@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 35,     0,     1, 60.00     / PSS(R)E-35.3    TUE, APR 30 2024  15:02


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  3001,'CJN U01     ',  13.8000,3,   3,   3,   1,1.03000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3002,'CJN U02     ',  13.8000,2,   3,   3,   1,1.03000,   0.0715,1.10000,0.90000,1.10000,0.90000
  3003,'CJN U03     ',  13.8000,2,   3,   3,   1,1.03000,   0.0715,1.10000,0.90000,1.10000,0.90000
  3004,'CJN U04     ',  13.8000,2,   3,   3,   1,1.02000,   0.1078,1.10000,0.90000,1.10000,0.90000
  3005,'CRL U01     ',  13.8000,2,   3,   3,   1,1.00000,  -5.1957,1.10000,0.90000,1.10000,0.90000
  3006,'CRL U02     ',  13.8000,2,   3,   3,   1,1.00000,  -5.1929,1.10000,0.90000,1.10000,0.90000
  3007,'RLN U01     ',  13.8000,2,   3,   3,   1,1.01598,  -4.5480,1.10000,0.90000,1.10000,0.90000
  3008,'RLN U02     ',  13.8000,2,   3,   3,   1,1.01598,  -4.5480,1.10000,0.90000,1.10000,0.90000
  3009,'RLN U03     ',  13.8000,2,   3,   3,   1,1.01287,  -4.9168,1.10000,0.90000,1.10000,0.90000
  3010,'RLN U04     ',  13.8000,2,   3,   3,   1,1.01344,  -5.3545,1.10000,0.90000,1.10000,0.90000
  3011,'NIS U01     ',  13.8000,2,   3,   3,   1,1.02000,   4.4854,1.10000,0.90000,1.10000,0.90000
  3012,'LUV B241    ',  13.8000,2,   3,   5,   2,0.98797,  -1.6703,1.10000,0.90000,1.10000,0.90000
  3013,'LUV B242    ',  13.8000,2,   3,   5,   2,0.98797,  -1.6703,1.10000,0.90000,1.10000,0.90000
  3014,'LUV B243    ',  13.8000,2,   3,   5,   2,0.98797,  -1.6703,1.10000,0.90000,1.10000,0.90000
  3015,'LSL U01     ',  13.8000,2,   3,   5,   2,1.01267,  -1.6703,1.10000,0.90000,1.10000,0.90000
  3016,'MFL B212    ',  13.8000,1,   3,   4,   1,1.00127, -19.1508,1.10000,0.90000,1.10000,0.90000
  3017,'LPT B202    ',  13.8000,2,   3,   1,   1,1.00219, -12.2763,1.10000,0.90000,1.10000,0.90000
  3018,'LPT B201    ',  13.8000,2,   3,   1,   1,1.00225,  49.5546,1.10000,0.90000,1.10000,0.90000
  3019,'ECH B274    ',  13.8000,2,   3,   1,   2,1.02050, -10.5561,1.10000,0.90000,1.10000,0.90000
  3020,'TAL B217    ',  13.8000,2,   3,   1,   1,1.01000,  -0.9663,1.10000,0.90000,1.10000,0.90000
  3021,'TSZ B257    ',  13.8000,2,   3,   1,   1,0.99921,  -4.6666,1.10000,0.90000,1.10000,0.90000
  3022,'LVI B238    ',  13.8000,1,   3,   1,   1,0.99762, -11.5037,1.10000,0.90000,1.10000,0.90000
  3023,'CTE B209    ',  13.8000,2,   3,   2,   1,0.96956,  -9.4947,1.10000,0.90000,1.10000,0.90000
  3024,'PGR B318    ',  34.5000,1,   3,   1,   1,1.00034, -12.6349,1.10000,0.90000,1.10000,0.90000
  3025,'CJL 4.16KV  ',   4.1600,1,   3,   3,   2,1.00447,  64.2108,1.10000,0.90000,1.10000,0.90000
  3026,'SFE B215    ',  13.8000,1,   3,   4,   1,0.99278, -18.1969,1.10000,0.90000,1.10000,0.90000
  3027,'CTE B307    ',  34.5000,1,   3,   2,   1,0.99304,  21.3393,1.10000,0.90000,1.10000,0.90000
  3028,'SMT B234    ',  13.8000,1,   3,   1,   1,0.98786, -15.2913,1.10000,0.90000,1.10000,0.90000
  3029,'CRL B501    ', 138.0000,1,   3,   3,   1,0.99792,  23.7860,1.10000,0.90000,1.10000,0.90000
  3030,'SUY B515    ', 138.0000,1,   3,   4,   1,0.99010,  18.2473,1.10000,0.90000,1.10000,0.90000
  3031,'CDA B530    ', 138.0000,1,   3,   4,   1,0.98570,  18.1995,1.10000,0.90000,1.10000,0.90000
  3032,'CJN B601    ', 230.0000,1,   3,   3,   1,0.99593,  26.3826,1.10000,0.90000,1.10000,0.90000
  3033,'SUY B612    ', 230.0000,1,   3,   4,   1,0.96412,  23.1023,1.10000,0.90000,1.10000,0.90000
  3034,'PAV B620    ', 230.0000,1,   3,   5,   1,1.01267,  28.3297,1.10000,0.90000,1.10000,0.90000
  3035,'BER B205    ',  13.8000,1,   3,   1,   1,0.99982, -14.0544,1.10000,0.90000,1.10000,0.90000
  3036,'BER B410    ',  69.0000,1,   3,   1,   1,1.00846,  25.0474,1.10000,0.90000,1.10000,0.90000
  3037,'BER B507    ', 138.0000,1,   3,   1,   1,0.97632,  22.7004,1.10000,0.90000,1.10000,0.90000
  3038,'PGR B509    ', 138.0000,1,   3,   1,   1,1.01234,  23.4032,1.10000,0.90000,1.10000,0.90000
  3039,'BIJ 4.16KV  ',   4.1600,1,   3,   1,   2,0.99476,  -9.2376,1.10000,0.90000,1.10000,0.90000
  3040,'BIJ B562    ', 138.0000,1,   3,   1,   1,0.99225,  24.8631,1.10000,0.90000,1.10000,0.90000
  3042,'BOR B332    ',  34.5000,2,   3,   2,   1,1.00767,  15.7203,1.10000,0.90000,1.10000,0.90000
  3043,'BOR B571    ', 138.0000,1,   3,   2,   1,0.97756,  23.5093,1.10000,0.90000,1.10000,0.90000
  3044,'BVI B218    ',  13.8000,1,   3,   1,   1,1.00664, -13.1893,1.10000,0.90000,1.10000,0.90000
  3045,'BVI B528    ', 138.0000,1,   3,   1,   1,0.97376,  22.4429,1.10000,0.90000,1.10000,0.90000
  3046,'CCE B330    ',  34.5000,1,   3,   2,   1,1.00311,  -8.6594,1.10000,0.90000,1.10000,0.90000
  3047,'CCE B565    ', 138.0000,1,   3,   2,   1,0.98961,  25.9898,1.10000,0.90000,1.10000,0.90000
  3048,'CHM B239    ',  13.8000,1,   3,   1,   1,1.02050, -10.5561,1.10000,0.90000,1.10000,0.90000
  3049,'CHM B539    ', 138.0000,1,   3,   1,   1,0.99077,  24.3491,1.10000,0.90000,1.10000,0.90000
  3050,'BVI B219    ',  13.8000,1,   3,   1,   1,0.99996, -14.8991,1.10000,0.90000,1.10000,0.90000
  3051,'CIR B221    ',  13.8000,1,   3,   1,   1,0.99629, -14.4457,1.10000,0.90000,1.10000,0.90000
  3052,'CIR B537    ', 138.0000,1,   3,   1,   1,0.97579,  22.4774,1.10000,0.90000,1.10000,0.90000
  3053,'CRL B301    ',  34.5000,1,   3,   3,   1,1.02077,  18.1998,1.10000,0.90000,1.10000,0.90000
  3054,'CRL 69KV    ',  69.0000,1,   3,   3,   1,1.01326,  26.3092,1.10000,0.90000,1.10000,0.90000
  3055,'CTE B513    ', 138.0000,1,   3,   2,   1,0.97102,  23.5129,1.10000,0.90000,1.10000,0.90000
  3056,'CYG B316    ',  34.5000,1,   3,   4,   1,0.98774, -15.5545,1.10000,0.90000,1.10000,0.90000
  3057,'DAN B334    ',  34.5000,1,   3,   4,   1,0.99613,   0.0818,1.10000,0.90000,1.10000,0.90000
  3058,'DAN B432    ',  69.0000,1,   3,   4,   1,0.94131,   3.2177,1.10000,0.90000,1.10000,0.90000
  3059,'ELC B560    ', 138.0000,1,   3,   1,   1,0.99934,  25.3425,1.10000,0.90000,1.10000,0.90000
  3060,'CYG B536    ', 138.0000,1,   3,   4,   1,0.96841,  18.3447,1.10000,0.90000,1.10000,0.90000
  3061,'GMC B347    ',  34.5000,1,   3,   4,   1,0.99832,  -2.7767,1.10000,0.90000,1.10000,0.90000
  3062,'GMC B437    ',  69.0000,1,   3,   4,   1,1.00141,   2.3939,1.10000,0.90000,1.10000,0.90000
  3063,'GUA B337    ',  34.5000,1,   3,   2,   1,0.98846,  18.6700,1.10000,0.90000,1.10000,0.90000
  3064,'GUA B537    ', 138.0000,1,   3,   2,   1,1.00034,  22.6381,1.10000,0.90000,1.10000,0.90000
  3065,'HYO U01     ',   0.4800,4,   3,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3066,'ISL B334    ',  34.5000,1,   3,   2,   1,0.99136, -11.3253,1.10000,0.90000,1.10000,0.90000
  3067,'ISL B520    ', 138.0000,1,   3,   2,   1,0.97315,  23.7908,1.10000,0.90000,1.10000,0.90000
  3068,'JUT B337    ',  34.5000,2,   3,   4,   1,1.02000,  -7.1864,1.10000,0.90000,1.10000,0.90000
  3069,'JUT B438    ',  69.0000,1,   3,   4,   1,1.00728,   0.2643,1.10000,0.90000,1.10000,0.90000
  3070,'LFL B301    ',  34.5000,1,   3,   3,   1,1.02155,  31.6113,1.10000,0.90000,1.10000,0.90000
  3071,'LFL B434    ',  69.0000,1,   3,   3,   1,1.02515,  35.0490,1.10000,0.90000,1.10000,0.90000
  3073,'LIM 69KV    ',  69.0000,1,   3,   1,   1,0.98942,  19.3994,1.10000,0.90000,1.10000,0.90000
  3074,'LLN B213    ',  13.8000,1,   3,   4,   1,0.99828, -23.0709,1.10000,0.90000,1.10000,0.90000
  3075,'LLN B419    ',  69.0000,1,   3,   4,   1,1.02432,  12.3243,1.10000,0.90000,1.10000,0.90000
  3076,'LNZ B226    ',  13.8000,1,   3,   4,   1,1.00633, -22.6009,1.10000,0.90000,1.10000,0.90000
  3077,'LNZ B425    ',  69.0000,1,   3,   4,   1,1.02441,  12.2461,1.10000,0.90000,1.10000,0.90000
  3078,'LPT B503    ', 138.0000,1,   3,   1,   1,0.97431,  22.5082,1.10000,0.90000,1.10000,0.90000
  3079,'LSL B628    ', 230.0000,1,   3,   5,   1,1.01267,  28.3297,1.10000,0.90000,1.10000,0.90000
  3080,'LUV B621    ', 230.0000,1,   3,   5,   1,1.01267,  28.3297,1.10000,0.90000,1.10000,0.90000
  3081,'MAS B352    ',  34.5000,1,   3,   1,   1,0.99915,  20.5656,1.10000,0.90000,1.10000,0.90000
  3082,'MAS B544    ', 138.0000,1,   3,   1,   1,0.99599,  24.9862,1.10000,0.90000,1.10000,0.90000
  3083,'MCH B311    ',  34.5000,1,   3,   3,   1,0.98822,  14.8988,1.10000,0.90000,1.10000,0.90000
  3084,'MCH 2.4KV   ',   2.4000,1,   3,   3,   1,0.97228, -19.1717,1.10000,0.90000,1.10000,0.90000
  3085,'MFL B523    ', 138.0000,1,   3,   4,   1,0.98456,  18.0441,1.10000,0.90000,1.10000,0.90000
  3086,'MOR B335    ',  34.5000,1,   3,   1,   1,0.99624,  14.6940,1.10000,0.90000,1.10000,0.90000
  3087,'MOR B435    ',  69.0000,1,   3,   1,   1,0.98542,  18.4872,1.10000,0.90000,1.10000,0.90000
  3088,'NIS B310    ',  34.5000,1,   3,   3,   1,1.00292,  34.0470,1.10000,0.90000,1.10000,0.90000
  3089,'NIS B439    ',  69.0000,1,   3,   3,   1,1.01804,  32.7857,1.10000,0.90000,1.10000,0.90000
  3090,'PAV B363    ',  34.5000,2,   3,   5,   1,1.00000,  25.9601,1.10000,0.90000,1.10000,0.90000
  3091,'PAZ B525    ', 138.0000,1,   3,   4,   1,0.96975,  18.6982,1.10000,0.90000,1.10000,0.90000
  3092,'PAZ B125    ',   4.1600,1,   3,   4,   2,0.99436,  48.1149,1.10000,0.90000,1.10000,0.90000
  3093,'LOS PLANES  ',   0.4000,4,   3,   4,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3094,'PGR B422    ',  69.0000,1,   3,   1,   1,0.99906,  20.3350,1.10000,0.90000,1.10000,0.90000
  3095,'PGR B603    ', 230.0000,1,   3,   1,   1,0.96462,  25.0284,1.10000,0.90000,1.10000,0.90000
  3096,'BER B206    ',  13.8000,1,   3,   1,   1,0.99548, -13.6733,1.10000,0.90000,1.10000,0.90000
  3097,'RGU B518    ', 138.0000,1,   3,   2,   1,0.97874,  24.4836,1.10000,0.90000,1.10000,0.90000
  3098,'RLN B521    ', 138.0000,1,   3,   1,   1,1.00486,  24.1543,1.10000,0.90000,1.10000,0.90000
  3099,'SFE B303    ',  34.5000,1,   3,   4,   1,0.99649,  13.8364,1.10000,0.90000,1.10000,0.90000
  3100,'SFE B404    ',  69.0000,1,   3,   4,   1,1.02943,  12.4000,1.10000,0.90000,1.10000,0.90000
  3101,'SFE B505    ', 138.0000,1,   3,   4,   1,0.98180,  18.0472,1.10000,0.90000,1.10000,0.90000
  3102,'SGT B374    ',  34.5000,1,   3,   4,   1,0.99519,  10.4524,1.10000,0.90000,1.10000,0.90000
  3103,'SGT 138KV   ', 138.0000,1,   3,   4,   1,0.97274,  19.5265,1.10000,0.90000,1.10000,0.90000
  3104,'SIS B309    ',  34.5000,2,   3,   2,   1,1.01000, -11.3745,1.10000,0.90000,1.10000,0.90000
  3105,'SIS B548    ', 138.0000,1,   3,   2,   1,0.97202,  23.7835,1.10000,0.90000,1.10000,0.90000
  3106,'SLU B321    ',  34.5000,2,   3,   5,   1,1.00648,  31.4811,1.10000,0.90000,1.10000,0.90000
  3108,'SMT B534    ', 138.0000,1,   3,   1,   1,0.99371,  23.2276,1.10000,0.90000,1.10000,0.90000
  3109,'SRS B331    ',  34.5000,4,   3,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3110,'PNU 69KV    ',  69.0000,1,   3,   4,   1,1.02648,  12.4498,1.10000,0.90000,1.10000,0.90000
  3111,'SRS B433    ',  69.0000,1,   3,   3,   1,1.03670,  37.8686,1.10000,0.90000,1.10000,0.90000
  3112,'SUY B203    ',  13.8000,1,   3,   4,   1,0.99333, -19.0050,1.10000,0.90000,1.10000,0.90000
  3113,'SUY B418    ',  69.0000,1,   3,   4,   1,1.03073,  13.0112,1.10000,0.90000,1.10000,0.90000
  3114,'BAB U01     ',  13.8000,2,   3,   4,   2,1.03000, -35.8228,1.10000,0.90000,1.10000,0.90000
  3115,'SMR U01     ',  13.8000,4,   3,   4,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3116,'TAL B404    ',  69.0000,1,   3,   1,   1,1.01000,  29.0337,1.10000,0.90000,1.10000,0.90000
  3117,'TEL B305    ',  34.5000,1,   3,   2,   1,0.99552,  15.5013,1.10000,0.90000,1.10000,0.90000
  3118,'TEL B511    ', 138.0000,1,   3,   2,   1,0.98599,  22.0475,1.10000,0.90000,1.10000,0.90000
  3119,'TON B228    ',  13.8000,1,   3,   4,   1,0.99291, -12.1752,1.10000,0.90000,1.10000,0.90000
  3120,'TON B535    ', 138.0000,1,   3,   4,   1,0.99076,  18.6882,1.10000,0.90000,1.10000,0.90000
  3121,'TSZ B226    ',  13.8000,1,   3,   1,   1,0.99978,  51.0751,1.10000,0.90000,1.10000,0.90000
  3122,'TSZ B526    ', 138.0000,1,   3,   1,   1,0.99921,  25.3334,1.10000,0.90000,1.10000,0.90000
  3123,'VNU B520    ', 138.0000,1,   3,   1,   1,0.97739,  22.9038,1.10000,0.90000,1.10000,0.90000
  3124,'VNU B322    ',  34.5000,2,   3,   1,   1,1.00095, -11.6405,1.10000,0.90000,1.10000,0.90000
  3125,'RBL U01     ',   4.1600,2,   3,   3,   2,1.02010,  -9.7184,1.10000,0.90000,1.10000,0.90000
  3126,'YOR B336    ',  34.5000,1,   3,   1,   1,0.98834,  12.0420,1.10000,0.90000,1.10000,0.90000
  3127,'ZAM B331    ',  34.5000,1,   3,   4,   1,1.00029,   6.0214,1.10000,0.90000,1.10000,0.90000
  3128,'ZAM B431    ',  69.0000,1,   3,   4,   1,0.97972,   8.3640,1.10000,0.90000,1.10000,0.90000
  3129,'ZAC U01     ',   0.4800,2,   3,   3,   2,1.00000,   4.8993,1.10000,0.90000,1.10000,0.90000
  3130,'CDA B210    ',  13.8000,1,   3,   4,   1,0.99623, -18.0315,1.10000,0.90000,1.10000,0.90000
  3131,'SUY R212    ',  13.8000,1,   3,   4,   1,0.99310, -12.0886,1.10000,0.90000,1.10000,0.90000
  3132,'SUY R213    ',  13.8000,1,   3,   4,   1,0.99306, -12.0843,1.10000,0.90000,1.10000,0.90000
  3133,'PNU 13.8KV  ',  13.8000,1,   3,   4,   1,1.00670, -21.0715,1.10000,0.90000,1.10000,0.90000
  3134,'LPT B244    ',  13.8000,1,   3,   1,   1,1.00047, -12.5364,1.10000,0.90000,1.10000,0.90000
  3135,'SFE 34.5KV  ',  34.5000,1,   3,   4,   1,1.01013,  12.4000,1.10000,0.90000,1.10000,0.90000
  3136,'BER 13.8KV  ',  13.8000,1,   3,   1,   1,0.99875,  -7.7349,1.10000,0.90000,1.10000,0.90000
  3137,'CIR B222    ',  13.8000,1,   3,   1,   1,1.00422, -14.3882,1.10000,0.90000,1.10000,0.90000
  3139,'GEV U01     ',   0.4800,2,   3,   1,   2,1.01000, -40.6849,1.10000,0.90000,1.10000,0.90000
  3140,'RET B257    ',  13.8000,1,   3,   1,   1,1.00121, -12.2857,1.10000,0.90000,1.10000,0.90000
  3141,'DAN B333    ',  34.5000,2,   3,   4,   1,0.99613,   0.0818,1.10000,0.90000,1.10000,0.90000
  3142,'ENF U01     ',   0.4800,2,   3,   1,   2,1.00789, -40.4352,1.10000,0.90000,1.10000,0.90000
  3143,'CHU U01     ',  13.8000,2,   3,   1,   2,1.00789, -40.4352,1.10000,0.90000,1.10000,0.90000
  3144,'LGL U01     ',  13.8000,2,   3,   2,   1,1.01000, -41.3745,1.10000,0.90000,1.10000,0.90000
  3145,'CUY 69      ',  69.0000,1,   3,   1,   2,0.98483,  18.0906,1.10000,0.90000,1.10000,0.90000
  3146,'CUY U01     ',  13.8000,2,   3,   1,   2,1.00000, -10.4341,1.10000,0.90000,1.10000,0.90000
  3147,'SRS B331    ',  34.5000,4,   3,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3148,'NIC U05     ',   0.4800,2,   3,   2,   2,1.00000,  -6.7074,1.10000,0.90000,1.10000,0.90000
  3149,'RLQ B056    ',   0.4150,1,   3,   3,   2,1.00297, -23.1702,1.10000,0.90000,1.10000,0.90000
  3150,'LNZ B227    ',  13.8000,1,   3,   4,   1,1.00633, -22.6009,1.10000,0.90000,1.10000,0.90000
  3151,'SGT 34.5KV  ',  34.5000,1,   3,   4,   1,0.97236,  12.7048,1.10000,0.90000,1.10000,0.90000
  3152,'SRS B332    ',  34.5000,1,   3,   3,   1,1.00297,   6.1212,1.10000,0.90000,1.10000,0.90000
  3153,'CYM U01     ',   4.1600,2,   3,   1,   2,0.99887,  -8.0599,1.10000,0.90000,1.10000,0.90000
  3154,'SCA U01     ',   4.1600,2,   3,   1,   2,0.99915,  -9.4344,1.10000,0.90000,1.10000,0.90000
  3155,'TON B610    ', 230.0000,1,   3,   4,   1,0.97968,  24.3564,1.10000,0.90000,1.10000,0.90000
  3156,'NIV U01     ',   0.4800,2,   3,   1,   2,1.02077, -11.8002,1.10000,0.90000,1.10000,0.90000
  3157,'CCE B 329   ',  34.5000,1,   3,   2,   1,1.00311,  -8.6594,1.10000,0.90000,1.10000,0.90000
  3158,'COR U01     ',   4.1600,2,   3,   1,   2,0.99902,  -8.5107,1.10000,0.90000,1.10000,0.90000
  3159,'VNU B323    ',  34.5000,1,   3,   1,   1,1.00095, -11.6405,1.10000,0.90000,1.10000,0.90000
  3160,'RET 138KV   ', 138.0000,1,   3,   1,   1,0.98143,  22.4058,1.10000,0.90000,1.10000,0.90000
  3161,'RET B256    ',  13.8000,1,   3,   1,   1,1.00265, -13.9965,1.10000,0.90000,1.10000,0.90000
  3162,'LES U01     ',   4.1600,2,   3,   4,   2,0.98765, -44.7714,1.10000,0.90000,1.10000,0.90000
  3163,'CPA U01     ',   4.1600,2,   3,   1,   2,1.02077, -11.8002,1.10000,0.90000,1.10000,0.90000
  3164,'ISL B331    ',  34.5000,1,   3,   2,   1,0.99182, -12.4267,1.10000,0.90000,1.10000,0.90000
  3165,'PEB U01     ',   4.1600,2,   3,   3,   2,1.02005,  -9.6500,1.10000,0.90000,1.10000,0.90000
  3166,'APC U01     ',   0.4800,2,   3,   3,   2,1.00000, -13.3616,1.10000,0.90000,1.10000,0.90000
  3167,'IHS U01     ',   0.4800,2,   3,   1,   2,1.00000, -38.7773,1.10000,0.90000,1.10000,0.90000
  3168,'ECO U01     ',   0.4800,2,   3,   1,   2,0.98815,  -9.8750,1.10000,0.90000,1.10000,0.90000
  3169,'CYR U01     ',   4.1600,2,   3,   4,   1,1.00000, -42.0603,1.10000,0.90000,1.10000,0.90000
  3170,'CUY 69KV    ',  69.0000,1,   3,   1,   1,0.98375,  18.0282,1.10000,0.90000,1.10000,0.90000
  3171,'CRN U01     ',  13.8000,2,   3,   4,   2,1.01904, -34.7051,1.10000,0.90000,1.10000,0.90000
  3173,'LEA U01     ',   4.1600,2,   3,   1,   2,0.99552, -14.4987,1.10000,0.90000,1.10000,0.90000
  3174,'MGG U01     ',   4.1600,2,   3,   1,   2,0.99552, -14.4987,1.10000,0.90000,1.10000,0.90000
  3175,'YOD U01     ',   4.1600,2,   3,   1,   2,0.98834, -17.9580,1.10000,0.90000,1.10000,0.90000
  3176,'ACE U01     ',   4.1600,2,   3,   2,   2,1.00476,  -9.9296,1.10000,0.90000,1.10000,0.90000
  3177,'LAU U01     ',   4.1600,2,   3,   1,   2,0.99915,  -9.4344,1.10000,0.90000,1.10000,0.90000
  3178,'TER T537    ',  13.8000,1,   3,   1,   1,0.97742, -11.7405,1.10000,0.90000,1.10000,0.90000
  3179,'TER LVI 138 ', 138.0000,1,   3,   1,   1,0.98464,  23.7149,1.10000,0.90000,1.10000,0.90000
  3180,'CAR B540    ', 138.0000,1,   3,   1,   1,0.99140,  23.6423,1.10000,0.90000,1.10000,0.90000
  3181,'CAR B340    ',  34.5000,2,   3,   1,   1,0.99570, -11.9896,1.10000,0.90000,1.10000,0.90000
  3182,'SJP U01     ',  13.8000,2,   3,   2,   2,0.99304,  -8.6607,1.10000,0.90000,1.10000,0.90000
  3183,'LEC B619    ', 230.0000,1,   3,   3,   1,1.00169,  24.2652,1.10000,0.90000,1.10000,0.90000
  3184,'LEC B309    ',  34.5000,1,   3,   3,   1,0.97708, -10.5295,1.10000,0.90000,1.10000,0.90000
  3185,'NCO B564    ', 138.0000,1,   3,   1,   1,0.97071,  22.8963,1.10000,0.90000,1.10000,0.90000
  3186,'NCO B364    ',  34.5000,1,   3,   1,   1,1.00789, -10.4352,1.10000,0.90000,1.10000,0.90000
  3187,'CYG B315    ',  34.5000,2,   3,   4,   1,0.99244, -19.1198,1.10000,0.90000,1.10000,0.90000
  3188,'PSM 230     ', 230.0000,1,   3,   5,   2,1.02679,  29.9052,1.10000,0.90000,1.10000,0.90000
  3190,'F-LEC-PAN   ', 230.0000,1,   3,   3,   1,1.00410,  24.2439,1.10000,0.90000,1.10000,0.90000
  3193,'EL ESTADIO  ', 138.0000,1,   3,   1,   1,0.97771,  22.6964,1.10000,0.90000,1.10000,0.90000
  3194,'EST CARGA   ',  13.8000,1,   3,   1,   1,0.99587, -11.0226,1.10000,0.90000,1.10000,0.90000
  3201,'SOLAR NAC1  ',  34.5000,2,   3,   5,   2,1.04000,  65.1320,1.10000,0.90000,1.10000,0.90000
  3203,'SPS B558    ', 138.0000,1,   3,   1,   1,0.98318,  23.2929,1.10000,0.90000,1.10000,0.90000
  3204,'AGP B556    ', 138.0000,1,   3,   1,   1,0.99194,  24.4601,1.10000,0.90000,1.10000,0.90000
  3205,'ENR B246    ',  13.8000,2,   3,   1,   2,1.01000,  60.9411,1.10000,0.90000,1.10000,0.90000
  3206,'ENR B247    ',  13.8000,2,   3,   1,   2,1.01000,  60.9411,1.10000,0.90000,1.10000,0.90000
  3207,'ENR B248    ',  13.8000,2,   3,   1,   2,1.01000,  60.9411,1.10000,0.90000,1.10000,0.90000
  3208,'ENR B249    ',  13.8000,2,   3,   1,   2,1.01000,  60.9411,1.10000,0.90000,1.10000,0.90000
  3209,'ENR B250    ',  13.8000,2,   3,   1,   2,0.96715,  54.4601,1.10000,0.90000,1.10000,0.90000
  3210,'PSM TER9    ',   0.7000,2,   3,   5,   2,1.00511,   1.6744,1.10000,0.90000,1.10000,0.90000
  3211,'NNC B639    ', 230.0000,1,   3,   5,   1,1.02515,  29.9660,1.10000,0.90000,1.10000,0.90000
  3213,'BCO 138     ', 138.0000,1,   3,   1,   1,0.99291,  24.9376,1.10000,0.90000,1.10000,0.90000
  3214,'BCO 13.8    ',  13.8000,2,   3,   1,   1,0.99814,  -0.3552,1.10000,0.90000,1.10000,0.90000
  3215,'MAT I 4.16  ',   4.2000,2,   3,   1,   1,0.99524,  46.8576,1.10000,0.90000,1.10000,0.90000
  3218,'BETUL 0.48  ',   0.5000,2,   3,   5,   1,0.99029, -10.6353,1.10000,0.90000,1.10000,0.90000
  3219,'MER 138     ', 138.0000,1,   3,   1,   1,0.98854,  23.7324,1.10000,0.90000,1.10000,0.90000
  3220,'MPP B268    ',  13.8000,2,   3,   1,   1,1.02000,  -2.6854,1.10000,0.90000,1.10000,0.90000
  3221,'SOLAR PRD   ',  34.5000,2,   3,   5,   1,1.01608,  60.8487,1.10000,0.90000,1.10000,0.90000
  3222,'SOLAR NAC2  ',  34.5000,2,   3,   5,   1,1.02000,  65.2020,1.10000,0.90000,1.10000,0.90000
  3223,'SOLAR SLU   ',  34.5000,2,   3,   5,   1,1.00147,  65.0381,1.10000,0.90000,1.10000,0.90000
  3224,'MEZAPA      ',   4.2000,2,   3,   2,   2,0.95516, -13.5156,1.10000,0.90000,1.10000,0.90000
  3225,'RGN         ',   4.1600,2,   3,   4,   2,0.98646, -32.5213,1.10000,0.90000,1.10000,0.90000
  3228,'GPP B269    ',  13.8000,2,   3,   1,   2,1.02000,  -7.5374,1.10000,0.90000,1.10000,0.90000
  3229,'BCO 13.8    ',  13.8000,2,   3,   1,   2,1.00000,  -0.6147,1.10000,0.90000,1.10000,0.90000
  3230,'MANZANI FUT ',  34.5000,4,   3,   5,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3243,'GPLATANARES ',  69.0000,1,   3,   3,   2,1.02934,  42.2064,1.10000,0.90000,1.10000,0.90000
  3244,'GPLATANARES ',  13.8000,2,   3,   3,   2,1.01000,  17.5746,1.10000,0.90000,1.10000,0.90000
  3262,'PAT B644    ', 230.0000,1,   3,   4,   1,1.01723,   3.2112,1.10000,0.90000,1.10000,0.90000
  3263,'PAT U1      ',  13.8000,2,   3,   4,   1,1.04000, -22.9608,1.10000,0.90000,1.10000,0.90000
  3264,'PAT U2      ',  13.8000,2,   3,   4,   1,1.01723, -26.7888,1.10000,0.90000,1.10000,0.90000
  3271,'PETACON     ',  34.5000,2,   3,   4,   1,0.98981, -10.4451,1.10000,0.90000,1.10000,0.90000
  3280,'BCO 13.8    ',  13.8000,2,   3,   1,   2,1.02000,  -0.7021,1.10000,0.90000,1.10000,0.90000
  3284,'SMT 13.8KV  ',  13.8000,1,   3,   1,   1,1.00459,  -8.7082,1.10000,0.90000,1.10000,0.90000
  3290,'BER UM510   ',  13.8000,1,   3,   1,   1,1.00405,  -9.3915,1.10000,0.90000,1.10000,0.90000
  3296,'AGV         ',   0.4800,2,   3,   3,   2,1.01867,  -8.1243,1.10000,0.90000,1.10000,0.90000
  3297,'CCG         ',  13.8000,1,   3,   1,   2,1.00602,  -7.0652,1.10000,0.90000,1.10000,0.90000
  3298,'CCG SE      ',  34.5000,1,   3,   1,   2,1.00029,  -6.4371,1.10000,0.90000,1.10000,0.90000
  3299,'CCG PL      ',  34.5000,2,   3,   1,   2,1.00000,  -5.2782,1.10000,0.90000,1.10000,0.90000
  3300,'SBV B609    ', 230.0000,1,   3,   3,   1,0.99800,  25.5601,1.10000,0.90000,1.10000,0.90000
  3301,'AGC B624    ', 230.0000,1,   3,   5,   1,1.01306,  28.3289,1.10000,0.90000,1.10000,0.90000
  3302,'PENCALIGUE  ',   4.1600,2,   3,   3,   2,1.00000,  66.6187,1.10000,0.90000,1.10000,0.90000
  3303,'PENCALIGUE  ',   4.1600,2,   3,   3,   2,1.00000,  66.6187,1.10000,0.90000,1.10000,0.90000
  3304,'EL FARO     ',  69.0000,1,   3,   1,   2,1.01223,  29.4590,1.10000,0.90000,1.10000,0.90000
  3305,'FAR B219    ',  13.8000,2,   3,   1,   2,1.02000,   4.7941,1.10000,0.90000,1.10000,0.90000
  3306,'SHL B572    ', 138.0000,1,   3,   2,   2,0.99326,  25.0265,1.10000,0.90000,1.10000,0.90000
  3307,'SLH 13.8    ',  13.8000,2,   3,   2,   2,1.01000,  58.6869,1.10000,0.90000,1.10000,0.90000
  3310,'PRD B618    ', 230.0000,1,   3,   5,   1,1.02338,  29.6436,1.10000,0.90000,1.10000,0.90000
  3311,'PRD B360    ',  34.5000,1,   3,   5,   1,0.99686,  29.4198,1.10000,0.90000,1.10000,0.90000
  3312,'UDEHSA      ',  34.5000,4,   3,   2,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3313,'PHP         ',   4.2000,2,   3,   3,   2,1.00000,  28.4275,1.10000,0.90000,1.10000,0.90000
  3314,'ODA B430    ',  69.0000,1,   3,   4,   1,0.95977,   6.0003,1.10000,0.90000,1.10000,0.90000
  3315,'PVR         ',  69.0000,1,   3,   4,   1,0.95679,   6.0711,1.10000,0.90000,1.10000,0.90000
  3316,'PVR B330    ',  34.5000,1,   3,   4,   1,1.00621, -23.8885,1.10000,0.90000,1.10000,0.90000
  3317,'SHL B 278   ',  13.8000,2,   3,   2,   2,0.99326,  55.0265,1.10000,0.90000,1.10000,0.90000
  3318,'ENCENADA    ', 138.0000,1,   3,   2,   1,0.98256,  25.2079,1.10000,0.90000,1.10000,0.90000
  3319,'LA ENSENADA ',  13.8000,2,   3,   2,   2,1.00000,  -0.5898,1.10000,0.90000,1.10000,0.90000
  3320,'LA ENSENADA ',  13.8000,2,   3,   2,   2,1.00000,   1.3777,1.10000,0.90000,1.10000,0.90000
  3321,'CHY B647    ', 230.0000,1,   3,   5,   1,1.02660,  29.8796,1.10000,0.90000,1.10000,0.90000
  3322,'ARN B586    ', 138.0000,1,   3,   2,   2,0.99578,  26.9418,1.10000,0.90000,1.10000,0.90000
  3323,'ARN B1      ',  13.8000,2,   3,   2,   2,1.00000,  58.1697,1.10000,0.90000,1.10000,0.90000
  3324,'ARN B2      ',  13.8000,2,   3,   2,   2,1.00000,  58.1697,1.10000,0.90000,1.10000,0.90000
  3325,'JUD B412    ',  69.0000,1,   3,   4,   1,1.00898,   0.4107,1.10000,0.90000,1.10000,0.90000
  3326,'JUD B650    ', 230.0000,1,   3,   4,   1,1.01022,   2.5807,1.10000,0.90000,1.10000,0.90000
  3327,'TER JUD T623',  34.5000,1,   3,   4,   1,0.98979, -29.6610,1.10000,0.90000,1.10000,0.90000
  3328,'CUYAGAUL    ',   4.1600,2,   3,   1,   2,1.00000,  22.9224,1.10000,0.90000,1.10000,0.90000
  3329,'CORRAL DE PI',   0.6900,2,   3,   4,   2,0.98693, -13.2347,1.10000,0.90000,1.10000,0.90000
  3330,'LOS PINOS 1 ',  34.5000,1,   3,   4,   2,0.99843,  -2.7661,1.10000,0.90000,1.10000,0.90000
  3331,'LOS PINOS   ',   0.4800,2,   3,   4,   2,0.99690,  30.4072,1.10000,0.90000,1.10000,0.90000
  3332,'SAN ALEJO   ',   4.1600,2,   3,   4,   2,0.98712,  16.4811,1.10000,0.90000,1.10000,0.90000
  3333,'BUS 1       ',  34.5000,2,   3,   1,   2,1.03500,   1.8008,1.10000,0.90000,1.10000,0.90000
  3334,'PEC         ',  13.8000,2,   3,   1,   2,1.02000, -36.6284,1.10000,0.90000,1.10000,0.90000
  3335,'PEC ALTIA   ',  34.5000,1,   3,   1,   2,1.00714, -10.2398,1.10000,0.90000,1.10000,0.90000
  3336,'PEC SJIP    ',  34.5000,1,   3,   1,   2,1.00714, -10.2398,1.10000,0.90000,1.10000,0.90000
  3350,'YOR B436    ',  69.0000,1,   3,   1,   1,0.96641,  16.0319,1.10000,0.90000,1.10000,0.90000
  3351,'LUT B246    ',  13.8000,2,   3,   5,   2,1.02000,   8.0170,1.10000,0.90000,1.10000,0.90000
  3352,'LUT B247    ',  13.8000,2,   3,   5,   2,1.01952,   0.7223,1.10000,0.90000,1.10000,0.90000
  3353,'LUT B248    ',  13.8000,2,   3,   5,   2,0.98836,  -1.6701,1.10000,0.90000,1.10000,0.90000
  3354,'LUT B249    ',  13.8000,2,   3,   5,   2,0.98836,  -1.6701,1.10000,0.90000,1.10000,0.90000
  3355,'LUT B622    ', 230.0000,1,   3,   5,   1,1.01307,  28.3299,1.10000,0.90000,1.10000,0.90000
  3402,'NAC U01     ',   4.1600,2,   3,   5,   1,1.00000,  -3.1602,1.10000,0.90000,1.10000,0.90000
  3408,'RNA 138KV   ', 138.0000,1,   3,   1,   1,0.99051,  24.6241,1.10000,0.90000,1.10000,0.90000
  3409,'RNA B333    ',  34.5000,1,   3,   1,   1,1.00307,  -8.3879,1.10000,0.90000,1.10000,0.90000
  3411,'SFE B103    ',  13.8000,2,   3,   4,   1,0.99649, -16.1636,1.10000,0.90000,1.10000,0.90000
  3412,'TRV U01     ',   4.1600,2,   3,   4,   2,1.01000, -51.5516,1.10000,0.90000,1.10000,0.90000
  3413,'ETX B255    ',  13.8000,2,   3,   1,   1,1.03500,   1.8008,1.10000,0.90000,1.10000,0.90000
  3415,'ELC B231    ',  13.8000,2,   3,   1,   2,1.04800,   0.6018,1.10000,0.90000,1.10000,0.90000
  3416,'ELC B232    ',  13.8000,2,   3,   1,   2,0.99934,  -4.6575,1.10000,0.90000,1.10000,0.90000
  3417,'SUY B223    ',  13.8000,1,   3,   4,   1,0.99942, -18.9079,1.10000,0.90000,1.10000,0.90000
  3418,'CJN B370    ',  34.5000,1,   3,   3,   1,1.00102,  25.2755,1.10000,0.90000,1.10000,0.90000
  3419,'CAH 69KV    ',  69.0000,1,   3,   1,   1,0.98951,  19.3968,1.10000,0.90000,1.10000,0.90000
  3420,'CAH U01     ',  13.8000,2,   3,   1,   2,0.98951, -10.6032,1.10000,0.90000,1.10000,0.90000
  3421,'GRE U01     ',  13.8000,2,   3,   5,   2,1.01000,   3.3252,1.10000,0.90000,1.10000,0.90000
  3424,'ETX 69KV    ',  69.0000,1,   3,   1,   1,1.01540,  26.9190,1.10000,0.90000,1.10000,0.90000
  3425,'ERA B471    ',  69.0000,1,   3,   3,   1,1.01422,  32.6734,1.10000,0.90000,1.10000,0.90000
  3426,'ERA B302    ',  34.5000,1,   3,   3,   1,1.00358,  30.0966,1.10000,0.90000,1.10000,0.90000
  3427,'AMT B541    ', 138.0000,1,   3,   3,   1,0.99237,  19.7756,1.10000,0.90000,1.10000,0.90000
  3428,'AMT B314    ',  34.5000,1,   3,   3,   1,0.99468,  -3.0922,1.10000,0.90000,1.10000,0.90000
  3429,'AMT B605    ', 230.0000,1,   3,   3,   1,0.97530,  23.7057,1.10000,0.90000,1.10000,0.90000
  3430,'CAT B443    ',  69.0000,1,   3,   4,   1,0.94937,  -3.6334,1.10000,0.90000,1.10000,0.90000
  3431,'CAT B342    ',  34.5000,1,   3,   4,   1,0.99788, -39.1969,1.10000,0.90000,1.10000,0.90000
  3432,'CHI B403    ',  69.0000,1,   3,   4,   1,0.92282,   1.2155,1.10000,0.90000,1.10000,0.90000
  3433,'CHI B362    ',  34.5000,1,   3,   4,   1,0.98647,  -2.6567,1.10000,0.90000,1.10000,0.90000
  3434,'AMT B312    ',  34.5000,1,   3,   4,   1,0.96611,  -8.5803,1.10000,0.90000,1.10000,0.90000
  3436,'PLL B363    ',  34.5000,1,   3,   1,   2,1.00971,  -8.7411,1.10000,0.90000,1.10000,0.90000
  3437,'PLL         ',   0.4000,2,   3,   1,   2,1.00000,  -2.9068,1.10000,0.90000,1.10000,0.90000
  3438,'PLL 1       ',   0.4000,2,   3,   1,   2,1.00279,  -6.1471,1.10000,0.90000,1.10000,0.90000
  3453,'ENN U01     ',   0.4800,2,   3,   1,   2,1.00789, -40.4352,1.10000,0.90000,1.10000,0.90000
  3460,'LAZ 34.5    ',  34.5000,4,   3,   2,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3461,'LAZ P I     ',   0.4800,4,   3,   2,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3462,'LAZ PL II   ',   0.4800,4,   3,   2,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3544,'CDH B629    ', 230.0000,1,   3,   4,   1,0.97521,  24.1951,1.10000,0.90000,1.10000,0.90000
  3545,'CDH 34.5    ',  34.5000,1,   3,   4,   1,0.99818,  25.0037,1.10000,0.90000,1.10000,0.90000
  3546,'CDH 13.8KV  ',  13.8000,1,   3,   4,   1,0.99625,  -4.1379,1.10000,0.90000,1.10000,0.90000
  3548,'CDH34.5KV   ',  34.5000,1,   3,   4,   2,0.99836,  25.0050,1.10000,0.90000,1.10000,0.90000
  3549,'CDH 0.69KV  ',   0.6900,2,   3,   4,   2,1.01000,  55.8670,1.10000,0.90000,1.10000,0.90000
  3550,'VEG B607    ', 230.0000,1,   3,   1,   1,0.99210,  26.2999,1.10000,0.90000,1.10000,0.90000
  3551,'VEG B606    ', 230.0000,1,   3,   1,   1,0.99217,  26.3113,1.10000,0.90000,1.10000,0.90000
  3552,'VEG 13.8KV  ',  13.8000,2,   3,   1,   2,1.01131,   2.7249,1.10000,0.90000,1.10000,0.90000
  3553,'SLU B637    ', 230.0000,1,   3,   5,   1,1.02319,  29.5341,1.10000,0.90000,1.10000,0.90000
  3554,'EBI B635    ', 230.0000,1,   3,   5,   1,1.02679,  29.9047,1.10000,0.90000,1.10000,0.90000
  3555,'PSM B346    ',  34.5000,1,   3,   5,   2,1.03339,  31.6744,1.10000,0.90000,1.10000,0.90000
  3556,'PSM TER5    ',   0.6900,2,   3,   5,   2,1.04000,   3.4471,1.10000,0.90000,1.10000,0.90000
  3557,'PSM TER6    ',   0.6900,2,   3,   5,   2,1.04000,   3.4471,1.10000,0.90000,1.10000,0.90000
  3558,'PSM TER7    ',   0.6900,2,   3,   5,   2,1.04000,   2.8040,1.10000,0.90000,1.10000,0.90000
  3559,'PSM TER8    ',   0.6900,2,   3,   5,   2,1.04146,   3.0905,1.10000,0.90000,1.10000,0.90000
  3561,'PSM TER T646',  13.8000,1,   3,   5,   2,1.04300,   3.8518,1.10000,0.90000,1.10000,0.90000
  3566,'AUR 4.16KV  ',   4.1600,2,   3,   4,   2,1.00000,  17.6599,1.10000,0.90000,1.10000,0.90000
  3567,'AUR 4.16KV  ',   4.1600,2,   3,   4,   2,0.98707,  16.5616,1.10000,0.90000,1.10000,0.90000
  3568,'LLA 4.16KV  ',   4.1600,2,   3,   2,   2,1.00000,  54.0109,1.10000,0.90000,1.10000,0.90000
  3569,'LLA 4.16KV  ',   4.1600,2,   3,   2,   2,0.99304,  51.3393,1.10000,0.90000,1.10000,0.90000
  3570,'CHA 13.8KV  ',  13.8000,2,   3,   3,   2,1.00000, -37.4761,1.10000,0.90000,1.10000,0.90000
  3571,'MRJ 4.16KV  ',   4.1600,2,   3,   3,   2,1.00000, -36.6020,1.10000,0.90000,1.10000,0.90000
  3572,'MRJ 4.16KV  ',   4.1600,2,   3,   3,   2,0.97708,  19.4705,1.10000,0.90000,1.10000,0.90000
  3573,'GRE B117    ',   4.1600,2,   3,   5,   2,1.01000, -26.6748,1.10000,0.90000,1.10000,0.90000
  3574,'SMA 0.69KV  ',   0.6900,2,   3,   4,   2,1.01907, -34.7424,1.10000,0.90000,1.10000,0.90000
  3575,'SMA 0.69KV  ',   0.6900,2,   3,   4,   2,1.00000, -34.6582,1.10000,0.90000,1.10000,0.90000
  3577,'CKP B576    ', 138.0000,1,   3,   1,   2,0.99150,  23.6599,1.10000,0.90000,1.10000,0.90000
  3578,'CKP B276    ',  13.8000,2,   3,   1,   2,1.00000,  -2.0051,1.10000,0.90000,1.10000,0.90000
  3580,'CHY 34.5KV  ',  34.5000,2,   3,   5,   2,1.00084,  31.0210,1.10000,0.90000,1.10000,0.90000
  3581,'SOP B350    ',  34.5000,2,   3,   5,   1,0.99629,   5.3711,1.10000,0.90000,1.10000,0.90000
  3582,'CHS B349    ',  34.5000,2,   3,   5,   1,0.99629,   5.3711,1.10000,0.90000,1.10000,0.90000
  3586,'ZGZ 34.5    ',   4.2000,2,   3,   4,   2,0.98679, -43.0319,1.10000,0.90000,1.10000,0.90000
  3587,'SZG 4.16    ',   4.2000,2,   3,   4,   2,0.99421, -16.2600,1.10000,0.90000,1.10000,0.90000
  3590,'ENERBASA    ',  13.8000,2,   3,   5,   2,0.99123,  -0.6024,1.10000,0.90000,1.10000,0.90000
  3592,'AGF B641    ', 230.0000,1,   3,   5,   1,1.02496,  29.9437,1.10000,0.90000,1.10000,0.90000
  3593,'MECER       ',  34.5000,1,   3,   5,   2,1.03411,  34.0338,1.10000,0.90000,1.10000,0.90000
  3594,'MCR PLANTA  ',   0.3600,2,   3,   5,   2,0.99712,   5.7572,1.10000,0.90000,1.10000,0.90000
  3600,'SMT 69KV    ',  69.0000,1,   3,   1,   1,0.98970,  19.4460,1.10000,0.90000,1.10000,0.90000
  3601,'SFE 13.8    ',  13.8000,1,   3,   4,   1,1.00897, -15.2863,1.10000,0.90000,1.10000,0.90000
  3602,'CDH B368    ',  34.5000,1,   3,   4,   1,0.98924, -10.4221,1.10000,0.90000,1.10000,0.90000
  3603,'LPT 13.8    ',  13.8000,1,   3,   1,   1,0.99473, -10.4620,1.10000,0.90000,1.10000,0.90000
  3604,'CHM 13.8    ',  13.8000,1,   3,   1,   1,1.01126,  -8.5345,1.10000,0.90000,1.10000,0.90000
  3605,'BSV B598    ', 138.0000,1,   3,   1,   1,0.98387,  23.4235,1.10000,0.90000,1.10000,0.90000
  3610,'TOC B587    ', 138.0000,1,   3,   2,   1,0.97540,  23.6766,1.10000,0.90000,1.10000,0.90000
  3611,'ECT CARGA   ',   6.6000,4,   3,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3612,'MAS2 34.5   ',  34.5000,1,   3,   1,   1,0.99648,  22.4552,1.10000,0.90000,1.05000,0.95000
  3652,'BSV B597    ', 138.0000,1,   3,   1,   2,0.98403,  23.4631,1.10000,0.90000,1.10000,0.90000
  3660,'BSV U3      ',  13.8000,2,   3,   1,   2,1.00000,  -1.7852,1.10000,0.90000,1.10000,0.90000
  3661,'BSV U2      ',  13.8000,2,   3,   1,   2,1.00000,  -2.7490,1.10000,0.90000,1.10000,0.90000
  3662,'BSV U1      ',  13.8000,2,   3,   1,   2,1.00000,  -2.7420,1.10000,0.90000,1.10000,0.90000
  3957,'TER PGR T601',  13.8000,1,   3,   1,   1,1.01115,  -6.6982,1.05000,0.95000,1.10000,0.90000
  3958,'CDH 13.8KV  ',  13.8000,1,   3,   4,   2,1.02268,  -4.1810,1.10000,0.90000,1.10000,0.90000
  3959,'TER CHI 13.8',  13.8000,4,   3,   5,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3960,'TER SLU 34.5',  34.5000,2,   3,   5,   1,1.03969,   2.7813,1.10000,0.90000,1.10000,0.90000
  3961,'TER TON T610',  13.8000,1,   3,   4,   1,0.95001,  -9.4879,1.10000,0.90000,1.10000,0.90000
  3962,'TER SUY T542',  13.8000,1,   3,   4,   1,0.97050, -16.8565,1.10000,0.90000,1.10000,0.90000
  3963,'TER SFE T509',  13.8000,1,   3,   4,   1,0.93958, -17.8672,1.10000,0.90000,1.10000,0.90000
  3964,'TER YOR T436',  13.8000,1,   3,   1,   1,0.95926, -15.8550,1.10000,0.90000,1.10000,0.90000
  3965,'TER TSZ T528',  13.8000,1,   3,   1,   1,1.01171,  -0.4931,1.10000,0.90000,1.10000,0.90000
  3966,'TER TSZ T526',  13.8000,1,   3,   1,   1,0.98033,  20.7669,1.10000,0.90000,1.10000,0.90000
  3967,'TER TEL T507',  13.8000,1,   3,   2,   1,0.95749, -15.2098,1.10000,0.90000,1.10000,0.90000
  3968,'TER CRL T536',  13.8000,1,   3,   3,   1,0.95762, -11.8462,1.10000,0.90000,1.10000,0.90000
  3969,'TER CRL T501',  13.8000,1,   3,   3,   1,0.98522,  -3.6197,1.10000,0.90000,1.10000,0.90000
  3970,'TER LFL T434',  13.8000,1,   3,   3,   1,1.02143,   1.3353,1.10000,0.90000,1.10000,0.90000
  3971,'TER ZAM T430',  13.8000,1,   3,   4,   1,0.97160, -24.5148,1.10000,0.90000,1.10000,0.90000
  3972,'TER LFL T426',  13.8000,1,   3,   3,   1,1.03233,   1.1443,1.10000,0.90000,1.10000,0.90000
  3973,'TER SUY T510',  13.8000,1,   3,   4,   1,0.97490, -17.5030,1.10000,0.90000,1.10000,0.90000
  3974,'TER SGT T504',  13.8000,1,   3,   4,   1,0.97010, -10.9336,1.10000,0.90000,1.10000,0.90000
  3975,'TER SFE T514',  13.8000,1,   3,   4,   1,0.95909, -16.4850,1.10000,0.90000,1.10000,0.90000
  3976,'TER SFE T410',  13.8000,1,   3,   4,   1,1.02943, -17.6000,1.10000,0.90000,1.10000,0.90000
  3977,'TER PRD T632',  13.8000,1,   3,   5,   1,1.01550,  -0.5927,1.10000,0.90000,1.10000,0.90000
  3978,'TER PGR T604',  13.8000,1,   3,   1,   1,1.00954,  -6.7135,1.10000,0.90000,1.10000,0.90000
  3979,'TER PGR T603',  13.8000,1,   3,   1,   1,1.00979,  -6.7030,1.10000,0.90000,1.10000,0.90000
  3980,'TER PGR T520',  13.8000,1,   3,   1,   1,0.99775, -10.0155,1.10000,0.90000,1.10000,0.90000
  3981,'TER PAV T633',  13.8000,1,   3,   5,   1,0.97985,  -3.2283,1.10000,0.90000,1.10000,0.90000
  3982,'TER MOR T435',  13.8000,1,   3,   1,   1,0.96258, -17.1932,1.10000,0.90000,1.10000,0.90000
  3983,'TER MAS T545',  13.8000,1,   3,   1,   1,0.96982,  -9.8680,1.10000,0.90000,1.10000,0.90000
  3984,'TER LPT T525',  13.8000,1,   3,   1,   1,0.95617,  19.3218,1.10000,0.90000,1.10000,0.90000
  3985,'TER JUT T438',  13.8000,1,   3,   4,   1,0.96877, -39.1191,1.10000,0.90000,1.10000,0.90000
  3986,'TER GMC T427',  13.8000,1,   3,   2,   1,0.96768, -33.4686,1.10000,0.90000,1.10000,0.90000
  3987,'TER ERA T471',  13.8000,1,   3,   3,   1,1.01307,  -0.2438,1.10000,0.90000,1.10000,0.90000
  3988,'TER DAN T433',  13.8000,1,   3,   4,   1,0.95323, -30.3641,1.10000,0.90000,1.10000,0.90000
  3989,'TER DAN T432',  13.8000,1,   3,   4,   1,0.95310, -30.3309,1.10000,0.90000,1.10000,0.90000
  3990,'TER CJN T631',  13.8000,1,   3,   1,   1,1.00564,  -3.5488,1.10000,0.90000,1.10000,0.90000
  3991,'TER CIR T523',  13.8000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3993,'TER CHI T462',  13.8000,1,   3,   4,   1,0.91728, -33.1705,1.10000,0.90000,1.10000,0.90000
  3994,'TER BOR T532',  13.8000,1,   3,   2,   1,0.95266, -15.0627,1.10000,0.90000,1.10000,0.90000
  3999,'TER BER T505',  13.8000,1,   3,   1,   1,0.97189,  -4.8763,1.10000,0.90000,1.10000,0.90000
  4407,'FNH-230     ', 230.0000,1,   4,   5,   1,1.02384,  29.6397,1.10000,0.90000,1.10000,0.90000
  4411,'FHS-230     ', 230.0000,1,   4,   5,   1,1.01674,  28.3033,1.10000,0.90000,1.10000,0.90000
 29181,'F-15SE-NNC  ', 230.0000,1,   2,   5,   1,1.02565,  29.9616,1.10000,0.90000,1.10000,0.90000
 29182,'F-15SE-AGC  ', 230.0000,1,   2,   5,   1,1.01550,  28.3119,1.10000,0.90000,1.10000,0.90000
 30001,'T43 CJN     ', 230.0000,1,   3,   3,   1,0.99686,  25.9791,1.10000,0.90000,1.10000,0.90000
 30002,'T43 AMT     ', 230.0000,1,   3,   3,   1,0.99733,  25.3402,1.10000,0.90000,1.10000,0.90000
 30003,'SLU HE      ',  34.5000,2,   3,   5,   1,1.00648,  31.4811,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ,DGENF,'  LOAD TYPE '
  3016,'1 ',   1,   3,   4,     5.066,     0.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3016,'2 ',   1,   3,   4,    11.137,     5.880,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3016,'3 ',   1,   3,   4,     6.058,     2.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3016,'4 ',   1,   3,   4,     3.524,     1.561,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3016,'5 ',   1,   3,   4,     2.419,     1.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3016,'6 ',   1,   3,   4,     9.299,     3.298,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3016,'7 ',   1,   3,   4,     5.555,     2.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3017,'1 ',   1,   3,   1,     8.619,     2.619,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3017,'2 ',   1,   3,   1,     5.391,     1.707,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3018,'1 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3018,'2 ',   1,   3,   1,    11.444,     3.566,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3022,'1 ',   1,   3,   1,    11.886,     4.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3022,'2 ',   1,   3,   1,     2.389,     0.829,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3022,'3 ',   1,   3,   1,    11.541,     3.148,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3022,'4 ',   1,   3,   1,     5.396,     1.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3024,'1 ',   1,   3,   1,    13.535,     3.153,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3024,'2 ',   1,   3,   1,    13.989,     3.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3024,'3 ',   1,   3,   1,    17.887,     4.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3025,'1 ',   1,   3,   3,    -0.240,    -0.130,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3026,'1 ',   1,   3,   4,    11.000,     3.431,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3026,'2 ',   1,   3,   4,    12.712,     4.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3026,'3 ',   1,   3,   4,    10.756,     1.952,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3026,'4 ',   0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3026,'5 ',   0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3027,'1 ',   1,   3,   2,     7.304,     1.692,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3027,'2 ',   1,   3,   2,    10.147,     2.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3027,'3 ',   1,   3,   2,    12.140,     4.482,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3027,'4 ',   1,   3,   2,    14.493,     3.833,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3028,'1 ',   1,   3,   1,     9.270,     2.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'1 ',   1,   3,   1,     9.896,     2.461,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'2 ',   1,   3,   1,     6.087,     1.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'3 ',   1,   3,   1,     9.022,     2.067,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'4 ',   1,   3,   1,    14.240,     3.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'5 ',   0,   3,   1,     6.991,     1.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3036,'1 ',   1,   3,   1,     0.510,    -0.510,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3039,'1 ',   1,   3,   1,    22.000,    10.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3042,'1 ',   1,   3,   2,     5.166,     1.168,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3042,'2 ',   1,   3,   2,    12.100,     1.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3042,'3 ',   1,   3,   2,    15.771,     1.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3044,'1 ',   1,   3,   1,     8.071,     0.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3044,'2 ',   1,   3,   1,     8.071,     0.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3046,'1 ',   1,   3,   2,     7.246,     1.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'1 ',   1,   3,   1,    12.609,     3.913,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'2 ',   1,   3,   1,    15.109,     4.131,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'3 ',   1,   3,   1,     0.669,     0.013,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'4 ',   0,   3,   1,    11.705,     4.838,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'5 ',   0,   3,   1,     8.612,     2.588,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3050,'1 ',   1,   3,   1,    15.032,     3.545,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3050,'2 ',   1,   3,   1,     6.828,     1.979,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3051,'1 ',   1,   3,   1,    14.098,     4.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3051,'2 ',   1,   3,   1,    10.002,     3.347,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3051,'3 ',   1,   3,   1,    15.968,     5.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3053,'1 ',   1,   3,   3,     7.263,     3.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3053,'2 ',   1,   3,   3,     5.243,     1.596,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3053,'3 ',   1,   3,   3,     7.378,     1.832,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3053,'4 ',   1,   3,   3,     5.995,     1.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3053,'5 ',   0,   3,   3,     2.941,     0.201,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3056,'1 ',   1,   3,   4,     9.288,     0.576,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3056,'2 ',   1,   3,   4,    10.859,     1.906,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3056,'3 ',   1,   3,   4,    15.349,     3.038,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3056,'4 ',   0,   3,   4,     4.911,     0.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3057,'1 ',   1,   3,   4,     9.403,     1.858,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3057,'2 ',   0,   3,   4,     3.179,     0.091,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3061,'1 ',   1,   3,   4,     6.977,     1.041,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3061,'2 ',   1,   3,   4,    13.627,     3.753,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3063,'1 ',   1,   3,   2,     2.273,     0.616,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3063,'2 ',   1,   3,   2,    11.556,     2.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3066,'1 ',   1,   3,   2,     8.509,     2.086,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3068,'1 ',   1,   3,   4,    15.463,     3.038,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3068,'2 ',   1,   3,   4,    20.537,     2.013,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3068,'3 ',   1,   3,   4,     4.643,     0.873,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3068,'4 ',   1,   3,   4,     2.213,     0.526,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3070,'1 ',   1,   3,   1,     7.695,    -0.391,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3073,'1 ',   1,   3,   1,     3.117,     0.422,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3074,'1 ',   1,   3,   4,     4.099,     2.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3074,'2 ',   1,   3,   4,    10.088,     2.982,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3074,'3 ',   1,   3,   4,     4.025,     0.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3074,'4 ',   1,   3,   4,     5.164,     1.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3076,'1 ',   1,   3,   4,     6.954,     1.561,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3076,'2 ',   1,   3,   4,     8.275,     0.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3076,'3 ',   1,   3,   4,     6.349,     0.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3076,'4 ',   0,   3,   4,     5.155,     0.478,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3081,'1 ',   1,   3,   1,    15.155,     2.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3081,'2 ',   1,   3,   1,     3.071,     1.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3084,'1 ',   1,   3,   3,    12.000,     2.300,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3086,'1 ',   1,   3,   1,     3.083,     0.671,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3086,'2 ',   1,   3,   1,     5.092,     1.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3088,'1 ',   1,   3,   3,     1.403,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3088,'2 ',   1,   3,   3,    10.016,     2.476,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3090,'1 ',   1,   3,   5,     3.511,     0.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3090,'2 ',   1,   3,   5,    14.918,     4.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3090,'3 ',   1,   3,   5,    17.380,     5.748,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3090,'4 ',   1,   3,   5,    13.102,     4.522,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3092,'1 ',   1,   3,   4,     3.780,     0.490,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3096,'1 ',   1,   3,   1,    12.718,     4.458,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'2 ',   1,   3,   1,     9.566,     2.067,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'3 ',   1,   3,   1,     6.520,     1.522,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'4 ',   1,   3,   1,     9.261,     2.772,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'5 ',   0,   3,   1,     6.548,     1.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'6 ',   0,   3,   1,     7.689,     2.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3099,'1 ',   1,   3,   4,     5.493,     0.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3099,'2 ',   1,   3,   4,     7.425,     2.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3102,'1 ',   1,   3,   4,    14.497,     2.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3104,'1 ',   1,   3,   2,    10.334,     2.462,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3104,'2 ',   1,   3,   2,     9.989,     0.006,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3104,'3 ',   1,   3,   2,    11.394,     2.577,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3104,'4 ',   1,   3,   2,    13.463,     2.569,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'1 ',   1,   3,   5,    17.381,     3.417,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'2 ',   1,   3,   5,    20.003,     5.105,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'3 ',   1,   3,   5,     2.894,     0.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'4 ',   1,   3,   5,    12.668,     3.035,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'5 ',   0,   3,   5,   -11.478,    -1.281,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3109,'2 ',   0,   3,   3,     7.803,     1.970,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3112,'1 ',   1,   3,   4,    16.382,     4.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3112,'2 ',   1,   3,   4,     9.960,     3.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3112,'3 ',   1,   3,   4,     7.054,     2.125,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3112,'4 ',   1,   3,   4,     8.481,     1.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3117,'1 ',   1,   3,   2,     9.646,     1.557,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3117,'2 ',   1,   3,   2,    14.936,     2.618,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3119,'1 ',   1,   3,   4,     9.746,     2.982,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3119,'2 ',   1,   3,   4,    15.867,     3.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3119,'3 ',   1,   3,   4,    10.871,     2.279,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3119,'4 ',   1,   3,   4,     6.858,     1.255,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3121,'1 ',   1,   3,   1,     3.674,     1.021,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3121,'2 ',   1,   3,   1,     8.587,     2.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3121,'3 ',   1,   3,   1,     5.076,     0.401,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3121,'4 ',   0,   3,   1,     3.610,    -0.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3124,'1 ',   1,   3,   1,    19.457,     6.848,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3124,'2 ',   1,   3,   1,    14.348,     5.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3124,'3 ',   0,   3,   1,    14.300,     4.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3124,'4 ',   1,   3,   1,     6.087,     2.282,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3126,'1 ',   1,   3,   1,     1.261,     0.055,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3126,'2 ',   1,   3,   1,     3.293,     0.684,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3126,'3 ',   1,   3,   1,     3.804,     0.684,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3127,'1 ',   1,   3,   4,     4.595,     0.499,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3127,'2 ',   1,   3,   4,     2.982,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3127,'3 ',   1,   3,   4,     5.508,     1.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3130,'1 ',   1,   3,   4,    11.374,     3.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3130,'2 ',   1,   3,   4,    11.100,     2.825,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3130,'3 ',   1,   3,   4,    13.598,     4.067,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3133,'1 ',   1,   3,   4,     6.705,     1.898,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3134,'1 ',   1,   3,   1,     8.436,     2.054,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3134,'2 ',   0,   3,   1,     2.390,     0.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3134,'3 ',   1,   3,   1,    11.162,     3.761,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3134,'4 ',   1,   3,   1,     9.666,     3.182,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3136,'1 ',   1,   3,   1,    10.091,    -0.173,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3137,'1 ',   1,   3,   1,    12.371,     3.763,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3137,'2 ',   1,   3,   1,    11.359,     2.673,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3137,'3 ',   1,   3,   1,    14.725,     3.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3139,'1 ',   1,   3,   1,     1.887,     0.133,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3140,'1 ',   1,   3,   1,    10.054,     2.716,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3140,'2 ',   1,   3,   1,    10.054,     3.262,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3141,'1 ',   1,   3,   4,     6.975,     1.039,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3141,'2 ',   1,   3,   4,     3.692,     0.567,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3147,'1 ',   0,   3,   3,    10.022,     1.958,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3149,'1 ',   1,   3,   3,    -0.311,    -0.002,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3150,'1 ',   1,   3,   4,     5.820,     1.685,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3150,'2 ',   1,   3,   4,     8.543,     1.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3150,'3 ',   0,   3,   4,     2.446,     0.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3151,'1 ',   1,   3,   4,    13.006,     2.578,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3152,'1 ',   1,   3,   3,    11.484,     4.444,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3152,'2 ',   1,   3,   3,     2.253,     2.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3152,'RF',   1,   3,   3,    -3.870,    -2.390,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3157,'1 ',   1,   3,   2,     6.500,     1.783,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3157,'2 ',   1,   3,   2,     3.132,     0.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3159,'1 ',   1,   3,   1,    15.216,     3.479,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3159,'2 ',   1,   3,   1,    15.613,     3.364,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3161,'1 ',   1,   3,   1,    10.054,     3.804,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3161,'2 ',   1,   3,   1,    10.054,     3.262,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3164,'1 ',   1,   3,   2,     9.780,     2.307,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3164,'2 ',   1,   3,   2,     9.776,     3.122,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3164,'3 ',   1,   3,   2,     2.805,     1.233,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3166,'1 ',   1,   3,   3,     2.500,     0.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3181,'1 ',   1,   3,   1,    14.130,     6.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3181,'2 ',   1,   3,   1,     4.858,     1.228,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3181,'3 ',   0,   3,   1,     3.140,     0.664,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3181,'4 ',   0,   3,   1,     4.360,     0.543,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'1 ',   1,   3,   3,     9.867,     2.556,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'2 ',   1,   3,   3,    12.392,     3.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'3 ',   1,   3,   3,     4.984,     1.399,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'4 ',   1,   3,   3,    10.858,     3.692,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3186,'1 ',   1,   3,   1,    19.597,     5.748,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3186,'2 ',   1,   3,   1,    18.912,     6.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3186,'3 ',   0,   3,   1,    14.466,    14.466,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3187,'1 ',   1,   3,   4,     8.425,     2.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3187,'2 ',   1,   3,   4,    15.982,     2.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3194,'1 ',   1,   3,   1,     4.262,     1.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3194,'2 ',   1,   3,   1,     5.759,     1.320,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3213,'1 ',   1,   3,   1,    17.878,    13.146,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3228,'1 ',   1,   3,   1,    13.000,    -0.710,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3228,'2 ',   1,   3,   1,     8.000,     2.330,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3228,'3 ',   1,   3,   1,     9.000,     2.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3244,'1 ',   1,   3,   3,     2.720,     0.598,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3284,'1 ',   1,   3,   1,     5.819,     1.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3284,'2 ',   1,   3,   1,     7.818,     1.769,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3290,'1 ',   1,   3,   1,     5.761,     1.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3290,'2 ',   1,   3,   1,     9.327,     2.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3311,'1 ',   1,   3,   5,     7.556,     1.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3316,'1 ',   1,   3,   4,     9.859,     2.217,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3316,'2 ',   0,   3,   4,     6.041,     1.163,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3334,'1 ',   1,   3,   1,    15.000,     2.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3335,'P1',   1,   3,   1,     8.000,     1.620,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3335,'S2',   1,   3,   1,    12.000,     2.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3336,'P2',   1,   3,   1,     8.000,     1.620,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3336,'S1',   1,   3,   1,    12.000,     2.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3408,'1 ',   1,   3,   1,    31.892,    14.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3409,'1 ',   1,   3,   1,     1.555,     0.391,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3409,'2 ',   1,   3,   1,    12.370,     3.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3409,'3 ',   1,   3,   1,     3.237,     0.958,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3409,'4 ',   0,   3,   1,    10.308,     1.296,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3417,'1 ',   1,   3,   4,     8.524,     5.393,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3417,'2 ',   1,   3,   4,     4.710,     0.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3417,'3 ',   1,   3,   4,    12.890,     6.421,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3417,'4 ',   1,   3,   4,    16.282,     3.997,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3418,'1 ',   1,   3,   3,     2.431,     0.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3418,'2 ',   1,   3,   3,     2.431,     0.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3421,'1 ',   1,   3,   5,     2.297,     0.071,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3426,'1 ',   1,   3,   3,     0.946,    -0.292,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3426,'2 ',   1,   3,   3,     6.568,     0.313,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3431,'1 ',   1,   3,   4,    17.245,     3.117,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3431,'2 ',   1,   3,   4,     3.111,     3.787,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3433,'1 ',   1,   3,   4,     3.138,     0.029,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3433,'2 ',   1,   3,   4,     6.393,     0.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3434,'1 ',   1,   3,   4,     3.340,     0.357,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3434,'2 ',   1,   3,   4,    12.042,     2.968,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3434,'3 ',   0,   3,   4,    14.642,     1.759,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3601,'3 ',   1,   3,   4,     7.291,     2.469,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3601,'5 ',   1,   3,   4,    10.703,     0.371,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3602,'1 ',   1,   3,   4,     5.763,     1.527,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3602,'2 ',   1,   3,   4,     7.261,     1.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3603,'1 ',   1,   3,   1,    10.034,     3.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3603,'2 ',   1,   3,   1,    11.142,     3.401,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3604,'1 ',   1,   3,   1,     9.566,     2.250,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3604,'2 ',   1,   3,   1,     8.913,     1.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3611,'1 ',   0,   3,   1,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3612,'1 ',   1,   3,   1,     4.401,     1.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,NREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,BASLOD,O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF
  3001,'1 ',    53.935,    30.949,    54.750,   -54.750,1.03000,  3001,   0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000, 0,   1,1.0000
  3002,'1 ',    55.000,    31.017,    54.750,   -54.750,1.03000,  3002,   0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000, 0,   1,1.0000
  3003,'1 ',    55.000,    31.017,    54.750,   -54.750,1.03000,  3003,   0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000, 0,   1,1.0000
  3004,'1 ',    55.000,    22.250,    54.750,   -54.750,1.02000,  3004,   0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000, 0,   1,1.0000
  3005,'1 ',    12.000,     1.517,     5.000,    -4.000,1.00000,  3005,   0,    17.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     0.000, 0,   1,1.0000
  3006,'1 ',    12.000,     1.513,     5.000,    -4.000,1.00000,  3006,   0,    17.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     0.000, 0,   1,1.0000
  3007,'1 ',    20.000,    10.000,    10.000,   -10.000,1.02000,  3007,   0,    21.053, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3008,'1 ',    20.000,    10.000,    10.000,   -10.000,1.02000,  3008,   0,    21.053, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3009,'1 ',    20.000,    10.000,    10.000,   -10.000,1.02000,  3009,   0,    21.053, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3010,'1 ',    10.000,    10.000,    10.000,   -10.000,1.02000,  3010,   0,    21.053, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3011,'1 ',     5.000,     0.399,     5.000,    -5.000,1.02000,  3011,   0,    25.000, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000, 0,   1,1.0000
  3012,'1 ',     0.000,     2.489,     7.500,     0.000,1.02000,  3012,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3012,'2 ',     0.000,     2.489,     7.500,     0.000,1.02000,  3012,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3012,'3 ',     0.000,     2.489,     7.500,     0.000,1.02000,  3012,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3013,'1 ',     0.000,     7.500,     7.500,     0.000,1.02000,  3013,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3013,'2 ',     0.000,     5.232,     7.500,     0.000,1.02000,  3013,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3013,'3 ',     0.000,     3.405,     7.500,     0.000,1.02000,  3013,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3014,'1 ',     0.000,     3.658,     7.500,     0.000,1.02000,  3014,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3014,'2 ',     0.000,     3.658,     7.500,     0.000,1.02000,  3014,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3015,'1 ',     0.000,     0.000,    30.000,     0.000,1.00000,  3015,   0,    57.412, 0.00000E+0, 1.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000, 0,   2,1.0000
  3017,'1 ',     0.000,     5.088,    11.250,    -3.750,1.00000,  3017,   0,    18.750, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000, 0,   1,1.0000
  3018,'1 ',     0.000,     3.750,     3.750,    -3.750,1.00000,  3018,   0,    12.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000, 0,   1,1.0000
  3019,'1 ',     0.000,    -1.928,     9.000,    -3.750,1.00000,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3019,'2 ',     0.000,    -1.928,     9.000,    -3.750,1.00000,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3019,'3 ',     0.000,    -1.928,     9.000,    -3.750,1.00000,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3019,'4 ',     0.000,    -3.386,     9.000,    -3.750,1.00000,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3019,'5 ',     0.000,    -3.386,     9.000,    -3.750,1.00000,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3020,'1 ',     0.000,     5.241,     5.625,    -1.875,1.00000,  3020,   0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3020,'2 ',     0.000,     5.374,     5.625,    -1.875,1.00000,  3020,   0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3020,'3 ',     0.000,     1.791,     5.625,    -1.875,1.00000,  3020,   0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3020,'4 ',     0.000,     4.024,     5.625,    -1.875,1.00000,  3020,   0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3021,'1 ',     0.000,     0.643,     5.625,    -1.875,1.02000,  3021,   0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3021,'2 ',     0.000,     0.643,     5.625,    -1.875,1.02000,  3021,   0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3021,'3 ',     0.000,     0.643,     5.625,    -1.875,1.02000,  3021,   0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3021,'4 ',     0.000,     0.643,     5.625,    -1.875,1.02000,  3021,   0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3023,'1 ',     0.000,     2.300,     2.300,    -2.300,1.00000,  3023,   0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000, 0,   1,1.0000
  3023,'2 ',     0.000,     0.818,     1.500,    -1.500,1.00000,  3023,   0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000, 0,   1,1.0000
  3023,'3 ',     0.000,     1.120,     1.500,    -1.500,1.00000,  3023,   0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000, 0,   1,1.0000
  3023,'4 ',     0.000,     1.500,     1.500,    -1.500,1.00000,  3023,   0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000, 0,   1,1.0000
  3042,'1 ',     1.800,     1.000,     1.000,    -1.100,1.02000,  3042,   0,     2.100, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000, 0,   1,1.0000
  3065,'1 ',     0.201,    -0.019,     0.000,     0.000,1.00000,  3065,   0,     0.625, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.500,     0.000, 0,   2,1.0000
  3068,'1 ',     7.000,     1.847,    14.520,   -14.520,1.02000,  3068,   0,    33.300, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000, 0,   1,1.0000
  3090,'FY',     2.307,     0.395,     0.758,    -0.758,1.00000,  3090,   0,     4.170, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3090,'LS',     8.552,     1.464,     2.811,    -2.811,1.00000,  3090,   0,    16.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.810,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3093,'1 ',     0.000,     1.200,     1.200,    -1.200,1.02000,  3093,   0,     2.400, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 0,   2,1.0000
  3104,'1 ',    15.000,    -0.798,    12.390,   -12.390,1.01000,  3104,   0,    23.530, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3106,'LJ',     7.011,     2.304,     2.304,    -2.304,1.02000,  3106,   0,    11.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3106,'MR',    22.836,     7.506,     7.506,    -7.506,1.02000,  3106,   0,    37.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3114,'1 ',     3.000,     1.272,     3.225,    -3.225,1.03000,  3114,   0,     5.375, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000, 0,   1,1.0000
  3115,'1 ',     1.000,     0.129,     0.400,    -0.400,1.00000,  3115,   0,     1.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.200,     0.000, 0,   1,1.0000
  3124,'1 ',     6.000,    -6.190,     6.190,    -6.190,1.00000,  3124,   0,    11.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000, 0,   1,1.0000
  3125,'1 ',     2.837,     0.000,     0.000,     0.000,1.00000,  3125,   0,     6.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000, 0,   2,1.0000
  3129,'1 ',     0.156,    -0.487,     0.563,    -0.563,1.00000,  3129,   0,     0.938, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.750,     0.000, 0,   2,1.0000
  3139,'1 ',     1.000,     0.560,     8.250,    -8.250,1.01000,  3139,   0,    13.750, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000, 0,   2,1.0000
  3141,'1 ',     8.000,     6.190,     6.190,    -6.190,1.01000,  3141,   0,    11.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   1,1.0000
  3142,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  3142,   0,    20.000, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.000, 0,   2,1.0000
  3143,'1 ',     0.000,    -1.043,    10.500,   -10.500,1.00000,  3143,   0,    17.500, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.000,     0.000, 0,   2,1.0000
  3144,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  3144,   0,     7.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000, 0,   1,1.0000
  3146,'1 ',     3.000,     1.833,     4.656,    -4.656,1.00000,  3146,   0,     7.760, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.208,     0.000, 0,   2,1.0000
  3146,'2 ',     0.000,     0.433,     4.656,    -4.656,1.00000,  3146,   0,     7.760, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.208,     0.000, 0,   2,1.0000
  3148,'1 ',    18.390,     4.097,    14.520,   -14.520,1.00000,  3148,   0,    33.300, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000, 0,   2,1.0000
  3153,'1 ',     2.394,     0.000,     0.000,     0.000,1.00000,  3153,   0,    10.750, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     0.000, 0,   2,1.0000
  3154,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  3154,   0,     5.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     0.000, 0,   2,1.0000
  3156,'1 ',     0.000,    -0.288,     0.288,    -0.288,1.01000,  3156,   0,     0.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.480,     0.000, 0,   2,1.0000
  3158,'1 ',     1.429,     0.000,     0.000,     0.000,1.00000,  3158,   0,     5.300, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.300,     0.000, 0,   2,1.0000
  3162,'1 ',     2.000,     0.000,     0.000,     0.000,1.00000,  3162,   0,    15.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000, 0,   1,1.0000
  3163,'1 ',     0.000,    -0.514,     2.100,    -2.100,1.01000,  3163,   0,     4.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.000, 0,   2,1.0000
  3165,'1 ',     0.586,     0.000,     0.000,     0.000,1.00000,  3165,   0,     1.125, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.900,     0.000, 0,   1,1.0000
  3166,'1 ',     5.000,     1.719,     4.800,    -4.800,1.00000,  3166,   0,    10.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000, 0,   2,1.0000
  3167,'1 ',    10.000,     0.060,     6.000,    -6.000,1.00000,  3167,   0,    12.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3168,'1 ',     0.620,     0.000,     0.000,     0.000,1.00000,  3168,   0,     0.900, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.720,     0.000, 0,   2,1.0000
  3169,'1 ',     1.505,     0.352,     1.080,    -1.080,1.00000,  3169,   0,     2.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 0,   1,1.0000
  3171,'1 ',     6.000,     0.000,     0.000,     0.000,1.00000,  3171,   0,     7.770, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000, 0,   1,1.0000
  3173,'1 ',     0.000,     0.100,     0.100,    -0.100,1.00000,  3173,   0,     0.625, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.500,     0.000, 0,   1,1.0000
  3174,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  3174,   0,     1.875, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000, 0,   1,1.0000
  3175,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  3175,   0,     0.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.300,     0.000, 0,   1,1.0000
  3176,'1 ',     1.600,     0.000,     0.000,     0.000,1.00000,  3176,   0,     2.630, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.500,     0.000, 0,   1,1.0000
  3177,'1 ',     0.000,    -0.077,     2.625,    -2.625,1.00000,  3177,   0,     4.375, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.000, 0,   2,1.0000
  3181,'1 ',     0.000,    -1.003,     7.500,    -7.500,1.02000,  3181,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.500,     0.000, 0,   1,1.0000
  3182,'1 ',     0.000,     4.343,     4.912,    -4.912,1.00000,  3182,   0,     8.188, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.550,     0.000, 0,   2,1.0000
  3187,'1 ',     4.000,     0.000,     0.000,     0.000,1.00000,  3187,   0,     6.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000, 0,   1,1.0000
  3201,'N1',    38.557,     8.004,    12.673,   -12.673,1.04000,  3201,   0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3205,'1 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3205,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3205,'2 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3205,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3205,'3 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3205,   0,    23.036, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3206,'1 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3206,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3206,'2 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3206,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3206,'3 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3206,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3207,'1 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3207,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3207,'2 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3207,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3207,'3 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3207,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3208,'1 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3208,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3208,'2 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3208,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3208,'3 ',    18.400,     7.724,    13.821,   -13.821,1.01000,  3208,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3209,'1 ',     0.000,    10.131,    13.821,   -13.821,1.01000,  3209,   0,    23.021, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.428,     0.000, 0,   2,1.0000
  3209,'2 ',     0.000,    10.131,    13.821,   -13.821,1.01000,  3209,   0,    23.021, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.428,     0.000, 0,   2,1.0000
  3210,'1 ',     0.000,     3.247,     3.247,    -3.247,1.02000,  3210,   0,    12.200, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3214,'1 ',    35.000,    27.800,    27.800,   -27.800,1.00000,  3214,   0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000, 0,   2,1.0000
  3215,'1 ',     1.675,     0.000,     0.000,     0.000,1.00000,  3215,   0,     2.130, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000, 0,   1,1.0000
  3218,'1 ',     5.142,     1.000,     1.000,    -1.000,1.00000,  3218,   0,     9.800, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.330,     0.000, 0,   2,1.0000
  3220,'1 ',    15.000,     8.109,    11.000,     0.000,1.02000,  3220,   0,    21.290, 0.00000E+0, 1.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     7.000, 0,   2,1.0000
  3221,'ES',     3.932,    -1.292,     1.292,    -1.292,1.00000,  3221,   0,     6.570, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.250,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3221,'FP',     0.000,    -0.680,     3.287,    -3.287,1.00000,  3221,   0,    10.520, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3221,'GE',     0.000,    -0.766,     3.698,    -3.698,1.00000,  3221,   0,    11.840, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.250,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3221,'SL',     2.542,    -0.836,     0.836,    -0.836,1.00000,  3221,   0,     5.260, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3221,'SU',     6.984,    -2.296,     2.296,    -2.296,1.00000,  3221,   0,    11.840, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.250,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3222,'N2',    39.434,    12.123,    12.961,   -12.961,1.02000,  3222,   0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3223,'CT',    39.434,    12.961,    12.961,   -12.961,1.02000,  3223,   0,    65.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 0,   2,0.5000,   2,0.5000,   0,   1.0,   0,   1.0, 2, 0.9500
  3223,'S1',    15.300,     5.029,     5.029,    -5.029,1.02000,  3223,   0,    21.050, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3223,'S2',    19.946,     6.556,     6.556,    -6.556,1.02000,  3223,   0,    31.580, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3224,'1 ',     1.870,     0.500,     0.500,     0.000,1.00000,  3224,   0,     5.850, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.725,     0.000, 0,   2,1.0000
  3224,'2 ',     0.000,     2.833,     2.833,    -2.833,1.00000,  3224,   0,     5.850, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.725,     0.000, 0,   2,1.0000
  3225,'1 ',     0.230,     0.000,     0.000,     0.000,1.00000,  3225,   0,     1.020, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.000,     0.000, 0,   1,1.0000
  3228,'1 ',    40.000,    19.703,    42.740,   -27.400,1.02000,  3228,   0,    53.750, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.000,    10.000, 0,   2,1.0000
  3229,'1 ',    35.000,     4.581,    27.800,   -27.800,1.00000,  3229,   0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     5.000, 0,   2,1.0000
  3230,'MZ',     0.000,     5.916,     5.916,    -5.916,1.02000,  3230,   0,    22.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3244,'1 ',    20.000,    -2.570,     5.000,   -13.940,1.01000,  3244,   0,    26.470, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000, 0,   2,1.0000
  3244,'2 ',    20.000,    -2.570,     5.000,   -13.940,1.01000,  3244,   0,    26.470, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000, 0,   2,1.0000
  3263,'1 ',    40.000,    14.749,    39.000,   -21.500,1.04000,  3263,   0,    65.000, 0.00000E+0, 2.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.000,     0.000, 0,   1,1.0000
  3264,'1 ',     0.000,     0.090,    39.000,   -21.500,1.02000,  3264,   0,    65.000, 0.00000E+0, 2.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000, 0,   1,1.0000
  3271,'1 ',     0.000,    -4.922,     9.060,    -9.060,1.02000,  3271,   0,    14.960, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 0,   1,1.0000
  3280,'1 ',    35.000,    13.892,    21.691,   -18.529,1.02000,  3280,   0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.000,     0.000, 0,   2,1.0000
  3296,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,  3296,   0,     1.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.000,     0.000, 0,   2,1.0000
  3299,'1 ',     2.786,    -1.440,     2.100,    -2.100,1.00000,  3299,   0,     3.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000, 0,   2,1.0000
  3299,'2 ',     0.000,     0.099,     2.100,    -2.100,1.00000,  3299,   0,     3.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000, 0,   2,1.0000
  3302,'1 ',     5.000,    -0.212,     5.833,    -1.944,1.00000,  3302,   0,     7.778, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000, 0,   2,1.0000
  3303,'1 ',     5.000,    -0.212,     5.833,    -1.944,1.00000,  3303,   0,     7.778, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000, 0,   2,1.0000
  3305,'1 ',    10.000,     1.292,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3305,'2 ',    10.000,     1.292,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3305,'3 ',    10.000,     1.292,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3305,'4 ',    10.000,     1.292,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3305,'5 ',     0.000,     1.597,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3307,'1 ',    11.171,     3.306,     5.538,    -5.538,1.01000,  3307,   0,    13.790, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.150,     0.000, 0,   2,1.0000
  3307,'2 ',    11.171,     3.306,     5.538,    -5.538,1.01000,  3307,   0,    13.790, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.150,     0.000, 0,   2,1.0000
  3312,'1 ',     0.000,     4.885,    15.250,   -15.230,1.02000,  3312,   0,    25.140, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.500,     0.000, 0,   2,1.0000
  3313,'1 ',     3.000,     1.714,     1.855,    -1.855,1.00000,  3313,   0,     3.520, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000, 0,   2,1.0000
  3313,'2 ',     3.000,     1.714,     1.855,    -1.855,1.00000,  3313,   0,     3.520, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000, 0,   2,1.0000
  3317,'1 ',     0.000,     2.113,     5.538,    -5.538,1.01000,  3317,   0,    13.350, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.150,     0.000, 0,   2,1.0000
  3319,'1 ',     7.500,     2.092,     6.619,    -6.619,1.00000,  3319,   0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3319,'2 ',     7.500,     2.092,     6.619,    -6.619,1.00000,  3319,   0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000, 0,   2,1.0000
  3319,'3 ',     7.500,     2.092,     6.619,    -6.619,1.00000,  3319,   0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000, 0,   2,1.0000
  3319,'4 ',     7.500,     2.092,     6.619,    -6.619,1.00000,  3319,   0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000, 0,   2,1.0000
  3320,'1 ',     8.800,     1.928,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3320,'2 ',     8.800,     1.928,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3320,'3 ',     8.800,     1.928,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3320,'4 ',     8.800,     1.928,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3320,'5 ',     8.800,     1.928,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3323,'1 ',    20.000,     4.168,    30.000,   -30.000,1.00000,  3323,   0,    37.700, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.700,     0.000, 0,   2,1.0000
  3324,'1 ',    20.000,     4.168,    30.000,   -30.000,1.00000,  3324,   0,    37.700, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.700,     0.000, 0,   2,1.0000
  3328,'1 ',     6.047,    -0.631,     3.780,    -3.780,1.00000,  3328,   0,     7.180, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000, 0,   2,1.0000
  3329,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,  3329,   0,     3.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000, 0,   2,1.0000
  3331,'1 ',     3.500,     0.000,     0.000,     0.000,1.00000,  3331,   0,     4.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.000, 0,   2,1.0000
  3332,'1 ',     2.200,     0.000,     0.000,     0.000,1.00000,  3332,   0,     3.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000, 0,   2,1.0000
  3333,'1 ',    18.900,     5.093,    18.720,   -18.720,1.03500,  3333,   0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000, 0,   2,1.0000
  3334,'2 ',    18.900,     3.971,    18.720,   -18.720,1.02000,  3334,   0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000, 0,   2,1.0000
  3334,'3 ',    18.900,     3.971,    18.720,   -18.720,1.02000,  3334,   0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000, 0,   2,1.0000
  3351,'1 ',    17.076,     4.394,    12.807,   -10.000,1.02000,  3351,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3351,'2 ',    17.076,     4.394,    12.807,   -10.000,1.02000,  3351,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3351,'3 ',    17.076,     4.394,    12.807,   -10.000,1.02000,  3351,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3351,'4 ',    17.076,     4.394,    12.807,   -10.000,1.02000,  3351,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3352,'1 ',    17.076,    12.807,    12.807,   -10.000,1.02000,  3352,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3352,'2 ',     0.000,     5.055,    12.807,   -10.000,1.02000,  3352,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3352,'3 ',     0.000,     3.647,    12.807,   -10.000,1.02000,  3352,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3352,'4 ',     0.000,     3.647,    12.807,   -10.000,1.02000,  3352,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3353,'1 ',     0.000,    10.055,    12.807,   -10.000,1.02000,  3353,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3353,'2 ',     0.000,     5.149,    12.807,   -10.000,1.02000,  3353,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3353,'3 ',     0.000,     5.149,    12.807,   -10.000,1.02000,  3353,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3353,'4 ',     0.000,     5.093,    12.807,   -10.000,1.02000,  3353,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3354,'1 ',     0.000,     5.093,    12.807,   -10.000,1.02000,  3354,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3354,'2 ',     0.000,     5.093,    12.807,   -10.000,1.02000,  3354,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3354,'3 ',     0.000,     5.093,    12.807,   -10.000,1.02000,  3354,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3354,'4 ',     0.000,     5.093,    12.807,   -10.000,1.02000,  3354,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000, 0,   2,1.0000
  3402,'1 ',     7.000,     0.054,     9.375,    -7.560,1.00000,  3402,   0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000, 0,   1,1.0000
  3402,'2 ',     0.000,     0.407,     9.375,    -7.560,1.00000,  3402,   0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.200,     0.000, 0,   1,1.0000
  3402,'3 ',     0.000,     0.407,     9.375,    -7.560,1.00000,  3402,   0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.200,     0.000, 0,   1,1.0000
  3411,'1 ',     0.000,     1.875,     1.875,    -1.875,1.00000,  3411,   0,     3.125, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000, 0,   1,1.0000
  3411,'2 ',     0.000,    -1.437,     1.875,    -1.875,1.00000,  3411,   0,     3.125, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000, 0,   1,1.0000
  3412,'1 ',    10.000,     1.128,    13.100,   -13.100,1.01000,  3412,   0,    24.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000, 0,   1,1.0000
  3413,'1 ',     0.000,     1.270,    10.000,   -10.000,1.02000,  3413,   0,    18.200, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.500,     0.000, 0,   1,1.0000
  3413,'2 ',     0.000,     0.522,     5.449,    -5.449,1.02000,  3413,   0,     9.081, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.250,     0.000, 0,   1,1.0000
  3413,'3 ',     0.000,     0.619,     5.449,    -5.449,1.02000,  3413,   0,     9.081, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.250,     0.000, 0,   1,1.0000
  3415,'1 ',    10.000,     5.772,     8.400,    -3.500,1.04800,  3415,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3415,'2 ',    10.000,     5.772,     8.400,    -3.500,1.04800,  3415,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3415,'3 ',    10.000,     5.772,     8.400,    -3.500,1.04800,  3415,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3415,'4 ',     0.000,     4.585,     8.400,    -3.500,1.04800,  3415,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3416,'5 ',     0.000,     8.400,     8.400,    -3.500,1.04800,  3416,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3416,'6 ',     0.000,     7.264,     8.400,    -3.500,1.04800,  3416,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3416,'7 ',     0.000,     5.118,     8.400,    -3.500,1.04800,  3416,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3416,'8 ',     0.000,     4.093,     8.400,    -3.500,1.04800,  3416,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3420,'1 ',     0.000,    -0.362,     6.250,    -6.250,1.01000,  3420,   0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.333,     0.000, 0,   2,1.0000
  3420,'2 ',     0.000,    -0.362,     6.250,    -6.250,1.01000,  3420,   0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.333,     0.000, 0,   2,1.0000
  3420,'3 ',     0.000,    -0.362,     6.250,    -6.250,1.01000,  3420,   0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.333,     0.000, 0,   2,1.0000
  3421,'1 ',     0.000,     4.360,    19.125,   -19.125,1.01000,  3421,   0,    31.875, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.500,     0.000, 0,   2,1.0000
  3421,'2 ',    14.632,     1.610,     9.600,    -9.600,1.01000,  3421,   0,    20.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.750,     0.000, 0,   2,1.0000
  3437,'PL',     7.063,     0.318,     2.321,    -2.321,1.00000,  3437,   0,    11.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3438,'P1',     7.063,    -2.321,     2.321,    -2.321,1.00000,  3438,   0,    11.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3453,'1 ',     0.000,     0.514,     6.300,    -6.300,1.00000,  3453,   0,    10.500, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.000, 0,   2,1.0000
  3461,'1 ',     0.000,     2.635,     3.500,    -1.600,1.02000,  3461,   0,     6.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.700,     0.000, 0,   2,1.0000
  3461,'2 ',     0.000,     0.770,     0.770,    -0.770,1.02000,  3461,   0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.800,     0.000, 0,   2,1.0000
  3462,'1 ',     0.000,     3.373,     3.500,    -1.160,1.02000,  3462,   0,     6.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.700,     0.000, 0,   2,1.0000
  3462,'2 ',     0.000,     2.500,     2.500,    -0.770,1.02000,  3462,   0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.800,     0.000, 0,   2,1.0000
  3549,'1 ',    17.000,    13.300,    15.000,   -15.000,1.01000,  3549,   0,   120.104, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3552,'1 ',    20.000,     4.575,     4.575,     0.000,1.02000,  3552,   0,    21.050, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3552,'2 ',    20.000,     4.575,     4.575,    -5.000,1.02000,  3552,   0,    21.050, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3556,'1 ',     5.000,     1.111,     1.315,    -1.315,1.04000,  3556,   0,    16.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     2.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3557,'2 ',     5.000,     1.111,     1.315,    -1.315,1.04000,  3557,   0,    16.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     2.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3558,'4 ',     2.000,     0.657,     0.657,    -0.657,1.04000,  3558,   0,    10.500, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     1.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3559,'3 ',     2.000,     0.657,     0.657,    -0.657,1.04200,  3559,   0,     8.400, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.800, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3566,'1 ',     3.000,     0.748,     3.000,    -3.000,1.00000,  3566,   0,     6.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000, 0,   2,1.0000
  3567,'1 ',     1.950,     0.000,     0.000,     0.000,1.00000,  3567,   0,     6.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000, 0,   2,1.0000
  3568,'1 ',     1.350,     0.235,     1.000,    -1.000,1.00000,  3568,   0,     3.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.750,     0.000, 0,   2,1.0000
  3569,'1 ',     0.000,     1.000,     1.000,    -1.000,1.02000,  3569,   0,     3.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.750,     0.000, 0,   2,1.0000
  3570,'1 ',     7.807,     3.646,     9.375,    -7.560,1.00000,  3570,   0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000, 0,   1,1.0000
  3571,'1 ',     3.904,     1.471,     2.500,    -2.500,1.00000,  3571,   0,     6.300, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000, 0,   2,1.0000
  3572,'1 ',     0.000,    -0.059,     2.000,    -2.000,1.00000,  3572,   0,     3.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.120,     0.000, 0,   2,1.0000
  3573,'1 ',     0.000,     0.078,     7.000,    -4.000,1.00000,  3573,   0,     8.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   2,1.0000
  3573,'2 ',     0.000,    -1.379,     2.800,    -1.780,1.00000,  3573,   0,     3.550, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000, 0,   2,1.0000
  3574,'1 ',     1.500,     0.000,     0.000,     0.000,1.00000,  3574,   0,     1.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.520,     0.000, 0,   2,1.0000
  3575,'1 ',     1.520,    -0.642,     1.000,    -1.000,1.00000,  3575,   0,     1.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.520,     0.000, 0,   2,1.0000
  3578,'1 ',    17.844,     2.699,    11.000,   -11.000,1.00000,  3578,   0,    20.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     7.000, 0,   1,1.0000
  3580,'1 ',    15.000,     2.500,     2.500,    -1.500,1.02000,  3580,   0,    50.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     4.000, 0,   2,1.0000
  3581,'SP',    36.434,    11.975,    11.975,   -11.975,1.02000,  3581,   0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3582,'CH',    36.434,    11.975,    11.975,   -11.975,1.02000,  3582,   0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3586,'1 ',     1.100,     0.000,     0.000,     0.000,1.00000,  3586,   0,     3.260, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.100,     0.000, 0,   2,1.0000
  3587,'1 ',     2.620,     3.280,     3.280,    -3.280,1.00000,  3587,   0,    15.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3590,'EB',    13.000,     4.273,     4.273,    -4.273,1.02000,  3590,   0,    25.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     5.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3594,'MC',    16.189,     5.321,     5.321,    -5.321,1.03500,  3594,   0,    27.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3660,'1 ',    50.000,    10.192,    37.180,   -37.180,1.00000,  3660,   0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000, 0,   2,1.0000
  3661,'1 ',    40.000,     9.778,    37.180,   -37.180,1.00000,  3661,   0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000, 0,   2,1.0000
  3662,'1 ',    40.000,     9.765,    37.180,   -37.180,1.00000,  3662,   0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000, 0,   2,1.0000
  3960,'FT',    11.548,    -3.796,     3.796,    -3.796,1.00000,  3960,   0,    25.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
 30003,'HE',    21.908,     7.201,     7.201,    -7.201,1.00000, 30003,   0,    30.200, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',      R,           X,       B,                   'N A M E'                 ,  RATE1,  RATE2,  RATE3,  RATE4,  RATE5,  RATE6,  RATE7,  RATE8,  RATE9, RATE10, RATE11, RATE12,   GI,      BI,      GJ,      BJ,STAT,MET, LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
  3019,  3048,'1 ', 4.85709E-02, 2.84423E-01,0.00001,'                                        ',  50.30,  50.30,  55.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  1.04,   2,1.0000
  3019,  3048,'2 ', 4.85709E-02, 2.84423E-01,0.00001,'                                        ',  50.30,  50.30,  55.33,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  1.04,   2,1.0000
  3029,  3098,'1 ', 5.27538E-03, 2.21739E-02,0.00527,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  8.40,   1,1.0000
  3029,  3103,'1 ', 3.71550E-02, 1.54556E-01,0.03752,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 59.21,   1,1.0000
  3030,  3085,'1 ', 5.20343E-03, 2.09332E-02,0.00541,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  8.30,   1,1.0000
  3030,  3101,'1 ', 1.07305E-02, 4.46363E-02,0.01084,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 17.10,   1,1.0000
  3031,  3085,'1 ', 3.24974E-03, 1.27868E-02,0.00348,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.18,   1,1.0000
  3031,  3120,'1 ', 3.82193E-03, 1.56553E-02,0.00391,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  6.10,   1,1.0000
  3032,  3095,'2 ', 6.57146E-03, 3.48226E-02,0.11266,'                                        ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 49.00,   1,1.0000
  3032,  3429,'1 ', 1.97008E-02, 1.07803E-01,0.33012,'                                        ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,146.30,   1,1.0000
  3032,  3550,'1 ', 1.20898E-03, 6.49029E-03,0.02054,'                                        ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  9.00,   1,1.0000
  3032, 30001,'1 ', 2.06000E-03, 1.12740E-02,0.03452,'                                        ', 374.00, 374.00, 411.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 15.30,   1,1.0000
  3033,  3429,'1 ', 5.07671E-03, 2.77796E-02,0.08507,'                                        ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 37.70,   1,1.0000
  3033,  3429,'2 ', 5.07671E-03, 2.77796E-02,0.08507,'                                        ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 37.70,   1,1.0000
  3033,  3544,'1 ', 2.42438E-03, 1.59068E-02,0.03169,'                                        ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 17.50,   1,1.0000
  3034,  3080,'1 ', 1.77300E-05, 1.16350E-04,0.00023,'                                        ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.13,   1,1.0000
  3034,  3301,'1 ', 3.85580E-04, 2.44473E-03,0.00775,'                                        ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  3.42,   1,1.0000
  3034,  3544,'1 ', 9.76681E-03, 6.40817E-02,0.12767,'                                        ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 70.50,   1,1.0000
  3034,  3553,'1 ', 2.64050E-03, 1.73248E-02,0.03452,'                                        ', 260.00, 260.00, 286.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 19.06,   1,1.0000
  3036,  3424,'1 ', 2.93260E-02, 1.11784E-01,0.00203,'                                        ',  57.40,  57.40,  63.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 11.68,   1,1.0000
  3037,  3045,'1 ', 4.20800E-03, 1.61280E-02,0.00462,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  6.70,   1,1.0000
  3037,  3052,'1 ', 2.44844E-03, 1.01884E-02,0.00248,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  3.90,   1,1.0000
  3037,  3179,'1 ', 5.18321E-03, 2.29087E-02,0.00491,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  8.22,   1,1.0000
  3037,  3203,'1 ', 1.03527E-02, 4.36472E-02,0.01031,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 16.48,   1,1.0000
  3037,  3219,'1 ', 1.25400E-02, 5.50530E-02,0.00295,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 15.50,   1,1.0000
  3038,  3064,'1 ', 1.43134E-02, 5.98683E-02,0.01437,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 22.80,   1,1.0000
  3038,  3098,'1 ', 3.05638E-02, 1.27352E-01,0.03081,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 48.70,   1,1.0000
  3038,  3108,'1 ', 8.87511E-03, 3.71991E-02,0.00889,'                                        ', 172.09, 172.09, 172.09,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 14.14,   1,1.0000
  3038,  3160,'1 ', 1.37869E-02, 5.68747E-02,0.01401,'                                        ', 172.09, 172.09, 172.09,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 22.00,   1,1.0000
  3040,  3122,'1 ', 1.89607E-02, 8.27743E-02,0.01820,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 30.10,   1,1.0000
  3040,  3213,'1 ', 7.22750E-04, 3.09251E-03,0.00074,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  1.14,   2,1.0000
  3040,  3408,'1 ', 2.91950E-03, 1.29036E-02,0.00276,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  4.63,   1,1.0000
  3043,  3306,'1 ', 3.27921E-02, 1.25162E-01,0.03626,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 52.28,   1,1.0000
  3043,  3610,'1 ', 2.22784E-02, 9.19044E-02,0.02263,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 35.55,   1,1.0000
  3045,  3078,'1 ', 3.15264E-03, 1.20846E-02,0.00347,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.02,   1,1.0000
  3047,  3097,'1 ', 2.80125E-02, 1.15559E-01,0.02846,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 44.70,   1,1.0000
  3047,  3322,'1 ', 6.86600E-03, 4.23610E-02,0.01810,'                                        ', 275.00, 275.00, 302.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 21.65,   1,1.0000
  3049,  3082,'1 ', 2.24101E-02, 9.90480E-02,0.02122,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 35.54,   1,1.0000
  3049,  3179,'1 ', 2.38352E-03, 1.05346E-02,0.00226,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  3.78,   1,1.0000
  3049,  3204,'1 ', 3.46970E-04, 1.44864E-03,0.00139,'                                        ', 273.90, 273.90, 301.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  1.11,   1,1.0000
  3052,  3160,'1 ', 5.01342E-03, 2.06817E-02,0.00509,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  8.00,   1,1.0000
  3052,  3193,'1 ', 2.18019E-03, 9.13837E-03,0.00219,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  3.47,   1,1.0000
  3053,  3083,'1 ', 1.68215E-01, 6.50898E-01,0.00074,'                                        ',  27.00,  27.00,  29.70,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 17.00,   1,1.0000
  3054,  3089,'1 ', 1.39550E-01, 5.20369E-01,0.00986,'                                        ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 55.63,   1,1.0000
  3055,  3105,'1 ', 3.22664E-03, 1.34877E-02,0.00324,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.14,   1,1.0000
  3055,  3118,'1 ', 5.61015E-02, 2.33435E-01,0.05664,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 89.40,   1,1.0000
  3058,  3314,'1 ', 8.71050E-02, 1.98851E-01,0.00326,'                                        ',  47.30,  47.30,  52.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 19.90,   1,1.0000
  3058,  3432,'1 ', 1.46456E-01, 3.39756E-01,0.00550,'                                        ',  55.00,  55.00,  60.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 33.40,   1,1.0000
  3059,  3122,'1 ', 1.57000E-04, 6.01820E-04,0.00017,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.25,   1,1.0000
  3060,  3091,'1 ', 7.48246E-03, 3.11253E-02,0.00756,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 11.92,   1,1.0000
  3060,  3427,'1 ', 2.88907E-02, 1.20179E-01,0.02917,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 46.04,   1,1.0000
  3061,  3330,'1 ', 3.59000E-03, 5.11000E-03,0.00000,'                                        ',  16.55,  16.55,  18.20,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.13,   1,1.0000
  3062,  3069,'1 ', 1.80778E-01, 6.89079E-01,0.01250,'                                        ',  68.30,  68.30,  75.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 72.00,   1,1.0000
  3062,  3100,'1 ', 2.03375E-01, 7.75214E-01,0.01406,'                                        ',  68.30,  68.30,  75.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 81.00,   1,1.0000
  3064,  3118,'1 ', 2.44730E-02, 1.01802E-01,0.02471,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 39.00,   1,1.0000
  3067,  3097,'1 ', 8.83615E-03, 3.64515E-02,0.00898,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 14.10,   1,1.0000
  3067,  3610,'1 ', 1.33169E-02, 5.49358E-02,0.01353,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 21.25,   1,1.0000
  3069,  3325,'1 ', 8.47000E-04, 6.92900E-03,0.00028,'                                        ', 187.40, 187.40, 206.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  1.09,   1,1.0000
  3069,  3430,'1 ', 1.01329E-01, 3.63350E-01,0.00768,'                                        ',  68.30,  68.30,  75.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 41.03,   1,1.0000
  3071,  3089,'1 ', 9.21088E-02, 3.51095E-01,0.00637,'                                        ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 36.69,   1,1.0000
  3071,  3111,'1 ', 5.03416E-02, 1.91889E-01,0.00348,'                                        ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 20.05,   1,1.0000
  3071,  3425,'1 ', 1.47756E-01, 5.70441E-01,0.01009,'                                        ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 58.50,   1,1.0000
  3073,  3419,'1 ', 5.49276E-02, 1.05639E-01,0.00162,'                                        ',  54.00,  54.00,  59.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 10.00,   1,1.0000
  3073,  3600,'1 ', 6.84947E-03, 2.61084E-02,0.00047,'                                        ',  68.30,  68.30,  75.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  2.73,   1,1.0000
  3075,  3100,'1 ', 2.01348E-02, 4.59657E-02,0.00076,'                                        ',  47.30,  47.30,  52.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  4.60,   1,1.0000
  3075,  3113,'1 ', 3.21705E-02, 7.88024E-02,0.00153,'                                        ',  47.30,  47.30,  52.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  8.50,   1,1.0000
  3077,  3100,'1 ', 1.88215E-02, 3.74891E-02,0.00082,'                                        ',  47.30,  47.30,  52.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  4.30,   1,1.0000
  3077,  3110,'1 ', 7.87878E-03, 1.56931E-02,0.00034,'                                        ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  1.80,   1,1.0000
  3078,  3203,'1 ', 8.78935E-03, 3.69594E-02,0.00882,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 13.96,   1,1.0000
  3078,  3203,'2 ', 7.38456E-03, 3.08267E-02,0.00746,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 11.74,   1,1.0000
  3079,  3080,'1 ', 3.25600E-05, 2.13610E-04,0.00043,'                                        ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.23,   1,1.0000
  3082,  3122,'1 ', 5.00006E-03, 2.10713E-02,0.00498,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  7.96,   1,1.0000
  3083,  3088,'1 ', 4.24828E-01, 1.61934E+00,0.00184,'                                        ',  34.20,  34.20,  37.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,0,1, 42.30,   1,1.0000
  3087,  3094,'1 ', 6.32722E-02, 2.41178E-01,0.00438,'                                        ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 25.20,   1,1.0000
  3087,  3170,'1 ', 3.69088E-02, 1.40687E-01,0.00255,'                                        ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 14.70,   1,1.0000
  3090,  3106,'1 ', 2.00402E-01, 5.67515E-01,0.00119,'                                        ',  34.20,  34.20,  37.70,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 20.00,   1,1.0000
  3091,  3103,'1 ', 1.45545E-02, 6.05435E-02,0.01470,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 23.19,   1,1.0000
  3094,  3600,'1 ', 3.51512E-02, 1.33988E-01,0.00243,'                                        ',  68.30,  68.30,  75.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 14.00,   1,0.3333,   1,0.3333,   1,0.3333
  3095,  3550,'1 ', 6.69413E-03, 3.55565E-02,0.11458,'                                        ', 405.10, 405.10, 445.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 49.90,   1,1.0000
  3097,  3318,'1 ', 2.83002E-02, 1.17725E-01,0.02858,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 45.10,   1,1.0000
  3098,  3180,'1 ', 1.02556E-02, 4.28743E-02,0.01030,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 16.34,   1,1.0000
  3101,  3120,'1 ', 6.82594E-03, 2.77355E-02,0.00706,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 10.89,   1,1.0000
  3101,  3427,'1 ', 1.41379E-02, 5.88103E-02,0.01428,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 22.53,   1,1.0000
  3104,  3460,'1 ', 1.97800E-03, 6.67325E-03,0.00001,'                                        ',  34.47,  34.47,  37.92,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,0,1,  0.20,   1,1.0000
  3105,  3318,'1 ', 9.41200E-03, 3.91540E-02,0.00950,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 15.00,   1,1.0000
  3106,  3593,'1 ', 8.98307E-02, 3.13085E-01,0.00044,'                                        ',  34.50,  34.50,  37.92,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  9.07,   1,1.0000
  3108,  3203,'1 ', 5.69293E-03, 2.39359E-02,0.00569,'                                        ', 156.32, 156.32, 156.32,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  9.06,   1,1.0000
  3110,  3113,'1 ', 9.87792E-03, 3.43995E-02,0.00056,'                                        ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  3.41,   1,1.0000
  3111,  3243,'1 ', 3.86997E-02, 2.06999E-01,0.00420,'                                        ',  94.65,  94.65, 104.12,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 23.50,   1,1.0000
  3113,  3128,'1 ', 1.06418E-01, 2.42815E-01,0.00402,'                                        ',  47.30,  47.30,  52.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 24.30,   1,1.0000
  3116,  3304,'1 ', 5.01400E-03, 1.91500E-02,0.00035,'                                        ',  68.50,  68.50,  75.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  2.00,   1,1.0000
  3116,  3424,' 1', 8.26310E-02, 3.14967E-01,0.00571,'                                        ',  57.40,  57.40,  63.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 32.91,   1,1.0000
  3123,  3180,'1 ', 1.41128E-02, 5.87059E-02,0.01425,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 22.49,   1,1.0000
  3123,  3203,'1 ', 6.01066E-03, 2.53610E-02,0.00599,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  9.57,   1,1.0000
  3128,  3314,'1 ', 7.88284E-02, 1.79863E-01,0.00298,'                                        ',  47.30,  47.30,  52.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 18.00,   1,1.0000
  3145,  3170,'1 ', 1.09220E-02, 4.16319E-02,0.00076,'                                        ',  45.00,  45.00,  49.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  4.35,   1,1.0000
  3155,  3301,'1 ', 9.24551E-03, 5.89848E-02,0.18493,'                                        ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 82.00,   1,1.0000
  3155,  3301,'2 ', 9.24551E-03, 5.89848E-02,0.18493,'                                        ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 82.00,   1,1.0000
  3155,  3429,'1 ', 3.60800E-03, 2.30184E-02,0.07217,'                                        ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 32.00,   1,1.0000
  3155,  3429,'2 ', 3.60800E-03, 2.30184E-02,0.07217,'                                        ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 32.00,   1,1.0000
  3170,  3350,'1 ', 1.09722E-01, 4.18233E-01,0.00759,'                                        ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 43.70,   1,1.0000
  3180,  3577,'1 ', 4.38390E-04, 1.72814E-03,0.00047,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.70,   1,1.0000
  3183,  3190,'1 ', 7.58964E-03, 4.90755E-02,0.09803,'                                        ', 374.00, 374.00, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 53.70,   2,1.0000
  3183,  3300,'1 ', 1.25787E-02, 8.13355E-02,0.16247,'                                        ', 374.00, 374.00, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 89.00,   2,1.0000
  3185,  3605,'1 ', 1.43800E-02, 5.81500E-02,0.01490,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 22.93,   1,1.0000
  3186,  3436,'1 ', 5.93300E-02, 2.00190E-01,0.00030,'                                        ',  34.50,  34.50,  37.90,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  6.00,   1,1.0000
  3188,  3554,'1 ', 1.00000E-05, 6.00000E-05,0.00026,'                                        ', 455.30, 455.30, 500.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.10,   2,1.0000
  3193,  3203,'1 ', 4.85268E-03, 2.03402E-02,0.00489,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  7.71,   1,1.0000
  3203,  3204,'1 ', 8.98408E-03, 5.36173E-02,0.02511,'                                        ', 270.00, 270.00, 297.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 28.43,   1,1.0000
  3203,  3204,'2 ', 8.98408E-03, 5.36173E-02,0.02511,'                                        ', 270.00, 270.00, 297.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 28.43,   1,1.0000
  3203,  3605,'1 ', 5.02000E-04, 2.02900E-03,0.00052,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.80,   1,1.0000
  3211,  3592,'1 ', 9.30000E-05, 5.88000E-04,0.00187,'                                        ', 317.30, 317.30, 349.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.82,   1,1.0000
  3211, 29181,'1 ', 2.75100E-03, 1.74200E-02,0.05533,'                                        ', 317.30, 317.30, 349.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 24.40,   1,1.0000
  3213,  3408,'1 ', 1.90696E-03, 1.30071E-02,0.00341,'                                        ', 189.30, 189.30, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.00,   1,1.0000
  3219,  3408,'1 ', 1.25400E-02, 5.50530E-02,0.00219,'                                        ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 11.49,   1,1.0000
  3262,  3326,'1 ', 4.95700E-03, 3.03930E-02,0.10330,'                                        ', 456.50, 456.50, 502.20,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 43.71,   1,1.0000
  3271,  3602,'1 ', 7.18933E-01, 1.02409E+00,0.00112,'                                        ', 227.00, 227.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 26.00,   1,1.0000
  3297,  3604,'1 ', 2.50505E-01, 8.13673E-01,0.00003,'                                        ',  13.70,  13.70,  15.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  4.00,   1,1.0000
  3298,  3299,'1 ', 2.88907E-01, 5.80930E-01,0.00078,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 16.50,   2,1.0000
  3300, 30001,'1 ', 1.46100E-03, 1.20230E-02,0.02144,'                                        ', 374.00, 374.00, 411.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 12.49,   1,1.0000
  3300, 30002,'1 ', 1.46100E-03, 1.20230E-02,0.02144,'                                        ', 374.00, 374.00, 411.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 12.49,   1,1.0000
  3301,  3355,'1 ', 3.39000E-06, 3.73000E-05,0.00009,'                                        ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.05,   1,1.0000
  3301,  3355,'2 ', 3.39000E-06, 3.73000E-05,0.00009,'                                        ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.05,   1,1.0000
  3301,  3592,'1 ', 3.18800E-03, 2.02120E-02,0.06411,'                                        ', 317.30, 317.30, 349.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 28.28,   1,1.0000
  3301,  4411,'1 ', 7.48875E-03, 6.07699E-02,0.11902,'                                        ', 374.00, 374.00, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 66.20,   1,1.0000
  3301, 29181,'1 ', 6.03171E-03, 3.82436E-02,0.12131,'                                        ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,0,1, 53.50,   1,1.0000
  3301, 29182,'1 ', 6.10248E-03, 4.94215E-02,0.09705,'                                        ', 374.00, 374.00, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 53.92,   1,1.0000
  3310,  3553,'1 ', 2.44406E-03, 1.60359E-02,0.03195,'                                        ', 317.30, 317.30, 349.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 17.64,   1,1.0000
  3310,  4407,'1 ', 3.22790E-03, 2.11788E-02,0.04219,'                                        ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 23.30,   1,1.0000
  3311, 30003,'1 ', 1.90382E-01, 5.39139E-01,0.00113,'                                        ',  34.10,  34.10,  37.51,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 19.00,   1,1.0000
  3314,  3315,'1 ', 6.26263E-02, 2.25536E-01,0.00457,'                                        ',  68.48,  68.48,  75.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 25.00,   1,1.0000
  3321,  3553,'1 ', 3.83000E-03, 2.32100E-02,0.08028,'                                        ', 455.30, 455.30, 500.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 33.66,   2,1.0000
  3321,  3554,'1 ', 5.60000E-04, 3.44000E-03,0.01192,'                                        ', 455.30, 455.30, 500.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.00,   2,1.0000
  3429, 30002,'1 ', 1.76130E-02, 9.63735E-02,0.29512,'                                        ', 374.00, 374.00, 411.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,130.79,   1,1.0000
  3545,  3548,'1 ', 6.12900E-04, 6.04100E-04,0.00000,'                                        ', 130.00, 130.00, 143.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3550,  3551,'1 ', 9.38800E-05, 4.97470E-04,0.00161,'                                        ', 405.10, 405.10, 445.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.70,   1,1.0000
  3605,  3652,'1 ', 7.10000E-05, 1.04600E-03,0.01809,'                                        ', 300.00, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.70,   1,1.0000
  3605,  3652,'2 ', 7.10000E-05, 1.04600E-03,0.01809,'                                        ', 300.00, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.70,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X,  RATE1,  RATE2,  RATE3,  RATE4,  RATE5,  RATE6,  RATE7,  RATE8,  RATE9, RATE10, RATE11, RATE12, STAT,NSTAT,  MET,STYPE,'NAME'
  3028,  3284,'*1', 1.00000E-04,  50.00,  50.00,  55.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    0,    1,    1,    3,'                                        '
  3046,  3157,'*1', 1.00000E-04,  25.00,  25.00,  27.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    1,    3,'                                        '
  3057,  3141,'@1', 1.00000E-04,  12.50,  12.50,  13.75,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    2,    2,'                                        '
  3066,  3164,'*1', 1.00000E-04,  25.00,  25.00,  27.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    0,    1,    1,    3,'                                        '
  3076,  3150,'*1', 1.00000E-04,  50.00,  50.00,  55.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    2,    3,'                                        '
  3106, 30003,'@1', 1.00000E-04,  50.00,  50.00,  50.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    2,    2,'                                        '
  3109,  3152,'*1', 1.00000E-04,  30.00,  30.00,  33.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    0,    1,    1,    3,'                                        '
  3124,  3159,'*1', 1.00000E-04,  50.00,  50.00,  55.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    1,    3,'                                        '
  3333,  3334,'@1', 1.00000E-04,  60.00,  60.00,  66.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    0,    1,    2,    2,'                                        '
  3333,  3413,'@1', 1.00000E-04,  60.00,  60.00,  66.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    1,    2,'                                        '
  3335,  3336,'@1', 1.00000E-04, 100.00, 100.00, 110.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    1,    2,'                                        '
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2, SBASE1-2,     R2-3,       X2-3, SBASE2-3,     R3-1,       X3-1, SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1, NOMV1,   ANG1, RATE1-1, RATE1-2, RATE1-3, RATE1-4, RATE1-5, RATE1-6, RATE1-7, RATE1-8, RATE1-9,RATE1-10,RATE1-11,RATE1-12,COD1,CONT1,NOD1,  RMA1,   RMI1,   VMA1,   VMI1, NTP1,TAB1, CR1,    CX1,  CNXA1
@!WINDV2, NOMV2,   ANG2, RATE2-1, RATE2-2, RATE2-3, RATE2-4, RATE2-5, RATE2-6, RATE2-7, RATE2-8, RATE2-9,RATE2-10,RATE2-11,RATE2-12,COD2,CONT2,NOD2,  RMA2,   RMI2,   VMA2,   VMI2, NTP2,TAB2, CR2,    CX2,  CNXA2
@!WINDV3, NOMV3,   ANG3, RATE3-1, RATE3-2, RATE3-3, RATE3-4, RATE3-5, RATE3-6, RATE3-7, RATE3-8, RATE3-9,RATE3-10,RATE3-11,RATE3-12,COD3,CONT3,NOD3,  RMA3,   RMI3,   VMA3,   VMI3, NTP3,TAB3, CR3,    CX3,  CNXA3
  3032,  3001,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.20000E-01, 100.00
1.00000,230.000, 30.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.09565,0.99130,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3032,  3002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN TU02                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.20000E-01, 100.00
1.00000,230.000, 30.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.09565,0.99130,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3032,  3003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN TU03                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.20000E-01, 100.00
1.00000,230.000, 30.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.09565,0.99130,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3032,  3004,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN TU04                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.20000E-01, 100.00
1.00000,230.000, 30.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.09565,0.99130,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3029,  3005,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRL TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.47800E-01,  20.00
1.00000,138.000, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.01000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3029,  3006,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRL TU02                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.48200E-01,  20.00
1.00000,138.000, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.01000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3098,  3007,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RLN TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.15600E-01,  24.00
1.00000,138.000, 30.000,   24.00,   24.00,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3098,  3008,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RLN TU02                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.15600E-01,  24.00
1.00000,138.000, 30.000,   24.00,   24.00,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3098,  3009,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RLN TU03                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 8.25000E-02,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3098,  3010,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RLN TU04                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 8.73000E-02,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3089,  3011,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NIS T408                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 6.16000E-01,  25.00
1.00000, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3080,  3012,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUV T641                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08696E-03, 2.56522E-01,  46.00
1.02500,230.000, 30.000,   46.00,   46.00,   50.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3080,  3013,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUV T642                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08696E-03, 2.56522E-01,  46.00
1.02500,230.000, 30.000,   46.00,   46.00,   50.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3080,  3014,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUV T643                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08571E-02, 3.45714E-01,  35.00
1.02500,230.000, 30.000,   35.00,   35.00,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3079,  3015,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LSL TU01                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.83334E-01,  50.00
1.00000,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3085,  3016,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'MFL T515                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.10000E-01,  50.00
0.92500,138.800, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3016,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3078,  3017,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'LPT 502                                 ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 6.16000E-01,  25.00
0.94375,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3017,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3116,  3020,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TAL T417                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.76755E-01,  41.30
1.00000, 69.000, 30.000,   41.25,   41.25,   45.38,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3122,  3021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TSZ T527                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.93780E-01,  41.80
1.00000,138.000, 30.000,   41.75,   41.75,   45.92,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3179,  3022,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'LVI T539                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.00334E-01,  50.00
0.95312,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3022,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3095,  3024,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'PGR T602                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.06334E-01,  50.00
0.92500,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3024,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3088,  3025,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'T355                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 1.20000E+00,   3.50
1.00000, 34.500,-30.000,    3.50,   30.00,    5.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3025,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3101,  3026,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'SFE T543                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.22700E-01,  50.00
0.95312,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3026,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3027,  3148,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NIC T301                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dy1         '
-0.00000E+00, 1.84049E-01,  32.60
1.00000, 34.500, 30.000,   32.60,   32.60,   35.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3027,  3182,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SJP T338                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 8.10000E-01,   8.00
1.00000, 34.500, 30.000,    8.00,    8.00,    8.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,0.90000,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3027,  3568,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LLA T322                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.42857E+00,   3.50
1.00000, 34.500,-30.000,    3.50,    3.50,    3.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3027,  3569,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LLA T323                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.42857E+00,   3.50
1.00000, 34.500,-30.000,    3.50,    3.50,    3.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3600,  3028,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMT T424                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 8.93360E-01,  12.50
0.97500, 69.000, 30.000,   12.50,   12.50,   13.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3028,   0,1.10000,0.90000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3029,  3054,  3969,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRL T501                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.08400E-01,  50.00, 0.00000E+00, 7.40000E-01,  20.00, 0.00000E+00, 9.60000E-01,  20.00,0.98522,  26.3803
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.02813, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3054,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3029,  3053,  3968,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRL T536                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.99000E-01,  50.00, 0.00000E+00, 2.45939E-01,  16.67, 0.00000E+00, 5.49670E-01,  16.67,0.95762,  18.1538
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.06563, 34.500,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3053,   0,1.15000,0.85000,1.03000,1.01000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.70,   16.70,   18.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3033,  3030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUY T611                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
-0.00000E+00, 1.31000E-01, 100.00
0.93438,230.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3030,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 138.00
  3030,  3112,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUY T517                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.11060E-01,  50.00
0.95312,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3112,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3030,  3417,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T516                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.11060E-01,  50.00
0.93438,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3417,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3030,  3113,  3973,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUY T510                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.06700E-01,  50.00, 0.00000E+00, 7.56670E-01,  16.60, 0.00000E+00, 1.00340E+00,  16.60,0.97490,  12.4970
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.05625, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3113,   0,1.15000,0.85000,1.04000,1.02000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.60,   16.60,   18.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3030,  3113,  3962,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUY T542                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.08360E-01,  50.00, 0.00000E+00, 5.01980E-01,  16.67, 0.00000E+00, 7.00000E-01,  16.67,0.97050,  13.1435
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.06250, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3113,   0,1.15000,0.95000,1.04000,1.02000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.70,   16.70,   18.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3031,  3130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CDA T535                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.10000E-01,  50.00
0.95312,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3130,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3032,  3418,  3990,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN T631                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.00000E-01,  20.00, 0.00000E+00, 1.24888E+00,   6.67, 0.00000E+00, 7.99100E-01,   6.67,1.00564,  26.4512
0.99062,230.000,  0.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3418,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    6.67,    6.67,    7.34,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3033,  3417,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'SUY T608                                ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 5.40000E-01,  44.80
0.92500,230.000, 30.000,   44.80,   44.80,   49.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3417,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3033,  3030,  3131,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'SUY T612                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 4.90000E-03, 1.30000E-01, 100.00, 3.05667E-02, 1.86667E-01,  30.00, 2.18333E-02, 3.26667E-01,  30.00,0.99310,  17.9114
0.92500,230.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3030,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3033,  3030,  3132,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'SUY T613                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 4.90000E-03, 1.31670E-01, 100.00, 3.05667E-02, 1.85000E-01,  30.00, 2.18333E-02, 3.26667E-01,  30.00,0.99306,  17.9157
0.92500,230.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3030,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,1.05000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3034,  3090,  3981,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAV T633                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.55764E-01,  55.00, 0.00000E+00, 4.99090E-02,  55.00, 0.00000E+00, 1.36109E-01,  18.33,0.97985,  26.7717
1.00000,230.000,  0.000,   55.00,   55.00,   60.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.03750, 34.500,  0.000,   55.00,   55.00,   60.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3090,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   18.30,   18.30,   20.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3037,  3035,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BER T552                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.10000E-01,  50.00
0.94375,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3035,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3036,  3136,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BER T406                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 4.80000E-01,  25.00
1.00937, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3136,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3037,  3096,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BER T551                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.00334E-01,  50.00
0.94375,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3096,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3037,  3290,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'UM510                                   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 2.46400E-01,  25.00
0.96250,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3290,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3037,  3036,  3999,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BER T505                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.06630E-01,  50.00, 0.00000E+00, 5.00000E-01,  16.67, 0.00000E+00, 7.20000E-01,  16.67,0.97189,  25.1237
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.03750, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3036,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.67,   16.67,   18.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.00000,1.00000,   3, 0,0.00000,0.00000, 0.000
  3038,  3094,  3980,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PGR T520                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.06600E-01,  50.00, 0.00000E+00, 7.46851E-01,  16.67, 0.00000E+00, 1.00000E+00,  16.67,0.99775,  19.9845
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3094,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.67,   16.67,   18.34,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3040,  3039,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BIJ T562                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 6.66667E-01,  15.00
0.96250,138.000, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3039,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3040,  3039,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BIJ T563                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 6.66667E-01,  15.00
0.96250,138.000, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3039,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3042,  3176,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ACE TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 4.80000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3042,  3218,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T3XX BETULIA                            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.20000E+00,  10.00
1.02813, 34.500, 30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3218,   0,1.15000,0.85000,1.00000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3043,  3042,  3994,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BOR T532                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.16000E-01,  25.00, 0.00000E+00, 5.02641E-01,   8.33, 0.00000E+00, 1.12005E+00,   8.33,0.95266,  14.9373
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.05625, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3042,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.16,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,   3, 0,0.00000,0.00000, 0.000
  3045,  3044,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BVI T512                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 6.19200E-01,  25.00
0.96249,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3044,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3045,  3050,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BVI T521                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 6.09200E-01,  25.00
0.93437,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3050,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3047,  3046,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'CCE T530                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 4.95320E-01,  25.00
0.96250,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3046,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3049,  3048,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'CHM T529                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.22700E-01,  50.00
0.94375,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3048,   0,1.15000,0.85000,1.03000,0.99000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3049,  3604,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'UM T511                                 ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.32600E-01,  25.00
0.96250,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3604,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3052,  3051,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T523                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.13000E-01,  50.00
0.93437,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3051,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3052,  3137,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T518                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.26000E-01,  50.00
0.93437,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3137,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3053,  3125,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RBL T339                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.33333E+00,   7.50
1.00000, 34.500, 30.000,    7.50,    7.50,    8.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3053,  3156,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NIV T335                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3053,  3163,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CPA T336                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.22222E+00,   4.50
1.00000, 34.500, 30.000,    4.50,    4.50,    4.95,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3053,  3165,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PEB T337                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 6.66667E+00,   1.50
1.00000, 34.500, 30.000,    1.50,    1.50,    1.65,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3053,  3296,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T376                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 6.66667E+00,   1.50
1.00000, 34.500, 30.000,    1.50,    1.50,    1.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3055,  3027,  3023,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CTE T508                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.50276E-01,  36.57, 0.00000E+00, 2.14000E-01,  25.00, 0.00000E+00, 4.77300E-01,  36.57,0.96956,  20.5053
0.98125,138.000,  0.000,   36.60,   36.60,   40.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.01875, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3027,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   36.60,   36.60,   40.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3060,  3056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'CYG T506                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.16666E-01,  50.00
0.96249,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3056,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3056,  3093,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LOS PLANES                              ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 9.00000E-02,   3.00
1.00000, 34.500, 30.000,    3.00,    3.00,    3.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3093,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.41
  3056,  3162,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LES T332                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 6.66667E-01,  15.00
1.00000, 34.500, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3169,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CYR T329                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3329,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T362                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
-0.00000E+00, 1.64410E+00,   3.20
1.00000, 34.500,  0.000,    3.20,    3.20,    3.52,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3056,  3332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T377                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 1.57420E+00,   3.00
1.00000, 34.500,-30.000,    3.00,    3.00,    3.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3566,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'AUR T320                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.84615E+00,   6.50
1.00000, 34.500,-30.000,    6.50,    6.50,    7.15,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3567,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'AUR T321                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.84615E+00,   6.50
1.00000, 34.500,-30.000,    6.50,    6.50,    7.15,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3586,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T346                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.90000E+00,   3.50
1.00000, 34.500, 30.000,    3.50,    3.50,    3.85,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3058,  3141,  3989,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'DAN T432                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.16000E-01,  12.50, 0.00000E+00, 9.23261E-01,   4.17, 0.00000E+00, 1.95683E+00,   4.17,0.95310,  -0.3309
1.00000, 69.000,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.04688, 34.500,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3141,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.17,    4.17,    4.59,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3058,  3057,  3988,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'DAN T433                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.08000E-01,  12.50, 0.00000E+00, 9.23261E-01,   4.17, 0.00000E+00, 1.96403E+00,   4.17,0.95323,  -0.3641
1.00000, 69.000,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.04688, 34.500,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3057,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.17,    4.17,    4.59,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3059,  3415,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ELC T560                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 3.20000E-01,  56.20
1.00000,138.000, 30.000,   56.20,   56.20,   61.82,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3059,  3416,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ELC T561                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 3.20000E-01,  56.20
1.00000,138.000, 30.000,   56.20,   56.20,   61.82,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3060,  3187,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CYG UM501                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 6.54800E-01,  25.00
0.93438,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3187,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3062,  3061,  3986,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GMC T427                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.12333E-01,  30.00, 0.00000E+00, 6.55000E-01,  10.00, 0.00000E+00, 1.30000E+00,  10.00,0.96768,  -3.4686
1.00000, 69.000,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.02812, 34.500,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3061,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3063,  3168,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ECO T330                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3064,  3063,  3178,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'GUA T537                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.13200E-01,  25.00, 0.00000E+00, 5.00600E-01,   8.33, 0.00000E+00, 1.11765E+00,   8.33,0.97742,  18.2595
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00938, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3063,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.13,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3181,  3065,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'HYO TU01                                ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 7.69231E+00,   1.30
1.00000, 34.500, 30.000,    1.25,    1.25,    1.38,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3067,  3066,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T534                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 1.05730E+00,  14.50
0.95625,138.000, 30.000,   14.50,   14.50,   15.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3066,   0,1.10000,0.90000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3067,  3164,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ISL T531                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 4.95320E-01,  25.00
0.94375,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3164,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3068,  3114,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BAB T326                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 8.33333E-01,  12.00
1.00000, 34.500, 30.000,   12.00,   12.00,   13.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3068,  3171,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRN T327                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 7.50000E-01,  12.00
1.00000, 34.500, 30.000,   12.00,   12.00,   13.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3068,  3574,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMA T304                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.95500E+00,   2.00
1.00000, 34.500, 30.000,    2.00,    2.00,    2.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3068,  3575,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMA T310                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.96000E+00,   2.00
1.00000, 34.500, 30.000,    2.00,    2.00,    2.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3069,  3068,  3985,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'JUT T438                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 5.33900E-01,  30.00, 0.00000E+00, 6.55000E-01,  10.00, 0.00000E+00, 1.45600E+00,  10.00,0.96877,  -9.1191
1.00000, 69.000,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.04687, 34.500,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3068,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3071,  3070,  3972,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LFL T426                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.63200E+00,   6.25, 0.00000E+00, 2.03553E+00,   2.08, 0.00000E+00, 4.11426E+00,   2.08,1.03233,  31.1443
1.00000, 69.000,  0.000,    6.30,    6.30,    6.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
0.99063, 34.500,  0.000,    6.30,    6.30,    6.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3070,   0,1.15000,0.85000,1.03000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    2.10,    2.10,    2.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3071,  3070,  3970,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LFL T434                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.64800E+00,   6.25, 0.00000E+00, 2.09280E+00,   2.08, 0.00000E+00, 4.00461E+00,   2.08,1.02143,  31.3353
1.00000, 69.000,  0.000,    6.30,    6.30,    6.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,    6.30,    6.30,    6.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,      0,   0,1.15000,0.85000,1.03000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    2.10,    2.10,    2.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3075,  3074,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'LLN T412                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 4.15200E-01,  25.00
0.99062, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3074,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3077,  3076,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'LNZ T416                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 4.73320E-01,  25.00
1.00000, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3076,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3077,  3150,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LNZ T422                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 4.96672E-01,  25.00
1.00000, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3150,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3078,  3134,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LPT T503                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.10340E-01,  50.00
0.94375,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3134,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3078,  3603,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'UM T509                                 ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 2.46400E-01,  25.00
0.96250,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3603,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3078,  3018,  3984,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LPT T525                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.20000E-01,  25.00, 0.00000E+00, 2.42497E-01,   8.33, 0.00000E+00, 7.27491E-01,   8.33,0.95617,  49.3218
1.00000,138.000,-30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.04688, 13.800,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3018,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.13,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3081,  3153,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CYM T328                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.00000E+00,  14.00
1.00000, 34.500, 30.000,   14.00,   14.00,   15.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3081,  3154,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SCA T318                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.12600E+00,   6.00
1.00000, 34.500, 30.000,    6.00,    6.00,    6.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3081,  3158,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'COR T313                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.12600E+00,   6.00
1.00000, 34.500, 30.000,    6.00,    6.00,    6.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3081,  3177,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LAU T354                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.00000E+00,   5.00
1.00000, 34.500, 30.000,    5.00,    5.00,    5.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3082,  3612,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MAS T565                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
-0.00000E+00, 1.00840E+00,   8.33
0.98750,138.000,  0.000,    8.30,    8.30,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3612,   0,1.10000,0.90000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3082,  3081,  3983,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MAS T545                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.18000E-01,  25.00, 0.00000E+00, 5.00600E-01,   8.33, 0.00000E+00, 1.11765E+00,   8.33,0.96982,  20.1320
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.02813, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3081,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.13,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3083,  3084,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MCH T301                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 5.68358E-01,  13.40
1.00000, 34.500, 30.000,   13.44,   13.44,   14.78,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3084,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   2.40
  3083,  3166,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'APC TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.20000E+00,  10.00
1.00000, 34.500, 30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3087,  3086,  3982,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MOR T435                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 7.72700E-01,  12.50, 0.00000E+00, 2.89404E-01,   4.13, 0.00000E+00, 1.81360E+00,   4.13,0.96258,  12.8068
1.00000, 69.000,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.02812, 34.500,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3086,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.13,    4.13,    4.51,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3088,  3129,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ZAC T341                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.00000E+01,   1.00
0.95625, 34.500, 30.000,    1.00,    1.00,    1.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3129,   0,1.05000,0.95000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3088,  3302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PCL T370                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 9.00000E-01,   8.75
1.00000, 34.500,-30.000,    8.80,    8.80,    9.62,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3088,  3303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PLC T371                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 9.00000E-01,   8.75
1.00000, 34.500,-30.000,    8.75,    8.75,    9.62,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3088,  3313,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T350                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 6.00000E+00,   7.60
1.15000, 34.500, 30.000,    7.60,    7.60,    8.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3313,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3089,  3088,  3011,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'NIS T410                                ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.51535E-01,  14.40, 0.00000E+00, 2.52882E-01,  28.80, 0.00000E+00, 6.25000E-01,  14.40,1.00423,  33.9346
1.00000, 69.000,  0.000,   14.40,   14.40,   15.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   28.80,   28.80,   31.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   28.80,   28.80,   31.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3090,  3402,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NAC TU                                  ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.19355E-01,  31.00
1.00000, 34.500, 30.000,   31.00,   31.00,   34.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3091,  3092,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAZ T525                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
-0.00000E+00, 8.00000E-01,  12.50
0.97391,138.000,-30.000,   12.50,   12.50,   13.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3092,   0,1.13043,0.86957,1.03000,0.97000,  21, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3091,  3092,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAZ T544                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
-0.00000E+00, 4.00000E-01,  25.00
0.97391,138.000,-30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3092,   0,1.13043,0.86957,1.03000,0.97000,  21, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3095,  3038,  3957,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PGR T601                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 8.27770E-02, 150.00, 0.00000E+00, 1.25444E-01,  50.00, 0.00000E+00, 2.18333E-01,  50.00,1.01115,  23.3018
0.93437,  0.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3038,   0,1.15000,0.85000,1.02000,1.01000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.000,-30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3095,  3038,  3979,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PGR T603                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.88667E-02, 150.00, 0.00000E+00, 1.22200E-01,  50.00, 0.00000E+00, 2.22200E-01,  50.00,1.00979,  23.2970
0.91563,230.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3038,   0,1.15000,0.85000,1.02000,1.01000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3095,  3038,  3978,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PGR T604                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.77267E-02, 150.00, 0.00000E+00, 1.20000E-01,  50.00, 0.00000E+00, 2.19800E-01,  50.00,1.00954,  23.2865
0.91563,230.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3038,   0,1.15000,0.85000,1.02000,1.01000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3099,  3411,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SFE T303                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 8.57143E-01,   7.00
1.00000, 34.500, 30.000,    7.00,    7.00,    7.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3100,  3135,  3976,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SFE T410                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 7.44000E-01,  12.50, 0.00000E+00, 2.68585E-01,   4.17, 0.00000E+00, 1.11367E+00,   4.17,1.02943,  12.4000
1.00000, 69.000,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
0.98125, 34.500,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3135,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.16,    4.16,    4.58,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3101,  3601,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'UM T512                                 ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.32600E-01,  25.00
0.96250,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3601,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3101,  3100,  3963,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SFE T509                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.20000E-01,  50.00, 0.00000E+00, 2.39952E-01,  16.67, 0.00000E+00, 4.79904E-01,  16.67,0.93958,  12.1328
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.09375, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3100,   0,1.15000,0.95000,1.04000,1.02000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.70,   16.70,   18.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3101,  3099,  3975,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SFE T514                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 5.36000E-01,  25.00, 0.00000E+00, 4.80000E-01,   8.33, 0.00000E+00, 1.09600E+00,   8.33,0.95909,  13.5150
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.03751, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3099,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.30,    8.30,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3103,  3151,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SGT T522                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
-0.00000E+00, 1.08176E+00,  12.50
1.00000,138.000,  0.000,   12.50,   12.50,   13.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3103,  3102,  3974,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SGT T504                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.88276E-01,  14.50, 0.00000E+00, 1.12070E+00,   4.38, 0.00000E+00, 2.36976E-01,   4.38,0.97010,  19.0664
1.00000,138.000,  0.000,   14.50,   14.50,   15.95,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.06562, 34.500,  0.000,   14.50,   14.50,   15.95,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3102,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.38,    4.38,    4.81,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3105,  3104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'SIS T533                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.13000E-01,  50.00
0.93438,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3104,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3104,  3144,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LGL TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 8.10000E-01,   8.00
1.00000, 34.500, 30.000,    8.00,    8.00,    8.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3106,  3421,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GRE T315                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 8.34000E-01,  14.00
1.00000, 34.500, 30.000,   14.00,   14.00,   15.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.07500,0.97500,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3106,  3421,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CEL T316                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.88846E-01,  26.00
1.00000, 34.500, 30.000,   26.00,   26.00,   28.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.07500,0.97500,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3108,  3284,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMT T519                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 2.52000E-01,  25.00
0.98125,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3284,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3110,  3133,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PNU T403                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 9.46600E-01,  12.50
1.00000, 69.000, 30.000,   12.50,   12.50,   13.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3133,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3111,  3147,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'UM 401                                  ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 9.37600E-01, 100.00
0.96250, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3147,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3111,  3152,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SRS T439                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.25667E-01,  30.00
1.01875, 69.000, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3152,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3431,  3115,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMR T301                                ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.93333E+00,   1.50
1.00000, 34.500, 30.000,    1.50,    1.50,    1.65,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3117,  3173,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LEA T333                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3117,  3174,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MGG T334                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3117,  3215,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MAT I 4.16                              ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.40000E+00,   4.00
1.00000, 34.500,-30.000,    4.00,    4.00,    4.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3117,  3224,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MEZ T325                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 8.33330E-01,  12.00
1.04688, 34.500, 30.000,   12.00,   12.00,   13.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3224,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.83333, 0.000
1.00000,   4.16
  3118,  3312,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'UDEHSA T                                ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 4.95320E-01,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3118,  3117,  3967,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TEL T507                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.12700E-01,  25.00, 0.00000E+00, 5.00996E-01,   8.33, 0.00000E+00, 1.12210E+00,   8.33,0.95749,  14.7902
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.03750, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3117,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.30,    8.30,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3155,  3119,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'TON T609                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 2.67857E-01,  44.80
0.95312,230.000, 30.000,   44.80,   44.80,   49.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3119,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3122,  3121,  3966,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TSZ T526                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.20000E-01,  25.00, 0.00000E+00, 2.42585E-01,   8.33, 0.00000E+00, 7.22287E-01,   8.33,0.98033,  50.7669
1.00000,138.000,-30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.01875, 13.800,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3121,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.16,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3122,  3116,  3965,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TSZ T528                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.24200E-01,  50.00, 0.00000E+00, 3.65927E-01,  16.67, 0.00000E+00, 6.48230E-01,  16.67,1.01171,  29.5069
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3116,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.67,   16.67,   18.33,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3123,  3124,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'VNU T538                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 2.94000E-01,  50.00
0.93437,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3124,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3123,  3159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'VNU T531                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.13000E-01,  50.00
0.93437,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3159,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3126,  3175,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'YOD T342                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.00000E+01,   0.50
1.00000, 34.500, 30.000,    0.50,    0.50,    0.55,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3128,  3127,  3971,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ZAM T430                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.97767E-01,  30.00, 0.00000E+00, 4.24000E-01,  10.00, 0.00000E+00, 8.57000E-01,  10.00,0.97160,   5.4852
1.00000, 69.000,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.02813, 34.500,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3127,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3186,  3139,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GEV T308                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 5.00000E-01,  20.00
1.00000, 34.500, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3160,  3140,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'RET T587                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 4.19330E-01,  25.00
0.95312,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3140,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3186,  3142,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ENF T307                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 5.91304E-01,  11.50
1.00000, 34.500, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3186,  3143,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHU TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 5.00000E-01,  14.00
1.00000, 34.500, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3145,  3146,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CUY T414                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 8.45179E-01,  14.00
1.00000, 69.000, 30.000,   14.00,   14.00,   15.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3152,  3149,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'T356                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 4.00000E+00,   1.60
1.00000, 34.500, 30.000,    1.60,    1.60,    1.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.01000,0.99000,  17, 0,0.00000,0.00000, 0.000
1.00000,   0.41
  3151,  3587,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T347                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 6.66700E-01,  15.00
1.00000,  0.000, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.00
  3155,  3120,  3961,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'TON 610                                 ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 8.88880E-02, 150.00, 0.00000E+00, 4.07406E-02,  50.00, 0.00000E+00, 7.40740E-02,  50.00,0.95001,  20.5121
1.00000,230.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
1.05624,138.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3120,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3159,  3167,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'IHS T331                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 5.00000E-01,  20.00
1.00000, 34.500, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3160,  3161,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RET T586                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 5.84000E-01,  25.00
0.93437,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3161,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3180,  3181,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CAR T540                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 5.35280E-01,  25.00
0.95312,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3181,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3183,  3184,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LEC T625                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.10000E-01,  50.00
1.00000,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,-1,   3184,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3184,  3570,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHA T336                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 6.66667E-01,  15.00
1.00000, 34.500, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3184,  3571,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MRJ T314                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.71429E+00,   7.00
1.00000, 34.500, 30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3184,  3572,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MRJ T315                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.00000E+00,   4.00
1.00000, 34.500,-30.000,    4.00,    4.00,    4.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3185,  3186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NCO T564                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.21000E-01,  50.00
0.91563,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3186,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3186,  3328,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T364                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 9.76200E-01,   8.00
1.00000, 34.500,-30.000,    8.00,    8.00,    8.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3186,  3453,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ENN T306                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 7.40741E-01,  13.50
1.00000, 34.500, 30.000,   13.50,   13.50,   14.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.98000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3188,  3555,  3561,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'EBI T646                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.34000E-01,  60.00, 0.00000E+00, 2.16000E-01,  20.00, 0.00000E+00, 1.03500E+00,  20.00,1.04300,  33.8518
1.00000,230.000,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.20000,0.80000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3193,  3194,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'UM 504                                  ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 6.54800E-01,  25.00
0.96250,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3194,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3201,  3592,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T6XXNAC2                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.50000E-01,  60.00
1.00000, 34.500, 30.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3204,  3205,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T546                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3205,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
0.97500,  13.80
  3204,  3206,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T547                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3206,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
0.97500,  13.80
  3204,  3207,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T548                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3207,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
0.97500,  13.80
  3204,  3208,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T549                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3208,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
0.97500,  13.80
  3204,  3209,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T550                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3209,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
0.97500,  13.80
  3555,  3210,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU98                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 1.05932E+00,  11.80
1.02813, 34.500, 30.000,   11.80,   11.80,   12.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3210,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3211,  3581,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T648                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.50000E-01,  60.00
1.05625,230.000, 30.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3581,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3211,  3582,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T649                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.50000E-01,  60.00
1.05625,230.000, 30.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3582,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3213,  3214,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BCO T570                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 2.20000E-01,  50.00
1.05625,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3214,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3213,  3229,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BCO T571                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 2.20000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3229,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3213,  3280,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T572                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 2.20000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3219,  3220,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MPP T540                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 4.20000E-01,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3219,  3228,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GPP T569                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.10340E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3221,  3310,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PRS T656                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 1.62500E-01,  80.00
1.00000, 34.500, 30.000,   80.00,   80.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3222,  3592,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T651                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.50000E-01,  60.00
0.97187, 34.500, 30.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3222,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3223,  3553,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T636                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.38080E-01, 120.00
0.95312, 34.500, 30.000,  120.00,  120.00,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3223,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3433,  3225,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'RGN TU                                  ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 1.00000E+00,   1.20
1.00000, 34.500, 30.000,    1.20,    1.20,    1.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3336,  3228,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PEC T02                                 ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.81600E-01,  50.00
1.00000, 34.500,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3553,  3230,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'T6XXX                                   ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
-0.00000E+00, 1.28500E-01,  70.00
0.96250,230.000,-30.000,   70.00,   70.00,   77.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3230,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3243,  3244,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T433                                    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 2.60900E-01,  46.00
1.00000, 69.000, 30.000,   46.00,   46.00,   50.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3244,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3262,  3263,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T621                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 1.76571E-01, 100.00
1.00000,230.000, 30.000,   70.00,   70.00,   77.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3262,  3264,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T622                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 1.76571E-01, 100.00
1.00000,230.000, 30.000,   70.00,   70.00,   77.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3297,  3298,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T360                                    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
-0.00000E+00, 4.00000E-01,  15.00
1.00000, 13.800,  0.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3304,  3305,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T418                                    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 2.40000E-01,  50.00
1.00000, 69.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3306,  3307,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SLH T574                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.86660E-01,  30.00
1.00000,138.000,-30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3307,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3306,  3317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SHL T575                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 5.88200E-01,  17.00
1.00000,138.000,-30.000,   17.00,   17.00,   18.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3307,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3310,  3311,  3977,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PRD T632                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.75000E-01,  40.00, 0.00000E+00, 2.12500E-01,  10.00, 0.00000E+00, 6.29170E-01,  10.00,1.01550,  29.4072
1.00000,230.000,  0.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
0.98125, 34.500,  0.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3311,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3315,  3316,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T441                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 5.10000E-01,  20.00
0.94375, 69.000, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3316,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3316,  3412,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TRV T340                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 4.14400E-01,  25.00
1.00000, 34.500, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3318,  3319,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'END T579                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 2.40000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3318,  3320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'END T580                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 2.40000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3321,  3580,  3959,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHY T647                                ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.40400E-01,  60.00, 0.00000E+00, 4.32000E-02,  20.00, 0.00000E+00, 2.07000E-01,  20.00,1.03009,  31.1158
1.00000,230.000,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
0.97187, 34.500,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3580,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.000,-30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3322,  3323,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ARN T581                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 1.06700E-01,  40.00
1.00000,138.000,-30.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3322,  3324,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ARN T582                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 1.06700E-01,  40.00
1.00000,138.000,-30.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3326,  3325,  3327,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'JUD T623                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 9.49290E-02, 140.00, 0.00000E+00, 6.54280E-02,  46.66, 0.00000E+00, 1.66500E-01,  46.66,0.98979,   0.3390
1.00000,230.000,  0.000,  140.00,  140.00,  154.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.01875, 69.000,  0.000,  140.00,  140.00,  154.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3325,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,-30.000,   46.70,   46.70,   51.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3330,  3331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T381                                    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 1.57420E+00,   4.00
1.00000, 34.500,-30.000,    4.00,    4.00,    4.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3335,  3334,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PEC T01                                 ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
-0.00000E+00, 2.83800E-01,  50.00
1.00000, 34.500, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3350,  3126,  3964,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'YOR T436                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 7.66400E-01,  12.50, 0.00000E+00, 1.00264E+00,   4.17, 0.00000E+00, 9.66667E-01,   4.17,0.95926,  14.1450
1.00000, 69.000,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.03750, 34.500,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3126,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.17,    4.17,    4.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3355,  3351,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUT T637                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-03, 2.49412E-01,  85.00
1.02500,243.600, 30.000,   85.00,   85.00,   93.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3355,  3352,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUT T638                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-03, 2.49412E-01,  85.00
1.02500,243.600, 30.000,   85.00,   85.00,   93.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3355,  3353,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUT T639                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-03, 2.49412E-01,  85.00
1.02500,243.600, 30.000,   85.00,   85.00,   93.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3355,  3354,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUT T640                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-03, 2.49412E-01,  85.00
1.02500,243.600, 30.000,   85.00,   85.00,   93.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3355,  3590,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAV SOL T653                            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.40000E-01,  30.00
1.02812,230.000, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3590,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3408,  3409,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RNA T554                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 3.13000E-01,  50.00
0.97188,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3409,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3424,  3413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ETX T405                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 4.73200E-01,  30.00
1.00000, 69.000, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3419,  3420,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CAH T401                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.94444E-01,  36.00
1.00000, 69.000, 30.000,   36.00,   36.00,   39.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3421,  3573,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GRE T217                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 7.22499E-01,  12.00
1.00000, 13.800, 30.000,   12.00,   12.00,   13.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3425,  3426,  3987,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ERA T471                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.14800E-01,  25.00, 0.00000E+00, 7.89157E-01,   8.30, 0.00000E+00, 1.56626E+00,   8.30,1.01307,  29.7562
1.00000, 69.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
0.99063, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3426,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.30,    8.30,    9.13,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3429,  3434,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'AMT T606                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.44340E-01,  50.00
1.00000,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3429,  3427,  3428,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'AMT T605                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.53667E-02, 150.00, 0.00000E+00, 5.71489E-01,  45.00, 0.00000E+00, 3.41422E-01,  45.00,0.99468,  26.9078
1.00000,230.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.03750,138.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3427,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,-30.000,   45.00,   45.00,   49.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3430,  3431,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CAT T440                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
-0.00000E+00, 4.92767E-01,  30.00
0.91562, 69.000, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3431,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3432,  3433,  3993,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHI T462                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.14800E-01,  25.00, 0.00000E+00, 7.89157E-01,   8.30, 0.00000E+00, 1.56626E+00,   8.30,0.91728,  -3.1705
1.00000, 69.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.07500, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3433,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.30,    8.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3436,  3438,  3437,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PLL T363                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.40000E-01,  25.00, 0.00000E+00, 4.65600E-01,  12.50, 0.00000E+00, 1.04016E+00,  12.50,0.99899,  24.5286
1.00000, 34.500,-30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.400,-30.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.400,-30.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3460,  3461,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LAZ T354                                ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.74400E-01,  12.50
0.99062, 34.500, 30.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3461,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3460,  3462,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LAZ T354 1                              ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 3.74400E-01,  12.50
1.00000, 34.500, 30.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3462,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3544,  3602,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CDH T629                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
-0.00000E+00, 6.19500E-01,  20.00
0.96250,230.000, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3602,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3544,  3545,  3958,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CDH T630                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.63700E-01, 100.00, 0.00000E+00, 1.50150E-01,  33.33, 0.00000E+00, 6.60066E-01,  33.33,1.02268,  25.8190
1.00000,230.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3545,   0,1.10000,0.90000,1.02000,0.98000,   9, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,  100.00,  100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   33.30,   33.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3544,  3545,  3546,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'CDH T644                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.63700E-01, 100.00, 0.00000E+00, 1.50150E-01,  33.33, 0.00000E+00, 6.60066E-01,  33.33,0.99625,  25.8621
0.97500,230.000,  0.000,  100.00,  100.00,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3545,   0,1.10000,0.90000,1.02000,0.98000,   9, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,  100.00,  100.00,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.00000,1.00000,   3, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   33.33,   33.33,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.00000,1.00000,   3, 0,0.00000,0.00000, 0.000
  3548,  3549,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CDH TU01                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
-0.00000E+00, 8.92308E-02, 130.00
1.00000, 34.500,-30.000,  130.00,  130.00,  143.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3551,  3552,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'VEG T607                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 2.80211E-01,  47.50
1.00000,230.000, 30.000,   47.50,   47.50,   52.25,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3553,  3106,  3960,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SLU T634                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.66300E-01,  60.00, 0.00000E+00, 1.01000E-01,  40.00, 0.00000E+00, 4.27000E-01,  20.00,1.04641,  31.6816
1.00000,230.000,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
0.97188, 34.500,  0.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3106,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,-30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3555,  3556,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU1                                 ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 6.64894E-01,  18.80
1.00000, 34.500, 30.000,   18.80,   18.80,   20.68,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   3, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3555,  3557,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU2                                 ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 6.64894E-01,  18.80
1.00000, 34.500, 30.000,   18.80,   18.80,   20.68,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   3, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3555,  3558,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU3A                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.05932E+00,  11.80
1.00000, 34.500, 30.000,   11.75,   11.75,   12.93,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   3, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3555,  3559,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU3B                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.32979E+00,   9.40
1.00000, 34.500, 30.000,    9.40,    9.40,   10.34,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   3, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3577,  3578,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CKP T576                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 4.20000E-01,  25.00
1.00000,  0.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.00
  3593,  3594,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T348                                    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-0.00000E+00, 1.83000E-01,  30.00
1.04688, 34.500, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3594,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.36
  3610,  3611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T583                                    ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
-0.00000E+00, 2.69800E-01,  31.50
1.00000,138.000,-30.000,   31.50,   31.50,   34.65,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   6.60
  3652,  3660,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BSV T591                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-03, 1.64100E-01,  75.00
1.00000,138.000, 30.000,   75.00,   75.00,   82.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3660,   0,1.10000,0.90000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3652,  3661,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BSV T589                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-03, 1.63800E-01,  75.00
1.00000,138.000, 30.000,   75.00,   75.00,   82.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3661,   0,1.10000,0.90000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3652,  3662,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T588                                    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-03, 1.64100E-01,  75.00
1.00000,138.000, 30.000,   75.00,   75.00,   82.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3662,   0,1.10000,0.90000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,    PDES,     PTOL,    'ARNAME'
   2,     0,    0.000,   10.000,'EL SALVADOR '
   3,     0,    0.000,   10.000,'HONDURAS    '
   4,     0,    0.000,   10.000,'NICARAGUA   '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,    RDC,     SETVL,    VSCHD,    VCMOD,    RCOMP,   DELTI,METER   DCVMIN,CCCITMX,CCCACC
@! IPR,NBR,  ANMXR,  ANMNR,   RCR,    XCR,   EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,NDR,   IFR,   ITR,'IDR', XCAPR
@! IPI,NBI,  ANMXI,  ANMNI,   RCI,    XCI,   EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,NDI,   IFI,   ITI,'IDI', XCAPI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,  RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,  DCSET,  ACSET,  ALOSS,  BLOSS,MINLOSS,  SMAX,   IMAX,   PWF,     MAXQ,   MINQ, VSREG,NREG, RMPCT
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,  T1,   Re(F1), Im(F1),   T2,   Re(F2), Im(F2),   T3,   Re(F3), Im(F3),   T4,   Re(F4), Im(F4),   T5,   Re(F5), Im(F5),   T6,   Re(F6), Im(F6)
@!    T7,   Re(F7), Im(F7),   T8,   Re(F8), Im(F8),   T9,   Re(F9), Im(F9),   T10, Re(F10),Im(F10),   T11, Re(F11),Im(F11),   T12, Re(F12),Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,   VCMOD, VCONVN
@!  IB, N,  ANGMX,  ANGMN,   RC,     XC,     EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,   SETVL,   DCPF,  MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2, RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,  RDC,      LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'NO          '
   2,'LA          '
   3,'CA          '
   4,'CE          '
   5,'SU          '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID',PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'ENEE        '
   2,'PRIVADO     '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,PDES,   QDES,  VSET,   SHMX,   TRMX,   VTMN,   VTMX,   VSMX,    IMX,   LINX,   RMPCT,OWNER,  SET1,    SET2,VSREF, FCREG,NREG,   'MNAME'
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!   I,'ID',MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,NREG, RMPCT,   'RMIDNT',     BINIT,S1,N1,    B1, S2,N2,    B2, S3,N3,    B3, S4,N4,    B4, S5,N5,    B5, S6,N6,    B6, S7,N7,    B7, S8,N8,    B8
  3061,'1 ',   0,  0,  0,1.05000,0.95000,  3061,   0, 100.0,'            ',   0.00, 1, 1,   7.00
  3062,'1 ',   1,  0,  1,1.05000,0.95000,  3062,   0, 100.0,'            ',   7.50, 1, 1,   7.50
  3069,'1 ',   0,  0,  0,1.05000,0.96000,  3069,   0, 100.0,'            ',   0.00, 1, 1,   7.50, 1, 1,   7.50
  3090,'1 ',   0,  0,  0,1.05000,0.95000,  3090,   0, 100.0,'            ',   0.00, 1, 1, -15.00
  3111,'1 ',   1,  0,  1,1.05000,0.98000,  3111,   0, 100.0,'            ',  15.00, 1, 1,   7.50, 1, 1,   7.50
  3131,'1 ',   0,  0,  0,1.05000,0.95000,  3131,   0, 100.0,'            ',   0.00, 1, 1, -15.00
  3132,'1 ',   0,  0,  0,1.05000,0.95000,  3132,   0, 100.0,'            ',   0.00, 1, 1, -15.00
  3428,'1 ',   0,  0,  0,1.05000,0.95000,  3428,   0, 100.0,'            ',   0.00, 1, 1, -15.00, 1, 1, -15.00
  3548,'1 ',   0,  0,  0,1.05000,0.95000,  3548,   0, 100.0,'            ',   0.00, 1, 1,  -4.00
  3611,'1 ',   0,  0,  0,1.05000,0.95000,  3611,   0, 100.0,'            ',   0.00, 1, 1,   8.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,TC,BC, MBASE,RATEKV,PC,  PSET,     H,      A,      B,      D,      E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
