0,   100.00, 33, 0, 1, 60.00     / PSS(R)E 33 RAW created by rawd33  THU, JUN 27 2024  12:21


  3001,'CJN U01     ',  13.8000,3,   3,   3,   1,1.02000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3002,'CJN U02     ',  13.8000,2,   3,   3,   1,1.02000,   0.0215,1.10000,0.90000,1.10000,0.90000
  3003,'CJN U03     ',  13.8000,2,   3,   3,   1,1.01732,  -3.6252,1.10000,0.90000,1.10000,0.90000
  3004,'CJN U04     ',  13.8000,2,   3,   3,   1,1.01732,  -3.6252,1.10000,0.90000,1.10000,0.90000
  3005,'CRL U01     ',  13.8000,2,   3,   3,   1,1.00436,  -4.7605,1.10000,0.90000,1.10000,0.90000
  3006,'CRL U02     ',  13.8000,2,   3,   3,   1,0.99721,  -5.9865,1.10000,0.90000,1.10000,0.90000
  3007,'RLN U01     ',  13.8000,2,   3,   3,   1,1.01000,  -4.6987,1.10000,0.90000,1.10000,0.90000
  3008,'RLN U02     ',  13.8000,2,   3,   3,   1,1.01000,  -4.6987,1.10000,0.90000,1.10000,0.90000
  3009,'RLN U03     ',  13.8000,2,   3,   3,   1,1.00240,  -6.0072,1.10000,0.90000,1.10000,0.90000
  3010,'RLN U04     ',  13.8000,2,   3,   3,   1,1.00240,  -6.0072,1.10000,0.90000,1.10000,0.90000
  3011,'NIS U01     ',  13.8000,2,   3,   3,   1,0.98998,   3.0078,1.10000,0.90000,1.10000,0.90000
  3012,'LUV B241    ',  13.8000,2,   3,   5,   2,1.01061,   0.0744,1.10000,0.90000,1.10000,0.90000
  3013,'LUV B242    ',  13.8000,2,   3,   5,   2,1.01061,   0.0744,1.10000,0.90000,1.10000,0.90000
  3014,'LUV B243    ',  13.8000,2,   3,   5,   2,1.01061,   0.0744,1.10000,0.90000,1.10000,0.90000
  3015,'LSL U01     ',  13.8000,2,   3,   5,   2,1.03587,   0.0744,1.10000,0.90000,1.10000,0.90000
  3016,'MFL B212    ',  13.8000,1,   3,   4,   1,0.99155,  -7.1575,1.10000,0.90000,1.10000,0.90000
  3017,'LPT B202    ',  13.8000,2,   3,   1,   1,1.00924,  -9.9279,1.10000,0.90000,1.10000,0.90000
  3018,'LPT B201    ',  13.8000,2,   3,   1,   1,1.01008,  52.1337,1.10000,0.90000,1.10000,0.90000
  3019,'ECH B274    ',  13.8000,2,   3,   1,   2,1.02228,  -9.5958,1.10000,0.90000,1.10000,0.90000
  3020,'TAL B217    ',  13.8000,2,   3,   1,   1,1.01501,  -7.6409,1.10000,0.90000,1.10000,0.90000
  3021,'TSZ B257    ',  13.8000,2,   3,   1,   1,0.98642,  -7.2929,1.10000,0.90000,1.10000,0.90000
  3022,'LVI B238    ',  13.8000,1,   3,   1,   1,1.01121, -10.9943,1.10000,0.90000,1.10000,0.90000
  3023,'CTE B209    ',  13.8000,2,   3,   2,   1,0.99990, -19.0305,1.10000,0.90000,1.10000,0.90000
  3024,'PGR B318    ',  34.5000,1,   3,   1,   1,0.99208, -10.5217,1.10000,0.90000,1.10000,0.90000
  3025,'CJL 4.16KV  ',   4.1600,1,   3,   3,   2,0.99946,  63.1568,1.10000,0.90000,1.10000,0.90000
  3026,'SFE B215    ',  13.8000,1,   3,   4,   1,0.98990,  -6.9271,1.10000,0.90000,1.10000,0.90000
  3027,'CTE B307    ',  34.5000,1,   3,   2,   1,1.00361,  11.7103,1.10000,0.90000,1.10000,0.90000
  3028,'SMT B234    ',  13.8000,1,   3,   1,   1,0.99660, -12.8514,1.10000,0.90000,1.10000,0.90000
  3029,'CRL B501    ', 138.0000,1,   3,   3,   1,0.99721,  24.0135,1.10000,0.90000,1.10000,0.90000
  3030,'SUY B515    ', 138.0000,1,   3,   4,   1,0.98368,  25.5346,1.10000,0.90000,1.10000,0.90000
  3031,'CDA B530    ', 138.0000,1,   3,   4,   1,0.98373,  25.5407,1.10000,0.90000,1.10000,0.90000
  3032,'CJN B601    ', 230.0000,1,   3,   3,   1,1.01732,  26.3748,1.10000,0.90000,1.10000,0.90000
  3033,'SUY B612    ', 230.0000,1,   3,   4,   1,1.02581,  27.4861,1.10000,0.90000,1.10000,0.90000
  3034,'PAV B620    ', 230.0000,1,   3,   5,   1,1.03587,  30.0744,1.10000,0.90000,1.10000,0.90000
  3035,'BER B205    ',  13.8000,1,   3,   1,   1,1.00518, -11.3375,1.10000,0.90000,1.10000,0.90000
  3036,'BER B410    ',  69.0000,1,   3,   1,   1,1.01191,  21.7351,1.10000,0.90000,1.10000,0.90000
  3037,'BER B507    ', 138.0000,1,   3,   1,   1,0.99166,  22.2405,1.10000,0.90000,1.10000,0.90000
  3038,'PGR B509    ', 138.0000,1,   3,   1,   1,1.01595,  23.0309,1.10000,0.90000,1.10000,0.90000
  3039,'BIJ 4.16KV  ',   4.1600,1,   3,   1,   2,1.01619, -11.3410,1.10000,0.90000,1.10000,0.90000
  3040,'BIJ B562    ', 138.0000,1,   3,   1,   1,0.98310,  23.1417,1.10000,0.90000,1.10000,0.90000
  3042,'BOR B332    ',  34.5000,2,   3,   2,   1,1.01358,   4.6741,1.10000,0.90000,1.10000,0.90000
  3043,'BOR B571    ', 138.0000,1,   3,   2,   1,0.99493,  10.0411,1.10000,0.90000,1.10000,0.90000
  3044,'BVI B218    ',  13.8000,1,   3,   1,   1,1.00490, -10.0440,1.10000,0.90000,1.10000,0.90000
  3045,'BVI B528    ', 138.0000,1,   3,   1,   1,0.99118,  22.1267,1.10000,0.90000,1.10000,0.90000
  3046,'CCE B330    ',  34.5000,1,   3,   2,   1,1.00553, -24.4923,1.10000,0.90000,1.10000,0.90000
  3047,'CCE B565    ', 138.0000,1,   3,   2,   1,0.99343,  10.6460,1.10000,0.90000,1.10000,0.90000
  3048,'CHM B239    ',  13.8000,1,   3,   1,   1,1.02228,  -9.5958,1.10000,0.90000,1.10000,0.90000
  3049,'CHM B539    ', 138.0000,1,   3,   1,   1,1.00199,  23.8759,1.10000,0.90000,1.10000,0.90000
  3050,'BVI B219    ',  13.8000,1,   3,   1,   1,1.01281, -10.3694,1.10000,0.90000,1.10000,0.90000
  3051,'CIR B221    ',  13.8000,1,   3,   1,   1,1.00520, -12.8514,1.10000,0.90000,1.10000,0.90000
  3052,'CIR B537    ', 138.0000,1,   3,   1,   1,0.99201,  22.1196,1.10000,0.90000,1.10000,0.90000
  3053,'CRL B301    ',  34.5000,1,   3,   3,   1,1.01912,  18.1598,1.10000,0.90000,1.10000,0.90000
  3054,'CRL 69KV    ',  69.0000,1,   3,   3,   1,1.00491,  26.4008,1.10000,0.90000,1.10000,0.90000
  3055,'CTE B513    ', 138.0000,1,   3,   2,   1,0.99526,  13.6525,1.10000,0.90000,1.10000,0.90000
  3056,'CYG B316    ',  34.5000,1,   3,   4,   1,0.99885,  -9.1270,1.10000,0.90000,1.10000,0.90000
  3057,'DAN B334    ',  34.5000,1,   3,   4,   1,0.99528,  15.4420,1.10000,0.90000,1.10000,0.90000
  3058,'DAN B432    ',  69.0000,1,   3,   4,   1,0.98121,  17.7962,1.10000,0.90000,1.10000,0.90000
  3059,'ELC B560    ', 138.0000,1,   3,   1,   1,0.98642,  22.7071,1.10000,0.90000,1.10000,0.90000
  3060,'CYG B536    ', 138.0000,1,   3,   4,   1,0.99019,  23.7141,1.10000,0.90000,1.10000,0.90000
  3061,'GMC B347    ',  34.5000,1,   3,   4,   1,0.98842,  12.7267,1.10000,0.90000,1.10000,0.90000
  3062,'GMC B437    ',  69.0000,1,   3,   4,   1,0.99295,  15.3891,1.10000,0.90000,1.10000,0.90000
  3063,'GUA B337    ',  34.5000,1,   3,   2,   1,1.00691,  18.5230,1.10000,0.90000,1.10000,0.90000
  3064,'GUA B537    ', 138.0000,1,   3,   2,   1,1.00893,  21.1332,1.10000,0.90000,1.10000,0.90000
  3065,'HYO U01     ',   0.4800,4,   3,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3066,'ISL B334    ',  34.5000,1,   3,   2,   1,1.01351, -23.6541,1.10000,0.90000,1.10000,0.90000
  3067,'ISL B520    ', 138.0000,1,   3,   2,   1,0.99281,  10.6720,1.10000,0.90000,1.10000,0.90000
  3068,'JUT B337    ',  34.5000,2,   3,   4,   1,0.98026,   9.6063,1.10000,0.90000,1.10000,0.90000
  3069,'JUT B438    ',  69.0000,1,   3,   4,   1,0.98593,  12.0192,1.10000,0.90000,1.10000,0.90000
  3070,'LFL B301    ',  34.5000,1,   3,   3,   1,1.01693,  35.3748,1.10000,0.90000,1.10000,0.90000
  3071,'LFL B434    ',  69.0000,1,   3,   3,   1,0.98549,  37.5786,1.10000,0.90000,1.10000,0.90000
  3073,'LIM 69KV    ',  69.0000,1,   3,   1,   1,1.00142,  20.5852,1.10000,0.90000,1.10000,0.90000
  3074,'LLN B213    ',  13.8000,1,   3,   4,   1,0.99637,  -9.0465,1.10000,0.90000,1.10000,0.90000
  3075,'LLN B419    ',  69.0000,1,   3,   4,   1,1.02688,  22.9385,1.10000,0.90000,1.10000,0.90000
  3076,'LNZ B226    ',  13.8000,1,   3,   4,   1,0.99541,  -8.2674,1.10000,0.90000,1.10000,0.90000
  3077,'LNZ B425    ',  69.0000,1,   3,   4,   1,1.02764,  22.9670,1.10000,0.90000,1.10000,0.90000
  3078,'LPT B503    ', 138.0000,1,   3,   1,   1,0.99149,  22.1337,1.10000,0.90000,1.10000,0.90000
  3079,'LSL B628    ', 230.0000,1,   3,   5,   1,1.03587,  30.0744,1.10000,0.90000,1.10000,0.90000
  3080,'LUV B621    ', 230.0000,1,   3,   5,   1,1.03587,  30.0744,1.10000,0.90000,1.10000,0.90000
  3081,'MAS B352    ',  34.5000,1,   3,   1,   1,1.01024,  20.0854,1.10000,0.90000,1.10000,0.90000
  3082,'MAS B544    ', 138.0000,1,   3,   1,   1,0.98820,  22.7941,1.10000,0.90000,1.10000,0.90000
  3083,'MCH B311    ',  34.5000,1,   3,   3,   1,0.98133,  13.6867,1.10000,0.90000,1.10000,0.90000
  3084,'MCH 2.4KV   ',   2.4000,1,   3,   3,   1,1.01796, -20.0320,1.10000,0.90000,1.10000,0.90000
  3085,'MFL B523    ', 138.0000,1,   3,   4,   1,0.98290,  25.4760,1.10000,0.90000,1.10000,0.90000
  3086,'MOR B335    ',  34.5000,1,   3,   1,   1,1.00177,  18.0073,1.10000,0.90000,1.10000,0.90000
  3087,'MOR B435    ',  69.0000,1,   3,   1,   1,1.00076,  20.5983,1.10000,0.90000,1.10000,0.90000
  3088,'NIS B310    ',  34.5000,1,   3,   3,   1,0.98854,  32.9913,1.10000,0.90000,1.10000,0.90000
  3089,'NIS B439    ',  69.0000,1,   3,   3,   1,0.98998,  33.0078,1.10000,0.90000,1.10000,0.90000
  3090,'PAV B363    ',  34.5000,2,   3,   5,   1,0.98938,  25.3752,1.10000,0.90000,1.10000,0.90000
  3091,'PAZ B525    ', 138.0000,1,   3,   4,   1,0.99112,  23.6305,1.10000,0.90000,1.10000,0.90000
  3092,'PAZ B125    ',   4.1600,1,   3,   4,   2,1.00203,  53.2674,1.10000,0.90000,1.10000,0.90000
  3093,'LOS PLANES  ',   0.4000,4,   3,   4,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3094,'PGR B422    ',  69.0000,1,   3,   1,   1,1.00802,  21.2966,1.10000,0.90000,1.10000,0.90000
  3095,'PGR B603    ', 230.0000,1,   3,   1,   1,0.99762,  24.9222,1.10000,0.90000,1.10000,0.90000
  3096,'BER B206    ',  13.8000,1,   3,   1,   1,1.00738, -12.0057,1.10000,0.90000,1.10000,0.90000
  3097,'RGU B518    ', 138.0000,1,   3,   2,   1,0.99550,  11.2399,1.10000,0.90000,1.10000,0.90000
  3098,'RLN B521    ', 138.0000,1,   3,   1,   1,1.00240,  23.9928,1.10000,0.90000,1.10000,0.90000
  3099,'SFE B303    ',  34.5000,1,   3,   4,   1,0.98774,  23.9276,1.10000,0.90000,1.10000,0.90000
  3100,'SFE B404    ',  69.0000,1,   3,   4,   1,1.02816,  22.9410,1.10000,0.90000,1.10000,0.90000
  3101,'SFE B505    ', 138.0000,1,   3,   4,   1,0.98418,  25.3511,1.10000,0.90000,1.10000,0.90000
  3102,'SGT B374    ',  34.5000,1,   3,   4,   1,0.99763,  20.6159,1.10000,0.90000,1.10000,0.90000
  3103,'SGT 138KV   ', 138.0000,1,   3,   4,   1,0.99311,  23.5548,1.10000,0.90000,1.10000,0.90000
  3104,'SIS B309    ',  34.5000,2,   3,   2,   1,1.01360, -20.1170,1.10000,0.90000,1.10000,0.90000
  3105,'SIS B548    ', 138.0000,1,   3,   2,   1,0.99646,  13.5492,1.10000,0.90000,1.10000,0.90000
  3106,'SLU B321    ',  34.5000,2,   3,   5,   1,0.99691,  27.6727,1.10000,0.90000,1.10000,0.90000
  3108,'SMT B534    ', 138.0000,1,   3,   1,   1,1.00303,  22.6431,1.10000,0.90000,1.10000,0.90000
  3109,'SRS B331    ',  34.5000,4,   3,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3110,'PNU 69KV    ',  69.0000,1,   3,   4,   1,1.02837,  23.0457,1.10000,0.90000,1.10000,0.90000
  3111,'SRS B433    ',  69.0000,1,   3,   3,   1,0.98999,  41.1325,1.10000,0.90000,1.10000,0.90000
  3112,'SUY B203    ',  13.8000,1,   3,   4,   1,0.98848,  -6.8391,1.10000,0.90000,1.10000,0.90000
  3113,'SUY B418    ',  69.0000,1,   3,   4,   1,1.02952,  23.2393,1.10000,0.90000,1.10000,0.90000
  3114,'BAB U01     ',  13.8000,2,   3,   4,   2,1.00638, -17.9753,1.10000,0.90000,1.10000,0.90000
  3115,'SMR U01     ',  13.8000,4,   3,   4,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3116,'TAL B404    ',  69.0000,1,   3,   1,   1,1.01501,  22.3591,1.10000,0.90000,1.10000,0.90000
  3117,'TEL B305    ',  34.5000,1,   3,   2,   1,1.00748,  14.6673,1.10000,0.90000,1.10000,0.90000
  3118,'TEL B511    ', 138.0000,1,   3,   2,   1,1.00166,  18.3690,1.10000,0.90000,1.10000,0.90000
  3119,'TON B228    ',  13.8000,1,   3,   4,   1,0.98678,  -4.6267,1.10000,0.90000,1.10000,0.90000
  3120,'TON B535    ', 138.0000,1,   3,   4,   1,0.98582,  25.7291,1.10000,0.90000,1.10000,0.90000
  3121,'TSZ B226    ',  13.8000,1,   3,   1,   1,1.00661,  49.3505,1.10000,0.90000,1.10000,0.90000
  3122,'TSZ B526    ', 138.0000,1,   3,   1,   1,0.98642,  22.7071,1.10000,0.90000,1.10000,0.90000
  3123,'VNU B520    ', 138.0000,1,   3,   1,   1,0.99267,  22.3898,1.10000,0.90000,1.10000,0.90000
  3124,'VNU B322    ',  34.5000,2,   3,   1,   1,1.00728, -11.0257,1.10000,0.90000,1.10000,0.90000
  3125,'RBL U01     ',   4.1600,2,   3,   3,   2,1.01788,  -9.0134,1.10000,0.90000,1.10000,0.90000
  3126,'YOR B336    ',  34.5000,1,   3,   1,   1,0.99004,  16.6676,1.10000,0.90000,1.10000,0.90000
  3127,'ZAM B331    ',  34.5000,1,   3,   4,   1,0.99673,  19.7329,1.10000,0.90000,1.10000,0.90000
  3128,'ZAM B431    ',  69.0000,1,   3,   4,   1,1.00726,  20.7065,1.10000,0.90000,1.10000,0.90000
  3129,'ZAC U01     ',   0.4800,2,   3,   3,   2,1.00743,   2.9913,1.10000,0.90000,1.10000,0.90000
  3130,'CDA B210    ',  13.8000,1,   3,   4,   1,0.99095,  -6.7273,1.10000,0.90000,1.10000,0.90000
  3131,'SUY R212    ',  13.8000,1,   3,   4,   1,0.95785,  -4.3492,1.10000,0.90000,1.10000,0.90000
  3132,'SUY R213    ',  13.8000,1,   3,   4,   1,0.95807,  -4.3474,1.10000,0.90000,1.10000,0.90000
  3133,'PNU 13.8KV  ',  13.8000,1,   3,   4,   1,0.99703,  -7.6140,1.10000,0.90000,1.10000,0.90000
  3134,'LPT B244    ',  13.8000,1,   3,   1,   1,1.01190, -11.1490,1.10000,0.90000,1.10000,0.90000
  3135,'SFE 34.5KV  ',  34.5000,1,   3,   4,   1,0.99924,  22.9410,1.10000,0.90000,1.10000,0.90000
  3136,'BER 13.8KV  ',  13.8000,1,   3,   1,   1,0.99308, -10.0288,1.10000,0.90000,1.10000,0.90000
  3137,'CIR B222    ',  13.8000,1,   3,   1,   1,1.00530, -11.2877,1.10000,0.90000,1.10000,0.90000
  3139,'GEV U01     ',   0.4800,2,   3,   1,   2,1.00392, -42.2651,1.10000,0.90000,1.10000,0.90000
  3140,'RET B257    ',  13.8000,1,   3,   1,   1,0.99434, -10.9806,1.10000,0.90000,1.10000,0.90000
  3141,'DAN B333    ',  34.5000,2,   3,   4,   1,0.99528,  15.4420,1.10000,0.90000,1.10000,0.90000
  3142,'ENF U01     ',   0.4800,2,   3,   1,   2,1.00450, -41.8194,1.10000,0.90000,1.10000,0.90000
  3143,'CHU U01     ',  13.8000,2,   3,   1,   2,1.00450, -41.8194,1.10000,0.90000,1.10000,0.90000
  3144,'LGL U01     ',  13.8000,2,   3,   2,   1,1.01353, -49.4393,1.10000,0.90000,1.10000,0.90000
  3145,'CUY 69      ',  69.0000,1,   3,   1,   2,1.00051,  20.7852,1.10000,0.90000,1.10000,0.90000
  3146,'CUY U01     ',  13.8000,2,   3,   1,   2,1.00000,  -6.2387,1.10000,0.90000,1.10000,0.90000
  3147,'SRS B331    ',  34.5000,4,   3,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3148,'NIC U05     ',   0.4800,2,   3,   2,   2,1.00361, -18.2897,1.10000,0.90000,1.10000,0.90000
  3149,'RLQ B056    ',   0.4150,1,   3,   3,   2,1.01292, -19.4143,1.10000,0.90000,1.10000,0.90000
  3150,'LNZ B227    ',  13.8000,1,   3,   4,   1,0.99541,  -8.2674,1.10000,0.90000,1.10000,0.90000
  3151,'SGT 34.5KV  ',  34.5000,1,   3,   4,   1,0.98282,  22.4598,1.10000,0.90000,1.10000,0.90000
  3152,'SRS B332    ',  34.5000,1,   3,   3,   1,1.01292,   9.8910,1.10000,0.90000,1.10000,0.90000
  3153,'CYM U01     ',   4.1600,2,   3,   1,   2,1.01005,  -8.8140,1.10000,0.90000,1.10000,0.90000
  3154,'SCA U01     ',   4.1600,2,   3,   1,   2,1.01024,  -9.9146,1.10000,0.90000,1.10000,0.90000
  3155,'TON B610    ', 230.0000,1,   3,   4,   1,1.03142,  27.9177,1.10000,0.90000,1.10000,0.90000
  3156,'NIV U01     ',   0.4800,2,   3,   1,   2,1.01912, -11.8402,1.10000,0.90000,1.10000,0.90000
  3157,'CCE B 329   ',  34.5000,1,   3,   2,   1,1.00553, -24.4923,1.10000,0.90000,1.10000,0.90000
  3158,'COR U01     ',   4.1600,2,   3,   1,   2,1.01000,  -8.6676,1.10000,0.90000,1.10000,0.90000
  3159,'VNU B323    ',  34.5000,1,   3,   1,   1,1.00728, -11.0257,1.10000,0.90000,1.10000,0.90000
  3160,'RET 138KV   ', 138.0000,1,   3,   1,   1,0.99586,  22.1576,1.10000,0.90000,1.10000,0.90000
  3161,'RET B256    ',  13.8000,1,   3,   1,   1,0.99517, -12.1792,1.10000,0.90000,1.10000,0.90000
  3162,'LES U01     ',   4.1600,2,   3,   4,   2,0.99876, -38.3612,1.10000,0.90000,1.10000,0.90000
  3163,'CPA U01     ',   4.1600,2,   3,   1,   2,1.00000, -11.2181,1.10000,0.90000,1.10000,0.90000
  3164,'ISL B331    ',  34.5000,1,   3,   2,   1,1.01492, -22.8230,1.10000,0.90000,1.10000,0.90000
  3165,'PEB U01     ',   4.1600,2,   3,   3,   2,1.01840,  -9.6831,1.10000,0.90000,1.10000,0.90000
  3166,'APC U01     ',   0.4800,2,   3,   3,   2,0.99459, -16.6655,1.10000,0.90000,1.10000,0.90000
  3167,'IHS U01     ',   0.4800,2,   3,   1,   2,1.00728, -41.0257,1.10000,0.90000,1.10000,0.90000
  3168,'ECO U01     ',   0.4800,2,   3,   1,   2,1.00691, -11.4770,1.10000,0.90000,1.10000,0.90000
  3169,'CYR U01     ',   4.1600,2,   3,   4,   1,0.99885, -39.1270,1.10000,0.90000,1.10000,0.90000
  3170,'CUY 69KV    ',  69.0000,1,   3,   1,   1,0.99992,  20.6376,1.10000,0.90000,1.10000,0.90000
  3171,'CRN U01     ',  13.8000,2,   3,   4,   2,0.97879, -17.2583,1.10000,0.90000,1.10000,0.90000
  3173,'LEA U01     ',   4.1600,2,   3,   1,   2,1.00748, -15.3327,1.10000,0.90000,1.10000,0.90000
  3174,'MGG U01     ',   4.1600,2,   3,   1,   2,1.00748, -15.3327,1.10000,0.90000,1.10000,0.90000
  3175,'YOD U01     ',   4.1600,2,   3,   1,   2,0.99004, -13.3324,1.10000,0.90000,1.10000,0.90000
  3176,'ACE U01     ',   4.1600,2,   3,   2,   2,1.01358, -25.3259,1.10000,0.90000,1.10000,0.90000
  3177,'LAU U01     ',   4.1600,2,   3,   1,   2,1.01024,  -9.9146,1.10000,0.90000,1.10000,0.90000
  3178,'TER T537    ',  13.8000,1,   3,   1,   1,0.99651, -11.7443,1.10000,0.90000,1.10000,0.90000
  3179,'TER LVI 138 ', 138.0000,1,   3,   1,   1,0.99755,  23.2656,1.10000,0.90000,1.10000,0.90000
  3180,'CAR B540    ', 138.0000,1,   3,   1,   1,0.99746,  23.3872,1.10000,0.90000,1.10000,0.90000
  3181,'CAR B340    ',  34.5000,2,   3,   1,   1,1.00253, -10.8076,1.10000,0.90000,1.10000,0.90000
  3182,'SJP U01     ',  13.8000,2,   3,   2,   2,1.00000, -16.9023,1.10000,0.90000,1.10000,0.90000
  3183,'LEC B619    ', 230.0000,1,   3,   3,   1,1.03451,  25.8671,1.10000,0.90000,1.10000,0.90000
  3184,'LEC B309    ',  34.5000,1,   3,   3,   1,1.01362,  -5.8468,1.10000,0.90000,1.10000,0.90000
  3185,'NCO B564    ', 138.0000,1,   3,   1,   1,0.98654,  21.8707,1.10000,0.90000,1.10000,0.90000
  3186,'NCO B364    ',  34.5000,1,   3,   1,   1,1.00450, -11.8194,1.10000,0.90000,1.10000,0.90000
  3187,'CYG B315    ',  34.5000,2,   3,   4,   1,0.99369,  -9.1310,1.10000,0.90000,1.10000,0.90000
  3188,'PSM 230     ', 230.0000,1,   3,   5,   2,1.03906,  30.7490,1.10000,0.90000,1.10000,0.90000
  3190,'F-LEC-PAN   ', 230.0000,1,   3,   3,   1,1.03701,  25.8457,1.10000,0.90000,1.10000,0.90000
  3193,'EL ESTADIO  ', 138.0000,1,   3,   1,   1,0.99301,  22.2276,1.10000,0.90000,1.10000,0.90000
  3194,'EST CARGA   ',  13.8000,1,   3,   1,   1,1.00539,  -9.4442,1.10000,0.90000,1.10000,0.90000
  3201,'SOLAR NAC1  ',  34.5000,2,   3,   5,   2,1.03847,  60.1572,1.10000,0.90000,1.10000,0.90000
  3203,'SPS B558    ', 138.0000,1,   3,   1,   1,0.99563,  22.5186,1.10000,0.90000,1.10000,0.90000
  3204,'AGP B556    ', 138.0000,1,   3,   1,   1,1.00315,  23.9984,1.10000,0.90000,1.10000,0.90000
  3205,'ENR B246    ',  13.8000,2,   3,   1,   2,1.01000,  60.4227,1.10000,0.90000,1.10000,0.90000
  3206,'ENR B247    ',  13.8000,2,   3,   1,   2,1.01000,  60.4227,1.10000,0.90000,1.10000,0.90000
  3207,'ENR B248    ',  13.8000,2,   3,   1,   2,1.01000,  60.4227,1.10000,0.90000,1.10000,0.90000
  3208,'ENR B249    ',  13.8000,2,   3,   1,   2,1.01000,  60.4227,1.10000,0.90000,1.10000,0.90000
  3209,'ENR B250    ',  13.8000,2,   3,   1,   2,1.00000,  58.3205,1.10000,0.90000,1.10000,0.90000
  3210,'PSM TER9    ',   0.7000,2,   3,   5,   2,0.98855,   3.8956,1.10000,0.90000,1.10000,0.90000
  3211,'NNC B639    ', 230.0000,1,   3,   5,   1,1.03850,  30.1569,1.10000,0.90000,1.10000,0.90000
  3213,'BCO 138     ', 138.0000,1,   3,   1,   1,0.98360,  23.2381,1.10000,0.90000,1.10000,0.90000
  3214,'BCO 13.8    ',  13.8000,2,   3,   1,   1,1.00000,  -2.2298,1.10000,0.90000,1.10000,0.90000
  3215,'MAT I 4.16  ',   4.2000,2,   3,   1,   1,1.00721,  45.9915,1.10000,0.90000,1.10000,0.90000
  3218,'BETUL 0.48  ',   0.5000,2,   3,   5,   1,0.99368, -22.4442,1.10000,0.90000,1.10000,0.90000
  3219,'MER 138     ', 138.0000,1,   3,   1,   1,0.98926,  22.3261,1.10000,0.90000,1.10000,0.90000
  3220,'MPP B268    ',  13.8000,2,   3,   1,   1,1.00000,  -4.2663,1.10000,0.90000,1.10000,0.90000
  3221,'SOLAR PRD   ',  34.5000,2,   3,   5,   1,1.03810,  60.0684,1.10000,0.90000,1.10000,0.90000
  3222,'SOLAR NAC2  ',  34.5000,2,   3,   5,   1,0.98978,  60.1572,1.10000,0.90000,1.10000,0.90000
  3223,'SOLAR SLU   ',  34.5000,2,   3,   5,   1,0.99838,  60.1476,1.10000,0.90000,1.10000,0.90000
  3224,'MEZAPA      ',   4.2000,2,   3,   2,   2,0.96222, -14.3684,1.10000,0.90000,1.10000,0.90000
  3225,'RGN         ',   4.1600,2,   3,   4,   2,0.98821, -14.4731,1.10000,0.90000,1.10000,0.90000
  3228,'GPP B269    ',  13.8000,2,   3,   1,   2,1.02000, -12.7910,1.10000,0.90000,1.10000,0.90000
  3229,'BCO 13.8    ',  13.8000,2,   3,   1,   2,1.00000,  -2.3141,1.10000,0.90000,1.10000,0.90000
  3230,'MANZANI FUT ',  34.5000,4,   3,   5,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3243,'GPLATANARES ',  69.0000,1,   3,   3,   2,0.99891,  45.6852,1.10000,0.90000,1.10000,0.90000
  3244,'GPLATANARES ',  13.8000,2,   3,   3,   2,1.00000,  21.3347,1.10000,0.90000,1.10000,0.90000
  3262,'PAT B644    ', 230.0000,1,   3,   4,   1,1.02984,  12.7380,1.10000,0.90000,1.10000,0.90000
  3263,'PAT U1      ',  13.8000,2,   3,   4,   1,1.02000, -16.2988,1.10000,0.90000,1.10000,0.90000
  3264,'PAT U2      ',  13.8000,1,   3,   4,   1,1.02984, -17.2620,1.10000,0.90000,1.10000,0.90000
  3271,'PETACON     ',  34.5000,2,   3,   4,   1,0.98447,  -3.9198,1.10000,0.90000,1.10000,0.90000
  3280,'BCO 13.8    ',  13.8000,2,   3,   1,   2,1.00000,  -2.2720,1.10000,0.90000,1.10000,0.90000
  3284,'SMT 13.8KV  ',  13.8000,1,   3,   1,   1,1.00747,  -8.7483,1.10000,0.90000,1.10000,0.90000
  3290,'BER UM510   ',  13.8000,1,   3,   1,   1,1.00172,  -9.4097,1.10000,0.90000,1.10000,0.90000
  3296,'AGV         ',   0.4800,2,   3,   3,   2,1.01797,  -9.1183,1.10000,0.90000,1.10000,0.90000
  3297,'CCG         ',  13.8000,1,   3,   1,   2,1.00848,  -6.8104,1.10000,0.90000,1.10000,0.90000
  3298,'CCG SE      ',  34.5000,1,   3,   1,   2,1.00175,  -6.1853,1.10000,0.90000,1.10000,0.90000
  3299,'CCG PL      ',  34.5000,2,   3,   1,   2,1.00000,  -4.9870,1.10000,0.90000,1.10000,0.90000
  3300,'SBV B609    ', 230.0000,1,   3,   3,   1,1.02629,  26.3932,1.10000,0.90000,1.10000,0.90000
  3301,'AGC B624    ', 230.0000,1,   3,   5,   1,1.03659,  30.1735,1.10000,0.90000,1.10000,0.90000
  3302,'PENCALIGUE  ',   4.1600,2,   3,   3,   2,1.00000,  66.6453,1.10000,0.90000,1.10000,0.90000
  3303,'PENCALIGUE  ',   4.1600,2,   3,   3,   2,0.98854,  62.9913,1.10000,0.90000,1.10000,0.90000
  3304,'EL FARO     ',  69.0000,1,   3,   1,   2,1.01501,  22.3591,1.10000,0.90000,1.10000,0.90000
  3305,'FAR B219    ',  13.8000,2,   3,   1,   2,1.01501,  -7.6409,1.10000,0.90000,1.10000,0.90000
  3306,'SHL B572    ', 138.0000,1,   3,   2,   2,1.00339,  10.7566,1.10000,0.90000,1.10000,0.90000
  3307,'SLH 13.8    ',  13.8000,2,   3,   2,   2,1.01000,  42.5396,1.10000,0.90000,1.10000,0.90000
  3310,'PRD B618    ', 230.0000,1,   3,   5,   1,1.03810,  30.0684,1.10000,0.90000,1.10000,0.90000
  3311,'PRD B360    ',  34.5000,1,   3,   5,   1,0.99064,  28.4187,1.10000,0.90000,1.10000,0.90000
  3312,'UDEHSA      ',  34.5000,4,   3,   2,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3313,'PHP         ',   4.2000,2,   3,   3,   2,1.00743,   2.9913,1.10000,0.90000,1.10000,0.90000
  3314,'ODA B430    ',  69.0000,1,   3,   4,   1,0.99643,  19.3595,1.10000,0.90000,1.10000,0.90000
  3315,'PVR         ',  69.0000,1,   3,   4,   1,0.99933,  19.4494,1.10000,0.90000,1.10000,0.90000
  3316,'PVR B330    ',  34.5000,1,   3,   4,   1,0.99410, -10.2614,1.10000,0.90000,1.10000,0.90000
  3317,'SHL B 278   ',  13.8000,2,   3,   2,   2,1.00339,  40.7566,1.10000,0.90000,1.10000,0.90000
  3318,'ENCENADA    ', 138.0000,1,   3,   2,   1,1.00349,  13.7069,1.10000,0.90000,1.10000,0.90000
  3319,'LA ENSENADA ',  13.8000,2,   3,   2,   2,1.02000, -12.2594,1.10000,0.90000,1.10000,0.90000
  3320,'LA ENSENADA ',  13.8000,2,   3,   2,   2,1.02000, -14.0086,1.10000,0.90000,1.10000,0.90000
  3321,'CHY B647    ', 230.0000,1,   3,   5,   1,1.03912,  30.7007,1.10000,0.90000,1.10000,0.90000
  3322,'ARN B586    ', 138.0000,1,   3,   2,   2,0.99604,  10.8733,1.10000,0.90000,1.10000,0.90000
  3323,'ARN B1      ',  13.8000,2,   3,   2,   2,1.00000,  41.4871,1.10000,0.90000,1.10000,0.90000
  3324,'ARN B2      ',  13.8000,2,   3,   2,   2,0.99604,  40.8733,1.10000,0.90000,1.10000,0.90000
  3325,'JUD B412    ',  69.0000,1,   3,   4,   1,0.98637,  12.0576,1.10000,0.90000,1.10000,0.90000
  3326,'JUD B650    ', 230.0000,1,   3,   4,   1,1.02946,  12.5729,1.10000,0.90000,1.10000,0.90000
  3327,'TER JUD T623',  34.5000,1,   3,   4,   1,1.02465, -17.9592,1.10000,0.90000,1.10000,0.90000
  3328,'CUYAGAUL    ',   4.1600,2,   3,   1,   2,1.00000,  20.9920,1.10000,0.90000,1.10000,0.90000
  3329,'CORRAL DE PI',   0.6900,2,   3,   4,   2,0.99885,  -9.1270,1.10000,0.90000,1.10000,0.90000
  3330,'LOS PINOS 1 ',  34.5000,1,   3,   4,   2,0.98842,  12.7267,1.10000,0.90000,1.10000,0.90000
  3331,'LOS PINOS   ',   0.4800,2,   3,   4,   2,0.98842,  42.7267,1.10000,0.90000,1.10000,0.90000
  3332,'SAN ALEJO   ',   4.1600,2,   3,   4,   2,0.99825,  22.8635,1.10000,0.90000,1.10000,0.90000
  3333,'BUS 1       ',  34.5000,2,   3,   1,   2,1.01303,  -8.1059,1.10000,0.90000,1.10000,0.90000
  3334,'PEC         ',  13.8000,2,   3,   1,   2,0.99095, -49.1931,1.10000,0.90000,1.10000,0.90000
  3335,'PEC ALTIA   ',  34.5000,1,   3,   1,   2,0.99511, -18.2037,1.10000,0.90000,1.10000,0.90000
  3336,'PEC SJIP    ',  34.5000,1,   3,   1,   2,0.99511, -18.2037,1.10000,0.90000,1.10000,0.90000
  3350,'YOR B436    ',  69.0000,1,   3,   1,   1,0.98950,  19.2900,1.10000,0.90000,1.10000,0.90000
  3351,'LUT B246    ',  13.8000,2,   3,   5,   2,1.00000,   9.8734,1.10000,0.90000,1.10000,0.90000
  3352,'LUT B247    ',  13.8000,2,   3,   5,   2,1.00000,   9.8734,1.10000,0.90000,1.10000,0.90000
  3353,'LUT B248    ',  13.8000,2,   3,   5,   2,1.00000,   9.8734,1.10000,0.90000,1.10000,0.90000
  3354,'LUT B249    ',  13.8000,2,   3,   5,   2,1.00000,   2.5998,1.10000,0.90000,1.10000,0.90000
  3355,'LUT B622    ', 230.0000,1,   3,   5,   1,1.03659,  30.1758,1.10000,0.90000,1.10000,0.90000
  3402,'NAC U01     ',   4.1600,2,   3,   5,   1,0.98938,  -4.6248,1.10000,0.90000,1.10000,0.90000
  3408,'RNA 138KV   ', 138.0000,1,   3,   1,   1,0.98278,  22.9795,1.10000,0.90000,1.10000,0.90000
  3409,'RNA B333    ',  34.5000,1,   3,   1,   1,1.00970,  -9.2732,1.10000,0.90000,1.10000,0.90000
  3411,'SFE B103    ',  13.8000,2,   3,   4,   1,0.98774,  -6.0724,1.10000,0.90000,1.10000,0.90000
  3412,'TRV U01     ',   4.1600,2,   3,   4,   2,1.00000, -39.0671,1.10000,0.90000,1.10000,0.90000
  3413,'ETX B255    ',  13.8000,2,   3,   1,   1,1.01303,  -8.1059,1.10000,0.90000,1.10000,0.90000
  3415,'ELC B231    ',  13.8000,4,   3,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3416,'ELC B232    ',  13.8000,2,   3,   1,   2,0.98642,  -7.2929,1.10000,0.90000,1.10000,0.90000
  3417,'SUY B223    ',  13.8000,1,   3,   4,   1,0.99606,  -7.0561,1.10000,0.90000,1.10000,0.90000
  3418,'CJN B370    ',  34.5000,1,   3,   3,   1,0.99682,  25.6354,1.10000,0.90000,1.10000,0.90000
  3419,'CAH 69KV    ',  69.0000,1,   3,   1,   1,1.00151,  20.5826,1.10000,0.90000,1.10000,0.90000
  3420,'CAH U01     ',  13.8000,2,   3,   1,   2,1.00150,  -9.4174,1.10000,0.90000,1.10000,0.90000
  3421,'GRE U01     ',  13.8000,2,   3,   5,   2,1.00000,  -0.3892,1.10000,0.90000,1.10000,0.90000
  3424,'ETX 69KV    ',  69.0000,1,   3,   1,   1,1.01303,  21.8941,1.10000,0.90000,1.10000,0.90000
  3425,'ERA B471    ',  69.0000,1,   3,   3,   1,0.97190,  36.1178,1.10000,0.90000,1.10000,0.90000
  3426,'ERA B302    ',  34.5000,1,   3,   3,   1,1.00761,  34.4004,1.10000,0.90000,1.10000,0.90000
  3427,'AMT B541    ', 138.0000,1,   3,   3,   1,0.99382,  25.6585,1.10000,0.90000,1.10000,0.90000
  3428,'AMT B314    ',  34.5000,1,   3,   3,   1,0.98563,  -1.0628,1.10000,0.90000,1.10000,0.90000
  3429,'AMT B605    ', 230.0000,1,   3,   3,   1,1.02915,  27.4289,1.10000,0.90000,1.10000,0.90000
  3430,'CAT B443    ',  69.0000,1,   3,   4,   1,0.95691,  10.0635,1.10000,0.90000,1.10000,0.90000
  3431,'CAT B342    ',  34.5000,1,   3,   4,   1,0.98066, -22.8514,1.10000,0.90000,1.10000,0.90000
  3432,'CHI B403    ',  69.0000,1,   3,   4,   1,0.97353,  16.9668,1.10000,0.90000,1.10000,0.90000
  3433,'CHI B362    ',  34.5000,1,   3,   4,   1,0.98821,  15.3919,1.10000,0.90000,1.10000,0.90000
  3434,'AMT B312    ',  34.5000,1,   3,   4,   1,1.02581,  -3.4750,1.10000,0.90000,1.10000,0.90000
  3436,'PLL B363    ',  34.5000,1,   3,   1,   2,1.00453, -11.8199,1.10000,0.90000,1.10000,0.90000
  3437,'PLL         ',   0.4000,2,   3,   1,   2,1.00453, -11.8199,1.10000,0.90000,1.10000,0.90000
  3438,'PLL 1       ',   0.4000,2,   3,   1,   2,1.00453, -11.8199,1.10000,0.90000,1.10000,0.90000
  3453,'ENN U01     ',   0.4800,2,   3,   1,   2,1.00450, -41.8194,1.10000,0.90000,1.10000,0.90000
  3460,'LAZ 34.5    ',  34.5000,4,   3,   2,   2,1.01136, -15.4943,1.10000,0.90000,1.10000,0.90000
  3461,'LAZ P I     ',   0.4800,4,   3,   2,   2,1.00197, -45.4943,1.10000,0.90000,1.10000,0.90000
  3462,'LAZ PL II   ',   0.4800,4,   3,   2,   2,1.00197, -45.4943,1.10000,0.90000,1.10000,0.90000
  3544,'CDH B629    ', 230.0000,1,   3,   4,   1,1.02915,  28.1638,1.10000,0.90000,1.10000,0.90000
  3545,'CDH 34.5    ',  34.5000,1,   3,   4,   1,0.99375,  29.5907,1.10000,0.90000,1.10000,0.90000
  3546,'CDH 13.8KV  ',  13.8000,1,   3,   4,   1,0.98354,   1.1311,1.10000,0.90000,1.10000,0.90000
  3548,'CDH34.5KV   ',  34.5000,1,   3,   4,   2,0.99395,  29.6004,1.10000,0.90000,1.10000,0.90000
  3549,'CDH 0.69KV  ',   0.6900,2,   3,   4,   2,1.00000,  61.1437,1.10000,0.90000,1.10000,0.90000
  3550,'VEG B607    ', 230.0000,1,   3,   1,   1,1.01477,  26.2117,1.10000,0.90000,1.10000,0.90000
  3551,'VEG B606    ', 230.0000,1,   3,   1,   1,1.01479,  26.2172,1.10000,0.90000,1.10000,0.90000
  3552,'VEG 13.8KV  ',  13.8000,2,   3,   1,   2,1.01344,  -0.6596,1.10000,0.90000,1.10000,0.90000
  3553,'SLU B637    ', 230.0000,1,   3,   5,   1,1.03729,  30.1476,1.10000,0.90000,1.10000,0.90000
  3554,'EBI B635    ', 230.0000,1,   3,   5,   1,1.03906,  30.7481,1.10000,0.90000,1.10000,0.90000
  3555,'PSM B346    ',  34.5000,1,   3,   5,   2,1.02562,  33.8956,1.10000,0.90000,1.10000,0.90000
  3556,'PSM TER5    ',   0.6900,2,   3,   5,   2,1.01579,   6.8209,1.10000,0.90000,1.10000,0.90000
  3557,'PSM TER6    ',   0.6900,2,   3,   5,   2,1.01579,   6.8209,1.10000,0.90000,1.10000,0.90000
  3558,'PSM TER7    ',   0.6900,2,   3,   5,   2,1.01762,   6.8030,1.10000,0.90000,1.10000,0.90000
  3559,'PSM TER8    ',   0.6900,2,   3,   5,   2,1.01580,   6.8209,1.10000,0.90000,1.10000,0.90000
  3561,'PSM TER T646',  13.8000,1,   3,   5,   2,1.01330,   7.9280,1.10000,0.90000,1.10000,0.90000
  3566,'AUR 4.16KV  ',   4.1600,2,   3,   4,   2,1.00000,  22.4935,1.10000,0.90000,1.10000,0.90000
  3567,'AUR 4.16KV  ',   4.1600,2,   3,   4,   2,0.99820,  22.9422,1.10000,0.90000,1.10000,0.90000
  3568,'LLA 4.16KV  ',   4.1600,2,   3,   2,   2,1.00000,  44.3536,1.10000,0.90000,1.10000,0.90000
  3569,'LLA 4.16KV  ',   4.1600,2,   3,   2,   2,1.00361,  41.7103,1.10000,0.90000,1.10000,0.90000
  3570,'CHA 13.8KV  ',  13.8000,2,   3,   3,   2,1.00000, -32.9035,1.10000,0.90000,1.10000,0.90000
  3571,'MRJ 4.16KV  ',   4.1600,2,   3,   3,   2,1.00000, -32.0610,1.10000,0.90000,1.10000,0.90000
  3572,'MRJ 4.16KV  ',   4.1600,2,   3,   3,   2,1.01362,  24.1532,1.10000,0.90000,1.10000,0.90000
  3573,'GRE B117    ',   4.1600,2,   3,   5,   2,1.00000, -30.3892,1.10000,0.90000,1.10000,0.90000
  3574,'SMA 0.69KV  ',   0.6900,2,   3,   4,   2,0.97991, -18.8607,1.10000,0.90000,1.10000,0.90000
  3575,'SMA 0.69KV  ',   0.6900,2,   3,   4,   2,0.98026, -20.3937,1.10000,0.90000,1.10000,0.90000
  3577,'CKP B576    ', 138.0000,1,   3,   1,   2,0.99754,  23.4050,1.10000,0.90000,1.10000,0.90000
  3578,'CKP B276    ',  13.8000,2,   3,   1,   2,1.00000,  -2.2864,1.10000,0.90000,1.10000,0.90000
  3580,'CHY 34.5KV  ',  34.5000,2,   3,   5,   2,0.99333,  32.1864,1.10000,0.90000,1.10000,0.90000
  3581,'SOP B350    ',  34.5000,2,   3,   5,   1,1.00095,   0.1569,1.10000,0.90000,1.10000,0.90000
  3582,'CHS B349    ',  34.5000,2,   3,   5,   1,1.00095,   0.1569,1.10000,0.90000,1.10000,0.90000
  3586,'ZGZ 34.5    ',   4.2000,2,   3,   4,   2,0.99793, -36.6603,1.10000,0.90000,1.10000,0.90000
  3587,'SZG 4.16    ',   4.2000,2,   3,   4,   2,1.00000,  -5.7443,1.10000,0.90000,1.10000,0.90000
  3590,'ENERBASA    ',  13.8000,2,   3,   5,   2,1.00824,   0.1758,1.10000,0.90000,1.10000,0.90000
  3592,'AGF B641    ', 230.0000,1,   3,   5,   1,1.03847,  30.1572,1.10000,0.90000,1.10000,0.90000
  3593,'MECER       ',  34.5000,1,   3,   5,   2,0.99698,  27.6716,1.10000,0.90000,1.10000,0.90000
  3594,'MCR PLANTA  ',   0.3600,2,   3,   5,   2,0.99698,  -2.3284,1.10000,0.90000,1.10000,0.90000
  3600,'SMT 69KV    ',  69.0000,1,   3,   1,   1,1.00164,  20.6231,1.10000,0.90000,1.10000,0.90000
  3601,'SFE 13.8    ',  13.8000,1,   3,   4,   1,0.99791,  -5.8856,1.10000,0.90000,1.10000,0.90000
  3602,'CDH B368    ',  34.5000,1,   3,   4,   1,0.98390,  -3.8967,1.10000,0.90000,1.10000,0.90000
  3603,'LPT 13.8    ',  13.8000,1,   3,   1,   1,1.00039, -10.1068,1.10000,0.90000,1.10000,0.90000
  3604,'CHM 13.8    ',  13.8000,1,   3,   1,   1,1.01579,  -8.3044,1.10000,0.90000,1.10000,0.90000
  3605,'BSV B598    ', 138.0000,1,   3,   1,   1,0.99541,  22.4957,1.10000,0.90000,1.10000,0.90000
  3610,'TOC B587    ', 138.0000,1,   3,   2,   1,0.99421,  10.4270,1.10000,0.90000,1.10000,0.90000
  3611,'ECT CARGA   ',   6.6000,4,   3,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3612,'MAS2 34.5   ',  34.5000,1,   3,   1,   1,1.01286,  20.7992,1.05000,0.95000,1.10000,0.90000
  3652,'BSV B597    ', 138.0000,1,   3,   1,   2,0.99542,  22.4957,1.10000,0.90000,1.10000,0.90000
  3660,'BSV U3      ',  13.8000,2,   3,   1,   2,0.99542,  -7.5043,1.10000,0.90000,1.10000,0.90000
  3661,'BSV U2      ',  13.8000,2,   3,   1,   2,0.99542,  -7.5043,1.10000,0.90000,1.10000,0.90000
  3662,'BSV U1      ',  13.8000,2,   3,   1,   2,0.99542,  -7.5043,1.10000,0.90000,1.10000,0.90000
  3957,'TER PGR T601',  13.8000,1,   3,   1,   1,1.01473,  -7.0871,1.05000,0.95000,1.10000,0.90000
  3958,'CDH 13.8KV  ',  13.8000,1,   3,   4,   2,1.00879,   1.0568,1.10000,0.90000,1.10000,0.90000
  3959,'TER CHI 13.8',  13.8000,4,   3,   5,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3960,'TER SLU 34.5',  34.5000,2,   3,   5,   1,1.02091,  -3.5344,1.10000,0.90000,1.10000,0.90000
  3961,'TER TON T610',  13.8000,1,   3,   4,   1,1.02631,  -3.5837,1.10000,0.90000,1.10000,0.90000
  3962,'TER SUY T542',  13.8000,1,   3,   4,   1,0.96931,  -6.7029,1.10000,0.90000,1.10000,0.90000
  3963,'TER SFE T509',  13.8000,1,   3,   4,   1,0.97296,  -7.1695,1.10000,0.90000,1.10000,0.90000
  3964,'TER YOR T436',  13.8000,1,   3,   1,   1,0.98512, -11.9539,1.10000,0.90000,1.10000,0.90000
  3965,'TER TSZ T528',  13.8000,1,   3,   1,   1,0.98736,  -7.6859,1.10000,0.90000,1.10000,0.90000
  3966,'TER TSZ T526',  13.8000,1,   3,   1,   1,0.97867,  19.1102,1.10000,0.90000,1.10000,0.90000
  3967,'TER TEL T507',  13.8000,1,   3,   2,   1,0.98783, -15.7292,1.10000,0.90000,1.10000,0.90000
  3968,'TER CRL T536',  13.8000,1,   3,   3,   1,0.94766, -11.8889,1.10000,0.90000,1.10000,0.90000
  3969,'TER CRL T501',  13.8000,1,   3,   3,   1,0.97688,  -3.5314,1.10000,0.90000,1.10000,0.90000
  3970,'TER LFL T434',  13.8000,1,   3,   3,   1,1.01951,   5.2043,1.10000,0.90000,1.10000,0.90000
  3971,'TER ZAM T430',  13.8000,1,   3,   4,   1,1.00596, -10.4884,1.10000,0.90000,1.10000,0.90000
  3972,'TER LFL T426',  13.8000,1,   3,   3,   1,0.96958,   5.0683,1.10000,0.90000,1.10000,0.90000
  3973,'TER SUY T510',  13.8000,1,   3,   4,   1,0.99323,  -6.9808,1.10000,0.90000,1.10000,0.90000
  3974,'TER SGT T504',  13.8000,1,   3,   4,   1,0.99232,  -6.5985,1.10000,0.90000,1.10000,0.90000
  3975,'TER SFE T514',  13.8000,1,   3,   4,   1,0.97818,  -6.1793,1.10000,0.90000,1.10000,0.90000
  3976,'TER SFE T410',  13.8000,1,   3,   4,   1,1.02816,  -7.0590,1.10000,0.90000,1.10000,0.90000
  3977,'TER PRD T632',  13.8000,1,   3,   5,   1,1.03946,  -1.6728,1.10000,0.90000,1.10000,0.90000
  3978,'TER PGR T604',  13.8000,1,   3,   1,   1,1.01458,  -7.1021,1.10000,0.90000,1.10000,0.90000
  3979,'TER PGR T603',  13.8000,1,   3,   1,   1,1.01470,  -7.0901,1.10000,0.90000,1.10000,0.90000
  3980,'TER PGR T520',  13.8000,1,   3,   1,   1,1.00719,  -8.9004,1.10000,0.90000,1.10000,0.90000
  3981,'TER PAV T633',  13.8000,1,   3,   5,   1,0.98595,  -2.9899,1.10000,0.90000,1.10000,0.90000
  3982,'TER MOR T435',  13.8000,1,   3,   1,   1,0.98917, -13.2670,1.10000,0.90000,1.10000,0.90000
  3983,'TER MAS T545',  13.8000,1,   3,   1,   1,0.97245, -10.1777,1.10000,0.90000,1.10000,0.90000
  3984,'TER LPT T525',  13.8000,1,   3,   1,   1,0.99149,  22.1337,1.10000,0.90000,1.10000,0.90000
  3985,'TER JUT T438',  13.8000,1,   3,   4,   1,0.99072, -20.9940,1.10000,0.90000,1.10000,0.90000
  3986,'TER GMC T427',  13.8000,1,   3,   2,   1,0.98799, -17.6196,1.10000,0.90000,1.10000,0.90000
  3987,'TER ERA T471',  13.8000,1,   3,   3,   1,0.96132,   4.1713,1.10000,0.90000,1.10000,0.90000
  3988,'TER DAN T433',  13.8000,1,   3,   4,   1,0.97648, -14.8986,1.10000,0.90000,1.10000,0.90000
  3989,'TER DAN T432',  13.8000,1,   3,   4,   1,0.97652, -14.8732,1.10000,0.90000,1.10000,0.90000
  3990,'TER CJN T631',  13.8000,1,   3,   1,   1,0.99872,  -3.5793,1.10000,0.90000,1.10000,0.90000
  3991,'TER CIR T523',  13.8000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3993,'TER CHI T462',  13.8000,1,   3,   4,   1,0.96962, -14.8168,1.10000,0.90000,1.10000,0.90000
  3994,'TER BOR T532',  13.8000,1,   3,   2,   1,0.97565, -25.8629,1.10000,0.90000,1.10000,0.90000
  3999,'TER BER T505',  13.8000,1,   3,   1,   1,0.99334,  -8.2812,1.10000,0.90000,1.10000,0.90000
  4407,'FNH-230     ', 230.0000,1,   4,   5,   1,1.03856,  30.0645,1.10000,0.90000,1.10000,0.90000
  4411,'FHS-230     ', 230.0000,1,   4,   5,   1,1.04035,  30.1479,1.10000,0.90000,1.10000,0.90000
 29181,'F-15SE-NNC  ', 230.0000,1,   2,   5,   1,1.03900,  30.1525,1.10000,0.90000,1.10000,0.90000
 29182,'F-15SE-AGC  ', 230.0000,1,   2,   5,   1,1.03908,  30.1565,1.10000,0.90000,1.10000,0.90000
 30001,'T43 CJN     ', 230.0000,1,   3,   3,   1,1.02185,  26.3748,1.10000,0.90000,1.10000,0.90000
 30002,'T43 AMT     ', 230.0000,1,   3,   3,   1,1.02822,  26.4957,1.10000,0.90000,1.10000,0.90000
 30003,'SLU HE      ',  34.5000,2,   3,   5,   1,0.99691,  27.6727,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
  3016,'1 ',1,   3,   4,     1.923,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3016,'2 ',1,   3,   4,     1.997,     1.913,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3016,'3 ',1,   3,   4,     2.497,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3016,'4 ',1,   3,   4,     2.941,     0.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3016,'5 ',1,   3,   4,     1.295,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3016,'6 ',1,   3,   4,     1.753,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3016,'7 ',1,   3,   4,     2.458,     0.840,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3017,'1 ',1,   3,   1,     2.159,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3017,'2 ',1,   3,   1,     3.853,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3018,'1 ',0,   3,   1,     1.970,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3018,'2 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'1 ',1,   3,   1,     6.110,     1.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'2 ',1,   3,   1,     8.889,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'3 ',1,   3,   1,     1.388,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'4 ',1,   3,   1,     9.532,     2.440,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'1 ',1,   3,   1,     6.298,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'2 ',1,   3,   1,     9.947,     1.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'3 ',1,   3,   1,    14.992,     3.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3025,'1 ',1,   3,   3,    -0.240,    -0.130,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3026,'1 ',1,   3,   4,     4.144,     1.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3026,'2 ',1,   3,   4,     4.472,     1.790,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3026,'3 ',1,   3,   4,     3.615,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3026,'4 ',0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3026,'5 ',0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'1 ',1,   3,   2,     2.704,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'2 ',1,   3,   2,     4.385,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'3 ',1,   3,   2,    11.202,     2.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'4 ',1,   3,   2,     9.017,     2.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3028,'1 ',1,   3,   1,     6.858,     1.769,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'1 ',1,   3,   1,     6.027,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'2 ',1,   3,   1,     3.971,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'3 ',1,   3,   1,     4.964,     1.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'4 ',1,   3,   1,     5.685,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'5 ',0,   3,   1,     6.991,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'1 ',1,   3,   1,     0.510,    -0.510,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3039,'1 ',1,   3,   1,    25.070,     9.980,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3042,'1 ',1,   3,   2,     3.416,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'2 ',1,   3,   2,     9.006,     0.988,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'3 ',1,   3,   2,     9.338,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3044,'1 ',1,   3,   1,     3.105,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3044,'2 ',1,   3,   1,     3.105,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3046,'1 ',1,   3,   2,    12.902,     3.182,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'1 ',1,   3,   1,     9.206,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'2 ',1,   3,   1,    10.379,     2.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'3 ',1,   3,   1,     0.386,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'4 ',0,   3,   1,    11.705,     4.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'5 ',0,   3,   1,     8.612,     2.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3050,'1 ',1,   3,   1,     1.589,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3050,'2 ',1,   3,   1,     5.795,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'1 ',1,   3,   1,    11.128,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'2 ',1,   3,   1,     6.300,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'3 ',1,   3,   1,    11.254,     3.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'1 ',1,   3,   3,     3.637,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'2 ',1,   3,   3,    12.515,     3.247,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'3 ',1,   3,   3,     4.919,     1.188,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3053,'4 ',1,   3,   3,     4.056,     4.292,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'5 ',0,   3,   3,     2.941,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3056,'1 ',1,   3,   4,     9.895,    -2.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3056,'2 ',1,   3,   4,     7.823,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3056,'3 ',1,   3,   4,     6.689,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3056,'4 ',0,   3,   4,     4.911,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'1 ',1,   3,   4,     4.171,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'2 ',0,   3,   4,     3.179,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3061,'1 ',1,   3,   4,     3.123,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3061,'2 ',1,   3,   4,     5.776,     0.595,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3063,'1 ',1,   3,   2,     1.772,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3063,'2 ',1,   3,   2,     7.159,     1.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3066,'1 ',1,   3,   2,     7.459,     1.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3068,'1 ',1,   3,   4,     7.341,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3068,'2 ',1,   3,   4,     9.081,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3068,'3 ',1,   3,   4,     2.843,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3068,'4 ',1,   3,   4,     1.300,     0.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3070,'1 ',1,   3,   1,     4.594,    -1.190,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3073,'1 ',1,   3,   1,     2.588,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3074,'1 ',1,   3,   4,     2.858,     1.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3074,'2 ',1,   3,   4,     3.701,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3074,'3 ',1,   3,   4,     1.006,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3074,'4 ',1,   3,   4,     0.813,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3076,'1 ',1,   3,   4,     0.975,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3076,'2 ',1,   3,   4,     2.228,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3076,'3 ',1,   3,   4,     1.707,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3076,'4 ',0,   3,   4,     1.605,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'1 ',1,   3,   1,     0.128,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'2 ',1,   3,   1,    12.582,     2.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3084,'1 ',1,   3,   3,    12.000,     2.300,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3086,'1 ',1,   3,   1,     1.863,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3086,'2 ',1,   3,   1,     3.948,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3088,'1 ',1,   3,   3,     0.844,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3088,'2 ',1,   3,   3,     6.459,     1.475,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3090,'1 ',1,   3,   5,     3.208,     0.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3090,'2 ',1,   3,   5,    13.082,     4.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3090,'3 ',1,   3,   5,    12.756,     3.444,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3090,'4 ',1,   3,   5,     9.447,     2.599,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3092,'1 ',1,   3,   4,     2.391,     0.817,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3096,'1 ',1,   3,   1,    12.274,     3.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'2 ',1,   3,   1,     6.409,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'3 ',1,   3,   1,     1.534,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'4 ',1,   3,   1,     5.371,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'5 ',0,   3,   1,     6.548,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'6 ',0,   3,   1,     7.689,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'1 ',1,   3,   4,     1.930,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'2 ',1,   3,   4,     2.533,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3102,'1 ',1,   3,   4,     5.045,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3104,'1 ',1,   3,   2,     3.927,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3104,'2 ',1,   3,   2,     3.577,    -0.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3104,'3 ',1,   3,   2,     6.833,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3104,'4 ',1,   3,   2,     8.394,     1.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'1 ',1,   3,   5,     2.262,     0.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'2 ',1,   3,   5,     6.215,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'3 ',1,   3,   5,    12.932,     2.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'4 ',1,   3,   5,    14.030,     3.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'5 ',0,   3,   5,   -15.969,    -2.436,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3109,'2 ',0,   3,   3,     7.803,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3112,'1 ',1,   3,   4,     4.552,     1.420,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3112,'2 ',1,   3,   4,     3.567,     1.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3112,'3 ',1,   3,   4,     2.200,     1.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3112,'4 ',1,   3,   4,     2.875,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3117,'1 ',1,   3,   2,     9.431,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3117,'2 ',1,   3,   2,     6.587,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'1 ',1,   3,   4,     3.330,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'2 ',1,   3,   4,     4.912,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'3 ',1,   3,   4,     5.519,     1.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'4 ',1,   3,   4,     2.497,    -1.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3121,'1 ',1,   3,   1,     2.509,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3121,'2 ',1,   3,   1,     6.840,     1.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3121,'3 ',1,   3,   1,     2.698,    -0.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3121,'4 ',1,   3,   1,     1.417,    -0.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'1 ',1,   3,   1,    13.177,     2.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'2 ',1,   3,   1,     7.852,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'3 ',0,   3,   1,    15.800,     4.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'4 ',1,   3,   1,     1.624,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'1 ',1,   3,   1,     1.579,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'2 ',1,   3,   1,     0.813,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'3 ',1,   3,   1,     3.402,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3127,'1 ',1,   3,   4,     2.116,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3127,'2 ',1,   3,   4,     1.376,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3127,'3 ',1,   3,   4,     2.291,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'1 ',1,   3,   4,     3.966,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'2 ',1,   3,   4,     3.906,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'3 ',1,   3,   4,     4.810,     1.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3133,'1 ',1,   3,   4,     1.213,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3134,'1 ',1,   3,   1,     5.045,     1.842,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3134,'2 ',1,   3,   1,     5.956,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3134,'3 ',1,   3,   1,     8.232,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3134,'4 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3136,'1 ',1,   3,   1,     6.325,    -0.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3137,'1 ',1,   3,   1,     6.059,     1.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3137,'2 ',1,   3,   1,     3.573,     0.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3137,'3 ',1,   3,   1,     9.076,     1.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'1 ',1,   3,   1,     1.569,     0.112,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3140,'1 ',1,   3,   1,     6.587,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3140,'2 ',1,   3,   1,     6.587,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3141,'1 ',1,   3,   4,     3.340,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3141,'2 ',1,   3,   4,     2.188,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'1 ',0,   3,   3,    10.022,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3149,'1 ',1,   3,   3,    -0.311,    -0.002,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3150,'1 ',1,   3,   4,     1.707,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3150,'2 ',1,   3,   4,     2.228,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3150,'3 ',0,   3,   4,     0.949,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3151,'1 ',1,   3,   4,     6.302,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3152,'1 ',1,   3,   3,     7.216,     2.767,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3152,'2 ',1,   3,   3,     3.808,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3152,'RF',1,   3,   3,    -3.870,    -2.390,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3157,'1 ',1,   3,   2,     3.808,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3157,'2 ',1,   3,   2,     2.056,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3159,'1 ',1,   3,   1,    10.649,     2.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3159,'2 ',1,   3,   1,     7.129,     0.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3161,'1 ',1,   3,   1,     6.602,     2.263,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3161,'2 ',1,   3,   1,     6.602,     2.263,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'1 ',1,   3,   2,     5.949,     0.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'2 ',1,   3,   2,     6.313,     1.869,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'3 ',1,   3,   2,     0.622,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3166,'1 ',1,   3,   3,     2.500,     0.700,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3181,'1 ',1,   3,   1,     9.566,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3181,'2 ',1,   3,   1,     4.495,     0.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3181,'3 ',0,   3,   1,     3.140,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3181,'4 ',0,   3,   1,     4.360,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'1 ',1,   3,   3,     5.909,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'2 ',1,   3,   3,     5.754,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'3 ',1,   3,   3,     2.922,     0.743,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'4 ',1,   3,   3,     7.242,     1.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3186,'1 ',1,   3,   1,     8.799,     3.873,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3186,'2 ',1,   3,   1,    15.525,     4.333,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3186,'3 ',0,   3,   1,    14.466,    14.466,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3187,'1 ',1,   3,   4,     1.326,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3187,'2 ',1,   3,   4,     9.203,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3194,'1 ',1,   3,   1,     1.648,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3194,'2 ',1,   3,   1,     2.885,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3213,'1 ',1,   3,   1,    17.878,    13.146,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3228,'1 ',1,   3,   1,    13.000,    -0.710,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3228,'2 ',1,   3,   1,     8.000,     2.330,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3228,'3 ',1,   3,   1,     9.000,     2.600,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3244,'1 ',1,   3,   3,     2.310,     0.509,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3284,'1 ',1,   3,   1,     6.185,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3284,'2 ',1,   3,   1,     3.644,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3290,'1 ',1,   3,   1,     6.696,     3.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3290,'2 ',1,   3,   1,     5.136,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3311,'1 ',1,   3,   5,     6.520,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3316,'1 ',1,   3,   4,     4.026,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3316,'2 ',0,   3,   4,     6.041,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3334,'1 ',1,   3,   1,     6.000,     1.400,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3335,'P1',1,   3,   1,     7.000,     1.420,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3335,'S2',1,   3,   1,     7.000,     1.420,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3336,'P2',1,   3,   1,     7.000,     1.420,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3336,'S1',1,   3,   1,     7.000,     1.420,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3408,'1 ',1,   3,   1,    24.792,    10.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3409,'1 ',1,   3,   1,     0.063,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3409,'2 ',1,   3,   1,     2.778,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3409,'3 ',1,   3,   1,    10.106,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3409,'4 ',0,   3,   1,     2.980,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3417,'1 ',1,   3,   4,     4.780,     2.046,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3417,'2 ',1,   3,   4,     0.772,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3417,'3 ',1,   3,   4,     4.677,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3417,'4 ',1,   3,   4,     4.421,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3418,'1 ',1,   3,   3,     1.976,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3418,'2 ',1,   3,   3,     1.235,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3421,'1 ',1,   3,   5,     1.919,     0.060,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3426,'1 ',1,   3,   3,     0.528,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3426,'2 ',1,   3,   3,     4.032,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3431,'1 ',1,   3,   4,     8.190,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3431,'2 ',1,   3,   4,     1.970,     3.314,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3433,'1 ',1,   3,   4,     1.695,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3433,'2 ',1,   3,   4,     2.756,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3434,'1 ',1,   3,   4,     1.112,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3434,'2 ',1,   3,   4,     5.704,     1.254,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3434,'3 ',0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3601,'3 ',1,   3,   4,     3.237,     1.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3601,'5 ',1,   3,   4,     3.258,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3602,'1 ',1,   3,   4,     2.446,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3602,'2 ',1,   3,   4,     3.218,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3603,'1 ',1,   3,   1,     7.979,     1.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3603,'2 ',1,   3,   1,     8.058,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3604,'1 ',1,   3,   1,     8.817,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3604,'2 ',1,   3,   1,     6.009,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3611,'1 ',0,   3,   1,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3612,'1 ',1,   3,   1,     3.567,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
  3001,'1 ',    54.676,     4.011,    54.750,   -54.750,1.02000,     0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000
  3002,'1 ',    55.000,     4.031,    54.750,   -54.750,1.02000,     0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000
  3003,'1 ',     0.000,    -6.072,    54.750,   -54.750,1.00000,     0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,     0.000,   1,1.0000
  3004,'1 ',     0.000,    10.735,    54.750,   -54.750,1.00000,     0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,     0.000,   1,1.0000
  3005,'1 ',    14.500,     5.000,     5.000,    -4.000,1.01000,     0,    17.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     0.000,   1,1.0000
  3006,'1 ',     0.000,     3.489,     5.000,    -4.000,1.00000,     0,    17.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.500,     0.000,   1,1.0000
  3007,'1 ',    20.000,     6.866,    10.000,   -10.000,1.01000,     0,    21.053, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3008,'1 ',    20.000,     6.866,    10.000,   -10.000,1.01000,     0,    21.053, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3009,'1 ',     0.000,     6.338,    10.000,   -10.000,1.00000,     0,    21.053, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   1,1.0000
  3010,'1 ',     0.000,     2.826,    10.000,   -10.000,1.00000,     0,    21.053, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   1,1.0000
  3011,'1 ',     0.000,     1.864,     5.000,    -5.000,1.00000,     0,    25.000, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.500,     0.000,   1,1.0000
  3012,'1 ',     0.000,     3.417,     7.500,     0.000,1.00000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3012,'2 ',     0.000,     3.417,     7.500,     0.000,1.00000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3012,'3 ',     0.000,     3.417,     7.500,     0.000,1.00000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3013,'1 ',     0.000,     3.417,     7.500,     0.000,1.00000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3013,'2 ',     0.000,     3.417,     7.500,     0.000,1.00000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3013,'3 ',     0.000,     3.417,     7.500,     0.000,1.00000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3014,'1 ',     0.000,     3.671,     7.500,     0.000,1.00000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3014,'2 ',     0.000,     3.671,     7.500,     0.000,1.00000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3015,'1 ',     0.000,     0.000,    30.000,     0.000,1.00000,     0,    57.412, 0.00000E+0, 1.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   2,1.0000
  3017,'1 ',     0.000,     5.088,    11.250,    -3.750,1.00000,     0,    18.750, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000,   1,1.0000
  3018,'1 ',     0.000,     3.750,     3.750,    -3.750,1.00000,     0,    12.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   1,1.0000
  3019,'1 ',     0.000,    -1.783,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3019,'2 ',     0.000,    -1.783,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3019,'3 ',     0.000,    -1.783,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3019,'4 ',     0.000,    -1.783,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3019,'5 ',     0.000,    -1.783,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3020,'1 ',     0.000,     5.241,     5.625,    -1.875,1.00000,     0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3020,'2 ',     0.000,     0.979,     5.625,    -1.875,1.00000,     0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3020,'3 ',     0.000,     0.326,     5.625,    -1.875,1.00000,     0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3020,'4 ',     0.000,     4.024,     5.625,    -1.875,1.00000,     0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3021,'1 ',     0.000,     0.643,     5.625,    -1.875,1.00000,     0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3021,'2 ',     0.000,     0.643,     5.625,    -1.875,1.00000,     0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3021,'3 ',     0.000,     0.643,     5.625,    -1.875,1.00000,     0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3021,'4 ',     0.000,     0.643,     5.625,    -1.875,1.00000,     0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3023,'1 ',     0.000,    -2.109,     2.300,    -2.300,1.00000,     0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,1.0000
  3023,'2 ',     0.000,    -1.054,     1.500,    -1.500,1.00000,     0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,1.0000
  3023,'3 ',     0.000,     1.120,     1.500,    -1.500,1.00000,     0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,1.0000
  3023,'4 ',     0.000,     1.500,     1.500,    -1.500,1.00000,     0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,1.0000
  3042,'1 ',     0.000,    -1.100,     1.100,    -1.100,1.00000,     0,     2.100, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000,   1,1.0000
  3065,'1 ',     0.000,    -0.019,     0.000,     0.000,1.00000,     0,     0.625, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.500,     0.000,   2,1.0000
  3068,'1 ',     0.000,    -2.500,    14.520,   -14.520,1.00000,     0,    33.300, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   1,1.0000
  3090,'FY',     0.000,     0.865,     0.865,    -0.865,1.00000,     0,     4.170, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3090,'LS',     0.000,     3.208,     3.208,    -3.208,1.00000,     0,    16.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.810,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3093,'1 ',     0.000,     1.200,     1.200,    -1.200,1.00000,     0,     2.400, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000,   2,1.0000
  3104,'1 ',     0.000,    -0.151,    12.390,   -12.390,1.01000,     0,    23.530, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   1,1.0000
  3106,'LJ',     0.000,     0.000,     2.958,    -2.958,1.02000,     0,    11.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3106,'MR',     0.000,     3.986,     7.579,    -7.579,1.02000,     0,    37.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3114,'1 ',     5.000,     3.225,     3.225,    -3.225,1.03000,     0,     5.375, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000
  3115,'1 ',     1.000,     0.000,     0.400,    -0.400,1.01000,     0,     1.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.200,     0.000,   1,1.0000
  3124,'1 ',     6.000,     0.000,     6.190,    -6.190,1.00000,     0,    11.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000, -9999.000,   1,1.0000
  3125,'1 ',     3.837,     0.000,     0.000,     0.000,1.00000,     0,     6.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   2,1.0000
  3129,'1 ',     0.000,    -0.213,     0.563,    -0.563,1.00000,     0,     0.938, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.750,     0.000,   2,1.0000
  3139,'1 ',     0.000,     6.056,     8.250,    -8.250,1.00000,     0,    13.750, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3141,'1 ',     0.000,     2.310,     6.190,    -6.190,1.02000,     0,    11.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   1,1.0000
  3142,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    20.000, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.000,   2,1.0000
  3143,'1 ',     0.000,    -3.313,    10.500,   -10.500,1.00000,     0,    17.500, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.000,     0.000,   2,1.0000
  3144,'1 ',     1.500,     0.000,     0.000,     0.000,1.00000,     0,     7.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,1.0000
  3146,'1 ',     6.146,     0.099,     4.656,    -4.656,1.00000,     0,     7.760, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.208,     0.000,   2,1.0000
  3146,'2 ',     0.000,    -0.034,     4.656,    -4.656,1.00000,     0,     7.760, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.208,     0.000,   2,1.0000
  3148,'1 ',     0.000,     5.875,    14.520,   -14.520,1.00000,     0,    33.300, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   2,1.0000
  3153,'1 ',     1.960,     0.000,     0.000,     0.000,1.00000,     0,    10.750, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     0.000,   2,1.0000
  3154,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     5.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     0.000,   2,1.0000
  3156,'1 ',     0.000,    -0.288,     0.288,    -0.288,1.00000,     0,     0.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.480,     0.000,   2,1.0000
  3158,'1 ',     1.972,     0.000,     0.000,     0.000,1.00000,     0,     5.300, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.300,     0.000,   2,1.0000
  3162,'1 ',     2.000,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,1.0000
  3163,'1 ',     0.498,    -0.858,     2.100,    -2.100,1.00000,     0,     4.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000,   2,1.0000
  3165,'1 ',     0.586,     0.000,     0.000,     0.000,1.00000,     0,     1.125, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.900,     0.000,   1,1.0000
  3166,'1 ',     2.000,     1.800,     1.800,    -1.800,1.00000,     0,    10.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,   2,1.0000
  3167,'1 ',     0.000,    -3.240,     6.000,    -6.000,1.00000,     0,    12.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3168,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     0.900, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.720,     0.000,   2,1.0000
  3169,'1 ',     0.000,    -0.276,     1.080,    -1.080,1.00000,     0,     2.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000,   1,1.0000
  3171,'1 ',     7.000,     0.000,     0.000,     0.000,1.00000,     0,     7.770, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   1,1.0000
  3173,'1 ',     0.000,     0.100,     0.100,    -0.100,1.00000,     0,     0.625, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.500,     0.000,   1,1.0000
  3174,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     1.875, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000,   1,1.0000
  3175,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     0.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.300,     0.000,   1,1.0000
  3176,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     2.630, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000,   1,1.0000
  3177,'1 ',     0.000,    -0.077,     2.625,    -2.625,1.00000,     0,     4.375, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.000,   2,1.0000
  3181,'1 ',     0.000,    -0.110,     7.500,    -7.500,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.500,     0.000,   1,1.0000
  3182,'1 ',     3.000,    -0.409,     4.912,    -4.912,1.00000,     0,     8.188, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.550,     0.000,   2,1.0000
  3187,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,     0,     6.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,1.0000
  3201,'N1',     0.000,    -4.547,    15.613,   -15.613,1.00000,     0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3205,'1 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3205,'2 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3205,'3 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.036, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3206,'1 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3206,'2 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3206,'3 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3207,'1 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3207,'2 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3207,'3 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3208,'1 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3208,'2 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3208,'3 ',    18.400,     5.896,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3209,'1 ',    18.400,     5.667,    13.821,   -13.821,1.00000,     0,    23.021, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3209,'2 ',    18.400,     5.667,    13.821,   -13.821,1.00000,     0,    23.021, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3210,'1 ',     0.000,     3.247,     3.247,    -3.247,1.00000,     0,    12.200, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3214,'1 ',    35.000,    12.996,    27.800,   -27.800,1.00000,     0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   2,1.0000
  3215,'1 ',     1.675,     0.000,     0.000,     0.000,1.00000,     0,     2.130, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,   1,1.0000
  3218,'1 ',     4.142,     0.000,     0.000,     0.000,1.00000,     0,     9.800, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.330,     0.000,   2,1.0000
  3220,'1 ',    14.000,     2.973,    11.000,     0.000,1.00000,     0,    21.290, 0.00000E+0, 1.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     7.000,   2,1.0000
  3221,'ES',     0.000,    -1.475,     1.475,    -1.475,1.00000,     0,     6.570, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.250,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3221,'FP',     0.000,    -0.680,     3.287,    -3.287,1.00000,     0,    10.520, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3221,'GE',     0.000,    -0.766,     3.698,    -3.698,1.00000,     0,    11.840, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.250,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3221,'SL',     0.000,    -0.953,     0.953,    -0.953,1.00000,     0,     5.260, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3221,'SU',     0.000,    -2.620,     2.620,    -2.620,1.00000,     0,    11.840, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.250,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3222,'N2',     0.000,    10.827,    10.827,   -10.827,1.00000,     0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3223,'CT',     0.000,    10.827,    10.827,   -10.827,1.00000,     0,    65.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   2,0.5000,   2,0.5000,    ,      ,    ,      ,2, 0.9500
  3223,'S1',     0.000,     4.331,     4.331,    -4.331,1.00000,     0,    21.050, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3223,'S2',     0.000,     6.495,     6.495,    -6.495,1.00000,     0,    31.580, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3224,'1 ',     1.870,     0.000,     0.000,     0.000,1.00000,     0,     5.850, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.725,     0.000,   2,1.0000
  3224,'2 ',     0.000,     2.833,     2.833,    -2.833,1.00000,     0,     5.850, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.725,     0.000,   2,1.0000
  3225,'1 ',     0.230,     0.000,     0.000,     0.000,1.00000,     0,     1.020, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.000,     0.000,   1,1.0000
  3228,'1 ',    35.000,    26.243,    42.740,   -27.400,1.02000,     0,    53.750, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.000,    10.000,   2,1.0000
  3229,'1 ',    35.000,     4.587,    27.800,   -27.800,1.00000,     0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     5.000,   2,1.0000
  3230,'MZ',     0.000,     5.916,     5.916,    -5.916,1.00000,     0,    22.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3244,'1 ',    20.000,     1.393,     5.000,   -13.940,1.00000,     0,    26.470, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000,   2,1.0000
  3244,'2 ',    20.000,     1.393,     5.000,   -13.940,1.00000,     0,    26.470, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000,   2,1.0000
  3263,'1 ',    10.000,    -5.597,    39.000,   -21.500,1.02000,     0,    65.000, 0.00000E+0, 2.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.000,     0.000,   1,1.0000
  3264,'1 ',     0.000,     0.000,    39.000,   -21.500,1.02000,     0,    65.000, 0.00000E+0, 2.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,1.0000
  3271,'1 ',     0.000,    -4.922,     9.060,    -9.060,1.00000,     0,    14.960, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000,   1,1.0000
  3280,'1 ',    35.000,     8.828,    21.691,   -18.529,1.00000,     0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.000,     0.000,   2,1.0000
  3296,'1 ',     0.739,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.000,     0.000,   2,1.0000
  3299,'1 ',     2.786,    -1.688,     2.100,    -2.100,1.00000,     0,     3.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,   2,1.0000
  3299,'2 ',     0.000,     0.099,     2.100,    -2.100,1.00000,     0,     3.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,   2,1.0000
  3302,'1 ',     7.000,     1.497,     5.833,    -1.944,1.00000,     0,     7.778, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   2,1.0000
  3303,'1 ',     0.000,     2.364,     5.833,    -1.944,1.00000,     0,     7.778, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,   2,1.0000
  3305,'1 ',     0.000,     1.642,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3305,'2 ',     0.000,     1.642,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3305,'3 ',     0.000,     1.642,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3305,'4 ',     0.000,     1.642,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3305,'5 ',     0.000,     1.644,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3307,'1 ',    11.000,     2.500,     5.538,    -5.538,1.01000,     0,    13.790, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.150,     0.000,   2,1.0000
  3307,'2 ',     0.000,     3.318,     5.538,    -5.538,1.01000,     0,    13.790, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.150,     0.000,   2,1.0000
  3312,'1 ',     0.000,     4.885,    15.250,   -15.230,1.00000,     0,    25.140, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.500,     0.000,   2,1.0000
  3313,'1 ',     0.000,     1.855,     1.855,    -1.855,1.00000,     0,     3.520, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.000,   2,1.0000
  3313,'2 ',     0.000,     1.855,     1.855,    -1.855,1.00000,     0,     3.520, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.000,   2,1.0000
  3317,'1 ',     0.000,     0.617,     5.538,    -5.538,1.01000,     0,    13.350, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.150,     0.000,   2,1.0000
  3319,'1 ',     7.500,     2.018,     6.619,    -6.619,1.02000,     0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000,   2,1.0000
  3319,'2 ',     7.500,     2.018,     6.619,    -6.619,1.02000,     0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000,   2,1.0000
  3319,'3 ',     7.500,     2.018,     6.619,    -6.619,1.02000,     0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000,   2,1.0000
  3319,'4 ',     7.500,     2.018,     6.619,    -6.619,1.02000,     0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000,   2,1.0000
  3320,'1 ',     8.500,     3.677,     6.619,    -6.619,1.02000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000,   2,1.0000
  3320,'2 ',     8.500,     3.677,     6.619,    -6.619,1.02000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000,   2,1.0000
  3320,'3 ',     0.000,     2.332,     6.619,    -6.619,1.02000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.856,     0.000,   2,1.0000
  3320,'4 ',     0.000,     0.609,     6.619,    -6.619,1.02000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.856,     0.000,   2,1.0000
  3320,'5 ',     0.000,     0.561,     6.619,    -6.619,1.02000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.856,     0.000,   2,1.0000
  3323,'1 ',    10.000,     3.761,    30.000,   -30.000,1.00000,     0,    37.700, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.700,     0.000,   2,1.0000
  3324,'1 ',     0.000,     0.200,    30.000,   -30.000,1.00000,     0,    37.700, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.700,     0.000,   2,1.0000
  3328,'1 ',     5.047,    -0.338,     3.780,    -3.780,1.00000,     0,     7.180, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   2,1.0000
  3329,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     3.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,   2,1.0000
  3331,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     4.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     0.000,   2,1.0000
  3332,'1 ',     2.200,     0.000,     0.000,     0.000,1.00000,     0,     3.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,   2,1.0000
  3333,'1 ',     0.000,     3.210,    18.720,   -18.720,1.03500,     0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.000,     0.000,   2,1.0000
  3334,'2 ',     0.000,     3.182,    18.720,   -18.720,1.02000,     0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.000,     0.000,   2,1.0000
  3334,'3 ',     0.000,     3.182,    18.720,   -18.720,1.02000,     0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.000,     0.000,   2,1.0000
  3351,'1 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3351,'2 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3351,'3 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3351,'4 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3352,'1 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3352,'2 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3352,'3 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3352,'4 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3353,'1 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3353,'2 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3353,'3 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3353,'4 ',    17.076,     0.033,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3354,'1 ',    17.076,    -4.452,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3354,'2 ',     0.000,    -1.830,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000,   2,1.0000
  3354,'3 ',     0.000,     0.425,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000,   2,1.0000
  3354,'4 ',     0.000,     0.425,    12.807,   -10.000,1.00000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000,   2,1.0000
  3402,'1 ',     0.000,     0.678,     9.375,    -7.560,1.00000,     0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.200,     0.000,   1,1.0000
  3402,'2 ',     0.000,     1.626,     9.375,    -7.560,1.00000,     0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.200,     0.000,   1,1.0000
  3402,'3 ',     0.000,     1.626,     9.375,    -7.560,1.00000,     0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.200,     0.000,   1,1.0000
  3411,'1 ',     0.000,     1.875,     1.875,    -1.875,1.00000,     0,     3.125, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000,   1,1.0000
  3411,'2 ',     0.000,    -1.437,     1.875,    -1.875,1.00000,     0,     3.125, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000,   1,1.0000
  3412,'1 ',     5.000,     1.477,    13.100,   -13.100,1.00000,     0,    24.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,   1,1.0000
  3413,'1 ',     0.000,    -1.573,    10.000,   -10.000,1.00000,     0,    18.160, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.500,     0.000,   1,1.0000
  3413,'2 ',     0.000,     0.522,     5.449,    -5.449,1.00000,     0,     9.081, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.250,     0.000,   1,1.0000
  3413,'3 ',     0.000,     0.619,     5.449,    -5.449,1.00000,     0,     9.081, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.250,     0.000,   1,1.0000
  3415,'1 ',     0.000,     2.641,     8.400,    -3.500,1.00000,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3415,'2 ',     0.000,     2.641,     8.400,    -3.500,1.00000,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3415,'3 ',     0.000,     2.641,     8.400,    -3.500,1.00000,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3415,'4 ',     0.000,     2.641,     8.400,    -3.500,1.00000,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3416,'5 ',     0.000,     1.800,     8.400,    -3.500,1.00000,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3416,'6 ',     0.000,     1.800,     8.400,    -3.500,1.00000,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3416,'7 ',     0.000,     2.641,     8.400,    -3.500,1.00000,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3416,'8 ',     0.000,     2.641,     8.400,    -3.500,1.00000,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3420,'1 ',     0.000,    -1.487,     6.250,    -6.250,1.00000,     0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.333,     0.000,   2,1.0000
  3420,'2 ',     0.000,    -1.487,     6.250,    -6.250,1.00000,     0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.333,     0.000,   2,1.0000
  3420,'3 ',     0.000,    -1.487,     6.250,    -6.250,1.00000,     0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.333,     0.000,   2,1.0000
  3421,'1 ',     0.000,     4.360,    19.125,   -19.125,1.00000,     0,    31.875, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.500,     0.000,   2,1.0000
  3421,'2 ',    14.632,     1.440,     9.600,    -9.600,1.00000,     0,    20.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.750,     0.000,   2,1.0000
  3437,'PL',     0.000,     0.107,     2.649,    -2.649,1.00000,     0,    11.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3438,'P1',     0.000,     0.317,     2.649,    -2.649,1.00000,     0,    11.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3453,'1 ',     0.000,     0.514,     6.300,    -6.300,1.00000,     0,    10.500, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.000,   2,1.0000
  3461,'1 ',     0.000,     1.632,     3.500,    -1.600,1.00000,     0,     6.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.700,     0.000,   2,1.0000
  3461,'2 ',     0.000,     0.770,     0.770,    -0.770,1.00000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.800,     0.000,   2,1.0000
  3462,'1 ',     0.000,     2.387,     3.500,    -1.160,1.00000,     0,     6.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.700,     0.000,   2,1.0000
  3462,'2 ',     0.000,     2.387,     2.500,    -0.770,1.00000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.800,     0.000,   2,1.0000
  3549,'1 ',    30.000,     7.186,    15.000,   -15.000,1.00000,     0,   120.104, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3552,'1 ',    20.000,     0.000,     4.575,     0.000,1.00000,     0,    21.050, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3552,'2 ',     0.000,     1.286,     4.575,    -5.000,1.00000,     0,    21.050, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   1,1.0000
  3556,'1 ',     8.000,    -1.315,     1.315,    -1.315,1.00000,     0,    16.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     2.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3557,'2 ',     8.000,    -1.315,     1.315,    -1.315,1.00000,     0,    16.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     2.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3558,'4 ',     5.000,    -0.657,     0.657,    -0.657,1.00000,     0,    10.500, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     1.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3559,'3 ',     4.000,    -0.657,     0.657,    -0.657,1.00000,     0,     8.400, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.800,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3566,'1 ',     1.530,     0.084,     3.000,    -3.000,1.00000,     0,     6.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000,   2,1.0000
  3567,'1 ',     1.950,     0.000,     0.000,     0.000,1.00000,     0,     6.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000,   2,1.0000
  3568,'1 ',     1.350,    -0.074,     1.000,    -1.000,1.00000,     0,     3.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.750,     0.000,   2,1.0000
  3569,'1 ',     0.000,     1.000,     1.000,    -1.000,1.00000,     0,     3.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.750,     0.000,   2,1.0000
  3570,'1 ',     7.807,    -1.842,     9.375,    -7.560,1.00000,     0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000,   1,1.0000
  3571,'1 ',     3.904,    -0.665,     2.500,    -2.500,1.00000,     0,     6.300, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   2,1.0000
  3572,'1 ',     0.000,    -0.059,     2.000,    -2.000,1.00000,     0,     3.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.120,     0.000,   2,1.0000
  3573,'1 ',     0.000,     0.078,     7.000,    -4.000,1.00000,     0,     8.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   2,1.0000
  3573,'2 ',     0.000,     0.006,     2.800,    -1.780,1.00000,     0,     3.550, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,   2,1.0000
  3574,'1 ',     0.870,     0.000,     0.000,     0.000,1.00000,     0,     1.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.520,     0.000,   2,1.0000
  3575,'1 ',     0.000,    -0.511,     1.000,    -1.000,1.00000,     0,     1.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.520,     0.000,   2,1.0000
  3578,'1 ',    17.844,     1.256,    11.000,   -11.000,1.00000,     0,    20.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     7.000,   1,1.0000
  3580,'1 ',    20.000,     2.500,     2.500,    -1.500,1.00000,     0,    50.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     4.000,   2,1.0000
  3581,'SP',     0.000,    11.504,    11.504,   -11.504,1.00000,     0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3582,'CH',     0.000,     7.838,    11.504,   -11.504,1.00000,     0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3586,'1 ',     1.100,     0.000,     0.000,     0.000,1.00000,     0,     3.260, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.100,     0.000,   2,1.0000
  3587,'1 ',     4.620,     2.649,     3.280,    -3.280,1.00000,     0,    15.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   2,1.0000
  3590,'EB',     0.000,     5.415,     5.415,    -5.415,1.00000,     0,    25.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     5.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3594,'MC',     0.000,    -0.213,     5.415,    -5.415,1.00000,     0,    27.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3660,'1 ',     0.000,     1.917,    37.180,   -37.180,1.00000,     0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   2,1.0000
  3661,'1 ',     0.000,     1.920,    37.180,   -37.180,1.00000,     0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   2,1.0000
  3662,'1 ',     0.000,     1.917,    37.180,   -37.180,1.00000,     0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   2,1.0000
  3960,'FT',     0.000,     2.278,     4.331,    -4.331,1.00000,     0,    25.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
 30003,'HE',     0.000,     6.264,     6.574,    -6.574,1.00000,     0,    30.200, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
  3019,  3048,'1 ', 4.85709E-2, 2.84423E-1,   0.00001,   50.30,   50.30,   55.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.04,   2,1.0000
  3019,  3048,'2 ', 4.85709E-2, 2.84423E-1,   0.00001,   50.30,   50.30,   55.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.04,   2,1.0000
  3028,  3284,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   55.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3029,  3098,'1 ', 5.27538E-3, 2.21739E-2,   0.00527,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000
  3029,  3103,'1 ', 3.71550E-2, 1.54556E-1,   0.03752,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  59.21,   1,1.0000
  3030,  3085,'1 ', 5.20343E-3, 2.09332E-2,   0.00541,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
  3030,  3101,'1 ', 1.07305E-2, 4.46363E-2,   0.01084,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.10,   1,1.0000
  3031,  3085,'1 ', 3.24974E-3, 1.27868E-2,   0.00348,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.18,   1,1.0000
  3031,  3120,'1 ', 3.82193E-3, 1.56553E-2,   0.00391,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000
  3032,  3095,'2 ', 6.57146E-3, 3.48226E-2,   0.11266,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.00,   1,1.0000
  3032,  3429,'1 ', 1.97008E-2, 1.07803E-1,   0.33012,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.30,   1,1.0000
  3032,  3550,'1 ', 1.20898E-3, 6.49029E-3,   0.02054,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
  3032, 30001,'1 ', 2.06000E-3, 1.12740E-2,   0.03452,  374.00,  374.00,  411.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000
  3033,  3429,'1 ', 5.07671E-3, 2.77796E-2,   0.08507,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.70,   1,1.0000
  3033,  3429,'2 ', 5.07671E-3, 2.77796E-2,   0.08507,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.70,   1,1.0000
  3033,  3544,'1 ', 2.42438E-3, 1.59068E-2,   0.03169,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.50,   1,1.0000
  3034,  3080,'1 ', 1.77300E-5, 1.16350E-4,   0.00023,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.13,   1,1.0000
  3034,  3301,'1 ', 3.85580E-4, 2.44473E-3,   0.00775,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.42,   1,1.0000
  3034,  3544,'1 ', 9.76681E-3, 6.40817E-2,   0.12767,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.50,   1,1.0000
  3034,  3553,'1 ', 2.64050E-3, 1.73248E-2,   0.03452,  260.00,  260.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.06,   1,1.0000
  3036,  3424,'1 ', 2.93260E-2, 1.11784E-1,   0.00203,   57.40,   57.40,   63.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.68,   1,1.0000
  3037,  3045,'1 ', 4.20800E-3, 1.61280E-2,   0.00462,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
  3037,  3052,'1 ', 2.44844E-3, 1.01884E-2,   0.00248,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3037,  3179,'1 ', 5.18321E-3, 2.29087E-2,   0.00491,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.22,   1,1.0000
  3037,  3203,'1 ', 1.03527E-2, 4.36472E-2,   0.01031,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.48,   1,1.0000
  3037,  3219,'1 ', 1.25400E-2, 5.50530E-2,   0.00295,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000
  3038,  3064,'1 ', 1.43134E-2, 5.98683E-2,   0.01437,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.80,   1,1.0000
  3038,  3098,'1 ', 3.05638E-2, 1.27352E-1,   0.03081,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.70,   1,1.0000
  3038,  3108,'1 ', 8.87511E-3, 3.71991E-2,   0.00889,  172.09,  172.09,  172.09,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.14,   1,1.0000
  3038,  3160,'1 ', 1.37869E-2, 5.68747E-2,   0.01401,  172.09,  172.09,  172.09,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000
  3040,  3122,'1 ', 1.89607E-2, 8.27743E-2,   0.01820,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.10,   1,1.0000
  3040,  3213,'1 ', 7.22750E-4, 3.09251E-3,   0.00074,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.14,   2,1.0000
  3040,  3408,'1 ', 2.91950E-3, 1.29036E-2,   0.00276,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.63,   1,1.0000
  3043,  3306,'1 ', 3.27921E-2, 1.25162E-1,   0.03626,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.28,   1,1.0000
  3043,  3610,'1 ', 2.22784E-2, 9.19044E-2,   0.02263,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.55,   1,1.0000
  3045,  3078,'1 ', 3.15264E-3, 1.20846E-2,   0.00347,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.02,   1,1.0000
  3046,  3157,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   25.00,   25.00,   27.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3047,  3097,'1 ', 2.80125E-2, 1.15559E-1,   0.02846,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.70,   1,1.0000
  3047,  3322,'1 ', 6.86600E-3, 4.23610E-2,   0.01810,  275.00,  275.00,  302.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.65,   1,1.0000
  3049,  3082,'1 ', 2.24101E-2, 9.90480E-2,   0.02122,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.54,   1,1.0000
  3049,  3179,'1 ', 2.38352E-3, 1.05346E-2,   0.00226,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.78,   1,1.0000
  3049,  3204,'1 ', 3.46970E-4, 1.44864E-3,   0.00139,  273.90,  273.90,  301.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.11,   1,1.0000
  3052,  3160,'1 ', 5.01342E-3, 2.06817E-2,   0.00509,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
  3052,  3193,'1 ', 2.18019E-3, 9.13837E-3,   0.00219,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000
  3053,  3083,'1 ', 1.68215E-1, 6.50898E-1,   0.00074,   27.00,   27.00,   29.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  3054,  3089,'1 ', 1.39550E-1, 5.20369E-1,   0.00986,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.63,   1,1.0000
  3055,  3105,'1 ', 3.22664E-3, 1.34877E-2,   0.00324,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.14,   1,1.0000
  3055,  3118,'1 ', 5.61015E-2, 2.33435E-1,   0.05664,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  89.40,   1,1.0000
  3057,  3141,'@1',-0.00000E+0, 1.00000E-4,   0.00000,   12.50,   12.50,   13.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3058,  3314,'1 ', 8.71050E-2, 1.98851E-1,   0.00326,   47.30,   47.30,   52.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.90,   1,1.0000
  3058,  3432,'1 ', 1.46456E-1, 3.39756E-1,   0.00550,   55.00,   55.00,   60.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.40,   1,1.0000
  3059,  3122,'1 ', 1.57000E-4, 6.01820E-4,   0.00017,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.25,   1,1.0000
  3060,  3091,'1 ', 7.48246E-3, 3.11253E-2,   0.00756,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.92,   1,1.0000
  3060,  3427,'1 ', 2.88907E-2, 1.20179E-1,   0.02917,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.04,   1,1.0000
  3061,  3330,'1 ', 3.59000E-3, 5.11000E-3,   0.00000,   16.55,   16.55,   18.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.13,   1,1.0000
  3062,  3069,'1 ', 1.80778E-1, 6.89079E-1,   0.01250,   68.30,   68.30,   75.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.00,   1,1.0000
  3062,  3100,'1 ', 2.03375E-1, 7.75214E-1,   0.01406,   68.30,   68.30,   75.10,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  81.00,   1,1.0000
  3064,  3118,'1 ', 2.44730E-2, 1.01802E-1,   0.02471,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.00,   1,1.0000
  3066,  3164,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   25.00,   25.00,   27.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3067,  3097,'1 ', 8.83615E-3, 3.64515E-2,   0.00898,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.10,   1,1.0000
  3067,  3610,'1 ', 1.33169E-2, 5.49358E-2,   0.01353,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.25,   1,1.0000
  3069,  3325,'1 ', 8.47000E-4, 6.92900E-3,   0.00028,  187.40,  187.40,  206.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.09,   1,1.0000
  3069,  3430,'1 ', 1.01329E-1, 3.63350E-1,   0.00768,   68.30,   68.30,   75.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.03,   1,1.0000
  3071,  3089,'1 ', 9.21088E-2, 3.51095E-1,   0.00637,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.69,   1,1.0000
  3071,  3111,'1 ', 5.03416E-2, 1.91889E-1,   0.00348,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.05,   1,1.0000
  3071,  3425,'1 ', 1.47756E-1, 5.70441E-1,   0.01009,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.50,   1,1.0000
  3073,  3419,'1 ', 5.49276E-2, 1.05639E-1,   0.00162,   54.00,   54.00,   59.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  3073,  3600,'1 ', 6.84947E-3, 2.61084E-2,   0.00047,   68.30,   68.30,   75.10,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.73,   1,1.0000
  3075,  3100,'1 ', 2.01348E-2, 4.59657E-2,   0.00076,   47.30,   47.30,   52.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
  3075,  3113,'1 ', 3.21705E-2, 7.88024E-2,   0.00153,   47.30,   47.30,   52.03,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
  3076,  3150,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   55.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3077,  3100,'1 ', 1.88215E-2, 3.74891E-2,   0.00082,   47.30,   47.30,   52.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  3077,  3110,'1 ', 7.87878E-3, 1.56931E-2,   0.00034,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
  3078,  3203,'1 ', 8.78935E-3, 3.69594E-2,   0.00882,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.96,   1,1.0000
  3078,  3203,'2 ', 7.38456E-3, 3.08267E-2,   0.00746,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.74,   1,1.0000
  3079,  3080,'1 ', 3.25600E-5, 2.13610E-4,   0.00043,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.23,   1,1.0000
  3082,  3122,'1 ', 5.00006E-3, 2.10713E-2,   0.00498,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.96,   1,1.0000
  3083,  3088,'1 ', 4.24828E-1, 1.61934E+0,   0.00184,   34.20,   34.20,   37.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  42.30,   1,1.0000
  3087,  3094,'1 ', 6.32722E-2, 2.41178E-1,   0.00438,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.20,   1,1.0000
  3087,  3170,'1 ', 3.69088E-2, 1.40687E-1,   0.00255,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000
  3090,  3106,'1 ', 2.00402E-1, 5.67515E-1,   0.00119,   34.20,   34.20,   37.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
  3091,  3103,'1 ', 1.45545E-2, 6.05435E-2,   0.01470,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.19,   1,1.0000
  3094,  3600,'1 ', 3.51512E-2, 1.33988E-1,   0.00243,   68.30,   68.30,   75.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,0.3333,   1,0.3333,   1,0.3333
  3095,  3550,'1 ', 6.69413E-3, 3.55565E-2,   0.11458,  405.10,  405.10,  445.60,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.90,   1,1.0000
  3097,  3318,'1 ', 2.83002E-2, 1.17725E-1,   0.02858,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  45.10,   1,1.0000
  3098,  3180,'1 ', 1.02556E-2, 4.28743E-2,   0.01030,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.34,   1,1.0000
  3101,  3120,'1 ', 6.82594E-3, 2.77355E-2,   0.00706,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.89,   1,1.0000
  3101,  3427,'1 ', 1.41379E-2, 5.88103E-2,   0.01428,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.53,   1,1.0000
  3104,  3460,'1 ', 1.97800E-3, 6.67325E-3,   0.00001,   34.47,   34.47,   37.92,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.20,   1,1.0000
  3105,  3318,'1 ', 9.41200E-3, 3.91540E-2,   0.00950,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  3106,  3593,'1 ', 8.98307E-2, 3.13085E-1,   0.00044,   34.50,   34.50,   37.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,   1,1.0000
  3106, 30003,'@1',-0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   50.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3108,  3203,'1 ', 5.69293E-3, 2.39359E-2,   0.00569,  156.32,  156.32,  156.32,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.06,   1,1.0000
  3109,  3152,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   30.00,   30.00,   33.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3110,  3113,'1 ', 9.87792E-3, 3.43995E-2,   0.00056,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.41,   1,1.0000
  3111,  3243,'1 ', 3.86997E-2, 2.06999E-1,   0.00420,   94.65,   94.65,  104.12,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000
  3113,  3128,'1 ', 1.06418E-1, 2.42815E-1,   0.00402,   47.30,   47.30,   52.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.30,   1,1.0000
  3116,  3304,'1 ', 5.01400E-3, 1.91500E-2,   0.00035,   68.50,   68.50,   75.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
  3116,  3424,' 1', 8.26310E-2, 3.14967E-1,   0.00571,   57.40,   57.40,   63.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.91,   1,1.0000
  3123,  3180,'1 ', 1.41128E-2, 5.87059E-2,   0.01425,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.49,   1,1.0000
  3123,  3203,'1 ', 6.01066E-3, 2.53610E-2,   0.00599,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.57,   1,1.0000
  3124,  3159,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   55.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3128,  3314,'1 ', 7.88284E-2, 1.79863E-1,   0.00298,   47.30,   47.30,   52.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  3145,  3170,'1 ', 1.09220E-2, 4.16319E-2,   0.00076,   45.00,   45.00,   49.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.35,   1,1.0000
  3155,  3301,'1 ', 9.24551E-3, 5.89848E-2,   0.18493,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.00,   1,1.0000
  3155,  3301,'2 ', 9.24551E-3, 5.89848E-2,   0.18493,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.00,   1,1.0000
  3155,  3429,'1 ', 3.60800E-3, 2.30184E-2,   0.07217,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000
  3155,  3429,'2 ', 3.60800E-3, 2.30184E-2,   0.07217,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000
  3170,  3350,'1 ', 1.09722E-1, 4.18233E-1,   0.00759,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.70,   1,1.0000
  3180,  3577,'1 ', 4.38390E-4, 1.72814E-3,   0.00047,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
  3183,  3190,'1 ', 7.58964E-3, 4.90755E-2,   0.09803,  374.00,  374.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  53.70,   2,1.0000
  3183,  3300,'1 ', 1.25787E-2, 8.13355E-2,   0.16247,  374.00,  374.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.00,   2,1.0000
  3185,  3605,'1 ', 1.43800E-2, 5.81500E-2,   0.01490,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.93,   1,1.0000
  3186,  3436,'1 ', 5.93300E-2, 2.00190E-1,   0.00030,   34.50,   34.50,   37.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
  3188,  3554,'1 ', 1.00000E-5, 6.00000E-5,   0.00026,  455.30,  455.30,  500.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   2,1.0000
  3193,  3203,'1 ', 4.85268E-3, 2.03402E-2,   0.00489,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.71,   1,1.0000
  3203,  3204,'1 ', 8.98408E-3, 5.36173E-2,   0.02511,  270.00,  270.00,  297.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.43,   1,1.0000
  3203,  3204,'2 ', 8.98408E-3, 5.36173E-2,   0.02511,  270.00,  270.00,  297.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.43,   1,1.0000
  3203,  3605,'1 ', 5.02000E-4, 2.02900E-3,   0.00052,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3211,  3592,'1 ', 9.30000E-5, 5.88000E-4,   0.00187,  317.30,  317.30,  349.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.82,   1,1.0000
  3211, 29181,'1 ', 2.75100E-3, 1.74200E-2,   0.05533,  317.30,  317.30,  349.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.40,   1,1.0000
  3213,  3408,'1 ', 1.90696E-3, 1.30071E-2,   0.00341,  189.30,  189.30,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  3219,  3408,'1 ', 1.25400E-2, 5.50530E-2,   0.00219,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.49,   1,1.0000
  3262,  3326,'1 ', 4.95700E-3, 3.03930E-2,   0.10330,  456.50,  456.50,  502.20,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.71,   1,1.0000
  3271,  3602,'1 ', 7.18933E-1, 1.02409E+0,   0.00112,  227.00,  227.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  26.00,   1,1.0000
  3297,  3604,'1 ', 2.50505E-1, 8.13673E-1,   0.00003,   13.70,   13.70,   15.10,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
  3298,  3299,'1 ', 2.88907E-1, 5.80930E-1,   0.00078,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   2,1.0000
  3300, 30001,'1 ', 1.46100E-3, 1.20230E-2,   0.02144,  374.00,  374.00,  411.40,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.49,   1,1.0000
  3300, 30002,'1 ', 1.46100E-3, 1.20230E-2,   0.02144,  374.00,  374.00,  411.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.49,   1,1.0000
  3301,  3355,'1 ', 3.39000E-6, 3.73000E-5,   0.00009,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,   1,1.0000
  3301,  3355,'2 ', 3.39000E-6, 3.73000E-5,   0.00009,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,   1,1.0000
  3301,  3592,'1 ', 3.18800E-3, 2.02120E-2,   0.06411,  317.30,  317.30,  349.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.28,   1,1.0000
  3301,  4411,'1 ', 7.48875E-3, 6.07699E-2,   0.11902,  374.00,  374.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.20,   1,1.0000
  3301, 29181,'1 ', 6.03171E-3, 3.82436E-2,   0.12131,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  53.50,   1,1.0000
  3301, 29182,'1 ', 6.10248E-3, 4.94215E-2,   0.09705,  374.00,  374.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.92,   1,1.0000
  3310,  3553,'1 ', 2.44406E-3, 1.60359E-2,   0.03195,  317.30,  317.30,  349.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.64,   1,1.0000
  3310,  4407,'1 ', 3.22790E-3, 2.11788E-2,   0.04219,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.30,   1,1.0000
  3311, 30003,'1 ', 1.90382E-1, 5.39139E-1,   0.00113,   34.10,   34.10,   37.51,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
  3314,  3315,'1 ', 6.26263E-2, 2.25536E-1,   0.00457,   68.48,   68.48,   75.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
  3321,  3553,'1 ', 3.83000E-3, 2.32100E-2,   0.08028,  455.30,  455.30,  500.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.66,   2,1.0000
  3321,  3554,'1 ', 5.60000E-4, 3.44000E-3,   0.01192,  455.30,  455.30,  500.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   2,1.0000
  3333,  3334,'@1',-0.00000E+0, 1.00000E-4,   0.00000,   60.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   2,1.0000
  3333,  3413,'@1',-0.00000E+0, 1.00000E-4,   0.00000,   60.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   2,1.0000
  3335,  3336,'@1',-0.00000E+0, 1.00000E-4,   0.00000,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   2,1.0000
  3429, 30002,'1 ', 1.76130E-2, 9.63735E-2,   0.29512,  374.00,  374.00,  411.40,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 130.79,   1,1.0000
  3545,  3548,'1 ', 6.12900E-4, 6.04100E-4,   0.00000,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3550,  3551,'1 ', 9.38800E-5, 4.97470E-4,   0.00161,  405.10,  405.10,  445.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
  3605,  3652,'1 ', 7.10000E-5, 1.04600E-3,   0.01809,  300.00,  300.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
  3605,  3652,'2 ', 7.10000E-5, 1.04600E-3,   0.01809,  300.00,  300.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  3032,  3001,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,   100.00
1.00000, 230.000,  30.000,   100.00,   100.00,   110.00, 0,      0, 1.09565, 0.99130, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3032,  3002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN TU02    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,   100.00
1.00000, 230.000,  30.000,   100.00,   100.00,   110.00, 0,      0, 1.09565, 0.99130, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3032,  3003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN TU03    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,   100.00
1.00000, 230.000,  30.000,   100.00,   100.00,   110.00, 0,      0, 1.09565, 0.99130, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3032,  3004,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN TU04    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,   100.00
1.00000, 230.000,  30.000,   100.00,   100.00,   110.00, 0,      0, 1.09565, 0.99130, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3029,  3005,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRL TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.47800E-1,    20.00
1.00000, 138.000,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.01000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3029,  3006,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRL TU02    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.48200E-1,    20.00
1.00000, 138.000,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.01000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3098,  3007,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RLN TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.15600E-1,    24.00
1.00000, 138.000,  30.000,    24.00,    24.00,    26.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3098,  3008,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RLN TU02    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.15600E-1,    24.00
1.00000, 138.000,  30.000,    24.00,    24.00,    26.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3098,  3009,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RLN TU03    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.25000E-2,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3098,  3010,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RLN TU04    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.73000E-2,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3089,  3011,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NIS T408    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.16000E-1,    25.00
1.00000,  69.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3080,  3012,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUV T641    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08696E-3, 2.56522E-1,    46.00
1.02500, 230.000,  30.000,    46.00,    46.00,    50.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3080,  3013,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUV T642    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08696E-3, 2.56522E-1,    46.00
1.02500, 230.000,  30.000,    46.00,    46.00,    50.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3080,  3014,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUV T643    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08571E-2, 3.45714E-1,    35.00
1.02500, 230.000,  30.000,    35.00,    35.00,    38.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3079,  3015,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LSL TU01    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.83334E-1,    50.00
1.00000, 230.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3085,  3016,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'MFL T515    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10000E-1,    50.00
0.97188, 138.800,  30.000,    50.00,    50.00,    55.00, 1,   3016, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3078,  3017,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'LPT 502     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.16000E-1,    25.00
0.97187, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3017, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3116,  3020,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TAL T417    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.76755E-1,    41.30
1.00000,  69.000,  30.000,    41.25,    41.25,    45.38, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3122,  3021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TSZ T527    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.93780E-1,    41.80
1.00000, 138.000,  30.000,    41.75,    41.75,    45.92, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3179,  3022,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'LVI T539    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.00334E-1,    50.00
0.96250, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3022, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3095,  3024,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'PGR T602    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.06334E-1,    50.00
0.98125, 230.000,  30.000,    50.00,    50.00,    55.00, 1,   3024, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3088,  3025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'T355        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.20000E+0,     3.50
0.99062,  34.500, -30.000,     3.50,    30.00,     5.50, 1,   3025, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3101,  3026,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'SFE T543    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.22700E-1,    50.00
0.98125, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3026, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3027,  3148,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NIC T301    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dy1         '
 0.00000E+0, 1.84049E-1,    32.60
1.00000,  34.500,  30.000,    32.60,    32.60,    35.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3027,  3182,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SJP T338    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.10000E-1,     8.00
1.00000,  34.500,  30.000,     8.00,     8.00,     8.80, 0,      0, 1.00000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3027,  3568,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LLA T322    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.42857E+0,     3.50
1.00000,  34.500, -30.000,     3.50,     3.50,     3.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3027,  3569,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LLA T323    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.42857E+0,     3.50
1.00000,  34.500, -30.000,     3.50,     3.50,     3.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3600,  3028,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMT T404    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 8.93360E-1,    12.50
0.98750,  69.000,  30.000,    12.50,    12.50,    13.80, 1,   3028, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3029,  3054,  3969,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRL T501    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.08400E-1,    50.00, 0.00000E+0, 7.40000E-1,    20.00, 0.00000E+0, 9.60000E-1,    20.00,0.97688,  26.4686
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.02813,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3054, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3029,  3053,  3968,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRL T536    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.99000E-1,    50.00, 0.00000E+0, 2.45939E-1,    16.67, 0.00000E+0, 5.49670E-1,    16.67,0.94766,  18.1111
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.07501,  34.500,   0.000,    50.00,    50.00,    55.00, 1,   3053, 1.15000, 0.85000, 1.03000, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    16.70,    16.70,    18.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3033,  3030,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUY T611    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 1.31000E-1,   100.00
1.02813, 230.000,   0.000,   100.00,   100.00,   110.00, 1,   3030, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
  3030,  3112,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUY T517    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.11060E-1,    50.00
0.98125, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3112, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3030,  3417,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T516        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.11060E-1,    50.00
0.97188, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3417, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3030,  3113,  3973,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUY T510    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.06700E-1,    50.00, 0.00000E+0, 7.56670E-1,    16.60, 0.00000E+0, 1.00340E+0,    16.60,0.99323,  23.0192
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.03750,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3113, 1.15000, 0.85000, 1.04000, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    16.60,    16.60,    18.30, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
  3030,  3113,  3962,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUY T542    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.08360E-1,    50.00, 0.00000E+0, 5.01980E-1,    16.67, 0.00000E+0, 7.00000E-1,    16.67,0.96931,  23.2971
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.06250,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3113, 1.15000, 0.95000, 1.04000, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    16.70,    16.70,    18.30, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
  3031,  3130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CDA T535    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10000E-1,    50.00
0.98125, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3130, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3032,  3418,  3990,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN T631    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-1,    20.00, 0.00000E+0, 1.24888E+0,     6.67, 0.00000E+0, 7.99100E-1,     6.67,0.99872,  26.4207
1.01874, 230.000,   0.000,    20.00,    20.00,    22.00, 1,   3418, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500,   0.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     6.67,     6.67,     7.34, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3033,  3417,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'SUY T608    ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 5.40000E-1,    44.80
0.92500, 230.000,  30.000,    44.80,    44.80,    49.30, 1,   3417, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3033,  3030,  3131,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'SUY T612    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 4.90000E-3, 1.30000E-1,   100.00, 3.05667E-2, 1.86667E-1,    30.00, 2.18333E-2, 3.26667E-1,    30.00,0.98539,  25.4524
1.01875, 230.000,   0.000,   100.00,   100.00,   110.00, 1,   3030, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    30.00,    30.00,    33.00, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
  3033,  3030,  3132,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'SUY T613    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 4.90000E-3, 1.31670E-1,   100.00, 3.05667E-2, 1.85000E-1,    30.00, 2.18333E-2, 3.26667E-1,    30.00,0.98538,  25.4541
1.01875, 230.000,   0.000,   100.00,   100.00,   110.00, 1,   3030, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.05000, 1.05000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    30.00,    30.00,    33.00, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
  3034,  3090,  3981,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PAV T633    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.55764E-1,    55.00, 0.00000E+0, 4.99090E-2,    55.00, 0.00000E+0, 1.36109E-1,    18.33,0.98595,  27.0101
1.00000, 230.000,   0.000,    55.00,    55.00,    60.30, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.02812,  34.500,   0.000,    55.00,    55.00,    60.30, 1,   3090, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    18.30,    18.30,    20.10, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3037,  3035,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BER T552    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10000E-1,    50.00
0.97188, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3035, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3036,  3136,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BER T406    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.80000E-1,    25.00
1.01875,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3136, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3037,  3096,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BER T551    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00334E-1,    50.00
0.96249, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3096, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3037,  3290,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'UM510       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.46400E-1,    25.00
0.98125, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3290, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3037,  3036,  3999,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BER T505    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.06630E-1,    50.00, 0.00000E+0, 5.00000E-1,    16.67, 0.00000E+0, 7.20000E-1,    16.67,0.99334,  21.7188
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.01875,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3036, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    16.67,    16.67,    18.30, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000,  0.000
  3038,  3094,  3980,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PGR T520    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.06600E-1,    50.00, 0.00000E+0, 7.46851E-1,    16.67, 0.00000E+0, 1.00000E+0,    16.67,1.00719,  21.0996
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3094, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    16.67,    16.67,    18.34, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3040,  3039,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BIJ T562    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.66667E-1,    15.00
0.93437, 138.000,  30.000,    15.00,    15.00,    16.50, 1,   3039, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3040,  3039,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BIJ T563    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.66667E-1,    15.00
0.93437, 138.000,  30.000,    15.00,    15.00,    16.50, 1,   3039, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3042,  3176,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ACE TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.80000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3042,  3218,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T3XX BETULIA',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E+0,    10.00
1.01874,  34.500,  30.000,    10.00,    10.00,    11.00, 1,   3218, 1.15000, 0.85000, 1.00000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3043,  3042,  3994,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BOR T532    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.16000E-1,    25.00, 0.00000E+0, 5.02641E-1,     8.33, 0.00000E+0, 1.12005E+0,     8.33,0.97565,   4.1371
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.03750,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3042, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.16, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000,  0.000
  3045,  3044,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BVI T512    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.19200E-1,    25.00
0.98125, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3044, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3045,  3050,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BVI T521    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.09200E-1,    25.00
0.97188, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3050, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3047,  3046,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'CCE T530    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.95320E-1,    25.00
0.96249, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3046, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3049,  3048,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'CHM T529    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.22700E-1,    50.00
0.96250, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3048, 1.15000, 0.85000, 1.03000, 0.99000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3049,  3604,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'UM T511     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.32600E-1,    25.00
0.96250, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3604, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3052,  3051,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T523        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.13000E-1,    50.00
0.96250, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3051, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3052,  3137,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T518        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.26000E-1,    50.00
0.97188, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3137, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3053,  3125,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RBL T339    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.33333E+0,     7.50
1.00000,  34.500,  30.000,     7.50,     7.50,     8.30, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3053,  3156,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NIV T335    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3053,  3163,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CPA T336    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.22222E+0,     4.50
1.00000,  34.500,  30.000,     4.50,     4.50,     4.95, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3053,  3165,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PEB T337    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66667E+0,     1.50
1.00000,  34.500,  30.000,     1.50,     1.50,     1.65, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3053,  3296,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T376        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 6.66667E+0,     1.50
1.00000,  34.500,  30.000,     1.50,     1.50,     1.60, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3055,  3027,  3023,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CTE T508    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.50276E-1,    36.57, 0.00000E+0, 2.14000E-1,    25.00, 0.00000E+0, 4.77300E-1,    36.57,0.99990,  10.9695
0.98125, 138.000,   0.000,    36.60,    36.60,    40.30, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3027, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    36.60,    36.60,    40.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3060,  3056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'CYG T506    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.16666E-1,    50.00
0.99062, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3056, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3056,  3093,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LOS PLANES  ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 9.00000E-2,     3.00
1.00000,  34.500,  30.000,     3.00,     3.00,     3.30, 1,   3093, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.410
  3056,  3162,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LES T332    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66667E-1,    15.00
1.00000,  34.500,  30.000,    15.00,    15.00,    16.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3056,  3169,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CYR T329    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3056,  3329,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T362        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 1.64410E+0,     3.20
1.00000,  34.500,   0.000,     3.20,     3.20,     3.52, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
  3056,  3332,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T377        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.57420E+0,     3.00
1.00000,  34.500, -30.000,     3.00,     3.00,     3.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3056,  3566,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AUR T320    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.84615E+0,     6.50
1.00000,  34.500, -30.000,     6.50,     6.50,     7.15, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3056,  3567,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AUR T321    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.84615E+0,     6.50
1.00000,  34.500, -30.000,     6.50,     6.50,     7.15, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3056,  3586,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T346        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.90000E+0,     3.50
1.00000,  34.500,  30.000,     3.50,     3.50,     3.85, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3058,  3141,  3989,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'DAN T432    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.16000E-1,    12.50, 0.00000E+0, 9.23261E-1,     4.17, 0.00000E+0, 1.95683E+0,     4.17,0.97652,  15.1268
1.00000,  69.000,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.01875,  34.500,   0.000,    12.50,    12.50,    13.75, 1,   3141, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     4.17,     4.17,     4.59, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3058,  3057,  3988,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'DAN T433    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.08000E-1,    12.50, 0.00000E+0, 9.23261E-1,     4.17, 0.00000E+0, 1.96403E+0,     4.17,0.97648,  15.1014
1.00000,  69.000,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000
1.01875,  34.500,   0.000,    12.50,    12.50,    13.75, 1,   3057, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     4.17,     4.17,     4.59, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3059,  3415,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ELC T560    ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 3.20000E-1,    56.20
1.00000, 138.000,  30.000,    56.20,    56.20,    61.82, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3059,  3416,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ELC T561    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 3.20000E-1,    56.20
1.00000, 138.000,  30.000,    56.20,    56.20,    61.82, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3060,  3187,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CYG UM501   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.54800E-1,    25.00
0.99062, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3187, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3062,  3061,  3986,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GMC T427    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.12333E-1,    30.00, 0.00000E+0, 6.55000E-1,    10.00, 0.00000E+0, 1.30000E+0,    10.00,0.98799,  12.3804
1.00000,  69.000,   0.000,    30.00,    30.00,    33.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500,   0.000,    30.00,    30.00,    33.00, 1,   3061, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    10.00,    10.00,    11.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3063,  3168,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ECO T330    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3064,  3063,  3178,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'GUA T537    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.13200E-1,    25.00, 0.00000E+0, 5.00600E-1,     8.33, 0.00000E+0, 1.11765E+0,     8.33,0.99651,  18.2557
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00938,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3063, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.13, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3181,  3065,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'HYO TU01    ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.69231E+0,     1.30
1.00000,  34.500,  30.000,     1.25,     1.25,     1.38, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3067,  3066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T534        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 1.05730E+0,    14.50
0.96250, 138.000,  30.000,    14.50,    14.50,    15.90, 1,   3066, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3067,  3164,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ISL T531    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.95320E-1,    25.00
0.96249, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3164, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3068,  3114,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BAB T326    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.33333E-1,    12.00
1.00000,  34.500,  30.000,    12.00,    12.00,    13.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3068,  3171,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRN T327    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.50000E-1,    12.00
1.00000,  34.500,  30.000,    12.00,    12.00,    13.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3068,  3574,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMA T304    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.95500E+0,     2.00
1.00000,  34.500,  30.000,     2.00,     2.00,     2.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
  3068,  3575,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMA T310    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.96000E+0,     2.00
1.00000,  34.500,  30.000,     2.00,     2.00,     2.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
  3069,  3068,  3985,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'JUT T438    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.33900E-1,    30.00, 0.00000E+0, 6.55000E-1,    10.00, 0.00000E+0, 1.45600E+0,    10.00,0.99072,   9.0060
1.00000,  69.000,   0.000,    30.00,    30.00,    33.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
0.99062,  34.500,   0.000,    30.00,    30.00,    33.00, 1,   3068, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    10.00,    10.00,    11.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3071,  3070,  3972,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LFL T426    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.63200E+0,     6.25, 0.00000E+0, 2.03553E+0,     2.08, 0.00000E+0, 4.11426E+0,     2.08,0.96958,  35.0683
1.00000,  69.000,   0.000,     6.30,     6.30,     6.90, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.04688,  34.500,   0.000,     6.30,     6.30,     6.90, 1,   3070, 1.15000, 0.85000, 1.03000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     2.10,     2.10,     2.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3071,  3070,  3970,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LFL T434    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.64800E+0,     6.25, 0.00000E+0, 2.09280E+0,     2.08, 0.00000E+0, 4.00461E+0,     2.08,1.01951,  35.2043
1.00000,  69.000,   0.000,     6.30,     6.30,     6.90, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500,   0.000,     6.30,     6.30,     6.90, 1,      0, 1.15000, 0.85000, 1.03000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     2.10,     2.10,     2.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3075,  3074,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'LLN T412    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.15200E-1,    25.00
1.01874,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3074, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3077,  3076,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'LNZ T416    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.73320E-1,    25.00
1.02812,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3076, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3077,  3150,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LNZ T422    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.96672E-1,    25.00
1.02812,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3150, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3078,  3134,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LPT T503    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10340E-1,    50.00
0.96250, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3134, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3078,  3603,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'UM T509     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.46400E-1,    25.00
0.98125, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3603, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3078,  3018,  3984,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LPT T525    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.20000E-1,    25.00, 0.00000E+0, 2.42497E-1,     8.33, 0.00000E+0, 7.27491E-1,     8.33,0.99149,  52.1337
1.00000, 138.000, -30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.01875,  13.800,   0.000,    25.00,    25.00,    27.50, 1,   3018, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.13, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3081,  3153,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CYM T328    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+0,    14.00
1.00000,  34.500,  30.000,    14.00,    14.00,    15.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3081,  3154,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SCA T318    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.12600E+0,     6.00
1.00000,  34.500,  30.000,     6.00,     6.00,     6.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3081,  3158,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'COR T313    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.12600E+0,     6.00
1.00000,  34.500,  30.000,     6.00,     6.00,     6.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3081,  3177,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LAU T354    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E+0,     5.00
1.00000,  34.500,  30.000,     5.00,     5.00,     5.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3082,  3612,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MAS T565    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 1.00840E+0,     8.33
0.96875, 138.000,   0.000,     8.30,     8.30,     9.20, 1,   3612, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3082,  3081,  3983,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MAS T545    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.18000E-1,    25.00, 0.00000E+0, 5.00600E-1,     8.33, 0.00000E+0, 1.11765E+0,     8.33,0.97245,  19.8223
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.03750,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3081, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.13, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3083,  3084,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MCH T301    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.68358E-1,    13.40
0.95000,  34.500,  30.000,    13.44,    13.44,    14.78, 1,   3084, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   2.400
  3083,  3166,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'APC TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E+0,    10.00
1.00000,  34.500,  30.000,    10.00,    10.00,    11.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3087,  3086,  3982,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MOR T435    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 7.72700E-1,    12.50, 0.00000E+0, 2.89404E-1,     4.13, 0.00000E+0, 1.81360E+0,     4.13,0.98917,  16.7330
1.00000,  69.000,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00938,  34.500,   0.000,    12.50,    12.50,    13.75, 1,   3086, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     4.13,     4.13,     4.51, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3088,  3129,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ZAC T341    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+1,     1.00
0.98125,  34.500,  30.000,     1.00,     1.00,     1.10, 1,   3129, 1.05000, 0.95000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3088,  3302,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PCL T370    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 9.00000E-1,     8.75
1.00000,  34.500, -30.000,     8.80,     8.80,     9.62, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3088,  3303,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PLC T371    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 9.00000E-1,     8.75
1.00000,  34.500, -30.000,     8.75,     8.75,     9.62, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3088,  3313,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T350        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 6.00000E+0,     7.60
0.98125,  34.500,  30.000,     7.60,     7.60,     8.40, 1,   3313, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3089,  3088,  3011,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'NIS T410    ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.51535E-1,    14.40, 0.00000E+0, 2.52882E-1,    28.80, 0.00000E+0, 6.25000E-1,    14.40,0.98867,  32.9928
1.00000,  69.000,   0.000,    14.40,    14.40,    15.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500,   0.000,    28.80,    28.80,    31.70, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    28.80,    28.80,    31.70, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3090,  3402,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NAC TU      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.19355E-1,    31.00
1.00000,  34.500,  30.000,    31.00,    31.00,    34.10, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3091,  3092,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PAZ T525    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+0, 8.00000E-1,    12.50
0.98695, 138.000, -30.000,    12.50,    12.50,    13.80, 1,   3092, 1.13043, 0.86957, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3091,  3092,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PAZ T544    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+0, 4.00000E-1,    25.00
0.98695, 138.000, -30.000,    25.00,    25.00,    27.50, 1,   3092, 1.13043, 0.86957, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3095,  3038,  3957,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PGR T601    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 8.27770E-2,   150.00, 0.00000E+0, 1.25444E-1,    50.00, 0.00000E+0, 2.18333E-1,    50.00,1.01473,  22.9129
0.96250,   0.000,   0.000,   150.00,   150.00,   165.00, 1,   3038, 1.15000, 0.85000, 1.02000, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000, -30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3095,  3038,  3979,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PGR T603    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.88667E-2,   150.00, 0.00000E+0, 1.22200E-1,    50.00, 0.00000E+0, 2.22200E-1,    50.00,1.01470,  22.9099
0.96250, 230.000,   0.000,   150.00,   150.00,   165.00, 1,   3038, 1.15000, 0.85000, 1.02000, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3095,  3038,  3978,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PGR T604    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.77267E-2,   150.00, 0.00000E+0, 1.20000E-1,    50.00, 0.00000E+0, 2.19800E-1,    50.00,1.01458,  22.8979
0.96250, 230.000,   0.000,   150.00,   150.00,   165.00, 1,   3038, 1.15000, 0.85000, 1.02000, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3099,  3411,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SFE T303    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 8.57143E-1,     7.00
1.00000,  34.500,  30.000,     7.00,     7.00,     7.70, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3100,  3135,  3976,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SFE T410    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.44000E-1,    12.50, 0.00000E+0, 2.68585E-1,     4.17, 0.00000E+0, 1.11367E+0,     4.17,1.02816,  22.9410
1.00000,  69.000,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
0.97187,  34.500,   0.000,    12.50,    12.50,    13.75, 1,   3135, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     4.16,     4.16,     4.58, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3101,  3601,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'UM T512     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.32600E-1,    25.00
0.98125, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3601, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3101,  3100,  3963,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SFE T509    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.20000E-1,    50.00, 0.00000E+0, 2.39952E-1,    16.67, 0.00000E+0, 4.79904E-1,    16.67,0.97296,  22.8305
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.05625,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3100, 1.15000, 0.95000, 1.04000, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    16.70,    16.70,    18.30, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
  3101,  3099,  3975,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SFE T514    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 5.36000E-1,    25.00, 0.00000E+0, 4.80000E-1,     8.33, 0.00000E+0, 1.09600E+0,     8.33,0.97818,  23.8207
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.00937,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3099, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     8.30,     8.30,     9.20, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
  3103,  3151,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SGT T522    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 1.08176E+0,    12.50
1.02500, 138.000,   0.000,    12.50,    12.50,    13.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3103,  3102,  3974,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SGT T504    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.88276E-1,    14.50, 0.00000E+0, 1.12070E+0,     4.38, 0.00000E+0, 2.36976E-1,     4.38,0.99232,  23.4015
1.00000, 138.000,   0.000,    14.50,    14.50,    15.95, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.01875,  34.500,   0.000,    14.50,    14.50,    15.95, 1,   3102, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     4.38,     4.38,     4.81, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3105,  3104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'SIS T533    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.13000E-1,    50.00
0.97188, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3104, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3104,  3144,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LGL TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.10000E-1,     8.00
1.00000,  34.500,  30.000,     8.00,     8.00,     8.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3106,  3421,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GRE T315    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.34000E-1,    14.00
1.00000,  34.500,  30.000,    14.00,    14.00,    15.40, 0,      0, 1.07500, 0.97500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3106,  3421,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CEL T316    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.88846E-1,    26.00
1.00000,  34.500,  30.000,    26.00,    26.00,    28.60, 0,      0, 1.07500, 0.97500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3108,  3284,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMT T519    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.52000E-1,    25.00
0.99062, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3284, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3110,  3133,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PNU T403    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 9.46600E-1,    12.50
1.02812,  69.000,  30.000,    12.50,    12.50,    13.80, 1,   3133, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3111,  3147,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'UM 401      ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 9.37600E-1,   100.00
0.96250,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3147, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3111,  3152,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SRS T439    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.25667E-1,    30.00
0.97500,  69.000,  30.000,    30.00,    30.00,    33.00, 1,   3152, 1.10000, 0.90000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3431,  3115,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMR T301    ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.93333E+0,     1.50
1.00000,  34.500,  30.000,     1.50,     1.50,     1.65, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3117,  3173,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LEA T333    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.80, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3117,  3174,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MGG T334    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3117,  3215,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MAT I 4.16  ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E+0,     4.00
1.00000,  34.500, -30.000,     4.00,     4.00,     4.40, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3117,  3224,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MEZ T325    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.33330E-1,    12.00
1.04688,  34.500,  30.000,    12.00,    12.00,    13.20, 0,   3224, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.83333,  0.000
1.00000,   4.160
  3118,  3312,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'UDEHSA T    ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 4.95320E-1,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3118,  3117,  3967,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TEL T507    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.12700E-1,    25.00, 0.00000E+0, 5.00996E-1,     8.33, 0.00000E+0, 1.12210E+0,     8.33,0.98783,  14.2708
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.01875,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3117, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     8.30,     8.30,     9.20, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3155,  3119,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'TON T609    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.67857E-1,    44.80
1.03750, 230.000,  30.000,    44.80,    44.80,    49.30, 1,   3119, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3122,  3121,  3966,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TSZ T526    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.20000E-1,    25.00, 0.00000E+0, 2.42585E-1,     8.33, 0.00000E+0, 7.22287E-1,     8.33,0.97867,  49.1102
1.00000, 138.000, -30.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.02813,  13.800,   0.000,    25.00,    25.00,    27.50, 1,   3121, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.16, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3122,  3116,  3965,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TSZ T528    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.24200E-1,    50.00, 0.00000E+0, 3.65927E-1,    16.67, 0.00000E+0, 6.48230E-1,    16.67,0.98736,  22.3141
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.02812,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3116, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    16.67,    16.67,    18.33, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3123,  3124,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'VNU T538    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.94000E-1,    50.00
0.97187, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3124, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3123,  3159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'VNU T531    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.13000E-1,    50.00
0.97188, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3159, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3126,  3175,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'YOD T342    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E+1,     0.50
1.00000,  34.500,  30.000,     0.50,     0.50,     0.55, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3128,  3127,  3971,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ZAM T430    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.97767E-1,    30.00, 0.00000E+0, 4.24000E-1,    10.00, 0.00000E+0, 8.57000E-1,    10.00,1.00596,  19.5116
1.00000,  69.000,   0.000,    30.00,    30.00,    33.00, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
0.99062,  34.500,   0.000,    30.00,    30.00,    33.00, 1,   3127, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    10.00,    10.00,    11.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3186,  3139,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GEV T308    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,    20.00
1.00000,  34.500,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3160,  3140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'RET T587    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.19330E-1,    25.00
0.98125, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3140, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3186,  3142,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ENF T307    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.91304E-1,    11.50
1.00000,  34.500,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3186,  3143,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHU TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,    14.00
1.00000,  34.500,  30.000,    15.00,    15.00,    16.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3145,  3146,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CUY T414    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.45179E-1,    14.00
1.00000,  69.000,  30.000,    14.00,    14.00,    15.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3152,  3149,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'T356        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 4.00000E+0,     1.60
1.00000,  34.500,  30.000,     1.60,     1.60,     1.80, 0,      0, 1.15000, 0.85000, 1.01000, 0.99000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.410
  3151,  3587,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T347        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66700E-1,    15.00
1.00000,   0.000,  30.000,    15.00,    15.00,    16.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
  3155,  3120,  3961,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'TON 610     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 8.88880E-2,   150.00, 0.00000E+0, 4.07406E-2,    50.00, 0.00000E+0, 7.40740E-2,    50.00,1.02631,  26.4163
1.00000, 230.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
0.96250, 138.000,   0.000,   150.00,   150.00,   165.00, 1,   3120, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    50.00,    50.00,    55.00, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
  3159,  3167,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'IHS T331    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,    20.00
1.00000,  34.500,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3160,  3161,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RET UM504   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 5.84000E-1,    25.00
0.97188, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3161, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3180,  3181,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CAR T540    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 5.35280E-1,    25.00
0.97187, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3181, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3183,  3184,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LEC T625    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10000E-1,    50.00
1.00000, 230.000,  30.000,    50.00,    50.00,    55.00,-1,   3184, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3184,  3570,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHA T336    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66667E-1,    15.00
1.00000,  34.500,  30.000,    15.00,    15.00,    16.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3184,  3571,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MRJ T314    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.71429E+0,     7.00
1.00000,  34.500,  30.000,    10.00,    10.00,    11.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3184,  3572,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MRJ T315    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00000E+0,     4.00
1.00000,  34.500, -30.000,     4.00,     4.00,     4.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3185,  3186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NCO T564    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.21000E-1,    50.00
0.95313, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3186, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3186,  3328,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T364        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 9.76200E-1,     8.00
1.00000,  34.500, -30.000,     8.00,     8.00,     8.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3186,  3453,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ENN T306    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.40741E-1,    13.50
1.00000,  34.500,  30.000,    13.50,    13.50,    14.90, 0,      0, 1.05000, 0.98000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3188,  3555,  3561,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'EBI T646    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.34000E-1,    60.00, 0.00000E+0, 2.16000E-1,    20.00, 0.00000E+0, 1.03500E+0,    20.00,1.01330,  37.9280
1.00000, 230.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.20000, 0.80000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3193,  3194,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'UM 504      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.54800E-1,    25.00
0.98125, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3194, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3201,  3592,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T6XXNAC2    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,    60.00
1.00000,  34.500,  30.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
  3204,  3205,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T546    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,   3205, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
0.97500,  13.800
  3204,  3206,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T547    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,   3206, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
0.97500,  13.800
  3204,  3207,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T548    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,   3207, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
0.97500,  13.800
  3204,  3208,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T549    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,   3208, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
0.97500,  13.800
  3204,  3209,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T550    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,   3209, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
0.97500,  13.800
  3555,  3210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU98    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 1.05932E+0,    11.80
1.03750,  34.500,  30.000,    11.80,    11.80,    12.90, 1,   3210, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
  3211,  3581,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T648        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,    60.00
1.03750, 230.000,  30.000,    60.00,    60.00,    66.00, 1,   3581, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3211,  3582,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T649        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,    60.00
1.03750, 230.000,  30.000,    60.00,    60.00,    66.00, 1,   3582, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3213,  3214,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BCO T570    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.20000E-1,    50.00
1.00938, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3214, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3213,  3229,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BCO T571    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.20000E-1,    50.00
0.99063, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3229, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3213,  3280,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T572        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.20000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3219,  3220,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MPP T540    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.20000E-1,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3219,  3228,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GPP T569    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.10340E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3221,  3310,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PRS T656    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 1.62500E-1,    80.00
1.00000,  34.500,  30.000,    80.00,    80.00,    55.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
  3222,  3592,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T651        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,    60.00
0.95312,  34.500,  30.000,    60.00,    60.00,    66.00, 1,   3222, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
  3223,  3553,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T636        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.38080E-1,   120.00
0.96249,  34.500,  30.000,   120.00,   120.00,   132.00, 1,   3223, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
  3433,  3225,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'RGN TU      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 1.00000E+0,     1.20
1.00000,  34.500,  30.000,     1.20,     1.20,     1.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3336,  3228,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PEC T02     ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.81600E-1,    50.00
1.00000,  34.500,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3553,  3230,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'T6XXX       ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+0, 1.28500E-1,    70.00
0.96250, 230.000, -30.000,    70.00,    70.00,    77.00, 1,   3230, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3243,  3244,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T433        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.60900E-1,    46.00
1.00000,  69.000,  30.000,    46.00,    46.00,    50.60, 1,   3244, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3262,  3263,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T621        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 1.76571E-1,   100.00
1.00000, 230.000,  30.000,    70.00,    70.00,    77.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3262,  3264,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T622        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 1.76571E-1,   100.00
1.00000, 230.000,  30.000,    70.00,    70.00,    77.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3297,  3298,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T360        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 4.00000E-1,    15.00
1.00000,  13.800,   0.000,    15.00,    15.00,    16.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3304,  3305,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T418        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.40000E-1,    50.00
1.00000,  69.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3306,  3307,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SLH T574    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.86660E-1,    30.00
1.00000, 138.000, -30.000,    30.00,    30.00,    33.00, 0,   3307, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3306,  3317,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SHL T575    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 5.88200E-1,    17.00
1.00000, 138.000, -30.000,    17.00,    17.00,    18.70, 0,   3307, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3310,  3311,  3977,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PRD T632    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.75000E-1,    40.00, 0.00000E+0, 2.12500E-1,    10.00, 0.00000E+0, 6.29170E-1,    10.00,1.03946,  28.3272
1.00000, 230.000,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
0.95312,  34.500,   0.000,    40.00,    40.00,    44.00, 1,   3311, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    10.00,    10.00,    11.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3315,  3316,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T441        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 5.10000E-1,    20.00
1.00938,  69.000,  30.000,    20.00,    20.00,    22.00, 1,   3316, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3316,  3412,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TRV T340    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 4.14400E-1,    25.00
1.00000,  34.500,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3318,  3319,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'END T579    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.40000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3318,  3320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'END T580    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.40000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3321,  3580,  3959,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHY T647    ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40400E-1,    60.00, 0.00000E+0, 4.32000E-2,    20.00, 0.00000E+0, 2.07000E-1,    20.00,1.04247,  32.3098
1.00000, 230.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
0.95312,  34.500,   0.000,    60.00,    60.00,    66.00, 1,   3580, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000, -30.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3322,  3323,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ARN T581    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.06700E-1,    40.00
1.00000, 138.000, -30.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3322,  3324,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ARN T582    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.06700E-1,    40.00
1.00000, 138.000, -30.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3326,  3325,  3327,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'JUD T623    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 9.49290E-2,   140.00, 0.00000E+0, 6.54280E-2,    46.66, 0.00000E+0, 1.66500E-1,    46.66,1.02465,  12.0408
1.00000, 230.000,   0.000,   140.00,   140.00,   154.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,  0.000
0.96250,  69.000,   0.000,   140.00,   140.00,   154.00, 1,   3325, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500, -30.000,    46.70,    46.70,    51.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3330,  3331,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T381        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.57420E+0,     4.00
1.00000,  34.500, -30.000,     4.00,     4.00,     4.40, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3335,  3334,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PEC T01     ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.83800E-1,    50.00
1.00000,  34.500,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3350,  3126,  3964,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'YOR T436    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.66400E-1,    12.50, 0.00000E+0, 1.00264E+0,     4.17, 0.00000E+0, 9.66667E-1,     4.17,0.98512,  18.0461
1.00000,  69.000,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.00938,  34.500,   0.000,    12.50,    12.50,    13.75, 1,   3126, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     4.17,     4.17,     4.60, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3355,  3351,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUT T637    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-3, 2.49412E-1,    85.00
1.02500, 243.600,  30.000,    85.00,    85.00,    93.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3355,  3352,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUT T638    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-3, 2.49412E-1,    85.00
1.02500, 243.600,  30.000,    85.00,    85.00,    93.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3355,  3353,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUT T639    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-3, 2.49412E-1,    85.00
1.02500, 243.600,  30.000,    85.00,    85.00,    93.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3355,  3354,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUT T640    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-3, 2.49412E-1,    85.00
1.02500, 243.600,  30.000,    85.00,    85.00,    93.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3355,  3590,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PAV SOL T653',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    30.00
1.02812, 230.000,  30.000,    30.00,    30.00,    33.00, 0,   3590, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3408,  3409,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RNA T554    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.13000E-1,    50.00
0.96250, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3409, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3424,  3413,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ETX T405    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.73200E-1,    30.00
1.00000,  69.000,  30.000,    30.00,    30.00,    33.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3419,  3420,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CAH T401    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94444E-1,    36.00
1.00000,  69.000,  30.000,    36.00,    36.00,    39.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3421,  3573,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GRE T217    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.22499E-1,    12.00
1.00000,  13.800,  30.000,    12.00,    12.00,    13.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   4.160
  3425,  3426,  3987,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ERA T471    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.14800E-1,    25.00, 0.00000E+0, 7.89157E-1,     8.30, 0.00000E+0, 1.56626E+0,     8.30,0.96132,  34.1713
1.00000,  69.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.04687,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3426, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     8.30,     8.30,     9.13, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3429,  3434,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AMT T606    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.44340E-1,    50.00
1.00000, 230.000,  30.000,    50.00,    50.00,    55.00, 1,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3429,  3427,  3428,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'AMT T605    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.53667E-2,   150.00, 0.00000E+0, 5.71489E-1,    45.00, 0.00000E+0, 3.41422E-1,    45.00,1.04681,  28.9372
1.00000, 230.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
0.96250, 138.000,   0.000,   150.00,   150.00,   165.00, 1,   3427, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500, -30.000,    45.00,    45.00,    49.50, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
  3430,  3431,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CAT T440    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.92767E-1,    30.00
0.95312,  69.000,  30.000,    30.00,    30.00,    33.00, 1,   3431, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3432,  3433,  3993,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHI T462    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.14800E-1,    25.00, 0.00000E+0, 7.89157E-1,     8.30, 0.00000E+0, 1.56626E+0,     8.30,0.96962,  15.1832
1.00000,  69.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000
1.01875,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3433, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,     8.30,     8.30,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3436,  3438,  3437,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PLL T363    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.40000E-1,    25.00, 0.00000E+0, 4.65600E-1,    12.50, 0.00000E+0, 1.04016E+0,    12.50,1.00453,  18.1801
1.00000,  34.500, -30.000,    25.00,    25.00,    27.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.400, -30.000,    12.50,    12.50,    13.75, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.400, -30.000,    12.50,    12.50,    13.75, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3460,  3461,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LAZ T354    ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.74400E-1,    12.50
1.00937,  34.500,  30.000,    12.50,    12.50,    13.75, 1,   3461, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3460,  3462,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LAZ T354 1  ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.74400E-1,    12.50
1.00937,  34.500,  30.000,    12.50,    12.50,    13.75, 1,   3462, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.480
  3544,  3602,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CDH T629    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 6.19500E-1,    20.00
1.03750, 230.000,  30.000,    20.00,    20.00,    22.00, 1,   3602, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
  3544,  3545,  3958,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CDH T630    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.63700E-1,   100.00, 0.00000E+0, 1.50150E-1,    33.33, 0.00000E+0, 6.60066E-1,    33.33,1.00879,  31.0568
1.05000, 230.000,   0.000,   100.00,   100.00,   110.00, 1,   3545, 1.10000, 0.90000, 1.02000, 0.98000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500,   0.000,   100.00,   100.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    33.30,    33.30,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3544,  3545,  3546,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'CDH T644    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.63700E-1,   100.00, 0.00000E+0, 1.50150E-1,    33.33, 0.00000E+0, 6.60066E-1,    33.33,0.98354,  31.1311
1.02500, 230.000,   0.000,   100.00,   100.00,   132.00, 1,   3545, 1.10000, 0.90000, 1.02000, 0.98000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500,   0.000,   100.00,   100.00,   132.00, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800, -30.000,    33.33,    33.33,    44.00, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000,  0.000
  3548,  3549,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CDH TU01    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+0, 8.92308E-2,   130.00
1.00000,  34.500, -30.000,   130.00,   130.00,   143.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
  3551,  3552,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'VEG T607    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.80211E-1,    47.50
1.00000, 230.000,  30.000,    47.50,    47.50,    52.25, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3553,  3106,  3960,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SLU T634    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.66300E-1,    60.00, 0.00000E+0, 1.01000E-1,    40.00, 0.00000E+0, 4.27000E-1,    20.00,1.02091,  26.4656
1.00000, 230.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.97188,  34.500,   0.000,    40.00,    40.00,    44.00, 1,   3106, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500, -30.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
  3555,  3556,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU1     ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.64894E-1,    18.80
1.00000,  34.500,  30.000,    18.80,    18.80,    20.68, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
  3555,  3557,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU2     ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.64894E-1,    18.80
1.00000,  34.500,  30.000,    18.80,    18.80,    20.68, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
  3555,  3558,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU3A    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.05932E+0,    11.80
1.00000,  34.500,  30.000,    11.75,    11.75,    12.93, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
  3555,  3559,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU3B    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.32979E+0,     9.40
1.00000,  34.500,  30.000,     9.40,     9.40,    10.34, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
  3577,  3578,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CKP T576    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.20000E-1,    25.00
1.00000,   0.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
  3593,  3594,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T348        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.83000E-1,    30.00
1.00000,  34.500,  30.000,    30.00,    30.00,    33.00, 1,   3594, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.360
  3610,  3611,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T583        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 2.69800E-1,    31.50
1.00000, 138.000, -30.000,    31.50,    31.50,    34.65, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   6.600
  3652,  3660,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BSV T591    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-3, 1.64100E-1,    75.00
1.00000, 138.000,  30.000,    75.00,    75.00,    82.50, 0,   3660, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3652,  3661,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BSV T589    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-3, 1.63800E-1,    75.00
1.00000, 138.000,  30.000,    75.00,    75.00,    82.50, 0,   3661, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
  3652,  3662,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T588        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-3, 1.64100E-1,    75.00
1.00000, 138.000,  30.000,    75.00,    75.00,    82.50, 0,   3662, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   2,     0,     0.000,    10.000,'EL SALVADOR '
   3,     0,     0.000,    10.000,'HONDURAS    '
   4,     0,     0.000,    10.000,'NICARAGUA   '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'NO          '
   2,'LA          '
   3,'CA          '
   4,'CE          '
   5,'SU          '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'ENEE        '
   2,'PRIVADO     '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
  3061,0,0,0,1.05000,0.95000,     0,  100.0,'            ',    0.00, 1,    5.00
  3062,0,0,0,1.05000,0.95000,     0,  100.0,'            ',    0.00, 1,    7.50
  3069,0,0,0,1.05000,0.96000,     0,  100.0,'            ',    0.00, 1,    7.50, 1,    7.50
  3090,0,0,1,1.05000,0.95000,     0,  100.0,'            ',  -15.00, 1,  -15.00
  3111,1,0,0,1.05000,0.98000,     0,  100.0,'            ',    0.00, 1,    7.50, 1,    7.50
  3131,0,0,1,1.05000,0.95000,     0,  100.0,'            ',  -15.00, 1,  -15.00
  3132,0,0,1,1.05000,0.95000,     0,  100.0,'            ',  -15.00, 1,  -15.00
  3428,0,0,1,1.05000,0.95000,     0,  100.0,'            ',  -15.00, 1,  -15.00, 1,  -15.00
  3548,0,0,1,1.05000,0.95000,     0,  100.0,'            ',   -4.00, 1,   -4.00
  3611,0,0,0,1.05000,0.95000,     0,  100.0,'            ',    0.00, 1,    8.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
