   3001 'GENROE' 1     7.5000      0.50000E-01   3.0000      0.10000
          4.4000       0.0000       1.0300      0.63500      0.27500
         0.40000      0.18000      0.12450      0.70000E-01  0.21000      /
   3001   'PSS2C'   1          0            0            0            0         0         0
          5.0000        5.0000        0.0000        5.0000        0.0000
          5.0000        1.0000        1.0000       0.50000       0.10000
          10.000       0.15000       0.30000E-01   0.12000       0.30000E-01
          0.0000        0.0000       0.50000E-01  -0.50000E-01    0.0000
          0.0000        0.0000        0.0000        0.0000        0.0000
         0.90000        1.1000        0.0000        1.0000        /
   3001 'ST8C'   1       0      0      0      0
         0.10000E-01    5.0000        5.0000        1.8000        0.0000
          4.0000        0.0000       0.99620      -0.86600        1.3500
         0.30000E-02    1.3449       -1.1691       0.50000       0.50000E-02
         0.10000        4.0000        0.0000        0.0000        0.0000
          10.000        0.0000        0.0000        10.000        /
   3001 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3002 'GENROE' 1     7.5000      0.50000E-01   3.0000      0.10000
          4.4000       0.0000       1.0300      0.63500      0.27500
         0.40000      0.18000      0.12450      0.70000E-01  0.21000      /
   3002   'PSS2C'   1          0            0            0            0         0         0
          5.0000        5.0000        0.0000        5.0000        0.0000
          5.0000        1.0000        1.0000       0.50000       0.10000
          10.000       0.15000       0.30000E-01   0.12000       0.30000E-01
          0.0000        0.0000       0.50000E-01  -0.50000E-01    0.0000
          0.0000        0.0000        0.0000        0.0000        0.0000
         0.90000        1.1000        0.0000        1.0000        /
   3002 'ST8C'   1       0      0      0      0
         0.10000E-01    5.0000        5.0000        1.8000        0.0000
          4.0000        0.0000       0.99620      -0.86600        1.3500
         0.30000E-02    1.3449       -1.1691       0.50000       0.50000E-02
         0.10000        4.0000        0.0000        0.0000        0.0000
          10.000        0.0000        0.0000        10.000        /
   3002 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3003 'GENROE' 1     7.5000      0.50000E-01   3.0000      0.10000
          4.4000       0.0000       1.0300      0.63500      0.27500
         0.40000      0.18000      0.12450      0.70000E-01  0.21000      /
   3003   'PSS2C'   1          0            0            0            0         0         0
          5.0000        5.0000        0.0000        5.0000        0.0000
          5.0000        1.0000        1.0000       0.50000       0.10000
          10.000       0.15000       0.30000E-01   0.12000       0.30000E-01
          0.0000        0.0000       0.50000E-01  -0.50000E-01    0.0000
          0.0000        0.0000        0.0000        0.0000        0.0000
         0.90000        1.1000        0.0000        1.0000        /
   3003 'ST8C'   1       0      0      0      0
         0.10000E-01    5.0000        5.0000        1.8000        0.0000
          4.0000        0.0000       0.99620      -0.86600        1.3500
         0.30000E-02    1.3449       -1.1691       0.50000       0.50000E-02
         0.10000        4.0000        0.0000        0.0000        0.0000
          10.000        0.0000        0.0000        10.000        /
   3003 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3004 'GENROE' 1     7.5000      0.50000E-01   3.0000      0.10000
          4.4000       0.0000       1.0300      0.63500      0.27500
         0.40000      0.18000      0.12450      0.70000E-01  0.21000      /
   3004   'PSS2C'   1          0            0            0            0         0         0
          5.0000        5.0000        0.0000        5.0000        0.0000
          5.0000        1.0000        1.0000       0.50000       0.10000
          10.000       0.15000       0.30000E-01   0.12000       0.30000E-01
          0.0000        0.0000       0.50000E-01  -0.50000E-01    0.0000
          0.0000        0.0000        0.0000        0.0000        0.0000
         0.90000        1.1000        0.0000        1.0000        /
   3004 'ST8C'   1       0      0      0      0
         0.10000E-01    5.0000        5.0000        1.8000        0.0000
          4.0000        0.0000       0.99620      -0.86600        1.3500
         0.30000E-02    1.3449       -1.1691       0.50000       0.50000E-02
         0.10000        4.0000        0.0000        0.0000        0.0000
          10.000        0.0000        0.0000        10.000        /
   3004 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3005 'GENSAL' 1     4.5000      0.10000E-01  0.15000E-01   2.5700
          0.0000       1.0700      0.74000      0.25000      0.15000
         0.15000      0.10000      0.28000      /
   3005 'EXST1'  1     0.0000       2.0000      -2.0000       1.0000
          1.0000       150.00      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3005 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3006 'GENSAL' 1     4.0000      0.31000E-01  0.31000E-01   2.5700
          0.0000       1.1600      0.85000      0.32000      0.12000
         0.12000      0.15000      0.35000      /
   3006 'EXST1'  1     0.0000       2.0000      -2.0000       1.0000
          1.0000       150.00      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3006 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3007 'GENROU' 1     4.0000      0.10000E-01   2.0000      0.10000
          4.0000       0.0000       1.1800      0.59000      0.35000
         0.37000      0.15000      0.19000      0.15000      0.35000      /
   3007 'EXST1'  1     0.0000       2.0000      -2.0000       1.0000
          1.0000       150.00      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3007 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3008 'GENROU' 1     4.0000      0.10000E-01   2.0000      0.19000
          4.0000       0.0000       1.1500      0.67000      0.35000
         0.54000      0.24000      0.20000      0.16000      0.40000      /
   3008 'EXST1'  1     0.0000       2.0000      -2.0000       1.0000
          1.0000       150.00      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3008 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3009 'GENROU' 1     4.0000      0.10000E-01   2.0000      0.10000
          4.0000       0.0000       1.2400      0.59000      0.38000
         0.45000      0.21000      0.18000      0.22000      0.50000      /
   3009 'EXST1'  1     0.0000       2.0000      -2.0000       1.0000
          1.0000       150.00      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3009 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3010 'GENROU' 1     4.0000      0.10000E-01   2.0000      0.10000
          4.0000       0.0000       1.1800      0.71000      0.50000
         0.50000      0.23000      0.15000      0.18000      0.42000      /
   3010 'EXST1'  1     0.0000       2.0000      -2.0000       1.0000
          1.0000       150.00      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3010 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3011 'GENSAL' 1     4.7000      0.65000E-01  0.65000E-01   2.6100
         0.20000      0.90700      0.62000      0.32000      0.14400
         0.12500      0.11000      0.48000      /
   3011 'EXST1'  1     0.0000       3.0000      -3.0000       1.0000
          1.0000       125.00      0.25000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3011 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3012 'GENSAL' 1     5.4000      0.36000E-01  0.14900      0.79000
         0.10000       1.8100      0.94000      0.34300      0.23100
         0.14300      0.11000      0.48000      /
   3012 'GENSAL' 2     5.4000      0.36000E-01  0.14900      0.79000
         0.10000       1.8100      0.94000      0.34300      0.23100
         0.14300      0.11000      0.48000      /
   3012 'GENSAL' 3     5.4000      0.36000E-01  0.14900      0.79000
         0.10000       1.8100      0.94000      0.34300      0.23100
         0.14300      0.11000      0.48000      /
   3013 'GENSAL' 1     5.4000      0.36000E-01  0.14900      0.79000
         0.10000       1.8100      0.94000      0.34300      0.23100
         0.14300      0.11000      0.48000      /
   3013 'GENSAL' 2     5.4000      0.36000E-01  0.14900      0.79000
         0.10000       1.8100      0.94000      0.34300      0.23100
         0.14300      0.11000      0.48000      /
   3013 'GENSAL' 3     5.4000      0.36000E-01  0.14900      0.79000
         0.10000       1.8100      0.94000      0.34300      0.23100
         0.14300      0.11000      0.48000      /
   3014 'GENSAL' 1     5.4000      0.36000E-01  0.14900      0.79000
         0.10000       1.8100      0.94000      0.34300      0.23100
         0.14300      0.11000      0.48000      /
   3014 'GENSAL' 2     5.4000      0.36000E-01  0.14900      0.79000
         0.10000       1.8100      0.94000      0.34300      0.23100
         0.14300      0.11000      0.48000      /
   3015 'GENSAL' 1     14.500      0.60000E-01  0.60000       1.2000
         0.10000       2.3900       2.2000      0.18000      0.12400
         0.10000      0.11000      0.48000      /
   3017 'GENCLS' 1     1.1000       1.1100      /
   3018 'GENCLS' 1     1.1000       1.1100      /
   3019 'GENSAL' 1     5.1000      0.34000E-01  0.12600       1.1100
         0.10000       1.6700      0.83000      0.31200      0.20900
         0.12500      0.11000      0.48000      /
   3019 'GENSAL' 2     5.1000      0.34000E-01  0.12600       1.1100
         0.10000       1.6700      0.83000      0.31200      0.20900
         0.12500      0.11000      0.48000      /
   3019 'GENSAL' 3     5.1000      0.34000E-01  0.12600       1.1100
         0.10000       1.6700      0.83000      0.31200      0.20900
         0.12500      0.11000      0.48000      /
   3019 'GENSAL' 4     5.1000      0.34000E-01  0.12600       1.1100
         0.10000       1.6700      0.83000      0.31200      0.20900
         0.12500      0.11000      0.48000      /
   3019 'GENSAL' 5     5.1000      0.34000E-01  0.12600       1.1100
         0.10000       1.6700      0.83000      0.31200      0.20900
         0.12500      0.11000      0.48000      /
   3020 'GENSAL' 1     2.1300      0.43000E-01  0.43000E-01   2.5000
         0.10000       1.9170       1.1940      0.44000      0.38200
         0.12500      0.11000      0.48000      /
   3020 'GENSAL' 2     2.1300      0.43000E-01  0.43000E-01   2.5000
         0.10000       1.9170       1.1940      0.44000      0.38200
         0.12500      0.11000      0.48000      /
   3020 'GENSAL' 3     2.1300      0.43000E-01  0.43000E-01   2.5000
         0.10000       1.9170       1.1940      0.44000      0.38200
         0.12500      0.11000      0.48000      /
   3020 'GENSAL' 4     2.1300      0.43000E-01  0.43000E-01   2.5000
         0.10000       1.9170       1.1940      0.44000      0.38200
         0.12500      0.11000      0.48000      /
   3021 'GENSAL' 1     4.0800      0.13000E-01  0.13000E-01   2.5000
         0.10000       1.9700       1.2270      0.43000      0.29000
         0.12500      0.11000      0.48000      /
   3021 'GENSAL' 2     4.0800      0.13000E-01  0.13000E-01   2.5000
         0.10000       1.9700       1.2270      0.43000      0.29000
         0.12500      0.11000      0.48000      /
   3021 'GENSAL' 3     4.0800      0.13000E-01  0.13000E-01   2.5000
         0.10000       1.9700       1.2270      0.43000      0.29000
         0.12500      0.11000      0.48000      /
   3021 'GENSAL' 4     4.0800      0.13000E-01  0.13000E-01   2.5000
         0.10000       1.9700       1.2270      0.43000      0.29000
         0.12500      0.11000      0.48000      /
   3023 'GENSAL' 1     4.2500      0.46000E-01  0.46000E-01   2.5000
         0.10000       1.4000       1.0100      0.37300      0.22700
         0.12500      0.11000      0.48000      /
   3023 'GENSAL' 2     4.2500      0.46000E-01  0.46000E-01   2.5000
         0.10000       1.4000       1.0100      0.37300      0.22700
         0.12500      0.11000      0.48000      /
   3023 'GENSAL' 3     4.2500      0.46000E-01  0.46000E-01   2.5000
         0.10000       1.4000       1.0100      0.37300      0.22700
         0.12500      0.11000      0.48000      /
   3023 'GENSAL' 4     4.2500      0.46000E-01  0.46000E-01   2.5000
         0.10000       1.4000       1.0100      0.37300      0.22700
         0.12500      0.11000      0.48000      /
   3042 'GENCLS' 1     1.1000       1.1100      /
   3065 'GENCLS' 1     1.1000       1.1100      /
   3068 'GENSAL' 1     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.22700
         0.12500      0.11000      0.48000      /
   3093 'GENCLS' 1     1.1000       1.1100      /
   3104 'GENCLS' 1     1.1000       1.1100      /
   3114 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.27000
         0.11000      0.11000      0.36300      /
   3114 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3114 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700       1.0000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3115 'GENCLS' 1     1.1000       1.1100      /
   3124 'GENCLS' 1     1.1000       1.1100      /
   3125 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3125 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3125 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3129 'GENCLS' 1     1.1000       1.1100      /
   3139 'GENCLS' 1     1.1000       1.1100      /
   3141 'GENCLS' 1     1.1000       1.1100      /
   3142 'GENCLS' 1     1.1000       1.1100      /
   3143 'GENCLS' 1     1.1000       1.1100      /
   3144 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.27000
         0.11000      0.11000      0.36300      /
   3144 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3144 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3146 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3146 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3146 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3146 'GENSAL' 2     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3146 'ESAC8B' 2    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3146 'HYGOV'  2    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3148 'GENCLS' 1     1.1000       1.1100      /
   3153 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.27000
         0.11000      0.11000      0.36300      /
   3153 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3153 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3154 'GENCLS' 1     1.1000       1.1100      /
   3156 'GENCLS' 1     1.1000       1.1100      /
   3158 'GENCLS' 1     1.1000       1.1100      /
   3162 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3162 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3162 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3163 'GENCLS' 1     1.1000       1.1100      /
   3165 'GENCLS' 1     1.1000       1.1100      /
   3166 'GENCLS' 1     1.1000       1.1100      /
   3167 'GENCLS' 1     1.1000       1.1100      /
   3168 'GENCLS' 1     1.1000       1.1100      /
   3169 'GENCLS' 1     1.1000       1.1100      /
   3171 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.27000
         0.11000      0.11000      0.36300      /
   3171 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3171 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700       1.0000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3173 'GENCLS' 1     1.1000       1.1100      /
   3174 'GENCLS' 1     1.1000       1.1100      /
   3175 'GENCLS' 1     1.1000       1.1100      /
   3176 'GENCLS' 1     1.1000       1.1100      /
   3177 'GENCLS' 1     1.1000       1.1100      /
   3181 'GENSAL' 1     5.4000      0.36000E-01  0.14900      0.79000
         0.10000       1.8100      0.94000      0.34300      0.23100
         0.14300      0.11000      0.48000      /
   3182 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3182 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3182 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3187 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3205 'GENSAL' 1     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3205 'ESAC8B' 1    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3205 'DEGOV1' 1          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3205 'GENSAL' 2     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3205 'ESAC8B' 2    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3205 'DEGOV1' 2          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3205 'GENSAL' 3     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3205 'ESAC8B' 3    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3205 'DEGOV1' 3          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3206 'GENSAL' 1     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3206 'ESAC8B' 1    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3206 'DEGOV1' 1          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3206 'GENSAL' 2     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3206 'ESAC8B' 2    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3206 'DEGOV1' 2          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3206 'GENSAL' 3     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3206 'ESAC8B' 3    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3206 'DEGOV1' 3          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3207 'GENSAL' 1     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3207 'ESAC8B' 1    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3207 'DEGOV1' 1          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3207 'GENSAL' 2     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3207 'ESAC8B' 2    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3207 'DEGOV1' 2          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3207 'GENSAL' 3     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3207 'ESAC8B' 3    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3207 'DEGOV1' 3          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3208 'GENSAL' 1     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3208 'ESAC8B' 1    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3208 'DEGOV1' 1          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3208 'GENSAL' 2     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3208 'ESAC8B' 2    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3208 'DEGOV1' 2          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3208 'GENSAL' 3     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3208 'ESAC8B' 3    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3208 'DEGOV1' 3          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3209 'GENSAL' 1     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3209 'ESAC8B' 1    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3209 'DEGOV1' 1          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3209 'GENSAL' 2     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.16300
         0.13700      0.11000      0.48000      /
   3209 'ESAC8B' 2    0.20000E-01   73.000       31.550       39.200
         0.75000E-01   1.0000       0.0000       7.3500      -5.8500
          1.3000       1.0000       2.9570      0.50000       3.9420
         0.86000    /
   3209 'DEGOV1' 2          1      0.19050      0.47600E-01  0.18000E-01
          1.0000       5.1000      0.32200       0.0000      0.20000E-02
          1.1000      0.43000      0.70000E-01  0.50000E-01  /
   3214 'GENSAL' 1     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.8100      0.90000      0.28500      0.19000
         0.12500      0.11000      0.48000      /
   3215 'GENCLS' 1     1.1000       1.1100      /
   3218 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3218 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3218 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3220 'GENCLS' 1     1.1000       1.1100      /
   3224 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3224 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3224 'GENSAL' 2     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3225 'GENCLS' 1     1.1000       1.1100      /
   3228 'GENCLS' 1     1.1000       1.1100      /
   3229 'GENSAL' 1     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.8100      0.90000      0.28500      0.19000
         0.12500      0.11000      0.48000      /
   3244 'GENSAL' 1     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.15400
         0.12500      0.11000      0.48000      /
   3244 'EXAC1'  1     0.0000       0.0000       0.0000       600.00
         0.10000E-01   8.5240      -8.5240      0.80000      0.19000E-01
         0.70000      0.10000      0.57000       1.0000       4.0000
         0.40000E-01   5.2000      0.35000    /
   3244 'TGOV1'  1    0.40000E-01  0.20000       1.0500      0.28300
          2.1000       7.1000       0.0000      /
   3244 'GENSAL' 2     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.15400
         0.12500      0.11000      0.48000      /
   3244 'EXAC1'  2     0.0000       0.0000       0.0000       600.00
         0.10000E-01   8.5240      -8.5240      0.80000      0.19000E-01
         0.70000      0.10000      0.57000       1.0000       4.0000
         0.40000E-01   5.2000      0.35000    /
   3244 'TGOV1'  2    0.40000E-01  0.20000       1.0500      0.28300
          2.1000       7.1000       0.0000      /
   3263 'GENROE' 1     6.3700      0.21550      0.16000      0.64400E-01
          1.0467       0.0000      0.97450      0.60610      0.27250
         0.60610      0.24340      0.12450      0.70000E-01  0.21000      /
   3263 'PSS2A'  1          1            0            4            0
               6            1       6.0000       6.0000       2.5000
          6.0000       6.0000       2.5000       1.0000       1.0000
         0.10000      0.20000       10.000      0.15000      0.40000E-01
         0.50000      0.40000E-01  0.10000     -0.10000     /
   3263 'EXST1'  1     0.0000       5.0000      -5.0000       1.0000
          1.0000       123.86      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3263 'WPIDHY'   1    0.10000E-01  0.50000E-01   3.0000      0.50000
          3.0000      0.20000E-01  0.10000E-01  0.25000E-01 -0.25000E-01
          1.0000      0.20000       3.2500       52001.       0.0000
          0.0000      0.12000      0.54500      0.40000      0.82700
         0.83000       1.0000       /
   3264 'GENROE' 1     6.3700      0.21500      0.16000      0.64400E-01
          1.0469       0.0000      0.97450      0.60610      0.27250
         0.60610      0.24340      0.12450      0.70000E-01  0.21000      /
   3264 'PSS2A'  1          1            0            4            0
               6            1       6.0000       6.0000       2.5000
          6.0000       6.0000       2.5000       1.0000       1.0000
         0.10000      0.20000       10.000      0.15000      0.40000E-01
         0.50000      0.40000E-01  0.10000     -0.10000     /
   3264 'EXST1'  1     0.0000       5.0000      -5.0000       1.0000
          1.0000       123.86      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3264 'WPIDHY'   1    0.10000E-01  0.50000E-01   3.0000      0.50000
          3.0000      0.20000E-01  0.10000E-01  0.25000E-01 -0.25000E-01
          1.0000      0.20000       3.2500       52001.       0.0000
          0.0000      0.12000      0.54500      0.40000      0.82700
         0.83000       1.0000       /
   3271 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.21100
         0.11000      0.11000      0.36300      /
   3271 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3271 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3280 'GENSAL' 1     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.8100      0.90000      0.28500      0.19000
         0.12500      0.11000      0.48000      /
   3296 'GENCLS' 1     1.1000       1.1100      /
   3299 'GENCLS' 1     1.1000       1.1100      /
   3299 'GENCLS' 2     1.1000       1.1100      /
   3302 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.27000
         0.11000      0.11000      0.36300      /
   3302 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3302 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3303 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.27000
         0.11000      0.11000      0.36300      /
   3303 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3303 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3305 'GENSAL' 1     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.14600
         0.92000E-01  0.11000      0.48000      /
   3305 'GENSAL' 2     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.14600
         0.92000E-01  0.11000      0.48000      /
   3305 'GENSAL' 3     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.14600
         0.92000E-01  0.11000      0.48000      /
   3305 'GENSAL' 4     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.14600
         0.92000E-01  0.11000      0.48000      /
   3305 'GENSAL' 5     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.14600
         0.92000E-01  0.11000      0.48000      /
   3307 'GENSAE' 1     6.3480      0.42000E-01  0.14510       1.1000
          0.0000       1.6130      0.88200      0.38000      0.21100
         0.19100      0.16670      0.47140      /
   3307 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3307 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3307 'GENSAE' 2     6.3480      0.42000E-01  0.14510       1.1000
          0.0000       1.6130      0.88200      0.38000      0.21100
         0.19100      0.16670      0.47140      /
   3307 'ESAC8B' 2    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3307 'HYGOV'  2    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3312 'GENCLS' 1     1.1000       1.1100      /
   3312 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3313 'GENSAE' 1     6.3480      0.42000E-01  0.14510       1.1000
          0.0000       1.6130      0.88200      0.38000      0.21100
         0.19100      0.16670      0.47140      /
   3313 'GENSAE' 2     6.3480      0.42000E-01  0.14510       1.1000
          0.0000       1.6130      0.88200      0.38000      0.21100
         0.19100      0.16670      0.47140      /
   3317 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.21100
         0.11000      0.11000      0.36300      /
   3317 'ESAC8B' 1    0.20000E-01   16.600       10.930       5.4800
         0.10000       1.0000       0.0000       9.4500      -7.5600
         0.80000       1.0000       3.8120      0.50000       5.0830
         0.86000    /
   3317 'HYGOV'  1    0.30000E-01   1.0000       12.000      0.50000E-01
         0.50000      0.16700      0.90000      0.16670       2.0000
          1.2000      0.20000      0.80000E-01  /
   3319 'GENSAL' 1     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.12100
         0.92000E-01  0.11000      0.48000      /
   3319 'GENSAL' 2     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.12100
         0.92000E-01  0.11000      0.48000      /
   3319 'GENSAL' 3     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.12100
         0.92000E-01  0.11000      0.48000      /
   3319 'GENSAL' 4     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.12100
         0.92000E-01  0.11000      0.48000      /
   3320 'GENSAL' 1     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.12100
         0.92000E-01  0.11000      0.48000      /
   3320 'GENSAL' 2     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.12100
         0.92000E-01  0.11000      0.48000      /
   3320 'GENSAL' 3     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.12100
         0.92000E-01  0.11000      0.48000      /
   3320 'GENSAL' 4     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.12100
         0.92000E-01  0.11000      0.48000      /
   3320 'GENSAL' 5     3.9000      0.96000E-01  0.70000E-01   1.5000
         0.10000       1.3300      0.71500      0.22500      0.12100
         0.92000E-01  0.11000      0.48000      /
   3323 'GENSAL' 1     5.6300      0.70000E-01  0.13000       2.6500
          0.0000       1.2900      0.80000      0.32000      0.28000
          0.0000      0.50000E-01  0.13330      /
   3323   'ST6B'   1       0
         0.12000E-01    18.038        45.094
          0.0000        0.0000        4.8100
         -3.8500        1.0000        1.0000
          1.0577        17.330        4.1640
          4.8100       -3.8500        1.0000       0.20000E-01    /
   3323 'PIDGOV' 1          0      0.50000E-01  0.10000E-01   5.0000
          1.0000      0.10000      0.50000      0.99000      0.10000E-02
         0.10000      0.70000      0.30000      0.90000      0.50000
         0.90000       1.0000      0.50000E-01   1.0000      0.60000
         0.40000E-01 -0.40000E-01    /
   3324 'GENSAL' 1     5.6300      0.70000E-01  0.13000       2.6500
          0.0000       1.2900      0.80000      0.32000      0.28000
          0.0000      0.50000E-01  0.13330      /
   3324   'ST6B'   1       0
         0.12000E-01    18.038        45.094
          0.0000        0.0000        4.8100
         -3.8500        1.0000        1.0000
          1.0577        17.330        4.1640
          4.8100       -3.8500        1.0000       0.20000E-01    /
   3324 'PIDGOV' 1          0      0.50000E-01  0.10000E-01   5.0000
          1.0000      0.10000      0.50000      0.99000      0.10000E-02
         0.10000      0.70000      0.30000      0.90000      0.50000
         0.90000       1.0000      0.50000E-01   1.0000      0.60000
         0.40000E-01 -0.40000E-01    /
   3328 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.27000
         0.11000      0.11000      0.36300      /
   3329 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.27000
         0.11000      0.11000      0.36300      /
   3331 'GENCLS' 1     1.1000       1.1100      /
   3332 'GENSAL' 1     5.3330      0.40000E-01  0.60000E-01   1.1000
          0.0000       1.9730       1.0950      0.37800      0.29000
         0.11000      0.11000      0.36300      /
   3333 'GENSAL' 1     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.19500
         0.13700      0.11000      0.48000      /
   3334 'GENSAL' 2     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.19500
         0.13700      0.11000      0.48000      /
   3334 'GENSAL' 3     6.5000      0.43000E-01  0.14100       1.1000
          0.0000       1.4200      0.77500      0.29800      0.19500
         0.13700      0.11000      0.48000      /
   3351 'GENSAE' 1     6.3480      0.41970E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16667      0.47140      /
   3351 'GENSAE' 2     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3351 'GENSAE' 3     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3351 'GENSAE' 4     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3352 'GENSAE' 1     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3352 'GENSAE' 2     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3352 'GENSAE' 3     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3352 'GENSAE' 4     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3353 'GENSAE' 1     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3353 'GENSAE' 2     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3353 'GENSAE' 3     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3353 'GENSAE' 4     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3354 'GENSAE' 1     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3354 'GENSAE' 2     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3354 'GENSAE' 3     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3354 'GENSAE' 4     6.3480      0.42000E-01  0.14540      0.86000
          0.0000       1.6130      0.88200      0.34500      0.19200
         0.16500      0.16670      0.47140      /
   3402 'GENCLS' 1     1.1000       1.1100      /
   3402 'GENCLS' 2     1.1000       1.1100      /
   3402 'GENCLS' 3     1.1000       1.1100      /
   3411 'GENCLS' 1     1.1000       1.1100      /
   3411 'GENCLS' 2     1.1000       1.1100      /
   3412 'GENCLS' 1     1.1000       1.1100      /
   3413 'GENCLS' 1     1.1000       1.1100      /
   3413 'GENCLS' 2     1.1000       1.1100      /
   3413 'GENCLS' 3     1.1000       1.1100      /
   3415 'GENSAL' 1     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.19250
         0.12500      0.11000      0.48000      /
   3415 'GENSAL' 2     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.19250
         0.12500      0.11000      0.48000      /
   3415 'GENSAL' 3     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.19250
         0.12500      0.11000      0.48000      /
   3415 'GENSAL' 4     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.19250
         0.12500      0.11000      0.48000      /
   3416 'GENSAL' 5     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.19250
         0.12500      0.11000      0.48000      /
   3416 'GENSAL' 6     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.19250
         0.12500      0.11000      0.48000      /
   3416 'GENSAL' 7     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.19250
         0.12500      0.11000      0.48000      /
   3416 'GENSAL' 8     4.0000      0.66000E-01  0.15800       1.4200
         0.10000       1.5000      0.90000      0.27200      0.19250
         0.12500      0.11000      0.48000      /
   3420 'GENCLS' 1     1.1000       1.1100      /
   3420 'GENCLS' 2     1.1000       1.1100      /
   3420 'GENCLS' 3     1.1000       1.1100      /
   3421 'GENCLS' 1     1.1000       1.1100      /
   3421 'GENCLS' 2     1.1000       1.1100      /
   3453 'GENCLS' 1     1.1000       1.1100      /
   3461 'GENCLS' 1     1.1000       1.1100      /
   3461 'GENCLS' 2     1.1000       1.1100      /
   3462 'GENCLS' 1     1.1000       1.1100      /
   3462 'GENCLS' 2     1.1000       1.1100      /
   3552 'GENSAL' 1     7.0000      0.70000E-01  0.70000E-01   3.9700
         0.10000      0.98000      0.62000      0.35000      0.28000
         0.12500      0.11000      0.48000      /
   3552 'EXST1'  1     0.0000       2.0000      -2.0000       1.0000
          1.0000       150.00      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3552 'HYGOV'  1    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3552 'GENSAL' 2     7.0000      0.70000E-01  0.70000E-01   3.9700
         0.10000      0.98000      0.62000      0.35000      0.28000
         0.12500      0.11000      0.48000      /
   3552 'EXST1'  2     0.0000       2.0000      -2.0000       1.0000
          1.0000       150.00      0.30000E-01   5.0000      -5.0000
          0.0000       0.0000      0.40000    /
   3552 'HYGOV'  2    0.30000E-01  0.70000       12.000      0.80000E-01
         0.30000      0.50000E-02   1.0000       0.0000       2.3000
          1.0530      0.20000      0.50000E-01  /
   3566 'GENCLS' 1     1.1000       1.1100      /
   3567 'GENCLS' 1     1.1000       1.1100      /
   3568 'GENCLS' 1     1.1000       1.1100      /
   3569 'GENCLS' 1     1.1000       1.1100      /
   3570 'GENCLS' 1     1.1000       1.1100      /
   3571 'GENCLS' 1     1.1000       1.1100      /
   3572 'GENCLS' 1     1.1000       1.1100      /
   3573 'GENCLS' 1     1.1000       1.1100      /
   3573 'GENCLS' 2     1.1000       1.1100      /
   3574 'GENCLS' 1     1.1000       1.1100      /
   3575 'GENCLS' 1     1.1000       1.1100      /
   3578 'GENCLS' 1     1.1000       1.1100      /
   3580 'GENSAL' 1     7.0000      0.70000E-01  0.70000E-01   3.9700
         0.10000      0.98000      0.62000      0.35000      0.22700
         0.12500      0.11000      0.48000      /
   3586 'GENCLS' 1     1.1000       1.1100      /
   3587 'GENCLS' 1     1.1000       1.1100      /
   3660 'GENSAL' 1     9.3000      0.50000E-01  0.15800       6.0000
          0.0000       1.8100      0.90000      0.26000      0.18000
         0.12500      0.11000      0.48000      /
   3661 'GENSAL' 1     9.3000      0.50000E-01  0.15800       6.0000
          0.0000       1.8100      0.90000      0.26000      0.18000
         0.12500      0.11000      0.48000      /
   3662 'GENSAL' 1     9.3000      0.50000E-01  0.15800       6.0000
          0.0000       1.8100      0.90000      0.26000      0.18000
         0.12500      0.11000      0.48000      /
   3016 'LDSHBL' 3     59.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3016 'LDSHBL' 4     58.700      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3016 'LDSHBL' 5     58.500      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3026 'LDSHBL' 5     58.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3027 'LDSHBL' 3     58.700      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3035 'LDSHBL' 3     58.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3042 'LDSHBL' 1     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3042 'LDSHBL' 2     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3042 'LDSHBL' 3     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3044 'LDSHBL' 1     58.700      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3044 'LDSHBL' 2     59.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3046 'LDSHBL' 1     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3048 'LDSHBL' 2     59.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3048 'LDSHBL' 3     59.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3048 'LDSHBL' 4     59.000      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3051 'LDSHBL' 1     58.700      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3051 'LDSHBL' 2     58.700      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3057 'LDSHBL' 1     59.000      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3057 'LDSHBL' 2     59.000      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3061 'LDSHBL' 1     58.800      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3066 'LDSHBL' 1     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3068 'LDSHBL' 1     58.800      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3068 'LDSHBL' 2     58.800      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3068 'LDSHBL' 3     58.800      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3068 'LDSHBL' 4     58.800      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3074 'LDSHBL' 1     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3074 'LDSHBL' 2     59.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3074 'LDSHBL' 4     58.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3076 'LDSHBL' 2     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3076 'LDSHBL' 3     58.500      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3096 'LDSHBL' 1     58.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3096 'LDSHBL' 2     58.500      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3096 'LDSHBL' 3     58.700      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3096 'LDSHBL' 5     59.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3112 'LDSHBL' 3     58.500      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3112 'LDSHBL' 4     58.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3119 'LDSHBL' 2     58.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3124 'LDSHBL' 3     58.500      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3127 'LDSHBL' 1     59.000      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3127 'LDSHBL' 2     59.000      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3127 'LDSHBL' 3     59.000      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3134 'LDSHBL' 1     59.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3134 'LDSHBL' 3     58.700      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3137 'LDSHBL' 1     58.500      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3141 'LDSHBL' 1     59.000      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3150 'LDSHBL' 1     59.300      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3157 'LDSHBL' 1     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3157 'LDSHBL' 2     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3164 'LDSHBL' 1     58.100      0.40000E-01   1.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.66000E-01/
   3090 'WT4G2' FY     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3090  'WT4E2'  FY             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3090 'WT4G2' LS     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3090  'WT4E2'  LS             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3106 'WT4G2' LJ     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3106  'WT4E2'  LJ             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3106 'WT4G2' MR     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3106  'WT4E2'  MR             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3201 'WT4G2' N1     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3201  'WT4E2'  N1             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3210 'WT3G1' 1
          8  0.80000       30.000       1.1000      0.10000       2.0000     /
   3210 'WT3E1' 1    3210      0      0   3555   3210         '0 '
         0.15000       18.000       5.0000      0.50000E-01  0.50000E-01
          3.0000      0.60000       1.1200      0.10000      0.29600
        -0.43600       1.1000      0.50000E-01  0.45000     -0.45000
          5.0000       0.0000      0.90000       1.2000       40.000
        -0.50000      0.40000      0.50000E-01  0.50000E-01   1.0000
         0.69000      0.78000      0.98000       1.1200      0.74000
          1.2000     /
   3210 'WT3T1' 1
           1.2500        4.9500        0.0000       0.70000E-02    21.980
          0.87500        1.8000        1.5000     /
   3210 'WT3P1' 1
          0.30000        150.00        25.000        3.0000        30.000
           0.0000        27.000        10.000        1.0000     /
   3221 'WT4G2' ES     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3221  'WT4E2'  ES             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3221 'WT4G2' FP     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3221  'WT4E2'  FP             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3221 'WT4G2' GE     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3221  'WT4E2'  GE             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3221 'WT4G2' SL     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3221  'WT4E2'  SL             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3221 'WT4G2' SU     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3221  'WT4E2'  SU             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3222 'WT4G2' N2     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3222  'WT4E2'  N2             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3223 'WT4G2' CT     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3223  'WT4E2'  CT             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3223 'WT4G2' S1     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3223  'WT4E2'  S1             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3223 'WT4G2' S2     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3223  'WT4E2'  S2             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3230 'WT4G2' MZ     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3230  'WT4E2'  MZ             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3437 'WT4G2' PL     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3437  'WT4E2'  PL             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3438 'WT4G2' P1     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3438  'WT4E2'  P1             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3549 'WT3G1' 1
         51  0.80000       30.000       1.1000      0.10000       2.0000     /
   3549 'WT3E1' 1    3549      0      0   3549   3548         '1 '
         0.15000       18.000       5.0000      0.50000E-01  0.50000E-01
          3.0000      0.60000       1.1200      0.10000      0.29600
        -0.43600       1.1000      0.50000E-01  0.45000     -0.45000
          5.0000       0.0000      0.90000       1.2000       40.000
        -0.50000      0.40000      0.50000E-01  0.50000E-01   1.0000
         0.69000      0.78000      0.98000       1.1200      0.74000
          1.2000     /
   3549 'WT3T1' 1
           1.2500        4.9500        0.0000       0.70000E-02    21.980
          0.87500        1.8000        1.5000     /
   3549 'WT3P1' 1
          0.30000        150.00        25.000        3.0000        30.000
           0.0000        27.000        10.000        1.0000     /
   3556 'WT3G1' 1
          8  0.80000       30.000       1.1000      0.10000       2.0000     /
   3556 'WT3E1' 1    3556      0      0   3555   3556         '1 '
         0.15000       18.000       5.0000      0.50000E-01  0.50000E-01
          3.0000      0.60000       1.1200      0.10000      0.29600
        -0.43600       1.1000      0.50000E-01  0.45000     -0.45000
          5.0000       0.0000      0.90000       1.2000       40.000
        -0.50000      0.40000      0.50000E-01  0.50000E-01   1.0000
         0.69000      0.78000      0.98000       1.1200      0.74000
          1.2000     /
   3556 'WT3T1' 1
           1.2500        4.9500        0.0000       0.70000E-02    21.980
          0.87500        1.8000        1.5000     /
   3556 'WT3P1' 1
          0.30000        150.00        25.000        3.0000        30.000
           0.0000        27.000        10.000        1.0000     /
   3557 'WT3G1' 2
          8  0.80000       30.000       1.1000      0.10000       2.0000     /
   3557 'WT3E1' 2    3557      0      0   3555   3557         '1 '
         0.15000       18.000       5.0000      0.50000E-01  0.50000E-01
          3.0000      0.60000       1.1200      0.10000      0.29600
        -0.43600       1.1000      0.50000E-01  0.45000     -0.45000
          5.0000       0.0000      0.90000       1.2000       40.000
        -0.50000      0.40000      0.50000E-01  0.50000E-01   1.0000
         0.69000      0.78000      0.98000       1.1200      0.74000
          1.2000     /
   3557 'WT3T1' 2
           1.2500        4.9500        0.0000       0.70000E-02    21.980
          0.87500        1.8000        1.5000     /
   3557 'WT3P1' 2
          0.30000        150.00        25.000        3.0000        30.000
           0.0000        27.000        10.000        1.0000     /
   3558 'WT3G1' 4
          5  0.80000       30.000       1.1000      0.10000       2.0000     /
   3558 'WT3E1' 4    3558      0      0   3555   3558         '1 '
         0.15000       18.000       5.0000      0.50000E-01  0.50000E-01
          3.0000      0.60000       1.1200      0.10000      0.29600
        -0.43600       1.1000      0.50000E-01  0.45000     -0.45000
          5.0000       0.0000      0.90000       1.2000       40.000
        -0.50000      0.40000      0.50000E-01  0.50000E-01   1.0000
         0.69000      0.78000      0.98000       1.1200      0.74000
          1.2000     /
   3558 'WT3T1' 4
           1.2500        4.9500        0.0000       0.70000E-02    21.980
          0.87500        1.8000        1.5000     /
   3558 'WT3P1' 4
          0.30000        150.00        25.000        3.0000        30.000
           0.0000        27.000        10.000        1.0000     /
   3559 'WT3G1' 3
          4  0.80000       30.000       1.1000      0.10000       2.0000     /
   3559 'WT3E1' 3    3559      0      0   3555   3559         '1 '
         0.15000       18.000       5.0000      0.50000E-01  0.50000E-01
          3.0000      0.60000       1.1200      0.10000      0.29600
        -0.43600       1.1000      0.50000E-01  0.45000     -0.45000
          5.0000       0.0000      0.90000       1.2000       40.000
        -0.50000      0.40000      0.50000E-01  0.50000E-01   1.0000
         0.69000      0.78000      0.98000       1.1200      0.74000
          1.2000     /
   3559 'WT3T1' 3
           1.2500        4.9500        0.0000       0.70000E-02    21.980
          0.87500        1.8000        1.5000     /
   3559 'WT3P1' 3
          0.30000        150.00        25.000        3.0000        30.000
           0.0000        27.000        10.000        1.0000     /
   3581 'WT4G2' SP     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3581  'WT4E2'  SP             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3582 'WT4G2' CH     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3582  'WT4E2'  CH             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3590 'WT4G2' EB     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3590  'WT4E2'  EB             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3594 'WT4G2' MC     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3594  'WT4E2'  MC             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
   3960 'WT4G2' FT     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
   3960  'WT4E2'  FT             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
  30003 'WT4G2' HE     0.10000E-01  0.20000E-02  0.40000     -0.10000
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
  30003  'WT4E2'  HE             0         0         0         0
          0.0000              15.000              1.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.0000
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000E-01
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.0000              1.0000              1.0000             0.20000E-01         0.87500
         0.50000E-01          0.0000              1.0000              1.0000              1.0000
          1.0000              1.0000              1.1000             0.14150      /
