<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Turbine and Governor · PowerSimulationsDynamics.jl</title><meta name="title" content="Turbine and Governor · PowerSimulationsDynamics.jl"/><meta property="og:title" content="Turbine and Governor · PowerSimulationsDynamics.jl"/><meta property="twitter:title" content="Turbine and Governor · PowerSimulationsDynamics.jl"/><meta name="description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="og:description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerSimulationsDynamics.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../tutorials/generated_quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_inverter_modeling/">Inverter Modeling</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../time_delays/">Time Delays</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li class="is-active"><a class="tocitem" href>Turbine and Governor</a><ul class="internal"><li><a class="tocitem" href="#Fixed-TG-[PowerSystems.TGFixed](@extref)"><span>Fixed TG <code>PowerSystems.TGFixed</code></span></a></li><li><a class="tocitem" href="#TG-Type-I-[PowerSystems.TGTypeI](@extref)"><span>TG Type I <code>PowerSystems.TGTypeI</code></span></a></li><li><a class="tocitem" href="#TG-Type-II-[PowerSystems.TGTypeII](@extref)"><span>TG Type II <code>PowerSystems.TGTypeII</code></span></a></li><li><a class="tocitem" href="#TG-Simple-[PowerSystems.TGSimple](@extref)"><span>TG Simple <code>PowerSystems.TGSimple</code></span></a></li><li><a class="tocitem" href="#TGOV1-[PowerSystems.SteamTurbineGov1](@extref)"><span>TGOV1 <code>PowerSystems.SteamTurbineGov1</code></span></a></li><li><a class="tocitem" href="#GAST-[PowerSystems.GasTG](@extref)"><span>GAST <code>PowerSystems.GasTG</code></span></a></li><li><a class="tocitem" href="#HYGOV-[PowerSystems.HydroTurbineGov](@extref)"><span>HYGOV <code>PowerSystems.HydroTurbineGov</code></span></a></li><li><a class="tocitem" href="#DEGOV-[PowerSystems.DEGOV](@extref)"><span>DEGOV <code>PowerSystems.DEGOV</code></span></a></li><li><a class="tocitem" href="#DEGOV1-[PowerSystems.DEGOV1](@extref)"><span>DEGOV1 <code>PowerSystems.DEGOV1</code></span></a></li><li><a class="tocitem" href="#WPIDHY-[PowerSystems.WPIDHY](@extref)"><span>WPIDHY <code>PowerSystems.WPIDHY</code></span></a></li><li><a class="tocitem" href="#PIDGOV-[PowerSystems.PIDGOV](@extref)"><span>PIDGOV <code>PowerSystems.PIDGOV</code></span></a></li></ul></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li><li><a class="tocitem" href="../../code_base_developer_guide/adding_a_model/">Adding a New Model</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Generator Component Library</a></li><li class="is-active"><a href>Turbine and Governor</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Turbine and Governor</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl/blob/main/docs/src/component_models/turbine_gov.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Prime-Movers-and-Turbine-Governors-(TG)"><a class="docs-heading-anchor" href="#Prime-Movers-and-Turbine-Governors-(TG)">Prime Movers and Turbine Governors (TG)</a><a id="Prime-Movers-and-Turbine-Governors-(TG)-1"></a><a class="docs-heading-anchor-permalink" href="#Prime-Movers-and-Turbine-Governors-(TG)" title="Permalink"></a></h1><p>This section describes how mechanical power is modified to provide primary frequency control with synchronous generators. It is assumed that <span>$\tau_{\text{ref}} = P_{\text{ref}}$</span> since they are decided at nominal frequency <span>$ω = 1$</span>.</p><h2 id="Fixed-TG-[PowerSystems.TGFixed](@extref)"><a class="docs-heading-anchor" href="#Fixed-TG-[PowerSystems.TGFixed](@extref)">Fixed TG <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.TGFixed"><code>PowerSystems.TGFixed</code></a></a><a id="Fixed-TG-[PowerSystems.TGFixed](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-TG-[PowerSystems.TGFixed](@extref)" title="Permalink"></a></h2><p>This a simple model that set the mechanical torque to be equal to a proportion of the desired reference <span>$\tau_m = \eta P_{\text{ref}}$</span>. To set the mechanical torque to be equal to the desired power, the value of <span>$\eta$</span> is set to 1.</p><h2 id="TG-Type-I-[PowerSystems.TGTypeI](@extref)"><a class="docs-heading-anchor" href="#TG-Type-I-[PowerSystems.TGTypeI](@extref)">TG Type I <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.TGTypeI"><code>PowerSystems.TGTypeI</code></a></a><a id="TG-Type-I-[PowerSystems.TGTypeI](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#TG-Type-I-[PowerSystems.TGTypeI](@extref)" title="Permalink"></a></h2><p>This turbine governor is described by a droop controller and a low-pass filter to model the governor and two lead-lag blocks to model the servo and reheat of the turbine governor.</p><p class="math-container">\[\begin{align}
\dot{x}_{g1} &amp;= \frac{1}{T_s}(p_{\text{in}} - x_{g1}) \tag{1a} \\
\dot{x}_{g2} &amp;= \frac{1}{T_c} \left[ \left(1- \frac{t_3}{T_c}\right)x_{g1} - x_{g2} \right] \tag{1b} \\
\dot{x}_{g3} &amp;= \frac{1}{T_5} \left[\left(1 - \frac{T_4}{T_5}\right)\left(x_{g2} + \frac{T_3}{T_c}x_{g1}\right) - x_{g3}  \right] \tag{1c} \\
\tau_m &amp;= x_{g3} + \frac{T_4}{T_5}\left(x_{g2} + \frac{T_3}{T_c}x_{g1}\right) \tag{1d}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
p_{\text{in}} = P_{\text{ref}} + \frac{1}{R}(\omega_s - 1.0)
\end{align*}\]</p><h2 id="TG-Type-II-[PowerSystems.TGTypeII](@extref)"><a class="docs-heading-anchor" href="#TG-Type-II-[PowerSystems.TGTypeII](@extref)">TG Type II <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.TGTypeII"><code>PowerSystems.TGTypeII</code></a></a><a id="TG-Type-II-[PowerSystems.TGTypeII](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#TG-Type-II-[PowerSystems.TGTypeII](@extref)" title="Permalink"></a></h2><p>This turbine governor is a simplified model of the Type I.</p><p class="math-container">\[\begin{align}
\dot{x}_g &amp;= \frac{1}{T_2}\left[\frac{1}{R}\left(1 - \frac{T_1}{T_2}\right) (\omega_s - \omega) - x_g\right] \tag{2a} \\
\tau_m &amp;= P_{\text{ref}} + x_g + \frac{1}{R}\frac{T_1}{T_2}(\omega_s - \omega) \tag{2b}
\end{align}\]</p><h2 id="TG-Simple-[PowerSystems.TGSimple](@extref)"><a class="docs-heading-anchor" href="#TG-Simple-[PowerSystems.TGSimple](@extref)">TG Simple <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.TGSimple"><code>PowerSystems.TGSimple</code></a></a><a id="TG-Simple-[PowerSystems.TGSimple](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#TG-Simple-[PowerSystems.TGSimple](@extref)" title="Permalink"></a></h2><p>This turbine governor represents a simple first-order model with droop control. It&#39;s a 1-state model suitable for basic frequency response studies.</p><p class="math-container">\[\begin{align}
T_m \dot{\tau}_m &amp;= \left(P_{\text{ref}} + d_t (\omega_{\text{ref}} - \omega)\right) - \tau_m \tag{3a}
\end{align}\]</p><p>The <code>TGSimple</code> uses a linear relationship between frequency deviation and power output and a first order lag response with time constant <span>$T_m$</span>. It is suitable for studies where detailed turbine dynamics are not critical since provides basic primary frequency response through droop control.</p><h2 id="TGOV1-[PowerSystems.SteamTurbineGov1](@extref)"><a class="docs-heading-anchor" href="#TGOV1-[PowerSystems.SteamTurbineGov1](@extref)">TGOV1 <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.SteamTurbineGov1"><code>PowerSystems.SteamTurbineGov1</code></a></a><a id="TGOV1-[PowerSystems.SteamTurbineGov1](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#TGOV1-[PowerSystems.SteamTurbineGov1](@extref)" title="Permalink"></a></h2><p>This represents a classical Steam-Turbine Governor, known as TGOV1.</p><p class="math-container">\[\begin{align}
\dot{x}_{g1} &amp;= \frac{1}{T_1} (\text{ref}_{in} - x_{g1}) \tag{4a} \\
\dot{x}_{g2} &amp;= \frac{1}{T_3} \left(x_{g1}^\text{sat} \left(1 - \frac{T_2}{T_3}\right) - x_{g2}\right) \tag{4b}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
\text{ref}_{in} &amp;= \frac{1}{R} (P_{ref} - (\omega - 1.0)) \tag{4c} \\
x_{g1}^\text{sat} &amp;= \left\{ \begin{array}{cl}
                        x_{g1} &amp; \text{ if } V_{min} \le x_{g1} \le V_{max}\\
                        V_{max} &amp; \text{ if } x_{g1} &gt; V_{max} \\
                        V_{min} &amp; \text{ if } x_{g1} &lt; V_{min}
                    \end{array} \right. \tag{4d} \\
\tau_m &amp;= x_{g2} + \frac{T_2}{T_3} x_{g1} - D_T(\omega - 1.0) \tag{4e}
\end{align}\]</p><h2 id="GAST-[PowerSystems.GasTG](@extref)"><a class="docs-heading-anchor" href="#GAST-[PowerSystems.GasTG](@extref)">GAST <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.GasTG"><code>PowerSystems.GasTG</code></a></a><a id="GAST-[PowerSystems.GasTG](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#GAST-[PowerSystems.GasTG](@extref)" title="Permalink"></a></h2><p>This turbine governor represents the Gas Turbine representation, known as GAST.</p><p class="math-container">\[\begin{align}
\dot{x}_{g1} &amp;= \frac{1}{T_1} (x_{in} - x_{g1}) \tag{5a} \\
\dot{x}_{g2} &amp;= \frac{1}{T_2} \left(x_{g1}^\text{sat} - x_{g2}\right) \tag{5b} \\
\dot{x}_{g3} &amp;= \frac{1}{T_3} (x_{g2} - x_{g3}) \tag{5c}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
x_{in} &amp;= \min\left\{P_{ref} - \frac{1}{R}(\omega - 1.0), A_T + K_T (A_T - x_{g3}) \right\} \tag{5d} \\
x_{g1}^\text{sat} &amp;= \left\{ \begin{array}{cl}
                        x_{g1} &amp; \text{ if } V_{min} \le x_{g1} \le V_{max}\\
                        V_{max} &amp; \text{ if } x_{g1} &gt; V_{max} \\
                        V_{min} &amp; \text{ if } x_{g1} &lt; V_{min}
                    \end{array} \right. \tag{5e} \\
\tau_m &amp;= x_{g2}  - D_T(\omega - 1.0) \tag{5f}
\end{align}\]</p><h2 id="HYGOV-[PowerSystems.HydroTurbineGov](@extref)"><a class="docs-heading-anchor" href="#HYGOV-[PowerSystems.HydroTurbineGov](@extref)">HYGOV <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.HydroTurbineGov"><code>PowerSystems.HydroTurbineGov</code></a></a><a id="HYGOV-[PowerSystems.HydroTurbineGov](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#HYGOV-[PowerSystems.HydroTurbineGov](@extref)" title="Permalink"></a></h2><p>This represents a classical hydro governor, known as HYGOV.</p><p class="math-container">\[\begin{align}
T_f\dot{x}_{g1} &amp;= P_{in} - x_{g1} \tag{6a} \\
\dot{x}_{g2} &amp;= x_{g1} \tag{6b}\\
T_g \dot{x}_{g3} &amp;= c - x_{g3} \tag{6c}\\
\dot{x}_{g4} &amp;= \frac{1 - h}{T_w} \tag{6d}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
P_{in} &amp;= P_{ref} - \Delta \omega - R x_{g2} \tag{6e} \\
c &amp;= \frac{x_{g1}}{r} + \frac{x_{g2}}{rT_r} \tag{6f} \\
h &amp;= \left(\frac{x_{g4}}{x_{g3}}\right)^2 \tag{6g}\\
\tau_m &amp;= h\cdot A_t(x_{g4} - q_{NL}) - D_{turb} \Delta\omega \cdot x_{g3} \tag{6h}
\end{align}\]</p><h2 id="DEGOV-[PowerSystems.DEGOV](@extref)"><a class="docs-heading-anchor" href="#DEGOV-[PowerSystems.DEGOV](@extref)">DEGOV <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.DEGOV"><code>PowerSystems.DEGOV</code></a></a><a id="DEGOV-[PowerSystems.DEGOV](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#DEGOV-[PowerSystems.DEGOV](@extref)" title="Permalink"></a></h2><p>This turbine governor represents the IEEE Type DEGOV Diesel Engine Governor Model. It&#39;s a 5-state model commonly used for diesel generators.</p><p class="math-container">\[\begin{align}
T_1 \dot{x}_{ecb1} &amp;= -\Delta\omega - T_1 x_{ecb1} - x_{ecb2} \tag{7a} \\
\dot{x}_{ecb2} &amp;= x_{ecb1} \tag{7b} \\
(T_5 + T_6) \dot{x}_{a1} &amp;= y_1 - (T_5 + T_6) x_{a1} - x_{a2} \tag{7c} \\
\dot{x}_{a2} &amp;= x_{a1} \tag{7d} \\
\dot{x}_{a3} &amp;= K y_2 \tag{7e}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
\Delta\omega &amp;= \omega - \omega_{sys} \\
y_1 &amp;= \frac{T_4}{T_1 T_2} (-\Delta\omega) + \frac{T_3 - T_1 T_4 / (T_1 T_2)}{T_1 T_2} x_{ecb1} + \frac{1 - T_4 / (T_1 T_2)}{T_1 T_2} x_{ecb2} \\
y_2 &amp;= \frac{0}{T_5 T_6} y_1 + \frac{T_4 - (T_5 + T_6) \cdot 0 / (T_5 T_6)}{T_5 T_6} x_{a1} + \frac{1 - 0 / (T_5 T_6)}{T_5 T_6} x_{a2} \\
y_{delay} = e^{-s T_d} x_{a3}
P_m &amp;= T_d y_{delay} \cdot \omega \\
\tau_m &amp;= \frac{P_m}{\omega}
\end{align*}\]</p><p>Note that the model includes a time delay <span>$T_d$</span> applied to the final actuator output <code>x_{a3}</code>.</p><h2 id="DEGOV1-[PowerSystems.DEGOV1](@extref)"><a class="docs-heading-anchor" href="#DEGOV1-[PowerSystems.DEGOV1](@extref)">DEGOV1 <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.DEGOV1"><code>PowerSystems.DEGOV1</code></a></a><a id="DEGOV1-[PowerSystems.DEGOV1](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#DEGOV1-[PowerSystems.DEGOV1](@extref)" title="Permalink"></a></h2><p>This is an enhanced version of the DEGOV model with optional droop control. It&#39;s a 5-state or 6-state model depending on the droop flag.</p><p class="math-container">\[\begin{align}
T_1 \dot{x}_{g1} &amp;= \text{ll\_in} - T_1 x_{g1} - x_{g2} \tag{8a} \\
\dot{x}_{g2} &amp;= x_{g1} \tag{8b} \\
(T_5 + T_6) \dot{x}_{g3} &amp;= y_1 - (T_5 + T_6) x_{g3} - x_{g4} \tag{8c} \\
\dot{x}_{g4} &amp;= x_{g3} \tag{8d} \\
\dot{x}_{g5} &amp;= K y_2 \tag{8e}
\end{align}\]</p><p>If droop flag = 1, an additional state is added:</p><p class="math-container">\[\begin{align}
T_e \dot{x}_{g6} &amp;= \tau_e - x_{g6} \tag{8f}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
\text{ll\_in} &amp;= P_{ref} - (\omega - 1.0) - \text{feedback} \cdot R \\
\text{feedback} &amp;= \begin{cases}
x_{g5} &amp; \text{if droop\_flag} = 0 \\
x_{g6} &amp; \text{if droop\_flag} = 1
\end{cases} \\
y_1 &amp;= \frac{0}{T_1 T_2} \text{ll\_in} + \frac{T_3}{T_1 T_2} x_{g1} + \frac{1}{T_1 T_2} x_{g2} \\
y_2 &amp;= \frac{0}{T_5 T_6} y_1 + \frac{T_4}{T_5 T_6} x_{g3} + \frac{1}{T_5 T_6} x_{g4} \\
P_m &amp;= x_{g5}(T_d) \cdot \omega \\
\tau_m &amp;= \frac{P_m}{\omega}
\end{align*}\]</p><h3 id="Notes"><a class="docs-heading-anchor" href="#Notes">Notes</a><a id="Notes-1"></a><a class="docs-heading-anchor-permalink" href="#Notes" title="Permalink"></a></h3><ul><li>When droop flag = 0: feedback comes from actuator output (speed droop)</li><li>When droop flag = 1: feedback comes from electrical power (load droop)</li></ul><h2 id="WPIDHY-[PowerSystems.WPIDHY](@extref)"><a class="docs-heading-anchor" href="#WPIDHY-[PowerSystems.WPIDHY](@extref)">WPIDHY <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.WPIDHY"><code>PowerSystems.WPIDHY</code></a></a><a id="WPIDHY-[PowerSystems.WPIDHY](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#WPIDHY-[PowerSystems.WPIDHY](@extref)" title="Permalink"></a></h2><p>This model represents a Woodward PID Hydro Turbine Governor, a 7-state model designed for hydro turbine control.</p><p class="math-container">\[\begin{align}
T_{reg} \dot{x}_{g1} &amp;= \text{reg} \cdot x_{in} - x_{g1} \tag{9a} \\
\dot{x}_{g2} &amp;= K_i&#39; \cdot \text{pid\_input} + \frac{K_p&#39;}{K_i&#39;} x_{g2} \tag{9b} \\
T_a \dot{x}_{g3} &amp;= \text{pid\_out} - x_{g3} \tag{9c} \\
T_a \dot{x}_{g4} &amp;= -\frac{K_d&#39;}{T_a} \text{pid\_input} - x_{g4} \tag{9d} \\
T_b \dot{x}_{g5} &amp;= x_{g3} - x_{g5} \tag{9e} \\
\dot{x}_{g6} &amp;= \text{clamp}(x_{g5}, V_{min}, V_{max}) \quad \text{with windup protection} \tag{9f} \\
\frac{T_w}{2} \dot{x}_{g7} &amp;= \text{power\_at\_gate} + T_w x_{g7} - x_{g7} \tag{9g}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
x_{in} &amp;= \tau_e - P_{ref} \\
\text{pid\_input} &amp;= x_{g1} - (\omega - \omega_{sys}) \\
K_p&#39; &amp;= (-T_a K_i) + K_p \\
K_d&#39; &amp;= (T_a^2 K_i) - (T_a K_p) + K_d \\
K_i&#39; &amp;= K_i \\
\text{pi\_out} &amp;= \text{pid\_input} \cdot K_p&#39; + x_{g2} \\
\text{pd\_out} &amp;= x_{g4} + \frac{K_d&#39;}{T_a} \text{pid\_input} \\
\text{pid\_out} &amp;= \text{pi\_out} + \text{pd\_out} \\
\text{power\_at\_gate} &amp;= f(\text{clamp}(x_{g6}, G_{min}, G_{max})) \\
P_m &amp;= \text{clamp}(x_{g7}, P_{min}, P_{max}) - D(\omega - \omega_{sys}) \\
\tau_m &amp;= \frac{P_m}{\omega}
\end{align*}\]</p><p>Note that this model includes:</p><ul><li>Includes nonlinear gate-to-power mapping function</li><li>Water inertia modeled with lead-lag compensation</li></ul><h2 id="PIDGOV-[PowerSystems.PIDGOV](@extref)"><a class="docs-heading-anchor" href="#PIDGOV-[PowerSystems.PIDGOV](@extref)">PIDGOV <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TurbineGov/#PowerSystems.PIDGOV"><code>PowerSystems.PIDGOV</code></a></a><a id="PIDGOV-[PowerSystems.PIDGOV](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#PIDGOV-[PowerSystems.PIDGOV](@extref)" title="Permalink"></a></h2><p>This model represents a PID Turbine Governor, typically used for hydro applications. It&#39;s a 7-state model with configurable feedback.</p><p class="math-container">\[\begin{align}
T_{reg} \dot{x}_{g1} &amp;= R_{perm} \cdot x_{in} - x_{g1} \tag{10a} \\
\dot{x}_{g2} &amp;= K_i \cdot \text{pid\_input} \tag{10b} \\
T_a \dot{x}_{g3} &amp;= \text{pi\_out} - x_{g3} \tag{10c} \\
T_a \dot{x}_{g4} &amp;= -\frac{K_d}{T_a} \text{pid\_input} - x_{g4} \tag{10d} \\
T_a \dot{x}_{g5} &amp;= (x_{g3} + \text{pd\_out}) - x_{g5} \tag{10e} \\
\dot{x}_{g6} &amp;= \text{clamp}\left(\frac{x_{g5} - x_{g6}}{T_b}, V_{min}, V_{max}\right) \quad \text{with windup protection} \tag{10f} \\
\frac{T_z}{2} \dot{x}_{g7} &amp;= \text{power\_at\_gate} + T_z x_{g7} - x_{g7} \tag{10g}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
x_{in} &amp;= \begin{cases}
P_{ref} - \tau_e &amp; \text{if feedback\_flag} = 0 \\
P_{ref} - x_{g6} &amp; \text{if feedback\_flag} = 1
\end{cases} \\
\text{pid\_input} &amp;= x_{g1} - (\omega - \omega_{sys}) \\
\text{pi\_out} &amp;= K_p \cdot \text{pid\_input} + x_{g2} \\
\text{pd\_out} &amp;= x_{g4} + \frac{K_d}{T_a} \text{pid\_input} \\
T_z &amp;= A_{tw} \cdot T_w \\
\text{power\_at\_gate} &amp;= f(\text{clamp}(x_{g6}, G_{min}, G_{max})) \\
P_m &amp;= x_{g7} - D_{turb}(\omega - \omega_{sys}) \\
\tau_m &amp;= \frac{P_m}{\omega}
\end{align*}\]</p><p>Note that this model includes:</p><ul><li>Configurable feedback: electrical power or gate position</li><li>Modified integrator with rate limiting for gate servo</li><li>Water column dynamics with surge tank effects</li><li>Nonlinear gate-to-power characteristic curve</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../pss/">« PSS</a><a class="docs-footer-nextpage" href="../converter/">Converter »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.15.0 on <span class="colophon-date" title="Saturday 7 November 2026 02:30">Saturday 7 November 2026</span>. Using Julia version 1.13.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
