function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	22733	1	58.96	9.82	0	0	18	1.0409661	-117.123899	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22734	1	58.96	25.86	0	0	18	1.0186947	-116.259081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22735	1	0	0	0	0	18	1.0191142	-116.226822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22736	1	53.73	12.75	0	0	18	1.0068498	-118.741893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22737	1	39.76	15.06	0	0	18	1.0411819	-124.858255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22738	1	38.57	13.9	0	0	18	1.0025213	-120.25189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22739	1	19.28	5.08	0	0	18	0.9954891	-125.545184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22740	1	0	0	0	0	18	0.9955944	-125.533986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22741	1	20.75	4.92	0	0	18	1.0389665	-125.832852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22742	1	12.5	2.95	0	0	18	1.0281313	-120.619853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22743	1	20.12	6.12	0	0	18	1.0306926	-123.170788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22744	1	16.3	2.45	0	0	18	1.0170567	-129.156014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22745	1	0	0	0	0	18	1.0171167	-129.146679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22746	1	16.3	1.17	0	0	18	1.017392	-131.015825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22747	1	0	0	0	0	18	0.9762425	-127.532837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22748	1	24.15	14.97	0	0	18	0.9961531	-129.941192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22749	1	0	0	0	0	18	0.996242	-129.951286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22750	1	0	0	0	0	18	0.996242	-129.951286	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22751	1	0	0	0	0	18	0.976112	-127.502465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22752	1	19.88	10.56	0	0	18	1.0280903	-132.150294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22753	1	6.57	1.75	0	0	18	1.0386408	-131.572171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22754	1	8.74	3.11	0	0	18	0.9994476	-128.071835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22755	1	0	0	0	0	18	0.9970844	-128.910794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22756	1	8.74	2.5	0	0	18	0.9970341	-128.916017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22757	1	10.21	2.95	0	0	18	1.0194935	-127.994068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22758	1	0	0	0	51.8	18	1.042553	-130.578256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22759	1	14.61	3.73	0	0	18	1.0424845	-130.585883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22760	1	14.61	5.34	0	0	18	1.0285169	-130.446932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22761	1	0	0	0	0	18	0.9506702	-127.915941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22762	1	0	0	0	0	18	0.9556527	-128.583531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22763	1	23.59	6.63	0	0	18	0.9505308	-127.931119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22764	1	9.77	4.08	0	9.59	18	1.0394455	-131.909507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22765	1	0	0	0	0	18	1.01256	-104.439536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22766	1	26.52	6.96	0	0	18	1.0363048	-109.918133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22767	1	0	0	0	0	18	1.0129667	-104.407914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22768	1	16.7	5.38	0	0	18	1.0336937	-108.49029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22769	1	9.56	3.95	0	0	18	1.0390415	-95.597293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22770	1	14.45	1.9	0	0	18	1.0313908	-101.289677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22771	1	0	0	0	0	18	1.0269474	-96.897698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22772	1	0	0	0	0	18	1.0456326	-99.099654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22773	1	20.94	7.32	0	0	18	1.0268172	-96.908039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22774	1	6.54	3.22	0	0	18	1.0264353	-102.418135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22775	1	6.54	1.02	0	0	18	1.0264085	-102.421966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22776	1	14.84	5.72	0	0	18	1.0189916	-99.550478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22777	1	0	0	0	0	18	1.0187978	-96.866873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22778	1	0	0	0	0	18	1.0275142	-94.706523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22779	1	17.76	3.92	0	0	18	1.0187069	-96.877031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22780	1	0	0	0	0	18	1.0273017	-101.313026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22781	1	0	0	0	0	18	1.0287093	-101.909915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22782	1	40.05	9.83	0	0	18	1.0271037	-101.336653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22783	1	0	0	0	0	18	1.0196889	-108.352497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22784	1	0	0	0	0	18	1.035495	-111.058562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22785	1	0	0	0	0	18	1.0331646	-110.687947	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22786	1	0	0	0	0	18	1.0331646	-110.687947	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22787	1	0	0	0	0	18	1.0198507	-108.307666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22788	1	46.49	10.12	0	0	18	1.0194388	-108.381002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22789	1	15.08	3.46	0	0	18	1.0351509	-112.808617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22790	1	8.46	1.5	0	0	18	1.0159586	-114.375892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22791	1	39.64	18.44	0	0	18	1.0340084	-108.422975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22792	1	17.5	4.29	0	27.01	18	1.0405154	-113.332334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22793	1	46.92	21.08	0	0	18	0.993955	-123.288576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22794	1	22.34	0.75	0	0	18	0.9960957	-126.617835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22795	1	0	0	0	0	18	0.993689	-118.790913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22796	1	0	0	0	0	18	1.0035582	-123.212062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22797	1	0	0	0	0	18	0.9993318	-121.635065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22798	1	0	0	0	0	18	0.9993318	-121.635065	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22799	1	41.1	15.41	0	0	18	0.9934116	-118.812182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22800	1	22.34	6.75	0	0	18	1.000831	-123.011367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22801	1	22.34	3.85	0	0	18	1.0368563	-125.477159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22802	1	19.35	7.99	0	0	18	1.0023751	-118.44614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22803	1	16.78	2.82	0	0	18	1.0101758	-122.583032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22804	1	0	0	0	0	18	1.0163197	-124.277895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22805	1	11.45	0.65	0	0	18	1.0162812	-124.284165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22806	1	15.8	4.15	0	0	18	1.0159336	-123.737948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22807	1	0	0	0	0	18	1.0160169	-123.728255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22808	1	13.57	7.48	0	0	18	1.0053376	-118.304363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22809	1	0	0	0	0	18	1.0054537	-118.297504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22810	1	0	0	0	0	18	1.0084751	-121.066538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22811	1	13.57	7.81	0	0	18	1.0083506	-121.073967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22812	1	13.57	2.84	0	0	18	1.0136305	-112.987753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22813	1	26.19	10.83	0	0	18	1.0361352	-118.569905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22814	1	26.19	5.84	0	0	18	1.0304001	-118.280721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22815	1	0	0	0	0	18	1.0244398	-118.579313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22816	1	26.19	11.17	0	0	18	1.0242765	-118.592749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22817	1	0	0	0	0	18	1.0261037	-118.483506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22818	1	26.19	10.04	0	0	18	1.0259339	-118.499032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22819	1	22.49	7.34	0	0	18	1.026914	-122.669528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22820	1	0	0	0	48.21	18	1.0423048	-127.629137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22821	1	22.49	2.73	0	0	18	1.0422166	-127.642456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22822	1	0	0	0	0	18	0.9900744	-121.377973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22823	1	36.76	19.31	0	0	18	1.0406951	-123.758227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22824	1	0	0	0	0	18	0.9907335	-121.333178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22825	1	33.38	6.67	0	0	18	1.0238006	-124.394747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22826	1	0	0	0	0	18	1.0239431	-124.37472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22827	1	16.69	3.58	0	0	18	1.0227281	-124.816576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22828	1	10.77	3.3	0	0	18	1.02783	-111.488247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22829	1	17.09	5.04	0	0	18	1.0190089	-105.322657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22830	1	24.03	4.34	0	0	18	1.024052	-107.424262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22831	1	29.34	11.14	0	0	18	1.0244396	-106.304589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22832	1	25.88	11.72	0	0	18	1.0388183	-105.956957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22833	1	66.73	3.55	0	104.38	18	1.0430021	-107.079031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22834	1	31.66	0.78	0	0	18	1.0021439	-104.798634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22835	1	35	4.29	0	0	18	1.0305375	-106.450675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22836	1	0	0	0	0	18	1.0013497	-105.402503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22837	1	31.66	7.15	0	0	18	1.0011979	-105.421231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22838	1	56.83	10.4	0	0	18	0.991459	-104.847803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22839	1	0	0	0	0	18	1.0223449	-96.301561	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22840	1	0	0	0	0	18	1.0367123	-99.706595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22841	1	91.22	22.28	0	0	18	1.0218489	-96.35376	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22842	1	25.5	7.04	0	0	18	1.0350113	-106.015291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22843	1	0	0	0	0	18	1.0049661	-101.717977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22844	1	0	0	0	0	18	1.0184887	-105.584869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22845	1	0	0	0	0	18	1.028287	-107.750339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22846	1	0	0	0	0	18	1.028287	-107.750339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22847	1	49.13	15.1	0	0	18	1.0046603	-101.747924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22848	1	32.46	2.78	0	0	18	1.0092377	-105.933328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22849	1	0	0	0	0	18	1.0002968	-102.09424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22850	1	0	0	0	0	18	1.0439395	-105.705548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22851	1	35.2	15.85	0	0	18	1.0000489	-102.113517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22852	1	32.34	4.85	0	0	18	1.0290682	-108.675813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22853	1	23.63	5.12	0	0	18	1.0103968	-107.399256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22854	1	0	0	0	0	18	0.9956629	-102.797679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22855	1	0	0	0	0	18	1.0467176	-106.56331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22856	1	39.43	12.81	0	0	18	0.9954384	-102.821378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22857	1	23.63	7.21	0	0	18	1.0373252	-106.674893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22858	1	30.02	6.99	0	0	18	1.0056065	-108.432966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22859	1	0	0	0	0	18	0.9840882	-104.732766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22860	1	0	0	0	0	18	1.0383524	-108.354538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22861	1	42.47	21.26	0	0	18	0.9837504	-104.754941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22862	1	30.02	5.11	0	0	18	1.0176699	-107.35276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22863	1	0	0	0	0	18	1.0177965	-107.334337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22864	1	30.02	11.72	0	0	18	1.0168671	-108.275878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22865	1	39.42	9.53	0	0	18	1.0103067	-109.126343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22866	1	0	0	0	0	18	1.0197859	-109.643136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22867	1	64.31	14.89	0	0	18	1.0194454	-109.681775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22868	1	39.42	9.9	0	0	18	0.9938001	-103.508872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22869	1	39.42	12.73	0	0	18	1.0304333	-109.542461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22870	1	29.71	12	0	33.44	18	1.0420926	-110.681907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22871	1	24.58	6.79	0	0	18	0.9910473	-108.30687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22872	1	38.99	7.04	0	0	18	0.9928727	-105.340252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22873	1	0	0	0	0	18	1.0212453	-101.090747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22874	1	0	0	0	0	18	1.0202959	-104.427563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22875	1	42.19	12.85	0	0	18	1.0209905	-101.115053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22876	1	0	0	0	0	18	1.0069244	-106.551505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22877	1	34.58	14.98	0	0	18	1.0066723	-106.572308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22878	1	34.58	14.28	0	0	18	1.0178449	-105.474119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22879	1	0	0	0	0	18	1.0144755	-99.716508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22880	1	59.68	19.54	0	0	18	1.0141046	-99.752206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22881	1	80.8	24.55	0	0	18	0.9910924	-106.48624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22882	1	0	0	0	0	18	1.0125541	-102.12748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22883	1	34.69	10.03	0	0	18	1.001344	-106.294983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22884	1	0	0	0	0	18	0.9980413	-108.204889	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22885	1	0	0	0	0	18	0.9980413	-108.204889	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22886	1	0	0	0	0	18	1.0127546	-102.096206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22887	1	0	0	0	0	18	1.0306943	-108.920294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22888	1	36.4	7.5	0	0	18	1.030514	-108.940493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22889	1	39.73	12.08	0	0	18	1.015011	-108.219437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22890	1	47.17	15.12	0	0	18	1.0012549	-105.419678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22891	1	36.4	6.99	0	0	18	1.0097584	-109.797589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22892	1	0	0	0	0	18	1.0210006	-109.367059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22893	1	38.48	10.17	0	0	18	1.0208112	-109.388062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22894	1	19.24	2.54	0	0	18	1.0396861	-107.635931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22895	1	19.24	7.38	0	18.42	18	1.0381015	-110.219922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22896	1	0	0	0	0	18	1.0380134	-110.206385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22897	1	0	0	0	0	18	1.0091561	-105.772715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22898	1	10.11	1.59	0	0	18	1.0091099	-105.778949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22899	1	0	0	0	0	18	1.0058399	-90.416589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22900	1	0	0	0	0	18	1.0161648	-91.362939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22901	1	0	0	0	0	18	1.0262818	-94.080774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22902	1	0	0	0	0	18	1.0163999	-91.383973	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22903	1	0	0	0	0	18	1.0163999	-91.383973	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22904	1	13.56	5.13	0	0	18	1.0057564	-90.423941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22905	1	0	0	0	0	18	1.0162301	-91.311522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22906	1	7.99	5.15	0	0	18	1.0252176	-97.549849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22907	1	0	0	0	0	18	1.0252912	-97.546225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22908	1	9.81	3.06	0	0	18	1.0211661	-92.205574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22909	1	10.75	4.81	0	46.98	18	1.0389892	-103.749237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22910	1	17.87	5.44	0	0	18	1.0287976	-101.532291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22911	1	19.59	2.61	0	0	18	1.0189195	-95.606493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22912	1	12.02	3.44	0	0	18	0.9561765	-129.169249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22913	1	35.91	6.88	0	29.77	18	1.0383672	-129.488008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22914	1	0	0	0	0	18	1.0381682	-129.464208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22915	1	0	0	0	0	18	1.0427032	-126.057305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22916	1	35.91	15.19	0	0	18	1.0424599	-126.074715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22917	1	35.91	2.87	0	0	18	1.0304786	-127.420201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22918	1	0	0	0	0	18	1.0321169	-127.276586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22919	1	35.91	12.8	0	0	18	1.0318729	-127.297301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22920	1	26.58	8.56	0	28.6	18	1.0363971	-129.472577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22921	1	0	0	0	-9.96	18	1.0333383	-128.700011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22922	1	20.26	1.82	0	0	18	1.0332599	-128.712547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22923	1	0	0	0	0	18	1.0078806	-115.880783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22924	1	0	0	0	0	18	1.0226151	-119.148012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22925	1	0	0	0	0	18	1.015006	-117.564045	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22926	1	0	0	0	0	18	1.015006	-117.564045	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22927	1	52.86	26.92	0	0	18	1.007444	-115.91193	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22928	1	13.96	2.38	0	0	18	1.0039829	-128.054483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22929	1	0	0	0	0	18	1.0263601	-127.82767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22930	1	33.33	1.26	0	0	18	1.0262571	-127.84768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22931	1	28.96	6.2	0	0	18	1.0145716	-123.18588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22932	1	0	0	0	0	18	0.9913064	-128.495392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22933	1	14.99	2.41	0	0	18	0.9912362	-128.504164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22934	1	14.99	2.91	0	0	18	1.0229598	-127.971815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22935	1	14.67	7.35	0	0	18	0.9857339	-127.391999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22936	1	0	0	0	0	18	0.9747987	-128.896405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22937	1	29.35	8.29	0	0	18	0.9746463	-128.914394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22938	1	16.71	4.36	0	0	18	1.0112582	-125.223549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22939	1	28.54	9.67	0	0	18	1.0280545	-124.780288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22940	1	24.84	3.1	0	0	18	1.0395227	-126.175805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22941	1	0	0	0	0	18	1.0250869	-127.564356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22942	1	0	0	0	0	18	1.0250869	-127.564356	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22943	1	0	0	0	0	18	1.0250869	-127.564356	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22944	1	0	0	0	0	18	1.0250869	-127.564356	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22945	1	34.52	7.37	0	0	18	1.0249346	-127.583502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22946	1	0	0	0	0	18	1.0252441	-127.544815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22947	1	42.77	12.36	0	0	18	1.0202421	-122.689645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22948	1	54.44	19.52	0	0	18	1.0422488	-126.146668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22949	1	0	0	0	0	18	1.0446332	-125.97873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22950	1	43.88	7.52	0	0	18	1.0444536	-126.003606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22951	1	0	0	0	0	18	1.0348939	-126.507919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22952	1	59.21	30.08	0	0	18	1.0344548	-126.535459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22953	1	33.58	2.67	0	0	18	1.0368018	-125.737099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22954	1	0	0	0	0	18	1.0388534	-126.20423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22955	1	33.58	7.98	0	0	18	1.0386854	-126.22182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22956	1	56.07	14.86	0	14.56	18	1.0383017	-126.924057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22957	1	0	0	0	0	18	1.0120661	-120.519666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22958	1	0	0	0	0	18	1.0426143	-125.56285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22959	1	33.58	21.92	0	0	18	1.0117486	-120.53817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22960	1	0	0	0	0	18	0.9994169	-129.838156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22961	1	49.84	5.58	0	0	18	0.9992451	-129.869932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22962	1	0	0	0	0	18	1.0028967	-89.526149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22963	1	0	0	0	0	18	1.0408227	-92.698228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22964	1	31.46	11.68	0	0	18	1.002692	-89.545358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22965	1	19.09	12.11	0	0	18	1.03429	-93.947349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22966	1	0	0	0	0	18	1.0344573	-93.93747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22967	1	0	0	0	0	18	1.0389149	-91.81106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22968	1	16.38	5.03	0	0	18	1.0388265	-91.819171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22969	1	16.55	2.87	0	0	18	1.0068904	-117.184632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22970	1	16.55	10.86	0	0	18	1.004337	-117.129663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22971	1	0	0	0	0	18	1.007556	-115.876796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22972	1	16.55	6.12	0	0	18	1.0074479	-115.886678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22973	1	20.67	6.51	0	0	18	0.9964671	-118.122008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22974	1	21.13	3.04	0	38.32	18	1.0357644	-120.989191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22975	1	20.67	4.34	0	0	18	1.0054465	-117.161124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22976	1	0	0	0	0	18	1.0306695	-112.231774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22977	1	0	0	0	0	18	1.019033	-115.621685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22978	1	20.67	11.38	0	0	18	1.0305054	-112.241424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22979	1	19.27	3.56	0	0	18	0.998321	-119.587875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22980	1	20.12	10.88	0	0	18	1.020486	-112.802884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22981	1	20.12	1.77	0	0	18	1.0104304	-113.187616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22982	1	0	0	0	0	18	1.0007004	-114.115327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22983	1	20.12	5.93	0	0	18	1.0005796	-114.12826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22984	1	0	0	0	0	18	1.0071684	-110.317428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22985	1	0	0	0	0	18	1.0080988	-113.538593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22986	1	0	0	0	0	18	1.0092894	-114.762292	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22987	1	0	0	0	0	18	1.0092894	-114.762292	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22988	1	41.39	5.36	0	0	18	1.0069985	-110.34005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22989	1	18.52	8.74	0	0	18	1.0269463	-116.693828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22990	1	13.43	2.12	0	0	18	1.0064703	-121.581316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22991	1	13.89	4.64	0	0	18	1.0175322	-121.217687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22992	1	0	0	0	0	18	1.0176228	-121.209655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22993	1	0	0	0	0	18	1.0108082	-118.66853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22994	1	0	0	0	0	18	1.0094865	-120.271799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22995	1	0	0	0	0	18	1.008959	-121.854349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22996	1	0	0	0	0	18	1.008959	-121.854349	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22997	1	16.42	4.72	0	0	18	1.0107199	-118.678845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22998	1	28.14	6.43	0	0	18	0.9995534	-114.268676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22999	1	14.07	3.07	0	0	18	1.0147991	-115.970385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23000	1	0	0	0	0	18	1.0148688	-115.96233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23001	1	7.2	2.1	0	0	18	1.002429	-116.069055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23002	1	16.32	7.81	0	0	18	1.0175582	-123.70598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23003	1	0	0	0	0	18	1.0160726	-125.86467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23004	1	21.31	1.96	0	0	18	1.016003	-125.877172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23005	1	16.32	4.88	0	0	18	1.0210168	-126.004248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23006	1	0	0	0	0	18	1.0202862	-118.084275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23007	1	33.89	3.04	0	0	18	1.0201843	-118.104685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23008	1	37.48	5.21	0	0	18	1.0148601	-119.582176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23009	1	0	0	0	360.7	18	1.040775	-110.130842	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23010	1	0	0	0	0	18	1.0301288	-114.032847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23011	1	33.89	5.58	0	0	18	1.0244576	-117.506126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23012	1	0	0	0	0	18	1.0314752	-113.417865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23013	1	0	0	0	0	18	1.0314752	-113.417865	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23014	1	33.89	10.88	0	0	18	1.0405763	-110.149485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23015	1	0	0	0	0	18	1.0297734	-114.09252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23016	1	0	0	0	0	18	1.0205205	-123.146234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23017	1	33.89	13.53	0	0	18	1.0202796	-123.164193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23018	1	14	3.29	0	0	18	1.0367595	-104.740415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23019	1	16.1	3.44	0	0	18	1.0355128	-104.403448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23020	1	0	0	0	0	18	1.0139977	-102.644009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23021	1	0	0	0	0	18	1.0444634	-104.399891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23022	1	34.12	9.1	0	0	18	1.0138156	-102.664814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23023	1	0	0	0	0	18	1.0058527	-102.466928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23024	1	16.09	12.8	0	0	18	1.0056812	-102.474767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23025	1	12.24	2.47	0	0	18	1.0338884	-103.013108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23026	1	0	0	0	0	18	1.0404371	-102.566353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23027	1	19.3	7.21	0	0	18	1.0403212	-102.576224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23028	1	20.58	2.43	0	0	18	1.0357156	-103.012461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23029	1	0	0	0	238.01	18	1.0380287	-94.566413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23030	1	0	0	0	0	18	1.0407858	-97.687678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23031	1	0	0	0	0	18	1.0489994	-101.274461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23032	1	47.18	15.64	0	0	18	1.0377668	-94.591462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23033	1	0	0	0	0	18	1.0386951	-98.15124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23034	1	0	0	0	0	18	1.0332807	-103.157068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23035	1	0	0	0	0	18	1.0438939	-103.27605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23036	1	26.23	9.13	0	0	18	1.0331235	-103.169986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23037	1	0	0	0	51.5	18	1.040102	-106.92963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23038	1	17.75	5.87	0	0	18	1.040001	-106.93895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23039	1	0	0	0	0	18	0.9969622	-103.864901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23040	1	0	0	0	0	18	1.0375345	-108.899319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23041	1	96.07	14.4	0	0	18	0.9965369	-103.917958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23042	1	0	0	0	0	18	0.9785568	-114.616029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23043	1	39.46	6.51	0	0	18	1.0407378	-116.5698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23044	1	0	0	0	0	18	0.9789956	-114.581286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23045	1	17.32	5.37	0	0	18	1.0136952	-114.999261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23046	1	0	0	0	0	18	1.0003598	-110.55929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23047	1	38.83	6.05	0	0	18	1.0389162	-112.412917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23048	1	0	0	0	0	18	1.0009684	-110.49718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23049	1	17.13	5.84	0	0	18	1.0143704	-114.667352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23050	1	38.05	11.4	0	0	18	1.0043625	-105.133019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23051	1	17.68	2.01	0	0	18	1.0080018	-110.326205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23052	1	17.61	2.81	0	0	18	1.0028899	-109.808027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23053	1	37.13	7.23	0	0	18	1.0251625	-110.738406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23054	1	55.52	13.04	0	0	18	1.0234054	-111.128302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23055	1	0	0	0	0	18	1.0236873	-111.097171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23056	1	37.13	24.34	0	0	18	1.0242236	-110.607962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23057	1	63.62	13.61	0	0	18	1.0240491	-110.017664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23058	1	0	0	0	0	18	1.0178112	-110.684739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23059	1	26.56	7.44	0	0	18	1.0176655	-110.698732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23060	1	26.49	3.81	0	0	18	1.0266501	-109.773713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23061	1	0	0	0	0	18	1.0267456	-109.758751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23062	1	26.49	8.12	0	0	18	1.0158858	-110.978243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23063	1	0	0	0	0	18	1.0152933	-111.224934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23064	1	47.71	8.93	0	0	18	1.0150811	-111.253124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23065	1	30.1	14.21	0	0	18	1.0179928	-111.786013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23066	1	0	0	0	0	18	1.0182015	-111.769851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23067	1	33.8	4.12	0	0	18	1.0257909	-109.684172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23068	1	0	0	0	0	18	1.0259044	-109.663002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23069	1	30.1	7.01	0	49.2	18	1.0355432	-113.030044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23070	1	25.89	6.95	0	0	18	1.0320804	-109.257106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23071	1	0	0	0	0	18	1.0322254	-109.243343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23072	1	28.21	4.78	0	0	18	1.0465148	-108.064371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23073	1	72.96	19.61	0	0	18	1.0078962	-106.167856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23074	1	36.48	1.84	0	0	18	1.0331437	-110.151365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23075	1	0	0	0	0	18	1.0357155	-109.455661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23076	1	36.48	18.64	0	0	18	1.0354082	-109.476442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23077	1	0	0	0	0	18	1.0243811	-98.730789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23078	1	0	0	0	0	18	1.0393166	-103.808321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23079	1	0	0	0	0	18	1.0599287	-107.292728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23080	1	0	0	0	0	18	1.0380746	-103.814305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23081	1	62.37	8.2	0	0	18	1.0241352	-98.765529	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23082	1	0	0	0	0	18	1.0077204	-110.4759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23083	1	37.51	9.35	0	0	18	1.0075046	-110.498458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23084	1	55.9	9.47	0	0	18	1.013449	-110.607009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23085	1	0	0	0	0	18	1.0100417	-105.928657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23086	1	0	0	0	0	18	1.0118947	-109.473609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23087	1	0	0	0	0	18	1.0126783	-110.140909	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23088	1	0	0	0	0	18	1.0126783	-110.140909	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23089	1	58.65	27.65	0	0	18	1.0095969	-105.960584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23090	1	0	0	0	0	18	1.0105891	-105.876953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23091	1	37.51	3.55	0	0	18	1.0218594	-110.441063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23092	1	0	0	0	0	18	1.0219916	-110.416934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23093	1	0	0	0	0	18	0.9968158	-105.258259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23094	1	0	0	0	0	18	1.0411788	-108.04975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23095	1	30.19	4.84	0	0	18	0.9966817	-105.277284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23096	1	0	0	0	0	18	0.9889616	-106.98411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23097	1	46.65	14.34	0	0	18	1.0322892	-110.055606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23098	1	0	0	0	0	18	0.9896043	-106.960869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23099	1	66.71	36.9	0	127.96	18	1.0395007	-111.585406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23100	1	18.39	8.38	0	0	18	1.0290377	-109.465974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23101	1	0	0	0	0	18	1.0215753	-109.865212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23102	1	53.04	35.32	0	0	18	1.0210626	-109.892471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23103	1	0	0	0	0	18	1.0238691	-128.548646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23104	1	22.82	9.85	0	0	18	1.0237087	-128.5618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23105	1	0	0	0	0	18	0.9649942	-125.569653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23106	1	15.84	2	0	0	18	1.0210578	-127.320407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23107	1	0	0	0	0	18	0.9654266	-125.556766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23108	1	14.37	8.18	0	0	18	1.0134833	-129.389538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23109	1	21.74	3.09	0	0	18	1.0047897	-125.065082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23110	1	16.6	3.85	0	0	18	1.0156283	-128.347328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23111	1	0	0	0	0	18	1.0140428	-122.645451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23112	1	0	0	0	0	18	1.0202324	-125.23543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23113	1	0	0	0	0	18	1.0285413	-127.806004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23114	1	0	0	0	0	18	1.0285413	-127.806004	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23115	1	40.43	4.61	0	0	18	1.0138732	-122.671696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23116	1	18.1	3.45	0	0	18	1.0302524	-124.870736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23117	1	0	0	0	76.93	18	1.0362423	-118.197731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23118	1	0	0	0	0	18	1.0361386	-119.432559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23119	1	0	0	0	0	18	1.0278634	-121.661246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23120	1	0	0	0	0	18	1.0281189	-121.584948	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23121	1	0	0	0	0	18	1.0281189	-121.584948	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23122	1	40.68	15.74	0	0	18	1.035964	-118.220976	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23123	1	0	0	0	0	18	1.0348151	-119.445587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23124	1	22.08	7.39	0	0	18	1.0156741	-126.668903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23125	1	18.83	5.85	0	0	18	1.0101141	-108.287263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23126	1	37.66	12.58	0	0	18	1.0370855	-105.462747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23127	1	23.9	7.41	0	0	18	0.9933429	-107.997651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23128	1	18.08	7.73	0	0	18	1.0321232	-109.572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23129	1	10.22	1.27	0	0	18	1.0023942	-108.893468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23130	1	0	0	0	0	18	1.0024297	-108.887684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23131	1	21.6	5.93	0	0	18	0.9912669	-98.581101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23132	1	19.9	6.36	0	0	18	0.9995011	-101.636374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23133	1	0	0	0	0	18	1.0003834	-98.12177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23134	1	29.12	6.25	0	0	18	1.0002345	-98.137764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23135	1	30.24	7.63	0	0	18	0.9952554	-99.831851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23136	1	0	0	0	0	18	1.0027634	-99.586829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23137	1	32.17	9.42	0	0	18	1.0025831	-99.605773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23138	1	39.88	9.6	0	0	18	1.0273581	-93.481359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23139	1	0	0	0	0	18	1.0253198	-93.10098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23140	1	35.08	12.35	0	0	18	1.0113051	-96.632704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23141	1	0	0	0	0	18	1.0259337	-93.024455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23142	1	20.76	2.86	0	0	18	0.9966426	-99.415134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23143	1	23.1	7.25	0	0	18	0.9983595	-97.671181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23144	1	17.44	6.72	0	0	18	1.0274305	-93.501436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23145	1	17.44	6.17	0	0	18	1.0273304	-93.510418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23146	1	10.98	3.08	0	0	18	1.0370492	-105.628163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23147	1	17.1	5.04	0	3.42	18	1.0356896	-115.627066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23148	1	0	0	0	0	18	1.0156024	-105.633748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23149	1	45.64	9.33	0	0	18	1.0153791	-105.660031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23150	1	0	0	0	0	18	1.0364985	-100.928813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23151	1	0	0	0	0	18	1.0324126	-103.11244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23152	1	0	0	0	0	18	1.0220836	-105.14314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23153	1	64.29	16.27	0	0	18	1.0361668	-100.964257	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23154	1	0	0	0	0	18	1.0321119	-103.187585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23155	1	23.78	5.93	0	0	18	1.019909	-104.864194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23156	1	22.05	5.18	0	17.86	18	1.038947	-114.701707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23157	1	1.54	0.04	0	0	18	0.9933046	-106.421275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23158	1	28.13	5.69	0	0	18	0.99317	-106.438142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23159	1	28.13	8.05	0	0	18	1.0018039	-104.833526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23160	1	0	0	0	0	18	0.9899672	-103.826394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23161	1	28.13	11.03	0	0	18	0.9897756	-103.842246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23162	1	28.49	10.58	0	0	18	1.009567	-105.906206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23163	1	16.59	7.35	0	0	18	1.006446	-103.115916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23164	1	0	0	0	0	18	1.0065698	-103.106446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23165	1	18.1	5.42	0	0	18	1.0285627	-95.987838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23166	1	0	0	0	0	18	1.030168	-98.887404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23167	1	47.08	6.3	0	0	18	1.0299778	-98.912364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23168	1	21.5	4.02	0	0	18	1.0225073	-111.548024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23169	1	69.39	26.37	0	0	18	1.0250968	-111.721969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23170	1	0	0	0	0	18	1.0321795	-111.234032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23171	1	38.16	13.14	0	0	18	1.031977	-111.253215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23172	1	0	0	0	0	18	1.02181	-111.02893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23173	1	74.04	9.81	0	0	18	1.0215255	-111.075709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23174	1	51.74	11.82	0	0	18	1.0349441	-111.027511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23175	1	0	0	0	0	18	1.0217498	-112.110589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23176	1	36.66	19.13	0	0	18	1.0214585	-112.131008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23177	1	0	0	0	0	18	1.0255522	-106.985745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23178	1	0	0	0	0	18	1.0255546	-110.47806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23179	1	97.21	39.09	0	0	18	1.024889	-107.03453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23180	1	59.87	5.05	0	0	18	1.0217712	-111.006864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23181	1	28.44	4.57	0	0	18	1.0163206	-112.431603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23182	1	40.78	6.47	0	0	18	1.0286594	-109.908522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23183	1	0	0	0	0	18	1.0157942	-110.663425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23184	1	30.66	12.28	0	0	18	1.0155923	-110.680973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23185	1	30.66	10.65	0	0	18	1.0138452	-111.54676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23186	1	0	0	0	0	18	1.0208499	-107.450772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23187	1	0	0	0	0	18	1.0148829	-111.045828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23188	1	0	0	0	0	18	1.0140541	-111.908075	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23189	1	0	0	0	0	18	1.0140541	-111.908075	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23190	1	47.48	15.39	0	0	18	1.0205696	-107.478631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23191	1	0	0	0	0	18	1.0102602	-107.673339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23192	1	0	0	0	0	18	1.0394772	-111.054351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23193	1	72.22	34.25	0	0	18	1.0097494	-107.712772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23194	1	55.26	17.21	0	0	18	1.0356563	-111.223083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23195	1	0	0	0	0	18	1.0226721	-103.752066	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23196	1	0	0	0	0	18	1.0389508	-106.733224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23197	1	0	0	0	0	18	1.0467475	-110.119691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23198	1	92.16	45.19	0	0	18	1.0382559	-106.783756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23199	1	0	0	0	0	18	1.0372161	-106.797921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23200	1	36.9	3.7	0	0	18	1.016642	-108.335305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23201	1	40.69	8.91	0	0	18	1.0164598	-108.357828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23202	1	40.69	17.12	0	0	18	1.004307	-113.70683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23203	1	0	0	0	0	18	1.0339073	-111.19851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23204	1	57.22	18.41	0	0	18	1.033562	-111.231186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23205	1	40.69	13.86	0	0	18	1.0292022	-111.627859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23206	1	14.51	8.98	0	0	18	1.0230867	-111.221118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23207	1	0	0	0	0	18	1.0208198	-106.843772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23208	1	0	0	0	0	18	1.0427541	-109.476442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23209	1	23.76	8.13	0	0	18	1.0206646	-106.857712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23210	1	0	0	0	0	18	1.0051717	-111.385225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23211	1	21.78	9	0	0	18	1.0050246	-111.398087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23212	1	20.86	4.23	0	0	18	1.0035551	-111.563007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23213	1	13.9	2.3	0	0	18	1.0307919	-109.017628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23214	1	15.88	5.2	0	0	18	1.0006281	-107.814471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23215	1	36.58	12.42	0	0	18	1.0187928	-110.241674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23216	1	0	0	0	0	18	1.0190329	-110.221293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23217	1	0	0	0	0	18	1.0237638	-101.553553	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23218	1	0	0	0	0	18	1.0106272	-105.075701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23219	1	0	0	0	0	18	1.044641	-109.047461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23220	1	0	0	0	0	18	1.0199269	-102.473531	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23221	1	0	0	0	0	18	1.0199269	-102.473531	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23222	1	0	0	0	0	18	1.0102833	-105.213604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23223	1	75.07	23.26	0	0	18	1.0232951	-101.598777	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23224	1	27.72	8.94	0	0	18	1.0340365	-110.131575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23225	1	23.28	7.73	0	0	18	1.0186229	-108.740919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23226	1	29.22	16.95	0	0	18	1.0104417	-110.849974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23227	1	59.4	10.07	0	0	18	1.0041388	-104.258342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23228	1	0	0	0	0	18	1.0044013	-104.224197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23229	1	0	0	0	0	18	1.0081489	-105.984387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23230	1	0	0	0	0	18	1.016622	-111.178442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23231	1	0	0	0	0	18	1.0162877	-111.040859	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23232	1	0	0	0	0	18	1.0162877	-111.040859	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23233	1	28.42	14.3	0	0	18	1.0079361	-106.000129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23234	1	0	0	0	0	18	1.0206452	-102.20998	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23235	1	0	0	0	0	18	1.0176879	-103.183255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23236	1	0	0	0	0	18	1.0178361	-109.956087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23237	1	0	0	0	0	18	1.0210049	-112.183643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23238	1	0	0	0	0	18	1.0210049	-112.183643	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23239	1	67.52	15.83	0	0	18	1.016273	-103.371068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23240	1	0	0	0	0	18	1.0224742	-101.938828	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23241	1	61.53	13.97	0	0	18	1.0053248	-111.471546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23242	1	0	0	0	0	18	1.0120601	-107.183185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23243	1	43.66	26.32	0	0	18	1.0039758	-111.655538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23244	1	0	0	0	0	18	1.0025471	-117.23574	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23245	1	0	0	0	0	18	1.0025471	-117.23574	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23246	1	0	0	0	0	18	1.0122332	-107.156086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23247	1	0	0	0	0	18	1.0181105	-111.207564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23248	1	0	0	0	0	18	1.0181105	-111.207564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23249	1	0	0	0	0	18	1.0181105	-111.207564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23250	1	0	0	0	0	18	1.0181105	-111.207564	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23251	1	0	0	0	0	18	1.0182029	-111.192459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23252	1	23.81	2.33	0	0	18	1.0180176	-111.222836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23253	1	0	0	0	0	18	1.018157	-110.601927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23254	1	53.14	16.45	0	0	18	1.0178644	-110.6314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23255	1	27.4	4.37	0	0	18	1.0277936	-109.776178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23256	1	36.83	10.99	0	0	18	1.0200741	-113.076852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23257	1	36.83	19.75	0	0	18	1.018554	-113.085504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23258	1	0	0	0	0	18	1.0244591	-104.427775	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23259	1	0	0	0	0	18	1.0396494	-107.174852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23260	1	0	0	0	0	18	1.0314464	-112.510212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23261	1	0	0	0	0	18	1.0306933	-114.782001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23262	1	0	0	0	0	18	1.0306933	-114.782001	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23263	1	36.83	27.4	0	0	18	1.0370577	-107.414224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23264	1	36.83	13.44	0	0	18	1.0394123	-107.19592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23265	1	30.28	10.48	0	0	18	1.0237125	-112.919875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23266	1	0	0	0	0	18	1.0250571	-108.819815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23267	1	0	0	0	0	18	1.0271871	-111.46122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23268	1	31.76	3.97	0	0	18	1.0249271	-108.837246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23269	1	29.65	12.84	0	43.07	18	1.0342532	-113.350552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23270	1	25.88	6.41	0	0	18	1.0190075	-112.655762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23271	1	0	0	0	0	18	1.0144845	-108.817457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23272	1	34.11	8.27	0	0	18	1.0460003	-112.178149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23273	1	0	0	0	0	18	1.0147246	-108.79501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23274	1	17.65	8.1	0	14.28	18	1.0351599	-114.702025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23275	1	23.5	6.99	0	0	18	1.0118936	-109.275355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23276	1	34.67	9.86	0	37.76	18	1.0401435	-115.963554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23277	1	27.09	7.04	0	0	18	1.0274751	-116.747095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23278	1	0	0	0	0	18	1.0217825	-116.884528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23279	1	27.09	13.29	0	0	18	1.0215968	-116.898179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23280	1	27.09	2.94	0	0	18	1.031426	-116.011211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23281	1	0	0	0	0	18	1.0296532	-113.870625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23282	1	27.09	8.39	0	0	18	1.0305381	-116.927132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23283	1	0	0	0	0	18	1.0305034	-116.881591	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23284	1	0	0	0	0	18	1.0305034	-116.881591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23285	1	0	0	0	0	18	1.0297584	-113.840458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23286	1	0	0	0	0	18	1.0296532	-113.870625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23287	1	23.03	2.17	0	0	18	1.0019404	-117.799183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23288	1	23.03	3.25	0	0	18	1.0209459	-121.951684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23289	1	0	0	0	0	18	1.0238114	-121.432524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23290	1	23.03	3.19	0	0	18	1.023724	-121.444696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23291	1	23.03	5.29	0	0	18	1.0163825	-121.37919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23292	1	22.84	1.06	0	0	18	1.0151231	-122.729284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23293	1	22.84	4.82	0	0	18	1.0236247	-122.709065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23294	1	22.84	4.99	0	0	18	1.0153534	-122.210359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23295	1	39.16	3.62	0	0	18	1.0190048	-124.401019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23296	1	39.58	16.91	0	0	18	1.0368608	-120.041478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23297	1	0	0	0	0	18	1.0223891	-116.604162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23298	1	0	0	0	0	18	1.0295518	-119.534507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23299	1	41.73	27.86	0	0	18	1.0219893	-116.623675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23300	1	0	0	0	0	18	1.0107031	-119.98234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23301	1	0	0	0	0	18	1.0107031	-119.98234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23302	1	0	0	0	0	18	1.0107031	-119.98234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23303	1	0	0	0	0	18	1.0107031	-119.98234	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23304	1	39.58	9.42	0	0	18	1.0104856	-120.004846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23305	1	0	0	0	0	18	1.0109144	-119.95909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23306	1	0	0	0	0	18	1.0298466	-120.375912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23307	1	43.88	8.44	0	0	18	1.0296312	-120.400367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23308	1	39.58	7.58	0	0	18	1.0351596	-120.453572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23309	1	0	0	0	0	18	1.0061967	-118.543062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23310	1	26.61	15.93	0	0	18	1.0059688	-118.557816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23311	1	53.21	9.67	0	0	18	1.0250632	-116.336724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23312	1	33.79	4.31	0	0	18	1.0017253	-114.44454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23313	1	0	0	0	0	18	1.0377079	-94.057537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23314	1	0	0	0	0	18	1.0353871	-96.839167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23315	1	0	0	0	0	18	1.0387386	-97.806484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23316	2	0	0	0	0	18	1.04	-91.919542	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23317	2	0	0	0	0	18	1.04	-91.919542	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23318	1	0	0	0	0	18	1.0379654	-93.729145	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23319	2	0	0	0	0	18	1.02876	-89.676376	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23320	1	0	0	0	0	18	1.0353264	-96.834317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23321	1	0	0	0	0	18	1.0353871	-96.839167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23322	1	0	0	0	0	18	1.0259655	-83.549546	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23323	1	0	0	0	0	18	1.04705	-85.310702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23324	2	0	0	0	0	18	1.0077798	-82.725848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23325	2	0	0	0	0	18	1.0111284	-82.327357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23326	1	0	0	0	0	18	1.0272607	-83.424749	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23327	1	36.66	8.71	0	0	18	1.0257872	-83.572235	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23328	1	0	0	0	77.15	18	1.038	-102.91505	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23329	1	0	0	0	0	18	1.0367537	-104.27209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23330	1	4.39	0.92	0	0	18	1.0389231	-108.10385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23331	1	0	0	0	0	18	1.0401588	-109.03744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23332	1	0	0	0	0	18	1.0401588	-109.03744	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23333	2	0	0	0	0	18	1.0272829	-99.533466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23334	2	0	0	0	0	18	1.0294359	-100.537158	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23335	1	4.39	8.06	0	0	18	1.0357816	-102.946137	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23336	1	0	0	0	0	18	1.0358231	-104.485045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23337	2	0	0	0	0	18	1.0373526	-114.2736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23338	1	29.7	11.09	0	0	18	1.0371596	-114.290057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23339	2	0	0	0	0	18	1.0350905	-106.176221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23340	1	2.86	1.53	0	0	18	1.0350905	-106.176221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23341	1	0	0	0	0	18	1.0282561	-105.573776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23342	2	0	0	0	0	18	1.04	-102.797576	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23343	2	0	0	0	0	18	1.0290913	-105.353226	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23344	1	0	0	0	0	18	1.0290913	-105.353226	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23345	2	0	0	0	0	18	1.0426385	-103.571131	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23346	2	0	0	0	0	18	1.0438057	-103.51833	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23347	1	0	0	0	0	18	1.0276287	-105.643636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23348	1	0	0	0	0	18	1.0282561	-105.573776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23349	1	0	0	0	0	18	1.0352086	-90.841845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23350	1	0	0	0	0	18	1.0374643	-94.201272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23351	2	0	0	0	0	18	1.0405	-88.418431	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23352	2	0	0	0	0	18	1.0405	-84.21923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23353	1	0	0	0	0	18	1.0351106	-90.857998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23354	1	9.37	3.6	0	0	18	1.0351447	-90.847092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23355	1	0	0	0	0	18	1.025	-105.625119	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23356	1	0	0	0	0	18	1.0395747	-106.878287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23357	1	0	0	0	0	18	1.0461886	-110.498793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23358	2	0	0	0	0	18	1.0118068	-102.585391	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23359	2	0	0	0	0	18	1.025	-105.625119	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23360	2	0	0	0	0	18	1.025	-105.625119	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23361	2	0	0	0	0	18	1.025	-105.625119	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23362	1	1.05	0.09	0	0	18	1.0395716	-106.878938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23363	1	0	0	0	0	18	1.0395777	-106.910153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23364	1	20.6	4.24	0	0	18	0.9997498	-112.42203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23365	2	0	0	0	0	18	0.9997912	-112.416467	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23366	2	0	0	0	0	18	1.0013718	-112.205631	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23367	1	0	0	0	0	18	0.9997912	-112.416467	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23368	1	0	0	0	0	18	0.9998448	-112.410019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23369	2	0	0	0	0	18	1.0338913	-103.564193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23370	2	0	0	0	0	18	1.0333266	-103.96224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23371	1	0	0	0	0	18	1.0336154	-103.754216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23372	1	0	0	0	0	18	1.0336154	-103.754216	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23373	1	45.57	6.2	0	0	18	1.033732	-103.59105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23374	1	0	0	0	0	18	1.0340997	-103.529282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23375	1	0	0	0	0	18	1.021767	-105.83148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23376	2	0	0	0	0	18	1.0445	-107.330038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23377	1	0	0	0	0	18	1.0515937	-110.96963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23378	1	9.54	3.15	0	0	18	1.0217089	-105.836401	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23379	1	0	0	0	0	18	1.0441116	-107.355692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23380	1	0	0	0	0	18	1.0408639	-113.156796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23381	2	0	0	0	0	18	1.0045	-108.655387	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23382	2	0	0	0	0	18	1.0045	-105.779859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23383	2	0	0	0	0	18	1.0045	-107.691616	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23384	2	0	0	0	0	18	1.0045	-108.421969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23385	2	0	0	0	0	18	1.0045	-105.578638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23386	2	0	0	0	0	18	1.0045	-107.131889	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23387	1	0	0	0	0	18	1.0396527	-113.520689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23388	1	0	0	0	0	18	1.0408639	-113.156796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23389	1	0	0	0	0	18	1.0129675	-96.329525	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23390	1	0	0	0	0	18	1.0394897	-98.661455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23391	2	0	0	0	0	18	1.0478003	-102.269316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23392	1	61.33	14.33	0	0	18	1.0391773	-98.695437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23393	1	0	0	0	0	18	1.0379699	-98.83912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23394	1	0	0	0	-25.13	18	1.04	-88.6785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23395	1	0	0	0	0	18	1.0395075	-93.010554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23396	2	0	0	0	0	18	1.0381029	-86.954228	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23397	2	0	0	0	0	18	1.0316379	-83.265558	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23398	2	0	0	0	0	18	1.032565	-82.878783	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23399	2	0	0	0	0	18	1.0313579	-83.541012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23400	1	0	0	0	0	18	1.0383596	-89.299354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23401	1	9.4	3.19	0	0	18	1.0399504	-88.683269	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23402	1	0	0	0	0	18	1.0336733	-106.27358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23403	2	0	0	0	0	18	1.035417	-105.41525	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23404	2	0	0	0	0	18	1.0355964	-105.383344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23405	2	0	0	0	0	18	1.0401118	-105.580622	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23406	1	25.5	3.75	0	0	18	1.0335845	-106.287883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23407	1	0	0	0	0	18	1.0337508	-106.261692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23408	1	0	0	0	0	18	1.0100439	-96.696422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23409	1	0	0	0	0	18	1.0365697	-99.303492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23410	2	0	0	0	0	18	1.0365697	-99.303492	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23411	1	12.19	4.63	0	0	18	1.0107267	-96.67034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23412	1	12.19	3.23	0	0	18	1.0099802	-96.703139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23413	1	0	0	0	-109.91	18	1.0420001	-113.154525	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23414	1	0	0	0	0	18	1.0393371	-113.717149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23415	1	3.71	0.67	0	0	18	1.0375481	-114.147889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23416	1	0	0	0	0	18	1.0383689	-113.9221	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23417	2	0	0	0	0	18	1.027586	-108.338234	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23418	1	0	0	0	0	18	1.0402991	-113.55184	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23419	1	0	0	0	0	18	1.0420001	-113.154525	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23420	1	0	0	0	0	18	1.0073686	-104.394015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23421	2	0	0	0	0	18	1.0073686	-104.394015	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23422	1	0	0	0	0	18	1.0073686	-104.394015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23423	2	0	0	0	0	18	1.0370415	-108.7722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23424	1	0	0	0	0	18	1.0352617	-113.393033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23425	1	0	0	0	0	18	1.0377805	-116.440976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23426	1	0	0	0	0	18	1.0377805	-116.440976	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23427	1	0	0	0	0	18	1.0365611	-108.786114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23428	1	16.39	5.49	0	0	18	1.0369535	-108.780473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23429	1	0	0	0	212.91	18	1.0357151	-93.59925	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23430	1	0	0	0	0	18	1.0289925	-96.503498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23431	1	0	0	0	0	18	1.029599	-96.183697	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23432	1	0	0	0	0	18	1.029599	-96.183697	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23433	2	0	0	0	0	18	1.0445	-90.789824	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23434	1	15.19	2.23	0	0	18	1.0356595	-93.608745	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23435	1	0	0	0	0	18	1.033373	-93.568118	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23436	1	0	0	0	0	18	1.0314082	-120.803324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23437	2	0	0	0	0	18	1.0314082	-120.803324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23438	1	0	0	0	0	18	1.0314082	-120.803324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23439	2	0	0	0	0	18	1.0420001	-114.725996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23440	1	5.32	0.61	0	0	18	1.0419629	-114.735192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23441	1	0	0	0	0	18	1.0023035	-111.372249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23442	2	0	0	0	0	18	1.0434215	-111.120864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23443	1	17.46	10.56	0	0	18	1.0021363	-111.382252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23444	1	0	0	0	0	18	1.047484	-111.655735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23445	2	0	0	0	0	18	1.0345212	-111.37592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23446	2	0	0	0	0	18	1.0282296	-111.349315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23447	1	0	0	0	0	18	1.0474766	-111.657703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23448	1	0	0	0	0	18	1.047484	-111.655735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23449	1	0	0	0	0	18	1.0440726	-90.398617	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23450	1	0	0	0	0	18	1.0400639	-91.924228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23451	1	0	0	0	0	18	1.0426973	-91.565863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23452	1	0	0	0	0	18	1.0455924	-96.105832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23453	2	0	0	0	0	18	1.0342942	-88.689911	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23454	2	0	0	0	0	18	1.0366481	-89.133225	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23455	2	0	0	0	0	18	1.0344383	-87.226208	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23456	2	0	0	0	0	18	1.0356313	-88.524241	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23457	2	0	0	0	0	18	1.0366815	-87.658918	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23458	1	5.96	2.69	0	0	18	1.0437199	-91.46699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23459	1	0	0	0	0	18	1.0418767	-90.630368	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23460	2	8.08	3.62	0	0	18	1.038	-107.834071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23461	1	0	0	0	0	18	1.0378672	-107.872304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23462	2	0	0	0	0	18	1.0363482	-111.76263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23463	1	0	0	0	0	18	1.0362301	-111.772395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23464	1	0	0	0	469.73	18	1.0367825	-106.344344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23465	1	0	0	0	0	18	1.0410371	-108.143572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23466	1	0	0	0	0	18	1.041588	-112.697706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23467	2	0	0	0	0	18	1.0367825	-106.344344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23468	1	0	0	0	0	18	1.0346533	-105.93206	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23469	1	0	0	0	0	18	1.0402995	-108.230846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23470	2	0	0	0	0	18	1.0351537	-121.114605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23471	1	0	0	0	0	18	1.0351537	-121.114605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23472	2	0	0	0	0	18	1.0259566	-95.703063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23473	1	0	0	0	0	18	1.0259467	-95.703784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23474	1	0	0	0	0	18	1.0250918	-104.880715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23475	2	0	0	0	0	18	1.0250918	-104.880715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23476	1	0	0	0	0	18	1.0250918	-104.880715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23477	1	0	0	0	0	18	1.0250918	-104.880715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23478	2	0	0	0	0	18	1.0283811	-110.551259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23479	1	0	0	0	0	18	1.0280662	-110.571245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23480	1	0	0	0	0	18	1.053	-100.513653	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23481	1	0	0	0	0	18	1.0473189	-102.216732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23482	1	0	0	0	0	18	1.0446677	-104.243695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23483	2	0	0	0	0	18	1.0082023	-96.64231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23484	1	0	0	0	0	18	1.0515765	-100.544502	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23485	1	0	0	0	0	18	1.053	-100.513653	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23486	2	0	0	0	0	18	1.0414673	-115.122832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23487	1	0	0	0	0	18	1.0413845	-115.148407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23488	1	0	0	0	0	18	1.0171317	-97.929371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23489	2	0	0	0	0	18	1.0171317	-97.929371	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23490	1	0	0	0	0	18	1.0171317	-97.929371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23491	1	0	0	0	0	18	1.0009978	-99.348758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23492	2	0	0	0	0	18	1.0009978	-99.348758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23493	2	0	0	0	0	18	1.0009978	-99.348758	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23494	2	0	0	0	0	18	1.0009978	-99.348758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23495	1	0	0	0	0	18	1.0009978	-99.348758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23496	1	0	0	0	0	18	1.0009978	-99.348758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23497	2	0	0	0	0	18	1.0431895	-101.989653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23498	1	0	0	0	0	18	1.0431847	-101.990038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23499	1	0	0	0	16.48	18	1.0423923	-106.820302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23500	1	0	0	0	0	18	1.0477561	-109.799973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23501	1	0	0	0	0	18	1.0566929	-111.484516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23502	2	0	0	0	0	18	1.029	-103.907925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23503	2	0	0	0	0	18	1.029	-104.767206	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23504	2	0	0	0	0	18	1.029	-104.155706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23505	2	0	0	0	0	18	1.029	-103.774518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23506	2	0	0	0	0	18	1.029	-105.1657	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23507	2	0	0	0	0	18	1.029	-103.297399	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23508	1	0	0	0	0	18	1.0412383	-106.935654	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23509	1	0	0	0	0	18	1.0458355	-109.998489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23510	1	0	0	0	-699.75	18	1.0420001	-86.527528	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23511	1	0	0	0	0	18	1.0389927	-89.424228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23512	2	0	0	0	0	18	1.0124246	-80.887035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23513	2	0	0	0	0	18	1.0159917	-80.239871	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23514	2	0	0	0	0	18	1.0114425	-79.891752	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23515	1	0	0	0	0	18	1.0384798	-87.6633	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23516	1	0	0	0	0	18	1.0420001	-86.527528	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23517	2	0	0	0	0	18	1.0420001	-88.347152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23518	1	0	0	0	0	18	1.0419717	-88.356132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23519	2	0	0	0	0	18	1.0371634	-107.967605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23520	2	0	0	0	0	18	1.0370879	-107.977525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23521	2	0	0	0	0	18	1.0399159	-107.609586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23522	1	0	0	0	0	18	1.0370879	-107.977525	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23523	1	0	0	0	0	18	1.037132	-107.975175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23524	1	0	0	0	0	18	1.0371634	-107.967605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23525	1	0	0	0	0	18	1.0266566	-95.288993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23526	2	0	0	0	0	18	1.0265885	-95.29784	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23527	2	0	0	0	0	18	1.0284081	-95.063037	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23528	1	0	0	0	0	18	1.0265885	-95.29784	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23529	1	0	0	0	0	18	1.0266481	-95.289697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23530	1	0	0	0	0	18	1.0065308	-113.700392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23531	2	0	0	0	0	18	1.0150873	-112.763715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23532	2	0	0	0	0	18	1.0189651	-112.299109	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23533	1	0	0	0	0	18	1.0063783	-113.711642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23534	1	0	0	0	0	18	1.0065308	-113.700392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23535	1	0	0	0	0	18	1.0396384	-102.712458	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23536	1	0	0	0	0	18	1.0490336	-104.012119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23537	1	0	0	0	0	18	1.0491423	-106.925565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23538	2	0	0	0	0	18	1.0396384	-102.712458	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23539	2	0	0	0	0	18	1.048471	-101.474849	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23540	2	0	0	0	0	18	1.0455407	-101.899705	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23541	2	0	0	0	0	18	1.051601	-101.010799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23542	2	0	0	0	0	18	1.0396384	-102.712458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23543	2	0	0	0	0	18	1.0486492	-100.463172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23544	1	0	0	0	0	18	1.0489249	-104.027654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23545	1	0	0	0	0	18	1.0490336	-104.012119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23546	1	0	0	0	0	18	1.0130546	-112.756854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23547	2	0	0	0	0	18	1.0169522	-112.245555	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23548	1	0	0	0	0	18	1.0130475	-112.757463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23549	1	0	0	0	0	18	1.04	-105.552917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23550	1	0	0	0	0	18	1.0431309	-108.329254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23551	1	0	0	0	0	18	1.0394851	-111.358042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23552	2	0	0	0	0	18	1.0353935	-102.422948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23553	2	0	0	0	0	18	1.0374175	-104.220729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23554	2	0	0	0	0	18	1.0336328	-102.625644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23555	2	0	0	0	0	18	1.0344958	-102.005835	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23556	2	0	0	0	0	18	1.0354521	-103.260482	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23557	1	0	0	0	0	18	1.0431268	-108.385508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23558	1	0	0	0	0	18	1.0395623	-106.054953	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23559	1	0	0	0	0	18	1.0430717	-97.223565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23560	2	0	0	0	0	18	1.063	-91.849272	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23561	1	0	0	0	0	18	1.0427796	-97.283672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23562	1	0	0	0	0	18	1.0322344	-108.962514	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23563	2	0	0	0	0	18	1.0475	-109.638882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23564	1	0	0	0	0	18	1.0325286	-108.937409	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23565	1	0	0	0	0	18	1.0322344	-108.962514	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23566	2	0	0	0	0	18	1.0414432	-107.541139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23567	1	0	0	0	0	18	1.0484694	-111.475156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23568	1	0	0	0	0	18	1.04172	-107.530159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23569	1	0	0	0	0	18	1.0414432	-107.541139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23570	2	0	0	0	0	18	1.0335256	-100.885874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23571	1	0	0	0	0	18	1.0334886	-100.88915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23572	1	0	0	0	53.25	18	1.038	-111.680421	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23573	1	0	0	0	0	18	1.041926	-114.090689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23574	1	0	0	0	0	18	1.0435215	-117.48683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23575	2	0	0	0	0	18	1.0499599	-108.73884	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23576	2	0	0	0	0	18	1.0470214	-109.213162	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23577	2	0	0	0	0	18	1.047117	-109.153745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23578	2	0	0	0	0	18	1.0522305	-107.510071	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23579	1	0	0	0	0	18	1.0351903	-111.983747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23580	1	0	0	0	0	18	1.0411174	-114.209533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23581	1	0	0	0	0	18	1.0303136	-95.746003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23582	1	0	0	0	0	18	1.0127532	-103.118517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23583	1	0	0	0	0	18	1.0205503	-115.121829	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23584	1	0	0	0	0	18	1.0205503	-115.121829	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23585	2	0	0	0	0	18	1.0716044	-91.334727	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23586	2	0	0	0	0	18	1.0661259	-91.881084	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23587	1	0	0	0	0	18	1.0300019	-95.74773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23588	1	0	0	0	0	18	1.0303136	-95.746003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23589	1	0	0	0	0	18	1.0415324	-113.841573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23590	2	0	0	0	0	18	1.041266	-112.283445	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23591	2	0	0	0	0	18	1.0409975	-112.167263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23592	1	0	0	0	0	18	1.0414983	-113.858576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23593	1	0	0	0	0	18	1.0415324	-113.841573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23594	1	0	0	0	44	18	1.038589	-89.728538	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23595	1	0	0	0	0	18	1.0403316	-91.468897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23596	1	0	0	0	0	18	1.0385532	-93.616616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23597	1	0	0	0	0	18	1.0533906	-94.879732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23598	2	0	0	0	0	18	1.043	-88.372835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23599	2	0	0	0	0	18	1.038589	-89.728538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23600	2	0	0	0	0	18	1.043	-88.234834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23601	2	0	0	0	0	18	1.043	-88.419258	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23602	2	0	0	0	0	18	1.038589	-89.728538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23603	2	0	0	0	0	18	1.038589	-89.728538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23604	1	0	0	0	0	18	1.0381359	-93.605357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23605	1	0	0	0	0	18	1.0385532	-93.616616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23606	2	0	0	0	0	18	1.0441029	-112.286735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23607	1	0	0	0	0	18	1.044095	-112.289039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23608	2	0	0	0	0	18	1.0435438	-113.208954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23609	1	0	0	0	0	18	1.043537	-113.212445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23610	1	0	0	0	0	18	1.039	-91.090639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23611	1	0	0	0	0	18	1.0444081	-91.824541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23612	1	0	0	0	0	18	1.0484819	-95.143537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23613	2	0	0	0	0	18	1.0102596	-84.300668	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23614	2	0	0	0	0	18	1.0144349	-85.932602	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23615	2	0	0	0	0	18	1.0118259	-84.84486	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23616	1	0	0	0	0	18	1.0451436	-91.567797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23617	1	0	0	0	0	18	1.0444081	-91.824541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23618	1	0	0	0	0	18	1.028	-102.241131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23619	1	0	0	0	0	18	1.026901	-105.971144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23620	1	0	0	0	0	18	1.0287416	-109.199466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23621	1	0	0	0	0	18	1.0299379	-109.543946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23622	1	0	0	0	0	18	1.0299379	-109.543946	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23623	2	0	0	0	0	18	1.0426831	-100.498919	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23624	2	0	0	0	0	18	1.0490566	-99.532787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23625	1	0	0	0	0	18	1.0268238	-102.221961	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23626	1	0	0	0	0	18	1.028	-102.241131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23627	2	0	0	0	0	18	1.0408614	-108.370785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23628	1	0	0	0	0	18	1.0511849	-111.395133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23629	1	0	0	0	0	18	1.040638	-108.377028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23630	1	0	0	0	0	18	1.0408614	-108.370785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23631	2	0	0	0	0	18	1.0373748	-111.217178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23632	1	0	0	0	0	18	1.0373149	-111.222175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23633	1	0	0	0	0	18	1.0314075	-104.270768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23634	2	0	0	0	0	18	1.0344258	-103.950346	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23635	2	0	0	0	0	18	1.0344258	-103.950346	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23636	1	0	0	0	0	18	1.0307645	-104.339716	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23637	1	0	0	0	0	18	1.0313028	-104.278694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23638	1	0	0	0	0	18	1.039	-108.573733	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23639	1	0	0	0	0	18	1.022309	-115.033676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23640	1	0	0	0	0	18	1.0411619	-119.496887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23641	1	0	0	0	0	18	1.0200765	-116.80212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23642	1	0	0	0	0	18	1.0200765	-116.80212	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23643	2	0	0	0	0	18	1.045754	-104.73268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23644	2	0	0	0	0	18	1.0450315	-105.266433	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23645	1	0	0	0	0	18	1.0336014	-109.863396	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23646	1	0	0	0	0	18	1.0221936	-115.094968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23647	2	0	0	0	0	18	1.0397491	-114.843393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23648	1	0	0	0	0	18	1.0396143	-114.855111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23649	1	0	0	0	0	18	1.0420001	-102.292354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23650	1	0	0	0	0	18	1.0480413	-104.172459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23651	2	0	0	0	0	18	1.0090771	-96.06901	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23652	1	0	0	0	0	18	1.0396793	-102.549977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23653	1	0	0	0	0	18	1.0420001	-102.292354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23654	1	0	0	0	0	18	1.019785	-112.468739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23655	2	0	0	0	0	18	1.022075	-112.222322	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23656	1	0	0	0	0	18	1.0197728	-112.469534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23657	1	0	0	0	0	18	1.019785	-112.468739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23658	1	0	0	0	0	18	1.040663	-111.461744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23659	2	0	0	0	0	18	1.040663	-111.461744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23660	1	0	0	0	0	18	1.040663	-111.461744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23661	1	0	0	0	0	18	1.040663	-111.461744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23662	1	0	0	0	0	18	0.9748706	-118.604488	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23663	1	0	0	0	0	18	1.0390683	-120.01396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23664	1	0	0	0	0	18	1.0517802	-125.411449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23665	2	0	0	0	0	18	1.0484999	-117.804515	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23666	2	0	0	0	0	18	1.0495	-116.1973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23667	2	0	0	0	0	18	0.9814745	-117.795099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23668	1	0	0	0	0	18	1.0373214	-120.082162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23669	1	0	0	0	0	18	1.0390683	-120.01396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23670	1	0	0	0	0	18	1.0392037	-114.226645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23671	1	0	0	0	0	18	1.0451738	-119.68449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23672	2	0	0	0	0	18	1.0585001	-110.71255	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23673	2	0	0	0	0	18	1.0585001	-110.063438	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23674	2	0	0	0	0	18	1.0585001	-107.308455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23675	2	0	0	0	0	18	1.0585001	-110.781128	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23676	2	0	0	0	0	18	1.0585001	-110.24328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23677	2	0	0	0	0	18	1.0585001	-110.660253	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23678	1	0	0	0	0	18	1.0389781	-114.385414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23679	1	0	0	0	0	18	1.0392037	-114.226645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23680	1	0	0	0	-165.23	18	1.035	-101.214621	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23681	1	0	0	0	0	18	1.014276	-105.370814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23682	1	0	0	0	0	18	1.0371889	-109.36265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23683	1	0	0	0	0	18	1.0105358	-106.284883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23684	1	0	0	0	0	18	1.0105358	-106.284883	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23685	1	0	0	0	0	18	1.0371889	-109.36265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23686	1	0	0	0	0	18	1.0371889	-109.36265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23687	1	0	0	0	0	18	1.0371889	-109.36265	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23688	2	0	0	0	0	18	1.0176523	-97.482177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23689	2	0	0	0	0	18	1.0204317	-97.122861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23690	2	0	0	0	0	18	1.0140064	-97.68027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23691	1	0	0	0	0	18	1.0139339	-105.500919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23692	1	0	0	0	0	18	1.014276	-105.370814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23693	2	0	0	0	0	18	1.0308371	-113.239494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23694	1	0	0	0	0	18	1.0308371	-113.239494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23695	2	0	0	0	0	18	1.0113987	-102.495457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23696	1	0	0	0	0	18	1.0113716	-102.497591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23697	2	0	0	0	0	18	1.0160513	-104.472097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23698	1	0	0	0	0	18	1.0159491	-104.480695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23699	1	0	0	0	0	18	1.0416895	-81.584123	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23700	1	0	0	0	0	18	1.0438944	-83.207865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23701	1	0	0	0	0	18	1.0468045	-84.646394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23702	1	0	0	0	0	18	1.0509801	-86.639945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23703	2	0	0	0	0	18	1.045	-79.772435	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23704	2	0	0	0	0	18	1.045	-78.031969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23705	2	0	0	0	0	18	1.0451168	-79.07369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23706	2	0	0	0	0	18	1.0441707	-79.914487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23707	1	0	0	0	0	18	1.0365417	-81.84831	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23708	1	0	0	0	0	18	1.0416895	-81.584123	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23709	1	0	0	0	0	18	1.0069702	-102.268601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23710	2	0	0	0	0	18	1.0069702	-102.268601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23711	1	0	0	0	0	18	1.0069702	-102.268601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23712	1	0	0	0	0	18	1.0069702	-102.268601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23713	1	0	0	0	0	18	1.044	-90.231239	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23714	1	0	0	0	0	18	1.0391486	-92.925363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23715	1	0	0	0	0	18	1.0471627	-94.44443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23716	1	0	0	0	0	18	1.0392485	-92.852852	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23717	1	0	0	0	0	18	1.0392485	-92.852852	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23718	2	0	0	0	0	18	1.0089999	-86.689767	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23719	2	0	0	0	0	18	1.0076356	-87.288834	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23720	2	0	0	0	0	18	1.0089999	-87.52876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23721	2	0	0	0	0	18	1.0100883	-86.64449	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23722	1	0	0	0	0	18	1.0410733	-90.530643	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23723	1	0	0	0	0	18	1.044	-90.231239	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23724	2	0	0	0	0	18	1.0355441	-120.999247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23725	1	0	0	0	0	18	1.0351871	-121.030271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23726	1	0	0	0	0	18	1.0400169	-107.785629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23727	2	0	0	0	0	18	1.0089999	-106.19041	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23728	2	0	0	0	0	18	1.0089999	-106.060844	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23729	1	0	0	0	0	18	1.0397983	-107.815627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23730	1	0	0	0	0	18	1.0400169	-107.785629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23731	1	0	0	0	423.02	18	1.0436096	-90.635896	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23732	1	0	0	0	0	18	1.0433721	-93.215344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23733	1	0	0	0	0	18	1.0380504	-96.589369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23734	1	0	0	0	0	18	1.0494841	-98.170781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23735	2	0	0	0	0	18	1.0525	-88.169853	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23736	2	0	0	0	0	18	1.0525	-88.074199	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23737	2	0	0	0	0	18	1.0525	-88.173601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23738	2	0	0	0	0	18	1.0525	-88.424692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23739	1	0	0	0	0	18	1.0414279	-93.41151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23740	1	0	0	0	0	18	1.0411754	-90.641537	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23741	2	0	0	0	0	18	1.0153515	-105.325137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23742	1	0	0	0	0	18	1.0153363	-105.326547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23743	2	0	0	0	0	18	1.0316515	-104.07806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23744	1	0	0	0	0	18	1.0316515	-104.07806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23745	2	0	0	0	0	18	1.0050309	-102.661915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23746	1	0	0	0	0	18	1.0050191	-102.662958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23747	1	0	0	0	0	18	1.0336371	-109.051191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23748	1	0	0	0	0	18	1.0386894	-113.766625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23749	2	0	0	0	0	18	1.0130049	-104.377455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23750	2	0	0	0	0	18	1.0110764	-104.6898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23751	2	0	0	0	0	18	1.0138138	-103.524397	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23752	1	0	0	0	0	18	1.0332907	-108.908917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23753	1	0	0	0	0	18	1.0336371	-109.051191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23754	1	0	0	0	0	18	1.0378103	-114.543164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23755	2	0	0	0	0	18	1.0037294	-114.108008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23756	2	0	0	0	0	18	1.0037282	-114.108024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23757	2	0	0	0	0	18	1.0378103	-114.543164	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23758	1	0	0	0	0	18	1.037743	-114.548793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23759	1	0	0	0	0	18	1.0378103	-114.543164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23760	1	0	0	0	0	18	1.0355303	-109.615663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23761	1	0	0	0	0	18	1.040882	-113.68146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23762	2	0	0	0	0	18	1.0581751	-107.252121	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23763	1	0	0	0	0	18	1.0357093	-109.575261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23764	1	0	0	0	0	18	1.0355303	-109.615663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23765	2	0	0	0	0	18	1.0173573	-99.104354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23766	1	0	0	0	0	18	1.0172826	-99.109696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23767	1	0	0	0	0	18	1.0129061	-112.072427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23768	2	0	0	0	0	18	1.0129061	-112.072427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23769	2	0	0	0	0	18	1.0129061	-112.072427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23770	1	0	0	0	0	18	1.0129061	-112.072427	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23771	2	0	0	0	0	18	1.0129061	-112.072427	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23772	1	0	0	0	0	18	1.0129061	-112.072427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23773	1	0	0	0	0	18	1.0129061	-112.072427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23774	1	0	0	0	9.74	18	1.039696	-116.175157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23775	2	0	0	0	0	18	1.044	-115.380796	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23776	1	0	0	0	0	18	1.0395754	-116.174721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23777	1	0	0	0	0	18	1.0288937	-112.763467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23778	2	0	0	0	0	18	1.0406092	-114.610026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23779	2	0	0	0	0	18	1.0406141	-114.098761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23780	2	0	0	0	0	18	1.0406141	-114.098761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23781	1	0	0	0	0	18	1.0406174	-114.705533	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23782	1	0	0	0	0	18	1.0288598	-112.747771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23783	1	0	0	0	0	18	1.0288937	-112.763467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23784	2	0	0	0	0	18	1.0093309	-119.335129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23785	1	0	0	0	0	18	1.0093077	-119.336724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23786	1	15.52	4.53	0	0	19	1.0178779	-99.309408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23787	1	24.73	2.17	0	0	19	1.0087406	-102.38466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23788	1	0	0	0	0	19	1.0177093	-96.764428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23789	1	17.1	1.41	0	0	19	1.0176498	-96.774261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23790	1	30.07	9.25	0	0	19	1.0229386	-94.350394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23791	1	32.82	1.14	0	0	19	1.0244405	-92.974223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23792	1	17.14	6.11	0	54.96	19	1.0367006	-96.736205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23793	1	37.67	5.84	0	0	19	1.0154384	-102.785355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23794	1	17.45	2.88	0	0	19	1.0203271	-92.440816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23795	1	23.07	4.97	0	0	19	1.0268342	-90.56555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23796	1	34.9	4.13	0	0	19	1.0072845	-96.459235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23797	1	0	0	0	0	19	0.9797678	-99.285657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23798	1	27.53	13.85	0	0	19	0.9795556	-99.301803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23799	1	37.96	4.34	0	0	19	1.006194	-91.58691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23800	1	38.88	22.32	0	0	19	1.0114717	-100.283907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23801	1	0	0	0	0	19	1.0034518	-91.86136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23802	1	38.77	8.85	0	0	19	1.0032709	-91.883725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23803	1	29.7	12.51	0	0	19	0.9999068	-92.38025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23804	1	0	0	0	0	19	1.0001185	-92.362356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23805	1	67.72	23.98	0	0	19	1.0027745	-91.87333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23806	1	29.7	2.48	0	0	19	1.0022261	-92.783457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23807	1	56.55	16.14	0	0	19	1.0313193	-94.141226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23808	1	0	0	0	0	19	1.0128504	-95.986024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23809	1	31.14	8.86	0	0	19	1.0126729	-96.003904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23810	1	70.02	17.98	0	0	19	1.0163623	-94.425713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23811	1	61.01	11.15	0	0	19	1.0224031	-92.304462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23812	1	34.15	15.6	0	0	19	1.0227026	-94.448416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23813	1	0	0	0	0	19	1.022965	-94.430272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23814	1	33.12	7.77	0	0	19	1.0098571	-91.833789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23815	1	15.47	2.87	0	0	19	1.0226004	-90.830713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23816	1	17.33	2.05	0	0	19	1.0174975	-92.3234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23817	1	49.79	15.98	0	0	19	1.0136408	-95.024516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23818	1	0	0	0	0	19	1.042794	-88.940898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23819	1	37.16	2.74	0	0	19	1.0426612	-88.962956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23820	1	48.95	13.45	0	0	19	1.0140986	-93.517416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23821	1	0	0	0	0	19	1.011328	-94.380639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23822	1	47.23	6.82	0	0	19	1.0111183	-94.409065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23823	1	29.9	7.64	0	0	19	1.0240405	-91.733465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23824	1	28.48	4.68	0	0	19	1.0028373	-92.251566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23825	1	55.04	12.56	0	0	19	0.9967029	-92.08017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23826	1	0	0	0	0	19	0.9998508	-91.613889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23827	1	32.45	3.83	0	0	19	0.9997427	-91.633247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23828	1	36.66	5.02	0	0	19	1.0014232	-90.320736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23829	1	30.39	9.46	0	0	19	1.0046237	-94.931528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23830	1	31.12	7.27	0	0	19	1.0251574	-95.315859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23831	1	31.12	3.09	0	24.41	19	1.0365499	-97.042623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23832	1	31.12	8.31	0	0	19	1.0261038	-93.555775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23833	1	31.12	4.86	0	0	19	1.0272184	-90.451255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23834	1	38.48	7.48	0	66.75	19	1.0401636	-100.955398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23835	1	18.23	5.71	0	0	19	1.0206564	-97.500434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23836	1	38.5	4.52	0	0	19	1.0302188	-100.91694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23837	1	0	0	0	102.86	19	1.0412085	-99.808609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23838	1	54.75	7.29	0	0	19	1.0410045	-99.838743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23839	1	13.86	2.15	0	0	19	1.0189951	-80.134265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23840	1	25.36	4.01	0	0	19	1.007095	-86.696099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23841	1	0	0	0	0	19	1.0048467	-88.59813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23842	1	41.92	9.26	0	0	19	1.0046293	-88.622772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23843	1	26.92	14.75	0	0	19	1.0179011	-89.358779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23844	1	0	0	0	0	19	1.0181173	-89.345648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23845	1	29.71	11.55	0	0	19	1.0023287	-87.74066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23846	1	0	0	0	0	19	1.0025312	-87.722815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23847	1	35.02	9.4	0	0	19	1.0289971	-76.677851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23848	1	29.41	10.12	0	73.5	19	1.032393	-90.739133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23849	1	0	0	0	0	19	1.0317185	-90.711243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23850	1	44.5	13.4	0	0	19	1.0343151	-86.328654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23851	1	0	0	0	0	19	1.0352004	-82.22979	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23852	1	0	0	0	0	19	1.0403236	-85.381911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23853	1	45.5	18.48	0	0	19	1.0348781	-82.253087	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23854	1	0	0	0	0	19	1.0122414	-88.987625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23855	1	13.19	8.25	0	0	19	1.0121079	-88.994836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23856	1	26.39	1.82	0	49.42	19	1.035185	-89.494814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23857	1	0	0	0	0	19	1.0212184	-91.078144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23858	1	26.91	4.34	0	0	19	1.0211	-91.092688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23859	1	0	0	0	0	19	1.0192534	-90.928978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23860	1	40.1	8.61	0	0	19	1.0190732	-90.951357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23861	1	0	0	0	0	19	1.0261069	-88.330217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23862	1	26.91	9.29	0	0	19	1.025941	-88.343746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23863	1	0	0	0	0	19	1.0292679	-88.027076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23864	1	36.05	11.71	0	0	19	1.0290694	-88.047351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23865	1	38.82	21.65	0	0	19	1.0308594	-88.643452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23866	1	18.04	7.01	0	0	19	1.0007449	-94.351212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23867	1	42.3	21.34	0	0	19	1.0141831	-89.574547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23868	1	49.22	9.47	0	0	19	1.0138739	-89.411786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23869	1	47.88	8.73	0	0	19	1.0232287	-89.214524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23870	1	51.74	19.72	0	0	19	1.0267024	-88.864896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23871	1	0	0	0	0	19	1.0380745	-87.358927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23872	1	27.31	7.18	0	0	19	1.0379404	-87.374007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23873	1	0	0	0	100.93	19	1.041717	-85.985933	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23874	1	0	0	0	0	19	1.0464469	-87.148509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23875	1	83.02	22.68	0	0	19	1.0412663	-86.027202	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23876	1	43.03	6.08	0	0	19	0.990671	-91.634855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23877	1	0	0	0	0	19	0.9976749	-89.653476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23878	1	35.88	4.06	0	0	19	0.9975427	-89.674846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23879	1	33.3	1.96	0	0	19	1.0324408	-97.371028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23880	1	61.31	13.37	0	0	19	1.0230506	-98.47856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23881	1	60.34	22.07	0	0	19	1.0298394	-97.587372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23882	1	33.3	15.24	0	0	19	1.0264116	-97.543774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23883	1	14.61	2.65	0	0	19	1.0064574	-100.333733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23884	1	13.51	1.02	0	0	19	1.0071125	-99.215713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23885	1	60.19	47.87	0	0	19	0.9911376	-97.747721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23886	1	0	0	0	0	19	0.9953381	-98.694044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23887	1	31.26	2.78	0	0	19	0.9952275	-98.713068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23888	1	0	0	0	0	19	1.0201127	-90.163725	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23889	1	68.04	13.34	0	0	19	1.0399438	-94.366391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23890	1	0	0	0	0	19	1.0215935	-90.049038	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23891	1	31.26	19.16	0	0	19	1.0333217	-95.128889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23892	1	0	0	0	0	19	1.0335947	-95.113426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23893	1	0	0	0	0	19	1.0051869	-99.023693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23894	1	28	7.19	0	0	19	1.0050418	-99.039284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23895	1	56.01	16.33	0	0	19	1.0141139	-98.680239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23896	1	34.83	10.9	0	0	19	1.0136515	-99.840204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23897	1	0	0	0	0	19	1.0252656	-98.557806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23898	1	17.41	3.2	0	0	19	1.0241278	-98.843443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23899	1	0	0	0	0	19	1.0251866	-98.575987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23900	1	0	0	0	0	19	1.0251866	-98.575987	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23901	1	0	0	0	0	19	1.0253474	-98.548183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23902	1	0	0	0	0	19	1.0252656	-98.557806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23903	1	34.32	10.07	0	0	19	1.0314662	-97.815906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23904	1	0	0	0	0	19	1.0097874	-93.091277	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23905	1	67.63	21.09	0	0	19	1.0401264	-96.794147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23906	1	0	0	0	0	19	1.0139017	-92.761078	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23907	1	34.32	8.43	0	0	19	1.0179297	-98.860221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23908	1	65.25	7.21	0	0	19	1.0252129	-98.798524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23909	1	0	0	0	0	19	1.025444	-98.763696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23910	1	34.32	8.13	0	0	19	1.0135969	-99.914323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23911	1	21.42	3.21	0	0	19	1.0262647	-102.537692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23912	1	0	0	0	0	19	1.0106411	-101.228349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23913	1	42.37	16.2	0	0	19	1.0103373	-101.253114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23914	1	0	0	0	0	19	1.0175669	-102.185514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23915	1	21.42	4.6	0	0	19	1.0174731	-102.197685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23916	1	18.79	5.58	0	0	19	1.0149354	-98.520921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23917	1	16.6	2.48	0	0	19	1.0200086	-100.770522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23918	1	29.31	8.86	0	0	19	0.9942531	-97.682875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23919	1	22.96	3.58	0	0	19	0.9956062	-98.552602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23920	1	31.38	2.33	0	0	19	0.9994931	-90.944678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23921	1	34.5	5.89	0	0	19	1.0010518	-90.620629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23922	1	37.64	7.15	0	0	19	1.0164261	-87.577472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23923	1	0	0	0	0	19	1.0020338	-90.432609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23924	1	36.31	7.64	0	0	19	1.0018465	-90.455357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23925	1	33.02	9.05	0	0	19	1.0179745	-96.97075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23926	1	33.02	1.62	0	0	19	1.0315128	-99.292187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23927	1	33.02	6.61	0	0	19	1.0105844	-96.26707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23928	1	0	0	0	86.1	19	1.0388063	-100.219585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23929	1	86.68	10.03	0	0	19	1.0384926	-100.272983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23930	1	33.02	6.98	0	0	19	1.0317501	-95.850937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23931	1	28.93	7.99	0	0	19	1.0124692	-95.492257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23932	1	32.89	7.62	0	0	19	1.0040489	-96.353929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23933	1	0	0	0	0	19	1.0042144	-96.33547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23934	1	0	0	0	0	19	1.0239782	-91.100461	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23935	1	0	0	0	0	19	1.015276	-94.94766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23936	1	0	0	0	0	19	1.0229158	-91.476977	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23937	1	0	0	0	0	19	1.0229158	-91.476977	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23938	1	101.33	17.8	0	0	19	1.0235018	-91.160872	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23939	1	0	0	0	0	19	1.0254007	-90.911512	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23940	1	32.89	12.14	0	0	19	1.0087084	-95.866393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23941	1	32.89	18.99	0	0	19	1.0113355	-96.866478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23942	1	0	0	0	0	19	1.0116145	-96.849892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23943	1	0	0	0	0	19	1.0342835	-89.555103	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23944	1	0	0	0	0	19	1.0294735	-89.089218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23945	1	13.92	0.49	0	0	19	1.0342414	-89.563568	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23946	1	0	0	0	0	19	1.0165046	-91.14909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23947	1	44.14	5.99	0	0	19	1.0163135	-91.176008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23948	1	54.52	32.02	0	84.07	19	1.0395037	-89.135141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23949	1	0	0	0	0	19	1.0218131	-88.713026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23950	1	49.98	14.76	0	0	19	1.0215035	-88.743439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23951	1	2.52	0.22	0	0	19	1.0293908	-87.911253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23952	1	31.58	12.88	0	0	19	1.0291726	-87.928265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23953	1	31.58	3.81	0	0	19	1.0203631	-88.938591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23954	1	42.4	10.51	0	0	19	1.0147961	-90.019898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23955	1	0	0	0	0	19	1.0150215	-89.997365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23956	1	0	0	0	0	19	1.0333426	-88.372201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23957	1	76.48	18.26	0	0	19	1.0405224	-90.622674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23958	1	0	0	0	0	19	1.034065	-88.303832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23959	1	35.46	10.05	0	0	19	1.0215264	-88.762874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23960	1	33.88	8	0	0	19	1.025074	-89.614347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23961	1	0	0	0	0	19	1.0300032	-90.621108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23962	1	27.85	8.73	0	0	19	1.0298495	-90.635931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23963	1	0	0	0	0	19	0.9894483	-95.283917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23964	1	102.11	24.76	0	0	19	0.9888894	-95.341093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23965	1	0	0	0	0	19	1.024897	-90.920556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23966	1	42.45	10.37	0	0	19	1.0246669	-90.944722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23967	1	54.5	13.5	0	0	19	0.9971142	-94.079824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23968	1	63.58	11.26	0	0	19	1.0249882	-93.07034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23969	1	58	27.4	0	0	19	1.0226855	-94.611554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23970	1	0	0	0	0	19	1.0217775	-97.777392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23971	1	65.43	28.14	0	0	19	1.0213043	-97.811314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23972	1	0	0	0	194.32	19	1.0344543	-91.728563	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23973	1	0	0	0	0	19	1.0215872	-94.878341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23974	1	15.4	1.6	0	0	19	1.0197869	-95.821277	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23975	1	0	0	0	0	19	1.0226191	-94.595965	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23976	1	31.29	9.4	0	0	19	1.0342798	-91.746279	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23977	1	26.43	4.58	0	0	19	1.0233288	-89.645062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23978	1	26.43	3.5	0	0	19	1.0215066	-91.740888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23979	1	39.59	11.57	0	0	19	1.0114723	-96.03531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23980	1	62.97	13.97	0	0	19	1.028588	-93.940062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23981	1	0	0	0	0	19	1.0132464	-93.982719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23982	1	30.28	1.5	0	0	19	1.013162	-94.002189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23983	1	56.7	13.18	0	0	19	1.0200749	-91.993721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23984	1	30.28	5.69	0	0	19	1.0193975	-94.789408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23985	1	0	0	0	0	19	1.0168214	-94.435822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23986	1	30.28	7.75	0	0	19	1.0166431	-94.454544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23987	1	47.41	15.61	0	0	19	1.0042807	-95.570782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23988	1	0	0	0	0	19	1.005636	-96.142827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23989	1	44.56	9.57	0	0	19	1.0054126	-96.169978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23990	1	29.16	16.34	0	0	19	1.0151899	-93.431181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23991	1	57.83	39.32	0	0	19	1.0117488	-93.364071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23992	1	51.99	3.98	0	0	19	1.0100149	-96.05109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23993	1	27.25	2.94	0	0	19	1.0159391	-92.779296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23994	1	27.96	2.15	0	0	19	1.0170844	-92.70784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23995	1	0	0	0	477.19	19	1.0364007	-90.087539	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23996	1	0	0	0	0	19	1.0422711	-92.338763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23997	1	114.07	24.48	0	0	19	1.0358023	-90.154803	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23998	1	25.04	6.35	0	0	19	1.0187779	-91.582459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23999	1	0	0	0	0	19	1.0189204	-91.567094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24000	1	0	0	0	0	19	1.0210304	-92.407548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24001	1	25.04	2.69	0	0	19	1.0209417	-92.423487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24002	1	104.12	4.06	0	0	19	1.0040562	-98.037885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24003	1	0	0	0	0	19	1.0030442	-97.176696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24004	1	83.07	22.72	0	0	19	1.0026047	-97.221282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24005	1	0	0	0	0	19	1.0059093	-96.010502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24006	1	41.54	18.53	0	0	19	1.0055992	-96.033613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24007	1	0	0	0	0	19	1.0091541	-96.639191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24008	1	41.54	21.65	0	0	19	1.0088028	-96.663349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24009	1	48.8	16.94	0	0	19	1.0150116	-93.229045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24010	1	34.96	9.1	0	0	19	1.0313101	-96.039585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24011	1	28.34	4.27	0	0	19	1.0199783	-94.916336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24012	1	0	0	0	0	19	1.0347844	-85.576296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24013	1	0	0	0	0	19	1.0350221	-86.046172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24014	1	85.01	3.73	0	0	19	1.0345495	-85.623281	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24015	1	28.34	10.79	0	87.96	19	1.0338964	-94.001007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24016	1	0	0	0	0	19	1.0330491	-93.970738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24017	1	17.63	2.76	0	0	19	1.0178112	-94.273337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24018	1	32.81	13.52	0	0	19	1.0222669	-94.402886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24019	1	61.75	12.47	0	0	19	1.0221006	-94.950966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24020	1	0	0	0	0	19	1.0176562	-94.699466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24021	1	56.22	17.64	0	0	19	1.0173331	-94.7283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24022	1	0	0	0	0	19	1.0212755	-95.346932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24023	1	125.31	28.51	0	0	19	1.0206581	-95.425453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24024	1	61.75	7.43	0	0	19	1.0135316	-95.788858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24025	1	0	0	0	0	19	1.0209263	-90.630669	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24026	1	63.42	27.49	0	0	19	1.0388615	-93.640668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24027	1	0	0	0	0	19	1.0261464	-90.272757	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24028	1	0	0	0	0	19	1.0200791	-94.379621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24029	1	31.71	6.92	0	0	19	1.0199077	-94.398775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24030	1	52.52	8.35	0	0	19	1.0162949	-95.287069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24031	1	49.45	9.88	0	0	19	1.0494041	-94.410181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24032	1	144.9	32.09	0	0	19	1.0254347	-96.757003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24033	1	33.24	13.51	0	0	19	1.0071461	-95.981188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24034	1	64.95	9.72	0	0	19	1.0307862	-94.358367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24035	1	138.23	36.32	0	0	19	1.0337544	-96.683114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24036	1	0	0	0	0	19	1.009279	-95.936977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24037	1	105.51	34.66	0	0	19	1.0086635	-95.998288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24038	1	0	0	0	0	19	1.0275186	-91.449978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24039	1	0	0	0	0	19	1.0394549	-95.100823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24040	1	124.46	7.32	0	0	19	1.0271751	-91.517688	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24041	1	71.92	21.79	0	0	19	1.0295713	-96.017959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24042	1	73.52	23.13	0	0	19	1.0307054	-98.770589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24043	1	0	0	0	0	19	1.0311376	-98.729563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24044	1	46.56	12.62	0	0	19	1.0251389	-93.377801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24045	1	0	0	0	551.87	19	1.0374112	-90.257735	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24046	1	28.94	8.29	0	0	19	1.0255881	-93.812671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24047	1	0	0	0	0	19	1.0207602	-95.816247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24048	1	0	0	0	0	19	1.0207602	-95.816247	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24049	1	0	0	0	0	19	1.0323733	-90.047332	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24050	1	95.92	14.81	0	0	19	1.0153737	-95.444039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24051	1	23.41	11.22	0	0	19	1.032865	-92.62128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24052	1	0	0	0	0	19	1.0315887	-92.528251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24053	1	93.42	10.46	0	0	19	1.0312496	-92.578841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24054	1	65.03	17.21	0	0	19	1.0204895	-94.008748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24055	1	0	0	0	0	19	1.0268985	-88.534132	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24056	1	0	0	0	0	19	1.0399834	-91.840922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24057	1	115.14	36.47	0	0	19	1.026279	-88.596732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24058	1	92.14	49.59	0	0	19	1.0380407	-96.140551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24059	1	31.34	6.46	0	0	19	1.0382981	-96.552256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24060	1	0	0	0	0	19	1.0295843	-95.203211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24061	1	77.05	19.7	0	0	19	1.0160989	-97.574063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24062	1	0	0	0	0	19	1.0289313	-95.309489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24063	1	0	0	0	0	19	1.0289313	-95.309489	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24064	1	0	0	0	0	19	1.0299871	-95.161101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24065	1	0	0	0	0	19	1.0295843	-95.203211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24066	1	40.67	21.08	0	0	19	1.0268892	-93.97401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24067	1	0	0	0	0	19	1.0134504	-94.001278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24068	1	13.23	4.25	0	0	19	1.0133657	-94.008997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24069	1	63.95	3.9	0	0	19	1.0292959	-93.766929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24070	1	31.97	6.47	0	0	19	1.0308747	-93.501177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24071	1	0	0	0	0	19	1.0374739	-90.819933	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24072	1	0	0	0	0	19	1.0366825	-92.083992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24073	1	61.94	14.42	0	0	19	1.0371654	-90.853098	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24074	1	31.97	6.55	0	0	19	1.0316437	-92.876716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24075	1	0	0	0	0	19	1.0311475	-93.390143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24076	1	33.26	2.95	0	0	19	1.0310263	-93.410851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24077	1	32.64	14.59	0	0	19	1.0272166	-94.093258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24078	1	45.86	5.14	0	0	19	1.0284147	-97.201677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24079	1	0	0	0	0	19	1.0235026	-94.757302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24080	1	33.26	4.13	0	0	19	1.0233693	-94.775598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24081	1	29.96	13.68	0	0	19	1.0320839	-93.424796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24082	1	29.96	6.51	0	0	19	1.0244717	-93.918855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24083	1	54.45	13.23	0	0	19	1.0205059	-94.50823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24084	1	0	0	0	0	19	1.0226075	-94.62992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24085	1	33.25	7.48	0	0	19	1.0224314	-94.648355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24086	1	0	0	0	0	19	1.038704	-88.856281	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24087	1	0	0	0	0	19	1.0290702	-92.593366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24088	1	56.28	14.99	0	0	19	1.0384233	-88.889333	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24089	1	28.51	10.97	0	0	19	1.0216071	-93.319769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24090	1	33.59	5.13	0	0	19	1.0160998	-90.425141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24091	1	40.89	16.46	0	0	19	1.0168304	-90.323092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24092	1	0	0	0	0	19	1.0218084	-89.04802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24093	1	24.98	12.06	0	0	19	1.0216172	-89.059766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24094	1	33.29	6.94	0	0	19	1.0268685	-84.333171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24095	1	37.38	19.1	0	0	19	1.0138764	-84.902887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24096	1	0	0	0	0	19	1.0141707	-84.881562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24097	1	0	0	0	0	19	1.0060522	-85.880467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24098	1	33.29	8.05	0	0	19	1.0058869	-85.899164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24099	1	33.29	3.73	0	0	19	1.0070252	-85.625879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24100	1	33.29	17.95	0	0	19	1.0037926	-85.938829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24101	1	0	0	0	0	19	1.0312164	-86.758023	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24102	1	0	0	0	0	19	1.0281858	-88.804889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24103	1	56.72	13.28	0	0	19	1.030962	-86.788676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24104	1	33.26	9.84	0	0	19	1.0204043	-90.00168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24105	1	21.33	2.49	0	0	19	1.0206732	-89.747102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24106	1	41.25	10.29	0	0	19	1.0194841	-88.454676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24107	1	0	0	0	0	19	1.0196804	-88.431468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24108	1	42.35	3.9	0	0	19	1.028507	-101.770135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24109	1	19.86	5.24	0	0	19	1.0308377	-101.117745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24110	1	0	0	0	0	19	1.0309391	-101.107183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24111	1	19.86	1.85	0	51.84	19	1.0358496	-102.471661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24112	1	26.26	5.17	0	44.38	19	1.043828	-107.813406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24113	1	27.27	12.39	0	0	19	1.0336929	-97.32374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24114	1	0	0	0	0	19	1.0342833	-99.647268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24115	1	0	0	0	0	19	1.0342833	-99.647268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24116	1	0	0	0	0	19	1.0342833	-99.647268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24117	1	0	0	0	0	19	1.0342833	-99.647268	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24118	1	26.39	5.63	0	0	19	1.0341632	-99.662299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24119	1	0	0	0	0	19	1.0344032	-99.632387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24120	1	149.21	72.29	0	0	19	1.0298133	-99.061029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24121	1	0	0	0	0	19	1.0174292	-99.824565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24122	1	61.17	6.97	0	0	19	1.0171733	-99.864016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24123	1	0	0	0	103.75	19	1.0418407	-100.927164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24124	1	105.48	51.72	0	0	19	1.0410475	-100.984681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24125	1	0	0	0	0	19	1.0292646	-97.317537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24126	1	84.47	12.66	0	0	19	1.0289024	-97.3613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24127	1	72.58	27.53	0	141.05	19	1.0417688	-100.838375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24128	1	134.29	12.06	0	106.88	19	1.0418521	-100.741568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24129	1	0	0	0	0	19	1.0411332	-100.649273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24130	1	60.65	21.54	0	0	19	1.0015909	-98.694695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24131	1	131.7	14.15	0	0	19	1.0415934	-95.653382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24132	1	75.54	29.98	0	0	19	1.0080915	-99.381594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24133	1	52.96	11.63	0	0	19	1.0021338	-98.845281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24134	1	52.15	26.64	0	0	19	1.0068322	-98.368249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24135	1	95.75	23.49	0	0	19	1.0268467	-97.095939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24136	1	149.14	27.02	0	0	19	1.0307293	-98.000562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24137	1	0	0	0	0	19	1.0313878	-97.923696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24138	1	0	0	0	0	19	1.0129226	-96.975296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24139	1	21.4	6.61	0	0	19	1.0127914	-96.98781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24140	1	24.53	10.24	0	0	19	1.0133323	-97.42387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24141	1	0	0	0	0	19	1.027955	-91.542948	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24142	1	85.82	13.01	0	0	19	1.0181421	-95.656667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24143	1	0	0	0	0	19	1.0287425	-91.435612	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24144	1	24.53	1.45	0	0	19	1.0255041	-97.153417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24145	1	0	0	0	0	19	1.0255786	-97.140204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24146	1	19.77	0.83	0	0	19	1.0152308	-96.150229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24147	1	24.53	5.03	0	0	19	1.0151172	-96.164747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24148	1	0	0	0	0	19	1.0121632	-98.352656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24149	1	77.24	8.6	0	0	19	1.0118786	-98.394873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24150	1	59.06	16.53	0	0	19	1.0111454	-98.811677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24151	1	0	0	0	0	19	1.011456	-98.777028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24152	1	84.22	12.9	0	0	19	1.0270502	-97.999007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24153	1	74.52	4.28	0	0	19	1.0213808	-98.652544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24154	1	70.93	15.94	0	0	19	1.0220531	-98.026034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24155	1	0	0	0	0	19	1.0172826	-95.5832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24156	1	92.65	3.1	0	0	19	1.0170289	-95.640676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24157	1	114.5	39.6	0	0	19	0.9956343	-99.34994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24158	1	116.22	21.02	0	0	19	1.0101865	-99.228043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24159	1	99.75	12.63	0	0	19	1.017462	-97.986144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24160	1	0	0	0	0	19	1.0245219	-97.714456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24161	1	129.22	48.44	0	0	19	1.0237094	-97.786898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24162	1	29.23	10.24	0	0	19	1.014445	-98.075731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24163	1	58.46	9.76	0	0	19	1.0366515	-96.723405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24164	1	53.99	14.86	0	0	19	1.0089944	-96.454182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24165	1	32.59	5.29	0	0	19	1.0134511	-95.466864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24166	1	25.95	16.12	0	0	19	0.996822	-97.816104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24167	1	32.59	13.32	0	0	19	0.9965967	-97.836716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24168	1	53.99	9.48	0	0	19	1.0035557	-97.346158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24169	1	44.68	12.91	0	0	19	1.0165442	-96.961449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24170	1	80.76	31.87	0	0	19	1.0044837	-98.143914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24171	1	51.47	17.77	0	0	19	1.026254	-97.32393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24172	1	0	0	0	0	19	1.0173886	-98.983887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24173	1	55.79	9.94	0	0	19	1.0171778	-99.013901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24174	1	67.08	14.75	0	0	19	1.0100134	-99.510771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24175	1	0	0	0	786.61	19	1.0406031	-92.860686	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24176	1	0	0	0	0	19	1.0426775	-96.542082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24177	1	88.45	55.78	0	0	19	1.0181531	-98.480631	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24178	1	0	0	0	0	19	1.0409711	-96.670547	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24179	1	0	0	0	0	19	1.0409711	-96.670547	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24180	1	0	0	0	0	19	1.0361108	-92.517258	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24181	1	0	0	0	0	19	1.0406031	-92.860686	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24182	1	0	0	0	0	19	1.0129878	-99.636131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24183	1	74.35	12.48	0	0	19	1.0127056	-99.678659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24184	1	34.03	4.86	0	0	19	1.0109326	-92.657031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24185	1	34.03	10.53	0	0	19	1.0149674	-92.875807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24186	1	51.66	10.35	0	0	19	1.0221601	-91.629605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24187	1	34.03	7.08	0	0	19	1.0246058	-93.229221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24188	1	89.78	54.16	0	0	19	0.9989767	-93.317809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24189	1	0	0	0	0	19	1.0241455	-95.388089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24190	1	59.94	25.26	0	0	19	1.0237111	-95.422713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24191	1	0	0	0	0	19	1.0178404	-90.129781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24192	1	38.88	25.38	0	0	19	1.0174749	-90.150965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24193	1	38.88	2.84	0	0	19	1.0097422	-91.864557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24194	1	67.08	16.41	0	0	19	1.0234221	-88.501982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24195	1	0	0	0	0	19	1.0237884	-88.464221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24196	1	62.79	9.76	0	0	19	1.0207519	-92.948084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24197	1	14.66	5.68	0	32.17	19	1.0354725	-94.853915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24198	1	12.65	6.21	0	0	19	1.0293796	-94.57602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24199	1	25.29	6.64	0	0	19	1.0302372	-94.601175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24200	1	0	0	0	0	19	1.0414791	-87.92808	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24201	1	28.01	7.61	0	0	19	1.0424546	-90.227538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24202	1	0	0	0	0	19	1.0420613	-87.84438	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24203	1	21.91	6.46	0	14.68	19	1.0383645	-91.835639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24204	1	26.67	1.52	0	0	19	1.0306222	-92.395182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24205	1	0	0	0	0	19	0.9992921	-103.709988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24206	1	16.62	5.38	0	0	19	0.9991896	-103.718962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24207	1	29.64	4.55	0	0	19	1.0088507	-103.13871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24208	1	0	0	0	0	19	1.0169458	-102.356851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24209	1	0	0	0	0	19	1.0458547	-102.935308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24210	1	30.6	4.97	0	0	19	1.016809	-102.37437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24211	1	0	0	0	0	19	1.0316185	-103.443873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24212	1	18.16	2.27	0	0	19	1.0315446	-103.453717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24213	1	15.12	8.71	0	0	19	1.0293677	-106.966473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24214	1	16.51	3.76	0	0	19	1.0263095	-105.980338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24215	1	23.23	8.35	0	0	19	1.0275295	-104.720703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24216	1	34.74	13.3	0	0	19	1.0155024	-92.269398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24217	1	0	0	0	0	19	1.0202643	-90.368571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24218	1	22.7	5.75	0	0	19	1.0201454	-90.381484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24219	1	42.98	13.05	0	0	19	1.0035247	-93.159742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24220	1	53.96	10.16	0	0	19	1.0189096	-91.445009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24221	1	27.53	10.92	0	0	19	1.0175709	-92.016127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24222	1	27.61	4.64	0	0	19	1.0162517	-90.977787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24223	1	50.23	18.06	0	0	19	1.0209328	-89.89495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24224	1	0	0	0	0	19	1.0212181	-89.868181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24225	1	0	0	0	0	19	0.9962458	-91.12609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24226	1	31.44	12.71	0	0	19	0.9960337	-91.144156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24227	1	34	15.08	0	0	19	0.9855239	-91.799785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24228	1	0	0	0	0	19	0.983385	-91.759388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24229	1	38.42	8.79	0	0	19	0.9831811	-91.781762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24230	1	31.44	12.59	0	0	19	1.0091737	-89.616727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24231	1	22.23	5.52	0	0	19	0.9835342	-91.248767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24232	1	0	0	0	0	19	0.9836518	-91.234627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24233	1	19.12	6.37	0	0	19	1.0337928	-86.448632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24234	1	0	0	0	0	19	1.0339057	-86.437702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24235	1	26.8	2.36	0	0	19	1.0128724	-89.0605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24236	1	19.12	4.13	0	0	19	1.0241863	-87.660606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24237	1	19.53	6.12	0	0	19	1.0001252	-90.885877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24238	1	0	0	0	0	19	1.0002363	-90.873755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24239	1	27.04	4.41	0	0	19	1.0105872	-98.599814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24240	1	66.25	12.01	0	0	19	1.0196633	-99.391633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24241	1	33.13	7.31	0	0	19	1.0302534	-98.053635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24242	1	33.13	5.89	0	0	19	1.0233782	-98.979393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24243	1	32.75	8.89	0	0	19	1.0116478	-97.98324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24244	1	0	0	0	0	19	1.0118278	-97.962823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24245	1	84.67	36.28	0	0	19	1.00856	-97.34235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24246	1	72	9.04	0	0	19	1.0116175	-99.62539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24247	1	32.71	11.29	0	0	19	1.0246853	-99.933412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24248	1	0	0	0	0	19	1.024879	-99.91459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24249	1	67.98	7.03	0	0	19	1.0297108	-99.574013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24250	1	0	0	0	0	19	1.0345096	-93.041564	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24251	1	0	0	0	0	19	1.045724	-97.584712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24252	1	65.42	20.14	0	0	19	1.0341066	-93.077128	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24253	1	0	0	0	0	19	1.0123673	-99.119098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24254	1	71.83	9.43	0	0	19	1.0120705	-99.163454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24255	1	73.7	9.69	0	0	19	1.0330916	-97.571723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24256	1	0	0	0	0	19	1.0333548	-97.532984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24257	1	40.58	18.34	0	0	19	1.0382994	-97.094737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24258	1	0	0	0	0	19	1.0385767	-97.074228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24259	1	0	0	0	154.32	19	1.032544	-98.114684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24260	1	151.53	43.68	0	0	19	1.0317377	-98.198789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24261	1	17.29	3.77	0	0	19	1.0280842	-92.176582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24262	1	12.78	5.42	0	0	19	1.0193185	-93.370139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24263	1	19.38	2.6	0	0	19	1.0133427	-94.653622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24264	1	125.84	9.71	0	0	19	1.0134199	-96.564742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24265	1	80.83	11.19	0	0	19	1.0073555	-98.980415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24266	1	0	0	0	0	19	1.0076834	-98.931202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24267	1	102.64	16.92	0	0	19	1.0112163	-100.057452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24268	1	59.94	8.66	0	0	19	1.039546	-96.367833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24269	1	38.69	3.75	0	0	19	1.019901	-98.081893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24270	1	62.47	24.96	0	0	19	1.0366115	-95.369016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24271	1	0	0	0	110.31	19	1.0326828	-95.029856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24272	1	61.51	12.78	0	0	19	1.0324266	-95.064795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24273	1	0	0	0	0	19	1.0384088	-95.368129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24274	1	79.38	22.14	0	0	19	1.0379822	-95.416078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24275	1	31.23	2.11	0	0	19	1.0252989	-94.326945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24276	1	77.87	36.98	0	0	19	1.0298579	-96.04573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24277	1	36.68	12.85	0	0	19	1.0089668	-97.842904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24278	1	0	0	0	0	19	1.0092022	-97.823332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24279	1	80.18	31.27	0	0	19	1.0025125	-95.11136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24280	1	110.78	39.32	0	0	19	1.0192956	-94.24462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24281	1	78.96	22.37	0	66.49	19	1.0337753	-95.94677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24282	1	33.97	3.75	0	0	19	1.0364696	-95.448262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24283	1	33.97	10.22	0	0	19	1.0398751	-95.148788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24284	1	54.19	12.33	0	0	19	1.0140843	-97.587514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24285	1	0	0	0	0	19	0.9943126	-95.185756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24286	1	40.49	12.77	0	0	19	0.9940868	-95.208564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24287	1	23.07	7.03	0	0	19	1.0135679	-92.082406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24288	1	0	0	0	356.39	19	1.035138	-86.645397	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24289	1	16.49	4.22	0	0	19	1.0380868	-89.654144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24290	1	23.07	4.72	0	0	19	1.0350412	-86.657667	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24291	1	55.65	10.38	0	0	19	1.0144108	-92.144875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24292	1	33.5	8.77	0	6.17	19	1.0348318	-100.139905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24293	1	32.99	15.62	0	0	19	1.0013548	-93.3711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24294	1	16.49	9.58	0	0	19	1.012055	-91.893414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24295	1	13.58	3.96	0	0	19	1.0303949	-107.03233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24296	1	13.58	5.63	0	0	19	1.0291995	-104.821228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24297	1	0	0	0	0	19	1.0292888	-104.814296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24298	1	13.58	3.37	0	0	19	1.0272173	-106.485648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24299	1	13.58	4.75	0	0	19	1.0271285	-106.492797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24300	1	0	0	0	0	19	1.0171456	-94.935547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24301	1	13.81	4.03	0	0	19	1.0170678	-94.943974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24302	1	16.51	5.6	0	0	19	1.009058	-91.391315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24303	1	27.26	2.74	0	0	19	1.0384986	-87.768098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24304	1	11.6	0.93	0	0	19	1.0313306	-89.366756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24305	1	14.81	3.38	0	0	19	1.0347763	-91.100558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24306	1	29.68	3.08	0	0	19	1.0228777	-92.673641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24307	1	0	0	0	0	19	1.0229894	-92.65761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24308	1	0	0	0	0	19	1.0251363	-91.341512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24309	1	11.76	2.99	0	0	19	1.0250802	-91.348001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24310	1	13.4	2.08	0	0	19	1.0251417	-92.20013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24311	1	32.46	8.66	0	0	19	1.0204705	-92.732312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24312	1	0	0	0	0	19	1.0242179	-92.057744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24313	1	13.4	2.32	0	0	19	1.0239349	-92.130454	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24314	1	0	0	0	0	19	1.0242021	-92.058484	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24315	1	0	0	0	0	19	1.0242021	-92.058484	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24316	1	0	0	0	0	19	1.0242791	-92.049788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24317	1	0	0	0	0	19	1.0242179	-92.057744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24318	1	0	0	0	0	19	1.0125611	-98.77131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24319	1	28.39	4.29	0	0	19	1.0124381	-98.786635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24320	1	56.79	20.67	0	0	19	1.0341707	-97.410198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24321	1	28.39	14.67	0	0	19	1.0204026	-98.262391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24322	1	0	0	0	0	19	1.0023177	-98.775229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24323	1	84.72	15.28	0	0	19	1.001932	-98.82907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24324	1	46.33	6	0	0	19	0.9912831	-99.635792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24325	1	0	0	0	0	19	0.98188	-95.243891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24326	1	71.83	24.38	0	0	19	0.9814319	-95.28465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24327	1	0	0	0	0	19	0.9872534	-93.75544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24328	1	84.91	34.85	0	0	19	0.986621	-93.809527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24329	1	46.82	13.36	0	0	19	0.9706646	-97.760395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24330	1	0	0	0	0	19	0.9709079	-97.732007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24331	1	0	0	0	0	19	0.9693588	-97.638106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24332	1	58.76	25.34	0	0	19	0.9689551	-97.670441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24333	1	39.1	6.4	0	0	19	1.027214	-98.344352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24334	1	108.43	28.21	0	0	19	1.0094702	-98.429071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24335	1	0	0	0	0	19	1.0292278	-91.617236	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24336	1	0	0	0	0	19	1.0184278	-95.698482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24337	1	0	0	0	0	19	1.0166711	-96.655502	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24338	1	0	0	0	0	19	1.0166711	-96.655502	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24339	1	66.37	23.08	0	0	19	1.0287831	-91.65379	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24340	1	41.99	7.99	0	0	19	1.0345506	-95.041653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24341	1	100.35	34.07	0	0	19	1.0208076	-98.513859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24342	1	41.99	5.16	0	0	19	1.0324486	-94.506919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24343	1	0	0	0	-62.71	19	1.0415235	-82.645913	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24344	1	0	0	0	0	19	1.0299608	-89.938122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24345	1	0	0	0	0	19	1.0420383	-93.16933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24346	1	0	0	0	0	19	1.0316815	-94.876046	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24347	1	0	0	0	0	19	1.0316815	-94.876046	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24348	1	109.67	23.59	0	0	19	1.0294109	-90.0051	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24349	1	0	0	0	0	19	1.0274298	-90.75579	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24350	1	41.99	19.09	0	0	19	1.0367955	-93.862861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24351	1	0	0	0	0	19	0.9981528	-97.043996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24352	1	83.77	25.56	0	0	19	0.9976096	-97.096852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24353	1	27.1	8.11	0	184.8	19	1.0385829	-96.033667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24354	1	42.83	5.02	0	0	19	0.9809627	-96.167425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24355	1	41.71	14.47	0	0	19	1.025521	-96.433049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24356	1	41.71	5.08	0	0	19	1.0249373	-95.860635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24357	1	0	0	0	0	19	1.0200902	-95.956352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24358	1	83.42	25.43	0	0	19	1.0195808	-96.005739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24359	1	41.71	10.27	0	0	19	1.0239416	-97.825378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24360	1	95.82	79.72	0	0	19	1.0210643	-97.058519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24361	1	99.57	25.43	0	0	19	1.0036604	-98.68367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24362	1	0	0	0	0	19	1.0041728	-98.621725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24363	1	131.33	17.83	0	0	19	1.0138315	-97.561266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24364	1	0	0	0	0	19	1.027777	-92.4218	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24365	1	0	0	0	0	19	1.0259402	-94.737259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24366	1	70.97	9.58	0	0	19	1.0274841	-92.465971	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24367	1	37.47	10.1	0	0	19	1.0196508	-96.869465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24368	1	37.34	15.92	0	0	19	1.0197255	-94.26874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24369	1	37.34	13.2	0	87.37	19	1.0325797	-97.230589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24370	1	37.34	11.19	0	0	19	1.0233537	-96.018576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24371	1	0	0	0	0	19	1.0267758	-91.155045	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24372	1	37.34	24.02	0	0	19	1.02309	-93.287593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24373	1	0	0	0	0	19	1.0281028	-90.912454	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24374	1	85.07	39.85	0	0	19	1.0114536	-98.022264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24375	1	65.15	29.49	0	0	19	1.0112333	-99.021384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24376	1	0	0	0	0	19	1.01179	-99.199305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24377	1	85.03	7.5	0	0	19	1.0114929	-99.250628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24378	1	44.37	18.1	0	0	19	0.9904094	-105.769549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24379	1	17.43	4.47	0	0	19	0.9966326	-104.405742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24380	1	0	0	0	0	19	1.0086786	-98.319676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24381	1	24.1	3.12	0	0	19	1.0085799	-98.332807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24382	1	35.48	4.15	0	0	19	1.0176819	-98.857288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24383	1	0	0	0	372.14	19	1.0419696	-91.948497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24384	1	70.95	29.31	0	0	19	1.0204079	-96.052631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24385	1	0	0	0	0	19	1.0393545	-91.755213	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24386	1	25.08	3.26	0	0	19	1.0067043	-97.97396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24387	1	0	0	0	0	19	1.0145887	-101.491289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24388	1	0	0	0	0	19	1.0145887	-101.491289	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24389	1	0	0	0	0	19	1.0145887	-101.491289	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24390	1	0	0	0	0	19	1.0145887	-101.491289	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24391	1	0	0	0	0	19	1.0148078	-101.459985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24392	1	52.31	6.75	0	0	19	1.0143958	-101.519968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24393	1	39.65	9.24	0	0	19	1.0204287	-100.62955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24394	1	28.29	1.26	0	113.55	19	1.0414184	-102.220223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24395	1	22.29	3.99	0	0	19	1.0246329	-102.340223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24396	1	34.81	9.82	0	0	19	0.99064	-101.095595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24397	1	70.22	21.19	0	0	19	1.0002691	-101.965394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24398	1	15.81	0.75	0	0	19	1.00465	-87.791735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24399	1	28.91	7.44	0	0	19	1.0301576	-87.727249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24400	1	27.94	9.51	0	0	19	1.013652	-90.479536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24401	1	0	0	0	0	19	1.0309816	-88.734107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24402	1	14.45	3.44	0	0	19	1.0309038	-88.742004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24403	1	21.27	2.06	0	0	19	1.0078275	-85.97055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24404	1	15.25	3.77	0	0	19	1.0316348	-93.398455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24405	1	25.72	9.8	0	0	19	1.0360256	-92.100782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24406	1	17.16	0.12	0	0	19	1.0372185	-91.756458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24407	1	32.52	16.91	0	0	19	1.0282782	-98.384012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24408	1	0	0	0	0	19	1.0192429	-99.782708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24409	1	32.52	16.56	0	0	19	1.0189773	-99.801441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24410	1	0	0	0	0	19	1.0273097	-92.428214	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24411	1	32.52	11.8	0	0	19	1.0272583	-96.821578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24412	1	0	0	0	0	19	1.0340143	-101.560598	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24413	1	0	0	0	0	19	1.0340143	-101.560598	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24414	1	32.52	12.11	0	0	19	1.0270857	-92.447129	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24415	1	31.01	3.48	0	68.48	19	1.0341773	-95.481473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24416	1	93.03	20.63	0	0	19	1.0072738	-99.286981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24417	1	0	0	0	0	19	1.0292996	-95.352439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24418	1	31.01	7.21	0	0	19	1.0291515	-95.370962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24419	1	33.24	2.72	0	0	19	1.0041938	-96.494396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24420	1	26.49	14.73	0	0	19	1.0033982	-94.402423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24421	1	44.39	9.65	0	0	19	0.9978139	-94.183314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24422	1	0	0	0	0	19	1.0248096	-89.7687	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24423	1	30.66	0.88	0	0	19	1.0391895	-94.146881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24424	1	0	0	0	0	19	1.0266287	-89.616716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24425	1	27.5	9.62	0	0	19	1.0306756	-94.997128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24426	1	35.9	8.53	0	0	19	1.0281424	-94.888387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24427	1	40.05	11.73	0	0	19	1.0156329	-97.000565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24428	1	23.07	2.18	0	0	19	1.0144975	-98.329546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24429	1	9.89	3.37	0	0	19	1.011221	-97.414759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24430	1	16.07	2.35	0	0	19	1.0209041	-91.847921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24431	1	8.03	3.31	0	0	19	1.0215113	-92.760334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24432	1	39.84	7.29	0	0	19	1.0289147	-99.560643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24433	1	0	0	0	0	19	1.0427183	-98.233627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24434	1	26.49	6.47	0	0	19	1.0426027	-98.247455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24435	1	0	0	0	145.61	19	1.0441386	-94.424966	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24436	1	0	0	0	0	19	1.0474153	-97.634231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24437	1	40.28	9.07	0	0	19	1.0439303	-94.44614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24438	1	11.6	2.73	0	0	19	1.0286397	-91.693601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24439	1	11.86	2	0	0	19	1.0242352	-93.710705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24440	1	4.83	0.59	0	0	19	1.0307469	-94.684732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24441	1	4.83	0.37	0	0	19	1.0307294	-94.68764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24442	1	40.51	8.33	0	0	19	1.0120636	-95.347372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24443	1	15.54	3.22	0	0	19	1.0122699	-95.418448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24444	1	26.35	9.14	0	0	19	0.9983548	-95.374952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24445	1	0	0	0	0	19	0.9985312	-95.35881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24446	1	26.35	2.56	0	0	19	1.0109554	-97.879771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24447	1	13.42	1.03	0	64.62	19	1.0431258	-101.621091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24448	1	0	0	0	0	19	1.0423629	-101.604329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24449	1	92.8	8.02	0	0	19	0.9979732	-95.964336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24450	1	76.4	3.05	0	0	19	1.0068743	-89.298381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24451	1	0	0	0	0	19	1.012915	-88.4009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24452	1	33.74	7.7	0	0	19	1.0127463	-88.419153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24453	1	0	0	0	0	19	1.007233	-88.689285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24454	1	33.66	18.54	0	0	19	1.0069595	-88.705745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24455	1	0	0	0	0	19	1.0234303	-95.595391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24456	1	32.12	9.48	0	0	19	1.0232565	-95.612874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24457	1	35.31	11.86	0	0	19	1.0251934	-95.418793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24458	1	0	0	0	0	19	1.0199754	-98.40011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24459	1	34.14	10.77	0	0	19	1.0197698	-98.420297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24460	1	64.43	27.12	0	0	19	1.0078633	-98.040557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24461	1	32.47	4.31	0	0	19	1.0162469	-96.083974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24462	1	12.54	3.51	0	0	19	1.0202477	-97.752235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24463	1	0	0	0	0	19	1.0180077	-95.121622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24464	1	19.38	3.01	0	0	19	1.0179222	-95.133138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24465	1	25.26	2.7	0	0	19	1.0226854	-91.928518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24466	1	0	0	0	0	19	1.0227834	-91.912439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24467	1	53.72	6.18	0	0	19	1.0153876	-95.006196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24468	1	26.86	3.6	0	0	19	1.0173093	-94.181083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24469	1	18.28	11.16	0	69.78	19	1.0405281	-90.251762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24470	1	0	0	0	0	19	1.0178233	-93.899694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24471	1	15.73	1.02	0	0	19	1.0177735	-93.909159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24472	1	31.46	15.81	0	0	19	1.0093297	-95.095755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24473	1	0	0	0	0	19	1.0095528	-95.079601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24474	1	18.9	10.65	0	0	19	1.0025245	-105.649924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24475	1	0	0	0	0	19	1.0207385	-103.543922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24476	1	12.29	3.74	0	0	19	1.0526992	-104.196922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24477	1	0	0	0	0	19	1.0208902	-103.533781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24478	1	0	0	0	0	19	1.0069053	-105.638762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24479	1	0	0	0	0	19	1.0141057	-106.127858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24480	1	19.28	10.21	0	0	19	1.0067503	-105.648437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24481	1	59.04	19.11	0	0	19	1.0207484	-96.320675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24482	1	0	0	0	0	19	1.0211115	-96.29095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24483	1	0	0	0	0	19	1.0261623	-95.826586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24484	1	0.31	0.15	0	0	19	1.0291111	-96.844756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24485	1	0	0	0	0	19	1.0296405	-97.01593	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24486	1	0	0	0	0	19	1.0296405	-97.01593	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24487	1	20.15	2.41	0	0	19	1.026087	-95.838901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24488	1	0	0	0	0	19	1.0325508	-96.993236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24489	1	38.73	22.5	0	0	19	1.0345313	-98.019063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24490	1	0	0	0	0	19	1.033384	-97.446454	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24491	1	0	0	0	0	19	1.033384	-97.446454	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24492	1	0	0	0	0	19	1.0325851	-96.972661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24493	1	0	0	0	0	19	1.0325508	-96.993236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24494	1	36.27	6.23	0	0	19	1.0342623	-91.605161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24495	1	0	0	0	0	19	1.0354715	-89.132431	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24496	1	0	0	0	0	19	1.0450674	-91.007257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24497	1	36.27	17.05	0	0	19	1.0352082	-89.151461	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24498	1	37.41	12.96	0	0	19	1.0302464	-92.76666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24499	1	36.27	9.44	0	0	19	1.0267834	-91.388854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24500	1	56.72	11.21	0	48.24	19	1.0336225	-97.40178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24501	1	28.86	8.33	0	55.47	19	1.0352834	-92.137915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24502	1	0	0	0	0	19	1.0337671	-86.879111	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24503	1	0	0	0	0	19	1.0371855	-89.029646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24504	1	28.92	15.09	0	0	19	1.0335253	-86.893549	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24505	1	28.86	4	0	0	19	1.0336285	-90.285532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24506	1	0	0	0	0	19	1.0277022	-94.006667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24507	1	28.98	7.07	0	0	19	1.0275497	-94.024522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24508	1	0	0	0	0	19	0.9965215	-103.620223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24509	1	8.76	1.39	0	0	19	1.04433	-103.587869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24510	1	0	0	0	0	19	0.996556	-103.621341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24511	1	6.8	0.27	0	0	19	1.0185656	-104.547079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24512	1	0	0	0	0	19	1.0310351	-103.593094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24513	1	0	0	0	0	19	1.0531108	-103.276926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24514	1	6.8	2.58	0	0	19	1.0309929	-103.59672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24515	1	0	0	0	112.06	19	1.0437858	-84.895183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24516	1	0	0	0	0	19	1.0461514	-87.492317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24517	1	43.73	19.71	0	0	19	1.0434717	-84.918648	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24518	1	21.23	2.16	0	0	19	1.0237308	-89.047097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24519	1	0	0	0	0	19	1.023806	-89.034709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24520	1	0	0	0	0	19	1.0305602	-88.505549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24521	1	15.4	12.24	0	0	19	1.0304019	-88.512453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24522	1	38.35	3.06	0	0	19	1.0099146	-94.02795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24523	1	42.71	10.34	0	0	19	1.0256755	-89.006408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24524	1	28.08	7.35	0	0	19	1.0126474	-91.898634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24525	1	18.95	3.46	0	0	19	1.0136813	-94.93958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24526	1	9	1.97	0	0	19	1.001097	-89.428574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24527	1	21.11	9.96	0	0	19	1.0009355	-89.440271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24528	1	52.26	9.68	0	0	19	1.0037615	-89.449267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24529	1	0	0	0	0	19	1.0039704	-89.420487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24530	1	31.39	9.19	0	0	19	1.0213188	-87.292382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24531	1	20.56	8.21	0	0	19	1.0040099	-93.880223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24532	1	0	0	0	0	19	1.0042376	-94.273427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24533	1	14.86	2.16	0	0	19	1.0041821	-94.282826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24534	1	0	0	0	0	19	1.0114259	-97.447817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24535	2	0	0	0	0	19	1.0311353	-97.398292	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24536	1	0	0	0	0	19	1.0114167	-97.448482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24537	1	0.36	0.05	0	0	19	1.0114245	-97.448049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24538	1	0	0	0	0	19	1.0457858	-90.61796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24539	2	0	0	0	0	19	1.0414272	-88.139839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24540	2	0	0	0	0	19	1.0390374	-87.101337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24541	1	0	0	0	0	19	1.0455976	-90.81608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24542	1	0	0	0	0	19	1.0457858	-90.61796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24543	2	31.06	4.29	0	0	19	1.0285185	-96.717312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24544	1	0	0	0	0	19	1.0286361	-96.699776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24545	1	0	0	0	0	19	1.039	-87.474076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24546	2	0	0	0	0	19	1.054	-84.769629	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24547	2	0	0	0	0	19	1.0544463	-85.095406	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24548	1	11.88	2.48	0	0	19	1.038939	-87.480782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24549	1	0	0	0	0	19	1.037232	-87.667195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24550	1	0	0	0	0	19	1.0326567	-96.556602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24551	2	0	0	0	0	19	1.0334957	-96.465132	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24552	1	23.04	5.47	0	0	19	1.0325444	-96.570804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24553	1	0	0	0	-240.12	19	1.04	-82.640978	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24554	1	0	0	0	0	19	1.0425981	-85.842789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24555	1	0	0	0	0	19	1.046991	-88.166469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24556	2	0	0	0	0	19	1.0522978	-81.706723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24557	2	0	0	0	0	19	1.0556958	-81.513075	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24558	2	0	0	0	0	19	1.0520713	-81.582158	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24559	2	0	0	0	0	19	1.0536147	-81.326694	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24560	1	0	0	0	0	19	1.0371543	-86.687896	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24561	1	0	0	0	0	19	1.040865	-82.158749	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24562	1	0	0	0	0	19	1.0223804	-92.759344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24563	1	0	0	0	0	19	1.0406704	-96.35419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24564	2	0	0	0	0	19	1.0223804	-92.759344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24565	2	0	0	0	0	19	1.0223804	-92.759344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24566	1	0	0	0	0	19	1.0223804	-92.759344	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24567	1	0	0	0	0	19	1.0276917	-92.395084	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24568	1	0	0	0	0	19	1.0223804	-92.759344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24569	1	0	0	0	0	19	1.0315991	-96.7757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24570	2	0	0	0	0	19	1.0392517	-96.650037	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24571	2	0	0	0	0	19	1.0389281	-96.684704	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24572	2	0	0	0	0	19	1.0387114	-96.707985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24573	2	0	0	0	0	19	1.0315991	-96.7757	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24574	2	0	0	0	0	19	1.0315991	-96.7757	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24575	1	0	0	0	0	19	1.0315845	-96.776745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24576	1	0	0	0	0	19	1.0315991	-96.7757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24577	1	0	0	0	0	19	1.0446117	-94.645594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24578	2	0	0	0	0	19	1.0626829	-93.515135	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24579	1	0	0	0	0	19	1.0445078	-94.698484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24580	1	0	0	0	0	19	1.0446117	-94.645594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24581	2	0	0	0	0	19	1.0135173	-99.683939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24582	1	0	0	0	0	19	1.0134268	-99.69026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24583	1	0	0	0	0	19	1.071	-92.711124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24584	2	0	0	0	0	19	1.071	-92.711124	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24585	2	0	0	0	0	19	1.0095365	-87.928162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24586	2	0	0	0	0	19	1.0149409	-87.158485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24587	2	0	0	0	0	19	1.0078259	-88.211585	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24588	2	0	0	0	0	19	1.0174093	-86.736664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24589	2	0	0	0	0	19	1.0223232	-85.852851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24590	1	0	0	0	0	19	1.0585112	-93.771813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24591	1	0	0	0	0	19	1.071	-92.711124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24592	1	0	0	0	0	19	1.0093748	-99.243826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24593	2	0	0	0	0	19	1.0487394	-99.177452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24594	1	0	0	0	0	19	1.0093723	-99.244432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24595	1	0	0	0	0	19	1.0093748	-99.243826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24596	2	0	0	0	0	19	1.0411073	-86.485821	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24597	1	0	0	0	0	19	1.0471271	-89.557404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24598	1	0	0	0	0	19	1.0495547	-91.0397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24599	1	0	0	0	0	19	1.0499126	-95.352916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24600	1	0	0	0	179.42	19	1.0467212	-85.872517	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24601	1	0	0	0	0	19	1.0430797	-90.178625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24602	2	0	0	0	0	19	1.0032278	-105.347935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24603	1	0	0	0	0	19	1.0031929	-105.350731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24604	2	0	0	0	0	19	1.0034498	-105.457165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24605	1	0	0	0	0	19	1.003398	-105.462021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24606	1	0	0	0	0	19	1.0220551	-87.08512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24607	2	0	0	0	0	19	1.0285805	-86.935213	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24608	1	0	0	0	0	19	1.0220432	-87.088735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24609	1	0	0	0	0	19	1.0367783	-86.90611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24610	2	0	0	0	0	19	1.0405	-83.619956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24611	2	0	0	0	0	19	1.0405	-84.035017	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24612	2	0	0	0	0	19	1.0405	-85.127611	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24613	2	0	0	0	0	19	1.0405	-84.796475	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24614	2	0	0	0	0	19	1.0405	-84.712451	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24615	2	0	0	0	0	19	1.0405	-84.63305	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24616	1	0	0	0	0	19	1.0343962	-87.399759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24617	1	0	0	0	0	19	1.0367783	-86.90611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24618	2	0	0	0	0	19	1.0401823	-75.596021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24619	1	0	0	0	0	19	1.0398066	-75.62262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24620	1	0	0	0	0	19	1.0139798	-97.614137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24621	2	0	0	0	0	19	1.0151754	-97.481528	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24622	2	0	0	0	0	19	1.0155364	-97.441812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24623	2	0	0	0	0	19	1.0157697	-97.416593	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24624	1	0	0	0	0	19	1.0138816	-97.620835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24625	1	0	0	0	0	19	1.0139798	-97.614137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24626	2	0	0	0	0	19	1.0300128	-90.883672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24627	1	0	0	0	0	19	1.0299498	-90.888101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24628	2	0	0	0	0	19	1.0476945	-83.875429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24629	1	0	0	0	0	19	1.0474984	-83.936688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24630	2	0	0	0	0	19	1.0335504	-87.609363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24631	1	0	0	0	0	19	1.0335504	-87.609363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24632	2	0	0	0	0	19	1.0403032	-87.627527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24633	2	0	0	0	0	19	1.0397618	-87.708898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24634	1	0	0	0	0	19	1.0395963	-87.733849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24635	1	0	0	0	0	19	1.0395963	-87.733849	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24636	1	0	0	0	0	19	1.0403183	-87.631458	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24637	1	0	0	0	0	19	1.0403032	-87.627527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24638	2	0	0	0	0	19	1.0294978	-99.147133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24639	1	0	0	0	0	19	1.0294518	-99.150665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24640	1	0	0	0	0	19	1.0405183	-100.94482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24641	1	0	0	0	0	19	1.0396303	-101.60086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24642	2	0	0	0	0	19	1.0024636	-100.216772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24643	1	0	0	0	0	19	1.0407613	-100.905862	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24644	1	0	0	0	0	19	1.0405183	-100.94482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24645	1	0	0	0	0	19	1.0446497	-87.467236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24646	1	0	0	0	0	19	1.0472359	-89.559866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24647	2	0	0	0	0	19	1.0438295	-85.966234	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24648	2	0	0	0	0	19	1.0441023	-86.269293	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24649	2	0	0	0	0	19	1.0439565	-86.06461	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24650	2	0	0	0	0	19	1.0438575	-85.945042	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24651	1	0	0	0	0	19	1.0446261	-87.462998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24652	1	0	0	0	0	19	1.0446497	-87.467236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24653	1	0	0	0	0	19	1.0158208	-90.902764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24654	2	0	0	0	0	19	1.0163487	-90.832719	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24655	2	0	0	0	0	19	1.0163643	-90.831002	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24656	1	0	0	0	0	19	1.0158057	-90.903905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24657	1	0	0	0	0	19	1.0158208	-90.902764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24658	1	0	0	0	0	19	1.0271633	-96.907087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24659	2	0	0	0	0	19	1.0424005	-97.853137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24660	1	0	0	0	0	19	1.0281555	-96.90218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24661	1	0	0	0	0	19	1.0271633	-96.907087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24662	2	0	0	0	0	19	1.0270347	-97.040896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24663	1	0	0	0	0	19	1.0270347	-97.040896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24664	1	0	0	0	-870.14	19	1.0374424	-80.831283	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24665	1	0	0	0	0	19	1.0414179	-83.455006	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24666	1	0	0	0	0	19	1.0411157	-85.410115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24667	2	0	0	0	0	19	1.0170133	-80.299952	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24668	2	0	0	0	0	19	1.0134878	-80.008921	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24669	2	0	0	0	0	19	1.0153152	-79.803743	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24670	2	0	0	0	0	19	1.0139953	-79.952849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24671	1	0	0	0	0	19	1.0403902	-83.663065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24672	1	0	0	0	0	19	1.0414179	-83.455006	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24673	1	0	0	0	0	19	1.0195722	-92.742143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24674	2	0	0	0	0	19	1.0179421	-92.108835	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24675	2	0	0	0	0	19	1.0195722	-92.742143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24676	1	0	0	0	0	19	1.0193666	-92.75942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24677	1	0	0	0	0	19	1.0195722	-92.742143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24678	1	0	0	0	0	19	1.0442142	-95.6117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24679	2	0	0	0	0	19	1.0442142	-95.6117	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24680	1	0	0	0	0	19	1.0442142	-95.6117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24681	1	0	0	0	-403.01	19	1.041	-82.061613	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24682	1	0	0	0	0	19	1.0395363	-85.521802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24683	1	0	0	0	0	19	1.0347672	-87.89331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24684	2	0	0	0	0	19	1.0481064	-80.933147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24685	2	0	0	0	0	19	1.0466533	-81.170644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24686	2	0	0	0	0	19	1.046	-81.463965	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24687	1	0	0	0	0	19	1.0356462	-86.706746	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24688	1	0	0	0	0	19	1.0395363	-85.521802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24689	2	0	0	0	0	19	1.0306288	-93.565592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24690	1	0	0	0	0	19	1.0305466	-93.572812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24691	2	0	0	0	0	19	1.0176024	-88.591203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24692	1	0	0	0	0	19	1.0173171	-88.615498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24693	1	0	0	0	0	19	1.0148134	-97.868863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24694	2	0	0	0	0	19	1.0148086	-97.869621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24695	2	0	0	0	0	19	1.0152568	-97.820175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24696	1	0	0	0	0	19	1.0148086	-97.869621	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24697	1	0	0	0	0	19	1.0148051	-97.869496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24698	1	0	0	0	0	19	1.048	-79.993686	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24699	1	0	0	0	0	19	1.0410639	-81.604699	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24700	1	0	0	0	0	19	1.0294315	-85.331077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24701	1	0	0	0	0	19	1.0202478	-91.183582	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24702	1	0	0	0	0	19	1.0202478	-91.183582	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24703	2	0	0	0	0	19	1.0243023	-78.742048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24704	2	0	0	0	0	19	1.048	-79.993686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24705	2	0	0	0	0	19	1.0207244	-78.328812	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24706	1	0	0	0	0	19	1.0458756	-80.155848	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24707	1	0	0	0	0	19	1.048	-79.993686	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24708	1	0	0	0	0	19	1.0116197	-94.455573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24709	2	0	0	0	0	19	1.0116197	-94.455573	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24710	1	0	0	0	0	19	1.0116197	-94.455573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24711	2	0	0	0	0	19	1.0140837	-96.392359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24712	1	0	0	0	0	19	1.0140837	-96.392359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24713	2	0	0	0	0	19	1.0386622	-84.632471	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24714	1	0	0	0	0	19	1.0449404	-86.259399	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24715	1	0	0	0	0	19	1.0441128	-87.341581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24716	1	0	0	0	-266.33	19	1.0405822	-83.894365	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24717	1	0	0	0	0	19	1.0386622	-84.632471	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24718	1	0	0	0	18.39	19	1.04	-87.339509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24719	2	0	0	0	0	19	1.0479527	-85.042262	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24720	2	0	0	0	0	19	1.0495	-85.231587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24721	1	0	0	0	0	19	1.0388776	-87.467291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24722	1	0	0	0	0	19	1.04	-87.339509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24723	1	0	0	0	-541.51	19	1.0441482	-80.043236	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24724	1	0	0	0	0	19	1.0371156	-83.759058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24725	1	0	0	0	0	19	1.0264747	-86.650748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24726	1	0	0	0	0	19	1.0351809	-85.732807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24727	1	0	0	0	0	19	1.0351809	-85.732807	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24728	2	0	0	0	0	19	1.0126964	-78.668084	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24729	2	0	0	0	0	19	1.0137157	-79.237339	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24730	2	0	0	0	0	19	1.0135646	-78.573505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24731	2	0	0	0	0	19	1.0127973	-79.34342	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24732	2	0	0	0	0	19	1.0113274	-79.505151	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24733	2	0	0	0	0	19	1.0124786	-78.69178	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24734	1	0	0	0	0	19	1.0363269	-84.094404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24735	1	0	0	0	0	19	1.0371156	-83.759058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24736	1	0	0	0	0	19	1.0150037	-96.487276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24737	2	0	0	0	0	19	1.021862	-96.424275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24738	1	0	0	0	0	19	1.0149977	-96.487826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24739	1	0	0	0	0	19	1.0376889	-88.148524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24740	2	0	0	0	0	19	1.0374336	-87.420737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24741	2	0	0	0	0	19	1.0374276	-87.408237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24742	1	0	0	0	0	19	1.0376278	-88.17295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24743	1	0	0	0	0	19	1.0376889	-88.148524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24744	2	0	0	0	0	19	1.0150632	-98.007573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24745	1	0	0	0	0	19	1.0150632	-98.007573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24746	1	0	0	0	0	19	1.0144153	-97.718781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24747	2	0	0	0	0	19	1.0088045	-97.64134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24748	1	0	0	0	0	19	1.0143977	-97.719953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24749	1	0	0	0	0	19	1.0144153	-97.718781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24750	1	0	0	0	0	19	1.009846	-104.986844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24751	2	0	0	0	0	19	1.0102282	-104.936164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24752	2	0	0	0	0	19	1.0102282	-104.936164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24753	1	0	0	0	0	19	1.0098815	-104.982603	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24754	1	0	0	0	0	19	1.009809	-104.990224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24755	1	0	0	0	-930.04	19	1.0404837	-79.833985	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24756	1	0	0	0	0	19	1.0373713	-82.051413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24757	1	0	0	0	0	19	1.024442	-83.929163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24758	2	0	0	0	0	19	1.008786	-79.126555	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24759	2	0	0	0	0	19	1.0129447	-78.608479	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24760	2	0	0	0	0	19	1.0118564	-78.748815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24761	2	0	0	0	0	19	1.0125468	-78.658436	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24762	2	0	0	0	0	19	1.0126376	-78.653927	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24763	2	0	0	0	0	19	1.0404837	-79.833985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24764	1	0	0	0	0	19	1.036194	-82.366835	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24765	1	0	0	0	0	19	1.0373713	-82.051413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24766	1	0	0	0	0	19	1.0330112	-98.390405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24767	2	0	0	0	0	19	1.0343273	-98.218903	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24768	2	0	0	0	0	19	1.0342421	-98.229366	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24769	2	0	0	0	0	19	1.0335202	-98.323996	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24770	1	0	0	0	0	19	1.0329192	-98.39736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24771	1	0	0	0	0	19	1.0330112	-98.390405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24772	2	0	0	0	0	19	1.0314776	-89.602682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24773	1	0	0	0	0	19	1.0314776	-89.602682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24774	1	0	0	0	0	19	1.0314776	-89.602682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24775	1	0	0	0	0	19	1.0314776	-89.602682	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24776	1	0	0	0	0	19	1.031331	-89.61606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24777	1	0	0	0	0	19	1.0314776	-89.602682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24778	1	0	0	0	325.36	19	1.044086	-79.700049	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24779	1	0	0	0	0	19	1.0435561	-79.630612	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24780	1	0	0	0	0	19	1.043251	-75.490883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24781	2	0	0	0	0	19	1.044086	-79.700049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24782	2	0	0	0	0	19	1.0268334	-77.781311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24783	1	0	0	0	0	19	1.0408601	-79.718133	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24784	1	0	0	0	0	19	1.0435561	-79.630612	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24785	2	0	0	0	0	19	1.041	-87.129723	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24786	1	0	0	0	0	19	1.0300597	-88.552702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24787	1	0	0	0	0	19	1.0124766	-91.115297	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24788	1	0	0	0	0	19	1.0124766	-91.115297	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24789	1	0	0	0	58.41	19	1.0393303	-87.25127	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24790	1	0	0	0	0	19	1.041	-87.129723	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24791	1	0	0	0	0	19	1.0209967	-89.826157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24792	2	0	0	0	0	19	1.0281584	-89.727828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24793	1	0	0	0	0	19	1.0209884	-89.82688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24794	2	0	0	0	0	19	1.0178417	-92.534364	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24795	2	0	0	0	0	19	1.0434999	-96.571209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24796	1	0	0	0	0	19	1.0218481	-92.251038	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24797	1	0	0	0	0	19	1.0178417	-92.534364	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24798	1	0	0	0	0	19	1.0259371	-87.956922	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24799	1	0	0	0	0	19	1.0393342	-89.520675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24800	2	0	0	0	0	19	1.0259371	-87.956922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24801	2	0	0	0	0	19	1.0259371	-87.956922	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24802	1	0	0	0	0	19	1.0263568	-87.906867	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24803	1	0	0	0	0	19	1.0259371	-87.956922	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24804	1	0	0	0	0	19	1.0464352	-80.119122	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24805	1	0	0	0	0	19	1.0444605	-81.671296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24806	1	0	0	0	0	19	1.0479514	-83.683898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24807	1	0	0	0	0	19	1.0477831	-83.601711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24808	1	0	0	0	0	19	1.0477831	-83.601711	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24809	2	0	0	0	0	19	1.0464352	-80.119122	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24810	2	0	0	0	0	19	1.0461133	-79.661573	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24811	2	0	0	0	0	19	1.0461977	-79.787184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24812	2	0	0	0	0	19	1.0460423	-79.602276	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24813	1	0	0	0	0	19	1.0472066	-80.033855	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24814	1	0	0	0	0	19	1.0436323	-81.785328	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24815	1	0	0	0	0	19	1.0304907	-96.886286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24816	2	0	0	0	0	19	1.0384107	-97.433177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24817	1	0	0	0	0	19	1.0299314	-96.824623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24818	1	0	0	0	0	19	1.0304907	-96.886286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24819	1	0	0	0	0	19	1.0131121	-98.864579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24820	2	0	0	0	0	19	1.0079225	-98.740391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24821	2	0	0	0	0	19	1.0073443	-98.805524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24822	1	0	0	0	0	19	1.0130839	-98.866772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24823	1	0	0	0	0	19	1.0131121	-98.864579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24824	1	0	0	0	0	19	1.0067986	-103.352246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24825	1	0	0	0	0	19	1.042081	-103.725228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24826	2	0	0	0	0	19	1.0105	-102.698306	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24827	2	0	0	0	0	19	1.0213286	-103.115564	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24828	1	0	0	0	0	19	1.0068451	-103.347094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24829	1	0	0	0	0	19	1.0067986	-103.352246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24830	1	12.63	2.3	0	0	20	0.9810789	-99.61042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24831	1	25.25	14.04	0	0	20	0.9872954	-101.594986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24832	1	0	0	0	0	20	0.971809	-101.497606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24833	1	12.63	5.06	0	0	20	0.9717213	-101.506045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24834	1	15.14	0.53	0	0	20	0.9686707	-103.65708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24835	1	0	0	0	0	20	0.9569481	-103.376351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24836	1	18.25	5.52	0	0	20	0.9568425	-103.388602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24837	1	19.83	7.22	0	0	20	0.9611156	-103.823009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24838	1	13.16	1.54	0	0	20	0.9757752	-96.613189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24839	1	6.41	0.69	0	12.17	20	1.0370181	-102.966594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24840	1	13.73	5.67	0	0	20	0.9586284	-89.70516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24841	1	0	0	0	0	20	1.0111552	-105.355758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24842	1	12.06	4.18	0	0	20	1.0110787	-105.363045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24843	1	11.59	2.35	0	31.05	20	1.0339996	-104.177669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24844	1	0	0	0	0	20	1.0158674	-103.940331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24845	1	10.31	2.03	0	0	20	1.0158216	-103.946615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24846	1	10.31	2	0	0	20	1.0173486	-105.7626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24847	1	0	0	0	76.74	20	1.0391347	-105.190593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24848	1	13.51	1.58	0	0	20	1.0390869	-105.198719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24849	1	14.81	2.32	0	0	20	1.003499	-106.114826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24850	1	7.41	2.06	0	0	20	1.0037133	-105.895626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24851	1	0	0	0	0	20	1.0037534	-105.891239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24852	1	15.77	6.47	0	38.57	20	1.0387413	-92.788447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24853	1	18	10.39	0	40.86	20	1.0367659	-92.597493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24854	1	0	0	0	0	20	1.0364383	-92.581595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24855	1	0	0	0	14.33	20	1.0347662	-92.143544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24856	1	15.77	5.52	0	0	20	1.0346802	-92.151592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24857	1	0	0	0	14.08	20	1.0367618	-92.544621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24858	1	15.77	4.43	0	0	20	1.0366783	-92.553708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24859	1	8.59	1.33	0	0	20	1.0315747	-88.456089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24860	1	6.45	2	0	0	20	1.022854	-79.928524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24861	1	18.01	2.81	0	0	20	1.0237965	-80.243321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24862	1	13.39	2.2	0	0	20	1.0097591	-90.846239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24863	1	0	0	0	0	20	1.0136201	-89.401471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24864	1	13.77	5.81	0	0	20	1.0135144	-89.409295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24865	1	0	0	0	0	20	1.0077465	-90.11174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24866	1	5.57	0.63	0	0	20	1.007723	-90.115399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24867	1	37.13	8.16	0	0	20	0.9985881	-91.188226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24868	1	0	0	0	0	20	1.0092355	-89.646285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24869	1	34.35	8.75	0	0	20	1.0090678	-89.665575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24870	1	34.35	7.72	0	0	20	0.9997779	-90.78415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24871	1	0	0	0	0	20	0.9996066	-90.523915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24872	1	34.87	17.16	0	0	20	0.9993122	-90.545379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24873	1	10.89	1.74	0	0	20	1.0261172	-88.73386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24874	1	12.06	3.52	0	0	20	1.0428396	-85.660224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24875	1	0	0	0	0	20	1.042905	-85.653165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24876	1	0	0	0	0	20	1.020764	-89.294859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24877	1	11.13	4.06	0	0	20	1.0206921	-89.301126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24878	1	21.53	8.78	0	0	20	1.0386741	-85.858134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24879	1	0	0	0	0	20	1.0338006	-88.885268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24880	1	10.11	3.87	0	0	20	1.0337363	-88.891173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24881	1	0	0	0	0	20	0.9651855	-98.662352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24882	1	0	0	0	0	20	0.9651855	-98.662352	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24883	1	0	0	0	0	20	0.9651855	-98.662352	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24884	1	0	0	0	0	20	0.9651855	-98.662352	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24885	1	15.83	3.65	0	0	20	0.9651031	-98.671867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24886	1	0	0	0	0	20	0.9652578	-98.652955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24887	1	29.34	5.24	0	0	20	0.9622972	-98.680112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24888	1	15.71	4.04	0	0	20	0.9726762	-96.56821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24889	1	7.8	2.68	0	0	20	0.9884815	-95.244934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24890	1	0	0	0	0	20	0.9885339	-95.240057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24891	1	0	0	0	0	20	0.9487416	-96.868487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24892	1	8.11	2.1	0	0	20	0.9486973	-96.87437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24893	1	14.97	4.24	0	50.2	20	1.0360419	-89.223954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24894	1	11.03	4.33	0	0	20	0.9531173	-90.922353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24895	1	0	0	0	0	20	0.9462292	-93.127821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24896	1	15.59	8.93	0	0	20	0.9460843	-93.138304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24897	1	21.36	2.28	0	0	20	0.9543629	-90.588795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24898	1	0	0	0	0	20	0.9544449	-90.573266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24899	1	16.16	2.62	0	0	20	0.9660035	-87.090063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24900	1	21.32	2.43	0	0	20	1.0167031	-91.756028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24901	1	24.62	7.43	0	0	20	1.0187179	-92.373317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24902	1	45.75	11.36	0	0	20	1.0455685	-76.961655	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24903	1	0	0	0	0	20	1.045781	-76.938317	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24904	1	0	0	0	0	20	1.0288996	-87.693976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24905	1	47.13	29.67	0	0	20	1.0284428	-87.718868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24906	1	27.81	2.81	0	0	20	1.0167702	-88.468343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24907	1	27.81	6.7	0	0	20	1.0127516	-89.663371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24908	1	0	0	0	0	20	1.0329353	-87.476292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24909	1	25.33	3.28	0	0	20	1.032834	-87.489453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24910	1	0	0	0	27.55	20	1.0388534	-83.428621	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24911	1	0	0	0	0	20	1.0313245	-86.288847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24912	1	38.21	6.45	0	0	20	1.0387016	-83.450176	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24913	1	12.78	6.99	0	51.68	20	1.0328083	-90.523364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24914	1	0	0	0	0	20	1.0323558	-90.509093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24915	1	0	0	0	0	20	1.0177611	-89.207048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24916	1	38.03	7.79	0	0	20	1.0175853	-89.229447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24917	1	26.76	7.64	0	0	20	1.0292193	-90.373363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24918	1	44.57	16.43	0	0	20	1.0119964	-89.393617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24919	1	49.43	3.35	0	0	20	1.0112742	-89.826768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24920	1	0	0	0	0	20	1.0339903	-83.244398	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24921	1	24.71	1.7	0	0	20	1.0421251	-86.585796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24922	1	0	0	0	0	20	1.0358589	-83.04577	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24923	1	14.45	3.45	0	0	20	1.0232656	-87.704963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24924	1	0	0	0	0	20	1.0285561	-89.423394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24925	1	14.45	6.02	0	0	20	1.0284609	-89.431249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24926	1	27.23	6.97	0	0	20	1.0265892	-86.960331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24927	1	23.62	12.65	0	0	20	1.0268266	-87.31426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24928	1	22.82	2.58	0	0	20	1.0162726	-89.321317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24929	1	0	0	0	0	20	1.0163507	-89.306729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24930	1	22.82	8.79	0	0	20	1.0350896	-87.264129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24931	1	44.84	14.38	0	0	20	1.0198763	-91.270071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24932	1	12.65	2.05	0	0	20	1.0326933	-91.911572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24933	1	0	0	0	0	20	1.000675	-90.583096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24934	1	9.59	3.69	0	0	20	0.9986484	-90.854881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24935	1	0	0	0	0	20	1.0005983	-90.59273	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24936	1	0	0	0	0	20	1.0005983	-90.59273	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24937	1	0	0	0	0	20	1.0007382	-90.577688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24938	1	0	0	0	0	20	1.000675	-90.583096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24939	1	14.4	3.13	0	0	20	1.0167694	-93.463606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24940	1	17.21	6.86	0	0	20	1.0099462	-87.090708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24941	1	14.4	2.8	0	0	20	1.006991	-88.537842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24942	1	10.14	2.18	0	0	20	1.0050801	-93.978992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24943	1	8.83	4.19	0	0	20	0.9782397	-82.550386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24944	1	0	0	0	0	20	0.9906918	-77.990163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24945	1	17.31	6.93	0	0	20	0.9905675	-78.000492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24946	1	5.02	2.81	0	0	20	1.0057687	-77.821533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24947	1	8.15	1.94	0	0	20	0.9864002	-76.859141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24948	1	10.96	3.21	0	0	20	0.9870836	-77.562818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24949	1	10.5	5.39	0	0	20	0.971396	-88.251416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24950	1	17.39	4.5	0	0	20	1.0173862	-82.276146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24951	1	28.8	2.79	0	0	20	1.0080139	-83.123309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24952	1	0	0	0	16.21	20	1.0439738	-79.303763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24953	1	0	0	0	0	20	1.0259428	-81.611286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24954	1	33.15	12.33	0	0	20	1.0437788	-79.320481	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24955	1	0	0	0	0	20	1.020634	-81.483764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24956	1	5.99	1.32	0	0	20	1.0206035	-81.487176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24957	1	0	0	0	0	20	1.0249814	-80.908568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24958	1	7.25	0.36	0	0	20	1.0249615	-80.913124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24959	1	16.04	3.95	0	0	20	1.0007923	-77.939128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24960	1	9.12	1.93	0	0	20	1.0076788	-75.011883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24961	1	9.12	2.41	0	0	20	1.0024459	-79.457747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24962	1	0	0	0	0	20	1.0024905	-79.452677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24963	1	29.57	0.81	0	0	20	1.0214013	-77.408044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24964	1	0	0	0	0	20	0.9808093	-85.712906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24965	1	27.24	6.92	0	0	20	0.9806734	-85.729331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24966	1	0	0	0	114.58	20	1.0394641	-73.74007	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24967	1	29.57	5.39	0	0	20	1.0317746	-76.117061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24968	1	0	0	0	0	20	1.0405505	-73.443178	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24969	1	27.24	7.73	0	0	20	1.0272589	-76.720192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24970	1	17.74	8.59	0	0	20	1.0113367	-85.606408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24971	1	13.24	1.37	0	0	20	1.0330803	-88.264255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24972	1	0	0	0	0	20	1.0331271	-88.257045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24973	1	6.62	2.07	0	0	20	1.0279866	-91.268633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24974	1	18.62	1.61	0	0	20	1.0153723	-85.838232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24975	1	32.18	11.77	0	0	20	1.0159801	-85.66674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24976	1	0	0	0	0	20	1.0303262	-87.351898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24977	1	21.29	6.58	0	0	20	1.0301949	-87.363954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24978	1	0	0	0	0	20	1.0372774	-91.598491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24979	1	12.24	4.74	0	0	20	1.0371985	-91.604896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24980	1	14.92	3.49	0	0	20	1.0311538	-92.58526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24981	1	11.61	1.37	0	39.98	20	1.0399627	-92.167679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24982	1	0	0	0	0	20	1.0274321	-88.695008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24983	1	8.11	1.18	0	0	20	1.0274025	-88.69991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24984	1	0	0	0	0	20	1.0218097	-87.800227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24985	1	14.14	1.47	0	0	20	1.0217669	-87.807884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24986	1	14.64	3.87	0	0	20	1.0192348	-88.742989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24987	1	0	0	0	0	20	1.0241056	-86.968129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24988	1	14.46	6.34	0	0	20	1.0240106	-86.975245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24989	1	34.19	2.64	0	0	20	1.0271612	-90.805364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24990	1	0	0	0	0	20	1.0462238	-78.060945	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24991	1	0	0	0	0	20	1.0389805	-84.254224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24992	1	0	0	0	0	20	1.040072	-87.519324	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24993	1	0	0	0	0	20	1.040072	-87.519324	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24994	1	32.74	11.2	0	0	20	1.0460254	-78.080168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24995	1	32.78	6.26	0	0	20	1.0318738	-86.173667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24996	1	0	0	0	0	20	1.03201	-86.156645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24997	1	32.29	15.81	0	0	20	1.0334942	-85.277044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24998	1	0	0	0	0	20	1.0150227	-93.538643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24999	1	8.68	4.26	0	0	20	1.0149557	-93.543628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25000	1	11.37	2.36	0	0	20	1.0323917	-96.763643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25001	1	3.45	0.62	0	0	20	1.0301444	-87.095259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25002	1	17	4.74	0	0	20	1.0279261	-93.017131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25003	1	0	0	0	0	20	1.031726	-93.247699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25004	1	10.61	1.8	0	0	20	1.0316824	-93.254255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25005	1	0	0	0	0	20	1.0251589	-95.563028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25006	1	5.22	1.28	0	0	20	1.0251357	-95.565848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25007	1	8.06	2.21	0	34.38	20	1.0340359	-94.821183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25008	1	16.74	5.58	0	0	20	1.0277827	-94.301124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25009	1	0	0	0	0	20	1.0278821	-94.291101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25010	1	7.75	0.37	0	0	20	1.0228835	-89.626817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25011	1	15.17	6.33	0	0	20	1.01233	-93.305099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25012	1	0	0	0	0	20	1.0124321	-93.296711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25013	1	0	0	0	0	20	1.0129986	-93.142207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25014	1	16.83	4.82	0	0	20	1.0129069	-93.151515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25015	1	14.62	1.36	0	0	20	1.0147769	-93.174098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25016	1	0	0	0	0	20	1.022891	-98.444045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25017	1	6.78	2.04	0	0	20	1.0228498	-98.448121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25018	1	12.79	1.49	0	0	20	1.0414378	-83.868985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25019	1	12.79	4.3	0	0	20	1.0252907	-94.897213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25020	1	12.79	3.28	0	0	20	1.0226784	-95.935451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25021	1	17.57	11.7	0	0	20	1.0068479	-91.153058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25022	1	0	0	0	0	20	1.007014	-91.144291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25023	1	0	0	0	0	20	0.9917337	-89.482624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25024	1	11.26	1.5	0	0	20	0.9916897	-89.489453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25025	1	10.92	1.27	0	0	20	1.032278	-88.243901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25026	1	0	0	0	0	20	1.0323141	-88.23744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25027	1	21.14	5.21	0	0	20	0.9899147	-74.470497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25028	1	10.57	1.61	0	0	20	0.9920022	-73.975632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25029	1	0	0	0	0	20	0.9983179	-68.916624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25030	1	18.42	10.14	0	0	20	0.9981669	-68.925792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25031	1	15.72	5.99	0	0	20	1.007175	-71.151853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25032	1	0	0	0	0	20	1.0072817	-71.143055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25033	1	15.72	2.79	0	0	20	1.019929	-69.638271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25034	1	0	0	0	0	20	1.0377614	-66.362899	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25035	1	15.72	0.19	0	0	20	1.0255536	-68.993898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25036	1	0	0	0	0	20	1.0385437	-66.282672	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25037	1	17.35	3.84	0	0	20	0.9854791	-70.462454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25038	1	15.99	8.06	0	0	20	0.9842805	-70.650007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25039	1	31.99	3.83	0	0	20	0.9839556	-71.03385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25040	1	0	0	0	0	20	0.984079	-71.015073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25041	1	0	0	0	0	20	1.0327438	-73.823419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25042	1	7.11	1.69	0	0	20	1.0327056	-73.827292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25043	1	17.52	2.61	0	0	20	0.9965917	-72.210941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25044	1	11.42	2.12	0	0	20	1.0247048	-90.259572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25045	1	0	0	0	0	20	1.0269157	-90.071734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25046	1	21.31	3.76	0	0	20	1.0268224	-90.084976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25047	1	0	0	0	23.29	20	1.0330817	-89.415534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25048	1	11.47	4.66	0	0	20	1.0330064	-89.421086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25049	1	1.76	0.75	0	0	20	1.0111989	-81.941312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25050	1	6.84	3.33	0	0	20	1.0329265	-70.459452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25051	1	24.17	3.41	0	0	20	1.0140126	-86.458781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25052	1	0	0	0	0	20	1.0099081	-86.49384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25053	1	17.31	6.04	0	0	20	1.0097917	-86.50364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25054	1	24.81	3.22	0	0	20	1.017847	-86.217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25055	1	0	0	0	0	20	1.0083893	-86.372735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25056	1	34.08	12.37	0	0	20	1.0081952	-86.390604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25057	1	18	5.14	0	0	20	1.0265365	-85.089289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25058	1	17.03	9.18	0	0	20	1.0252696	-85.913478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25059	1	0	0	0	0	20	1.033803	-85.254467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25060	1	0	0	0	0	20	1.0441747	-86.849312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25061	1	29.69	5.48	0	0	20	1.0336674	-85.269863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25062	1	42.92	14.28	0	0	20	1.031258	-89.174495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25063	1	0	0	0	0	20	1.0314953	-89.151965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25064	1	24.35	8.38	0	0	20	1.0265336	-89.669301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25065	1	0	0	0	0	20	1.0266722	-89.65637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25066	1	25.04	2.32	0	0	20	1.019432	-86.08545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25067	1	0	0	0	0	20	1.0231693	-85.4806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25068	1	29.21	3.5	0	0	20	1.0230612	-85.496451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25069	1	10.42	4.13	0	0	20	1.0248282	-85.815639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25070	1	29.21	9.49	0	0	20	1.0246667	-85.832206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25071	1	66.48	11.43	0	0	20	1.0310404	-85.225981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25072	1	29.21	4.57	0	0	20	1.0202204	-86.381646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25073	1	22.03	11.64	0	0	20	1.0206233	-88.678131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25074	1	0	0	0	0	20	1.0207934	-88.667192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25075	1	19.25	6.7	0	0	20	1.0260407	-89.630127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25076	1	0	0	0	0	20	1.0261537	-89.620491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25077	1	17.03	6.91	0	0	20	1.0216251	-86.383171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25078	1	18.57	6.5	0	0	20	1.021503	-86.393056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25079	1	0	0	0	0	20	1.0354235	-84.600446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25080	1	32	11.33	0	0	20	1.0352408	-84.617235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25081	1	0	0	0	0	20	1.0210313	-85.363094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25082	1	48.09	4.66	0	0	20	1.0208417	-85.392574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25083	1	32	9.24	0	0	20	1.0178921	-85.753865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25084	1	0	0	0	64.74	20	1.0382274	-81.074301	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25085	1	64	17.35	0	0	20	1.0290312	-84.179556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25086	1	0	0	0	0	20	1.0391855	-80.869584	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25087	1	0	0	0	0	20	1.0181043	-85.854224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25088	1	27.34	10.22	0	0	20	1.0179282	-85.869344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25089	1	0	0	0	0	20	1.0298842	-88.607238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25090	1	0	0	0	0	20	1.0351869	-89.02125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25091	1	26.66	8.45	0	0	20	1.0297413	-88.621643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25092	1	48.09	17.25	0	0	20	1.0197422	-87.070114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25093	1	0	0	0	63.86	20	1.0342391	-90.215071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25094	1	51.13	4.55	0	0	20	1.0340649	-90.243896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25095	1	10.3	2.8	0	0	20	0.9994097	-79.709185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25096	1	7.98	0.99	0	0	20	1.0335902	-81.921444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25097	1	8.4	5.22	0	0	20	1.0259422	-76.020881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25098	1	0	0	0	0	20	1.0260186	-76.01651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25099	1	7.43	1.11	0	8.26	20	1.0401708	-96.275146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25100	1	7.18	2.47	0	26.66	20	1.0332756	-92.572059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25101	1	6.24	2.44	0	21.46	20	1.0400485	-101.006123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25102	1	13.88	3.58	0	0	20	0.9792718	-105.261067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25103	1	9.87	1.25	0	0	20	0.9760537	-103.841278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25104	1	29.05	7.73	0	0	20	1.0540344	-77.470576	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25105	1	27.47	9.49	0	0	20	0.991816	-105.532694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25106	1	0	0	0	0	20	1.0073694	-105.835273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25107	1	11.79	2.39	0	0	20	1.0073109	-105.841549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25108	1	23.58	5.5	0	0	20	1.0105032	-105.490957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25109	1	6.6	2.47	0	0	20	0.9988912	-82.201829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25110	1	10.05	2.43	0	0	20	1.0018979	-82.733016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25111	1	23.33	8.78	0	0	20	0.9944881	-82.844624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25112	1	0	0	0	-65.25	20	1.0412087	-74.291552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25113	1	18.54	2.99	0	0	20	1.0411287	-74.301192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25114	1	21.31	4.13	0	0	20	0.9965385	-82.363299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25115	1	0	0	0	0	20	0.9966365	-82.349937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25116	1	19.55	11.75	0	0	20	0.9961083	-84.105368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25117	1	0	0	0	0	20	0.9963023	-84.093918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25118	1	19.66	3.08	0	0	20	1.0014032	-85.13813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25119	1	18.13	2.78	0	0	20	0.9983977	-86.223299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25120	1	11.1	2.96	0	0	20	0.9959581	-86.176757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25121	1	11.86	2.04	0	0	20	0.9968247	-85.396339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25122	1	14.89	5.06	0	0	20	1.0012116	-88.220289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25123	1	11.48	4.8	0	0	20	0.998754	-87.021812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25124	1	16.11	2.95	0	0	20	1.0067015	-88.318131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25125	1	22.78	6.09	0	0	20	0.9838437	-83.684744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25126	1	15.23	6.08	0	0	20	0.9873603	-87.182315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25127	1	8.97	3.64	0	100.57	20	1.0353858	-86.43958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25128	1	0	0	0	0	20	1.0343238	-86.422169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25129	1	0	0	0	0	20	1.0289639	-84.994266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25130	1	17.95	1.81	0	0	20	1.0288979	-85.005372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25131	1	9.53	0.61	0	0	20	1.0313029	-76.672638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25132	1	19.06	5.93	0	15.9	20	1.0351057	-76.755072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25133	1	23.93	6.99	0	43.02	20	1.0329294	-92.919415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25134	1	14.51	5.98	0	0	20	1.0178285	-91.775961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25135	1	14.51	4.34	0	0	20	1.0186738	-90.951974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25136	1	0	0	0	0	20	1.0187555	-90.944476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25137	1	0	0	0	70.25	20	1.0385693	-91.485035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25138	1	14.49	0.8	0	0	20	1.0385293	-91.49311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25139	1	41.62	6.61	0	40.73	20	1.0366195	-92.25912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25140	1	24.55	9.36	0	0	20	1.0299339	-91.566682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25141	1	0	0	0	0	20	1.0367096	-87.892005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25142	1	8.53	2.06	0	0	20	1.0366685	-87.896515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25143	1	29.79	9.32	0	46.26	20	1.0372031	-98.301678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25144	1	14.9	7.75	0	0	20	1.0264376	-97.615955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25145	1	19.46	5.84	0	0	20	1.0186592	-95.323943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25146	1	16.35	2.02	0	0	20	1.0015531	-94.914892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25147	1	4.97	1.63	0	0	20	1.002971	-89.686981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25148	1	19.01	3.29	0	0	20	1.0063722	-97.519046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25149	1	0	0	0	0	20	1.0223396	-98.366102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25150	1	17.22	6.63	0	0	20	1.0222181	-98.375357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25151	1	34.44	12.54	0	0	20	1.0430019	-79.722062	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25152	1	15.53	6.03	0	0	20	1.0209824	-98.169653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25153	1	0	0	0	0	20	1.0210743	-98.161694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25154	1	15.29	4.34	0	58.1	20	1.0362641	-98.062797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25155	1	12.93	4.81	0	0	20	1.0133114	-83.891526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25156	1	22.8	8.66	0	0	20	1.0106867	-83.957167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25157	1	13.34	2.33	0	0	20	1.0252373	-83.535691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25158	1	0	0	0	0	20	1.0293727	-84.351151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25159	1	11.81	2.99	0	0	20	1.0293114	-84.35775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25160	1	15.34	1.28	0	51.84	20	1.0357455	-84.347302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25161	1	10.13	4.37	0	0	20	1.0189637	-83.791744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25162	1	0	0	0	0	20	1.0190434	-83.785914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25163	1	14.82	2.79	0	25.43	20	1.0396813	-86.046486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25164	1	8.48	2.37	0	0	20	1.0132955	-83.220333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25165	1	12.08	1.88	0	0	20	1.0151123	-86.101426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25166	1	13.04	0.81	0	0	20	1.0056301	-87.993397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25167	1	0	0	0	0	20	1.0056701	-87.985789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25168	1	0	0	0	-102.81	20	1.0355451	-78.981854	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25169	1	0	0	0	0	20	1.021771	-84.843153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25170	1	12.08	3.12	0	0	20	1.0174773	-85.759411	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25171	1	0	0	0	0	20	1.0216271	-84.954834	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25172	1	12.08	4.2	0	0	20	1.0354693	-78.987825	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25173	1	12.97	4.48	0	0	20	0.9903954	-91.684066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25174	1	0	0	0	0	20	1.0019867	-89.155076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25175	1	6.06	1.48	0	0	20	1.0019579	-89.158406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25176	1	8.01	2.27	0	0	20	0.9837285	-95.375367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25177	1	14.47	1.82	0	0	20	1.0299713	-94.273916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25178	1	0	0	0	0	20	1.0253396	-97.227952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25179	1	9.37	1.65	0	0	20	1.0252971	-97.233498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25180	1	5.43	1.61	0	0	20	1.0152427	-94.356633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25181	1	5.43	1.66	0	0	20	1.0123009	-93.570989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25182	1	19.94	2	0	0	20	1.0241583	-77.373161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25183	1	19.86	9.3	0	0	20	1.0356897	-75.172378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25184	1	0	0	0	104.33	20	1.0424587	-70.38582	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25185	1	0	0	0	0	20	1.0433059	-74.050501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25186	1	39.72	8.94	0	0	20	1.0422703	-70.407535	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25187	1	48.4	27.86	0	0	20	1.0043418	-79.70043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25188	1	0	0	0	-18.67	20	1.0327562	-92.569441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25189	1	16.13	6.58	0	0	20	1.0326451	-92.578075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25190	1	27.92	9.14	0	0	20	1.0090274	-80.9148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25191	1	33.98	3.55	0	0	20	1.023696	-77.672046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25192	1	27.92	14.42	0	0	20	1.0147258	-79.581993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25193	1	27.92	7.91	0	0	20	1.0035369	-81.379118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25194	1	20.29	10.67	0	0	20	0.9797678	-90.37503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25195	1	0	0	0	0	20	1.0041925	-81.339138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25196	1	18.29	7.71	0	0	20	1.0040607	-81.348917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25197	1	18.29	1.4	0	0	20	1.0022927	-81.033679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25198	1	0	0	0	0	20	1.0023551	-81.023299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25199	1	21.32	6.42	0	0	20	0.9980674	-83.334632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25200	1	16.06	2.2	0	0	20	1.0185913	-85.108704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25201	1	0	0	0	0	20	1.0117504	-82.878329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25202	1	12.93	1.95	0	0	20	1.0116944	-82.885319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25203	1	20	2.9	0	61.52	20	1.0379397	-87.797074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25204	1	0	0	0	0	20	1.0373049	-87.776995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25205	1	0	0	0	47.79	20	1.0356617	-80.184491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25206	1	21.25	5.11	0	0	20	1.0355481	-80.196222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25207	1	0	0	0	0	20	1.0229952	-78.779146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25208	1	10	2.92	0	0	20	1.022938	-78.784758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25209	1	0	0	0	0	20	1.01567	-78.742811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25210	1	10.34	2.36	0	0	20	1.0156224	-78.748632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25211	1	0	0	0	0	20	1.0112761	-81.825742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25212	1	10.92	2.7	0	0	20	1.0112217	-81.832684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25213	1	11.11	0.94	0	0	20	1.0106688	-82.600398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25214	1	11.07	2.24	0	79.32	20	1.0393848	-83.508434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25215	1	22.15	3.78	0	0	20	1.0222921	-84.655001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25216	1	20.55	6.94	0	0	20	1.0187136	-85.236507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25217	1	12.91	0.9	0	0	20	1.0147185	-85.751723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25218	1	12.91	3.68	0	20.86	20	1.0362695	-87.645586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25219	1	28.03	3.21	0	0	20	1.0246243	-83.904879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25220	1	0	0	0	0	20	1.024721	-83.887759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25221	1	15.13	1.16	0	28.73	20	1.0350403	-83.710313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25222	1	0	0	0	0	20	1.0420615	-82.255205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25223	1	0	0	0	0	20	1.0514749	-85.100649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25224	1	15.13	4.13	0	0	20	1.0419795	-82.262716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25225	1	0	0	0	0	20	1.0429143	-83.281697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25226	1	15.13	3.37	0	0	20	1.0428474	-83.289424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25227	1	18.15	0.68	0	0	20	1.0286463	-86.571683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25228	1	9.46	2.7	0	0	20	1.0312776	-87.291794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25229	1	0	0	0	0	20	1.0295822	-85.098945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25230	1	11.55	1.09	0	0	20	1.0388006	-86.511233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25231	1	0	0	0	0	20	1.0296326	-85.069285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25232	1	5.67	0.69	0	0	20	1.0173278	-95.846461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25233	1	12.52	1.45	0	0	20	1.0228775	-101.001211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25234	1	19.2	4.54	0	0	20	1.018029	-99.34595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25235	1	12.57	1.95	0	0	20	1.0213682	-100.009701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25236	1	23.71	6.36	0	38.98	20	1.0406458	-100.899358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25237	1	7.81	3.12	0	15.67	20	1.0356031	-100.756187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25238	1	28.51	9.82	0	0	20	1.0177998	-98.951835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25239	1	17.34	9.75	0	0	20	1.0155533	-96.280241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25240	1	21.63	3.35	0	0	20	1.0089756	-104.440189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25241	1	26.16	7.9	0	72.44	20	1.0324621	-103.495366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25242	1	15.3	4.44	0	0	20	1.01916	-104.109904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25243	1	0	0	0	0	20	1.01916	-104.109904	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25244	1	0	0	0	0	20	1.01916	-104.109904	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25245	1	0	0	0	0	20	1.01916	-104.109904	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25246	1	0	0	0	0	20	1.0192565	-104.100535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25247	1	0	0	0	0	20	1.01916	-104.109904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25248	1	13.68	2.64	0	0	20	1.0220106	-95.087697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25249	1	13.46	4.76	0	0	20	1.0042279	-92.655466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25250	1	13.46	8.06	0	90.57	20	1.037604	-96.717962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25251	1	9.5	0.69	0	23.8	20	1.0384966	-92.986655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25252	1	22.17	3.72	0	0	20	1.0319873	-75.862304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25253	1	22.17	7.74	0	0	20	1.0304646	-77.215897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25254	1	0	0	0	0	20	1.030613	-77.20353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25255	1	22.17	0.99	0	0	20	1.0258001	-77.667824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25256	1	23.02	5.79	0	0	20	1.0395745	-72.844728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25257	1	0	0	0	0	20	1.0397036	-72.831926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25258	1	0	0	0	0	20	1.0215275	-75.438866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25259	1	0	0	0	0	20	1.0215275	-75.438866	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25260	1	0	0	0	0	20	1.0215275	-75.438866	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25261	1	0	0	0	0	20	1.0215275	-75.438866	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25262	1	0	0	0	0	20	1.021633	-75.42842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25263	1	17.48	5.43	0	0	20	1.0214252	-75.449551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25264	1	13.85	4.94	0	0	20	1.0353743	-73.897869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25265	1	0	0	0	0	20	1.0354647	-73.889672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25266	1	0	0	0	0	20	1.0349601	-73.52519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25267	1	35.07	8.48	0	0	20	1.0347912	-73.54556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25268	1	50.6	12.72	0	0	20	1.0313424	-74.237445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25269	1	0	0	0	0	20	1.0316185	-74.206921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25270	1	21.8	2.26	0	33.76	20	1.038117	-78.295398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25271	1	16.06	2.89	0	0	20	1.0266838	-76.476337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25272	1	15.12	6.76	0	0	20	1.0291613	-78.230194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25273	1	11.95	1.96	0	0	20	1.0215137	-80.889288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25274	1	19.07	1.42	0	0	20	1.0159692	-82.569262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25275	1	19.5	4.55	0	0	20	1.0162932	-82.220548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25276	1	11.89	1.31	0	0	20	1.0208378	-81.159916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25277	1	0	0	0	0	20	1.0208871	-81.152522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25278	1	0	0	0	0	20	1.0235213	-80.413452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25279	1	11.89	2.55	0	0	20	1.0234681	-80.420033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25280	1	0	0	0	0	20	1.0228266	-82.787902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25281	1	24.68	2.09	0	0	20	1.0227372	-82.803538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25282	1	20.52	2.83	0	0	20	1.0245459	-84.2106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25283	1	18.71	8.94	0	0	20	1.0250487	-79.201492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25284	1	18.71	2.26	0	0	20	1.0279553	-77.924526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25285	1	18.71	4.79	0	0	20	1.0279066	-79.242811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25286	1	0	0	0	16.18	20	1.0341583	-74.822706	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25287	1	0	0	0	0	20	1.0353138	-78.251829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25288	1	18.71	8.8	0	0	20	1.0340223	-74.832548	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25289	1	5.34	1.38	0	0	20	1.0238051	-75.385163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25290	1	6.21	2.77	0	0	20	1.0237596	-75.388498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25291	1	13.2	2.53	0	0	20	1.02489	-74.497788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25292	1	16.89	3.52	0	0	20	1.0167122	-76.583151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25293	1	14.07	2.3	0	0	20	1.0083421	-77.258923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25294	1	12.9	2.86	0	0	20	1.019321	-76.334566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25295	1	7.26	3	0	0	20	1.0132621	-79.611609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25296	1	0	0	0	0	20	1.0160501	-76.726919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25297	1	8.16	3.06	0	0	20	1.0159984	-76.731566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25298	1	9.14	1.97	0	0	20	1.012216	-81.4335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25299	1	20.13	7.82	0	0	20	1.0164674	-76.481123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25300	1	0	0	0	0	20	1.0225938	-75.41979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25301	1	7.22	0.82	0	0	20	1.0225679	-75.423884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25302	1	19.75	6.89	0	0	20	1.03166	-75.054674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25303	1	9.87	2.05	0	0	20	1.0315565	-75.705314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25304	1	0	0	0	0	20	1.0159847	-88.573079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25305	1	11.86	2.71	0	0	20	1.0159328	-88.579739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25306	1	11.86	2.17	0	0	20	1.0132688	-89.77273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25307	1	26.75	2.82	0	0	20	1.0100859	-90.174499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25308	1	13.6	5.08	0	0	20	1.0116533	-92.486445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25309	1	16.11	4.82	0	0	20	1.0146878	-86.401623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25310	1	14.86	3.1	0	0	20	1.0135586	-91.850776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25311	1	11.72	2.12	0	0	20	1.0190847	-89.711993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25312	1	11.72	3.86	0	0	20	1.0190151	-89.718501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25313	1	0	0	0	0	20	1.0291982	-87.224089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25314	1	26.59	4.44	0	0	20	1.0290803	-87.239392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25315	1	14.87	5.3	0	0	20	1.0297606	-86.969997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25316	1	0	0	0	0	20	1.012075	-95.63956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25317	1	18.72	3.68	0	0	20	1.0119782	-95.650968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25318	1	17.16	2.49	0	0	20	1.0135684	-95.850092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25319	1	22.05	7.09	0	0	20	1.0102608	-89.669671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25320	1	22.05	7.14	0	0	20	1.0306041	-91.150604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25321	1	22.05	9.83	0	0	20	1.0304438	-91.162342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25322	1	34.53	5.77	0	0	20	1.0119508	-89.674834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25323	1	0	0	0	0	20	1.0120986	-89.652844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25324	1	31.5	8.03	0	0	20	1.0109802	-90.259103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25325	1	0	0	0	0	20	1.01684	-89.139657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25326	1	31.5	6.07	0	0	20	1.0166928	-89.156755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25327	1	31.5	10.69	0	0	20	1.0189498	-91.177456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25328	1	71.59	14.33	0	0	20	1.0144971	-90.717323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25329	1	14.05	8.35	0	0	20	0.955776	-100.688451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25330	1	7.03	1.25	0	0	20	0.955794	-99.511459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25331	1	9.72	3.59	0	0	20	1.0344221	-93.045637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25332	1	7.6	1.17	0	0	20	1.0328716	-96.197264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25333	1	13.67	2.69	0	0	20	1.0316422	-92.628996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25334	1	19.76	0.79	0	0	20	1.0149612	-89.9904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25335	1	0	0	0	0	20	1.0207102	-95.020134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25336	1	7.74	1.54	0	0	20	1.0206721	-95.02458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25337	1	19.76	7.01	0	0	20	1.0185922	-96.226679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25338	1	19.82	3.22	0	0	20	1.0076672	-89.759895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25339	1	14.65	4.13	0	0	20	1.0147255	-88.397014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25340	1	0	0	0	0	20	1.0105061	-89.067392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25341	1	14.65	5.06	0	0	20	1.0104144	-89.074985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25342	1	14.12	5.04	0	0	20	1.0383187	-90.554168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25343	1	14.12	0.47	0	0	20	1.0382809	-90.562576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25344	1	18.45	1.74	0	41.11	20	1.0394573	-91.645277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25345	1	50.11	24.03	0	0	20	1.0357648	-85.033215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25346	1	0	0	0	0	20	1.028074	-90.234942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25347	1	28.46	11.64	0	0	20	1.0278833	-90.251865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25348	1	19.78	5.83	0	0	20	1.0268302	-94.341577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25349	1	18.32	7.57	0	7.15	20	1.0318027	-90.313291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25350	1	0	0	0	0	20	0.9844947	-86.620466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25351	1	9.07	1.55	0	0	20	0.9844577	-86.62607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25352	1	14.1	4.89	0	0	20	1.0027675	-99.037466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25353	1	32.89	5.34	0	57.85	20	1.0357513	-98.005215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25354	1	0	0	0	0	20	1.0048673	-94.891991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25355	1	22.41	6.03	0	0	20	1.004748	-94.904902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25356	1	27.45	7.09	0	0	20	0.9988742	-93.73811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25357	1	0	0	0	0	20	1.0245918	-97.329267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25358	1	22.41	4.43	0	0	20	1.0244983	-97.341596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25359	1	10.48	1.39	0	0	20	1.0291208	-97.777976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25360	1	10.48	1.29	0	0	20	1.0253112	-97.457439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25361	1	0	0	0	0	20	1.0133146	-99.808676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25362	1	8.69	0.93	0	0	20	1.0132836	-99.81429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25363	1	9.76	2.58	0	0	20	0.9986787	-90.08342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25364	1	9.61	1.97	0	0	20	1.0176313	-84.131179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25365	1	9.86	3.48	0	31.8	20	1.037884	-88.032464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25366	1	0	0	0	0	20	1.0375897	-88.022837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25367	1	31.64	12.55	0	0	20	1.0285443	-82.449676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25368	1	33.66	4.07	0	0	20	1.0004235	-89.911583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25369	1	31.64	18.29	0	0	20	1.0298609	-81.957132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25370	1	0	0	0	0	20	1.0400404	-77.793668	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25371	1	0	0	0	0	20	1.0328291	-81.384412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25372	1	0	0	0	0	20	1.0296735	-85.199332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25373	1	0	0	0	0	20	1.0296735	-85.199332	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25374	1	40.74	4.76	0	0	20	1.039883	-77.814844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25375	1	0	0	0	0	20	1.0179425	-85.476343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25376	1	18.61	4.54	0	0	20	1.0178436	-85.488031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25377	1	0	0	0	0	20	1.0241912	-84.666983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25378	1	12.89	2.19	0	0	20	1.0241396	-84.674799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25379	1	10.2	3.53	0	0	20	0.9845905	-87.25205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25380	1	15.01	3.23	0	0	20	1.0297033	-84.110625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25381	1	20.06	2.66	0	0	20	1.0069914	-87.008836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25382	1	0	0	0	0	20	1.0020395	-80.481236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25383	1	15.85	1.17	0	0	20	1.0019806	-80.491424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25384	1	0	0	0	0	20	0.978778	-84.977343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25385	1	15.85	7.23	0	0	20	0.9786521	-84.987643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25386	1	20.54	1.26	0	0	20	0.99701	-81.467083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25387	1	17.15	2.71	0	0	20	0.9797913	-85.660661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25388	1	0	0	0	0	20	1.0219943	-81.203775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25389	1	36.1	13.29	0	0	20	1.0217485	-81.224726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25390	1	51.39	20.43	0	0	20	1.0203877	-78.469902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25391	1	0	0	0	0	20	1.023769	-77.635963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25392	1	25.69	3.18	0	0	20	1.0236662	-77.650091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25393	1	7.79	0.3	0	0	20	1.0050483	-91.575699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25394	1	18.7	1.11	0	0	20	1.0035124	-89.526674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25395	1	0	0	0	0	20	1.0035704	-89.516151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25396	1	14.21	2.34	0	0	20	1.0118911	-91.574164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25397	1	5.68	0.97	0	46.98	20	1.0370959	-93.571811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25398	1	9.62	1.17	0	0	20	1.0060204	-95.682872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25399	1	0	0	0	0	20	1.0060549	-95.676691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25400	1	9.26	2.36	0	0	20	1.015369	-79.706997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25401	1	14.11	2.33	0	0	20	1.0181191	-78.621443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25402	1	6.19	1.43	0	0	20	1.0028804	-86.74664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25403	1	8.38	0.88	0	0	20	1.0021214	-88.263865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25404	1	12.54	4.27	0	0	20	1.0289699	-78.051526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25405	1	0	0	0	31.34	20	1.0351799	-83.318747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25406	1	18.29	4.56	0	0	20	1.0350797	-83.329493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25407	1	8.64	2.29	0	0	20	1.0301925	-81.4105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25408	1	17.28	2.5	0	0	20	1.0211626	-84.67749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25409	1	12.75	3.58	0	0	20	1.0119693	-82.137084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25410	1	9.46	0.38	0	0	20	1.0151684	-82.288853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25411	1	11.43	4.64	0	17.11	20	1.0326184	-86.434842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25412	1	0	0	0	0	20	1.0294094	-78.59921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25413	1	8.25	1.79	0	0	20	1.0293698	-78.604077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25414	1	0	0	0	0	20	0.9941937	-104.502748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25415	1	6.96	1.03	0	0	20	0.9941649	-104.507231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25416	1	9.42	5.68	0	0	20	0.9822059	-104.354199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25417	1	51.61	16.47	0	0	20	1.0257163	-73.330637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25418	1	25.8	11.8	0	0	20	1.0002648	-77.603783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25419	1	25.8	8.04	0	0	20	1.0202266	-74.251027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25420	1	27.61	11.39	0	0	20	1.0171534	-74.870817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25421	1	0	0	0	0	20	1.0360827	-70.44495	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25422	1	0	0	0	0	20	1.0283431	-73.137608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25423	1	34.6	13.54	0	0	20	1.0358431	-70.462716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25424	1	36.66	9.48	0	0	20	1.0085734	-76.796605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25425	1	27.61	6	0	0	20	1.0124493	-75.42181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25426	1	51.83	10.56	0	0	20	0.9988578	-77.839625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25427	1	34.75	9.17	0	0	20	0.9994412	-77.78499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25428	1	0	0	0	0	20	0.9996284	-77.764791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25429	1	43.62	13.12	0	0	20	1.0007684	-77.525352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25430	1	66.35	16.99	0	0	20	0.9980383	-78.310529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25431	1	0	0	0	0	20	0.9984182	-78.271381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25432	1	34.75	11.8	0	0	20	1.0046663	-76.666488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25433	1	24.07	8.09	0	0	20	1.0226019	-74.677714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25434	1	17.08	3.38	0	0	20	1.007825	-79.868148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25435	1	35.16	9.24	0	0	20	1.0124466	-76.248571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25436	1	15.8	8.07	0	0	20	1.0211888	-81.714907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25437	1	16.37	4.53	0	0	20	1.0071476	-81.17914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25438	1	15.42	4.57	0	0	20	0.9842701	-84.512784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25439	1	15.42	6.68	0	0	20	0.9901514	-84.166425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25440	1	0	0	0	0	20	0.9902617	-84.15843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25441	1	0	0	0	0	20	0.9814185	-84.540598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25442	1	15.42	7.52	0	0	20	0.9812885	-84.550074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25443	1	20.78	2.82	0	0	20	1.0251882	-92.524258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25444	1	12.63	1.41	0	0	20	1.0323987	-91.124357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25445	1	6.48	3.32	0	0	20	1.0397894	-78.36921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25446	1	0	0	0	0	20	1.042444	-77.492438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25447	1	7	1.23	0	0	20	1.0424138	-77.496001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25448	1	0	0	0	0	20	1.046035	-75.121191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25449	1	13.29	3.48	0	0	20	1.045042	-76.509906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25450	1	0	0	0	0	20	1.04635	-75.061848	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25451	1	0	0	0	0	20	1.0215865	-91.200254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25452	1	0	0	0	0	20	1.0215865	-91.200254	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25453	1	0	0	0	0	20	1.0215865	-91.200254	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25454	1	0	0	0	0	20	1.0215865	-91.200254	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25455	1	13.81	1.22	0	0	20	1.0215435	-91.208086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25456	1	0	0	0	0	20	1.0216402	-91.191557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25457	1	13.19	2.12	0	0	20	1.0200831	-90.867202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25458	1	13.19	4.68	0	0	20	1.021381	-89.876491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25459	1	12.29	6.78	0	0	20	1.0076793	-79.119104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25460	1	7.26	1.61	0	0	20	1.0003736	-80.967832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25461	1	0	0	0	0	20	0.9772617	-90.628521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25462	1	15.44	2.78	0	0	20	0.977192	-90.639085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25463	1	0	0	0	0	20	1.0529179	-73.942547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25464	1	25.37	6.1	0	0	20	1.0527988	-73.955501	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25465	1	18.32	2.46	0	0	20	0.9827713	-89.538551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25466	1	12.57	0.96	0	0	20	1.0022602	-90.164877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25467	1	12.57	2.76	0	0	20	0.999242	-89.194022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25468	1	13.93	2.14	0	0	20	0.9790869	-90.192098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25469	1	5.83	1.2	0	0	20	1.023255	-85.793507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25470	1	8.76	0.34	0	0	20	1.0204753	-96.222757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25471	1	0	0	0	0	20	1.0238264	-97.366283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25472	1	10.16	2.84	0	0	20	1.0237693	-97.372001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25473	1	0	0	0	0	20	0.9991158	-98.815395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25474	1	10.16	2.18	0	0	20	0.9990705	-98.82138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25475	1	10.16	4.5	0	0	20	1.0103283	-98.163722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25476	1	10.46	1.33	0	0	20	1.002059	-93.746725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25477	1	28.73	3.09	0	0	20	0.9790166	-94.042739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25478	1	36.72	8.04	0	0	20	1.0027784	-81.866653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25479	1	0	0	0	0	20	1.0029521	-81.843593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25480	1	0	0	0	0	20	1.0124382	-88.151079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25481	1	14.69	6	0	0	20	1.0123391	-88.158997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25482	1	0	0	0	0	20	1.018925	-88.839697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25483	1	22.33	3.09	0	0	20	1.0188373	-88.851801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25484	1	23.56	5.48	0	0	20	1.0144023	-77.418843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25485	1	0	0	0	0	20	1.0152287	-77.980131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25486	1	23.56	9.82	0	0	20	1.0150647	-77.992849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25487	1	0	0	0	0	20	1.0169695	-78.379771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25488	1	23.56	5.6	0	0	20	1.0168538	-78.392895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25489	1	23.56	2.46	0	0	20	1.01591	-77.485745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25490	1	18.19	5.34	0	0	20	1.0247737	-78.194729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25491	1	23.88	7.89	0	0	20	1.0175392	-78.530821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25492	1	0	0	0	0	20	1.0308455	-79.272622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25493	1	18.19	3.86	0	0	20	1.0307551	-79.282538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25494	1	0	0	0	32.91	20	1.0340996	-75.173703	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25495	1	18.19	4.65	0	0	20	1.0352605	-77.630307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25496	1	0	0	0	0	20	1.0349185	-74.9818	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25497	1	14.87	1.79	0	0	20	1.0199948	-91.994443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25498	1	7.94	1.1	0	0	20	1.0148727	-91.425884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25499	1	10.5	0.72	0	40.1	20	1.0345509	-92.637109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25500	1	5.71	1.78	0	0	20	1.0194064	-88.793045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25501	1	12.44	1.18	0	0	20	1.0080668	-91.584171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25502	1	22.65	4.29	0	18.66	20	1.0385945	-89.701109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25503	1	0	0	0	0	20	1.0384717	-89.684515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25504	1	63.55	41.13	0	68.94	20	1.0356397	-89.916626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25505	1	12.23	3	0	0	20	0.9969321	-83.85642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25506	1	12.23	1	0	0	20	0.9912209	-84.216681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25507	1	12.23	3.63	0	0	20	1.0028194	-83.401788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25508	1	5.94	1.68	0	0	20	1.0277123	-92.396353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25509	1	0	0	0	0	20	0.9916753	-90.970142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25510	1	12.66	7.49	0	0	20	0.9915602	-90.976595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25511	1	37.99	1.49	0	0	20	1.0480552	-77.01353	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25512	1	16.95	6.35	0	0	20	0.9871228	-82.261962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25513	1	8.47	3.54	0	0	20	0.9825133	-84.867618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25514	1	10.4	2.27	0	0	20	0.971169	-90.703132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25515	1	0	0	0	0	20	0.9712266	-90.696263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25516	1	7.8	1.25	0	0	20	0.9948944	-85.133044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25517	1	17.63	1.41	0	0	20	0.9980707	-90.852434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25518	2	0	0	0	0	20	1.0398388	-81.244185	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25519	1	0	0	0	0	20	1.0440046	-83.212119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25520	1	34.77	8.19	0	45.49	20	1.0402279	-81.270024	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25521	1	0	0	0	0	20	1.0405833	-80.975332	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25522	1	0	0	0	0	20	1.039	-73.381718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25523	2	0	0	0	0	20	1.0490046	-71.460425	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25524	2	0	0	0	0	20	1.0508328	-69.448542	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25525	2	0	0	0	0	20	1.0454409	-69.486284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25526	1	0	0	0	0	20	1.038535	-73.682321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25527	1	0	0	0	0	20	1.039	-73.381718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25528	1	0	0	0	0	20	1.045	-79.794654	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25529	1	0	0	0	0	20	1.0460375	-82.05084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25530	2	0	0	0	0	20	1.0517098	-77.350456	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25531	2	0	0	0	0	20	1.0495	-76.956725	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25532	1	0	0	0	0	20	1.0446497	-79.831076	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25533	1	16.28	3.99	0	0	20	1.0449235	-79.804345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25534	1	0	0	0	0	20	1.0387765	-76.440353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25535	2	0	0	0	0	20	1.0387765	-76.440353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25536	1	0	0	0	0	20	1.0387765	-76.440353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25537	1	0	0	0	-189.71	20	1.0420001	-79.035371	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25538	1	0	0	0	0	20	1.0403456	-80.178825	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25539	1	0	0	0	0	20	1.0399511	-76.150908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25540	2	0	0	0	0	20	1.0470001	-78.070588	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25541	2	0	0	0	0	20	1.0476007	-78.359649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25542	2	0	0	0	0	20	1.0511282	-77.924086	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25543	2	0	0	0	0	20	1.0470001	-78.14928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25544	2	0	0	0	0	20	1.0470001	-77.987472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25545	2	0	0	0	0	20	1.0496757	-78.099569	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25546	1	0	0	0	0	20	1.0434032	-79.645235	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25547	1	0	0	0	0	20	1.0420001	-79.035371	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25548	1	0	0	0	-2.88	20	1.036619	-89.802461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25549	2	0	0	0	0	20	1.0302261	-89.725417	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25550	1	0	0	0	0	20	1.0366467	-89.803438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25551	1	0	0	0	0	20	1.036619	-89.802461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25552	1	0	0	0	-562.65	20	1.038	-77.844597	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25553	1	0	0	0	0	20	1.0426283	-79.043609	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25554	2	0	0	0	0	20	1.038	-77.844597	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25555	2	0	0	0	0	20	1.038	-77.844597	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25556	2	0	0	0	0	20	1.0462514	-77.012693	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25557	2	0	0	0	0	20	1.0530488	-76.395667	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25558	1	0	0	0	0	20	1.0402288	-78.013535	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25559	1	0	0	0	0	20	1.038	-77.844597	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25560	1	0	0	0	0	20	1.0396635	-74.10397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25561	2	0	0	0	0	20	1.036	-71.289577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25562	2	0	0	0	0	20	1.036	-70.770605	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25563	2	0	0	0	0	20	1.036	-71.659605	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25564	1	0	0	0	0	20	1.0393136	-74.438062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25565	1	0	0	0	0	20	1.0396635	-74.10397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25566	1	0	0	0	0	20	1.0375037	-83.958885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25567	2	0	0	0	0	20	1.0440658	-83.905638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25568	1	0	0	0	0	20	1.0375005	-83.959565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25569	1	0	0	0	0	20	1.0375037	-83.958885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25570	1	0	0	0	-611.59	20	1.0420001	-79.273388	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25571	1	0	0	0	0	20	1.0434692	-80.277417	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25572	2	0	0	0	0	20	1.056311	-77.494147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25573	2	0	0	0	0	20	1.0552697	-78.403627	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25574	2	0	0	0	0	20	1.0420001	-79.273388	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25575	1	0	0	0	0	20	1.0458037	-79.506965	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25576	1	0	0	0	0	20	1.0420001	-79.273388	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25577	2	0	0	0	0	20	0.973151	-87.948603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25578	1	0	0	0	0	20	0.9731491	-87.949175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25579	2	0	0	0	0	20	0.9946812	-87.204334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25580	1	0	0	0	0	20	0.9946812	-87.204334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25581	2	0	0	0	0	20	1.0365971	-87.345379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25582	1	0	0	0	6.24	20	1.0365915	-87.346913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25583	1	0	0	0	0	20	1.003411	-81.197133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25584	2	0	0	0	0	20	1.003411	-81.197133	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25585	2	0	0	0	0	20	1.0040935	-81.105262	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25586	1	0	0	0	0	20	1.0033994	-81.198174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25587	1	0	0	0	0	20	1.003411	-81.197133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25588	1	0	0	0	0	20	1.0432614	-83.63704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25589	2	0	0	0	0	20	1.0089999	-81.194173	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25590	1	0	0	0	0	20	1.0423304	-83.701122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25591	1	0	0	0	0	20	0.9911986	-70.402663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25592	2	0	0	0	0	20	0.9911986	-70.402663	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25593	2	0	0	0	0	20	0.9911986	-70.402663	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25594	2	0	0	0	0	20	0.9911986	-70.402663	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25595	2	0	0	0	0	20	0.9911986	-70.402663	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25596	1	0	0	0	0	20	0.9911986	-70.402663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25597	1	0	0	0	0	20	0.9911986	-70.402663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25598	2	0	0	0	0	20	1.039	-84.228646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25599	1	0	0	0	0	20	1.038263	-84.406097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25600	1	0	0	0	0	20	1.0453894	-80.189561	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25601	1	0	0	0	0	20	1.0346165	-86.053858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25602	1	0	0	0	0	20	1.0357129	-85.019875	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25603	1	0	0	0	0	20	1.0357129	-85.019875	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25604	2	0	0	0	0	20	1.0585001	-78.204674	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25605	2	0	0	0	0	20	1.0585001	-78.330199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25606	2	0	0	0	0	20	1.0585001	-78.129313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25607	1	0	0	0	0	20	1.0459324	-80.021512	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25608	1	0	0	0	0	20	1.0453894	-80.189561	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25609	1	0	0	0	0	20	1.0444106	-82.621822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25610	2	0	0	0	0	20	1.0235	-82.032148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25611	1	0	0	0	0	20	1.0442365	-82.635113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25612	1	0	0	0	-708.9	20	1.0470001	-70.588159	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25613	1	0	0	0	0	20	1.0523739	-74.330363	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25614	2	0	0	0	0	20	1.0594911	-68.856048	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25615	2	0	0	0	0	20	1.0620952	-67.987503	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25616	1	0	0	0	0	20	1.0491109	-71.161511	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25617	1	0	0	0	0	20	1.0470001	-70.588159	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25618	1	0	0	0	0	20	0.994313	-87.865344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25619	2	0	0	0	0	20	0.994313	-87.865344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25620	1	0	0	0	0	20	0.994313	-87.865344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25621	1	0	0	0	0	20	0.994313	-87.865344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25622	1	0	0	0	0	20	1.0312597	-92.95734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25623	2	0	0	0	0	20	1.0323911	-92.834415	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25624	1	0	0	0	0	20	1.0312439	-92.958552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25625	1	0	0	0	0	20	1.0312597	-92.95734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25626	1	0	0	0	0	20	1.0238769	-85.890104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25627	2	0	0	0	0	20	1.0238769	-85.890104	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25628	1	0	0	0	0	20	1.0238769	-85.890104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25629	2	0	0	0	0	20	1.0483534	-69.09226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25630	1	0	0	0	0	20	1.0482827	-69.135948	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25631	1	0	0	0	0	20	1.0369106	-76.194775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25632	2	0	0	0	0	20	1.04	-75.257881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25633	2	0	0	0	0	20	1.04	-75.257881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25634	1	0	0	0	0	20	1.0370877	-76.162566	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25635	1	0	0	0	0	20	1.0365281	-76.246082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25636	1	0	0	0	0	20	1.038	-72.747097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25637	2	0	0	0	0	20	1.032991	-69.150058	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25638	2	0	0	0	0	20	1.0332633	-70.114846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25639	2	0	0	0	0	20	1.0336911	-70.21853	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25640	1	0	0	0	0	20	1.0376812	-73.062805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25641	1	0	0	0	0	20	1.038	-72.747097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25642	1	0	0	0	-1013.82	20	1.041	-79.323289	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25643	1	0	0	0	0	20	1.0438105	-81.283902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25644	1	0	0	0	0	20	1.0452121	-83.920104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25645	2	0	0	0	0	20	1.0262462	-78.344883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25646	2	0	0	0	0	20	1.028	-78.452967	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25647	2	0	0	0	0	20	1.0311862	-78.660937	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25648	2	0	0	0	0	20	1.0325	-78.781601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25649	1	0	0	0	0	20	1.0435221	-81.506133	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25650	1	0	0	0	0	20	1.0438105	-81.283902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25651	1	0	0	0	0	20	1.0427738	-81.876929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25652	2	0	0	0	0	20	1.0491566	-78.620855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25653	1	0	0	0	0	20	1.0426111	-81.985218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25654	1	0	0	0	0	20	1.0403872	-84.412948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25655	2	0	0	0	0	20	1.0492617	-85.743371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25656	1	0	0	0	0	20	1.0404475	-84.377229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25657	1	0	0	0	0	20	1.0403872	-84.412948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25658	1	0	0	0	-447.64	20	1.035	-80.368192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25659	1	0	0	0	0	20	1.0343799	-82.740729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25660	1	0	0	0	0	20	1.0353445	-84.88263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25661	1	0	0	0	0	20	1.0353445	-84.88263	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25662	2	0	0	0	0	20	1.017715	-77.051591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25663	2	0	0	0	0	20	1.0178102	-77.855042	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25664	2	0	0	0	0	20	1.0187027	-77.969064	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25665	1	0	0	0	0	20	1.0361715	-80.679355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25666	1	0	0	0	0	20	1.035	-80.368192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25667	1	0	0	0	-271.56	20	1.04	-79.271143	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25668	1	0	0	0	0	20	1.0348396	-74.46543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25669	1	0	0	0	0	20	1.0376309	-69.15816	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25670	1	0	0	0	0	20	1.0376309	-69.15816	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25671	2	0	0	0	0	20	1.0495	-76.238342	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25672	2	0	0	0	0	20	1.056083	-76.94741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25673	2	0	0	0	0	20	1.0495	-76.509845	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25674	2	0	0	0	0	20	1.0495	-77.638261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25675	2	0	0	0	0	20	1.0495	-76.503227	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25676	2	0	0	0	0	20	1.0495	-75.73612	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25677	1	0	0	0	0	20	1.0370291	-80.153954	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25678	1	0	0	0	0	20	1.04	-79.271143	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25679	1	0	0	0	0	20	1.0338691	-84.378665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25680	2	0	0	0	0	20	1.0338691	-84.378665	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25681	2	0	0	0	0	20	1.0338691	-84.378665	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25682	1	0	0	0	0	20	1.0338691	-84.378665	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25683	2	0	0	0	0	20	1.0338691	-84.378665	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25684	1	0	0	0	0	20	1.0338691	-84.378665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25685	1	0	0	0	0	20	1.0338691	-84.378665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25686	1	0	0	0	0	20	0.99319	-82.205495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25687	2	0	0	0	0	20	0.99319	-82.205495	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25688	1	0	0	0	0	20	0.99319	-82.205495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25689	1	0	0	0	0	20	0.99319	-82.205495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25690	1	0	0	0	0	20	1.044	-81.027284	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25691	2	0	0	0	0	20	1.045	-78.393282	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25692	2	0	0	0	0	20	1.045	-78.454778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25693	2	0	0	0	0	20	1.045	-76.729802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25694	2	0	0	0	0	20	1.0519149	-78.563967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25695	1	0	0	0	0	20	1.0422289	-81.443817	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25696	1	0	0	0	0	20	1.044	-81.027284	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25697	1	0	0	0	0	20	1.0417482	-83.541768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25698	1	0	0	0	0	20	1.0472971	-86.568389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25699	2	0	0	0	0	20	1.0402398	-82.66775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25700	1	0	0	0	0	20	1.041802	-83.526099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25701	1	0	0	0	0	20	1.0417482	-83.541768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25702	2	0	0	0	0	20	1.0430498	-76.072519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25703	1	0	0	0	0	20	1.0424238	-76.112592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25704	2	0	0	0	0	20	1.0149003	-75.834023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25705	1	0	0	0	0	20	1.0146038	-75.86005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25706	1	0	0	0	0	20	1.049	-78.817882	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25707	1	0	0	0	0	20	1.0399173	-85.741919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25708	1	0	0	0	0	20	1.0419094	-89.993251	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25709	1	0	0	0	0	20	1.0419094	-89.993251	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25710	2	0	0	0	0	20	1.0530867	-75.096349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25711	2	0	0	0	0	20	1.053307	-74.718334	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25712	1	0	0	0	0	20	1.0505976	-78.975782	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25713	1	0	0	0	0	20	1.049	-78.817882	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25714	1	0	0	0	-358.58	20	1.038	-73.614865	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25715	1	0	0	0	0	20	1.0391998	-72.488518	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25716	1	0	0	0	0	20	1.0305328	-75.41002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25717	1	0	0	0	0	20	1.0249841	-78.120557	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25718	1	0	0	0	0	20	1.0249841	-78.120557	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25719	2	0	0	0	0	20	1.043	-72.904513	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25720	2	0	0	0	0	20	1.043	-72.920991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25721	2	0	0	0	0	20	1.0423537	-73.017617	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25722	2	0	0	0	0	20	1.043	-72.893631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25723	2	0	0	0	0	20	1.0408755	-73.312873	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25724	2	0	0	0	0	20	1.0427408	-72.961274	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25725	1	0	0	0	0	20	1.040287	-72.108074	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25726	1	0	0	0	0	20	1.0391998	-72.488518	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25727	2	0	0	0	0	20	1.0312647	-95.046818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25728	1	0	0	0	0	20	1.0312647	-95.046818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25729	1	0	0	0	0	20	1.0447599	-80.697645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25730	2	0	0	0	0	20	1.0614232	-78.931169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25731	2	0	0	0	0	20	1.063	-78.634702	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25732	2	0	0	0	0	20	1.063	-78.695883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25733	2	0	0	0	0	20	1.063	-78.140579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25734	2	0	0	0	0	20	1.053659	-79.764512	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25735	2	0	0	0	0	20	1.063	-78.530895	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25736	1	0	0	0	0	20	1.0390681	-81.13412	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25737	1	0	0	0	0	20	1.0447599	-80.697645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25738	1	0	0	0	0	20	1.048796	-66.795441	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25739	1	0	0	0	0	20	1.0468743	-68.712687	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25740	1	0	0	0	0	20	1.0421993	-72.463873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25741	2	0	0	0	0	20	1.0468876	-65.905405	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25742	2	0	0	0	0	20	1.0478533	-66.33633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25743	2	0	0	0	0	20	1.0480849	-66.451354	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25744	2	0	0	0	0	20	1.0474364	-66.152072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25745	2	0	0	0	0	20	1.0477048	-66.275235	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25746	2	0	0	0	0	20	1.0480039	-66.411785	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25747	1	0	0	0	0	20	1.0446601	-69.379591	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25748	1	0	0	0	0	20	1.0536927	-66.149551	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25749	2	0	0	0	0	20	1.0382157	-93.146734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25750	1	0	0	0	22.91	20	1.0382136	-93.14727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25751	2	0	0	0	0	20	1.0042634	-79.962305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25752	1	0	0	0	0	20	1.0042634	-79.962305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25753	2	0	0	0	0	20	1.0304496	-88.281197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25754	2	0	0	0	0	20	1.0306917	-88.254818	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25755	2	0	0	0	0	20	1.0306917	-88.254818	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25756	1	0	0	0	0	20	1.0304661	-88.279403	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25757	1	0	0	0	0	20	1.0304239	-88.283035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25758	1	0	0	0	0	20	1.0304496	-88.281197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25759	2	0	0	0	0	20	1.028663	-91.446996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25760	1	0	0	0	0	20	1.028663	-91.446996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25761	2	0	0	0	0	20	1.0160554	-75.568527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25762	1	0	0	0	0	20	1.0159168	-75.580314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25763	1	0	0	0	-653.42	20	1.04	-74.095819	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25764	1	0	0	0	0	20	1.0402128	-79.342971	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25765	1	0	0	0	0	20	1.0426509	-82.065711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25766	2	0	0	0	0	20	1.0225	-73.00368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25767	2	0	0	0	0	20	1.0216126	-73.057094	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25768	2	0	0	0	0	20	1.0261406	-73.321122	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25769	2	0	0	0	0	20	1.0225	-72.687039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25770	2	0	0	0	0	20	1.0256261	-73.402901	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25771	2	0	0	0	0	20	1.02291	-72.8651	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25772	1	0	0	0	0	20	1.0371926	-80.540606	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25773	1	0	0	0	0	20	1.0402128	-79.342971	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25774	2	0	0	0	0	20	1.0453268	-80.529365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25775	1	0	0	0	-88.43	20	1.0439077	-80.626687	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25776	2	0	0	0	0	20	0.9974566	-85.618942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25777	1	0	0	0	0	20	0.997374	-85.626331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25778	1	0	0	0	0	20	1.0313659	-76.072255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25779	2	0	0	0	0	20	1.0396016	-74.963148	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25780	2	0	0	0	0	20	1.0366547	-75.372898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25781	1	0	0	0	0	20	1.0309396	-76.112726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25782	1	0	0	0	0	20	1.0313659	-76.072255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25783	2	0	0	0	0	20	1.0462061	-76.993918	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25784	1	0	0	0	0	20	1.04616	-77.01768	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25785	1	0	0	0	-420.47	20	1.0433066	-70.810424	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25786	1	0	0	0	0	20	1.0416735	-72.07345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25787	1	0	0	0	0	20	1.0361422	-75.685229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25788	2	0	0	0	0	20	1.0475919	-70.357875	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25789	2	0	0	0	0	20	1.0468778	-70.435252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25790	2	0	0	0	0	20	1.0460836	-70.519813	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25791	2	0	0	0	0	20	1.0477369	-70.343225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25792	1	0	0	0	0	20	1.0470183	-70.819902	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25793	1	0	0	0	0	20	1.0418966	-72.070251	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25794	1	0	0	0	0	20	1.045	-81.610389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25795	1	0	0	0	0	20	1.0494448	-84.481425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25796	2	0	0	0	0	20	1.0495	-78.724359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25797	2	0	0	0	0	20	1.0495	-79.049991	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25798	2	0	0	0	0	20	1.0495	-79.399833	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25799	2	0	0	0	0	20	1.0495	-78.573149	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25800	2	0	0	0	0	20	1.0495	-80.308512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25801	2	0	0	0	0	20	1.0499516	-78.901252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25802	1	0	0	0	0	20	1.0436208	-81.885519	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25803	1	0	0	0	0	20	1.045	-81.610389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25804	2	0	0	0	0	20	1.0138698	-78.966768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25805	1	0	0	0	0	20	1.0138267	-78.976616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25806	1	10.43	3.93	0	0	21	1.0216761	-72.143679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25807	1	43.66	7.36	0	0	21	1.0507988	-65.69392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25808	1	27.73	5.62	0	0	21	1.0434439	-65.656988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25809	1	0	0	0	0	21	1.0435641	-65.641306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25810	1	0	0	0	0	21	1.0273671	-67.061053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25811	1	33.81	15.35	0	0	21	1.0271248	-67.080547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25812	1	0	0	0	0	21	1.0443649	-65.39413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25813	1	19.26	2.18	0	0	21	1.0442866	-65.405368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25814	1	39.47	25.46	0	0	21	1.0382888	-65.636127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25815	1	48.83	12.91	0	0	21	1.0222328	-68.192505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25816	1	14.55	2.17	0	0	21	1.0316639	-67.062607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25817	1	0	0	0	0	21	1.0303465	-69.965033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25818	1	17.11	2.31	0	0	21	1.0302778	-69.974313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25819	1	19.72	4.35	0	0	21	1.0373517	-68.559538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25820	1	36.89	2.37	0	0	21	1.0460804	-65.895606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25821	1	0	0	0	0	21	1.0098464	-72.312876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25822	1	31.72	10.31	0	0	21	1.0096646	-72.330449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25823	1	24.69	3.12	0	0	21	1.016202	-78.211621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25824	1	27.25	8.85	0	0	21	0.9868809	-75.794595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25825	1	19.25	2.07	0	0	21	1.0268193	-71.007257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25826	1	12.44	4.15	0	0	21	1.0185983	-72.675289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25827	1	11.25	4.29	0	0	21	1.0205325	-72.103808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25828	1	17.9	5.59	0	0	21	0.991189	-78.009716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25829	1	9.35	2.73	0	0	21	1.0274914	-68.400549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25830	1	0	0	0	0	21	1.015474	-74.675342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25831	1	15.45	7.65	0	0	21	1.0153614	-74.683246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25832	1	0	0	0	0	21	1.0281592	-77.244336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25833	1	17.92	2.54	0	0	21	1.0280923	-77.254724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25834	1	0	0	0	0	21	1.0107881	-73.882314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25835	1	7.88	2.85	0	0	21	1.0097445	-74.027742	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25836	1	0	0	0	0	21	1.010753	-73.886387	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25837	1	0	0	0	0	21	1.010753	-73.886387	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25838	1	0	0	0	0	21	1.0108407	-73.877598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25839	1	0	0	0	0	21	1.0107881	-73.882314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25840	1	0	0	0	0	21	1.0066983	-73.696945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25841	1	7.67	2.53	0	0	21	1.0066488	-73.701746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25842	1	9.51	4.31	0	0	21	1.0389785	-69.992638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25843	1	0	0	0	120.24	21	1.0405115	-63.983408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25844	1	34.04	5.29	0	0	21	1.0403834	-64.000857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25845	1	24.95	0.99	0	0	21	1.0178334	-63.144679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25846	1	24.28	9.33	0	0	21	1.0096017	-50.834248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25847	1	18.63	5.61	0	0	21	0.9866912	-62.972491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25848	1	42.27	12.91	0	0	21	0.9766833	-63.663705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25849	1	18.63	1.52	0	0	21	1.0011684	-62.403643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25850	1	22.31	10.82	0	0	21	1.0104418	-61.168118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25851	1	21.75	8.13	0	0	21	0.9813309	-63.398223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25852	1	0	0	0	0	21	1.005802	-61.800348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25853	1	48.51	9.34	0	0	21	1.0055819	-61.830667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25854	1	41.45	8.6	0	0	21	1.0319457	-59.538107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25855	1	40.34	11.44	0	0	21	1.0244463	-60.252044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25856	1	35.9	15.98	0	0	21	1.0052685	-62.200949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25857	1	23.32	8.9	0	0	21	1.0152931	-63.241645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25858	1	0	0	0	0	21	1.0303205	-59.612706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25859	1	36.7	19.63	0	0	21	1.0300257	-59.633703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25860	1	0	0	0	365.85	21	1.0374429	-54.763623	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25861	1	61.06	17.63	0	0	21	1.0417142	-58.671939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25862	1	0	0	0	0	21	1.0386168	-54.260238	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25863	1	0	0	0	0	21	1.008292	-60.805019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25864	1	88.07	80.04	0	0	21	1.0072123	-60.849855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25865	1	0	0	0	0	21	1.015744	-61.455865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25866	1	78.94	14.37	0	0	21	1.015349	-61.503631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25867	1	20.57	10.1	0	0	21	1.0139231	-61.823488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25868	1	36.27	4.64	0	0	21	1.0331636	-59.576135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25869	1	13.78	4.51	0	0	21	1.0159664	-61.847868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25870	1	0	0	0	0	21	1.0098878	-62.102363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25871	1	41.16	15.93	0	0	21	1.0096368	-62.12403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25872	1	9.92	0.89	0	15.99	21	1.03741	-76.744473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25873	1	7.17	1.75	0	25.9	21	1.0393395	-77.997525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25874	1	0	0	0	0	21	1.0183818	-80.882595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25875	1	15.21	5.85	0	0	21	1.0182819	-80.890788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25876	1	8.09	4.03	0	17.05	21	1.0388011	-81.836641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25877	1	7.14	5.8	0	0	21	1.0141954	-79.383953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25878	1	16.09	2.2	0	0	21	1.033629	-72.373593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25879	1	14.92	5.44	0	0	21	1.0271878	-78.637726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25880	1	25.1	7.58	0	0	21	1.0085136	-81.714146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25881	1	35.08	10.7	0	0	21	1.0188015	-75.886091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25882	1	11.23	2.47	0	0	21	1.0209305	-77.612439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25883	1	14.19	3.7	0	0	21	1.0138915	-82.110036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25884	1	16.23	5.33	0	0	21	1.0047268	-73.068294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25885	1	0	0	0	0	21	1.0048314	-73.059159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25886	1	7.91	3.62	0	0	21	1.0207477	-75.836656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25887	1	15.64	2.52	0	0	21	1.0243631	-70.906577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25888	1	12.22	1.98	0	0	21	1.0332011	-65.958171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25889	1	0	0	0	0	21	1.0476197	-61.186881	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25890	1	1.26	0.19	0	0	21	1.0459502	-62.784222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25891	1	12.22	2.13	0	0	21	1.0475678	-61.194207	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25892	1	12.96	2.46	0	0	21	1.0061413	-72.648227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25893	1	10.75	2	0	0	21	1.0154036	-69.98827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25894	1	0	0	0	0	21	1.0276305	-71.303882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25895	1	9.38	1.82	0	0	21	1.0275891	-71.309019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25896	1	0	0	0	0	21	1.0256972	-74.313778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25897	1	6.84	1.57	0	0	21	1.0256653	-74.317742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25898	1	8.14	1.5	0	0	21	1.0194603	-73.686636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25899	1	6.7	3	0	0	21	1.0198751	-70.501821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25900	1	18.08	1.94	0	0	21	1.0149507	-72.15801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25901	1	18.44	0.96	0	0	21	1.0134709	-73.01847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25902	1	9.56	2.19	0	0	21	1.0153009	-73.254425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25903	1	22.32	8.68	0	0	21	1.0120539	-74.169772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25904	1	15.2	3.2	0	0	21	1.0298564	-71.232135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25905	1	0	0	0	0	21	1.0331303	-82.243504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25906	1	10.9	1.61	0	0	21	1.0330913	-82.24958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25907	1	22.6	8.27	0	0	21	1.031365	-77.099145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25908	1	11.3	5.41	0	0	21	1.0249076	-77.481688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25909	1	0	0	0	0	21	1.0249932	-77.475038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25910	1	17.32	2.03	0	0	21	1.0064577	-78.745017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25911	1	0	0	0	0	21	1.0132305	-77.665314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25912	1	34.9	3.57	0	0	21	1.013094	-77.684791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25913	1	17.58	1.73	0	0	21	1.012054	-78.117651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25914	1	0	0	0	0	21	1.0166136	-78.411614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25915	1	23.99	5.82	0	0	21	1.0164953	-78.426762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25916	1	22.36	12.68	0	0	21	1.0145261	-79.588941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25917	1	47.44	18.83	0	0	21	0.9996998	-81.724741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25918	1	0	0	0	0	21	1.0000272	-81.697527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25919	1	26.33	6.32	0	0	21	1.011574	-80.46233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25920	1	0	0	0	0	21	0.9942344	-82.224999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25921	1	23.72	0.11	0	0	21	0.9941729	-82.24109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25922	1	66.9	2.12	0	0	21	1.0068116	-81.452702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25923	1	0	0	0	0	21	1.0117262	-79.144627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25924	1	69.16	22.22	0	0	21	1.0113454	-79.181161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25925	1	24.34	7.38	0	0	21	1.0059589	-80.448394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25926	1	0	0	0	0	21	1.0227295	-79.972342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25927	1	24.34	4.15	0	0	21	1.0226342	-79.986243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25928	1	25.79	5.16	0	0	21	0.9943526	-80.597524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25929	1	0	0	0	0	21	1.0020938	-81.311267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25930	1	18.84	7.47	0	0	21	1.0019683	-81.320996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25931	1	0	0	0	0	21	0.988995	-82.490968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25932	1	18.84	2.85	0	0	21	0.9889044	-82.503617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25933	1	55.87	10.76	0	0	21	0.9869262	-82.42462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25934	1	20.48	7.04	0	0	21	1.0220997	-77.998234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25935	1	0	0	0	180.73	21	1.04025	-73.179487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25936	1	19.38	5.56	0	0	21	1.0456739	-75.598858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25937	1	20.48	7.69	0	0	21	1.0401248	-73.191219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25938	1	20.48	12.23	0	0	21	1.0295859	-77.050799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25939	1	50.22	18.65	0	0	21	1.0018242	-79.126277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25940	1	0	0	0	0	21	1.0021653	-79.09849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25941	1	13.87	2.43	0	0	21	1.0356926	-76.568099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25942	1	11.51	0.76	0	0	21	1.0126223	-77.552659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25943	1	12.27	0.83	0	0	21	1.0095012	-78.686652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25944	1	12.05	1.11	0	0	21	1.0266275	-77.477219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25945	1	16.06	2.63	0	0	21	1.0187745	-78.094497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25946	1	33.25	8.69	0	0	21	1.0170161	-78.38155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25947	1	0	0	0	0	21	1.0248779	-77.899019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25948	1	38.75	21.65	0	0	21	1.0245277	-77.919993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25949	1	19.67	1.09	0	48.89	21	1.0360179	-67.617488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25950	1	0	0	0	0	21	1.0212468	-69.6481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25951	1	12.66	3.97	0	0	21	1.0211739	-69.65489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25952	1	0	0	0	0	21	1.0243217	-68.975625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25953	1	12.66	8.91	0	0	21	1.0242007	-68.982212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25954	1	21.74	6.21	0	0	21	1.0306934	-66.373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25955	1	16.11	6.09	0	0	21	1.0323125	-64.70449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25956	1	25.13	4.71	0	0	21	1.0301771	-65.490418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25957	1	0	0	0	0	21	1.0403022	-60.729329	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25958	1	0	0	0	0	21	1.0378781	-63.614643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25959	1	32.23	8.05	0	0	21	1.0401515	-60.74598	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25960	1	19.06	9.3	0	0	21	1.0176071	-71.504618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25961	1	0	0	0	0	21	1.0177435	-71.494294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25962	1	20.05	6.65	0	0	21	1.022123	-71.626082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25963	1	0	0	0	0	21	1.0222408	-71.614556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25964	1	33.3	5.77	0	0	21	1.0127784	-70.144882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25965	1	64.17	10.89	0	0	21	1.0352616	-55.686217	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25966	1	20.99	5.44	0	110.29	21	1.039339	-70.970656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25967	1	0	0	0	0	21	1.0380966	-70.942375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25968	1	26.41	3.94	0	0	21	1.0279154	-69.92115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25969	1	0	0	0	0	21	0.997313	-65.447996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25970	1	19.25	6.73	0	0	21	0.9971837	-65.46016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25971	1	19.34	5.33	0	0	21	1.0167221	-63.66048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25972	1	25.62	0.99	0	0	21	1.015123	-64.82708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25973	1	0	0	0	0	21	1.0313855	-56.703328	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25974	1	0	0	0	0	21	1.0245185	-61.106024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25975	1	0	0	0	0	21	1.0246718	-66.807556	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25976	1	0	0	0	0	21	1.0246718	-66.807556	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25977	1	0	0	0	0	21	1.0323538	-56.546694	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25978	1	47.33	12.65	0	0	21	1.0311243	-56.728456	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25979	1	0	0	0	0	21	1.0156201	-64.690602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25980	1	19.34	7.49	0	0	21	1.0154941	-64.70206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25981	1	28.31	6.69	0	0	21	1.0171957	-67.633373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25982	1	0	0	0	0	21	1.0070184	-63.161439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25983	1	14.4	6	0	0	21	1.0069156	-63.169023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25984	1	14.4	10.09	0	0	21	0.9985215	-64.818309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25985	1	14.4	2.3	0	0	21	1.0018272	-64.135675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25986	1	21.16	1.6	0	0	21	1.0090312	-62.740868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25987	1	18.56	3.62	0	0	21	0.9994659	-62.266307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25988	1	0	0	0	0	21	0.9995434	-62.255263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25989	1	0	0	0	0	21	1.0069883	-62.226354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25990	1	18.56	0.65	0	0	21	1.0069425	-62.238531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25991	1	18.56	8.9	0	0	21	0.9969586	-60.043451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25992	1	0	0	0	0	21	0.9971022	-60.031922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25993	1	18.56	1.51	0	0	21	1.0026524	-61.847518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25994	1	33.21	9.46	0	0	21	1.016867	-63.413832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25995	1	20.98	3.02	0	0	21	1.022224	-65.804945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25996	1	37.03	6.26	0	0	21	1.0404151	-55.450064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25997	1	0	0	0	0	21	0.9789422	-67.918193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25998	1	18.94	6.01	0	0	21	0.9788225	-67.929117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25999	1	16.47	3.96	0	0	21	0.9771429	-67.539032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26000	1	0	0	0	0	21	0.9822508	-64.877656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26001	1	16.47	7.57	0	0	21	0.9821305	-64.887248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26002	1	16.44	6.44	0	0	21	0.9780291	-65.978615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26003	1	0	0	0	0	21	0.989128	-66.198293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26004	1	43.27	13.39	0	0	21	0.9888718	-66.224764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26005	1	21.63	3.51	0	0	21	0.9938891	-66.312959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26006	1	0	0	0	0	21	0.9939905	-66.299329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26007	1	21.63	8.72	0	0	21	0.9942801	-68.0232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26008	1	6.9	1.08	0	35.79	21	1.0405309	-82.572179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26009	1	6.9	2.92	0	0	21	1.0217918	-82.233624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26010	1	6.9	2.47	0	0	21	1.0217499	-82.23716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26011	1	31.98	4.48	0	0	21	1.0066819	-81.203618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26012	1	10.3	1.98	0	0	21	1.0159653	-69.359988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26013	1	0	0	0	0	21	1.0160115	-69.353474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26014	1	30.89	5.96	0	0	21	1.0107395	-71.999272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26015	1	21.15	2.91	0	25.09	21	1.031815	-73.062525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26016	1	0	0	0	0	21	1.0197693	-73.395558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26017	1	19.83	7.71	0	0	21	1.0196373	-73.407136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26018	1	29.44	7.3	0	0	21	1.0169493	-73.677486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26019	1	0	0	0	0	21	1.0170962	-73.659231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26020	1	12.55	4.13	0	0	21	1.0328551	-65.852255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26021	1	0	0	0	0	21	1.0329306	-65.845024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26022	1	33.76	2.35	0	0	21	1.0210825	-71.917768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26023	1	0	0	0	0	21	0.9871332	-64.137464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26024	2	0	0	0	0	21	0.9871332	-64.137464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26025	2	0	0	0	0	21	0.9871332	-64.137464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26026	1	0	0	0	0	21	0.9871332	-64.137464	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26027	2	0	0	0	0	21	1.0079	-63.941543	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26028	1	0	0	0	0	21	0.9870939	-64.140163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26029	1	0	0	0	0	21	0.9871332	-64.137464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26030	2	0	0	0	0	21	1.0335608	-74.334323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26031	1	0	0	0	0	21	1.0334478	-74.341785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26032	1	0	0	0	-5.38	21	1.0397985	-68.96209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26033	2	0	0	0	0	21	1.0264063	-68.325053	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26034	1	0	0	0	0	21	1.0395679	-68.986792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26035	1	0	0	0	0	21	1.0397985	-68.96209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26036	1	0	0	0	0	21	1.043	-52.656744	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26037	2	0	0	0	0	21	1.0010888	-49.147163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26038	2	0	0	0	0	21	1.043	-52.656744	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26039	2	0	0	0	0	21	1.0007305	-47.877589	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26040	2	0	0	0	0	21	1.0008845	-47.676327	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26041	1	0	0	0	0	21	1.0410141	-53.143088	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26042	1	0	0	0	0	21	1.043	-52.656744	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26043	1	0	0	0	0	21	1.018699	-60.157613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26044	2	0	0	0	0	21	1.0405515	-57.874473	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26045	2	0	0	0	0	21	1.018699	-60.157613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26046	2	0	0	0	0	21	1.0196589	-60.061097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26047	2	0	0	0	0	21	1.0200499	-60.019201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26048	1	0	0	0	0	21	1.0179496	-60.210958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26049	1	0	0	0	0	21	1.018699	-60.157613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26050	1	0	0	0	0	21	1.0377769	-77.394609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26051	2	0	0	0	0	21	1.0675	-73.306804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26052	1	0	0	0	0	21	1.0366921	-77.500428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26053	2	0	0	0	0	21	1.0423951	-70.157168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26054	1	0	0	0	-196.92	21	1.0412025	-70.23477	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26055	2	0	0	0	0	21	1.044	-70.089534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26056	1	0	0	0	0	21	1.0437797	-70.110377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26057	1	0	0	0	0	21	1.0470001	-61.141602	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26058	1	0	0	0	0	21	1.0488519	-64.56071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26059	1	0	0	0	0	21	1.0490187	-64.710536	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26060	1	0	0	0	0	21	1.0490187	-64.710536	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26061	2	0	0	0	0	21	1.0457582	-59.781742	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26062	2	0	0	0	0	21	1.039147	-57.71606	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26063	2	0	0	0	0	21	1.0377717	-57.167268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26064	1	0	0	0	0	21	1.0468554	-61.371846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26065	1	0	0	0	0	21	1.0470001	-61.141602	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26066	1	0	0	0	0	21	1.0416009	-67.370802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26067	2	0	0	0	0	21	1.0451338	-69.17969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26068	1	0	0	0	0	21	1.0420805	-67.289532	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26069	1	0	0	0	0	21	1.0416009	-67.370802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26070	1	0	0	0	-39.99	21	1.041611	-71.301986	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26071	1	0	0	0	0	21	1.0343267	-74.164356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26072	1	0	0	0	0	21	1.0300277	-76.750974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26073	1	0	0	0	0	21	1.0300277	-76.750974	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26074	2	0	0	0	0	21	1.0515	-68.992555	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26075	2	0	0	0	0	21	1.0515	-68.877956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26076	1	0	0	0	0	21	1.0417735	-71.331952	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26077	1	0	0	0	0	21	1.041611	-71.301986	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26078	2	0	0	0	0	21	1.0059338	-61.316221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26079	2	0	0	0	0	21	1.0064672	-61.264159	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26080	2	0	0	0	0	21	1.0064672	-61.264159	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26081	1	0	0	0	0	21	1.0059332	-61.317781	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26082	1	0	0	0	0	21	1.0058028	-61.325863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26083	1	0	0	0	0	21	1.0059338	-61.316221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26084	1	0	0	0	-22.48	21	1.0420001	-53.171014	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26085	2	0	0	0	0	21	1.0524585	-50.062513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26086	2	0	0	0	0	21	1.0508343	-50.599958	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26087	1	0	0	0	0	21	1.0412541	-53.320958	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26088	1	0	0	0	0	21	1.0420001	-53.171014	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26089	2	0	0	0	0	21	1.0233127	-80.102766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26090	1	0	0	0	0	21	1.0227241	-80.146379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26091	1	0	0	0	0	21	1.0621478	-64.332012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26092	2	0	0	0	0	21	1.0078086	-61.254626	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26093	2	0	0	0	0	21	1.0089999	-59.230127	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26094	1	0	0	0	0	21	1.0600073	-64.500042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26095	1	0	0	0	0	21	1.0621478	-64.332012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26096	1	0	0	0	0	22	1.0365901	-64.352074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26097	1	25.99	7.86	0	0	22	1.0364514	-64.366942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26098	1	13.25	4.58	0	0	22	1.0284686	-66.225374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26099	1	24.16	3.29	0	0	22	1.0346179	-64.783398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26100	1	23.98	5.27	0	0	22	1.0241954	-66.347097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26101	1	0	0	0	0	22	1.0341461	-64.234327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26102	1	14.73	5.7	0	0	22	1.0340508	-64.242082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26103	1	26.67	10.58	0	0	22	1.0291134	-65.034695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26104	1	0	0	0	0	22	1.0330518	-64.620252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26105	1	26.67	6	0	0	22	1.0329124	-64.634574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26106	1	0	0	0	0	22	1.0247552	-65.617728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26107	1	47.17	27.88	0	0	22	1.0243401	-65.640243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26108	1	19.11	3.96	0	0	22	1.0354075	-64.538101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26109	1	39.62	12.46	0	0	22	1.0335539	-64.905272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26110	1	52.46	15.92	0	0	22	1.0336862	-64.675054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26111	1	0	0	0	0	22	1.0339779	-64.646809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26112	1	24.29	8.43	0	0	22	1.0327211	-64.793373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26113	1	0	0	0	0	22	1.0318914	-64.70648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26114	1	23.79	5.58	0	0	22	1.0317729	-64.720004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26115	1	24.29	3.17	0	0	22	1.0314794	-64.918328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26116	1	0	0	0	0	22	1.0243071	-65.745286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26117	1	40.18	3.64	0	0	22	1.0241656	-65.770956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26118	1	45.57	7.12	0	0	22	1.032824	-64.609548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26119	1	0	0	0	0	22	1.0348097	-62.02327	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26120	1	0	0	0	0	22	1.0395004	-64.126073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26121	1	61.15	24.62	0	0	22	1.034395	-62.059365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26122	1	30.19	0.98	0	0	22	1.0331377	-65.441216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26123	1	0	0	0	0	22	1.0332091	-65.422525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26124	1	14.68	4.1	0	0	22	1.0196571	-67.062077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26125	1	19.39	3.54	0	0	22	1.0192876	-67.951879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26126	1	14.93	3.59	0	0	22	1.0043186	-68.967249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26127	1	0	0	0	0	22	0.9971033	-71.846077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26128	1	17.27	5.55	0	0	22	0.9969976	-71.856431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26129	1	18.74	1.44	0	0	22	1.0021659	-70.14382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26130	1	0	0	0	0	22	1.0022368	-70.132508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26131	1	8.99	2.44	0	0	22	1.0120451	-72.945316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26132	1	0	0	0	0	22	1.0264801	-67.404263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26133	1	21.36	8.29	0	0	22	1.0263364	-67.416426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26134	1	10.7	5.13	0	0	22	1.0167679	-67.296357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26135	1	17.76	1.49	0	0	22	1.0195013	-74.285291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26136	1	0	0	0	0	22	1.0195654	-74.275153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26137	1	11.09	3.23	0	36.53	22	1.0390715	-73.51654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26138	1	11.32	3.51	0	0	22	1.0185221	-71.426032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26139	1	36.19	6.96	0	0	22	1.0122147	-74.409247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26140	1	9.45	0.43	0	0	22	1.0331872	-70.122051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26141	1	12.01	2.4	0	0	22	1.0078995	-72.670109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26142	1	26.99	6.98	0	0	22	1.0072945	-70.651494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26143	1	12.44	3.05	0	0	22	1.0262325	-71.248818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26144	1	21.3	6.08	0	0	22	1.023573	-69.313507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26145	1	0	0	0	35.65	22	1.0352065	-73.10568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26146	1	17.28	5.78	0	0	22	1.0351009	-73.115473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26147	1	29.23	17.5	0	0	22	1.0214489	-67.359618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26148	1	13.72	4.81	0	0	22	1.0165741	-70.586656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26149	1	9.94	2.81	0	0	22	1.0187025	-72.902493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26150	1	50.72	26.02	0	0	22	1.0466156	-46.99407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26151	1	20.25	6.8	0	0	22	1.0348765	-49.446799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26152	1	14.62	4.4	0	0	22	1.0315234	-50.954633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26153	1	58.22	7.73	0	0	22	1.0273483	-53.051302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26154	1	14.62	1.23	0	0	22	1.0312229	-52.1223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26155	1	0	0	0	0	22	1.0312651	-52.114564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26156	1	75.26	10.62	0	0	22	1.0275619	-52.641535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26157	1	0	0	0	0	22	1.0278392	-52.596445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26158	1	0	0	0	0	22	1.0211849	-53.623859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26159	1	20.56	2.85	0	0	22	1.0211043	-53.634955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26160	1	0	0	0	0	22	1.0184295	-53.996959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26161	1	41.12	6.16	0	0	22	1.0182514	-54.018715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26162	1	0	0	0	0	22	1.0213064	-53.625554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26163	1	21.61	7.65	0	0	22	1.0211813	-53.637205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26164	1	14.62	7.16	0	57.76	22	1.0374956	-51.050758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26165	1	29.24	11.53	0	0	22	1.0430976	-47.913808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26166	1	21.58	6.95	0	45.1	22	1.0385927	-55.4482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26167	1	37.99	15.5	0	0	22	1.0378514	-49.447373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26168	1	48.81	21.28	0	0	22	1.0153251	-54.087056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26169	1	34.99	1.32	0	0	22	1.0200184	-53.772211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26170	1	37.19	8.03	0	0	22	1.0207776	-53.595593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26171	1	12.94	3.89	0	0	22	1.0329384	-51.755252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26172	1	22.63	4.1	0	0	22	1.032311	-52.464644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26173	1	12.94	4.21	0	0	22	1.0288415	-53.688234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26174	1	35.19	1.1	0	0	22	1.0323275	-53.588604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26175	1	22.25	8.07	0	0	22	1.042719	-47.680894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26176	1	22.25	5.74	0	0	22	1.0355918	-50.035111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26177	1	22.25	8.81	0	0	22	1.0388153	-48.941531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26178	1	0	0	0	0	22	0.9673795	-63.917866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26179	1	19.24	5.87	0	0	22	0.9672509	-63.930788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26180	1	0	0	0	0	22	0.9762881	-64.744458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26181	1	29.44	4.83	0	0	22	0.9761709	-64.762956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26182	1	15.9	1.08	0	0	22	1.0163074	-62.337508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26183	1	0	0	0	0	22	0.9989518	-63.692397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26184	1	20.95	2.57	0	0	22	0.9988594	-63.706329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26185	1	51.92	18.42	0	0	22	0.9974516	-62.985527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26186	1	0	0	0	0	22	0.9732432	-65.944747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26187	1	33.51	4.41	0	0	22	0.9731257	-65.965388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26188	1	25.23	8.83	0	0	22	0.9793162	-65.405237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26189	1	34.88	16.5	0	0	22	0.9637596	-62.805746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26190	1	0	0	0	0	22	0.9716518	-61.442039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26191	1	23.92	3.25	0	0	22	0.9715628	-61.457999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26192	1	21.96	3.77	0	0	22	0.986399	-58.944328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26193	1	35.96	15.21	0	0	22	0.9683656	-61.292986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26194	1	0	0	0	0	22	0.9686309	-61.271314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26195	1	0	0	0	96.27	22	1.0391116	-58.479814	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26196	1	0	0	0	0	22	1.027416	-60.159134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26197	1	0	0	0	0	22	1.0237972	-60.71466	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26198	1	0	0	0	0	22	1.0237972	-60.71466	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26199	1	0	0	0	0	22	1.0394366	-58.349101	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26200	1	41.29	19.47	0	0	22	1.0387726	-58.5025	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26201	1	0	0	0	0	22	0.988414	-63.811169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26202	1	26.14	9.8	0	0	22	0.9882366	-63.824842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26203	1	21.83	5.54	0	0	22	0.9813331	-64.664818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26204	1	0	0	0	0	22	1.0327611	-72.774498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26205	1	35.23	19.4	0	0	22	1.0324819	-72.790883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26206	1	0	0	0	0	22	1.0100762	-73.509466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26207	1	15.83	1.59	0	0	22	1.0100169	-73.519628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26208	1	15.83	5.27	0	0	22	1.0006739	-73.693166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26209	1	70.18	16.68	0	0	22	1.0091969	-77.438306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26210	1	26.12	14.29	0	0	22	1.0232334	-77.344741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26211	1	0	0	0	0	22	1.0234468	-77.331811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26212	1	58.51	18.27	0	91.33	22	1.0414951	-73.706778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26213	1	26.12	13.99	0	87.94	22	1.0421568	-76.812026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26214	1	67.44	2.18	0	148.11	22	1.0366429	-71.570213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26215	1	60.95	12.33	0	0	22	1.0228958	-70.180794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26216	1	21.05	5.86	0	0	22	1.0343414	-70.938291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26217	1	0	0	0	0	22	1.0362955	-65.404907	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26218	1	21.05	3.25	0	0	22	1.0406826	-68.166278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26219	1	0	0	0	0	22	1.0376406	-65.222422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26220	1	0	0	0	0	22	0.9943606	-73.746548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26221	1	15.81	4.95	0	0	22	0.9942702	-73.755576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26222	1	28.06	7.19	0	0	22	1.0115125	-75.515189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26223	1	10.65	3.7	0	0	22	1.0167113	-74.751787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26224	1	10.65	1.11	0	0	22	1.0135008	-75.415836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26225	1	14.38	1.83	0	0	22	1.0127855	-76.192312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26226	1	14.66	3.25	0	0	22	1.0033277	-75.486401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26227	1	15.11	1.71	0	0	22	1.012761	-75.729724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26228	1	0	0	0	0	22	0.9987664	-75.032549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26229	1	14.38	4.96	0	0	22	0.9986753	-75.04018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26230	1	0	0	0	0	22	1.0396441	-64.989002	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26231	1	14.37	1.46	0	0	22	1.0384143	-68.065736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26232	1	0	0	0	0	22	1.0389932	-69.722144	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26233	1	0	0	0	0	22	1.0389932	-69.722144	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26234	1	0	0	0	0	22	1.0402503	-64.866287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26235	1	15.18	5.6	0	0	22	1.0069415	-72.408875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26236	1	12.04	2.78	0	0	22	1.0366104	-69.743683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26237	1	0	0	0	30.71	22	1.0368849	-71.778038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26238	1	12.04	1.49	0	0	22	1.0368374	-71.784489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26239	1	0	0	0	0	22	1.0194261	-70.592955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26240	1	13.64	1.29	0	0	22	1.0193824	-70.600926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26241	1	0	0	0	0	22	1.0049671	-76.866875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26242	1	8.31	1.35	0	0	22	1.0049303	-76.871925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26243	1	21.67	8.34	0	0	22	0.9847409	-78.901332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26244	1	0	0	0	0	22	0.9848768	-78.88924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26245	1	10.39	3.13	0	0	22	1.0102097	-76.357137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26246	1	4.75	0.46	0	0	22	1.0046389	-77.638076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26247	1	15.75	6.12	0	0	22	1.0182106	-66.835768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26248	1	0	0	0	0	22	1.0216958	-66.346223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26249	1	36.45	10.19	0	0	22	1.0214907	-66.366833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26250	1	21.51	5.74	0	78.55	22	1.0377862	-68.787018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26251	1	77.64	11.46	0	0	22	1.0300469	-66.10614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26252	1	0	0	0	0	22	1.0303426	-66.059268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26253	1	27.49	13.5	0	47.47	22	1.0336295	-69.170889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26254	1	0	0	0	3.54	22	1.0392888	-66.795836	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26255	1	0	0	0	0	22	1.0425415	-67.397547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26256	1	27.49	3.21	0	0	22	1.0391825	-66.810141	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26257	1	27.49	11.4	0	0	22	1.0370452	-67.204682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26258	1	47.55	19.29	0	0	22	1.016058	-68.872622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26259	1	0	0	0	0	22	1.0407248	-66.121293	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26260	1	0	0	0	0	22	1.0297869	-63.632495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26261	1	0	0	0	0	22	1.0176064	-59.992303	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26262	1	0	0	0	0	22	1.0176064	-59.992303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26263	1	22.09	4.03	0	0	22	1.0406343	-66.134405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26264	1	0	0	0	0	22	1.0408835	-66.190795	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26265	1	19.84	3.17	0	0	22	1.0309867	-68.289546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26266	1	0	0	0	0	22	1.0146915	-68.654696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26267	1	44.75	17.4	0	0	22	1.0143849	-68.678465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26268	1	35.48	21.4	0	0	22	1.0381134	-65.83791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26269	1	31.46	8.31	0	0	22	1.0246036	-67.818233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26270	1	33.39	4.03	0	0	22	1.0255678	-65.204201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26271	1	23.72	2.75	0	0	22	1.0160406	-68.92611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26272	1	51.03	8.21	0	0	22	1.017815	-67.698356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26273	1	49.39	13.31	0	0	22	1.0189531	-66.970111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26274	1	99.54	19.35	0	0	22	1.0127951	-68.234677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26275	1	26.98	9.58	0	0	22	1.0368695	-61.679325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26276	1	87.82	24.9	0	0	22	1.036264	-62.848387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26277	1	0	0	0	0	22	1.0174012	-67.250068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26278	1	26.98	6.17	0	0	22	1.0172628	-67.264744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26279	1	0	0	0	0	22	1.0249435	-65.971961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26280	1	59.72	29.29	0	0	22	1.0244873	-66.0056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26281	1	0	0	0	0	22	1.0157898	-67.221698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26282	1	107.18	48.88	0	0	22	1.0149686	-67.286416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26283	1	51.28	15.25	0	0	22	1.0176769	-68.733619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26284	1	18.13	5.34	0	0	22	1.0048293	-69.622126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26285	1	41.38	6.21	0	0	22	1.0208252	-66.153037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26286	1	36.07	2.62	0	0	22	1.0109763	-68.454667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26287	1	26.92	4.22	0	0	22	1.0235846	-67.204725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26288	1	44.04	9.19	0	0	22	1.015762	-67.52247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26289	1	36.81	6.93	0	0	22	1.0179094	-69.358549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26290	1	21.4	2.69	0	0	22	1.0243195	-66.086413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26291	1	0	0	0	0	22	1.0120266	-69.454098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26292	1	56.83	25.34	0	0	22	1.0116056	-69.485482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26293	1	0	0	0	0	22	1.0393028	-65.674686	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26294	1	0	0	0	0	22	1.0493134	-66.661884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26295	1	43.65	8.75	0	0	22	1.0391007	-65.696705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26296	1	69.06	4.85	0	0	22	1.0113074	-69.098644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26297	1	0	0	0	0	22	1.0216639	-67.999048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26298	1	50.03	31.8	0	0	22	1.0211935	-68.026934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26299	1	51.42	14.74	0	0	22	1.0097247	-71.228321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26300	1	30.37	9.11	0	0	22	1.0166118	-69.784195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26301	1	0	0	0	0	22	0.9993673	-71.040375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26302	1	85.24	19.83	0	0	22	0.9989478	-71.094399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26303	1	30.37	2.62	0	0	22	1.0256843	-70.938754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26304	1	0	0	0	0	22	0.9912905	-72.014768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26305	1	59.39	29.88	0	0	22	0.9908379	-72.048803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26306	1	0	0	0	0	22	1.0051465	-71.744893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26307	1	69.9	33.77	0	0	22	1.0046019	-71.778867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26308	1	0	0	0	0	22	1.0167458	-73.050111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26309	1	29.49	8.61	0	0	22	1.0165795	-73.06812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26310	1	29.49	4.55	0	0	22	1.0013589	-71.75107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26311	1	29.49	2.15	0	0	22	1.0195266	-71.012298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26312	1	23.41	14.34	0	0	22	1.0160965	-69.777288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26313	1	37.17	11.03	0	0	22	1.0235537	-69.096761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26314	1	88.84	40.64	0	0	22	1.0110672	-71.043927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26315	1	0	0	0	0	22	1.034961	-67.989521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26316	1	23.41	12.23	0	0	22	1.0347654	-68.001177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26317	1	0	0	0	0	22	1.0362437	-67.61112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26318	1	61.18	8.3	0	0	22	1.0359839	-67.647024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26319	1	0	0	0	-178.46	22	1.0411271	-61.03836	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26320	1	0	0	0	0	22	1.0416501	-64.536803	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26321	1	0	0	0	0	22	1.0436926	-67.456214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26322	1	66.64	4.82	0	0	22	1.0399813	-64.85059	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26323	1	0	0	0	0	22	1.0469816	-60.660865	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26324	1	0	0	0	0	22	1.0352147	-68.200436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26325	1	52.32	11.24	0	0	22	1.0349832	-68.228744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26326	1	40.41	10.09	0	0	22	1.0465129	-67.052264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26327	1	13.37	8.9	0	0	22	1.0246657	-67.401498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26328	1	0	0	0	0	22	1.0011429	-64.634986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26329	1	39.97	6.24	0	0	22	1.000979	-64.658451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26330	1	0	0	0	0	22	1.0023578	-65.038098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26331	1	24.44	5.59	0	0	22	1.0022493	-65.052205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26332	1	50.18	9.23	0	0	22	1.0019141	-62.871985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26333	1	0	0	0	0	22	1.0021427	-62.8443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26334	1	0	0	0	0	22	1.0142442	-65.965177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26335	1	24.44	4.55	0	0	22	1.0141285	-65.979155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26336	1	30.95	6.6	0	0	22	0.9879506	-65.100864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26337	1	0	0	0	0	22	0.9880932	-65.081018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26338	1	48.6	11.49	0	0	22	0.9723119	-67.873156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26339	1	0	0	0	0	22	0.9725916	-67.840273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26340	1	24.3	5.75	0	0	22	0.997103	-64.251323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26341	1	32.8	3.75	0	0	22	1.0017456	-63.56005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26342	1	26.74	4.75	0	0	22	0.9697694	-67.353861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26343	1	51.04	25.74	0	0	22	0.9716081	-66.638236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26344	1	0	0	0	0	22	1.0237876	-59.74897	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26345	1	0	0	0	0	22	1.0078988	-62.842012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26346	1	6.07	0.94	0	0	22	1.0007109	-64.59811	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26347	1	0	0	0	0	22	1.0019243	-64.205285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26348	1	26.74	4.7	0	0	22	1.023662	-59.764912	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26349	1	0	0	0	0	22	1.0087252	-65.782821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26350	1	11.62	3.83	0	0	22	1.0086536	-65.788968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26351	1	12.16	2.98	0	0	22	0.9917732	-76.396477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26352	1	10.41	3.59	0	0	22	1.0006561	-71.462001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26353	1	10.41	3.28	0	0	22	0.9935859	-73.6701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26354	1	10.41	2.05	0	0	22	0.993531	-73.676682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26355	1	7.9	1.7	0	0	22	1.0243868	-81.508972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26356	1	15.8	4.6	0	0	22	1.0057207	-78.366225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26357	1	9.94	1.04	0	0	22	1.0341803	-83.07775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26358	1	20.9	4.82	0	0	22	0.9955405	-57.769256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26359	1	14.35	2.55	0	0	22	0.9882686	-58.826954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26360	1	29.21	5.53	0	0	22	0.996698	-57.659902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26361	1	14.86	1.31	0	0	22	0.9909803	-58.44651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26362	1	18.06	5.14	0	0	22	1.0109759	-55.897363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26363	1	0	0	0	0	22	1.0110807	-55.88632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26364	1	23.53	8.57	0	0	22	1.0113273	-55.743401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26365	1	16.84	4.01	0	0	22	0.9898366	-58.420485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26366	1	19.98	7.67	0	0	22	0.9896968	-58.431308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26367	1	31.43	7.52	0	0	22	0.9986588	-57.46632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26368	1	0	0	0	0	22	0.9909928	-58.260562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26369	1	32.42	5.17	0	0	22	0.9908573	-58.278921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26370	1	0	0	0	0	22	0.9904036	-58.288396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26371	1	65.73	29.34	0	0	22	0.9899222	-58.322061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26372	1	32.42	9.06	0	0	22	0.9856464	-58.855267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26373	1	0	0	0	0	22	1.0257491	-53.612961	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26374	1	66.73	33.63	0	0	22	1.0130422	-55.787811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26375	1	0	0	0	0	22	1.0293608	-53.29733	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26376	1	23.81	7.21	0	0	22	0.9897816	-58.386945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26377	1	0	0	0	0	22	0.9899287	-58.371337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26378	1	0	0	0	0	22	0.9977751	-57.600496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26379	1	35.25	9.02	0	0	22	0.9975636	-57.623136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26380	1	6.88	3.35	0	0	22	0.9937425	-58.478574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26381	1	18.79	11.12	0	0	22	0.9918963	-75.404602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26382	1	26.43	2.6	0	0	22	1.0103546	-59.457584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26383	1	0	0	0	0	22	1.0104419	-59.44291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26384	1	15.34	11.82	0	0	22	1.0132716	-60.053325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26385	1	0	0	0	0	22	1.0134349	-60.046199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26386	1	0	0	0	0	22	1.0375057	-55.47601	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26387	1	0	0	0	0	22	1.0428308	-57.326237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26388	1	47.78	3.97	0	0	22	1.0373345	-55.502491	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26389	1	29.22	6.39	0	0	22	1.028268	-58.431204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26390	1	26.65	11.37	0	0	22	1.0118888	-58.855316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26391	1	26.65	4.79	0	0	22	1.0218943	-56.013678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26392	1	0	0	0	0	22	1.0153338	-59.041987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26393	1	41.8	11.34	0	0	22	1.0108571	-59.821369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26394	1	0	0	0	0	22	1.0156052	-58.979756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26395	1	0	0	0	0	22	1.0156052	-58.979756	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26396	1	0	0	0	0	22	1.0155434	-59.019741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26397	1	0	0	0	0	22	1.0153338	-59.041987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26398	1	12.58	0.5	0	0	22	1.0194795	-58.655727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26399	1	12.58	1.71	0	0	22	1.0293589	-59.252477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26400	1	19.08	1.09	0	0	22	1.0138144	-64.034566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26401	1	0	0	0	0	22	1.002696	-62.73424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26402	1	19.08	5.85	0	0	22	1.0025851	-62.746381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26403	1	27.42	9.41	0	0	22	1.011362	-61.001363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26404	1	25	14.44	0	0	22	0.9922974	-60.68884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26405	1	48.4	20.29	0	0	22	0.990142	-60.321412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26406	1	0	0	0	0	22	0.9904827	-60.293289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26407	1	6.93	1.18	0	0	22	1.0353504	-66.232296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26408	1	14.82	3.24	0	0	22	1.0355131	-65.917321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26409	1	29.79	3.09	0	0	22	1.0290112	-61.062976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26410	1	30.3	4.2	0	0	22	1.0300665	-58.573265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26411	1	16.28	2.18	0	0	22	1.0263234	-58.904856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26412	1	11.79	1.09	0	0	22	1.0029835	-60.395286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26413	1	25.86	4.05	0	0	22	1.0179656	-61.10826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26414	1	25.11	3.53	0	0	22	1.0210633	-61.637266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26415	1	0.51	0.04	0	0	22	1.0323034	-61.231532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26416	1	24.57	10.05	0	0	22	1.0321394	-61.246022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26417	1	51.81	9.37	0	0	22	1.0089925	-62.034549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26418	1	44.66	14.62	0	0	22	0.9961168	-60.102224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26419	1	29.36	6.72	0	0	22	0.9909289	-60.775907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26420	1	15.89	10.25	0	0	22	1.0003256	-63.923365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26421	1	0	0	0	0	22	1.0004784	-63.913876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26422	1	23.92	5.72	0	0	22	1.0096047	-61.418773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26423	1	22.93	2.71	0	0	22	1.0222884	-59.507362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26424	1	0	0	0	0	22	1.0142263	-57.504771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26425	1	47.37	14.77	0	0	22	1.0139595	-57.531601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26426	1	0	0	0	0	22	1.0173115	-56.91409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26427	1	23.69	9.85	0	0	22	1.0171395	-56.928118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26428	1	33.62	9.6	0	0	22	1.0105635	-58.527891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26429	1	23.69	6.25	0	0	22	1.0285104	-56.071386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26430	1	12.42	4.02	0	51.84	22	1.0421376	-72.065018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26431	1	14.19	0.88	0	0	22	1.0311713	-73.580883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26432	1	0	0	0	0	22	0.9957478	-68.130093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26433	1	26.45	0.55	0	0	22	0.9949388	-68.805297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26434	1	0	0	0	0	22	0.9957381	-68.100419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26435	1	0	0	0	0	22	0.9957381	-68.100419	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26436	1	0	0	0	0	22	0.9958169	-68.114574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26437	1	0	0	0	0	22	0.9957478	-68.130093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26438	1	7.38	2.31	0	0	22	1.012348	-65.353323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26439	1	0	0	0	0	22	1.0305134	-66.555175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26440	1	21.12	4.56	0	0	22	1.0304227	-66.566507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26441	1	26.53	13.38	0	35.77	22	1.0331777	-67.567182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26442	1	12.15	6.1	0	0	22	1.026432	-71.036767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26443	1	10.12	1.12	0	0	22	1.0217474	-72.015279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26444	1	15.79	6.53	0	0	22	1.0265732	-70.833375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26445	1	26.27	17.65	0	84.39	22	1.0390209	-67.391387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26446	1	0	0	0	0	22	1.0383436	-67.367003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26447	1	0	0	0	0	22	1.0130969	-66.548086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26448	1	32.55	8.4	0	0	22	1.0129232	-66.566632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26449	1	0	0	0	0	22	0.986873	-69.753225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26450	1	10.51	1.24	0	0	22	0.9868375	-69.759663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26451	1	28.64	10.45	0	0	22	1.0105039	-69.138492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26452	1	25.44	4.04	0	0	22	0.9769203	-71.935993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26453	1	0	0	0	0	22	0.981949	-70.928006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26454	1	25.72	3.35	0	0	22	0.9818501	-70.945275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26455	1	28.91	7.24	0	0	22	0.9774957	-71.61573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26456	1	0	0	0	110.33	22	1.0350216	-67.56248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26457	1	48.77	11.78	0	0	22	1.0347651	-67.589398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26458	1	34.18	11.93	0	0	22	1.0147527	-67.528177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26459	1	0	0	0	0	22	1.0149512	-67.508553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26460	1	0	0	0	0	22	1.0124458	-67.530983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26461	1	51.34	7.09	0	0	22	1.0122305	-67.561747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26462	1	26.59	11.01	0	0	22	0.9955985	-70.017402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26463	1	78.58	14.06	0	0	22	0.9937868	-68.254795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26464	1	0	0	0	0	22	0.9941114	-68.208618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26465	1	31.91	18.37	0	0	22	0.9887575	-70.279961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26466	1	43.83	10.88	0	0	22	1.0265648	-67.077029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26467	1	0	0	0	0	22	1.0361169	-59.957282	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26468	1	0	0	0	0	22	1.0290355	-66.211898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26469	1	0	0	0	0	22	1.0384309	-74.402858	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26470	1	0	0	0	0	22	1.0384309	-74.402858	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26471	1	54.59	20.33	0	0	22	1.0357441	-59.988499	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26472	1	0	0	0	0	22	0.9776482	-66.083208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26473	1	24.34	3.67	0	0	22	0.9775477	-66.098012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26474	1	24.51	0.85	0	0	22	0.9802684	-66.357604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26475	1	13.57	3.27	0	0	22	0.9714144	-66.294729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26476	1	7.22	2.32	0	0	22	1.0174667	-62.958294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26477	1	9.24	1.12	0	0	22	0.9849846	-71.216313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26478	1	14.04	2.17	0	0	22	0.9905772	-70.549964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26479	1	5.68	1.8	0	0	22	1.027452	-66.590966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26480	1	8.82	2.15	0	0	22	1.0274056	-66.5964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26481	1	8.82	3.64	0	0	22	1.0209912	-65.567744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26482	1	37.91	24.53	0	0	22	1.0080255	-64.105103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26483	1	0	0	0	0	22	1.0081737	-65.677759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26484	1	34.32	7.75	0	0	22	1.0080019	-65.697895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26485	1	0	0	0	0	22	0.9934614	-65.907618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26486	1	17.64	7.16	0	0	22	0.9933313	-65.917423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26487	1	0	0	0	202.65	22	1.0411073	-57.586923	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26488	1	0	0	0	0	22	1.0454086	-59.438754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26489	1	62.75	15.26	0	0	22	1.0408255	-57.621752	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26490	1	89.36	23.98	0	0	22	1.0113101	-62.150584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26491	1	23.22	9.35	0	0	22	1.034519	-61.86296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26492	1	0	0	0	0	22	1.0386681	-60.334876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26493	1	52.95	8.55	0	0	22	1.0384389	-60.362549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26494	1	11.87	0.97	0	0	22	1.0222687	-69.904193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26495	1	23.74	6.6	0	0	22	1.0152649	-70.205875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26496	1	0	0	0	0	22	1.0153936	-70.193525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26497	1	19.92	10.74	0	0	22	1.0074315	-65.042155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26498	1	0	0	0	0	22	1.0133297	-63.549574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26499	1	19.92	12	0	0	22	1.0131478	-63.55928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26500	1	40.18	12.58	0	0	22	1.0072684	-64.642087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26501	1	19.92	2.33	0	0	22	1.0137958	-64.053763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26502	1	24.18	4.32	0	0	22	0.9997135	-72.458511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26503	1	0	0	0	0	22	1.0060129	-69.173245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26504	1	20.07	4.67	0	0	22	1.005911	-69.184236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26505	1	35.63	12.61	0	0	22	1.00606	-58.431788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26506	1	26.84	3.64	0	0	22	1.0069503	-58.967358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26507	1	42.09	6.75	0	0	22	0.9993708	-59.900261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26508	1	52.31	8.6	0	0	22	1.0149718	-57.18067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26509	1	23.75	6.95	0	0	22	1.0255605	-56.992438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26510	1	23.75	0.95	0	0	22	1.0124496	-58.552433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26511	1	47.5	5.83	0	0	22	1.0197254	-57.685064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26512	1	25.93	12.82	0	0	22	1.0091981	-58.54773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26513	1	0	0	0	0	22	1.0093982	-58.532461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26514	1	17.41	4.37	0	0	22	1.0468664	-49.686957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26515	1	0	0	0	0	22	1.029554	-51.436382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26516	1	13.21	4.8	0	0	22	1.0294773	-51.443256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26517	1	0	0	0	0	22	1.0387646	-50.503178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26518	1	11.73	2.8	0	0	22	1.0387124	-50.509624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26519	1	24.09	5.52	0	0	22	1.0081261	-59.003838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26520	1	24.09	5.64	0	0	22	1.0243605	-56.088173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26521	1	24.09	8.43	0	0	22	1.0242025	-56.100932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26522	1	0	0	0	0	22	1.0108298	-58.476837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26523	1	0	0	0	0	22	1.0108298	-58.476837	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26524	1	0	0	0	0	22	1.0108298	-58.476837	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26525	1	0	0	0	0	22	1.0108298	-58.476837	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26526	1	27.78	5.24	0	0	22	1.0107173	-58.492911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26527	1	0	0	0	0	22	1.0109424	-58.460462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26528	1	20.69	1.19	0	0	22	1.0065314	-58.941507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26529	1	46.78	27.18	0	0	22	1.017809	-57.13432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26530	1	22.55	4.18	0	0	22	1.0246277	-56.603305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26531	1	41.41	11.16	0	0	22	1.0162054	-56.104522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26532	1	18.86	7.54	0	0	22	1.0102983	-57.056247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26533	1	53.9	19.86	0	0	22	1.0233024	-57.775746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26534	1	0	0	0	0	22	1.0236721	-57.743632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26535	1	28.24	12.22	0	0	22	1.0348217	-54.143174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26536	1	53.24	2.09	0	0	22	1.0256039	-57.211614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26537	1	28.21	2.5	0	0	22	1.0136751	-58.39994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26538	1	47.74	22.82	0	0	22	1.0182916	-57.370051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26539	1	23.82	5.99	0	0	22	1.0161161	-57.955953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26540	1	44.51	21.29	0	0	22	1.0272215	-56.777614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26541	1	0	0	0	0	22	1.0275427	-56.754743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26542	1	47.82	7.69	0	0	22	1.0261586	-57.216815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26543	1	0	0	0	0	22	1.0263408	-57.187037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26544	1	31.5	7.86	0	0	22	1.0169913	-55.134473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26545	1	31.67	15.09	0	0	22	1.0212851	-56.503054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26546	1	25.67	5.19	0	0	22	1.0222459	-55.827782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26547	1	33.84	9.61	0	0	22	1.0261644	-54.918748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26548	1	56.75	14.85	0	0	22	1.024431	-56.558882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26549	1	0	0	0	0	22	1.0247086	-56.52738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26550	1	59.5	5.72	0	0	22	1.0462459	-53.448675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26551	1	41.2	8.52	0	0	22	1.0383	-53.938824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26552	1	0	0	0	0	22	1.0402472	-54.233771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26553	1	44.5	8.66	0	0	22	1.0400679	-54.258195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26554	1	23.02	2.41	0	0	22	1.0249908	-56.9161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26555	1	77.25	17.14	0	0	22	1.015393	-56.989767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26556	1	0	0	0	0	22	1.02782	-55.956571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26557	1	91.95	44.81	0	0	22	1.027079	-56.008108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26558	1	0	0	0	0	22	1.0481331	-50.133091	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26559	1	0	0	0	0	22	1.0399223	-53.224011	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26560	1	0	0	0	0	22	1.0362145	-55.801205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26561	1	69.97	19.8	0	0	22	1.0395364	-53.263372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26562	1	0	0	0	0	22	1.0403799	-53.292665	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26563	1	39.48	6.45	0	0	22	1.0233284	-57.391291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26564	1	37.35	17.5	0	0	22	1.0427043	-53.442508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26565	1	0	0	0	0	22	1.0470739	-51.784098	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26566	1	0	0	0	0	22	1.0517749	-52.909951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26567	1	27.25	5.01	0	0	22	1.0494495	-53.472983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26568	1	0	0	0	0	22	1.0516396	-52.940458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26569	1	0	0	0	0	22	1.0516396	-52.940458	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26570	1	0	0	0	0	22	1.0472739	-51.743099	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26571	1	0	0	0	0	22	1.0470739	-51.784098	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26572	1	62.82	39.01	0	0	22	1.0237011	-54.954984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26573	1	69.75	17.97	0	0	22	1.0200521	-55.794071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26574	1	12.29	3.59	0	0	22	1.0410841	-54.038193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26575	1	24.03	9.42	0	0	22	1.0195981	-55.700373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26576	1	27.26	8.95	0	0	22	1.0194409	-55.715886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26577	1	65.76	15.35	0	0	22	1.0269719	-56.870178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26578	1	0	0	0	0	22	1.0272721	-56.833204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26579	1	85.94	13.59	0	0	22	1.0194381	-57.465497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26580	1	32.71	8.28	0	0	22	1.0127859	-56.477208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26581	1	0	0	0	0	22	1.0129524	-56.459137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26582	1	77.61	5.93	0	0	22	1.0264836	-57.067773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26583	1	0	0	0	0	22	1.0234447	-55.179481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26584	1	65.7	19.4	0	0	22	1.0230383	-55.219336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26585	1	79.97	20.43	0	0	22	1.0229147	-57.543417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26586	1	0	0	0	0	22	1.0287438	-55.697103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26587	1	25.84	9	0	0	22	1.0285894	-55.712602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26588	1	0	0	0	110.55	22	1.0334035	-58.089759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26589	1	53.96	23.21	0	0	22	1.0330178	-58.117104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26590	1	55	5.81	0	0	22	1.0120266	-54.694865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26591	1	42.79	13.89	0	0	22	1.0346257	-54.682254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26592	1	35.43	2.17	0	0	22	1.0254812	-56.032022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26593	1	45.13	9.32	0	0	22	1.019509	-55.59001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26594	1	24.03	5.43	0	0	22	1.0263107	-54.720933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26595	1	0	0	0	0	22	1.0264284	-54.706234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26596	1	59.56	7.42	0	0	22	1.0199665	-52.618867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26597	1	65.14	32.24	0	0	22	1.0123368	-53.440689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26598	1	63.98	8.12	0	0	22	1.0150418	-53.401396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26599	1	77.19	13.31	0	0	22	1.0246441	-54.217192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26600	1	0	0	0	0	22	1.0251135	-53.810048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26601	1	95.78	22.26	0	0	22	1.0246535	-53.870158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26602	1	0	0	0	0	22	1.0341722	-54.431857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26603	1	18.05	0.89	0	0	22	1.0341229	-54.442999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26604	1	62.62	5.73	0	0	22	1.0236202	-57.486994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26605	1	46.82	21.18	0	0	22	1.018645	-57.354504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26606	1	63.19	10.32	0	0	22	1.0373154	-55.334686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26607	1	76.92	34.37	0	0	22	1.0282575	-51.981915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26608	1	0	0	0	0	22	1.0370937	-52.171316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26609	1	26.23	3.15	0	0	22	1.0369979	-52.185172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26610	1	42.13	7.36	0	0	22	1.0127033	-54.085167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26611	1	56.72	19.51	0	0	22	1.0332992	-53.813703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26612	1	0	0	0	95.45	22	1.0423236	-51.422456	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26613	1	0	0	0	0	22	1.0475341	-52.887886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26614	1	66.83	22.09	0	0	22	1.0419701	-51.455957	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26615	1	22.5	7.75	0	0	22	1.0374719	-51.762205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26616	1	0	0	0	0	22	1.0334042	-59.318733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26617	1	22.5	7.47	0	0	22	1.033262	-59.3316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26618	1	0	0	0	0	22	1.0293396	-59.399394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26619	1	13.75	5.61	0	0	22	1.0292488	-59.406097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26620	1	38.22	9.81	0	0	22	1.0243339	-58.901653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26621	1	27.5	3.81	0	48.84	22	1.0404379	-59.831649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26622	1	35.54	9.08	0	0	22	1.0004279	-57.248927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26623	1	44.63	18.52	0	0	22	0.985795	-58.802407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26624	1	13.95	3.72	0	0	22	0.9952646	-58.560213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26625	1	20.65	4.43	0	0	22	0.995152	-58.573412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26626	1	0	0	0	0	22	0.9888377	-58.63369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26627	1	20.74	7.05	0	0	22	0.9887091	-58.644961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26628	1	0	0	0	0	22	0.9965867	-57.706378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26629	1	20.65	4.29	0	0	22	0.9964976	-57.718972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26630	1	0	0	0	-122.62	22	1.0352083	-52.124074	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26631	1	87.57	18.82	0	0	22	1.0385081	-54.538021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26632	1	0	0	0	0	22	1.0377313	-52.023878	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26633	1	15.48	4.2	0	0	22	0.9863153	-58.770636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26634	1	0	0	0	0	22	0.9863992	-58.761947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26635	1	0	0	0	0	22	0.989751	-58.673296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26636	1	0	0	0	0	22	0.989751	-58.673296	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26637	1	0	0	0	0	22	0.989751	-58.673296	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26638	1	0	0	0	0	22	0.989751	-58.673296	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26639	1	0	0	0	0	22	0.98986	-58.661176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26640	1	21.96	4.99	0	0	22	0.9896362	-58.68707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26641	1	15.48	3.81	0	0	22	0.9877828	-58.879238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26642	1	12.88	1.78	0	0	22	1.0289508	-56.673991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26643	1	18.28	3.65	0	0	22	1.0311154	-55.913596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26644	1	18.28	4.15	0	0	22	1.0285707	-57.111767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26645	1	13.95	1.95	0	0	22	1.0192565	-57.312194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26646	1	0	0	0	0	22	1.0193116	-57.304525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26647	1	0	0	0	0	22	1.0353782	-53.014953	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26648	1	58.43	13.66	0	0	22	1.04068	-54.524406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26649	1	0	0	0	0	22	1.037392	-52.81185	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26650	1	55.04	13.73	0	0	22	1.0243056	-56.316186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26651	1	0	0	0	0	22	1.0245701	-56.286015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26652	1	15.51	3.01	0	0	22	1.0289627	-55.883191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26653	1	24.71	7.13	0	0	22	1.0296638	-55.751588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26654	1	0	0	0	0	22	1.0297941	-55.737985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26655	1	40.23	8.11	0	0	22	1.0127062	-57.619042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26656	1	37.59	15.17	0	0	22	1.0201444	-57.495295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26657	1	0	0	0	0	22	1.0203942	-57.475153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26658	1	0	0	0	0	22	0.9948897	-59.095955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26659	1	88.48	16.46	0	0	22	0.9945403	-59.145622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26660	1	42.9	8.16	0	0	22	0.9888849	-59.570949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26661	1	27.38	2.66	0	0	22	1.0055222	-58.346547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26662	1	27.29	9.1	0	0	22	0.9979268	-57.736548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26663	1	21.89	4.43	0	0	22	0.9908515	-58.739522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26664	1	23.76	9.56	0	0	22	1.0067643	-56.463977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26665	1	0	0	0	0	22	1.0069356	-56.450743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26666	1	15.23	2.6	0	0	22	0.9979341	-57.804982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26667	1	0	0	0	0	22	0.9980068	-57.795887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26668	1	14.65	4.56	0	0	22	0.9888372	-58.681369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26669	1	33.41	11.53	0	0	22	0.9975305	-58.316172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26670	1	26.76	8.88	0	0	22	1.0158584	-56.816336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26671	1	0	0	0	0	22	1.016018	-56.800164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26672	1	37.38	11.82	0	0	22	0.9853534	-59.58093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26673	1	41.6	6.42	0	0	22	0.9843954	-59.845032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26674	1	41.07	2.09	0	0	22	0.9890075	-59.224858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26675	1	0	0	0	0	22	1.0183199	-57.676012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26676	1	34.23	13	0	0	22	1.0180737	-57.69606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26677	1	12.09	7.67	0	0	22	1.0276004	-53.961704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26678	1	19.32	4.77	0	0	22	1.0340743	-59.222949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26679	1	47.21	9.36	0	81.84	22	1.0422407	-59.43729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26680	1	18.59	2.41	0	0	22	1.0380224	-58.847093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26681	1	0	0	0	0	22	1.0257101	-55.853666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26682	1	10.04	3.69	0	0	22	1.0256467	-55.85962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26683	1	21.77	4.5	0	0	22	1.0335358	-67.626873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26684	1	10.58	3.22	0	37.77	22	1.0410708	-67.861893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26685	1	0	0	0	0	22	1.0325202	-62.709023	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26686	1	0	0	0	0	22	1.0412023	-64.742702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26687	1	19.19	4.67	0	0	22	1.0324244	-62.720188	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26688	1	0	0	0	0	22	1.0363643	-66.415494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26689	1	10.1	1.23	0	0	22	1.036325	-66.420845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26690	1	18.45	5.77	0	0	22	1.0324942	-69.082586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26691	1	0	0	0	0	22	1.0325991	-69.073465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26692	1	0	0	0	52.83	22	1.0390302	-72.394611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26693	1	43.87	3.71	0	0	22	1.0388737	-72.421541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26694	1	18.92	1.57	0	0	22	1.0051767	-71.744378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26695	1	14.67	7.92	0	0	22	1.0320403	-66.648329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26696	1	0	0	0	0	22	1.0321615	-66.639973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26697	1	98.48	17.64	0	0	22	1.0137942	-58.100579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26698	1	22.4	8.26	0	0	22	1.0096746	-58.640151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26699	1	36.26	12.27	0	0	22	1.019328	-57.484325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26700	1	102.19	37.38	0	0	22	1.0146053	-57.458624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26701	1	50.1	17.05	0	0	22	1.0196424	-58.538259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26702	1	7.25	1.42	0	0	22	1.0271625	-55.668182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26703	1	61.48	30.63	0	0	22	1.0129041	-58.425421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26704	1	0	0	0	0	22	1.013429	-58.390884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26705	1	0	0	0	0	22	1.0325218	-56.677112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26706	1	26.07	7.32	0	0	22	1.0323801	-56.691327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26707	1	0	0	0	102.35	22	1.0392364	-53.565809	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26708	1	0	0	0	0	22	1.0281461	-56.145918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26709	1	68.75	23.65	0	0	22	1.0388154	-53.606709	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26710	1	28.96	11.93	0	0	22	1.0254194	-56.723971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26711	1	76.78	10.64	0	0	22	1.026204	-56.257473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26712	1	35.79	10.32	0	0	22	1.0300211	-55.582642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26713	1	0	0	0	0	22	1.039645	-53.746474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26714	1	56.22	26.76	0	0	22	1.0392011	-53.776808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26715	1	0	0	0	0	22	1.0315603	-56.086483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26716	1	20.17	3.9	0	0	22	1.0314623	-56.097858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26717	1	0	0	0	117.44	22	1.0344965	-59.393152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26718	1	95.43	38.92	0	0	22	1.0338398	-59.44408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26719	1	25.43	5.53	0	0	22	1.0332053	-56.917952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26720	1	69.56	19.72	0	0	22	1.036414	-54.42526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26721	1	25.43	8.73	0	0	22	1.0293265	-57.471965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26722	1	36.99	11.95	0	0	22	1.0298034	-57.654038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26723	1	0	0	0	0	22	1.03476	-55.201624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26724	1	33.42	13.64	0	0	22	1.0345393	-55.218871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26725	1	0	0	0	0	22	1.0109793	-58.152178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26726	1	60.04	14.02	0	0	22	1.0106649	-58.187347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26727	1	26.99	5.16	0	0	22	1.0297301	-58.441164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26728	1	26.99	2	0	0	22	1.0090236	-58.036418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26729	1	26.99	11.65	0	0	22	1.0294424	-55.923526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26730	1	0	0	0	0	22	1.0296319	-55.908292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26731	1	22.4	3.06	0	0	22	0.9958213	-70.877127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26732	1	18.63	3.87	0	0	22	1.0332126	-68.50514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26733	1	18.63	7.22	0	0	22	1.03308	-68.515349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26734	1	18.15	4.33	0	0	22	0.9928847	-73.550716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26735	1	21.67	3.89	0	0	22	0.990839	-71.987218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26736	1	0	0	0	0	22	0.9909282	-71.974828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26737	1	36.29	10.15	0	0	22	0.9888684	-73.088427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26738	1	0	0	0	0	22	1.0001065	-69.743533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26739	1	22.63	6.5	0	0	22	0.9999852	-69.757341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26740	1	0	0	0	0	22	1.0277796	-64.257929	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26741	1	0	0	0	0	22	1.0114871	-67.891515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26742	1	0	0	0	0	22	1.0075192	-68.971285	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26743	1	0	0	0	0	22	1.0075192	-68.971285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26744	1	60.78	6.15	0	0	22	1.0275401	-64.291177	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26745	1	0	0	0	0	22	0.9978531	-69.766115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26746	1	31.61	3.52	0	0	22	0.9977351	-69.783888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26747	1	25.36	8.7	0	0	22	1.0008905	-69.298642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26748	1	25.91	4.26	0	0	22	0.9987534	-68.745292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26749	1	0	0	0	0	22	0.9760624	-69.572854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26750	1	36.22	6.77	0	0	22	0.9758963	-69.593815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26751	1	0	0	0	0	22	0.9840803	-69.452175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26752	1	15.77	3.61	0	0	22	0.9839995	-69.461654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26753	1	46.22	15.3	0	0	22	1.0342018	-68.284935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26754	1	0	0	0	0	22	1.0175801	-70.070283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26755	1	23.72	6.04	0	0	22	1.0174652	-70.083385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26756	1	23.72	9.46	0	0	22	1.0128702	-72.615417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26757	1	21.26	7.34	0	0	22	0.9650458	-65.725273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26758	1	0	0	0	0	22	0.965779	-64.989323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26759	1	19.07	3.44	0	0	22	0.9656857	-65.001674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26760	1	13.07	2.43	0	0	22	0.9704895	-63.415447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26761	1	25.98	7.56	0	35.19	22	1.0420869	-62.469189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26762	1	16.42	4.39	0	0	22	1.0126013	-75.151211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26763	1	15.76	1.96	0	0	22	1.0297287	-70.349415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26764	1	0	0	0	0	22	1.022579	-71.642955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26765	1	13.73	3.12	0	0	22	1.0225116	-71.651529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26766	1	13.73	3.37	0	0	22	1.029417	-70.411312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26767	1	0	0	0	0	22	1.0294864	-70.404373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26768	1	0	0	0	0	22	1.0161949	-71.738397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26769	1	23.8	5.03	0	0	22	1.0160815	-71.750918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26770	1	8.39	4.93	0	0	22	1.0091603	-72.254586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26771	1	26.43	6.67	0	0	22	1.0074589	-62.333644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26772	1	60.71	12.06	0	0	22	0.9894567	-64.775172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26773	1	0	0	0	187.51	22	1.0460367	-52.781129	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26774	1	0	0	0	0	22	1.0366534	-55.382633	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26775	1	0	0	0	0	22	1.0151856	-61.011236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26776	1	0	0	0	0	22	1.0024742	-68.696554	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26777	1	0	0	0	0	22	1.0024742	-68.696554	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26778	1	0	0	0	0	22	1.0361786	-55.503322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26779	1	68.8	20.13	0	0	22	1.0456511	-52.818072	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26780	1	54.85	6.21	0	0	22	1.0056404	-62.435679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26781	1	28.96	6.62	0	0	22	1.0111307	-61.625182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26782	1	0	0	0	73.74	22	1.0341774	-65.99126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26783	1	38.13	11.22	0	0	22	1.0339679	-66.012931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26784	1	20.45	9.01	0	0	22	1.002875	-63.202609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26785	1	0	0	0	0	22	1.0102246	-63.426695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26786	1	34.11	3.74	0	0	22	1.0100895	-63.446042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26787	1	20.45	7.1	0	0	22	1.0040443	-62.785807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26788	1	0	0	0	0	22	1.012726	-59.247849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26789	1	28.16	17.39	0	0	22	1.0124752	-59.261231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26790	1	87.41	14.77	0	0	22	1.0260992	-57.49496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26791	1	31.23	19.5	0	69.41	22	1.0374097	-58.35199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26792	1	28.85	5.68	0	0	22	1.0345828	-57.082479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26793	1	31.52	3.69	0	0	22	1.0294318	-57.731749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26794	1	60.09	4.44	0	0	22	1.0324443	-58.184144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26795	1	0	0	0	0	22	1.0326184	-58.150827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26796	1	17.53	5.14	0	0	22	1.0244401	-59.531824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26797	1	17.53	2.38	0	0	22	1.039362	-58.251656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26798	1	0	0	0	0	22	1.0319583	-55.681335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26799	1	24.64	0.87	0	0	22	1.0318836	-55.696382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26800	1	0	0	0	47.58	22	1.0353879	-58.064097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26801	1	23.04	3.39	0	0	22	1.0353078	-58.076976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26802	1	30.38	5.72	0	0	22	1.0354408	-58.659215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26803	1	0	0	0	0	22	1.0185388	-60.606214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26804	1	15.19	7.73	0	0	22	1.0184147	-60.614975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26805	1	15.19	4.33	0	0	22	1.0107457	-61.642269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26806	1	38.71	9.52	0	0	22	1.0336983	-55.534571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26807	1	18.35	4.59	0	0	22	0.992849	-64.572038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26808	1	24.23	3.83	0	0	22	1.0147143	-60.973494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26809	1	29.76	5.99	0	0	22	1.0103636	-61.628775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26810	1	0	0	0	0	22	1.0061855	-62.157221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26811	1	95.14	21.71	0	0	22	1.0056694	-62.211677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26812	1	31.87	6.32	0	0	22	1.0038204	-62.545594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26813	1	0	0	0	0	22	1.041	-62.354952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26814	2	0	0	0	0	22	1.0104341	-58.981255	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26815	2	0	0	0	0	22	1.0079301	-58.262038	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26816	1	0	0	0	0	22	1.0379959	-62.662443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26817	1	0	0	0	0	22	1.041	-62.354952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26818	1	0	0	0	0	22	1.057	-48.055506	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26819	1	0	0	0	0	22	1.0534012	-49.540762	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26820	1	0	0	0	0	22	1.0363541	-51.983171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26821	1	0	0	0	0	22	1.0181355	-55.078266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26822	1	0	0	0	0	22	1.0181355	-55.078266	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26823	2	0	0	0	0	22	1.004637	-46.653991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26824	2	0	0	0	0	22	1.0045	-47.101899	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26825	2	0	0	0	0	22	1.0084355	-46.974871	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26826	2	0	0	0	0	22	1.0031854	-46.867297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26827	2	0	0	0	0	22	1.0054043	-47.40255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26828	1	0	0	0	0	22	1.0538033	-48.355542	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26829	1	0	0	0	0	22	1.057	-48.055506	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26830	1	0	0	0	-470.19	22	1.0432867	-61.264877	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26831	1	0	0	0	0	22	1.042014	-63.719143	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26832	1	0	0	0	0	22	1.0413009	-66.128249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26833	2	0	0	0	0	22	1.03	-60.285726	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26834	2	0	0	0	0	22	1.0345	-60.508207	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26835	2	0	0	0	0	22	1.03	-60.393028	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26836	1	0	0	0	0	22	1.0410426	-64.022934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26837	1	0	0	0	0	22	1.047119	-61.26709	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26838	2	0	0	0	0	22	1.0438205	-50.448536	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26839	1	0	0	0	0	22	1.0421331	-52.403571	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26840	1	0	0	0	0	22	1.0425281	-53.489173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26841	1	0	0	0	0	22	1.0449961	-50.414805	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26842	1	0	0	0	0	22	1.040662	-52.70091	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26843	1	0	0	0	0	22	1.0166632	-58.352312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26844	2	0	0	0	0	22	1.0495666	-58.175192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26845	2	0	0	0	0	22	1.0495411	-58.222163	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26846	1	0	0	0	0	22	1.0166193	-58.361706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26847	1	0	0	0	0	22	1.0166632	-58.352312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26848	1	0	0	0	-603.02	22	1.0470001	-47.77076	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26849	1	0	0	0	0	22	1.0520749	-48.788318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26850	1	0	0	0	0	22	1.0477005	-47.026705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26851	1	0	0	0	0	22	1.0458307	-46.111165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26852	1	0	0	0	0	22	1.0458307	-46.111165	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26853	2	0	0	0	0	22	1.0326495	-46.460255	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26854	2	0	0	0	0	22	1.0335953	-46.201443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26855	2	0	0	0	0	22	1.0329216	-46.406514	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26856	2	0	0	0	0	22	1.0335944	-46.206583	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26857	1	0	0	0	0	22	1.049457	-48.321209	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26858	1	0	0	0	0	22	1.0506207	-49.111691	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26859	2	0	0	0	0	22	1.0379111	-55.736726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26860	1	0	0	0	95.02	22	1.0377706	-55.74608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26861	2	0	0	0	0	22	1.0311337	-63.93815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26862	1	0	0	0	0	22	1.0311337	-63.93815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26863	2	0	0	0	0	22	1.0392898	-48.458489	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26864	2	0	0	0	0	22	1.0364874	-51.478908	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26865	1	0	0	0	0	22	1.0222721	-54.401586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26866	1	0	0	0	-418.11	22	1.0410397	-48.168098	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26867	1	0	0	0	0	22	1.036348	-51.647453	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26868	1	0	0	0	109.8	22	1.0401703	-55.100664	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26869	2	0	0	0	0	22	1.0420001	-57.97173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26870	1	0	0	0	0	22	1.0398368	-54.994583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26871	1	0	0	0	0	22	1.0401703	-55.100664	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26872	1	0	0	0	0	22	1.0436589	-63.321378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26873	2	0	0	0	0	22	1.0089999	-62.178263	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26874	1	0	0	0	0	22	1.0431994	-63.36026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26875	1	0	0	0	0	22	1.0518782	-48.905752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26876	2	0	0	0	0	22	1.0045	-47.568052	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26877	2	0	0	0	0	22	1.0045	-47.963747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26878	2	0	0	0	0	22	1.0045	-47.490731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26879	2	0	0	0	0	22	1.0045	-47.283317	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26880	2	0	0	0	0	22	1.0045	-46.859408	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26881	2	0	0	0	0	22	1.0045	-46.897291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26882	2	0	0	0	0	22	1.008	-48.853589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26883	1	0	0	0	0	22	1.0497114	-49.181027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26884	1	0	0	0	0	22	1.0518782	-48.905752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26885	2	0	0	0	0	22	1.0374033	-60.600402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26886	1	0	0	0	0	22	1.0371042	-60.747603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26887	1	0	0	0	0	22	1.062	-52.102697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26888	2	0	0	0	0	22	1.0083725	-47.075859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26889	2	0	0	0	0	22	1.0089999	-49.655092	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26890	2	0	0	0	0	22	1.0116078	-46.5918	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26891	1	0	0	0	0	22	1.0574377	-52.483161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26892	1	0	0	0	0	22	1.062	-52.102697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26893	1	0	0	0	0	22	1.049	-49.065115	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26894	1	0	0	0	0	22	1.0445093	-49.964352	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26895	1	0	0	0	0	22	1.0426139	-50.039975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26896	2	0	0	0	0	22	1.0476338	-48.353317	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26897	2	0	0	0	0	22	1.0484929	-48.791778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26898	2	0	0	0	0	22	1.047831	-48.435836	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26899	2	0	0	0	0	22	1.049	-49.065115	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26900	2	0	0	0	0	22	1.0486936	-48.893003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26901	2	0	0	0	0	22	1.05029	-48.403135	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26902	1	0	0	0	0	22	1.0433292	-50.109228	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26903	1	0	0	0	0	22	1.0445093	-49.964352	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26904	1	0	0	0	0	22	1.0373248	-62.198278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26905	2	0	0	0	0	22	1.0373248	-62.198278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26906	1	0	0	0	0	22	1.0373248	-62.198278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26907	1	0	0	0	0	22	1.0351831	-52.059379	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26908	1	0	0	0	0	22	1.0438456	-53.249343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26909	2	0	0	0	0	22	1.0351831	-52.059379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26910	1	0	0	0	0	22	1.0375941	-51.75126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26911	1	0	0	0	0	22	1.0351831	-52.059379	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26912	2	0	0	0	0	22	1.0485811	-49.350958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26913	1	0	0	0	0	22	1.0485811	-49.350958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26914	2	0	0	0	0	22	1.0389006	-63.610358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26915	2	0	0	0	0	22	1.0389616	-63.600496	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26916	2	0	0	0	0	22	1.04	-63.12966	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26917	1	0	0	0	0	22	1.0389616	-63.600496	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26918	1	0	0	0	0	22	1.0386762	-63.671558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26919	1	0	0	0	0	22	1.0389006	-63.610358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26920	1	0	0	0	0	22	1.0450183	-53.565205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26921	2	0	0	0	0	22	1.027	-51.039628	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26922	2	0	0	0	0	22	1.027	-51.541195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26923	2	0	0	0	0	22	1.027	-50.929362	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26924	1	0	0	0	0	22	1.0431055	-53.747621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26925	1	0	0	0	0	22	1.0450183	-53.565205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26926	1	0	0	0	0	22	1.0410705	-50.095867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26927	2	0	0	0	0	22	1.045	-47.241598	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26928	2	0	0	0	0	22	1.045	-47.665906	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26929	2	0	0	0	0	22	1.045	-47.298786	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26930	1	0	0	0	0	22	1.0397561	-50.346146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26931	1	0	0	0	0	22	1.0410705	-50.095867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26932	1	0	0	0	0	22	1.039	-53.060629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26933	2	0	0	0	0	22	1.0190786	-50.932645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26934	2	0	0	0	0	22	1.018317	-50.109538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26935	1	0	0	0	0	22	1.0384755	-53.333224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26936	1	0	0	0	0	22	1.039	-53.060629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26937	1	0	0	0	0	22	1.0434627	-49.353296	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26938	1	0	0	0	0	22	1.0333692	-52.087382	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26939	1	0	0	0	0	22	1.0066536	-56.728562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26940	2	0	0	0	0	22	1.0254789	-48.545056	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26941	2	0	0	0	0	22	1.0210422	-48.342236	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26942	2	0	0	0	0	22	1.0221198	-48.909885	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26943	1	0	0	0	0	22	1.0320337	-52.32541	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26944	1	0	0	0	0	22	1.0333692	-52.087382	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26945	2	0	0	0	0	22	1.043	-55.239761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26946	1	0	0	0	0	22	1.0424837	-55.335193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26947	1	0	0	0	0	22	1.034	-60.996304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26948	2	0	0	0	0	22	1.0353873	-59.955905	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26949	2	0	0	0	0	22	1.034	-60.996304	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26950	1	0	0	0	0	22	1.033572	-61.105221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26951	1	0	0	0	0	22	1.034	-60.996304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26952	1	0	0	0	-171.95	22	1.0421395	-51.974475	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26953	1	0	0	0	0	22	1.0462529	-53.860234	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26954	1	0	0	0	0	22	1.0331552	-57.792304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26955	1	0	0	0	0	22	1.0361133	-56.752346	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26956	1	0	0	0	0	22	1.0361133	-56.752346	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26957	2	0	0	0	0	22	1.0462529	-53.860234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26958	2	0	0	0	0	22	1.0462529	-53.860234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26959	1	0	0	0	0	22	1.0462529	-53.860234	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26960	2	0	0	0	0	22	1.0421395	-51.974475	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26961	2	0	0	0	0	22	1.0421395	-51.974475	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26962	1	0	0	0	0	22	1.0421395	-51.974475	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26963	1	0	0	0	0	22	1.0449242	-54.299111	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26964	1	0	0	0	0	22	1.0472787	-51.458232	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26965	1	0	0	0	0	22	1.040689	-68.883418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26966	2	0	0	0	0	22	1.045	-67.89309	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26967	1	0	0	0	0	22	1.0403893	-68.916971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26968	1	0	0	0	0	22	1.053	-66.49243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26969	2	0	0	0	0	22	1.0135007	-62.33862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26970	2	0	0	0	0	22	1.0136688	-64.496297	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26971	1	0	0	0	0	22	1.0507094	-66.675076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26972	1	0	0	0	0	22	1.053	-66.49243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26973	1	0	0	0	0	22	1.033	-64.950929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26974	2	0	0	0	0	22	1.033	-64.950929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26975	2	0	0	0	0	22	1.033	-64.950929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26976	1	0	0	0	0	22	1.033	-64.950929	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26977	2	0	0	0	0	22	1.0153256	-62.152055	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26978	2	0	0	0	0	22	1.0172328	-60.4778	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26979	2	0	0	0	0	22	1.033	-64.950929	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26980	1	0	0	0	0	22	1.0304809	-65.163405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26981	1	0	0	0	0	22	1.033	-64.950929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26982	1	0	0	0	0	22	1.042516	-52.62711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26983	2	0	0	0	0	22	1.054	-48.509976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26984	2	0	0	0	0	22	1.054	-50.460084	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26985	1	0	0	0	0	22	1.0413438	-52.797335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26986	1	0	0	0	0	22	1.042516	-52.62711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26987	2	0	0	0	0	22	0.9983233	-67.939985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26988	1	0	0	0	0	22	0.9983233	-67.939985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26989	1	0	0	0	-1599.68	22	1.039	-50.261279	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26990	1	0	0	0	0	22	1.0387789	-52.893544	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26991	1	0	0	0	0	22	1.0374734	-56.281907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26992	1	0	0	0	0	22	1.0392288	-53.829285	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26993	1	0	0	0	0	22	1.0392288	-53.829285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26994	2	0	0	0	0	22	1.0488003	-47.75933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26995	2	0	0	0	0	22	1.0457279	-48.580871	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26996	2	0	0	0	0	22	1.0470716	-48.209512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26997	2	0	0	0	0	22	1.0442649	-48.955138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26998	2	0	0	0	0	22	1.0468006	-48.282685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26999	2	0	0	0	0	22	1.0448082	-48.825797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27000	1	0	0	0	0	22	1.0391024	-53.068912	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27001	1	0	0	0	0	22	1.0387789	-52.893544	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27002	1	0	0	0	0	22	1.0312634	-67.62016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27003	2	0	0	0	0	22	1.0312613	-67.623865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27004	2	0	0	0	0	22	1.0312879	-67.577881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27005	1	0	0	0	0	22	1.0312613	-67.623865	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27006	2	0	0	0	0	22	1.0512503	-67.140004	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27007	1	0	0	0	0	22	1.0312246	-67.630014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27008	1	0	0	0	0	22	1.0312634	-67.62016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27009	1	0	0	0	-532.8	22	1.0386747	-64.421185	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27010	1	0	0	0	0	22	1.0415392	-67.33888	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27011	1	0	0	0	0	22	1.0407796	-68.597264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27012	1	0	0	0	0	22	1.0417893	-67.508417	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27013	1	0	0	0	0	22	1.0417893	-67.508417	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27014	2	0	0	0	0	22	1.0295158	-64.02955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27015	2	0	0	0	0	22	1.0293078	-64.050192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27016	1	0	0	0	0	22	1.040989	-67.670689	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27017	1	0	0	0	0	22	1.0415392	-67.33888	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27018	1	0	0	0	0	22	1.0276712	-65.271758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27019	2	0	0	0	0	22	1.0276712	-65.271758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27020	2	0	0	0	0	22	1.0276712	-65.271758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27021	1	0	0	0	0	22	1.0276712	-65.271758	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27022	1	0	0	0	0	22	1.0276712	-65.271758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27023	1	0	0	0	27.81	22	1.0369999	-55.907759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27024	2	0	0	0	0	22	1.0237755	-53.916129	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27025	1	0	0	0	0	22	1.0358636	-55.968881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27026	1	0	0	0	0	22	1.0442358	-65.205998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27027	2	0	0	0	0	22	1.0495	-62.292148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27028	1	0	0	0	0	22	1.0434831	-65.302741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27029	1	0	0	0	0	22	1.038	-60.03921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27030	2	0	0	0	0	22	1.0344089	-55.471485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27031	1	0	0	0	0	22	1.0374086	-60.37502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27032	2	0	0	0	0	22	1.0420001	-63.858169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27033	1	0	0	0	0	22	1.041112	-63.937349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27034	2	0	0	0	0	22	1.0449812	-46.998425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27035	1	0	0	0	0	22	1.04463	-47.193708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27036	1	0	0	0	-380.43	22	1.043	-58.385288	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27037	1	0	0	0	0	22	1.0428972	-60.458679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27038	1	0	0	0	0	22	1.043486	-63.140059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27039	2	0	0	0	0	22	1.0475313	-57.659643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27040	1	0	0	0	0	22	1.0410861	-60.683555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27041	1	0	0	0	0	22	1.0428972	-60.458679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27042	1	0	0	0	0	22	1.051	-46.285666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27043	2	0	0	0	0	22	1.0045	-42.820194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27044	2	0	0	0	0	22	1.0042517	-42.40691	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27045	2	0	0	0	0	22	1.0057544	-41.596609	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27046	1	0	0	0	0	22	1.0493211	-46.626283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27047	1	0	0	0	0	22	1.051	-46.285666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27048	1	0	0	0	-545.09	22	1.038	-52.88657	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27049	1	0	0	0	0	22	1.0376167	-54.951033	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27050	1	0	0	0	0	22	1.0377666	-58.031578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27051	2	0	0	0	0	22	1.0458045	-51.984699	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27052	2	0	0	0	0	22	1.0436409	-52.339326	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27053	2	0	0	0	0	22	1.0466376	-51.888799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27054	2	0	0	0	0	22	1.038	-52.88657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27055	1	0	0	0	0	22	1.0407345	-53.009199	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27056	1	0	0	0	0	22	1.038	-52.88657	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27057	1	0	0	0	0	22	1.0399014	-69.24115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27058	2	0	0	0	0	22	1.0360287	-68.330245	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27059	2	0	0	0	0	22	1.0399014	-69.24115	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27060	1	0	0	0	0	22	1.0395367	-69.266389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27061	1	0	0	0	0	22	1.0399014	-69.24115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27062	1	0	0	0	0	23	1.0378017	-52.649007	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27063	1	0	0	0	0	23	1.0465568	-55.457892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27064	1	52.18	12.74	0	0	23	1.0375224	-52.677975	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27065	1	0	0	0	0	23	1.0237227	-56.442937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27066	1	47.39	12.7	0	0	23	1.0234524	-56.469883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27067	1	0	0	0	0	23	1.0298419	-56.520234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27068	1	41.15	22.54	0	0	23	1.0294796	-56.541271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27069	1	26.89	11.26	0	0	23	1.0243077	-56.625049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27070	1	26.82	10.59	0	0	23	1.0379293	-56.980983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27071	1	17.16	4.18	0	0	23	1.0388736	-56.221765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27072	1	32.92	4.35	0	0	23	1.0398606	-56.040151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27073	1	17.16	11.65	0	0	23	1.0394521	-56.191751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27074	1	31.96	9.61	0	55.1	23	1.037251	-58.531923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27075	1	0	0	0	0	23	1.0371011	-57.640671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27076	1	12.55	4.44	0	0	23	1.0370297	-57.647018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27077	1	25.21	2.05	0	0	23	1.039172	-56.153275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27078	1	53.68	15.36	0	0	23	1.0396911	-56.120154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27079	1	41.09	13.44	0	29.99	23	1.0391935	-56.247471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27080	1	0	0	0	0	23	1.0352541	-55.30273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27081	1	52.06	26.55	0	0	23	1.0348464	-55.327469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27082	1	52.01	4.49	0	0	23	1.0387965	-56.165418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27083	1	18.66	4.15	0	0	23	1.0359211	-54.878542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27084	1	22.76	1.88	0	0	23	1.0373158	-55.983038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27085	1	0	0	0	64.19	23	1.0411563	-53.42683	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27086	1	0	0	0	0	23	1.0371495	-54.914119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27087	1	45.84	10.49	0	0	23	1.0409266	-53.450646	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27088	1	25.15	9.29	0	0	23	1.0213243	-58.013216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27089	1	44.42	7.31	0	0	23	1.0423358	-55.99011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27090	1	0	0	0	0	23	1.0263083	-56.641829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27091	1	27.18	10.89	0	0	23	1.0261312	-56.65707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27092	1	75	33.53	0	0	23	1.0103006	-65.526406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27093	1	17.24	3.54	0	0	23	1.0267757	-67.00361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27094	1	0	0	0	0	23	1.026862	-66.994049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27095	1	0	0	0	0	23	1.0362297	-65.926469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27096	1	52.23	9.56	0	0	23	1.0359912	-65.956052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27097	1	54.09	9.87	0	0	23	1.010004	-66.307604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27098	1	0	0	0	0	23	1.0301026	-67.608742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27099	1	50.18	3.84	0	0	23	1.0299279	-67.63581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27100	1	0	0	0	0	23	1.0356833	-66.201167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27101	1	33.41	10.84	0	0	23	1.0355014	-66.219888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27102	1	44.32	6.33	0	0	23	1.03336	-68.1396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27103	1	100.43	26.74	0	113.5	23	1.0356791	-67.950771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27104	1	102.55	20.84	0	0	23	1.0260885	-67.491364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27105	1	0	0	0	0	23	1.0265177	-67.432336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27106	1	66.93	19.17	0	0	23	1.0337318	-66.260388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27107	1	66.37	6.79	0	0	23	1.0362344	-67.277234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27108	1	33.29	5.84	0	0	23	1.0329676	-68.370167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27109	1	79.06	18.55	0	0	23	1.0274616	-67.85328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27110	1	0	0	0	483.81	23	1.0352816	-55.259104	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27111	1	0	0	0	0	23	1.0380434	-58.730522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27112	1	85.88	12.22	0	0	23	1.04028	-65.198051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27113	1	0	0	0	0	23	1.0432755	-53.354158	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27114	1	0	0	0	0	23	1.0358688	-59.308711	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27115	1	67.36	0.57	0	0	23	1.0382192	-66.869731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27116	1	0	0	0	0	23	1.0287382	-67.752789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27117	1	41.3	5.71	0	0	23	1.0285823	-67.774408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27118	1	92.57	9.74	0	0	23	1.0293797	-68.690465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27119	1	85.59	38.98	0	0	23	1.0247663	-67.631877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27120	1	113.7	29.47	0	0	23	1.0357146	-67.065183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27121	1	70.56	24.29	0	0	23	1.0375211	-65.732784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27122	1	57.35	8.83	0	0	23	1.0223772	-66.360304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27123	1	0	0	0	0	23	1.0315579	-69.07309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27124	1	32.79	2.94	0	0	23	1.0314309	-69.093443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27125	1	51.93	8.68	0	0	23	1.0395413	-66.579353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27126	1	0	0	0	0	23	1.0359958	-70.235637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27127	1	34.64	14.77	0	0	23	1.0357275	-70.255254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27128	1	0	0	0	0	23	1.0291103	-62.416774	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27129	1	34.64	11.58	0	0	23	1.0277809	-68.033565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27130	1	0	0	0	0	23	1.0271426	-66.353125	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27131	1	0	0	0	0	23	1.0271426	-66.353125	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27132	1	0	0	0	0	23	1.0307045	-62.079498	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27133	1	138.39	48	0	0	23	1.0334263	-66.200737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27134	1	76.85	12.75	0	0	23	1.0170309	-72.346485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27135	1	94.51	60.77	0	0	23	1.0134382	-72.294877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27136	1	64.89	8.47	0	0	23	1.0323743	-69.194072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27137	1	60.35	17.85	0	0	23	1.029078	-69.110877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27138	1	14.56	4.53	0	0	23	1.0307175	-67.412263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27139	1	0	0	0	0	23	1.0294058	-70.376455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27140	1	0	0	0	0	23	1.0294058	-70.376455	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27141	1	0	0	0	0	23	1.0294058	-70.376455	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27142	1	0	0	0	0	23	1.0294058	-70.376455	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27143	1	89.56	17.94	0	0	23	1.0289747	-70.424022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27144	1	0	0	0	0	23	1.029853	-70.323331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27145	1	35.77	15.83	0	0	23	1.0365013	-67.240458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27146	1	31.68	3.66	0	0	23	1.0238167	-71.725665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27147	1	14.91	3.71	0	0	23	1.0342892	-69.419579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27148	1	0	0	0	165.52	23	1.0395332	-70.516982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27149	1	29.82	9.09	0	0	23	1.0393713	-70.532696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27150	1	25.28	10.81	0	0	23	1.018737	-72.787879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27151	1	0	0	0	0	23	1.0086222	-74.718254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27152	1	82.6	17.75	0	0	23	1.0082183	-74.766695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27153	1	0	0	0	0	23	1.0178107	-72.607992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27154	1	107.61	51.42	0	0	23	1.0170168	-72.66621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27155	1	0	0	0	0	23	1.0195113	-72.905938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27156	1	146.81	45.41	0	0	23	1.0186417	-72.989713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27157	1	155.77	57.56	0	0	23	1.0258284	-71.309236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27158	1	65.51	15.01	0	250.01	23	1.0346857	-70.866763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27159	1	0	0	0	0	23	1.0230976	-71.374668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27160	1	86.62	35.69	0	0	23	1.0225039	-71.424931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27161	1	0	0	0	0	23	1.0252769	-62.805337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27162	1	0	0	0	0	23	1.0203327	-70.781608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27163	1	0	0	0	0	23	1.0202293	-70.608012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27164	1	0	0	0	0	23	1.0202293	-70.608012	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27165	1	0	0	0	0	23	1.0287623	-62.287242	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27166	1	132.35	37.01	0	0	23	1.0245476	-62.874392	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27167	1	75.76	17.31	0	0	23	1.0109287	-73.868395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27168	1	101.63	35.72	0	0	23	1.0218923	-74.165085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27169	1	0	0	0	0	23	1.0157351	-72.350335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27170	1	32.68	17.18	0	0	23	1.0154568	-72.368167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27171	1	0	0	0	0	23	1.0194795	-72.142421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27172	1	67.66	23.44	0	0	23	1.0190904	-72.178016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27173	1	0	0	0	0	23	1.0155336	-73.579849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27174	1	103.74	11.92	0	0	23	1.0151267	-73.639599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27175	1	30.35	12.96	0	0	23	1.0175362	-72.71992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27176	1	0	0	0	0	23	1.0177281	-72.704451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27177	1	29.64	4.03	0	0	23	1.01302	-72.480786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27178	1	47.95	12.05	0	0	23	1.0150335	-72.903378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27179	1	0	0	0	0	23	1.0152939	-72.873527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27180	1	68.91	14.84	0	0	23	1.0241236	-71.902943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27181	1	29.64	12.33	0	0	23	1.0383269	-70.85611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27182	1	0	0	0	0	23	1.0365219	-69.880727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27183	1	23.25	9.81	0	0	23	1.0363752	-69.89242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27184	1	32.84	3.37	0	148.61	23	1.0394966	-71.20132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27185	1	23.25	9.72	0	0	23	1.0387186	-66.495354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27186	1	0	0	0	0	23	1.0173876	-64.54277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27187	1	19.12	7.27	0	0	23	1.0086538	-65.682044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27188	1	0	0	0	0	23	1.0178522	-64.484118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27189	1	0	0	0	0	23	1.0178522	-64.484118	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27190	1	0	0	0	0	23	1.0175025	-64.532976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27191	1	0	0	0	0	23	1.0173876	-64.54277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27192	1	62.2	13.02	0	0	23	1.0241061	-64.445645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27193	1	57.44	10.22	0	0	23	1.0235447	-64.723684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27194	1	39.25	15.34	0	0	23	1.0118529	-65.569274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27195	1	0	0	0	0	23	1.0218752	-63.110116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27196	1	53.21	8.06	0	0	23	1.0216474	-63.138478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27197	1	0	0	0	0	23	1.0233289	-66.214779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27198	1	61.36	21.57	0	0	23	1.0229354	-66.245404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27199	1	45.8	14.88	0	0	23	1.0089835	-66.054233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27200	1	64.54	3.92	0	0	23	1.0144639	-64.825656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27201	1	0	0	0	0	23	1.0146485	-64.784559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27202	1	26.69	11.64	0	0	23	1.0166838	-65.167422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27203	1	0	0	0	0	23	1.0223239	-66.027467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27204	1	72.12	31.24	0	0	23	1.0218056	-66.06957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27205	1	52.45	11.53	0	0	23	1.0303856	-66.618423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27206	1	44.26	5.12	0	135.52	23	1.0392968	-66.457159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27207	1	48.72	12.07	0	0	23	1.0150653	-64.332072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27208	1	23.75	4.21	0	0	23	1.0153872	-64.756775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27209	1	67.61	2.76	0	0	23	1.0369257	-66.102828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27210	1	44.39	29.45	0	0	23	1.0245683	-67.288886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27211	1	43.29	5.25	0	0	23	1.0230832	-65.619449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27212	1	29.64	10.69	0	0	23	1.0332622	-67.670698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27213	1	0	0	0	0	23	1.0255405	-67.437009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27214	1	39.13	11.09	0	0	23	1.0253375	-67.457122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27215	1	58.34	33.26	0	0	23	1.0202722	-67.024517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27216	1	25.61	9.9	0	0	23	1.0324945	-67.009686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27217	1	35.74	11.89	0	0	23	1.0257643	-67.308072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27218	1	52.73	21.59	0	0	23	1.0145781	-64.49622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27219	1	0	0	0	34.93	23	1.0352455	-55.769942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27220	1	31.58	12.61	0	0	23	1.0350242	-55.786203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27221	1	27.2	5.08	0	0	23	1.0273198	-55.685762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27222	1	0	0	0	0	23	1.0341719	-49.470225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27223	1	31.35	13.74	0	0	23	1.0339681	-49.486574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27224	1	18.42	2.85	0	0	23	1.0358379	-49.185659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27225	1	0	0	0	23.44	23	1.0377631	-50.913077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27226	1	18.42	6.61	0	0	23	1.0376455	-50.923635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27227	1	18.42	4.36	0	0	23	1.0345096	-51.657674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27228	1	0	0	0	0	23	1.0272259	-53.618047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27229	1	44.83	15.55	0	0	23	1.0269284	-53.644411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27230	1	36.45	8.13	0	0	23	1.026515	-54.079224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27231	1	0	0	0	0	23	1.0266988	-54.056636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27232	1	0	0	0	0	23	1.0305041	-54.110856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27233	1	31.66	10.37	0	0	23	1.0303212	-54.127449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27234	1	28.85	7.41	0	0	23	1.0317071	-54.816069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27235	1	0	0	0	0	23	1.031848	-54.800466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27236	1	28.2	4.88	0	0	23	1.0259835	-54.658089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27237	1	28.11	4.14	0	0	23	1.0253156	-55.381614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27238	1	32.74	6.84	0	0	23	1.0282379	-53.829553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27239	1	0	0	0	0	23	1.0386505	-50.58309	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27240	1	40.44	12.53	0	0	23	1.031415	-53.525548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27241	1	0	0	0	0	23	1.0276453	-55.873787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27242	1	0	0	0	0	23	1.0276453	-55.873787	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27243	1	0	0	0	0	23	1.0395324	-50.464823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27244	1	23.58	3.35	0	0	23	1.0333612	-50.202321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27245	1	21.92	3.3	0	0	23	1.0280243	-52.591055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27246	1	22.14	3.1	0	0	23	1.0266679	-54.229156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27247	1	8.62	3.72	0	0	23	1.0314936	-52.957275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27248	1	0	0	0	0	23	1.0417306	-53.094797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27249	1	20.66	7.61	0	0	23	1.041598	-53.106048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27250	1	17.54	5.24	0	0	23	1.0430679	-54.529391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27251	1	0	0	0	0	23	1.0467076	-51.552763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27252	1	0	0	0	0	23	1.0449117	-53.879631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27253	1	17.54	3	0	0	23	1.0403854	-55.653913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27254	1	0	0	0	0	23	1.0450641	-54.352277	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27255	1	0	0	0	0	23	1.0470693	-51.475691	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27256	1	0	0	0	0	23	1.0308087	-53.97512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27257	1	19.38	8.55	0	0	23	1.0306682	-53.986305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27258	1	17.94	3.82	0	0	23	1.0362562	-61.684846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27259	1	11.02	2.39	0	0	23	1.0310206	-56.284323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27260	1	10.56	3.51	0	0	23	1.0318955	-56.111114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27261	1	21.08	3.49	0	0	23	1.0329558	-56.194445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27262	1	27.06	1.53	0	0	23	1.0335879	-53.852496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27263	1	30.18	2.17	0	0	23	1.0278406	-53.560366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27264	1	16.8	4.32	0	47.53	23	1.0365111	-53.911141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27265	1	0	0	0	0	23	1.0329985	-53.785817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27266	1	16.8	3.79	0	0	23	1.0329204	-53.795153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27267	1	63.36	5.4	0	25.73	23	1.0371937	-56.0266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27268	1	33.1	6.4	0	0	23	1.0354258	-53.832802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27269	1	0	0	0	0	23	1.0355934	-53.812832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27270	1	0	0	0	0	23	1.0406532	-53.767927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
