function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	40737	1	0	0	0	0	32	1.043	-129.703449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40738	1	0	0	0	0	32	1.043	-129.703449	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40739	1	0	0	0	0	32	1.0428332	-129.717232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40740	1	0	0	0	0	32	1.043	-129.703449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40741	1	0	0	0	0	32	1.0352247	-130.936822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40742	2	0	0	0	0	32	1.0352247	-130.936822	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40743	1	0	0	0	0	32	1.0352247	-130.936822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40744	2	0	0	0	0	32	1.044	-129.13576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40745	1	11.11	2.14	0	0	32	1.0433562	-129.294808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40746	2	0	0	0	0	32	1.0276056	-140.437758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40747	1	21.62	6.08	0	0	32	1.0271213	-140.4721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40748	2	0	0	0	0	32	1.0434955	-129.367219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40749	2	0	0	0	0	32	1.0434955	-129.367219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40750	2	0	0	0	0	32	1.0434955	-129.367219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40751	1	0	0	0	0	32	1.0434955	-129.367219	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40752	1	0	0	0	0	32	1.0434955	-129.367219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40753	1	0	0	0	0	32	1.0434955	-129.367219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40754	1	0	0	0	0	32	0.978134	-144.249349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40755	2	0	0	0	0	32	0.9789063	-144.143334	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40756	1	0	0	0	0	32	0.978124	-144.250288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40757	1	0	0	0	-307.51	32	1.044	-110.667749	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40758	1	0	0	0	0	32	1.0395112	-109.988178	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40759	1	0	0	0	0	32	1.034784	-109.24043	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40760	1	0	0	0	0	32	1.034784	-109.24043	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40761	2	0	0	0	0	32	1.0493926	-109.612649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40762	2	0	0	0	0	32	1.0532329	-108.81092	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40763	2	0	0	0	0	32	1.0549864	-108.418688	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40764	2	0	0	0	0	32	1.0535001	-108.970582	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40765	2	0	0	0	0	32	1.0527994	-108.906655	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40766	2	0	0	0	0	32	1.0495513	-109.576027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40767	1	0	0	0	0	32	1.0423892	-111.393929	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40768	1	0	0	0	0	32	1.044	-110.667749	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40769	2	0	0	0	0	32	1.0371917	-124.729969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40770	1	0	0	0	0	32	1.0371541	-124.744885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40771	1	0	0	0	-239.19	32	1.0306148	-115.023782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40772	1	0	0	0	0	32	1.0355957	-115.258329	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40773	1	0	0	0	0	32	1.0356391	-117.48929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40774	2	0	0	0	0	32	1.0368438	-114.296806	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40775	1	0	0	0	0	32	1.0325618	-115.077186	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40776	1	0	0	0	0	32	1.0367762	-115.088318	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40777	1	0	0	0	0	32	1.038	-131.288592	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40778	2	0	0	0	0	32	1.0299058	-127.484914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40779	2	0	0	0	0	32	1.0248928	-125.99175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40780	2	0	0	0	0	32	1.0321942	-126.306051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40781	1	0	0	0	0	32	1.0375472	-131.61103	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40782	1	0	0	0	0	32	1.038	-131.288592	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40783	1	0	0	0	0	32	0.9945571	-143.069982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40784	2	0	0	0	0	32	0.9945571	-143.069982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40785	1	0	0	0	0	32	0.9945571	-143.069982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40786	1	0	0	0	0	32	0.9945571	-143.069982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40787	2	0	0	0	0	32	1.0302055	-124.610882	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40788	2	0	0	0	0	32	1.0315355	-123.129624	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40789	1	0	0	0	-251.99	32	1.0290716	-124.806503	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40790	1	0	0	0	0	32	1.0302055	-124.610882	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40791	2	0	0	0	0	32	1.0421291	-122.545542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40792	1	0	0	0	0	32	1.0416878	-122.574963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40793	2	0	0	0	0	32	1.009391	-128.775325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40794	1	0	0	0	0	32	1.0093637	-128.777272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40795	1	0	0	0	0	32	1.0409925	-129.41112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40796	2	0	0	0	0	32	1.0505187	-127.323124	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40797	2	0	0	0	0	32	1.052105	-128.105071	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40798	2	0	0	0	0	32	1.0499269	-127.064154	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40799	2	0	0	0	0	32	1.0504261	-127.177706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40800	1	0	0	0	0	32	1.0407289	-129.643747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40801	1	0	0	0	0	32	1.0409925	-129.41112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40802	2	0	0	0	0	32	1.0377657	-128.568761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40803	1	0	0	0	0	32	1.0377657	-128.568761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40804	1	0	0	0	0	32	1.0440151	-140.052683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40805	2	0	0	0	0	32	1.063	-135.518334	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40806	1	0	0	0	0	32	1.0429348	-140.182154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40807	2	0	0	0	0	32	1.0290857	-125.405874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40808	1	0	0	0	0	32	1.0290715	-125.407158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40809	1	0	0	0	189.07	32	1.0406118	-126.187791	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40810	1	0	0	0	0	32	1.0422711	-129.310251	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40811	1	0	0	0	0	32	1.0065414	-140.310547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40812	1	0	0	0	0	32	1.0346417	-130.883437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40813	1	0	0	0	0	32	1.0346417	-130.883437	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40814	2	0	0	0	0	32	1.0127247	-125.75301	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40815	2	0	0	0	0	32	1.0133916	-125.679482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40816	1	0	0	0	0	32	1.0415139	-129.38295	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40817	1	0	0	0	0	32	1.0422711	-129.310251	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40818	2	0	0	0	0	32	0.9980427	-141.048282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40819	1	0	0	0	0	32	0.9980346	-141.048876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40820	2	0	0	0	0	32	1.0233009	-118.032011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40821	1	0	0	0	0	32	1.0232757	-118.033957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40822	1	0	0	0	0	32	1.020714	-132.968169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40823	2	0	0	0	0	32	1.0158491	-132.806884	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40824	2	0	0	0	0	32	1.0160679	-132.779053	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40825	2	0	0	0	0	32	1.0151528	-132.880856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40826	1	0	0	0	0	32	1.0206134	-132.97514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40827	1	0	0	0	0	32	1.020714	-132.968169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40828	1	0	0	0	69.03	32	1.039	-125.85661	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40829	1	0	0	0	0	32	1.0381226	-130.624666	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40830	1	0	0	0	0	32	1.0358751	-137.206076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40831	2	0	0	0	0	32	1.0443259	-124.800626	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40832	2	0	0	0	0	32	1.0447485	-124.795014	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40833	2	0	0	0	0	32	1.0484999	-124.03648	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40834	1	0	0	0	0	32	1.0388274	-130.536906	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40835	1	0	0	0	0	32	1.0381226	-130.624666	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40836	2	0	0	0	0	32	1.0191067	-139.265035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40837	1	0	0	0	0	32	1.0190058	-139.272016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40838	1	0	0	0	-148.14	32	1.039	-125.242801	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40839	1	0	0	0	0	32	1.0426653	-129.481861	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40840	1	0	0	0	0	32	1.0384854	-133.514663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40841	2	0	0	0	0	32	1.0490823	-119.994647	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40842	1	0	0	0	0	32	1.0420896	-129.575964	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40843	1	0	0	0	0	32	1.0390399	-125.656515	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40844	2	0	0	0	0	32	1.0397987	-143.373142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40845	2	0	0	0	0	32	1.04	-143.330343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40846	2	0	0	0	0	32	1.04	-143.330343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40847	1	0	0	0	0	32	1.0398037	-143.372504	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40848	1	0	0	0	167.42	32	1.0397708	-143.375883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40849	1	0	0	0	0	32	1.0397987	-143.373142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40850	1	0	0	0	0	32	1.036158	-130.031536	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40851	2	0	0	0	0	32	1.029	-129.045885	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40852	2	0	0	0	0	32	1.029	-129.116591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40853	2	0	0	0	0	32	1.0365	-129.439549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40854	1	0	0	0	0	32	1.0360613	-130.056404	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40855	1	0	0	0	0	32	1.036158	-130.031536	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40856	2	0	0	0	0	32	1.0171242	-130.562008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40857	1	0	0	0	0	32	1.0171136	-130.562986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40858	1	0	0	0	0	32	1.062	-120.040775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40859	2	0	0	0	0	32	1.0085271	-116.010296	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40860	2	0	0	0	0	32	1.0045	-116.222812	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40861	1	0	0	0	0	32	1.0596857	-120.245499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40862	1	0	0	0	0	32	1.062	-120.040775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40863	1	0	0	0	-417.05	32	1.0394631	-114.547425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40864	1	0	0	0	0	32	1.0430039	-116.770805	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40865	1	0	0	0	0	32	1.0540848	-120.03248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40866	2	0	0	0	0	32	1.0092794	-113.046894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40867	2	0	0	0	0	32	1.0119449	-112.733272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40868	2	0	0	0	0	32	1.0138354	-113.215181	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40869	1	0	0	0	0	32	1.040236	-114.725817	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40870	1	0	0	0	0	32	1.0427902	-116.780138	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40871	1	0	0	0	0	32	1.0196692	-134.792201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40872	2	0	0	0	0	32	1.0196692	-134.792201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40873	1	0	0	0	0	32	1.0196692	-134.792201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40874	2	0	0	0	0	32	1.0302745	-134.166948	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40875	1	0	0	0	0	32	1.0297626	-134.201785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40876	1	0	0	0	0	32	1.0079371	-130.006947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40877	2	0	0	0	0	32	1.0083628	-129.959718	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40878	2	0	0	0	0	32	1.0079371	-130.006947	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40879	1	0	0	0	0	32	1.0079189	-130.008312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40880	1	0	0	0	0	32	1.0079371	-130.006947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40881	1	0	0	0	0	32	1.0150556	-132.163387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40882	2	0	0	0	0	32	1.0165689	-132.009782	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40883	1	0	0	0	0	32	1.0150066	-132.166579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40884	2	0	0	0	0	32	1.0522143	-120.827827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40885	1	0	0	0	0	32	1.0522143	-120.827827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40886	2	0	0	0	0	32	1.0378756	-137.639658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40887	1	0	0	0	-10.49	32	1.0377685	-137.646883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40888	2	0	0	0	0	32	1.04	-140.314822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40889	1	0	0	0	0	32	1.0392538	-140.392786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40890	2	0	0	0	0	32	1.0413262	-117.528022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40891	1	0	0	0	0	32	1.0413081	-117.539729	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40892	1	0	0	0	0	32	1.04	-108.752146	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40893	2	0	0	0	0	32	1.0326977	-104.21028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40894	1	0	0	0	0	32	1.0391582	-109.22507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40895	1	0	0	0	-0.73	32	1.0427003	-122.490962	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40896	1	0	0	0	0	32	1.0404259	-128.346091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40897	2	0	0	0	0	32	1.0525	-120.337682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40898	2	0	0	0	0	32	1.048	-120.988032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40899	2	0	0	0	0	32	1.0525	-120.692514	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40900	2	0	0	0	0	32	1.0525	-120.315333	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40901	2	0	0	0	0	32	1.0525	-120.125328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40902	1	0	0	0	0	32	1.0429892	-122.362324	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40903	1	0	0	0	0	32	1.0427003	-122.490962	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40904	1	0	0	0	0	32	1.0155023	-128.491246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40905	2	0	0	0	0	32	1.0154806	-128.494341	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40906	2	0	0	0	0	32	1.0162793	-128.41259	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40907	1	0	0	0	0	32	1.0154806	-128.494341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40908	2	0	0	0	0	32	1.0569717	-128.306496	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40909	1	0	0	0	0	32	1.0154229	-128.496636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40910	1	0	0	0	0	32	1.0155023	-128.491246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40911	2	0	0	0	0	32	1.0095285	-131.955839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40912	1	0	0	0	0	32	1.0095285	-131.955839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40913	1	0	0	0	0	32	1.0312841	-130.286518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40914	2	0	0	0	0	32	1.0292952	-129.840118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40915	1	0	0	0	0	32	1.031176	-130.293596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40916	1	0	0	0	-284.32	32	1.0378949	-115.171361	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40917	1	0	0	0	0	32	1.0415742	-116.151297	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40918	2	0	0	0	0	32	1.0426341	-114.667619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40919	2	0	0	0	0	32	1.0422194	-114.712974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40920	2	0	0	0	0	32	1.0441542	-114.506853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40921	1	0	0	0	0	32	1.039771	-115.222864	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40922	1	0	0	0	0	32	1.0378949	-115.171361	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40923	1	0	0	0	0	32	1.0425132	-117.602851	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40924	2	0	0	0	0	32	1.041	-116.202211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40925	1	0	0	0	0	32	1.0424777	-117.615377	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40926	1	0	0	0	0	32	1.0425132	-117.602851	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40927	2	0	0	0	0	32	1.0124308	-136.904278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40928	1	0	0	0	0	32	1.0124031	-136.906299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40929	1	0	0	0	0	32	1.0340557	-124.751468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40930	2	0	0	0	0	32	1.0347828	-124.657183	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40931	2	0	0	0	0	32	1.0350045	-124.627499	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40932	2	0	0	0	0	32	1.0353462	-124.581139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40933	2	0	0	0	0	32	1.0625	-120.657554	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40934	1	0	0	0	0	32	1.034039	-124.752792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40935	1	0	0	0	0	32	1.0340557	-124.751468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40936	1	0	0	0	0	32	1.0425949	-122.967522	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40937	2	0	0	0	0	32	1.0287655	-122.390376	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40938	2	0	0	0	0	32	1.0305001	-122.687671	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40939	2	0	0	0	0	32	1.0305001	-122.694341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40940	1	0	0	0	0	32	1.0425479	-122.978853	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40941	1	0	0	0	0	32	1.0425949	-122.967522	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40942	2	0	0	0	0	32	1.0331491	-118.27993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40943	1	0	0	0	0	32	1.0330746	-118.284421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40944	1	0	0	0	0	32	1.0470001	-115.338271	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40945	1	0	0	0	0	32	1.049259	-116.496992	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40946	2	0	0	0	0	32	1.0470001	-115.338271	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40947	2	0	0	0	0	32	1.0470001	-115.338271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40948	2	0	0	0	0	32	1.0638526	-114.739379	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40949	1	0	0	0	0	32	1.0451137	-115.2896	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40950	1	0	0	0	0	32	1.0470001	-115.338271	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40951	1	0	0	0	0	32	1.0363405	-138.30984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40952	2	0	0	0	0	32	1.0471923	-137.839715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40953	2	0	0	0	0	32	1.0466991	-137.90098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40954	1	0	0	0	0	32	1.0358597	-138.344861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40955	1	0	0	0	0	32	1.0363405	-138.30984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40956	2	0	0	0	0	32	1.0257044	-142.821786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40957	1	0	0	0	0	32	1.0252058	-142.853637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40958	2	0	0	0	0	32	1.0085233	-121.518122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40959	1	0	0	0	0	32	1.0084806	-121.521562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40960	1	0	0	0	0	32	1.044	-139.712129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40961	1	0	0	0	0	32	1.044	-139.712129	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40962	1	0	0	0	0	32	1.044	-139.712129	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40963	1	0	0	0	0	32	1.044	-139.712129	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40964	2	0	0	0	0	32	1.0308965	-133.812973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40965	1	0	0	0	0	32	1.0424734	-139.877358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40966	1	0	0	0	0	32	1.044	-139.712129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40967	2	0	0	0	0	32	1.0070513	-135.417946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40968	1	0	0	0	0	32	1.0070513	-135.417946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40969	2	0	0	0	0	32	1.0425832	-119.692731	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40970	1	0	0	0	0	32	1.0435112	-121.914216	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40971	1	0	0	0	-57.31	32	1.0428291	-119.527646	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40972	1	0	0	0	0	32	1.0425832	-119.692731	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40973	1	0	0	0	0	32	1.0301112	-130.334755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40974	2	0	0	0	0	32	1.0301112	-130.334755	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40975	1	0	0	0	0	32	1.0301112	-130.334755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40976	2	0	0	0	0	32	0.9796506	-146.109347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40977	1	0	0	0	0	32	0.9796506	-146.109347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40978	1	0	0	0	-245.7	32	1.0420001	-106.967626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40979	1	0	0	0	0	32	1.0442162	-110.954791	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40980	2	0	0	0	0	32	1.0668059	-102.031639	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40981	2	0	0	0	0	32	1.0642663	-103.44396	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40982	1	0	0	0	0	32	1.0389674	-107.93029	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40983	1	0	0	0	0	32	1.0420001	-106.967626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40984	1	0	0	0	0	32	1.0448939	-121.050194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40985	2	0	0	0	0	32	1.0381145	-120.841063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40986	2	0	0	0	0	32	1.0380652	-120.814059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40987	2	0	0	0	0	32	1.038256	-120.947193	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40988	1	0	0	0	0	32	1.0448715	-121.060764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40989	1	0	0	0	0	32	1.0448939	-121.050194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40990	1	0	0	0	0	32	1.0470919	-123.541628	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40991	1	0	0	0	0	32	1.0490069	-124.245427	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40992	2	0	0	0	0	32	1.0285	-122.675436	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40993	2	0	0	0	0	32	1.0285	-122.616217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40994	2	0	0	0	0	32	1.0285	-122.69064	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40995	1	0	0	0	0	32	1.0461876	-123.639562	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40996	1	0	0	0	0	32	1.0470919	-123.541628	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40997	2	0	0	0	0	32	1.045239	-116.576244	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40998	1	0	0	0	0	32	1.0470944	-118.997694	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40999	1	0	0	0	8.98	32	1.0458098	-116.430316	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41000	1	0	0	0	0	32	1.045239	-116.576244	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41001	2	0	0	0	0	32	1.0329084	-121.481233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41002	1	0	0	0	0	32	1.0327763	-121.490254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41003	1	0	0	0	0	32	1.0389484	-131.149742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41004	2	0	0	0	0	32	1.0389404	-131.111909	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41005	1	0	0	0	0	32	1.0389459	-131.150653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41006	1	0	0	0	0	32	1.0389484	-131.149742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41007	2	0	0	0	0	32	1.0416882	-126.434858	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41008	1	0	0	0	0	32	1.0371555	-129.517504	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41009	1	0	0	0	0	32	1.0368109	-129.892862	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41010	1	0	0	0	0	32	1.0368109	-129.892862	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41011	1	0	0	0	-86.32	32	1.0410049	-126.256645	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41012	1	0	0	0	0	32	1.0416882	-126.434858	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41013	1	0	0	0	0	32	1.0420001	-130.344054	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41014	2	0	0	0	0	32	1.0571891	-125.594551	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41015	2	0	0	0	0	32	1.0525667	-127.910982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41016	1	0	0	0	0	32	1.0404237	-130.585185	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41017	1	0	0	0	0	32	1.0420001	-130.344054	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41018	2	0	0	0	0	32	1.0014465	-140.751268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41019	1	0	0	0	0	32	1.0014226	-140.752959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41020	1	0	0	0	0	32	1.0445097	-121.476348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41021	2	0	0	0	0	32	1.0445097	-121.476348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41022	1	0	0	0	0	32	1.0445097	-121.476348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41023	1	0	0	0	0	32	1.0445097	-121.476348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41024	1	0	0	0	0	32	1.0450745	-126.701216	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41025	1	0	0	0	0	32	1.0452323	-128.634308	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41026	1	0	0	0	0	32	1.0310291	-133.974641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41027	1	0	0	0	0	32	1.0259824	-139.838979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41028	1	0	0	0	0	32	1.0259824	-139.838979	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41029	2	0	0	0	0	32	1.049	-126.060489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41030	2	0	0	0	0	32	1.0515	-125.85521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41031	2	0	0	0	0	32	1.054	-125.487081	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41032	1	0	0	0	0	32	1.0446974	-128.658475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41033	1	0	0	0	0	32	1.0452323	-128.634308	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41034	1	0	0	0	-32.78	32	1.0408297	-126.881057	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41035	1	0	0	0	0	32	1.0390519	-130.803314	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41036	2	0	0	0	0	32	1.0175522	-129.733703	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41037	2	0	0	0	0	32	1.0109603	-126.030672	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41038	2	0	0	0	0	32	1.0102081	-126.113601	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41039	2	0	0	0	0	32	1.0086368	-126.289097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41040	1	0	0	0	0	32	1.0413917	-126.737036	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41041	1	0	0	0	0	32	1.0408297	-126.881057	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41042	1	0	0	0	0	32	1.0011822	-140.856709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41043	2	0	0	0	0	32	1.0347065	-140.733547	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41044	1	0	0	0	0	32	1.0011513	-140.858774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41045	1	0	0	0	0	32	1.0164501	-126.200475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41046	2	0	0	0	0	32	1.0169313	-126.136463	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41047	2	0	0	0	0	32	1.0169313	-126.136463	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41048	1	0	0	0	0	32	1.016364	-126.211941	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41049	1	0	0	0	0	32	1.0164222	-126.20302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41050	1	0	0	0	0	32	1.0164501	-126.200475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41051	1	0	0	0	0	32	1.0434806	-122.079544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41052	2	0	0	0	0	32	1.028	-121.633827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41053	1	0	0	0	0	32	1.0433113	-122.091319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41054	1	0	0	0	-480.69	32	1.0469517	-122.807988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41055	1	0	0	0	0	32	1.0436877	-124.308643	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41056	1	0	0	0	0	32	1.0448003	-129.22049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41057	1	0	0	0	0	32	1.0459433	-123.236965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41058	1	0	0	0	0	32	1.0459433	-123.236965	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41059	2	0	0	0	0	32	1.0136501	-121.526569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41060	2	0	0	0	0	32	1.0149321	-121.578361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41061	2	0	0	0	0	32	1.0137044	-121.003579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41062	2	0	0	0	0	32	1.0139191	-121.495196	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41063	2	0	0	0	0	32	1.0172896	-121.073349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41064	2	0	0	0	0	32	1.0148211	-121.380483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41065	1	0	0	0	0	32	1.0433648	-124.465371	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41066	1	0	0	0	0	32	1.0436877	-124.308643	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41067	2	0	0	0	0	32	1.0414187	-140.252998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41068	1	0	0	0	0	32	1.0414187	-140.252998	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41069	1	0	0	0	0	32	1.0414187	-140.252998	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41070	1	0	0	0	0	32	1.0414187	-140.252998	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41071	1	0	0	0	0	32	1.0414109	-140.259343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41072	1	0	0	0	0	32	1.0414187	-140.252998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41073	1	0	0	0	0	32	1.0164496	-143.721049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41074	2	0	0	0	0	32	1.0183993	-143.521283	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41075	1	0	0	0	0	32	1.0164206	-143.723169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41076	1	0	0	0	0	32	1.045	-122.974636	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41077	1	0	0	0	0	32	1.0440971	-124.191633	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41078	2	0	0	0	0	32	1.0368517	-122.083717	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41079	2	0	0	0	0	32	1.039736	-121.930356	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41080	1	0	0	0	0	32	1.0461337	-123.114177	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41081	1	0	0	0	0	32	1.045	-122.974636	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41082	1	0	0	0	-284.98	32	1.0387818	-118.272135	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41083	1	0	0	0	0	32	1.0417187	-120.520132	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41084	2	0	0	0	0	32	1.0315	-117.02033	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41085	1	0	0	0	0	32	1.0417132	-118.246777	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41086	1	0	0	0	0	32	1.0387818	-118.272135	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41087	1	0	0	0	0	32	1.0249561	-139.006729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41088	2	0	0	0	0	32	1.0249561	-139.006729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41089	2	0	0	0	0	32	1.0249561	-139.006729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41090	1	0	0	0	0	32	1.0249561	-139.006729	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41091	2	0	0	0	0	32	1.0249561	-139.006729	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41092	1	0	0	0	0	32	1.0249561	-139.006729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41093	1	0	0	0	0	32	1.0249561	-139.006729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41094	1	0	0	0	0	32	1.0120546	-124.41128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41095	2	0	0	0	0	32	1.0131916	-124.295597	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41096	2	0	0	0	0	32	1.0120546	-124.41128	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41097	1	0	0	0	0	32	1.0120241	-124.413431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41098	1	0	0	0	0	32	1.0120546	-124.41128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41099	1	0	0	0	0	32	1.0176937	-128.04159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41100	2	0	0	0	0	32	1.020361	-127.769489	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41101	1	0	0	0	0	32	1.0175996	-128.047867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41102	1	0	0	0	-391.01	32	1.045	-123.603489	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41103	1	0	0	0	0	32	1.046226	-124.220393	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41104	1	0	0	0	0	32	1.0454808	-123.852955	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41105	1	0	0	0	0	32	1.0454808	-123.852955	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41106	2	0	0	0	0	32	1.0341649	-121.17792	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41107	1	0	0	0	0	32	1.045474	-123.756695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41108	1	0	0	0	0	32	1.045	-123.603489	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41109	1	0	0	0	-286.26	32	1.0374453	-120.823526	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41110	1	0	0	0	0	32	1.0388387	-124.08636	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41111	2	0	0	0	0	32	1.043	-119.639262	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41112	2	0	0	0	0	32	1.043	-119.679628	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41113	2	0	0	0	0	32	1.043	-119.365179	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41114	2	0	0	0	0	32	1.043	-119.393207	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41115	2	0	0	0	0	32	1.043	-119.848663	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41116	2	0	0	0	0	32	1.043	-120.044601	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41117	1	0	0	0	0	32	1.0383648	-120.960095	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41118	1	0	0	0	0	32	1.0374453	-120.823526	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41119	1	0	0	0	0	32	1.0279056	-134.673585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41120	2	0	0	0	0	32	1.0062278	-134.285917	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41121	1	0	0	0	0	32	1.0277844	-134.682886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41122	1	0	0	0	0	32	1.0216947	-140.010697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41123	2	0	0	0	0	32	1.0216947	-140.010697	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41124	2	0	0	0	0	32	1.0216947	-140.010697	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41125	1	0	0	0	0	32	1.0216947	-140.010697	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41126	1	0	0	0	0	32	1.0216947	-140.010697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41127	1	0	0	0	0	32	1.0216947	-140.010697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41128	2	0	0	0	0	32	1.0328032	-130.230936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41129	1	0	0	0	0	32	1.0322705	-130.264859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41130	1	30.76	11.86	0	0	33	1.0373832	-126.547968	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41131	1	23.17	6.87	0	0	33	1.0000302	-131.094296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41132	1	15.77	7.54	0	0	33	0.9792784	-130.429227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41133	1	18.23	4.43	0	0	33	0.9820463	-130.20766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41134	1	17.87	9.84	0	0	33	0.9783365	-130.532025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41135	1	0	0	0	0	33	0.9785546	-139.685203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41136	1	15.16	0.39	0	0	33	0.9785083	-139.694659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41137	1	15.76	2.48	0	0	33	1.0337044	-132.074691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41138	1	15.16	6.53	0	0	33	0.9780684	-139.740309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41139	1	0	0	0	0	33	0.9781825	-139.731554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41140	1	15.16	0.99	0	0	33	1.0358015	-131.404518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41141	1	3.94	0.73	0	0	33	0.9830427	-138.757104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41142	1	8.33	3.96	0	0	33	1.0357904	-133.154929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41143	1	8.53	5.12	0	0	33	1.0177264	-131.70341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41144	1	0	0	0	0	33	1.0333594	-132.814288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41145	1	7.34	5.26	0	0	33	1.0332787	-132.818184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41146	1	15.04	5.5	0	0	33	0.9971537	-139.933314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41147	1	29.32	16.63	0	0	33	0.9972508	-137.448262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41148	1	0	0	0	0	33	0.9974888	-137.433292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41149	1	0	0	0	-101.86	33	1.0404895	-120.618823	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41150	1	0	0	0	0	33	1.0422086	-123.180274	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41151	1	0	0	0	0	33	1.0432695	-124.050947	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41152	1	0	0	0	0	33	1.0432695	-124.050947	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41153	1	24.29	4.12	0	0	33	1.040379	-120.631457	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41154	1	16.7	10.18	0	0	33	1.0001771	-140.42155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41155	1	13.32	2.81	0	67.01	33	1.0322037	-141.503413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41156	1	16.56	1.75	0	0	33	1.0252948	-140.877738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41157	1	0	0	0	0	33	1.0266851	-127.00149	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41158	1	0	0	0	0	33	1.0381445	-130.573571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41159	1	33.37	8.28	0	0	33	1.0265176	-127.020263	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41160	1	0	0	0	0	33	1.0352632	-131.764882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41161	1	10.51	0.6	0	0	33	1.0352284	-131.770428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41162	1	0	0	0	0	33	1.0195175	-132.481809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41163	1	22	9.43	0	0	33	1.0193537	-132.49433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41164	1	22	6.27	0	0	33	1.0261198	-132.57031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41165	1	22	6.19	0	0	33	1.016359	-132.339545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41166	1	0	0	0	0	33	1.0165808	-132.56776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41167	1	22	3	0	0	33	1.0164931	-132.580924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41168	1	22.73	5.46	0	0	33	1.0058712	-136.3823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41169	1	0	0	0	0	33	1.0059867	-136.368785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41170	1	0	0	0	0	33	1.0151839	-134.24589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41171	1	32.38	5.92	0	0	33	1.015033	-134.264996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41172	1	30.18	7.77	0	0	33	1.0236783	-133.516887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41173	1	28.66	5.99	0	0	33	1.0310833	-132.448432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41174	1	0	0	0	0	33	1.0294573	-132.481117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41175	1	19.02	2.31	0	0	33	1.0293958	-132.491157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41176	1	0	0	0	300.15	33	1.0401561	-128.766715	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41177	1	0	0	0	0	33	1.0432415	-130.997256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41178	1	38.05	12.68	0	0	33	1.0399375	-128.78584	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41179	1	12.98	2.36	0	0	33	1.0282647	-131.395021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41180	1	0	0	0	0	33	1.0283247	-131.387925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41181	1	24.4	6.23	0	0	33	1.0213921	-131.694136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41182	1	12.98	4.36	0	0	33	1.0296048	-132.842557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41183	1	15.66	1.71	0	0	33	1.0230042	-132.352855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41184	1	0	0	0	0	33	1.0310782	-131.588571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41185	1	34.66	4.64	0	0	33	1.0309383	-131.606912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41186	1	0	0	0	0	33	1.027121	-132.397032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41187	1	15.59	2.81	0	0	33	1.0270585	-132.406643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41188	1	15.59	5.84	0	0	33	1.0184511	-133.597061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41189	1	0	0	0	0	33	1.0207965	-132.28645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41190	1	13.22	3.87	0	0	33	1.0207237	-132.293964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41191	1	13.22	3.53	0	0	33	1.0206103	-131.614394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41192	1	31.92	9.41	0	0	33	1.0340317	-131.946071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41193	1	21.42	4.24	0	0	33	1.0331961	-132.814574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41194	1	33.35	2.63	0	0	33	1.0349825	-131.275395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41195	1	14.63	3.8	0	0	33	1.02985	-132.260309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41196	1	0	0	0	0	33	1.029933	-132.25198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41197	1	0	0	0	37.79	33	1.0384837	-133.247338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41198	1	16.61	1.46	0	0	33	1.0384323	-133.256496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41199	1	0	0	0	0	33	1.0282235	-132.509315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41200	1	39.76	14.66	0	0	33	1.0279881	-132.529827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41201	1	16.99	3.46	0	0	33	1.0168308	-133.582419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41202	1	30.35	8.48	0	0	33	1.0166168	-133.724327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41203	1	0	0	0	0	33	1.0325798	-132.960908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41204	1	17.34	4.27	0	0	33	1.0324985	-132.969928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41205	1	0	0	0	0	33	1.026413	-132.824055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41206	1	22.55	2.74	0	0	33	1.026322	-132.837339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41207	1	43.97	12.86	0	0	33	1.0371092	-131.879309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41208	1	0	0	0	0	33	1.0260203	-132.680606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41209	1	22.55	4.83	0	0	33	1.0259213	-132.693992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41210	1	66.89	5.4	0	0	33	1.038086	-125.667578	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41211	1	0	0	0	0	33	1.0064195	-136.058829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41212	1	38.41	2.19	0	0	33	1.0063199	-136.080449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41213	1	27.14	2.59	0	40.28	33	1.0348066	-134.664439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41214	1	0	0	0	0	33	0.9980183	-136.615595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41215	1	34.89	6.42	0	0	33	0.9978508	-136.634884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41216	1	17.86	2.08	0	0	33	1.0117747	-135.291879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41217	1	17.86	8.25	0	0	33	1.0304554	-132.189406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41218	1	0	0	0	0	33	1.0002325	-137.930598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41219	1	26.38	7.25	0	0	33	1.0000761	-137.945826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41220	1	17.86	1.58	0	0	33	1.0122989	-135.187435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41221	1	0	0	0	0	33	1.0117785	-135.99711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41222	1	15.34	5.36	0	0	33	1.0116795	-136.005926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41223	1	7.28	3.61	0	0	33	1.0075443	-137.797522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41224	1	10.75	2.17	0	0	33	1.0190362	-134.302247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41225	1	0	0	0	0	33	0.9901147	-137.61664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41226	1	17.19	4.12	0	0	33	0.9900169	-137.627064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41227	1	25.85	2.06	0	0	33	1.02869	-132.974894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41228	1	20.05	3.6	0	0	33	1.0276962	-135.166244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41229	1	7.11	4.43	0	0	33	1.0281095	-129.29146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41230	1	13.77	1.3	0	0	33	1.0184418	-133.210043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41231	1	12.46	2.35	0	0	33	0.9865343	-138.179007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41232	1	0	0	0	0	33	0.9911503	-121.958016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41233	1	35.56	3.6	0	0	33	0.9910057	-121.981751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41234	1	33.64	14.37	0	0	33	0.9921978	-121.727306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41235	1	35.56	20.25	0	0	33	0.9869649	-122.560066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41236	1	0	0	0	0	33	1.0330786	-117.196304	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41237	1	0	0	0	0	33	0.9979466	-121.197641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41238	1	0	0	0	0	33	0.9441924	-129.898549	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41239	1	0	0	0	0	33	0.9441924	-129.898549	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41240	1	33.64	11.4	0	0	33	1.0328732	-117.216299	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41241	1	0	0	0	162.22	33	1.0460372	-111.903926	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41242	1	42.74	2.94	0	0	33	1.0375722	-116.25006	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41243	1	0	0	0	0	33	1.0459128	-111.595443	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41244	1	41.89	17.59	0	0	33	0.9855094	-123.60783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41245	1	8.75	2.3	0	0	33	1.0102717	-124.961321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41246	1	17.5	7.52	0	0	33	1.0131035	-121.440046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41247	1	9.17	5.04	0	0	33	1.0016029	-124.949864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41248	1	0	0	0	0	33	1.0081088	-124.184875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41249	1	5.52	1.8	0	0	33	1.0080771	-124.188151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41250	1	0	0	0	0	33	1.007993	-127.948058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41251	1	14.73	1.04	0	0	33	1.0079492	-127.956777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41252	1	23.23	6.55	0	0	33	1.0065551	-125.245883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41253	1	23.4	2.28	0	0	33	1.0366122	-116.375276	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41254	1	25.32	11.67	0	0	33	0.9903527	-121.991046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41255	1	23.23	7.33	0	0	33	0.998517	-124.513331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41256	1	14.08	3.49	0	0	33	1.0190386	-125.20938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41257	1	0	0	0	0	33	1.0191135	-125.201398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41258	1	8.93	2.03	0	0	33	1.0295893	-103.452246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41259	1	0	0	0	0	33	1.0356757	-102.351972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41260	1	5.77	1.02	0	0	33	1.0356483	-102.355313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41261	1	8.79	1.84	0	0	33	1.0281324	-106.030347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41262	1	6.39	1.65	0	0	33	1.0321233	-104.627018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41263	1	6.21	2.38	0	0	33	1.0225685	-112.161668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41264	1	4.1	0.65	0	0	33	1.0149978	-132.370798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41265	1	10.58	0.51	0	0	33	0.9985037	-129.223637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41266	1	0	0	0	0	33	0.9985372	-129.217634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41267	1	14.08	4.14	0	0	33	0.9966201	-129.475228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41268	1	17.72	2.95	0	0	33	0.9957854	-129.477521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41269	1	16.4	3.67	0	0	33	1.0124557	-129.672457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41270	1	16.4	5.53	0	0	33	1.0066001	-128.653981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41271	1	21.08	9.68	0	0	33	1.0080049	-129.807305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41272	1	0	0	0	0	33	1.0083293	-129.7232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41273	1	18.33	2.96	0	0	33	1.0082589	-129.733491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41274	1	15.7	1.43	0	0	33	1.0007197	-129.055611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41275	1	47.22	18.65	0	0	33	1.0055908	-124.486941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41276	1	27.18	11.37	0	0	33	1.0100889	-124.023506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41277	1	27.18	7.1	0	0	33	1.0289862	-119.759313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41278	1	34	17.16	0	0	33	1.0141101	-125.236339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41279	1	0	0	0	0	33	0.999575	-105.520574	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41280	1	0	0	0	0	33	1.0417382	-108.247024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41281	1	47.63	0.54	0	0	33	0.9994506	-105.553197	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41282	1	22.56	1.06	0	0	33	1.0296166	-111.77641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41283	1	0	0	0	0	33	1.0308748	-111.122388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41284	1	27.25	8.93	0	0	33	1.0307174	-111.136657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41285	1	20.16	4.95	0	0	33	1.0183651	-120.817528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41286	1	0	0	0	0	33	1.0124188	-123.529674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41287	1	39.95	8.31	0	0	33	1.0122285	-123.551004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41288	1	6.69	0.56	0	0	33	1.0270457	-119.781957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41289	1	17.81	13.48	0	0	33	1.0290538	-114.711432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41290	1	0	0	0	0	33	1.0292293	-114.703053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41291	1	0	0	0	0	33	0.9841408	-110.174678	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41292	1	0	0	0	0	33	1.0368346	-113.295545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41293	1	39.31	23.54	0	0	33	0.9837965	-110.197466	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41294	1	17.81	1.69	0	0	33	1.015426	-119.017461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41295	1	7.38	2.25	0	0	33	1.0231031	-124.410161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41296	1	10.31	0.59	0	0	33	1.0272254	-125.103447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41297	1	4.88	0.42	0	0	33	1.0231157	-115.306463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41298	1	11.82	3.98	0	29.28	33	1.0337797	-119.630891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41299	1	22.93	18.68	0	0	33	1.0127343	-121.321536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41300	1	21.63	6.12	0	0	33	1.0129274	-124.041055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41301	1	0	0	0	0	33	1.0103855	-123.133696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41302	1	0	0	0	0	33	1.0103855	-123.133696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41303	1	0	0	0	0	33	1.0103855	-123.133696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41304	1	0	0	0	0	33	1.0103855	-123.133696	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41305	1	0	0	0	0	33	1.0105364	-123.117562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41306	1	28.62	8.39	0	0	33	1.0102268	-123.151219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41307	1	33.28	2.32	0	0	33	0.9997384	-117.073422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41308	1	33.12	5.75	0	0	33	1.0003221	-116.67502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41309	1	0	0	0	0	33	0.9932268	-117.573891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41310	1	33.12	25.18	0	0	33	0.9928803	-117.591724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41311	1	0	0	0	0	33	1.0190586	-108.617141	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41312	1	0	0	0	0	33	1.0098155	-113.954689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41313	1	43.3	5.99	0	0	33	1.0188792	-108.643685	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41314	1	0	0	0	0	33	1.0197174	-124.387046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41315	1	6.91	2.38	0	0	33	1.0196803	-124.390606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41316	1	19.03	2.4	0	0	33	0.9988609	-123.091098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41317	1	0	0	0	0	33	0.9916114	-121.816647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41318	1	8.08	1.05	0	0	33	0.9915763	-121.821403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41319	1	0	0	0	0	33	0.9924685	-119.236356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41320	1	16.16	0.7	0	0	33	0.9924269	-119.247497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41321	1	13.66	5.48	0	0	33	1.0195021	-119.636941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41322	1	0	0	0	0	33	1.0195998	-119.62922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41323	1	10.4	1.52	0	0	33	1.008134	-123.869727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41324	1	0	0	0	0	33	1.0081747	-123.863494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41325	1	7.76	2.57	0	0	33	1.0305071	-115.302131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41326	1	5.64	1.35	0	0	33	1.0222426	-107.631855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41327	1	17.33	2.94	0	0	33	1.0262762	-118.000436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41328	1	8.81	1.31	0	0	33	1.0273722	-117.330339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41329	1	11.03	1.61	0	0	33	1.0294992	-118.585931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41330	1	22.4	5.02	0	0	33	0.9983393	-119.804848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41331	1	19.29	3.08	0	0	33	1.0063206	-118.200486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41332	1	26.73	4.84	0	0	33	1.0253086	-118.189785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41333	1	20.56	5.56	0	0	33	0.9949928	-121.085609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41334	1	0	0	0	0	33	0.9951086	-121.072458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41335	1	0	0	0	0	33	1.021215	-117.553228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41336	1	30.7	6.52	0	0	33	1.0210868	-117.570239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41337	1	34.31	8.12	0	0	33	1.0233522	-117.486957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41338	1	0	0	0	0	33	1.0235378	-117.465674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41339	1	25.78	10.89	0	0	33	1.0204331	-117.415247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41340	1	0	0	0	0	33	1.0305338	-119.317616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41341	1	23.41	5.14	0	0	33	1.030416	-119.330912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41342	1	0	0	0	0	33	1.0087158	-107.771952	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41343	1	0	0	0	0	33	1.0343179	-110.870532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41344	1	24.45	4.12	0	0	33	1.0086097	-107.786105	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41345	1	14.7	5.84	0	0	33	1.030745	-111.183169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41346	1	16.24	1.76	0	0	33	1.0264108	-112.862086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41347	1	0	0	0	0	33	1.0264726	-112.852638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41348	1	12.46	1.86	0	22.03	33	1.0343975	-118.753919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41349	1	7.34	2.45	0	0	33	0.9956922	-126.850079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41350	1	19.44	6.36	0	0	33	1.0361206	-121.056564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41351	1	21.03	3.79	0	0	33	1.0256776	-122.457877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41352	1	22.89	3.79	0	0	33	1.0327297	-120.234746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41353	1	0	0	0	0	33	1.0298882	-120.702527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41354	1	21.57	4.47	0	0	33	1.0297938	-120.714759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41355	1	5.08	1.65	0	0	33	1.0186706	-130.097314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41356	1	0	0	0	0	33	1.0186981	-130.094561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41357	1	0	0	0	0	33	1.0240285	-125.46388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41358	1	15.65	3.04	0	0	33	1.023963	-125.473083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41359	1	0	0	0	0	33	1.0216668	-125.628381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41360	1	15.65	5.86	0	0	33	1.021553	-125.637586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41361	1	15.65	3.25	0	0	33	1.0145152	-126.970916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41362	1	15.77	4.37	0	0	33	1.0353549	-123.203449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41363	1	0	0	0	15.65	33	1.0323121	-122.052488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41364	1	20.27	6.72	0	0	33	1.0321941	-122.064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41365	1	15.77	3.25	0	0	33	1.0358847	-123.899177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41366	1	11.75	3.62	0	0	33	1.0352583	-122.561355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41367	1	0	0	0	0	33	1.0356916	-122.422236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41368	1	21.42	6.19	0	0	33	1.0355654	-122.434805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41369	1	15.54	6.31	0	0	33	1.0124886	-127.121439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41370	1	0	0	0	0	33	1.0362338	-122.316217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41371	1	36.11	5.66	0	0	33	1.0360843	-122.336258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41372	1	51.88	10.39	0	0	33	1.0390868	-121.770738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41373	1	36.11	11.06	0	25.01	33	1.0343315	-124.599841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41374	1	0	0	0	220.67	33	1.0425942	-115.355324	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41375	1	0	0	0	0	33	1.0429281	-118.401246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41376	1	36.11	9.27	0	0	33	1.0423911	-115.375321	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41377	1	6.28	0.45	0	0	33	1.019939	-126.338501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41378	1	30.67	8.63	0	0	33	1.042781	-122.376509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41379	1	11.75	3.17	0	0	33	1.0403509	-121.730014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41380	1	30.67	3.56	0	0	33	1.0402283	-121.747087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41381	1	0	0	0	0	33	1.0375449	-122.059879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41382	1	30.67	12.48	0	0	33	1.0373509	-122.076673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41383	1	30.67	5.52	0	0	33	1.0322172	-121.746614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41384	1	30.67	8.25	0	0	33	1.0350626	-121.316711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41385	1	0	0	0	0	33	1.0348536	-123.007703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41386	1	12.97	0.82	0	0	33	1.0348114	-123.015499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41387	1	25.87	6.07	0	0	33	1.0089643	-128.564919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41388	1	14.85	3.62	0	0	33	1.0231183	-125.076464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41389	1	0	0	0	0	33	1.0111096	-128.754957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41390	1	19.46	5.3	0	0	33	1.0110026	-128.766154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41391	1	8.23	2.63	0	0	33	1.0249093	-109.310028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41392	1	0	0	0	0	33	1.02496	-109.305656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41393	1	0	0	0	0	33	1.0245885	-109.675967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41394	1	23.37	9	0	0	33	1.0244428	-109.688216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41395	1	0	0	0	30.32	33	1.03899	-100.148307	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41396	1	17.89	4.73	0	0	33	1.0297827	-107.594016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41397	1	0	0	0	0	33	1.039751	-115.726514	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41398	1	0	0	0	0	33	1.039751	-115.726514	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41399	1	0	0	0	0	33	1.0391993	-100.036816	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41400	1	16.63	3.19	0	0	33	1.0272908	-108.304346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41401	1	17.18	3.02	0	0	33	1.0242078	-105.607702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41402	1	0	0	0	0	33	1.0242842	-105.597934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41403	1	7.89	3.48	0	0	33	1.0025898	-109.4288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41404	1	8.4	2.46	0	0	33	1.0078442	-106.040612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41405	1	0	0	0	0	33	1.0078901	-106.036108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41406	1	7.26	1.78	0	0	33	1.0275435	-108.547807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41407	1	6.32	1.61	0	0	33	1.02643	-113.257656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41408	1	7.45	0.77	0	0	33	1.0057159	-107.217374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41409	1	33.32	10.82	0	0	33	1.0108642	-100.344417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41410	1	33.32	12.23	0	0	33	1.0078069	-100.257563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41411	1	33.7	7.39	0	0	33	1.0179789	-103.631024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41412	1	0	0	0	0	33	1.0129753	-101.019741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41413	1	28.57	3.64	0	0	33	1.0128617	-101.035892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41414	1	0	0	0	0	33	1.0028831	-121.815993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41415	1	11.64	2.36	0	0	33	1.0028299	-121.823011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41416	1	7.29	2.42	0	0	33	0.9968377	-121.497462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41417	1	7	2.14	0	0	33	0.9961333	-111.174669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41418	1	12.79	1.78	0	0	33	0.9961398	-116.09823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41419	1	4.49	0.98	0	0	33	1.0008768	-111.062027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41420	1	0	0	0	0	33	1.0038995	-120.137572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41421	1	10.05	3.46	0	0	33	1.00384	-120.143556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41422	1	0	0	0	0	33	1.0148376	-126.582653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41423	1	8.23	0.38	0	0	33	1.0148112	-126.587312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41424	1	18.29	3.74	0	0	33	0.9954588	-115.061566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41425	1	0	0	0	0	33	0.9955542	-115.049726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41426	1	0	0	0	0	33	0.9929041	-115.925995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41427	1	0	0	0	0	33	0.9929041	-115.925995	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41428	1	0	0	0	0	33	0.9929041	-115.925995	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41429	1	0	0	0	0	33	0.9929041	-115.925995	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41430	1	0	0	0	0	33	0.9929556	-115.919967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41431	1	9.15	2.43	0	0	33	0.9928519	-115.931303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41432	1	10.59	3.13	0	0	33	1.0137105	-111.629106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41433	1	5.02	1.64	0	0	33	0.9980492	-110.932004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41434	1	5.02	1.92	0	0	33	0.9980158	-110.935146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41435	1	9.26	1.22	0	0	33	1.0032727	-108.2682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41436	1	0	0	0	82.17	33	1.0304208	-108.908757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41437	1	18.9	4.41	0	0	33	1.0303203	-108.919532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41438	1	29.22	4.62	0	0	33	1.0269587	-108.194592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41439	1	16.36	2.62	0	0	33	1.0240641	-107.202598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41440	1	11.22	0.98	0	0	33	1.0363962	-129.815057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41441	1	0	0	0	0	33	1.0280531	-131.711529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41442	1	18.3	6.93	0	0	33	1.0279346	-131.721077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41443	1	0	0	0	0	33	1.0320715	-130.652693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41444	1	11.22	2.99	0	0	33	1.0320147	-130.658588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41445	1	0	0	0	0	33	1.0339624	-128.867144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41446	1	12.32	7.74	0	0	33	1.0338521	-128.87361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41447	1	0	0	0	23.96	33	1.0370484	-125.15967	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41448	1	0	0	0	0	33	1.0386713	-127.852804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41449	1	23.06	7.25	0	0	33	1.0369231	-125.172799	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41450	1	0	0	0	0	33	1.0233106	-128.263877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41451	1	8.14	4.33	0	0	33	1.023244	-128.268228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41452	1	0	0	0	0	33	1.0204778	-129.416018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41453	1	10.85	1.41	0	0	33	1.0204342	-129.422301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41454	1	18.52	2.85	0	0	33	1.0216912	-131.589341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41455	1	0	0	0	0	33	1.0240963	-131.177547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41456	1	18.52	2.16	0	0	33	1.0227386	-131.635455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41457	1	0	0	0	0	33	1.0241278	-131.155287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41458	1	0	0	0	0	33	1.0241278	-131.155287	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41459	1	0	0	0	0	33	1.0241594	-131.166304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41460	1	0	0	0	0	33	1.0240963	-131.177547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41461	1	18.52	7.33	0	0	33	1.0328121	-129.833361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41462	1	25.46	8.16	0	0	33	1.0279551	-130.580795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41463	1	15.4	2.19	0	0	33	1.0235614	-128.466294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41464	1	6.59	1.55	0	0	33	1.030036	-130.503626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41465	1	18.15	5.7	0	0	33	1.0196745	-129.243845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41466	1	0	0	0	0	33	1.0280388	-135.330421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41467	1	16.61	1.97	0	0	33	1.0279847	-135.339569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41468	1	0	0	0	0	33	1.0267549	-135.35818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41469	1	11.73	1.15	0	0	33	1.0267095	-135.365577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41470	1	21.42	6.96	0	30.24	33	1.0322073	-129.352889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41471	1	0	0	0	0	33	1.0278733	-128.93862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41472	1	12.63	4.34	0	0	33	1.0277922	-128.945158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41473	1	0	0	0	0	33	1.023753	-129.264783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41474	1	12.63	3.35	0	0	33	1.0236876	-129.271777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41475	1	18.4	3.51	0	0	33	1.0238322	-127.52219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41476	1	16.82	4.44	0	0	33	1.0279496	-124.364376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41477	1	0	0	0	0	33	1.0274104	-120.40858	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41478	1	0	0	0	0	33	1.0377625	-123.357782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41479	1	16.82	6.95	0	0	33	1.0272993	-120.418086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41480	1	17.33	4.19	0	0	33	1.0265165	-129.035967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41481	1	16.17	3.2	0	0	33	1.0229595	-129.974344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41482	1	0	0	0	0	33	1.0229595	-129.974344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41483	1	0	0	0	0	33	1.0229595	-129.974344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41484	1	0	0	0	0	33	1.0229595	-129.974344	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41485	1	0	0	0	0	33	1.0230238	-129.965857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41486	1	0	0	0	0	33	1.0229595	-129.974344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41487	1	12.05	5.82	0	0	33	1.0229064	-132.23097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41488	1	16.64	2.08	0	0	33	1.0201173	-132.354308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41489	1	22.66	2.91	0	0	33	1.0119235	-140.75646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41490	1	0	0	0	0	33	0.997076	-138.936073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41491	1	15.32	3.81	0	0	33	0.9969977	-138.945822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41492	1	3.76	0.67	0	0	33	1.0147374	-134.769902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41493	1	3.76	0.13	0	0	33	1.0147258	-134.772302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41494	1	25.79	4.7	0	0	33	1.0156755	-141.978677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41495	1	22.42	6.19	0	0	33	1.0057691	-141.836594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41496	1	12.27	2.93	0	0	33	1.0001772	-141.207509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41497	1	17.09	4.44	0	0	33	0.9979399	-140.63931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41498	1	14.99	4.44	0	0	33	1.0240414	-130.393604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41499	1	23.39	7.11	0	0	33	1.015088	-133.124991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41500	1	0	0	0	0	33	1.0309093	-119.971539	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41501	1	26.94	9.14	0	0	33	1.0307476	-119.986958	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41502	1	22.16	7.97	0	0	33	1.018115	-133.301059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41503	1	0	0	0	0	33	1.0182575	-133.289862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41504	1	0	0	0	0	33	0.9877681	-132.433908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41505	1	31.2	14.44	0	0	33	0.9875222	-132.45284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41506	1	19.19	4.65	0	0	33	1.0051341	-132.240736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41507	1	0	0	0	0	33	1.0023278	-131.716476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41508	1	12.71	2.21	0	0	33	1.0022746	-131.724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41509	1	12.28	1.7	0	0	33	1.0074547	-130.847252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41510	1	0	0	0	0	33	1.0364748	-120.411708	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41511	1	45.89	20.98	0	0	33	1.0176427	-129.034189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41512	1	0	0	0	0	33	1.036075	-142.789889	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41513	1	0	0	0	0	33	1.036075	-142.789889	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41514	1	0	0	0	0	33	1.0379359	-120.220188	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41515	1	24.22	7.99	0	0	33	1.0138155	-129.797747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41516	1	0	0	0	0	33	1.0202497	-130.816172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41517	1	40.93	9.47	0	0	33	1.0200592	-130.838059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41518	1	20.69	5.77	0	0	33	1.0199565	-129.653959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41519	1	0	0	0	0	33	1.0200655	-129.641866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41520	1	40.96	14.47	0	0	33	1.0383391	-128.115183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41521	1	6.22	2.04	0	0	33	1.0039883	-131.112818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41522	1	24.64	6.92	0	0	33	1.0038451	-131.12769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41523	1	0	0	0	0	33	1.014205	-122.963688	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41524	1	45.12	15.36	0	0	33	1.0409571	-127.643794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41525	1	0	0	0	0	33	1.0165138	-122.711198	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41526	1	27.54	13.61	0	0	33	1.012405	-132.178955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41527	1	0	0	0	0	33	1.0016788	-131.609605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41528	1	38.33	17.42	0	0	33	1.0013951	-131.629286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41529	1	15.51	8.03	0	0	33	1.0308527	-128.561914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41530	1	14.01	6.25	0	0	33	1.0247436	-130.799474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41531	1	0	0	0	0	33	0.9964429	-129.531449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41532	1	12.53	2.28	0	0	33	0.9963887	-129.539188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41533	1	10.47	1.6	0	46.93	33	1.0350419	-129.975974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41534	1	0	0	0	0	33	0.9928757	-109.867776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41535	1	9.73	2.49	0	0	33	0.992823	-109.87411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41536	1	15.14	0.58	0	0	33	1.0047724	-107.99082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41537	1	7.93	1.73	0	0	33	0.9839395	-119.232095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41538	1	0	0	0	0	33	0.9978967	-114.992432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41539	1	13.73	2.44	0	0	33	0.9978329	-115.001381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41540	1	10.53	2.34	0	0	33	1.0021786	-117.473349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41541	1	0	0	0	0	33	0.9829189	-111.013916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41542	1	10.36	4.09	0	0	33	0.9828385	-111.020404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41543	1	0	0	0	0	33	0.9922657	-109.523257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41544	1	11.68	1.42	0	0	33	0.9922214	-109.531164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41545	1	10.36	4.17	0	0	33	0.9930042	-109.054938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41546	1	17.52	5.31	0	0	33	0.9794803	-112.464645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41547	1	19.01	2.8	0	0	33	0.9791057	-113.400709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41548	1	0	0	0	0	33	0.9791926	-113.387645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41549	1	33.93	10.64	0	0	33	1.0290144	-98.781869	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41550	1	29.48	1.44	0	0	33	1.029541	-127.347088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41551	1	32.51	4.8	0	0	33	1.0205687	-124.696502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41552	1	0	0	0	0	33	1.0207025	-124.677998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41553	1	0	0	0	0	33	1.024832	-123.84436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41554	1	51.7	11.79	0	0	33	1.0245469	-123.876051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41555	1	32.51	2.92	0	0	33	1.0252464	-125.609895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41556	1	32.51	3.52	0	0	33	1.0243602	-125.411698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41557	1	0	0	0	0	33	1.0269779	-123.86636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41558	1	27.05	6.31	0	0	33	1.0268357	-123.88267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41559	1	27.05	7.92	0	0	33	1.0303801	-123.44144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41560	1	27.05	11.39	0	0	33	1.0269291	-123.50753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41561	1	0	0	0	0	33	1.026817	-126.69435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41562	1	27.05	4.48	0	0	33	1.0266913	-126.710598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41563	1	0	0	0	0	33	1.0262074	-119.288556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41564	1	0	0	0	0	33	1.0351302	-122.121107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41565	1	58.32	19.86	0	0	33	1.0258328	-119.323457	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41566	1	19.19	9.55	0	0	33	1.0294636	-126.213923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41567	1	24.77	3.59	0	0	33	1.0356163	-120.024352	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41568	1	0	0	0	0	33	1.0164181	-128.351411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41569	1	24.77	10.92	0	0	33	1.016236	-128.366109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41570	1	47.65	13.39	0	0	33	1.0103831	-128.20431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41571	1	25.01	4.13	0	0	33	1.0164628	-132.557591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41572	1	25.01	2.56	0	0	33	1.0126162	-130.934361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41573	1	21.08	5.04	0	0	33	1.0141076	-127.269166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41574	1	0	0	0	0	33	1.0142185	-127.25684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41575	1	21.08	12.6	0	0	33	1.0144184	-128.15197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41576	1	24.72	7.33	0	0	33	1.0204828	-125.344461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41577	1	0	0	0	130.61	33	1.0425099	-109.886492	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41578	1	0	0	0	0	33	1.0323129	-115.329958	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41579	1	0	0	0	0	33	1.0373351	-124.98333	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41580	1	0	0	0	0	33	1.0373351	-124.98333	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41581	1	51.53	9.22	0	0	33	1.0422966	-109.915323	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41582	1	24.72	4.61	0	0	33	1.019849	-124.0547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41583	1	0	0	0	0	33	1.0199539	-124.040968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41584	1	28.56	5.61	0	0	33	1.0313661	-125.489484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41585	1	0	0	0	86.93	33	1.0429162	-117.104363	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41586	1	0	0	0	0	33	1.0459021	-118.7661	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41587	1	38.91	12.04	0	0	33	1.0427071	-117.12493	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41588	1	22.71	9.29	0	0	33	1.0045845	-136.843523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41589	1	0	0	0	62.5	33	1.0366701	-128.394224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41590	1	12.6	6.03	0	0	33	1.0365666	-128.401191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41591	1	33.76	7.83	0	0	33	1.0238878	-131.166367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41592	1	17.01	2.77	0	0	33	1.0256529	-131.590673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41593	1	15.88	1.2	0	0	33	1.0108322	-131.033173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41594	1	17.77	4.35	0	0	33	1.0060635	-130.623098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41595	1	13.25	6.86	0	0	33	1.0054705	-130.454166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41596	1	0	0	0	39.2	33	1.0350507	-126.598964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41597	1	0	0	0	0	33	1.0350507	-126.598964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41598	1	0	0	0	0	33	1.0350507	-126.598964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41599	1	0	0	0	0	33	1.0350507	-126.598964	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41600	1	14.37	5.36	0	0	33	1.0349571	-126.606959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41601	1	0	0	0	0	33	1.0346716	-126.584358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41602	1	0	0	0	0	33	1.0175702	-129.733473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41603	1	10.13	2.83	0	0	33	1.0175121	-129.739012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41604	1	0	0	0	0	33	1.0156722	-130.31923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41605	1	22.03	5.67	0	0	33	1.015542	-130.332726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41606	1	10.13	3.34	0	0	33	1.0237887	-131.251163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41607	1	18.92	1.6	0	0	33	1.0311144	-127.78304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41608	1	0	0	0	17.18	33	1.0335383	-124.333599	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41609	1	18.92	8.8	0	0	33	1.0356053	-126.695417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41610	1	0	0	0	0	33	1.0340034	-124.235203	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41611	1	0	0	0	0	33	1.0253701	-129.291511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41612	1	18.92	9.18	0	0	33	1.0252118	-129.302442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41613	1	20.15	1.51	0	0	33	1.0218213	-132.235543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41614	1	9.37	0.75	0	0	33	1.0240973	-121.728784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41615	1	12.22	4.27	0	0	33	1.0067759	-120.30885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41616	1	0	0	0	0	33	1.0068507	-120.302015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41617	1	0	0	0	0	33	0.9999249	-119.104354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41618	1	6.25	1.13	0	0	33	0.9998961	-119.107767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41619	1	23.47	8.02	0	0	33	1.0251138	-126.558188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41620	1	19.99	0.08	0	51.79	33	1.03316	-126.064467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41621	1	11.27	1.02	0	0	33	1.0253729	-122.971896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41622	1	13.86	3.94	0	17.78	33	1.0390728	-131.949266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41623	1	7.12	2.26	0	0	33	1.0194815	-114.309323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41624	1	0	0	0	0	33	1.0195268	-114.305115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41625	1	8.21	0.33	0	0	33	1.0238725	-116.064563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41626	1	8.63	0.64	0	0	33	1.0241593	-115.64952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41627	1	18.73	0.98	0	0	33	1.0245165	-104.192984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41628	1	8.59	4.79	0	0	33	1.0166398	-110.889458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41629	1	6.62	1.22	0	0	33	1.0148489	-116.952612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41630	1	9.94	4.35	0	0	33	1.011776	-110.098955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41631	1	14.67	10.13	0	0	33	1.0156055	-108.24068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41632	1	9.81	2.33	0	0	33	1.0317553	-131.576197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41633	1	7	1.34	0	22.94	33	1.0370189	-131.069126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41634	1	0	0	0	23.64	33	1.0314387	-136.865169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41635	1	6.33	1.45	0	0	33	1.0314073	-136.86889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41636	1	6.33	1.37	0	0	33	1.0235168	-134.245423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41637	1	8.11	3.72	0	0	33	1.0280288	-136.165889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41638	1	11.09	3.01	0	0	33	0.9983964	-124.806585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41639	1	12.02	2.69	0	0	33	1.0048266	-119.840906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41640	1	9.63	1.45	0	0	33	1.0068501	-118.184084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41641	1	0	0	0	0	33	1.0068886	-118.178127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41642	1	4.59	2.67	0	0	33	1.0171199	-119.220403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41643	1	7.71	0.9	0	0	33	1.0088148	-123.157594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41644	1	8.75	2.32	0	0	33	0.9906315	-126.694426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41645	1	0	0	0	0	33	0.9906844	-126.688746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41646	1	0	0	0	0	33	1.0300955	-118.917146	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41647	1	0	0	0	0	33	1.0236737	-121.033225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41648	1	15.82	4.48	0	0	33	1.0300138	-118.925204	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41649	1	15.82	3.81	0	0	33	1.0210124	-121.627381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41650	1	0	0	0	0	33	1.0209198	-121.438021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41651	1	16.02	5.1	0	0	33	1.020837	-121.446251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41652	1	7.37	0.97	0	0	33	0.9850298	-128.995921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41653	1	9.76	2.07	0	0	33	0.9833178	-104.153003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41654	1	0	0	0	0	33	0.9833636	-104.147422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41655	1	17.51	6.53	0	0	33	0.9791424	-103.199532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41656	1	29.98	2.13	0	-14.01	33	1.0388465	-87.226833	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41657	1	0	0	0	0	33	1.0100473	-99.879429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41658	1	18.57	5.3	0	0	33	1.0099467	-99.889597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41659	1	9.09	2.29	0	50.37	33	1.036078	-99.337278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41660	1	12.21	4.63	0	0	33	1.028626	-97.629476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41661	1	0	0	0	0	33	0.9922664	-105.939712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41662	1	11.15	1.28	0	0	33	0.9922217	-105.946437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41663	1	0	0	0	0	33	0.9943247	-104.558219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41664	1	9.82	1.47	0	0	33	0.9942839	-104.563767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41665	1	7.8	1.88	0	0	33	1.0360402	-94.105101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41666	1	17.83	3.11	0	0	33	1.0231201	-98.131866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41667	1	18.01	5.34	0	0	33	1.028349	-96.859562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41668	1	0	0	0	0	33	1.0366292	-94.057349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41669	1	13.3	4.46	0	0	33	1.0365493	-94.064155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41670	1	12.6	5.42	0	0	33	1.0064541	-131.012661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41671	1	0	0	0	0	33	1.0051691	-129.5782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41672	1	28.81	3.84	0	0	33	1.0050509	-129.595255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41673	1	15.99	1.13	0	0	33	1.0240973	-131.124211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41674	1	0	0	0	0	33	0.9975996	-129.298261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41675	1	14.58	1.97	0	0	33	0.9975454	-129.306836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41676	1	0	0	0	0	33	1.0239147	-130.469869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41677	1	10.57	3.19	0	0	33	1.0238564	-130.476377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41678	1	26.43	7.17	0	0	33	1.0433758	-118.872581	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41679	1	22.97	6.14	0	0	33	1.0001841	-128.8942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41680	1	20.36	6.78	0	0	33	1.0077088	-127.805732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41681	1	32.55	8.69	0	56.19	33	1.0335884	-131.311219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41682	1	12.41	1.56	0	0	33	1.0035045	-110.8559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41683	1	0	0	0	0	33	1.0035532	-110.848668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41684	1	11.79	3.1	0	0	33	1.0077504	-112.464841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41685	1	0	0	0	0	33	1.0078103	-112.457715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41686	1	16.94	0.33	0	0	33	1.0119704	-110.661565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41687	1	25	2.62	0	0	33	0.9887507	-115.43081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41688	1	0	0	0	0	33	0.983824	-117.456705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41689	1	42.42	9.24	0	0	33	0.9836067	-117.482567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41690	1	30.13	8.61	0	0	33	0.9902253	-116.317654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41691	1	0	0	0	0	33	0.9903827	-116.2992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41692	1	0	0	0	0	33	1.0220291	-102.725673	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41693	1	46.06	15.01	0	0	33	1.0441814	-104.629858	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41694	1	0	0	0	0	33	1.0281788	-101.735063	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41695	1	15.15	2.6	0	0	33	1.031003	-107.697526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41696	1	0	0	0	0	33	1.0310658	-107.68924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41697	1	15.44	1.41	0	20.45	33	1.0355589	-106.940705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41698	1	0	0	0	0	33	1.0338474	-106.013841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41699	1	12.36	1.92	0	0	33	1.0337983	-106.021515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41700	1	17.91	4.62	0	0	33	1.0067534	-115.64728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41701	1	0	0	0	0	33	1.0068377	-115.637471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41702	1	0	0	0	0	33	1.0004001	-116.998072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41703	1	15.94	3.74	0	0	33	1.000321	-117.006673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41704	1	16.68	3.72	0	0	33	1.002977	-118.322774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41705	1	11.01	1.04	0	0	33	1.0027688	-112.345241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41706	1	34.1	5.62	0	0	33	1.0174554	-123.418974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41707	1	0	0	0	0	33	1.0295259	-123.182832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41708	1	0	0	0	0	33	1.0295259	-123.182832	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41709	1	0	0	0	0	33	1.0295259	-123.182832	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41710	1	0	0	0	0	33	1.0295259	-123.182832	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41711	1	41.28	9.05	0	0	33	1.0293284	-123.205672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41712	1	0	0	0	0	33	1.0297095	-123.158826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41713	1	34.1	1.13	0	0	33	1.0331908	-122.899287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41714	1	0	0	0	783.38	33	1.0451941	-114.172723	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41715	1	0	0	0	0	33	1.0488214	-116.869185	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41716	1	0	0	0	0	33	1.0477618	-120.762521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41717	1	34.1	19.69	0	0	33	1.0448873	-114.189557	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41718	1	0	0	0	0	33	1.0478761	-116.873491	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41719	1	0	0	0	67.78	33	1.0363874	-123.727053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41720	1	28.17	20.12	0	0	33	1.036096	-123.741122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41721	1	28.17	12.74	0	0	33	1.0430851	-121.376694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41722	1	28.17	10.96	0	0	33	1.0419103	-121.695425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41723	1	28.17	17.69	0	0	33	1.0382195	-122.396113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41724	1	19.02	4.19	0	66.03	33	1.0390688	-126.426224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41725	1	7.25	0.21	0	0	33	1.0343151	-124.995024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41726	1	28.98	4.42	0	0	33	1.0229551	-125.841297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41727	1	28.98	8.81	0	0	33	1.0183756	-126.617657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41728	1	28.98	9.72	0	0	33	1.0176511	-127.469222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41729	1	0	0	0	0	33	1.017846	-127.452229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41730	1	0	0	0	0	33	1.0167328	-127.184019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41731	1	52.99	13.16	0	0	33	1.016437	-127.215948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41732	1	30.46	8.88	0	0	33	1.0309485	-124.623301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41733	1	32.29	8.51	0	0	33	1.0305864	-124.047423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41734	1	0	0	0	0	33	1.0307628	-124.027921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41735	1	37.78	10.38	0	0	33	1.032528	-123.062742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41736	1	0	0	0	0	33	1.0327345	-123.0424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41737	1	30.46	5.58	0	0	33	1.0189269	-126.794694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41738	1	10.71	2.41	0	0	33	1.0262197	-128.701974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41739	1	5.52	0.47	0	0	33	1.0350542	-121.977211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41740	1	15.13	5.33	0	0	33	1.0349563	-121.985303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41741	1	15.13	5.61	0	0	33	1.0262934	-124.637108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41742	1	0	0	0	0	33	1.0364256	-122.46398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41743	1	15.13	0.84	0	0	33	1.0363839	-122.473119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41744	1	0	0	0	0	33	1.0223553	-125.351621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41745	1	14.98	4.14	0	0	33	1.0222727	-125.360722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41746	1	35.9	1.66	0	0	33	1.0288327	-123.456971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41747	1	34.07	10.95	0	0	33	1.0243188	-124.63643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41748	1	29.3	1.31	0	0	33	1.0228608	-123.102698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41749	1	0	0	0	0	33	1.0325252	-117.550719	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41750	1	46.64	11.82	0	0	33	1.0425074	-121.475792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41751	1	0	0	0	0	33	1.0355119	-117.204214	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41752	1	26.35	3.32	0	0	33	1.0340926	-122.62566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41753	1	46.69	8.36	0	0	33	1.0324211	-122.933229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41754	1	21.68	7.05	0	0	33	1.0165059	-129.611296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41755	1	38.46	19.26	0	0	33	1.0233634	-126.353094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41756	1	31.07	9.96	0	82.26	33	1.0320006	-127.985789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41757	1	31.07	8.95	0	0	33	1.0272415	-127.692662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41758	1	28.03	6.22	0	0	33	1.040722	-121.655324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41759	1	24.01	8.78	0	0	33	1.0441944	-121.230694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41760	1	0	0	0	0	33	1.0386576	-122.125283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41761	1	24.01	10.73	0	0	33	1.038478	-122.137857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41762	1	24.01	5.65	0	0	33	1.0409598	-121.626132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41763	1	21.6	6.35	0	0	33	1.0433532	-121.356622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41764	1	21.6	13.42	0	0	33	1.0419385	-121.632388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41765	1	21.6	4.73	0	0	33	1.0372777	-122.897457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41766	1	21.6	2.95	0	0	33	1.0421259	-121.580325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41767	1	0	0	0	0	33	1.0422008	-121.567252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41768	1	31.12	12.98	0	0	33	1.0376462	-120.452918	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41769	1	35.62	7.9	0	0	33	1.0119052	-131.742164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41770	1	35.03	10.38	0	0	33	1.0096939	-123.940238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41771	1	46.7	13.13	0	0	33	1.0031847	-126.248411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41772	1	22.01	5.84	0	0	33	1.0213783	-125.149082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41773	1	0	0	0	0	33	1.0081489	-126.184938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41774	1	0	0	0	0	33	1.0081489	-126.184938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41775	1	0	0	0	0	33	1.0081489	-126.184938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41776	1	0	0	0	0	33	1.0081489	-126.184938	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41777	1	23.84	10.22	0	0	33	1.007973	-126.198666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41778	1	0	0	0	0	33	1.0083079	-126.17213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41779	1	0	0	0	0	33	1.0136442	-125.892212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41780	1	42.48	4.39	0	0	33	1.0134987	-125.916362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41781	1	20.47	3.07	0	0	33	1.0128474	-123.668503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41782	1	21	4.64	0	0	33	1.0059156	-123.400335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41783	1	8.75	3.18	0	0	33	1.0149157	-123.343078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41784	1	13.37	2.77	0	0	33	1.0183035	-121.976888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41785	1	0	0	0	0	33	1.0151177	-123.416587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41786	1	25.63	3.22	0	0	33	1.0150177	-123.431929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41787	1	24.55	9.38	0	0	33	1.0236261	-129.508169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41788	1	13.85	2.59	0	0	33	1.0153105	-130.217322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41789	1	19.03	3.06	0	88.89	33	1.0343254	-129.489515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41790	1	0	0	0	0	33	1.0333951	-129.464619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41791	1	9.12	2.28	0	0	33	1.0173435	-132.879837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41792	1	16.3	8.2	0	0	33	0.9903078	-116.947053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41793	1	0	0	0	61.07	33	1.0356258	-108.734274	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41794	1	14.87	2.15	0	0	33	1.0355609	-108.742909	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41795	1	13.5	1.2	0	0	33	1.0197024	-123.825466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41796	1	15.9	4.37	0	0	33	0.9912803	-115.805237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41797	1	23.09	6.63	0	0	33	1.0170872	-124.11332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41798	1	6.09	1.43	0	0	33	1.0201937	-126.646981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41799	1	25.64	11.04	0	0	33	1.0385239	-119.201102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41800	1	25.64	6.46	0	0	33	1.0108631	-124.979692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41801	1	0	0	0	0	33	1.0257621	-109.936996	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41802	1	0	0	0	0	33	1.0446109	-113.155686	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41803	1	56.68	3.22	0	0	33	1.0515831	-117.61529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41804	1	0	0	0	0	33	1.0431785	-113.105356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41805	1	0	0	0	0	33	1.0300639	-109.739202	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41806	1	15.14	1.28	0	0	33	1.0042585	-123.930649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41807	1	30.28	12.79	0	0	33	1.0129946	-122.211726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41808	1	0	0	0	0	33	1.013209	-122.196509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41809	1	14.94	5.06	0	0	33	1.0190545	-120.255822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41810	1	7.76	1.12	0	0	33	1.0173046	-119.920005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41811	1	19.1	2.4	0	0	33	1.0134145	-119.653673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41812	1	19.19	6.26	0	49.8	33	1.0352237	-123.210024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41813	1	0	0	0	93.36	33	1.0405202	-125.258848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41814	1	21.48	3.74	0	0	33	1.0404201	-125.271152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41815	1	15.8	1.45	0	-21.28	33	1.0324207	-124.649758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41816	1	0	0	0	0	33	1.0248647	-121.201378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41817	1	20.03	7.08	0	0	33	1.0247494	-121.21175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41818	1	39.66	15.99	0	0	33	1.0141004	-123.058102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41819	1	39.66	10.46	0	0	33	1.0155168	-122.806413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41820	1	22.53	5.57	0	0	33	1.0056346	-123.361594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41821	1	18.62	9.9	0	0	33	1.0023377	-123.211804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41822	1	18.62	7.45	0	0	33	1.015585	-124.211406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41823	1	18.96	2.92	0	109.5	33	1.039765	-124.874088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41824	1	19.19	6.38	0	0	33	1.0161492	-119.701012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41825	1	0	0	0	0	33	1.0078144	-124.119101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41826	1	24.56	18.62	0	0	33	1.0075486	-124.132791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41827	1	24.47	2.76	0	0	33	1.0274115	-120.200891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41828	1	24.47	14.97	0	0	33	1.0050645	-123.57413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41829	1	24.56	2.78	0	0	33	1.0095014	-122.792716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41830	1	10.99	1.93	0	39.36	33	1.0329102	-133.834193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41831	1	6.06	1.57	0	0	33	1.0213454	-133.14447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41832	1	0	0	0	0	33	1.0213756	-133.141168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41833	1	0	0	0	0	33	1.0154659	-133.441095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41834	1	10.73	1.67	0	0	33	1.0154222	-133.446943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41835	1	11.64	3.34	0	36.38	33	1.0337886	-133.305165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41836	1	0	0	0	0	33	1.0334717	-133.293988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41837	1	8	2.24	0	0	33	1.0268765	-133.456422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41838	1	0	0	0	0	33	1.0269206	-133.452083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41839	1	10.25	2.52	0	0	33	1.0230019	-133.403357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41840	1	6.24	0.9	0	0	33	1.0105854	-131.742287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41841	1	26.87	15.97	0	53.98	33	1.0318718	-133.834958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41842	1	78.04	21.63	0	0	33	1.0166857	-133.362431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41843	1	14.81	1.44	0	0	33	1.0027807	-124.997973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41844	1	20.93	10.04	0	0	33	1.0162232	-126.45009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41845	1	39.36	15.59	0	0	33	0.9950343	-121.639193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41846	1	0	0	0	0	33	1.037082	-111.669719	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41847	1	0	0	0	0	33	1.0401915	-114.439845	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41848	1	61.03	8.31	0	0	33	1.0368488	-111.703962	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41849	1	37.93	2.78	0	0	33	1.0271776	-122.11241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41850	1	0	0	0	0	33	1.0011808	-122.168556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41851	1	28.83	6.66	0	0	33	1.0010458	-122.184448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41852	1	0	0	0	0	33	0.9848995	-114.804453	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41853	1	0	0	0	0	33	1.0042177	-120.893369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41854	1	0	0	0	0	33	1.0621353	-130.609752	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41855	1	0	0	0	0	33	1.0621353	-130.609752	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41856	1	32.81	2.43	0	0	33	0.984776	-114.824957	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41857	1	28.83	8.8	0	0	33	1.0162964	-121.747143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41858	1	28.83	2.47	0	81.57	33	1.0356695	-122.403464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41859	1	0	0	0	0	33	1.0347789	-122.372138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41860	1	0	0	0	145.22	33	1.0399999	-122.808063	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41861	1	24.46	2.96	0	0	33	1.0453517	-125.875607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41862	1	0	0	0	0	33	1.0394247	-122.649223	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41863	1	0	0	0	0	33	1.0374543	-126.794991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41864	1	21.98	2.41	0	0	33	1.0373753	-126.808118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41865	1	21.98	7.66	0	0	33	1.0168224	-134.072663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41866	1	0	0	0	0	33	1.0169522	-134.059905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41867	1	25.67	3.66	0	0	33	1.0410542	-126.719309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41868	1	9.08	4.37	0	0	33	1.0145945	-131.477396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41869	1	6.33	0.87	0	0	33	1.0083061	-127.826448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41870	1	11.2	3.44	0	0	33	0.9980606	-128.686266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41871	1	0	0	0	0	33	1.0194112	-124.877116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41872	1	20.8	4.36	0	0	33	1.0193251	-124.888304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41873	1	14.77	3.99	0	0	33	1.0177487	-125.815167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41874	1	6.09	2	0	0	33	1.0044209	-125.568074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41875	1	0	0	0	0	33	0.9957842	-125.21758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41876	1	15.02	5.34	0	0	33	0.9956811	-125.226408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41877	1	14.5	7.49	0	0	33	0.9897229	-123.911282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41878	1	9.52	1.72	0	0	33	1.0277037	-107.943981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41879	1	16.78	3.73	0	0	33	1.0109733	-115.579687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41880	1	29.21	7.49	0	0	33	1.0134607	-116.645347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41881	1	0	0	0	0	33	1.0135965	-116.629079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41882	1	9.12	3	0	0	33	1.0267436	-111.378113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41883	1	15.07	4.37	0	0	33	1.0210851	-111.673942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41884	1	12.7	1.13	0	0	33	1.0201204	-111.215535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41885	1	13.7	2.4	0	0	33	1.0209626	-110.479054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41886	1	0	0	0	0	33	1.0210248	-110.471639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41887	1	8.57	2.67	0	0	33	1.0267456	-112.641985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41888	1	0	0	0	0	33	1.0315613	-111.947297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41889	1	9.66	1.53	0	0	33	1.031522	-111.952466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41890	1	8.57	2.11	0	0	33	1.0228832	-113.288652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41891	1	4.93	1.93	0	0	33	1.0228656	-109.574298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41892	1	16.06	2.24	0	0	33	1.000298	-133.335282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41893	1	0	0	0	0	33	1.0003587	-133.325135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41894	1	0	0	0	0	33	1.005887	-132.816638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41895	1	17.79	6.27	0	0	33	1.0057776	-132.826031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41896	1	15.63	6.47	0	0	33	1.0008195	-133.266828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41897	1	6.15	1.97	0	0	33	0.998793	-137.721344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41898	1	5.72	0.96	0	0	33	0.9908025	-137.593562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41899	1	5.87	1.93	0	0	33	1.0120603	-137.084631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41900	1	8.28	1.19	0	0	33	1.0189919	-126.636598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41901	1	6.41	1.33	0	0	33	1.0300528	-124.545518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41902	1	7.47	3.51	0	0	33	1.0191308	-126.74513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41903	1	18.34	3.9	0	0	33	1.0214794	-125.042984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41904	1	17.72	4.08	0	0	33	1.0272831	-125.249212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41905	1	17.72	3.96	0	0	33	1.0359088	-124.110658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41906	1	17.72	3.99	0	0	33	1.0212664	-126.244723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41907	1	17.72	4.54	0	0	33	1.0260976	-125.267128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41908	1	0	0	0	0	33	1.0200991	-127.906657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41909	1	5.65	0.53	0	0	33	1.0200811	-127.91009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41910	1	11.69	3.96	0	0	33	1.0224932	-127.883679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41911	1	8.47	2.56	0	0	33	1.034215	-128.505162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41912	1	0	0	0	0	33	1.0342652	-128.500585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41913	1	0	0	0	55.94	33	1.0406912	-118.668199	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41914	1	23.6	9.48	0	0	33	1.0329723	-121.888566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41915	1	0	0	0	0	33	1.040892	-118.530518	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41916	1	0	0	0	0	33	1.0236037	-123.981321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41917	1	22.26	3.77	0	0	33	1.0235135	-123.993129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41918	1	21.74	2.72	0	0	33	1.015154	-124.494339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41919	1	20.09	2.28	0	0	33	1.0243455	-123.297099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41920	1	6.38	0.38	0	0	33	1.0218947	-120.016754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41921	1	25.06	16	0	0	33	1.0265483	-120.421654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41922	1	0	0	0	0	33	1.0267777	-120.410572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41923	1	31.44	4.75	0	0	33	1.030005	-120.126698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41924	1	25.06	3.41	0	0	33	1.0154173	-122.716994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41925	1	0	0	0	0	33	1.0155225	-122.702871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41926	1	0	0	0	174.73	33	1.0396415	-117.601139	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41927	1	25.06	21.83	0	0	33	1.0413255	-119.008375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41928	1	0	0	0	0	33	1.0395248	-117.444974	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41929	1	0	0	0	0	33	1.0240115	-121.352657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41930	1	24.56	6.57	0	0	33	1.0238848	-121.366883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41931	1	24.56	4.43	0	0	33	1.0187493	-122.250537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41932	1	38.31	9.83	0	0	33	1.0278183	-123.202288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41933	1	24.56	1.15	0	0	33	1.0219707	-121.446032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41934	1	0	0	0	218.54	33	1.0379246	-115.384242	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41935	1	62.73	6.51	0	0	33	1.0264235	-120.7759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41936	1	0	0	0	0	33	1.0380786	-114.987914	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41937	1	0	0	0	0	33	1.0163401	-123.186322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41938	1	31.37	5.67	0	0	33	1.0161963	-123.203913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41939	1	31.37	11.97	0	0	33	1.0175843	-121.730378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41940	1	44.08	9.53	0	0	33	1.0165388	-121.783777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41941	1	12.51	0.95	0	0	33	1.0141497	-122.794712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41942	1	25.02	2.15	0	0	33	1.0158207	-122.749525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41943	1	0	0	0	0	33	1.0159133	-122.734944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41944	1	29.58	12.67	0	0	33	0.9984739	-122.18894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41945	1	0	0	0	0	33	0.9987091	-122.170972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41946	1	0	0	0	91.26	33	1.031687	-120.702837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41947	1	27.66	2.12	0	0	33	1.0315908	-120.717712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41948	1	24.97	8.1	0	0	33	1.0074808	-122.209299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41949	1	0	0	0	0	33	1.0151122	-120.733794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41950	1	24.97	5.05	0	0	33	1.0149943	-120.749168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41951	1	13.2	4.23	0	0	33	1.0076369	-122.727454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41952	1	15.12	3.19	0	0	33	1.0184197	-103.55952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41953	1	13.69	1.83	0	0	33	1.0333137	-103.25347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41954	1	0	0	0	0	33	1.0333658	-103.245588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41955	1	21.62	4.24	0	0	33	1.0209553	-100.577049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41956	1	21.62	9.07	0	0	33	1.0223538	-99.498812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41957	1	21.62	5.54	0	0	33	1.0196531	-99.917547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41958	1	24.06	7.72	0	0	33	1.0172424	-101.217547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41959	1	8.68	1.13	0	0	33	1.0025642	-129.014702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41960	1	9.57	1.45	0	0	33	1.002071	-124.362515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41961	1	17.52	8.17	0	0	33	0.9911906	-135.656098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41962	1	0	0	0	0	33	0.9913334	-135.645077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41963	1	22.44	2.62	0	0	33	0.9794878	-130.432777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41964	1	0	0	0	0	33	1.0318181	-131.098078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41965	1	10.47	1.58	0	0	33	1.0317774	-131.103656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41966	1	0	0	0	0	33	1.0304629	-130.270767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41967	1	0	0	0	0	33	1.0304629	-130.270767	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41968	1	0	0	0	0	33	1.0304629	-130.270767	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41969	1	0	0	0	0	33	1.0304629	-130.270767	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41970	1	10.74	0.93	0	0	33	1.0304285	-130.277369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41971	1	0	0	0	0	33	1.0304972	-130.264214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41972	1	9.82	1.78	0	0	33	1.0314822	-134.874776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41973	1	0	0	0	0	33	1.0315255	-134.868706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41974	1	0	0	0	0	33	1.0308819	-133.790011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41975	1	13.26	4.03	0	0	33	1.0308099	-133.796971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41976	1	5.16	0.63	0	0	33	0.9849278	-133.874402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41977	1	8.53	2.74	0	23.65	33	1.034465	-131.760104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41978	1	17.82	5.21	0	0	33	0.9913325	-125.979762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41979	1	17.23	2.29	0	0	33	0.9779201	-131.217872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41980	1	26.42	4.04	0	64.16	33	1.0412772	-121.168208	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41981	1	18.61	7.81	0	0	33	0.9779788	-130.610747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41982	1	43.88	16.16	0	81.9	33	1.037284	-132.141827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41983	1	10.44	4.08	0	0	33	1.0114698	-132.691222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41984	1	0	0	0	0	33	1.0115364	-132.685313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41985	1	0	0	0	57.41	33	1.0373257	-134.988285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41986	1	19.11	4.22	0	0	33	1.0372292	-134.99866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41987	1	19	8.51	0	0	33	1.0312932	-134.821443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41988	1	0	0	0	0	33	1.0314191	-134.812084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41989	1	21.88	10.81	0	0	33	1.0308743	-134.736068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41990	1	8.56	3.09	0	0	33	1.0226388	-132.327866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41991	1	9.89	2.38	0	74.17	33	1.0314552	-135.323139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41992	1	10.26	0.62	0	0	33	1.0277753	-134.126979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41993	1	15.26	2.94	0	0	33	1.0077128	-110.934048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41994	1	0	0	0	0	33	1.0077913	-110.92452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41995	1	0	0	0	0	33	1.0121348	-112.168605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41996	1	15.26	1.41	0	0	33	1.0120782	-112.177971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41997	1	0	0	0	0	33	1.0301794	-105.444544	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41998	1	39.16	6.85	0	0	33	1.0300056	-105.465826	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41999	1	39.16	5.51	0	0	33	1.0005215	-110.666962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42000	1	39.16	9.05	0	0	33	0.9986226	-111.119265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42001	1	39.16	8.06	0	0	33	0.9902995	-111.711518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42002	1	39.16	6.32	0	0	33	0.9870879	-111.948391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42003	1	31.73	6.66	0	0	33	1.0255222	-109.364549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42004	1	32.07	6.77	0	0	33	1.0060942	-111.810464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42005	1	16.81	3.61	0	0	33	1.0132262	-109.753002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42006	1	0	0	0	0	33	1.0125976	-109.841198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42007	1	23.98	2.71	0	0	33	1.0125113	-109.855142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42008	1	49.7	19.09	0	0	33	1.0156961	-109.93026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42009	1	0	0	0	0	33	1.0160425	-109.902959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42010	1	23.98	1.35	0	0	33	1.0144054	-110.300857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42011	1	23.98	4.48	0	0	33	1.0199926	-110.305799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42012	1	55.08	8.1	0	0	33	1.0076962	-109.271782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42013	1	13.63	2.36	0	0	33	1.0033873	-109.703774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42014	1	39.84	8.12	0	0	33	1.0074643	-109.336023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42015	1	0	0	0	0	33	1.00295	-109.810217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42016	1	13.63	1.68	0	0	33	1.0028935	-109.817737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42017	1	9.62	1.64	0	0	33	0.9871502	-111.454886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42018	1	42.84	2.67	0	0	33	1.0139903	-109.155287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42019	1	12.52	6.08	0	0	33	1.038483	-112.648453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42020	1	0	0	0	0	33	1.0225424	-114.728825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42021	1	12.52	1.41	0	0	33	1.0224943	-114.736015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42022	1	36.73	8.23	0	0	33	1.0121494	-110.850302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42023	1	0	0	0	0	33	1.0119367	-109.383383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42024	1	29.02	5.19	0	0	33	1.0117944	-109.401946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42025	1	18.71	7.2	0	0	33	1.0189213	-108.573386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42026	1	18.71	4.86	0	0	33	1.0151378	-109.440744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42027	1	13.08	2.67	0	0	33	1.0311268	-112.367051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42028	1	23.74	2.27	0	0	33	1.012337	-110.394458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42029	1	13.08	2.49	0	0	33	1.0144149	-108.474427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42030	1	11.23	5.99	0	0	33	1.0193494	-116.778257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42031	1	11.23	3.91	0	56.62	33	1.031754	-116.504926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42032	1	0	0	0	0	33	1.0289943	-115.768943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42033	1	11.23	1.92	0	0	33	1.0289455	-115.775538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42034	1	71.43	34.13	0	0	33	1.013269	-109.198986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42035	1	0	0	0	0	33	1.013308	-110.686035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42036	1	19.16	5.87	0	0	33	1.0132061	-110.696925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42037	1	38.98	20.14	0	0	33	0.9677404	-113.142631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42038	1	25.23	9.55	0	0	33	0.9700504	-113.011206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42039	1	25.66	13.07	0	0	33	1.0193325	-112.577808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42040	1	37.88	5.57	0	0	33	0.9744827	-112.6456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42041	1	12.65	3.56	0	0	33	0.9713729	-112.887303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42042	1	0	0	0	0	33	0.9714394	-112.879765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42043	1	14.57	8.94	0	64.01	33	1.0411762	-113.197575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42044	1	20.02	7.72	0	0	33	1.0382993	-101.848701	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42045	1	14.15	6.22	0	0	33	1.0338534	-112.995198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42046	1	0	0	0	0	33	1.0303397	-112.63583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42047	1	15.01	3.12	0	0	33	1.0302747	-112.643856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42048	1	0	0	0	0	33	1.0015161	-111.63639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42049	1	30.96	2.47	0	0	33	1.0014069	-111.656744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42050	1	30.96	4.07	0	0	33	1.0184763	-108.132919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42051	1	0	0	0	572.95	33	1.0469678	-100.347927	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42052	1	0	0	0	0	33	1.0358852	-103.496722	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42053	1	0	0	0	0	33	1.0212938	-107.618898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42054	1	85.1	36.83	0	0	33	1.0352613	-103.543931	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42055	1	0	0	0	0	33	1.0357696	-103.643707	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42056	1	0	0	0	0	33	1.0078246	-110.344305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42057	1	30.96	1.94	0	0	33	1.0077235	-110.361715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42058	1	19.06	2.62	0	0	33	1.0128472	-110.13927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42059	1	53.8	6.06	0	0	33	1.0139092	-108.497339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42060	1	0	0	0	234.49	33	1.0409789	-104.64612	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42061	1	0	0	0	0	33	1.0197758	-109.084563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42062	1	0	0	0	0	33	1.0017867	-115.072011	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42063	1	0	0	0	0	33	1.0017867	-115.072011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42064	1	91.61	46.4	0	0	33	1.0403115	-104.689285	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42065	1	0	0	0	0	33	1.0120679	-110.035306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42066	1	29.78	11.53	0	0	33	1.0118734	-110.05062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42067	1	50.9	13.53	0	0	33	1.000217	-111.279286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42068	1	56.66	11.46	0	0	33	1.0136855	-110.6796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42069	1	0	0	0	0	33	1.0139535	-110.64691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42070	1	0	0	0	0	33	1.0161241	-110.662236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42071	1	13.2	5.45	0	0	33	1.0160361	-110.669496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42072	1	0	0	0	0	33	1.0269019	-108.80314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42073	1	25.72	5.97	0	0	33	1.0267832	-108.818758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42074	1	5.15	1.36	0	0	33	1.0063293	-121.714692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42075	1	39.12	12.78	0	0	33	1.002498	-117.021369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42076	1	0	0	0	0	33	1.0099125	-115.002453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42077	1	35.25	7.81	0	0	33	1.0097351	-115.021008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42078	1	0	0	0	0	33	1.0041545	-116.664769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42079	1	39.62	14.01	0	0	33	1.0038897	-116.687673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42080	1	0	0	0	0	33	1.0237833	-108.777325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42081	1	0	0	0	0	33	1.0151171	-114.216652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42082	1	37.05	4.19	0	0	33	1.0236368	-108.799985	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42083	1	35.23	11.86	0	0	33	0.9927054	-118.39149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42084	1	0	0	0	0	33	0.9935257	-118.243417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42085	1	35.23	16.52	0	0	33	0.9932575	-118.261576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42086	1	36.67	6.2	0	0	33	0.9977208	-117.21668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42087	1	35.23	2.62	0	0	33	0.9938113	-118.483606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42088	1	18.59	1.85	0	0	33	1.0094279	-119.879736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42089	1	0	0	0	0	33	1.0087501	-117.738831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42090	1	3.87	1	0	0	33	1.0087285	-117.741132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42091	1	7.99	1.36	0	0	33	1.0113215	-116.059752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42092	1	0	0	0	0	33	1.002348	-120.115807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42093	1	8.98	2.11	0	0	33	1.0022983	-120.12124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42094	1	29.8	4.41	0	0	33	1.0030497	-122.906711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42095	1	8.98	1.85	0	0	33	1.0128486	-123.508493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42096	1	15.75	4.42	0	0	33	1.008421	-115.472288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42097	1	0	0	0	0	33	1.0067046	-116.2993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42098	1	20.94	3.12	0	0	33	1.006622	-116.311106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42099	1	0	0	0	0	33	0.9806033	-120.616953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42100	1	23.95	11.45	0	0	33	0.9804201	-120.630905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42101	1	0	0	0	0	33	0.9783254	-119.527427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42102	1	26.28	10.09	0	0	33	0.9781297	-119.543442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42103	1	22.47	7.4	0	0	33	0.9916321	-120.398729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42104	1	0	0	0	0	33	0.9917842	-120.384574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42105	1	45.31	5.18	0	0	33	0.9868489	-120.722246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42106	1	0	0	0	0	33	1.011453	-119.540467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42107	1	11.02	0.83	0	0	33	1.0114165	-119.547063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42108	1	0	0	0	78.4	33	1.0373974	-120.39292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42109	1	5.85	0.66	0	0	33	1.0373757	-120.395955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42110	1	5.77	0.65	0	0	33	1.0130166	-118.367092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42111	1	0	0	0	0	33	1.0162056	-120.259471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42112	1	5.77	1.67	0	0	33	1.0161736	-120.262801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42113	1	5.47	1.48	0	0	33	0.9864604	-114.562915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42114	1	16.73	4.75	0	0	33	1.0122491	-132.144049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42115	1	21.11	1.31	0	80.56	33	1.0333911	-133.594632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42116	1	17.17	6.29	0	0	33	1.0125691	-131.911893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42117	1	0	0	0	0	33	1.0079372	-130.4958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42118	1	13.54	2.02	0	0	33	1.0078815	-130.503781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42119	1	0	0	0	0	33	1.0030143	-131.426527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42120	1	16.85	1.47	0	0	33	1.0029564	-131.436898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42121	1	14.43	3.32	0	0	33	1.0204334	-133.153867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42122	1	0	0	0	0	33	1.0205001	-133.145429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42123	1	0	0	0	0	33	0.9935937	-132.09314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42124	1	15.52	3.39	0	0	33	0.9935123	-132.102457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42125	1	29.96	15.73	0	0	33	0.9873604	-132.381605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42126	1	50.29	17.69	0	0	33	0.9928394	-131.971692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42127	1	0	0	0	161.91	33	1.0388769	-125.716244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42128	1	24.89	8.66	0	0	33	1.0342375	-126.365906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42129	1	25	15.8	0	0	33	1.0307434	-126.364899	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42130	1	0	0	0	0	33	1.0388982	-125.707333	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42131	1	0	0	0	0	33	1.0373631	-125.666336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42132	1	0	0	0	0	33	1.0388769	-125.716244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42133	1	25	8.13	0	0	33	1.0275534	-123.121563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42134	1	49.89	18.09	0	0	33	1.0257128	-124.460974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42135	1	68.42	11.52	0	0	33	1.0292727	-122.809365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42136	1	31.45	7.06	0	0	33	1.0131018	-123.307533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42137	1	0	0	0	0	33	1.0381036	-121.53992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42138	1	31.45	2.28	0	0	33	1.0380043	-121.559457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42139	1	0	0	0	0	33	1.0291079	-123.242783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42140	1	50.58	12.86	0	0	33	1.0288447	-123.26931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42141	1	35.51	9.62	0	0	33	1.0305898	-122.66532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42142	1	19.63	1.85	0	0	33	1.0164313	-123.049292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42143	1	23.71	8.15	0	0	33	1.011422	-122.864959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42144	1	23.71	3.47	0	0	33	1.0243799	-121.815398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42145	1	47.56	15.37	0	0	33	1.0234281	-121.616728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42146	1	23.71	4.11	0	0	33	1.0284366	-121.716954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42147	1	23.44	7.48	0	0	33	1.0278494	-124.638125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42148	1	0	0	0	0	33	1.0339455	-122.632584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42149	1	36.63	6.55	0	0	33	1.0337916	-122.652966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42150	1	0	0	0	0	33	1.0296233	-122.930156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42151	1	68.34	10.86	0	0	33	1.0293637	-122.968276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42152	1	45.45	19.33	0	0	33	1.0281028	-125.328659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42153	1	40.11	17.3	0	0	33	1.0019425	-123.431983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42154	1	52.29	13.45	0	0	33	1.0293401	-125.49886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42155	1	0	0	0	0	33	1.029606	-125.466819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42156	1	27.4	6	0	0	33	1.0282729	-125.201089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42157	1	28.13	2.37	0	0	33	1.0406083	-121.789144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42158	1	48.6	13.4	0	0	33	1.0314655	-122.973232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42159	1	48.6	3.22	0	0	33	1.0367357	-122.249423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42160	1	0	0	0	0	33	1.0080957	-122.981567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42161	1	21.31	6.59	0	0	33	1.0079682	-122.993996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42162	1	21.31	3.48	0	0	33	1.0124232	-122.371237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42163	1	0	0	0	0	33	1.0135468	-122.462244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42164	1	21.31	5.47	0	0	33	1.0134311	-122.475022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42165	1	0	0	0	0	33	1.0102307	-122.650639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42166	1	21.31	8.63	0	0	33	1.0100773	-122.663239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42167	1	27.49	5.61	0	0	33	1.0263063	-122.606307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42168	1	0	0	0	0	33	1.0264319	-122.590867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42169	1	27.49	1.2	0	0	33	1.0369105	-121.693245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42170	1	0	0	0	0	33	1.0370009	-121.678537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42171	1	80.89	6.43	0	0	33	1.0375308	-122.080422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42172	1	0	0	0	0	33	1.0377666	-122.031606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42173	1	0	0	0	0	33	1.032598	-122.214007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42174	1	68.08	10.92	0	0	33	1.0323393	-122.251315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42175	1	33.86	6.29	0	0	33	1.0287963	-122.69088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42176	1	0	0	0	0	33	1.0289553	-122.671712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42177	1	0	0	0	0	33	1.0353849	-121.109249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42178	1	46.3	4.24	0	0	33	1.0352451	-121.136503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42179	1	48.5	20.69	0	0	33	1.0260874	-122.93735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42180	1	36.22	6.76	0	0	33	1.0308176	-121.523296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42181	1	0	0	0	0	33	1.0351351	-118.769976	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42182	1	0	0	0	0	33	1.0308033	-123.753661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42183	1	54.55	20.51	0	0	33	1.0348257	-118.797683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42184	1	53.41	20.03	0	0	33	1.0268706	-123.884816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42185	1	0	0	0	185.59	33	1.0432877	-118.730489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42186	1	35.45	12.07	0	0	33	1.0430781	-118.750851	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42187	1	35.45	22.54	0	0	33	1.0252665	-124.621669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42188	1	36.88	4.23	0	0	33	1.0158655	-123.035108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42189	1	0	0	0	0	33	1.0160089	-123.013098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42190	1	36.88	7.04	0	0	33	1.0345465	-121.398076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42191	1	0	0	0	0	33	1.0342472	-116.74152	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42192	1	0	0	0	0	33	1.0405134	-121.208291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42193	1	69.76	5.57	0	0	33	1.0340423	-116.784096	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42194	1	36.88	8.93	0	0	33	1.0183402	-122.355921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42195	1	36.88	7.54	0	0	33	1.0110587	-123.438218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42196	1	0	0	0	0	33	1.0112173	-123.417017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42197	1	0	0	0	0	33	1.0343645	-121.591802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42198	1	29.08	8.6	0	0	33	1.0342032	-121.607197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42199	1	54.96	12.09	0	71.94	33	1.0336954	-126.511907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42200	1	22.04	7.38	0	0	33	1.0311305	-125.06682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42201	1	0	0	0	0	33	1.0312666	-125.054879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42202	1	29.35	5.82	0	0	33	1.02672	-124.423123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42203	1	0	0	0	0	33	1.0268357	-124.407735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42204	1	38.65	2.96	0	0	33	1.0322275	-127.063534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42205	1	0	0	0	0	33	1.0266409	-123.887404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42206	1	22.04	8.9	0	0	33	1.0264901	-123.898042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42207	1	52.46	12.68	0	0	33	1.0140947	-123.171185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42208	1	32	8.37	0	0	33	1.0290419	-122.502764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42209	1	0	0	0	0	33	1.0292281	-122.483293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42210	1	13.75	3.06	0	0	33	1.0234167	-122.094582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42211	1	32	3.25	0	0	33	1.0232907	-122.112653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42212	1	32	21.31	0	135.95	33	1.0367679	-122.951578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42213	1	0	0	0	0	33	1.0355516	-122.916596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42214	1	47.25	12.45	0	0	33	1.0363281	-115.427939	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42215	1	36.01	5.84	0	0	33	1.0089197	-123.070561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42216	1	31.15	11.87	0	0	33	1.0182803	-121.805463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42217	1	0	0	0	0	33	1.0107209	-122.780713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42218	1	24.77	7.09	0	0	33	1.0105772	-122.795183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42219	1	0	0	0	0	33	1.0084397	-125.149225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42220	1	30.76	5.41	0	0	33	1.0083057	-125.167546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42221	1	39.59	3.79	0	0	33	1.0088393	-123.908251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42222	1	0	0	0	0	33	1.0089676	-123.882941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42223	1	30.76	7.89	0	0	33	1.0196509	-122.243147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42224	1	39.59	18.42	0	0	33	1.0109379	-123.488878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42225	1	8.43	4.36	0	48.54	33	1.0304358	-123.301476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42226	1	0	0	0	0	33	1.0299207	-123.290478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42227	1	10.84	0.79	0	0	33	1.0070218	-125.752237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42228	1	10.84	2.8	0	0	33	1.0014937	-127.692172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42229	1	15.03	3.85	0	0	33	1.0031288	-126.848399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42230	1	4.64	1.11	0	0	33	0.9991364	-126.384985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42231	1	23.21	6.87	0	0	33	1.0150135	-124.03653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42232	1	19.06	7.4	0	0	33	1.0176348	-121.198975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42233	1	19.52	5.58	0	0	33	1.0148668	-122.383147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42234	1	0	0	0	0	33	1.014979	-122.370894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42235	1	0	0	0	0	33	1.0272924	-115.679036	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42236	1	0	0	0	0	33	1.0208062	-120.429161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42237	1	0	0	0	0	33	1.0303297	-114.375522	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42238	1	0	0	0	0	33	1.0303297	-114.375522	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42239	1	19.06	14.68	0	0	33	1.0271014	-115.687327	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42240	1	0	0	0	0	33	1.0277764	-115.616942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42241	1	14.41	5.57	0	0	33	0.9910619	-116.696215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42242	1	10.82	8.57	0	0	33	1.0233882	-120.192259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42243	1	0	0	0	0	33	1.025222	-121.195444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42244	1	14.88	2.2	0	0	33	1.0244144	-121.428359	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42245	1	0	0	0	0	33	1.0252692	-121.172686	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42246	1	0	0	0	0	33	1.0252692	-121.172686	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42247	1	0	0	0	0	33	1.025284	-121.186733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42248	1	0	0	0	0	33	1.025222	-121.195444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42249	1	0	0	0	0	33	0.9833384	-115.745001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42250	1	21.06	14.67	0	0	33	0.983131	-115.75603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42251	1	0	0	0	0	33	0.9869358	-115.57508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42252	1	16.98	6.8	0	0	33	0.9868207	-115.585374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42253	1	16.98	10.19	0	0	33	0.9895561	-115.396025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42254	1	21.35	4.43	0	0	33	1.0072969	-114.916134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42255	1	34.31	2.93	0	0	33	1.0070712	-114.246273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42256	1	20.01	7.55	0	0	33	1.0075429	-115.326052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42257	1	0	0	0	0	33	1.0076816	-115.315177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42258	1	0	0	0	0	33	1.0044798	-115.019911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42259	1	20.01	7.99	0	0	33	1.0043353	-115.030854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42260	1	0	0	0	0	33	1.0066476	-118.869058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42261	1	17.41	1.27	0	0	33	1.0065925	-118.880547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42262	1	8.6	0.18	0	0	33	1.0055101	-117.186912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42263	1	20.05	6.33	0	0	33	1.0076162	-118.556511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42264	1	0	0	0	0	33	1.0077242	-118.544996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42265	1	5.48	0.49	0	0	33	1.0250206	-118.677075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42266	1	5.42	0.92	0	0	33	1.0069591	-114.905217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42267	1	0	0	0	49.39	33	1.0340573	-115.337756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42268	1	21.33	2.41	0	0	33	1.0339795	-115.350897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42269	1	0	0	0	0	33	1.0291651	-109.832654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42270	1	7.4	2.9	0	0	33	1.0291166	-109.836513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42271	1	0	0	0	16.14	33	1.0332928	-108.069642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42272	1	11.14	1.18	0	0	33	1.0332507	-108.075707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42273	1	0	0	0	0	33	0.9976996	-138.970666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42274	1	12.01	4.02	0	0	33	0.997622	-138.977688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42275	1	0	0	0	53	33	1.0382159	-135.839149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42276	1	18.64	4.43	0	0	33	1.0381226	-135.848923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42277	1	20.25	10.2	0	0	33	1.034303	-122.261584	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42278	1	0	0	0	0	33	1.0238706	-135.354965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42279	1	31.86	12.54	0	0	33	1.0236558	-135.371017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42280	1	0	0	0	0	33	1.0325511	-135.507671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42281	1	18.64	6.06	0	0	33	1.0324448	-135.518302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42282	1	0	0	0	0	33	1.0204199	-128.269693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42283	1	10.5	2.8	0	0	33	1.0203669	-128.275288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42284	1	18.07	10.14	0	0	33	1.0296717	-131.414815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42285	1	7.96	1.53	0	0	33	1.0270978	-119.794963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42286	1	8.28	0.82	0	0	33	1.0050558	-117.149878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42287	1	9.26	1.72	0	0	33	0.9948971	-123.051608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42288	1	8.28	1.77	0	0	33	1.01159	-126.285123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42289	1	16.95	1.78	0	0	33	1.0326036	-106.4359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42290	1	16.95	8.98	0	0	33	1.0174726	-117.315648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42291	1	16.95	8.31	0	0	33	1.012981	-118.582466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42292	1	0	0	0	32.25	33	1.0366724	-106.610878	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42293	1	0	0	0	0	33	1.041252	-106.55003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42294	1	19.03	2.82	0	0	33	1.0365988	-106.621887	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42295	1	4.73	2.39	0	0	33	1.0112143	-103.974046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42296	1	10.9	2.46	0	0	33	1.0014376	-111.850628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42297	1	11.84	6.53	0	0	33	1.0065474	-106.218425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42298	1	12.15	3.17	0	0	33	1.0014445	-110.026684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42299	1	0	0	0	0	33	1.0015121	-110.02012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42300	1	0	0	0	0	33	1.0111675	-107.531606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42301	1	9.93	4.69	0	0	33	1.0110871	-107.537035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42302	1	0	0	0	54.05	33	1.0395787	-99.788711	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42303	1	28.81	8.56	0	0	33	1.0424128	-102.477723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42304	1	0	0	0	0	33	1.0402421	-99.608694	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42305	1	23.3	6.78	0	0	33	1.030224	-103.85568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42306	1	10.16	1.8	0	0	33	1.0250137	-101.26495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42307	1	10.74	5.95	0	0	33	1.0292699	-100.903601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42308	1	7.88	3.06	0	0	33	1.0120888	-101.417806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42309	1	0	0	0	0	33	0.9984343	-106.672383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42310	1	9.58	2.59	0	0	33	0.998383	-106.678285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42311	1	19.55	3.81	0	0	33	1.01972	-110.956167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42312	1	0	0	0	0	33	1.0177868	-109.058783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42313	1	19.55	11.87	0	0	33	1.0176082	-109.069452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42314	1	0	0	0	0	33	1.0033377	-113.69801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42315	1	0	0	0	0	33	1.0033377	-113.69801	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42316	1	0	0	0	0	33	1.0033377	-113.69801	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42317	1	0	0	0	0	33	1.0033377	-113.69801	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42318	1	20.27	10.69	0	0	33	1.003165	-113.710096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42319	1	0	0	0	0	33	1.0034898	-113.687262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42320	1	19.55	7.08	0	0	33	1.0083004	-112.361178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42321	1	0	0	0	0	33	1.008437	-112.349484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42322	1	9.34	2.18	0	0	33	1.0265148	-112.603198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42323	1	6.25	0.99	0	0	33	1.0163285	-114.38031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42324	1	31.24	4.19	0	0	33	1.0317111	-108.108702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42325	1	31.24	9.46	0	0	33	0.997588	-110.367857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42326	1	31.24	3.47	0	0	33	1.0191421	-111.502585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42327	1	54.86	15.62	0	0	33	0.992284	-111.03337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42328	1	0	0	0	0	33	0.9926339	-110.998195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42329	1	32.05	14.81	0	0	33	1.0136324	-111.69687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42330	1	0	0	0	0	33	1.0095791	-115.838041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42331	1	32.05	12.84	0	0	33	1.0093643	-115.854399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42332	1	32.05	7.78	0	0	33	1.011848	-116.046556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42333	1	0	0	0	0	33	1.0120028	-116.026187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42334	1	43.19	21.72	0	0	33	1.0255044	-107.028452	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42335	1	31.38	8.38	0	0	33	1.0121037	-117.22205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42336	1	31.81	6.94	0	0	33	0.9785383	-112.293463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42337	1	31.38	10.01	0	0	33	1.0252181	-113.809064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42338	1	0	0	0	0	33	1.0253993	-113.790547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42339	1	31.38	7.79	0	99.9	33	1.0363696	-114.933045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42340	1	0	0	0	0	33	1.0107411	-99.783128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42341	1	53.89	7.14	0	0	33	1.0105318	-99.817923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42342	1	0	0	0	0	33	1.0008424	-97.507596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42343	1	21	10.88	0	0	33	1.0006703	-97.519794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42344	1	0	0	0	0	33	0.9970947	-97.591648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42345	1	21	2.49	0	0	33	0.9970226	-97.604683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42346	1	32.76	13.6	0	0	33	1.0038877	-95.406768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42347	1	0	0	0	0	33	1.0047769	-96.720557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42348	1	14.46	6.04	0	0	33	1.0046765	-96.729053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42349	1	0	0	0	0	33	1.0282709	-91.642084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42350	1	8.31	3.02	0	0	33	1.0282153	-91.646558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42351	1	16.3	19.28	0	0	33	0.9996987	-95.464436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42352	1	0	0	0	0	33	1.0145936	-115.438071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42353	1	6.23	0.81	0	0	33	1.0145676	-115.441534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42354	1	16.92	5.76	0	0	33	1.0129647	-115.027794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42355	1	8.49	2.05	0	0	33	1.0160868	-114.392885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42356	1	7.09	1	0	0	33	1.0165611	-116.518843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42357	1	0	0	0	0	33	1.0165923	-116.514494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42358	1	9.08	1.43	0	0	33	1.0124693	-116.426519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42359	1	15.37	4.39	0	0	33	1.0110303	-116.218628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42360	1	12.31	3.73	0	0	33	1.0081391	-116.482163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42361	1	0	0	0	0	33	1.0082172	-116.474447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42362	1	0	0	0	0	33	1.0045906	-133.693248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42363	1	15.46	6.96	0	0	33	1.0044781	-133.701699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42364	1	9.32	0.87	0	0	33	1.012271	-134.948095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42365	1	9.12	2.16	0	0	33	0.9971218	-135.82682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42366	1	21.6	0.96	0	0	33	1.0219911	-130.828584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42367	1	9.33	2.31	0	0	33	0.9953658	-136.82515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42368	1	14.61	1.41	0	0	33	1.0331122	-126.068097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42369	1	5.26	1.95	0	0	33	1.0290647	-129.281193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42370	1	6.63	2.93	0	0	33	1.0273231	-128.678525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42371	1	0	0	0	0	33	1.0273697	-128.674841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42372	1	4.85	0.76	0	21.85	33	1.0319708	-128.674671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42373	1	13.75	5.91	0	0	33	1.0098012	-130.471992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42374	1	17.35	4.64	0	16.13	33	1.0387446	-131.725455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42375	1	19.41	7.82	0	0	33	1.0203357	-126.417387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42376	1	1.31	0.23	0	53.85	33	1.0331415	-126.585643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42377	1	15.93	1.84	0	0	33	1.0330884	-126.594634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42378	1	0	0	0	0	33	1.020268	-122.06098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42379	1	24.03	12.55	0	0	33	1.0200675	-122.074141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42380	1	26.44	7.89	0	0	33	1.0181555	-123.148164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42381	1	0	0	0	139.41	33	1.0427383	-119.62484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42382	1	0	0	0	0	33	1.0299262	-121.668201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42383	1	27.49	8.59	0	0	33	1.0425873	-119.639264	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42384	1	22.46	5.3	0	0	33	1.0143444	-122.064533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42385	1	0	0	0	61.07	33	1.0354764	-102.735467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42386	1	18.42	4.34	0	0	33	1.0353869	-102.744872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42387	1	20.23	5.44	0	0	33	1.0281081	-103.543636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42388	1	20.09	3.8	0	0	33	1.0319573	-100.152386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42389	1	13.89	1.72	0	0	33	1.0056152	-106.802297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42390	1	14.21	3	0	0	33	1.0082433	-104.655722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42391	1	0	0	0	0	33	1.0153473	-102.119981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42392	1	0	0	0	0	33	1.0153473	-102.119981	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42393	1	0	0	0	0	33	1.0153473	-102.119981	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42394	1	0	0	0	0	33	1.0153473	-102.119981	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42395	1	12.21	3	0	0	33	1.0152839	-102.126991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42396	1	0	0	0	0	33	1.0154048	-102.113414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42397	1	1.73	0.86	0	0	33	1.0192902	-100.930907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42398	1	6.11	1.94	0	0	33	1.0192512	-100.934623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42399	1	7.46	2.55	0	0	33	1.0096508	-106.111212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42400	1	45.98	9.8	0	13.56	33	1.0370906	-126.033205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42401	1	24.84	9.9	0	0	33	1.0285643	-124.595209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42402	1	24.84	10.35	0	-2.89	33	1.0330533	-126.644952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42403	1	0	0	0	0	33	1.0332364	-126.633158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42404	1	43.04	12.37	0	0	33	1.0263908	-125.360389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42405	1	20.25	9.53	0	0	33	1.0196116	-125.041281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42406	1	20.25	9.22	0	0	33	1.0237861	-125.39655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42407	1	20.25	5.97	0	0	33	1.0236672	-125.408988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42408	1	0	0	0	0	33	0.9993235	-124.863259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42409	1	10.44	4.45	0	0	33	0.9992397	-124.869613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42410	1	24.39	6.63	0	81.4	33	1.0401035	-125.715872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42411	1	23.88	12.12	0	11.74	33	1.0361611	-125.797261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42412	1	51.72	4.54	0	30.85	33	1.032181	-125.528317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42413	1	41.17	5.18	0	0	33	1.0335505	-115.395623	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42414	1	0	0	0	0	33	1.0337134	-115.371375	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42415	1	0	0	0	60.95	33	1.0391626	-125.638968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42416	1	23.88	1.57	0	0	33	1.0390952	-125.652532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42417	1	0	0	0	69.41	33	1.0371014	-126.004161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42418	1	30.77	11.3	0	0	33	1.0369038	-126.02062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42419	1	15.73	2.05	0	19.12	33	1.0380961	-125.90794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42420	1	15.73	4.62	0	0	33	1.0380192	-125.916129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42421	1	16.44	2.83	0	0	33	1.0257208	-124.197311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42422	1	0	0	0	-26.56	33	1.0321637	-125.693164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42423	1	17.29	4.24	0	0	33	1.0320801	-125.70204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42424	1	17.29	7.05	0	0	33	1.0113365	-121.560272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42425	1	24.64	7.04	0	0	33	1.0122142	-120.834362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42426	1	20.71	5.59	0	0	33	1.024238	-117.921746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42427	1	20.71	3.32	0	0	33	1.0281114	-124.576568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42428	1	32.44	9.68	0	0	33	1.0153379	-123.06778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42429	1	11.73	0.64	0	0	33	1.0208867	-123.942679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42430	1	20.71	2.58	0	0	33	1.0208082	-123.954285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42431	1	12.37	2.55	0	0	33	1.0244779	-117.913605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42432	1	20.24	4.45	0	0	33	1.0192839	-122.488752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42433	1	12.37	4.62	0	0	33	1.0230071	-118.600551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42434	1	0	0	0	0	33	1.0234107	-118.281595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42435	1	12.37	4.57	0	0	33	1.0233312	-118.288751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42436	1	0	0	0	0	33	1.0107472	-116.141435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42437	1	14.83	9.41	0	0	33	1.0106069	-116.150052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42438	1	12.13	4.68	0	0	33	1.0125644	-115.083124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42439	1	0	0	0	0	33	1.0126489	-115.076757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42440	1	12.13	3.8	0	0	33	1.0336055	-112.058401	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42441	1	0	0	0	0	33	1.0336695	-112.051746	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42442	1	23.77	1.7	0	0	33	1.0273747	-130.013063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42443	1	14.56	1.47	0	0	33	1.0179979	-132.12719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42444	1	28.72	7.13	0	0	33	1.0088107	-133.168918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42445	1	14.56	4.83	0	0	33	1.0396384	-122.298707	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42446	1	7.61	0.59	0	0	33	1.0144836	-132.59211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42447	1	7.61	1.8	0	0	33	1.0161771	-133.473565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42448	1	0	0	0	0	33	1.0305881	-102.983385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42449	1	5.89	1.13	0	0	33	1.0305608	-102.98678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42450	1	8.79	2.81	0	48.34	33	1.0381937	-102.405204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42451	1	9.16	2.2	0	0	33	1.0211902	-103.274257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42452	1	21.71	9.29	0	0	33	1.0184284	-103.772286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42453	1	16.93	4.78	0	21.62	33	1.0388589	-121.112487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42454	1	19.81	1.73	0	-3.7	33	1.0313414	-121.568473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42455	1	13.14	3.55	0	-23.57	33	1.0312202	-122.792874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42456	1	13.14	5.86	0	63.87	33	1.039576	-121.424577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42457	1	0	0	0	71.07	33	1.038075	-123.300499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42458	1	32.97	10.16	0	0	33	1.0378851	-123.319491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42459	1	0	0	0	57.4	33	1.0371538	-123.319556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42460	1	31.42	12.98	0	0	33	1.0369234	-123.336786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42461	1	31.42	21.59	0	36.79	33	1.0362748	-122.197369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42462	1	0	0	0	0	33	1.0361528	-122.175133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42463	1	35.51	4.44	0	-36.94	33	1.0330998	-123.439788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42464	1	0	0	0	59.08	33	1.0397272	-102.085194	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42465	1	65.33	15.08	0	0	33	1.0416581	-105.894015	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42466	1	0	0	0	0	33	1.0403395	-101.883619	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42467	1	37.52	8.42	0	0	33	1.0259802	-116.551769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42468	1	0	0	0	0	33	1.0261646	-116.530174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42469	1	31.79	5.22	0	14.55	33	1.0308421	-118.485491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42470	1	50.19	11.55	0	56.62	33	1.0374478	-119.741262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42471	1	47.05	20.8	0	-42.34	33	1.0304976	-121.279797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42472	1	0	0	0	45.85	33	1.0362057	-118.438124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42473	1	49.62	28.24	0	0	33	1.0357807	-118.462856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42474	1	3.79	0.48	0	53.01	33	1.0392955	-120.374338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42475	1	43.26	10.4	0	0	33	1.0390933	-120.39855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42476	1	0	0	0	-0.45	33	1.0324367	-121.007579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42477	1	43.26	6.79	0	0	33	1.0322434	-121.033081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42478	1	10.09	2.92	0	0	33	1.0186573	-126.172275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42479	1	11.86	4.14	0	0	33	1.0088857	-127.051727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42480	1	19.1	3.05	0	0	33	1.0114317	-124.4547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42481	1	0	0	0	0	33	1.0158084	-135.744656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42482	1	32.74	11.53	0	0	33	1.015614	-135.762314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42483	1	30.28	5.02	0	0	33	1.0260262	-133.407699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42484	1	30.58	2.79	0	0	33	1.0240477	-137.687069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42485	1	30.28	9.57	0	0	33	1.0286982	-131.002809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42486	1	0	0	0	0	33	1.0288875	-130.985597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42487	1	30.28	5.29	0	0	33	1.0249982	-132.812333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42488	1	21.36	11.66	0	0	33	0.9781978	-103.525379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42489	1	15.77	3.1	0	0	33	0.9851651	-102.240894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42490	1	0	0	0	0	33	0.9852397	-102.230653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42491	1	15.77	4.39	0	0	33	0.9917209	-101.26017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42492	1	25.4	5.75	0	0	33	0.9915918	-101.274667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42493	1	25.4	5	0	0	33	0.9872993	-101.745568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42494	1	25.4	17.45	0	0	33	0.9979	-100.484053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42495	1	41.64	12.86	0	0	33	0.9910659	-101.563861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42496	1	0	0	0	0	33	0.9957585	-99.95326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42497	1	11.88	4.92	0	0	33	0.9956739	-99.960288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42498	1	27.54	4.1	0	0	33	0.9941235	-99.897038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42499	1	27.54	10.03	0	0	33	1.01159	-102.27574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42500	1	0	0	0	0	33	1.0117599	-102.259345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42501	1	0	0	0	0	33	1.01327	-101.268214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42502	1	27.54	16.73	0	0	33	1.0130291	-101.281177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42503	1	28.49	4.3	0	0	33	1.0060457	-100.521163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42504	1	0	0	0	0	33	0.9995948	-101.498659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42505	1	21.85	7.31	0	0	33	0.999463	-101.51045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42506	1	21.85	2.5	0	0	33	0.9960734	-100.831795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42507	1	5.59	0.9	0	-11.15	33	1.0407822	-87.50679	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42508	1	21.85	5.85	0	0	33	1.0406659	-87.519225	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42509	1	24.74	11.13	0	0	33	1.0204029	-102.476015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42510	1	14.06	0.55	0	0	33	0.9994454	-98.547333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42511	1	14.06	3.26	0	0	33	0.9964777	-99.514089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42512	1	0	0	0	0	33	0.9965528	-99.506494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42513	1	0	0	0	0	33	0.9989694	-99.912116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42514	1	14.06	2.51	0	0	33	0.9989112	-99.920528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42515	1	11.88	8.2	0	0	33	0.9916605	-100.688368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42516	1	14.06	1.41	0	0	33	0.9916053	-100.696919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42517	1	9.55	0.84	0	0	33	1.0316443	-100.062406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42518	1	4.76	1.18	0	0	33	1.0308922	-101.470237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42519	1	0	0	0	0	33	1.0240264	-101.614354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42520	1	13.23	8.08	0	0	33	1.0239031	-101.62151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42521	1	0	0	0	0	33	1.0125651	-103.353638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42522	1	12.36	3.18	0	0	33	1.0124999	-103.360454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42523	1	11.1	3.6	0	0	33	1.0171292	-102.568766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42524	1	0	0	0	0	33	1.0269687	-101.290883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42525	1	17.28	2.18	0	0	33	1.0269036	-101.301836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42526	1	0	0	0	0	33	1.0143655	-103.909207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42527	1	32.58	6.7	0	0	33	1.0142019	-103.92771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42528	1	37.4	4.28	0	0	33	1.0301639	-100.746867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42529	1	0	0	0	0	33	1.03031	-100.726369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42530	1	12.24	5.01	0	0	33	1.0196641	-102.724027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42531	1	0	0	0	0	33	1.031476	-100.394262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42532	1	15.18	0.82	0	0	33	1.0314282	-100.402951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42533	1	30.57	16.01	0	0	33	1.032714	-101.028401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42534	1	0	0	0	0	33	1.0179035	-103.172065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42535	1	0	0	0	0	33	1.0179035	-103.172065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42536	1	0	0	0	0	33	1.0179035	-103.172065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42537	1	0	0	0	0	33	1.0179035	-103.172065	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42538	1	14.4	1.66	0	0	33	1.0178556	-103.181209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42539	1	0	0	0	0	33	1.0179565	-103.162967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42540	1	14.47	4.05	0	0	33	1.0210188	-101.054092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42541	1	23.74	4.96	0	0	33	1.0302628	-100.962085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42542	1	14.34	3.35	0	0	33	1.0337116	-100.858686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42543	1	19.62	6.44	0	0	33	1.029606	-101.682704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42544	1	0	0	0	0	33	1.0297169	-101.671843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42545	1	0	0	0	0	33	1.0120652	-124.121638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42546	1	28.62	7.93	0	0	33	1.009176	-124.629036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42547	1	0	0	0	0	33	1.0118973	-124.148777	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42548	1	0	0	0	0	33	1.0118973	-124.148777	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42549	1	0	0	0	0	33	1.0122107	-124.105815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42550	1	0	0	0	0	33	1.0120652	-124.121638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42551	1	23.43	7.59	0	0	33	1.0261758	-124.063539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42552	1	0	0	0	0	33	1.0263196	-124.051077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42553	1	18.16	1	0	0	33	1.0292678	-126.823227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42554	1	0	0	0	0	33	1.0372285	-103.23908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42555	1	4.22	0.89	0	0	33	1.0372076	-103.24152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42556	1	5.68	0.81	0	0	33	1.0255878	-104.797176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42557	1	8.11	1.32	0	0	33	1.0403022	-102.335817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42558	1	0	0	0	109.57	33	1.039847	-103.514043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42559	1	27.8	0.91	0	0	33	1.0397577	-103.530458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42560	1	27.8	13.15	0	0	33	1.0243063	-99.134484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42561	1	0	0	0	0	33	1.0177186	-102.853013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42562	1	27.8	7.94	0	0	33	1.0175613	-102.867839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42563	1	33.39	6.28	0	0	33	1.0300909	-103.256703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42564	1	12.12	3.4	0	-1.29	33	1.0325324	-130.729009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42565	1	0	0	0	0	33	1.0368999	-110.390144	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42566	1	12.12	2.77	0	0	33	1.036849	-110.396374	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42567	1	13.13	4.5	0	26.23	33	1.0324776	-130.241989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42568	1	0	0	0	13.47	33	1.0332991	-131.642088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42569	1	19.06	5.52	0	0	33	1.0331976	-131.651733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42570	1	0	0	0	0	33	1.0213846	-132.835731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42571	1	0	0	0	0	33	1.0213846	-132.835731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42572	1	0	0	0	0	33	1.0213846	-132.835731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42573	1	0	0	0	0	33	1.0213846	-132.835731	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42574	1	8.37	3.1	0	0	33	1.0213351	-132.840194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42575	1	0	0	0	0	33	1.021435	-132.831408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42576	1	13.42	4.72	0	0	33	1.0228168	-132.117486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42577	1	0	0	0	0	33	1.0246603	-133.523422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42578	1	13.89	5.39	0	0	33	1.0245641	-133.530886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42579	1	13.05	3.93	0	0	33	1.0124587	-134.182713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42580	1	0	0	0	0	33	0.9941214	-101.37171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42581	2	0	0	0	0	33	0.9959252	-101.189324	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42582	2	0	0	0	0	33	0.9959252	-101.189324	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42583	1	0	0	0	0	33	0.9940142	-101.387148	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42584	1	0	0	0	0	33	0.993959	-101.383426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42585	1	0	0	0	0	33	0.9941214	-101.37171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42586	1	0	0	0	-14.57	33	1.0319219	-114.35964	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42587	1	0	0	0	0	33	1.0318744	-116.19157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42588	2	0	0	0	0	33	1.0231045	-113.181196	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42589	1	0	0	0	0	33	1.0322212	-114.280558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42590	1	0	0	0	0	33	1.0319219	-114.35964	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42591	2	0	0	0	0	33	1.0326588	-121.960196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42592	1	0	0	0	0	33	1.0324694	-121.972617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42593	1	0	0	0	-169.32	33	1.0420001	-114.681018	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42594	1	0	0	0	0	33	1.0441735	-116.021194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42595	1	0	0	0	0	33	1.0453992	-118.550985	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42596	1	0	0	0	0	33	1.0420194	-120.383467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42597	1	0	0	0	0	33	1.0464778	-122.88591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42598	2	0	0	0	0	33	1.0461557	-113.780484	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42599	2	0	0	0	0	33	1.0470001	-113.470617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42600	2	0	0	0	0	33	1.0474934	-113.483293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42601	2	0	0	0	0	33	1.045887	-113.832237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42602	2	0	0	0	0	33	1.0470001	-112.92339	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42603	2	0	0	0	0	33	1.0488327	-113.152982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42604	1	0	0	0	0	33	1.0447606	-115.798457	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42605	1	0	0	0	0	33	1.0441735	-116.021194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42606	2	0	0	0	0	33	1.045	-116.46468	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42607	1	0	0	0	0	33	1.0151435	-122.918914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42608	1	0	0	0	0	33	1.0285272	-119.62586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42609	1	0	0	0	0	33	1.0285272	-119.62586	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42610	1	0	0	0	0	33	1.0432447	-116.557312	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42611	1	0	0	0	0	33	1.045	-116.46468	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42612	2	0	0	0	0	33	1.0229946	-111.675888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42613	1	0	0	0	0	33	1.0228894	-111.683536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42614	1	0	0	0	-202.87	33	1.0379411	-85.283453	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42615	1	0	0	0	0	33	1.0407569	-86.546187	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42616	1	0	0	0	0	33	1.0398042	-88.759673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42617	2	0	0	0	0	33	1.0127898	-84.593101	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42618	2	0	0	0	0	33	1.0148251	-84.370284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42619	1	0	0	0	0	33	1.0406246	-86.576214	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42620	1	0	0	0	0	33	1.0398988	-85.267255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42621	2	0	0	0	0	33	1.0194118	-122.18976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42622	1	0	0	0	0	33	1.0194118	-122.18976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42623	1	0	0	0	0	33	1.0458886	-96.403909	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42624	1	0	0	0	0	33	1.0418758	-97.956366	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42625	1	0	0	0	0	33	1.0415764	-100.516397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42626	2	0	0	0	0	33	1.0458886	-96.403909	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42627	2	0	0	0	0	33	1.0045	-95.096099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42628	2	0	0	0	0	33	1.0016765	-94.898567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42629	2	0	0	0	0	33	1.0027177	-94.585421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42630	1	0	0	0	0	33	1.0416349	-97.956968	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42631	1	0	0	0	0	33	1.0447424	-96.539647	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42632	1	0	0	0	0	33	1.0367186	-100.827445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42633	2	0	0	0	0	33	1.0188006	-98.5214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42634	2	0	0	0	0	33	1.0367186	-100.827445	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42635	1	0	0	0	0	33	1.0359458	-100.892443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42636	1	0	0	0	0	33	1.0367186	-100.827445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42637	1	0	0	0	0	33	1.035858	-121.121137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42638	2	0	0	0	0	33	1.0056906	-120.286933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42639	2	0	0	0	0	33	1.0041455	-120.472891	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42640	1	0	0	0	0	33	1.0354421	-121.149357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42641	1	0	0	0	0	33	1.035858	-121.121137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42642	1	0	0	0	0	33	1.0112101	-123.483659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42643	2	0	0	0	0	33	1.0112653	-123.388296	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42644	1	0	0	0	0	33	1.0112024	-123.485234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42645	1	0	0	0	-459.42	33	1.045	-87.03201	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42646	1	0	0	0	0	33	1.0464287	-88.054619	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42647	1	0	0	0	0	33	1.0472146	-91.729762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42648	2	0	0	0	0	33	1.0281676	-85.540999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42649	2	0	0	0	0	33	1.045	-87.03201	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42650	2	0	0	0	0	33	1.0332959	-85.445478	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42651	2	0	0	0	0	33	1.0387041	-86.075361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42652	2	0	0	0	0	33	1.0424354	-86.084044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42653	1	0	0	0	0	33	1.0433468	-87.432356	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42654	1	0	0	0	0	33	1.0464296	-87.91279	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42655	1	0	0	0	74.49	33	1.0392118	-97.03601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42656	2	0	0	0	0	33	1.0484999	-95.399315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42657	2	0	0	0	0	33	1.044	-95.76967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42658	1	0	0	0	0	33	1.0375267	-97.1326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42659	1	0	0	0	0	33	1.0392118	-97.03601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42660	1	0	0	0	-405.29	33	1.0381125	-113.884612	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42661	1	0	0	0	0	33	1.0473322	-116.748607	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42662	2	0	0	0	0	33	1.0067964	-113.203435	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42663	2	0	0	0	0	33	1.0034395	-112.90404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42664	2	0	0	0	0	33	1.0064824	-112.563973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42665	2	0	0	0	0	33	1.0046248	-112.768959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42666	2	0	0	0	0	33	1.0052755	-113.372409	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42667	1	0	0	0	0	33	1.0405215	-113.968712	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42668	1	0	0	0	0	33	1.0381125	-113.884612	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42669	1	0	0	0	5.51	33	1.045	-96.366161	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42670	1	0	0	0	0	33	1.0407882	-96.692537	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42671	1	0	0	0	0	33	1.0362791	-97.047881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42672	1	0	0	0	0	33	1.0362791	-97.047881	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42673	2	0	0	0	0	33	1.0579878	-95.59752	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42674	2	0	0	0	0	33	1.045	-96.366161	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42675	1	0	0	0	0	33	1.0440299	-96.394892	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42676	1	0	0	0	0	33	1.045	-96.366161	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42677	1	0	0	0	0	33	1.0181183	-122.442529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42678	2	0	0	0	0	33	1.018182	-122.336434	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42679	1	0	0	0	0	33	1.0181114	-122.444202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42680	1	0	0	0	0	33	1.0362443	-97.494742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42681	2	0	0	0	0	33	1.0405	-94.43566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42682	2	0	0	0	0	33	1.0405	-93.523618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42683	1	0	0	0	0	33	1.0353033	-97.699527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42684	1	0	0	0	0	33	1.0362443	-97.494742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42685	1	0	0	0	0	33	1.0414524	-118.678284	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42686	1	0	0	0	0	33	1.0419806	-121.477651	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42687	1	0	0	0	0	33	1.0172611	-126.867867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42688	1	0	0	0	0	33	1.0268478	-124.501604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42689	1	0	0	0	0	33	1.0268478	-124.501604	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42690	2	0	0	0	0	33	1.0117179	-117.805354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42691	2	0	0	0	0	33	1.0115102	-117.833857	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42692	2	0	0	0	0	33	1.0067578	-117.689192	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42693	2	0	0	0	0	33	1.0065422	-117.71222	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42694	2	0	0	0	0	33	1.0414524	-118.678284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42695	1	0	0	0	0	33	1.0415094	-121.513217	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42696	1	0	0	0	0	33	1.0419806	-121.477651	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42697	2	0	0	0	0	33	1.0331431	-111.553886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42698	1	0	0	0	0	33	1.0331085	-111.556912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42699	1	0	0	0	-309.58	33	1.0420001	-85.990608	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42700	1	0	0	0	0	33	1.0419569	-88.405946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42701	2	0	0	0	0	33	1.0465681	-84.463471	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42702	2	0	0	0	0	33	1.0470001	-84.267036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42703	2	0	0	0	0	33	1.0470001	-84.309911	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42704	2	0	0	0	0	33	1.0462379	-84.580667	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42705	1	0	0	0	0	33	1.0433526	-86.326293	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42706	1	0	0	0	0	33	1.0420001	-85.990608	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42707	1	0	0	0	0	33	1.0155202	-109.445921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42708	2	0	0	0	0	33	1.0284289	-109.374113	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42709	1	0	0	0	0	33	1.0155161	-109.447162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42710	1	0	0	0	-140.13	33	1.043	-99.058373	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42711	1	0	0	0	0	33	1.0327555	-104.035507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42712	1	0	0	0	0	33	1.0274809	-108.710023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42713	2	0	0	0	0	33	1.0149003	-97.871391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42714	2	0	0	0	0	33	1.0141486	-98.082756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42715	2	0	0	0	0	33	1.0170175	-96.815885	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42716	1	0	0	0	0	33	1.0320092	-104.220294	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42717	1	0	0	0	0	33	1.0437651	-98.914378	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42718	2	0	0	0	0	33	0.9690096	-113.05619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42719	1	0	0	0	0	33	0.9689996	-113.058569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42720	1	0	0	0	0	33	1.0389733	-108.839424	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42721	1	0	0	0	0	33	1.0462887	-110.002059	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42722	1	0	0	0	0	33	1.0297589	-113.056139	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42723	1	0	0	0	0	33	1.0436595	-116.99346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42724	1	0	0	0	0	33	1.0223604	-114.677827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42725	1	0	0	0	0	33	1.0223604	-114.677827	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42726	2	0	0	0	0	33	1.018084	-107.567232	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42727	2	0	0	0	0	33	1.0201194	-106.528652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42728	1	0	0	0	0	33	1.0324426	-112.779601	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42729	1	0	0	0	0	33	1.04597	-109.911626	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42730	2	0	0	0	0	33	1.030262	-116.236585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42731	1	0	0	0	0	33	1.0301785	-116.243012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42732	1	0	0	0	0	33	1.0316266	-100.760398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42733	2	0	0	0	0	33	1.0316266	-100.760398	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42734	2	0	0	0	0	33	1.0316266	-100.760398	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42735	1	0	0	0	0	33	1.0316266	-100.760398	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42736	2	0	0	0	0	33	1.0316266	-100.760398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42737	1	0	0	0	0	33	1.0316266	-100.760398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42738	1	0	0	0	0	33	1.0316266	-100.760398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42739	1	0	0	0	0	33	1.0321401	-117.493016	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42740	1	0	0	0	0	33	1.0395806	-120.686112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42741	2	0	0	0	0	33	1.0361393	-117.045796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42742	2	0	0	0	0	33	1.0361393	-117.045796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42743	1	0	0	0	0	33	1.0318157	-117.537415	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42744	1	0	0	0	0	33	1.0330644	-117.395475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42745	1	0	0	0	0	33	1.0321401	-117.493016	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42746	1	0	0	0	0	33	1.043	-103.8335	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42747	1	0	0	0	0	33	1.0416896	-105.993971	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42748	2	0	0	0	0	33	1.0464876	-102.84984	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42749	2	0	0	0	0	33	1.0480938	-102.783407	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42750	2	0	0	0	0	33	1.043	-103.8335	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42751	2	0	0	0	0	33	1.0488361	-101.970052	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42752	1	0	0	0	0	33	1.0420901	-103.866213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42753	1	0	0	0	0	33	1.043	-103.8335	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42754	2	0	0	0	0	33	1.0127837	-109.456948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42755	1	0	0	0	0	33	1.0124935	-109.477818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42756	2	0	0	0	0	33	1.0170067	-122.132071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42757	1	0	0	0	0	33	1.0169863	-122.137748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42758	1	0	0	0	220.91	33	1.0434887	-111.770972	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42759	1	0	0	0	0	33	1.0488657	-115.475938	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42760	2	0	0	0	0	33	1.0234122	-110.367474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42761	1	0	0	0	0	33	1.0419683	-111.559632	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42762	1	0	0	0	0	33	1.0434887	-111.770972	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42763	1	0	0	0	-26.84	33	1.0313151	-123.683521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42764	2	0	0	0	0	33	1.0315384	-123.658964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42765	2	0	0	0	0	33	1.0315384	-123.658964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42766	1	0	0	0	0	33	1.0313421	-123.680546	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42767	2	0	0	0	0	33	1.0255245	-123.615786	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42768	2	0	0	0	0	33	1.0255031	-123.618074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42769	2	0	0	0	0	33	1.0258756	-123.577838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42770	1	0	0	0	0	33	1.0315703	-123.690454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42771	1	0	0	0	0	33	1.0313151	-123.683521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42772	1	0	0	0	-129.99	33	1.0402289	-93.263936	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42773	1	0	0	0	0	33	1.0390609	-98.343425	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42774	1	0	0	0	0	33	1.0371627	-100.850189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42775	2	0	0	0	0	33	1.045	-92.243799	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42776	2	0	0	0	0	33	1.045	-91.69929	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42777	2	0	0	0	0	33	1.045	-92.014824	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42778	2	0	0	0	0	33	1.045	-91.673107	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42779	2	0	0	0	0	33	1.045	-91.57987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42780	1	0	0	0	0	33	1.0400627	-93.548106	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42781	1	0	0	0	0	33	1.0402289	-93.263936	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42782	1	0	0	0	-3.62	33	1.045	-93.300131	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42783	1	0	0	0	0	33	1.044852	-94.286486	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42784	1	0	0	0	0	33	1.0448535	-94.364979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42785	1	0	0	0	0	33	1.0448535	-94.364979	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42786	2	0	0	0	0	33	1.0550067	-92.253549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42787	2	0	0	0	0	33	1.0555693	-92.483334	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42788	1	0	0	0	0	33	1.0423856	-93.385004	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42789	1	0	0	0	0	33	1.045	-93.300131	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42790	1	0	0	0	0	33	1.0263575	-124.270805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42791	2	0	0	0	0	33	1.026685	-124.227898	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42792	2	0	0	0	0	33	1.026685	-124.227898	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42793	1	0	0	0	0	33	1.0263726	-124.268976	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42794	2	0	0	0	0	33	1.0267753	-124.21543	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42795	1	0	0	0	0	33	1.0263334	-124.272816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42796	1	0	0	0	0	33	1.0263575	-124.270805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42797	1	0	0	0	0	33	1.035659	-99.569581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42798	2	0	0	0	0	33	1.0405	-97.186087	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42799	2	0	0	0	0	33	1.0405	-96.852287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42800	1	0	0	0	0	33	1.0347438	-99.76113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42801	1	0	0	0	0	33	1.035659	-99.569581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42802	1	0	0	0	20.39	33	1.0365201	-121.843183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42803	2	0	0	0	0	33	1.0196253	-121.600884	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42804	1	0	0	0	0	33	1.0362542	-121.843241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42805	2	0	0	0	0	33	1.0176286	-122.107227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42806	1	0	0	0	0	33	1.0176088	-122.113128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42807	2	0	0	0	0	33	1.0400276	-121.738768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42808	1	0	0	0	75.41	33	1.0399907	-121.741318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42809	2	0	0	0	0	33	1.038	-108.056454	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42810	1	0	0	0	0	33	1.0379381	-108.079544	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42811	2	0	0	0	0	33	1.04	-104.238576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42812	1	0	0	0	0	33	1.0379764	-106.674426	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42813	1	0	0	0	0	33	1.0376647	-108.118569	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42814	1	0	0	0	0	33	1.0376647	-108.118569	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42815	1	0	0	0	-162.06	33	1.0381809	-104.281178	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42816	1	0	0	0	0	33	1.04	-104.238576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42817	1	0	0	0	0	33	1.0436401	-98.494313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42818	2	0	0	0	0	33	1.0495	-96.178994	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42819	1	0	0	0	0	33	1.0433054	-98.564706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42820	1	0	0	0	-910.68	33	1.0418681	-91.438654	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42821	1	0	0	0	0	33	1.0436459	-92.073879	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42822	2	0	0	0	0	33	1.0289909	-89.426215	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42823	2	0	0	0	0	33	1.0278373	-90.157944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42824	2	0	0	0	0	33	1.0284079	-90.551532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42825	2	0	0	0	0	33	1.0248825	-90.761562	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42826	1	0	0	0	0	33	1.0407575	-91.807955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42827	1	0	0	0	0	33	1.0418681	-91.438654	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42828	1	0	0	0	-97.53	33	1.038	-114.578297	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42829	2	0	0	0	0	33	1.0503207	-110.962347	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42830	2	0	0	0	0	33	1.0551185	-109.449026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42831	2	0	0	0	0	33	1.052	-110.095859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42832	1	0	0	0	0	33	1.0364846	-114.995598	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42833	1	0	0	0	0	33	1.038	-114.578297	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42834	2	0	0	0	0	33	1.0387062	-119.63277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42835	1	0	0	0	23.55	33	1.0385558	-119.642738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42836	1	0	0	0	0	33	1.0283526	-122.449023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42837	2	0	0	0	0	33	1.0283526	-122.449023	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42838	1	0	0	0	0	33	1.0283526	-122.449023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42839	1	0	0	0	0	33	1.0325838	-108.040942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42840	2	0	0	0	0	33	1.0054108	-106.323203	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42841	1	0	0	0	0	33	1.0321635	-108.072135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42842	1	0	0	0	0	33	1.0419565	-92.57958	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42843	1	0	0	0	0	33	1.0425866	-93.534807	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42844	2	0	0	0	0	33	1.045	-91.25598	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42845	2	0	0	0	0	33	1.045	-91.711722	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42846	2	0	0	0	0	33	1.045	-91.642075	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42847	2	0	0	0	0	33	1.045	-91.280979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42848	1	0	0	0	0	33	1.040316	-92.815453	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42849	1	0	0	0	0	33	1.0419565	-92.57958	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42850	1	0	0	0	-1.64	33	1.0452442	-117.098809	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42851	2	0	0	0	0	33	1.0495	-118.408549	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42852	1	0	0	0	0	33	1.0460376	-117.032056	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42853	1	0	0	0	0	33	1.0452442	-117.098809	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42854	2	0	0	0	0	33	1.0330784	-122.003079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42855	1	0	0	0	-99.93	33	1.0330784	-122.003079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42856	1	0	0	0	0	33	1.0278368	-125.24075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42857	2	0	0	0	0	33	1.0214678	-125.218942	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42858	2	0	0	0	0	33	1.0214996	-125.168865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42859	1	0	0	0	0	33	1.0278316	-125.242036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42860	1	0	0	0	0	33	1.0278368	-125.24075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42861	1	0	0	0	0	33	1.0354825	-115.623822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42862	1	0	0	0	0	33	1.0373085	-118.663683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42863	1	0	0	0	0	33	1.0369157	-122.724212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42864	2	0	0	0	0	33	1.018	-117.298648	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42865	2	0	0	0	0	33	1.018	-117.365898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42866	2	0	0	0	0	33	1.0379559	-115.338939	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42867	1	0	0	0	0	33	1.0368863	-115.378831	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42868	1	0	0	0	0	33	1.0369866	-118.787547	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42869	1	0	0	0	0	33	1.0372226	-99.963432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42870	2	0	0	0	0	33	1.0372226	-99.963432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42871	2	0	0	0	0	33	1.0372226	-99.963432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42872	1	0	0	0	0	33	1.0372226	-99.963432	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42873	2	0	0	0	0	33	1.0372226	-99.963432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42874	1	0	0	0	0	33	1.0372226	-99.963432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42875	1	0	0	0	0	33	1.0372226	-99.963432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42876	2	0	0	0	0	33	1.0336125	-98.348884	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42877	1	0	0	0	0	33	1.0453498	-101.268659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42878	1	0	0	0	0	33	1.0136845	-110.323025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42879	1	0	0	0	0	33	1.0159098	-109.296461	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42880	1	0	0	0	0	33	1.0159098	-109.296461	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42881	1	0	0	0	0	33	1.0343462	-98.303631	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42882	1	0	0	0	0	33	1.04416	-101.314647	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42883	1	0	0	0	0	33	1.035	-111.375129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42884	2	0	0	0	0	33	1.0405	-109.137963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42885	2	0	0	0	0	33	1.0422908	-109.22251	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42886	1	0	0	0	0	33	1.0340083	-111.532587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42887	1	0	0	0	0	33	1.035	-111.375129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42888	2	0	0	0	0	33	1.0032929	-123.428058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42889	1	0	0	0	0	33	1.0032929	-123.428058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42890	1	0	0	0	0	33	1.040093	-92.938898	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42891	1	0	0	0	0	33	1.0409472	-95.604141	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42892	1	0	0	0	0	33	1.0255464	-99.53929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42893	1	0	0	0	0	33	1.0489126	-93.976645	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42894	1	0	0	0	0	33	1.0489126	-93.976645	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42895	2	0	0	0	0	33	1.0405	-92.124755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42896	2	0	0	0	0	33	1.0405	-90.883745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42897	2	0	0	0	0	33	1.0405	-91.818859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42898	1	0	0	0	0	33	1.0397773	-93.149325	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42899	1	0	0	0	0	33	1.040093	-92.938898	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42900	1	0	0	0	0	33	1.0265601	-121.76533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42901	2	0	0	0	0	33	1.026679	-121.561094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42902	1	0	0	0	0	33	1.0265346	-121.770476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42903	1	0	0	0	0	33	1.0437127	-119.681523	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42904	1	0	0	0	0	33	1.0438538	-121.87823	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42905	2	0	0	0	0	33	1.0480215	-118.604507	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42906	2	0	0	0	0	33	1.0437957	-119.661464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42907	1	0	0	0	0	33	1.0440359	-119.623094	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42908	1	0	0	0	0	33	1.0437127	-119.681523	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42909	1	0	0	0	0	33	1.0381	-98.575942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42910	2	0	0	0	0	33	1.0543654	-93.973606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42911	1	0	0	0	0	33	1.0377116	-98.630911	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42912	1	0	0	0	28.87	33	1.0390794	-126.117162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42913	1	0	0	0	0	33	1.0390794	-126.117162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42914	1	0	0	0	0	33	1.0390794	-126.117162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42915	1	0	0	0	0	33	1.0390794	-126.117162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42916	2	0	0	0	0	33	1.0396886	-126.038208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42917	2	0	0	0	0	33	1.0390794	-126.117162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42918	2	0	0	0	0	33	1.0394622	-126.067113	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42919	2	0	0	0	0	33	1.0394554	-126.068245	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42920	1	0	0	0	0	33	1.0387517	-126.114967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42921	1	0	0	0	0	33	1.0390794	-126.117162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42922	1	0	0	0	-22.78	33	1.0402093	-97.593717	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42923	1	0	0	0	0	33	1.0427575	-101.157966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42924	2	0	0	0	0	33	1.0402093	-97.593717	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42925	1	0	0	0	0	33	1.0407276	-97.544638	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42926	1	0	0	0	0	33	1.0402093	-97.593717	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42927	1	0	0	0	0	33	1.0470001	-100.544845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42928	1	0	0	0	0	33	1.0387522	-103.912281	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42929	1	0	0	0	0	33	1.0329508	-107.778748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42930	2	0	0	0	0	33	1.0096616	-98.855899	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42931	2	0	0	0	0	33	1.0087382	-98.746261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42932	1	0	0	0	0	33	1.0472597	-100.496377	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42933	1	0	0	0	0	33	1.0470001	-100.544845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42934	1	0	0	0	0	33	1.039117	-120.325244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42935	2	0	0	0	0	33	1.0495	-117.811709	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42936	2	0	0	0	0	33	1.0495	-118.762518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42937	2	0	0	0	0	33	1.0495	-117.591967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42938	1	0	0	0	0	33	1.0374823	-120.507768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42939	1	0	0	0	0	33	1.039117	-120.325244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42940	1	0	0	0	0	33	1.0409382	-120.649152	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42941	1	0	0	0	0	33	1.0395172	-122.64735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42942	1	0	0	0	0	33	1.0383188	-126.650976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42943	2	0	0	0	0	33	1.0375967	-120.1417	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42944	2	0	0	0	0	33	1.0415	-119.5828	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42945	1	0	0	0	0	33	1.0391507	-122.753814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42946	1	0	0	0	0	33	1.0417397	-120.503423	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42947	1	0	0	0	0	33	1.0144763	-123.016933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42948	2	0	0	0	0	33	1.033933	-122.896525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42949	1	0	0	0	0	33	1.0144706	-123.018701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42950	1	0	0	0	-192.12	33	1.041083	-96.790484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42951	1	0	0	0	0	33	1.0391059	-98.986159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42952	1	0	0	0	0	33	1.0391059	-98.986159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42953	1	0	0	0	0	33	1.0391059	-98.986159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42954	1	0	0	0	0	33	1.0391059	-98.986159	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42955	2	0	0	0	0	33	1.0072138	-94.342654	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42956	2	0	0	0	0	33	1.009296	-94.806299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42957	2	0	0	0	0	33	1.0099616	-92.553635	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42958	2	0	0	0	0	33	1.0124907	-92.221266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42959	2	0	0	0	0	33	1.0081659	-92.855558	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42960	2	0	0	0	0	33	1.009023	-92.664944	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42961	1	0	0	0	0	33	1.0385917	-97.153514	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42962	1	0	0	0	0	33	1.041083	-96.790484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42963	1	0	0	0	-340.9	33	1.038	-118.593098	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42964	1	0	0	0	0	33	1.0375571	-124.520235	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42965	1	0	0	0	0	33	1.0406331	-128.893535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42966	2	0	0	0	0	33	1.0385	-116.729274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42967	2	0	0	0	0	33	1.0385	-116.85144	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42968	2	0	0	0	0	33	1.043	-117.186997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42969	2	0	0	0	0	33	1.0354747	-116.45909	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42970	2	0	0	0	0	33	1.0385	-116.833007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42971	2	0	0	0	0	33	1.043	-117.060256	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42972	1	0	0	0	0	33	1.0374937	-124.553591	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42973	1	0	0	0	0	33	1.039589	-119.134122	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42974	1	0	0	0	0	33	1.0033406	-93.061764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42975	2	0	0	0	0	33	1.0050283	-92.874357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42976	1	0	0	0	0	33	1.0032994	-93.064508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42977	2	0	0	0	0	33	1.011994	-123.514001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42978	1	0	0	0	0	33	1.011994	-123.514001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42979	1	0	0	0	-329.77	33	1.0393113	-94.108225	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42980	1	0	0	0	0	33	1.0408466	-95.564767	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42981	1	0	0	0	0	33	1.035226	-102.238134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42982	1	0	0	0	0	33	1.0518992	-91.322948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42983	1	0	0	0	0	33	1.0518992	-91.322948	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42984	2	0	0	0	0	33	1.0052453	-92.431909	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42985	2	0	0	0	0	33	1.0052965	-93.296071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42986	2	0	0	0	0	33	1.0056589	-92.683865	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42987	1	0	0	0	0	33	1.0383816	-94.345571	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42988	1	0	0	0	0	33	1.0411384	-95.582515	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42989	1	0	0	0	-55.45	33	1.041	-104.834255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42990	1	0	0	0	0	33	1.0439852	-106.371548	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42991	2	0	0	0	0	33	1.0565864	-103.70262	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42992	1	0	0	0	0	33	1.0414329	-104.795538	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42993	1	0	0	0	0	33	1.041	-104.834255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42994	1	0	0	0	0	33	1.0231997	-122.749337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42995	2	0	0	0	0	33	1.0231997	-122.749337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42996	2	0	0	0	0	33	1.0231997	-122.749337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42997	1	0	0	0	0	33	1.0231997	-122.749337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42998	1	0	0	0	0	33	1.0231997	-122.749337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42999	2	0	0	0	0	33	1.0212244	-102.499153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43000	1	0	0	0	0	33	1.0212044	-102.500625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43001	1	0	0	0	-9.39	33	1.0417673	-116.07356	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43002	1	0	0	0	0	33	1.0454232	-118.173136	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43003	2	0	0	0	0	33	1.048	-115.367594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43004	2	0	0	0	0	33	1.048	-115.215081	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43005	2	0	0	0	0	33	1.0475295	-115.464926	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43006	1	0	0	0	0	33	1.0421604	-115.910002	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43007	1	0	0	0	0	33	1.0417673	-116.07356	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43008	1	0	0	0	23.09	33	1.0341759	-124.854599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43009	2	0	0	0	0	33	1.0348552	-124.780995	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43010	2	0	0	0	0	33	1.0352836	-124.733754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43011	2	0	0	0	0	33	1.0341759	-124.854599	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43012	1	0	0	0	0	33	1.0338388	-124.855642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43013	1	0	0	0	0	33	1.0341759	-124.854599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43014	1	0	0	0	0	33	1.0206507	-122.935526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43015	2	0	0	0	0	33	1.0206507	-122.935526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43016	2	0	0	0	0	33	1.0206507	-122.935526	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43017	2	0	0	0	0	33	1.0206507	-122.935526	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43018	1	0	0	0	0	33	1.0206507	-122.935526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43019	1	0	0	0	0	33	1.0206507	-122.935526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43020	1	0	0	0	51.53	33	1.0470001	-84.98146	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43021	1	0	0	0	0	33	1.0465626	-85.473603	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43022	1	0	0	0	0	33	1.0460497	-86.215446	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43023	1	0	0	0	0	33	1.0460497	-86.215446	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43024	2	0	0	0	0	33	1.0475955	-82.83753	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43025	2	0	0	0	0	33	1.0466022	-83.179006	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43026	1	0	0	0	0	33	1.0445786	-85.18782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43027	1	0	0	0	0	33	1.0470001	-84.98146	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43028	2	0	0	0	0	33	1.0220441	-122.02214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43029	1	0	0	0	0	33	1.0220154	-122.028425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43030	2	0	0	0	0	33	1.0209075	-111.549847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43031	1	0	0	0	0	33	1.0209075	-111.549847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43032	1	0	0	0	0	33	1.0393179	-108.743041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43033	2	0	0	0	0	33	1.0411896	-108.538831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43034	1	0	0	0	0	33	1.0392264	-108.749257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43035	1	0	0	0	0	33	1.0393179	-108.743041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43036	1	0	0	0	227.45	33	1.0470001	-87.964506	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43037	1	0	0	0	0	33	1.0465219	-90.973964	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43038	1	0	0	0	0	33	1.0531857	-94.59199	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43039	2	0	0	0	0	33	1.0563948	-87.405089	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43040	2	0	0	0	0	33	1.0470001	-87.964506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43041	1	0	0	0	0	33	1.0438381	-91.071186	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43042	1	0	0	0	0	33	1.0472306	-87.581059	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43043	1	0	0	0	-106.2	33	1.04	-118.703607	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43044	1	0	0	0	0	33	1.0381658	-120.995923	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43045	1	0	0	0	0	33	1.0419467	-124.139577	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43046	1	0	0	0	0	33	1.0366781	-128.071601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43047	2	0	0	0	0	33	1.02285	-117.002627	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43048	2	0	0	0	0	33	1.02324	-116.65535	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43049	2	0	0	0	0	33	1.04	-118.703607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43050	2	0	0	0	0	33	1.0195795	-116.459731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43051	1	0	0	0	0	33	1.0397583	-118.954298	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43052	1	0	0	0	0	33	1.0398016	-124.405609	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43053	1	0	0	0	-94.69	33	1.0336064	-123.924337	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43054	1	0	0	0	0	33	1.030365	-130.227751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43055	1	0	0	0	0	33	1.0305649	-130.601267	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43056	1	0	0	0	0	33	1.0305649	-130.601267	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43057	2	0	0	0	0	33	1.04	-122.602823	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43058	2	0	0	0	0	33	1.04	-122.602823	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43059	1	0	0	0	0	33	1.0340009	-123.847542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43060	1	0	0	0	0	33	1.0348435	-123.861122	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43061	1	0	0	0	0	33	1.0336064	-123.924337	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43062	1	0	0	0	0	33	1.0097829	-122.931804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43063	2	0	0	0	0	33	1.0097829	-122.931804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43064	1	0	0	0	0	33	1.0097829	-122.931804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43065	1	0	0	0	128.14	33	1.0385004	-106.949846	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43066	1	0	0	0	0	33	1.0394913	-111.792872	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43067	2	0	0	0	0	33	1.0152825	-105.968884	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43068	2	0	0	0	0	33	1.0194768	-106.196908	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43069	2	0	0	0	0	33	1.0147521	-106.019732	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43070	2	0	0	0	0	33	1.0140981	-106.108239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43071	1	0	0	0	0	33	1.0358126	-106.88214	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43072	1	0	0	0	0	33	1.0385004	-106.949846	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43073	1	25.01	5.55	0	0	34	1.018038	-102.025472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43074	1	0	0	0	235.92	34	1.0399221	-89.95841	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43075	1	0	0	0	0	34	1.0396876	-95.179192	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43076	1	29.48	7.24	0	0	34	1.0397611	-89.974317	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43077	1	34.69	3.67	0	0	34	1.0199199	-100.919606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43078	1	0	0	0	0	34	0.9828995	-105.470691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43079	1	0	0	0	0	34	0.9828995	-105.470691	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43080	1	0	0	0	0	34	0.9828995	-105.470691	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43081	1	0	0	0	0	34	0.9828995	-105.470691	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43082	1	26.27	6.76	0	0	34	0.982744	-105.488096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43083	1	0	0	0	0	34	0.9830334	-105.454073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43084	1	16.87	2.53	0	0	34	1.0049573	-104.209115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43085	1	14.86	3.57	0	0	34	1.0080256	-104.179094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43086	1	0	0	0	0	34	1.0052344	-104.370082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43087	1	12.85	1.36	0	0	34	1.0051845	-104.377473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43088	1	16.27	6.01	0	0	34	1.0223982	-99.430785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43089	1	32.32	6.57	0	0	34	1.0387823	-97.047683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43090	1	0	0	0	0	34	1.0189406	-99.885553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43091	1	32.32	10.97	0	0	34	1.0187503	-99.904278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43092	1	16.27	4.13	0	0	34	1.0338292	-97.860301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43093	1	10.3	1.12	0	0	34	1.0306319	-104.045914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43094	1	10.3	6.31	0	0	34	1.0183309	-100.815235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43095	1	14.27	2.14	0	0	34	1.0246774	-103.272602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43096	1	0	0	0	0	34	1.0371861	-97.065246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43097	1	36.03	5.38	0	0	34	1.0370459	-97.087387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43098	1	0	0	0	0	34	1.034648	-97.504576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43099	1	21.08	11.37	0	0	34	1.0344648	-97.515568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43100	1	43.01	7.44	0	0	34	1.0274883	-99.076222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43101	1	36.03	7	0	0	34	1.0262919	-98.302329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43102	1	0	0	0	0	34	1.0203707	-100.12266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43103	1	13.89	1.6	0	0	34	1.0203227	-100.13075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43104	1	13.89	4.95	0	0	34	1.0275102	-98.529098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43105	1	0	0	0	0	34	1.0275969	-98.520707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43106	1	23.67	3.23	0	0	34	1.0386091	-92.432759	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43107	1	0	0	0	0	34	1.0386959	-92.418325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43108	1	24.78	6.06	0	0	34	1.0169574	-100.858469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43109	1	15.22	2.71	0	30.29	34	1.0327119	-103.979826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43110	1	0	0	0	0	34	1.019918	-101.514883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43111	1	9.79	2.33	0	0	34	1.0198682	-101.520201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43112	1	20.4	7.87	0	0	34	1.0389517	-94.329181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43113	1	8.64	1.34	0	0	34	1.0414185	-93.963501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43114	1	10.9	2.23	0	0	34	1.0253401	-92.352174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43115	1	10.04	0.67	0	0	34	1.0340864	-94.953128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43116	1	34.97	1.57	0	0	34	1.0261618	-95.66703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43117	1	0	0	0	0	34	1.0271651	-90.531167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43118	1	15.81	7.06	0	0	34	1.0270455	-90.539633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43119	1	13.19	5.55	0	0	34	1.0289332	-90.049284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43120	1	17.81	0.15	0	0	34	1.0327034	-89.060536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43121	1	11.81	3.13	0	0	34	1.017413	-87.961728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43122	1	5.46	1.88	0	0	34	1.0279758	-90.976957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43123	1	0	0	0	0	34	1.0188215	-91.416742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43124	1	14.19	1.13	0	0	34	1.0187793	-91.425664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43125	1	5.34	1.1	0	0	34	1.023666	-88.705226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43126	1	0	0	0	0	34	1.0236938	-88.702006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43127	1	8.53	4.78	0	0	34	1.0302282	-92.091209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43128	1	0	0	0	40.14	34	1.0414976	-91.459096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43129	1	11.6	3.4	0	0	34	1.041435	-91.465427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43130	1	7.35	0.64	0	0	34	1.0213641	-92.506987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43131	1	0	0	0	0	34	1.0213859	-92.502583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43132	1	13.78	3.24	0	0	34	1.022057	-89.241083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43133	1	0	0	0	0	34	1.0221245	-89.232906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43134	1	39.1	7.54	0	0	34	1.028048	-111.5658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43135	1	32.43	10.15	0	133.28	34	1.0389766	-109.150689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43136	1	46.84	1.67	0	0	34	1.0273861	-111.083137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43137	1	0	0	0	0	34	1.023176	-112.819174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43138	1	40.34	15.43	0	0	34	1.0229094	-112.842588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43139	1	28.02	10.14	0	0	34	1.0341549	-111.947143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43140	1	47.57	13.3	0	0	34	1.0328795	-112.456103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43141	1	30.54	10.83	0	0	34	1.029758	-109.780901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43142	1	30.54	6.55	0	0	34	1.0337259	-110.325155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43143	1	61.07	9.41	0	0	34	1.0298498	-109.071736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43144	1	29.04	2.84	0	0	34	1.0196819	-109.15211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43145	1	0	0	0	0	34	1.0197891	-109.134837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43146	1	0	0	0	0	34	1.0356696	-101.841104	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43147	1	58.07	9.62	0	0	34	1.0259276	-107.598826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43148	1	0	0	0	0	34	1.0262439	-107.22115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43149	1	0	0	0	0	34	1.0262439	-107.22115	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43150	1	0	0	0	0	34	1.036787	-101.6589	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43151	1	47.08	21.97	0	0	34	1.034313	-111.410226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43152	1	35.15	11.9	0	0	34	1.0369577	-111.072328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43153	1	54.6	7.13	0	0	34	1.0060519	-114.971201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43154	1	23.92	7.44	0	0	34	1.0218946	-112.82589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43155	1	39.84	20.42	0	0	34	1.0316284	-109.923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43156	1	0	0	0	0	34	1.0307267	-111.404261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43157	1	28.76	6.95	0	0	34	1.0305706	-111.421151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43158	1	33.78	5.52	0	0	34	1.0291605	-110.736321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43159	1	0	0	0	141.85	34	1.042045	-111.941038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43160	1	28.76	7.56	0	0	34	1.0419097	-111.955827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43161	1	50.13	38.52	0	0	34	1.0177073	-113.576854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43162	1	0	0	0	0	34	1.0182835	-113.549046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43163	1	0	0	0	0	34	1.0185427	-112.018495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43164	1	53.63	11.18	0	0	34	1.0182927	-112.048124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43165	1	62.03	28.41	0	0	34	1.0092239	-111.90539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43166	1	0	0	0	0	34	1.0150763	-110.807124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43167	1	36.52	3.69	0	0	34	1.0149313	-110.83036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43168	1	51.98	25.48	0	0	34	1.0357612	-109.514401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43169	1	0	0	0	0	34	1.024355	-106.920343	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43170	1	123.04	46.14	0	0	34	1.0154235	-113.727421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43171	1	0	0	0	0	34	1.0171702	-117.988511	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43172	1	0	0	0	0	34	1.0171702	-117.988511	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43173	1	0	0	0	0	34	1.0249468	-106.824438	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43174	1	27.78	12.26	0	0	34	1.0210963	-111.812141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43175	1	43.79	13.31	0	0	34	1.0197493	-112.663826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43176	1	0	0	0	0	34	1.0359898	-111.942686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43177	1	44.23	15.9	0	0	34	1.0357379	-111.964792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43178	1	0	0	0	0	34	1.0337077	-112.37717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43179	1	31.9	9.73	0	0	34	1.0335218	-112.393104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43180	1	26.39	3.79	0	0	34	1.015998	-114.064896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43181	1	26.83	13.89	0	0	34	1.0334277	-113.348982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43182	1	0	0	0	0	34	1.0207596	-113.877288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43183	1	36.73	3.48	0	0	34	1.0206162	-113.900507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43184	1	0	0	0	0	34	1.0237467	-107.53039	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43185	1	0	0	0	0	34	1.0389123	-112.199293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43186	1	114.33	30.88	0	0	34	1.0230613	-107.599859	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43187	1	0	0	0	0	34	1.0177651	-114.05398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43188	1	102.99	9.47	0	0	34	1.0174289	-114.114206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43189	1	87.52	11.19	0	0	34	1.0333792	-112.954412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43190	1	40.49	15.82	0	0	34	1.0271816	-113.172408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43191	1	131.59	15.29	0	0	34	1.0349171	-112.651279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43192	1	0	0	0	0	34	1.0338369	-112.867439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43193	1	145.49	46.68	0	0	34	1.0330896	-112.940331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43194	1	0	0	0	0	34	1.0319756	-113.769687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43195	1	46.71	7.74	0	0	34	1.0317597	-113.797463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43196	1	0	0	0	0	34	1.0337263	-112.949572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43197	1	86.16	24.93	0	0	34	1.0332261	-112.996336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43198	1	127.82	46.69	0	0	34	1.0201213	-113.658201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43199	1	42.36	8.5	0	0	34	1.032397	-113.367123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43200	1	29.97	6.13	0	0	34	1.0367477	-112.144585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43201	1	39.8	17.59	0	0	34	1.022818	-113.342065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43202	1	50.81	9.69	0	0	34	1.0215437	-113.77055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43203	1	48.47	6.15	0	0	34	1.0329542	-112.703692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43204	1	170.29	51.12	0	0	34	1.0337332	-112.968312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43205	1	0	0	0	0	34	1.0165956	-112.959203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43206	1	81.52	17.01	0	0	34	1.0162016	-113.008973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43207	1	0	0	0	0	34	1.0304255	-112.966772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43208	1	126.19	35.77	0	0	34	1.0297731	-113.031048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43209	1	0	0	0	0	34	1.0162428	-113.942778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43210	1	70.29	11.97	0	0	34	1.0159102	-113.987537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43211	1	0	0	0	0	34	1.0138177	-113.975838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43212	1	84.47	4.81	0	0	34	1.0135321	-114.022346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43213	1	39.7	22.59	0	0	34	1.0385963	-111.337223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43214	1	0	0	0	0	34	1.0389281	-111.316993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43215	1	0	0	0	0	34	1.0291225	-112.988823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43216	1	39.7	3.49	0	0	34	1.029003	-113.014133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43217	1	39.7	1.91	0	0	34	1.0265295	-113.978287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43218	1	0	0	0	0	34	1.0266385	-113.955561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43219	1	59.98	15.38	0	0	34	1.0276136	-113.098076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43220	1	0	0	0	685.21	34	1.0402727	-106.932369	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43221	1	0	0	0	0	34	1.0403218	-112.540072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43222	1	106.59	21.97	0	0	34	1.0397487	-106.990462	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43223	1	0	0	0	875.46	34	1.044165	-106.43546	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43224	1	0	0	0	0	34	1.0476087	-110.675645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43225	1	88.97	1.2	0	0	34	1.0439709	-106.482946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43226	1	41.16	8.35	0	0	34	1.0263719	-113.103713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43227	1	0	0	0	0	34	1.0337366	-113.298051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43228	1	43.76	14.59	0	0	34	1.0334717	-113.319812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43229	1	83.1	9.61	0	0	34	1.0341496	-113.408974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43230	1	0	0	0	0	34	1.0236252	-107.515568	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43231	1	0	0	0	0	34	1.0392838	-112.504579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43232	1	172.43	115.87	0	0	34	1.021889	-107.605521	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43233	1	77.49	35.4	0	0	34	1.0249254	-115.871034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43234	1	63.74	20.07	0	0	34	1.0354606	-113.413751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43235	1	0	0	0	0	34	1.0358453	-113.376993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43236	1	65.44	5.73	0	0	34	1.0303543	-114.089008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43237	1	65.02	21.93	0	0	34	1.0229804	-114.804605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43238	1	78.31	8.83	0	0	34	1.0333118	-113.584677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43239	1	0	0	0	0	34	1.0336283	-113.539479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43240	1	76.31	9.6	0	0	34	1.0285722	-114.51961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43241	1	0	0	0	0	34	1.0143897	-108.318949	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43242	1	90.6	16.12	0	0	34	1.0421501	-112.779417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43243	1	0	0	0	0	34	1.0192325	-107.882128	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43244	1	80.6	18.94	0	0	34	1.03611	-112.935365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43245	1	0	0	0	0	34	1.0350998	-106.570223	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43246	1	0	0	0	0	34	1.0282484	-112.962971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43247	1	0	0	0	0	34	1.028854	-115.146104	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43248	1	0	0	0	0	34	1.028854	-115.146104	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43249	1	40.3	15.45	0	0	34	1.0348435	-106.593716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43250	1	0	0	0	0	34	1.0359961	-106.447005	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43251	1	0	0	0	540.94	34	1.0432381	-105.820216	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43252	1	77.59	16.63	0	0	34	1.0429028	-105.864771	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43253	1	49.06	9.25	0	0	34	1.0290261	-112.354709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43254	1	0	0	0	0	34	1.0254348	-113.889048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43255	1	83.48	13.46	0	0	34	1.0251195	-113.934364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43256	1	68.69	22.95	0	0	34	1.0213009	-113.660109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43257	1	0	0	0	0	34	1.0249292	-112.963367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43258	1	55.64	42.32	0	0	34	1.0243353	-112.993344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43259	1	45.66	10.19	0	0	34	1.036214	-113.31792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43260	1	0	0	0	0	34	1.0364263	-113.291029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43261	1	35.6	6.56	0	0	34	1.031108	-113.739807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43262	1	63.38	13.71	0	0	34	1.0291092	-113.065187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43263	1	74.17	25.49	0	0	34	1.0318069	-113.264823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43264	1	35.6	10.4	0	0	34	1.0318794	-113.737003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43265	1	99.18	16.05	0	0	34	1.0328542	-113.827405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43266	1	0	0	0	0	34	1.0297652	-113.832837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43267	1	26.39	6.71	0	0	34	1.029628	-113.846658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43268	1	75.69	23.22	0	0	34	1.0359203	-113.521639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43269	1	0	0	0	0	34	1.0363573	-113.481802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43270	1	46.07	18.74	0	0	34	1.0342249	-112.609399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43271	1	0	0	0	0	34	1.0345091	-112.586199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43272	1	81.46	6.09	0	0	34	1.0226139	-115.612871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43273	1	72.13	16.4	0	0	34	1.0368524	-113.416555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43274	1	53.37	13.71	0	0	34	1.0372701	-113.480949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43275	1	0	0	0	0	34	1.0375606	-113.453675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43276	1	0	0	0	0	34	1.0258311	-113.672698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43277	1	54.12	45.03	0	0	34	1.0252265	-113.69757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43278	1	83.34	10.13	0	0	34	1.0401285	-113.028377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43279	1	0	0	0	0	34	1.0404634	-112.978507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43280	1	52.78	14.05	0	0	34	1.0275862	-113.728179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43281	1	74.33	9.87	0	0	34	1.0364758	-113.45616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43282	1	122.23	15.98	0	0	34	1.0199443	-114.708146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43283	1	123.08	28.29	0	215.64	34	1.0424003	-115.148616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43284	1	38.2	4.96	0	0	34	1.0263979	-115.64877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43285	1	87.56	17.17	0	0	34	1.0352279	-113.020043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43286	1	0	0	0	0	34	1.0401881	-113.568797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43287	1	47.12	24.04	0	0	34	1.0398208	-113.590977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43288	1	52.51	23.81	0	0	34	1.0225635	-113.88731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43289	1	0	0	0	0	34	1.0294772	-115.977134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43290	1	35.96	21.53	0	0	34	1.0291761	-115.996183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43291	1	35.96	13.45	0	0	34	1.0317144	-114.126927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43292	1	63.75	8.98	0	0	34	1.0201746	-114.006871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43293	1	54.28	8.5	0	0	34	1.0092482	-115.117289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43294	1	0	0	0	0	34	1.0332913	-114.77631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43295	1	42.16	18.15	0	0	34	1.0330209	-114.798411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43296	1	68.88	19.67	0	0	34	1.0240014	-114.150457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43297	1	28.12	5.9	0	0	34	1.0217221	-114.695629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43298	1	48.83	23.49	0	0	34	1.0221359	-114.147978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43299	1	0	0	0	0	34	1.0225119	-114.122999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43300	1	0	0	0	0	34	1.034459	-113.179858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43301	1	27.42	7.96	0	0	34	1.0343096	-113.195133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43302	1	44.51	35.68	0	0	34	1.0222052	-114.431882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43303	1	44.23	7.9	0	193.08	34	1.0392881	-116.001303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43304	1	0	0	0	0	34	1.0372821	-115.946532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43305	1	51.2	21.36	0	0	34	1.0234982	-115.4098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43306	1	50.63	17.76	0	0	34	1.0189325	-114.354616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43307	1	48.92	8.8	0	0	34	1.0305169	-113.753024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43308	1	80.7	29.64	0	0	34	1.0324219	-113.61649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43309	1	0	0	0	0	34	1.0328815	-113.574169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43310	1	0	0	0	218.21	34	1.042264	-114.966769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43311	1	60.07	25.62	0	0	34	1.0353657	-115.74762	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43312	1	0	0	0	0	34	1.0428347	-114.88749	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43313	1	0	0	0	0	34	1.0428347	-114.88749	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43314	1	0	0	0	0	34	1.040079	-114.904817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43315	1	0	0	0	0	34	1.042264	-114.966769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43316	1	80.68	20.08	0	0	34	1.0363376	-112.859663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43317	1	45.08	15.71	0	0	34	1.0233174	-115.23872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43318	1	96.9	20.44	0	0	34	1.0210835	-115.194874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43319	1	0	0	0	0	34	1.0215907	-115.134818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43320	1	45.08	17.72	0	0	34	1.0388608	-113.890353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43321	1	107.4	56.69	0	0	34	1.028744	-112.548746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43322	1	0	0	0	0	34	1.0295637	-112.490659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43323	1	0	0	0	0	34	1.0376248	-106.161595	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43324	1	111.65	15.98	0	0	34	1.0371854	-106.220576	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43325	1	0	0	0	0	34	1.0215287	-115.006677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43326	1	65.79	13.55	0	0	34	1.0212284	-115.047084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43327	1	28.33	7.25	0	0	34	1.0220034	-115.125436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43328	1	48.11	23.57	0	0	34	1.0323057	-115.131973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43329	1	28.33	10.92	0	0	34	1.0257881	-114.864699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43330	1	55.76	9.95	0	0	34	1.0326129	-113.990716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43331	1	45.2	11.69	0	0	34	1.0374174	-112.590202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43332	1	37.78	9.56	0	0	34	1.0241959	-109.486262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43333	1	51.69	11.67	0	0	34	1.0288208	-112.866517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43334	1	41.69	3.92	0	0	34	1.0335598	-114.914716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43335	1	35.36	3.95	0	0	34	1.0291827	-113.997815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43336	1	0	0	0	0	34	1.0282675	-114.343182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43337	1	99.95	30.46	0	0	34	1.0277471	-114.395077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43338	1	0	0	0	0	34	1.0305836	-115.138699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43339	1	35.36	8.34	0	0	34	1.0304108	-115.15693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43340	1	90.8	25.51	0	0	34	1.0347352	-113.244513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43341	1	40.01	13.12	0	0	34	1.0303639	-113.946119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43342	1	40.46	11.16	0	0	34	1.0263058	-114.365062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43343	1	0	0	0	210.05	34	1.0441094	-98.543964	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43344	1	0	0	0	0	34	1.027847	-104.021964	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43345	1	0	0	0	0	34	1.0432051	-108.789215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43346	1	0	0	0	0	34	1.0381974	-100.181386	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43347	1	0	0	0	0	34	1.0381974	-100.181386	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43348	1	71.02	8.55	0	0	34	1.0276131	-104.064577	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43349	1	0	0	0	0	34	1.0296667	-104.051249	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43350	1	57.64	9.54	0	0	34	1.0182741	-112.215168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43351	1	93.11	13.25	0	0	34	1.0282613	-114.102763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43352	1	0	0	0	70.38	34	1.0332533	-112.489885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43353	1	38.85	17.03	0	0	34	1.0330005	-112.51018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43354	1	64.6	5.13	0	0	34	1.0220439	-112.399188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43355	1	105.38	21.48	0	0	34	1.0323514	-113.443556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43356	1	74.21	15.56	0	0	34	1.028995	-113.143078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43357	1	0	0	0	0	34	1.0220684	-110.769291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43358	1	39.61	19.98	0	0	34	1.0217448	-110.791665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43359	1	27.67	13.9	0	0	34	1.0271602	-110.946698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43360	1	45.3	17.85	0	0	34	1.0386845	-109.217481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43361	1	64.87	23.4	0	264.96	34	1.0382637	-106.732986	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43362	1	118.12	19.51	0	299.09	34	1.0432729	-106.20517	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43363	1	65.84	5.59	0	0	34	1.0174864	-111.613897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43364	1	0	0	0	0	34	1.025102	-111.389205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43365	1	80.61	14.36	0	0	34	1.0247239	-111.43316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43366	1	0	0	0	0	34	1.0269194	-104.163493	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43367	1	0	0	0	0	34	1.040593	-108.494901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43368	1	52.21	10.04	0	0	34	1.0266725	-104.194939	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43369	1	50.2	5.53	0	0	34	1.0115501	-111.884328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43370	1	47.75	3.95	0	0	34	1.037545	-108.835765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43371	1	47.75	7.44	0	0	34	1.0258031	-110.035047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43372	1	61.32	22.99	0	0	34	1.0137711	-111.122292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43373	1	48.71	31.04	0	0	34	1.0353938	-111.466631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43374	1	0	0	0	0	34	1.0378029	-114.588639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43375	1	70.64	19.25	0	0	34	1.0374239	-114.627233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43376	1	0	0	0	0	34	1.029221	-113.361662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43377	1	39.04	8.65	0	0	34	1.0290281	-113.381451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43378	1	55.74	5.47	0	0	34	1.0273253	-112.811434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43379	1	0	0	0	0	34	1.0243909	-106.253205	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43380	1	0	0	0	0	34	1.0413756	-110.587125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43381	1	60.74	12.42	0	0	34	1.0240961	-106.287589	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43382	1	16.12	5.96	0	0	34	1.0318018	-109.42925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43383	1	18.56	8.19	0	0	34	1.0262594	-112.610153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43384	1	0	0	0	0	34	1.0330761	-108.823937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43385	1	66.1	11.04	0	0	34	1.0327992	-108.861794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43386	1	68.06	4.79	0	0	34	1.0216173	-112.34126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43387	1	0	0	0	0	34	1.0347233	-103.687275	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43388	1	66.66	59.6	0	0	34	1.0339302	-103.715688	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43389	1	51.89	3.53	0	0	34	1.0379963	-111.49863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43390	1	53.36	17.34	0	0	34	1.0257549	-112.676139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43391	1	94.25	15.77	0	0	34	1.0364631	-104.740784	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43392	1	57.71	8.25	0	0	34	1.0262762	-112.181786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43393	1	55.88	18.16	0	0	34	1.0241844	-110.392265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43394	1	0	0	0	0	34	1.0244808	-110.362318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43395	1	28.23	28.38	0	0	34	1.0239156	-108.940185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43396	1	0	0	0	0	34	1.0326674	-109.734398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43397	1	28.23	6.14	0	0	34	1.032522	-109.750222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43398	1	39.55	2.42	0	0	34	1.0348532	-108.694553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43399	1	0	0	0	0	34	1.033194	-107.542953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43400	1	54.9	11.94	0	0	34	1.0329198	-107.575461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43401	1	0	0	0	0	34	1.0274799	-110.449742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43402	1	48.25	14.93	0	0	34	1.0271967	-110.476836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43403	1	23.42	3.15	0	0	34	1.0240215	-112.304905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43404	1	43.72	12.23	0	0	34	1.0250739	-112.636812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43405	1	25.69	5.68	0	0	34	1.0375912	-110.805323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43406	1	0	0	0	0	34	1.0353027	-104.378865	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43407	1	72.3	18.59	0	0	34	1.0349093	-104.419639	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43408	1	84.2	27.16	0	0	34	1.0350103	-110.770712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43409	1	0	0	0	0	34	1.0216566	-111.704382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43410	1	62.81	12.72	0	0	34	1.0213616	-111.741019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43411	1	56.09	18.92	0	0	34	1.0282595	-111.659142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43412	1	60.52	9.38	0	0	34	1.0200543	-113.883688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43413	1	68.3	6.75	0	0	34	1.0287251	-113.030538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43414	1	0	0	0	0	34	1.0207786	-113.739314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43415	1	106.41	12.02	0	0	34	1.0203847	-113.806607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43416	1	0	0	0	0	34	1.0229038	-113.518131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43417	1	29.72	5.55	0	0	34	1.0227565	-113.536334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43418	1	0	0	0	80.6	34	1.0351624	-113.55575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43419	1	48.44	2.48	0	0	34	1.0350403	-113.585316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43420	1	29.86	12.05	0	0	34	1.0219017	-113.617985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43421	1	29.86	6.9	0	0	34	1.0195621	-111.513769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43422	1	45.97	7.43	0	0	34	1.0236278	-113.173289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43423	1	0	0	0	373.05	34	1.0441334	-100.017255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43424	1	0	0	0	0	34	1.0450508	-103.620087	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43425	1	0	0	0	0	34	1.0241347	-111.143272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43426	1	0	0	0	0	34	1.0202709	-116.191876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43427	1	0	0	0	0	34	1.0202709	-116.191876	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43428	1	68.08	22.84	0	0	34	1.0437666	-100.050427	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43429	1	0	0	0	0	34	1.0416677	-104.151107	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43430	1	29.75	8.25	0	0	34	1.0358827	-107.57812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43431	1	33.68	1.12	0	0	34	1.036116	-106.92204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43432	1	21.07	2.04	0	0	34	1.0357006	-107.765037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43433	1	21.07	5.74	0	22.68	34	1.0371544	-107.82461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43434	1	0	0	0	0	34	1.0291912	-112.25701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43435	1	66.26	15.92	0	0	34	1.0288784	-112.294827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43436	1	0	0	0	0	34	1.0384524	-111.391801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43437	1	27.08	4.27	0	0	34	1.0383442	-111.407855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43438	1	61.76	9.51	0	0	34	1.0121592	-113.424009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43439	1	26.39	6.13	0	0	34	1.024639	-108.012275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43440	1	26.39	5.95	0	0	34	1.0267765	-109.819689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43441	1	0	0	0	136.08	34	1.0372081	-103.922571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43442	1	0	0	0	0	34	1.0397602	-108.297853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43443	1	79.25	52.01	0	0	34	1.036477	-103.960502	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43444	1	43.38	12.71	0	0	34	1.0241266	-108.195294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43445	1	0	0	0	0	34	1.0293312	-110.266376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43446	1	33.53	12.36	0	0	34	1.0291329	-110.283632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43447	1	20.49	4.8	0	0	34	1.0111391	-112.3644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43448	1	0	0	0	0	34	1.0104995	-112.51327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43449	1	31.1	8.26	0	0	34	1.0103364	-112.530953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43450	1	39.12	12.38	0	0	34	1.0310125	-112.151058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43451	1	0	0	0	0	34	1.0312173	-112.129916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43452	1	38.34	5.34	0	0	34	1.0287355	-107.264335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43453	1	0	0	0	0	34	1.0288964	-107.241559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43454	1	42.22	6.22	0	0	34	1.0271404	-108.978207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43455	1	50.26	10.9	0	-9.61	34	1.0331276	-107.194488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43456	1	31.04	5.01	0	24.41	34	1.0342534	-110.896185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43457	1	0	0	0	0	34	1.0340962	-110.875434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43458	1	71.94	31.83	0	106.93	34	1.0332196	-113.556356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43459	1	21.79	4.51	0	0	34	1.0361861	-110.591374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43460	1	0	0	0	0	34	1.0317976	-109.330139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43461	1	0	0	0	0	34	1.0317976	-109.330139	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43462	1	0	0	0	0	34	1.0317976	-109.330139	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43463	1	0	0	0	0	34	1.0317976	-109.330139	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43464	1	33.92	4.24	0	0	34	1.0316596	-109.348513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43465	1	0	0	0	0	34	1.0319429	-109.309222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43466	1	30.63	1.86	0	0	34	1.030538	-109.278205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43467	1	31.62	4.18	0	0	34	0.9957109	-112.24379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43468	1	22.09	6.83	0	0	34	1.0272192	-110.721529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43469	1	14.64	3.93	0	0	34	1.0302409	-108.118822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43470	1	42.94	3.54	0	0	34	1.0273659	-109.917137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43471	1	0	0	0	0	34	1.0378037	-110.984776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43472	1	37.98	9.95	0	0	34	1.0376098	-111.005278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43473	1	0	0	0	0	34	1.0303774	-112.049549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43474	1	42.44	6.81	0	0	34	1.0302159	-112.072906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43475	1	28.26	3.39	0	0	34	1.0246423	-109.689837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43476	1	63.18	8.28	0	0	34	1.0389595	-108.479436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43477	1	0	0	0	0	34	1.0089679	-112.841906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43478	1	46.31	33.16	0	0	34	1.0084466	-112.8677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43479	1	57.59	14.44	0	0	34	1.0277856	-112.50784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43480	1	32.79	13.43	0	0	34	1.0244179	-111.542154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43481	1	19.12	5.89	0	0	34	1.0323669	-111.859517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43482	1	30.59	10.98	0	0	34	1.0321888	-111.875906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43483	1	52.25	14.06	0	0	34	1.0160752	-111.684515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43484	1	21.17	9.5	0	0	34	1.015813	-112.836732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43485	1	20.73	5.65	0	0	34	1.0201775	-112.286234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43486	1	27.66	5.8	0	0	34	1.026964	-112.487672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43487	1	55.31	14.89	0	161.72	34	1.0390432	-112.249311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43488	1	0	0	0	0	34	1.0369005	-109.103572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43489	1	41.46	12.17	0	0	34	1.033076	-109.718247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43490	1	0	0	0	0	34	1.0367809	-109.117314	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43491	1	0	0	0	0	34	1.0367809	-109.117314	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43492	1	0	0	0	0	34	1.0371385	-109.07977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43493	1	0	0	0	0	34	1.0369005	-109.103572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43494	1	62.43	25.56	0	0	34	1.0386033	-109.213522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43495	1	28.25	9.44	0	0	34	1.0112457	-112.242582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43496	1	86.46	27.86	0	0	34	1.0029284	-114.044517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43497	1	31.5	14.56	0	0	34	1.0194873	-115.086886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43498	1	44.55	15.3	0	0	34	1.0047684	-114.873716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43499	1	100.79	13.12	0	0	34	1.0052767	-113.511836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43500	1	0	0	0	0	34	1.0057098	-113.448863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43501	1	51.27	11.67	0	0	34	1.0388509	-106.10824	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43502	1	0	0	0	0	34	1.0447256	-110.976605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43503	1	53.52	4.09	0	0	34	1.0445418	-111.004676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43504	1	34.17	9.36	0	0	34	1.020505	-113.798343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43505	1	62.69	12.99	0	487.79	34	1.0432726	-104.05292	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43506	1	45.46	9.86	0	0	34	1.0104842	-112.894937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43507	1	0	0	0	0	34	1.0106928	-112.869287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43508	1	53.63	13.62	0	0	34	1.0044316	-113.907975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43509	1	34.95	12.37	0	0	34	1.0223958	-109.521564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43510	1	18.04	8.24	0	0	34	1.0229338	-108.951478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43511	1	0	0	0	0	34	1.0230613	-108.942484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43512	1	63.71	13.14	0	111.86	34	1.0372775	-113.073665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43513	1	27	2.95	0	59.63	34	1.0390387	-110.524306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43514	1	27	5.07	0	0	34	1.0245406	-109.160799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43515	1	40.42	5.32	0	0	34	1.036626	-110.381214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43516	1	0	0	0	0	34	1.0231781	-110.426651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43517	1	75.17	20.81	0	0	34	1.0227636	-110.472272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43518	1	38	14.29	0	0	34	1.0370397	-108.868517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43519	1	4.4	0.95	0	0	34	1.0359951	-110.666229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43520	1	26.72	3.57	0	0	34	1.0358877	-110.680234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43521	1	15.31	0.19	0	0	34	1.0258423	-107.42741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43522	1	0	0	0	0	34	1.035178	-106.172577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43523	1	50.51	12	0	0	34	1.034935	-106.201399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43524	1	0	0	0	0	34	1.0132686	-113.309067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43525	1	25.95	10.22	0	0	34	1.0131095	-113.322416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43526	1	44.53	17.16	0	0	34	1.0400704	-111.56646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43527	1	69.14	28.86	0	0	34	1.0280945	-112.067609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43528	1	0	0	0	0	34	1.012345	-113.451654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43529	1	25.95	1.18	0	0	34	1.0122784	-113.466469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43530	1	0	0	0	0	34	1.035796	-109.20942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43531	1	29.86	1.86	0	0	34	1.0357177	-109.227132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43532	1	47.19	4.79	0	0	34	1.0284726	-111.944298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43533	1	16.99	2.31	0	0	34	1.0378119	-109.481009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43534	1	20.09	10.42	0	0	34	1.0279687	-110.105462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43535	1	27.14	9.59	0	0	34	1.0278129	-110.119428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43536	1	44.13	17.96	0	0	34	1.0219085	-110.828398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43537	1	27.14	3.53	0	0	34	1.0308765	-109.380585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43538	1	40.83	5.07	0	0	34	1.0283673	-109.711618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43539	1	62.15	4.45	0	0	34	1.0133103	-114.166564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43540	1	43.01	11.45	0	0	34	1.0135124	-110.824529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43541	1	27.65	14.82	0	0	34	1.0228207	-108.17505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43542	1	0	0	0	0	34	1.0230453	-108.161198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43543	1	0	0	0	0	34	1.0262492	-109.464105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43544	1	37.22	5.53	0	0	34	1.0260989	-109.485266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43545	1	77.98	11.34	0	0	34	1.0341057	-107.216374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43546	1	15.58	4.25	0	0	34	1.0217283	-113.301422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43547	1	0	0	0	0	34	1.0325821	-103.179847	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43548	1	64.44	5.32	0	0	34	1.0434079	-107.662444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43549	1	0	0	0	0	34	1.0356972	-102.871983	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43550	1	61.83	11.84	0	0	34	1.0179763	-110.725066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43551	1	0	0	0	0	34	1.0182608	-110.689303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43552	1	0	0	0	0	34	1.0072839	-113.156491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43553	1	55.17	5.35	0	0	34	1.0070978	-113.191925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43554	1	26.43	7.11	0	0	34	1.0231744	-109.08842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43555	1	37.3	12.78	0	0	34	1.0272846	-108.47135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43556	1	26.06	9.16	0	0	34	1.0301759	-110.499883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43557	1	0	0	0	0	34	1.0289986	-109.90085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43558	1	64.92	21.26	0	0	34	1.028623	-109.934974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43559	1	51.63	29.07	0	0	34	1.0365226	-102.580575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43560	1	0	0	0	0	34	1.0222578	-105.880439	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43561	1	56.94	14.43	0	0	34	1.0402905	-109.713765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43562	1	0	0	0	0	34	1.0266662	-105.33762	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43563	1	31.15	5.76	0	0	34	1.0247829	-113.041831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43564	1	19.03	6.47	0	0	34	1.0146162	-113.275372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43565	1	23.88	6.81	0	0	34	1.0293558	-113.126743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43566	1	26.24	5.94	0	0	34	1.0173643	-111.65193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43567	1	68.33	29.81	0	0	34	1.0242344	-109.466145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43568	1	38.88	1.77	0	0	34	1.0169727	-101.986637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43569	1	29.85	5.63	0	0	34	1.0401206	-100.97393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43570	1	0	0	0	0	34	1.0423706	-100.11512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43571	1	33.16	7.24	0	0	34	1.0422262	-100.132662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43572	1	0	0	0	0	34	1.0245119	-97.270657	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43573	1	55.59	16.29	0	0	34	1.045316	-99.37447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43574	1	0	0	0	0	34	1.0259911	-97.025632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43575	1	11.15	2.41	0	0	34	1.0430784	-94.141473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43576	1	0	0	0	0	34	1.0431346	-94.135503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43577	1	0	0	0	0	34	1.014073	-105.928706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43578	1	31.27	12.5	0	0	34	1.0138655	-105.945906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43579	1	0	0	0	0	34	1.0191335	-107.170651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43580	1	14.81	6.09	0	0	34	1.019043	-107.17835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43581	1	18.26	2.83	0	0	34	1.0147882	-104.233239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43582	1	11.57	2.71	0	0	34	0.9971821	-105.596904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43583	1	18.26	3.2	0	0	34	1.0154838	-104.801994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43584	1	14.71	3.06	0	0	34	1.0339979	-95.416222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43585	1	16.69	1.51	0	0	34	1.0343895	-95.403289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43586	1	16.25	4.31	0	0	34	1.0344529	-95.139196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43587	1	0	0	0	0	34	1.0373943	-96.969472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43588	1	21.35	2.91	0	0	34	1.0373144	-96.981838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43589	1	0	0	0	0	34	1.0329921	-100.239928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43590	1	16.23	4.87	0	0	34	1.0328986	-100.249775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43591	1	0	0	0	0	34	1.0364202	-97.352106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43592	1	16.55	3.88	0	0	34	1.0363408	-97.360427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43593	1	8.16	1.19	0	0	34	1.0267738	-97.46554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43594	1	15.6	6.27	0	0	34	1.0370716	-100.49001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43595	1	0	0	0	0	34	1.0211511	-102.859883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43596	1	29.17	12.05	0	0	34	1.0209571	-102.876574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43597	1	15.12	1.99	0	0	34	1.0326632	-103.056553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43598	1	15.12	8.62	0	44.08	34	1.0387846	-101.888238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43599	1	9.46	2.79	0	91.94	34	1.0382108	-112.206377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43600	1	27.09	1.59	0	0	34	1.0381361	-112.221038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43601	1	52.4	26.57	0	0	34	1.0242743	-111.099447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43602	1	27.09	9.01	0	0	34	1.0264585	-111.723254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43603	1	15.15	1.88	0	103.57	34	1.0330803	-111.962348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43604	1	26.26	11.14	0	0	34	1.0078045	-110.405226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43605	1	17.98	4.25	0	0	34	1.0246997	-105.416797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43606	1	26.26	8.34	0	0	34	1.0245327	-105.432615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43607	1	26.26	5.07	0	0	34	1.0005541	-109.264515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43608	1	51.3	12.45	0	0	34	0.9962321	-109.558075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43609	1	38.44	7.24	0	0	34	1.0016431	-109.633409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43610	1	35.16	4.81	0	0	34	1.0229005	-111.6684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43611	1	0	0	0	0	34	1.0344366	-99.56296	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43612	1	0	0	0	0	34	1.0088771	-108.009213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43613	1	0	0	0	0	34	1.0054633	-110.782485	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43614	1	0	0	0	0	34	1.0054633	-110.782485	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43615	1	81.55	16.47	0	0	34	1.0340342	-99.610606	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43616	1	33.9	12.8	0	0	34	1.0240994	-111.395524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43617	1	15.74	3.37	0	0	34	1.0344043	-110.060277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43618	1	0	0	0	0	34	1.0344812	-110.050914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43619	1	62.23	18	0	0	34	1.020757	-110.40507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43620	1	29.31	5.21	0	0	34	1.0089376	-112.300903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43621	1	54.19	14.99	0	109.13	34	1.0353451	-101.87085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43622	1	56.88	21.03	0	0	34	1.0093776	-110.469421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43623	1	65.57	25.91	0	0	34	0.9951694	-112.695551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43624	1	0	0	0	0	34	0.9956361	-112.659071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43625	1	0	0	0	748.67	34	1.0433295	-103.661473	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43626	1	55.66	13.03	0	0	34	1.045215	-108.914667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43627	1	0	0	0	0	34	1.0406683	-103.203695	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43628	1	29.54	9.12	0	0	34	1.0389303	-109.400933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43629	1	42.04	10.85	0	0	34	1.0106155	-110.801177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43630	1	60.55	17.3	0	0	34	1.0010093	-112.55443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43631	1	38.15	8.04	0	0	34	1.0226528	-111.316173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43632	1	0	0	0	114.07	34	1.037358	-103.194663	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43633	1	63.89	23.93	0	0	34	1.0019736	-111.619052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43634	1	0	0	0	0	34	0.9975089	-127.921361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43635	1	0	0	0	0	34	0.9975089	-127.921361	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43636	1	0	0	0	0	34	1.0370905	-103.073491	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43637	1	37.05	15.31	0	0	34	1.0154299	-111.832712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43638	1	19.05	8.37	0	0	34	1.0116673	-111.621464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43639	1	0	0	0	0	34	0.9940467	-112.356163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43640	1	131.33	35.21	0	0	34	0.9932745	-112.435405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43641	1	20.14	3.43	0	0	34	1.003333	-112.682338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43642	1	0	0	0	0	34	1.0034221	-112.670077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43643	1	26.18	7.44	0	0	34	1.0285932	-112.474578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43644	1	44.92	6.98	0	0	34	1.0256598	-110.63126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43645	1	26.18	6.51	0	0	34	1.0049569	-112.5142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43646	1	0	0	0	0	34	1.0050863	-112.497886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43647	1	44.92	13.12	0	0	34	1.0387383	-109.427349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43648	1	0	0	0	0	34	0.9977044	-112.22495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43649	1	23.81	2.01	0	0	34	0.9976162	-112.240078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43650	1	0	0	0	0	34	1.0333965	-109.071949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43651	1	0	0	0	0	34	1.0333965	-109.071949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43652	1	0	0	0	0	34	1.0333965	-109.071949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43653	1	0	0	0	0	34	1.0333965	-109.071949	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43654	1	47.25	12.62	0	0	34	1.0331532	-109.099959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43655	1	0	0	0	0	34	1.0336556	-109.044781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43656	1	43.95	13.86	0	0	34	1.0311025	-109.832249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43657	1	37.02	5.91	0	0	34	1.0273883	-110.494417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43658	1	18.74	6.08	0	0	34	1.017966	-109.642389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43659	1	71.35	23.07	0	0	34	1.0205966	-111.050508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43660	1	19.97	6.12	0	0	34	1.0202532	-111.809266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43661	1	28.51	8.83	0	0	34	1.0200969	-111.824034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43662	1	0	0	0	173.28	34	1.0451789	-97.923897	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43663	1	0	0	0	0	34	1.0441298	-102.578779	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43664	1	78.18	28.92	0	0	34	1.044726	-97.963713	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43665	1	28.51	4.73	0	0	34	1.0237147	-111.404011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43666	1	24.88	7.86	0	0	34	1.0072374	-110.871607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43667	1	24.88	3.79	0	0	34	1.0234567	-109.898264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43668	1	0	0	0	0	34	1.0235615	-109.884025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43669	1	79.89	14.36	0	0	34	1.0058816	-110.645765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43670	1	29.72	1.77	0	0	34	1.0251729	-105.228189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43671	1	28.06	6.17	0	289.12	34	1.0371763	-109.816234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43672	1	28.06	11.34	0	0	34	1.004317	-110.078204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43673	1	28.06	7.47	0	0	34	1.004099	-109.462673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43674	1	44.06	6.74	0	0	34	1.0027275	-109.385261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43675	1	0	0	0	0	34	1.0262791	-102.375084	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43676	1	137.12	10.74	0	0	34	1.0215514	-107.493133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43677	1	0	0	0	0	34	1.0297466	-101.73075	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43678	1	0	0	0	0	34	1.0011218	-110.2738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43679	1	21.3	5.86	0	0	34	1.0010091	-110.285438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43680	1	21.3	5.31	0	0	34	1.0175486	-111.201413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43681	1	41.08	9.75	0	0	34	1.0061615	-110.764537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43682	1	48.1	4.72	0	0	34	1.021781	-111.663405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43683	1	32.5	12.79	0	0	34	1.0321817	-112.055447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43684	1	0	0	0	0	34	1.032411	-112.036805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43685	1	25.29	8.04	0	0	34	1.0123085	-111.127215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43686	1	25.29	10.77	0	0	34	1.0202152	-109.481726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43687	1	25.29	8.09	0	0	34	1.0191231	-109.689985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43688	1	0	0	0	0	34	1.0192851	-109.675107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43689	1	33.99	1.64	0	0	34	1.0307182	-111.744333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43690	1	52.67	22.06	0	0	34	1.0343809	-110.388674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43691	1	0	0	0	0	34	1.0347489	-110.362282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43692	1	29.94	9.17	0	0	34	1.0204697	-111.763709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43693	1	0	0	0	0	34	1.0206522	-111.745462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43694	1	42.44	17.74	0	0	34	1.0141585	-110.944478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43695	1	0	0	0	0	34	1.0144554	-110.923655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43696	1	2.26	0.91	0	0	34	1.0210794	-108.799799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43697	1	21.1	4.77	0	0	34	1.0209802	-108.811803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43698	1	0	0	0	0	34	1.015874	-108.812344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43699	1	21.1	7.88	0	0	34	1.0157442	-108.823666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43700	1	0	0	0	0	34	1.0263942	-110.985299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43701	1	41.07	19.32	0	0	34	1.0260885	-111.009228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43702	1	22.19	8.92	0	0	34	1.0117287	-109.572127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43703	1	0	0	0	0	34	1.0118682	-109.56064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43704	1	31.32	9.64	0	0	34	1.0038431	-112.814383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43705	1	62.37	18.54	0	0	34	1.0273979	-108.776675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43706	1	0	0	0	0	34	1.0277492	-108.738985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43707	1	22.19	7.03	0	0	34	1.0011143	-112.181945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43708	1	11.71	1.39	0	0	34	1.0434482	-100.951733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43709	1	12.66	2.38	0	36.18	34	1.0371769	-104.630214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43710	1	24.7	7.34	0	0	34	1.0197667	-104.136283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43711	1	0	0	0	0	34	1.0335118	-99.80458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43712	1	17.74	2.99	0	0	34	1.0334367	-99.814365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43713	1	14.08	3.07	0	0	34	1.0259886	-100.1866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43714	1	0	0	0	0	34	1.0244649	-102.343746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43715	1	17.21	3.04	0	0	34	1.0243878	-102.353445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43716	1	14.08	4.4	0	0	34	1.0261131	-103.006877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43717	1	5.43	0.48	0	0	34	1.0248285	-83.910295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43718	1	8.81	3.18	0	0	34	1.0291063	-81.158842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43719	1	0	0	0	0	34	1.0323119	-79.495429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43720	1	8.03	2.46	0	0	34	1.03227	-79.499825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43721	1	12.46	3.94	0	0	34	1.0302916	-85.891839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43722	1	0	0	0	0	34	1.0303659	-85.88519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43723	1	10.92	1.81	0	0	34	1.0317106	-81.474595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43724	1	11.98	3.35	0	0	34	1.0331618	-79.562082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43725	1	11.82	2.77	0	0	34	1.0330172	-81.416833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43726	1	8.8	2.01	0	0	34	1.0278145	-93.817791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43727	1	0	0	0	0	34	1.0261428	-79.503865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43728	1	4.49	0.15	0	0	34	1.0261281	-79.50659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43729	1	4.49	0.38	0	0	34	1.0281975	-77.80758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43730	1	8.07	1.39	0	0	34	1.0177842	-82.536872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43731	1	0	0	0	0	34	1.0178203	-82.531907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43732	1	9.02	4.39	0	0	34	1.0121899	-81.889928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43733	1	0	0	0	0	34	1.0350153	-77.143072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43734	1	6.3	2.87	0	0	34	1.0240177	-80.264058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43735	1	4.49	0.64	0	0	34	1.0200372	-81.577161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43736	1	0	0	0	0	34	1.0226887	-80.723351	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43737	1	0	0	0	0	34	1.0353506	-77.107048	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43738	1	0	0	0	0	34	1.0109558	-86.244679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43739	1	5.51	1.56	0	0	34	1.0109246	-86.247571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43740	1	8.41	1.8	0	0	34	1.0085964	-86.49792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43741	1	11.42	1.91	0	0	34	1.0080891	-88.150703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43742	1	0	0	0	0	34	1.008139	-88.143522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43743	1	0	0	0	94.15	34	1.0408355	-109.39522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43744	1	22.29	10.68	0	0	34	1.0406669	-109.406108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43745	1	0	0	0	0	34	1.0231572	-106.720829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43746	1	22.29	1.43	0	0	34	1.0230889	-106.733931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43747	1	0	0	0	0	34	1.0342713	-109.231844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43748	1	22.29	6.37	0	0	34	1.0341477	-109.244223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43749	1	0	0	0	0	34	1.0029188	-109.107508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43750	1	29.37	3.38	0	0	34	1.0028135	-109.126398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43751	1	41.21	8.89	0	0	34	1.0024983	-110.733353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43752	1	29.37	3.63	0	0	34	1.0022366	-109.219587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43753	1	29.37	9.75	0	0	34	1.005256	-108.555329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43754	1	47.01	7.68	0	0	34	1.0092403	-108.532599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43755	1	0	0	0	0	34	1.0031741	-109.078836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43756	1	35.35	3.55	0	0	34	1.0030368	-109.099845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43757	1	35.35	8.43	0	0	34	1.0027742	-109.124637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43758	1	47.85	10.45	0	0	34	1.0100861	-110.049861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43759	1	0	0	0	0	34	1.0112352	-109.599839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43760	1	35.35	7.02	0	0	34	1.0110563	-109.620519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43761	1	74.91	11.36	0	0	34	1.0086487	-110.365644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43762	1	111.1	60.89	0	-54.51	34	1.0370014	-99.809158	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43763	1	0	0	0	0	34	1.0326603	-107.968642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43764	1	28.96	4.34	0	0	34	1.0325449	-107.984146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43765	1	52.96	12.6	0	78.07	34	1.0400327	-108.752509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43766	1	0	0	0	0	34	1.0129173	-107.103675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43767	1	30.56	11.3	0	0	34	1.0127186	-107.121734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43768	1	9.58	4.31	0	0	34	1.0093598	-107.500796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43769	1	0	0	0	86.25	34	1.0390268	-100.411847	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43770	1	57.08	7.09	0	0	34	1.0388303	-100.442031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43771	1	41.95	16.97	0	0	34	1.0352537	-108.267044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43772	1	28.52	8.61	0	0	34	1.0237982	-108.009657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43773	1	37.58	3.44	0	0	34	1.0368721	-107.298317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43774	1	0	0	0	51.29	34	1.0339382	-109.397678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43775	1	13.11	1.81	0	0	34	1.033889	-109.404473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43776	1	19.78	8.06	0	0	34	1.0183542	-109.785422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43777	1	0	0	0	0	34	1.0184837	-109.775573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43778	1	19.78	2.69	0	0	34	1.0204344	-109.668425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43779	1	0	0	0	0	34	1.0251863	-108.812606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43780	1	19.78	2.27	0	0	34	1.0251096	-108.823782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43781	1	19.88	3.47	0	0	34	1.0139037	-106.601558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43782	1	18.83	1.99	0	0	34	1.0156557	-105.841866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43783	1	0	0	0	0	34	1.0173464	-107.531731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43784	1	18.31	4.24	0	0	34	1.0172492	-107.542785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43785	1	24.79	6.54	0	0	34	1.0223001	-108.005101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43786	1	0	0	0	0	34	1.0421819	-102.663325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43787	1	33.88	7.5	0	0	34	1.0420132	-102.68044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43788	1	42.12	19.18	0	0	34	1.0045244	-108.850864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43789	1	25.04	10.34	0	0	34	1.0360967	-103.49714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43790	1	43.47	14.85	0	0	34	1.0032142	-109.071084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43791	1	25.31	1.43	0	0	34	1.0177888	-107.034004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43792	1	0	0	0	0	34	1.0178685	-107.017639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43793	1	17.7	10.62	0	0	34	1.0231632	-108.583023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43794	1	15.69	4.96	0	0	34	1.0290878	-109.46002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43795	1	0	0	0	0	34	1.0240375	-109.316426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43796	1	15.69	4.37	0	0	34	1.0239455	-109.32552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43797	1	20.47	5.33	0	0	34	0.9993705	-109.122397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43798	1	20.78	5.86	0	0	34	1.0029691	-107.78092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43799	1	7.2	0.66	0	0	34	1.0255289	-109.186904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43800	1	28.29	7.11	0	0	34	1.0309148	-102.571033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43801	1	39.49	4.06	0	0	34	1.026803	-104.213538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43802	1	30.9	9.43	0	0	34	1.0269516	-104.867563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43803	1	0	0	0	0	34	1.0271278	-104.849176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43804	1	0	0	0	0	34	1.0237553	-104.11979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43805	1	53.88	11.27	0	0	34	1.0235175	-104.148642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43806	1	32.15	12.66	0	0	34	1.0040738	-108.521768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43807	1	25.62	4.58	0	0	34	1.0118088	-105.921405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43808	1	0	0	0	0	34	1.0119241	-105.9053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43809	1	41.26	19.78	0	0	34	1.0277142	-104.14961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43810	1	25.62	5.55	0	0	34	1.0332667	-103.562081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43811	1	0	0	0	605.38	34	1.0461633	-95.715689	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43812	1	0	0	0	0	34	1.0476991	-98.715845	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43813	1	11.58	2.74	0	0	34	1.0497136	-101.792808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43814	1	0	0	0	0	34	1.0461094	-95.00497	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43815	1	25.62	5.33	0	0	34	1.0450087	-99.029855	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43816	1	24.55	13.68	0	0	34	1.0038019	-106.756315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43817	1	12.97	2.28	0	52.36	34	1.0337118	-101.869711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43818	1	15.26	2.59	0	0	34	1.0130037	-105.147805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43819	1	1.03	0.22	0	0	34	1.0003767	-108.990113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43820	1	15.52	3.55	0	0	34	1.0002937	-109.000183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43821	1	15.52	4.03	0	0	34	1.0245953	-103.042747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43822	1	16.66	2.51	0	0	34	1.0065589	-108.028045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43823	1	21.95	5.01	0	28.57	34	1.043954	-97.269569	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43824	1	16.83	3.71	0	0	34	1.0103243	-107.07785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43825	1	33.65	7.77	0	0	34	1.0109519	-106.42113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43826	1	23.73	5.62	0	0	34	1.0280095	-109.075675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43827	1	0	0	0	0	34	1.0325812	-105.623314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43828	1	35.34	10.51	0	0	34	1.0323776	-105.642317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43829	1	0	0	0	0	34	1.0288275	-106.917404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43830	1	18.61	2.99	0	0	34	1.0287416	-106.928415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43831	1	9.07	2.36	0	0	34	1.0205878	-108.651618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43832	1	18.14	3.47	0	0	34	1.0287181	-109.344055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43833	1	35.64	14.03	0	0	34	1.0322138	-107.048846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43834	1	24.97	5.76	0	0	34	1.0228932	-109.541116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43835	1	24.97	7.15	0	0	34	1.004857	-109.318435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43836	1	48.11	17.87	0	0	34	1.0265567	-107.615777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43837	1	0	0	0	0	34	1.0268657	-107.586789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43838	1	26.28	4.98	0	0	34	1.0327118	-106.932853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43839	1	74.31	6.89	0	0	34	1.0223112	-109.192181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43840	1	20.61	8.48	0	0	34	1.0223807	-110.13105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43841	1	0	0	0	0	34	1.0269259	-110.262756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43842	1	14.49	4.49	0	0	34	1.0268468	-110.270654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43843	1	35.93	14.33	0	0	34	1.0200849	-106.547603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43844	1	33.4	2.2	0	0	34	1.0120503	-108.045412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43845	1	0	0	0	0	34	1.0417012	-97.861155	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43846	1	41.14	17.34	0	0	34	1.0414361	-97.882171	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43847	1	33.98	8.18	0	0	34	1.0295053	-106.960291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43848	1	28.86	0.91	0	0	34	1.0291827	-107.542971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43849	1	0	0	0	0	34	1.0292559	-107.526832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43850	1	28.86	17.52	0	0	34	1.0354707	-106.719768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43851	1	0	0	0	0	34	1.035731	-106.70633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43852	1	0	0	0	0	34	1.0227391	-109.050521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43853	1	55.85	15.6	0	0	34	1.022441	-109.081857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43854	1	37.98	8.17	0	0	34	1.0267929	-108.614236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43855	1	0	0	0	0	34	1.0278698	-108.902782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43856	1	20.15	7.72	0	0	34	1.0277394	-108.914684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43857	1	29.06	10.86	0	0	34	1.0269434	-105.920715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43858	1	44.29	5.83	0	0	34	1.0211102	-108.272276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43859	1	40.06	7.29	0	0	34	1.0216231	-107.092971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43860	1	0	0	0	0	34	1.0209434	-107.338159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43861	1	26.08	9.26	0	0	34	1.0207709	-107.35343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43862	1	30.44	6.33	0	0	34	1.0228241	-106.859944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43863	1	25.75	4.21	0	0	34	1.0295782	-107.576493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43864	1	37.37	15.81	0	0	34	1.0260197	-108.22903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43865	1	0	0	0	0	34	1.0358972	-98.096493	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43866	1	0	0	0	0	34	1.0396021	-100.783917	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43867	1	0	0	0	0	34	1.0387481	-106.08946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43868	1	70.87	17.93	0	0	34	1.0385673	-101.225478	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43869	1	0	0	0	0	34	1.0396481	-97.406586	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43870	1	51.09	10.41	0	67.15	34	1.0359062	-110.053115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43871	1	0	0	0	174.43	34	1.0409953	-101.448689	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43872	1	0	0	0	0	34	1.0348631	-105.218368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43873	1	33.24	16.31	0	0	34	1.0407717	-101.464826	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43874	1	57.56	17.95	0	0	34	1.0042139	-109.527157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43875	1	58.99	7.06	0	0	34	1.0333347	-106.320103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43876	1	59.99	14.99	0	0	34	1.0437567	-100.164194	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43877	1	0	0	0	0	34	1.0289881	-108.76278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43878	1	9.31	1.6	0	0	34	1.0289505	-108.768263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43879	1	55.42	11.2	0	0	34	1.0344458	-107.924282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43880	1	0	0	0	0	34	1.0346977	-107.896218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43881	1	17.83	2.81	0	0	34	1.0383408	-107.311343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43882	1	0	0	0	0	34	1.0200675	-108.62027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43883	1	18.68	5.51	0	0	34	1.0199574	-108.631826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43884	1	0	0	0	0	34	1.0268369	-108.120627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43885	1	27.72	13.08	0	0	34	1.0266287	-108.133699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43886	1	26.28	7.64	0	0	34	1.0187368	-109.406438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43887	1	39.73	13.18	0	0	34	1.0184999	-109.427551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43888	1	50.4	11.19	0	0	34	1.0343446	-106.861363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43889	1	0	0	0	176.87	34	1.0370593	-102.731593	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43890	1	70.93	10.53	0	0	34	1.0413572	-106.912633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43891	1	0	0	0	0	34	1.0380366	-102.326105	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43892	1	50.4	7.51	0	0	34	1.025314	-108.810696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43893	1	0	0	0	0	34	1.0363205	-101.034149	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43894	1	0	0	0	0	34	1.040453	-106.150632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43895	1	59.88	10.93	0	0	34	1.0360795	-101.070397	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43896	1	46.08	18.35	0	159.53	34	1.0350439	-109.707672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43897	1	49.45	18.62	0	0	34	1.0253222	-109.828814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43898	1	27.91	12.13	0	0	34	1.0175365	-109.173829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43899	1	10.43	3.72	0	0	34	1.0351896	-96.609413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43900	1	16.53	4.17	0	0	34	1.0299222	-96.629318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43901	1	10.74	3.75	0	0	34	1.0262818	-98.697916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43902	1	10.74	1.91	0	0	34	1.0279692	-99.328906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43903	1	0	0	0	0	34	1.0280216	-99.322348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43904	1	13.01	3.77	0	0	34	1.0350536	-98.984352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43905	1	16.79	4.7	0	0	34	1.0339783	-96.834289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43906	1	16.79	0.92	0	0	34	1.0353082	-97.488445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43907	1	33.58	14.8	0	0	34	1.0365407	-92.208983	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43908	1	10.68	1.27	0	21.52	34	1.0385669	-99.689102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43909	1	14.13	2.97	0	0	34	1.0149564	-93.790386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43910	1	0	0	0	0	34	1.0011395	-95.475624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43911	1	16.6	5.74	0	0	34	1.001038	-95.486267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43912	1	18.17	4.77	0	0	34	1.0160848	-93.179259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43913	1	16.93	4.79	0	0	34	0.9981229	-94.640904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43914	1	16.56	0.65	0	0	34	1.0019947	-96.457791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43915	1	5.42	3.43	0	0	34	1.0360395	-93.802288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43916	1	0	0	0	0	34	1.0153922	-98.432736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43917	1	11.27	2.17	0	0	34	1.0153361	-98.439198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43918	1	5.02	1.76	0	0	34	1.0106094	-97.649851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43919	1	16.6	6.04	0	0	34	1.0009428	-92.166145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43920	1	28.33	23.58	0	59.96	34	1.0415665	-95.821399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43921	1	18.81	4.31	0	0	34	1.0395211	-83.265099	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43922	1	16.64	4.56	0	0	34	1.0121431	-96.888085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43923	1	15.19	3.05	0	0	34	1.0158383	-96.167255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43924	1	0	0	0	0	34	1.0199711	-95.451562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43925	1	15.32	4	0	0	34	1.0198895	-95.459431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43926	1	26.9	2.82	0	0	34	1.0282349	-106.097764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43927	1	34.79	6.58	0	0	34	1.0269061	-107.850846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43928	1	34.79	2.64	0	0	34	1.0258394	-107.352954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43929	1	26.9	9.34	0	0	34	1.0294545	-106.672292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43930	1	26.9	8.25	0	0	34	1.0224038	-105.888795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43931	1	0	0	0	0	34	1.0225502	-105.872639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43932	1	0	0	0	0	34	1.0310655	-108.114558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43933	1	41.32	2.58	0	0	34	1.0309335	-108.136759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43934	1	26.55	6.16	0	0	34	1.0308823	-108.985352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43935	1	20.07	5.54	0	90.78	34	1.0408543	-107.677773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43936	1	0	0	0	0	34	1.0315023	-101.003897	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43937	1	18.61	4.34	0	0	34	1.0288779	-105.449502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43938	1	20.07	1.8	0	0	34	1.0314426	-101.015726	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43939	1	33.93	2.37	0	26.95	34	1.033905	-107.325533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43940	1	32.59	12.57	0	0	34	1.0216377	-105.791042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43941	1	23.88	2.8	0	0	34	1.0243865	-105.489318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43942	1	22.32	10.7	0	0	34	1.0001802	-106.193261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43943	1	0	0	0	0	34	1.0287454	-100.557311	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43944	1	0	0	0	0	34	1.0292933	-104.824575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43945	1	54.6	15.18	0	0	34	1.0284433	-100.588418	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43946	1	13.09	7.36	0	0	34	1.0080949	-80.362099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43947	1	0	0	0	0	34	1.0087631	-80.741479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43948	1	15.54	10.35	0	0	34	1.008611	-80.749668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43949	1	9.06	1.67	0	0	34	1.0216945	-97.999505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43950	1	7.48	2.46	0	0	34	1.0230595	-98.724856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43951	1	11.01	2.75	0	0	34	1.0042766	-97.339078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43952	1	22.57	6.06	0	0	34	1.0220635	-97.538821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43953	1	27.2	9.07	0	0	34	1.01166	-99.409401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43954	1	14.22	5.87	0	0	34	1.0158196	-99.17819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43955	1	28.32	3.97	0	0	34	0.9799265	-103.907038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43956	1	39.4	7.79	0	0	34	1.0051544	-99.676091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43957	1	0	0	0	0	34	1.0377743	-97.2502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43958	1	33.04	5.6	0	0	34	1.0376424	-97.267254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43959	1	13.47	5.45	0	0	34	1.0013344	-99.095008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43960	1	35.11	10.36	0	0	34	1.0285086	-80.146665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43961	1	0	0	0	0	34	1.0296292	-80.058001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43962	1	42.79	7.31	0	0	34	1.029443	-80.083108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43963	1	0	0	0	0	34	1.0246307	-79.162007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43964	1	0	0	0	0	34	1.0510787	-79.288906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43965	1	22.91	5.99	0	0	34	1.0245058	-79.174627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43966	1	0	0	0	0	34	1.0320994	-79.891191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43967	1	24.98	0.94	0	0	34	1.0320227	-79.906025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43968	1	0	0	0	0	34	1.0302364	-79.578437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43969	1	0	0	0	0	34	1.0299952	-79.900995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43970	1	24.98	7.63	0	0	34	1.0068686	-83.62336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43971	1	0	0	0	0	34	1.0441366	-78.415894	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43972	1	0	0	0	0	34	1.0300855	-79.588104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43973	1	0	0	0	0	34	1.029643	-80.78089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43974	1	30.4	15.14	0	0	34	1.0293971	-80.796462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43975	1	0	0	0	0	34	1.0403388	-76.303094	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43976	1	0	0	0	0	34	1.0443837	-78.309095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43977	1	47.77	14.5	0	0	34	1.0400674	-76.329332	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43978	1	24.98	11.97	0	0	34	1.0139568	-80.752938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43979	1	27.09	4.22	0	0	34	1.0264106	-79.81534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43980	1	0	0	0	0	34	1.0265353	-79.798612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43981	1	28.07	6.87	0	0	34	1.0086106	-80.857152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43982	1	38.94	9.21	0	0	34	1.0040064	-80.930808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43983	1	0	0	0	0	34	1.0100209	-79.493919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43984	1	0	0	0	0	34	1.0507002	-78.915082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43985	1	27.09	10.58	0	0	34	1.009854	-79.508428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43986	1	9.93	4.51	0	0	34	1.0119233	-79.460741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43987	1	0	0	0	0	34	1.0087577	-97.015122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43988	1	11.06	4.88	0	0	34	1.0086758	-97.021786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43989	1	24.38	5.62	0	0	34	1.0208296	-90.611585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43990	1	24.17	7.97	0	0	34	1.0174965	-92.313058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43991	1	30.52	8.44	0	0	34	1.0257563	-88.694324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43992	1	0	0	0	0	34	1.0259317	-88.676106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43993	1	0	0	0	0	34	1.0360408	-85.597131	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43994	1	0	0	0	0	34	1.0336794	-87.180886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43995	1	29.97	8.11	0	0	34	1.0358646	-85.614785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43996	1	0	0	0	0	34	1.0126085	-95.323534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43997	1	13.45	2.57	0	0	34	1.0125475	-95.331294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43998	1	0	0	0	0	34	1.0091616	-98.21902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43999	1	9	3.12	0	0	34	1.0091093	-98.223851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44000	1	0	0	0	0	34	1.0161754	-95.435611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44001	1	6.2	0.84	0	0	34	1.0161512	-95.439232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44002	1	8.55	1.73	0	0	34	1.0205221	-89.775883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44003	1	0	0	0	0	34	1.0203593	-92.233678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44004	1	13.49	5.81	0	0	34	1.0202636	-92.240613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44005	1	17.97	4.06	0	0	34	1.0223975	-107.900989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44006	1	17.97	3.09	0	0	34	1.0179314	-108.888811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44007	1	0	0	0	0	34	1.0187078	-108.546618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44008	1	10.77	3.77	0	0	34	1.0186411	-108.55242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44009	1	0	0	0	0	34	1.0179129	-109.234806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44010	1	15.75	1.31	0	0	34	1.0178535	-109.243509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44011	1	69.81	22.32	0	0	34	1.0111073	-105.530839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44012	1	52.71	7.73	0	0	34	1.0343985	-101.172539	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44013	1	0	0	0	0	34	1.0065817	-107.653717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44014	1	0	0	0	0	34	1.0065817	-107.653717	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44015	1	0	0	0	0	34	1.0065817	-107.653717	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44016	1	0	0	0	0	34	1.0065817	-107.653717	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44017	1	27.09	12.08	0	0	34	1.006691	-107.643397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44018	1	17.98	5.75	0	0	34	1.0064782	-107.663591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44019	1	47.1	19.49	0	0	34	1.0044747	-105.979266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44020	1	11.88	4.93	0	0	34	1.0052107	-108.073716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44021	1	14.82	2.71	0	0	34	1.0051372	-108.082807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44022	1	29.03	7.56	0	0	34	1.0090753	-104.941552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44023	1	64.63	9.37	0	0	34	1.0107598	-106.770945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44024	1	57.27	12.59	0	0	34	0.997761	-111.592652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44025	1	41.28	2.82	0	0	34	1.0054781	-110.593195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44026	1	0	0	0	0	34	1.0040695	-106.451467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44027	1	52.24	17.79	0	0	34	1.0037266	-106.48412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44028	1	18.33	6.56	0	0	34	1.0211197	-106.790836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44029	1	9.16	1.29	0	0	34	1.0180498	-107.216443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44030	1	0	0	0	0	34	1.0186738	-110.669454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44031	1	31.73	4.55	0	0	34	1.0185304	-110.689103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44032	1	16.91	1.04	0	0	34	1.0355472	-107.529626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44033	1	0	0	0	0	34	1.0466204	-105.076254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44034	1	14.16	4.16	0	0	34	1.0465499	-105.083345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44035	1	14.16	1.82	0	0	34	1.0417614	-105.922871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44036	1	14.16	4.13	0	0	34	1.037993	-106.247454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44037	1	0	0	0	0	34	1.0380673	-106.239051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44038	1	0	0	0	0	34	1.0183472	-108.228268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44039	1	23.59	10.54	0	0	34	1.018178	-108.241497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44040	1	23.59	0.82	0	0	34	1.017981	-109.872444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44041	1	0	0	0	55.58	34	1.039211	-101.481537	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44042	1	0	0	0	0	34	1.0255292	-108.519583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44043	1	16.91	3.29	0	0	34	1.0134387	-111.6207	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44044	1	0	0	0	0	34	1.0253703	-108.895716	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44045	1	23.59	8.56	0	0	34	1.0390807	-101.493182	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44046	1	0	0	0	0	34	1.0112889	-110.409401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44047	1	23.59	3.61	0	0	34	1.0111942	-110.422657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44048	1	69.3	6.05	0	0	34	1.0019693	-110.190152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44049	1	41.74	5.13	0	0	34	1.011557	-109.337879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44050	1	12.05	2.81	0	0	34	1.0184333	-105.401668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44051	1	12.05	3.85	0	61.72	34	1.0363388	-103.31107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44052	1	16.05	6.34	0	0	34	1.0175838	-100.407504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44053	1	14.22	3.15	0	0	34	1.0197549	-98.785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44054	1	14.95	1.81	0	0	34	1.0197068	-98.793097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44055	1	14.95	2.8	0	0	34	1.0152598	-99.342814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44056	1	18.08	4.45	0	0	34	1.0144011	-99.206097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44057	1	0	0	0	0	34	1.017603	-98.855385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44058	1	19.95	13.58	0	0	34	1.0174162	-98.865805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44059	1	0	0	0	0	34	1.0175926	-99.074883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44060	1	33.07	15.38	0	0	34	1.0173393	-99.093711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44061	1	0	0	0	0	34	1.0132181	-93.506928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44062	1	0	0	0	0	34	1.0445335	-96.355215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44063	1	56.56	13.7	0	0	34	1.0129404	-93.537454	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44064	1	50.32	6.78	0	0	34	1.0369382	-97.364954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44065	1	28.78	1.36	0	0	34	1.0280502	-98.279474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44066	1	13.34	1.22	0	0	34	1.0397399	-97.111132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44067	1	13.34	3.12	0	0	34	1.0243868	-98.262803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44068	1	0	0	0	0	34	1.0244466	-98.25575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44069	1	13.34	1.26	0	0	34	1.011008	-99.485438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44070	1	0	0	0	0	34	1.0110571	-99.477679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44071	1	10.89	3.42	0	0	34	1.022848	-101.08233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44072	1	11.07	2.87	0	0	34	1.0121287	-99.053826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44073	1	5.56	0.88	0	42.34	34	1.0406706	-100.339235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44074	1	0	0	0	0	34	1.0095614	-110.008413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44075	2	0	0	0	0	34	1.0040854	-109.926879	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44076	1	0	0	0	0	34	1.0095414	-110.009725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44077	1	0	0	0	0	34	1.0260297	-114.557083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44078	2	0	0	0	0	34	1.0154555	-114.345166	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44079	1	80.35	15.24	0	0	34	1.02565	-114.604707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44080	1	0	0	0	0	34	1.0030687	-110.760256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44081	2	0	0	0	0	34	1.0035497	-110.710245	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44082	2	0	0	0	0	34	1.0030687	-110.760256	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44083	2	0	0	0	0	34	1.0030687	-110.760256	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44084	1	33.16	4.49	0	0	34	1.0029174	-110.781566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44085	1	0	0	0	0	34	1.0031903	-110.742212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44086	1	0	0	0	0	34	1.0269295	-88.862778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44087	2	0	0	0	0	34	1.0348446	-88.716966	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44088	1	5.35	1.28	0	0	34	1.0269026	-88.865657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44089	2	0	0	0	0	34	1.0225095	-111.595557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44090	2	0	0	0	0	34	1.0225095	-111.595557	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44091	2	0	0	0	0	34	1.0225095	-111.595557	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44092	1	0	0	0	0	34	1.0225095	-111.595557	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44093	1	11.28	1.82	0	0	34	1.0224599	-111.601639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44094	1	0	0	0	0	34	1.0225402	-111.590443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44095	1	0	0	0	0	34	1.0339661	-91.597031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44096	2	0	0	0	0	34	1.0080206	-86.689683	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44097	2	0	0	0	0	34	1.0070275	-86.083893	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44098	1	0	0	0	0	34	1.0318848	-91.764526	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44099	1	0	0	0	0	34	1.0339661	-91.597031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44100	1	0	0	0	0	34	1.0343325	-79.494142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44101	2	0	0	0	0	34	1.0343325	-79.494142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44102	2	0	0	0	0	34	1.0343325	-79.494142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44103	1	0	0	0	0	34	1.0343325	-79.494142	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44104	1	2.81	0.5	0	0	34	1.0343204	-79.495803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44105	1	0	0	0	0	34	1.0389274	-108.102167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44106	2	0	0	0	0	34	1.0389274	-108.102167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44107	2	0	0	0	0	34	1.0389274	-108.102167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44108	1	0	0	0	0	34	1.0389274	-108.102167	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44109	1	0	0	0	0	34	1.0389274	-108.102167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44110	1	0	0	0	0	34	1.038117	-98.587917	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44111	2	0	0	0	0	34	1.038117	-98.587917	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44112	2	0	0	0	0	34	1.038117	-98.587917	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44113	1	24.57	4.8	0	0	34	1.0379993	-98.602496	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44114	1	0	0	0	0	34	1.0382348	-98.574819	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44115	1	0	0	0	-79.57	34	1.0412182	-96.847429	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44116	1	0	0	0	0	34	1.0320857	-101.535935	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44117	1	0	0	0	0	34	1.0406272	-106.555933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44118	1	0	0	0	0	34	1.0301319	-106.742349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44119	1	0	0	0	0	34	1.0301319	-106.742349	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44120	2	0	0	0	0	34	1.046	-95.719138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44121	2	0	0	0	0	34	1.046	-95.555687	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44122	2	0	0	0	0	34	1.046	-95.83707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44123	2	0	0	0	0	34	1.046	-95.821359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44124	1	0	0	0	0	34	1.041406	-96.90069	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44125	1	0	0	0	0	34	1.0336109	-101.346045	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44126	2	0	0	0	0	34	1.0238273	-114.709184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44127	1	41.99	6.2	0	0	34	1.0237855	-114.712378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44128	1	0	0	0	0	34	1.0029626	-109.121512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44129	2	0	0	0	0	34	1.0034312	-109.072905	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44130	2	0	0	0	0	34	1.0034321	-109.073117	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44131	1	0.08	0.01	0	0	34	1.0029622	-109.121565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44132	1	0	0	0	0	34	1.0029509	-109.122223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44133	1	0	0	0	-103.56	34	1.0353443	-99.015525	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44134	2	0	0	0	0	34	1.0353443	-99.015525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44135	1	0	0	0	0	34	1.0364247	-99.029431	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44136	2	0	0	0	0	34	1.0257176	-113.241464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44137	2	0	0	0	0	34	1.0257176	-113.241464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44138	2	0	0	0	0	34	1.0257176	-113.241464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44139	1	0	0	0	0	34	1.0257176	-113.241464	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44140	1	40.56	6.84	0	0	34	1.0255515	-113.266451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44141	1	0	0	0	0	34	1.0258689	-113.219421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44142	1	0	0	0	0	34	0.9963795	-112.580948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44143	2	0	0	0	0	34	0.997046	-112.511765	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44144	1	8.96	1.73	0	0	34	0.9963391	-112.585874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44145	1	0	0	0	0	34	0.9964062	-112.57642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44146	1	0	0	0	0	34	1.0420001	-83.782125	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44147	1	0	0	0	0	34	1.0410105	-88.545868	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44148	2	0	0	0	0	34	1.0463562	-82.822162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44149	2	0	0	0	0	34	1.0467784	-82.716875	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44150	2	0	0	0	0	34	1.044849	-83.154752	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44151	2	0	0	0	0	34	1.045	-82.593538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44152	2	0	0	0	0	34	1.045	-82.24768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44153	2	0	0	0	0	34	1.0455725	-82.987676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44154	1	3.56	1.75	0	0	34	1.0419733	-83.784067	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44155	1	0	0	0	0	34	1.040672	-83.896398	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44156	1	0	0	0	-57.14	34	1.039	-84.244287	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44157	1	0	0	0	0	34	1.0388512	-87.755608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44158	1	0	0	0	0	34	1.0323225	-90.114275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44159	1	0	0	0	0	34	1.0290959	-91.624874	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44160	1	0	0	0	0	34	1.0290959	-91.624874	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44161	2	0	0	0	0	34	1.0602787	-81.955439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44162	1	2.69	0.44	0	0	34	1.0388411	-87.757103	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44163	1	0	0	0	0	34	1.0381969	-88.000358	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44164	1	0	0	0	0	34	1.0475598	-74.352847	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44165	1	0	0	0	0	34	1.0469068	-77.088823	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44166	1	0	0	0	0	34	1.0448378	-77.426077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44167	1	0	0	0	0	34	1.0450257	-81.755626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44168	2	0	0	0	0	34	1.0539637	-71.373516	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44169	2	0	0	0	0	34	1.0515174	-69.46017	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44170	1	8.32	1.76	0	0	34	1.0460624	-77.226787	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44171	1	0	0	0	0	34	1.0447057	-77.408006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44172	1	0	0	0	0	34	1.0408729	-101.928266	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44173	1	0	0	0	0	34	1.0510907	-104.528206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44174	2	0	0	0	0	34	1.06121	-100.473985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44175	2	0	0	0	0	34	1.065998	-100.694281	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44176	2	0	0	0	0	34	1.0617284	-100.436344	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44177	2	0	0	0	0	34	1.0600711	-100.639815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44178	2	0	0	0	0	34	1.0660185	-99.983904	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44179	2	0	0	0	0	34	1.0599067	-99.919496	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44180	1	0	0	0	0	34	1.0399945	-101.902767	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44181	1	0	0	0	0	34	1.0408729	-101.928266	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44182	2	0	0	0	0	34	1.0293196	-114.183121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44183	1	0	0	0	0	34	1.0292937	-114.184736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44184	1	0	0	0	42.05	34	1.0414937	-96.482527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44185	2	0	0	0	0	34	1.0419581	-96.422303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44186	2	0	0	0	0	34	1.0418798	-96.433101	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44187	1	0	0	0	0	34	1.0409977	-96.47912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44188	1	0	0	0	0	34	1.0414937	-96.482527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44189	1	0	0	0	0	34	1.0392741	-82.672571	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44190	1	0	0	0	0	34	1.0405311	-85.43007	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44191	1	0	0	0	0	34	1.0387685	-88.106061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44192	2	0	0	0	0	34	1.0443136	-81.398501	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44193	1	0	0	0	0	34	1.0402227	-82.573045	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44194	1	0	0	0	0	34	1.0392741	-82.672571	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44195	1	0	0	0	233.61	34	1.0434684	-101.019679	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44196	1	0	0	0	0	34	1.0122082	-109.169673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44197	1	0	0	0	0	34	1.0173966	-107.30097	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44198	1	0	0	0	0	34	1.0173966	-107.30097	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44199	2	0	0	0	0	34	1.0434684	-101.019679	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44200	1	0	0	0	0	34	1.0419824	-100.852546	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44201	1	0	0	0	0	34	1.0434684	-101.019679	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44202	1	0	0	0	0	34	1.0505725	-94.349035	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44203	1	0	0	0	0	34	1.0481597	-98.251066	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44204	2	0	0	0	0	34	1.0093419	-93.37762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44205	2	0	0	0	0	34	1.0118131	-92.409325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44206	2	0	0	0	0	34	1.0121823	-92.367706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44207	1	0	0	0	0	34	1.0492177	-94.321451	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44208	1	0	0	0	0	34	1.0505725	-94.349035	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44209	1	0	0	0	0	34	1.0323364	-79.241322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44210	2	0	0	0	0	34	1.0328053	-79.211293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44211	1	0	0	0	0	34	1.0334089	-79.172708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44212	1	0	0	0	0	34	1.0334089	-79.172708	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44213	1	0	0	0	0	34	1.0323228	-79.241917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44214	1	0	0	0	0	34	1.0323364	-79.241322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44215	1	0	0	0	0	34	1.045	-77.491495	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44216	1	0	0	0	0	34	1.043544	-77.289272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44217	1	0	0	0	0	34	1.0454031	-80.403158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44218	1	0	0	0	0	34	1.0426763	-79.551749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44219	2	0	0	0	0	34	1.0253567	-73.992311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44220	2	0	0	0	0	34	1.0240596	-72.932286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44221	2	0	0	0	0	34	1.0225	-70.056398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44222	1	0	0	0	0	34	1.0453314	-80.447513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44223	1	0	0	0	0	34	1.0443516	-77.865604	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44224	1	0	0	0	0	34	1.0292822	-95.585831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44225	2	0	0	0	0	34	1.0298736	-95.521609	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44226	2	0	0	0	0	34	1.0298736	-95.521609	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44227	1	0	0	0	0	34	1.0292762	-95.587174	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44228	2	0	0	0	0	34	1.0298998	-95.518566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44229	2	0	0	0	0	34	1.0298998	-95.518566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44230	1	0	0	0	0	34	1.0293083	-95.58333	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44231	2	0	0	0	0	34	1.0176651	-95.465874	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44232	1	0	0	0	0	34	1.0291904	-95.592358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44233	1	0	0	0	0	34	1.0292822	-95.585831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44234	1	0	0	0	0	34	1.0357621	-94.642684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44235	2	0	0	0	0	34	1.0367227	-94.547775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44236	2	0	0	0	0	34	1.0367227	-94.547775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44237	1	0	0	0	0	34	1.0357785	-94.641562	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44238	1	0	0	0	0	34	1.0357239	-94.64524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44239	1	0	0	0	0	34	1.0357621	-94.642684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44240	2	0	0	0	0	34	1.0006662	-109.08402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44241	1	0	0	0	0	34	1.0006488	-109.085141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44242	1	0	0	0	0	34	1.021405	-113.690056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44243	2	0	0	0	0	34	1.0445419	-113.329257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44244	1	0	0	0	0	34	1.021319	-113.695898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44245	1	0	0	0	0	34	1.0146023	-114.073022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44246	2	0	0	0	0	34	1.0146023	-114.073022	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44247	2	0	0	0	0	34	1.0146023	-114.073022	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44248	1	0	0	0	0	34	1.0146023	-114.073022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44249	1	0	0	0	0	34	1.0146023	-114.073022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44250	1	0	0	0	0	34	1.0260951	-113.691249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44251	2	0	0	0	0	34	1.0260951	-113.691249	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44252	1	0	0	0	0	34	1.0260951	-113.691249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44253	1	0	0	0	0	34	1.0260951	-113.691249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44254	1	0	0	0	0	34	1.0194263	-111.519791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44255	2	0	0	0	0	34	1.0334767	-111.3946	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44256	1	0	0	0	0	34	1.0193893	-111.522479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44257	1	0	0	0	0	34	1.0239049	-110.394676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44258	2	0	0	0	0	34	1.0438944	-110.352914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44259	1	0	0	0	0	34	1.0238997	-110.395013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44260	1	0	0	0	0	34	1.0239049	-110.394676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44261	1	0	0	0	276.67	34	1.0460055	-73.970855	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44262	2	0	0	0	0	34	1.0436622	-75.821434	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44263	1	0	0	0	0	34	1.0333599	-76.414031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44264	1	0	0	0	0	34	1.0319027	-79.186952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44265	1	0	0	0	0	34	1.0323786	-79.28103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44266	1	0	0	0	0	34	1.0317972	-79.208273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44267	1	0	0	0	0	34	1.0438142	-73.815975	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44268	2	0	0	0	0	34	1.0285129	-79.591912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44269	2	0	0	0	0	34	1.0286142	-79.578783	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44270	2	0	0	0	0	34	1.0286142	-79.578783	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44271	1	0	0	0	0	34	1.0285073	-79.59284	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44272	1	0	0	0	0	34	1.028504	-79.592682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44273	1	0	0	0	0	34	1.0285129	-79.591912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44274	1	0	0	0	0	34	1.024476	-113.223407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44275	2	0	0	0	0	34	1.0246144	-112.996742	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44276	1	0	0	0	0	34	1.0244569	-113.229034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44277	1	0	0	0	0	34	1.024476	-113.223407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44278	1	0	0	0	0	34	1.0266306	-108.793154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44279	2	0	0	0	0	34	1.0319377	-108.202963	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44280	2	0	0	0	0	34	1.0355694	-107.795075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44281	1	0	0	0	0	34	1.0257976	-108.851674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44282	1	0	0	0	0	34	1.0266306	-108.793154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44283	2	0	0	0	0	34	1.044	-97.558768	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44284	1	0	0	0	-150.46	34	1.0424821	-97.657929	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44285	1	0	0	0	0	34	1.0394723	-87.463846	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44286	2	0	0	0	0	34	1.04	-87.207999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44287	2	0	0	0	0	34	1.04	-87.207999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44288	1	0	0	0	0	34	1.0394573	-87.479313	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44289	2	0	0	0	0	34	1.04	-87.307123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44290	2	0	0	0	0	34	1.04	-87.307123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44291	1	0	0	0	0	34	1.0394092	-87.488989	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44292	2	0	0	0	0	34	1.0442386	-86.922679	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44293	1	0	0	0	0	34	1.039333	-87.481316	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44294	1	0	0	0	0	34	1.0394723	-87.463846	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44295	1	0	0	0	-356.87	34	1.041	-89.829746	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44296	1	0	0	0	0	34	1.0412128	-92.380724	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44297	1	0	0	0	0	34	1.0405215	-93.73215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44298	2	0	0	0	0	34	1.0262302	-86.018208	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44299	2	0	0	0	0	34	1.0287303	-84.557524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44300	1	0	0	0	0	34	1.040164	-90.525822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44301	1	0	0	0	0	34	1.0391941	-93.031881	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44302	2	0	0	0	0	34	1.0339816	-95.769286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44303	1	0	0	0	0	34	1.0339535	-95.771362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44304	2	0	0	0	0	34	1.0356349	-97.245952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44305	1	0	0	0	0	34	1.0356349	-97.245952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44306	1	0	0	0	-102.86	34	1.0422009	-97.754654	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44307	1	0	0	0	0	34	1.0365303	-102.104648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44308	2	0	0	0	0	34	1.029	-96.853454	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44309	2	0	0	0	0	34	1.029	-96.995883	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44310	2	0	0	0	0	34	1.029	-96.688226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44311	2	0	0	0	0	34	1.029	-96.577169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44312	1	0	0	0	0	34	1.0430492	-97.676411	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44313	1	0	0	0	0	34	1.0422009	-97.754654	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44314	2	0	0	0	0	34	1.0283259	-107.841682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44315	1	0	0	0	0	34	1.0282814	-107.844883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44316	2	0	0	0	0	34	1.0342244	-113.501977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44317	2	0	0	0	0	34	1.0343624	-113.487439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44318	2	0	0	0	0	34	1.0343624	-113.487439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44319	1	0	0	0	0	34	1.0342067	-113.504318	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44320	1	0	0	0	0	34	1.0342058	-113.503358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44321	1	0	0	0	0	34	1.0342244	-113.501977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44322	2	0	0	0	0	34	1.0368138	-112.474564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44323	1	0	0	0	0	34	1.0368138	-112.474564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44324	1	0	0	0	0	34	1.0371113	-93.481277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44325	2	0	0	0	0	34	1.0371113	-93.481277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44326	1	0	0	0	0	34	1.0371113	-93.481277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44327	1	0	0	0	0	34	1.035571	-98.492497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44328	2	0	0	0	0	34	1.0359614	-98.441916	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44329	2	0	0	0	0	34	1.035571	-98.492497	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44330	1	0	0	0	0	34	1.035564	-98.493116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44331	1	0	0	0	0	34	1.035571	-98.492497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44332	1	0	0	0	0	34	1.0349867	-95.214032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44333	2	0	0	0	0	34	1.033546	-89.348995	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44334	1	0	0	0	0	34	1.0349862	-95.214198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44335	2	0	0	0	0	34	1.0283985	-108.36116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44336	1	0	0	0	0	34	1.0283383	-108.365095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44337	1	0	0	0	0	34	1.0317433	-105.617747	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44338	2	0	0	0	0	34	1.0472963	-100.895755	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44339	2	0	0	0	0	34	1.0518324	-101.961321	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44340	1	0	0	0	0	34	1.0296533	-105.768986	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44341	1	0	0	0	0	34	1.0317433	-105.617747	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44342	1	0	0	0	0	34	1.0175007	-111.522895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44343	2	0	0	0	0	34	1.0054125	-111.473814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44344	2	0	0	0	0	34	1.0053468	-111.48094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44345	2	0	0	0	0	34	1.0054542	-111.469452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44346	1	0	0	0	0	34	1.0174676	-111.525113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44347	1	0	0	0	0	34	1.0175007	-111.522895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44348	1	0	0	0	0	34	1.0384354	-80.377893	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44349	1	0	0	0	0	34	1.0368932	-81.116866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44350	1	0	0	0	0	34	1.037573	-80.780623	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44351	1	0	0	0	0	34	1.037573	-80.780623	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44352	2	0	0	0	0	34	1.0511513	-80.099467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44353	2	0	0	0	0	34	1.05076	-79.879382	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44354	2	0	0	0	0	34	1.0430765	-80.872027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44355	2	0	0	0	0	34	1.0432445	-80.994308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44356	1	0	0	0	0	34	1.0386089	-80.355171	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44357	1	0	0	0	0	34	1.0384354	-80.377893	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44358	2	0	0	0	0	34	1.0232358	-107.915353	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44359	2	0	0	0	0	34	1.044	-112.868021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44360	1	0	0	0	0	34	1.0276181	-107.482768	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44361	1	0	0	0	0	34	1.0232358	-107.915353	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44362	1	0	0	0	0	34	1.023036	-113.59987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44363	2	0	0	0	0	34	1.0273157	-113.128249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44364	1	0	0	0	0	34	1.0228604	-113.612814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44365	1	0	0	0	0	34	1.023036	-113.59987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44366	2	0	0	0	0	34	1.0349715	-95.238785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44367	1	0	0	0	0	34	1.0349415	-95.240821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44368	1	0	0	0	0	34	1.02262	-92.901371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44369	2	0	0	0	0	34	1.0560421	-92.807242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44370	1	0	0	0	0	34	1.0226082	-92.90268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44371	1	0	0	0	0	34	1.02262	-92.901371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44372	1	0	0	0	202.96	34	1.041	-96.071959	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44373	1	0	0	0	0	34	1.0398674	-100.065093	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44374	2	0	0	0	0	34	1.0235	-94.986354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44375	2	0	0	0	0	34	1.0190001	-95.164383	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44376	2	0	0	0	0	34	1.016677	-95.189617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44377	2	0	0	0	0	34	1.0190001	-95.164027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44378	1	0	0	0	0	34	1.0407433	-96.068236	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44379	1	0	0	0	0	34	1.041	-96.071959	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44380	1	0	0	0	-156.34	34	1.0369999	-97.145217	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44381	2	0	0	0	0	34	1.0464699	-93.888656	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44382	2	0	0	0	0	34	1.0491476	-92.353172	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44383	2	0	0	0	0	34	1.0496789	-92.251685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44384	2	0	0	0	0	34	1.051	-91.52521	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44385	2	0	0	0	0	34	1.051	-92.418496	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44386	2	0	0	0	0	34	1.0487976	-92.624617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44387	1	0	0	0	0	34	1.0347222	-97.916222	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44388	1	0	0	0	0	34	1.0369999	-97.145217	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44389	1	0	0	0	0	34	1.0319903	-95.780661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44390	2	0	0	0	0	34	1.0319953	-95.78011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44391	2	0	0	0	0	34	1.0322307	-95.749371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44392	1	0	0	0	0	34	1.0319953	-95.78011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44393	1	0	0	0	0	34	1.0319825	-95.781271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44394	1	0	0	0	90.27	34	1.0358092	-93.198715	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44395	1	0	0	0	0	34	1.0435651	-96.750863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44396	2	0	0	0	0	34	1.0358092	-93.198715	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44397	1	0	0	0	0	34	1.0355286	-93.119582	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44398	1	0	0	0	0	34	1.0358092	-93.198715	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44399	2	0	0	0	0	34	1.0216757	-112.034334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44400	2	0	0	0	0	34	1.0232727	-111.872328	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44401	2	0	0	0	0	34	1.0232727	-111.872328	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44402	1	0	0	0	0	34	1.0213805	-112.064434	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44403	1	0	0	0	0	34	1.0214625	-112.048599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44404	1	0	0	0	0	34	1.0216757	-112.034334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44405	2	0	0	0	0	34	1.0107041	-111.756199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44406	1	0	0	0	0	34	1.0107	-111.756461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44407	2	0	0	0	0	34	1.0227746	-113.487095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44408	1	0	0	0	0	34	1.0227746	-113.487095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44409	1	0	0	0	0	34	1.019141	-100.330597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44410	2	0	0	0	0	34	1.0191453	-100.330067	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44411	2	0	0	0	0	34	1.0192654	-100.314039	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44412	1	0	0	0	0	34	1.0191453	-100.330067	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44413	1	0	0	0	0	34	1.0191372	-100.330906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44414	2	0	0	0	0	34	1.0384541	-113.312347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44415	1	0	0	0	0	34	1.0384264	-113.314184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44416	1	0	0	0	0	34	1.038624	-113.275766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44417	2	0	0	0	0	34	1.0451145	-113.245667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44418	2	0	0	0	0	34	1.038624	-113.275766	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44419	1	0	0	0	0	34	1.0386229	-113.276224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44420	1	0	0	0	0	34	1.038624	-113.275766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44421	1	0	0	0	-246.54	34	1.0392395	-97.124604	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44422	1	0	0	0	0	34	1.0405811	-102.156523	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44423	1	0	0	0	0	34	1.0468678	-104.553456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44424	2	0	0	0	0	34	1.0575	-96.203158	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44425	2	0	0	0	0	34	1.0575	-96.191096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44426	2	0	0	0	0	34	1.0575	-96.259548	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44427	2	0	0	0	0	34	1.0575	-96.0053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44428	2	0	0	0	0	34	1.0484999	-96.358255	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44429	2	0	0	0	0	34	1.0484999	-96.401279	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44430	1	0	0	0	0	34	1.0401153	-102.14783	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44431	1	0	0	0	0	34	1.0419915	-97.21653	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44432	1	0	0	0	-230.27	34	1.041	-95.34604	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44433	1	0	0	0	0	34	1.0448722	-99.079753	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44434	1	0	0	0	0	34	1.0265191	-105.452775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44435	1	0	0	0	0	34	1.03679	-121.26987	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44436	1	0	0	0	0	34	1.03679	-121.26987	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44437	2	0	0	0	0	34	1.0235	-94.282726	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44438	2	0	0	0	0	34	1.0235	-94.275425	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44439	2	0	0	0	0	34	1.0235	-94.034045	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44440	2	0	0	0	0	34	1.0183006	-94.114905	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44441	2	0	0	0	0	34	1.028	-94.569509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44442	2	0	0	0	0	34	1.028	-94.408053	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44443	1	0	0	0	0	34	1.0420707	-95.500963	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44444	1	0	0	0	0	34	1.0439482	-99.212839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44445	1	0	0	0	0	34	1.0260728	-105.290123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44446	2	0	0	0	0	34	1.0260728	-105.290123	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44447	2	0	0	0	0	34	1.0260728	-105.290123	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44448	1	0	0	0	0	34	1.0260728	-105.290123	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44449	2	0	0	0	0	34	1.0264998	-105.247132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44450	2	0	0	0	0	34	1.0262935	-105.267913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44451	1	0	0	0	0	34	1.0260564	-105.291147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44452	1	0	0	0	0	34	1.0260728	-105.290123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44453	1	0	0	0	0	34	1.046	-92.506595	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44454	1	0	0	0	0	34	1.0453889	-96.548319	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44455	1	0	0	0	0	34	1.0445099	-100.599196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44456	2	0	0	0	0	34	1.0552033	-89.9204	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44457	2	0	0	0	0	34	1.0551737	-89.359098	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44458	1	0	0	0	0	34	1.0450448	-96.57866	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44459	1	0	0	0	0	34	1.0437719	-93.47643	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44460	2	0	0	0	0	34	1.0422135	-88.264576	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44461	1	0	0	0	-48.49	34	1.0418849	-88.305464	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44462	1	0	0	0	0	34	1.0368539	-87.285895	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44463	1	0	0	0	0	34	1.0474173	-89.840587	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44464	1	0	0	0	0	34	1.0466434	-93.130684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44465	2	0	0	0	0	34	1.040684	-86.328691	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44466	1	0	0	0	0	34	1.0385903	-87.069537	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44467	1	0	0	0	0	34	1.0463995	-89.964074	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44468	1	0	0	0	0	34	1.0338151	-81.942817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44469	2	0	0	0	0	34	1.0340485	-81.891024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44470	2	0	0	0	0	34	1.0340485	-81.891024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44471	1	0	0	0	0	34	1.0337865	-81.949179	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44472	1	0	0	0	0	34	1.0338028	-81.944376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44473	1	0	0	0	-245.61	34	1.04	-94.913674	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44474	1	0	0	0	0	34	1.041347	-98.897556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44475	2	0	0	0	0	34	1.0163899	-93.249865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44476	2	0	0	0	0	34	1.04	-94.913674	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44477	1	0	0	0	0	34	1.042346	-94.762152	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44478	1	0	0	0	0	34	1.04	-94.913674	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44479	2	0	0	0	0	34	1.0171469	-110.162334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44480	1	0	0	0	0	34	1.0169625	-110.174053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44481	1	0	0	0	0	34	1.0198347	-106.797675	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44482	1	0	0	0	0	34	1.0429922	-112.02459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44483	2	0	0	0	0	34	1.0123536	-104.868927	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44484	2	0	0	0	0	34	1.0112615	-104.984355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44485	2	0	0	0	0	34	1.013622	-103.989688	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44486	2	0	0	0	0	34	1.0138964	-104.688779	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44487	2	0	0	0	0	34	1.0115321	-104.264107	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44488	2	0	0	0	0	34	1.0117409	-104.237571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44489	1	0	0	0	0	34	1.0233986	-106.375963	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44490	1	0	0	0	0	34	1.0198347	-106.797675	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44491	1	0	0	0	0	34	1.0354412	-81.224756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44492	2	0	0	0	0	34	1.0056139	-81.050927	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44493	1	0	0	0	0	34	1.0354041	-81.227439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44494	1	0	0	0	0	34	1.0354412	-81.224756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44495	2	0	0	0	0	34	1.0350984	-95.368547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44496	2	0	0	0	0	34	1.0354258	-95.333201	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44497	2	0	0	0	0	34	1.0354258	-95.333201	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44498	1	0	0	0	0	34	1.035081	-95.370889	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44499	1	0	0	0	0	34	1.0350767	-95.370069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44500	1	0	0	0	0	34	1.0350984	-95.368547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44501	2	0	0	0	0	34	1.0045708	-95.886745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44502	1	0	0	0	0	34	1.0045583	-95.887786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44503	1	0	0	0	0	34	1.0455043	-110.886573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44504	2	0	0	0	0	34	1.02	-110.83785	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44505	1	0	0	0	0	34	1.0455032	-110.88692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44506	1	0	0	0	0	34	1.0093295	-110.064025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44507	2	0	0	0	0	34	1.0371012	-109.816296	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44508	1	0	0	0	0	34	1.0092817	-110.068322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44509	1	0	0	0	0	34	1.0093295	-110.064025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44510	2	0	0	0	0	34	1.0352418	-93.436224	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44511	2	0	0	0	0	34	1.035487	-95.222739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44512	1	0	0	0	0	34	1.0353384	-94.80145	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44513	1	0	0	0	0	34	1.0353384	-94.80145	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44514	1	0	0	0	0	34	1.0353222	-93.40926	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44515	1	0	0	0	0	34	1.0352418	-93.436224	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44516	2	0	0	0	0	34	1.0113549	-99.383838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44517	1	0	0	0	0	34	1.0113479	-99.385366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44518	1	0	0	0	0	34	1.044	-98.984085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44519	2	0	0	0	0	34	1.0597405	-93.979359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44520	2	0	0	0	0	34	1.0495	-92.053688	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44521	2	0	0	0	0	34	1.0495	-95.878969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44522	2	0	0	0	0	34	1.0495	-92.355844	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44523	2	0	0	0	0	34	1.0495	-92.751175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44524	2	0	0	0	0	34	1.0495	-95.539948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44525	1	0	0	0	0	34	1.0408936	-99.711338	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44526	1	0	0	0	0	34	1.044	-98.984085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44527	1	0	0	0	-49.68	34	1.043	-83.126099	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44528	1	0	0	0	0	34	1.0322732	-88.721656	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44529	1	0	0	0	0	34	1.0323463	-88.650794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44530	1	0	0	0	0	34	1.0323463	-88.650794	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44531	2	0	0	0	0	34	1.0332755	-78.250634	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44532	2	0	0	0	0	34	1.0350324	-75.828625	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44533	1	0	0	0	0	34	1.0396353	-84.235331	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44534	1	0	0	0	0	34	1.043	-83.126099	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44535	1	0	0	0	0	34	1.0352178	-95.295255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44536	2	0	0	0	0	34	1.0356467	-95.249257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44537	2	0	0	0	0	34	1.0356467	-95.249257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44538	1	0	0	0	0	34	1.0352133	-95.296287	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44539	2	0	0	0	0	34	1.0357714	-95.236383	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44540	1	0	0	0	0	34	1.0351775	-95.298269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44541	1	0	0	0	0	34	1.0352178	-95.295255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44542	2	0	0	0	0	34	1.0176369	-110.780964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44543	1	0	0	0	0	34	1.0175732	-110.785173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44544	1	0	0	0	0	34	1.0398114	-106.66373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44545	2	0	0	0	0	34	1.04	-106.555109	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44546	2	0	0	0	0	34	1.04	-106.555109	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44547	1	0	0	0	0	34	1.0397748	-106.685046	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44548	1	0	0	0	0	34	1.0397741	-106.670487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44549	1	0	0	0	0	34	1.0385292	-88.049417	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44550	1	0	0	0	0	34	1.0433164	-92.891936	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44551	1	0	0	0	0	34	1.0480962	-94.653847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44552	2	0	0	0	0	34	1.0108853	-87.044976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44553	1	0	0	0	0	34	1.0394476	-87.903725	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44554	1	0	0	0	0	34	1.0385292	-88.049417	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44555	2	0	0	0	0	34	1.0313639	-111.995491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44556	1	0	0	0	0	34	1.0312811	-112.000781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44557	1	0	0	0	0	34	1.0391153	-85.311356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44558	1	0	0	0	0	34	1.0360478	-88.267983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44559	1	0	0	0	0	34	1.0355543	-90.402567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44560	1	0	0	0	0	34	1.0355543	-90.402567	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44561	2	0	0	0	0	34	1.045	-84.677625	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44562	2	0	0	0	0	34	1.0445071	-84.748421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44563	2	0	0	0	0	34	1.0425	-84.930797	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44564	2	0	0	0	0	34	1.0425	-84.908538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44565	1	0	0	0	0	34	1.039266	-85.237886	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44566	1	0	0	0	0	34	1.0391153	-85.311356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44567	1	0	0	0	0	34	1.044	-96.899571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44568	2	0	0	0	0	34	1.0551567	-93.269336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44569	2	0	0	0	0	34	1.0559392	-90.933231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44570	2	0	0	0	0	34	1.0550768	-93.227698	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44571	2	0	0	0	0	34	1.0557409	-90.030189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44572	2	0	0	0	0	34	1.0553576	-92.844024	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44573	2	0	0	0	0	34	1.0544056	-94.116016	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44574	1	0	0	0	0	34	1.0404973	-97.946683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44575	1	0	0	0	0	34	1.044	-96.899571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44576	1	3.59	0.25	0	0	35	1.0246144	-78.441954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44577	1	0	0	0	0	35	1.0330809	-77.680232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44578	1	4.17	0.8	0	0	35	1.0330616	-77.682625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44579	1	3.48	0.79	0	0	35	1.0339421	-77.580136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44580	1	4.17	0.47	0	3.7	35	1.0344642	-77.698114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44581	1	0	0	0	0	35	1.0344386	-77.69535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44582	1	0	0	0	0	35	1.0128581	-75.789728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44583	1	2.02	0.43	0	0	35	1.0128496	-75.790857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44584	1	2.76	0.64	0	0	35	1.0332717	-76.56491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44585	1	0	0	0	0	35	1.0364188	-76.562991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44586	1	2.18	0.26	0	0	35	1.0364101	-76.564207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44587	1	3.77	0.28	0	0	35	1.03781	-76.286628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44588	1	1.52	0.11	0	27.64	35	1.0370095	-76.983884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44589	1	0	0	0	0	35	1.0366714	-76.978655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44590	1	0	0	0	0	35	1.0330968	-77.049445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44591	1	3.36	0.31	0	0	35	1.0330845	-77.05135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44592	1	2.11	0.49	0	0	35	1.0347882	-76.74549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44593	1	4.81	1.47	0	0	35	1.0339325	-76.980231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44594	1	0	0	0	0	35	1.0339618	-76.977447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44595	1	3.91	1.8	0	0	35	1.0309167	-75.882559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44596	1	6.48	0.65	0	0	35	1.0355452	-76.265813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44597	1	0	0	0	0	35	1.0355695	-76.262264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44598	1	0	0	0	0	35	1.0337482	-77.243621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44599	1	4.04	0.61	0	0	35	1.0337316	-77.245974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44600	1	4.42	3.09	0	0	35	1.0017786	-77.554347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44601	1	23.38	6.76	0	0	35	1.0035499	-78.251927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44602	1	0	0	0	0	35	1.0059822	-78.163499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44603	1	23.38	4.97	0	0	35	1.0058831	-78.176848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44604	1	0	0	0	4.74	35	1.0442443	-67.20526	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44605	1	0	0	0	0	35	1.049742	-68.737206	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44606	1	23.38	5.03	0	0	35	1.0441273	-67.217578	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44607	1	23.38	12.11	0	0	35	0.9983989	-77.682636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44608	1	0	0	0	0	35	0.9985925	-77.668158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44609	1	0	0	0	0	35	1.0044955	-77.099183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44610	1	12.5	1.6	0	0	35	1.0044447	-77.106671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44611	1	12.5	4.08	0	0	35	1.0139504	-77.602794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44612	1	12.5	3.65	0	0	35	1.0153189	-77.27167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44613	1	0	0	0	0	35	1.0153847	-77.264576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44614	1	0	0	0	0	35	1.0007184	-77.864585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44615	1	12.5	0.51	0	0	35	1.0006817	-77.872395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44616	1	3.48	0.36	0	0	35	1.0294432	-74.532363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44617	1	0	0	0	0	35	1.0294568	-74.53017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44618	1	0	0	0	0	35	1.0295388	-72.890084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44619	1	0	0	0	0	35	1.0412899	-72.190278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44620	1	6.11	2.22	0	0	35	1.0294985	-72.89354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44621	1	2.98	0.79	0	0	35	1.0374048	-78.313882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44622	1	0	0	0	0	35	1.0450489	-69.543501	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44623	1	0	0	0	0	35	1.0406238	-67.179399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44624	1	0	0	0	0	35	1.0421677	-70.059111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44625	1	9.56	3.16	0	0	35	1.0405694	-67.184412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44626	1	0	0	0	0	35	1.0408428	-67.104356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44627	1	0	0	0	0	35	1.0316648	-79.234412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44628	1	6.1	2.65	0	0	35	1.0316185	-79.237725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44629	1	6.23	1	0	0	35	1.0339511	-78.969234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44630	1	0	0	0	0	35	1.0343296	-78.886314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44631	1	2.38	0.41	0	0	35	1.0343184	-78.887694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44632	1	3.79	0.91	0	0	35	1.0328565	-79.093228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44633	1	5.25	0.92	0	5.11	35	1.0410307	-77.605641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44634	1	0	0	0	0	35	1.0409929	-77.602148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44635	1	0	0	0	0	35	1.0245991	-82.342387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44636	1	11.43	4.28	0	0	35	1.0245287	-82.349019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44637	1	0	0	0	0	35	1.0189643	-82.797573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44638	1	10.2	1.27	0	0	35	1.0189268	-82.803959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44639	1	0	0	0	0	35	1.020293	-82.74212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44640	1	9.88	2.7	0	0	35	1.0202394	-82.747197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44641	1	5.01	1.18	0	0	35	1.0302578	-82.359312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44642	1	3.34	1.04	0	0	35	1.0190624	-82.537753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44643	1	4.13	0.44	0	0	35	1.0245182	-81.556123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44644	1	3.34	0.42	0	0	35	1.0294455	-80.844449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44645	1	0	0	0	0	35	1.0205143	-82.08839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44646	1	4.98	1.84	0	0	35	1.0204804	-82.091302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44647	1	5.2	1.76	0	0	35	1.037526	-76.337253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44648	1	5.2	1.17	0	0	35	1.0394658	-75.957456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44649	1	0	0	0	-10.16	35	1.0423721	-71.708543	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44650	1	0	0	0	0	35	1.0425692	-75.458385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44651	1	6.26	3.6	0	0	35	1.0423165	-71.71175	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44652	1	0	0	0	0	35	1.0311002	-76.732625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44653	1	3.99	0.22	0	0	35	1.0310876	-76.734908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44654	1	1.29	0.26	0	0	35	1.0345339	-85.910284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44655	1	4.13	0.82	0	0	35	1.0322285	-88.98338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44656	1	2.75	0.59	0	0	35	1.0379584	-88.02952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44657	1	0	0	0	0	35	1.0379714	-88.027972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44658	1	5.97	0.68	0	0	35	1.0309917	-89.011536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44659	1	16.24	3.35	0	0	35	1.0279387	-82.092655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44660	1	15.47	2.88	0	0	35	1.0186131	-86.224131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44661	1	13.12	2.9	0	0	35	1.0402006	-83.783766	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44662	1	0	0	0	0	35	1.0376621	-86.37035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44663	1	0	0	0	0	35	1.0376621	-86.37035	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44664	1	0	0	0	0	35	1.0376621	-86.37035	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44665	1	0	0	0	0	35	1.0376621	-86.37035	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44666	1	0	0	0	0	35	1.0376767	-86.367385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44667	1	5.32	0.26	0	0	35	1.037645	-86.373643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44668	1	3.61	1.11	0	0	35	1.0377883	-85.498299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44669	1	0	0	0	0	35	1.0378078	-85.496234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44670	1	2.22	0.49	0	0	35	1.0375743	-78.072794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44671	1	0	0	0	0	35	1.0375849	-78.002134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44672	1	3.02	1.08	0	0	35	1.0375656	-78.003865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44673	1	4.77	1.36	0	0	35	1.0368055	-78.167585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44674	1	2.93	0.93	0	0	35	1.0371377	-78.158168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44675	1	3.04	1.23	0	0	35	1.0393765	-74.858249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44676	1	4.36	2.59	0	0	35	1.0404656	-74.558022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44677	1	0	0	0	0	35	1.0262552	-82.983028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44678	1	0	0	0	0	35	1.0262552	-82.983028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44679	1	0	0	0	0	35	1.0262552	-82.983028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44680	1	0	0	0	0	35	1.0262552	-82.983028	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44681	1	5.3	2.83	0	0	35	1.0262107	-82.986048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44682	1	0	0	0	0	35	1.0263023	-82.979991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44683	1	7.44	1.61	0	0	35	1.0239557	-80.739987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44684	1	9.61	2.36	0	0	35	1.0433973	-73.026236	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44685	1	0	0	0	0	35	1.0239911	-80.886971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44686	1	7.39	0.93	0	0	35	1.0239625	-80.891318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44687	1	2.54	0.15	0	0	35	1.0286308	-83.2834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44688	1	0	0	0	0	35	1.026209	-82.450468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44689	1	2.24	0.72	0	0	35	1.0261946	-82.451728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44690	1	2.73	0.73	0	0	35	1.0277979	-82.948802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44691	1	3.47	1.29	0	0	35	1.0251527	-81.14219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44692	1	16.37	7.13	0	29.77	35	1.0315702	-95.608017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44693	1	14.96	7.14	0	26.64	35	1.0382829	-96.211972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44694	1	16.94	3.07	0	0	35	1.0370434	-94.54158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44695	1	14.96	9.3	0	0	35	1.0238448	-95.421615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44696	1	0	0	0	0	35	1.0239702	-95.414602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44697	1	20.9	4.9	0	0	35	1.0362927	-96.125902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44698	1	0	0	0	0	35	1.0328949	-93.035693	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44699	1	20.9	4.55	0	0	35	1.0437461	-94.091202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44700	1	0	0	0	0	35	1.0338702	-92.875294	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44701	1	0	0	0	-42.41	35	1.0367259	-90.941874	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44702	1	20.9	0.54	0	0	35	1.0366657	-90.953484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44703	1	20.9	3.22	0	0	35	1.0402272	-95.165174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44704	1	25.6	4.52	0	0	35	1.026254	-95.703514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44705	1	25.6	5.56	0	0	35	1.0274263	-95.620773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44706	1	0	0	0	-45.96	35	1.0379843	-91.88134	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44707	1	0	0	0	0	35	1.0381635	-92.03607	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44708	1	0	0	0	0	35	1.0350757	-94.954307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44709	1	0	0	0	0	35	1.0391105	-91.879009	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44710	1	55.17	16.14	0	0	35	1.0380374	-92.002067	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44711	1	25.6	3.2	0	0	35	1.0367334	-95.845358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44712	1	2.84	0.52	0	0	35	1.0306982	-95.49532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44713	1	3.84	1.81	0	0	35	1.0314772	-95.674658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44714	1	3.99	1.09	0	0	35	1.0331543	-95.777398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44715	1	4.69	1.38	0	0	35	1.0350292	-95.256639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44716	1	3.99	0.98	0	0	35	1.041109	-95.206223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44717	1	0	0	0	0	35	1.0411302	-95.20383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44718	1	4.25	0.7	0	0	35	1.0280179	-99.434588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44719	1	2.91	1.32	0	0	35	1.0304063	-97.673481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44720	1	0	0	0	0	35	1.0281633	-97.358061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44721	1	6.77	0.91	0	0	35	1.0281384	-97.362122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44722	1	14.71	2.61	0	0	35	1.0295906	-95.121741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44723	1	0	0	0	0	35	1.0235346	-95.267377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44724	1	12.9	1.56	0	0	35	1.0234933	-95.274308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44725	1	12.19	2.67	0	0	35	1.0326072	-95.815897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44726	1	5.18	0.52	0	0	35	1.0362137	-97.029774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44727	1	9.95	2.56	0	0	35	1.0403004	-96.160691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44728	1	6.33	0.27	0	0	35	1.0370038	-97.089206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44729	1	1.45	0.7	0	0	35	1.0458537	-97.69934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44730	1	0	0	0	0	35	1.033805	-96.601096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44731	1	13.9	1.59	0	0	35	1.0337541	-96.609385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44732	1	13.56	5.66	0	0	35	1.035442	-94.955289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44733	1	0	0	0	0	35	1.0355399	-94.947889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44734	1	15.62	4.5	0	0	35	1.0375232	-94.64566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44735	1	5.77	2.06	0	0	35	1.0332822	-96.288319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44736	1	5.77	1.08	0	0	35	1.0353739	-95.884898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44737	1	8.88	0.79	0	0	35	1.0266892	-98.991205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44738	1	8.63	1.71	0	0	35	1.0268501	-95.555779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44739	1	0	0	0	0	35	1.0268913	-95.550908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44740	1	0	0	0	0	35	1.0244819	-95.603414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44741	1	6.99	2.05	0	0	35	1.0244427	-95.607665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44742	1	5.54	1.17	0	0	35	1.0261681	-96.492165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44743	1	3.86	0.36	0	0	35	1.0261923	-95.355086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44744	1	9.23	1.16	0	0	35	1.0269482	-95.519171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44745	1	0	0	0	0	35	1.0326807	-96.258032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44746	1	0	0	0	0	35	1.0326807	-96.258032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44747	1	0	0	0	0	35	1.0326807	-96.258032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44748	1	0	0	0	0	35	1.0326807	-96.258032	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44749	1	13.19	3.45	0	0	35	1.0326093	-96.265186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44750	1	0	0	0	0	35	1.0327499	-96.250584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44751	1	0	0	0	0	35	1.0347657	-95.598188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44752	1	13.19	3.77	0	0	35	1.0346959	-95.605071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44753	1	13.19	6.34	0	0	35	1.0425607	-94.361051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44754	1	13.19	1.4	0	0	35	1.0396482	-95.089986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44755	1	0	0	0	0	35	1.0396914	-95.082216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44756	1	0	0	0	0	35	1.0403946	-95.132327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44757	1	21.42	6.78	0	0	35	1.0402741	-95.143068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44758	1	21.42	8.69	0	0	35	1.0281572	-95.435163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44759	1	0	0	0	0	35	1.0407698	-94.423653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44760	1	21.42	1.77	0	0	35	1.0406967	-94.435977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44761	1	6.23	2.74	0	0	35	1.0269821	-93.941963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44762	1	6.18	3.74	0	0	35	1.0256515	-95.475762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44763	1	3.08	0.81	0	0	35	1.0356414	-84.845646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44764	1	2.33	0.98	0	0	35	1.033707	-85.323876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44765	1	4.75	1.4	0	0	35	1.0313707	-85.33485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44766	1	0	0	0	0	35	1.0313946	-85.332432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44767	1	0	0	0	0	35	1.02922	-85.464545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44768	1	2.81	0.14	0	0	35	1.0292128	-85.466341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44769	1	0	0	0	0	35	1.0377286	-83.539871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44770	1	2.45	0.54	0	0	35	1.0377163	-83.541243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44771	1	1.51	0.35	0	0	35	1.0333028	-83.868158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44772	1	2.65	1.41	0	9.42	35	1.0362055	-85.795599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44773	1	6.84	3.39	0	0	35	1.0348953	-85.4775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44774	1	0	0	0	0	35	1.0349478	-85.473901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44775	1	4.12	1.06	0	0	35	1.026181	-85.609319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44776	1	8.61	2.05	0	0	35	1.0277895	-84.382275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44777	1	8.44	1.54	0	0	35	1.0466921	-86.534809	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44778	1	7.52	2.27	0	0	35	1.0263662	-86.465673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44779	1	7.02	2.68	0	0	35	1.0369157	-84.357116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44780	1	3.79	0.77	0	0	35	1.0453275	-82.607339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44781	1	0	0	0	0	35	1.0453439	-82.605197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44782	1	8.31	1.44	0	0	35	1.0391692	-83.66698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44783	1	0	0	0	0	35	1.0263265	-83.937648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44784	1	5.25	1.21	0	0	35	1.0263018	-83.940548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44785	1	0	0	0	0	35	1.0323666	-84.945324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44786	1	12.45	0.93	0	0	35	1.0323262	-84.952475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44787	1	0	0	0	0	35	1.0422338	-83.828353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44788	1	3.2	0.41	0	0	35	1.0422236	-83.830026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44789	1	0	0	0	0	35	1.0347471	-84.089042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44790	1	13.12	3.75	0	0	35	1.0346741	-84.095812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44791	1	14.6	5.86	0	10.78	35	1.034439	-84.387379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44792	1	11.82	1.21	0	0	35	1.0339901	-84.336597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44793	1	0	0	0	0	35	1.0444108	-81.856541	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44794	1	0	0	0	0	35	1.0486993	-82.861048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44795	1	11.33	2.9	0	0	35	1.0443525	-81.863158	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44796	1	4.39	0.34	0	0	35	1.0308183	-94.877362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44797	1	0	0	0	0	35	1.0308183	-94.877362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44798	1	0	0	0	0	35	1.0308183	-94.877362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44799	1	0	0	0	0	35	1.0308183	-94.877362	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44800	1	0	0	0	0	35	1.030832	-94.874797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44801	1	0	0	0	0	35	1.0308183	-94.877362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44802	1	4.39	0.91	0	0	35	1.0271988	-95.195508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44803	1	5.11	1.65	0	0	35	1.018428	-95.269223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44804	1	2.98	0.35	0	0	35	1.017332	-99.29147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44805	1	0	0	0	0	35	1.0178529	-99.161026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44806	1	6.83	3.43	0	0	35	1.0178002	-99.164413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44807	1	0	0	0	0	35	1.0163759	-100.165261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44808	1	7.5	2	0	0	35	1.0163374	-100.169322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44809	1	6.83	1.47	0	0	35	1.0140344	-100.701232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44810	1	0	0	0	0	35	1.0140669	-100.697626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44811	1	4.86	1.87	0	0	35	1.0198337	-97.153436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44812	1	2.24	0.63	0	0	35	1.0246648	-96.721009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44813	1	0	0	0	0	35	1.0206334	-94.14633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44814	1	3.68	0.67	0	0	35	1.0206162	-94.148618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44815	1	8.72	2.08	0	0	35	1.0246049	-92.03535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44816	1	11.92	2.76	0	0	35	1.0151599	-99.816835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44817	1	11.92	2.45	0	0	35	1.0155492	-100.079274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44818	1	13.55	5.66	0	0	35	1.0399973	-97.443852	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44819	1	0	0	0	0	35	1.0168041	-98.710378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44820	1	3.36	1.75	0	0	35	1.0167767	-98.71208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44821	1	3.33	0.89	0	0	35	1.0264608	-91.727659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44822	1	4.77	1.15	0	0	35	1.0289707	-86.439728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44823	1	0	0	0	0	35	1.0339512	-88.588679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44824	1	6.96	0.78	0	0	35	1.033928	-88.592824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44825	1	7.91	3.39	0	0	35	1.0288565	-90.585636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44826	1	6.2	1.44	0	0	35	1.0371778	-87.11037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44827	1	0	0	0	0	35	1.0372092	-87.107125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44828	1	0	0	0	0	35	1.0284735	-85.982598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44829	1	3.68	1.07	0	0	35	1.0284534	-85.984836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44830	1	5.58	1.1	0	0	35	1.0254612	-92.218095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44831	1	0	0	0	0	35	1.024592	-92.755308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44832	1	5.29	1.46	0	0	35	1.0245629	-92.758426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44833	1	0	0	0	0	35	1.0307645	-87.091961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44834	1	4	0.6	0	0	35	1.0307484	-87.094214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44835	1	5.39	1.57	0	0	35	1.0233492	-92.607983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44836	1	5.91	1.59	0	0	35	1.0220164	-93.177591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44837	1	0	0	0	0	35	1.023625	-92.287788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44838	1	6.9	1.94	0	0	35	1.0235859	-92.291303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44839	1	2.03	0.57	0	0	35	1.0272567	-91.256364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44840	1	0	0	0	0	35	1.0301039	-91.705039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44841	1	3.84	2.2	0	0	35	1.0293649	-91.770649	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44842	1	0	0	0	0	35	1.0301726	-91.698958	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44843	1	0	0	0	0	35	1.0301726	-91.698958	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44844	1	0	0	0	0	35	1.0301349	-91.703084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44845	1	0	0	0	0	35	1.0301039	-91.705039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44846	1	2.22	0.57	0	0	35	1.035862	-86.454307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44847	1	0	0	0	0	35	1.0380917	-87.302611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44848	1	0	0	0	0	35	1.0380917	-87.302611	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44849	1	0	0	0	0	35	1.0380917	-87.302611	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44850	1	0	0	0	0	35	1.0380917	-87.302611	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44851	1	1.49	0.47	0	0	35	1.038083	-87.303449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44852	1	0	0	0	0	35	1.0381009	-87.301737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44853	1	3.62	1.82	0	0	35	1.0303186	-78.990879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44854	1	1.73	0.53	0	0	35	1.0321588	-79.257294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44855	1	0	0	0	0	35	1.0311444	-80.316627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44856	1	2.33	0.4	0	0	35	1.031135	-80.317846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44857	1	2.33	1.2	0	0	35	1.0350363	-79.77793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44858	1	0	0	0	0	35	1.0366289	-79.207077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44859	1	7.09	2.13	0	0	35	1.0365883	-79.211345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44860	1	5.72	3.5	0	0	35	1.0258003	-81.328361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44861	1	5.72	1.32	0	8.76	35	1.0335037	-80.320652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44862	1	9.34	8.41	0	0	35	1.0291972	-80.962027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44863	1	9.81	3.54	0	0	35	1.0350473	-79.67868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44864	1	0	0	0	0	35	1.0349857	-76.61819	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44865	1	0	0	0	0	35	1.0392968	-78.498583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44866	1	9.86	3	0	0	35	1.0349348	-76.623238	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44867	1	0	0	0	0	35	1.0349156	-78.520327	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44868	1	0	0	0	0	35	1.0332633	-81.550323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44869	1	15.52	6.4	0	0	35	1.0348105	-78.529125	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44870	1	0	0	0	0	35	1.0294266	-82.00866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44871	1	17.67	2.34	0	0	35	1.0293592	-82.01966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44872	1	0	0	0	0	35	1.0316318	-82.116801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44873	1	16.11	0.74	0	0	35	1.031587	-82.126097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44874	1	0	0	0	0	35	1.0285791	-81.575943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44875	1	15.52	3.99	0	0	35	1.0284976	-81.584886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44876	1	0	0	0	0	35	1.0340019	-79.529383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44877	1	3.31	0.94	0	0	35	1.033985	-79.531155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44878	1	11.06	6.74	0	0	35	1.017764	-82.332733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44879	1	11.06	5	0	0	35	1.0209332	-82.141421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44880	1	0	0	0	0	35	1.0199678	-82.141999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44881	1	11.45	2	0	0	35	1.0199165	-82.148348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44882	1	12.65	2.1	0	0	35	1.0243285	-82.077027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44883	1	8.51	1.82	0	0	35	1.0264608	-81.088727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44884	1	0	0	0	0	35	1.0253849	-80.494026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44885	1	4.34	0.92	0	0	35	1.0253625	-80.496476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44886	1	0	0	0	0	35	1.0290052	-82.994078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44887	1	3.22	0.81	0	0	35	1.0289887	-82.996057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44888	1	2.15	0.12	0	0	35	1.0279646	-83.591404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44889	1	2.15	0.38	0	0	35	1.03064	-82.2952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44890	1	0	0	0	0	35	1.0306504	-82.293891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44891	1	6.37	1.64	0	34.28	35	1.0356313	-81.4992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44892	1	6.44	1.25	0	0	35	1.0284406	-81.384515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44893	1	7.04	1.47	0	0	35	1.0309212	-81.598686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44894	1	0	0	0	0	35	1.0306343	-92.557841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44895	1	4.12	1.26	0	0	35	1.0306123	-92.56009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44896	1	0	0	0	0	35	1.0320373	-92.591442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44897	1	4.12	1.1	0	0	35	1.0320152	-92.593827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44898	1	0	0	0	0	35	1.0369177	-92.534168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44899	1	4.6	1.32	0	0	35	1.0368945	-92.536717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44900	1	5.2	1.02	0	0.84	35	1.0346374	-89.840374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44901	1	0	0	0	0	35	1.0346494	-89.837551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44902	1	8.97	0.55	0	0	35	1.0300381	-90.600681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44903	1	2.46	1.66	0	0	35	1.0204928	-97.856643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44904	1	0	0	0	0	35	1.023728	-95.931718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44905	1	3.59	0.49	0	0	35	1.0237147	-95.933624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44906	1	17.72	4.31	0	0	35	1.0301765	-92.91879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44907	1	0	0	0	0	35	1.0411959	-90.012683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44908	1	0	0	0	0	35	1.0392134	-91.142093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44909	1	0	0	0	0	35	1.0371455	-92.705024	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44910	1	0	0	0	0	35	1.0371455	-92.705024	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44911	1	20.19	5.6	0	0	35	1.0410809	-90.023663	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44912	1	0	0	0	-57.37	35	1.0415921	-86.687412	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44913	1	0	0	0	0	35	1.0411484	-89.942143	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44914	1	18.96	2.72	0	0	35	1.0333079	-93.129374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44915	1	0	0	0	0	35	1.0410221	-90.02824	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44916	1	0	0	0	0	35	1.0411484	-89.942143	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44917	1	17.72	1.54	0	0	35	1.0311756	-93.472399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44918	1	3.48	0.45	0	27.53	35	1.0411115	-92.387671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44919	1	15.52	9.4	0	0	35	1.03274	-91.996048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44920	1	0	0	0	0	35	1.0421662	-87.390149	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44921	1	0	0	0	0	35	1.043509	-89.904587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44922	1	15.52	3.37	0	0	35	1.0420974	-87.398699	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44923	1	15.52	3.27	0	0	35	1.0280885	-90.905283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44924	1	17.82	4.85	0	0	35	1.0362118	-91.087421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44925	1	0.39	0.08	0	0	35	1.0293027	-91.014218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44926	1	3.14	1.16	0	0	35	1.0292826	-91.016016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44927	1	0	0	0	0	35	1.0322617	-89.669184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44928	1	4.34	2.24	0	0	35	1.0322301	-89.671314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44929	1	5.26	0.5	0	0	35	1.0355749	-88.748815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44930	1	0	0	0	0	35	1.0355907	-88.745606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44931	1	1.51	0.48	0	0	35	1.0211428	-98.488228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44932	1	0	0	0	0	35	1.0220908	-99.075346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44933	1	3.26	0.29	0	0	35	1.0220793	-99.077222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44934	1	8.1	2.58	0	0	35	1.0259464	-90.466946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44935	1	7.4	1.1	0	0	35	1.0251217	-89.414727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44936	1	7.4	3.02	0	0	35	1.0389065	-89.051653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44937	1	5.13	1.76	0	0	35	1.0203625	-98.091045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44938	1	2.23	0.96	0	0	35	1.0303303	-96.793516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44939	1	3.98	0.23	0	0	35	1.0307835	-98.534992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44940	1	10.59	1.1	0	0	35	1.0266427	-95.440698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44941	1	0	0	0	0	35	1.0372368	-90.142127	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44942	1	0	0	0	0	35	1.0376883	-92.770804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44943	1	11.88	1.43	0	0	35	1.0371949	-90.149306	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44944	1	0	0	0	0	35	1.0350697	-93.848607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44945	1	10.59	1.38	0	0	35	1.0350277	-93.85457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44946	1	4.48	2.01	0	0	35	1.025022	-92.165838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44947	1	0	0	0	0	35	1.0306926	-91.677289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44948	1	4.85	1.01	0	0	35	1.030672	-91.68005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44949	1	0	0	0	0	35	1.0246867	-92.184916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44950	1	4.48	1.43	0	0	35	1.0246618	-92.187493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44951	1	0	0	0	0	35	1.0246724	-94.355825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44952	1	4.08	0.45	0	0	35	1.0246577	-94.35841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44953	1	0	0	0	0	35	1.0220643	-93.886682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44954	1	4.44	0.53	0	0	35	1.0220484	-93.889154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44955	1	2.87	0.46	0	0	35	1.0257251	-94.856354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44956	1	0	0	0	0	35	1.025412	-92.287154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44957	1	2.19	0.15	0	0	35	1.025406	-92.288399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44958	1	4.29	0.38	0	2.98	35	1.0373879	-88.104393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44959	1	7.97	1.87	0	0	35	1.034819	-87.997442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44960	1	0	0	0	0	35	1.0348562	-87.992785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44961	1	2.89	0.59	0	0	35	1.0248826	-93.570921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44962	1	0	0	0	0	35	1.0248953	-93.569099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44963	1	3.58	0.76	0	0	35	1.0248228	-93.144511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44964	1	0	0	0	0	35	1.024841	-93.142547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44965	1	0	0	0	0	35	1.0247142	-93.840835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44966	1	2.75	0.41	0	0	35	1.0247019	-93.842467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44967	1	10.59	3.01	0	0	35	1.0353416	-91.088938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44968	1	9.76	1.83	0	0	35	1.0367146	-89.990085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44969	1	0	0	0	0	35	1.0322249	-90.170779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44970	1	11.02	0.36	0	0	35	1.0321892	-90.177385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44971	1	3.77	0.9	0	0	35	1.0281466	-91.072654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44972	1	0	0	0	0	35	1.0281652	-91.070646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44973	1	2.76	1.19	0	0	35	1.0298189	-91.184222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44974	1	4.95	0.59	0	0	35	1.0282168	-90.061231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44975	1	7.17	1.5	0	0	35	1.0303835	-88.933537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44976	1	2.28	0.74	0	0	35	1.0369361	-86.452956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44977	1	4.01	0.93	0	0	35	1.0324868	-89.840967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44978	1	10.63	2.13	0	0	35	1.0266846	-90.833892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44979	1	0	0	0	0	35	1.0318484	-88.619712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44980	1	3.87	2.49	0	0	35	1.0318102	-88.621784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44981	1	2.59	0.48	0	0	35	1.0320196	-92.619495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44982	1	3.11	0.68	0	0	35	1.0261489	-91.274107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44983	1	5.12	1.04	0	0	35	1.022845	-99.557544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44984	1	6.49	2.52	0	0	35	1.0275897	-92.113395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44985	1	5.74	1.97	0	0	35	1.029847	-92.491631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44986	1	5.74	1.26	0	0	35	1.0270962	-91.899514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44987	1	2.41	0.17	0	0	35	1.019229	-101.475946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44988	1	2.26	0.74	0	0	35	1.0161437	-101.839821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44989	1	2.88	0.66	0	0	35	1.0231261	-100.980461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44990	1	1.23	0.39	0	0	35	1.0303845	-100.177467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44991	1	0	0	0	0	35	1.0249803	-100.195872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44992	1	4.67	0.49	0	0	35	1.0249654	-100.19867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44993	1	5.73	1.62	0	0	35	1.0278992	-91.072638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44994	1	3.91	1.71	0	0	35	1.0316002	-91.969519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44995	1	0	0	0	0	35	1.0316283	-91.96747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44996	1	3.15	0.96	0	0	35	1.0283084	-92.76379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44997	1	2.63	0.96	0	0	35	1.0266711	-92.624822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44998	1	1.92	0.29	0	0	35	1.0275233	-91.70294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44999	1	4.6	0.71	0	0	35	1.0275733	-93.92742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45000	1	0	0	0	0	35	1.0264459	-93.592669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45001	1	2.74	0.84	0	0	35	1.0264315	-93.594188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45002	1	0	0	0	0	35	1.0317549	-85.367392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45003	1	4.09	1.05	0	0	35	1.031734	-85.369859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45004	1	0	0	0	0	35	1.0299093	-85.712904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45005	1	4.88	1.13	0	0	35	1.0298852	-85.715638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45006	1	0	0	0	0	35	1.029744	-85.681213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45007	1	4.09	1.64	0	0	35	1.0297174	-85.683491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45008	1	4.28	1.05	0	0	35	1.0238186	-84.83929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45009	1	4.63	1.43	0	0	35	1.0363075	-84.890584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45010	1	2.69	1.02	0	0	35	1.0263239	-92.037749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45011	1	0	0	0	0	35	1.0277456	-91.667114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45012	1	1.93	1.17	0	0	35	1.0277295	-91.6681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45013	1	13.22	1.16	0	0	35	1.02644	-86.362354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45014	1	14.54	1.18	0	0	35	1.0431689	-84.574105	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45015	1	13.22	1.35	0	0	35	1.0256815	-86.45597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45016	1	0	0	0	0	35	1.0258531	-86.326517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45017	1	14.72	1.81	0	0	35	1.025796	-86.334499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45018	1	4.03	0.94	0	0	35	1.0342445	-85.293298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45019	1	2.06	0.73	0	0	35	1.0308052	-85.29952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45020	1	2.06	1.2	0	0	35	1.035874	-84.957733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45021	1	0	0	0	0	35	1.0299302	-91.295747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45022	1	2.63	0.32	0	0	35	1.02992	-91.297123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45023	1	0	0	0	0	35	1.0291396	-84.17339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45024	1	1.97	1.57	0	0	35	1.0291191	-84.174307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45025	1	2.68	1.54	0	0	35	1.0272763	-84.713596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45026	1	3.98	0.79	0	0	35	1.0266522	-84.452122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45027	1	4.63	1.14	0	0	35	1.0261269	-84.681676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45028	1	14.34	2.8	0	0	35	1.0405103	-81.141069	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45029	1	10.33	1.44	0	0	35	1.0289397	-83.33602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45030	1	0	0	0	0	35	1.0272768	-83.125986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45031	1	10.3	4.42	0	0	35	1.0272078	-83.131492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45032	1	3.8	1.19	0	0	35	1.0293361	-100.344314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45033	1	2.07	0.86	0	0	35	1.0301757	-99.846433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45034	1	3.66	0.66	0	0	35	1.0410451	-97.139177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45035	1	2.52	0.77	0	4.54	35	1.0323758	-99.550553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45036	1	12.78	1.67	0	0	35	1.0334471	-79.877494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45037	1	10.7	3.07	0	0	35	1.0315113	-80.688975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45038	1	0	0	0	0	35	1.0378327	-78.185966	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45039	1	0	0	0	0	35	1.0339405	-80.178176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45040	1	0	0	0	0	35	1.0327315	-80.981628	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45041	1	0	0	0	0	35	1.0327315	-80.981628	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45042	1	0	0	0	0	35	1.0339405	-80.178176	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45043	1	0	0	0	0	35	1.0339405	-80.178176	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45044	1	0	0	0	0	35	1.0339405	-80.178176	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45045	1	0	0	0	0	35	1.0381186	-78.144901	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45046	1	10.4	2.64	0	0	35	1.0377774	-78.191644	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45047	1	10.66	1.2	0	31.39	35	1.0397369	-78.946573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45048	1	2.05	0.18	0	0	35	1.03648	-78.750635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45049	1	3.53	1.6	0	0	35	1.036366	-78.703663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45050	1	5.09	1.22	0	0	35	1.0342704	-79.762421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45051	1	6.9	3.03	0	0	35	1.033596	-80.101613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45052	1	3.44	1.65	0	22.43	35	1.0404506	-82.233877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45053	1	4.46	1.31	0	0	35	1.0235002	-82.045221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45054	1	0	0	0	0	35	1.028059	-83.353134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45055	1	4.97	2.05	0	0	35	1.0280262	-83.355804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45056	1	4.94	1.52	0	0	35	1.032738	-77.56433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45057	1	11.66	3.67	0	0	35	1.0326771	-77.570304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45058	1	12.3	3.99	0	0	35	1.0355558	-80.681588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45059	1	0	0	0	0	35	1.0367816	-78.926819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45060	1	14.29	7.07	0	0	35	1.0366662	-78.934097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45061	1	5.32	0.66	0	0	35	1.0264731	-82.608673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45062	1	3.91	0.89	0	34.04	35	1.039861	-82.414358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45063	1	0	0	0	0	35	1.0302601	-82.403998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45064	1	2.36	0.5	0	0	35	1.0300169	-82.458076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45065	1	0	0	0	0	35	1.0302593	-82.403571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45066	1	0	0	0	0	35	1.0302593	-82.403571	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45067	1	0	0	0	0	35	1.0302716	-82.40259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45068	1	0	0	0	0	35	1.0302601	-82.403998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45069	1	13.36	3.31	0	0	35	1.0349699	-79.771946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45070	1	12.66	1.65	0	0	35	1.0320944	-80.192264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45071	1	12.55	2.84	0	0	35	1.0330934	-87.801309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45072	1	12.57	2.6	0	0	35	1.0323304	-80.299584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45073	1	3.6	1.34	0	0	35	1.0299934	-80.893579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45074	1	1.64	0.43	0	0	35	1.038788	-86.543343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45075	1	0	0	0	0	35	1.0332906	-87.638807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45076	1	0	0	0	0	35	1.0332906	-87.638807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45077	1	0	0	0	0	35	1.0332906	-87.638807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45078	1	0	0	0	0	35	1.0332906	-87.638807	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45079	1	0	0	0	0	35	1.0333189	-87.634673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45080	1	7.37	1.26	0	0	35	1.0332569	-87.643186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45081	1	0	0	0	0	35	1.0385904	-86.886906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45082	1	3.12	0.71	0	0	35	1.0385756	-86.888484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45083	1	0	0	0	0	35	1.03102	-88.661928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45084	1	2.24	0.69	0	0	35	1.031007	-88.663236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45085	1	4.97	1.6	0	0	35	1.033096	-81.8178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45086	1	5.6	1.08	0	0	35	1.0367194	-80.148119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45087	1	0	0	0	0	35	1.0367194	-80.148119	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45088	1	0	0	0	0	35	1.0367194	-80.148119	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45089	1	0	0	0	0	35	1.0367194	-80.148119	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45090	1	0	0	0	0	35	1.0367411	-80.145254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45091	1	0	0	0	0	35	1.0367194	-80.148119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45092	1	4.97	3.04	0	0	35	1.0317727	-82.120837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45093	1	0	0	0	0	35	1.0284	-81.362544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45094	1	3.82	1.3	0	0	35	1.0283793	-81.364516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45095	1	3.5	1.58	0	0	35	1.0332885	-81.504028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45096	1	3.72	0.35	0	0	35	1.0314838	-82.674193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45097	1	8.36	4.43	0	0	35	1.0314895	-80.290087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45098	1	3.63	1.39	0	0	35	1.0388224	-86.076973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45099	1	0	0	0	0	35	1.0047407	-81.313518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45100	1	4.14	0.32	0	0	35	1.0047253	-81.315999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45101	1	3.81	0.27	0	0	35	1.0271988	-82.092846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45102	1	14.01	3.35	0	0	35	1.0155954	-84.566743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45103	1	6.01	0.65	0	0	35	1.0197189	-83.507588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45104	1	3.83	1.11	0	0	35	1.0111442	-86.420319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45105	1	2.78	0.25	0	0	35	1.0102903	-87.128038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45106	1	0	0	0	0	35	1.0150362	-89.244525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45107	1	8.49	0.44	0	0	35	1.0150144	-89.249916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45108	1	0	0	0	0	35	1.0110313	-86.826069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45109	1	4.67	0.73	0	0	35	1.0110115	-86.828793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45110	1	0	0	0	0	35	1.0088314	-88.68835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45111	1	2.66	0.35	0	0	35	1.0088205	-88.689914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45112	1	4.33	0.78	0	0	35	1.0082083	-88.027316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45113	1	3.52	0.89	0	9.42	35	1.0397588	-78.24059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45114	1	0	0	0	0	35	1.0377637	-78.30407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45115	1	3.52	1.39	0	0	35	1.0377426	-78.305798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45116	1	0.49	0.14	0	0	35	1.0384026	-78.302977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45117	1	3.52	1.26	0	0	35	1.0383818	-78.304743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45118	1	0	0	0	0	35	1.0359953	-77.116232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45119	1	1.85	0.62	0	0	35	1.0359835	-77.117332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45120	1	3.99	1.83	0	0	35	1.0333352	-77.079696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45121	1	5.79	2.56	0	0	35	1.0349451	-76.613034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45122	1	0	0	0	0	35	1.0368583	-75.652525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45123	1	6.19	1.52	0	0	35	1.0368287	-75.65566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45124	1	4.17	1.07	0	0	35	1.0380684	-78.025518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45125	1	3.02	0.32	0	0	35	1.0355985	-76.216769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45126	1	4.79	1.59	0	0	35	1.0263002	-101.789571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45127	1	10.23	3.51	0	0	35	1.0264816	-102.156345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45128	1	22.61	3.82	0	0	35	1.0275435	-102.265786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45129	1	12.93	2.65	0	0	35	1.0266877	-98.477785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45130	1	0	0	0	0	35	1.02841	-100.956085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45131	1	0	0	0	0	35	1.02841	-100.956085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45132	1	0	0	0	0	35	1.02841	-100.956085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45133	1	0	0	0	0	35	1.02841	-100.956085	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45134	1	0	0	0	0	35	1.0284423	-100.951879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45135	1	7.26	1.28	0	0	35	1.0283762	-100.96057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45136	1	0	0	0	0	35	1.0286135	-101.124451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45137	1	4.51	1.86	0	0	35	1.0285801	-101.126965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45138	1	3.76	2.22	0	0	35	1.0223524	-102.990823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45139	1	6.21	1.56	0	28.07	35	1.0353857	-101.786585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45140	1	0	0	0	0	35	1.0350782	-101.778435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45141	1	4.15	0.65	0	0	35	1.0380058	-96.35571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45142	1	0	0	0	0	35	1.0175692	-106.5222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45143	1	10.94	0.79	0	0	35	1.017534	-106.529274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45144	1	0	0	0	0	35	1.0244599	-102.393667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45145	1	10.94	2.05	0	0	35	1.0244098	-102.399419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45146	1	10.94	4.51	0	0	35	1.0395609	-100.218855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45147	1	2.01	0.14	0	0	35	1.0347191	-85.257425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45148	1	4.34	0.8	0	0	35	1.0370573	-84.441939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45149	1	0	0	0	0	35	1.0275105	-87.111752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45150	1	2.74	0.57	0	0	35	1.0274977	-87.11317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45151	1	3.15	0.72	0	0	35	1.023982	-83.79585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45152	1	6.62	1.52	0	0	35	1.0325919	-85.396386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45153	1	5.31	0.93	0	0	35	1.0315281	-85.784055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45154	1	0	0	0	0	35	1.0374995	-84.145281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45155	1	5.37	0.53	0	0	35	1.0374819	-84.148533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45156	1	2.27	0.33	0	0	35	1.0308606	-86.581667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45157	1	0	0	0	0	35	1.0291215	-87.232602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45158	1	4.49	1.35	0	0	35	1.0290955	-87.235058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45159	1	0	0	0	0	35	1.0346865	-75.301735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45160	1	1.65	0.3	0	0	35	1.0346799	-75.30272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45161	1	0	0	0	0	35	1.0401763	-73.888292	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45162	1	0	0	0	0	35	1.0423998	-71.481852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45163	1	9.23	2.84	0	0	35	1.0401203	-73.893654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45164	1	3.78	0.57	0	0	35	1.0221537	-77.773798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45165	1	0	0	0	0	35	1.0151105	-79.873208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45166	1	2.29	2.05	0	0	35	1.0150828	-79.874221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45167	1	0	0	0	0	35	1.0139472	-80.537583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45168	1	4.58	0.89	0	0	35	1.0139272	-80.540099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45169	1	3.31	1.45	0	0	35	0.9763925	-77.748567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45170	1	0	0	0	0	35	0.9764188	-77.746599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45171	1	0	0	0	0	35	1.0413678	-72.716443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45172	1	0	0	0	0	35	1.0441433	-72.487841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45173	1	0	0	0	0	35	1.0515915	-71.886854	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45174	1	0	0	0	0	35	1.0515915	-71.886854	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45175	1	3.33	0.29	0	0	35	1.0413579	-72.718518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45176	1	0	0	0	0	35	1.0294622	-75.563836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45177	1	3.65	1.03	0	0	35	1.0294415	-75.565931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45178	1	3.33	1.68	0	0	35	1.0345094	-74.583856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45179	1	7.78	2.66	0	0	35	0.9835275	-79.346422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45180	1	0	0	0	0	35	1.038419	-72.640498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45181	1	0	0	0	0	35	1.0491614	-72.539475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45182	1	1.55	0.17	0	0	35	1.0384131	-72.641308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45183	1	3.8	1.6	0	0	35	0.9737676	-76.492587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45184	1	0	0	0	0	35	0.9725837	-75.251492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45185	1	0	0	0	0	35	1.0416397	-74.342937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45186	1	1.39	0.25	0	0	35	0.9725766	-75.252453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45187	1	3.92	1.89	0	0	35	1.0213631	-79.03627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45188	1	1.24	0.26	0	0	35	1.01823	-79.750874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45189	1	0.93	0.23	0	0	35	1.0094697	-87.238739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45190	1	3.07	1.63	0	0	35	1.0331655	-78.126688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45191	1	2.8	1.48	0	0	35	1.0251599	-80.311472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45192	1	2.8	0.41	0	0	35	1.0279186	-79.806202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45193	1	4.67	1.13	0	0	35	1.0188447	-82.946413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45194	1	0	0	0	0	35	1.0399839	-80.201635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45195	1	3.33	1.07	0	0	35	1.0399644	-80.203525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45196	1	0	0	0	0	35	0.992097	-74.193343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45197	1	2.11	0.36	0	0	35	1.0426012	-74.101698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45198	1	0	0	0	0	35	0.9922422	-74.197553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45199	1	0	0	0	0	35	1.0349191	-82.039803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45200	1	2.6	0.25	0	0	35	1.034911	-82.041335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45201	1	4.12	2.23	0	0	35	1.0419777	-79.91918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45202	1	10.75	3.79	0	0	35	1.0323859	-83.390573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45203	1	0	0	0	-22.91	35	1.0436693	-78.174036	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45204	1	0.63	0.32	0	0	35	1.0477243	-76.074186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45205	1	10.75	1.81	0	0	35	1.0436242	-78.179849	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45206	1	10.75	2.12	0	0	35	1.0322971	-84.382692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45207	1	3.11	0.31	0	0	35	1.0040895	-74.55693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45208	1	0	0	0	0	35	1.0040999	-74.555108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45209	1	5.48	1.04	0	0	35	1.008935	-74.625215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45210	1	5.84	1.85	0	0	35	1.039485	-81.800067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45211	1	0	0	0	0	35	1.0291737	-81.409769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45212	1	4.3	2.09	0	0	35	1.0291403	-81.41206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45213	1	0	0	0	0	35	1.0349163	-79.6924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45214	1	3.23	0.41	0	0	35	1.0349049	-79.694188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45215	1	3	0.55	0	0	35	1.0349272	-79.44156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45216	1	4	0.9	0	0	35	1.0276994	-82.312351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45217	1	0	0	0	0	35	1.0273664	-82.926512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45218	1	3.06	2.01	0	0	35	1.0273386	-82.928109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45219	1	0	0	0	0	35	1.0273831	-82.767878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45220	1	3.06	0.51	0	0	35	1.0273688	-82.769769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45221	1	3.39	0.26	0	0	35	1.0311432	-80.910642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45222	1	4.32	0.38	0	0	35	1.0293101	-81.343727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45223	1	3.02	0.91	0	0	35	1.032251	-80.553175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45224	1	2.86	1.1	0	0	35	1.0389343	-98.188968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45225	1	0	0	0	0	35	1.0389534	-98.187525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45226	1	5.04	0.94	0	0	35	1.0426509	-100.251051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45227	1	1.57	0.51	0	0	35	1.0400869	-97.695098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45228	1	4.21	0.76	0	0	35	1.0478825	-96.688333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45229	1	0	0	0	0	35	1.0478986	-96.686187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45230	1	3.49	1.04	0	0	35	1.041628	-99.965895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45231	1	5.03	0.65	0	0	35	1.0409639	-99.638105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45232	1	4.16	1.56	0	0	35	1.0266265	-101.835436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45233	1	1.42	0.49	0	0	35	1.0355804	-106.01458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45234	1	0.85	0.43	0	0	35	1.0343421	-99.10172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45235	1	1.97	0.31	0	0	35	1.0343342	-99.102895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45236	1	1.97	0.08	0	0	35	1.0377411	-99.78242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45237	1	4.44	0.84	0	0	35	1.0256625	-102.8406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45238	1	4.06	1.2	0	0	35	1.0286346	-100.68108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45239	1	5.71	0.75	0	0	35	1.0460156	-100.533529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45240	1	0	0	0	2.14	35	1.0414221	-97.111182	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45241	1	0	0	0	0	35	1.0473775	-100.12175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45242	1	11.77	6.04	0	0	35	1.0413404	-97.116762	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45243	1	3.05	1.51	0	0	35	1.0415711	-101.836452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45244	1	2.28	0.84	0	0	35	1.0394318	-102.954356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45245	1	2.28	0.24	0	0	35	1.0394233	-102.955582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45246	1	5.6	1.92	0	1.76	35	1.0374919	-100.324507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45247	1	0	0	0	0	35	1.0375037	-100.321402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
