function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	45248	1	0	0	0	0	35	1.0386813	-98.830646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45249	1	4.17	1.07	0	0	35	1.0386592	-98.833024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45250	1	4.59	0.88	0	0	35	1.0346327	-102.493227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45251	1	0.5	0.07	0	0	35	1.0316602	-103.223584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45252	1	4.59	0.27	0	0	35	1.0316476	-103.226425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45253	1	0	0	0	0	35	1.039349	-101.311625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45254	1	7.25	3.79	0	0	35	1.0392891	-101.315241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45255	1	2.96	1.46	0	0	35	1.0409097	-101.208014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45256	1	0	0	0	9.47	35	1.0425172	-98.258226	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45257	1	0	0	0	0	35	1.046119	-99.941646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45258	1	6.64	2.02	0	0	35	1.0424813	-98.261705	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45259	1	6.64	0.73	0	0	35	1.0369207	-100.981112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45260	1	8.83	2.08	0	0	35	1.0373837	-101.230146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45261	1	0	0	0	0	35	1.0374321	-101.225001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45262	1	3.1	0.26	0	0	35	1.0361557	-75.152302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45263	1	2.7	1.04	0	0	35	1.0363656	-75.400302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45264	1	0	0	0	0	35	1.0403817	-75.695002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45265	1	2	0.75	0	0	35	1.040369	-75.696048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45266	1	0	0	0	-2.85	35	1.0410159	-72.804977	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45267	1	0	0	0	0	35	1.0349971	-74.87891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45268	1	23	4.71	0	0	35	1.0157889	-78.74355	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45269	1	0	0	0	0	35	1.0351456	-74.763614	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45270	1	0	0	0	0	35	1.0413427	-72.767883	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45271	1	0	0	0	0	35	1.0338251	-77.548613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45272	1	18.82	7.01	0	0	35	1.0337095	-77.559042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45273	1	0	0	0	0	35	1.0405825	-73.576796	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45274	1	0	0	0	0	35	1.0434355	-75.946492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45275	1	19.17	3.69	0	0	35	1.0404894	-73.587259	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45276	1	19.17	9.12	0	0	35	1.0337328	-76.03063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45277	1	5.47	1.05	0	0	35	1.0405939	-76.602757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45278	1	3.36	0.51	0	0	35	1.037408	-77.832326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45279	1	12.55	6.49	0	0	35	1.0326375	-75.428659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45280	1	5.48	0.44	0	0	35	1.033474	-78.142433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45281	1	0	0	0	0	35	1.0367159	-76.856046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45282	1	6.28	1.65	0	0	35	1.0366805	-76.85974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45283	1	10.99	5.82	0	0	35	1.0356661	-77.804127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45284	1	16.27	4.29	0	0	35	1.0361577	-77.148951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45285	1	9.2	3.29	0	0	35	1.0365804	-75.719588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45286	1	0	0	0	0	35	1.0366371	-75.71512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45287	1	2.08	0.41	0	2.57	35	1.0369713	-78.483945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45288	1	3.23	0.55	0	0	35	1.0387144	-77.102951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45289	1	10.81	1.08	0	0	35	1.0364773	-77.017443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45290	1	0	0	0	0	35	1.0412414	-73.593539	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45291	1	0	0	0	0	35	1.0432615	-75.631041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45292	1	21.62	1.97	0	0	35	1.0411632	-73.604707	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45293	1	14	1.4	0	0	35	1.0379316	-76.911153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45294	1	2.51	0.5	0	0	35	1.0262518	-91.695965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45295	1	2.33	0.88	0	0	35	1.0334953	-79.465324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45296	1	3.45	1.71	0	0	35	1.0316624	-80.473944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45297	1	3.1	1	0	0	35	1.0246435	-87.227621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45298	1	5.24	1.45	0	0	35	1.0233078	-87.174153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45299	1	0	0	0	0	35	1.0233378	-87.171005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45300	1	0	0	0	0	35	1.033906	-84.036072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45301	1	2.24	0.79	0	0	35	1.0338918	-84.03732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45302	1	5.48	1.1	0	0	35	1.0287904	-81.565314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45303	1	0	0	0	0	35	1.0283264	-81.72142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45304	1	4.17	0.74	0	0	35	1.0283059	-81.723995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45305	1	5.93	1.26	0	0	35	1.0264367	-82.363997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45306	1	17.6	5.11	0	0	35	1.0303777	-81.68518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45307	1	17.78	4.11	0	-5.17	35	1.0396375	-80.926751	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45308	1	16.69	1.31	0	0	35	1.024021	-84.519366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45309	1	19.27	4.86	0	0	35	1.0271021	-81.805491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45310	1	0	0	0	0	35	1.0271937	-81.795344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45311	1	1.87	0.87	0	0	35	1.0231869	-86.238812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45312	1	0	0	0	0	35	1.0232013	-86.237728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45313	1	0	0	0	0	35	1.0327826	-82.966066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45314	1	0.59	0.2	0	0	35	1.0327057	-82.976772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45315	1	0.9	0.35	0	0	35	1.0326487	-82.982955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45316	1	0	0	0	0	35	1.0327868	-82.96519	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45317	1	0	0	0	0	35	1.0327923	-82.965268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45318	1	0	0	0	0	35	1.0327826	-82.966066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45319	1	2.87	0.79	0	0	35	1.035784	-80.611453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45320	1	2.48	0.67	0	20.87	35	1.0377203	-81.146623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45321	1	3.31	0.52	0	0	35	1.0304197	-81.071466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45322	1	0	0	0	0	35	1.0304342	-81.069634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45323	1	6.14	1.51	0	0	35	1.0378814	-80.542643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45324	1	7.26	0.95	0	12.88	35	1.0398094	-80.688977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45325	1	0	0	0	0	35	1.0320292	-79.983987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45326	1	6.72	0.78	0	0	35	1.0320068	-79.98779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45327	1	2.23	0.28	0	0	35	1.0320962	-79.53043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45328	1	0	0	0	0	35	1.0316323	-78.624758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45329	1	2.36	0.38	0	0	35	1.0488517	-78.136532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45330	1	0	0	0	0	35	1.0316494	-78.636181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45331	1	3.36	0.46	0	0	35	1.0378558	-78.095859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45332	1	11.42	2.54	0	0	35	1.0401655	-80.19112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45333	1	11.42	0.8	0	0	35	1.0411977	-80.199946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45334	1	11.42	2.42	0	0	35	1.0393891	-80.439646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45335	1	0	0	0	0	35	1.0394439	-80.433267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45336	1	11.42	2.82	0	0	35	1.0374868	-80.363714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45337	1	4.73	1.27	0	0	35	1.0381546	-78.051311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45338	1	2.74	0.73	0	0	35	1.0367102	-78.150413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45339	1	13.62	1.5	0	0	35	1.0362924	-77.975333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45340	1	0	0	0	0	35	1.0322769	-78.910907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45341	1	12.01	2.78	0	0	35	1.0322224	-78.917133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45342	1	0	0	0	0	35	1.037638	-75.672585	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45343	1	0	0	0	0	35	1.0375047	-77.629402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45344	1	0	0	0	0	35	1.0377651	-78.359851	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45345	1	0	0	0	0	35	1.0377651	-78.359851	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45346	1	0	0	0	0	35	1.0378298	-75.633937	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45347	1	13.86	1.56	0	0	35	1.0375915	-75.680523	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45348	1	3.49	0.34	0	0	35	1.0296569	-78.417716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45349	1	0	0	0	0	35	1.0296676	-78.415535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45350	1	8.86	0.85	0	0	35	1.0345961	-75.618493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45351	1	0	0	0	0	35	1.0346262	-75.613468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45352	1	2.88	1.59	0	0	35	1.0304753	-75.499661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45353	1	4.45	2.15	0	0	35	1.0302546	-75.366453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45354	1	2.88	0.7	0	0	35	1.0313537	-75.564711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45355	1	0	0	0	0	35	1.0288044	-79.692506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45356	1	2.5	0.22	0	0	35	1.0287973	-79.693889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45357	1	2.61	0.68	0	0	35	1.0301375	-78.813061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45358	1	6.4	1.8	0	0	35	1.0317904	-78.066353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45359	1	4.88	1.15	0	0	35	1.0312303	-78.688654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45360	1	0	0	0	0	35	1.0324929	-77.885252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45361	1	4.88	1.07	0	0	35	1.0324682	-77.888015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45362	1	20.16	6	0	0	35	1.0329951	-103.529291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45363	1	0	0	0	0	35	1.0331139	-103.517857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45364	1	20.16	4.8	0	0	35	1.0368562	-103.580508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45365	1	20.16	5.72	0	0	35	1.0240873	-105.333438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45366	1	0	0	0	0	35	1.0403788	-99.437795	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45367	1	0	0	0	0	35	1.0353897	-103.233293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45368	1	20.16	7.66	0	0	35	1.0209659	-106.135148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45369	1	0	0	0	0	35	1.0360504	-104.168443	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45370	1	0	0	0	0	35	1.0353897	-103.233293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45371	1	0	0	0	0	35	1.0353897	-103.233293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45372	1	0	0	0	0	35	1.0353897	-103.233293	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45373	1	0	0	0	0	35	1.0409474	-99.345624	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45374	1	0	0	0	0	35	1.0403788	-99.437795	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45375	1	9.95	1.38	0	0	35	1.0408215	-99.870325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45376	1	9.95	2.63	0	0	35	1.0239307	-106.018761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45377	1	0	0	0	0	35	1.0241566	-102.064509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45378	1	4.72	1.37	0	0	35	1.0241318	-102.067082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45379	1	0	0	0	0	35	1.0309202	-107.243676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45380	1	3.11	0.73	0	0	35	1.030905	-107.245279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45381	1	6.22	1.72	0	0	35	1.0269101	-107.756464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45382	1	0	0	0	0	35	1.0269439	-107.753217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45383	1	26.23	3.97	0	0	35	1.0250877	-104.286364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45384	1	27.22	7.11	0	0	35	1.0337537	-102.520801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45385	1	0	0	0	0	35	1.0421787	-96.876967	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45386	1	0	0	0	0	35	1.0434374	-98.357183	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45387	1	0	0	0	0	35	1.0444354	-100.413198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45388	1	28	4.06	0	0	35	1.0420718	-96.893008	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45389	1	0	0	0	0	35	1.0429597	-98.415504	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45390	1	0	0	0	0	35	1.03289	-103.204541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45391	1	35.68	15.88	0	0	35	1.0326159	-103.225304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45392	1	11.24	1.56	0	0	35	1.0393287	-104.839951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45393	1	11.24	5.66	0	0	35	1.0376142	-105.439276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45394	1	11.24	4.02	0	48.94	35	1.0418085	-104.265683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45395	1	13.24	2.13	0	0	35	1.0236482	-105.03864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45396	1	5.64	0.31	0	0	35	1.0235075	-105.699587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45397	1	6.17	3.5	0	0	35	1.0284687	-110.836923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45398	1	4.51	0.36	0	0	35	1.0406674	-84.86467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45399	1	0	0	0	7.06	35	1.0409207	-85.273468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45400	1	5.64	0.57	0	0	35	1.0408989	-85.276546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45401	1	3.61	0.89	0	0	35	1.0394949	-84.282792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45402	1	2.58	0.12	0	0	35	1.0323864	-86.229534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45403	1	2.54	0.07	0	0	35	1.0393307	-83.184343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45404	1	0	0	0	0	35	1.0347478	-87.280908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45405	1	2.66	0.14	0	0	35	1.0347399	-87.282532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45406	1	0	0	0	0	35	1.0335899	-87.103546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45407	1	3.65	0.86	0	0	35	1.0335711	-87.105706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45408	1	4.22	0.79	0	0	35	1.0328584	-86.86242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45409	1	0	0	0	0	35	1.0328763	-86.859957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45410	1	0	0	0	118.29	35	1.0468689	-78.318014	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45411	1	24.2	5.72	0	0	35	1.0485237	-79.325865	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45412	1	0	0	0	0	35	1.0464222	-78.253272	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45413	1	24.72	15.24	0	0	35	1.0204377	-85.350507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45414	1	0	0	0	0	35	1.0206595	-85.339084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45415	1	0	0	0	0	35	1.0462562	-79.904659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45416	1	0	0	0	0	35	1.043864	-82.125901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45417	1	0	0	0	0	35	1.0431164	-83.729315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45418	1	0	0	0	0	35	1.0431164	-83.729315	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45419	1	24.09	9.18	0	0	35	1.0460924	-79.916951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45420	1	1.03	0.2	0	0	35	1.0201355	-85.620604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45421	1	24.09	6.83	0	0	35	1.0200003	-85.63302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45422	1	7.94	9.39	0	12.54	35	1.0327949	-84.592395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45423	1	4.05	0.69	0	0	35	1.0323187	-85.033189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45424	1	4.73	0.73	0	0	35	1.0235239	-85.371421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45425	1	3.61	1.4	0	0	35	1.0321382	-85.630207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45426	1	2.73	0.13	0	7.26	35	1.0388001	-87.084741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45427	1	7.5	2.13	0	0	35	1.0362543	-95.672392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45428	1	8.8	1.85	0	0	35	1.0329258	-93.638589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45429	1	15.92	4.51	0	0	35	1.0365562	-94.737902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45430	1	14.2	1.56	0	0	35	1.0320281	-93.009517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45431	1	0	0	0	0	35	1.0318353	-92.576563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45432	1	14.51	0.48	0	0	35	1.0317892	-92.585074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45433	1	0	0	0	0	35	1.0386414	-91.283594	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45434	1	14.93	3.78	0	0	35	1.0332536	-92.260603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45435	1	0	0	0	0	35	1.0387922	-91.266855	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45436	1	2.28	0.59	0	0	35	1.0348229	-93.870745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45437	1	4.69	1.12	0	0	35	1.032168	-92.487559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45438	1	7.93	0.49	0	0	35	1.0459023	-89.823345	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45439	1	2.83	0.57	0	0	35	1.0291221	-94.439439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45440	1	6.96	0.53	0	0	35	1.0324058	-97.654217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45441	1	0	0	0	0	35	1.0324306	-97.65048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45442	1	8.53	1.92	0	0	35	1.0169755	-100.661721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45443	1	0	0	0	27.78	35	1.0334487	-98.267369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45444	1	6.96	1.49	0	0	35	1.0334172	-98.27144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45445	1	3.87	1.66	0	0	35	1.0277941	-96.1762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45446	1	0	0	0	0	35	1.0278221	-96.174123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45447	1	2.61	0.41	0	0	35	1.0304111	-94.907752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45448	1	2.35	1.41	0	0	35	1.029121	-95.336366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45449	1	4.05	0.79	0	0	35	1.0292079	-93.592799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45450	1	2.94	0.94	0	0	35	1.0315371	-96.140759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45451	1	0	0	0	0	35	1.0315539	-96.139163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45452	1	1.19	0.53	0	0	35	1.0326806	-93.64161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45453	1	0	0	0	0	35	1.0332533	-95.931189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45454	1	4.74	2.94	0	0	35	1.033208	-95.93356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45455	1	0	0	0	0	35	1.0459429	-94.047472	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45456	1	0	0	0	0	35	1.0360812	-96.101105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45457	1	9.3	1.12	0	0	35	1.0459072	-94.052807	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45458	1	4.3	1.9	0	0	35	1.0337003	-92.175064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45459	1	4.89	1.99	0	0	35	1.0312484	-97.805908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45460	1	3.3	0.45	0	0	35	1.031587	-98.487872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45461	1	3.75	0.88	0	0	35	1.0324854	-92.023477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45462	1	0	0	0	0	35	1.0347114	-90.550295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45463	1	1.88	0.29	0	0	35	1.0347032	-90.551411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45464	1	0	0	0	15.38	35	1.0343918	-96.520355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45465	1	2.23	0.48	0	0	35	1.0343808	-96.521711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45466	1	13.35	3.39	0	0	35	1.0263197	-96.382068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45467	1	13.35	7.1	0	0	35	1.0276718	-96.59443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45468	1	14.76	4.76	0	0	35	1.0502632	-93.288112	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45469	1	0	0	0	0	35	1.0503458	-93.280286	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45470	1	4.36	1.1	0	0	35	1.0262118	-84.920367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45471	1	4.1	0.66	0	0	35	1.0289954	-85.122715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45472	1	0	0	0	0	35	1.0290144	-85.120179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45473	1	5.28	0.46	0	0	35	1.0278108	-86.139105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45474	1	4.73	1.07	0	0	35	1.032042	-88.660623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45475	1	6.17	0.03	0	0	35	1.0333665	-88.520361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45476	1	0	0	0	0	35	1.0343057	-81.109824	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45477	1	0	0	0	0	35	1.0461765	-86.081868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45478	1	14.13	3.71	0	0	35	1.0342387	-81.117198	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45479	1	14.13	3.08	0	0	35	1.0428375	-86.45578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45480	1	15.11	6.12	0	0	35	1.0387578	-86.606992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45481	1	14.24	0.51	0	0	35	1.0394784	-86.999262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45482	1	0	0	0	0	35	1.0395243	-86.9915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45483	1	2.98	1.94	0	0	35	1.0316371	-86.552255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45484	1	5.48	0.53	0	0	35	1.022797	-87.387571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45485	1	1.52	0.36	0	3.82	35	1.0354415	-85.09115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45486	1	0	0	0	0	35	1.0316463	-88.138153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45487	1	2.77	0.57	0	0	35	1.0316342	-88.139719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45488	1	3.99	1.01	0	0	35	1.0263338	-89.970973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45489	1	3.6	0.85	0	0	35	1.0389673	-85.710332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45490	1	4.94	1.65	0	0	35	1.0283187	-88.764159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45491	1	24.02	6.67	0	0	35	1.0197618	-87.187296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45492	1	24.74	8.26	0	0	35	1.0380096	-85.514039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45493	1	0	0	0	0	35	1.0391696	-85.472491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45494	1	23.6	3.94	0	0	35	1.0390714	-85.485845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45495	1	0	0	0	69.81	35	1.043277	-85.353875	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45496	1	29.31	7.73	0	0	35	1.0442145	-89.482499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45497	1	0	0	0	0	35	1.0430209	-85.298736	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45498	1	13.35	4.65	0	0	35	1.0353018	-85.449342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45499	1	13.67	3.32	0	0	35	1.0209849	-87.225856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45500	1	13.83	3.64	0	0	35	1.0219136	-87.440393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45501	1	12.51	1.08	0	0	35	1.0218167	-87.06327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45502	1	24.92	10.14	0	0	35	1.0363748	-85.600516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45503	1	0	0	0	0	35	1.0418449	-84.061223	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45504	1	24.91	6.38	0	0	35	1.0362936	-85.245497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45505	1	0	0	0	0	35	1.0420915	-84.032659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45506	1	27.61	10.93	0	0	35	1.0396673	-85.250875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45507	1	0	0	0	0	35	1.0270723	-85.949093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45508	1	27.71	11.28	0	0	35	1.0268952	-85.964581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45509	1	3.26	0.57	0	0	35	1.040378	-89.882683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45510	1	8.05	2.78	0	0	35	1.0231839	-86.535557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45511	1	0	0	0	0	35	1.0252189	-87.290126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45512	1	3.25	1.52	0	0	35	1.025195	-87.291699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45513	1	5.69	1.16	0	0	35	1.0272124	-89.130571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45514	1	4.25	2.11	0	0	35	1.0339138	-85.99704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45515	1	6.63	3.44	0	0	35	1.0318947	-86.841164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45516	1	0	0	0	0	35	1.0319469	-86.837777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45517	1	6.63	2.4	0	0	35	1.0312527	-87.080248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45518	1	5.79	3.05	0	0	35	1.034311	-86.44076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45519	1	0	0	0	0	35	1.0214645	-87.317697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45520	1	3.38	0.51	0	0	35	1.0214498	-87.319748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45521	1	0	0	0	18.39	35	1.0389004	-74.81684	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45522	1	45.53	10.85	0	0	35	1.0364767	-79.720519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45523	1	0	0	0	0	35	1.0367512	-80.421555	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45524	1	0	0	0	0	35	1.0367512	-80.421555	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45525	1	0	0	0	0	35	1.0390847	-74.728703	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45526	1	0	0	0	50.91	35	1.0327728	-80.192286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45527	1	22.65	4.58	0	0	35	1.0326677	-80.205758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45528	1	22.65	3.53	0	0	35	1.0378909	-80.866021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45529	1	11.87	2.79	0	0	35	1.0296754	-81.9561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45530	1	9.61	2.88	0	0	35	1.0349113	-80.801549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45531	1	7.71	1.58	0	0	35	1.0335601	-80.624933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45532	1	0	0	0	0	35	1.0415662	-78.197303	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45533	1	16.41	2.09	0	0	35	1.0415028	-78.206078	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45534	1	1.23	0.17	0	0	35	1.0285094	-84.302133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45535	1	3.87	1.19	0	0	35	1.0308835	-84.16415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45536	1	0.19	0.03	0	0	35	1.0327467	-80.578597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45537	1	4.52	1.4	0	0	35	1.0327222	-80.580881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45538	1	4.88	1.53	0	0	35	1.033597	-80.360422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45539	1	0	0	0	0	35	1.0336243	-80.35781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45540	1	4.35	1.4	0	0	35	1.0234531	-82.699673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45541	1	0	0	0	0	35	1.0238415	-82.626451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45542	1	7.78	2.04	0	0	35	1.0237981	-82.630716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45543	1	8.25	0.23	0	0	35	1.027052	-82.010917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45544	1	0	0	0	0	35	1.0280586	-81.545183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45545	1	8.25	1.18	0	0	35	1.0280259	-81.549619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45546	1	9.5	1.64	0	0	35	1.027021	-81.41468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45547	1	4.84	2.45	0	0	35	1.0221212	-81.903248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45548	1	3.06	0.33	0	0	35	1.025303	-81.61398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45549	1	0	0	0	-23.43	35	1.0348141	-76.822128	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45550	1	0	0	0	0	35	1.0344058	-79.959592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45551	1	0	0	0	0	35	1.0372426	-83.196642	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45552	1	0	0	0	0	35	1.0372426	-83.196642	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45553	1	0	0	0	0	35	1.035405	-76.7614	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45554	1	11.2	3.67	0	0	35	1.0347447	-76.828346	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45555	1	0	0	0	0	35	1.0240954	-80.286892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45556	1	3.55	1.63	0	0	35	1.024069	-80.288765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45557	1	2.69	0.78	0	0	35	1.023211	-81.510491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45558	1	1.84	0.99	0	0	35	1.0264481	-82.247379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45559	1	0	0	0	0	35	1.0264632	-82.246473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45560	1	3.48	1.59	0	0	35	1.0271469	-82.466171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45561	1	8.04	2.12	0	0	35	1.0180718	-82.331576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45562	1	0	0	0	0	35	1.0335093	-83.173289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45563	1	9.5	2.19	0	0	35	1.0334616	-83.178658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45564	1	0.4	0.1	0	0	35	1.0320186	-80.546753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45565	1	6.43	1.84	0	0	35	1.0319821	-80.550354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45566	1	0	0	0	0	35	1.0286162	-83.403081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45567	1	5.6	2.64	0	0	35	1.0285698	-83.40626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45568	1	5.32	0.57	0	0	35	1.0245409	-82.946405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45569	1	4.9	2.34	0	0	35	1.0236745	-82.696588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45570	1	0	0	0	0	35	1.0311602	-81.146499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45571	1	13.66	4.21	0	0	35	1.0310856	-81.153409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45572	1	0	0	0	0	35	1.0296387	-81.018716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45573	1	14.03	4.98	0	0	35	1.029558	-81.025954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45574	1	0	0	0	0	35	1.0388587	-74.495285	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45575	1	0	0	0	0	35	1.0342749	-77.334966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45576	1	0	0	0	0	35	1.0330426	-78.62391	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45577	1	0	0	0	0	35	1.0330426	-78.62391	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45578	1	23.15	7.97	0	0	35	1.0387136	-74.50794	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45579	1	0	0	0	0	35	1.0337592	-74.914599	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45580	1	23.15	14.71	0	0	35	1.040116	-77.374629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45581	1	0	0	0	0	35	1.035014	-74.732372	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45582	1	31.23	4.38	0	0	35	1.0326026	-77.776477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45583	1	30.5	4.94	0	0	35	1.0348988	-79.761283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45584	1	11.99	4.8	0	0	35	1.0297394	-81.411952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45585	1	0	0	0	0	35	1.0334553	-80.367878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45586	1	9.03	2.08	0	0	35	1.0334087	-80.373378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45587	1	9.03	4.98	0	30.12	35	1.0397986	-80.928141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45588	1	0	0	0	0	35	1.0147361	-79.363382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45589	1	0	0	0	0	35	1.0453586	-79.008388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45590	1	8.76	0.52	0	0	35	1.0147114	-79.368341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45591	1	23.37	5.51	0	25.34	35	1.0380194	-74.892238	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45592	1	23.37	5.95	0	0	35	1.0308317	-83.156374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45593	1	25.98	3.95	0	0	35	1.0356431	-74.410559	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45594	1	0	0	0	0	35	1.0357361	-74.395886	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45595	1	23.37	2.79	0	0	35	1.0300967	-82.950758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45596	1	0	0	0	0	35	1.0349662	-78.384199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45597	1	12.76	2.78	0	0	35	1.0349108	-78.390846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45598	1	15.93	2.27	0	0	35	1.0331596	-78.325874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45599	1	12.76	4.95	0	0	35	1.0342216	-79.144626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45600	1	0	0	0	0	35	1.0451868	-78.418976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45601	1	30.29	3.48	0	0	35	1.0433258	-78.934472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45602	1	0	0	0	0	35	1.0452448	-78.410921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45603	1	0	0	0	0	35	1.0410798	-73.962449	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45604	1	0	0	0	0	35	1.0375434	-75.207536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45605	1	0	0	0	0	35	1.0367055	-75.532224	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45606	1	0	0	0	0	35	1.0367055	-75.532224	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45607	1	32.98	8.22	0	0	35	1.0408961	-73.98103	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45608	1	0	0	0	0	35	1.0317243	-73.860893	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45609	1	0	0	0	0	35	1.039963	-75.743015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45610	1	0	0	0	0	35	1.0457381	-78.343064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45611	1	30.29	8.01	0	0	35	1.0315658	-73.876099	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45612	1	6.97	1.12	0	0	35	1.0394523	-75.743325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45613	1	30.29	10.05	0	0	35	1.0332043	-80.172751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45614	1	0	0	0	0	35	0.9816589	-78.41956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45615	1	4.48	0.38	0	0	35	1.0413812	-78.002484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45616	1	0	0	0	0	35	0.9821368	-78.435698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45617	1	6.4	2.09	0	0	35	1.0384178	-78.875882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45618	1	0	0	0	36.55	35	1.0368602	-80.05293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45619	1	0	0	0	0	35	1.0349772	-79.223578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45620	1	1.93	0.77	0	0	35	1.0314443	-79.218984	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45621	1	0	0	0	0	35	1.0345979	-78.827685	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45622	1	4.48	2.78	0	0	35	1.036816	-80.055363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45623	1	7.07	1.19	0	0	35	1.035489	-78.470441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45624	1	0	0	0	0	35	1.0333846	-78.563103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45625	1	7.07	0.45	0	0	35	1.0333636	-78.567437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45626	1	0	0	0	0	35	1.0302797	-82.341561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45627	1	3.95	1.62	0	0	35	1.0302514	-82.343712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45628	1	20.34	5.49	0	0	35	1.0379672	-77.686719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45629	1	15.26	2.76	0	0	35	1.0328851	-78.390737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45630	1	0	0	0	0	35	1.0329482	-78.382464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45631	1	0	0	0	0	35	1.0356767	-78.09989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45632	1	13.27	2.92	0	0	35	1.035613	-78.106841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45633	1	15.63	3	0	0	35	1.0354455	-80.762668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45634	1	24.03	6.42	0	0	35	1.0304718	-80.708616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45635	1	11.72	1.85	0	0	35	1.0326498	-80.42845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45636	1	8.6	1.53	0	27.25	35	1.0377769	-83.346774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45637	1	2.61	0.43	0	0	35	1.0326177	-82.932901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45638	1	0	0	0	0	35	1.029073	-85.028165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45639	1	5.63	1.1	0	0	35	1.0286191	-85.136389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45640	1	0	0	0	0	35	1.0290448	-85.034509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45641	1	0	0	0	0	35	1.0290448	-85.034509	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45642	1	0	0	0	0	35	1.0290953	-85.025206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45643	1	0	0	0	0	35	1.029073	-85.028165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45644	1	5.71	1.61	0	0	35	1.0343871	-85.541932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45645	1	2.7	0.48	0	4.7	35	1.0349931	-84.690531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45646	1	1.92	0.46	0	0	35	1.0319551	-83.084294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45647	1	3.84	1.46	0	0	35	1.031522	-81.836989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45648	1	0	0	0	0	35	1.0346366	-84.457184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45649	1	10.51	2.81	0	0	35	1.0345829	-84.463149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45650	1	0	0	0	18.81	35	1.0358378	-84.718831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45651	1	10.51	4.8	0	0	35	1.0357622	-84.724477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45652	1	14.04	2.24	0	0	35	1.033831	-85.414101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45653	1	0	0	0	0	35	1.0338877	-85.40684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45654	1	10.35	4.44	0	0	35	1.040747	-86.44579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45655	1	10.39	0.76	0	0	35	1.0358277	-87.866381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45656	1	10.39	1.66	0	0	35	1.0387544	-87.038833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45657	1	4.08	1.15	0	0	35	1.0373075	-89.099314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45658	1	2.69	1.81	0	0	35	1.034113	-88.846088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45659	1	0	0	0	0	35	1.0351841	-88.139256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45660	1	4.08	0.62	0	0	35	1.0351689	-88.141561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45661	1	0	0	0	0	35	1.0356019	-90.84651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45662	1	3.05	2.18	0	0	35	1.0355704	-90.848035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45663	1	2.79	1	0	0	35	1.0346541	-91.0354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45664	1	2.35	1.12	0	0	35	1.0363432	-91.176851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45665	1	2.84	0.56	0	0	35	1.0331675	-91.319118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45666	1	5.03	0.77	0	0	35	1.0352038	-91.060612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45667	1	0	0	0	0	35	1.0333273	-89.105424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45668	1	2.93	0.76	0	0	35	1.033312	-89.107118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45669	1	5.21	0.31	0	0	35	1.0331847	-89.572388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45670	1	0	0	0	0	35	1.0362127	-90.184046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45671	1	2.53	0.35	0	0	35	1.0362037	-90.185421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45672	1	6.56	3.1	0	0	35	1.0310047	-85.416967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45673	1	3.35	0.23	0	0	35	1.0269363	-82.817387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45674	1	0	0	0	0	35	1.0308972	-82.197708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45675	1	3.22	0.32	0	0	35	1.030885	-82.199521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45676	1	7.9	2.67	0	0	35	1.0295399	-87.987681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45677	1	3.95	2.07	0	0	35	1.0311879	-88.338037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45678	1	0	0	0	0	35	1.0312222	-88.335808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45679	1	3.41	0.35	0	0	35	1.0324771	-83.541866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45680	1	0	0	0	8.6	35	1.04031	-79.518858	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45681	1	0	0	0	0	35	1.0392994	-82.131931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45682	1	0	0	0	0	35	1.0401668	-84.387846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45683	1	0	0	0	0	35	1.0401668	-84.387846	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45684	1	2.81	1.1	0	0	35	1.0404651	-79.465537	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45685	1	2.81	0.67	0	0	35	1.0402966	-79.520435	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45686	1	0	0	0	0	35	1.0327251	-82.673311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45687	1	3.21	0.57	0	0	35	1.0327099	-82.675178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45688	1	2.65	0.78	0	0	35	1.0459365	-76.246444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45689	1	0	0	0	0	35	1.0336858	-78.503546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45690	1	2.65	0.54	0	0	35	1.0336728	-78.504993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45691	1	0	0	0	0	35	1.0390433	-77.3467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45692	1	2.65	1.2	0	0	35	1.0390244	-77.347962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45693	1	3.04	1.73	0	0	35	1.0437844	-75.370543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45694	1	0	0	0	0	35	1.0357877	-76.309308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45695	1	2.08	0.51	0	0	35	1.0357776	-76.310499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45696	1	0	0	0	0	35	1.038047	-74.923922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45697	1	12.8	3.54	0	0	35	1.0379775	-74.931468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45698	1	10.71	2.31	0	0	35	1.0432021	-75.335972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45699	1	11.37	1.42	0	0	35	1.0385933	-75.096128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45700	1	4.29	0.99	0	0	35	1.0285533	-81.84149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45701	1	7.21	1.09	0	0	35	1.0326685	-82.120289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45702	1	16.92	6.48	0	0	35	1.0010657	-81.296421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45703	1	0	0	0	0	35	1.0011883	-81.286392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45704	1	16.19	4.76	0	0	35	1.0049024	-82.101066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45705	1	0	0	0	0	35	1.0019126	-81.502822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45706	1	15.29	6.56	0	0	35	1.0017967	-81.511834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45707	1	15.29	6.42	0	0	35	1.0419873	-76.059	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45708	1	0	0	0	0	35	1.0248439	-88.228413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45709	1	25	14.08	0	0	35	1.0246324	-88.240155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45710	1	25	4.34	0	0	35	1.0251383	-88.520439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45711	1	25	6.17	0	0	35	1.0378106	-85.318214	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45712	1	25	2.28	0	0	35	1.0304749	-88.38502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45713	1	0	0	0	0	35	1.0340954	-88.415408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45714	1	24.92	6.3	0	0	35	1.0339834	-88.428568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45715	1	0	0	0	0	35	1.035496	-84.719419	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45716	1	0	0	0	0	35	1.0357773	-88.304125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45717	1	24.92	8.37	0	0	35	1.0353458	-84.732345	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45718	1	28.79	4.82	0	0	35	1.0312342	-88.1441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45719	1	24.92	2.74	0	0	35	1.029528	-89.233873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45720	1	0	0	0	0	35	1.0268217	-90.131046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45721	1	14.66	3.35	0	0	35	1.0267596	-90.138729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45722	1	11.32	3.2	0	0	35	1.0327751	-88.510769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45723	1	15.39	7.06	0	0	35	1.0273782	-89.991378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45724	1	2.22	0.7	0	0	35	1.0386444	-88.638854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45725	1	4.82	0.38	0	0	35	1.0335192	-91.285135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45726	1	0	0	0	0	35	1.0370245	-87.58501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45727	1	2.82	1.17	0	0	35	1.037004	-87.586503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45728	1	6.29	1.05	0	0	35	1.0347402	-88.216988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45729	1	3.89	0.61	0	0	35	1.0335265	-91.736036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45730	1	0	0	0	0	35	1.0383174	-87.875627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45731	1	6.47	1.89	0	0	35	1.038282	-87.87952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45732	1	0	0	0	0	35	1.0322065	-91.840173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45733	1	3.89	1.53	0	0	35	1.0321831	-91.842084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45734	1	0	0	0	0	35	1.0331921	-91.452097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45735	1	2.78	0.6	0	0	35	1.0328019	-91.536817	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45736	1	0	0	0	0	35	1.0331837	-91.453516	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45737	1	0	0	0	0	35	1.0331837	-91.453516	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45738	1	0	0	0	0	35	1.0332064	-91.450472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45739	1	0	0	0	0	35	1.0331921	-91.452097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45740	1	7.48	1.84	0	0	35	1.0368515	-89.428712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45741	1	0	0	0	0	35	1.0315625	-92.688319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45742	1	0	0	0	0	35	1.0315625	-92.688319	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45743	1	0	0	0	0	35	1.0315625	-92.688319	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45744	1	0	0	0	0	35	1.0315625	-92.688319	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45745	1	2.78	0.84	0	0	35	1.0315466	-92.689873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45746	1	0	0	0	0	35	1.0315782	-92.686669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45747	1	29.29	4.81	0	0	35	1.0331514	-88.466069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45748	1	0	0	0	0	35	1.0332684	-88.450323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45749	1	0	0	0	0	35	1.038447	-87.012642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45750	1	33.29	5.89	0	0	35	1.0383002	-87.031551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45751	1	29.29	14.26	0	0	35	1.0329085	-87.710883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45752	1	30.6	8.72	0	0	35	1.0305326	-88.494923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45753	1	29.29	4.09	0	0	35	1.0303734	-88.624168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45754	1	4.07	1.02	0	0	35	1.0396022	-94.357151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45755	1	3.22	0.65	0	0	35	1.0349478	-84.142711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45756	1	8.34	3.3	0	0	35	1.035722	-83.317898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45757	1	0	0	0	0	35	1.0357756	-83.313142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45758	1	5.68	3.29	0	0	35	1.0238533	-84.270581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45759	1	5.68	1.7	0	0	35	1.0247557	-84.381433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45760	1	4.73	0.63	0	0	35	1.0225809	-84.139753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45761	1	0	0	0	0	35	1.0226002	-84.136911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45762	1	0	0	0	0	35	1.022517	-83.92569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45763	1	3.17	0.69	0	0	35	1.0225009	-83.927484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45764	1	2.11	1.12	0	0	35	1.0247345	-84.065957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45765	1	5.2	2.29	0	0	35	1.0251697	-77.604264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45766	1	0	0	0	0	35	1.0252041	-77.60167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45767	1	5.57	1.58	0	0	35	1.0268712	-79.653972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45768	1	0	0	0	-11.63	35	1.038024	-75.379478	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45769	1	0	0	0	0	35	1.0341582	-74.937579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45770	1	0	0	0	0	35	1.0276844	-77.20638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45771	1	0	0	0	0	35	1.0256183	-78.090084	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45772	1	0	0	0	0	35	1.0256183	-78.090084	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45773	1	6.36	2	0	0	35	1.0342652	-74.894753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45774	1	0	0	0	0	35	1.038193	-75.394606	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45775	1	3.87	2.32	0	32.29	35	1.0389949	-84.214923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45776	1	0	0	0	0	35	1.0295627	-74.477798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45777	1	0	0	0	0	35	1.0304449	-74.197371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45778	1	0	0	0	0	35	1.0318272	-73.773794	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45779	1	0	0	0	0	35	1.0318272	-73.773794	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45780	1	2.78	0.92	0	0	35	1.0295472	-74.479197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45781	1	2.97	0.99	0	0	35	1.026638	-75.949636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45782	1	2.89	1.25	0	0	35	1.0116784	-80.800582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45783	1	0	0	0	0	35	1.0116994	-80.799167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45784	1	4.61	0.86	0	0	35	1.029576	-81.266747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45785	1	2.4	0.53	0	0	35	1.0133666	-80.532186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45786	1	0	0	0	0	35	1.0133791	-80.530738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45787	1	2.98	0.41	0	0	35	1.0356494	-83.466249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45788	1	3.84	0.75	0	0	35	1.032237	-82.504322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45789	1	11.6	7.09	0	0	35	1.0257503	-77.251019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45790	1	11.6	1.42	0	0	35	1.0371464	-76.331611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45791	1	0	0	0	0	35	1.0371852	-76.32557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45792	1	11.6	2.96	0	0	35	1.0294318	-76.960815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45793	1	0	0	0	0	35	1.0404938	-75.922128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45794	1	3.83	1.47	0	0	35	1.0404679	-75.92425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45795	1	1.21	0.27	0	0	35	1.0421695	-72.11038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45796	1	0	0	0	0	35	1.042175	-72.109688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45797	1	2.55	0.93	0	0	35	1.0386079	-77.168558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45798	1	6.92	1.39	0	0	35	1.0419615	-75.790242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45799	1	7.59	2.33	0	0	35	1.043759	-75.403934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45800	1	9.74	4.5	0	0	35	1.0395621	-76.412121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45801	1	1.48	0.39	0	0	35	1.0399318	-77.522118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45802	1	5.09	0.45	0	9.17	35	1.0414729	-77.805638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45803	1	0	0	0	0	35	1.0413838	-77.801394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45804	1	11.5	2.57	0	0	35	1.0373337	-76.913494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45805	1	11.5	3.99	0	0	35	1.0374705	-76.553097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45806	1	11.5	0.07	0	0	35	1.0381189	-77.840188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45807	1	12.63	1.53	0	0	35	1.0382805	-77.897924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45808	1	0	0	0	0	35	1.0383311	-77.890392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45809	1	3.28	0.68	0	0	35	1.0362045	-80.673218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45810	1	0	0	0	0	35	1.0400076	-79.106556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45811	1	8.27	5.68	0	0	35	1.0399201	-79.110927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45812	1	10.5	2.02	0	0	35	1.0342278	-81.570064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45813	1	9.04	1.2	0	0	35	1.0364832	-79.748355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45814	1	4.02	2.34	0	0	35	1.0381546	-80.185797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45815	1	3.93	0.38	0	0	35	1.0317892	-83.048254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45816	1	4.48	0.98	0	-5.46	35	1.0325001	-75.87106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45817	1	0	0	0	0	35	1.0273466	-81.291541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45818	1	18.69	2.03	0	0	35	1.0272853	-81.301935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45819	1	0	0	0	0	35	1.0233973	-82.509715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45820	1	18.97	2.66	0	0	35	1.023325	-82.519741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45821	1	0	0	0	0	35	1.0261772	-81.695425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45822	1	18.69	5.8	0	0	35	1.0260816	-81.705193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45823	1	0	0	0	0	35	1.0384323	-76.218339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45824	1	18.93	2.01	0	0	35	1.0285034	-81.189851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45825	1	0	0	0	0	35	1.03888	-76.154006	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45826	1	3.67	0.78	0	0	35	1.0321082	-76.283355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45827	1	3.61	1.05	0	8.67	35	1.0324054	-84.345895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45828	1	3.17	0.44	0	0	35	1.0226967	-83.719408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45829	1	0	0	0	0	35	1.0227775	-83.884239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45830	1	5.53	1.94	0	0	35	1.0227411	-83.887498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45831	1	0	0	0	0	35	1.0245676	-84.209881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45832	1	6.92	1.52	0	0	35	1.0245339	-84.213564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45833	1	7.1	0.16	0	0	35	1.0389527	-75.01789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45834	1	3.49	0.34	0	0	35	1.0390317	-75.037796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45835	1	0	0	0	0	35	1.0288714	-87.889765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45836	1	3.55	0.85	0	0	35	1.0288521	-87.891812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45837	1	0	0	0	8.27	35	1.0402859	-86.380052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45838	1	6.67	2.57	0	0	35	1.040245	-86.383442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45839	1	3.01	0.75	0	0	35	1.0427443	-85.952978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45840	1	0	0	0	0	35	1.0418665	-86.221033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45841	1	0	0	0	0	35	1.0418665	-86.221033	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45842	1	0	0	0	0	35	1.0418665	-86.221033	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45843	1	0	0	0	0	35	1.0418665	-86.221033	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45844	1	3.01	0.68	0	0	35	1.041853	-86.22284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45845	1	0	0	0	0	35	1.0418817	-86.219231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45846	1	3.01	1.08	0	0	35	1.0412827	-86.339262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45847	1	13.98	4.59	0	0	35	1.0374289	-87.733262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45848	1	8.79	3.33	0	0	35	1.0325035	-85.900704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45849	1	10.34	0.43	0	-8.08	35	1.0337377	-85.953309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45850	1	2.46	0.59	0	0	35	1.0377465	-87.432786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45851	1	3.82	0.55	0	0	35	1.0385238	-86.812109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45852	1	0	0	0	4.19	35	1.0347501	-87.655986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45853	1	3.82	0.6	0	0	35	1.0347361	-87.658044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45854	1	0	0	0	0	35	1.0303644	-88.890509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45855	1	3.87	0.84	0	0	35	1.0303465	-88.892657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45856	1	5.73	0.94	0	0	35	1.0313617	-89.220324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45857	1	19.13	0.78	0	0	35	1.0298758	-88.734225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45858	1	0	0	0	0	35	1.0337581	-82.950055	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45859	1	0	0	0	0	35	1.0432664	-85.910677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45860	1	20.36	4.9	0	0	35	1.0336512	-82.962405	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45861	1	19.13	3.88	0	35.77	35	1.0366568	-88.188111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45862	1	19.13	8.25	0	0	35	1.0360279	-82.150022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45863	1	15.53	4.79	0	0	35	1.0349592	-88.772967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45864	1	0	0	0	0	35	1.035049	-88.763926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45865	1	15.53	0.92	0	0	35	1.0357215	-87.26282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45866	1	0	0	0	0	35	1.0357753	-87.253167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45867	1	15.53	5.23	0	0	35	1.0373772	-86.763159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45868	1	15.53	2.53	0	0	35	1.0409714	-79.870344	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45869	1	24.68	4.63	0	0	35	1.0322779	-89.249164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45870	1	0	0	0	56.36	35	1.0385807	-89.361427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45871	1	12.54	5.31	0	0	35	1.0384963	-89.367362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45872	1	12.19	2.52	0	0	35	1.0345374	-88.229132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45873	1	12.19	2.08	0	0	35	1.0300056	-88.401859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45874	1	21.92	5.24	0	0	35	1.0296578	-88.807163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45875	1	27.56	2.17	0	0	35	1.0321477	-88.080805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45876	1	0	0	0	0	35	1.0368523	-81.570483	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45877	1	0	0	0	0	35	1.0449873	-85.540105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45878	1	27.07	8.03	0	0	35	1.0367022	-81.586768	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45879	1	22.27	0.14	0	0	35	1.0332038	-88.143637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45880	1	7.43	3.16	0	0	35	1.0330144	-87.926836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45881	1	7.65	1.76	0	0	35	1.0327192	-88.494029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45882	1	0	0	0	0	35	1.0352296	-89.616164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45883	1	12.26	3.23	0	0	35	1.0351651	-89.622504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45884	1	0	0	0	0	35	1.0314716	-88.205664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45885	1	11.29	3.13	0	0	35	1.031415	-88.211903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45886	1	11.29	4.36	0	0	35	1.0338582	-88.059142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45887	1	12.26	5.02	0	0	35	1.0294507	-88.625965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45888	1	11.08	2.21	0	0	35	1.0321953	-88.381322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45889	1	15.83	4.06	0	0	35	1.0354551	-87.36605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45890	1	10.1	3.6	0	0	35	1.0309546	-88.792639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45891	1	0	0	0	0	35	1.0391853	-87.172174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45892	1	5.87	0.62	0	0	35	1.0391664	-87.175557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45893	1	6.52	0.45	0	0	35	1.0396096	-86.723598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45894	1	5.54	1.01	0	0	35	1.038203	-87.188956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45895	1	5.55	2.09	0	0	35	1.0390413	-76.227993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45896	1	0	0	0	0	35	1.0377406	-78.401971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45897	1	7.71	0.72	0	0	35	1.0377116	-78.406438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45898	1	7.02	0.22	0	0	35	1.0370296	-77.185733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45899	1	0	0	0	0	35	1.0359029	-77.881495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45900	1	6.89	2.17	0	0	35	1.0358643	-77.885391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45901	1	4.01	2.22	0	0	35	1.0368352	-75.09196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45902	1	0	0	0	0	35	1.0368693	-75.089909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45903	1	4.77	0.66	0	0	35	1.0385595	-74.69142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45904	1	8.41	1.93	0	0	35	1.03968	-76.285061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45905	1	10.22	3.04	0	0	35	1.0384426	-76.511655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45906	1	3.43	0.44	0	0	35	1.0352928	-78.465312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45907	1	2.52	0.67	0	0	35	1.0347025	-78.420425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45908	1	1.97	0.17	0	0	35	1.0386026	-76.775922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45909	1	0	0	0	0	35	1.0386093	-76.774702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45910	1	0	0	0	0	35	1.0259716	-90.113118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45911	1	3.64	1.13	0	0	35	1.0259509	-90.115157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45912	1	0	0	0	0	35	1.022435	-93.53279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45913	1	5.58	0.63	0	0	35	1.0224151	-93.535975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45914	1	0	0	0	0	35	1.0289949	-94.592391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45915	1	5.13	2.05	0	0	35	1.0289587	-94.595065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45916	1	8.49	2.3	0	0	35	1.0294753	-93.930724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45917	1	6.95	3.32	0	0	35	1.0218031	-91.326762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45918	1	0	0	0	0	35	1.0218561	-91.323086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45919	1	10.77	0.76	0	0	35	1.0293349	-94.598536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45920	1	0	0	0	0	35	1.0313154	-77.242783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45921	1	3.8	0.98	0	0	35	1.0312973	-77.244857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45922	1	3.05	0.29	0	0	35	1.0318501	-77.446118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45923	1	0	0	0	0	35	1.0318597	-77.444327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45924	1	7.67	0.61	0	0	35	1.0433573	-74.091938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45925	1	0	0	0	0	35	1.0438213	-72.453671	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45926	1	11.73	4.45	0	0	35	1.0454698	-73.706915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45927	1	0	0	0	0	35	1.0439689	-72.436779	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45928	1	11.94	2.85	0	0	35	1.030327	-81.565906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45929	1	0	0	0	0	35	1.0303787	-81.559664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45930	1	14.38	1.5	0	0	35	1.0308176	-81.037711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45931	1	0	0	0	0	35	1.0408178	-78.494608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45932	1	0	0	0	0	35	1.0338924	-80.878922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45933	1	12.05	0.92	0	0	35	1.0407742	-78.502065	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45934	1	0	0	0	0	35	1.0285703	-75.62997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45935	1	4.25	1.63	0	0	35	1.0285428	-75.632475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45936	1	6.14	1.92	0	0	35	1.027888	-75.760102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45937	1	0	0	0	0	35	1.0356805	-78.667587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45938	1	2.97	0.3	0	0	35	1.0356708	-78.669162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45939	1	0	0	0	0	35	1.0404268	-76.450271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45940	1	3.49	0.49	0	0	35	1.0404128	-76.452325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45941	1	5.45	1.81	0	0	35	1.0271165	-91.808333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45942	1	0	0	0	0	35	1.0256273	-91.724497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45943	1	6.1	2.04	0	0	35	1.0255915	-91.727621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45944	1	0	0	0	0	35	1.0487447	-71.974272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45945	1	9.68	5.99	0	0	35	1.0415153	-74.031941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45946	1	0	0	0	0	35	1.0417863	-73.946655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45947	1	0	0	0	0	35	1.0417863	-73.946655	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45948	1	0	0	0	0	35	1.0489846	-71.943919	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45949	1	0	0	0	0	35	1.0487447	-71.974272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45950	1	9.27	1.27	0	0	35	1.0363348	-74.985681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45951	1	9.27	3.44	0	0	35	1.035591	-74.858742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45952	1	0	0	0	0	35	1.0363373	-75.412723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45953	1	4.05	0.14	0	0	35	1.036325	-75.415207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45954	1	6.97	1.27	0	0	35	1.0425822	-76.879079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45955	1	4.77	1.55	0	0	35	1.0465023	-75.454288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45956	1	2.97	0.56	0	0	35	1.0342044	-78.21704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45957	1	0	0	0	0	35	1.0342181	-78.21535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45958	1	2.09	0.79	0	0	35	1.0378979	-73.796239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45959	1	3.91	0.48	0	0	35	1.0364154	-74.336353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45960	1	6.42	1.07	0	0	35	1.0367273	-75.863883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45961	1	5.55	1.19	0	0	35	1.0408668	-76.07528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45962	1	6.42	2.52	0	0	35	1.0378966	-76.077818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45963	1	3.51	1.62	0	0	35	1.0358681	-75.108273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45964	1	5.81	2.02	0	0	35	1.0394573	-74.325472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45965	1	11.28	3.75	0	0	35	1.0336826	-91.474942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45966	1	0	0	0	0	35	1.0337506	-91.468988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45967	1	0	0	0	0	35	1.0401687	-88.062162	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45968	1	0	0	0	0	35	1.0368757	-90.631844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45969	1	0	0	0	0	35	1.0363334	-91.346642	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45970	1	0	0	0	0	35	1.0363334	-91.346642	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45971	1	11.28	3.07	0	0	35	1.0401066	-88.067909	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45972	1	13.79	3.37	0	0	35	1.0323428	-91.300801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45973	1	0	0	0	0	35	1.0324032	-91.293538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45974	1	2.13	0.28	0	0	35	1.0297055	-80.587273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45975	1	0	0	0	0	35	1.0287668	-80.275651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45976	1	5.34	0.54	0	0	35	1.0287472	-80.278611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45977	1	1.74	0.33	0	0	35	1.0184125	-85.835077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45978	1	6.72	0.5	0	0	35	1.0273357	-83.32326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45979	1	8.03	1.71	0	0	35	1.0315859	-83.372978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45980	1	0	0	0	0	35	1.0259678	-82.991216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45981	1	11.96	2.56	0	0	35	1.0259051	-82.998589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45982	1	0	0	0	0	35	1.0295366	-82.8925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45983	1	17.74	1.25	0	0	35	1.0294851	-82.902565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45984	1	3.07	1.03	0	0	35	1.0244592	-84.93838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45985	1	3.67	0.94	0	16.14	35	1.0345914	-83.52873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45986	1	11.14	4.41	0	0	35	1.0361809	-80.689911	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45987	1	0	0	0	0	35	1.0362584	-80.683395	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45988	1	8.62	0.61	0	0	35	1.0241525	-84.384329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45989	1	0	0	0	0	35	1.0239633	-84.717649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45990	1	6.68	0.31	0	0	35	1.0239421	-84.721365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45991	1	0	0	0	0	35	1.0263684	-85.238964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45992	1	12.55	5.65	0	0	35	1.026279	-85.245534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45993	1	7.85	3.41	0	0	35	1.0217273	-84.376522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45994	1	0	0	0	0	35	1.0217776	-84.37261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45995	1	7.85	1.88	0	0	35	1.0225862	-84.498742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45996	1	7.06	2.95	0	0	35	1.0229762	-83.899594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45997	1	0	0	0	0	35	1.0230238	-83.895813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45998	1	25.82	5.87	0	0	35	1.0244503	-83.829701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45999	1	35.33	3.54	0	0	35	1.0273711	-83.472692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46000	1	0	0	0	0	35	1.0274828	-83.451439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46001	1	26.88	5.17	0	0	35	1.0217327	-84.140111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46002	1	0	0	0	0	35	1.0218622	-84.125948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46003	1	0	0	0	0	35	1.0385727	-80.400331	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46004	1	27.58	4.49	0	0	35	1.0273494	-83.1722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46005	1	0	0	0	0	35	1.0247433	-83.928486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46006	1	0	0	0	0	35	1.0247433	-83.928486	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46007	1	0	0	0	0	35	1.0389281	-80.353508	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46008	1	0	0	0	0	35	1.0218478	-83.350105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46009	1	39.54	12.68	0	0	35	1.0216067	-83.374056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46010	1	0	0	0	0	35	1.0226726	-83.852349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46011	1	53.4	15.06	0	0	35	1.0223954	-83.884961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46012	1	27.58	11.21	0	0	35	1.0228074	-83.264293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46013	1	11.69	1.46	0	0	35	1.0245576	-83.270125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46014	1	10.63	2.75	0	0	35	1.025668	-83.397792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46015	1	10.63	3.59	0	0	35	1.0254869	-82.996074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46016	1	10.63	4.8	0	0	35	1.0246406	-83.467394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46017	1	21.01	3.4	0	0	35	1.0241912	-83.689185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46018	1	21.01	5.09	0	0	35	1.0242152	-83.545417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46019	1	0	0	0	0	35	1.0243289	-83.532885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46020	1	21.01	9.77	0	0	35	1.0226547	-83.852257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46021	1	0	0	0	0	35	1.0248102	-83.597942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46022	1	21.01	4.81	0	0	35	1.0247054	-83.610455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46023	1	10.58	4.31	0	0	35	1.027237	-83.144565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46024	1	0	0	0	0	35	1.0256255	-84.570018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46025	1	14.76	3.74	0	0	35	1.0255431	-84.578551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46026	1	6.2	1.55	0	0	35	1.0343144	-77.333203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46027	1	6.26	1.69	0	0	35	1.0278692	-79.197389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46028	1	0	0	0	0	35	1.0259594	-79.724174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46029	1	5.17	0.92	0	0	35	1.0259386	-79.727107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46030	1	9.84	6.47	0	0	35	1.0197166	-86.312366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46031	1	10.09	1.18	0	0	35	1.0252619	-88.154621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46032	1	8.07	2.35	0	0	35	1.0203414	-85.963413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46033	1	1.98	0.11	0	0	35	1.0336926	-85.616583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46034	1	2.78	0.93	0	0	35	1.0365623	-86.05567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46035	1	0	0	0	0	35	1.0365786	-86.054321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46036	1	0	0	0	0	35	1.0240207	-86.988022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46037	1	1.41	0.52	0	0	35	1.0240116	-86.988809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46038	1	0	0	0	0	35	1.0379486	-78.821726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46039	1	12.16	2.47	0	0	35	1.0378949	-78.828573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46040	1	0	0	0	0	35	1.0377553	-74.01742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46041	1	0	0	0	0	35	1.0350577	-75.42798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46042	1	0	0	0	0	35	1.033465	-76.477716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46043	1	0	0	0	0	35	1.033465	-76.477716	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46044	1	24.31	4.69	0	0	35	1.0376496	-74.030297	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46045	1	12.16	0.59	0	0	35	1.0339003	-77.70136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46046	1	0	0	0	-63.42	35	1.0382122	-69.813606	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46047	1	0	0	0	0	35	1.0404412	-73.424418	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46048	1	0	0	0	0	35	1.0374734	-77.322557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46049	1	32.76	15.22	0	0	35	1.0379648	-69.830442	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46050	1	0	0	0	0	35	1.0394624	-73.579742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46051	1	31.02	3.42	0	0	35	1.0319353	-78.095534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46052	1	6.7	2	0	0	35	1.0314498	-78.025493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46053	1	20.6	3.68	0	0	35	1.0313537	-78.038191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46054	1	0	0	0	45.45	35	1.0411681	-78.961197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46055	1	20.6	12.51	0	0	35	1.0409842	-78.971941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46056	1	19.29	3.75	0	0	35	1.0318442	-77.62667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46057	1	0	0	0	0	35	1.0319417	-77.615208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46058	1	0	0	0	-43.58	35	1.0370554	-74.170774	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46059	1	0	0	0	0	35	1.0345394	-77.208392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46060	1	0	0	0	0	35	1.0353176	-75.831669	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46061	1	0	0	0	0	35	1.0353176	-75.831669	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46062	1	24.26	4.94	0	0	35	1.0369455	-74.185559	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46063	1	19.29	4.26	0	0	35	1.0313443	-77.707935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46064	1	0	0	0	0	35	1.0314328	-77.696772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46065	1	19.29	3.48	0	0	35	1.0329721	-78.062539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46066	1	0	0	0	0	35	1.0349577	-78.176057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46067	1	14.2	2.99	0	0	35	1.0348873	-78.184306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46068	1	0	0	0	0	35	1.0351903	-78.014563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46069	1	14.2	6.05	0	0	35	1.0350803	-78.022616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46070	1	14.2	3.8	0	0	35	1.0352071	-77.901957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46071	1	14.2	2.92	0	0	35	1.036381	-78.703506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46072	1	0	0	0	0	35	1.0364492	-78.696136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46073	1	6.7	1.66	0	0	35	1.0325747	-78.200314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46074	1	6.7	1.05	0	0	35	1.0326388	-78.737306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46075	1	7.35	2.89	0	0	35	1.0333747	-78.891979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46076	1	11.92	3.57	0	0	35	1.032198	-78.415375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46077	1	18.47	5.47	0	0	35	1.0338632	-79.608589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46078	1	8.61	0.82	0	0	35	1.0340371	-79.447812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46079	1	0	0	0	0	35	1.0398275	-79.725599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46080	1	8.61	1.86	0	0	35	1.0397881	-79.730114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46081	1	7.58	1.86	0	0	35	1.0355679	-79.074099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46082	1	0	0	0	0	35	1.0356071	-79.069491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46083	1	8.08	0.8	0	0	35	1.0343543	-77.88228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46084	1	8.08	2.62	0	70.16	35	1.042057	-79.803484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46085	1	0	0	0	0	35	1.0235201	-77.890776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46086	1	11.43	4.78	0	0	35	1.0348048	-77.89154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46087	1	0	0	0	0	35	1.0233393	-77.888763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46088	1	11.43	4.51	0	0	35	1.0372386	-79.562632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46089	1	0	0	0	0	35	1.0202361	-77.843846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46090	1	19.64	8.24	0	0	35	1.0200982	-77.855324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46091	1	12.12	1.88	0	0	35	1.0357058	-79.628761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46092	1	19.61	8.04	0	0	35	1.0321218	-77.981264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46093	1	12.03	0.63	0	0	35	1.0322819	-78.047441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46094	1	12.03	0.91	0	0	35	1.0355981	-78.921172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46095	1	12.03	2.82	0	0	35	1.0328602	-77.653123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46096	1	5.46	2.68	0	0	35	1.0316263	-77.806979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46097	1	9.13	1.44	0	0	35	1.0405522	-77.643055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46098	1	0	0	0	0	35	1.0405876	-77.637441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46099	1	5.62	1.71	0	0	35	1.0279964	-80.393421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46100	1	5.62	1.48	0	0	35	1.030366	-80.873864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46101	1	0	0	0	0	35	1.0303944	-80.870574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46102	1	1.99	1.19	0	0	35	1.030311	-79.082787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46103	1	5.62	3.53	0	0	35	1.0302605	-79.085757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46104	1	0	0	0	0	35	1.0248173	-80.160209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46105	1	0	0	0	0	35	1.0248173	-80.160209	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46106	1	0	0	0	0	35	1.0248173	-80.160209	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46107	1	0	0	0	0	35	1.0248173	-80.160209	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46108	1	8.49	5.71	0	0	35	1.024732	-80.164623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46109	1	0	0	0	0	35	1.0249054	-80.155467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46110	1	8.49	2.38	0	0	35	1.0274118	-79.213835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46111	1	8.93	2.46	0	0	35	1.0282287	-78.808248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46112	1	1.82	0.47	0	0	35	1.0353462	-78.732886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46113	1	6.73	1.56	0	0	35	1.0353153	-78.73638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46114	1	6.73	0.77	0	0	35	1.0206877	-77.866339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46115	1	0	0	0	0	35	1.0350622	-78.649385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46116	1	11.17	4.54	0	0	35	1.0349867	-78.654728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46117	1	21.71	3.15	0	0	35	1.0370648	-78.16668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46118	1	0	0	0	0	35	1.037151	-78.153306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46119	1	0	0	0	0	35	1.0318495	-77.826316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46120	1	21.71	5.28	0	0	35	1.0317336	-77.839056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46121	1	26.68	12.9	0	0	35	1.0269087	-79.925346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46122	1	0	0	0	0	35	1.0327905	-77.588488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46123	1	21.71	3.95	0	0	35	1.0326998	-77.600968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46124	1	0	0	0	0	35	1.0362777	-78.50687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46125	1	4.14	2.63	0	0	35	1.0362396	-78.509159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46126	1	4.14	0.99	0	0	35	1.0368423	-78.368772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46127	1	1.91	0.45	0	0	35	1.0297229	-84.81904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46128	1	1.81	0.64	0	0	35	1.0291021	-84.627528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46129	1	2.28	0.55	0	0	35	1.0286519	-84.221372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46130	1	0	0	0	0	35	1.0286635	-84.220144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46131	1	5.41	2.3	0	0	35	1.0334168	-89.708811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46132	1	5.06	1.45	0	0	35	1.0302163	-88.582279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46133	1	4.98	0.45	0	0	35	1.0377202	-87.588027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46134	1	0	0	0	27.01	35	1.0387105	-81.935841	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46135	1	0	0	0	0	35	1.0359322	-87.031451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46136	1	0	0	0	0	35	1.0368286	-88.728488	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46137	1	0	0	0	0	35	1.0368286	-88.728488	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46138	1	17.5	8.79	0	0	35	1.0385667	-81.9451	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46139	1	17.5	3.52	0	0	35	1.0303615	-88.65299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46140	1	17.5	6.18	0	0	35	1.0299786	-88.970964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46141	1	0	0	0	0	35	1.0321741	-87.972796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46142	1	17.5	4.45	0	0	35	1.0320896	-87.982282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46143	1	6.2	4.27	0	0	35	1.0330931	-89.5426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46144	1	6.79	1.72	0	0	35	1.0331861	-88.621279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46145	1	6.2	2.32	0	0	35	1.0339916	-89.583951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46146	1	3.08	0.68	0	18.47	35	1.0395787	-89.246394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46147	1	4.05	1.77	0	0	35	1.0335526	-84.353641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46148	1	3.01	0.62	0	0	35	1.0378462	-88.80543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46149	1	4.3	0.69	0	0	35	1.0360709	-88.106005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46150	1	0	0	0	0	35	1.0355338	-88.044655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46151	1	7.14	1.81	0	0	35	1.0354946	-88.048923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46152	1	16.58	3.52	0	0	35	1.0314916	-89.30857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46153	1	12.27	5.42	0	0	35	1.0326144	-89.403126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46154	1	0	0	0	0	35	1.0412229	-80.160601	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46155	1	16.58	2.52	0	0	35	1.0411518	-80.169105	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46156	1	12.27	4.02	0	32.56	35	1.0394097	-89.276988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46157	1	31.33	11.58	0	0	35	1.0315639	-89.580145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46158	1	30.34	10.27	0	21.25	35	1.0325112	-89.471123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46159	1	0	0	0	0	35	1.0324659	-89.452594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46160	1	31.84	8.48	0	0	35	1.0301493	-89.806016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46161	1	34.12	5.04	0	53.35	35	1.0354825	-89.389812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46162	1	6.21	0.44	0	0	35	1.0331485	-88.779376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46163	1	0	0	0	0	35	1.0334841	-85.882209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46164	1	2.65	0.24	0	0	35	1.0333131	-85.951169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46165	1	4.12	0.6	0	0	35	1.0331589	-85.98097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46166	1	0	0	0	0	35	1.0334396	-85.897203	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46167	1	0	0	0	0	35	1.0335069	-85.878316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46168	1	0	0	0	0	35	1.0334841	-85.882209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46169	1	8.2	0.81	0	0	35	1.0348829	-87.372162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46170	1	16.44	4.6	0	0	35	1.0289387	-89.421539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46171	1	18.54	5.96	0	0	35	1.0391061	-81.384925	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46172	1	16.44	3.31	0	0	35	1.0276339	-89.522523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46173	1	0	0	0	0	35	1.0282716	-89.127952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46174	1	16.44	3.27	0	0	35	1.0281923	-89.137879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46175	1	0	0	0	0	35	1.044163	-71.044959	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46176	1	6.72	1.56	0	0	35	1.0483511	-72.200597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46177	1	0	0	0	0	35	1.0505417	-72.759319	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46178	1	0	0	0	0	35	1.0505417	-72.759319	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46179	1	0	0	0	0	35	1.0441638	-71.020162	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46180	1	6.72	0.97	0	0	35	1.0302199	-75.55734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46181	1	7.81	1.48	0	0	35	1.0283424	-75.78023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46182	1	3.01	0.68	0	0	35	1.0314131	-75.390481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46183	1	4.03	0.87	0	0	35	1.032848	-79.137345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46184	1	0	0	0	0	35	1.0378907	-77.516812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46185	1	3.01	0.67	0	0	35	1.0378765	-77.518533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46186	1	0	0	0	41.58	35	1.0392272	-103.130118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46187	1	2.14	0.69	0	0	35	1.0392157	-103.131196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46188	1	3.62	0.25	0	0	35	1.0291252	-101.413833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46189	1	0	0	0	0	35	1.0291359	-101.411579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46190	1	3.66	1.14	0	0	35	1.0284291	-101.307888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46191	1	5.42	0.47	0	0	35	1.0274988	-100.530976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46192	1	8.87	1.9	0	0	35	1.0286092	-102.548967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46193	1	0	0	0	0	35	1.0278422	-102.555736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46194	1	9.77	3.16	0	0	35	1.0277813	-102.56112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46195	1	11.73	1.78	0	0	35	1.026136	-101.645997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46196	1	25.82	4.47	0	0	35	1.0293658	-102.955318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46197	1	0	0	0	0	35	1.0237629	-103.155944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46198	1	25.82	11.29	0	0	35	1.0235712	-103.169954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46199	1	0	0	0	0	35	1.0315635	-102.539439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46200	1	28.82	7.37	0	0	35	1.0314165	-102.555758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46201	1	28.71	13.08	0	0	35	1.0226201	-101.95204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46202	1	4.71	1.44	0	0	35	1.0275322	-101.800255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46203	1	4.71	0.87	0	0	35	1.0295524	-101.067727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46204	1	5.03	0.38	0	0	35	1.025811	-99.865489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46205	1	2.48	0.56	0	0	35	1.0408133	-99.523032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46206	1	0	0	0	0	35	1.0295442	-98.187273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46207	1	1.43	0.61	0	0	35	1.0295351	-98.188029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46208	1	4.41	1.51	0	0	35	1.0377254	-101.998491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46209	1	0	0	0	0	35	1.037785	-101.101768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46210	1	2.32	0.97	0	0	35	1.0377682	-101.103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46211	1	1.96	0.48	0	0	35	1.0251519	-102.924578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46212	1	0	0	0	0	35	1.0251624	-102.923424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46213	1	15.36	6.37	0	0	35	1.0403986	-95.792719	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46214	1	4.1	0.54	0	49.63	35	1.0387037	-102.911292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46215	1	0	0	0	0	35	1.0381597	-102.900714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46216	1	9.55	2.9	0	0	35	1.0225914	-92.961202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46217	1	0	0	0	0	35	1.0230527	-92.957995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46218	1	10.48	2.56	0	0	35	1.0229987	-92.963696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46219	1	10.88	3.43	0	0	35	1.0450919	-87.060931	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46220	1	2.02	0.41	0	0	35	1.0390056	-83.242281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46221	1	3.77	1.27	0	0	35	1.0154355	-82.308956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46222	1	2.49	0.75	0	0	35	1.0366842	-77.764451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46223	1	2.47	0.37	0	0	35	1.0314182	-81.482756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46224	1	4.62	3.44	0	0	35	1.0313268	-78.711282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46225	1	0	0	0	0	35	1.021456	-88.921718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46226	1	7	2.02	0	0	35	1.0214142	-88.92594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46227	1	0	0	0	0	35	1.0308901	-89.887273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46228	1	8.6	2.73	0	0	35	1.030836	-89.892007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46229	1	8.19	0.34	0	0	35	1.032617	-88.788539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46230	1	0	0	0	0	35	1.0413235	-84.443677	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46231	1	0	0	0	0	35	1.0399231	-87.082378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46232	1	0	0	0	0	35	1.0418754	-90.962381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46233	1	0	0	0	0	35	1.0418754	-90.962381	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46234	1	9.82	0.41	0	0	35	1.0412954	-84.449164	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46235	1	0	0	0	0	35	1.0059538	-91.863745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46236	1	7.67	2.71	0	0	35	1.0059027	-91.868163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46237	1	0	0	0	0	35	1.0308313	-89.034596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46238	1	7.31	1.4	0	0	35	1.0307952	-89.03899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46239	1	7.07	3.12	0	0	35	1.0233261	-88.672442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46240	1	3.45	0.14	0	0	35	1.0383252	-88.96497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46241	1	6.94	1.55	0	0	35	1.0444035	-99.605771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46242	1	0	0	0	0	35	1.0444371	-99.601738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46243	1	5.26	2.31	0	0	35	1.0182047	-104.889479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46244	1	14.42	3.19	0	0	35	1.0306309	-77.437076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46245	1	10.38	1.48	0	0	35	1.0364247	-76.075511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46246	1	0	0	0	0	35	1.0364624	-76.069404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46247	1	9.04	2.46	0	0	35	1.0337966	-78.378775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46248	1	0	0	0	0	35	1.0385713	-74.401927	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46249	1	0	0	0	0	35	1.03672	-77.137359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46250	1	0	0	0	0	35	1.0383338	-81.196135	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46251	1	0	0	0	0	35	1.0383338	-81.196135	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46252	1	16.39	1.9	0	0	35	1.038514	-74.410909	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46253	1	12.06	3.8	0	0	35	1.0298437	-77.008075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46254	1	0	0	0	0	35	1.0354352	-77.507868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46255	1	11.88	2.09	0	0	35	1.0353849	-77.514578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46256	1	7.53	3.67	0	0	35	1.0253252	-78.596303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46257	1	1.14	0.06	0	0	35	1.0316288	-76.365802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46258	1	18.66	4.59	0	0	35	1.0315452	-76.375726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46259	1	0	0	0	0	35	1.0300974	-76.708303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46260	1	19.8	3.62	0	0	35	1.0300065	-76.71965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46261	1	21.54	4.39	0	0	35	1.0296306	-77.178705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46262	1	18.66	3.53	0	0	35	1.0308752	-76.710792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46263	1	1.29	0.65	0	0	35	1.0246147	-80.72682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46264	1	11.16	1.63	0	0	35	1.0321631	-87.797381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46265	1	0	0	0	0	35	1.0299856	-89.660956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46266	1	13.73	4.16	0	0	35	1.0299165	-89.668079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46267	1	11.2	0.69	0	0	35	1.0341273	-88.007749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46268	1	4.82	0.54	0	10.47	35	1.0374361	-90.592669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46269	1	3.24	1.28	0	0	35	1.0360019	-91.082483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46270	2	0	0	0	0	35	1.042248	-95.013241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46271	1	0	0	0	0	35	1.0420458	-95.026144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46272	2	0	0	0	0	35	1.0461463	-80.981545	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46273	1	0	0	0	0	35	1.0411352	-83.796768	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46274	1	0	0	0	0	35	1.0323054	-85.412842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46275	1	0	0	0	154.05	35	1.0466002	-80.87148	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46276	1	0	0	0	0	35	1.0407824	-83.914136	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46277	2	0	0	0	0	35	1.0313558	-83.499039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46278	1	0	0	0	0	35	1.0311716	-83.512673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46279	1	0	0	0	-410.97	35	1.046	-75.637676	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46280	1	0	0	0	0	35	1.0486164	-79.483251	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46281	1	0	0	0	0	35	1.0477079	-82.353091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46282	2	0	0	0	0	35	1.0287848	-74.910934	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46283	2	0	0	0	0	35	1.0319961	-73.643183	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46284	1	0	0	0	0	35	1.0478618	-79.643338	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46285	1	0	0	0	0	35	1.0452284	-75.740597	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46286	1	0	0	0	164.87	35	1.0458428	-90.147761	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46287	1	0	0	0	0	35	1.0510728	-93.092736	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46288	2	0	0	0	0	35	1.0458428	-90.147761	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46289	1	0	0	0	0	35	1.0449151	-89.945027	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46290	1	0	0	0	0	35	1.0458428	-90.147761	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46291	2	0	0	0	0	35	1.0404494	-90.831465	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46292	1	0	0	0	0	35	1.0404301	-90.838205	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46293	1	0	0	0	0	35	1.0402969	-83.685338	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46294	1	0	0	0	0	35	1.0396303	-84.974858	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46295	1	0	0	0	0	35	1.0419806	-86.441541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46296	2	0	0	0	0	35	1.0331228	-82.214819	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46297	1	0	0	0	0	35	1.0410905	-83.633009	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46298	1	0	0	0	0	35	1.039392	-84.955604	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46299	1	0	0	0	-14	35	1.0325411	-87.093543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46300	2	0	0	0	0	35	1.0078112	-86.989371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46301	1	0	0	0	0	35	1.0326812	-87.096389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46302	1	0	0	0	-270.2	35	1.0411378	-84.056278	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46303	1	0	0	0	0	35	1.0429911	-85.613578	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46304	1	0	0	0	0	35	1.0383271	-88.104111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46305	1	0	0	0	0	35	1.0363442	-89.744075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46306	1	0	0	0	0	35	1.0363442	-89.744075	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46307	2	0	0	0	0	35	1.046	-83.244617	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46308	2	0	0	0	0	35	1.046	-83.07121	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46309	2	0	0	0	0	35	1.046	-83.23268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46310	2	0	0	0	0	35	1.046	-83.349416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46311	2	0	0	0	0	35	1.046	-82.997167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46312	2	0	0	0	0	35	1.046	-83.007991	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46313	1	0	0	0	0	35	1.0422139	-84.20188	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46314	1	0	0	0	0	35	1.0428361	-85.740718	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46315	1	0	0	0	44.86	35	1.0428049	-83.614386	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46316	1	0	0	0	0	35	1.0413491	-85.99901	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46317	1	0	0	0	0	35	1.0411926	-87.449878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46318	2	0	0	0	0	35	1.048	-82.240009	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46319	1	0	0	0	0	35	1.0424555	-83.509361	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46320	1	0	0	0	0	35	1.0428049	-83.614386	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46321	2	0	0	0	0	35	1.044	-83.010829	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46322	1	0	0	0	0	35	1.0388585	-84.5591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46323	1	0	0	0	0	35	1.0439393	-83.012831	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46324	1	0	0	0	0	35	1.044	-83.010829	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46325	2	0	0	0	0	35	1.031145	-103.832109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46326	1	0	0	0	0	35	1.0311177	-103.833832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46327	1	0	0	0	-85.45	35	1.045	-92.854877	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46328	1	0	0	0	0	35	1.0475095	-95.250184	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46329	1	0	0	0	0	35	1.0464182	-99.368214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46330	2	0	0	0	0	35	1.0540178	-89.265642	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46331	2	0	0	0	0	35	1.0535769	-89.439977	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46332	1	0	0	0	0	35	1.0470356	-95.393411	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46333	1	0	0	0	0	35	1.0475095	-95.250184	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46334	1	0	0	0	154	35	1.0457178	-91.054842	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46335	1	0	0	0	0	35	1.0512911	-91.977784	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46336	1	0	0	0	0	35	1.0522646	-95.285246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46337	2	0	0	0	0	35	1.0457178	-91.054842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46338	1	0	0	0	0	35	1.0509179	-91.973604	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46339	1	0	0	0	0	35	1.0512911	-91.977784	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46340	2	0	0	0	0	35	1.042976	-68.965043	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46341	1	0	0	0	0	35	1.0412639	-70.053268	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46342	1	0	0	0	0	35	1.0429555	-72.942257	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46343	1	0	0	0	0	35	1.0374248	-75.409714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46344	1	0	0	0	0	35	1.0418445	-69.825234	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46345	1	0	0	0	0	35	1.0412639	-70.053268	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46346	1	0	0	0	-259.18	35	1.0420001	-72.719938	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46347	1	0	0	0	0	35	1.0419344	-76.086109	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46348	1	0	0	0	0	35	1.0446583	-78.562088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46349	2	0	0	0	0	35	1.0575392	-70.927507	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46350	2	0	0	0	0	35	1.0503972	-71.490225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46351	1	0	0	0	0	35	1.0425485	-72.85032	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46352	1	0	0	0	0	35	1.0416662	-76.159662	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46353	2	0	0	0	0	35	1.0413682	-76.383508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46354	1	0	0	0	0	35	1.0413627	-76.385518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46355	2	0	0	0	0	35	1.044	-67.858717	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46356	1	0	0	0	0	35	1.0404146	-70.900965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46357	1	0	0	0	0	35	1.0392771	-74.936199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46358	1	0	0	0	-132.59	35	1.042427	-67.885322	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46359	1	0	0	0	0	35	1.0398967	-71.009672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46360	1	0	0	0	-36	35	1.0420001	-90.71352	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46361	1	0	0	0	0	35	1.0441293	-92.03891	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46362	1	0	0	0	0	35	1.0433247	-94.590919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46363	2	0	0	0	0	35	1.0242418	-89.754349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46364	1	0	0	0	0	35	1.042798	-90.767488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46365	1	0	0	0	0	35	1.0420001	-90.71352	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46366	2	0	0	0	0	35	1.031931	-88.239241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46367	1	0	0	0	0	35	1.031931	-88.239241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46368	1	0	0	0	0	35	1.049	-82.870007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46369	1	0	0	0	0	35	1.0478306	-84.77667	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46370	2	0	0	0	0	35	1.0172378	-81.357933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46371	2	0	0	0	0	35	1.0182511	-81.096235	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46372	2	0	0	0	0	35	1.018509	-81.037161	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46373	1	0	0	0	0	35	1.0462807	-83.156411	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46374	1	0	0	0	0	35	1.049	-82.870007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46375	1	0	0	0	0	35	1.0268868	-104.426339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46376	2	0	0	0	0	35	1.0277625	-104.337751	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46377	1	0	0	0	0	35	1.0268543	-104.428382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46378	1	0	0	0	-125.87	35	1.0410865	-82.485051	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46379	1	0	0	0	0	35	1.0430051	-83.695857	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46380	1	0	0	0	0	35	1.0406624	-86.450242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46381	1	0	0	0	0	35	1.0419007	-84.669274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46382	1	0	0	0	0	35	1.0419007	-84.669274	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46383	2	0	0	0	0	35	1.046	-81.590644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46384	2	0	0	0	0	35	1.046	-81.601292	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46385	2	0	0	0	0	35	1.046	-81.510131	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46386	2	0	0	0	0	35	1.046	-81.214553	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46387	1	0	0	0	0	35	1.0430472	-83.7391	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46388	1	0	0	0	0	35	1.0430051	-83.695857	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46389	2	0	0	0	0	35	1.0271658	-83.253745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46390	1	0	0	0	0	35	1.0271658	-83.253745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46391	1	0	0	0	-87.86	35	1.0390634	-90.619886	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46392	1	0	0	0	0	35	1.0392644	-92.921647	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46393	1	0	0	0	0	35	1.0398437	-93.880956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46394	1	0	0	0	0	35	1.0398437	-93.880956	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46395	2	0	0	0	0	35	1.0162938	-89.969686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46396	2	0	0	0	0	35	1.0154294	-90.186685	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46397	2	0	0	0	0	35	1.017	-89.744053	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46398	2	0	0	0	0	35	1.0390634	-90.619886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46399	1	0	0	0	0	35	1.0400632	-90.537125	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46400	1	0	0	0	0	35	1.0390634	-90.619886	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46401	2	0	0	0	0	35	1.0395561	-75.330614	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46402	1	0	0	0	0	35	1.0394252	-75.340851	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46403	2	0	0	0	0	35	1.0323689	-80.401306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46404	1	0	0	0	0	35	1.0323031	-80.406238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46405	1	0	0	0	-52.73	35	1.0397321	-79.260542	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46406	1	0	0	0	0	35	1.0390801	-81.273814	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46407	2	0	0	0	0	35	1.0045	-79.515159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46408	1	0	0	0	0	35	1.0409862	-79.127277	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46409	1	0	0	0	0	35	1.0397321	-79.260542	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46410	1	0	0	0	-129.27	35	1.044	-69.445857	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46411	1	0	0	0	0	35	1.0411464	-73.047311	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46412	2	0	0	0	0	35	1.044	-69.445857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46413	2	0	0	0	0	35	1.0567808	-68.1753	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46414	1	0	0	0	0	35	1.0446502	-69.352954	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46415	1	0	0	0	0	35	1.044	-69.445857	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46416	1	0	0	0	0	35	1.0373027	-91.904788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46417	2	0	0	0	0	35	1.0364509	-91.446629	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46418	2	0	0	0	0	35	1.036	-90.769281	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46419	2	0	0	0	0	35	1.036	-91.187105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46420	1	0	0	0	0	35	1.0372411	-91.934069	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46421	1	0	0	0	0	35	1.0373027	-91.904788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46422	1	0	0	0	0	35	1.0453309	-73.457671	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46423	1	0	0	0	0	35	1.0467448	-74.955646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46424	2	0	0	0	0	35	1.0451555	-73.358686	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46425	2	0	0	0	0	35	1.0451555	-73.358686	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46426	1	0	0	0	0	35	1.0453497	-73.463839	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46427	2	0	0	0	0	35	1.0466276	-74.877899	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46428	2	0	0	0	0	35	1.0465814	-74.851063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46429	2	0	0	0	0	35	1.0448598	-73.211163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46430	1	0	0	0	0	35	1.045505	-73.437693	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46431	1	0	0	0	0	35	1.0453309	-73.457671	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46432	1	0	0	0	0	35	1.0439983	-96.341243	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46433	1	0	0	0	0	35	1.0494409	-96.723876	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46434	2	0	0	0	0	35	1.0621446	-95.119761	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46435	2	0	0	0	0	35	1.0580505	-95.55394	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46436	1	0	0	0	0	35	1.0432286	-96.418425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46437	1	0	0	0	0	35	1.0439983	-96.341243	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46438	2	0	0	0	0	35	1.0294686	-92.643089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46439	1	0	0	0	0	35	1.0294504	-92.644381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46440	1	0	0	0	-166.57	35	1.043	-78.013871	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46441	1	0	0	0	0	35	1.0433832	-78.935987	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46442	2	0	0	0	0	35	1.0225235	-75.604505	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46443	2	0	0	0	0	35	1.0242954	-76.586404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46444	2	0	0	0	0	35	1.021	-75.838033	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46445	1	0	0	0	0	35	1.0415333	-78.381659	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46446	1	0	0	0	0	35	1.043	-78.013871	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46447	1	0	0	0	-277.61	35	1.041	-65.680427	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46448	1	0	0	0	0	35	1.0427886	-66.691486	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46449	1	0	0	0	0	35	1.0423369	-67.734717	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46450	1	0	0	0	0	35	1.0389298	-71.321524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46451	1	0	0	0	0	35	1.0413022	-73.990363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46452	2	0	0	0	0	35	1.0447942	-64.465589	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46453	2	0	0	0	0	35	1.046	-64.400438	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46454	2	0	0	0	0	35	1.046	-64.423263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46455	2	0	0	0	0	35	1.0461946	-63.980252	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46456	2	0	0	0	0	35	1.046	-64.222598	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46457	2	0	0	0	0	35	1.0462491	-63.956398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46458	1	0	0	0	0	35	1.0429818	-66.695672	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46459	1	0	0	0	0	35	1.0423129	-67.757743	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46460	2	0	0	0	0	35	1.0261845	-81.14814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46461	1	0	0	0	0	35	1.0261845	-81.14814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46462	1	0	0	0	-46.24	35	1.0414892	-87.413597	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46463	1	0	0	0	0	35	1.0441918	-91.426208	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46464	1	0	0	0	0	35	1.0436708	-93.611068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46465	1	0	0	0	0	35	1.0471283	-97.938304	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46466	1	0	0	0	0	35	1.0471283	-97.938304	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46467	2	0	0	0	0	35	1.0470001	-86.691212	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46468	2	0	0	0	0	35	1.0470001	-86.033436	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46469	1	0	0	0	0	35	1.0433761	-91.625456	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46470	1	0	0	0	0	35	1.0441918	-91.426208	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46471	2	0	0	0	0	35	1.0292243	-86.543225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46472	1	0	0	0	0	35	1.029187	-86.54757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46473	2	0	0	0	0	35	1.045186	-81.535133	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46474	1	0	0	0	0	35	1.0413979	-83.888071	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46475	2	0	0	0	0	35	1.0477315	-86.453481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46476	1	0	0	0	0	35	1.0399089	-85.389825	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46477	1	0	0	0	0	35	1.0399089	-85.389825	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46478	1	0	0	0	0	35	1.0415758	-83.904949	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46479	1	0	0	0	223.77	35	1.0460564	-81.380327	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46480	2	0	0	0	0	35	1.0263176	-83.279909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46481	1	0	0	0	0	35	1.0261978	-83.288886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46482	2	0	0	0	0	35	1.0393429	-84.152698	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46483	1	0	0	0	0	35	1.0406138	-85.180487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46484	1	0	0	0	0	35	1.0394915	-84.161505	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46485	1	0	0	0	0	35	1.0393429	-84.152698	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46486	1	0	0	0	-93.33	35	1.041	-83.866647	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46487	1	0	0	0	0	35	1.0416856	-85.251065	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46488	1	0	0	0	0	35	1.0421593	-85.836941	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46489	1	0	0	0	0	35	1.0421593	-85.836941	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46490	2	0	0	0	0	35	1.0595	-82.606969	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46491	2	0	0	0	0	35	1.0594748	-82.37735	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46492	1	0	0	0	0	35	1.0411232	-83.945351	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46493	1	0	0	0	0	35	1.041	-83.866647	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46494	1	0	0	0	0.32	35	1.038	-80.242012	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46495	1	0	0	0	0	35	1.0288779	-83.310218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46496	1	0	0	0	0	35	1.0228727	-86.344072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46497	1	0	0	0	0	35	1.0228727	-86.344072	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46498	2	0	0	0	0	35	1.0531812	-76.563624	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46499	1	0	0	0	0	35	1.0379442	-80.247804	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46500	1	0	0	0	0	35	1.038	-80.242012	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46501	1	0	0	0	135.39	35	1.0427388	-78.116274	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46502	1	0	0	0	0	35	1.0436983	-78.894004	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46503	2	0	0	0	0	35	1.0427388	-78.116274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46504	2	0	0	0	0	35	1.0427388	-78.116274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46505	1	0	0	0	0	35	1.0418382	-78.034357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46506	1	0	0	0	0	35	1.0427388	-78.116274	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46507	1	0	0	0	119.37	35	1.0369999	-72.860721	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46508	1	0	0	0	0	35	1.0400207	-75.507828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46509	2	0	0	0	0	35	1.0465	-70.621148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46510	2	0	0	0	0	35	1.051	-68.696804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46511	2	0	0	0	0	35	1.0555	-66.14209	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46512	2	0	0	0	0	35	1.0491828	-68.978845	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46513	1	0	0	0	0	35	1.0359564	-73.060896	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46514	1	0	0	0	0	35	1.0369999	-72.860721	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46515	1	0	0	0	-24.89	35	1.042668	-72.338368	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46516	1	0	0	0	0	35	1.0491273	-73.798485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46517	2	0	0	0	0	35	1.048	-71.403534	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46518	1	0	0	0	0	35	1.0429283	-72.332346	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46519	1	0	0	0	0	35	1.042668	-72.338368	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46520	1	0	0	0	0	35	1.0434441	-76.786673	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46521	2	0	0	0	0	35	1.0434441	-76.786673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46522	2	0	0	0	0	35	1.0434441	-76.786673	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46523	2	0	0	0	0	35	1.0434441	-76.786673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46524	2	0	0	0	0	35	1.0434441	-76.786673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46525	1	0	0	0	0	35	1.0434441	-76.786673	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46526	1	0	0	0	0	35	1.0434441	-76.786673	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46527	1	0	0	0	0	35	1.042377	-83.989762	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46528	1	0	0	0	0	35	1.041315	-85.674226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46529	1	0	0	0	0	35	1.0411272	-86.466374	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46530	1	0	0	0	0	35	1.0411272	-86.466374	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46531	2	0	0	0	0	35	1.0225	-80.571291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46532	1	0	0	0	0	35	1.0423626	-83.991267	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46533	1	0	0	0	0	35	1.042377	-83.989762	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46534	1	0	0	0	-182.38	35	1.038	-75.848935	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46535	1	0	0	0	0	35	1.0396429	-77.204416	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46536	1	0	0	0	0	35	1.0384692	-79.350834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46537	1	0	0	0	0	35	1.0392694	-76.934856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46538	1	0	0	0	0	35	1.0392694	-76.934856	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46539	2	0	0	0	0	35	1.0479472	-74.022861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46540	1	0	0	0	0	35	1.038893	-75.922691	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46541	1	0	0	0	0	35	1.038	-75.848935	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46542	1	0	0	0	0	35	1.0433142	-81.159264	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46543	1	0	0	0	0	35	1.0430805	-82.939609	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46544	1	0	0	0	0	35	1.0441119	-85.258175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46545	2	0	0	0	0	35	1.0407837	-80.159924	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46546	1	0	0	0	0	35	1.0425559	-83.068716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46547	1	0	0	0	0	35	1.0440155	-81.053078	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46548	2	0	0	0	0	35	1.0306527	-85.379171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46549	1	0	0	0	0	35	1.0306527	-85.379171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46550	2	0	0	0	0	35	1.0352741	-86.313467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46551	1	0	0	0	0	35	1.0352741	-86.313467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46552	1	0	0	0	-96.86	35	1.0361486	-92.18945	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46553	2	0	0	0	0	35	1.0185	-87.914943	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46554	1	0	0	0	0	35	1.0368803	-92.263463	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46555	2	0	0	0	0	35	1.0185831	-99.815878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46556	1	0	0	0	0	35	1.0184668	-99.824375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46557	1	0	0	0	-161.76	35	1.0386301	-86.558969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46558	1	0	0	0	0	35	1.0401036	-88.635582	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46559	1	0	0	0	0	35	1.0393633	-90.404027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46560	2	0	0	0	0	35	1.0424271	-85.604127	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46561	1	0	0	0	0	35	1.0400861	-86.535606	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46562	1	0	0	0	0	35	1.0398592	-88.75557	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46563	1	0	0	0	-240.48	35	1.0389788	-79.260058	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46564	1	0	0	0	0	35	1.0397811	-79.912796	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46565	1	0	0	0	0	35	1.0391384	-78.931483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46566	2	0	0	0	0	35	1.044	-77.607274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46567	1	0	0	0	0	35	1.0397109	-79.996777	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46568	1	0	0	0	0	35	1.041344	-79.354772	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46569	1	0	0	0	0	35	1.0356937	-79.609541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46570	2	0	0	0	0	35	1.0367361	-79.497164	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46571	2	0	0	0	0	35	1.0367361	-79.497164	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46572	1	0	0	0	0	35	1.0356784	-79.612151	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46573	2	0	0	0	0	35	1.011195	-79.524777	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46574	2	0	0	0	0	35	1.0129101	-79.330964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46575	1	0	0	0	0	35	1.0355688	-79.61869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46576	1	0	0	0	0	35	1.0356937	-79.609541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46577	1	0	0	0	-33.59	35	1.0420001	-70.650538	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46578	1	0	0	0	0	35	1.0426198	-73.654757	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46579	1	0	0	0	0	35	1.0455729	-74.92455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46580	2	0	0	0	0	35	1.0288882	-68.456829	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46581	2	0	0	0	0	35	1.0288992	-68.399895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46582	1	0	0	0	0	35	1.0419642	-73.787784	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46583	1	0	0	0	0	35	1.0418878	-70.771051	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46584	2	0	0	0	0	35	1.0409247	-77.73574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46585	1	0	0	0	0	35	1.0408107	-77.743125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46586	1	0	0	0	0	35	1.0426755	-87.130158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46587	2	0	0	0	0	35	1.0089999	-81.781976	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46588	1	0	0	0	0	35	1.0423174	-87.255381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46589	1	0	0	0	-45.3	35	1.0414017	-69.135681	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46590	1	0	0	0	0	35	1.0450701	-72.14204	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46591	1	0	0	0	0	35	1.0432528	-74.266778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46592	2	0	0	0	0	35	1.0455028	-68.704302	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46593	2	0	0	0	0	35	1.045028	-68.755497	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46594	2	0	0	0	0	35	1.0445	-71.571483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46595	1	0	0	0	0	35	1.0422701	-68.995791	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46596	1	0	0	0	0	35	1.0414017	-69.135681	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46597	1	0	0	0	0	35	1.0372083	-90.567799	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46598	1	0	0	0	0	35	1.0327638	-94.218261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46599	1	0	0	0	0	35	1.0321185	-96.125096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46600	1	0	0	0	0	35	1.0321185	-96.125096	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46601	2	0	0	0	0	35	1.0327638	-94.218261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46602	2	0	0	0	0	35	1.0327638	-94.218261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46603	1	0	0	0	0	35	1.0375852	-90.501258	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46604	1	0	0	0	0	35	1.0372083	-90.567799	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46605	2	0	0	0	0	35	1.045	-72.748247	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46606	1	0	0	0	0	35	1.0442097	-72.829113	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46607	1	0	0	0	-210.85	35	1.039	-74.188153	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46608	1	0	0	0	0	35	1.0404726	-74.792389	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46609	1	0	0	0	0	35	1.0411761	-75.064952	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46610	1	0	0	0	0	35	1.0411761	-75.064952	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46611	2	0	0	0	0	35	1.0528241	-73.652028	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46612	1	0	0	0	0	35	1.0391816	-74.250145	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46613	1	0	0	0	0	35	1.039	-74.188153	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46614	1	0	0	0	-156.26	35	1.0390685	-79.837164	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46615	1	0	0	0	0	35	1.0388998	-79.946323	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46616	2	0	0	0	0	35	1.044	-78.847938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46617	2	0	0	0	0	35	1.044	-78.546819	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46618	1	0	0	0	0	35	1.0396467	-79.986595	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46619	1	0	0	0	0	35	1.0390685	-79.837164	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46620	1	0	0	0	0	35	1.0352216	-79.701191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46621	2	0	0	0	0	35	1.036	-77.850001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46622	1	0	0	0	0	35	1.0350572	-79.746302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46623	1	0	0	0	0	35	1.0352216	-79.701191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46624	2	0	0	0	0	35	1.0337516	-77.699752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46625	1	0	0	0	0	35	1.0337423	-77.700916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46626	1	0	0	0	-327.37	35	1.0418757	-75.236785	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46627	1	0	0	0	0	35	1.0371783	-79.432099	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46628	1	0	0	0	0	35	1.0303914	-82.499445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46629	2	0	0	0	0	35	1.0087537	-73.196741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46630	2	0	0	0	0	35	1.0117107	-73.582551	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46631	2	0	0	0	0	35	1.0078158	-73.319261	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46632	2	0	0	0	0	35	1.008737	-73.964875	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46633	1	0	0	0	0	35	1.0427163	-75.397868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46634	1	0	0	0	0	35	1.0418757	-75.236785	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46635	1	0	0	0	-277.26	35	1.041	-85.91513	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46636	1	0	0	0	0	35	1.0447626	-86.741666	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46637	2	0	0	0	0	35	1.0206376	-84.285161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46638	2	0	0	0	0	35	1.0170616	-83.651419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46639	1	0	0	0	0	35	1.0401402	-86.147393	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46640	1	0	0	0	0	35	1.041	-85.91513	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46641	1	0	0	0	0	35	1.0325121	-89.761631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46642	2	0	0	0	0	35	1.0325121	-89.761631	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46643	2	0	0	0	0	35	1.0325121	-89.761631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46644	1	0	0	0	0	35	1.0325121	-89.761631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46645	1	0	0	0	0	35	1.0325121	-89.761631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46646	1	0	0	0	8.41	35	1.0349156	-90.155783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46647	2	0	0	0	0	35	1.0349156	-90.155783	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46648	2	0	0	0	0	35	1.0349156	-90.155783	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46649	1	0	0	0	0	35	1.0349156	-90.155783	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46650	1	0	0	0	0	35	1.0348257	-90.154348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46651	1	0	0	0	-115.1	35	1.045	-66.665331	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46652	1	0	0	0	0	35	1.0466392	-70.81265	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46653	1	0	0	0	0	35	1.0561074	-75.857535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46654	1	0	0	0	0	35	1.0561074	-75.857535	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46655	2	0	0	0	0	35	1.0142313	-64.426798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46656	2	0	0	0	0	35	1.019883	-64.493412	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46657	2	0	0	0	0	35	1.0216442	-65.272452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46658	2	0	0	0	0	35	1.0185	-65.332781	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46659	1	0	0	0	0	35	1.0441628	-66.763125	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46660	1	0	0	0	0	35	1.045	-66.665331	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46661	2	0	0	0	0	35	1.04	-71.617477	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46662	1	0	0	0	0	35	1.0409111	-74.728058	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46663	1	0	0	0	0	35	1.0411509	-75.853042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46664	1	0	0	0	0	35	1.0407457	-74.821676	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46665	1	0	0	0	-203.17	35	1.0383205	-71.611256	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46666	2	0	0	0	0	35	1.029379	-92.114328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46667	1	0	0	0	0	35	1.029379	-92.114328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46668	2	0	0	0	0	35	1.0416881	-95.056919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46669	1	0	0	0	0	35	1.0415972	-95.062784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46670	1	0	0	0	-34.93	35	1.0433552	-95.120387	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46671	1	0	0	0	0	35	1.0435345	-96.993881	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46672	2	0	0	0	0	35	1.0481193	-93.917073	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46673	1	0	0	0	0	35	1.0440969	-95.077464	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46674	1	0	0	0	0	35	1.0433552	-95.120387	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46675	2	0	0	0	0	35	1.0434122	-88.104235	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46676	2	0	0	0	0	35	1.04	-88.899527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46677	1	0	0	0	0	35	1.04354	-88.095567	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46678	1	0	0	0	0	35	1.0434122	-88.104235	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46679	1	0	0	0	20.69	35	1.0424114	-80.720048	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46680	1	0	0	0	0	35	1.0405975	-83.566699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46681	2	0	0	0	0	35	1.0405444	-83.528214	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46682	2	0	0	0	0	35	1.0405444	-83.528214	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46683	1	0	0	0	0	35	1.0406074	-83.569776	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46684	2	0	0	0	0	35	1.04225	-80.633673	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46685	2	0	0	0	0	35	1.04225	-80.633673	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46686	1	0	0	0	0	35	1.042435	-80.732545	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46687	2	0	0	0	0	35	1.0408224	-83.54233	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46688	2	0	0	0	0	35	1.044576	-80.477351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46689	1	0	0	0	0	35	1.0423653	-80.666282	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46690	1	0	0	0	0	35	1.0424114	-80.720048	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46691	1	0	0	0	-41.36	35	1.0378592	-83.577668	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46692	1	0	0	0	0	35	1.043684	-85.081844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46693	2	0	0	0	0	35	1.0475	-81.494841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46694	2	0	0	0	0	35	1.0475	-81.545833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46695	2	0	0	0	0	35	1.0475	-81.230409	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46696	2	0	0	0	0	35	1.043	-81.948785	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46697	2	0	0	0	0	35	1.0475	-81.406991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46698	2	0	0	0	0	35	1.0378592	-83.577668	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46699	1	0	0	0	0	35	1.0380942	-83.620289	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46700	1	0	0	0	0	35	1.0378592	-83.577668	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46701	1	0	0	0	0	35	1.0436712	-74.12213	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46702	1	0	0	0	0	35	1.0389565	-76.112812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46703	2	0	0	0	0	35	1.0457507	-73.88821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46704	2	0	0	0	0	35	1.0405411	-75.940842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46705	2	0	0	0	0	35	1.0398846	-76.011319	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46706	2	0	0	0	0	35	1.0467208	-73.780886	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46707	2	0	0	0	0	35	1.0400515	-75.994631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46708	1	0	0	0	0	35	1.0439065	-74.087396	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46709	1	0	0	0	0	35	1.0436712	-74.12213	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46710	1	0	0	0	0	35	1.0382509	-76.61045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46711	2	0	0	0	0	35	1.04	-76.408378	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46712	2	0	0	0	0	35	1.04	-76.408378	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46713	1	0	0	0	0	35	1.0384821	-76.583617	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46714	1	0	0	0	0	35	1.0381505	-76.617897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46715	1	0	0	0	0	35	1.0382509	-76.61045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46716	2	0	0	0	0	35	1.042219	-91.967839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46717	2	0	0	0	0	35	1.039	-94.115573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46718	1	0	0	0	0	35	1.0370874	-96.670867	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46719	1	0	0	0	0	35	1.0370874	-96.670867	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46720	1	0	0	0	0	35	1.0424973	-91.9241	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46721	1	0	0	0	0	35	1.042219	-91.967839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46722	1	0	0	0	0	35	1.048	-68.805829	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46723	1	0	0	0	0	35	1.0488992	-72.391704	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46724	1	0	0	0	0	35	1.0496939	-75.107315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46725	2	0	0	0	0	35	1.0223554	-67.437369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46726	2	0	0	0	0	35	1.0241589	-66.747838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46727	2	0	0	0	0	35	1.0243208	-67.578811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46728	1	0	0	0	0	35	1.0453723	-69.095149	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46729	1	0	0	0	0	35	1.0481113	-72.507215	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46730	1	0	0	0	-333.35	35	1.038	-82.343369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46731	1	0	0	0	0	35	1.0397639	-85.909499	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46732	2	0	0	0	0	35	1.0491064	-76.627133	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46733	1	0	0	0	0	35	1.0394148	-82.860384	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46734	1	0	0	0	0	35	1.038	-82.343369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46735	1	0	0	0	-87.05	35	1.0379279	-78.774524	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46736	1	0	0	0	0	35	1.0385555	-80.952475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46737	2	0	0	0	0	35	1.0295	-77.463306	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46738	1	0	0	0	0	35	1.0390467	-78.707328	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46739	1	0	0	0	0	35	1.0379279	-78.774524	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46740	1	0	0	0	0	35	1.0336771	-89.972799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46741	2	0	0	0	0	35	1.0336771	-89.972799	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46742	2	0	0	0	0	35	1.0336771	-89.972799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46743	2	0	0	0	0	35	1.0336771	-89.972799	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46744	1	0	0	0	0	35	1.0336771	-89.972799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46745	1	0	0	0	0	35	1.0336771	-89.972799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46746	1	0	0	0	-19.18	35	1.0428385	-94.396153	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46747	1	0	0	0	0	35	1.0426654	-93.967691	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46748	2	0	0	0	0	35	1.0464551	-93.503835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46749	1	0	0	0	0	35	1.042443	-94.560277	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46750	1	0	0	0	0	35	1.0428385	-94.396153	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46751	1	3.17	1.59	0	0	36	1.0052716	-84.794667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46752	1	0	0	0	0	36	1.0052988	-84.792748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46753	1	5.95	2.4	0	0	36	1.0217891	-84.416338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46754	1	5.62	0.7	0	0	36	1.0155246	-83.918112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46755	1	17.38	7.86	0	0	36	1.0143758	-83.273059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46756	1	7.1	2.73	0	0	36	1.0216286	-85.471787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46757	1	7.71	0.68	0	0	36	1.0367599	-76.80226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46758	1	0	0	0	0	36	1.02495	-84.951117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46759	1	4.58	1.45	0	0	36	1.024921	-84.95367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46760	1	0	0	0	30.72	36	1.0423252	-78.612718	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46761	1	0	0	0	0	36	1.0354198	-82.632856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46762	1	10.78	3.59	0	0	36	1.0309975	-81.169274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46763	1	0	0	0	0	36	1.0390941	-79.960032	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46764	1	0	0	0	0	36	1.0424789	-78.528159	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46765	1	7.94	5.47	0	0	36	1.0202758	-84.751935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46766	1	0	0	0	0	36	1.0203518	-84.747877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46767	1	0	0	0	0	36	1.0250278	-84.882525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46768	1	6.51	2.44	0	0	36	1.0244991	-84.953063	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46769	1	0	0	0	0	36	1.0249871	-84.8875	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46770	1	0	0	0	0	36	1.0249871	-84.8875	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46771	1	0	0	0	0	36	1.0250692	-84.879135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46772	1	0	0	0	0	36	1.0250278	-84.882525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46773	1	9.39	2.16	0	0	36	0.9896443	-88.121515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46774	1	13.41	4.61	0	0	36	0.9847485	-90.394511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46775	1	9.39	0.96	0	0	36	0.98225	-92.135326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46776	1	18.38	2.74	0	0	36	1.0281318	-77.773056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46777	1	18.38	7.37	0	0	36	1.0245662	-80.109077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46778	1	20	4.78	0	0	36	1.0320474	-77.800477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46779	1	19.58	8.73	0	0	36	1.0224906	-78.505937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46780	1	0	0	0	0	36	1.0226287	-78.494911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46781	1	22.04	1.09	0	0	36	1.0510113	-72.177582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46782	1	11.07	0.89	0	0	36	1.0488087	-72.843929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46783	1	3.1	0.84	0	0	36	1.0310758	-77.68153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46784	1	3.93	0.76	0	0	36	1.0377434	-75.962536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46785	1	4.92	1.16	0	0	36	1.0523026	-71.601951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46786	1	5.61	0.74	0	0	36	1.0481347	-74.173852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46787	1	20.6	3.13	0	0	36	1.0211648	-73.897298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46788	1	0	0	0	0	36	1.0317452	-72.741272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46789	1	6.04	3.69	0	0	36	1.0316893	-72.744491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46790	1	5.59	1.68	0	0	36	1.0295061	-72.841881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46791	1	15.17	3.93	0	0	36	1.0275807	-72.78351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46792	1	6.44	0.69	0	0	36	1.0179456	-74.642037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46793	1	0	0	0	0	36	1.0181163	-74.416613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46794	1	5.52	0.75	0	0	36	1.0180957	-74.419577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46795	1	10.73	0.43	0	0	36	1.0199145	-74.268227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46796	1	8.98	3.55	0	0	36	1.0292184	-72.524113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46797	1	10.51	5.8	0	0	36	1.0272735	-72.984582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46798	1	11.21	2.39	0	0	36	1.027053	-73.288941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46799	1	0	0	0	0	36	1.0271119	-73.282126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46800	1	0	0	0	-145.61	36	1.0454512	-66.671026	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46801	1	0	0	0	0	36	1.0445831	-67.669906	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46802	1	0	0	0	0	36	1.0343964	-71.600715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46803	1	0	0	0	0	36	1.0301009	-74.490404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46804	1	0	0	0	0	36	1.0301009	-74.490404	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46805	1	0	0	0	0	36	1.0343964	-71.600715	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46806	1	0	0	0	0	36	1.0343964	-71.600715	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46807	1	0	0	0	0	36	1.0343964	-71.600715	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46808	1	0	0	0	0	36	1.0447819	-67.689168	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46809	1	20.31	9.72	0	0	36	1.0444144	-67.68103	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46810	1	10.57	3.37	0	0	36	1.0304161	-72.442154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46811	1	0	0	0	0	36	1.0168543	-73.656425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46812	1	0	0	0	0	36	1.0168543	-73.656425	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46813	1	0	0	0	0	36	1.0168543	-73.656425	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46814	1	0	0	0	0	36	1.0168543	-73.656425	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46815	1	3.21	1.69	0	0	36	1.0168271	-73.65817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46816	1	0	0	0	0	36	1.0168803	-73.654768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46817	1	7.05	1.75	0	0	36	1.0182664	-74.648081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46818	1	7.42	2.03	0	0	36	1.0482805	-71.331303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46819	1	4.85	0.43	0	0	36	1.0423349	-72.698807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46820	1	0	0	0	0	36	1.0423496	-72.696026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46821	1	0	0	0	0	36	1.0335742	-71.027779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46822	1	8.24	5.59	0	0	36	1.03349	-71.032107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46823	1	7.59	2.31	0	0	36	1.03343	-73.257436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46824	1	0	0	0	0	36	1.0334676	-73.253547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46825	1	0	0	0	0	36	1.043736	-71.444833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46826	1	3.06	0.93	0	0	36	1.0437205	-71.446363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46827	1	0	0	0	0	36	1.0404704	-71.416382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46828	1	4.14	0.97	0	0	36	1.0404487	-71.418801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46829	1	3.06	1.11	0	0	36	1.0578736	-70.70797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46830	1	5.05	1.29	0	0	36	1.0264137	-92.76746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46831	1	9.87	1.58	0	0	36	1.0369184	-91.588956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46832	1	0	0	0	0	36	1.0369561	-91.583203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46833	1	27.9	11.16	0	0	36	1.025377	-87.262033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46834	1	27.9	14.68	0	0	36	1.030709	-85.896848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46835	1	31.17	11.76	0	0	36	1.0152939	-87.330906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46836	1	27.9	7.62	0	0	36	1.0141428	-89.565973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46837	1	0	0	0	0	36	1.0124307	-88.117289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46838	1	8.61	3.94	0	0	36	1.0123642	-88.122021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46839	1	5.48	0.79	0	0	36	1.0115691	-88.66826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46840	1	6.89	1.13	0	0	36	1.0035025	-90.413715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46841	1	15.41	4.23	0	0	36	1.0238301	-86.320869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46842	1	16.39	2.56	0	0	36	1.0355481	-85.066118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46843	1	15.41	1.39	0	0	36	1.0298907	-85.754955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46844	1	0	0	0	0	36	1.0299431	-85.745478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46845	1	20.74	9.52	0	0	36	1.0318314	-85.234533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46846	1	0	0	0	0	36	1.031968	-85.224461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46847	1	20.74	1.14	0	0	36	1.0230003	-86.682314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46848	1	28.52	9.6	0	0	36	1.0097721	-88.444396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46849	1	0	0	0	0	36	1.0347255	-84.834034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46850	1	20.74	2.52	0	0	36	1.0346588	-84.844868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46851	1	18.32	3.95	0	0	36	1.026478	-86.062554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46852	1	18.32	0.9	0	0	36	1.0392115	-84.512914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46853	1	23.01	4.94	0	0	36	1.0313692	-85.453893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46854	1	22.02	4.35	0	0	36	1.0348197	-85.080666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46855	1	0	0	0	0	36	1.0169917	-87.667889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46856	1	20.06	3.86	0	0	36	1.0169063	-87.678904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46857	1	0	0	0	0	36	1.0373405	-84.941885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46858	1	19.07	4.48	0	0	36	1.0372385	-84.952663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46859	1	22.75	2.5	0	0	36	1.0167527	-88.024174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46860	1	22.75	3.71	0	0	36	1.0107477	-88.316893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46861	1	22.75	9.28	0	0	36	1.0186933	-87.135097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46862	1	22.75	8.57	0	0	36	1.0319009	-85.38155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46863	1	0	0	0	15.72	36	1.0383858	-81.950981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46864	1	0	0	0	0	36	1.0403103	-84.503094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46865	1	62.47	7.18	0	0	36	1.0381463	-81.985387	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46866	1	24.32	6.35	0	0	36	0.9935857	-86.311826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46867	1	0	0	0	0	36	0.993717	-86.296816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46868	1	0	0	0	0	36	1.0375302	-81.706716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46869	1	0	0	0	0	36	1.032531	-83.870463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46870	1	24.32	6.37	0	0	36	1.037406	-81.719852	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46871	1	39.73	23.81	0	0	36	1.0366694	-84.673669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46872	1	0	0	0	0	36	1.0134926	-87.760338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46873	1	3.27	0.7	0	0	36	1.0134787	-87.762168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46874	1	0	0	0	0	36	1.0169331	-87.974474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46875	1	17.01	3.92	0	0	36	1.0168522	-87.984046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46876	1	19.6	4.83	0	0	36	1.0249119	-88.769124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46877	1	0	0	0	0	36	1.0395149	-88.654029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46878	1	0	0	0	0	36	1.0395149	-88.654029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46879	1	0	0	0	0	36	1.0395149	-88.654029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46880	1	0	0	0	0	36	1.0395149	-88.654029	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46881	1	34.02	7.07	0	0	36	1.0393686	-88.671906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46882	1	0	0	0	0	36	1.0396841	-88.635013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46883	1	8.66	2.88	0	0	36	1.0274444	-86.949916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46884	1	17.27	2.13	0	0	36	1.0237124	-87.274001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46885	1	9.85	2.86	0	0	36	1.0275199	-84.976587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46886	1	18.46	4.64	0	0	36	1.0072831	-85.535984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46887	1	8.19	3.6	0	0	36	1.0004817	-85.923523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46888	1	6.81	0.58	0	0	36	1.0264163	-86.997695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46889	1	0	0	0	0	36	1.0264405	-86.993442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46890	1	18.54	1.32	0	0	36	1.0284356	-85.189366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46891	1	6.32	1.81	0	0	36	1.0230916	-74.816988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46892	1	0	0	0	0	36	1.0329532	-75.948212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46893	1	9.52	5.98	0	0	36	1.0328679	-75.953219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46894	1	12.01	3.68	0	0	36	1.0169882	-74.18471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46895	1	0	0	0	0	36	1.0353477	-72.697152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46896	1	8.9	1.82	0	0	36	1.0353085	-72.702006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46897	1	4.58	1.55	0	0	36	1.0281551	-74.889005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46898	1	20.33	4.59	0	0	36	1.0564623	-68.468162	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46899	1	0	0	0	0	36	1.0349861	-72.860057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46900	1	7.46	2.04	0	0	36	1.0349462	-72.863781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46901	1	0	0	0	-200	36	1.068306	-67.139793	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46902	1	0	0	0	0	36	1.0660151	-67.749956	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46903	1	0	0	0	0	36	1.0577865	-68.971856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46904	1	20.64	5.29	0	0	36	1.0682048	-67.149675	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46905	1	0	0	0	0	36	1.0708299	-67.120488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46906	1	0	0	0	0	36	1.0334447	-70.596796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46907	1	4.19	0.5	0	0	36	1.0334315	-70.598993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46908	1	0	0	0	0	36	1.0286957	-70.427292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46909	1	8.39	1.4	0	0	36	1.0493812	-70.343464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46910	1	0	0	0	0	36	1.0287812	-70.429857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46911	1	6.7	3.38	0	0	36	1.0347939	-73.200518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46912	1	11.35	1.04	0	0	36	1.0307793	-73.759604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46913	1	11.73	2.88	0	0	36	1.0639645	-68.084387	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46914	1	3.67	0.73	0	0	36	1.0371948	-72.342039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46915	1	3.54	0.05	0	0	36	1.0388454	-71.751975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46916	1	0	0	0	0	36	1.0372034	-83.97272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46917	1	0	0	0	0	36	1.0276287	-88.842078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46918	1	0	0	0	0	36	1.0253822	-92.614847	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46919	1	0	0	0	0	36	1.0253822	-92.614847	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46920	1	28.36	10.03	0	0	36	1.0370421	-83.987055	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46921	1	28.36	15.26	0	0	36	1.0290689	-89.443322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46922	1	0	0	0	0	36	1.0379525	-83.853672	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46923	1	41.85	20.78	0	0	36	1.0291292	-89.072317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46924	1	0	0	0	0	36	1.0300622	-88.145166	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46925	1	0	0	0	0	36	1.0300622	-88.145166	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46926	1	0	0	0	0	36	1.0385082	-83.764433	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46927	1	45.79	5.11	0	0	36	1.0248211	-89.460207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46928	1	0	0	0	0	36	1.0174997	-93.632388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46929	1	7.19	2.34	0	0	36	1.017458	-93.636613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46930	1	10.33	2.68	0	0	36	1.0194527	-93.385709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46931	1	7.42	1.76	0	0	36	1.0221721	-94.315983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46932	1	10.2	2.32	0	0	36	1.0197172	-91.781765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46933	1	8.72	3.27	0	0	36	1.0221525	-95.63663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46934	1	0	0	0	0	36	1.0222075	-95.631807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46935	1	7.61	1.88	0	0	36	1.0326359	-94.200023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46936	1	0	0	0	0	36	1.0205471	-96.037685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46937	1	12.37	4.15	0	0	36	1.0204676	-96.045244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46938	1	0	0	0	0	36	1.0259939	-89.059473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46939	1	17.43	4.34	0	0	36	1.0259073	-89.06995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46940	1	17.43	5.53	0	0	36	1.0230403	-89.891652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46941	1	23.16	2.17	0	0	36	1.0201261	-92.141627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46942	1	5.4	1.9	0	35.82	36	1.0394787	-94.027535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46943	1	0	0	0	0	36	1.0390967	-94.018936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46944	1	6.91	0.67	0	0	36	1.016595	-93.734295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46945	1	0	0	0	0	36	1.0164756	-93.677104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46946	1	9.13	2.9	0	0	36	1.0149651	-93.915646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46947	1	0	0	0	0	36	1.0163761	-93.692708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46948	1	0	0	0	0	36	1.0163761	-93.692708	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46949	1	0	0	0	0	36	1.0165252	-93.672236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46950	1	0	0	0	0	36	1.0164756	-93.677104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46951	1	6.48	0.32	0	0	36	1.0386894	-72.815078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46952	1	0	0	0	0	36	1.037883	-72.955986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46953	1	6.48	2.31	0	0	36	1.0378412	-72.959621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46954	1	6.48	2.78	0	0	36	1.037487	-73.048285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46955	1	13.32	4.27	0	0	36	1.0429279	-72.952747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46956	1	27.68	12.87	0	0	36	1.0273718	-73.579906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46957	1	0	0	0	0	36	1.0446988	-73.120895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46958	1	21.32	5.67	0	0	36	1.0445929	-73.132887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46959	1	21.32	5.8	0	36.93	36	1.0466701	-73.16911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46960	1	0	0	0	0	36	1.0463738	-73.152047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46961	1	22.42	5.36	0	0	36	1.0379462	-73.133082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46962	1	5.48	0.59	0	0	36	1.0315264	-72.91938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46963	1	5.43	1.27	0	0	36	1.0307522	-73.130135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46964	1	4.43	1.05	0	0	36	1.0339186	-72.599833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46965	1	0	0	0	0	36	1.0339397	-72.597246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46966	1	5.78	1.93	0	0	36	1.0457287	-70.983591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46967	1	0	0	0	0	36	1.045761	-70.980395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46968	1	3.74	1.33	0	0	36	1.0441137	-71.847428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46969	1	28.64	11.63	0	0	36	1.0408198	-72.612619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46970	1	0	0	0	0	36	1.0392026	-72.197487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46971	1	57.28	7.79	0	0	36	1.0390026	-72.227899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46972	1	54.93	2.3	0	0	36	1.0374818	-72.734646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46973	1	13.41	3.14	0	0	36	1.0374825	-72.590583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46974	1	0	0	0	0	36	1.0394701	-72.935298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46975	1	2.57	0.9	0	0	36	1.0394534	-72.936663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46976	1	6.42	2.95	0	0	36	1.043059	-71.489225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46977	1	0	0	0	0	36	1.0403387	-74.176989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46978	1	5.41	1	0	0	36	1.0403138	-74.179742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46979	1	0	0	0	0	36	1.0503774	-69.557793	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46980	1	0	0	0	0	36	1.0475379	-72.267397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46981	1	15.4	0.5	0	0	36	1.0503285	-69.566706	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46982	1	0	0	0	0	36	1.0384992	-74.724265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46983	1	9.46	2.09	0	0	36	1.0384515	-74.729388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46984	1	12.1	2.07	0	0	36	1.0362934	-78.893182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46985	1	0	0	0	0	36	1.0341027	-77.261378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46986	1	6.5	1.01	0	0	36	1.0340747	-77.264949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46987	1	5.97	3.46	0	0	36	1.0340992	-79.965037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46988	1	5.26	2.51	0	0	36	1.0341813	-76.702597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46989	1	6.16	2.04	0	0	36	1.0346788	-77.085126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46990	1	6.82	3.61	0	0	36	1.0318172	-78.806785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46991	1	17.9	5.94	0	0	36	1.0381569	-81.37127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46992	1	17.9	7.86	0	46.45	36	1.0431493	-81.53296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46993	1	0	0	0	0	36	1.0427551	-81.516779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46994	1	0	0	0	0	36	1.0357461	-81.397075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46995	1	41.88	1.95	0	0	36	1.0356147	-81.419841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46996	1	4.21	1.42	0	0	36	1.0319703	-75.791944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46997	1	17.09	4.16	0	0	36	1.0473973	-72.240224	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46998	1	0	0	0	0	36	1.0365119	-74.429604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46999	1	7.15	2.32	0	0	36	1.03647	-74.433097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47000	1	2.54	0.63	0	0	36	1.0337994	-78.614188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47001	1	5.26	0.08	0	0	36	1.0339256	-78.074015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47002	1	6	0.71	0	0	36	1.0357796	-78.451128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47003	1	7.68	1.41	0	0	36	1.0360919	-77.749671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47004	1	11.62	4.35	0	0	36	1.0380618	-74.725347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47005	1	0	0	0	0	36	1.0377041	-73.761937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47006	1	4.82	0.99	0	0	36	1.0376804	-73.764554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47007	1	13.47	0.86	0	0	36	0.983666	-92.85359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47008	1	13.47	4.02	0	0	36	0.9819281	-92.739718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47009	1	17.85	0.55	0	-15.26	36	1.0413034	-81.249382	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47010	1	0	0	0	0	36	0.9819799	-92.183253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47011	1	13.47	0.47	0	0	36	0.981937	-92.192445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47012	1	0	0	0	0	36	1.0323331	-88.080824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47013	1	6.72	0.59	0	0	36	1.03231	-88.085054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47014	1	8.62	3	0	0	36	1.0192475	-94.091355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47015	1	0	0	0	0	36	1.0301565	-95.415616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47016	1	7.03	2.6	0	0	36	1.0301115	-95.419482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47017	1	7.26	2.37	0	0	36	1.0233726	-88.900419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47018	1	14.56	4.1	0	0	36	1.020653	-96.570524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47019	1	0	0	0	0	36	1.0207252	-96.562319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47020	1	12.54	3.2	0	0	36	1.025152	-97.059446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47021	1	0	0	0	0	36	1.0190728	-96.017396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47022	1	12.29	2.83	0	0	36	1.0190085	-96.025098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47023	1	7.65	1.64	0	0	36	0.9956499	-93.760078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47024	1	0	0	0	0	36	0.995689	-93.755449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47025	1	7.65	2.65	0	0	36	0.9938386	-93.76802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47026	1	11.32	1.5	0	0	36	1.000278	-94.17267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47027	1	9.59	1.17	0	0	36	1.0237086	-88.474957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47028	1	11.09	0.47	0	0	36	1.0209444	-89.09154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47029	1	12.92	1.26	0	0	36	1.0137773	-89.7154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47030	1	0	0	0	0	36	1.014676	-87.349929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47031	1	13.8	1.73	0	0	36	1.0146222	-87.358194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47032	1	15.37	4.46	0	0	36	1.0121394	-88.231269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47033	1	0	0	0	0	36	1.0098357	-90.695219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47034	1	13.05	4.05	0	0	36	1.0097679	-90.70226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47035	1	6.36	1.82	0	0	36	1.0138295	-90.092949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47036	1	7.58	3.05	0	0	36	1.0011756	-93.408949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47037	1	5.14	2.54	0	0	36	1.0056684	-91.747828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47038	1	0	0	0	0	36	1.005709	-91.744951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47039	1	10.45	3.36	0	0	36	1.0208331	-92.468286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47040	1	7.7	2.95	0	0	36	1.0239117	-93.389576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47041	1	10.43	0.61	0	0	36	1.0258674	-89.139471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47042	1	0	0	0	0	36	1.0258974	-89.132773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47043	1	3.07	0.34	0	0	36	1.0313791	-88.751136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47044	1	10.38	5.1	0	78.29	36	1.038498	-94.670956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47045	1	7.54	2.85	0	0	36	1.027799	-93.726064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47046	1	0	0	0	0	36	1.0278452	-93.72209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47047	1	10.76	2.15	0	0	36	0.9832512	-82.882539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47048	1	10.72	2.53	0	0	36	0.9829244	-83.153527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47049	1	0	0	0	0	36	1.0340953	-70.794986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47050	1	5.85	0.59	0	0	36	1.0443324	-70.167372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47051	1	0	0	0	0	36	1.0341039	-70.810878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47052	1	0	0	0	-22.28	36	1.0401072	-71.098987	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47053	1	18.81	1.15	0	0	36	1.0409719	-68.526757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47054	1	0	0	0	0	36	1.0418594	-67.542025	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47055	1	0	0	0	0	36	1.0418594	-67.542025	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47056	1	0	0	0	0	36	1.0402108	-71.139349	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47057	1	0	0	0	29.36	36	1.0358956	-74.070118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47058	1	0	0	0	0	36	1.0432054	-73.021973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47059	1	8.62	2.19	0	0	36	1.0358511	-74.074578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47060	1	5.41	0.57	0	0	36	1.0226183	-76.232679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47061	1	0	0	0	0	36	0.9978165	-80.372735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47062	1	5.64	0.72	0	0	36	0.9977959	-80.376087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47063	1	14.26	5.71	0	0	36	0.992498	-93.955568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47064	1	10.38	4.85	0	0	36	0.9862368	-93.000607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47065	1	0	0	0	0	36	1.0349282	-95.068703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47066	1	5.49	1.68	0	0	36	1.0348996	-95.071694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47067	1	9	1.2	0	0	36	1.0224347	-97.166887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47068	1	16.84	4.73	0	0	36	1.0303628	-95.406929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47069	1	0	0	0	0	36	1.0341846	-100.671369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47070	1	10.4	0.55	0	0	36	1.0341559	-100.676988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47071	1	10.4	2.67	0	0	36	1.0240667	-101.994434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47072	1	0	0	0	0	36	1.0118942	-98.787506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47073	1	19.34	2.57	0	0	36	1.0118132	-98.798142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47074	1	23.58	3.58	0	0	36	1.0165525	-95.461591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47075	1	0	0	0	0	36	1.0166586	-95.44796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47076	1	0	0	0	217.43	36	1.0432335	-87.156932	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47077	1	0	0	0	0	36	1.0437318	-93.117407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47078	1	57.58	17.12	0	0	36	1.0429531	-87.186451	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47079	1	0	0	0	0	36	0.9973578	-93.998492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47080	1	18.94	11.07	0	0	36	0.9971871	-94.009303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47081	1	0	0	0	0	36	1.0145139	-95.088852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47082	1	40.8	15.71	0	0	36	1.0142569	-95.110667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47083	1	40.8	3.63	0	0	36	1.0181473	-93.334335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47084	1	0	0	0	0	36	1.0135232	-94.651565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47085	1	34.37	9.6	0	0	36	1.0133253	-94.670518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47086	1	29.83	3.34	0	0	36	1.0281389	-94.169032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47087	1	26.72	4.33	0	0	36	1.0236932	-93.668339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47088	1	0	0	0	0	36	1.0015796	-93.938773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47089	1	15.92	8.23	0	0	36	1.0014494	-93.947755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47090	1	20.55	7.38	0	0	36	1.0149494	-94.150576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47091	1	48.24	3.29	0	0	36	0.9914689	-95.867601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47092	1	60.37	11.37	0	0	36	0.9940585	-95.785177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47093	1	24.78	3.27	0	0	36	1.0407043	-86.416349	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47094	1	0	0	0	0	36	0.9999272	-94.946037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47095	1	24.78	1.01	0	0	36	0.9998544	-94.961547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47096	1	0	0	0	0	36	1.0410828	-93.544801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47097	1	58.12	10.22	0	0	36	1.0408255	-93.578023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47098	1	30.14	8.6	0	0	36	0.992431	-96.388029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47099	1	38.62	27.53	0	0	36	0.999034	-96.138054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47100	1	15	5.19	0	0	36	1.0269377	-94.879307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47101	1	21.77	3.14	0	0	36	1.0201066	-95.101059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47102	1	15.64	2.01	0	0	36	1.0101758	-94.075878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47103	1	0	0	0	0	36	1.0298162	-93.783427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47104	1	34.25	3.87	0	0	36	1.0296949	-93.802682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47105	1	12.48	0.28	0	0	36	1.0330255	-94.273303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47106	1	15.99	4.6	0	0	36	0.9932952	-95.851797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47107	1	19.62	1.66	0	0	36	1.0261172	-96.511851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47108	1	0	0	0	0	36	0.9915748	-96.229048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47109	1	29.8	6.02	0	0	36	0.9914308	-96.248278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47110	1	23.98	4.25	0	0	36	1.0014826	-94.144397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47111	1	0	0	0	0	36	1.0033119	-93.88793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47112	1	0	0	0	0	36	1.0033119	-93.88793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47113	1	0	0	0	0	36	1.0033119	-93.88793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47114	1	0	0	0	0	36	1.0033119	-93.88793	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47115	1	0	0	0	0	36	1.0034158	-93.876407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47116	1	19.3	5.63	0	0	36	1.0032037	-93.899466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47117	1	13.87	3.11	0	0	36	1.0122327	-98.026389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47118	1	0	0	0	0	36	1.0123039	-98.018977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47119	1	0	0	0	0	36	1.0081581	-97.371489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47120	1	10.95	3.36	0	0	36	1.0080886	-97.377773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47121	1	8.3	1.7	0	0	36	1.0043565	-93.194202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47122	1	12.11	3.58	0	0	36	1.0176494	-94.587837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47123	1	0	0	0	0	36	1.0218219	-95.744957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47124	1	9.7	2.46	0	0	36	1.0217672	-95.750967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47125	1	9.7	3.19	0	0	36	1.0248874	-99.65754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47126	1	0	0	0	-40.91	36	1.0379391	-80.686813	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47127	1	0	0	0	0	36	1.0387058	-84.115703	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47128	1	32.6	9.69	0	0	36	1.0114626	-92.251008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47129	1	0	0	0	0	36	1.0144721	-90.901932	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47130	1	0	0	0	0	36	1.0144721	-90.901932	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47131	1	0	0	0	0	36	1.0387463	-84.165942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47132	1	0	0	0	0	36	1.0403573	-80.458096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47133	1	2.05	0.32	0	0	36	1.0062031	-93.136945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47134	1	16.01	2.91	0	0	36	1.0061376	-93.147051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47135	1	16.01	3.54	0	0	36	1.0036031	-93.637321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47136	1	16.01	5.39	0	0	36	1.0031631	-93.814432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47137	1	0	0	0	0	36	1.003265	-93.805274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47138	1	17.51	3.62	0	0	36	1.0414101	-81.6062	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47139	1	0	0	0	0	36	0.9999925	-95.016356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47140	1	9.01	1.69	0	0	36	0.9999556	-95.0216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47141	1	14.89	4.84	0	0	36	0.9921083	-94.56158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47142	1	15.25	4.45	0	0	36	0.9956243	-92.816752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47143	1	10.5	2.94	0	0	36	1.0299357	-95.528755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47144	1	13.8	3.62	0	33.68	36	1.0330752	-95.761456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47145	1	13.16	0.19	0	0	36	1.0227852	-98.226622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47146	1	13.16	0.57	0	0	36	1.0171828	-97.698178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47147	1	0	0	0	0	36	1.0278731	-100.344941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47148	1	26.32	2.88	0	0	36	1.0277844	-100.359098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47149	1	24.59	9.12	0	0	36	1.0305602	-96.83111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47150	1	0	0	0	0	36	1.0307149	-96.818087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47151	1	24.59	8.37	0	0	36	1.0392281	-86.033721	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47152	1	0	0	0	69.49	36	1.0393399	-97.419745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47153	1	24.59	2.95	0	0	36	1.0392418	-97.433374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47154	1	0	0	0	0	36	1.0324186	-97.440603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47155	1	24.84	5.3	0	0	36	1.0322893	-97.455737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47156	1	13.02	2.43	0	0	36	0.9962448	-94.615568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47157	1	13.02	1.53	0	0	36	0.993046	-95.204358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47158	1	18.2	4.92	0	0	36	0.9941935	-94.98117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47159	1	0	0	0	0	36	1.0203878	-97.539396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47160	1	4.65	0.37	0	0	36	1.0203717	-97.542338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47161	1	0	0	0	0	36	1.0106954	-96.044274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47162	1	10.88	6.61	0	0	36	1.0105953	-96.050298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47163	1	0	0	0	0	36	1.0083158	-93.791794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47164	1	11.41	2.74	0	0	36	1.0082563	-93.798991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47165	1	24.91	5.84	0	0	36	1.0078174	-94.277848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47166	1	0	0	0	0	36	1.0079355	-94.26407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47167	1	0	0	0	63.03	36	1.0364938	-87.555957	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47168	1	0	0	0	0	36	1.0391191	-90.05357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47169	1	15.25	2.3	0	0	36	1.0364282	-87.564949	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47170	1	15.25	1.29	0	0	36	1.0336312	-91.095701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47171	1	0	0	0	0	36	1.0336846	-91.086629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47172	1	15.68	11.18	0	0	36	1.0213923	-92.632655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47173	1	0	0	0	0	36	1.0295179	-91.064871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47174	1	17.12	3.74	0	0	36	1.0294313	-91.074441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47175	1	11.16	1.8	0	0	36	1.0151032	-89.910087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47176	1	20.91	7.77	0	42.85	36	1.0373548	-98.706368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47177	1	14.93	5.11	0	0	36	1.0235451	-102.489039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47178	1	19.96	5.78	0	0	36	1.0198196	-102.448073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47179	1	18.33	3.52	0	0	36	1.0321821	-97.949692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47180	1	15.16	6.7	0	0	36	1.0191985	-94.620531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47181	1	0	0	0	0	36	1.0326848	-92.26031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47182	1	6.85	1.44	0	0	36	1.0326508	-92.264309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47183	1	0	0	0	0	36	1.0186429	-93.779718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47184	1	9.63	3.58	0	0	36	1.018583	-93.785211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47185	1	8.78	2.03	0	0	36	1.0245665	-100.449964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47186	1	7.03	0.99	0	0	36	1.0278884	-89.040578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47187	1	10.42	3.25	0	35.51	36	1.0372966	-88.878556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47188	1	15.55	7.18	0	0	36	1.0192682	-93.231451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47189	1	17.27	2.29	0	0	36	1.023698	-91.851688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47190	1	25.5	8.8	0	0	36	1.0251913	-100.390289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47191	1	0	0	0	0	36	1.0475223	-91.188317	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47192	1	26.01	1.55	0	0	36	1.0474518	-91.203944	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47193	1	0	0	0	43.38	36	1.0401153	-104.89409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47194	1	35.36	1.62	0	0	36	1.0400177	-104.914162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47195	1	28.33	3.23	0	50.74	36	1.0362686	-102.172256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47196	1	16.76	2.34	0	0	36	1.0245085	-94.931686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47197	1	0	0	0	0	36	1.0245739	-94.921497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47198	1	10.95	1.38	0	0	36	1.0221611	-96.981319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47199	1	16	4.45	0	0	36	1.0180601	-89.363318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47200	1	12.99	2.29	0	0	36	1.0147187	-89.927673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47201	1	16.59	7.25	0	0	36	1.0142851	-89.947165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47202	1	15.64	0.82	0	0	36	1.0425143	-80.571012	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47203	1	0	0	0	0	36	1.0425613	-80.561346	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47204	1	3.24	1.33	0	0	36	1.0314338	-89.449661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47205	1	8.02	2.33	0	0	36	1.0366364	-89.822731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47206	1	5.6	2.5	0	11.38	36	1.0404666	-89.897756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47207	1	11.66	5.04	0	0	36	1.0293498	-89.255338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47208	1	11.66	5.36	0	0	36	1.0280012	-89.221613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47209	1	23.31	8.42	0	-36.2	36	1.0363138	-83.121984	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47210	1	1.92	0.89	0	1.15	36	1.0404665	-89.865916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47211	1	7.86	3.1	0	0	36	1.0333914	-71.955351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47212	1	5.44	0.59	0	0	36	1.0358562	-71.177456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47213	1	7.13	0.74	0	0	36	1.034842	-72.830643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47214	1	0	0	0	0	36	1.0380832	-70.162233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47215	1	0	0	0	0	36	1.0392389	-69.985458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47216	1	11.24	5.46	0	0	36	1.0379903	-70.168569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47217	1	0	0	0	0	36	1.0393525	-68.952936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47218	1	0	0	0	0	36	1.0431947	-69.167754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47219	1	20.85	6.83	0	0	36	1.0392331	-68.963675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47220	1	0	0	0	-164.71	36	1.0599962	-63.699634	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47221	1	0	0	0	0	36	1.0617707	-65.26569	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47222	1	0	0	0	0	36	1.0576701	-66.244078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47223	1	0	0	0	0	36	1.0618602	-65.32928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47224	1	20.85	6.58	0	0	36	1.0616603	-65.275658	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47225	1	0	0	0	0	36	1.0373065	-69.342362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47226	1	0	0	0	0	36	1.0394502	-69.152732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47227	1	0	0	0	0	36	1.0386847	-69.220243	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47228	1	0	0	0	0	36	1.0386847	-69.220243	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47229	1	23.77	4.68	0	0	36	1.0372023	-69.35479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47230	1	0	0	0	0	36	1.0373793	-69.33076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47231	1	0	0	0	0	36	1.042349	-69.190191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47232	1	0	0	0	0	36	1.0556015	-69.267703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47233	1	20.85	6.05	0	0	36	1.0422364	-69.201627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47234	1	0	0	0	0	36	1.0261135	-73.715052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47235	1	4.84	0.82	0	0	36	1.0260939	-73.717608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47236	1	11.61	3.28	0	0	36	1.0190823	-74.316406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47237	1	0	0	0	0	36	1.0406532	-72.577718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47238	1	26.29	3.04	0	0	36	1.0405562	-72.592549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47239	1	0	0	0	0	36	1.0497277	-69.487497	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47240	1	39.01	15.02	0	0	36	1.0435137	-72.652062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47241	1	0	0	0	0	36	1.0502401	-69.447154	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47242	1	29.13	4.53	0	0	36	1.0389368	-73.048672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47243	1	7.59	3.57	0	0	36	1.0157919	-73.924232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47244	1	0	0	0	0	36	1.0158476	-73.920161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47245	1	11.74	3.76	0	0	36	1.02003	-74.295199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47246	1	17.37	1.86	0	0	36	1.0304102	-73.231829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47247	1	0	0	0	0	36	1.0238387	-73.853973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47248	1	20.11	4.28	0	0	36	1.0237347	-73.865351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47249	1	0	0	0	0	36	1.0410237	-70.946932	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47250	1	0	0	0	0	36	1.0320068	-73.038815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47251	1	17.37	5.7	0	0	36	1.0141697	-75.386357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47252	1	0	0	0	0	36	1.0340304	-72.455646	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47253	1	0	0	0	0	36	1.0414578	-70.897362	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47254	1	17.37	4.22	0	0	36	1.030213	-73.251951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47255	1	8.73	2.78	0	0	36	1.0156816	-73.574446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47256	1	5.66	1.93	0	9.39	36	1.0380015	-77.372838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47257	1	7.26	1.46	0	0	36	1.0308372	-76.845526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47258	1	0	0	0	0	36	1.0278562	-75.707729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47259	1	6.64	1.63	0	0	36	1.0278263	-75.711286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47260	1	2.84	0.95	0	0	36	1.0328968	-74.156625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47261	1	12.08	1.43	0	0	36	1.0274921	-74.990033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47262	1	0	0	0	0	36	1.0298784	-76.394535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47263	1	4.41	0.98	0	0	36	1.0298575	-76.397164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47264	1	6.08	2.18	0	0	36	1.0285812	-76.07271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47265	1	8.08	0.29	0	0	36	1.039334	-71.343945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47266	1	1.5	0.03	0	0	36	1.0436162	-73.668418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47267	1	11.02	3.04	0	0	36	1.0383046	-69.701137	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47268	1	6.94	1.9	0	45.66	36	1.0382608	-100.96211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47269	1	2.08	0.95	0	0	36	1.0070065	-98.629046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47270	1	6.94	2.87	0	0	36	1.0069541	-98.633081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47271	1	0	0	0	0	36	1.0285153	-100.805223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47272	1	6.94	1.64	0	0	36	1.0284813	-100.808814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47273	1	31.76	8.3	0	0	36	0.9923309	-94.125864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47274	1	0	0	0	0	36	0.98682	-95.317951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47275	1	28.22	3.31	0	0	36	0.9867027	-95.334167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47276	1	42.24	5.36	0	0	36	1.0437727	-84.576395	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47277	1	43	11.44	0	0	36	0.9819368	-97.934021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47278	1	18.18	6.78	0	0	36	0.9824926	-96.769291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47279	1	14.28	3.71	0	0	36	0.9885594	-94.832892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47280	1	14.57	7.5	0	0	36	1.0120817	-100.247576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47281	1	0	0	0	0	36	1.0121964	-100.240531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47282	1	0	0	0	0	36	1.0204437	-89.902408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47283	1	9.78	1.33	0	0	36	1.0204048	-89.908216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47284	1	9.78	1.26	0	0	36	1.0242103	-89.615556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47285	1	0	0	0	0	36	1.0434733	-85.106269	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47286	1	17.6	6.2	0	0	36	1.043369	-85.114904	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47287	1	3.74	1.06	0	0	36	1.0395432	-74.89298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47288	1	5.19	1.32	0	0	36	1.0344163	-80.853897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47289	1	3.74	0.47	0	0	36	1.0446883	-73.69944	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47290	1	3.74	0.72	0	0	36	1.0446728	-73.701561	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47291	1	6.78	0.78	0	0	36	1.0259556	-79.647248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47292	1	6.78	1.51	0	0	36	1.0207024	-82.146819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47293	1	7.9	0.68	0	0	36	1.0268517	-79.587139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47294	1	0	0	0	0	36	1.0268793	-79.582635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47295	1	6.28	2.56	0	0.53	36	1.0382903	-75.795398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47296	1	5.28	2.1	0	0	36	1.0207093	-81.229615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47297	1	5.89	0.43	0	0	36	1.037992	-76.298271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47298	1	6.05	0.67	0	0	36	1.0106574	-77.780144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47299	1	0	0	0	0	36	0.9994962	-75.862281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47300	1	0	0	0	0	36	1.0445426	-75.205428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47301	1	5.4	0.72	0	0	36	0.9994738	-75.865322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47302	1	12.06	0.47	0	0	36	1.0163238	-78.842541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47303	1	3.72	0.79	0	0	36	0.9945504	-80.42427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47304	1	3.72	0.38	0	0	36	0.9945353	-80.426496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47305	1	7.27	1.04	0	0	36	0.9884815	-81.477418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47306	1	0	0	0	0	36	1.0057504	-79.43096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47307	1	13.51	5.61	0	0	36	1.0398781	-78.335787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47308	1	0	0	0	0	36	1.0060112	-79.455675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47309	1	11.86	4.81	0	0	36	1.0016184	-78.939184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47310	1	7.77	1.63	0	0	36	1.0101606	-77.832095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47311	1	7.93	3.21	0	0	36	0.9798275	-84.626705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47312	1	0	0	0	0	36	0.979813	-88.496944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47313	1	8.26	1.14	0	0	36	0.9797824	-88.502604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47314	1	0	0	0	-21.74	36	1.0409431	-75.874334	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47315	1	0	0	0	0	36	1.0263999	-75.389613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47316	1	0	0	0	0	36	1.0245531	-77.684173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47317	1	20.45	7.18	0	0	36	1.0408333	-75.884406	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47318	1	0	0	0	0	36	1.0415803	-75.876913	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47319	1	0	0	0	0	36	1.0256224	-77.837395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47320	1	10.22	2.23	0	0	36	1.0255776	-77.842819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47321	1	10.22	4.33	0	0	36	1.0233187	-78.083476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47322	1	0	0	0	0	36	1.0322403	-77.099375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47323	1	0	0	0	0	36	1.046132	-76.723607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47324	1	6.47	1.36	0	0	36	1.0322139	-77.102769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47325	1	4.37	1.77	0	0	36	1.0340782	-92.747027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47326	1	0	0	0	0	36	1.0341051	-92.744838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47327	1	6.15	2.65	0	0	36	1.0258879	-95.078214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47328	1	16.49	2.55	0	0	36	1.0238455	-96.293861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47329	1	12.55	2.31	0	5.11	36	1.0337611	-92.688572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47330	1	12.68	1.87	0	0	36	0.9930859	-92.318437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47331	1	0	0	0	-8.17	36	1.0348311	-88.145635	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47332	1	0	0	0	0	36	1.0378885	-90.767011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47333	1	11.43	0.82	0	0	36	1.034795	-88.15278	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47334	1	12.27	2.86	0	0	36	1.0262572	-88.466377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47335	1	11.41	3.4	0	0	36	1.0278428	-86.805516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47336	1	0	0	0	2.72	36	1.0362494	-83.507093	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47337	1	0	0	0	0	36	1.0407327	-85.702474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47338	1	16.3	2.7	0	0	36	1.0361744	-83.516707	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47339	1	12.1	1.99	0	0	36	1.0287932	-89.046146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47340	1	5.43	0.87	0	0	36	1.0236797	-86.587211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47341	1	5.68	1.48	0	0	36	1.0240462	-87.295232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47342	1	5.43	2.34	0	0	36	1.0246	-87.052219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47343	1	0	0	0	0	36	1.0246387	-87.049472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47344	1	5.04	1.88	0	0	36	1.0262099	-88.558508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47345	1	0	0	0	0	36	1.0262435	-88.555498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47346	1	14.68	4.5	0	0	36	0.9849033	-92.948842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47347	1	0	0	0	0	36	0.9849968	-92.939411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47348	1	8.61	1.57	0	0	36	0.9783057	-87.508461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47349	1	12.91	4.58	0	0	36	0.9874852	-92.073734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47350	1	0	0	0	0	36	0.986523	-89.833809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47351	1	4.92	0.91	0	0	36	0.9865008	-89.836817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47352	1	0	0	0	0	36	0.9927018	-91.920814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47353	1	8.96	1.39	0	0	36	0.9926606	-91.926608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47354	1	3.68	1.74	0	0	36	1.0022245	-93.167303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47355	1	0	0	0	0	36	1.0490865	-75.259243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47356	1	6.68	1.84	0	0	36	1.0490519	-75.262748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47357	1	7	2.04	0	0	36	1.0387594	-78.050389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47358	1	6.77	3.82	0	0	36	1.0438936	-76.298041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47359	1	0	0	0	0	36	1.0294293	-78.038744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47360	1	6.15	1.38	0	0	36	1.0293978	-78.042265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47361	1	7.98	2.02	0	0	36	1.029028	-78.181054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47362	1	5.17	0.78	0	0	36	1.0329627	-76.720902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47363	1	0	0	0	0	36	1.0329855	-76.717754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47364	1	9.7	0.89	0	0	36	1.032987	-76.227118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47365	1	0	0	0	0	36	1.0330174	-76.221277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47366	1	0	0	0	0	36	1.0438917	-70.733085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47367	1	9.71	3.51	0	0	36	1.0438273	-70.738723	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47368	1	9.7	5.94	0	0	36	1.0296149	-76.208239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47369	1	9.96	0.86	0	0	36	1.0332617	-75.98036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47370	1	4.17	0.45	0	9.01	36	1.0372127	-76.946393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47371	1	7.05	3.08	0	0	36	1.0314962	-76.303027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47372	1	2.36	0.01	0	0	36	1.0339904	-78.122623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47373	1	19.01	5.54	0	0	36	1.0295137	-100.668807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47374	1	0	0	0	0	36	1.0250551	-102.564824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47375	1	12.51	1.87	0	0	36	1.0250044	-102.571954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47376	1	0	0	0	0	36	1.0118598	-102.989977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47377	1	22.52	6.72	0	0	36	1.0117148	-103.00386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47378	1	12.51	3.33	0	0	36	1.0217077	-102.185155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47379	1	21.92	4.72	0	0	36	1.0301102	-103.346008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47380	1	9.41	1.09	0	49.8	36	1.0370977	-103.554993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47381	1	0	0	0	0	36	1.0365382	-103.541478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47382	1	9.41	2.66	0	0	36	1.0310909	-102.458814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47383	1	0	0	0	0	36	1.0311447	-102.453648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47384	1	7.25	1.33	0	0	36	1.0136867	-99.13539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47385	1	7.47	2.21	0	0	36	1.0117173	-98.277898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47386	1	0	0	0	0	36	1.0117572	-98.273375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47387	1	0	0	0	0	36	1.015657	-100.658917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47388	1	11.1	2.39	0	0	36	1.0156101	-100.664842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47389	1	0	0	0	0	36	1.0152848	-99.209291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47390	1	7.47	2.67	0	0	36	1.0152396	-99.213208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47391	1	9.69	3.36	0	0	36	1.008741	-103.158048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47392	1	9.44	0.98	0	0	36	1.0291561	-100.986033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47393	1	12.99	6.72	0	42.58	36	1.0402006	-102.032678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47394	1	36.78	7.24	0	0	36	1.0164611	-99.14551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47395	1	0	0	0	0	36	1.0166239	-99.122451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47396	1	12.99	3.23	0	0	36	1.0131816	-98.874306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47397	1	0	0	0	0	36	1.0257423	-103.31961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47398	1	13.01	5.58	0	0	36	1.0256461	-103.326923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47399	1	21.12	6.17	0	0	36	1.0267126	-102.751022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47400	1	26.02	2.89	0	0	36	1.0289857	-103.416566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47401	1	0	0	0	0	36	1.0347233	-79.140878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47402	1	4.09	1.16	0	0	36	1.0347008	-79.143005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47403	1	4.08	1.55	0	13.73	36	1.0400568	-80.831797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47404	1	7.69	3.02	0	24.22	36	1.0352619	-78.57026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47405	1	0	0	0	0	36	1.0172102	-81.332712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47406	1	6.44	2.11	0	0	36	1.0171707	-81.336389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47407	1	12.37	3.05	0	0	36	1.0140719	-85.782864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47408	1	7.6	0.82	0	0	36	1.0275957	-80.344226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47409	1	7.6	3.39	0	0	36	1.0236394	-81.138395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47410	1	0	0	0	0	36	1.0378906	-77.26767	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47411	1	0	0	0	0	36	1.0357235	-79.039752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47412	1	0	0	0	0	36	1.0343237	-82.08759	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47413	1	0	0	0	0	36	1.0343237	-82.08759	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47414	1	17.45	2.82	0	0	36	1.0378256	-77.27783	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47415	1	0	0	0	0	36	1.0379276	-77.446837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47416	1	3.52	0.25	0	0	36	1.0379175	-77.448803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47417	1	0	0	0	0	36	1.0366963	-77.180924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47418	1	3.87	1.81	0	0	36	1.0366681	-77.182755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47419	1	8.44	3.44	0	0	36	1.0343041	-79.170313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47420	1	6.72	1.7	0	0	36	1.0186284	-82.804413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47421	1	19.8	6.4	0	0	36	1.0050299	-103.845477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47422	1	19.8	6.99	0	0	36	1.0009174	-105.524958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47423	1	0	0	0	264.68	36	1.047084	-95.590667	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47424	1	41.17	8.04	0	0	36	1.0512144	-97.847756	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47425	1	0	0	0	0	36	1.0456327	-95.319842	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47426	1	20.88	4.36	0	0	36	1.0004415	-105.100549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47427	1	8.08	1.24	0	0	36	1.031591	-107.911151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47428	1	0	0	0	0	36	1.0316223	-107.906352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47429	1	55.54	25.3	0	-75.35	36	1.0381052	-97.806932	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47430	1	0	0	0	0	36	1.0394766	-97.788026	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47431	1	20.34	3.06	0	0	36	1.0229347	-109.083128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47432	1	0	0	0	0	36	1.019024	-108.70727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47433	1	20.34	3.6	0	0	36	1.0189326	-108.719264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47434	1	0	0	0	0	36	1.0141741	-107.904786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47435	1	20.34	1.72	0	0	36	1.0141141	-107.917064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47436	1	0	0	0	0	36	1.0095599	-106.666907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47437	1	26.84	3.54	0	0	36	1.00945	-106.682637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47438	1	0	0	0	0	36	1.0407852	-98.486856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47439	1	41.89	20.74	0	0	36	1.0150074	-105.281064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47440	1	0	0	0	0	36	1.0114132	-106.767142	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47441	1	0	0	0	0	36	1.0114132	-106.767142	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47442	1	0	0	0	0	36	1.041588	-98.4031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47443	1	0	0	0	0	36	1.0095628	-106.881096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47444	1	21.93	7.86	0	0	36	1.0094282	-106.892512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47445	1	27.63	12.8	0	0	36	1.0085881	-107.866103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47446	1	15.76	3.39	0	0	36	1.0147724	-107.447458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47447	1	18.47	0.68	0	0	36	1.0118686	-106.237244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47448	1	18.47	6.26	0	0	36	1.0091937	-106.854973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47449	1	18.47	5.54	0	0	36	1.0110546	-105.832761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47450	1	0	0	0	0	36	1.0134231	-105.818366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47451	1	18.47	8.03	0	0	36	1.0132992	-105.827796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47452	1	10.78	0.68	0	0	36	1.0272321	-109.282731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47453	1	0	0	0	0	36	1.0216154	-108.945179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47454	1	10.78	3.54	0	0	36	1.0215545	-108.951542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47455	1	10.78	3.4	0	0	36	1.0190556	-108.726759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47456	1	10.78	2.69	0	0	36	1.0160582	-108.047071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47457	1	18.59	4.84	0	0	36	1.0099011	-105.752612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47458	1	29.19	4.64	0	0	36	1.0067372	-106.100448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47459	1	34.35	8.86	0	0	36	1.0073044	-106.125646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47460	1	0	0	0	0	36	1.0073044	-106.125646	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47461	1	0	0	0	0	36	1.0073044	-106.125646	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47462	1	0	0	0	0	36	1.0073044	-106.125646	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47463	1	0	0	0	0	36	1.007468	-106.106641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47464	1	0	0	0	0	36	1.0073044	-106.125646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47465	1	34.35	17.36	0	0	36	1.0010836	-106.753057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47466	1	0	0	0	0	36	1.0110635	-105.736117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47467	1	15.62	5.3	0	0	36	1.0109633	-105.745608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47468	1	13.33	2.54	0	0	36	1.0191824	-103.843047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47469	1	0	0	0	0	36	1.0192452	-103.835939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47470	1	5.9	1.84	0	0	36	1.0122678	-105.957745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47471	1	7.04	0.7	0	0	36	1.0291881	-108.696543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47472	1	18.47	5.53	0	0	36	1.0185899	-104.054691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47473	1	13.4	4.42	0	0	36	1.0176373	-104.246608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47474	1	8.5	1.22	0	0	36	1.0225142	-103.340304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47475	1	11.34	4.73	0	0	36	0.9853621	-94.802848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47476	1	5.67	2.02	0	0	36	0.9894842	-93.685251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47477	1	3.96	1.06	0	0	36	1.0273078	-74.771755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47478	1	0	0	0	0	36	1.0273269	-74.769534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47479	1	6.94	3.52	0	0	36	1.027006	-74.283009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47480	1	0	0	0	0	36	1.0504153	-69.225198	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47481	1	0	0	0	0	36	1.0437951	-69.324809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47482	1	0	0	0	0	36	1.0334063	-74.588649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47483	1	0	0	0	0	36	1.050586	-69.218615	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47484	1	10.63	1.18	0	0	36	1.0503769	-69.23105	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47485	1	0	0	0	29.61	36	1.0355332	-75.664276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47486	1	12.41	1.58	0	0	36	1.0354849	-75.670989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47487	1	1.3	0.88	0	0	36	1.0252145	-75.56399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47488	1	12.41	3.02	0	0	36	1.0251511	-75.571235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47489	1	0	0	0	0	36	1.021726	-75.356209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47490	1	12.41	7.98	0	0	36	1.0216021	-75.362995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47491	1	0	0	0	0	36	1.0234116	-74.076299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47492	1	26.71	4.43	0	0	36	1.0232861	-74.092951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47493	1	26.71	6.63	0	0	36	1.0098845	-75.601088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47494	1	31.75	6.75	0	0	36	1.0091434	-75.608913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47495	1	0	0	0	0	36	1.0458235	-69.244168	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47496	1	0	0	0	0	36	1.0285472	-73.557111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47497	1	0	0	0	0	36	1.0187434	-77.238825	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47498	1	0	0	0	0	36	1.0187434	-77.238825	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47499	1	33.59	4.04	0	0	36	1.04571	-69.261328	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47500	1	0	0	0	0	36	1.0464304	-69.164461	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47501	1	26.71	3.5	0	0	36	1.0156402	-74.625516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47502	1	12.92	1.17	0	0	36	1.0210477	-74.966228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47503	1	12.92	3.89	0	0	36	1.0195294	-74.426953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47504	1	0	0	0	0	36	1.0196023	-74.419134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47505	1	0	0	0	0	36	1.0147907	-73.634961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47506	1	0	0	0	0	36	1.0098866	-72.935143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47507	1	12.92	0.85	0	0	36	1.0036444	-73.530857	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47508	1	0	0	0	0	36	1.0070844	-71.812294	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47509	1	0	0	0	0	36	1.0098866	-72.935143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47510	1	0	0	0	0	36	1.0098866	-72.935143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47511	1	0	0	0	0	36	1.0098866	-72.935143	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47512	1	0	0	0	0	36	1.0148279	-73.660817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47513	1	0	0	0	0	36	1.0147907	-73.634961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47514	1	0	0	0	0	36	1.0178019	-74.725264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47515	1	15.84	4.62	0	0	36	1.0177134	-74.735185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47516	1	15.84	1.46	0	0	36	1.0176612	-74.630312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47517	1	0	0	0	0	36	1.0464846	-69.032854	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47518	1	0	0	0	0	36	1.0443974	-68.439128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47519	1	0	0	0	0	36	1.0461961	-68.952787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47520	1	0	0	0	0	36	1.0461961	-68.952787	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47521	1	15.84	5.63	0	0	36	1.0383198	-69.280147	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47522	1	0	0	0	0	36	1.0440792	-68.482164	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47523	1	0	0	0	0	36	1.0440792	-68.482164	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47524	1	0	0	0	0	36	1.0464829	-69.042811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47525	1	0	0	0	0	36	1.0464846	-69.032854	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47526	1	0	0	0	0	36	1.0191117	-74.951821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47527	1	15.84	5.06	0	0	36	1.0190231	-74.961037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47528	1	1.57	0.79	0	0	36	1.0382824	-76.203293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47529	1	11.77	0.64	0	0	36	1.0382456	-76.209942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47530	1	11.77	2.26	0	0	36	1.0404732	-75.649527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47531	1	0	0	0	0	36	1.0405229	-75.642383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47532	1	11.77	3.58	0	0	36	1.0404699	-75.469856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47533	1	0	0	0	-7.62	36	1.040458	-71.00887	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47534	1	0	0	0	0	36	1.0443766	-74.910494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47535	1	11.77	3.64	0	0	36	1.0403898	-71.015315	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47536	1	0	0	0	0	36	1.0342154	-72.498502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47537	1	8.42	0.93	0	0	36	1.0341855	-72.503414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47538	1	3.08	1.1	0	0	36	1.0338938	-72.728778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47539	1	13.76	1.89	0	0	36	1.0217263	-74.578869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47540	1	10.86	4.04	0	0	36	1.026067	-75.603905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47541	1	5.02	1.11	0	0	36	1.0238023	-75.894513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47542	1	5.46	1.57	0	0	36	1.0223305	-90.00818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47543	1	5.68	1.09	0	0	36	0.9888658	-89.701682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47544	1	0.06	0.01	0	0	36	0.9869221	-90.942843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47545	1	4.12	1.27	0	0	36	0.9868971	-90.945471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47546	1	8.15	2.31	0	0	36	0.9919843	-88.307405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47547	1	4.54	1	0	0	36	1.0268747	-89.484267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47548	1	0	0	0	0	36	1.026898	-89.481869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47549	1	0.96	0.26	0	0	36	1.036059	-78.819075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47550	1	11.96	2.09	0	0	36	1.0360063	-78.8255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47551	1	0	0	0	0	36	1.0394963	-75.496626	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47552	1	0	0	0	0	36	1.0458917	-78.7032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47553	1	15.43	2.42	0	0	36	1.0394279	-75.505595	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47554	1	15.26	6.56	0	0	36	1.0364947	-80.240737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47555	1	4	0.77	0	0	36	1.0388485	-80.199458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47556	1	4.88	0.27	0	0	36	1.0322865	-81.277748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47557	1	0	0	0	0	36	1.0379091	-77.521827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47558	1	5.45	1.88	0	0	36	1.0378779	-77.524861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47559	1	3.81	1.32	0	0	36	1.035147	-86.696985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47560	1	3.9	0.49	0	0	36	1.0366766	-87.30983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47561	1	0	0	0	0	36	1.0366922	-87.307456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47562	1	3.19	0.46	0	0	36	1.0378704	-79.768616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47563	1	13.12	2.69	0	0	36	1.0233888	-81.10891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47564	1	13.12	0.76	0	0	36	1.0191456	-81.326365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47565	1	0	0	0	-270.92	36	1.0584351	-70.255165	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47566	1	0	0	0	0	36	1.0562942	-70.92917	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47567	1	26.23	10.37	0	0	36	1.0582643	-70.269529	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47568	1	13.56	1.29	0	0	36	1.0280858	-81.701721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47569	1	0	0	0	0	36	1.0341305	-81.134536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47570	1	13.56	0.87	0	0	36	1.0340907	-81.143127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47571	1	13.56	3.62	0	0	36	1.0234688	-82.059876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47572	1	0	0	0	0	36	1.0235451	-82.052538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47573	1	13.56	4.03	0	0	36	1.0184859	-82.05509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47574	1	0	0	0	0	36	1.0185668	-82.047523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47575	1	9.69	2.69	0	0	36	1.0347967	-80.543299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47576	1	18.38	3.38	0	-5.57	36	1.0517106	-71.386588	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47577	1	31.78	10.25	0	0	36	1.014347	-104.489846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47578	1	28.65	6.63	0	0	36	1.0274374	-103.916577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47579	1	33.44	6.45	0	0	36	1.0448656	-85.685508	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47580	1	0	0	0	72.26	36	1.0332452	-104.624627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47581	1	27.25	11.06	0	0	36	1.033053	-104.639606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47582	1	15	3.13	0	13.08	36	1.0344407	-93.935372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47583	1	0	0	0	0	36	0.9956614	-103.006817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47584	1	13.45	9.28	0	0	36	0.9955214	-103.013999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47585	1	0	0	0	0	36	0.9923004	-102.162856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47586	1	13.75	3.98	0	0	36	0.9922237	-102.171652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47587	1	0	0	0	0	36	0.9798668	-99.053293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47588	1	20.71	15.68	0	0	36	0.9796199	-99.064975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47589	1	7.29	3.05	0	10.93	36	1.0411547	-79.109788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47590	1	4.88	2.96	0	0	36	1.0399985	-78.985655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47591	1	4.88	0.45	0	0	36	1.0408144	-78.655259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47592	1	6.94	0.68	0	0	36	1.0357549	-85.15755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47593	1	0	0	0	0	36	1.0430235	-77.511616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47594	1	4.05	0.38	0	0	36	1.0430089	-77.513955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47595	1	8.09	1.25	0	0	36	1.0413774	-78.015638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47596	1	0	0	0	0	36	1.0249993	-79.184185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47597	1	6.35	1.36	0	0	36	1.0249692	-79.187799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47598	1	13.04	2.88	0	0	36	1.0342484	-75.334806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47599	1	0	0	0	0	36	1.0442578	-73.462351	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47600	1	0	0	0	0	36	1.0405346	-74.383027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47601	1	13.36	1.91	0	0	36	1.0442076	-73.470231	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47602	1	13.9	5.49	0	0	36	1.0362014	-74.695243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47603	1	0	0	0	0	36	1.0362855	-74.687828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47604	1	11.54	0.47	0	0	36	1.0433136	-77.034121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47605	1	13.47	4.87	0	0	36	1.0339968	-78.784676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47606	1	26.7	5.03	0	0	36	1.0425544	-76.749946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47607	1	0	0	0	0	36	1.0426814	-76.733915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47608	1	10.8	4.56	0	0	36	1.0281466	-81.879918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47609	1	12.59	7.62	0	0	36	1.0343968	-78.921271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47610	1	15.27	1.73	0	0	36	1.0346727	-80.531921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47611	1	16.22	6.43	0	0	36	1.0311596	-77.927045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47612	1	0	0	0	0	36	1.0245215	-78.755506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47613	1	16.22	6.69	0	0	36	1.0244116	-78.764504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47614	1	6.47	0.65	0	0	36	1.0383707	-79.201702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47615	1	9	2.93	0	0	36	1.0373638	-80.296545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47616	1	0	0	0	0	36	1.0374149	-80.291449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47617	1	20.8	10.83	0	0	36	1.0094764	-80.895834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47618	1	0	0	0	0	36	1.009643	-80.884054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47619	1	28.48	10.19	0	0	36	1.0476138	-72.39507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47620	1	24.68	4.57	0	0	36	1.0103039	-81.206106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47621	1	20.84	8.27	0	0	36	1.0139813	-80.129735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47622	1	0	0	0	0	36	1.040575	-77.12996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47623	1	16.44	3.86	0	0	36	1.0404937	-77.138128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47624	1	0	0	0	19.54	36	1.040435	-74.910597	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47625	1	0	0	0	0	36	1.0425048	-76.885157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47626	1	23.4	9.44	0	0	36	1.0402771	-74.921593	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47627	1	0	0	0	0	36	1.0386818	-77.801001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47628	1	16.44	2.09	0	0	36	1.0386204	-77.811191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47629	1	16.44	3.4	0	0	36	1.0380883	-77.486618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47630	1	0	0	0	0	36	1.0381584	-77.477529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47631	1	9.03	2.6	0	14.29	36	1.0375331	-83.239445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47632	1	5.82	1	0	0	36	1.0267779	-82.639394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47633	1	4.13	0.98	0	0	36	1.0358656	-77.36423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47634	1	0	0	0	0	36	1.035887	-77.362174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47635	1	0	0	0	0	36	1.0274769	-77.493066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47636	1	8.59	3.36	0	0	36	1.0274209	-77.498095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47637	1	0	0	0	-36.94	36	1.0389585	-77.936662	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47638	1	0	0	0	0	36	1.0359061	-77.437143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47639	1	9.55	4.02	0	0	36	1.0388968	-77.941713	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47640	1	3.4	0.19	0	0	36	1.0379148	-73.035538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47641	1	10.31	3.53	0	0	36	1.037509	-75.586469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47642	1	0	0	0	0	36	1.0412158	-75.321724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47643	1	10.31	2.98	0	0	36	1.0411554	-75.327712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47644	1	10.31	2.5	0	0	36	1.0406292	-75.488543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47645	1	4.35	1.78	0	0	36	1.0365517	-76.787669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47646	1	8	1.3	0	0	36	1.0398952	-75.436287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47647	1	5.41	0.15	0	0	36	1.0348973	-76.339678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47648	1	0	0	0	0	36	1.0348973	-76.339678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47649	1	0	0	0	0	36	1.0348973	-76.339678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47650	1	0	0	0	0	36	1.0348973	-76.339678	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47651	1	5.41	0.72	0	0	36	1.0348755	-76.34262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47652	1	0	0	0	0	36	1.0349352	-76.333855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47653	1	6.03	0.94	0	0	36	1.0381381	-76.338418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47654	1	6.43	1.78	0	0	36	1.0194673	-89.225192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47655	1	11.49	1.5	0	0	36	1.0237431	-87.600727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47656	1	8.04	1.67	0	0	36	1.0196529	-87.783132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47657	1	0	0	0	0	36	1.0196932	-87.778367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47658	1	5.5	0.7	0	0	36	1.0056181	-85.226122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47659	1	8.94	1.08	0	0	36	1.0177039	-87.478713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47660	1	2.8	1.14	0	20.18	36	1.0405107	-87.972113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47661	1	0	0	0	0	36	1.0379704	-87.783551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47662	1	4.94	1.33	0	0	36	1.0379436	-87.786232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47663	1	8.17	3.22	0	0	36	1.0260645	-87.869448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47664	1	12.41	5.12	0	0	36	1.0344673	-101.087857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47665	1	23.62	16.13	0	116.14	36	1.0401587	-102.824506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47666	1	36.6	15.35	0	0	36	1.027021	-102.058935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47667	1	29.43	8.03	0	0	36	1.0184509	-103.547455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47668	1	0	0	0	0	36	1.0242555	-102.791521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47669	1	23.62	1.1	0	0	36	1.0241781	-102.805186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47670	1	19.82	10.92	0	0	36	1.0356835	-101.403333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47671	1	0	0	0	0	36	1.0358397	-101.39357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47672	1	0	0	0	0	36	1.0195311	-103.581001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47673	1	15.84	3.65	0	0	36	1.0194603	-103.589563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47674	1	55.19	16.68	0	0	36	1.0246444	-103.200913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47675	1	28.7	8.04	0	0	36	1.0212395	-103.870474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47676	1	0	0	0	0	36	1.0213853	-103.854816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47677	1	37.07	3.35	0	0	36	1.032184	-101.566656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47678	1	0	0	0	473.52	36	1.0400987	-95.109963	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47679	1	0	0	0	0	36	1.040126	-101.767877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47680	1	66.92	16.17	0	0	36	1.0397386	-95.148565	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47681	1	0	0	0	18.63	36	1.0411226	-91.672078	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47682	1	0	0	0	0	36	1.0436436	-95.160778	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47683	1	0	0	0	0	36	1.0422122	-99.396558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47684	1	55.75	22	0	0	36	1.0431993	-95.14727	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47685	1	0	0	0	0	36	1.043565	-91.409018	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47686	1	0	0	0	0	36	1.0389266	-96.654313	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47687	1	52.26	8.84	0	0	36	1.0375648	-100.424406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47688	1	0	0	0	0	36	1.0413515	-96.194313	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47689	1	23.81	3.02	0	85.35	36	1.0331962	-102.490739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47690	1	41.7	10.33	0	0	36	1.0265981	-102.721286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47691	1	45.31	29.5	0	0	36	1.0232912	-103.341649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47692	1	0	0	0	0	36	1.0215613	-103.722695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47693	1	30.17	6	0	0	36	1.0214261	-103.738769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47694	1	45.23	12.49	0	127.54	36	1.0440598	-92.502704	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47695	1	44.54	12.92	0	0	36	1.0183979	-104.247848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47696	1	25.43	8.18	0	0	36	1.0140494	-104.395399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47697	1	0	0	0	0	36	1.0375994	-94.609228	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47698	1	65.63	13.31	0	0	36	1.0180683	-103.666491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47699	1	0	0	0	0	36	1.0252212	-98.824137	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47700	1	0	0	0	0	36	1.0252212	-98.824137	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47701	1	0	0	0	0	36	1.0386189	-94.469389	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47702	1	19.06	5.8	0	0	36	1.015014	-104.166449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47703	1	78.62	16.48	0	0	36	1.0317037	-102.711557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47704	1	36.68	13.16	0	0	36	1.0346523	-102.319039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47705	1	19.06	5.7	0	0	36	1.027728	-103.307615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47706	1	23.99	6.77	0	0	36	1.0175108	-103.74789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47707	1	0	0	0	0	36	1.0343104	-101.010235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47708	1	23.99	3.38	0	0	36	1.0342139	-101.024512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47709	1	23.99	6.69	0	0	36	1.0124965	-104.992472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47710	1	23.99	4.43	0	0	36	1.0180607	-105.036949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47711	1	20.61	3.48	0	0	36	1.0256018	-102.997041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47712	1	26.01	3.13	0	0	36	1.0252791	-104.350092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47713	1	0	0	0	0	36	1.0253872	-104.334574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47714	1	0	0	0	0	36	1.0207335	-103.438414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47715	1	18.48	7.97	0	0	36	1.0205971	-103.448512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47716	1	0	0	0	0	36	1.0288818	-102.882268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47717	1	52.37	20.76	0	0	36	1.0285116	-102.913435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47718	1	39.37	6.79	0	0	36	1.027275	-103.395302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47719	1	23.53	3.69	0	0	36	1.0295755	-102.394759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47720	1	45.48	5.3	0	0	36	1.0307296	-102.862471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47721	1	33.04	3.92	0	0	36	1.0302455	-101.726915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47722	1	56.85	18.51	0	0	36	1.0310504	-101.990331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47723	1	46.3	5.14	0	0	36	1.0354485	-100.733533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47724	1	21.86	10.38	0	0	36	1.0202491	-103.489942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47725	1	22.18	6.2	0	0	36	1.0319015	-102.670258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47726	1	35.43	7.34	0	0	36	1.0163228	-105.424928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47727	1	19.78	4.21	0	0	36	1.0125897	-104.97894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47728	1	0	0	0	0	36	1.0126784	-104.967356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47729	1	19.78	0.08	0	0	36	1.0207343	-105.694157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47730	1	28.86	7.14	0	0	36	1.0149885	-104.109157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47731	1	0	0	0	0	36	1.0151327	-104.093864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47732	1	25.49	5.3	0	0	36	1.0254095	-98.655597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47733	1	0	0	0	0	36	1.0255232	-98.640927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47734	1	27.52	5.35	0	0	36	1.0153539	-104.892628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47735	1	0	0	0	0	36	1.0230458	-105.181192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47736	1	27.52	2.76	0	0	36	1.022941	-105.196919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47737	1	51.05	18.07	0	0	36	1.0364493	-102.156899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47738	1	25.43	9.86	0	0	36	1.0300421	-102.723325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47739	1	27.52	5.06	0	0	36	1.0299149	-102.738492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47740	1	68.97	26.55	0	28.43	36	1.0431999	-95.811736	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47741	1	0	0	0	0	36	1.0261101	-103.491375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47742	1	22.95	2.52	0	0	36	1.0260268	-103.505387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47743	1	51.42	29.27	0	0	36	1.0311362	-101.397358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47744	1	0	0	0	0	36	1.0315665	-101.368409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47745	1	22.95	9.3	0	0	36	1.0350211	-102.688638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47746	1	0	0	0	0	36	1.0224164	-103.283088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47747	1	17.82	8.54	0	0	36	1.0222712	-103.292771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47748	1	17.82	1.54	0	0	36	1.034871	-102.233162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47749	1	25.54	5.97	0	0	36	1.0341032	-100.955197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47750	1	0	0	0	0	36	1.0374401	-100.32553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47751	1	25.54	4.89	0	0	36	1.0373223	-100.340061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47752	1	36.69	9.49	0	72.88	36	1.0361868	-101.206063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47753	1	25.54	16.65	0	0	36	1.0302573	-101.499251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47754	1	46.86	3.16	0	0	36	1.0232179	-103.807285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47755	1	0	0	0	0	36	1.0239642	-103.888987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47756	1	59.52	22.86	0	0	36	1.0236008	-103.921153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47757	1	75.34	28.32	0	0	36	1.0304469	-102.862523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47758	1	17.09	7.2	0	0	36	1.0249867	-103.403859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47759	1	0	0	0	0	36	1.027672	-106.012301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47760	1	19.8	6.73	0	0	36	1.0275604	-106.023288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47761	1	0	0	0	0	36	1.0159781	-104.535605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47762	1	19.8	5.74	0	0	36	1.015865	-104.547275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47763	1	25.21	1.83	0	0	36	1.0133867	-104.898071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47764	1	14.42	2.32	0	0	36	1.0305367	-98.213621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47765	1	0	0	0	50.97	36	1.0400855	-104.8357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47766	1	33.77	21.52	0	0	36	1.0398005	-104.851555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47767	1	24.49	1.69	0	0	36	1.0242887	-104.275078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47768	1	0	0	0	0	36	1.0243579	-104.259232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47769	1	49.31	10.5	0	0	36	1.0314149	-102.933381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47770	1	0	0	0	0	36	1.0316657	-102.905228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47771	1	0	0	0	0	36	1.025907	-103.166088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47772	1	28.27	9.66	0	0	36	1.0257358	-103.182419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47773	1	25.93	4.94	0	0	36	1.0307952	-103.090411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47774	1	14.33	6.74	0	0	36	1.0299596	-101.768117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47775	1	23.34	8.61	0	0	36	1.0298022	-101.781511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47776	1	23.34	9.73	0	0	36	1.0361087	-101.675271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47777	1	23.34	3.62	0	0	36	1.0051656	-105.559933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47778	1	0	0	0	0	36	1.0360058	-101.049669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47779	1	23.34	14.18	0	0	36	1.0358061	-101.060177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47780	1	41.08	11.01	0	98.14	36	1.0411739	-102.884568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47781	1	14.33	1.62	0	0	36	1.0379304	-102.171625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47782	1	4.39	2.07	0	0	36	1.0232765	-77.692112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47783	1	15.32	3.27	0	0	36	1.0473506	-70.251826	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47784	1	0	0	0	0	36	1.0334403	-77.403746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47785	1	10.63	2.8	0	0	36	1.0333801	-77.410037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47786	1	12.33	3.82	0	0	36	1.0342738	-77.800658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47787	1	10.63	2.98	0	0	36	1.0355473	-76.759238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47788	1	6.9	0.55	0	0	36	1.0185867	-80.056563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47789	1	9.58	3.15	0	0	36	0.9961195	-85.229397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47790	1	3.29	0.9	0	0	36	1.0379584	-76.659838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47791	1	2.06	0.8	0	0	36	1.0180545	-80.22865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47792	1	6.55	1.14	0	0	36	1.0180255	-80.23268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47793	1	0	0	0	0	36	1.0236811	-78.476406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47794	1	6.55	1.05	0	0	36	1.0236514	-78.480518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47795	1	0	0	0	0	36	1.0027234	-83.540835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47796	1	12.14	5.42	0	0	36	1.0026441	-83.547267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47797	1	10.24	0.8	0	0	36	1.0238234	-79.487908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47798	1	10.02	2.26	0	0	36	1.0387261	-80.534732	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47799	1	15.11	2.84	0	0	36	0.9929209	-86.031436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47800	1	0	0	0	0	36	1.0318997	-81.036821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47801	1	7.76	1.39	0	0	36	1.0318665	-81.040801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47802	1	5.49	1.82	0	0	36	1.0324505	-79.831487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47803	1	2.83	1.85	0	0	36	1.0357402	-78.684628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47804	1	4.18	1.92	0	0	36	1.0357098	-78.686712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47805	1	6.81	2.15	0	0	36	1.0320451	-80.507713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47806	1	5.84	2.41	0	0	36	1.0257307	-79.503915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47807	1	0	0	0	0	36	1.0667179	-70.47055	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47808	1	0	0	0	0	36	1.0674139	-70.535228	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47809	1	0	0	0	0	36	1.0674125	-70.535096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47810	1	0	0	0	0	36	1.0674125	-70.535096	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47811	1	15.37	3.74	0	0	36	1.0666438	-70.477885	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47812	1	0	0	0	0	36	1.0667346	-70.453773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47813	1	30.02	13.2	0	113.59	36	1.0424907	-90.988665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47814	1	43.85	8.67	0	0	36	1.0337728	-90.013043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47815	1	18.07	6.12	0	0	36	1.0248888	-89.318974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47816	1	0	0	0	0	36	1.0249951	-89.309342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47817	1	11.94	1.68	0	0	36	1.0323122	-90.056765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47818	1	11.94	3.7	0	0	36	1.026031	-89.127276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47819	1	19.83	4.54	0	0	36	1.0264398	-89.419533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47820	1	20.65	14.75	0	0	36	1.0315007	-92.440119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47821	1	26.43	4.62	0	0	36	1.0260577	-89.399415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47822	1	0	0	0	0	36	1.0286155	-93.111199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47823	1	20.65	3.24	0	0	36	1.028522	-93.123395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47824	1	20.65	1.26	0	0	36	1.023155	-89.779662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47825	1	0	0	0	0	36	1.0255783	-88.696852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47826	1	9.03	2.15	0	0	36	1.0255358	-88.702084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47827	1	9.74	3.88	0	0	36	1.0090898	-86.505404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47828	1	0	0	0	0	36	1.0091635	-86.499462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47829	1	9.48	1.82	0	0	36	1.0255599	-84.64385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47830	1	7.9	1.64	0	0	36	1.0240427	-84.423401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47831	1	9.48	0.78	0	0	36	1.0243763	-84.598476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47832	1	15.5	3.23	0	0	36	1.0333814	-87.446279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47833	1	10.28	1.78	0	0	36	1.0284484	-89.021157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47834	1	0	0	0	0	36	1.0241502	-91.186186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47835	1	7.46	2.38	0	0	36	1.0241056	-91.190011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47836	1	0	0	0	0	36	1.025293	-90.125437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47837	1	7.69	2.5	0	0	36	1.0252451	-90.129793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47838	1	5.79	1.52	0	0	36	1.0271713	-89.282755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47839	1	0	0	0	0	36	1.0418051	-89.011598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47840	1	13.72	2.81	0	0	36	1.0417461	-89.018548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47841	1	28.93	8.25	0	0	36	1.0292042	-94.335749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47842	1	0	0	0	0	36	1.0403425	-85.873288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47843	1	33.24	10.35	0	0	36	1.0401545	-85.891755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47844	1	29.68	3.08	0	0	36	1.0310388	-94.66345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47845	1	0	0	0	92.01	36	1.0461611	-80.690815	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47846	1	0	0	0	0	36	1.0397625	-83.463179	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47847	1	0	0	0	0	36	1.0449012	-84.910824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47848	1	0	0	0	0	36	1.0435051	-81.714271	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47849	1	0	0	0	0	36	1.0435051	-81.714271	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47850	1	36.68	16.25	0	0	36	1.0458857	-80.711311	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47851	1	0	0	0	0	36	1.0466258	-80.46554	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47852	1	12.89	4.14	0	0	36	1.0258958	-87.312366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47853	1	0	0	0	46.72	36	1.0439081	-81.8071	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47854	1	12.89	3.48	0	0	36	1.0468023	-84.637893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47855	1	0	0	0	0	36	1.0438333	-81.757219	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47856	1	14.25	5.68	0	0	36	1.0322869	-86.366457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47857	1	6.74	1.78	0	0	36	1.0288282	-84.529634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47858	1	13.24	1.94	0	0	36	1.0326416	-95.469997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47859	1	12.26	1.3	0	0	36	1.0216715	-105.420495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47860	1	12.26	2.23	0	0	36	1.0215381	-102.277049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47861	1	0	0	0	0	36	1.0215864	-102.270473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47862	1	0	0	0	0	36	1.0329558	-91.113849	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47863	1	31.86	16.26	0	0	36	1.0400252	-96.92438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47864	1	0	0	0	0	36	1.0353391	-90.884566	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47865	1	17.42	3.01	0	0	36	1.0317503	-97.667686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47866	1	8.51	1.78	0	0	36	1.0263387	-98.637265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47867	1	11.23	4.07	0	0	36	1.023724	-98.856441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47868	1	16.94	4.46	0	0	36	1.0285694	-106.142992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47869	1	11.63	5.01	0	0	36	1.0226712	-98.952652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47870	1	0	0	0	0	36	1.0226439	-99.037703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47871	1	17.65	2.46	0	0	36	1.0225805	-99.04757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47872	1	11.63	2.34	0	0	36	1.0220602	-99.075468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47873	1	16.33	3.03	0	0	36	1.0268403	-100.608773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47874	1	10.33	2.47	0	0	36	1.0262017	-98.553076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47875	1	24.8	4.07	0	84.81	36	1.0371213	-106.358173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47876	1	13.57	2.07	0	0	36	1.023862	-98.855106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47877	1	13.57	2.29	0	0	36	1.0196433	-105.523339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47878	1	22.1	5.49	0	0	36	1.0104597	-99.722761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47879	1	0	0	0	0	36	1.0105751	-99.710054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47880	1	29.64	6.66	0	0	36	1.0381161	-89.184407	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47881	1	14.82	2.69	0	0	36	1.0101397	-101.482362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47882	1	22.64	2.5	0	0	36	1.0287719	-97.682373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47883	1	18.39	8.89	0	0	36	1.0086237	-101.161092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47884	1	18.39	3.51	0	0	36	1.0265556	-98.103198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47885	1	0	0	0	0	36	1.0266418	-98.092654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47886	1	25.84	3.63	0	0	36	1.0257202	-98.146977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47887	1	7	1.92	0	0	36	1.0168306	-73.699375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47888	1	5.66	1.13	0	0	36	1.0164402	-73.95636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47889	1	18.61	12.24	0	0	36	1.0196075	-72.559507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47890	1	8.95	1.33	0	0	36	1.0334016	-70.505231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47891	1	0	0	0	0	36	1.0401242	-69.260173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47892	1	5.98	0.9	0	0	36	1.0455686	-69.616441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47893	1	0	0	0	0	36	1.0402608	-69.255547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47894	1	10.01	1.92	0	0	36	1.0348327	-70.217341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47895	1	21.13	7.66	0	0	36	1.0250669	-71.769225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47896	1	0	0	0	0	36	1.0250844	-71.967527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47897	1	15.15	4.07	0	0	36	1.0249999	-71.976178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47898	1	0	0	0	0	36	1.0566744	-68.300437	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47899	1	15.15	4.3	0	0	36	1.0565991	-68.308195	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47900	1	15.15	1.84	0	0	36	1.028517	-71.273488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47901	1	11.2	3.52	0	0	36	1.014599	-73.206415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47902	1	17	2.63	0	0	36	1.0185317	-74.678801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47903	1	8.65	7.45	0	0	36	1.0141636	-73.158563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47904	1	9.78	3.66	0	0	36	1.0238383	-71.934468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47905	1	4.53	0.97	0	0	36	1.0187762	-72.623795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47906	1	0	0	0	0	36	1.0502169	-68.065631	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47907	1	0	0	0	0	36	1.045916	-68.602842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47908	1	17.54	4.66	0	0	36	1.0501245	-68.075763	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47909	1	16.88	10.03	0	0	36	1.0175319	-73.373811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47910	1	12.98	4.85	0	0	36	1.014401	-73.532702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47911	1	11.34	3.11	0	0	36	1.0200745	-73.543075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47912	1	6.56	1.57	0	0	36	1.0292031	-73.138641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47913	1	0	0	0	0	36	1.0292336	-73.134844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47914	1	0	0	0	0	36	1.0279081	-73.221709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47915	1	13.12	3.18	0	0	36	1.0278369	-73.229204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47916	1	0	0	0	0	36	1.0186409	-72.259239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47917	1	0	0	0	0	36	1.0471969	-71.683889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47918	1	14.38	3.08	0	0	36	1.0185773	-72.267898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47919	1	0	0	0	0	36	1.0328576	-84.685647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47920	1	5.91	0.54	0	0	36	1.032838	-84.688914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47921	1	10.88	3.3	0	0	36	1.0267098	-83.711626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47922	1	5.83	3.49	0	0	36	1.0162459	-81.952468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47923	1	6.4	0.57	0	0	36	1.0282983	-83.033312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47924	1	6.62	0.45	0	0	36	1.0288501	-83.73991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47925	1	12.32	5	0	0	36	1.0170484	-80.699547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47926	1	12.32	2.65	0	0	36	1.0193178	-81.931354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47927	1	34.87	17.65	0	0	36	1.0412259	-75.118705	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47928	1	0	0	0	0	36	1.0415013	-75.099384	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47929	1	23.15	4.04	0	0	36	1.0167697	-80.653933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47930	1	0	0	0	0	36	1.0168661	-80.641441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47931	1	19.88	4.28	0	0	36	1.0191379	-79.726937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47932	1	19.88	2.73	0	0	36	1.0178881	-80.139566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47933	1	0	0	0	0	36	1.0179711	-80.12706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47934	1	0	0	0	0	36	1.0174062	-82.727038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47935	1	8.09	2.23	0	0	36	1.0173614	-82.731871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47936	1	8.09	3.32	0	0	36	1.0187873	-83.030635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47937	1	8.09	2.53	0	0	36	1.0172508	-80.990307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47938	1	11.85	2.22	0	35.97	36	1.0422724	-84.586289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47939	1	10.45	1.86	0	0	36	1.032906	-85.542428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47940	1	20.9	5.25	0	0	36	1.041566	-81.317637	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47941	1	0	0	0	0	36	1.029879	-86.386069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47942	1	10.53	3.33	0	0	36	1.02982	-86.392439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47943	1	5.53	0.89	0	0	36	1.0439107	-72.559496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47944	1	4.4	0.7	0	0	36	1.0317651	-75.583416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47945	1	10.01	2.17	0	0	36	1.0326353	-75.378584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47946	1	2.47	0.68	0	0	36	1.0351127	-80.577523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47947	1	5.7	2.52	0	0	36	1.0313764	-75.632426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47948	1	6.64	2.5	0	0	36	1.0344922	-75.268855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47949	1	8.74	3.81	0	0	36	1.0264157	-100.649743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47950	1	8.74	4.9	0	0	36	1.0228582	-101.910802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47951	1	8.74	4.26	0	0	36	1.0176009	-102.001256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47952	1	15.01	3.52	0	0	36	1.0253234	-101.146649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47953	1	0	0	0	0	36	1.0279659	-101.477036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47954	1	22.59	5.98	0	0	36	1.0278491	-101.490519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47955	1	12.91	0.56	0	0	36	1.0162476	-102.20173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47956	1	16.84	5.47	0	0	36	1.036562	-100.456114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47957	1	0	0	0	-5.95	36	1.0381398	-96.357586	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47958	1	12.57	3.07	0	0	36	1.0429217	-99.670558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47959	1	16.84	0.94	0	0	36	1.0380934	-96.367725	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47960	1	23.57	1.68	0	0	36	1.0270918	-102.280333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47961	1	23.57	5.49	0	0	36	1.0367738	-100.491595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47962	1	22.48	11.15	0	0	36	1.0046635	-105.419851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47963	1	0	0	0	0	36	0.998198	-106.714363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47964	1	67.43	14.43	0	0	36	0.9978817	-106.756654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47965	1	10.61	2.08	0	0	36	1.005387	-105.849109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47966	1	17.07	3.68	0	0	36	1.0124219	-104.825592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47967	1	0	0	0	0	36	1.0081389	-105.75814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47968	1	27.68	4.01	0	0	36	1.0080136	-105.774356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47969	1	0	0	0	0	36	1.0156431	-104.319916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47970	1	17.07	10.48	0	0	36	1.0154922	-104.32849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47971	1	17.51	1.75	0	0	36	1.0198306	-103.796938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47972	1	17.51	1.82	0	0	36	1.0043672	-106.334287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47973	1	20.52	3.31	0	0	36	1.0091133	-104.832584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47974	1	0	0	0	0	36	1.0060208	-106.556201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47975	1	33.27	11.26	0	0	36	1.0058142	-106.575838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47976	1	15.1	1.73	0	0	36	1.0405352	-100.001945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47977	1	12.57	5.91	0	0	36	1.0392802	-100.129716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47978	1	0	0	0	0	36	1.0402044	-100.033744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47979	1	12.57	1.51	0	0	36	1.0401603	-100.040502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47980	1	9.52	1.21	0	0	36	0.9830152	-89.638786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47981	1	11.84	3.43	0	0	36	0.9930041	-84.410952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47982	1	19.33	7.86	0	0	36	1.0419554	-75.814299	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47983	1	26.52	3.64	0	0	36	1.0123013	-102.322668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47984	1	26.54	10.06	0	0	36	1.0234349	-101.028773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47985	1	26.54	8.3	0	65.57	36	1.0357836	-100.998186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47986	1	0	0	0	0	36	1.0262042	-100.586305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47987	1	26.52	4.09	0	0	36	1.0261098	-100.60037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47988	1	26.52	2.65	0	0	36	1.0253471	-101.141044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47989	1	0	0	0	0	36	1.025448	-101.126634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47990	1	12.5	2.1	0	0	36	1.0282887	-103.619039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47991	1	7.32	1.87	0	0	36	1.02924	-103.966465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47992	1	0	0	0	0	36	1.0292789	-103.962693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47993	1	0	0	0	49.54	36	1.0396803	-98.093595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47994	1	7.68	2.64	0	0	36	1.0396316	-98.097482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47995	1	0	0	0	0	36	1.0253459	-97.624621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47996	1	9.09	3.64	0	0	36	1.0252859	-97.629119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47997	1	10.98	3.03	0	0	36	1.0356372	-96.722017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47998	1	15.66	1.86	0	0	36	1.0134198	-101.552975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47999	1	0	0	0	0	36	1.0134846	-101.5445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48000	1	0	0	0	0	36	1.005489	-102.854731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48001	1	0	0	0	0	36	1.005489	-102.854731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48002	1	0	0	0	0	36	1.005489	-102.854731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48003	1	0	0	0	0	36	1.005489	-102.854731	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48004	1	15.66	5.75	0	0	36	1.0053852	-102.863644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48005	1	0	0	0	0	36	1.0055926	-102.845665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48006	1	15.66	5.91	0	0	36	1.0098385	-102.29303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48007	1	0	0	0	0	36	1.0292604	-102.780265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48008	1	20.76	1.62	0	0	36	1.0291848	-102.79211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48009	1	0	0	0	0	36	1.0077228	-103.147867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48010	1	30.45	4.58	0	0	36	1.0075884	-103.165975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48011	1	36.43	7.97	0	0	36	1.0420353	-93.381656	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48012	1	20.76	4.06	0	0	36	1.0057475	-102.915326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48013	1	0	0	0	0	36	1.0218834	-101.258241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48014	1	14.67	3.01	0	0	36	1.021821	-101.266732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48015	1	13.28	1.23	0	0	36	1.0293329	-98.810749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48016	1	12.59	3.21	0	0	36	1.0115657	-102.250698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48017	1	0	0	0	0	36	1.0140808	-102.042263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48018	1	12.57	2.55	0	0	36	1.0140239	-102.04968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48019	1	6.34	1.43	0	0	36	1.0390501	-72.120444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48020	1	0	0	0	0	36	1.0429496	-71.702852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48021	1	9.22	1.64	0	0	36	1.0429062	-71.708114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48022	1	7.12	0.92	0	0	36	1.0445205	-71.56996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48023	1	7.72	3.67	0	0	36	1.0403338	-71.95178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48024	1	0	0	0	0	36	1.040397	-71.947531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48025	1	2.67	0.52	0	0	36	1.0421533	-73.184138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48026	1	0	0	0	0	36	0.9852144	-87.688044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48027	1	18.12	2.42	0	0	36	0.9851386	-87.699206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48028	1	12.85	4.67	0	0	36	1.0130394	-89.08692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48029	1	0	0	0	0	36	1.0401002	-79.913154	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48030	1	16.75	5.46	0	0	36	1.0400026	-79.922357	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48031	1	10.38	4.33	0	0	36	1.0345764	-73.484139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48032	1	10.38	2.19	0	0	36	1.0335858	-73.629302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48033	1	11.6	2.46	0	-39.15	36	1.0559886	-68.373939	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48034	1	8.4	3.36	0	0	36	1.0300419	-73.554769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48035	1	7.46	0.33	0	0	36	1.0353986	-86.030604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48036	1	3.79	0.89	0	0	36	1.0352461	-85.82566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48037	1	9.05	2.68	0	0	36	1.0238217	-83.714196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48038	1	0	0	0	0	36	1.023872	-83.7092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48039	1	0	0	0	0	36	1.0383323	-82.548238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48040	1	14.52	1.11	0	0	36	1.0382898	-82.556361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48041	1	14.89	3.03	0	0	36	1.0363222	-83.364656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48042	1	0	0	0	17.85	36	1.0371825	-84.044374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48043	1	11.52	4.55	0	0	36	1.0371058	-84.050714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48044	1	0	0	0	0	36	1.0432299	-78.959499	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48045	1	11.93	0.6	0	0	36	1.042827	-81.266242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48046	1	0	0	0	0	36	1.042812	-81.18211	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48047	1	0	0	0	0	36	1.042812	-81.18211	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48048	1	0	0	0	0	36	1.0433842	-78.923024	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48049	1	4	0.18	0	0	36	1.0254953	-83.208592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48050	1	7.46	1.11	0	0	36	1.0184935	-93.326418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48051	1	9.04	2.63	0	27.21	36	1.0351284	-97.564926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48052	1	16.59	5.33	0	0	36	1.022492	-100.023111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48053	1	10.68	3.6	0	0	36	1.0184637	-97.736364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48054	1	0	0	0	0	36	1.0185324	-97.730615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48055	1	12.03	1.9	0	0	36	1.0171102	-98.969676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48056	1	10.68	1.55	0	0	36	1.0211322	-98.753546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48057	1	0	0	0	0	36	1.0324723	-87.362187	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48058	1	0	0	0	0	36	1.0392134	-93.376418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48059	1	33.48	8.27	0	0	36	1.0322907	-87.381007	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48060	1	31.29	3.29	0	0	36	1.0293624	-96.544186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48061	1	29.22	12.56	0	0	36	1.0273296	-95.02593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48062	1	0	0	0	0	36	1.027535	-95.01007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48063	1	29.22	21.72	0	0	36	1.0258127	-95.336699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48064	1	18.96	9.45	0	0	36	1.0243246	-100.542053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48065	1	13.8	2.78	0	0	36	1.0316408	-98.570367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48066	1	23.97	8.94	0	65.9	36	1.0361793	-97.952021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48067	1	0	0	0	0	36	1.03561	-97.930929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48068	1	13.8	6.41	0	0	36	1.0274484	-99.463994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48069	1	12.53	3.4	0	0	36	1.0316567	-98.332266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48070	1	11.97	1.31	0	0	36	1.0355117	-96.842497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48071	1	0	0	0	0	36	1.0262766	-72.205798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48072	1	7.82	0.9	0	0	36	1.0262478	-72.210526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48073	1	0	0	0	0	36	1.0442225	-68.194268	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48074	1	0	0	0	0	36	1.0414875	-69.792506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48075	1	0	0	0	0	36	1.0391593	-71.868896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48076	1	0	0	0	0	36	1.0391593	-71.868896	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48077	1	13.97	4.85	0	0	36	1.0441402	-68.201939	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48078	1	0	0	0	0	36	1.044534	-68.154925	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48079	1	7.92	0.79	0	0	36	1.0366454	-70.775002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48080	1	3.24	0.24	0	0	36	1.0369288	-71.334782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48081	1	21.93	4.89	0	0	36	1.0375853	-71.61755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48082	1	0	0	0	0	36	1.0304968	-71.919453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48083	1	0	0	0	0	36	1.0495397	-71.991779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48084	1	20.4	14.61	0	0	36	1.0302721	-71.930342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48085	1	0	0	0	0	36	1.047708	-66.002492	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48086	1	0	0	0	0	36	1.0461071	-67.438893	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48087	1	0	0	0	0	36	1.0434885	-68.431547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48088	1	0	0	0	0	36	1.0456761	-71.1055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48089	1	0	0	0	0	36	1.0571726	-71.464945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48090	1	21.93	8.54	0	0	36	1.0433515	-68.44362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48091	1	0	0	0	0	36	1.0428984	-68.420394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48092	1	0	0	0	0	36	1.0310467	-72.20658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48093	1	20.4	4.12	0	0	36	1.0497834	-71.948768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48094	1	0	0	0	0	36	1.0310445	-72.212438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48095	1	16.87	1.48	0	4.81	36	1.0374446	-71.757881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48096	1	6.2	0.18	0	0	36	1.0315597	-72.924804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48097	1	7.73	1.02	0	0	36	1.0377283	-72.440852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48098	1	0	0	0	0	36	1.0377543	-72.436587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48099	1	6.69	1.19	0	0	36	1.0335483	-75.182382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48100	1	0	0	0	0	36	1.0335174	-74.616853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48101	1	13.2	3.05	0	0	36	1.0334568	-74.623728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48102	1	13.68	1.25	0	0	36	1.0333852	-76.872844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48103	1	0	0	0	0	36	1.0334293	-76.865665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48104	1	8.47	3.24	0	0	36	1.0252367	-74.523619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48105	1	9.85	3.07	0	0	36	1.0233191	-74.635715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48106	1	8.65	3.8	0	0	36	1.0247233	-74.261671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48107	1	2.22	0.5	0	0	36	1.0304136	-79.01252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48108	1	3.92	0.38	0	2.8	36	1.0463916	-76.86661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48109	1	0	0	0	0	36	1.0315242	-100.974937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48110	1	10.7	1.91	0	0	36	1.0314812	-100.980938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48111	1	19.29	6.2	0	0	36	1.0134655	-102.636439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48112	1	10.7	2.59	0	0	36	1.0310341	-101.425618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48113	1	0	0	0	0	36	1.0310892	-101.419928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48114	1	0.32	0.09	0	0	36	1.010248	-102.928368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48115	1	10.7	4.21	0	0	36	1.0101723	-102.934069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48116	1	7.17	1.79	0	0	36	1.0217325	-101.507823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48117	1	0	0	0	0	36	1.0367935	-95.604892	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48118	1	23.61	4.7	0	0	36	1.0311056	-100.066693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48119	1	0	0	0	0	36	1.0305926	-101.834495	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48120	1	0	0	0	0	36	1.0305926	-101.834495	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48121	1	0	0	0	0	36	1.0376966	-95.471171	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48122	1	12.9	5.77	0	49.43	36	1.0399843	-103.163941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48123	1	0	0	0	0	36	1.0218594	-102.483575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48124	1	12.9	6.08	0	0	36	1.0217519	-102.490995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48125	1	0	0	0	0	36	1.0332363	-101.897604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48126	1	12.9	4.28	0	0	36	1.0331581	-101.904594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48127	1	19.23	5.78	0	0	36	1.00759	-105.99232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48128	1	0	0	0	0	36	1.0077103	-105.9802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48129	1	13.92	1.07	0	0	36	1.0240849	-104.465245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48130	1	0	0	0	0	36	1.0163541	-104.977999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48131	1	11.15	1.66	0	0	36	1.0163071	-104.985033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48132	1	11.15	3.16	0	0	36	1.0081794	-105.370233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48133	1	0	0	0	0	36	1.0082439	-105.363534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48134	1	7.38	2.07	0	0	36	1.0067903	-105.256161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48135	1	3.64	0.1	0	6.92	36	1.036769	-73.645824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48136	1	13.83	3.03	0	0	36	1.0205743	-101.147347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48137	1	0	0	0	0	36	1.0206409	-101.13974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48138	1	18.78	3.99	0	0	36	1.0317941	-104.404234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48139	1	12.82	1.34	0	0	36	1.0259939	-100.547737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48140	1	14.09	2.19	0	33.11	36	1.0361024	-104.973526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48141	1	0	0	0	0	36	1.0308685	-104.667074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48142	1	17.02	7.71	0	0	36	1.0307409	-104.676369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48143	1	0	0	0	0	36	1.031573	-104.828813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48144	1	0	0	0	0	36	1.031573	-104.828813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48145	1	0	0	0	0	36	1.031573	-104.828813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48146	1	0	0	0	0	36	1.031573	-104.828813	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48147	1	0	0	0	0	36	1.0316502	-104.820455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48148	1	14.09	3.61	0	0	36	1.0315042	-104.837004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48149	1	26.67	4.55	0	0	36	1.0289764	-104.734501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48150	1	0	0	0	0	36	1.0290921	-104.71826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48151	1	35.26	7.27	0	0	36	1.033085	-98.505978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48152	1	0	0	0	0	36	1.0332356	-98.487906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48153	1	7.46	0.72	0	0	36	1.0154644	-101.610688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48154	1	10.75	2.17	0	0	36	1.0169643	-101.83051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48155	1	13.16	1.8	0	0	36	1.0276376	-103.777388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48156	1	14.74	4.97	0	0	36	1.0297617	-102.903707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48157	1	7.14	2.36	0	0	36	1.0296271	-102.60274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48158	1	0	0	0	0	36	1.0335022	-104.036205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48159	1	0	0	0	0	36	1.0335022	-104.036205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48160	1	0	0	0	0	36	1.0335022	-104.036205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48161	1	0	0	0	0	36	1.0335022	-104.036205	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48162	1	0	0	0	0	36	1.0335345	-104.032232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48163	1	7.14	1.73	0	0	36	1.0334678	-104.039952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48164	1	24.15	4.6	0	0	36	1.0300224	-104.440103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48165	1	24.15	0.98	0	0	36	1.0264325	-104.624295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48166	1	0	0	0	0	36	1.0218185	-105.406034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48167	1	38.97	7.31	0	0	36	1.0216394	-105.426628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48168	1	38.57	22.31	0	0	36	1.0397786	-93.67732	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48169	1	0	0	0	0	36	1.0329266	-101.058981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48170	1	10.1	2.57	0	0	36	1.0328737	-101.064025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48171	1	0	0	0	189.81	36	1.0450948	-91.300721	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48172	1	61.16	21.32	0	0	36	1.0455842	-95.093734	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48173	1	0	0	0	0	36	1.0454408	-90.976373	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48174	1	0	0	0	0	36	1.0255405	-103.016426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48175	1	25.04	6.48	0	0	36	1.0254011	-103.029865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48176	1	0	0	0	0	36	1.0370576	-102.355032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48177	1	0	0	0	0	36	1.0370576	-102.355032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48178	1	0	0	0	0	36	1.0370576	-102.355032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48179	1	0	0	0	0	36	1.0370576	-102.355032	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48180	1	21.67	5.89	0	0	36	1.0369328	-102.3672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48181	1	0	0	0	0	36	1.03717	-102.343508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48182	1	16.2	1.53	0	38.9	36	1.036204	-104.965932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48183	1	16.2	6.81	0	0	36	1.0340707	-104.635561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48184	1	30.89	4.88	0	57.86	36	1.0350905	-104.281885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48185	1	0	0	0	0	36	1.0216676	-102.852404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48186	1	22	7.22	0	0	36	1.0215434	-102.865319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48187	1	17.58	13.11	0	0	36	1.033164	-104.826367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48188	1	0	0	0	0	36	1.0284118	-103.89562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48189	1	38.96	9.82	0	0	36	1.0282098	-103.91919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48190	1	22.76	4.27	0	0	36	1.0325989	-103.9579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48191	1	45.52	9.37	0	0	36	1.0395027	-93.80654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48192	1	0	0	0	0	36	1.0296067	-104.694181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48193	1	36.42	6.23	0	0	36	1.0294331	-104.71658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48194	1	26.39	6.83	0	0	36	1.0162758	-103.096864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48195	1	38.54	12.04	0	0	36	1.0231239	-104.432906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48196	1	23.89	6.66	0	0	36	1.0177123	-104.504072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48197	1	0	0	0	0	36	1.0316921	-100.84971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48198	1	0	0	0	0	36	1.0316921	-100.84971	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48199	1	0	0	0	0	36	1.0316921	-100.84971	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48200	1	0	0	0	0	36	1.0316921	-100.84971	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48201	1	21.13	2.5	0	0	36	1.0316183	-100.861664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48202	1	0	0	0	0	36	1.0317797	-100.836843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48203	1	33.22	6.77	0	0	36	1.0138902	-103.959089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48204	1	0	0	0	0	36	1.028151	-104.729349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48205	1	17.77	4.54	0	0	36	1.0280596	-104.740144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48206	1	0	0	0	0	36	1.0374803	-94.930172	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48207	1	0	0	0	0	36	1.0364576	-99.066691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48208	1	26.38	6.79	0	0	36	1.0373445	-94.944027	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48209	1	10.3	3.76	0	0	36	1.0319593	-84.32088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48210	1	12.41	2.36	0	0	36	1.0195569	-88.484139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48211	1	5.29	0.47	0	0	36	1.0410402	-85.112095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48212	1	7.05	2.14	0	0	36	1.0304959	-86.56579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48213	1	13.18	2.65	0	0	36	1.0180912	-88.87711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48214	1	9.01	1.97	0	0	36	1.0252546	-93.648247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48215	1	0	0	0	29.87	36	1.0366289	-90.532633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48216	1	7	1.8	0	0	36	1.0365957	-90.536413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48217	1	0	0	0	0	36	1.0185998	-89.670355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48218	1	7.57	2.39	0	0	36	1.0185546	-89.675055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48219	1	25.55	5.76	0	87.94	36	1.0337917	-94.68333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48220	1	25.55	6.9	0	0	36	1.0273724	-93.874902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48221	1	0	0	0	0	36	1.0275062	-93.860163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48222	1	26.03	7.4	0	0	36	1.0380528	-83.597548	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48223	1	25.55	2.98	0	0	36	1.014931	-93.793369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48224	1	0	0	0	0	36	1.0150232	-93.778514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48225	1	15.91	7.4	0	0	36	1.0005003	-93.865991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48226	1	16.23	3.81	0	0	36	1.0000566	-93.370925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48227	1	0	0	0	0	36	1.0057535	-91.994439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48228	1	16.49	1.81	0	0	36	1.0056934	-92.004936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48229	1	15.91	6.99	0	0	36	0.9997154	-93.736283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48230	1	20.22	5.01	0	0	36	1.0231955	-92.42545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48231	1	0	0	0	0	36	1.0262587	-94.561502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48232	1	14.46	2.18	0	0	36	1.0262022	-94.569286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48233	1	13.97	4.54	0	0	36	1.0208796	-94.324185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48234	1	16.89	7.06	0	0	36	1.005474	-91.964836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48235	1	0	0	0	0	36	1.0055962	-91.954933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48236	1	5.8	1.43	0	0	36	1.0339087	-80.194356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48237	1	0	0	0	0	36	1.0339359	-80.191367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48238	1	13.13	4.93	0	0	36	1.0349532	-80.920294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48239	1	15.2	1.47	0	0	36	1.0331519	-78.853499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48240	1	0	0	0	0	36	1.0344623	-77.265181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48241	1	6.9	3.26	0	0	36	1.0344077	-77.268784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48242	1	0	0	0	0	36	1.0444061	-72.379396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48243	2	0	0	0	0	36	1.0444168	-72.3711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48244	2	0	0	0	0	36	1.0443351	-72.00974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48245	1	0	0	0	0	36	1.0444168	-72.3711	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48246	2	0	0	0	0	36	1.0444061	-72.379396	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48247	1	0	0	0	0	36	1.0443681	-72.391556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48248	1	0	0	0	0	36	1.0444061	-72.379396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48249	2	0	0	0	0	36	1.03686	-77.062203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48250	1	0	0	0	0	36	1.0368481	-77.063122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48251	1	0	0	0	0	36	1.0363647	-77.222055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48252	2	0	0	0	0	36	1.0374931	-77.075043	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48253	1	4.68	1.68	0	0	36	1.0363381	-77.22439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48254	1	0	0	0	0	36	1.0363692	-77.221586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48255	2	1.34	0.09	0	0	36	1.0380336	-73.463336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48256	1	0	0	0	0	36	1.0380155	-73.464507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48257	1	11.17	1.15	0	0	36	1.0268919	-88.136098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48258	2	0	0	0	0	36	1.0281842	-87.849243	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48259	1	0	0	0	0	36	1.0268803	-88.135834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48260	1	0	0	0	0	36	1.0322097	-80.491387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48261	2	0	0	0	0	36	1.0340793	-80.245447	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48262	2	0	0	0	0	36	1.0340793	-80.245447	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48263	1	0	0	0	0	36	1.032311	-80.479345	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48264	1	0	0	0	0	36	1.0321029	-80.500099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48265	1	0	0	0	0	36	1.0322097	-80.491387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48266	1	0	0	0	0	36	1.046	-76.6917	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48267	1	0	0	0	0	36	1.0452821	-79.108434	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48268	2	0	0	0	0	36	1.0583365	-73.843031	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48269	2	0	0	0	0	36	1.0584317	-73.76169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48270	1	0	0	0	0	36	1.0443203	-77.251615	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48271	1	0	0	0	0	36	1.046	-76.6917	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48272	1	0	0	0	0	36	1.0322932	-80.107268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48273	2	0	0	0	0	36	1.0335228	-79.945303	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48274	2	0	0	0	0	36	1.0333424	-79.969783	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48275	1	1.93	0.72	0	0	36	1.0322802	-80.108309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48276	1	0	0	0	0	36	1.032258	-80.110123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48277	1	0	0	0	0	36	1.0386378	-88.841399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48278	2	0	0	0	0	36	1.0451495	-88.758441	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48279	2	0	0	0	0	36	1.0451657	-88.817813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48280	1	3	1.19	0	0	36	1.0386184	-88.842912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48281	1	0	0	0	0	36	1.0386503	-88.841751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48282	1	0	0	0	0	36	1.0486975	-68.360207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48283	2	0	0	0	0	36	1.0486839	-68.293656	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48284	2	0	0	0	0	36	1.0486839	-68.293656	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48285	1	0	0	0	0	36	1.0486993	-68.358542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48286	2	0	0	0	0	36	1.048671	-68.258303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48287	1	0	0	0	0	36	1.0486854	-68.363021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48288	1	0	0	0	0	36	1.0486975	-68.360207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48289	1	0	0	0	0	36	1.0403818	-73.374754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48290	2	0	0	0	0	36	1.040378	-73.351659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48291	2	0	0	0	0	36	1.040378	-73.351659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48292	1	0	0	0	0	36	1.0403837	-73.375859	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48293	2	0	0	0	0	36	1.0292648	-73.144511	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48294	1	3.42	0.42	0	0	36	1.0403698	-73.376576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48295	1	0	0	0	0	36	1.0403905	-73.373586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48296	2	0	0	0	0	36	1.0356447	-79.436853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48297	2	0	0	0	0	36	1.0360396	-79.394114	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48298	2	0	0	0	0	36	1.0360396	-79.394114	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48299	1	0	0	0	0	36	1.0356676	-79.434705	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48300	1	0	0	0	0	36	1.0355837	-79.441583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48301	1	0.17	0.01	0	0	36	1.0356441	-79.436948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48302	1	0	0	0	0	36	1.0310316	-73.183809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48303	2	0	0	0	0	36	1.0314349	-73.131198	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48304	2	0	0	0	0	36	1.0320536	-73.047925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48305	2	0	0	0	0	36	1.0316681	-73.100191	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48306	1	0	0	0	0	36	1.030992	-73.187369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48307	1	0	0	0	0	36	1.0310316	-73.183809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48308	2	15.43	5.51	0	0	36	1.0377319	-76.212779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48309	2	0	0	0	0	36	1.03795	-76.184649	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48310	2	0	0	0	0	36	1.03795	-76.184649	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48311	1	0	0	0	0	36	1.0377342	-76.212653	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48312	1	0	0	0	0	36	1.0378128	-76.206285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48313	1	0	0	0	0	36	1.0377319	-76.212779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48314	1	0	0	0	0	36	1.0395989	-72.024294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48315	2	0	0	0	0	36	1.0395792	-71.944773	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48316	2	0	0	0	0	36	1.0395814	-71.953477	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48317	1	2.3	1.16	0	0	36	1.0395804	-72.025549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48318	1	0	0	0	0	36	1.0396141	-72.02389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48319	1	0	0	0	0	36	1.0386796	-70.575173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48320	2	0	0	0	0	36	1.0392136	-70.518096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48321	2	0	0	0	0	36	1.0392136	-70.518096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48322	1	0	0	0	0	36	1.0386748	-70.57638	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48323	2	0	0	0	0	36	1.0393759	-70.500409	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48324	2	0	0	0	0	36	1.0393759	-70.500409	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48325	1	0	0	0	0	36	1.0387619	-70.566323	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48326	2	0	0	0	0	36	1.04	-70.427058	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48327	1	7.91	0.47	0	0	36	1.0386531	-70.579322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48328	1	0	0	0	0	36	1.0386027	-70.578021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48329	1	0	0	0	-225.81	36	1.041	-79.230915	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48330	1	0	0	0	0	36	1.0445722	-82.359275	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48331	2	0	0	0	0	36	1.0472253	-77.193843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48332	2	0	0	0	0	36	1.0505	-77.176117	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48333	2	0	0	0	0	36	1.046	-78.377464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48334	1	5.17	0.95	0	0	36	1.0409762	-79.233639	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48335	1	0	0	0	0	36	1.0420856	-79.401843	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48336	1	0	0	0	0	36	1.018088	-79.628341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48337	2	0	0	0	0	36	1.018886	-79.521414	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48338	2	0	0	0	0	36	1.018088	-79.628341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48339	1	0	0	0	0	36	1.0180652	-79.630224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48340	1	0	0	0	0	36	1.018088	-79.628341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48341	2	0	0	0	0	36	1.0386236	-76.82309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48342	1	0	0	0	0	36	1.0385795	-76.826905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48343	1	0	0	0	0	36	1.0454984	-67.735461	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48344	2	0	0	0	0	36	1.0070756	-67.37923	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48345	2	0	0	0	0	36	1.0069899	-67.342224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48346	2	0	0	0	0	36	1.0069447	-67.333278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48347	1	6.79	1.51	0	0	36	1.0454652	-67.739334	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48348	1	0	0	0	0	36	1.0455213	-67.737605	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48349	2	0	0	0	0	36	1.0479149	-74.164897	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48350	1	3.24	1.2	0	0	36	1.047897	-74.166476	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48351	1	0	0	0	-165	36	1.0524458	-67.710576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48352	1	0	0	0	0	36	1.0519056	-68.654826	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48353	1	0	0	0	0	36	1.050879	-70.011788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48354	2	0	0	0	0	36	1.0319588	-67.738561	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48355	2	0	0	0	0	36	1.0523478	-67.556258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48356	1	6.73	1.59	0	0	36	1.0524144	-67.714317	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48357	1	0	0	0	0	36	1.0545015	-67.676329	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48358	2	12.71	4.02	0	0	36	1.0212732	-78.136677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48359	1	0	0	0	0	36	1.0213337	-78.130102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48360	1	0	0	0	0	36	0.9974543	-79.843322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48361	2	0	0	0	0	36	0.9974543	-79.843322	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48362	2	0	0	0	0	36	0.9974543	-79.843322	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48363	2	0	0	0	0	36	0.9974543	-79.843322	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48364	1	0	0	0	0	36	0.9974543	-79.843322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48365	1	0	0	0	0	36	0.9974543	-79.843322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48366	2	7.16	3.9	0	0	36	1.0661502	-66.458888	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48367	1	0	0	0	0	36	1.0661995	-66.457243	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48368	1	0	0	0	0	36	1.0044309	-84.293259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48369	2	0	0	0	0	36	1.0045878	-84.272451	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48370	2	0	0	0	0	36	1.0045878	-84.272451	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48371	1	0	0	0	0	36	1.0044313	-84.293333	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48372	2	0	0	0	0	36	1.0047103	-84.255677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48373	2	0	0	0	0	36	1.0154383	-79.859053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48374	1	2.49	0.11	0	0	36	1.0044245	-84.2947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48375	1	0	0	0	0	36	1.0044278	-84.292618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48376	1	0	0	0	0	36	1.0405802	-71.782001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48377	2	0	0	0	0	36	1.0045	-70.177955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48378	1	0	0	0	0	36	1.0404348	-71.826363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48379	1	0	0	0	0	36	1.0405802	-71.782001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48380	2	0	0	0	0	36	0.9856253	-91.164043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48381	1	0	0	0	0	36	0.9855916	-91.166984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48382	1	0	0	0	0	36	1.0340396	-80.942939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48383	2	0	0	0	0	36	1.0155603	-80.86914	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48384	2	0	0	0	0	36	1.0157823	-80.839994	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48385	1	0	0	0	0	36	1.0340288	-80.943927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48386	1	0	0	0	0	36	1.0340396	-80.942939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48387	2	0	0	0	0	36	1.0420001	-80.848335	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48388	1	0	0	0	0	36	1.0410631	-81.068168	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48389	2	0	0	0	0	36	1.0379565	-89.100313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48390	1	0	0	0	0	36	1.0379034	-89.104823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48391	1	0	0	0	0	36	1.0047808	-84.436457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48392	2	0	0	0	0	36	1.0310121	-84.375313	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48393	2	0	0	0	0	36	1.0310832	-84.365753	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48394	1	0	0	0	0	36	1.004768	-84.437647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48395	1	0	0	0	0	36	1.0047808	-84.436457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48396	1	0	0	0	0	36	1.0379282	-75.222025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48397	2	0	0	0	0	36	1.0379393	-75.220934	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48398	2	0	0	0	0	36	1.0384854	-75.149909	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48399	1	0	0	0	0	36	1.0379393	-75.220934	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48400	1	2.85	1.36	0	0	36	1.0379077	-75.223505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48401	1	0	0	0	-291.82	36	1.039	-83.007041	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48402	1	0	0	0	0	36	1.0367869	-85.359886	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48403	2	0	0	0	0	36	1.0460019	-81.77049	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48404	2	0	0	0	0	36	1.046917	-81.289277	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48405	2	0	0	0	0	36	1.0454607	-81.506603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48406	1	4.15	1.11	0	0	36	1.0389802	-83.00925	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48407	1	0	0	0	0	36	1.0398175	-83.231054	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48408	1	0	0	0	0	36	1.0126547	-104.884739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48409	2	0	0	0	0	36	1.0322327	-104.834122	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48410	1	0	0	0	0	36	1.0126475	-104.885582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48411	1	0	0	0	0	36	1.0126547	-104.884739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48412	1	0	0	0	0	36	1.0383151	-86.087556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48413	1	0	0	0	0	36	1.0206258	-92.967946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48414	1	0	0	0	0	36	1.0307027	-88.378021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48415	1	0	0	0	0	36	1.0307027	-88.378021	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48416	2	0	0	0	0	36	1.0473175	-84.279802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48417	1	0	0	0	0	36	1.0388704	-85.99198	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48418	1	0	0	0	0	36	1.0383151	-86.087556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48419	2	0	0	0	0	36	1.0536316	-74.458032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48420	2	0	0	0	0	36	1.0536324	-74.458353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48421	2	0	0	0	0	36	1.053626	-74.434298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48422	1	0	0	0	0	36	1.0536324	-74.458353	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48423	1	2.41	1.39	0	0	36	1.0536105	-74.459239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48424	1	0	0	0	0	36	1.0536509	-74.457479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48425	2	0	0	0	0	36	1.04132	-75.294267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48426	1	10.31	2.9	0	0	36	1.0413154	-75.295693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48427	1	0	0	0	40.35	36	1.0470001	-65.672127	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48428	1	0	0	0	0	36	1.0533191	-67.97263	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48429	1	0	0	0	0	36	1.0469583	-68.052276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48430	1	0	0	0	0	36	1.0459692	-70.334246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48431	1	0	0	0	0	36	1.0503053	-70.139975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48432	2	0	0	0	0	36	1.0194995	-64.144118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48433	1	1.13	0.44	0	0	36	1.0525427	-68.213389	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48434	1	1.13	0.11	0	0	36	1.0533156	-67.973281	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48435	1	0.04	0	0	0	36	1.047047	-75.60957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48436	2	0	0	0	0	36	1.0443398	-74.015822	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48437	1	0	0	0	0	36	1.0470067	-75.656257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48438	1	0	0	0	62.24	36	1.045928	-76.24989	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48439	1	0	0	0	0	36	1.0481533	-77.131817	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48440	2	0	0	0	0	36	1.0481533	-77.131817	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48441	1	0	0	0	0	36	1.0462087	-76.146907	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48442	1	7.89	3.3	0	0	36	1.0458756	-76.253757	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48443	1	0	0	0	0	36	1.0421613	-89.291186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48444	2	0	0	0	0	36	1.0421613	-89.291186	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48445	1	0	0	0	0	36	1.0421713	-89.289748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48446	1	2.35	0.32	0	0	36	1.0421535	-89.292398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48447	1	0	0	0	0	36	1.0085788	-105.42596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48448	2	0	0	0	0	36	1.0491385	-105.301111	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48449	1	13.54	2.88	0	0	36	1.0085216	-105.433651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48450	1	0	0	0	0	36	1.0086163	-105.420164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48451	1	0	0	0	0	36	1.0377406	-85.857791	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48452	1	0	0	0	0	36	1.0472534	-87.682465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48453	2	0	0	0	0	36	1.0085123	-83.711277	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48454	2	0	0	0	0	36	1.0377406	-85.857791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48455	1	6.25	1.96	0	0	36	1.0377051	-85.860951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48456	1	0	0	0	0	36	1.0380232	-85.79764	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48457	1	0	0	0	0	36	1.076	-63.897815	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48458	1	1.92	0.59	0	0	36	1.0745029	-64.517301	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48459	2	0	0	0	0	36	1.0036637	-62.967236	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48460	1	0	0	0	0	36	1.0744701	-63.910017	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48461	1	0	0	0	0	36	1.076	-63.897815	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48462	1	0	0	0	0	36	1.0189528	-82.104287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48463	2	0	0	0	0	36	1.0196998	-82.00541	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48464	2	0	0	0	0	36	1.0197018	-82.007379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48465	2	0	0	0	0	36	1.0204733	-81.900701	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48466	1	1.65	0.51	0	0	36	1.0189429	-82.105245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48467	1	0	0	0	0	36	1.0188791	-82.110181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48468	1	0	0	0	0	36	1.0418805	-88.546803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48469	2	0	0	0	0	36	1.0418805	-88.546803	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48470	2	0	0	0	0	36	1.0418805	-88.546803	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48471	1	0	0	0	0	36	1.0418805	-88.546803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48472	2	0	0	0	0	36	1.0102864	-88.46214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48473	1	0	0	0	0	36	1.0418787	-88.547465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48474	1	0	0	0	0	36	1.0418805	-88.546803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48475	2	0	0	0	0	36	1.04	-75.91181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48476	1	0	0	0	0	36	1.0399795	-75.914639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48477	2	0	0	0	0	36	1.0140886	-88.225018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48478	1	0	0	0	0	36	1.0139952	-88.237394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48479	2	0	0	0	0	36	1.0402914	-100.751177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48480	1	0	0	0	15.68	36	1.0399769	-100.771224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48481	1	0	0	0	0	36	1.0195642	-108.622072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48482	2	0	0	0	0	36	1.0203747	-108.532509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48483	1	0	0	0	0	36	1.0195488	-108.623215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48484	1	0	0	0	0	36	1.0411667	-90.635587	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48485	1	0	0	0	0	36	1.0503197	-91.971733	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48486	2	0	0	0	0	36	1.0032854	-89.324009	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48487	2	0	0	0	0	36	1.004692	-89.853185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48488	1	0	0	0	0	36	1.0418743	-90.425505	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48489	1	0	0	0	0	36	1.0411667	-90.635587	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48490	2	0	0	0	0	36	0.9977873	-96.162333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48491	1	0	0	0	0	36	0.9977041	-96.167594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48492	2	0	0	0	0	36	1.032694	-81.225699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48493	1	0	0	0	0	36	1.0326198	-81.230551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48494	2	0	0	0	0	36	1.0150993	-102.029576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48495	1	0	0	0	0	36	1.0150878	-102.030335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48496	1	0	0	0	0	36	1.0300017	-78.41963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48497	2	0	0	0	0	36	1.0238947	-78.381474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48498	2	0	0	0	0	36	1.0243943	-78.315442	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48499	2	0	0	0	0	36	1.0300017	-78.41963	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48500	2	0	0	0	0	36	1.0241448	-78.348767	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48501	1	0	0	0	0	36	1.029972	-78.421805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48502	1	0	0	0	0	36	1.0300017	-78.41963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48503	1	0	0	0	0	36	1.0314628	-89.698552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48504	2	0	0	0	0	36	1.0515821	-89.646542	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48505	2	0	0	0	0	36	1.0314628	-89.698552	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48506	1	0	0	0	0	36	1.0314539	-89.699333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48507	1	0	0	0	0	36	1.0314628	-89.698552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48508	1	0	0	0	0	36	1.0462897	-76.08556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48509	2	0	0	0	0	36	1.027983	-75.981422	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48510	2	0	0	0	0	36	1.0277195	-76.009948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48511	1	0	0	0	0	36	1.04627	-76.086845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48512	1	0	0	0	0	36	1.0462897	-76.08556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48513	1	0	0	0	0	36	1.0420001	-88.758847	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48514	1	0	0	0	0	36	1.0419973	-88.13138	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48515	1	0	0	0	0	36	1.0420433	-87.815239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48516	1	0	0	0	0	36	1.0420433	-87.815239	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48517	2	0	0	0	0	36	1.0394674	-86.959371	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48518	2	0	0	0	0	36	1.0391665	-87.322003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48519	2	0	0	0	0	36	1.0400366	-87.262179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48520	1	0	0	0	0	36	1.0410595	-89.134267	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48521	1	0	0	0	0	36	1.0420001	-88.758847	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48522	1	0	0	0	-139.48	36	1.0648472	-68.22046	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48523	1	0	0	0	0	36	1.0650308	-68.683729	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48524	1	0	0	0	0	36	1.0615504	-70.448296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48525	2	0	0	0	0	36	1.0632347	-67.609001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48526	1	0	0	0	0	36	1.0651749	-68.691498	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48527	1	0	0	0	0	36	1.0650308	-68.683729	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48528	1	0	0	0	-207.47	36	1.039	-87.363515	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48529	1	0	0	0	0	36	1.0394279	-90.992802	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48530	1	0	0	0	0	36	1.0302777	-100.385289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48531	1	0	0	0	0	36	1.0822479	-116.668339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48532	1	0	0	0	0	36	1.0822479	-116.668339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48533	2	0	0	0	0	36	1.0664999	-85.689986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48534	2	0	0	0	0	36	1.0649485	-85.944427	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48535	2	0	0	0	0	36	1.0664999	-85.493979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48536	1	0	0	0	0	36	1.0389207	-91.2113	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48537	1	0	0	0	0	36	1.0394279	-90.992802	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48538	2	0	0	0	0	36	1.0358453	-80.279327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48539	1	0	0	0	0	36	1.0358322	-80.28028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48540	2	0	0	0	0	36	1.0395053	-71.256902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48541	1	0	0	0	0	36	1.0394984	-71.259149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48542	2	0	0	0	0	36	1.023093	-83.690146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48543	1	0	0	0	0	36	1.0230301	-83.693992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48544	1	0	0	0	0	36	1.0222749	-103.35247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48545	2	0	0	0	0	36	1.0331277	-102.907386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48546	1	0	0	0	0	36	1.0221319	-103.361823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48547	1	0	0	0	0	36	1.0404703	-89.848374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48548	2	0	0	0	0	36	1.0404222	-89.816193	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48549	2	0	0	0	0	36	1.0404222	-89.816193	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48550	1	0	0	0	0	36	1.0404668	-89.846005	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48551	2	0	0	0	0	36	1.0404607	-89.840189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48552	2	0	0	0	0	36	1.0404607	-89.840189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48553	1	0	0	0	0	36	1.0404751	-89.849762	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48554	2	0	0	0	0	36	1.0404703	-89.848374	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48555	2	0	0	0	0	36	1.0404703	-89.848374	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48556	1	0	0	0	0	36	1.0404665	-89.850335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48557	1	0	0	0	0	36	1.0404703	-89.848374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48558	2	0	0	0	0	36	1.0210285	-73.997822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48559	1	0	0	0	0	36	1.0209325	-74.004833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48560	1	0	0	0	0	36	1.0406125	-70.893116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48561	2	0	0	0	0	36	1.0090541	-70.809376	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48562	2	0	0	0	0	36	1.0090641	-70.836761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48563	2	0	0	0	0	36	1.0090632	-70.815016	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48564	2	0	0	0	0	36	1.0406125	-70.893116	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48565	1	0	0	0	0	36	1.0406059	-70.895894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48566	1	0	0	0	0	36	1.0406125	-70.893116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48567	1	0	0	0	-161.52	36	1.0405957	-71.206181	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48568	1	0	0	0	0	36	1.0416933	-73.803063	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48569	1	0	0	0	0	36	1.0393243	-77.575845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48570	2	0	0	0	0	36	1.0414146	-73.272601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48571	2	0	0	0	0	36	1.0412959	-73.172257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48572	1	0	0	0	0	36	1.0407879	-74.084008	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48573	1	0	0	0	0	36	1.0434867	-70.934659	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48574	1	0	0	0	0	36	1.0406617	-70.577492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48575	1	0	0	0	0	36	1.0398075	-70.413544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48576	2	0	0	0	0	36	1.0135	-64.365508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48577	2	0	0	0	0	36	1.017	-69.700274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48578	2	0	0	0	0	36	1.0406519	-70.504183	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48579	2	0	0	0	0	36	1.0135	-67.686951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48580	2	0	0	0	0	36	1.0385	-65.723216	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48581	1	0	0	0	0	36	1.0406764	-70.584461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48582	1	0	0	0	0	36	1.0406617	-70.577492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48583	1	0	0	0	0	36	1.0189472	-81.268359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48584	2	0	0	0	0	36	1.0196025	-81.182273	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48585	2	0	0	0	0	36	1.0195354	-81.190885	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48586	1	0	0	0	0	36	1.0189334	-81.269566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48587	1	0	0	0	0	36	1.0189472	-81.268359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48588	1	0	0	0	-79.16	36	1.046	-81.095579	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48589	1	0	0	0	0	36	1.0443178	-81.170455	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48590	1	0	0	0	0	36	1.0431546	-81.222419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48591	1	0	0	0	0	36	1.0431546	-81.222419	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48592	2	0	0	0	0	36	1.0611121	-79.591483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48593	2	0	0	0	0	36	1.0538231	-80.370106	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48594	1	0	0	0	0	36	1.0438801	-81.303816	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48595	1	0	0	0	0	36	1.046	-81.095579	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48596	2	0	0	0	0	36	1.0483968	-86.111547	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48597	1	0	0	0	0	36	1.0550372	-89.112435	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48598	1	0	0	0	-124.25	36	1.0471223	-86.061299	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48599	1	0	0	0	0	36	1.0483968	-86.111547	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48600	2	0	0	0	0	36	1.018795	-80.4109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48601	1	0	0	0	0	36	1.0187634	-80.413353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48602	2	0	0	0	0	36	1.044806	-86.102988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48603	1	0	0	0	0	36	1.0512622	-87.810472	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48604	1	0	0	0	175.66	36	1.0461288	-85.941484	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48605	1	0	0	0	0	36	1.044806	-86.102988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48606	2	0	0	0	0	36	1.0354948	-93.555361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48607	1	0	0	0	0	36	1.0347532	-93.604085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48608	2	0	0	0	0	36	1.0448298	-66.970582	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48609	1	0	0	0	0	36	1.0493044	-68.387974	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48610	1	0	0	0	-360.48	36	1.0442037	-66.950919	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48611	1	0	0	0	0	36	1.0448298	-66.970582	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48612	1	0	0	0	0	36	1.0654722	-66.416102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48613	2	0	0	0	0	36	1.0654722	-66.416102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48614	2	0	0	0	0	36	1.0654722	-66.416102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48615	1	0	0	0	0	36	1.0654722	-66.416102	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48616	2	0	0	0	0	36	1.0654722	-66.416102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48617	2	0	0	0	0	36	1.0654722	-66.416102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48618	2	0	0	0	0	36	1.0654722	-66.416102	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48619	1	0	0	0	0	36	1.0654722	-66.416102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48620	1	0	0	0	0	36	1.0654722	-66.416102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48621	1	0	0	0	0	36	1.044	-83.783369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48622	1	0	0	0	0	36	1.0441108	-86.210544	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48623	2	0	0	0	0	36	1.0563661	-82.234102	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48624	2	0	0	0	0	36	1.0536271	-82.983994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48625	1	0	0	0	0	36	1.0435887	-83.830049	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48626	1	0	0	0	0	36	1.044	-83.783369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48627	1	0	0	0	0	36	1.0186605	-80.401149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48628	2	0	0	0	0	36	1.0129294	-80.321386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48629	2	0	0	0	0	36	1.0125887	-80.367223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48630	2	0	0	0	0	36	1.0130552	-80.306426	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48631	2	0	0	0	0	36	1.0186605	-80.401149	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48632	1	0	0	0	0	36	1.0186378	-80.402904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48633	1	0	0	0	0	36	1.0186605	-80.401149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48634	1	0	0	0	0	36	1.0295237	-75.468584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48635	2	0	0	0	0	36	1.0295237	-75.468584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48636	2	0	0	0	0	36	1.0295237	-75.468584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48637	1	0	0	0	0	36	1.0295237	-75.468584	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48638	1	0	0	0	0	36	1.0295237	-75.468584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48639	1	0	0	0	-138.1	36	1.0434079	-70.630008	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48640	1	0	0	0	0	36	1.0451507	-73.540358	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48641	1	0	0	0	0	36	1.0429452	-75.169186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48642	2	0	0	0	0	36	1.048	-69.929128	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48643	2	0	0	0	0	36	1.048	-69.893442	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48644	2	0	0	0	0	36	1.0476454	-70.183973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48645	1	0	0	0	0	36	1.0442543	-73.677298	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48646	1	0	0	0	0	36	1.0451507	-73.540358	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48647	1	0	0	0	0	36	1.0227954	-77.235134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48648	2	0	0	0	0	36	1.0233901	-77.169371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48649	1	0	0	0	0	36	1.022782	-77.236024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48650	1	0	0	0	0	36	1.0227954	-77.235134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48651	1	0	0	0	0	36	1.018401	-80.492282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48652	2	0	0	0	0	36	1.018723	-80.449377	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48653	2	0	0	0	0	36	1.0187835	-80.441423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48654	2	0	0	0	0	36	1.0190149	-80.410196	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48655	2	0	0	0	0	36	1.0190091	-80.411817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48656	1	0	0	0	0	36	1.0183748	-80.494394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48657	1	0	0	0	0	36	1.018401	-80.492282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48658	2	0	0	0	0	36	1.0264639	-102.783689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48659	1	0	0	0	0	36	1.0264429	-102.785181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48660	2	0	0	0	0	36	1.0111596	-95.611883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48661	1	0	0	0	0	36	1.0110333	-95.619721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48662	2	0	0	0	0	36	1.0447312	-88.90289	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48663	2	0	0	0	0	36	1.0418269	-92.860819	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48664	1	0	0	0	-130.5	36	1.0440907	-88.80406	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48665	1	0	0	0	0	36	1.0447312	-88.90289	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48666	1	0	0	0	-85.22	36	1.046	-72.458991	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48667	1	0	0	0	0	36	1.0484242	-73.092536	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48668	1	0	0	0	0	36	1.0427236	-71.168192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48669	1	0	0	0	0	36	1.0442241	-71.717364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48670	1	0	0	0	0	36	1.0442241	-71.717364	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48671	2	0	0	0	0	36	1.051	-71.11289	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48672	2	0	0	0	0	36	1.050542	-71.533661	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48673	1	0	0	0	0	36	1.0479416	-73.164985	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48674	1	0	0	0	0	36	1.0464916	-72.554034	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48675	1	0	0	0	0	36	1.0307385	-89.404603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48676	2	0	0	0	0	36	1.0189601	-89.278528	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48677	2	0	0	0	0	36	1.0307385	-89.404603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48678	1	0	0	0	0	36	1.0307164	-89.406378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48679	1	0	0	0	0	36	1.0307385	-89.404603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48680	2	0	0	0	0	36	0.9893176	-99.955158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48681	1	0	0	0	0	36	0.9891189	-99.968416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48682	1	0	0	0	-24.79	36	1.0401111	-91.693551	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48683	2	0	0	0	0	36	1.0495	-89.02308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48684	2	0	0	0	0	36	1.0495	-89.172319	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48685	1	0	0	0	0	36	1.0397489	-91.793806	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48686	1	0	0	0	0	36	1.0401111	-91.693551	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48687	2	0	0	0	0	36	1.0455188	-69.764089	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48688	1	0	0	0	0	36	1.0471239	-70.712661	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48689	1	0	0	0	0	36	1.0497389	-71.985786	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48690	1	0	0	0	0	36	1.0497389	-71.985786	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48691	1	0	0	0	-216.65	36	1.0453704	-69.618915	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48692	1	0	0	0	0	36	1.0455188	-69.764089	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48693	1	0	0	0	0	36	1.0322366	-70.558355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48694	2	0	0	0	0	36	1.0322366	-70.558355	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48695	2	0	0	0	0	36	1.0322366	-70.558355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48696	2	0	0	0	0	36	1.0322366	-70.558355	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48697	1	0	0	0	0	36	1.0322366	-70.558355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48698	1	0	0	0	0	36	1.0322366	-70.558355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48699	1	0	0	0	0	36	1.0372871	-74.513833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48700	2	0	0	0	0	36	1.01895	-74.41419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48701	2	0	0	0	0	36	1.018735	-74.441625	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48702	2	0	0	0	0	36	1.0188985	-74.420189	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48703	1	0	0	0	0	36	1.0372701	-74.515261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48704	1	0	0	0	0	36	1.0372871	-74.513833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48705	1	0	0	0	0	36	1.0390879	-103.993423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48706	2	0	0	0	0	36	1.0405	-102.228935	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48707	1	0	0	0	0	36	1.0385159	-104.041204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48708	1	0	0	0	0	36	1.0450532	-71.247088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48709	2	0	0	0	0	36	1.0320291	-70.822136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48710	2	0	0	0	0	36	1.0320234	-70.834984	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48711	1	0	0	0	0	36	1.0450044	-71.268402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48712	1	0	0	0	0	36	1.0450532	-71.247088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48713	1	0	0	0	-43.36	36	1.0523746	-67.479573	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48714	2	0	0	0	0	36	1.051939	-68.401961	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48715	1	0	0	0	0	36	1.043109	-72.01808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48716	1	0	0	0	0	36	1.0535835	-67.434575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48717	1	0	0	0	0	36	1.0523746	-67.479573	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48718	1	0	0	0	-196.1	36	1.0380932	-82.494323	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48719	1	0	0	0	0	36	1.0395836	-83.379231	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48720	1	0	0	0	0	36	1.0323233	-86.754813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48721	1	0	0	0	0	36	1.0282656	-91.494883	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48722	1	0	0	0	0	36	1.0282656	-91.494883	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48723	2	0	0	0	0	36	1.043	-81.225594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48724	1	0	0	0	0	36	1.0401837	-82.562796	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48725	1	0	0	0	0	36	1.0395023	-83.364621	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48726	1	0	0	0	217.52	36	1.0470915	-92.997835	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48727	1	0	0	0	0	36	1.0469584	-95.321361	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48728	2	0	0	0	0	36	1.0470915	-92.997835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48729	2	0	0	0	0	36	1.0470915	-92.997835	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48730	1	0	0	0	0	36	1.0460827	-92.844388	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48731	1	0	0	0	0	36	1.0470915	-92.997835	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48732	1	0	0	0	0	36	1.0371089	-76.608804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48733	2	0	0	0	0	36	1.0382572	-76.459073	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48734	2	0	0	0	0	36	1.037766	-76.522983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48735	2	0	0	0	0	36	1.0376568	-76.537276	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48736	1	0	0	0	0	36	1.0370507	-76.613384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48737	1	0	0	0	0	36	1.0371089	-76.608804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48738	1	0	0	0	0	36	1.031415	-72.936492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48739	2	0	0	0	0	36	1.0318947	-72.874282	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48740	2	0	0	0	0	36	1.0317898	-72.887177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48741	1	0	0	0	0	36	1.0314009	-72.937736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48742	1	0	0	0	0	36	1.031415	-72.936492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48743	2	0	0	0	0	36	1.0414519	-73.518154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48744	1	0	0	0	0	36	1.0414467	-73.521396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48745	1	0	0	0	105.97	36	1.0472681	-82.874011	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48746	1	0	0	0	0	36	1.0466685	-83.589951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48747	1	0	0	0	0	36	1.0461943	-84.386074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48748	1	0	0	0	0	36	1.0461943	-84.386074	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48749	2	0	0	0	0	36	1.0516902	-81.769561	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48750	1	0	0	0	0	36	1.045859	-82.866759	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48751	1	0	0	0	0	36	1.0472681	-82.874011	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48752	2	0	0	0	0	36	1.0359569	-89.50496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48753	1	0	0	0	0	36	1.0359465	-89.508007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48754	1	0	0	0	0	36	1.0470001	-94.469833	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48755	1	0	0	0	0	36	1.0475198	-97.084228	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48756	2	0	0	0	0	36	1.0358861	-93.740569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48757	2	0	0	0	0	36	1.0470001	-94.469833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48758	1	0	0	0	0	36	1.0470153	-94.302301	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48759	1	0	0	0	0	36	1.0470001	-94.469833	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48760	1	0	0	0	-328.88	36	1.0383627	-84.260582	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48761	1	0	0	0	0	36	1.0371248	-85.762271	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48762	1	0	0	0	0	36	1.0312325	-87.509695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48763	2	0	0	0	0	36	1.043	-83.24704	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48764	2	0	0	0	0	36	1.043	-83.637008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48765	2	0	0	0	0	36	1.043	-83.45728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48766	2	0	0	0	0	36	1.043	-83.492003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48767	1	0	0	0	0	36	1.0370874	-85.837228	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48768	1	0	0	0	0	36	1.0409594	-84.319561	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48769	1	0	0	0	-596.59	36	1.045	-69.400182	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48770	1	0	0	0	0	36	1.0419635	-73.081554	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48771	1	0	0	0	0	36	1.0469063	-75.868527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48772	1	0	0	0	0	36	1.0421371	-75.120961	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48773	1	0	0	0	0	36	1.0421371	-75.120961	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48774	2	0	0	0	0	36	1.0102063	-68.306482	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48775	2	0	0	0	0	36	1.0076738	-67.719988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48776	2	0	0	0	0	36	1.0040087	-67.988496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48777	2	0	0	0	0	36	1.0085946	-67.694062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48778	1	0	0	0	0	36	1.0420383	-73.168123	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48779	1	0	0	0	0	36	1.0419635	-73.081554	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48780	2	0	0	0	0	36	1.04	-75.577665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48781	1	0	0	0	0	36	1.0396716	-75.625677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48782	2	0	0	0	0	36	1.0433109	-72.823066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48783	1	0	0	0	0	36	1.0432793	-72.832712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48784	1	0	0	0	0	36	1.0330442	-81.111105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48785	2	0	0	0	0	36	1.0205254	-81.07977	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48786	2	0	0	0	0	36	1.0208668	-81.035989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48787	1	0	0	0	0	36	1.0330347	-81.111858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48788	1	0	0	0	0	36	1.0330442	-81.111105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48789	1	0	0	0	0	36	1.0373487	-71.615198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48790	2	0	0	0	0	36	1.0106686	-70.787033	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48791	2	0	0	0	0	36	1.0104454	-70.658298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48792	1	0	0	0	0	36	1.0372828	-71.682777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48793	1	0	0	0	0	36	1.0373487	-71.615198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48794	1	0	0	0	-17.1	36	1.0545778	-70.144305	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48795	2	0	0	0	0	36	1.0593204	-69.110015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48796	1	0	0	0	0	36	1.054763	-70.156354	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48797	1	0	0	0	0	36	1.0545778	-70.144305	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48798	2	0	0	0	0	36	1.0420001	-88.391091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48799	1	0	0	0	0	36	1.0418041	-88.427689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48800	2	0	0	0	0	36	1.0420001	-84.815407	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48801	1	0	0	0	0	36	1.0418621	-84.851458	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48802	2	0	0	0	0	36	1.0393723	-88.681451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48803	1	0	0	0	0	36	1.0393488	-88.692127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48804	1	0	0	0	0	36	1.0431155	-67.88214	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48805	1	0	0	0	0	36	1.0444983	-68.107301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48806	1	0	0	0	0	36	1.0439942	-67.248282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48807	2	0	0	0	0	36	1.0244241	-66.56135	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48808	2	0	0	0	0	36	1.0517679	-67.599962	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48809	2	0	0	0	0	36	1.0243942	-66.496044	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48810	1	0	0	0	0	36	1.0443486	-68.119108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48811	1	0	0	0	0	36	1.0432334	-67.880498	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48812	2	0	0	0	0	36	1.0309313	-75.047995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48813	1	0	0	0	0	36	1.0309068	-75.050584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48814	2	0	0	0	0	36	1.0240285	-73.438444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48815	1	0	0	0	0	36	1.0240285	-73.438444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48816	1	0	0	0	0	36	1.0356154	-72.768523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48817	2	0	0	0	0	36	1.0425	-72.657546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48818	2	0	0	0	0	36	1.0425	-72.656246	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48819	2	0	0	0	0	36	1.0425	-72.721564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48820	1	0	0	0	0	36	1.0355871	-72.772113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48821	1	0	0	0	0	36	1.0356154	-72.768523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48822	2	0	0	0	0	36	1.0213187	-81.192167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48823	2	0	0	0	0	36	1.021694	-81.142676	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48824	2	0	0	0	0	36	1.021694	-81.142676	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48825	1	0	0	0	0	36	1.0213819	-81.183831	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48826	1	0	0	0	0	36	1.0213009	-81.193738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48827	1	0	0	0	0	36	1.0213187	-81.192167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48828	1	0	0	0	0	36	1.035553	-84.585787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48829	2	0	0	0	0	36	1.063	-83.603922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48830	1	0	0	0	0	36	1.0353431	-84.641945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48831	2	0	0	0	0	36	1.0386563	-89.107573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48832	1	0	0	0	0	36	1.0386563	-89.107573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48833	1	0	0	0	0	36	1.0294837	-87.361571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48834	2	0	0	0	0	36	1.0569203	-87.131596	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48835	1	0	0	0	0	36	1.0294414	-87.367019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48836	2	0	0	0	0	36	1.0284071	-103.198698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48837	1	0	0	0	0	36	1.0283204	-103.204771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48838	2	0	0	0	0	36	1.0194029	-93.192421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48839	1	0	0	0	0	36	1.0194029	-93.192421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48840	1	0	0	0	0	36	1.0420001	-94.568931	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48841	2	0	0	0	0	36	1.0495073	-92.02767	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48842	2	0	0	0	0	36	1.0554515	-90.753894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48843	1	0	0	0	0	36	1.0416847	-94.726235	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48844	1	0	0	0	0	36	1.0420001	-94.568931	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48845	2	0	0	0	0	36	1.0524268	-74.67974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48846	1	0	0	0	0	36	1.0524255	-74.680162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48847	1	0	0	0	-24.57	36	1.0444236	-72.358919	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48848	2	0	0	0	0	36	1.0432655	-71.739518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48849	1	0	0	0	0	36	1.0446894	-72.367732	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48850	1	0	0	0	0	36	1.0498013	-69.690821	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48851	2	0	0	0	0	36	1.0464306	-71.286702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48852	1	0	0	0	0	36	1.049997	-69.662996	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48853	1	0	0	0	0	36	1.0498013	-69.690821	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48854	1	0	0	0	0	36	1.0399677	-71.316052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48855	2	0	0	0	0	36	1.04	-71.247475	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48856	2	0	0	0	0	36	1.04	-71.247475	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48857	1	0	0	0	0	36	1.0399719	-71.312273	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48858	2	0	0	0	0	36	1.0410142	-71.202464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48859	1	0	0	0	0	36	1.0399375	-71.320603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48860	1	0	0	0	0	36	1.0399677	-71.316052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48861	1	0	0	0	0	36	1.0164539	-89.649509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48862	2	0	0	0	0	36	1.0164539	-89.649509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48863	1	0	0	0	0	36	1.0164539	-89.649509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48864	2	0	0	0	0	36	1.0154382	-89.821328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48865	1	0	0	0	0	36	1.0154382	-89.821328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48866	2	0	0	0	0	36	1.0304299	-73.208307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48867	1	0	0	0	0	36	1.0303921	-73.211273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48868	2	0	0	0	0	36	1.027654	-94.205416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48869	1	0	0	0	0	36	1.0273598	-94.225792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48870	2	0	0	0	0	36	1.0465978	-71.130137	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48871	2	0	0	0	0	36	1.0449235	-73.206393	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48872	1	0	0	0	0	36	1.0420781	-75.327392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48873	1	0	0	0	35.35	36	1.0475807	-70.92332	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48874	1	0	0	0	0	36	1.0449269	-73.23504	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48875	1	0	0	0	0	36	1.036298	-78.400548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48876	2	0	0	0	0	36	1.0284857	-77.848646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48877	1	0	0	0	0	36	1.0361772	-78.408712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48878	1	0	0	0	0	36	1.0419687	-71.805125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48879	2	0	0	0	0	36	1.0425	-71.734731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48880	2	0	0	0	0	36	1.0424169	-71.747031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48881	1	0	0	0	0	36	1.0419453	-71.807014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48882	1	0	0	0	0	36	1.0419687	-71.805125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48883	2	0	0	0	0	36	1.0523798	-68.547503	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48884	2	0	0	0	0	36	1.0522248	-68.252213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48885	2	0	0	0	0	36	1.0523993	-68.56083	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48886	1	0	0	0	0	36	1.0523993	-68.56083	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48887	2	0	0	0	0	36	1.0522748	-68.332271	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48888	2	0	0	0	0	36	1.0522748	-68.332271	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48889	1	0	0	0	0	36	1.052427	-68.583115	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48890	1	0	0	0	0	36	1.0523351	-68.566757	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48891	1	0	0	0	0	36	1.0523798	-68.547503	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48892	1	0	0	0	0	36	1.0161008	-90.656743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48893	2	0	0	0	0	36	1.0294041	-90.608862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48894	1	0	0	0	0	36	1.0160835	-90.657882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48895	1	0	0	0	-353.42	36	1.045	-92.507825	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48896	1	0	0	0	0	36	1.046779	-95.17103	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48897	2	0	0	0	0	36	1.0527663	-91.273796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48898	2	0	0	0	0	36	1.0493329	-92.06622	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48899	2	0	0	0	0	36	1.0551239	-91.151925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48900	2	0	0	0	0	36	1.054554	-90.855687	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48901	1	0	0	0	0	36	1.0456661	-92.772166	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48902	1	0	0	0	0	36	1.045	-92.507825	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48903	1	0	0	0	149.23	36	1.0394534	-82.234622	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48904	1	0	0	0	0	36	1.0413201	-84.292934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48905	2	0	0	0	0	36	1.0249139	-80.96655	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48906	2	0	0	0	0	36	1.0336194	-83.54938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48907	1	0	0	0	0	36	1.0401344	-81.943324	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48908	1	0	0	0	0	36	1.0394534	-82.234622	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48909	2	0	0	0	0	36	1.0369681	-80.030024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48910	1	0	0	0	0	36	1.0369623	-80.035064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48911	1	0	0	0	-79.24	36	1.0381892	-85.178682	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48912	2	0	0	0	0	36	1.025	-83.838344	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48913	2	0	0	0	0	36	1.025	-84.10862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48914	1	0	0	0	0	36	1.0387847	-85.219678	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48915	1	0	0	0	0	36	1.0381892	-85.178682	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48916	2	0	0	0	0	36	1.0417697	-71.822898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48917	1	0	0	0	0	36	1.0417697	-71.822898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48918	2	0	0	0	0	36	1.0450091	-93.19987	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48919	1	0	0	0	0	36	1.0388354	-97.688705	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48920	1	0	0	0	0	36	1.0260643	-102.814488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48921	1	0	0	0	0	36	1.0390099	-102.095727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48922	1	0	0	0	0	36	1.0390099	-102.095727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48923	1	0	0	0	0	36	1.0399734	-97.670773	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48924	1	0	0	0	0	36	1.0388354	-97.688705	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48925	2	0	0	0	0	36	1.0356128	-80.328573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48926	1	0	0	0	0	36	1.035604	-80.329257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48927	1	0	0	0	0	36	1.0282865	-75.878648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48928	2	0	0	0	0	36	1.0282865	-75.878648	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48929	1	0	0	0	0	36	1.0282865	-75.878648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48930	1	0	0	0	0	36	1.0282865	-75.878648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48931	1	0	0	0	0	36	1.0375997	-77.82006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48932	2	0	0	0	0	36	1.0375879	-77.768365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48933	2	0	0	0	0	36	1.037584	-77.738648	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48934	1	0	0	0	0	36	1.0375946	-77.821303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48935	1	0	0	0	0	36	1.0375997	-77.82006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48936	1	0	0	0	0	36	1.0386686	-72.364908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48937	2	0	0	0	0	36	1.0386539	-72.304337	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48938	2	0	0	0	0	36	1.0386166	-72.185664	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48939	2	0	0	0	0	36	1.0386423	-72.261244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48940	1	0	0	0	0	36	1.0386507	-72.370615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48941	1	0	0	0	0	36	1.0386686	-72.364908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48942	2	0	0	0	0	36	1.043	-89.064303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48943	1	0	0	0	0	36	1.0428205	-89.096111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48944	1	0	0	0	0	36	1.0412161	-81.155448	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48945	2	0	0	0	0	36	1.0436305	-80.833343	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48946	2	0	0	0	0	36	1.0434249	-80.856731	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48947	2	0	0	0	0	36	1.0434679	-80.852408	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48948	2	0	0	0	0	36	1.0433253	-80.87428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48949	2	0	0	0	0	36	1.0685	-75.756743	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48950	1	0	0	0	0	36	1.0410755	-81.167326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48951	1	0	0	0	0	36	1.0412161	-81.155448	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48952	2	0	0	0	0	36	1.035569	-75.323145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48953	1	0	0	0	0	36	1.0354871	-75.32834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48954	1	0	0	0	0	36	1.0418359	-76.654766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48955	2	0	0	0	0	36	1.0418336	-76.643864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48956	2	0	0	0	0	36	1.041836	-76.654059	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48957	1	0	0	0	0	36	1.041836	-76.654059	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48958	2	0	0	0	0	36	1.0418366	-76.656804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48959	2	0	0	0	0	36	1.0418246	-76.621873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48960	1	0	0	0	0	36	1.0418366	-76.656804	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48961	2	0	0	0	0	36	1.0422712	-76.598831	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48962	1	0	0	0	0	36	1.0418238	-76.656354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48963	1	0	0	0	0	36	1.0418359	-76.654766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48964	2	0	0	0	0	36	1.027363	-89.101351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48965	1	0	0	0	0	36	1.027358	-89.101754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48966	1	0	0	0	-299.47	36	1.044	-86.713011	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48967	1	0	0	0	0	36	1.044295	-88.32567	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48968	2	0	0	0	0	36	1.058	-85.509379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48969	2	0	0	0	0	36	1.056764	-85.195906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48970	2	0	0	0	0	36	1.0556363	-85.475486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48971	2	0	0	0	0	36	1.0582368	-84.794715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48972	2	0	0	0	0	36	1.058	-85.053017	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48973	2	0	0	0	0	36	1.058	-85.554747	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48974	1	0	0	0	0	36	1.0442674	-86.723845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48975	1	0	0	0	0	36	1.044	-86.713011	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48976	2	0	0	0	0	36	1.0327983	-80.599107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48977	1	0	0	0	0	36	1.0327477	-80.602475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48978	1	0	0	0	-236.76	36	1.04	-79.113411	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48979	1	0	0	0	0	36	1.040342	-81.238939	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48980	1	0	0	0	0	36	1.0417514	-83.037179	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48981	1	0	0	0	0	36	1.0417514	-83.037179	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48982	2	0	0	0	0	36	1.0481559	-77.472914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48983	1	0	0	0	0	36	1.042072	-79.136242	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48984	1	0	0	0	0	36	1.04	-79.113411	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48985	1	0	0	0	0	37	1.0560718	-65.913581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48986	1	7.89	1.23	0	0	37	1.055066	-65.825859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48987	1	0	0	0	0	37	1.056078	-65.914381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48988	1	0	0	0	0	37	1.0565993	-65.604597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48989	1	7.89	2.83	0	0	37	1.0565495	-65.608471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48990	1	0	0	0	0	37	1.0628359	-65.650256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48991	1	0	0	0	0	37	1.0607863	-65.770931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48992	1	7.89	1.8	0	0	37	1.0627984	-65.65432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48993	1	3.2	0.7	0	-1.57	37	1.0351627	-67.991957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48994	1	0	0	0	0	37	1.0351985	-67.990267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48995	1	0	0	0	0	37	1.0437124	-69.874109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48996	1	1.6	0.02	0	0	37	1.0437079	-69.875034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48997	1	0	0	0	0	37	1.0409355	-60.77226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48998	1	2.84	0.32	0	0	37	1.0409239	-60.77401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48999	1	7.83	1.12	0	0	37	1.052659	-66.639684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49000	1	1.51	0.43	0	0	37	1.0376936	-67.792974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49001	1	0	0	0	0	37	1.0564518	-64.931249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49002	1	0	0	0	0	37	1.0542491	-65.295442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49003	1	9.05	1.68	0	0	37	1.0564107	-64.936018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49004	1	2.64	0.4	0	0	37	1.0493121	-64.061015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49005	1	5.74	1.24	0	0	37	1.0441836	-69.309101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49006	1	0	0	0	0	37	1.0473525	-68.555721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49007	1	0	0	0	0	37	1.0447991	-69.297268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49008	1	5.03	1.08	0	0	37	1.0473264	-68.558624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49009	1	0	0	0	0	37	1.047519	-66.397344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49010	1	3.39	0.86	0	0	37	1.0475017	-66.399173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49011	1	0	0	0	0	37	1.0442319	-51.700406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49012	1	12.45	1.66	0	0	37	1.0441857	-51.707218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49013	1	10.79	2.98	0	0	37	1.0427901	-51.6534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49014	1	0	0	0	0	37	1.0438862	-51.867197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49015	1	10.79	3.33	0	0	37	1.043822	-51.873139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49016	1	0	0	0	0	37	1.0446965	-49.884528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49017	1	11.52	3.4	0	0	37	1.0446355	-49.890544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49018	1	0	0	0	0	37	1.0431254	-51.112051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49019	1	0	0	0	0	37	1.0459787	-52.140686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49020	1	14.03	5.7	0	0	37	1.0430268	-51.119124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49021	1	0	0	0	0	37	1.0435307	-48.683957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49022	1	5.71	0.61	0	0	37	1.0435109	-48.687438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49023	1	3.82	0.43	0	0	37	1.0451978	-47.680685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49024	1	3.83	0.71	0	0	37	1.0391375	-56.285773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49025	1	0	0	0	0	37	1.0391558	-56.28345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49026	1	3.83	1.17	0	0	37	1.0412852	-53.872173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49027	1	3.83	0.35	0	0	37	1.0415087	-55.749439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49028	1	4.72	1.04	0	0	37	1.0421097	-50.402171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49029	1	0	0	0	0	37	1.0427096	-52.119969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49030	1	4.67	1.12	0	0	37	1.0465712	-52.278886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49031	1	0	0	0	0	37	1.0427434	-52.118529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49032	1	0	0	0	0	37	1.0383659	-54.415561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49033	1	9.76	2.78	0	0	37	1.0383117	-54.420891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49034	1	0	0	0	0	37	1.0407279	-53.954158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49035	1	9.8	2.14	0	0	37	1.0443711	-54.980477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49036	1	0	0	0	0	37	1.0408695	-53.943658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49037	1	0	0	0	0	37	1.0417585	-54.936214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49038	1	9.13	1.98	0	0	37	1.0417152	-54.94147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49039	1	4.82	1.4	0	0	37	1.0391121	-48.897722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49040	1	4.82	0.72	0	0	37	1.0390917	-48.900171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49041	1	4.82	1.29	0	0	37	1.0431335	-48.991951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49042	1	1.98	0.18	0	0	37	1.0417199	-51.382829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49043	1	3.1	1.22	0	0	37	1.0429336	-48.514453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49044	1	0	0	0	0	37	1.0480697	-48.308558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49045	1	6.41	2.56	0	0	37	1.0470341	-49.297409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49046	1	0	0	0	0	37	1.0462153	-50.464044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49047	1	0	0	0	0	37	1.0462153	-50.464044	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49048	1	0	0	0	0	37	1.0481198	-48.298577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49049	1	0	0	0	0	37	1.0451033	-50.687638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49050	1	0	0	0	0	37	1.0464257	-51.171398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49051	1	0	0	0	0	37	1.0468649	-51.326036	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49052	1	0	0	0	0	37	1.0468649	-51.326036	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49053	1	21.48	5.43	0	0	37	1.0449889	-50.698486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49054	1	0	0	0	-115.15	37	1.0428783	-49.082362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49055	1	0	0	0	0	37	1.04547	-50.262602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49056	1	21.35	1.94	0	0	37	1.0428085	-49.094091	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49057	1	0	0	0	0	37	1.0401321	-51.398661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49058	1	0	0	0	0	37	1.0438279	-51.730807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49059	1	21.93	16.57	0	0	37	1.0399234	-51.408613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49060	1	0	0	0	0	37	1.0433577	-51.42944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49061	1	0	0	0	0	37	1.0451905	-51.244085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49062	1	0	0	0	0	37	1.0448054	-51.282878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49063	1	0	0	0	0	37	1.0448054	-51.282878	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49064	1	0	0	0	0	37	1.0434894	-51.419283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49065	1	21.35	9.98	0	0	37	1.0431932	-51.440922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49066	1	0	0	0	0	37	1.043232	-51.076648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49067	1	0	0	0	0	37	1.0402443	-51.684512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49068	1	5.22	1.22	0	0	37	1.0432088	-51.079405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49069	1	1.87	0.24	0	0	37	1.0416845	-51.616305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49070	1	0.31	0.04	0	0	37	1.0408788	-52.732175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49071	1	4.01	1.51	0	0	37	1.040853	-52.734196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49072	1	0	0	0	0	37	1.0455272	-51.212755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49073	1	4.4	0.46	0	0	37	1.0447269	-52.229661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49074	1	0	0	0	0	37	1.0455664	-51.202309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49075	1	4.19	1.66	0	0	37	1.0374921	-53.542345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49076	1	0	0	0	0	37	1.0375197	-53.539914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49077	1	0	0	0	0	37	1.053169	-47.785357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49078	1	0	0	0	0	37	1.0516824	-48.619932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49079	1	2.61	0.63	0	0	37	1.0511487	-50.174919	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49080	1	0	0	0	0	37	1.0547795	-49.462157	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49081	1	0	0	0	0	37	1.0531831	-47.780143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49082	1	0	0	0	0	37	1.053169	-47.785357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49083	1	2.79	0.95	0	0	37	1.0408182	-51.899137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49084	1	2.12	0.72	0	0	37	1.0441087	-51.322817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49085	1	0	0	0	-30	37	0.9951776	-49.798265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49086	1	3.41	0.97	0	0	37	1.0124319	-51.13131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49087	1	0	0	0	0	37	0.9954128	-49.789773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49088	1	0	0	0	0	37	1.0474997	-49.975152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49089	1	0	0	0	0	37	1.0489067	-50.881476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49090	1	2.82	0.82	0	0	37	1.0474841	-49.976765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49091	1	3.13	1.29	0	0	37	1.0437831	-52.016549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49092	1	1.27	0.33	0	0	37	1.0455818	-51.653704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49093	1	0	0	0	0	37	1.0486312	-52.671905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49094	1	0.48	0.12	0	0	37	1.0449727	-52.627594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49095	1	2.98	0.4	0	0	37	1.0486187	-52.673567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49096	1	2.98	0.75	0	0	37	1.0433187	-52.552962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49097	1	0	0	0	0	37	1.0433346	-52.551284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49098	1	2.98	1.02	0	0	37	1.0431397	-52.561224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49099	1	0	0	0	0	37	1.0446657	-51.976201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49100	1	2.12	0.93	0	0	37	1.0446504	-51.977313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49101	1	2.64	0.88	0	0	37	1.0450758	-51.932739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49102	1	3.8	0.22	0	0	37	1.0448751	-52.428588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49103	1	6.51	0.74	0	0	37	1.0283567	-67.096848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49104	1	11.45	6.57	0	0	37	1.0240817	-67.472261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49105	1	6.51	2.31	0	0	37	1.0438499	-65.46691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49106	1	0	0	0	0	37	1.0347388	-66.243662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49107	1	0	0	0	0	37	1.032841	-67.537911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49108	1	0	0	0	0	37	1.0346055	-66.323972	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49109	1	0	0	0	0	37	1.0346055	-66.323972	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49110	1	11.94	6.09	0	0	37	1.0346509	-66.24966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49111	1	0	0	0	0	37	1.0322893	-66.569726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49112	1	0	0	0	0	37	1.0295637	-66.836422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49113	1	10.89	3.3	0	0	37	1.0322309	-66.57601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49114	1	11.03	1.14	0	0	37	1.0296199	-66.855099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49115	1	10.89	6.86	0	0	37	1.0263038	-66.996591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49116	1	0	0	0	0	37	1.0370748	-64.556894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49117	1	8.23	2.41	0	0	37	1.0344032	-65.670063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49118	1	0	0	0	0	37	1.0319309	-66.893534	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49119	1	0	0	0	0	37	1.0319309	-66.893534	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49120	1	0	0	0	0	37	1.0371317	-64.548322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49121	1	5.53	0.87	0	0	37	1.0330765	-65.729524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49122	1	2.7	1.23	0	0	37	1.035307	-65.971231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49123	1	2.7	0.77	0	0	37	1.0344743	-64.055389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49124	1	10.61	2.5	0	0	37	1.0355048	-66.191088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49125	1	0	0	0	0	37	1.0325691	-66.588925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49126	1	10.61	3.76	0	0	37	1.0325084	-66.594524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49127	1	0	0	0	0	37	1.0346119	-63.544069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49128	1	10.61	0.79	0	0	37	1.0428579	-65.887114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49129	1	0	0	0	0	37	1.0348157	-63.521479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49130	1	10.61	4.53	0	0	37	1.0354797	-66.324221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49131	1	0	0	0	0	37	1.0352246	-65.392691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49132	1	11.69	1.96	0	0	37	1.0351812	-65.399093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49133	1	0	0	0	0	37	1.0367293	-63.93201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49134	1	11.69	2.1	0	0	37	1.0366796	-63.939119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49135	1	11.69	1.8	0	0	37	1.0325099	-65.712054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49136	1	12.44	4.79	0	0	37	1.0329686	-65.401279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49137	1	0	0	0	0	37	1.0351937	-64.35463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49138	1	0	0	0	0	37	1.0360082	-65.588537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49139	1	16.24	4.8	0	0	37	1.0351009	-64.364101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49140	1	10.71	4.52	0	0	37	1.0328034	-66.575392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49141	1	10.71	1.46	0	0	37	1.034598	-66.000467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49142	1	0	0	0	0	37	1.0358737	-64.148088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49143	1	10.71	1.46	0	0	37	1.0374913	-66.172449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49144	1	0	0	0	0	37	1.0360779	-64.139326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49145	1	1.41	0.31	0	0	37	1.0464759	-50.343176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49146	1	1.37	0.29	0	0	37	1.0434785	-53.632493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49147	1	0	0	0	0	37	1.043969	-50.603949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49148	1	0	0	0	0	37	1.0461763	-51.131799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49149	1	3.77	0.17	0	0	37	1.0453399	-52.265368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49150	1	0	0	0	0	37	1.04685	-51.192151	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49151	1	0	0	0	0	37	1.043966	-50.599372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49152	1	0	0	0	0	37	1.0352962	-69.263217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49153	1	3.04	1	0	0	37	1.0352785	-69.264852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49154	1	5.94	0.91	0	0	37	1.035004	-69.221819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49155	1	0	0	0	0	37	1.0475445	-68.268354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49156	1	0	0	0	0	37	1.0450837	-68.634758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49157	1	3.44	1	0	0	37	1.0475273	-68.270214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49158	1	7.07	1.82	0	0	37	1.0378548	-69.231334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49159	1	12.33	4.55	0	0	37	1.0441442	-68.442188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49160	1	0	0	0	0	37	1.0413116	-66.98514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49161	1	0	0	0	0	37	1.0482272	-68.152006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49162	1	11.26	1.53	0	0	37	1.041264	-66.991684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49163	1	11.26	5.68	0	0	37	1.044683	-68.394251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49164	1	0	0	0	0	37	1.0418962	-67.088331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49165	1	0	0	0	0	37	1.0363505	-69.042639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49166	1	11.64	3.08	0	0	37	1.0089726	-75.253816	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49167	1	0	0	0	0	37	1.0509509	-68.691815	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49168	1	0	0	0	0	37	1.0418867	-67.083625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49169	1	2.03	0.84	0	0	37	1.0443819	-67.399693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49170	1	7.69	0.68	0	0	37	1.0420873	-69.039624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49171	1	0	0	0	0	37	1.0452691	-68.875959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49172	1	7.69	1.89	0	0	37	1.0452318	-68.880339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49173	1	11.76	2.15	0	0	37	1.043144	-68.959981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49174	1	8.15	2.15	0	0	37	1.0397776	-69.122539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49175	1	2.29	0.36	0	0	37	1.0393165	-68.60045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49176	1	4.38	2.29	0	0	37	1.0385212	-69.05783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49177	1	8.01	1.93	0	0	37	1.0379568	-69.156215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49178	1	3.34	1.28	0	0	37	1.0415627	-68.846264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49179	1	3.25	0.75	0	0	37	1.0443893	-55.226534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49180	1	2.1	0.17	0	0	37	1.0391333	-56.678764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49181	1	2.1	0.48	0	0	37	1.0391591	-56.74348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49182	1	0	0	0	0	37	1.0623287	-65.441642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49183	1	19.5	6.33	0	0	37	1.0622247	-65.451936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49184	1	0	0	0	0	37	1.0596452	-65.272441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49185	1	0	0	0	0	37	1.0488913	-65.701948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49186	1	19.5	9.24	0	10	37	1.0419029	-74.593525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49187	1	0	0	0	0	37	1.048531	-65.636868	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49188	1	0	0	0	0	37	1.0597301	-65.270546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49189	1	0	0	0	0	37	1.0739581	-64.785695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49190	1	0	0	0	0	37	1.0650828	-65.326698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49191	1	0	0	0	0	37	1.0563839	-65.229999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49192	1	39.01	9.92	0	0	37	1.0648839	-65.346351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49193	1	0	0	0	0	37	1.0645135	-65.342992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49194	1	4.54	0.47	0	0	37	1.040226	-60.583936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49195	1	0	0	0	0	37	1.0489627	-58.905345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49196	1	5.19	2.26	0	0	37	1.0454822	-59.930007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49197	1	0	0	0	0	37	1.0454297	-59.946313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49198	1	0	0	0	0	37	1.0454297	-59.946313	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49199	1	0	0	0	0	37	1.0490322	-58.896178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49200	1	0	0	0	0	37	1.0489627	-58.905345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49201	1	4.85	0.97	0	0	37	1.0433872	-60.236385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49202	1	3.1	0.67	0	0	37	1.0415236	-56.57533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49203	1	2.7	1.21	0	0	37	1.0405543	-56.644261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49204	1	0	0	0	0	37	1.0422937	-52.357835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49205	1	0	0	0	0	37	1.04685	-52.766398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49206	1	5.73	1.17	0	0	37	1.0422685	-52.361327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49207	1	3.18	1.13	0	0	37	1.0435705	-53.394698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49208	1	3.19	0.52	0	0	37	1.0403754	-57.597948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49209	1	2.75	0.61	0	0	37	1.0440031	-61.407971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49210	1	0	0	0	0	37	1.0434656	-56.122833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49211	1	0	0	0	0	37	1.0474909	-57.317382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49212	1	8.49	0.71	0	0	37	1.0434354	-56.127484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49213	1	4.05	0.38	0	0	37	1.0538852	-64.130085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49214	1	4.1	0.2	0	0	37	1.0515219	-62.818763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49215	1	0	0	0	0	37	1.0515338	-62.816248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49216	1	4.1	0.63	0	0	37	1.0526687	-63.587737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49217	1	0	0	0	0	37	1.0554071	-65.108862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49218	1	0	0	0	0	37	1.0547787	-64.426943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49219	1	6.59	1.63	0	0	37	1.0553771	-65.112122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49220	1	6.59	3.32	0	0	37	1.0407846	-60.384103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49221	1	0	0	0	0	37	1.0463039	-59.934379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49222	1	0	0	0	0	37	1.0558075	-61.55565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49223	1	10.38	0.8	0	0	37	1.046272	-59.94014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49224	1	2.99	0.65	0	0	37	1.0443622	-64.373722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49225	1	2.99	0.73	0	0	37	1.0499091	-64.848219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49226	1	5.84	1.16	0	0	37	1.0439125	-58.35167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49227	1	3.75	0.05	0	0	37	1.0535275	-61.68724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49228	1	0	0	0	0	37	1.0444734	-58.28857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49229	1	1.85	0.53	0	0	37	1.0445608	-59.320036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49230	1	1.85	0.19	0	0	37	1.0444666	-58.289682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49231	1	0	0	0	0	37	1.041705	-58.518234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49232	1	1.85	1.15	0	0	37	1.0400309	-58.648984	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49233	1	0	0	0	0	37	1.0416763	-58.520465	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49234	1	0	0	0	0	37	1.0416763	-58.520465	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49235	1	0	0	0	0	37	1.0417221	-58.517228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49236	1	0	0	0	0	37	1.041705	-58.518234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49237	1	2.44	0.76	0	0	37	1.0407296	-59.698755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49238	1	4.87	1.75	0	0	37	1.0421812	-55.110995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49239	1	0	0	0	0	37	1.0432508	-55.868822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49240	1	4.76	0.3	0	0	37	1.0469464	-57.62829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49241	1	4.76	0.45	0	0	37	1.043237	-55.871446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49242	1	0	0	0	0	37	1.0404252	-60.901417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49243	1	4.76	2.39	0	0	37	1.0403907	-60.903889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49244	1	0	0	0	0	37	1.0424343	-58.945363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49245	1	5.59	1.44	0	0	37	1.0424089	-58.948332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49246	1	0	0	0	0	37	1.0445594	-52.446454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49247	1	8.78	1.94	0	0	37	1.0467558	-54.822985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49248	1	0	0	0	0	37	1.0446319	-52.42396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49249	1	0	0	0	0	37	1.04048	-69.56955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49250	1	3.66	0.18	0	0	37	1.0404697	-69.571768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49251	1	0	0	0	0	37	1.0398532	-67.204035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49252	1	0	0	0	0	37	1.0428641	-67.618087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49253	1	9.52	5.34	0	0	37	1.0397723	-67.209268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49254	1	0	0	0	0	37	1.0393301	-68.537328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49255	1	12.97	1.63	0	0	37	1.0392827	-68.544064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49256	1	0	0	0	0	37	1.0372965	-67.475249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49257	1	25.94	4.95	0	0	37	1.0399782	-68.645139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49258	1	0	0	0	0	37	1.0373215	-67.458174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49259	1	3.19	1.78	0	0	37	1.0413046	-69.495291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49260	1	3.19	1.1	0	0	37	1.0350981	-68.511773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49261	1	3.19	0.22	0	0	37	1.0429435	-68.552884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49262	1	0	0	0	0	37	1.0296078	-69.295059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49263	1	11.97	4.49	0	0	37	1.0295314	-69.301525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49264	1	11.97	3.16	0	0	37	1.0308149	-69.477577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49265	1	0	0	0	0	37	1.0386758	-68.219272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49266	1	0	0	0	0	37	1.0404687	-69.176987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49267	1	0	0	0	0	37	1.0437731	-70.635764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49268	1	0	0	0	0	37	1.0437731	-70.635764	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49269	1	11.97	1.2	0	0	37	1.0386326	-68.226222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49270	1	0	0	0	0	37	1.0387473	-68.20446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49271	1	0	0	0	0	37	1.0404663	-67.463371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49272	1	0	0	0	0	37	1.0453178	-68.508155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49273	1	4.89	2.21	0	0	37	1.0404311	-67.466013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49274	1	4.89	0.51	0	0	37	1.0459527	-69.009061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49275	1	0	0	0	0	37	1.0405795	-68.985121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49276	1	4.89	0.7	0	0	37	1.0405619	-68.9879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49277	1	4.67	0.34	0	0	37	1.0418205	-67.7768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49278	1	3.26	0.51	0	0	37	1.0424306	-47.709824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49279	1	3.26	0.97	0	0	37	1.0442627	-46.423368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49280	1	0	0	0	0	37	1.0424752	-45.485846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49281	1	0	0	0	0	37	1.0448993	-46.574355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49282	1	0	0	0	0	37	1.0481192	-47.80821	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49283	1	0	0	0	0	37	1.0481192	-47.80821	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49284	1	4.04	0.46	0	0	37	1.0424588	-45.488314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49285	1	3.56	0.94	0	0	37	1.0422655	-45.265487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49286	1	0	0	0	0	37	1.044594	-46.278102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49287	1	2.38	0.48	0	0	37	1.0445826	-46.279283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49288	1	0	0	0	0	37	1.0455297	-45.856369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49289	1	2.81	1.5	0	0	37	1.045508	-45.857715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49290	1	0	0	0	0	37	1.046384	-45.482445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49291	1	4.45	1.11	0	0	37	1.0463599	-45.485006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49292	1	3.98	1.2	0	0	37	1.0465367	-47.127593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49293	1	0	0	0	0	37	1.0450152	-47.06481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49294	1	0	0	0	0	37	1.0459732	-47.595195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49295	1	6.38	2.36	0	0	37	1.0449755	-47.068111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49296	1	0	0	0	0	37	1.044939	-45.436307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49297	1	0	0	0	0	37	1.0482044	-46.766389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49298	1	0	0	0	0	37	1.0512606	-47.837115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49299	1	0	0	0	0	37	1.0512606	-47.837115	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49300	1	4.41	1.04	0	0	37	1.044916	-45.438914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49301	1	27.01	8.8	0	0	37	1.0376054	-44.650538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49302	1	0	0	0	0	37	1.0501893	-41.535489	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49303	1	0	0	0	0	37	1.0457125	-43.575379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49304	1	0	0	0	0	37	1.0478398	-45.222172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49305	1	34.12	2.77	0	0	37	1.0500786	-41.555904	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49306	1	0	0	0	0	37	1.0448573	-43.749506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49307	1	0	0	0	0	37	1.0410322	-44.266968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49308	1	0	0	0	0	37	1.0405387	-45.284945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49309	1	27.62	9.24	0	0	37	1.0408644	-44.282447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49310	1	0	0	0	0	37	1.0379894	-44.763552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49311	1	0	0	0	0	37	1.0414889	-45.61352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49312	1	27.01	9.82	0	0	37	1.0378338	-44.777379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49313	1	1.7	0.18	0	0	37	1.0424208	-45.997369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49314	1	0	0	0	0	37	1.0459587	-50.762704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49315	1	0	0	0	0	37	1.0479739	-51.856571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49316	1	5.05	1.91	0	0	37	1.0459288	-50.765235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49317	1	0	0	0	0	37	1.0470975	-51.929899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49318	1	4.1	1.08	0	0	37	1.0470786	-51.932075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49319	1	4.1	0.48	0	0	37	1.0473961	-52.111262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49320	1	5.3	0.85	0	0	37	1.0483918	-51.274032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49321	1	3.46	0.13	0	0	37	1.0462102	-50.077539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49322	1	0	0	0	0	37	1.0459584	-49.634883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49323	1	3.07	0.8	0	0	37	1.0459418	-49.636537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49324	1	0	0	0	0	37	1.0484699	-48.105055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49325	1	4.97	1.11	0	0	37	1.0474075	-49.189026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49326	1	0	0	0	0	37	1.0477094	-48.838955	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49327	1	0	0	0	0	37	1.0477094	-48.838955	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49328	1	0	0	0	0	37	1.0485087	-48.098021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49329	1	0	0	0	0	37	1.0498546	-61.606228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49330	1	0	0	0	0	37	1.0399673	-61.576676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49331	1	7.31	0.99	0	0	37	1.0498295	-61.610405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49332	1	2.97	0.64	0	0	37	1.0362186	-61.445085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49333	1	0	0	0	0	37	1.041079	-61.374154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49334	1	2.22	0.33	0	0	37	1.0388008	-61.37648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49335	1	0	0	0	0	37	1.0410965	-61.374292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49336	1	1.22	0.66	0	0	37	1.0548952	-60.851835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49337	1	6.76	1.31	0	0	37	1.0517679	-64.675657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49338	1	0	0	0	0	37	1.0517964	-64.671889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49339	1	6.76	0.22	0	0	37	1.050981	-65.240641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49340	1	0	0	0	0	37	1.0509995	-65.236836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49341	1	0	0	0	0	37	1.058581	-65.259097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49342	1	6.76	0.54	0	0	37	1.0511156	-65.241199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49343	1	0	0	0	0	37	1.0586431	-65.259892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49344	1	0	0	0	0	37	1.0493885	-65.521806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49345	1	0	0	0	0	37	1.0661029	-65.096583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49346	1	8.64	3.24	0	0	37	1.0493356	-65.52642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49347	1	7.12	0.52	0	0	37	1.0623035	-65.498202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49348	1	0	0	0	0	37	1.0589224	-63.938968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49349	1	4.19	0.65	0	0	37	1.0589049	-63.941255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49350	1	0	0	0	0	37	1.0487111	-60.814133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49351	1	5.09	0.82	0	0	37	1.0569481	-62.425023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49352	1	0	0	0	0	37	1.0486941	-60.782951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49353	1	0	0	0	0	37	1.0572783	-63.636668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49354	1	2.1	0.27	0	0	37	1.0572701	-63.637711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49355	1	2.73	0.52	0	0	37	1.0601773	-65.854472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49356	1	0	0	0	0	37	1.0601878	-65.853059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49357	1	0	0	0	0	37	1.060926	-65.745811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49358	1	2.73	0.24	0	0	37	1.0609169	-65.747271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49359	1	0	0	0	0	37	1.0555539	-65.515633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49360	1	0	0	0	0	37	1.0555539	-65.515633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49361	1	0	0	0	0	37	1.0555539	-65.515633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49362	1	0	0	0	0	37	1.0555539	-65.515633	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49363	1	4.52	0.98	0	0	37	1.0555357	-65.517901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49364	1	0	0	0	0	37	1.0555736	-65.51303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49365	1	3.85	0.88	0	0	37	1.0458631	-61.671436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49366	1	0	0	0	0	37	1.0358711	-63.438321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49367	1	1.56	0.18	0	0	37	1.0358656	-63.439267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49368	1	3.13	1.18	0	0	37	1.0454014	-65.737893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49369	1	5.38	1	0	0	37	1.0401247	-67.170942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49370	1	4.78	1.29	0	0	37	1.0371285	-65.140409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49371	1	4.78	2.29	0	0	37	1.0387269	-65.977826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49372	1	4.78	0.83	0	0	37	1.0363163	-66.025808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49373	1	0	0	0	0	37	1.0355749	-57.790571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49374	1	0	0	0	0	37	1.0381426	-58.498126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49375	1	0.51	0.09	0	0	37	1.0390007	-58.912528	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49376	1	0	0	0	0	37	1.0394179	-58.803675	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49377	1	15.87	3.7	0	0	37	1.0354908	-57.799854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49378	1	0	0	0	0	37	1.0356649	-57.77347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49379	1	15.87	4.79	0	0	37	1.0351625	-58.870795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49380	1	0	0	0	-145.19	37	1.0354338	-56.746243	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49381	1	0	0	0	0	37	1.0363879	-57.017861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49382	1	0	0	0	0	37	1.0363369	-58.673778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49383	1	17.55	5.03	0	0	37	1.0353305	-56.756058	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49384	1	0	0	0	0	37	1.0364893	-57.037011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49385	1	15.87	2.64	0	0	37	1.0372503	-58.678859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49386	1	3.8	0.71	0	0	37	1.033171	-57.760983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49387	1	6.54	2.79	0	0	37	1.0334258	-58.35437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49388	1	5.26	1.06	0	0	37	1.038357	-58.408252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49389	1	4.06	1.07	0	0	37	1.0276612	-58.852491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49390	1	4.04	1.24	0	0	37	1.0279574	-58.534581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49391	1	0	0	0	0	37	1.0279797	-58.532241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49392	1	0	0	0	0	37	1.0398089	-55.548951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49393	1	0	0	0	0	37	1.0385867	-56.100126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49394	1	4.79	0.59	0	0	37	1.0397901	-55.551504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49395	1	4.86	2.87	0	0	37	1.0331605	-58.117297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49396	1	0	0	0	0	37	1.0373422	-59.077751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49397	1	0	0	0	0	37	1.0425441	-59.031756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49398	1	7.31	2.15	0	0	37	1.0373022	-59.081883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49399	1	0	0	0	0	37	1.03924	-57.647031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49400	1	4.86	0.79	0	0	37	1.0345299	-57.66494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49401	1	0	0	0	0	37	1.0393019	-57.647265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49402	1	4.58	0.68	0	0	37	1.0407991	-54.998587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49403	1	3.59	0.75	0	0	37	1.0335621	-57.977047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49404	1	3.46	1.2	0	0	37	1.0337802	-59.292602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49405	1	0	0	0	0	37	1.035591	-59.225706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49406	1	0	0	0	0	37	1.0408566	-59.808646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49407	1	0	0	0	0	37	1.0440494	-60.153654	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49408	1	0	0	0	0	37	1.0440494	-60.153654	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49409	1	7.21	2.71	0	0	37	1.0355434	-59.229804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49410	1	0	0	0	0	37	1.0366395	-57.17945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49411	1	5.45	1.75	0	0	37	1.0354951	-57.580191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49412	1	0	0	0	0	37	1.0366605	-57.176698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49413	1	2.62	0.67	0	0	37	1.0387446	-58.011673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49414	1	0	0	0	0	37	1.0327413	-54.995716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49415	1	5.28	1.18	0	0	37	1.0327126	-54.998893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49416	1	3.52	1.06	0	0	37	1.0337698	-55.566176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49417	1	0	0	0	0	37	1.0347114	-54.089918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49418	1	2.61	0.57	0	0	37	1.0346975	-54.091449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49419	1	0	0	0	0	37	1.0414581	-56.30946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49420	1	8.02	3.05	0	0	37	1.0414017	-56.313949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49421	1	0	0	0	0	37	1.0336436	-66.585534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49422	1	0	0	0	0	37	1.0314054	-67.369865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49423	1	0	0	0	0	37	1.0283552	-68.576903	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49424	1	0	0	0	0	37	1.0283552	-68.576903	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49425	1	9.53	1.69	0	0	37	1.0336026	-66.591259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49426	1	0	0	0	0	37	1.0289512	-67.492188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49427	1	8.13	1.67	0	0	37	1.028914	-67.496875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49428	1	7.95	0.96	0	0	37	1.032388	-67.85155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49429	1	2.88	0.19	0	0	37	1.0394322	-67.882996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49430	1	0	0	0	0	37	1.0443818	-67.559846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49431	1	0	0	0	0	37	1.0429548	-67.656187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49432	1	0	0	0	0	37	1.0439925	-67.586085	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49433	1	0	0	0	0	37	1.0439925	-67.586085	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49434	1	7.64	2.07	0	0	37	1.0443366	-67.56434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49435	1	2.71	0.36	0	0	37	1.0202397	-57.078136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49436	1	4.18	0.28	0	0	37	1.0495262	-59.542211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49437	1	7.03	1.42	0	0	37	1.0309414	-61.446102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49438	1	0	0	0	0	37	1.0484342	-59.767818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49439	1	0	0	0	0	37	1.0341901	-61.238376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49440	1	8.26	3.69	0	0	37	1.0091426	-64.144477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49441	1	0	0	0	0	37	1.0286616	-61.980016	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49442	1	0	0	0	0	37	1.048569	-59.759013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49443	1	9.04	2.32	0	0	37	1.037871	-60.756819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49444	1	0	0	0	0	37	1.0452159	-61.940458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49445	1	2.71	0.99	0	0	37	1.0451996	-61.942032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49446	1	0	0	0	0	37	1.0484433	-60.825091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49447	1	4.17	1.23	0	0	37	1.0460815	-61.602817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49448	1	0	0	0	0	37	1.0485469	-60.818848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49449	1	0	0	0	0	37	1.0548072	-62.817195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49450	1	0	0	0	0	37	1.0546405	-63.486563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49451	1	0	0	0	0	37	1.054628	-63.586054	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49452	1	0	0	0	0	37	1.054628	-63.586054	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49453	1	4.64	1.77	0	0	37	1.054776	-62.819632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49454	1	13.36	6.38	0	0	37	1.0378731	-60.447909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49455	1	0	0	0	0	37	1.0438526	-59.020623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49456	1	14.66	1.5	0	0	37	1.0442566	-60.581414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49457	1	0	0	0	0	37	1.0445906	-61.141268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49458	1	0	0	0	0	37	1.0445906	-61.141268	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49459	1	0	0	0	0	37	1.0438993	-59.004879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49460	1	14.42	1.47	0	0	37	1.0379294	-60.527818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49461	1	13.36	5.48	0	0	37	1.0447668	-58.604304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49462	1	12.02	2.86	0	0	37	1.0533161	-61.292244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49463	1	0	0	0	0	37	1.0440725	-62.449734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49464	1	11.41	3.33	0	0	37	1.0440098	-62.456344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49465	1	0	0	0	0	37	1.0518372	-60.523473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49466	1	11.41	4.81	0	0	37	1.0491533	-62.085012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49467	1	0	0	0	0	37	1.0519553	-60.512198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49468	1	0	0	0	0	37	1.0465658	-62.313945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49469	1	13.16	0.73	0	0	37	1.0465297	-62.321169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49470	1	2.04	0.5	0	0	37	1.0293738	-60.792775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49471	1	4.09	1.2	0	0	37	1.0273235	-61.156112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49472	1	5.45	1.6	0	0	37	1.0266676	-61.447011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49473	1	1.95	0.61	0	0	37	1.0388433	-61.326073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49474	1	1.18	0.68	0	0	37	1.0219278	-52.266469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49475	1	2.32	0.72	0	0	37	1.0470662	-61.925203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49476	1	2.27	0.38	0	0	37	1.0388979	-67.933125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49477	1	0	0	0	0	37	1.0389078	-67.931946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49478	1	6.75	1.77	0	0	37	1.0419556	-70.087909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49479	1	4.36	0.96	0	0	37	1.0439756	-70.368162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49480	1	4.36	1.03	0	0	37	1.0436159	-70.392606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49481	1	0	0	0	0	37	1.035502	-68.935421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49482	1	0	0	0	0	37	1.040141	-70.222186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49483	1	0	0	0	0	37	1.0452128	-70.329072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49484	1	4.36	1.3	0	0	37	1.0354753	-68.937829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49485	1	0	0	0	0	37	1.040151	-70.22814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49486	1	8.59	4.99	0	0	37	1.0387114	-67.866267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49487	1	8.59	3.55	0	0	37	1.0389835	-67.901036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49488	1	0	0	0	0	37	1.0481028	-67.215161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49489	1	0	0	0	0	37	1.0451087	-67.550843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49490	1	8.59	1.72	0	0	37	1.0480664	-67.219892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49491	1	0	0	0	0	37	1.0471942	-68.614981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49492	1	0	0	0	0	37	1.044458	-69.628295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49493	1	5.22	1.29	0	0	37	1.0320391	-71.841772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49494	1	0	0	0	0	37	1.0445177	-69.552725	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49495	1	0	0	0	0	37	1.0472417	-68.607419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49496	1	0	0	0	0	37	1.0418888	-69.835618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49497	1	4.18	1.29	0	0	37	1.0418633	-69.837935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49498	1	0	0	0	0	37	1.0401044	-70.028801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49499	1	4.7	0.95	0	0	37	1.0400848	-70.031365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49500	1	0	0	0	0	37	1.0528729	-41.140346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49501	1	2.98	0.7	0	0	37	1.0528567	-41.142031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49502	1	0	0	0	0	37	1.0562472	-41.070262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49503	1	4.48	1.86	0	0	37	1.0541727	-41.348916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49504	1	0	0	0	0	37	1.0562721	-41.068165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49505	1	3.87	0.33	0	0	37	1.0513279	-44.278778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49506	1	0	0	0	0	37	1.0519269	-42.278192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49507	1	3.99	1.02	0	0	37	1.0533756	-43.234884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49508	1	0	0	0	0	37	1.0519389	-42.270819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49509	1	0	0	0	-8.92	37	1.0489165	-47.268003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49510	1	0.1	0.04	0	0	37	1.0526972	-48.521088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49511	1	2.43	0.34	0	0	37	1.0489073	-47.269245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49512	1	2.43	0.41	0	0	37	1.0512078	-48.499704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49513	1	2.43	0.56	0	-4.03	37	1.0449464	-49.683368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49514	1	0	0	0	0	37	1.0450057	-49.682545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49515	1	0	0	0	0	37	1.0302334	-55.919871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49516	1	0.83	0.05	0	0	37	1.0302311	-55.920364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49517	1	0.93	0.41	0	0	37	1.0382004	-52.744508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49518	1	8.77	5.68	0	0	37	1.0199929	-62.614485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49519	1	8.77	1.4	0	0	37	1.0219684	-62.817185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49520	1	0	0	0	0	37	1.0304547	-62.197465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49521	1	0	0	0	0	37	1.0226356	-62.661759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49522	1	0	0	0	0	37	1.0240485	-62.577038	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49523	1	0	0	0	0	37	1.0240485	-62.577038	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49524	1	8.77	4.5	0	0	37	1.030383	-62.202259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49525	1	0	0	0	0	37	1.0226037	-61.765984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49526	1	1.35	0.41	0	0	37	1.0225957	-61.766732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49527	1	1.18	0.49	0	0	37	1.0293262	-60.027856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49528	1	2.36	0.38	0	0	37	1.0311349	-60.817172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49529	1	0	0	0	0	37	1.0341748	-62.454862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49530	1	1.69	0.65	0	0	37	1.0341635	-62.455698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49531	1	2.97	1.06	0	-21.52	37	1.0397077	-61.602719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49532	1	5.23	1.39	0	0	37	1.0587817	-61.307406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49533	1	5.14	0.98	0	0	37	1.0471412	-62.64166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49534	1	5.14	0.43	0	0	37	1.0477789	-62.6081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49535	1	0	0	0	0	37	1.0533935	-61.568203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49536	1	1.7	0.12	0	0	37	1.0533882	-61.569075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49537	1	4.73	1.32	0	0	37	1.0467641	-63.357712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49538	1	0	0	0	0	37	1.0467897	-63.355127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49539	1	0	0	0	0	37	1.0456437	-63.874792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49540	1	2.51	1.02	0	0	37	1.0456272	-63.876232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49541	1	6.18	1.33	0	0	37	1.0474563	-65.630118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49542	1	0	0	0	0	37	1.0470092	-64.043534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49543	1	0	0	0	0	37	1.0482971	-65.139491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49544	1	0	0	0	0	37	1.0493672	-65.867737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49545	1	0	0	0	0	37	1.0493672	-65.867737	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49546	1	6.33	1.71	0	0	37	1.0469754	-64.047292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49547	1	0	0	0	0	37	1.0415174	-66.329308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49548	1	0	0	0	0	37	1.0491007	-65.930425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49549	1	6.18	0.21	0	0	37	1.041501	-66.332963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49550	1	4.03	0.88	0	0	37	1.0415588	-47.56211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49551	1	3.41	1.27	0	0	37	1.0456096	-50.034633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49552	1	0	0	0	0	37	1.0474649	-49.600802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49553	1	5.47	1.22	0	0	37	1.0474369	-49.60387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49554	1	2.71	0.34	0	0	37	1.0457751	-42.834943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49555	1	2.59	0.74	0	0	37	1.0467836	-49.670447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49556	1	0	0	0	0	37	1.054413	-44.108467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49557	1	0	0	0	0	37	1.0543523	-43.930672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49558	1	3.55	0.32	0	0	37	1.0544008	-44.110609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49559	1	1.21	0.07	0	0	37	1.056772	-43.119131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49560	1	0	0	0	0	37	1.0567758	-43.118423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49561	1	0	0	0	0	37	1.0544987	-43.67439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49562	1	2.79	0.95	0	0	37	1.0544826	-43.67576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49563	1	2.51	0.33	0	1.54	37	1.0466329	-42.758364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49564	1	0	0	0	0	37	1.0513198	-43.236733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49565	1	2.97	0.75	0	0	37	1.0513053	-43.238269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49566	1	11.69	4.2	0	0	37	1.0479478	-43.849201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49567	1	0	0	0	0	37	1.0533698	-41.924745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49568	1	11.21	3.53	0	0	37	1.0496812	-43.771497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49569	1	0	0	0	0	37	1.0534685	-41.908487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49570	1	0	0	0	0	37	1.05335	-40.66531	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49571	1	0	0	0	0	37	1.055018	-41.528304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49572	1	0	0	0	0	37	1.0578035	-42.594479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49573	1	12.16	1.45	0	0	37	1.0533058	-40.672363	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49574	1	0	0	0	0	37	1.053649	-40.567472	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49575	1	0	0	0	0	37	1.0451815	-42.367951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49576	1	0	0	0	0	37	1.0462881	-42.636261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49577	1	4.84	0.17	0	0	37	1.0451671	-42.370831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49578	1	2.54	0.8	0	0	37	1.0459404	-42.716982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49579	1	0	0	0	0	37	1.0397773	-67.355902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49580	1	4.58	0.83	0	0	37	1.0397557	-67.358521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49581	1	0	0	0	0	37	1.0358259	-65.709849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49582	1	6.85	1.5	0	0	37	1.0412631	-66.989463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49583	1	0	0	0	0	37	1.035889	-65.697021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49584	1	0	0	0	0	37	1.0353687	-61.3816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49585	1	8.65	4.11	0	0	37	1.0363427	-62.140395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49586	1	0	0	0	0	37	1.0353886	-61.375343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49587	1	3.76	0.42	0	0	37	1.0419196	-63.7545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49588	1	15.4	3.58	0	0	37	1.0380385	-63.831173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49589	1	13.06	2.42	0	0	37	1.0359809	-63.309624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49590	1	0	0	0	0	37	1.0299747	-64.215434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49591	1	13.06	3.75	0	0	37	1.0266936	-64.752761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49592	1	0	0	0	0	37	1.0303007	-64.163024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49593	1	0	0	0	0	37	1.0303007	-64.163024	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49594	1	0	0	0	0	37	1.0300494	-64.208013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49595	1	0	0	0	0	37	1.0299747	-64.215434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49596	1	0	0	0	0	37	1.0407946	-62.82732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49597	1	1.46	0.51	0	0	37	1.0407856	-62.828154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49598	1	0	0	0	0	37	1.0377044	-59.961677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49599	1	4.8	0.67	0	0	37	1.0434861	-61.720827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49600	1	0	0	0	0	37	1.0609486	-65.78354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49601	1	0	0	0	0	37	1.0609486	-65.78354	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49602	1	0	0	0	0	37	1.037735	-59.9379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49603	1	0	0	0	0	37	1.0470039	-46.4402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49604	1	4.12	1.11	0	0	37	1.0414449	-47.18181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49605	1	0	0	0	0	37	1.0470482	-46.436467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49606	1	3	0.57	0	0	37	1.038017	-46.964043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49607	1	0	0	0	0	37	1.0380286	-46.962502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49608	1	2.23	0.47	0	0	37	1.0403779	-47.680574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49609	1	4.67	0.72	0	0	37	1.0399504	-47.986173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49610	1	3.47	1.86	0	0	37	1.037106	-46.748651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49611	1	4.09	0.33	0	0	37	1.0481981	-47.250652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49612	1	0	0	0	0	37	1.0451093	-49.122793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49613	1	3.18	0.36	0	0	37	1.0450981	-49.124518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49614	1	3.26	0.37	0	0	37	1.0416656	-53.054164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49615	1	0	0	0	0	37	1.0416787	-53.052156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49616	1	0	0	0	0	37	1.0409386	-52.876633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49617	1	5.69	1.61	0	0	37	1.0453977	-54.5249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49618	1	0	0	0	0	37	1.0410066	-52.865178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49619	1	2.01	0.36	0	0	37	1.042418	-51.27035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49620	1	0	0	0	0	37	1.0424275	-51.269185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49621	1	2.95	1.16	0	0	37	1.0346886	-57.236618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49622	1	2.51	0.92	0	0	37	1.0370435	-56.775091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49623	1	1.48	0.38	0	0	37	1.0400284	-52.103467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49624	1	3.66	0.67	0	0	37	1.0403214	-52.536742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49625	1	0	0	0	0	37	1.040404	-52.044251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49626	1	3.08	1.29	0	0	37	1.0403839	-52.045889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49627	1	12.29	1.51	0	0	37	1.0425958	-51.95811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49628	1	12.29	4.36	0	0	37	1.0411399	-51.753753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49629	1	0	0	0	0	37	1.043283	-51.919642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49630	1	0	0	0	0	37	1.0430605	-51.828192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49631	1	12.8	5.32	0	0	37	1.0431924	-51.926851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49632	1	13.28	1.69	0	0	37	1.0437617	-51.28869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49633	1	3.57	0.46	0	0	37	1.035994	-56.46739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49634	1	2.75	0.39	0	0	37	1.033695	-57.191367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49635	1	4.15	1.02	0	0	37	1.0394913	-56.576141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49636	1	0	0	0	0	37	1.0382464	-55.244639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49637	1	2.8	1.25	0	0	37	1.0371758	-55.359552	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49638	1	2.8	0.52	0	0	37	1.0378282	-55.360751	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49639	1	0	0	0	0	37	1.0383788	-55.22419	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49640	1	0	0	0	0	37	1.0382784	-55.241516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49641	1	0	0	0	0	37	1.0382464	-55.244639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49642	1	5.13	1.23	0	0.89	37	1.0379806	-56.328413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49643	1	0	0	0	0	37	1.0379975	-56.325453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49644	1	1.59	0.17	0	0	37	1.0401294	-55.673332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49645	1	0	0	0	0	37	1.0401345	-55.672502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49646	1	5.29	1.01	0	0	37	1.045219	-53.250774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49647	1	0	0	0	0	37	1.0452445	-53.247641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49648	1	0	0	0	0	37	1.0397137	-52.829839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49649	1	0	0	0	0	37	1.0447852	-53.730378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49650	1	11.29	8.82	0	0	37	1.0395868	-52.835398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49651	1	0	0	0	0	37	1.0425965	-50.791249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49652	1	3.51	0.39	0	0	37	1.042584	-50.793057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49653	1	0	0	0	0	37	1.0420545	-52.496054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49654	1	0	0	0	0	37	1.0466817	-53.598543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49655	1	4.87	3.07	0	0	37	1.0420078	-52.498563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49656	1	3.72	1.27	0	0	37	1.0410583	-50.775095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49657	1	0	0	0	0	37	1.0410805	-50.773209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49658	1	5.89	0.8	0	0	37	1.0392757	-57.532183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49659	1	0	0	0	0	37	1.0345565	-56.387231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49660	1	5.89	0.91	0	0	37	1.0421645	-57.28395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49661	1	0	0	0	0	37	1.0346921	-56.380564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49662	1	7.63	4.4	0	0	37	1.0368456	-57.217761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49663	1	2.18	0.64	0	0	37	1.0461901	-49.90332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49664	1	0	0	0	0	37	1.047876	-49.728526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49665	1	0	0	0	0	37	1.0476573	-49.93782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49666	1	3.58	0.54	0	0	37	1.0478635	-49.730522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49667	1	4.49	0.5	0	0	37	1.0452145	-45.592707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49668	1	0	0	0	0	37	1.0462467	-44.711127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49669	1	3.74	0.63	0	0	37	1.0462321	-44.713298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49670	1	3.75	0.72	0	0	37	1.0435913	-69.655443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49671	1	16.51	4.68	0	0	37	1.0361621	-68.752661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49672	1	9.4	4.15	0	0	37	1.038611	-68.90873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49673	1	0	0	0	0	37	1.0416057	-45.184911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49674	1	2.31	0.41	0	0	37	1.0415954	-45.186237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49675	1	0	0	0	0	37	1.0411486	-45.248033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49676	1	8.32	1.26	0	0	37	1.0484256	-46.012736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49677	1	0	0	0	0	37	1.041301	-45.244046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49678	1	8.56	0.65	0	0	37	1.045964	-46.2132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49679	1	8.66	3.23	0	0	37	1.0455411	-45.882175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49680	1	8.92	2.38	0	0	37	1.048113	-42.791225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49681	1	0	0	0	0	37	1.0391374	-42.393095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49682	1	0	0	0	0	37	1.0500328	-42.779208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49683	1	10.12	1.48	0	0	37	1.0390964	-42.399189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49684	1	8.92	5.38	0	0	37	1.0469678	-42.887473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49685	1	0	0	0	0	37	1.0470402	-42.883284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49686	1	0	0	0	0	37	1.0442178	-47.524948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49687	1	4.8	1.7	0	0	37	1.041143	-47.940777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49688	1	0	0	0	0	37	1.0442566	-47.52196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49689	1	1.71	0.55	0	0	37	1.0450841	-45.783346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49690	1	3.28	0.64	0	0	37	1.0459018	-49.939172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49691	1	2.82	0.7	0	0	37	1.0345422	-57.322734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49692	1	4.99	1.6	0	0	37	1.0321502	-57.324411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49693	1	0	0	0	0	37	1.0468517	-46.310193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49694	1	3.07	0.46	0	0	37	1.0468388	-46.311742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49695	1	0	0	0	-18.29	37	1.0448287	-43.543344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49696	1	4.32	1.14	0	0	37	1.0448077	-43.545799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49697	1	0	0	0	0	37	1.0462513	-47.223171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49698	1	4.92	1.09	0	0	37	1.0462268	-47.225841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49699	1	0	0	0	0	37	1.0481066	-46.421087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49700	1	0	0	0	0	37	1.0493979	-47.1915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49701	1	4.92	2.25	0	0	37	1.0480701	-46.423877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49702	1	0	0	0	0	37	1.0451378	-46.959867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49703	1	5.79	2.58	0	0	37	1.0450962	-46.962849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49704	1	2.12	0.88	0	0	37	1.0450934	-47.756205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49705	1	9.15	1.12	0	0	37	1.0463019	-47.053149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49706	1	5.57	2.27	0	0	37	1.0458595	-47.936773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49707	1	2.91	0.47	0	0	37	1.0500789	-61.809951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49708	1	4.38	1.09	0	0	37	1.0491015	-62.006971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49709	1	2.91	0.52	0	0	37	1.0494363	-61.935866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49710	1	0	0	0	0	37	1.0538444	-61.313949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49711	1	4.84	0.86	0	0	37	1.0519055	-62.06119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49712	1	0	0	0	0	37	1.0538875	-61.306906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49713	1	2.54	1.02	0	0	37	1.0489519	-62.016231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49714	1	0	0	0	0	37	1.0457585	-62.23954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49715	1	3.52	1.59	0	0	37	1.0457307	-62.241509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49716	1	0	0	0	0	37	1.0431096	-62.581216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49717	1	5.34	0.98	0	0	37	1.0430861	-62.584342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49718	1	5.21	1.56	0	0	37	1.0444179	-62.456952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49719	1	0	0	0	0	37	1.0537087	-60.678854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49720	1	8.16	1.52	0	0	37	1.0536741	-60.682905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49721	1	1.61	0.51	0	0	37	1.0423952	-66.036167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49722	1	11.82	4.62	0	0	37	1.0382869	-66.571338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49723	1	0	0	0	0	37	1.0388584	-67.010268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49724	1	11.55	4.25	0	0	37	1.0387811	-67.016753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49725	1	11.55	4.45	0	14.81	37	1.041528	-67.031618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49726	1	0	0	0	0	37	1.0447135	-65.474089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49727	1	11.55	2.06	0	0	37	1.0392755	-66.810433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49728	1	12.89	3.02	0	0	37	1.0446494	-65.481346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49729	1	0	0	0	0	37	1.0425255	-66.324298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49730	1	0	0	0	0	37	1.0553051	-66.810589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49731	1	13.42	0.43	0	0	37	1.0424848	-66.33198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49732	1	12.89	4.45	0	0	37	1.0432304	-66.106748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49733	1	0	0	0	0	37	1.0433062	-66.099776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49734	1	0	0	0	-208.84	37	1.0498196	-63.502451	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49735	1	18.07	5.97	0	0	37	1.0465216	-65.824881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49736	1	0	0	0	0	37	1.0531615	-63.382471	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49737	1	0	0	0	0	37	1.0449833	-66.631068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49738	1	0	0	0	0	37	1.0461665	-68.460698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49739	1	0	0	0	0	37	1.0469156	-68.773641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49740	1	31.35	7.44	0	0	37	1.0448248	-66.647926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49741	1	0	0	0	0	37	1.0461339	-68.469062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49742	1	18.07	4.26	0	0	37	1.0440058	-66.167133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49743	1	0	0	0	0	37	1.0452783	-66.072848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49744	1	0	0	0	0	37	1.0508097	-68.247443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49745	1	17.39	0.76	0	0	37	1.0452308	-66.082265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49746	1	11.81	1.62	0	0	37	1.0452508	-66.418578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49747	1	9.65	1.13	0	0	37	1.0474311	-67.777148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49748	1	9.65	5.41	0	0	37	1.0469268	-68.736711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49749	1	0	0	0	0	37	1.0414629	-66.757202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49750	1	0	0	0	0	37	1.0495301	-68.460908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49751	1	0	0	0	0	37	1.0548537	-68.741754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49752	1	11.16	2.43	0	0	37	1.0494841	-68.466518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49753	1	0	0	0	0	37	1.0496936	-68.455999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49754	1	9	1.79	0	0	37	1.0488687	-68.828488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49755	1	9	1.4	0	0	37	1.0427112	-69.407843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49756	1	8.46	0.38	0	0	37	1.0478602	-68.585633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49757	1	0	0	0	0	37	1.0478858	-68.581247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49758	1	0.68	0.08	0	0	37	1.0478322	-68.806232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49759	1	8.46	2.8	0	0	37	1.0477857	-68.810639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49760	1	0	0	0	0	37	1.0446521	-66.621813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49761	1	0	0	0	0	37	1.0555087	-68.270949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49762	1	10.62	2.76	0	0	37	1.0445928	-66.62755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49763	1	8.8	3.9	0	0	37	1.0464749	-68.962346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49764	1	8.8	1.22	0	0	37	1.0467548	-69.260311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49765	1	0	0	0	0	37	1.0467907	-69.25515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49766	1	5.16	1.35	0	0	37	1.0469628	-68.595046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49767	1	0	0	0	0	37	1.0436135	-68.957787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49768	1	5.16	1.21	0	0	37	1.0435874	-68.960625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49769	1	4.27	1.44	0	0	37	1.0495641	-62.179583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49770	1	5.49	0.72	0	0	37	1.0469709	-62.539335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49771	1	0	0	0	0	37	1.0469893	-62.536533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49772	1	0	0	0	0	37	1.0441993	-64.057823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49773	1	6.08	0.63	0	0	37	1.044175	-64.061315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49774	1	5.49	0.26	0	0	37	1.0518585	-61.25546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49775	1	5.59	2	0	0	37	1.0486985	-62.161295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49776	1	2.79	0.83	0	0	37	1.0495391	-61.971428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49777	1	0	0	0	0	37	1.0493709	-61.795522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49778	1	5.68	1.63	0	0	37	1.0493406	-61.7987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49779	1	3.7	0.43	0	0	37	1.0440027	-62.54927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49780	1	3.45	1.94	0	0	37	1.0504925	-65.682524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49781	1	6.16	1.11	0	0	37	1.0437346	-62.490934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49782	1	1.37	0.54	0	0	37	1.0463928	-62.340953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49783	1	2.51	0.19	0	0	37	1.0463839	-62.34242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49784	1	3.32	0.87	0	0	37	1.0455849	-68.467315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49785	1	3.32	0.21	0	0	37	1.0447856	-68.473648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49786	1	0	0	0	0	37	1.0445953	-65.9268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49787	1	4.56	2.08	0	0	37	1.0500535	-67.727337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49788	1	0	0	0	0	37	1.0446539	-65.914557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49789	1	0	0	0	0	37	1.0507015	-61.530749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49790	1	0	0	0	0	37	1.0507234	-61.712311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49791	1	5.97	3.8	0	0	37	1.0506469	-61.533897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49792	1	8.93	2.01	0	0	37	1.0459441	-62.329175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49793	1	0	0	0	0	37	1.0502122	-61.271938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49794	1	0	0	0	0	37	1.0504966	-61.829116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49795	1	8.93	2.47	0	0	37	1.0501639	-61.276437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49796	1	0	0	0	0	37	1.048877	-61.513548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49797	1	0	0	0	0	37	1.0488769	-62.090331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49798	1	8.93	3.46	0	0	37	1.0488144	-61.518295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49799	1	0	0	0	0	37	1.0375672	-62.654628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49800	1	0	0	0	0	37	1.0438792	-64.270482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49801	1	0	0	0	0	37	1.0520848	-66.089429	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49802	1	0	0	0	0	37	1.0520848	-66.089429	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49803	1	8.52	1.03	0	0	37	1.0375316	-62.659515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49804	1	10.17	1.58	0	0	37	1.0375103	-62.59052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49805	1	0	0	0	0	37	1.0372391	-64.3333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49806	1	4.56	1.5	0	0	37	1.0372117	-64.335579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49807	1	2.02	0.72	0	13.19	37	1.0415571	-65.281068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49808	1	4.52	0.64	0	0	37	1.0415375	-65.283801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49809	1	4.52	1.57	0	0	37	1.0412063	-65.101097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
