function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	49810	1	0	0	0	0	37	1.0412326	-65.098499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49811	1	0	0	0	0	37	1.042276	-65.147416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49812	1	4.52	1.27	0	0	37	1.0422522	-65.149993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49813	1	0	0	0	0	37	1.0372517	-62.361042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49814	1	0	0	0	0	37	1.0394428	-62.680732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49815	1	11.42	2.81	0	0	37	1.0371889	-62.367364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49816	1	0	0	0	0	37	1.0357159	-61.865094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49817	1	0	0	0	0	37	1.0461049	-61.417309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49818	1	6.5	0.55	0	0	37	1.0356926	-61.869113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49819	1	17.21	5.96	0	0	37	1.0359303	-65.84197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49820	1	0	0	0	0	37	1.0370429	-63.442474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49821	1	0	0	0	0	37	1.0373869	-65.677267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49822	1	19.93	4.17	0	0	37	1.0369402	-63.453767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49823	1	0	0	0	0	37	1.0373986	-63.24714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49824	1	0	0	0	0	37	1.0455129	-64.903632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49825	1	17.21	0.91	0	0	37	1.0373412	-63.257711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49826	1	0	0	0	-84.73	37	1.0382553	-61.913093	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49827	1	0	0	0	0	37	1.0380087	-63.309027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49828	1	0	0	0	0	37	1.0366269	-65.094127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49829	1	17.21	5.54	0	0	37	1.03816	-61.921792	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49830	1	5.95	0.86	0	0	37	1.037812	-63.377112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49831	1	0	0	0	0	37	1.0364006	-64.050804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49832	1	0	0	0	0	37	1.0370449	-64.873617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49833	1	0	0	0	0	37	1.0377596	-65.571323	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49834	1	0	0	0	0	37	1.0377596	-65.571323	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49835	1	12.85	1.46	0	0	37	1.0363515	-64.05878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49836	1	0	0	0	0	37	1.0364633	-64.03545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49837	1	9.83	3.55	0	0	37	1.0349996	-65.691596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49838	1	0	0	0	0	37	1.0350589	-65.68607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49839	1	0	0	0	0	37	1.0327212	-65.46819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49840	1	9.47	1.95	0	0	37	1.0326744	-65.473781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49841	1	6.87	0.69	0	0	37	1.0292679	-60.052505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49842	1	0	0	0	0	37	1.0277075	-60.484755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49843	1	6.87	3.12	0	0	37	1.0276553	-60.488389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49844	1	0	0	0	0	37	1.0360314	-60.698512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49845	1	0.19	0.03	0	0	37	1.0298344	-60.593661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49846	1	0	0	0	0	37	1.0335247	-60.656258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49847	1	0	0	0	0	37	1.0335247	-60.656258	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49848	1	6.87	1.94	0	0	37	1.0359942	-60.702289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49849	1	5.95	0.93	0	0	37	1.0396963	-65.985177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49850	1	5.95	3.2	0	0	37	1.0425644	-65.221183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49851	1	6.01	1.97	0	0	37	1.0400731	-55.763636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49852	1	0	0	0	0	37	1.0377046	-55.198243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49853	1	0	0	0	0	37	1.0434444	-55.062589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49854	1	6.89	2.21	0	0	37	1.0376641	-55.202055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49855	1	0	0	0	0	37	1.0398378	-55.127844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49856	1	0	0	0	0	37	1.0415415	-55.360935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49857	1	0	0	0	0	37	1.0434466	-55.617963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49858	1	0	0	0	0	37	1.0434466	-55.617963	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49859	1	6.52	2.01	0	0	37	1.0398024	-55.13137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49860	1	0	0	0	0	37	1.0355254	-58.508039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49861	1	10.3	1.11	0	0	37	1.0285437	-58.996278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49862	1	0	0	0	0	37	1.0158249	-59.917299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49863	1	0	0	0	0	37	1.0158249	-59.917299	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49864	1	0	0	0	0	37	1.0355895	-58.504948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49865	1	6.24	2.92	0	5.21	37	1.043219	-61.430719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49866	1	1.24	0.24	0	0	37	1.0408304	-59.551717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49867	1	6.24	1.84	0	0	37	1.0407971	-59.55515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49868	1	0	0	0	0	37	1.0339376	-60.209054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49869	1	6.24	1.57	0	0	37	1.0435372	-60.031877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49870	1	0	0	0	0	37	1.0340414	-60.212143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49871	1	0	0	0	0	37	1.0433667	-49.127277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49872	1	0	0	0	0	37	1.0471369	-49.742022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49873	1	2.87	0.38	0	0	37	1.0433573	-49.128814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49874	1	1.94	0.9	0	0	37	1.0397949	-52.978155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49875	1	0	0	0	0	37	1.0428629	-52.29264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49876	1	4.23	1.1	0	0	37	1.0419626	-53.109132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49877	1	0	0	0	0	37	1.042917	-52.282874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49878	1	0	0	0	0	37	1.0422063	-50.26392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49879	1	4.29	0.79	0	0	37	1.0475602	-50.841489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49880	1	0	0	0	0	37	1.0422596	-50.255866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49881	1	3.52	0.72	0	0	37	1.0421409	-51.06042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49882	1	0	0	0	0	37	1.0436848	-51.272946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49883	1	4.01	1.56	0	0	37	1.0436577	-51.275071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49884	1	0	0	0	0	37	1.0372027	-64.023931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49885	2	0	0	0	0	37	1.0387117	-63.79733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49886	1	0	0	0	0	37	1.0405786	-63.521198	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49887	1	0	0	0	0	37	1.0405786	-63.521198	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49888	1	0	0	0	0	37	1.0371685	-64.026867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49889	1	0	0	0	0	37	1.0372027	-64.023931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49890	2	0	0	0	0	37	1.0479943	-50.525781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49891	1	0	0	0	0	37	1.0479283	-50.554928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49892	2	0	0	0	0	37	1.0420001	-67.767513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49893	1	0	0	0	0	37	1.0420001	-67.767513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49894	1	0	0	0	0	37	1.0420001	-67.767513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49895	1	0	0	0	0	37	1.0420001	-67.767513	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49896	1	0	0	0	0	37	1.0419492	-67.781279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49897	1	0	0	0	0	37	1.0420001	-67.767513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49898	2	0	0	0	0	37	1.0485341	-47.645344	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49899	1	0	0	0	0	37	1.046726	-49.040959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49900	1	0	0	0	0	37	1.0456257	-51.548365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49901	1	0	0	0	0	37	1.0456257	-51.548365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49902	1	0	0	0	0	37	1.0456257	-51.548365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49903	1	0	0	0	0	37	1.0456257	-51.548365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49904	1	0	0	0	0	37	1.046477	-49.106695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49905	1	0	0	0	0	37	1.046726	-49.040959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49906	1	0	0	0	0	37	1.0451568	-52.018367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49907	2	0	0	0	0	37	1.0319999	-51.187886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49908	1	0	0	0	0	37	1.0451547	-52.019145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49909	1	0	0	0	0	37	1.0410893	-46.985716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49910	1	0	0	0	0	37	1.046064	-47.907024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49911	2	0	0	0	0	37	1.036	-44.740225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49912	1	0	0	0	0	37	1.0410511	-47.00998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49913	1	0	0	0	0	37	1.0410893	-46.985716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49914	2	0	0	0	0	37	1.0428699	-51.891286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49915	2	0	0	0	0	37	1.0428714	-51.906479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49916	2	0	0	0	0	37	1.0428603	-51.433226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49917	1	0	0	0	0	37	1.0428714	-51.906479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49918	1	0	0	0	0	37	1.0428695	-51.891426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49919	1	0	0	0	0	37	1.0428699	-51.891286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49920	1	0	0	0	0	37	1.0468332	-64.567733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49921	2	0	0	0	0	37	1.0235433	-64.277497	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49922	1	0	0	0	0	37	1.0468283	-64.568114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49923	2	0	0	0	0	37	1.0421837	-63.422159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49924	1	0	0	0	0	37	1.042181	-63.423004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49925	1	0	0	0	0	37	1.0415909	-55.491232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49926	2	0	0	0	0	37	1.0439234	-55.0065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49927	1	0	0	0	0	37	1.041584	-55.492093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49928	1	0	0	0	0	37	1.0415909	-55.491232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49929	1	0	0	0	0	37	1.0420947	-51.802452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49930	2	0	0	0	0	37	1.0185	-51.09929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49931	2	0	0	0	0	37	1.0089999	-44.824196	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49932	1	0	0	0	0	37	1.0420884	-51.803731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49933	1	0	0	0	0	37	1.0420947	-51.802452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49934	2	0	0	0	0	37	1.0350969	-66.263306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49935	1	0	0	0	0	37	1.0350084	-66.269607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49936	1	0	0	0	-40	37	1.0180018	-60.948852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49937	2	0	0	0	0	37	1.0328955	-60.813202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49938	2	0	0	0	0	37	1.034035	-60.6927	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49939	2	0	0	0	0	37	1.034035	-60.6927	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49940	1	0	0	0	0	37	1.0326739	-60.836716	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49941	1	0	0	0	0	37	1.0182276	-60.954462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49942	1	0	0	0	0	37	1.0180018	-60.948852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49943	2	0	0	0	0	37	1.0524101	-61.160805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49944	1	0	0	0	0	37	1.0524101	-61.160805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49945	1	0	0	0	0	37	1.051742	-61.291387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49946	1	0	0	0	0	37	1.0498872	-61.937843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49947	2	0	0	0	0	37	1.0482254	-60.769509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49948	1	0	0	0	0	37	1.0518162	-61.281859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49949	1	0	0	0	0	37	1.051742	-61.291387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49950	1	0	0	0	0	37	1.0392501	-62.339333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49951	2	0	0	0	0	37	1.04	-62.211944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49952	2	0	0	0	0	37	1.04	-62.046483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49953	1	0	0	0	0	37	1.0391549	-62.366364	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49954	2	0	0	0	0	37	1.0380472	-61.58436	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49955	2	0	0	0	0	37	1.0382016	-61.63369	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49956	1	0	0	0	0	37	1.0392324	-62.344598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49957	1	0	0	0	0	37	1.0392501	-62.339333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49958	2	0	0	0	0	37	1.0470264	-46.496383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49959	1	0	0	0	0	37	1.0470243	-46.497422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49960	1	0	0	0	0	37	1.0395789	-69.073129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49961	2	0	0	0	0	37	1.04	-68.91905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49962	2	0	0	0	0	37	1.04	-68.91905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49963	1	0	0	0	0	37	1.0396355	-69.052244	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49964	2	0	0	0	0	37	1.0475	-68.448261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49965	1	0	0	0	0	37	1.0395752	-69.073853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49966	1	0	0	0	0	37	1.0395789	-69.073129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49967	1	0	0	0	0	37	1.0427179	-45.232092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49968	2	0	0	0	0	37	1.0427179	-45.232092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49969	2	0	0	0	0	37	1.0427179	-45.232092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49970	1	0	0	0	0	37	1.0427179	-45.232092	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49971	1	0	0	0	0	37	1.0427179	-45.232092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49972	1	0	0	0	0	37	1.0462265	-68.415622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49973	2	0	0	0	0	37	1.0413692	-69.013532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49974	1	0	0	0	0	37	1.0439387	-68.69481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49975	1	0	0	0	0	37	1.0439387	-68.69481	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49976	2	0	0	0	0	37	1.0460918	-68.337717	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49977	2	0	0	0	0	37	1.0462311	-68.418253	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49978	1	0	0	0	0	37	1.0462311	-68.418253	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49979	1	0	0	0	0	37	1.0462807	-68.411505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49980	1	0	0	0	0	37	1.0462265	-68.415622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49981	2	0	0	0	0	37	1.0434662	-68.90232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49982	1	0	0	0	0	37	1.0434445	-68.909885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49983	2	0	0	0	0	37	1.0551993	-59.403258	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49984	2	0	0	0	0	37	1.0541497	-60.199002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49985	1	0	0	0	0	37	1.0468506	-62.24728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49986	1	0	0	0	0	37	1.0539651	-60.24849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49987	1	0	0	0	0	37	1.0541497	-60.199002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49988	2	0	0	0	0	37	1.0545263	-60.148857	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49989	1	0	0	0	0	37	1.0609944	-60.353642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49990	1	0	0	0	0	37	1.0570221	-60.747374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49991	1	0	0	0	0	37	1.0544725	-60.240064	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49992	1	0	0	0	0	37	1.0610243	-60.360447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49993	1	0	0	0	0	37	1.0456527	-67.398594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49994	1	0	0	0	0	37	1.0409024	-67.766047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49995	1	0	0	0	0	37	1.0382052	-67.977686	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49996	1	0	0	0	0	37	1.0382052	-67.977686	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49997	2	0	0	0	0	37	1	-66.320522	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49998	2	0	0	0	0	37	1.0517532	-67.085236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49999	1	0	0	0	0	37	1.0457091	-67.398223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50000	1	0	0	0	0	37	1.0456527	-67.398594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50001	2	0	0	0	0	37	1.04	-68.878093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50002	1	0	0	0	0	37	1.0399752	-68.880753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50003	2	0	0	0	0	37	1.0466187	-67.318786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50004	2	0	0	0	0	37	1.0455174	-67.298249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50005	2	0	0	0	0	37	1.0454536	-67.073875	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50006	2	0	0	0	0	37	1.0454536	-67.073875	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50007	1	0	0	0	0	37	1.0455331	-67.34609	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50008	1	0	0	0	0	37	1.0466034	-67.326416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50009	1	0	0	0	0	37	1.0466187	-67.318786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50010	1	0	0	0	0	37	1.0460934	-45.208991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50011	1	0	0	0	0	37	1.0468278	-44.678141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50012	2	0	0	0	0	37	1.0465494	-44.444853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50013	2	0	0	0	0	37	1.0465494	-44.444853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50014	1	0	0	0	0	37	1.0468548	-44.700019	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50015	1	0	0	0	0	37	1.0461226	-45.213989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50016	1	0	0	0	0	37	1.0460934	-45.208991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50017	2	0	0	0	0	37	1.0496975	-64.846415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50018	1	0	0	0	0	37	1.0496952	-64.847097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50019	1	0	0	0	-261.16	37	1.0492286	-60.786512	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50020	1	0	0	0	0	37	1.049795	-61.069055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50021	1	0	0	0	0	37	1.0522961	-62.211784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50022	2	0	0	0	0	37	1.0546777	-60.226619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50023	2	0	0	0	0	37	1.054464	-60.124882	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50024	1	0	0	0	0	37	1.0525007	-60.847887	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50025	1	0	0	0	0	37	1.0497322	-61.106129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50026	2	0	0	0	0	37	1.042514	-45.207336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50027	2	0	0	0	0	37	1.0422003	-45.000223	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50028	2	0	0	0	0	37	1.0422003	-45.000223	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50029	1	0	0	0	0	37	1.0425591	-45.236384	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50030	1	0	0	0	0	37	1.0425025	-45.214134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50031	1	0	0	0	0	37	1.042514	-45.207336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50032	1	0	0	0	0	37	1.0396676	-69.185987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50033	2	0	0	0	0	37	1.0406166	-68.376708	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50034	2	0	0	0	0	37	1.0389643	-68.567364	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50035	2	0	0	0	0	37	1.0434086	-68.793881	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50036	1	0	0	0	0	37	1.0395835	-69.19163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50037	1	0	0	0	0	37	1.0396676	-69.185987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50038	1	0	0	0	0	37	1.0409023	-65.499415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50039	2	0	0	0	0	37	1.0409163	-65.225725	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50040	2	0	0	0	0	37	1.0407539	-64.66832	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50041	2	0	0	0	0	37	1.040839	-64.79935	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50042	1	0	0	0	0	37	1.0408911	-65.503724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50043	1	0	0	0	0	37	1.0409023	-65.499415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50044	1	0	0	0	-47.29	37	1.041	-64.599469	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50045	1	0	0	0	0	37	1.0408452	-66.995344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50046	1	0	0	0	0	37	1.0414817	-67.80821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50047	2	0	0	0	0	37	1.0271944	-63.274755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50048	1	0	0	0	0	37	1.0413173	-64.572958	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50049	1	0	0	0	0	37	1.041	-64.599469	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50050	1	0	0	0	0	37	1.0407713	-68.808422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50051	2	0	0	0	0	37	1.0407713	-68.808422	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50052	2	0	0	0	0	37	1.0407958	-68.501337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50053	1	0	0	0	0	37	1.0407697	-68.808881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50054	1	0	0	0	0	37	1.0407713	-68.808422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50055	1	0	0	0	-515.78	37	1.0420001	-56.976548	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50056	1	0	0	0	0	37	1.0441004	-57.860411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50057	1	0	0	0	0	37	1.0403826	-60.17646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50058	1	0	0	0	0	37	1.0385673	-62.154742	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50059	1	0	0	0	0	37	1.0385673	-62.154742	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50060	2	0	0	0	0	37	1.0515	-55.002429	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50061	2	0	0	0	0	37	1.0470001	-55.284001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50062	2	0	0	0	0	37	1.0450636	-55.190953	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50063	2	0	0	0	0	37	1.0452155	-54.959723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50064	1	0	0	0	0	37	1.0439051	-57.570281	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50065	1	0	0	0	0	37	1.0420001	-56.976548	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50066	2	0	0	0	0	37	1.0484556	-59.996271	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50067	1	0	0	0	0	37	1.0505369	-60.689865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50068	1	0	0	0	0	37	1.0507515	-61.715435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50069	1	0	0	0	0	37	1.051205	-60.901717	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50070	1	0	0	0	0	37	1.051205	-60.901717	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50071	1	0	0	0	-251.02	37	1.0484921	-59.940841	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50072	1	0	0	0	0	37	1.0484556	-59.996271	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50073	1	0	0	0	0	37	1.0425555	-45.229592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50074	2	0	0	0	0	37	1.0291344	-44.877052	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50075	1	0	0	0	0	37	1.042555	-45.230024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50076	1	0	0	0	0	37	1.0425555	-45.229592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50077	2	0	0	0	0	37	1.0420115	-60.47179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50078	1	0	0	0	0	37	1.0419924	-60.473278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50079	2	0	0	0	0	37	1.0411009	-55.66774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50080	1	0	0	0	0	37	1.0411001	-55.668834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50081	2	0	0	0	0	37	1.0495861	-65.583268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50082	1	0	0	0	0	37	1.0495822	-65.584361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50083	1	0	0	0	0	37	1.0469227	-45.982985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50084	2	0	0	0	0	37	1.0469227	-45.982985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50085	1	0	0	0	0	37	1.0469227	-45.982985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50086	1	0	0	0	0	37	1.0378693	-61.631221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50087	1	0	0	0	0	37	1.0360787	-61.265926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50088	2	0	0	0	0	37	1.038	-61.280832	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50089	2	0	0	0	0	37	1.0375	-60.734369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50090	2	0	0	0	0	37	1.038	-60.680571	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50091	2	0	0	0	0	37	1.038	-61.427587	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50092	1	0	0	0	0	37	1.0378583	-61.639051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50093	1	0	0	0	0	37	1.0378693	-61.631221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50094	1	0	0	0	0	37	1.052712	-40.87463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50095	2	0	0	0	0	37	1.0539042	-41.309132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50096	1	0	0	0	0	37	1.0527166	-40.869534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50097	1	0	0	0	0	37	1.052712	-40.87463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50098	2	0	0	0	0	37	1.0383712	-58.569369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50099	1	0	0	0	0	37	1.0383023	-58.57428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50100	1	0	0	0	0	37	1.0486512	-42.677088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50101	2	0	0	0	0	37	1.0486512	-42.677088	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50102	2	0	0	0	0	37	1.0486512	-42.677088	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50103	1	0	0	0	0	37	1.0486512	-42.677088	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50104	1	0	0	0	0	37	1.0486512	-42.677088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50105	1	0	0	0	0	37	1.0396663	-67.958998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50106	2	0	0	0	0	37	1.0421924	-68.484245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50107	1	0	0	0	0	37	1.0396547	-67.951783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50108	1	0	0	0	0	37	1.0396663	-67.958998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50109	2	0	0	0	0	37	1.041062	-51.753983	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50110	1	0	0	0	0	37	1.0455285	-51.837435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50111	1	0	0	0	0	37	1.0439349	-51.927625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50112	1	0	0	0	-67.3	37	1.0409549	-51.779133	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50113	1	0	0	0	0	37	1.0452795	-51.846067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50114	2	0	0	0	0	37	1.0499188	-43.648318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50115	1	0	0	0	0	37	1.0499103	-43.651727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50116	1	0	0	0	34.38	38	1.0337413	-71.00679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50117	1	24.36	8.12	0	0	38	1.0335902	-71.020831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50118	1	0	0	0	0	38	1.0271166	-68.28929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50119	1	24.36	10.99	0	0	38	1.0316175	-70.763718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50120	1	0	0	0	0	38	1.0318209	-70.854901	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50121	1	0	0	0	0	38	1.0318209	-70.854901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50122	1	0	0	0	0	38	1.0271942	-68.250089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50123	1	0	0	0	0	38	1.0194947	-68.577013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50124	1	0	0	0	0	38	1.0399328	-69.628475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50125	1	24.36	11.99	0	0	38	1.0193229	-68.58934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50126	1	0	0	0	27.54	38	1.0412785	-68.541806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50127	1	0	0	0	0	38	1.0355161	-71.655342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50128	1	24.36	19.03	0	10	38	0.9692131	-80.376441	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50129	1	0	0	0	0	38	1.0449449	-72.067883	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50130	1	0	0	0	0	38	1.0410139	-68.515245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50131	1	0	0	0	0	38	1.0273645	-67.809833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50132	1	24.36	10.37	0	0	38	1.027205	-67.822677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50133	1	0	0	0	0	38	1.0299262	-67.669992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50134	1	0	0	0	0	38	1.0483918	-69.75945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50135	1	24.57	6.59	0	0	38	1.029787	-67.683792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50136	1	24.57	5.45	0	0	38	1.0265558	-70.475548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50137	1	24.57	12.41	0	0	38	1.0208172	-69.832901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50138	1	0	0	0	0	38	1.0338209	-66.805269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50139	1	0	0	0	0	38	1.0360845	-68.873353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50140	1	0	0	0	0	38	1.0360548	-68.852438	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50141	1	0	0	0	0	38	1.0360548	-68.852438	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50142	1	24.57	2.54	0	0	38	1.0337301	-66.818605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50143	1	0	0	0	0	38	1.0290598	-67.477552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50144	1	0	0	0	0	38	1.0404903	-70.006345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50145	1	24.57	20.44	0	0	38	1.0287863	-67.488768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50146	1	7.81	2.44	0	17.49	38	1.0396185	-70.561067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50147	1	0	0	0	0	38	1.0300039	-70.165487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50148	1	8.98	2.19	0	0	38	1.029963	-70.170422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50149	1	12.89	4.67	0	0	38	1.0294935	-70.491328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50150	1	8.98	4.16	0	0	38	1.0352428	-70.08076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50151	1	0	0	0	0	38	1.0426968	-68.819696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50152	1	0	0	0	0	38	1.0358528	-70.838221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50153	1	18.07	11.46	0	0	38	1.0425311	-68.829563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50154	1	0	0	0	0	38	1.04392	-68.619497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50155	1	0	0	0	0	38	1.0416968	-70.868191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50156	1	18.07	2.31	0	0	38	1.0438492	-68.629519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50157	1	0	0	0	0	38	1.0458385	-72.521207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50158	1	18.07	10.97	0	0	38	1.0456779	-72.530547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50159	1	0	0	0	0	38	1.029958	-67.052416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50160	1	0	0	0	0	38	1.0415743	-68.755461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50161	1	34.44	2.91	0	0	38	1.0298343	-67.072949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50162	1	0	0	0	0	38	1.0364922	-68.91059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50163	1	24.14	8.51	0	0	38	1.036348	-68.922595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50164	1	24.14	4.92	0	0	38	1.033363	-66.521145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50165	1	24.14	6.54	0	0	38	1.0223764	-69.636839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50166	1	0	0	0	0	38	1.0306621	-71.243889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50167	1	0	0	0	0	38	1.0306621	-71.243889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50168	1	0	0	0	0	38	1.0306621	-71.243889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50169	1	0	0	0	0	38	1.0306621	-71.243889	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50170	1	15.4	3.76	0	0	38	1.0305866	-71.253119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50171	1	0	0	0	0	38	1.03074	-71.235908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50172	1	24.97	5.48	0	0	38	1.0281473	-71.386351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50173	1	0	0	0	0	38	1.0425774	-68.771781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50174	1	0	0	0	0	38	1.042101	-70.452669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50175	1	15.4	2.61	0	0	38	1.0425162	-68.779655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50176	1	15.4	10.64	0	0	38	1.0300032	-71.148764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50177	1	13.79	4.21	0	0	38	1.0413263	-70.809185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50178	1	0	0	0	0	38	1.0418814	-68.868495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50179	1	0	0	0	0	38	1.0464095	-70.467366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50180	1	16.02	2.82	0	0	38	1.0418199	-68.876971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50181	1	0	0	0	0	38	1.0385885	-71.003397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50182	1	13.79	3.43	0	0	38	1.0385208	-71.011485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50183	1	13.79	8.76	0	0	38	1.0390863	-70.974118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50184	1	0	0	0	0	38	1.0392192	-70.966592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50185	1	18.46	3.78	0	0	38	1.0424736	-71.33498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50186	1	18.46	3.98	0	0	38	1.0315647	-70.843192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50187	1	0	0	0	0	38	1.0316469	-70.832233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50188	1	18.46	4.92	0	0	38	1.0320029	-70.613298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50189	1	0	0	0	0	38	1.036964	-71.700085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50190	1	15.42	4.46	0	0	38	1.0368733	-71.709113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50191	1	25.8	11.33	0	0	38	1.0295622	-71.772226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50192	1	15.42	5.99	0	0	38	1.0305602	-71.13145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50193	1	0	0	0	0	38	1.0344429	-71.271614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50194	1	19.1	2.12	0	0	38	1.0343752	-71.282742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50195	1	0	0	0	0	38	1.0394667	-71.242436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50196	1	19.1	2.21	0	0	38	1.0394035	-71.253084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50197	1	47.39	24.36	0	0	38	1.0397822	-68.887029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50198	1	0	0	0	-370.4	38	1.0383872	-65.914022	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50199	1	0	0	0	0	38	1.0385866	-68.192438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50200	1	0	0	0	0	38	1.0403294	-71.732022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50201	1	0	0	0	0	38	1.0382757	-68.276968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50202	1	55.28	7.84	0	0	38	1.0381636	-65.946509	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50203	1	0	0	0	0	38	1.0332422	-71.300945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50204	1	22.27	2.92	0	0	38	1.0331561	-71.313618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50205	1	42.16	11.79	0	0	38	1.0327306	-72.768841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50206	1	0	0	0	0	38	1.0383335	-71.111507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50207	1	22.27	6.81	0	0	38	1.0382154	-71.123483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50208	1	0	0	0	0	38	1.0331018	-68.923416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50209	1	0	0	0	0	38	1.0488223	-71.456951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50210	1	22.27	6.68	0	0	38	1.0329736	-68.93692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50211	1	31.54	3.3	0	0	38	1.0422528	-72.788509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50212	1	0	0	0	0	38	1.0423549	-72.769651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50213	1	38.32	1.46	0	0	38	1.0367344	-68.564924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50214	1	19.89	5.84	0	0	38	1.0375043	-72.289452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50215	1	0	0	0	0	38	1.0275913	-69.076101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50216	1	0	0	0	0	38	1.0346655	-72.605284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50217	1	54.86	16.8	0	0	38	1.0273033	-69.10643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50218	1	26.47	3.31	0	0	38	1.0303663	-73.346336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50219	1	23.73	7.72	0	56.52	38	1.0411978	-73.72094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50220	1	6.66	1.52	0	0	38	1.0320417	-69.827973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50221	1	32.62	7.62	0	0	38	1.0364898	-72.718292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50222	1	0	0	0	0	38	1.0436701	-69.301426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50223	1	0	0	0	0	38	1.0405556	-71.612189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50224	1	0	0	0	0	38	1.0393522	-73.313492	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50225	1	0	0	0	0	38	1.0393522	-73.313492	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50226	1	25.02	1.42	0	0	38	1.0435881	-69.314419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50227	1	25.02	4.67	0	0	38	1.0348605	-72.313552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50228	1	0	0	0	63.17	38	1.0444635	-66.429496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50229	1	0	0	0	0	38	1.0474654	-68.289481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50230	1	25.02	4.87	0	0	38	1.0443609	-66.443639	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50231	1	27.77	10.14	0	0	38	1.0538809	-72.02251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50232	1	0	0	0	0	38	1.0437919	-69.267712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50233	1	0	0	0	0	38	1.0589258	-71.704903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50234	1	27.77	10.86	0	0	38	1.0436075	-69.281417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50235	1	38.25	11.69	0	0	38	1.0466739	-72.537061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50236	1	0	0	0	0	38	1.0348727	-69.368541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50237	1	7.36	2.7	0	0	38	1.0348291	-69.372294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50238	1	7.36	2.62	0	0	38	1.0357996	-70.687363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50239	1	0	0	0	0	38	1.037418	-68.478207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50240	1	0	0	0	0	38	1.0360977	-69.460032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50241	1	0	0	0	0	38	1.0360472	-69.502754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50242	1	0	0	0	0	38	1.0360472	-69.502754	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50243	1	7.36	2.61	0	0	38	1.0373701	-68.48238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50244	1	19.15	1.42	0	0	38	1.0368274	-70.242917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50245	1	2.43	0.52	0	0	38	1.0431224	-52.169498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50246	1	0	0	0	0	38	1.0405436	-49.968895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50247	1	8.15	2.4	0	0	38	1.0433042	-51.559845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50248	1	0	0	0	0	38	1.0455911	-52.615987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50249	1	0	0	0	0	38	1.0455911	-52.615987	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50250	1	0	0	0	0	38	1.040573	-49.959369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50251	1	5.27	0.59	0	0	38	1.0355654	-59.788652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50252	1	4.77	1.35	0	0	38	1.0323768	-61.139092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50253	1	5.88	0.63	0	0	38	1.0409785	-63.425056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50254	1	0	0	0	0	38	1.033181	-61.790663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50255	1	11.14	1.79	0	0	38	1.0451515	-62.976511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50256	1	0	0	0	0	38	1.0332493	-61.776747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50257	1	0	0	0	0	38	1.0428081	-56.713716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50258	1	0	0	0	0	38	1.0299529	-58.053658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50259	1	10.03	2.04	0	0	38	0.997116	-63.759167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50260	1	0	0	0	0	38	1.0290577	-57.683081	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50261	1	0	0	0	0	38	1.0428652	-56.711082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50262	1	0	0	0	0	38	1.0346628	-60.684115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50263	1	3.88	0.75	0	0	38	1.0346436	-60.686434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50264	1	3.86	2.41	0	0	38	1.0316512	-56.08109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50265	1	33.1	7.09	0	0	38	1.0325263	-62.362641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50266	1	24.55	4.42	0	0	38	1.0359402	-62.267302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50267	1	0	0	0	0	38	1.0379645	-59.457664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50268	1	0	0	0	0	38	1.0301637	-61.412743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50269	1	0	0	0	0	38	1.0257694	-62.690708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50270	1	0	0	0	0	38	1.0257694	-62.690708	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50271	1	26.59	9.05	0	0	38	1.0378201	-59.471294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50272	1	0	0	0	0	38	1.0382305	-59.427824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50273	1	24.55	4.81	0	0	38	1.0286975	-61.511995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50274	1	24.55	20	0	0	38	1.0251418	-61.765342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50275	1	0	0	0	0	38	1.0254011	-61.753062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50276	1	0	0	0	0	38	1.0359898	-60.483816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50277	1	5.44	1.77	0	0	38	1.0352014	-61.166144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50278	1	0	0	0	0	38	1.0360189	-60.47793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50279	1	7.16	2.96	0	6.95	38	1.0349886	-61.338214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50280	1	12.99	5.49	0	0	38	1.0282061	-57.653928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50281	1	11.1	3.01	0	0	38	1.0412982	-57.691132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50282	1	0	0	0	0	38	1.0413576	-57.68538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50283	1	0	0	0	0	38	1.0403497	-59.053708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50284	1	12.02	4.57	0	0	38	1.0289152	-60.310519	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50285	1	0	0	0	0	38	1.039292	-59.166564	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50286	1	0	0	0	0	38	1.039292	-59.166564	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50287	1	0	0	0	0	38	1.040433	-59.04744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50288	1	0	0	0	0	38	1.0403497	-59.053708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50289	1	13.55	1.95	0	0	38	1.037146	-59.828329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50290	1	0	0	0	0	38	1.0339921	-57.087872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50291	1	4.61	1.28	0	0	38	1.033969	-57.090406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50292	1	0	0	0	0	38	1.0362214	-54.585446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50293	1	5.47	1.74	0	0	38	1.0361908	-54.588308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50294	1	0	0	0	0	38	1.0474127	-54.340752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50295	1	7.09	1.93	0	0	38	1.0473724	-54.344523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50296	1	0	0	0	0	38	1.0360203	-55.532585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50297	1	0	0	0	0	38	1.0360203	-55.532585	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50298	1	0	0	0	0	38	1.0360203	-55.532585	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50299	1	0	0	0	0	38	1.0360203	-55.532585	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50300	1	6.19	2.05	0	0	38	1.035985	-55.535858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50301	1	0	0	0	0	38	1.0360565	-55.529432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50302	1	0	0	0	0	38	1.0398659	-54.957578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50303	1	14.45	7.19	0	0	38	1.0445528	-56.415049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50304	1	0	0	0	0	38	1.0399647	-54.948357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50305	1	3.47	0.84	0	0	38	1.0335725	-56.030059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50306	1	6.39	2.61	0	0	38	1.0375987	-54.599634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50307	1	14.88	2.25	0	0	38	1.0319888	-69.858166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50308	1	0	0	0	0	38	1.0331829	-66.626341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50309	1	0	0	0	0	38	1.0360263	-67.695941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50310	1	12.09	5.33	0	0	38	1.0330955	-66.633284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50311	1	12.67	2.43	0	0	38	1.0440796	-66.127878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50312	1	0	0	0	0	38	1.0345326	-66.79932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50313	1	0	0	0	0	38	1.0480024	-70.226047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50314	1	23.85	9.14	0	0	38	1.0343794	-66.813225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50315	1	12.73	5.45	0	0	38	1.0302224	-70.304829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50316	1	12.73	7.05	0	0	38	1.0348419	-70.608536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50317	1	0	0	0	0	38	1.034938	-70.602403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50318	1	12.73	3.28	0	0	38	1.0238055	-70.578206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50319	1	16.89	6.51	0	0	38	1.0299549	-69.431842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50320	1	0	0	0	0	38	1.030062	-69.422345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50321	1	0	0	0	0	38	1.0375271	-66.655603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50322	1	16.89	4.45	0	0	38	1.0330872	-69.584138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50323	1	0	0	0	0	38	1.0376483	-66.630028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50324	1	16.89	4.15	0	0	38	1.0367196	-70.389402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50325	1	0	0	0	0	38	1.0368123	-70.379548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50326	1	20.88	3.08	0	0	38	1.0255325	-70.724497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50327	1	5.59	0.94	0	0	38	1.0348594	-69.855359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50328	1	11.54	1.61	0	0	38	1.0477552	-69.397686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50329	1	0	0	0	0.62	38	1.0340261	-68.246796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50330	1	11.52	2.31	0	0	38	1.0339728	-68.253012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50331	1	12.51	1.11	0	0	38	1.0327455	-68.259478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50332	1	11.61	2.89	0	0	38	1.0339957	-70.569925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50333	1	15.82	5.25	0	0	38	1.0238201	-70.163762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50334	1	0	0	0	0	38	1.0429755	-70.531812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50335	1	11.61	3.85	0	0	38	1.0429058	-70.537984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50336	1	7.07	1.63	0	0	38	1.0447181	-70.179773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50337	1	0	0	0	0	38	1.0448633	-69.569101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50338	1	5.59	0.98	0	0	38	1.0448408	-69.572402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50339	1	16.59	3.82	0	0	38	1.0480271	-68.573279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50340	1	0	0	0	0	38	1.0426806	-67.979946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50341	1	17.24	2.24	0	0	38	1.0426127	-67.989512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50342	1	0	0	0	0	38	1.0444132	-65.990576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50343	1	0	0	0	0	38	1.0484144	-69.74777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50344	1	25.66	3.36	0	0	38	1.0443169	-66.004072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50345	1	0	0	0	0	38	1.0272193	-69.436228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50346	1	9.91	4.92	0	0	38	1.0271496	-69.441097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50347	1	0	0	0	0	38	1.0371397	-65.214187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50348	1	14.81	3.81	0	0	38	1.0459844	-66.541094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50349	1	0	0	0	0	38	1.0373063	-65.201742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50350	1	11.13	0.77	0	0	38	1.0417308	-66.353385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50351	1	0	0	0	-14.99	38	1.0336054	-50.635613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50352	1	0	0	0	0	38	1.0360245	-52.444098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50353	1	7.07	0.45	0	0	38	1.033584	-50.639685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50354	1	5.97	1.56	0	0	38	1.0473127	-54.826228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50355	1	0	0	0	0	38	1.0372628	-57.230347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50356	1	7.37	0.2	0	0	38	1.0372453	-57.234719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50357	1	0	0	0	0	38	1.04752	-55.583381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50358	1	0	0	0	0	38	1.0451601	-56.836498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50359	1	8.13	1.92	0	0	38	1.0280032	-59.364613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50360	1	0	0	0	0	38	1.0462503	-55.990708	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50361	1	0	0	0	0	38	1.0476149	-55.57165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50362	1	8.64	3.63	0	0	38	1.0272304	-53.154148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50363	1	0	0	0	0	38	1.0242425	-53.229793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50364	1	6.85	4.5	0	0	38	1.0241802	-53.233392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50365	1	9.04	1.79	0	0	38	1.0483558	-53.878554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50366	1	0	0	0	0	38	1.0372732	-57.664478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50367	1	5.1	1.41	0	0	38	1.0372466	-57.667488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50368	1	5.78	1.08	0	0	38	1.0280771	-70.849386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50369	1	5.78	2.92	0	0	38	1.0266544	-70.783911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50370	1	0	0	0	0	38	1.0399286	-68.476823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50371	1	18.89	1.7	0	0	38	1.0522199	-70.387579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50372	1	0	0	0	0	38	1.040071	-68.456457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50373	1	12.47	2.83	0	0	38	1.0272407	-70.567491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50374	1	0	0	0	5.37	38	1.037546	-68.98962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50375	1	10.81	0.58	0	0	38	1.0375138	-68.996187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50376	1	5.89	0.65	0	0	38	1.0470907	-70.195479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50377	1	4.31	2.6	0	0	38	1.0476305	-71.450654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50378	1	4.69	0.78	0	0	38	1.0421993	-50.222144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50379	1	3.92	1.51	0	0	38	1.0413769	-50.003754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50380	1	0	0	0	0	38	1.0482713	-51.953306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50381	1	0	0	0	0	38	1.0490038	-53.372184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50382	1	0	0	0	0	38	1.0508902	-55.193002	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50383	1	0	0	0	0	38	1.0508902	-55.193002	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50384	1	6.37	2.2	0	0	38	1.0482324	-51.956921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50385	1	5.56	5.01	0	0	38	1.0383095	-53.735207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50386	1	2.59	0.62	0	0	38	1.0402557	-53.626831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50387	1	2.97	0.28	0	0	38	1.0378109	-53.081462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50388	1	6.79	1.15	0	0	38	1.0477067	-50.333516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50389	1	5.55	1.3	0	0	38	1.0464288	-52.698934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50390	1	6.2	0.67	0	0	38	1.0477476	-52.55932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50391	1	0	0	0	0	38	1.0250795	-67.513116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50392	1	0	0	0	0	38	1.0220113	-69.987837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50393	1	0	0	0	0	38	1.0208602	-72.459508	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50394	1	0	0	0	0	38	1.0208602	-72.459508	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50395	1	29.39	9.85	0	0	38	1.0249007	-67.528497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50396	1	0	0	0	0	38	1.0253031	-68.095435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50397	1	0	0	0	0	38	1.0246898	-70.627259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50398	1	29.39	13.19	0	0	38	1.0251012	-68.110138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50399	1	0	0	0	0	38	1.0281251	-67.60214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50400	1	29.39	11.68	0	0	38	1.022062	-70.288395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50401	1	0	0	0	0	38	1.0203622	-71.309607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50402	1	0	0	0	0	38	1.0203622	-71.309607	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50403	1	0	0	0	0	38	1.0283382	-67.569713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50404	1	0	0	0	0	38	1.0261546	-68.366484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50405	1	0	0	0	0	38	1.0222722	-71.287088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50406	1	0	0	0	0	38	1.021065	-74.275399	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50407	1	0	0	0	0	38	1.021065	-74.275399	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50408	1	29.39	8.88	0	0	38	1.0259928	-68.3845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50409	1	0	0	0	0	38	1.0297784	-70.645943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50410	1	10.56	7.17	0	0	38	1.0296701	-70.651531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50411	1	10.56	4.2	0	0	38	1.0269199	-69.724068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50412	1	7.09	0.44	0	0	38	1.028157	-67.71085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50413	1	7.97	1.6	0	0	38	1.0261245	-66.787335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50414	1	0	0	0	0	38	1.0266657	-67.376276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50415	1	7.09	1.7	0	0	38	1.0266294	-67.38059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50416	1	25.06	5.58	0	0	38	1.0287988	-70.603321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50417	1	0	0	0	5.67	38	1.0330632	-66.500631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50418	1	0	0	0	0	38	1.0219012	-68.900835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50419	1	21.47	5.54	0	0	38	0.9666639	-77.437411	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50420	1	0	0	0	0	38	1.0222773	-68.937104	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50421	1	0	0	0	0	38	1.0331485	-66.483096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50422	1	0	0	0	0	38	1.0330632	-66.500631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50423	1	0	0	0	0	38	1.0248271	-67.19471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50424	1	0	0	0	0	38	1.0230365	-69.151394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50425	1	21.84	3.51	0	0	38	1.0247259	-67.207732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50426	1	21.47	2.44	0	0	38	1.0230132	-69.330382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50427	1	0	0	0	0	38	1.0230968	-69.3179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50428	1	0	0	0	0	38	1.0362472	-68.168047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50429	1	19.54	7.44	0	0	38	1.0343692	-70.798325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50430	1	0	0	0	0	38	1.0346257	-70.156492	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50431	1	0	0	0	0	38	1.0346257	-70.156492	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50432	1	0	0	0	0	38	1.0363973	-68.137732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50433	1	0	0	0	0	38	1.0314608	-68.175018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50434	1	25.19	8.57	0	0	38	1.0433163	-70.460609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50435	1	0	0	0	0	38	1.0317027	-68.157638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50436	1	19.54	10.89	0	0	38	1.0310642	-71.56951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50437	1	19.54	4.91	0	0	38	1.0331973	-71.073343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50438	1	0	0	0	0	38	1.0312818	-68.261649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50439	1	0	0	0	0	38	1.0344199	-71.018034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50440	1	28.25	8.83	0	0	38	1.0311301	-68.276232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50441	1	11.11	4.12	0	0	38	1.0307324	-71.300789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50442	1	0	0	0	-125.17	38	1.0422563	-64.783016	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50443	1	0	0	0	0	38	1.0327938	-66.629428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50444	1	0	0	0	0	38	1.0429845	-68.888007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50445	1	0	0	0	0	38	1.0227643	-68.916827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50446	1	0	0	0	0	38	1.0227643	-68.916827	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50447	1	0	0	0	0	38	1.0456534	-64.621164	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50448	1	31.59	4.45	0	0	38	1.0312386	-66.814159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50449	1	0	0	0	0	38	1.0267984	-67.206951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50450	1	0	0	0	0	38	1.0441352	-69.386668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50451	1	25.03	4.13	0	0	38	1.0267081	-67.220428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50452	1	25.03	4.15	0	0	38	1.0167646	-70.174215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50453	1	0	0	0	0	38	1.0271313	-67.348241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50454	1	0	0	0	0	38	1.0289803	-69.101381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50455	1	25.03	3.35	0	0	38	1.0270299	-67.361585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50456	1	25.03	13.46	0	0	38	1.0186626	-69.8373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50457	1	0	0	0	0	38	1.0211956	-68.729459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50458	1	16.3	1.88	0	0	38	1.0211343	-68.739007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50459	1	16.3	5.49	0	0	38	1.023008	-68.31697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50460	1	18.42	4.7	0	0	38	1.0279291	-66.346744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50461	1	16.3	3.56	0	0	38	1.0293124	-66.182329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50462	1	0	0	0	0	38	1.0365991	-71.042923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50463	1	18.21	4.69	0	0	38	1.0364965	-71.053312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50464	1	18.21	2.72	0	0	38	1.038013	-70.667875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50465	1	0	0	0	0	38	1.0187798	-67.616678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50466	1	0	0	0	0	38	1.0432182	-70.584299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50467	1	18.21	5.27	0	0	38	1.0186726	-67.626851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50468	1	18.21	4.9	0	0	38	1.0382275	-70.942702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50469	1	30.31	2.3	0	0	38	1.0283973	-68.432189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50470	1	0	0	0	0	38	1.040081	-71.196692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50471	1	21.27	4.83	0	0	38	1.03998	-71.207418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50472	1	18.25	4.85	0	0	38	1.0253183	-72.180927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50473	1	10.79	1.58	0	0	38	1.040649	-71.093304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50474	1	31.37	4.89	0	0	38	1.0276285	-72.021358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50475	1	28.35	2.8	0	0	38	1.0371844	-70.961865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50476	1	0	0	0	0	38	1.0428766	-70.511302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50477	1	22.16	9.98	0	0	38	1.0427214	-70.522542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50478	1	0	0	0	0	38	1.0195807	-70.970528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50479	1	0	0	0	0	38	1.0195807	-70.970528	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50480	1	0	0	0	0	38	1.0195807	-70.970528	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50481	1	0	0	0	0	38	1.0195807	-70.970528	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50482	1	20.1	9.84	0	0	38	1.0194135	-70.982328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50483	1	0	0	0	0	38	1.0197431	-70.959431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50484	1	0	0	0	0	38	1.0415111	-65.536288	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50485	1	0	0	0	0	38	1.0368409	-67.827695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50486	1	37.35	3.33	0	0	38	1.0285394	-71.6442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50487	1	0	0	0	0	38	1.0274494	-72.400562	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50488	1	0	0	0	0	38	1.0274494	-72.400562	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50489	1	0	0	0	0	38	1.044094	-65.370053	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50490	1	0	0	0	0	38	1.0345179	-67.951369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50491	1	20.1	1.76	0	0	38	1.0165519	-71.533422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50492	1	20.11	5.07	0	0	38	1.0189321	-71.694437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50493	1	0	0	0	0	38	1.0190307	-71.683711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50494	1	26.01	6.91	0	0	38	1.01948	-70.722581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50495	1	0	0	0	0	38	1.027132	-67.820831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50496	1	36.57	7.45	0	0	38	1.0232435	-70.910594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50497	1	0	0	0	0	38	1.0272731	-67.794489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50498	1	26.01	4.32	0	0	38	1.0159272	-69.89587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50499	1	26.01	4.9	0	0	38	1.020036	-71.014223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50500	1	32.96	6.52	0	0	38	1.0279791	-71.469879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50501	1	0	0	0	0	38	1.0281279	-71.452543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50502	1	13.35	9.17	0	0	38	1.0306738	-71.786238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50503	1	0	0	0	0	38	1.0280359	-68.40789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50504	1	0	0	0	0	38	1.0400746	-71.279356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50505	1	27.48	10.29	0	0	38	1.0278372	-68.423855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50506	1	3.2	1.54	0	0	38	1.0416177	-70.104191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50507	1	0	0	0	0	38	1.0439	-62.151652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50508	1	3.26	0.72	0	0	38	1.0438844	-62.153498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50509	1	0	0	0	0	38	1.040557	-63.157854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50510	1	13.09	2.64	0	0	38	1.0445386	-64.699521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50511	1	0	0	0	0	38	1.0406513	-63.140093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50512	1	3.61	0.52	0	0	38	1.0379561	-62.683367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50513	1	6.32	2.49	0	0	38	1.0296827	-63.730238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50514	1	0	0	0	0	38	1.030237	-63.631875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50515	1	6.32	0.86	0	0	38	1.0302137	-63.635186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50516	1	11.03	0.65	0	0	38	1.0428174	-62.11941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50517	1	4.85	1.3	0	0	38	1.0343349	-64.285173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50518	1	8.55	2.75	0	0	38	1.0316862	-65.458395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50519	1	4.41	2.42	0	0	38	1.0278892	-64.876378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50520	1	5.81	1.97	0	0	38	1.0271141	-64.925626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50521	1	0	0	0	0	38	1.0271511	-64.922573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50522	1	4.92	0.22	0	0	38	1.0386762	-65.583857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50523	1	4	2.62	0	0	38	1.0467377	-56.383722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50524	1	3.03	0.61	0	0	38	1.0507509	-58.528395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50525	1	0	0	0	0	38	1.0368734	-60.673045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50526	1	5.46	1.85	0	0	38	1.0368389	-60.675896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50527	1	8.47	3.06	0	0	38	1.0460736	-55.574618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50528	1	3.95	0.68	0	0	38	1.0401654	-63.935071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50529	1	4.78	0.82	0	0	38	1.0453391	-65.010053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50530	1	0	0	0	0	38	1.049343	-62.517236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50531	1	0	0	0	0	38	1.045032	-63.973432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50532	1	6.4	2.73	0	0	38	1.0321997	-65.900922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50533	1	0	0	0	0	38	1.0452131	-64.390016	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50534	1	0	0	0	0	38	1.0494254	-62.502322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50535	1	0	0	0	0	38	1.0484772	-66.107655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50536	1	3.19	0.73	0	0	38	1.0484624	-66.109258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50537	1	3.4	0.55	0	3.05	38	1.0360436	-67.003317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50538	1	5.34	2.49	0	0	38	1.0392888	-62.077809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50539	1	0	0	0	0	38	1.0306917	-68.61667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50540	1	4.72	1.82	0	0	38	1.0306624	-68.619116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50541	1	0	0	0	0	38	1.0508034	-64.61372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50542	1	0	0	0	0	38	1.0435091	-64.755581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50543	1	9.4	1.9	0	0	38	1.0507567	-64.619088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50544	1	3.76	1.75	0	0	38	1.0376552	-65.72395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50545	1	0	0	0	0	38	1.0553283	-64.253874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50546	1	7.31	4.16	0	0	38	1.0552669	-64.257385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50547	1	3.83	1	0	0	38	1.0419615	-63.124371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50548	1	3.83	1.08	0	0	38	1.0392212	-62.895513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50549	1	0	0	0	0	38	1.0436382	-63.707172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50550	1	3.83	1.71	0	0	38	1.0436115	-63.709245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50551	1	0	0	0	0	38	1.0406843	-62.42818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50552	1	0	0	0	0	38	1.044601	-63.14867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50553	1	0	0	0	0	38	1.0477323	-63.700336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50554	1	0	0	0	0	38	1.0477323	-63.700336	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50555	1	20.09	4.18	0	0	38	1.0405951	-62.439177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50556	1	15.67	3.1	0	0	38	1.0386059	-61.538223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50557	1	0	0	0	0	38	1.0436904	-59.856712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50558	1	21.84	7.77	0	0	38	1.0435507	-59.868765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50559	1	0	0	0	0	38	1.045019	-60.286074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50560	1	33.65	3.17	0	0	38	1.044915	-60.305308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50561	1	6.68	1.81	0	0	38	1.0380145	-60.438538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50562	1	19.17	2.19	0	0	38	1.0421301	-61.949688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50563	1	0	0	0	0	38	1.0427976	-60.846206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50564	1	0	0	0	0	38	1.0445783	-61.754612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50565	1	21.24	7.38	0	0	38	1.0426574	-60.858557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50566	1	19.02	5.75	0	0	38	1.0353051	-62.148399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50567	1	0	0	0	0	38	1.042283	-61.286516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50568	1	0	0	0	0	38	1.0493538	-61.67612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50569	1	22.13	2.11	0	0	38	1.0421983	-61.299933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50570	1	5.9	1.12	0	0	38	1.0357696	-62.496595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50571	1	2	0.78	0	0	38	1.0433369	-60.696296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50572	1	5.77	0.59	0	0	38	1.0429233	-60.665979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50573	1	5.35	2.65	0	0	38	1.0321164	-67.18936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50574	1	0	0	0	0	38	1.0303659	-64.314743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50575	1	2.81	1.72	0	0	38	1.0303415	-64.316113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50576	1	7.92	2.3	0	0	38	1.0282747	-67.144084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50577	1	0	0	0	0	38	1.0331763	-66.291185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50578	1	0	0	0	0	38	1.0302601	-66.990575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50579	1	0	0	0	0	38	1.0292201	-67.25037	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50580	1	0	0	0	0	38	1.0292201	-67.25037	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50581	1	13.43	2.35	0	0	38	1.0331215	-66.298663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50582	1	0	0	0	0	38	1.0325156	-66.305742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50583	1	4.78	1.22	0	0	38	1.0324911	-66.308622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50584	1	0	0	0	0	38	1.0272822	-67.245289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50585	1	16.58	2.26	0	0	38	1.0272167	-67.255003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50586	1	12.3	5.88	0	0	38	1.0428276	-68.845534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50587	1	0	0	0	0	38	1.0410904	-66.86299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50588	1	24.6	10.35	0	0	38	1.0409218	-66.87638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50589	1	0	0	0	0	38	1.0336441	-63.841221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50590	1	0	0	0	0	38	1.0356508	-64.723264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50591	1	0	0	0	0	38	1.0339954	-64.003996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50592	1	0	0	0	0	38	1.0339954	-64.003996	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50593	1	0	0	0	0	38	1.033739	-63.826758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50594	1	12.73	4.09	0	0	38	1.0335732	-63.848143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50595	1	6.95	0.1	0	0	38	1.0303734	-64.641676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50596	1	15.3	1.19	0	0	38	1.0402286	-70.928862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50597	1	0	0	0	0	38	1.0434777	-70.425586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50598	1	15.3	9.84	0	0	38	1.0433282	-70.433606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50599	1	0	0	0	0	38	1.0291779	-68.041559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50600	1	8.73	2.06	0	0	38	1.0486461	-70.328038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50601	1	15.3	1.89	0	0	38	1.0291257	-68.049855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50602	1	26.97	6.83	0	0	38	1.0334885	-71.667365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50603	1	11.11	2.97	0	0	38	1.026864	-71.733568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50604	1	12.32	3.17	0	0	38	1.0369724	-70.478304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50605	1	0	0	0	0	38	1.0287227	-67.594794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50606	1	0	0	0	0	38	1.0473793	-70.188267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50607	1	30.69	10.68	0	0	38	1.028521	-67.611379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50608	1	0	0	0	0	38	1.0286878	-67.647933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50609	1	0	0	0	0	38	1.0334366	-70.50049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50610	1	70.45	35.94	0	0	38	1.0281324	-67.681847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50611	1	19.92	5.7	0	0	38	1.0439334	-70.427172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50612	1	31.53	7.3	0	0	38	1.0325485	-67.332931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50613	1	10.28	1.62	0	0	38	1.0332831	-71.148616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50614	1	0	0	0	0	38	1.0333239	-71.142587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50615	1	12.83	1.18	0	0	38	1.0265515	-72.133273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50616	1	0	0	0	0	38	1.0297431	-68.456327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50617	1	24.66	7.27	0	0	38	1.0296045	-68.468802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50618	1	12.83	1.28	0	0	38	1.0273641	-72.330022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50619	1	0	0	0	0	38	1.0295852	-68.130275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50620	1	53.98	9.77	0	0	38	1.0298207	-71.805123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50621	1	0	0	0	0	38	1.0297214	-68.101583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50622	1	0	0	0	424.2	38	1.046111	-64.966184	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50623	1	0	0	0	0	38	1.0327858	-67.587076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50624	1	0	0	0	0	38	1.0473767	-64.74065	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50625	1	0	0	0	0	38	1.0473767	-64.74065	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50626	1	40.98	18.31	0	0	38	1.045825	-64.987965	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50627	1	27.68	7.23	0	0	38	1.0251527	-71.594686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50628	1	0	0	0	0	38	1.0410284	-70.294285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50629	1	12	2.73	0	0	38	1.0409676	-70.300929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50630	1	21.51	3.01	0	0	38	1.0380833	-72.816166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50631	1	0	0	0	0	38	1.0457441	-71.810372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50632	1	21.51	4.51	0	0	38	1.045652	-71.823015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50633	1	21.51	2.15	0	0	38	1.0408532	-71.162391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50634	1	21.51	5.66	0	0	38	1.0398697	-72.015405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50635	1	10.38	1.05	0	0	38	1.0314269	-72.915816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50636	1	14.25	1.34	0	0	38	1.0392342	-72.542918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50637	1	0	0	0	0	38	1.0392796	-72.534867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50638	1	24.63	4.56	0	0	38	1.0371865	-72.048447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50639	1	32.91	8.78	0	0	38	1.0338667	-71.741789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50640	1	0	0	0	0	38	1.0333346	-68.652373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50641	1	0	0	0	0	38	1.0345447	-71.561525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50642	1	31.97	12	0	0	38	1.033148	-68.668257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50643	1	28.18	5.66	0	0	38	1.0420406	-71.137773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50644	1	0	0	0	0	38	1.029092	-72.171687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50645	1	19.45	12.21	0	0	38	1.0289171	-72.181989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50646	1	19.45	4.85	0	0	38	1.0394024	-71.474644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50647	1	0	0	0	0	38	1.0311759	-68.588137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50648	1	0	0	0	0	38	1.0443644	-71.343426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50649	1	19.45	2.2	0	0	38	1.0311047	-68.600185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50650	1	0	0	0	0	38	1.0381101	-66.331549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50651	1	0	0	0	0	38	1.0372233	-69.534139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50652	1	12.39	3.84	0	0	38	1.0380433	-66.337744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50653	1	12.39	4.24	0	0	38	1.0341918	-71.537233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50654	1	26.35	2.61	0	0	38	1.026738	-72.254052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50655	1	32.82	4.35	0	0	38	1.0313336	-73.185886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50656	1	33.77	8.44	0	0	38	1.0374672	-68.766757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50657	1	18.43	11.06	0	0	38	1.0406583	-72.448584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50658	1	29.91	8	0	0	38	1.03587	-73.456157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50659	1	0	0	0	0	38	1.036023	-73.438961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50660	1	0	0	0	0	38	1.0321994	-73.254769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50661	1	26.99	5.67	0	0	38	1.0320618	-73.270378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50662	1	26.86	5.64	0	0	38	1.0325816	-72.082188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50663	1	0	0	0	0	38	1.036619	-71.566074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50664	1	23.91	7.12	0	0	38	1.036479	-71.578792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50665	1	14.04	3.4	0	0	38	1.0287386	-71.714961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50666	1	14.04	3.37	0	0	38	1.0288612	-72.017258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50667	1	11.43	1.84	0	0	38	1.0303061	-72.53953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50668	1	18.17	3.62	0	0	38	1.0263906	-72.279549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50669	1	0	0	0	0	38	1.0234304	-68.670221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50670	1	0	0	0	0	38	1.0409382	-72.641985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50671	1	48.62	18.93	0	0	38	1.0231133	-68.698449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50672	1	0	0	0	0	38	1.0389975	-73.558153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50673	1	18.88	3.61	0	0	38	1.0389106	-73.568859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50674	1	45.26	10.56	0	0	38	1.0301643	-72.471102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50675	1	30.29	13.31	0	0	38	1.0297931	-71.805219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50676	1	17.98	8.64	0	0	38	1.0322901	-72.953311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50677	1	0	0	0	0	38	1.0246255	-68.712348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50678	1	0	0	0	0	38	1.0285411	-72.219388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50679	1	47.7	13.13	0	0	38	1.0243787	-68.737237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50680	1	35.86	10.95	0	0	38	1.0272219	-68.071369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50681	1	0	0	0	0	38	1.0265348	-68.291453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50682	1	14.04	4.68	0	0	38	1.0374272	-72.018427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50683	1	16.53	2.94	0	0	38	1.0264575	-68.300436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50684	1	0	0	0	0	38	1.0231288	-68.807516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50685	1	0	0	0	0	38	1.0323588	-72.145771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50686	1	0	0	0	0	38	1.0283275	-70.845161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50687	1	0	0	0	0	38	1.0283275	-70.845161	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50688	1	49.17	7.62	0	0	38	1.0229317	-68.835883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50689	1	0	0	0	0	38	1.0235796	-72.548026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50690	1	38.46	10.09	0	0	38	1.0233691	-72.57073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50691	1	40.6	9.39	0	0	38	1.0264936	-72.014356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50692	1	31.05	16.23	0	0	38	1.0297971	-71.938597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50693	1	14.67	3.9	0	0	38	1.0319235	-73.319978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50694	1	21.27	1.97	0	0	38	1.0318461	-73.332542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50695	1	0	0	0	0	38	1.0182648	-72.58577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50696	1	21.27	1.4	0	0	38	1.0132172	-74.577826	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50697	1	0	0	0	0	38	1.0184168	-72.532707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50698	1	0	0	0	0	38	1.0184168	-72.532707	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50699	1	0	0	0	0	38	1.0183405	-72.574224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50700	1	0	0	0	0	38	1.0182648	-72.58577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50701	1	34.41	11.75	0	0	38	1.0281383	-72.291498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50702	1	0	0	0	0	38	1.0225037	-68.604368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50703	1	0	0	0	0	38	1.0340753	-71.911896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50704	1	49.97	30.63	0	0	38	1.0220318	-68.630049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50705	1	22.16	2.98	0	0	38	1.0262897	-72.327222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50706	1	10.76	1.69	0	0	38	1.0194498	-68.683701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50707	1	19.86	3.62	0	0	38	1.019359	-68.694616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50708	1	0	0	0	0	38	1.0173757	-68.843521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50709	1	63.65	44.58	0	0	38	1.0317528	-72.893583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50710	1	0	0	0	0	38	1.0182541	-68.817006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50711	1	0	0	0	0	38	1.0334063	-68.782845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50712	1	0	0	0	0	38	1.0389872	-73.083745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50713	1	58.24	20	0	0	38	1.033084	-68.812433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50714	1	25.1	2.76	0	0	38	1.0256304	-72.142859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50715	1	0	0	0	0	38	1.0199862	-68.863794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50716	1	0	0	0	0	38	1.0371877	-72.288552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50717	1	65.07	22.08	0	0	38	1.0196034	-68.901425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50718	1	25.1	10.72	0	0	38	1.0163703	-71.672729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50719	1	0	0	0	0	38	1.0394281	-68.521504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50720	1	55.17	14.61	0	0	38	1.0316998	-72.965835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50721	1	0	0	0	0	38	1.0305367	-78.051964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50722	1	0	0	0	0	38	1.0305367	-78.051964	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50723	1	0	0	0	0	38	1.0397337	-68.475592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50724	1	0	0	0	0	38	1.0283992	-72.497099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50725	1	12.81	1.73	0	0	38	1.0283544	-72.504198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50726	1	12.81	0.7	0	0	38	1.0374412	-70.753386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50727	1	17.49	2.27	0	0	38	1.0309898	-73.132965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50728	1	37.61	12.91	0	0	38	1.0149087	-71.719435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50729	1	45.93	8.02	0	0	38	1.0328208	-72.42606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50730	1	0	0	0	0	38	1.0296805	-72.124662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50731	1	16.46	6.37	0	0	38	1.0295733	-72.134278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50732	1	16.48	2.17	0	0	38	1.0198862	-72.324531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50733	1	16.48	6.28	0	0	38	1.0180132	-72.513092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50734	1	11.61	1.73	0	0	38	1.0311574	-72.63055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50735	1	0	0	0	0	38	1.0238312	-72.232642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50736	1	23.44	7.38	0	0	38	1.0237075	-72.24486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50737	1	30.61	5.31	0	0	38	1.0332686	-72.83711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50738	1	0	0	0	0	38	1.0256255	-68.298066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50739	1	0	0	0	0	38	1.0284695	-72.110612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50740	1	31.34	6.88	0	0	38	1.0254734	-68.314178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50741	1	0	0	0	0	38	1.0264765	-68.08455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50742	1	0	0	0	0	38	1.0234414	-71.116202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50743	1	0	0	0	0	38	1.0230084	-72.544402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50744	1	0	0	0	0	38	1.0230084	-72.544402	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50745	1	48.1	25.93	0	0	38	1.026055	-68.110036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50746	1	15.35	1.92	0	0	38	1.0176474	-71.894596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50747	1	14.42	2.31	0	0	38	1.020413	-70.952762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50748	1	0	0	0	0	38	1.0220198	-68.363612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50749	1	24.68	3.39	0	0	38	1.0410665	-71.820595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50750	1	0	0	0	0	38	1.0224699	-68.338882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50751	1	19.94	3.39	0	0	38	1.0300394	-71.699956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50752	1	11.58	3.56	0	0	38	1.0245076	-70.790637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50753	1	12.21	3.91	0	0	38	1.0244428	-70.797057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50754	1	0	0	0	0	38	1.0270751	-71.138576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50755	1	10.24	2.05	0	0	38	1.0232672	-71.962306	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50756	1	11.58	2	0	0	38	1.0232204	-72.060414	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50757	1	0	0	0	0	38	1.0266896	-71.223718	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50758	1	0	0	0	0	38	1.0271795	-71.125364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50759	1	0	0	0	0	38	1.0270751	-71.138576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50760	1	14.01	4.84	0	0	38	1.0304724	-70.678344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50761	1	14.01	3.63	0	0	38	1.0324519	-70.680835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50762	1	14.01	5.24	0	0	38	1.0328664	-71.111391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50763	1	0	0	0	0	38	1.036537	-67.128075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50764	1	17.37	6.1	0	0	38	1.0473143	-69.522513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50765	1	0	0	0	0	38	1.0367857	-67.099028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50766	1	15.55	6.12	0	0	38	1.0273095	-69.116104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50767	1	0	0	0	0	38	1.027409	-69.107734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50768	1	12.68	5.3	0	0	38	1.0285004	-68.980093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50769	1	47.97	21.24	0	0	38	1.0333063	-67.977588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50770	1	24.62	9.93	0	0	38	1.0424815	-70.620853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50771	1	0	0	0	0	38	1.0320681	-68.514476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50772	1	0	0	0	0	38	1.0343694	-71.553584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50773	1	0	0	0	0	38	1.0340012	-71.243918	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50774	1	0	0	0	0	38	1.0340012	-71.243918	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50775	1	34.38	4.22	0	0	38	1.0319505	-68.535379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50776	1	0	0	0	0	38	1.0322675	-68.470377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50777	1	0	0	0	0	38	1.0324742	-68.136546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50778	1	0	0	0	0	38	1.0431568	-70.26707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50779	1	40.08	6.69	0	0	38	1.0323063	-68.159524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50780	1	0	0	0	0	38	1.030458	-67.804654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50781	1	5.59	0.38	0	0	38	1.0461875	-69.859369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50782	1	21.72	2.63	0	0	38	1.0303889	-67.816174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50783	1	0	0	0	0	38	1.0317401	-71.482654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50784	1	27.31	6.45	0	0	38	1.0316066	-71.498834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50785	1	21.72	3.22	0	0	38	1.0398916	-71.206527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50786	1	0	0	0	-11.77	38	1.0391729	-65.294208	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50787	1	0	0	0	0	38	1.03746	-67.938223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50788	1	0	0	0	0	38	1.0435932	-70.954988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50789	1	21.72	8.11	0	0	38	1.037329	-67.949398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50790	1	0	0	0	0	38	1.0354429	-68.062004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50791	1	0	0	0	0	38	1.0446653	-70.126027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50792	1	14.51	3.01	0	0	38	1.0445969	-70.133426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50793	1	11.99	5.42	0	0	38	1.0322989	-69.131585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50794	1	11.99	1.06	0	0	38	1.0428113	-69.853079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50795	1	12.8	3.79	0	0	38	1.0334941	-70.636749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50796	1	14.27	4.06	0	0	38	1.029995	-71.43525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50797	1	0	0	0	0	38	1.0392318	-67.066031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50798	1	4.69	1.17	0	0	38	1.0334327	-70.982251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50799	1	12.8	2.02	0	0	38	1.0391808	-67.073606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50800	1	5.25	0.86	0	0	38	1.019403	-71.046827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50801	1	6.13	3.68	0	0	38	1.0341866	-68.616667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50802	1	0	0	0	0	38	1.0459218	-66.757959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50803	1	0	0	0	0	38	1.0299713	-69.383187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50804	1	10.03	1.83	0	0	38	1.0067199	-74.358513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50805	1	0	0	0	0	38	1.0255803	-70.187658	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50806	1	0	0	0	0	38	1.0460302	-66.748174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50807	1	0	0	0	0	38	1.010131	-72.365405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50808	1	3.44	0.81	0	0	38	1.0101142	-72.367586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50809	1	5.4	1.27	0	0	38	1.0165432	-71.241351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50810	1	5.35	0.88	0	0	38	1.0204482	-70.626773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50811	1	0	0	0	0	38	1.0204714	-70.623747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50812	1	0	0	0	0	38	1.0449045	-67.829988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50813	1	0	0	0	0	38	1.0332709	-72.6078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50814	1	8.6	2.19	0	0	38	1.0448605	-67.834364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50815	1	6.64	3.29	0	0	38	1.013119	-71.67764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50816	1	7.62	2.5	0	0	38	1.0093381	-72.619439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50817	1	0	0	0	0	38	1.0354994	-67.413499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50818	1	0	0	0	0	38	1.0367437	-69.022777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50819	1	17.76	2.75	0	0	38	1.03542	-67.423791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50820	1	0	0	0	0	38	1.0366152	-67.496383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50821	1	0	0	0	0	38	1.0417414	-68.76788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50822	1	11.1	3.74	0	0	38	1.0365475	-67.50172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50823	1	17.76	6.61	0	0	38	1.0302751	-70.314201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50824	1	10.3	2.89	0	0	38	1.0275893	-67.992322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50825	1	0	0	0	0	38	1.0307468	-66.87564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50826	1	0	0	0	0	38	1.0277132	-68.312359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50827	1	20.59	3.05	0	0	38	1.0306641	-66.887246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50828	1	5.43	0.23	0	0	38	1.0453861	-50.105625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50829	1	3.96	0.88	0	0	38	1.037672	-53.863094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50830	1	0	0	0	0	38	1.0376895	-53.861039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50831	1	8.28	1.84	0	0	38	1.0378932	-53.658187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50832	1	0	0	0	0	38	1.0470933	-52.412741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50833	1	2.42	0.16	0	0	38	1.0470867	-52.41406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50834	1	5.2	1.35	0	0	38	1.0465293	-49.869422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50835	1	0	0	0	0	38	1.042824	-50.127394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50836	1	13.22	1.88	0	0	38	1.0427687	-50.13475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50837	1	25.03	4.58	0	0	38	1.0459149	-50.31654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50838	1	5	0.76	0	0	38	1.0378724	-62.259123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50839	1	0	0	0	0	38	1.0408775	-61.659401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50840	1	2.85	0.55	0	0	38	1.0408645	-61.660961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50841	1	0	0	0	0	38	1.0399587	-60.793892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50842	1	4.18	1.29	0	0	38	1.0399344	-60.796183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50843	1	0	0	0	0	38	1.039144	-57.860113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50844	1	4.12	0.64	0	0	38	1.039126	-57.862542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50845	1	0	0	0	0	38	1.0380254	-58.223076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50846	1	4.19	0.97	0	0	38	1.0371631	-58.363459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50847	1	0	0	0	0	38	1.0380903	-58.22234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50848	1	0	0	0	0	38	1.0365263	-59.858622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50849	1	6.33	2.25	0	0	38	1.0364845	-59.862292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50850	1	0	0	0	0	38	1.042409	-59.142366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50851	1	9.51	2.32	0	0	38	1.0385543	-59.532146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50852	1	0	0	0	0	38	1.042464	-59.138855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50853	1	9.26	2.95	0	0	38	1.0351171	-59.617881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50854	1	0	0	0	0	38	1.0390289	-62.486419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50855	1	5.16	0.24	0	0	38	1.0390122	-62.489322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50856	1	0	0	0	0	38	1.0392923	-61.129503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50857	1	5.16	3.53	0	0	38	1.0400866	-62.434357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50858	1	0	0	0	0	38	1.0416092	-63.887761	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50859	1	0	0	0	0	38	1.0416092	-63.887761	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50860	1	0	0	0	0	38	1.0393332	-61.114778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50861	1	0	0	0	0	38	1.037238	-61.883893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50862	1	8.91	1.47	0	0	38	1.0372006	-61.888936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50863	1	0	0	0	0	38	1.0369351	-57.113063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50864	1	6.35	1.36	0	0	38	1.0369064	-57.116752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50865	1	15.35	8.16	0	0	38	1.0333822	-58.343765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50866	1	16.47	5.63	0	0	38	1.0389969	-58.568128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50867	1	0	0	0	0	38	1.0390955	-58.558608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50868	1	20.37	2.3	0	0	38	1.0408762	-58.722538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50869	1	0	0	0	0	38	1.0434532	-51.693266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50870	1	0	0	0	0	38	1.046719	-51.302188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50871	1	5.85	3.1	0	0	38	1.0434075	-51.696055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50872	1	3.7	1.04	0	0	38	1.0452419	-50.627725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50873	1	0	0	0	-136.1	38	1.0406838	-51.090683	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50874	1	0	0	0	0	38	1.0421613	-51.563964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50875	1	0	0	0	0	38	1.0415195	-52.453163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50876	1	0	0	0	0	38	1.0422217	-51.589245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50877	1	7.51	2.63	0	0	38	1.0406351	-51.094668	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50878	1	0	0	0	0	38	1.0447075	-51.997808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50879	1	3.22	1.4	0	0	38	1.0446834	-51.999512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50880	1	0	0	0	0	38	1.0491471	-51.979361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50881	1	0	0	0	0	38	1.0465894	-52.013109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50882	1	5.91	0.55	0	0	38	1.0491251	-51.982709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50883	1	0	0	0	0	38	1.0394621	-65.158855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50884	1	3.82	0.4	0	0	38	1.03945	-65.161082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50885	1	3.42	0.16	0	0	38	1.0328471	-63.868391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50886	1	3.42	0.76	0	0	38	1.0300964	-64.907088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50887	1	0	0	0	0	38	1.0325635	-63.143295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50888	1	10.87	3.51	0	0	38	1.0324939	-63.149337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50889	1	0	0	0	0	38	1.0316287	-62.478079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50890	1	0	0	0	0	38	1.0408023	-62.400551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50891	1	12.41	2.42	0	0	38	1.0315722	-62.485028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50892	1	4.56	1.14	0	0	38	1.0374685	-65.658515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50893	1	0	0	0	0	38	1.0296988	-63.919264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50894	1	7.98	2.98	0	0	38	1.0444981	-65.570114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50895	1	0	0	0	0	38	1.0298619	-63.909193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50896	1	4.56	1.53	0	0	38	1.037701	-65.862082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50897	1	10.44	1.53	0	0	38	1.0308405	-70.027835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50898	1	0	0	0	0	38	1.0281465	-66.007994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50899	1	18.17	6.62	0	0	38	1.0378057	-68.7081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50900	1	0	0	0	0	38	1.028243	-65.994163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50901	1	10.44	1.21	0	0	38	1.0305307	-69.071469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50902	1	12.01	8.93	0	0	38	1.0346216	-61.902309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50903	1	0	0	0	0	38	1.03825	-60.578724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50904	1	1.77	1.54	0	0	38	1.0469949	-61.378645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50905	1	12.01	4.02	0	0	38	1.0381857	-60.584772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50906	1	0	0	0	0	38	1.0358312	-62.250599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50907	1	12.01	1.35	0	0	38	1.0357857	-62.257319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50908	1	0	0	0	0	38	1.0338813	-62.459857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50909	1	0	0	0	0	38	1.0362986	-63.018726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50910	1	0	0	0	0	38	1.0408541	-64.009096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50911	1	0	0	0	0	38	1.0408541	-64.009096	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50912	1	11.38	2.65	0	0	38	1.0338231	-62.465852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50913	1	3.86	0.76	0	0	38	1.0424578	-48.956462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50914	1	0	0	0	0	38	1.0464539	-51.631992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50915	1	7.87	2.21	0	0	38	1.0464089	-51.636271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50916	1	3.26	0.83	0	0	38	1.0435751	-50.021847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50917	1	7.79	5.27	0	0	38	1.0377714	-50.217956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50918	1	0	0	0	0	38	1.038153	-50.099599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50919	1	10.55	2.62	0	0	38	1.0380989	-50.105742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50920	1	5.77	0.83	0	0	38	1.0419567	-49.400109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50921	1	0	0	0	0	38	1.0419813	-49.397178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50922	1	0	0	0	0	38	1.0438453	-50.077541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50923	1	5.02	1.18	0	0	38	1.0438186	-50.080342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50924	1	4.61	2.09	0	0	38	1.0326994	-51.567619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50925	1	6.2	1.74	0	0	38	1.0432746	-51.138159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50926	1	0	0	0	0	38	1.036788	-52.452494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50927	1	10.82	4.79	0	0	38	1.0367082	-52.45819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50928	1	11.64	2.89	0	0	38	1.0369055	-51.714445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50929	1	0	0	0	0	38	1.0446454	-50.427412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50930	1	0	0	0	0	38	1.0462981	-51.08899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50931	1	10.35	0.34	0	0	38	1.0446123	-50.433465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50932	1	11.4	1.91	0	0	38	1.0401767	-51.688873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50933	1	0	0	0	0	38	1.0434696	-51.399765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50934	1	8.23	1.32	0	0	38	1.0434395	-51.404306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50935	1	0	0	0	0	38	1.0416052	-55.433054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50936	1	0	0	0	0	38	1.0427158	-54.306127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50937	1	0	0	0	0	38	1.0430285	-54.047072	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50938	1	0	0	0	0	38	1.0430285	-54.047072	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50939	1	14.54	4.11	0	0	38	1.0415202	-55.4412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50940	1	0	0	0	0	38	1.044369	-54.124777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50941	1	10.95	7.36	0	0	38	1.041077	-54.569316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50942	1	0	0	0	0	38	1.0444598	-54.122068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50943	1	11.97	1.63	0	0	38	1.041151	-53.866593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50944	1	5.6	2.35	0	0	38	1.0415489	-53.538518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50945	1	4.13	0.7	0	0	38	1.0446203	-54.140419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50946	1	4.64	0.33	0	0	38	1.049696	-53.670289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50947	1	0	0	0	0	38	1.0497122	-53.667886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50948	1	0	0	0	-14.14	38	1.0331787	-64.713091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50949	1	10.95	2.05	0	0	38	1.0331352	-64.719065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50950	1	7.11	0.61	0	0	38	1.0314294	-64.22567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50951	1	0	0	0	0	38	1.0396384	-61.344604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50952	1	0	0	0	0	38	1.0470578	-61.746674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50953	1	12.7	1.76	0	0	38	1.039591	-61.351115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50954	1	15.8	8.4	0	0	38	1.0340202	-63.624741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50955	1	12.11	2.72	0	0	38	1.0382149	-63.181446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50956	1	0	0	0	0	38	1.0420157	-62.005316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50957	1	0	0	0	0	38	1.0455304	-62.559407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50958	1	12.11	3.3	0	0	38	1.041951	-62.011877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50959	1	12.11	4.44	0	0	38	1.0382653	-63.136975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50960	1	6.07	1.67	0	0	38	1.0486677	-65.581434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50961	1	4.07	0.02	0	0	38	1.0361209	-63.329739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50962	1	5.16	1.24	0	0	38	1.0359698	-62.764969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50963	1	0	0	0	0	38	1.0342401	-63.429132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50964	1	5.61	0.4	0	0	38	1.0342239	-63.432287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50965	1	3.05	1.06	0	0	38	1.0398911	-61.748493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50966	1	5.13	0.7	0	0	38	1.035986	-63.41549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50967	1	8.74	4.96	0	0	38	1.0376072	-61.84037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50968	1	10.05	4.16	0	0	38	1.0353206	-62.666696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50969	1	0	0	0	0	38	1.035389	-62.660875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50970	1	9.62	4.11	0	0	38	1.0333862	-61.710908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50971	1	0	0	0	0	38	1.0415143	-60.771311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50972	1	7.74	1.35	0	0	38	1.0414783	-60.775735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50973	1	0	0	0	0	38	1.0460611	-62.041684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50974	1	6.59	0.66	0	0	38	1.0460375	-62.045141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50975	1	6.06	2.81	0	0	38	1.044513	-49.140919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50976	1	4.7	0.4	0	0	38	1.0355332	-50.970617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50977	1	0	0	0	0	38	1.0355508	-50.96784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50978	1	0	0	0	0	38	1.0462942	-50.321195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50979	1	0	0	0	0	38	1.0382376	-50.498971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50980	1	6.66	4.57	0	0	38	1.0053584	-52.775337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50981	1	0	0	0	0	38	1.0388772	-50.315339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50982	1	0	0	0	0	38	1.0463384	-50.321637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50983	1	0	0	0	0	38	1.0462942	-50.321195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50984	1	0	0	0	0	38	1.0401618	-59.449445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50985	1	0	0	0	0	38	1.0335648	-58.758044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50986	1	8.34	5.72	0	0	38	1.0400869	-59.453162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50987	1	4.15	1.37	0	0	38	1.0317322	-57.999542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50988	1	0	0	0	0	38	1.0391256	-61.301504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50989	1	0	0	0	0	38	1.0436466	-62.634041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50990	1	0	0	0	0	38	1.043996	-62.730128	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50991	1	0	0	0	0	38	1.043996	-62.730128	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50992	1	10.64	2.58	0	0	38	1.0390756	-61.307446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50993	1	0	0	0	0	38	1.0391833	-61.285996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50994	1	12.66	7.74	0	0	38	1.0326899	-60.895687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50995	1	0	0	0	0	38	1.0398431	-60.209847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50996	1	16.11	2.97	0	0	38	1.0357543	-60.994143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50997	1	0	0	0	0	38	1.0346458	-61.214572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50998	1	0	0	0	0	38	1.0346458	-61.214572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50999	1	0	0	0	0	38	1.0399228	-60.200491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51000	1	0	0	0	0	38	1.033713	-61.004287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51001	1	4.46	2.24	0	0	38	1.0336768	-61.006782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51002	1	7.58	0.93	0	0	38	1.0431358	-50.158895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51003	1	3.21	0.81	0	0	38	1.0360225	-52.715278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51004	1	8.63	2.35	0	0	38	1.0319393	-64.275288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51005	1	6.21	1.33	0	0	38	1.0333872	-63.465904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51006	1	6.21	2.07	0	0	38	1.0305363	-63.739558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51007	1	0	0	0	0	38	1.0397114	-64.133415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51008	1	8.42	2.68	0	0	38	1.0421474	-64.91923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51009	1	0	0	0	0	38	1.0397777	-64.126223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51010	1	25.12	6.72	0	0	38	1.0376589	-62.979843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51011	1	11.66	3.07	0	0	38	1.0378925	-63.784704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51012	1	0	0	0	0	38	1.0379538	-63.778585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51013	1	0	0	0	0	38	1.037568	-62.887391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51014	1	0	0	0	0	38	1.0373855	-63.127813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51015	1	0	0	0	0	38	1.0373714	-63.147577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51016	1	0	0	0	0	38	1.0373714	-63.147577	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51017	1	56.62	20.87	0	0	38	1.0372357	-62.916078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51018	1	27.52	8.41	0	0	38	1.0347335	-63.53918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51019	1	0	0	0	0	38	1.0348824	-63.523819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51020	1	0	0	0	0	38	1.0399096	-63.085898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51021	1	27.52	5.89	0	0	38	1.039767	-63.102416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51022	1	0	0	0	0	38	1.0381779	-62.831717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51023	1	0	0	0	0	38	1.040361	-63.15753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51024	1	0	0	0	0	38	1.0426787	-63.496628	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51025	1	0	0	0	0	38	1.0426787	-63.496628	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51026	1	0	0	0	0	38	1.0383654	-62.812769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51027	1	30.28	11.85	0	0	38	1.0379824	-62.849084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51028	1	0	0	0	0	38	1.0406256	-63.159394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51029	1	27.52	6.94	0	0	38	1.0404893	-63.175345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51030	1	15.38	6.09	0	0	38	1.028915	-63.122603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51031	1	14.55	5.93	0	0	38	1.0323233	-63.280131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51032	1	0	0	0	0	38	1.032423	-63.273227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51033	1	0	0	0	-64.63	38	1.04018	-61.90916	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51034	1	0	0	0	0	38	1.0401339	-62.530556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51035	1	0	0	0	0	38	1.0394232	-63.034685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51036	1	11.66	2.21	0	0	38	1.0224666	-66.793468	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51037	1	0	0	0	0	38	1.0420821	-62.715081	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51038	1	17.44	3.37	0	0	38	1.0396205	-62.656039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51039	1	0	0	0	0	38	1.0414807	-61.794285	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51040	1	0	0	0	0	38	1.0355152	-63.207047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51041	1	17.44	7.04	0	0	38	1.0353914	-63.216941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51042	1	0	0	0	0	38	1.0395852	-62.950995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51043	1	0	0	0	0	38	1.0396396	-63.008753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51044	1	22.2	4.63	0	0	38	1.0394804	-62.963949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51045	1	0	0	0	0	38	1.0398882	-62.63432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51046	1	0	0	0	0	38	1.0405637	-63.0782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51047	1	0	0	0	0	38	1.0409342	-63.305578	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51048	1	0	0	0	0	38	1.0409342	-63.305578	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51049	1	20.39	3.65	0	0	38	1.0397964	-62.645932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51050	1	0	0	0	0	38	1.0399799	-62.612439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51051	1	8.63	3.68	0	0	38	1.0366893	-64.607131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51052	1	0	0	0	0	38	1.0385473	-64.914925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51053	1	0	0	0	0	38	1.0457628	-65.317486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51054	1	12.16	2.54	0	0	38	1.0384945	-64.921249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51055	1	0	0	0	0	38	1.0407667	-63.966738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51056	1	11.24	3.17	0	0	38	1.0390484	-64.720752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51057	1	0	0	0	0	38	1.038005	-65.223845	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51058	1	0	0	0	0	38	1.038005	-65.223845	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51059	1	0	0	0	0	38	1.0408065	-63.959345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51060	1	4.46	1.36	0	0	38	1.0323035	-65.598303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51061	1	0	0	0	0	38	1.0261223	-55.706728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51062	1	9.43	2.78	0	0	38	1.0260755	-55.711808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51063	1	4.75	0.22	0	0	38	1.03251	-53.778169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51064	1	0	0	0	478.64	38	1.047428	-66.203587	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51065	1	0	0	0	0	38	1.04997	-68.669412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51066	1	0	0	0	0	38	1.0510115	-72.233341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51067	1	28.65	8.63	0	0	38	1.0448809	-66.02269	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51068	1	15.42	4.57	0	0	38	1.0473317	-66.212527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51069	1	28.65	7.21	0	0	38	1.0422044	-72.566641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51070	1	28.65	5.82	0	0	38	1.0316921	-72.890774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51071	1	0	0	0	0	38	1.031834	-72.875131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51072	1	0	0	0	0	38	1.0450346	-68.73866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51073	1	72.56	39.96	0	0	38	1.0479055	-72.408166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51074	1	0	0	0	0	38	1.045614	-68.70388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51075	1	13.35	6.72	0	0	38	1.0282196	-72.324211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51076	1	20.83	5.05	0	0	38	1.0281255	-72.334912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51077	1	39.46	11.82	0	0	38	1.0358025	-72.651592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51078	1	20.83	4.09	0	0	38	1.0463297	-72.512608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51079	1	25.77	3.07	0	0	38	1.0372939	-72.688775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51080	1	0	0	0	0	38	1.0373771	-72.674174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51081	1	44.71	8.03	0	0	38	1.0310237	-73.387027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51082	1	0	0	0	0	38	1.0379064	-68.599518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51083	1	77.02	8.16	0	0	38	1.0299464	-73.419378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51084	1	0	0	0	0	38	1.0299526	-79.058462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51085	1	0	0	0	0	38	1.0299526	-79.058462	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51086	1	0	0	0	0	38	1.0381138	-68.559988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51087	1	27.59	2.51	0	0	38	1.0399544	-72.659051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51088	1	0	0	0	0	38	1.0242465	-72.142059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51089	1	27.59	6.03	0	0	38	1.0241062	-72.157642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51090	1	39.24	10.05	0	0	38	1.0352944	-72.23846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51091	1	40.94	5.89	0	0	38	1.0314133	-68.40281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51092	1	27.95	12.88	0	0	38	1.0262199	-72.340797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51093	1	0	0	0	0	38	1.0264467	-72.324737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51094	1	39.59	15.03	0	0	38	1.0405471	-72.948106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51095	1	27.95	10.57	0	0	38	1.0307401	-72.468113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51096	1	64.88	17.92	0	0	38	1.0309491	-68.908006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51097	1	0	0	0	0	38	1.0328194	-68.512733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51098	1	0	0	0	0	38	1.0310701	-71.619582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51099	1	0	0	0	0	38	1.0313514	-73.215293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51100	1	0	0	0	0	38	1.0313514	-73.215293	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51101	1	35.76	15.77	0	0	38	1.0325483	-68.533243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51102	1	0	0	0	0	38	1.0245913	-68.6638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51103	1	64.78	25.95	0	0	38	1.0241633	-68.695911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51104	1	53.1	21.66	0	0	38	1.0268609	-68.682333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51105	1	0	0	0	0	38	1.0259308	-69.052061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51106	1	0	0	0	0	38	1.0439112	-72.456884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51107	1	28.65	11.14	0	0	38	1.025748	-69.068896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51108	1	28.98	4.58	0	0	38	1.0315379	-73.254346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51109	1	25.81	13.11	0	0	38	1.0332644	-72.117728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51110	1	0	0	0	0	38	1.0291713	-68.627033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51111	1	15.8	2.58	0	0	38	1.0371395	-72.229343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51112	1	25.81	6.57	0	0	38	1.0290462	-68.64111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51113	1	0	0	0	0	38	1.0311412	-68.641482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51114	1	0	0	0	0	38	1.0513825	-72.201271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51115	1	25.81	4.41	0	0	38	1.0310291	-68.656585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51116	1	0	0	0	0	38	1.0250108	-68.410833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51117	1	32.08	16.54	0	0	38	1.0247407	-68.429239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51118	1	0	0	0	0	38	1.0254034	-68.591994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51119	1	33.23	5.5	0	0	38	1.0383833	-72.579399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51120	1	0	0	0	0	38	1.0260769	-68.567345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51121	1	12.06	1.66	0	0	38	1.0345637	-72.62719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51122	1	0	0	0	5.2	38	1.035478	-72.574793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51123	1	23.54	6.34	0	0	38	1.0353531	-72.586547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51124	1	23.61	10.91	0	0	38	1.0234999	-71.689608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51125	1	21.84	1.84	0	0	38	1.0250425	-72.12762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51126	1	15.8	1.93	0	0	38	1.0257125	-72.004855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51127	1	15.8	2.24	0	0	38	1.0244605	-72.146417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51128	1	0	0	0	0	38	1.0425417	-56.025025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51129	1	0	0	0	0	38	1.0410381	-56.649007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51130	1	4.72	0.8	0	0	38	1.0425199	-56.027877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51131	1	14.35	3.12	0	0	38	1.0381597	-56.915237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51132	1	5.93	1.8	0	0	38	1.0363115	-56.994801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51133	1	4.5	1.29	0	0	38	1.0383691	-56.922154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51134	1	3.46	1.11	0	0	38	1.0425337	-54.540214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51135	1	0	0	0	0	38	1.0366843	-59.465224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51136	1	5.81	0.64	0	0	38	1.0366629	-59.468243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51137	1	5.92	2.75	0	0	38	1.0358196	-60.207047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51138	1	0	0	0	0	38	1.0358598	-60.203988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51139	1	4.33	1.22	0	0	38	1.038552	-58.413582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51140	1	0	0	0	0	38	1.0385757	-58.411053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51141	1	0	0	0	0	38	1.0397394	-55.551307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51142	1	7.33	1.17	0	0	38	1.0430615	-57.158389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51143	1	0	0	0	0	38	1.0398204	-55.535678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51144	1	19.7	1.77	0	0	38	1.0369609	-65.524841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51145	1	0	0	0	0	38	1.0339287	-65.258854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51146	1	0	0	0	0	38	1.0386306	-65.871573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51147	1	20.59	4.32	0	0	38	1.0338267	-65.270841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51148	1	19.93	3.2	0	0	38	1.0350453	-65.687065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51149	1	0	0	0	0	38	1.0405477	-63.583995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51150	1	0	0	0	0	38	1.0429581	-64.457336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51151	1	24.07	6.29	0	0	38	1.0404305	-63.597371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51152	1	4.6	1.25	0	0	38	1.0346045	-66.220918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51153	1	0	0	0	0	38	1.0291693	-66.270314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51154	1	0	0	0	0	38	1.0304424	-67.126945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51155	1	12.91	2.03	0	0	38	1.0291114	-66.277974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51156	1	0	0	0	0	38	1.0301804	-66.964743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51157	1	8.03	2.89	0	0	38	1.0301289	-66.96947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51158	1	4.17	0.3	0	0	38	1.0397606	-64.453337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51159	1	0	0	0	0	38	1.0320199	-62.204758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51160	1	0	0	0	0	38	1.0355143	-62.755219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51161	1	2.11	0.77	0	0	38	1.0362521	-63.707161	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51162	1	0	0	0	0	38	1.0416882	-62.983691	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51163	1	11.33	3.23	0	0	38	1.0319532	-62.211283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51164	1	0	0	0	0	38	1.0322787	-61.995215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51165	1	0	0	0	0	38	1.0420634	-62.455972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51166	1	15.85	6.06	0	0	38	1.0321749	-62.004252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51167	1	0	0	0	0	38	1.0359919	-62.880598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51168	1	11.33	0.69	0	0	38	1.035959	-62.887146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51169	1	2.61	0.62	0	0	38	1.0302043	-52.452003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51170	1	6.29	1.13	0	0	38	1.0334402	-51.400317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51171	1	0	0	0	0	38	1.0422468	-50.04001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51172	1	5.74	1.26	0	0	38	1.0422193	-50.042865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51173	1	0	0	0	0	38	1.0414096	-49.842541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51174	1	5.77	2.35	0	0	38	1.0413708	-49.845785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51175	1	7.99	3.73	0	0	38	1.0428381	-49.548569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51176	1	7.73	0.44	0	0	38	1.0331034	-69.65521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51177	1	7.73	0.43	0	0	38	1.0318967	-70.223667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51178	1	0	0	0	0	38	1.0233276	-67.112491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51179	1	19.75	4.65	0	0	38	1.0423258	-70.46664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51180	1	0	0	0	0	38	1.0237182	-67.095069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51181	1	0	0	0	0	38	1.024001	-66.833793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51182	1	0	0	0	0	38	1.0428687	-69.630552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51183	1	19.75	7.67	0	0	38	1.0238721	-66.845262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51184	1	19.75	5.02	0	0	38	1.03397	-70.023203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51185	1	0	0	0	0	38	1.0267205	-66.726106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51186	1	21.67	0.9	0	0	38	1.0326267	-68.369697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51187	1	0	0	0	0	38	1.0267323	-66.697264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51188	1	0	0	0	0	38	1.0214835	-68.035804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51189	1	0	0	0	0	38	1.0385949	-71.356487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51190	1	29.44	7.52	0	0	38	1.021324	-68.052861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51191	1	17.86	6.23	0	0	38	1.0283985	-70.598275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51192	1	0	0	0	0	38	1.0337088	-70.611814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51193	1	17.86	9.35	0	0	38	1.0335722	-70.620694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51194	1	17.86	7.67	0	0	38	1.0360686	-69.702315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51195	1	0	0	0	0	38	1.0348023	-67.096898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51196	1	26.78	4.83	0	0	38	1.0346959	-67.113158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51197	1	26.78	13.86	0	0	38	1.0359453	-70.492888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51198	1	0	0	0	0	38	1.0352473	-70.20272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51199	1	26.78	4.75	0	0	38	1.0351205	-70.218232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51200	1	26.78	10.38	0	0	38	1.0345175	-70.495849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51201	1	0	0	0	0	38	1.0374994	-65.334926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51202	1	8.01	2.47	0	0	38	1.0351675	-66.420853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51203	1	0	0	0	0	38	1.0338281	-67.142794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51204	1	0	0	0	0	38	1.0338281	-67.142794	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51205	1	0	0	0	0	38	1.0375742	-65.323404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51206	1	0	0	0	0	38	1.0374994	-65.334926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51207	1	8.01	1.66	0	0	38	1.0345822	-67.841236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51208	1	12.06	1.95	0	0	38	1.0292392	-68.692092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51209	1	12.06	4.07	0	0	38	1.026094	-68.307124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51210	1	20.07	5.16	0	0	38	1.0169688	-69.014497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51211	1	0	0	0	0	38	1.0120951	-69.436866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51212	1	12.06	5.53	0	0	38	1.0120052	-69.443166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51213	1	8.84	2.77	0	0	38	1.0303501	-67.216426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51214	1	4.45	0.64	0	0	38	1.0328848	-67.742466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51215	1	4.45	0.79	0	0	38	1.0376582	-66.296096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51216	1	6.09	0.25	0	0	38	1.0417026	-63.46735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51217	1	3.98	0.89	0	0	38	1.0439991	-62.327342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51218	1	4.39	1.29	0	0	38	1.0356657	-65.961616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51219	1	9.47	2.03	0	0	38	1.0395022	-65.884916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51220	1	0	0	0	0	38	1.0395431	-65.88013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51221	1	0	0	0	0	38	1.0369785	-63.763307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51222	1	0	0	0	0	38	1.0437004	-64.975052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51223	1	7.14	2.64	0	0	38	1.0369332	-63.76733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51224	1	7.14	1.74	0	0	38	1.0405114	-65.47687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51225	1	0	0	0	0	38	1.0405433	-65.473283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51226	1	4.01	1.19	0	0	38	1.0368788	-64.413758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51227	1	0	0	0	0	38	1.0394782	-64.741094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51228	1	3.74	2.42	0	0	38	1.0394449	-64.742814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51229	1	0	0	0	0	38	1.0383223	-62.477323	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51230	1	0	0	0	0	38	1.0422381	-63.366949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51231	1	49.38	2	0	0	38	1.0427935	-65.971337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51232	1	0	0	0	0	38	1.0389798	-62.432641	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51233	1	0	0	0	0	38	1.0418804	-63.379632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51234	1	21.49	4.46	0	13.41	38	1.0384793	-66.181666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51235	1	0	0	0	0	38	1.0373334	-63.425557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51236	1	21.95	10.72	0	0	38	1.0369463	-65.628089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51237	1	0	0	0	0	38	1.0377579	-67.413719	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51238	1	0	0	0	0	38	1.0377579	-67.413719	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51239	1	0	0	0	0	38	1.0373924	-63.40751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51240	1	19.15	6.48	0	0	38	1.0332047	-63.081429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51241	1	0	0	0	0	38	1.0333267	-63.070607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51242	1	0	0	0	0	38	1.0433173	-62.264239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51243	1	0	0	0	0	38	1.042127	-62.490719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51244	1	19.24	4.01	0	0	38	1.0432283	-62.273908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51245	1	0	0	0	-321.19	38	1.0451802	-61.44811	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51246	1	0	0	0	0	38	1.0443911	-62.081158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51247	1	0	0	0	0	38	1.0360342	-63.03381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51248	1	19.24	3.99	0	0	38	1.0450942	-61.459391	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51249	1	0	0	0	0	38	1.0442836	-62.109867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51250	1	19.15	2.06	0	0	38	1.030295	-63.475048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51251	1	5.09	1.07	0	0	38	1.0404032	-65.107943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51252	1	8.5	2.29	0	0	38	1.0351621	-65.961992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51253	1	3.61	1.21	0	0	38	1.0405392	-66.869402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51254	1	0	0	0	0	38	1.0343963	-68.414071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51255	1	0	0	0	0	38	1.044563	-71.461746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51256	1	22.66	6.57	0	0	38	1.0342729	-68.426694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51257	1	0	0	0	0	38	1.0323996	-71.23376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51258	1	22.66	0.92	0	0	38	1.0323351	-71.247062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51259	1	22.66	2.98	0	0	38	1.0336395	-71.046238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51260	1	22.66	11.48	0	0	38	1.0323347	-71.890292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51261	1	7.6	3.32	0	0	38	1.0471481	-72.621066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51262	1	7.81	0.77	0	0	38	1.0471238	-72.625611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51263	1	11.9	2.03	0	0	38	1.04901	-72.030252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51264	1	7.6	2.16	0	0	38	1.0449148	-72.761337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51265	1	21.2	9.92	0	0	38	1.0302191	-72.065772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51266	1	0	0	0	0	38	1.0303768	-72.054693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51267	1	19.33	4.34	0	0	38	1.0438218	-72.717473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51268	1	0	0	0	0	38	1.0349585	-68.844107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51269	1	0	0	0	0	38	1.0538222	-71.831228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51270	1	28.67	6.23	0	0	38	1.0348111	-68.860109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51271	1	0	0	0	0	38	1.0286347	-68.640897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51272	1	47.3	12.41	0	0	38	1.0431072	-72.814366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51273	1	0	0	0	0	38	1.0294733	-68.615096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51274	1	0	0	0	0	38	1.0341793	-67.929488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51275	1	47.72	6.59	0	0	38	1.0340113	-67.958852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51276	1	0	0	0	-312.15	38	1.0425329	-65.668863	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51277	1	0	0	0	0	38	1.0355782	-68.201598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51278	1	28.67	6.76	0	0	38	1.0423944	-65.68331	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51279	1	0	0	0	0	38	1.0334444	-71.119546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51280	1	12.39	3.8	0	0	38	1.0333711	-71.12656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51281	1	12.39	1.87	0	0	38	1.0317846	-71.352104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51282	1	0	0	0	61.57	38	1.0413997	-68.548924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51283	1	0	0	0	0	38	1.0380213	-70.537367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51284	1	18.09	4.74	0	0	38	1.0413077	-68.558622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51285	1	20.2	6.18	0	0	38	1.0511925	-72.041467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51286	1	0	0	0	0	38	1.0394807	-68.6067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51287	1	0	0	0	0	38	1.0476271	-71.567806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51288	1	0	0	0	0	38	1.0598975	-71.588272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51289	1	25.44	11.89	0	0	38	1.0392869	-68.620714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51290	1	0	0	0	0	38	1.0400634	-68.572817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51291	1	23.2	2.98	0	0	38	1.0550205	-71.807154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51292	1	0	0	0	0	38	1.0335303	-69.036434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51293	1	3.07	1.34	0	0	38	1.0592532	-71.296384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51294	1	23.2	3.85	0	0	38	1.0334232	-69.05019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51295	1	0	0	0	0	38	1.0256348	-69.211775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51296	1	0	0	0	0	38	1.0318133	-72.456305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51297	1	0	0	0	0	38	1.0543218	-72.403821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51298	1	23.2	9.89	0	0	38	1.0315811	-72.48011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51299	1	0.35	0.15	0	0	38	1.0256322	-69.211967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51300	1	2.23	1.05	0	0	38	1.0506499	-66.910105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51301	1	2.05	0.66	0	0	38	1.0453552	-66.815438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51302	1	7.06	2.83	0	0	38	1.0442467	-65.676334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51303	1	23.6	6	0	0	38	1.0483084	-67.736996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51304	1	0	0	0	0	38	1.0484347	-67.724416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51305	1	0	0	0	0	38	1.0673913	-63.94782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51306	1	0	0	0	0	38	1.0600347	-64.807624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51307	1	0	0	0	0	38	1.0525329	-67.372551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51308	1	0	0	0	0	38	1.0520844	-65.784427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51309	1	0	0	0	0	38	1.0520844	-65.784427	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51310	1	23.6	9.22	0	0	38	1.0672537	-63.95914	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51311	1	0	0	0	0	38	1.0689056	-63.832163	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51312	1	23.6	2.28	0	0	38	1.0484046	-67.795522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51313	1	0	0	0	0	38	1.0510781	-65.517642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51314	1	0	0	0	0	38	1.042135	-71.006504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51315	1	0	0	0	0	38	1.0438278	-77.37538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51316	1	0	0	0	0	38	1.0438278	-77.37538	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51317	1	23.6	5.19	0	0	38	1.0509777	-65.530473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51318	1	9.31	7.04	0	0	38	1.0254244	-69.732404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51319	1	9.31	2.61	0	0	38	1.0299376	-69.668126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51320	1	0	0	0	0	38	1.0361828	-62.388659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51321	1	0	0	0	0	38	1.0379485	-64.216208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51322	1	0	0	0	0	38	1.039605	-65.365843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51323	1	0	0	0	0	38	1.039605	-65.365843	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51324	1	15.7	0.59	0	0	38	1.0361348	-62.397908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51325	1	0	0	0	0	38	1.034123	-65.752546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51326	1	6.28	2.24	0	0	38	1.0340858	-65.755717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51327	1	15.41	1.22	0	0	38	1.0141486	-67.409118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51328	1	3.97	1.66	0	0	38	1.0291918	-65.65324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51329	1	15.41	3.19	0	0	38	1.0291209	-65.661671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51330	1	0	0	0	0	38	1.0292442	-65.979887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51331	1	15.41	18.22	0	0	38	1.0125948	-67.298312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51332	1	15.41	3.14	0	0	38	1.0291689	-65.989348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51333	1	9.88	2.54	0	0	38	1.0373805	-63.612664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51334	1	0	0	0	0	38	1.0381146	-63.228605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51335	1	9.44	1.05	0	0	38	1.0380829	-63.234039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51336	1	3.43	1.14	0	0	38	1.039977	-66.188677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51337	1	5.62	2.19	0	0	38	1.0370853	-65.266517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51338	1	0	0	0	0	38	1.0371183	-65.263699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51339	1	8.79	3.08	0	0	38	1.0353479	-65.094604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51340	1	11.98	1.74	0	0	38	1.0108423	-69.574914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51341	1	0	0	0	0	38	1.0108883	-69.567581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51342	1	11.98	2.82	0	0	38	1.0276384	-67.63839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51343	1	11.98	3.29	0	0	38	1.0203413	-68.908266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51344	1	11.98	1.59	0	0	38	1.0219459	-67.043172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51345	1	0	0	0	0	38	1.030801	-65.01776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51346	1	0	0	0	0	38	1.0411814	-66.541028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51347	1	11.77	2.84	0	0	38	1.0307372	-65.024673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51348	1	16.15	2.58	0	0	38	1.0334958	-69.278714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51349	1	0	0	0	0	38	1.0317108	-67.603524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51350	1	0	0	0	0	38	1.0367969	-69.49328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51351	1	0	0	0	0	38	1.0405724	-70.672687	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51352	1	0	0	0	0	38	1.0405724	-70.672687	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51353	1	22.58	3.37	0	0	38	1.0316225	-67.617548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51354	1	10.76	2.33	0	0	38	1.0302834	-69.717493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51355	1	0	0	0	0	38	1.0277876	-67.146619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51356	1	0	0	0	0	38	1.0430267	-69.059259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51357	1	23.52	3.71	0	0	38	1.0276799	-67.159887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51358	1	0	0	0	0	38	1.0418437	-50.809935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51359	1	3.99	0.98	0	0	38	1.0418252	-50.811972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51360	2	0	0	0	0	38	1.046135	-49.010888	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51361	1	0	0	0	0	38	1.0488686	-48.959121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51362	1	0	0	0	0	38	1.0500949	-48.610333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51363	1	0	0	0	0	38	1.0487382	-48.957906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51364	1	0	0	0	-60.1	38	1.045936	-49.066783	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51365	1	0.99	0.19	0	0	38	1.0497521	-48.532832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51366	2	0	0	0	0	38	1.049168	-48.207029	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51367	2	0	0	0	0	38	1.0491142	-48.190034	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51368	1	0	0	0	0	38	1.0497537	-48.535608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51369	1	0	0	0	0	38	1.0497521	-48.532832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51370	1	0	0	0	0	38	1.0421826	-55.496013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51371	2	0	0	0	0	38	1.0394391	-55.540711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51372	1	0	0	0	0	38	1.0418058	-55.502136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51373	1	0	0	0	0	38	1.0418058	-55.502136	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51374	2	0	0	0	0	38	1.0421826	-55.496013	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51375	2	0	0	0	0	38	1.0421826	-55.496013	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51376	1	0	0	0	0	38	1.0421826	-55.496013	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51377	1	2.27	0.7	0	0	38	1.0421687	-55.497269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51378	1	0	0	0	0	38	1.0422162	-55.494732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51379	1	0	0	0	0	38	1.0430223	-62.336735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51380	2	0	0	0	0	38	1.0430223	-62.336735	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51381	2	0	0	0	0	38	1.0430223	-62.336735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51382	2	0	0	0	0	38	1.0430223	-62.336735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51383	2	0	0	0	0	38	1.0430223	-62.336735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51384	1	0	0	0	0	38	1.0430223	-62.336735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51385	1	0	0	0	0	38	1.0430223	-62.336735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51386	1	0	0	0	0	38	1.0462369	-57.115483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51387	2	0	0	0	0	38	1.046	-58.159773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51388	1	0	0	0	0	38	1.0464394	-57.097718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51389	1	0	0	0	0	38	1.0462369	-57.115483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51390	1	0	0	0	0	38	1.0386109	-63.952966	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51391	1	0	0	0	0	38	1.0342686	-64.79818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51392	1	0	0	0	0	38	1.0384892	-65.622499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51393	1	4.4	2.26	0	0	38	1.0259002	-66.673166	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51394	1	0	0	0	0	38	1.0274912	-66.50771	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51395	2	0	0	0	0	38	1.033	-63.754081	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51396	1	4.4	1.94	0	0	38	1.0338557	-64.86868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51397	1	0	0	0	0	38	1.0392209	-63.887564	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51398	1	0	0	0	0	38	1.0442638	-55.770582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51399	1	0	0	0	0	38	1.0452572	-56.775556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51400	2	0	0	0	0	38	1.0120047	-55.406479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51401	2	0	0	0	0	38	1.012	-55.320454	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51402	2	0	0	0	0	38	1.0001481	-55.883305	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51403	1	0	0	0	0	38	1.0442835	-55.764295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51404	1	0	0	0	0	38	1.0442638	-55.770582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51405	1	0	0	0	0	38	1.0318936	-66.917499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51406	2	0	0	0	0	38	1.0356513	-66.101117	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51407	2	0	0	0	0	38	1.0340859	-66.434262	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51408	1	0.89	0.1	0	0	38	1.0318905	-66.918051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51409	1	0	0	0	0	38	1.0318612	-66.921218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51410	1	0	0	0	0	38	1.0286922	-71.632806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51411	2	0	0	0	0	38	1.0353989	-70.916039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51412	2	0	0	0	0	38	1.034413	-70.998369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51413	2	0	0	0	0	38	1.0349735	-70.973607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51414	1	0.17	0.03	0	0	38	1.0286914	-71.632901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51415	1	0	0	0	0	38	1.0286211	-71.637966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51416	1	0	0	0	0	38	1.0477677	-49.774684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51417	2	0	0	0	0	38	1.0469685	-49.372729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51418	1	1.75	0.27	0	0	38	1.0477607	-49.775668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51419	2	10.21	0.7	0	0	38	1.0330368	-72.927944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51420	1	0	0	0	0	38	1.0329643	-72.928788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51421	2	0	0	0	0	38	1.0484215	-48.97722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51422	2	0	0	0	0	38	1.0462189	-49.180946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51423	1	0	0	0	0	38	1.0484473	-48.976538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51424	1	0.46	0.06	0	0	38	1.0484195	-48.97747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51425	1	0	0	0	0	38	1.0540029	-57.600029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51426	1	0	0	0	0	38	1.0526665	-58.932518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51427	1	0	0	0	0	38	1.0522345	-59.561296	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51428	1	0	0	0	0	38	1.0522345	-59.561296	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51429	2	0	0	0	0	38	1.0526665	-58.932518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51430	2	0	0	0	0	38	1.0540029	-57.600029	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51431	2	0	0	0	0	38	1.0540029	-57.600029	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51432	1	6.56	2.34	0	0	38	1.053964	-57.603447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51433	1	0	0	0	0	38	1.0541274	-57.581272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51434	2	0	0	0	0	38	1.0477056	-49.752749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51435	1	0	0	0	0	38	1.0477	-49.755014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51436	1	0	0	0	0	38	1.0444265	-60.313717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51437	1	0	0	0	0	38	1.0401594	-59.696151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51438	2	0	0	0	0	38	1.0092638	-57.097536	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51439	1	0	0	0	0	38	1.0444531	-60.318019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51440	1	2.45	0.13	0	0	38	1.0444199	-60.3151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51441	1	0	0	0	0	38	1.035	-67.787221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51442	1	0	0	0	0	38	1.0375832	-71.616204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51443	2	0	0	0	0	38	1.0336098	-64.397496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51444	2	0	0	0	0	38	1.0315	-63.721555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51445	2	0	0	0	0	38	1.0283214	-65.507806	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51446	1	0	0	0	0	38	1.0325266	-68.039989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51447	1	12.06	5.68	0	0	38	1.0349007	-67.793982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51448	2	0	0	0	0	38	1.0502702	-48.480838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51449	1	0	0	0	0	38	1.0502618	-48.485707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51450	2	0.87	0.08	0	0	38	1.0454439	-48.373227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51451	1	0	0	0	0	38	1.0454345	-48.379191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51452	1	0	0	0	0	38	1.0432977	-61.478366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51453	1	0	0	0	0	38	1.0384569	-62.135746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51454	2	0	0	0	0	38	1.0489285	-60.982607	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51455	2	0	0	0	0	38	1.0494336	-61.232973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51456	2	0	0	0	0	38	1.0184527	-61.4778	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51457	2	0	0	0	0	38	1.0492586	-61.119254	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51458	1	8.53	2.25	0	0	38	1.0432562	-61.483225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51459	1	0	0	0	0	38	1.0434076	-61.473971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51460	1	0	0	0	-125.53	38	1.0411313	-60.290294	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51461	1	0	0	0	0	38	1.0423372	-60.605868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51462	1	1.64	0.43	0	0	38	1.0437261	-61.716001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51463	2	0	0	0	0	38	1.0405	-58.468683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51464	1	0	0	0	0	38	1.0424354	-60.653367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51465	1	0	0	0	0	38	1.0425301	-60.267502	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51466	2	0	0	0	0	38	1.0466037	-48.118765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51467	1	0	0	0	0	38	1.0487963	-48.591615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51468	1	0.99	0.42	0	0	38	1.0465977	-48.119238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51469	1	0	0	0	0	38	1.0465756	-48.143027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51470	1	0	0	0	0	38	1.034785	-66.369032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51471	2	0	0	0	0	38	1.034785	-66.369032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51472	2	0	0	0	0	38	1.034785	-66.369032	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51473	1	4.72	0.78	0	0	38	1.0347629	-66.371774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51474	1	0	0	0	0	38	1.0348045	-66.366618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51475	2	0	0	0	0	38	1.0293896	-71.545555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51476	1	18.25	9.87	0	0	38	1.0293089	-71.551907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51477	2	2.59	2.13	0	0	38	1.0430718	-53.245244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51478	1	0.37	0.08	0	0	38	1.0431005	-53.245199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51479	1	0	0	0	0	38	1.0350687	-64.402848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51480	1	0	0	0	0	38	1.0331663	-64.471826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51481	2	0	0	0	0	38	1.0346596	-64.147321	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51482	2	0	0	0	0	38	1.0347256	-64.191201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51483	1	8.27	3.35	0	0	38	1.0350126	-64.407275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51484	1	0	0	0	0	38	1.0351437	-64.401326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51485	1	0	0	0	0	38	1.0518238	-53.544081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51486	2	0	0	0	0	38	1.0518238	-53.544081	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51487	1	0.19	0.07	0	0	38	1.0518228	-53.544173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51488	1	0	0	0	0	38	1.0462369	-51.215012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51489	1	0	0	0	0	38	1.0512667	-51.511431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51490	2	0	0	0	0	38	1.0507156	-51.18446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51491	2	0	0	0	0	38	1.0491615	-50.379504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51492	1	0	0	0	0	38	1.0514046	-51.580795	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51493	1	8.8	4.42	0	0	38	1.0461651	-51.219602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51494	1	0	0	0	0	38	1.046261	-51.206919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51495	1	1.3	0.41	0	0	38	1.03657	-51.990772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51496	2	0	0	0	0	38	1.03657	-51.990772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51497	1	0	0	0	0	38	1.0365781	-51.990035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51498	1	0	0	0	-9.15	38	1.0470001	-64.39611	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51499	1	0	0	0	0	38	1.0413328	-65.516308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51500	1	0	0	0	0	38	1.0309343	-67.781671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51501	2	0	0	0	0	38	1.0593292	-63.105722	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51502	2	0	0	0	0	38	1.061	-62.996432	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51503	1	2.86	0.74	0	0	38	1.0458615	-64.568332	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51504	1	0	0	0	0	38	1.0408662	-65.570859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51505	2	0	0	0	0	38	1.0501464	-53.444814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51506	1	0	0	0	0	38	1.0501333	-53.452118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51507	2	0	0	0	0	38	1.0284469	-67.452711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51508	1	0	0	0	0	38	1.0284137	-67.455355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51509	1	0.34	0.03	0	0	38	1.0492875	-48.575783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51510	2	0	0	0	0	38	1.0082868	-47.095896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51511	1	0	0	0	0	38	1.049281	-48.581326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51512	1	0	0	0	0	38	1.043	-63.839553	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51513	1	0	0	0	0	38	1.043325	-66.076944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51514	1	0	0	0	0	38	1.042412	-69.130845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51515	1	0	0	0	0	38	1.0526971	-69.243424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51516	2	0	0	0	0	38	1.0497054	-61.207547	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51517	2	0	0	0	0	38	1.0483817	-59.235356	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51518	1	0	0	0	0	38	1.0417548	-69.208811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51519	1	0	0	0	0	38	1.0431979	-66.103026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51520	2	0	0	0	0	38	1.0480352	-61.518955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51521	2	0	0	0	0	38	1.0479736	-62.203325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51522	1	0	0	0	0	38	1.0480229	-61.584403	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51523	1	0	0	0	0	38	1.0480229	-61.584403	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51524	1	0	0	0	0	38	1.0480621	-61.51089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51525	1	0	0	0	0	38	1.0480352	-61.518955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51526	2	0	0	0	0	38	1.0384019	-62.280019	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51527	2	0	0	0	0	38	1.0376548	-63.124172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51528	1	0	0	0	0	38	1.0387219	-62.209619	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51529	1	0	0	0	0	38	1.0384019	-62.280019	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51530	1	0	0	0	47.13	38	1.0445365	-56.407071	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51531	1	0	0	0	0	38	1.0479614	-56.92234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51532	2	0	0	0	0	38	1.0194189	-56.365576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51533	2	0	0	0	0	38	1.0196753	-56.335248	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51534	1	16.47	4.05	0	0	38	1.0444457	-56.41681	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51535	1	0	0	0	0	38	1.0444131	-56.359743	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51536	1	0	0	0	0	38	1.0385874	-58.24456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51537	2	0	0	0	0	38	1.0576717	-57.001307	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51538	1	0	0	0	0	38	1.038523	-58.249117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51539	1	0	0	0	-205.2	38	1.041	-64.798751	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51540	1	0	0	0	0	38	1.0317048	-67.159862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51541	2	0	0	0	0	38	1.0222437	-63.254381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51542	2	0	0	0	0	38	1.0221585	-63.238488	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51543	1	10.76	0.49	0	0	38	1.0409731	-64.804563	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51544	1	0	0	0	0	38	1.043274	-64.818216	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51545	1	0	0	0	0	38	1.0447873	-60.845242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51546	1	0	0	0	0	38	1.0467658	-61.6835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51547	1	0	0	0	0	38	1.0464367	-61.550581	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51548	1	0	0	0	0	38	1.0464367	-61.550581	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51549	2	0	0	0	0	38	1.0273289	-55.062767	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51550	1	3.88	1.52	0	0	38	1.0447594	-60.847398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51551	1	0	0	0	0	38	1.0448502	-60.894121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51552	2	0	0	0	0	38	1.0464701	-49.110283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51553	1	0	0	0	0	38	1.0468547	-48.870867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51554	1	0	0	0	0	38	1.0471641	-48.686196	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51555	1	0	0	0	0	38	1.0471641	-48.686196	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51556	1	1.96	0.69	0	0	38	1.0464586	-49.111373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51557	1	0	0	0	0	38	1.0464401	-49.14232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51558	2	0	0	0	0	38	1.0239376	-72.183559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51559	2	0	0	0	0	38	1.0282447	-71.633662	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51560	2	0	0	0	0	38	1.0282447	-71.633662	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51561	1	0	0	0	0	38	1.0238911	-72.192037	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51562	1	0	0	0	0	38	1.0238445	-72.191622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51563	1	0	0	0	0	38	1.0239376	-72.183559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51564	2	0	0	0	0	38	1.0274742	-71.792288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51565	2	0	0	0	0	38	1.0298452	-71.538477	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51566	2	0	0	0	0	38	1.0298452	-71.538477	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51567	1	0	0	0	0	38	1.0271532	-71.826911	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51568	1	3.02	1.11	0	0	38	1.0274546	-71.793978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51569	1	0	0	0	0	38	1.0274335	-71.794796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51570	1	0	0	0	-38.75	38	1.039	-64.477052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51571	1	0	0	0	0	38	1.0379054	-66.44227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51572	1	0	0	0	0	38	1.0283514	-69.08127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51573	1	0	0	0	0	38	1.0322734	-67.91737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51574	1	0	0	0	0	38	1.0322734	-67.91737	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51575	2	0	0	0	0	38	1.0440474	-63.011935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51576	1	0	0	0	0	38	1.0368361	-66.593421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51577	1	0	0	0	0	38	1.0401986	-64.412795	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51578	1	0	0	0	0	38	1.046	-67.829262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51579	2	0	0	0	0	38	1.042998	-61.702799	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51580	2	0	0	0	0	38	1.0411225	-61.889345	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51581	2	0	0	0	0	38	1.0405	-62.671835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51582	1	43.52	11.22	0	0	38	1.0457785	-67.85255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51583	1	0	0	0	0	38	1.0429933	-68.111305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51584	1	0	0	0	0	38	1.0492937	-52.553568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51585	2	0	0	0	0	38	1.0450547	-53.123503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51586	1	0	0	0	0	38	1.0393215	-53.925375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51587	1	0	0	0	0	38	1.0393215	-53.925375	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51588	1	0	0	0	0	38	1.0493513	-52.548457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51589	1	0	0	0	0	38	1.0492937	-52.553568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51590	1	0	0	0	0	38	1.0417302	-62.356294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51591	2	0	0	0	0	38	1.040889	-61.795704	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51592	1	0	0	0	0	38	1.0417255	-62.360229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51593	2	18.42	1.35	0	0	38	1.0313575	-73.013402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51594	1	0	0	0	0	38	1.031362	-73.007273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51595	2	0	0	0	0	38	1.0419782	-58.270896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51596	1	0	0	0	0	38	1.0419522	-58.28663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51597	1	0	0	0	231.87	38	1.047049	-64.212092	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51598	1	0	0	0	0	38	1.0525651	-65.30295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51599	1	0	0	0	0	38	1.0525637	-68.655663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51600	2	0	0	0	0	38	1.025	-63.541026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51601	1	0.81	0.03	0	0	38	1.0470467	-64.212538	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51602	1	0	0	0	0	38	1.0464311	-64.014098	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51603	1	0	0	0	0	38	1.0423057	-49.646474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51604	2	0	0	0	0	38	1.0039999	-48.94005	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51605	2	0	0	0	0	38	1.0030452	-48.773401	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51606	1	0.05	0	0	0	38	1.0423055	-49.646507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51607	1	0	0	0	0	38	1.0423009	-49.6491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51608	1	0	0	0	180.97	38	1.0473877	-65.147411	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51609	1	0	0	0	0	38	1.0298636	-67.816967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51610	2	0	0	0	0	38	1.052	-63.828873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51611	2	0	0	0	0	38	1.052	-64.427704	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51612	1	6.94	1.26	0	0	38	1.0473567	-65.151092	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51613	1	0	0	0	0	38	1.0458696	-65.106197	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51614	1	0	0	0	0	38	1.0472809	-51.111534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51615	1	0	0	0	0	38	1.0494803	-51.873578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51616	2	0	0	0	0	38	1.0323993	-50.243343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51617	1	0	0	0	0	38	1.0473179	-51.107933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51618	1	7.2	2.03	0	0	38	1.047242	-51.115383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51619	1	0	0	0	0	38	1.0453119	-61.35673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51620	1	0	0	0	0	38	1.0417621	-62.841927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51621	2	0	0	0	0	38	1.0091793	-61.900808	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51622	1	1.82	0.4	0	0	38	1.0453039	-61.357689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51623	1	0	0	0	0	38	1.0454314	-61.338264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51624	1	0.48	0.06	0	0	38	1.0363307	-51.949812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51625	2	0	0	0	0	38	1.0487415	-51.583416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51626	1	0	0	0	0	38	1.036331	-51.95085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51627	1	0	0	0	0	38	1.0420649	-62.937338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51628	2	0	0	0	0	38	1.0406143	-61.929569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51629	2	0	0	0	0	38	1.0411774	-62.26043	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51630	1	0	0	0	0	38	1.0420546	-62.943817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51631	1	0	0	0	0	38	1.0420649	-62.937338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51632	2	0	0	0	0	38	1.0420326	-49.788022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51633	1	0	0	0	-21.15	38	1.0420107	-49.790499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51634	2	0	0	0	0	38	1.0420829	-50.724858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51635	1	0.35	0.07	0	0	38	1.0420655	-50.727178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51636	1	0	0	0	0	38	1.0457073	-65.992254	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51637	1	0	0	0	0	38	1.0428166	-68.322713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51638	1	0	0	0	0	38	1.0441536	-71.129123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51639	1	0	0	0	0	38	1.055637	-71.598259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51640	2	0	0	0	0	38	1.0487141	-64.19766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51641	1	3.07	0.51	0	0	38	1.0473542	-66.017645	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51642	1	0	0	0	0	38	1.043986	-71.142288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51643	1	0	0	0	0	38	1.0475485	-61.17576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51644	1	0	0	0	0	38	1.0455747	-61.927388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51645	2	0	0	0	0	38	1.0469723	-60.92674	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51646	2	0	0	0	0	38	1.0469723	-60.92674	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51647	1	0	0	0	0	38	1.0475212	-61.155398	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51648	2	0	0	0	0	38	1.0045	-60.668415	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51649	1	1.15	0.48	0	0	38	1.0475401	-61.176382	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51650	1	0	0	0	0	38	1.0479069	-61.132789	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51651	1	0	0	0	-140.72	38	1.039	-63.522707	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51652	1	0	0	0	0	38	1.0389013	-65.214956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51653	1	0	0	0	0	38	1.0401083	-67.391789	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51654	1	0	0	0	0	38	1.0401083	-67.391789	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51655	2	0	0	0	0	38	1.0380778	-59.714109	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51656	1	0	0	0	0	38	1.0396671	-63.726802	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51657	1	0	0	0	0	38	1.039	-63.522707	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51658	2	0	0	0	0	38	1.0344173	-72.072709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51659	1	3.84	1.31	0	0	38	1.0344038	-72.073745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51660	1	0	0	0	0	38	1.0493341	-56.655178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51661	2	0	0	0	0	38	1.0445387	-57.623393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51662	1	8.86	2.47	0	0	38	1.01214	-62.204154	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51663	1	0	0	0	0	38	1.0485675	-56.775149	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51664	2	0	0	0	0	38	1.0445387	-57.623393	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51665	2	0	0	0	0	38	1.0445387	-57.623393	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51666	1	0	0	0	0	38	1.0445387	-57.623393	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51667	1	0	0	0	0	38	1.0494348	-56.645537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51668	1	0	0	0	0	38	1.0493341	-56.655178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51669	1	0	0	0	0	38	1.042171	-62.889396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51670	2	0	0	0	0	38	1.01	-62.262786	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51671	2	0	0	0	0	38	1.01	-62.357368	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51672	2	0	0	0	0	38	1.0027288	-61.675688	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51673	2	0	0	0	0	38	1.042171	-62.889396	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51674	1	0	0	0	0	38	1.042171	-62.889396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51675	1	0	0	0	0	38	1.0421574	-62.895216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51676	1	0	0	0	0	38	1.0450857	-61.574074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51677	2	0	0	0	0	38	1.0490911	-60.169277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51678	1	0	0	0	0	38	1.0450572	-61.59013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51679	2	0	0	0	0	38	1.042627	-56.069591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51680	1	4.15	2.7	0	0	38	1.0426166	-56.075099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51681	1	2.19	0.46	0	0	38	1.0454998	-61.813606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51682	2	0	0	0	0	38	1.0045	-60.285841	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51683	1	0	0	0	0	38	1.0454027	-61.822243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51684	1	0	0	0	0	38	1.0461524	-49.967672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51685	1	0	0	0	0	38	1.045376	-49.895211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51686	1	0	0	0	0	38	1.045376	-49.895211	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51687	1	0	0	0	0	38	1.045376	-49.895211	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51688	1	0	0	0	0	38	1.045376	-49.895211	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51689	2	0	0	0	0	38	1.0045	-49.600866	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51690	2	0	0	0	0	38	1.0045	-49.541144	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51691	2	0	0	0	0	38	1.0316457	-49.311965	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51692	1	0.82	0.1	0	0	38	1.0461491	-49.968122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51693	1	0	0	0	0	38	1.0462969	-49.97571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51694	2	0	0	0	0	38	1.0458024	-54.057128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51695	2	0	0	0	0	38	1.049	-53.590886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51696	1	0.73	0.16	0	0	38	1.0457991	-54.057539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51697	1	0	0	0	0	38	1.0458066	-54.068866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51698	1	0	0	0	0	38	1.0412088	-54.451638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51699	2	0	0	0	0	38	1.015	-53.498487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51700	2	0	0	0	0	38	1.0148039	-53.72229	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51701	2	0	0	0	0	38	1.0145	-53.527013	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51702	1	0.58	0.2	0	0	38	1.041205	-54.451955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51703	1	0	0	0	0	38	1.0412016	-54.4555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51704	1	0	0	0	40.49	38	1.0445715	-52.760948	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51705	1	0	0	0	0	38	1.0468638	-53.030733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51706	2	0	0	0	0	38	1.0451859	-52.691248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51707	2	0	0	0	0	38	1.0450197	-52.709788	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51708	1	0	0	0	0	38	1.0440974	-52.74109	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51709	1	7.36	1.91	0	0	38	1.0445352	-52.764843	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51710	1	0	0	0	-212.02	38	1.045	-60.1695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51711	1	0	0	0	0	38	1.0466935	-60.760238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51712	1	0	0	0	0	38	1.0477639	-61.492112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51713	2	0	0	0	0	38	1.0472697	-58.71751	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51714	2	0	0	0	0	38	1.05	-59.334511	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51715	2	0	0	0	0	38	1.05	-58.769915	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51716	1	0	0	0	0	38	1.0462082	-60.790223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51717	1	0	0	0	0	38	1.0466935	-60.760238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51718	1	0	0	0	0	38	1.0447383	-49.066361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51719	2	0	0	0	0	38	1.0125088	-48.790861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51720	2	0	0	0	0	38	1.0124456	-48.764128	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51721	2	0	0	0	0	38	1.0447383	-49.066361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51722	1	0	0	0	0	38	1.0447307	-49.070443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51723	1	0	0	0	0	38	1.0447383	-49.066361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51724	2	1.29	0.42	0	0	38	1.044	-61.756299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51725	1	12.66	4.67	0	0	38	1.0435082	-61.795519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51726	1	0	0	0	-92.6	38	1.0430535	-52.44323	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51727	1	0	0	0	0	38	1.0442586	-52.598803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51728	1	0	0	0	0	38	1.0441532	-53.144069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51729	1	0	0	0	0	38	1.0441374	-53.590185	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51730	1	0	0	0	0	38	1.0441374	-53.590185	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51731	2	0	0	0	0	38	1.0430535	-52.44323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51732	1	0	0	0	0	38	1.0443422	-52.606357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51733	1	0	0	0	0	38	1.044035	-52.444079	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51734	1	0	0	0	0	38	1.0482253	-48.844259	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51735	1	0	0	0	0	38	1.0499251	-49.464441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51736	1	0	0	0	0	38	1.0459488	-49.676977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51737	2	0	0	0	0	38	1.0434889	-47.070087	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51738	1	0	0	0	0	38	1.0482267	-48.868824	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51739	1	0	0	0	0	38	1.0498332	-49.564021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51740	2	0	0	0	0	38	1.0457277	-55.15131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51741	1	0	0	0	0	38	1.0457106	-55.157864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51742	1	0	0	0	0	38	1.0470001	-62.614576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51743	1	0	0	0	0	38	1.0412309	-63.927564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51744	1	0	0	0	0	38	1.0406356	-64.923515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51745	2	0	0	0	0	38	1.0516724	-61.000814	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51746	2	0	0	0	0	38	1.0495	-61.077379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51747	1	0	0	0	0	38	1.0405712	-63.994278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51748	1	0	0	0	0	38	1.0466875	-62.719466	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51749	1	0	0	0	0	38	1.0442087	-52.961135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51750	1	0	0	0	0	38	1.0444907	-53.804129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51751	1	0	0	0	0	38	1.0445447	-53.915166	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51752	1	0	0	0	0	38	1.0445447	-53.915166	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51753	2	0	0	0	0	38	1.0440039	-52.84039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51754	2	0	0	0	0	38	1.0440039	-52.84039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51755	1	0	0	0	0	38	1.0442303	-52.973731	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51756	2	0	0	0	0	38	1.0439617	-53.441075	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51757	2	0	0	0	0	38	1.0439617	-53.441075	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51758	1	0	0	0	0	38	1.0445313	-53.83083	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51759	2	0	0	0	0	38	1.0567398	-53.137509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51760	1	0	0	0	0	38	1.0442384	-52.954222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51761	1	0	0	0	0	38	1.0442087	-52.961135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51762	1	0	0	0	0	38	1.050129	-48.512644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51763	2	0	0	0	0	38	1.0492059	-47.999153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51764	2	0	0	0	0	38	1.0464299	-46.505855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51765	2	0	0	0	0	38	1.0431554	-45.434578	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51766	1	0	0	0	0	38	1.0501286	-48.516091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51767	1	0	0	0	0	38	1.050129	-48.512644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51768	1	0	0	0	-198.45	38	1.041	-51.828052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51769	1	0	0	0	0	38	1.0426915	-52.156216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51770	1	0	0	0	0	38	1.0426252	-52.908376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51771	2	0	0	0	0	38	1.0317516	-50.091907	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51772	1	0	0	0	0	38	1.0426336	-51.953333	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51773	1	0	0	0	0	38	1.0427616	-52.175004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51774	2	0	0	0	0	38	1.0365021	-51.975667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51775	1	0	0	0	0	38	1.0365021	-51.975667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51776	1	0	0	0	0	38	1.0275151	-67.977806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51777	2	0	0	0	0	38	1.0496031	-67.029272	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51778	1	0	0	0	0	38	1.0274501	-67.982827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51779	2	0	0	0	0	38	1.0395221	-56.62911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51780	1	0	0	0	0	38	1.0394725	-56.632261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51781	1	0	0	0	-129.2	38	1.0406828	-58.226714	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51782	2	0	0	0	0	38	1.0434999	-59.004537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51783	2	0	0	0	0	38	1.0430797	-61.280461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51784	1	0	0	0	0	38	1.0435077	-59.044612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51785	1	0	0	0	0	38	1.0422478	-58.199687	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51786	1	0	0	0	0	38	1.0443793	-65.33323	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51787	1	0	0	0	0	38	1.0365807	-67.560244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51788	1	0	0	0	0	38	1.050358	-69.86537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51789	1	0	0	0	0	38	1.0300751	-69.942696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51790	1	0	0	0	0	38	1.0300751	-69.942696	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51791	2	0	0	0	0	38	1.0558262	-64.116368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51792	2	0	0	0	0	38	1.0568744	-65.461738	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51793	2	0	0	0	0	38	1.0510988	-64.623216	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51794	2	0	0	0	0	38	1.0725232	-63.670892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51795	1	0	0	0	0	38	1.0358367	-67.652859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51796	1	0	0	0	0	38	1.0441893	-65.281773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51797	1	0	0	0	0	38	1.0190937	-71.203042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51798	2	0	0	0	0	38	1.0190937	-71.203042	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51799	2	0	0	0	0	38	1.0190937	-71.203042	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51800	1	0	0	0	0	38	1.0190937	-71.203042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51801	1	0	0	0	0	38	1.0190937	-71.203042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51802	1	0	0	0	0	38	1.042245	-57.494004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51803	1	0	0	0	0	38	1.0393412	-56.738133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51804	1	0	0	0	0	38	1.0358055	-55.739674	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51805	1	0	0	0	0	38	1.0358055	-55.739674	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51806	2	0	0	0	0	38	1.0486351	-55.750651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51807	2	0	0	0	0	38	1.0457296	-56.082917	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51808	1	0	0	0	0	38	1.0422524	-57.502093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51809	1	0	0	0	0	38	1.042245	-57.494004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51810	1	0	0	0	0	38	1.039701	-63.42044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51811	1	0	0	0	0	38	1.046465	-64.864413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51812	2	0	0	0	0	38	1.04	-63.056123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51813	2	0	0	0	0	38	1.04	-63.056123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51814	1	0	0	0	0	38	1.0396589	-63.476273	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51815	2	0	0	0	0	38	1.0519079	-62.799449	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51816	2	0	0	0	0	38	1.027	-62.96864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51817	1	0	0	0	0	38	1.0397647	-63.420901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51818	1	0	0	0	0	38	1.039701	-63.42044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51819	1	0	0	0	-68.55	38	1.046	-48.700953	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51820	1	0	0	0	0	38	1.0462171	-48.80879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51821	1	0	0	0	0	38	1.0452058	-49.227773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51822	2	0	0	0	0	38	1.0598264	-46.453076	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51823	1	0	0	0	0	38	1.0464943	-48.824889	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51824	1	0	0	0	0	38	1.0462469	-48.811854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51825	1	0	0	0	-60.6	38	1.0430365	-52.871044	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51826	1	0	0	0	0	38	1.0445886	-52.951576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51827	1	0	0	0	0	38	1.0449603	-53.335451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51828	2	0	0	0	0	38	1.0422506	-52.39295	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51829	2	0	0	0	0	38	1.0422506	-52.39295	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51830	1	0	0	0	0	38	1.0430607	-52.840477	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51831	1	0	0	0	0	38	1.0446908	-52.954525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51832	1	0	0	0	0	38	1.0435333	-52.928805	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51833	1	0	0	0	0	38	1.0458384	-49.003633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51834	2	0	0	0	0	38	1.0431976	-47.754791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51835	1	0	0	0	0	38	1.0458301	-49.010017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51836	1	0	0	0	0	38	1.0458384	-49.003633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51837	2	0	0	0	0	38	1.0454482	-65.773074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51838	1	0	0	0	0	38	1.0454435	-65.776719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51839	1	0	0	0	-97.97	38	1.0409314	-48.711715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51840	1	0	0	0	0	38	1.0455695	-49.016481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51841	1	0	0	0	0	38	1.0437255	-48.895867	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51842	1	0	0	0	0	38	1.0437255	-48.895867	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51843	2	0	0	0	0	38	1.0451207	-47.652041	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51844	2	0	0	0	0	38	1.0411291	-48.663956	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51845	1	0	0	0	0	38	1.0412666	-48.752009	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51846	1	0	0	0	0	38	1.0409314	-48.711715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51847	2	0	0	0	0	38	1.0470525	-48.900771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51848	1	0	0	0	0	38	1.0469985	-48.930917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51849	2	0	0	0	0	38	1.035	-67.061119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51850	2	0	0	0	0	38	1.0412865	-70.198655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51851	1	0	0	0	0	38	1.0336439	-67.154971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51852	1	0	0	0	0	38	1.035	-67.061119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51853	1	0	0	0	-173.55	38	1.0431824	-59.342316	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51854	1	0	0	0	0	38	1.044616	-59.605102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51855	1	0	0	0	0	38	1.0456064	-60.765039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51856	2	0	0	0	0	38	1.0165	-57.902922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51857	1	0	0	0	0	38	1.0443801	-59.463021	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51858	1	0	0	0	0	38	1.0431824	-59.342316	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51859	2	0	0	0	0	38	1.0386174	-72.693082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51860	2	0	0	0	0	38	1.0398421	-72.557484	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51861	2	0	0	0	0	38	1.0398421	-72.557484	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51862	1	0	0	0	0	38	1.0384776	-72.70863	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51863	2	0	0	0	0	38	1.0386885	-72.684049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51864	2	0	0	0	0	38	1.039923	-72.527709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51865	1	0	0	0	0	38	1.0386885	-72.684049	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51866	1	0	0	0	0	38	1.0385605	-72.699381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51867	1	0	0	0	0	38	1.0386174	-72.693082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51868	2	0	0	0	0	38	1.0476637	-49.854351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51869	1	0	0	0	0	38	1.047657	-49.858183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51870	2	0	0	0	0	38	1.0345718	-70.834815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51871	2	0	0	0	0	38	1.0355936	-70.707237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51872	2	0	0	0	0	38	1.0371729	-70.509086	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51873	1	0	0	0	0	38	1.0346976	-70.818962	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51874	1	0	0	0	0	38	1.0345277	-70.838756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51875	1	0	0	0	0	38	1.0345718	-70.834815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51876	1	0	0	0	-250.57	38	1.0408782	-48.85283	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51877	1	0	0	0	0	38	1.0432101	-48.953914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51878	2	0	0	0	0	38	1.0490212	-48.475364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51879	1	0	0	0	0	38	1.0425661	-48.984467	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51880	1	0	0	0	0	38	1.0408782	-48.85283	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51881	2	0	0	0	0	38	1.0364294	-70.756554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51882	1	0	0	0	0	38	1.0363665	-70.761244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51883	1	0	0	0	-130.53	38	1.041	-58.953432	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51884	1	0	0	0	0	38	1.0407291	-60.074253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51885	1	0	0	0	0	38	1.0415037	-62.110111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51886	2	0	0	0	0	38	1.041	-58.953432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51887	2	0	0	0	0	38	1.0455428	-57.679929	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51888	1	0	0	0	0	38	1.0422371	-59.056601	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51889	1	0	0	0	0	38	1.041	-58.953432	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51890	1	0	0	0	-125.7	38	1.041	-63.645742	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51891	1	0	0	0	0	38	1.0401336	-65.005321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51892	1	0	0	0	0	38	1.037516	-67.799193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51893	2	0	0	0	0	38	1.0554292	-62.835741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51894	2	0	0	0	0	38	1.054582	-62.747444	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51895	2	0	0	0	0	38	1.041	-63.645742	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51896	1	0	0	0	0	38	1.0399729	-63.70318	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51897	1	0	0	0	0	38	1.041	-63.645742	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51898	1	0	0	0	-100.44	38	1.041136	-60.279822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51899	1	0	0	0	0	38	1.043507	-60.565487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51900	1	0	0	0	0	38	1.0451043	-60.895069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51901	2	0	0	0	0	38	1.0453643	-59.207595	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51902	1	0	0	0	0	38	1.0417077	-60.326777	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51903	1	0	0	0	0	38	1.0435987	-60.584418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51904	1	0	0	0	0	38	1.0428877	-48.569272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51905	1	0	0	0	0	38	1.0441975	-48.705856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51906	2	0	0	0	0	38	1.038115	-46.534092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51907	2	0	0	0	0	38	1.0441975	-48.705856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51908	1	0	0	0	0	38	1.0428732	-48.584832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51909	1	0	0	0	0	38	1.0428877	-48.569272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51910	1	0	0	0	0	38	1.0419222	-62.875806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51911	2	0	0	0	0	38	1.0410385	-62.031549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51912	2	0	0	0	0	38	1.0412744	-62.346736	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51913	1	0	0	0	0	38	1.0419182	-62.878652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51914	1	0	0	0	0	38	1.0419222	-62.875806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51915	1	0	0	0	-10.14	38	1.0418972	-49.259768	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51916	1	0	0	0	0	38	1.0424424	-48.460494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51917	2	0	0	0	0	38	1.0418972	-49.259768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51918	1	0	0	0	0	38	1.0418193	-49.308157	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51919	1	0	0	0	0	38	1.0418972	-49.259768	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51920	1	0	0	0	0	38	1.0433815	-60.725914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51921	1	0	0	0	0	38	1.0423184	-60.670377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51922	1	0	0	0	0	38	1.0422688	-60.667779	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51923	1	0	0	0	0	38	1.0422688	-60.667779	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51924	2	0	0	0	0	38	1.04	-59.363492	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51925	2	0	0	0	0	38	1.04	-59.363492	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51926	1	0	0	0	0	38	1.042755	-60.886438	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51927	1	0	0	0	0	38	1.0433881	-60.726452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51928	1	0	0	0	0	38	1.0433815	-60.725914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51929	2	0	0	0	0	38	1.0425383	-60.4721	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51930	1	0	0	0	0	38	1.042726	-60.701701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51931	1	0	0	0	0	38	1.0426035	-61.666735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51932	1	0	0	0	-131.94	38	1.042146	-60.511685	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51933	1	0	0	0	0	38	1.0425383	-60.4721	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51934	1	0	0	0	0	38	1.0482977	-51.185736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51935	2	0	0	0	0	38	1.0355639	-46.583694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51936	1	0	0	0	0	38	1.0482815	-51.246838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51937	1	0	0	0	0	38	1.0482977	-51.185736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51938	2	0	0	0	0	38	1.0494674	-48.576562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51939	1	0	0	0	0	38	1.0494402	-48.591276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51940	1	0	0	0	-39.25	38	1.0430088	-54.486927	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51941	1	0	0	0	0	38	1.0444418	-54.764048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51942	1	0	0	0	0	38	1.0475479	-56.19269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51943	2	0	0	0	0	38	1.0429446	-54.459644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51944	2	0	0	0	0	38	1.0430061	-54.485407	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51945	1	0	0	0	0	38	1.0430061	-54.485407	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51946	2	0	0	0	0	38	1.0408678	-53.261686	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51947	1	0	0	0	0	38	1.0433935	-54.469964	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51948	1	0	0	0	0	38	1.044454	-54.800475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51949	1	0	0	0	0	38	1.0267228	-69.577055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51950	2	0	0	0	0	38	1.0441738	-69.114888	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51951	2	0	0	0	0	38	1.0423754	-68.654653	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51952	1	0	0	0	0	38	1.0266536	-69.581913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51953	1	0	0	0	0	38	1.0267228	-69.577055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51954	1	0	0	0	0	38	1.0373844	-63.070704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51955	2	0	0	0	0	38	1.0394624	-62.884079	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51956	2	0	0	0	0	38	1.04	-62.665826	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51957	1	0	0	0	0	38	1.0369499	-63.126047	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51958	2	0	0	0	0	38	1.0365	-62.050632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51959	1	0	0	0	0	38	1.037333	-63.077684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51960	1	0	0	0	0	38	1.0373844	-63.070704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51961	2	0	0	0	0	38	1.0434888	-49.440886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51962	1	0	0	0	0	38	1.043481	-49.447431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51963	2	0	0	0	0	38	1.0403671	-63.187341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51964	2	0	0	0	0	38	1.0401295	-62.985181	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51965	2	0	0	0	0	38	1.0401295	-62.985181	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51966	1	0	0	0	0	38	1.0403811	-63.198925	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51967	1	0	0	0	0	38	1.0403545	-63.192768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51968	1	0	0	0	0	38	1.0403671	-63.187341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51969	1	0	0	0	0	38	1.0435107	-48.05778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51970	1	0	0	0	0	38	1.0442744	-48.77555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51971	1	0	0	0	0	38	1.0440863	-48.612416	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51972	1	0	0	0	0	38	1.0440863	-48.612416	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51973	2	0	0	0	0	38	1.045	-44.082481	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51974	2	0	0	0	0	38	1.0442548	-47.889754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51975	2	0	0	0	0	38	1.0435952	-48.366631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51976	2	0	0	0	0	38	1.0435107	-48.05778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51977	2	0	0	0	0	38	1.0445	-47.638344	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51978	1	0	0	0	0	38	1.0433301	-48.117815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51979	1	0	0	0	0	38	1.0435107	-48.05778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51980	1	0	0	0	0	38	1.0516271	-50.330534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51981	1	0	0	0	0	38	1.0479079	-49.885464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51982	2	0	0	0	0	38	1.0068822	-50.001238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51983	1	0	0	0	0	38	1.0516459	-50.339633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51984	1	0	0	0	0	38	1.0516271	-50.330534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51985	1	0	0	0	0	38	1.0332152	-71.122305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51986	2	0	0	0	0	38	1.0384378	-70.575167	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51987	2	0	0	0	0	38	1.0410033	-70.342571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51988	2	0	0	0	0	38	1.0378438	-70.644055	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51989	2	0	0	0	0	38	1.0406687	-70.342618	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51990	1	0	0	0	0	38	1.0331133	-71.130229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51991	1	0	0	0	0	38	1.0332152	-71.122305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51992	1	0	0	0	-194.81	38	1.038699	-51.031703	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51993	2	0	0	0	0	38	1.0414302	-51.071508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51994	1	0	0	0	0	38	1.0390943	-51.752329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51995	1	0	0	0	0	38	1.0417327	-51.082951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51996	1	0	0	0	0	38	1.0414302	-51.071508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51997	1	0	0	0	0	38	1.0413863	-64.032295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51998	2	0	0	0	0	38	1.0085	-62.936617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51999	2	0	0	0	0	38	1.0413863	-64.032295	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52000	2	0	0	0	0	38	1.0413863	-64.032295	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52001	1	0	0	0	0	38	1.0413806	-64.032933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52002	1	0	0	0	0	38	1.0413863	-64.032295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52003	1	0	0	0	-379.32	38	1.038	-65.031407	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52004	1	0	0	0	0	38	1.0377859	-67.752252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52005	2	0	0	0	0	38	1.0395225	-63.179755	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52006	2	0	0	0	0	38	1.043	-64.192865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52007	1	0	0	0	0	38	1.04264	-65.103323	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52008	1	0	0	0	0	38	1.038	-65.031407	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52009	1	0	0	0	0	38	1.0476816	-49.776851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52010	2	0	0	0	0	38	1.0473227	-49.586828	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52011	2	0	0	0	0	38	1.0473227	-49.586828	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52012	1	0	0	0	0	38	1.0476677	-49.769601	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52013	1	0	0	0	0	38	1.0476766	-49.779252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52014	2	0	0	0	0	38	1.0510001	-51.496332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52015	2	0	0	0	0	38	1.0495316	-52.342174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52016	1	0	0	0	0	38	1.0510457	-51.488632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52017	1	0	0	0	0	38	1.0510001	-51.496332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52018	1	0	0	0	0	38	1.0498137	-49.761351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52019	1	0	0	0	0	38	1.046272	-49.645978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52020	1	0	0	0	0	38	1.0485321	-49.719708	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52021	1	0	0	0	0	38	1.0485321	-49.719708	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52022	2	0	0	0	0	38	1.0154516	-47.176153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52023	2	0	0	0	0	38	1.0265	-49.072267	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52024	1	0	0	0	0	38	1.0498436	-49.762789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52025	1	0	0	0	0	38	1.0498137	-49.761351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52026	2	0	0	0	0	38	1.0489595	-48.635127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52027	1	0	0	0	0	38	1.0489595	-48.635127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52028	1	0	0	0	0	38	1.0531121	-63.450113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52029	2	0	0	0	0	38	1.0530107	-63.387212	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52030	2	0	0	0	0	38	1.0530107	-63.387212	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52031	1	0	0	0	0	38	1.053105	-63.445733	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52032	2	0	0	0	0	38	1.0531121	-63.450113	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52033	1	0	0	0	0	38	1.0531105	-63.45115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52034	1	0	0	0	0	38	1.0531121	-63.450113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52035	1	0	0	0	0	38	1.045106	-58.261423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52036	2	0	0	0	0	38	1.0440152	-57.519535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52037	2	0	0	0	0	38	1.0443847	-57.751026	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52038	1	0	0	0	0	38	1.045099	-58.264707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52039	1	0	0	0	0	38	1.045106	-58.261423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52040	1	0	0	0	0	38	1.0466357	-50.996422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52041	2	0	0	0	0	38	1.044	-50.085917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52042	1	0	0	0	0	38	1.0466298	-51.002372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52043	1	0	0	0	0	38	1.0466357	-50.996422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52044	1	0	0	0	-51.11	38	1.0437684	-56.650821	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52045	1	0	0	0	0	38	1.0474955	-57.69122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52046	1	0	0	0	0	38	1.0458145	-58.82302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52047	2	0	0	0	0	38	1.0432058	-56.342872	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52048	2	0	0	0	0	38	1.0432058	-56.342872	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52049	1	0	0	0	0	38	1.0438352	-56.657991	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52050	1	0	0	0	0	38	1.0472091	-57.7476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52051	1	0	0	0	0	38	1.0447416	-56.623674	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52052	1	0	0	0	0	38	1.0386585	-62.823167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52053	2	0	0	0	0	38	1.0420001	-62.932053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52054	1	0	0	0	0	38	1.0386336	-62.821819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52055	1	0	0	0	0	38	1.0386585	-62.823167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52056	1	0	0	0	0	38	1.0469154	-49.476986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52057	2	0	0	0	0	38	1.0470001	-49.414345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52058	1	0	0	0	0	38	1.0470001	-49.414345	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52059	1	0	0	0	0	38	1.0470001	-49.414345	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52060	1	0	0	0	0	38	1.0470001	-49.414345	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52061	1	0	0	0	0	38	1.0469113	-49.477899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52062	1	0	0	0	0	38	1.0469154	-49.476986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52063	1	0	0	0	0	38	1.0402571	-55.750996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52064	2	0	0	0	0	38	1.0425	-56.544301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52065	1	0	0	0	0	38	1.0402579	-55.743883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52066	1	0	0	0	0	38	1.0402571	-55.750996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52067	2	0	0	0	0	38	1.0412499	-64.98705	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52068	2	0	0	0	0	38	1.039	-66.699283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52069	2	0	0	0	0	38	1.0405621	-70.351032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52070	1	0	0	0	-154.17	38	1.0431528	-64.920035	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52071	1	0	0	0	0	38	1.0412499	-64.98705	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52072	1	0	0	0	0	38	1.0443476	-49.327018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52073	2	0	0	0	0	38	1.0436764	-48.975086	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52074	2	0	0	0	0	38	1.0443476	-49.327018	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52075	1	0	0	0	0	38	1.0443462	-49.328215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52076	1	0	0	0	0	38	1.0443476	-49.327018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52077	1	0	0	0	0	38	1.046481	-60.378212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52078	1	0	0	0	0	38	1.0443126	-61.16226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52079	1	0	0	0	0	38	1.0418457	-62.160805	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52080	1	0	0	0	0	38	1.0418457	-62.160805	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52081	2	0	0	0	0	38	1.0382501	-57.046987	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52082	1	0	0	0	0	38	1.0465229	-60.426861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52083	1	0	0	0	0	38	1.046481	-60.378212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52084	1	0	0	0	0	38	1.0363786	-66.448661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52085	1	0	0	0	0	38	1.0341039	-68.519717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52086	1	0	0	0	0	38	1.0341095	-68.512463	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52087	1	0	0	0	0	38	1.0341095	-68.512463	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52088	2	0	0	0	0	38	1.0376519	-68.149717	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52089	2	0	0	0	0	38	1.0376519	-68.149717	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52090	1	0	0	0	0	38	1.0338694	-68.544425	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52091	2	0	0	0	0	38	1.0402559	-66.018391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52092	2	0	0	0	0	38	1.0426019	-67.614115	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52093	2	0	0	0	0	38	1.0396452	-67.941177	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52094	1	0	0	0	0	38	1.0364595	-66.429305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52095	1	0	0	0	0	38	1.0363786	-66.448661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52096	2	0	0	0	0	38	1.0434999	-62.753586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52097	1	0	0	0	0	38	1.0431694	-62.805541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52098	1	0	0	0	0	38	1.0499738	-48.551946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52099	2	0	0	0	0	38	1.0479483	-47.479336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52100	1	0	0	0	0	38	1.0499639	-48.55901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52101	1	0	0	0	0	38	1.0499738	-48.551946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52102	1	0	0	0	-114.82	38	1.046142	-52.59786	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52103	1	0	0	0	0	38	1.0489045	-51.891811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52104	1	0	0	0	0	38	1.0519542	-53.514939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52105	2	0	0	0	0	38	1.0492353	-52.273855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52106	2	0	0	0	0	38	1.051	-51.688801	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52107	2	0	0	0	0	38	1.051	-51.772669	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52108	2	0	0	0	0	38	1.051	-51.578633	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52109	2	0	0	0	0	38	1.051	-51.803308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52110	2	0	0	0	0	38	1.051	-51.785534	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52111	1	0	0	0	0	38	1.0489002	-51.820512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52112	1	0	0	0	0	38	1.0489045	-51.891811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52113	2	0	0	0	0	38	1.0442139	-52.311896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52114	1	0	0	0	0	38	1.0442102	-52.315964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52115	2	0	0	0	0	38	1.035	-58.987867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52116	1	0	0	0	0	38	1.0349723	-58.991087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52117	1	0	0	0	0	38	1.0479785	-49.832143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52118	2	0	0	0	0	38	1.0479785	-49.832143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52119	2	0	0	0	0	38	1.0464832	-48.996997	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52120	1	0	0	0	0	38	1.0479752	-49.834514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52121	1	0	0	0	0	38	1.0479785	-49.832143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52122	1	0	0	0	0	38	1.0364189	-63.377719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52123	2	0	0	0	0	38	1.0405	-61.998367	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52124	2	0	0	0	0	38	1.0405	-62.599121	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52125	1	0	0	0	0	38	1.036347	-63.387688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52126	1	0	0	0	0	38	1.0364189	-63.377719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52127	1	0	0	0	0	38	1.0442904	-60.211508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52128	1	0	0	0	0	38	1.0481576	-61.053226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52129	1	0	0	0	0	38	1.0573169	-63.830302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52130	2	0	0	0	0	38	1.0436283	-59.813393	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52131	2	0	0	0	0	38	1.0436283	-59.813393	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52132	1	0	0	0	0	38	1.0444492	-60.25557	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52133	1	0	0	0	0	38	1.0474155	-61.14719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52134	1	0	0	0	0	38	1.0481576	-61.053226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52135	2	0	0	0	0	38	1.0470926	-49.110001	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52136	1	0	0	0	0	38	1.0483259	-49.827451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52137	1	0	0	0	-84.7	38	1.046976	-49.070942	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52138	1	0	0	0	0	38	1.0470926	-49.110001	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52139	2	0	0	0	0	38	1.038	-68.875555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52140	1	0	0	0	0	38	1.0379577	-68.885374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52141	1	0	0	0	0	38	1.0410597	-64.894271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52142	2	0	0	0	0	38	1.0402529	-64.332822	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52143	2	0	0	0	0	38	1.03993	-64.042383	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52144	1	0	0	0	0	38	1.0410507	-64.899109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52145	1	0	0	0	0	38	1.0410597	-64.894271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52146	1	0	0	0	0	38	1.0338183	-59.869398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52147	1	0	0	0	0	38	1.0338183	-59.869398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52148	1	0	0	0	0	38	1.0338183	-59.869398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52149	1	0	0	0	0	38	1.0338183	-59.869398	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52150	2	0	0	0	0	38	1.0338183	-59.869398	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52151	2	0	0	0	0	38	1.0338183	-59.869398	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52152	1	0	0	0	0	38	1.0338183	-59.869398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52153	1	0	0	0	0	38	1.0338183	-59.869398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52154	2	0	0	0	0	38	1.0376251	-59.035392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52155	2	0	0	0	0	38	1.0437406	-60.277886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52156	1	0	0	0	0	38	1.0377251	-59.02466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52157	1	0	0	0	0	38	1.0376251	-59.035392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52158	1	0	0	0	-99.27	38	1.041	-48.807077	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52159	1	0	0	0	0	38	1.042117	-48.834561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52160	1	0	0	0	0	38	1.0420641	-49.035577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52161	2	0	0	0	0	38	1.0146866	-47.262363	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52162	1	0	0	0	0	38	1.0422107	-48.836563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52163	1	0	0	0	0	38	1.042117	-48.834561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52164	1	2.27	0.34	0	0	39	1.0387026	-54.51652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52165	1	2.72	0.93	0	0	39	1.0379451	-54.628752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52166	1	0	0	0	0	39	1.0385044	-54.676633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52167	1	5.27	1.3	0	0	39	1.0384777	-54.679746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52168	1	2.49	0.25	0	0	39	1.0379501	-56.104964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52169	1	0	0	0	0	39	1.0485409	-56.01147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52170	1	11.63	4.08	0	0	39	1.0435936	-56.965254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52171	1	0	0	0	0	39	1.0486298	-56.001732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52172	1	10.18	0.98	0	0	39	1.0499373	-55.658949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52173	1	10.07	4.8	0	0	39	1.0411293	-57.213776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52174	1	0	0	0	0	39	1.0403425	-58.247718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52175	1	1.56	0.12	0	0	39	1.0403369	-58.248533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52176	1	3.81	1.47	0	0	39	1.0338505	-56.718768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52177	1	0	0	0	0	39	1.0389062	-55.742553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52178	1	3.1	1.1	0	0	39	1.038886	-55.744354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52179	1	0	0	0	0	39	1.0413611	-57.169718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52180	1	4.55	1.99	0	0	39	1.0413293	-57.172232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52181	1	2.45	1.21	0	0	39	1.0353482	-56.719757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52182	1	2.45	0.59	0	0	39	1.0344455	-56.754048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52183	1	0	0	0	0	39	1.0350922	-56.564971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52184	1	2.45	0.79	0	0	39	1.0350779	-56.566264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52185	1	0	0	0	0	39	1.0477028	-54.051228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52186	1	6.29	0.78	0	0	39	1.0476819	-54.054694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52187	1	3.58	0.23	0	0	39	1.0454028	-54.540715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52188	1	0	0	0	0	39	1.0397858	-54.618463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52189	1	1.97	0.21	0	0	39	1.039779	-54.619649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52190	1	2.91	0.49	0	0	39	1.0411808	-55.521798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52191	1	0	0	0	0	39	1.0411917	-55.520293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52192	1	3.04	0.13	0	0	39	1.0425208	-55.271011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52193	1	2.19	0.27	0	-6.01	39	1.0412502	-55.590688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52194	1	2.66	1.12	0	0	39	1.0381608	-55.386415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52195	1	0	0	0	0	39	1.0381797	-55.385006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52196	1	0	0	0	0	39	1.0470207	-50.403251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52197	1	6.77	0.27	0	0	39	1.0470025	-50.406842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52198	1	0	0	0	0	39	1.0449599	-66.630147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52199	1	14.56	1.63	0	0	39	1.0459031	-67.219695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52200	1	0	0	0	0	39	1.0450525	-66.623843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52201	1	0	0	0	-118.85	39	1.0420055	-64.512596	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52202	1	0	0	0	0	39	1.0439443	-65.226753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52203	1	0	0	0	0	39	1.0437295	-67.253405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52204	1	0	0	0	0	39	1.0442116	-68.4426	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52205	1	0	0	0	0	39	1.0442116	-68.4426	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52206	1	15.12	2.57	0	0	39	1.0438606	-65.350388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52207	1	0	0	0	0	39	1.0435263	-64.40508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52208	1	0	0	0	0	39	1.0447397	-66.685042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52209	1	0	0	0	0	39	1.0443501	-67.078574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52210	1	14.56	6.81	0	0	39	1.0446252	-66.692699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52211	1	1.12	0.31	0	0	39	1.0415601	-68.02273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52212	1	0	0	0	0	39	1.0457936	-67.191643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52213	1	0	0	0	0	39	1.0477664	-69.320448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52214	1	5.4	0.7	0	0	39	1.0460694	-72.612223	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52215	1	0	0	0	0	39	1.0528655	-70.592085	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52216	1	0	0	0	0	39	1.0458302	-67.176412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52217	1	0	0	0	0	39	1.046666	-67.396638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52218	1	0	0	0	0	39	1.0506153	-70.367354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52219	1	8.33	2.44	0	0	39	1.0466219	-67.401127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52220	1	5.12	0.63	0	0	39	1.0479317	-70.11237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52221	1	1.82	0.36	0	0	39	1.0491385	-69.745384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52222	1	0	0	0	0	39	1.0464506	-68.648938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52223	1	4.94	1.53	0	0	39	1.0464238	-68.651466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52224	1	0	0	0	0	39	1.0449263	-67.775352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52225	1	0	0	0	0	39	1.048478	-68.954421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52226	1	6.9	1.58	0	0	39	1.0448898	-67.779451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52227	1	6.62	0.35	0	0	39	1.0482056	-70.386194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52228	1	0	0	0	0	39	1.0434383	-65.856758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52229	1	0	0	0	0	39	1.047559	-67.477396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52230	1	6.62	1.74	0	0	39	1.0434017	-65.860376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52231	1	0	0	0	0	39	1.0449616	-67.666346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52232	1	0	0	0	0	39	1.0493787	-69.90607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52233	1	6.62	0.94	0	0	39	1.0352806	-72.0806	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52234	1	0	0	0	0	39	1.0465721	-69.003901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52235	1	0	0	0	0	39	1.0450208	-67.648331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52236	1	0	0	0	0	39	1.0479559	-57.948962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52237	1	0	0	0	0	39	1.0508219	-59.221292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52238	1	0	0	0	0	39	1.0532027	-60.132045	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52239	1	0	0	0	0	39	1.0532027	-60.132045	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52240	1	0	0	0	0	39	1.0480154	-57.930751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52241	1	11.15	1.71	0	0	39	1.047914	-57.955174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52242	1	8.96	1.51	0	0	39	1.0452852	-60.05393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52243	1	0	0	0	0	39	1.040497	-58.883568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52244	1	9.87	1.48	0	0	39	1.0461214	-59.91379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52245	1	0	0	0	0	39	1.0405447	-58.873317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52246	1	2.99	0.56	0	0	39	1.0453777	-60.06811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52247	1	0	0	0	0	39	1.0453894	-60.06658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52248	1	3.82	0.64	0	0	39	1.0452523	-60.080847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52249	1	1.55	0.95	0	0	39	1.0443415	-61.771172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52250	1	1.49	0.71	0	0	39	1.0434935	-62.42667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52251	1	1.99	0.29	0	0	39	1.045664	-60.631503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52252	1	3.56	1.04	0	0	39	1.0452357	-60.088279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52253	1	1.31	0.32	0	0	39	1.0495347	-59.709242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52254	1	0	0	0	0	39	1.0415739	-53.796339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52255	1	9.24	1.9	0	0	39	1.0415334	-53.801897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52256	1	9.34	2.88	0	0	39	1.0417229	-53.777552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52257	1	8.92	1.56	0	0	39	1.0461807	-53.269662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52258	1	0	0	0	0	39	1.0415255	-54.156629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52259	1	0	0	0	0	39	1.0431946	-54.509385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52260	1	6.07	1.79	0	0	39	1.04149	-54.159978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52261	1	3.49	0.25	0	0	39	1.0404483	-55.001587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52262	1	3.49	1.04	0	0	39	1.0364521	-55.685075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52263	1	2.86	0.34	0	0	39	1.040084	-56.525647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52264	1	0	0	0	0	39	1.0388708	-54.274576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52265	1	5.79	1.65	0	0	39	1.0388393	-54.277912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52266	1	5.42	1.81	0	0	39	1.0442606	-55.909888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52267	1	0	0	0	0	39	1.0410074	-56.013065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52268	1	4.26	2.48	0	0	39	1.0409718	-56.015146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52269	1	4.84	1.81	0	0	39	1.0401165	-67.088055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52270	1	0	0	0	0	39	1.0401451	-67.08541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52271	1	0	0	0	0	39	1.0415768	-67.328272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52272	1	2.42	0.55	0	0	39	1.0415644	-67.329534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52273	1	0	0	0	0	39	1.0404963	-65.574255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52274	1	3.31	0.94	0	0	39	1.0404789	-65.575958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52275	1	9.42	1.26	0	0	39	1.0484628	-63.688093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52276	1	0	0	0	0	39	1.0351158	-66.561501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52277	1	4.56	2.01	0	0	39	1.0350821	-66.56384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52278	1	0	0	0	0	39	1.0370575	-66.360847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52279	1	4.56	1.05	0	0	39	1.0370354	-66.363147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52280	1	0	0	0	0	39	1.0407081	-65.951204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52281	1	6.68	5.15	0	0	39	1.036167	-66.34513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52282	1	0	0	0	0	39	1.0407606	-65.948192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52283	1	3.98	0.09	0	0	39	1.0421458	-64.098471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52284	1	0	0	0	0	39	1.0496512	-63.054908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52285	1	4.99	1.38	0	0	39	1.0444551	-64.011199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52286	1	0	0	0	0	39	1.0497222	-63.047067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52287	1	0	0	0	0	39	1.0362082	-67.563466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52288	1	0	0	0	0	39	1.045716	-68.857837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52289	1	7.94	4.75	0	0	39	1.0361332	-67.567887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52290	1	4.44	1.25	0	0	39	1.0419141	-69.361119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52291	1	3.02	0.81	0	0	39	1.0358478	-64.571849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52292	1	4.87	0.91	0	0	39	1.0425453	-64.758484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52293	1	4.59	1.04	0	0	39	1.0398212	-66.093574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52294	1	4.49	0.4	0	0	39	1.0391798	-66.29308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52295	1	0	0	0	0	39	1.0391946	-66.290304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52296	1	5.19	0.69	0	0	39	1.0404326	-67.267684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52297	1	5.88	2.06	0	1.94	39	1.0403313	-67.702418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52298	1	0	0	0	0	39	1.0439778	-65.170894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52299	1	0	0	0	0	39	1.0436607	-66.094896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52300	1	4.25	2.23	0	0	39	1.0439416	-65.173233	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52301	1	6.2	2.51	0	0	39	1.041206	-66.546864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52302	1	4.66	1.6	0	0	39	1.039866	-66.143844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52303	1	2.27	0.78	0	0	39	1.0391718	-66.310276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52304	1	3.41	0.21	0	0	39	1.0391252	-67.426517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52305	1	0	0	0	0	39	1.0429725	-65.393566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52306	1	1.9	0.04	0	0	39	1.0429679	-65.394646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52307	1	0	0	0	-17.21	39	1.0461095	-63.15997	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52308	1	0	0	0	0	39	1.0451579	-64.315848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52309	1	0	0	0	0	39	1.0456416	-65.304485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52310	1	24.49	8.15	0	0	39	1.0450085	-64.329453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52311	1	0	0	0	0	39	1.0449325	-64.380424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52312	1	0	0	0	0	39	1.0400206	-65.235867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52313	1	0	0	0	0	39	1.0477858	-66.710211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52314	1	6.24	1.11	0	0	39	1.0399958	-65.239314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52315	1	33.1	13.52	0	0	39	1.0414084	-62.890874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52316	1	0	0	0	0	39	1.0411144	-62.788452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52317	1	0	0	0	0	39	1.0472745	-63.012758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52318	1	34.5	12.89	0	0	39	1.0409109	-62.8055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52319	1	0	0	0	0	39	1.0460827	-61.15301	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52320	1	0	0	0	0	39	1.0428786	-62.607284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52321	1	0	0	0	0	39	1.0440881	-63.254301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52322	1	33.1	6.01	0	0	39	1.0459523	-61.172346	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52323	1	0	0	0	0	39	1.042378	-62.690416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52324	1	33.1	7.31	0	0	39	1.0400887	-63.618049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52325	1	0	0	0	0	39	1.0402312	-63.599696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52326	1	3.26	1.19	0	0	39	1.0426066	-64.472219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52327	1	10.52	1.67	0	0	39	1.0322047	-64.308427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52328	1	0	0	0	0	39	1.0390986	-64.421417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52329	1	10.83	4.28	0	0	39	1.0390342	-64.42667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52330	1	13.16	2.93	0	0	39	1.0395994	-63.994431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52331	1	2.54	1.06	0	0	39	1.0405103	-66.37694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52332	1	2.54	1.23	0	0	39	1.0404962	-66.487153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52333	1	0	0	0	0	39	1.0395423	-66.58149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52334	1	6.77	1.17	0	0	39	1.0395148	-66.585205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52335	1	5.58	2.03	0	0	39	1.0447639	-62.500632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52336	1	0	0	0	0	39	1.0447996	-62.497515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52337	1	0	0	0	0	39	1.0419968	-63.336648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52338	1	1.99	0.54	0	0	39	1.041987	-63.337791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52339	1	0	0	0	0	39	1.0389066	-66.702462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52340	1	4.26	2.42	0	0	39	1.0388694	-66.704744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52341	1	4.26	1.3	0	0	39	1.039501	-66.719534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52342	1	0	0	0	-3.04	39	1.0380999	-66.671814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52343	1	4.26	0.44	0	0	39	1.0380845	-66.674205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52344	1	0	0	0	0	39	1.0405334	-62.653332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52345	1	2.56	1.26	0	0	39	1.0405143	-62.654568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52346	1	0	0	0	0	39	1.042009	-62.297016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52347	1	2.69	1.14	0	0	39	1.0419891	-62.298522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52348	1	5.16	0.65	0	0	39	1.0425723	-63.719313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52349	1	2.58	0.43	0	0	39	1.0436874	-63.107417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52350	1	0	0	0	0	39	1.0425403	-62.985644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52351	1	0	0	0	0	39	1.0394061	-63.704752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52352	1	29.65	3.75	0	0	39	1.042439	-63.003726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52353	1	23.88	8.42	0	0	39	1.034944	-64.084414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52354	1	23.88	5.42	0	0	39	1.0344664	-64.108413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52355	1	0	0	0	0	39	1.0345766	-64.09512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52356	1	23.88	12.1	0	0	39	1.0399365	-63.295375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52357	1	15.73	7.27	0	0	39	1.0325286	-64.237786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52358	1	0	0	0	0	39	1.0420058	-63.625215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52359	1	15.73	1.66	0	0	39	1.0424392	-65.095044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52360	1	0	0	0	0	39	1.0428403	-65.732019	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52361	1	0	0	0	0	39	1.0428403	-65.732019	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52362	1	0	0	0	0	39	1.0420734	-63.605674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52363	1	0	0	0	0	39	1.038818	-63.730688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52364	1	0	0	0	0	39	1.0342924	-64.154226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52365	1	0	0	0	0	39	1.0280425	-64.754372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52366	1	0	0	0	0	39	1.0280425	-64.754372	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52367	1	15.73	2.36	0	0	39	1.0387631	-63.738994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52368	1	0	0	0	0	39	1.0360545	-63.999345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52369	1	15.73	4.52	0	0	39	1.0359665	-64.007952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52370	1	16.48	4.21	0	0	39	1.0402448	-64.04239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52371	1	0	0	0	0	39	1.0381707	-64.281345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52372	1	0	0	0	0	39	1.0426061	-64.434071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52373	1	15.64	5.08	0	0	39	1.038079	-64.288966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52374	1	0	0	0	0	39	1.0399974	-64.160428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52375	1	15.64	4.71	0	0	39	1.044476	-63.969326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52376	1	0	0	0	0	39	1.0402036	-64.164575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52377	1	15.64	3.43	0	0	39	1.0389534	-64.282677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52378	1	0	0	0	0	39	1.0355104	-59.40958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52379	1	0	0	0	0	39	1.0358729	-59.442554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52380	1	23.58	5.47	0	0	39	1.0353958	-59.423337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52381	1	0	0	0	0	39	1.0349189	-59.404926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52382	1	22.82	0.73	0	0	39	1.034852	-59.418582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52383	1	0	0	0	12.66	39	1.0354848	-59.5116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52384	1	0	0	0	0	39	1.0358554	-59.454053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52385	1	0	0	0	0	39	1.0361356	-59.410697	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52386	1	0	0	0	0	39	1.0361356	-59.410697	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52387	1	22.12	4.63	0	0	39	1.0353904	-59.523889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52388	1	0	0	0	0	39	1.0364994	-59.580228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52389	1	0	0	0	0	39	1.0372427	-59.49002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52390	1	22.12	5.59	0	0	39	1.0363901	-59.591944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52391	1	12.83	4.25	0	0	39	1.0430006	-59.3137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52392	1	12.83	4.83	0	0	39	1.041536	-59.516024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52393	1	0	0	0	0	39	1.0421336	-59.258938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52394	1	12.83	4.14	0	0	39	1.042064	-59.265967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52395	1	0	0	0	0	39	1.0324987	-58.767283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52396	1	12.83	3.27	0	0	39	1.0446835	-59.443381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52397	1	0	0	0	0	39	1.032785	-58.765167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52398	1	2.16	0.23	0	0	39	1.0454564	-58.129346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52399	1	0	0	0	0	39	1.0387482	-60.022613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52400	1	4.63	2.71	0	0	39	1.0356366	-60.135485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52401	1	0	0	0	0	39	1.0359551	-60.123896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52402	1	0	0	0	0	39	1.0359551	-60.123896	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52403	1	0	0	0	0	39	1.0387691	-60.022171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52404	1	4.63	0.11	0	0	39	1.0419109	-59.46774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52405	1	4.63	1.63	0	0	39	1.0441352	-59.130757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52406	1	0	0	0	0	39	1.044166	-59.128138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52407	1	3.29	1.37	0	0	39	1.0458781	-58.666834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52408	1	0	0	0	0	39	1.0459021	-58.665117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52409	1	3.29	2.65	0	0	39	1.0463475	-58.489661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52410	1	3.29	0.75	0	0	39	1.0465424	-58.526961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52411	1	10.95	1.41	0	0	39	1.0354479	-59.221896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52412	1	0	0	0	0	39	1.041932	-57.315878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52413	1	10.71	5.09	0	0	39	1.0389883	-58.16432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52414	1	0	0	0	0	39	1.0420265	-57.304813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52415	1	0	0	0	0	39	1.0369787	-57.996989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52416	1	0	0	0	0	39	1.036716	-59.01141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52417	1	0	0	0	0	39	1.0367725	-59.999041	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52418	1	0	0	0	0	39	1.0367725	-59.999041	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52419	1	9.47	2.29	0	0	39	1.0369362	-58.001773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52420	1	0	0	0	0	39	1.0370494	-57.983902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52421	1	6.37	1.25	0	0	39	1.0366867	-59.549275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52422	1	0	0	0	0	39	1.0367121	-59.545743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52423	1	0	0	0	0	39	1.0369976	-59.892779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52424	1	4.64	1.12	0	0	39	1.0369743	-59.895146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52425	1	4.82	0.35	0	0	39	1.0412533	-58.679791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52426	1	6.22	1.05	0	0	39	1.0423066	-56.761692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52427	1	1.9	0.83	0	0	39	1.0365051	-60.160218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52428	1	2.99	0.99	0	0	39	1.0360998	-58.807464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52429	1	2.64	2.47	0	0	39	1.0344883	-59.968387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52430	1	5.99	0.58	0	0	39	1.0394841	-65.126822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52431	1	0	0	0	0	39	1.0395027	-65.123133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52432	1	3.37	0.96	0	0	39	1.0439201	-64.099546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52433	1	1.81	0.63	0	0	39	1.0389385	-66.316761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52434	1	3.63	1	0	0	39	1.0373593	-66.455384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52435	1	6.24	2.56	0	0	39	1.0384657	-63.588718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52436	1	3.79	0.57	0	0	39	1.0418723	-66.488244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52437	1	0	0	0	0	39	1.0440943	-66.597413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52438	1	3.73	1.39	0	0	39	1.0440719	-66.59933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52439	1	2.21	0.02	0	4.54	39	1.0410087	-66.076629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52440	1	4.42	0.65	0	0	39	1.0393375	-65.643182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52441	1	0	0	0	0	39	1.0393544	-65.64065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52442	1	0	0	0	0	39	1.0492186	-62.742577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52443	1	0	0	0	0	39	1.0510068	-63.212187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52444	1	12.74	4.75	0	0	39	1.0491425	-62.748696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52445	1	0	0	0	0	39	1.0426643	-63.71673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52446	1	0	0	0	0	39	1.0342835	-63.6543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52447	1	16.1	9.73	0	0	39	0.9666233	-68.531111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52448	1	0	0	0	0	39	1.0481188	-62.192203	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52449	1	0	0	0	0	39	1.0426063	-63.724908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52450	1	0	0	0	0	39	1.0453892	-63.511605	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52451	1	0	0	0	0	39	1.0436238	-63.478761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52452	1	0	0	0	0	39	1.0385071	-63.523576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52453	1	17.93	9.09	0	0	39	1.0452377	-63.52148	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52454	1	0	0	0	0	39	1.0456686	-63.506602	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52455	1	3.77	0.85	0	0	39	1.0402969	-68.838202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52456	1	2.06	0.17	0	0	39	1.0417424	-68.420307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52457	1	1.88	0.18	0	0	39	1.036289	-69.574271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52458	1	2.62	0.45	0	0	39	1.0391387	-67.433488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52459	1	0	0	0	0	39	1.0391505	-67.432005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52460	1	9.08	3.15	0	0	39	1.0405171	-66.801352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52461	1	0	0	0	0	39	1.0308962	-65.77213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52462	1	0	0	0	0	39	1.0444635	-66.659142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52463	1	9.08	2.29	0	0	39	1.0308504	-65.776937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52464	1	0	0	0	0	39	1.0408885	-66.873503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52465	1	9.08	1.43	0	0	39	1.0408567	-66.878227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52466	1	4.01	0.75	0	0	39	1.0347308	-68.916839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52467	1	0	0	0	0	39	1.0414453	-68.582266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52468	1	0	0	0	0	39	1.0366114	-68.189824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52469	1	3.66	0.87	0	0	39	1.0299188	-68.50687	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52470	1	0	0	0	0	39	1.034321	-67.617303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52471	1	0	0	0	0	39	1.041466	-68.588827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52472	1	0	0	0	0	39	1.0358883	-65.411239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52473	1	0	0	0	0	39	1.0428274	-66.060049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52474	1	7.6	1.37	0	0	39	1.0358524	-65.4153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52475	1	8.14	2.28	0	0	39	1.0387156	-66.785607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52476	1	0	0	0	0	39	1.0374778	-65.817352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52477	1	0	0	0	0	39	1.0399942	-66.588617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52478	1	0	0	0	0	39	1.0386017	-66.169433	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52479	1	0	0	0	0	39	1.0386017	-66.169433	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52480	1	8.81	3.53	0	0	39	1.0374204	-65.82161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52481	1	2.7	0.97	0	0	39	1.0418595	-67.813723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52482	1	0	0	0	0	39	1.0418751	-67.812407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52483	1	0	0	0	0	39	1.0433456	-67.565068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52484	1	4.72	1.28	0	0	39	1.0433219	-67.567466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52485	1	0	0	0	0	39	1.0449736	-53.583145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52486	1	2.88	0.48	0	0	39	1.0449609	-53.584629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52487	1	2.88	1.13	0	0	39	1.0450712	-53.803299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52488	1	0	0	0	0	39	1.0448504	-53.114742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52489	1	3.13	0.74	0	0	39	1.0448343	-53.116367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52490	1	0	0	0	0	39	1.0422435	-54.947118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52491	1	3.9	2.08	0	0	39	1.0422155	-54.949001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52492	1	0	0	0	0	39	1.0430647	-54.150255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52493	1	0	0	0	0	39	1.0491333	-55.504735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52494	1	6.65	0.64	0	0	39	1.043039	-54.154008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52495	1	1.71	0.19	0	0	39	1.0455367	-53.761614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52496	1	6.88	1.21	0	0	39	1.0464849	-52.012308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52497	1	0	0	0	0	39	1.0465156	-52.008203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52498	1	0	0	0	0	39	1.0426244	-53.677813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52499	1	0	0	0	0	39	1.0460879	-53.933808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52500	1	14.28	2.16	0	0	39	1.0425663	-53.685789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52501	1	13.39	5.6	0	0	39	1.0415403	-53.638839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52502	1	0	0	0	0	39	1.0416397	-53.631675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52503	1	0	0	0	0	39	1.0417775	-53.696702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52504	1	0	0	0	0	39	1.0451275	-53.8144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52505	1	13.39	5.53	0	0	39	1.0416798	-53.70398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52506	1	0	0	0	0	39	1.0388217	-61.742182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52507	1	4.36	0.66	0	0	39	1.038803	-61.744779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52508	1	0	0	0	0	39	1.0380126	-61.774891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52509	1	3.08	1.02	0	0	39	1.0379937	-61.776642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52510	1	0	0	0	0	39	1.0379416	-61.814951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52511	1	0	0	0	0	39	1.0379416	-61.814951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52512	1	0	0	0	0	39	1.0379416	-61.814951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52513	1	0	0	0	0	39	1.0379416	-61.814951	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52514	1	2.59	0.09	0	0	39	1.0379355	-61.816532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52515	1	0	0	0	0	39	1.0379499	-61.813561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52516	1	2.27	0.76	0	-2.69	39	1.0350809	-63.372815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52517	1	0	0	0	0	39	1.0346917	-63.447068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52518	1	2.74	0.3	0	0	39	1.0346825	-63.448761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52519	1	0	0	0	0	39	1.0419507	-62.53966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52520	1	0	0	0	0	39	1.0407271	-62.852658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52521	1	0	0	0	0	39	1.0412583	-62.715704	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52522	1	0	0	0	0	39	1.0412583	-62.715704	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52523	1	6.62	0.87	0	0	39	1.0419264	-62.543519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52524	1	0	0	0	0	39	1.0420306	-62.52917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52525	1	3.09	1.04	0	0	39	1.0382143	-63.019185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52526	1	0	0	0	0	39	1.0420053	-63.084681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52527	1	0	0	0	0	39	1.0388306	-63.272712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52528	1	0	0	0	0	39	1.0434698	-62.998544	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52529	1	0	0	0	0	39	1.0434698	-62.998544	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52530	1	7.59	3	0	0	39	1.041958	-63.088583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52531	1	0	0	0	0	39	1.0421004	-63.078694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52532	1	1.62	0.64	0	0	39	1.0515517	-61.073468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52533	1	0	0	0	0	39	1.0480139	-62.817836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52534	1	0	0	0	0	39	1.0485327	-63.279826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52535	1	6.91	3.26	0	0	39	1.0479577	-62.821616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52536	1	2.98	1.62	0	0	39	1.0366461	-63.166739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52537	1	2.98	0.51	0	0	39	1.0350572	-63.375459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52538	1	4.05	1.49	0	0	39	1.0368739	-63.074504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52539	1	3.57	0.23	0	0	39	1.0472575	-55.363517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52540	1	0	0	0	0	39	1.047267	-55.361533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52541	1	4.6	1.15	0	0	39	1.0350615	-56.103674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52542	1	4.49	0.7	0	0	39	1.037678	-56.566742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52543	1	2.23	0.31	0	0	39	1.0357092	-56.241785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52544	1	0	0	0	0	39	1.0440152	-57.075218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52545	1	1.9	0.23	0	0	39	1.0440081	-57.076318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52546	1	0	0	0	0	39	1.0474237	-56.05092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52547	1	2.62	0.8	0	0	39	1.0474092	-56.052453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52548	1	2.62	0.64	0	0	39	1.04696	-56.409791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52549	1	0	0	0	0	39	1.0456933	-55.480474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52550	1	4.06	1.55	0	0	39	1.0470989	-56.110512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52551	1	0	0	0	0	39	1.0457	-55.474986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52552	1	3.27	0.62	0	0	39	1.0482417	-55.136198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52553	1	4	0.83	0	0	39	1.0465018	-55.793141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52554	1	0	0	0	0	39	1.0465207	-55.791139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52555	1	0	0	0	0	39	1.0452687	-55.337516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52556	1	0	0	0	0	39	1.0471082	-55.598847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52557	1	2.53	0.61	0	0	39	1.045255	-55.338937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52558	1	0	0	0	0	39	1.0453756	-56.804519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52559	1	2.53	0.58	0	0	39	1.0453635	-56.805837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52560	1	2.66	0.3	0	0	39	1.0425726	-54.89462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52561	1	12.99	3.21	0	0	39	1.0386648	-56.084229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52562	1	0	0	0	0	39	1.0360581	-56.419342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52563	1	12.99	4.18	0	0	39	1.035989	-56.426052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52564	1	13.25	1.2	0	0	39	1.0440395	-56.097076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52565	1	0	0	0	0	39	1.0448363	-56.23531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52566	1	3.78	0.99	0	0	39	1.0415326	-56.576688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52567	1	0	0	0	0	39	1.0449221	-56.233468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52568	1	6.18	1.5	0	0	39	1.0482012	-52.485009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52569	1	0	0	0	0	39	1.0401025	-54.13441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52570	1	2.78	1.35	0	0	39	1.0400824	-54.135858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52571	1	1.51	0.41	0	0	39	1.0432106	-53.489163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52572	1	1.5	0.49	0	0	39	1.0467396	-73.125342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52573	1	4.04	1.78	0	0	39	1.0418772	-73.679768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52574	1	5.13	2.11	0	0	39	1.0428722	-74.783224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52575	1	0	0	0	0	39	1.0360822	-69.690001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52576	1	11.54	3.71	0	0	39	1.0443746	-71.027768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52577	1	0	0	0	0	39	1.0361123	-69.677785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52578	1	3.59	1.12	0	0	39	1.0362408	-69.419877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52579	1	3.35	1.52	0	0	39	1.0350261	-69.387135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52580	1	0	0	0	0	39	1.0350488	-69.385544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52581	1	0	0	0	0	39	1.0304084	-72.85045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52582	1	0	0	0	0	39	1.0452727	-73.156741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52583	1	3.68	1.15	0	0	39	1.0303877	-72.852556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52584	1	1.86	0.67	0	0	39	1.0404809	-72.836304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52585	1	3.44	1.49	0	0	39	1.0427089	-72.79566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52586	1	6.48	1.72	0	0	39	1.043958	-70.624618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52587	1	9.06	2.73	0	0	39	1.0380641	-69.145506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52588	1	6.12	0.14	0	0	39	1.0458736	-73.759693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52589	1	5.28	0.83	0	0	39	1.0468847	-72.956272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52590	1	0	0	0	0	39	1.0413807	-72.73548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52591	1	4.82	1.96	0	0	39	1.0413485	-72.737805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52592	1	0	0	0	0	39	1.0413715	-70.76927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52593	1	0	0	0	0	39	1.0418594	-72.416097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52594	1	7.84	1.83	0	0	39	1.0207449	-75.84001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52595	1	0	0	0	0	39	1.0411806	-72.269104	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52596	1	0	0	0	0	39	1.0414029	-70.758122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52597	1	0	0	0	0	39	1.038761	-71.200114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52598	1	8.08	2.04	0	0	39	1.0387196	-71.204205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52599	1	0	0	0	0	39	1.0431794	-73.158178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52600	1	6.1	0.37	0	0	39	1.0431626	-73.161519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52601	1	5.19	1.01	0	0	39	1.0415572	-72.146527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52602	1	0	0	0	0	39	1.038738	-74.457493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52603	1	3.65	0.32	0	0	39	1.0387272	-74.459476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52604	1	3.28	0.04	0	0	39	1.0407386	-75.476187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52605	1	0	0	0	0	39	1.0292808	-74.036563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52606	1	0	0	0	0	39	1.0474625	-74.506056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52607	1	3.85	1.16	0	0	39	1.029261	-74.03854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52608	1	4.8	1.8	0	0	39	1.0421432	-74.68859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52609	1	4.25	1.35	0	0	39	1.0432418	-74.276187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52610	1	0	0	0	0	39	1.0383886	-73.57117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52611	1	0	0	0	0	39	1.0432084	-74.576461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52612	1	7.85	3.65	0	0	39	1.0383339	-73.575089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52613	1	0	0	0	0	39	1.0494143	-59.441254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52614	1	9.85	2.29	0	0	39	1.0478424	-59.639212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52615	1	9.85	2.15	0	0	39	1.0493721	-59.446247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52616	1	10.58	1.27	0	0	39	1.0469914	-60.066064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52617	1	0	0	0	0	39	1.0470268	-60.059642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52618	1	3.47	0.62	0	0	39	1.0511428	-59.242704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52619	1	0	0	0	0	39	1.0497471	-60.377752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52620	1	0	0	0	0	39	1.0437227	-61.085058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52621	1	23.5	3.9	0	0	39	1.032523	-62.927961	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52622	1	0	0	0	0	39	1.0537397	-58.018749	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52623	1	0	0	0	0	39	1.0496996	-60.38904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52624	1	23.5	4.76	0	0	39	1.0466316	-60.461235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52625	1	0	0	0	0	39	1.0470302	-60.508386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52626	1	0	0	0	0	39	1.0460274	-61.071295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52627	1	24.2	8.08	0	0	39	1.0468773	-60.521088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52628	1	0	0	0	0	39	1.0486555	-60.410888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52629	1	0	0	0	0	39	1.0462396	-60.971935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52630	1	23.5	0.2	0	0	39	1.0485865	-60.424202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52631	1	2.91	0.47	0	0	39	1.043164	-61.724876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52632	1	3.9	2.24	0	0	39	1.0436569	-61.409466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52633	1	2.2	1.9	0	0	39	1.0437525	-61.944085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52634	1	1.79	0.88	0	0	39	1.0448409	-60.830195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52635	1	6.36	1.55	0	0	39	1.0490393	-61.519214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52636	1	0	0	0	0	39	1.0504862	-59.699005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52637	1	1.65	0.67	0	0	39	1.0504748	-59.699866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52638	1	3.31	0.22	0	0	39	1.0442001	-60.840843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52639	1	0	0	0	0	39	1.0442103	-60.839049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52640	1	4.77	0.41	0	0	39	1.0481778	-60.507383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52641	1	2.44	0.5	0	0	39	1.0452831	-59.135255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52642	1	0	0	0	0	39	1.0444754	-53.148472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52643	1	7.31	1.76	0	0	39	1.0444402	-53.152803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52644	1	6.97	2.73	0	0	39	1.0430094	-53.23439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52645	1	0	0	0	0	39	1.0444011	-52.322351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52646	1	0	0	0	0	39	1.0469178	-52.96439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52647	1	7.84	3.42	0	0	39	1.044347	-52.32633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52648	1	0	0	0	0	39	1.0441646	-52.064525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52649	1	6.69	1.89	0	0	39	1.0419983	-53.250737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52650	1	0	0	0	0	39	1.0402903	-54.43341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52651	1	0	0	0	0	39	1.0402903	-54.43341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52652	1	0	0	0	0	39	1.0442197	-52.056004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52653	1	6.75	0.38	0	0	39	1.0460382	-52.434272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52654	1	4.21	2.12	0	0	39	1.0368492	-53.830655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52655	1	0	0	0	0	39	1.0447782	-52.809624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52656	1	4.6	0.4	0	0	39	1.0444847	-54.037734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52657	1	0	0	0	0	39	1.0448573	-52.801222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52658	1	2.72	0.72	0	0	39	1.0395605	-53.34822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52659	1	2.63	0.52	0	0	39	1.0374497	-53.111647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52660	1	2.13	0.94	0	0	39	1.0410402	-53.728006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52661	1	2.03	0.11	0	0	39	1.0430419	-63.91381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52662	1	0	0	0	0	39	1.0482316	-62.599417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52663	1	0	0	0	0	39	1.0467228	-63.172643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52664	1	0	0	0	0	39	1.0457066	-63.584187	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52665	1	0	0	0	0	39	1.0457066	-63.584187	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52666	1	10.86	2.29	0	0	39	1.048183	-62.605065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52667	1	11.62	3.83	0	0	39	1.0404588	-62.789233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52668	1	0	0	0	0	39	1.0405311	-62.782941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52669	1	0	0	0	0	39	1.0479559	-62.664045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52670	1	0	0	0	0	39	1.0474636	-62.734852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52671	1	11.63	1.37	0	0	39	1.0479104	-62.669968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52672	1	5.29	0.41	0	0	39	1.0436771	-63.419303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52673	1	6.06	2.64	0	0	39	1.0395645	-63.312027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52674	1	0	0	0	0	39	1.0400728	-64.123042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52675	1	8.29	2.85	0	0	39	1.0400205	-64.127827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52676	1	0	0	0	0	39	1.0394681	-64.239331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52677	1	5.76	3.17	0	0	39	1.0394158	-64.242449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52678	1	5.76	1.89	0	0	39	1.0395589	-64.185574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52679	1	5.39	1.54	0	0	39	1.048717	-64.552872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52680	1	2.28	0.46	0	0	39	1.0455989	-58.960763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52681	1	1.98	0.23	0	0	39	1.0489387	-59.087431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52682	1	2.39	0.7	0	0	39	1.0477671	-58.840589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52683	1	2.55	0.54	0	0	39	1.0469734	-58.204753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52684	1	5.33	1.16	0	0	39	1.0430119	-59.87514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52685	1	0	0	0	0	39	1.0415209	-58.416686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52686	1	0	0	0	0	39	1.0504806	-59.326548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52687	1	9.24	2.25	0	0	39	1.0414766	-58.421418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52688	1	7.15	1.01	0	0	39	1.0476638	-59.532892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52689	1	0	0	0	0	39	1.0472161	-59.570504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52690	1	7.15	2.95	0	0	39	1.0471695	-59.574072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52691	1	0	0	0	0	39	1.0425497	-59.142929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52692	1	1.04	0.42	0	0	39	1.0425425	-59.143439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52693	1	3.87	0.67	0	0	39	1.0450031	-52.173068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52694	1	0	0	0	0	39	1.0434612	-51.69505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52695	1	0	0	0	0	39	1.0452662	-52.093772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52696	1	0	0	0	0	39	1.0486167	-52.802697	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52697	1	0	0	0	0	39	1.0486167	-52.802697	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52698	1	5.15	1.53	0	0	39	1.0434343	-51.697917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52699	1	0	0	0	0	39	1.0434889	-51.688232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52700	1	3.65	1.96	0	0	39	1.0366519	-52.858529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52701	1	2.75	0.56	0	0	39	1.0389414	-53.792998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52702	1	0	0	0	0	39	1.0389524	-53.791586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52703	1	13.33	3.27	0	0	39	1.0382567	-52.488867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52704	1	0	0	0	0	39	1.0383176	-52.481473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52705	1	0	0	0	0	39	1.0398136	-52.318959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52706	1	13.33	2.06	0	0	39	1.039754	-52.326557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52707	1	13.33	0.67	0	0	39	1.0394785	-52.372486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52708	1	1.86	0.44	0	0	39	1.0465456	-52.769344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52709	1	3.53	0.53	0	0	39	1.0419927	-73.114138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52710	1	0	0	0	0	39	1.042006	-73.112085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52711	1	2.1	0.44	0	-0.4	39	1.0360512	-69.266606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52712	1	5.02	0.61	0	0	39	1.0392086	-69.25507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52713	1	2.26	0.56	0	0	39	1.0376968	-69.293632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52714	1	0	0	0	0	39	1.0455917	-67.449259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52715	1	0	0	0	0	39	1.0458227	-68.118755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52716	1	0	0	0	0	39	1.0457665	-67.988454	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52717	1	0	0	0	0	39	1.0457665	-67.988454	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52718	1	6.45	1.67	0	0	39	1.0455583	-67.452906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52719	1	0	0	0	0	39	1.0456563	-67.438416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52720	1	0	0	0	0	39	1.0429615	-69.201826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52721	1	3	0.25	0	0	39	1.0429512	-69.203668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52722	1	0	0	0	0	39	1.0432165	-68.812536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52723	1	0	0	0	0	39	1.0444767	-69.456215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52724	1	0	0	0	0	39	1.0453581	-69.869969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52725	1	0	0	0	0	39	1.0453581	-69.869969	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52726	1	4.43	1.58	0	0	39	1.0431905	-68.814734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52727	1	0.42	0.08	0	0	39	1.040191	-70.092011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52728	1	2.44	0.71	0	0	39	1.040177	-70.093306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52729	1	4	0.64	0	0	39	1.0438322	-70.590666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52730	1	0	0	0	0	39	1.0438479	-70.588467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52731	1	0	0	0	0	39	1.042563	-70.369352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52732	1	0	0	0	0	39	1.0462828	-71.169768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52733	1	4.15	1.12	0	0	39	1.0425425	-70.371751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52734	1	3.29	0.25	0	0	39	1.0437344	-71.386172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52735	1	3.29	0.93	0	0	39	1.0425456	-72.110213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52736	1	3.83	0.65	0	0	39	1.044401	-74.922072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52737	1	2.25	1.02	0	0	39	1.046641	-70.588389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52738	1	6.22	1.7	0	0	39	1.0462583	-71.168857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52739	1	0	0	0	0	39	1.0462896	-71.165265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52740	1	0	0	0	0	39	1.0445533	-70.039803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52741	1	0	0	0	0	39	1.0399896	-70.193524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52742	1	5.24	0.92	0	0	39	1.029094	-72.524888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52743	1	0	0	0	0	39	1.0394021	-70.072405	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52744	1	0	0	0	0	39	1.0445794	-70.039891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52745	1	5.2	1.73	0	0	39	1.0439607	-79.307433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52746	1	0	0	0	0	39	1.042129	-79.301673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52747	1	8.61	1.67	0	0	39	1.0420955	-79.306168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52748	1	6.28	1.56	0	0	39	1.0461194	-77.85582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52749	1	2.33	0.39	0	0	39	1.0402056	-76.102362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52750	1	0	0	0	0	39	1.0380893	-77.462408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52751	1	0	0	0	0	39	1.0484814	-77.762774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52752	1	22.71	0.86	0	0	39	1.0380272	-77.475682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52753	1	0	0	0	0	39	1.0397563	-77.090866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52754	1	22.51	6.56	0	0	39	1.0480041	-78.21533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52755	1	0	0	0	0	39	1.0398637	-77.079185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52756	1	0	0	0	0	39	1.0380293	-77.038599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52757	1	0	0	0	0	39	1.0426007	-77.187787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52758	1	26.38	9.23	0	0	39	1.0378698	-77.053817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52759	1	0	0	0	0	39	1.0417495	-76.680238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52760	1	0	0	0	0	39	1.0459765	-77.767969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52761	1	0	0	0	0	39	1.0480169	-78.25827	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52762	1	0	0	0	0	39	1.0480169	-78.25827	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52763	1	22.7	1.81	0	0	39	1.0416725	-76.694031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52764	1	12.48	0.83	0	0	39	1.0396103	-77.588377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52765	1	0	0	0	0	39	1.0396442	-77.581432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52766	1	0	0	0	0	39	1.0414895	-76.247767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52767	1	8	0.55	0	0	39	1.0471531	-76.959271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52768	1	0	0	0	0	39	1.0415096	-76.242742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52769	1	0	0	0	0	39	1.0310526	-75.643275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52770	1	0	0	0	0	39	1.0336808	-76.975094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52771	1	10.03	3.88	0	0	39	1.016645	-80.424261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52772	1	0	0	0	0	39	1.0427761	-77.209961	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52773	1	0	0	0	0	39	1.0310236	-75.633075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52774	1	0	0	0	0	39	1.0310526	-75.643275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52775	1	2.22	0.6	0	3.39	39	1.0411698	-76.724815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52776	1	2.68	0.57	0	0	39	1.0469138	-76.166735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52777	1	0	0	0	0	39	1.0369228	-76.3307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52778	1	3.08	0.48	0	0	39	1.0369105	-76.332288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52779	1	0	0	0	0	39	1.0408065	-75.235076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52780	1	0	0	0	0	39	1.0408466	-75.239193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52781	1	9.55	0.66	0	0	39	1.0407804	-75.240337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52782	1	0	0	0	0	39	1.0353919	-75.353825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52783	1	0	0	0	0	39	1.0372648	-75.538887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52784	1	0	0	0	0	39	1.0377224	-75.583834	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52785	1	0	0	0	0	39	1.0377224	-75.583834	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52786	1	9.55	5.91	0	0	39	1.0353008	-75.358581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52787	1	0	0	0	0	39	1.0376	-74.819711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52788	1	9.09	3.11	0	0	39	1.0375424	-74.824448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52789	1	0	0	0	0	39	1.0395792	-77.17608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52790	1	4.77	0.53	0	0	39	1.0395602	-77.179016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52791	1	5.24	1.94	0	0	39	1.039648	-77.289396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52792	1	2.81	1.04	0	0	39	1.035489	-53.031051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52793	1	0	0	0	0	39	1.0408083	-52.926487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52794	1	0	0	0	0	39	1.0438027	-53.525763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52795	1	0	0	0	0	39	1.0448981	-53.738627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52796	1	0	0	0	0	39	1.0448981	-53.738627	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52797	1	0	0	0	0	39	1.0408893	-52.911833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52798	1	12.72	4.82	0	0	39	1.0407237	-52.9333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52799	1	12.65	1.52	0	0	39	1.0404386	-53.457539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52800	1	11.1	1.03	0	0	39	1.0396692	-52.992493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52801	1	4.28	1.94	0	0	39	1.0316596	-53.108075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52802	1	0	0	0	0	39	1.0427645	-52.039317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52803	1	4.99	1.4	0	0	39	1.0427376	-52.042031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52804	1	1.75	1.01	0	0	39	1.031989	-52.835198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52805	1	3.9	0.55	0	0	39	1.0397442	-55.957677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52806	1	0	0	0	0	39	1.0403476	-53.009818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52807	1	2.72	1.12	0	0	39	1.0403285	-53.011327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52808	1	0	0	0	0	39	1.0432424	-52.262628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52809	1	0	0	0	0	39	1.0416283	-52.774301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52810	1	0	0	0	0	39	1.041355	-52.863823	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52811	1	0	0	0	0	39	1.041355	-52.863823	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52812	1	4.63	1.42	0	0	39	1.043218	-52.265097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52813	1	3.48	1.86	0	3.64	39	1.0420388	-55.301758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52814	1	0	0	0	0	39	1.0279441	-61.248929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52815	1	9.66	2.03	0	0	39	1.0279021	-61.253987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52816	1	6.92	1.98	0	0	39	1.0291318	-59.789996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52817	1	0	0	0	0	39	1.0363951	-58.127002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52818	1	0	0	0	0	39	1.0314573	-58.901138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52819	1	8.49	2.04	0	0	39	1.0132937	-62.230758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52820	1	0	0	0	0	39	1.032164	-58.770861	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52821	1	0	0	0	0	39	1.0364282	-58.123739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52822	1	0	0	0	0	39	1.0363951	-58.127002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52823	1	0	0	0	0	39	1.0310234	-59.23947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52824	1	0	0	0	0	39	1.0397532	-61.123944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52825	1	15.88	2.63	0	0	39	1.0309584	-59.248884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52826	1	17.31	6.53	0	0	39	1.0320842	-61.882327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52827	1	0	0	0	0	39	1.0322	-61.872333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52828	1	2.8	1.01	0	0	39	1.0403678	-59.193594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52829	1	0	0	0	0	39	1.0403853	-59.192068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52830	1	3.98	2.74	0	0	39	1.0414743	-59.500885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52831	1	2.9	0.2	0	0	39	1.0380136	-61.5394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52832	1	5.54	1.17	0	0	39	1.0386301	-60.296421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52833	1	9.88	1.02	0	0	39	1.0330456	-61.696879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52834	1	9.88	1.78	0	0	39	1.032937	-61.665313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52835	1	0	0	0	0	39	1.0354314	-59.948373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52836	1	2.73	0.79	0	0	39	1.039222	-60.954746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52837	1	9.88	1.72	0	0	39	1.0353929	-59.953516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52838	1	5.84	1.21	0	0	39	1.0318846	-58.849487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52839	1	10.71	3.59	0	0	39	1.0327802	-61.650555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52840	1	10.71	4.04	0	0	39	1.0345624	-61.492348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52841	1	10.71	2.7	0	0	39	1.0332404	-61.679264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52842	1	2.58	0.22	0	0	39	1.0412191	-60.449639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52843	1	4.32	1.64	0	0	39	1.0411929	-60.551721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52844	1	12.65	2.47	0	0	39	1.0307489	-61.516479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52845	1	15.39	5.89	0	0	39	1.0354893	-58.847689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52846	1	12.65	2.15	0	0	39	1.0329954	-61.709533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52847	1	0	0	0	0	39	1.0330656	-59.038285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52848	1	1.17	0.45	0	0	39	1.0353495	-61.279496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52849	1	12.65	1.21	0	0	39	1.0330275	-59.045478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52850	1	18.6	6.66	0	0	39	1.0359119	-61.598292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52851	1	0	0	0	0	39	1.0375949	-59.824705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52852	1	30.77	9.07	0	0	39	1.0400785	-62.301568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52853	1	0	0	0	0	39	1.0380767	-59.796218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52854	1	0	0	0	0	39	1.0355567	-59.62215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52855	1	18.6	4.17	0	0	39	1.0344155	-61.581654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52856	1	0	0	0	0	39	1.0343374	-61.943129	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52857	1	0	0	0	0	39	1.0343374	-61.943129	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52858	1	0	0	0	0	39	1.035722	-59.577989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52859	1	0	0	0	0	39	1.0329826	-61.913159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52860	1	18.6	3.91	0	0	39	1.024863	-63.576147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52861	1	0	0	0	0	39	1.0338104	-61.75436	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52862	1	0	0	0	0	39	1.0338104	-61.75436	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52863	1	0	0	0	0	39	1.0330814	-61.903449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52864	1	0	0	0	0	39	1.0329826	-61.913159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52865	1	7.45	0.87	0	0	39	1.04375	-62.500684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52866	1	7.45	1.07	0	0	39	1.0427796	-62.558414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52867	1	3.15	1.48	0	0	39	1.0338448	-63.134055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52868	1	0	0	0	0	39	1.0459742	-63.62213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52869	1	0	0	0	0	39	1.0436176	-63.940798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52870	1	5.21	1.38	0	0	39	1.0459459	-63.624857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52871	1	0	0	0	0	39	1.0469587	-64.031862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52872	1	0	0	0	0	39	1.0474715	-65.158647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52873	1	4.22	1.67	0	0	39	1.0469308	-64.034141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52874	1	3.38	1.82	0	0	39	1.0205953	-64.220615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52875	1	0	0	0	0	39	1.0206214	-64.218816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52876	1	0	0	0	0	39	1.0457621	-58.401594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52877	1	0	0	0	0	39	1.0457621	-58.401594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52878	1	0	0	0	0	39	1.0457621	-58.401594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52879	1	0	0	0	0	39	1.0457621	-58.401594	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52880	1	3.56	0.88	0	0	39	1.0457456	-58.403399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52881	1	0	0	0	0	39	1.0457793	-58.399704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52882	1	3.05	1	0	0	39	1.0425248	-60.630971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52883	1	0	0	0	0	39	1.0467693	-58.099691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52884	1	4.31	2.83	0	0	39	1.0467282	-58.101716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52885	1	3.43	1.67	0	0	39	1.0480217	-57.895997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52886	1	0	0	0	0	39	1.0480465	-57.894152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52887	1	3.12	1.02	0	0	39	1.0472181	-58.172723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52888	1	7.5	2.36	0	0	39	1.05781	-56.090058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52889	1	4.02	1.37	0	0	39	1.0427416	-59.769352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52890	1	2.36	0.59	0	0	39	1.0410874	-68.809646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52891	1	0	0	0	0	39	1.0410874	-68.809646	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52892	1	0	0	0	0	39	1.0410874	-68.809646	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52893	1	0	0	0	0	39	1.0410874	-68.809646	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52894	1	0	0	0	0	39	1.0410996	-68.808358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52895	1	0	0	0	0	39	1.0410874	-68.809646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52896	1	0	0	0	0	39	1.0304806	-72.311566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52897	1	0	0	0	0	39	1.0501164	-73.970226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52898	1	8.21	4.24	0	0	39	1.0304114	-72.315877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52899	1	0	0	0	0	39	1.031734	-71.876969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52900	1	0	0	0	0	39	1.0358679	-71.86527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52901	1	12.56	0.61	0	0	39	1.0316926	-71.884441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52902	1	2.87	0.63	0	0	39	1.0415035	-72.184299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52903	1	3.29	1.52	0	0	39	1.0374884	-71.896078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52904	1	2.87	0.55	0	0	39	1.0445816	-71.711191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52905	1	0	0	0	0	39	1.0386403	-71.833908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52906	1	1.6	0.71	0	0	39	1.0386292	-71.834727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52907	1	0	0	0	9.62	39	1.0410041	-69.074204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52908	1	0	0	0	0	39	1.0422736	-69.105261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52909	1	0	0	0	0	39	1.0429101	-69.120803	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52910	1	0	0	0	0	39	1.0429101	-69.120803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52911	1	0	0	0	0	39	1.0409706	-69.066875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52912	1	10.59	6.4	0	0	39	1.0409163	-69.079138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52913	1	8.63	1.39	0	0	39	1.0425719	-69.122932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52914	1	0	0	0	0	39	1.0401512	-68.946453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52915	1	0	0	0	0	39	1.0477646	-69.095565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52916	1	10.23	2.46	0	0	39	1.0401012	-68.952209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52917	1	6.75	1.38	0	0	39	1.0352569	-71.728023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52918	1	0	0	0	0	39	1.0352883	-71.724499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52919	1	0	0	0	0	39	1.0348817	-70.328852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52920	1	6.75	2.3	0	0	39	1.0386519	-72.076571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52921	1	0	0	0	0	39	1.0349009	-70.311071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52922	1	6.75	0.54	0	0	39	1.0374322	-72.373461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52923	1	23.41	7.78	0	0	39	1.044863	-74.055631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52924	1	0	0	0	-109.65	39	1.044162	-73.916415	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52925	1	0	0	0	0	39	1.0453959	-73.740339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52926	1	0	0	0	0	39	1.0502394	-73.883844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52927	1	23.41	4.11	0	0	39	1.0440725	-73.928384	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52928	1	0	0	0	0	39	1.0451748	-73.72739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52929	1	28.38	5.64	0	0	39	1.0430787	-73.155203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52930	1	24.27	3.4	0	0	39	1.0438636	-73.696342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52931	1	0	0	0	0	39	1.0394251	-71.212924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52932	1	0	0	0	0	39	1.0383725	-71.85798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52933	1	7.12	0.85	0	0	39	1.0393967	-71.216871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52934	1	2.57	0.54	0	0	39	1.0377981	-72.977106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52935	1	0	0	0	0	39	1.0378033	-73.407881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52936	1	3.83	0.84	0	0	39	1.0377847	-73.409966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52937	1	2.97	0.4	0	0	39	1.0375887	-73.332617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52938	1	0	0	0	0	39	1.0376011	-73.331065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52939	1	2.38	0.59	0	0	39	1.0386021	-72.480028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52940	1	3.57	0.99	0	0	39	1.0369658	-72.091982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52941	1	0	0	0	0	39	1.0369847	-72.090158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52942	1	0	0	0	0	39	1.0376859	-71.787512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52943	1	3.43	0.52	0	0	39	1.037673	-71.789302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52944	1	4	3.28	0	0	39	1.03391	-70.298911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52945	1	4.43	1.98	0	0	39	1.0545124	-71.885009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52946	1	6.07	0.93	0	-3.39	39	1.0347958	-72.740231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52947	1	3.68	1.25	0	0	39	1.0440019	-73.490589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52948	1	3.59	1.48	0	0	39	1.0490606	-52.101099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52949	1	0	0	0	0	39	1.0490851	-52.099154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52950	1	8.04	1.27	0	0	39	1.0427356	-53.393657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52951	1	8.04	1.17	0	0	39	1.0390268	-53.856873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52952	1	0	0	0	0	39	1.0377715	-54.052426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52953	1	8.04	1.66	0	0	39	1.0377375	-54.057054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52954	1	2.55	0.28	0	0	39	1.0528015	-51.773086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52955	1	5.5	1.36	0	0	39	1.0497012	-52.133624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52956	1	0	0	0	0	39	1.0497274	-52.130883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52957	1	10.67	0.44	0	0	39	1.0486144	-52.140854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52958	1	8.43	1.21	0	0	39	1.0480426	-52.411521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52959	1	9.35	1.7	0	0	39	1.0469176	-52.374452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52960	1	0	0	0	0	39	1.0481032	-52.046188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52961	1	0.92	0.24	0	0	39	1.049199	-52.316691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52962	1	8.43	2.84	0	0	39	1.0480522	-52.050267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52963	1	5.38	0.83	0	0	39	1.0408686	-75.863143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52964	1	6.36	1.99	0	0	39	1.0380032	-75.911415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52965	1	0	0	0	0	39	1.0397167	-73.893534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52966	1	1.95	0.25	0	0	39	1.0397085	-73.894576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52967	1	1.53	0.7	0	0	39	1.0362854	-75.923729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52968	1	1.53	0.72	0	0	39	1.041703	-74.463022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52969	1	3.36	0.87	0	0	39	1.0368527	-72.85652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52970	1	4.09	0.55	0	0	39	1.0391225	-72.770063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52971	1	0	0	0	0	39	1.0336951	-71.754077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52972	1	0	0	0	0	39	1.0471573	-73.036993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52973	1	5.28	0.82	0	0	39	1.0336723	-71.756982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52974	1	0	0	0	0	39	1.0203973	-74.571454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52975	1	0	0	0	0	39	1.0378444	-76.950864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52976	1	34	12.02	0	0	39	1.0459144	-76.913753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52977	1	0	0	0	0	39	1.021034	-74.55694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52978	1	0	0	0	0	39	1.0203973	-74.571454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52979	1	0	0	0	0	39	1.019547	-74.509714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52980	1	0	0	0	0	39	1.0398147	-76.873099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52981	1	0	0	0	0	39	1.0426817	-76.859595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52982	1	0	0	0	0	39	1.0441193	-76.852851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52983	1	0	0	0	0	39	1.0441193	-76.852851	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52984	1	34	7.16	0	0	39	1.0396468	-76.892668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52985	1	0	0	0	0	39	1.0395923	-76.880468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52986	1	0	0	0	0	39	1.0280186	-73.931049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52987	1	0	0	0	0	39	1.0440414	-75.83167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52988	1	0	0	0	0	39	1.0624391	-77.801711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52989	1	0	0	0	0	39	1.0624391	-77.801711	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52990	1	34	15.31	0	0	39	1.027777	-73.948794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52991	1	0	0	0	0	39	1.0248993	-74.231718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52992	1	0	0	0	0	39	1.0364746	-76.115416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52993	1	0	0	0	0	39	1.0424485	-75.770123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52994	1	34	10.25	0	0	39	1.0362715	-76.141345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52995	1	0	0	0	0	39	1.0254352	-74.218409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52996	1	15.29	1.94	0	0	39	1.0412746	-75.958684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52997	1	0	0	0	0	39	1.0128206	-74.652489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52998	1	0	0	0	0	39	1.0425876	-76.347699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52999	1	0	0	0	0	39	1.0383013	-76.469749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53000	1	21.04	3.74	0	0	39	1.0256793	-78.713153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53001	1	0	0	0	0	39	1.0375589	-75.957187	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53002	1	0	0	0	0	39	1.0132117	-74.646447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53003	1	0	0	0	0	39	1.0422411	-76.362949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53004	1	0	0	0	0	39	1.028797	-73.789008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53005	1	0	0	0	0	39	1.0437953	-75.646625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53006	1	16.5	4.65	0	0	39	1.0287124	-73.797942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53007	1	14.11	2.69	0	0	39	1.0357845	-75.966249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53008	1	14.11	1.69	0	0	39	1.0285228	-75.05747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53009	1	0	0	0	0	39	1.027709	-74.88165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53010	1	16.74	5.21	0	0	39	1.0322852	-75.831162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53011	1	0	0	0	0	39	1.035261	-76.415015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53012	1	0	0	0	0	39	1.035261	-76.415015	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53013	1	0	0	0	0	39	1.0276976	-74.869739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53014	1	2.72	1.65	0	0	39	1.0398693	-73.259387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53015	1	5.44	1.04	0	0	39	1.044951	-74.30016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53016	1	0	0	0	0	39	1.0449772	-74.297186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53017	1	0	0	0	0	39	1.0428814	-73.74315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53018	1	6.7	0.74	0	0	39	1.0428549	-73.746658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53019	1	1.81	0.14	0	0	39	1.042235	-75.842573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53020	1	4.12	1.38	0	0	39	1.0442616	-74.787577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53021	1	0	0	0	0	39	1.0305151	-72.897872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53022	1	0	0	0	0	39	1.0457931	-74.623093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53023	1	8.24	2.21	0	0	39	1.0304768	-72.902231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53024	1	0	0	0	0	39	1.0501311	-54.009167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53025	1	0	0	0	0	39	1.0429837	-54.661864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53026	1	4.73	3.43	0	0	39	1.014247	-56.775974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53027	1	0	0	0	0	39	1.0437809	-54.718131	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53028	1	0	0	0	0	39	1.050179	-54.00591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53029	1	0	0	0	0	39	1.0501311	-54.009167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53030	1	4.55	0.35	0	0	39	1.039465	-55.118178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53031	1	0	0	0	0	39	1.0394805	-55.115492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53032	1	0	0	0	0	39	1.0497202	-53.685495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53033	1	0	0	0	0	39	1.0463576	-54.13463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53034	1	6.26	1.24	0	0	39	1.0389504	-55.946837	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53035	1	0	0	0	0	39	1.0498374	-53.667213	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53036	1	0	0	0	0	39	1.0497978	-53.678343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53037	1	0	0	0	0	39	1.0497202	-53.685495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53038	1	0	0	0	0	39	1.0462182	-67.193902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53039	1	0	0	0	0	39	1.0468055	-67.763093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53040	1	0	0	0	0	39	1.0469173	-67.86125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53041	1	0	0	0	0	39	1.0469173	-67.86125	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53042	1	3.69	1.65	0	0	39	1.0461914	-67.19591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53043	1	0	0	0	0	39	1.046268	-67.182195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53044	1	0	0	0	0	39	1.0438835	-66.855328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53045	1	4.9	1.26	0	0	39	1.0438587	-66.857838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53046	1	2.42	0.85	0	0	39	1.0428531	-68.121043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53047	1	2.97	0.99	0	0	39	1.0378203	-66.472829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53048	1	0	0	0	0	39	1.0378366	-66.471312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53049	1	2.32	1.22	0	0	39	1.0412704	-66.22797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53050	1	0	0	0	-16.27	39	1.0340695	-67.398933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53051	1	1.58	0.53	0	0	39	1.0340603	-67.399815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53052	1	0	0	0	0	39	1.038085	-68.2199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53053	1	3.16	1.16	0	0	39	1.038066	-68.221547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53054	1	3.78	0.98	0	0	39	1.0404776	-68.323053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53055	1	3.67	1.51	0	0	39	1.0426811	-68.310036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53056	1	5.98	1.41	0	0	39	1.0464417	-66.066581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53057	1	0	0	0	0	39	1.0423148	-61.603136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53058	1	0	0	0	0	39	1.0466642	-61.65578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53059	1	7.85	1.65	0	0	39	1.0422817	-61.607499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53060	1	6.52	1.37	0	0	39	1.0461435	-62.184463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53061	1	0	0	0	0	39	1.0449498	-61.380093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53062	1	0	0	0	0	39	1.0465544	-62.139184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53063	1	3.68	0.17	0	0	39	1.0449397	-61.382165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53064	1	2.52	0.19	0	0	39	1.0442473	-60.745261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53065	1	1.76	0.15	0	0	39	1.0371828	-61.827475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53066	1	4.05	0.94	0	0	39	1.0415735	-60.960879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53067	1	0	0	0	0	39	1.0464881	-60.540086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53068	1	0	0	0	0	39	1.0530604	-60.853246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53069	1	8.09	2.34	0	0	39	1.0464433	-60.544577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53070	1	6.55	1.6	0	0	39	1.0386622	-61.284938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53071	1	0	0	0	0	39	1.0389929	-61.267299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53072	1	6.06	0.52	0	0	39	1.0389737	-61.270939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53073	1	0	0	0	0	39	1.0438675	-60.639696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53074	1	0	0	0	0	39	1.0411149	-61.459957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53075	1	0.62	0.22	0	0	39	1.04028	-61.507848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53076	1	0	0	0	0	39	1.0414901	-61.338848	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53077	1	7.2	1.59	0	0	39	1.0438314	-60.643552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53078	1	7.2	2.09	0	0	39	1.0355019	-61.986592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53079	1	7.2	1.63	0	0	39	1.0389172	-61.611543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53080	1	4.47	1.42	0	0	39	1.0422026	-60.631827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53081	1	3.07	0.63	0	0	39	1.0447073	-46.966231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53082	1	1.84	0.38	0	0	39	1.0455735	-47.496824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53083	1	0	0	0	0	39	1.046906	-47.096302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53084	1	0	0	0	0	39	1.0467357	-47.578938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53085	1	3.94	1.1	0	0	39	1.0468846	-47.09853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53086	1	7.05	1.66	0	0	39	1.0359757	-51.491772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53087	1	0	0	0	0	39	1.043146	-50.541605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53088	1	7.82	2.02	0	0	39	1.0431065	-50.546203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53089	1	6.75	0.74	0	0	39	1.0346428	-51.899921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53090	1	1.87	0.9	0	0	39	1.0445346	-47.303022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53091	1	7.18	1.57	0	0	39	1.0452216	-48.387685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53092	1	2	0.84	0	0	39	1.0377726	-51.987167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53093	1	2.22	0.21	0	0	39	1.0474655	-56.320952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53094	1	0	0	0	0	39	1.0435046	-55.721801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53095	1	0	0	0	0	39	1.0480964	-56.795919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53096	1	13.85	4.54	0	0	39	1.043428	-55.729632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53097	1	5.49	0.92	0	0	39	1.0472346	-57.038116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53098	1	2.36	0.37	0	0	39	1.0384434	-56.519173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53099	1	2.51	1.28	0	0	39	1.044973	-56.216814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53100	1	0	0	0	0	39	1.0452019	-62.024267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53101	1	1.61	0.6	0	0	39	1.0451911	-62.025125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53102	1	4.15	0.81	0	0	39	1.0430138	-62.019258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53103	1	6.46	1.8	0	0	39	1.0418699	-63.296315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53104	1	2.06	0.21	0	0	39	1.0387782	-62.877078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53105	1	0	0	0	0	39	1.0427944	-60.675212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53106	1	5.13	1.56	0	0	39	1.0461476	-61.57701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53107	1	0	0	0	0	39	1.0428768	-60.663955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53108	1	4.8	0.78	0	0	39	1.038891	-61.935195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53109	1	3.63	1.87	0	0	39	1.0394137	-61.669849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53110	1	0	0	0	0	39	1.0439472	-60.68987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53111	1	8.18	1.73	0	0	39	1.0436266	-61.890964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53112	1	0	0	0	0	39	1.0439985	-60.679562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53113	1	4.63	2.29	0	0	39	1.0416703	-61.737097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53114	1	0	0	0	0	39	1.040161	-56.058187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53115	1	0	0	0	0	39	1.041968	-56.775197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53116	1	0	0	0	0	39	1.0418095	-56.714883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53117	1	0	0	0	0	39	1.0418095	-56.714883	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53118	1	3.42	0.5	0	0	39	1.0401483	-56.060051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53119	1	0	0	0	0	39	1.0401862	-56.049951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53120	1	5.56	1.02	0	0	39	1.0348095	-55.971358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53121	1	0	0	0	0	39	1.0423259	-56.174842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53122	1	2.81	0.97	0	0	39	1.0423101	-56.176292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53123	1	0	0	0	0	39	1.0381317	-57.359629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53124	1	0	0	0	0	39	1.0386751	-57.66918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53125	1	9.4	2.21	0	0	39	1.0380845	-57.364392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53126	1	4.42	2.33	0	0	39	1.0141386	-59.561516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53127	1	0	0	0	0	39	1.0411292	-58.994689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53128	1	0	0	0	0	39	1.0427761	-59.592549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53129	1	0	0	0	0	39	1.0436586	-59.896357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53130	1	0	0	0	0	39	1.0436586	-59.896357	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53131	1	4.5	1.86	0	0	39	1.0410985	-58.997123	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53132	1	3.27	0.46	0	0	39	1.0364944	-60.318158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53133	1	3.66	0.14	0	0	39	1.0371755	-60.32909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53134	1	4.59	0.43	0	0	39	1.0394607	-60.259681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53135	1	0	0	0	0	39	1.008148	-60.67363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53136	1	9.62	2.16	0	0	39	1.0081043	-60.679388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53137	1	11.05	1.79	0	0	39	1.0093216	-60.90357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53138	1	0	0	0	0	39	1.0093629	-60.897397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53139	1	9.62	3.46	0	0	39	1.01153	-60.814733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53140	1	0	0	0	0	39	1.0115959	-60.809032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53141	1	3.12	1.07	0	0	39	1.0451943	-58.403924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53142	1	0	0	0	0	39	1.0452134	-58.402113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53143	1	0	0	0	0	39	1.0476028	-57.101016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53144	1	3.92	0.68	0	0	39	1.0475864	-57.103031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53145	1	3.12	0.13	0	0	39	1.0467523	-58.225438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53146	1	0	0	0	0	39	1.0416164	-58.461892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53147	1	6.14	1.51	0	0	39	1.0415836	-58.465385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53148	1	0	0	0	0	39	1.0429999	-58.066706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53149	1	7.57	0.53	0	0	39	1.0429785	-58.07123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53150	1	6.76	1.43	0	0	39	1.0423892	-58.348724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53151	1	0	0	0	0	39	1.0424172	-58.345322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53152	1	0	0	0	0	39	1.0444215	-58.764068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53153	1	4.37	0.92	0	0	39	1.0444004	-58.766293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53154	1	4.37	2.04	0	0	39	1.0463731	-58.023729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53155	1	0	0	0	0	39	1.0443281	-58.688485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53156	1	5.13	0.76	0	0	39	1.0443103	-58.691127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53157	1	0	0	0	0	39	1.0454721	-57.03006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53158	1	3.95	1.18	0	0	39	1.0487545	-58.073169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53159	1	0	0	0	0	39	1.0455334	-57.022131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53160	1	0	0	0	0	39	1.0546452	-54.995523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53161	1	0	0	0	0	39	1.0566572	-55.63564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53162	1	5.78	0.9	0	0	39	1.0546203	-54.998898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53163	1	3.44	0.84	0	0	39	1.0387283	-60.821607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53164	1	1.99	0.78	0	0	39	1.0391734	-61.748947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53165	1	0	0	0	0	39	1.0404665	-61.929812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53166	1	0	0	0	0	39	1.0404665	-61.929812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53167	1	0	0	0	0	39	1.0404665	-61.929812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53168	1	0	0	0	0	39	1.0404665	-61.929812	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53169	1	5.61	0.84	0	0	39	1.0404443	-61.932705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53170	1	0	0	0	0	39	1.0404886	-61.926715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53171	1	0	0	0	0	39	1.0431316	-52.112937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53172	1	1.94	0.12	0	0	39	1.0431254	-52.114116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53173	1	4.94	0.88	0	0	39	1.0349173	-51.090282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53174	1	0	0	0	0	39	1.0317115	-52.401564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53175	1	3.06	0.91	0	0	39	1.0316935	-52.403251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53176	1	0.19	0.03	0	0	39	1.0309691	-52.515907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53177	1	3.06	0.85	0	0	39	1.0309518	-52.517593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53178	1	0	0	0	0	39	1.0346197	-51.006654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53179	1	0	0	0	0	39	1.034655	-52.113977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53180	1	12.08	2.47	0	0	39	1.0345674	-51.012858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53181	1	0	0	0	0	39	1.0411222	-50.982225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53182	1	0	0	0	0	39	1.0426992	-51.348846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53183	1	7.53	0.99	0	0	39	1.041095	-50.986084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53184	1	2.82	1.16	0	0	39	1.0420382	-51.827966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53185	1	3.75	1.46	0	0	39	1.03757	-52.938967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53186	1	0	0	0	0	39	1.0368363	-53.506754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53187	1	2.16	0.56	0	0	39	1.036825	-53.507997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53188	1	2.46	1	0	0	39	1.0327506	-52.675316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53189	1	3.51	0.86	0	0	39	1.030898	-52.707001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53190	1	0	0	0	0	39	1.0414613	-51.619664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53191	1	4.88	1.04	0	0	39	1.0386265	-52.237974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53192	1	0	0	0	0	39	1.0415153	-51.613167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53193	1	3.48	0.67	0	0	39	1.0338145	-69.144198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53194	1	0	0	0	0	39	1.0335342	-69.829885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53195	1	12.97	1.81	0	0	39	1.0334792	-69.837854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53196	1	12.97	2.04	0	0	39	1.0316392	-69.796915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53197	1	0	0	0	0	39	1.0380475	-69.436298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53198	1	0	0	0	0	39	1.0355525	-69.729945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53199	1	0	0	0	0	39	1.0329161	-70.04536	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53200	1	0	0	0	0	39	1.0329161	-70.04536	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53201	1	12.97	5	0	0	39	1.0379673	-69.442612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53202	1	0	0	0	0	39	1.0350027	-71.990663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53203	1	4.3	0.91	0	0	39	1.0349824	-71.99329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53204	1	0	0	0	0	39	1.0469785	-68.432686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53205	1	6.63	1.14	0	0	39	1.0472208	-69.989203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53206	1	0	0	0	0	39	1.0470185	-68.42062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53207	1	2.88	0.47	0	0	39	1.037966	-71.86113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53208	1	0	0	0	0	39	1.037978	-71.859641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53209	1	2.48	0.2	0	0	39	1.0319219	-73.001962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53210	1	1.63	0.22	0	0	39	1.0341742	-70.872489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53211	1	4.9	0.5	0	0	39	1.0350436	-71.533821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53212	1	0	0	0	0	39	1.0450521	-66.041832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53213	1	7.13	2.33	0	0	39	1.0476047	-67.082546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53214	1	0	0	0	0	39	1.0451674	-66.034511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53215	1	2.03	0.76	0	0	39	1.0373648	-67.363472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53216	1	0	0	0	0	39	1.0456181	-65.528574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53217	1	0	0	0	0	39	1.0386929	-66.369407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53218	1	12.82	3.67	0	0	39	1.0012623	-71.89046	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53219	1	0	0	0	0	39	1.0389479	-66.33982	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53220	1	0	0	0	0	39	1.0457183	-65.521222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53221	1	7.65	1.15	0	1.79	39	1.0370246	-66.296594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53222	1	0	0	0	0	39	1.0370382	-66.292174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53223	1	2.89	0.47	0	0	39	1.0376052	-65.232846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53224	1	1.44	0.29	0	0	39	1.0411596	-64.647542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53225	1	3.08	0.23	0	0	39	1.0413864	-63.776273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53226	1	1.92	0.82	0	0	39	1.0455912	-61.656733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53227	1	2.22	0.86	0	0	39	1.0411245	-60.878721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53228	1	2.69	0.46	0	0	39	1.0393456	-61.644977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53229	1	2.47	0.41	0	0	39	1.0389947	-57.198852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53230	1	0	0	0	0	39	1.0390057	-57.197514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53231	1	2.99	0.37	0	-0.46	39	1.0418684	-56.637213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53232	1	0	0	0	0	39	1.0463263	-56.690963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53233	1	8.67	2.9	0	0	39	1.0462799	-56.695188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53234	1	5.13	0.8	0	0	39	1.0340777	-58.308623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53235	1	3.05	0.62	0	0	39	1.0430636	-56.50466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53236	1	3.49	0.39	0	0	39	1.0440465	-58.255086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53237	1	0	0	0	0	39	1.0423662	-56.104679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53238	1	0	0	0	0	39	1.0461354	-56.907076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53239	1	8.57	1.49	0	0	39	1.0423268	-56.109611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53240	1	7.23	1.52	0	0	39	1.0455813	-56.79257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53241	1	0	0	0	0	39	1.0456173	-56.788328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53242	1	8.19	2.91	0	0	39	1.0444631	-57.170022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53243	1	0	0	0	0	39	1.0443468	-57.629529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53244	1	2.91	0.79	0	0	39	1.0443311	-57.631116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53245	1	0	0	0	0	39	1.0397442	-53.641491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53246	1	3.07	0.38	0	0	39	1.0397321	-53.643156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53247	1	0	0	0	0	39	1.0420007	-53.826575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53248	1	5.02	0.31	0	0	39	1.0419861	-53.829412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53249	1	0	0	0	1.41	39	1.041999	-53.884493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53250	1	2.41	0.25	0	0	39	1.0419905	-53.885778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53251	1	0	0	0	0	39	1.0439932	-52.21948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53252	1	0	0	0	0	39	1.042323	-53.030944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53253	1	6.59	1.04	0	0	39	1.0439663	-52.222988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53254	1	0	0	0	0	39	1.039517	-53.610097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53255	1	3.84	1.33	0	0	39	1.0394938	-53.611948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53256	1	3.01	0.66	0	0	39	1.039882	-53.5258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53257	1	0	0	0	0	39	1.039897	-53.524181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53258	1	3.37	0.64	0	0	39	1.0461673	-52.786086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53259	1	5.44	0.56	0	0	39	1.0397825	-68.267604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53260	1	0	0	0	0	39	1.0398024	-68.264613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53261	1	4.36	0.52	0	0	39	1.0411743	-69.817386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53262	1	3.65	0.33	0	0	39	1.0412473	-69.52833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53263	1	2.69	0.85	0	0	39	1.0460705	-64.172386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53264	1	0	0	0	0	39	1.0460863	-64.170804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53265	1	0	0	0	0	39	1.0385219	-67.62523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53266	1	3.05	1.08	0	0	39	1.0385035	-67.627001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53267	1	0	0	0	0	39	1.0403931	-68.659362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53268	1	0	0	0	0	39	1.0449152	-68.459135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53269	1	5.14	1.7	0	0	39	1.0425138	-68.798401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53270	1	0	0	0	0	39	1.0447072	-68.488261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53271	1	0	0	0	0	39	1.0447072	-68.488261	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53272	1	0	0	0	0	39	1.0405282	-68.662856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53273	1	0	0	0	0	39	1.0403931	-68.659362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53274	1	3.52	0.55	0	0	39	1.0394685	-65.917742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53275	1	5.58	1.43	0	0	39	1.033259	-71.345974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53276	1	2.79	0.73	0	0	39	1.0334664	-71.293398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53277	1	6.75	2.85	0	0	39	1.0399754	-67.924799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53278	1	4.75	0.87	0	0	39	1.0413365	-68.133148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53279	1	0	0	0	0	39	1.0408871	-67.080248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53280	1	0	0	0	0	39	1.0413724	-67.643075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53281	1	9.07	2.41	0	0	39	1.0408419	-67.085386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53282	1	2.04	0.21	0	0	39	1.0391843	-72.786505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53283	1	0	0	0	0	39	1.033515	-60.972384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53284	1	0	0	0	0	39	1.0408074	-62.159416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53285	1	4.17	1.51	0	0	39	1.0334906	-60.974711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53286	1	3.46	1.36	0	0	39	1.0246236	-62.671453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53287	1	0	0	0	0	39	1.0241482	-62.688222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53288	1	5.05	1.7	0	0	39	1.0241191	-62.691124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53289	1	3.52	0.61	0	0	39	1.033389	-62.057141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53290	1	3.52	2.62	0	0	39	1.0300067	-62.511339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53291	1	0	0	0	0	39	1.0400881	-62.574878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53292	1	3.27	0.37	0	0	39	1.0400778	-62.576687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53293	1	1.82	0.84	0	0	39	1.03734	-63.29273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53294	1	0	0	0	0	39	1.0478411	-62.155637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53295	1	12.11	3	0	0	39	1.0477817	-62.162515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53296	1	12.11	3.65	0	0	39	1.0378439	-64.827757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53297	1	12.11	3.1	0	0	39	1.0394703	-64.664237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53298	1	6.25	1.85	0	0	39	1.0380525	-62.524098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53299	1	1.08	0.46	0	0	39	1.0332655	-61.56609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53300	1	3.25	0.3	0	0	39	1.033255	-61.567965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53301	1	6.12	1.47	0	0	39	1.0420639	-59.960221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53302	1	5.42	1.56	0	0	39	1.0317419	-62.201205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53303	1	3.14	0.63	0	0	39	1.0351131	-62.036588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53304	1	0	0	0	0	39	1.0351279	-62.03472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53305	1	16.08	2.2	0	0	39	1.0298547	-62.968444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53306	1	0	0	0	0	39	1.0444144	-60.009661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53307	1	16.08	7.98	0	0	39	1.044282	-60.01843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53308	1	16.64	1.76	0	0	39	1.0276382	-63.191569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53309	1	16.08	7.2	0	0	39	1.0291717	-63.024088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53310	1	0	0	0	0	39	1.0389689	-59.806776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53311	1	11.57	1.94	0	0	39	1.0347309	-61.557248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53312	1	0	0	0	0	39	1.0390534	-59.792384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53313	1	0	0	0	0	39	1.0378776	-59.474109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53314	1	4.84	1.32	0	0	39	1.0337314	-61.455647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53315	1	0	0	0	0	39	1.0311842	-63.152252	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53316	1	0	0	0	0	39	1.0311842	-63.152252	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53317	1	0	0	0	0	39	1.0379701	-59.459226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53318	1	3.34	1.48	0	0	39	1.0448074	-63.350975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53319	1	4	0.95	0	0	39	1.0456251	-62.881483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53320	1	0	0	0	0	39	1.0402311	-64.127199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53321	1	4.97	2.56	0	0	39	1.0401957	-64.129672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53322	1	1.58	0.42	0	0	39	1.0377243	-67.968918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53323	1	2.98	0.81	0	0	39	1.0470998	-69.205648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53324	1	0	0	0	0	39	1.0490043	-65.719065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53325	1	0	0	0	0	39	1.0394559	-67.397354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53326	1	14	5.49	0	0	39	1.0489151	-65.726024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53327	1	0	0	0	165.89	39	1.0469562	-65.841768	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53328	1	0	0	0	0	39	1.0501388	-65.509717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53329	1	15.77	5.29	0	0	39	1.0468573	-65.850929	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53330	1	14	1.26	0	-4.12	39	1.0359564	-67.385253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53331	1	0	0	0	0	39	1.0360606	-67.377322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53332	1	1.66	0.17	0	0	39	1.0400323	-64.038237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53333	1	4.33	1.05	0	0	39	1.0408027	-63.746916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53334	1	2.05	0.66	0	0.86	39	1.0401647	-64.161035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53335	1	0	0	0	0	39	1.0401657	-64.159706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53336	1	3.11	0.1	0	0	39	1.0362741	-70.742679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53337	1	29.76	0.93	0	0	39	1.0388241	-68.482552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53338	1	2.58	0.46	0	0	39	1.039658	-68.398268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53339	1	29.76	7.95	0	0	39	1.0395137	-68.41339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53340	1	0	0	0	0	39	1.0376883	-67.365861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53341	1	2.12	0.25	0	0	39	1.0387174	-68.565142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53342	1	0	0	0	0	39	1.0394274	-69.183949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53343	1	0	0	0	0	39	1.0394274	-69.183949	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53344	1	29.76	9.96	0	0	39	1.0375034	-67.381953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53345	1	29.76	6.36	0	0	39	1.0385528	-68.636117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53346	1	0	0	0	0	39	1.0320518	-71.507885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53347	1	14.89	2.5	0	0	39	1.0319963	-71.516394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53348	1	0	0	0	0	39	1.0381801	-68.966477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53349	1	21.37	4.49	0	0	39	1.0463336	-70.783199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53350	1	0	0	0	0	39	1.0385937	-68.95091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53351	1	0	0	0	0	39	1.0366946	-71.111041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53352	1	0	0	0	0	39	1.0366946	-71.111041	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53353	1	0	0	0	0	39	1.0366946	-71.111041	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53354	1	0	0	0	0	39	1.0366946	-71.111041	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53355	1	0	0	0	0	39	1.0367685	-71.102906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53356	1	14.89	3.44	0	0	39	1.0366254	-71.119236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53357	1	14.89	1.48	0	0	39	1.0349991	-71.266332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53358	1	0	0	0	0	39	1.0404787	-70.013444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53359	1	27.79	11.26	0	0	39	1.0395423	-71.326107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53360	1	0	0	0	0	39	1.0405359	-70.001183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53361	1	0	0	0	0	39	1.0381374	-70.390796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53362	1	0	0	0	0	39	1.0393115	-71.273023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53363	1	27.41	8.83	0	0	39	1.0379814	-70.405572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53364	1	0	0	0	-77.86	39	1.0419901	-70.063921	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53365	1	25.38	9.73	0	0	39	1.0434766	-70.24443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53366	1	0	0	0	0	39	1.0432841	-70.062839	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53367	1	0	0	0	0	39	1.0406744	-70.090127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53368	1	0	0	0	0	39	1.0446467	-71.154516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53369	1	25.38	9.17	0	0	39	1.0405057	-70.104952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53370	1	0	0	0	0	39	1.0397618	-69.704124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53371	1	0	0	0	0	39	1.037068	-71.061296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53372	1	17.78	3.35	0	0	39	1.0396892	-69.714699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53373	1	0	0	0	0	39	1.0427885	-70.369288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53374	1	0	0	0	0	39	1.0421518	-70.844316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53375	1	17.78	3.54	0	0	39	1.042707	-70.378427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53376	1	0	0	0	0	39	1.0390928	-68.789495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53377	1	17.78	4.54	0	0	39	1.0415768	-70.819268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53378	1	0	0	0	0	39	1.039123	-68.775442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53379	1	0	0	0	0	39	1.0417881	-69.561644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53380	1	17.78	4.62	0	0	39	1.0404536	-70.921827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53381	1	0	0	0	0	39	1.0419248	-69.547031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53382	1	19.97	2.91	0	0	39	1.0375955	-71.345314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53383	1	16.63	3.89	0	0	39	1.0419951	-70.928548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53384	1	0	0	0	0	39	1.0314492	-71.529689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53385	1	16.63	8.04	0	0	39	1.0313183	-71.538595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53386	1	18.92	2.58	0	0	39	1.0303047	-71.663563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53387	1	5.93	1.18	0	0	39	1.0352833	-71.202831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53388	1	0	0	0	0	39	1.0410311	-69.796076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53389	1	0	0	0	0	39	1.0364719	-71.079601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53390	1	5.93	1.45	0	0	39	1.0301802	-72.14899	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53391	1	0	0	0	0	39	1.0373422	-70.789606	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53392	1	0	0	0	0	39	1.0411542	-69.779424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53393	1	0	0	0	0	39	1.0410311	-69.796076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53394	1	0	0	0	0	39	1.0423343	-69.479045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53395	1	5.93	1.11	0	0	39	1.0423083	-69.482172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53396	1	5.08	1.79	0	0	39	1.0394701	-71.90484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53397	1	20.09	2.31	0	0	39	1.0421912	-70.400528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53398	1	15.51	3.82	0	0	39	1.0423577	-70.818213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53399	1	0	0	0	0	39	1.0424294	-70.80984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53400	1	0	0	0	0	39	1.0394292	-68.77948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53401	1	0	0	0	0	39	1.0447792	-70.03993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53402	1	15.51	4.04	0	0	39	1.0393569	-68.78767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53403	1	6.36	1.33	0	0	39	1.0361055	-71.21945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53404	1	2.56	0.51	0	0	39	1.0348857	-71.257324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53405	1	0	0	0	0	39	1.0381255	-71.750702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53406	1	3.16	1.19	0	0	39	1.0381055	-71.752212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53407	1	3.16	0.77	0	0	39	1.0386953	-71.84969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53408	1	3.16	0.31	0	0	39	1.0386704	-71.533832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53409	1	3.45	1.17	0	0	39	1.0432831	-70.061813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53410	1	4.07	0.18	0	0	39	1.0419685	-70.006543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53411	1	0	0	0	0	39	1.0419812	-70.004062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53412	1	6.03	3.77	0	0	39	1.0416441	-69.802123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53413	1	9.12	3.99	0	0	39	1.0280667	-69.603378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53414	1	18.89	2.38	0	0	39	1.0374964	-68.37886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53415	1	0	0	0	0	39	1.0335773	-71.430057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53416	1	0	0	0	0	39	1.0388614	-72.198357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53417	1	5.04	0.62	0	0	39	1.0335563	-71.433142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53418	1	3.35	1.25	0	0	39	1.0428535	-63.639819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53419	1	3.44	0.38	0	0	39	1.0353111	-70.984798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53420	1	4.69	1.88	0	0	39	1.0401515	-69.981819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53421	1	3.86	0.27	0	0	39	1.0372843	-66.058298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53422	1	0	0	0	0.36	39	1.0372567	-66.821947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53423	1	3.81	1.66	0	0	39	1.0372304	-66.824133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53424	1	4.27	1.96	0	0	39	1.0408109	-67.217353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53425	1	0	0	0	0	39	1.0426961	-65.567624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53426	1	0	0	0	0	39	1.0460907	-65.121121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53427	1	3.65	0.56	0	0	39	1.0426814	-65.569738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53428	1	2.27	0.34	0	0	39	1.0395933	-64.97592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53429	1	8.76	1.87	0	0	39	1.0406714	-56.830776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53430	1	7.49	3.67	0	0	39	1.0410129	-56.593551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53431	1	0	0	0	0	39	1.0468248	-55.258315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53432	1	9.35	1.86	0	0	39	1.047364	-56.774629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53433	1	0	0	0	0	39	1.0468504	-55.248327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53434	1	0	0	0	0	39	1.0502719	-54.745901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53435	1	0	0	0	0	39	1.0507969	-54.968607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53436	1	4.37	0.84	0	0	39	1.0502539	-54.748355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53437	1	0	0	0	0	39	1.0417972	-55.208812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53438	1	2.39	0.55	0	0	39	1.0417853	-55.210108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53439	1	2.63	0.55	0	0	39	1.0514892	-56.570951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53440	1	0	0	0	0	39	1.0515013	-56.569518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53441	1	2.59	0.6	0	0	39	1.0505374	-55.904415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53442	1	3.46	0.27	0	0	39	1.051285	-57.643821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53443	1	0	0	0	0	39	1.0432621	-55.390613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53444	1	4.9	2.22	0	0	39	1.0432287	-55.393071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53445	1	2.08	0.13	0	0	39	1.0369938	-55.326509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53446	1	0	0	0	0	39	1.0490085	-55.260344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53447	1	2.05	0.46	0	0	39	1.0489991	-55.261466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53448	1	0	0	0	1.53	39	1.0361433	-55.341041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53449	1	3.12	1.49	0	0	39	1.0331558	-55.632626	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53450	1	0	0	0	0	39	1.0361377	-55.341252	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53451	1	0	0	0	0	39	1.0361377	-55.341252	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53452	1	0	0	0	0	39	1.0361486	-55.33922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53453	1	0	0	0	0	39	1.0361433	-55.341041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53454	1	0	0	0	0	39	1.0360109	-55.171105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53455	1	2.87	0.32	0	0	39	1.0353538	-55.363255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53456	1	0	0	0	0	39	1.0360716	-55.153524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53457	1	0	0	0	0	39	1.0360716	-55.153524	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53458	1	0	0	0	0	39	1.0360218	-55.169616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53459	1	0	0	0	0	39	1.0360109	-55.171105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53460	1	0	0	0	0	39	1.0410487	-56.643123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53461	1	1.92	0.54	0	0	39	1.0410381	-56.644093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53462	1	5.42	0.98	0	0	39	1.0326485	-72.585847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53463	1	0	0	0	0	39	1.0362995	-70.673464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53464	1	0	0	0	0	39	1.0379931	-71.36636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53465	1	0	0	0	0	39	1.0410548	-72.482882	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53466	1	0	0	0	0	39	1.0410548	-72.482882	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53467	1	5.88	0.64	0	0	39	1.0362798	-70.676577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53468	1	0	0	0	0	39	1.0382576	-68.906456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53469	1	4.24	0.31	0	0	39	1.0382439	-68.908865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53470	1	0	0	0	0	39	1.0276456	-71.235808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53471	1	15.86	3	0	0	39	1.0443553	-73.696937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53472	1	0	0	0	0	39	1.0279501	-71.224244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53473	1	13.76	7.02	0	0	39	1.0409502	-74.135847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53474	1	0	0	0	0	39	1.031401	-71.099128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53475	1	0	0	0	0	39	1.0316583	-73.333383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53476	1	13.76	1.2	0	0	39	1.0372812	-78.192108	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53477	1	0	0	0	0	39	1.0550898	-72.432362	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53478	1	0	0	0	0	39	1.0313425	-71.094051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53479	1	0	0	0	0	39	1.0415388	-72.103597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53480	1	13.74	1.88	0	0	39	1.0414863	-72.11081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53481	1	13.74	5.74	0	0	39	1.0409998	-72.10928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53482	1	0	0	0	0	39	1.0388441	-70.616755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53483	1	0	0	0	0	39	1.0288557	-73.539461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53484	1	13.74	1.66	0	0	39	1.0387981	-70.624834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53485	1	3.35	0.38	0	0	39	1.0442307	-72.138928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53486	1	2.73	0.61	0	0	39	1.0432042	-72.210526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53487	1	0	0	0	0	39	1.0432167	-72.209011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53488	1	5.92	1.76	0	0	39	1.0370848	-68.054237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53489	1	0	0	0	0	39	1.0371174	-68.051044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53490	1	0	0	0	0	39	1.0402593	-66.635362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53491	1	0	0	0	0	39	1.0350918	-68.652917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53492	1	0	0	0	0	39	1.0316044	-70.449917	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53493	1	0	0	0	0	39	1.0316044	-70.449917	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53494	1	31.62	3.7	0	0	39	1.0401374	-66.652875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53495	1	0	0	0	0	39	1.0375413	-66.884982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53496	1	0	0	0	0	39	1.0404342	-68.547912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53497	1	31.62	8.49	0	0	39	1.0373774	-66.902847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53498	1	31.62	2.34	0	0	39	1.0327385	-68.844213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53499	1	0	0	0	0	39	1.0406672	-66.296018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53500	1	37.55	15.3	0	0	39	1.0318525	-68.633759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53501	1	0	0	0	0	39	1.0408294	-66.272835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53502	1	0	0	0	0	39	1.0393754	-67.445709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53503	1	0	0	0	0	39	1.0449689	-69.211141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53504	1	18.64	2.94	0	0	39	1.0392949	-67.455378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53505	1	0	0	0	150.62	39	1.0411102	-64.809163	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53506	1	0	0	0	0	39	1.0416355	-66.410915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53507	1	0	0	0	0	39	1.041848	-68.599047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53508	1	0	0	0	0	39	1.041245	-65.527352	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53509	1	0	0	0	0	39	1.041245	-65.527352	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53510	1	18.64	1.58	0	0	39	1.0411436	-66.589986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53511	1	0	0	0	0	39	1.0401054	-64.606921	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53512	1	18.64	6.84	0	0	39	1.034626	-68.72369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53513	1	18.64	7.05	0	0	39	1.0353792	-68.677681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53514	1	0	0	0	0	39	1.0370845	-68.554231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53515	1	18.6	7.01	0	0	39	1.0369734	-68.563881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53516	1	0	0	0	0	39	1.0377721	-68.751702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53517	1	20.13	4.12	0	0	39	1.037674	-68.761989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53518	1	0	0	0	0	39	1.0363036	-68.781676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53519	1	18.6	2.34	0	0	39	1.0362256	-68.792074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53520	1	0	0	0	0	39	1.0357765	-67.457923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53521	1	20.59	7.15	0	0	39	1.0451427	-68.516541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53522	1	0	0	0	0	39	1.0360591	-67.446537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53523	1	0	0	0	0	39	1.0417875	-65.856627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53524	1	11.33	5.41	0	0	39	1.0417036	-65.862253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53525	1	7.24	1.55	0	0	39	1.0354383	-66.596141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53526	1	0	0	0	0	39	1.0383752	-68.618303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53527	1	7.24	2.51	0	0	39	1.0383267	-68.622411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53528	1	3.62	0.37	0	0	39	1.0313056	-69.365899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53529	1	0	0	0	-4.41	39	1.0331421	-68.859108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53530	1	3.24	0.38	0	0	39	1.0331296	-68.860942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53531	1	3.24	0.97	0	0	39	1.0342177	-69.072566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53532	1	0	0	0	0	39	1.0410471	-66.311951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53533	1	0	0	0	0	39	1.0412463	-67.563726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53534	1	10.3	2.31	0	0	39	1.0410021	-66.317723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53535	1	7.33	2.29	0	0	39	1.035098	-68.526682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53536	1	31.6	6.19	0	0	39	1.0395027	-66.758881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53537	1	0	0	0	0	39	1.0394558	-67.117383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53538	1	0	0	0	0	39	1.0393148	-68.326719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53539	1	0	0	0	0	39	1.0393215	-68.403838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53540	1	0	0	0	0	39	1.0393215	-68.403838	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53541	1	29.12	5.07	0	0	39	1.03932	-67.134101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53542	1	0	0	0	-372.41	39	1.0380815	-64.368217	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53543	1	0	0	0	0	39	1.039699	-66.526869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53544	1	0	0	0	0	39	1.0371005	-68.562677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53545	1	58.24	20.17	0	0	39	1.0377215	-64.399039	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53546	1	0	0	0	0	39	1.0396023	-66.62162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53547	1	6.16	3.29	0	0	39	1.0387473	-69.17901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53548	1	6.16	1.84	0	0	39	1.0403964	-69.224402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53549	1	0	0	0	0	39	1.0428258	-69.732851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53550	1	6.16	2	0	0	39	1.0427916	-69.736126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53551	1	3.26	0.83	0	0	39	1.0331521	-69.499919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53552	1	0	0	0	0	39	1.0303526	-69.631691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53553	1	3.14	0.55	0	0	39	1.0303403	-69.633414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53554	1	0	0	0	0	39	1.0459803	-69.199335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53555	1	0	0	0	0	39	1.0473269	-70.658189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53556	1	0	0	0	0	39	1.0490877	-71.948148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53557	1	0	0	0	0	39	1.0490877	-71.948148	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53558	1	12.58	0.76	0	0	39	1.0459379	-69.206236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53559	1	3.31	1.09	0	0	39	1.0383953	-72.103564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53560	1	24.72	5.22	0	0	39	1.0364793	-73.075157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53561	1	0	0	0	0	39	1.03669	-73.049398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53562	1	0.9	0.37	0	0	39	1.0367037	-74.093877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53563	1	24.16	7.72	0	0	39	1.0365474	-73.061489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53564	1	24.16	7.99	0	0	39	1.0282746	-75.392271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53565	1	0	0	0	0	39	1.0364016	-73.008703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53566	1	0	0	0	0	39	1.0328495	-74.679581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53567	1	24.16	11.55	0	0	39	1.0362036	-73.022403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53568	1	6.79	2.34	0	0	39	1.0423474	-73.220413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53569	1	0	0	0	0	39	1.0414183	-74.144591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53570	1	4.14	0.52	0	0	39	1.0414044	-74.146841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53571	1	0	0	0	0	39	1.0356567	-74.081549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53572	1	3.75	0.84	0	0	39	1.0356373	-74.08382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53573	1	0	0	0	0	39	1.0408926	-59.71054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53574	1	7.3	0.26	0	0	39	1.0466793	-61.28685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53575	1	0	0	0	0	39	1.0410193	-59.700234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53576	1	6.98	2.35	0	0	39	1.0446946	-61.30385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53577	1	0	0	0	0	39	1.044738	-61.299802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53578	1	7.2	1.14	0	0	39	1.0450848	-61.595208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53579	1	0	0	0	0	39	1.0451097	-61.591481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53580	1	2.41	0.37	0	0	39	1.0459314	-61.81865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53581	1	0	0	0	0	39	1.0413828	-60.26266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53582	1	1.35	0.45	0	0	39	1.0467493	-60.512907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53583	1	1.35	0.44	0	0	39	1.041375	-60.263401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53584	1	4.83	1.71	0	0	39	1.0412827	-60.049584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53585	1	3.88	1.86	0	-0.93	39	1.0440952	-61.349769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53586	1	2.27	0.54	0	-0.92	39	1.0379744	-52.772332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53587	1	1.79	0.38	0	0	39	1.0305879	-53.7363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53588	1	1.79	0.25	0	0	39	1.0305805	-53.737234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53589	1	0	0	0	0	39	1.0328936	-53.047119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53590	1	1.87	0.71	0	0	39	1.0328823	-53.048169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53591	1	6.56	1.43	0	0	39	1.0402623	-51.470489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53592	1	3.28	0.77	0	0	39	1.0306203	-54.033042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53593	1	0	0	0	0	39	1.0402123	-51.631411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53594	1	0	0	0	0	39	1.043076	-52.229323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53595	1	0	0	0	0	39	1.0494882	-53.47994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53596	1	0	0	0	0	39	1.0494882	-53.47994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53597	1	5.34	2.77	0	0	39	1.0401688	-51.634465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53598	1	1.83	0.37	0	0	39	1.0404983	-52.92097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53599	1	1.82	0.24	0	0	39	1.0402177	-53.13084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53600	1	0	0	0	0	39	1.0447543	-53.146999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53601	1	2.05	0.39	0	0	39	1.0447445	-53.148142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53602	1	2.54	1.49	0	0	39	1.0360043	-52.462336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53603	1	4.26	1.69	0	0	39	1.0370623	-52.831441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53604	1	4.04	0.11	0	0	39	1.0372914	-52.801537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53605	1	0	0	0	0	39	1.0394899	-51.933075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53606	1	0	0	0	0	39	1.0392249	-52.68776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53607	1	0	0	0	0	39	1.0391551	-53.113664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53608	1	0	0	0	0	39	1.0391551	-53.113664	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53609	1	4.04	0.39	0	0	39	1.0394764	-51.935203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53610	1	0	0	0	0	39	1.0396235	-51.641445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53611	1	6.25	2.16	0	0	39	1.0409306	-52.573326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53612	1	0	0	0	0	39	1.0396934	-51.634043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53613	1	0	0	0	0	39	1.0389084	-52.737143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53614	1	5.11	0.9	0	0	39	1.0388849	-52.740018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53615	1	0	0	0	-139.4	39	1.0418044	-49.550113	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53616	1	0	0	0	0	39	1.0412495	-51.080606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53617	1	0	0	0	0	39	1.0442868	-52.506733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53618	1	1.83	0.15	0	0	39	1.0411868	-52.226225	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53619	1	0	0	0	0	39	1.0413496	-52.133751	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53620	1	0	0	0	0	39	1.0437424	-49.498686	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53621	1	5.11	1	0	0	39	1.041015	-51.138554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53622	1	0	0	0	0	39	1.0360382	-54.028973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53623	1	6.5	3.98	0	0	39	1.0359796	-54.032037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53624	1	8.99	2.15	0	0	39	1.0415702	-53.180867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53625	1	0	0	0	0	39	1.0416182	-53.175567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53626	1	0	0	0	0	39	1.040017	-53.284727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53627	1	0	0	0	0	39	1.0459287	-53.739566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53628	1	6.8	1.46	0	0	39	1.0399886	-53.288396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53629	1	12.73	1.65	0	0	39	1.0408881	-61.217188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53630	1	0	0	0	0	39	1.0398752	-59.799145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53631	1	0	0	0	0	39	1.0430683	-60.837108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53632	1	13.58	0.87	0	0	39	1.0398351	-59.807368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53633	1	3.99	1.16	0	0	39	1.0404964	-59.726813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53634	1	7.15	0.62	0	0	39	1.0400353	-60.006529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53635	1	0	0	0	0	39	1.0400613	-60.002394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53636	1	0	0	0	0	39	1.0512274	-57.639252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53637	1	0	0	0	0	39	1.0497083	-58.654509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53638	1	11.47	2.72	0	0	39	1.0511708	-57.644895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53639	1	9.19	5.1	0	0	39	1.0396449	-59.077515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53640	1	8.66	1.29	0	0	39	1.0423127	-57.889688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53641	1	2.29	0.74	0	0	39	1.0366585	-62.069831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53642	1	2.95	1.43	0	0	39	1.0484773	-62.541474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53643	1	0	0	0	0	39	1.0484773	-62.541474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53644	1	0	0	0	0	39	1.0484773	-62.541474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53645	1	0	0	0	0	39	1.0484773	-62.541474	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53646	1	0	0	0	0	39	1.0484975	-62.54009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53647	1	0	0	0	0	39	1.0484773	-62.541474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53648	1	3.76	2.22	0	0	39	1.039572	-63.720197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53649	1	0	0	0	0	39	1.0392859	-64.479603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53650	1	2.96	0.44	0	0	39	1.0392734	-64.481107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53651	1	0.46	0.05	0	0	39	1.0466801	-63.224496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53652	1	2.66	0.24	0	0	39	1.046672	-63.226122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53653	1	0	0	0	0	39	1.0450513	-63.020864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53654	1	14.62	1.23	0	0	39	1.0450048	-63.029855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53655	1	0	0	0	0	39	1.0412786	-63.31386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53656	1	12.59	2.42	0	0	39	1.0412276	-63.321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53657	1	0	0	0	0	39	1.0402926	-62.246243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53658	1	0	0	0	0	39	1.0419481	-63.220081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53659	1	0	0	0	0	39	1.0410412	-62.709062	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53660	1	0	0	0	0	39	1.0410412	-62.709062	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53661	1	13.03	6.27	0	0	39	1.0401957	-62.253258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53662	1	0	0	0	0	39	1.0416716	-61.982199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53663	1	0	0	0	0	39	1.0458444	-62.982847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53664	1	12.15	3.74	0	0	39	1.0415981	-61.988974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53665	1	0	0	0	0	39	1.0427835	-61.39605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53666	1	0	0	0	0	39	1.0473003	-61.902627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53667	1	15.27	2.41	0	0	39	1.0427193	-61.405181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53668	1	0	0	0	0	39	1.0420554	-61.595886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53669	1	0	0	0	0	39	1.0474868	-62.536072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53670	1	15.9	1.44	0	0	39	1.0420031	-61.604519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53671	1	0	0	0	0	39	1.0414444	-61.139829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53672	1	0	0	0	0	39	1.0411286	-61.445681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53673	1	16.21	10.3	0	0	39	1.0413032	-61.148091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53674	1	12.56	2.28	0	0	39	1.0455968	-61.868109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53675	1	0	0	0	0	39	1.0408866	-61.16093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53676	1	0	0	0	0	39	1.0474808	-61.637424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53677	1	14.37	4.66	0	0	39	1.0408032	-61.169235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53678	1	0	0	0	0	39	1.0392634	-61.277777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53679	1	3.09	0.36	0	0	39	1.0379795	-61.794667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53680	1	12.31	4.23	0	0	39	1.0391807	-61.284787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53681	1	4.14	1.18	0	0	39	1.0346637	-62.224564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53682	1	0	0	0	0	39	1.0315238	-62.327763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53683	1	3.09	1.27	0	0	39	1.0315028	-62.329585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53684	1	3.8	0.83	0	0	39	1.0336929	-61.478267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53685	1	0	0	0	0	39	1.0337091	-61.476169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53686	1	0	0	0	0	39	1.0378579	-62.734097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53687	1	6.15	1.37	0	0	39	1.03783	-62.737688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53688	1	0	0	0	0	39	1.0409408	-62.763536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53689	1	3.97	1.19	0	0	39	1.0409186	-62.765731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53690	1	24.88	8.66	0	0	39	1.0429369	-61.815002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53691	1	24.88	1.65	0	0	39	1.0380484	-62.529212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53692	1	0	0	0	0	39	1.0381173	-62.51486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53693	1	0	0	0	0	39	1.0475832	-59.944073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53694	1	24.88	9.86	0	0	39	1.0391439	-62.279232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53695	1	0	0	0	0	39	1.0477048	-59.929915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53696	1	0	0	0	0	39	1.0469433	-60.51872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53697	1	0	0	0	0	39	1.0439738	-61.723927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53698	1	24.88	2.85	0	0	39	1.0468533	-60.53318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53699	1	0	0	0	0	39	1.0406185	-62.388481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53700	1	4.69	0.78	0	0	39	1.0405995	-62.390974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53701	1	2.64	0.52	0	0	39	1.0286927	-62.392394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53702	1	2.64	0.73	0	0	39	1.0263782	-62.54363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53703	1	31.32	8.31	0	0	39	1.038913	-50.708238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53704	1	0	0	0	0	39	1.0347647	-51.082638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53705	1	0	0	0	0	39	1.0436788	-52.171724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53706	1	31.93	3.5	0	0	39	1.0346497	-51.101803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53707	1	0	0	0	0	39	1.0394063	-50.662294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53708	1	0	0	0	0	39	1.0391153	-52.526596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53709	1	0	0	0	0	39	1.0391178	-51.630417	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53710	1	0	0	0	0	39	1.0391178	-51.630417	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53711	1	28.65	2.15	0	0	39	1.0393139	-50.67853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53712	1	0	0	0	0	39	1.0395508	-50.630801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53713	1	0	0	0	0	39	1.0389682	-50.624502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53714	1	28.65	7.65	0	0	39	1.0367697	-52.293716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53715	1	0	0	0	0	39	1.0350742	-55.063665	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53716	1	0	0	0	0	39	1.0350742	-55.063665	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53717	1	0	0	0	0	39	1.0390675	-50.603957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53718	1	3.29	0.59	0	0	39	1.040991	-53.201658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53719	1	0.2	0.04	0	0	39	1.0319165	-51.964257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53720	1	9.7	2.73	0	0	39	1.0318675	-51.969231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53721	1	9.89	1.46	0	0	39	1.0433506	-52.20086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53722	1	0	0	0	0	39	1.0410541	-49.960035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53723	1	0	0	0	0	39	1.032501	-51.952807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53724	1	10.58	1.87	0	0	39	1.0103594	-57.190885	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53725	1	0	0	0	0	39	1.0324972	-52.330251	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53726	1	0	0	0	0	39	1.0411281	-49.949442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53727	1	0	0	0	0	39	1.0410541	-49.960035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53728	1	3.71	0.59	0	0	39	1.0327579	-52.209071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53729	1	0.68	0.25	0	0	39	1.0318634	-52.112698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53730	1	1.92	0.55	0	0	39	1.031853	-52.113752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53731	1	2.86	1	0	0	39	1.0320505	-52.188811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53732	1	0	0	0	0	39	1.0320688	-52.187186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53733	1	4.58	1.26	0	0	39	1.0430359	-51.694113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53734	1	2.57	1.06	0	0	39	1.0445976	-61.588484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53735	1	3.02	0.79	0	0	39	1.0438507	-61.392043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53736	1	0	0	0	0	39	1.0440647	-61.16842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53737	1	2.57	0.62	0	0	39	1.0440523	-61.169687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53738	1	0	0	0	0	39	1.0414427	-60.826263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53739	1	1.79	1.06	0	0	39	1.0414274	-60.827153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53740	1	5.92	1.31	0	0	39	1.0424343	-51.360259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53741	1	4.27	1.22	0	0	39	1.0401975	-52.008131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53742	1	0	0	0	0	39	1.0408574	-50.977993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53743	1	5.05	0.51	0	0	39	1.043315	-51.870903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53744	1	0	0	0	0	39	1.0409217	-50.969685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53745	1	2.54	0.5	0	0	39	1.0403841	-52.178394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53746	1	1.96	0.22	0	0	39	1.0301707	-53.29149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53747	1	0	0	0	0	39	1.0307118	-53.135684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53748	1	2.15	0.47	0	0	39	1.0307023	-53.136868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53749	1	6.27	0.31	0	0	39	1.0437299	-62.168265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53750	1	0	0	0	0	39	1.0421116	-60.886617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53751	1	0	0	0	0	39	1.045036	-61.686599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53752	1	0	0	0	0	39	1.0459745	-61.931287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53753	1	0	0	0	0	39	1.0459745	-61.931287	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53754	1	12.55	4.75	0	0	39	1.0420256	-60.893258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53755	1	0	0	0	0	39	1.042203	-60.869518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53756	1	2.03	0.53	0	0	39	1.0438169	-62.197409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53757	1	0	0	0	0	39	1.0438284	-62.196225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53758	1	3.63	1.71	0	0	39	1.0436292	-62.073063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53759	1	0	0	0	0	39	1.0436567	-62.071071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53760	1	4.37	0.26	0	0	39	1.043425	-51.098365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53761	1	0	0	0	0	39	1.0502813	-51.720953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53762	1	7.39	0.91	0	0	39	1.0420541	-52.881889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53763	1	0	0	0	0	39	1.0503771	-51.712181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53764	1	0.38	0.11	0	0	39	1.0397018	-53.429538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53765	1	7.39	0.3	0	0	39	1.0396786	-53.433701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53766	1	7.39	5.42	0	0	39	1.0401121	-52.122162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53767	1	0	0	0	0	39	1.0401877	-52.118731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53768	1	3.48	0.2	0	0	39	1.0509882	-53.326124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53769	1	0	0	0	0	39	1.050999	-53.324283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53770	1	5.86	1.12	0	0	39	1.0413787	-77.972925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53771	1	0	0	0	0	39	1.0414026	-77.96972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53772	1	5.86	0.6	0	0	39	1.0421665	-78.394306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53773	1	0	0	0	0	39	1.0432535	-76.316343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53774	1	5.4	1.48	0	0	39	1.0432272	-76.319197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53775	1	3.39	1.07	0	0	39	1.0360049	-72.922244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53776	1	0	0	0	0	39	1.0401996	-77.557345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53777	1	3.2	1.25	0	0	39	1.0401787	-77.559029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53778	1	2.5	0.07	0	0	39	1.0428225	-77.159434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53779	1	3.73	1.34	0	0	39	1.0387959	-54.605188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53780	1	2.02	0.68	0	0	39	1.0412655	-53.984216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53781	1	1.95	0.07	0	0	39	1.0403835	-53.709983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53782	1	3.9	1.09	0	0	39	1.0402069	-53.869459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53783	1	3.15	0.68	0	0	39	1.047366	-52.091515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53784	1	0	0	0	0	39	1.0473814	-52.089774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53785	1	0	0	0	0	39	1.0456612	-52.544012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53786	1	4.92	1.12	0	0	39	1.0456384	-52.546904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53787	1	3.77	1.07	0	0	39	1.0445532	-52.684072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53788	1	0.92	0.27	0	0	39	1.0413213	-53.218347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53789	1	3.77	0.54	0	0	39	1.0413077	-53.220373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53790	1	7.98	2.74	0	0	39	1.051201	-51.03506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53791	1	10.32	2.47	0	0	39	1.0520222	-50.832211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53792	1	0	0	0	0	39	1.047984	-49.632465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53793	1	0	0	0	0	39	1.0548715	-52.554331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53794	1	7.66	0.53	0	0	39	1.0481894	-54.929957	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53795	1	0	0	0	0	39	1.0539303	-52.302172	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53796	1	0	0	0	0	39	1.0480223	-49.603972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53797	1	5.87	1.95	0	0	39	1.0366574	-54.603256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53798	1	6.06	3.74	0	0	39	1.0478529	-53.691427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53799	1	0	0	0	0	39	1.0376447	-54.689878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53800	1	4.77	1.39	0	0	39	1.0376196	-54.692504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53801	1	2.24	0.24	0	0	39	1.0445203	-56.19508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53802	1	1.99	0.71	0	0	39	1.0433152	-55.968274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53803	1	0	0	0	0	39	1.0328057	-53.758034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53804	1	2.64	1.62	0	0	39	1.0327803	-53.759391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53805	1	0	0	0	0	39	1.0394943	-51.970239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53806	1	0	0	0	0	39	1.0400313	-53.094323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53807	1	5.11	1.17	0	0	39	1.0394689	-51.973082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53808	1	0	0	0	0	39	1.0374438	-52.815981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53809	1	2.17	1.07	0	0	39	1.0374286	-52.817012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53810	1	2.65	0.47	0	0	39	1.0401823	-54.44321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53811	1	2.17	0.31	0	0	39	1.0404951	-53.836269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53812	1	0	0	0	0	39	1.0461047	-52.579028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53813	1	0	0	0	0	39	1.0433857	-53.624255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53814	1	4.92	1.17	0	0	39	1.0359515	-55.247796	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53815	1	0	0	0	0	39	1.0432676	-53.853512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53816	1	0	0	0	0	39	1.0461545	-52.569327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53817	1	0	0	0	0	39	1.0414112	-52.489781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53818	1	0	0	0	0	39	1.0469616	-53.525995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53819	1	13.27	5.38	0	0	39	1.041323	-52.496162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53820	1	0	0	0	25.12	39	1.0449976	-50.836251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53821	1	0	0	0	0	39	1.044521	-51.873757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53822	1	0	0	0	0	39	1.0433493	-52.28233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53823	1	13.11	3.37	0	0	39	1.044936	-50.843215	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53824	1	0	0	0	0	39	1.0449815	-50.761864	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53825	1	12.95	4.59	0	0	39	1.0446909	-52.100346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53826	1	0	0	0	0	39	1.0334465	-51.897681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53827	1	0	0	0	0	39	1.0405292	-52.683593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53828	1	7.57	3.08	0	0	39	1.0333971	-51.901985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53829	1	1.61	0.27	0	0	39	1.0359276	-52.731144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53830	1	2.76	0.39	0	0	39	1.0366379	-53.943958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53831	1	2.76	0.31	0	0	39	1.0365424	-54.070057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53832	1	2.76	0.58	0	-0.91	39	1.0360328	-54.067159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53833	1	5.84	2.28	0	0	39	1.0340852	-53.089016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53834	1	5.84	1.91	0	0	39	1.0346308	-53.072703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53835	1	6.69	1.34	0	0	39	1.0371298	-52.969857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53836	1	6.51	0.69	0	0	39	1.0355292	-52.931632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53837	1	3.25	1.68	0	0	39	1.0347836	-52.951957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53838	1	0	0	0	2.77	39	1.0411525	-53.440719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53839	1	1.66	0.3	0	0	39	1.0411462	-53.441581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53840	1	1.64	0.2	0	0	39	1.0461226	-56.741705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53841	1	3.12	0.86	0	0	39	1.0471655	-56.028332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53842	1	4.58	0.8	0	0	39	1.0469424	-55.991685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53843	1	13.13	4.94	0	0	39	1.0351163	-61.609535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53844	1	0	0	0	0	39	1.0303195	-59.253583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53845	1	3.25	0.44	0	0	39	1.0390707	-61.508644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53846	1	12.71	10.58	0	0	39	1.0301766	-59.260068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53847	1	12.71	5.41	0	0	39	1.0359646	-61.736356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53848	1	17.43	5.87	0	0	39	1.037479	-61.776739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53849	1	17.01	3.3	0	0	39	1.0400101	-59.982766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53850	1	0	0	0	0	39	1.0396851	-59.933421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53851	1	32.44	7.5	0	0	39	1.0362807	-61.791377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53852	1	0	0	0	0	39	1.0397531	-59.922745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53853	1	0	0	0	0	39	1.040391	-59.726954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53854	1	0	0	0	0	39	1.0397243	-61.639875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53855	1	17.01	4.5	0	0	39	1.0403041	-59.736863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53856	1	0	0	0	0	39	1.0394648	-59.749583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53857	1	30.28	9.27	0	0	39	1.038012	-61.690492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53858	1	0	0	0	0	39	1.0377204	-63.396269	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53859	1	0	0	0	0	39	1.0377204	-63.396269	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53860	1	0	0	0	0	39	1.0395488	-59.730842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53861	1	22.04	6.26	0	0	39	1.037705	-61.775513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53862	1	0	0	0	0	39	1.038228	-60.307341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53863	1	0	0	0	0	39	1.0394991	-61.237341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53864	1	0	0	0	0	39	1.0405621	-61.893047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53865	1	0	0	0	0	39	1.0405621	-61.893047	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53866	1	25.85	5.77	0	0	39	1.0380882	-60.322854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53867	1	0	0	0	0	39	1.0386902	-60.04129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53868	1	0	0	0	0	39	1.0428715	-61.618712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53869	1	22.04	3.1	0	0	39	1.038602	-60.054297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53870	1	6.91	0.5	0	0	39	1.0377644	-61.711211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53871	1	5.66	1.74	0	0	39	1.0392299	-61.745388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53872	1	0	0	0	0	39	1.0392626	-61.742383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53873	1	1.6	0.41	0	0	39	1.0310141	-62.056502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53874	1	5.84	1.14	0	0	39	1.0274136	-62.061696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53875	1	6.92	1.16	0	0	39	1.0288856	-61.912549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53876	1	0	0	0	0	39	1.0358119	-61.585722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53877	1	5.84	1.06	0	0	39	1.0357859	-61.589006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53878	1	11.41	2.85	0	0	39	1.0328596	-61.778017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53879	1	0	0	0	0	39	1.0329171	-61.771094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53880	1	23.8	8.46	0	0	39	1.0381071	-59.687893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53881	1	0	0	0	0	39	1.0382559	-59.675244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53882	1	23.8	4.45	0	0	39	1.0367121	-61.80135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53883	1	0	0	0	0	39	1.0368156	-61.787588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53884	1	0	0	0	0	39	1.0373754	-59.592338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53885	1	0	0	0	0	39	1.0338625	-61.697618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53886	1	23.8	4.99	0	0	39	1.037255	-59.605769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53887	1	28.95	4.61	0	0	39	1.037695	-59.53738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53888	1	11.9	1.25	0	0	39	1.0347166	-61.838074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53889	1	0	0	0	0	39	1.0340456	-61.859183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53890	1	11.9	2.33	0	0	39	1.0339911	-61.86571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53891	1	11.9	2.51	0	0	39	1.0357702	-62.045172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53892	1	0	0	0	0	39	1.0366539	-62.162385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53893	1	12.08	5.59	0	0	39	1.0365633	-62.168643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53894	1	0	0	0	0	39	1.03224	-61.794239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53895	1	12.08	6.49	0	0	39	1.032142	-61.800796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53896	1	17.78	3.78	0	0	39	1.0336255	-61.687866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53897	1	0	0	0	0	39	1.0379521	-59.704728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53898	1	23.98	5.8	0	0	39	1.039082	-62.210816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53899	1	0	0	0	0	39	1.0384287	-59.687902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53900	1	14.1	3.84	0	0	39	1.0384854	-61.694933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53901	1	0	0	0	0	39	1.0369095	-59.395906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53902	1	0	0	0	0	39	1.0364538	-61.659234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53903	1	0	0	0	0	39	1.0368109	-62.74803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53904	1	0	0	0	0	39	1.0368109	-62.74803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53905	1	26.63	5.62	0	0	39	1.0367901	-59.409741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53906	1	0	0	0	0	39	1.0380254	-61.661376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53907	1	13.68	7.08	0	0	39	1.0379166	-61.668144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53908	1	21.33	0.91	0	0	39	1.0379334	-61.923691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53909	1	0	0	0	0	39	1.0355291	-61.971564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53910	1	13.09	1.56	0	0	39	1.0354835	-61.978455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53911	1	0	0	0	0	39	1.0358935	-61.775647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53912	1	13.09	1.09	0	0	39	1.035847	-61.783737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53913	1	0	0	0	0	39	1.0367325	-59.225605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53914	1	28.23	3.8	0	0	39	1.0350142	-61.39434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53915	1	0	0	0	0	39	1.034976	-64.156016	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53916	1	0	0	0	0	39	1.034976	-64.156016	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53917	1	0	0	0	0	39	1.0368768	-59.200322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53918	1	0	0	0	0	39	1.0367325	-59.225605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53919	1	28.23	12.07	0	0	39	1.0388898	-59.629385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53920	1	0	0	0	0	39	1.039085	-59.614733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53921	1	0	0	0	0	39	1.0349182	-59.276959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53922	1	28.23	9.7	0	0	39	1.0379889	-61.73905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53923	1	0	0	0	0	39	1.0352587	-59.256903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53924	1	0	0	0	0	39	1.03746	-59.187438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53925	1	0	0	0	0	39	1.0364225	-61.381726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53926	1	0	0	0	0	39	1.0364397	-61.262727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53927	1	0	0	0	0	39	1.0364397	-61.262727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53928	1	28.23	3.26	0	0	39	1.0373554	-59.203464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53929	1	12.95	2.84	0	0	39	1.0371393	-61.663062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53930	1	12.95	2.85	0	0	39	1.0385079	-61.822347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53931	1	12.95	2.21	0	0	39	1.0367229	-61.519543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53932	1	0	0	0	0	39	1.0405863	-59.855747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53933	1	35.42	17.99	0	0	39	1.0358685	-61.675428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53934	1	0	0	0	0	39	1.0320187	-63.620178	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53935	1	0	0	0	0	39	1.0320187	-63.620178	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53936	1	0	0	0	0	39	1.0407324	-59.833923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53937	1	0	0	0	0	39	1.0327191	-59.235303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53938	1	0	0	0	0	39	1.0399739	-61.556758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53939	1	52.21	10.48	0	0	39	1.0324806	-59.265935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53940	1	0	0	0	47.8	39	1.0456008	-59.514425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53941	1	0	0	0	0	39	1.0432846	-59.62524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53942	1	0	0	0	0	39	1.0425904	-61.565599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53943	1	28.51	7.49	0	0	39	1.0454449	-59.529421	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53944	1	0	0	0	0	39	1.0468541	-59.501301	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53945	1	28.51	5.9	0	0	39	1.0371699	-61.84445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53946	1	0	0	0	0	39	1.0329908	-61.81587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53947	1	15.77	8.95	0	0	39	1.0328625	-61.824347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53948	1	15.77	2.59	0	0	39	1.0331112	-61.654937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53949	1	15.77	4.11	0	0	39	1.0351433	-61.517652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53950	1	8.24	2.28	0	0	39	1.0252283	-62.345454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53951	1	6.84	2.38	0	0	39	1.0376364	-61.734039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53952	1	6.09	0.93	0	0	39	1.0396913	-59.185675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53953	1	0	0	0	0	39	1.0374581	-60.502525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53954	1	8.65	0.73	0	0	39	1.0354624	-61.637211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53955	1	0	0	0	0	39	1.0375094	-60.492839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53956	1	0	0	0	0	39	1.0401358	-61.832564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53957	1	13.78	4.7	0	0	39	1.0400553	-61.839769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53958	1	13.78	3.62	0	0	39	1.0399432	-61.751618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53959	1	0	0	0	27.03	39	1.040158	-62.360256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53960	1	13.78	4.77	0	0	39	1.0400747	-62.367536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53961	1	13.78	2.21	0	0	39	1.0378374	-62.38485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53962	1	3.11	0.73	0	0	39	1.0267266	-62.415046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53963	1	0	0	0	0	39	1.0370201	-60.44316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53964	1	0	0	0	0	39	1.0482122	-60.889845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53965	1	6.07	3.14	0	0	39	1.0369722	-60.446353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53966	1	10.99	2.89	0	0	39	1.0374913	-61.444125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53967	1	10.99	5.15	0	0	39	1.036384	-61.516764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53968	1	4.96	1.89	0	0	39	1.040595	-60.290662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53969	1	4.96	2.26	0	0	39	1.0404419	-59.98239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53970	1	0	0	0	0	39	1.0349725	-60.078974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53971	1	7.81	3.46	0	0	39	1.0468917	-60.506077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53972	1	0	0	0	0	39	1.035151	-60.077419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53973	1	24.83	6.74	0	0	39	1.0405759	-59.863056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53974	1	0	0	0	0	39	1.036991	-59.653001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53975	1	37	12.85	0	0	39	1.03678	-59.673559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53976	1	0	0	0	0	39	1.0417947	-58.642782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53977	1	0	0	0	0	39	1.042379	-59.493643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53978	1	0	0	0	0	39	1.0424694	-61.769633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53979	1	24.83	5.38	0	0	39	1.0413013	-59.55057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53980	1	0	0	0	0	39	1.0434996	-58.570659	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53981	1	0	0	0	0	39	1.0390352	-61.826271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53982	1	24.83	7.61	0	0	39	1.0388962	-61.840008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53983	1	0	0	0	-35.63	39	1.0428563	-59.056527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53984	1	0	0	0	0	39	1.0414506	-59.66316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53985	1	0	0	0	0	39	1.0414494	-61.271388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53986	1	38.95	12.45	0	0	39	1.0407047	-59.705092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53987	1	0	0	0	0	39	1.0442837	-59.014788	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53988	1	24.93	8.17	0	0	39	1.0377387	-59.791502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53989	1	24.93	5.08	0	0	39	1.0376128	-62.381462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53990	1	0	0	0	0	39	1.0360943	-62.340378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53991	1	24.93	3.97	0	0	39	1.0359891	-62.353668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53992	1	5.15	0.37	0	0	39	1.0357256	-61.611032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53993	1	0	0	0	0	39	1.0393406	-52.037287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53994	1	5.85	0.51	0	0	39	1.0453103	-53.115596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53995	1	0	0	0	0	39	1.039378	-52.027248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53996	1	4.28	0.36	0	0	39	1.0445768	-53.21774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53997	1	2.98	0.77	0	0	39	1.0424089	-52.913009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53998	1	7.66	1.66	0	5.64	39	1.0393905	-53.71368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53999	1	0	0	0	1.44	39	1.0363433	-54.118518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54000	1	3.97	1.81	0	0	39	1.0363137	-54.12072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54001	1	5.81	0.61	0	0	39	1.0362783	-53.891104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54002	1	27.88	3.71	0	0	39	1.0361711	-50.638335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54003	1	0	0	0	71.04	39	1.0419933	-49.077309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54004	1	0	0	0	0	39	1.041109	-50.422617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54005	1	0	0	0	0	39	1.0448284	-52.496371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54006	1	27.88	7.83	0	0	39	1.0409527	-50.438267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54007	1	0	0	0	0	39	1.0406013	-50.469248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54008	1	0	0	0	0	39	1.0376708	-50.509045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54009	1	27.88	6.77	0	0	39	1.0467893	-52.519506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54010	1	0	0	0	0	39	1.0379213	-50.481999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54011	1	27.88	3.75	0	0	39	1.0343041	-50.536421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54012	1	1.06	0.34	0	0.07	39	1.0345464	-52.836189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54013	1	1.06	0.1	0	0	39	1.0345423	-52.83684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54014	1	1.88	0.5	0	0	39	1.0368255	-53.266999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54015	1	2.67	0.32	0	0	39	1.0450329	-53.169006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54016	1	2.67	0.54	0	0	39	1.0446976	-53.197082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54017	1	0	0	0	0	39	1.0393169	-51.517378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54018	1	0	0	0	0	39	1.0459116	-52.76715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54019	1	4.69	1.03	0	0	39	1.0392943	-51.519805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54020	1	2.87	1.36	0	0	39	1.0390734	-52.944638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54021	1	0	0	0	0	39	1.0381119	-52.803115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54022	1	4.3	1.38	0	0	39	1.0380897	-52.805257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54023	1	2.22	0.2	0	0	39	1.0394525	-52.601919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54024	1	2.99	1.71	0	0	39	1.041683	-53.787533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54025	1	3.12	0.52	0	0	39	1.0413362	-53.974508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54026	1	3.73	0.98	0	0	39	1.0392675	-65.173735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54027	1	0	0	0	0	39	1.039287	-65.171718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54028	1	0	0	0	0	39	1.0460516	-62.51602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54029	1	0	0	0	0	39	1.0404725	-63.370918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54030	1	3.56	0.4	0	0	39	1.046038	-62.517885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54031	1	0	0	0	0	39	1.0429524	-65.330917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54032	1	0	0	0	0	39	1.040168	-65.265946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54033	1	0	0	0	0	39	1.0385216	-65.227353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54034	1	0	0	0	0	39	1.0385216	-65.227353	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54035	1	4.47	1.26	0	0	39	1.0429295	-65.333303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54036	1	0	0	0	0	39	1.0429993	-65.329054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54037	1	2.76	0.59	0	-12.08	39	1.0346568	-63.756818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54038	1	1.6	0.24	0	0	39	1.0391999	-64.940029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54039	1	3.53	0.35	0	0	39	1.0403998	-64.622805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54040	1	6.14	1.62	0	0	39	1.0399303	-64.660502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54041	1	0	0	0	0	39	1.0399641	-64.656961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54042	1	0	0	0	0	39	1.0380368	-63.323565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54043	1	4.73	2.2	0	0	39	1.0380015	-63.325977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54044	1	0	0	0	0	39	1.0428259	-63.102872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54045	1	4.73	1.07	0	0	39	1.0428036	-63.105622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54046	1	0	0	0	0	39	1.0463375	-61.458289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54047	1	8.17	1.2	0	0	39	1.045619	-62.896595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54048	1	0	0	0	0	39	1.0464293	-61.449596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54049	1	0	0	0	0	39	1.0434213	-56.200629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54050	1	2.96	1.1	0	0	39	1.043402	-56.202151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54051	1	1.65	0.49	0	0	39	1.0421254	-57.176537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54052	1	0	0	0	0	39	1.0419125	-56.888317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54053	1	3.61	1.05	0	0	39	1.0418913	-56.890208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54054	1	5.64	0.75	0	0	39	1.0518071	-55.443714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54055	1	2.05	0.23	0	0	39	1.0431573	-55.756305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54056	1	3.76	0.63	0	0	39	1.0355254	-55.376884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54057	1	0	0	0	0	39	1.0390329	-54.187677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54058	1	4.14	0.54	0	0	39	1.0390165	-54.189861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54059	1	0	0	0	0	39	1.0434133	-53.007972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54060	1	0	0	0	0	39	1.0433617	-53.916505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54061	1	3.87	0.23	0	0	39	1.0421591	-55.560482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54062	1	0	0	0	0	39	1.0442185	-54.47749	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54063	1	0	0	0	0	39	1.0434418	-52.998013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54064	1	3.54	0.81	0	0	39	1.0465191	-53.87901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54065	1	0	0	0	0	39	1.0452667	-53.442161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54066	1	0	0	0	0	39	1.0493245	-53.75573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54067	1	7.03	2.08	0	0	39	1.0452297	-53.446222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54068	1	0	0	0	0	39	1.0459508	-53.875461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54069	1	3	0.41	0	0	39	1.0459383	-53.877267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54070	1	2.29	0.63	0	0	39	1.0398656	-54.438306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54071	1	0	0	0	0	39	1.0345257	-76.281296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54072	1	0	0	0	0	39	1.0386849	-78.982239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54073	1	0	0	0	0	39	1.044317	-79.067505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54074	1	28.1	15.82	0	0	39	1.0342902	-76.294248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54075	1	0	0	0	0	39	1.0348127	-76.243727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54076	1	0	0	0	0	39	1.0311365	-75.950536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54077	1	0	0	0	0	39	1.0449661	-77.600594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54078	1	27.37	3.07	0	0	39	1.0310302	-75.966848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54079	1	27.37	0.91	0	0	39	1.0438785	-79.222338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54080	1	0	0	0	0	39	1.0288395	-76.694312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54081	1	0	0	0	0	39	1.0388237	-79.96945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54082	1	0	0	0	0	39	1.033759	-79.972015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54083	1	0	0	0	0	39	1.0335278	-79.972133	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54084	1	0	0	0	0	39	1.0335278	-79.972133	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54085	1	27.37	2.78	0	0	39	1.0387176	-79.984452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54086	1	0	0	0	0	39	1.0381308	-79.988393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54087	1	13.75	1.76	0	0	39	1.0442765	-78.896309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54088	1	11.41	9.62	0	0	39	1.0404266	-78.090147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54089	1	11.41	6.85	0	0	39	1.0477386	-78.902981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54090	1	0	0	0	0	39	1.0308318	-76.160614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54091	1	0	0	0	0	39	1.0131717	-79.487218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54092	1	0	0	0	0	39	1.0535173	-79.098703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54093	1	18.64	1.28	0	0	39	1.013116	-79.498309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54094	1	0	0	0	0	39	1.0318559	-76.147631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54095	1	0	0	0	0	39	1.0370958	-78.50756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54096	1	17.46	4.65	0	0	39	1.0370051	-78.51736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54097	1	0	0	0	0	39	1.0335936	-76.350697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54098	1	0	0	0	0	39	1.0327929	-79.289511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54099	1	0	0	0	0	39	1.0333346	-79.069604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54100	1	0	0	0	0	39	1.0339729	-81.488855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54101	1	0	0	0	0	39	1.0339729	-81.488855	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54102	1	18.64	1.77	0	0	39	1.032721	-79.301019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54103	1	0	0	0	0	39	1.0337852	-76.311418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54104	1	0	0	0	0	39	1.0301189	-76.355787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54105	1	0	0	0	0	39	1.0451074	-78.32848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54106	1	17.46	4.27	0	0	39	1.0300338	-76.366593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54107	1	21.56	5.95	0	0	39	1.036767	-78.32434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54108	1	0	0	0	0	39	1.0370269	-75.428401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54109	1	0	0	0	0	39	1.0418632	-77.50647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54110	1	21.56	4.74	0	0	39	1.0369234	-75.439672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54111	1	0	0	0	189.72	39	1.0430385	-73.690073	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54112	1	0	0	0	0	39	1.0424188	-75.698608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54113	1	21.56	1.52	0	0	39	1.0501268	-78.717517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54114	1	0	0	0	0	39	1.0402036	-75.822272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54115	1	0	0	0	0	39	1.0435403	-73.521096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54116	1	0	0	0	0	39	1.0420735	-78.354843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54117	1	21.56	2.16	0	0	39	1.0419871	-78.36799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54118	1	0	0	0	0	39	1.030884	-76.107855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54119	1	0	0	0	0	39	1.0399563	-78.012705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54120	1	21.66	9.59	0	0	39	1.0307242	-76.120643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54121	1	0	0	0	0	39	1.0313745	-74.604718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54122	1	25.84	6.09	0	0	39	1.043758	-76.712365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54123	1	0	0	0	0	39	1.0315697	-74.589703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54124	1	21.66	5.08	0	0	39	1.0379496	-78.273823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54125	1	0	0	0	0	39	1.0377119	-75.940313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54126	1	0	0	0	0	39	1.0384365	-78.19993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54127	1	21.66	9.45	0	0	39	1.0375474	-75.952024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54128	1	0	0	0	0	39	1.0471433	-79.228384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54129	1	19.55	7.04	0	0	39	1.0470103	-79.239291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54130	1	0	0	0	0	39	1.0426839	-78.504305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54131	1	14.14	4.93	0	0	39	1.0425965	-78.511338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54132	1	14.14	9.99	0	0	39	1.0323706	-76.234081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54133	1	2.28	0.92	0	0	39	1.0452701	-75.564446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54134	1	0	0	0	0	39	1.0354183	-77.341821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54135	1	9.29	1.95	0	0	39	1.0353747	-77.346892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54136	1	0	0	0	0	39	1.043278	-77.781659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54137	1	9.29	4.31	0	0	39	1.0432174	-77.786227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54138	1	0	0	0	0	39	1.0444478	-77.943551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54139	1	9.29	3.4	0	0	39	1.0443857	-77.948883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54140	1	5.78	0.31	0	0	39	1.0353513	-79.711436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54141	1	0	0	0	0	39	1.0437443	-77.321801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54142	1	0	0	0	0	39	1.0454696	-80.230971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54143	1	5.62	1.62	0	0	39	1.0424846	-79.637548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54144	1	0	0	0	0	39	1.0438033	-77.305569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54145	1	0	0	0	0	39	1.0437443	-77.321801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54146	1	2.45	0.2	0	0	39	1.0438036	-78.631885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54147	1	1.5	0.15	0	0	39	1.0441126	-78.81797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54148	1	0	0	0	0	39	1.0445046	-53.652985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54149	1	2.82	0.58	0	0	39	1.044491	-53.654581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54150	1	0	0	0	-8.92	39	1.0379497	-52.921347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54151	1	0	0	0	0	39	1.0456181	-53.200539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54152	1	4.47	0.39	0	0	39	1.0379369	-52.923867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54153	1	8.13	3.29	0	0	39	1.0382982	-53.71465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54154	1	7.81	0.96	0	0	39	1.0389987	-52.527982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54155	1	7.68	1.24	0	0	39	1.0367169	-54.204585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54156	1	1.79	0.4	0	0	39	1.0368067	-54.824355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54157	1	1.79	1.2	0	0	39	1.0367891	-54.825343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54158	1	4.16	1.98	0	0	39	1.0314015	-54.093775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54159	1	0	0	0	0	39	1.0363528	-53.30735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54160	1	4.7	1.08	0	0	39	1.0374136	-53.937201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54161	1	0	0	0	0	39	1.0364284	-53.30196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54162	1	3.54	0.5	0	0	39	1.0349613	-54.043968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54163	1	3.38	1.03	0	-0.89	39	1.0328756	-54.056539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54164	1	9.11	3.53	0	4.14	39	1.0351853	-55.10072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54165	1	8.85	1.78	0	0	39	1.0365577	-54.859094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54166	1	0	0	0	0	39	1.0361609	-54.921293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54167	1	7.32	1.03	0	0	39	1.036132	-54.925323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54168	1	0	0	0	0	39	1.0375326	-53.158595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54169	1	0.76	0.46	0	0	39	1.0378459	-54.720524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54170	1	8.66	1.36	0	0	39	1.0374967	-53.163389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54171	1	8.66	3.23	0	0	39	1.0372129	-52.853307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54172	1	8.66	3.03	0	0	39	1.0354172	-54.924168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54173	1	0	0	0	0	39	1.039075	-59.342137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54174	1	23.12	7.61	0	0	39	1.0389324	-59.35409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54175	1	1.22	0.59	0	0	39	1.0371522	-59.481883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54176	1	23.12	3.33	0	0	39	1.0370581	-59.494713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54177	1	0	0	0	0	39	1.0370411	-59.512272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54178	1	24.75	4.32	0	0	39	1.0438209	-59.763338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54179	1	0	0	0	0	39	1.0372808	-59.511958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54180	1	0	0	0	0	39	1.0370908	-59.452646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54181	1	0	0	0	0	39	1.0381608	-59.410979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54182	1	0	0	0	0	39	1.0400214	-59.338779	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54183	1	0	0	0	0	39	1.0400214	-59.338779	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54184	1	23.12	5.07	0	0	39	1.0369939	-59.465216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54185	1	0	0	0	0	39	1.0374657	-59.366479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54186	1	5.72	0.54	0	0	39	1.037446	-59.369488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54187	1	4.27	1.13	0	0	39	1.0379777	-59.39406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54188	1	0	0	0	0	39	1.0380024	-59.391526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54189	1	4.27	2.47	0	0	39	1.0359802	-59.447783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54190	1	0	0	0	0	39	1.0360182	-59.445473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54191	1	3.84	0.98	0	0	39	1.0329096	-62.057949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54192	1	1.44	0.45	0	0	39	1.0391189	-61.56735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54193	1	0	0	0	0	39	1.0391275	-61.566542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54194	1	0	0	0	0	39	1.0370189	-59.504152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54195	1	2.43	1.04	0	0	39	1.0370028	-59.505378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54196	1	0	0	0	0	39	1.0369766	-59.529339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54197	1	8.61	0.68	0	0	39	1.0369447	-59.534395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54198	1	0	0	0	0	39	1.0385781	-60.1907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54199	1	8.61	2.38	0	0	39	1.0385315	-60.195165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54200	1	9.1	3.07	0	0	39	1.0387313	-59.529759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54201	1	2.71	0.27	0	0	39	1.0390861	-59.532813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54202	1	3.39	0.52	0	-1.1	39	1.040418	-61.509736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54203	1	2.55	0.79	0	0	39	1.038524	-63.066167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54204	1	3.44	0.45	0	0	39	1.0422369	-62.982949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54205	1	3.91	1.31	0	0	39	1.0414293	-63.314193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54206	1	2.42	0.71	0	0	39	1.0436471	-55.038183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54207	1	0	0	0	0	39	1.0521385	-55.380542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54208	1	0	0	0	0	39	1.0472845	-55.103908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54209	1	3.37	0.86	0	0	39	1.0521232	-55.382275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54210	1	2.42	0.54	0	0	39	1.0419139	-55.662114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54211	1	0	0	0	0	39	1.0419271	-55.660675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54212	1	3.09	0.64	0	0	39	1.0477161	-54.22661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54213	1	0	0	0	0	39	1.0473141	-57.01744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54214	1	0	0	0	0	39	1.0469746	-57.533038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54215	1	2.84	0.36	0	0	39	1.0473032	-57.018889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54216	1	0	0	0	0	39	1.0435983	-57.41216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54217	1	2.12	0.61	0	0	39	1.0435854	-57.413377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54218	1	2.84	1.39	0	0	39	1.0457689	-57.423122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54219	1	0	0	0	0	39	1.0457878	-57.421773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54220	1	1.25	0.31	0	0	39	1.0183646	-64.433364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54221	1	0	0	0	0	39	1.0183711	-64.432695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54222	1	3.67	1.42	0	0	39	1.0413682	-66.159767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54223	1	0	0	0	0	39	1.0399926	-67.476987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54224	1	0	0	0	0	39	1.0474731	-68.652746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54225	1	5.56	2.43	0	0	39	1.0399525	-67.479867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54226	1	5.08	1.19	0	0	39	1.0431593	-69.643246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54227	1	0	0	0	0	39	1.0423916	-62.288789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54228	1	0	0	0	0	39	1.0440559	-62.473377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54229	1	0	0	0	0	39	1.0473551	-62.834114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54230	1	0	0	0	0	39	1.0473551	-62.834114	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54231	1	23.8	2.86	0	0	39	1.0423084	-62.301531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54232	1	24.85	4.19	0	0	39	1.0440851	-62.343199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54233	1	0	0	0	0	39	1.0428381	-62.368795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54234	1	0	0	0	0	39	1.043969	-62.364992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54235	1	24.67	9.56	0	0	39	1.0426805	-62.382826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54236	1	0	0	0	0	39	1.0422232	-62.086143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54237	1	24.18	7.9	0	0	39	1.0444238	-62.751495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54238	1	0	0	0	0	39	1.0423445	-62.080887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54239	1	15.4	6.93	0	0	39	1.0254245	-62.287408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54240	1	0	0	0	0	39	1.0415774	-59.592533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54241	1	0	0	0	0	39	1.033387	-61.537298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54242	1	16.11	3.37	0	0	39	1.0414978	-59.600892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54243	1	15.4	6.63	0	0	39	1.0405782	-59.29606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54244	1	15.4	1.81	0	0	39	1.0252255	-62.331443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54245	1	0	0	0	0	39	1.0391159	-61.051791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54246	1	3.32	1.02	0	0	39	1.0390977	-61.053568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54247	1	2.38	0.97	0	0	39	1.0355194	-61.340078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54248	1	0	0	0	5.99	39	1.0412042	-71.930274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54249	1	1.33	0.2	0	0	39	1.041199	-71.930956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54250	1	2.11	0.73	0	0	39	1.0387316	-71.829107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54251	1	10.96	2.2	0	0	39	1.0449345	-68.645675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54252	1	0	0	0	0	39	1.0492589	-66.834792	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54253	1	0	0	0	0	39	1.0477967	-67.478515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54254	1	9.63	0.65	0	0	39	1.0524952	-68.64552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54255	1	9.63	1.71	0	0	39	1.0475815	-67.512169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54256	1	0	0	0	0	39	1.049535	-66.784547	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54257	1	1.21	0.2	0	0	39	1.0435962	-58.857455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54258	1	2.99	0.65	0	0	39	1.0452692	-60.55585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54259	1	0	0	0	0	39	1.0441976	-58.887552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54260	1	0	0	0	0	39	1.0440149	-58.875823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54261	1	7.25	3.29	0	0	39	1.0441461	-58.891171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54262	1	0	0	0	0	39	1.0428529	-55.6083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54263	1	0	0	0	0	39	1.0401446	-56.839413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54264	1	0	0	0	0	39	1.040373	-56.726215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54265	1	0	0	0	0	39	1.040373	-56.726215	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54266	1	22.9	7.14	0	0	39	1.0427102	-55.620918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54267	1	22.9	3.81	0	0	39	1.038557	-57.003603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54268	1	0	0	0	0	39	1.0386598	-56.990942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54269	1	0	0	0	-103.51	39	1.0419309	-55.5969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54270	1	0	0	0	0	39	1.0429724	-55.901287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54271	1	0	0	0	0	39	1.0403587	-56.895227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54272	1	22.9	2.24	0	0	39	1.0428926	-55.914095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54273	1	0	0	0	0	39	1.0431084	-55.898326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54274	1	0	0	0	0	39	1.0431148	-55.890312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54275	1	23.35	1.69	0	0	39	1.0430367	-55.903971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54276	1	4.86	2.03	0	0	39	1.0433266	-57.118701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54277	1	3.29	0.75	0	0	39	1.0438683	-57.029731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54278	1	1.84	0.56	0	0	39	1.0410606	-57.145855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54279	1	0	0	0	0	39	1.0410702	-57.144948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54280	1	2.61	1.27	0	0	39	1.0384705	-56.998656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54281	1	3.81	1.16	0	0	39	1.0226062	-58.492458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54282	1	2.98	0.76	0	0	39	1.0468316	-59.848293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54283	1	0	0	0	0	39	1.047614	-59.463764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54284	1	3.56	0.28	0	0	39	1.0476021	-59.46577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54285	1	3.32	0.44	0	0	39	1.0430288	-60.013014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54286	1	0	0	0	0	39	1.0436311	-67.227595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54287	1	3.43	0.7	0	0	39	1.0436159	-67.229616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54288	1	3.65	1.33	0	0	39	1.0306936	-52.866941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54289	1	1.82	0.31	0	0	39	1.0382927	-52.913861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54290	1	6.38	3.87	0	0	39	1.0302671	-53.317477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54291	1	7.01	0.79	0	0	39	1.0402291	-51.16051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54292	1	0	0	0	0	39	1.0402526	-51.156554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54293	1	13.03	3.59	0	0	39	1.0322298	-52.812588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54294	1	11.37	2.64	0	0	39	1.0340316	-52.460866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54295	1	0	0	0	0	39	1.0381283	-51.499151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54296	1	0	0	0	0	39	1.0351189	-52.926176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54297	1	13.84	2.86	0	0	39	1.038064	-51.506788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54298	1	0	0	0	0	39	1.0383286	-51.392215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54299	1	0	0	0	0	39	1.035441	-52.918088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54300	1	14.59	2.01	0	0	39	1.0382702	-51.4008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54301	1	14.69	1.63	0	0	39	1.0349435	-53.030503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54302	1	0	0	0	0	39	1.0350021	-53.02151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54303	1	13.74	2.71	0	0	39	1.0346137	-53.006426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54304	1	17.41	6.28	0	0	39	1.0307339	-52.85898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54305	1	17.41	1.79	0	0	39	1.0331363	-53.140832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54306	1	17.41	5.28	0	0	39	1.0336918	-53.089152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54307	1	17.41	6.76	0	0	39	1.0359625	-51.65399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54308	1	10.73	2.19	0	0	39	1.0339331	-53.04182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54309	1	10.73	5.17	0	0	39	1.0323904	-53.160572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54310	1	10.83	0.99	0	0	39	1.0301695	-53.047188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54311	1	20.9	5.29	0	0	39	1.0310256	-52.985852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54312	1	20.9	8.4	0	0	39	1.0397003	-50.797419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54313	1	0	0	0	0	39	1.0375306	-51.302575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54314	1	0	0	0	0	39	1.0343619	-52.586452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54315	1	20.9	1.83	0	0	39	1.037459	-51.315595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54316	1	0	0	0	19.14	39	1.0389972	-50.334438	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54317	1	0	0	0	0	39	1.0386749	-51.033232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54318	1	0	0	0	0	39	1.0388223	-52.848457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54319	1	0	0	0	0	39	1.0392775	-50.241103	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54320	1	20.9	11.88	0	0	39	1.0388309	-50.344857	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54321	1	1.93	0.26	0	0	39	1.0465357	-60.419934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54322	1	7.07	2.15	0	0	39	1.0448657	-60.262889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54323	1	4.67	0.54	0	0	39	1.0447135	-59.620463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54324	1	3.49	1.21	0	0	39	1.0450139	-59.462635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54325	1	3.18	0.47	0	0	39	1.0462972	-59.386998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54326	1	3.76	0.71	0	0	39	1.0408851	-59.337892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54327	1	0	0	0	0	39	1.0353468	-58.794087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54328	1	3.76	1.13	0	0	39	1.035326	-58.796318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54329	1	4.19	0.25	0	0	39	1.0432893	-59.505268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54330	1	0	0	0	62.32	39	1.0450345	-54.619957	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54331	1	0	0	0	0	39	1.0440688	-55.793255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54332	1	2.31	0.46	0	0	39	1.047722	-57.120848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54333	2	0	0	0	0	39	1.0470696	-54.115019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54334	1	0	0	0	0	39	1.0436928	-55.850971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54335	1	0	0	0	0	39	1.0440688	-55.793255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54336	1	0	0	0	0	39	1.0360682	-58.400458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54337	1	0	0	0	0	39	1.0379399	-61.315923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54338	1	0	0	0	0	39	1.0419398	-63.939489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54339	1	0	0	0	0	39	1.0419398	-63.939489	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54340	2	0	0	0	0	39	1.0276571	-54.234293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54341	2	0	0	0	0	39	1.0235184	-52.830807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54342	2	0	0	0	0	39	1.0254514	-53.692131	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54343	1	0	0	0	0	39	1.0359317	-58.714727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54344	1	19.02	5.47	0	0	39	1.0359617	-58.409805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54345	1	0	0	0	0	39	1.0448799	-64.187592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54346	1	0	0	0	0	39	1.0417885	-64.503174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54347	2	0	0	0	0	39	1.0448799	-64.187592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54348	2	0	0	0	0	39	1.0448799	-64.187592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54349	1	0	0	0	0	39	1.0448799	-64.187592	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54350	2	0	0	0	0	39	1.0448799	-64.187592	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54351	2	0	0	0	0	39	1.0417885	-64.503174	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54352	1	0.3	0.12	0	0	39	1.0448779	-64.187764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54353	1	0	0	0	0	39	1.0449297	-64.184393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54354	1	0	0	0	0	39	1.0448027	-55.968226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54355	1	0	0	0	0	39	1.0433425	-56.525334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54356	2	0	0	0	0	39	1.044169	-55.579849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54357	2	0	0	0	0	39	1.0421993	-55.681846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54358	1	4.06	1.03	0	0	39	1.0447833	-55.970432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54359	1	0	0	0	0	39	1.0448493	-55.963369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54360	1	0	0	0	0	39	1.0430866	-65.047643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54361	1	0	0	0	0	39	1.0438784	-66.354621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54362	1	3.73	0.05	0	0	39	1.0446966	-68.972956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54363	1	0	0	0	0	39	1.0469166	-67.396096	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54364	2	0	0	0	0	39	1.0428731	-64.912112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54365	2	0	0	0	0	39	1.0428731	-64.912112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54366	1	0	0	0	0	39	1.0430834	-65.044589	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54367	2	0	0	0	0	39	1.0425948	-64.750494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54368	1	0	0	0	0	39	1.0431003	-65.041772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54369	1	0	0	0	0	39	1.0430866	-65.047643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54370	1	0	0	0	-318.86	39	1.043	-64.924525	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54371	1	0	0	0	0	39	1.04443	-66.235983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54372	1	0	0	0	0	39	1.0406657	-69.772301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54373	2	0	0	0	0	39	1.013001	-63.239575	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54374	1	2.24	0.26	0	0	39	1.0429923	-64.92579	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54375	1	0	0	0	0	39	1.0450105	-64.997784	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54376	1	0	0	0	23.97	39	1.0460094	-55.712751	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54377	1	0	0	0	0	39	1.0465084	-55.621353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54378	1	0	0	0	0	39	1.0444565	-56.207009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54379	2	0	0	0	0	39	1.0458538	-55.627893	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54380	2	0	0	0	0	39	1.0458538	-55.627893	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54381	1	0	0	0	0	39	1.0460384	-55.722106	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54382	2	0	0	0	0	39	1.0432903	-55.498075	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54383	1	0	0	0	0	39	1.04564	-55.72156	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54384	1	0	0	0	0	39	1.0460094	-55.712751	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54385	1	0	0	0	-197.17	39	1.0381492	-51.655819	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54386	2	0	0	0	0	39	1.043	-52.214733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54387	1	0	0	0	0	39	1.0437346	-53.157403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54388	1	1.39	0.48	0	0	39	1.0390284	-53.393997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54389	1	0	0	0	0	39	1.0432009	-52.794578	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54390	1	0	0	0	0	39	1.0403624	-51.633273	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54391	1	0	0	0	0	39	1.0432204	-52.264941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54392	1	0	0	0	-82.56	39	1.043	-51.276247	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54393	1	0	0	0	0	39	1.0442307	-51.583755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54394	1	0	0	0	0	39	1.0473489	-52.17391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54395	2	0	0	0	0	39	1.0473037	-50.18732	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54396	1	3.29	0.52	0	0	39	1.0429875	-51.278132	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54397	1	0	0	0	0	39	1.0431813	-51.356586	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54398	2	2.07	0.18	0	0	39	1.0458527	-53.022022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54399	1	0	0	0	0	39	1.0458473	-53.026345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54400	1	0	0	0	0	39	1.0417919	-55.960169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54401	1	0	0	0	0	39	1.0464549	-56.105414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54402	2	0	0	0	0	39	1.0462373	-55.934904	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54403	2	0	0	0	0	39	1.0462373	-55.934904	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54404	1	0	0	0	0	39	1.0464541	-56.10355	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54405	2	0	0	0	0	39	1.0433153	-55.791226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54406	1	2.02	0.07	0	0	39	1.0417861	-55.961404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54407	1	0	0	0	0	39	1.0418054	-55.958908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54408	1	0	0	0	0	39	1.0478457	-63.564277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54409	2	0	0	0	0	39	1.0454797	-62.575375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54410	1	0	0	0	0	39	1.0479929	-63.569953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54411	1	7.45	1.87	0	0	39	1.047805	-63.568625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54412	1	0	0	0	0	39	1.0378803	-56.761378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54413	2	0	0	0	0	39	1.0378803	-56.761378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54414	1	3.56	1.34	0	0	39	1.0378579	-56.763094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54415	1	0	0	0	-25.04	39	1.0412393	-71.401481	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54416	1	0	0	0	0	39	1.0405859	-72.473495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54417	1	0	0	0	0	39	1.033787	-73.974241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54418	1	0	0	0	0	39	1.0335137	-73.891811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54419	2	0	0	0	0	39	1.0412393	-71.401481	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
