function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	42697	1.82	0.7	0.7	-0.09	1.038	2.19	1	1.82	0.21	0	0	0	0	0	0	0	0	0	0	1.825	0.0000	0.0000	0.0000	0.0000;
	42697	1.82	0.7	0.7	-0.09	1.038	2.19	1	1.82	0.27	0	0	0	0	0	0	0	0	0	0	1.825	0.0000	0.0000	0.0000	0.0000;
	42701	205.67	33.56	95.86	-25.1	1.0466	246.84	1	205.7	69.68	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	42702	205.67	33.55	95.86	-25.1	1.047	246.84	1	205.7	25.97	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	42703	205.67	33.99	95.86	-25.1	1.047	246.84	1	205.7	61.12	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	42704	205.67	33.56	95.86	-25.1	1.0462	246.84	1	205.7	58.91	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	42708	0	0	0	0	1.04	2.4	0	2	0.87	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	42708	2	0	0	0	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	42713	192.24	87.7	97.86	-21.34	1.0149	230.72	1	192.27	43.48	0	0	0	0	0	0	0	0	0	0	192.2667	0.0000	0.0000	0.0000	0.0000;
	42714	192.24	97.86	97.86	-21.34	1.0165	230.72	1	192.27	53.05	0	0	0	0	0	0	0	0	0	0	192.2667	0.0000	0.0000	0.0000	0.0000;
	42715	192.24	87.7	97.86	-21.34	1.017	230.72	1	192.27	55.51	0	0	0	0	0	0	0	0	0	0	192.2667	0.0000	0.0000	0.0000	0.0000;
	42718	1	0	0	0	1.04	1.2	1	1	0.22	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42718	1	0	0	0	1.04	1.2	1	1	0.49	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42718	0	0	0	0	1.04	1.2	0	1	0.45	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42718	1.5	0	0	0	1.04	1.8	1	1.5	0.26	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42726	149.98	69.9	69.9	-18.3	1.045	180	1	150	65.26	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	42727	149.98	69.9	69.9	-18.3	1.0201	180	1	150	45.63	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	42730	3.93	1.51	1.51	-0.19	1.04	4.72	1	3.93	0.63	0	0	0	0	0	0	0	0	0	0	3.9333	0.0000	0.0000	0.0000	0.0000;
	42730	3.93	1.51	1.51	-0.19	1.04	4.72	1	3.93	1.09	0	0	0	0	0	0	0	0	0	0	3.9333	0.0000	0.0000	0.0000	0.0000;
	42730	3.93	1.51	1.51	-0.19	1.04	4.72	1	3.93	1.72	0	0	0	0	0	0	0	0	0	0	3.9333	0.0000	0.0000	0.0000	0.0000;
	42733	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.38	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42734	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.61	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42736	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.21	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42741	17.25	8.04	8.04	-2.1	1.04	20.7	1	17.25	7.37	0	0	0	0	0	0	0	0	0	0	17.25	0.0000	0.0000	0.0000	0.0000;
	42742	17.25	8.04	8.04	-2.1	1.04	20.7	1	17.25	4.14	0	0	0	0	0	0	0	0	0	0	17.25	0.0000	0.0000	0.0000	0.0000;
	42748	177.31	32.98	226.41	-59.27	1.0465	583.02	1	485.85	100.12	0	0	0	0	0	0	0	0	0	0	485.85	0.0000	0.0000	0.0000	0.0000;
	42749	126.63	32.98	226.41	-59.27	1.0481	583.02	1	485.85	126.56	0	0	0	0	0	0	0	0	0	0	485.85	0.0000	0.0000	0.0000	0.0000;
	42750	0	0	226.41	-59.27	1.043	583.02	0	485.85	214.25	0	0	0	0	0	0	0	0	0	0	485.85	0.0000	0.0000	0.0000	0.0000;
	42751	192.11	32.98	226.41	-59.27	1.0488	583.02	1	485.85	118.63	0	0	0	0	0	0	0	0	0	0	485.85	0.0000	0.0000	0.0000	0.0000;
	42754	37.49	19.09	19.09	-4.16	1.04	45	1	37.5	5.25	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	42756	8.6	0	0	0	1.04	10.32	1	8.6	3.23	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	42760	199.97	42.6	42.6	-28.8	1.0285	240	1	200	49.79	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	42764	0.72	0.33	0.33	-0.09	1.04	0.86	1	0.72	0.19	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42765	0.72	0.33	0.33	-0.09	1.04	0.86	1	0.72	0.14	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42767	2.7	1.26	1.26	-0.33	1.029	3.24	1	2.7	0.36	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42768	0.72	0.33	0.33	-0.09	1.029	0.86	1	0.72	0.31	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42768	0.72	0.33	0.33	-0.09	1.029	0.86	1	0.72	0.27	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42769	0.72	0.33	0.33	-0.09	1.029	0.86	1	0.72	0.31	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42769	0.72	0.33	0.33	-0.09	1.029	0.86	1	0.72	0.21	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42775	172.02	43.57	80.17	-20.99	1.045	206.45	1	172.04	41.43	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42776	172.02	28.72	80.17	-20.99	1.045	206.45	1	172.04	83.17	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42777	172.02	35.5	80.17	-20.99	1.045	206.45	1	172.04	46.81	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42778	172.02	28.51	80.17	-20.99	1.045	206.45	1	172.04	45.88	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42779	172.02	27.22	80.17	-20.99	1.045	206.45	1	172.04	44.98	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42786	217.62	112.38	251.64	-65.88	1.055	648	1	540	217.54	0	0	0	0	0	0	0	0	0	0	540	0.0000	0.0000	0.0000	0.0000;
	42787	163.05	112.38	251.64	-65.88	1.0556	648	1	540	68.76	0	0	0	0	0	0	0	0	0	0	540	0.0000	0.0000	0.0000	0.0000;
	42791	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.19	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	42792	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.43	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	42794	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.45	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	42798	152.23	15.1	70.95	-18.57	1.0405	182.7	1	152.25	29.96	0	0	0	0	0	0	0	0	0	0	152.25	0.0000	0.0000	0.0000	0.0000;
	42799	152.23	12.71	70.95	-18.57	1.0405	182.7	1	152.25	69.05	0	0	0	0	0	0	0	0	0	0	152.25	0.0000	0.0000	0.0000	0.0000;
	42803	7.4	3.45	3.45	-0.9	1.0205	8.88	1	7.4	1.97	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	42805	10	0	0	0	1.04	12	1	10	3.44	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	42807	0.8	0.37	0.37	-0.1	1.043	0.96	1	0.8	0.24	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42807	1.2	0.56	0.56	-0.15	1.043	1.44	1	1.2	0.26	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	42807	1.36	0.63	0.63	-0.17	1.043	1.63	1	1.36	0.61	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	1.36	0.63	0.63	-0.17	1.043	1.63	1	1.36	0.59	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	0	0	0.63	-0.17	1.043	1.63	0	1.36	0.34	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	0	0	0.63	-0.17	1.043	1.63	0	1.36	0.67	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	0	0	0.63	-0.17	1.043	1.63	0	1.36	0.19	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	0	0	0.84	-0.22	1.043	2.16	0	1.8	0.62	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	42809	20.7	-1.45	10.54	-2.3	1.038	24.84	1	20.7	2.8	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	42809	20.7	-1.45	10.54	-2.3	1.038	24.84	1	20.7	9.72	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	42811	66.99	27.65	34.1	-7.44	1.04	80.4	1	67	25.09	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.99	27.65	34.1	-7.44	1.04	80.4	1	67	7.94	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.99	27.65	34.1	-7.44	1.04	80.4	1	67	15.25	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.99	27.65	34.1	-7.44	1.04	80.4	1	67	13.63	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.99	27.65	34.1	-7.44	1.04	80.4	1	67	10.21	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.99	27.65	34.1	-7.44	1.04	80.4	1	67	7.55	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42818	120.98	14.48	61.59	-13.43	1.0495	145.2	1	121	22.43	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	42822	290.39	250.09	250.09	-65.47	1.029	644.01	1	536.67	126.11	0	0	0	0	0	0	0	0	0	0	536.675	0.0000	0.0000	0.0000	0.0000;
	42823	159.65	250.09	250.09	-65.47	1.0278	644.01	1	536.67	65.34	0	0	0	0	0	0	0	0	0	0	536.675	0.0000	0.0000	0.0000	0.0000;
	42824	165.7	250.09	250.09	-65.47	1.0284	644.01	1	536.67	165.62	0	0	0	0	0	0	0	0	0	0	536.675	0.0000	0.0000	0.0000	0.0000;
	42825	148.44	250.09	250.09	-65.47	1.0249	644.01	1	536.67	148.36	0	0	0	0	0	0	0	0	0	0	536.675	0.0000	0.0000	0.0000	0.0000;
	42829	220.97	43.83	102.99	-26.96	1.0503	265.2	1	221	94.17	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	42830	220.97	43.83	102.99	-26.96	1.0551	265.2	1	221	43.85	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	42831	220.97	42.3	102.99	-26.96	1.052	265.2	1	221	52.14	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	42834	18	9.16	9.16	-2	1.043	21.6	1	18	4.59	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	42837	0	0	0	0	1.04	9.6	0	8	2.14	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	42840	30.5	15.52	15.52	-3.39	1.0305	36.6	1	30.5	5.46	0	0	0	0	0	0	0	0	0	0	30.5	0.0000	0.0000	0.0000	0.0000;
	42840	30.5	15.52	15.52	-3.39	1.0305	36.6	1	30.5	12.77	0	0	0	0	0	0	0	0	0	0	30.5	0.0000	0.0000	0.0000	0.0000;
	42844	134.98	16.53	68.72	-14.98	1.045	162	1	135	55.49	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	42845	134.98	24.9	68.72	-14.98	1.045	162	1	135	40.08	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	42846	134.98	22.87	68.72	-14.98	1.045	162	1	135	33.73	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	42847	134.98	16.49	68.72	-14.98	1.045	162	1	135	37.1	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	42851	44.99	14.75	22.9	-4.99	1.0495	54	1	45	9.84	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	42851	44.99	14.75	22.9	-4.99	1.0495	54	1	45	7.32	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	42851	44.99	14.75	22.9	-4.99	1.0495	54	1	45	19.36	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	42854	0	0	1.1	-0.24	1.04	2.6	0	2.17	0.84	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	42854	0	0	1.1	-0.24	1.04	2.6	0	2.17	0.39	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	42854	0	0	1.1	-0.24	1.04	2.6	0	2.17	0.23	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	42857	0	0	0	0	1.04	2.4	0	2	0.62	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	42857	1	0	0	0	1.04	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42858	1	0	0	0	1.04	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42864	17.32	-0.35	8.07	-2.11	1.018	20.78	1	17.32	3.63	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42864	17.32	-0.35	8.07	-2.11	1.018	20.78	1	17.32	5.29	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42865	17.32	-0.47	8.07	-2.11	1.018	20.78	1	17.32	4.67	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42865	17.32	-0.47	8.07	-2.11	1.018	20.78	1	17.32	2.17	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42866	17.32	8.07	8.07	-2.11	1.0425	20.78	1	17.32	4.97	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42866	0	0	0.84	-0.22	1.0425	2.16	0	1.8	0.42	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	42870	0	0	1.21	-0.32	1.04	3.12	0	2.6	0.52	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	42871	0	0	1.21	-0.32	1.04	3.12	0	2.6	0.92	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	42873	0	0	1.21	-0.32	1.04	3.12	0	2.6	0.88	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	42873	0	0	1.21	-0.32	1.04	3.12	0	2.6	0.98	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	42876	60.49	30.79	30.79	-6.72	1.04	72.6	1	60.5	17.32	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	42876	60.49	30.79	30.79	-6.72	1.04	72.6	1	60.5	25.24	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	42876	60.49	30.79	30.79	-6.72	1.04	72.6	1	60.5	15.95	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	42876	60.49	30.79	30.79	-6.72	1.04	72.6	1	60.5	16.4	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	42884	128.98	15.25	65.66	-14.32	1.0405	154.8	1	129	25.53	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	42885	128.98	21.54	65.66	-14.32	1.0423	154.8	1	129	32.34	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	42888	0	0	0	0	1.04	12.12	0	10.1	1.36	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	42895	206.44	4.1	105.09	-22.92	1.0405	247.76	1	206.47	27.42	0	0	0	0	0	0	0	0	0	0	206.4667	0.0000	0.0000	0.0000	0.0000;
	42896	206.44	3.39	105.09	-22.92	1.0405	247.76	1	206.47	100.05	0	0	0	0	0	0	0	0	0	0	206.4667	0.0000	0.0000	0.0000	0.0000;
	42897	206.44	3.44	105.09	-22.92	1.0405	247.76	1	206.47	80.7	0	0	0	0	0	0	0	0	0	0	206.4667	0.0000	0.0000	0.0000	0.0000;
	42901	9	0	0	0	1.04	10.8	1	9	4.15	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	42905	199.97	42.6	42.6	-28.8	1.048	240	1	200	62.74	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	42906	1	0.21	0.21	-0.14	1.0475	1.2	1	1	0.12	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42906	0	0	0.21	-0.14	1.0475	1.2	0	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42910	105.99	22.58	22.58	-15.26	1.06	127.2	1	106	33.9	0	0	0	0	0	0	0	0	0	0	106	0.0000	0.0000	0.0000	0.0000;
	42916	0.8	0.31	0.31	-0.04	1.046	0.96	1	0.8	0.2	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42917	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.22	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42918	0.8	0.31	0.31	-0.04	1.046	0.96	1	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42918	0	0	0.31	-0.04	1.046	0.96	0	0.8	0.26	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42919	0.8	0.31	0.31	-0.04	1.046	0.96	1	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42919	0.8	0.31	0.31	-0.04	1.046	0.96	1	0.8	0.16	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42924	0	0	27.8	-18.79	1.04	156.6	0	130.5	22.09	0	0	0	0	0	0	0	0	0	0	130.5	0.0000	0.0000	0.0000	0.0000;
	42930	213.74	47.12	140.62	-36.81	1.0097	362.1	1	301.75	81.67	0	0	0	0	0	0	0	0	0	0	301.75	0.0000	0.0000	0.0000	0.0000;
	42931	260.59	47.12	140.62	-36.81	1.0087	362.1	1	301.75	95.82	0	0	0	0	0	0	0	0	0	0	301.75	0.0000	0.0000	0.0000	0.0000;
	42935	108.98	23.84	55.48	-12.1	1.0495	130.8	1	109	14.93	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	42936	108.98	36.92	55.48	-12.1	1.0495	130.8	1	109	31.95	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	42937	108.98	21.65	55.48	-12.1	1.0495	130.8	1	109	49.5	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	42943	0	0	8.29	-1.06	1.0375	25.92	0	21.6	10.7	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	42943	21.6	-1.06	8.29	-1.06	1.0375	25.92	1	21.6	9.82	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	42944	21.6	0.21	8.29	-1.06	1.0415	25.92	1	21.6	2.34	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	42948	2.7	0	0	0	1.04	3.24	1	2.7	1.16	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42955	113.85	57.96	57.96	-12.64	1.0245	136.64	1	113.87	20.15	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42956	113.85	57.96	57.96	-12.64	1.0093	136.64	1	113.87	15.26	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42957	113.85	57.96	57.96	-12.64	1.029	136.64	1	113.87	41.34	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42958	113.85	57.96	57.96	-12.64	1.029	136.64	1	113.87	56.82	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42959	113.85	57.96	57.96	-12.64	1.029	136.64	1	113.87	15.52	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42960	113.85	57.96	57.96	-12.64	1.029	136.64	1	113.87	23.44	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42966	205.3	43.33	104.51	-22.79	1.0385	246.4	1	205.33	39.5	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42967	205.3	45.9	104.51	-22.79	1.0385	246.4	1	205.33	77.86	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42968	205.3	40.15	104.51	-22.79	1.043	246.4	1	205.33	90.58	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42969	205.3	21.56	104.51	-22.79	1.0355	246.4	1	205.33	26.72	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42970	205.3	45.5	104.51	-22.79	1.0385	246.4	1	205.33	67.53	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42971	205.3	36.92	104.51	-22.79	1.043	246.4	1	205.33	50.23	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42975	5.5	2.56	2.56	-0.67	1.04	6.6	1	5.5	0.79	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	42977	0	0	0	0	1.04	4.08	0	3.4	1.47	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	42984	236.32	124.97	124.97	-32.72	1.0225	321.8	1	268.17	108.81	0	0	0	0	0	0	0	0	0	0	268.1667	0.0000	0.0000	0.0000	0.0000;
	42985	189.01	124.97	124.97	-32.72	1.0053	321.8	1	268.17	70.22	0	0	0	0	0	0	0	0	0	0	268.1667	0.0000	0.0000	0.0000	0.0000;
	42986	196.62	124.97	124.97	-32.72	1.0057	321.8	1	268.17	89.25	0	0	0	0	0	0	0	0	0	0	268.1667	0.0000	0.0000	0.0000	0.0000;
	42991	164.43	122.45	251.64	-65.88	1.0566	648	1	540	70.48	0	0	0	0	0	0	0	0	0	0	540	0.0000	0.0000	0.0000	0.0000;
	42995	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.74	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42995	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.43	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42996	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42996	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.54	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42999	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.34	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42999	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.9	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42999	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	1.11	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	43003	56.23	26.57	28.62	-6.24	1.048	67.48	1	56.23	27.45	0	0	0	0	0	0	0	0	0	0	56.2333	0.0000	0.0000	0.0000	0.0000;
	43004	56.23	21.78	28.62	-6.24	1.048	67.48	1	56.23	10.29	0	0	0	0	0	0	0	0	0	0	56.2333	0.0000	0.0000	0.0000	0.0000;
	43005	56.23	28.62	28.62	-6.24	1.048	67.48	1	56.23	10.76	0	0	0	0	0	0	0	0	0	0	56.2333	0.0000	0.0000	0.0000	0.0000;
	43009	4.22	1.97	1.97	-0.51	1.041	5.06	1	4.22	1.38	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43010	4.22	1.97	1.97	-0.51	1.041	5.06	1	4.22	0.93	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43010	0	0	1.97	-0.51	1.041	5.06	0	4.22	1.93	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43011	0	0	1.97	-0.51	1.04	5.06	0	4.22	0.69	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43011	0	0	1.97	-0.51	1.04	5.06	0	4.22	1.34	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43015	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.49	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43015	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.72	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43016	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.7	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43016	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.65	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43017	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.62	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43024	265.16	49.61	123.58	-32.35	1.0476	318.24	1	265.2	64.92	0	0	0	0	0	0	0	0	0	0	265.2	0.0000	0.0000	0.0000	0.0000;
	43025	265.16	49.61	123.58	-32.35	1.0466	318.24	1	265.2	112.03	0	0	0	0	0	0	0	0	0	0	265.2	0.0000	0.0000	0.0000	0.0000;
	43028	10	0	0	0	1.04	12	1	10	4.05	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	43030	0	0	0.98	-0.26	1.04	2.52	0	2.1	1	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	43030	0	0	0.98	-0.26	1.04	2.52	0	2.1	0.72	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	43030	0	0	0.98	-0.26	1.04	2.52	0	2.1	0.8	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	43030	0	0	0.98	-0.26	1.04	2.52	0	2.1	0.84	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	43033	0	0	5.62	-1.47	1.0435	14.46	0	12.05	2.42	0	0	0	0	0	0	0	0	0	0	12.05	0.0000	0.0000	0.0000	0.0000;
	43033	12.05	5.62	5.62	-1.47	1.0435	14.46	1	12.05	2.59	0	0	0	0	0	0	0	0	0	0	12.05	0.0000	0.0000	0.0000	0.0000;
	43039	242.07	217.59	605.8	-158.6	1.0564	1560	1	1300	241.88	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	43040	0	0	605.8	-158.6	1.047	1560	0	1300	308.83	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	43047	243.37	66.42	128.16	-33.55	1.0228	330.03	1	275.03	116.65	0	0	0	0	0	0	0	0	0	0	275.025	0.0000	0.0000	0.0000	0.0000;
	43048	274.99	66.42	128.16	-33.55	1.0232	330.03	1	275.03	42.35	0	0	0	0	0	0	0	0	0	0	275.025	0.0000	0.0000	0.0000	0.0000;
	43049	0	0	128.16	-33.55	1.04	330.03	0	275.03	117.14	0	0	0	0	0	0	0	0	0	0	275.025	0.0000	0.0000	0.0000	0.0000;
	43050	233.79	66.42	128.16	-33.55	1.0196	330.03	1	275.03	68.72	0	0	0	0	0	0	0	0	0	0	275.025	0.0000	0.0000	0.0000	0.0000;
	43057	41.39	10.25	21.07	-4.6	1.04	49.68	1	41.4	14.8	0	0	0	0	0	0	0	0	0	0	41.4	0.0000	0.0000	0.0000	0.0000;
	43058	41.39	10.25	21.07	-4.6	1.04	49.68	1	41.4	7.24	0	0	0	0	0	0	0	0	0	0	41.4	0.0000	0.0000	0.0000	0.0000;
	43063	0	0	0	0	1.04	9	0	7.5	0.83	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	43067	75.39	35.14	35.14	-9.2	1.0225	90.48	1	75.4	16.83	0	0	0	0	0	0	0	0	0	0	75.4	0.0000	0.0000	0.0000	0.0000;
	43068	75.39	35.14	35.14	-9.2	1.0225	90.48	1	75.4	35.77	0	0	0	0	0	0	0	0	0	0	75.4	0.0000	0.0000	0.0000	0.0000;
	43069	75.39	35.14	35.14	-9.2	1.0225	90.48	1	75.4	28.96	0	0	0	0	0	0	0	0	0	0	75.4	0.0000	0.0000	0.0000	0.0000;
	43070	75.39	35.14	35.14	-9.2	1.0225	90.48	1	75.4	32.29	0	0	0	0	0	0	0	0	0	0	75.4	0.0000	0.0000	0.0000	0.0000;
	44075	0	0	1.2	-0.26	1.04	2.82	0	2.35	1.14	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	44075	2.35	1.2	1.2	-0.26	1.04	2.82	1	2.35	0.59	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	44078	3.7	1.88	1.88	-0.41	1.04	4.44	1	3.7	1.65	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	44078	3.7	1.88	1.88	-0.41	1.04	4.44	1	3.7	1.06	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	44081	0	0	0.23	-0.05	1.04	0.54	0	0.45	0.19	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	44081	0.45	0.23	0.23	-0.05	1.04	0.54	1	0.45	0.22	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	44082	0	0	0.23	-0.05	1.04	0.54	0	0.45	0.21	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	44083	0	0	0.23	-0.05	1.04	0.54	0	0.45	0.07	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	44087	5	2.55	2.55	-0.55	1.04	6	1	5	2.03	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	44089	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.49	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44089	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.41	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44090	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.38	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44091	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.35	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44096	157.98	80.42	80.42	-17.54	1.008	189.6	1	158	51.96	0	0	0	0	0	0	0	0	0	0	158	0.0000	0.0000	0.0000	0.0000;
	44097	157.98	80.42	80.42	-17.54	1.0525	189.6	1	158	27.53	0	0	0	0	0	0	0	0	0	0	158	0.0000	0.0000	0.0000	0.0000;
	44101	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.22	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	44102	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.18	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	44106	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.18	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	44107	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.24	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	44111	0	0	307.56	-80.52	1.0381	792	0	660	273.87	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	44112	0	0	307.56	-80.52	1.0381	792	0	660	85.06	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	44120	134.98	30.91	68.72	-14.98	1.046	162	1	135	30.46	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	44121	134.98	26.84	68.72	-14.98	1.046	162	1	135	56.29	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	44122	134.98	34.63	68.72	-14.98	1.046	162	1	135	32.96	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	44123	134.98	33.58	68.72	-14.98	1.046	162	1	135	66.49	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	44126	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	44126	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.82	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	44126	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.92	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	44129	0.72	0.37	0.37	-0.08	1.04	0.87	1	0.72	0.11	0	0	0	0	0	0	0	0	0	0	0.725	0.0000	0.0000	0.0000	0.0000;
	44129	0	0	0.37	-0.08	1.04	0.87	0	0.72	0.26	0	0	0	0	0	0	0	0	0	0	0.725	0.0000	0.0000	0.0000	0.0000;
	44130	0.72	0.37	0.37	-0.08	1.04	0.87	1	0.72	0.11	0	0	0	0	0	0	0	0	0	0	0.725	0.0000	0.0000	0.0000	0.0000;
	44130	0	0	0.37	-0.08	1.04	0.87	0	0.72	0.25	0	0	0	0	0	0	0	0	0	0	0.725	0.0000	0.0000	0.0000	0.0000;
	44134	0	0	167.95	-43.97	1.0353	432.48	0	360.4	126.71	0	0	0	0	0	0	0	0	0	0	360.4	0.0000	0.0000	0.0000	0.0000;
	44136	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.29	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44136	0.8	0.41	0.41	-0.09	1.04	0.96	1	0.8	0.39	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44137	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.33	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44138	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.26	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44143	1.5	0.76	0.76	-0.17	1.04	1.8	1	1.5	0.62	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	44148	135.71	32.73	69.09	-15.07	1.0464	162.88	1	135.73	17.42	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44149	135.71	32.73	69.09	-15.07	1.0468	162.88	1	135.73	67.31	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44150	135.71	32.73	69.09	-15.07	1.0448	162.88	1	135.73	35.96	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44151	135.71	18.34	69.09	-15.07	1.045	162.88	1	135.73	20.91	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44152	135.71	14.06	69.09	-15.07	1.045	162.88	1	135.73	67.59	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44153	135.71	32.73	69.09	-15.07	1.0456	162.88	1	135.73	47.62	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44161	239.97	9.67	51.12	-34.56	1.0603	288	1	240	101.23	0	0	0	0	0	0	0	0	0	0	240	0.0000	0.0000	0.0000	0.0000;
	44168	1009.16	371.42	371.42	-82.76	1.054	1211.16	1	1009.3	393.03	0	0	0	0	0	0	0	0	0	0	1009.3	0.0000	0.0000	0.0000	0.0000;
	44169	1009.16	371.42	371.42	-82.76	1.0515	1211.16	1	1009.3	138.46	0	0	0	0	0	0	0	0	0	0	1009.3	0.0000	0.0000	0.0000	0.0000;
	44174	56.99	29.01	29.01	-6.33	1.07	68.4	1	57	11.75	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44175	56.99	29.01	29.01	-6.33	1.07	68.4	1	57	14.85	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44176	56.99	29.01	29.01	-6.33	1.07	68.4	1	57	25.14	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44177	56.99	29.01	29.01	-6.33	1.07	68.4	1	57	13.92	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44178	56.99	29.01	29.01	-6.33	1.0725	68.4	1	57	24.18	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44179	56.99	29.01	29.01	-6.33	1.0725	68.4	1	57	8.78	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44182	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.18	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44182	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.23	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44182	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.45	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44185	1.9	0.73	0.73	-0.09	1.047	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	44185	0	0	0.73	-0.09	1.047	2.28	0	1.9	0.53	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	44186	0	0	0.73	-0.09	1.047	2.28	0	1.9	0.83	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	44186	1.9	0.73	0.73	-0.09	1.047	2.28	1	1.9	0.77	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	44192	100.49	21.41	21.41	-14.47	1.0475	120.6	1	100.5	42.95	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	44199	0	0	278.85	-73	1.0435	718.08	0	598.4	139.64	0	0	0	0	0	0	0	0	0	0	598.4	0.0000	0.0000	0.0000	0.0000;
	44204	198.87	101.24	101.24	-22.08	1.0093	238.68	1	198.9	60.56	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	44205	198.87	101.24	101.24	-22.08	1.0135	238.68	1	198.9	30.72	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	44206	198.87	101.24	101.24	-22.08	1.0135	238.68	1	198.9	66.18	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	44210	0	0	0.35	-0.04	1.04	1.08	0	0.9	0.13	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	44210	0.9	0.35	0.35	-0.04	1.04	1.08	1	0.9	0.44	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	44210	0.9	0.35	0.35	-0.04	1.04	1.08	1	0.9	0.44	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	44210	0.9	0.35	0.35	-0.04	1.04	1.08	1	0.9	0.35	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	44219	203.71	-0.73	103.7	-22.61	1.0254	244.48	1	203.73	98.79	0	0	0	0	0	0	0	0	0	0	203.7333	0.0000	0.0000	0.0000	0.0000;
	44220	203.71	-0.73	103.7	-22.61	1.0241	244.48	1	203.73	23.65	0	0	0	0	0	0	0	0	0	0	203.7333	0.0000	0.0000	0.0000	0.0000;
	44221	203.71	4.25	103.7	-22.61	1.0225	244.48	1	203.73	51.54	0	0	0	0	0	0	0	0	0	0	203.7333	0.0000	0.0000	0.0000	0.0000;
	44225	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	1.11	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44226	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.68	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44228	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.36	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44229	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	1.07	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44231	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.43	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44231	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.49	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44235	2.5	1.27	1.27	-0.28	1.04	3	1	2.5	0.44	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	44236	2.5	1.27	1.27	-0.28	1.04	3	1	2.5	0.39	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	44240	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.42	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44240	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.18	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44243	5.3	2.7	2.7	-0.59	1.0475	6.36	1	5.3	1.97	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	44243	5.3	2.7	2.7	-0.59	1.0475	6.36	1	5.3	1.76	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	44246	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.16	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44247	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.15	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44251	0	0	0.87	-0.19	1.04	2.04	0	1.7	0.22	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	44255	2.6	1.21	1.21	-0.32	1.04	3.12	1	2.6	0.89	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	44255	2.6	1.21	1.21	-0.32	1.04	3.12	1	2.6	0.97	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	44258	0.7	0.36	0.36	-0.08	1.045	0.84	1	0.7	0.34	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	44258	0	0	0.36	-0.08	1.045	0.84	0	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	44262	18	9.16	9.16	-2	1.045	21.6	1	18	8.35	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	44262	18	9.16	9.16	-2	1.045	21.6	1	18	2.88	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	44262	18	9.16	9.16	-2	1.045	21.6	1	18	6.79	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	44262	18	9.16	9.16	-2	1.045	21.6	1	18	6.29	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	44268	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	44268	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.11	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	44269	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.15	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	44270	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.11	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	44275	9	0	0	0	1.04	10.8	1	9	2.01	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	44279	28	13.05	13.05	-3.42	1.04	33.6	1	28	11.62	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	44279	28	13.05	13.05	-3.42	1.04	33.6	1	28	7.16	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	44280	28	13.05	13.05	-3.42	1.04	33.6	1	28	4.37	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	44280	28	13.05	13.05	-3.42	1.04	33.6	1	28	5.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	44283	44.74	22.64	22.78	-4.97	1.044	53.7	1	44.75	21.88	0	0	0	0	0	0	0	0	0	0	44.75	0.0000	0.0000	0.0000	0.0000;
	44283	44.74	22.64	22.78	-4.97	1.044	53.7	1	44.75	17.02	0	0	0	0	0	0	0	0	0	0	44.75	0.0000	0.0000	0.0000	0.0000;
	44283	44.74	22.64	22.78	-4.97	1.044	53.7	1	44.75	6.12	0	0	0	0	0	0	0	0	0	0	44.75	0.0000	0.0000	0.0000	0.0000;
	44283	44.74	22.64	22.78	-4.97	1.044	53.7	1	44.75	20.17	0	0	0	0	0	0	0	0	0	0	44.75	0.0000	0.0000	0.0000	0.0000;
	44286	4.82	0.44	2.24	-0.59	1.04	5.78	1	4.82	0.77	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44287	4.82	0.44	2.24	-0.59	1.04	5.78	1	4.82	1.64	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44289	4.82	0.78	2.24	-0.59	1.04	5.78	1	4.82	2.04	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44290	4.82	0.78	2.24	-0.59	1.04	5.78	1	4.82	2.03	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44292	4.82	2.24	2.24	-0.59	1.0475	5.78	1	4.82	1.6	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44292	4.82	2.24	2.24	-0.59	1.0475	5.78	1	4.82	2.19	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44298	1169.84	201.92	430.56	-95.94	1.0262	1404	1	1170	300.92	0	0	0	0	0	0	0	0	0	0	1170	0.0000	0.0000	0.0000	0.0000;
	44299	1169.84	201.92	430.56	-95.94	1.0287	1404	1	1170	277.95	0	0	0	0	0	0	0	0	0	0	1170	0.0000	0.0000	0.0000	0.0000;
	44302	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.31	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44302	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.12	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.3	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.17	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.13	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.12	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.18	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44308	88.99	32.54	45.3	-9.88	1.029	106.8	1	89	10.19	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	44309	88.99	38.35	45.3	-9.88	1.029	106.8	1	89	34.14	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	44310	88.99	27.68	45.3	-9.88	1.029	106.8	1	89	12.23	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	44311	88.99	24.94	45.3	-9.88	1.029	106.8	1	89	33.61	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	44314	0	0	2.8	-0.61	1.04	6.6	0	5.5	1.53	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	44314	5.5	2.8	2.8	-0.61	1.04	6.6	1	5.5	0.89	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	44316	0.87	0.4	0.4	-0.11	1.04	1.04	1	0.87	0.39	0	0	0	0	0	0	0	0	0	0	0.8667	0.0000	0.0000	0.0000	0.0000;
	44317	0.87	0.4	0.4	-0.11	1.04	1.04	1	0.87	0.16	0	0	0	0	0	0	0	0	0	0	0.8667	0.0000	0.0000	0.0000	0.0000;
	44318	0.87	0.4	0.4	-0.11	1.04	1.04	1	0.87	0.37	0	0	0	0	0	0	0	0	0	0	0.8667	0.0000	0.0000	0.0000	0.0000;
	44322	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.25	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44322	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.31	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44322	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.3	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44322	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.29	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44325	0	0	10.74	-7.26	1.04	60.48	0	50.4	14.99	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	44328	0	0	0.46	-0.06	1.038	1.44	0	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44328	1.2	0.46	0.46	-0.06	1.038	1.44	1	1.2	0.34	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44329	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.27	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44333	0.3	0	0	0	1.04	0.36	1	0.3	0.04	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.18	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.13	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.33	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.58	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.33	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44338	156.38	79.61	79.61	-17.36	1.06	187.68	1	156.4	42.93	0	0	0	0	0	0	0	0	0	0	156.4	0.0000	0.0000	0.0000	0.0000;
	44339	156.38	79.61	79.61	-17.36	1.06	187.68	1	156.4	36.43	0	0	0	0	0	0	0	0	0	0	156.4	0.0000	0.0000	0.0000	0.0000;
	44343	1.07	0.54	0.54	-0.12	1.04	1.28	1	1.07	0.15	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44343	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.17	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44344	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.47	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44344	1.07	0.54	0.54	-0.12	1.04	1.28	1	1.07	0.37	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44345	1.07	0.54	0.54	-0.12	1.04	1.28	1	1.07	0.18	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44345	1.07	0.54	0.54	-0.12	1.04	1.28	1	1.07	0.45	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44352	4.1	-0.46	2.09	-0.46	1.0405	4.92	1	4.1	0.56	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44353	4.1	-0.46	2.09	-0.46	1.0405	4.92	1	4.1	0.48	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44353	4.1	-0.46	2.09	-0.46	1.0405	4.92	1	4.1	0.82	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44354	4.1	-0.46	2.09	-0.46	1.0365	4.92	1	4.1	1.27	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44354	4.1	-0.46	2.09	-0.46	1.0365	4.92	1	4.1	1.2	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44355	4.1	-0.46	2.09	-0.46	1.0365	4.92	1	4.1	1.85	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44358	48.13	22.43	22.43	-5.87	1.04	57.76	1	48.13	14.62	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44358	48.13	22.43	22.43	-5.87	1.04	57.76	1	48.13	7.88	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44359	48.13	17.85	22.43	-5.87	1.044	57.76	1	48.13	5.67	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44359	48.13	17.85	22.43	-5.87	1.044	57.76	1	48.13	12.33	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44359	48.13	17.85	22.43	-5.87	1.044	57.76	1	48.13	11.36	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44359	48.13	17.85	22.43	-5.87	1.044	57.76	1	48.13	6.95	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44363	22.5	10.49	10.49	-2.75	1.04	27	1	22.5	9.64	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	44363	0	0	10.49	-2.75	1.04	27	0	22.5	6.84	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	44366	4.2	2.14	2.14	-0.47	1.04	5.04	1	4.2	0.71	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	44369	0	0	0.53	-0.36	1.0575	3	0	2.5	0.64	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	44369	2.5	0.53	0.53	-0.36	1.0575	3	1	2.5	0.89	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	44374	103.86	41.81	52.87	-11.53	1.0235	124.65	1	103.88	29.62	0	0	0	0	0	0	0	0	0	0	103.875	0.0000	0.0000	0.0000	0.0000;
	44375	103.86	21.43	52.87	-11.53	1.019	124.65	1	103.88	36.58	0	0	0	0	0	0	0	0	0	0	103.875	0.0000	0.0000	0.0000	0.0000;
	44376	103.86	6.32	52.87	-11.53	1.0167	124.65	1	103.88	20.01	0	0	0	0	0	0	0	0	0	0	103.875	0.0000	0.0000	0.0000	0.0000;
	44377	103.86	20.72	52.87	-11.53	1.019	124.65	1	103.88	43.95	0	0	0	0	0	0	0	0	0	0	103.875	0.0000	0.0000	0.0000	0.0000;
	44381	209.3	34.18	106.55	-23.24	1.0465	251.2	1	209.33	91.35	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44382	209.3	34.18	106.55	-23.24	1.0491	251.2	1	209.33	28.99	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44383	209.3	34.18	106.55	-23.24	1.0497	251.2	1	209.33	60.48	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44384	209.3	34.1	106.55	-23.24	1.051	251.2	1	209.33	26.37	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44385	209.3	37.67	106.55	-23.24	1.051	251.2	1	209.33	101.24	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44386	209.3	34.18	106.55	-23.24	1.0488	251.2	1	209.33	23.83	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44390	0	0	0.42	-0.05	1.04	1.32	0	1.1	0.33	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44391	1.1	0.42	0.42	-0.05	1.04	1.32	1	1.1	0.27	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44396	0	0	85.51	-18.65	1.04	201.6	0	168	49.21	0	0	0	0	0	0	0	0	0	0	168	0.0000	0.0000	0.0000	0.0000;
	44399	9.4	4.78	4.78	-1.04	1.04	11.28	1	9.4	3.35	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	44400	9.4	4.78	4.78	-1.04	1.04	11.28	1	9.4	1.26	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	44401	9.4	4.78	4.78	-1.04	1.04	11.28	1	9.4	2.07	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	44405	0	0	0.25	-0.06	1.04	0.6	0	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	44405	0.5	0.25	0.25	-0.06	1.04	0.6	1	0.5	0.11	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	44407	0	0	1.78	-0.39	1.04	4.2	0	3.5	1.3	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	44410	0	0	0.21	-0.03	1.04	0.66	0	0.55	0.07	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	44411	0.55	0.21	0.21	-0.03	1.04	0.66	1	0.55	0.2	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	44414	3.5	1.78	1.78	-0.39	1.0405	4.2	1	3.5	0.55	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	44417	0.8	-0.09	0.41	-0.09	1.0415	0.96	1	0.8	0.38	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44417	0	0	0.41	-0.09	1.0415	0.96	0	0.8	0.36	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44418	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.32	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44424	89.99	26.62	45.81	-9.99	1.0575	108	1	90	40.25	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44425	89.99	25.93	45.81	-9.99	1.0575	108	1	90	23.6	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44426	89.99	28.22	45.81	-9.99	1.0575	108	1	90	11.79	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44427	89.99	21.91	45.81	-9.99	1.0575	108	1	90	26.56	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44428	89.99	16.86	45.81	-9.99	1.0485	108	1	90	19.64	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44429	89.99	17.84	45.81	-9.99	1.0485	108	1	90	34.67	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44437	115.32	47.24	58.7	-12.8	1.0235	138.4	1	115.33	30.57	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44438	115.32	47.16	58.7	-12.8	1.0235	138.4	1	115.33	31.38	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44439	115.32	38.99	58.7	-12.8	1.0235	138.4	1	115.33	16.83	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44440	115.32	14.04	58.7	-12.8	1.0183	138.4	1	115.33	19.02	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44441	115.32	50.24	58.7	-12.8	1.028	138.4	1	115.33	39.72	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44442	115.32	41.93	58.7	-12.8	1.028	138.4	1	115.33	14.44	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44446	0	0	0.51	-0.11	1.04	1.2	0	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44447	0	0	0.51	-0.11	1.04	1.2	0	1	0.15	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44449	1	0.51	0.51	-0.11	1.04	1.2	1	1	0.5	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44449	0	0	0.51	-0.11	1.04	1.2	0	1	0.5	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44450	0	0	0.51	-0.11	1.04	1.2	0	1	0.1	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44450	1	0.51	0.51	-0.11	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44456	1009.16	57.94	371.42	-82.76	1.0552	1211.16	1	1009.3	423.8	0	0	0	0	0	0	0	0	0	0	1009.3	0.0000	0.0000	0.0000	0.0000;
	44457	1009.16	57.94	371.42	-82.76	1.0552	1211.16	1	1009.3	383.06	0	0	0	0	0	0	0	0	0	0	1009.3	0.0000	0.0000	0.0000	0.0000;
	44460	79.99	17.04	17.04	-11.52	1.043	96	1	80	27.03	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	44465	109.48	23.32	23.32	-15.77	1.045	131.4	1	109.5	23.72	0	0	0	0	0	0	0	0	0	0	109.5	0.0000	0.0000	0.0000	0.0000;
	44469	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.51	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	44470	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.22	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	44475	228.59	156.47	158.84	-41.58	1.0164	409.02	1	340.85	60.13	0	0	0	0	0	0	0	0	0	0	340.85	0.0000	0.0000	0.0000	0.0000;
	44476	0	0	158.84	-41.58	1.04	409.02	0	340.85	80.19	0	0	0	0	0	0	0	0	0	0	340.85	0.0000	0.0000	0.0000	0.0000;
	44479	5.9	3	3	-0.65	1.04	7.08	1	5.9	2.72	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44479	5.9	3	3	-0.65	1.04	7.08	1	5.9	2.54	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44479	5.9	3	3	-0.65	1.04	7.08	1	5.9	2.92	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44479	0	0	3	-0.65	1.04	7.08	0	5.9	1.74	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44479	5.9	3	3	-0.65	1.04	7.08	1	5.9	2.42	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44483	67.86	34.54	34.54	-7.53	1.0425	81.44	1	67.87	20.64	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44484	67.86	34.54	34.54	-7.53	1.04	81.44	1	67.87	20.99	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44485	67.86	34.54	34.54	-7.53	1.045	81.44	1	67.87	33.63	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44486	67.86	34.54	34.54	-7.53	1.0425	81.44	1	67.87	7.36	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44487	67.86	34.54	34.54	-7.53	1.045	81.44	1	67.87	28.08	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44488	67.86	34.54	34.54	-7.53	1.045	81.44	1	67.87	20.44	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44492	4.8	2.24	2.24	-0.59	1.02	5.76	1	4.8	1.63	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	44495	0.97	0.45	0.45	-0.12	1.04	1.16	1	0.97	0.14	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	44496	0.97	0.45	0.45	-0.12	1.04	1.16	1	0.97	0.34	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	44497	0.97	0.45	0.45	-0.12	1.04	1.16	1	0.97	0.12	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	44501	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.24	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44501	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.11	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44501	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.25	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44501	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.2	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44501	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.11	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44504	0.6	-0.03	0.31	-0.07	1.02	0.72	1	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44504	0	0	0.31	-0.07	1.02	0.72	0	0.6	0.1	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44507	8	3.07	3.07	-0.39	1.04	9.6	1	8	2.51	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	44507	0	0	3.07	-0.39	1.04	9.6	0	8	3.85	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	44510	2.96	1.51	1.51	-0.33	1.04	3.55	1	2.96	0.43	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44511	2.96	1.51	1.51	-0.33	1.04	3.55	1	2.96	0.76	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44511	0	0	1.51	-0.33	1.04	3.55	0	2.96	0.42	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44511	2.96	1.51	1.51	-0.33	1.04	3.55	1	2.96	1.27	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44511	2.96	1.51	1.51	-0.33	1.04	3.55	1	2.96	0.71	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44516	2.6	0	0	0	1.04	3.12	1	2.6	0.89	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	44519	212.47	39.26	108.16	-23.59	1.0597	255	1	212.5	47.17	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44520	212.47	17.38	108.16	-23.59	1.0495	255	1	212.5	75.72	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44521	212.47	22.4	108.16	-23.59	1.0495	255	1	212.5	91.7	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44522	212.47	17.11	108.16	-23.59	1.0495	255	1	212.5	74.3	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44523	212.47	15.75	108.16	-23.59	1.0495	255	1	212.5	30.64	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44524	212.47	19.81	108.16	-23.59	1.0495	255	1	212.5	96.91	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44531	1224.73	163.63	450.76	-100.44	1.0333	1469.88	1	1224.9	254.09	0	0	0	0	0	0	0	0	0	0	1224.9	0.0000	0.0000	0.0000	0.0000;
	44532	1224.73	163.63	450.76	-100.44	1.035	1469.88	1	1224.9	292.48	0	0	0	0	0	0	0	0	0	0	1224.9	0.0000	0.0000	0.0000	0.0000;
	44536	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.46	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44537	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.86	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44539	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44542	8.3	4.22	4.22	-0.92	1.04	9.96	1	8.3	2.98	0	0	0	0	0	0	0	0	0	0	8.3	0.0000	0.0000	0.0000	0.0000;
	44545	6.2	0.34	3.16	-0.69	1.04	7.44	1	6.2	1.09	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	44546	6.2	0.34	3.16	-0.69	1.04	7.44	1	6.2	1.81	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	44552	217.47	46.33	46.33	-31.32	1.0109	261	1	217.5	62.97	0	0	0	0	0	0	0	0	0	0	217.5	0.0000	0.0000	0.0000	0.0000;
	44555	4.8	2.44	2.44	-0.53	1.04	5.76	1	4.8	1.91	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	44555	4.8	2.44	2.44	-0.53	1.04	5.76	1	4.8	0.87	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	44561	6.32	3.09	3.22	-0.7	1.045	7.58	1	6.32	0.69	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44561	6.32	3.09	3.22	-0.7	1.045	7.58	1	6.32	0.9	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44562	6.32	3.22	3.22	-0.7	1.045	7.58	1	6.32	0.77	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44562	6.32	3.22	3.22	-0.7	1.045	7.58	1	6.32	3.07	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44563	6.32	2.97	3.22	-0.7	1.0425	7.58	1	6.32	3.09	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44564	6.32	2.81	3.22	-0.7	1.0425	7.58	1	6.32	1.01	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44568	287.96	22.77	146.59	-31.97	1.0552	345.6	1	288	139.56	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44569	287.96	22.77	146.59	-31.97	1.0559	345.6	1	288	112.56	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44570	287.96	22.77	146.59	-31.97	1.0551	345.6	1	288	125.3	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44571	287.96	22.77	146.59	-31.97	1.0557	345.6	1	288	87.61	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44572	287.96	22.77	146.59	-31.97	1.0554	345.6	1	288	74.51	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44573	287.96	22.77	146.59	-31.97	1.0544	345.6	1	288	138.51	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	46270	13	6.62	6.62	-1.44	1.043	15.6	1	13	4.54	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	46270	13	6.62	6.62	-1.44	1.043	15.6	1	13	5.99	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	46272	61.99	28.89	28.89	-7.56	1.048	74.4	1	62	24.29	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	46277	26.6	12.4	12.4	-3.25	1.04	31.92	1	26.6	7.6	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	46282	261.11	286.25	307.33	-80.46	1.0288	791.4	1	659.5	161.45	0	0	0	0	0	0	0	0	0	0	659.5	0.0000	0.0000	0.0000	0.0000;
	46283	278.69	286.25	307.33	-80.46	1.032	791.4	1	659.5	278.6	0	0	0	0	0	0	0	0	0	0	659.5	0.0000	0.0000	0.0000	0.0000;
	46288	0	0	63.9	-43.2	1.0458	360	0	300	91.85	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	46291	0	0	2.8	-0.73	1.038	7.2	0	6	2.12	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	46291	6	-0.73	2.8	-0.73	1.038	7.2	1	6	2.73	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	46291	6	-0.73	2.8	-0.73	1.038	7.2	1	6	2.98	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	46296	149.98	31.95	31.95	-21.6	1.0425	180	1	150	54.29	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	46300	1.7	0.36	0.36	-0.24	1.0245	2.04	1	1.7	0.43	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	46307	80.49	25.76	40.97	-8.94	1.046	96.6	1	80.5	17.1	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46308	80.49	21.36	40.97	-8.94	1.046	96.6	1	80.5	19.13	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46309	80.49	25.65	40.97	-8.94	1.046	96.6	1	80.5	13.07	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46310	80.49	29.72	40.97	-8.94	1.046	96.6	1	80.5	33.88	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46311	80.49	19.94	40.97	-8.94	1.046	96.6	1	80.5	16.01	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46312	80.49	20.08	40.97	-8.94	1.046	96.6	1	80.5	22.54	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46318	197.97	40.41	42.17	-28.51	1.048	237.6	1	198	65.46	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	46321	70.99	15.76	36.14	-7.88	1.044	85.2	1	71	35.11	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	46325	3.5	1.78	1.78	-0.39	1.04	4.2	1	3.5	1.63	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	46330	1224.73	188.99	450.76	-100.44	1.054	1469.88	1	1224.9	471.88	0	0	0	0	0	0	0	0	0	0	1224.9	0.0000	0.0000	0.0000	0.0000;
	46331	1224.73	188.99	450.76	-100.44	1.0536	1469.88	1	1224.9	307.05	0	0	0	0	0	0	0	0	0	0	1224.9	0.0000	0.0000	0.0000	0.0000;
	46337	0	0	32.04	-21.66	1.04	180.48	0	150.4	74.77	0	0	0	0	0	0	0	0	0	0	150.4	0.0000	0.0000	0.0000	0.0000;
	46340	67.99	31.69	31.69	-8.3	1.0475	81.6	1	68	23.89	0	0	0	0	0	0	0	0	0	0	68	0.0000	0.0000	0.0000	0.0000;
	46340	67.99	31.69	31.69	-8.3	1.0475	81.6	1	68	6.94	0	0	0	0	0	0	0	0	0	0	68	0.0000	0.0000	0.0000	0.0000;
	46340	67.99	31.69	31.69	-8.3	1.0475	81.6	1	68	17.14	0	0	0	0	0	0	0	0	0	0	68	0.0000	0.0000	0.0000	0.0000;
	46340	67.99	31.69	31.69	-8.3	1.0475	81.6	1	68	26.51	0	0	0	0	0	0	0	0	0	0	68	0.0000	0.0000	0.0000	0.0000;
	46349	255.03	121.33	234.26	-61.33	1.0575	603.24	1	502.7	193.06	0	0	0	0	0	0	0	0	0	0	502.7	0.0000	0.0000	0.0000	0.0000;
	46350	330.3	121.33	234.26	-61.33	1.0504	603.24	1	502.7	215.29	0	0	0	0	0	0	0	0	0	0	502.7	0.0000	0.0000	0.0000	0.0000;
	46353	3.5	-0.43	1.63	-0.43	1.038	4.2	1	3.5	1.35	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	46355	60.29	28.68	30.69	-6.69	1.044	72.36	1	60.3	11.83	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46355	60.29	28.68	30.69	-6.69	1.044	72.36	1	60.3	17.83	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46355	60.29	28.68	30.69	-6.69	1.044	72.36	1	60.3	23.39	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46355	60.29	28.68	30.69	-6.69	1.044	72.36	1	60.3	6.2	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46355	60.29	28.68	30.69	-6.69	1.044	72.36	1	60.3	7.84	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46363	199.97	15.38	42.6	-28.8	1.0242	240	1	200	27.4	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	46366	0	0	1.16	-0.3	1.04	3	0	2.5	0.78	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46366	0	0	1.16	-0.3	1.04	3	0	2.5	0.86	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46366	0	0	1.16	-0.3	1.04	3	0	2.5	1.23	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46370	234	53.95	119.12	-25.98	1.0172	280.84	1	234.03	43.1	0	0	0	0	0	0	0	0	0	0	234.0333	0.0000	0.0000	0.0000	0.0000;
	46371	234	53.95	119.12	-25.98	1.0183	280.84	1	234.03	34.98	0	0	0	0	0	0	0	0	0	0	234.0333	0.0000	0.0000	0.0000	0.0000;
	46372	234	53.95	119.12	-25.98	1.0185	280.84	1	234.03	98.43	0	0	0	0	0	0	0	0	0	0	234.0333	0.0000	0.0000	0.0000	0.0000;
	46376	4.2	2.14	2.14	-0.47	1.04	5.04	1	4.2	1.12	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	46383	113.98	33.7	58.03	-12.65	1.046	136.8	1	114	39	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	46384	113.98	33.88	58.03	-12.65	1.046	136.8	1	114	36.79	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	46385	113.98	30.93	58.03	-12.65	1.046	136.8	1	114	26.49	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	46386	113.98	23.77	58.03	-12.65	1.046	136.8	1	114	45.1	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	46389	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46389	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.72	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46389	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.32	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46395	52.49	11.18	11.18	-7.56	1.017	63	1	52.5	13.35	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	46396	52.49	11.18	11.18	-7.56	1.017	63	1	52.5	21.62	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	46397	52.49	10.66	11.18	-7.56	1.017	63	1	52.5	14.64	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	46398	0	0	11.18	-7.56	1.04	63	0	52.5	9.37	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.3	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	0.47	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.46	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.27	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.15	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.03	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46403	0	0	1.16	-0.3	1.04	3	0	2.5	0.96	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46403	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.91	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46403	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.71	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46403	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	1.11	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46403	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.86	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46407	18	5.19	9.16	-2	1.0045	21.6	1	18	7.76	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	46407	18	5.19	9.16	-2	1.0045	21.6	1	18	2.59	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	46412	0	0	411.48	-107.73	1.044	1059.6	0	883	355.72	0	0	0	0	0	0	0	0	0	0	883	0.0000	0.0000	0.0000	0.0000;
	46413	266.62	144.3	411.48	-107.73	1.0568	1059.6	1	883	112.43	0	0	0	0	0	0	0	0	0	0	883	0.0000	0.0000	0.0000	0.0000;
	46417	9.4	-1.15	4.38	-1.15	1.036	11.28	1	9.4	1.24	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46418	9.4	-0.71	4.38	-1.15	1.036	11.28	1	9.4	3.52	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46418	9.4	-0.71	4.38	-1.15	1.036	11.28	1	9.4	4.07	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46419	9.4	-1.09	4.38	-1.15	1.036	11.28	1	9.4	2.5	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46419	9.4	-1.09	4.38	-1.15	1.036	11.28	1	9.4	3.63	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46424	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.49	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46425	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	1.23	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46427	2.5	-0.3	1.16	-0.3	1.0465	3	1	2.5	1.1	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46427	2.5	-0.3	1.16	-0.3	1.0465	3	1	2.5	0.28	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46428	2.5	-0.3	1.16	-0.3	1.0445	3	1	2.5	0.98	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46429	2.5	-0.3	1.16	-0.3	1.043	3	1	2.5	0.69	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46434	46.99	23.92	23.92	-5.22	1.07	56.4	1	47	13.48	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	46434	46.99	23.92	23.92	-5.22	1.07	56.4	1	47	18.84	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	46435	46.99	23.92	23.92	-5.22	1.0625	56.4	1	47	5.64	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	46435	46.99	23.92	23.92	-5.22	1.0625	56.4	1	47	14.83	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	46438	0	0	1.27	-0.28	1.04	3	0	2.5	1.15	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46438	2.5	1.27	1.27	-0.28	1.04	3	1	2.5	1.21	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46442	260.06	68.72	121.21	-31.73	1.0225	312.12	1	260.1	89.9	0	0	0	0	0	0	0	0	0	0	260.1	0.0000	0.0000	0.0000	0.0000;
	46443	260.06	68.72	121.21	-31.73	1.0243	312.12	1	260.1	96.88	0	0	0	0	0	0	0	0	0	0	260.1	0.0000	0.0000	0.0000	0.0000;
	46444	260.06	65.64	121.21	-31.73	1.021	312.12	1	260.1	67.46	0	0	0	0	0	0	0	0	0	0	260.1	0.0000	0.0000	0.0000	0.0000;
	46452	183.27	31.02	85.42	-22.36	1.0448	219.96	1	183.3	40.04	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46453	183.27	38.61	85.42	-22.36	1.046	219.96	1	183.3	27.28	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46454	183.27	39.57	85.42	-22.36	1.046	219.96	1	183.3	82.58	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46455	183.27	31.02	85.42	-22.36	1.0462	219.96	1	183.3	89.41	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46456	183.27	34.05	85.42	-22.36	1.046	219.96	1	183.3	36.46	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46457	183.27	31.02	85.42	-22.36	1.0462	219.96	1	183.3	52.9	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46460	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46460	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46467	134.98	55.28	68.72	-14.98	1.047	162	1	135	16.62	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	46468	134.98	29.19	68.72	-14.98	1.047	162	1	135	55.62	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	46471	8.4	1.79	1.79	-1.21	1.04	10.08	1	8.4	2.89	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	46473	2.8	1.3	1.3	-0.34	1.05	3.36	1	2.8	0.71	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46473	2.8	1.3	1.3	-0.34	1.05	3.36	1	2.8	1	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46473	2.8	1.3	1.3	-0.34	1.05	3.36	1	2.8	0.32	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46475	2.8	1.3	1.3	-0.34	1.048	3.36	1	2.8	0.42	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46475	2.8	1.3	1.3	-0.34	1.048	3.36	1	2.8	1.26	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46475	2.8	1.3	1.3	-0.34	1.048	3.36	1	2.8	1.06	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46480	17.5	8.16	8.16	-2.14	1.04	21	1	17.5	7.92	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	46482	52.99	-7.63	11.29	-7.63	1.038	63.6	1	53	19.53	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	46490	153.13	34.69	71.37	-18.68	1.0595	183.78	1	153.15	70.27	0	0	0	0	0	0	0	0	0	0	153.15	0.0000	0.0000	0.0000	0.0000;
	46491	153.13	29.03	71.37	-18.68	1.0595	183.78	1	153.15	57.04	0	0	0	0	0	0	0	0	0	0	153.15	0.0000	0.0000	0.0000	0.0000;
	46498	138.58	32.87	70.55	-15.38	1.0532	166.32	1	138.6	36.96	0	0	0	0	0	0	0	0	0	0	138.6	0.0000	0.0000	0.0000	0.0000;
	46503	0	0	416.04	-108.92	1.0427	1071.36	0	892.8	303.95	0	0	0	0	0	0	0	0	0	0	892.8	0.0000	0.0000	0.0000	0.0000;
	46504	0	0	416.04	-108.92	1.0427	1071.36	0	892.8	399.33	0	0	0	0	0	0	0	0	0	0	892.8	0.0000	0.0000	0.0000	0.0000;
	46509	146.48	33.81	74.57	-16.26	1.0465	175.8	1	146.5	69.13	0	0	0	0	0	0	0	0	0	0	146.5	0.0000	0.0000	0.0000	0.0000;
	46510	146.48	28.1	74.57	-16.26	1.051	175.8	1	146.5	23.07	0	0	0	0	0	0	0	0	0	0	146.5	0.0000	0.0000	0.0000	0.0000;
	46511	146.48	26.27	74.57	-16.26	1.0555	175.8	1	146.5	61.31	0	0	0	0	0	0	0	0	0	0	146.5	0.0000	0.0000	0.0000	0.0000;
	46512	146.48	26.37	74.57	-16.26	1.0492	175.8	1	146.5	15.47	0	0	0	0	0	0	0	0	0	0	146.5	0.0000	0.0000	0.0000	0.0000;
	46517	24	7.15	11.18	-2.93	1.048	28.8	1	24	6.03	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	46521	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.36	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46521	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.21	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46522	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.68	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46523	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46523	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.33	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46524	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.74	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46531	71.99	6.67	15.34	-10.37	1.0225	86.4	1	72	21.87	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	46539	300.09	90.36	205.51	-53.8	1.0479	529.2	1	441	206.08	0	0	0	0	0	0	0	0	0	0	441	0.0000	0.0000	0.0000	0.0000;
	46545	149.98	-21.6	31.95	-21.6	1.038	180	1	150	24.01	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	46548	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.84	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46548	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.4	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46548	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46548	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.24	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46550	0	0	0.73	-0.19	1.04	1.88	0	1.57	0.31	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	46550	0	0	0.73	-0.19	1.04	1.88	0	1.57	0.17	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	46550	0	0	0.73	-0.19	1.04	1.88	0	1.57	0.18	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	46553	101.99	20.09	21.73	-14.69	1.0185	122.4	1	102	46.51	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	46555	2.82	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.82	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.82	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.77	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.82	1.31	1.31	-0.34	1.04	3.38	1	2.82	1.12	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.82	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.54	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.82	1.31	1.31	-0.34	1.04	3.38	1	2.82	1.4	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.82	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.67	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46560	199.97	42.6	42.6	-28.8	1.0424	240	1	200	85.37	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	46566	199.97	33.32	42.6	-28.8	1.044	240	1	200	93.81	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	46570	2.82	1.31	1.31	-0.34	1.04	3.38	1	2.82	1.16	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46571	2.82	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.35	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46573	2.82	1.31	1.31	-0.34	1.0135	3.38	1	2.82	0.68	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46573	2.82	1.31	1.31	-0.34	1.0135	3.38	1	2.82	1.27	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46574	2.82	1.31	1.31	-0.34	1.0135	3.38	1	2.82	0.34	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46574	2.82	1.31	1.31	-0.34	1.0135	3.38	1	2.82	1.13	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46580	250.02	39.4	116.52	-30.51	1.0289	300.06	1	250.05	55.81	0	0	0	0	0	0	0	0	0	0	250.05	0.0000	0.0000	0.0000	0.0000;
	46581	250.02	39.4	116.52	-30.51	1.0289	300.06	1	250.05	118.63	0	0	0	0	0	0	0	0	0	0	250.05	0.0000	0.0000	0.0000	0.0000;
	46584	2.62	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.79	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.62	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.87	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.62	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.35	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.62	1.22	1.22	-0.32	1.041	3.14	1	2.62	1.14	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.62	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.34	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.62	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.39	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46587	197.97	10.82	42.17	-28.51	1.009	237.6	1	198	93.18	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	46592	25	12.73	12.73	-2.78	1.047	30	1	25	12.33	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46592	25	12.73	12.73	-2.78	1.047	30	1	25	11.33	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46593	25	12.73	12.73	-2.78	1.047	30	1	25	11.91	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46593	25	12.73	12.73	-2.78	1.047	30	1	25	9.6	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46594	25	-1.7	12.73	-2.78	1.0445	30	1	25	7.16	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46601	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46601	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46602	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46605	74.99	20.05	38.17	-8.33	1.045	90	1	75	26.68	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	46605	74.99	20.05	38.17	-8.33	1.045	90	1	75	10.29	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	46611	227.56	165	227.41	-59.54	1.0528	585.6	1	488	53.87	0	0	0	0	0	0	0	0	0	0	488	0.0000	0.0000	0.0000	0.0000;
	46616	134.98	36.08	68.72	-14.98	1.044	162	1	135	39.58	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	46617	134.98	28.05	68.72	-14.98	1.044	162	1	135	61.31	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	46621	80.99	0.32	17.25	-11.66	1.036	97.2	1	81	24.07	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	46624	0	0	0.09	-0.06	1.035	0.48	0	0.4	0.14	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	46624	0.4	0.09	0.09	-0.06	1.035	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	46624	0	0	0.09	-0.06	1.035	0.48	0	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	46624	1.5	0.32	0.32	-0.22	1.035	1.8	1	1.5	0.16	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	46624	0	0	0.36	-0.24	1.035	2.04	0	1.7	0.46	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	46629	154.43	71.97	71.97	-18.84	1.0245	185.34	1	154.45	61.06	0	0	0	0	0	0	0	0	0	0	154.45	0.0000	0.0000	0.0000	0.0000;
	46630	154.43	71.97	71.97	-18.84	1.0245	185.34	1	154.45	19.47	0	0	0	0	0	0	0	0	0	0	154.45	0.0000	0.0000	0.0000	0.0000;
	46631	154.43	71.97	71.97	-18.84	1.0245	185.34	1	154.45	54	0	0	0	0	0	0	0	0	0	0	154.45	0.0000	0.0000	0.0000	0.0000;
	46632	154.43	71.97	71.97	-18.84	1.0087	185.34	1	154.45	76.96	0	0	0	0	0	0	0	0	0	0	154.45	0.0000	0.0000	0.0000	0.0000;
	46637	286.23	170.56	287.71	-75.32	1.0206	740.88	1	617.4	65.36	0	0	0	0	0	0	0	0	0	0	617.4	0.0000	0.0000	0.0000	0.0000;
	46638	260.1	170.56	287.71	-75.32	1.0171	740.88	1	617.4	260.01	0	0	0	0	0	0	0	0	0	0	617.4	0.0000	0.0000	0.0000	0.0000;
	46642	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46642	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46643	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46647	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46648	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46655	160.2	53.73	81.55	-17.78	1.0142	192.27	1	160.22	42.02	0	0	0	0	0	0	0	0	0	0	160.225	0.0000	0.0000	0.0000	0.0000;
	46656	160.2	53.73	81.55	-17.78	1.0199	192.27	1	160.22	20.99	0	0	0	0	0	0	0	0	0	0	160.225	0.0000	0.0000	0.0000	0.0000;
	46657	160.2	53.73	81.55	-17.78	1.0216	192.27	1	160.22	47.29	0	0	0	0	0	0	0	0	0	0	160.225	0.0000	0.0000	0.0000	0.0000;
	46658	160.2	34.68	81.55	-17.78	1.0185	192.27	1	160.22	34.97	0	0	0	0	0	0	0	0	0	0	160.225	0.0000	0.0000	0.0000	0.0000;
	46661	63.32	25.23	32.24	-7.03	1.04	76	1	63.33	8.54	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.32	25.23	32.24	-7.03	1.04	76	1	63.33	28.77	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.32	25.23	32.24	-7.03	1.04	76	1	63.33	15.72	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.32	25.23	32.24	-7.03	1.04	76	1	63.33	20.98	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.32	25.23	32.24	-7.03	1.04	76	1	63.33	8.99	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.32	25.23	32.24	-7.03	1.04	76	1	63.33	18.3	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46666	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.2	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	46666	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.51	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	46666	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.52	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	46666	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.68	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	46668	3	1.53	1.53	-0.33	1.045	3.6	1	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	46668	3	1.53	1.53	-0.33	1.045	3.6	1	3	1.09	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	46668	3	1.53	1.53	-0.33	1.045	3.6	1	3	0.51	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	46668	3	1.53	1.53	-0.33	1.045	3.6	1	3	1.08	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	46672	150.38	32.04	32.04	-21.66	1.05	180.48	1	150.4	15.79	0	0	0	0	0	0	0	0	0	0	150.4	0.0000	0.0000	0.0000	0.0000;
	46675	4.23	-0.52	1.97	-0.52	1.04	5.08	1	4.23	1.02	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46675	4.23	-0.52	1.97	-0.52	1.04	5.08	1	4.23	1.47	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46675	4.23	-0.52	1.97	-0.52	1.04	5.08	1	4.23	1.11	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46676	4.23	-0.14	1.97	-0.52	1.04	5.08	1	4.23	1.04	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46676	4.23	-0.14	1.97	-0.52	1.04	5.08	1	4.23	2.01	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46676	4.23	-0.14	1.97	-0.52	1.04	5.08	1	4.23	0.55	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46681	1.53	-0.19	0.71	-0.19	1.04	1.84	1	1.53	0.2	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46682	1.53	-0.19	0.71	-0.19	1.04	1.84	1	1.53	0.69	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46684	1.53	-0.19	0.71	-0.19	1.04	1.84	1	1.53	0.55	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46685	1.53	-0.19	0.71	-0.19	1.04	1.84	1	1.53	0.73	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46687	0	0	0.75	-0.2	1.043	1.92	0	1.6	0.53	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	46687	1.53	0.71	0.71	-0.19	1.043	1.84	1	1.53	0.42	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46688	1.53	0.71	0.71	-0.19	1.048	1.84	1	1.53	0.42	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46693	55.83	14.27	26.02	-6.81	1.0475	67	1	55.83	12.2	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46694	55.83	14.02	26.02	-6.81	1.0475	67	1	55.83	27.25	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46695	55.83	12.48	26.02	-6.81	1.0475	67	1	55.83	10.22	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46696	55.83	9.42	26.02	-6.81	1.043	67	1	55.83	10.68	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46697	55.83	13.25	26.02	-6.81	1.0475	67	1	55.83	22.42	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46698	0	0	26.02	-6.81	1.04	67	0	55.83	25.22	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46703	2.77	1.29	1.29	-0.34	1.049	3.32	1	2.77	0.84	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46704	2.77	1.29	1.29	-0.34	1.0425	3.32	1	2.77	0.86	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46704	2.77	1.29	1.29	-0.34	1.0425	3.32	1	2.77	1.23	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46705	2.77	1.29	1.29	-0.34	1.0425	3.32	1	2.77	0.63	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46706	2.77	1.29	1.29	-0.34	1.0515	3.32	1	2.77	1.21	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46707	2.77	1.29	1.29	-0.34	1.0425	3.32	1	2.77	0.82	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46711	6.8	2.99	3.46	-0.75	1.04	8.16	1	6.8	2.02	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	46712	6.8	2.99	3.46	-0.75	1.04	8.16	1	6.8	3.03	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	46716	4.53	-0.55	2.11	-0.55	1.0405	5.44	1	4.53	0.63	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.46	2.11	-0.55	1.039	5.44	1	4.53	1.25	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.46	2.11	-0.55	1.039	5.44	1	4.53	1.71	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.46	2.11	-0.55	1.039	5.44	1	4.53	2.23	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.46	2.11	-0.55	1.039	5.44	1	4.53	1.86	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.46	2.11	-0.55	1.039	5.44	1	4.53	1.9	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46725	282.29	70.46	294.22	-77.03	1.0224	757.64	1	631.37	194.95	0	0	0	0	0	0	0	0	0	0	631.3666	0.0000	0.0000	0.0000	0.0000;
	46726	322.96	70.46	294.22	-77.03	1.0242	757.64	1	631.37	117.27	0	0	0	0	0	0	0	0	0	0	631.3666	0.0000	0.0000	0.0000	0.0000;
	46727	193.09	70.46	294.22	-77.03	1.0243	757.64	1	631.37	192.99	0	0	0	0	0	0	0	0	0	0	631.3666	0.0000	0.0000	0.0000	0.0000;
	46732	1138.14	162.53	418.89	-93.34	1.0491	1365.96	1	1138.3	206.29	0	0	0	0	0	0	0	0	0	0	1138.3	0.0000	0.0000	0.0000	0.0000;
	46737	100.49	18.24	21.41	-14.47	1.0295	120.6	1	100.5	37.95	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	46741	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.78	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46741	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.38	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46742	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.73	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46742	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.34	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46743	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46748	216.97	46.22	46.22	-31.25	1.0465	260.4	1	217	29.57	0	0	0	0	0	0	0	0	0	0	217	0.0000	0.0000	0.0000	0.0000;
	48243	0	0	7.65	-0.98	1.04	23.92	0	19.93	5.31	0	0	0	0	0	0	0	0	0	0	19.9333	0.0000	0.0000	0.0000	0.0000;
	48244	19.93	-0.98	7.65	-0.98	1.04	23.92	1	19.93	5.63	0	0	0	0	0	0	0	0	0	0	19.9333	0.0000	0.0000	0.0000	0.0000;
	48246	0	0	7.65	-0.98	1.04	23.92	0	19.93	4.6	0	0	0	0	0	0	0	0	0	0	19.9333	0.0000	0.0000	0.0000	0.0000;
	48249	1.7	0.65	0.65	-0.08	1.04	2.04	1	1.7	0.45	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	48249	0	0	0.65	-0.08	1.04	2.04	0	1.7	0.64	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	48252	1.9	0.73	0.73	-0.09	1.04	2.28	1	1.9	0.63	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	48252	1.9	0.73	0.73	-0.09	1.04	2.28	1	1.9	0.56	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	48255	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.33	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48255	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.14	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48255	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.24	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48258	11	2.34	2.34	-1.58	1.04	13.2	1	11	4.49	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	48261	8.6	3.3	3.3	-0.42	1.04	10.32	1	8.6	3.39	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	48262	8.6	3.3	3.3	-0.42	1.04	10.32	1	8.6	1.19	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	48268	642.91	-3.82	236.62	-52.73	1.0583	771.6	1	643	70.98	0	0	0	0	0	0	0	0	0	0	643	0.0000	0.0000	0.0000	0.0000;
	48269	642.91	-3.82	236.62	-52.73	1.0584	771.6	1	643	271.43	0	0	0	0	0	0	0	0	0	0	643	0.0000	0.0000	0.0000	0.0000;
	48273	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.77	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48273	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.4	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48274	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48274	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.69	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48278	1.1	-0.05	0.42	-0.05	1.038	1.32	1	1.1	0.42	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48278	1.1	-0.05	0.42	-0.05	1.038	1.32	1	1.1	0.35	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48279	1.1	-0.05	0.42	-0.05	1.038	1.32	1	1.1	0.36	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48283	1.77	-0.09	0.68	-0.09	1.04	2.12	1	1.77	0.75	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	48284	1.77	-0.09	0.68	-0.09	1.04	2.12	1	1.77	0.78	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	48286	1.77	-0.09	0.68	-0.09	1.04	2.12	1	1.77	0.51	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	48290	0.47	-0.02	0.18	-0.02	1.04	0.56	1	0.47	0.2	0	0	0	0	0	0	0	0	0	0	0.4667	0.0000	0.0000	0.0000	0.0000;
	48291	0.47	-0.02	0.18	-0.02	1.04	0.56	1	0.47	0.07	0	0	0	0	0	0	0	0	0	0	0.4667	0.0000	0.0000	0.0000	0.0000;
	48293	0.47	0.18	0.18	-0.02	1.04	0.56	1	0.47	0.1	0	0	0	0	0	0	0	0	0	0	0.4667	0.0000	0.0000	0.0000	0.0000;
	48296	2.07	0.97	0.97	-0.25	1.04	2.49	1	2.07	0.94	0	0	0	0	0	0	0	0	0	0	2.075	0.0000	0.0000	0.0000	0.0000;
	48296	2.07	0.97	0.97	-0.25	1.04	2.49	1	2.07	0.58	0	0	0	0	0	0	0	0	0	0	2.075	0.0000	0.0000	0.0000	0.0000;
	48297	2.07	0.97	0.97	-0.25	1.04	2.49	1	2.07	0.93	0	0	0	0	0	0	0	0	0	0	2.075	0.0000	0.0000	0.0000	0.0000;
	48298	2.07	0.97	0.97	-0.25	1.04	2.49	1	2.07	0.35	0	0	0	0	0	0	0	0	0	0	2.075	0.0000	0.0000	0.0000	0.0000;
	48303	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	48304	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	48305	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	48308	0.65	0.25	0.25	-0.03	1.039	0.78	1	0.65	0.2	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48308	0	0	0.25	-0.03	1.039	0.78	0	0.65	0.23	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48308	0	0	0.25	-0.03	1.039	0.78	0	0.65	0.32	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48308	0.65	0.25	0.25	-0.03	1.039	0.78	1	0.65	0.23	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48309	0.65	0.25	0.25	-0.03	1.04	0.78	1	0.65	0.31	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48310	0.65	0.25	0.25	-0.03	1.04	0.78	1	0.65	0.32	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48315	0.7	-0.03	0.27	-0.03	1.0385	0.84	1	0.7	0.27	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48316	0.7	-0.03	0.27	-0.03	1.0385	0.84	1	0.7	0.09	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48316	0	0	0.04	-0	1.0385	0.12	0	0.1	0.03	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	48320	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	1.12	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48321	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	1.09	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48323	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	0.63	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48324	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	0.32	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48326	2.28	1.01	1.06	-0.28	1.04	2.74	1	2.28	0.85	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48326	2.28	1.01	1.06	-0.28	1.04	2.74	1	2.28	0.24	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48331	206.24	35.33	104.99	-22.9	1.0472	247.52	1	206.27	100.22	0	0	0	0	0	0	0	0	0	0	206.2667	0.0000	0.0000	0.0000	0.0000;
	48332	206.24	52.83	104.99	-22.9	1.0505	247.52	1	206.27	29.73	0	0	0	0	0	0	0	0	0	0	206.2667	0.0000	0.0000	0.0000	0.0000;
	48333	206.24	64.63	104.99	-22.9	1.046	247.52	1	206.27	34.87	0	0	0	0	0	0	0	0	0	0	206.2667	0.0000	0.0000	0.0000	0.0000;
	48337	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.2	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48337	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.75	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48338	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.42	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.29	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.65	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.21	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.64	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.3	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48344	1.96	-0.24	0.91	-0.24	1.0045	2.35	1	1.96	0.86	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48344	1.96	-0.24	0.91	-0.24	1.0045	2.35	1	1.96	0.66	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48345	1.96	-0.24	0.91	-0.24	1.0045	2.35	1	1.96	0.81	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48345	1.96	-0.24	0.91	-0.24	1.0045	2.35	1	1.96	0.59	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48346	1.96	-0.24	0.91	-0.24	1.0045	2.35	1	1.96	0.7	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48349	11	-1.34	5.13	-1.34	1.04	13.2	1	11	3.05	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	48349	11	-1.34	5.13	-1.34	1.04	13.2	1	11	1.2	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	48354	11.3	-0.55	4.34	-0.55	1.0225	13.56	1	11.3	2.97	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	48354	11.3	-0.55	4.34	-0.55	1.0225	13.56	1	11.3	2.91	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	48355	11.3	-0.55	4.34	-0.55	1.046	13.56	1	11.3	5.06	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	48358	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.19	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48361	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.62	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48361	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.16	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48362	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.45	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48362	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.16	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48363	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.28	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48366	0	0	1.53	-0.33	1.04	3.6	0	3	0.88	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48366	3	-0.33	1.53	-0.33	1.04	3.6	1	3	1.35	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48369	0.37	0.14	0.14	-0.02	1.04	0.44	1	0.37	0.06	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	48370	0.37	0.14	0.14	-0.02	1.04	0.44	1	0.37	0.11	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	48372	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.23	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	48372	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.09	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	48373	0.37	0.14	0.14	-0.02	1.04	0.44	1	0.37	0.09	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	48377	35.5	1.13	18.07	-3.94	1.0045	42.6	1	35.5	17.25	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	48377	35.5	1.13	18.07	-3.94	1.0045	42.6	1	35.5	17.27	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	48380	0	0	0.93	-0.12	1.04	2.91	0	2.43	0.9	0	0	0	0	0	0	0	0	0	0	2.425	0.0000	0.0000	0.0000	0.0000;
	48380	2.42	0.93	0.93	-0.12	1.04	2.91	1	2.43	0.91	0	0	0	0	0	0	0	0	0	0	2.425	0.0000	0.0000	0.0000	0.0000;
	48380	0	0	0.93	-0.12	1.04	2.91	0	2.43	0.41	0	0	0	0	0	0	0	0	0	0	2.425	0.0000	0.0000	0.0000	0.0000;
	48380	2.42	0.93	0.93	-0.12	1.04	2.91	1	2.43	1.15	0	0	0	0	0	0	0	0	0	0	2.425	0.0000	0.0000	0.0000	0.0000;
	48383	0.57	0.22	0.22	-0.03	1.04	0.68	1	0.57	0.08	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	48383	0.57	0.22	0.22	-0.03	1.04	0.68	1	0.57	0.07	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	48384	0.57	0.22	0.22	-0.03	1.04	0.68	1	0.57	0.19	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	48387	87.54	-1.38	40.8	-10.68	1.042	105.06	1	87.55	16.64	0	0	0	0	0	0	0	0	0	0	87.55	0.0000	0.0000	0.0000	0.0000;
	48387	87.54	-1.38	40.8	-10.68	1.042	105.06	1	87.55	24.1	0	0	0	0	0	0	0	0	0	0	87.55	0.0000	0.0000	0.0000	0.0000;
	48387	87.54	-1.38	40.8	-10.68	1.042	105.06	1	87.55	18.74	0	0	0	0	0	0	0	0	0	0	87.55	0.0000	0.0000	0.0000	0.0000;
	48387	87.54	-1.38	40.8	-10.68	1.042	105.06	1	87.55	27.78	0	0	0	0	0	0	0	0	0	0	87.55	0.0000	0.0000	0.0000	0.0000;
	48389	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	0.9	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	48389	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	1.65	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	48392	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.46	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48393	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.14	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48397	0	0	1.23	-0.16	1.04	3.84	0	3.2	0.85	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	48398	3.2	1.23	1.23	-0.16	1.04	3.84	1	3.2	0.35	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	48403	192.38	58.93	129.5	-33.9	1.046	333.48	1	277.9	64.05	0	0	0	0	0	0	0	0	0	0	277.9	0.0000	0.0000	0.0000	0.0000;
	48404	234.5	58.93	129.5	-33.9	1.0469	333.48	1	277.9	60.78	0	0	0	0	0	0	0	0	0	0	277.9	0.0000	0.0000	0.0000	0.0000;
	48405	249.18	58.93	129.5	-33.9	1.0455	333.48	1	277.9	134.17	0	0	0	0	0	0	0	0	0	0	277.9	0.0000	0.0000	0.0000	0.0000;
	48409	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.35	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48409	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.24	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48416	53.99	25.16	25.16	-6.59	1.055	64.8	1	54	6.01	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	48419	0	0	0.27	-0.03	1.038	0.84	0	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48419	0.7	-0.03	0.27	-0.03	1.038	0.84	1	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48420	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.07	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	48421	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.07	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	48425	0	0	0.13	-0.02	1.038	0.42	0	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0	0	0.13	-0.02	1.038	0.42	0	0.35	0.15	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.35	-0.02	0.13	-0.02	1.038	0.42	1	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.35	-0.02	0.13	-0.02	1.038	0.42	1	0.35	0.17	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.35	-0.02	0.13	-0.02	1.038	0.42	1	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.35	-0.02	0.13	-0.02	1.038	0.42	1	0.35	0.05	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.43	-0.02	0.17	-0.02	1.038	0.52	1	0.43	0.07	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	48425	0	0	0.17	-0.02	1.038	0.52	0	0.43	0.07	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	48425	0.43	-0.02	0.17	-0.02	1.038	0.52	1	0.43	0.18	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	48432	233.43	88.15	161.05	-42.16	1.0195	414.72	1	345.6	65.1	0	0	0	0	0	0	0	0	0	0	345.6	0.0000	0.0000	0.0000	0.0000;
	48436	38.14	-4.23	19.42	-4.23	1.0385	45.78	1	38.15	8.69	0	0	0	0	0	0	0	0	0	0	38.15	0.0000	0.0000	0.0000	0.0000;
	48436	38.14	-4.23	19.42	-4.23	1.0385	45.78	1	38.15	16.34	0	0	0	0	0	0	0	0	0	0	38.15	0.0000	0.0000	0.0000	0.0000;
	48440	0	0	6.39	-4.32	1.04	36	0	30	7.74	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	48444	0	0	5.59	-1.46	1.04	14.4	0	12	5.42	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	48448	3.5	1.78	1.78	-0.39	1.0525	4.2	1	3.5	1.56	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	48453	64.49	13.74	13.74	-9.29	1.0425	77.4	1	64.5	27.15	0	0	0	0	0	0	0	0	0	0	64.5	0.0000	0.0000	0.0000	0.0000;
	48454	0	0	13.74	-9.29	1.04	77.4	0	64.5	25.68	0	0	0	0	0	0	0	0	0	0	64.5	0.0000	0.0000	0.0000	0.0000;
	48459	178.59	155.71	180.34	-47.21	1.0037	464.4	1	387	178.54	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	48463	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.15	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48464	0	0	1.15	-0.15	1.04	3.6	0	3	1.41	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48464	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.3	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48465	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.57	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48465	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48469	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.07	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48470	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.23	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48472	0.6	-0.03	0.23	-0.03	1.0085	0.72	1	0.6	0.22	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48472	0.6	-0.03	0.23	-0.03	1.0085	0.72	1	0.6	0.11	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.19	0.36	-0.05	1.04	1.12	1	0.93	0.34	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.19	0.36	-0.05	1.04	1.12	1	0.93	0.35	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.19	0.36	-0.05	1.04	1.12	1	0.93	0.25	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.19	0.36	-0.05	1.04	1.12	1	0.93	0.29	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.19	0.36	-0.05	1.04	1.12	1	0.93	0.11	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0	0	0.36	-0.05	1.04	1.12	0	0.93	0.35	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48477	20	4.26	4.26	-2.88	1.04	24	1	20	4.2	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	48479	41.69	21.23	21.23	-4.63	1.043	50.04	1	41.7	13.82	0	0	0	0	0	0	0	0	0	0	41.7	0.0000	0.0000	0.0000	0.0000;
	48482	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	48486	141.73	72.15	72.15	-15.73	1.045	170.1	1	141.75	66.24	0	0	0	0	0	0	0	0	0	0	141.75	0.0000	0.0000	0.0000	0.0000;
	48487	141.73	72.15	72.15	-15.73	1.0425	170.1	1	141.75	69	0	0	0	0	0	0	0	0	0	0	141.75	0.0000	0.0000	0.0000	0.0000;
	48490	9.7	4.94	4.94	-1.08	1.04	11.64	1	9.7	1.08	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	48492	10	5.09	5.09	-1.11	1.04	12	1	10	4.89	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	48494	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.73	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48497	1.12	0.43	0.43	-0.05	1.04	1.34	1	1.12	0.37	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48498	1.12	0.43	0.43	-0.05	1.04	1.34	1	1.12	0.29	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48498	1.12	0.43	0.43	-0.05	1.04	1.34	1	1.12	0.16	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48499	0	0	0.43	-0.05	1.04	1.34	0	1.12	0.26	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48499	0	0	0.43	-0.05	1.04	1.34	0	1.12	0.13	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48500	1.12	0.43	0.43	-0.05	1.04	1.34	1	1.12	0.27	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48504	0.7	0.27	0.27	-0.03	1.055	0.84	1	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48504	0.7	0.27	0.27	-0.03	1.055	0.84	1	0.7	0.08	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48505	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48509	0.65	0.3	0.3	-0.08	1.034	0.78	1	0.65	0.23	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48509	0.65	0.3	0.3	-0.08	1.034	0.78	1	0.65	0.14	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48510	0.65	0.3	0.3	-0.08	1.034	0.78	1	0.65	0.3	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48510	0.65	0.3	0.3	-0.08	1.034	0.78	1	0.65	0.11	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48517	186.97	-14.25	95.18	-20.76	1.0395	224.4	1	187	82.56	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	48518	186.97	-20.76	95.18	-20.76	1.036	224.4	1	187	42.3	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	48519	186.97	-14.25	95.18	-20.76	1.04	224.4	1	187	57.96	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	48525	27.2	-3.02	13.84	-3.02	1.0405	32.64	1	27.2	7.34	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	48533	224.94	55.36	114.51	-24.97	1.0665	269.96	1	224.97	52.26	0	0	0	0	0	0	0	0	0	0	224.9667	0.0000	0.0000	0.0000	0.0000;
	48534	224.94	51.89	114.51	-24.97	1.0649	269.96	1	224.97	70.29	0	0	0	0	0	0	0	0	0	0	224.9667	0.0000	0.0000	0.0000	0.0000;
	48535	224.94	49.74	114.51	-24.97	1.0665	269.96	1	224.97	88.04	0	0	0	0	0	0	0	0	0	0	224.9667	0.0000	0.0000	0.0000	0.0000;
	48538	0	0	0.38	-0.05	1.04	1.2	0	1	0.22	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48538	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48538	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48540	1.8	-0.09	0.69	-0.09	1.038	2.16	1	1.8	0.71	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48540	1.8	-0.09	0.69	-0.09	1.038	2.16	1	1.8	0.28	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48542	7.6	3.87	3.87	-0.84	1.04	9.12	1	7.6	1.98	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	48545	17.5	8.91	8.91	-1.94	1.04	21	1	17.5	8.3	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	48548	0.83	-0.1	0.39	-0.1	1.04	1	1	0.83	0.16	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48549	0.83	-0.1	0.39	-0.1	1.04	1	1	0.83	0.41	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48551	0.83	-0.1	0.39	-0.1	1.04	1	1	0.83	0.39	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48552	0.83	-0.1	0.39	-0.1	1.04	1	1	0.83	0.15	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48554	0	0	0.39	-0.1	1.04	1	0	0.83	0.23	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48555	0	0	0.39	-0.1	1.04	1	0	0.83	0.25	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48558	4.03	2.05	2.05	-0.45	1.04	4.84	1	4.03	0.88	0	0	0	0	0	0	0	0	0	0	4.0333	0.0000	0.0000	0.0000	0.0000;
	48558	4.03	2.05	2.05	-0.45	1.04	4.84	1	4.03	1.09	0	0	0	0	0	0	0	0	0	0	4.0333	0.0000	0.0000	0.0000	0.0000;
	48558	4.03	2.05	2.05	-0.45	1.04	4.84	1	4.03	0.56	0	0	0	0	0	0	0	0	0	0	4.0333	0.0000	0.0000	0.0000	0.0000;
	48561	1.5	-0.07	0.58	-0.07	1.008	1.8	1	1.5	0.47	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48561	0	0	0.58	-0.07	1.008	1.8	0	1.5	0.35	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48562	1.5	-0.07	0.58	-0.07	1.008	1.8	1	1.5	0.47	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48563	1.5	-0.07	0.58	-0.07	1.008	1.8	1	1.5	0.65	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48563	0	0	0.58	-0.07	1.008	1.8	0	1.5	0.58	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48564	0	0	0.58	-0.07	1.04	1.8	0	1.5	0.46	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48570	5	-0.25	1.92	-0.25	1.038	6	1	5	2.21	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48570	5	-0.25	1.92	-0.25	1.038	6	1	5	2.07	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48571	5	-0.25	1.92	-0.25	1.038	6	1	5	1.04	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48571	5	-0.25	1.92	-0.25	1.038	6	1	5	2.01	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48576	0.6	0.18	0.23	-0.03	1.0135	0.72	1	0.6	0.26	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48577	0.6	0.09	0.23	-0.03	1.017	0.72	1	0.6	0.23	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48577	0	0	0.15	-0.02	1.017	0.48	0	0.4	0.08	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48578	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.11	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48578	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48579	0	0	0.13	-0.02	1.0135	0.4	0	0.33	0.12	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	48579	0.33	0.07	0.13	-0.02	1.0135	0.4	1	0.33	0.14	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	48580	0.33	-0.01	0.13	-0.02	1.0385	0.4	1	0.33	0.08	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	48584	0.77	0.29	0.29	-0.04	1.04	0.92	1	0.77	0.24	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	48584	0.77	0.29	0.29	-0.04	1.04	0.92	1	0.77	0.31	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	48585	0.77	0.29	0.29	-0.04	1.04	0.92	1	0.77	0.32	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	48592	205.55	111.45	259.1	-67.83	1.0611	667.2	1	556	117.88	0	0	0	0	0	0	0	0	0	0	556	0.0000	0.0000	0.0000	0.0000;
	48593	192.03	111.45	259.1	-67.83	1.0538	667.2	1	556	100.97	0	0	0	0	0	0	0	0	0	0	556	0.0000	0.0000	0.0000	0.0000;
	48596	95.39	48.56	48.56	-10.59	1.051	114.48	1	95.4	22.52	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48596	95.39	48.56	48.56	-10.59	1.051	114.48	1	95.4	34.1	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48596	95.39	48.56	48.56	-10.59	1.051	114.48	1	95.4	20.42	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48596	95.39	48.56	48.56	-10.59	1.051	114.48	1	95.4	45.66	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48600	4.1	1.91	1.91	-0.5	1.04	4.92	1	4.1	1.91	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	48602	53.99	11.5	11.5	-7.78	1.0475	64.8	1	54	17.32	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	48606	49.99	25.45	25.45	-5.55	1.04	60	1	50	6.82	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	48606	49.99	25.45	25.45	-5.55	1.04	60	1	50	11.41	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	48608	78.79	36.72	36.72	-9.61	1.046	94.56	1	78.8	11.14	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	48608	78.79	36.72	36.72	-9.61	1.046	94.56	1	78.8	35.23	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	48613	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.2	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48614	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.19	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48616	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.33	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48617	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.47	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48617	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.46	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48618	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.3	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48623	173.38	34.63	88.26	-19.25	1.0564	208.08	1	173.4	50.45	0	0	0	0	0	0	0	0	0	0	173.4	0.0000	0.0000	0.0000	0.0000;
	48624	173.38	34.63	88.26	-19.25	1.0536	208.08	1	173.4	74.02	0	0	0	0	0	0	0	0	0	0	173.4	0.0000	0.0000	0.0000	0.0000;
	48628	0.85	0.33	0.33	-0.04	1.04	1.02	1	0.85	0.31	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48628	0.85	0.33	0.33	-0.04	1.04	1.02	1	0.85	0.28	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48629	0	0	0.33	-0.04	1.04	1.02	0	0.85	0.38	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48629	0.85	0.33	0.33	-0.04	1.04	1.02	1	0.85	0.16	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48630	0.85	0.33	0.33	-0.04	1.04	1.02	1	0.85	0.14	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48631	0	0	0.33	-0.04	1.04	1.02	0	0.85	0.21	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48635	0	0	0.51	-0.11	1.04	1.2	0	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48636	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.3	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48642	62.36	21.69	31.74	-6.92	1.048	74.84	1	62.37	20.75	0	0	0	0	0	0	0	0	0	0	62.3667	0.0000	0.0000	0.0000	0.0000;
	48643	62.36	20.68	31.74	-6.92	1.048	74.84	1	62.37	15.98	0	0	0	0	0	0	0	0	0	0	62.3667	0.0000	0.0000	0.0000	0.0000;
	48644	62.36	31.74	31.74	-6.92	1.048	74.84	1	62.37	7.02	0	0	0	0	0	0	0	0	0	0	62.3667	0.0000	0.0000	0.0000	0.0000;
	48648	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.68	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48652	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.19	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48653	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.31	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48653	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.11	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48654	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.23	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48654	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.2	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48655	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.32	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48658	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.32	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	48660	16.2	8.25	8.25	-1.8	1.04	19.44	1	16.2	4.32	0	0	0	0	0	0	0	0	0	0	16.2	0.0000	0.0000	0.0000	0.0000;
	48662	61.19	28.52	28.52	-7.47	1.046	73.44	1	61.2	13.05	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	48662	61.19	28.52	28.52	-7.47	1.046	73.44	1	61.2	7.18	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	48662	61.19	28.52	28.52	-7.47	1.046	73.44	1	61.2	18	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	48662	61.19	28.52	28.52	-7.47	1.046	73.44	1	61.2	21.44	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	48663	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.5	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48671	113.58	22.66	52.94	-13.86	1.051	136.32	1	113.6	36.13	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	48672	113.58	29.61	52.94	-13.86	1.0505	136.32	1	113.6	13.42	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	48676	3.1	1.19	1.19	-0.15	1.04	3.72	1	3.1	1.48	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	48677	0	0	1.19	-0.15	1.04	3.72	0	3.1	0.93	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	48680	25	11.65	11.65	-3.05	1.04	30	1	25	9.53	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	48683	42.22	8.15	21.49	-4.69	1.0495	50.67	1	42.23	18.51	0	0	0	0	0	0	0	0	0	0	42.225	0.0000	0.0000	0.0000	0.0000;
	48683	42.22	8.15	21.49	-4.69	1.0495	50.67	1	42.23	6.35	0	0	0	0	0	0	0	0	0	0	42.225	0.0000	0.0000	0.0000	0.0000;
	48684	42.22	8.62	21.49	-4.69	1.0495	50.67	1	42.23	7.51	0	0	0	0	0	0	0	0	0	0	42.225	0.0000	0.0000	0.0000	0.0000;
	48684	42.22	8.62	21.49	-4.69	1.0495	50.67	1	42.23	6.8	0	0	0	0	0	0	0	0	0	0	42.225	0.0000	0.0000	0.0000	0.0000;
	48687	60.39	30.74	30.74	-6.7	1.0455	72.48	1	60.4	10.73	0	0	0	0	0	0	0	0	0	0	60.4	0.0000	0.0000	0.0000	0.0000;
	48694	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.58	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48694	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.28	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48695	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.23	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48695	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.59	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48696	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.15	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48700	0.75	0.29	0.29	-0.04	1.04	0.9	1	0.75	0.2	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	48701	0.75	0.29	0.29	-0.04	1.04	0.9	1	0.75	0.24	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	48701	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.15	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48702	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.06	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48702	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48706	90.89	38.85	46.27	-10.09	1.0405	109.08	1	90.9	23.36	0	0	0	0	0	0	0	0	0	0	90.9	0.0000	0.0000	0.0000	0.0000;
	48709	8.82	-0.43	3.39	-0.43	1.027	10.59	1	8.82	4.25	0	0	0	0	0	0	0	0	0	0	8.825	0.0000	0.0000	0.0000	0.0000;
	48709	8.82	-0.43	3.39	-0.43	1.027	10.59	1	8.82	1.33	0	0	0	0	0	0	0	0	0	0	8.825	0.0000	0.0000	0.0000	0.0000;
	48710	8.82	-0.43	3.39	-0.43	1.027	10.59	1	8.82	3.93	0	0	0	0	0	0	0	0	0	0	8.825	0.0000	0.0000	0.0000	0.0000;
	48710	8.82	-0.43	3.39	-0.43	1.027	10.59	1	8.82	2.39	0	0	0	0	0	0	0	0	0	0	8.825	0.0000	0.0000	0.0000	0.0000;
	48714	48.49	-5.38	24.69	-5.38	1.045	58.2	1	48.5	9.52	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	48714	48.49	-5.38	24.69	-5.38	1.045	58.2	1	48.5	11.32	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	48714	48.49	-5.38	24.69	-5.38	1.045	58.2	1	48.5	14.24	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	48714	48.49	-5.38	24.69	-5.38	1.045	58.2	1	48.5	7.76	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	48723	161.98	32.91	34.51	-23.33	1.043	194.4	1	162	33.02	0	0	0	0	0	0	0	0	0	0	162	0.0000	0.0000	0.0000	0.0000;
	48728	0	0	326.81	-85.56	1.0471	841.56	0	701.3	219.98	0	0	0	0	0	0	0	0	0	0	701.3	0.0000	0.0000	0.0000	0.0000;
	48729	0	0	326.81	-85.56	1.0471	841.56	0	701.3	246.92	0	0	0	0	0	0	0	0	0	0	701.3	0.0000	0.0000	0.0000	0.0000;
	48733	1.47	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.43	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48733	1.47	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.54	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48734	1.47	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.61	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48734	1.47	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.51	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48735	1.47	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.6	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48735	1.47	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.7	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48739	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.1	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48739	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.28	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48740	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.27	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48743	2.8	-0.34	1.3	-0.34	1.039	3.36	1	2.8	0.73	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	48743	2.8	-0.34	1.3	-0.34	1.039	3.36	1	2.8	0.72	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	48749	145.18	30.93	30.93	-20.91	1.052	174.24	1	145.2	58	0	0	0	0	0	0	0	0	0	0	145.2	0.0000	0.0000	0.0000	0.0000;
	48752	2.4	-0.12	0.92	-0.12	1.034	2.88	1	2.4	1.05	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	48752	2.4	-0.12	0.92	-0.12	1.034	2.88	1	2.4	1.1	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	48756	205.83	223.65	287.34	-75.23	1.0359	739.92	1	616.6	103.08	0	0	0	0	0	0	0	0	0	0	616.6	0.0000	0.0000	0.0000	0.0000;
	48757	0	0	287.34	-75.23	1.047	739.92	0	616.6	240.57	0	0	0	0	0	0	0	0	0	0	616.6	0.0000	0.0000	0.0000	0.0000;
	48763	95.39	23.49	48.56	-10.59	1.043	114.48	1	95.4	42.77	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48764	95.39	37.76	48.56	-10.59	1.043	114.48	1	95.4	29.54	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48765	95.39	29.68	48.56	-10.59	1.043	114.48	1	95.4	32.57	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48766	95.39	31.02	48.56	-10.59	1.043	114.48	1	95.4	35.78	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48774	271.74	126.65	126.65	-33.16	1.0185	326.13	1	271.78	131.47	0	0	0	0	0	0	0	0	0	0	271.775	0.0000	0.0000	0.0000	0.0000;
	48775	271.74	115.54	126.65	-33.16	1.0077	326.13	1	271.78	52.42	0	0	0	0	0	0	0	0	0	0	271.775	0.0000	0.0000	0.0000	0.0000;
	48776	194.96	115.54	126.65	-33.16	1.004	326.13	1	271.78	79.69	0	0	0	0	0	0	0	0	0	0	271.775	0.0000	0.0000	0.0000	0.0000;
	48777	178.17	115.54	126.65	-33.16	1.0086	326.13	1	271.78	115.72	0	0	0	0	0	0	0	0	0	0	271.775	0.0000	0.0000	0.0000	0.0000;
	48780	82.99	8.28	42.25	-9.21	1.04	99.6	1	83	21.38	0	0	0	0	0	0	0	0	0	0	83	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	1.38	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	0.92	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	0.75	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	1.06	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	1.7	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	0	0	1.38	-0.18	1.038	4.32	0	3.6	0.72	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48785	0	0	0.26	-0.03	1.04	0.8	0	0.67	0.22	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	48785	0.67	0.26	0.26	-0.03	1.04	0.8	1	0.67	0.2	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	48786	0.67	0.26	0.26	-0.03	1.04	0.8	1	0.67	0.3	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	48790	53.09	-6.48	24.74	-6.48	1.008	63.72	1	53.1	21.49	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	48791	53.09	-6.48	24.74	-6.48	1.008	63.72	1	53.1	20.38	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	48795	16.3	-1.81	8.3	-1.81	1.0525	19.56	1	16.3	2.42	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	48798	60.49	3.05	30.79	-6.72	1.042	72.6	1	60.5	13.1	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	48800	67.69	-1.73	14.42	-9.75	1.042	81.24	1	67.7	14.24	0	0	0	0	0	0	0	0	0	0	67.7	0.0000	0.0000	0.0000	0.0000;
	48802	18	-2	9.16	-2	1.036	21.6	1	18	1.8	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	48807	3.87	-0.19	1.48	-0.19	1.0215	4.64	1	3.87	1.58	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48807	3.87	-0.19	1.48	-0.19	1.0215	4.64	1	3.87	0.75	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48808	0	0	1.48	-0.19	1.0525	4.64	0	3.87	1.85	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48808	3.87	1.48	1.48	-0.19	1.0525	4.64	1	3.87	1.49	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48809	3.87	-0.19	1.48	-0.19	1.0215	4.64	1	3.87	1.62	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48809	3.87	-0.19	1.48	-0.19	1.0215	4.64	1	3.87	0.64	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48812	5	1.06	1.06	-0.72	1.04	6	1	5	2.24	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.2	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.54	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.21	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.26	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.62	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.6	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48817	1.75	0.26	0.82	-0.21	1.0425	2.1	1	1.75	0.35	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	48817	1.75	0.26	0.82	-0.21	1.0425	2.1	1	1.75	0.2	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	48818	1.75	0.26	0.82	-0.21	1.0425	2.1	1	1.75	0.66	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	48819	1.75	0.7	0.82	-0.21	1.0425	2.1	1	1.75	0.24	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	48822	0	0	0.54	-0.07	1.04	1.68	0	1.4	0.67	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48823	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.5	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48824	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.34	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48829	90.99	2.37	46.32	-10.1	1.063	109.2	1	91	42.48	0	0	0	0	0	0	0	0	0	0	91	0.0000	0.0000	0.0000	0.0000;
	48831	0	0	0.15	-0.1	1.04	0.84	0	0.7	0.12	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48831	0	0	0.15	-0.1	1.04	0.84	0	0.7	0.17	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48834	9.2	1.96	1.96	-1.32	1.0575	11.04	1	9.2	3.79	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	48836	11	5.13	5.13	-1.34	1.04	13.2	1	11	1.48	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	48838	0	0	0.47	-0.12	1.04	1.2	0	1	0.41	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48838	0	0	0.47	-0.12	1.04	1.2	0	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48838	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.3	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	48841	135.98	-16.59	63.38	-16.59	1.048	163.2	1	136	67.61	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	48842	135.98	-11.23	63.38	-16.59	1.0555	163.2	1	136	50.96	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	48845	0	0	0.31	-0.04	1.0425	0.96	0	0.8	0.14	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48845	0.8	-0.04	0.31	-0.04	1.0425	0.96	1	0.8	0.13	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48848	9.3	-1.13	4.33	-1.13	1.042	11.16	1	9.3	2.16	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	48851	7.33	-0.36	2.82	-0.36	1.0395	8.8	1	7.33	3.54	0	0	0	0	0	0	0	0	0	0	7.3333	0.0000	0.0000	0.0000	0.0000;
	48851	0	0	2.82	-0.36	1.0395	8.8	0	7.33	3.1	0	0	0	0	0	0	0	0	0	0	7.3333	0.0000	0.0000	0.0000	0.0000;
	48851	7.33	-0.36	2.82	-0.36	1.0395	8.8	1	7.33	1.67	0	0	0	0	0	0	0	0	0	0	7.3333	0.0000	0.0000	0.0000	0.0000;
	48855	2.6	-0.03	1.21	-0.32	1.04	3.12	1	2.6	0.61	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	48856	2.6	-0.03	1.21	-0.32	1.04	3.12	1	2.6	1.26	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	48858	2.6	1.21	1.21	-0.32	1.045	3.12	1	2.6	0.41	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	48862	0	0	0.47	-0.12	1.04	1.2	0	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48862	0	0	0.47	-0.12	1.04	1.2	0	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48864	0	0	0.54	-0.14	1.04	1.38	0	1.15	0.12	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	48864	0	0	0.54	-0.14	1.04	1.38	0	1.15	0.54	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	48866	2.7	1.04	1.04	-0.13	1.04	3.24	1	2.7	0.64	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	48866	2.7	1.04	1.04	-0.13	1.04	3.24	1	2.7	0.41	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	48868	20.8	10.59	10.59	-2.31	1.04	24.96	1	20.8	4.46	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	48868	20.8	10.59	10.59	-2.31	1.04	24.96	1	20.8	9.09	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	48870	15.4	7.18	7.18	-1.88	1.05	18.48	1	15.4	3.14	0	0	0	0	0	0	0	0	0	0	15.4	0.0000	0.0000	0.0000	0.0000;
	48870	15.4	7.18	7.18	-1.88	1.05	18.48	1	15.4	3.02	0	0	0	0	0	0	0	0	0	0	15.4	0.0000	0.0000	0.0000	0.0000;
	48871	0	0	7.18	-1.88	1.0475	18.48	0	15.4	5.54	0	0	0	0	0	0	0	0	0	0	15.4	0.0000	0.0000	0.0000	0.0000;
	48871	15.4	7.18	7.18	-1.88	1.0475	18.48	1	15.4	1.67	0	0	0	0	0	0	0	0	0	0	15.4	0.0000	0.0000	0.0000	0.0000;
	48876	16	7.46	7.46	-1.95	1.04	19.2	1	16	4.65	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	48879	1.13	0.42	0.44	-0.06	1.0425	1.36	1	1.13	0.31	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48879	1.13	0.42	0.44	-0.06	1.0425	1.36	1	1.13	0.41	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48880	1.13	0.44	0.44	-0.06	1.0425	1.36	1	1.13	0.42	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48883	6.57	-0.32	2.52	-0.32	1.0425	7.88	1	6.57	3.09	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48883	6.57	-0.32	2.52	-0.32	1.0425	7.88	1	6.57	1.15	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48884	6.57	-0.32	2.52	-0.32	1.04	7.88	1	6.57	1.29	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48885	0	0	2.52	-0.32	1.04	7.88	0	6.57	1.68	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48887	6.57	-0.32	2.52	-0.32	1.04	7.88	1	6.57	1.12	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48888	6.57	-0.32	2.52	-0.32	1.04	7.88	1	6.57	1.54	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48893	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.38	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	48897	197.62	67.65	144.46	-37.82	1.0528	372	1	310	122.66	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	48898	128.56	67.65	144.46	-37.82	1.0493	372	1	310	83.16	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	48899	166.82	67.65	144.46	-37.82	1.0551	372	1	310	71.32	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	48900	213.94	67.65	144.46	-37.82	1.0546	372	1	310	69.78	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	48905	30.26	14.1	14.1	-3.69	1.0305	36.32	1	30.27	4.18	0	0	0	0	0	0	0	0	0	0	30.2667	0.0000	0.0000	0.0000	0.0000;
	48905	0	0	14.1	-3.69	1.0305	36.32	0	30.27	5.05	0	0	0	0	0	0	0	0	0	0	30.2667	0.0000	0.0000	0.0000	0.0000;
	48906	30.26	-3.69	14.1	-3.69	1.0315	36.32	1	30.27	5.05	0	0	0	0	0	0	0	0	0	0	30.2667	0.0000	0.0000	0.0000	0.0000;
	48909	7.85	-0.96	3.66	-0.96	1.035	9.42	1	7.85	2.17	0	0	0	0	0	0	0	0	0	0	7.85	0.0000	0.0000	0.0000	0.0000;
	48909	0	0	3.66	-0.96	1.035	9.42	0	7.85	2.6	0	0	0	0	0	0	0	0	0	0	7.85	0.0000	0.0000	0.0000	0.0000;
	48912	28.8	6.69	14.66	-3.2	1.025	34.56	1	28.8	2.91	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	48913	28.8	8.63	14.66	-3.2	1.025	34.56	1	28.8	6.77	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	48916	0	0	0.99	-0.13	1.04	3.08	0	2.57	0.89	0	0	0	0	0	0	0	0	0	0	2.5667	0.0000	0.0000	0.0000	0.0000;
	48916	0	0	0.99	-0.13	1.04	3.08	0	2.57	1.09	0	0	0	0	0	0	0	0	0	0	2.5667	0.0000	0.0000	0.0000	0.0000;
	48916	0	0	0.99	-0.13	1.04	3.08	0	2.57	0.81	0	0	0	0	0	0	0	0	0	0	2.5667	0.0000	0.0000	0.0000	0.0000;
	48918	95.39	-10.59	48.56	-10.59	1.0405	114.48	1	95.4	30.22	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48918	95.39	-10.59	48.56	-10.59	1.0405	114.48	1	95.4	43.65	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48918	95.39	-10.59	48.56	-10.59	1.0405	114.48	1	95.4	39.61	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48918	95.39	-10.59	48.56	-10.59	1.0405	114.48	1	95.4	18.39	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48925	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.31	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	48925	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.35	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	48928	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.32	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	48928	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.26	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	48932	0	0	0.44	-0.06	1.035	1.36	0	1.13	0.22	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48932	1.13	-0.06	0.44	-0.06	1.035	1.36	1	1.13	0.41	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48933	1.13	-0.06	0.44	-0.06	1.035	1.36	1	1.13	0.42	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48937	2.46	-0.12	0.94	-0.12	1.036	2.95	1	2.46	0.26	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48937	0	0	0.94	-0.12	1.036	2.95	0	2.46	1.09	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48938	2.46	-0.12	0.94	-0.12	1.036	2.95	1	2.46	0.7	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48938	2.46	-0.12	0.94	-0.12	1.036	2.95	1	2.46	0.97	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48939	2.46	-0.12	0.94	-0.12	1.036	2.95	1	2.46	1.14	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48942	26.5	1.62	13.49	-2.94	1.043	31.8	1	26.5	3.44	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	48942	26.5	1.62	13.49	-2.94	1.043	31.8	1	26.5	3.98	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	48945	5.23	2.01	2.01	-0.26	1.046	6.28	1	5.23	1.5	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48945	0	0	2.01	-0.26	1.046	6.28	0	5.23	1.61	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48946	5.23	2.01	2.01	-0.26	1.046	6.28	1	5.23	1.43	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48947	5.23	2.01	2.01	-0.26	1.046	6.28	1	5.23	2.47	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48948	5.23	2.01	2.01	-0.26	1.0435	6.28	1	5.23	1.19	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48948	0	0	2.01	-0.26	1.0435	6.28	0	5.23	1.96	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48949	0.1	0.03	0.04	-0	1.0685	0.12	1	0.1	0.03	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	48952	1.82	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.25	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.82	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.39	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.82	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.55	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.82	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.69	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.82	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.89	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.82	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.64	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48955	0.73	-0.04	0.28	-0.04	1.04	0.88	1	0.73	0.07	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48956	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.11	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48958	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.22	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48959	0.73	-0.04	0.28	-0.04	1.04	0.88	1	0.73	0.08	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48961	0.73	0.28	0.28	-0.04	1.0425	0.88	1	0.73	0.28	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48961	0.73	0.28	0.28	-0.04	1.0425	0.88	1	0.73	0.34	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48964	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.13	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48964	0.73	0.28	0.28	-0.04	1.04	0.88	1	0.73	0.12	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48964	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.15	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48968	201.44	66.5	102.55	-22.36	1.058	241.76	1	201.47	43.03	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48969	201.44	44.7	102.55	-22.36	1.0568	241.76	1	201.47	24.23	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48970	201.44	44.7	102.55	-22.36	1.0556	241.76	1	201.47	38.39	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48971	201.44	44.7	102.55	-22.36	1.0582	241.76	1	201.47	23.78	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48972	201.44	49.36	102.55	-22.36	1.058	241.76	1	201.47	64.36	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48973	201.44	69.42	102.55	-22.36	1.058	241.76	1	201.47	94.5	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48976	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.26	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	48976	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	1.03	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	48976	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.69	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	48982	192.27	52.66	97.88	-21.35	1.0482	230.76	1	192.3	62.12	0	0	0	0	0	0	0	0	0	0	192.3	0.0000	0.0000	0.0000	0.0000;
	49885	6	2.3	2.3	-0.29	1.04	7.2	1	6	1.58	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	49885	6	2.3	2.3	-0.29	1.04	7.2	1	6	2.07	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	49885	6	2.3	2.3	-0.29	1.04	7.2	1	6	0.97	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	49890	49.99	-5.55	25.45	-5.55	1.04	60	1	50	18.62	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	49892	25	-1.52	11.65	-3.05	1.042	30	1	25	3.45	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	49898	12.5	-1.53	5.82	-1.53	1.0425	15	1	12.5	3.86	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	49907	1.3	-0.08	0.61	-0.16	1.032	1.56	1	1.3	0.53	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	49911	51.79	-7.13	11.03	-7.46	1.036	62.16	1	51.8	10.89	0	0	0	0	0	0	0	0	0	0	51.8	0.0000	0.0000	0.0000	0.0000;
	49914	0	0	0.38	-0.05	1.04	1.2	0	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	49915	0	0	0.1	-0.01	1.04	0.3	0	0.25	0.1	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	49916	0.25	-0.01	0.1	-0.01	1.04	0.3	1	0.25	0.04	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	49921	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.12	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	49921	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.19	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	49923	0	0	0.29	-0.04	1.04	0.92	0	0.77	0.12	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0	0	0.29	-0.04	1.04	0.92	0	0.77	0.28	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0	0	0.29	-0.04	1.04	0.92	0	0.77	0.16	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0.77	-0.04	0.29	-0.04	1.04	0.92	1	0.77	0.17	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0	0	0.29	-0.04	1.04	0.92	0	0.77	0.2	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0.77	-0.04	0.29	-0.04	1.04	0.92	1	0.77	0.32	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49926	1.7	0.36	0.36	-0.24	1.047	2.04	1	1.7	0.8	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	49930	2	0.19	0.93	-0.24	1.0185	2.4	1	2	0.23	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	49931	0.15	0.02	0.07	-0.02	1.009	0.18	1	0.15	0.05	0	0	0	0	0	0	0	0	0	0	0.15	0.0000	0.0000	0.0000	0.0000;
	49931	0.15	0.02	0.07	-0.02	1.009	0.18	1	0.15	0.02	0	0	0	0	0	0	0	0	0	0	0.15	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.9	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.72	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.27	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.57	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.37	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49937	2.23	1.04	1.04	-0.27	1.0485	2.68	1	2.23	0.36	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	49938	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.81	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	49939	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.94	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	49943	0	0	5.32	-3.6	1.04	30	0	25	8.14	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	49947	13.1	-1.6	6.1	-1.6	1.045	15.72	1	13.1	6.47	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	49947	0	0	6.1	-1.6	1.045	15.72	0	13.1	3.04	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	49951	1	0.23	0.47	-0.12	1.04	1.2	1	1	0.17	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	49952	2.05	0.16	0.96	-0.25	1.04	2.46	1	2.05	0.79	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	49954	2.05	-0.25	0.96	-0.25	1.036	2.46	1	2.05	1.01	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	49954	2.05	-0.25	0.96	-0.25	1.036	2.46	1	2.05	0.29	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	49955	2.05	-0.25	0.96	-0.25	1.038	2.46	1	2.05	0.96	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	49958	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.4	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	49961	0.4	0.04	0.15	-0.02	1.04	0.48	1	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	49962	0.4	0.04	0.15	-0.02	1.04	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	49964	0.4	0.03	0.15	-0.02	1.0475	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	49964	0	0	0.15	-0.02	1.0475	0.48	0	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	49968	0	0	1.16	-0.3	1.04	3	0	2.5	0.61	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	49969	0	0	1.16	-0.3	1.04	3	0	2.5	0.66	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	49973	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.4	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49973	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.65	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49973	0	0	0.78	-0.2	1.04	2	0	1.67	0.67	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49973	0	0	0.78	-0.2	1.04	2	0	1.67	0.59	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49973	0	0	0.78	-0.2	1.04	2	0	1.67	0.2	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49976	0.8	-0.1	0.37	-0.1	1.04	0.96	1	0.8	0.38	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	49977	0	0	0.78	-0.2	1.04	2	0	1.67	0.82	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49981	12	-0.59	4.61	-0.59	1.042	14.4	1	12	2.66	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	49983	11.97	-1.46	5.58	-1.46	1.04	14.36	1	11.97	2.17	0	0	0	0	0	0	0	0	0	0	11.9667	0.0000	0.0000	0.0000	0.0000;
	49984	11.97	-1.46	5.58	-1.46	1.04	14.36	1	11.97	2.34	0	0	0	0	0	0	0	0	0	0	11.9667	0.0000	0.0000	0.0000	0.0000;
	49984	0	0	5.58	-1.46	1.04	14.36	0	11.97	5.69	0	0	0	0	0	0	0	0	0	0	11.9667	0.0000	0.0000	0.0000	0.0000;
	49988	19.59	-10.25	39.14	-10.25	1.051	100.8	1	84	19.58	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	49988	83.99	-10.25	39.14	-10.25	1.051	100.8	1	84	27.72	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	49988	83.99	-10.25	39.14	-10.25	1.051	100.8	1	84	9.4	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	49997	4.6	0.35	2.34	-0.51	1	5.52	1	4.6	1.51	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	49997	4.6	0.35	2.34	-0.51	1	5.52	1	4.6	1.47	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	49998	4.6	-0.51	2.34	-0.51	1.04	5.52	1	4.6	0.64	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	50001	1.55	0.43	0.6	-0.08	1.04	1.86	1	1.55	0.54	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50001	0	0	0.6	-0.08	1.04	1.86	0	1.55	0.61	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50001	1.55	0.43	0.6	-0.08	1.04	1.86	1	1.55	0.64	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50001	1.55	0.43	0.6	-0.08	1.04	1.86	1	1.55	0.74	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50003	12.1	-0.59	4.65	-0.59	1.038	14.52	1	12.1	4.7	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50004	12.1	-0.59	4.65	-0.59	1.0405	14.52	1	12.1	2.08	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50004	12.1	-0.59	4.65	-0.59	1.0405	14.52	1	12.1	5.65	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50004	12.1	-0.59	4.65	-0.59	1.0405	14.52	1	12.1	1.74	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50005	12.1	-0.59	4.65	-0.59	1.04	14.52	1	12.1	5.32	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50006	12.1	-0.59	4.65	-0.59	1.04	14.52	1	12.1	3.48	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50012	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.5	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	50013	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	50017	0.6	-0.03	0.23	-0.03	1.04	0.72	1	0.6	0.08	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	50017	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.27	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	50017	0.6	-0.03	0.23	-0.03	1.04	0.72	1	0.6	0.1	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	50022	65.79	-8.03	30.66	-8.03	1.0525	78.96	1	65.8	24.55	0	0	0	0	0	0	0	0	0	0	65.8	0.0000	0.0000	0.0000	0.0000;
	50023	65.79	-8.03	30.66	-8.03	1.0525	78.96	1	65.8	28.28	0	0	0	0	0	0	0	0	0	0	65.8	0.0000	0.0000	0.0000	0.0000;
	50026	2.3	-0.28	1.07	-0.28	1.04	2.76	1	2.3	1.1	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50026	2.3	-0.28	1.07	-0.28	1.04	2.76	1	2.3	0.48	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50026	2.3	-0.28	1.07	-0.28	1.04	2.76	1	2.3	0.7	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50027	2.3	-0.28	1.07	-0.28	1.04	2.76	1	2.3	0.91	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50028	2.3	-0.28	1.07	-0.28	1.04	2.76	1	2.3	0.45	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50033	2.2	1.03	1.03	-0.27	1.0475	2.64	1	2.2	0.8	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50033	2.2	1.03	1.03	-0.27	1.0475	2.64	1	2.2	0.71	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50034	2.2	1.03	1.03	-0.27	1.0475	2.64	1	2.2	0.43	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50034	2.2	1.03	1.03	-0.27	1.0475	2.64	1	2.2	1	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50035	2.2	1.03	1.03	-0.27	1.045	2.64	1	2.2	0.31	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50039	1.55	-0.08	0.6	-0.08	1.0395	1.86	1	1.55	0.27	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50039	0	0	0.6	-0.08	1.0395	1.86	0	1.55	0.33	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50040	1.55	-0.08	0.6	-0.08	1.0405	1.86	1	1.55	0.51	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50040	1.55	-0.08	0.6	-0.08	1.0405	1.86	1	1.55	0.76	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50041	1.55	-0.08	0.6	-0.08	1.0405	1.86	1	1.55	0.64	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50041	1.55	-0.08	0.6	-0.08	1.0405	1.86	1	1.55	0.65	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50047	169.18	37.77	86.12	-18.78	1.0272	203.04	1	169.2	33.05	0	0	0	0	0	0	0	0	0	0	169.2	0.0000	0.0000	0.0000	0.0000;
	50051	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.29	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	50052	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.09	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	50052	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.13	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	50060	268.09	71.93	124.95	-32.71	1.0515	321.75	1	268.13	74.23	0	0	0	0	0	0	0	0	0	0	268.125	0.0000	0.0000	0.0000	0.0000;
	50061	268.09	43.32	124.95	-32.71	1.047	321.75	1	268.13	132.9	0	0	0	0	0	0	0	0	0	0	268.125	0.0000	0.0000	0.0000	0.0000;
	50062	268.09	25.28	124.95	-32.71	1.0451	321.75	1	268.13	39.18	0	0	0	0	0	0	0	0	0	0	268.125	0.0000	0.0000	0.0000	0.0000;
	50063	268.09	25.28	124.95	-32.71	1.0452	321.75	1	268.13	130.18	0	0	0	0	0	0	0	0	0	0	268.125	0.0000	0.0000	0.0000	0.0000;
	50066	57.99	-7.08	27.03	-7.08	1.048	69.6	1	58	6.24	0	0	0	0	0	0	0	0	0	0	58	0.0000	0.0000	0.0000	0.0000;
	50066	0	0	27.03	-7.08	1.048	69.6	0	58	25.32	0	0	0	0	0	0	0	0	0	0	58	0.0000	0.0000	0.0000	0.0000;
	50074	0	0	0.15	-0.1	1.0285	0.84	0	0.7	0.2	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	50074	0.7	-0.1	0.15	-0.1	1.0285	0.84	1	0.7	0.35	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	50077	0.5	0.19	0.19	-0.02	1.0435	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	50077	0.5	0.19	0.19	-0.02	1.0435	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	50077	1.9	0.73	0.73	-0.09	1.0435	2.28	1	1.9	0.73	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	50079	1.7	-0.24	0.36	-0.24	1.038	2.04	1	1.7	0.29	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	50081	0	0	0.22	-0.03	1.04	0.7	0	0.58	0.27	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50081	0.58	-0.03	0.22	-0.03	1.04	0.7	1	0.58	0.18	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50081	0.58	-0.03	0.22	-0.03	1.04	0.7	1	0.58	0.06	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50081	0	0	0.22	-0.03	1.04	0.7	0	0.58	0.09	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50081	0.58	-0.03	0.22	-0.03	1.04	0.7	1	0.58	0.06	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50084	0	0	1.51	-0.4	1.04	3.9	0	3.25	0.9	0	0	0	0	0	0	0	0	0	0	3.25	0.0000	0.0000	0.0000	0.0000;
	50084	0	0	1.51	-0.4	1.04	3.9	0	3.25	0.78	0	0	0	0	0	0	0	0	0	0	3.25	0.0000	0.0000	0.0000	0.0000;
	50088	2.37	-0.02	0.91	-0.12	1.038	2.84	1	2.37	0.64	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50088	2.37	-0.02	0.91	-0.12	1.038	2.84	1	2.37	0.4	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50089	2.37	0.25	0.91	-0.12	1.0375	2.84	1	2.37	0.66	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50089	0	0	0.91	-0.12	1.0375	2.84	0	2.37	1.11	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50090	2.37	0.33	0.91	-0.12	1.038	2.84	1	2.37	0.94	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50091	2.37	0.03	0.91	-0.12	1.038	2.84	1	2.37	0.29	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50095	0	0	2.8	-0.73	1.04	7.2	0	6	1.62	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	50098	1	0.47	0.47	-0.12	1.041	1.2	1	1	0.28	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	50098	3.07	1.43	1.43	-0.37	1.041	3.68	1	3.07	0.96	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	50098	3.07	1.43	1.43	-0.37	1.041	3.68	1	3.07	0.33	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	50098	3.07	1.43	1.43	-0.37	1.041	3.68	1	3.07	1.51	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	50101	0	0	1.75	-0.46	1.04	4.5	0	3.75	1.64	0	0	0	0	0	0	0	0	0	0	3.75	0.0000	0.0000	0.0000	0.0000;
	50102	0	0	1.75	-0.46	1.04	4.5	0	3.75	0.77	0	0	0	0	0	0	0	0	0	0	3.75	0.0000	0.0000	0.0000	0.0000;
	50106	25	-3.05	11.65	-3.05	1.0405	30	1	25	5.95	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	50109	64.69	30.15	30.15	-7.89	1.046	77.64	1	64.7	19.87	0	0	0	0	0	0	0	0	0	0	64.7	0.0000	0.0000	0.0000	0.0000;
	50109	0	0	30.15	-7.89	1.046	77.64	0	64.7	18.6	0	0	0	0	0	0	0	0	0	0	64.7	0.0000	0.0000	0.0000	0.0000;
	50114	1.5	-0.18	0.7	-0.18	1.041	1.8	1	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	50114	1.5	-0.18	0.7	-0.18	1.041	1.8	1	1.5	0.41	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	50114	1.5	-0.18	0.7	-0.18	1.041	1.8	1	1.5	0.63	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	50114	1.5	-0.18	0.7	-0.18	1.041	1.8	1	1.5	0.26	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51360	85.49	18.21	18.21	-12.31	1.048	102.6	1	85.5	16.45	0	0	0	0	0	0	0	0	0	0	85.5	0.0000	0.0000	0.0000	0.0000;
	51366	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.83	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51366	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.86	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51367	0	0	0.4	-0.27	1.04	2.28	0	1.9	0.29	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51367	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.23	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51371	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.52	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51371	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.61	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51371	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.5	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51371	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.37	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51374	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.3	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51375	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.45	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51380	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.28	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51380	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.41	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51381	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.26	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51381	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.33	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51382	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.41	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51383	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.15	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51387	18	-1.17	8.39	-2.2	1.046	21.6	1	18	1.88	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51395	25	-2.07	11.65	-3.05	1.033	30	1	25	10.82	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	51400	1.9	-0.23	0.89	-0.23	1.012	2.28	1	1.9	0.37	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51400	1.9	-0.23	0.89	-0.23	1.012	2.28	1	1.9	0.23	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51401	1.9	-0.2	0.89	-0.23	1.012	2.28	1	1.9	0.78	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51401	1.9	-0.2	0.89	-0.23	1.012	2.28	1	1.9	0.53	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51402	1.9	-0.23	0.89	-0.23	1	2.28	1	1.9	0.65	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51402	1.9	-0.23	0.89	-0.23	1	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51406	2.5	0.53	0.53	-0.36	1.04	3	1	2.5	0.3	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51406	1.6	0.34	0.34	-0.23	1.04	1.92	1	1.6	0.73	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51407	1.6	0.34	0.34	-0.23	1.04	1.92	1	1.6	0.21	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51407	1.6	0.34	0.34	-0.23	1.04	1.92	1	1.6	0.51	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51411	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51411	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51412	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51412	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51413	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.16	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	51417	4	-0.58	0.85	-0.58	1.04	4.8	1	4	1.21	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51419	13	6.62	6.62	-1.44	1.04	15.6	1	13	1.42	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	51421	0	0	0.43	-0.29	1.04	2.4	0	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51421	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51422	2	-0.29	0.43	-0.29	1.0425	2.4	1	2	0.94	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51422	2	-0.29	0.43	-0.29	1.0425	2.4	1	2	0.36	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51422	0	0	0.43	-0.29	1.0425	2.4	0	2	0.72	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51429	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.61	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51429	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.6	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51430	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.65	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51431	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.4	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51431	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.64	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51434	4	-0.58	0.85	-0.58	1.04	4.8	1	4	0.63	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51438	20	-2.88	4.26	-2.88	1.008	24	1	20	5.16	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	51443	214.64	62.59	109.27	-23.83	1.0336	257.6	1	214.67	39.24	0	0	0	0	0	0	0	0	0	0	214.6667	0.0000	0.0000	0.0000	0.0000;
	51444	214.64	44.85	109.27	-23.83	1.0315	257.6	1	214.67	91.74	0	0	0	0	0	0	0	0	0	0	214.6667	0.0000	0.0000	0.0000	0.0000;
	51445	214.64	62.59	109.27	-23.83	1.0283	257.6	1	214.67	44.28	0	0	0	0	0	0	0	0	0	0	214.6667	0.0000	0.0000	0.0000	0.0000;
	51448	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.43	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51448	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51448	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.3	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51448	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.81	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51448	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.52	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51450	11.2	-1.61	2.39	-1.61	1.04	13.44	1	11.2	5.49	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	51454	2.62	-0.32	1.22	-0.32	1.038	3.14	1	2.62	1.23	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51454	2.62	-0.32	1.22	-0.32	1.038	3.14	1	2.62	0.99	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51455	2.62	-0.32	1.22	-0.32	1.038	3.14	1	2.62	0.5	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51456	2.62	-0.32	1.22	-0.32	1.018	3.14	1	2.62	0.48	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51456	2.62	-0.32	1.22	-0.32	1.018	3.14	1	2.62	0.54	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51457	2.62	-0.32	1.22	-0.32	1.038	3.14	1	2.62	0.49	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51463	31.9	-1.98	16.24	-3.54	1.0405	38.28	1	31.9	9.13	0	0	0	0	0	0	0	0	0	0	31.9	0.0000	0.0000	0.0000	0.0000;
	51466	50.39	-7.26	10.74	-7.26	1.04	60.48	1	50.4	7.19	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	51471	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.5	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	51471	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.58	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	51472	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.52	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	51475	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.43	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51475	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.51	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51475	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51475	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51475	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51475	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.65	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.29	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.37	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.19	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.18	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.62	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.64	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51481	1.8	-0.22	0.84	-0.22	1.034	2.16	1	1.8	0.24	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51481	1.8	-0.22	0.84	-0.22	1.034	2.16	1	1.8	0.85	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51482	1.8	-0.22	0.84	-0.22	1.034	2.16	1	1.8	0.64	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51486	0	0	21.41	-14.47	1.04	120.6	0	100.5	43.72	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	51490	3.8	-0.55	0.81	-0.55	1.04	4.56	1	3.8	1.26	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	51491	11.5	-1.66	2.45	-1.66	1.04	13.8	1	11.5	3.66	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	51496	0	0	0.89	-0.6	1.04	5.04	0	4.2	1.97	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	51501	203.97	48.25	103.84	-22.64	1.0593	244.8	1	204	33.71	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	51502	203.97	57.34	103.84	-22.64	1.061	244.8	1	204	93.43	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	51505	6.5	-0.79	3.03	-0.79	1.04	7.8	1	6.5	2.2	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51505	6.5	-0.79	3.03	-0.79	1.04	7.8	1	6.5	2.14	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51507	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.69	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	51507	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	1.12	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	51510	10.2	-1.47	2.17	-1.47	1.008	12.24	1	10.2	2.31	0	0	0	0	0	0	0	0	0	0	10.2	0.0000	0.0000	0.0000	0.0000;
	51516	593.02	7.02	218.26	-48.63	1.0497	711.72	1	593.1	291.75	0	0	0	0	0	0	0	0	0	0	593.1	0.0000	0.0000	0.0000	0.0000;
	51517	593.02	7.02	218.26	-48.63	1.0484	711.72	1	593.1	92.51	0	0	0	0	0	0	0	0	0	0	593.1	0.0000	0.0000	0.0000	0.0000;
	51520	0	0	0.83	-0.22	1.04	2.13	0	1.78	0.48	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	51521	0	0	0.83	-0.22	1.04	2.13	0	1.78	0.21	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	51521	0	0	0.83	-0.22	1.04	2.13	0	1.78	0.54	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	51521	0	0	0.83	-0.22	1.04	2.13	0	1.78	0.62	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	51526	18	-2	9.16	-2	1.038	21.6	1	18	8.06	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51527	18	-2	9.16	-2	1.036	21.6	1	18	7.39	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51527	18	-2	9.16	-2	1.036	21.6	1	18	5.91	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51527	18	-2	9.16	-2	1.036	21.6	1	18	3.54	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51532	2	0.93	0.93	-0.24	1.023	2.4	1	2	0.66	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51532	2	0.93	0.93	-0.24	1.023	2.4	1	2	0.98	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51533	2	0.93	0.93	-0.24	1.023	2.4	1	2	0.46	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51537	8	4.07	4.07	-0.89	1.062	9.6	1	8	2.51	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	51541	166.28	39.53	84.65	-18.46	1.0222	199.56	1	166.3	64.02	0	0	0	0	0	0	0	0	0	0	166.3	0.0000	0.0000	0.0000	0.0000;
	51542	166.28	39.53	84.65	-18.46	1.0222	199.56	1	166.3	45.07	0	0	0	0	0	0	0	0	0	0	166.3	0.0000	0.0000	0.0000	0.0000;
	51549	100.49	-14.47	21.41	-14.47	1.026	120.6	1	100.5	41.7	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	51552	49.49	-7.13	10.54	-7.13	1.04	59.4	1	49.5	6.34	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	51558	0	0	1.73	-0.22	1.04	5.4	0	4.5	2.07	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	51558	4.5	1.73	1.73	-0.22	1.04	5.4	1	4.5	1.89	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	51559	4.5	1.73	1.73	-0.22	1.04	5.4	1	4.5	0.66	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	51560	4.5	1.73	1.73	-0.22	1.04	5.4	1	4.5	1.25	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	51564	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.46	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51564	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51565	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51566	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51575	191.27	35.75	97.37	-21.23	1.044	229.56	1	191.3	65.45	0	0	0	0	0	0	0	0	0	0	191.3	0.0000	0.0000	0.0000	0.0000;
	51579	195.27	87.13	99.41	-21.68	1.043	234.36	1	195.3	45.95	0	0	0	0	0	0	0	0	0	0	195.3	0.0000	0.0000	0.0000	0.0000;
	51580	195.27	87.13	99.41	-21.68	1.0411	234.36	1	195.3	27.07	0	0	0	0	0	0	0	0	0	0	195.3	0.0000	0.0000	0.0000	0.0000;
	51581	195.27	83.3	99.41	-21.68	1.0405	234.36	1	195.3	56	0	0	0	0	0	0	0	0	0	0	195.3	0.0000	0.0000	0.0000	0.0000;
	51585	0	0	0.26	-0.17	1.04	1.44	0	1.2	0.42	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	51585	0	0	4.26	-2.88	1.04	24	0	20	6.34	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	51591	6.1	-0.74	2.84	-0.74	1.039	7.32	1	6.1	2.58	0	0	0	0	0	0	0	0	0	0	6.1	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.57	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.3	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.69	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.75	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.72	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.72	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51595	9	-1	4.58	-1	1.0405	10.8	1	9	2.02	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	51595	9	-1	4.58	-1	1.0405	10.8	1	9	1.21	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	51595	9	-1	4.58	-1	1.0405	10.8	1	9	3.23	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	51600	61.19	17.29	28.52	-7.47	1.025	73.44	1	61.2	17.52	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	51604	1.5	-0.14	0.32	-0.22	1.004	1.8	1	1.5	0.63	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51604	1.5	-0.14	0.32	-0.22	1.004	1.8	1	1.5	0.34	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51605	1.5	-0.22	0.32	-0.22	1.002	1.8	1	1.5	0.73	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51610	162.38	31.09	82.66	-18.03	1.052	194.88	1	162.4	43.96	0	0	0	0	0	0	0	0	0	0	162.4	0.0000	0.0000	0.0000	0.0000;
	51611	162.38	55.54	82.66	-18.03	1.052	194.88	1	162.4	31.24	0	0	0	0	0	0	0	0	0	0	162.4	0.0000	0.0000	0.0000	0.0000;
	51616	15.6	-2.25	3.32	-2.25	1.032	18.72	1	15.6	4.3	0	0	0	0	0	0	0	0	0	0	15.6	0.0000	0.0000	0.0000	0.0000;
	51621	16	-1.78	8.14	-1.78	1.008	19.2	1	16	7.86	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	51625	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.53	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51625	0	0	0.45	-0.3	1.04	2.52	0	2.1	0.75	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51628	3.85	-0.43	1.96	-0.43	1.0405	4.62	1	3.85	0.71	0	0	0	0	0	0	0	0	0	0	3.85	0.0000	0.0000	0.0000	0.0000;
	51628	3.85	-0.43	1.96	-0.43	1.0405	4.62	1	3.85	0.84	0	0	0	0	0	0	0	0	0	0	3.85	0.0000	0.0000	0.0000	0.0000;
	51629	2.7	-0.3	1.37	-0.3	1.0405	3.24	1	2.7	0.81	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.31	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.14	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.2	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.32	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.46	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0	0	0.2	-0.13	1.043	1.12	0	0.93	0.19	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51634	0	0	0.28	-0.19	1.043	1.56	0	1.3	0.63	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51634	1.3	0.28	0.28	-0.19	1.043	1.56	1	1.3	0.29	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51634	1.3	0.28	0.28	-0.19	1.043	1.56	1	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51634	1.3	0.28	0.28	-0.19	1.043	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51634	0	0	0.28	-0.19	1.043	1.56	0	1.3	0.35	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51640	237.34	-73	278.85	-73	1.0487	718.08	1	598.4	124.13	0	0	0	0	0	0	0	0	0	0	598.4	0.0000	0.0000	0.0000	0.0000;
	51645	14.33	-2.06	3.05	-2.06	1.04	17.2	1	14.33	1.54	0	0	0	0	0	0	0	0	0	0	14.3333	0.0000	0.0000	0.0000	0.0000;
	51646	14.33	-2.06	3.05	-2.06	1.04	17.2	1	14.33	2.36	0	0	0	0	0	0	0	0	0	0	14.3333	0.0000	0.0000	0.0000	0.0000;
	51648	14.33	1.39	3.05	-2.06	1.0045	17.2	1	14.33	5.73	0	0	0	0	0	0	0	0	0	0	14.3333	0.0000	0.0000	0.0000	0.0000;
	51655	684.91	67.79	252.08	-56.17	1.0381	822	1	685	93.97	0	0	0	0	0	0	0	0	0	0	685	0.0000	0.0000	0.0000	0.0000;
	51658	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.23	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51658	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.57	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51658	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.46	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51658	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.52	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51661	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.65	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51661	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.77	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51661	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.78	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51664	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.65	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51665	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.33	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51670	2	-0.18	0.93	-0.24	1.01	2.4	1	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51670	2	-0.18	0.93	-0.24	1.01	2.4	1	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51671	2	-0.23	0.93	-0.24	1.01	2.4	1	2	0.62	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51672	2	-0.24	0.93	-0.24	1.002	2.4	1	2	0.61	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51672	2	-0.24	0.93	-0.24	1.002	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51673	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.19	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51677	25	-2.78	12.73	-2.78	1.0425	30	1	25	8.69	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.62	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.7	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51682	19	5.95	9.67	-2.11	1.0045	22.8	1	19	5.65	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	51689	2.33	0.72	1.09	-0.28	1.0045	2.8	1	2.33	0.64	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51689	2.33	0.72	1.09	-0.28	1.0045	2.8	1	2.33	1.12	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51690	2.33	0.63	1.09	-0.28	1.0045	2.8	1	2.33	1.09	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51690	2.33	0.63	1.09	-0.28	1.0045	2.8	1	2.33	0.39	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51691	2.33	-0.28	1.09	-0.28	1.031	2.8	1	2.33	0.37	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51691	2.33	-0.28	1.09	-0.28	1.031	2.8	1	2.33	0.46	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51694	6.5	-0.72	3.31	-0.72	1.0425	7.8	1	6.5	2.06	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51694	6.5	-0.72	3.31	-0.72	1.0425	7.8	1	6.5	2.19	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51695	6.5	-0.34	3.31	-0.72	1.049	7.8	1	6.5	2.26	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51695	6.5	-0.34	3.31	-0.72	1.049	7.8	1	6.5	1.15	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51699	2.1	-0.16	0.45	-0.3	1.015	2.52	1	2.1	0.42	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51699	1.35	-0.16	0.29	-0.19	1.015	1.62	1	1.35	0.56	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51700	1.35	-0.19	0.29	-0.19	1.0145	1.62	1	1.35	0.27	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51701	1.35	-0.17	0.29	-0.19	1.0145	1.62	1	1.35	0.41	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51701	1.35	-0.17	0.29	-0.19	1.0145	1.62	1	1.35	0.49	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51706	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51706	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51707	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51713	155.91	12.78	79.37	-17.31	1.0473	187.12	1	155.93	70.17	0	0	0	0	0	0	0	0	0	0	155.9333	0.0000	0.0000	0.0000	0.0000;
	51714	155.91	49.89	79.37	-17.31	1.05	187.12	1	155.93	37.55	0	0	0	0	0	0	0	0	0	0	155.9333	0.0000	0.0000	0.0000	0.0000;
	51715	155.91	29.85	79.37	-17.31	1.05	187.12	1	155.93	75.38	0	0	0	0	0	0	0	0	0	0	155.9333	0.0000	0.0000	0.0000	0.0000;
	51719	1.7	-0.24	0.36	-0.24	1.012	2.04	1	1.7	0.5	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51719	1.7	-0.24	0.36	-0.24	1.012	2.04	1	1.7	0.55	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51720	1.7	-0.24	0.36	-0.24	1.012	2.04	1	1.7	0.66	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51720	1.7	-0.24	0.36	-0.24	1.012	2.04	1	1.7	0.43	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51721	0	0	0.36	-0.24	1.04	2.04	0	1.7	0.23	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51724	18	7.12	9.16	-2	1.044	21.6	1	18	2.88	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51724	18	7.12	9.16	-2	1.044	21.6	1	18	3.17	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51724	18	7.12	9.16	-2	1.044	21.6	1	18	2.82	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51724	18	7.12	9.16	-2	1.044	21.6	1	18	8.17	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51731	0	0	31.69	-21.43	1.0431	178.56	0	148.8	72.75	0	0	0	0	0	0	0	0	0	0	148.8	0.0000	0.0000	0.0000	0.0000;
	51737	200.97	-28.94	42.81	-28.94	1.041	241.2	1	201	75.67	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	51740	0	0	0.51	-0.11	1.04	1.2	0	1	0.28	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	0.25	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	0.9	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	0.37	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	0.67	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	1.09	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51745	167.23	26.42	85.13	-18.56	1.0517	200.7	1	167.25	81.78	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	51746	167.23	14.72	85.13	-18.56	1.0495	200.7	1	167.25	41.63	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	51753	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.89	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51754	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51756	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.72	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51757	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.48	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51759	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.39	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51763	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.21	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51763	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.34	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51764	0.8	-0.12	0.17	-0.12	1.04	0.96	1	0.8	0.24	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	51765	0.8	-0.12	0.17	-0.12	1.04	0.96	1	0.8	0.37	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	51771	205.47	23.99	43.77	-29.59	1.0318	246.6	1	205.5	97.96	0	0	0	0	0	0	0	0	0	0	205.5	0.0000	0.0000	0.0000	0.0000;
	51774	0	0	0.89	-0.6	1.04	5.04	0	4.2	1.5	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	51777	8.8	4.1	4.1	-1.07	1.0525	10.56	1	8.8	1.35	0	0	0	0	0	0	0	0	0	0	8.8	0.0000	0.0000	0.0000	0.0000;
	51779	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.99	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51779	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.55	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51779	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.76	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51782	20	1.37	4.26	-2.88	1.0435	24	1	20	7.12	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	51783	0	0	0.43	-0.29	1.042	2.4	0	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51783	2	-0.29	0.43	-0.29	1.042	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51791	46.79	23.82	23.82	-5.19	1.0575	56.16	1	46.8	18.84	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51791	46.79	23.82	23.82	-5.19	1.0575	56.16	1	46.8	16.02	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51792	46.79	23.82	23.82	-5.19	1.06	56.16	1	46.8	18.24	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51793	46.79	23.82	23.82	-5.19	1.055	56.16	1	46.8	15.47	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51793	46.79	23.82	23.82	-5.19	1.055	56.16	1	46.8	5.45	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51794	46.79	23.82	23.82	-5.19	1.075	56.16	1	46.8	5.99	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51798	0	0	64.49	-16.88	1.04	166.08	0	138.4	20.2	0	0	0	0	0	0	0	0	0	0	138.4	0.0000	0.0000	0.0000	0.0000;
	51799	0	0	64.49	-16.88	1.04	166.08	0	138.4	65.55	0	0	0	0	0	0	0	0	0	0	138.4	0.0000	0.0000	0.0000	0.0000;
	51806	4	1.86	1.86	-0.49	1.0525	4.8	1	4	1.36	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51806	4	1.86	1.86	-0.49	1.0525	4.8	1	4	0.74	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51807	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.61	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51812	6.58	0.14	3.07	-0.8	1.04	7.9	1	6.58	3.18	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51813	6.58	0.14	3.07	-0.8	1.04	7.9	1	6.58	1.58	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51815	6.58	3.07	3.07	-0.8	1.055	7.9	1	6.58	2.85	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51815	6.58	3.07	3.07	-0.8	1.055	7.9	1	6.58	1.15	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51816	6.58	-0.3	3.07	-0.8	1.027	7.9	1	6.58	2.73	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51816	6.58	-0.3	3.07	-0.8	1.027	7.9	1	6.58	1.98	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51822	205.47	4.35	43.77	-29.59	1.0598	246.6	1	205.5	29.65	0	0	0	0	0	0	0	0	0	0	205.5	0.0000	0.0000	0.0000	0.0000;
	51828	46.54	-5.17	23.69	-5.17	1.04	55.86	1	46.55	20.34	0	0	0	0	0	0	0	0	0	0	46.55	0.0000	0.0000	0.0000	0.0000;
	51829	46.54	-5.17	23.69	-5.17	1.04	55.86	1	46.55	19.39	0	0	0	0	0	0	0	0	0	0	46.55	0.0000	0.0000	0.0000	0.0000;
	51834	10	-1.44	2.13	-1.44	1.038	12	1	10	1.88	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	51837	1.5	-0.22	0.32	-0.22	1.038	1.8	1	1.5	0.19	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51837	2.5	-0.36	0.53	-0.36	1.038	3	1	2.5	0.97	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51837	2.5	-0.36	0.53	-0.36	1.038	3	1	2.5	0.7	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51843	103.49	22.05	22.05	-14.9	1.046	124.2	1	103.5	28.43	0	0	0	0	0	0	0	0	0	0	103.5	0.0000	0.0000	0.0000	0.0000;
	51844	1.3	0.28	0.28	-0.19	1.046	1.56	1	1.3	0.26	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51847	50.99	-7.34	10.86	-7.34	1.0425	61.2	1	51	15.4	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	51849	56.69	19.09	26.42	-6.92	1.035	68.04	1	56.7	15.76	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	51849	56.69	19.09	26.42	-6.92	1.035	68.04	1	56.7	6.97	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	51849	56.69	19.09	26.42	-6.92	1.035	68.04	1	56.7	20.65	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	51849	56.69	19.09	26.42	-6.92	1.035	68.04	1	56.7	15.65	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	51850	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.64	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51856	201.27	38.66	42.88	-28.99	1.0165	241.56	1	201.3	53.69	0	0	0	0	0	0	0	0	0	0	201.3	0.0000	0.0000	0.0000	0.0000;
	51859	2.74	-0.13	1.05	-0.13	1.038	3.29	1	2.74	0.42	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51860	2.74	1.05	1.05	-0.13	1.04	3.29	1	2.74	1.22	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51861	2.74	1.05	1.05	-0.13	1.04	3.29	1	2.74	1.05	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51863	0	0	1.05	-0.13	1.04	3.29	0	2.74	1	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51864	2.74	1.05	1.05	-0.13	1.04	3.29	1	2.74	0.85	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51868	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.23	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51868	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.94	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51868	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.84	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51870	0.83	0.32	0.32	-0.04	1.04	1	1	0.83	0.4	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	51870	0	0	0.32	-0.04	1.04	1	0	0.83	0.25	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	51870	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51870	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.22	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51870	0	0	0.84	-0.11	1.04	2.64	0	2.2	0.33	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51870	2.2	0.84	0.84	-0.11	1.04	2.64	1	2.2	0.92	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51871	0.3	0.12	0.12	-0.01	1.04	0.36	1	0.3	0.06	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	51872	0.83	0.32	0.32	-0.04	1.04	1	1	0.83	0.41	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	51878	199.97	42.6	42.6	-28.8	1.0505	240	1	200	82.21	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	51881	8.8	4.1	4.1	-1.07	1.04	10.56	1	8.8	3.4	0	0	0	0	0	0	0	0	0	0	8.8	0.0000	0.0000	0.0000	0.0000;
	51886	0	0	134.89	-29.41	1.041	318	0	265	62.44	0	0	0	0	0	0	0	0	0	0	265	0.0000	0.0000	0.0000	0.0000;
	51887	264.96	51.29	134.89	-29.41	1.0455	318	1	265	115.03	0	0	0	0	0	0	0	0	0	0	265	0.0000	0.0000	0.0000	0.0000;
	51893	140.65	134.89	383.56	-100.42	1.0554	987.72	1	823.1	140.53	0	0	0	0	0	0	0	0	0	0	823.1	0.0000	0.0000	0.0000	0.0000;
	51894	165.19	134.89	383.56	-100.42	1.0546	987.72	1	823.1	164.39	0	0	0	0	0	0	0	0	0	0	823.1	0.0000	0.0000	0.0000	0.0000;
	51895	0	0	383.56	-100.42	1.041	987.72	0	823.1	399.41	0	0	0	0	0	0	0	0	0	0	823.1	0.0000	0.0000	0.0000	0.0000;
	51901	100.49	21.41	21.41	-14.47	1.046	120.6	1	100.5	42.96	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	51906	30	-4.32	6.39	-4.32	1.036	36	1	30	4.87	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	51907	0	0	0.28	-0.19	1.04	1.56	0	1.3	0.18	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51911	2.4	-0.27	1.22	-0.27	1.038	2.88	1	2.4	1.12	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	51912	2.4	-0.27	1.22	-0.27	1.038	2.88	1	2.4	0.44	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	51917	0	0	31.95	-21.6	1.04	180	0	150	39.28	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	51924	12	-1.54	2.56	-1.73	1.04	14.4	1	12	3.56	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	51925	12	-1.54	2.56	-1.73	1.04	14.4	1	12	2.71	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	51929	98.89	21.07	21.07	-14.24	1.043	118.68	1	98.9	37.23	0	0	0	0	0	0	0	0	0	0	98.9	0.0000	0.0000	0.0000	0.0000;
	51935	98.99	-14.26	21.09	-14.26	1.034	118.8	1	99	17.76	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	51938	25.3	-3.64	5.39	-3.64	1.04	30.36	1	25.3	11.97	0	0	0	0	0	0	0	0	0	0	25.3	0.0000	0.0000	0.0000	0.0000;
	51943	1.3	-0.19	0.28	-0.19	1.04	1.56	1	1.3	0.64	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51944	0	0	0.28	-0.19	1.04	1.56	0	1.3	0.38	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51946	36	-5.18	7.67	-5.18	1.0405	43.2	1	36	9.46	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	51950	2.25	1.05	1.05	-0.27	1.0475	2.7	1	2.25	0.98	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	51950	2.25	1.05	1.05	-0.27	1.0475	2.7	1	2.25	0.62	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	51951	2.25	1.05	1.05	-0.27	1.045	2.7	1	2.25	0.48	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	51951	2.25	1.05	1.05	-0.27	1.045	2.7	1	2.25	0.52	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	51955	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.7	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51956	3.77	1.18	1.92	-0.42	1.04	4.52	1	3.77	1.46	0	0	0	0	0	0	0	0	0	0	3.7667	0.0000	0.0000	0.0000	0.0000;
	51958	3.77	-0.34	1.92	-0.42	1.0365	4.52	1	3.77	1.48	0	0	0	0	0	0	0	0	0	0	3.7667	0.0000	0.0000	0.0000	0.0000;
	51958	3.77	-0.34	1.92	-0.42	1.0365	4.52	1	3.77	1.24	0	0	0	0	0	0	0	0	0	0	3.7667	0.0000	0.0000	0.0000	0.0000;
	51961	10.4	-1.5	2.22	-1.5	1.0405	12.48	1	10.4	2.71	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	51963	2.5	-0.3	1.16	-0.3	1.038	3	1	2.5	1.2	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51963	2.5	-0.3	1.16	-0.3	1.038	3	1	2.5	0.27	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51964	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.48	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51965	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.34	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51973	107.19	2.63	22.83	-15.44	1.045	128.64	1	107.2	19.99	0	0	0	0	0	0	0	0	0	0	107.2	0.0000	0.0000	0.0000	0.0000;
	51974	1.3	0.28	0.28	-0.19	1.0445	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51974	1.3	0.28	0.28	-0.19	1.0445	1.56	1	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51975	1.3	-0.19	0.28	-0.19	1.0435	1.56	1	1.3	0.29	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51975	1.3	-0.19	0.28	-0.19	1.0435	1.56	1	1.3	0.27	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51976	0	0	0.28	-0.19	1.04	1.56	0	1.3	0.65	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51977	1.3	0.14	0.28	-0.19	1.0445	1.56	1	1.3	0.42	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51982	4	-0.58	0.85	-0.58	1.006	4.8	1	4	0.81	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51982	4	-0.58	0.85	-0.58	1.006	4.8	1	4	0.71	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51986	2.33	1.09	1.09	-0.28	1.04	2.8	1	2.33	1.04	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51987	2.33	1.09	1.09	-0.28	1.0425	2.8	1	2.33	0.76	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51987	2.33	1.09	1.09	-0.28	1.0425	2.8	1	2.33	0.69	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51988	2.33	1.09	1.09	-0.28	1.04	2.8	1	2.33	1.02	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51989	2.33	1.09	1.09	-0.28	1.0425	2.8	1	2.33	0.69	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51989	2.33	1.09	1.09	-0.28	1.0425	2.8	1	2.33	0.83	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51993	18	-2.2	8.39	-2.2	1.041	21.6	1	18	8.4	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51998	1.22	0.25	0.57	-0.15	1.0085	1.47	1	1.22	0.36	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	51999	0	0	0.57	-0.15	1.04	1.47	0	1.22	0.49	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	51999	0	0	0.57	-0.15	1.04	1.47	0	1.22	0.46	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	52000	0	0	0.57	-0.15	1.04	1.47	0	1.22	0.57	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	52005	141.73	6.78	72.15	-15.73	1.0395	170.1	1	141.75	28.74	0	0	0	0	0	0	0	0	0	0	141.75	0.0000	0.0000	0.0000	0.0000;
	52006	141.73	44.79	72.15	-15.73	1.043	170.1	1	141.75	58.36	0	0	0	0	0	0	0	0	0	0	141.75	0.0000	0.0000	0.0000	0.0000;
	52010	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.88	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52011	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.26	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52014	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.7	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	52014	2.1	-0.26	0.98	-0.26	1.04	2.52	1	2.1	0.6	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52014	2.1	-0.26	0.98	-0.26	1.04	2.52	1	2.1	0.98	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52015	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.48	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	52015	2.1	-0.26	0.98	-0.26	1.04	2.52	1	2.1	0.82	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52015	2.1	-0.26	0.98	-0.26	1.04	2.52	1	2.1	0.4	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52015	2.3	-0.28	1.07	-0.28	1.04	2.76	1	2.3	1.02	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	52022	30	-4.32	6.39	-4.32	1.0145	36	1	30	13.36	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	52023	1.5	-0.14	0.32	-0.22	1.0265	1.8	1	1.5	0.68	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	52026	0	0	2.56	-1.73	1.04	14.4	0	12	1.53	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	52029	0.85	-0.1	0.4	-0.1	1.04	1.02	1	0.85	0.11	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	52030	0.85	-0.1	0.4	-0.1	1.04	1.02	1	0.85	0.28	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	52032	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.77	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	52032	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.74	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	52036	2	-0.24	0.93	-0.24	1.0405	2.4	1	2	0.79	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52037	2	-0.24	0.93	-0.24	1.0405	2.4	1	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52037	2	-0.24	0.93	-0.24	1.0405	2.4	1	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52041	2	0.85	0.93	-0.24	1.044	2.4	1	2	0.98	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52041	2	0.85	0.93	-0.24	1.044	2.4	1	2	0.78	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52041	2	0.85	0.93	-0.24	1.044	2.4	1	2	0.48	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52041	3.5	0.85	1.63	-0.43	1.044	4.2	1	3.5	1.08	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	52047	25.75	-3.14	12	-3.14	1.04	30.9	1	25.75	6.47	0	0	0	0	0	0	0	0	0	0	25.75	0.0000	0.0000	0.0000	0.0000;
	52048	25.75	-3.14	12	-3.14	1.04	30.9	1	25.75	9.29	0	0	0	0	0	0	0	0	0	0	25.75	0.0000	0.0000	0.0000	0.0000;
	52053	24.75	2.2	11.53	-3.02	1.042	29.7	1	24.75	4.18	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	52053	24.75	2.2	11.53	-3.02	1.042	29.7	1	24.75	10.12	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	52053	24.75	2.2	11.53	-3.02	1.042	29.7	1	24.75	10.14	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	52053	24.75	2.2	11.53	-3.02	1.042	29.7	1	24.75	9.66	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	52057	21.9	-2	4.66	-3.15	1.047	26.28	1	21.9	4.89	0	0	0	0	0	0	0	0	0	0	21.9	0.0000	0.0000	0.0000	0.0000;
	52064	7.5	-0.55	3.49	-0.92	1.0425	9	1	7.5	2.16	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	52067	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.2	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	52068	48.99	12.13	24.94	-5.44	1.039	58.8	1	49	11.69	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	52069	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	52073	0	0	0.43	-0.29	1.038	2.4	0	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52073	2	-0.29	0.43	-0.29	1.038	2.4	1	2	0.73	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52074	0	0	0.43	-0.29	1.04	2.4	0	2	0.79	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52081	100.59	-14.49	21.43	-14.49	1.034	120.72	1	100.6	19.31	0	0	0	0	0	0	0	0	0	0	100.6	0.0000	0.0000	0.0000	0.0000;
	52088	3.62	1.69	1.69	-0.44	1.04	4.34	1	3.62	1.07	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52089	3.62	1.69	1.69	-0.44	1.04	4.34	1	3.62	1.27	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52091	3.62	1.69	1.69	-0.44	1.0425	4.34	1	3.62	0.69	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52092	3.62	1.69	1.69	-0.44	1.045	4.34	1	3.62	0.62	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52092	3.62	1.69	1.69	-0.44	1.045	4.34	1	3.62	1.14	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52093	3.62	1.69	1.69	-0.44	1.0425	4.34	1	3.62	0.76	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52096	42.44	6.21	21.61	-4.71	1.0435	50.94	1	42.45	16.31	0	0	0	0	0	0	0	0	0	0	42.45	0.0000	0.0000	0.0000	0.0000;
	52096	42.44	6.21	21.61	-4.71	1.0435	50.94	1	42.45	11.92	0	0	0	0	0	0	0	0	0	0	42.45	0.0000	0.0000	0.0000	0.0000;
	52099	11.8	-1.7	2.51	-1.7	1.04	14.16	1	11.8	4.7	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	52105	89.29	45.45	45.45	-9.91	1.051	107.16	1	89.3	30.83	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52106	89.29	25.31	45.45	-9.91	1.051	107.16	1	89.3	19.43	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52107	89.29	27.99	45.45	-9.91	1.051	107.16	1	89.3	37.22	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52108	89.29	22.84	45.45	-9.91	1.051	107.16	1	89.3	35.8	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52109	89.29	28.79	45.45	-9.91	1.051	107.16	1	89.3	11.82	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52110	89.29	28.71	45.45	-9.91	1.051	107.16	1	89.3	28.18	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52113	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.93	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52113	4.2	-0.6	0.89	-0.6	1.04	5.04	1	4.2	1.78	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	52115	6	1.23	2.8	-0.73	1.035	7.2	1	6	2.12	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	52118	0	0	0.85	-0.58	1.04	4.8	0	4	0.66	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	52119	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.77	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52119	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52123	4.82	0.6	2.46	-0.54	1.0405	5.79	1	4.83	1.63	0	0	0	0	0	0	0	0	0	0	4.825	0.0000	0.0000	0.0000	0.0000;
	52123	4.82	0.6	2.46	-0.54	1.0405	5.79	1	4.83	2.03	0	0	0	0	0	0	0	0	0	0	4.825	0.0000	0.0000	0.0000	0.0000;
	52124	4.82	1.11	2.46	-0.54	1.0405	5.79	1	4.83	1.43	0	0	0	0	0	0	0	0	0	0	4.825	0.0000	0.0000	0.0000	0.0000;
	52124	4.82	1.11	2.46	-0.54	1.0405	5.79	1	4.83	2.28	0	0	0	0	0	0	0	0	0	0	4.825	0.0000	0.0000	0.0000	0.0000;
	52130	32.75	-3.64	16.67	-3.64	1.04	39.3	1	32.75	8.91	0	0	0	0	0	0	0	0	0	0	32.75	0.0000	0.0000	0.0000	0.0000;
	52131	32.75	-3.64	16.67	-3.64	1.04	39.3	1	32.75	6.31	0	0	0	0	0	0	0	0	0	0	32.75	0.0000	0.0000	0.0000	0.0000;
	52135	49.99	10.65	10.65	-7.2	1.048	60	1	50	7.42	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.17	1.72	-0.38	1.038	4.06	1	3.38	0.83	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.17	1.72	-0.38	1.038	4.06	1	3.38	0.88	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.17	1.72	-0.38	1.038	4.06	1	3.38	1.32	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.17	1.72	-0.38	1.038	4.06	1	3.38	1.43	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.17	1.72	-0.38	1.038	4.06	1	3.38	0.64	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52142	2.2	-0.27	1.03	-0.27	1.0385	2.64	1	2.2	0.35	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	52142	2.2	-0.27	1.03	-0.27	1.0385	2.64	1	2.2	0.5	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	52143	2.2	-0.27	1.03	-0.27	1.0365	2.64	1	2.2	0.94	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	52143	2.2	-0.27	1.03	-0.27	1.0365	2.64	1	2.2	0.65	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	52150	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.15	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	52150	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.38	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	52151	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.5	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	52151	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.7	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	52154	0.43	0.17	0.17	-0.02	1.04	0.52	1	0.43	0.16	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	52154	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.11	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	52154	0	0	0.65	-0.08	1.04	2.04	0	1.7	0.26	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	52155	0.43	-0.02	0.17	-0.02	1.0435	0.52	1	0.43	0.13	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	52155	0.43	-0.02	0.17	-0.02	1.0435	0.52	1	0.43	0.1	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	52155	3.4	-0.17	1.31	-0.17	1.0435	4.08	1	3.4	0.7	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	52155	0	0	1.31	-0.17	1.0435	4.08	0	3.4	0.46	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	52161	209.97	40.15	44.73	-30.24	1.0147	252	1	210	44.78	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	54333	49.99	10.65	10.65	-7.2	1.05	60	1	50	20.61	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	54340	192.07	-21.32	97.78	-21.32	1.0265	230.52	1	192.1	66.44	0	0	0	0	0	0	0	0	0	0	192.1	0.0000	0.0000	0.0000	0.0000;
	54341	192.07	-21.32	97.78	-21.32	1.0235	230.52	1	192.1	38	0	0	0	0	0	0	0	0	0	0	192.1	0.0000	0.0000	0.0000	0.0000;
	54342	192.07	-21.32	97.78	-21.32	1.0255	230.52	1	192.1	82.91	0	0	0	0	0	0	0	0	0	0	192.1	0.0000	0.0000	0.0000	0.0000;
	54347	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.44	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54348	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.37	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54350	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.45	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54350	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.23	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54351	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.33	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54351	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.22	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54356	2.03	-0.25	0.95	-0.25	1.038	2.44	1	2.03	0.91	0	0	0	0	0	0	0	0	0	0	2.0333	0.0000	0.0000	0.0000	0.0000;
	54356	2.03	-0.25	0.95	-0.25	1.038	2.44	1	2.03	0.77	0	0	0	0	0	0	0	0	0	0	2.0333	0.0000	0.0000	0.0000	0.0000;
	54357	2.03	-0.25	0.95	-0.25	1.0385	2.44	1	2.03	0.32	0	0	0	0	0	0	0	0	0	0	2.0333	0.0000	0.0000	0.0000	0.0000;
	54364	1.87	-0.23	0.87	-0.23	1.04	2.24	1	1.87	0.64	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	54365	1.87	-0.23	0.87	-0.23	1.04	2.24	1	1.87	0.85	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	54367	1.87	-0.23	0.87	-0.23	1.0425	2.24	1	1.87	0.92	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	54373	274.46	126.86	127.92	-33.49	1.013	329.4	1	274.5	122.01	0	0	0	0	0	0	0	0	0	0	274.5	0.0000	0.0000	0.0000	0.0000;
	54379	4.02	-0.49	1.88	-0.49	1.04	4.83	1	4.02	0.75	0	0	0	0	0	0	0	0	0	0	4.025	0.0000	0.0000	0.0000	0.0000;
	54380	4.02	-0.49	1.88	-0.49	1.04	4.83	1	4.02	1.82	0	0	0	0	0	0	0	0	0	0	4.025	0.0000	0.0000	0.0000	0.0000;
	54382	4.02	-0.49	1.88	-0.49	1.0405	4.83	1	4.02	1.02	0	0	0	0	0	0	0	0	0	0	4.025	0.0000	0.0000	0.0000	0.0000;
	54382	4.02	-0.49	1.88	-0.49	1.0405	4.83	1	4.02	1.56	0	0	0	0	0	0	0	0	0	0	4.025	0.0000	0.0000	0.0000	0.0000;
	54386	21	-0.32	4.47	-3.02	1.043	25.2	1	21	3.95	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	54395	175.48	37.32	37.38	-25.27	1.0473	210.6	1	175.5	51.8	0	0	0	0	0	0	0	0	0	0	175.5	0.0000	0.0000	0.0000	0.0000;
	54398	0	0	0.47	-0.12	1.04	1.2	0	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.24	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.64	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.62	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.64	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.28	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54402	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.21	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54403	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.39	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54405	1.8	0.84	0.84	-0.22	1.045	2.16	1	1.8	0.67	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54409	1.97	-0.22	1.01	-0.22	1.0445	2.37	1	1.98	0.31	0	0	0	0	0	0	0	0	0	0	1.975	0.0000	0.0000	0.0000	0.0000;
	54409	1.97	-0.22	1.01	-0.22	1.0445	2.37	1	1.98	0.94	0	0	0	0	0	0	0	0	0	0	1.975	0.0000	0.0000	0.0000	0.0000;
	54409	1.97	-0.22	1.01	-0.22	1.0445	2.37	1	1.98	0.4	0	0	0	0	0	0	0	0	0	0	1.975	0.0000	0.0000	0.0000	0.0000;
	54409	1.97	-0.22	1.01	-0.22	1.0445	2.37	1	1.98	0.48	0	0	0	0	0	0	0	0	0	0	1.975	0.0000	0.0000	0.0000	0.0000;
	54413	0	0	0.34	-0.23	1.04	1.92	0	1.6	0.55	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	54413	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.54	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54419	0	0	378.35	-99.05	1.0412	974.28	0	811.9	361.77	0	0	0	0	0	0	0	0	0	0	811.9	0.0000	0.0000	0.0000	0.0000;
	54423	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.39	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54423	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.5	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54424	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54424	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54425	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.79	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54425	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.27	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54429	8.5	3.96	3.96	-1.04	1.0265	10.2	1	8.5	1.44	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	54432	1.52	0.71	0.71	-0.19	1.0425	1.83	1	1.53	0.4	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	54432	1.52	0.71	0.71	-0.19	1.0425	1.83	1	1.53	0.41	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	54432	1.52	0.71	0.71	-0.19	1.0425	1.83	1	1.53	0.59	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	54432	1.52	0.71	0.71	-0.19	1.0425	1.83	1	1.53	0.27	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	54436	0	0	0.5	-0.13	1.04	1.28	0	1.07	0.31	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	54437	0	0	0.5	-0.13	1.04	1.28	0	1.07	0.47	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	54439	0	0	0.5	-0.13	1.04	1.28	0	1.07	0.33	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	54443	1.7	-0.21	0.79	-0.21	1.038	2.04	1	1.7	0.68	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	54443	4.12	-0.5	1.92	-0.5	1.038	4.95	1	4.13	1.83	0	0	0	0	0	0	0	0	0	0	4.125	0.0000	0.0000	0.0000	0.0000;
	54443	4.12	-0.5	1.92	-0.5	1.038	4.95	1	4.13	2.04	0	0	0	0	0	0	0	0	0	0	4.125	0.0000	0.0000	0.0000	0.0000;
	54443	4.12	-0.5	1.92	-0.5	1.038	4.95	1	4.13	1.56	0	0	0	0	0	0	0	0	0	0	4.125	0.0000	0.0000	0.0000	0.0000;
	54443	4.12	-0.5	1.92	-0.5	1.038	4.95	1	4.13	0.58	0	0	0	0	0	0	0	0	0	0	4.125	0.0000	0.0000	0.0000	0.0000;
	54453	0	0	31.95	-21.6	1.0462	180	0	150	38.87	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	54456	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54456	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54457	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.58	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54457	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54463	3.6	-0.44	1.68	-0.44	1.014	4.32	1	3.6	0.5	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	54463	3.6	-0.44	1.68	-0.44	1.014	4.32	1	3.6	1.15	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	54464	0	0	0.45	-0.12	1.04	1.16	0	0.97	0.47	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	54464	0	0	0.45	-0.12	1.04	1.16	0	0.97	0.31	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	54465	0	0	0.45	-0.12	1.04	1.16	0	0.97	0.25	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	54468	3.5	1.78	1.78	-0.39	1.0455	4.2	1	3.5	1.62	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	54469	3.5	-0.39	1.78	-0.39	1.046	4.2	1	3.5	1.35	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	54469	3.5	-0.39	1.78	-0.39	1.046	4.2	1	3.5	0.56	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	54469	3.5	-0.39	1.78	-0.39	1.046	4.2	1	3.5	1.74	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	54472	0	0	6.33	-4.28	1.04	35.64	0	29.7	8.63	0	0	0	0	0	0	0	0	0	0	29.7	0.0000	0.0000	0.0000	0.0000;
	54474	20	9.32	9.32	-2.44	1.046	24	1	20	3.69	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	54474	20	9.32	9.32	-2.44	1.046	24	1	20	6.61	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	54481	1.7	-0.21	0.79	-0.21	1.038	2.04	1	1.7	0.73	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	54481	1.7	-0.21	0.79	-0.21	1.038	2.04	1	1.7	0.62	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	54485	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.62	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	54486	1.73	-0.21	0.81	-0.21	1.047	2.08	1	1.73	0.44	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	54486	1.73	-0.21	0.81	-0.21	1.047	2.08	1	1.73	0.21	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	54487	1.73	-0.21	0.81	-0.21	1.047	2.08	1	1.73	0.77	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	54488	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.47	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	54488	0	0	0.4	-0.1	1.04	1.02	0	0.85	0.13	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	54489	0	0	0.4	-0.1	1.04	1.02	0	0.85	0.18	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	54494	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.5	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54494	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.59	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54495	0	0	0.67	-0.17	1.056	1.72	0	1.43	0.22	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54495	1.43	-0.17	0.67	-0.17	1.056	1.72	1	1.43	0.23	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54496	1.43	-0.17	0.67	-0.17	1.056	1.72	1	1.43	0.23	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54497	1.43	0.67	0.67	-0.17	1.04	1.72	1	1.43	0.33	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54501	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.38	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54501	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.28	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54501	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.21	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54501	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.46	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54504	33.1	16.85	16.85	-3.67	1.048	39.72	1	33.1	14.17	0	0	0	0	0	0	0	0	0	0	33.1	0.0000	0.0000	0.0000	0.0000;
	54505	33.1	16.85	16.85	-3.67	1.04	39.72	1	33.1	4.67	0	0	0	0	0	0	0	0	0	0	33.1	0.0000	0.0000	0.0000	0.0000;
	54514	2.27	-0.28	1.06	-0.28	1.04	2.72	1	2.27	0.83	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54515	2.27	-0.28	1.06	-0.28	1.04	2.72	1	2.27	0.25	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54517	2.27	-0.28	1.06	-0.28	1.03	2.72	1	2.27	0.28	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54517	2.27	-0.28	1.06	-0.28	1.03	2.72	1	2.27	0.28	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54518	2.27	-0.28	1.06	-0.28	1.03	2.72	1	2.27	0.8	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54518	2.27	-0.28	1.06	-0.28	1.03	2.72	1	2.27	0.62	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54522	0	0	0.44	-0.12	1.04	1.14	0	0.95	0.46	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	54522	0	0	0.44	-0.12	1.04	1.14	0	0.95	0.3	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	54523	0	0	0.44	-0.12	1.04	1.14	0	0.95	0.15	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	54524	0	0	0.44	-0.12	1.04	1.14	0	0.95	0.26	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	54530	119.58	-9.79	25.47	-17.22	1.052	143.52	1	119.6	55.69	0	0	0	0	0	0	0	0	0	0	119.6	0.0000	0.0000	0.0000	0.0000;
	54533	3.63	-0.4	1.85	-0.4	1.0365	4.36	1	3.63	0.76	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	54534	3.63	1.4	1.85	-0.4	1.04	4.36	1	3.63	0.66	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	54535	3.63	1.4	1.85	-0.4	1.04	4.36	1	3.63	0.71	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	54539	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54539	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.28	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54541	4.7	-0.52	2.39	-0.52	1.04	5.64	1	4.7	1.45	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	54542	4.7	-0.52	2.39	-0.52	1.045	5.64	1	4.7	1.23	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	54547	149.98	31.95	31.95	-21.6	1.045	180	1	150	18.92	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	54548	1.5	0.32	0.32	-0.22	1.0405	1.8	1	1.5	0.51	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54552	1.8	-0.17	0.84	-0.22	1.0385	2.16	1	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54552	1.8	-0.17	0.84	-0.22	1.0385	2.16	1	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54553	1.8	-0.22	0.84	-0.22	1.0365	2.16	1	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54559	23.8	8.66	12.11	-2.64	1.0045	28.56	1	23.8	11.6	0	0	0	0	0	0	0	0	0	0	23.8	0.0000	0.0000	0.0000	0.0000;
	54559	23.8	8.66	12.11	-2.64	1.0045	28.56	1	23.8	2.81	0	0	0	0	0	0	0	0	0	0	23.8	0.0000	0.0000	0.0000	0.0000;
	54562	1.43	-0.17	0.67	-0.17	1.04	1.72	1	1.43	0.62	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54563	1.43	-0.17	0.67	-0.17	1.04	1.72	1	1.43	0.69	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54563	1.43	-0.17	0.67	-0.17	1.04	1.72	1	1.43	0.54	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54570	2.05	0.96	0.96	-0.25	1.04	2.46	1	2.05	0.81	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	54571	2.05	0.96	0.96	-0.25	1.0425	2.46	1	2.05	0.7	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	54571	1.8	0.84	0.84	-0.22	1.0425	2.16	1	1.8	0.77	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54575	0	0	8.09	-5.47	1.04	45.56	0	37.97	8.84	0	0	0	0	0	0	0	0	0	0	37.9667	0.0000	0.0000	0.0000	0.0000;
	54575	0	0	8.09	-5.47	1.04	45.56	0	37.97	16.03	0	0	0	0	0	0	0	0	0	0	37.9667	0.0000	0.0000	0.0000	0.0000;
	54575	0	0	8.09	-5.47	1.04	45.56	0	37.97	7.17	0	0	0	0	0	0	0	0	0	0	37.9667	0.0000	0.0000	0.0000	0.0000;
	54582	18	-2	9.16	-2	1.0405	21.6	1	18	4.26	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54582	18	-2	9.16	-2	1.0405	21.6	1	18	3.87	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54582	18	-2	9.16	-2	1.0405	21.6	1	18	2.72	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54582	18	-2	9.16	-2	1.0405	21.6	1	18	4.78	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54590	37.49	-4.16	19.09	-4.16	1.036	45	1	37.5	16.62	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	54593	16.5	-2.01	7.69	-2.01	1.038	19.8	1	16.5	5.52	0	0	0	0	0	0	0	0	0	0	16.5	0.0000	0.0000	0.0000	0.0000;
	54597	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54597	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54598	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.72	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54601	79.99	17.04	17.04	-11.52	1.048	96	1	80	38.52	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	54602	0	0	0.34	-0.23	1.04	1.92	0	1.6	0.66	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	54608	135.98	33.35	63.38	-16.59	1.044	163.2	1	136	41.36	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	54612	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	1.11	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54612	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	0.98	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54613	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	1.32	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54613	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	1.65	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54614	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	1.54	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54620	679.41	148.4	250.06	-55.72	1.024	815.4	1	679.5	220.92	0	0	0	0	0	0	0	0	0	0	679.5	0.0000	0.0000	0.0000	0.0000;
	54624	1.5	-0.18	0.7	-0.18	1.002	1.8	1	1.5	0.16	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54625	1.5	-0.18	0.7	-0.18	1.002	1.8	1	1.5	0.67	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54625	1.5	-0.18	0.7	-0.18	1.002	1.8	1	1.5	0.19	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54629	8	-1.15	1.7	-1.15	1.0455	9.6	1	8	2.94	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	54633	23.8	-2.9	11.09	-2.9	1.042	28.56	1	23.8	7.3	0	0	0	0	0	0	0	0	0	0	23.8	0.0000	0.0000	0.0000	0.0000;
	54637	43.49	-6.26	9.27	-6.26	1.05	52.2	1	43.5	18.72	0	0	0	0	0	0	0	0	0	0	43.5	0.0000	0.0000	0.0000	0.0000;
	54641	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54642	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.82	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54648	54.39	13.38	25.35	-6.64	1.043	65.28	1	54.4	19.15	0	0	0	0	0	0	0	0	0	0	54.4	0.0000	0.0000	0.0000	0.0000;
	54649	54.39	21.12	25.35	-6.64	1.043	65.28	1	54.4	5.97	0	0	0	0	0	0	0	0	0	0	54.4	0.0000	0.0000	0.0000	0.0000;
	54652	99.99	-14.4	21.3	-14.4	1.04	120	1	100	39.9	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54652	99.99	-14.4	21.3	-14.4	1.04	120	1	100	37.44	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54657	2.32	1.08	1.08	-0.28	1.0425	2.78	1	2.32	0.34	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.32	0.09	1.08	-0.28	1.041	2.78	1	2.32	1.15	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.32	0.09	1.08	-0.28	1.041	2.78	1	2.32	0.5	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.32	0.09	1.08	-0.28	1.041	2.78	1	2.32	0.74	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.32	0.09	1.08	-0.28	1.041	2.78	1	2.32	0.71	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.32	0.09	1.08	-0.28	1.041	2.78	1	2.32	0.26	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54668	199.67	42.54	42.54	-28.76	1.0481	239.64	1	199.7	87.33	0	0	0	0	0	0	0	0	0	0	199.7	0.0000	0.0000	0.0000	0.0000;
	54672	14.7	-2.12	3.13	-2.12	1.04	17.64	1	14.7	5.42	0	0	0	0	0	0	0	0	0	0	14.7	0.0000	0.0000	0.0000	0.0000;
	54678	200.91	47.35	102.28	-22.3	1.0541	241.12	1	200.93	89.27	0	0	0	0	0	0	0	0	0	0	200.9333	0.0000	0.0000	0.0000	0.0000;
	54679	200.91	47.35	102.28	-22.3	1.0546	241.12	1	200.93	72.64	0	0	0	0	0	0	0	0	0	0	200.9333	0.0000	0.0000	0.0000	0.0000;
	54680	200.91	47.35	102.28	-22.3	1.0535	241.12	1	200.93	40.43	0	0	0	0	0	0	0	0	0	0	200.9333	0.0000	0.0000	0.0000	0.0000;
	54684	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.22	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54685	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54687	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.17	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54691	6	-0.86	1.28	-0.86	1.0425	7.2	1	6	2.67	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	54692	2.5	-0.36	0.53	-0.36	1.0425	3	1	2.5	1.07	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	54692	0	0	0.32	-0.22	1.0425	1.8	0	1.5	0.2	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54696	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.39	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54697	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.46	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54699	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.19	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54700	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.25	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54703	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.29	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54703	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54703	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.32	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54703	1.6	-0.2	0.75	-0.2	1.04	1.92	1	1.6	0.49	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	54709	0	0	29.99	-20.28	1.04	168.96	0	140.8	39.13	0	0	0	0	0	0	0	0	0	0	140.8	0.0000	0.0000	0.0000	0.0000;
	54712	18	-2	9.16	-2	1.04	21.6	1	18	1.81	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54712	18	-2	9.16	-2	1.04	21.6	1	18	5.02	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54717	0	0	31.95	-21.6	1.04	180	0	150	55.2	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	54721	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54722	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.29	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54724	1.8	0	0.84	-0.22	1.0045	2.16	1	1.8	0.56	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54727	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.56	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	54728	1.7	-0.21	0.79	-0.21	1.04	2.04	1	1.7	0.66	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	54728	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.26	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.28	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.4	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.62	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.76	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.6	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54739	21.3	-2.6	9.93	-2.6	1.038	25.56	1	21.3	8.38	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	54742	2.15	-0.26	1	-0.26	1.0385	2.58	1	2.15	0.93	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	54742	2.15	-0.26	1	-0.26	1.0385	2.58	1	2.15	0.49	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	54743	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.37	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54743	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.39	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54744	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.45	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54749	2.92	-0.36	1.36	-0.36	1.04	3.5	1	2.92	0.63	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54750	2.92	-0.36	1.36	-0.36	1.04	3.5	1	2.92	1.22	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54752	2.92	-0.36	1.36	-0.36	1.04	3.5	1	2.92	0.4	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54753	2.92	-0.36	1.36	-0.36	1.04	3.5	1	2.92	1.24	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54755	2.92	-0.36	1.36	-0.36	1.031	3.5	1	2.92	0.87	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54755	2.92	-0.36	1.36	-0.36	1.031	3.5	1	2.92	0.86	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.1	0.93	-0.24	1.037	2.4	1	2	0.86	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.1	0.93	-0.24	1.037	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.1	0.93	-0.24	1.037	2.4	1	2	0.82	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.1	0.93	-0.24	1.037	2.4	1	2	0.66	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.1	0.93	-0.24	1.037	2.4	1	2	1	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.1	0.93	-0.24	1.037	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54761	22.5	1.09	11.45	-2.5	1.045	27	1	22.5	8.93	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	54761	0	0	0.51	-0.11	1.045	1.2	0	1	0.44	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	54765	1.8	-0.22	0.84	-0.22	1.0425	2.16	1	1.8	0.5	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54765	1.8	-0.22	0.84	-0.22	1.0425	2.16	1	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54766	1.8	-0.22	0.84	-0.22	1.0425	2.16	1	1.8	0.76	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54772	250.97	21.86	53.46	-36.14	1.0493	301.2	1	251	81.53	0	0	0	0	0	0	0	0	0	0	251	0.0000	0.0000	0.0000	0.0000;
	54775	2.1	-0.23	1.07	-0.23	1.038	2.52	1	2.1	0.78	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	54775	2.1	-0.23	1.07	-0.23	1.038	2.52	1	2.1	0.37	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	54781	149.98	-3.62	31.95	-21.6	1	180	1	150	18.4	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	54782	0	0	0.49	-0.33	1.04	2.76	0	2.3	0.88	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	54789	59.54	8.4	30.31	-6.61	1.0045	71.46	1	59.55	18.83	0	0	0	0	0	0	0	0	0	0	59.55	0.0000	0.0000	0.0000	0.0000;
	54790	59.54	16.11	30.31	-6.61	1.0045	71.46	1	59.55	12.15	0	0	0	0	0	0	0	0	0	0	59.55	0.0000	0.0000	0.0000	0.0000;
	54791	2.5	-0.28	1.27	-0.28	1.0105	3	1	2.5	0.43	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	54795	2.13	-0.26	0.99	-0.26	1.04	2.56	1	2.13	0.45	0	0	0	0	0	0	0	0	0	0	2.1333	0.0000	0.0000	0.0000	0.0000;
	54796	2.13	-0.26	0.99	-0.26	1.04	2.56	1	2.13	0.65	0	0	0	0	0	0	0	0	0	0	2.1333	0.0000	0.0000	0.0000	0.0000;
	54798	2.13	-0.26	0.99	-0.26	1.049	2.56	1	2.13	0.36	0	0	0	0	0	0	0	0	0	0	2.1333	0.0000	0.0000	0.0000	0.0000;
	54801	12.5	-1.53	5.82	-1.53	1.0405	15	1	12.5	2.39	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	54802	12.5	-1.53	5.82	-1.53	1.038	15	1	12.5	3.02	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	54802	12.5	-1.53	5.82	-1.53	1.038	15	1	12.5	5.18	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	54802	12.5	-1.53	5.82	-1.53	1.038	15	1	12.5	2	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	54810	218.47	92.11	101.82	-26.66	1.014	262.2	1	218.5	63.84	0	0	0	0	0	0	0	0	0	0	218.5	0.0000	0.0000	0.0000	0.0000;
	54814	79.99	-11.52	17.04	-11.52	1.0325	96	1	80	28.04	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	54817	45.09	21.02	21.02	-5.5	1.047	54.12	1	45.1	22.25	0	0	0	0	0	0	0	0	0	0	45.1	0.0000	0.0000	0.0000	0.0000;
	54817	45.09	21.02	21.02	-5.5	1.047	54.12	1	45.1	11.75	0	0	0	0	0	0	0	0	0	0	45.1	0.0000	0.0000	0.0000	0.0000;
	54823	2.9	0.24	1.35	-0.35	1.045	3.48	1	2.9	1.21	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	54823	2.9	0.24	1.35	-0.35	1.045	3.48	1	2.9	0.52	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	54824	2.9	0.15	1.35	-0.35	1.045	3.48	1	2.9	1.17	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	54825	2.2	0.08	1.03	-0.27	1.045	2.64	1	2.2	1.07	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	54833	119.58	-17.22	25.47	-17.22	1.045	143.52	1	119.6	48.55	0	0	0	0	0	0	0	0	0	0	119.6	0.0000	0.0000	0.0000	0.0000;
	54837	1.67	-0.2	0.78	-0.2	1.04	2.01	1	1.68	0.67	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	54838	1.67	-0.2	0.78	-0.2	1.04	2.01	1	1.68	0.37	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	54839	1.67	-0.2	0.78	-0.2	1.04	2.01	1	1.68	0.51	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	54840	1.67	-0.2	0.78	-0.2	1.04	2.01	1	1.68	0.43	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	54840	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.39	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.23	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.1	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.26	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.39	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.24	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	54847	98.99	21.09	21.09	-14.26	1.044	118.8	1	99	33.67	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	54854	62.99	29.36	29.36	-7.69	1.051	75.6	1	63	13.35	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	54855	62.99	28.32	29.36	-7.69	1.051	75.6	1	63	26.13	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	54856	62.99	17.98	29.36	-7.69	1.051	75.6	1	63	30.96	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	54860	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.5	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54861	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.51	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54862	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.47	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54869	211.97	94.95	98.79	-25.86	1.0083	254.4	1	212	25.38	0	0	0	0	0	0	0	0	0	0	212	0.0000	0.0000	0.0000	0.0000;
	54873	2.27	-0.28	1.06	-0.28	1.02	2.72	1	2.27	0.33	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54873	2.27	-0.28	1.06	-0.28	1.02	2.72	1	2.27	0.95	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54874	2.27	-0.28	1.06	-0.28	1.02	2.72	1	2.27	1.12	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54878	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.61	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54879	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.56	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54881	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.47	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54881	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.38	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54884	3.17	1.61	1.61	-0.35	1.043	3.8	1	3.17	1.17	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54885	1.8	-0.2	0.92	-0.2	1.041	2.16	1	1.8	0.72	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54886	3.17	-0.35	1.61	-0.35	1.046	3.8	1	3.17	0.93	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54886	3.17	-0.35	1.61	-0.35	1.046	3.8	1	3.17	1.09	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54886	3.17	-0.35	1.61	-0.35	1.046	3.8	1	3.17	0.39	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54886	3.17	-0.35	1.61	-0.35	1.046	3.8	1	3.17	1.36	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54886	3.17	-0.35	1.61	-0.35	1.046	3.8	1	3.17	1.08	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54892	0	0	42.6	-28.8	1.04	240	0	200	20.49	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	54895	99.99	21.3	21.3	-14.4	1.044	120	1	100	22.21	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54900	89.99	-0.65	41.94	-10.98	1.043	108	1	90	44.07	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	54900	89.99	-0.65	41.94	-10.98	1.043	108	1	90	9.64	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	54904	99.99	21.3	21.3	-14.4	1.046	120	1	100	20.77	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54914	0	0	63.9	-43.2	1.0433	360	0	300	45.09	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.57	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.74	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.72	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.9	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.25	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54922	321.61	125.44	338.27	-88.56	1.0591	871.08	1	725.9	321.5	0	0	0	0	0	0	0	0	0	0	725.9	0.0000	0.0000	0.0000	0.0000;
	54926	35	-3.88	17.81	-3.88	1.036	42	1	35	16.61	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	54930	98.99	21.09	21.09	-14.26	1.0185	118.8	1	99	32.49	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	54936	25	-2.2	12.73	-2.78	1.04	30	1	25	6.25	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	54937	25	-2.2	12.73	-2.78	1.04	30	1	25	10.3	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	54942	2	-0.24	0.93	-0.24	1.008	2.4	1	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54942	2	-0.24	0.93	-0.24	1.008	2.4	1	2	0.3	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54943	2	-0.24	0.93	-0.24	1.008	2.4	1	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54943	2	-0.24	0.93	-0.24	1.008	2.4	1	2	0.63	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54944	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	54944	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.13	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	54947	0	0	0.43	-0.29	1.04	2.4	0	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54948	1.2	-0.17	0.26	-0.17	1.04	1.44	1	1.2	0.52	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54949	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54956	88.02	24.44	44.81	-9.77	1.049	105.64	1	88.03	41.95	0	0	0	0	0	0	0	0	0	0	88.0333	0.0000	0.0000	0.0000	0.0000;
	54957	88.02	28.3	44.81	-9.77	1.049	105.64	1	88.03	16.33	0	0	0	0	0	0	0	0	0	0	88.0333	0.0000	0.0000	0.0000	0.0000;
	54958	88.02	19.29	44.81	-9.77	1.049	105.64	1	88.03	29.83	0	0	0	0	0	0	0	0	0	0	88.0333	0.0000	0.0000	0.0000	0.0000;
	54963	19.7	2.63	10.03	-2.19	1.0675	23.64	1	19.7	8.59	0	0	0	0	0	0	0	0	0	0	19.7	0.0000	0.0000	0.0000	0.0000;
	54963	19.7	2.63	10.03	-2.19	1.0675	23.64	1	19.7	5.59	0	0	0	0	0	0	0	0	0	0	19.7	0.0000	0.0000	0.0000	0.0000;
	54964	19.7	1.5	10.03	-2.19	1.063	23.64	1	19.7	8.91	0	0	0	0	0	0	0	0	0	0	19.7	0.0000	0.0000	0.0000	0.0000;
	54964	19.7	1.5	10.03	-2.19	1.063	23.64	1	19.7	9.45	0	0	0	0	0	0	0	0	0	0	19.7	0.0000	0.0000	0.0000	0.0000;
	54972	40.79	-5.88	8.69	-5.88	1.045	48.96	1	40.8	8.18	0	0	0	0	0	0	0	0	0	0	40.8	0.0000	0.0000	0.0000	0.0000;
	54980	99.99	21.3	21.3	-14.4	1.052	120	1	100	17.19	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54985	97.99	20.87	20.87	-14.11	1.052	117.6	1	98	39.03	0	0	0	0	0	0	0	0	0	0	98	0.0000	0.0000	0.0000	0.0000;
	54993	174.78	26.37	37.23	-25.17	1.0015	209.76	1	174.8	72.84	0	0	0	0	0	0	0	0	0	0	174.8	0.0000	0.0000	0.0000	0.0000;
	54994	0	0	0.34	-0.23	1.04	1.92	0	1.6	0.2	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55002	244.52	35.6	167.81	-43.93	1.002	432.12	1	360.1	71.08	0	0	0	0	0	0	0	0	0	0	360.1	0.0000	0.0000	0.0000	0.0000;
	55003	199.93	35.6	167.81	-43.93	0.9966	432.12	1	360.1	159.85	0	0	0	0	0	0	0	0	0	0	360.1	0.0000	0.0000	0.0000	0.0000;
	55004	232.12	35.6	167.81	-43.93	1.0007	432.12	1	360.1	40.06	0	0	0	0	0	0	0	0	0	0	360.1	0.0000	0.0000	0.0000	0.0000;
	55008	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.21	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55008	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55009	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55009	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.72	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55010	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.72	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55010	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.65	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55011	1.45	-0.18	0.68	-0.18	1.036	1.74	1	1.45	0.55	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	55011	1.45	-0.18	0.68	-0.18	1.036	1.74	1	1.45	0.44	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	55014	60.49	30.79	30.79	-6.72	1.04	72.6	1	60.5	6.12	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	55014	60.49	30.79	30.79	-6.72	1.04	72.6	1	60.5	11.77	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	55014	60.49	30.79	30.79	-6.72	1.04	72.6	1	60.5	6.3	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	55020	1.53	-0.17	0.78	-0.17	1.0405	1.84	1	1.53	0.55	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	55020	1.53	-0.17	0.78	-0.17	1.0405	1.84	1	1.53	0.2	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	55021	1.53	-0.17	0.78	-0.17	1.0405	1.84	1	1.53	0.7	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	55027	195.25	90.16	324.29	-84.9	1.015	835.08	1	695.9	70.01	0	0	0	0	0	0	0	0	0	0	695.9	0.0000	0.0000	0.0000	0.0000;
	55030	73.36	-2.52	34.19	-8.95	1.041	88.05	1	73.37	33.02	0	0	0	0	0	0	0	0	0	0	73.375	0.0000	0.0000	0.0000	0.0000;
	55030	73.36	-2.52	34.19	-8.95	1.041	88.05	1	73.37	16.87	0	0	0	0	0	0	0	0	0	0	73.375	0.0000	0.0000	0.0000	0.0000;
	55030	73.36	-2.52	34.19	-8.95	1.041	88.05	1	73.37	23.37	0	0	0	0	0	0	0	0	0	0	73.375	0.0000	0.0000	0.0000	0.0000;
	55030	0	0	34.19	-8.95	1.041	88.05	0	73.37	29	0	0	0	0	0	0	0	0	0	0	73.375	0.0000	0.0000	0.0000	0.0000;
	55037	5.3	1.16	2.47	-0.65	1.045	6.36	1	5.3	2.16	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55038	0.58	0.12	0.27	-0.07	1.045	0.7	1	0.58	0.24	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55038	0.58	0.12	0.27	-0.07	1.045	0.7	1	0.58	0.25	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55039	0	0	0.27	-0.07	1.04	0.7	0	0.58	0.25	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55040	0	0	0.27	-0.07	1.04	0.7	0	0.58	0.15	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55041	0	0	0.27	-0.07	1.04	0.7	0	0.58	0.14	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55047	81.59	-9.06	41.53	-9.06	1.0405	97.92	1	81.6	27.2	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	55051	7	3.26	3.26	-0.85	1.0475	8.4	1	7	3	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	55056	78.79	35.18	40.11	-8.75	1.018	94.56	1	78.8	22.65	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	55057	78.79	34.31	40.11	-8.75	1.018	94.56	1	78.8	31.38	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	55061	20.8	-1.02	7.99	-1.02	1.044	24.96	1	20.8	5.97	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55061	20.8	-1.02	7.99	-1.02	1.044	24.96	1	20.8	2.64	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55064	0	0	7.99	-1.02	1.04	24.96	0	20.8	8.76	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55065	20.8	-1.02	7.99	-1.02	1.04	24.96	1	20.8	6.86	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55067	20.8	-1.02	7.99	-1.02	1.04	24.96	1	20.8	5.95	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55068	0	0	7.99	-1.02	1.04	24.96	0	20.8	8.37	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55072	75.09	14.71	16	-10.81	1.049	90.12	1	75.1	11.79	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	55072	0	0	16	-10.81	1.049	90.12	0	75.1	32.32	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	55073	1.5	-0.22	0.32	-0.22	1.0505	1.8	1	1.5	0.3	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55078	74.99	15.97	15.97	-10.8	1.0205	90	1	75	7.9	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	55079	0.9	0.19	0.19	-0.13	1.0205	1.08	1	0.9	0.19	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	55079	0.9	0.19	0.19	-0.13	1.0205	1.08	1	0.9	0.41	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	55080	0.9	-0.1	0.19	-0.13	1.0175	1.08	1	0.9	0.28	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	55083	4	1.86	1.86	-0.49	1.04	4.8	1	4	0.66	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55084	4	-0.49	1.86	-0.49	1.0385	4.8	1	4	1.13	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55085	4	0.19	1.86	-0.49	1.037	4.8	1	4	0.98	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55085	4	0.19	1.86	-0.49	1.037	4.8	1	4	0.65	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55085	4	0.19	1.86	-0.49	1.037	4.8	1	4	1.94	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55085	4	0.19	1.86	-0.49	1.037	4.8	1	4	1.34	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55089	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55090	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.66	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55093	0	0	17.08	-11.55	1.04	96.24	0	80.2	17.32	0	0	0	0	0	0	0	0	0	0	80.2	0.0000	0.0000	0.0000	0.0000;
	55099	7	-0.85	3.26	-0.85	1.035	8.4	1	7	3.12	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	55100	7	-0.85	3.26	-0.85	1.035	8.4	1	7	2.76	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	55101	7	-0.85	3.26	-0.85	1.035	8.4	1	7	3.01	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	55107	199.97	34.3	42.6	-28.8	1.008	240	1	200	79.82	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	55111	0.3	-0.04	0.14	-0.04	1.039	0.36	1	0.3	0.15	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	55111	12	-1.46	5.59	-1.46	1.039	14.4	1	12	4.25	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55111	12	-1.46	5.59	-1.46	1.039	14.4	1	12	5.52	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55111	12	-1.46	5.59	-1.46	1.039	14.4	1	12	1.88	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55111	12	-1.46	5.59	-1.46	1.039	14.4	1	12	1.21	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55111	12	-1.46	5.59	-1.46	1.039	14.4	1	12	5.33	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55112	0.3	-0.04	0.14	-0.04	1.0425	0.36	1	0.3	0.04	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	55117	65.99	14.06	14.06	-9.5	1.034	79.2	1	66	29.22	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	55120	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.61	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.55	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	1.6	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.75	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.42	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.58	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55123	34.4	13.52	16.03	-4.2	1.041	41.28	1	34.4	5.77	0	0	0	0	0	0	0	0	0	0	34.4	0.0000	0.0000	0.0000	0.0000;
	55127	7.5	-0.83	3.82	-0.83	1.038	9	1	7.5	1.72	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	55133	1	-0.14	0.21	-0.14	1.04	1.2	1	1	0.36	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	55134	10.5	-1.51	2.24	-1.51	1.04	12.6	1	10.5	1.88	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	55139	10	-1.11	5.09	-1.11	1.04	12	1	10	2.38	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	55144	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.56	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55144	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.56	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55145	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.52	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55145	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.21	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55146	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.43	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55149	79.99	17.04	17.04	-11.52	1.048	96	1	80	34.61	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	55155	1.55	-0.19	0.72	-0.19	1.0365	1.86	1	1.55	0.58	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	55155	1.55	-0.19	0.72	-0.19	1.0365	1.86	1	1.55	0.2	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	55157	1.6	-0.02	0.75	-0.2	1.041	1.92	1	1.6	0.52	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55157	5.3	-0.02	2.47	-0.65	1.041	6.36	1	5.3	2.62	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55157	5.3	-0.02	2.47	-0.65	1.041	6.36	1	5.3	1.49	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55161	443.84	64.01	94.55	-63.92	1.0508	532.68	1	443.9	145.43	0	0	0	0	0	0	0	0	0	0	443.9	0.0000	0.0000	0.0000	0.0000;
	55164	71.12	21.31	33.15	-8.68	1.043	85.36	1	71.13	24.21	0	0	0	0	0	0	0	0	0	0	71.1333	0.0000	0.0000	0.0000	0.0000;
	55164	71.12	21.31	33.15	-8.68	1.043	85.36	1	71.13	11.58	0	0	0	0	0	0	0	0	0	0	71.1333	0.0000	0.0000	0.0000	0.0000;
	55164	71.12	21.31	33.15	-8.68	1.043	85.36	1	71.13	30.93	0	0	0	0	0	0	0	0	0	0	71.1333	0.0000	0.0000	0.0000	0.0000;
	55166	59.93	3.24	30.51	-6.65	1.038	71.92	1	59.93	16.24	0	0	0	0	0	0	0	0	0	0	59.9333	0.0000	0.0000	0.0000	0.0000;
	55166	59.93	3.24	30.51	-6.65	1.038	71.92	1	59.93	19.94	0	0	0	0	0	0	0	0	0	0	59.9333	0.0000	0.0000	0.0000	0.0000;
	55166	59.93	3.24	30.51	-6.65	1.038	71.92	1	59.93	18.9	0	0	0	0	0	0	0	0	0	0	59.9333	0.0000	0.0000	0.0000	0.0000;
	55174	2.67	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.98	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55174	2.67	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.66	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55175	2.67	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.35	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55176	2.67	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.8	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55176	2.67	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.41	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55177	2.67	-0.33	1.24	-0.33	1.038	3.2	1	2.67	1.33	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55181	2	-0.24	0.93	-0.24	1.046	2.4	1	2	0.46	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55181	2	-0.24	0.93	-0.24	1.046	2.4	1	2	0.83	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55187	101.19	21.56	21.56	-14.57	1.043	121.44	1	101.2	37.35	0	0	0	0	0	0	0	0	0	0	101.2	0.0000	0.0000	0.0000	0.0000;
	55190	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.81	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	55190	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.24	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	55196	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.49	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55196	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.28	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55197	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.84	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55197	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.23	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55198	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	1	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55198	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.26	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55205	4.67	-0.57	2.17	-0.57	1.0085	5.6	1	4.67	1.26	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55205	4.67	-0.57	2.17	-0.57	1.0085	5.6	1	4.67	2.31	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55206	4.67	2.17	2.17	-0.57	1.0355	5.6	1	4.67	0.56	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55207	4.67	-0.57	2.17	-0.57	1.0085	5.6	1	4.67	1.37	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55207	4.67	-0.57	2.17	-0.57	1.0085	5.6	1	4.67	0.98	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55208	4.67	2.17	2.17	-0.57	1.0355	5.6	1	4.67	0.74	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55211	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.81	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55211	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55211	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.43	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55211	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.96	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55212	0	0	0.71	-0.16	1.04	1.68	0	1.4	0.37	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55213	0	0	0.71	-0.16	1.04	1.68	0	1.4	0.31	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55218	2	0.22	1.02	-0.22	1.04	2.4	1	2	0.79	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55219	2	0.22	1.02	-0.22	1.04	2.4	1	2	0.81	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55223	2.3	-0.28	1.07	-0.28	1.036	2.76	1	2.3	0.28	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	55223	2	-0.24	0.93	-0.24	1.036	2.4	1	2	0.41	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55225	7.9	-0.96	3.68	-0.96	1.037	9.48	1	7.9	0.97	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	55228	21.7	-2.41	11.05	-2.41	1.038	26.04	1	21.7	2.28	0	0	0	0	0	0	0	0	0	0	21.7	0.0000	0.0000	0.0000	0.0000;
	55229	21.7	-2.41	11.05	-2.41	1.038	26.04	1	21.7	4.51	0	0	0	0	0	0	0	0	0	0	21.7	0.0000	0.0000	0.0000	0.0000;
	55235	31.15	-3.46	15.86	-3.46	1.04	37.38	1	31.15	5.16	0	0	0	0	0	0	0	0	0	0	31.15	0.0000	0.0000	0.0000	0.0000;
	55236	31.15	-3.46	15.86	-3.46	1.04	37.38	1	31.15	3.78	0	0	0	0	0	0	0	0	0	0	31.15	0.0000	0.0000	0.0000	0.0000;
	55242	0	0	4.26	-2.88	1.04	24	0	20	4.29	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	55245	0	0	0.54	-0.14	1.04	1.4	0	1.17	0.15	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	55245	0	0	0.54	-0.14	1.04	1.4	0	1.17	0.44	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	55245	0	0	0.54	-0.14	1.04	1.4	0	1.17	0.56	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	55245	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.2	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55250	71.59	15.25	15.25	-10.31	1.051	85.92	1	71.6	26.75	0	0	0	0	0	0	0	0	0	0	71.6	0.0000	0.0000	0.0000	0.0000;
	55251	0	0	15.25	-10.31	1.04	85.92	0	71.6	11.92	0	0	0	0	0	0	0	0	0	0	71.6	0.0000	0.0000	0.0000	0.0000;
	55252	71.59	15.25	15.25	-10.31	1.051	85.92	1	71.6	29.11	0	0	0	0	0	0	0	0	0	0	71.6	0.0000	0.0000	0.0000	0.0000;
	55253	71.59	15.25	15.25	-10.31	1.051	85.92	1	71.6	22.49	0	0	0	0	0	0	0	0	0	0	71.6	0.0000	0.0000	0.0000	0.0000;
	55260	41.99	-6.05	8.95	-6.05	1.0425	50.4	1	42	12.95	0	0	0	0	0	0	0	0	0	0	42	0.0000	0.0000	0.0000	0.0000;
	55263	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.17	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55263	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.63	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55263	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.54	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55268	0	0	17.04	-11.52	1.04	96	0	80	37.8	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	55269	0	0	17.04	-11.52	1.04	96	0	80	10.66	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	55270	0	0	0.34	-0.23	1.044	1.92	0	1.6	0.38	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55270	1.5	-0.22	0.32	-0.22	1.044	1.8	1	1.5	0.57	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55274	39.34	-4.8	18.34	-4.8	1.038	47.22	1	39.35	16.1	0	0	0	0	0	0	0	0	0	0	39.35	0.0000	0.0000	0.0000	0.0000;
	55274	39.34	-4.8	18.34	-4.8	1.038	47.22	1	39.35	18.2	0	0	0	0	0	0	0	0	0	0	39.35	0.0000	0.0000	0.0000	0.0000;
	55280	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.04	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55281	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.03	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55282	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.64	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55283	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.82	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55285	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.43	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55286	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.66	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55292	0	0	10.65	-7.2	1.04	60	0	50	21.72	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	55297	10.5	-1.05	2.24	-1.51	1.0495	12.6	1	10.5	2.87	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	55301	21.33	0.35	10.86	-2.37	1.04	25.6	1	21.33	8.58	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55302	21.33	0.35	10.86	-2.37	1.04	25.6	1	21.33	6.33	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55304	21.33	10.86	10.86	-2.37	1.05	25.6	1	21.33	3.42	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55304	21.33	10.86	10.86	-2.37	1.05	25.6	1	21.33	8.92	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55305	21.33	10.86	10.86	-2.37	1.0475	25.6	1	21.33	3.38	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55305	21.33	10.86	10.86	-2.37	1.0475	25.6	1	21.33	8.34	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55309	1.6	-0.23	0.34	-0.23	1.038	1.92	1	1.6	0.74	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55309	1.6	-0.23	0.34	-0.23	1.038	1.92	1	1.6	0.52	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55310	1.6	-0.23	0.34	-0.23	1.038	1.92	1	1.6	0.22	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55311	1.6	-0.23	0.34	-0.23	1.038	1.92	1	1.6	0.28	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55311	0	0	0.32	-0.22	1.038	1.8	0	1.5	0.25	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55315	1.07	-0.05	0.41	-0.05	1.038	1.28	1	1.07	0.37	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	55315	0	0	0.41	-0.05	1.038	1.28	0	1.07	0.25	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	55316	1.07	-0.05	0.41	-0.05	1.038	1.28	1	1.07	0.29	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	55316	0.6	-0.03	0.23	-0.03	1.038	0.72	1	0.6	0.24	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	55317	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.13	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	55323	210.83	70.51	207.24	-54.26	1.0488	533.67	1	444.72	152.3	0	0	0	0	0	0	0	0	0	0	444.725	0.0000	0.0000	0.0000	0.0000;
	55324	257.4	70.51	207.24	-54.26	1.0477	533.67	1	444.72	132.46	0	0	0	0	0	0	0	0	0	0	444.725	0.0000	0.0000	0.0000	0.0000;
	55325	0	0	207.24	-54.26	1.039	533.67	0	444.72	168.53	0	0	0	0	0	0	0	0	0	0	444.725	0.0000	0.0000	0.0000	0.0000;
	55326	208.64	70.51	207.24	-54.26	1.0476	533.67	1	444.72	51.18	0	0	0	0	0	0	0	0	0	0	444.725	0.0000	0.0000	0.0000	0.0000;
	55330	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.61	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55330	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.21	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55331	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.64	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55331	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.47	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55336	3	-0.37	1.4	-0.37	1.038	3.6	1	3	1.09	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55336	3	-0.37	1.4	-0.37	1.038	3.6	1	3	0.5	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55337	3	-0.27	1.4	-0.37	1.04	3.6	1	3	1.1	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55337	3	-0.27	1.4	-0.37	1.04	3.6	1	3	0.66	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55338	3	-0.37	1.4	-0.37	1.038	3.6	1	3	1.2	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55338	3	-0.37	1.4	-0.37	1.038	3.6	1	3	0.32	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55343	11.5	-1.4	5.36	-1.4	1.038	13.8	1	11.5	5.57	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	55344	0	0	5.36	-1.4	1.04	13.8	0	11.5	4.01	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	55345	11.5	-1.4	5.36	-1.4	1.038	13.8	1	11.5	2.09	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	55345	11.5	-1.4	5.36	-1.4	1.038	13.8	1	11.5	3.69	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	55353	0	0	0.34	-0.23	1.04	1.92	0	1.6	0.39	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55354	36	-5.18	7.67	-5.18	1.04	43.2	1	36	6.59	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	55358	5.3	-0.59	2.7	-0.59	1.04	6.36	1	5.3	2.54	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55360	5.3	-0.59	2.7	-0.59	1.04	6.36	1	5.3	2.09	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55361	5.3	-0.59	2.7	-0.59	1.04	6.36	1	5.3	1.74	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55365	0	0	0.51	-0.13	1.041	1.32	0	1.1	0.13	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	55365	1.87	0.21	0.87	-0.23	1.041	2.24	1	1.87	0.55	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	55365	1.87	0.21	0.87	-0.23	1.041	2.24	1	1.87	0.31	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	55365	1.87	0.21	0.87	-0.23	1.041	2.24	1	1.87	0.59	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	55367	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.26	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	55368	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.6	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	55369	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.37	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	55378	0	0	32.59	-22.03	1.04	183.6	0	153	23.52	0	0	0	0	0	0	0	0	0	0	153	0.0000	0.0000	0.0000	0.0000;
	55381	0	0	0.61	-0.16	1.04	1.58	0	1.32	0.2	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55382	0	0	0.61	-0.16	1.046	1.58	0	1.32	0.46	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55382	0	0	0.61	-0.16	1.046	1.58	0	1.32	0.38	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55382	0	0	0.61	-0.16	1.046	1.58	0	1.32	0.52	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55382	2	-0.13	0.93	-0.24	1.046	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55383	0	0	0.61	-0.16	1.04	1.58	0	1.32	0.26	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55384	0	0	0.61	-0.16	1.04	1.58	0	1.32	0.15	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55388	0	0	21.09	-14.26	1.04	118.8	0	99	41.24	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	56695	11.27	-1.25	5.73	-1.25	1.0385	13.52	1	11.27	2.09	0	0	0	0	0	0	0	0	0	0	11.2667	0.0000	0.0000	0.0000	0.0000;
	56695	11.27	-1.25	5.73	-1.25	1.0385	13.52	1	11.27	1.28	0	0	0	0	0	0	0	0	0	0	11.2667	0.0000	0.0000	0.0000	0.0000;
	56696	11.27	-1.25	5.73	-1.25	1.0395	13.52	1	11.27	4.87	0	0	0	0	0	0	0	0	0	0	11.2667	0.0000	0.0000	0.0000	0.0000;
	56701	29.5	3.26	13.75	-3.6	1.0405	35.4	1	29.5	4.78	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	56701	0	0	13.75	-3.6	1.0405	35.4	0	29.5	3.92	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	56706	6.82	-0.14	3.47	-0.76	1.0405	8.18	1	6.82	1.27	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56706	6.82	-0.14	3.47	-0.76	1.0405	8.18	1	6.82	1.61	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56707	6.82	-0.28	3.47	-0.76	1.0135	8.18	1	6.82	2.66	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56707	6.82	-0.28	3.47	-0.76	1.0135	8.18	1	6.82	1.33	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56708	6.82	0.05	3.47	-0.76	1.0405	8.18	1	6.82	1.38	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.53	2.04	-0.53	1.038	5.26	1	4.38	1.6	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.53	2.04	-0.53	1.038	5.26	1	4.38	1.36	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.53	2.04	-0.53	1.038	5.26	1	4.38	0.77	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.53	2.04	-0.53	1.038	5.26	1	4.38	0.59	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.53	2.04	-0.53	1.038	5.26	1	4.38	0.86	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.53	2.04	-0.53	1.038	5.26	1	4.38	0.54	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56718	260.96	62.06	121.63	-31.84	1.043	313.2	1	261	32.71	0	0	0	0	0	0	0	0	0	0	261	0.0000	0.0000	0.0000	0.0000;
	56722	0.75	0.35	0.35	-0.09	1.0425	0.9	1	0.75	0.32	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	56722	0.75	0.35	0.35	-0.09	1.0425	0.9	1	0.75	0.2	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	56723	0.75	0.35	0.35	-0.09	1.0625	0.9	1	0.75	0.33	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	56724	0.75	0.35	0.35	-0.09	1.05	0.9	1	0.75	0.16	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	56730	236.3	256.16	256.16	-67.06	1.074	659.64	1	549.7	157.89	0	0	0	0	0	0	0	0	0	0	549.7	0.0000	0.0000	0.0000	0.0000;
	56731	0	0	256.16	-67.06	1.0438	659.64	0	549.7	273.37	0	0	0	0	0	0	0	0	0	0	549.7	0.0000	0.0000	0.0000	0.0000;
	56737	60.59	28.24	28.24	-7.39	1.0545	72.72	1	60.6	18.36	0	0	0	0	0	0	0	0	0	0	60.6	0.0000	0.0000	0.0000	0.0000;
	56740	0	0	1.53	-0.33	1.04	3.6	0	3	1.29	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	56749	253.27	128.93	128.93	-28.12	1.0477	303.96	1	253.3	88.02	0	0	0	0	0	0	0	0	0	0	253.3	0.0000	0.0000	0.0000	0.0000;
	56750	253.27	128.93	128.93	-28.12	1.0587	303.96	1	253.3	76.16	0	0	0	0	0	0	0	0	0	0	253.3	0.0000	0.0000	0.0000	0.0000;
	56753	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.12	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	56753	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.52	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	56753	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.2	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	56764	289.5	136.27	183.56	-48.06	1.0578	472.68	1	393.9	132.8	0	0	0	0	0	0	0	0	0	0	393.9	0.0000	0.0000	0.0000	0.0000;
	56765	255.23	136.27	183.56	-48.06	1.0558	472.68	1	393.9	162.72	0	0	0	0	0	0	0	0	0	0	393.9	0.0000	0.0000	0.0000	0.0000;
	56766	219.85	136.27	183.56	-48.06	1.0562	472.68	1	393.9	103.76	0	0	0	0	0	0	0	0	0	0	393.9	0.0000	0.0000	0.0000	0.0000;
	56771	0	0	1.78	-0.39	1.043	4.2	0	3.5	0.83	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	56771	3.5	-0.39	1.78	-0.39	1.043	4.2	1	3.5	1.32	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	56775	1.8	-0.22	0.84	-0.22	1.0385	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56775	1.8	-0.22	0.84	-0.22	1.0385	2.16	1	1.8	0.88	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56778	3	-0.37	1.4	-0.37	1.038	3.6	1	3	0.53	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	56778	3	-0.37	1.4	-0.37	1.038	3.6	1	3	1.26	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	56784	296.59	302.9	302.9	-79.3	1.0205	780	1	650	296.49	0	0	0	0	0	0	0	0	0	0	650	0.0000	0.0000	0.0000	0.0000;
	56785	0	0	302.9	-79.3	1.043	780	0	650	311.42	0	0	0	0	0	0	0	0	0	0	650	0.0000	0.0000	0.0000	0.0000;
	56789	0	0	4.05	-1.06	1.04	10.44	0	8.7	1.93	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	56789	0	0	4.05	-1.06	1.04	10.44	0	8.7	4.05	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	56790	0	0	4.05	-1.06	1.04	10.44	0	8.7	3.75	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	56794	10	-1.11	5.09	-1.11	1.04	12	1	10	4.06	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	56800	47.39	22.09	22.09	-5.78	1.04	56.88	1	47.4	22.22	0	0	0	0	0	0	0	0	0	0	47.4	0.0000	0.0000	0.0000	0.0000;
	56805	23.7	12.06	12.06	-2.63	1.041	28.44	1	23.7	7.24	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	56806	23.7	12.06	12.06	-2.63	1.041	28.44	1	23.7	6.88	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	56813	2.72	1.19	1.27	-0.33	1.041	3.27	1	2.72	1.01	0	0	0	0	0	0	0	0	0	0	2.725	0.0000	0.0000	0.0000	0.0000;
	56813	2.72	1.19	1.27	-0.33	1.041	3.27	1	2.72	1.22	0	0	0	0	0	0	0	0	0	0	2.725	0.0000	0.0000	0.0000	0.0000;
	56813	2.72	1.19	1.27	-0.33	1.041	3.27	1	2.72	1.05	0	0	0	0	0	0	0	0	0	0	2.725	0.0000	0.0000	0.0000	0.0000;
	56813	2.72	1.19	1.27	-0.33	1.041	3.27	1	2.72	0.78	0	0	0	0	0	0	0	0	0	0	2.725	0.0000	0.0000	0.0000	0.0000;
	56819	135.71	31.77	69.09	-15.07	1.058	162.88	1	135.73	17.49	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56820	135.71	41.36	69.09	-15.07	1.058	162.88	1	135.73	36.83	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56821	135.71	33.46	69.09	-15.07	1.058	162.88	1	135.73	20.87	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56822	135.71	25.33	69.09	-15.07	1.0535	162.88	1	135.73	56.78	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56823	135.71	46.54	69.09	-15.07	1.058	162.88	1	135.73	14.49	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56824	135.71	38.34	69.09	-15.07	1.058	162.88	1	135.73	28.11	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56828	2.3	-0.19	1.07	-0.28	1.0185	2.76	1	2.3	0.82	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	56828	2.3	-0.19	1.07	-0.28	1.0185	2.76	1	2.3	0.77	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	56832	1.8	0.15	0.84	-0.22	1.04	2.16	1	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56833	1.8	0.15	0.84	-0.22	1.04	2.16	1	1.8	0.23	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56836	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.34	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56836	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56836	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.7	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56836	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.6	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56839	15	0.06	7.64	-1.67	1.044	18	1	15	2.59	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	56842	21.2	8.98	10.79	-2.35	1.018	25.44	1	21.2	3.82	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	56845	55.99	-6.22	28.5	-6.22	1.041	67.2	1	56	6.05	0	0	0	0	0	0	0	0	0	0	56	0.0000	0.0000	0.0000	0.0000;
	56848	40.69	20.72	20.72	-4.52	1.035	48.84	1	40.7	4.7	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	56848	40.69	20.72	20.72	-4.52	1.035	48.84	1	40.7	9.67	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	56848	40.69	20.72	20.72	-4.52	1.035	48.84	1	40.7	14.66	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	56848	40.69	20.72	20.72	-4.52	1.035	48.84	1	40.7	8.44	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	56853	0	0	10.37	-1.32	1.04	32.4	0	27	13.04	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	56857	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.19	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56858	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.62	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56858	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.62	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56859	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.36	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56859	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.4	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56860	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.48	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56865	60.69	19.54	28.29	-7.41	1.019	72.84	1	60.7	29.41	0	0	0	0	0	0	0	0	0	0	60.7	0.0000	0.0000	0.0000	0.0000;
	56868	59.99	30.54	30.54	-6.66	1.049	72	1	60	26.39	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	56868	59.99	30.54	30.54	-6.66	1.049	72	1	60	26.04	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	56868	59.99	30.54	30.54	-6.66	1.049	72	1	60	11.62	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	56868	59.99	30.54	30.54	-6.66	1.049	72	1	60	8.9	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.51	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.66	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.49	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.14	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.38	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.19	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.39	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.36	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.2	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.16	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56876	68.29	31.83	31.83	-8.33	1.0455	81.96	1	68.3	9.05	0	0	0	0	0	0	0	0	0	0	68.3	0.0000	0.0000	0.0000	0.0000;
	56880	0	0	0.56	-0.15	1.044	1.44	0	1.2	0.48	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	56880	2.87	0.79	1.34	-0.35	1.044	3.44	1	2.87	0.47	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.87	0.79	1.34	-0.35	1.044	3.44	1	2.87	0.66	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.87	0.79	1.34	-0.35	1.044	3.44	1	2.87	1.19	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.87	0.79	1.34	-0.35	1.044	3.44	1	2.87	1.02	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.87	0.79	1.34	-0.35	1.044	3.44	1	2.87	0.73	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.87	0.79	1.34	-0.35	1.044	3.44	1	2.87	0.47	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56885	1235.63	158.5	454.77	-101.34	1.0482	1482.96	1	1235.8	512.1	0	0	0	0	0	0	0	0	0	0	1235.8	0.0000	0.0000	0.0000	0.0000;
	56893	217.62	114.67	289.39	-75.76	1.051	745.2	1	621	116.71	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	56894	176.33	114.67	289.39	-75.76	1.0507	745.2	1	621	176.24	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	56900	2.65	1.23	1.23	-0.32	1.04	3.18	1	2.65	0.89	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56901	2.65	1.23	1.23	-0.32	1.04	3.18	1	2.65	0.63	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56903	2.65	0.12	1.23	-0.32	1.056	3.18	1	2.65	0.77	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56904	2.65	1.23	1.23	-0.32	1.0505	3.18	1	2.65	0.51	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56904	2.65	1.23	1.23	-0.32	1.0505	3.18	1	2.65	0.37	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56905	2.65	0.98	1.23	-0.32	1.058	3.18	1	2.65	0.7	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56909	6	0.82	2.8	-0.73	1.04	7.2	1	6	2.99	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	56910	6	0.82	2.8	-0.73	1.04	7.2	1	6	1.83	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	56917	230.72	107.53	107.53	-28.15	1.0532	276.9	1	230.75	57.52	0	0	0	0	0	0	0	0	0	0	230.75	0.0000	0.0000	0.0000	0.0000;
	56918	230.72	107.53	107.53	-28.15	1.0486	276.9	1	230.75	114	0	0	0	0	0	0	0	0	0	0	230.75	0.0000	0.0000	0.0000	0.0000;
	56919	0	0	107.53	-28.15	1.04	276.9	0	230.75	109.53	0	0	0	0	0	0	0	0	0	0	230.75	0.0000	0.0000	0.0000	0.0000;
	56920	230.72	107.53	107.53	-28.15	1.0516	276.9	1	230.75	75.36	0	0	0	0	0	0	0	0	0	0	230.75	0.0000	0.0000	0.0000	0.0000;
	56925	121.18	28.53	61.69	-13.45	1.051	145.44	1	121.2	13.23	0	0	0	0	0	0	0	0	0	0	121.2	0.0000	0.0000	0.0000	0.0000;
	56929	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.37	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56929	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.59	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56930	2	-0.24	0.93	-0.24	1.043	2.4	1	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56933	0	0	13.31	-1.7	1.045	41.6	0	34.67	11.79	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56933	34.66	13.31	13.31	-1.7	1.045	41.6	1	34.67	15.3	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56933	34.66	13.31	13.31	-1.7	1.045	41.6	1	34.67	5	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56934	34.66	4.27	13.31	-1.7	1.042	41.6	1	34.67	4.67	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56934	34.66	4.27	13.31	-1.7	1.042	41.6	1	34.67	10.53	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56934	34.66	4.27	13.31	-1.7	1.042	41.6	1	34.67	5.78	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56938	60.79	28.33	28.33	-7.42	1.042	72.96	1	60.8	8.44	0	0	0	0	0	0	0	0	0	0	60.8	0.0000	0.0000	0.0000	0.0000;
	56945	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.27	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	56946	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.23	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	56951	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56951	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56952	2	0.93	0.93	-0.24	1.0475	2.4	1	2	0.56	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56956	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.23	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56956	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.77	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56960	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.66	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	56960	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.44	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	56961	1.65	-0.2	0.77	-0.2	1.0315	1.98	1	1.65	0.25	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	56961	1.65	-0.2	0.77	-0.2	1.0315	1.98	1	1.65	0.64	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.73	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.38	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.27	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.22	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.67	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.51	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56969	203.97	78.34	78.34	-10	1.0165	244.8	1	204	91.99	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	56970	203.97	78.34	78.34	-10	1.0048	244.8	1	204	51.6	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	56973	31	-1.52	11.9	-1.52	1.04	37.2	1	31	3.81	0	0	0	0	0	0	0	0	0	0	31	0.0000	0.0000	0.0000	0.0000;
	56979	2	0.93	0.93	-0.24	1.045	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56979	2	0.93	0.93	-0.24	1.045	2.4	1	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56980	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56981	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56986	13.3	-1.48	6.77	-1.48	1.038	15.96	1	13.3	3.85	0	0	0	0	0	0	0	0	0	0	13.3	0.0000	0.0000	0.0000	0.0000;
	56992	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.73	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56993	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.77	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56993	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.6	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56994	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.62	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56994	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.42	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56995	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.86	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56999	6.92	-0.77	3.52	-0.77	1.04	8.3	1	6.92	2.02	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.92	3.52	3.52	-0.77	1.042	8.3	1	6.92	0.9	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.92	3.52	3.52	-0.77	1.042	8.3	1	6.92	2.15	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.92	3.52	3.52	-0.77	1.042	8.3	1	6.92	2.54	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.92	3.52	3.52	-0.77	1.042	8.3	1	6.92	2.5	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.92	3.52	3.52	-0.77	1.042	8.3	1	6.92	2.87	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57007	61.99	28.89	28.89	-7.56	1.04	74.4	1	62	8.12	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	57010	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	57010	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.35	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	57010	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	57010	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.25	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	57015	203.85	105.9	278.37	-72.88	1.0616	716.82	1	597.35	203.76	0	0	0	0	0	0	0	0	0	0	597.35	0.0000	0.0000	0.0000	0.0000;
	57016	183.3	105.9	278.37	-72.88	1.0591	716.82	1	597.35	183.21	0	0	0	0	0	0	0	0	0	0	597.35	0.0000	0.0000	0.0000	0.0000;
	57017	292	105.9	278.37	-72.88	1.0564	716.82	1	597.35	291.91	0	0	0	0	0	0	0	0	0	0	597.35	0.0000	0.0000	0.0000	0.0000;
	57018	235.43	105.9	278.37	-72.88	1.0575	716.82	1	597.35	235.34	0	0	0	0	0	0	0	0	0	0	597.35	0.0000	0.0000	0.0000	0.0000;
	58195	20.16	-2.24	10.26	-2.24	1.036	24.2	1	20.17	8.4	0	0	0	0	0	0	0	0	0	0	20.1667	0.0000	0.0000	0.0000	0.0000;
	58195	20.16	-2.24	10.26	-2.24	1.036	24.2	1	20.17	3.72	0	0	0	0	0	0	0	0	0	0	20.1667	0.0000	0.0000	0.0000	0.0000;
	58196	20.16	-2.24	10.26	-2.24	1.038	24.2	1	20.17	3.1	0	0	0	0	0	0	0	0	0	0	20.1667	0.0000	0.0000	0.0000	0.0000;
	58200	38.33	8.79	17.86	-4.68	1.042	46	1	38.33	12.28	0	0	0	0	0	0	0	0	0	0	38.3333	0.0000	0.0000	0.0000	0.0000;
	58200	38.33	8.79	17.86	-4.68	1.042	46	1	38.33	17.82	0	0	0	0	0	0	0	0	0	0	38.3333	0.0000	0.0000	0.0000	0.0000;
	58200	38.33	8.79	17.86	-4.68	1.042	46	1	38.33	8.47	0	0	0	0	0	0	0	0	0	0	38.3333	0.0000	0.0000	0.0000	0.0000;
	58204	73.99	37.67	37.67	-8.21	1.0525	88.8	1	74	16.96	0	0	0	0	0	0	0	0	0	0	74	0.0000	0.0000	0.0000	0.0000;
	58209	0	0	382.12	-100.04	1.043	984	0	820	347.36	0	0	0	0	0	0	0	0	0	0	820	0.0000	0.0000	0.0000	0.0000;
	58210	107.44	-64.44	382.12	-100.04	1.0279	984	1	820	107.32	0	0	0	0	0	0	0	0	0	0	820	0.0000	0.0000	0.0000	0.0000;
	58213	0	0	19.97	-2.55	1.04	62.4	0	52	20.58	0	0	0	0	0	0	0	0	0	0	52	0.0000	0.0000	0.0000	0.0000;
	58221	60.99	24.69	31.05	-6.77	1.048	73.2	1	61	17.91	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	58222	60.99	25.73	31.05	-6.77	1.048	73.2	1	61	11.52	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	58223	60.99	16.79	31.05	-6.77	1.048	73.2	1	61	7.99	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	58224	60.99	18.13	31.05	-6.77	1.048	73.2	1	61	14.39	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	58227	5	-0.72	1.06	-0.72	1.038	6	1	5	1.69	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	58231	116.98	59.55	59.55	-12.99	1.0255	140.4	1	117	34.21	0	0	0	0	0	0	0	0	0	0	117	0.0000	0.0000	0.0000	0.0000;
	58232	116.98	59.55	59.55	-12.99	1.023	140.4	1	117	42.94	0	0	0	0	0	0	0	0	0	0	117	0.0000	0.0000	0.0000	0.0000;
	58233	116.98	59.55	59.55	-12.99	1.023	140.4	1	117	14.26	0	0	0	0	0	0	0	0	0	0	117	0.0000	0.0000	0.0000	0.0000;
	58240	58.89	29.98	29.98	-6.54	1.0695	70.68	1	58.9	26.25	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	58241	58.89	29.98	29.98	-6.54	1.072	70.68	1	58.9	14.72	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	58245	0	0	0.92	-0.24	1.04	2.36	0	1.97	0.2	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	58246	0	0	0.92	-0.24	1.04	2.36	0	1.97	0.86	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	58246	0	0	0.92	-0.24	1.04	2.36	0	1.97	0.26	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	58252	157.78	-17.52	80.32	-17.52	1.0504	189.36	1	157.8	24.71	0	0	0	0	0	0	0	0	0	0	157.8	0.0000	0.0000	0.0000	0.0000;
	58253	157.78	43.92	80.32	-17.52	1.057	189.36	1	157.8	55.16	0	0	0	0	0	0	0	0	0	0	157.8	0.0000	0.0000	0.0000	0.0000;
	58254	0	0	0.68	-0.15	1.04	1.6	0	1.33	0.15	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	58254	0	0	0.68	-0.15	1.04	1.6	0	1.33	0.31	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	58255	0	0	0.68	-0.15	1.04	1.6	0	1.33	0.24	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	58261	209.97	32.53	106.89	-23.31	1.0431	252	1	210	73.57	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	58262	209.97	32.53	106.89	-23.31	1.0435	252	1	210	38.07	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	58263	209.97	32.53	106.89	-23.31	1.0431	252	1	210	47.87	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	58266	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.67	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	58266	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.68	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	58266	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.19	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	58266	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.63	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	58273	94.74	48.23	48.23	-10.52	1.0205	113.7	1	94.75	40.49	0	0	0	0	0	0	0	0	0	0	94.75	0.0000	0.0000	0.0000	0.0000;
	58274	94.74	48.23	48.23	-10.52	1.0205	113.7	1	94.75	19.54	0	0	0	0	0	0	0	0	0	0	94.75	0.0000	0.0000	0.0000	0.0000;
	58275	94.74	48.23	48.23	-10.52	1.0205	113.7	1	94.75	13.83	0	0	0	0	0	0	0	0	0	0	94.75	0.0000	0.0000	0.0000	0.0000;
	58276	94.74	48.23	48.23	-10.52	1.0205	113.7	1	94.75	44.88	0	0	0	0	0	0	0	0	0	0	94.75	0.0000	0.0000	0.0000	0.0000;
	58279	4	1.54	1.54	-0.2	1.04	4.8	1	4	1.89	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58279	4	1.54	1.54	-0.2	1.04	4.8	1	4	1.97	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58279	4	1.54	1.54	-0.2	1.04	4.8	1	4	0.97	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58279	0	0	1.54	-0.2	1.04	4.8	0	4	1.28	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58281	2.8	0	0	0	1.04	3.36	1	2.8	0.69	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	58281	0	0	0	0	1.04	5.88	0	4.9	1.44	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	58284	0	0	0.93	-0.24	1.04	2.4	0	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58285	0	0	0.93	-0.24	1.04	2.4	0	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58287	0	0	0.93	-0.24	1.04	2.4	0	2	0.41	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58287	0	0	0.93	-0.24	1.04	2.4	0	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58288	2	-0.24	0.93	-0.24	1.026	2.4	1	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58296	174.64	81.39	81.39	-21.31	1.0185	209.6	1	174.67	73.17	0	0	0	0	0	0	0	0	0	0	174.6667	0.0000	0.0000	0.0000	0.0000;
	58297	174.64	81.39	81.39	-21.31	1.0185	209.6	1	174.67	52.88	0	0	0	0	0	0	0	0	0	0	174.6667	0.0000	0.0000	0.0000	0.0000;
	58298	174.64	81.39	81.39	-21.31	1.0185	209.6	1	174.67	36.4	0	0	0	0	0	0	0	0	0	0	174.6667	0.0000	0.0000	0.0000	0.0000;
	58301	0	0	10.74	-7.26	1.04	60.48	0	50.4	17.3	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	58306	18	1.27	8.39	-2.2	1.04	21.6	1	18	4.8	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	58307	18	1.27	8.39	-2.2	1.04	21.6	1	18	2.64	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	58310	84.99	-9.44	43.26	-9.44	1.0425	102	1	85	37.5	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	58319	89.99	41.94	41.94	-10.98	1.049	108	1	90	38.17	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	58323	18.9	-2.31	8.81	-2.31	1.01	22.68	1	18.9	5.24	0	0	0	0	0	0	0	0	0	0	18.9	0.0000	0.0000	0.0000	0.0000;
	58323	18.9	-2.31	8.81	-2.31	1.01	22.68	1	18.9	7.97	0	0	0	0	0	0	0	0	0	0	18.9	0.0000	0.0000	0.0000	0.0000;
	58328	107.09	36.35	54.51	-11.89	1.0345	128.52	1	107.1	34.93	0	0	0	0	0	0	0	0	0	0	107.1	0.0000	0.0000	0.0000	0.0000;
	58329	107.09	21.89	54.51	-11.89	1.0345	128.52	1	107.1	14.32	0	0	0	0	0	0	0	0	0	0	107.1	0.0000	0.0000	0.0000	0.0000;
	58330	107.09	20.51	54.51	-11.89	1.0345	128.52	1	107.1	11.42	0	0	0	0	0	0	0	0	0	0	107.1	0.0000	0.0000	0.0000	0.0000;
	58334	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.7	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58334	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.41	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58335	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.39	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58335	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.26	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58336	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.36	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58337	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.32	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58340	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.53	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58340	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.3	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58340	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.23	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58340	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.37	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58341	0.3	-0.04	0.14	-0.04	1.04	0.36	1	0.3	0.08	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	58342	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.23	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58351	189.14	96.29	96.29	-21	1.0285	227	1	189.17	39.09	0	0	0	0	0	0	0	0	0	0	189.1667	0.0000	0.0000	0.0000	0.0000;
	58352	189.14	96.29	96.29	-21	1.0141	227	1	189.17	53.03	0	0	0	0	0	0	0	0	0	0	189.1667	0.0000	0.0000	0.0000	0.0000;
	58353	189.14	96.29	96.29	-21	1.015	227	1	189.17	55.95	0	0	0	0	0	0	0	0	0	0	189.1667	0.0000	0.0000	0.0000	0.0000;
	58356	1	0.47	0.47	-0.12	1.042	1.2	1	1	0.32	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	58356	1	0.47	0.47	-0.12	1.042	1.2	1	1	0.22	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	58356	1	0.47	0.47	-0.12	1.042	1.2	1	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	58356	2	0.93	0.93	-0.24	1.042	2.4	1	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	0.73	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	0.81	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	0.59	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	1.05	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	0.41	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58363	0	0	3.55	-0.77	1.038	8.36	0	6.97	1.78	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58363	6.97	1.47	3.55	-0.77	1.038	8.36	1	6.97	1.09	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58364	6.97	3.55	3.55	-0.77	1.043	8.36	1	6.97	2.51	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58364	6.97	3.55	3.55	-0.77	1.043	8.36	1	6.97	1.64	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58365	6.97	3.55	3.55	-0.77	1.043	8.36	1	6.97	1.9	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58365	6.97	3.55	3.55	-0.77	1.043	8.36	1	6.97	3.28	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58370	50.39	-7.26	10.74	-7.26	1.0305	60.48	1	50.4	17.42	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	58375	54.49	27.74	27.74	-6.05	1.0625	65.4	1	54.5	8.12	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	58376	54.49	27.74	27.74	-6.05	1.065	65.4	1	54.5	13.73	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	58381	98.74	17.27	50.26	-10.96	1.049	118.5	1	98.75	26.17	0	0	0	0	0	0	0	0	0	0	98.75	0.0000	0.0000	0.0000	0.0000;
	58382	98.74	18.7	50.26	-10.96	1.049	118.5	1	98.75	15.21	0	0	0	0	0	0	0	0	0	0	98.75	0.0000	0.0000	0.0000	0.0000;
	58388	26.6	-3.25	12.4	-3.25	1.016	31.92	1	26.6	11.8	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	58388	26.6	-3.25	12.4	-3.25	1.016	31.92	1	26.6	9.26	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	58392	22	-0.49	10.25	-2.68	1.0505	26.4	1	22	8.94	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	58399	122.98	-13.57	62.61	-13.65	1.0345	147.6	1	123	18.35	0	0	0	0	0	0	0	0	0	0	123	0.0000	0.0000	0.0000	0.0000;
	58405	212.77	76.68	99.16	-25.96	1.0283	255.36	1	212.8	58.26	0	0	0	0	0	0	0	0	0	0	212.8	0.0000	0.0000	0.0000	0.0000;
	58410	2.33	-0.28	1.09	-0.28	1.0495	2.8	1	2.33	0.36	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58410	2.33	-0.28	1.09	-0.28	1.0495	2.8	1	2.33	1.16	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58411	2.33	-0.28	1.09	-0.28	1.047	2.8	1	2.33	1.12	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58411	2.33	-0.28	1.09	-0.28	1.047	2.8	1	2.33	0.68	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58412	2.33	-0.28	1.09	-0.28	1.049	2.8	1	2.33	1.11	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58413	2.33	-0.28	1.09	-0.28	1.04	2.8	1	2.33	0.97	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58416	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58417	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.34	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58417	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.35	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58417	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.94	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58422	76.99	34.26	39.19	-8.55	1.029	92.4	1	77	28.15	0	0	0	0	0	0	0	0	0	0	77	0.0000	0.0000	0.0000	0.0000;
	58423	76.99	28.8	39.19	-8.55	1.024	92.4	1	77	24.51	0	0	0	0	0	0	0	0	0	0	77	0.0000	0.0000	0.0000	0.0000;
	58426	0	0	10.72	-2.81	1.04	27.6	0	23	6.3	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	58426	0	0	10.72	-2.81	1.04	27.6	0	23	10.71	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	58430	80.99	37.75	37.75	-9.88	1.06	97.2	1	81	8.85	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58431	80.99	37.75	37.75	-9.88	1.06	97.2	1	81	20.69	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58432	80.99	37.75	37.75	-9.88	1.06	97.2	1	81	19.03	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58433	80.99	37.75	37.75	-9.88	1.0625	97.2	1	81	22.9	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58434	80.99	37.75	37.75	-9.88	1.06	97.2	1	81	30.48	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58435	80.99	37.75	37.75	-9.88	1.06	97.2	1	81	39.31	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58439	246.97	35.78	115.1	-30.13	1.048	296.4	1	247	32.06	0	0	0	0	0	0	0	0	0	0	247	0.0000	0.0000	0.0000	0.0000;
	58440	0	0	115.1	-30.13	1.038	296.4	0	247	89.86	0	0	0	0	0	0	0	0	0	0	247	0.0000	0.0000	0.0000	0.0000;
	58445	21.5	0.17	10.94	-2.39	1.045	25.8	1	21.5	2.28	0	0	0	0	0	0	0	0	0	0	21.5	0.0000	0.0000	0.0000	0.0000;
	58445	21.5	0.17	10.94	-2.39	1.045	25.8	1	21.5	4.46	0	0	0	0	0	0	0	0	0	0	21.5	0.0000	0.0000	0.0000	0.0000;
	58449	19	8.85	8.85	-2.32	1.044	22.8	1	19	5.88	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	58449	19	8.85	8.85	-2.32	1.044	22.8	1	19	3.07	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	58458	160.98	67.59	81.95	-17.87	1.0155	193.2	1	161	22.99	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	58459	160.98	81.08	81.95	-17.87	1.018	193.2	1	161	38.53	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	58464	0	0	10.33	-1.32	1.04	32.28	0	26.9	3.72	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58464	0	0	10.33	-1.32	1.04	32.28	0	26.9	5.4	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58465	26.9	0.34	10.33	-1.32	1.0405	32.28	1	26.9	7.77	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58466	0	0	10.33	-1.32	1.0125	32.28	0	26.9	5.43	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58466	26.9	10.33	10.33	-1.32	1.0125	32.28	1	26.9	6.05	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58467	26.9	0.14	10.33	-1.32	1.0405	32.28	1	26.9	5.8	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58468	0	0	0.58	-0.07	1.0125	1.8	0	1.5	0.66	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	58468	1.5	0.58	0.58	-0.07	1.0125	1.8	1	1.5	0.65	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	58472	6.3	-0.7	3.21	-0.7	1.0085	7.56	1	6.3	1.21	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	58472	6.3	-0.7	3.21	-0.7	1.0085	7.56	1	6.3	0.88	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	58479	49.99	19.2	19.2	-2.45	1.043	60	1	50	18.98	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	58480	49.99	19.2	19.2	-2.45	1.043	60	1	50	16.31	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	58481	49.99	19.2	19.2	-2.45	1.043	60	1	50	19.31	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	58482	49.99	19.2	19.2	-2.45	1.043	60	1	50	8.85	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	58487	188.49	51.47	276.94	-72.5	1.0502	713.16	1	594.3	86.98	0	0	0	0	0	0	0	0	0	0	594.3	0.0000	0.0000	0.0000	0.0000;
	58495	0	0	31.1	-21.02	1.04	175.2	0	146	58.39	0	0	0	0	0	0	0	0	0	0	146	0.0000	0.0000	0.0000	0.0000;
	58499	0	0	2.33	-0.61	1.04	6	0	5	0.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	58506	2.18	-0.27	1.02	-0.27	1.04	2.62	1	2.18	0.31	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58506	2.18	-0.27	1.02	-0.27	1.04	2.62	1	2.18	0.68	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58507	2.18	0.09	1.02	-0.27	1.004	2.62	1	2.18	0.53	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58508	2.18	0.03	1.02	-0.27	1.004	2.62	1	2.18	0.82	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58508	2.18	0.03	1.02	-0.27	1.004	2.62	1	2.18	0.57	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58509	2.18	-0.27	1.02	-0.27	1.04	2.62	1	2.18	0.73	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58513	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.46	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	58513	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.6	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	58514	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.29	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	58515	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.74	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	58522	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.43	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58523	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.9	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58525	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.84	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58525	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.27	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58526	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.69	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58529	0	0	5.24	-1.37	1.04	13.5	0	11.25	2.27	0	0	0	0	0	0	0	0	0	0	11.25	0.0000	0.0000	0.0000	0.0000;
	58530	0	0	5.24	-1.37	1.04	13.5	0	11.25	2.99	0	0	0	0	0	0	0	0	0	0	11.25	0.0000	0.0000	0.0000	0.0000;
	58538	50.59	4.47	23.58	-6.17	1.045	60.72	1	50.6	17.79	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58539	50.59	4.16	23.58	-6.17	1.045	60.72	1	50.6	21	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58540	50.59	3.19	23.58	-6.17	1.045	60.72	1	50.6	6.52	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58541	50.59	6.11	23.58	-6.17	1.045	60.72	1	50.6	7.96	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58542	50.59	3.26	23.58	-6.17	1.045	60.72	1	50.6	12.57	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58545	56.69	-8.16	12.08	-8.16	1.04	68.04	1	56.7	7.75	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	58548	15.2	-1.61	7.74	-1.69	1.041	18.24	1	15.2	5.31	0	0	0	0	0	0	0	0	0	0	15.2	0.0000	0.0000	0.0000	0.0000;
	58549	4	-0.3	2.04	-0.44	1.043	4.8	1	4	0.52	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58554	39.99	-3.06	20.36	-4.44	1.045	48	1	40	18.62	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	58560	18	9.16	9.16	-2	1.05	21.6	1	18	5.18	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	58560	18	9.16	9.16	-2	1.05	21.6	1	18	8.66	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	58564	39.99	-4.44	20.36	-4.44	1.04	48	1	40	10.7	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	58564	39.99	-4.44	20.36	-4.44	1.04	48	1	40	15.75	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	58571	149.98	31.95	31.95	-21.6	1.0225	180	1	150	45.67	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	58575	0	0	1.89	-0.41	1.036	4.46	0	3.72	1.2	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58575	3.72	-0.41	1.89	-0.41	1.036	4.46	1	3.72	1.76	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58575	3.72	-0.41	1.89	-0.41	1.036	4.46	1	3.72	0.44	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58575	0	0	1.89	-0.41	1.036	4.46	0	3.72	1.21	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58575	3.72	-0.41	1.89	-0.41	1.036	4.46	1	3.72	1.18	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58583	187.97	37.48	87.61	-22.94	1.046	225.6	1	188	72.74	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	58584	187.97	29.89	87.61	-22.94	1.046	225.6	1	188	93.44	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	58585	187.97	48.95	87.61	-22.94	1.0478	225.6	1	188	84.21	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	59707	197.24	173.06	335.52	-87.84	1.0504	864	1	720	197.14	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	59713	248.63	-16.22	126.57	-27.6	1.0461	298.4	1	248.67	76.27	0	0	0	0	0	0	0	0	0	0	248.6667	0.0000	0.0000	0.0000	0.0000;
	59714	248.63	-16.22	126.57	-27.6	1.0402	298.4	1	248.67	121.52	0	0	0	0	0	0	0	0	0	0	248.6667	0.0000	0.0000	0.0000	0.0000;
	59715	248.63	-16.22	126.57	-27.6	1.0399	298.4	1	248.67	97.97	0	0	0	0	0	0	0	0	0	0	248.6667	0.0000	0.0000	0.0000	0.0000;
	59721	0	0	283.79	-74.3	1.0381	730.8	0	609	241.78	0	0	0	0	0	0	0	0	0	0	609	0.0000	0.0000	0.0000	0.0000;
	59725	0.3	0.14	0.14	-0.04	1.04	0.36	1	0.3	0.1	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	59726	1.44	0.67	0.67	-0.18	1.04	1.73	1	1.44	0.22	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59728	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.43	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	59728	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.72	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	59729	0	0	0.75	-0.2	1.0165	1.92	0	1.6	0.53	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	59729	1.44	0.67	0.67	-0.18	1.0165	1.73	1	1.44	0.68	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59730	1.44	0.67	0.67	-0.18	1.0165	1.73	1	1.44	0.69	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59731	1.44	0.67	0.67	-0.18	1.0165	1.73	1	1.44	0.51	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59731	1.44	0.67	0.67	-0.18	1.0165	1.73	1	1.44	0.22	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59735	6.4	3.26	3.26	-0.71	1.04	7.68	1	6.4	0.95	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	59735	0	0	3.26	-0.71	1.04	7.68	0	6.4	2.31	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	59736	6.4	3.26	3.26	-0.71	1.04	7.68	1	6.4	1.88	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	59739	20	10.18	10.18	-2.22	1.04	24	1	20	4.93	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59742	0	0	15.44	-1.97	1.044	48.24	0	40.2	11.09	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59742	40.19	15.44	15.44	-1.97	1.044	48.24	1	40.2	11.1	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59748	0	0	4.15	-0.53	1.04	12.96	0	10.8	1.49	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59749	10.8	-0.53	4.15	-0.53	1.03	12.96	1	10.8	1.39	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59750	0	0	4.15	-0.53	1.04	12.96	0	10.8	4.56	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59754	39.99	-1.96	15.36	-1.96	1.044	48	1	40	8.57	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	59757	99.9	-11.09	50.86	-11.09	1.04	119.9	1	99.92	27.44	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.9	-11.09	50.86	-11.09	1.04	119.9	1	99.92	24.81	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.9	-11.09	50.86	-11.09	1.04	119.9	1	99.92	16.29	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.9	-11.09	50.86	-11.09	1.04	119.9	1	99.92	35.83	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.9	-11.09	50.86	-11.09	1.04	119.9	1	99.92	29.96	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.9	-11.09	50.86	-11.09	1.04	119.9	1	99.92	42.95	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59764	135.98	44.27	69.22	-15.1	1.0505	163.2	1	136	32.9	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	59772	0	0	419.4	-109.8	1.039	1080	0	900	398.93	0	0	0	0	0	0	0	0	0	0	900	0.0000	0.0000	0.0000	0.0000;
	59773	116.78	244.1	419.4	-109.8	1.0139	1080	1	900	116.64	0	0	0	0	0	0	0	0	0	0	900	0.0000	0.0000	0.0000	0.0000;
	59779	922.37	131.45	339.48	-75.64	1.046	1107	1	922.5	380.25	0	0	0	0	0	0	0	0	0	0	922.5	0.0000	0.0000	0.0000	0.0000;
	59780	922.37	131.45	339.48	-75.64	1.05	1107	1	922.5	137.66	0	0	0	0	0	0	0	0	0	0	922.5	0.0000	0.0000	0.0000	0.0000;
	59784	0	0	15.44	-1.97	1.04	48.24	0	40.2	8.89	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59784	40.19	-1.97	15.44	-1.97	1.04	48.24	1	40.2	18.18	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59787	40.19	-1.97	15.44	-1.97	1.04	48.24	1	40.2	9.32	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59788	40.19	-1.97	15.44	-1.97	1.04	48.24	1	40.2	19.72	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59792	19.5	9.93	9.93	-2.16	1.04	23.4	1	19.5	7.53	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	59792	0	0	9.93	-2.16	1.04	23.4	0	19.5	9.37	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	59794	8.5	-0.42	3.26	-0.42	1.04	10.2	1	8.5	2.57	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	59794	8.5	-0.42	3.26	-0.42	1.04	10.2	1	8.5	1.77	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	59794	0	0	3.26	-0.42	1.04	10.2	0	8.5	2.98	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	59796	3.5	1.34	1.34	-0.17	1.041	4.2	1	3.5	1.21	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	59796	47.99	18.43	18.43	-2.35	1.041	57.6	1	48	9.95	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	59797	4.3	1.65	1.65	-0.21	1.04	5.16	1	4.3	0.85	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	59797	4.3	1.65	1.65	-0.21	1.04	5.16	1	4.3	1.16	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	59797	47.99	2.73	18.43	-2.35	1.04	57.6	1	48	13.29	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	59803	117.98	48.46	60.06	-13.1	1.049	141.6	1	118	18.48	0	0	0	0	0	0	0	0	0	0	118	0.0000	0.0000	0.0000	0.0000;
	59804	117.98	34.76	60.06	-13.1	1.049	141.6	1	118	41.25	0	0	0	0	0	0	0	0	0	0	118	0.0000	0.0000	0.0000	0.0000;
	59813	188.48	260.03	260.03	-68.08	1.0585	669.6	1	558	188.4	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	59819	404.61	-37.06	205.98	-44.92	1.0506	485.6	1	404.67	50.72	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59820	404.61	-37.06	205.98	-44.92	1.0505	485.6	1	404.67	184.58	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59821	362.54	-37.06	205.98	-44.92	1.0499	485.6	1	404.67	193.88	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59822	404.61	-37.06	205.98	-44.92	1.0485	485.6	1	404.67	76.05	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59823	404.61	-37.06	205.98	-44.92	1.0504	485.6	1	404.67	114.84	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59824	404.61	-37.06	205.98	-44.92	1.05	485.6	1	404.67	100.87	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59825	0	0	1.78	-0.39	1.04	4.2	0	3.5	1.12	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	59835	226.34	115.22	115.22	-25.13	1.0434	271.64	1	226.37	57.67	0	0	0	0	0	0	0	0	0	0	226.3667	0.0000	0.0000	0.0000	0.0000;
	59836	226.34	115.22	115.22	-25.13	1.0446	271.64	1	226.37	36.96	0	0	0	0	0	0	0	0	0	0	226.3667	0.0000	0.0000	0.0000	0.0000;
	59837	226.34	110.19	115.22	-25.13	1.043	271.64	1	226.37	75.6	0	0	0	0	0	0	0	0	0	0	226.3667	0.0000	0.0000	0.0000	0.0000;
	59843	55.99	16.92	21.5	-2.74	1.04	67.2	1	56	19.96	0	0	0	0	0	0	0	0	0	0	56	0.0000	0.0000	0.0000	0.0000;
	59844	55.99	14.8	21.5	-2.74	1.04	67.2	1	56	21.44	0	0	0	0	0	0	0	0	0	0	56	0.0000	0.0000	0.0000	0.0000;
	59847	37.49	14.4	14.4	-1.84	1.041	45	1	37.5	16.73	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	59848	37.49	-1.84	14.4	-1.84	1.039	45	1	37.5	10.45	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	59853	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.57	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	59853	10.8	4.15	4.15	-0.53	1.04	12.96	1	10.8	1.99	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59853	0	0	4.15	-0.53	1.04	12.96	0	10.8	3.02	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59853	10.8	4.15	4.15	-0.53	1.04	12.96	1	10.8	3.46	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59857	433.3	123.67	281.22	-61.33	1.0079	663	1	552.5	254.37	0	0	0	0	0	0	0	0	0	0	552.5	0.0000	0.0000	0.0000	0.0000;
	59863	56.66	-2.78	21.76	-2.78	1.04	68	1	56.67	23.93	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59864	0	0	21.76	-2.78	1.04	68	0	56.67	23.87	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59865	56.66	-2.78	21.76	-2.78	1.04	68	1	56.67	14.08	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59866	0	0	21.76	-2.78	1.04	68	0	56.67	15.55	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59867	0	0	21.76	-2.78	1.04	68	0	56.67	21.51	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59868	0	0	21.76	-2.78	1.04	68	0	56.67	18.48	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59871	92.49	47.08	47.08	-10.27	1.0435	111	1	92.5	19.91	0	0	0	0	0	0	0	0	0	0	92.5	0.0000	0.0000	0.0000	0.0000;
	59871	92.49	47.08	47.08	-10.27	1.0435	111	1	92.5	12.62	0	0	0	0	0	0	0	0	0	0	92.5	0.0000	0.0000	0.0000	0.0000;
	59876	22.7	8.72	8.72	-1.11	1.04	27.24	1	22.7	9.88	0	0	0	0	0	0	0	0	0	0	22.7	0.0000	0.0000	0.0000	0.0000;
	59876	0	0	8.72	-1.11	1.04	27.24	0	22.7	3.59	0	0	0	0	0	0	0	0	0	0	22.7	0.0000	0.0000	0.0000	0.0000;
	59879	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.38	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	59879	0	0	1.73	-0.38	1.04	4.08	0	3.4	0.45	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	59880	0	0	1.73	-0.38	1.04	4.08	0	3.4	0.77	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	59881	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.22	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	59885	28	4.64	10.75	-1.37	1.0585	33.6	1	28	7.54	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	59885	28	4.64	10.75	-1.37	1.0585	33.6	1	28	4.96	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	59886	3	1.15	1.15	-0.15	1.0485	3.6	1	3	0.44	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	59886	3	1.15	1.15	-0.15	1.0485	3.6	1	3	0.83	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	59887	3	1.15	1.15	-0.15	1.0455	3.6	1	3	0.89	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	59890	28	-1.37	10.75	-1.37	1.04	33.6	1	28	4.23	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	59894	22	3.73	11.2	-2.44	1.0405	26.4	1	22	7.33	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	59894	22	3.73	11.2	-2.44	1.0405	26.4	1	22	6.61	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	59895	22	11.2	11.2	-2.44	1.0495	26.4	1	22	3.4	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	59902	119.98	31.83	61.08	-13.32	1	144	1	120	40.93	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	59908	238.23	-25.02	121.28	-26.45	1.0525	285.92	1	238.27	97.74	0	0	0	0	0	0	0	0	0	0	238.2667	0.0000	0.0000	0.0000	0.0000;
	59909	238.23	-25.02	121.28	-26.45	1.0526	285.92	1	238.27	99.59	0	0	0	0	0	0	0	0	0	0	238.2667	0.0000	0.0000	0.0000	0.0000;
	59910	238.23	-25.02	121.28	-26.45	1.052	285.92	1	238.27	107.46	0	0	0	0	0	0	0	0	0	0	238.2667	0.0000	0.0000	0.0000	0.0000;
	59913	0	0	13.13	-1.68	1.04	41.04	0	34.2	15.86	0	0	0	0	0	0	0	0	0	0	34.2	0.0000	0.0000	0.0000	0.0000;
	59914	0	0	13.13	-1.68	1.04	41.04	0	34.2	11.67	0	0	0	0	0	0	0	0	0	0	34.2	0.0000	0.0000	0.0000	0.0000;
	59914	0	0	13.13	-1.68	1.04	41.04	0	34.2	12.49	0	0	0	0	0	0	0	0	0	0	34.2	0.0000	0.0000	0.0000	0.0000;
	59918	44.85	22.83	22.83	-4.98	1.0435	53.83	1	44.86	15.76	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59920	0	0	22.83	-4.98	1.04	53.83	0	44.86	9.89	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59921	44.85	22.83	22.83	-4.98	1.04	53.83	1	44.86	5.11	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59923	44.85	22.83	22.83	-4.98	1.04	53.83	1	44.86	18.15	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59924	44.85	22.83	22.83	-4.98	1.04	53.83	1	44.86	13.37	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59929	0	0	78.79	-17.18	1.0358	185.76	0	154.8	76.98	0	0	0	0	0	0	0	0	0	0	154.8	0.0000	0.0000	0.0000	0.0000;
	59934	179.31	192.42	419.4	-109.8	1.0533	1080	1	900	179.17	0	0	0	0	0	0	0	0	0	0	900	0.0000	0.0000	0.0000	0.0000;
	59935	194.18	192.42	419.4	-109.8	1.0458	1080	1	900	194.04	0	0	0	0	0	0	0	0	0	0	900	0.0000	0.0000	0.0000	0.0000;
	59938	20	7.03	7.68	-0.98	1.043	24	1	20	2.22	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59939	0	0	7.68	-0.98	1.04	24	0	20	8.53	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59940	0	0	7.68	-0.98	1.04	24	0	20	7.31	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59942	20	-0.98	7.68	-0.98	1.04	24	1	20	7.35	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59943	0	0	7.68	-0.98	1.04	24	0	20	9.06	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	60897	75.42	-8.37	38.4	-8.37	1.034	90.52	1	75.43	21.84	0	0	0	0	0	0	0	0	0	0	75.4333	0.0000	0.0000	0.0000	0.0000;
	60897	75.42	-8.37	38.4	-8.37	1.034	90.52	1	75.43	37.7	0	0	0	0	0	0	0	0	0	0	75.4333	0.0000	0.0000	0.0000	0.0000;
	60897	75.42	-8.37	38.4	-8.37	1.034	90.52	1	75.43	29.85	0	0	0	0	0	0	0	0	0	0	75.4333	0.0000	0.0000	0.0000	0.0000;
	60900	80.89	14.73	41.18	-8.98	1.0315	97.08	1	80.9	17.51	0	0	0	0	0	0	0	0	0	0	80.9	0.0000	0.0000	0.0000	0.0000;
	60901	80.89	13.9	41.18	-8.98	1.0315	97.08	1	80.9	15.07	0	0	0	0	0	0	0	0	0	0	80.9	0.0000	0.0000	0.0000	0.0000;
	60902	80.89	10.41	41.18	-8.98	1.0315	97.08	1	80.9	20.58	0	0	0	0	0	0	0	0	0	0	80.9	0.0000	0.0000	0.0000	0.0000;
	60903	80.89	14.38	41.18	-8.98	1.0315	97.08	1	80.9	31.49	0	0	0	0	0	0	0	0	0	0	80.9	0.0000	0.0000	0.0000	0.0000;
	60907	113.58	49.1	57.82	-12.61	1.009	136.32	1	113.6	52.94	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	60908	113.58	49.83	57.82	-12.61	1.009	136.32	1	113.6	37.87	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	60913	229.3	10.23	116.73	-25.46	1.0505	275.2	1	229.33	45.67	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60914	229.3	10.23	116.73	-25.46	1.0502	275.2	1	229.33	65.59	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60915	229.3	6	116.73	-25.46	1.0495	275.2	1	229.33	83.81	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60916	229.3	10.23	116.73	-25.46	1.0503	275.2	1	229.33	35.18	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60917	229.3	10.23	116.73	-25.46	1.051	275.2	1	229.33	53.2	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60918	229.3	6.24	116.73	-25.46	1.0495	275.2	1	229.33	85.55	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60922	186.17	51.83	94.78	-20.67	1.0702	223.44	1	186.2	91.22	0	0	0	0	0	0	0	0	0	0	186.2	0.0000	0.0000	0.0000	0.0000;
	60925	207.97	30.95	105.87	-23.09	1.054	249.6	1	208	56.59	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	60926	207.97	34.38	105.87	-23.09	1.054	249.6	1	208	30.35	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	60927	207.97	31.91	105.87	-23.09	1.0556	249.6	1	208	34.3	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	60931	10	1.35	5.09	-1.11	1.045	12	1	10	1.84	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	60935	377.45	85.11	192.15	-41.9	1.0606	453	1	377.5	158	0	0	0	0	0	0	0	0	0	0	377.5	0.0000	0.0000	0.0000	0.0000;
	60936	377.45	85.11	192.15	-41.9	1.0613	453	1	377.5	183.81	0	0	0	0	0	0	0	0	0	0	377.5	0.0000	0.0000	0.0000	0.0000;
	60940	113.62	17.58	57.84	-12.61	1.0585	136.36	1	113.63	54.05	0	0	0	0	0	0	0	0	0	0	113.6333	0.0000	0.0000	0.0000	0.0000;
	60941	113.62	17.72	57.84	-12.61	1.0585	136.36	1	113.63	48.21	0	0	0	0	0	0	0	0	0	0	113.6333	0.0000	0.0000	0.0000	0.0000;
	60942	113.62	16.51	57.84	-12.61	1.0585	136.36	1	113.63	41.59	0	0	0	0	0	0	0	0	0	0	113.6333	0.0000	0.0000	0.0000	0.0000;
	60946	4	1.68	2.04	-0.44	1.04	4.8	1	4	1.31	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	60947	0	0	2.04	-0.44	1.04	4.8	0	4	1.89	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	60949	0	0	2.04	-0.44	1.04	4.8	0	4	1.58	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	60953	216.47	79.58	110.2	-24.03	1.0286	259.8	1	216.5	47.78	0	0	0	0	0	0	0	0	0	0	216.5	0.0000	0.0000	0.0000	0.0000;
	60954	216.47	79.25	110.2	-24.03	1.027	259.8	1	216.5	107.7	0	0	0	0	0	0	0	0	0	0	216.5	0.0000	0.0000	0.0000	0.0000;
	60955	216.47	79.58	110.2	-24.03	1.0283	259.8	1	216.5	67.65	0	0	0	0	0	0	0	0	0	0	216.5	0.0000	0.0000	0.0000	0.0000;
	60962	416.81	34.3	212.19	-46.27	1.037	500.24	1	416.87	175.62	0	0	0	0	0	0	0	0	0	0	416.8667	0.0000	0.0000	0.0000	0.0000;
	60963	416.81	34.3	212.19	-46.27	1.0372	500.24	1	416.87	153.95	0	0	0	0	0	0	0	0	0	0	416.8667	0.0000	0.0000	0.0000	0.0000;
	60964	416.81	34.3	212.19	-46.27	1.037	500.24	1	416.87	160.96	0	0	0	0	0	0	0	0	0	0	416.8667	0.0000	0.0000	0.0000	0.0000;
	60968	0	0	2.38	-0.52	1.04	5.6	0	4.67	1.1	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	60968	0	0	2.38	-0.52	1.04	5.6	0	4.67	0.7	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	60969	0	0	2.38	-0.52	1.04	5.6	0	4.67	1.34	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	60969	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.15	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	60970	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.32	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	60970	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.13	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	60971	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.17	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	60976	185.07	141.97	295.58	-77.38	1.05	761.16	1	634.3	72.69	0	0	0	0	0	0	0	0	0	0	634.3	0.0000	0.0000	0.0000	0.0000;
	60977	0	0	295.58	-77.38	1.045	761.16	0	634.3	164.06	0	0	0	0	0	0	0	0	0	0	634.3	0.0000	0.0000	0.0000	0.0000;
	60978	0	0	295.58	-77.38	1.045	761.16	0	634.3	132.26	0	0	0	0	0	0	0	0	0	0	634.3	0.0000	0.0000	0.0000	0.0000;
	60982	421.94	34.82	214.8	-46.84	1.0408	506.4	1	422	187.11	0	0	0	0	0	0	0	0	0	0	422	0.0000	0.0000	0.0000	0.0000;
	60983	421.94	34.82	214.8	-46.84	1.0432	506.4	1	422	152.34	0	0	0	0	0	0	0	0	0	0	422	0.0000	0.0000	0.0000	0.0000;
	60987	40.99	19.11	19.11	-5	1.0625	49.2	1	41	16.02	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	60990	19.6	9.98	9.98	-2.18	1.0525	23.52	1	19.6	2.73	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	60993	12	6.11	6.11	-1.33	1.0425	14.4	1	12	5.97	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	60994	12	6.11	6.11	-1.33	1.04	14.4	1	12	2.32	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	60999	150.63	-5.39	76.68	-16.72	1.037	180.78	1	150.65	22.26	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61000	150.63	-5.75	76.68	-16.72	1.036	180.78	1	150.65	33.99	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61001	150.63	-5.39	76.68	-16.72	1.0357	180.78	1	150.65	62.81	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61002	150.63	-4.54	76.68	-16.72	1.036	180.78	1	150.65	36.78	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61003	150.63	-4.7	76.68	-16.72	1.036	180.78	1	150.65	74.2	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61004	150.63	-5.39	76.68	-16.72	1.0359	180.78	1	150.65	39.93	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61009	69.99	14.8	35.63	-7.77	1.042	84	1	70	33.84	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	61010	69.99	10.58	35.63	-7.77	1.042	84	1	70	19.04	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	61015	26.3	13.39	13.39	-2.92	1.037	31.56	1	26.3	5.05	0	0	0	0	0	0	0	0	0	0	26.3	0.0000	0.0000	0.0000	0.0000;
	61015	26.3	13.39	13.39	-2.92	1.037	31.56	1	26.3	3.66	0	0	0	0	0	0	0	0	0	0	26.3	0.0000	0.0000	0.0000	0.0000;
	61016	26.3	13.39	13.39	-2.92	1.037	31.56	1	26.3	11.21	0	0	0	0	0	0	0	0	0	0	26.3	0.0000	0.0000	0.0000	0.0000;
	61019	84.32	-9.36	42.93	-9.36	1.038	101.2	1	84.33	41.85	0	0	0	0	0	0	0	0	0	0	84.3333	0.0000	0.0000	0.0000	0.0000;
	61019	84.32	-9.36	42.93	-9.36	1.038	101.2	1	84.33	41.5	0	0	0	0	0	0	0	0	0	0	84.3333	0.0000	0.0000	0.0000	0.0000;
	61019	84.32	-9.36	42.93	-9.36	1.038	101.2	1	84.33	14.24	0	0	0	0	0	0	0	0	0	0	84.3333	0.0000	0.0000	0.0000	0.0000;
	61029	132.78	5.72	67.6	-14.74	1.045	159.36	1	132.8	43.32	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	61030	132.78	5.63	67.6	-14.74	1.045	159.36	1	132.8	17.76	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	61031	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.71	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61032	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.32	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61033	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.76	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61033	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.25	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61034	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.55	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61034	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.49	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61037	39.99	-4.44	20.36	-4.44	1.038	48	1	40	15.74	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	61037	39.99	-4.44	20.36	-4.44	1.038	48	1	40	17.27	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	61044	703.7	-81.77	327.97	-85.86	1.0342	844.56	1	703.8	231.44	0	0	0	0	0	0	0	0	0	0	703.8	0.0000	0.0000	0.0000	0.0000;
	61046	0	0	2.39	-0.52	1.04	5.64	0	4.7	0.64	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61046	0	0	2.39	-0.52	1.04	5.64	0	4.7	2.07	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61046	0	0	2.39	-0.52	1.04	5.64	0	4.7	1.35	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61047	0	0	2.39	-0.52	1.04	5.64	0	4.7	0.57	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61048	0	0	2.39	-0.52	1.04	5.64	0	4.7	1.92	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61052	0	0	1.27	-0.28	1.04	3	0	2.5	0.89	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	61052	14.3	7.28	7.28	-1.59	1.04	17.16	1	14.3	6.48	0	0	0	0	0	0	0	0	0	0	14.3	0.0000	0.0000	0.0000	0.0000;
	61056	1035.76	15.07	381.21	-84.94	1.0444	1243.08	1	1035.9	309.65	0	0	0	0	0	0	0	0	0	0	1035.9	0.0000	0.0000	0.0000	0.0000;
	61060	0	0	11.2	-2.44	1.04	26.4	0	22	6.1	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	61061	22	0.68	11.2	-2.44	1.04	26.4	1	22	7.68	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	61065	0	0	1.93	-0.42	1.04	4.56	0	3.8	0.89	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	61065	0	0	1.93	-0.42	1.04	4.56	0	3.8	1.72	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	61065	38.39	19.55	19.55	-4.26	1.04	46.08	1	38.4	12.03	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	61065	38.39	19.55	19.55	-4.26	1.04	46.08	1	38.4	7.43	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	61068	124.98	63.63	63.63	-13.88	1.0525	150	1	125	36.88	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	61072	101.99	16.69	51.92	-11.32	1.047	122.4	1	102	10.47	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	61073	101.99	24.23	51.92	-11.32	1.0515	122.4	1	102	24.48	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	61074	101.99	21.66	51.92	-11.32	1.0515	122.4	1	102	20.46	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	61079	567.16	213.09	332.55	-72.52	1.0711	784	1	653.33	222.18	0	0	0	0	0	0	0	0	0	0	653.3333	0.0000	0.0000	0.0000	0.0000;
	61080	471.58	213.09	332.55	-72.52	1.0616	784	1	653.33	198.81	0	0	0	0	0	0	0	0	0	0	653.3333	0.0000	0.0000	0.0000	0.0000;
	61081	389.48	213.09	332.55	-72.52	1.0669	784	1	653.33	323.45	0	0	0	0	0	0	0	0	0	0	653.3333	0.0000	0.0000	0.0000	0.0000;
	61086	189.97	96.71	96.71	-21.09	1.009	228	1	190	29.23	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61087	189.97	95.42	96.71	-21.09	1.009	228	1	190	94.45	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61088	189.97	94.85	96.71	-21.09	1.009	228	1	190	91.58	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61091	0	0	12.29	-1.57	1.04	38.4	0	32	15.71	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	0	0	12.29	-1.57	1.042	38.4	0	32	8.29	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	32	3.39	12.29	-1.57	1.042	38.4	1	32	13.13	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	0	0	12.29	-1.57	1.042	38.4	0	32	12.42	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	0	0	12.29	-1.57	1.042	38.4	0	32	3.39	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	32	3.39	12.29	-1.57	1.042	38.4	1	32	5.66	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61097	29.15	6.62	14.84	-3.24	1.0405	34.98	1	29.15	13.09	0	0	0	0	0	0	0	0	0	0	29.15	0.0000	0.0000	0.0000	0.0000;
	61098	29.15	-3.24	14.84	-3.24	1.037	34.98	1	29.15	13.13	0	0	0	0	0	0	0	0	0	0	29.15	0.0000	0.0000	0.0000	0.0000;
	61105	179.38	89.93	91.31	-19.91	1.046	215.28	1	179.4	75.57	0	0	0	0	0	0	0	0	0	0	179.4	0.0000	0.0000	0.0000	0.0000;
	61106	179.38	87.42	91.31	-19.91	1.0485	215.28	1	179.4	43.57	0	0	0	0	0	0	0	0	0	0	179.4	0.0000	0.0000	0.0000	0.0000;
	61113	0	0	286.4	-74.98	1.0387	737.52	0	614.6	290.82	0	0	0	0	0	0	0	0	0	0	614.6	0.0000	0.0000	0.0000	0.0000;
	61116	38.39	-4.26	19.55	-4.26	1.034	46.08	1	38.4	18.2	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	61118	20.7	9.51	10.54	-2.3	1.044	24.84	1	20.7	4.57	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	61121	372.03	138.93	226.76	-49.45	1.0468	534.6	1	445.5	77.94	0	0	0	0	0	0	0	0	0	0	445.5	0.0000	0.0000	0.0000	0.0000;
	61125	50.39	25.65	25.65	-5.59	1.0285	60.48	1	50.4	13.44	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	61126	50.39	25.65	25.65	-5.59	1.0285	60.48	1	50.4	13.18	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	61130	445.44	-47.21	226.76	-49.45	1.0422	534.6	1	445.5	76.78	0	0	0	0	0	0	0	0	0	0	445.5	0.0000	0.0000	0.0000	0.0000;
	61131	445.44	-47.21	226.76	-49.45	1.0452	534.6	1	445.5	134.98	0	0	0	0	0	0	0	0	0	0	445.5	0.0000	0.0000	0.0000	0.0000;
	61138	223.52	-22.59	113.79	-24.81	1.031	268.26	1	223.55	59.09	0	0	0	0	0	0	0	0	0	0	223.55	0.0000	0.0000	0.0000	0.0000;
	61139	223.52	-13.56	113.79	-24.81	1.033	268.26	1	223.55	75.04	0	0	0	0	0	0	0	0	0	0	223.55	0.0000	0.0000	0.0000	0.0000;
	61140	223.52	-18.15	113.79	-24.81	1.031	268.26	1	223.55	41.49	0	0	0	0	0	0	0	0	0	0	223.55	0.0000	0.0000	0.0000	0.0000;
	61141	223.52	-22.59	113.79	-24.81	1.0322	268.26	1	223.55	93.11	0	0	0	0	0	0	0	0	0	0	223.55	0.0000	0.0000	0.0000	0.0000;
	61146	50.39	25.65	25.65	-5.59	1.0575	60.48	1	50.4	10	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	61147	50.39	25.65	25.65	-5.59	1.05	60.48	1	50.4	11.89	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	61150	83.89	2.76	42.71	-9.31	1.039	100.68	1	83.9	37.63	0	0	0	0	0	0	0	0	0	0	83.9	0.0000	0.0000	0.0000	0.0000;
	61154	0	0	335.85	-87.93	1.0399	864.84	0	720.7	309.74	0	0	0	0	0	0	0	0	0	0	720.7	0.0000	0.0000	0.0000	0.0000;
	61159	0	0	260.03	-68.08	1.0384	669.6	0	558	204.66	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	61163	12.5	5.96	6.36	-1.39	1.0135	15	1	12.5	3.77	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	61164	12.5	3.17	6.36	-1.39	1.011	15	1	12.5	2.53	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	61167	0	0	50.01	-10.91	1.041	117.9	0	98.25	37.17	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.24	20.2	50.01	-10.91	1.041	117.9	1	98.25	18.72	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.24	20.2	50.01	-10.91	1.041	117.9	1	98.25	39.78	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.24	20.2	50.01	-10.91	1.041	117.9	1	98.25	21.13	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.24	20.2	50.01	-10.91	1.041	117.9	1	98.25	47.49	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.24	20.2	50.01	-10.91	1.041	117.9	1	98.25	26.81	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61173	1199.63	277.16	441.53	-98.38	1.0606	1439.76	1	1199.8	413.22	0	0	0	0	0	0	0	0	0	0	1199.8	0.0000	0.0000	0.0000	0.0000;
	61178	186.67	28.72	95.03	-20.72	1.0507	224.04	1	186.7	51.15	0	0	0	0	0	0	0	0	0	0	186.7	0.0000	0.0000	0.0000	0.0000;
	61179	186.67	39.12	95.03	-20.72	1.0495	224.04	1	186.7	21.45	0	0	0	0	0	0	0	0	0	0	186.7	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.39	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.95	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.49	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.5	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.31	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61184	25	12.73	12.73	-2.78	1.04	30	1	25	3.05	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	61186	8.4	4.28	4.28	-0.93	1.04	10.08	1	8.4	2.23	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	61186	8.4	4.28	4.28	-0.93	1.04	10.08	1	8.4	1.34	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	61188	0	0	1.53	-0.33	1.04	3.6	0	3	1.19	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	61188	0	0	1.53	-0.33	1.04	3.6	0	3	0.62	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	61188	0	0	1.53	-0.33	1.04	3.6	0	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	61188	0	0	3.05	-0.67	1.04	7.2	0	6	0.86	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	61188	19	9.67	9.67	-2.11	1.04	22.8	1	19	9.36	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	61190	59.99	27.96	27.96	-7.32	1.04	72	1	60	19.22	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	61194	212.6	55.43	108.23	-23.6	1.008	255.16	1	212.63	89.73	0	0	0	0	0	0	0	0	0	0	212.6333	0.0000	0.0000	0.0000	0.0000;
	61195	212.6	55.43	108.23	-23.6	1.0056	255.16	1	212.63	38.3	0	0	0	0	0	0	0	0	0	0	212.6333	0.0000	0.0000	0.0000	0.0000;
	61196	212.6	55.43	108.23	-23.6	1.0072	255.16	1	212.63	27.56	0	0	0	0	0	0	0	0	0	0	212.6333	0.0000	0.0000	0.0000	0.0000;
	61199	34.75	5.31	17.69	-3.86	1.043	41.7	1	34.75	5.03	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.75	5.31	17.69	-3.86	1.043	41.7	1	34.75	12.25	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.75	5.31	17.69	-3.86	1.043	41.7	1	34.75	4.54	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.75	5.31	17.69	-3.86	1.043	41.7	1	34.75	12.74	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.75	5.31	17.69	-3.86	1.043	41.7	1	34.75	13.72	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.75	5.31	17.69	-3.86	1.043	41.7	1	34.75	12.74	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61202	0	0	3.82	-0.83	1.0415	9	0	7.5	1.35	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	61202	22.5	9.44	11.45	-2.5	1.0415	27	1	22.5	11.04	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	61202	22.5	9.44	11.45	-2.5	1.0415	27	1	22.5	8.81	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	61209	435.54	-2.63	221.72	-48.35	1.0232	522.72	1	435.6	72.29	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61210	435.54	-2.63	221.72	-48.35	1.0232	522.72	1	435.6	136.47	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61211	435.54	-2.63	221.72	-48.35	1.0241	522.72	1	435.6	62.98	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61212	435.54	-2.63	221.72	-48.35	1.0258	522.72	1	435.6	192.31	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61213	435.54	-2.63	221.72	-48.35	1.0211	522.72	1	435.6	140.8	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61216	0	0	3.66	-0.8	1.04	8.64	0	7.2	1.37	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	61216	38.44	12.04	19.57	-4.27	1.04	46.14	1	38.45	11.41	0	0	0	0	0	0	0	0	0	0	38.45	0.0000	0.0000	0.0000	0.0000;
	61216	38.44	12.04	19.57	-4.27	1.04	46.14	1	38.45	8.21	0	0	0	0	0	0	0	0	0	0	38.45	0.0000	0.0000	0.0000	0.0000;
	61218	0	0	1.14	-0.25	1.04	2.68	0	2.23	0.26	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	61219	0	0	1.14	-0.25	1.039	2.68	0	2.23	0.96	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	61219	0	0	1.14	-0.25	1.039	2.68	0	2.23	0.38	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	61219	18.17	2.47	9.25	-2.02	1.039	21.81	1	18.17	8.26	0	0	0	0	0	0	0	0	0	0	18.175	0.0000	0.0000	0.0000	0.0000;
	61219	18.17	2.47	9.25	-2.02	1.039	21.81	1	18.17	5.94	0	0	0	0	0	0	0	0	0	0	18.175	0.0000	0.0000	0.0000	0.0000;
	61219	18.17	2.47	9.25	-2.02	1.039	21.81	1	18.17	6.59	0	0	0	0	0	0	0	0	0	0	18.175	0.0000	0.0000	0.0000	0.0000;
	61219	18.17	2.47	9.25	-2.02	1.039	21.81	1	18.17	6.52	0	0	0	0	0	0	0	0	0	0	18.175	0.0000	0.0000	0.0000	0.0000;
	61225	113.58	-7.04	52.94	-13.86	1.036	136.32	1	113.6	56.42	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	61226	113.58	-4.85	52.94	-13.86	1.036	136.32	1	113.6	29.66	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	61227	4.1	-0.1	1.91	-0.5	1.04	4.92	1	4.1	2.03	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	61227	4.1	-0.1	1.91	-0.5	1.04	4.92	1	4.1	1.59	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	61232	103.99	29.46	52.94	-11.54	1.0315	124.8	1	104	44.99	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	61233	103.99	24.42	52.94	-11.54	1.0405	124.8	1	104	20.22	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	61234	103.99	23.94	52.94	-11.54	1.0315	124.8	1	104	24.33	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	61235	103.99	36.43	52.94	-11.54	1.0315	124.8	1	104	48.84	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	61238	14.86	-1.65	7.57	-1.65	1.0365	17.84	1	14.87	4.74	0	0	0	0	0	0	0	0	0	0	14.8667	0.0000	0.0000	0.0000	0.0000;
	61238	14.86	-1.65	7.57	-1.65	1.0365	17.84	1	14.87	6.58	0	0	0	0	0	0	0	0	0	0	14.8667	0.0000	0.0000	0.0000	0.0000;
	61238	14.86	-1.65	7.57	-1.65	1.0365	17.84	1	14.87	7.08	0	0	0	0	0	0	0	0	0	0	14.8667	0.0000	0.0000	0.0000	0.0000;
	61242	184.53	-2.22	93.94	-20.49	1.0184	221.47	1	184.56	87.6	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61243	184.53	12.01	93.94	-20.49	1.0225	221.47	1	184.56	60.28	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61244	184.53	13.57	93.94	-20.49	1.0225	221.47	1	184.56	20.14	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61245	184.53	15.57	93.94	-20.49	1.0225	221.47	1	184.56	87.45	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61246	184.53	14.93	93.94	-20.49	1.0225	221.47	1	184.56	68.83	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61505	0	0	7.53	-1.64	1.04	17.76	0	14.8	5	0	0	0	0	0	0	0	0	0	0	14.8	0.0000	0.0000	0.0000	0.0000;
	61508	5	2.55	2.55	-0.55	1.05	6	1	5	1.13	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	61508	0	0	2.55	-0.55	1.05	6	0	5	2.13	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	61509	0	0	2.55	-0.55	1.04	6	0	5	2.08	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	61509	0	0	2.55	-0.55	1.04	6	0	5	2.3	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	61513	37.99	-4.22	19.34	-4.22	1.032	45.6	1	38	13.12	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	61516	84.99	-9.44	43.26	-9.44	1.04	102	1	85	21.12	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	61516	84.99	-9.44	43.26	-9.44	1.04	102	1	85	32.26	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	61522	0	0	0.19	-0.02	1.043	0.6	0	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	61522	0	0	1.54	-0.2	1.043	4.8	0	4	1.93	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	61522	4	1.54	1.54	-0.2	1.043	4.8	1	4	1.75	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	61522	26	9.34	9.98	-1.27	1.043	31.2	1	26	6.24	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	61522	26	9.34	9.98	-1.27	1.043	31.2	1	26	3.42	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	61524	40.49	10.08	15.55	-1.98	1.038	48.6	1	40.5	13.92	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	61524	40.49	10.08	15.55	-1.98	1.038	48.6	1	40.5	6.23	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	61528	131.88	67.14	67.14	-14.64	1.0505	158.28	1	131.9	57.76	0	0	0	0	0	0	0	0	0	0	131.9	0.0000	0.0000	0.0000	0.0000;
	61529	131.88	67.14	67.14	-14.64	1.0539	158.28	1	131.9	55.86	0	0	0	0	0	0	0	0	0	0	131.9	0.0000	0.0000	0.0000	0.0000;
	61530	131.88	67.14	67.14	-14.64	1.0555	158.28	1	131.9	31.11	0	0	0	0	0	0	0	0	0	0	131.9	0.0000	0.0000	0.0000	0.0000;
	61531	0	0	67.14	-14.64	1.04	158.28	0	131.9	18.77	0	0	0	0	0	0	0	0	0	0	131.9	0.0000	0.0000	0.0000	0.0000;
	61538	399.89	127.6	335.99	-87.96	1.0501	865.2	1	721	319.54	0	0	0	0	0	0	0	0	0	0	721	0.0000	0.0000	0.0000	0.0000;
	61541	0	0	19.65	-4.28	1.044	46.32	0	38.6	16.29	0	0	0	0	0	0	0	0	0	0	38.6	0.0000	0.0000	0.0000	0.0000;
	61541	38.59	19.65	19.65	-4.28	1.044	46.32	1	38.6	16.26	0	0	0	0	0	0	0	0	0	0	38.6	0.0000	0.0000	0.0000	0.0000;
	61543	38.39	10.48	19.55	-4.26	1.037	46.08	1	38.4	8	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	61545	86.49	44.03	44.03	-9.6	1.039	103.8	1	86.5	32.61	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	61545	86.49	44.03	44.03	-9.6	1.039	103.8	1	86.5	29.79	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	61551	175.98	3.05	260.03	-68.08	1.0365	669.6	1	558	80.41	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	61552	183.66	3.05	260.03	-68.08	1.0364	669.6	1	558	183.57	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	61553	232.53	3.05	260.03	-68.08	1.0366	669.6	1	558	232.45	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	61557	125.23	-6.51	63.75	-13.9	1.0585	150.3	1	125.25	49.49	0	0	0	0	0	0	0	0	0	0	125.25	0.0000	0.0000	0.0000	0.0000;
	61558	125.23	-4.6	63.75	-13.9	1.0566	150.3	1	125.25	30.88	0	0	0	0	0	0	0	0	0	0	125.25	0.0000	0.0000	0.0000	0.0000;
	61559	125.23	-6.91	63.75	-13.9	1.0585	150.3	1	125.25	57.32	0	0	0	0	0	0	0	0	0	0	125.25	0.0000	0.0000	0.0000	0.0000;
	61560	125.23	-7.36	63.75	-13.9	1.0585	150.3	1	125.25	45.63	0	0	0	0	0	0	0	0	0	0	125.25	0.0000	0.0000	0.0000	0.0000;
	61563	0	0	14.53	-3.17	1.039	34.25	0	28.54	8	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61563	0	0	14.53	-3.17	1.039	34.25	0	28.54	8.14	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61563	0	0	14.53	-3.17	1.039	34.25	0	28.54	8.42	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61563	0	0	14.53	-3.17	1.039	34.25	0	28.54	7.52	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61563	28.54	14.53	14.53	-3.17	1.039	34.25	1	28.54	5.7	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61566	35.2	-1.8	17.92	-3.91	1.04	42.24	1	35.2	14.1	0	0	0	0	0	0	0	0	0	0	35.2	0.0000	0.0000	0.0000	0.0000;
	61567	0	0	17.92	-3.91	1.04	42.24	0	35.2	6.13	0	0	0	0	0	0	0	0	0	0	35.2	0.0000	0.0000	0.0000	0.0000;
	61572	227.46	-25.33	369.63	-96.77	1.0228	951.84	1	793.2	85.94	0	0	0	0	0	0	0	0	0	0	793.2	0.0000	0.0000	0.0000	0.0000;
	61573	335.42	-25.33	369.63	-96.77	1.0228	951.84	1	793.2	335.3	0	0	0	0	0	0	0	0	0	0	793.2	0.0000	0.0000	0.0000	0.0000;
	61574	0	0	369.63	-96.77	1.038	951.84	0	793.2	333.11	0	0	0	0	0	0	0	0	0	0	793.2	0.0000	0.0000	0.0000	0.0000;
	61581	410.18	43.24	208.81	-45.54	1.0485	492.29	1	410.24	87.25	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61582	410.18	43.24	208.81	-45.54	1.0522	492.29	1	410.24	168.45	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61583	0	0	208.81	-45.54	1.045	492.29	0	410.24	60.73	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61584	410.18	43.24	208.81	-45.54	1.0523	492.29	1	410.24	59.97	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61585	410.18	43.24	208.81	-45.54	1.0516	492.29	1	410.24	184.91	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61592	293.96	149.65	149.65	-32.63	1.0216	352.8	1	294	33.98	0	0	0	0	0	0	0	0	0	0	294	0.0000	0.0000	0.0000	0.0000;
	61593	293.96	149.65	149.65	-32.63	1.0227	352.8	1	294	128	0	0	0	0	0	0	0	0	0	0	294	0.0000	0.0000	0.0000	0.0000;
	61594	293.96	149.65	149.65	-32.63	1.0195	352.8	1	294	90.5	0	0	0	0	0	0	0	0	0	0	294	0.0000	0.0000	0.0000	0.0000;
	61597	48.04	-3.72	24.46	-5.33	1.0365	57.66	1	48.05	19.88	0	0	0	0	0	0	0	0	0	0	48.05	0.0000	0.0000	0.0000	0.0000;
	61597	48.04	-3.72	24.46	-5.33	1.0365	57.66	1	48.05	11.24	0	0	0	0	0	0	0	0	0	0	48.05	0.0000	0.0000	0.0000	0.0000;
	61600	0	0	9.57	-2.09	1.04	22.56	0	18.8	8.84	0	0	0	0	0	0	0	0	0	0	18.8	0.0000	0.0000	0.0000	0.0000;
	61603	49.34	20.79	25.12	-5.48	1.044	59.22	1	49.35	21.24	0	0	0	0	0	0	0	0	0	0	49.35	0.0000	0.0000	0.0000	0.0000;
	61603	49.34	20.79	25.12	-5.48	1.044	59.22	1	49.35	9.16	0	0	0	0	0	0	0	0	0	0	49.35	0.0000	0.0000	0.0000	0.0000;
	61606	39.99	20.36	20.36	-4.44	1.05	48	1	40	15.03	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	61609	0	0	18.07	-3.94	1	42.6	0	35.5	15.2	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	61609	35.5	2.89	18.07	-3.94	1	42.6	1	35.5	7.56	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	61610	35.5	2.35	18.07	-3.94	1	42.6	1	35.5	15.1	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	61615	168.31	41.84	85.68	-18.68	1.0545	202	1	168.33	71.02	0	0	0	0	0	0	0	0	0	0	168.3333	0.0000	0.0000	0.0000	0.0000;
	61616	168.31	16.94	85.68	-18.68	1.0459	202	1	168.33	17.35	0	0	0	0	0	0	0	0	0	0	168.3333	0.0000	0.0000	0.0000	0.0000;
	61617	168.31	32.44	85.68	-18.68	1.0545	202	1	168.33	60.53	0	0	0	0	0	0	0	0	0	0	168.3333	0.0000	0.0000	0.0000	0.0000;
	61622	155.88	79.35	79.35	-17.3	1.0634	187.08	1	155.9	52.7	0	0	0	0	0	0	0	0	0	0	155.9	0.0000	0.0000	0.0000	0.0000;
	61623	155.88	79.35	79.35	-17.3	1.07	187.08	1	155.9	30.38	0	0	0	0	0	0	0	0	0	0	155.9	0.0000	0.0000	0.0000	0.0000;
	61624	155.88	79.35	79.35	-17.3	1.0579	187.08	1	155.9	17.14	0	0	0	0	0	0	0	0	0	0	155.9	0.0000	0.0000	0.0000	0.0000;
	61631	238.9	-4.78	121.62	-26.52	1.0585	286.72	1	238.93	76.73	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61632	238.9	-0.92	121.62	-26.52	1.059	286.72	1	238.93	70.39	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61633	238.9	-0.92	121.62	-26.52	1.0582	286.72	1	238.93	47.48	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61634	238.9	-0.92	121.62	-26.52	1.059	286.72	1	238.93	34.03	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61635	238.9	-2.26	121.62	-26.52	1.0585	286.72	1	238.93	93.53	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61636	238.9	-1.65	121.62	-26.52	1.0585	286.72	1	238.93	41.11	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61640	189.97	15.05	96.71	-21.09	1.0501	228	1	190	60.87	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61641	189.97	14.75	96.71	-21.09	1.0495	228	1	190	88.82	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61642	189.97	15.05	96.71	-21.09	1.0482	228	1	190	50.71	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61645	42.99	21.89	21.89	-4.77	1.045	51.6	1	43	13.72	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.99	-4.14	21.89	-4.77	1.045	51.6	1	43	20.45	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.99	-4.14	21.89	-4.77	1.045	51.6	1	43	18.24	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.99	-4.14	21.89	-4.77	1.045	51.6	1	43	15.74	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.99	-4.14	21.89	-4.77	1.045	51.6	1	43	21.36	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.99	-4.14	21.89	-4.77	1.045	51.6	1	43	19.27	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61812	0	0	4.26	-2.88	1.04	24	0	20	4.05	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	61814	0	0	5.85	-1.28	1.04	13.8	0	11.5	4.57	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	61814	0	0	5.85	-1.28	1.04	13.8	0	11.5	4.85	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	61817	23.4	-2.6	11.91	-2.6	1.041	28.08	1	23.4	9.89	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	61823	121.93	33.16	62.07	-13.54	1.042	146.34	1	121.95	46.27	0	0	0	0	0	0	0	0	0	0	121.95	0.0000	0.0000	0.0000	0.0000;
	61824	121.93	60.81	62.07	-13.54	1.0465	146.34	1	121.95	37.95	0	0	0	0	0	0	0	0	0	0	121.95	0.0000	0.0000	0.0000	0.0000;
	61825	1	-0.11	0.51	-0.11	1.04	1.2	1	1	0.2	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	61825	1	-0.11	0.51	-0.11	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	61826	0	0	0.51	-0.11	1.04	1.2	0	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	61829	49.49	0.38	10.54	-7.13	1.038	59.4	1	49.5	23.15	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	61831	28	13.75	14.25	-3.11	1.04	33.6	1	28	11.12	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	61831	28	13.75	14.25	-3.11	1.04	33.6	1	28	6.24	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	61831	28	13.75	14.25	-3.11	1.04	33.6	1	28	12.46	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	61833	61.19	13.04	13.04	-8.81	1.0385	73.44	1	61.2	14.99	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	61834	0	0	1.6	-1.08	1.04	9	0	7.5	3.24	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	61834	0	0	2.13	-1.44	1.04	12	0	10	3.08	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61837	10	2.13	2.13	-1.44	1.04	12	1	10	3.69	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61837	10	2.13	2.13	-1.44	1.04	12	1	10	3.04	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61838	0	0	0.45	-0.3	1.04	2.52	0	2.1	0.7	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	61839	2.1	0.45	0.45	-0.3	1.04	2.52	1	2.1	0.87	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	61845	108.59	21.55	55.28	-12.05	1.046	130.32	1	108.6	43.51	0	0	0	0	0	0	0	0	0	0	108.6	0.0000	0.0000	0.0000	0.0000;
	61846	108.59	24.48	55.28	-12.05	1.0505	130.32	1	108.6	50.85	0	0	0	0	0	0	0	0	0	0	108.6	0.0000	0.0000	0.0000	0.0000;
	61847	108.59	27.05	55.28	-12.05	1.0505	130.32	1	108.6	34.99	0	0	0	0	0	0	0	0	0	0	108.6	0.0000	0.0000	0.0000	0.0000;
	61848	108.59	20.8	55.28	-12.05	1.046	130.32	1	108.6	47.55	0	0	0	0	0	0	0	0	0	0	108.6	0.0000	0.0000	0.0000	0.0000;
	61856	233.93	138.19	264.64	-69.28	1.0515	681.48	1	567.9	233.85	0	0	0	0	0	0	0	0	0	0	567.9	0.0000	0.0000	0.0000	0.0000;
	61857	165.76	138.19	264.64	-69.28	1.0519	681.48	1	567.9	165.67	0	0	0	0	0	0	0	0	0	0	567.9	0.0000	0.0000	0.0000	0.0000;
	61864	27.9	8.34	14.2	-3.1	1.046	33.48	1	27.9	11.98	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61865	27.9	7.89	14.2	-3.1	1.046	33.48	1	27.9	5.01	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61865	27.9	7.89	14.2	-3.1	1.046	33.48	1	27.9	8.81	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61866	27.9	4.35	14.2	-3.1	1.046	33.48	1	27.9	5.49	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61866	27.9	4.35	14.2	-3.1	1.046	33.48	1	27.9	8.95	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61867	27.9	-3.1	14.2	-3.1	1.039	33.48	1	27.9	7.27	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61874	10	-1.44	2.13	-1.44	1.032	12	1	10	2.54	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61874	0	0	2.13	-1.44	1.032	12	0	10	1.12	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61875	10	2.13	2.13	-1.44	1.04	12	1	10	1.11	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61876	10	-1.44	2.13	-1.44	1.028	12	1	10	1.42	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61876	10	-1.44	2.13	-1.44	1.028	12	1	10	4.58	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61880	79.79	-11.49	17	-11.49	1.036	95.76	1	79.8	24.47	0	0	0	0	0	0	0	0	0	0	79.8	0.0000	0.0000	0.0000	0.0000;
	61881	10	-1.44	2.13	-1.44	1.04	12	1	10	1.08	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61881	3	-0.43	0.64	-0.43	1.04	3.6	1	3	0.31	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	61884	21	10.69	10.69	-2.33	1.04	25.2	1	21	7.18	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	61886	48.79	24.84	24.84	-5.42	1.04	58.56	1	48.8	18.18	0	0	0	0	0	0	0	0	0	0	48.8	0.0000	0.0000	0.0000	0.0000;
	61887	48.79	-5.42	24.84	-5.42	1.0385	58.56	1	48.8	22.6	0	0	0	0	0	0	0	0	0	0	48.8	0.0000	0.0000	0.0000	0.0000;
	61891	0	0	10.31	-2.25	1.04	24.3	0	20.25	4.85	0	0	0	0	0	0	0	0	0	0	20.25	0.0000	0.0000	0.0000	0.0000;
	61891	0	0	10.31	-2.25	1.04	24.3	0	20.25	10.01	0	0	0	0	0	0	0	0	0	0	20.25	0.0000	0.0000	0.0000	0.0000;
	61897	0	0	24.28	-16.42	1.04	136.8	0	114	47.36	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	61898	10	-1.44	2.13	-1.44	1.04	12	1	10	2.98	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61899	10	-1.44	2.13	-1.44	1.04	12	1	10	2.3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61905	173.64	-19.28	88.4	-19.28	1.036	208.4	1	173.67	61.17	0	0	0	0	0	0	0	0	0	0	173.6667	0.0000	0.0000	0.0000	0.0000;
	61906	173.64	-13.14	88.4	-19.28	1.0371	208.4	1	173.67	18.11	0	0	0	0	0	0	0	0	0	0	173.6667	0.0000	0.0000	0.0000	0.0000;
	61907	173.64	-19.28	88.4	-19.28	1.036	208.4	1	173.67	84.04	0	0	0	0	0	0	0	0	0	0	173.6667	0.0000	0.0000	0.0000	0.0000;
	61911	169.98	65.08	86.53	-18.87	1.0072	204	1	170	51.07	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	61912	0	0	86.53	-18.87	1.04	204	0	170	51.97	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	61913	0	0	86.53	-18.87	1.057	204	0	170	59.24	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	61974	0	0	5.75	-3.89	1.038	32.4	0	27	8.53	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	61974	27.3	-3.93	5.81	-3.93	1.038	32.76	1	27.3	12.96	0	0	0	0	0	0	0	0	0	0	27.3	0.0000	0.0000	0.0000	0.0000;
	61978	0	0	4.73	-1.03	1.04	11.16	0	9.3	4.17	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61978	0	0	4.73	-1.03	1.04	11.16	0	9.3	2.37	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61979	9.3	-1.03	4.73	-1.03	1.038	11.16	1	9.3	1.63	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61979	9.3	-1.03	4.73	-1.03	1.038	11.16	1	9.3	2.9	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61980	9.3	-1.03	4.73	-1.03	1.04	11.16	1	9.3	3.04	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61983	49.19	-5.46	25.04	-5.46	1.04	59.04	1	49.2	8.59	0	0	0	0	0	0	0	0	0	0	49.2	0.0000	0.0000	0.0000	0.0000;
	61983	49.19	-5.46	25.04	-5.46	1.04	59.04	1	49.2	20.66	0	0	0	0	0	0	0	0	0	0	49.2	0.0000	0.0000	0.0000	0.0000;
	61987	203.97	29.28	43.45	-29.38	1.0047	244.8	1	204	38.53	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	61992	219.44	66.5	111.71	-24.36	1.002	263.36	1	219.47	99.24	0	0	0	0	0	0	0	0	0	0	219.4667	0.0000	0.0000	0.0000	0.0000;
	61993	219.44	15.68	111.71	-24.36	1	263.36	1	219.47	85.14	0	0	0	0	0	0	0	0	0	0	219.4667	0.0000	0.0000	0.0000	0.0000;
	61994	219.44	17.52	111.71	-24.36	1	263.36	1	219.47	33.44	0	0	0	0	0	0	0	0	0	0	219.4667	0.0000	0.0000	0.0000	0.0000;
	61999	132.68	-14.73	67.54	-14.73	1.02	159.24	1	132.7	20.83	0	0	0	0	0	0	0	0	0	0	132.7	0.0000	0.0000	0.0000	0.0000;
	62000	132.68	-14.73	67.54	-14.73	1.016	159.24	1	132.7	24.25	0	0	0	0	0	0	0	0	0	0	132.7	0.0000	0.0000	0.0000	0.0000;
	62003	9.9	-1.43	2.11	-1.43	1.04	11.88	1	9.9	1.39	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	62003	9.9	-1.43	2.11	-1.43	1.04	11.88	1	9.9	4.25	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	62004	1.5	-0.22	0.32	-0.22	1.0425	1.8	1	1.5	0.21	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	62004	1.9	-0.27	0.4	-0.27	1.0425	2.28	1	1.9	0.25	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	62004	39.99	-5.76	8.52	-5.76	1.0425	48	1	40	15.76	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	62004	39.99	-5.76	8.52	-5.76	1.0425	48	1	40	17.41	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	62008	126.88	-12.51	64.59	-14.09	1.018	152.28	1	126.9	51.34	0	0	0	0	0	0	0	0	0	0	126.9	0.0000	0.0000	0.0000	0.0000;
	62009	126.88	-13.95	64.59	-14.09	1.0195	152.28	1	126.9	27.07	0	0	0	0	0	0	0	0	0	0	126.9	0.0000	0.0000	0.0000	0.0000;
	62012	10	0	0	0	1.04	12	1	10	2.36	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	62012	10	0	0	0	1.04	12	1	10	3.64	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	62012	10	0	0	0	1.04	12	1	10	2.65	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	62012	10.1	0	0	0	1.04	12.12	1	10.1	3.1	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	62015	0	0	57.82	-12.61	1.04	136.32	0	113.6	27.24	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	63137	0	0	12.33	-1.57	1.041	38.52	0	32.1	11.27	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63137	0	0	12.33	-1.57	1.041	38.52	0	32.1	6.39	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63137	32.1	-1.37	12.33	-1.57	1.041	38.52	1	32.1	15.54	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63137	32.1	-1.37	12.33	-1.57	1.041	38.52	1	32.1	9.73	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63140	49.33	8.2	25.11	-5.48	1.054	59.2	1	49.33	6.07	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	63141	49.33	9.46	25.11	-5.48	1.054	59.2	1	49.33	9.29	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	63141	49.33	9.46	25.11	-5.48	1.054	59.2	1	49.33	23.05	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	63146	129.98	15.17	27.69	-18.72	1.0416	156	1	130	21.43	0	0	0	0	0	0	0	0	0	0	130	0.0000	0.0000	0.0000	0.0000;
	63150	0	0	2.14	-0.47	1.04	5.04	0	4.2	1.48	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63151	4.2	2.14	2.14	-0.47	1.04	5.04	1	4.2	2.05	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63153	156.15	10.32	79.49	-17.33	1.0402	187.4	1	156.17	18.36	0	0	0	0	0	0	0	0	0	0	156.1667	0.0000	0.0000	0.0000	0.0000;
	63154	156.15	11.62	79.49	-17.33	1.0405	187.4	1	156.17	75.54	0	0	0	0	0	0	0	0	0	0	156.1667	0.0000	0.0000	0.0000	0.0000;
	63155	156.15	10.32	79.49	-17.33	1.0396	187.4	1	156.17	41.79	0	0	0	0	0	0	0	0	0	0	156.1667	0.0000	0.0000	0.0000	0.0000;
	63156	4.2	0.35	2.14	-0.47	1.0355	5.04	1	4.2	1.21	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63157	4.2	0.86	2.14	-0.47	1.038	5.04	1	4.2	1.41	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63162	0	0	17.71	-4.64	1.0385	45.6	0	38	13.84	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	63162	37.99	-4.64	17.71	-4.64	1.0385	45.6	1	38	7.06	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	63163	0	0	17.71	-4.64	1.04	45.6	0	38	16.86	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	63170	198.97	16.65	42.39	-28.66	1.0467	238.8	1	199	59.2	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	63174	10	-1.44	2.13	-1.44	1.04	12	1	10	1.39	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	63175	0	0	2.13	-1.44	1.04	12	0	10	3.94	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	63180	178.24	44.56	90.74	-19.79	1.0488	213.92	1	178.27	48.37	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63181	178.24	31.03	90.74	-19.79	1.0485	213.92	1	178.27	27.41	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63182	178.24	39.87	90.74	-19.79	1.053	213.92	1	178.27	74.57	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63183	178.24	44.56	90.74	-19.79	1.0455	213.92	1	178.27	19.03	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63184	178.24	36.46	90.74	-19.79	1.0485	213.92	1	178.27	36.92	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63185	178.24	34.5	90.74	-19.79	1.0485	213.92	1	178.27	43.13	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63190	298.46	3.51	63.58	-42.98	1.0443	358.2	1	298.5	140.96	0	0	0	0	0	0	0	0	0	0	298.5	0.0000	0.0000	0.0000	0.0000;
	63195	0	0	31.69	-21.43	1.0393	178.56	0	148.8	21.72	0	0	0	0	0	0	0	0	0	0	148.8	0.0000	0.0000	0.0000	0.0000;
	63199	8.2	3.82	3.82	-1	1.0655	9.84	1	8.2	3.1	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	63199	4.5	2.1	2.1	-0.55	1.0655	5.4	1	4.5	2.25	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	63200	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.14	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	63201	2.25	1.05	1.05	-0.27	1.058	2.7	1	2.25	0.41	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63202	2.25	1.05	1.05	-0.27	1.058	2.7	1	2.25	0.27	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63203	2.25	1.05	1.05	-0.27	1.0555	2.7	1	2.25	0.45	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63204	0	0	1.05	-0.27	1.04	2.7	0	2.25	0.61	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63213	235.17	22.34	50.1	-33.87	1.042	282.24	1	235.2	96.83	0	0	0	0	0	0	0	0	0	0	235.2	0.0000	0.0000	0.0000	0.0000;
	63219	160.98	65.47	81.95	-17.87	1.046	193.2	1	161	34.88	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	63220	160.98	66.99	81.95	-17.87	1.0427	193.2	1	161	45.94	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	63221	160.98	54.02	81.95	-17.87	1.046	193.2	1	161	25.78	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	63225	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.86	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	63226	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.98	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	63228	11.35	5.78	5.78	-1.26	1.0425	13.62	1	11.35	4.3	0	0	0	0	0	0	0	0	0	0	11.35	0.0000	0.0000	0.0000	0.0000;
	63228	0	0	5.78	-1.26	1.0425	13.62	0	11.35	3.67	0	0	0	0	0	0	0	0	0	0	11.35	0.0000	0.0000	0.0000	0.0000;
	63229	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.35	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	63234	175.64	42.47	89.41	-19.5	1.0475	210.8	1	175.67	29.63	0	0	0	0	0	0	0	0	0	0	175.6667	0.0000	0.0000	0.0000	0.0000;
	63235	175.64	35.55	89.41	-19.5	1.0478	210.8	1	175.67	56.61	0	0	0	0	0	0	0	0	0	0	175.6667	0.0000	0.0000	0.0000	0.0000;
	63236	175.64	35.55	89.41	-19.5	1.047	210.8	1	175.67	62.64	0	0	0	0	0	0	0	0	0	0	175.6667	0.0000	0.0000	0.0000	0.0000;
	63243	105.09	-3.82	53.5	-11.67	1.045	126.12	1	105.1	30.82	0	0	0	0	0	0	0	0	0	0	105.1	0.0000	0.0000	0.0000	0.0000;
	63244	105.09	-3.63	53.5	-11.67	1.045	126.12	1	105.1	16.16	0	0	0	0	0	0	0	0	0	0	105.1	0.0000	0.0000	0.0000	0.0000;
	63245	105.09	4.62	53.5	-11.67	1.047	126.12	1	105.1	46.83	0	0	0	0	0	0	0	0	0	0	105.1	0.0000	0.0000	0.0000	0.0000;
	63249	0	0	15.83	-10.7	1.04	89.16	0	74.3	21.28	0	0	0	0	0	0	0	0	0	0	74.3	0.0000	0.0000	0.0000	0.0000;
	63257	566.92	133.97	288.6	-62.94	1.0632	680.4	1	567	80.67	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63258	566.92	133.97	288.6	-62.94	1.0641	680.4	1	567	213.79	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63259	566.92	133.97	288.6	-62.94	1.0633	680.4	1	567	187.45	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63262	19.5	7.49	7.49	-0.96	1.0385	23.4	1	19.5	7.49	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	63263	19.5	-0.96	7.49	-0.96	1.039	23.4	1	19.5	7.18	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	63267	472.93	19.97	240.76	-52.5	1.0453	567.6	1	473	142.91	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63268	472.93	19.97	240.76	-52.5	1.0446	567.6	1	473	232.29	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63271	47.99	-5.33	24.43	-5.33	1.0375	57.6	1	48	5.04	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63273	0	0	0.93	-0.2	1.045	2.18	0	1.82	0.86	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63273	84.49	43.01	43.01	-9.38	1.045	101.4	1	84.5	20.93	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63273	84.49	43.01	43.01	-9.38	1.045	101.4	1	84.5	11.12	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63273	84.49	43.01	43.01	-9.38	1.045	101.4	1	84.5	36.89	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63273	84.49	43.01	43.01	-9.38	1.045	101.4	1	84.5	24.81	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63274	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.43	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63275	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.27	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63275	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.85	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63275	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.49	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63280	27.5	-1.05	10.56	-1.35	1.018	33	1	27.5	3.25	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63281	27.5	-0.69	10.56	-1.35	1.018	33	1	27.5	8.15	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63281	27.5	-0.69	10.56	-1.35	1.018	33	1	27.5	3.68	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63282	27.5	-0.91	10.56	-1.35	1.018	33	1	27.5	6.11	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63285	94.49	-13.61	20.13	-13.61	1.0425	113.4	1	94.5	27.62	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	63288	131.98	-19.01	28.12	-19.01	1.0245	158.4	1	132	37.27	0	0	0	0	0	0	0	0	0	0	132	0.0000	0.0000	0.0000	0.0000;
	63290	44.99	-4.99	22.9	-4.99	1.04	54	1	45	6.06	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63291	44.99	-1.61	22.9	-4.99	1.04	54	1	45	13.16	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63292	44.99	-1.61	22.9	-4.99	1.04	54	1	45	21.6	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63300	0	0	21.13	-14.28	1.04	119.04	0	99.2	26.78	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	63306	47.99	11.07	18.43	-2.35	1.043	57.6	1	48	20.38	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63306	0	0	18.43	-2.35	1.043	57.6	0	48	13.86	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63307	47.99	13.03	18.43	-2.35	1.043	57.6	1	48	5.04	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63307	47.99	13.03	18.43	-2.35	1.043	57.6	1	48	19.11	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63308	47.99	2.44	18.43	-2.35	1.045	57.6	1	48	14.79	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63309	47.99	9.95	18.43	-2.35	1.043	57.6	1	48	14.57	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63313	11.2	1.02	4.3	-0.55	1.04	13.44	1	11.2	2.03	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63314	11.2	1.02	4.3	-0.55	1.04	13.44	1	11.2	5.56	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63316	0	0	4.3	-0.55	1.04	13.44	0	11.2	2.79	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63317	11.2	0.71	4.3	-0.55	1.04	13.44	1	11.2	2.92	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63324	0	0	266.55	-69.78	1.0449	686.4	0	572	190.66	0	0	0	0	0	0	0	0	0	0	572	0.0000	0.0000	0.0000	0.0000;
	63325	251.23	266.55	266.55	-69.78	1.0143	686.4	1	572	170.98	0	0	0	0	0	0	0	0	0	0	572	0.0000	0.0000	0.0000	0.0000;
	63326	221.16	266.55	266.55	-69.78	1.0141	686.4	1	572	133.39	0	0	0	0	0	0	0	0	0	0	572	0.0000	0.0000	0.0000	0.0000;
	63329	0	0	1.16	-0.3	1.04	3	0	2.5	0.72	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	63329	4	1.86	1.86	-0.49	1.04	4.8	1	4	0.55	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	63330	1.8	-0.22	0.84	-0.22	1.037	2.16	1	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	63330	0	0	1.16	-0.3	1.037	3	0	2.5	1.15	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	63330	4	-0.49	1.86	-0.49	1.037	4.8	1	4	0.74	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.21	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.61	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.49	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.52	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	0.84	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	0.44	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.91	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.78	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.48	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.87	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	0	0	1.16	-0.3	1.037	3	0	2.5	1.09	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	63338	313.52	66.07	207.84	-54.41	1.0452	535.2	1	446	114.71	0	0	0	0	0	0	0	0	0	0	446	0.0000	0.0000	0.0000	0.0000;
	63343	79.99	-11.52	17.04	-11.52	1.04	96	1	80	37.98	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	63347	100.79	2.28	21.47	-14.52	1.0045	120.96	1	100.8	30.52	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	63349	50.99	-7.34	10.86	-7.34	1.04	61.2	1	51	23.37	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	63349	50.99	-7.34	10.86	-7.34	1.04	61.2	1	51	8.95	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	63353	119.98	-17.28	25.56	-17.28	1.04	144	1	120	34.41	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	63354	18.9	-0.95	4.03	-2.72	1.045	22.68	1	18.9	4.03	0	0	0	0	0	0	0	0	0	0	18.9	0.0000	0.0000	0.0000	0.0000;
	63358	132.73	60.9	67.57	-14.74	1.0135	159.3	1	132.75	24.64	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63359	132.73	58.89	67.57	-14.74	1.0135	159.3	1	132.75	55.29	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63360	132.73	52.9	67.57	-14.74	1.014	159.3	1	132.75	57.43	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63361	132.73	59.99	67.57	-14.74	1.0135	159.3	1	132.75	25.81	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63365	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.75	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63366	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.53	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63368	86.49	14.59	44.03	-9.6	1.0045	103.8	1	86.5	17.62	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63369	86.49	12.78	44.03	-9.6	1.0045	103.8	1	86.5	16.72	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63370	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.59	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63370	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.63	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63376	202.31	57.56	102.99	-22.46	1.0515	242.8	1	202.33	96.08	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63377	202.31	56.71	102.99	-22.46	1.0535	242.8	1	202.33	38.84	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63378	202.31	62.25	102.99	-22.46	1.056	242.8	1	202.33	66.39	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63379	202.31	56.71	102.99	-22.46	1.0557	242.8	1	202.33	32.39	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63380	202.31	57.65	102.99	-22.46	1.056	242.8	1	202.33	29.81	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63381	202.31	56.68	102.99	-22.46	1.0515	242.8	1	202.33	33.43	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63384	61.19	10.41	31.15	-6.79	1.037	73.44	1	61.2	14.41	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	63384	61.19	10.41	31.15	-6.79	1.037	73.44	1	61.2	22.14	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	63388	30	-1.47	11.52	-1.47	1.04	36	1	30	14.37	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	63389	0	0	11.52	-1.47	1.04	36	0	30	14.39	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	63391	30	2.14	11.52	-1.47	1.002	36	1	30	7.55	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	63396	149.98	-21.6	31.95	-21.6	1.038	180	1	150	54	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	63403	0	0	220.42	-57.71	1.0447	567.6	0	473	216.63	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63404	0	0	220.42	-57.71	1.0447	567.6	0	473	232.45	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63408	198.97	-28.07	42.39	-28.66	1.026	238.8	1	199	87.75	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	63411	36.89	-4.1	18.78	-4.1	1.04	44.28	1	36.9	5.33	0	0	0	0	0	0	0	0	0	0	36.9	0.0000	0.0000	0.0000	0.0000;
	63411	36.89	-4.1	18.78	-4.1	1.04	44.28	1	36.9	5.02	0	0	0	0	0	0	0	0	0	0	36.9	0.0000	0.0000	0.0000	0.0000;
	63415	39.99	-5.76	8.52	-5.76	1.04	48	1	40	16.74	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	63417	52.99	-5.75	26.98	-5.88	1.043	63.6	1	53	16.18	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	63417	52.99	-5.75	26.98	-5.88	1.043	63.6	1	53	12.09	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	63417	52.99	-5.75	26.98	-5.88	1.043	63.6	1	53	10.42	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	63422	101.19	-14.57	21.56	-14.57	1.04	121.44	1	101.2	12.32	0	0	0	0	0	0	0	0	0	0	101.2	0.0000	0.0000	0.0000	0.0000;
	63429	101.65	32.16	51.75	-11.29	1.0555	122	1	101.67	23.79	0	0	0	0	0	0	0	0	0	0	101.6667	0.0000	0.0000	0.0000	0.0000;
	63430	101.65	20.99	51.75	-11.29	1.0555	122	1	101.67	47.75	0	0	0	0	0	0	0	0	0	0	101.6667	0.0000	0.0000	0.0000	0.0000;
	63431	101.65	18.33	51.75	-11.29	1.0555	122	1	101.67	17.52	0	0	0	0	0	0	0	0	0	0	101.6667	0.0000	0.0000	0.0000	0.0000;
	63432	0	0	1.43	-0.31	1.04	3.36	0	2.8	0.71	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	63433	0	0	1.43	-0.31	1.04	3.36	0	2.8	0.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	63433	0	0	1.43	-0.31	1.04	3.36	0	2.8	1.18	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	63434	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.51	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	63434	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	63435	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	63439	169.98	31.79	86.53	-18.87	1.0576	204	1	170	30.78	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	63440	169.98	42.3	86.53	-18.87	1.0585	204	1	170	31.94	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	63445	100.79	3.6	21.47	-14.52	1.045	120.96	1	100.8	11.17	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	63452	0	0	265.15	-69.42	1.053	682.8	0	569	252.22	0	0	0	0	0	0	0	0	0	0	569	0.0000	0.0000	0.0000	0.0000;
	63453	172.85	-52.04	265.15	-69.42	1.0496	682.8	1	569	73.75	0	0	0	0	0	0	0	0	0	0	569	0.0000	0.0000	0.0000	0.0000;
	63456	49.99	19.2	19.2	-2.45	1.039	60	1	50	22.15	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	63456	49.99	19.2	19.2	-2.45	1.039	60	1	50	16.88	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	63460	96.65	49.2	49.2	-10.73	1.048	116	1	96.67	31.66	0	0	0	0	0	0	0	0	0	0	96.6667	0.0000	0.0000	0.0000	0.0000;
	63460	96.65	49.2	49.2	-10.73	1.048	116	1	96.67	16.78	0	0	0	0	0	0	0	0	0	0	96.6667	0.0000	0.0000	0.0000	0.0000;
	63460	96.65	49.2	49.2	-10.73	1.048	116	1	96.67	36.74	0	0	0	0	0	0	0	0	0	0	96.6667	0.0000	0.0000	0.0000	0.0000;
	63465	86.49	9.96	44.03	-9.6	1.042	103.8	1	86.5	23.05	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63465	86.49	9.96	44.03	-9.6	1.042	103.8	1	86.5	35.78	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63468	20	3.34	7.68	-0.98	1.054	24	1	20	6.99	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	63468	20	3.34	7.68	-0.98	1.054	24	1	20	10	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	63469	20	7.68	7.68	-0.98	1.0465	24	1	20	5.82	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	63475	99.04	21.1	21.1	-14.26	1.0165	118.86	1	99.05	16.62	0	0	0	0	0	0	0	0	0	0	99.05	0.0000	0.0000	0.0000	0.0000;
	63476	99.04	21.1	21.1	-14.26	1.0165	118.86	1	99.05	19.7	0	0	0	0	0	0	0	0	0	0	99.05	0.0000	0.0000	0.0000	0.0000;
	63485	203.75	264.22	264.22	-69.17	1.0134	680.4	1	567	112.88	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63486	211.25	264.22	264.22	-69.17	1.0114	680.4	1	567	122.25	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63490	472.93	71.24	240.76	-52.5	1.0049	567.6	1	473	224.04	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63494	150.98	-21.74	32.16	-21.74	1.0408	181.2	1	151	19.03	0	0	0	0	0	0	0	0	0	0	151	0.0000	0.0000	0.0000	0.0000;
	63498	23	-2.55	11.71	-2.55	1.038	27.6	1	23	3.82	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	63504	228.3	57.57	116.22	-25.35	1.05	274	1	228.33	44.93	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63505	228.3	48.53	116.22	-25.35	1.05	274	1	228.33	35.62	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63506	228.3	60.01	116.22	-25.35	1.05	274	1	228.33	38.64	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63507	228.3	50.95	116.22	-25.35	1.0488	274	1	228.33	81.15	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63508	228.3	56.02	116.22	-25.35	1.05	274	1	228.33	97.27	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63509	228.3	50.95	116.22	-25.35	1.0488	274	1	228.33	80.22	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63513	60.49	15.18	30.79	-6.72	1.063	72.6	1	60.5	27.48	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	63516	36.99	-1.81	14.21	-1.81	1.0455	44.4	1	37	8.09	0	0	0	0	0	0	0	0	0	0	37	0.0000	0.0000	0.0000	0.0000;
	63522	238.9	45.4	121.62	-26.52	1.044	286.72	1	238.93	59.84	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63523	238.9	45.4	121.62	-26.52	1.0448	286.72	1	238.93	50.07	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63524	238.9	45.4	121.62	-26.52	1.0457	286.72	1	238.93	26.16	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63525	238.9	64.71	121.62	-26.52	1.046	286.72	1	238.93	104.24	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63526	238.9	49.21	121.62	-26.52	1.046	286.72	1	238.93	25.37	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63527	238.9	87.55	121.62	-26.52	1.046	286.72	1	238.93	111.37	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63533	150.63	51.48	76.68	-16.72	1.0368	180.78	1	150.65	22.26	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63534	150.63	46.51	76.68	-16.72	1.0375	180.78	1	150.65	33.99	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63535	150.63	51.48	76.68	-16.72	1.0332	180.78	1	150.65	62.81	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63536	150.63	64.91	76.68	-16.72	1.0375	180.78	1	150.65	36.78	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63537	150.63	51.48	76.68	-16.72	1.0319	180.78	1	150.65	74.2	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63538	150.63	51.48	76.68	-16.72	1.0367	180.78	1	150.65	39.93	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63543	35	6.65	13.44	-1.71	1.0625	42	1	35	7.65	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	63543	35	6.65	13.44	-1.71	1.0625	42	1	35	9.39	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	63546	44.99	10.23	22.9	-4.99	1.042	54	1	45	16.5	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63546	44.99	10.23	22.9	-4.99	1.042	54	1	45	17.77	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63551	226.97	28.6	48.35	-32.69	1.0504	272.4	1	227	87.65	0	0	0	0	0	0	0	0	0	0	227	0.0000	0.0000	0.0000	0.0000;
	63556	0	0	26.2	-17.71	1.04	147.6	0	123	34.77	0	0	0	0	0	0	0	0	0	0	123	0.0000	0.0000	0.0000	0.0000;
	63560	28.2	-3.13	14.35	-3.13	1.008	33.84	1	28.2	6.38	0	0	0	0	0	0	0	0	0	0	28.2	0.0000	0.0000	0.0000	0.0000;
	63560	28.2	-3.13	14.35	-3.13	1.008	33.84	1	28.2	7.78	0	0	0	0	0	0	0	0	0	0	28.2	0.0000	0.0000	0.0000	0.0000;
	63561	28.2	-3.13	14.35	-3.13	1.008	33.84	1	28.2	6.5	0	0	0	0	0	0	0	0	0	0	28.2	0.0000	0.0000	0.0000	0.0000;
	63566	275.3	-28.45	140.14	-30.56	1.031	330.4	1	275.33	116.13	0	0	0	0	0	0	0	0	0	0	275.3333	0.0000	0.0000	0.0000	0.0000;
	63567	275.3	-28.45	140.14	-30.56	1.0299	330.4	1	275.33	88.33	0	0	0	0	0	0	0	0	0	0	275.3333	0.0000	0.0000	0.0000	0.0000;
	63568	275.3	-28.45	140.14	-30.56	1.033	330.4	1	275.33	104.5	0	0	0	0	0	0	0	0	0	0	275.3333	0.0000	0.0000	0.0000	0.0000;
	63572	99.99	-14.4	21.3	-14.4	1.022	120	1	100	35.62	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	63575	98.59	-14.08	21	-14.2	1.043	118.32	1	98.6	15.59	0	0	0	0	0	0	0	0	0	0	98.6	0.0000	0.0000	0.0000	0.0000;
	63580	21.68	1.95	8.33	-1.06	1.04	26.02	1	21.68	5.27	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63581	21.68	1.95	8.33	-1.06	1.04	26.02	1	21.68	2.62	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63583	21.68	-0.47	8.33	-1.06	1.0425	26.02	1	21.68	4.44	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63583	0	0	8.33	-1.06	1.0425	26.02	0	21.68	6.4	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63584	21.68	8.33	8.33	-1.06	1.0475	26.02	1	21.68	6.08	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63585	21.68	-0.69	8.33	-1.06	1.0425	26.02	1	21.68	4.29	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63590	0	0	32.33	-21.86	1.04	182.16	0	151.8	26.88	0	0	0	0	0	0	0	0	0	0	151.8	0.0000	0.0000	0.0000	0.0000;
	63594	40.99	0.48	20.87	-4.55	1.04	49.2	1	41	5.32	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	63595	40.99	0.48	20.87	-4.55	1.04	49.2	1	41	6.03	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	63604	0	0	81.55	-21.35	1.04	210	0	175	19.12	0	0	0	0	0	0	0	0	0	0	175	0.0000	0.0000	0.0000	0.0000;
	63605	0	0	81.55	-21.35	1.0544	210	0	175	29.88	0	0	0	0	0	0	0	0	0	0	175	0.0000	0.0000	0.0000	0.0000;
	65231	149.98	26.93	31.95	-21.6	1.043	180	1	150	22.57	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.21	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.46	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.35	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.38	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.63	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.27	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.42	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.82	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.67	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.79	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65240	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.24	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65240	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.24	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65241	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.21	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65242	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.19	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65243	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.21	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65243	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.45	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65247	26.5	2.46	13.49	-2.94	1.046	31.8	1	26.5	11.44	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	65255	59.99	30.54	30.54	-6.66	1.045	72	1	60	17.21	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.15	1.19	-0.31	1.049	3.06	1	2.55	0.85	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.15	1.19	-0.31	1.049	3.06	1	2.55	0.87	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.15	1.19	-0.31	1.049	3.06	1	2.55	0.92	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.15	1.19	-0.31	1.049	3.06	1	2.55	0.88	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65260	2.55	-0.31	1.19	-0.31	1.04	3.06	1	2.55	0.53	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65261	2.55	-0.31	1.19	-0.31	1.04	3.06	1	2.55	1.07	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65266	3.1	-0.34	1.58	-0.34	1.038	3.72	1	3.1	0.37	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	65266	3.1	-0.34	1.58	-0.34	1.038	3.72	1	3.1	1.2	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	65268	11	-1.22	5.6	-1.22	1.0425	13.2	1	11	2.23	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	65271	2	-0.04	0.93	-0.24	1.002	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65276	3	-0.33	1.53	-0.33	1.0425	3.6	1	3	1.11	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65276	3	-0.33	1.53	-0.33	1.0425	3.6	1	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65277	3	0.66	1.53	-0.33	1.054	3.6	1	3	0.88	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65277	3	0.66	1.53	-0.33	1.054	3.6	1	3	0.8	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65278	3	0.34	1.53	-0.33	1.0515	3.6	1	3	0.53	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65279	3	-0.33	1.53	-0.33	1.0425	3.6	1	3	1.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65283	2	0.02	1.02	-0.22	1.04	2.4	1	2	0.42	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65283	2	0.02	1.02	-0.22	1.04	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65284	2	-0.01	1.02	-0.22	1.04	2.4	1	2	0.74	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65284	2	-0.01	1.02	-0.22	1.04	2.4	1	2	0.68	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65285	2	-0.05	1.02	-0.22	1.0395	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65285	0	0	1.02	-0.22	1.0395	2.4	0	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65289	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.3	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65290	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.62	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65290	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.54	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65291	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.68	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65291	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.71	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65292	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.55	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65296	2	-0.22	1.02	-0.22	1.04	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65301	43.69	13.64	22.24	-4.85	1.056	52.44	1	43.7	9.56	0	0	0	0	0	0	0	0	0	0	43.7	0.0000	0.0000	0.0000	0.0000;
	65306	1.85	-0.21	0.94	-0.21	1.04	2.22	1	1.85	0.37	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65307	1.85	-0.21	0.94	-0.21	1.04	2.22	1	1.85	0.31	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65309	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.33	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65309	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.21	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65310	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.41	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65310	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.22	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65314	7.5	0.19	3.82	-0.83	1.0225	9	1	7.5	3.42	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	65314	7.5	0.19	3.82	-0.83	1.0225	9	1	7.5	3.42	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	65318	5.17	-0.57	2.63	-0.57	1.0385	6.21	1	5.18	0.54	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65318	5.17	-0.57	2.63	-0.57	1.0385	6.21	1	5.18	1.56	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65319	5.17	-0.57	2.63	-0.57	1.039	6.21	1	5.18	2.13	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65319	5.17	-0.57	2.63	-0.57	1.039	6.21	1	5.18	0.83	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65322	93.99	35.15	47.85	-10.43	1.04	112.8	1	94	13.5	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	65328	0	0	23	-15.55	1.04	129.6	0	108	33.35	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	65332	2.1	-0.26	0.98	-0.26	1.038	2.52	1	2.1	0.62	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	65336	16	-1.78	8.14	-1.78	1.04	19.2	1	16	6.45	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	65340	6	-0.73	2.8	-0.73	1.038	7.2	1	6	2.83	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	65340	6	-0.73	2.8	-0.73	1.038	7.2	1	6	1.63	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	65343	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.31	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	65346	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.67	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	65347	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.14	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	65352	48.47	-5.38	24.67	-5.38	1.0395	58.17	1	48.48	7.19	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65352	48.47	-5.38	24.67	-5.38	1.0395	58.17	1	48.48	13.85	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65355	48.47	12.14	24.67	-5.38	1.04	58.17	1	48.48	22.2	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65356	48.47	12.14	24.67	-5.38	1.04	58.17	1	48.48	18.25	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65365	20	-2.22	10.18	-2.22	1.0425	24	1	20	7.44	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65368	2.9	-0.35	1.35	-0.35	1.038	3.48	1	2.9	1.01	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65371	17.9	6.69	9.11	-1.99	1.0415	21.48	1	17.9	8.34	0	0	0	0	0	0	0	0	0	0	17.9	0.0000	0.0000	0.0000	0.0000;
	65373	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.18	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	65373	3	-0.33	1.53	-0.33	1.04	3.6	1	3	1.03	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65376	2.7	-0.33	1.26	-0.33	1.0245	3.24	1	2.7	0.37	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65376	2.7	-0.33	1.26	-0.33	1.0245	3.24	1	2.7	0.43	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65377	2.7	-0.14	1.26	-0.33	1.0265	3.24	1	2.7	1.25	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65378	2.7	-0.12	1.26	-0.33	1.0265	3.24	1	2.7	0.94	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65378	2.7	-0.12	1.26	-0.33	1.0265	3.24	1	2.7	1.22	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65384	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.26	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65384	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.17	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65385	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.45	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65385	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65386	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65386	0	0	0.29	-0.06	1.04	0.68	0	0.57	0.11	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	65387	0	0	0.29	-0.06	1.04	0.68	0	0.57	0.1	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	65387	0	0	0.29	-0.06	1.04	0.68	0	0.57	0.11	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	65390	74.24	-10.69	15.82	-10.69	1.04	89.1	1	74.25	15.49	0	0	0	0	0	0	0	0	0	0	74.25	0.0000	0.0000	0.0000	0.0000;
	65390	0	0	15.82	-10.69	1.04	89.1	0	74.25	11.84	0	0	0	0	0	0	0	0	0	0	74.25	0.0000	0.0000	0.0000	0.0000;
	65393	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	1.04	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	65393	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	1.11	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	65395	1.77	0.9	0.9	-0.2	1.044	2.13	1	1.78	0.64	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65395	1.77	0.9	0.9	-0.2	1.044	2.13	1	1.78	0.71	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65395	1.77	0.9	0.9	-0.2	1.044	2.13	1	1.78	0.72	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65396	1.77	0.01	0.9	-0.2	1.0435	2.13	1	1.78	0.56	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65401	199.97	41.86	42.6	-28.8	1.048	240	1	200	69.92	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	65405	100.79	-14.52	21.47	-14.52	1.026	120.96	1	100.8	29.33	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	65408	9.2	-1.02	4.68	-1.02	1.04	11.04	1	9.2	4.45	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	65409	9.2	-1.02	4.68	-1.02	1.04	11.04	1	9.2	3.93	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	65411	9.2	-1.02	4.68	-1.02	1.04	11.04	1	9.2	3.53	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	65414	1.52	-0.17	0.78	-0.17	1.04	1.83	1	1.53	0.59	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65414	0	0	0.78	-0.17	1.04	1.83	0	1.53	0.61	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65415	1.52	-0.17	0.78	-0.17	1.04	1.83	1	1.53	0.71	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65415	1.52	-0.17	0.78	-0.17	1.04	1.83	1	1.53	0.42	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65416	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.24	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65417	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65424	0	0	53.21	-35.97	1.04	299.76	0	249.8	34.2	0	0	0	0	0	0	0	0	0	0	249.8	0.0000	0.0000	0.0000	0.0000;
	65429	49.99	16.17	25.45	-5.55	1.048	60	1	50	13.94	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65436	1.7	0.79	0.79	-0.21	1.054	2.04	1	1.7	0.53	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65436	1.7	0.79	0.79	-0.21	1.054	2.04	1	1.7	0.67	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65437	1.7	0.79	0.79	-0.21	1.0515	2.04	1	1.7	0.18	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65441	11.5	-1.28	5.85	-1.28	1.039	13.8	1	11.5	4.59	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	65449	84.99	24.17	43.26	-9.44	1.05	102	1	85	12.25	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	65454	65.69	30.62	30.62	-8.02	1.0425	78.84	1	65.7	10.67	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	65455	65.69	30.62	30.62	-8.02	1.045	78.84	1	65.7	19.08	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	65459	1.6	-0.2	0.75	-0.2	1.04	1.92	1	1.6	0.75	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	65460	1.6	-0.2	0.75	-0.2	1.04	1.92	1	1.6	0.18	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	65466	245.71	320.94	335.52	-87.84	1.028	864	1	720	245.61	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	65467	0	0	335.52	-87.84	1.04	864	0	720	351.11	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	65468	216.22	320.94	335.52	-87.84	1.0255	864	1	720	216.12	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	65473	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.54	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65474	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.58	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65476	3.33	0.18	1.55	-0.41	1.045	4	1	3.33	1.37	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65476	3.33	0.18	1.55	-0.41	1.045	4	1	3.33	0.85	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65477	3.33	0.39	1.55	-0.41	1.045	4	1	3.33	0.38	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65477	3.33	0.39	1.55	-0.41	1.045	4	1	3.33	1.22	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.15	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	65480	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.88	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.48	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.84	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.73	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.65	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65482	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.96	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	65489	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	0.36	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65490	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	0.89	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65490	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	1.11	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65491	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	0.88	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65491	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	1.41	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65495	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.12	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65496	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.21	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65498	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.29	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65498	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.36	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65502	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.79	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	65502	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	65503	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.78	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	65506	0	0	21.09	-14.26	1.04	118.8	0	99	44.51	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	65517	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.61	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65517	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.44	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65518	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.64	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65518	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.53	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65521	4	2.04	2.04	-0.44	1.0425	4.8	1	4	0.47	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	65521	4	2.04	2.04	-0.44	1.0425	4.8	1	4	0.4	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	65523	8	4.07	4.07	-0.89	1.043	9.6	1	8	3.23	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	65525	8	-0.89	4.07	-0.89	1.042	9.6	1	8	3.6	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	65530	71.19	-1.98	33.18	-8.69	1.0135	85.44	1	71.2	20.41	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	65531	1.6	0.11	0.75	-0.2	1.0215	1.92	1	1.6	0.57	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.55	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.3	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.58	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.44	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.37	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.21	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65537	38.89	-4.32	19.8	-4.32	1.044	46.68	1	38.9	14.11	0	0	0	0	0	0	0	0	0	0	38.9	0.0000	0.0000	0.0000	0.0000;
	65545	4.8	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	1.7	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65545	4.8	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	1.66	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65546	4.8	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	2.31	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65546	4.8	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	1.79	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65549	81.59	41.53	41.53	-9.06	1.0415	97.92	1	81.6	8.36	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	65555	3.2	0.83	1.49	-0.39	1.04	3.84	1	3.2	1.04	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	65555	3.2	0.83	1.49	-0.39	1.04	3.84	1	3.2	0.44	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	65558	1.53	0.78	0.78	-0.17	1.04	1.84	1	1.53	0.21	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	65559	1.53	0.78	0.78	-0.17	1.04	1.84	1	1.53	0.46	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	65559	1.53	0.78	0.78	-0.17	1.04	1.84	1	1.53	0.15	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	65564	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	0.85	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65564	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	1.03	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65565	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	0.8	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65565	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	0.72	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65571	148.48	26.48	31.63	-21.38	1.0464	178.2	1	148.5	28.29	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	65577	115.98	54.06	54.06	-14.15	1.0205	139.2	1	116	33.22	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	65578	115.98	54.06	54.06	-14.15	1.0205	139.2	1	116	18.4	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	65583	0	0	162.49	-42.54	1.0439	418.44	0	348.7	166.13	0	0	0	0	0	0	0	0	0	0	348.7	0.0000	0.0000	0.0000	0.0000;
	65586	2.9	1.35	1.35	-0.35	1.041	3.48	1	2.9	0.85	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65586	2.9	1.35	1.35	-0.35	1.041	3.48	1	2.9	0.46	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65588	2.9	-0.35	1.35	-0.35	1.042	3.48	1	2.9	0.68	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65588	2.9	-0.35	1.35	-0.35	1.042	3.48	1	2.9	1.06	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65589	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	0.81	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65590	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	0.42	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65596	2.7	-0.3	1.37	-0.3	1.0405	3.24	1	2.7	0.98	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65596	2.7	-0.3	1.37	-0.3	1.0405	3.24	1	2.7	0.78	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65597	2.7	-0.21	1.37	-0.3	1.0405	3.24	1	2.7	0.75	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65597	2.7	-0.21	1.37	-0.3	1.0405	3.24	1	2.7	0.63	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65601	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.34	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65602	2	-0.24	0.93	-0.24	1.04	2.4	1	2	1	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65609	0	0	100.15	-67.71	1.0429	564.24	0	470.2	108.37	0	0	0	0	0	0	0	0	0	0	470.2	0.0000	0.0000	0.0000	0.0000;
	65612	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65612	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.16	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65613	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.36	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65614	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.14	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65619	3.07	-0.37	1.43	-0.37	1.0365	3.68	1	3.07	1.45	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65619	3.07	-0.37	1.43	-0.37	1.0365	3.68	1	3.07	0.97	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65620	3.07	-0.37	1.43	-0.37	1.0365	3.68	1	3.07	0.7	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65620	0.5	-0.06	0.23	-0.06	1.0365	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	65621	0.5	-0.06	0.23	-0.06	1.034	0.6	1	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	65624	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.15	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65624	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.22	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65625	0	0	0.49	-0.13	1.039	1.26	0	1.05	0.18	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65625	0	0	0.49	-0.13	1.039	1.26	0	1.05	0.25	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65625	1.5	-0.18	0.7	-0.18	1.039	1.8	1	1.5	0.57	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	65628	49.99	10.65	10.65	-7.2	1.0475	60	1	50	21.97	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65636	1267.52	228.34	466.51	-103.95	1.0473	1521.24	1	1267.7	538.13	0	0	0	0	0	0	0	0	0	0	1267.7	0.0000	0.0000	0.0000	0.0000;
	65642	121.68	36.92	61.95	-13.51	1.051	146.04	1	121.7	36.05	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65643	121.68	25.57	61.95	-13.51	1.051	146.04	1	121.7	27.05	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65644	121.68	61.95	61.95	-13.51	1.051	146.04	1	121.7	15.31	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65645	121.68	26.18	61.95	-13.51	1.051	146.04	1	121.7	51.37	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65646	121.68	30.67	61.95	-13.51	1.051	146.04	1	121.7	12.7	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65647	121.68	21.48	61.95	-13.51	1.051	146.04	1	121.7	23.89	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65652	12.5	-0.64	2.66	-1.8	1.006	15	1	12.5	5.86	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	65655	98.89	-14.24	21.07	-14.24	1.04	118.68	1	98.9	18.04	0	0	0	0	0	0	0	0	0	0	98.9	0.0000	0.0000	0.0000	0.0000;
	65662	125.02	52.63	63.64	-13.88	1.0385	150.04	1	125.03	52.2	0	0	0	0	0	0	0	0	0	0	125.0333	0.0000	0.0000	0.0000	0.0000;
	65663	125.02	38.49	63.64	-13.88	1.0385	150.04	1	125.03	17.92	0	0	0	0	0	0	0	0	0	0	125.0333	0.0000	0.0000	0.0000	0.0000;
	65664	125.02	37.56	63.64	-13.88	1.0385	150.04	1	125.03	32.62	0	0	0	0	0	0	0	0	0	0	125.0333	0.0000	0.0000	0.0000	0.0000;
	65669	0	0	26.88	-5.86	1.04	63.36	0	52.8	15.6	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	65670	52.79	-2.86	26.88	-5.86	1.013	63.36	1	52.8	11.6	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	65671	52.79	-1.96	26.88	-5.86	1.013	63.36	1	52.8	26.01	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	65674	4.33	1.34	2.21	-0.48	1.04	5.2	1	4.33	0.84	0	0	0	0	0	0	0	0	0	0	4.3333	0.0000	0.0000	0.0000	0.0000;
	65675	4.33	-0.18	2.21	-0.48	1.04	5.2	1	4.33	2.11	0	0	0	0	0	0	0	0	0	0	4.3333	0.0000	0.0000	0.0000	0.0000;
	65676	4.33	-0.18	2.21	-0.48	1.04	5.2	1	4.33	1.06	0	0	0	0	0	0	0	0	0	0	4.3333	0.0000	0.0000	0.0000	0.0000;
	65682	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.6	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65682	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.37	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65683	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.15	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65683	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.39	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65689	70.99	19.35	36.14	-7.88	1.028	85.2	1	71	30.37	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	65690	70.99	24.48	36.14	-7.88	1.028	85.2	1	71	11.85	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	65691	70.99	20.37	36.14	-7.88	1.0325	85.2	1	71	25.62	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	65697	0	0	23.86	-16.13	1.04	134.4	0	112	44.31	0	0	0	0	0	0	0	0	0	0	112	0.0000	0.0000	0.0000	0.0000;
	65705	188.64	26.92	87.92	-23.02	1.0494	226.4	1	188.67	82.58	0	0	0	0	0	0	0	0	0	0	188.6667	0.0000	0.0000	0.0000	0.0000;
	65706	188.64	36.61	87.92	-23.02	1.051	226.4	1	188.67	52.27	0	0	0	0	0	0	0	0	0	0	188.6667	0.0000	0.0000	0.0000	0.0000;
	65707	188.64	34.84	87.92	-23.02	1.051	226.4	1	188.67	64.63	0	0	0	0	0	0	0	0	0	0	188.6667	0.0000	0.0000	0.0000	0.0000;
	65713	91.29	27.33	46.47	-10.13	1.0315	109.56	1	91.3	15.04	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65714	91.29	32.23	46.47	-10.13	1.0315	109.56	1	91.3	10.14	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65715	91.29	29.67	46.47	-10.13	1.0315	109.56	1	91.3	11.52	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65716	91.29	32.21	46.47	-10.13	1.029	109.56	1	91.3	18.17	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65719	3.18	-0.35	1.62	-0.35	1.04	3.82	1	3.18	0.87	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	0.53	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	0.99	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	1.52	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	1.07	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	1.49	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.2	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.38	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.1	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.18	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.28	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.38	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65728	1.95	0.52	0.91	-0.24	1.0425	2.34	1	1.95	0.59	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65728	1.95	0.52	0.91	-0.24	1.0425	2.34	1	1.95	0.27	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65729	1.95	0.49	0.91	-0.24	1.0425	2.34	1	1.95	0.65	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65729	1.95	0.49	0.91	-0.24	1.0425	2.34	1	1.95	0.24	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65730	1.95	0.26	0.91	-0.24	1.04	2.34	1	1.95	0.47	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65730	1.95	0.26	0.91	-0.24	1.04	2.34	1	1.95	0.54	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65735	0	0	121.63	-31.84	1.0371	313.2	0	261	90.7	0	0	0	0	0	0	0	0	0	0	261	0.0000	0.0000	0.0000	0.0000;
	65740	1.72	-0.21	0.8	-0.21	1.04	2.06	1	1.72	0.29	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65741	1.72	-0.21	0.8	-0.21	1.04	2.06	1	1.72	0.47	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65743	1.72	-0.21	0.8	-0.21	1.033	2.06	1	1.72	0.45	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65744	1.72	0.57	0.8	-0.21	1.0285	2.06	1	1.72	0.81	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65744	1.72	0.57	0.8	-0.21	1.0285	2.06	1	1.72	0.49	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65745	1.72	0.8	0.8	-0.21	1.0365	2.06	1	1.72	0.56	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65751	100.49	21.41	21.41	-14.47	1.045	120.6	1	100.5	34.21	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	65752	100.49	21.41	21.41	-14.47	1.045	120.6	1	100.5	37.66	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	65755	44.34	20.67	20.67	-5.41	1.043	53.22	1	44.35	6.46	0	0	0	0	0	0	0	0	0	0	44.35	0.0000	0.0000	0.0000	0.0000;
	65756	44.34	-5.41	20.67	-5.41	1.043	53.22	1	44.35	8.36	0	0	0	0	0	0	0	0	0	0	44.35	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.45	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.18	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65767	119.53	8.9	55.71	-14.59	1.0527	143.46	1	119.55	15.1	0	0	0	0	0	0	0	0	0	0	119.55	0.0000	0.0000	0.0000	0.0000;
	65768	119.53	8.9	55.71	-14.59	1.0527	143.46	1	119.55	35.52	0	0	0	0	0	0	0	0	0	0	119.55	0.0000	0.0000	0.0000	0.0000;
	65775	29.35	10.72	14.94	-3.26	1.05	35.22	1	29.35	14.21	0	0	0	0	0	0	0	0	0	0	29.35	0.0000	0.0000	0.0000	0.0000;
	65775	29.35	10.72	14.94	-3.26	1.05	35.22	1	29.35	11.09	0	0	0	0	0	0	0	0	0	0	29.35	0.0000	0.0000	0.0000	0.0000;
	65780	55.23	28.11	28.11	-6.13	1.0525	66.28	1	55.23	10.17	0	0	0	0	0	0	0	0	0	0	55.2333	0.0000	0.0000	0.0000	0.0000;
	65781	55.23	28.11	28.11	-6.13	1.0575	66.28	1	55.23	26.98	0	0	0	0	0	0	0	0	0	0	55.2333	0.0000	0.0000	0.0000	0.0000;
	65782	0	0	28.11	-6.13	1.04	66.28	0	55.23	21.48	0	0	0	0	0	0	0	0	0	0	55.2333	0.0000	0.0000	0.0000	0.0000;
	65786	171.98	-19.09	87.55	-19.09	1.03	206.4	1	172	43.12	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	65788	12.6	6.41	6.41	-1.4	1.0415	15.12	1	12.6	3.53	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65788	12.6	6.41	6.41	-1.4	1.0415	15.12	1	12.6	4.36	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.6	-0.79	6.41	-1.4	1.039	15.12	1	12.6	1.88	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.6	-0.79	6.41	-1.4	1.039	15.12	1	12.6	1.37	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.6	-0.79	6.41	-1.4	1.039	15.12	1	12.6	1.99	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.6	-0.79	6.41	-1.4	1.039	15.12	1	12.6	5.97	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65795	97.89	-10.87	49.83	-10.87	1.04	117.48	1	97.9	16.84	0	0	0	0	0	0	0	0	0	0	97.9	0.0000	0.0000	0.0000	0.0000;
	65799	3.57	-0.4	1.82	-0.4	1.038	4.28	1	3.57	1.41	0	0	0	0	0	0	0	0	0	0	3.5667	0.0000	0.0000	0.0000	0.0000;
	65800	3.57	-0.4	1.82	-0.4	1.04	4.28	1	3.57	1.34	0	0	0	0	0	0	0	0	0	0	3.5667	0.0000	0.0000	0.0000	0.0000;
	65801	3.57	-0.4	1.82	-0.4	1.04	4.28	1	3.57	0.89	0	0	0	0	0	0	0	0	0	0	3.5667	0.0000	0.0000	0.0000	0.0000;
	65805	3.07	1.43	1.43	-0.37	1.048	3.68	1	3.07	0.55	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65806	3.07	-0.32	1.43	-0.37	1.0465	3.68	1	3.07	1.42	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65806	3.07	-0.32	1.43	-0.37	1.0465	3.68	1	3.07	1.5	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65807	3.07	0.54	1.43	-0.37	1.051	3.68	1	3.07	1.41	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65807	3.07	0.54	1.43	-0.37	1.051	3.68	1	3.07	1	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65807	3.07	0.54	1.43	-0.37	1.051	3.68	1	3.07	0.56	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65810	15	-1.67	7.64	-1.67	1.038	18	1	15	1.95	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	65814	1.7	0.79	0.79	-0.21	1.0335	2.04	1	1.7	0.68	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65814	1.7	0.79	0.79	-0.21	1.0335	2.04	1	1.7	0.39	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65815	1.7	0.79	0.79	-0.21	1.036	2.04	1	1.7	0.19	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65816	1.7	0.35	0.79	-0.21	1.055	2.04	1	1.7	0.19	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65816	1.7	0.35	0.79	-0.21	1.055	2.04	1	1.7	0.41	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65817	0	0	0.47	-0.12	1.04	1.2	0	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65822	113.98	58.03	58.03	-12.65	1.0725	136.8	1	114	37.69	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	65823	113.98	58.03	58.03	-12.65	1.075	136.8	1	114	34.59	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	65826	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.58	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65830	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	1.26	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65831	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.53	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65831	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.61	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65832	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.55	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65832	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	1.01	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65833	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.67	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65837	7.6	-0.84	3.87	-0.84	1.038	9.12	1	7.6	2.34	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	65837	7.6	-0.84	3.87	-0.84	1.038	9.12	1	7.6	1	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	65838	7.6	-0.84	3.87	-0.84	1.04	9.12	1	7.6	2.84	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	65841	2	0.32	1.02	-0.22	1.0425	2.4	1	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65841	2	0.32	1.02	-0.22	1.0425	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65848	210.53	367.67	367.67	-96.26	1.0125	946.8	1	789	210.41	0	0	0	0	0	0	0	0	0	0	789	0.0000	0.0000	0.0000	0.0000;
	65849	317.97	367.67	367.67	-96.26	1.0081	946.8	1	789	317.85	0	0	0	0	0	0	0	0	0	0	789	0.0000	0.0000	0.0000	0.0000;
	65853	0.52	0.07	0.24	-0.06	1.04	0.62	1	0.52	0.1	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65854	0.52	0.07	0.24	-0.06	1.04	0.62	1	0.52	0.06	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65856	0.52	0.24	0.24	-0.06	1.05	0.62	1	0.52	0.22	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65856	0.52	0.24	0.24	-0.06	1.05	0.62	1	0.52	0.21	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65857	0.52	0.24	0.24	-0.06	1.0625	0.62	1	0.52	0.22	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65861	20	-2.22	10.18	-2.22	1.039	24	1	20	5.2	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65866	89.99	45.81	45.81	-9.99	1.044	108	1	90	27.04	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	65874	2.87	-0.27	1.34	-0.35	1.04	3.44	1	2.87	1.13	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65874	2.87	-0.27	1.34	-0.35	1.04	3.44	1	2.87	0.52	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65875	2.87	-0.29	1.34	-0.35	1.04	3.44	1	2.87	0.3	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65875	2.87	-0.29	1.34	-0.35	1.04	3.44	1	2.87	1.28	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65876	2.87	-0.28	1.34	-0.35	1.04	3.44	1	2.87	1.22	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65876	2.87	-0.28	1.34	-0.35	1.04	3.44	1	2.87	1.26	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65880	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65880	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65883	2	0.93	0.93	-0.24	1.024	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65884	2	0.93	0.93	-0.24	1.024	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65884	0	0	0.33	-0.09	1.024	0.84	0	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	65887	3.7	-0.41	1.88	-0.41	1.04	4.44	1	3.7	1.01	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	65887	3.7	-0.41	1.88	-0.41	1.04	4.44	1	3.7	1.81	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	65887	3.7	-0.41	1.88	-0.41	1.04	4.44	1	3.7	0.43	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	65889	20	-2.22	10.18	-2.22	1.0425	24	1	20	2.24	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	0	0	0.61	-0.13	1.049	1.44	0	1.2	0.16	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	5.39	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	7.88	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	3.95	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	9.92	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	8.88	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65898	167.88	26.93	35.76	-24.18	1.05	201.48	1	167.9	81.49	0	0	0	0	0	0	0	0	0	0	167.9	0.0000	0.0000	0.0000	0.0000;
	65901	49.99	-7.2	10.65	-7.2	1.04	60	1	50	15.08	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65906	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.44	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	65907	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.83	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	65909	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.98	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	65916	115.58	-12.83	58.84	-12.83	1.038	138.72	1	115.6	35.39	0	0	0	0	0	0	0	0	0	0	115.6	0.0000	0.0000	0.0000	0.0000;
	65920	4.4	-0.49	2.24	-0.49	1.0425	5.28	1	4.4	2.17	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	65930	0	0	42.81	-28.94	1.0409	241.2	0	201	26.16	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	65936	49.99	22.85	25.45	-5.55	1.063	60	1	50	18.36	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65941	148.98	10.79	75.84	-16.54	1.002	178.8	1	149	66.64	0	0	0	0	0	0	0	0	0	0	149	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.36	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.55	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.77	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.76	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.45	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.65	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65947	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.36	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65947	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.65	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65948	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.2	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65948	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.58	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65955	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.4	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	65956	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.59	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	65958	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.76	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	65962	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.56	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65962	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.49	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65963	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.47	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65963	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.35	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65964	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.31	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65965	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.49	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65969	19.6	9.98	9.98	-2.18	1.0725	23.52	1	19.6	4.85	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	65969	19.6	9.98	9.98	-2.18	1.0725	23.52	1	19.6	7.3	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	65972	71.79	36.55	36.55	-7.97	1.0445	86.16	1	71.8	27.44	0	0	0	0	0	0	0	0	0	0	71.8	0.0000	0.0000	0.0000	0.0000;
	65972	71.79	36.55	36.55	-7.97	1.0445	86.16	1	71.8	17.12	0	0	0	0	0	0	0	0	0	0	71.8	0.0000	0.0000	0.0000	0.0000;
	65979	103.99	-14.98	22.15	-14.98	1.04	124.8	1	104	40.06	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	65984	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	1.49	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65984	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	1.05	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65985	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	1.53	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65985	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	1.25	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65986	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	0.67	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65986	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	0.72	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65990	5	2.55	2.55	-0.55	1.04	6	1	5	2.01	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	65990	5	2.55	2.55	-0.55	1.04	6	1	5	1.48	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	65993	4.4	-0.49	2.24	-0.49	1.038	5.28	1	4.4	1.39	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	65997	14	-1.55	7.13	-1.55	1.04	16.8	1	14	5.61	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	66002	262.96	61.29	133.87	-29.19	1.0551	315.6	1	263	57.45	0	0	0	0	0	0	0	0	0	0	263	0.0000	0.0000	0.0000	0.0000;
	66003	262.96	61.29	133.87	-29.19	1.0624	315.6	1	263	39.14	0	0	0	0	0	0	0	0	0	0	263	0.0000	0.0000	0.0000	0.0000;
	67402	1.24	0.01	0.58	-0.15	1.047	1.49	1	1.24	0.6	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67402	1.24	0.01	0.58	-0.15	1.047	1.49	1	1.24	0.32	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67403	1.24	0.58	0.58	-0.15	1.045	1.49	1	1.24	0.6	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67403	1.24	0.58	0.58	-0.15	1.045	1.49	1	1.24	0.32	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67404	1.24	0.58	0.58	-0.15	1.045	1.49	1	1.24	0.2	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67408	0	0	0.04	-0	1.041	0.12	0	0.1	0.01	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	67408	0.1	0.04	0.04	-0	1.041	0.12	1	0.1	0.04	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	67408	2.8	0.28	1.08	-0.14	1.041	3.36	1	2.8	1.01	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	67408	2.8	0.28	1.08	-0.14	1.041	3.36	1	2.8	0.78	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	67408	2.8	0.28	1.08	-0.14	1.041	3.36	1	2.8	0.35	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	67413	1.87	0.95	0.95	-0.21	1.04	2.25	1	1.88	0.9	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67414	1.87	0.95	0.95	-0.21	1.04	2.25	1	1.88	0.29	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67416	1.87	0.95	0.95	-0.21	1.047	2.25	1	1.88	0.27	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67416	1.87	0.95	0.95	-0.21	1.047	2.25	1	1.88	0.62	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67422	114.33	53.29	53.29	-13.95	1.0265	137.22	1	114.35	35.44	0	0	0	0	0	0	0	0	0	0	114.35	0.0000	0.0000	0.0000	0.0000;
	67423	114.33	53.29	53.29	-13.95	1.0265	137.22	1	114.35	20	0	0	0	0	0	0	0	0	0	0	114.35	0.0000	0.0000	0.0000	0.0000;
	67431	56.69	1.92	26.42	-6.92	1.04	68.04	1	56.7	10.45	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	67435	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.24	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67436	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.35	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67436	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.59	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67437	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.71	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67443	10.8	4.15	4.15	-0.53	1.04	12.96	1	10.8	4.51	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67444	0	0	4.15	-0.53	1.04	12.96	0	10.8	3.19	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67448	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.09	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67448	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.14	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67449	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.12	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67449	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.1	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67452	79.89	2.73	17.02	-11.51	1.044	95.88	1	79.9	21.65	0	0	0	0	0	0	0	0	0	0	79.9	0.0000	0.0000	0.0000	0.0000;
	67459	13.1	1.87	5.03	-0.64	1.038	15.72	1	13.1	5.11	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	67459	13.1	1.87	5.03	-0.64	1.038	15.72	1	13.1	4.58	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	67464	4.35	-0.01	2.21	-0.48	1.02	5.22	1	4.35	1.29	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	67464	4.35	-0.01	2.21	-0.48	1.02	5.22	1	4.35	1.28	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	67468	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.19	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67469	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.16	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67470	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.18	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67478	172.48	87.8	87.8	-19.15	1.0611	207	1	172.5	57.9	0	0	0	0	0	0	0	0	0	0	172.5	0.0000	0.0000	0.0000	0.0000;
	67479	172.48	87.8	87.8	-19.15	1.06	207	1	172.5	32.01	0	0	0	0	0	0	0	0	0	0	172.5	0.0000	0.0000	0.0000	0.0000;
	67482	0.1	-0.01	0.05	-0.01	1.04	0.12	1	0.1	0.04	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	67482	3.63	-0.44	1.69	-0.44	1.04	4.36	1	3.63	1.26	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	1.68	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	1.5	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	0.84	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	1.27	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	1.04	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67487	56.69	-6.92	26.42	-6.92	1.04	68.04	1	56.7	27.04	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	67497	0	0	16.93	-2.16	1.04	52.92	0	44.1	18.27	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	67498	44.09	-2.16	16.93	-2.16	1.04	52.92	1	44.1	10.28	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	67500	44.09	14.96	16.93	-2.16	1.0045	52.92	1	44.1	9.78	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	67504	1.8	-0.22	0.84	-0.22	1.0405	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	67504	0	0	0.23	-0.06	1.0405	0.6	0	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	67507	59.39	12.65	12.65	-8.55	1.0435	71.28	1	59.4	17.15	0	0	0	0	0	0	0	0	0	0	59.4	0.0000	0.0000	0.0000	0.0000;
	67514	27	13.74	13.74	-3	1.04	32.4	1	27	5.34	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	67518	3.5	1.63	1.63	-0.43	1.0475	4.2	1	3.5	1.22	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	67523	43.33	12.23	20.19	-5.29	1.048	52	1	43.33	18.81	0	0	0	0	0	0	0	0	0	0	43.3333	0.0000	0.0000	0.0000	0.0000;
	67523	43.33	12.23	20.19	-5.29	1.048	52	1	43.33	4.6	0	0	0	0	0	0	0	0	0	0	43.3333	0.0000	0.0000	0.0000	0.0000;
	67524	43.33	-5.29	20.19	-5.29	1.0345	52	1	43.33	10.35	0	0	0	0	0	0	0	0	0	0	43.3333	0.0000	0.0000	0.0000	0.0000;
	67528	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.33	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67529	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.13	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67531	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67534	74.79	-10.77	15.93	-10.77	1.04	89.76	1	74.8	31.79	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	67536	0	0	0.13	-0.09	1.0425	0.72	0	0.6	0.27	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67536	0.6	-0.09	0.13	-0.09	1.0425	0.72	1	0.6	0.15	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67541	2.9	-0.35	1.35	-0.35	1.0425	3.48	1	2.9	1.03	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	67544	0	0	8.63	-5.83	1.04	48.6	0	40.5	13.95	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	67548	1.45	0.63	0.68	-0.18	1.027	1.74	1	1.45	0.62	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67548	1.45	0.63	0.68	-0.18	1.027	1.74	1	1.45	0.65	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67549	1.45	0.41	0.68	-0.18	1.027	1.74	1	1.45	0.28	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67549	1.45	0.41	0.68	-0.18	1.027	1.74	1	1.45	0.49	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67553	0	0	0.31	-0.07	1.04	0.72	0	0.6	0.17	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67553	0	0	0.31	-0.07	1.04	0.72	0	0.6	0.09	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.2	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.22	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.12	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.36	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67556	0.9	0.46	0.46	-0.1	1.04	1.08	1	0.9	0.34	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.22	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.42	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.38	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
