function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	5667	5666	0.000128	0.008494	0	1147.64	0	0	1.0125	0	1	0	0	-647.6700	-87.6200	648.1700	121.3100	0.0000	0.0000	0.0000	0.0000;
	5666	5669	0.000214	0.014436	0	1405.89	0	0	1	0	1	0	0	-1079.0300	18.4500	1081.3000	134.9200	0.0000	0.0000	0.0000	0.0000;
	5666	5670	0.000109	0.008534	0	1405.89	0	0	1	0	1	0	0	-1080.1400	-43.9500	1081.3000	134.9200	0.0000	0.0000	0.0000	0.0000;
	5666	5671	0.000295	0.00119	0	0	0	0	0	0	1	0	0	1511.0000	-145.0000	-1504.8000	170.0100	0.0000	0.0000	0.0000	0.0000;
	5668	5667	0.00162	0.06196	0	246.09	0	0	1.0125	0	1	0	0	-79.1300	-25.9200	79.2400	29.9500	0.0000	0.0000	0.0000	0.0000;
	5667	5672	0.000277	0.001083	0	0	0	0	0	0	1	0	0	568.4300	57.6700	-567.6100	-54.4700	0.0000	0.0000	0.0000	0.0000;
	5673	5674	0.000268	0.001179	0	0	0	0	0	0	1	0	0	32.6300	10.0500	-32.6300	-10.0400	0.0000	0.0000	0.0000	0.0000;
	5703	5673	0.000306	0.00208	0.00276	249.7	0	0	0	0	1	0	0	-57.9900	-8.2900	58.0000	8.0600	0.0000	0.0000	0.0000	0.0000;
	5673	6395	0.000171	0.000976	0.00511	263.66	0	0	0	0	1	0	0	-90.6300	-18.1200	90.6400	17.6500	0.0000	0.0000	0.0000	0.0000;
	5675	5772	0.000599	0.003714	0.00143	246.94	0	0	0	0	1	0	0	-70.3800	-21.5400	70.4100	21.5800	0.0000	0.0000	0.0000	0.0000;
	5675	6830	0.000584	0.003413	0.00574	223.85	0	0	0	0	1	0	0	40.6300	14.5100	-40.6200	-15.0600	0.0000	0.0000	0.0000	0.0000;
	5676	5743	0.000608	0.003329	0.00466	281.42	0	0	0	0	1	0	0	-134.7300	-36.6800	134.8400	36.7900	0.0000	0.0000	0.0000	0.0000;
	6395	5676	0.00045	0.00277	0.00162	267.01	0	0	0	0	1	0	0	-90.6900	-30.2400	90.7300	30.3000	0.0000	0.0000	0.0000	0.0000;
	5677	5678	0.00026	0.001199	0	0	0	0	0	0	1	0	0	22.7900	11.6500	-22.7900	-11.6400	0.0000	0.0000	0.0000	0.0000;
	5683	5677	0.000501	0.002852	0.00294	297.09	0	0	0	0	1	0	0	-203.3500	33.1000	203.5500	-32.2800	0.0000	0.0000	0.0000	0.0000;
	5688	5677	0.000343	0.002308	0.00204	274.32	0	0	0	0	1	0	0	100.8000	5.7600	-100.7700	-5.7600	0.0000	0.0000	0.0000	0.0000;
	5701	5677	0.000649	0.003748	0.00204	235.57	0	0	0	0	1	0	0	29.3300	-3.9400	-29.3300	3.7500	0.0000	0.0000	0.0000	0.0000;
	5677	5702	0.001318	0.007825	0.04191	265.28	0	0	0	0	1	0	0	-96.2300	22.6400	96.3600	-26.3800	0.0000	0.0000	0.0000	0.0000;
	5679	6901	0.001503	0.009528	0.00604	290.43	0	0	0	0	1	0	0	-175.1200	39.7100	175.5700	-37.5000	0.0000	0.0000	0.0000	0.0000;
	5679	10316	0.001023	0.005832	0.00597	285.49	0	0	0	0	1	0	0	152.2800	-46.0900	-152.0400	46.8200	0.0000	0.0000	0.0000	0.0000;
	5680	5694	0.000557	0.003461	0.00768	224.83	0	0	0	0	1	0	0	-1.5700	-26.3400	1.5800	25.5500	0.0000	0.0000	0.0000	0.0000;
	5680	5737	0.000555	0.003381	0.00279	243.53	0	0	0	0	1	0	0	-46.1700	14.9300	46.1800	-15.1500	0.0000	0.0000	0.0000	0.0000;
	5693	5681	0.000778	0.004404	0.00155	238.68	0	0	0	0	1	0	0	18.1100	-14.4400	-18.1000	14.2900	0.0000	0.0000	0.0000	0.0000;
	5681	6456	0.000305	0.002162	0.00245	302.63	0	0	0	0	1	0	0	123.9200	-18.8500	-123.8800	18.9100	0.0000	0.0000	0.0000	0.0000;
	5681	6456	0.000305	0.002162	0.00245	302.63	0	0	0	0	1	0	0	123.9200	-18.8500	-123.8800	18.9100	0.0000	0.0000	0.0000	0.0000;
	5681	6927	0.00024	0.001566	0.00205	277.92	0	0	0	0	1	0	0	-122.2900	6.0200	122.3300	-6.0200	0.0000	0.0000	0.0000	0.0000;
	7047	5681	0.000597	0.004141	0.00193	296.45	0	0	0	0	1	0	0	181.5700	-10.8200	-181.3800	11.8900	0.0000	0.0000	0.0000	0.0000;
	5682	5683	0.000241	0.00115	0	0	0	0	0	0	1	0	0	-39.1200	-6.1400	39.1300	6.1500	0.0000	0.0000	0.0000	0.0000;
	6148	5683	0.00067	0.004717	0.00295	287.61	0	0	0	0	1	0	0	-164.0400	40.2000	164.2200	-39.2500	0.0000	0.0000	0.0000	0.0000;
	5684	5685	0.000218	0.001181	0	0	0	0	0	0	1	0	0	22.8400	5.3600	-22.8400	-5.3600	0.0000	0.0000	0.0000	0.0000;
	5684	5714	0.000459	0.002803	0.00122	259.05	0	0	0	0	1	0	0	56.9400	13.8400	-56.9200	-13.8800	0.0000	0.0000	0.0000	0.0000;
	5865	5684	0.000484	0.002378	0.00512	220.29	0	0	0	0	1	0	0	1.0000	14.7000	-1.0000	-15.2400	0.0000	0.0000	0.0000	0.0000;
	5684	6231	0.000902	0.005763	0.00407	246.92	0	0	0	0	1	0	0	52.6900	-7.1500	-52.6600	6.8700	0.0000	0.0000	0.0000	0.0000;
	5684	7176	0.000337	0.001986	0.00343	284.06	0	0	0	0	1	0	0	-131.4600	3.1900	131.5200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	5686	6097	0.000845	0.005112	0.00332	269.9	0	0	0	0	1	0	0	-67.3600	4.3500	67.3900	-4.4900	0.0000	0.0000	0.0000	0.0000;
	5686	6141	0.000572	0.003206	0.00295	248.5	0	0	0	0	1	0	0	18.3900	-19.5500	-18.3900	19.2600	0.0000	0.0000	0.0000	0.0000;
	5687	5697	0.000492	0.002673	0.00167	242.66	0	0	0	0	1	0	0	41.6700	-15.7700	-41.6600	15.6500	0.0000	0.0000	0.0000	0.0000;
	5687	6863	0.003042	0.016142	0.01204	255.58	0	0	0	0	1	0	0	-66.6000	10.1500	66.7300	-10.7400	0.0000	0.0000	0.0000	0.0000;
	5688	5689	0.000289	0.001091	0	0	0	0	0	0	1	0	0	27.1800	14.2200	-27.1800	-14.2100	0.0000	0.0000	0.0000	0.0000;
	6151	5688	0.000414	0.002508	0.00269	245.53	0	0	0	0	1	0	0	-13.3000	15.7700	13.3000	-16.0500	0.0000	0.0000	0.0000	0.0000;
	5688	6901	0.0017	0.010854	0.0278	293.6	0	0	0	0	1	0	0	-141.2900	-3.9300	141.6000	2.9900	0.0000	0.0000	0.0000	0.0000;
	5690	5691	0.000261	0.001183	0	0	0	0	0	0	1	0	0	27.1800	13.7100	-27.1800	-13.7000	0.0000	0.0000	0.0000	0.0000;
	5698	5690	0.000416	0.003012	0.00228	282.52	0	0	0	0	1	0	0	-159.4100	14.8200	159.5100	-14.3400	0.0000	0.0000	0.0000	0.0000;
	5690	6831	0.000611	0.003479	0.01596	322.57	0	0	0	0	1	0	0	-262.7700	4.9300	263.1600	-4.3700	0.0000	0.0000	0.0000	0.0000;
	5690	6831	0.000611	0.003479	0.01596	322.57	0	0	0	0	1	0	0	-262.7700	4.9300	263.1600	-4.3700	0.0000	0.0000	0.0000	0.0000;
	5690	7089	0.000362	0.002199	0.00391	303.85	0	0	0	0	1	0	0	169.4200	-4.6100	-169.3200	4.7900	0.0000	0.0000	0.0000	0.0000;
	5690	7089	0.000362	0.002199	0.00391	303.85	0	0	0	0	1	0	0	169.4200	-4.6100	-169.3200	4.7900	0.0000	0.0000	0.0000	0.0000;
	5694	5692	0.000308	0.002005	0.00199	257.64	0	0	0	0	1	0	0	-50.0700	-39.4200	50.0800	39.2900	0.0000	0.0000	0.0000	0.0000;
	5692	5795	0.000798	0.006388	0.00833	276.97	0	0	0	0	1	0	0	-122.4100	-11.7700	122.5200	11.7900	0.0000	0.0000	0.0000	0.0000;
	5692	6157	0.000451	0.002583	0.00147	237.96	0	0	0	0	1	0	0	45.1500	-42.4800	-45.1300	42.4200	0.0000	0.0000	0.0000	0.0000;
	5749	5693	0.000305	0.001934	0.00267	254.69	0	0	0	0	1	0	0	-70.1900	12.7700	70.2100	-12.9700	0.0000	0.0000	0.0000	0.0000;
	5693	7047	0.001132	0.004602	0.00115	285.28	0	0	0	0	1	0	0	-142.1200	11.3500	142.3400	-10.6000	0.0000	0.0000	0.0000	0.0000;
	5694	5695	0.000256	0.00111	0	0	0	0	0	0	1	0	0	48.4900	13.8800	-48.4900	-13.8500	0.0000	0.0000	0.0000	0.0000;
	5696	5697	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-27.1800	-4.8300	27.1800	4.8400	0.0000	0.0000	0.0000	0.0000;
	5697	6139	0.000716	0.003949	0.00251	218.2	0	0	0	0	1	0	0	14.4800	-20.4900	-14.4800	20.2400	0.0000	0.0000	0.0000	0.0000;
	5698	5709	0.001125	0.006104	0.00199	272.38	0	0	0	0	1	0	0	126.7700	-23.8300	-126.5900	24.5700	0.0000	0.0000	0.0000	0.0000;
	5699	5700	0.000255	0.001146	0	0	0	0	0	0	1	0	0	21.3100	13.0300	-21.3100	-13.0200	0.0000	0.0000	0.0000	0.0000;
	5748	5699	0.000386	0.002613	0.00266	275.26	0	0	0	0	1	0	0	-124.9800	55.5600	125.0500	-55.3900	0.0000	0.0000	0.0000	0.0000;
	6148	5699	0.000355	0.002146	0.00446	282.14	0	0	0	0	1	0	0	146.4400	-42.3800	-146.3600	42.3700	0.0000	0.0000	0.0000	0.0000;
	5728	5701	0.000716	0.003276	0.00339	253.42	0	0	0	0	1	0	0	60.2900	2.9200	-60.2700	-3.1600	0.0000	0.0000	0.0000	0.0000;
	6824	5702	0.000829	0.005262	0.00465	275.13	0	0	0	0	1	0	0	123.8800	-22.2400	-123.7500	22.5300	0.0000	0.0000	0.0000	0.0000;
	5703	5747	0.000686	0.002772	0.00127	235.35	0	0	0	0	1	0	0	35.6000	-6.9500	-35.5900	6.8400	0.0000	0.0000	0.0000	0.0000;
	5704	5707	0.000135	0.004916	0	216.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5704	5708	0.000227	0.001142	0	0	0	0	0	0	1	0	0	30.1200	7.4000	-30.1200	-7.3900	0.0000	0.0000	0.0000	0.0000;
	5704	5709	0.000231	0.00117	0	0	0	0	0	0	1	0	0	-30.1200	-7.4000	30.1300	7.4200	0.0000	0.0000	0.0000	0.0000;
	5705	5707	0.003623	0.132201	0	108.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5706	5707	0.003623	0.132201	0	108.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5795	5709	0.000373	0.002004	0.00338	260.13	0	0	0	0	1	0	0	-96.4300	31.8200	96.4600	-31.9900	0.0000	0.0000	0.0000	0.0000;
	5710	5787	0.000345	0.002132	0.00174	281.48	0	0	0	0	1	0	0	-173.9300	24.3800	174.0300	-23.9400	0.0000	0.0000	0.0000	0.0000;
	6330	5710	0.000584	0.00392	0.00175	270.76	0	0	0	0	1	0	0	-138.7600	41.9000	138.8700	-41.3100	0.0000	0.0000	0.0000	0.0000;
	6829	5711	0.001629	0.007492	0.0034	245.35	0	0	0	0	1	0	0	7.2200	-5.2600	-7.2200	4.9000	0.0000	0.0000	0.0000	0.0000;
	5711	6830	0.000414	0.003112	0.00156	226.86	0	0	0	0	1	0	0	-15.1700	-8.2500	15.1700	8.0900	0.0000	0.0000	0.0000	0.0000;
	5791	5712	0.00055	0.00301	0.0028	272.13	0	0	0	0	1	0	0	68.4600	-23.4400	-68.4300	23.2900	0.0000	0.0000	0.0000	0.0000;
	5712	6829	0.000883	0.005249	0.00385	262.52	0	0	0	0	1	0	0	46.0400	6.7000	-46.0200	-7.0000	0.0000	0.0000	0.0000	0.0000;
	5713	5739	0.000438	0.002934	0.00557	263.64	0	0	0	0	1	0	0	91.1300	-9.4900	-91.0900	9.1300	0.0000	0.0000	0.0000	0.0000;
	5713	6165	0.00189	0.010993	0.00416	276.04	0	0	0	0	1	0	0	-123.6900	3.3800	123.9600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	6189	5714	0.000375	0.002262	0.00491	246.36	0	0	0	0	1	0	0	-31.7500	-8.5400	31.7500	8.0300	0.0000	0.0000	0.0000	0.0000;
	5715	5716	0.000286	0.001116	0	0	0	0	0	0	1	0	0	52.2000	4.9300	-52.2000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	5715	5717	0.000442	0.002536	0.00269	248.86	0	0	0	0	1	0	0	-43.7500	18.1100	43.7600	-18.3400	0.0000	0.0000	0.0000	0.0000;
	6155	5715	0.000552	0.00312	0.0031	220.91	0	0	0	0	1	0	0	8.4600	22.7200	-8.4500	-23.0400	0.0000	0.0000	0.0000	0.0000;
	5717	5718	0.000241	0.00111	0	0	0	0	0	0	1	0	0	35.8100	10.4000	-35.8100	-10.3900	0.0000	0.0000	0.0000	0.0000;
	6143	5717	0.000341	0.002526	0.0043	277.06	0	0	0	0	1	0	0	118.3100	-10.0800	-118.2700	9.9500	0.0000	0.0000	0.0000	0.0000;
	5717	6161	0.000509	0.002755	0.00309	244.63	0	0	0	0	1	0	0	38.6900	-2.0100	-38.6800	1.7200	0.0000	0.0000	0.0000	0.0000;
	5719	5730	0.000387	0.002444	0.00178	265.82	0	0	0	0	1	0	0	67.5600	-27.0000	-67.5400	26.9300	0.0000	0.0000	0.0000	0.0000;
	5719	5768	0.0009	0.005291	0.00988	274.03	0	0	0	0	1	0	0	-89.8100	14.6700	89.8800	-15.3100	0.0000	0.0000	0.0000	0.0000;
	5729	5720	0.000282	0.001382	0.0031	256.75	0	0	0	0	1	0	0	-80.8200	1.9900	80.8400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	5720	5748	0.000547	0.003159	0.01713	276.44	0	0	0	0	1	0	0	-132.7200	-35.0900	132.8100	33.8200	0.0000	0.0000	0.0000	0.0000;
	5721	5724	0.0001	0.001845	0	215.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5721	5725	0.00025	0.001145	0	0	0	0	0	0	1	0	0	21.9300	0.8600	-21.9300	-0.8600	0.0000	0.0000	0.0000	0.0000;
	5721	5726	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-21.9300	-0.8600	21.9300	0.8700	0.0000	0.0000	0.0000	0.0000;
	5722	5724	0.00353	0.119025	0	107.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5723	5724	0.00353	0.119025	0	107.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5726	5761	0.000664	0.00431	0.00267	275.4	0	0	0	0	1	0	0	98.6400	24.8500	-98.5700	-24.7200	0.0000	0.0000	0.0000	0.0000;
	5726	6158	0.001113	0.005851	0.01828	282.95	0	0	0	0	1	0	0	-120.5700	-25.7200	120.7300	24.6100	0.0000	0.0000	0.0000	0.0000;
	5727	5728	0.000292	0.001027	0	0	0	0	0	0	1	0	0	-41.4700	-8.0500	41.4800	8.0700	0.0000	0.0000	0.0000	0.0000;
	5728	6794	0.000787	0.004707	0.01907	271.1	0	0	0	0	1	0	0	-101.7700	-10.9900	101.8500	9.4100	0.0000	0.0000	0.0000	0.0000;
	5754	5729	0.000522	0.003476	0.00181	230.37	0	0	0	0	1	0	0	-38.5800	6.6800	38.5800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	5730	5771	0.000295	0.001534	0.00269	257.78	0	0	0	0	1	0	0	65.3400	-80.3300	-65.3200	80.2000	0.0000	0.0000	0.0000	0.0000;
	5730	6157	0.00055	0.00348	0.01644	195.03	0	0	0	0	1	0	0	-19.7300	47.0900	19.7500	-48.7500	0.0000	0.0000	0.0000	0.0000;
	5731	5753	0.000356	0.001997	0.00194	242.57	0	0	0	0	1	0	0	-32.2700	124.7400	32.3300	-124.6400	0.0000	0.0000	0.0000	0.0000;
	5731	6154	0.000324	0.001999	0.00197	187.88	0	0	0	0	1	0	0	-0.6300	100.2100	0.6600	-100.2400	0.0000	0.0000	0.0000	0.0000;
	5732	5733	0.000287	0.001081	0	0	0	0	0	0	1	0	0	-31.2500	-6.4000	31.2500	6.4100	0.0000	0.0000	0.0000	0.0000;
	5781	5733	0.000589	0.003285	0.00124	269.9	0	0	0	0	1	0	0	-71.3400	21.4300	71.3700	-21.3900	0.0000	0.0000	0.0000	0.0000;
	6951	5733	0.00063	0.003077	0.00153	279.73	0	0	0	0	1	0	0	102.6900	-14.8300	-102.6200	14.9800	0.0000	0.0000	0.0000	0.0000;
	5734	5865	0.000441	0.002492	0.00181	241.65	0	0	0	0	1	0	0	40.4200	66.6300	-40.3900	-66.6900	0.0000	0.0000	0.0000	0.0000;
	5734	6155	0.000819	0.004938	0.01707	238.16	0	0	0	0	1	0	0	27.7300	29.1400	-27.7200	-30.8900	0.0000	0.0000	0.0000	0.0000;
	5734	6172	0.000454	0.003117	0.01191	240.75	0	0	0	0	1	0	0	14.3300	-156.1200	-14.2300	155.5500	0.0000	0.0000	0.0000	0.0000;
	5734	6176	0.001342	0.008132	0.00656	287.56	0	0	0	0	1	0	0	-142.6900	36.3800	142.9600	-35.4400	0.0000	0.0000	0.0000	0.0000;
	5735	5736	0.000284	0.001175	0	0	0	0	0	0	1	0	0	-38.2300	-11.2000	38.2400	11.2200	0.0000	0.0000	0.0000	0.0000;
	5736	5752	0.000899	0.004798	0.0026	297.4	0	0	0	0	1	0	0	173.4100	22.8300	-173.1500	-21.7400	0.0000	0.0000	0.0000	0.0000;
	5736	5774	0.000399	0.002591	0.0013	257.35	0	0	0	0	1	0	0	-45.9100	7.5200	45.9200	-7.6100	0.0000	0.0000	0.0000	0.0000;
	5794	5736	0.000559	0.003795	0.00144	243.13	0	0	0	0	1	0	0	36.6100	1.8300	-36.6100	-1.9400	0.0000	0.0000	0.0000	0.0000;
	5736	7231	0.000429	0.002932	0.00355	284.19	0	0	0	0	1	0	0	-129.1200	-39.6400	129.2000	39.7600	0.0000	0.0000	0.0000	0.0000;
	5737	7016	0.000395	0.002322	0.00159	258.6	0	0	0	0	1	0	0	-73.6900	11.6400	73.7100	-11.6900	0.0000	0.0000	0.0000	0.0000;
	5738	6172	0.000646	0.004193	0.00216	203.24	0	0	0	0	1	0	0	12.3500	-19.8400	-12.3400	19.6300	0.0000	0.0000	0.0000	0.0000;
	5738	6217	0.001035	0.005319	0.00825	232.59	0	0	0	0	1	0	0	-36.0300	14.7800	36.0500	-15.5900	0.0000	0.0000	0.0000	0.0000;
	5739	5761	0.000414	0.002425	0.00305	243.23	0	0	0	0	1	0	0	60.7600	59.0000	-60.7300	-59.1600	0.0000	0.0000	0.0000	0.0000;
	5739	6154	0.001462	0.007795	0.00801	259.39	0	0	0	0	1	0	0	67.6600	-90.4700	-67.4800	90.5500	0.0000	0.0000	0.0000	0.0000;
	5739	6173	0.000606	0.003166	0.00176	261.89	0	0	0	0	1	0	0	-86.6700	18.6600	86.7200	-18.6100	0.0000	0.0000	0.0000	0.0000;
	5740	5741	0.000221	0.001147	0	0	0	0	0	0	1	0	0	41.5400	16.1900	-41.5300	-16.1700	0.0000	0.0000	0.0000	0.0000;
	6179	5740	0.000561	0.00287	0.00151	275.18	0	0	0	0	1	0	0	-92.8500	20.2500	92.9000	-20.1700	0.0000	0.0000	0.0000	0.0000;
	5740	7234	0.000358	0.001725	0.00118	287.77	0	0	0	0	1	0	0	-134.4400	3.9800	134.5000	-3.8200	0.0000	0.0000	0.0000	0.0000;
	5742	6150	0.001527	0.007832	0.00671	277.59	0	0	0	0	1	0	0	-128.9800	-5.3300	129.2200	5.8500	0.0000	0.0000	0.0000	0.0000;
	7016	5742	0.000655	0.003849	0.00112	255.96	0	0	0	0	1	0	0	-70.2100	13.4700	70.2400	-13.4000	0.0000	0.0000	0.0000	0.0000;
	5743	5794	0.000662	0.004329	0.00292	198.62	0	0	0	0	1	0	0	-8.7400	2.4400	8.7400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	7231	5743	0.00032	0.001892	0.00156	287.54	0	0	0	0	1	0	0	147.3900	48.5500	-147.3200	-48.3000	0.0000	0.0000	0.0000	0.0000;
	5750	5744	0.000568	0.003707	0.00256	268.62	0	0	0	0	1	0	0	83.4100	6.5600	-83.3800	-6.5900	0.0000	0.0000	0.0000	0.0000;
	5784	5744	0.000495	0.003196	0.0028	251.4	0	0	0	0	1	0	0	-44.2000	-0.5200	44.2100	0.2900	0.0000	0.0000	0.0000	0.0000;
	5745	5746	0.000281	0.001138	0	0	0	0	0	0	1	0	0	19.2600	9.6800	-19.2600	-9.6800	0.0000	0.0000	0.0000	0.0000;
	5745	6370	0.000959	0.006107	0.01408	330.69	0	0	0	0	1	0	0	-261.9000	31.0200	262.5200	-28.5600	0.0000	0.0000	0.0000	0.0000;
	5745	6370	0.000959	0.006107	0.01408	330.69	0	0	0	0	1	0	0	-261.9000	31.0200	262.5200	-28.5600	0.0000	0.0000	0.0000	0.0000;
	5745	6370	0.000959	0.006107	0.01408	330.69	0	0	0	0	1	0	0	-261.9000	31.0200	262.5200	-28.5600	0.0000	0.0000	0.0000	0.0000;
	5745	6828	0.000595	0.004131	0.00438	298.97	0	0	0	0	1	0	0	201.4500	-28.7300	-201.2200	29.8600	0.0000	0.0000	0.0000	0.0000;
	6831	5745	0.000457	0.003011	0.00203	320.45	0	0	0	0	1	0	0	-259.7000	4.8300	259.9900	-3.1500	0.0000	0.0000	0.0000	0.0000;
	6831	5745	0.000457	0.003011	0.00203	320.45	0	0	0	0	1	0	0	-259.7000	4.8300	259.9900	-3.1500	0.0000	0.0000	0.0000	0.0000;
	5745	6891	0.000417	0.00225	0.00367	232.01	0	0	0	0	1	0	0	45.0100	-67.7400	-44.9800	67.4800	0.0000	0.0000	0.0000	0.0000;
	5784	5747	0.000291	0.001621	0.00595	225.82	0	0	0	0	1	0	0	1.9800	12.8600	-1.9800	-13.4900	0.0000	0.0000	0.0000	0.0000;
	6142	5748	0.00147	0.0077	0.00351	233.53	0	0	0	0	1	0	0	27.1000	-21.2200	-27.0800	20.9300	0.0000	0.0000	0.0000	0.0000;
	6185	5749	0.000404	0.00252	0.00145	241.87	0	0	0	0	1	0	0	-44.4000	22.1000	44.4000	-22.1900	0.0000	0.0000	0.0000	0.0000;
	5750	6149	0.0003	0.001609	0.01709	276.2	0	0	0	0	1	0	0	-104.5200	-15.4600	104.5500	13.8100	0.0000	0.0000	0.0000	0.0000;
	5751	5752	0.00027	0.001109	0	0	0	0	0	0	1	0	0	-70.4000	-36.4500	70.4200	36.5200	0.0000	0.0000	0.0000	0.0000;
	5752	6951	0.000481	0.003302	0.00259	279.7	0	0	0	0	1	0	0	102.7300	-14.7700	-102.6900	14.8300	0.0000	0.0000	0.0000	0.0000;
	5771	5753	0.000427	0.002519	0.00204	266.47	0	0	0	0	1	0	0	83.1500	-107.0500	-83.0700	107.2600	0.0000	0.0000	0.0000	0.0000;
	6902	5754	0.00044	0.002868	0.0029	202.91	0	0	0	0	1	0	0	-17.4700	7.9600	17.4700	-8.2600	0.0000	0.0000	0.0000	0.0000;
	5761	5755	0.000847	0.005376	0.00235	240.69	0	0	0	0	1	0	0	-23.8300	-10.2400	23.8400	10.0300	0.0000	0.0000	0.0000	0.0000;
	5755	5768	0.001612	0.006858	0.01976	264.26	0	0	0	0	1	0	0	-72.9400	-25.4900	73.0300	23.7700	0.0000	0.0000	0.0000	0.0000;
	5756	5759	0.012964	0.287796	0	125.14	0	0	1	0	1	0	0	24.3800	-0.6400	-24.3000	2.2500	0.0000	0.0000	0.0000	0.0000;
	5756	5760	0.000276	0.001188	0	0	0	0	0	0	1	0	0	48.7900	12.5800	-48.7800	-12.5500	0.0000	0.0000	0.0000	0.0000;
	5756	6152	0.000294	0.001936	0.00317	265.82	0	0	0	0	1	0	0	82.4900	-17.4100	-82.4700	17.2000	0.0000	0.0000	0.0000	0.0000;
	6158	5756	0.000675	0.003261	0.00184	288.56	0	0	0	0	1	0	0	155.8000	-4.9200	-155.6500	5.4700	0.0000	0.0000	0.0000	0.0000;
	5757	5759	-0.006953	-0.154349	0	100.14	0	0	1	0	1	0	0	-24.3400	1.3900	24.3000	-2.2500	0.0000	0.0000	0.0000	0.0000;
	5757	10250	0.000212	0.001346	0.00039	204.99	0	0	0	0	1	0	0	24.3400	-1.3900	-24.3400	1.3500	0.0000	0.0000	0.0000	0.0000;
	5758	5759	0.02551	0.566299	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5762	5761	0.003812	0.088921	0	116.38	0	0	1.0375	0	1	0	0	-45.5600	-24.2600	45.6600	26.6100	0.0000	0.0000	0.0000	0.0000;
	5762	5761	0.003812	0.088921	0	116.38	0	0	1.0375	0	1	0	0	-45.5600	-24.2600	45.6600	26.6100	0.0000	0.0000	0.0000	0.0000;
	5762	5761	0.003812	0.088921	0	116.38	0	0	1.0375	0	1	0	0	-45.5600	-24.2600	45.6600	26.6100	0.0000	0.0000	0.0000	0.0000;
	5761	5763	0.000284	0.001137	0	0	0	0	0	0	1	0	0	46.1700	14.2900	-46.1600	-14.2700	0.0000	0.0000	0.0000	0.0000;
	10292	5762	0.000103	0.000614	0.00083	226.74	0	0	0	0	1	0	0	-74.0500	-37.4100	74.0600	37.3600	0.0000	0.0000	0.0000	0.0000;
	5762	10323	0.001566	0.008782	0.01016	234.83	0	0	0	0	1	0	0	62.6200	35.4300	-62.5400	-36.1100	0.0000	0.0000	0.0000	0.0000;
	5764	5765	0.000266	0.001077	0	0	0	0	0	0	1	0	0	42.3600	2.3200	-42.3500	-2.3000	0.0000	0.0000	0.0000	0.0000;
	5774	5764	0.000225	0.001305	0.00205	233.23	0	0	0	0	1	0	0	22.6400	-8.5200	-22.6400	8.3100	0.0000	0.0000	0.0000	0.0000;
	5764	6163	0.000923	0.00526	0.01388	282.37	0	0	0	0	1	0	0	138.0000	21.8500	-137.8300	-22.3800	0.0000	0.0000	0.0000	0.0000;
	6164	5764	0.000606	0.003408	0.00105	251.43	0	0	0	0	1	0	0	46.6800	-6.6900	-46.6700	6.6400	0.0000	0.0000	0.0000	0.0000;
	5764	7231	0.000576	0.002642	0.00355	272.97	0	0	0	0	1	0	0	-111.0400	-39.1200	111.1200	39.0800	0.0000	0.0000	0.0000	0.0000;
	6199	5766	0.000453	0.003006	0.00167	224.71	0	0	0	0	1	0	0	28.0100	-20.3500	-28.0100	20.2100	0.0000	0.0000	0.0000	0.0000;
	5766	6354	0.000458	0.002681	0.00257	287.72	0	0	0	0	1	0	0	-123.5500	-37.8900	123.6200	38.0300	0.0000	0.0000	0.0000	0.0000;
	7047	5766	0.000626	0.003137	0.00288	280.49	0	0	0	0	1	0	0	-113.8400	-8.0800	113.9200	8.1600	0.0000	0.0000	0.0000	0.0000;
	6220	5767	0.000567	0.003742	0.00264	266.94	0	0	0	0	1	0	0	76.4500	60.2500	-76.4000	-60.2100	0.0000	0.0000	0.0000	0.0000;
	6331	5767	0.000771	0.004798	0.00392	254.66	0	0	0	0	1	0	0	-48.1400	-46.9000	48.1700	46.6800	0.0000	0.0000	0.0000	0.0000;
	5768	5769	0.000245	0.001165	0	0	0	0	0	0	1	0	0	34.3500	12.3300	-34.3500	-12.3200	0.0000	0.0000	0.0000	0.0000;
	5768	6143	0.000137	0.00085	0.0096	303.76	0	0	0	0	1	0	0	-123.0500	-3.9900	123.0700	3.0900	0.0000	0.0000	0.0000	0.0000;
	5768	6143	0.000137	0.00085	0.0096	303.76	0	0	0	0	1	0	0	-123.0500	-3.9900	123.0700	3.0900	0.0000	0.0000	0.0000	0.0000;
	6338	5768	0.000607	0.003402	0.00263	256.41	0	0	0	0	1	0	0	-48.8200	12.6200	48.8300	-12.8100	0.0000	0.0000	0.0000	0.0000;
	5770	5771	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-24.2300	-4.3100	24.2300	4.3200	0.0000	0.0000	0.0000	0.0000;
	5771	5800	0.001044	0.006567	0.00593	250.37	0	0	0	0	1	0	0	-42.0700	22.5300	42.0900	-23.0200	0.0000	0.0000	0.0000	0.0000;
	5772	5773	0.000245	0.0011	0	0	0	0	0	0	1	0	0	22.3000	3.9300	-22.3000	-3.9200	0.0000	0.0000	0.0000	0.0000;
	5772	6826	0.000552	0.003311	0.00152	248.29	0	0	0	0	1	0	0	34.9900	27.3900	-34.9800	-27.4900	0.0000	0.0000	0.0000	0.0000;
	5772	6855	0.001566	0.007238	0.01158	274.61	0	0	0	0	1	0	0	-127.7000	45.0800	127.9700	-45.0800	0.0000	0.0000	0.0000	0.0000;
	5774	6164	0.000204	0.001178	0.00387	280.2	0	0	0	0	1	0	0	-110.1300	9.2400	110.1500	-9.5200	0.0000	0.0000	0.0000	0.0000;
	5778	5775	0.000418	0.002862	0.00182	236.28	0	0	0	0	1	0	0	18.0300	63.2400	-18.0100	-63.3200	0.0000	0.0000	0.0000	0.0000;
	5775	6387	0.000365	0.002618	0.00482	290.41	0	0	0	0	1	0	0	-163.0100	76.4500	163.1200	-76.1700	0.0000	0.0000	0.0000	0.0000;
	6392	5775	0.000531	0.003059	0.00195	296.38	0	0	0	0	1	0	0	-166.2500	-55.3200	166.4000	55.9900	0.0000	0.0000	0.0000	0.0000;
	5775	7110	0.000465	0.003056	0.00186	250.58	0	0	0	0	1	0	0	-40.3300	-79.7000	40.3600	79.7200	0.0000	0.0000	0.0000	0.0000;
	5776	5777	0.000231	0.001192	0	0	0	0	0	0	1	0	0	46.2900	5.0400	-46.2800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	6340	5776	0.000326	0.002033	0.00301	219.14	0	0	0	0	1	0	0	-6.2900	2.2100	6.2900	-2.5300	0.0000	0.0000	0.0000	0.0000;
	5776	6393	0.000503	0.002903	0.00141	253.16	0	0	0	0	1	0	0	-52.5800	-2.5100	52.5900	2.4300	0.0000	0.0000	0.0000	0.0000;
	5778	5779	0.000235	0.00112	0	0	0	0	0	0	1	0	0	72.0100	9.8600	-71.9900	-9.8100	0.0000	0.0000	0.0000	0.0000;
	5778	7110	0.000161	0.00081	0.00143	271.27	0	0	0	0	1	0	0	-90.0400	-73.1000	90.0600	73.0500	0.0000	0.0000	0.0000	0.0000;
	5780	5781	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-51.1600	-4.2200	51.1600	4.2500	0.0000	0.0000	0.0000	0.0000;
	5781	6902	0.000224	0.001262	0.00171	247.21	0	0	0	0	1	0	0	20.1700	-25.6800	-20.1700	25.5100	0.0000	0.0000	0.0000	0.0000;
	5782	5783	0.000263	0.001118	0	0	0	0	0	0	1	0	0	26.2800	9.1800	-26.2800	-9.1700	0.0000	0.0000	0.0000	0.0000;
	6179	5782	0.00077	0.005281	0.00334	277.8	0	0	0	0	1	0	0	-108.9400	8.6500	109.0300	-8.4200	0.0000	0.0000	0.0000	0.0000;
	6199	5782	0.000489	0.003273	0.00261	286.38	0	0	0	0	1	0	0	135.3900	1.0400	-135.3100	-0.7600	0.0000	0.0000	0.0000	0.0000;
	6337	5784	0.001029	0.006081	0.00566	230.96	0	0	0	0	1	0	0	-24.4800	12.8600	24.4800	-13.4100	0.0000	0.0000	0.0000	0.0000;
	5785	5786	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-17.7400	-4.8400	17.7400	4.8500	0.0000	0.0000	0.0000	0.0000;
	5786	5793	0.000608	0.003735	0.00193	273.73	0	0	0	0	1	0	0	79.5800	3.5100	-79.5400	-3.4900	0.0000	0.0000	0.0000	0.0000;
	5786	6373	0.001412	0.008791	0.01213	279.31	0	0	0	0	1	0	0	-97.3200	-8.3500	97.4400	7.8300	0.0000	0.0000	0.0000	0.0000;
	5787	7089	0.000379	0.001881	0.00062	288.34	0	0	0	0	1	0	0	-197.4600	17.9000	197.6000	-17.2700	0.0000	0.0000	0.0000	0.0000;
	5799	5788	0.000291	0.001786	0.00273	288.64	0	0	0	0	1	0	0	-149.2800	-0.2900	149.3400	0.3700	0.0000	0.0000	0.0000	0.0000;
	5788	6176	0.000513	0.00306	0.00301	328.72	0	0	0	0	1	0	0	210.0400	-4.4300	-209.8300	5.3700	0.0000	0.0000	0.0000	0.0000;
	5788	6176	0.000513	0.00306	0.00301	328.72	0	0	0	0	1	0	0	210.0400	-4.4300	-209.8300	5.3700	0.0000	0.0000	0.0000	0.0000;
	5788	6176	0.000513	0.00306	0.00301	328.72	0	0	0	0	1	0	0	210.0400	-4.4300	-209.8300	5.3700	0.0000	0.0000	0.0000	0.0000;
	5788	6199	0.000385	0.002554	0.00224	343.21	0	0	0	0	1	0	0	-274.3600	2.4700	274.6300	-0.9200	0.0000	0.0000	0.0000	0.0000;
	5788	6199	0.000385	0.002554	0.00224	343.21	0	0	0	0	1	0	0	-274.3600	2.4700	274.6300	-0.9200	0.0000	0.0000	0.0000	0.0000;
	5788	6199	0.000385	0.002554	0.00224	343.21	0	0	0	0	1	0	0	-274.3600	2.4700	274.6300	-0.9200	0.0000	0.0000	0.0000	0.0000;
	5789	5790	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-61.7500	-24.9900	61.7600	25.0400	0.0000	0.0000	0.0000	0.0000;
	5790	6375	0.000732	0.004247	0.03836	286.31	0	0	0	0	1	0	0	156.9700	4.4500	-156.8000	-7.5600	0.0000	0.0000	0.0000	0.0000;
	5790	6388	0.000678	0.003909	0.00371	274.9	0	0	0	0	1	0	0	-101.9000	-51.6800	101.9800	51.7600	0.0000	0.0000	0.0000	0.0000;
	5790	6392	0.00048	0.003056	0.00211	272	0	0	0	0	1	0	0	-116.8300	22.1900	116.8900	-22.0100	0.0000	0.0000	0.0000	0.0000;
	6831	5791	0.000606	0.004151	0.00356	283.2	0	0	0	0	1	0	0	103.7800	-15.0500	-103.7200	15.1000	0.0000	0.0000	0.0000	0.0000;
	5792	5793	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-20.6700	-12.5600	20.6800	12.5700	0.0000	0.0000	0.0000	0.0000;
	6945	5793	0.000451	0.00251	0.00181	265.92	0	0	0	0	1	0	0	-58.8500	8.9600	58.8700	-9.0700	0.0000	0.0000	0.0000	0.0000;
	5794	5795	0.00107	0.006617	0.0044	258.92	0	0	0	0	1	0	0	42.7900	46.7800	-42.7500	-47.0000	0.0000	0.0000	0.0000	0.0000;
	5794	7231	0.000332	0.002224	0.00141	278.27	0	0	0	0	1	0	0	-107.8100	-48.6900	107.8500	48.8300	0.0000	0.0000	0.0000	0.0000;
	5796	6141	0.00054	0.003131	0.00219	234.84	0	0	0	0	1	0	0	1.8700	26.1500	-1.8700	-26.3700	0.0000	0.0000	0.0000	0.0000;
	6891	5796	0.000243	0.001595	0.00337	217.21	0	0	0	0	1	0	0	18.5300	30.1100	-18.5300	-30.4500	0.0000	0.0000	0.0000	0.0000;
	5797	5798	0.000249	0.001043	0	0	0	0	0	0	1	0	0	17.3700	3.3600	-17.3700	-3.3500	0.0000	0.0000	0.0000	0.0000;
	6965	5797	0.000451	0.0026	0.00125	252.49	0	0	0	0	1	0	0	-47.2200	-4.3100	47.2300	4.2300	0.0000	0.0000	0.0000	0.0000;
	6983	5797	0.000313	0.001986	0.00338	273.15	0	0	0	0	1	0	0	-119.2700	13.1600	119.3100	-13.2500	0.0000	0.0000	0.0000	0.0000;
	7132	5797	0.000378	0.001856	0.00178	247.35	0	0	0	0	1	0	0	47.6900	-1.4900	-47.6900	1.3400	0.0000	0.0000	0.0000	0.0000;
	5797	7165	0.000375	0.002214	0.00104	281.77	0	0	0	0	1	0	0	-136.2200	4.3300	136.2900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	5799	6176	0.000413	0.002826	0.00277	284.75	0	0	0	0	1	0	0	133.6000	-2.2400	-133.5300	2.4200	0.0000	0.0000	0.0000	0.0000;
	5800	5801	0.000232	0.001197	0	0	0	0	0	0	1	0	0	43.2500	13.6500	-43.2500	-13.6300	0.0000	0.0000	0.0000	0.0000;
	5800	6163	0.000617	0.003597	0.0029	268.65	0	0	0	0	1	0	0	-85.3400	9.3700	85.3800	-9.4300	0.0000	0.0000	0.0000	0.0000;
	5845	5802	0.001648	0.010347	0.00792	253.94	0	0	0	0	1	0	0	-21.0200	-7.5200	21.0300	6.7200	0.0000	0.0000	0.0000	0.0000;
	5802	6319	0.00335	0.019314	0.03769	323.19	0	0	0	0	1	0	0	176.5500	-29.3900	-175.5600	31.0600	0.0000	0.0000	0.0000	0.0000;
	5802	6988	0.001503	0.00982	0.00553	298.51	0	0	0	0	1	0	0	-112.7300	11.1400	112.9100	-10.5700	0.0000	0.0000	0.0000	0.0000;
	7273	5802	0.001262	0.008544	0.0036	292.8	0	0	0	0	1	0	0	93.3900	-8.7300	-93.2900	9.0400	0.0000	0.0000	0.0000	0.0000;
	6270	5803	0.002091	0.013238	0.00943	252.21	0	0	0	0	1	0	0	-48.2600	3.7100	48.3100	-4.4300	0.0000	0.0000	0.0000	0.0000;
	5803	6309	0.001976	0.012637	0.02233	231.72	0	0	0	0	1	0	0	18.3200	-11.3400	-18.3100	8.9900	0.0000	0.0000	0.0000	0.0000;
	6940	5803	0.00157	0.009153	0.0179	276.78	0	0	0	0	1	0	0	84.6700	-14.3500	-84.5600	13.0600	0.0000	0.0000	0.0000	0.0000;
	5804	6270	0.00145	0.008942	0.01871	308.42	0	0	0	0	1	0	0	146.8600	-15.1000	-146.5700	14.9000	0.0000	0.0000	0.0000	0.0000;
	5804	6940	0.000189	0.001139	0.00124	284.93	0	0	0	0	1	0	0	-90.5300	36.1500	90.5500	-36.1800	0.0000	0.0000	0.0000	0.0000;
	6988	5804	0.000809	0.005705	0.00307	268.3	0	0	0	0	1	0	0	77.9800	22.6200	-77.9300	-22.6000	0.0000	0.0000	0.0000	0.0000;
	5805	5806	0.001774	0.010184	0.00721	275.84	0	0	0	0	1	0	0	94.5800	-7.0600	-94.4300	7.1300	0.0000	0.0000	0.0000	0.0000;
	5806	5807	0.000235	0.001145	0	0	0	0	0	0	1	0	0	5.2900	1.9600	-5.2900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	5825	5806	0.004911	0.022898	0.02254	273.55	0	0	0	0	1	0	0	-88.7700	8.3500	89.1400	-9.0800	0.0000	0.0000	0.0000	0.0000;
	5808	5844	0.002059	0.014375	0.01457	242.28	0	0	0	0	1	0	0	-32.4800	4.8500	32.5000	-6.2700	0.0000	0.0000	0.0000	0.0000;
	6276	5808	0.001074	0.006874	0.00605	233.6	0	0	0	0	1	0	0	-20.0000	8.0400	20.0100	-8.6700	0.0000	0.0000	0.0000	0.0000;
	5809	5810	0.000292	0.001005	0	0	0	0	0	0	1	0	0	9.8600	1.2200	-9.8600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	5809	5847	0.001142	0.006689	0.00489	258.75	0	0	0	0	1	0	0	53.0000	-6.3300	-52.9700	5.9900	0.0000	0.0000	0.0000	0.0000;
	5809	6988	0.001477	0.008956	0.00835	262.82	0	0	0	0	1	0	0	-62.8700	5.1100	62.9200	-5.6800	0.0000	0.0000	0.0000	0.0000;
	5811	5812	0.000297	0.001015	0	0	0	0	0	0	1	0	0	10.6300	1.7400	-10.6300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	5811	5813	0.002548	0.014012	0.01745	235.28	0	0	0	0	1	0	0	-4.3500	-3.8300	4.3500	1.9600	0.0000	0.0000	0.0000	0.0000;
	5811	5845	0.000891	0.006625	0.00481	242.41	0	0	0	0	1	0	0	-6.2800	2.0900	6.2800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	5813	5814	0.002101	0.014134	0.00895	255.7	0	0	0	0	1	0	0	-73.3700	11.5300	73.4700	-11.7700	0.0000	0.0000	0.0000	0.0000;
	5813	6313	0.001967	0.012887	0.10625	261.04	0	0	0	0	1	0	0	54.9200	-16.4900	-54.8700	5.4300	0.0000	0.0000	0.0000	0.0000;
	5814	5842	0.000637	0.004161	0.01277	271.82	0	0	0	0	1	0	0	-94.7300	6.7100	94.7900	-7.7300	0.0000	0.0000	0.0000	0.0000;
	5815	5816	0.000243	0.001011	0	0	0	0	0	0	1	0	0	8.1600	1.3800	-8.1600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	5815	5827	0.001113	0.007476	0.02763	304.04	0	0	0	0	1	0	0	140.7100	-27.9000	-140.5000	26.3700	0.0000	0.0000	0.0000	0.0000;
	5815	7950	0.000768	0.003375	0.00347	308.15	0	0	0	0	1	0	0	-148.8800	26.5200	149.0400	-26.1700	0.0000	0.0000	0.0000	0.0000;
	7950	5817	0.000927	0.005383	0.0024	259.14	0	0	0	0	1	0	0	-57.1300	10.6800	57.1600	-10.7600	0.0000	0.0000	0.0000	0.0000;
	5817	7952	0.003133	0.01569	0.01468	262.38	0	0	0	0	1	0	0	-65.3300	8.5500	65.4500	-9.4800	0.0000	0.0000	0.0000	0.0000;
	5818	5819	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-8.2600	-2.8800	8.2600	2.8800	0.0000	0.0000	0.0000	0.0000;
	5819	5843	0.003507	0.023164	0.02448	262.26	0	0	0	0	1	0	0	65.1700	-7.0100	-65.0300	5.3300	0.0000	0.0000	0.0000	0.0000;
	5819	7949	0.002539	0.014857	0.00849	268.66	0	0	0	0	1	0	0	-73.4300	4.1400	73.5600	-4.2900	0.0000	0.0000	0.0000	0.0000;
	5820	5821	0.000224	0.001138	0	0	0	0	0	0	1	0	0	8.7400	1.8700	-8.7400	-1.8700	0.0000	0.0000	0.0000	0.0000;
	5820	5828	0.001808	0.010393	0.00649	254.36	0	0	0	0	1	0	0	-53.7000	23.4300	53.7500	-23.7900	0.0000	0.0000	0.0000	0.0000;
	5837	5820	0.001446	0.00715	0.00549	221.26	0	0	0	0	1	0	0	-20.2400	9.4100	20.2500	-9.9600	0.0000	0.0000	0.0000	0.0000;
	5842	5820	0.001584	0.009612	0.00728	285.75	0	0	0	0	1	0	0	-111.8600	16.8900	112.0500	-16.5300	0.0000	0.0000	0.0000	0.0000;
	5820	7942	0.002	0.012769	0.05087	267.01	0	0	0	0	1	0	0	-87.3400	1.1900	87.4800	-5.7700	0.0000	0.0000	0.0000	0.0000;
	5822	5823	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-2.6700	-0.4900	2.6700	0.4900	0.0000	0.0000	0.0000	0.0000;
	5823	7942	0.001026	0.00579	0.00242	236.84	0	0	0	0	1	0	0	45.6900	-8.1800	-45.6700	8.0300	0.0000	0.0000	0.0000	0.0000;
	5824	7853	0.002796	0.017785	0.16014	307.74	0	0	0	0	1	0	0	-146.3000	11.4600	146.8600	-25.2100	0.0000	0.0000	0.0000	0.0000;
	7940	5824	0.001952	0.010815	0.00931	279.88	0	0	0	0	1	0	0	-96.4600	14.4700	96.6400	-14.5300	0.0000	0.0000	0.0000	0.0000;
	7942	5824	0.002329	0.013675	0.0128	251.8	0	0	0	0	1	0	0	-44.2900	-3.7400	44.3300	2.6100	0.0000	0.0000	0.0000	0.0000;
	6326	5825	0.003178	0.020377	0.02861	260.49	0	0	0	0	1	0	0	-71.7600	12.4300	71.9200	-14.5000	0.0000	0.0000	0.0000	0.0000;
	5826	7943	0.001808	0.010747	0.00726	284.95	0	0	0	0	1	0	0	-100.2600	12.6900	100.4300	-12.4500	0.0000	0.0000	0.0000	0.0000;
	5826	7950	0.001277	0.008791	0.0051	279.86	0	0	0	0	1	0	0	94.4800	-14.4400	-94.3700	14.6400	0.0000	0.0000	0.0000	0.0000;
	5828	5827	0.001316	0.007527	0.00927	303.36	0	0	0	0	1	0	0	-134.7600	27.2600	135.0000	-26.9200	0.0000	0.0000	0.0000	0.0000;
	5828	7949	0.001981	0.012122	0.01305	271.33	0	0	0	0	1	0	0	75.0100	-4.8300	-74.9100	4.0700	0.0000	0.0000	0.0000	0.0000;
	5829	5830	0.000216	0.001074	0	0	0	0	0	0	1	0	0	18.8800	6.7800	-18.8800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	5829	5831	0.001375	0.006782	0.0058	274.31	0	0	0	0	1	0	0	-71.0400	9.3100	71.1100	-9.6000	0.0000	0.0000	0.0000	0.0000;
	5829	5840	0.001983	0.011784	0.00777	261.74	0	0	0	0	1	0	0	52.1600	-16.0900	-52.1000	15.5900	0.0000	0.0000	0.0000	0.0000;
	5831	5832	0.00028	0.00102	0	0	0	0	0	0	1	0	0	18.2300	1.4000	-18.2300	-1.3900	0.0000	0.0000	0.0000	0.0000;
	5831	5833	0.001102	0.006672	0.01483	229.3	0	0	0	0	1	0	0	-12.4000	3.6800	12.4000	-5.2500	0.0000	0.0000	0.0000	0.0000;
	5831	7953	0.003704	0.019056	0.05012	275.81	0	0	0	0	1	0	0	-76.9400	4.5300	77.1500	-8.8200	0.0000	0.0000	0.0000	0.0000;
	5833	9248	0.001293	0.006515	0.00902	251.85	0	0	0	0	1	0	0	-39.0700	-0.8100	39.0900	-0.0600	0.0000	0.0000	0.0000	0.0000;
	5847	5834	0.001227	0.008732	0.00982	247.88	0	0	0	0	1	0	0	38.2300	-10.1800	-38.2100	9.2500	0.0000	0.0000	0.0000	0.0000;
	5834	6271	0.00171	0.009892	0.0096	232.9	0	0	0	0	1	0	0	18.0900	-17.7500	-18.0800	16.7700	0.0000	0.0000	0.0000	0.0000;
	5835	5836	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-18.0500	-2.5300	18.0500	2.5300	0.0000	0.0000	0.0000	0.0000;
	5836	5838	0.000644	0.003962	0.00453	236.59	0	0	0	0	1	0	0	15.7300	-26.1100	-15.7300	25.6600	0.0000	0.0000	0.0000	0.0000;
	5840	5836	0.000718	0.004241	0.00314	251.14	0	0	0	0	1	0	0	33.7900	-23.8500	-33.7800	23.5800	0.0000	0.0000	0.0000	0.0000;
	5838	5837	0.001279	0.008283	0.01036	206	0	0	0	0	1	0	0	-2.2600	-26.6600	2.2600	25.5900	0.0000	0.0000	0.0000	0.0000;
	5839	5840	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-18.3100	-8.2600	18.3100	8.2600	0.0000	0.0000	0.0000	0.0000;
	5841	5842	0.00157	0.00987	0.00752	223.07	0	0	0	0	1	0	0	-8.4400	12.2800	8.4500	-13.0700	0.0000	0.0000	0.0000	0.0000;
	6318	5843	0.001395	0.007904	0.00675	255.69	0	0	0	0	1	0	0	-54.0300	7.0500	54.0600	-7.5500	0.0000	0.0000	0.0000	0.0000;
	5844	7273	0.001868	0.010039	0.01511	253.78	0	0	0	0	1	0	0	-47.3300	4.0100	47.3700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	6273	5846	0.0014	0.008391	0.00899	286.11	0	0	0	0	1	0	0	-86.2800	-19.8800	86.3800	19.5300	0.0000	0.0000	0.0000	0.0000;
	6275	5846	0.002592	0.012114	0.01106	237.41	0	0	0	0	1	0	0	-27.6900	21.7700	27.7200	-22.8200	0.0000	0.0000	0.0000	0.0000;
	6988	5846	0.001471	0.008182	0.00377	307.87	0	0	0	0	1	0	0	130.7000	-2.0100	-130.4600	2.9000	0.0000	0.0000	0.0000	0.0000;
	5858	5848	0.000385	0.002636	0.00206	301.51	0	0	0	0	1	0	0	231.2700	3.5900	-231.0800	-2.5000	0.0000	0.0000	0.0000	0.0000;
	6224	5848	0.000695	0.003824	0.00525	294.13	0	0	0	0	1	0	0	-182.8400	10.7600	183.0500	-10.1300	0.0000	0.0000	0.0000	0.0000;
	5849	5850	0.000216	0.001172	0	0	0	0	0	0	1	0	0	79.4300	30.5200	-79.4100	-30.4400	0.0000	0.0000	0.0000	0.0000;
	5849	5851	0.000461	0.002734	0.00144	314.93	0	0	0	0	1	0	0	187.1400	-18.0800	-186.9900	18.8200	0.0000	0.0000	0.0000	0.0000;
	5849	5851	0.000461	0.002734	0.00144	314.93	0	0	0	0	1	0	0	187.1400	-18.0800	-186.9900	18.8200	0.0000	0.0000	0.0000	0.0000;
	5849	5858	0.000554	0.00365	0.00326	296.12	0	0	0	0	1	0	0	184.0600	-24.5600	-183.8900	25.3800	0.0000	0.0000	0.0000	0.0000;
	6357	5849	0.00067	0.004414	0.00358	328.12	0	0	0	0	1	0	0	212.8700	-8.5900	-212.5900	10.0700	0.0000	0.0000	0.0000	0.0000;
	6357	5849	0.00067	0.004414	0.00358	328.12	0	0	0	0	1	0	0	212.8700	-8.5900	-212.5900	10.0700	0.0000	0.0000	0.0000	0.0000;
	6357	5849	0.00067	0.004414	0.00358	328.12	0	0	0	0	1	0	0	212.8700	-8.5900	-212.5900	10.0700	0.0000	0.0000	0.0000	0.0000;
	5851	5858	0.000499	0.002949	0.0018	253.05	0	0	0	0	1	0	0	53.1100	-17.5400	-53.1000	17.4300	0.0000	0.0000	0.0000	0.0000;
	5851	6170	0.00067	0.00355	0.0017	304.99	0	0	0	0	1	0	0	147.8100	-12.0200	-147.6800	12.5600	0.0000	0.0000	0.0000	0.0000;
	5851	6170	0.00067	0.00355	0.0017	304.99	0	0	0	0	1	0	0	147.8100	-12.0200	-147.6800	12.5600	0.0000	0.0000	0.0000	0.0000;
	5852	5853	0.000232	0.001078	0	0	0	0	0	0	1	0	0	25.2300	2.3300	-25.2300	-2.3200	0.0000	0.0000	0.0000	0.0000;
	5852	5960	0.00071	0.004133	0.00314	241.61	0	0	0	0	1	0	0	36.0900	-11.5200	-36.0800	11.2400	0.0000	0.0000	0.0000	0.0000;
	5852	5985	0.000289	0.001861	0.00284	253.64	0	0	0	0	1	0	0	-61.3300	9.1900	61.3400	-9.4300	0.0000	0.0000	0.0000	0.0000;
	5854	5859	0.000322	0.002157	0.00192	281.51	0	0	0	0	1	0	0	-131.8100	13.8100	131.8600	-13.6600	0.0000	0.0000	0.0000	0.0000;
	6978	5854	0.000526	0.002359	0.00177	256.03	0	0	0	0	1	0	0	-57.6200	17.8900	57.6400	-18.0000	0.0000	0.0000	0.0000	0.0000;
	5854	7225	0.000146	0.000955	0.00054	222.7	0	0	0	0	1	0	0	12.4100	-3.9100	-12.4100	3.8500	0.0000	0.0000	0.0000	0.0000;
	5855	6342	0.000817	0.004278	0.00241	268.69	0	0	0	0	1	0	0	-84.7700	-32.0100	84.8300	32.0800	0.0000	0.0000	0.0000	0.0000;
	5855	6403	0.000473	0.002881	0.00198	246.74	0	0	0	0	1	0	0	34.6500	29.1700	-34.6400	-29.3200	0.0000	0.0000	0.0000	0.0000;
	5856	5857	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-16.7700	36.1000	16.7700	-36.0900	0.0000	0.0000	0.0000	0.0000;
	5952	5857	0.000558	0.003315	0.00461	242.32	0	0	0	0	1	0	0	-27.3400	-23.6000	27.3500	23.1400	0.0000	0.0000	0.0000	0.0000;
	5857	6399	0.000733	0.004479	0.00467	250.89	0	0	0	0	1	0	0	-44.1200	12.9400	44.1300	-13.3600	0.0000	0.0000	0.0000	0.0000;
	5858	5883	0.000646	0.00345	0.00146	264.61	0	0	0	0	1	0	0	78.8700	-4.7000	-78.8300	4.7400	0.0000	0.0000	0.0000	0.0000;
	5858	6196	0.000799	0.005439	0.00272	269.39	0	0	0	0	1	0	0	-96.0300	-55.9500	96.1300	56.2900	0.0000	0.0000	0.0000	0.0000;
	5859	5860	0.000245	0.001157	0	0	0	0	0	0	1	0	0	55.2000	11.1900	-55.2000	-11.1500	0.0000	0.0000	0.0000	0.0000;
	5859	5864	0.000908	0.005459	0.00193	249.48	0	0	0	0	1	0	0	47.6800	-23.4900	-47.6500	23.4300	0.0000	0.0000	0.0000	0.0000;
	6386	5859	0.000178	0.001112	0.00931	328.36	0	0	0	0	1	0	0	214.4000	-47.6100	-214.3200	47.1100	0.0000	0.0000	0.0000	0.0000;
	6386	5859	0.000178	0.001112	0.00931	328.36	0	0	0	0	1	0	0	214.4000	-47.6100	-214.3200	47.1100	0.0000	0.0000	0.0000	0.0000;
	6386	5859	0.000178	0.001112	0.00931	328.36	0	0	0	0	1	0	0	214.4000	-47.6100	-214.3200	47.1100	0.0000	0.0000	0.0000	0.0000;
	7225	5859	0.000311	0.001968	0.00284	305.32	0	0	0	0	1	0	0	-150.1200	18.2300	150.1900	-18.1200	0.0000	0.0000	0.0000	0.0000;
	7225	5859	0.000311	0.001968	0.00284	305.32	0	0	0	0	1	0	0	-150.1200	18.2300	150.1900	-18.1200	0.0000	0.0000	0.0000	0.0000;
	5859	7315	0.000762	0.003726	0.00365	273.32	0	0	0	0	1	0	0	107.8400	-79.1200	-107.7100	79.3400	0.0000	0.0000	0.0000	0.0000;
	5861	5862	0.000299	0.001024	0	0	0	0	0	0	1	0	0	38.3900	3.2000	-38.3800	-3.1800	0.0000	0.0000	0.0000	0.0000;
	5861	5906	0.000644	0.003844	0.00194	248.64	0	0	0	0	1	0	0	36.9700	32.9300	-36.9500	-33.0500	0.0000	0.0000	0.0000	0.0000;
	7137	5861	0.000404	0.002384	0.00275	265.28	0	0	0	0	1	0	0	75.3800	35.9800	-75.3500	-36.1300	0.0000	0.0000	0.0000	0.0000;
	5863	5864	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-17.1800	-8.4200	17.1800	8.4200	0.0000	0.0000	0.0000	0.0000;
	5864	6177	0.000884	0.004477	0.00247	267.19	0	0	0	0	1	0	0	89.8300	-24.5600	-89.7600	24.6500	0.0000	0.0000	0.0000	0.0000;
	6386	5864	0.000753	0.004845	0.00159	272.22	0	0	0	0	1	0	0	103.4200	-36.3800	-103.3400	36.7500	0.0000	0.0000	0.0000	0.0000;
	5864	7315	0.000592	0.003507	0.00201	246.39	0	0	0	0	1	0	0	43.9800	-44.0400	-43.9600	43.9400	0.0000	0.0000	0.0000	0.0000;
	5865	6181	0.000295	0.001799	0.01057	242.32	0	0	0	0	1	0	0	30.0400	21.7600	-30.0400	-22.8600	0.0000	0.0000	0.0000	0.0000;
	5865	6192	0.000269	0.001655	0.01158	230	0	0	0	0	1	0	0	-12.7400	28.3600	12.7400	-29.5800	0.0000	0.0000	0.0000	0.0000;
	5866	5867	0.000259	0.00113	0	0	0	0	0	0	1	0	0	47.9700	31.2900	-47.9600	-31.2600	0.0000	0.0000	0.0000	0.0000;
	5866	5926	0.000381	0.002327	0.00237	262.23	0	0	0	0	1	0	0	75.9400	-54.3400	-75.9100	54.2700	0.0000	0.0000	0.0000	0.0000;
	5866	6960	0.000448	0.002894	0.00209	279.62	0	0	0	0	1	0	0	-123.9100	23.0500	123.9700	-22.8400	0.0000	0.0000	0.0000	0.0000;
	5868	5869	0.000201	0.001017	0	0	0	0	0	0	1	0	0	35.8200	17.5900	-35.8200	-17.5700	0.0000	0.0000	0.0000	0.0000;
	5945	5868	0.000374	0.002226	0.00313	241.38	0	0	0	0	1	0	0	29.3300	20.4900	-29.3200	-20.8000	0.0000	0.0000	0.0000	0.0000;
	6415	5868	0.000766	0.004264	0.00398	215.7	0	0	0	0	1	0	0	6.5000	-3.6300	-6.5000	3.2100	0.0000	0.0000	0.0000	0.0000;
	5870	5871	0.000271	0.001051	0	0	0	0	0	0	1	0	0	53.8200	5.4400	-53.8100	-5.4100	0.0000	0.0000	0.0000	0.0000;
	5875	5870	0.000604	0.003416	0.00449	227.25	0	0	0	0	1	0	0	15.7600	-7.5600	-15.7600	7.0900	0.0000	0.0000	0.0000	0.0000;
	6197	5870	0.000406	0.002538	0.00194	304.86	0	0	0	0	1	0	0	-146.6300	20.1100	146.7100	-19.8000	0.0000	0.0000	0.0000	0.0000;
	6197	5870	0.000406	0.002538	0.00194	304.86	0	0	0	0	1	0	0	-146.6300	20.1100	146.7100	-19.8000	0.0000	0.0000	0.0000	0.0000;
	5870	7245	0.000565	0.004241	0.00283	309.55	0	0	0	0	1	0	0	-165.7500	13.5300	165.8900	-12.7400	0.0000	0.0000	0.0000	0.0000;
	5870	7245	0.000565	0.004241	0.00283	309.55	0	0	0	0	1	0	0	-165.7500	13.5300	165.8900	-12.7400	0.0000	0.0000	0.0000	0.0000;
	5873	5872	0.005408	0.180811	0	102.76	0	0	1.08125	0	1	0	0	-24.2700	-39.1500	24.4000	43.3100	0.0000	0.0000	0.0000	0.0000;
	5872	5874	0.000222	0.001145	0	0	0	0	0	0	1	0	0	-24.4000	-43.3100	24.4000	43.3300	0.0000	0.0000	0.0000	0.0000;
	10238	5873	0.000237	0.000961	0.00053	199.51	0	0	0	0	1	0	0	16.0700	-24.0800	-16.0700	24.0300	0.0000	0.0000	0.0000	0.0000;
	5874	6205	0.000392	0.002601	0.00136	282.86	0	0	0	0	1	0	0	-135.2400	-1.3200	135.3100	1.6200	0.0000	0.0000	0.0000	0.0000;
	5874	6386	0.000566	0.004206	0.00214	249.38	0	0	0	0	1	0	0	45.9900	-24.7900	-45.9700	24.6600	0.0000	0.0000	0.0000	0.0000;
	7245	5874	0.000321	0.002098	0.00317	258.88	0	0	0	0	1	0	0	-64.8400	16.9700	64.8500	-17.2300	0.0000	0.0000	0.0000	0.0000;
	5875	5876	0.000257	0.001097	0	0	0	0	0	0	1	0	0	51.7800	14.1400	-51.7700	-14.1100	0.0000	0.0000	0.0000	0.0000;
	5875	5891	0.000816	0.004306	0.00317	325.87	0	0	0	0	1	0	0	185.7600	-28.3700	-185.4900	29.4500	0.0000	0.0000	0.0000	0.0000;
	5875	5891	0.000816	0.004306	0.00317	325.87	0	0	0	0	1	0	0	185.7600	-28.3700	-185.4900	29.4500	0.0000	0.0000	0.0000	0.0000;
	5875	5891	0.000816	0.004306	0.00317	325.87	0	0	0	0	1	0	0	185.7600	-28.3700	-185.4900	29.4500	0.0000	0.0000	0.0000	0.0000;
	5875	5924	0.000306	0.001716	0.00547	327.78	0	0	0	0	1	0	0	-208.2700	26.1800	208.4000	-26.0700	0.0000	0.0000	0.0000	0.0000;
	5875	5924	0.000306	0.001716	0.00547	327.78	0	0	0	0	1	0	0	-208.2700	26.1800	208.4000	-26.0700	0.0000	0.0000	0.0000	0.0000;
	5875	5924	0.000306	0.001716	0.00547	327.78	0	0	0	0	1	0	0	-208.2700	26.1800	208.4000	-26.0700	0.0000	0.0000	0.0000	0.0000;
	5937	5877	0.000781	0.00423	0.00369	274.9	0	0	0	0	1	0	0	-123.7200	55.0400	123.8500	-54.7200	0.0000	0.0000	0.0000	0.0000;
	6476	5877	0.00086	0.005413	0.00608	282.15	0	0	0	0	1	0	0	147.1300	-49.5700	-146.9400	50.1400	0.0000	0.0000	0.0000	0.0000;
	5878	5940	0.001435	0.009077	0.00647	235.34	0	0	0	0	1	0	0	12.6700	19.4300	-12.6600	-20.0800	0.0000	0.0000	0.0000	0.0000;
	5878	5955	0.000635	0.003924	0.00599	281.95	0	0	0	0	1	0	0	133.5900	8.0200	-133.4900	-8.0100	0.0000	0.0000	0.0000	0.0000;
	5878	7019	0.000495	0.002819	0.00262	234.28	0	0	0	0	1	0	0	-17.9000	-40.4600	17.9100	40.2300	0.0000	0.0000	0.0000	0.0000;
	7212	5878	0.000381	0.001705	0.00095	299.1	0	0	0	0	1	0	0	200.3200	2.1200	-200.1800	-1.5900	0.0000	0.0000	0.0000	0.0000;
	5879	5880	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-62.3900	-12.9900	62.4000	13.0300	0.0000	0.0000	0.0000	0.0000;
	5880	5885	0.001002	0.005665	0.00257	310.14	0	0	0	0	1	0	0	164.6700	2.1900	-164.4100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	5880	5885	0.001002	0.005665	0.00257	310.14	0	0	0	0	1	0	0	164.6700	2.1900	-164.4100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	6205	5880	0.000354	0.001931	0.00241	264.67	0	0	0	0	1	0	0	-82.7100	20.9500	82.7300	-21.0800	0.0000	0.0000	0.0000	0.0000;
	5880	6386	0.000512	0.003535	0.00372	317.25	0	0	0	0	1	0	0	199.9500	-37.6500	-199.7600	38.6100	0.0000	0.0000	0.0000	0.0000;
	5880	6386	0.000512	0.003535	0.00372	317.25	0	0	0	0	1	0	0	199.9500	-37.6500	-199.7600	38.6100	0.0000	0.0000	0.0000	0.0000;
	5880	6937	0.00055	0.003298	0.00404	335.27	0	0	0	0	1	0	0	-252.6200	24.4600	252.9500	-22.9200	0.0000	0.0000	0.0000	0.0000;
	5880	6937	0.00055	0.003298	0.00404	335.27	0	0	0	0	1	0	0	-252.6200	24.4600	252.9500	-22.9200	0.0000	0.0000	0.0000	0.0000;
	5880	6937	0.00055	0.003298	0.00404	335.27	0	0	0	0	1	0	0	-252.6200	24.4600	252.9500	-22.9200	0.0000	0.0000	0.0000	0.0000;
	7296	5880	0.000682	0.004573	0.00219	276.95	0	0	0	0	1	0	0	116.6000	-5.2600	-116.5100	5.6000	0.0000	0.0000	0.0000	0.0000;
	5894	5881	0.00038	0.001884	0.00245	253.3	0	0	0	0	1	0	0	50.7900	57.8700	-50.7600	-58.0300	0.0000	0.0000	0.0000	0.0000;
	5881	5961	0.000542	0.003559	0.00175	190.69	0	0	0	0	1	0	0	-3.3400	55.5600	3.3600	-55.6500	0.0000	0.0000	0.0000	0.0000;
	5882	5902	0.0012	0.00702	0.00646	207.3	0	0	0	0	1	0	0	-34.5500	29.1400	34.5700	-29.7000	0.0000	0.0000	0.0000	0.0000;
	5882	6004	0.000342	0.00211	0.01029	246.24	0	0	0	0	1	0	0	12.0200	-32.6900	-12.0100	31.6100	0.0000	0.0000	0.0000	0.0000;
	5928	5883	0.000376	0.002305	0.00317	306.53	0	0	0	0	1	0	0	-160.2000	-11.6100	160.2900	11.8300	0.0000	0.0000	0.0000	0.0000;
	5928	5883	0.000376	0.002305	0.00317	306.53	0	0	0	0	1	0	0	-160.2000	-11.6100	160.2900	11.8300	0.0000	0.0000	0.0000	0.0000;
	5983	5883	0.000553	0.002826	0.00283	302.12	0	0	0	0	1	0	0	132.2300	-21.3100	-132.1400	21.4700	0.0000	0.0000	0.0000	0.0000;
	5983	5883	0.000553	0.002826	0.00283	302.12	0	0	0	0	1	0	0	132.2300	-21.3100	-132.1400	21.4700	0.0000	0.0000	0.0000	0.0000;
	5916	5884	0.000324	0.002038	0.00392	242.14	0	0	0	0	1	0	0	34.0700	7.4000	-34.0600	-7.8000	0.0000	0.0000	0.0000	0.0000;
	5884	6209	0.000919	0.004849	0.00554	230.74	0	0	0	0	1	0	0	20.0600	5.1400	-20.0600	-5.7100	0.0000	0.0000	0.0000	0.0000;
	5885	6347	0.000545	0.00379	0.00145	272.92	0	0	0	0	1	0	0	97.5200	6.0700	-97.4700	-5.8900	0.0000	0.0000	0.0000	0.0000;
	7021	5885	0.000271	0.00163	0.00071	298.14	0	0	0	0	1	0	0	-195.4000	10.8900	195.5000	-10.3900	0.0000	0.0000	0.0000	0.0000;
	5959	5886	0.000573	0.002939	0.00447	258.87	0	0	0	0	1	0	0	74.6800	14.7100	-74.6400	-15.0300	0.0000	0.0000	0.0000	0.0000;
	5886	5966	0.000287	0.001682	0.00259	247.99	0	0	0	0	1	0	0	53.2200	10.0100	-53.2100	-10.2400	0.0000	0.0000	0.0000	0.0000;
	5887	5888	0.000233	0.001018	0	0	0	0	0	0	1	0	0	57.9500	13.4300	-57.9400	-13.4000	0.0000	0.0000	0.0000	0.0000;
	5980	5887	0.000423	0.002476	0.00183	258.32	0	0	0	0	1	0	0	56.7200	34.2300	-56.7000	-34.3200	0.0000	0.0000	0.0000	0.0000;
	5995	5887	0.000555	0.003344	0.00161	206.8	0	0	0	0	1	0	0	1.2500	-21.0500	-1.2500	20.8900	0.0000	0.0000	0.0000	0.0000;
	5889	5890	0.000282	0.0011	0	0	0	0	0	0	1	0	0	26.1500	9.2200	-26.1500	-9.2100	0.0000	0.0000	0.0000	0.0000;
	5889	5891	0.000435	0.00311	0.00299	296.45	0	0	0	0	1	0	0	-184.0100	20.8400	184.1500	-20.1700	0.0000	0.0000	0.0000	0.0000;
	5889	6357	0.000449	0.002729	0.00218	287.39	0	0	0	0	1	0	0	-145.1600	-28.5200	145.2500	28.8400	0.0000	0.0000	0.0000	0.0000;
	6425	5889	0.000789	0.003902	0.00192	305.89	0	0	0	0	1	0	0	-151.3400	-7.3600	151.5100	7.9900	0.0000	0.0000	0.0000	0.0000;
	6425	5889	0.000789	0.003902	0.00192	305.89	0	0	0	0	1	0	0	-151.3400	-7.3600	151.5100	7.9900	0.0000	0.0000	0.0000	0.0000;
	5891	5892	0.000212	0.001121	0	0	0	0	0	0	1	0	0	41.3800	13.5200	-41.3800	-13.5000	0.0000	0.0000	0.0000	0.0000;
	6197	5891	0.000559	0.003273	0.00327	276.66	0	0	0	0	1	0	0	115.8900	-9.4700	-115.8200	9.5300	0.0000	0.0000	0.0000	0.0000;
	5891	6342	0.00098	0.00642	0.00629	322.22	0	0	0	0	1	0	0	223.3800	-45.6100	-222.9100	48.0400	0.0000	0.0000	0.0000	0.0000;
	5891	6342	0.00098	0.00642	0.00629	322.22	0	0	0	0	1	0	0	223.3800	-45.6100	-222.9100	48.0400	0.0000	0.0000	0.0000	0.0000;
	5962	5893	0.000254	0.001433	0.00262	285.76	0	0	0	0	1	0	0	151.7500	-41.1600	-151.6900	41.2100	0.0000	0.0000	0.0000	0.0000;
	5893	5998	0.000808	0.005361	0.00906	261.87	0	0	0	0	1	0	0	-76.0000	25.6100	76.0500	-26.2600	0.0000	0.0000	0.0000	0.0000;
	5893	6234	0.000539	0.003176	0.00759	289.14	0	0	0	0	1	0	0	170.8100	-79.9600	-170.6300	80.1900	0.0000	0.0000	0.0000	0.0000;
	5894	5913	0.000838	0.004571	0.03639	290.24	0	0	0	0	1	0	0	182.5000	30.1400	-182.2300	-32.6100	0.0000	0.0000	0.0000	0.0000;
	6455	5894	0.000454	0.002751	0.00257	304.13	0	0	0	0	1	0	0	150.7300	-72.6500	-150.6100	73.0800	0.0000	0.0000	0.0000	0.0000;
	6455	5894	0.000454	0.002751	0.00257	304.13	0	0	0	0	1	0	0	150.7300	-72.6500	-150.6100	73.0800	0.0000	0.0000	0.0000	0.0000;
	5895	6407	0.001104	0.006221	0.00402	266.85	0	0	0	0	1	0	0	-70.8400	34.2400	70.9000	-34.3100	0.0000	0.0000	0.0000	0.0000;
	5895	7210	0.000537	0.003075	0.00177	255.65	0	0	0	0	1	0	0	44.3900	-36.5700	-44.3700	36.4700	0.0000	0.0000	0.0000	0.0000;
	5896	6356	0.000573	0.00344	0.00253	302.8	0	0	0	0	1	0	0	138.1700	14.9900	-138.0700	-14.6400	0.0000	0.0000	0.0000	0.0000;
	5896	6356	0.000573	0.00344	0.00253	302.8	0	0	0	0	1	0	0	138.1700	14.9900	-138.0700	-14.6400	0.0000	0.0000	0.0000	0.0000;
	5896	6388	0.000264	0.001553	0.00315	309.02	0	0	0	0	1	0	0	-168.6100	-21.8200	168.6800	21.9100	0.0000	0.0000	0.0000	0.0000;
	5896	6388	0.000264	0.001553	0.00315	309.02	0	0	0	0	1	0	0	-168.6100	-21.8200	168.6800	21.9100	0.0000	0.0000	0.0000	0.0000;
	6416	5897	0.001046	0.006946	0.00532	241.36	0	0	0	0	1	0	0	-35.4300	39.3700	35.4500	-39.7500	0.0000	0.0000	0.0000	0.0000;
	5897	6444	0.000674	0.003603	0.00259	253.85	0	0	0	0	1	0	0	-62.0100	33.1700	62.0400	-33.2800	0.0000	0.0000	0.0000	0.0000;
	5898	5967	0.000511	0.002694	0.00388	272.1	0	0	0	0	1	0	0	111.5600	-57.4600	-111.4800	57.4400	0.0000	0.0000	0.0000	0.0000;
	5994	5898	0.000533	0.003609	0.00371	287.29	0	0	0	0	1	0	0	160.1900	-32.3500	-160.0500	32.8600	0.0000	0.0000	0.0000	0.0000;
	5899	6431	0.000692	0.004304	0.00723	243.34	0	0	0	0	1	0	0	34.2200	-12.8000	-34.2100	12.0800	0.0000	0.0000	0.0000	0.0000;
	7214	5899	0.000355	0.002072	0.00165	264.96	0	0	0	0	1	0	0	79.3200	0.2100	-79.3000	-0.2600	0.0000	0.0000	0.0000	0.0000;
	5900	5901	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-35.6500	-10.4100	35.6500	10.4200	0.0000	0.0000	0.0000	0.0000;
	5928	5901	0.000503	0.003709	0.00241	241.73	0	0	0	0	1	0	0	31.9100	12.8700	-31.9100	-13.0800	0.0000	0.0000	0.0000	0.0000;
	5901	5932	0.000426	0.002516	0.00307	210.12	0	0	0	0	1	0	0	-3.7400	2.6600	3.7400	-2.9900	0.0000	0.0000	0.0000	0.0000;
	5902	5920	0.000736	0.00448	0.01043	251.32	0	0	0	0	1	0	0	-74.3200	2.4000	74.3600	-3.2900	0.0000	0.0000	0.0000	0.0000;
	5902	5981	0.001237	0.006957	0.00321	229.87	0	0	0	0	1	0	0	9.8000	25.7200	-9.7900	-26.0200	0.0000	0.0000	0.0000	0.0000;
	5903	5904	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-19.0900	-6.6500	19.1000	6.6600	0.0000	0.0000	0.0000	0.0000;
	5904	5921	0.000583	0.003833	0.00276	276.55	0	0	0	0	1	0	0	106.5700	-4.8800	-106.5100	5.0000	0.0000	0.0000	0.0000	0.0000;
	5904	7062	0.000531	0.002593	0.00212	282.81	0	0	0	0	1	0	0	-125.6700	-1.7700	125.7500	1.9300	0.0000	0.0000	0.0000	0.0000;
	5905	5906	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-65.4700	-11.7600	65.4800	11.8000	0.0000	0.0000	0.0000	0.0000;
	5906	6210	0.000841	0.005035	0.00221	273.25	0	0	0	0	1	0	0	99.8800	-2.2900	-99.8000	2.5200	0.0000	0.0000	0.0000	0.0000;
	5906	7064	0.000453	0.002566	0.00323	280.56	0	0	0	0	1	0	0	-128.4000	23.5400	128.4700	-23.4700	0.0000	0.0000	0.0000	0.0000;
	5907	5908	0.000228	0.001033	0	0	0	0	0	0	1	0	0	19.1000	6.6200	-19.0900	-6.6100	0.0000	0.0000	0.0000	0.0000;
	7062	5907	0.000367	0.002467	0.00191	242.48	0	0	0	0	1	0	0	-24.8900	-33.9800	24.9000	33.8200	0.0000	0.0000	0.0000	0.0000;
	7119	5907	0.000203	0.001301	0.00859	252.03	0	0	0	0	1	0	0	44.0000	39.5600	-43.9900	-40.4400	0.0000	0.0000	0.0000	0.0000;
	5909	5910	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-60.0600	-11.2600	60.0700	11.2900	0.0000	0.0000	0.0000	0.0000;
	5910	5985	0.000647	0.003245	0.00594	278.81	0	0	0	0	1	0	0	126.8200	-2.7000	-126.7200	2.5500	0.0000	0.0000	0.0000	0.0000;
	5910	6224	0.000337	0.002073	0.00182	290.91	0	0	0	0	1	0	0	-172.6100	50.1400	172.7100	-49.7100	0.0000	0.0000	0.0000	0.0000;
	5910	6234	0.000509	0.003399	0.00182	226.42	0	0	0	0	1	0	0	-14.2700	-58.7300	14.2900	58.6500	0.0000	0.0000	0.0000	0.0000;
	5911	5912	0.000227	0.00119	0	0	0	0	0	0	1	0	0	44.5000	6.4800	-44.4900	-6.4600	0.0000	0.0000	0.0000	0.0000;
	5911	6170	0.000449	0.002827	0.00296	290.72	0	0	0	0	1	0	0	-173.0200	4.5800	173.1400	-4.1000	0.0000	0.0000	0.0000	0.0000;
	5911	6224	0.000576	0.003504	0.02259	278.65	0	0	0	0	1	0	0	128.5200	-11.0600	-128.4300	9.1800	0.0000	0.0000	0.0000	0.0000;
	5944	5913	0.000551	0.002724	0.00314	276.16	0	0	0	0	1	0	0	-139.0800	21.9500	139.1800	-21.7800	0.0000	0.0000	0.0000	0.0000;
	5913	6367	0.000552	0.003332	0.00261	224.15	0	0	0	0	1	0	0	-19.9100	39.7500	19.9200	-39.9700	0.0000	0.0000	0.0000	0.0000;
	5914	5915	0.000268	0.001135	0	0	0	0	0	0	1	0	0	39.0600	13.2800	-39.0500	-13.2600	0.0000	0.0000	0.0000	0.0000;
	5940	5914	0.000516	0.003657	0.00352	225.11	0	0	0	0	1	0	0	-19.5000	3.1000	19.5100	-3.4700	0.0000	0.0000	0.0000	0.0000;
	5914	5973	0.001622	0.009893	0.00846	250.7	0	0	0	0	1	0	0	40.5600	-35.1800	-40.5100	34.5300	0.0000	0.0000	0.0000	0.0000;
	6193	5914	0.000962	0.004843	0.00707	243.83	0	0	0	0	1	0	0	-34.0800	-9.1600	34.0900	8.4600	0.0000	0.0000	0.0000	0.0000;
	6212	5914	0.00057	0.003572	0.00225	256.86	0	0	0	0	1	0	0	58.6600	-12.0800	-58.6400	11.9600	0.0000	0.0000	0.0000	0.0000;
	6332	5914	0.000482	0.003126	0.00472	263.09	0	0	0	0	1	0	0	74.6000	-5.2900	-74.5700	4.9500	0.0000	0.0000	0.0000	0.0000;
	5933	5916	0.00032	0.002174	0.00236	244.77	0	0	0	0	1	0	0	34.4500	-13.6300	-34.4400	13.4000	0.0000	0.0000	0.0000	0.0000;
	5916	6198	0.000528	0.00305	0.00211	243.52	0	0	0	0	1	0	0	-38.0900	36.3900	38.1000	-36.5400	0.0000	0.0000	0.0000	0.0000;
	5917	5942	0.000946	0.005572	0.00743	297.64	0	0	0	0	1	0	0	201.2000	34.1500	-200.8300	-32.7800	0.0000	0.0000	0.0000	0.0000;
	7019	5917	0.000312	0.00168	0.00168	300.62	0	0	0	0	1	0	0	222.6800	43.0700	-222.5300	-42.4500	0.0000	0.0000	0.0000	0.0000;
	5918	5919	0.000268	0.001061	0	0	0	0	0	0	1	0	0	21.3300	7.1700	-21.3300	-7.1700	0.0000	0.0000	0.0000	0.0000;
	5918	5978	0.000915	0.005047	0.00763	226.95	0	0	0	0	1	0	0	-11.9200	15.8900	11.9200	-16.6800	0.0000	0.0000	0.0000	0.0000;
	5918	6002	0.000606	0.004202	0.0063	217.97	0	0	0	0	1	0	0	-9.4200	-23.0600	9.4200	22.4100	0.0000	0.0000	0.0000	0.0000;
	5966	5920	0.000678	0.004249	0.00378	239.34	0	0	0	0	1	0	0	-17.2200	-0.6600	17.2200	0.2700	0.0000	0.0000	0.0000	0.0000;
	5920	6234	0.001213	0.006154	0.02459	273.26	0	0	0	0	1	0	0	-115.1900	-4.6600	115.3400	2.7700	0.0000	0.0000	0.0000	0.0000;
	6002	5921	0.0005	0.002401	0.0026	269.03	0	0	0	0	1	0	0	-85.1500	11.1200	85.1800	-11.2300	0.0000	0.0000	0.0000	0.0000;
	5922	5923	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-38.5100	-5.6700	38.5100	5.6900	0.0000	0.0000	0.0000	0.0000;
	6227	5923	0.000217	0.001235	0.00292	289.34	0	0	0	0	1	0	0	-156.6400	37.4100	156.7000	-37.4300	0.0000	0.0000	0.0000	0.0000;
	6960	5923	0.000294	0.001889	0.00103	297.95	0	0	0	0	1	0	0	195.3200	-31.1600	-195.2100	31.7400	0.0000	0.0000	0.0000	0.0000;
	5924	5925	0.000283	0.001193	0	0	0	0	0	0	1	0	0	83.0100	17.8600	-82.9900	-17.7800	0.0000	0.0000	0.0000	0.0000;
	6156	5924	0.000404	0.002576	0.00089	327.46	0	0	0	0	1	0	0	202.7000	-16.6400	-202.5500	17.5300	0.0000	0.0000	0.0000	0.0000;
	6156	5924	0.000404	0.002576	0.00089	327.46	0	0	0	0	1	0	0	202.7000	-16.6400	-202.5500	17.5300	0.0000	0.0000	0.0000	0.0000;
	6156	5924	0.000404	0.002576	0.00089	327.46	0	0	0	0	1	0	0	202.7000	-16.6400	-202.5500	17.5300	0.0000	0.0000	0.0000	0.0000;
	5924	7245	0.000559	0.002806	0.0018	273.05	0	0	0	0	1	0	0	-100.5500	7.7500	100.6100	-7.6700	0.0000	0.0000	0.0000	0.0000;
	5926	7119	0.000357	0.001558	0.00149	234.49	0	0	0	0	1	0	0	24.6700	-56.7500	-24.6600	56.6400	0.0000	0.0000	0.0000	0.0000;
	5936	5927	0.000281	0.002022	0.00226	252.39	0	0	0	0	1	0	0	-54.8900	26.9600	54.9000	-27.1400	0.0000	0.0000	0.0000	0.0000;
	5927	6232	0.000434	0.002813	0.00272	280.63	0	0	0	0	1	0	0	-127.6100	-1.6600	127.6800	1.7900	0.0000	0.0000	0.0000	0.0000;
	5928	5929	0.000257	0.001064	0	0	0	0	0	0	1	0	0	112.4900	44.2500	-112.4500	-44.1000	0.0000	0.0000	0.0000	0.0000;
	5928	5962	0.000194	0.001212	0.00444	290.75	0	0	0	0	1	0	0	176.0000	-33.8900	-175.9500	33.7700	0.0000	0.0000	0.0000	0.0000;
	5930	5931	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-50.3200	-21.0400	50.3300	21.0700	0.0000	0.0000	0.0000	0.0000;
	5931	5951	0.000333	0.002177	0.00148	285.88	0	0	0	0	1	0	0	-143.6900	-21.8400	143.7600	22.1100	0.0000	0.0000	0.0000	0.0000;
	5955	5931	0.000508	0.003063	0.00241	265.79	0	0	0	0	1	0	0	84.8000	-2.8900	-84.7600	2.8400	0.0000	0.0000	0.0000	0.0000;
	5931	5998	0.000387	0.00255	0.00182	295.24	0	0	0	0	1	0	0	178.1300	-2.0600	-178.0100	2.6200	0.0000	0.0000	0.0000	0.0000;
	5932	5998	0.000631	0.003341	0.00335	237.58	0	0	0	0	1	0	0	-24.8100	-1.3200	24.8100	0.9800	0.0000	0.0000	0.0000	0.0000;
	5933	5934	0.000246	0.001027	0	0	0	0	0	0	1	0	0	50.8500	7.7000	-50.8400	-7.6800	0.0000	0.0000	0.0000	0.0000;
	6236	5933	0.000486	0.003516	0.00382	267.29	0	0	0	0	1	0	0	85.3300	-6.0900	-85.2900	5.9200	0.0000	0.0000	0.0000	0.0000;
	6198	5935	0.000291	0.00169	0.0024	259.46	0	0	0	0	1	0	0	-69.7900	24.5000	69.8100	-24.6700	0.0000	0.0000	0.0000	0.0000;
	6215	5935	0.000433	0.002673	0.00784	267.34	0	0	0	0	1	0	0	90.9100	-21.3500	-90.8700	20.7300	0.0000	0.0000	0.0000	0.0000;
	5983	5936	0.000412	0.002154	0.00138	315.26	0	0	0	0	1	0	0	-188.3100	-13.6600	188.4400	14.2200	0.0000	0.0000	0.0000	0.0000;
	5983	5936	0.000412	0.002154	0.00138	315.26	0	0	0	0	1	0	0	-188.3100	-13.6600	188.4400	14.2200	0.0000	0.0000	0.0000	0.0000;
	6196	5936	0.000474	0.002756	0.00392	217.63	0	0	0	0	1	0	0	5.9500	106.4600	-5.9000	-106.6000	0.0000	0.0000	0.0000	0.0000;
	5936	6232	0.000393	0.002658	0.0037	311.36	0	0	0	0	1	0	0	-176.7400	18.4100	176.8600	-18.0300	0.0000	0.0000	0.0000	0.0000;
	5936	6232	0.000393	0.002658	0.0037	311.36	0	0	0	0	1	0	0	-176.7400	18.4100	176.8600	-18.0300	0.0000	0.0000	0.0000	0.0000;
	5979	5937	0.000448	0.002469	0.00204	249.31	0	0	0	0	1	0	0	-63.0800	-23.1700	63.1000	23.0600	0.0000	0.0000	0.0000	0.0000;
	5937	6968	0.000283	0.001757	0.0011	236.55	0	0	0	0	1	0	0	22.0000	-81.0600	-21.9900	81.0500	0.0000	0.0000	0.0000	0.0000;
	6218	5938	0.000901	0.005151	0.00345	230.9	0	0	0	0	1	0	0	-16.2400	5.0100	16.2400	-5.3700	0.0000	0.0000	0.0000	0.0000;
	5938	6968	0.000536	0.003423	0.00194	261.48	0	0	0	0	1	0	0	-68.9500	-8.6400	68.9700	8.5900	0.0000	0.0000	0.0000	0.0000;
	5939	5973	0.000899	0.00562	0.00342	235.28	0	0	0	0	1	0	0	-10.6500	39.3100	10.6600	-39.6000	0.0000	0.0000	0.0000	0.0000;
	5939	6466	0.000507	0.002953	0.00362	250.56	0	0	0	0	1	0	0	50.3800	28.8800	-50.3600	-29.1800	0.0000	0.0000	0.0000	0.0000;
	5939	6469	0.001335	0.007377	0.00481	259.65	0	0	0	0	1	0	0	-82.8500	37.8100	82.9600	-37.7600	0.0000	0.0000	0.0000	0.0000;
	5940	6332	0.000664	0.003802	0.00179	262.34	0	0	0	0	1	0	0	-79.5800	9.1800	79.6200	-9.1500	0.0000	0.0000	0.0000	0.0000;
	5941	6190	0.001021	0.006848	0.01282	259.85	0	0	0	0	1	0	0	85.9500	0.7700	-85.8800	-1.6600	0.0000	0.0000	0.0000	0.0000;
	5941	6286	0.020095	0.12098	0.1646	258.31	0	0	0	0	1	0	0	-73.2800	10.7300	74.3600	-21.7300	0.0000	0.0000	0.0000	0.0000;
	5941	6459	0.00117	0.007165	0.00295	242.77	0	0	0	0	1	0	0	-40.5500	-20.3100	40.5800	20.1300	0.0000	0.0000	0.0000	0.0000;
	5942	5943	0.00028	0.001111	0	0	0	0	0	0	1	0	0	49.2300	22.0200	-49.2200	-21.9900	0.0000	0.0000	0.0000	0.0000;
	5942	5958	0.00045	0.002606	0.00127	287.19	0	0	0	0	1	0	0	151.6100	12.4700	-151.5100	-12.0400	0.0000	0.0000	0.0000	0.0000;
	6362	5944	0.000754	0.004769	0.00485	274.29	0	0	0	0	1	0	0	-115.4100	36.1800	115.5100	-36.0500	0.0000	0.0000	0.0000	0.0000;
	6399	5944	0.000912	0.004503	0.00274	266.67	0	0	0	0	1	0	0	-79.7900	3.5000	79.8400	-3.5200	0.0000	0.0000	0.0000	0.0000;
	5944	6416	0.000531	0.003686	0.00323	274.52	0	0	0	0	1	0	0	-82.5600	12.2700	82.6000	-12.3800	0.0000	0.0000	0.0000	0.0000;
	5945	5961	0.000581	0.003362	0.02023	253.83	0	0	0	0	1	0	0	-55.6100	-22.7900	55.6300	20.7300	0.0000	0.0000	0.0000	0.0000;
	5946	5947	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-73.5700	108.2600	73.6000	-108.0800	0.0000	0.0000	0.0000	0.0000;
	5947	5986	0.000419	0.002892	0.00344	283.42	0	0	0	0	1	0	0	-151.0200	67.7700	151.1300	-67.4100	0.0000	0.0000	0.0000	0.0000;
	5947	5991	0.000493	0.002483	0.00161	256.95	0	0	0	0	1	0	0	77.4200	40.3000	-77.3800	-40.3000	0.0000	0.0000	0.0000	0.0000;
	5950	5948	0.000229	0.001347	0.00593	247.92	0	0	0	0	1	0	0	-51.7000	-26.2400	51.7100	25.6400	0.0000	0.0000	0.0000	0.0000;
	6362	5948	0.00119	0.007117	0.00502	259.84	0	0	0	0	1	0	0	78.0900	-46.7300	-78.0000	46.7300	0.0000	0.0000	0.0000	0.0000;
	5949	5950	0.000285	0.001032	0	0	0	0	0	0	1	0	0	-26.2900	-2.2300	26.2900	2.2300	0.0000	0.0000	0.0000	0.0000;
	5950	5982	0.001169	0.005656	0.01071	228.68	0	0	0	0	1	0	0	25.4200	24.0000	-25.4000	-25.0900	0.0000	0.0000	0.0000	0.0000;
	6432	5951	0.000325	0.001819	0.0019	293.66	0	0	0	0	1	0	0	172.8100	25.1300	-172.7200	-24.8200	0.0000	0.0000	0.0000	0.0000;
	5952	5953	0.00022	0.001119	0	0	0	0	0	0	1	0	0	25.8200	10.3500	-25.8200	-10.3400	0.0000	0.0000	0.0000	0.0000;
	5960	5952	0.000428	0.002714	0.00215	219.27	0	0	0	0	1	0	0	-1.5200	-13.4700	1.5200	13.2500	0.0000	0.0000	0.0000	0.0000;
	5989	5954	0.000401	0.00246	0.00313	265.03	0	0	0	0	1	0	0	-74.4200	-7.1100	74.4400	6.9000	0.0000	0.0000	0.0000	0.0000;
	5954	7062	0.000445	0.002479	0.00348	283.51	0	0	0	0	1	0	0	-128.8600	-19.8800	128.9300	19.9000	0.0000	0.0000	0.0000	0.0000;
	5956	5957	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-47.2700	-11.2500	47.2700	11.2700	0.0000	0.0000	0.0000	0.0000;
	5957	5958	0.00096	0.005385	0.00325	266.9	0	0	0	0	1	0	0	-90.9000	-4.0100	90.9700	4.0900	0.0000	0.0000	0.0000	0.0000;
	5995	5957	0.000458	0.00311	0.00483	246.1	0	0	0	0	1	0	0	-43.6200	6.8100	43.6200	-7.2600	0.0000	0.0000	0.0000	0.0000;
	5967	5959	0.000223	0.001233	0.00216	262.24	0	0	0	0	1	0	0	87.2900	-59.2600	-87.2700	59.1600	0.0000	0.0000	0.0000	0.0000;
	5959	5996	0.000459	0.00282	0.00277	222.75	0	0	0	0	1	0	0	2.3400	-121.5800	-2.2800	121.6700	0.0000	0.0000	0.0000	0.0000;
	5959	6002	0.001037	0.006504	0.01095	236.41	0	0	0	0	1	0	0	-15.5700	45.5400	15.5900	-46.5700	0.0000	0.0000	0.0000	0.0000;
	6170	5961	0.000462	0.00236	0.00249	263.46	0	0	0	0	1	0	0	79.8600	-31.6500	-79.8300	31.5500	0.0000	0.0000	0.0000	0.0000;
	5962	5963	0.000291	0.00102	0	0	0	0	0	0	1	0	0	24.2000	7.3900	-24.1900	-7.3800	0.0000	0.0000	0.0000	0.0000;
	5964	5965	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-62.8300	-28.7000	62.8300	28.7500	0.0000	0.0000	0.0000	0.0000;
	5989	5965	0.000652	0.003681	0.00231	255.53	0	0	0	0	1	0	0	52.0100	3.5000	-51.9900	-3.6500	0.0000	0.0000	0.0000	0.0000;
	5965	5993	0.000802	0.005091	0.00275	270.4	0	0	0	0	1	0	0	100.2800	-1.6700	-100.2100	1.8600	0.0000	0.0000	0.0000	0.0000;
	5965	6224	0.000616	0.003899	0.00693	272.76	0	0	0	0	1	0	0	-111.1200	-23.4200	111.2000	23.1500	0.0000	0.0000	0.0000	0.0000;
	5967	5968	0.000253	0.001088	0	0	0	0	0	0	1	0	0	24.2000	1.8200	-24.1900	-1.8200	0.0000	0.0000	0.0000	0.0000;
	5969	5970	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-25.2800	16.9600	25.2800	-16.9600	0.0000	0.0000	0.0000	0.0000;
	5969	11008	0.02	0.04	0.12	120	0	0	0	0	1	0	0	-36.0100	11.7200	36.3100	-24.3000	0.0000	0.0000	0.0000	0.0000;
	5970	5999	0.000541	0.003063	0.00322	201.61	0	0	0	0	1	0	0	-25.2800	16.9600	25.2800	-17.2800	0.0000	0.0000	0.0000	0.0000;
	5971	5972	0.000269	0.001047	0	0	0	0	0	0	1	0	0	23.1400	2.9600	-23.1300	-2.9500	0.0000	0.0000	0.0000	0.0000;
	5971	6218	0.000666	0.003737	0.0039	214.49	0	0	0	0	1	0	0	-2.8200	8.1100	2.8200	-8.5200	0.0000	0.0000	0.0000	0.0000;
	5971	6466	0.000363	0.002053	0.00521	230.03	0	0	0	0	1	0	0	-20.3200	-11.0600	20.3200	10.5100	0.0000	0.0000	0.0000	0.0000;
	5973	5976	0.003766	0.151427	0	226.35	0	0	1	0	1	0	0	-18.9300	-1.7700	18.9400	2.2800	0.0000	0.0000	0.0000	0.0000;
	5973	5977	0.000298	0.00106	0	0	0	0	0	0	1	0	0	48.7800	6.8300	-48.7700	-6.8100	0.0000	0.0000	0.0000	0.0000;
	5974	5976	-0.000976	-0.039238	0	101.35	0	0	1	0	1	0	0	18.9400	2.1400	-18.9400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	5974	10654	0.002985	0.017834	0.00397	248.98	0	0	0	0	1	0	0	107.8300	8.8800	-107.5000	-7.3800	0.0000	0.0000	0.0000	0.0000;
	5974	10667	0.001364	0.006869	0.00498	231.96	0	0	0	0	1	0	0	71.1400	9.2200	-71.0800	-9.4300	0.0000	0.0000	0.0000	0.0000;
	10675	5974	0.000235	0.001282	0.00051	254.49	0	0	0	0	1	0	0	-123.9400	-6.7800	123.9700	6.9100	0.0000	0.0000	0.0000	0.0000;
	11471	5974	0.003575	0.014669	0.00301	225.16	0	0	0	0	1	0	0	49.6400	-3.3400	-49.5600	3.3500	0.0000	0.0000	0.0000	0.0000;
	5974	11650	0.000142	0.000802	0.00115	271.19	0	0	0	0	1	0	0	-136.1600	-15.2500	136.1800	15.2700	0.0000	0.0000	0.0000	0.0000;
	5974	11650	0.000142	0.000802	0.00115	271.19	0	0	0	0	1	0	0	-136.1600	-15.2500	136.1800	15.2700	0.0000	0.0000	0.0000	0.0000;
	5975	5976	0.018096	0.727675	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5978	5980	0.000459	0.002564	0.00412	265.3	0	0	0	0	1	0	0	-78.9800	-10.5100	79.0100	10.2200	0.0000	0.0000	0.0000	0.0000;
	5979	5988	0.000696	0.004031	0.00517	213.07	0	0	0	0	1	0	0	23.4800	13.1600	-23.4800	-13.6800	0.0000	0.0000	0.0000	0.0000;
	7119	5980	0.000925	0.005324	0.0034	290.73	0	0	0	0	1	0	0	157.8400	47.0800	-157.6000	-46.1000	0.0000	0.0000	0.0000	0.0000;
	5981	5993	0.002208	0.013368	0.01532	240.06	0	0	0	0	1	0	0	-34.9600	11.4700	34.9900	-12.9400	0.0000	0.0000	0.0000	0.0000;
	5982	6004	0.000588	0.003	0.0034	242.81	0	0	0	0	1	0	0	-23.7400	-0.1100	23.7400	-0.2400	0.0000	0.0000	0.0000	0.0000;
	5984	6431	0.000647	0.004279	0.00209	205.9	0	0	0	0	1	0	0	4.3800	22.2400	-4.3800	-22.4400	0.0000	0.0000	0.0000	0.0000;
	5984	6446	0.000415	0.002614	0.00172	244.6	0	0	0	0	1	0	0	-36.4900	-33.4800	36.5000	33.3500	0.0000	0.0000	0.0000	0.0000;
	5986	5987	0.000284	0.001017	0	0	0	0	0	0	1	0	0	22.4100	6.3600	-22.4100	-6.3600	0.0000	0.0000	0.0000	0.0000;
	5986	7119	0.001033	0.007019	0.01069	289.09	0	0	0	0	1	0	0	-173.5300	61.0500	173.8600	-60.0000	0.0000	0.0000	0.0000	0.0000;
	5988	5994	0.000865	0.005457	0.00818	296.88	0	0	0	0	1	0	0	201.3300	-13.1100	-201.0000	14.3000	0.0000	0.0000	0.0000	0.0000;
	5988	6000	0.002275	0.012016	0.00578	279.34	0	0	0	0	1	0	0	129.4600	-33.4900	-129.0800	34.8700	0.0000	0.0000	0.0000	0.0000;
	6468	5988	0.000638	0.003899	0.00296	309.96	0	0	0	0	1	0	0	165.0200	-28.5700	-164.8600	29.2700	0.0000	0.0000	0.0000	0.0000;
	6468	5988	0.000638	0.003899	0.00296	309.96	0	0	0	0	1	0	0	165.0200	-28.5700	-164.8600	29.2700	0.0000	0.0000	0.0000	0.0000;
	5989	5990	0.000295	0.001051	0	0	0	0	0	0	1	0	0	22.4100	3.6100	-22.4100	-3.6000	0.0000	0.0000	0.0000	0.0000;
	5991	6004	0.000688	0.00338	0.01935	246.15	0	0	0	0	1	0	0	54.9800	34.7200	-54.9500	-36.6800	0.0000	0.0000	0.0000	0.0000;
	5992	5996	0.000793	0.005204	0.00233	246.08	0	0	0	0	1	0	0	44.9800	-48.5700	-44.9500	48.5200	0.0000	0.0000	0.0000	0.0000;
	6000	5992	0.000516	0.003341	0.00352	265.7	0	0	0	0	1	0	0	89.4800	-41.6500	-89.4300	41.5700	0.0000	0.0000	0.0000	0.0000;
	5996	5997	0.000285	0.001108	0	0	0	0	0	0	1	0	0	47.2300	13.1200	-47.2200	-13.0900	0.0000	0.0000	0.0000	0.0000;
	6480	5999	0.002471	0.013742	0.01275	265.45	0	0	0	0	1	0	0	47.3800	-13.0200	-47.3300	11.9200	0.0000	0.0000	0.0000	0.0000;
	6000	6001	0.000255	0.001129	0	0	0	0	0	0	1	0	0	39.6000	6.7800	-39.6000	-6.7600	0.0000	0.0000	0.0000	0.0000;
	6340	6003	0.000411	0.002368	0.0021	263.1	0	0	0	0	1	0	0	91.4300	-46.2500	-91.3900	46.2600	0.0000	0.0000	0.0000	0.0000;
	6454	6003	0.000612	0.003603	0.00233	246.43	0	0	0	0	1	0	0	-54.5700	57.5700	54.6100	-57.6100	0.0000	0.0000	0.0000	0.0000;
	6005	6468	0.000614	0.004184	0.01075	312.01	0	0	0	0	1	0	0	179.4900	-22.2400	-179.3000	22.3600	0.0000	0.0000	0.0000	0.0000;
	6005	6468	0.000614	0.004184	0.01075	312.01	0	0	0	0	1	0	0	179.4900	-22.2400	-179.3000	22.3600	0.0000	0.0000	0.0000	0.0000;
	6489	6005	0.000884	0.004585	0.00322	316.07	0	0	0	0	1	0	0	193.0400	-19.3100	-192.7300	20.5700	0.0000	0.0000	0.0000	0.0000;
	6489	6005	0.000884	0.004585	0.00322	316.07	0	0	0	0	1	0	0	193.0400	-19.3100	-192.7300	20.5700	0.0000	0.0000	0.0000	0.0000;
	6006	6016	0.000663	0.004076	0.00441	253.08	0	0	0	0	1	0	0	42.3500	-27.5400	-42.3300	27.1700	0.0000	0.0000	0.0000	0.0000;
	6053	6006	0.000995	0.00535	0.00672	260.09	0	0	0	0	1	0	0	57.8300	-26.8200	-57.7900	26.3100	0.0000	0.0000	0.0000	0.0000;
	6007	6063	0.000631	0.003888	0.00305	265.71	0	0	0	0	1	0	0	86.8200	0.1500	-86.7700	-0.2100	0.0000	0.0000	0.0000	0.0000;
	6007	6101	0.000693	0.003863	0.00343	276.84	0	0	0	0	1	0	0	-107.9400	-0.3400	108.0200	0.3900	0.0000	0.0000	0.0000	0.0000;
	6120	6007	0.000915	0.005051	0.00221	305.7	0	0	0	0	1	0	0	-139.3300	12.9300	139.4900	-12.2400	0.0000	0.0000	0.0000	0.0000;
	6120	6007	0.000915	0.005051	0.00221	305.7	0	0	0	0	1	0	0	-139.3300	12.9300	139.4900	-12.2400	0.0000	0.0000	0.0000	0.0000;
	7140	6007	0.000565	0.003292	0.00294	304.22	0	0	0	0	1	0	0	138.1600	-9.0700	-138.0600	9.3400	0.0000	0.0000	0.0000	0.0000;
	7140	6007	0.000565	0.003292	0.00294	304.22	0	0	0	0	1	0	0	138.1600	-9.0700	-138.0600	9.3400	0.0000	0.0000	0.0000	0.0000;
	6008	6009	0.000253	0.001182	0	0	0	0	0	0	1	0	0	13.8800	7.1600	-13.8800	-7.1600	0.0000	0.0000	0.0000	0.0000;
	6034	6008	0.000915	0.005405	0.00479	220.78	0	0	0	0	1	0	0	-8.5200	-20.5500	8.5300	20.0600	0.0000	0.0000	0.0000	0.0000;
	7092	6008	0.000443	0.002458	0.0016	234.24	0	0	0	0	1	0	0	22.4100	27.0700	-22.4100	-27.2200	0.0000	0.0000	0.0000	0.0000;
	6010	6136	0.000992	0.005465	0.00373	274.1	0	0	0	0	1	0	0	120.4700	26.1900	-120.3300	-25.8200	0.0000	0.0000	0.0000	0.0000;
	6010	7096	0.000803	0.004299	0.00275	285.43	0	0	0	0	1	0	0	-155.2900	-35.6800	155.4800	36.3900	0.0000	0.0000	0.0000	0.0000;
	6011	6072	0.001102	0.006858	0.00309	250.39	0	0	0	0	1	0	0	-19.0700	8.8200	19.0800	-9.1200	0.0000	0.0000	0.0000	0.0000;
	6011	6089	0.002076	0.012968	0.00838	242.08	0	0	0	0	1	0	0	4.5800	-12.5900	-4.5800	11.7100	0.0000	0.0000	0.0000	0.0000;
	6012	6062	0.000676	0.003936	0.003	243.08	0	0	0	0	1	0	0	-49.8100	-5.9500	49.8200	5.7200	0.0000	0.0000	0.0000	0.0000;
	6109	6012	0.001148	0.008157	0.00487	231.88	0	0	0	0	1	0	0	-35.3100	-2.7200	35.3200	2.2900	0.0000	0.0000	0.0000	0.0000;
	6013	6014	0.000281	0.001188	0	0	0	0	0	0	1	0	0	14.8700	1.4600	-14.8700	-1.4500	0.0000	0.0000	0.0000	0.0000;
	6013	6022	0.001975	0.013694	0.02003	235.09	0	0	0	0	1	0	0	-9.1300	0.4300	9.1300	-2.5800	0.0000	0.0000	0.0000	0.0000;
	6013	6539	0.001503	0.010886	0.0134	221.02	0	0	0	0	1	0	0	-5.7500	-1.8900	5.7500	0.4500	0.0000	0.0000	0.0000	0.0000;
	6047	6015	0.000304	0.002043	0.00575	255.08	0	0	0	0	1	0	0	-57.1800	-15.8000	57.1900	15.2500	0.0000	0.0000	0.0000	0.0000;
	6015	6114	0.000759	0.004276	0.01959	265.07	0	0	0	0	1	0	0	-79.9600	-17.0500	80.0100	15.2100	0.0000	0.0000	0.0000	0.0000;
	6016	6029	0.000684	0.004043	0.00242	255.14	0	0	0	0	1	0	0	-38.7800	14.6200	38.7900	-14.8100	0.0000	0.0000	0.0000	0.0000;
	6016	6082	0.000633	0.003639	0.00688	270.75	0	0	0	0	1	0	0	65.1000	-44.1600	-65.0600	43.6300	0.0000	0.0000	0.0000	0.0000;
	6017	6070	0.000828	0.005734	0.00285	249.54	0	0	0	0	1	0	0	-11.3500	14.5700	11.3600	-14.8500	0.0000	0.0000	0.0000	0.0000;
	6017	6104	0.001629	0.009842	0.01584	239.76	0	0	0	0	1	0	0	-4.6600	-18.7000	4.6700	17.0400	0.0000	0.0000	0.0000	0.0000;
	6027	6018	0.000683	0.004744	0.00445	247.19	0	0	0	0	1	0	0	42.1800	-7.0200	-42.1700	6.6300	0.0000	0.0000	0.0000	0.0000;
	6018	6088	0.000729	0.004433	0.00279	304.56	0	0	0	0	1	0	0	-171.8600	14.1900	172.0700	-13.2600	0.0000	0.0000	0.0000	0.0000;
	6018	6088	0.000729	0.004433	0.00279	304.56	0	0	0	0	1	0	0	-171.8600	14.1900	172.0700	-13.2600	0.0000	0.0000	0.0000	0.0000;
	6018	6385	0.000903	0.006216	0.00218	215	0	0	0	0	1	0	0	-19.0100	3.5500	19.0200	-3.7600	0.0000	0.0000	0.0000	0.0000;
	6436	6018	0.000742	0.005718	0.01017	303.81	0	0	0	0	1	0	0	-178.1700	36.1300	178.4000	-35.4500	0.0000	0.0000	0.0000	0.0000;
	6436	6018	0.000742	0.005718	0.01017	303.81	0	0	0	0	1	0	0	-178.1700	36.1300	178.4000	-35.4500	0.0000	0.0000	0.0000	0.0000;
	6019	6121	0.000515	0.003401	0.00523	257.32	0	0	0	0	1	0	0	-50.6400	33.3000	50.6600	-33.7300	0.0000	0.0000	0.0000	0.0000;
	7142	6019	0.000411	0.002634	0.00712	230.43	0	0	0	0	1	0	0	-7.7600	42.5000	7.7700	-43.2100	0.0000	0.0000	0.0000	0.0000;
	6020	6021	0.000239	0.001044	0	0	0	0	0	0	1	0	0	17.3700	2.0900	-17.3700	-2.0900	0.0000	0.0000	0.0000	0.0000;
	6028	6020	0.000739	0.004528	0.0026	271.54	0	0	0	0	1	0	0	80.4900	-13.4900	-80.4400	13.5000	0.0000	0.0000	0.0000	0.0000;
	6020	6437	0.000631	0.004311	0.00201	264.77	0	0	0	0	1	0	0	63.0700	-15.5900	-63.0500	15.5400	0.0000	0.0000	0.0000	0.0000;
	6022	6748	0.001438	0.008778	0.0265	254.86	0	0	0	0	1	0	0	-34.5700	-1.5200	34.5800	-1.2400	0.0000	0.0000	0.0000	0.0000;
	6023	6591	0.001167	0.006795	0.00997	252.59	0	0	0	0	1	0	0	112.5400	19.0400	-112.4000	-19.2700	0.0000	0.0000	0.0000	0.0000;
	6023	6628	0.000708	0.004667	0.00271	200.78	0	0	0	0	1	0	0	-50.3700	-10.0000	50.3900	9.8300	0.0000	0.0000	0.0000	0.0000;
	7218	6023	0.000374	0.002269	0.00194	258.54	0	0	0	0	1	0	0	75.6700	13.8400	-75.6500	-13.9200	0.0000	0.0000	0.0000	0.0000;
	6024	6060	0.001441	0.008847	0.00625	269.99	0	0	0	0	1	0	0	96.4700	2.2100	-96.3500	-2.1100	0.0000	0.0000	0.0000	0.0000;
	6024	6742	0.001552	0.009035	0.01341	292.5	0	0	0	0	1	0	0	-121.7700	-11.5400	121.9800	11.3600	0.0000	0.0000	0.0000	0.0000;
	6025	6054	0.001722	0.009782	0.00661	253.62	0	0	0	0	1	0	0	-50.9200	2.8500	50.9600	-3.3200	0.0000	0.0000	0.0000	0.0000;
	6055	6025	0.000488	0.00288	0.00471	240.82	0	0	0	0	1	0	0	30.2800	-7.9500	-30.2700	7.4700	0.0000	0.0000	0.0000	0.0000;
	6025	6057	0.001623	0.009446	0.01247	279.76	0	0	0	0	1	0	0	114.2800	-26.1000	-114.0700	25.9700	0.0000	0.0000	0.0000	0.0000;
	6025	6059	0.001628	0.010217	0.01119	261.1	0	0	0	0	1	0	0	-65.5600	0.4700	65.6300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	6026	6027	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-15.7700	-1.9800	15.7700	1.9800	0.0000	0.0000	0.0000	0.0000;
	6027	6087	0.001431	0.009356	0.0026	253.87	0	0	0	0	1	0	0	-57.9500	5.0400	58.0000	-5.0200	0.0000	0.0000	0.0000	0.0000;
	6447	6028	0.000409	0.002049	0.00984	283.14	0	0	0	0	1	0	0	116.7400	-10.1100	-116.6900	9.3100	0.0000	0.0000	0.0000	0.0000;
	6029	6049	0.000572	0.003424	0.00211	229.22	0	0	0	0	1	0	0	25.2400	20.0200	-25.2300	-20.2200	0.0000	0.0000	0.0000	0.0000;
	6029	7105	0.001897	0.00955	0.02715	270.87	0	0	0	0	1	0	0	-86.2200	-11.0900	86.3500	8.8400	0.0000	0.0000	0.0000	0.0000;
	6030	6031	0.000242	0.001133	0	0	0	0	0	0	1	0	0	33.0400	20.0700	-33.0400	-20.0600	0.0000	0.0000	0.0000	0.0000;
	6030	6057	0.000687	0.003894	0.00466	268.94	0	0	0	0	1	0	0	-81.4000	-14.8700	81.4400	14.6200	0.0000	0.0000	0.0000	0.0000;
	6030	6132	0.000827	0.005838	0.00406	255.53	0	0	0	0	1	0	0	48.3600	-5.2000	-48.3400	4.9000	0.0000	0.0000	0.0000	0.0000;
	6032	6033	0.000208	0.001004	0	0	0	0	0	0	1	0	0	67.9000	34.8900	-67.8900	-34.8300	0.0000	0.0000	0.0000	0.0000;
	6032	6115	0.000552	0.003516	0.0031	267.96	0	0	0	0	1	0	0	89.4000	-15.3900	-89.3600	15.3300	0.0000	0.0000	0.0000	0.0000;
	7037	6032	0.000105	0.00064	0.00048	289.07	0	0	0	0	1	0	0	157.3300	19.5900	-157.3000	-19.5000	0.0000	0.0000	0.0000	0.0000;
	6034	6079	0.000615	0.003488	0.00154	238.75	0	0	0	0	1	0	0	-27.8900	10.7600	27.8900	-10.9000	0.0000	0.0000	0.0000	0.0000;
	6035	6062	0.000366	0.002684	0.00437	252.16	0	0	0	0	1	0	0	67.8100	6.8600	-67.8000	-7.2100	0.0000	0.0000	0.0000	0.0000;
	6035	6136	0.000623	0.004631	0.00368	261.95	0	0	0	0	1	0	0	-88.7800	-12.3200	88.8300	12.2700	0.0000	0.0000	0.0000	0.0000;
	6036	6037	0.000268	0.00104	0	0	0	0	0	0	1	0	0	20.9800	4.7500	-20.9700	-4.7500	0.0000	0.0000	0.0000	0.0000;
	6068	6036	0.000452	0.002681	0.00608	288.87	0	0	0	0	1	0	0	165.1300	-0.7700	-165.0100	0.7900	0.0000	0.0000	0.0000	0.0000;
	6036	7266	0.000566	0.004274	0.00239	283.2	0	0	0	0	1	0	0	144.0400	-5.5400	-143.9300	6.1000	0.0000	0.0000	0.0000	0.0000;
	6038	6039	0.000242	0.001186	0	0	0	0	0	0	1	0	0	29.0000	2.1100	-29.0000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	6088	6038	0.001036	0.007935	0.01265	339.67	0	0	0	0	1	0	0	-298.6900	17.4400	299.5600	-12.1400	0.0000	0.0000	0.0000	0.0000;
	6088	6038	0.001036	0.007935	0.01265	339.67	0	0	0	0	1	0	0	-298.6900	17.4400	299.5600	-12.1400	0.0000	0.0000	0.0000	0.0000;
	6088	6038	0.001036	0.007935	0.01265	339.67	0	0	0	0	1	0	0	-298.6900	17.4400	299.5600	-12.1400	0.0000	0.0000	0.0000	0.0000;
	6038	6366	0.001079	0.006676	0.00468	289.43	0	0	0	0	1	0	0	174.4700	-3.9800	-174.1600	5.3700	0.0000	0.0000	0.0000	0.0000;
	6038	6373	0.000952	0.005839	0.003	344.6	0	0	0	0	1	0	0	-275.5300	9.5700	276.2100	-5.7600	0.0000	0.0000	0.0000	0.0000;
	6038	6373	0.000952	0.005839	0.003	344.6	0	0	0	0	1	0	0	-275.5300	9.5700	276.2100	-5.7600	0.0000	0.0000	0.0000	0.0000;
	6038	6373	0.000952	0.005839	0.003	344.6	0	0	0	0	1	0	0	-275.5300	9.5700	276.2100	-5.7600	0.0000	0.0000	0.0000	0.0000;
	6038	6373	0.000952	0.005839	0.003	344.6	0	0	0	0	1	0	0	-275.5300	9.5700	276.2100	-5.7600	0.0000	0.0000	0.0000	0.0000;
	6040	6058	0.001576	0.008274	0.01369	248.02	0	0	0	0	1	0	0	52.7000	9.8700	-52.6500	-11.1300	0.0000	0.0000	0.0000	0.0000;
	7325	6040	0.000874	0.005597	0.00415	261.17	0	0	0	0	1	0	0	82.1800	17.2600	-82.1300	-17.3500	0.0000	0.0000	0.0000	0.0000;
	6041	6815	0.000738	0.004756	0.00319	268.71	0	0	0	0	1	0	0	-71.5700	-7.1800	71.6100	7.0600	0.0000	0.0000	0.0000	0.0000;
	6041	6849	0.002137	0.013543	0.01223	249.51	0	0	0	0	1	0	0	25.7900	6.7900	-25.7700	-8.0200	0.0000	0.0000	0.0000	0.0000;
	6106	6042	0.000855	0.006086	0.00768	248.57	0	0	0	0	1	0	0	-39.1600	-6.2100	39.1700	5.4700	0.0000	0.0000	0.0000	0.0000;
	6042	7325	0.001549	0.008543	0.00585	256.21	0	0	0	0	1	0	0	-55.0800	-12.0400	55.1300	11.6600	0.0000	0.0000	0.0000	0.0000;
	6043	6044	0.000218	0.001194	0	0	0	0	0	0	1	0	0	15.2800	7.4100	-15.2800	-7.4000	0.0000	0.0000	0.0000	0.0000;
	6118	6043	0.001231	0.006432	0.00534	270.34	0	0	0	0	1	0	0	101.6300	-7.4400	-101.5100	7.5000	0.0000	0.0000	0.0000	0.0000;
	6043	6418	0.000696	0.004772	0.00493	264.58	0	0	0	0	1	0	0	86.2400	-14.9000	-86.1900	14.7200	0.0000	0.0000	0.0000	0.0000;
	6045	7096	0.000845	0.005022	0.021	318.62	0	0	0	0	1	0	0	-181.9200	-16.7900	182.1800	16.0700	0.0000	0.0000	0.0000	0.0000;
	6045	7096	0.000845	0.005022	0.021	318.62	0	0	0	0	1	0	0	-181.9200	-16.7900	182.1800	16.0700	0.0000	0.0000	0.0000	0.0000;
	7318	6045	0.000342	0.002372	0.00179	316.69	0	0	0	0	1	0	0	-172.3400	-15.1900	172.4400	15.6500	0.0000	0.0000	0.0000	0.0000;
	7318	6045	0.000342	0.002372	0.00179	316.69	0	0	0	0	1	0	0	-172.3400	-15.1900	172.4400	15.6500	0.0000	0.0000	0.0000	0.0000;
	6046	6081	0.000917	0.005836	0.00236	253.53	0	0	0	0	1	0	0	-40.2000	-2.5200	40.2100	2.3600	0.0000	0.0000	0.0000	0.0000;
	6046	6116	0.00061	0.003235	0.00311	282.48	0	0	0	0	1	0	0	-123.0700	-3.0100	123.1600	3.1300	0.0000	0.0000	0.0000	0.0000;
	6336	6046	0.000539	0.003624	0.00388	287.38	0	0	0	0	1	0	0	-124.0100	5.1700	124.0800	-5.0700	0.0000	0.0000	0.0000	0.0000;
	6049	6047	0.000736	0.004798	0.00452	238.28	0	0	0	0	1	0	0	-18.0400	-4.1300	18.0400	3.6600	0.0000	0.0000	0.0000	0.0000;
	6047	6130	0.001323	0.008025	0.00476	212.78	0	0	0	0	1	0	0	4.5600	10.7900	-4.5600	-11.2900	0.0000	0.0000	0.0000	0.0000;
	6048	6049	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-43.2700	-24.3200	43.2700	24.3500	0.0000	0.0000	0.0000	0.0000;
	6050	6051	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-18.9600	-6.1100	18.9600	6.1200	0.0000	0.0000	0.0000	0.0000;
	6101	6051	0.000536	0.003369	0.00319	277.08	0	0	0	0	1	0	0	-102.6000	-18.4700	102.6600	18.4700	0.0000	0.0000	0.0000	0.0000;
	7010	6051	0.000611	0.003037	0.00345	283.53	0	0	0	0	1	0	0	121.7100	24.6400	-121.6200	-24.5900	0.0000	0.0000	0.0000	0.0000;
	6052	6053	0.000288	0.001045	0	0	0	0	0	0	1	0	0	-39.9100	-14.3900	39.9100	14.4100	0.0000	0.0000	0.0000	0.0000;
	6053	6111	0.002268	0.014812	0.0107	250.65	0	0	0	0	1	0	0	-35.7900	11.5600	35.8200	-12.5000	0.0000	0.0000	0.0000	0.0000;
	6053	6135	0.000977	0.006662	0.00693	256.71	0	0	0	0	1	0	0	-61.9600	0.8500	61.9900	-1.3600	0.0000	0.0000	0.0000	0.0000;
	6094	6054	0.001356	0.006956	0.00385	263.17	0	0	0	0	1	0	0	72.3700	2.7300	-72.3000	-2.8100	0.0000	0.0000	0.0000	0.0000;
	6055	6056	0.000208	0.001082	0	0	0	0	0	0	1	0	0	16.6100	5.0900	-16.6100	-5.0900	0.0000	0.0000	0.0000	0.0000;
	6055	6096	0.000924	0.004792	0.0021	272.9	0	0	0	0	1	0	0	88.2100	1.1600	-88.1400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	6055	6624	0.001415	0.007397	0.02033	259.26	0	0	0	0	1	0	0	-60.3300	17.8200	60.3900	-19.7200	0.0000	0.0000	0.0000	0.0000;
	6055	7256	0.002244	0.012409	0.03179	265.15	0	0	0	0	1	0	0	-74.7600	-16.1100	74.8800	13.3700	0.0000	0.0000	0.0000	0.0000;
	6058	6083	0.000978	0.00748	0.00443	232.71	0	0	0	0	1	0	0	31.3000	10.1100	-31.2900	-10.5100	0.0000	0.0000	0.0000	0.0000;
	6059	6094	0.000712	0.004001	0.00362	282.41	0	0	0	0	1	0	0	-83.6000	-4.4200	83.6400	4.2900	0.0000	0.0000	0.0000	0.0000;
	6060	6061	0.000236	0.001182	0	0	0	0	0	0	1	0	0	17.9700	2.3800	-17.9700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	6060	6648	0.000512	0.00295	0.0041	259.48	0	0	0	0	1	0	0	78.3700	-0.2700	-78.3400	0.0000	0.0000	0.0000	0.0000	0.0000;
	6063	6064	0.000228	0.001022	0	0	0	0	0	0	1	0	0	15.6600	2.3900	-15.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	6063	6090	0.000326	0.002064	0.00482	233.01	0	0	0	0	1	0	0	-3.9200	8.6600	3.9200	-9.1800	0.0000	0.0000	0.0000	0.0000;
	6120	6063	0.000823	0.004923	0.00341	267.56	0	0	0	0	1	0	0	-74.9900	10.7400	75.0300	-10.8500	0.0000	0.0000	0.0000	0.0000;
	6065	6364	0.000598	0.003817	0.0043	308.52	0	0	0	0	1	0	0	-144.6100	28.7500	144.7300	-28.4400	0.0000	0.0000	0.0000	0.0000;
	6065	6364	0.000598	0.003817	0.0043	308.52	0	0	0	0	1	0	0	-144.6100	28.7500	144.7300	-28.4400	0.0000	0.0000	0.0000	0.0000;
	6065	6404	0.001057	0.00697	0.00476	284.42	0	0	0	0	1	0	0	123.4000	-48.9000	-123.2300	49.5300	0.0000	0.0000	0.0000	0.0000;
	6065	6407	0.000425	0.002859	0.00386	274.28	0	0	0	0	1	0	0	90.8000	-31.5400	-90.7700	31.3800	0.0000	0.0000	0.0000	0.0000;
	6419	6065	0.000799	0.004903	0.00643	258.74	0	0	0	0	1	0	0	-57.8500	-21.6500	57.8700	21.1400	0.0000	0.0000	0.0000	0.0000;
	6079	6066	0.000697	0.00401	0.0037	274.35	0	0	0	0	1	0	0	-87.8000	0.9800	87.8500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	6089	6066	0.000843	0.004744	0.00333	231.86	0	0	0	0	1	0	0	-8.2600	-14.1600	8.2600	13.8200	0.0000	0.0000	0.0000	0.0000;
	6066	7010	0.001697	0.008535	0.01718	273.68	0	0	0	0	1	0	0	-113.3400	-17.3900	113.5500	16.5800	0.0000	0.0000	0.0000	0.0000;
	6068	6067	0.00025	0.018866	0	913.42	0	0	1	0	1	0	0	-314.0000	-0.2400	314.2300	17.4700	0.0000	0.0000	0.0000	0.0000;
	6067	6069	0.000201	0.001182	0	0	0	0	0	0	1	0	0	14.2100	4.9600	-14.2100	-4.9600	0.0000	0.0000	0.0000	0.0000;
	7102	6067	0.000158	0.002649	0.25172	2726.81	0	0	0	0	1	0	0	328.5900	-20.5200	-328.4300	-4.1500	0.0000	0.0000	0.0000	0.0000;
	6068	6421	0.001877	0.012939	0.0054	290.47	0	0	0	0	1	0	0	148.8700	1.0100	-148.4900	1.0700	0.0000	0.0000	0.0000	0.0000;
	6070	6071	0.000279	0.001117	0	0	0	0	0	0	1	0	0	47.4400	5.7800	-47.4400	-5.7600	0.0000	0.0000	0.0000	0.0000;
	6070	6074	0.002078	0.010961	0.01418	244.44	0	0	0	0	1	0	0	-12.0900	7.8200	12.1000	-9.3100	0.0000	0.0000	0.0000	0.0000;
	6070	6686	0.012399	0.062155	0.04152	254.32	0	0	0	0	1	0	0	-46.7000	1.2600	46.9600	-4.4200	0.0000	0.0000	0.0000	0.0000;
	6072	6073	0.000286	0.001119	0	0	0	0	0	0	1	0	0	18.0800	6.4300	-18.0800	-6.4300	0.0000	0.0000	0.0000	0.0000;
	6072	6543	0.00787	0.047158	0.03967	238.77	0	0	0	0	1	0	0	-17.0800	-2.4000	17.1000	-1.7200	0.0000	0.0000	0.0000	0.0000;
	6072	6547	0.007275	0.040926	0.03739	245.35	0	0	0	0	1	0	0	-20.0800	5.0900	20.1100	-8.9100	0.0000	0.0000	0.0000	0.0000;
	6074	6075	0.000286	0.001153	0	0	0	0	0	0	1	0	0	18.0800	3.0000	-18.0800	-3.0000	0.0000	0.0000	0.0000	0.0000;
	6074	6078	0.000824	0.004359	0.00507	258.57	0	0	0	0	1	0	0	-30.7700	6.4200	30.7800	-6.9200	0.0000	0.0000	0.0000	0.0000;
	6743	6074	0.000828	0.005279	0.0025	214.02	0	0	0	0	1	0	0	8.3400	1.8400	-8.3400	-2.1000	0.0000	0.0000	0.0000	0.0000;
	6076	6644	0.001498	0.008804	0.00788	243.31	0	0	0	0	1	0	0	-37.7700	-5.2000	37.7900	4.5000	0.0000	0.0000	0.0000	0.0000;
	6645	6076	0.002143	0.011137	0.00755	274.48	0	0	0	0	1	0	0	13.4000	5.1600	-13.3900	-5.9300	0.0000	0.0000	0.0000	0.0000;
	6077	6124	0.002041	0.010961	0.03891	235.88	0	0	0	0	1	0	0	15.1500	-19.0900	-15.1400	14.9600	0.0000	0.0000	0.0000	0.0000;
	6077	6586	0.002494	0.015271	0.03066	232.36	0	0	0	0	1	0	0	30.5800	6.9200	-30.5600	-10.0700	0.0000	0.0000	0.0000	0.0000;
	6077	6627	0.000939	0.005423	0.00663	268.71	0	0	0	0	1	0	0	-70.7000	6.0800	70.7500	-6.5400	0.0000	0.0000	0.0000	0.0000;
	6078	6540	0.001322	0.008306	0.00322	267.36	0	0	0	0	1	0	0	-40.1700	3.0400	40.1900	-3.2600	0.0000	0.0000	0.0000	0.0000;
	6079	6090	0.000778	0.004631	0.00328	250.39	0	0	0	0	1	0	0	30.3900	-0.8300	-30.3800	0.5200	0.0000	0.0000	0.0000	0.0000;
	6080	6081	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-14.8300	-1.0100	14.8400	1.0100	0.0000	0.0000	0.0000	0.0000;
	6081	6107	0.000999	0.006024	0.00896	221.4	0	0	0	0	1	0	0	24.8200	7.0400	-24.8100	-7.9600	0.0000	0.0000	0.0000	0.0000;
	6081	6115	0.000594	0.003909	0.0023	249.67	0	0	0	0	1	0	0	-54.5400	-8.6100	54.5600	8.4800	0.0000	0.0000	0.0000	0.0000;
	6116	6081	0.000904	0.006535	0.00216	229.96	0	0	0	0	1	0	0	25.3300	1.6000	-25.3200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	6082	6102	0.000912	0.00522	0.00353	266.63	0	0	0	0	1	0	0	55.3800	-44.8700	-55.3400	44.7400	0.0000	0.0000	0.0000	0.0000;
	6083	6093	0.003387	0.020885	0.03409	215.51	0	0	0	0	1	0	0	16.5200	7.1500	-16.5100	-10.7500	0.0000	0.0000	0.0000	0.0000;
	7025	6084	0.000457	0.0026	0.00332	289.39	0	0	0	0	1	0	0	163.3300	18.0700	-163.2100	-17.7800	0.0000	0.0000	0.0000	0.0000;
	7293	6084	0.000372	0.002703	0.00206	286.41	0	0	0	0	1	0	0	-147.1600	-14.1600	147.2400	14.4800	0.0000	0.0000	0.0000	0.0000;
	6085	6086	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-34.1700	-4.0500	34.1800	4.0600	0.0000	0.0000	0.0000	0.0000;
	6087	6086	0.000989	0.00517	0.00282	269.19	0	0	0	0	1	0	0	-92.6100	-1.3500	92.6900	1.4600	0.0000	0.0000	0.0000	0.0000;
	6086	6100	0.000969	0.00502	0.00542	280.81	0	0	0	0	1	0	0	-126.8700	-5.5300	127.0100	5.7000	0.0000	0.0000	0.0000	0.0000;
	6088	6376	0.000373	0.002243	0.00347	293.29	0	0	0	0	1	0	0	175.6600	-22.8200	-175.5500	23.1100	0.0000	0.0000	0.0000	0.0000;
	6088	6385	0.000627	0.003821	0.00241	306.57	0	0	0	0	1	0	0	168.8500	-8.9900	-168.6800	9.7500	0.0000	0.0000	0.0000	0.0000;
	6088	6385	0.000627	0.003821	0.00241	306.57	0	0	0	0	1	0	0	168.8500	-8.9900	-168.6800	9.7500	0.0000	0.0000	0.0000	0.0000;
	6091	7059	0.00221	0.010971	0.01285	241.32	0	0	0	0	1	0	0	-35.0100	14.9900	35.0400	-16.2300	0.0000	0.0000	0.0000	0.0000;
	6091	7325	0.004999	0.025325	0.02438	233.38	0	0	0	0	1	0	0	27.6000	-16.7100	-27.5500	14.3000	0.0000	0.0000	0.0000	0.0000;
	6092	6093	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-24.8200	-7.4200	24.8300	7.4300	0.0000	0.0000	0.0000	0.0000;
	6093	6625	0.000973	0.006341	0.00485	230.88	0	0	0	0	1	0	0	-8.3200	3.3300	8.3200	-3.8400	0.0000	0.0000	0.0000	0.0000;
	6094	6095	0.000282	0.001072	0	0	0	0	0	0	1	0	0	11.8100	1.1900	-11.8100	-1.1900	0.0000	0.0000	0.0000	0.0000;
	6094	6664	0.003383	0.018931	0.01448	245.44	0	0	0	0	1	0	0	-25.6400	-3.9900	25.6600	2.5400	0.0000	0.0000	0.0000	0.0000;
	6094	6683	0.002199	0.011228	0.03304	287.27	0	0	0	0	1	0	0	-149.4200	10.3200	149.8800	-11.5300	0.0000	0.0000	0.0000	0.0000;
	6094	7256	0.001888	0.010578	0.00918	195.75	0	0	0	0	1	0	0	-1.0900	-16.2200	1.0900	15.2500	0.0000	0.0000	0.0000	0.0000;
	6096	6128	0.000944	0.005879	0.00488	265.96	0	0	0	0	1	0	0	71.2600	-3.5400	-71.2200	3.3000	0.0000	0.0000	0.0000	0.0000;
	6097	6098	0.000294	0.001014	0	0	0	0	0	0	1	0	0	12.6700	3.5600	-12.6700	-3.5600	0.0000	0.0000	0.0000	0.0000;
	6097	6945	0.001319	0.008079	0.00777	275.23	0	0	0	0	1	0	0	-84.5400	-0.0500	84.6300	-0.2400	0.0000	0.0000	0.0000	0.0000;
	6439	6099	0.001648	0.009826	0.01054	300.64	0	0	0	0	1	0	0	172.3800	0.9400	-171.9200	0.6400	0.0000	0.0000	0.0000	0.0000;
	6099	6831	0.001217	0.006438	0.00447	297.87	0	0	0	0	1	0	0	151.3200	-4.9900	-151.0600	5.8900	0.0000	0.0000	0.0000	0.0000;
	7293	6100	0.000855	0.004922	0.00393	289.43	0	0	0	0	1	0	0	163.1500	11.9500	-162.9400	-11.1500	0.0000	0.0000	0.0000	0.0000;
	6101	7140	0.00036	0.002261	0.00151	223.22	0	0	0	0	1	0	0	-16.6100	15.1800	16.6100	-15.3300	0.0000	0.0000	0.0000	0.0000;
	6102	6103	0.000219	0.001115	0	0	0	0	0	0	1	0	0	34.8700	13.0000	-34.8600	-12.9800	0.0000	0.0000	0.0000	0.0000;
	6102	6397	0.000742	0.004529	0.0039	251.22	0	0	0	0	1	0	0	20.4700	-57.7400	-20.4500	57.4700	0.0000	0.0000	0.0000	0.0000;
	6107	6104	0.001044	0.005222	0.0104	230.22	0	0	0	0	1	0	0	15.8600	7.1200	-15.8600	-8.2200	0.0000	0.0000	0.0000	0.0000;
	6105	6106	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-8.8300	-2.5800	8.8300	2.5800	0.0000	0.0000	0.0000	0.0000;
	6106	6626	0.004782	0.026654	0.01954	243.05	0	0	0	0	1	0	0	30.3300	3.6300	-30.2900	-5.5100	0.0000	0.0000	0.0000	0.0000;
	6108	6109	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-24.7200	-0.2700	24.7200	0.2800	0.0000	0.0000	0.0000	0.0000;
	6126	6109	0.00049	0.002868	0.00371	210.8	0	0	0	0	1	0	0	-10.5900	-2.8300	10.5900	2.4400	0.0000	0.0000	0.0000	0.0000;
	7096	6110	0.000881	0.005624	0.00246	260.83	0	0	0	0	1	0	0	86.5400	23.5800	-86.4700	-23.4300	0.0000	0.0000	0.0000	0.0000;
	7197	6110	0.000624	0.003003	0.00787	256.05	0	0	0	0	1	0	0	-75.9000	-21.7100	75.9400	21.0300	0.0000	0.0000	0.0000	0.0000;
	6128	6111	0.000539	0.003611	0.00341	259.25	0	0	0	0	1	0	0	53.0900	-6.6200	-53.0800	6.3500	0.0000	0.0000	0.0000	0.0000;
	6112	6622	0.002304	0.014071	0.00877	240.93	0	0	0	0	1	0	0	23.9500	12.6000	-23.9400	-13.4500	0.0000	0.0000	0.0000	0.0000;
	6112	6626	0.001032	0.007003	0.00709	219.96	0	0	0	0	1	0	0	-10.2200	-10.2600	10.2200	9.5100	0.0000	0.0000	0.0000	0.0000;
	6112	6664	0.002698	0.018147	0.01689	247.23	0	0	0	0	1	0	0	-32.1300	-3.1700	32.1600	1.5300	0.0000	0.0000	0.0000	0.0000;
	6113	6114	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-10.9300	-3.6900	10.9300	3.6900	0.0000	0.0000	0.0000	0.0000;
	7105	6114	0.000608	0.004018	0.00202	269.41	0	0	0	0	1	0	0	90.9900	19.0100	-90.9400	-18.9000	0.0000	0.0000	0.0000	0.0000;
	6115	6116	0.000725	0.003285	0.01016	235.23	0	0	0	0	1	0	0	14.8500	5.8700	-14.8500	-6.9500	0.0000	0.0000	0.0000	0.0000;
	6116	6117	0.000272	0.001158	0	0	0	0	0	0	1	0	0	16.8500	0.5900	-16.8500	-0.5900	0.0000	0.0000	0.0000	0.0000;
	6116	7266	0.000762	0.004018	0.00199	288.63	0	0	0	0	1	0	0	-163.3300	-2.7200	163.5200	3.5000	0.0000	0.0000	0.0000	0.0000;
	6436	6118	0.000513	0.003075	0.00534	281.08	0	0	0	0	1	0	0	134.6600	-0.3100	-134.5700	0.2600	0.0000	0.0000	0.0000	0.0000;
	6119	6120	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-22.7500	-3.4400	22.7600	3.4500	0.0000	0.0000	0.0000	0.0000;
	6364	6120	0.001778	0.009431	0.00585	314.75	0	0	0	0	1	0	0	-164.9800	21.8300	165.4400	-20.0200	0.0000	0.0000	0.0000	0.0000;
	6364	6120	0.001778	0.009431	0.00585	314.75	0	0	0	0	1	0	0	-164.9800	21.8300	165.4400	-20.0200	0.0000	0.0000	0.0000	0.0000;
	6349	6121	0.000705	0.004102	0.00262	269.91	0	0	0	0	1	0	0	82.0600	-20.7100	-82.0200	20.7100	0.0000	0.0000	0.0000	0.0000;
	6122	6540	0.000403	0.002451	0.01247	267.7	0	0	0	0	1	0	0	62.5300	0.0900	-62.5100	-1.3300	0.0000	0.0000	0.0000	0.0000;
	6122	6541	0.004003	0.022434	0.05267	248.92	0	0	0	0	1	0	0	-46.3400	3.1000	46.4200	-8.2500	0.0000	0.0000	0.0000	0.0000;
	6122	6711	0.005991	0.035566	0.03855	255.47	0	0	0	0	1	0	0	-29.7500	-7.5800	29.8000	3.7700	0.0000	0.0000	0.0000	0.0000;
	6123	6127	0.000408	0.00256	0.00414	309.61	0	0	0	0	1	0	0	-141.4000	6.4200	141.4800	-6.3900	0.0000	0.0000	0.0000	0.0000;
	6123	6127	0.000408	0.00256	0.00414	309.61	0	0	0	0	1	0	0	-141.4000	6.4200	141.4800	-6.3900	0.0000	0.0000	0.0000	0.0000;
	6123	6406	0.002208	0.010493	0.02237	305.86	0	0	0	0	1	0	0	129.6600	-8.6000	-129.3100	7.8800	0.0000	0.0000	0.0000	0.0000;
	6123	6406	0.002208	0.010493	0.02237	305.86	0	0	0	0	1	0	0	129.6600	-8.6000	-129.3100	7.8800	0.0000	0.0000	0.0000	0.0000;
	6124	6125	0.00026	0.001151	0	0	0	0	0	0	1	0	0	13.5700	5.8700	-13.5700	-5.8700	0.0000	0.0000	0.0000	0.0000;
	7079	6124	0.000961	0.00594	0.0049	222.76	0	0	0	0	1	0	0	-1.5700	20.3300	1.5700	-20.8300	0.0000	0.0000	0.0000	0.0000;
	6126	6586	0.002277	0.014803	0.01324	203.73	0	0	0	0	1	0	0	-13.8700	-7.6500	13.8800	6.2600	0.0000	0.0000	0.0000	0.0000;
	6126	6628	0.003636	0.022615	0.01412	236.68	0	0	0	0	1	0	0	1.3800	2.8000	-1.3800	-4.3000	0.0000	0.0000	0.0000	0.0000;
	6127	7221	0.001302	0.007122	0.02746	313.27	0	0	0	0	1	0	0	-159.2000	-11.2700	159.5100	10.0300	0.0000	0.0000	0.0000	0.0000;
	6127	7221	0.001302	0.007122	0.02746	313.27	0	0	0	0	1	0	0	-159.2000	-11.2700	159.5100	10.0300	0.0000	0.0000	0.0000	0.0000;
	6128	6129	0.00027	0.001111	0	0	0	0	0	0	1	0	0	18.1300	3.3200	-18.1200	-3.3200	0.0000	0.0000	0.0000	0.0000;
	6130	6131	0.000268	0.001079	0	0	0	0	0	0	1	0	0	37.5100	5.0100	-37.5000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	6130	6132	0.000923	0.004879	0.01014	248.27	0	0	0	0	1	0	0	-32.9500	6.2800	32.9600	-7.3100	0.0000	0.0000	0.0000	0.0000;
	6132	6133	0.000282	0.001141	0	0	0	0	0	0	1	0	0	15.3800	2.4200	-15.3800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	6134	6135	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-17.9900	-3.6600	18.0000	3.6700	0.0000	0.0000	0.0000	0.0000;
	6135	7318	0.003659	0.019887	0.00925	263.52	0	0	0	0	1	0	0	-79.9900	-2.3100	80.2000	2.5100	0.0000	0.0000	0.0000	0.0000;
	6137	6138	0.000225	0.001174	0	0	0	0	0	0	1	0	0	17.8700	9.7800	-17.8700	-9.7700	0.0000	0.0000	0.0000	0.0000;
	6137	6413	0.00083	0.005145	0.00489	226.56	0	0	0	0	1	0	0	9.6900	0.0600	-9.6900	-0.5700	0.0000	0.0000	0.0000	0.0000;
	6419	6137	0.000409	0.002328	0.005	242.08	0	0	0	0	1	0	0	27.5600	9.3200	-27.5600	-9.8300	0.0000	0.0000	0.0000	0.0000;
	6826	6139	0.000728	0.003999	0.00433	223.02	0	0	0	0	1	0	0	1.8700	23.7700	-1.8600	-24.2100	0.0000	0.0000	0.0000	0.0000;
	6140	6141	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-20.2500	-7.1000	20.2600	7.1100	0.0000	0.0000	0.0000	0.0000;
	6882	6142	0.000828	0.004961	0.01375	249.88	0	0	0	0	1	0	0	51.9900	-17.0500	-51.9700	15.7200	0.0000	0.0000	0.0000	0.0000;
	6143	6146	0.00984	0.303334	0	250.13	0	0	1	0	1	0	0	21.3300	0.2400	-21.2900	1.0600	0.0000	0.0000	0.0000	0.0000;
	6143	6147	0.000224	0.001055	0	0	0	0	0	0	1	0	0	17.6000	4.4900	-17.6000	-4.4800	0.0000	0.0000	0.0000	0.0000;
	6158	6143	0.000353	0.001999	0.00243	321.4	0	0	0	0	1	0	0	201.8300	0.9100	-201.6900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	6158	6143	0.000353	0.001999	0.00243	321.4	0	0	0	0	1	0	0	201.8300	0.9100	-201.6900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	6144	6146	-0.004321	-0.133205	0	100.13	0	0	1	0	1	0	0	-21.3100	0.4900	21.2900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	10322	6144	0.001821	0.008147	0.00199	185.16	0	0	0	0	1	0	0	-7.7400	0.6800	7.7400	-0.8900	0.0000	0.0000	0.0000	0.0000;
	6144	10673	0.000235	0.001474	0.00048	194.04	0	0	0	0	1	0	0	13.5700	0.4000	-13.5700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	6145	6146	0.031531	0.972007	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6387	6149	0.000652	0.003467	0.00199	281.37	0	0	0	0	1	0	0	122.2400	16.4600	-122.1500	-16.1800	0.0000	0.0000	0.0000	0.0000;
	7089	6150	0.000318	0.002198	0.00206	286.7	0	0	0	0	1	0	0	157.0400	15.8400	-156.9600	-15.5400	0.0000	0.0000	0.0000	0.0000;
	6904	6151	0.000665	0.004148	0.00459	166.83	0	0	0	0	1	0	0	22.9900	-1.7800	-22.9900	1.3100	0.0000	0.0000	0.0000	0.0000;
	6151	6906	0.00107	0.007321	0.02042	222.15	0	0	0	0	1	0	0	7.6200	-12.1400	-7.6200	9.9700	0.0000	0.0000	0.0000	0.0000;
	6152	6153	0.000263	0.001018	0	0	0	0	0	0	1	0	0	52.9100	12.5000	-52.9100	-12.4800	0.0000	0.0000	0.0000	0.0000;
	6152	6183	0.000442	0.002728	0.00311	216.86	0	0	0	0	1	0	0	-3.6900	-3.3600	3.6900	3.0300	0.0000	0.0000	0.0000	0.0000;
	6192	6152	0.000266	0.001734	0.0024	245.1	0	0	0	0	1	0	0	-33.2400	26.1100	33.2400	-26.3400	0.0000	0.0000	0.0000	0.0000;
	6156	6381	0.000914	0.004934	0.00272	307.62	0	0	0	0	1	0	0	-161.9600	22.9400	162.1800	-22.0000	0.0000	0.0000	0.0000	0.0000;
	6156	6381	0.000914	0.004934	0.00272	307.62	0	0	0	0	1	0	0	-161.9600	22.9400	162.1800	-22.0000	0.0000	0.0000	0.0000	0.0000;
	6156	7072	0.000686	0.004357	0.00433	322.26	0	0	0	0	1	0	0	-224.2000	3.7500	224.5200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	6156	7072	0.000686	0.004357	0.00433	322.26	0	0	0	0	1	0	0	-224.2000	3.7500	224.5200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	6156	7245	0.00036	0.001983	0.00263	276.44	0	0	0	0	1	0	0	118.6300	-19.8500	-118.5800	19.8300	0.0000	0.0000	0.0000	0.0000;
	6158	6159	0.000244	0.001177	0	0	0	0	0	0	1	0	0	27.4900	3.1100	-27.4900	-3.1000	0.0000	0.0000	0.0000	0.0000;
	6158	6176	0.000293	0.002161	0.02019	334.68	0	0	0	0	1	0	0	-235.8900	-8.2100	236.0400	7.1800	0.0000	0.0000	0.0000	0.0000;
	6158	6176	0.000293	0.002161	0.02019	334.68	0	0	0	0	1	0	0	-235.8900	-8.2100	236.0400	7.1800	0.0000	0.0000	0.0000	0.0000;
	6158	6176	0.000293	0.002161	0.02019	334.68	0	0	0	0	1	0	0	-235.8900	-8.2100	236.0400	7.1800	0.0000	0.0000	0.0000	0.0000;
	6160	6222	0.000459	0.002472	0.00131	287.56	0	0	0	0	1	0	0	139.5800	-97.7400	-139.4600	98.2700	0.0000	0.0000	0.0000	0.0000;
	6456	6160	0.000397	0.002335	0.00382	296.42	0	0	0	0	1	0	0	173.0200	-88.5700	-172.8800	88.9800	0.0000	0.0000	0.0000	0.0000;
	6161	6162	0.000252	0.001199	0	0	0	0	0	0	1	0	0	20.0600	7.9600	-20.0600	-7.9500	0.0000	0.0000	0.0000	0.0000;
	6161	6181	0.000493	0.003096	0.00195	206.3	0	0	0	0	1	0	0	-1.4400	-17.7900	1.4400	17.5900	0.0000	0.0000	0.0000	0.0000;
	6163	6338	0.000255	0.001624	0.00229	221.11	0	0	0	0	1	0	0	2.7200	25.1400	-2.7200	-25.3700	0.0000	0.0000	0.0000	0.0000;
	6179	6164	0.000612	0.003856	0.00255	297.19	0	0	0	0	1	0	0	162.4900	-35.8400	-162.3300	36.5700	0.0000	0.0000	0.0000	0.0000;
	6164	7231	0.000718	0.004365	0.00481	233.63	0	0	0	0	1	0	0	-29.9300	-32.3400	29.9400	31.9100	0.0000	0.0000	0.0000	0.0000;
	6165	6901	0.002439	0.014681	0.02216	280.61	0	0	0	0	1	0	0	-138.2400	-0.6500	138.6800	0.9100	0.0000	0.0000	0.0000	0.0000;
	6195	6166	0.001616	0.008029	0.00564	278.07	0	0	0	0	1	0	0	-133.9600	3.0600	134.2300	-2.3100	0.0000	0.0000	0.0000	0.0000;
	6166	6522	0.002442	0.013201	0.10295	286.82	0	0	0	0	1	0	0	-160.7200	0.2000	161.3100	-8.0400	0.0000	0.0000	0.0000	0.0000;
	6167	6168	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-41.6600	-9.9200	41.6600	9.9400	0.0000	0.0000	0.0000	0.0000;
	6229	6168	0.000567	0.003122	0.00146	276.77	0	0	0	0	1	0	0	-112.0500	4.9000	112.1200	-4.6900	0.0000	0.0000	0.0000	0.0000;
	6168	6233	0.000404	0.002431	0.00265	251.65	0	0	0	0	1	0	0	-44.8700	-26.5800	44.8800	26.3600	0.0000	0.0000	0.0000	0.0000;
	6168	6347	0.000661	0.004601	0.00435	274.18	0	0	0	0	1	0	0	-108.9100	21.3300	108.9800	-21.2700	0.0000	0.0000	0.0000	0.0000;
	6169	6170	0.000283	0.001011	0	0	0	0	0	0	1	0	0	-42.3500	-10.6100	42.3600	10.6300	0.0000	0.0000	0.0000	0.0000;
	6171	6172	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-26.4900	175.4800	26.5700	-175.1800	0.0000	0.0000	0.0000	0.0000;
	6173	6195	0.002092	0.013193	0.00805	272.35	0	0	0	0	1	0	0	-113.2100	7.9800	113.4600	-7.2300	0.0000	0.0000	0.0000	0.0000;
	6175	6174	0.001009	0.005993	0.00756	239.19	0	0	0	0	1	0	0	19.9500	0.3700	-19.9500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	6190	6174	0.000645	0.004916	0.00347	234.4	0	0	0	0	1	0	0	30.9300	30.7100	-30.9200	-30.9900	0.0000	0.0000	0.0000	0.0000;
	6189	6175	0.000847	0.004699	0.00349	236.2	0	0	0	0	1	0	0	16.5800	6.8300	-16.5800	-7.1800	0.0000	0.0000	0.0000	0.0000;
	6175	6207	0.001517	0.008461	0.00571	244.61	0	0	0	0	1	0	0	-34.7400	0.1400	34.7500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	6927	6176	0.000488	0.00291	0.00217	282.93	0	0	0	0	1	0	0	118.4300	16.0200	-118.3600	-15.8600	0.0000	0.0000	0.0000	0.0000;
	6357	6177	0.00083	0.005069	0.00171	302.79	0	0	0	0	1	0	0	-131.5900	-7.0200	131.7300	7.6500	0.0000	0.0000	0.0000	0.0000;
	6357	6177	0.00083	0.005069	0.00171	302.79	0	0	0	0	1	0	0	-131.5900	-7.0200	131.7300	7.6500	0.0000	0.0000	0.0000	0.0000;
	6177	7315	0.000364	0.001992	0.00136	301.97	0	0	0	0	1	0	0	-127.1500	-25.5900	127.2000	25.7600	0.0000	0.0000	0.0000	0.0000;
	6177	7315	0.000364	0.001992	0.00136	301.97	0	0	0	0	1	0	0	-127.1500	-25.5900	127.2000	25.7600	0.0000	0.0000	0.0000	0.0000;
	6178	6179	0.000242	0.001	0	0	0	0	0	0	1	0	0	-39.3100	-6.9300	39.3100	6.9400	0.0000	0.0000	0.0000	0.0000;
	6180	6214	0.000283	0.001723	0.0023	265	0	0	0	0	1	0	0	73.7100	-23.9200	-73.7000	23.7700	0.0000	0.0000	0.0000	0.0000;
	6229	6180	0.000255	0.001486	0.00257	277.29	0	0	0	0	1	0	0	110.5400	-12.3600	-110.5100	12.2600	0.0000	0.0000	0.0000	0.0000;
	6181	6182	0.000266	0.001172	0	0	0	0	0	0	1	0	0	28.6000	5.2600	-28.6000	-5.2600	0.0000	0.0000	0.0000	0.0000;
	6183	6184	0.000272	0.001011	0	0	0	0	0	0	1	0	0	44.9800	9.3700	-44.9700	-9.3500	0.0000	0.0000	0.0000	0.0000;
	6183	7176	0.000595	0.003538	0.00196	251.61	0	0	0	0	1	0	0	-48.6700	-12.4000	48.6800	12.2800	0.0000	0.0000	0.0000	0.0000;
	6347	6185	0.000367	0.002128	0.00204	222.63	0	0	0	0	1	0	0	-22.1600	31.2700	22.1700	-31.4600	0.0000	0.0000	0.0000	0.0000;
	6369	6186	0.00047	0.003119	0.00206	270.85	0	0	0	0	1	0	0	-95.7200	33.5700	95.7700	-33.4900	0.0000	0.0000	0.0000	0.0000;
	6186	6440	0.000954	0.006817	0.00377	283.13	0	0	0	0	1	0	0	-133.3900	24.5700	133.5600	-23.7900	0.0000	0.0000	0.0000	0.0000;
	6456	6187	0.000307	0.001822	0.0027	300.16	0	0	0	0	1	0	0	203.8600	16.5900	-203.7400	-16.1600	0.0000	0.0000	0.0000	0.0000;
	7176	6187	0.000449	0.003166	0.0012	292.11	0	0	0	0	1	0	0	-163.1200	-0.7700	163.2300	1.4300	0.0000	0.0000	0.0000	0.0000;
	6965	6188	0.000478	0.002912	0.00116	302.83	0	0	0	0	1	0	0	134.9800	2.8900	-134.8900	-2.5200	0.0000	0.0000	0.0000	0.0000;
	6965	6188	0.000478	0.002912	0.00116	302.83	0	0	0	0	1	0	0	134.9800	2.8900	-134.8900	-2.5200	0.0000	0.0000	0.0000	0.0000;
	6188	7192	0.000381	0.002325	0.00102	247.96	0	0	0	0	1	0	0	38.9600	-8.2300	-38.9600	8.1600	0.0000	0.0000	0.0000	0.0000;
	7234	6188	0.000313	0.002128	0.00245	295.33	0	0	0	0	1	0	0	-169.9300	9.8000	170.0100	-9.4900	0.0000	0.0000	0.0000	0.0000;
	6190	6191	0.000271	0.001038	0	0	0	0	0	0	1	0	0	20.5000	5.2200	-20.5000	-5.2100	0.0000	0.0000	0.0000	0.0000;
	6190	6211	0.00051	0.003317	0.00345	237.31	0	0	0	0	1	0	0	34.4500	-34.2700	-34.4400	33.9700	0.0000	0.0000	0.0000	0.0000;
	6193	6194	0.000244	0.001078	0	0	0	0	0	0	1	0	0	35.2800	9.3900	-35.2800	-9.3700	0.0000	0.0000	0.0000	0.0000;
	6209	6193	0.000887	0.004552	0.00477	183.69	0	0	0	0	1	0	0	1.2000	-0.2800	-1.2000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	6196	6232	0.000472	0.002859	0.00275	288.64	0	0	0	0	1	0	0	-158.9500	122.9500	159.1300	-122.1800	0.0000	0.0000	0.0000	0.0000;
	6197	6357	0.000682	0.00422	0.00214	280.93	0	0	0	0	1	0	0	131.3900	-43.1300	-131.2700	43.6500	0.0000	0.0000	0.0000	0.0000;
	6199	6200	0.000274	0.001113	0	0	0	0	0	0	1	0	0	33.9000	7.4600	-33.9000	-7.4500	0.0000	0.0000	0.0000	0.0000;
	6199	7132	0.000396	0.002232	0.00272	300.07	0	0	0	0	1	0	0	-202.9200	0.2800	203.0700	0.2800	0.0000	0.0000	0.0000	0.0000;
	7165	6199	0.000427	0.002439	0.00149	341.08	0	0	0	0	1	0	0	273.0500	-3.2400	-272.7600	4.7700	0.0000	0.0000	0.0000	0.0000;
	7165	6199	0.000427	0.002439	0.00149	341.08	0	0	0	0	1	0	0	273.0500	-3.2400	-272.7600	4.7700	0.0000	0.0000	0.0000	0.0000;
	7165	6199	0.000427	0.002439	0.00149	341.08	0	0	0	0	1	0	0	273.0500	-3.2400	-272.7600	4.7700	0.0000	0.0000	0.0000	0.0000;
	6201	6204	0.000272	0.008656	0	215	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6201	6205	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-20.6800	-2.4100	20.6900	2.4100	0.0000	0.0000	0.0000	0.0000;
	6201	6206	0.000229	0.001058	0	0	0	0	0	0	1	0	0	20.6800	2.4100	-20.6800	-2.4000	0.0000	0.0000	0.0000	0.0000;
	6202	6204	0.002967	0.094426	0	107.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6203	6204	0.002967	0.094426	0	107.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6205	6386	0.000503	0.00318	0.00388	310.07	0	0	0	0	1	0	0	170.5300	-33.3800	-170.3900	33.8500	0.0000	0.0000	0.0000	0.0000;
	6205	6386	0.000503	0.00318	0.00388	310.07	0	0	0	0	1	0	0	170.5300	-33.3800	-170.3900	33.8500	0.0000	0.0000	0.0000	0.0000;
	7296	6205	0.000537	0.003344	0.00201	319.34	0	0	0	0	1	0	0	207.3900	-19.7600	-207.1700	20.8900	0.0000	0.0000	0.0000	0.0000;
	7296	6205	0.000537	0.003344	0.00201	319.34	0	0	0	0	1	0	0	207.3900	-19.7600	-207.1700	20.8900	0.0000	0.0000	0.0000	0.0000;
	6207	6208	0.000253	0.001083	0	0	0	0	0	0	1	0	0	18.2100	2.7200	-18.2100	-2.7200	0.0000	0.0000	0.0000	0.0000;
	6207	14103	0.038827	0.21024	0.16573	253.33	0	0	0	0	1	0	0	-52.9600	-2.0700	54.0000	-10.1600	0.0000	0.0000	0.0000	0.0000;
	6212	6210	0.000708	0.004504	0.00246	259.04	0	0	0	0	1	0	0	-61.3400	20.8100	61.3600	-20.8900	0.0000	0.0000	0.0000	0.0000;
	6211	6331	0.000836	0.00452	0.00572	213.3	0	0	0	0	1	0	0	14.4000	-39.2200	-14.3800	38.6800	0.0000	0.0000	0.0000	0.0000;
	6212	6213	0.000217	0.001163	0	0	0	0	0	0	1	0	0	13.3700	2.3500	-13.3700	-2.3500	0.0000	0.0000	0.0000	0.0000;
	6212	6332	0.000475	0.002277	0.00679	223.46	0	0	0	0	1	0	0	-10.6900	-11.0800	10.6900	10.3500	0.0000	0.0000	0.0000	0.0000;
	6214	6215	0.000808	0.004434	0.02156	273.18	0	0	0	0	1	0	0	92.9900	10.1300	-92.9200	-12.0800	0.0000	0.0000	0.0000	0.0000;
	7240	6214	0.00051	0.00273	0.00134	249.78	0	0	0	0	1	0	0	43.6500	43.2900	-43.6300	-43.3400	0.0000	0.0000	0.0000	0.0000;
	6231	6215	0.000646	0.004138	0.00423	194.67	0	0	0	0	1	0	0	11.3700	-32.1800	-11.3600	31.7700	0.0000	0.0000	0.0000	0.0000;
	6216	6217	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-13.4200	-5.9300	13.4200	5.9300	0.0000	0.0000	0.0000	0.0000;
	6217	10316	0.002064	0.011762	0.06039	243	0	0	0	0	1	0	0	-49.4700	9.6600	49.5200	-15.8800	0.0000	0.0000	0.0000	0.0000;
	6219	6220	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-25.7700	166.6700	25.8500	-166.3600	0.0000	0.0000	0.0000	0.0000;
	6222	6220	0.000636	0.003168	0.00285	276.28	0	0	0	0	1	0	0	102.4200	-105.7800	-102.3000	106.1100	0.0000	0.0000	0.0000	0.0000;
	6221	6236	0.000536	0.003284	0.003	278.29	0	0	0	0	1	0	0	119.1600	3.4700	-119.0900	-3.3500	0.0000	0.0000	0.0000	0.0000;
	6221	7240	0.000298	0.001845	0.00167	284.06	0	0	0	0	1	0	0	-133.5300	-10.1500	133.5800	10.2800	0.0000	0.0000	0.0000	0.0000;
	6222	6223	0.000226	0.001193	0	0	0	0	0	0	1	0	0	37.0300	7.5100	-37.0300	-7.5000	0.0000	0.0000	0.0000	0.0000;
	6225	6226	0.000272	0.001143	0	0	0	0	0	0	1	0	0	23.2200	4.7900	-23.2200	-4.7900	0.0000	0.0000	0.0000	0.0000;
	6225	7251	0.000561	0.003382	0.00624	261.99	0	0	0	0	1	0	0	80.9500	-23.4600	-80.9100	23.0200	0.0000	0.0000	0.0000	0.0000;
	7270	6225	0.000183	0.001229	0.00088	271.32	0	0	0	0	1	0	0	104.1900	-18.6300	-104.1700	18.6700	0.0000	0.0000	0.0000	0.0000;
	6227	6228	0.000273	0.001092	0	0	0	0	0	0	1	0	0	20.6100	4.2200	-20.6100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	7062	6227	0.000159	0.001001	0.00195	285.24	0	0	0	0	1	0	0	-136.0000	41.6100	136.0300	-41.6300	0.0000	0.0000	0.0000	0.0000;
	6229	6230	0.000275	0.001065	0	0	0	0	0	0	1	0	0	55.4500	10.0800	-55.4500	-10.0500	0.0000	0.0000	0.0000	0.0000;
	7064	6229	0.000412	0.002358	0.00154	255.3	0	0	0	0	1	0	0	53.9500	2.5100	-53.9400	-2.6100	0.0000	0.0000	0.0000	0.0000;
	7137	6232	0.000585	0.003418	0.0028	333.3	0	0	0	0	1	0	0	251.1400	-37.9000	-250.7900	39.6500	0.0000	0.0000	0.0000	0.0000;
	7137	6232	0.000585	0.003418	0.0028	333.3	0	0	0	0	1	0	0	251.1400	-37.9000	-250.7900	39.6500	0.0000	0.0000	0.0000	0.0000;
	7137	6232	0.000585	0.003418	0.0028	333.3	0	0	0	0	1	0	0	251.1400	-37.9000	-250.7900	39.6500	0.0000	0.0000	0.0000	0.0000;
	6233	6978	0.000717	0.003947	0.00164	269.59	0	0	0	0	1	0	0	-84.8600	-32.0700	84.9100	32.2000	0.0000	0.0000	0.0000	0.0000;
	6234	6235	0.000266	0.001013	0	0	0	0	0	0	1	0	0	41.0000	4.3200	-41.0000	-4.3100	0.0000	0.0000	0.0000	0.0000;
	6248	6237	0.00207	0.011314	0.01375	282.15	0	0	0	0	1	0	0	-97.6300	-1.3700	97.8100	0.9100	0.0000	0.0000	0.0000	0.0000;
	6237	6777	0.00403	0.025755	0.08436	287.19	0	0	0	0	1	0	0	-104.8600	-1.9700	105.2700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	6238	6253	0.002638	0.015463	0.04574	298.15	0	0	0	0	1	0	0	133.7600	-11.8100	-133.3100	9.5600	0.0000	0.0000	0.0000	0.0000;
	6238	6257	0.001654	0.012192	0.02172	244.25	0	0	0	0	1	0	0	-42.8400	-1.7000	42.8700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	6238	6775	0.003809	0.023868	0.01794	283.6	0	0	0	0	1	0	0	-99.7400	10.7300	100.1000	-10.3800	0.0000	0.0000	0.0000	0.0000;
	6239	6251	0.001301	0.008201	0.01515	281.68	0	0	0	0	1	0	0	-105.4500	8.4900	105.5900	-9.2500	0.0000	0.0000	0.0000	0.0000;
	6262	6239	0.001698	0.008954	0.01262	272.07	0	0	0	0	1	0	0	-89.7300	14.6300	89.8700	-15.2700	0.0000	0.0000	0.0000	0.0000;
	6240	6249	0.001798	0.00922	0.01907	267.14	0	0	0	0	1	0	0	-62.5600	-13.8500	62.6300	12.1600	0.0000	0.0000	0.0000	0.0000;
	6262	6240	0.000957	0.00635	0.01254	261.08	0	0	0	0	1	0	0	-55.1800	-13.1100	55.2100	11.9600	0.0000	0.0000	0.0000	0.0000;
	6241	6258	0.001859	0.012374	0.01123	282.71	0	0	0	0	1	0	0	100.7400	-15.3100	-100.5600	15.3200	0.0000	0.0000	0.0000	0.0000;
	6261	6241	0.001218	0.007629	0.00586	290.8	0	0	0	0	1	0	0	110.5400	-13.4300	-110.4000	13.6900	0.0000	0.0000	0.0000	0.0000;
	6242	6243	0.000218	0.001118	0	0	0	0	0	0	1	0	0	4.8600	0.8500	-4.8600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	6291	6242	0.004705	0.02377	0.01018	237.3	0	0	0	0	1	0	0	22.2500	-6.4400	-22.2300	5.4600	0.0000	0.0000	0.0000	0.0000;
	6242	6493	0.010941	0.07096	0.21638	233.89	0	0	0	0	1	0	0	17.3700	-6.3000	-17.3300	-16.7400	0.0000	0.0000	0.0000	0.0000;
	6244	6252	0.01592	0.098571	0.04271	229.03	0	0	0	0	1	0	0	-16.9400	0.9600	16.9800	-5.2800	0.0000	0.0000	0.0000	0.0000;
	6244	6256	0.009026	0.053395	0.04171	222.92	0	0	0	0	1	0	0	6.9500	-0.3500	-6.9400	-4.1000	0.0000	0.0000	0.0000	0.0000;
	6244	6260	0.00776	0.048137	0.04803	212.22	0	0	0	0	1	0	0	4.2200	7.8300	-4.2100	-12.9200	0.0000	0.0000	0.0000	0.0000;
	6244	6760	0.018996	0.112179	0.07599	198.42	0	0	0	0	1	0	0	3.0900	-8.7900	-3.0900	0.6100	0.0000	0.0000	0.0000	0.0000;
	6245	6246	0.000276	0.001124	0	0	0	0	0	0	1	0	0	9.7800	4.0200	-9.7800	-4.0200	0.0000	0.0000	0.0000	0.0000;
	6307	6245	0.002173	0.014281	0.01103	226.22	0	0	0	0	1	0	0	18.8700	-17.0400	-18.8600	15.9300	0.0000	0.0000	0.0000	0.0000;
	6245	6840	0.001266	0.008571	0.08158	198.21	0	0	0	0	1	0	0	9.0800	-19.9500	-9.0800	11.1400	0.0000	0.0000	0.0000	0.0000;
	6247	6248	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-7.7200	-2.7100	7.7200	2.7100	0.0000	0.0000	0.0000	0.0000;
	6251	6248	0.001402	0.007273	0.0072	262.1	0	0	0	0	1	0	0	-70.8500	4.9100	70.9100	-5.3400	0.0000	0.0000	0.0000	0.0000;
	6248	6264	0.001789	0.011886	0.00975	237.92	0	0	0	0	1	0	0	-35.1900	6.3000	35.2100	-7.2000	0.0000	0.0000	0.0000	0.0000;
	6265	6248	0.000891	0.005472	0.00763	253.77	0	0	0	0	1	0	0	-54.1700	1.6400	54.1900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	6249	7298	0.000828	0.004496	0.01403	273.67	0	0	0	0	1	0	0	-72.6600	-13.1900	72.7000	11.9100	0.0000	0.0000	0.0000	0.0000;
	6250	6251	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-13.4600	-2.0200	13.4600	2.0200	0.0000	0.0000	0.0000	0.0000;
	6251	6265	0.000819	0.004599	0.01842	250.08	0	0	0	0	1	0	0	-48.2100	2.3200	48.2300	-4.1800	0.0000	0.0000	0.0000	0.0000;
	6254	6252	0.003532	0.019741	0.01153	283.68	0	0	0	0	1	0	0	-88.5400	13.9000	88.8000	-13.6600	0.0000	0.0000	0.0000	0.0000;
	6252	7298	0.001642	0.010422	0.00524	303.84	0	0	0	0	1	0	0	-125.9500	17.2300	126.2000	-16.2200	0.0000	0.0000	0.0000	0.0000;
	6253	6286	0.002591	0.012339	0.00709	290.76	0	0	0	0	1	0	0	115.9000	-15.0100	-115.5600	15.8500	0.0000	0.0000	0.0000	0.0000;
	6254	6255	0.000224	0.001023	0	0	0	0	0	0	1	0	0	22.1500	3.4500	-22.1500	-3.4400	0.0000	0.0000	0.0000	0.0000;
	6254	6256	0.002956	0.01669	0.00952	225.64	0	0	0	0	1	0	0	16.8400	1.5900	-16.8300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	6303	6254	0.00175	0.010733	0.01175	309.23	0	0	0	0	1	0	0	-158.0900	26.5400	158.5100	-25.2300	0.0000	0.0000	0.0000	0.0000;
	6254	6773	0.003831	0.024153	0.1029	280.12	0	0	0	0	1	0	0	-108.9700	6.3000	109.3900	-14.6700	0.0000	0.0000	0.0000	0.0000;
	6257	6768	0.002338	0.016977	0.09284	260.51	0	0	0	0	1	0	0	-68.2300	-2.2800	68.3300	-6.8900	0.0000	0.0000	0.0000	0.0000;
	6258	6260	0.001707	0.011033	0.00495	254.05	0	0	0	0	1	0	0	-53.4200	5.0700	53.4600	-5.3000	0.0000	0.0000	0.0000	0.0000;
	6258	6300	0.003037	0.0205	0.02915	296.79	0	0	0	0	1	0	0	127.9900	-25.8600	-127.5100	26.0200	0.0000	0.0000	0.0000	0.0000;
	6259	6506	0.003662	0.021476	0.033	200.02	0	0	0	0	1	0	0	-5.6400	-2.4600	5.6400	-1.1000	0.0000	0.0000	0.0000	0.0000;
	6259	6511	0.003986	0.025648	0.03517	251.61	0	0	0	0	1	0	0	48.7700	-14.5000	-48.6700	11.3000	0.0000	0.0000	0.0000	0.0000;
	6259	6516	0.004864	0.026325	0.02775	260.44	0	0	0	0	1	0	0	58.9700	1.1100	-58.8100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	6524	6259	0.001509	0.009424	0.00691	297.93	0	0	0	0	1	0	0	119.2200	-10.3600	-119.0200	10.8600	0.0000	0.0000	0.0000	0.0000;
	6260	6305	0.002881	0.017135	0.018	261.42	0	0	0	0	1	0	0	-67.3200	14.4600	67.4500	-15.6100	0.0000	0.0000	0.0000	0.0000;
	6262	6261	0.000634	0.003194	0.00498	299.74	0	0	0	0	1	0	0	129.0500	-9.3700	-128.9500	9.3400	0.0000	0.0000	0.0000	0.0000;
	6262	6263	0.000293	0.0011	0	0	0	0	0	0	1	0	0	15.8700	7.8500	-15.8700	-7.8500	0.0000	0.0000	0.0000	0.0000;
	6264	6279	0.002463	0.014568	0.0077	242.9	0	0	0	0	1	0	0	-41.1300	6.5700	41.1700	-7.1600	0.0000	0.0000	0.0000	0.0000;
	6265	6266	0.00023	0.001171	0	0	0	0	0	0	1	0	0	5.9400	2.5500	-5.9400	-2.5500	0.0000	0.0000	0.0000	0.0000;
	6267	6273	0.001283	0.007337	0.00326	288.19	0	0	0	0	1	0	0	-98.2200	-5.1400	98.3400	5.4600	0.0000	0.0000	0.0000	0.0000;
	6267	6788	0.001147	0.007262	0.00317	277.6	0	0	0	0	1	0	0	87.9600	-5.1800	-87.8800	5.3700	0.0000	0.0000	0.0000	0.0000;
	6269	6268	0.001218	0.0082	0.01217	189.78	0	0	0	0	1	0	0	11.2200	-13.7900	-11.2200	12.5000	0.0000	0.0000	0.0000	0.0000;
	6268	6270	0.00091	0.005977	0.01505	329.79	0	0	0	0	1	0	0	-175.9500	21.0800	176.2200	-20.9400	0.0000	0.0000	0.0000	0.0000;
	6268	6307	0.003274	0.020448	0.03285	318.09	0	0	0	0	1	0	0	170.1100	-42.4000	-169.1800	44.7100	0.0000	0.0000	0.0000	0.0000;
	6298	6269	0.002109	0.012263	0.00751	234.23	0	0	0	0	1	0	0	29.9900	-12.0300	-29.9700	11.3500	0.0000	0.0000	0.0000	0.0000;
	6271	6272	0.000203	0.001058	0	0	0	0	0	0	1	0	0	19.1300	2.8500	-19.1300	-2.8500	0.0000	0.0000	0.0000	0.0000;
	6271	6275	0.000572	0.003038	0.00306	175.51	0	0	0	0	1	0	0	-1.0500	28.9100	1.0600	-29.2100	0.0000	0.0000	0.0000	0.0000;
	6274	6273	0.000861	0.004653	0.00525	255.2	0	0	0	0	1	0	0	-58.1600	5.8400	58.1900	-6.2500	0.0000	0.0000	0.0000	0.0000;
	6273	6783	0.001595	0.009429	0.05813	268.28	0	0	0	0	1	0	0	-88.5500	17.6800	88.6700	-23.1600	0.0000	0.0000	0.0000	0.0000;
	6298	6274	0.001226	0.006921	0.00667	241.01	0	0	0	0	1	0	0	-39.7800	6.8300	39.8000	-7.4400	0.0000	0.0000	0.0000	0.0000;
	6309	6276	0.001999	0.010927	0.00825	197.25	0	0	0	0	1	0	0	3.1500	-11.8300	-3.1500	10.9500	0.0000	0.0000	0.0000	0.0000;
	6277	6776	0.00152	0.009272	0.00842	228.94	0	0	0	0	1	0	0	15.7500	-1.7300	-15.7500	0.8600	0.0000	0.0000	0.0000	0.0000;
	6778	6277	0.002011	0.01179	0.01722	236.29	0	0	0	0	1	0	0	23.5900	-3.1600	-23.5800	1.3800	0.0000	0.0000	0.0000	0.0000;
	6279	6278	0.002863	0.017827	0.01049	248.16	0	0	0	0	1	0	0	-47.6400	6.3600	47.7000	-7.0900	0.0000	0.0000	0.0000	0.0000;
	6278	6778	0.001733	0.011979	0.01175	252.06	0	0	0	0	1	0	0	-53.7200	5.3700	53.7700	-6.3000	0.0000	0.0000	0.0000	0.0000;
	6279	6280	0.00023	0.001163	0	0	0	0	0	0	1	0	0	6.4700	0.8000	-6.4700	-0.8000	0.0000	0.0000	0.0000	0.0000;
	6281	6284	0.006345	0.233755	0	176.64	0	0	1	0	1	0	0	15.2900	-4.4900	-15.2800	5.0500	0.0000	0.0000	0.0000	0.0000;
	6281	6285	0.000203	0.001058	0	0	0	0	0	0	1	0	0	11.5600	2.6500	-11.5600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	6281	6286	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-26.8500	1.8400	26.8500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	6282	6284	-0.002677	-0.098627	0	101.64	0	0	1	0	1	0	0	-15.2800	4.8100	15.2800	-5.0500	0.0000	0.0000	0.0000	0.0000;
	13454	6282	0.005455	0.027544	0.00749	194.39	0	0	0	0	1	0	0	-15.2700	4.0800	15.2800	-4.8100	0.0000	0.0000	0.0000	0.0000;
	6283	6284	0.020041	0.738274	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6289	6286	0.001781	0.010769	0.01074	219.25	0	0	0	0	1	0	0	-14.3400	-8.8300	14.3500	7.7200	0.0000	0.0000	0.0000	0.0000;
	6288	6287	0.004792	0.112892	0	93.01	0	0	1.01875	0	1	0	0	-14.3300	-8.5200	14.3400	8.8300	0.0000	0.0000	0.0000	0.0000;
	6287	6289	0.000218	0.001033	0	0	0	0	0	0	1	0	0	-14.3400	-8.8300	14.3400	8.8300	0.0000	0.0000	0.0000	0.0000;
	13451	6288	0.003073	0.021357	0.01054	219.83	0	0	0	0	1	0	0	48.7500	7.7800	-48.6800	-8.4300	0.0000	0.0000	0.0000	0.0000;
	6288	13454	0.003264	0.018163	0.00851	215.42	0	0	0	0	1	0	0	44.4100	1.4800	-44.3500	-2.0600	0.0000	0.0000	0.0000	0.0000;
	6290	6771	0.002152	0.010601	0.00995	251.89	0	0	0	0	1	0	0	49.9500	1.1400	-49.8900	-1.9400	0.0000	0.0000	0.0000	0.0000;
	6991	6290	0.001409	0.009026	0.01067	226.5	0	0	0	0	1	0	0	4.0000	1.5400	-4.0000	-2.6600	0.0000	0.0000	0.0000	0.0000;
	7200	6290	0.005227	0.027585	0.01703	246.71	0	0	0	0	1	0	0	52.5400	-0.2100	-52.4100	-0.8900	0.0000	0.0000	0.0000	0.0000;
	6291	6301	0.001932	0.012141	0.05381	238.2	0	0	0	0	1	0	0	-25.2300	6.1500	25.2400	-11.8800	0.0000	0.0000	0.0000	0.0000;
	6291	6310	0.010679	0.068162	0.03409	198.45	0	0	0	0	1	0	0	-2.4500	-1.4500	2.4500	-2.2300	0.0000	0.0000	0.0000	0.0000;
	6292	6293	0.000293	0.001128	0	0	0	0	0	0	1	0	0	9.9700	2.2800	-9.9700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	6294	6292	0.001366	0.007275	0.00551	275.29	0	0	0	0	1	0	0	85.3600	-16.9800	-85.2600	16.9100	0.0000	0.0000	0.0000	0.0000;
	7148	6292	0.000639	0.004277	0.00643	269.03	0	0	0	0	1	0	0	-75.2500	18.7500	75.2900	-19.1900	0.0000	0.0000	0.0000	0.0000;
	6295	6294	0.001061	0.006173	0.00967	279.02	0	0	0	0	1	0	0	92.4700	-15.2500	-92.3800	14.7400	0.0000	0.0000	0.0000	0.0000;
	6295	6296	0.000251	0.001193	0	0	0	0	0	0	1	0	0	7.0200	0.6200	-7.0200	-0.6200	0.0000	0.0000	0.0000	0.0000;
	6295	6299	0.001782	0.010578	0.00793	231.26	0	0	0	0	1	0	0	-22.0600	6.1300	22.0700	-6.9200	0.0000	0.0000	0.0000	0.0000;
	6295	6788	0.0012	0.007078	0.01059	273.75	0	0	0	0	1	0	0	-79.2800	8.4900	79.3500	-9.1900	0.0000	0.0000	0.0000	0.0000;
	6299	6297	0.003039	0.015945	0.0067	243.56	0	0	0	0	1	0	0	-36.5400	4.2100	36.5800	-4.7200	0.0000	0.0000	0.0000	0.0000;
	6785	6297	0.002688	0.013877	0.00758	248.76	0	0	0	0	1	0	0	43.8700	-3.3000	-43.8200	2.7500	0.0000	0.0000	0.0000	0.0000;
	6300	6469	0.012482	0.068446	0.12482	288.32	0	0	0	0	1	0	0	114.1400	-30.7000	-112.5500	26.0300	0.0000	0.0000	0.0000	0.0000;
	6301	6302	0.000233	0.001135	0	0	0	0	0	0	1	0	0	11.2800	1.4900	-11.2800	-1.4900	0.0000	0.0000	0.0000	0.0000;
	6303	6301	0.002913	0.018997	0.01414	299.92	0	0	0	0	1	0	0	133.4100	-31.0600	-132.9100	32.8500	0.0000	0.0000	0.0000	0.0000;
	6310	6301	0.004536	0.026503	0.02372	204.04	0	0	0	0	1	0	0	-5.2100	1.8800	5.2100	-4.4300	0.0000	0.0000	0.0000	0.0000;
	6301	6459	0.010777	0.062292	0.18198	273.19	0	0	0	0	1	0	0	91.1800	-18.0200	-90.3500	3.2900	0.0000	0.0000	0.0000	0.0000;
	6303	6304	0.000293	0.001163	0	0	0	0	0	0	1	0	0	24.6800	4.5200	-24.6800	-4.5100	0.0000	0.0000	0.0000	0.0000;
	6305	6306	0.000222	0.001002	0	0	0	0	0	0	1	0	0	14.4400	3.5000	-14.4400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	7148	6305	0.002465	0.014121	0.04698	273.32	0	0	0	0	1	0	0	82.0500	-16.1900	-81.8900	12.1100	0.0000	0.0000	0.0000	0.0000;
	6307	6308	0.000294	0.00108	0	0	0	0	0	0	1	0	0	9.4700	3.7800	-9.4700	-3.7800	0.0000	0.0000	0.0000	0.0000;
	6307	6534	0.006506	0.030786	0.05932	303.98	0	0	0	0	1	0	0	140.8400	-31.4500	-139.6000	30.9400	0.0000	0.0000	0.0000	0.0000;
	6310	6311	0.00027	0.001089	0	0	0	0	0	0	1	0	0	2.7500	0.3500	-2.7500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	6312	6315	0.003554	0.022325	0.01347	244.27	0	0	0	0	1	0	0	-31.2400	10.8200	31.2700	-12.0400	0.0000	0.0000	0.0000	0.0000;
	6312	6323	0.006486	0.035242	0.02185	186.86	0	0	0	0	1	0	0	-2.9100	12.2800	2.9200	-14.5700	0.0000	0.0000	0.0000	0.0000;
	6312	6324	0.005347	0.035143	0.01304	233.54	0	0	0	0	1	0	0	20.4100	0.1700	-20.3900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	6315	6313	0.001339	0.008016	0.00764	254.28	0	0	0	0	1	0	0	-43.9900	7.2300	44.0200	-7.9100	0.0000	0.0000	0.0000	0.0000;
	6314	6315	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-12.7200	-4.8100	12.7200	4.8100	0.0000	0.0000	0.0000	0.0000;
	6316	6317	0.000227	0.001101	0	0	0	0	0	0	1	0	0	8.1900	2.1700	-8.1900	-2.1700	0.0000	0.0000	0.0000	0.0000;
	6326	6316	0.001406	0.00877	0.03718	259.33	0	0	0	0	1	0	0	67.2300	-13.8200	-67.1700	10.2000	0.0000	0.0000	0.0000	0.0000;
	6316	6832	0.003075	0.019117	0.02114	252.88	0	0	0	0	1	0	0	58.9800	-12.3700	-58.8800	10.7300	0.0000	0.0000	0.0000	0.0000;
	6321	6318	0.001195	0.008575	0.00636	247.5	0	0	0	0	1	0	0	-41.2400	8.4300	41.2600	-8.9700	0.0000	0.0000	0.0000	0.0000;
	6328	6319	0.001162	0.007995	0.0067	318.34	0	0	0	0	1	0	0	-164.5100	35.3500	164.8100	-33.9700	0.0000	0.0000	0.0000	0.0000;
	6803	6320	0.002066	0.012864	0.00959	209.85	0	0	0	0	1	0	0	-28.5500	7.9500	28.5600	-8.8800	0.0000	0.0000	0.0000	0.0000;
	6322	6321	0.001868	0.01023	0.02171	240.24	0	0	0	0	1	0	0	-30.4700	11.1700	30.4900	-13.3800	0.0000	0.0000	0.0000	0.0000;
	6322	6323	0.000775	0.005618	0.00382	215.42	0	0	0	0	1	0	0	13.9800	-13.5000	-13.9800	13.1100	0.0000	0.0000	0.0000	0.0000;
	6328	6325	0.0016	0.010395	0.01166	261.78	0	0	0	0	1	0	0	57.9000	-6.7100	-57.8500	5.7800	0.0000	0.0000	0.0000	0.0000;
	6325	6803	0.001529	0.009115	0.01546	248.22	0	0	0	0	1	0	0	36.3700	-10.3400	-36.3500	8.8000	0.0000	0.0000	0.0000	0.0000;
	6326	6327	0.00025	0.001009	0	0	0	0	0	0	1	0	0	4.5300	1.3900	-4.5300	-1.3900	0.0000	0.0000	0.0000	0.0000;
	6328	6919	0.00139	0.008918	0.05519	277.25	0	0	0	0	1	0	0	99.0400	-30.4700	-98.9000	25.3900	0.0000	0.0000	0.0000	0.0000;
	6360	6329	0.000734	0.004103	0.00411	274.14	0	0	0	0	1	0	0	-90.2800	10.5300	90.3300	-10.6600	0.0000	0.0000	0.0000	0.0000;
	7210	6329	0.000561	0.004131	0.00403	278.25	0	0	0	0	1	0	0	104.8500	-5.7300	-104.7900	5.7100	0.0000	0.0000	0.0000	0.0000;
	6395	6330	0.000325	0.002106	0.00539	261.47	0	0	0	0	1	0	0	-115.5600	47.4000	115.6100	-47.6600	0.0000	0.0000	0.0000	0.0000;
	6332	7240	0.000622	0.004346	0.02279	296.12	0	0	0	0	1	0	0	-181.2000	-0.4500	181.3900	-0.6700	0.0000	0.0000	0.0000	0.0000;
	6365	6333	0.000342	0.002233	0.0033	249.17	0	0	0	0	1	0	0	47.1500	13.8400	-47.1500	-14.1400	0.0000	0.0000	0.0000	0.0000;
	6451	6333	0.000677	0.003678	0.00446	238.47	0	0	0	0	1	0	0	-30.8500	-11.5000	30.8600	11.0600	0.0000	0.0000	0.0000	0.0000;
	6334	6335	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-15.3300	-3.1100	15.3300	3.1100	0.0000	0.0000	0.0000	0.0000;
	6385	6335	0.000842	0.005017	0.00568	309.19	0	0	0	0	1	0	0	175.8600	-11.0400	-175.6100	11.9000	0.0000	0.0000	0.0000	0.0000;
	6385	6335	0.000842	0.005017	0.00568	309.19	0	0	0	0	1	0	0	175.8600	-11.0400	-175.6100	11.9000	0.0000	0.0000	0.0000	0.0000;
	6335	6440	0.001007	0.005781	0.00318	306.33	0	0	0	0	1	0	0	167.9500	-13.4500	-167.6800	14.6500	0.0000	0.0000	0.0000	0.0000;
	6335	6440	0.001007	0.005781	0.00318	306.33	0	0	0	0	1	0	0	167.9500	-13.4500	-167.6800	14.6500	0.0000	0.0000	0.0000	0.0000;
	6336	6448	0.002117	0.010168	0.00663	282.97	0	0	0	0	1	0	0	108.6700	-8.1800	-108.4300	8.6000	0.0000	0.0000	0.0000	0.0000;
	6392	6337	0.00071	0.003666	0.00569	260.81	0	0	0	0	1	0	0	72.9400	16.5200	-72.9000	-16.9300	0.0000	0.0000	0.0000	0.0000;
	6337	6412	0.001277	0.008031	0.01349	260.07	0	0	0	0	1	0	0	79.9400	4.7100	-79.8600	-5.6600	0.0000	0.0000	0.0000	0.0000;
	6337	6451	0.000458	0.00276	0.00178	222.5	0	0	0	0	1	0	0	-11.8700	-6.7900	11.8700	6.6100	0.0000	0.0000	0.0000	0.0000;
	6338	6339	0.000212	0.001129	0	0	0	0	0	0	1	0	0	51.5400	12.7600	-51.5400	-12.7300	0.0000	0.0000	0.0000	0.0000;
	6340	6341	0.00025	0.001001	0	0	0	0	0	0	1	0	0	61.3400	8.5200	-61.3300	-8.4800	0.0000	0.0000	0.0000	0.0000;
	6375	6340	0.000585	0.00321	0.00257	282.02	0	0	0	0	1	0	0	146.6000	-35.1100	-146.4800	35.5200	0.0000	0.0000	0.0000	0.0000;
	6342	6343	0.000285	0.001004	0	0	0	0	0	0	1	0	0	26.3900	1.5100	-26.3800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	6455	6342	0.000467	0.00248	0.0055	307.94	0	0	0	0	1	0	0	-167.1600	64.9800	167.3000	-64.8300	0.0000	0.0000	0.0000	0.0000;
	6455	6342	0.000467	0.00248	0.0055	307.94	0	0	0	0	1	0	0	-167.1600	64.9800	167.3000	-64.8300	0.0000	0.0000	0.0000	0.0000;
	6344	6345	0.000201	0.001185	0	0	0	0	0	0	1	0	0	-43.6200	-21.6000	43.6300	21.6300	0.0000	0.0000	0.0000	0.0000;
	6345	6382	0.000328	0.001923	0.00439	261.65	0	0	0	0	1	0	0	71.2200	-21.9100	-71.2000	21.5400	0.0000	0.0000	0.0000	0.0000;
	6345	6428	0.000694	0.004201	0.00219	276.98	0	0	0	0	1	0	0	-114.8400	0.2800	114.9300	0.0000	0.0000	0.0000	0.0000	0.0000;
	6346	6457	0.000462	0.003024	0.00233	301.59	0	0	0	0	1	0	0	117.6200	-7.9700	-117.5600	8.1100	0.0000	0.0000	0.0000	0.0000;
	6346	6457	0.000462	0.003024	0.00233	301.59	0	0	0	0	1	0	0	117.6200	-7.9700	-117.5600	8.1100	0.0000	0.0000	0.0000	0.0000;
	6983	6346	0.000724	0.004221	0.00153	310.18	0	0	0	0	1	0	0	161.7600	4.2300	-161.5800	-3.3600	0.0000	0.0000	0.0000	0.0000;
	6983	6346	0.000724	0.004221	0.00153	310.18	0	0	0	0	1	0	0	161.7600	4.2300	-161.5800	-3.3600	0.0000	0.0000	0.0000	0.0000;
	6347	6348	0.000271	0.001051	0	0	0	0	0	0	1	0	0	34.2900	11.5100	-34.2900	-11.5000	0.0000	0.0000	0.0000	0.0000;
	7021	6347	0.000318	0.002109	0.00213	238.69	0	0	0	0	1	0	0	23.6500	15.4100	-23.6400	-15.6300	0.0000	0.0000	0.0000	0.0000;
	6349	6350	0.000257	0.001071	0	0	0	0	0	0	1	0	0	76.4100	12.9200	-76.3900	-12.8600	0.0000	0.0000	0.0000	0.0000;
	6406	6349	0.000748	0.004258	0.00244	301.68	0	0	0	0	1	0	0	104.8100	-12.0200	-104.7300	12.2100	0.0000	0.0000	0.0000	0.0000;
	6406	6349	0.000748	0.004258	0.00244	301.68	0	0	0	0	1	0	0	104.8100	-12.0200	-104.7300	12.2100	0.0000	0.0000	0.0000	0.0000;
	6426	6349	0.000331	0.002276	0.00475	266.12	0	0	0	0	1	0	0	-50.9800	16.1900	50.9900	-16.6300	0.0000	0.0000	0.0000	0.0000;
	6351	6352	0.000275	0.00111	0	0	0	0	0	0	1	0	0	72.4600	16.5300	-72.4500	-16.4700	0.0000	0.0000	0.0000	0.0000;
	6376	6351	0.001375	0.007283	0.00585	288.31	0	0	0	0	1	0	0	154.9300	-62.6800	-154.5700	63.9500	0.0000	0.0000	0.0000	0.0000;
	6450	6351	0.000778	0.004311	0.00254	264.58	0	0	0	0	1	0	0	-82.0600	-24.2700	82.1100	24.2900	0.0000	0.0000	0.0000	0.0000;
	6353	6379	0.000602	0.004315	0.00211	254.19	0	0	0	0	1	0	0	-46.6200	-35.8100	46.6400	35.7200	0.0000	0.0000	0.0000	0.0000;
	6412	6353	0.000874	0.004297	0.00359	239.72	0	0	0	0	1	0	0	38.8900	38.4000	-38.8600	-38.6600	0.0000	0.0000	0.0000	0.0000;
	6354	6355	0.000265	0.001168	0	0	0	0	0	0	1	0	0	42.5700	12.5800	-42.5700	-12.5600	0.0000	0.0000	0.0000	0.0000;
	6354	7072	0.000202	0.001275	0.00162	297.31	0	0	0	0	1	0	0	-166.2000	-50.6200	166.2500	50.8000	0.0000	0.0000	0.0000	0.0000;
	6428	6356	0.000411	0.002254	0.00222	300.51	0	0	0	0	1	0	0	-228.4400	-17.5500	228.6400	18.4200	0.0000	0.0000	0.0000	0.0000;
	6357	6358	0.000226	0.001029	0	0	0	0	0	0	1	0	0	28.2300	9.9900	-28.2300	-9.9800	0.0000	0.0000	0.0000	0.0000;
	6357	7315	0.000704	0.004408	0.00462	320.07	0	0	0	0	1	0	0	-208.8200	-21.3300	209.1100	22.6400	0.0000	0.0000	0.0000	0.0000;
	6357	7315	0.000704	0.004408	0.00462	320.07	0	0	0	0	1	0	0	-208.8200	-21.3300	209.1100	22.6400	0.0000	0.0000	0.0000	0.0000;
	6393	6359	0.000418	0.002875	0.00336	244.47	0	0	0	0	1	0	0	-20.9500	-16.2900	20.9600	15.9500	0.0000	0.0000	0.0000	0.0000;
	6359	6403	0.001612	0.009613	0.00766	218.56	0	0	0	0	1	0	0	12.1800	-15.6400	-12.1800	14.8500	0.0000	0.0000	0.0000	0.0000;
	6359	6429	0.000739	0.004597	0.00225	266.96	0	0	0	0	1	0	0	-76.0600	-9.8300	76.1000	9.8500	0.0000	0.0000	0.0000	0.0000;
	6409	6360	0.001026	0.006221	0.00516	260.87	0	0	0	0	1	0	0	-55.9400	14.6200	55.9700	-14.9900	0.0000	0.0000	0.0000	0.0000;
	6404	6361	0.001483	0.008844	0.00229	272.68	0	0	0	0	1	0	0	85.2800	-57.0300	-85.1300	57.6500	0.0000	0.0000	0.0000	0.0000;
	6361	6441	0.000381	0.002456	0.00851	259.12	0	0	0	0	1	0	0	51.2300	-62.6900	-51.2100	61.9100	0.0000	0.0000	0.0000	0.0000;
	6362	6363	0.000287	0.001141	0	0	0	0	0	0	1	0	0	37.3200	10.5500	-37.3100	-10.5300	0.0000	0.0000	0.0000	0.0000;
	6365	6450	0.000506	0.003321	0.00244	258.76	0	0	0	0	1	0	0	-65.5900	-17.5200	65.6100	17.4000	0.0000	0.0000	0.0000	0.0000;
	6384	6366	0.001053	0.006726	0.00383	285.91	0	0	0	0	1	0	0	-155.4800	11.6100	155.7200	-10.4800	0.0000	0.0000	0.0000	0.0000;
	6367	6368	0.000232	0.001053	0	0	0	0	0	0	1	0	0	36.9200	13.8000	-36.9200	-13.7800	0.0000	0.0000	0.0000	0.0000;
	6377	6367	0.000447	0.002706	0.00659	250.66	0	0	0	0	1	0	0	56.8600	-26.7700	-56.8400	26.1700	0.0000	0.0000	0.0000	0.0000;
	6369	6408	0.000585	0.003563	0.00309	261.81	0	0	0	0	1	0	0	72.5600	-38.3700	-72.5300	38.2700	0.0000	0.0000	0.0000	0.0000;
	6370	6371	0.000268	0.001032	0	0	0	0	0	0	1	0	0	15.7700	7.9200	-15.7700	-7.9200	0.0000	0.0000	0.0000	0.0000;
	6370	6810	0.001123	0.007321	0.00654	331.03	0	0	0	0	1	0	0	-267.7800	25.9200	268.5400	-21.6700	0.0000	0.0000	0.0000	0.0000;
	6370	6810	0.001123	0.007321	0.00654	331.03	0	0	0	0	1	0	0	-267.7800	25.9200	268.5400	-21.6700	0.0000	0.0000	0.0000	0.0000;
	6370	6810	0.001123	0.007321	0.00654	331.03	0	0	0	0	1	0	0	-267.7800	25.9200	268.5400	-21.6700	0.0000	0.0000	0.0000	0.0000;
	6373	6372	0.000152	0.009859	0	1322.91	0	0	1	0	1	0	0	-494.1400	10.1900	494.4800	12.1700	0.0000	0.0000	0.0000	0.0000;
	6373	6372	0.000152	0.009859	0	1322.91	0	0	1	0	1	0	0	-494.1400	10.1900	494.4800	12.1700	0.0000	0.0000	0.0000	0.0000;
	6373	6372	0.000152	0.009859	0	1322.91	0	0	1	0	1	0	0	-494.1400	10.1900	494.4800	12.1700	0.0000	0.0000	0.0000	0.0000;
	6372	6374	0.000279	0.001098	0	0	0	0	0	0	1	0	0	18.6000	1.4800	-18.6000	-1.4800	0.0000	0.0000	0.0000	0.0000;
	6372	6913	0.000249	0.004455	0.51508	2942.07	0	0	0	0	1	0	0	-686.7800	-25.1400	687.8700	-11.0500	0.0000	0.0000	0.0000	0.0000;
	6372	7207	0.000291	0.004954	0.45537	2969.44	0	0	0	0	1	0	0	-214.2500	-26.4100	214.3700	-20.6300	0.0000	0.0000	0.0000	0.0000;
	10314	6372	0.000281	0.00498	0.37611	2874.22	0	0	0	0	1	0	0	601.9500	-11.6700	-601.0100	-12.2800	0.0000	0.0000	0.0000	0.0000;
	6373	6439	0.000409	0.002592	0.00573	308.69	0	0	0	0	1	0	0	140.0600	-7.6800	-139.9900	7.5400	0.0000	0.0000	0.0000	0.0000;
	6373	6439	0.000409	0.002592	0.00573	308.69	0	0	0	0	1	0	0	140.0600	-7.6800	-139.9900	7.5400	0.0000	0.0000	0.0000	0.0000;
	6412	6375	0.000765	0.004134	0.0025	236.72	0	0	0	0	1	0	0	26.4600	-35.9200	-26.4400	35.7400	0.0000	0.0000	0.0000	0.0000;
	6384	6376	0.001007	0.005242	0.00465	268.42	0	0	0	0	1	0	0	102.0700	-27.2200	-101.9600	27.2800	0.0000	0.0000	0.0000	0.0000;
	6376	6385	0.000445	0.002652	0.00267	264.7	0	0	0	0	1	0	0	94.6200	5.2500	-94.5900	-5.3100	0.0000	0.0000	0.0000	0.0000;
	6377	6378	0.00022	0.001032	0	0	0	0	0	0	1	0	0	24.0500	3.8800	-24.0400	-3.8800	0.0000	0.0000	0.0000	0.0000;
	7251	6377	0.000129	0.000829	0.00167	262.04	0	0	0	0	1	0	0	80.9100	-23.0200	-80.9000	22.8900	0.0000	0.0000	0.0000	0.0000;
	6379	6380	0.000229	0.001053	0	0	0	0	0	0	1	0	0	29.2100	3.9500	-29.2000	-3.9400	0.0000	0.0000	0.0000	0.0000;
	6440	6379	0.0005	0.002635	0.01021	288.24	0	0	0	0	1	0	0	169.7500	-5.2000	-169.6200	4.8300	0.0000	0.0000	0.0000	0.0000;
	6379	6442	0.001621	0.007382	0.01092	259.38	0	0	0	0	1	0	0	93.7700	-44.5000	-93.6100	44.0800	0.0000	0.0000	0.0000	0.0000;
	6937	6381	0.000398	0.002519	0.0022	315.21	0	0	0	0	1	0	0	174.9800	-7.3200	-174.8700	7.8000	0.0000	0.0000	0.0000	0.0000;
	6937	6381	0.000398	0.002519	0.0022	315.21	0	0	0	0	1	0	0	174.9800	-7.3200	-174.8700	7.8000	0.0000	0.0000	0.0000	0.0000;
	6381	6983	0.000414	0.00263	0.00097	269.81	0	0	0	0	1	0	0	60.5100	46.4300	-60.4900	-46.4000	0.0000	0.0000	0.0000	0.0000;
	7072	6381	0.000394	0.002286	0.00215	264.35	0	0	0	0	1	0	0	75.0300	32.4400	-75.0100	-32.5300	0.0000	0.0000	0.0000	0.0000;
	6382	6383	0.000261	0.001045	0	0	0	0	0	0	1	0	0	51.3900	27.2800	-51.3800	-27.2400	0.0000	0.0000	0.0000	0.0000;
	6382	6408	0.000374	0.002404	0.00216	232.38	0	0	0	0	1	0	0	19.8100	-48.8200	-19.8000	48.6500	0.0000	0.0000	0.0000	0.0000;
	6457	6387	0.000682	0.004983	0.00346	311.57	0	0	0	0	1	0	0	170.2400	-16.8400	-170.0600	17.8300	0.0000	0.0000	0.0000	0.0000;
	6457	6387	0.000682	0.004983	0.00346	311.57	0	0	0	0	1	0	0	170.2400	-16.8400	-170.0600	17.8300	0.0000	0.0000	0.0000	0.0000;
	6388	6389	0.000241	0.001091	0	0	0	0	0	0	1	0	0	76.2700	11.8800	-76.2600	-11.8200	0.0000	0.0000	0.0000	0.0000;
	7110	6388	0.000655	0.003471	0.00303	325.15	0	0	0	0	1	0	0	172.0600	36.4900	-171.8700	-35.8200	0.0000	0.0000	0.0000	0.0000;
	7110	6388	0.000655	0.003471	0.00303	325.15	0	0	0	0	1	0	0	172.0600	36.4900	-171.8700	-35.8200	0.0000	0.0000	0.0000	0.0000;
	7110	6388	0.000655	0.003471	0.00303	325.15	0	0	0	0	1	0	0	172.0600	36.4900	-171.8700	-35.8200	0.0000	0.0000	0.0000	0.0000;
	6442	6390	0.000432	0.001995	0.00287	273.69	0	0	0	0	1	0	0	98.3400	-68.8400	-98.2800	68.8000	0.0000	0.0000	0.0000	0.0000;
	6390	6446	0.000737	0.005475	0.00233	258.2	0	0	0	0	1	0	0	48.2000	-85.9900	-48.1300	86.2300	0.0000	0.0000	0.0000	0.0000;
	6390	6449	0.000354	0.002307	0.00264	191.81	0	0	0	0	1	0	0	9.7200	10.9600	-9.7200	-11.2400	0.0000	0.0000	0.0000	0.0000;
	6391	6392	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-38.2900	-11.6700	38.2900	11.6800	0.0000	0.0000	0.0000	0.0000;
	6392	6395	0.000572	0.003012	0.02763	236.92	0	0	0	0	1	0	0	-61.8800	49.1300	61.9100	-51.8900	0.0000	0.0000	0.0000	0.0000;
	6393	6394	0.000251	0.001156	0	0	0	0	0	0	1	0	0	20.4300	10.3100	-20.4300	-10.3000	0.0000	0.0000	0.0000	0.0000;
	6393	6428	0.000381	0.002344	0.0109	245.86	0	0	0	0	1	0	0	-52.0700	3.5400	52.0800	-4.6500	0.0000	0.0000	0.0000	0.0000;
	6395	6396	0.000273	0.001191	0	0	0	0	0	0	1	0	0	53.6900	17.0800	-53.6900	-17.0500	0.0000	0.0000	0.0000	0.0000;
	6397	6398	0.00023	0.001087	0	0	0	0	0	0	1	0	0	25.3000	10.6600	-25.3000	-10.6500	0.0000	0.0000	0.0000	0.0000;
	6397	6434	0.0009	0.005853	0.00334	236.49	0	0	0	0	1	0	0	-4.8500	94.5700	4.9300	-94.4500	0.0000	0.0000	0.0000	0.0000;
	6405	6400	0.000367	0.002641	0.00205	257.02	0	0	0	0	1	0	0	65.7200	-24.2800	-65.7000	24.1800	0.0000	0.0000	0.0000	0.0000;
	6400	6413	0.001145	0.006819	0.00391	225.96	0	0	0	0	1	0	0	18.9900	8.3700	-18.9800	-8.7600	0.0000	0.0000	0.0000	0.0000;
	6401	6405	0.000462	0.002606	0.00283	263.6	0	0	0	0	1	0	0	54.3400	-26.0900	-54.3200	25.8800	0.0000	0.0000	0.0000	0.0000;
	6401	6448	0.000333	0.002213	0.00304	272.83	0	0	0	0	1	0	0	-76.7600	17.3200	76.7800	-17.5200	0.0000	0.0000	0.0000	0.0000;
	6418	6402	0.001004	0.006241	0.00282	260.46	0	0	0	0	1	0	0	76.2800	-16.4400	-76.2200	16.4900	0.0000	0.0000	0.0000	0.0000;
	6449	6402	0.000613	0.002925	0.00181	251.6	0	0	0	0	1	0	0	-58.1600	19.4200	58.1800	-19.5100	0.0000	0.0000	0.0000	0.0000;
	6405	6437	0.000938	0.006056	0.01756	223.27	0	0	0	0	1	0	0	-38.7500	-9.5800	38.7700	7.7900	0.0000	0.0000	0.0000	0.0000;
	6416	6409	0.000702	0.004282	0.00428	273.26	0	0	0	0	1	0	0	-73.8000	-30.6400	73.8400	30.4300	0.0000	0.0000	0.0000	0.0000;
	6409	6441	0.001493	0.008225	0.0116	249.96	0	0	0	0	1	0	0	-32.5300	-52.3800	32.5800	51.4100	0.0000	0.0000	0.0000	0.0000;
	6410	6411	0.000298	0.001109	0	0	0	0	0	0	1	0	0	14.5100	7.9500	-14.5100	-7.9500	0.0000	0.0000	0.0000	0.0000;
	6422	6410	0.000601	0.003358	0.00257	249.63	0	0	0	0	1	0	0	-37.2300	-17.4900	37.2400	17.2700	0.0000	0.0000	0.0000	0.0000;
	6452	6410	0.000864	0.00499	0.00275	256.3	0	0	0	0	1	0	0	51.7800	25.0800	-51.7600	-25.2200	0.0000	0.0000	0.0000	0.0000;
	6413	6414	0.000296	0.001166	0	0	0	0	0	0	1	0	0	28.6700	9.3300	-28.6700	-9.3200	0.0000	0.0000	0.0000	0.0000;
	6415	7214	0.000808	0.005251	0.01592	247.83	0	0	0	0	1	0	0	-41.8200	-12.0100	41.8300	10.4000	0.0000	0.0000	0.0000	0.0000;
	6416	6417	0.000274	0.001086	0	0	0	0	0	0	1	0	0	26.6300	3.6500	-26.6300	-3.6400	0.0000	0.0000	0.0000	0.0000;
	6420	6421	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-10.5400	-1.7400	10.5400	1.7400	0.0000	0.0000	0.0000	0.0000;
	6421	6447	0.001048	0.006998	0.00359	288.79	0	0	0	0	1	0	0	137.9400	-2.8100	-137.7600	3.6700	0.0000	0.0000	0.0000	0.0000;
	6422	6423	0.000264	0.001119	0	0	0	0	0	0	1	0	0	38.2400	7.3400	-38.2400	-7.3200	0.0000	0.0000	0.0000	0.0000;
	6440	6422	0.000712	0.003789	0.00381	219.38	0	0	0	0	1	0	0	1.0100	-10.5500	-1.0100	10.1500	0.0000	0.0000	0.0000	0.0000;
	6424	6425	0.001157	0.007097	0.00629	278.27	0	0	0	0	1	0	0	-127.1500	10.1200	127.3300	-9.7200	0.0000	0.0000	0.0000	0.0000;
	7270	6424	0.00062	0.003532	0.00294	266.49	0	0	0	0	1	0	0	-92.2000	24.5300	92.2600	-24.5500	0.0000	0.0000	0.0000	0.0000;
	6425	6429	0.000346	0.002019	0.00313	283.45	0	0	0	0	1	0	0	125.0900	20.6400	-125.0400	-20.6800	0.0000	0.0000	0.0000	0.0000;
	6426	6442	0.001095	0.006664	0.00425	253.83	0	0	0	0	1	0	0	23.3700	-21.4100	-23.3600	21.0200	0.0000	0.0000	0.0000	0.0000;
	6427	6428	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-61.4300	-22.1500	61.4400	22.1900	0.0000	0.0000	0.0000	0.0000;
	6429	6430	0.000201	0.001024	0	0	0	0	0	0	1	0	0	48.9400	10.8300	-48.9300	-10.8000	0.0000	0.0000	0.0000	0.0000;
	7019	6432	0.000177	0.001031	0.00077	298.1	0	0	0	0	1	0	0	200.4900	39.2600	-200.4200	-38.9500	0.0000	0.0000	0.0000	0.0000;
	6433	6434	0.000544	0.00316	0.00172	223.97	0	0	0	0	1	0	0	63.8700	-58.5900	-63.8300	58.6300	0.0000	0.0000	0.0000	0.0000;
	6433	6436	0.000517	0.002984	0.00545	238.11	0	0	0	0	1	0	0	-101.8300	48.4900	101.8900	-48.7200	0.0000	0.0000	0.0000	0.0000;
	6437	6434	0.000588	0.003123	0.00356	239.83	0	0	0	0	1	0	0	-16.4500	-32.9100	16.4500	32.5700	0.0000	0.0000	0.0000	0.0000;
	6435	6436	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-23.7100	-4.5000	23.7100	4.5000	0.0000	0.0000	0.0000	0.0000;
	6436	6452	0.000716	0.003675	0.00199	273.96	0	0	0	0	1	0	0	96.0800	-27.7400	-96.0200	27.8700	0.0000	0.0000	0.0000	0.0000;
	6437	6438	0.000279	0.001004	0	0	0	0	0	0	1	0	0	40.7200	9.5800	-40.7200	-9.5600	0.0000	0.0000	0.0000	0.0000;
	6812	6439	0.000691	0.003835	0.00329	260.88	0	0	0	0	1	0	0	-73.0400	25.4100	73.0800	-25.5500	0.0000	0.0000	0.0000	0.0000;
	6442	6443	0.000265	0.00106	0	0	0	0	0	0	1	0	0	18.6300	3.7400	-18.6300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	6444	6449	0.001153	0.007463	0.01831	243.65	0	0	0	0	1	0	0	-51.5000	11.9400	51.5300	-13.6900	0.0000	0.0000	0.0000	0.0000;
	6444	7142	0.000881	0.005158	0.00358	264.04	0	0	0	0	1	0	0	-68.2000	14.2000	68.2400	-14.3500	0.0000	0.0000	0.0000	0.0000;
	6445	6446	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-39.2300	181.7400	39.2900	-181.3800	0.0000	0.0000	0.0000	0.0000;
	6446	6454	0.000679	0.004769	0.04537	225.45	0	0	0	0	1	0	0	-27.6700	61.8000	27.7000	-66.4500	0.0000	0.0000	0.0000	0.0000;
	6452	6453	0.000267	0.001147	0	0	0	0	0	0	1	0	0	44.2300	18.9800	-44.2300	-18.9600	0.0000	0.0000	0.0000	0.0000;
	6927	6456	0.000482	0.002607	0.00326	296.05	0	0	0	0	1	0	0	174.3300	-25.5700	-174.1900	25.9700	0.0000	0.0000	0.0000	0.0000;
	6457	7234	0.000338	0.002376	0.00284	289.36	0	0	0	0	1	0	0	-168.1300	8.6400	168.2200	-8.3200	0.0000	0.0000	0.0000	0.0000;
	6458	6476	0.000978	0.005246	0.00293	235.58	0	0	0	0	1	0	0	-13.6800	3.4400	13.6800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	6479	6458	0.001123	0.006414	0.0033	213.48	0	0	0	0	1	0	0	4.8300	9.9100	-4.8200	-10.2600	0.0000	0.0000	0.0000	0.0000;
	6459	6460	0.001037	0.005995	0.0147	239.92	0	0	0	0	1	0	0	39.2800	-26.2800	-39.2600	24.8200	0.0000	0.0000	0.0000	0.0000;
	6460	6461	0.000252	0.001081	0	0	0	0	0	0	1	0	0	10.4800	2.0000	-10.4800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	6479	6460	0.001236	0.007212	0.00224	230.83	0	0	0	0	1	0	0	-28.7700	-11.6100	28.7800	11.4300	0.0000	0.0000	0.0000	0.0000;
	6462	6474	0.001811	0.009964	0.00513	234.42	0	0	0	0	1	0	0	31.1500	-33.8400	-31.1200	33.4900	0.0000	0.0000	0.0000	0.0000;
	6462	6487	0.000989	0.006325	0.00539	241.53	0	0	0	0	1	0	0	-39.1700	33.3100	39.1900	-33.7300	0.0000	0.0000	0.0000	0.0000;
	6463	6464	0.000213	0.001171	0	0	0	0	0	0	1	0	0	30.1400	19.1400	-30.1400	-19.1200	0.0000	0.0000	0.0000	0.0000;
	6463	6483	0.002234	0.014334	0.01791	267.91	0	0	0	0	1	0	0	29.2900	-10.6900	-29.2700	8.9000	0.0000	0.0000	0.0000	0.0000;
	11712	6463	0.001172	0.007222	0.00636	277.85	0	0	0	0	1	0	0	59.4700	8.0200	-59.4400	-8.4500	0.0000	0.0000	0.0000	0.0000;
	6465	7303	0.000823	0.005217	0.00187	319.57	0	0	0	0	1	0	0	-188.0200	7.0400	188.2900	-5.5200	0.0000	0.0000	0.0000	0.0000;
	6465	7303	0.000823	0.005217	0.00187	319.57	0	0	0	0	1	0	0	-188.0200	7.0400	188.2900	-5.5200	0.0000	0.0000	0.0000	0.0000;
	6465	11712	0.001614	0.009306	0.00525	318.01	0	0	0	0	1	0	0	182.4900	-8.0900	-181.9900	10.4200	0.0000	0.0000	0.0000	0.0000;
	6465	11712	0.001614	0.009306	0.00525	318.01	0	0	0	0	1	0	0	182.4900	-8.0900	-181.9900	10.4200	0.0000	0.0000	0.0000	0.0000;
	6467	6476	0.001098	0.006421	0.00552	296.34	0	0	0	0	1	0	0	185.1200	-43.9300	-184.7500	45.5100	0.0000	0.0000	0.0000	0.0000;
	6477	6467	0.001221	0.006999	0.00317	299.31	0	0	0	0	1	0	0	213.4000	-35.2300	-212.8600	37.9500	0.0000	0.0000	0.0000	0.0000;
	6471	6470	0.000356	0.018343	0	1094.41	0	0	1	0	1	0	0	-497.4100	32.8400	498.2300	9.4300	0.0000	0.0000	0.0000	0.0000;
	6470	6472	0.000271	0.001141	0	0	0	0	0	0	1	0	0	-498.2300	-71.5900	498.8600	74.2700	0.0000	0.0000	0.0000	0.0000;
	6471	6475	0.000347	0.002188	0.00325	252.44	0	0	0	0	1	0	0	36.6800	23.5600	-36.6700	-23.8700	0.0000	0.0000	0.0000	0.0000;
	6486	6471	0.000567	0.003315	0.00891	322.32	0	0	0	0	1	0	0	-218.1400	29.8200	218.3900	-29.2900	0.0000	0.0000	0.0000	0.0000;
	6486	6471	0.000567	0.003315	0.00891	322.32	0	0	0	0	1	0	0	-218.1400	29.8200	218.3900	-29.2900	0.0000	0.0000	0.0000	0.0000;
	6472	11490	5.5e-05	0.000971	0.12485	2558.97	0	0	0	0	1	0	0	-154.2700	-20.6800	154.2800	7.3800	0.0000	0.0000	0.0000	0.0000;
	6472	11710	6.7e-05	0.001326	0.11536	2719.28	0	0	0	0	1	0	0	-344.6000	-53.6000	344.6700	42.5900	0.0000	0.0000	0.0000	0.0000;
	6473	6474	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-41.6600	62.7400	41.6800	-62.6800	0.0000	0.0000	0.0000	0.0000;
	6474	6486	0.001107	0.00744	0.01373	231.29	0	0	0	0	1	0	0	-10.5600	29.2000	10.5700	-30.6100	0.0000	0.0000	0.0000	0.0000;
	6475	6487	0.001605	0.011888	0.00407	239.08	0	0	0	0	1	0	0	12.7300	15.1300	-12.7200	-15.5300	0.0000	0.0000	0.0000	0.0000;
	6477	6478	0.000274	0.00106	0	0	0	0	0	0	1	0	0	23.9400	4.3300	-23.9400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	6481	6477	0.000717	0.004569	0.00463	302.24	0	0	0	0	1	0	0	143.5600	-36.8900	-143.4100	37.3300	0.0000	0.0000	0.0000	0.0000;
	6481	6477	0.000717	0.004569	0.00463	302.24	0	0	0	0	1	0	0	143.5600	-36.8900	-143.4100	37.3300	0.0000	0.0000	0.0000	0.0000;
	6487	6477	0.000744	0.005022	0.00178	236.78	0	0	0	0	1	0	0	-49.4500	43.7900	49.4800	-43.7700	0.0000	0.0000	0.0000	0.0000;
	6500	6480	0.001984	0.013439	0.01201	289.3	0	0	0	0	1	0	0	65.0000	-8.4100	-64.9200	7.6200	0.0000	0.0000	0.0000	0.0000;
	6481	6482	0.000242	0.001008	0	0	0	0	0	0	1	0	0	34.2100	18.6400	-34.2100	-18.6200	0.0000	0.0000	0.0000	0.0000;
	6484	6481	0.000786	0.004278	0.0024	312.05	0	0	0	0	1	0	0	173.7900	-24.2200	-173.5600	25.2000	0.0000	0.0000	0.0000	0.0000;
	6484	6481	0.000786	0.004278	0.0024	312.05	0	0	0	0	1	0	0	173.7900	-24.2200	-173.5600	25.2000	0.0000	0.0000	0.0000	0.0000;
	6481	6488	0.001615	0.009315	0.01148	260.86	0	0	0	0	1	0	0	25.7900	4.7400	-25.7800	-5.9100	0.0000	0.0000	0.0000	0.0000;
	6493	6483	0.000661	0.004071	0.01537	257.87	0	0	0	0	1	0	0	-2.5900	13.1800	2.5900	-14.8200	0.0000	0.0000	0.0000	0.0000;
	6484	11712	0.000648	0.003954	0.00439	317.37	0	0	0	0	1	0	0	-188.9300	19.8100	189.1500	-18.9500	0.0000	0.0000	0.0000	0.0000;
	6484	11712	0.000648	0.003954	0.00439	317.37	0	0	0	0	1	0	0	-188.9300	19.8100	189.1500	-18.9500	0.0000	0.0000	0.0000	0.0000;
	6488	6485	0.001099	0.005663	0.00503	255.84	0	0	0	0	1	0	0	14.2900	1.4000	-14.2900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	6490	6485	0.000703	0.004171	0.00411	260.56	0	0	0	0	1	0	0	4.5000	0.0400	-4.5000	-0.4800	0.0000	0.0000	0.0000	0.0000;
	6489	6486	0.001191	0.006167	0.00475	318.2	0	0	0	0	1	0	0	-203.0000	18.6100	203.4600	-16.7300	0.0000	0.0000	0.0000	0.0000;
	6489	6486	0.001191	0.006167	0.00475	318.2	0	0	0	0	1	0	0	-203.0000	18.6100	203.4600	-16.7300	0.0000	0.0000	0.0000	0.0000;
	6494	6490	0.000554	0.003276	0.00315	268.41	0	0	0	0	1	0	0	24.4300	3.6200	-24.4200	-3.9400	0.0000	0.0000	0.0000	0.0000;
	7159	6491	0.000532	0.00317	0.00454	262.73	0	0	0	0	1	0	0	-44.3500	-3.6800	44.3600	3.2600	0.0000	0.0000	0.0000	0.0000;
	11484	6491	0.000439	0.002444	0.00551	271.18	0	0	0	0	1	0	0	64.3000	4.5400	-64.2800	-5.0300	0.0000	0.0000	0.0000	0.0000;
	6492	6493	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-19.9300	-3.5600	19.9300	3.5600	0.0000	0.0000	0.0000	0.0000;
	6494	6498	0.001615	0.009265	0.00547	242.36	0	0	0	0	1	0	0	-0.0200	0.5600	0.0200	-1.1500	0.0000	0.0000	0.0000	0.0000;
	6494	7159	0.000954	0.005587	0.01443	262.82	0	0	0	0	1	0	0	-44.3300	-5.1200	44.3500	3.6800	0.0000	0.0000	0.0000	0.0000;
	6496	6495	0.004553	0.13906	0	81.2	0	0	1	0	1	0	0	-11.7100	1.0600	11.7100	-0.8800	0.0000	0.0000	0.0000	0.0000;
	6495	6497	0.000263	0.001103	0	0	0	0	0	0	1	0	0	13.6600	3.8900	-13.6600	-3.8800	0.0000	0.0000	0.0000	0.0000;
	6501	6495	0.001162	0.007555	0.00251	233.51	0	0	0	0	1	0	0	25.3800	2.7800	-25.3700	-3.0100	0.0000	0.0000	0.0000	0.0000;
	6496	10910	0.000164	0.000938	0.00064	189.79	0	0	0	0	1	0	0	11.7100	-1.0600	-11.7100	0.9900	0.0000	0.0000	0.0000	0.0000;
	6498	6499	0.001695	0.011257	0.01023	266.34	0	0	0	0	1	0	0	-54.8500	-7.6700	54.9000	6.9000	0.0000	0.0000	0.0000	0.0000;
	6498	6501	0.000315	0.001971	0.00627	245.37	0	0	0	0	1	0	0	41.1700	5.6400	-41.1700	-6.2800	0.0000	0.0000	0.0000	0.0000;
	11590	6499	0.000676	0.004419	0.00319	271.93	0	0	0	0	1	0	0	68.5900	8.0700	-68.5600	-8.2100	0.0000	0.0000	0.0000	0.0000;
	10847	6500	0.0009	0.012	0.303	100	0	0	0	0	1	0	0	78.7100	-36.6900	-78.6500	4.2700	0.0000	0.0000	0.0000	0.0000;
	6502	6519	0.001614	0.010546	0.00653	276.34	0	0	0	0	1	0	0	-117.3900	7.9800	117.6000	-7.3100	0.0000	0.0000	0.0000	0.0000;
	6877	6502	0.001873	0.011298	0.00624	270.04	0	0	0	0	1	0	0	-98.1300	14.6700	98.3100	-14.2900	0.0000	0.0000	0.0000	0.0000;
	6503	6504	0.001014	0.006065	0.00464	306.81	0	0	0	0	1	0	0	161.1400	7.3500	-160.9000	-6.4100	0.0000	0.0000	0.0000	0.0000;
	6503	6504	0.001014	0.006065	0.00464	306.81	0	0	0	0	1	0	0	161.1400	7.3500	-160.9000	-6.4100	0.0000	0.0000	0.0000	0.0000;
	6503	6505	0.000937	0.005485	0.01101	250.35	0	0	0	0	1	0	0	47.1500	38.8400	-47.1200	-39.8400	0.0000	0.0000	0.0000	0.0000;
	6503	7052	0.000233	0.001334	0.00092	316.48	0	0	0	0	1	0	0	-196.7600	-32.0700	196.8500	32.4600	0.0000	0.0000	0.0000	0.0000;
	6503	7052	0.000233	0.001334	0.00092	316.48	0	0	0	0	1	0	0	-196.7600	-32.0700	196.8500	32.4600	0.0000	0.0000	0.0000	0.0000;
	6504	6535	0.00043	0.002778	0.00606	305.21	0	0	0	0	1	0	0	148.3500	1.8000	-148.2600	-1.9000	0.0000	0.0000	0.0000	0.0000;
	6504	6535	0.00043	0.002778	0.00606	305.21	0	0	0	0	1	0	0	148.3500	1.8000	-148.2600	-1.9000	0.0000	0.0000	0.0000	0.0000;
	6528	6505	0.000855	0.004321	0.00284	234.46	0	0	0	0	1	0	0	-23.2700	-30.9700	23.2800	30.7200	0.0000	0.0000	0.0000	0.0000;
	6506	6507	0.000296	0.001088	0	0	0	0	0	0	1	0	0	21.9400	4.3100	-21.9400	-4.3100	0.0000	0.0000	0.0000	0.0000;
	6506	6534	0.000657	0.004742	0.00715	238.16	0	0	0	0	1	0	0	-27.5800	-3.2100	27.5900	2.4800	0.0000	0.0000	0.0000	0.0000;
	6508	6509	0.000299	0.001092	0	0	0	0	0	0	1	0	0	16.3500	4.0200	-16.3500	-4.0200	0.0000	0.0000	0.0000	0.0000;
	6511	6508	0.000681	0.004463	0.0072	242.49	0	0	0	0	1	0	0	36.1100	11.3100	-36.1000	-12.0300	0.0000	0.0000	0.0000	0.0000;
	7028	6508	0.001495	0.009136	0.00553	230.03	0	0	0	0	1	0	0	-19.7500	-8.5600	19.7600	8.0100	0.0000	0.0000	0.0000	0.0000;
	6510	6515	0.00142	0.007615	0.00449	275	0	0	0	0	1	0	0	-102.7900	-6.4900	102.9300	6.7600	0.0000	0.0000	0.0000	0.0000;
	6510	6516	0.000511	0.003013	0.00364	243.84	0	0	0	0	1	0	0	-35.8900	0.4400	35.8900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	6510	6896	0.00259	0.015206	0.03246	275.43	0	0	0	0	1	0	0	105.3500	-2.6700	-105.0800	0.7800	0.0000	0.0000	0.0000	0.0000;
	6525	6511	0.001272	0.007053	0.003	186.97	0	0	0	0	1	0	0	-2.8800	23.9700	2.8800	-24.2600	0.0000	0.0000	0.0000	0.0000;
	6512	6513	0.000735	0.004834	0.00538	252.92	0	0	0	0	1	0	0	-54.0800	28.0200	54.1100	-28.4300	0.0000	0.0000	0.0000	0.0000;
	6898	6512	0.001814	0.011422	0.0062	248.36	0	0	0	0	1	0	0	-44.3600	28.7000	44.4000	-29.0700	0.0000	0.0000	0.0000	0.0000;
	6513	6514	0.000217	0.001038	0	0	0	0	0	0	1	0	0	19.4100	7.5800	-19.4100	-7.5800	0.0000	0.0000	0.0000	0.0000;
	6513	6519	0.001154	0.00697	0.00571	261.85	0	0	0	0	1	0	0	-73.5200	20.8500	73.5800	-21.0800	0.0000	0.0000	0.0000	0.0000;
	6515	6526	0.000779	0.003614	0.00218	280.5	0	0	0	0	1	0	0	-118.8400	-14.6700	118.9400	14.9200	0.0000	0.0000	0.0000	0.0000;
	6517	6518	0.000201	0.001106	0	0	0	0	0	0	1	0	0	16.6100	8.9900	-16.6100	-8.9800	0.0000	0.0000	0.0000	0.0000;
	6517	6824	0.000908	0.005243	0.00429	265.11	0	0	0	0	1	0	0	75.1100	-10.6500	-75.0600	10.4800	0.0000	0.0000	0.0000	0.0000;
	6517	6896	0.000525	0.003371	0.00592	271.87	0	0	0	0	1	0	0	-91.7200	1.6700	91.7600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	6519	6837	0.001599	0.0094	0.00477	298.29	0	0	0	0	1	0	0	-210.7000	24.7200	211.3700	-21.2700	0.0000	0.0000	0.0000	0.0000;
	6520	6521	0.000967	0.006588	0.00438	228.19	0	0	0	0	1	0	0	-16.5000	-12.6100	16.5000	12.1600	0.0000	0.0000	0.0000	0.0000;
	6520	6906	0.001656	0.00956	0.04834	218.69	0	0	0	0	1	0	0	8.1600	10.6500	-8.1500	-15.8100	0.0000	0.0000	0.0000	0.0000;
	6898	6521	0.001393	0.007884	0.00647	238.3	0	0	0	0	1	0	0	29.4000	14.4000	-29.3800	-15.0100	0.0000	0.0000	0.0000	0.0000;
	6522	6523	0.000208	0.001023	0	0	0	0	0	0	1	0	0	28.4600	7.9600	-28.4600	-7.9500	0.0000	0.0000	0.0000	0.0000;
	6522	7028	0.000572	0.00377	0.00165	294.39	0	0	0	0	1	0	0	-189.7700	0.0800	189.9600	1.0100	0.0000	0.0000	0.0000	0.0000;
	6524	6531	0.003089	0.02026	0.01617	306.25	0	0	0	0	1	0	0	-140.1700	2.7000	140.7300	-0.7600	0.0000	0.0000	0.0000	0.0000;
	7041	6525	0.001295	0.007667	0.00822	268.35	0	0	0	0	1	0	0	99.6500	-35.0800	-99.5200	34.9800	0.0000	0.0000	0.0000	0.0000;
	6525	11185	0.000917	0.005664	0.00283	260.25	0	0	0	0	1	0	0	82.5500	-60.6400	-82.4600	60.8800	0.0000	0.0000	0.0000	0.0000;
	6526	6527	0.000286	0.001088	0	0	0	0	0	0	1	0	0	19.8400	4.0900	-19.8400	-4.0900	0.0000	0.0000	0.0000	0.0000;
	6526	6535	0.002184	0.011917	0.00808	303.21	0	0	0	0	1	0	0	-142.9200	-0.0200	143.3400	1.4000	0.0000	0.0000	0.0000	0.0000;
	6526	6535	0.002184	0.011917	0.00808	303.21	0	0	0	0	1	0	0	-142.9200	-0.0200	143.3400	1.4000	0.0000	0.0000	0.0000	0.0000;
	6526	7028	0.001202	0.007753	0.01015	283.16	0	0	0	0	1	0	0	147.0600	-18.9800	-146.8100	19.4600	0.0000	0.0000	0.0000	0.0000;
	6528	6529	0.000243	0.001147	0	0	0	0	0	0	1	0	0	24.7300	11.2300	-24.7300	-11.2200	0.0000	0.0000	0.0000	0.0000;
	6530	6528	0.000795	0.004322	0.02203	297.31	0	0	0	0	1	0	0	121.1300	-8.6300	-121.0200	6.8300	0.0000	0.0000	0.0000	0.0000;
	6528	6537	0.002072	0.012714	0.00677	275.11	0	0	0	0	1	0	0	119.5500	12.9100	-119.2800	-11.9400	0.0000	0.0000	0.0000	0.0000;
	6530	6798	0.002895	0.016074	0.01471	332.73	0	0	0	0	1	0	0	-205.8800	10.8600	207.0200	-6.1500	0.0000	0.0000	0.0000	0.0000;
	6530	6837	0.004049	0.02662	0.0258	323.94	0	0	0	0	1	0	0	165.0500	-2.6100	-164.0300	6.5300	0.0000	0.0000	0.0000	0.0000;
	6530	6843	0.002479	0.014126	0.02701	278.43	0	0	0	0	1	0	0	-94.4100	-6.3000	94.6100	4.5300	0.0000	0.0000	0.0000	0.0000;
	6531	7258	0.001586	0.00783	0.0273	314.57	0	0	0	0	1	0	0	-155.8200	-4.1900	156.1800	2.9600	0.0000	0.0000	0.0000	0.0000;
	6532	6533	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-16.0200	-7.4100	16.0300	7.4100	0.0000	0.0000	0.0000	0.0000;
	6537	6533	0.001536	0.008963	0.00765	270.19	0	0	0	0	1	0	0	103.8200	3.5800	-103.6700	-3.5000	0.0000	0.0000	0.0000	0.0000;
	6533	10284	0.00055	0.003464	0.00176	263.25	0	0	0	0	1	0	0	87.6400	-3.9100	-87.6100	3.9700	0.0000	0.0000	0.0000	0.0000;
	6534	7041	0.00162	0.007392	0.00432	268.22	0	0	0	0	1	0	0	99.8200	-34.7900	-99.6500	35.0800	0.0000	0.0000	0.0000	0.0000;
	6535	6536	0.000235	0.001017	0	0	0	0	0	0	1	0	0	9.8600	0.9900	-9.8600	-0.9900	0.0000	0.0000	0.0000	0.0000;
	6537	6538	0.000234	0.001145	0	0	0	0	0	0	1	0	0	9.8600	6.2900	-9.8600	-6.2900	0.0000	0.0000	0.0000	0.0000;
	6539	7197	0.000808	0.005399	0.00414	231.85	0	0	0	0	1	0	0	-32.9700	-11.0600	32.9800	10.6700	0.0000	0.0000	0.0000	0.0000;
	6541	6542	0.000248	0.001196	0	0	0	0	0	0	1	0	0	31.1300	9.1900	-31.1300	-9.1700	0.0000	0.0000	0.0000	0.0000;
	6541	6571	0.001102	0.006787	0.01649	270.79	0	0	0	0	1	0	0	-77.5500	-0.9400	77.6200	-0.4400	0.0000	0.0000	0.0000	0.0000;
	6543	6544	0.00028	0.001042	0	0	0	0	0	0	1	0	0	21.0200	0.9400	-21.0100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	6543	6572	0.000987	0.005532	0.02542	255.23	0	0	0	0	1	0	0	-38.1100	0.7800	38.1300	-3.4400	0.0000	0.0000	0.0000	0.0000;
	6545	6550	0.00173	0.009737	0.05571	248.09	0	0	0	0	1	0	0	-24.2800	-12.8300	24.2900	6.9000	0.0000	0.0000	0.0000	0.0000;
	6545	6592	0.001793	0.009518	0.00522	192.63	0	0	0	0	1	0	0	-14.6000	-0.7100	14.6000	0.1700	0.0000	0.0000	0.0000	0.0000;
	6546	6592	0.000682	0.00463	0.00192	227.27	0	0	0	0	1	0	0	28.7300	4.1300	-28.7200	-4.3000	0.0000	0.0000	0.0000	0.0000;
	6546	6596	0.002438	0.013363	0.01216	238.45	0	0	0	0	1	0	0	12.8700	-14.4300	-12.8700	13.1700	0.0000	0.0000	0.0000	0.0000;
	6636	6546	0.001441	0.009044	0.00786	269.37	0	0	0	0	1	0	0	99.3600	0.6100	-99.2300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	6711	6546	0.001191	0.007596	0.00428	266.3	0	0	0	0	1	0	0	-36.5200	-6.5600	36.5400	6.2000	0.0000	0.0000	0.0000	0.0000;
	6547	6571	0.00066	0.003539	0.00456	267.52	0	0	0	0	1	0	0	-49.3600	-1.1400	49.3800	0.7400	0.0000	0.0000	0.0000	0.0000;
	6548	6549	0.000284	0.001111	0	0	0	0	0	0	1	0	0	7.1600	3.6100	-7.1600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	6548	6588	0.001087	0.00586	0.01374	237.93	0	0	0	0	1	0	0	-101.4300	25.4100	101.5400	-26.3000	0.0000	0.0000	0.0000	0.0000;
	6548	6617	0.001526	0.008046	0.0044	245.65	0	0	0	0	1	0	0	80.5300	-44.9000	-80.4100	45.0500	0.0000	0.0000	0.0000	0.0000;
	6634	6548	0.001087	0.006091	0.01367	257	0	0	0	0	1	0	0	-13.7400	-17.3300	13.7500	15.8800	0.0000	0.0000	0.0000	0.0000;
	6550	6551	0.000209	0.001067	0	0	0	0	0	0	1	0	0	4.5000	2.7200	-4.5000	-2.7200	0.0000	0.0000	0.0000	0.0000;
	6688	6550	0.001166	0.008043	0.01012	251.7	0	0	0	0	1	0	0	28.8000	8.6000	-28.7900	-9.6200	0.0000	0.0000	0.0000	0.0000;
	6552	6553	0.000293	0.001102	0	0	0	0	0	0	1	0	0	5.8200	1.1600	-5.8200	-1.1600	0.0000	0.0000	0.0000	0.0000;
	6552	6653	0.002571	0.014726	0.00687	261.72	0	0	0	0	1	0	0	40.2700	-14.2800	-40.2200	13.7900	0.0000	0.0000	0.0000	0.0000;
	6552	6656	0.000429	0.002738	0.0163	286.39	0	0	0	0	1	0	0	-128.4300	-7.4000	128.4900	6.0800	0.0000	0.0000	0.0000	0.0000;
	6552	6747	0.002798	0.017009	0.11481	321.05	0	0	0	0	1	0	0	82.3400	20.5300	-82.1400	-31.5700	0.0000	0.0000	0.0000	0.0000;
	6554	6629	0.001454	0.008832	0.00925	266.59	0	0	0	0	1	0	0	58.6500	-1.7300	-58.6100	1.0200	0.0000	0.0000	0.0000	0.0000;
	6554	6998	0.001064	0.005352	0.0043	312.84	0	0	0	0	1	0	0	-136.7200	-7.9100	136.9100	8.3700	0.0000	0.0000	0.0000	0.0000;
	6554	7151	0.001334	0.007224	0.01669	253	0	0	0	0	1	0	0	57.6600	7.6400	-57.6200	-9.2100	0.0000	0.0000	0.0000	0.0000;
	6555	6556	0.00028	0.001156	0	0	0	0	0	0	1	0	0	20.4100	4.9400	-20.4100	-4.9300	0.0000	0.0000	0.0000	0.0000;
	6742	6555	0.000972	0.005317	0.01014	267.93	0	0	0	0	1	0	0	-77.2700	-7.3900	77.3200	6.6000	0.0000	0.0000	0.0000	0.0000;
	6998	6555	0.001556	0.008691	0.01	280.83	0	0	0	0	1	0	0	97.8800	11.2300	-97.7400	-11.5300	0.0000	0.0000	0.0000	0.0000;
	6557	6564	0.003357	0.018584	0.0147	234.72	0	0	0	0	1	0	0	-29.0800	-6.1200	29.1100	4.7000	0.0000	0.0000	0.0000	0.0000;
	6557	6971	0.000622	0.003324	0.00186	236.49	0	0	0	0	1	0	0	-14.6800	4.2400	14.6800	-4.4300	0.0000	0.0000	0.0000	0.0000;
	6558	6561	0.0001	-0.002325	0	214.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6558	6562	0.000253	0.001011	0	0	0	0	0	0	1	0	0	39.1000	4.9200	-39.1000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	6558	6563	0.000262	0.001153	0	0	0	0	0	0	1	0	0	-39.1000	-4.9200	39.1100	4.9400	0.0000	0.0000	0.0000	0.0000;
	6559	6561	0.003765	0.14465	0	107.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6560	6561	0.003765	0.14465	0	107.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6577	6563	0.000782	0.00442	0.00317	254.19	0	0	0	0	1	0	0	-37.8600	-18.2800	37.8800	18.0100	0.0000	0.0000	0.0000	0.0000;
	6563	6600	0.000981	0.006067	0.01064	256.29	0	0	0	0	1	0	0	-68.7000	24.4900	68.7500	-25.3400	0.0000	0.0000	0.0000	0.0000;
	6563	6601	0.000485	0.003086	0.00251	245.61	0	0	0	0	1	0	0	-8.2800	-47.4400	8.2900	47.2300	0.0000	0.0000	0.0000	0.0000;
	6564	6724	0.001292	0.006825	0.004	250.78	0	0	0	0	1	0	0	-49.5200	-10.1400	49.5500	9.8700	0.0000	0.0000	0.0000	0.0000;
	6565	6566	0.000242	0.001047	0	0	0	0	0	0	1	0	0	12.2600	3.7300	-12.2600	-3.7300	0.0000	0.0000	0.0000	0.0000;
	6692	6565	0.002855	0.013783	0.01031	275.49	0	0	0	0	1	0	0	-103.1000	-9.9400	103.3900	10.2000	0.0000	0.0000	0.0000	0.0000;
	6694	6565	0.0005	0.003399	0.00774	288.63	0	0	0	0	1	0	0	115.7100	13.5200	-115.6500	-13.9300	0.0000	0.0000	0.0000	0.0000;
	6570	6567	0.000683	0.004128	0.00592	296.8	0	0	0	0	1	0	0	97.7700	2.7200	-97.7000	-2.9900	0.0000	0.0000	0.0000	0.0000;
	6567	6612	0.001552	0.009413	0.01216	282.7	0	0	0	0	1	0	0	77.6700	-5.4000	-77.5800	4.6300	0.0000	0.0000	0.0000	0.0000;
	6568	6569	0.000217	0.001152	0	0	0	0	0	0	1	0	0	26.6100	20.2500	-26.6000	-20.2400	0.0000	0.0000	0.0000	0.0000;
	6568	6619	0.000985	0.005328	0.00533	267.5	0	0	0	0	1	0	0	54.4700	-4.3200	-54.4400	3.8900	0.0000	0.0000	0.0000	0.0000;
	6568	6663	0.001278	0.007801	0.01695	283.9	0	0	0	0	1	0	0	-81.0700	-15.9300	81.1600	14.5900	0.0000	0.0000	0.0000	0.0000;
	6706	6570	0.00097	0.00619	0.00353	299.85	0	0	0	0	1	0	0	110.1300	5.6000	-110.0200	-5.2900	0.0000	0.0000	0.0000	0.0000;
	6571	6971	0.000769	0.003993	0.00573	266.55	0	0	0	0	1	0	0	-58.9900	-0.3900	59.0200	-0.1000	0.0000	0.0000	0.0000	0.0000;
	7075	6571	0.000766	0.003749	0.00243	289.15	0	0	0	0	1	0	0	89.9000	6.8400	-89.8400	-6.8100	0.0000	0.0000	0.0000	0.0000;
	6572	6573	0.000277	0.001004	0	0	0	0	0	0	1	0	0	27.0200	6.3500	-27.0200	-6.3400	0.0000	0.0000	0.0000	0.0000;
	6612	6572	0.000829	0.00614	0.00487	271.82	0	0	0	0	1	0	0	65.1800	-7.3100	-65.1500	7.0300	0.0000	0.0000	0.0000	0.0000;
	6574	6678	0.001571	0.009483	0.01099	292.52	0	0	0	0	1	0	0	-86.0100	0.4800	86.1200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	6574	6971	0.000845	0.004626	0.00755	279.63	0	0	0	0	1	0	0	71.2400	-5.1100	-71.2000	4.5200	0.0000	0.0000	0.0000	0.0000;
	6575	6576	0.000242	0.001146	0	0	0	0	0	0	1	0	0	14.7700	2.4500	-14.7700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	6601	6575	0.000977	0.004959	0.0119	262.06	0	0	0	0	1	0	0	-33.6400	28.9300	33.6600	-30.1300	0.0000	0.0000	0.0000	0.0000;
	6640	6575	0.001117	0.006611	0.00403	270.24	0	0	0	0	1	0	0	48.4700	-27.9200	-48.4400	27.6700	0.0000	0.0000	0.0000	0.0000;
	6577	6578	0.000277	0.001031	0	0	0	0	0	0	1	0	0	19.1400	2.9200	-19.1400	-2.9200	0.0000	0.0000	0.0000	0.0000;
	6577	6664	0.000888	0.005931	0.00895	257.87	0	0	0	0	1	0	0	42.2400	14.0100	-42.2300	-14.8600	0.0000	0.0000	0.0000	0.0000;
	7050	6577	0.000466	0.00328	0.00418	241	0	0	0	0	1	0	0	23.5200	-1.7900	-23.5200	1.3500	0.0000	0.0000	0.0000	0.0000;
	6579	6582	0.000109	0.002801	0	214.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6579	6583	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-21.4400	-4.5400	21.4400	4.5500	0.0000	0.0000	0.0000	0.0000;
	6579	6584	0.000251	0.001091	0	0	0	0	0	0	1	0	0	21.4400	4.5400	-21.4400	-4.5400	0.0000	0.0000	0.0000	0.0000;
	6580	6582	0.003774	0.096976	0	107.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6581	6582	0.003774	0.096976	0	107.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6583	6600	0.001017	0.006045	0.01139	264.28	0	0	0	0	1	0	0	81.5000	-21.7400	-81.4300	20.9100	0.0000	0.0000	0.0000	0.0000;
	6583	6684	0.000709	0.004225	0.00376	279.59	0	0	0	0	1	0	0	-102.9400	17.2000	103.0100	-17.1800	0.0000	0.0000	0.0000	0.0000;
	6585	6586	0.000248	0.001167	0	0	0	0	0	0	1	0	0	-16.6800	-3.8000	16.6800	3.8000	0.0000	0.0000	0.0000	0.0000;
	6587	6620	0.000722	0.005037	0.00891	235.64	0	0	0	0	1	0	0	-15.4400	-7.4100	15.4400	6.4700	0.0000	0.0000	0.0000	0.0000;
	6621	6587	0.001326	0.008095	0.00411	249.86	0	0	0	0	1	0	0	4.3400	-4.0500	-4.3400	3.6100	0.0000	0.0000	0.0000	0.0000;
	6588	6688	0.001147	0.006349	0.00502	262.94	0	0	0	0	1	0	0	47.6600	12.4300	-47.6300	-12.8300	0.0000	0.0000	0.0000	0.0000;
	6689	6588	0.001024	0.006253	0.01651	292.66	0	0	0	0	1	0	0	166.2000	-9.0500	-165.9300	8.8600	0.0000	0.0000	0.0000	0.0000;
	6691	6589	0.000564	0.004079	0.03122	238.43	0	0	0	0	1	0	0	94.0800	-6.2700	-94.0300	3.2400	0.0000	0.0000	0.0000	0.0000;
	6589	6719	0.002157	0.013553	0.00913	217.39	0	0	0	0	1	0	0	77.8100	-10.3300	-77.6900	10.1200	0.0000	0.0000	0.0000	0.0000;
	6590	6591	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-30.8200	-7.2100	30.8300	7.2200	0.0000	0.0000	0.0000	0.0000;
	6745	6591	0.00155	0.008823	0.01408	226.42	0	0	0	0	1	0	0	-81.4700	-12.9700	81.5700	12.0500	0.0000	0.0000	0.0000	0.0000;
	6594	6593	0.001122	0.007486	0.00723	232.4	0	0	0	0	1	0	0	8.2400	2.7300	-8.2400	-3.5100	0.0000	0.0000	0.0000	0.0000;
	6675	6593	0.006932	0.039746	0.03296	225.23	0	0	0	0	1	0	0	-1.0200	-5.5900	1.0200	2.0200	0.0000	0.0000	0.0000	0.0000;
	6595	6594	0.003745	0.020512	0.0121	244.8	0	0	0	0	1	0	0	21.7000	2.6600	-21.6800	-3.8800	0.0000	0.0000	0.0000	0.0000;
	6595	7125	0.002626	0.015685	0.01352	250.99	0	0	0	0	1	0	0	-29.2200	-4.5700	29.2400	3.2200	0.0000	0.0000	0.0000	0.0000;
	6596	6597	0.00027	0.001051	0	0	0	0	0	0	1	0	0	11.5900	2.7500	-11.5800	-2.7500	0.0000	0.0000	0.0000	0.0000;
	6634	6596	0.000902	0.005321	0.00376	247.41	0	0	0	0	1	0	0	-1.2800	15.5300	1.2800	-15.9200	0.0000	0.0000	0.0000	0.0000;
	6598	6599	0.00021	0.001049	0	0	0	0	0	0	1	0	0	-6.2200	-1.6600	6.2200	1.6600	0.0000	0.0000	0.0000	0.0000;
	6599	6699	0.002697	0.016662	0.01581	276.26	0	0	0	0	1	0	0	78.9600	-19.0600	-78.8000	18.3700	0.0000	0.0000	0.0000	0.0000;
	6599	6922	0.002644	0.013747	0.01269	273.24	0	0	0	0	1	0	0	-85.1800	17.4100	85.3700	-17.8000	0.0000	0.0000	0.0000	0.0000;
	6602	6603	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-12.6800	-1.6700	12.6800	1.6700	0.0000	0.0000	0.0000	0.0000;
	6603	6606	0.00068	0.004088	0.00881	314.79	0	0	0	0	1	0	0	143.4500	3.8700	-143.3200	-4.0400	0.0000	0.0000	0.0000	0.0000;
	6603	7202	0.001117	0.006686	0.00331	325.4	0	0	0	0	1	0	0	-156.1300	-5.5400	156.3800	6.7000	0.0000	0.0000	0.0000	0.0000;
	6725	6604	0.001796	0.011415	0.01758	267.8	0	0	0	0	1	0	0	-56.1300	5.9000	56.1800	-7.4600	0.0000	0.0000	0.0000	0.0000;
	6738	6604	0.001371	0.008511	0.00448	279.72	0	0	0	0	1	0	0	75.7600	-3.1500	-75.6800	3.1200	0.0000	0.0000	0.0000	0.0000;
	6605	6636	0.002241	0.013428	0.05087	278.45	0	0	0	0	1	0	0	110.2700	-0.7400	-110.0200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	6661	6605	0.000775	0.004162	0.0096	231.08	0	0	0	0	1	0	0	24.9400	-17.9100	-24.9400	16.9000	0.0000	0.0000	0.0000	0.0000;
	7178	6605	0.001435	0.007952	0.00911	297.66	0	0	0	0	1	0	0	99.5200	17.3500	-99.3900	-17.6000	0.0000	0.0000	0.0000	0.0000;
	6606	6607	0.000269	0.001087	0	0	0	0	0	0	1	0	0	10.5900	4.5900	-10.5900	-4.5900	0.0000	0.0000	0.0000	0.0000;
	6606	6632	0.001418	0.00726	0.00759	312.19	0	0	0	0	1	0	0	132.7300	-0.5600	-132.5000	0.9300	0.0000	0.0000	0.0000	0.0000;
	6608	6659	0.003169	0.018797	0.04557	313.46	0	0	0	0	1	0	0	-7.1500	10.9300	7.1600	-15.8300	0.0000	0.0000	0.0000	0.0000;
	6608	6734	0.003031	0.015426	0.01276	248.39	0	0	0	0	1	0	0	15.7600	0.9500	-15.7500	-2.3000	0.0000	0.0000	0.0000	0.0000;
	7005	6608	0.000806	0.004908	0.00346	334.97	0	0	0	0	1	0	0	16.8000	14.1400	-16.8000	-14.5000	0.0000	0.0000	0.0000	0.0000;
	6700	6609	0.002108	0.009804	0.00443	296.05	0	0	0	0	1	0	0	-4.5200	-9.8500	4.5300	9.3800	0.0000	0.0000	0.0000	0.0000;
	6609	6731	0.001127	0.006858	0.02385	276.18	0	0	0	0	1	0	0	-4.4000	-8.7400	4.4000	6.1600	0.0000	0.0000	0.0000	0.0000;
	6609	6734	0.005783	0.035646	0.02445	243.6	0	0	0	0	1	0	0	-8.8200	-1.9700	8.8300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	6610	6611	0.000958	0.006367	0.00336	252.61	0	0	0	0	1	0	0	12.9300	1.1300	-12.9300	-1.4800	0.0000	0.0000	0.0000	0.0000;
	6610	6732	0.00139	0.009242	0.00604	257.02	0	0	0	0	1	0	0	-21.1000	-3.3500	21.1000	2.7300	0.0000	0.0000	0.0000	0.0000;
	6611	6700	0.001729	0.012762	0.01509	247.03	0	0	0	0	1	0	0	4.5200	-1.3300	-4.5200	-0.3000	0.0000	0.0000	0.0000	0.0000;
	6613	6616	-0.000213	-0.005659	0	214.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6613	6617	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-14.2800	47.3100	14.2800	-47.2800	0.0000	0.0000	0.0000	0.0000;
	6613	6618	0.000215	0.001178	0	0	0	0	0	0	1	0	0	11.6200	3.5300	-11.6200	-3.5300	0.0000	0.0000	0.0000	0.0000;
	6614	6616	0.004262	0.113131	0	107.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6615	6616	0.004262	0.113131	0	107.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6617	6657	0.004455	0.02425	0.0362	255.23	0	0	0	0	1	0	0	66.1300	2.2300	-65.9500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	6619	6643	0.000648	0.004053	0.00388	293.6	0	0	0	0	1	0	0	98.3000	7.8100	-98.2500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	6619	6686	0.002187	0.013277	0.05259	270.9	0	0	0	0	1	0	0	65.8800	-7.8700	-65.7900	2.7500	0.0000	0.0000	0.0000	0.0000;
	6619	6995	0.001526	0.007885	0.01285	320.66	0	0	0	0	1	0	0	-138.4900	-14.9600	138.7700	15.0000	0.0000	0.0000	0.0000	0.0000;
	6692	6620	0.001607	0.0091	0.00877	257.46	0	0	0	0	1	0	0	73.3400	1.2100	-73.2600	-1.7000	0.0000	0.0000	0.0000	0.0000;
	6620	6705	0.00135	0.007932	0.00574	263.48	0	0	0	0	1	0	0	46.2000	-9.7500	-46.1700	9.3000	0.0000	0.0000	0.0000	0.0000;
	6621	6701	0.001336	0.006818	0.00351	254.24	0	0	0	0	1	0	0	-11.7700	2.7500	11.7700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	6624	6622	0.000758	0.004954	0.00408	223.89	0	0	0	0	1	0	0	-6.2000	-2.6100	6.2000	2.1800	0.0000	0.0000	0.0000	0.0000;
	6623	6624	0.000242	0.001142	0	0	0	0	0	0	1	0	0	-21.2600	-1.2500	21.2600	1.2600	0.0000	0.0000	0.0000	0.0000;
	6630	6624	0.00072	0.003883	0.00354	269.66	0	0	0	0	1	0	0	75.4900	-21.2300	-75.4500	21.0700	0.0000	0.0000	0.0000	0.0000;
	6625	6682	0.00817	0.04603	0.01739	245.28	0	0	0	0	1	0	0	-26.0500	-0.9400	26.1100	-0.6400	0.0000	0.0000	0.0000	0.0000;
	6626	7256	0.000899	0.005547	0.01206	190.34	0	0	0	0	1	0	0	-5.9900	-12.2000	5.9900	10.9100	0.0000	0.0000	0.0000	0.0000;
	6627	7197	0.001049	0.006445	0.00297	291.68	0	0	0	0	1	0	0	-102.8100	-4.0200	102.9100	4.3400	0.0000	0.0000	0.0000	0.0000;
	6746	6628	0.000836	0.006096	0.0092	268.96	0	0	0	0	1	0	0	91.7100	10.7000	-91.6400	-11.1900	0.0000	0.0000	0.0000	0.0000;
	6664	6629	0.000519	0.003379	0.0058	246.75	0	0	0	0	1	0	0	-29.1700	6.1200	29.1700	-6.7200	0.0000	0.0000	0.0000	0.0000;
	6630	6631	0.000247	0.001144	0	0	0	0	0	0	1	0	0	22.5400	7.8900	-22.5400	-7.8900	0.0000	0.0000	0.0000	0.0000;
	6632	6630	0.001627	0.00877	0.0042	288.92	0	0	0	0	1	0	0	98.1900	-12.9800	-98.0400	13.3400	0.0000	0.0000	0.0000	0.0000;
	6633	6634	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-15.0200	-1.8000	15.0200	1.8000	0.0000	0.0000	0.0000	0.0000;
	6635	6636	0.000223	0.001097	0	0	0	0	0	0	1	0	0	-10.6600	-2.6400	10.6600	2.6400	0.0000	0.0000	0.0000	0.0000;
	6637	6638	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-32.1900	-3.2900	32.2000	3.3000	0.0000	0.0000	0.0000	0.0000;
	6638	6690	0.000831	0.005074	0.01962	314.45	0	0	0	0	1	0	0	-140.5100	11.7800	140.6700	-12.9500	0.0000	0.0000	0.0000	0.0000;
	6728	6638	0.001375	0.009005	0.00537	295.96	0	0	0	0	1	0	0	-108.1600	15.5100	108.3200	-15.0800	0.0000	0.0000	0.0000	0.0000;
	6639	6640	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-17.8000	-3.7000	17.8000	3.7000	0.0000	0.0000	0.0000	0.0000;
	6640	6641	0.001509	0.007048	0.0107	285.64	0	0	0	0	1	0	0	-66.2700	24.2200	66.3400	-25.0500	0.0000	0.0000	0.0000	0.0000;
	6641	6642	0.000263	0.001062	0	0	0	0	0	0	1	0	0	7.9600	3.0200	-7.9600	-3.0200	0.0000	0.0000	0.0000	0.0000;
	6641	6712	0.001019	0.00618	0.00626	326.23	0	0	0	0	1	0	0	-138.9200	10.0700	139.1100	-9.6400	0.0000	0.0000	0.0000	0.0000;
	6641	6724	0.001244	0.006725	0.00373	257.88	0	0	0	0	1	0	0	64.6200	11.9600	-64.5700	-12.0900	0.0000	0.0000	0.0000	0.0000;
	6643	7075	0.001273	0.008549	0.02026	286.27	0	0	0	0	1	0	0	85.9900	5.2900	-85.9000	-6.8700	0.0000	0.0000	0.0000	0.0000;
	6644	6745	0.0011	0.007642	0.00415	208.22	0	0	0	0	1	0	0	-64.5400	-11.2100	64.5800	11.0800	0.0000	0.0000	0.0000	0.0000;
	6645	6646	0.000268	0.001155	0	0	0	0	0	0	1	0	0	23.4800	4.7700	-23.4700	-4.7600	0.0000	0.0000	0.0000	0.0000;
	6645	6647	0.001587	0.007065	0.00471	293.39	0	0	0	0	1	0	0	-36.8700	-9.9300	36.8900	9.5300	0.0000	0.0000	0.0000	0.0000;
	6647	6747	0.000956	0.0064	0.00741	308.91	0	0	0	0	1	0	0	-62.3600	-25.7200	62.4000	25.2100	0.0000	0.0000	0.0000	0.0000;
	6648	6743	0.001035	0.005942	0.00797	236.83	0	0	0	0	1	0	0	25.2400	4.8200	-25.2400	-5.6400	0.0000	0.0000	0.0000	0.0000;
	6648	7218	0.000435	0.00284	0.0057	210.33	0	0	0	0	1	0	0	22.9600	-9.5500	-22.9600	8.9600	0.0000	0.0000	0.0000	0.0000;
	6649	6720	0.001967	0.011767	0.02662	260.92	0	0	0	0	1	0	0	-26.9300	-2.2200	26.9500	-0.5700	0.0000	0.0000	0.0000	0.0000;
	6922	6649	0.001138	0.006795	0.00181	269.82	0	0	0	0	1	0	0	-11.9400	2.0800	11.9400	-2.2600	0.0000	0.0000	0.0000	0.0000;
	6650	6721	0.00089	0.004445	0.01569	256.63	0	0	0	0	1	0	0	-27.9200	1.3400	27.9300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	6650	6739	0.001808	0.011265	0.03785	262.46	0	0	0	0	1	0	0	19.0200	-3.4800	-19.0100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	6651	6652	0.00023	0.001025	0	0	0	0	0	0	1	0	0	8.1600	1.0100	-8.1600	-1.0100	0.0000	0.0000	0.0000	0.0000;
	6696	6651	0.000996	0.004568	0.00533	227.95	0	0	0	0	1	0	0	-52.7200	13.7700	52.7400	-14.2200	0.0000	0.0000	0.0000	0.0000;
	6651	6719	0.000846	0.004498	0.00342	212.45	0	0	0	0	1	0	0	-63.7000	12.4200	63.7300	-12.6100	0.0000	0.0000	0.0000	0.0000;
	6721	6653	0.001339	0.008026	0.00693	274.28	0	0	0	0	1	0	0	-20.6400	13.8800	20.6500	-14.5800	0.0000	0.0000	0.0000	0.0000;
	6654	6655	0.000265	0.001122	0	0	0	0	0	0	1	0	0	-16.6900	3.7000	16.6900	-3.7000	0.0000	0.0000	0.0000	0.0000;
	6655	6677	0.001462	0.009126	0.0199	297.16	0	0	0	0	1	0	0	23.0300	-10.8700	-23.0200	8.7700	0.0000	0.0000	0.0000	0.0000;
	6655	6721	0.003618	0.017568	0.00992	287.36	0	0	0	0	1	0	0	-39.7200	14.5700	39.7800	-15.3400	0.0000	0.0000	0.0000	0.0000;
	6656	6720	0.002226	0.011872	0.01907	293.33	0	0	0	0	1	0	0	-136.1500	7.6000	136.5400	-7.5900	0.0000	0.0000	0.0000	0.0000;
	6657	6658	0.000266	0.001127	0	0	0	0	0	0	1	0	0	7.6600	0.9200	-7.6600	-0.9200	0.0000	0.0000	0.0000	0.0000;
	6721	6657	0.001845	0.0093	0.00443	260.41	0	0	0	0	1	0	0	-58.2300	-4.4300	58.2900	4.2500	0.0000	0.0000	0.0000	0.0000;
	6699	6659	0.002034	0.013165	0.02563	304.13	0	0	0	0	1	0	0	16.7900	-17.8000	-16.7800	15.1000	0.0000	0.0000	0.0000	0.0000;
	6660	6714	0.001118	0.006233	0.00574	272.88	0	0	0	0	1	0	0	48.2400	12.8600	-48.2200	-13.3400	0.0000	0.0000	0.0000	0.0000;
	6660	7178	0.001284	0.008797	0.00831	227.41	0	0	0	0	1	0	0	6.2800	-11.0300	-6.2800	10.1400	0.0000	0.0000	0.0000	0.0000;
	6660	7281	0.002187	0.013363	0.05134	302.33	0	0	0	0	1	0	0	-85.3300	-11.3400	85.4800	6.6500	0.0000	0.0000	0.0000	0.0000;
	6661	6687	0.000852	0.00531	0.00466	218.38	0	0	0	0	1	0	0	-50.3200	10.5300	50.3400	-10.9000	0.0000	0.0000	0.0000	0.0000;
	6689	6662	0.000958	0.006008	0.00854	300.58	0	0	0	0	1	0	0	-187.0400	-1.0600	187.3500	2.0800	0.0000	0.0000	0.0000	0.0000;
	6662	7178	0.000334	0.002606	0.00289	313.11	0	0	0	0	1	0	0	-199.3200	-5.1900	199.4400	5.8300	0.0000	0.0000	0.0000	0.0000;
	6717	6663	0.000839	0.004422	0.00878	249.4	0	0	0	0	1	0	0	9.8600	7.3000	-9.8600	-8.2500	0.0000	0.0000	0.0000	0.0000;
	6663	6930	0.000703	0.004335	0.01303	265.05	0	0	0	0	1	0	0	-83.2600	-8.8400	83.3100	7.7100	0.0000	0.0000	0.0000	0.0000;
	6665	6666	0.000229	0.001199	0	0	0	0	0	0	1	0	0	18.7400	18.8500	-18.7400	-18.8400	0.0000	0.0000	0.0000	0.0000;
	6665	7168	0.001472	0.009694	0.0074	223.84	0	0	0	0	1	0	0	22.0100	24.1000	-21.9900	-24.8000	0.0000	0.0000	0.0000	0.0000;
	7281	6665	0.001232	0.006694	0.00845	215.09	0	0	0	0	1	0	0	40.7900	42.2400	-40.7500	-42.9500	0.0000	0.0000	0.0000	0.0000;
	6667	6701	0.001174	0.006519	0.01767	260.55	0	0	0	0	1	0	0	23.3100	-2.2200	-23.3100	0.3600	0.0000	0.0000	0.0000	0.0000;
	6702	6667	0.000646	0.004321	0.00649	280.6	0	0	0	0	1	0	0	52.0600	15.6800	-52.0400	-16.2600	0.0000	0.0000	0.0000	0.0000;
	6668	6702	0.001544	0.009199	0.00715	293.21	0	0	0	0	1	0	0	66.3200	18.3500	-66.2500	-18.7100	0.0000	0.0000	0.0000	0.0000;
	6947	6668	0.00069	0.004063	0.00493	301.1	0	0	0	0	1	0	0	88.8600	20.6400	-88.8000	-20.8600	0.0000	0.0000	0.0000	0.0000;
	6669	6670	0.000286	0.001002	0	0	0	0	0	0	1	0	0	1.9900	0.6100	-1.9900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	6675	6669	0.005947	0.030098	0.01491	219.82	0	0	0	0	1	0	0	-2.9700	4.7200	2.9700	-6.3200	0.0000	0.0000	0.0000	0.0000;
	6669	6741	0.004477	0.032684	0.0438	215.55	0	0	0	0	1	0	0	-4.9700	-11.6700	4.9700	6.9700	0.0000	0.0000	0.0000	0.0000;
	6671	6674	0.0001	0.001067	0	222.7	0	0	1	0	1	0	0	3.9900	0.8600	-3.9900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	6671	6675	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-3.9900	-0.8600	3.9900	0.8600	0.0000	0.0000	0.0000	0.0000;
	6671	6676	0.000247	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6672	6674	0.002976	0.071258	0	111.35	0	0	1	0	1	0	0	-3.9900	-0.8500	3.9900	0.8600	0.0000	0.0000	0.0000	0.0000;
	6673	6674	0.002976	0.071258	0	111.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6677	6749	0.000711	0.004477	0.03423	300.31	0	0	0	0	1	0	0	13.1100	-12.0700	-13.1100	8.3800	0.0000	0.0000	0.0000	0.0000;
	6678	6679	0.000247	0.001079	0	0	0	0	0	0	1	0	0	8.1400	2.1300	-8.1400	-2.1300	0.0000	0.0000	0.0000	0.0000;
	6678	6703	0.000972	0.005339	0.00452	271.3	0	0	0	0	1	0	0	-78.7300	-16.0700	78.7900	15.9100	0.0000	0.0000	0.0000	0.0000;
	6678	6705	0.001618	0.010031	0.02232	249.09	0	0	0	0	1	0	0	-22.6000	13.4100	22.6100	-15.7300	0.0000	0.0000	0.0000	0.0000;
	6681	6680	0.003047	0.109264	0	133.78	0	0	1.025	0	1	0	0	-38.7700	-8.7900	38.8100	10.4300	0.0000	0.0000	0.0000	0.0000;
	6680	6682	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-38.8100	26.8700	38.8200	-26.8500	0.0000	0.0000	0.0000	0.0000;
	6729	6682	0.001866	0.010728	0.00534	266.3	0	0	0	0	1	0	0	65.0100	-27.5700	-64.9200	27.4900	0.0000	0.0000	0.0000	0.0000;
	7059	6683	0.000772	0.005663	0.00453	325.62	0	0	0	0	1	0	0	159.2600	-9.5600	-159.0800	10.4100	0.0000	0.0000	0.0000	0.0000;
	6684	7202	0.001703	0.009443	0.01115	286.18	0	0	0	0	1	0	0	-112.2100	15.9600	112.4100	-16.0400	0.0000	0.0000	0.0000	0.0000;
	6685	7005	0.007169	0.0389	0.01766	239.63	0	0	0	0	1	0	0	2.1100	1.9200	-2.1100	-3.8400	0.0000	0.0000	0.0000	0.0000;
	6685	7254	0.004973	0.022819	0.02621	243.18	0	0	0	0	1	0	0	-3.6500	-2.4600	3.6500	-0.4000	0.0000	0.0000	0.0000	0.0000;
	6930	6687	0.000528	0.00314	0.00391	250.31	0	0	0	0	1	0	0	82.5900	-5.0800	-82.5600	4.8500	0.0000	0.0000	0.0000	0.0000;
	7187	6690	0.000581	0.003987	0.00297	320.29	0	0	0	0	1	0	0	145.8100	-11.7800	-145.6900	12.2600	0.0000	0.0000	0.0000	0.0000;
	6691	6947	0.002705	0.016477	0.03392	245.54	0	0	0	0	1	0	0	-104.2600	5.0200	104.5300	-7.0000	0.0000	0.0000	0.0000	0.0000;
	6692	6693	0.000238	0.001103	0	0	0	0	0	0	1	0	0	29.7700	8.7200	-29.7600	-8.7100	0.0000	0.0000	0.0000	0.0000;
	6694	7066	0.000339	0.001855	0.00155	297.52	0	0	0	0	1	0	0	-135.3300	-21.2000	135.3900	21.3500	0.0000	0.0000	0.0000	0.0000;
	6695	6696	0.000256	0.00101	0	0	0	0	0	0	1	0	0	-10.7400	-3.0300	10.7400	3.0300	0.0000	0.0000	0.0000	0.0000;
	6696	6922	0.001986	0.011278	0.01212	240.04	0	0	0	0	1	0	0	41.9800	-16.8100	-41.9400	15.7200	0.0000	0.0000	0.0000	0.0000;
	6697	6699	0.002187	0.012971	0.01185	290.69	0	0	0	0	1	0	0	-19.3300	-7.1600	19.3400	5.9400	0.0000	0.0000	0.0000	0.0000;
	6740	6697	0.001906	0.011041	0.00536	275.79	0	0	0	0	1	0	0	-4.0900	-5.8400	4.0900	5.2600	0.0000	0.0000	0.0000	0.0000;
	6699	6698	0.001345	0.00665	0.00599	268.8	0	0	0	0	1	0	0	31.2500	-9.3900	-31.2400	8.8000	0.0000	0.0000	0.0000	0.0000;
	6698	6732	0.004859	0.026112	0.02601	276.06	0	0	0	0	1	0	0	15.1900	-12.6500	-15.1800	9.9200	0.0000	0.0000	0.0000	0.0000;
	6749	6700	0.002298	0.01424	0.01527	305.61	0	0	0	0	1	0	0	8.0500	-9.1500	-8.0500	7.5200	0.0000	0.0000	0.0000	0.0000;
	6703	6704	0.000263	0.001194	0	0	0	0	0	0	1	0	0	16.1400	7.9100	-16.1400	-7.9000	0.0000	0.0000	0.0000	0.0000;
	6703	6995	0.001224	0.007465	0.00675	289.88	0	0	0	0	1	0	0	-101.4400	-24.4700	101.5700	24.5000	0.0000	0.0000	0.0000	0.0000;
	6995	6706	0.000497	0.002736	0.00297	313.99	0	0	0	0	1	0	0	126.3400	12.7400	-126.2700	-12.6500	0.0000	0.0000	0.0000	0.0000;
	6707	6732	0.002719	0.016689	0.03801	319.1	0	0	0	0	1	0	0	13.0500	10.8100	-13.0400	-14.8900	0.0000	0.0000	0.0000	0.0000;
	6707	7153	0.001883	0.012961	0.0321	324.03	0	0	0	0	1	0	0	-20.7300	-11.3500	20.7300	7.9100	0.0000	0.0000	0.0000	0.0000;
	6708	6730	0.002226	0.014199	0.03405	274.77	0	0	0	0	1	0	0	-12.8500	-6.8000	12.8600	3.1200	0.0000	0.0000	0.0000	0.0000;
	6708	6731	0.001613	0.008451	0.00662	283.02	0	0	0	0	1	0	0	11.0900	6.7900	-11.0900	-7.4900	0.0000	0.0000	0.0000	0.0000;
	6708	7321	0.001674	0.009872	0.00917	226.94	0	0	0	0	1	0	0	-2.7300	-0.9500	2.7300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	6709	6710	0.00028	0.001044	0	0	0	0	0	0	1	0	0	4.5100	0.4800	-4.5100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	6709	7125	0.001866	0.010009	0.01015	226.5	0	0	0	0	1	0	0	1.9500	5.7400	-1.9500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	6709	7254	0.001755	0.009353	0.08002	231.36	0	0	0	0	1	0	0	-6.4700	-6.2200	6.4700	-2.5100	0.0000	0.0000	0.0000	0.0000;
	6712	6713	0.000227	0.001035	0	0	0	0	0	0	1	0	0	28.6100	10.5500	-28.6100	-10.5400	0.0000	0.0000	0.0000	0.0000;
	6712	6725	0.001797	0.009208	0.00873	251.96	0	0	0	0	1	0	0	-31.5400	11.1300	31.5600	-11.9700	0.0000	0.0000	0.0000	0.0000;
	6712	6924	0.000572	0.00389	0.00617	317.17	0	0	0	0	1	0	0	-136.1800	-12.0400	136.2700	12.0500	0.0000	0.0000	0.0000	0.0000;
	6714	6715	0.000243	0.001181	0	0	0	0	0	0	1	0	0	27.9900	3.1000	-27.9900	-3.0900	0.0000	0.0000	0.0000	0.0000;
	6714	6717	0.001635	0.011208	0.00713	256.27	0	0	0	0	1	0	0	20.2300	10.2500	-20.2200	-10.9700	0.0000	0.0000	0.0000	0.0000;
	6716	6924	0.002159	0.010763	0.00865	286.38	0	0	0	0	1	0	0	89.4500	-11.9800	-89.2900	11.8500	0.0000	0.0000	0.0000	0.0000;
	6716	7172	0.001207	0.006799	0.0067	303.05	0	0	0	0	1	0	0	-119.7100	6.6600	119.8700	-6.4800	0.0000	0.0000	0.0000	0.0000;
	6717	6718	0.000276	0.001115	0	0	0	0	0	0	1	0	0	10.3600	3.6600	-10.3600	-3.6600	0.0000	0.0000	0.0000	0.0000;
	6723	6720	0.001035	0.006575	0.00808	263.07	0	0	0	0	1	0	0	182.6300	0.3600	-182.3100	0.8000	0.0000	0.0000	0.0000	0.0000;
	6721	6722	0.000237	0.001049	0	0	0	0	0	0	1	0	0	11.1700	8.8800	-11.1600	-8.8800	0.0000	0.0000	0.0000	0.0000;
	6723	7281	0.002527	0.016887	0.02869	271.17	0	0	0	0	1	0	0	-196.7100	-2.9500	197.6200	5.8700	0.0000	0.0000	0.0000	0.0000;
	6725	6726	0.000248	0.001107	0	0	0	0	0	0	1	0	0	24.5700	6.0800	-24.5700	-6.0700	0.0000	0.0000	0.0000	0.0000;
	6727	6728	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-15.0200	-1.0500	15.0200	1.0500	0.0000	0.0000	0.0000	0.0000;
	6728	6729	0.000784	0.005248	0.00237	283.52	0	0	0	0	1	0	0	93.1400	-16.5600	-93.0700	16.7400	0.0000	0.0000	0.0000	0.0000;
	6730	7153	0.005016	0.022714	0.03732	283	0	0	0	0	1	0	0	-21.0100	-4.2100	21.0300	0.2300	0.0000	0.0000	0.0000	0.0000;
	6733	7005	0.001446	0.008079	0.00433	324.17	0	0	0	0	1	0	0	8.6400	10.6200	-8.6400	-11.0700	0.0000	0.0000	0.0000	0.0000;
	6733	7153	0.000626	0.003947	0.0059	329.26	0	0	0	0	1	0	0	-18.6000	-12.0400	18.6000	11.4200	0.0000	0.0000	0.0000	0.0000;
	6734	6735	0.000234	0.001195	0	0	0	0	0	0	1	0	0	6.9200	2.9600	-6.9200	-2.9600	0.0000	0.0000	0.0000	0.0000;
	6737	6736	0.002957	0.092487	0	87.33	0	0	1.025	0	1	0	0	-32.7800	-9.2100	32.8100	10.2200	0.0000	0.0000	0.0000	0.0000;
	6736	6738	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-32.8100	-10.2200	32.8200	10.2300	0.0000	0.0000	0.0000	0.0000;
	6738	7066	0.001057	0.007355	0.0051	274.83	0	0	0	0	1	0	0	-108.5700	-7.0800	108.6900	7.3300	0.0000	0.0000	0.0000	0.0000;
	6740	6739	0.001293	0.00795	0.00627	267.59	0	0	0	0	1	0	0	-13.1300	0.3100	13.1300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	7321	6741	0.002655	0.018312	0.01787	205.18	0	0	0	0	1	0	0	8.7700	5.2700	-8.7600	-7.1900	0.0000	0.0000	0.0000	0.0000;
	6742	7151	0.000322	0.001804	0.00109	255.06	0	0	0	0	1	0	0	-61.6100	-9.2600	61.6200	9.2100	0.0000	0.0000	0.0000	0.0000;
	6743	6744	0.000286	0.001123	0	0	0	0	0	0	1	0	0	16.8900	3.8000	-16.8900	-3.8000	0.0000	0.0000	0.0000	0.0000;
	6746	6748	0.001614	0.011418	0.01004	289.05	0	0	0	0	1	0	0	-120.3400	-16.9700	120.5700	17.4700	0.0000	0.0000	0.0000	0.0000;
	6748	7050	0.000561	0.003001	0.00238	328.24	0	0	0	0	1	0	0	-166.0800	-20.0000	166.2300	20.5200	0.0000	0.0000	0.0000	0.0000;
	6751	6750	0.00422	0.130197	0	84.37	0	0	1	0	1	0	0	-11.5700	1.5900	11.5800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	6750	6752	0.000249	0.001	0	0	0	0	0	0	1	0	0	2.3500	0.6900	-2.3500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	6750	13459	0.003061	0.019339	0.02259	218.62	0	0	0	0	1	0	0	-13.9300	0.7400	13.9400	-3.1600	0.0000	0.0000	0.0000	0.0000;
	6751	13069	0.032047	0.130488	0.03278	175.2	0	0	0	0	1	0	0	8.5000	-4.1300	-8.4800	0.6500	0.0000	0.0000	0.0000	0.0000;
	6751	13439	0.011464	0.076958	0.01541	149.44	0	0	0	0	1	0	0	1.6200	3.3400	-1.6200	-5.0000	0.0000	0.0000	0.0000	0.0000;
	13462	6751	0.00232	0.016512	0.00338	185.14	0	0	0	0	1	0	0	-1.4500	0.4300	1.4500	-0.8000	0.0000	0.0000	0.0000	0.0000;
	6753	6754	0.000234	0.001088	0	0	0	0	0	0	1	0	0	3.7600	0.8500	-3.7600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	6766	6753	0.003901	0.02186	0.03371	251.86	0	0	0	0	1	0	0	-53.2300	-0.1800	53.3300	-2.9100	0.0000	0.0000	0.0000	0.0000;
	6753	7927	0.003015	0.017489	0.04637	254.19	0	0	0	0	1	0	0	-57.0900	2.0600	57.1800	-6.5800	0.0000	0.0000	0.0000	0.0000;
	6755	6758	0.010047	0.306364	0	282.62	0	0	1	0	1	0	0	57.9500	-2.0900	-57.6400	11.5100	0.0000	0.0000	0.0000	0.0000;
	6755	6759	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-57.9500	2.0900	57.9600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	6756	6758	-0.00588	-0.179301	0	127.54	0	0	1	0	1	0	0	-53.8900	7.5200	53.7300	-12.3700	0.0000	0.0000	0.0000	0.0000;
	6756	11311	0.01759	0.091343	0.06206	217.1	0	0	0	0	1	0	0	21.7500	-5.1800	-21.6700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	6756	13441	0.031241	0.194232	0.05764	229.78	0	0	0	0	1	0	0	32.1400	-2.3400	-31.8500	-2.0800	0.0000	0.0000	0.0000	0.0000;
	6757	6758	0.01842	0.561671	0	155.08	0	0	1	0	1	0	0	-3.9100	-0.7800	3.9100	0.8600	0.0000	0.0000	0.0000	0.0000;
	6759	7499	0.029209	0.185139	0.07165	202.52	0	0	0	0	1	0	0	0.2800	-0.7700	-0.2800	-7.0100	0.0000	0.0000	0.0000	0.0000;
	6759	7543	0.017463	0.115854	0.06812	236	0	0	0	0	1	0	0	-30.6800	0.2600	30.8400	-6.7000	0.0000	0.0000	0.0000	0.0000;
	6759	9193	0.002797	0.019345	0.01231	228.66	0	0	0	0	1	0	0	-27.5600	2.5700	27.5700	-3.7800	0.0000	0.0000	0.0000	0.0000;
	6761	6760	0.004997	0.154439	0	80.85	0	0	1	0	1	0	0	-1.0900	1.4500	1.0900	-1.4500	0.0000	0.0000	0.0000	0.0000;
	6760	6762	0.000296	0.001144	0	0	0	0	0	0	1	0	0	1.9900	0.8400	-1.9900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	6761	13462	0.002072	0.01419	0.01963	179.23	0	0	0	0	1	0	0	1.0900	-1.4500	-1.0900	-0.6900	0.0000	0.0000	0.0000	0.0000;
	6763	6764	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-3.5100	-0.3600	3.5100	0.3600	0.0000	0.0000	0.0000	0.0000;
	6764	6765	0.003903	0.018399	0.02366	225.79	0	0	0	0	1	0	0	-17.5600	-3.0700	17.5700	0.5600	0.0000	0.0000	0.0000	0.0000;
	6764	6769	0.003624	0.022842	0.05444	277.05	0	0	0	0	1	0	0	101.4400	2.6000	-101.1000	-6.2700	0.0000	0.0000	0.0000	0.0000;
	6764	7926	0.003894	0.021958	0.03443	273.08	0	0	0	0	1	0	0	-87.4000	0.1100	87.6700	-2.2900	0.0000	0.0000	0.0000	0.0000;
	6767	6765	0.00179	0.011012	0.02447	259.44	0	0	0	0	1	0	0	-65.3500	9.0200	65.4200	-11.2200	0.0000	0.0000	0.0000	0.0000;
	6765	7912	0.001049	0.007009	0.01047	187.74	0	0	0	0	1	0	0	-1.1900	0.0000	1.1900	-1.1300	0.0000	0.0000	0.0000	0.0000;
	6765	7916	0.004749	0.031317	0.0761	272.97	0	0	0	0	1	0	0	-86.7700	9.0100	87.1100	-15.0200	0.0000	0.0000	0.0000	0.0000;
	6766	10140	0.002523	0.01438	0.02505	245.87	0	0	0	0	1	0	0	45.5300	-1.7000	-45.4800	-0.7400	0.0000	0.0000	0.0000	0.0000;
	10140	6767	0.001169	0.006597	0.00458	253.27	0	0	0	0	1	0	0	-56.7500	10.8200	56.7900	-11.1100	0.0000	0.0000	0.0000	0.0000;
	6769	6768	0.001672	0.010903	0.00673	268.05	0	0	0	0	1	0	0	77.1700	-3.3300	-77.0800	3.2200	0.0000	0.0000	0.0000	0.0000;
	6769	6770	0.000262	0.001193	0	0	0	0	0	0	1	0	0	6.3400	1.4500	-6.3400	-1.4500	0.0000	0.0000	0.0000	0.0000;
	6769	7200	0.004027	0.027093	0.0286	214.14	0	0	0	0	1	0	0	17.4800	8.1300	-17.4600	-11.0800	0.0000	0.0000	0.0000	0.0000;
	6771	7083	0.001766	0.00905	0.03718	246.21	0	0	0	0	1	0	0	41.4500	1.0300	-41.4300	-4.8100	0.0000	0.0000	0.0000	0.0000;
	6772	7200	0.004361	0.022536	0.02849	238.81	0	0	0	0	1	0	0	35.1300	3.9200	-35.0800	-6.6900	0.0000	0.0000	0.0000	0.0000;
	6772	7912	0.011322	0.05545	0.05914	244.02	0	0	0	0	1	0	0	-41.6800	-5.4700	41.8600	0.0100	0.0000	0.0000	0.0000	0.0000;
	6773	6774	0.003382	0.019554	0.01485	284.11	0	0	0	0	1	0	0	-112.9100	13.6200	113.3200	-12.8700	0.0000	0.0000	0.0000	0.0000;
	6774	10140	0.001977	0.013203	0.01909	294.32	0	0	0	0	1	0	0	-126.9100	11.5900	127.2100	-11.6600	0.0000	0.0000	0.0000	0.0000;
	6776	6775	0.002025	0.012339	0.03953	284.34	0	0	0	0	1	0	0	103.4900	-12.2000	-103.2800	9.2300	0.0000	0.0000	0.0000	0.0000;
	6776	9227	0.002672	0.015954	0.00964	276.36	0	0	0	0	1	0	0	-92.4900	10.1400	92.7100	-9.8700	0.0000	0.0000	0.0000	0.0000;
	9192	6777	0.003473	0.017473	0.00564	292.09	0	0	0	0	1	0	0	112.1700	-1.9100	-111.7700	3.3200	0.0000	0.0000	0.0000	0.0000;
	6778	9223	0.002486	0.015289	0.03466	271.92	0	0	0	0	1	0	0	-81.0600	7.8100	81.2100	-10.5700	0.0000	0.0000	0.0000	0.0000;
	6779	6780	0.000227	0.001085	0	0	0	0	0	0	1	0	0	2.9600	0.3100	-2.9600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	6779	9229	0.004071	0.019024	0.0135	205.21	0	0	0	0	1	0	0	5.2800	-1.6800	-5.2800	0.2300	0.0000	0.0000	0.0000	0.0000;
	9245	6779	0.003148	0.01489	0.00818	210.71	0	0	0	0	1	0	0	8.2500	-2.2400	-8.2500	1.3700	0.0000	0.0000	0.0000	0.0000;
	6781	6782	0.000201	0.001029	0	0	0	0	0	0	1	0	0	-16.5600	-4.2000	16.5600	4.2000	0.0000	0.0000	0.0000	0.0000;
	6782	6783	0.001197	0.008558	0.00631	263.8	0	0	0	0	1	0	0	-70.1300	3.0200	70.1900	-3.3000	0.0000	0.0000	0.0000	0.0000;
	6782	6785	0.002388	0.013494	0.05251	255.24	0	0	0	0	1	0	0	53.5700	-7.2200	-53.5000	1.9900	0.0000	0.0000	0.0000	0.0000;
	6783	6784	0.000288	0.001012	0	0	0	0	0	0	1	0	0	10.4100	4.2300	-10.4100	-4.2300	0.0000	0.0000	0.0000	0.0000;
	6787	6783	0.002314	0.013894	0.03151	311.94	0	0	0	0	1	0	0	169.9000	-21.7900	-169.2700	22.2300	0.0000	0.0000	0.0000	0.0000;
	6785	6786	0.000243	0.001004	0	0	0	0	0	0	1	0	0	9.6400	1.3100	-9.6300	-1.3100	0.0000	0.0000	0.0000	0.0000;
	6787	9763	0.001161	0.008277	0.00613	320.56	0	0	0	0	1	0	0	-178.7000	19.5200	179.0500	-17.6700	0.0000	0.0000	0.0000	0.0000;
	6789	6790	0.00026	0.00103	0	0	0	0	0	0	1	0	0	7.3400	0.8000	-7.3400	-0.8000	0.0000	0.0000	0.0000	0.0000;
	6809	6789	0.001823	0.010358	0.00586	236.2	0	0	0	0	1	0	0	-31.3000	-11.6400	31.3200	11.1200	0.0000	0.0000	0.0000	0.0000;
	6894	6791	0.002294	0.013929	0.01225	275.41	0	0	0	0	1	0	0	-131.2100	-0.7600	131.5800	1.6900	0.0000	0.0000	0.0000	0.0000;
	6792	6851	0.001044	0.005951	0.01181	268.86	0	0	0	0	1	0	0	-105.5100	21.1400	105.6200	-21.7700	0.0000	0.0000	0.0000	0.0000;
	6793	6861	0.001775	0.009861	0.01531	254.81	0	0	0	0	1	0	0	57.3700	17.5200	-57.3100	-18.8300	0.0000	0.0000	0.0000	0.0000;
	6881	6793	0.001456	0.009331	0.00506	263	0	0	0	0	1	0	0	76.4800	-19.7100	-76.4000	19.7100	0.0000	0.0000	0.0000	0.0000;
	6828	6794	0.000429	0.002683	0.00687	291.93	0	0	0	0	1	0	0	166.2100	-35.6000	-166.0900	35.5900	0.0000	0.0000	0.0000	0.0000;
	6794	6907	0.000982	0.006027	0.00794	253.52	0	0	0	0	1	0	0	46.4200	8.5300	-46.4000	-9.2500	0.0000	0.0000	0.0000	0.0000;
	6795	6796	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-17.7100	-8.9800	17.7100	8.9800	0.0000	0.0000	0.0000	0.0000;
	6796	6801	0.00225	0.011418	0.01419	267.14	0	0	0	0	1	0	0	-96.3200	3.0100	96.5200	-3.5400	0.0000	0.0000	0.0000	0.0000;
	6837	6796	0.004104	0.026206	0.01265	259.99	0	0	0	0	1	0	0	-78.3700	12.1800	78.6100	-11.9900	0.0000	0.0000	0.0000	0.0000;
	6797	6801	0.002508	0.015772	0.01751	304.59	0	0	0	0	1	0	0	125.1800	3.6700	-124.8200	-3.2800	0.0000	0.0000	0.0000	0.0000;
	6839	6797	0.000951	0.005573	0.00778	316.27	0	0	0	0	1	0	0	141.7900	12.3200	-141.6200	-12.1200	0.0000	0.0000	0.0000	0.0000;
	6798	6842	0.002526	0.013547	0.01618	259.54	0	0	0	0	1	0	0	60.1800	-14.8800	-60.0900	13.5800	0.0000	0.0000	0.0000	0.0000;
	6973	6798	0.000631	0.002947	0.00412	305.21	0	0	0	0	1	0	0	141.0900	-8.7600	-140.9700	8.8500	0.0000	0.0000	0.0000	0.0000;
	6973	6798	0.000631	0.002947	0.00412	305.21	0	0	0	0	1	0	0	141.0900	-8.7600	-140.9700	8.8500	0.0000	0.0000	0.0000	0.0000;
	6799	6800	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-8.3700	-2.1500	8.3700	2.1600	0.0000	0.0000	0.0000	0.0000;
	6821	6800	0.001458	0.009799	0.00879	252.19	0	0	0	0	1	0	0	-31.3200	-13.6500	31.3400	12.8100	0.0000	0.0000	0.0000	0.0000;
	6800	6839	0.001413	0.009264	0.02282	259.35	0	0	0	0	1	0	0	-39.7100	-14.9600	39.7300	12.6400	0.0000	0.0000	0.0000	0.0000;
	6801	6802	0.000293	0.001114	0	0	0	0	0	0	1	0	0	7.9800	3.7700	-7.9800	-3.7700	0.0000	0.0000	0.0000	0.0000;
	6801	6844	0.001557	0.00778	0.00965	246.35	0	0	0	0	1	0	0	20.3100	3.0500	-20.3100	-4.0500	0.0000	0.0000	0.0000	0.0000;
	6803	6821	0.001664	0.008638	0.00608	246.8	0	0	0	0	1	0	0	55.2900	-18.9100	-55.2300	18.5200	0.0000	0.0000	0.0000	0.0000;
	6888	6804	0.000908	0.005288	0.00392	260.26	0	0	0	0	1	0	0	89.6500	-8.2200	-89.5800	8.2000	0.0000	0.0000	0.0000	0.0000;
	6893	6804	0.001147	0.007188	0.00525	258.05	0	0	0	0	1	0	0	-82.4500	9.7500	82.5300	-9.8500	0.0000	0.0000	0.0000	0.0000;
	6805	6819	0.001378	0.008182	0.01549	268.49	0	0	0	0	1	0	0	90.7300	-16.1200	-90.6200	15.1200	0.0000	0.0000	0.0000	0.0000;
	6878	6805	0.000977	0.006083	0.00526	274.82	0	0	0	0	1	0	0	107.3700	-11.6400	-107.2700	11.7400	0.0000	0.0000	0.0000	0.0000;
	6856	6806	0.001311	0.007387	0.00649	274.48	0	0	0	0	1	0	0	-137.3900	-19.6400	137.6300	20.2600	0.0000	0.0000	0.0000	0.0000;
	6806	6875	0.001245	0.008062	0.01119	277.86	0	0	0	0	1	0	0	-151.0200	58.9100	151.3200	-58.1600	0.0000	0.0000	0.0000	0.0000;
	6809	6807	0.001723	0.012153	0.01996	242.07	0	0	0	0	1	0	0	-43.9400	10.8000	43.9800	-12.7000	0.0000	0.0000	0.0000	0.0000;
	6917	6807	0.0012	0.006644	0.00321	248.82	0	0	0	0	1	0	0	55.2700	-7.6000	-55.2400	7.4500	0.0000	0.0000	0.0000	0.0000;
	6808	6809	0.000219	0.00101	0	0	0	0	0	0	1	0	0	-6.5600	-2.6600	6.5600	2.6600	0.0000	0.0000	0.0000	0.0000;
	6915	6809	0.000844	0.006447	0.00512	250.89	0	0	0	0	1	0	0	-68.6500	1.5600	68.6900	-1.8200	0.0000	0.0000	0.0000	0.0000;
	6810	6811	0.000213	0.001031	0	0	0	0	0	0	1	0	0	6.9700	0.3200	-6.9700	-0.3200	0.0000	0.0000	0.0000	0.0000;
	6810	6815	0.000678	0.004042	0.01016	331.5	0	0	0	0	1	0	0	-270.8600	21.5700	271.3300	-19.8800	0.0000	0.0000	0.0000	0.0000;
	6810	6815	0.000678	0.004042	0.01016	331.5	0	0	0	0	1	0	0	-270.8600	21.5700	271.3300	-19.8800	0.0000	0.0000	0.0000	0.0000;
	6810	6815	0.000678	0.004042	0.01016	331.5	0	0	0	0	1	0	0	-270.8600	21.5700	271.3300	-19.8800	0.0000	0.0000	0.0000	0.0000;
	6812	6813	0.000297	0.001113	0	0	0	0	0	0	1	0	0	15.4300	6.6700	-15.4300	-6.6700	0.0000	0.0000	0.0000	0.0000;
	6812	7025	0.002108	0.010341	0.00689	253.52	0	0	0	0	1	0	0	57.6100	-32.0800	-57.5300	31.7500	0.0000	0.0000	0.0000	0.0000;
	6814	6817	9.4e-05	0.008316	0	1255.67	0	0	1	0	1	0	0	886.4600	24.3100	-885.7700	36.5400	0.0000	0.0000	0.0000	0.0000;
	6814	6818	0.000221	0.001164	0	0	0	0	0	0	1	0	0	14.8300	3.8400	-14.8300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	6815	6817	2.5e-05	0.00219	0	1205.67	0	0	1	0	1	0	0	-885.5900	52.5700	885.7700	-36.5400	0.0000	0.0000	0.0000	0.0000;
	6816	6817	0.000707	0.0627	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6819	6820	0.000288	0.001053	0	0	0	0	0	0	1	0	0	31.6100	28.2800	-31.6000	-28.2600	0.0000	0.0000	0.0000	0.0000;
	6819	6855	0.000742	0.004846	0.00227	281.04	0	0	0	0	1	0	0	149.1200	-43.5200	-148.9500	44.3800	0.0000	0.0000	0.0000	0.0000;
	6858	6819	0.001141	0.007689	0.00474	295.71	0	0	0	0	1	0	0	207.3800	-6.9100	-206.9200	9.4900	0.0000	0.0000	0.0000	0.0000;
	6819	6863	0.00067	0.004548	0.00836	275.03	0	0	0	0	1	0	0	116.8100	-9.3700	-116.7300	9.0600	0.0000	0.0000	0.0000	0.0000;
	6821	6822	0.000203	0.001052	0	0	0	0	0	0	1	0	0	8.3300	1.7700	-8.3300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	6821	6833	0.00635	0.033337	0.02208	299.86	0	0	0	0	1	0	0	118.6400	-11.0400	-117.8100	13.0400	0.0000	0.0000	0.0000	0.0000;
	6919	6821	0.002441	0.013237	0.00555	248.29	0	0	0	0	1	0	0	40.4500	-4.7900	-40.4100	4.4000	0.0000	0.0000	0.0000	0.0000;
	6835	6823	0.000807	0.004502	0.00277	170.73	0	0	0	0	1	0	0	-18.6000	11.9000	18.6100	-12.1800	0.0000	0.0000	0.0000	0.0000;
	6823	6915	0.002207	0.012159	0.00404	240.59	0	0	0	0	1	0	0	-48.3900	4.1000	48.4400	-4.2700	0.0000	0.0000	0.0000	0.0000;
	6824	6825	0.000289	0.001135	0	0	0	0	0	0	1	0	0	18.2400	3.2400	-18.2400	-3.2400	0.0000	0.0000	0.0000	0.0000;
	6824	6893	0.00136	0.008637	0.02011	250.37	0	0	0	0	1	0	0	-67.0500	8.5200	67.1100	-10.2900	0.0000	0.0000	0.0000	0.0000;
	6826	6827	0.000217	0.001136	0	0	0	0	0	0	1	0	0	33.1200	3.7200	-33.1100	-3.7100	0.0000	0.0000	0.0000	0.0000;
	6851	6832	0.002337	0.013201	0.01973	271.53	0	0	0	0	1	0	0	-111.4600	20.3100	111.7400	-20.8600	0.0000	0.0000	0.0000	0.0000;
	6864	6832	0.003404	0.018434	0.01309	258.05	0	0	0	0	1	0	0	58.2800	-9.9000	-58.1700	9.0800	0.0000	0.0000	0.0000	0.0000;
	6833	6834	0.000265	0.00114	0	0	0	0	0	0	1	0	0	24.5200	1.5500	-24.5200	-1.5500	0.0000	0.0000	0.0000	0.0000;
	6881	6833	0.00117	0.007284	0.00926	270.14	0	0	0	0	1	0	0	-93.2000	14.2000	93.2900	-14.5900	0.0000	0.0000	0.0000	0.0000;
	6844	6835	0.001851	0.012782	0.00622	226.42	0	0	0	0	1	0	0	-4.5600	15.4700	4.5700	-16.1100	0.0000	0.0000	0.0000	0.0000;
	6836	6837	0.00021	0.001185	0	0	0	0	0	0	1	0	0	-31.0300	-2.5500	31.0300	2.5600	0.0000	0.0000	0.0000	0.0000;
	6838	6919	0.003344	0.019287	0.02027	239.01	0	0	0	0	1	0	0	-44.6800	22.1500	44.7600	-23.8900	0.0000	0.0000	0.0000	0.0000;
	6838	7052	0.002815	0.014789	0.02961	227.57	0	0	0	0	1	0	0	31.2500	-24.6700	-31.2100	21.6500	0.0000	0.0000	0.0000	0.0000;
	6839	6840	0.001268	0.008194	0.0037	221.74	0	0	0	0	1	0	0	7.3700	11.2900	-7.3600	-11.6800	0.0000	0.0000	0.0000	0.0000;
	7258	6839	0.000795	0.003985	0.00198	338.16	0	0	0	0	1	0	0	202.6800	39.4300	-202.3700	-38.0900	0.0000	0.0000	0.0000	0.0000;
	6840	6841	0.000297	0.001124	0	0	0	0	0	0	1	0	0	16.4400	0.5400	-16.4400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	6842	7258	0.000468	0.002773	0.00855	260.07	0	0	0	0	1	0	0	50.1900	-17.9100	-50.1800	17.0500	0.0000	0.0000	0.0000	0.0000;
	7258	6843	0.001591	0.009739	0.01423	291.3	0	0	0	0	1	0	0	106.6600	4.5000	-106.5000	-5.0400	0.0000	0.0000	0.0000	0.0000;
	6845	6846	0.000206	0.001189	0	0	0	0	0	0	1	0	0	20.5700	6.2200	-20.5700	-6.2200	0.0000	0.0000	0.0000	0.0000;
	6847	6845	0.001233	0.007229	0.00611	291.7	0	0	0	0	1	0	0	-192.1500	11.3500	192.5800	-9.5100	0.0000	0.0000	0.0000	0.0000;
	6850	6845	0.000265	0.0017	0.00367	297.23	0	0	0	0	1	0	0	213.2600	-2.9700	-213.1500	3.2900	0.0000	0.0000	0.0000	0.0000;
	6875	6847	0.000739	0.005512	0.00319	281.35	0	0	0	0	1	0	0	-160.7900	56.2000	160.9900	-55.0500	0.0000	0.0000	0.0000	0.0000;
	6847	6885	0.001594	0.008103	0.0048	224.26	0	0	0	0	1	0	0	4.3300	37.8100	-4.3100	-38.2100	0.0000	0.0000	0.0000	0.0000;
	6848	6849	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-16.1100	-7.2100	16.1100	7.2100	0.0000	0.0000	0.0000	0.0000;
	6849	6878	0.00244	0.016824	0.01077	281.28	0	0	0	0	1	0	0	128.9700	-9.0900	-128.5900	10.5700	0.0000	0.0000	0.0000	0.0000;
	6853	6852	0.002538	0.0813	0	77.55	0	0	1.025	0	1	0	0	11.8400	-28.8800	-11.8200	29.6400	0.0000	0.0000	0.0000	0.0000;
	6852	6854	0.000266	0.001135	0	0	0	0	0	0	1	0	0	2.8600	0.9100	-2.8600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	6856	6857	0.000227	0.001159	0	0	0	0	0	0	1	0	0	29.1900	2.8400	-29.1900	-2.8300	0.0000	0.0000	0.0000	0.0000;
	6856	6899	0.0008	0.004002	0.02339	262.9	0	0	0	0	1	0	0	108.2000	16.8000	-108.1100	-18.8700	0.0000	0.0000	0.0000	0.0000;
	6858	6859	0.000267	0.001127	0	0	0	0	0	0	1	0	0	16.3700	11.7000	-16.3700	-11.6900	0.0000	0.0000	0.0000	0.0000;
	6860	6861	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-30.7000	-6.3500	30.7000	6.3700	0.0000	0.0000	0.0000	0.0000;
	6861	6880	0.000612	0.003081	0.0018	237.91	0	0	0	0	1	0	0	26.6100	12.4600	-26.6100	-12.6300	0.0000	0.0000	0.0000	0.0000;
	6862	6863	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-49.9900	-1.6600	50.0000	1.6900	0.0000	0.0000	0.0000	0.0000;
	6864	6867	0.004999	0.163841	0	198.38	0	0	1	0	1	0	0	4.0100	1.3900	-4.0100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	6864	6868	0.000243	0.001151	0	0	0	0	0	0	1	0	0	3.7900	0.9000	-3.7900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	6865	6867	-0.001835	-0.060156	0	123.38	0	0	1	0	1	0	0	-4.0100	-1.3700	4.0100	1.3600	0.0000	0.0000	0.0000	0.0000;
	6866	6867	0.014353	0.470429	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6869	6872	0.004176	0.10585	0	205.68	0	0	1	0	1	0	0	-5.6100	7.6000	5.6100	-7.5100	0.0000	0.0000	0.0000	0.0000;
	6869	6873	0.00022	0.001162	0	0	0	0	0	0	1	0	0	1.8200	0.0800	-1.8200	-0.0800	0.0000	0.0000	0.0000	0.0000;
	6869	6874	0.000206	0.001105	0	0	0	0	0	0	1	0	0	3.7900	0.8800	-3.7900	-0.8800	0.0000	0.0000	0.0000	0.0000;
	6870	6872	0.000197	0.004987	0	80.68	0	0	1	0	1	0	0	5.6100	-7.5100	-5.6100	7.5100	0.0000	0.0000	0.0000	0.0000;
	6871	6872	0.02516	0.637764	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6873	7940	0.009775	0.062872	0.10141	278.93	0	0	0	0	1	0	0	-92.6300	9.5900	93.4200	-15.4100	0.0000	0.0000	0.0000	0.0000;
	6875	6876	0.000227	0.001069	0	0	0	0	0	0	1	0	0	9.4700	1.9600	-9.4700	-1.9600	0.0000	0.0000	0.0000	0.0000;
	6877	6884	0.001759	0.008593	0.02811	260.7	0	0	0	0	1	0	0	74.9400	-16.1000	-74.8400	13.5700	0.0000	0.0000	0.0000	0.0000;
	6878	6879	0.000204	0.001194	0	0	0	0	0	0	1	0	0	21.2200	1.0700	-21.2100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	6880	6888	0.00109	0.007446	0.01379	181.18	0	0	0	0	1	0	0	-0.2600	6.1800	0.2600	-7.6500	0.0000	0.0000	0.0000	0.0000;
	6882	6883	0.000248	0.001087	0	0	0	0	0	0	1	0	0	5.6500	0.7700	-5.6500	-0.7700	0.0000	0.0000	0.0000	0.0000;
	6882	6884	0.001162	0.005948	0.01947	251.7	0	0	0	0	1	0	0	-57.6500	16.2800	57.6900	-18.1500	0.0000	0.0000	0.0000	0.0000;
	6886	6885	0.002838	0.086216	0	88.05	0	0	1.03125	0	1	0	0	16.1600	-33.9100	-16.1200	35.1200	0.0000	0.0000	0.0000	0.0000;
	6885	6887	0.000286	0.001009	0	0	0	0	0	0	1	0	0	20.4300	3.0900	-20.4300	-3.0900	0.0000	0.0000	0.0000	0.0000;
	6889	6888	0.001438	0.008696	0.01071	262.85	0	0	0	0	1	0	0	97.2000	-13.6800	-97.0700	13.3300	0.0000	0.0000	0.0000	0.0000;
	6889	6890	0.000212	0.001066	0	0	0	0	0	0	1	0	0	11.2600	6.8000	-11.2600	-6.8000	0.0000	0.0000	0.0000	0.0000;
	6889	6894	0.000863	0.004778	0.00379	267.33	0	0	0	0	1	0	0	-108.4600	6.8900	108.5500	-6.7600	0.0000	0.0000	0.0000	0.0000;
	6891	6892	0.000289	0.001129	0	0	0	0	0	0	1	0	0	26.4500	3.8300	-26.4500	-3.8200	0.0000	0.0000	0.0000	0.0000;
	6895	6903	0.000557	0.004266	0.00496	230.01	0	0	0	0	1	0	0	7.8400	-4.4700	-7.8400	3.9400	0.0000	0.0000	0.0000	0.0000;
	6907	6895	0.000703	0.004307	0.00498	238.11	0	0	0	0	1	0	0	18.3900	-3.0700	-18.3900	2.5500	0.0000	0.0000	0.0000	0.0000;
	6897	6898	0.000258	0.001187	0	0	0	0	0	0	1	0	0	-14.9600	43.1200	14.9600	-43.1000	0.0000	0.0000	0.0000	0.0000;
	6899	6900	0.000269	0.001168	0	0	0	0	0	0	1	0	0	21.3000	5.4300	-21.3000	-5.4200	0.0000	0.0000	0.0000	0.0000;
	6899	6914	0.000954	0.006742	0.01211	251.67	0	0	0	0	1	0	0	83.7400	12.3200	-83.6800	-13.1700	0.0000	0.0000	0.0000	0.0000;
	6909	6901	0.001049	0.005907	0.00659	323.77	0	0	0	0	1	0	0	239.7700	-11.7200	-239.2100	14.1800	0.0000	0.0000	0.0000	0.0000;
	6909	6901	0.001049	0.005907	0.00659	323.77	0	0	0	0	1	0	0	239.7700	-11.7200	-239.2100	14.1800	0.0000	0.0000	0.0000	0.0000;
	6914	6903	0.000509	0.002784	0.00312	210.65	0	0	0	0	1	0	0	13.4600	6.6500	-13.4600	-6.9800	0.0000	0.0000	0.0000	0.0000;
	6904	6905	0.000292	0.001022	0	0	0	0	0	0	1	0	0	21.3000	6.2000	-21.3000	-6.2000	0.0000	0.0000	0.0000	0.0000;
	6914	6904	0.000466	0.003161	0.00335	233.38	0	0	0	0	1	0	0	44.3000	4.1200	-44.2900	-4.4200	0.0000	0.0000	0.0000	0.0000;
	6908	6911	0.000346	0.021308	0	1168.31	0	0	1	0	1	0	0	483.2600	15.7000	-482.5100	30.5100	0.0000	0.0000	0.0000	0.0000;
	6908	6912	0.000248	0.001066	0	0	0	0	0	0	1	0	0	16.2900	6.6500	-16.2900	-6.6500	0.0000	0.0000	0.0000	0.0000;
	6908	6913	0.000233	0.001017	0	0	0	0	0	0	1	0	0	-499.5500	-115.1000	500.1200	117.5800	0.0000	0.0000	0.0000	0.0000;
	6909	6911	-5.7e-05	-0.003534	0	1064.28	0	0	1	0	1	0	0	-479.5400	23.4500	479.4100	-31.0200	0.0000	0.0000	0.0000	0.0000;
	6910	6911	0.001873	0.115489	0	104.03	0	0	1	0	1	0	0	-3.1000	-0.5000	3.1000	0.5100	0.0000	0.0000	0.0000	0.0000;
	6913	6975	0.000224	0.004737	0.46728	3002.07	0	0	0	0	1	0	0	-588.2100	-51.6200	588.9200	16.0600	0.0000	0.0000	0.0000	0.0000;
	7055	6913	0.000273	0.003641	0.43871	2948.94	0	0	0	0	1	0	0	525.3900	53.0700	-524.6800	-91.3300	0.0000	0.0000	0.0000	0.0000;
	6913	10277	0.000228	0.003596	0.3	2641.77	0	0	0	0	1	0	0	-271.7000	-49.0400	271.8500	18.9900	0.0000	0.0000	0.0000	0.0000;
	10314	6913	1.7e-05	0.000333	0.0402	2721.29	0	0	0	0	1	0	0	-196.5900	-89.6600	196.5900	85.4600	0.0000	0.0000	0.0000	0.0000;
	6915	6916	0.00028	0.001019	0	0	0	0	0	0	1	0	0	20.2100	2.7100	-20.2100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	6917	6918	0.000211	0.001024	0	0	0	0	0	0	1	0	0	16.4000	5.5700	-16.4000	-5.5700	0.0000	0.0000	0.0000	0.0000;
	6919	6920	0.000219	0.001108	0	0	0	0	0	0	1	0	0	13.7000	3.2900	-13.7000	-3.2900	0.0000	0.0000	0.0000	0.0000;
	6921	6922	0.000252	0.001114	0	0	0	0	0	0	1	0	0	31.5000	0.0000	-31.4900	0.0100	0.0000	0.0000	0.0000	0.0000;
	6923	6924	0.000268	0.001139	0	0	0	0	0	0	1	0	0	46.9900	23.9200	-46.9900	-23.8900	0.0000	0.0000	0.0000	0.0000;
	6925	6926	0.00329	0.090568	0	112.44	0	0	1	0	1	0	0	-36.9500	-15.8800	36.9900	17.2400	0.0000	0.0000	0.0000	0.0000;
	6925	6927	0.000201	0.001041	0	0	0	0	0	0	1	0	0	36.9500	15.8800	-36.9400	-15.8600	0.0000	0.0000	0.0000	0.0000;
	6925	6928	0.000222	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7047	6927	0.000459	0.002951	0.00248	317.91	0	0	0	0	1	0	0	189.2300	-14.9900	-189.0700	15.7100	0.0000	0.0000	0.0000	0.0000;
	7047	6927	0.000459	0.002951	0.00248	317.91	0	0	0	0	1	0	0	189.2300	-14.9900	-189.0700	15.7100	0.0000	0.0000	0.0000	0.0000;
	6930	6929	0.000183	0.014031	0	918.35	0	0	1	0	1	0	0	-369.3100	8.9600	369.5400	8.7400	0.0000	0.0000	0.0000	0.0000;
	6929	6931	0.000228	0.001059	0	0	0	0	0	0	1	0	0	197.3800	109.5200	-197.2700	-109.0200	0.0000	0.0000	0.0000	0.0000;
	6929	6932	0.000238	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6930	6995	0.000149	0.000942	0.00066	350.06	0	0	0	0	1	0	0	203.4200	-11.5900	-203.3600	11.8800	0.0000	0.0000	0.0000	0.0000;
	6999	6931	0.000162	0.002574	0.30313	2848.64	0	0	0	0	1	0	0	-154.7100	231.5800	154.8300	-262.5000	0.0000	0.0000	0.0000	0.0000;
	6931	7069	0.000108	0.002055	0.24555	2168.16	0	0	0	0	1	0	0	12.5500	-37.2600	-12.5500	10.7300	0.0000	0.0000	0.0000	0.0000;
	7184	6931	0.00016	0.002257	0.17621	2487.62	0	0	0	0	1	0	0	-29.8500	157.6100	29.8900	-176.1100	0.0000	0.0000	0.0000	0.0000;
	6933	6934	0.000376	0.014165	0	791.7	0	0	1	0	1	0	0	-607.6200	58.0400	608.9200	-9.2500	0.0000	0.0000	0.0000	0.0000;
	6933	6935	0.000672	0.018307	0	791.7	0	0	1	0	1	0	0	-606.6000	72.4200	608.9200	-9.2500	0.0000	0.0000	0.0000	0.0000;
	6933	6936	0.000576	0.017124	0	791.7	0	0	1	0	1	0	0	-606.9300	68.3000	608.9200	-9.2500	0.0000	0.0000	0.0000	0.0000;
	6933	6937	0.000236	0.001154	0	0	0	0	0	0	1	0	0	1821.1500	-198.7600	-1813.8100	234.5700	0.0000	0.0000	0.0000	0.0000;
	6933	6938	0.000204	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6937	7072	0.000239	0.001316	0.00073	300.32	0	0	0	0	1	0	0	202.8400	-76.9900	-202.7400	77.4900	0.0000	0.0000	0.0000	0.0000;
	6937	7296	0.000306	0.001807	0.00129	324.81	0	0	0	0	1	0	0	167.3900	-24.7200	-167.3100	25.0600	0.0000	0.0000	0.0000	0.0000;
	6937	7296	0.000306	0.001807	0.00129	324.81	0	0	0	0	1	0	0	167.3900	-24.7200	-167.3100	25.0600	0.0000	0.0000	0.0000	0.0000;
	6937	7296	0.000306	0.001807	0.00129	324.81	0	0	0	0	1	0	0	167.3900	-24.7200	-167.3100	25.0600	0.0000	0.0000	0.0000	0.0000;
	6939	6940	0.000245	0.001071	0	0	0	0	0	0	1	0	0	151.5800	70.6500	-151.5200	-70.3700	0.0000	0.0000	0.0000	0.0000;
	6940	7273	0.00032	0.001616	0.00205	236.47	0	0	0	0	1	0	0	-23.7000	-116.0200	23.7500	116.0100	0.0000	0.0000	0.0000	0.0000;
	6941	6944	-0.000183	-0.004317	0	242.6	0	0	1	0	1	0	0	-25.7800	-8.7300	25.7800	8.7000	0.0000	0.0000	0.0000	0.0000;
	6941	6945	0.000229	0.001148	0	0	0	0	0	0	1	0	0	25.7800	8.7300	-25.7800	-8.7300	0.0000	0.0000	0.0000	0.0000;
	6942	6944	0.004521	0.106707	0	121.3	0	0	1	0	1	0	0	12.9000	4.5400	-12.8900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	6943	6944	0.004521	0.106707	0	121.3	0	0	1	0	1	0	0	12.9000	4.5400	-12.8900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	6946	6947	0.000201	0.001069	0	0	0	0	0	0	1	0	0	71.4900	-8.7200	-71.4800	8.7700	0.0000	0.0000	0.0000	0.0000;
	7168	6947	0.000335	0.001945	0.00093	280.52	0	0	0	0	1	0	0	121.9600	22.5900	-121.9100	-22.4200	0.0000	0.0000	0.0000	0.0000;
	6948	6949	0.006803	0.212264	0	49.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6948	6950	0.009835	0.335996	0	49.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6948	6951	0.000225	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6948	6952	0.000216	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6953	6954	0.002864	0.115293	0	123.39	0	0	1	0	1	0	0	-53.2500	9.6600	53.3300	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6955	0.003442	0.11092	0	123.26	0	0	1	0	1	0	0	-53.2300	9.5300	53.3300	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6956	0.002775	0.079556	0	123.23	0	0	1	0	1	0	0	-53.2500	8.6700	53.3300	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6957	0.002844	0.097512	0	122.83	0	0	1	0	1	0	0	-53.2500	9.1600	53.3300	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6958	0.001167	0.035831	0	122.52	0	0	1	0	1	0	0	-53.2900	7.4700	53.3300	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6959	0.002197	0.067321	0	122.05	0	0	1	0	1	0	0	-53.2700	8.3300	53.3300	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6960	0.000255	0.001198	0	0	0	0	0	0	1	0	0	319.5400	-52.8300	-319.2900	54.0000	0.0000	0.0000	0.0000	0.0000;
	6953	6961	0.000211	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6962	6963	0.003681	0.131765	0	117.1	0	0	1.04375	0	1	0	0	-46.9100	-5.9600	46.9900	8.9500	0.0000	0.0000	0.0000	0.0000;
	6962	6964	0.002504	0.078064	0	116.8	0	0	1.03125	0	1	0	0	-46.9400	2.9700	46.9900	-1.2600	0.0000	0.0000	0.0000	0.0000;
	6962	6965	0.000204	0.001103	0	0	0	0	0	0	1	0	0	93.8500	2.9900	-93.8300	-2.9000	0.0000	0.0000	0.0000	0.0000;
	6962	6966	0.000291	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6965	7132	0.000388	0.001624	0.00131	281.9	0	0	0	0	1	0	0	-128.9000	1.4400	128.9600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	6967	6968	0.000267	0.001111	0	0	0	0	0	0	1	0	0	46.9900	23.9200	-46.9900	-23.8900	0.0000	0.0000	0.0000	0.0000;
	6969	6970	0.003182	0.082632	0	78.01	0	0	1	0	1	0	0	-2.5000	0.0000	2.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6969	6971	0.000286	0.001059	0	0	0	0	0	0	1	0	0	2.5000	-0.0000	-2.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6973	6972	0.000178	0.013841	0	898.81	0	0	1	0	1	0	0	-282.1800	17.5200	282.3100	-7.4000	0.0000	0.0000	0.0000	0.0000;
	6972	6974	0.000117	0.00897	0	1315.6	0	0	1.0125	0	1	0	0	-1010.6500	-279.7000	1011.8600	372.4200	0.0000	0.0000	0.0000	0.0000;
	6972	6975	0.000233	0.001156	0	0	0	0	0	0	1	0	0	728.3400	-53.5600	-727.2000	59.2200	0.0000	0.0000	0.0000	0.0000;
	6972	6976	0.000236	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6975	7055	8e-05	0.001309	0.15814	3040.83	0	0	0	0	1	0	0	675.2100	-134.1500	-674.8700	122.5900	0.0000	0.0000	0.0000	0.0000;
	6975	7260	7.9e-05	0.001281	0.12189	2901.92	0	0	0	0	1	0	0	-536.9300	58.8700	537.1500	-68.6900	0.0000	0.0000	0.0000	0.0000;
	6977	6978	0.000276	0.00103	0	0	0	0	0	0	1	0	0	93.9900	47.8500	-93.9600	-47.7400	0.0000	0.0000	0.0000	0.0000;
	6978	7094	0.000335	0.002222	0.00217	279.63	0	0	0	0	1	0	0	127.0900	-16.5200	-127.0300	16.6300	0.0000	0.0000	0.0000	0.0000;
	6978	7225	0.000331	0.002122	0.00123	257.6	0	0	0	0	1	0	0	-60.4200	14.1800	60.4300	-14.2300	0.0000	0.0000	0.0000	0.0000;
	6979	6980	0.003368	0.091712	0	118.33	0	0	1.01875	0	1	0	0	-47.9500	7.9500	48.0300	-5.8600	0.0000	0.0000	0.0000	0.0000;
	6979	6981	0.004758	0.127092	0	118.12	0	0	1.025	0	1	0	0	-47.9200	8.5600	48.0300	-5.6100	0.0000	0.0000	0.0000	0.0000;
	6979	6982	0.003742	0.095657	0	118.1	0	0	1.01875	0	1	0	0	-47.9400	8.0400	48.0300	-5.8600	0.0000	0.0000	0.0000	0.0000;
	6979	6983	0.000257	0.001143	0	0	0	0	0	0	1	0	0	143.8100	-24.5500	-143.7600	24.7800	0.0000	0.0000	0.0000	0.0000;
	6979	6984	0.000257	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6985	6986	0.001965	0.060319	0	251.22	0	0	1	0	1	0	0	-192.5500	-1.5300	193.2200	22.2500	0.0000	0.0000	0.0000	0.0000;
	6985	6987	0.002862	0.076991	0	251.22	0	0	1	0	1	0	0	-192.2400	-4.2700	193.2200	30.6400	0.0000	0.0000	0.0000	0.0000;
	6985	6988	0.000203	0.001055	0	0	0	0	0	0	1	0	0	384.7900	5.8000	-384.5100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	6985	6989	0.000236	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6990	6991	0.000276	0.001081	0	0	0	0	0	0	1	0	0	4.0000	1.5400	-4.0000	-1.5400	0.0000	0.0000	0.0000	0.0000;
	6992	6993	0.004022	0.12765	0	138.9	0	0	1.0375	0	1	0	0	-81.6800	-31.9900	81.9900	41.7400	0.0000	0.0000	0.0000	0.0000;
	6992	6994	0.003704	0.122599	0	138.76	0	0	1.03125	0	1	0	0	-81.7100	-32.4400	81.9900	41.7400	0.0000	0.0000	0.0000	0.0000;
	6992	6995	0.000252	0.001116	0	0	0	0	0	0	1	0	0	163.3900	64.4300	-163.3200	-64.1100	0.0000	0.0000	0.0000	0.0000;
	6992	6996	0.000285	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6998	6997	0.000193	0.014893	0	947.4	0	0	1	0	1	0	0	-377.7600	-15.2500	378.0100	34.9100	0.0000	0.0000	0.0000	0.0000;
	6997	6999	0.000203	0.001189	0	0	0	0	0	0	1	0	0	-278.0300	15.9900	278.1700	-15.1500	0.0000	0.0000	0.0000	0.0000;
	6997	7000	0.000215	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7050	6998	0.001126	0.007181	0.00507	314.25	0	0	0	0	1	0	0	-142.7600	5.1600	142.9700	-4.3500	0.0000	0.0000	0.0000	0.0000;
	6999	7102	0.000175	0.003274	0.29547	2741.7	0	0	0	0	1	0	0	268.5600	87.6400	-268.4300	-117.3300	0.0000	0.0000	0.0000	0.0000;
	7207	6999	0.000144	0.002388	0.33518	2556.05	0	0	0	0	1	0	0	392.3400	-300.9600	-392.0300	269.7200	0.0000	0.0000	0.0000	0.0000;
	7001	7002	0.004409	0.130579	0	78.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7001	7003	0.003093	0.117626	0	78.01	0	0	1	0	1	0	0	-4.0400	0.5100	4.0400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	7001	7004	0.007863	0.238537	0	53.45	0	0	1	0	1	0	0	-2.0200	0.2600	2.0200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	7001	7005	0.00024	0.001194	0	0	0	0	0	0	1	0	0	6.0600	-0.7700	-6.0600	0.7700	0.0000	0.0000	0.0000	0.0000;
	7001	7006	0.000252	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7007	7008	0.00177	0.054076	0	244.4	0	0	1.0375	0	1	0	0	-187.3500	-27.0500	187.9700	46.2700	0.0000	0.0000	0.0000	0.0000;
	7007	7009	0.001679	0.053381	0	244.4	0	0	1.0375	0	1	0	0	-187.3800	-27.9600	187.9700	46.9500	0.0000	0.0000	0.0000	0.0000;
	7007	7010	0.000241	0.001147	0	0	0	0	0	0	1	0	0	374.7200	55.0100	-374.4000	-53.4900	0.0000	0.0000	0.0000	0.0000;
	7007	7011	0.000282	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7010	7236	0.001203	0.00562	0.00364	284.7	0	0	0	0	1	0	0	139.1500	12.2700	-138.9300	-11.6500	0.0000	0.0000	0.0000	0.0000;
	7012	7015	0.0001	0.001125	0	213.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7012	7016	0.000239	0.001113	0	0	0	0	0	0	1	0	0	3.5000	1.7800	-3.5000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	7012	7017	0.000249	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7013	7015	0.00423	0.118413	0	106.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7014	7015	0.00423	0.118413	0	106.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7018	7019	0.000209	0.001	0	0	0	0	0	0	1	0	0	319.9600	162.8800	-319.7100	-161.6900	0.0000	0.0000	0.0000	0.0000;
	7212	7019	0.000423	0.002422	0.00224	277.64	0	0	0	0	1	0	0	121.4400	-39.0000	-121.3700	39.1300	0.0000	0.0000	0.0000	0.0000;
	7020	7021	0.000208	0.001065	0	0	0	0	0	0	1	0	0	4.6000	2.3400	-4.6000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	7021	7064	0.000791	0.004357	0.01009	295.36	0	0	0	0	1	0	0	176.3600	-23.9600	-176.1200	24.1700	0.0000	0.0000	0.0000	0.0000;
	7022	7023	0.003537	0.086367	0	121.86	0	0	1	0	1	0	0	-52.8800	-24.2800	52.9900	26.9800	0.0000	0.0000	0.0000	0.0000;
	7022	7024	0.001471	0.041536	0	121.84	0	0	0.9875	0	1	0	0	-52.9500	-25.6800	52.9900	26.9800	0.0000	0.0000	0.0000	0.0000;
	7022	7025	0.000244	0.001081	0	0	0	0	0	0	1	0	0	105.8300	49.9600	-105.8000	-49.8200	0.0000	0.0000	0.0000	0.0000;
	7022	7026	0.000298	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7027	7028	0.000249	0.001135	0	0	0	0	0	0	1	0	0	23.4000	11.9100	-23.4000	-11.9000	0.0000	0.0000	0.0000	0.0000;
	7029	7032	0.000409	0.010551	0	106.88	0	0	1	0	1	0	0	-1.0000	-0.4600	1.0000	0.4600	0.0000	0.0000	0.0000	0.0000;
	7029	7033	0.004189	0.134135	0	90.95	0	0	0.99375	0	1	0	0	-7.4000	-3.3700	7.4000	3.4500	0.0000	0.0000	0.0000	0.0000;
	7029	7034	0.003768	0.105341	0	79.16	0	0	0.99375	0	1	0	0	-4.2000	-1.9400	4.2000	1.9600	0.0000	0.0000	0.0000	0.0000;
	7029	7035	0.015381	0.499436	0	25.45	0	0	0.99375	0	1	0	0	-1.0000	-0.4600	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	7029	7036	0.105266	3.44809	0	2.95	0	0	0.99375	0	1	0	0	-0.5000	-0.2200	0.5000	0.2300	0.0000	0.0000	0.0000	0.0000;
	7029	7037	0.000238	0.001187	0	0	0	0	0	0	1	0	0	14.0900	6.4500	-14.0900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	7029	7038	0.000217	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7030	7032	0.009936	0.256088	0	53.44	0	0	1	0	1	0	0	0.5000	0.2300	-0.5000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	7031	7032	0.009936	0.256088	0	53.44	0	0	1	0	1	0	0	0.5000	0.2300	-0.5000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	7037	7236	0.0005	0.003715	0.00151	285.58	0	0	0	0	1	0	0	-143.2300	-13.1400	143.3300	13.7000	0.0000	0.0000	0.0000	0.0000;
	7039	7040	0.003457	0.121121	0	115.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7039	7041	0.000214	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7039	7042	0.000247	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7043	7044	0.003787	0.074426	0	256.53	0	0	1	0	1	0	0	-195.9300	24.0300	197.3100	2.9700	0.0000	0.0000	0.0000	0.0000;
	7043	7045	0.001829	0.05474	0	256.53	0	0	1	0	1	0	0	-196.6400	17.2200	197.3100	2.6300	0.0000	0.0000	0.0000	0.0000;
	7043	7046	0.001256	0.050007	0	256.53	0	0	1	0	1	0	0	-196.8500	14.8000	197.3100	3.3400	0.0000	0.0000	0.0000	0.0000;
	7043	7047	0.000279	0.001049	0	0	0	0	0	0	1	0	0	589.4300	-56.0600	-588.5100	59.4800	0.0000	0.0000	0.0000	0.0000;
	7043	7048	0.000265	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7049	7050	0.00028	0.00106	0	0	0	0	0	0	1	0	0	46.9900	23.9200	-46.9900	-23.9000	0.0000	0.0000	0.0000	0.0000;
	7052	7051	0.000206	0.014948	0	958.02	0	0	1.0125	0	1	0	0	-362.4900	-86.5700	362.7500	106.0700	0.0000	0.0000	0.0000	0.0000;
	7051	7053	0.000165	0.01326	0	1081.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7051	7054	0.000197	0.015927	0	1081.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7051	7055	0.00028	0.001021	0	0	0	0	0	0	1	0	0	-362.7500	299.5200	363.3200	-297.4500	0.0000	0.0000	0.0000	0.0000;
	7051	7056	0.00022	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7260	7055	0.000155	0.002448	0.22568	3002.17	0	0	0	0	1	0	0	642.0500	-110.8400	-641.4500	95.7500	0.0000	0.0000	0.0000	0.0000;
	7055	11024	0.000366	0.006074	0.62726	2681.16	0	0	0	0	1	0	0	427.6100	26.0400	-426.9800	-83.7800	0.0000	0.0000	0.0000	0.0000;
	7057	7058	0.002576	0.089531	0	101.02	0	0	1	0	1	0	0	-15.9900	2.1700	16.0000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	7057	7059	0.000224	0.00108	0	0	0	0	0	0	1	0	0	15.9900	-2.1700	-15.9900	2.1700	0.0000	0.0000	0.0000	0.0000;
	7202	7059	0.000634	0.004055	0.0015	330.98	0	0	0	0	1	0	0	178.5000	-22.5700	-178.3100	23.6200	0.0000	0.0000	0.0000	0.0000;
	7060	7061	0.001762	0.063405	0	145.04	0	0	1.05	0	1	0	0	-93.8100	-29.5500	93.9900	35.8500	0.0000	0.0000	0.0000	0.0000;
	7060	7062	0.000249	0.001004	0	0	0	0	0	0	1	0	0	93.8100	29.5500	-93.7900	-29.4500	0.0000	0.0000	0.0000	0.0000;
	7063	7064	0.000286	0.001125	0	0	0	0	0	0	1	0	0	6.3000	3.2100	-6.3000	-3.2100	0.0000	0.0000	0.0000	0.0000;
	7066	7065	9.7e-05	0.00754	0	939.09	0	0	1.0125	0	1	0	0	-388.0900	-141.4500	388.2400	153.6100	0.0000	0.0000	0.0000	0.0000;
	7065	7067	0.000287	0.020545	0	805	0	0	1	0	1	0	0	-187.8600	-87.5300	187.9700	95.6900	0.0000	0.0000	0.0000	0.0000;
	7065	7068	0.000357	0.024657	0	804.69	0	0	1	0	1	0	0	-187.8400	-76.8000	187.9700	86.1900	0.0000	0.0000	0.0000	0.0000;
	7065	7069	0.000243	0.001079	0	0	0	0	0	0	1	0	0	-12.5500	10.7300	12.5500	-10.7300	0.0000	0.0000	0.0000	0.0000;
	7065	7070	0.000221	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7066	7172	0.000867	0.004338	0.00428	231.92	0	0	0	0	1	0	0	14.0400	-19.0300	-14.0300	18.5900	0.0000	0.0000	0.0000	0.0000;
	7066	7187	0.000508	0.003032	0.00313	306.53	0	0	0	0	1	0	0	129.9700	131.8100	-129.8100	-131.1800	0.0000	0.0000	0.0000	0.0000;
	7071	7072	0.00026	0.001132	0	0	0	0	0	0	1	0	0	502.7300	181.9100	-502.0500	-178.9300	0.0000	0.0000	0.0000	0.0000;
	7072	7296	0.000409	0.002358	0.00203	221.1	0	0	0	0	1	0	0	14.4600	22.5700	-14.4600	-22.7700	0.0000	0.0000	0.0000	0.0000;
	7073	7074	0.005826	0.196204	0	77.99	0	0	1.0125	0	1	0	0	-4.0000	0.0300	4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7073	7075	0.000262	0.00101	0	0	0	0	0	0	1	0	0	4.0000	-0.0300	-4.0000	0.0300	0.0000	0.0000	0.0000	0.0000;
	7076	7077	0.002375	0.072375	0	129.16	0	0	0.99375	0	1	0	0	-59.9100	-20.2400	59.9900	22.8800	0.0000	0.0000	0.0000	0.0000;
	7076	7078	0.002736	0.086306	0	129.08	0	0	0.99375	0	1	0	0	-59.9000	-16.3100	59.9900	19.3500	0.0000	0.0000	0.0000	0.0000;
	7076	7079	0.000281	0.001145	0	0	0	0	0	0	1	0	0	119.8000	36.5600	-119.7600	-36.3900	0.0000	0.0000	0.0000	0.0000;
	7076	7080	0.000256	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7079	7092	0.000804	0.004958	0.00291	205.28	0	0	0	0	1	0	0	4.3200	18.3500	-4.3100	-18.6400	0.0000	0.0000	0.0000	0.0000;
	7079	7105	0.001212	0.007705	0.00333	280.82	0	0	0	0	1	0	0	117.0100	-2.2800	-116.8600	2.9000	0.0000	0.0000	0.0000	0.0000;
	7082	7081	0.002416	0.084766	0	122.73	0	0	1.01875	0	1	0	0	-41.3800	-3.3900	41.4200	4.7900	0.0000	0.0000	0.0000	0.0000;
	7081	7083	0.00028	0.001183	0	0	0	0	0	0	1	0	0	-41.4200	-4.7900	41.4300	4.8100	0.0000	0.0000	0.0000	0.0000;
	7081	7084	0.000238	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7082	13451	0.001532	0.009291	0.01687	220.94	0	0	0	0	1	0	0	52.1800	7.5400	-52.1400	-9.1200	0.0000	0.0000	0.0000	0.0000;
	7085	7088	0.000179	0.005745	0	213.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7085	7089	0.000237	0.001156	0	0	0	0	0	0	1	0	0	16.0000	8.1400	-16.0000	-8.1400	0.0000	0.0000	0.0000	0.0000;
	7085	7090	0.000242	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7086	7088	0.00192	0.061788	0	106.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7087	7088	0.00192	0.061788	0	106.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7091	7092	0.000275	0.001101	0	0	0	0	0	0	1	0	0	18.1000	8.4300	-18.1000	-8.4300	0.0000	0.0000	0.0000	0.0000;
	7093	7094	0.000258	0.001162	0	0	0	0	0	0	1	0	0	46.9900	23.9200	-46.9900	-23.8900	0.0000	0.0000	0.0000	0.0000;
	7094	7137	0.000303	0.001993	0.00121	326.78	0	0	0	0	1	0	0	200.6000	-22.3100	-200.4900	22.9400	0.0000	0.0000	0.0000	0.0000;
	7094	7137	0.000303	0.001993	0.00121	326.78	0	0	0	0	1	0	0	200.6000	-22.3100	-200.4900	22.9400	0.0000	0.0000	0.0000	0.0000;
	7094	7137	0.000303	0.001993	0.00121	326.78	0	0	0	0	1	0	0	200.6000	-22.3100	-200.4900	22.9400	0.0000	0.0000	0.0000	0.0000;
	7094	7225	0.00031	0.001913	0.00495	320.62	0	0	0	0	1	0	0	-213.9000	37.1000	214.0300	-36.8000	0.0000	0.0000	0.0000	0.0000;
	7094	7225	0.00031	0.001913	0.00495	320.62	0	0	0	0	1	0	0	-213.9000	37.1000	214.0300	-36.8000	0.0000	0.0000	0.0000	0.0000;
	7096	7095	0.000125	0.009756	0	1127.02	0	0	1.0125	0	1	0	0	-570.5000	-95.2000	570.8900	126.0400	0.0000	0.0000	0.0000	0.0000;
	7095	7097	0.000201	0.015575	0	573.74	0	0	1	0	1	0	0	-71.8200	-35.6400	71.8300	36.5700	0.0000	0.0000	0.0000	0.0000;
	7095	7098	0.000341	0.023578	0	573.5	0	0	1	0	1	0	0	-71.8100	-35.1700	71.8300	36.5700	0.0000	0.0000	0.0000	0.0000;
	7095	7102	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-427.2600	-55.2200	427.7400	57.2700	0.0000	0.0000	0.0000	0.0000;
	7095	7103	0.00022	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7096	7099	0.003727	0.100295	0	112.42	0	0	1	0	1	0	0	-35.8700	3.0900	35.9200	-1.8900	0.0000	0.0000	0.0000	0.0000;
	7096	7100	0.741027	20.012005	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7096	7101	0.960185	26.813784	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7207	7102	0.000249	0.003699	0.40444	2853.57	0	0	0	0	1	0	0	488.4700	-115.8900	-487.9000	80.5800	0.0000	0.0000	0.0000	0.0000;
	7104	7105	0.000234	0.001085	0	0	0	0	0	0	1	0	0	60.4900	30.7900	-60.4800	-30.7500	0.0000	0.0000	0.0000	0.0000;
	7106	7107	0.001461	0.037316	0	281.67	0	0	1.025	0	1	0	0	-215.8600	-90.5100	216.6400	110.2800	0.0000	0.0000	0.0000	0.0000;
	7106	7108	0.001524	0.041039	0	281.67	0	0	1.025	0	1	0	0	-215.8300	-88.6800	216.6400	110.2800	0.0000	0.0000	0.0000	0.0000;
	7106	7109	0.001355	0.043263	0	281.67	0	0	1.025	0	1	0	0	-215.9300	-87.5700	216.6400	110.2800	0.0000	0.0000	0.0000	0.0000;
	7106	7110	0.000226	0.001002	0	0	0	0	0	0	1	0	0	647.6200	266.7600	-646.6000	-262.2300	0.0000	0.0000	0.0000	0.0000;
	7106	7111	0.000286	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7112	7113	0.001993	0.07278	0	127.45	0	0	1	0	1	0	0	-58.5900	-19.4200	58.6600	21.9900	0.0000	0.0000	0.0000	0.0000;
	7112	7114	0.003442	0.105569	0	127.23	0	0	1	0	1	0	0	-58.5400	-11.7300	58.6600	15.2200	0.0000	0.0000	0.0000	0.0000;
	7112	7115	0.004416	0.114447	0	126.8	0	0	1	0	1	0	0	-58.5100	-10.0600	58.6600	13.8000	0.0000	0.0000	0.0000	0.0000;
	7112	7116	0.002646	0.09294	0	126.46	0	0	1	0	1	0	0	-58.5700	-14.2400	58.6600	17.3700	0.0000	0.0000	0.0000	0.0000;
	7112	7117	0.002673	0.082562	0	125.75	0	0	1	0	1	0	0	-58.5700	-16.3500	58.6600	19.1800	0.0000	0.0000	0.0000	0.0000;
	7112	7118	0.003708	0.098055	0	125.72	0	0	1	0	1	0	0	-58.5400	-12.7100	58.6600	15.9800	0.0000	0.0000	0.0000	0.0000;
	7112	7119	0.000236	0.00101	0	0	0	0	0	0	1	0	0	351.3200	84.5100	-351.0300	-83.2800	0.0000	0.0000	0.0000	0.0000;
	7112	7120	0.00022	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7121	7122	0.003106	0.088659	0	98.86	0	0	1	0	1	0	0	-13.6400	1.8200	13.6500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	7121	7123	0.004098	0.165185	0	89.45	0	0	1	0	1	0	0	-6.8200	0.9000	6.8200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	7121	7124	0.00455	0.145722	0	89.16	0	0	1	0	1	0	0	-6.8200	0.9000	6.8200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	7121	7125	0.000228	0.001062	0	0	0	0	0	0	1	0	0	27.2900	-3.6200	-27.2900	3.6300	0.0000	0.0000	0.0000	0.0000;
	7121	7126	0.000231	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7127	7130	0.0001	-0.000618	0	203.2	0	0	1	0	1	0	0	-8.9300	-4.4900	8.9300	4.4900	0.0000	0.0000	0.0000	0.0000;
	7127	7131	0.00392	0.110405	0	81.27	0	0	1	0	1	0	0	-4.4700	-2.2500	4.4700	2.2700	0.0000	0.0000	0.0000	0.0000;
	7127	7132	0.000222	0.001044	0	0	0	0	0	0	1	0	0	13.4000	6.7400	-13.4000	-6.7400	0.0000	0.0000	0.0000	0.0000;
	7127	7133	0.000273	0.001106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7128	7130	0.003193	0.115329	0	101.6	0	0	1	0	1	0	0	4.4700	2.2700	-4.4700	-2.2500	0.0000	0.0000	0.0000	0.0000;
	7129	7130	0.003193	0.115329	0	101.6	0	0	1	0	1	0	0	4.4700	2.2700	-4.4700	-2.2500	0.0000	0.0000	0.0000	0.0000;
	7132	7165	0.000173	0.001165	0.00068	315.3	0	0	0	0	1	0	0	-183.1600	4.6400	183.2200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	7132	7165	0.000173	0.001165	0.00068	315.3	0	0	0	0	1	0	0	-183.1600	4.6400	183.2200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	7134	7135	0.002654	0.09927	0	111.65	0	0	1	0	1	0	0	-32.5600	-14.0300	32.6000	15.1900	0.0000	0.0000	0.0000	0.0000;
	7134	7136	0.003884	0.132927	0	101.14	0	0	1	0	1	0	0	-16.2900	-7.2000	16.3000	7.6000	0.0000	0.0000	0.0000	0.0000;
	7134	7137	0.000289	0.001131	0	0	0	0	0	0	1	0	0	48.8500	21.2400	-48.8400	-21.2100	0.0000	0.0000	0.0000	0.0000;
	7134	7138	0.000244	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7137	7225	0.00081	0.004497	0.00401	295.6	0	0	0	0	1	0	0	-178.4800	30.1200	178.7300	-29.1800	0.0000	0.0000	0.0000	0.0000;
	7139	7140	0.000279	0.001152	0	0	0	0	0	0	1	0	0	293.1600	-32.5500	-292.9300	33.4800	0.0000	0.0000	0.0000	0.0000;
	7141	7142	0.000288	0.001112	0	0	0	0	0	0	1	0	0	60.4900	28.1900	-60.4800	-28.1500	0.0000	0.0000	0.0000	0.0000;
	7143	7144	0.004283	0.151258	0	79.22	0	0	1	0	1	0	0	-4.2000	-1.5800	4.2000	1.6100	0.0000	0.0000	0.0000	0.0000;
	7143	7145	0.009674	0.261247	0	46.4	0	0	1	0	1	0	0	-1.8000	-0.6800	1.8000	0.6900	0.0000	0.0000	0.0000	0.0000;
	7143	7146	0.049319	1.357455	0	12.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7143	7147	0.041492	1.522693	0	8.23	0	0	1	0	1	0	0	-0.8000	-0.3000	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	7143	7148	0.000223	0.001141	0	0	0	0	0	0	1	0	0	6.8000	2.5600	-6.8000	-2.5600	0.0000	0.0000	0.0000	0.0000;
	7143	7149	0.000267	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7150	7151	0.000241	0.001198	0	0	0	0	0	0	1	0	0	4.0000	0.0000	-4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7152	7155	0.000213	0.018119	0	1090.08	0	0	1	0	1	0	0	53.9900	18.8800	-53.9900	-18.3400	0.0000	0.0000	0.0000	0.0000;
	7152	7156	0.00022	0.001184	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7152	7157	0.000241	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7153	7155	-5.8e-05	-0.00493	0	1040.08	0	0	1	0	1	0	0	-53.9900	-18.4900	53.9900	18.3400	0.0000	0.0000	0.0000	0.0000;
	7153	7254	0.001	0.005324	0.00158	243.85	0	0	0	0	1	0	0	-3.8800	-1.3700	3.8800	1.2000	0.0000	0.0000	0.0000	0.0000;
	7154	7155	0.000805	0.068513	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7158	7159	0.000227	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7160	7161	0.000925	0.030891	0	432.25	0	0	1	0	1	0	0	-331.5100	3.1800	332.4500	28.2100	0.0000	0.0000	0.0000	0.0000;
	7160	7162	0.001248	0.035316	0	432.25	0	0	1	0	1	0	0	-331.1900	7.6200	332.4500	28.2100	0.0000	0.0000	0.0000	0.0000;
	7160	7163	0.000995	0.028556	0	432.25	0	0	1	0	1	0	0	-331.4400	0.7900	332.4500	28.2100	0.0000	0.0000	0.0000	0.0000;
	7160	7164	0.000545	0.020848	0	432.25	0	0	1	0	1	0	0	-331.9000	-6.9700	332.4500	28.2100	0.0000	0.0000	0.0000	0.0000;
	7160	7165	0.000256	0.001098	0	0	0	0	0	0	1	0	0	1326.0400	-4.6200	-1321.8800	22.4800	0.0000	0.0000	0.0000	0.0000;
	7160	7166	0.000229	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7167	7168	0.000262	0.001013	0	0	0	0	0	0	1	0	0	99.9900	-2.1200	-99.9600	2.2100	0.0000	0.0000	0.0000	0.0000;
	7169	7170	0.002723	0.094001	0	121.73	0	0	1.0125	0	1	0	0	-52.9200	-3.8900	52.9900	6.3900	0.0000	0.0000	0.0000	0.0000;
	7169	7171	0.001624	0.059301	0	121.61	0	0	1.0125	0	1	0	0	-52.9500	-8.3300	52.9900	9.9300	0.0000	0.0000	0.0000	0.0000;
	7169	7172	0.000255	0.001115	0	0	0	0	0	0	1	0	0	105.8700	12.2200	-105.8400	-12.1100	0.0000	0.0000	0.0000	0.0000;
	7169	7173	0.000209	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7174	7175	0.003637	0.123827	0	101.33	0	0	1	0	1	0	0	-17.0900	-8.2900	17.1000	8.7000	0.0000	0.0000	0.0000	0.0000;
	7174	7176	0.000213	0.001191	0	0	0	0	0	0	1	0	0	17.0900	8.2900	-17.0800	-8.2800	0.0000	0.0000	0.0000	0.0000;
	7178	7177	0.000237	0.016568	0	845.98	0	0	1.00625	0	1	0	0	-292.6800	-33.3300	292.8700	46.7000	0.0000	0.0000	0.0000	0.0000;
	7177	7182	0.000298	0.021773	0	785.33	0	0	1.0375	0	1	0	0	-174.3200	-69.4700	174.4300	77.0400	0.0000	0.0000	0.0000	0.0000;
	7177	7183	0.000189	0.013742	0	784.74	0	0	1.03125	0	1	0	0	-174.3700	-50.8700	174.4300	55.2900	0.0000	0.0000	0.0000	0.0000;
	7177	7184	0.000272	0.001171	0	0	0	0	0	0	1	0	0	55.8100	73.6400	-55.7900	-73.5500	0.0000	0.0000	0.0000	0.0000;
	7177	7185	0.000211	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7178	7181	0.000163	0.005105	0	169.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7179	7181	0.006271	0.196528	0	84.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7180	7181	0.006271	0.196528	0	84.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7184	7286	0.000166	0.002933	0.28504	2180.01	0	0	0	0	1	0	0	85.6400	-84.0600	-85.6200	53.3200	0.0000	0.0000	0.0000	0.0000;
	7186	7187	0.000295	0.001153	0	0	0	0	0	0	1	0	0	16.0000	7.4600	-16.0000	-7.4500	0.0000	0.0000	0.0000	0.0000;
	7188	7191	0.000132	0.005324	0	335.04	0	0	1	0	1	0	0	-93.9000	-6.0600	93.9100	6.5000	0.0000	0.0000	0.0000	0.0000;
	7188	7192	0.000218	0.001177	0	0	0	0	0	0	1	0	0	93.9000	6.0600	-93.8800	-5.9700	0.0000	0.0000	0.0000	0.0000;
	7189	7191	0.001874	0.075735	0	167.52	0	0	1	0	1	0	0	46.9900	4.8100	-46.9500	-3.2500	0.0000	0.0000	0.0000	0.0000;
	7190	7191	0.001874	0.075735	0	167.52	0	0	1	0	1	0	0	46.9900	4.8100	-46.9500	-3.2500	0.0000	0.0000	0.0000	0.0000;
	7234	7192	0.000313	0.002036	0.00176	284.17	0	0	0	0	1	0	0	-132.7900	2.3400	132.8400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	7193	7196	0.000145	0.003831	0	212.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7193	7197	0.000271	0.001107	0	0	0	0	0	0	1	0	0	59.9900	-6.6600	-59.9800	6.7000	0.0000	0.0000	0.0000	0.0000;
	7193	7198	0.00029	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7194	7196	0.003001	0.079072	0	106.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7195	7196	0.003001	0.079072	0	106.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7199	7200	0.000288	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7202	7201	0.000229	0.014852	0	1028.12	0	0	1	0	1	0	0	-447.2900	31.9100	447.7200	-4.2700	0.0000	0.0000	0.0000	0.0000;
	7201	7203	0.0002	0.012771	0	983.46	0	0	0.99375	0	1	0	0	-386.6700	-50.8500	386.9500	68.6500	0.0000	0.0000	0.0000	0.0000;
	7201	7204	0.00018	0.011471	0	980.36	0	0	0.99375	0	1	0	0	-386.7000	-52.6400	386.9500	68.6500	0.0000	0.0000	0.0000	0.0000;
	7201	7205	0.000229	0.014192	0	979.75	0	0	0.99375	0	1	0	0	-386.6300	-48.9000	386.9500	68.6500	0.0000	0.0000	0.0000	0.0000;
	7201	7206	0.000158	0.011119	0	976.9	0	0	0.99375	0	1	0	0	-386.7300	-53.1200	386.9500	68.6500	0.0000	0.0000	0.0000	0.0000;
	7201	7207	0.000296	0.001073	0	0	0	0	0	0	1	0	0	1099.0000	-423.6600	-1095.1800	437.4800	0.0000	0.0000	0.0000	0.0000;
	7201	7208	0.000259	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7209	7210	0.000249	0.001121	0	0	0	0	0	0	1	0	0	60.4900	30.7900	-60.4800	-30.7500	0.0000	0.0000	0.0000	0.0000;
	7211	7212	0.000203	0.001171	0	0	0	0	0	0	1	0	0	321.9600	-35.7400	-321.7600	36.8800	0.0000	0.0000	0.0000	0.0000;
	7213	7214	0.00026	0.001115	0	0	0	0	0	0	1	0	0	121.1800	10.7600	-121.1500	-10.6100	0.0000	0.0000	0.0000	0.0000;
	7215	7216	0.002081	0.055158	0	121.49	0	0	1.0125	0	1	0	0	-52.3300	-22.6900	52.3900	24.4200	0.0000	0.0000	0.0000	0.0000;
	7215	7217	0.773783	28.237135	0	0.52	0	0	1.04375	0	1	0	0	-0.4000	-0.1400	0.4000	0.1900	0.0000	0.0000	0.0000	0.0000;
	7215	7218	0.000278	0.001058	0	0	0	0	0	0	1	0	0	52.7300	22.8300	-52.7200	-22.8000	0.0000	0.0000	0.0000	0.0000;
	7215	7219	0.000237	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7220	7221	0.000225	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7221	7318	0.00094	0.005557	0.00446	313.21	0	0	0	0	1	0	0	-159.5100	-10.0300	159.7300	10.8700	0.0000	0.0000	0.0000	0.0000;
	7221	7318	0.00094	0.005557	0.00446	313.21	0	0	0	0	1	0	0	-159.5100	-10.0300	159.7300	10.8700	0.0000	0.0000	0.0000	0.0000;
	7222	7223	0.002013	0.052838	0	231.53	0	0	1	0	1	0	0	-177.4700	33.8000	178.0800	-17.8000	0.0000	0.0000	0.0000	0.0000;
	7222	7224	0.002035	0.064594	0	231.53	0	0	1	0	1	0	0	-177.4500	41.6400	178.0800	-21.7300	0.0000	0.0000	0.0000	0.0000;
	7222	7225	0.000282	0.001047	0	0	0	0	0	0	1	0	0	354.9100	-75.4300	-354.5700	76.7100	0.0000	0.0000	0.0000	0.0000;
	7222	7226	0.000241	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7227	7228	0.002516	0.069471	0	228.8	0	0	1	0	1	0	0	-175.1800	-58.8200	175.9800	80.7400	0.0000	0.0000	0.0000	0.0000;
	7227	7229	0.001053	0.038532	0	228.8	0	0	1	0	1	0	0	-175.6200	-76.5200	175.9800	89.5800	0.0000	0.0000	0.0000	0.0000;
	7227	7230	0.001288	0.040293	0	228.8	0	0	1	0	1	0	0	-175.5400	-75.9600	175.9800	89.5800	0.0000	0.0000	0.0000	0.0000;
	7227	7231	0.000283	0.001069	0	0	0	0	0	0	1	0	0	526.3400	211.3000	-525.5000	-208.1200	0.0000	0.0000	0.0000	0.0000;
	7227	7232	0.000214	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7233	7234	0.000258	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7235	7236	0.000214	0.001074	0	0	0	0	0	0	1	0	0	4.4000	2.0500	-4.4000	-2.0500	0.0000	0.0000	0.0000	0.0000;
	7237	7238	0.001337	0.039571	0	234	0	0	1	0	1	0	0	-179.5600	-30.3900	179.9800	42.5700	0.0000	0.0000	0.0000	0.0000;
	7237	7239	0.001958	0.061538	0	234	0	0	1	0	1	0	0	-179.3800	-23.8700	179.9800	42.5700	0.0000	0.0000	0.0000	0.0000;
	7237	7240	0.000264	0.001114	0	0	0	0	0	0	1	0	0	358.9400	54.2600	-358.6200	-52.9000	0.0000	0.0000	0.0000	0.0000;
	7237	7241	0.00021	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7242	7243	0.003021	0.099227	0	162.5	0	0	1.05	0	1	0	0	-124.5000	0.3500	124.9800	15.3900	0.0000	0.0000	0.0000	0.0000;
	7242	7244	0.00218	0.078372	0	162.5	0	0	1.05	0	1	0	0	-124.6400	-4.6200	124.9800	17.0900	0.0000	0.0000	0.0000	0.0000;
	7242	7245	0.000295	0.001093	0	0	0	0	0	0	1	0	0	249.1400	4.2700	-248.9700	-3.6400	0.0000	0.0000	0.0000	0.0000;
	7242	7246	0.000226	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7248	0.005776	0.188706	0	77.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7249	0.005628	0.194247	0	52.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7250	0.005861	0.223232	0	42.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7251	0.000205	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7252	0.000287	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7253	7254	0.000248	0.001027	0	0	0	0	0	0	1	0	0	14.0000	-1.7100	-14.0000	1.7100	0.0000	0.0000	0.0000	0.0000;
	7255	7256	0.00025	0.001041	0	0	0	0	0	0	1	0	0	81.9900	39.6100	-81.9700	-39.5300	0.0000	0.0000	0.0000	0.0000;
	7258	7257	0.000226	0.014751	0	1029.24	0	0	1.0125	0	1	0	0	-415.3500	-63.9400	415.7200	88.3700	0.0000	0.0000	0.0000	0.0000;
	7257	7259	0.000105	0.007635	0	1688.7	0	0	1.0625	0	1	0	0	-1296.8600	-336.1900	1298.8200	478.0300	0.0000	0.0000	0.0000	0.0000;
	7257	7260	0.000278	0.001134	0	0	0	0	0	0	1	0	0	881.1400	-83.7400	-879.1500	91.8800	0.0000	0.0000	0.0000	0.0000;
	7257	7261	0.000255	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7278	7260	0.00022	0.004208	0.46434	3176.4	0	0	0	0	1	0	0	963.1500	-122.5800	-961.2400	108.6300	0.0000	0.0000	0.0000	0.0000;
	7260	10277	0.000182	0.003787	0.27693	3042.91	0	0	0	0	1	0	0	661.1900	-20.9800	-660.4600	6.1000	0.0000	0.0000	0.0000	0.0000;
	7262	7263	0.002632	0.109334	0	94.25	0	0	1	0	1	0	0	-4.9000	-2.3300	4.9000	2.3600	0.0000	0.0000	0.0000	0.0000;
	7262	7264	0.004625	0.153136	0	94.23	0	0	1	0	1	0	0	-9.7900	-4.8200	9.8000	4.9900	0.0000	0.0000	0.0000	0.0000;
	7262	7265	0.004443	0.12712	0	94.07	0	0	1	0	1	0	0	-4.9000	-2.4600	4.9000	2.4900	0.0000	0.0000	0.0000	0.0000;
	7262	7266	0.000239	0.001133	0	0	0	0	0	0	1	0	0	19.5900	9.6100	-19.5900	-9.6100	0.0000	0.0000	0.0000	0.0000;
	7262	7267	0.000206	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7268	7269	0.004736	0.117046	0	97.52	0	0	1.025	0	1	0	0	-11.9900	-5.9000	12.0000	6.1100	0.0000	0.0000	0.0000	0.0000;
	7268	7270	0.000262	0.001048	0	0	0	0	0	0	1	0	0	11.9900	5.9000	-11.9900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	7268	7271	0.00021	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7273	7272	0.00033	0.019517	0	767.65	0	0	1.01875	0	1	0	0	-164.5000	-101.8500	164.6200	108.8900	0.0000	0.0000	0.0000	0.0000;
	7272	7274	0.000175	0.012811	0	1079.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7272	7275	0.000109	0.007587	0	1077.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7272	7278	0.000219	0.001151	0	0	0	0	0	0	1	0	0	-164.6200	-52.8200	164.6800	53.1300	0.0000	0.0000	0.0000	0.0000;
	7272	7279	0.000268	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7273	7276	0.069172	2.165921	0	7.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7273	7277	0.055814	2.04651	0	7.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9235	7278	0.000287	0.006781	0.66248	3277.9	0	0	0	0	1	0	0	1131.2300	-60.6800	-1127.8300	69.4400	0.0000	0.0000	0.0000	0.0000;
	7281	7280	0.000129	0.010061	0	815.21	0	0	1.00625	0	1	0	0	-323.8900	-54.7600	324.0200	64.8200	0.0000	0.0000	0.0000	0.0000;
	7280	7282	0.000185	0.012694	0	581.13	0	0	1	0	1	0	0	-79.4800	-36.1600	79.4900	37.0500	0.0000	0.0000	0.0000	0.0000;
	7280	7283	0.000254	0.022202	0	579.44	0	0	1	0	1	0	0	-79.4700	-20.8200	79.4900	22.1900	0.0000	0.0000	0.0000	0.0000;
	7280	7284	0.000376	0.025815	0	579.24	0	0	1	0	1	0	0	-79.4700	-17.3400	79.4900	18.9000	0.0000	0.0000	0.0000	0.0000;
	7280	7286	0.000223	0.001192	0	0	0	0	0	0	1	0	0	-85.6000	53.4300	85.6200	-53.3200	0.0000	0.0000	0.0000	0.0000;
	7280	7287	0.00023	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7281	7285	0.00826	0.356944	0	30.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7288	7291	0.000299	0.010739	0	212.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7288	7292	0.002702	0.104286	0	101.02	0	0	1	0	1	0	0	-15.9900	2.2000	16.0000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	7288	7293	0.000284	0.001184	0	0	0	0	0	0	1	0	0	15.9900	-2.2000	-15.9900	2.2100	0.0000	0.0000	0.0000	0.0000;
	7288	7294	0.000254	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7289	7291	0.003567	0.127942	0	106.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7290	7291	0.003567	0.127942	0	106.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7295	7296	0.000236	0.001094	0	0	0	0	0	0	1	0	0	15.0000	7.6400	-15.0000	-7.6300	0.0000	0.0000	0.0000	0.0000;
	7298	7297	0.00027	0.019304	0	813.95	0	0	1	0	1	0	0	-198.9000	4.3200	199.0000	2.7800	0.0000	0.0000	0.0000	0.0000;
	7297	7299	0.000363	0.029615	0	439.04	0	0	1.0125	0	1	0	0	-41.8900	-15.3400	41.8900	15.9000	0.0000	0.0000	0.0000	0.0000;
	7297	7300	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-157.1100	-128.3500	157.2200	128.7400	0.0000	0.0000	0.0000	0.0000;
	7297	7301	0.000234	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7300	9981	0.000349	0.006142	0.92887	3032.83	0	0	0	0	1	0	0	-780.1000	-72.0500	782.0700	5.8600	0.0000	0.0000	0.0000	0.0000;
	7300	11333	0.000368	0.005616	0.64139	2821.7	0	0	0	0	1	0	0	622.8800	-56.6900	-621.5600	7.6300	0.0000	0.0000	0.0000	0.0000;
	7303	7302	0.000212	0.015374	0	1020.63	0	0	1	0	1	0	0	-376.5800	11.0400	376.8600	9.2400	0.0000	0.0000	0.0000	0.0000;
	7302	7304	0.000216	0.013839	0	1007.21	0	0	0.9875	0	1	0	0	-438.3100	-59.2100	438.6900	83.7100	0.0000	0.0000	0.0000	0.0000;
	7302	7305	0.000113	0.010723	0	1005.52	0	0	0.9875	0	1	0	0	-438.4900	-64.6400	438.6900	83.7100	0.0000	0.0000	0.0000	0.0000;
	7302	7306	0.000297	0.001149	0	0	0	0	0	0	1	0	0	499.9300	-360.4300	-498.8800	364.4800	0.0000	0.0000	0.0000	0.0000;
	7302	7307	0.000263	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7306	11261	0.000173	0.002877	0.31177	2681.07	0	0	0	0	1	0	0	247.4100	-261.8100	-247.2200	231.0600	0.0000	0.0000	0.0000	0.0000;
	11490	7306	7.4e-05	0.00108	0.13928	2580.92	0	0	0	0	1	0	0	-274.7600	-7.8500	274.8100	-6.4800	0.0000	0.0000	0.0000	0.0000;
	7306	11710	3e-05	0.000458	0.03331	2253.78	0	0	0	0	1	0	0	-23.3400	-96.1900	23.3400	92.6200	0.0000	0.0000	0.0000	0.0000;
	7308	7309	0.0037	0.121416	0	144.93	0	0	1	0	1	0	0	-86.8600	-33.3500	87.1500	43.0000	0.0000	0.0000	0.0000	0.0000;
	7308	7310	0.002446	0.083961	0	144.9	0	0	1	0	1	0	0	-86.9500	-37.4600	87.1500	44.3700	0.0000	0.0000	0.0000	0.0000;
	7308	7311	0.00261	0.077059	0	144.39	0	0	1	0	1	0	0	-86.9400	-38.0000	87.1500	44.3700	0.0000	0.0000	0.0000	0.0000;
	7308	7312	0.002527	0.061898	0	143.77	0	0	1	0	1	0	0	-86.9400	-39.0600	87.1500	44.2200	0.0000	0.0000	0.0000	0.0000;
	7308	7313	0.002904	0.098251	0	143.71	0	0	1	0	1	0	0	-86.9200	-36.3600	87.1500	44.3700	0.0000	0.0000	0.0000	0.0000;
	7308	7314	0.001638	0.06562	0	143.31	0	0	1	0	1	0	0	-87.0200	-38.8900	87.1500	44.3700	0.0000	0.0000	0.0000	0.0000;
	7308	7315	0.00023	0.001031	0	0	0	0	0	0	1	0	0	521.6300	223.1100	-520.9500	-220.0700	0.0000	0.0000	0.0000	0.0000;
	7308	7316	0.000209	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7317	7318	0.000291	0.001172	0	0	0	0	0	0	1	0	0	54.9900	-6.1100	-54.9800	6.1400	0.0000	0.0000	0.0000	0.0000;
	7319	7320	0.002977	0.091013	0	96.35	0	0	0.9875	0	1	0	0	-11.4900	-5.2300	11.5000	5.3600	0.0000	0.0000	0.0000	0.0000;
	7319	7321	0.000211	0.001154	0	0	0	0	0	0	1	0	0	11.4900	5.2300	-11.4900	-5.2300	0.0000	0.0000	0.0000	0.0000;
	7322	7323	0.002708	0.100608	0	124.89	0	0	1.05625	0	1	0	0	-54.9000	-22.0200	54.9900	25.6300	0.0000	0.0000	0.0000	0.0000;
	7322	7324	0.002663	0.088631	0	124.74	0	0	1.05	0	1	0	0	-54.9000	-21.3400	54.9900	24.4600	0.0000	0.0000	0.0000	0.0000;
	7322	7325	0.000272	0.001172	0	0	0	0	0	0	1	0	0	109.7900	43.3700	-109.7600	-43.2200	0.0000	0.0000	0.0000	0.0000;
	7322	7326	0.000224	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7327	7330	0.001707	0.010986	0.00367	256.51	0	0	0	0	1	0	0	-25.0200	-12.3300	25.0300	12.0100	0.0000	0.0000	0.0000	0.0000;
	7327	7333	0.001699	0.009354	0.00384	223.53	0	0	0	0	1	0	0	11.1300	10.0300	-11.1300	-10.4300	0.0000	0.0000	0.0000	0.0000;
	7328	7339	0.001481	0.008321	0.01067	291.59	0	0	0	0	1	0	0	68.4700	-7.9300	-68.4100	7.1400	0.0000	0.0000	0.0000	0.0000;
	7328	7418	0.000576	0.003522	0.00925	287.18	0	0	0	0	1	0	0	-44.4000	12.3600	44.4100	-13.2900	0.0000	0.0000	0.0000	0.0000;
	7328	7420	0.000425	0.002335	0.0026	258.98	0	0	0	0	1	0	0	-35.4000	-6.1200	35.4100	5.8600	0.0000	0.0000	0.0000	0.0000;
	7329	7338	0.001001	0.006095	0.00706	273.23	0	0	0	0	1	0	0	19.2700	-5.4700	-19.2600	4.7200	0.0000	0.0000	0.0000	0.0000;
	7418	7329	0.000604	0.003833	0.00363	297.14	0	0	0	0	1	0	0	-67.8100	0.6500	67.8400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	7329	9877	0.001464	0.009519	0.03642	310.99	0	0	0	0	1	0	0	-98.4300	5.0000	98.5700	-8.1000	0.0000	0.0000	0.0000	0.0000;
	7330	7339	0.000885	0.005244	0.00397	286.04	0	0	0	0	1	0	0	-55.0600	9.0000	55.0800	-9.2800	0.0000	0.0000	0.0000	0.0000;
	9079	7330	0.000705	0.003663	0.00742	260.86	0	0	0	0	1	0	0	-18.6900	22.6600	18.6900	-23.4400	0.0000	0.0000	0.0000	0.0000;
	7331	7342	0.001035	0.007104	0.00797	265.32	0	0	0	0	1	0	0	-18.2800	-5.7100	18.2900	4.8600	0.0000	0.0000	0.0000	0.0000;
	7331	9019	0.001726	0.009925	0.00654	257.9	0	0	0	0	1	0	0	14.1700	4.6800	-14.1700	-5.3700	0.0000	0.0000	0.0000	0.0000;
	7332	7380	0.002021	0.011459	0.02727	287.67	0	0	0	0	1	0	0	52.0900	-1.7900	-52.0400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	9496	7332	0.00049	0.00218	0.00585	282.34	0	0	0	0	1	0	0	-39.6400	-0.9100	39.6500	0.3100	0.0000	0.0000	0.0000	0.0000;
	9877	7332	0.000981	0.006995	0.00296	306.78	0	0	0	0	1	0	0	99.8200	1.4700	-99.7300	-1.1500	0.0000	0.0000	0.0000	0.0000;
	7395	7333	0.001601	0.008801	0.00617	262.32	0	0	0	0	1	0	0	-18.9400	-16.0700	18.9500	15.4600	0.0000	0.0000	0.0000	0.0000;
	7402	7333	0.001532	0.009484	0.00416	265.91	0	0	0	0	1	0	0	11.4600	6.8800	-11.4500	-7.3100	0.0000	0.0000	0.0000	0.0000;
	7336	7334	0.000593	0.003532	0.00453	254.51	0	0	0	0	1	0	0	14.5200	22.5000	-14.5100	-22.9600	0.0000	0.0000	0.0000	0.0000;
	7334	7407	0.000808	0.004113	0.00432	207.26	0	0	0	0	1	0	0	-0.4600	-30.7400	0.4700	30.3100	0.0000	0.0000	0.0000	0.0000;
	7335	7367	0.000855	0.005227	0.00541	300.42	0	0	0	0	1	0	0	-88.5400	-10.2500	88.6000	10.0500	0.0000	0.0000	0.0000	0.0000;
	7335	7417	0.00086	0.004908	0.01	298.65	0	0	0	0	1	0	0	75.9600	7.0500	-75.9100	-7.8800	0.0000	0.0000	0.0000	0.0000;
	7343	7336	0.00088	0.005029	0.00238	271.78	0	0	0	0	1	0	0	27.3800	28.2000	-27.3600	-28.3800	0.0000	0.0000	0.0000	0.0000;
	7337	7344	0.000981	0.005615	0.00361	297.89	0	0	0	0	1	0	0	-73.0700	-37.1400	73.1300	37.1000	0.0000	0.0000	0.0000	0.0000;
	7407	7337	0.000944	0.005041	0.00699	291.21	0	0	0	0	1	0	0	-60.4500	-29.2500	60.4900	28.7100	0.0000	0.0000	0.0000	0.0000;
	7338	9405	0.000428	0.002862	0.00237	264.08	0	0	0	0	1	0	0	9.8200	-6.1800	-9.8200	5.9200	0.0000	0.0000	0.0000	0.0000;
	7340	7341	0.000289	0.001089	0	0	0	0	0	0	1	0	0	9.2200	2.8300	-9.2200	-2.8300	0.0000	0.0000	0.0000	0.0000;
	7340	7421	0.001223	0.007502	0.00583	315.64	0	0	0	0	1	0	0	113.5100	20.7200	-113.3600	-20.4600	0.0000	0.0000	0.0000	0.0000;
	9372	7340	0.000763	0.004919	0.00783	318.89	0	0	0	0	1	0	0	122.8400	23.3900	-122.7300	-23.5500	0.0000	0.0000	0.0000	0.0000;
	7342	9016	0.001505	0.008373	0.01783	264.34	0	0	0	0	1	0	0	9.4200	1.4200	-9.4200	-3.3500	0.0000	0.0000	0.0000	0.0000;
	7342	9405	0.000611	0.003707	0.00227	253.62	0	0	0	0	1	0	0	-2.9300	7.9100	2.9300	-8.1500	0.0000	0.0000	0.0000	0.0000;
	9620	7342	0.000899	0.005184	0.00241	276.68	0	0	0	0	1	0	0	31.5700	15.0000	-31.5600	-15.2000	0.0000	0.0000	0.0000	0.0000;
	7346	7343	0.000556	0.003099	0.00297	276.68	0	0	0	0	1	0	0	36.0800	28.8400	-36.0700	-29.0900	0.0000	0.0000	0.0000	0.0000;
	7344	7345	0.000291	0.001101	0	0	0	0	0	0	1	0	0	12.1900	4.7300	-12.1900	-4.7300	0.0000	0.0000	0.0000	0.0000;
	7344	7365	0.000746	0.004427	0.0215	286.7	0	0	0	0	1	0	0	51.9200	10.5600	-51.9000	-12.7600	0.0000	0.0000	0.0000	0.0000;
	7344	9877	0.000783	0.005334	0.01213	320.81	0	0	0	0	1	0	0	-137.2400	-52.3900	137.4000	52.1400	0.0000	0.0000	0.0000	0.0000;
	7346	7347	0.000285	0.001133	0	0	0	0	0	0	1	0	0	8.7000	2.2100	-8.6900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	7346	7365	0.000642	0.004049	0.00404	282.83	0	0	0	0	1	0	0	-44.7800	-31.0500	44.8000	30.7200	0.0000	0.0000	0.0000	0.0000;
	7381	7348	0.000589	0.003384	0.00746	269.3	0	0	0	0	1	0	0	20.4500	-4.3600	-20.4500	3.5600	0.0000	0.0000	0.0000	0.0000;
	7348	7397	0.001286	0.007867	0.00771	256.62	0	0	0	0	1	0	0	11.7600	-4.7900	-11.7500	3.9600	0.0000	0.0000	0.0000	0.0000;
	7349	7350	0.000221	0.001162	0	0	0	0	0	0	1	0	0	5.6700	1.9800	-5.6700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	7349	7397	0.000532	0.003552	0.0042	200.69	0	0	0	0	1	0	0	4.6900	8.5900	-4.6800	-9.0400	0.0000	0.0000	0.0000	0.0000;
	7349	7418	0.0002	0.001435	0.01744	238.87	0	0	0	0	1	0	0	-10.3500	-10.5700	10.3500	8.6800	0.0000	0.0000	0.0000	0.0000;
	7351	7352	0.000632	0.003696	0.00742	299.84	0	0	0	0	1	0	0	105.9100	-2.6600	-105.8400	2.2300	0.0000	0.0000	0.0000	0.0000;
	7373	7351	0.00152	0.007744	0.00619	303.63	0	0	0	0	1	0	0	-97.8100	-12.7900	97.9400	12.8000	0.0000	0.0000	0.0000	0.0000;
	7351	9372	0.001113	0.007032	0.01652	343.92	0	0	0	0	1	0	0	-209.2400	-11.8500	209.6800	12.8400	0.0000	0.0000	0.0000	0.0000;
	7412	7352	0.001169	0.007792	0.00681	298.73	0	0	0	0	1	0	0	-95.9500	2.9200	96.0500	-3.0200	0.0000	0.0000	0.0000	0.0000;
	7353	7390	0.002835	0.012662	0.00638	271.01	0	0	0	0	1	0	0	27.1100	-5.9300	-27.0900	5.3400	0.0000	0.0000	0.0000	0.0000;
	7353	7414	0.002461	0.013594	0.00943	273.34	0	0	0	0	1	0	0	-32.0400	5.3700	32.0600	-6.2500	0.0000	0.0000	0.0000	0.0000;
	7354	7361	0.002041	0.013259	0.09012	293.64	0	0	0	0	1	0	0	62.0900	5.4000	-62.0200	-14.6100	0.0000	0.0000	0.0000	0.0000;
	7354	7417	0.002821	0.015856	0.00475	296.26	0	0	0	0	1	0	0	-66.3700	-5.7500	66.4900	5.8900	0.0000	0.0000	0.0000	0.0000;
	7355	7356	0.000251	0.00117	0	0	0	0	0	0	1	0	0	2.4200	1.2200	-2.4200	-1.2200	0.0000	0.0000	0.0000	0.0000;
	7389	7355	0.004682	0.029899	0.02433	282.31	0	0	0	0	1	0	0	41.3900	-20.7200	-41.3000	18.7000	0.0000	0.0000	0.0000	0.0000;
	7410	7355	0.003085	0.015105	0.04924	279.79	0	0	0	0	1	0	0	-38.8300	14.8700	38.8800	-19.9100	0.0000	0.0000	0.0000	0.0000;
	7357	7359	0.001813	0.009783	0.00888	277.73	0	0	0	0	1	0	0	-14.8300	-48.0100	14.8700	47.2700	0.0000	0.0000	0.0000	0.0000;
	8996	7357	0.001009	0.005975	0.00651	272.96	0	0	0	0	1	0	0	-6.5500	-46.4100	6.5700	45.8200	0.0000	0.0000	0.0000	0.0000;
	7358	7420	0.000681	0.004422	0.00429	274.69	0	0	0	0	1	0	0	49.1300	11.0400	-49.1200	-11.4000	0.0000	0.0000	0.0000	0.0000;
	7358	7422	0.001111	0.007092	0.00611	279.4	0	0	0	0	1	0	0	-57.3900	-13.1500	57.4300	12.7100	0.0000	0.0000	0.0000	0.0000;
	7359	10001	0.000248	0.001663	0.00197	288.38	0	0	0	0	1	0	0	-31.3800	-51.1600	31.3900	51.0000	0.0000	0.0000	0.0000	0.0000;
	7360	7378	0.000684	0.003922	0.01572	271.82	0	0	0	0	1	0	0	27.4100	-2.1300	-27.4000	0.4600	0.0000	0.0000	0.0000	0.0000;
	7380	7360	0.001519	0.00906	0.00741	277	0	0	0	0	1	0	0	35.6800	-1.8300	-35.6600	1.1300	0.0000	0.0000	0.0000	0.0000;
	7363	7361	0.001661	0.0109	0.01142	291.16	0	0	0	0	1	0	0	-71.6900	37.3300	71.7900	-37.8900	0.0000	0.0000	0.0000	0.0000;
	9086	7361	0.004583	0.026605	0.01346	233.03	0	0	0	0	1	0	0	12.3500	1.7700	-12.3400	-3.1800	0.0000	0.0000	0.0000	0.0000;
	7363	7362	0.002328	0.012007	0.00821	280.44	0	0	0	0	1	0	0	44.9100	-28.3200	-44.8500	27.7400	0.0000	0.0000	0.0000	0.0000;
	7362	8662	0.002675	0.015838	0.09224	276.95	0	0	0	0	1	0	0	39.1100	-28.8900	-39.0500	19.1700	0.0000	0.0000	0.0000	0.0000;
	7363	7411	0.002933	0.01435	0.05041	253.95	0	0	0	0	1	0	0	24.2100	-9.4800	-24.1900	4.1300	0.0000	0.0000	0.0000	0.0000;
	7364	7366	0.001228	0.007601	0.00522	277.92	0	0	0	0	1	0	0	-49.1600	13.1500	49.1900	-13.5300	0.0000	0.0000	0.0000	0.0000;
	7364	9730	0.002687	0.017497	0.03105	270.58	0	0	0	0	1	0	0	36.5700	-14.9400	-36.5300	11.8100	0.0000	0.0000	0.0000	0.0000;
	7366	7377	0.002304	0.012334	0.05692	301.51	0	0	0	0	1	0	0	112.1900	-14.5000	-111.9200	9.7600	0.0000	0.0000	0.0000	0.0000;
	7366	9877	0.002421	0.012881	0.03399	327.91	0	0	0	0	1	0	0	-169.3600	27.4100	170.0100	-27.6000	0.0000	0.0000	0.0000	0.0000;
	7367	7368	0.00029	0.001174	0	0	0	0	0	0	1	0	0	10.6000	0.9900	-10.6000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	7367	10113	0.000656	0.004121	0.00252	304.38	0	0	0	0	1	0	0	-99.2000	-11.0400	99.2600	11.1400	0.0000	0.0000	0.0000	0.0000;
	7369	7372	-0.000225	-0.008082	0	222.85	0	0	1	0	1	0	0	4.1600	1.7200	-4.1600	-1.7200	0.0000	0.0000	0.0000	0.0000;
	7369	7373	0.000278	0.001198	0	0	0	0	0	0	1	0	0	-4.1600	-1.7200	4.1600	1.7200	0.0000	0.0000	0.0000	0.0000;
	7369	7374	0.000275	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7370	7372	0.003219	0.115501	0	111.43	0	0	1	0	1	0	0	-4.1600	-1.7000	4.1600	1.7200	0.0000	0.0000	0.0000	0.0000;
	7371	7372	0.003219	0.115501	0	111.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10113	7373	0.000936	0.006009	0.00518	301.9	0	0	0	0	1	0	0	-93.5600	-11.1400	93.6400	11.0700	0.0000	0.0000	0.0000	0.0000;
	7375	7376	0.000252	0.001031	0	0	0	0	0	0	1	0	0	7.3200	2.9800	-7.3200	-2.9800	0.0000	0.0000	0.0000	0.0000;
	7424	7375	0.004989	0.032687	0.02314	293.92	0	0	0	0	1	0	0	76.0000	-7.5800	-75.7300	6.8000	0.0000	0.0000	0.0000	0.0000;
	8256	7375	0.004199	0.027464	0.0298	260.39	0	0	0	0	1	0	0	-68.2300	7.7400	68.4100	-9.7800	0.0000	0.0000	0.0000	0.0000;
	7377	8264	0.003978	0.02502	0.0389	300.11	0	0	0	0	1	0	0	107.0500	-11.3600	-106.6200	9.8100	0.0000	0.0000	0.0000	0.0000;
	9381	7378	0.000784	0.004733	0.00398	260.6	0	0	0	0	1	0	0	-18.2000	1.1900	18.2000	-1.6000	0.0000	0.0000	0.0000	0.0000;
	7379	9037	0.001613	0.012861	0.01942	285.47	0	0	0	0	1	0	0	41.3500	21.7400	-41.3100	-23.5800	0.0000	0.0000	0.0000	0.0000;
	7379	10001	0.001238	0.006715	0.00413	289.78	0	0	0	0	1	0	0	-50.5500	-26.5000	50.5900	26.2500	0.0000	0.0000	0.0000	0.0000;
	7381	7382	0.000279	0.001107	0	0	0	0	0	0	1	0	0	19.1700	5.7300	-19.1600	-5.7300	0.0000	0.0000	0.0000	0.0000;
	9496	7381	0.001369	0.007081	0.00519	282.47	0	0	0	0	1	0	0	39.6400	0.9100	-39.6200	-1.3800	0.0000	0.0000	0.0000	0.0000;
	7383	7385	0.001094	0.006978	0.00794	280.32	0	0	0	0	1	0	0	-48.9600	18.3900	48.9900	-19.0800	0.0000	0.0000	0.0000	0.0000;
	7383	7904	0.010595	0.059335	0.02593	200.72	0	0	0	0	1	0	0	-0.1600	-9.8200	0.1700	7.0200	0.0000	0.0000	0.0000	0.0000;
	7383	7909	0.010573	0.06256	0.04296	278.18	0	0	0	0	1	0	0	46.2900	-9.5400	-46.0800	6.1400	0.0000	0.0000	0.0000	0.0000;
	7384	7385	0.000234	0.001198	0	0	0	0	0	0	1	0	0	-2.5700	-1.0500	2.5700	1.0500	0.0000	0.0000	0.0000	0.0000;
	7385	7411	0.003778	0.023488	0.01968	282.73	0	0	0	0	1	0	0	-51.5600	18.0200	51.6600	-19.5000	0.0000	0.0000	0.0000	0.0000;
	7386	7893	0.014589	0.088102	0.09104	280.74	0	0	0	0	1	0	0	54.4300	-11.7400	-54.0300	4.1900	0.0000	0.0000	0.0000	0.0000;
	7386	7902	0.007944	0.052145	0.05693	275.19	0	0	0	0	1	0	0	39.8100	-4.2900	-39.6900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	7386	8279	0.004082	0.025713	0.02618	285.43	0	0	0	0	1	0	0	-50.1600	9.2500	50.2600	-11.5000	0.0000	0.0000	0.0000	0.0000;
	9083	7386	0.005143	0.026013	0.01357	244.75	0	0	0	0	1	0	0	48.2500	-7.3900	-48.1400	6.4700	0.0000	0.0000	0.0000	0.0000;
	7387	7388	0.000206	0.001161	0	0	0	0	0	0	1	0	0	8.5500	1.6100	-8.5500	-1.6100	0.0000	0.0000	0.0000	0.0000;
	7387	9457	0.002076	0.013379	0.0193	286.71	0	0	0	0	1	0	0	63.7300	-11.8200	-63.6500	10.2300	0.0000	0.0000	0.0000	0.0000;
	7387	9730	0.003385	0.0207	0.01943	291.66	0	0	0	0	1	0	0	-72.2800	10.2100	72.4500	-11.3100	0.0000	0.0000	0.0000	0.0000;
	7389	7406	0.003518	0.019991	0.01669	290.76	0	0	0	0	1	0	0	-54.3700	-22.4200	54.4800	21.2700	0.0000	0.0000	0.0000	0.0000;
	7390	7391	0.000238	0.001162	0	0	0	0	0	0	1	0	0	15.0500	1.6200	-15.0500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	7390	7415	0.000277	0.001718	0.01501	248.73	0	0	0	0	1	0	0	12.0400	-6.9600	-12.0400	5.3500	0.0000	0.0000	0.0000	0.0000;
	7392	7408	0.001556	0.009623	0.01226	295.36	0	0	0	0	1	0	0	-40.1300	-11.8100	40.1600	10.6400	0.0000	0.0000	0.0000	0.0000;
	7392	9063	0.00056	0.003526	0.00303	257.28	0	0	0	0	1	0	0	-1.9000	13.2100	1.9000	-13.5300	0.0000	0.0000	0.0000	0.0000;
	7392	9065	0.001669	0.010856	0.00575	279.07	0	0	0	0	1	0	0	30.2200	-6.4500	-30.2100	5.9300	0.0000	0.0000	0.0000	0.0000;
	7393	7408	0.000571	0.002853	0.0021	298.89	0	0	0	0	1	0	0	52.7100	14.0200	-52.7000	-14.1700	0.0000	0.0000	0.0000	0.0000;
	7393	9067	0.002224	0.014869	0.01584	300.72	0	0	0	0	1	0	0	-65.2100	24.2500	65.3100	-25.2900	0.0000	0.0000	0.0000	0.0000;
	7398	7394	0.000979	0.005852	0.00473	221.9	0	0	0	0	1	0	0	-6.5300	-52.2600	6.5500	51.9000	0.0000	0.0000	0.0000	0.0000;
	7394	7404	0.000948	0.005679	0.0087	321.73	0	0	0	0	1	0	0	108.5900	-18.7000	-108.4800	18.4000	0.0000	0.0000	0.0000	0.0000;
	7394	9032	0.000679	0.004179	0.00342	330.71	0	0	0	0	1	0	0	-130.0200	-33.9500	130.1400	34.2800	0.0000	0.0000	0.0000	0.0000;
	7395	7396	0.000212	0.001004	0	0	0	0	0	0	1	0	0	21.8600	3.5200	-21.8500	-3.5100	0.0000	0.0000	0.0000	0.0000;
	7395	9082	0.001507	0.007507	0.00483	224.26	0	0	0	0	1	0	0	-2.9200	12.5500	2.9200	-13.0600	0.0000	0.0000	0.0000	0.0000;
	7398	7399	0.000252	0.001103	0	0	0	0	0	0	1	0	0	12.7200	3.5800	-12.7200	-3.5800	0.0000	0.0000	0.0000	0.0000;
	9036	7398	0.001519	0.007374	0.00584	250.31	0	0	0	0	1	0	0	6.2000	19.1300	-6.2000	-19.7200	0.0000	0.0000	0.0000	0.0000;
	7400	7401	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-12.4900	-0.9900	12.4900	0.9900	0.0000	0.0000	0.0000	0.0000;
	7401	7402	0.001371	0.008653	0.0033	273.31	0	0	0	0	1	0	0	20.4800	8.1800	-20.4800	-8.4900	0.0000	0.0000	0.0000	0.0000;
	7406	7401	0.000766	0.004385	0.00289	295.9	0	0	0	0	1	0	0	-67.0200	-22.8200	67.0600	22.7100	0.0000	0.0000	0.0000	0.0000;
	7401	9709	0.001848	0.010415	0.06959	310.24	0	0	0	0	1	0	0	-100.0300	-31.8800	100.2200	25.3500	0.0000	0.0000	0.0000	0.0000;
	7403	7404	0.000228	0.001121	0	0	0	0	0	0	1	0	0	-9.0200	-1.5200	9.0200	1.5200	0.0000	0.0000	0.0000	0.0000;
	7404	9064	0.001207	0.007364	0.02425	317.7	0	0	0	0	1	0	0	99.4600	-19.9200	-99.3500	18.0000	0.0000	0.0000	0.0000	0.0000;
	7405	9079	0.00047	0.00278	0.01115	246.84	0	0	0	0	1	0	0	-9.0400	-13.2500	9.0500	12.0500	0.0000	0.0000	0.0000	0.0000;
	7405	9080	0.000781	0.004922	0.00756	211.46	0	0	0	0	1	0	0	0.0200	12.7400	-0.0200	-13.5500	0.0000	0.0000	0.0000	0.0000;
	7407	7414	0.00148	0.007663	0.00807	279.45	0	0	0	0	1	0	0	41.7700	-4.2300	-41.7500	3.4900	0.0000	0.0000	0.0000	0.0000;
	9081	7409	0.000493	0.002815	0.00208	254.68	0	0	0	0	1	0	0	-15.2500	6.5100	15.2500	-6.7200	0.0000	0.0000	0.0000	0.0000;
	9554	7409	0.000737	0.004122	0.00231	271.25	0	0	0	0	1	0	0	27.8000	-6.3500	-27.7900	6.1300	0.0000	0.0000	0.0000	0.0000;
	7411	7410	0.001235	0.008521	0.011	275.58	0	0	0	0	1	0	0	-31.8000	14.9800	31.8200	-16.0700	0.0000	0.0000	0.0000	0.0000;
	7412	7413	0.004351	0.025727	0.01267	297.9	0	0	0	0	1	0	0	91.7700	-4.9700	-91.4300	5.5700	0.0000	0.0000	0.0000	0.0000;
	7413	7880	0.002193	0.012183	0.05977	302.55	0	0	0	0	1	0	0	115.8900	-15.8200	-115.6100	10.8200	0.0000	0.0000	0.0000	0.0000;
	7413	9730	0.002045	0.014055	0.00799	277.12	0	0	0	0	1	0	0	-36.0400	7.8500	36.0600	-8.5400	0.0000	0.0000	0.0000	0.0000;
	7415	9082	0.002892	0.0174	0.02208	239.88	0	0	0	0	1	0	0	7.2300	-14.3400	-7.2300	12.0100	0.0000	0.0000	0.0000	0.0000;
	7416	7417	0.000263	0.001092	0	0	0	0	0	0	1	0	0	-9.4200	-1.9800	9.4200	1.9900	0.0000	0.0000	0.0000	0.0000;
	7419	7420	0.000295	0.001121	0	0	0	0	0	0	1	0	0	-13.7100	-5.5300	13.7100	5.5400	0.0000	0.0000	0.0000	0.0000;
	7421	9005	0.000472	0.002918	0.00542	312.41	0	0	0	0	1	0	0	103.4200	18.3900	-103.3800	-18.6900	0.0000	0.0000	0.0000	0.0000;
	7422	7423	0.000244	0.001122	0	0	0	0	0	0	1	0	0	11.8000	2.6000	-11.8000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	7422	10001	0.000643	0.004124	0.00763	287.5	0	0	0	0	1	0	0	-69.2300	-15.3000	69.2600	14.6600	0.0000	0.0000	0.0000	0.0000;
	7424	8271	0.004093	0.029393	0.02249	290.89	0	0	0	0	1	0	0	62.0200	-13.5000	-61.8700	12.1200	0.0000	0.0000	0.0000	0.0000;
	7424	9709	0.002723	0.017702	0.02489	317.07	0	0	0	0	1	0	0	-142.5200	19.2000	143.0300	-18.5500	0.0000	0.0000	0.0000	0.0000;
	7428	7425	0.002866	0.01506	0.02809	263.44	0	0	0	0	1	0	0	27.7300	-8.6000	-27.7100	5.5000	0.0000	0.0000	0.0000	0.0000;
	7425	7429	0.003364	0.020774	0.02341	259.68	0	0	0	0	1	0	0	25.3900	-5.8300	-25.3700	3.2700	0.0000	0.0000	0.0000	0.0000;
	7426	7427	0.000289	0.001011	0	0	0	0	0	0	1	0	0	-4.7000	-1.8800	4.7000	1.8800	0.0000	0.0000	0.0000	0.0000;
	7427	7428	0.003994	0.026753	0.01116	257.04	0	0	0	0	1	0	0	-7.5900	-6.8000	7.5900	5.5500	0.0000	0.0000	0.0000	0.0000;
	7427	7433	0.001724	0.01282	0.01524	251.47	0	0	0	0	1	0	0	2.8900	4.9200	-2.8900	-6.6500	0.0000	0.0000	0.0000	0.0000;
	7428	9834	0.003887	0.02528	0.05239	292.26	0	0	0	0	1	0	0	-39.2900	2.5000	39.3500	-8.1300	0.0000	0.0000	0.0000	0.0000;
	7429	7430	0.000281	0.001103	0	0	0	0	0	0	1	0	0	2.1000	0.2000	-2.1000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	7429	7432	0.003713	0.028421	0.01993	257.8	0	0	0	0	1	0	0	23.2700	-3.4800	-23.2500	1.3400	0.0000	0.0000	0.0000	0.0000;
	7431	7432	0.00023	0.001028	0	0	0	0	0	0	1	0	0	-3.5300	-1.0600	3.5300	1.0600	0.0000	0.0000	0.0000	0.0000;
	7432	9187	0.004442	0.026403	0.05669	254.1	0	0	0	0	1	0	0	19.7200	-2.3900	-19.7000	-3.9800	0.0000	0.0000	0.0000	0.0000;
	7433	8425	0.002407	0.014506	0.05713	247.43	0	0	0	0	1	0	0	-0.5900	6.2600	0.5900	-12.7300	0.0000	0.0000	0.0000	0.0000;
	7434	7437	0.00368	0.023942	0.02495	247.77	0	0	0	0	1	0	0	45.5600	-13.1000	-45.4800	10.9000	0.0000	0.0000	0.0000	0.0000;
	7439	7434	0.004246	0.023169	0.01893	245.7	0	0	0	0	1	0	0	-31.2600	7.7700	31.3000	-9.5800	0.0000	0.0000	0.0000	0.0000;
	7434	7445	0.009411	0.058082	0.04404	218.17	0	0	0	0	1	0	0	-18.3300	-9.1500	18.3700	4.5900	0.0000	0.0000	0.0000	0.0000;
	7434	7452	0.003022	0.017591	0.03842	264.25	0	0	0	0	1	0	0	-60.1400	-7.4900	60.2500	3.9400	0.0000	0.0000	0.0000	0.0000;
	7435	7436	0.000239	0.001117	0	0	0	0	0	0	1	0	0	-3.6000	-0.2900	3.6000	0.2900	0.0000	0.0000	0.0000	0.0000;
	7436	7440	0.001401	0.008813	0.01802	207.15	0	0	0	0	1	0	0	-27.3300	5.5300	27.3400	-7.4100	0.0000	0.0000	0.0000	0.0000;
	7436	7448	0.005702	0.031323	0.03013	230.88	0	0	0	0	1	0	0	23.7300	-5.8200	-23.7000	2.7400	0.0000	0.0000	0.0000	0.0000;
	7437	7438	0.000242	0.001116	0	0	0	0	0	0	1	0	0	2.3500	0.7600	-2.3500	-0.7600	0.0000	0.0000	0.0000	0.0000;
	7437	7439	0.00229	0.013271	0.0114	231.87	0	0	0	0	1	0	0	-26.5700	7.9200	26.5900	-9.0500	0.0000	0.0000	0.0000	0.0000;
	7437	7453	0.001786	0.010905	0.08468	250.77	0	0	0	0	1	0	0	69.7100	-19.5800	-69.6300	10.9600	0.0000	0.0000	0.0000	0.0000;
	7440	7441	0.000294	0.001175	0	0	0	0	0	0	1	0	0	2.3500	0.8100	-2.3500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	7453	7440	0.005174	0.028539	0.01507	216.55	0	0	0	0	1	0	0	29.7300	-7.9900	-29.6900	6.6100	0.0000	0.0000	0.0000	0.0000;
	7442	8224	0.004845	0.028409	0.03399	202.77	0	0	0	0	1	0	0	-9.8600	-1.8400	9.8700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	9486	7442	0.001581	0.009008	0.00808	204.06	0	0	0	0	1	0	0	-7.9700	-2.3900	7.9700	1.5000	0.0000	0.0000	0.0000	0.0000;
	7443	7444	0.000289	0.001024	0	0	0	0	0	0	1	0	0	-4.6700	-0.8600	4.6700	0.8600	0.0000	0.0000	0.0000	0.0000;
	7444	7456	0.007554	0.053491	0.09943	271.83	0	0	0	0	1	0	0	-38.4300	2.8100	38.5300	-13.4700	0.0000	0.0000	0.0000	0.0000;
	7444	7469	0.0074	0.052159	0.05682	277.37	0	0	0	0	1	0	0	54.6000	1.3700	-54.4100	-6.4800	0.0000	0.0000	0.0000	0.0000;
	7444	9187	0.018349	0.102263	0.07807	211.58	0	0	0	0	1	0	0	-4.4400	-0.5200	4.4500	-8.3700	0.0000	0.0000	0.0000	0.0000;
	7444	10056	0.010446	0.058701	0.10345	249.03	0	0	0	0	1	0	0	-16.4000	-4.5300	16.4200	-7.2000	0.0000	0.0000	0.0000	0.0000;
	7445	7446	0.000226	0.001157	0	0	0	0	0	0	1	0	0	3.6900	0.5600	-3.6900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	8443	7445	0.003554	0.019686	0.02624	236.32	0	0	0	0	1	0	0	22.0800	2.3800	-22.0600	-5.1500	0.0000	0.0000	0.0000	0.0000;
	7447	7548	0.001806	0.011404	0.01976	271.72	0	0	0	0	1	0	0	11.5300	-6.4300	-11.5200	4.3100	0.0000	0.0000	0.0000	0.0000;
	7562	7447	0.004933	0.030136	0.01169	268.41	0	0	0	0	1	0	0	15.5900	1.5300	-15.5800	-2.7300	0.0000	0.0000	0.0000	0.0000;
	7448	7449	0.000248	0.001092	0	0	0	0	0	0	1	0	0	4.0500	1.3900	-4.0500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	7582	7448	0.003373	0.020357	0.0188	243.37	0	0	0	0	1	0	0	-19.6300	1.8200	19.6400	-3.7700	0.0000	0.0000	0.0000	0.0000;
	7559	7450	0.002175	0.014967	0.05203	247.91	0	0	0	0	1	0	0	28.0700	-2.3600	-28.0500	-3.1800	0.0000	0.0000	0.0000	0.0000;
	7450	7562	0.002638	0.017501	0.01248	258.93	0	0	0	0	1	0	0	22.2400	2.2600	-22.2300	-3.5300	0.0000	0.0000	0.0000	0.0000;
	7458	7451	0.002536	0.015505	0.02058	219.21	0	0	0	0	1	0	0	8.5700	3.5500	-8.5700	-5.7900	0.0000	0.0000	0.0000	0.0000;
	7451	7552	0.005426	0.038853	0.03331	252.78	0	0	0	0	1	0	0	-20.2700	4.3000	20.3000	-7.7800	0.0000	0.0000	0.0000	0.0000;
	7451	8443	0.003245	0.018677	0.01706	242.52	0	0	0	0	1	0	0	24.8700	0.8800	-24.8500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	7452	7553	0.00383	0.021391	0.03047	269.61	0	0	0	0	1	0	0	-64.3800	-4.5400	64.5300	2.0500	0.0000	0.0000	0.0000	0.0000;
	7453	7465	0.003799	0.022552	0.03408	239.43	0	0	0	0	1	0	0	35.0200	-3.8800	-34.9800	0.4600	0.0000	0.0000	0.0000	0.0000;
	7456	7454	0.001032	0.004635	0.0051	281.08	0	0	0	0	1	0	0	-45.8300	12.5500	45.8500	-13.0400	0.0000	0.0000	0.0000	0.0000;
	7454	7457	0.001642	0.009535	0.00813	265.56	0	0	0	0	1	0	0	30.4700	-8.3300	-30.4600	7.4800	0.0000	0.0000	0.0000	0.0000;
	9834	7454	0.002682	0.015252	0.0072	312.83	0	0	0	0	1	0	0	86.5700	-18.6900	-86.3900	18.9200	0.0000	0.0000	0.0000	0.0000;
	7455	7456	0.000229	0.001151	0	0	0	0	0	0	1	0	0	-7.3000	-0.9300	7.3000	0.9300	0.0000	0.0000	0.0000	0.0000;
	7457	9179	0.00618	0.038344	0.02309	255.58	0	0	0	0	1	0	0	22.5000	-9.6800	-22.4700	7.2300	0.0000	0.0000	0.0000	0.0000;
	7458	7459	0.000279	0.001026	0	0	0	0	0	0	1	0	0	3.0900	1.2500	-3.0900	-1.2500	0.0000	0.0000	0.0000	0.0000;
	7458	9330	0.00518	0.036478	0.02084	201.43	0	0	0	0	1	0	0	-11.6500	-4.8000	11.6600	2.5700	0.0000	0.0000	0.0000	0.0000;
	7460	7461	0.000252	0.001046	0	0	0	0	0	0	1	0	0	1.8700	0.3000	-1.8700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	7583	7460	0.003665	0.018423	0.01388	263.53	0	0	0	0	1	0	0	14.8000	-13.6700	-14.7800	12.2300	0.0000	0.0000	0.0000	0.0000;
	7460	9182	0.032154	0.185359	0.10121	260.18	0	0	0	0	1	0	0	12.9100	-12.5300	-12.8500	1.8200	0.0000	0.0000	0.0000	0.0000;
	7463	7462	0.004674	0.12828	0	92.36	0	0	1	0	1	0	0	-27.7400	1.5900	27.7800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	7462	7464	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-27.7800	0.6900	27.7800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	7463	15510	0.003694	0.020563	0.00657	187.16	0	0	0	0	1	0	0	-0.8200	-8.1100	0.8200	7.4000	0.0000	0.0000	0.0000	0.0000;
	15530	7463	0.004076	0.021296	0.0074	234.68	0	0	0	0	1	0	0	-26.6600	-6.6200	26.6900	5.9600	0.0000	0.0000	0.0000	0.0000;
	7585	7464	0.003215	0.020427	0.01262	280.53	0	0	0	0	1	0	0	29.5800	-20.1100	-29.5500	18.9700	0.0000	0.0000	0.0000	0.0000;
	7464	7734	0.040316	0.248132	0.1164	242.13	0	0	0	0	1	0	0	-0.0100	-8.0200	0.0200	-4.8200	0.0000	0.0000	0.0000	0.0000;
	7464	9103	0.020515	0.150876	0.13677	252.4	0	0	0	0	1	0	0	1.7800	-10.2600	-1.7800	-4.8000	0.0000	0.0000	0.0000	0.0000;
	7466	7465	0.001202	0.006575	0.00681	213.07	0	0	0	0	1	0	0	-29.5800	0.3800	29.5900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	7467	7466	0.003129	0.020784	0.00966	234.02	0	0	0	0	1	0	0	-23.2500	1.3100	23.2600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	7467	7468	0.000275	0.001186	0	0	0	0	0	0	1	0	0	5.6200	2.1900	-5.6200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	7467	7545	0.013497	0.069078	0.07288	247.41	0	0	0	0	1	0	0	17.6300	-11.7200	-17.5800	4.1000	0.0000	0.0000	0.0000	0.0000;
	7469	7778	0.043112	0.242726	0.10487	246.83	0	0	0	0	1	0	0	13.2000	-1.3900	-13.1300	-9.9200	0.0000	0.0000	0.0000	0.0000;
	7469	15632	0.005438	0.028008	0.02829	261.46	0	0	0	0	1	0	0	38.9500	7.4600	-38.8700	-10.2600	0.0000	0.0000	0.0000	0.0000;
	7470	7471	0.000215	0.001126	0	0	0	0	0	0	1	0	0	-4.7300	-0.2000	4.7300	0.2000	0.0000	0.0000	0.0000	0.0000;
	7471	7506	0.001821	0.009395	0.08122	276.8	0	0	0	0	1	0	0	46.0300	-4.7300	-46.0000	-4.0100	0.0000	0.0000	0.0000	0.0000;
	7471	7518	0.002002	0.011108	0.09547	281.94	0	0	0	0	1	0	0	-50.7600	4.5400	50.8100	-14.7600	0.0000	0.0000	0.0000	0.0000;
	7472	7473	0.000269	0.001009	0	0	0	0	0	0	1	0	0	2.2500	0.5200	-2.2500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	7531	7472	0.004034	0.024867	0.02596	269.1	0	0	0	0	1	0	0	-39.6800	7.7600	39.7400	-10.1800	0.0000	0.0000	0.0000	0.0000;
	7472	9210	0.00465	0.022622	0.03709	272.16	0	0	0	0	1	0	0	-42.0000	9.6600	42.0800	-13.2600	0.0000	0.0000	0.0000	0.0000;
	7474	7475	0.000264	0.001171	0	0	0	0	0	0	1	0	0	-8.3000	-3.2000	8.3000	3.2000	0.0000	0.0000	0.0000	0.0000;
	7475	7487	0.000833	0.004772	0.00658	268.93	0	0	0	0	1	0	0	-65.4800	-7.8200	65.5100	7.3000	0.0000	0.0000	0.0000	0.0000;
	7488	7475	0.001286	0.006819	0.00904	259.27	0	0	0	0	1	0	0	-57.1400	-5.4000	57.1800	4.6300	0.0000	0.0000	0.0000	0.0000;
	7476	7477	0.001723	0.010397	0.00878	258.76	0	0	0	0	1	0	0	-32.2400	10.1900	32.2600	-11.0200	0.0000	0.0000	0.0000	0.0000;
	7476	7527	0.005235	0.026151	0.01828	245.16	0	0	0	0	1	0	0	23.9400	-12.0500	-23.9100	10.2500	0.0000	0.0000	0.0000	0.0000;
	7477	7488	0.001749	0.010733	0.01258	272.73	0	0	0	0	1	0	0	-44.2200	-32.2600	44.2700	31.2000	0.0000	0.0000	0.0000	0.0000;
	7478	7535	0.001228	0.007057	0.00793	265.63	0	0	0	0	1	0	0	44.8000	-8.5100	-44.7800	7.7800	0.0000	0.0000	0.0000	0.0000;
	7540	7478	0.001463	0.007979	0.01402	274.7	0	0	0	0	1	0	0	55.5300	-8.3800	-55.4900	7.0800	0.0000	0.0000	0.0000	0.0000;
	7480	7479	0.000187	0.013423	0	664	0	0	1.00625	0	1	0	0	-65.6800	-58.5600	65.6900	59.5200	0.0000	0.0000	0.0000	0.0000;
	7479	7481	0.000204	0.001158	0	0	0	0	0	0	1	0	0	11.7700	4.5800	-11.7700	-4.5800	0.0000	0.0000	0.0000	0.0000;
	7479	7511	0.000172	0.003	0.3343	2505.07	0	0	0	0	1	0	0	145.4700	219.6700	-145.3400	-253.8700	0.0000	0.0000	0.0000	0.0000;
	7479	9215	0.000376	0.006455	0.6429	2920.04	0	0	0	0	1	0	0	-595.9800	3.1400	597.2100	-52.4800	0.0000	0.0000	0.0000	0.0000;
	7479	14070	0.000464	0.008638	1.25862	2576.19	0	0	0	0	1	0	0	373.0600	-28.4800	-372.4600	-97.5300	0.0000	0.0000	0.0000	0.0000;
	7482	7480	0.00102	0.004849	0.00328	273.02	0	0	0	0	1	0	0	-0.1000	-34.1700	0.1100	33.8600	0.0000	0.0000	0.0000	0.0000;
	7526	7480	0.000838	0.005042	0.00286	303.86	0	0	0	0	1	0	0	-65.5300	-24.7800	65.5700	24.7000	0.0000	0.0000	0.0000	0.0000;
	7484	7482	0.001216	0.006886	0.00746	259.39	0	0	0	0	1	0	0	11.6900	-31.8700	-11.6700	31.1400	0.0000	0.0000	0.0000	0.0000;
	7483	7484	0.000213	0.001069	0	0	0	0	0	0	1	0	0	-14.0100	-4.8700	14.0100	4.8700	0.0000	0.0000	0.0000	0.0000;
	7485	7484	0.002038	0.012869	0.00674	230.89	0	0	0	0	1	0	0	18.2100	-9.1800	-18.2000	8.5000	0.0000	0.0000	0.0000	0.0000;
	7484	7488	0.001267	0.008928	0.07974	249.59	0	0	0	0	1	0	0	-7.4900	18.5100	7.5000	-27.0900	0.0000	0.0000	0.0000	0.0000;
	7485	7486	0.000247	0.001039	0	0	0	0	0	0	1	0	0	12.4100	3.0100	-12.4100	-3.0100	0.0000	0.0000	0.0000	0.0000;
	7485	7541	0.001254	0.009149	0.02248	256.93	0	0	0	0	1	0	0	-30.6100	6.1700	30.6300	-8.5200	0.0000	0.0000	0.0000	0.0000;
	7487	7535	0.002462	0.011996	0.00859	281.04	0	0	0	0	1	0	0	-78.3700	-9.7200	78.5100	9.4800	0.0000	0.0000	0.0000	0.0000;
	7489	7492	0.005098	0.186381	0	179.02	0	0	1	0	1	0	0	28.5100	-3.9000	-28.4800	5.3300	0.0000	0.0000	0.0000	0.0000;
	7489	7493	0.000208	0.001019	0	0	0	0	0	0	1	0	0	-28.5100	3.9000	28.5200	-3.8900	0.0000	0.0000	0.0000	0.0000;
	7490	7492	-0.001983	-0.072504	0	99.53	0	0	1	0	1	0	0	-25.0300	5.5800	25.0100	-6.0200	0.0000	0.0000	0.0000	0.0000;
	7490	13515	0.001872	0.010818	0.00448	226.87	0	0	0	0	1	0	0	25.0300	-5.5800	-25.0200	5.1600	0.0000	0.0000	0.0000	0.0000;
	7491	7492	0.018407	0.672968	0	79.5	0	0	1	0	1	0	0	-3.4600	-0.6100	3.4600	0.6900	0.0000	0.0000	0.0000	0.0000;
	7494	7493	0.001324	0.006915	0.00559	261.31	0	0	0	0	1	0	0	28.5300	-4.4400	-28.5200	3.8900	0.0000	0.0000	0.0000	0.0000;
	7494	7536	0.001062	0.006927	0.02213	224.81	0	0	0	0	1	0	0	-6.3500	-5.6600	6.3500	3.2700	0.0000	0.0000	0.0000	0.0000;
	7538	7494	0.001321	0.007739	0.00577	272.23	0	0	0	0	1	0	0	25.6400	-9.7100	-25.6300	9.1400	0.0000	0.0000	0.0000	0.0000;
	7496	7495	0.004179	0.117383	0	96.73	0	0	1	0	1	0	0	-27.8800	4.0900	27.9100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	7495	7497	0.000268	0.001079	0	0	0	0	0	0	1	0	0	10.0100	1.3400	-10.0100	-1.3300	0.0000	0.0000	0.0000	0.0000;
	7495	7499	0.002	0.011638	0.02387	244.93	0	0	0	0	1	0	0	7.6100	-6.8300	-7.6000	4.2600	0.0000	0.0000	0.0000	0.0000;
	7495	7516	0.00356	0.022715	0.02665	288.36	0	0	0	0	1	0	0	-45.5200	8.7300	45.6000	-11.1500	0.0000	0.0000	0.0000	0.0000;
	13514	7496	0.004677	0.022893	0.01844	249.34	0	0	0	0	1	0	0	-49.8800	8.6900	49.9900	-10.1500	0.0000	0.0000	0.0000	0.0000;
	7496	13515	0.001135	0.005008	0.00158	221.3	0	0	0	0	1	0	0	-22.1100	6.0600	22.1100	-6.2000	0.0000	0.0000	0.0000	0.0000;
	7501	7498	0.001278	0.007296	0.01023	274.41	0	0	0	0	1	0	0	31.7800	2.7800	-31.7600	-3.8100	0.0000	0.0000	0.0000	0.0000;
	7498	7503	0.000767	0.004055	0.0428	275.79	0	0	0	0	1	0	0	43.5300	-8.8700	-43.5100	4.3300	0.0000	0.0000	0.0000	0.0000;
	7498	7527	0.001204	0.00791	0.0046	232.66	0	0	0	0	1	0	0	-19.6400	10.2500	19.6500	-10.7100	0.0000	0.0000	0.0000	0.0000;
	7499	7500	0.00027	0.001191	0	0	0	0	0	0	1	0	0	7.8800	2.7500	-7.8800	-2.7500	0.0000	0.0000	0.0000	0.0000;
	7501	7502	0.000224	0.001174	0	0	0	0	0	0	1	0	0	10.0100	2.5800	-10.0100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	9895	7501	0.002514	0.013205	0.01714	289.89	0	0	0	0	1	0	0	41.8300	3.7200	-41.7800	-5.3600	0.0000	0.0000	0.0000	0.0000;
	7504	7503	0.002456	0.082881	0	127.83	0	0	1	0	1	0	0	-41.3500	5.9400	41.3800	-4.6000	0.0000	0.0000	0.0000	0.0000;
	7503	7505	0.000256	0.001035	0	0	0	0	0	0	1	0	0	2.1300	0.2800	-2.1300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	7504	13518	0.001492	0.009894	0.00554	243.41	0	0	0	0	1	0	0	41.3500	-5.9400	-41.3200	5.5000	0.0000	0.0000	0.0000	0.0000;
	7506	7782	0.003229	0.016824	0.02685	334.44	0	0	0	0	1	0	0	-119.0600	19.1400	119.4900	-19.8500	0.0000	0.0000	0.0000	0.0000;
	7906	7506	0.001787	0.01091	0.08714	356.95	0	0	0	0	1	0	0	-178.5600	3.4100	179.0800	-9.7600	0.0000	0.0000	0.0000	0.0000;
	7506	7939	0.001839	0.01113	0.07466	232.74	0	0	0	0	1	0	0	-16.4600	-5.9400	16.4700	-2.2400	0.0000	0.0000	0.0000	0.0000;
	7507	7508	0.000218	0.001124	0	0	0	0	0	0	1	0	0	2.2900	0.2200	-2.2900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	7507	7509	0.005216	0.02844	0.03132	288	0	0	0	0	1	0	0	65.6100	-10.8100	-65.4100	8.5000	0.0000	0.0000	0.0000	0.0000;
	7930	7507	0.003953	0.023656	0.01446	293.47	0	0	0	0	1	0	0	68.0800	-11.1600	-67.9100	10.5900	0.0000	0.0000	0.0000	0.0000;
	7907	7509	0.004864	0.032889	0.02518	285.75	0	0	0	0	1	0	0	-63.3700	7.5500	63.5500	-9.0900	0.0000	0.0000	0.0000	0.0000;
	7510	7522	0.002624	0.01656	0.01209	218.6	0	0	0	0	1	0	0	-2.4100	0.9100	2.4100	-2.2200	0.0000	0.0000	0.0000	0.0000;
	7523	7510	0.001781	0.00866	0.00513	254.18	0	0	0	0	1	0	0	20.0500	5.7200	-20.0500	-6.2400	0.0000	0.0000	0.0000	0.0000;
	7512	7511	8e-05	0.005376	0	698.31	0	0	1	0	1	0	0	-117.5000	8.4000	117.5100	-7.7100	0.0000	0.0000	0.0000	0.0000;
	7511	7513	0.000215	0.001023	0	0	0	0	0	0	1	0	0	27.8300	13.7100	-27.8300	-13.7000	0.0000	0.0000	0.0000	0.0000;
	7516	7512	0.000943	0.007368	0.00391	291.47	0	0	0	0	1	0	0	-47.6800	2.9300	47.7000	-3.2000	0.0000	0.0000	0.0000	0.0000;
	7512	7538	0.001385	0.008257	0.00633	296.65	0	0	0	0	1	0	0	44.1500	-3.5200	-44.1200	2.9900	0.0000	0.0000	0.0000	0.0000;
	9194	7512	0.001482	0.009669	0.0111	263.24	0	0	0	0	1	0	0	-25.6400	0.5400	25.6500	-1.6800	0.0000	0.0000	0.0000	0.0000;
	7514	7515	0.000238	0.001143	0	0	0	0	0	0	1	0	0	18.5900	4.3400	-18.5900	-4.3400	0.0000	0.0000	0.0000	0.0000;
	7514	7532	0.002613	0.015256	0.0158	254.44	0	0	0	0	1	0	0	-28.4200	11.4200	28.4500	-13.0000	0.0000	0.0000	0.0000	0.0000;
	9196	7514	0.00107	0.007312	0.00985	231.35	0	0	0	0	1	0	0	4.5700	1.0500	-4.5700	-2.1200	0.0000	0.0000	0.0000	0.0000;
	7514	9206	0.003046	0.015324	0.04004	236	0	0	0	0	1	0	0	14.4000	-13.6400	-14.3900	9.3400	0.0000	0.0000	0.0000	0.0000;
	7516	9194	0.000946	0.006142	0.0053	252.18	0	0	0	0	1	0	0	-16.5100	3.0700	16.5100	-3.6200	0.0000	0.0000	0.0000	0.0000;
	7517	7518	0.000232	0.001026	0	0	0	0	0	0	1	0	0	-3.6300	-0.8200	3.6300	0.8200	0.0000	0.0000	0.0000	0.0000;
	7518	7784	0.005062	0.027271	0.05888	289.15	0	0	0	0	1	0	0	-54.4400	13.9500	54.5900	-19.6000	0.0000	0.0000	0.0000	0.0000;
	7519	7540	0.003022	0.020619	0.01998	277.64	0	0	0	0	1	0	0	57.9700	-9.1200	-57.8700	7.5900	0.0000	0.0000	0.0000	0.0000;
	7802	7519	0.003083	0.016882	0.07557	286.25	0	0	0	0	1	0	0	63.2800	-13.6800	-63.1600	6.0600	0.0000	0.0000	0.0000	0.0000;
	7520	7782	0.003053	0.015668	0.03888	260.8	0	0	0	0	1	0	0	-32.4200	0.3200	32.4500	-4.4400	0.0000	0.0000	0.0000	0.0000;
	7798	7520	0.002552	0.014506	0.04453	254.38	0	0	0	0	1	0	0	-27.0400	-3.6700	27.0500	-1.1200	0.0000	0.0000	0.0000	0.0000;
	7521	7535	0.003077	0.017293	0.0363	224.01	0	0	0	0	1	0	0	-2.0200	6.0700	2.0200	-10.0200	0.0000	0.0000	0.0000	0.0000;
	7521	7542	0.003312	0.017163	0.03909	211.83	0	0	0	0	1	0	0	-0.0700	-6.4800	0.0700	2.2100	0.0000	0.0000	0.0000	0.0000;
	7522	7524	0.00044	0.003185	0.00228	244.21	0	0	0	0	1	0	0	-10.8300	1.6700	10.8300	-1.9100	0.0000	0.0000	0.0000	0.0000;
	7523	7526	0.001399	0.007354	0.00443	263.58	0	0	0	0	1	0	0	-28.0800	-8.1700	28.0900	7.7500	0.0000	0.0000	0.0000	0.0000;
	7524	7525	0.000232	0.00114	0	0	0	0	0	0	1	0	0	8.0200	2.3500	-8.0200	-2.3500	0.0000	0.0000	0.0000	0.0000;
	7526	7524	0.001664	0.010616	0.00805	260.31	0	0	0	0	1	0	0	28.6100	14.5300	-28.6000	-15.3000	0.0000	0.0000	0.0000	0.0000;
	7524	9895	0.00088	0.004785	0.01768	222.62	0	0	0	0	1	0	0	9.7400	14.8600	-9.7400	-16.7600	0.0000	0.0000	0.0000	0.0000;
	7529	7528	0.002739	0.016029	0.00972	273.15	0	0	0	0	1	0	0	46.1700	-8.2700	-46.1100	7.5500	0.0000	0.0000	0.0000	0.0000;
	7528	7539	0.002983	0.014556	0.01078	268.87	0	0	0	0	1	0	0	40.2200	-10.3700	-40.1800	9.4400	0.0000	0.0000	0.0000	0.0000;
	7529	7530	0.000263	0.001066	0	0	0	0	0	0	1	0	0	4.4000	2.1000	-4.4000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	7529	7886	0.001605	0.009617	0.02392	278.06	0	0	0	0	1	0	0	-50.5700	7.0500	50.6100	-9.4000	0.0000	0.0000	0.0000	0.0000;
	7533	7531	0.001434	0.007905	0.00748	264.62	0	0	0	0	1	0	0	-35.9700	7.5500	35.9800	-8.2600	0.0000	0.0000	0.0000	0.0000;
	7533	7532	0.002338	0.0124	0.00616	259.16	0	0	0	0	1	0	0	30.9100	-12.4300	-30.8900	11.8900	0.0000	0.0000	0.0000	0.0000;
	7534	7535	0.000278	0.001041	0	0	0	0	0	0	1	0	0	-2.3800	-0.8000	2.3800	0.8000	0.0000	0.0000	0.0000	0.0000;
	7535	7797	0.002951	0.016723	0.06897	259.73	0	0	0	0	1	0	0	-38.1400	-8.0300	38.1800	0.7200	0.0000	0.0000	0.0000	0.0000;
	7536	7537	0.000244	0.001114	0	0	0	0	0	0	1	0	0	9.2400	4.7800	-9.2400	-4.7800	0.0000	0.0000	0.0000	0.0000;
	7536	9895	0.000932	0.005834	0.00323	219.67	0	0	0	0	1	0	0	-15.6000	-8.0500	15.6000	7.7200	0.0000	0.0000	0.0000	0.0000;
	7539	7541	0.005959	0.033323	0.02939	262.64	0	0	0	0	1	0	0	35.8900	-10.2000	-35.8200	7.4400	0.0000	0.0000	0.0000	0.0000;
	7542	7543	0.004339	0.024983	0.00702	202.39	0	0	0	0	1	0	0	-3.6400	-3.3200	3.6400	2.5500	0.0000	0.0000	0.0000	0.0000;
	7544	7543	0.00208	0.014891	0.00789	265.83	0	0	0	0	1	0	0	38.0800	-3.9600	-38.0500	3.3000	0.0000	0.0000	0.0000	0.0000;
	7782	7544	0.005156	0.031512	0.03357	271.89	0	0	0	0	1	0	0	43.3000	-5.3800	-43.2100	2.2400	0.0000	0.0000	0.0000	0.0000;
	7546	7545	0.005923	0.16135	0	98.83	0	0	1	0	1	0	0	-29.1700	9.1800	29.2200	-7.8200	0.0000	0.0000	0.0000	0.0000;
	7545	7547	0.000244	0.001068	0	0	0	0	0	0	1	0	0	4.3700	0.4900	-4.3700	-0.4900	0.0000	0.0000	0.0000	0.0000;
	7574	7545	0.003149	0.016611	0.01104	277.98	0	0	0	0	1	0	0	16.0200	-4.3800	-16.0100	3.2300	0.0000	0.0000	0.0000	0.0000;
	7546	15201	0.040472	0.249577	0.1355	218.99	0	0	0	0	1	0	0	12.6100	-5.7500	-12.5600	-8.7600	0.0000	0.0000	0.0000	0.0000;
	7546	15509	0.001556	0.007816	0.00509	207.84	0	0	0	0	1	0	0	6.9600	-2.9500	-6.9600	2.3900	0.0000	0.0000	0.0000	0.0000;
	7546	15511	0.003277	0.02141	0.03887	205.73	0	0	0	0	1	0	0	8.5000	3.5300	-8.4900	-7.8000	0.0000	0.0000	0.0000	0.0000;
	7546	15682	0.037573	0.218271	0.07697	172.68	0	0	0	0	1	0	0	1.0900	-4.0100	-1.0900	-4.5000	0.0000	0.0000	0.0000	0.0000;
	7548	7549	0.000253	0.001175	0	0	0	0	0	0	1	0	0	4.3900	0.6500	-4.3900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	7548	7550	0.002479	0.014796	0.01193	275.02	0	0	0	0	1	0	0	7.1300	-4.9700	-7.1300	3.6900	0.0000	0.0000	0.0000	0.0000;
	7550	7583	0.001368	0.008487	0.02145	289.26	0	0	0	0	1	0	0	20.5800	-6.7500	-20.5800	4.4600	0.0000	0.0000	0.0000	0.0000;
	7550	9547	0.001476	0.008942	0.00977	314.25	0	0	0	0	1	0	0	-18.6400	2.7400	18.6500	-3.7700	0.0000	0.0000	0.0000	0.0000;
	7551	7552	0.0003	0.001194	0	0	0	0	0	0	1	0	0	-4.4900	-0.3100	4.4900	0.3100	0.0000	0.0000	0.0000	0.0000;
	9488	7552	0.001135	0.006362	0.00483	262.59	0	0	0	0	1	0	0	24.7900	-7.9600	-24.7800	7.4700	0.0000	0.0000	0.0000	0.0000;
	7553	7554	0.000295	0.001199	0	0	0	0	0	0	1	0	0	4.7000	0.2200	-4.7000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	7553	9488	0.001127	0.006518	0.00296	271.98	0	0	0	0	1	0	0	-69.2200	-2.2700	69.2700	2.2400	0.0000	0.0000	0.0000	0.0000;
	7555	8106	0.005191	0.028718	0.02404	240.64	0	0	0	0	1	0	0	-25.2400	14.5600	25.2900	-16.9400	0.0000	0.0000	0.0000	0.0000;
	8122	7555	0.002229	0.014225	0.01012	248.12	0	0	0	0	1	0	0	-21.0700	10.9300	21.0800	-11.9600	0.0000	0.0000	0.0000	0.0000;
	7557	7556	0.00259	0.013725	0.00977	233.68	0	0	0	0	1	0	0	34.9200	-13.2600	-34.8900	12.3800	0.0000	0.0000	0.0000	0.0000;
	7556	7561	0.004878	0.02648	0.01789	206.15	0	0	0	0	1	0	0	30.0900	-13.4500	-30.0400	11.7600	0.0000	0.0000	0.0000	0.0000;
	7557	7571	0.003823	0.018473	0.01479	242.49	0	0	0	0	1	0	0	-37.0100	12.9600	37.0700	-14.3000	0.0000	0.0000	0.0000	0.0000;
	7558	7560	0.00459	0.02319	0.0274	220.33	0	0	0	0	1	0	0	37.2000	-4.0900	-37.1500	1.4100	0.0000	0.0000	0.0000	0.0000;
	8104	7558	0.001739	0.010633	0.01014	264.65	0	0	0	0	1	0	0	1.5400	-5.4600	-1.5400	4.3600	0.0000	0.0000	0.0000	0.0000;
	9337	7558	0.003021	0.019586	0.04504	265.23	0	0	0	0	1	0	0	38.5100	-2.4700	-38.4700	-2.1700	0.0000	0.0000	0.0000	0.0000;
	7560	7559	0.003092	0.017583	0.02016	239.45	0	0	0	0	1	0	0	32.4500	-2.4900	-32.4200	0.4700	0.0000	0.0000	0.0000	0.0000;
	7561	7575	0.004562	0.024006	0.02366	226.26	0	0	0	0	1	0	0	26.1100	-12.7300	-26.0800	10.3300	0.0000	0.0000	0.0000	0.0000;
	7563	7564	0.003287	0.021765	0.00968	237.11	0	0	0	0	1	0	0	-6.9500	-0.9800	6.9500	-0.0800	0.0000	0.0000	0.0000	0.0000;
	7563	7588	0.003161	0.020477	0.01602	231.35	0	0	0	0	1	0	0	4.9100	0.0800	-4.9100	-1.8400	0.0000	0.0000	0.0000	0.0000;
	7564	7567	0.001848	0.048556	0	187.42	0	0	1	0	1	0	0	-9.0000	-0.5100	9.0000	0.5500	0.0000	0.0000	0.0000	0.0000;
	7564	7568	0.000283	0.001094	0	0	0	0	0	0	1	0	0	2.0400	0.5900	-2.0400	-0.5900	0.0000	0.0000	0.0000	0.0000;
	7565	7567	0.002772	0.072849	0	87.42	0	0	1	0	1	0	0	9.0000	0.6000	-9.0000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	7565	15502	0.003946	0.030286	0.10095	211.68	0	0	0	0	1	0	0	4.7100	-3.3700	-4.7100	-7.7800	0.0000	0.0000	0.0000	0.0000;
	7565	15514	0.017696	0.121724	0.03363	200.02	0	0	0	0	1	0	0	-2.2100	-3.0900	2.2100	-0.6300	0.0000	0.0000	0.0000	0.0000;
	15685	7565	0.001033	0.007306	0.00223	221.13	0	0	0	0	1	0	0	-17.5100	1.3700	17.5100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	7565	15693	0.003665	0.021392	0.02152	238.94	0	0	0	0	1	0	0	-29.0200	7.4600	29.0500	-9.6600	0.0000	0.0000	0.0000	0.0000;
	7566	7567	0.02444	0.642197	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7569	7570	0.000218	0.001013	0	0	0	0	0	0	1	0	0	-2.0400	-0.5800	2.0400	0.5800	0.0000	0.0000	0.0000	0.0000;
	7580	7570	0.00211	0.012839	0.00988	193.42	0	0	0	0	1	0	0	-0.3200	2.3400	0.3200	-3.4300	0.0000	0.0000	0.0000	0.0000;
	7570	7681	0.002353	0.012684	0.04417	224.04	0	0	0	0	1	0	0	-2.3700	2.8500	2.3700	-7.7100	0.0000	0.0000	0.0000	0.0000;
	7571	7572	0.002348	0.016028	0.01179	213.52	0	0	0	0	1	0	0	13.1700	4.7600	-13.1700	-6.0100	0.0000	0.0000	0.0000	0.0000;
	7573	7571	0.00288	0.015133	0.01143	224.63	0	0	0	0	1	0	0	-11.6700	-4.2700	11.6700	3.0500	0.0000	0.0000	0.0000	0.0000;
	7571	8113	0.001287	0.00814	0.01798	261.08	0	0	0	0	1	0	0	-67.6400	4.3500	67.7000	-5.9500	0.0000	0.0000	0.0000	0.0000;
	7572	7573	0.00101	0.00538	0.01387	218.97	0	0	0	0	1	0	0	-6.7700	-4.7400	6.7700	3.2400	0.0000	0.0000	0.0000	0.0000;
	7683	7572	0.003576	0.023708	0.01343	243.81	0	0	0	0	1	0	0	-11.4100	-7.6900	11.4200	6.2800	0.0000	0.0000	0.0000	0.0000;
	9547	7574	0.002735	0.016504	0.02015	278.23	0	0	0	0	1	0	0	18.3800	-6.4200	-18.3700	4.3000	0.0000	0.0000	0.0000	0.0000;
	7575	7577	0.004006	0.021781	0.01444	230.81	0	0	0	0	1	0	0	25.0300	-10.4500	-25.0000	9.0100	0.0000	0.0000	0.0000	0.0000;
	7576	7577	0.000281	0.001079	0	0	0	0	0	0	1	0	0	-1.0500	-0.2500	1.0500	0.2500	0.0000	0.0000	0.0000	0.0000;
	7577	7590	0.003021	0.017815	0.03906	232.08	0	0	0	0	1	0	0	23.9500	-9.2700	-23.9400	5.0800	0.0000	0.0000	0.0000	0.0000;
	7962	7578	0.002087	0.012184	0.00595	248.73	0	0	0	0	1	0	0	55.1700	8.4600	-55.1100	-8.7500	0.0000	0.0000	0.0000	0.0000;
	8087	7578	0.002408	0.012663	0.01592	241.93	0	0	0	0	1	0	0	-51.1900	10.9900	51.2500	-12.3700	0.0000	0.0000	0.0000	0.0000;
	7587	7579	0.006257	0.030836	0.01649	256.78	0	0	0	0	1	0	0	-15.6700	6.1800	15.6800	-7.9000	0.0000	0.0000	0.0000	0.0000;
	7579	7689	0.003492	0.018179	0.03528	262.29	0	0	0	0	1	0	0	-18.5700	6.3900	18.5800	-10.1800	0.0000	0.0000	0.0000	0.0000;
	7588	7580	0.000904	0.005266	0.01	218.81	0	0	0	0	1	0	0	2.1700	1.6700	-2.1700	-2.7700	0.0000	0.0000	0.0000	0.0000;
	7581	7589	0.005762	0.036543	0.02326	254.76	0	0	0	0	1	0	0	14.1100	-6.8500	-14.1000	4.3700	0.0000	0.0000	0.0000	0.0000;
	7581	7591	0.00347	0.019786	0.01216	252.53	0	0	0	0	1	0	0	-15.7400	6.2500	15.7500	-7.5300	0.0000	0.0000	0.0000	0.0000;
	7583	7582	0.003069	0.020537	0.00752	256.84	0	0	0	0	1	0	0	-11.7400	4.5800	11.7500	-5.3700	0.0000	0.0000	0.0000	0.0000;
	7583	7584	0.000242	0.001061	0	0	0	0	0	0	1	0	0	17.5200	4.6200	-17.5200	-4.6200	0.0000	0.0000	0.0000	0.0000;
	7585	7586	0.000256	0.001032	0	0	0	0	0	0	1	0	0	8.2000	5.3000	-8.2000	-5.3000	0.0000	0.0000	0.0000	0.0000;
	9547	7585	0.003359	0.021975	0.0204	293.59	0	0	0	0	1	0	0	53.5500	-34.2400	-53.4300	32.8300	0.0000	0.0000	0.0000	0.0000;
	7585	15012	0.024737	0.116398	0.20145	241.02	0	0	0	0	1	0	0	15.6500	-18.0200	-15.5800	-3.7700	0.0000	0.0000	0.0000	0.0000;
	7587	7681	0.003719	0.020986	0.02983	244.92	0	0	0	0	1	0	0	9.6900	-8.6000	-9.6900	5.3400	0.0000	0.0000	0.0000	0.0000;
	15506	7589	0.00342	0.019432	0.0194	263.24	0	0	0	0	1	0	0	-9.3800	3.4900	9.3800	-5.6100	0.0000	0.0000	0.0000	0.0000;
	7590	7591	0.000795	0.004275	0.00519	243.72	0	0	0	0	1	0	0	20.0600	-6.8000	-20.0500	6.2500	0.0000	0.0000	0.0000	0.0000;
	7592	7593	0.000291	0.001011	0	0	0	0	0	0	1	0	0	4.3300	0.5100	-4.3300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	7592	7595	0.003634	0.022219	0.02296	254.45	0	0	0	0	1	0	0	7.8300	-8.4600	-7.8300	5.9900	0.0000	0.0000	0.0000	0.0000;
	7592	7596	0.001784	0.012974	0.009	244.34	0	0	0	0	1	0	0	-12.1600	11.0800	12.1600	-12.0200	0.0000	0.0000	0.0000	0.0000;
	7594	7596	0.003321	0.021165	0.02216	236.72	0	0	0	0	1	0	0	15.5700	-13.7300	-15.5500	11.4100	0.0000	0.0000	0.0000	0.0000;
	7965	7594	0.002231	0.013739	0.00952	224.73	0	0	0	0	1	0	0	24.7100	-10.7100	-24.6900	9.7700	0.0000	0.0000	0.0000	0.0000;
	8104	7595	0.002938	0.01553	0.02177	257.99	0	0	0	0	1	0	0	-5.4800	4.3800	5.4800	-6.7400	0.0000	0.0000	0.0000	0.0000;
	7596	7597	0.000297	0.001157	0	0	0	0	0	0	1	0	0	3.3900	0.6100	-3.3900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	7598	7599	0.002641	0.019227	0.00922	261.86	0	0	0	0	1	0	0	25.1100	27.7700	-25.0700	-28.5100	0.0000	0.0000	0.0000	0.0000;
	7598	9429	0.001928	0.010955	0.01618	285.43	0	0	0	0	1	0	0	-44.8400	-33.1400	44.8900	31.6800	0.0000	0.0000	0.0000	0.0000;
	7599	7643	0.002623	0.015324	0.03748	216.74	0	0	0	0	1	0	0	2.4200	20.9200	-2.4100	-24.8700	0.0000	0.0000	0.0000	0.0000;
	7611	7600	0.003588	0.019839	0.02426	301.58	0	0	0	0	1	0	0	-54.3100	-1.1000	54.4100	-1.0100	0.0000	0.0000	0.0000	0.0000;
	7600	7651	0.001599	0.009088	0.03843	245.42	0	0	0	0	1	0	0	-14.9700	5.9900	14.9800	-10.1600	0.0000	0.0000	0.0000	0.0000;
	9429	7600	0.001897	0.011526	0.00927	304.25	0	0	0	0	1	0	0	58.2000	10.9200	-58.1400	-11.5700	0.0000	0.0000	0.0000	0.0000;
	7601	7602	0.000295	0.001105	0	0	0	0	0	0	1	0	0	5.1300	1.7300	-5.1300	-1.7300	0.0000	0.0000	0.0000	0.0000;
	7629	7601	0.002993	0.017104	0.04764	302.41	0	0	0	0	1	0	0	-76.6600	16.1000	76.8300	-20.3600	0.0000	0.0000	0.0000	0.0000;
	7601	9115	0.006483	0.037221	0.02483	269.79	0	0	0	0	1	0	0	41.2400	-5.3600	-41.1400	3.2300	0.0000	0.0000	0.0000	0.0000;
	7601	9429	0.005548	0.025193	0.0287	324.75	0	0	0	0	1	0	0	-123.2000	23.9900	124.0000	-23.5000	0.0000	0.0000	0.0000	0.0000;
	7603	7606	0.002132	0.011841	0.04505	275.92	0	0	0	0	1	0	0	-41.6700	9.3400	41.7000	-14.0200	0.0000	0.0000	0.0000	0.0000;
	8801	7603	0.002037	0.012232	0.01457	259.45	0	0	0	0	1	0	0	-28.3600	13.7800	28.3800	-15.2500	0.0000	0.0000	0.0000	0.0000;
	7604	8782	0.001798	0.010128	0.01157	266.12	0	0	0	0	1	0	0	25.2800	-4.5100	-25.2700	3.3200	0.0000	0.0000	0.0000	0.0000;
	8818	7604	0.001227	0.007814	0.00716	287.43	0	0	0	0	1	0	0	46.0000	0.2900	-45.9800	-0.9100	0.0000	0.0000	0.0000	0.0000;
	7605	7606	0.000202	0.00116	0	0	0	0	0	0	1	0	0	-13.2900	-4.1800	13.2900	4.1800	0.0000	0.0000	0.0000	0.0000;
	7606	8940	0.001664	0.008573	0.00357	288.02	0	0	0	0	1	0	0	-54.9900	9.8400	55.0400	-9.9800	0.0000	0.0000	0.0000	0.0000;
	7628	7607	0.002479	0.014855	0.01612	307.41	0	0	0	0	1	0	0	-70.7300	18.3200	70.8500	-19.3400	0.0000	0.0000	0.0000	0.0000;
	7607	8940	0.003033	0.01869	0.02518	317.15	0	0	0	0	1	0	0	-85.2400	13.9100	85.4500	-15.3500	0.0000	0.0000	0.0000	0.0000;
	7609	7608	0.002225	0.013402	0.00403	261.75	0	0	0	0	1	0	0	26.9600	-1.2600	-26.9400	0.9100	0.0000	0.0000	0.0000	0.0000;
	7608	7653	0.007237	0.041275	0.03018	244.19	0	0	0	0	1	0	0	15.1300	-6.2600	-15.1100	3.0700	0.0000	0.0000	0.0000	0.0000;
	7608	9326	0.003926	0.020707	0.03424	236.77	0	0	0	0	1	0	0	8.7000	4.3200	-8.7000	-8.0100	0.0000	0.0000	0.0000	0.0000;
	7609	7610	0.000236	0.001193	0	0	0	0	0	0	1	0	0	3.4200	0.7200	-3.4200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	7609	7628	0.00215	0.01123	0.01668	281.91	0	0	0	0	1	0	0	-47.8400	4.9100	47.8900	-6.4900	0.0000	0.0000	0.0000	0.0000;
	7609	7654	0.00381	0.024208	0.01657	246.89	0	0	0	0	1	0	0	17.4700	-4.3700	-17.4600	2.6400	0.0000	0.0000	0.0000	0.0000;
	7611	9121	0.002299	0.014265	0.01619	299	0	0	0	0	1	0	0	52.2300	0.6300	-52.1700	-2.0300	0.0000	0.0000	0.0000	0.0000;
	7612	7613	0.000271	0.001042	0	0	0	0	0	0	1	0	0	12.6500	2.0200	-12.6500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	7612	7626	0.002758	0.015473	0.01184	269.95	0	0	0	0	1	0	0	-43.2300	14.0700	43.2800	-15.0500	0.0000	0.0000	0.0000	0.0000;
	7612	7885	0.001755	0.012508	0.06139	253.42	0	0	0	0	1	0	0	30.5800	-10.7900	-30.5600	4.2300	0.0000	0.0000	0.0000	0.0000;
	7614	7617	0.003676	0.020595	0.0229	261.33	0	0	0	0	1	0	0	-28.4100	-1.8800	28.4300	-0.4500	0.0000	0.0000	0.0000	0.0000;
	7614	7619	0.003838	0.021725	0.03991	236.04	0	0	0	0	1	0	0	12.8600	-4.2100	-12.8500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	7615	7616	0.000277	0.001128	0	0	0	0	0	0	1	0	0	-12.7400	-2.0300	12.7400	2.0300	0.0000	0.0000	0.0000	0.0000;
	7617	7616	0.002212	0.013291	0.01736	269.24	0	0	0	0	1	0	0	-37.7500	8.5600	37.7800	-10.2500	0.0000	0.0000	0.0000	0.0000;
	7627	7616	0.005516	0.031334	0.01537	281.5	0	0	0	0	1	0	0	50.6600	-9.1200	-50.5200	8.2200	0.0000	0.0000	0.0000	0.0000;
	7617	7618	0.000246	0.001106	0	0	0	0	0	0	1	0	0	12.6500	2.5500	-12.6500	-2.5500	0.0000	0.0000	0.0000	0.0000;
	7617	7626	0.00138	0.007552	0.05856	228.56	0	0	0	0	1	0	0	-3.3300	-10.6700	3.3300	4.3300	0.0000	0.0000	0.0000	0.0000;
	7619	7620	0.001321	0.007493	0.00361	226.15	0	0	0	0	1	0	0	9.2500	-0.7600	-9.2500	0.3800	0.0000	0.0000	0.0000	0.0000;
	7621	7620	0.001001	0.006888	0.02322	285.16	0	0	0	0	1	0	0	-53.9700	3.6300	54.0000	-5.9500	0.0000	0.0000	0.0000	0.0000;
	7620	7633	0.002045	0.012494	0.02306	278.8	0	0	0	0	1	0	0	-48.3400	4.6400	48.3900	-6.8600	0.0000	0.0000	0.0000	0.0000;
	7621	9210	0.001927	0.009283	0.01843	276.92	0	0	0	0	1	0	0	48.5400	-5.5400	-48.5000	3.7600	0.0000	0.0000	0.0000	0.0000;
	7622	7623	0.000275	0.001174	0	0	0	0	0	0	1	0	0	2.5100	0.2600	-2.5100	-0.2600	0.0000	0.0000	0.0000	0.0000;
	7622	7624	0.001876	0.01127	0.01244	318.55	0	0	0	0	1	0	0	112.0800	-15.3600	-111.8600	15.3400	0.0000	0.0000	0.0000	0.0000;
	7638	7622	0.002153	0.011039	0.00908	318.76	0	0	0	0	1	0	0	114.8600	-14.7200	-114.6000	15.1000	0.0000	0.0000	0.0000	0.0000;
	7624	7647	0.00115	0.00753	0.01131	318.42	0	0	0	0	1	0	0	107.4100	-15.9000	-107.2900	15.4900	0.0000	0.0000	0.0000	0.0000;
	7625	9320	0.005886	0.035344	0.09297	322.51	0	0	0	0	1	0	0	112.9100	-24.9400	-112.1900	19.2100	0.0000	0.0000	0.0000	0.0000;
	7625	9739	0.004258	0.022209	0.03619	324.25	0	0	0	0	1	0	0	-115.4300	23.6700	115.9800	-24.6900	0.0000	0.0000	0.0000	0.0000;
	7626	7889	0.003421	0.021094	0.02269	278.78	0	0	0	0	1	0	0	-50.3800	9.9100	50.4700	-11.8500	0.0000	0.0000	0.0000	0.0000;
	7627	7888	0.003867	0.018991	0.03953	332.06	0	0	0	0	1	0	0	-115.0700	19.1100	115.5600	-20.9800	0.0000	0.0000	0.0000	0.0000;
	7627	8800	0.00143	0.009548	0.02465	289.76	0	0	0	0	1	0	0	56.3400	-12.6100	-56.3000	10.2300	0.0000	0.0000	0.0000	0.0000;
	7628	7651	0.005015	0.032893	0.03945	249.91	0	0	0	0	1	0	0	20.6400	-12.5400	-20.6200	8.4000	0.0000	0.0000	0.0000	0.0000;
	7629	9218	0.002741	0.018345	0.02439	312.72	0	0	0	0	1	0	0	85.4800	-9.7200	-85.3000	8.2700	0.0000	0.0000	0.0000	0.0000;
	9750	7629	0.001849	0.013808	0.01306	260.44	0	0	0	0	1	0	0	13.7000	5.6500	-13.6900	-7.0600	0.0000	0.0000	0.0000	0.0000;
	7630	7631	0.00023	0.001158	0	0	0	0	0	0	1	0	0	2.0300	0.8500	-2.0300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	7633	7630	0.002481	0.01385	0.01281	281.5	0	0	0	0	1	0	0	-49.8500	6.3800	49.9100	-7.4300	0.0000	0.0000	0.0000	0.0000;
	7634	7630	0.003378	0.01543	0.01313	286.58	0	0	0	0	1	0	0	52.0200	-7.6100	-51.9400	6.5800	0.0000	0.0000	0.0000	0.0000;
	7632	7633	0.000273	0.001071	0	0	0	0	0	0	1	0	0	-1.4600	-0.4800	1.4600	0.4800	0.0000	0.0000	0.0000	0.0000;
	7634	7637	0.001947	0.010877	0.00633	294.41	0	0	0	0	1	0	0	-57.0600	3.4600	57.1200	-3.8200	0.0000	0.0000	0.0000	0.0000;
	7635	7636	0.000297	0.001017	0	0	0	0	0	0	1	0	0	-3.5700	-1.3400	3.5700	1.3400	0.0000	0.0000	0.0000	0.0000;
	7636	7652	0.002056	0.010314	0.0041	230.44	0	0	0	0	1	0	0	-8.1200	1.0900	8.1200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	7636	8862	0.00166	0.010462	0.01957	222.88	0	0	0	0	1	0	0	4.5500	-2.4300	-4.5500	0.3100	0.0000	0.0000	0.0000	0.0000;
	7649	7637	0.003025	0.019281	0.02163	300.77	0	0	0	0	1	0	0	60.7900	-4.6500	-60.6900	2.9600	0.0000	0.0000	0.0000	0.0000;
	9399	7638	0.002114	0.013675	0.01339	326.65	0	0	0	0	1	0	0	130.8200	-2.3700	-130.4900	3.0600	0.0000	0.0000	0.0000	0.0000;
	7639	7640	0.000233	0.001139	0	0	0	0	0	0	1	0	0	15.6300	2.5900	-15.6300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	9352	7639	0.00085	0.004289	0.00604	329.97	0	0	0	0	1	0	0	160.5800	-17.8100	-160.3800	18.1800	0.0000	0.0000	0.0000	0.0000;
	7639	9472	0.001543	0.010416	0.01627	314.62	0	0	0	0	1	0	0	79.5800	-15.5300	-79.4900	14.3900	0.0000	0.0000	0.0000	0.0000;
	7639	9533	0.000407	0.002993	0.00253	304.92	0	0	0	0	1	0	0	65.1700	-5.2400	-65.1500	5.0800	0.0000	0.0000	0.0000	0.0000;
	7641	8952	0.003683	0.023953	0.03575	299.51	0	0	0	0	1	0	0	61.0300	-7.8700	-60.9000	4.8200	0.0000	0.0000	0.0000	0.0000;
	9533	7641	0.002671	0.017889	0.00986	313.9	0	0	0	0	1	0	0	77.0500	-5.6700	-76.9000	5.5700	0.0000	0.0000	0.0000	0.0000;
	7642	8938	0.001663	0.012155	0.0126	298.51	0	0	0	0	1	0	0	-58.0200	0.9900	58.0700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	7642	9813	0.001147	0.007503	0.0045	270.07	0	0	0	0	1	0	0	31.8000	-7.4800	-31.7800	7.0600	0.0000	0.0000	0.0000	0.0000;
	7643	9328	0.004004	0.025382	0.05335	195.16	0	0	0	0	1	0	0	-0.1100	-19.2500	0.1200	13.5800	0.0000	0.0000	0.0000	0.0000;
	7644	7645	0.000251	0.001192	0	0	0	0	0	0	1	0	0	3.8800	0.3400	-3.8800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	7644	7653	0.003792	0.024289	0.02236	214.68	0	0	0	0	1	0	0	3.5800	-1.8400	-3.5800	-0.5900	0.0000	0.0000	0.0000	0.0000;
	7644	7654	0.002219	0.012325	0.0241	282.87	0	0	0	0	1	0	0	-38.7600	7.2000	38.7900	-9.6400	0.0000	0.0000	0.0000	0.0000;
	7644	8769	0.009268	0.055831	0.03991	270.75	0	0	0	0	1	0	0	-29.0800	2.1800	29.1600	-6.0800	0.0000	0.0000	0.0000	0.0000;
	9112	7644	0.001286	0.007111	0.01047	308.62	0	0	0	0	1	0	0	-60.3300	6.9800	60.3800	-7.8800	0.0000	0.0000	0.0000	0.0000;
	7646	7647	0.000249	0.001114	0	0	0	0	0	0	1	0	0	-3.8500	-0.4400	3.8500	0.4400	0.0000	0.0000	0.0000	0.0000;
	7647	7648	0.00245	0.014664	0.01012	275.22	0	0	0	0	1	0	0	37.6600	-10.6600	-37.6200	9.7600	0.0000	0.0000	0.0000	0.0000;
	7647	9109	0.007338	0.047995	0.0303	303.79	0	0	0	0	1	0	0	65.7800	-5.2700	-65.4800	3.9100	0.0000	0.0000	0.0000	0.0000;
	7654	7648	0.006996	0.03263	0.01923	309.92	0	0	0	0	1	0	0	-74.1400	17.4000	74.5200	-17.7300	0.0000	0.0000	0.0000	0.0000;
	7648	8937	0.005766	0.033159	0.02437	280.65	0	0	0	0	1	0	0	-38.5000	6.8000	38.5800	-8.9800	0.0000	0.0000	0.0000	0.0000;
	7649	7653	0.003455	0.019655	0.0601	301.86	0	0	0	0	1	0	0	-62.2300	3.8900	62.3500	-9.7100	0.0000	0.0000	0.0000	0.0000;
	7650	7651	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-5.6400	-1.7600	5.6400	1.7600	0.0000	0.0000	0.0000	0.0000;
	7652	8847	0.004891	0.031874	0.02403	251.96	0	0	0	0	1	0	0	-17.0200	-1.1600	17.0300	-1.3500	0.0000	0.0000	0.0000	0.0000;
	7654	7653	0.00182	0.012097	0.05257	280.58	0	0	0	0	1	0	0	47.1500	-11.4200	-47.1100	5.9600	0.0000	0.0000	0.0000	0.0000;
	7655	7656	0.003008	0.017934	0.02478	266.56	0	0	0	0	1	0	0	19.6300	-5.6800	-19.6200	3.0300	0.0000	0.0000	0.0000	0.0000;
	7657	7655	0.002069	0.01199	0.00886	283.87	0	0	0	0	1	0	0	46.4100	-10.5200	-46.3600	9.8000	0.0000	0.0000	0.0000	0.0000;
	7655	7709	0.002918	0.020499	0.03094	264.65	0	0	0	0	1	0	0	22.7700	-4.6100	-22.7500	1.3200	0.0000	0.0000	0.0000	0.0000;
	7668	7656	0.004656	0.02822	0.02399	263.62	0	0	0	0	1	0	0	-17.6200	1.1400	17.6400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	7657	7676	0.003537	0.023788	0.02746	263.14	0	0	0	0	1	0	0	11.0700	-0.8800	-11.0600	-2.1000	0.0000	0.0000	0.0000	0.0000;
	7691	7657	0.002422	0.014543	0.01005	302.22	0	0	0	0	1	0	0	59.4200	-11.7100	-59.3400	11.1000	0.0000	0.0000	0.0000	0.0000;
	7658	7659	0.000282	0.001008	0	0	0	0	0	0	1	0	0	4.0500	0.5700	-4.0500	-0.5700	0.0000	0.0000	0.0000	0.0000;
	7658	7686	0.00296	0.018333	0.02664	236.72	0	0	0	0	1	0	0	-18.0700	8.6400	18.0800	-11.4700	0.0000	0.0000	0.0000	0.0000;
	7658	7722	0.001809	0.009481	0.01181	219.39	0	0	0	0	1	0	0	14.0100	-9.2100	-14.0100	7.9500	0.0000	0.0000	0.0000	0.0000;
	7660	7661	0.000224	0.001165	0	0	0	0	0	0	1	0	0	1.7400	0.3500	-1.7400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	7678	7660	0.005502	0.027937	0.01288	285.28	0	0	0	0	1	0	0	57.5600	-10.9600	-57.3900	10.4400	0.0000	0.0000	0.0000	0.0000;
	7685	7660	0.002215	0.010915	0.01803	284.53	0	0	0	0	1	0	0	-55.5800	9.1600	55.6500	-10.7900	0.0000	0.0000	0.0000	0.0000;
	7687	7662	0.004462	0.024339	0.01326	257.69	0	0	0	0	1	0	0	26.4300	-10.1600	-26.4000	8.9000	0.0000	0.0000	0.0000	0.0000;
	7662	7716	0.001966	0.012294	0.0067	250.27	0	0	0	0	1	0	0	22.4300	-10.5600	-22.4200	9.9000	0.0000	0.0000	0.0000	0.0000;
	7663	7666	0.007691	0.294033	0	157.84	0	0	1	0	1	0	0	11.8600	-2.2600	-11.8500	2.6500	0.0000	0.0000	0.0000	0.0000;
	7663	7667	0.000292	0.00114	0	0	0	0	0	0	1	0	0	3.7600	0.6000	-3.7600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	7663	7668	0.00027	0.001149	0	0	0	0	0	0	1	0	0	-15.6200	1.6500	15.6200	-1.6500	0.0000	0.0000	0.0000	0.0000;
	7664	7666	-0.005461	-0.208759	0	82.84	0	0	1	0	1	0	0	-11.8600	2.3700	11.8500	-2.6500	0.0000	0.0000	0.0000	0.0000;
	15014	7664	0.002253	0.012996	0.00474	206.73	0	0	0	0	1	0	0	-11.8600	1.8700	11.8600	-2.3700	0.0000	0.0000	0.0000	0.0000;
	7665	7666	0.013803	0.527684	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7669	7668	0.001623	0.010113	0.0259	249.39	0	0	0	0	1	0	0	-15.5800	1.5800	15.5800	-4.4000	0.0000	0.0000	0.0000	0.0000;
	7668	7701	0.005892	0.03588	0.02905	229.07	0	0	0	0	1	0	0	-13.5800	4.9100	13.5900	-8.0200	0.0000	0.0000	0.0000	0.0000;
	7669	7670	0.001466	0.009313	0.01327	243.34	0	0	0	0	1	0	0	11.7400	-3.3200	-11.7400	1.8700	0.0000	0.0000	0.0000	0.0000;
	7671	7670	0.003153	0.109188	0	71.35	0	0	1	0	1	0	0	-8.9100	2.1300	8.9100	-2.0500	0.0000	0.0000	0.0000	0.0000;
	7670	7674	0.000203	0.001172	0	0	0	0	0	0	1	0	0	2.8300	0.1800	-2.8300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	7672	7671	0.002152	0.076102	0	65.13	0	0	1	0	1	0	0	-27.0300	2.9600	27.0500	-2.4500	0.0000	0.0000	0.0000	0.0000;
	7671	7673	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-18.1400	0.3100	18.1400	-0.3100	0.0000	0.0000	0.0000	0.0000;
	7672	37247	0.111542	0.469983	0.02373	121.01	0	0	0	0	1	0	0	27.0300	-2.9600	-26.2900	3.5000	0.0000	0.0000	0.0000	0.0000;
	7673	15014	0.002454	0.015169	0.00622	182.23	0	0	0	0	1	0	0	-2.1100	3.0500	2.1100	-3.7400	0.0000	0.0000	0.0000	0.0000;
	7673	15697	0.01197	0.073318	0.05227	230.48	0	0	0	0	1	0	0	-16.0300	-2.7500	16.0600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	7675	7676	0.000287	0.001127	0	0	0	0	0	0	1	0	0	-3.0400	-1.8000	3.0400	1.8000	0.0000	0.0000	0.0000	0.0000;
	7703	7676	0.002569	0.018872	0.01537	257.15	0	0	0	0	1	0	0	-8.0200	-1.9700	8.0200	0.3000	0.0000	0.0000	0.0000	0.0000;
	7677	7682	0.004446	0.025879	0.01618	255.93	0	0	0	0	1	0	0	-29.0200	5.8000	29.0500	-7.3500	0.0000	0.0000	0.0000	0.0000;
	7685	7677	0.001104	0.006664	0.01662	243.4	0	0	0	0	1	0	0	-22.6800	5.6600	22.6900	-7.4300	0.0000	0.0000	0.0000	0.0000;
	7678	9817	0.000589	0.003654	0.00244	293.7	0	0	0	0	1	0	0	-63.9600	9.6300	63.9800	-9.7600	0.0000	0.0000	0.0000	0.0000;
	7679	7685	0.001621	0.009234	0.00673	266.84	0	0	0	0	1	0	0	-33.8400	8.8200	33.8600	-9.4500	0.0000	0.0000	0.0000	0.0000;
	7686	7679	0.0015	0.008968	0.00506	256.22	0	0	0	0	1	0	0	-26.9200	9.8700	26.9300	-10.3500	0.0000	0.0000	0.0000	0.0000;
	7680	7710	0.001804	0.010376	0.00442	268.21	0	0	0	0	1	0	0	37.7900	-7.8900	-37.7600	7.5500	0.0000	0.0000	0.0000	0.0000;
	7680	7712	0.003778	0.02121	0.01654	268.28	0	0	0	0	1	0	0	-39.9200	16.8900	39.9900	-18.3000	0.0000	0.0000	0.0000	0.0000;
	7680	9817	0.002437	0.014212	0.01721	290.22	0	0	0	0	1	0	0	-4.1900	-12.4700	4.2000	10.6300	0.0000	0.0000	0.0000	0.0000;
	7682	7684	0.001984	0.013732	0.01227	262.47	0	0	0	0	1	0	0	-32.8900	6.3000	32.9100	-7.4900	0.0000	0.0000	0.0000	0.0000;
	7713	7683	0.00198	0.012281	0.0063	260.33	0	0	0	0	1	0	0	-45.8900	5.6100	45.9300	-6.0400	0.0000	0.0000	0.0000	0.0000;
	7683	7963	0.003668	0.019688	0.02809	232.58	0	0	0	0	1	0	0	-37.4100	13.1300	37.4600	-15.8600	0.0000	0.0000	0.0000	0.0000;
	7684	7710	0.002945	0.019105	0.01022	264.87	0	0	0	0	1	0	0	-34.7800	6.9900	34.8100	-7.8700	0.0000	0.0000	0.0000	0.0000;
	7685	7687	0.000925	0.005813	0.01913	270.53	0	0	0	0	1	0	0	36.0800	-7.7100	-36.0700	5.7100	0.0000	0.0000	0.0000	0.0000;
	7688	7695	0.000998	0.006346	0.00354	268.05	0	0	0	0	1	0	0	27.8000	-6.1100	-27.7900	5.7700	0.0000	0.0000	0.0000	0.0000;
	7688	7700	0.002371	0.014471	0.0294	280.23	0	0	0	0	1	0	0	-44.9000	4.4700	44.9500	-7.4200	0.0000	0.0000	0.0000	0.0000;
	7689	7700	0.002909	0.014055	0.00892	278.8	0	0	0	0	1	0	0	-38.5900	7.5700	38.6300	-8.3500	0.0000	0.0000	0.0000	0.0000;
	7690	7693	0.000664	0.045178	0	764.9	0	0	1	0	1	0	0	150.8500	-19.2300	-150.7000	28.8400	0.0000	0.0000	0.0000	0.0000;
	7690	7694	0.00026	0.00103	0	0	0	0	0	0	1	0	0	19.3300	2.7700	-19.3300	-2.7700	0.0000	0.0000	0.0000	0.0000;
	9822	7690	0.000272	0.005721	0.55595	2567.45	0	0	0	0	1	0	0	494.8000	-104.0400	-494.1700	57.0100	0.0000	0.0000	0.0000	0.0000;
	7690	15119	0.000476	0.008321	0.89174	2352.07	0	0	0	0	1	0	0	323.9900	-39.3300	-323.5300	-49.4300	0.0000	0.0000	0.0000	0.0000;
	7691	7693	-0.00038	-0.025839	0	689.9	0	0	1	0	1	0	0	-150.7900	23.3400	150.7000	-28.8400	0.0000	0.0000	0.0000	0.0000;
	7700	7691	0.002202	0.014369	0.00816	310.16	0	0	0	0	1	0	0	-91.1900	11.8500	91.3600	-11.6300	0.0000	0.0000	0.0000	0.0000;
	7692	7693	0.001485	0.100987	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7695	7698	0.00295	0.091272	0	225.18	0	0	1	0	1	0	0	10.6800	-7.7700	-10.6800	7.9200	0.0000	0.0000	0.0000	0.0000;
	7695	7699	0.000288	0.001022	0	0	0	0	0	0	1	0	0	17.1100	2.0000	-17.1100	-2.0000	0.0000	0.0000	0.0000	0.0000;
	7696	7698	-0.000567	-0.017539	0	75.18	0	0	1	0	1	0	0	-10.6800	7.8900	10.6800	-7.9200	0.0000	0.0000	0.0000	0.0000;
	7696	15525	0.048016	0.22596	0.0809	167.11	0	0	0	0	1	0	0	5.5200	-1.3400	-5.5000	-7.4400	0.0000	0.0000	0.0000	0.0000;
	7696	15534	0.023948	0.136904	0.08091	197.2	0	0	0	0	1	0	0	5.1600	-6.5500	-5.1500	-2.3700	0.0000	0.0000	0.0000	0.0000;
	7697	7698	0.013411	0.414873	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7701	7702	0.000279	0.001101	0	0	0	0	0	0	1	0	0	3.9700	1.3200	-3.9700	-1.3200	0.0000	0.0000	0.0000	0.0000;
	7701	7714	0.003733	0.026921	0.03263	241.53	0	0	0	0	1	0	0	-17.5700	6.7000	17.5800	-10.1600	0.0000	0.0000	0.0000	0.0000;
	7703	7721	0.004159	0.024657	0.02853	245.72	0	0	0	0	1	0	0	13.6500	-5.3000	-13.6400	2.2200	0.0000	0.0000	0.0000	0.0000;
	7723	7703	0.003054	0.017506	0.0102	230.96	0	0	0	0	1	0	0	7.7600	-7.8700	-7.7500	6.7800	0.0000	0.0000	0.0000	0.0000;
	7704	7707	0.003505	0.130062	0	137.84	0	0	1	0	1	0	0	14.9700	-2.3100	-14.9600	2.5800	0.0000	0.0000	0.0000	0.0000;
	7704	7708	0.0002	0.001033	0	0	0	0	0	0	1	0	0	3.1600	0.9400	-3.1600	-0.9400	0.0000	0.0000	0.0000	0.0000;
	7704	7709	0.002931	0.01947	0.0085	256.48	0	0	0	0	1	0	0	-18.1200	1.3700	18.1300	-2.2400	0.0000	0.0000	0.0000	0.0000;
	7705	7707	-0.00065	-0.024134	0	87.84	0	0	1	0	1	0	0	-14.9600	2.5300	14.9600	-2.5800	0.0000	0.0000	0.0000	0.0000;
	7718	7705	0.010646	0.042715	0.00755	107.95	0	0	0	0	1	0	0	10.7600	-3.8700	-10.7500	3.0900	0.0000	0.0000	0.0000	0.0000;
	7705	37251	0.095716	0.36145	0.04827	120.54	0	0	0	0	1	0	0	25.7100	-5.6200	-25.1300	2.5600	0.0000	0.0000	0.0000	0.0000;
	7706	7707	0.012575	0.466572	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7710	7711	0.000284	0.001054	0	0	0	0	0	0	1	0	0	2.9500	0.3200	-2.9500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	7712	7713	0.002732	0.017849	0.01018	265.36	0	0	0	0	1	0	0	-42.8100	6.2900	42.8600	-7.0800	0.0000	0.0000	0.0000	0.0000;
	7714	7715	0.000289	0.001099	0	0	0	0	0	0	1	0	0	2.1500	0.8700	-2.1500	-0.8700	0.0000	0.0000	0.0000	0.0000;
	7714	7716	0.00174	0.009336	0.00897	244.32	0	0	0	0	1	0	0	-19.7200	9.2900	19.7300	-10.2300	0.0000	0.0000	0.0000	0.0000;
	7717	7720	0.004798	0.155706	0	112.69	0	0	1	0	1	0	0	13.6400	-2.2300	-13.6300	2.5000	0.0000	0.0000	0.0000	0.0000;
	7717	7721	0.000209	0.001154	0	0	0	0	0	0	1	0	0	-13.6400	2.2300	13.6400	-2.2200	0.0000	0.0000	0.0000	0.0000;
	7718	7720	-0.000913	-0.029641	0	87.69	0	0	1	0	1	0	0	-13.6300	2.4400	13.6300	-2.5000	0.0000	0.0000	0.0000	0.0000;
	7719	7720	0.021715	0.704671	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7723	7722	0.001928	0.011725	0.01005	204.79	0	0	0	0	1	0	0	-10.6200	7.5300	10.6300	-8.6100	0.0000	0.0000	0.0000	0.0000;
	7724	7725	0.001622	0.010241	0.01028	276.73	0	0	0	0	1	0	0	35.5200	-20.9200	-35.4900	19.9300	0.0000	0.0000	0.0000	0.0000;
	7724	9113	0.002916	0.015365	0.12682	302.84	0	0	0	0	1	0	0	-60.5100	17.8600	60.6200	-31.2900	0.0000	0.0000	0.0000	0.0000;
	7724	9220	0.00847	0.059652	0.03775	259.07	0	0	0	0	1	0	0	22.0800	2.0000	-22.0400	-5.9000	0.0000	0.0000	0.0000	0.0000;
	7725	7726	0.000218	0.001116	0	0	0	0	0	0	1	0	0	3.0100	0.3100	-3.0100	-0.3100	0.0000	0.0000	0.0000	0.0000;
	7725	7741	0.008519	0.041402	0.0451	285.32	0	0	0	0	1	0	0	50.0000	-6.7200	-49.8000	2.6600	0.0000	0.0000	0.0000	0.0000;
	7725	9092	0.004146	0.025297	0.05469	247.91	0	0	0	0	1	0	0	-17.5100	-13.5200	17.5300	7.5200	0.0000	0.0000	0.0000	0.0000;
	7732	7727	0.001041	0.007058	0.00799	259.12	0	0	0	0	1	0	0	-28.6400	-8.7200	28.6500	7.8900	0.0000	0.0000	0.0000	0.0000;
	7769	7727	0.002827	0.017047	0.01173	253.92	0	0	0	0	1	0	0	22.6700	-8.8400	-22.6500	7.6300	0.0000	0.0000	0.0000	0.0000;
	7727	9176	0.003601	0.021156	0.03131	225.38	0	0	0	0	1	0	0	-9.0300	-16.3400	9.0400	12.9100	0.0000	0.0000	0.0000	0.0000;
	7728	7731	-0.000104	-0.003189	0	226.63	0	0	1	0	1	0	0	8.3400	2.9900	-8.3400	-3.0000	0.0000	0.0000	0.0000	0.0000;
	7728	7732	0.000258	0.001114	0	0	0	0	0	0	1	0	0	-8.3400	-2.9900	8.3400	3.0000	0.0000	0.0000	0.0000	0.0000;
	7728	7733	0.000238	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7729	7731	0.002053	0.062951	0	113.31	0	0	1	0	1	0	0	-8.3400	-2.9500	8.3400	3.0000	0.0000	0.0000	0.0000	0.0000;
	7730	7731	0.002053	0.062951	0	113.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7732	7736	0.002727	0.016031	0.01649	236.04	0	0	0	0	1	0	0	17.1700	0.2100	-17.1700	-1.9900	0.0000	0.0000	0.0000	0.0000;
	7732	7739	0.006305	0.042913	0.02137	257.04	0	0	0	0	1	0	0	21.1500	-3.2200	-21.1300	1.0300	0.0000	0.0000	0.0000	0.0000;
	7732	7751	0.004764	0.031569	0.03533	228.28	0	0	0	0	1	0	0	-5.3600	0.8800	5.3600	-4.7800	0.0000	0.0000	0.0000	0.0000;
	7732	7770	0.008042	0.046951	0.02296	237.3	0	0	0	0	1	0	0	-12.6600	7.8500	12.6800	-10.2900	0.0000	0.0000	0.0000	0.0000;
	7734	7735	0.000293	0.00103	0	0	0	0	0	0	1	0	0	8.3400	0.9600	-8.3400	-0.9600	0.0000	0.0000	0.0000	0.0000;
	7736	7734	0.001404	0.008618	0.01595	196.91	0	0	0	0	1	0	0	8.3500	-5.6100	-8.3500	3.8500	0.0000	0.0000	0.0000	0.0000;
	7736	7738	0.003136	0.018738	0.00933	229.65	0	0	0	0	1	0	0	-14.5700	7.1300	14.5800	-8.1200	0.0000	0.0000	0.0000	0.0000;
	9101	7736	0.002112	0.013211	0.01338	227.71	0	0	0	0	1	0	0	-15.0400	0.8200	15.0400	-2.2700	0.0000	0.0000	0.0000	0.0000;
	7737	7738	0.000262	0.001031	0	0	0	0	0	0	1	0	0	-9.4200	-9.4700	9.4200	9.4800	0.0000	0.0000	0.0000	0.0000;
	7738	7772	0.000709	0.004016	0.01015	249.49	0	0	0	0	1	0	0	-24.0000	-1.3600	24.0000	0.2600	0.0000	0.0000	0.0000	0.0000;
	7739	7740	0.000241	0.001113	0	0	0	0	0	0	1	0	0	4.2400	1.0800	-4.2400	-1.0800	0.0000	0.0000	0.0000	0.0000;
	7771	7739	0.000955	0.005571	0.01205	247.47	0	0	0	0	1	0	0	-16.8900	0.8000	16.8900	-2.1200	0.0000	0.0000	0.0000	0.0000;
	7741	7742	0.000215	0.001085	0	0	0	0	0	0	1	0	0	4.2400	0.9700	-4.2400	-0.9700	0.0000	0.0000	0.0000	0.0000;
	7741	7750	0.001165	0.007907	0.00653	251.73	0	0	0	0	1	0	0	18.5000	-3.6500	-18.4900	2.9500	0.0000	0.0000	0.0000	0.0000;
	7741	7772	0.001932	0.012425	0.01509	256.75	0	0	0	0	1	0	0	27.0700	0.0200	-27.0500	-1.6000	0.0000	0.0000	0.0000	0.0000;
	7743	7746	0.006669	0.239892	0	166.28	0	0	1	0	1	0	0	17.7400	-0.8000	-17.7200	1.4900	0.0000	0.0000	0.0000	0.0000;
	7743	7747	0.000297	0.001086	0	0	0	0	0	0	1	0	0	-17.7400	0.8000	17.7400	-0.8000	0.0000	0.0000	0.0000	0.0000;
	7743	7748	0.000224	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7744	7746	-0.00272	-0.097834	0	84.68	0	0	1	0	1	0	0	-12.6400	2.1300	12.6300	-2.2700	0.0000	0.0000	0.0000	0.0000;
	12157	7744	0.001534	0.008188	0.00478	198.62	0	0	0	0	1	0	0	-12.6300	1.6100	12.6400	-2.1300	0.0000	0.0000	0.0000	0.0000;
	7745	7746	0.022843	0.821641	0	81.6	0	0	1	0	1	0	0	-5.0800	-0.5900	5.0800	0.7800	0.0000	0.0000	0.0000	0.0000;
	7747	7753	0.00194	0.011071	0.01106	242.58	0	0	0	0	1	0	0	-17.7400	0.8000	17.7400	-1.9900	0.0000	0.0000	0.0000	0.0000;
	7749	7761	0.00266	0.016175	0.00671	265.98	0	0	0	0	1	0	0	40.9700	1.6200	-40.9300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	7749	7767	0.00078	0.004516	0.00362	275.63	0	0	0	0	1	0	0	-50.2900	-2.6000	50.3100	2.3000	0.0000	0.0000	0.0000	0.0000;
	7750	7751	0.001701	0.009262	0.00561	239.78	0	0	0	0	1	0	0	12.6800	-3.7700	-12.6800	3.1600	0.0000	0.0000	0.0000	0.0000;
	7751	7752	0.000223	0.001012	0	0	0	0	0	0	1	0	0	7.3200	1.6200	-7.3200	-1.6200	0.0000	0.0000	0.0000	0.0000;
	7753	7754	0.002046	0.011126	0.02574	257.26	0	0	0	0	1	0	0	-26.6100	1.8000	26.6300	-4.5700	0.0000	0.0000	0.0000	0.0000;
	7756	7754	0.000931	0.006777	0.01343	258.44	0	0	0	0	1	0	0	27.3200	0.6400	-27.3100	-2.0800	0.0000	0.0000	0.0000	0.0000;
	7754	7764	0.00189	0.011345	0.01285	226.3	0	0	0	0	1	0	0	-7.1300	4.5500	7.1300	-5.9600	0.0000	0.0000	0.0000	0.0000;
	7755	7756	0.000216	0.001077	0	0	0	0	0	0	1	0	0	-7.6500	-1.5400	7.6500	1.5400	0.0000	0.0000	0.0000	0.0000;
	7756	7765	0.001939	0.011994	0.02729	252.52	0	0	0	0	1	0	0	-20.5600	21.2300	20.5700	-24.1500	0.0000	0.0000	0.0000	0.0000;
	7767	7756	0.001534	0.008956	0.00471	241.19	0	0	0	0	1	0	0	14.4200	22.9500	-14.4100	-23.4100	0.0000	0.0000	0.0000	0.0000;
	7758	7757	0.000821	0.004532	0.00218	248.48	0	0	0	0	1	0	0	-27.2500	-0.7800	27.2500	0.5700	0.0000	0.0000	0.0000	0.0000;
	7757	7761	0.001192	0.008848	0.00576	259.17	0	0	0	0	1	0	0	-34.0900	-1.2400	34.1000	0.6900	0.0000	0.0000	0.0000	0.0000;
	7759	7758	0.004561	0.130747	0	94.58	0	0	1	0	1	0	0	-20.3100	0.6900	20.3200	-0.2000	0.0000	0.0000	0.0000	0.0000;
	7758	7760	0.000285	0.001126	0	0	0	0	0	0	1	0	0	7.6500	2.3800	-7.6500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	7773	7758	0.001335	0.006775	0.0148	228.88	0	0	0	0	1	0	0	0.7200	-0.2400	-0.7200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	7759	12157	0.001823	0.009699	0.00676	183.99	0	0	0	0	1	0	0	-3.3500	4.0200	3.3500	-4.7600	0.0000	0.0000	0.0000	0.0000;
	7759	13543	0.013104	0.084266	0.01752	208.95	0	0	0	0	1	0	0	23.6600	-4.7100	-23.5900	3.2100	0.0000	0.0000	0.0000	0.0000;
	7762	7763	0.00029	0.001168	0	0	0	0	0	0	1	0	0	2.7500	0.9500	-2.7500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	7764	7762	0.002864	0.01648	0.0069	232.59	0	0	0	0	1	0	0	-9.5300	4.9300	9.5300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	7762	7774	0.004062	0.021876	0.00863	243.03	0	0	0	0	1	0	0	-12.2800	4.7200	12.2900	-5.6400	0.0000	0.0000	0.0000	0.0000;
	7765	9108	0.002418	0.015818	0.02195	265.17	0	0	0	0	1	0	0	-30.2300	21.1400	30.2600	-23.3500	0.0000	0.0000	0.0000	0.0000;
	7767	7766	0.000169	0.013142	0	615.18	0	0	1.00625	0	1	0	0	-80.3400	-31.5300	80.3600	32.4200	0.0000	0.0000	0.0000	0.0000;
	7766	7768	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-80.3600	-56.5300	80.3800	56.6400	0.0000	0.0000	0.0000	0.0000;
	7768	13934	0.000418	0.006527	0.67292	2340.95	0	0	0	0	1	0	0	-80.3800	-56.6400	80.4000	-17.6300	0.0000	0.0000	0.0000	0.0000;
	7769	9091	0.004286	0.027284	0.04141	267.78	0	0	0	0	1	0	0	-33.5800	6.0100	33.6300	-10.3000	0.0000	0.0000	0.0000	0.0000;
	7774	7770	0.002985	0.01961	0.02143	249.1	0	0	0	0	1	0	0	-15.9200	5.2700	15.9300	-7.5800	0.0000	0.0000	0.0000	0.0000;
	7770	9100	0.002211	0.013579	0.01673	271.59	0	0	0	0	1	0	0	-37.8700	16.0600	37.9100	-17.6800	0.0000	0.0000	0.0000	0.0000;
	7773	7771	0.002789	0.017419	0.01611	236.65	0	0	0	0	1	0	0	-12.7500	-0.0400	12.7500	-1.7200	0.0000	0.0000	0.0000	0.0000;
	9182	7773	0.007048	0.045263	0.03609	193.98	0	0	0	0	1	0	0	-8.9600	-2.7800	8.9700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	9197	7775	0.004598	0.027447	0.01359	272.88	0	0	0	0	1	0	0	-50.6500	3.4300	50.7600	-4.2500	0.0000	0.0000	0.0000	0.0000;
	7775	9207	0.003029	0.017974	0.01494	275.73	0	0	0	0	1	0	0	-55.4300	3.9300	55.5200	-5.0400	0.0000	0.0000	0.0000	0.0000;
	7776	7777	0.000291	0.001197	0	0	0	0	0	0	1	0	0	4.5900	0.4900	-4.5900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	7778	7776	0.002394	0.014513	0.00905	223.25	0	0	0	0	1	0	0	-4.6700	14.9600	4.6800	-15.9200	0.0000	0.0000	0.0000	0.0000;
	12173	7776	0.002483	0.014617	0.0082	235.16	0	0	0	0	1	0	0	9.2700	-16.2900	-9.2600	15.4300	0.0000	0.0000	0.0000	0.0000;
	7778	13533	0.037262	0.218808	0.06982	236.15	0	0	0	0	1	0	0	13.2100	-5.3700	-13.1500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	7780	7779	0.00196	0.011411	0.01357	211.29	0	0	0	0	1	0	0	-3.9400	0.7400	3.9400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	7782	7779	0.002697	0.015167	0.00919	227.27	0	0	0	0	1	0	0	8.4400	-1.8700	-8.4300	0.8700	0.0000	0.0000	0.0000	0.0000;
	7780	7930	0.003509	0.02021	0.00672	202.86	0	0	0	0	1	0	0	0.4400	-1.7200	-0.4400	0.9800	0.0000	0.0000	0.0000	0.0000;
	7782	7781	0.000186	0.014606	0	758.13	0	0	1	0	1	0	0	-203.6800	31.5400	203.7500	-25.9000	0.0000	0.0000	0.0000	0.0000;
	7781	7783	0.000277	0.001031	0	0	0	0	0	0	1	0	0	5.3900	0.9800	-5.3900	-0.9800	0.0000	0.0000	0.0000	0.0000;
	7920	7781	0.000422	0.007595	0.76414	2549.41	0	0	0	0	1	0	0	209.3100	-51.9700	-209.1400	-28.3800	0.0000	0.0000	0.0000	0.0000;
	7784	7785	0.00024	0.00119	0	0	0	0	0	0	1	0	0	3.3900	0.7100	-3.3900	-0.7100	0.0000	0.0000	0.0000	0.0000;
	7784	7786	0.005388	0.034219	0.01612	296.42	0	0	0	0	1	0	0	-57.9700	18.8900	58.1600	-19.4800	0.0000	0.0000	0.0000	0.0000;
	7786	7887	0.004261	0.02576	0.00904	271.68	0	0	0	0	1	0	0	-32.3300	11.6700	32.3700	-12.3700	0.0000	0.0000	0.0000	0.0000;
	7786	8475	0.007087	0.039535	0.11237	258.28	0	0	0	0	1	0	0	-28.5600	7.5200	28.6200	-19.3600	0.0000	0.0000	0.0000	0.0000;
	7802	7787	0.00745	0.050069	0.02624	261.77	0	0	0	0	1	0	0	-30.0000	8.1000	30.0600	-10.5000	0.0000	0.0000	0.0000	0.0000;
	8471	7787	0.003675	0.021178	0.01764	262.21	0	0	0	0	1	0	0	31.4800	-11.9900	-31.4400	10.3000	0.0000	0.0000	0.0000	0.0000;
	7788	7886	0.01084	0.065002	0.0377	281.7	0	0	0	0	1	0	0	55.2800	-10.6900	-54.9600	8.5000	0.0000	0.0000	0.0000	0.0000;
	7788	7890	0.007413	0.044105	0.03368	277.22	0	0	0	0	1	0	0	-45.5300	10.5400	45.6900	-13.2600	0.0000	0.0000	0.0000	0.0000;
	7788	8455	0.005921	0.027254	0.02922	237.68	0	0	0	0	1	0	0	-13.1200	-0.7900	13.1300	-2.3200	0.0000	0.0000	0.0000	0.0000;
	7789	7801	0.005058	0.029583	0.01877	236.68	0	0	0	0	1	0	0	-10.9900	-1.3200	10.9900	-0.7000	0.0000	0.0000	0.0000	0.0000;
	7789	7923	0.002818	0.017241	0.02294	261.52	0	0	0	0	1	0	0	-32.3500	4.6100	32.3800	-6.9500	0.0000	0.0000	0.0000	0.0000;
	7789	7938	0.01211	0.074926	0.07787	263.82	0	0	0	0	1	0	0	37.9100	-4.3700	-37.7500	-3.1200	0.0000	0.0000	0.0000	0.0000;
	7790	7791	0.000279	0.001072	0	0	0	0	0	0	1	0	0	3.2100	0.5900	-3.2100	-0.5900	0.0000	0.0000	0.0000	0.0000;
	7790	7793	0.015571	0.090838	0.05108	251.46	0	0	0	0	1	0	0	27.6000	-4.5700	-27.5000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	7790	7921	0.002725	0.016385	0.15674	221.94	0	0	0	0	1	0	0	5.7500	-7.9700	-5.7500	-9.2900	0.0000	0.0000	0.0000	0.0000;
	7790	7925	0.008942	0.047668	0.019	229.26	0	0	0	0	1	0	0	-8.4900	1.7800	8.5000	-3.8400	0.0000	0.0000	0.0000	0.0000;
	8972	7790	0.002832	0.017919	0.03357	252.71	0	0	0	0	1	0	0	28.1000	-13.7100	-28.0800	10.1700	0.0000	0.0000	0.0000	0.0000;
	7792	7795	0.001069	0.006096	0.01554	204.98	0	0	0	0	1	0	0	-3.4800	0.7300	3.4800	-2.4300	0.0000	0.0000	0.0000	0.0000;
	7799	7792	0.005067	0.031225	0.01541	241.08	0	0	0	0	1	0	0	14.1400	-2.4700	-14.1300	0.8500	0.0000	0.0000	0.0000	0.0000;
	7923	7792	0.003687	0.023364	0.03174	266.37	0	0	0	0	1	0	0	-36.4200	6.7300	36.4700	-9.8900	0.0000	0.0000	0.0000	0.0000;
	7792	8460	0.004177	0.026817	0.0379	260.85	0	0	0	0	1	0	0	-26.7000	6.8800	26.7300	-10.8100	0.0000	0.0000	0.0000	0.0000;
	7793	7794	0.000295	0.001115	0	0	0	0	0	0	1	0	0	7.8400	2.4900	-7.8400	-2.4900	0.0000	0.0000	0.0000	0.0000;
	7793	7798	0.003236	0.018084	0.01397	244.22	0	0	0	0	1	0	0	19.6600	-2.0700	-19.6500	0.6100	0.0000	0.0000	0.0000	0.0000;
	7795	7796	0.000266	0.001118	0	0	0	0	0	0	1	0	0	7.8400	2.2400	-7.8400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	7795	7799	0.006127	0.03707	0.01854	232.46	0	0	0	0	1	0	0	-11.3200	0.1900	11.3200	-2.1700	0.0000	0.0000	0.0000	0.0000;
	7797	7798	0.001753	0.010526	0.00448	263.22	0	0	0	0	1	0	0	-41.0100	-1.8700	41.0300	1.5400	0.0000	0.0000	0.0000	0.0000;
	7800	7799	0.001937	0.012961	0.02051	298.16	0	0	0	0	1	0	0	71.8200	-12.0300	-71.7300	10.4100	0.0000	0.0000	0.0000	0.0000;
	7799	7802	0.00593	0.036139	0.01727	257.48	0	0	0	0	1	0	0	37.4800	-6.6300	-37.4100	5.2200	0.0000	0.0000	0.0000	0.0000;
	7800	8312	0.011326	0.074256	0.05566	235.61	0	0	0	0	1	0	0	-15.0200	1.4900	15.0500	-7.3900	0.0000	0.0000	0.0000	0.0000;
	7800	8323	0.013872	0.096535	0.03302	237.9	0	0	0	0	1	0	0	-15.1300	4.5700	15.1700	-7.9200	0.0000	0.0000	0.0000	0.0000;
	7800	8326	0.007254	0.040463	0.09191	242.14	0	0	0	0	1	0	0	-18.6400	-4.7800	18.6600	-5.1400	0.0000	0.0000	0.0000	0.0000;
	7800	10031	0.006335	0.039441	0.05337	259.86	0	0	0	0	1	0	0	-25.5100	10.2300	25.5600	-15.7400	0.0000	0.0000	0.0000	0.0000;
	7929	7801	0.003492	0.022272	0.0342	240.69	0	0	0	0	1	0	0	13.7800	-4.1100	-13.7700	0.4100	0.0000	0.0000	0.0000	0.0000;
	7802	7803	0.000235	0.001183	0	0	0	0	0	0	1	0	0	4.1200	0.3600	-4.1200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	7804	7805	0.000288	0.001183	0	0	0	0	0	0	1	0	0	2.2600	0.1600	-2.2600	-0.1600	0.0000	0.0000	0.0000	0.0000;
	7806	7804	0.005184	0.027929	0.01169	301.67	0	0	0	0	1	0	0	61.5500	-10.8800	-61.3700	10.5600	0.0000	0.0000	0.0000	0.0000;
	7804	8137	0.00367	0.024353	0.02972	294.19	0	0	0	0	1	0	0	59.1100	-10.7200	-58.9900	8.2000	0.0000	0.0000	0.0000	0.0000;
	7806	7807	0.000267	0.001096	0	0	0	0	0	0	1	0	0	1.9200	0.8200	-1.9200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	7806	7841	0.00402	0.024611	0.02379	304.31	0	0	0	0	1	0	0	-63.4700	10.0600	63.6200	-11.7800	0.0000	0.0000	0.0000	0.0000;
	9704	7808	0.000526	0.003076	0.00177	254.07	0	0	0	0	1	0	0	19.5700	2.4300	-19.5700	-2.6100	0.0000	0.0000	0.0000	0.0000;
	10136	7808	0.000821	0.005504	0.0087	250.73	0	0	0	0	1	0	0	-17.0300	-2.7400	17.0300	1.8000	0.0000	0.0000	0.0000	0.0000;
	7811	7809	0.004423	0.025446	0.01466	237.59	0	0	0	0	1	0	0	12.3500	-15.0200	-12.3400	13.5100	0.0000	0.0000	0.0000	0.0000;
	7827	7809	0.003646	0.024185	0.03422	279.35	0	0	0	0	1	0	0	35.5800	-9.7700	-35.5400	6.3400	0.0000	0.0000	0.0000	0.0000;
	7810	7811	0.000293	0.001051	0	0	0	0	0	0	1	0	0	-4.0700	-20.8700	4.0700	20.8700	0.0000	0.0000	0.0000	0.0000;
	7811	7827	0.005338	0.032584	0.02068	247.71	0	0	0	0	1	0	0	-16.4200	-5.8500	16.4400	3.6900	0.0000	0.0000	0.0000	0.0000;
	9634	7812	0.0005	0.003136	0.00229	272.2	0	0	0	0	1	0	0	-33.5200	16.0000	33.5200	-16.2200	0.0000	0.0000	0.0000	0.0000;
	7812	9700	0.002651	0.016198	0.00989	278.29	0	0	0	0	1	0	0	-35.9000	15.6000	35.9400	-16.4700	0.0000	0.0000	0.0000	0.0000;
	7813	7818	0.002776	0.01715	0.01303	271.51	0	0	0	0	1	0	0	31.3800	0.6100	-31.3500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	7813	10157	0.001611	0.008706	0.00545	281.72	0	0	0	0	1	0	0	-35.7700	-2.0800	35.7900	1.5700	0.0000	0.0000	0.0000	0.0000;
	7814	7815	0.000231	0.00117	0	0	0	0	0	0	1	0	0	2.7000	0.6400	-2.7000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	7814	7835	0.002567	0.015372	0.01953	229.57	0	0	0	0	1	0	0	5.0000	-1.5200	-5.0000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	9765	7814	0.003358	0.017175	0.01118	232.78	0	0	0	0	1	0	0	7.7000	-2.1000	-7.7000	0.8800	0.0000	0.0000	0.0000	0.0000;
	7816	7828	0.003282	0.018296	0.03267	256.54	0	0	0	0	1	0	0	21.2200	0.1300	-21.2100	-3.6600	0.0000	0.0000	0.0000	0.0000;
	7816	7830	0.003638	0.023906	0.04092	286.73	0	0	0	0	1	0	0	39.2300	-6.9900	-39.1800	2.8100	0.0000	0.0000	0.0000	0.0000;
	7816	9669	0.000526	0.003224	0.0028	310.91	0	0	0	0	1	0	0	-64.5900	6.0000	64.6100	-6.1900	0.0000	0.0000	0.0000	0.0000;
	7817	7828	0.002585	0.017255	0.02312	239.93	0	0	0	0	1	0	0	-13.9600	-3.3900	13.9600	0.8700	0.0000	0.0000	0.0000	0.0000;
	7817	9892	0.001824	0.009301	0.00779	223.41	0	0	0	0	1	0	0	6.8800	2.0300	-6.8800	-2.8800	0.0000	0.0000	0.0000	0.0000;
	7818	7819	0.000255	0.001097	0	0	0	0	0	0	1	0	0	1.6600	0.3600	-1.6600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	7818	7822	0.004281	0.023329	0.02367	315.97	0	0	0	0	1	0	0	71.6800	-18.9400	-71.4600	17.4800	0.0000	0.0000	0.0000	0.0000;
	9741	7818	0.000514	0.00347	0.00401	287.83	0	0	0	0	1	0	0	42.0000	-20.8500	-41.9900	20.4800	0.0000	0.0000	0.0000	0.0000;
	7820	7827	0.002877	0.019501	0.01927	293.5	0	0	0	0	1	0	0	53.9400	-6.7100	-53.8700	5.1300	0.0000	0.0000	0.0000	0.0000;
	7820	9418	0.003336	0.020862	0.01811	295.57	0	0	0	0	1	0	0	-56.4600	6.4000	56.5500	-7.7600	0.0000	0.0000	0.0000	0.0000;
	7821	7822	0.000282	0.001164	0	0	0	0	0	0	1	0	0	-2.4200	-0.4600	2.4200	0.4600	0.0000	0.0000	0.0000	0.0000;
	7822	7840	0.004483	0.030261	0.01574	312.38	0	0	0	0	1	0	0	69.0400	-17.9500	-68.8400	17.5900	0.0000	0.0000	0.0000	0.0000;
	7823	7824	0.002623	0.015002	0.01005	277.96	0	0	0	0	1	0	0	32.5200	-3.4600	-32.4900	2.5000	0.0000	0.0000	0.0000	0.0000;
	7830	7823	0.003011	0.018922	0.01318	279.36	0	0	0	0	1	0	0	34.9200	-4.4100	-34.8900	3.1700	0.0000	0.0000	0.0000	0.0000;
	7824	7825	0.000226	0.001086	0	0	0	0	0	0	1	0	0	4.6600	1.5000	-4.6600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	7824	8156	0.005304	0.032259	0.02442	278.05	0	0	0	0	1	0	0	35.4900	-12.1200	-35.4300	9.8200	0.0000	0.0000	0.0000	0.0000;
	9393	7824	0.002776	0.016101	0.00618	227.31	0	0	0	0	1	0	0	7.6600	-8.7800	-7.6600	8.1200	0.0000	0.0000	0.0000	0.0000;
	7826	7827	0.00029	0.001056	0	0	0	0	0	0	1	0	0	-1.8500	-0.9500	1.8500	0.9500	0.0000	0.0000	0.0000	0.0000;
	7829	9622	0.001908	0.011334	0.0047	251.12	0	0	0	0	1	0	0	19.1300	1.0100	-19.1200	-1.4900	0.0000	0.0000	0.0000	0.0000;
	7829	10136	0.000574	0.004178	0.00354	268.3	0	0	0	0	1	0	0	-25.2900	-2.6400	25.2900	2.2800	0.0000	0.0000	0.0000	0.0000;
	7831	7832	0.00096	0.005829	0.00471	254.05	0	0	0	0	1	0	0	19.6200	-6.7400	-19.6200	6.2500	0.0000	0.0000	0.0000	0.0000;
	9622	7831	0.002313	0.013699	0.0094	288.47	0	0	0	0	1	0	0	37.2600	-1.7700	-37.2300	0.9100	0.0000	0.0000	0.0000	0.0000;
	9393	7832	0.003276	0.020551	0.02364	222.06	0	0	0	0	1	0	0	-5.4200	8.5900	5.4200	-11.1600	0.0000	0.0000	0.0000	0.0000;
	7833	7834	0.000258	0.001041	0	0	0	0	0	0	1	0	0	17.4000	3.2100	-17.4000	-3.2100	0.0000	0.0000	0.0000	0.0000;
	7833	9622	0.00134	0.009628	0.0092	287.21	0	0	0	0	1	0	0	32.1300	-1.9700	-32.1200	1.0600	0.0000	0.0000	0.0000	0.0000;
	7833	9765	0.001396	0.008193	0.00669	304.98	0	0	0	0	1	0	0	-49.5300	-1.2400	49.5600	0.6800	0.0000	0.0000	0.0000	0.0000;
	7835	9704	0.004115	0.022724	0.01834	225.03	0	0	0	0	1	0	0	1.1900	-2.1400	-1.1900	0.1200	0.0000	0.0000	0.0000	0.0000;
	7835	9765	0.002042	0.013561	0.00796	255.06	0	0	0	0	1	0	0	-15.5900	1.4600	15.5900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	7837	7836	0.003838	0.13421	0	108.18	0	0	1.00625	0	1	0	0	-17.0700	-4.2700	17.0800	4.6600	0.0000	0.0000	0.0000	0.0000;
	7836	7838	0.000266	0.001123	0	0	0	0	0	0	1	0	0	1.3600	0.3400	-1.3600	-0.3400	0.0000	0.0000	0.0000	0.0000;
	7836	9622	0.001902	0.013438	0.0279	253.13	0	0	0	0	1	0	0	-18.4400	-5.0000	18.4500	1.9800	0.0000	0.0000	0.0000	0.0000;
	7839	7840	0.000299	0.001146	0	0	0	0	0	0	1	0	0	-2.1800	-0.8100	2.1800	0.8100	0.0000	0.0000	0.0000	0.0000;
	7840	7841	0.001359	0.008689	0.06703	308.47	0	0	0	0	1	0	0	66.6600	-18.4000	-66.6000	11.3200	0.0000	0.0000	0.0000	0.0000;
	7842	7845	0.002731	0.083844	0	162.87	0	0	1	0	1	0	0	25.7400	-4.7400	-25.7200	5.2700	0.0000	0.0000	0.0000	0.0000;
	7842	7846	0.000264	0.001148	0	0	0	0	0	0	1	0	0	7.4600	1.3800	-7.4600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	7848	7842	0.001984	0.011959	0.02335	273.71	0	0	0	0	1	0	0	33.2200	0.6600	-33.2000	-3.0600	0.0000	0.0000	0.0000	0.0000;
	7843	7845	-3.4e-05	-0.001048	0	137.87	0	0	1	0	1	0	0	-25.7200	5.2700	25.7200	-5.2700	0.0000	0.0000	0.0000	0.0000;
	7844	7845	0.014859	0.456188	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7848	7847	0.002626	0.01496	0.01451	277.12	0	0	0	0	1	0	0	-38.3200	-1.4300	38.3600	0.0600	0.0000	0.0000	0.0000	0.0000;
	7854	7847	0.001521	0.009949	0.02624	262.97	0	0	0	0	1	0	0	-16.5400	-9.1100	16.5400	6.3000	0.0000	0.0000	0.0000	0.0000;
	7847	7882	0.003873	0.02315	0.00753	291.37	0	0	0	0	1	0	0	-57.1500	-6.5600	57.2700	6.4400	0.0000	0.0000	0.0000	0.0000;
	7848	7849	0.000249	0.001017	0	0	0	0	0	0	1	0	0	5.1000	0.7800	-5.1000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	7851	7850	0.003847	0.108403	0	111.35	0	0	1.00625	0	1	0	0	-14.6200	-3.2300	14.6300	3.4500	0.0000	0.0000	0.0000	0.0000;
	7850	7852	0.000232	0.001197	0	0	0	0	0	0	1	0	0	1.6000	0.5000	-1.6000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	7860	7850	0.001873	0.010917	0.01911	275.24	0	0	0	0	1	0	0	-44.8900	5.5400	44.9300	-7.4100	0.0000	0.0000	0.0000	0.0000;
	7850	8990	0.016558	0.104706	0.05335	259.64	0	0	0	0	1	0	0	-61.1500	3.4500	61.7300	-5.6300	0.0000	0.0000	0.0000	0.0000;
	7853	7859	0.00738	0.041903	0.03109	308.98	0	0	0	0	1	0	0	-150.7900	24.9400	152.3900	-19.2500	0.0000	0.0000	0.0000	0.0000;
	7854	7871	0.002439	0.016217	0.01805	257.31	0	0	0	0	1	0	0	13.1600	7.8400	-13.1600	-9.7500	0.0000	0.0000	0.0000	0.0000;
	7855	7856	0.000235	0.001019	0	0	0	0	0	0	1	0	0	6.6500	1.8700	-6.6500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	7857	7855	0.003009	0.017649	0.00936	263.19	0	0	0	0	1	0	0	-65.4400	3.0400	65.5500	-3.3600	0.0000	0.0000	0.0000	0.0000;
	7855	8260	0.002001	0.014366	0.01003	269.23	0	0	0	0	1	0	0	-72.2000	1.4900	72.3000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	7857	7876	0.001646	0.01131	0.01514	261.52	0	0	0	0	1	0	0	61.7900	-4.1200	-61.7400	2.8900	0.0000	0.0000	0.0000	0.0000;
	7858	7859	0.000253	0.001181	0	0	0	0	0	0	1	0	0	-6.2100	-1.0000	6.2100	1.0000	0.0000	0.0000	0.0000	0.0000;
	7859	7863	0.003736	0.016739	0.03432	290.71	0	0	0	0	1	0	0	59.5900	-6.9800	-59.4700	3.8000	0.0000	0.0000	0.0000	0.0000;
	7880	7859	0.002826	0.01623	0.00815	301.51	0	0	0	0	1	0	0	109.2800	-13.6800	-108.9600	14.6000	0.0000	0.0000	0.0000	0.0000;
	7859	9457	0.002326	0.012253	0.0155	308.63	0	0	0	0	1	0	0	-109.2300	10.6300	109.4800	-10.9600	0.0000	0.0000	0.0000	0.0000;
	7860	7861	0.000211	0.001002	0	0	0	0	0	0	1	0	0	2.8900	0.3500	-2.8900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	7860	7865	0.005868	0.033537	0.01624	283.06	0	0	0	0	1	0	0	-31.0500	4.2800	31.1100	-5.7400	0.0000	0.0000	0.0000	0.0000;
	7860	7870	0.014045	0.093903	0.0387	286.52	0	0	0	0	1	0	0	51.5100	-5.1500	-51.1700	3.2700	0.0000	0.0000	0.0000	0.0000;
	7860	7875	0.01022	0.056724	0.04274	271.11	0	0	0	0	1	0	0	21.5400	-5.0200	-21.5000	0.6300	0.0000	0.0000	0.0000	0.0000;
	7862	7864	0.001434	0.007414	0.00292	274.01	0	0	0	0	1	0	0	83.0100	-4.4100	-82.9200	4.5600	0.0000	0.0000	0.0000	0.0000;
	7862	7865	0.002658	0.017129	0.01048	273.63	0	0	0	0	1	0	0	66.3400	-3.7700	-66.2300	3.3200	0.0000	0.0000	0.0000	0.0000;
	7862	8269	0.003218	0.018882	0.0159	249.94	0	0	0	0	1	0	0	-37.8600	-0.8100	37.9000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	9609	7862	0.002927	0.015394	0.01196	315.02	0	0	0	0	1	0	0	119.9700	-7.3200	-119.5800	8.0500	0.0000	0.0000	0.0000	0.0000;
	7865	7863	0.001284	0.007601	0.00703	234.98	0	0	0	0	1	0	0	25.5700	0.4600	-25.5600	-1.1800	0.0000	0.0000	0.0000	0.0000;
	7863	7874	0.004944	0.030348	0.02014	268.6	0	0	0	0	1	0	0	76.6000	-4.2200	-76.3300	3.6800	0.0000	0.0000	0.0000	0.0000;
	7864	7877	0.004899	0.027894	0.0507	297.57	0	0	0	0	1	0	0	74.9800	-6.1600	-74.7300	2.1200	0.0000	0.0000	0.0000	0.0000;
	7867	7866	0.002829	0.070665	0	105.74	0	0	1	0	1	0	0	-10.4500	0.0900	10.4500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	7866	7868	0.000272	0.001158	0	0	0	0	0	0	1	0	0	1.7000	0.0600	-1.7000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	7869	7866	0.001528	0.008173	0.01117	229.06	0	0	0	0	1	0	0	12.1600	-1.1600	-12.1500	-0.0400	0.0000	0.0000	0.0000	0.0000;
	7869	7875	0.000957	0.005908	0.01305	232.94	0	0	0	0	1	0	0	-14.2900	0.8100	14.2900	-2.2200	0.0000	0.0000	0.0000	0.0000;
	7872	7871	0.004175	0.156576	0	106.06	0	0	1.01875	0	1	0	0	-9.3200	-7.8900	9.3200	8.1100	0.0000	0.0000	0.0000	0.0000;
	7871	7873	0.000273	0.001006	0	0	0	0	0	0	1	0	0	3.8400	1.6400	-3.8400	-1.6400	0.0000	0.0000	0.0000	0.0000;
	7954	7874	0.002263	0.015301	0.03656	265.1	0	0	0	0	1	0	0	-73.3200	1.1900	73.4300	-4.3600	0.0000	0.0000	0.0000	0.0000;
	7876	7877	0.000928	0.005775	0.00406	261.34	0	0	0	0	1	0	0	-63.5200	3.5500	63.5600	-3.7700	0.0000	0.0000	0.0000	0.0000;
	7947	7876	0.003058	0.014979	0.03089	297.64	0	0	0	0	1	0	0	-115.9300	6.3900	116.3200	-7.8400	0.0000	0.0000	0.0000	0.0000;
	7877	7878	0.000299	0.001182	0	0	0	0	0	0	1	0	0	11.1700	1.6500	-11.1700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	7879	8978	0.001899	0.011761	0.01371	272.51	0	0	0	0	1	0	0	19.9400	0.0700	-19.9300	-1.5200	0.0000	0.0000	0.0000	0.0000;
	7879	8984	0.00178	0.011545	0.01329	277.95	0	0	0	0	1	0	0	-29.6900	-2.3400	29.7100	0.9800	0.0000	0.0000	0.0000	0.0000;
	7880	7881	0.000299	0.001096	0	0	0	0	0	0	1	0	0	6.3400	2.8600	-6.3400	-2.8600	0.0000	0.0000	0.0000	0.0000;
	7882	8984	0.001342	0.007893	0.03527	292.43	0	0	0	0	1	0	0	-62.9800	-6.8300	63.0300	3.2600	0.0000	0.0000	0.0000	0.0000;
	7883	7884	0.000215	0.001099	0	0	0	0	0	0	1	0	0	-3.6500	-1.0500	3.6500	1.0500	0.0000	0.0000	0.0000	0.0000;
	7885	7884	0.001224	0.00712	0.0196	247.87	0	0	0	0	1	0	0	26.4200	-5.4300	-26.4100	3.3500	0.0000	0.0000	0.0000	0.0000;
	9198	7884	0.002697	0.015395	0.01147	238.18	0	0	0	0	1	0	0	-22.7500	3.2300	22.7600	-4.4000	0.0000	0.0000	0.0000	0.0000;
	8466	7887	0.005724	0.031367	0.03223	275.85	0	0	0	0	1	0	0	37.5900	-12.4900	-37.5100	9.4400	0.0000	0.0000	0.0000	0.0000;
	8466	7888	0.002121	0.012063	0.02068	288.34	0	0	0	0	1	0	0	-54.0500	8.1500	54.1100	-10.0500	0.0000	0.0000	0.0000	0.0000;
	7888	8468	0.006253	0.03259	0.01895	293.69	0	0	0	0	1	0	0	-58.2900	8.0100	58.4900	-9.0200	0.0000	0.0000	0.0000	0.0000;
	7888	8469	0.00627	0.032907	0.01099	300.38	0	0	0	0	1	0	0	-61.4600	9.5400	61.6800	-9.5600	0.0000	0.0000	0.0000	0.0000;
	7888	8860	0.003629	0.016996	0.04232	296.89	0	0	0	0	1	0	0	-56.3500	11.3100	56.4700	-15.3600	0.0000	0.0000	0.0000	0.0000;
	8800	7889	0.001584	0.008822	0.00691	284.06	0	0	0	0	1	0	0	53.4100	-10.9500	-53.3700	10.4400	0.0000	0.0000	0.0000	0.0000;
	8791	7890	0.004002	0.02354	0.01482	279.17	0	0	0	0	1	0	0	49.0100	3.4800	-48.9200	-4.5600	0.0000	0.0000	0.0000	0.0000;
	7891	7892	0.000255	0.001138	0	0	0	0	0	0	1	0	0	1.8000	0.2500	-1.8000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	7891	7909	0.006073	0.035198	0.02568	273.92	0	0	0	0	1	0	0	-92.5500	13.7600	93.0400	-13.6900	0.0000	0.0000	0.0000	0.0000;
	7916	7891	0.005191	0.026913	0.01456	273.66	0	0	0	0	1	0	0	-90.3500	14.5100	90.7500	-14.0100	0.0000	0.0000	0.0000	0.0000;
	7893	9455	0.004347	0.032029	0.03003	248.37	0	0	0	0	1	0	0	51.5000	-4.8600	-51.4000	2.3500	0.0000	0.0000	0.0000	0.0000;
	7894	7895	0.000244	0.001145	0	0	0	0	0	0	1	0	0	1.5800	0.2800	-1.5800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	7894	7899	0.003726	0.022839	0.07449	240.46	0	0	0	0	1	0	0	32.8600	9.5300	-32.8200	-17.2800	0.0000	0.0000	0.0000	0.0000;
	7894	7909	0.003111	0.022071	0.01329	240.82	0	0	0	0	1	0	0	-34.4400	-9.8100	34.4800	8.6300	0.0000	0.0000	0.0000	0.0000;
	7896	7897	0.000213	0.001023	0	0	0	0	0	0	1	0	0	7.2500	1.3100	-7.2500	-1.3100	0.0000	0.0000	0.0000	0.0000;
	7896	7898	0.001771	0.012163	0.01345	236.74	0	0	0	0	1	0	0	-32.5300	4.3600	32.5500	-5.7200	0.0000	0.0000	0.0000	0.0000;
	7896	7935	0.007402	0.044114	0.03609	231.04	0	0	0	0	1	0	0	25.2800	-5.6600	-25.2400	1.9600	0.0000	0.0000	0.0000	0.0000;
	7922	7898	0.005822	0.034493	0.0212	269.02	0	0	0	0	1	0	0	37.9600	-5.6900	-37.8800	3.8100	0.0000	0.0000	0.0000	0.0000;
	7938	7899	0.00423	0.027728	0.0276	262.48	0	0	0	0	1	0	0	-29.8400	26.5700	29.9100	-29.1200	0.0000	0.0000	0.0000	0.0000;
	7906	7900	0.005699	0.031305	0.02396	298.95	0	0	0	0	1	0	0	62.8700	-8.0500	-62.6600	6.5800	0.0000	0.0000	0.0000	0.0000;
	7900	7927	0.001794	0.012631	0.01451	256.11	0	0	0	0	1	0	0	60.7900	-7.1300	-60.7300	5.9800	0.0000	0.0000	0.0000	0.0000;
	7901	7902	0.000279	0.001003	0	0	0	0	0	0	1	0	0	-2.7200	-0.6800	2.7200	0.6800	0.0000	0.0000	0.0000	0.0000;
	7902	8278	0.005446	0.033581	0.01389	241.71	0	0	0	0	1	0	0	36.9700	0.4900	-36.9000	-1.5900	0.0000	0.0000	0.0000	0.0000;
	7903	7904	0.000243	0.0011	0	0	0	0	0	0	1	0	0	-2.3900	-0.6600	2.3900	0.6600	0.0000	0.0000	0.0000	0.0000;
	7904	7934	0.006284	0.041152	0.02249	232.36	0	0	0	0	1	0	0	15.6400	-8.1700	-15.6300	5.8100	0.0000	0.0000	0.0000	0.0000;
	7904	10010	0.005344	0.027706	0.022	234.96	0	0	0	0	1	0	0	-18.2000	0.4900	18.2200	-2.8200	0.0000	0.0000	0.0000	0.0000;
	7907	7905	0.002323	0.012213	0.01654	282.15	0	0	0	0	1	0	0	61.8800	-9.0600	-61.7900	7.6800	0.0000	0.0000	0.0000	0.0000;
	7905	13459	0.021488	0.139583	0.08379	279.57	0	0	0	0	1	0	0	60.1800	-8.0100	-59.4700	3.4900	0.0000	0.0000	0.0000	0.0000;
	7906	7913	0.011235	0.061059	0.06528	287.6	0	0	0	0	1	0	0	54.8800	-6.3300	-54.5700	0.9100	0.0000	0.0000	0.0000	0.0000;
	7906	7926	0.004561	0.032022	0.03325	312.21	0	0	0	0	1	0	0	89.5700	-3.2100	-89.2400	1.9400	0.0000	0.0000	0.0000	0.0000;
	7938	7906	0.004217	0.028048	0.02914	287.9	0	0	0	0	1	0	0	60.1700	-25.3500	-60.0100	23.2600	0.0000	0.0000	0.0000	0.0000;
	7906	9193	0.005384	0.032822	0.06023	252.52	0	0	0	0	1	0	0	29.6400	-9.7700	-29.6000	3.4600	0.0000	0.0000	0.0000	0.0000;
	7907	7908	0.00027	0.001159	0	0	0	0	0	0	1	0	0	1.5000	1.5000	-1.5000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	7931	7909	0.002095	0.011715	0.02031	272.22	0	0	0	0	1	0	0	85.3900	2.2700	-85.2500	-3.6900	0.0000	0.0000	0.0000	0.0000;
	7910	7911	0.000254	0.001187	0	0	0	0	0	0	1	0	0	1.9900	0.7100	-1.9900	-0.7100	0.0000	0.0000	0.0000	0.0000;
	7910	7917	0.007936	0.056753	0.03384	229.96	0	0	0	0	1	0	0	-5.5400	0.9500	5.5500	-4.6500	0.0000	0.0000	0.0000	0.0000;
	7910	7922	0.011044	0.068279	0.06806	253.4	0	0	0	0	1	0	0	14.8600	-5.9200	-14.8400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	7910	7934	0.002363	0.013708	0.01263	250.96	0	0	0	0	1	0	0	-11.3100	4.2600	11.3200	-5.6300	0.0000	0.0000	0.0000	0.0000;
	7912	7914	0.001989	0.013638	0.00848	248.23	0	0	0	0	1	0	0	-48.2100	0.0700	48.2500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	7913	7914	0.001261	0.008617	0.0086	250.66	0	0	0	0	1	0	0	50.5400	-1.3200	-50.5100	0.5900	0.0000	0.0000	0.0000	0.0000;
	7914	7915	0.000247	0.001048	0	0	0	0	0	0	1	0	0	2.2600	0.1100	-2.2600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	7917	7924	0.003225	0.020868	0.0414	261.63	0	0	0	0	1	0	0	-38.7700	1.3900	38.8100	-5.6500	0.0000	0.0000	0.0000	0.0000;
	7917	7928	0.003671	0.023206	0.02279	230.19	0	0	0	0	1	0	0	8.7500	-6.9000	-8.7400	4.4200	0.0000	0.0000	0.0000	0.0000;
	7917	7931	0.014908	0.086476	0.04173	238.56	0	0	0	0	1	0	0	16.5300	-0.3800	-16.4900	-3.9700	0.0000	0.0000	0.0000	0.0000;
	7917	8974	0.002534	0.014247	0.03474	210.23	0	0	0	0	1	0	0	6.6300	-5.2000	-6.6300	1.3900	0.0000	0.0000	0.0000	0.0000;
	7917	8976	0.005753	0.037989	0.02722	237.83	0	0	0	0	1	0	0	-9.3700	2.7700	9.3700	-5.7200	0.0000	0.0000	0.0000	0.0000;
	7919	7918	0.000149	0.010647	0	697.13	0	0	1	0	1	0	0	-139.5400	49.4000	139.5700	-47.2800	0.0000	0.0000	0.0000	0.0000;
	7918	7920	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-139.5700	-141.0700	139.6700	141.4800	0.0000	0.0000	0.0000	0.0000;
	7919	7925	0.008035	0.047863	0.03329	213.64	0	0	0	0	1	0	0	10.7200	-6.9100	-10.7100	3.3100	0.0000	0.0000	0.0000	0.0000;
	7919	7930	0.007299	0.043371	0.10483	258.1	0	0	0	0	1	0	0	70.6700	-19.3400	-70.3300	9.8700	0.0000	0.0000	0.0000	0.0000;
	7919	7936	0.010691	0.056311	0.04301	235.55	0	0	0	0	1	0	0	24.8700	-3.7600	-24.8100	-0.6300	0.0000	0.0000	0.0000	0.0000;
	7919	8322	0.01787	0.122126	0.04183	223.32	0	0	0	0	1	0	0	-21.9900	-0.3900	22.0700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	7919	8970	0.009217	0.057444	0.03449	209.94	0	0	0	0	1	0	0	8.1500	-6.3600	-8.1400	2.6100	0.0000	0.0000	0.0000	0.0000;
	7919	8974	0.001936	0.012046	0.00528	246.23	0	0	0	0	1	0	0	37.5100	-13.8500	-37.4800	13.4400	0.0000	0.0000	0.0000	0.0000;
	7920	9478	0.000757	0.012252	1.22565	2596.91	0	0	0	0	1	0	0	-326.5400	-51.4000	327.2800	-70.5300	0.0000	0.0000	0.0000	0.0000;
	10016	7920	0.000421	0.006753	0.72347	2362.23	0	0	0	0	1	0	0	22.4400	-40.8100	-22.4400	-38.1200	0.0000	0.0000	0.0000	0.0000;
	7922	7921	0.003378	0.018904	0.01762	267.25	0	0	0	0	1	0	0	-34.8200	4.0500	34.8600	-5.7800	0.0000	0.0000	0.0000	0.0000;
	7921	8974	0.002607	0.014257	0.02526	272.88	0	0	0	0	1	0	0	-39.3300	12.8300	39.3700	-15.3800	0.0000	0.0000	0.0000	0.0000;
	7924	8295	0.020968	0.110177	0.07224	247.57	0	0	0	0	1	0	0	-20.4300	2.0300	20.5200	-9.5100	0.0000	0.0000	0.0000	0.0000;
	7924	8298	0.011891	0.086641	0.09275	250.87	0	0	0	0	1	0	0	-24.3000	1.1700	24.3700	-10.8500	0.0000	0.0000	0.0000	0.0000;
	7928	8975	0.002688	0.015912	0.01852	237.22	0	0	0	0	1	0	0	5.3600	-5.3100	-5.3600	3.2700	0.0000	0.0000	0.0000	0.0000;
	7929	7936	0.002525	0.0151	0.00773	248.75	0	0	0	0	1	0	0	-17.6800	2.9300	17.6900	-3.7300	0.0000	0.0000	0.0000	0.0000;
	7931	7932	0.004237	0.024188	0.03943	264.67	0	0	0	0	1	0	0	-72.6600	0.3200	72.8600	-3.4600	0.0000	0.0000	0.0000	0.0000;
	7932	7933	0.000296	0.001088	0	0	0	0	0	0	1	0	0	2.1300	0.6800	-2.1300	-0.6800	0.0000	0.0000	0.0000	0.0000;
	7932	10010	0.001336	0.008748	0.00644	295.81	0	0	0	0	1	0	0	-74.9900	2.7800	75.0600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	9084	7934	0.004683	0.025887	0.02064	238.64	0	0	0	0	1	0	0	8.0100	-7.2100	-8.0000	4.9600	0.0000	0.0000	0.0000	0.0000;
	9085	7934	0.00341	0.021472	0.02719	248.51	0	0	0	0	1	0	0	-10.2400	2.2300	10.2400	-5.2000	0.0000	0.0000	0.0000	0.0000;
	7935	7939	0.001541	0.010983	0.00617	245.98	0	0	0	0	1	0	0	20.9900	-2.0200	-20.9900	1.3900	0.0000	0.0000	0.0000	0.0000;
	7936	7937	0.000287	0.001058	0	0	0	0	0	0	1	0	0	7.1200	4.3600	-7.1200	-4.3600	0.0000	0.0000	0.0000	0.0000;
	7940	7941	0.000269	0.001158	0	0	0	0	0	0	1	0	0	3.0400	0.9400	-3.0400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	7943	7944	0.000248	0.001027	0	0	0	0	0	0	1	0	0	3.0000	0.6000	-3.0000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	7946	7943	0.001447	0.010018	0.00959	244.2	0	0	0	0	1	0	0	34.1200	-0.2500	-34.1100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	7943	7954	0.003002	0.016376	0.0277	262.65	0	0	0	0	1	0	0	-69.3200	-0.3900	69.4500	-1.8600	0.0000	0.0000	0.0000	0.0000;
	7945	7946	0.000284	0.001107	0	0	0	0	0	0	1	0	0	-5.1100	-1.5600	5.1100	1.5600	0.0000	0.0000	0.0000	0.0000;
	7946	7947	0.001028	0.006749	0.01164	293.71	0	0	0	0	1	0	0	-108.2800	7.7000	108.4000	-8.2100	0.0000	0.0000	0.0000	0.0000;
	7946	7952	0.002129	0.013071	0.00944	263.24	0	0	0	0	1	0	0	69.0500	-9.0100	-68.9500	8.5800	0.0000	0.0000	0.0000	0.0000;
	7953	7948	0.002598	0.015836	0.01863	301.66	0	0	0	0	1	0	0	-118.2300	9.2300	118.5800	-9.1500	0.0000	0.0000	0.0000	0.0000;
	7948	9234	0.001704	0.010871	0.00593	302.32	0	0	0	0	1	0	0	-123.6800	7.4900	123.9300	-6.5700	0.0000	0.0000	0.0000	0.0000;
	7950	7951	0.000252	0.001176	0	0	0	0	0	0	1	0	0	2.4700	0.8500	-2.4700	-0.8500	0.0000	0.0000	0.0000	0.0000;
	7953	9224	0.001654	0.011838	0.01177	244.47	0	0	0	0	1	0	0	35.3400	-1.5400	-35.3300	0.4100	0.0000	0.0000	0.0000	0.0000;
	7956	7955	0.000766	0.004507	0.01342	279.08	0	0	0	0	1	0	0	42.8500	-2.1900	-42.8400	0.8200	0.0000	0.0000	0.0000	0.0000;
	7955	8079	0.001354	0.007411	0.00506	276.6	0	0	0	0	1	0	0	37.5400	-1.5700	-37.5200	1.1300	0.0000	0.0000	0.0000	0.0000;
	7956	8690	0.002016	0.014667	0.04944	283.9	0	0	0	0	1	0	0	-50.1100	-18.9000	50.1600	13.9500	0.0000	0.0000	0.0000	0.0000;
	8063	7957	0.001213	0.005372	0.00464	247.38	0	0	0	0	1	0	0	-15.0500	3.0000	15.0600	-3.4900	0.0000	0.0000	0.0000	0.0000;
	8079	7957	0.001613	0.008516	0.00653	269.66	0	0	0	0	1	0	0	29.3200	-1.6600	-29.3000	1.0300	0.0000	0.0000	0.0000	0.0000;
	8110	7958	0.00199	0.012275	0.0126	282.45	0	0	0	0	1	0	0	-34.2900	-20.4000	34.3200	19.2000	0.0000	0.0000	0.0000	0.0000;
	7958	10095	0.001961	0.014144	0.01411	289.33	0	0	0	0	1	0	0	-43.6700	-21.4900	43.7100	20.2300	0.0000	0.0000	0.0000	0.0000;
	8237	7959	0.00163	0.01102	0.00717	236.14	0	0	0	0	1	0	0	-25.7200	-1.4600	25.7300	0.7400	0.0000	0.0000	0.0000	0.0000;
	8238	7959	0.004016	0.025866	0.01489	203.57	0	0	0	0	1	0	0	32.8800	0.1400	-32.8400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	7960	7961	0.000277	0.001129	0	0	0	0	0	0	1	0	0	9.0100	6.0000	-9.0100	-6.0000	0.0000	0.0000	0.0000	0.0000;
	7960	8238	0.002306	0.013454	0.01278	227.49	0	0	0	0	1	0	0	35.2600	-0.6100	-35.2300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	7960	10095	0.002082	0.013461	0.01325	249.71	0	0	0	0	1	0	0	-44.2700	-5.4000	44.3100	4.1800	0.0000	0.0000	0.0000	0.0000;
	7962	7964	0.002914	0.018041	0.00918	258.8	0	0	0	0	1	0	0	-60.6900	-9.8100	60.7900	9.4400	0.0000	0.0000	0.0000	0.0000;
	7963	8087	0.001511	0.010022	0.00573	213.29	0	0	0	0	1	0	0	-44.8600	12.2200	44.8900	-12.6300	0.0000	0.0000	0.0000	0.0000;
	7964	8078	0.000576	0.003416	0.02614	271.16	0	0	0	0	1	0	0	-70.0100	-11.7600	70.0400	9.0900	0.0000	0.0000	0.0000	0.0000;
	8129	7965	0.004713	0.027726	0.01253	240.87	0	0	0	0	1	0	0	29.4100	-10.7500	-29.3700	9.6500	0.0000	0.0000	0.0000	0.0000;
	7966	7972	0.000538	0.003206	0.00215	233.77	0	0	0	0	1	0	0	-1.8300	-9.4800	1.8300	9.2500	0.0000	0.0000	0.0000	0.0000;
	8015	7966	0.000648	0.003729	0.00376	255.22	0	0	0	0	1	0	0	6.9300	-7.7300	-6.9300	7.3200	0.0000	0.0000	0.0000	0.0000;
	7967	7971	0.001322	0.007725	0.00538	274.67	0	0	0	0	1	0	0	-23.2300	-11.0800	23.2300	10.5400	0.0000	0.0000	0.0000	0.0000;
	7967	8081	0.000681	0.004706	0.00379	268.06	0	0	0	0	1	0	0	14.4700	8.2400	-14.4600	-8.6400	0.0000	0.0000	0.0000	0.0000;
	7968	7969	0.000277	0.001155	0	0	0	0	0	0	1	0	0	26.7600	5.5300	-26.7500	-5.5200	0.0000	0.0000	0.0000	0.0000;
	7968	8081	0.000547	0.003219	0.01459	247.05	0	0	0	0	1	0	0	-2.2600	-7.5400	2.2600	5.9700	0.0000	0.0000	0.0000	0.0000;
	7968	8710	0.00126	0.007886	0.01807	256.32	0	0	0	0	1	0	0	-24.5000	2.0100	24.5100	-3.9200	0.0000	0.0000	0.0000	0.0000;
	7970	7971	0.000272	0.001113	0	0	0	0	0	0	1	0	0	-17.9900	-4.3300	18.0000	4.3400	0.0000	0.0000	0.0000	0.0000;
	7971	7974	0.000966	0.005683	0.01166	285.65	0	0	0	0	1	0	0	-41.2300	-14.8800	41.2500	13.7200	0.0000	0.0000	0.0000	0.0000;
	8072	7972	0.000483	0.002883	0.00395	249.65	0	0	0	0	1	0	0	19.8300	-22.5700	-19.8200	22.1600	0.0000	0.0000	0.0000	0.0000;
	7973	7976	0.000134	0.007965	0	986.39	0	0	1	0	1	0	0	326.8100	30.7600	-326.6800	-22.9000	0.0000	0.0000	0.0000	0.0000;
	7973	7977	0.00028	0.001087	0	0	0	0	0	0	1	0	0	-326.8100	-139.2600	327.1300	140.5200	0.0000	0.0000	0.0000	0.0000;
	7974	7976	2.2e-05	0.001277	0	861.39	0	0	1	0	1	0	0	-326.6600	-21.6400	326.6800	22.9000	0.0000	0.0000	0.0000	0.0000;
	8000	7974	0.001179	0.00633	0.00631	296.93	0	0	0	0	1	0	0	-66.0100	1.1100	66.0600	-1.5400	0.0000	0.0000	0.0000	0.0000;
	7974	8002	0.000614	0.004086	0.0219	327.48	0	0	0	0	1	0	0	146.8100	-1.5400	-146.6900	-0.0300	0.0000	0.0000	0.0000	0.0000;
	7974	8065	0.002451	0.013148	0.0068	294.04	0	0	0	0	1	0	0	54.5500	5.7300	-54.4800	-6.1000	0.0000	0.0000	0.0000	0.0000;
	7975	7976	0.000858	0.050802	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8030	7977	0.000145	0.002799	0.2644	2487.62	0	0	0	0	1	0	0	-520.0500	40.4900	520.4200	-62.5500	0.0000	0.0000	0.0000	0.0000;
	7977	8097	0.000317	0.005078	0.59337	2384.58	0	0	0	0	1	0	0	302.6900	13.9200	-302.4200	-74.4900	0.0000	0.0000	0.0000	0.0000;
	7977	9604	0.000233	0.003703	0.33501	2625.52	0	0	0	0	1	0	0	-610.8600	-43.1600	611.6500	18.9300	0.0000	0.0000	0.0000	0.0000;
	7977	10022	0.00018	0.003116	0.27284	2580.44	0	0	0	0	1	0	0	-539.3800	-48.7300	539.8600	27.0300	0.0000	0.0000	0.0000	0.0000;
	7978	8063	0.001325	0.008211	0.00595	235.81	0	0	0	0	1	0	0	-9.7900	5.2200	9.7900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	7978	8090	0.000816	0.004994	0.04472	266.65	0	0	0	0	1	0	0	-30.2000	-5.4900	30.2100	0.7200	0.0000	0.0000	0.0000	0.0000;
	7978	8678	0.002788	0.017116	0.02973	245.72	0	0	0	0	1	0	0	22.0000	-8.8100	-21.9900	5.7000	0.0000	0.0000	0.0000	0.0000;
	7979	8029	0.000361	0.001754	0.00364	247.88	0	0	0	0	1	0	0	12.5400	8.7700	-12.5400	-9.1600	0.0000	0.0000	0.0000	0.0000;
	7979	8037	0.000833	0.00444	0.00286	257.17	0	0	0	0	1	0	0	-40.2000	-12.3000	40.2100	12.0600	0.0000	0.0000	0.0000	0.0000;
	7980	8023	0.000912	0.005041	0.0124	311.79	0	0	0	0	1	0	0	93.9700	-0.9400	-93.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7980	8125	0.000578	0.003624	0.00149	232.25	0	0	0	0	1	0	0	2.8200	9.7400	-2.8200	-9.9000	0.0000	0.0000	0.0000	0.0000;
	7980	9780	0.000968	0.006167	0.01077	323.38	0	0	0	0	1	0	0	-106.3200	-9.4300	106.4200	8.9100	0.0000	0.0000	0.0000	0.0000;
	7981	7985	0.000946	0.00566	0.00622	272.9	0	0	0	0	1	0	0	39.8600	-12.7600	-39.8400	12.1900	0.0000	0.0000	0.0000	0.0000;
	8010	7981	0.001361	0.009497	0.0079	288.61	0	0	0	0	1	0	0	62.5400	24.2700	-62.4800	-24.7200	0.0000	0.0000	0.0000	0.0000;
	7982	7983	0.000271	0.001123	0	0	0	0	0	0	1	0	0	9.8600	0.9200	-9.8600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	7982	7996	0.000511	0.003463	0.00844	270.62	0	0	0	0	1	0	0	9.8700	5.6300	-9.8700	-6.5400	0.0000	0.0000	0.0000	0.0000;
	7982	8023	0.000299	0.00165	0.00511	308.35	0	0	0	0	1	0	0	-77.9600	5.0800	77.9800	-5.5400	0.0000	0.0000	0.0000	0.0000;
	7982	8044	0.001385	0.007098	0.04345	279.1	0	0	0	0	1	0	0	58.2300	-11.6200	-58.1900	7.1500	0.0000	0.0000	0.0000	0.0000;
	7997	7984	0.000628	0.002909	0.00308	303.73	0	0	0	0	1	0	0	-96.1800	16.5200	96.2400	-16.6000	0.0000	0.0000	0.0000	0.0000;
	8715	7984	0.001166	0.006124	0.00586	287.88	0	0	0	0	1	0	0	71.3300	-10.8400	-71.2800	10.5000	0.0000	0.0000	0.0000	0.0000;
	7984	9724	0.001822	0.011477	0.01455	278.32	0	0	0	0	1	0	0	-43.7200	2.8500	43.7500	-4.2200	0.0000	0.0000	0.0000	0.0000;
	7985	8080	0.00297	0.0138	0.01484	243.05	0	0	0	0	1	0	0	18.1200	-19.5300	-18.1000	18.0300	0.0000	0.0000	0.0000	0.0000;
	7986	7999	0.000796	0.004854	0.00272	294.51	0	0	0	0	1	0	0	-58.1700	2.6400	58.2000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	7986	8123	0.000772	0.004728	0.02905	276.91	0	0	0	0	1	0	0	33.1600	-9.2000	-33.1500	6.1100	0.0000	0.0000	0.0000	0.0000;
	8023	7987	0.000681	0.00436	0.00492	242.7	0	0	0	0	1	0	0	-4.5300	2.5600	4.5300	-3.0900	0.0000	0.0000	0.0000	0.0000;
	7987	8027	0.000761	0.00449	0.00441	271.1	0	0	0	0	1	0	0	-22.7800	-2.2500	22.7900	1.7900	0.0000	0.0000	0.0000	0.0000;
	7988	7989	0.000531	0.003186	0.0048	279.27	0	0	0	0	1	0	0	-41.3800	-2.9700	41.3900	2.5000	0.0000	0.0000	0.0000	0.0000;
	8008	7988	0.000811	0.004607	0.00519	272.1	0	0	0	0	1	0	0	-31.4800	1.2500	31.4900	-1.7700	0.0000	0.0000	0.0000	0.0000;
	7989	7990	0.000235	0.001035	0	0	0	0	0	0	1	0	0	9.8900	3.1800	-9.8900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	7989	8019	0.001815	0.00924	0.00749	284.91	0	0	0	0	1	0	0	-51.2800	-5.6800	51.3300	5.1000	0.0000	0.0000	0.0000	0.0000;
	7991	7992	0.000249	0.001152	0	0	0	0	0	0	1	0	0	9.8900	4.5000	-9.8900	-4.5000	0.0000	0.0000	0.0000	0.0000;
	7994	7991	0.000747	0.003973	0.00251	310.84	0	0	0	0	1	0	0	94.1400	-0.6100	-94.0800	0.6700	0.0000	0.0000	0.0000	0.0000;
	7991	7995	0.000395	0.002375	0.00381	313.77	0	0	0	0	1	0	0	100.7700	1.0300	-100.7300	-1.2200	0.0000	0.0000	0.0000	0.0000;
	7991	7999	0.00055	0.003301	0.00648	262.56	0	0	0	0	1	0	0	-24.8800	-6.7800	24.8900	6.1000	0.0000	0.0000	0.0000	0.0000;
	8093	7993	0.000884	0.005847	0.00626	277.97	0	0	0	0	1	0	0	40.2800	2.0900	-40.2700	-2.6800	0.0000	0.0000	0.0000	0.0000;
	8697	7993	0.000926	0.005684	0.00477	292.65	0	0	0	0	1	0	0	69.3100	-6.6000	-69.2700	6.3400	0.0000	0.0000	0.0000	0.0000;
	7993	8715	0.001302	0.008533	0.00311	300.33	0	0	0	0	1	0	0	86.5800	-5.8300	-86.4900	6.0900	0.0000	0.0000	0.0000	0.0000;
	7994	8091	0.002766	0.0141	0.01459	318.81	0	0	0	0	1	0	0	-103.5700	-3.7800	103.8400	3.5900	0.0000	0.0000	0.0000	0.0000;
	8018	7995	0.000781	0.004073	0.00284	258.76	0	0	0	0	1	0	0	-15.3500	-3.5700	15.3500	3.2700	0.0000	0.0000	0.0000	0.0000;
	7995	8061	0.001081	0.007117	0.01092	288.56	0	0	0	0	1	0	0	66.2300	-16.8900	-66.1800	16.0200	0.0000	0.0000	0.0000	0.0000;
	7996	7997	0.001556	0.007203	0.00911	296.37	0	0	0	0	1	0	0	-87.7600	20.1500	87.8800	-20.5900	0.0000	0.0000	0.0000	0.0000;
	7996	8024	0.00067	0.004303	0.01757	308.48	0	0	0	0	1	0	0	88.2100	-15.6000	-88.1600	14.0200	0.0000	0.0000	0.0000	0.0000;
	7998	7999	0.000249	0.00102	0	0	0	0	0	0	1	0	0	-8.3100	-2.2200	8.3100	2.2200	0.0000	0.0000	0.0000	0.0000;
	7999	8003	0.000868	0.005559	0.00644	294.66	0	0	0	0	1	0	0	66.0400	1.2900	-66.0000	-1.7600	0.0000	0.0000	0.0000	0.0000;
	7999	10019	0.002011	0.012382	0.01798	330.08	0	0	0	0	1	0	0	-157.4300	-6.8400	157.8900	7.7300	0.0000	0.0000	0.0000	0.0000;
	8000	8001	0.000218	0.001022	0	0	0	0	0	0	1	0	0	8.3100	2.6200	-8.3100	-2.6200	0.0000	0.0000	0.0000	0.0000;
	8000	8002	0.000497	0.003096	0.00298	290.84	0	0	0	0	1	0	0	57.7000	-3.7200	-57.6900	3.5000	0.0000	0.0000	0.0000	0.0000;
	8002	8011	0.000727	0.004142	0.0088	324.31	0	0	0	0	1	0	0	129.4000	-13.7700	-129.2900	13.4600	0.0000	0.0000	0.0000	0.0000;
	8002	8075	0.000408	0.002562	0.00243	294.68	0	0	0	0	1	0	0	58.1800	7.6000	-58.1600	-7.7800	0.0000	0.0000	0.0000	0.0000;
	8003	8045	0.001811	0.009647	0.01076	276.58	0	0	0	0	1	0	0	36.2800	-6.9200	-36.2600	5.8800	0.0000	0.0000	0.0000	0.0000;
	10093	8003	0.000363	0.00191	0.00445	237.3	0	0	0	0	1	0	0	-8.4800	-4.7300	8.4800	4.2500	0.0000	0.0000	0.0000	0.0000;
	8004	8007	0.000106	0.003733	0	212.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8004	8008	0.00021	0.001135	0	0	0	0	0	0	1	0	0	-16.8000	-2.7700	16.8000	2.7800	0.0000	0.0000	0.0000	0.0000;
	8004	8009	0.000263	0.001197	0	0	0	0	0	0	1	0	0	16.8000	2.7700	-16.8000	-2.7700	0.0000	0.0000	0.0000	0.0000;
	8005	8007	0.002533	0.088893	0	106.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8006	8007	0.002533	0.088893	0	106.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8125	8008	0.000673	0.004396	0.00194	250.1	0	0	0	0	1	0	0	-14.6800	3.8200	14.6800	-4.0200	0.0000	0.0000	0.0000	0.0000;
	8010	8126	0.001079	0.007443	0.00643	288.38	0	0	0	0	1	0	0	-67.8200	-0.9300	67.8600	0.5500	0.0000	0.0000	0.0000	0.0000;
	9724	8010	0.000777	0.005183	0.00427	260.04	0	0	0	0	1	0	0	11.5300	32.3300	-11.5200	-32.7300	0.0000	0.0000	0.0000	0.0000;
	8011	8012	0.000294	0.00106	0	0	0	0	0	0	1	0	0	14.0200	7.0500	-14.0200	-7.0500	0.0000	0.0000	0.0000	0.0000;
	8011	8015	0.000217	0.001593	0.01334	321.72	0	0	0	0	1	0	0	115.2700	-20.5100	-115.2400	19.2700	0.0000	0.0000	0.0000	0.0000;
	8013	8014	0.00027	0.001177	0	0	0	0	0	0	1	0	0	18.4600	4.4500	-18.4600	-4.4400	0.0000	0.0000	0.0000	0.0000;
	8013	8024	0.000858	0.005546	0.00681	276.87	0	0	0	0	1	0	0	-36.3400	16.5200	36.3500	-17.1800	0.0000	0.0000	0.0000	0.0000;
	8043	8013	0.000504	0.003189	0.00326	256.28	0	0	0	0	1	0	0	-17.8800	-12.5400	17.8800	12.2000	0.0000	0.0000	0.0000	0.0000;
	8051	8015	0.000393	0.002658	0.00274	303.08	0	0	0	0	1	0	0	-94.2500	17.0700	94.2900	-17.1400	0.0000	0.0000	0.0000	0.0000;
	8016	8037	0.000551	0.003208	0.00203	270.48	0	0	0	0	1	0	0	50.0700	-32.3600	-50.0600	32.2500	0.0000	0.0000	0.0000	0.0000;
	8051	8016	0.000633	0.003539	0.01444	279.97	0	0	0	0	1	0	0	64.1200	-26.9000	-64.0900	25.4900	0.0000	0.0000	0.0000	0.0000;
	8041	8017	0.000824	0.004364	0.00496	249.75	0	0	0	0	1	0	0	1.5700	-17.8100	-1.5600	17.2800	0.0000	0.0000	0.0000	0.0000;
	8054	8017	0.000334	0.002047	0.00191	217.36	0	0	0	0	1	0	0	12.7700	-22.7300	-12.7700	22.5400	0.0000	0.0000	0.0000	0.0000;
	8025	8018	0.000971	0.00651	0.00381	226.09	0	0	0	0	1	0	0	-1.0100	3.0400	1.0100	-3.4500	0.0000	0.0000	0.0000	0.0000;
	8019	8020	0.000251	0.001134	0	0	0	0	0	0	1	0	0	13.3700	3.8800	-13.3700	-3.8700	0.0000	0.0000	0.0000	0.0000;
	10019	8019	0.001176	0.00661	0.00592	299.81	0	0	0	0	1	0	0	64.7400	8.5900	-64.7000	-8.9700	0.0000	0.0000	0.0000	0.0000;
	8058	8021	0.001655	0.009001	0.0111	264.85	0	0	0	0	1	0	0	26.3400	0.0500	-26.3300	-1.1900	0.0000	0.0000	0.0000	0.0000;
	9684	8021	0.00085	0.005423	0.00402	245.91	0	0	0	0	1	0	0	-16.0500	0.4300	16.0500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	8040	8022	0.000547	0.003835	0.0021	258.83	0	0	0	0	1	0	0	-25.2800	3.2000	25.2900	-3.4100	0.0000	0.0000	0.0000	0.0000;
	8047	8022	0.000604	0.003404	0.00439	271.69	0	0	0	0	1	0	0	35.5700	-2.8200	-35.5600	2.3900	0.0000	0.0000	0.0000	0.0000;
	8123	8024	0.000473	0.003048	0.00539	278.88	0	0	0	0	1	0	0	-45.5700	-2.6400	45.5800	2.1100	0.0000	0.0000	0.0000	0.0000;
	8025	10093	0.000157	0.000902	0.00221	237.95	0	0	0	0	1	0	0	-8.4800	-4.9700	8.4800	4.7300	0.0000	0.0000	0.0000	0.0000;
	8026	8065	0.000713	0.004776	0.00323	287.59	0	0	0	0	1	0	0	-48.8300	-5.2000	48.8400	4.9600	0.0000	0.0000	0.0000	0.0000;
	8026	8070	0.000506	0.003096	0.00211	261.73	0	0	0	0	1	0	0	8.7100	21.1200	-8.7100	-21.3300	0.0000	0.0000	0.0000	0.0000;
	8026	8072	0.001955	0.010693	0.01404	267.31	0	0	0	0	1	0	0	30.2400	-20.4500	-30.2200	19.0600	0.0000	0.0000	0.0000	0.0000;
	8027	8028	0.000229	0.001058	0	0	0	0	0	0	1	0	0	15.4600	2.6500	-15.4600	-2.6500	0.0000	0.0000	0.0000	0.0000;
	8027	8075	0.00067	0.00414	0.00287	280.96	0	0	0	0	1	0	0	-38.2400	-4.4500	38.2500	4.1900	0.0000	0.0000	0.0000	0.0000;
	8029	8031	0.001658	0.010858	0.00987	283.41	0	0	0	0	1	0	0	-7.6200	-2.9900	7.6200	1.9200	0.0000	0.0000	0.0000	0.0000;
	8029	8058	0.000819	0.004419	0.03731	268.64	0	0	0	0	1	0	0	10.6700	11.7000	-10.6600	-15.7300	0.0000	0.0000	0.0000	0.0000;
	8030	8033	0.000511	0.035241	0	807.22	0	0	1	0	1	0	0	176.2100	29.4500	-176.0600	-19.2100	0.0000	0.0000	0.0000	0.0000;
	8030	8034	0.00023	0.001161	0	0	0	0	0	0	1	0	0	9.8400	4.1300	-9.8400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	8030	10097	0.000213	0.003593	0.32565	2229.38	0	0	0	0	1	0	0	334.0000	-74.0700	-333.7800	42.0100	0.0000	0.0000	0.0000	0.0000;
	8031	8033	-0.000185	-0.012749	0	700.72	0	0	1	0	1	0	0	-171.1100	-22.2000	171.0600	18.7000	0.0000	0.0000	0.0000	0.0000;
	8035	8031	0.001442	0.0075	0.00706	307.41	0	0	0	0	1	0	0	-97.2600	-17.1900	97.3900	17.1100	0.0000	0.0000	0.0000	0.0000;
	8089	8031	0.001487	0.007329	0.00547	276.87	0	0	0	0	1	0	0	-66.0300	-3.4700	66.0900	3.1700	0.0000	0.0000	0.0000	0.0000;
	8032	8033	0.001552	0.107004	0	106.5	0	0	1	0	1	0	0	-5.0000	-0.4900	5.0000	0.5100	0.0000	0.0000	0.0000	0.0000;
	8035	8076	0.001584	0.008785	0.01124	279.28	0	0	0	0	1	0	0	50.9000	1.7900	-50.8600	-2.7900	0.0000	0.0000	0.0000	0.0000;
	8035	8088	0.00096	0.004815	0.00819	269.72	0	0	0	0	1	0	0	36.5300	12.0100	-36.5100	-12.8300	0.0000	0.0000	0.0000	0.0000;
	8036	8037	0.00028	0.001174	0	0	0	0	0	0	1	0	0	-9.8400	44.3300	9.8400	-44.3100	0.0000	0.0000	0.0000	0.0000;
	8038	8039	0.000239	0.001013	0	0	0	0	0	0	1	0	0	16.0700	1.6800	-16.0700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	8044	8038	0.001198	0.007404	0.00302	274.59	0	0	0	0	1	0	0	49.9600	-8.4900	-49.9300	8.3400	0.0000	0.0000	0.0000	0.0000;
	8050	8038	0.000562	0.003733	0.00101	255.77	0	0	0	0	1	0	0	-33.8500	9.9500	33.8600	-10.0200	0.0000	0.0000	0.0000	0.0000;
	8040	8045	0.000576	0.003708	0.00259	259	0	0	0	0	1	0	0	-20.0300	9.9700	20.0300	-10.2300	0.0000	0.0000	0.0000	0.0000;
	8040	8054	0.000996	0.005962	0.00958	265.02	0	0	0	0	1	0	0	31.7300	-19.0000	-31.7200	18.0400	0.0000	0.0000	0.0000	0.0000;
	8041	8042	0.000244	0.001131	0	0	0	0	0	0	1	0	0	34.5800	4.3500	-34.5800	-4.3400	0.0000	0.0000	0.0000	0.0000;
	8061	8041	0.000675	0.003764	0.00819	280.8	0	0	0	0	1	0	0	55.2800	-19.2300	-55.2600	18.4600	0.0000	0.0000	0.0000	0.0000;
	8041	9684	0.002109	0.0133	0.01786	232.33	0	0	0	0	1	0	0	19.1200	-5.0100	-19.1100	3.1200	0.0000	0.0000	0.0000	0.0000;
	8043	8055	0.000553	0.003938	0.00278	238.01	0	0	0	0	1	0	0	9.1600	9.1000	-9.1600	-9.3900	0.0000	0.0000	0.0000	0.0000;
	8046	8047	0.000273	0.001106	0	0	0	0	0	0	1	0	0	-10.1800	-1.6800	10.1800	1.6800	0.0000	0.0000	0.0000	0.0000;
	8047	8055	0.000424	0.002472	0.02109	245.7	0	0	0	0	1	0	0	7.5900	-5.9200	-7.5900	3.6400	0.0000	0.0000	0.0000	0.0000;
	8047	8123	0.000479	0.00254	0.00207	284.28	0	0	0	0	1	0	0	-53.3400	7.0500	53.3500	-7.2100	0.0000	0.0000	0.0000	0.0000;
	8048	8049	0.000292	0.001015	0	0	0	0	0	0	1	0	0	10.1800	1.8700	-10.1800	-1.8700	0.0000	0.0000	0.0000	0.0000;
	8048	8062	0.000425	0.001962	0.00239	267.77	0	0	0	0	1	0	0	7.8700	2.5000	-7.8700	-2.7600	0.0000	0.0000	0.0000	0.0000;
	8077	8048	0.001607	0.0094	0.00371	275.05	0	0	0	0	1	0	0	18.0500	4.0000	-18.0500	-4.3700	0.0000	0.0000	0.0000	0.0000;
	8058	8050	0.000911	0.005508	0.00603	231.13	0	0	0	0	1	0	0	-23.6700	10.9400	23.6800	-11.5600	0.0000	0.0000	0.0000	0.0000;
	8052	8076	0.001161	0.006205	0.01001	253.36	0	0	0	0	1	0	0	24.7700	3.2500	-24.7600	-4.2900	0.0000	0.0000	0.0000	0.0000;
	8117	8052	0.0019	0.01108	0.00546	272.95	0	0	0	0	1	0	0	41.5500	11.8300	-41.5200	-12.2300	0.0000	0.0000	0.0000	0.0000;
	8053	8054	0.000264	0.001048	0	0	0	0	0	0	1	0	0	-18.9400	-4.7000	18.9400	4.7000	0.0000	0.0000	0.0000	0.0000;
	8056	8057	0.000212	0.001017	0	0	0	0	0	0	1	0	0	8.0000	0.6300	-8.0000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	8056	8060	0.001737	0.011592	0.02303	250.62	0	0	0	0	1	0	0	-2.9600	1.8700	2.9600	-4.3600	0.0000	0.0000	0.0000	0.0000;
	8117	8056	0.001944	0.009804	0.0039	266.98	0	0	0	0	1	0	0	6.7400	2.8900	-6.7400	-3.3100	0.0000	0.0000	0.0000	0.0000;
	8098	8059	0.001397	0.008324	0.00418	305.72	0	0	0	0	1	0	0	69.0300	14.6100	-68.9600	-14.6900	0.0000	0.0000	0.0000	0.0000;
	8117	8059	0.002514	0.014004	0.02108	299.85	0	0	0	0	1	0	0	-60.8700	-15.5000	60.9700	13.7200	0.0000	0.0000	0.0000	0.0000;
	8120	8060	0.000942	0.005448	0.00219	246.78	0	0	0	0	1	0	0	-25.7200	-0.4900	25.7300	0.2900	0.0000	0.0000	0.0000	0.0000;
	8060	9684	0.000678	0.004049	0.01107	231.03	0	0	0	0	1	0	0	-35.1500	2.4100	35.1600	-3.5600	0.0000	0.0000	0.0000	0.0000;
	8108	8062	0.00196	0.010717	0.00447	245.3	0	0	0	0	1	0	0	4.9000	-4.7800	-4.9000	4.3000	0.0000	0.0000	0.0000	0.0000;
	8064	8065	0.000293	0.00118	0	0	0	0	0	0	1	0	0	-5.6400	-1.1400	5.6400	1.1400	0.0000	0.0000	0.0000	0.0000;
	8066	8067	0.000299	0.001055	0	0	0	0	0	0	1	0	0	5.6400	1.0100	-5.6400	-1.0100	0.0000	0.0000	0.0000	0.0000;
	8089	8066	0.000935	0.006432	0.00403	246.61	0	0	0	0	1	0	0	-0.7000	-12.1100	0.7000	11.6800	0.0000	0.0000	0.0000	0.0000;
	8112	8066	0.002146	0.012415	0.01116	257.5	0	0	0	0	1	0	0	6.3400	11.5000	-6.3400	-12.6900	0.0000	0.0000	0.0000	0.0000;
	8068	8688	0.001306	0.007361	0.00465	281.72	0	0	0	0	1	0	0	51.2900	6.5700	-51.2600	-6.8900	0.0000	0.0000	0.0000	0.0000;
	9397	8068	0.000966	0.005775	0.01201	284.14	0	0	0	0	1	0	0	55.7900	7.0100	-55.7600	-8.1300	0.0000	0.0000	0.0000	0.0000;
	8069	8113	0.002214	0.015773	0.01454	263.68	0	0	0	0	1	0	0	69.6700	-6.2000	-69.5700	5.3300	0.0000	0.0000	0.0000	0.0000;
	8069	8115	0.002428	0.016266	0.00508	266.1	0	0	0	0	1	0	0	-71.3500	5.0600	71.4600	-4.8500	0.0000	0.0000	0.0000	0.0000;
	8070	8071	0.000287	0.001007	0	0	0	0	0	0	1	0	0	18.6000	1.6900	-18.6000	-1.6900	0.0000	0.0000	0.0000	0.0000;
	8070	8080	0.001154	0.005992	0.0022	189.52	0	0	0	0	1	0	0	-9.8900	19.6300	9.9000	-19.8500	0.0000	0.0000	0.0000	0.0000;
	8072	8073	0.000283	0.001071	0	0	0	0	0	0	1	0	0	10.3900	3.5100	-10.3900	-3.5100	0.0000	0.0000	0.0000	0.0000;
	8074	8075	0.000201	0.001014	0	0	0	0	0	0	1	0	0	-19.9100	-3.5800	19.9100	3.5900	0.0000	0.0000	0.0000	0.0000;
	8103	8076	0.001495	0.00979	0.01314	282.19	0	0	0	0	1	0	0	-65.1700	-6.2900	65.2300	5.2700	0.0000	0.0000	0.0000	0.0000;
	8078	8077	0.00208	0.012404	0.00432	278.12	0	0	0	0	1	0	0	21.7100	5.1700	-21.7000	-5.5800	0.0000	0.0000	0.0000	0.0000;
	8078	8086	0.00098	0.006613	0.00567	300.16	0	0	0	0	1	0	0	-95.3600	-15.1000	95.4400	15.0500	0.0000	0.0000	0.0000	0.0000;
	8082	8109	0.001663	0.008932	0.00617	233.64	0	0	0	0	1	0	0	-16.6800	-10.3500	16.6800	9.7200	0.0000	0.0000	0.0000	0.0000;
	8082	8116	0.000833	0.005508	0.00923	209.14	0	0	0	0	1	0	0	9.4000	9.0300	-9.4000	-10.0100	0.0000	0.0000	0.0000	0.0000;
	8083	8089	0.002364	0.01449	0.02269	279.38	0	0	0	0	1	0	0	-61.6400	-15.7700	61.7300	13.8600	0.0000	0.0000	0.0000	0.0000;
	8083	8105	0.001292	0.007567	0.0384	246.12	0	0	0	0	1	0	0	43.1700	-19.8800	-43.1500	15.9000	0.0000	0.0000	0.0000	0.0000;
	8083	8116	0.001359	0.007336	0.00999	253.82	0	0	0	0	1	0	0	3.2000	30.1200	-3.1800	-31.1300	0.0000	0.0000	0.0000	0.0000;
	8084	8085	0.000247	0.001186	0	0	0	0	0	0	1	0	0	-9.7100	-0.7600	9.7100	0.7600	0.0000	0.0000	0.0000	0.0000;
	8105	8085	0.001339	0.008972	0.00393	238.96	0	0	0	0	1	0	0	39.4400	-16.3700	-39.4200	16.1000	0.0000	0.0000	0.0000	0.0000;
	8085	8106	0.001872	0.010963	0.00914	226.3	0	0	0	0	1	0	0	29.7100	-16.8600	-29.6900	15.9900	0.0000	0.0000	0.0000	0.0000;
	8086	8098	0.001274	0.008096	0.02382	304.8	0	0	0	0	1	0	0	-99.9900	-16.1000	100.1100	14.2500	0.0000	0.0000	0.0000	0.0000;
	8088	8109	0.001626	0.00932	0.00984	264.97	0	0	0	0	1	0	0	31.5100	12.3400	-31.4900	-13.3000	0.0000	0.0000	0.0000	0.0000;
	8090	8688	0.001716	0.009857	0.00259	270.41	0	0	0	0	1	0	0	-34.2200	-1.9300	34.2300	1.7600	0.0000	0.0000	0.0000	0.0000;
	8091	8092	0.000282	0.001075	0	0	0	0	0	0	1	0	0	8.5600	0.3500	-8.5600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	8091	9780	0.001209	0.008387	0.00949	281.38	0	0	0	0	1	0	0	46.5600	3.1700	-46.5400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	10019	8091	0.000171	0.001197	0.00337	342.42	0	0	0	0	1	0	0	159.0000	7.0300	-158.9600	-7.1200	0.0000	0.0000	0.0000	0.0000;
	8093	8705	0.001967	0.011529	0.01309	282.24	0	0	0	0	1	0	0	-48.8400	-3.9300	48.8800	2.7700	0.0000	0.0000	0.0000	0.0000;
	8094	8681	0.002165	0.012085	0.01944	261.22	0	0	0	0	1	0	0	-29.9900	-0.6600	30.0100	-1.3500	0.0000	0.0000	0.0000	0.0000;
	8094	8694	0.000649	0.004031	0.00273	254.2	0	0	0	0	1	0	0	31.6200	-1.2100	-31.6100	0.9500	0.0000	0.0000	0.0000	0.0000;
	8094	8697	0.002156	0.011522	0.02322	286.93	0	0	0	0	1	0	0	72.4900	-3.1500	-72.3800	1.1900	0.0000	0.0000	0.0000	0.0000;
	8699	8094	0.001493	0.008436	0.00635	291.87	0	0	0	0	1	0	0	82.7700	-3.0100	-82.6700	2.8500	0.0000	0.0000	0.0000	0.0000;
	8095	8096	0.000257	0.001109	0	0	0	0	0	0	1	0	0	8.5600	1.0800	-8.5600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	8095	8128	0.001174	0.006689	0.00271	256.31	0	0	0	0	1	0	0	-18.5800	2.2600	18.5900	-2.5300	0.0000	0.0000	0.0000	0.0000;
	8702	8095	0.000981	0.006337	0.00652	286.37	0	0	0	0	1	0	0	52.8000	10.8300	-52.7700	-11.3700	0.0000	0.0000	0.0000	0.0000;
	8095	8705	0.001118	0.007225	0.00202	289.45	0	0	0	0	1	0	0	59.4500	6.1600	-59.4100	-6.1400	0.0000	0.0000	0.0000	0.0000;
	8098	8097	0.000166	0.011016	0	756.08	0	0	1.00625	0	1	0	0	-284.6800	-34.4300	284.8000	42.8100	0.0000	0.0000	0.0000	0.0000;
	8097	8099	0.000268	0.00104	0	0	0	0	0	0	1	0	0	17.6100	3.9900	-17.6100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	8098	8101	0.001321	0.008011	0.00814	294.56	0	0	0	0	1	0	0	111.0000	5.1000	-110.8500	-5.0800	0.0000	0.0000	0.0000	0.0000;
	8100	8101	0.000208	0.001029	0	0	0	0	0	0	1	0	0	-19.1500	-4.3700	19.1500	4.3700	0.0000	0.0000	0.0000	0.0000;
	8102	8101	0.000874	0.005521	0.00503	280.86	0	0	0	0	1	0	0	-91.6300	-0.8300	91.7000	0.7100	0.0000	0.0000	0.0000	0.0000;
	8115	8102	0.001458	0.008793	0.01698	268.77	0	0	0	0	1	0	0	-73.9400	4.2700	74.0200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	8119	8103	0.001505	0.008476	0.0047	269.4	0	0	0	0	1	0	0	-46.2500	-0.8800	46.2800	0.5400	0.0000	0.0000	0.0000	0.0000;
	8107	8108	0.000252	0.00108	0	0	0	0	0	0	1	0	0	-8.2400	-2.8900	8.2400	2.8900	0.0000	0.0000	0.0000	0.0000;
	8120	8108	0.00305	0.01828	0.01153	216.23	0	0	0	0	1	0	0	13.1400	-3.1100	-13.1300	1.8900	0.0000	0.0000	0.0000	0.0000;
	8110	8111	0.00022	0.001133	0	0	0	0	0	0	1	0	0	13.3800	4.3500	-13.3800	-4.3500	0.0000	0.0000	0.0000	0.0000;
	8112	8110	0.00126	0.008571	0.00921	272.82	0	0	0	0	1	0	0	-19.7200	-16.9200	19.7300	15.9700	0.0000	0.0000	0.0000	0.0000;
	8113	8114	0.000217	0.001143	0	0	0	0	0	0	1	0	0	1.8800	0.6200	-1.8800	-0.6200	0.0000	0.0000	0.0000	0.0000;
	8117	8118	0.000233	0.001065	0	0	0	0	0	0	1	0	0	12.5800	0.7800	-12.5800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	8119	8129	0.000973	0.007888	0.00405	248.5	0	0	0	0	1	0	0	33.6600	-4.4100	-33.6500	4.0600	0.0000	0.0000	0.0000	0.0000;
	8120	8121	0.000202	0.001015	0	0	0	0	0	0	1	0	0	12.5800	3.6000	-12.5800	-3.6000	0.0000	0.0000	0.0000	0.0000;
	8122	9337	0.002394	0.01214	0.01697	253.32	0	0	0	0	1	0	0	18.9800	-11.9200	-18.9700	10.1200	0.0000	0.0000	0.0000	0.0000;
	8123	8124	0.000231	0.001192	0	0	0	0	0	0	1	0	0	25.3700	3.7400	-25.3700	-3.7400	0.0000	0.0000	0.0000	0.0000;
	8126	8127	0.000278	0.001023	0	0	0	0	0	0	1	0	0	17.5000	7.1000	-17.5000	-7.1000	0.0000	0.0000	0.0000	0.0000;
	8126	8695	0.00226	0.014371	0.01962	302.42	0	0	0	0	1	0	0	-85.3700	-7.6500	85.5200	6.5000	0.0000	0.0000	0.0000	0.0000;
	8128	8695	0.0009	0.004794	0.00915	308.38	0	0	0	0	1	0	0	74.3600	16.0000	-74.3200	-16.7400	0.0000	0.0000	0.0000	0.0000;
	8717	8128	0.001511	0.008874	0.00329	295.44	0	0	0	0	1	0	0	-66.5800	-9.4400	66.6400	9.4600	0.0000	0.0000	0.0000	0.0000;
	8128	9867	0.002147	0.010495	0.03207	347.5	0	0	0	0	1	0	0	-177.7200	-28.7100	178.3600	28.3000	0.0000	0.0000	0.0000	0.0000;
	8129	8130	0.000213	0.001123	0	0	0	0	0	0	1	0	0	4.2400	1.4300	-4.2400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	8131	8132	0.004038	0.026824	0.01249	256.25	0	0	0	0	1	0	0	23.3000	-3.4200	-23.2800	2.1500	0.0000	0.0000	0.0000	0.0000;
	8181	8131	0.005736	0.037692	0.02521	260.4	0	0	0	0	1	0	0	24.7400	-5.6500	-24.7100	3.0400	0.0000	0.0000	0.0000	0.0000;
	8132	9760	0.002804	0.017334	0.0089	251.87	0	0	0	0	1	0	0	21.3700	-2.5900	-21.3600	1.6600	0.0000	0.0000	0.0000	0.0000;
	8133	8134	0.000254	0.001147	0	0	0	0	0	0	1	0	0	6.6000	0.9300	-6.6000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	8133	8145	0.001938	0.013416	0.0077	245.31	0	0	0	0	1	0	0	18.1400	0.5100	-18.1300	-1.3200	0.0000	0.0000	0.0000	0.0000;
	8133	8154	0.004624	0.030074	0.0387	257.11	0	0	0	0	1	0	0	-24.7400	-1.4400	24.7700	-2.6800	0.0000	0.0000	0.0000	0.0000;
	8135	8136	0.000218	0.001168	0	0	0	0	0	0	1	0	0	-1.2900	-0.7200	1.2900	0.7200	0.0000	0.0000	0.0000	0.0000;
	8136	8137	0.021323	0.125646	0.06798	262.75	0	0	0	0	1	0	0	-26.3200	-0.2500	26.4600	-6.4900	0.0000	0.0000	0.0000	0.0000;
	9254	8136	0.004905	0.0251	0.01946	274.83	0	0	0	0	1	0	0	-39.6100	2.2000	39.6800	-4.0000	0.0000	0.0000	0.0000	0.0000;
	9391	8136	0.00461	0.024796	0.03657	253.92	0	0	0	0	1	0	0	14.6700	-7.5100	-14.6500	3.5200	0.0000	0.0000	0.0000	0.0000;
	8154	8137	0.006143	0.031672	0.01936	268.69	0	0	0	0	1	0	0	-29.1700	2.0400	29.2200	-3.9400	0.0000	0.0000	0.0000	0.0000;
	8139	8138	0.000132	0.012206	0	619.81	0	0	1	0	1	0	0	-80.9600	43.0500	80.9700	-42.1200	0.0000	0.0000	0.0000	0.0000;
	8138	8140	0.000272	0.001049	0	0	0	0	0	0	1	0	0	6.1500	1.7400	-6.1500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	9466	8138	0.000849	0.013202	1.55366	2705.63	0	0	0	0	1	0	0	423.2500	-138.8200	-421.8200	-7.5700	0.0000	0.0000	0.0000	0.0000;
	8141	8139	0.001446	0.009345	0.00694	270.65	0	0	0	0	1	0	0	39.1600	10.6000	-39.1400	-11.2300	0.0000	0.0000	0.0000	0.0000;
	8143	8139	0.004058	0.026616	0.0705	345.19	0	0	0	0	1	0	0	-119.5400	27.7100	120.1000	-31.8200	0.0000	0.0000	0.0000	0.0000;
	8141	8142	0.000275	0.001031	0	0	0	0	0	0	1	0	0	3.5900	0.4700	-3.5900	-0.4700	0.0000	0.0000	0.0000	0.0000;
	8141	8147	0.00284	0.016104	0.01448	266.66	0	0	0	0	1	0	0	25.6700	-9.2300	-25.6500	7.7400	0.0000	0.0000	0.0000	0.0000;
	8141	8150	0.002998	0.016056	0.04752	302.75	0	0	0	0	1	0	0	-68.4200	-1.8500	68.5500	-2.7300	0.0000	0.0000	0.0000	0.0000;
	8143	8187	0.034977	0.214418	0.09434	263.38	0	0	0	0	1	0	0	28.1500	-7.0800	-27.9000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	8143	8280	0.009133	0.053063	0.04617	282.41	0	0	0	0	1	0	0	37.6400	-10.5200	-37.5200	6.1100	0.0000	0.0000	0.0000	0.0000;
	9259	8143	0.005591	0.032956	0.06598	279.67	0	0	0	0	1	0	0	-52.4600	4.0900	52.6100	-10.5500	0.0000	0.0000	0.0000	0.0000;
	8144	8280	0.008696	0.052472	0.04739	242.97	0	0	0	0	1	0	0	-9.6500	-2.9100	9.6600	-2.3000	0.0000	0.0000	0.0000	0.0000;
	8144	8286	0.005093	0.031541	0.04312	252.78	0	0	0	0	1	0	0	18.9800	-6.0800	-18.9600	1.4100	0.0000	0.0000	0.0000	0.0000;
	8144	9259	0.006058	0.031695	0.02512	260.13	0	0	0	0	1	0	0	-23.9800	4.8800	24.0200	-7.4800	0.0000	0.0000	0.0000	0.0000;
	8144	9276	0.004731	0.030346	0.02509	248.64	0	0	0	0	1	0	0	11.3200	3.1000	-11.3100	-5.8400	0.0000	0.0000	0.0000	0.0000;
	8145	8146	0.000263	0.001096	0	0	0	0	0	0	1	0	0	4.4400	1.4700	-4.4400	-1.4700	0.0000	0.0000	0.0000	0.0000;
	9544	8145	0.006865	0.045948	0.01842	240.19	0	0	0	0	1	0	0	-13.6900	-1.8100	13.7000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	8147	8158	0.004057	0.024223	0.02967	258.16	0	0	0	0	1	0	0	22.7100	-8.2600	-22.6900	5.1000	0.0000	0.0000	0.0000	0.0000;
	8150	8148	0.004322	0.022044	0.03798	319.82	0	0	0	0	1	0	0	-77.6600	1.6500	77.8900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	8148	9760	0.003933	0.020728	0.07105	326.26	0	0	0	0	1	0	0	-83.7500	3.0300	84.0000	-9.6400	0.0000	0.0000	0.0000	0.0000;
	8149	8150	0.00022	0.001134	0	0	0	0	0	0	1	0	0	-9.1100	-1.0800	9.1100	1.0800	0.0000	0.0000	0.0000	0.0000;
	8151	8175	0.027745	0.132193	0.15277	267.16	0	0	0	0	1	0	0	-26.2500	8.9500	26.5000	-24.3300	0.0000	0.0000	0.0000	0.0000;
	8151	8180	0.00775	0.048365	0.2334	228.42	0	0	0	0	1	0	0	3.2700	2.4500	-3.2600	-27.8200	0.0000	0.0000	0.0000	0.0000;
	9257	8151	0.00396	0.023514	0.02107	267.08	0	0	0	0	1	0	0	-20.0000	10.0400	20.0200	-12.2400	0.0000	0.0000	0.0000	0.0000;
	8153	8152	0.001323	0.009039	0.00731	250.4	0	0	0	0	1	0	0	15.9000	0.2900	-15.9000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	8152	9544	0.001162	0.006757	0.04899	253.08	0	0	0	0	1	0	0	-8.7500	7.5300	8.7500	-12.9200	0.0000	0.0000	0.0000	0.0000;
	8152	10153	0.002096	0.010772	0.02412	266.14	0	0	0	0	1	0	0	21.8400	-7.3700	-21.8300	4.7500	0.0000	0.0000	0.0000	0.0000;
	8153	8158	0.018683	0.112048	0.06323	255.52	0	0	0	0	1	0	0	-19.8900	-0.6200	19.9600	-5.9700	0.0000	0.0000	0.0000	0.0000;
	8154	8155	0.000274	0.001005	0	0	0	0	0	0	1	0	0	4.4100	0.6500	-4.4100	-0.6500	0.0000	0.0000	0.0000	0.0000;
	8156	8157	0.000261	0.001	0	0	0	0	0	0	1	0	0	3.8400	0.9300	-3.8400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	8156	9308	0.037112	0.267838	0.15379	268.49	0	0	0	0	1	0	0	31.5900	-10.7600	-31.2500	-3.7800	0.0000	0.0000	0.0000	0.0000;
	8159	8160	0.003086	0.017964	0.02631	248.87	0	0	0	0	1	0	0	3.8100	0.4600	-3.8100	-3.4100	0.0000	0.0000	0.0000	0.0000;
	8159	9125	0.002419	0.013699	0.07188	258.02	0	0	0	0	1	0	0	-8.3800	-2.2300	8.3800	-5.8300	0.0000	0.0000	0.0000	0.0000;
	8160	8161	0.003355	0.018602	0.01187	240.08	0	0	0	0	1	0	0	0.9700	2.7800	-0.9700	-4.1100	0.0000	0.0000	0.0000	0.0000;
	8161	8169	0.004586	0.028772	0.01887	229.4	0	0	0	0	1	0	0	1.7300	0.7900	-1.7300	-2.9000	0.0000	0.0000	0.0000	0.0000;
	8161	8172	0.003364	0.017764	0.01348	217.9	0	0	0	0	1	0	0	-3.0300	2.4800	3.0300	-3.9900	0.0000	0.0000	0.0000	0.0000;
	8162	8172	0.00505	0.032762	0.02126	228.97	0	0	0	0	1	0	0	10.3000	-5.8700	-10.3000	3.5300	0.0000	0.0000	0.0000	0.0000;
	8162	9634	0.003292	0.019376	0.03961	238.38	0	0	0	0	1	0	0	-14.8000	4.4600	14.8000	-8.8300	0.0000	0.0000	0.0000	0.0000;
	8163	8164	0.000276	0.001176	0	0	0	0	0	0	1	0	0	5.6900	1.5000	-5.6900	-1.5000	0.0000	0.0000	0.0000	0.0000;
	8163	8165	0.004951	0.02634	0.01825	281.97	0	0	0	0	1	0	0	-33.3600	2.9900	33.4100	-4.7500	0.0000	0.0000	0.0000	0.0000;
	8165	9782	0.002045	0.014465	0.01203	284.86	0	0	0	0	1	0	0	-35.3800	3.9400	35.4000	-5.1100	0.0000	0.0000	0.0000	0.0000;
	8166	8167	0.000273	0.001111	0	0	0	0	0	0	1	0	0	-6.6500	-2.2300	6.6500	2.2300	0.0000	0.0000	0.0000	0.0000;
	8167	8168	0.001777	0.012298	0.00568	246.4	0	0	0	0	1	0	0	12.0900	-1.2500	-12.0900	0.6300	0.0000	0.0000	0.0000	0.0000;
	8173	8167	0.002703	0.016884	0.01875	205.76	0	0	0	0	1	0	0	-3.7400	3.7600	3.7400	-5.8500	0.0000	0.0000	0.0000	0.0000;
	8167	9634	0.004624	0.0287	0.0236	255.61	0	0	0	0	1	0	0	-22.4900	4.8700	22.5100	-7.3600	0.0000	0.0000	0.0000	0.0000;
	8171	8168	0.001231	0.007792	0.04584	309.63	0	0	0	0	1	0	0	-67.4700	13.2600	67.5200	-18.0400	0.0000	0.0000	0.0000	0.0000;
	8181	8168	0.003006	0.019684	0.04341	265.66	0	0	0	0	1	0	0	-26.0200	5.5300	26.0400	-10.2500	0.0000	0.0000	0.0000	0.0000;
	8168	9700	0.002487	0.016746	0.04663	336.6	0	0	0	0	1	0	0	-88.8300	26.7800	89.0300	-30.6600	0.0000	0.0000	0.0000	0.0000;
	8169	8170	0.000222	0.001031	0	0	0	0	0	0	1	0	0	6.6500	0.9100	-6.6500	-0.9000	0.0000	0.0000	0.0000	0.0000;
	8172	8169	0.003523	0.023784	0.01313	227.59	0	0	0	0	1	0	0	4.4400	-0.8100	-4.4400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	8169	8173	0.001669	0.009172	0.01856	212.52	0	0	0	0	1	0	0	-2.1100	2.1300	2.1100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	8171	9760	0.005509	0.031393	0.06879	296.25	0	0	0	0	1	0	0	60.5300	-14.4800	-60.3400	7.8500	0.0000	0.0000	0.0000	0.0000;
	8173	8174	0.000204	0.001145	0	0	0	0	0	0	1	0	0	1.6300	0.4400	-1.6300	-0.4400	0.0000	0.0000	0.0000	0.0000;
	8176	8175	0.005342	0.029453	0.02853	329.27	0	0	0	0	1	0	0	86.6800	3.7100	-86.3100	-4.7300	0.0000	0.0000	0.0000	0.0000;
	8175	8179	0.008073	0.051022	0.01956	292.69	0	0	0	0	1	0	0	59.0800	-11.4600	-58.8100	11.0800	0.0000	0.0000	0.0000	0.0000;
	8176	8177	0.000209	0.001174	0	0	0	0	0	0	1	0	0	2.0000	0.3700	-2.0000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	8176	9977	0.005396	0.038135	0.03831	334.36	0	0	0	0	1	0	0	-88.6800	-4.0800	89.0800	2.6900	0.0000	0.0000	0.0000	0.0000;
	8179	8178	0.001929	0.013463	0.00431	291.63	0	0	0	0	1	0	0	54.9900	-53.9400	-54.8900	54.2200	0.0000	0.0000	0.0000	0.0000;
	8178	8180	0.004423	0.026543	0.00934	230.31	0	0	0	0	1	0	0	0.1700	-0.5500	-0.1700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	8283	8178	0.004907	0.028253	0.03267	282.48	0	0	0	0	1	0	0	-51.1700	0.0600	51.2900	-2.9100	0.0000	0.0000	0.0000	0.0000;
	8182	8183	0.002721	0.013601	0.00967	264.96	0	0	0	0	1	0	0	-21.0000	-5.4600	21.0100	4.4800	0.0000	0.0000	0.0000	0.0000;
	8186	8182	0.001077	0.007466	0.00771	244.5	0	0	0	0	1	0	0	-8.3300	-4.5900	8.3300	3.7600	0.0000	0.0000	0.0000	0.0000;
	8183	8184	0.000279	0.001018	0	0	0	0	0	0	1	0	0	12.6700	4.1100	-12.6700	-4.1100	0.0000	0.0000	0.0000	0.0000;
	8183	8185	0.003363	0.017987	0.0152	257.41	0	0	0	0	1	0	0	16.9200	3.9400	-16.9100	-5.5300	0.0000	0.0000	0.0000	0.0000;
	8183	8191	0.003206	0.017676	0.02171	284.78	0	0	0	0	1	0	0	-64.0900	2.4400	64.2100	-4.1000	0.0000	0.0000	0.0000	0.0000;
	8183	9063	0.001165	0.007014	0.05433	237.55	0	0	0	0	1	0	0	13.4900	-14.9800	-13.4900	9.1400	0.0000	0.0000	0.0000	0.0000;
	8186	8185	0.001855	0.011492	0.00511	231.86	0	0	0	0	1	0	0	-3.8200	-1.6400	3.8200	1.1000	0.0000	0.0000	0.0000	0.0000;
	8187	8188	0.00027	0.001009	0	0	0	0	0	0	1	0	0	3.0800	0.6800	-3.0800	-0.6800	0.0000	0.0000	0.0000	0.0000;
	8187	8212	0.002959	0.018176	0.01489	247.67	0	0	0	0	1	0	0	-24.5200	0.0400	24.5400	-1.5700	0.0000	0.0000	0.0000	0.0000;
	8187	8214	0.002544	0.01587	0.01131	271.24	0	0	0	0	1	0	0	49.3400	1.0700	-49.2900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	8189	8191	0.00451	0.020355	0.01196	286.48	0	0	0	0	1	0	0	68.5300	-4.1200	-68.3300	3.7100	0.0000	0.0000	0.0000	0.0000;
	9044	8189	0.002562	0.017407	0.02167	287.85	0	0	0	0	1	0	0	73.0800	-4.2600	-72.9600	2.7600	0.0000	0.0000	0.0000	0.0000;
	8190	8191	0.000297	0.001038	0	0	0	0	0	0	1	0	0	-4.1300	-0.3900	4.1300	0.3900	0.0000	0.0000	0.0000	0.0000;
	8192	8193	0.000281	0.00117	0	0	0	0	0	0	1	0	0	4.3300	1.2600	-4.3300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	8192	8199	0.002525	0.01521	0.06798	275.03	0	0	0	0	1	0	0	42.5900	-23.9800	-42.5400	16.9100	0.0000	0.0000	0.0000	0.0000;
	8218	8192	0.000875	0.005203	0.0111	277.12	0	0	0	0	1	0	0	46.9500	33.5900	-46.9300	-34.6300	0.0000	0.0000	0.0000	0.0000;
	8194	8195	0.00028	0.001096	0	0	0	0	0	0	1	0	0	3.5700	0.5100	-3.5700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	8194	8218	0.001999	0.013127	0.01264	266.44	0	0	0	0	1	0	0	18.0700	23.9500	-18.0600	-25.2200	0.0000	0.0000	0.0000	0.0000;
	8194	8292	0.006844	0.038368	0.03324	263.77	0	0	0	0	1	0	0	24.1700	-4.3000	-24.1400	0.8700	0.0000	0.0000	0.0000	0.0000;
	8194	8293	0.006435	0.036229	0.03006	258.23	0	0	0	0	1	0	0	20.4000	-3.8600	-20.3800	0.7100	0.0000	0.0000	0.0000	0.0000;
	8194	8314	0.011304	0.076524	0.11385	286.39	0	0	0	0	1	0	0	-48.2500	-9.0600	48.4900	-1.8700	0.0000	0.0000	0.0000	0.0000;
	8194	8390	0.011295	0.067719	0.09194	251.35	0	0	0	0	1	0	0	-13.5600	-2.9800	13.5800	-6.9700	0.0000	0.0000	0.0000	0.0000;
	8194	9607	0.008363	0.060044	0.03938	229.19	0	0	0	0	1	0	0	-4.4000	-4.2500	4.4000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	8196	8197	0.000282	0.001073	0	0	0	0	0	0	1	0	0	3.1800	0.8400	-3.1800	-0.8400	0.0000	0.0000	0.0000	0.0000;
	8196	8284	0.016461	0.10698	0.05838	259.9	0	0	0	0	1	0	0	-20.1000	-1.0800	20.1600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	9503	8196	0.002387	0.012235	0.0051	255.79	0	0	0	0	1	0	0	-16.9100	-0.7700	16.9200	0.2300	0.0000	0.0000	0.0000	0.0000;
	8664	8198	0.002894	0.017539	0.01054	228.14	0	0	0	0	1	0	0	-19.1500	-1.1600	19.1600	0.0800	0.0000	0.0000	0.0000	0.0000;
	8198	8667	0.00448	0.024657	0.01176	239.7	0	0	0	0	1	0	0	-22.4800	-1.0500	22.5000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	8199	8200	0.000911	0.00591	0.01476	269.74	0	0	0	0	1	0	0	34.6300	-22.1600	-34.6200	20.6400	0.0000	0.0000	0.0000	0.0000;
	8200	8219	0.000933	0.006814	0.01441	265.05	0	0	0	0	1	0	0	30.6000	-20.8400	-30.5900	19.3500	0.0000	0.0000	0.0000	0.0000;
	8201	8202	0.000212	0.001102	0	0	0	0	0	0	1	0	0	9.9800	1.1800	-9.9800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	8203	8201	0.001725	0.011641	0.00766	275.18	0	0	0	0	1	0	0	-27.2000	-15.9500	27.2100	15.2200	0.0000	0.0000	0.0000	0.0000;
	8207	8201	0.000405	0.002703	0.00264	280.9	0	0	0	0	1	0	0	37.2000	16.1500	-37.2000	-16.4000	0.0000	0.0000	0.0000	0.0000;
	8203	8204	0.000282	0.001142	0	0	0	0	0	0	1	0	0	9.9900	7.2000	-9.9800	-7.2000	0.0000	0.0000	0.0000	0.0000;
	8203	8210	0.002585	0.015446	0.00773	267.71	0	0	0	0	1	0	0	17.2100	8.7500	-17.2000	-9.5400	0.0000	0.0000	0.0000	0.0000;
	8210	8205	0.003392	0.019927	0.01523	255.11	0	0	0	0	1	0	0	-37.3700	-1.4400	37.4100	0.0300	0.0000	0.0000	0.0000	0.0000;
	8205	8214	0.00329	0.014556	0.00772	269.25	0	0	0	0	1	0	0	-47.3900	-1.9600	47.4600	1.4100	0.0000	0.0000	0.0000	0.0000;
	8207	8206	0.000183	0.012571	0	598.88	0	0	1.00625	0	1	0	0	-47.1900	-18.5800	47.1900	18.8800	0.0000	0.0000	0.0000	0.0000;
	8206	8208	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-47.1900	-83.1900	47.2100	83.2800	0.0000	0.0000	0.0000	0.0000;
	8208	9478	0.000351	0.006886	0.58973	2430.71	0	0	0	0	1	0	0	272.1800	-59.0400	-271.9400	-0.7000	0.0000	0.0000	0.0000	0.0000;
	9861	8208	0.000436	0.007035	0.72748	2538.11	0	0	0	0	1	0	0	319.8000	-48.6500	-319.3900	-24.2400	0.0000	0.0000	0.0000	0.0000;
	8209	8211	0.004589	0.025274	0.02499	258.57	0	0	0	0	1	0	0	-34.5900	-2.0800	34.6400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	8667	8209	0.002417	0.013211	0.01083	246.59	0	0	0	0	1	0	0	-25.8900	-1.3800	25.9100	0.2900	0.0000	0.0000	0.0000	0.0000;
	8211	8210	0.001895	0.010828	0.0137	272.27	0	0	0	0	1	0	0	-44.8600	-8.4600	44.9000	7.1800	0.0000	0.0000	0.0000	0.0000;
	8212	8213	0.000224	0.001065	0	0	0	0	0	0	1	0	0	1.8200	0.1300	-1.8200	-0.1300	0.0000	0.0000	0.0000	0.0000;
	8215	8212	0.005255	0.027065	0.01064	252.01	0	0	0	0	1	0	0	26.4000	-2.4400	-26.3600	1.4400	0.0000	0.0000	0.0000	0.0000;
	8215	8216	0.000238	0.001069	0	0	0	0	0	0	1	0	0	5.9100	1.2100	-5.9100	-1.2100	0.0000	0.0000	0.0000	0.0000;
	8286	8215	0.006832	0.041626	0.04468	273	0	0	0	0	1	0	0	42.2300	-2.0300	-42.1200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	8215	9055	0.007023	0.034134	0.02497	248.09	0	0	0	0	1	0	0	9.8200	3.4700	-9.8100	-6.1800	0.0000	0.0000	0.0000	0.0000;
	8217	8218	0.000209	0.001074	0	0	0	0	0	0	1	0	0	-2.5900	-0.9500	2.5900	0.9500	0.0000	0.0000	0.0000	0.0000;
	8221	8218	0.001566	0.009118	0.01205	258.33	0	0	0	0	1	0	0	31.5000	8.1000	-31.4900	-9.3200	0.0000	0.0000	0.0000	0.0000;
	8219	8220	0.000215	0.001082	0	0	0	0	0	0	1	0	0	2.5900	1.0200	-2.5900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	8219	8308	0.006815	0.045023	0.02314	207.55	0	0	0	0	1	0	0	1.9900	-12.3600	-1.9900	9.8700	0.0000	0.0000	0.0000	0.0000;
	8219	8338	0.011407	0.065844	0.04343	260.37	0	0	0	0	1	0	0	26.0000	-8.0100	-25.9300	3.6900	0.0000	0.0000	0.0000	0.0000;
	8300	8221	0.002888	0.01559	0.00996	266.91	0	0	0	0	1	0	0	36.3100	8.7200	-36.2700	-9.6100	0.0000	0.0000	0.0000	0.0000;
	8222	8223	0.000226	0.001171	0	0	0	0	0	0	1	0	0	6.6700	4.5400	-6.6700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	8222	8225	0.001035	0.006383	0.00482	268.76	0	0	0	0	1	0	0	15.1800	0.9300	-15.1800	-1.4500	0.0000	0.0000	0.0000	0.0000;
	8222	10025	0.004404	0.026317	0.01891	273.05	0	0	0	0	1	0	0	-21.8500	-5.4700	21.8700	3.5000	0.0000	0.0000	0.0000	0.0000;
	8236	8224	0.003496	0.020698	0.00803	241.2	0	0	0	0	1	0	0	16.3100	-1.3600	-16.3000	0.5200	0.0000	0.0000	0.0000	0.0000;
	8225	8230	0.006109	0.033574	0.05493	239.68	0	0	0	0	1	0	0	-11.4100	10.5000	11.4300	-16.4400	0.0000	0.0000	0.0000	0.0000;
	8225	8242	0.003269	0.018389	0.08188	279.43	0	0	0	0	1	0	0	30.5400	-6.0600	-30.5100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	9339	8225	0.001514	0.007982	0.01546	255.98	0	0	0	0	1	0	0	10.5700	2.3900	-10.5700	-4.0800	0.0000	0.0000	0.0000	0.0000;
	8226	8227	0.000267	0.001176	0	0	0	0	0	0	1	0	0	10.4700	2.0300	-10.4700	-2.0300	0.0000	0.0000	0.0000	0.0000;
	8226	8230	0.002657	0.018282	0.01305	273.46	0	0	0	0	1	0	0	-29.8800	11.4100	29.9100	-12.6700	0.0000	0.0000	0.0000	0.0000;
	8226	8234	0.002198	0.01366	0.00926	259.46	0	0	0	0	1	0	0	19.4100	-13.4400	-19.4000	12.4900	0.0000	0.0000	0.0000	0.0000;
	8228	8229	0.000249	0.001171	0	0	0	0	0	0	1	0	0	10.5400	5.3500	-10.5400	-5.3500	0.0000	0.0000	0.0000	0.0000;
	8231	8228	0.000743	0.003815	0.00347	295	0	0	0	0	1	0	0	27.6200	-11.3800	-27.6100	11.0400	0.0000	0.0000	0.0000	0.0000;
	8228	8237	0.008974	0.056539	0.02141	222.87	0	0	0	0	1	0	0	-9.6800	-2.1300	9.6900	-0.1600	0.0000	0.0000	0.0000	0.0000;
	8228	8246	0.002906	0.016061	0.01367	280.71	0	0	0	0	1	0	0	26.7500	-14.2600	-26.7300	12.8900	0.0000	0.0000	0.0000	0.0000;
	8230	9586	0.002687	0.012898	0.00645	296.79	0	0	0	0	1	0	0	-54.9600	22.6800	55.0500	-22.9600	0.0000	0.0000	0.0000	0.0000;
	8231	8237	0.006934	0.043166	0.0241	244.97	0	0	0	0	1	0	0	-10.1900	-3.4800	10.2000	0.8800	0.0000	0.0000	0.0000	0.0000;
	8231	9586	0.000957	0.004944	0.00307	311.64	0	0	0	0	1	0	0	-27.2100	9.4600	27.2200	-9.7600	0.0000	0.0000	0.0000	0.0000;
	8232	8233	0.000259	0.001065	0	0	0	0	0	0	1	0	0	4.2800	1.2800	-4.2800	-1.2800	0.0000	0.0000	0.0000	0.0000;
	8484	8232	0.001283	0.006971	0.00492	246.58	0	0	0	0	1	0	0	-3.9800	-4.1400	3.9800	3.6000	0.0000	0.0000	0.0000	0.0000;
	8232	8526	0.001746	0.009606	0.02168	251.13	0	0	0	0	1	0	0	-8.2600	-4.8800	8.2600	2.5000	0.0000	0.0000	0.0000	0.0000;
	8242	8234	0.001194	0.008069	0.00972	248.51	0	0	0	0	1	0	0	-18.4600	6.8800	18.4600	-7.9200	0.0000	0.0000	0.0000	0.0000;
	8249	8234	0.001649	0.01126	0.01099	269.42	0	0	0	0	1	0	0	-28.9900	3.7700	29.0000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	8234	8251	0.002184	0.013523	0.02201	261.37	0	0	0	0	1	0	0	-32.4300	-0.0800	32.4500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	8235	8236	0.000224	0.001124	0	0	0	0	0	0	1	0	0	-2.9100	-0.8400	2.9100	0.8500	0.0000	0.0000	0.0000	0.0000;
	10095	8236	0.002787	0.018429	0.01409	245.77	0	0	0	0	1	0	0	19.2300	-2.0100	-19.2200	0.5100	0.0000	0.0000	0.0000	0.0000;
	8239	8240	0.000245	0.001126	0	0	0	0	0	0	1	0	0	7.3900	1.9800	-7.3900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	8239	8242	0.002369	0.011566	0.01142	267.06	0	0	0	0	1	0	0	-29.6600	3.7300	29.6800	-4.8900	0.0000	0.0000	0.0000	0.0000;
	8239	8419	0.003114	0.018726	0.01738	257.7	0	0	0	0	1	0	0	22.2700	-5.7100	-22.2500	3.8800	0.0000	0.0000	0.0000	0.0000;
	8241	8242	0.000287	0.001192	0	0	0	0	0	0	1	0	0	-5.3100	-0.5100	5.3100	0.5200	0.0000	0.0000	0.0000	0.0000;
	8242	8526	0.003282	0.020481	0.03466	258.29	0	0	0	0	1	0	0	13.9800	0.3000	-13.9800	-4.0800	0.0000	0.0000	0.0000	0.0000;
	8243	8487	0.005198	0.032097	0.01824	247.58	0	0	0	0	1	0	0	19.8200	-0.0300	-19.8000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	8243	8490	0.001228	0.008328	0.00387	255.34	0	0	0	0	1	0	0	-25.8400	-1.1700	25.8400	0.8000	0.0000	0.0000	0.0000	0.0000;
	8244	8499	0.018884	0.105138	0.0639	266.03	0	0	0	0	1	0	0	35.5300	-6.2900	-35.3100	0.5300	0.0000	0.0000	0.0000	0.0000;
	8244	10084	0.002801	0.014841	0.05039	269.62	0	0	0	0	1	0	0	-38.9100	4.5300	38.9500	-9.8400	0.0000	0.0000	0.0000	0.0000;
	8245	8677	0.013872	0.078688	0.03731	214.06	0	0	0	0	1	0	0	-13.7600	3.0500	13.7800	-6.9200	0.0000	0.0000	0.0000	0.0000;
	8245	8926	0.004657	0.021046	0.04065	205.39	0	0	0	0	1	0	0	11.6400	-15.6500	-11.6200	11.3100	0.0000	0.0000	0.0000	0.0000;
	8246	8247	0.000204	0.001167	0	0	0	0	0	0	1	0	0	2.1200	0.3800	-2.1200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	9756	8246	0.001382	0.007454	0.00819	276.09	0	0	0	0	1	0	0	-24.6000	12.4300	24.6100	-13.2800	0.0000	0.0000	0.0000	0.0000;
	8248	8251	0.003595	0.015033	0.07428	265.03	0	0	0	0	1	0	0	3.3100	-16.8600	-3.3100	8.7100	0.0000	0.0000	0.0000	0.0000;
	8248	8483	0.012019	0.068273	0.0278	227.08	0	0	0	0	1	0	0	-22.8100	7.6600	22.8800	-10.3300	0.0000	0.0000	0.0000	0.0000;
	8248	8486	0.005134	0.033614	0.03968	257.57	0	0	0	0	1	0	0	22.2600	-4.7700	-22.2400	0.5600	0.0000	0.0000	0.0000	0.0000;
	8248	8517	0.006934	0.042862	0.03453	270.72	0	0	0	0	1	0	0	35.2400	-1.8000	-35.1600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	8248	8518	0.006794	0.047355	0.02831	235.42	0	0	0	0	1	0	0	-15.6800	3.2500	15.7000	-6.2400	0.0000	0.0000	0.0000	0.0000;
	8248	9756	0.001212	0.006736	0.00599	276.52	0	0	0	0	1	0	0	-24.5900	11.8200	24.6000	-12.4300	0.0000	0.0000	0.0000	0.0000;
	8249	8250	0.000237	0.001083	0	0	0	0	0	0	1	0	0	1.6000	0.0700	-1.6000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	8249	8636	0.003113	0.020125	0.00911	265.78	0	0	0	0	1	0	0	27.3800	-3.8500	-27.3600	2.9800	0.0000	0.0000	0.0000	0.0000;
	8251	8252	0.000204	0.001058	0	0	0	0	0	0	1	0	0	2.4100	0.3600	-2.4100	-0.3600	0.0000	0.0000	0.0000	0.0000;
	8253	8251	0.00205	0.0107	0.00848	290.35	0	0	0	0	1	0	0	31.5700	6.0200	-31.5500	-6.8600	0.0000	0.0000	0.0000	0.0000;
	8253	9638	0.003381	0.019041	0.07415	294.79	0	0	0	0	1	0	0	-34.3900	-7.6800	34.4300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	8254	8255	0.00021	0.001121	0	0	0	0	0	0	1	0	0	3.7600	0.4000	-3.7600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	8254	8260	0.005811	0.036754	0.01957	260.27	0	0	0	0	1	0	0	18.4200	-0.2700	-18.4000	-1.7500	0.0000	0.0000	0.0000	0.0000;
	8254	9241	0.009296	0.048049	0.04783	309.26	0	0	0	0	1	0	0	120.3800	-8.3000	-119.1400	9.5300	0.0000	0.0000	0.0000	0.0000;
	9609	8254	0.001561	0.009605	0.00552	320.18	0	0	0	0	1	0	0	142.8500	-6.9800	-142.5600	8.1700	0.0000	0.0000	0.0000	0.0000;
	8256	8258	0.001525	0.010175	0.01639	229.77	0	0	0	0	1	0	0	-14.2900	2.0400	14.3000	-3.8100	0.0000	0.0000	0.0000	0.0000;
	8272	8256	0.004898	0.025592	0.0328	272.18	0	0	0	0	1	0	0	-79.5500	8.0000	79.8400	-10.0500	0.0000	0.0000	0.0000	0.0000;
	8271	8257	0.002468	0.017074	0.03845	289.11	0	0	0	0	1	0	0	59.5700	-12.8300	-59.4800	9.1900	0.0000	0.0000	0.0000	0.0000;
	8257	8279	0.003349	0.018179	0.01006	255.49	0	0	0	0	1	0	0	54.6400	-10.8600	-54.5500	10.2700	0.0000	0.0000	0.0000	0.0000;
	8258	8259	0.000285	0.00117	0	0	0	0	0	0	1	0	0	3.1900	0.6100	-3.1900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	8274	8258	0.004581	0.024454	0.01312	264.54	0	0	0	0	1	0	0	17.5000	-4.5500	-17.4900	3.1900	0.0000	0.0000	0.0000	0.0000;
	8260	8261	0.00021	0.00111	0	0	0	0	0	0	1	0	0	8.0100	3.1500	-8.0100	-3.1500	0.0000	0.0000	0.0000	0.0000;
	8260	8262	0.002521	0.018301	0.00462	261.07	0	0	0	0	1	0	0	-61.9100	0.4800	62.0000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	8262	8263	0.000237	0.001063	0	0	0	0	0	0	1	0	0	5.8900	1.3400	-5.8900	-1.3400	0.0000	0.0000	0.0000	0.0000;
	9609	8262	0.001965	0.013537	0.02072	295.1	0	0	0	0	1	0	0	67.9700	-0.6900	-67.8800	-1.0000	0.0000	0.0000	0.0000	0.0000;
	8264	8277	0.005699	0.034763	0.02008	299.21	0	0	0	0	1	0	0	98.5000	-11.4300	-97.9800	12.4100	0.0000	0.0000	0.0000	0.0000;
	8265	8266	0.00024	0.001147	0	0	0	0	0	0	1	0	0	-5.2600	-1.5700	5.2600	1.5700	0.0000	0.0000	0.0000	0.0000;
	9457	8266	0.0011	0.007173	0.01467	288.66	0	0	0	0	1	0	0	-42.8300	1.3500	42.8500	-2.8300	0.0000	0.0000	0.0000	0.0000;
	10072	8266	0.000709	0.003926	0.00816	291.56	0	0	0	0	1	0	0	48.1300	-2.0600	-48.1100	1.2500	0.0000	0.0000	0.0000	0.0000;
	8267	8268	0.000203	0.001152	0	0	0	0	0	0	1	0	0	5.5200	1.0000	-5.5200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	9609	8267	0.001089	0.006235	0.00495	281.54	0	0	0	0	1	0	0	32.0900	1.2600	-32.0800	-1.7400	0.0000	0.0000	0.0000	0.0000;
	8267	10072	0.000916	0.004705	0.00288	277.9	0	0	0	0	1	0	0	26.5500	0.7400	-26.5500	-1.0200	0.0000	0.0000	0.0000	0.0000;
	8269	8270	0.000212	0.001056	0	0	0	0	0	0	1	0	0	6.8300	0.4700	-6.8300	-0.4700	0.0000	0.0000	0.0000	0.0000;
	8269	9450	0.002004	0.011932	0.02588	299.27	0	0	0	0	1	0	0	89.1100	-7.0900	-88.9600	5.1400	0.0000	0.0000	0.0000	0.0000;
	8269	9609	0.001263	0.008533	0.00848	318.59	0	0	0	0	1	0	0	-133.8500	7.2900	134.0500	-6.8100	0.0000	0.0000	0.0000	0.0000;
	8272	8273	0.00021	0.001098	0	0	0	0	0	0	1	0	0	2.1100	1.3400	-2.1100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	9236	8272	0.004501	0.026817	0.02357	270.83	0	0	0	0	1	0	0	-77.1900	8.2900	77.4400	-9.3400	0.0000	0.0000	0.0000	0.0000;
	8274	8275	0.000232	0.001156	0	0	0	0	0	0	1	0	0	2.9000	0.6500	-2.9000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	8274	9250	0.006214	0.033916	0.0411	299.07	0	0	0	0	1	0	0	90.0500	-3.8100	-89.5900	1.8900	0.0000	0.0000	0.0000	0.0000;
	9450	8274	0.000934	0.005472	0.00639	294.12	0	0	0	0	1	0	0	110.5600	-7.7800	-110.4500	7.7000	0.0000	0.0000	0.0000	0.0000;
	8276	8277	0.000271	0.001078	0	0	0	0	0	0	1	0	0	-2.9500	-0.6600	2.9500	0.6600	0.0000	0.0000	0.0000	0.0000;
	8277	9250	0.001372	0.009349	0.03185	274.8	0	0	0	0	1	0	0	95.0400	-13.0800	-94.9200	10.4400	0.0000	0.0000	0.0000	0.0000;
	8278	9188	0.005646	0.03489	0.02852	240.73	0	0	0	0	1	0	0	34.9200	0.9700	-34.8600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	8280	8286	0.007569	0.042802	0.04662	260.45	0	0	0	0	1	0	0	25.7600	-5.1700	-25.7100	0.2600	0.0000	0.0000	0.0000	0.0000;
	8281	8282	0.000249	0.001102	0	0	0	0	0	0	1	0	0	1.0600	0.0400	-1.0600	-0.0400	0.0000	0.0000	0.0000	0.0000;
	8283	8281	0.007858	0.049112	0.05819	280.78	0	0	0	0	1	0	0	49.9900	-27.9200	-49.7600	23.0100	0.0000	0.0000	0.0000	0.0000;
	8281	8321	0.009513	0.056613	0.11739	254.32	0	0	0	0	1	0	0	33.3100	-14.2900	-33.2100	2.0000	0.0000	0.0000	0.0000	0.0000;
	8281	10132	0.027778	0.143576	0.09948	238.56	0	0	0	0	1	0	0	15.3900	-8.7600	-15.3200	-1.8400	0.0000	0.0000	0.0000	0.0000;
	8314	8284	0.010725	0.061005	0.06436	250.21	0	0	0	0	1	0	0	20.8400	-11.8300	-20.8000	4.9300	0.0000	0.0000	0.0000	0.0000;
	8285	8286	0.000212	0.001117	0	0	0	0	0	0	1	0	0	-2.4400	-0.3600	2.4400	0.3600	0.0000	0.0000	0.0000	0.0000;
	8287	8288	0.000264	0.001167	0	0	0	0	0	0	1	0	0	2.5500	1.1800	-2.5500	-1.1800	0.0000	0.0000	0.0000	0.0000;
	8287	8289	0.003659	0.023844	0.01711	254.63	0	0	0	0	1	0	0	29.3100	-3.0400	-29.2800	1.3500	0.0000	0.0000	0.0000	0.0000;
	8287	8318	0.004469	0.021351	0.03468	261.7	0	0	0	0	1	0	0	-31.8600	1.8600	31.9000	-5.4700	0.0000	0.0000	0.0000	0.0000;
	8289	8290	0.000205	0.001001	0	0	0	0	0	0	1	0	0	2.5700	0.3100	-2.5700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	8316	8289	0.003263	0.021927	0.00742	261.97	0	0	0	0	1	0	0	-32.4100	0.6800	32.4400	-1.2900	0.0000	0.0000	0.0000	0.0000;
	8289	9607	0.00295	0.016904	0.00739	221.6	0	0	0	0	1	0	0	-5.7300	-0.3700	5.7300	-0.4400	0.0000	0.0000	0.0000	0.0000;
	8291	8308	0.001857	0.01172	0.0087	262.1	0	0	0	0	1	0	0	-34.7000	4.3000	34.7200	-5.1300	0.0000	0.0000	0.0000	0.0000;
	8322	8291	0.002472	0.014155	0.02686	253.66	0	0	0	0	1	0	0	-30.0800	2.8000	30.1000	-5.6400	0.0000	0.0000	0.0000	0.0000;
	8293	8292	0.002235	0.013184	0.0103	241.39	0	0	0	0	1	0	0	14.3200	-1.6300	-14.3100	0.5300	0.0000	0.0000	0.0000	0.0000;
	8292	8331	0.002401	0.013092	0.008	254.33	0	0	0	0	1	0	0	29.1000	-6.9400	-29.0800	6.1700	0.0000	0.0000	0.0000	0.0000;
	8306	8294	0.002245	0.014449	0.00747	260.31	0	0	0	0	1	0	0	-28.5600	1.2700	28.5800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	8294	9948	0.001689	0.010461	0.00788	267.77	0	0	0	0	1	0	0	-34.2300	0.6200	34.2500	-1.3800	0.0000	0.0000	0.0000	0.0000;
	8295	8296	0.000266	0.001111	0	0	0	0	0	0	1	0	0	6.8200	2.7000	-6.8200	-2.7000	0.0000	0.0000	0.0000	0.0000;
	8298	8295	0.001651	0.011661	0.01201	238.27	0	0	0	0	1	0	0	-16.8100	-0.4100	16.8100	-0.8700	0.0000	0.0000	0.0000	0.0000;
	8295	8331	0.003761	0.024743	0.02724	268.09	0	0	0	0	1	0	0	-44.1500	7.6800	44.2200	-10.2000	0.0000	0.0000	0.0000	0.0000;
	8297	8329	0.001188	0.007814	0.00457	269.98	0	0	0	0	1	0	0	32.9600	-8.4400	-32.9400	8.0200	0.0000	0.0000	0.0000	0.0000;
	8330	8297	0.001013	0.005622	0.01637	276.71	0	0	0	0	1	0	0	39.1800	-9.6000	-39.1700	7.8900	0.0000	0.0000	0.0000	0.0000;
	8298	8329	0.001836	0.01188	0.0417	244.26	0	0	0	0	1	0	0	-14.3700	9.5200	14.3800	-14.0400	0.0000	0.0000	0.0000	0.0000;
	8299	9477	0.001548	0.009049	0.00459	262.41	0	0	0	0	1	0	0	-27.5400	-0.6300	27.5500	0.1800	0.0000	0.0000	0.0000	0.0000;
	9948	8299	0.002291	0.014142	0.01791	250.68	0	0	0	0	1	0	0	-20.4600	0.4900	20.4700	-2.4100	0.0000	0.0000	0.0000	0.0000;
	8300	8301	0.00022	0.001077	0	0	0	0	0	0	1	0	0	4.9900	0.5800	-4.9900	-0.5800	0.0000	0.0000	0.0000	0.0000;
	8300	8302	0.001872	0.010705	0.01238	252.01	0	0	0	0	1	0	0	-19.4900	-4.7300	19.5000	3.4100	0.0000	0.0000	0.0000	0.0000;
	8300	10068	0.001075	0.006145	0.00517	255.51	0	0	0	0	1	0	0	-21.8100	-4.5600	21.8100	4.0300	0.0000	0.0000	0.0000	0.0000;
	8302	9530	0.005212	0.028824	0.01765	214.44	0	0	0	0	1	0	0	-4.1700	-1.7400	4.1700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	10132	8302	0.001715	0.010622	0.00772	254.44	0	0	0	0	1	0	0	20.3200	1.5900	-20.3200	-2.4000	0.0000	0.0000	0.0000	0.0000;
	8303	8305	0.002941	0.015282	0.02742	308.45	0	0	0	0	1	0	0	51.1200	-13.1900	-51.0500	10.5400	0.0000	0.0000	0.0000	0.0000;
	9951	8303	0.001781	0.010841	0.01606	311.84	0	0	0	0	1	0	0	56.5500	-11.7700	-56.5000	10.3200	0.0000	0.0000	0.0000	0.0000;
	8305	8304	0.000826	0.004866	0.01924	240.11	0	0	0	0	1	0	0	-35.9500	2.7900	35.9600	-4.8500	0.0000	0.0000	0.0000	0.0000;
	8304	8363	0.002388	0.015979	0.01253	246.63	0	0	0	0	1	0	0	-40.9000	3.5400	40.9400	-4.6800	0.0000	0.0000	0.0000	0.0000;
	8305	8413	0.002333	0.015176	0.01171	312.4	0	0	0	0	1	0	0	82.0500	-14.7700	-81.9000	14.4300	0.0000	0.0000	0.0000	0.0000;
	8308	8306	0.001934	0.011837	0.0108	267.32	0	0	0	0	1	0	0	-35.7900	-5.4200	35.8100	4.3600	0.0000	0.0000	0.0000	0.0000;
	8306	8655	0.007784	0.044547	0.04531	243.47	0	0	0	0	1	0	0	-14.5400	-6.9600	14.5600	2.0400	0.0000	0.0000	0.0000	0.0000;
	8307	8308	0.000228	0.001104	0	0	0	0	0	0	1	0	0	-3.0500	-0.6700	3.0500	0.6700	0.0000	0.0000	0.0000	0.0000;
	8753	8309	0.001196	0.00694	0.007	273.08	0	0	0	0	1	0	0	-39.9700	4.1400	39.9900	-4.8000	0.0000	0.0000	0.0000	0.0000;
	8309	8755	0.002833	0.01408	0.00536	280.84	0	0	0	0	1	0	0	-47.8000	2.9300	47.8600	-3.2200	0.0000	0.0000	0.0000	0.0000;
	8310	8311	0.000264	0.001012	0	0	0	0	0	0	1	0	0	6.7800	1.5400	-6.7800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	8749	8310	0.000849	0.005433	0.00744	239.82	0	0	0	0	1	0	0	-4.8000	8.6600	4.8000	-9.4700	0.0000	0.0000	0.0000	0.0000;
	8310	8756	0.001276	0.006752	0.00528	220.35	0	0	0	0	1	0	0	-11.5700	7.9200	11.5800	-8.4900	0.0000	0.0000	0.0000	0.0000;
	8312	8753	0.001423	0.007892	0.00236	248.73	0	0	0	0	1	0	0	-23.1700	5.8100	23.1800	-6.0300	0.0000	0.0000	0.0000	0.0000;
	8313	8323	0.001553	0.009198	0.0744	244.13	0	0	0	0	1	0	0	18.2900	-15.2000	-18.2800	7.1900	0.0000	0.0000	0.0000	0.0000;
	8313	8325	0.001507	0.008146	0.00989	250.9	0	0	0	0	1	0	0	-18.5200	-4.3500	18.5200	3.3100	0.0000	0.0000	0.0000	0.0000;
	8313	8761	0.002374	0.014174	0.008	213.99	0	0	0	0	1	0	0	-9.2200	17.4300	9.2300	-18.2400	0.0000	0.0000	0.0000	0.0000;
	8314	8315	0.000281	0.001095	0	0	0	0	0	0	1	0	0	2.8300	0.6200	-2.8300	-0.6200	0.0000	0.0000	0.0000	0.0000;
	8314	8401	0.003909	0.023922	0.07692	310.25	0	0	0	0	1	0	0	-72.1700	13.0900	72.3700	-20.4400	0.0000	0.0000	0.0000	0.0000;
	8316	8317	0.000221	0.001084	0	0	0	0	0	0	1	0	0	2.3200	1.2300	-2.3200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	8316	8331	0.004478	0.025765	0.02093	256.28	0	0	0	0	1	0	0	30.0900	-1.9100	-30.0600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	8321	8318	0.00268	0.013307	0.01472	248.76	0	0	0	0	1	0	0	-12.6800	-1.0900	12.6800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	8318	8392	0.002421	0.015363	0.02812	284.15	0	0	0	0	1	0	0	-46.7600	5.2200	46.8100	-8.0000	0.0000	0.0000	0.0000	0.0000;
	8319	8320	0.000279	0.001147	0	0	0	0	0	0	1	0	0	5.1300	0.6400	-5.1300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	8736	8319	0.001135	0.007137	0.0063	281.6	0	0	0	0	1	0	0	-60.0900	0.2400	60.1300	-0.7000	0.0000	0.0000	0.0000	0.0000;
	9831	8319	0.001267	0.008393	0.00783	286.06	0	0	0	0	1	0	0	65.3100	-0.6000	-65.2600	0.0600	0.0000	0.0000	0.0000	0.0000;
	8321	9644	0.001243	0.006954	0.00768	270.96	0	0	0	0	1	0	0	43.4800	-1.8200	-43.4600	1.1000	0.0000	0.0000	0.0000	0.0000;
	8323	8324	0.000279	0.001029	0	0	0	0	0	0	1	0	0	3.1200	0.7400	-3.1200	-0.7400	0.0000	0.0000	0.0000	0.0000;
	8732	8325	0.002024	0.01184	0.01263	255.34	0	0	0	0	1	0	0	22.0500	2.1900	-22.0400	-3.5100	0.0000	0.0000	0.0000	0.0000;
	8326	8327	0.00022	0.001092	0	0	0	0	0	0	1	0	0	2.3300	1.1400	-2.3300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	8482	8326	0.002759	0.015536	0.01059	244.45	0	0	0	0	1	0	0	21.0000	-5.0900	-20.9900	4.0000	0.0000	0.0000	0.0000	0.0000;
	8739	8328	0.00221	0.013912	0.01011	272.11	0	0	0	0	1	0	0	49.2700	-1.1000	-49.2200	0.3100	0.0000	0.0000	0.0000	0.0000;
	8756	8328	0.001515	0.00692	0.01413	247.75	0	0	0	0	1	0	0	-32.3600	1.1100	32.3700	-2.5800	0.0000	0.0000	0.0000	0.0000;
	8330	8749	0.000604	0.003414	0.02937	290.66	0	0	0	0	1	0	0	-53.1500	3.8300	53.1700	-6.9500	0.0000	0.0000	0.0000	0.0000;
	8331	8332	0.000222	0.001021	0	0	0	0	0	0	1	0	0	14.9100	4.2000	-14.9100	-4.1900	0.0000	0.0000	0.0000	0.0000;
	8333	8336	-0.000309	-0.007477	0	212.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8333	8337	0.000299	0.001141	0	0	0	0	0	0	1	0	0	2.0400	0.3800	-2.0400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	8333	8338	0.000225	0.001049	0	0	0	0	0	0	1	0	0	-2.0400	-0.3800	2.0400	0.3800	0.0000	0.0000	0.0000	0.0000;
	8334	8336	0.00507	0.122792	0	106.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8335	8336	0.00507	0.122792	0	106.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8338	8482	0.001733	0.012601	0.00622	247.79	0	0	0	0	1	0	0	23.8900	-4.0700	-23.8800	3.4600	0.0000	0.0000	0.0000	0.0000;
	8340	8339	0.001056	0.0064	0.01262	264.6	0	0	0	0	1	0	0	37.2800	-20.7500	-37.2600	19.4800	0.0000	0.0000	0.0000	0.0000;
	8972	8339	0.003397	0.023414	0.02828	260.96	0	0	0	0	1	0	0	-32.8200	17.6400	32.8600	-20.4300	0.0000	0.0000	0.0000	0.0000;
	8340	10031	0.003775	0.021714	0.03208	271.58	0	0	0	0	1	0	0	-41.3700	19.4300	41.4400	-22.4900	0.0000	0.0000	0.0000	0.0000;
	8342	8341	0.003303	0.018449	0.01672	243.88	0	0	0	0	1	0	0	-5.1400	-1.1300	5.1400	-0.6900	0.0000	0.0000	0.0000	0.0000;
	8343	8341	0.001876	0.012473	0.02741	253.27	0	0	0	0	1	0	0	13.1100	-1.3600	-13.1000	-1.6200	0.0000	0.0000	0.0000	0.0000;
	8342	8376	0.004376	0.028239	0.01785	265.21	0	0	0	0	1	0	0	47.4600	-10.3400	-47.3700	9.0000	0.0000	0.0000	0.0000	0.0000;
	8342	8386	0.00257	0.015752	0.04432	257.12	0	0	0	0	1	0	0	-50.3400	7.6800	50.4000	-12.1300	0.0000	0.0000	0.0000	0.0000;
	8343	8389	0.002301	0.011498	0.10163	257.73	0	0	0	0	1	0	0	-16.0100	0.5300	16.0200	-11.6000	0.0000	0.0000	0.0000	0.0000;
	8362	8344	0.003585	0.024584	0.03303	250.01	0	0	0	0	1	0	0	-35.6600	8.4400	35.7000	-11.7000	0.0000	0.0000	0.0000	0.0000;
	8380	8344	0.004637	0.025848	0.01934	253.48	0	0	0	0	1	0	0	33.9600	-0.6500	-33.9100	-1.1700	0.0000	0.0000	0.0000	0.0000;
	8381	8344	0.003546	0.021858	0.02489	194.27	0	0	0	0	1	0	0	5.2300	-13.8600	-5.2200	11.2200	0.0000	0.0000	0.0000	0.0000;
	8345	8346	0.000202	0.001108	0	0	0	0	0	0	1	0	0	1.9300	0.3100	-1.9300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	8345	8371	0.001664	0.011493	0.1101	260.52	0	0	0	0	1	0	0	-48.0900	3.1200	48.1300	-14.9800	0.0000	0.0000	0.0000	0.0000;
	8345	10082	0.004528	0.027608	0.02357	254.34	0	0	0	0	1	0	0	46.1700	-3.4300	-46.0800	1.3800	0.0000	0.0000	0.0000	0.0000;
	8347	8348	0.000273	0.001159	0	0	0	0	0	0	1	0	0	-4.2500	-1.9200	4.2500	1.9200	0.0000	0.0000	0.0000	0.0000;
	9427	8348	0.002391	0.012733	0.01628	235.94	0	0	0	0	1	0	0	5.7800	1.6700	-5.7800	-3.4400	0.0000	0.0000	0.0000	0.0000;
	9597	8348	0.001364	0.008707	0.00419	239.33	0	0	0	0	1	0	0	-7.7900	-5.7200	7.8000	5.2700	0.0000	0.0000	0.0000	0.0000;
	8348	9984	0.000693	0.004342	0.00179	224.7	0	0	0	0	1	0	0	-6.2700	-3.7500	6.2700	3.5600	0.0000	0.0000	0.0000	0.0000;
	8349	8386	0.005799	0.030131	0.01758	278.83	0	0	0	0	1	0	0	67.1600	-8.5300	-66.9200	7.8700	0.0000	0.0000	0.0000	0.0000;
	8349	9583	0.001361	0.00913	0.01158	280.63	0	0	0	0	1	0	0	-68.8900	8.1800	68.9500	-9.0400	0.0000	0.0000	0.0000	0.0000;
	8350	8351	0.007388	0.046038	0.01245	168.13	0	0	0	0	1	0	0	14.6100	-6.7600	-14.5900	5.5200	0.0000	0.0000	0.0000	0.0000;
	8350	8360	0.006645	0.041873	0.012	212.2	0	0	0	0	1	0	0	-16.5300	6.1800	16.5500	-7.3600	0.0000	0.0000	0.0000	0.0000;
	8366	8351	0.003931	0.02667	0.03815	178.58	0	0	0	0	1	0	0	-13.0600	2.1200	13.0700	-6.2200	0.0000	0.0000	0.0000	0.0000;
	8352	9484	0.001071	0.006879	0.00558	252.11	0	0	0	0	1	0	0	-4.0600	2.2700	4.0600	-2.8800	0.0000	0.0000	0.0000	0.0000;
	8352	9903	0.000621	0.003662	0.00516	262.32	0	0	0	0	1	0	0	-2.0400	-4.3100	2.0400	3.7500	0.0000	0.0000	0.0000	0.0000;
	9364	8353	0.000494	0.003204	0.00522	248.38	0	0	0	0	1	0	0	6.8700	-1.9300	-6.8700	1.3600	0.0000	0.0000	0.0000	0.0000;
	9484	8353	0.000664	0.004446	0.00348	255.26	0	0	0	0	1	0	0	-0.7600	2.7000	0.7600	-3.0900	0.0000	0.0000	0.0000	0.0000;
	8354	8357	-0.000206	-0.006943	0	211.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8354	8358	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-6.3200	-2.3400	6.3200	2.3400	0.0000	0.0000	0.0000	0.0000;
	8354	8359	0.00028	0.001003	0	0	0	0	0	0	1	0	0	6.3200	2.3400	-6.3200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	8355	8357	0.002872	0.096579	0	105.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8356	8357	0.002872	0.096579	0	105.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8379	8358	0.002672	0.016981	0.02144	248.27	0	0	0	0	1	0	0	33.9700	-1.0200	-33.9400	-1.1500	0.0000	0.0000	0.0000	0.0000;
	8358	9364	0.00309	0.015517	0.00935	241.01	0	0	0	0	1	0	0	27.6300	-1.2000	-27.6000	0.2800	0.0000	0.0000	0.0000	0.0000;
	8361	8360	0.001234	0.007567	0.02338	222.76	0	0	0	0	1	0	0	19.6100	-4.0800	-19.6000	1.5800	0.0000	0.0000	0.0000	0.0000;
	8362	8361	0.004284	0.024042	0.00997	238.72	0	0	0	0	1	0	0	24.3300	-2.2300	-24.3100	1.2800	0.0000	0.0000	0.0000	0.0000;
	8388	8362	0.004417	0.026417	0.02311	206.36	0	0	0	0	1	0	0	-4.0100	5.6900	4.0100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	8363	8395	0.002314	0.014875	0.0582	248.09	0	0	0	0	1	0	0	-42.2100	4.4300	42.2400	-10.6200	0.0000	0.0000	0.0000	0.0000;
	8364	8365	0.000257	0.001091	0	0	0	0	0	0	1	0	0	2.8700	0.5900	-2.8700	-0.5900	0.0000	0.0000	0.0000	0.0000;
	8364	8378	0.005051	0.033341	0.03278	253.58	0	0	0	0	1	0	0	26.8600	0.1400	-26.8200	-3.5300	0.0000	0.0000	0.0000	0.0000;
	8364	9951	0.003547	0.023983	0.02646	260.42	0	0	0	0	1	0	0	-29.7300	-0.7300	29.7600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	8366	8367	0.005122	0.028934	0.00864	222.21	0	0	0	0	1	0	0	8.1100	-3.8300	-8.1100	2.9100	0.0000	0.0000	0.0000	0.0000;
	8367	8368	0.000278	0.001043	0	0	0	0	0	0	1	0	0	2.5100	0.7100	-2.5100	-0.7100	0.0000	0.0000	0.0000	0.0000;
	8367	10126	0.001012	0.005876	0.00837	231.08	0	0	0	0	1	0	0	5.5900	-3.6200	-5.5900	2.7100	0.0000	0.0000	0.0000	0.0000;
	8369	8387	0.001838	0.012414	0.00593	235.91	0	0	0	0	1	0	0	6.1500	-2.8800	-6.1500	2.2400	0.0000	0.0000	0.0000	0.0000;
	10126	8369	0.002246	0.013868	0.00547	222.12	0	0	0	0	1	0	0	9.0900	-2.8800	-9.0900	2.3000	0.0000	0.0000	0.0000	0.0000;
	9427	8370	0.001296	0.007454	0.01026	227.68	0	0	0	0	1	0	0	5.3000	0.2200	-5.3000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	8370	9984	0.00436	0.024405	0.01391	204.09	0	0	0	0	1	0	0	0.2700	-0.2600	-0.2700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	8371	9133	0.006705	0.040051	0.03197	201.2	0	0	0	0	1	0	0	-4.9300	6.1200	4.9400	-9.6000	0.0000	0.0000	0.0000	0.0000;
	8371	9162	0.009147	0.05355	0.03989	268.84	0	0	0	0	1	0	0	-49.8000	16.3600	50.0300	-19.3600	0.0000	0.0000	0.0000	0.0000;
	8371	9988	0.004813	0.028555	0.06254	228.93	0	0	0	0	1	0	0	-5.7400	-9.7500	5.7500	2.8800	0.0000	0.0000	0.0000	0.0000;
	8372	8396	0.014344	0.078149	0.07276	268.47	0	0	0	0	1	0	0	47.4500	-18.3500	-47.1300	12.1100	0.0000	0.0000	0.0000	0.0000;
	8372	8405	0.002488	0.016881	0.04548	206.16	0	0	0	0	1	0	0	-1.0700	8.0300	1.0700	-12.9800	0.0000	0.0000	0.0000	0.0000;
	8372	8406	0.006597	0.048673	0.03841	247.47	0	0	0	0	1	0	0	20.9300	11.4800	-20.8900	-15.3700	0.0000	0.0000	0.0000	0.0000;
	8372	9132	0.005746	0.035012	0.01807	285.78	0	0	0	0	1	0	0	-58.2200	-2.3500	58.4000	1.4500	0.0000	0.0000	0.0000	0.0000;
	10058	8372	0.002525	0.01559	0.00987	219.93	0	0	0	0	1	0	0	3.9400	-5.5600	-3.9400	4.4800	0.0000	0.0000	0.0000	0.0000;
