function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	8372	10082	0.007733	0.051015	0.04254	230.12	0	0	0	0	1	0	0	-12.7600	-4.1100	12.7700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	8373	9134	0.011906	0.080418	0.04647	240.54	0	0	0	0	1	0	0	-14.5400	0.5200	14.5600	-5.4400	0.0000	0.0000	0.0000	0.0000;
	8373	9151	0.004496	0.029131	0.04174	232.65	0	0	0	0	1	0	0	11.8600	-1.6000	-11.8500	-2.9200	0.0000	0.0000	0.0000	0.0000;
	8374	8375	0.000227	0.001006	0	0	0	0	0	0	1	0	0	-1.4700	-0.3700	1.4700	0.3700	0.0000	0.0000	0.0000	0.0000;
	8375	8380	0.003817	0.021242	0.01333	272.73	0	0	0	0	1	0	0	50.8400	2.8700	-50.7500	-3.8000	0.0000	0.0000	0.0000	0.0000;
	8375	9133	0.009903	0.063682	0.03583	245.01	0	0	0	0	1	0	0	-20.6600	-3.8900	20.7000	0.2400	0.0000	0.0000	0.0000	0.0000;
	9462	8375	0.009856	0.061538	0.02991	266.39	0	0	0	0	1	0	0	31.7400	-3.3500	-31.6500	0.6600	0.0000	0.0000	0.0000	0.0000;
	8376	8954	0.006396	0.033416	0.03266	262.7	0	0	0	0	1	0	0	45.6000	-9.4700	-45.4700	6.5500	0.0000	0.0000	0.0000	0.0000;
	8377	8378	0.002331	0.014382	0.02186	249.35	0	0	0	0	1	0	0	-23.4600	-4.4700	23.4700	2.1400	0.0000	0.0000	0.0000	0.0000;
	8377	8955	0.003289	0.020307	0.02703	246.03	0	0	0	0	1	0	0	20.6600	3.6100	-20.6500	-6.4800	0.0000	0.0000	0.0000	0.0000;
	10082	8379	0.001098	0.005817	0.00498	252.28	0	0	0	0	1	0	0	37.5600	-1.1100	-37.5400	0.6400	0.0000	0.0000	0.0000	0.0000;
	8382	8380	0.004536	0.026086	0.01079	242.05	0	0	0	0	1	0	0	-15.6900	-5.4900	15.7000	4.3900	0.0000	0.0000	0.0000	0.0000;
	8382	8381	0.005086	0.027905	0.00791	235.63	0	0	0	0	1	0	0	12.7800	5.1500	-12.7700	-5.9500	0.0000	0.0000	0.0000	0.0000;
	8385	8383	0.000849	0.004534	0.00514	264.91	0	0	0	0	1	0	0	24.5800	2.6700	-24.5800	-3.2100	0.0000	0.0000	0.0000	0.0000;
	9427	8383	0.000708	0.004824	0.00648	250.11	0	0	0	0	1	0	0	-14.5400	-3.4200	14.5400	2.7300	0.0000	0.0000	0.0000	0.0000;
	8384	8385	0.000265	0.001002	0	0	0	0	0	0	1	0	0	-5.6800	-1.7200	5.6800	1.7200	0.0000	0.0000	0.0000	0.0000;
	8385	9679	0.001104	0.008238	0.02358	273.38	0	0	0	0	1	0	0	-30.2600	-4.3900	30.2700	1.8900	0.0000	0.0000	0.0000	0.0000;
	8387	8389	0.001238	0.00753	0.00605	262.01	0	0	0	0	1	0	0	-11.3000	-8.1200	11.3100	7.4800	0.0000	0.0000	0.0000	0.0000;
	8388	9597	0.00183	0.012891	0.06401	247.14	0	0	0	0	1	0	0	-14.1900	-12.3300	14.1900	5.4100	0.0000	0.0000	0.0000	0.0000;
	9438	8389	0.00135	0.007742	0.0033	309.22	0	0	0	0	1	0	0	46.9500	2.5700	-46.9200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	8407	8390	0.003172	0.018028	0.0279	308.01	0	0	0	0	1	0	0	79.8100	-10.6400	-79.6200	8.6400	0.0000	0.0000	0.0000	0.0000;
	10035	8390	0.000889	0.005703	0.00563	288.35	0	0	0	0	1	0	0	-61.0100	2.1500	61.0400	-2.5700	0.0000	0.0000	0.0000	0.0000;
	8392	8391	0.002975	0.018883	0.0106	286.03	0	0	0	0	1	0	0	-50.1100	6.3900	50.1800	-7.1200	0.0000	0.0000	0.0000	0.0000;
	10105	8391	0.002956	0.01575	0.02362	291.55	0	0	0	0	1	0	0	53.5500	-8.7400	-53.4800	6.5600	0.0000	0.0000	0.0000	0.0000;
	8393	8394	0.003617	0.02069	0.01367	275.16	0	0	0	0	1	0	0	31.9600	-3.3700	-31.9300	2.0800	0.0000	0.0000	0.0000	0.0000;
	8958	8393	0.004202	0.024042	0.01727	265.16	0	0	0	0	1	0	0	-35.2000	3.5600	35.2500	-5.1500	0.0000	0.0000	0.0000	0.0000;
	8393	9481	0.004188	0.024046	0.03907	311.01	0	0	0	0	1	0	0	-73.4300	7.5900	73.6400	-10.6300	0.0000	0.0000	0.0000	0.0000;
	8410	8394	0.00313	0.018774	0.0502	263.92	0	0	0	0	1	0	0	-23.5300	-2.0100	23.5500	-3.3400	0.0000	0.0000	0.0000	0.0000;
	8395	8396	0.002009	0.014159	0.02191	250.28	0	0	0	0	1	0	0	-44.8700	10.1600	44.9100	-12.3100	0.0000	0.0000	0.0000	0.0000;
	8397	8398	0.000268	0.00109	0	0	0	0	0	0	1	0	0	1.9600	0.6800	-1.9600	-0.6800	0.0000	0.0000	0.0000	0.0000;
	8397	8413	0.003247	0.017961	0.03984	281.03	0	0	0	0	1	0	0	-54.2700	-6.5100	54.3600	2.6000	0.0000	0.0000	0.0000	0.0000;
	8737	8397	0.005168	0.033516	0.02279	279.6	0	0	0	0	1	0	0	-52.1800	-7.4800	52.3100	5.8300	0.0000	0.0000	0.0000	0.0000;
	8399	8400	0.003033	0.0239	0.01701	244.8	0	0	0	0	1	0	0	-21.1600	6.0800	21.1800	-7.7900	0.0000	0.0000	0.0000	0.0000;
	8406	8399	0.002261	0.015065	0.01552	242.18	0	0	0	0	1	0	0	19.0400	23.9600	-19.0200	-25.4900	0.0000	0.0000	0.0000	0.0000;
	9855	8399	0.002731	0.015212	0.00977	259.95	0	0	0	0	1	0	0	-38.9700	28.9300	39.0300	-29.6400	0.0000	0.0000	0.0000	0.0000;
	8400	9163	0.008367	0.054141	0.05035	229.16	0	0	0	0	1	0	0	-9.6900	-18.3900	9.7200	13.1400	0.0000	0.0000	0.0000	0.0000;
	9447	8400	0.009518	0.056983	0.02066	235.1	0	0	0	0	1	0	0	12.6500	0.5000	-12.6400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	8401	8402	0.000204	0.00104	0	0	0	0	0	0	1	0	0	2.1400	0.2100	-2.1400	-0.2100	0.0000	0.0000	0.0000	0.0000;
	8413	8401	0.001802	0.01116	0.02471	263.67	0	0	0	0	1	0	0	-18.7500	-15.8700	18.7600	13.1900	0.0000	0.0000	0.0000	0.0000;
	8401	9906	0.003804	0.024522	0.03174	317.91	0	0	0	0	1	0	0	-93.2600	7.0400	93.5600	-8.6300	0.0000	0.0000	0.0000	0.0000;
	8403	8404	0.000292	0.001183	0	0	0	0	0	0	1	0	0	-1.1100	-0.3300	1.1100	0.3300	0.0000	0.0000	0.0000	0.0000;
	8408	8404	0.004657	0.032182	0.03342	284.45	0	0	0	0	1	0	0	-68.8100	19.4400	69.0300	-21.5800	0.0000	0.0000	0.0000	0.0000;
	8404	10008	0.004015	0.022511	0.02264	285.81	0	0	0	0	1	0	0	-70.1500	21.2500	70.3500	-22.5900	0.0000	0.0000	0.0000	0.0000;
	9666	8405	0.001629	0.009321	0.05381	225.32	0	0	0	0	1	0	0	2.1100	-24.6700	-2.1100	18.8500	0.0000	0.0000	0.0000	0.0000;
	8405	10058	0.002803	0.016152	0.01589	204.36	0	0	0	0	1	0	0	-2.9000	-6.9500	2.9000	5.2200	0.0000	0.0000	0.0000	0.0000;
	8407	8408	0.00277	0.017664	0.0191	309.3	0	0	0	0	1	0	0	-81.8600	9.9500	82.0300	-10.9400	0.0000	0.0000	0.0000	0.0000;
	8408	9676	0.001984	0.010559	0.00577	260.65	0	0	0	0	1	0	0	-15.2300	-8.8800	15.2400	8.2800	0.0000	0.0000	0.0000	0.0000;
	8409	8410	0.000234	0.001036	0	0	0	0	0	0	1	0	0	-1.9800	-0.4500	1.9800	0.4500	0.0000	0.0000	0.0000	0.0000;
	8411	8410	0.003267	0.016169	0.0147	258.99	0	0	0	0	1	0	0	-28.5800	-6.5500	28.6000	5.0800	0.0000	0.0000	0.0000	0.0000;
	8737	8410	0.003235	0.017111	0.01801	276.57	0	0	0	0	1	0	0	49.2200	7.0800	-49.1500	-8.6500	0.0000	0.0000	0.0000	0.0000;
	8410	8745	0.002543	0.014724	0.05117	278.91	0	0	0	0	1	0	0	42.1000	5.1200	-42.0500	-10.4100	0.0000	0.0000	0.0000	0.0000;
	8411	8412	0.000281	0.001022	0	0	0	0	0	0	1	0	0	8.8000	2.6000	-8.8000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	8411	8728	0.002286	0.013452	0.02842	195	0	0	0	0	1	0	0	4.2800	0.4600	-4.2800	-3.5300	0.0000	0.0000	0.0000	0.0000;
	8744	8411	0.003353	0.02317	0.02229	247.73	0	0	0	0	1	0	0	-15.4900	-5.8300	15.4900	3.4800	0.0000	0.0000	0.0000	0.0000;
	8413	8414	0.000236	0.001083	0	0	0	0	0	0	1	0	0	1.9000	0.0900	-1.9000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	8413	9998	0.002329	0.013765	0.01209	297.66	0	0	0	0	1	0	0	44.3900	-1.2500	-44.3400	0.1600	0.0000	0.0000	0.0000	0.0000;
	8415	8416	0.000244	0.001139	0	0	0	0	0	0	1	0	0	-4.4700	-0.6400	4.4700	0.6400	0.0000	0.0000	0.0000	0.0000;
	8416	8418	0.000993	0.00471	0.0157	239.67	0	0	0	0	1	0	0	-2.0000	5.4900	2.0000	-7.2200	0.0000	0.0000	0.0000	0.0000;
	8416	8428	0.00152	0.01056	0.00471	246.16	0	0	0	0	1	0	0	-26.3900	6.5300	26.4000	-6.9800	0.0000	0.0000	0.0000	0.0000;
	8416	8439	0.001112	0.005974	0.03678	249.69	0	0	0	0	1	0	0	23.9200	-12.6700	-23.9200	8.6500	0.0000	0.0000	0.0000	0.0000;
	8434	8417	0.001734	0.009823	0.00752	263.25	0	0	0	0	1	0	0	17.6000	-8.0200	-17.6000	7.2300	0.0000	0.0000	0.0000	0.0000;
	8417	8507	0.000628	0.004117	0.02458	257.64	0	0	0	0	1	0	0	13.3300	-8.3400	-13.3300	5.6500	0.0000	0.0000	0.0000	0.0000;
	8418	8507	0.002643	0.014594	0.01598	249.09	0	0	0	0	1	0	0	-6.4700	5.3000	6.4700	-7.0500	0.0000	0.0000	0.0000	0.0000;
	8419	8431	0.002176	0.010401	0.00599	235.01	0	0	0	0	1	0	0	9.4600	-0.0700	-9.4600	-0.5800	0.0000	0.0000	0.0000	0.0000;
	8635	8419	0.003175	0.017672	0.01596	247.1	0	0	0	0	1	0	0	-8.3600	3.6100	8.3600	-5.3500	0.0000	0.0000	0.0000	0.0000;
	8420	8421	0.000236	0.001125	0	0	0	0	0	0	1	0	0	4.4500	0.8600	-4.4500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	8420	8635	0.002079	0.012467	0.00632	240.99	0	0	0	0	1	0	0	-6.5900	3.0500	6.5900	-3.7400	0.0000	0.0000	0.0000	0.0000;
	8420	8652	0.0019	0.012968	0.00848	226.9	0	0	0	0	1	0	0	2.1400	6.8800	-2.1400	-7.8100	0.0000	0.0000	0.0000	0.0000;
	8422	8423	0.000243	0.001171	0	0	0	0	0	0	1	0	0	-1.8400	-0.5100	1.8400	0.5100	0.0000	0.0000	0.0000	0.0000;
	8423	8424	0.002274	0.012482	0.01314	224.63	0	0	0	0	1	0	0	-25.3700	14.9000	25.3900	-16.2600	0.0000	0.0000	0.0000	0.0000;
	8446	8423	0.003002	0.015864	0.00934	213.79	0	0	0	0	1	0	0	-23.5100	14.4700	23.5300	-15.4100	0.0000	0.0000	0.0000	0.0000;
	8424	8440	0.004924	0.028869	0.01822	236.33	0	0	0	0	1	0	0	-27.5000	15.2700	27.5500	-17.0300	0.0000	0.0000	0.0000	0.0000;
	8426	8425	0.00067	0.004102	0.04117	229.33	0	0	0	0	1	0	0	6.9800	-15.8300	-6.9800	11.1800	0.0000	0.0000	0.0000	0.0000;
	8427	8426	0.002008	0.011125	0.0062	216.64	0	0	0	0	1	0	0	13.4200	-15.3000	-13.4100	14.6400	0.0000	0.0000	0.0000	0.0000;
	8447	8427	0.003138	0.019716	0.01312	245.05	0	0	0	0	1	0	0	19.8300	-14.0400	-19.8100	12.6600	0.0000	0.0000	0.0000	0.0000;
	8429	8428	0.000913	0.005078	0.0074	253.77	0	0	0	0	1	0	0	32.6100	-7.1100	-32.6000	6.3500	0.0000	0.0000	0.0000	0.0000;
	8429	8430	0.000222	0.001028	0	0	0	0	0	0	1	0	0	6.4000	4.0800	-6.4000	-4.0800	0.0000	0.0000	0.0000	0.0000;
	8431	8429	0.000933	0.005822	0.00694	212.66	0	0	0	0	1	0	0	3.2000	-1.0600	-3.2000	0.3000	0.0000	0.0000	0.0000	0.0000;
	8444	8429	0.002674	0.014888	0.01276	263.15	0	0	0	0	1	0	0	35.8400	-3.9600	-35.8100	2.7300	0.0000	0.0000	0.0000	0.0000;
	8433	8432	0.001205	0.00585	0.00612	256.52	0	0	0	0	1	0	0	16.9700	-6.3900	-16.9700	5.7400	0.0000	0.0000	0.0000	0.0000;
	8650	8432	0.001321	0.008249	0.00419	250.62	0	0	0	0	1	0	0	-12.1500	5.6400	12.1500	-6.0800	0.0000	0.0000	0.0000	0.0000;
	8433	8542	0.001966	0.010367	0.01647	262.72	0	0	0	0	1	0	0	-21.7800	5.7900	21.7900	-7.5200	0.0000	0.0000	0.0000	0.0000;
	8870	8434	0.000856	0.006211	0.00992	269.77	0	0	0	0	1	0	0	21.4900	-7.8700	-21.4900	6.8100	0.0000	0.0000	0.0000	0.0000;
	8435	8436	0.000239	0.001091	0	0	0	0	0	0	1	0	0	4.8000	1.5200	-4.8000	-1.5200	0.0000	0.0000	0.0000	0.0000;
	8437	8435	0.001944	0.011463	0.01367	198.35	0	0	0	0	1	0	0	-10.9500	9.9600	10.9600	-11.4400	0.0000	0.0000	0.0000	0.0000;
	8439	8435	0.000679	0.003909	0.00833	233.07	0	0	0	0	1	0	0	15.7600	-10.8300	-15.7600	9.9300	0.0000	0.0000	0.0000	0.0000;
	8437	8438	0.000214	0.001012	0	0	0	0	0	0	1	0	0	9.3700	1.4800	-9.3700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	8866	8437	0.002442	0.014107	0.01214	246.28	0	0	0	0	1	0	0	-1.5800	10.1100	1.5800	-11.4400	0.0000	0.0000	0.0000	0.0000;
	8440	9334	0.001417	0.009102	0.00639	248.5	0	0	0	0	1	0	0	-33.7600	15.5700	33.7800	-16.1700	0.0000	0.0000	0.0000	0.0000;
	8441	8442	0.000218	0.001122	0	0	0	0	0	0	1	0	0	3.2000	0.6100	-3.2000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	9329	8441	0.003059	0.016363	0.00998	261.88	0	0	0	0	1	0	0	44.5700	-9.7400	-44.5100	8.9400	0.0000	0.0000	0.0000	0.0000;
	9334	8441	0.003122	0.021613	0.01712	257.71	0	0	0	0	1	0	0	-41.2600	8.0100	41.3100	-9.5500	0.0000	0.0000	0.0000	0.0000;
	8444	8445	0.000273	0.00103	0	0	0	0	0	0	1	0	0	2.2700	0.4500	-2.2700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	8444	9332	0.004383	0.026984	0.0241	265.44	0	0	0	0	1	0	0	-38.1200	3.5100	38.1700	-5.8100	0.0000	0.0000	0.0000	0.0000;
	8446	8449	0.001779	0.010106	0.01049	216.79	0	0	0	0	1	0	0	19.4500	-15.0900	-19.4500	13.9700	0.0000	0.0000	0.0000	0.0000;
	8447	8448	0.000263	0.001023	0	0	0	0	0	0	1	0	0	2.8800	0.9500	-2.8800	-0.9500	0.0000	0.0000	0.0000	0.0000;
	8447	8449	0.002459	0.01335	0.02871	248.03	0	0	0	0	1	0	0	-22.7100	13.0900	22.7300	-16.2400	0.0000	0.0000	0.0000	0.0000;
	8449	8896	0.002714	0.015756	0.01588	261.89	0	0	0	0	1	0	0	11.4400	9.2000	-11.4300	-10.9500	0.0000	0.0000	0.0000	0.0000;
	8449	10101	0.003742	0.019527	0.01013	284.01	0	0	0	0	1	0	0	-17.5700	-7.2000	17.5800	6.1200	0.0000	0.0000	0.0000	0.0000;
	8450	8451	0.00024	0.001116	0	0	0	0	0	0	1	0	0	7.1600	2.1900	-7.1600	-2.1900	0.0000	0.0000	0.0000	0.0000;
	8450	8453	0.001405	0.009518	0.01079	282.68	0	0	0	0	1	0	0	46.4200	-3.5200	-46.3900	2.5500	0.0000	0.0000	0.0000	0.0000;
	8450	8464	0.002417	0.011299	0.00507	288.81	0	0	0	0	1	0	0	-53.7600	1.2600	53.8200	-1.5000	0.0000	0.0000	0.0000	0.0000;
	8452	8453	0.000227	0.001014	0	0	0	0	0	0	1	0	0	-7.3800	-14.7700	7.3800	14.7700	0.0000	0.0000	0.0000	0.0000;
	8478	8453	0.002621	0.013635	0.02046	275.59	0	0	0	0	1	0	0	-38.9700	15.3500	39.0100	-17.3200	0.0000	0.0000	0.0000	0.0000;
	8454	8456	0.001307	0.009108	0.00419	267.85	0	0	0	0	1	0	0	-24.6700	2.2400	24.6800	-2.6400	0.0000	0.0000	0.0000	0.0000;
	8459	8454	0.001892	0.010745	0.01123	283.26	0	0	0	0	1	0	0	-44.7500	11.7900	44.7800	-12.7900	0.0000	0.0000	0.0000	0.0000;
	8454	8465	0.001879	0.01032	0.01166	253.92	0	0	0	0	1	0	0	-27.2700	8.1000	27.2900	-9.2700	0.0000	0.0000	0.0000	0.0000;
	8467	8455	0.001133	0.006641	0.00433	249.59	0	0	0	0	1	0	0	22.7800	-0.5500	-22.7800	0.1200	0.0000	0.0000	0.0000	0.0000;
	8794	8456	0.000634	0.004187	0.01232	273.61	0	0	0	0	1	0	0	29.6700	-3.1600	-29.6600	1.8700	0.0000	0.0000	0.0000	0.0000;
	8457	8458	0.000224	0.00116	0	0	0	0	0	0	1	0	0	4.9800	1.3200	-4.9800	-1.3200	0.0000	0.0000	0.0000	0.0000;
	8457	8459	0.001324	0.008921	0.0101	278.55	0	0	0	0	1	0	0	-39.7400	11.9400	39.7600	-12.8900	0.0000	0.0000	0.0000	0.0000;
	9802	8457	0.000483	0.003226	0.00605	273.85	0	0	0	0	1	0	0	-34.7500	12.6500	34.7600	-13.2600	0.0000	0.0000	0.0000	0.0000;
	8460	8462	0.002043	0.012685	0.00907	265.6	0	0	0	0	1	0	0	-31.5200	9.2900	31.5400	-10.1500	0.0000	0.0000	0.0000	0.0000;
	8461	8462	0.001136	0.007213	0.00345	272.85	0	0	0	0	1	0	0	36.6300	-8.9600	-36.6200	8.6800	0.0000	0.0000	0.0000	0.0000;
	8461	10075	0.001976	0.012704	0.05652	276.71	0	0	0	0	1	0	0	-40.4000	7.4900	40.4300	-13.4300	0.0000	0.0000	0.0000	0.0000;
	8797	8463	0.002076	0.012061	0.00869	300.77	0	0	0	0	1	0	0	-55.7600	1.1200	55.8200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	8463	8854	0.000746	0.004131	0.00908	304.99	0	0	0	0	1	0	0	-60.4800	0.5900	60.5100	-1.4300	0.0000	0.0000	0.0000	0.0000;
	8464	8779	0.003108	0.019509	0.05588	296.47	0	0	0	0	1	0	0	-56.5500	0.9300	56.6400	-6.3700	0.0000	0.0000	0.0000	0.0000;
	8787	8465	0.003837	0.02544	0.01168	261.51	0	0	0	0	1	0	0	30.0500	-9.5800	-30.0200	8.5600	0.0000	0.0000	0.0000	0.0000;
	8467	8466	0.002701	0.013271	0.02784	265.87	0	0	0	0	1	0	0	-34.1500	-0.7300	34.1700	-2.1400	0.0000	0.0000	0.0000	0.0000;
	8466	8798	0.004679	0.025099	0.04309	258.67	0	0	0	0	1	0	0	-25.4400	2.9700	25.4600	-7.4800	0.0000	0.0000	0.0000	0.0000;
	8845	8468	0.001345	0.008768	0.01365	301.95	0	0	0	0	1	0	0	70.0100	-6.9100	-69.9500	5.8300	0.0000	0.0000	0.0000	0.0000;
	8469	8470	0.000296	0.001069	0	0	0	0	0	0	1	0	0	12.0600	4.7700	-12.0600	-4.7700	0.0000	0.0000	0.0000	0.0000;
	8469	8845	0.001185	0.006583	0.00822	304.97	0	0	0	0	1	0	0	-73.7500	4.7900	73.8100	-5.3500	0.0000	0.0000	0.0000	0.0000;
	8471	8473	0.003265	0.017503	0.0116	273.83	0	0	0	0	1	0	0	-39.9100	7.4500	39.9600	-8.4400	0.0000	0.0000	0.0000	0.0000;
	8472	8473	0.000289	0.001165	0	0	0	0	0	0	1	0	0	-4.2400	-1.1700	4.2400	1.1700	0.0000	0.0000	0.0000	0.0000;
	8473	8475	0.004516	0.022881	0.02417	229.98	0	0	0	0	1	0	0	14.4500	-0.2500	-14.4400	-2.3300	0.0000	0.0000	0.0000	0.0000;
	8473	9802	0.003033	0.018844	0.01466	299.46	0	0	0	0	1	0	0	-64.6000	17.1100	64.7200	-17.9100	0.0000	0.0000	0.0000	0.0000;
	10075	8473	0.001977	0.012349	0.01063	243.19	0	0	0	0	1	0	0	-5.9400	8.4500	5.9400	-9.5900	0.0000	0.0000	0.0000	0.0000;
	8474	8481	0.002555	0.016209	0.01243	296.5	0	0	0	0	1	0	0	61.3400	6.8300	-61.2500	-7.6200	0.0000	0.0000	0.0000	0.0000;
	8474	8747	0.001973	0.011184	0.12091	297.91	0	0	0	0	1	0	0	-63.7900	-7.8200	63.8700	-4.9700	0.0000	0.0000	0.0000	0.0000;
	8475	8476	0.000249	0.001132	0	0	0	0	0	0	1	0	0	8.5600	2.0800	-8.5600	-2.0800	0.0000	0.0000	0.0000	0.0000;
	8477	8475	0.002979	0.015391	0.00829	253.48	0	0	0	0	1	0	0	22.7600	-20.3700	-22.7400	19.6000	0.0000	0.0000	0.0000	0.0000;
	8477	8478	0.000852	0.005825	0.00387	263.97	0	0	0	0	1	0	0	-30.6700	15.5900	30.6800	-15.9400	0.0000	0.0000	0.0000	0.0000;
	8478	8479	0.000225	0.001114	0	0	0	0	0	0	1	0	0	8.2900	0.5900	-8.2900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	8480	8758	0.002316	0.014672	0.02178	240.05	0	0	0	0	1	0	0	-6.7900	-7.4400	6.7900	5.0900	0.0000	0.0000	0.0000	0.0000;
	8480	8760	0.002133	0.011124	0.03582	235.53	0	0	0	0	1	0	0	4.2700	6.2800	-4.2700	-10.1500	0.0000	0.0000	0.0000	0.0000;
	10031	8481	0.00049	0.003239	0.00338	286.32	0	0	0	0	1	0	0	-55.5100	-5.6800	55.5300	5.4000	0.0000	0.0000	0.0000	0.0000;
	8483	8499	0.003749	0.020718	0.02774	245.63	0	0	0	0	1	0	0	9.9300	1.5200	-9.9300	-4.5200	0.0000	0.0000	0.0000	0.0000;
	8483	8522	0.001674	0.010403	0.0123	252.43	0	0	0	0	1	0	0	-41.4000	7.9900	41.4300	-9.1600	0.0000	0.0000	0.0000	0.0000;
	8484	8485	0.000294	0.001074	0	0	0	0	0	0	1	0	0	8.6000	3.1500	-8.6000	-3.1500	0.0000	0.0000	0.0000	0.0000;
	8488	8484	0.000627	0.003964	0.00529	209.32	0	0	0	0	1	0	0	4.6100	-1.5600	-4.6100	0.9900	0.0000	0.0000	0.0000	0.0000;
	8486	8519	0.002004	0.012023	0.01126	240.74	0	0	0	0	1	0	0	13.6400	-3.4200	-13.6400	2.2100	0.0000	0.0000	0.0000	0.0000;
	8617	8487	0.001045	0.006017	0.0103	235.19	0	0	0	0	1	0	0	-3.6200	-11.1300	3.6200	10.0200	0.0000	0.0000	0.0000	0.0000;
	8488	8489	0.000248	0.001045	0	0	0	0	0	0	1	0	0	4.5300	0.7500	-4.5300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	8488	8519	0.001985	0.012316	0.0195	224.4	0	0	0	0	1	0	0	-9.1500	0.8100	9.1500	-2.9400	0.0000	0.0000	0.0000	0.0000;
	8490	8517	0.001671	0.010466	0.01464	260.25	0	0	0	0	1	0	0	-30.6600	-2.7400	30.6700	1.2300	0.0000	0.0000	0.0000	0.0000;
	8491	8492	0.000279	0.001015	0	0	0	0	0	0	1	0	0	4.4900	0.8400	-4.4900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	8491	8534	0.001921	0.011162	0.00612	268.18	0	0	0	0	1	0	0	-26.9300	-6.0100	26.9500	5.4300	0.0000	0.0000	0.0000	0.0000;
	8491	8535	0.001144	0.007475	0.00662	261.45	0	0	0	0	1	0	0	22.4400	5.1700	-22.4400	-5.8400	0.0000	0.0000	0.0000	0.0000;
	8497	8493	0.000668	0.003767	0.00536	258.52	0	0	0	0	1	0	0	18.2100	-2.8500	-18.2100	2.2900	0.0000	0.0000	0.0000	0.0000;
	8493	8525	0.003216	0.015342	0.00875	248.43	0	0	0	0	1	0	0	-12.1000	1.1800	12.1100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	8493	8884	0.000939	0.005288	0.00942	253.02	0	0	0	0	1	0	0	13.0500	-7.2200	-13.0400	6.2200	0.0000	0.0000	0.0000	0.0000;
	8541	8494	0.002125	0.0095	0.00392	248.98	0	0	0	0	1	0	0	-9.7000	7.9200	9.7000	-8.3300	0.0000	0.0000	0.0000	0.0000;
	8494	8545	0.001304	0.007018	0.00266	271.86	0	0	0	0	1	0	0	-27.0300	5.6700	27.0400	-5.9100	0.0000	0.0000	0.0000	0.0000;
	8495	8535	0.001638	0.009974	0.01216	251.67	0	0	0	0	1	0	0	-14.1200	-3.2800	14.1200	1.9800	0.0000	0.0000	0.0000	0.0000;
	8495	8584	0.001568	0.00687	0.02572	221.4	0	0	0	0	1	0	0	-3.1500	-4.1800	3.1500	1.4100	0.0000	0.0000	0.0000	0.0000;
	8496	8497	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-17.2600	-1.4400	17.2600	1.4400	0.0000	0.0000	0.0000	0.0000;
	8523	8497	0.000649	0.00416	0.0039	252.29	0	0	0	0	1	0	0	-12.1800	13.1800	12.1800	-13.5800	0.0000	0.0000	0.0000	0.0000;
	8497	8524	0.001616	0.009008	0.00701	297	0	0	0	0	1	0	0	-51.1600	3.5800	51.2000	-4.1100	0.0000	0.0000	0.0000	0.0000;
	8497	8541	0.001345	0.007933	0.01777	210.76	0	0	0	0	1	0	0	3.5100	11.4100	-3.5000	-13.3000	0.0000	0.0000	0.0000	0.0000;
	8498	8499	0.000257	0.001088	0	0	0	0	0	0	1	0	0	-4.2100	-0.3600	4.2100	0.3600	0.0000	0.0000	0.0000	0.0000;
	8499	8504	0.003689	0.018801	0.01592	266.96	0	0	0	0	1	0	0	41.0200	3.6300	-40.9600	-5.0700	0.0000	0.0000	0.0000	0.0000;
	8500	8503	0.0001	0.001305	0	227.68	0	0	1	0	1	0	0	9.7100	1.4000	-9.7100	-1.4000	0.0000	0.0000	0.0000	0.0000;
	8500	8504	0.000215	0.001166	0	0	0	0	0	0	1	0	0	-9.7100	-1.4000	9.7100	1.4100	0.0000	0.0000	0.0000	0.0000;
	8500	8505	0.00026	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8501	8503	0.002397	0.099883	0	113.84	0	0	1	0	1	0	0	-9.7100	-1.3100	9.7100	1.4000	0.0000	0.0000	0.0000	0.0000;
	8502	8503	0.002397	0.099883	0	113.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8516	8504	0.002339	0.013967	0.00791	279.14	0	0	0	0	1	0	0	-62.1400	-7.1400	62.2300	6.7900	0.0000	0.0000	0.0000	0.0000;
	8504	8521	0.005341	0.031918	0.01966	256.04	0	0	0	0	1	0	0	-30.9800	-3.1200	31.0200	1.2700	0.0000	0.0000	0.0000	0.0000;
	8506	8610	0.000909	0.004772	0.0081	300.7	0	0	0	0	1	0	0	50.6700	-14.3900	-50.6500	13.6400	0.0000	0.0000	0.0000	0.0000;
	8506	9807	0.000247	0.001471	0.00371	305.88	0	0	0	0	1	0	0	-55.7700	12.9200	55.7800	-13.2700	0.0000	0.0000	0.0000	0.0000;
	8509	8508	0.001952	0.010469	0.00914	300.19	0	0	0	0	1	0	0	47.1900	-3.9700	-47.1500	3.2000	0.0000	0.0000	0.0000	0.0000;
	8569	8508	0.00331	0.015334	0.01205	294.65	0	0	0	0	1	0	0	-39.6200	4.2300	39.6700	-5.3200	0.0000	0.0000	0.0000	0.0000;
	8509	8565	0.001545	0.010429	0.01263	309.09	0	0	0	0	1	0	0	-54.6700	1.6100	54.7100	-2.6900	0.0000	0.0000	0.0000	0.0000;
	8510	8513	0.000181	0.005722	0	211.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8510	8514	0.00028	0.001044	0	0	0	0	0	0	1	0	0	7.4800	0.7900	-7.4800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	8510	8515	0.000253	0.001103	0	0	0	0	0	0	1	0	0	-7.4800	-0.7900	7.4800	0.7900	0.0000	0.0000	0.0000	0.0000;
	8511	8513	0.003613	0.113909	0	105.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8512	8513	0.003613	0.113909	0	105.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8637	8515	0.001618	0.010445	0.00667	241.16	0	0	0	0	1	0	0	35.8200	-16.5200	-35.7900	15.9600	0.0000	0.0000	0.0000	0.0000;
	8640	8515	0.001811	0.011484	0.00619	207.49	0	0	0	0	1	0	0	-28.3000	16.2000	28.3100	-16.7500	0.0000	0.0000	0.0000	0.0000;
	8639	8516	0.00274	0.019599	0.01097	268.64	0	0	0	0	1	0	0	-54.5900	-7.7400	54.6600	7.1100	0.0000	0.0000	0.0000	0.0000;
	8518	9411	0.00455	0.028597	0.05781	212.74	0	0	0	0	1	0	0	-20.1900	5.6600	20.2100	-11.8600	0.0000	0.0000	0.0000	0.0000;
	8520	8521	0.000246	0.001057	0	0	0	0	0	0	1	0	0	-2.2500	-0.7800	2.2500	0.7800	0.0000	0.0000	0.0000	0.0000;
	8521	8522	0.001939	0.012543	0.02015	258.52	0	0	0	0	1	0	0	-33.2700	-2.0500	33.2900	-0.0200	0.0000	0.0000	0.0000	0.0000;
	8522	8675	0.007798	0.045984	0.07222	285.1	0	0	0	0	1	0	0	-67.6800	4.1800	68.0200	-10.1200	0.0000	0.0000	0.0000	0.0000;
	8924	8522	0.003439	0.019752	0.01692	227.97	0	0	0	0	1	0	0	9.3000	-6.1300	-9.2900	4.3100	0.0000	0.0000	0.0000	0.0000;
	8523	8641	0.002695	0.016194	0.06105	241.86	0	0	0	0	1	0	0	6.1900	-13.9000	-6.1900	7.3500	0.0000	0.0000	0.0000	0.0000;
	8524	8532	0.001491	0.009889	0.01209	255.48	0	0	0	0	1	0	0	-16.8400	0.5400	16.8400	-1.8100	0.0000	0.0000	0.0000	0.0000;
	8524	9322	0.002146	0.011916	0.01838	286.31	0	0	0	0	1	0	0	-40.3500	1.5200	40.3800	-3.3200	0.0000	0.0000	0.0000	0.0000;
	8647	8525	0.001594	0.009186	0.0055	255.98	0	0	0	0	1	0	0	18.1000	-1.3300	-18.0900	0.7600	0.0000	0.0000	0.0000	0.0000;
	8527	8528	0.000274	0.001197	0	0	0	0	0	0	1	0	0	-3.5800	-0.3100	3.5800	0.3100	0.0000	0.0000	0.0000	0.0000;
	8611	8528	0.001168	0.007392	0.00922	266.99	0	0	0	0	1	0	0	17.8400	-7.8600	-17.8300	6.8800	0.0000	0.0000	0.0000	0.0000;
	8528	8617	0.001362	0.007695	0.01445	262.35	0	0	0	0	1	0	0	14.2600	-7.1900	-14.2500	5.6400	0.0000	0.0000	0.0000	0.0000;
	8529	8530	0.002153	0.012601	0.01124	285.15	0	0	0	0	1	0	0	-41.6000	-6.1000	41.6300	5.1000	0.0000	0.0000	0.0000	0.0000;
	8529	8647	0.001516	0.009362	0.00562	279.38	0	0	0	0	1	0	0	35.1100	4.3100	-35.1000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	8530	8649	0.003166	0.019602	0.0324	310.94	0	0	0	0	1	0	0	63.6700	-10.7400	-63.5500	8.0000	0.0000	0.0000	0.0000	0.0000;
	9688	8530	0.002462	0.012671	0.01323	341.38	0	0	0	0	1	0	0	112.0700	-4.7900	-111.7900	4.8300	0.0000	0.0000	0.0000	0.0000;
	8531	8558	0.004133	0.021281	0.06124	347.8	0	0	0	0	1	0	0	124.7100	-18.6900	-124.1100	15.1700	0.0000	0.0000	0.0000	0.0000;
	9323	8531	0.001632	0.010423	0.03068	296.44	0	0	0	0	1	0	0	-52.9800	-7.8500	53.0200	4.8100	0.0000	0.0000	0.0000	0.0000;
	8531	9688	0.000376	0.002352	0.00227	351.85	0	0	0	0	1	0	0	-184.2200	12.7300	184.3400	-12.2400	0.0000	0.0000	0.0000	0.0000;
	8911	8532	0.00235	0.013541	0.00688	265.11	0	0	0	0	1	0	0	25.1700	-0.4800	-25.1600	-0.1800	0.0000	0.0000	0.0000	0.0000;
	8533	8534	0.000247	0.001145	0	0	0	0	0	0	1	0	0	-8.3200	-1.6700	8.3200	1.6800	0.0000	0.0000	0.0000	0.0000;
	8537	8534	0.000725	0.004699	0.00293	279.67	0	0	0	0	1	0	0	35.2700	6.8400	-35.2700	-7.1000	0.0000	0.0000	0.0000	0.0000;
	8536	8539	0.000689	0.033927	0	944.08	0	0	1	0	1	0	0	270.2200	38.5500	-269.7500	-15.4300	0.0000	0.0000	0.0000	0.0000;
	8536	8540	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-270.2200	215.2300	270.5100	-214.0500	0.0000	0.0000	0.0000	0.0000;
	8537	8539	-0.000422	-0.020781	0	894.08	0	0	1	0	1	0	0	-270.0400	-29.5900	269.7500	15.4300	0.0000	0.0000	0.0000	0.0000;
	8537	8574	0.000379	0.002132	0.00248	322.13	0	0	0	0	1	0	0	77.4700	8.7300	-77.4500	-8.8800	0.0000	0.0000	0.0000	0.0000;
	8537	8585	0.001202	0.007098	0.01068	299.25	0	0	0	0	1	0	0	51.9600	6.0900	-51.9300	-7.0700	0.0000	0.0000	0.0000	0.0000;
	8537	8644	0.001174	0.007537	0.01919	325.56	0	0	0	0	1	0	0	91.1900	5.9900	-91.1000	-7.4900	0.0000	0.0000	0.0000	0.0000;
	8538	8539	0.001573	0.077448	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8623	8540	0.000137	0.002264	0.37871	2864.97	0	0	0	0	1	0	0	-451.5100	-47.5200	451.7600	10.5300	0.0000	0.0000	0.0000	0.0000;
	8906	8540	0.000268	0.004829	0.42648	2722.5	0	0	0	0	1	0	0	306.7400	-158.7400	-306.4600	117.5300	0.0000	0.0000	0.0000	0.0000;
	8540	9690	0.00014	0.002286	0.3077	2841.47	0	0	0	0	1	0	0	-415.8100	85.9900	416.0500	-115.6400	0.0000	0.0000	0.0000	0.0000;
	8628	8542	0.001411	0.009566	0.01319	281.19	0	0	0	0	1	0	0	35.0100	-5.6300	-34.9900	4.3100	0.0000	0.0000	0.0000	0.0000;
	8543	8544	0.000263	0.001099	0	0	0	0	0	0	1	0	0	13.2000	2.2400	-13.2000	-2.2400	0.0000	0.0000	0.0000	0.0000;
	8614	8543	0.00102	0.005452	0.00303	286.67	0	0	0	0	1	0	0	-42.3300	-14.0900	42.3400	13.8600	0.0000	0.0000	0.0000	0.0000;
	8543	8624	0.001117	0.006966	0.00824	301.92	0	0	0	0	1	0	0	-55.5400	-16.1100	55.5800	15.4300	0.0000	0.0000	0.0000	0.0000;
	8545	8886	0.002599	0.014262	0.01455	287.14	0	0	0	0	1	0	0	-41.1100	0.7600	41.1500	-2.0900	0.0000	0.0000	0.0000	0.0000;
	8546	8547	0.000274	0.001451	0.00271	261.25	0	0	0	0	1	0	0	15.7700	-31.6000	-15.7700	31.3200	0.0000	0.0000	0.0000	0.0000;
	8546	8555	0.001327	0.007568	0.01301	281.38	0	0	0	0	1	0	0	-30.2700	22.8400	30.2900	-24.1500	0.0000	0.0000	0.0000	0.0000;
	8553	8547	0.000551	0.003469	0.00344	237.36	0	0	0	0	1	0	0	-1.2700	-14.6600	1.2700	14.2900	0.0000	0.0000	0.0000	0.0000;
	8548	8549	0.000204	0.001136	0	0	0	0	0	0	1	0	0	26.4800	9.3900	-26.4800	-9.3800	0.0000	0.0000	0.0000	0.0000;
	8548	8554	0.001424	0.009288	0.00508	296.26	0	0	0	0	1	0	0	45.6500	-4.6800	-45.6200	4.3100	0.0000	0.0000	0.0000	0.0000;
	8548	8565	0.001512	0.008564	0.01474	316.69	0	0	0	0	1	0	0	-72.1300	-4.7100	72.2000	3.5200	0.0000	0.0000	0.0000	0.0000;
	8550	8551	0.000252	0.001046	0	0	0	0	0	0	1	0	0	-21.5600	-4.2300	21.5600	4.2400	0.0000	0.0000	0.0000	0.0000;
	8551	8562	0.000376	0.002466	0.00352	249.72	0	0	0	0	1	0	0	-17.0900	10.8800	17.0900	-11.2600	0.0000	0.0000	0.0000	0.0000;
	8572	8551	0.000291	0.001748	0.00177	243.61	0	0	0	0	1	0	0	4.4700	14.9300	-4.4700	-15.1200	0.0000	0.0000	0.0000	0.0000;
	8552	8571	0.000499	0.003036	0.00563	286.99	0	0	0	0	1	0	0	-38.6300	25.0300	38.6400	-25.5800	0.0000	0.0000	0.0000	0.0000;
	8552	8572	0.000511	0.003139	0.00145	272.89	0	0	0	0	1	0	0	26.6400	-28.4000	-26.6400	28.2900	0.0000	0.0000	0.0000	0.0000;
	8553	8559	0.000457	0.003006	0.00414	232.26	0	0	0	0	1	0	0	-10.7100	11.3000	10.7100	-11.7400	0.0000	0.0000	0.0000	0.0000;
	8554	8605	0.000555	0.003715	0.00347	282.6	0	0	0	0	1	0	0	33.6400	-6.9400	-33.6300	6.6100	0.0000	0.0000	0.0000	0.0000;
	8555	8557	0.000741	0.004813	0.0058	293.1	0	0	0	0	1	0	0	45.0100	-8.5500	-44.9900	8.0100	0.0000	0.0000	0.0000	0.0000;
	8558	8555	0.000687	0.004488	0.00508	348.4	0	0	0	0	1	0	0	126.3800	-38.1900	-126.2700	38.3700	0.0000	0.0000	0.0000	0.0000;
	8555	8613	0.000555	0.003354	0.00319	288.17	0	0	0	0	1	0	0	41.4100	-8.7000	-41.4000	8.4100	0.0000	0.0000	0.0000	0.0000;
	8589	8556	0.001347	0.008478	0.00367	264.16	0	0	0	0	1	0	0	-21.5100	0.0500	21.5200	-0.4000	0.0000	0.0000	0.0000	0.0000;
	8556	8612	0.000407	0.002055	0.00227	285.48	0	0	0	0	1	0	0	-37.8700	-2.6500	37.8700	2.4400	0.0000	0.0000	0.0000	0.0000;
	8580	8557	0.000317	0.001777	0.00369	272.32	0	0	0	0	1	0	0	-28.6400	10.2100	28.6400	-10.5900	0.0000	0.0000	0.0000	0.0000;
	8586	8558	0.000416	0.002286	0.00606	263.13	0	0	0	0	1	0	0	19.6000	-21.7200	-19.6000	21.0800	0.0000	0.0000	0.0000	0.0000;
	8559	8560	0.000218	0.0011	0	0	0	0	0	0	1	0	0	12.6200	4.7800	-12.6200	-4.7700	0.0000	0.0000	0.0000	0.0000;
	8559	8594	0.00039	0.002393	0.00521	296.2	0	0	0	0	1	0	0	-59.8700	16.8000	59.8800	-17.2800	0.0000	0.0000	0.0000	0.0000;
	8559	8603	0.000543	0.003513	0.01031	275.14	0	0	0	0	1	0	0	36.5400	-9.8400	-36.5300	8.7600	0.0000	0.0000	0.0000	0.0000;
	8561	8600	0.000895	0.005987	0.02018	258.12	0	0	0	0	1	0	0	8.0900	-21.2100	-8.0800	19.0500	0.0000	0.0000	0.0000	0.0000;
	8561	8640	0.000992	0.00717	0.00629	237.29	0	0	0	0	1	0	0	-20.7000	18.7100	20.7100	-19.3400	0.0000	0.0000	0.0000	0.0000;
	8562	8563	0.000245	0.001001	0	0	0	0	0	0	1	0	0	12.6200	1.6600	-12.6200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	8603	8562	0.000656	0.003847	0.00212	265.49	0	0	0	0	1	0	0	29.7200	-9.7900	-29.7100	9.6000	0.0000	0.0000	0.0000	0.0000;
	8565	8564	0.000271	0.01804	0	726.48	0	0	1	0	1	0	0	-126.9100	-0.8300	126.9600	3.5000	0.0000	0.0000	0.0000	0.0000;
	8564	8566	0.000207	0.001038	0	0	0	0	0	0	1	0	0	12.6200	3.1000	-12.6200	-3.1000	0.0000	0.0000	0.0000	0.0000;
	8564	8623	0.000216	0.004002	0.4688	2345.31	0	0	0	0	1	0	0	-139.5700	-6.6000	139.6100	-43.6800	0.0000	0.0000	0.0000	0.0000;
	8567	8568	0.000239	0.001086	0	0	0	0	0	0	1	0	0	6.7600	0.4200	-6.7600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	8578	8567	0.000458	0.002709	0.00338	208.84	0	0	0	0	1	0	0	3.6700	-18.0400	-3.6600	17.6800	0.0000	0.0000	0.0000	0.0000;
	8567	8592	0.000759	0.004764	0.00458	238.36	0	0	0	0	1	0	0	-3.1000	9.5800	3.1000	-10.0700	0.0000	0.0000	0.0000	0.0000;
	8569	8570	0.000249	0.001082	0	0	0	0	0	0	1	0	0	6.7600	2.0200	-6.7600	-2.0200	0.0000	0.0000	0.0000	0.0000;
	8569	8594	0.001601	0.008311	0.04524	285.37	0	0	0	0	1	0	0	32.8600	-6.2600	-32.8400	1.4400	0.0000	0.0000	0.0000	0.0000;
	8571	8580	0.000358	0.002581	0.00369	254.85	0	0	0	0	1	0	0	-14.5700	12.9000	14.5700	-13.2900	0.0000	0.0000	0.0000	0.0000;
	8613	8571	0.000847	0.005362	0.00522	276.75	0	0	0	0	1	0	0	30.8400	-12.3600	-30.8300	11.8500	0.0000	0.0000	0.0000	0.0000;
	8572	8573	0.000245	0.001084	0	0	0	0	0	0	1	0	0	22.1700	6.8200	-22.1700	-6.8200	0.0000	0.0000	0.0000	0.0000;
	8574	8604	0.00089	0.005586	0.02159	309.93	0	0	0	0	1	0	0	63.2500	5.7100	-63.2200	-7.8300	0.0000	0.0000	0.0000	0.0000;
	8575	9414	0.000403	0.001957	0.01033	264.07	0	0	0	0	1	0	0	-10.8900	8.9400	10.8900	-10.0500	0.0000	0.0000	0.0000	0.0000;
	8575	9721	0.00106	0.005773	0.00514	222.56	0	0	0	0	1	0	0	-10.1800	-14.0300	10.1800	13.4900	0.0000	0.0000	0.0000	0.0000;
	8576	8577	0.000299	0.001156	0	0	0	0	0	0	1	0	0	14.2000	3.1500	-14.2000	-3.1500	0.0000	0.0000	0.0000	0.0000;
	8585	8576	0.000738	0.004644	0.0026	268.83	0	0	0	0	1	0	0	26.0800	2.1800	-26.0800	-2.4300	0.0000	0.0000	0.0000	0.0000;
	8604	8576	0.000331	0.002409	0.00724	249.75	0	0	0	0	1	0	0	-11.8800	-0.0600	11.8800	-0.7200	0.0000	0.0000	0.0000	0.0000;
	8578	9681	0.001072	0.007063	0.026	237.8	0	0	0	0	1	0	0	-11.9100	17.9500	11.9200	-20.7400	0.0000	0.0000	0.0000	0.0000;
	8579	8609	0.000906	0.005592	0.01122	272.3	0	0	0	0	1	0	0	-27.4900	2.9500	27.4900	-4.1300	0.0000	0.0000	0.0000	0.0000;
	8579	9707	0.000519	0.002699	0.00135	260.9	0	0	0	0	1	0	0	19.2400	-4.7800	-19.2400	4.6400	0.0000	0.0000	0.0000	0.0000;
	8581	8582	0.000245	0.001058	0	0	0	0	0	0	1	0	0	17.8800	5.6900	-17.8800	-5.6800	0.0000	0.0000	0.0000	0.0000;
	8581	8589	0.000854	0.004678	0.01964	304.16	0	0	0	0	1	0	0	-50.5200	2.7400	50.5400	-4.7500	0.0000	0.0000	0.0000	0.0000;
	8607	8581	0.000716	0.004806	0.00219	277.92	0	0	0	0	1	0	0	-24.3700	10.6400	24.3800	-10.8400	0.0000	0.0000	0.0000	0.0000;
	8583	8584	0.000224	0.001005	0	0	0	0	0	0	1	0	0	-17.8800	-4.8400	17.8800	4.8500	0.0000	0.0000	0.0000	0.0000;
	8584	8614	0.000465	0.002689	0.00215	280.18	0	0	0	0	1	0	0	-36.9600	-12.7200	36.9700	12.5300	0.0000	0.0000	0.0000	0.0000;
	8584	8627	0.000794	0.004904	0.00454	251.86	0	0	0	0	1	0	0	15.9300	6.4700	-15.9300	-6.9400	0.0000	0.0000	0.0000	0.0000;
	8586	8587	0.000216	0.001079	0	0	0	0	0	0	1	0	0	17.8800	11.5600	-17.8800	-11.5600	0.0000	0.0000	0.0000	0.0000;
	8586	8645	0.000563	0.003635	0.00158	284.86	0	0	0	0	1	0	0	-37.4800	10.1500	37.4900	-10.2700	0.0000	0.0000	0.0000	0.0000;
	8588	8589	0.000219	0.001126	0	0	0	0	0	0	1	0	0	-11.8700	-3.6800	11.8700	3.6800	0.0000	0.0000	0.0000	0.0000;
	8593	8589	0.000886	0.005368	0.00531	292.18	0	0	0	0	1	0	0	40.9100	-1.5100	-40.9000	1.0200	0.0000	0.0000	0.0000	0.0000;
	8590	8632	0.000824	0.004515	0.00889	269.98	0	0	0	0	1	0	0	22.5100	14.5400	-22.5100	-15.4700	0.0000	0.0000	0.0000	0.0000;
	9681	8590	0.000426	0.002812	0.00301	292.76	0	0	0	0	1	0	0	41.6900	16.8500	-41.6900	-17.1200	0.0000	0.0000	0.0000	0.0000;
	8591	8610	0.000597	0.003771	0.00263	314.01	0	0	0	0	1	0	0	-65.2800	23.2800	65.3100	-23.4000	0.0000	0.0000	0.0000	0.0000;
	8619	8591	0.000471	0.003069	0.01277	300.04	0	0	0	0	1	0	0	-46.3600	22.2900	46.3700	-23.6000	0.0000	0.0000	0.0000	0.0000;
	8592	8602	0.000401	0.002347	0.00454	257.87	0	0	0	0	1	0	0	-14.9700	7.6500	14.9700	-8.1300	0.0000	0.0000	0.0000	0.0000;
	8604	8593	0.001598	0.009034	0.00842	300.13	0	0	0	0	1	0	0	48.9800	0.1600	-48.9500	-0.8700	0.0000	0.0000	0.0000	0.0000;
	8594	8595	0.000246	0.001133	0	0	0	0	0	0	1	0	0	7.0600	2.9600	-7.0600	-2.9600	0.0000	0.0000	0.0000	0.0000;
	8594	9778	0.001385	0.007721	0.00682	253.63	0	0	0	0	1	0	0	-34.1100	12.8800	34.1200	-13.5200	0.0000	0.0000	0.0000	0.0000;
	8596	8597	0.000299	0.001004	0	0	0	0	0	0	1	0	0	-7.5600	-2.2400	7.5600	2.2400	0.0000	0.0000	0.0000	0.0000;
	8597	8607	0.001096	0.006508	0.012	219.81	0	0	0	0	1	0	0	-7.8700	2.8200	7.8700	-4.1100	0.0000	0.0000	0.0000	0.0000;
	8597	8633	0.000347	0.002302	0.00439	233.06	0	0	0	0	1	0	0	0.3200	-5.0600	-0.3200	4.5900	0.0000	0.0000	0.0000	0.0000;
	8598	8599	0.00029	0.001172	0	0	0	0	0	0	1	0	0	6.8700	3.0800	-6.8700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	8610	8598	0.000908	0.005031	0.0037	264.98	0	0	0	0	1	0	0	-22.9200	7.0200	22.9300	-7.4000	0.0000	0.0000	0.0000	0.0000;
	8598	8621	0.001328	0.007717	0.01373	274.58	0	0	0	0	1	0	0	-29.8000	4.3200	29.8100	-5.7500	0.0000	0.0000	0.0000	0.0000;
	9778	8600	0.000619	0.003412	0.00498	278.85	0	0	0	0	1	0	0	6.7900	9.5500	-6.7900	-10.0800	0.0000	0.0000	0.0000	0.0000;
	8601	8602	0.000218	0.001085	0	0	0	0	0	0	1	0	0	-11.3500	-1.8100	11.3500	1.8100	0.0000	0.0000	0.0000	0.0000;
	8602	8605	0.001559	0.010331	0.0125	272.85	0	0	0	0	1	0	0	-26.3100	6.3200	26.3200	-7.6000	0.0000	0.0000	0.0000	0.0000;
	8629	8604	0.001085	0.005999	0.02778	256.71	0	0	0	0	1	0	0	-20.3000	-8.6400	20.3000	5.6700	0.0000	0.0000	0.0000	0.0000;
	8605	8606	0.000253	0.001114	0	0	0	0	0	0	1	0	0	7.3100	1.0000	-7.3100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	8607	8608	0.00021	0.001099	0	0	0	0	0	0	1	0	0	8.6100	5.1300	-8.6100	-5.1300	0.0000	0.0000	0.0000	0.0000;
	9414	8607	0.000786	0.004462	0.00449	260.18	0	0	0	0	1	0	0	-7.8900	11.1800	7.8900	-11.6600	0.0000	0.0000	0.0000	0.0000;
	9807	8609	0.001111	0.00681	0.00888	290.94	0	0	0	0	1	0	0	42.9800	-1.4600	-42.9600	0.6200	0.0000	0.0000	0.0000	0.0000;
	8619	8611	0.000704	0.004016	0.00234	279.62	0	0	0	0	1	0	0	26.1000	-6.8900	-26.1000	6.6600	0.0000	0.0000	0.0000	0.0000;
	8612	8644	0.00069	0.004786	0.0028	297.52	0	0	0	0	1	0	0	-49.1200	-3.2600	49.1300	3.0700	0.0000	0.0000	0.0000	0.0000;
	8614	8629	0.000526	0.003051	0.00393	224.38	0	0	0	0	1	0	0	-5.2000	-1.8300	5.2000	1.4000	0.0000	0.0000	0.0000	0.0000;
	8615	8616	0.000272	0.001035	0	0	0	0	0	0	1	0	0	17.8700	3.3200	-17.8700	-3.3100	0.0000	0.0000	0.0000	0.0000;
	8615	8641	0.002977	0.017449	0.03895	233.91	0	0	0	0	1	0	0	6.7500	8.0800	-6.7400	-12.2700	0.0000	0.0000	0.0000	0.0000;
	8615	9807	0.000823	0.004624	0.00124	261.57	0	0	0	0	1	0	0	-24.6100	-11.4000	24.6200	11.3000	0.0000	0.0000	0.0000	0.0000;
	8617	8618	0.000206	0.00111	0	0	0	0	0	0	1	0	0	15.2400	5.2100	-15.2400	-5.2100	0.0000	0.0000	0.0000	0.0000;
	8619	8620	0.000212	0.001004	0	0	0	0	0	0	1	0	0	15.2400	4.9000	-15.2400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	8631	8619	0.001108	0.007125	0.00543	225.74	0	0	0	0	1	0	0	-5.0100	19.7400	5.0200	-20.3000	0.0000	0.0000	0.0000	0.0000;
	8621	8634	0.001473	0.008505	0.00873	294.64	0	0	0	0	1	0	0	-45.0500	4.0400	45.0800	-4.8200	0.0000	0.0000	0.0000	0.0000;
	8636	8622	0.001575	0.010192	0.01137	262.3	0	0	0	0	1	0	0	24.4500	-3.8800	-24.4400	2.6800	0.0000	0.0000	0.0000	0.0000;
	8652	8622	0.001364	0.007878	0.00927	233.59	0	0	0	0	1	0	0	-6.2300	5.6900	6.2300	-6.7000	0.0000	0.0000	0.0000	0.0000;
	8624	8623	0.000122	0.010213	0	901.94	0	0	1	0	1	0	0	-286.0700	-8.0000	286.1600	15.7100	0.0000	0.0000	0.0000	0.0000;
	8623	8625	0.000226	0.001197	0	0	0	0	0	0	1	0	0	9.6300	0.6200	-9.6300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	9588	8623	0.000417	0.007486	0.74283	2096.96	0	0	0	0	1	0	0	-16.1000	-40.8200	16.1100	-39.9600	0.0000	0.0000	0.0000	0.0000;
	8634	8624	0.000324	0.001823	0.00226	333.69	0	0	0	0	1	0	0	-106.9800	3.7200	107.0100	-3.7700	0.0000	0.0000	0.0000	0.0000;
	8624	9807	0.000692	0.00488	0.00831	347.04	0	0	0	0	1	0	0	123.4800	-3.6500	-123.3800	3.4400	0.0000	0.0000	0.0000	0.0000;
	8626	8627	0.000267	0.001054	0	0	0	0	0	0	1	0	0	-9.6300	-0.3100	9.6300	0.3100	0.0000	0.0000	0.0000	0.0000;
	8627	8642	0.001192	0.007604	0.00479	233.68	0	0	0	0	1	0	0	6.3100	6.6300	-6.3000	-7.1400	0.0000	0.0000	0.0000	0.0000;
	8628	8634	0.000531	0.003158	0.00219	296.4	0	0	0	0	1	0	0	-50.4800	1.2400	50.4900	-1.4100	0.0000	0.0000	0.0000	0.0000;
	8629	8630	0.000249	0.001113	0	0	0	0	0	0	1	0	0	15.0900	7.2400	-15.0900	-7.2400	0.0000	0.0000	0.0000	0.0000;
	8631	8650	0.005461	0.03647	0.01847	238.72	0	0	0	0	1	0	0	-6.4000	4.6800	6.4100	-6.6600	0.0000	0.0000	0.0000	0.0000;
	8633	8632	0.000508	0.003089	0.00214	254.61	0	0	0	0	1	0	0	-11.0900	-7.5400	11.1000	7.3100	0.0000	0.0000	0.0000	0.0000;
	8637	8638	0.00026	0.001115	0	0	0	0	0	0	1	0	0	7.5800	1.3400	-7.5800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	8637	8639	0.001225	0.008591	0.00836	254.01	0	0	0	0	1	0	0	-43.4000	-6.6000	43.4200	5.8600	0.0000	0.0000	0.0000	0.0000;
	8642	8884	0.001707	0.010649	0.01403	231.16	0	0	0	0	1	0	0	-2.5500	6.5200	2.5500	-8.0200	0.0000	0.0000	0.0000	0.0000;
	8886	8643	0.001174	0.006331	0.00399	295.97	0	0	0	0	1	0	0	-47.1500	-0.0700	47.1800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	8643	8918	0.003802	0.020801	0.01635	304.06	0	0	0	0	1	0	0	-55.2900	-0.1100	55.4000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	8649	8644	0.0009	0.005321	0.00881	264.15	0	0	0	0	1	0	0	-24.9700	-3.5000	24.9700	2.5800	0.0000	0.0000	0.0000	0.0000;
	8645	8646	0.00027	0.001046	0	0	0	0	0	0	1	0	0	17.0000	0.9700	-17.0000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	8645	8649	0.000637	0.003418	0.00194	314.94	0	0	0	0	1	0	0	-71.4900	7.9600	71.5200	-8.0100	0.0000	0.0000	0.0000	0.0000;
	8647	8648	0.000209	0.001057	0	0	0	0	0	0	1	0	0	17.0000	6.1400	-17.0000	-6.1300	0.0000	0.0000	0.0000	0.0000;
	8650	8651	0.000255	0.001178	0	0	0	0	0	0	1	0	0	5.7400	1.0200	-5.7400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	8653	8654	0.00029	0.001121	0	0	0	0	0	0	1	0	0	2.1200	0.0800	-2.1200	-0.0800	0.0000	0.0000	0.0000	0.0000;
	8660	8653	0.002663	0.015642	0.01987	189.15	0	0	0	0	1	0	0	0.7600	0.4400	-0.7600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	8653	8668	0.001831	0.012798	0.01415	225.42	0	0	0	0	1	0	0	-1.3600	2.5500	1.3600	-4.1100	0.0000	0.0000	0.0000	0.0000;
	9503	8655	0.006386	0.034353	0.02318	258.73	0	0	0	0	1	0	0	19.9100	0.6200	-19.8900	-3.0800	0.0000	0.0000	0.0000	0.0000;
	8656	8659	-0.000318	-0.0121	0	219.86	0	0	1	0	1	0	0	2.1700	0.9700	-2.1700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	8656	8660	0.000215	0.001196	0	0	0	0	0	0	1	0	0	-2.1700	-0.9700	2.1700	0.9700	0.0000	0.0000	0.0000	0.0000;
	8656	8661	0.00021	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8657	8659	0.003824	0.145676	0	109.93	0	0	1	0	1	0	0	-2.1700	-0.9600	2.1700	0.9700	0.0000	0.0000	0.0000	0.0000;
	8658	8659	0.003824	0.145676	0	109.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8965	8660	0.002366	0.015103	0.02855	225.48	0	0	0	0	1	0	0	2.9300	-1.7400	-2.9300	-1.4100	0.0000	0.0000	0.0000	0.0000;
	8662	8663	0.000271	0.001012	0	0	0	0	0	0	1	0	0	1.4000	0.3700	-1.4000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	8662	8959	0.00287	0.018754	0.01621	276.16	0	0	0	0	1	0	0	37.6600	-19.5400	-37.6100	18.0800	0.0000	0.0000	0.0000	0.0000;
	8664	8665	0.000273	0.001192	0	0	0	0	0	0	1	0	0	4.1100	0.6600	-4.1100	-0.6600	0.0000	0.0000	0.0000	0.0000;
	9086	8664	0.002572	0.015782	0.0173	219.18	0	0	0	0	1	0	0	-15.0300	-2.3300	15.0400	0.5000	0.0000	0.0000	0.0000	0.0000;
	8666	8667	0.000282	0.001183	0	0	0	0	0	0	1	0	0	-3.4000	-1.4800	3.4000	1.4800	0.0000	0.0000	0.0000	0.0000;
	8668	8669	0.00021	0.00114	0	0	0	0	0	0	1	0	0	3.5600	0.3500	-3.5600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	8668	9085	0.005281	0.02483	0.01578	238.51	0	0	0	0	1	0	0	-4.9200	3.7700	4.9200	-5.4900	0.0000	0.0000	0.0000	0.0000;
	8670	8673	-0.000145	-0.005369	0	211.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8670	8674	0.000286	0.001153	0	0	0	0	0	0	1	0	0	4.7900	0.7900	-4.7900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	8670	8675	0.000206	0.001055	0	0	0	0	0	0	1	0	0	-4.7900	-0.7900	4.7900	0.7900	0.0000	0.0000	0.0000	0.0000;
	8671	8673	0.002295	0.084853	0	105.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8672	8673	0.002295	0.084853	0	105.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8675	10084	0.001456	0.00765	0.00714	283.74	0	0	0	0	1	0	0	-72.8100	9.3200	72.8800	-9.7300	0.0000	0.0000	0.0000	0.0000;
	8676	8724	0.003103	0.01581	0.01807	252.54	0	0	0	0	1	0	0	-1.0600	8.0900	1.0600	-10.0500	0.0000	0.0000	0.0000	0.0000;
	10084	8676	0.000828	0.005494	0.01079	258.57	0	0	0	0	1	0	0	2.2800	7.9000	-2.2800	-9.0800	0.0000	0.0000	0.0000	0.0000;
	8678	8677	0.000904	0.005814	0.00751	239.88	0	0	0	0	1	0	0	19.1700	-6.0500	-19.1600	5.2600	0.0000	0.0000	0.0000	0.0000;
	8679	8680	0.000225	0.001186	0	0	0	0	0	0	1	0	0	-3.6400	-0.5600	3.6400	0.5600	0.0000	0.0000	0.0000	0.0000;
	8680	8689	0.001589	0.00768	0.00498	241.41	0	0	0	0	1	0	0	-6.8300	11.8700	6.8300	-12.3900	0.0000	0.0000	0.0000	0.0000;
	8680	8724	0.003548	0.022581	0.02958	247.39	0	0	0	0	1	0	0	3.1800	-12.4200	-3.1800	9.2300	0.0000	0.0000	0.0000	0.0000;
	8726	8681	0.003918	0.0207	0.00824	256.49	0	0	0	0	1	0	0	-23.8800	1.3500	23.9000	-2.1300	0.0000	0.0000	0.0000	0.0000;
	8681	9594	0.001176	0.007516	0.00673	283.07	0	0	0	0	1	0	0	-64.0500	1.5900	64.0900	-2.0400	0.0000	0.0000	0.0000	0.0000;
	8682	8683	0.000209	0.001119	0	0	0	0	0	0	1	0	0	17.0200	5.8600	-17.0200	-5.8600	0.0000	0.0000	0.0000	0.0000;
	8685	8682	0.000724	0.00481	0.02046	260.17	0	0	0	0	1	0	0	5.6500	-2.5200	-5.6500	0.3200	0.0000	0.0000	0.0000	0.0000;
	8682	8718	0.000922	0.00565	0.00686	193.91	0	0	0	0	1	0	0	-11.3700	-6.1800	11.3700	5.4500	0.0000	0.0000	0.0000	0.0000;
	8684	8687	0.001017	0.006125	0.00551	288.4	0	0	0	0	1	0	0	39.7300	16.9200	-39.7100	-17.4100	0.0000	0.0000	0.0000	0.0000;
	9599	8684	0.000932	0.005298	0.00382	302.31	0	0	0	0	1	0	0	56.7800	21.1700	-56.7500	-21.4100	0.0000	0.0000	0.0000	0.0000;
	8685	8686	0.000291	0.00113	0	0	0	0	0	0	1	0	0	17.0200	8.1600	-17.0200	-8.1600	0.0000	0.0000	0.0000	0.0000;
	8687	8685	0.001216	0.007349	0.00321	277.81	0	0	0	0	1	0	0	22.6800	8.0500	-22.6800	-8.3600	0.0000	0.0000	0.0000	0.0000;
	8689	8690	0.001341	0.006862	0.01662	285.1	0	0	0	0	1	0	0	53.5000	12.6700	-53.4600	-14.2800	0.0000	0.0000	0.0000	0.0000;
	8689	9599	0.0012	0.006864	0.00475	283.55	0	0	0	0	1	0	0	-63.6200	-0.6500	63.6600	0.3900	0.0000	0.0000	0.0000	0.0000;
	8691	8720	0.003155	0.02062	0.03507	227.27	0	0	0	0	1	0	0	-4.9100	-1.8300	4.9100	-1.9700	0.0000	0.0000	0.0000	0.0000;
	8691	9397	0.002778	0.012774	0.03242	282.62	0	0	0	0	1	0	0	52.8600	2.6700	-52.7900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	8691	9599	0.001959	0.011013	0.01195	287.03	0	0	0	0	1	0	0	-51.2500	-2.7300	51.3000	1.7000	0.0000	0.0000	0.0000	0.0000;
	8692	8693	0.000293	0.001028	0	0	0	0	0	0	1	0	0	-7.1600	-0.1700	7.1600	0.1700	0.0000	0.0000	0.0000	0.0000;
	8698	8693	0.000833	0.005432	0.00248	306.34	0	0	0	0	1	0	0	-82.9000	-8.5100	82.9600	8.5800	0.0000	0.0000	0.0000	0.0000;
	8706	8693	0.001241	0.008335	0.01259	310.14	0	0	0	0	1	0	0	90.2100	8.0000	-90.1100	-8.7500	0.0000	0.0000	0.0000	0.0000;
	8694	8695	0.001092	0.005915	0.00351	196.9	0	0	0	0	1	0	0	18.3100	-5.7900	-18.3000	5.4300	0.0000	0.0000	0.0000	0.0000;
	8696	8697	0.000254	0.001086	0	0	0	0	0	0	1	0	0	-12.7600	-2.6900	12.7600	2.6900	0.0000	0.0000	0.0000	0.0000;
	8709	8697	0.001145	0.00811	0.01298	272.16	0	0	0	0	1	0	0	-41.6900	-7.8200	41.7100	6.5500	0.0000	0.0000	0.0000	0.0000;
	8697	8717	0.001228	0.00713	0.00511	283.99	0	0	0	0	1	0	0	-51.3900	-3.8300	51.4200	3.4500	0.0000	0.0000	0.0000	0.0000;
	8698	8700	0.002583	0.015035	0.01999	291.5	0	0	0	0	1	0	0	63.0400	6.3500	-62.9500	-7.9600	0.0000	0.0000	0.0000	0.0000;
	9594	8699	0.000256	0.001513	0.0021	301.78	0	0	0	0	1	0	0	95.5500	-0.6300	-95.5300	0.5300	0.0000	0.0000	0.0000	0.0000;
	8700	8701	0.00024	0.001032	0	0	0	0	0	0	1	0	0	19.7300	3.8100	-19.7300	-3.8100	0.0000	0.0000	0.0000	0.0000;
	8700	8723	0.001647	0.010145	0.00613	277.07	0	0	0	0	1	0	0	43.2200	4.1600	-43.1900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	8702	8703	0.000299	0.00109	0	0	0	0	0	0	1	0	0	7.1800	0.0600	-7.1800	-0.0600	0.0000	0.0000	0.0000	0.0000;
	8702	8708	0.001754	0.010776	0.00703	294.48	0	0	0	0	1	0	0	-59.9800	-10.8900	60.0400	10.4900	0.0000	0.0000	0.0000	0.0000;
	8704	8705	0.000216	0.00102	0	0	0	0	0	0	1	0	0	-10.5300	-3.3800	10.5300	3.3800	0.0000	0.0000	0.0000	0.0000;
	8706	8707	0.000234	0.001051	0	0	0	0	0	0	1	0	0	14.0700	5.4200	-14.0700	-5.4200	0.0000	0.0000	0.0000	0.0000;
	9867	8706	0.001657	0.010516	0.00407	318	0	0	0	0	1	0	0	104.4400	14.0300	-104.2800	-13.4200	0.0000	0.0000	0.0000	0.0000;
	8708	9867	0.002796	0.015971	0.01263	294.54	0	0	0	0	1	0	0	-63.3900	-10.8700	63.4900	10.0800	0.0000	0.0000	0.0000	0.0000;
	8718	8709	0.001187	0.007735	0.00641	254.61	0	0	0	0	1	0	0	-26.5300	-6.9100	26.5300	6.2700	0.0000	0.0000	0.0000	0.0000;
	8723	8710	0.003213	0.019067	0.00687	273.13	0	0	0	0	1	0	0	39.7100	0.0200	-39.6600	-0.4900	0.0000	0.0000	0.0000	0.0000;
	8711	8714	-0.000278	-0.009887	0	247.86	0	0	1	0	1	0	0	15.1600	4.7500	-15.1600	-4.7700	0.0000	0.0000	0.0000	0.0000;
	8711	8715	0.000273	0.001191	0	0	0	0	0	0	1	0	0	-15.1600	-4.7500	15.1600	4.7500	0.0000	0.0000	0.0000	0.0000;
	8711	8716	0.000297	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8712	8714	0.003537	0.125843	0	123.93	0	0	1	0	1	0	0	-15.1500	-4.4800	15.1600	4.7700	0.0000	0.0000	0.0000	0.0000;
	8713	8714	0.003537	0.125843	0	123.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8718	8719	0.000297	0.001161	0	0	0	0	0	0	1	0	0	15.1500	1.4700	-15.1500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	8721	8720	0.006144	0.034692	0.01523	213.31	0	0	0	0	1	0	0	9.6700	-2.2400	-9.6600	0.6200	0.0000	0.0000	0.0000	0.0000;
	8722	8721	0.001714	0.011167	0.00912	236.35	0	0	0	0	1	0	0	14.4200	-1.5700	-14.4200	0.6000	0.0000	0.0000	0.0000	0.0000;
	8722	8727	0.003297	0.020256	0.00922	243.96	0	0	0	0	1	0	0	-17.3800	0.3100	17.3900	-1.2600	0.0000	0.0000	0.0000	0.0000;
	8725	8726	0.000264	0.001009	0	0	0	0	0	0	1	0	0	-3.2400	-0.5200	3.2400	0.5200	0.0000	0.0000	0.0000	0.0000;
	8726	8727	0.001455	0.009285	0.00848	250.45	0	0	0	0	1	0	0	20.6400	-1.8700	-20.6300	0.9800	0.0000	0.0000	0.0000	0.0000;
	8728	8735	0.002983	0.014435	0.0105	216.68	0	0	0	0	1	0	0	1.8600	-4.5800	-1.8600	3.4500	0.0000	0.0000	0.0000	0.0000;
	8729	8730	0.000241	0.00115	0	0	0	0	0	0	1	0	0	2.2100	0.2400	-2.2100	-0.2400	0.0000	0.0000	0.0000	0.0000;
	8729	8731	0.00524	0.026076	0.01359	238.74	0	0	0	0	1	0	0	-5.1200	-4.3500	5.1300	2.8900	0.0000	0.0000	0.0000	0.0000;
	8735	8729	0.00316	0.016146	0.01066	231.53	0	0	0	0	1	0	0	-2.9200	-5.2600	2.9200	4.1100	0.0000	0.0000	0.0000	0.0000;
	8731	8822	0.010518	0.059338	0.02878	242.56	0	0	0	0	1	0	0	22.8800	-6.9900	-22.8200	4.1600	0.0000	0.0000	0.0000	0.0000;
	8731	8958	0.003164	0.018998	0.01113	262.57	0	0	0	0	1	0	0	-33.1100	2.7600	33.1400	-3.7800	0.0000	0.0000	0.0000	0.0000;
	8732	8734	0.002201	0.01329	0.00917	270.5	0	0	0	0	1	0	0	-31.1400	-6.5300	31.1600	5.6600	0.0000	0.0000	0.0000	0.0000;
	8733	8743	0.002186	0.013751	0.06785	259.81	0	0	0	0	1	0	0	-34.9300	-7.6700	34.9600	0.4800	0.0000	0.0000	0.0000	0.0000;
	8733	8760	0.000682	0.00365	0.00459	208.41	0	0	0	0	1	0	0	2.2300	-9.6800	-2.2300	9.1900	0.0000	0.0000	0.0000	0.0000;
	8733	8763	0.001129	0.00709	0.00388	249.65	0	0	0	0	1	0	0	25.6000	14.4300	-25.5900	-14.7900	0.0000	0.0000	0.0000	0.0000;
	8734	8757	0.001637	0.011862	0.02227	255.23	0	0	0	0	1	0	0	19.3100	1.0200	-19.3000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	8734	10038	0.003392	0.018554	0.03357	304.46	0	0	0	0	1	0	0	-58.4900	-9.9200	58.6000	6.8500	0.0000	0.0000	0.0000	0.0000;
	8736	8739	0.001107	0.007364	0.02327	280.22	0	0	0	0	1	0	0	57.2800	-1.1000	-57.2500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	8737	8738	0.000257	0.001029	0	0	0	0	0	0	1	0	0	2.9600	0.4100	-2.9600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	8739	8740	0.000236	0.001119	0	0	0	0	0	0	1	0	0	7.9800	2.3300	-7.9800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	8741	8742	0.00029	0.001005	0	0	0	0	0	0	1	0	0	10.3100	3.8900	-10.3100	-3.8900	0.0000	0.0000	0.0000	0.0000;
	8741	8743	0.0036	0.016937	0.03537	281.07	0	0	0	0	1	0	0	53.9200	0.0100	-53.8200	-3.4000	0.0000	0.0000	0.0000	0.0000;
	8741	10035	0.00486	0.028203	0.06694	292.43	0	0	0	0	1	0	0	-64.2300	-3.9000	64.4100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	8746	8744	0.00234	0.013905	0.01503	213.17	0	0	0	0	1	0	0	4.1600	3.0300	-4.1500	-4.6500	0.0000	0.0000	0.0000	0.0000;
	8746	8745	0.000963	0.006495	0.00888	252.8	0	0	0	0	1	0	0	-22.2400	-6.8400	22.2400	5.9100	0.0000	0.0000	0.0000	0.0000;
	8747	10038	0.001691	0.009528	0.01455	300.45	0	0	0	0	1	0	0	-66.9800	4.6600	67.0500	-5.8600	0.0000	0.0000	0.0000	0.0000;
	8748	8751	0.000177	0.011873	0	720.14	0	0	1	0	1	0	0	116.6500	4.8000	-116.6200	-3.3200	0.0000	0.0000	0.0000	0.0000;
	8748	8752	0.000283	0.001033	0	0	0	0	0	0	1	0	0	16.1900	8.2600	-16.1900	-8.2600	0.0000	0.0000	0.0000	0.0000;
	10042	8748	0.000321	0.005124	0.6448	2482.2	0	0	0	0	1	0	0	132.8900	-21.7500	-132.8400	-48.0500	0.0000	0.0000	0.0000	0.0000;
	8749	8751	0.000119	0.007967	0	695.14	0	0	1	0	1	0	0	-116.6100	-2.3300	116.6200	3.3200	0.0000	0.0000	0.0000	0.0000;
	8749	8755	0.001346	0.009117	0.00887	303.03	0	0	0	0	1	0	0	68.2400	0.6100	-68.1800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	8750	8751	0.001556	0.104228	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8753	8754	0.000223	0.001048	0	0	0	0	0	0	1	0	0	16.7900	1.8900	-16.7900	-1.8900	0.0000	0.0000	0.0000	0.0000;
	8758	8757	0.001211	0.007415	0.01554	248.48	0	0	0	0	1	0	0	-13.3900	-4.3500	13.3900	2.6700	0.0000	0.0000	0.0000	0.0000;
	8758	8759	0.00027	0.00112	0	0	0	0	0	0	1	0	0	6.6000	1.7800	-6.6000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	8761	8762	0.000208	0.001101	0	0	0	0	0	0	1	0	0	9.2200	2.6600	-9.2200	-2.6600	0.0000	0.0000	0.0000	0.0000;
	8761	8763	0.000427	0.002529	0.0039	242.62	0	0	0	0	1	0	0	-18.4500	-14.5900	18.4500	14.1800	0.0000	0.0000	0.0000	0.0000;
	8763	8764	0.000216	0.001177	0	0	0	0	0	0	1	0	0	7.1400	0.6100	-7.1400	-0.6100	0.0000	0.0000	0.0000	0.0000;
	8765	8766	0.000297	0.001007	0	0	0	0	0	0	1	0	0	3.9800	0.3100	-3.9800	-0.3100	0.0000	0.0000	0.0000	0.0000;
	8767	8765	0.001459	0.008778	0.00499	256.78	0	0	0	0	1	0	0	-15.4100	0.3100	15.4100	-0.8300	0.0000	0.0000	0.0000	0.0000;
	8805	8765	0.002573	0.015771	0.00976	263.71	0	0	0	0	1	0	0	19.4000	-1.5200	-19.3900	0.5200	0.0000	0.0000	0.0000	0.0000;
	8779	8767	0.00214	0.012241	0.00446	302.29	0	0	0	0	1	0	0	-64.0100	4.1300	64.0900	-4.1400	0.0000	0.0000	0.0000	0.0000;
	8767	8934	0.002756	0.013361	0.00953	280.25	0	0	0	0	1	0	0	-52.6700	2.5800	52.7400	-3.2700	0.0000	0.0000	0.0000	0.0000;
	8768	8769	0.001894	0.012419	0.01263	274.36	0	0	0	0	1	0	0	36.8200	-4.7400	-36.7900	3.5200	0.0000	0.0000	0.0000	0.0000;
	8835	8768	0.002868	0.014809	0.0117	285.39	0	0	0	0	1	0	0	48.5700	1.4400	-48.5100	-2.4000	0.0000	0.0000	0.0000	0.0000;
	8769	8770	0.000249	0.001148	0	0	0	0	0	0	1	0	0	6.5300	2.3000	-6.5300	-2.3000	0.0000	0.0000	0.0000	0.0000;
	8771	8774	0.0001	0.001037	0	229.32	0	0	1	0	1	0	0	9.9900	3.1300	-9.9900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	8771	8775	0.000271	0.001186	0	0	0	0	0	0	1	0	0	-9.9900	-3.1300	9.9900	3.1400	0.0000	0.0000	0.0000	0.0000;
	8771	8776	0.000248	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8772	8774	0.002249	0.071024	0	114.66	0	0	1	0	1	0	0	-3.4600	-0.4800	3.4600	0.4900	0.0000	0.0000	0.0000	0.0000;
	8773	8774	0.002249	0.071024	0	114.66	0	0	1	0	1	0	0	-6.5300	-2.6200	6.5300	2.6500	0.0000	0.0000	0.0000	0.0000;
	8775	8801	0.003601	0.02364	0.04818	291.23	0	0	0	0	1	0	0	-46.5100	-3.0700	46.5800	-1.7000	0.0000	0.0000	0.0000	0.0000;
	8814	8775	0.002103	0.012946	0.00821	229.04	0	0	0	0	1	0	0	-5.4400	-1.6200	5.4400	0.7300	0.0000	0.0000	0.0000	0.0000;
	8775	8864	0.001625	0.011089	0.01679	271.46	0	0	0	0	1	0	0	31.0700	-0.8000	-31.0600	-0.9200	0.0000	0.0000	0.0000	0.0000;
	8777	8810	0.001172	0.007392	0.01594	265.96	0	0	0	0	1	0	0	29.7300	10.7200	-29.7200	-12.3900	0.0000	0.0000	0.0000	0.0000;
	8777	9698	0.000603	0.00359	0.00185	274.27	0	0	0	0	1	0	0	-36.2700	-11.1000	36.2700	10.9500	0.0000	0.0000	0.0000	0.0000;
	8778	8806	0.00143	0.007884	0.00597	221.26	0	0	0	0	1	0	0	9.0100	-14.9800	-9.0000	14.3500	0.0000	0.0000	0.0000	0.0000;
	8778	8949	0.001851	0.00963	0.00736	246.37	0	0	0	0	1	0	0	-20.3500	9.8900	20.3600	-10.6400	0.0000	0.0000	0.0000	0.0000;
	8779	8780	0.000287	0.001034	0	0	0	0	0	0	1	0	0	7.3700	2.2400	-7.3700	-2.2400	0.0000	0.0000	0.0000	0.0000;
	8781	8786	0.001717	0.011159	0.02227	304.58	0	0	0	0	1	0	0	69.2600	0.2800	-69.1900	-2.1800	0.0000	0.0000	0.0000	0.0000;
	8936	8781	0.002321	0.012325	0.01805	312.25	0	0	0	0	1	0	0	78.9300	0.6900	-78.7900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	8782	8785	0.001381	0.008125	0.01114	253.88	0	0	0	0	1	0	0	-17.4800	-4.0800	17.4800	2.9000	0.0000	0.0000	0.0000	0.0000;
	9659	8782	6.7e-05	0.000427	0.00232	276.94	0	0	0	0	1	0	0	-29.5100	-0.5300	29.5100	0.2800	0.0000	0.0000	0.0000	0.0000;
	8783	8784	0.00023	0.001019	0	0	0	0	0	0	1	0	0	5.9900	2.8200	-5.9900	-2.8200	0.0000	0.0000	0.0000	0.0000;
	8933	8783	0.000959	0.006624	0.01055	289.54	0	0	0	0	1	0	0	-52.4500	7.3200	52.4800	-8.2900	0.0000	0.0000	0.0000	0.0000;
	8783	8952	0.001604	0.010617	0.00613	298.24	0	0	0	0	1	0	0	-58.4700	5.4700	58.5200	-5.8000	0.0000	0.0000	0.0000	0.0000;
	8785	8933	0.001154	0.007211	0.00834	283.64	0	0	0	0	1	0	0	-46.2300	8.9800	46.2500	-9.7400	0.0000	0.0000	0.0000	0.0000;
	8949	8785	0.001454	0.009492	0.03062	248.74	0	0	0	0	1	0	0	-22.7400	10.0700	22.7500	-13.3400	0.0000	0.0000	0.0000	0.0000;
	8786	8789	0.001498	0.009073	0.00956	283.73	0	0	0	0	1	0	0	51.2500	-5.9300	-51.2100	5.1200	0.0000	0.0000	0.0000	0.0000;
	8787	8788	0.000233	0.001097	0	0	0	0	0	0	1	0	0	8.4000	0.7700	-8.4000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	8789	8787	0.000635	0.004082	0.00416	271.43	0	0	0	0	1	0	0	38.4600	-10.8300	-38.4500	10.4400	0.0000	0.0000	0.0000	0.0000;
	8789	8790	0.0002	0.001187	0	0	0	0	0	0	1	0	0	12.7500	5.7000	-12.7500	-5.7000	0.0000	0.0000	0.0000	0.0000;
	8791	8792	0.000217	0.001169	0	0	0	0	0	0	1	0	0	1.9200	0.1500	-1.9200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	8791	8845	0.002893	0.019101	0.02964	283.67	0	0	0	0	1	0	0	-50.9400	-3.6400	51.0100	0.8800	0.0000	0.0000	0.0000	0.0000;
	8793	8796	0.001128	0.006903	0.01094	241.12	0	0	0	0	1	0	0	12.3800	-6.3300	-12.3800	5.1600	0.0000	0.0000	0.0000	0.0000;
	8858	8793	0.001201	0.007052	0.0066	269.64	0	0	0	0	1	0	0	33.1700	-2.9300	-33.1600	2.2900	0.0000	0.0000	0.0000	0.0000;
	8794	8838	0.001459	0.009268	0.01095	281.6	0	0	0	0	1	0	0	-38.5400	2.1500	38.5600	-3.2000	0.0000	0.0000	0.0000	0.0000;
	8795	8796	0.000219	0.001001	0	0	0	0	0	0	1	0	0	-5.5200	-1.0300	5.5300	1.0300	0.0000	0.0000	0.0000	0.0000;
	8796	8860	0.000913	0.004956	0.0103	223.08	0	0	0	0	1	0	0	6.8500	-6.1900	-6.8500	5.0800	0.0000	0.0000	0.0000	0.0000;
	8838	8797	0.000579	0.003593	0.00405	297.05	0	0	0	0	1	0	0	-50.2200	1.6400	50.2300	-1.9900	0.0000	0.0000	0.0000	0.0000;
	8798	8799	0.000223	0.001119	0	0	0	0	0	0	1	0	0	2.4700	1.5500	-2.4700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	8798	8816	0.001732	0.009479	0.01117	263.82	0	0	0	0	1	0	0	-27.9300	5.9300	27.9500	-7.0700	0.0000	0.0000	0.0000	0.0000;
	8801	8803	0.002177	0.012028	0.00315	275.05	0	0	0	0	1	0	0	-30.8700	-16.1000	30.9000	15.8900	0.0000	0.0000	0.0000	0.0000;
	8803	8802	0.00013	0.007806	0	861.45	0	0	1.00625	0	1	0	0	-217.4700	-55.4600	217.5300	59.1000	0.0000	0.0000	0.0000	0.0000;
	8802	8804	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-217.5300	-59.1000	217.6500	59.5700	0.0000	0.0000	0.0000	0.0000;
	8803	8806	0.001413	0.007992	0.02378	292.81	0	0	0	0	1	0	0	35.3700	22.8500	-35.3500	-25.3100	0.0000	0.0000	0.0000	0.0000;
	8803	8812	0.001193	0.006935	0.00515	317.6	0	0	0	0	1	0	0	82.5300	8.6800	-82.4600	-8.8000	0.0000	0.0000	0.0000	0.0000;
	8803	8835	0.001045	0.006097	0.00615	296.57	0	0	0	0	1	0	0	56.0200	3.4300	-55.9900	-3.9300	0.0000	0.0000	0.0000	0.0000;
	9359	8804	0.000399	0.007073	0.70792	3177.96	0	0	0	0	1	0	0	857.6700	-77.1700	-854.9600	47.8000	0.0000	0.0000	0.0000	0.0000;
	8804	9753	0.000756	0.010182	1.10148	2955.61	0	0	0	0	1	0	0	637.3200	-107.3700	-634.4900	24.9900	0.0000	0.0000	0.0000	0.0000;
	8805	9659	0.001137	0.00607	0.02621	278.9	0	0	0	0	1	0	0	-32.0500	-4.2700	32.0600	1.5000	0.0000	0.0000	0.0000	0.0000;
	8806	8822	0.000867	0.005045	0.00766	283.48	0	0	0	0	1	0	0	31.7000	9.0400	-31.6900	-9.8200	0.0000	0.0000	0.0000	0.0000;
	8807	8808	0.000291	0.001045	0	0	0	0	0	0	1	0	0	9.3100	0.8200	-9.3100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	8819	8807	0.000466	0.003509	0.0015	260.69	0	0	0	0	1	0	0	26.4500	2.0200	-26.4500	-2.1600	0.0000	0.0000	0.0000	0.0000;
	8828	8807	0.001185	0.007356	0.00667	245.21	0	0	0	0	1	0	0	-17.1400	-2.0500	17.1400	1.3500	0.0000	0.0000	0.0000	0.0000;
	8836	8809	0.000782	0.004509	0.0019	261.14	0	0	0	0	1	0	0	30.7400	-8.7200	-30.7300	8.5600	0.0000	0.0000	0.0000	0.0000;
	8809	8842	0.000858	0.004455	0.00273	304.01	0	0	0	0	1	0	0	64.0600	-6.0200	-64.0200	5.9000	0.0000	0.0000	0.0000	0.0000;
	8809	8850	0.001413	0.008185	0.00957	293.6	0	0	0	0	1	0	0	-49.0900	-5.9000	49.1200	5.0500	0.0000	0.0000	0.0000	0.0000;
	8810	8811	0.000272	0.001189	0	0	0	0	0	0	1	0	0	24.7600	3.3000	-24.7600	-3.2900	0.0000	0.0000	0.0000	0.0000;
	8810	8820	0.000724	0.004204	0.015	272.27	0	0	0	0	1	0	0	-30.6600	-5.0000	30.6700	3.4100	0.0000	0.0000	0.0000	0.0000;
	8827	8810	0.001168	0.006037	0.00235	277.06	0	0	0	0	1	0	0	-35.6100	-14.2700	35.6200	14.0900	0.0000	0.0000	0.0000	0.0000;
	8812	8813	0.000224	0.001054	0	0	0	0	0	0	1	0	0	9.3100	0.5600	-9.3100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	8837	8812	0.000402	0.002663	0.0065	316.12	0	0	0	0	1	0	0	-73.1300	-8.8200	73.1500	8.2400	0.0000	0.0000	0.0000	0.0000;
	8814	8815	0.003246	0.019499	0.00989	213.92	0	0	0	0	1	0	0	2.4400	0.7200	-2.4400	-1.7900	0.0000	0.0000	0.0000	0.0000;
	8814	8836	0.002212	0.01442	0.0223	193.77	0	0	0	0	1	0	0	-1.7700	0.0100	1.7700	-2.4300	0.0000	0.0000	0.0000	0.0000;
	8815	8865	0.001643	0.010383	0.01224	207.37	0	0	0	0	1	0	0	-2.3300	0.5900	2.3300	-1.9100	0.0000	0.0000	0.0000	0.0000;
	8816	8817	0.003053	0.020586	0.01312	247.23	0	0	0	0	1	0	0	-15.6200	7.8400	15.6300	-9.2000	0.0000	0.0000	0.0000	0.0000;
	8816	8840	0.00477	0.025844	0.03304	251.87	0	0	0	0	1	0	0	-16.8000	-2.3800	16.8100	-1.1300	0.0000	0.0000	0.0000	0.0000;
	8862	8816	0.002912	0.020312	0.01151	206.95	0	0	0	0	1	0	0	-1.8600	-2.3100	1.8600	1.0600	0.0000	0.0000	0.0000	0.0000;
	8859	8817	0.002586	0.013496	0.00578	247.34	0	0	0	0	1	0	0	18.2800	-8.7700	-18.2700	8.1900	0.0000	0.0000	0.0000	0.0000;
	8940	8818	0.000876	0.005438	0.00742	293.32	0	0	0	0	1	0	0	49.7300	0.4000	-49.7100	-1.0800	0.0000	0.0000	0.0000	0.0000;
	8843	8819	0.000922	0.005319	0.00385	243.01	0	0	0	0	1	0	0	-19.5100	10.7900	19.5100	-11.1800	0.0000	0.0000	0.0000	0.0000;
	8819	8854	0.001637	0.009399	0.05613	285.86	0	0	0	0	1	0	0	-57.5600	6.6200	57.6100	-12.4000	0.0000	0.0000	0.0000	0.0000;
	8822	8820	0.000867	0.004673	0.00532	286	0	0	0	0	1	0	0	45.9700	3.7900	-45.9500	-4.2700	0.0000	0.0000	0.0000	0.0000;
	8821	8822	0.000215	0.001072	0	0	0	0	0	0	1	0	0	-8.5500	-1.8700	8.5500	1.8700	0.0000	0.0000	0.0000	0.0000;
	8823	8824	0.000284	0.001088	0	0	0	0	0	0	1	0	0	-3.6500	-0.2100	3.6500	0.2100	0.0000	0.0000	0.0000	0.0000;
	8824	8848	0.001181	0.007733	0.01099	284.92	0	0	0	0	1	0	0	55.3500	-4.8000	-55.3200	3.8300	0.0000	0.0000	0.0000	0.0000;
	8824	8854	0.00074	0.005686	0.00434	287.78	0	0	0	0	1	0	0	-59.0000	4.5900	59.0300	-4.8800	0.0000	0.0000	0.0000	0.0000;
	8860	8825	0.000711	0.004202	0.00796	296.16	0	0	0	0	1	0	0	-57.6800	8.4100	57.7000	-9.1400	0.0000	0.0000	0.0000	0.0000;
	9848	8825	0.001049	0.006457	0.00446	298.79	0	0	0	0	1	0	0	61.3900	-8.7900	-61.3500	8.5300	0.0000	0.0000	0.0000	0.0000;
	8848	8826	0.000769	0.005536	0.00264	281.16	0	0	0	0	1	0	0	49.4100	-10.5700	-49.3900	10.4100	0.0000	0.0000	0.0000	0.0000;
	8826	9848	0.000512	0.003283	0.01435	272.57	0	0	0	0	1	0	0	39.7900	-11.7900	-39.7800	10.2900	0.0000	0.0000	0.0000	0.0000;
	8848	8827	0.001071	0.006937	0.00485	245.03	0	0	0	0	1	0	0	-11.4900	-2.6500	11.5000	2.1400	0.0000	0.0000	0.0000	0.0000;
	8828	8848	0.000342	0.002138	0.00365	211.8	0	0	0	0	1	0	0	-0.8300	-4.1100	0.8300	3.7100	0.0000	0.0000	0.0000	0.0000;
	8829	8841	0.001171	0.00738	0.00554	282.45	0	0	0	0	1	0	0	45.3400	7.3000	-45.3200	-7.7600	0.0000	0.0000	0.0000	0.0000;
	8829	9698	0.000635	0.003868	0.00412	307.06	0	0	0	0	1	0	0	-66.3600	-14.7000	66.3800	14.4200	0.0000	0.0000	0.0000	0.0000;
	8830	8833	0.000496	0.03536	0	856.92	0	0	1	0	1	0	0	200.9400	-0.5400	-200.7500	13.6600	0.0000	0.0000	0.0000	0.0000;
	8830	8834	0.000206	0.001008	0	0	0	0	0	0	1	0	0	-200.9400	-22.6400	201.0200	23.0200	0.0000	0.0000	0.0000	0.0000;
	8831	8833	-0.000303	-0.021584	0	791.46	0	0	1	0	1	0	0	-188.9700	15.2600	188.8700	-22.4200	0.0000	0.0000	0.0000	0.0000;
	8854	8831	0.0007	0.004438	0.00959	333.79	0	0	0	0	1	0	0	-188.7300	15.6900	188.9700	-15.2600	0.0000	0.0000	0.0000	0.0000;
	8832	8833	0.000917	0.065389	0	65.45	0	0	1	0	1	0	0	-11.8900	-8.6200	11.8900	8.7500	0.0000	0.0000	0.0000	0.0000;
	8846	8834	0.000168	0.003062	0.36221	2966.93	0	0	0	0	1	0	0	-477.5300	-15.6400	477.8800	-17.3800	0.0000	0.0000	0.0000	0.0000;
	8834	9561	0.0004	0.007283	0.90512	3154.92	0	0	0	0	1	0	0	-678.9000	-5.6400	680.6000	-62.1100	0.0000	0.0000	0.0000	0.0000;
	8841	8836	0.001944	0.009626	0.00477	280.69	0	0	0	0	1	0	0	50.0000	-5.8400	-49.9600	5.5500	0.0000	0.0000	0.0000	0.0000;
	8865	8836	0.000987	0.005601	0.00605	230.73	0	0	0	0	1	0	0	-8.7300	-3.7800	8.7300	3.1300	0.0000	0.0000	0.0000	0.0000;
	8837	8850	0.001246	0.007827	0.02266	307.79	0	0	0	0	1	0	0	62.0700	7.3800	-62.0200	-9.5700	0.0000	0.0000	0.0000	0.0000;
	8852	8839	0.000728	0.005036	0.00433	276.13	0	0	0	0	1	0	0	40.0000	10.7600	-39.9900	-11.1500	0.0000	0.0000	0.0000	0.0000;
	8839	8859	0.000913	0.006403	0.00357	268.81	0	0	0	0	1	0	0	33.2600	-6.5600	-33.2500	6.2500	0.0000	0.0000	0.0000	0.0000;
	8855	8840	0.000676	0.004292	0.00609	261.59	0	0	0	0	1	0	0	25.1900	-1.0100	-25.1800	0.3700	0.0000	0.0000	0.0000	0.0000;
	8841	8843	0.000752	0.004576	0.00201	222.87	0	0	0	0	1	0	0	-13.0500	12.1800	13.0600	-12.3900	0.0000	0.0000	0.0000	0.0000;
	8842	8863	0.000693	0.004305	0.00195	287.88	0	0	0	0	1	0	0	51.1200	-9.8200	-51.1000	9.7200	0.0000	0.0000	0.0000	0.0000;
	8845	8844	0.000196	0.013484	0	772.93	0	0	1	0	1	0	0	-199.7500	10.7200	199.8200	-5.7500	0.0000	0.0000	0.0000	0.0000;
	8844	8846	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-199.8200	-137.3900	199.9600	137.9600	0.0000	0.0000	0.0000	0.0000;
	8846	10042	0.000291	0.00525	0.5051	2733.9	0	0	0	0	1	0	0	277.5700	-122.3200	-277.3400	71.3000	0.0000	0.0000	0.0000	0.0000;
	8861	8847	0.001073	0.006571	0.00298	245.98	0	0	0	0	1	0	0	15.2700	-4.7000	-15.2700	4.3900	0.0000	0.0000	0.0000	0.0000;
	8847	8863	0.001249	0.007056	0.01366	225.07	0	0	0	0	1	0	0	-6.7400	-3.7100	6.7400	2.2400	0.0000	0.0000	0.0000	0.0000;
	8848	8849	0.00029	0.001035	0	0	0	0	0	0	1	0	0	16.5700	5.6800	-16.5700	-5.6800	0.0000	0.0000	0.0000	0.0000;
	8850	8851	0.000288	0.001104	0	0	0	0	0	0	1	0	0	11.5900	4.0600	-11.5900	-4.0500	0.0000	0.0000	0.0000	0.0000;
	8852	9848	0.000987	0.006307	0.05384	297.86	0	0	0	0	1	0	0	-59.3800	-16.0400	59.4100	10.4400	0.0000	0.0000	0.0000	0.0000;
	8853	8854	0.000225	0.001124	0	0	0	0	0	0	1	0	0	-11.5900	-3.0100	11.5900	3.0100	0.0000	0.0000	0.0000	0.0000;
	8855	8856	0.000243	0.001101	0	0	0	0	0	0	1	0	0	7.7800	1.3300	-7.7800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	8863	8855	0.000727	0.00424	0.00265	270.93	0	0	0	0	1	0	0	32.9800	-16.1500	-32.9700	15.9200	0.0000	0.0000	0.0000	0.0000;
	8857	8858	0.000219	0.001148	0	0	0	0	0	0	1	0	0	-8.0600	-3.2200	8.0600	3.2200	0.0000	0.0000	0.0000	0.0000;
	9848	8858	0.001002	0.006916	0.01374	278.02	0	0	0	0	1	0	0	41.2500	-1.0900	-41.2400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	8864	8861	0.002437	0.012554	0.01125	260.04	0	0	0	0	1	0	0	23.3500	-2.0100	-23.3300	0.8500	0.0000	0.0000	0.0000	0.0000;
	8866	8867	0.000226	0.001038	0	0	0	0	0	0	1	0	0	6.4800	2.4600	-6.4800	-2.4500	0.0000	0.0000	0.0000	0.0000;
	8895	8866	0.003858	0.025359	0.01901	254.82	0	0	0	0	1	0	0	4.9000	10.4900	-4.8900	-12.5700	0.0000	0.0000	0.0000	0.0000;
	8868	8869	0.000276	0.001179	0	0	0	0	0	0	1	0	0	3.6100	0.7500	-3.6100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	8868	8870	0.001994	0.011781	0.00959	273.07	0	0	0	0	1	0	0	24.9900	-8.0200	-24.9800	7.0400	0.0000	0.0000	0.0000	0.0000;
	8876	8868	0.002305	0.014898	0.01356	279.36	0	0	0	0	1	0	0	28.6400	-29.1800	-28.6000	27.9200	0.0000	0.0000	0.0000	0.0000;
	8870	8871	0.00024	0.00112	0	0	0	0	0	0	1	0	0	3.4800	0.8400	-3.4800	-0.8400	0.0000	0.0000	0.0000	0.0000;
	8872	8873	0.000223	0.001002	0	0	0	0	0	0	1	0	0	17.3500	5.9600	-17.3400	-5.9600	0.0000	0.0000	0.0000	0.0000;
	8872	8877	0.001182	0.007109	0.00708	303.7	0	0	0	0	1	0	0	51.3900	-22.1100	-51.3500	21.5500	0.0000	0.0000	0.0000	0.0000;
	8872	8879	0.004005	0.024841	0.02806	283.85	0	0	0	0	1	0	0	-41.7400	12.9900	41.8100	-15.5800	0.0000	0.0000	0.0000	0.0000;
	8872	8882	0.004597	0.026956	0.0114	280.26	0	0	0	0	1	0	0	-27.0000	3.1600	27.0300	-4.2100	0.0000	0.0000	0.0000	0.0000;
	8919	8874	0.003885	0.027203	0.01472	248.94	0	0	0	0	1	0	0	20.2000	-8.7100	-20.1900	7.2400	0.0000	0.0000	0.0000	0.0000;
	9344	8874	0.005893	0.028334	0.0161	218.83	0	0	0	0	1	0	0	-5.3100	7.5200	5.3100	-9.2500	0.0000	0.0000	0.0000	0.0000;
	8875	8876	0.000204	0.001013	0	0	0	0	0	0	1	0	0	-11.3400	-2.3900	11.3400	2.4000	0.0000	0.0000	0.0000	0.0000;
	8877	8876	0.001307	0.006775	0.00444	291.41	0	0	0	0	1	0	0	40.0100	-27.1200	-39.9800	26.7800	0.0000	0.0000	0.0000	0.0000;
	8877	8878	0.000231	0.001004	0	0	0	0	0	0	1	0	0	11.3400	5.5700	-11.3400	-5.5700	0.0000	0.0000	0.0000	0.0000;
	8879	8880	0.000248	0.001057	0	0	0	0	0	0	1	0	0	6.5400	4.0200	-6.5400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	8879	8903	0.001711	0.009953	0.01303	291.01	0	0	0	0	1	0	0	-48.3500	11.5700	48.3900	-12.7500	0.0000	0.0000	0.0000	0.0000;
	8881	8882	0.001715	0.010334	0.03062	286.61	0	0	0	0	1	0	0	33.8900	-6.7200	-33.8700	3.5100	0.0000	0.0000	0.0000	0.0000;
	8881	8889	0.001045	0.007555	0.00922	258.24	0	0	0	0	1	0	0	-12.6300	4.7800	12.6300	-5.7700	0.0000	0.0000	0.0000	0.0000;
	8881	9123	0.002532	0.016673	0.03923	266.23	0	0	0	0	1	0	0	-24.4600	1.7300	24.4700	-5.8900	0.0000	0.0000	0.0000	0.0000;
	8882	8883	0.000279	0.001018	0	0	0	0	0	0	1	0	0	6.8400	0.7000	-6.8400	-0.7000	0.0000	0.0000	0.0000	0.0000;
	8884	8885	0.000297	0.001049	0	0	0	0	0	0	1	0	0	10.4900	1.8000	-10.4900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	8886	8887	0.000277	0.001175	0	0	0	0	0	0	1	0	0	6.0000	2.1600	-6.0000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	8891	8888	0.001804	0.011618	0.01529	274.81	0	0	0	0	1	0	0	40.7300	-1.5000	-40.7000	0.0300	0.0000	0.0000	0.0000	0.0000;
	8919	8888	0.003059	0.01839	0.01181	253.66	0	0	0	0	1	0	0	-23.7300	7.7900	23.7500	-8.9600	0.0000	0.0000	0.0000	0.0000;
	8889	8890	0.000211	0.00105	0	0	0	0	0	0	1	0	0	8.4400	2.2000	-8.4400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	8889	9122	0.001681	0.009836	0.05002	270.09	0	0	0	0	1	0	0	-21.0700	3.5700	21.0800	-8.9600	0.0000	0.0000	0.0000	0.0000;
	8891	9124	0.003158	0.019369	0.03233	284.78	0	0	0	0	1	0	0	-49.1600	0.0200	49.2300	-3.0800	0.0000	0.0000	0.0000	0.0000;
	8892	8893	0.000247	0.001169	0	0	0	0	0	0	1	0	0	4.0300	0.9600	-4.0300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	8905	8892	0.001022	0.006364	0.01604	236.9	0	0	0	0	1	0	0	6.7000	-4.6700	-6.7000	2.9400	0.0000	0.0000	0.0000	0.0000;
	8892	9109	0.003178	0.018637	0.01639	278.25	0	0	0	0	1	0	0	-34.2400	3.7400	34.2700	-5.3000	0.0000	0.0000	0.0000	0.0000;
	8892	9110	0.002842	0.017562	0.01231	273.24	0	0	0	0	1	0	0	32.8800	-9.2400	-32.8500	8.1000	0.0000	0.0000	0.0000	0.0000;
	8894	9180	0.002283	0.01209	0.0606	258.82	0	0	0	0	1	0	0	-26.6300	-6.6400	26.6400	-0.1200	0.0000	0.0000	0.0000	0.0000;
	9185	8894	0.004305	0.025396	0.01357	255.53	0	0	0	0	1	0	0	-23.6300	-7.4400	23.6500	6.0500	0.0000	0.0000	0.0000	0.0000;
	8896	8895	0.002762	0.020568	0.011	257.08	0	0	0	0	1	0	0	7.5500	9.7500	-7.5400	-10.9500	0.0000	0.0000	0.0000	0.0000;
	8896	8897	0.000219	0.00113	0	0	0	0	0	0	1	0	0	3.8800	1.2000	-3.8800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	8898	8901	-0.000237	-0.006406	0	211.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8898	8902	0.000224	0.001138	0	0	0	0	0	0	1	0	0	8.0600	4.4400	-8.0600	-4.4400	0.0000	0.0000	0.0000	0.0000;
	8898	8903	0.000214	0.00117	0	0	0	0	0	0	1	0	0	-8.0600	-4.4400	8.0600	4.4400	0.0000	0.0000	0.0000	0.0000;
	8899	8901	0.004787	0.129528	0	105.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8900	8901	0.004787	0.129528	0	105.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8903	8907	0.001241	0.006992	0.01035	299.54	0	0	0	0	1	0	0	-56.4400	8.3000	56.4800	-9.2100	0.0000	0.0000	0.0000	0.0000;
	8904	8905	0.000207	0.001199	0	0	0	0	0	0	1	0	0	-11.8500	-3.4900	11.8500	3.4900	0.0000	0.0000	0.0000	0.0000;
	9319	8905	0.002274	0.012402	0.00639	256.14	0	0	0	0	1	0	0	18.5600	-1.8200	-18.5500	1.1800	0.0000	0.0000	0.0000	0.0000;
	8906	8909	0.000516	0.031039	0	896.82	0	0	1	0	1	0	0	173.8300	-9.1900	-173.6900	17.9100	0.0000	0.0000	0.0000	0.0000;
	8906	8910	0.000236	0.001151	0	0	0	0	0	0	1	0	0	7.8300	2.9900	-7.8300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	9431	8906	0.0004	0.007732	0.7516	2948.14	0	0	0	0	1	0	0	489.3000	33.4400	-488.4000	-97.7000	0.0000	0.0000	0.0000	0.0000;
	8907	8909	-0.000275	-0.016506	0	771.82	0	0	1	0	1	0	0	-173.7600	13.2800	173.6900	-17.9100	0.0000	0.0000	0.0000	0.0000;
	8907	8912	0.001103	0.006212	0.00737	309.92	0	0	0	0	1	0	0	63.2500	-1.1900	-63.2100	0.6200	0.0000	0.0000	0.0000	0.0000;
	8913	8907	0.00128	0.006704	0.00363	302.17	0	0	0	0	1	0	0	-54.0000	2.6700	54.0300	-2.8800	0.0000	0.0000	0.0000	0.0000;
	8908	8909	0.001433	0.086127	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8911	9322	0.001204	0.006498	0.00324	216.94	0	0	0	0	1	0	0	3.8200	1.0900	-3.8200	-1.4300	0.0000	0.0000	0.0000	0.0000;
	8911	9325	0.001903	0.010686	0.03951	284.15	0	0	0	0	1	0	0	-40.7500	-7.9200	40.7800	3.8300	0.0000	0.0000	0.0000	0.0000;
	8918	8912	0.002326	0.013025	0.01549	304.41	0	0	0	0	1	0	0	-57.7800	0.5200	57.8500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	8913	8914	0.00021	0.001136	0	0	0	0	0	0	1	0	0	5.3600	1.5800	-5.3600	-1.5800	0.0000	0.0000	0.0000	0.0000;
	8913	9317	0.002375	0.012236	0.01805	296.27	0	0	0	0	1	0	0	48.6400	-4.2500	-48.5900	2.5700	0.0000	0.0000	0.0000	0.0000;
	8915	8917	0.001909	0.014082	0.01063	263.57	0	0	0	0	1	0	0	25.2300	-8.0600	-25.2100	7.0000	0.0000	0.0000	0.0000	0.0000;
	9110	8915	0.001904	0.013204	0.00871	271.71	0	0	0	0	1	0	0	30.2100	-8.4700	-30.1900	7.6500	0.0000	0.0000	0.0000	0.0000;
	8916	8917	0.000207	0.001009	0	0	0	0	0	0	1	0	0	-2.4800	-0.6100	2.4800	0.6100	0.0000	0.0000	0.0000	0.0000;
	8917	9737	0.001705	0.009873	0.0164	259.85	0	0	0	0	1	0	0	22.7300	-7.6100	-22.7200	5.8900	0.0000	0.0000	0.0000	0.0000;
	8920	8921	0.000218	0.001021	0	0	0	0	0	0	1	0	0	8.7700	3.3100	-8.7700	-3.3100	0.0000	0.0000	0.0000	0.0000;
	8920	8922	0.001556	0.008955	0.00378	250.96	0	0	0	0	1	0	0	-27.7400	4.1800	27.7500	-4.5300	0.0000	0.0000	0.0000	0.0000;
	8920	8928	0.004908	0.033608	0.02075	236.73	0	0	0	0	1	0	0	-0.7000	3.8600	0.7000	-6.1100	0.0000	0.0000	0.0000	0.0000;
	9411	8920	0.004568	0.023788	0.01233	205.34	0	0	0	0	1	0	0	-19.6500	10.1200	19.6700	-11.3500	0.0000	0.0000	0.0000	0.0000;
	8922	8924	0.000662	0.004105	0.00601	261.3	0	0	0	0	1	0	0	-35.8700	3.5900	35.8800	-4.1900	0.0000	0.0000	0.0000	0.0000;
	8923	8924	0.000208	0.00105	0	0	0	0	0	0	1	0	0	-8.7700	-1.3600	8.7700	1.3700	0.0000	0.0000	0.0000	0.0000;
	8924	8925	0.004217	0.027095	0.02583	289.22	0	0	0	0	1	0	0	-65.6700	4.0200	65.8400	-5.7600	0.0000	0.0000	0.0000	0.0000;
	8924	8931	0.003869	0.023381	0.03893	254.87	0	0	0	0	1	0	0	11.7200	4.9400	-11.7100	-9.1300	0.0000	0.0000	0.0000	0.0000;
	8925	10084	0.004784	0.025286	0.02657	283.57	0	0	0	0	1	0	0	-67.4900	5.5400	67.6900	-7.3800	0.0000	0.0000	0.0000	0.0000;
	8926	8927	0.000219	0.00117	0	0	0	0	0	0	1	0	0	6.4200	1.7600	-6.4200	-1.7600	0.0000	0.0000	0.0000	0.0000;
	8926	8931	0.000771	0.004775	0.00553	237.09	0	0	0	0	1	0	0	5.2100	-13.0700	-5.2100	12.4800	0.0000	0.0000	0.0000	0.0000;
	8928	8929	0.000292	0.00109	0	0	0	0	0	0	1	0	0	6.2600	1.4200	-6.2600	-1.4200	0.0000	0.0000	0.0000	0.0000;
	8928	8931	0.001693	0.010664	0.00802	225.33	0	0	0	0	1	0	0	-9.5200	4.2500	9.5200	-5.1100	0.0000	0.0000	0.0000	0.0000;
	8930	8931	0.000208	0.001182	0	0	0	0	0	0	1	0	0	-7.4000	-1.7600	7.4000	1.7600	0.0000	0.0000	0.0000	0.0000;
	8932	9481	0.000992	0.006327	0.00412	327.5	0	0	0	0	1	0	0	136.8800	-23.3700	-136.7100	24.0400	0.0000	0.0000	0.0000	0.0000;
	8932	9967	0.000818	0.005138	0.01196	328.19	0	0	0	0	1	0	0	-140.4500	21.6700	140.6000	-22.0200	0.0000	0.0000	0.0000	0.0000;
	8957	8934	0.00167	0.01052	0.02216	290.89	0	0	0	0	1	0	0	63.1100	-3.7600	-63.0500	1.7400	0.0000	0.0000	0.0000	0.0000;
	8935	8936	0.000203	0.001116	0	0	0	0	0	0	1	0	0	-3.0000	-0.1600	3.0000	0.1600	0.0000	0.0000	0.0000	0.0000;
	8936	8942	0.003742	0.022355	0.04466	313.9	0	0	0	0	1	0	0	-81.9200	-0.8500	82.1500	-2.6100	0.0000	0.0000	0.0000	0.0000;
	10053	8937	0.001758	0.010254	0.00498	284.41	0	0	0	0	1	0	0	50.0500	-6.2200	-50.0000	5.9100	0.0000	0.0000	0.0000	0.0000;
	8938	8939	0.000238	0.001154	0	0	0	0	0	0	1	0	0	10.4700	2.9800	-10.4700	-2.9800	0.0000	0.0000	0.0000	0.0000;
	8938	9472	0.001419	0.007885	0.02279	308.68	0	0	0	0	1	0	0	-68.5400	-1.0000	68.6000	-1.1400	0.0000	0.0000	0.0000	0.0000;
	8940	8941	0.000262	0.001123	0	0	0	0	0	0	1	0	0	10.4700	2.4200	-10.4700	-2.4200	0.0000	0.0000	0.0000	0.0000;
	8940	9472	0.002437	0.013652	0.0536	340.77	0	0	0	0	1	0	0	-200.6900	22.5100	201.6100	-23.1900	0.0000	0.0000	0.0000	0.0000;
	8942	8945	0.002648	0.018824	0.03505	225.13	0	0	0	0	1	0	0	-12.5600	-6.7600	12.5600	2.9700	0.0000	0.0000	0.0000	0.0000;
	8942	9481	0.002734	0.014461	0.0505	310.95	0	0	0	0	1	0	0	-70.9400	8.9900	71.0700	-13.8000	0.0000	0.0000	0.0000	0.0000;
	8943	8944	0.000272	0.00101	0	0	0	0	0	0	1	0	0	3.5600	0.3100	-3.5600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	8943	8945	0.001605	0.010899	0.01126	288.47	0	0	0	0	1	0	0	50.7800	-7.1500	-50.7400	6.1800	0.0000	0.0000	0.0000	0.0000;
	8953	8943	0.002911	0.019428	0.01692	293.87	0	0	0	0	1	0	0	54.4200	-8.1400	-54.3400	6.8300	0.0000	0.0000	0.0000	0.0000;
	8945	8947	0.003038	0.01672	0.05124	299.43	0	0	0	0	1	0	0	69.6400	-8.2000	-69.5000	3.3600	0.0000	0.0000	0.0000	0.0000;
	8945	8954	0.003172	0.020157	0.09829	252.59	0	0	0	0	1	0	0	-38.5800	-3.5300	38.6200	-6.9300	0.0000	0.0000	0.0000	0.0000;
	8947	8946	0.001377	0.00804	0.01184	297.48	0	0	0	0	1	0	0	67.3200	-3.7600	-67.2600	2.8100	0.0000	0.0000	0.0000	0.0000;
	8946	8957	0.002674	0.013436	0.02082	293.43	0	0	0	0	1	0	0	65.0800	-3.1700	-64.9800	1.4400	0.0000	0.0000	0.0000	0.0000;
	8947	8948	0.0002	0.001171	0	0	0	0	0	0	1	0	0	2.1800	0.3900	-2.1800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	8949	8950	0.000258	0.001163	0	0	0	0	0	0	1	0	0	2.3800	0.5700	-2.3800	-0.5700	0.0000	0.0000	0.0000	0.0000;
	8951	8952	0.000286	0.001122	0	0	0	0	0	0	1	0	0	-2.3800	-0.9700	2.3800	0.9700	0.0000	0.0000	0.0000	0.0000;
	8953	8955	0.001504	0.008516	0.01692	238.36	0	0	0	0	1	0	0	-15.0300	-7.4800	15.0400	5.6500	0.0000	0.0000	0.0000	0.0000;
	9967	8953	0.002799	0.017352	0.01699	286.74	0	0	0	0	1	0	0	45.2400	-15.4500	-45.1800	13.9600	0.0000	0.0000	0.0000	0.0000;
	8955	8956	0.000235	0.001015	0	0	0	0	0	0	1	0	0	5.6100	0.8300	-5.6100	-0.8300	0.0000	0.0000	0.0000	0.0000;
	8959	8961	0.001865	0.009819	0.00734	261.13	0	0	0	0	1	0	0	21.7800	-8.3600	-21.7700	7.6000	0.0000	0.0000	0.0000	0.0000;
	8959	8976	0.002182	0.015537	0.05232	248.01	0	0	0	0	1	0	0	11.0700	-11.2800	-11.0700	5.5700	0.0000	0.0000	0.0000	0.0000;
	8961	8960	0.001126	0.006414	0.00334	253.46	0	0	0	0	1	0	0	15.7300	-8.6100	-15.7300	8.2700	0.0000	0.0000	0.0000	0.0000;
	8960	9084	0.002341	0.014347	0.03408	243.44	0	0	0	0	1	0	0	10.2000	-10.0400	-10.2000	6.3200	0.0000	0.0000	0.0000	0.0000;
	8962	8963	0.000263	0.001109	0	0	0	0	0	0	1	0	0	-4.2300	-1.2900	4.2300	1.3000	0.0000	0.0000	0.0000	0.0000;
	8963	8973	0.003118	0.016031	0.0209	202.72	0	0	0	0	1	0	0	-1.5800	0.8100	1.5800	-3.1100	0.0000	0.0000	0.0000	0.0000;
	8963	8975	0.004658	0.032254	0.02258	209.36	0	0	0	0	1	0	0	-2.5500	1.7200	2.5500	-4.2000	0.0000	0.0000	0.0000	0.0000;
	8963	10159	0.000815	0.004996	0.0037	189.2	0	0	0	0	1	0	0	-0.1000	-3.8200	0.1000	3.4100	0.0000	0.0000	0.0000	0.0000;
	8964	8965	0.000265	0.001155	0	0	0	0	0	0	1	0	0	-3.6700	-1.0300	3.6700	1.0300	0.0000	0.0000	0.0000	0.0000;
	10159	8965	0.001926	0.014635	0.03199	222.92	0	0	0	0	1	0	0	6.6000	-4.2300	-6.6000	0.7100	0.0000	0.0000	0.0000	0.0000;
	8966	8969	0.0001	-0.000101	0	210.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	8966	8970	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-3.1700	-1.1200	3.1700	1.1200	0.0000	0.0000	0.0000	0.0000;
	8966	8971	0.000219	0.001143	0	0	0	0	0	0	1	0	0	3.1100	1.1000	-3.1100	-1.1000	0.0000	0.0000	0.0000	0.0000;
	8967	8969	0.005282	0.143007	0	105.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8968	8969	0.005282	0.143007	0	105.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8970	8972	0.004993	0.036478	0.03704	208.2	0	0	0	0	1	0	0	-1.3100	0.8900	1.3100	-4.9600	0.0000	0.0000	0.0000	0.0000;
	8970	8973	0.006155	0.036737	0.02106	239.64	0	0	0	0	1	0	0	6.2800	-4.6300	-6.2800	2.3300	0.0000	0.0000	0.0000	0.0000;
	8976	8977	0.000266	0.001164	0	0	0	0	0	0	1	0	0	1.6900	0.1400	-1.6900	-0.1400	0.0000	0.0000	0.0000	0.0000;
	8978	8979	0.000242	0.001108	0	0	0	0	0	0	1	0	0	4.4400	0.1500	-4.4400	-0.1500	0.0000	0.0000	0.0000	0.0000;
	8980	8981	0.000208	0.001113	0	0	0	0	0	0	1	0	0	7.2200	1.3900	-7.2200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	8980	8982	0.00191	0.011978	0.00784	265.2	0	0	0	0	1	0	0	14.9000	1.8200	-14.9000	-2.6500	0.0000	0.0000	0.0000	0.0000;
	9021	8980	0.002309	0.01228	0.01106	271.96	0	0	0	0	1	0	0	22.1300	2.0500	-22.1200	-3.2000	0.0000	0.0000	0.0000	0.0000;
	8982	9009	0.000803	0.004708	0.01919	254.46	0	0	0	0	1	0	0	8.0700	2.1600	-8.0700	-4.2500	0.0000	0.0000	0.0000	0.0000;
	8983	8984	0.00021	0.001079	0	0	0	0	0	0	1	0	0	-4.8700	-0.4800	4.8700	0.4800	0.0000	0.0000	0.0000	0.0000;
	8984	8985	0.001469	0.007869	0.00749	307.98	0	0	0	0	1	0	0	-97.6100	-4.7100	97.7400	4.5700	0.0000	0.0000	0.0000	0.0000;
	8985	9008	0.001147	0.007085	0.01313	311.54	0	0	0	0	1	0	0	-102.2400	-5.5900	102.3500	4.8200	0.0000	0.0000	0.0000	0.0000;
	8986	8987	0.000236	0.001058	0	0	0	0	0	0	1	0	0	5.0700	4.5600	-5.0700	-4.5600	0.0000	0.0000	0.0000	0.0000;
	8986	9007	0.002275	0.014433	0.00837	292	0	0	0	0	1	0	0	-55.7300	-2.6900	55.8000	2.2000	0.0000	0.0000	0.0000	0.0000;
	8986	9014	0.003088	0.015802	0.02119	290.5	0	0	0	0	1	0	0	50.6700	-1.8700	-50.5900	-0.0600	0.0000	0.0000	0.0000	0.0000;
	8988	8989	0.000245	0.001056	0	0	0	0	0	0	1	0	0	-8.1900	-0.6600	8.1900	0.6600	0.0000	0.0000	0.0000	0.0000;
	8989	8990	0.001156	0.008106	0.01439	291.72	0	0	0	0	1	0	0	67.0900	-4.3800	-67.0400	3.1300	0.0000	0.0000	0.0000	0.0000;
	8989	9008	0.002594	0.014683	0.01457	306.87	0	0	0	0	1	0	0	-105.4900	3.7200	105.7500	-3.8300	0.0000	0.0000	0.0000	0.0000;
	8989	9021	0.00119	0.008143	0.04745	276.74	0	0	0	0	1	0	0	30.2100	-0.0000	-30.2000	-5.1300	0.0000	0.0000	0.0000	0.0000;
	8991	8993	0.001289	0.008291	0.01225	273.45	0	0	0	0	1	0	0	30.1700	-8.6200	-30.1600	7.3600	0.0000	0.0000	0.0000	0.0000;
	9004	8991	0.003206	0.022429	0.00759	275.17	0	0	0	0	1	0	0	27.1700	-9.2900	-27.1400	8.6300	0.0000	0.0000	0.0000	0.0000;
	8994	8992	0.00313	0.023966	0.01265	233.39	0	0	0	0	1	0	0	0.3200	-6.1200	-0.3200	4.7600	0.0000	0.0000	0.0000	0.0000;
	8994	9565	0.002677	0.015077	0.01222	240.65	0	0	0	0	1	0	0	-3.5200	5.5900	3.5200	-6.8900	0.0000	0.0000	0.0000	0.0000;
	8995	9012	0.00245	0.014813	0.01534	252.6	0	0	0	0	1	0	0	7.8100	1.9700	-7.8100	-3.6400	0.0000	0.0000	0.0000	0.0000;
	9794	8996	0.001044	0.00684	0.01424	265.82	0	0	0	0	1	0	0	1.2500	-45.9100	-1.2300	44.5100	0.0000	0.0000	0.0000	0.0000;
	9078	8997	0.001624	0.011273	0.01283	259.95	0	0	0	0	1	0	0	5.3800	-6.3200	-5.3800	4.9500	0.0000	0.0000	0.0000	0.0000;
	10063	8997	0.00107	0.00612	0.00609	238.39	0	0	0	0	1	0	0	7.9400	8.7700	-7.9400	-9.4100	0.0000	0.0000	0.0000	0.0000;
	8998	8999	0.00024	0.001109	0	0	0	0	0	0	1	0	0	7.7800	1.4600	-7.7800	-1.4600	0.0000	0.0000	0.0000	0.0000;
	9381	8998	0.000769	0.003995	0.00244	269.63	0	0	0	0	1	0	0	24.0000	-5.6400	-23.9900	5.3900	0.0000	0.0000	0.0000	0.0000;
	8998	9554	0.002377	0.013406	0.01039	257.74	0	0	0	0	1	0	0	16.2100	-6.8500	-16.2000	5.7600	0.0000	0.0000	0.0000	0.0000;
	9001	9000	0.002986	0.062905	0	102.63	0	0	1	0	1	0	0	-4.3000	-5.3500	4.3000	5.3800	0.0000	0.0000	0.0000	0.0000;
	9000	9002	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-4.3000	-5.3800	4.3100	5.3800	0.0000	0.0000	0.0000	0.0000;
	9009	9002	0.006814	0.042855	0.02404	247.71	0	0	0	0	1	0	0	4.3100	2.7700	-4.3100	-5.3800	0.0000	0.0000	0.0000	0.0000;
	9003	9004	0.000235	0.001043	0	0	0	0	0	0	1	0	0	-1.7700	-0.2800	1.7700	0.2800	0.0000	0.0000	0.0000	0.0000;
	9004	9014	0.002172	0.015127	0.00583	276.05	0	0	0	0	1	0	0	-28.9400	9.0100	28.9600	-9.5100	0.0000	0.0000	0.0000	0.0000;
	9005	9006	0.000249	0.001009	0	0	0	0	0	0	1	0	0	10.3300	1.6900	-10.3300	-1.6900	0.0000	0.0000	0.0000	0.0000;
	9007	9005	0.000412	0.002371	0.00259	305.01	0	0	0	0	1	0	0	-93.0100	-17.0800	93.0500	16.9900	0.0000	0.0000	0.0000	0.0000;
	9007	9620	0.001183	0.0065	0.00705	274.85	0	0	0	0	1	0	0	28.5800	14.4600	-28.5700	-15.1600	0.0000	0.0000	0.0000	0.0000;
	9008	9372	0.000735	0.004595	0.00506	345.48	0	0	0	0	1	0	0	-222.1300	-4.0100	222.4600	5.5100	0.0000	0.0000	0.0000	0.0000;
	9009	9010	0.000245	0.00113	0	0	0	0	0	0	1	0	0	3.7600	1.4800	-3.7600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	9011	9015	0.000479	0.002595	0.00584	268.39	0	0	0	0	1	0	0	27.2400	8.4900	-27.2400	-9.1100	0.0000	0.0000	0.0000	0.0000;
	9011	9016	0.000625	0.003419	0.00182	274.47	0	0	0	0	1	0	0	-35.4900	-12.5600	35.5000	12.4000	0.0000	0.0000	0.0000	0.0000;
	9017	9012	0.000584	0.004118	0.00724	267.58	0	0	0	0	1	0	0	2.6500	-2.6800	-2.6500	1.8900	0.0000	0.0000	0.0000	0.0000;
	9015	9013	0.000672	0.00379	0.00342	239.73	0	0	0	0	1	0	0	9.2300	4.3400	-9.2300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	9019	9013	0.000672	0.003936	0.00661	251.51	0	0	0	0	1	0	0	8.7900	5.1200	-8.7900	-5.8300	0.0000	0.0000	0.0000	0.0000;
	9016	10147	0.001184	0.00687	0.0059	273.03	0	0	0	0	1	0	0	-44.0900	-11.1500	44.1100	10.6400	0.0000	0.0000	0.0000	0.0000;
	9017	9018	0.00026	0.001132	0	0	0	0	0	0	1	0	0	18.0100	5.5600	-18.0100	-5.5600	0.0000	0.0000	0.0000	0.0000;
	9017	9748	0.000673	0.004267	0.03068	279.65	0	0	0	0	1	0	0	-20.6700	-2.8900	20.6700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	9019	9020	0.000253	0.001108	0	0	0	0	0	0	1	0	0	5.3800	2.0100	-5.3800	-2.0100	0.0000	0.0000	0.0000	0.0000;
	9022	9027	0.001623	0.010049	0.0419	268.16	0	0	0	0	1	0	0	33.5900	-6.8000	-33.5700	2.3700	0.0000	0.0000	0.0000	0.0000;
	9022	9028	0.001201	0.006248	0.00338	273.89	0	0	0	0	1	0	0	-41.8400	5.6700	41.8600	-5.9300	0.0000	0.0000	0.0000	0.0000;
	9023	9024	0.000203	0.001184	0	0	0	0	0	0	1	0	0	8.2500	2.6100	-8.2500	-2.6100	0.0000	0.0000	0.0000	0.0000;
	9023	9029	0.001396	0.00667	0.00694	262.9	0	0	0	0	1	0	0	10.3700	-9.6700	-10.3600	8.9300	0.0000	0.0000	0.0000	0.0000;
	9065	9023	0.000939	0.006527	0.01074	272.17	0	0	0	0	1	0	0	18.6300	-8.2000	-18.6200	7.0600	0.0000	0.0000	0.0000	0.0000;
	9025	9026	0.000272	0.001054	0	0	0	0	0	0	1	0	0	10.2100	1.7900	-10.2100	-1.7900	0.0000	0.0000	0.0000	0.0000;
	9028	9025	0.00135	0.007628	0.00427	283.85	0	0	0	0	1	0	0	-54.9600	13.5100	55.0000	-13.7500	0.0000	0.0000	0.0000	0.0000;
	9025	9060	0.002562	0.014809	0.01199	289.49	0	0	0	0	1	0	0	-65.2100	11.9600	65.3200	-12.6500	0.0000	0.0000	0.0000	0.0000;
	9031	9027	0.001156	0.007617	0.00775	244.95	0	0	0	0	1	0	0	-18.2900	5.3700	18.3000	-6.1800	0.0000	0.0000	0.0000	0.0000;
	9029	9030	0.000214	0.001163	0	0	0	0	0	0	1	0	0	15.5500	0.9300	-15.5500	-0.9300	0.0000	0.0000	0.0000	0.0000;
	9029	9031	0.002323	0.014492	0.01687	236.84	0	0	0	0	1	0	0	-5.1900	-9.8600	5.1900	8.0500	0.0000	0.0000	0.0000	0.0000;
	9032	9034	0.002332	0.009294	0.01768	333.23	0	0	0	0	1	0	0	-151.3100	-42.2200	151.8400	42.4000	0.0000	0.0000	0.0000	0.0000;
	9034	9033	0.000127	0.009298	0	766.77	0	0	1.00625	0	1	0	0	-151.8400	-42.4000	151.8700	44.5400	0.0000	0.0000	0.0000	0.0000;
	9033	9035	0.000263	0.001018	0	0	0	0	0	0	1	0	0	17.5500	4.1400	-17.5500	-4.1400	0.0000	0.0000	0.0000	0.0000;
	9033	9885	0.000331	0.005947	0.39856	2563.78	0	0	0	0	1	0	0	-169.4200	37.8600	169.5200	-79.5100	0.0000	0.0000	0.0000	0.0000;
	9037	9036	0.002169	0.012853	0.00935	272.51	0	0	0	0	1	0	0	23.7700	21.5100	-23.7500	-22.3900	0.0000	0.0000	0.0000	0.0000;
	9038	9050	0.005938	0.032229	0.01378	248.79	0	0	0	0	1	0	0	17.8200	4.6600	-17.8000	-6.0600	0.0000	0.0000	0.0000	0.0000;
	9038	9525	0.001334	0.008285	0.01074	256.69	0	0	0	0	1	0	0	-23.1400	-5.2000	23.1500	4.0700	0.0000	0.0000	0.0000	0.0000;
	9044	9039	0.002371	0.01388	0.02339	283.38	0	0	0	0	1	0	0	-72.0200	5.5300	72.1400	-7.4100	0.0000	0.0000	0.0000	0.0000;
	9826	9039	0.001929	0.01124	0.01804	286.95	0	0	0	0	1	0	0	79.4300	-7.0700	-79.3200	5.7600	0.0000	0.0000	0.0000	0.0000;
	9040	9041	0.000293	0.001102	0	0	0	0	0	0	1	0	0	3.4700	1.1500	-3.4700	-1.1500	0.0000	0.0000	0.0000	0.0000;
	9040	9826	0.001474	0.009004	0.00734	273.38	0	0	0	0	1	0	0	44.2700	4.6400	-44.2400	-5.2800	0.0000	0.0000	0.0000	0.0000;
	10090	9040	0.000616	0.004027	0.00891	275.88	0	0	0	0	1	0	0	47.7500	4.9000	-47.7400	-5.7900	0.0000	0.0000	0.0000	0.0000;
	9042	9043	0.001097	0.007447	0.00628	270.48	0	0	0	0	1	0	0	-23.8500	-2.8700	23.8600	2.2300	0.0000	0.0000	0.0000	0.0000;
	9042	9303	0.001747	0.011415	0.00818	262.82	0	0	0	0	1	0	0	18.5600	0.9600	-18.5500	-1.8100	0.0000	0.0000	0.0000	0.0000;
	9043	9279	0.006539	0.028527	0.03087	246.1	0	0	0	0	1	0	0	11.0500	3.5200	-11.0400	-6.8100	0.0000	0.0000	0.0000	0.0000;
	10080	9043	0.000611	0.004086	0.0051	278.95	0	0	0	0	1	0	0	40.2100	5.3900	-40.2000	-5.8800	0.0000	0.0000	0.0000	0.0000;
	9044	9045	0.001476	0.008302	0.00675	251.75	0	0	0	0	1	0	0	-4.3100	-1.7900	4.3100	1.0500	0.0000	0.0000	0.0000	0.0000;
	9045	9046	0.000217	0.001176	0	0	0	0	0	0	1	0	0	3.2000	0.6400	-3.2000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	9057	9045	0.002505	0.013016	0.0177	255.5	0	0	0	0	1	0	0	7.5100	-0.2200	-7.5100	-1.7000	0.0000	0.0000	0.0000	0.0000;
	9047	9062	0.001177	0.007269	0.00558	277.13	0	0	0	0	1	0	0	46.9100	-2.6400	-46.8900	2.1900	0.0000	0.0000	0.0000	0.0000;
	9843	9047	0.002223	0.014466	0.01005	282.96	0	0	0	0	1	0	0	54.2900	2.6700	-54.2300	-3.3500	0.0000	0.0000	0.0000	0.0000;
	9048	9049	0.000273	0.001009	0	0	0	0	0	0	1	0	0	7.3100	4.4400	-7.3100	-4.4400	0.0000	0.0000	0.0000	0.0000;
	9538	9048	0.002835	0.016063	0.01214	247.38	0	0	0	0	1	0	0	5.6600	9.7500	-5.6600	-11.0500	0.0000	0.0000	0.0000	0.0000;
	9048	9843	0.001933	0.009976	0.00707	229.1	0	0	0	0	1	0	0	-1.6500	6.6000	1.6500	-7.3600	0.0000	0.0000	0.0000	0.0000;
	9260	9050	0.000729	0.005396	0.00185	232.52	0	0	0	0	1	0	0	-10.4900	-3.9600	10.4900	3.7600	0.0000	0.0000	0.0000	0.0000;
	9051	9061	0.000941	0.005508	0.00736	227.15	0	0	0	0	1	0	0	-10.2600	10.7300	10.2600	-11.5100	0.0000	0.0000	0.0000	0.0000;
	9051	9270	0.00803	0.040055	0.0288	241.09	0	0	0	0	1	0	0	0.4800	-12.6600	-0.4700	9.5900	0.0000	0.0000	0.0000	0.0000;
	9052	9053	0.000226	0.001166	0	0	0	0	0	0	1	0	0	3.2700	1.0600	-3.2700	-1.0600	0.0000	0.0000	0.0000	0.0000;
	9052	9266	0.005976	0.035666	0.03292	251.27	0	0	0	0	1	0	0	-22.6100	0.7500	22.6400	-4.1900	0.0000	0.0000	0.0000	0.0000;
	9052	10090	0.000782	0.004623	0.0057	244.61	0	0	0	0	1	0	0	19.3400	-1.8100	-19.3400	1.2100	0.0000	0.0000	0.0000	0.0000;
	9054	9055	0.000278	0.00113	0	0	0	0	0	0	1	0	0	-3.3700	-0.1700	3.3700	0.1700	0.0000	0.0000	0.0000	0.0000;
	9055	10090	0.003154	0.022866	0.01684	242.28	0	0	0	0	1	0	0	6.4400	6.0100	-6.4400	-7.8300	0.0000	0.0000	0.0000	0.0000;
	9056	9057	0.000269	0.001	0	0	0	0	0	0	1	0	0	-3.1800	-1.6000	3.1800	1.6000	0.0000	0.0000	0.0000	0.0000;
	9058	9057	0.001924	0.011548	0.01065	300.08	0	0	0	0	1	0	0	-100.1800	2.5200	100.3600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	9057	10161	0.001309	0.008573	0.01467	307.59	0	0	0	0	1	0	0	-111.0500	1.2300	111.1900	-1.8500	0.0000	0.0000	0.0000	0.0000;
	9058	9060	0.002409	0.015023	0.00999	296.91	0	0	0	0	1	0	0	80.9700	-7.8800	-80.8200	7.7100	0.0000	0.0000	0.0000	0.0000;
	9059	9060	0.000274	0.001199	0	0	0	0	0	0	1	0	0	-15.5000	-4.9400	15.5000	4.9400	0.0000	0.0000	0.0000	0.0000;
	9061	9062	0.001811	0.010892	0.01509	266.29	0	0	0	0	1	0	0	-31.3700	4.1800	31.3800	-5.7000	0.0000	0.0000	0.0000	0.0000;
	9061	9070	0.003963	0.02433	0.01076	233.05	0	0	0	0	1	0	0	5.6000	0.5700	-5.6000	-1.7200	0.0000	0.0000	0.0000	0.0000;
	9064	9067	0.001106	0.007473	0.0073	310.08	0	0	0	0	1	0	0	83.4500	-20.8600	-83.3800	20.5800	0.0000	0.0000	0.0000	0.0000;
	9066	9067	0.000229	0.001028	0	0	0	0	0	0	1	0	0	-18.0700	-4.7000	18.0700	4.7100	0.0000	0.0000	0.0000	0.0000;
	9068	9069	0.00025	0.001156	0	0	0	0	0	0	1	0	0	3.4900	0.6100	-3.4900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	9068	9280	0.004456	0.030249	0.02913	244.19	0	0	0	0	1	0	0	-6.7200	-5.3800	6.7200	2.2600	0.0000	0.0000	0.0000	0.0000;
	9293	9068	0.002431	0.0145	0.01568	237.33	0	0	0	0	1	0	0	-3.2300	-6.4600	3.2300	4.7800	0.0000	0.0000	0.0000	0.0000;
	9070	9293	0.002257	0.009988	0.08141	222.49	0	0	0	0	1	0	0	3.0400	1.2500	-3.0400	-9.9900	0.0000	0.0000	0.0000	0.0000;
	9071	9511	0.000579	0.003869	0.0024	277.98	0	0	0	0	1	0	0	-28.4100	-5.1800	28.4200	4.9400	0.0000	0.0000	0.0000	0.0000;
	10080	9071	0.001873	0.009827	0.00489	275.27	0	0	0	0	1	0	0	-24.1600	-4.4200	24.1700	3.9400	0.0000	0.0000	0.0000	0.0000;
	9384	9072	0.001193	0.007298	0.00917	279.54	0	0	0	0	1	0	0	-27.4900	-3.5300	27.4900	2.5800	0.0000	0.0000	0.0000	0.0000;
	9936	9072	0.000417	0.002554	0.00205	283.8	0	0	0	0	1	0	0	31.7400	3.1800	-31.7300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	9073	9282	0.008947	0.04325	0.03476	234.43	0	0	0	0	1	0	0	-8.8900	-8.1200	8.9000	4.4200	0.0000	0.0000	0.0000	0.0000;
	9073	10063	0.001312	0.00854	0.00625	245.93	0	0	0	0	1	0	0	4.5400	6.8000	-4.5400	-7.4700	0.0000	0.0000	0.0000	0.0000;
	9074	9075	0.000211	0.001166	0	0	0	0	0	0	1	0	0	10.3800	3.6700	-10.3800	-3.6600	0.0000	0.0000	0.0000	0.0000;
	9074	9078	0.000518	0.003025	0.00321	269.97	0	0	0	0	1	0	0	11.5300	-5.5000	-11.5300	5.1600	0.0000	0.0000	0.0000	0.0000;
	9074	9575	0.000712	0.005614	0.00541	238.62	0	0	0	0	1	0	0	-12.4700	-14.2000	12.4700	13.6400	0.0000	0.0000	0.0000	0.0000;
	9794	9074	0.000921	0.005314	0.00748	273.13	0	0	0	0	1	0	0	9.4400	-16.8200	-9.4400	16.0400	0.0000	0.0000	0.0000	0.0000;
	9076	9077	0.000249	0.001131	0	0	0	0	0	0	1	0	0	6.1500	1.3600	-6.1500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	9748	9076	0.000406	0.002501	0.00253	278.04	0	0	0	0	1	0	0	-17.3700	0.2800	17.3700	-0.5500	0.0000	0.0000	0.0000	0.0000;
	9076	10001	0.000909	0.00602	0.00804	292.12	0	0	0	0	1	0	0	-56.2500	-11.3400	56.2700	10.6500	0.0000	0.0000	0.0000	0.0000;
	9076	10147	0.001085	0.00523	0.00664	262.8	0	0	0	0	1	0	0	32.7300	10.5300	-32.7200	-11.2000	0.0000	0.0000	0.0000	0.0000;
	9081	9080	0.000568	0.003162	0.0031	237.82	0	0	0	0	1	0	0	6.4200	-11.0200	-6.4200	10.6800	0.0000	0.0000	0.0000	0.0000;
	9083	10010	0.002089	0.013937	0.01674	246.81	0	0	0	0	1	0	0	-51.8900	7.2600	51.9400	-8.7500	0.0000	0.0000	0.0000	0.0000;
	9086	9087	0.000297	0.001021	0	0	0	0	0	0	1	0	0	2.6900	0.5500	-2.6900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	9088	9106	0.003087	0.016279	0.0561	278.34	0	0	0	0	1	0	0	-43.9000	-4.4900	43.9500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	9088	9107	0.004919	0.027445	0.00922	273.33	0	0	0	0	1	0	0	39.3500	3.9500	-39.2800	-4.5600	0.0000	0.0000	0.0000	0.0000;
	9089	9090	0.002961	0.016091	0.00933	283.51	0	0	0	0	1	0	0	42.5600	-10.6800	-42.5100	9.9300	0.0000	0.0000	0.0000	0.0000;
	9089	9104	0.009474	0.057456	0.04808	289.55	0	0	0	0	1	0	0	-48.8900	8.4500	49.1100	-12.4400	0.0000	0.0000	0.0000	0.0000;
	9090	9091	0.003606	0.023369	0.01882	276.42	0	0	0	0	1	0	0	36.7300	-11.4500	-36.6800	9.6800	0.0000	0.0000	0.0000	0.0000;
	9092	9093	0.000269	0.001057	0	0	0	0	0	0	1	0	0	3.2100	1.4700	-3.2100	-1.4700	0.0000	0.0000	0.0000	0.0000;
	9185	9092	0.003113	0.018638	0.0165	253.62	0	0	0	0	1	0	0	20.7500	7.2300	-20.7300	-8.9900	0.0000	0.0000	0.0000	0.0000;
	9094	9097	0.0001	-0.002628	0	219.98	0	0	1	0	1	0	0	2.9700	0.6900	-2.9700	-0.6900	0.0000	0.0000	0.0000	0.0000;
	9094	9098	0.000207	0.001135	0	0	0	0	0	0	1	0	0	-2.9700	-0.6900	2.9700	0.6900	0.0000	0.0000	0.0000	0.0000;
	9094	9099	0.0002	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9095	9097	0.00539	0.166561	0	109.99	0	0	1	0	1	0	0	-2.9700	-0.6800	2.9700	0.6900	0.0000	0.0000	0.0000	0.0000;
	9096	9097	0.00539	0.166561	0	109.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9098	9107	0.003105	0.018703	0.01035	272.12	0	0	0	0	1	0	0	-35.9300	22.8200	35.9800	-23.6300	0.0000	0.0000	0.0000	0.0000;
	9108	9098	0.002163	0.010983	0.00586	268.11	0	0	0	0	1	0	0	-32.9300	23.0300	32.9600	-23.5100	0.0000	0.0000	0.0000	0.0000;
	9220	9100	0.001672	0.010155	0.01388	274.38	0	0	0	0	1	0	0	43.0200	-3.1300	-42.9900	1.7800	0.0000	0.0000	0.0000	0.0000;
	9101	9102	0.000226	0.00113	0	0	0	0	0	0	1	0	0	5.5000	2.3000	-5.5000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	9103	9101	0.001978	0.014301	0.01179	213.19	0	0	0	0	1	0	0	-9.5400	1.8300	9.5400	-3.1200	0.0000	0.0000	0.0000	0.0000;
	9750	9104	0.000722	0.004278	0.00426	293.4	0	0	0	0	1	0	0	53.5600	-12.0900	-53.5400	11.7400	0.0000	0.0000	0.0000	0.0000;
	9105	9106	0.002526	0.016617	0.02564	287.56	0	0	0	0	1	0	0	-50.8300	8.1600	50.9000	-10.5600	0.0000	0.0000	0.0000	0.0000;
	9213	9105	0.002211	0.016158	0.01159	278.89	0	0	0	0	1	0	0	-46.9900	8.2100	47.0300	-9.1400	0.0000	0.0000	0.0000	0.0000;
	9218	9106	0.001251	0.00763	0.02038	318.95	0	0	0	0	1	0	0	100.9100	-12.4400	-100.7900	10.9200	0.0000	0.0000	0.0000	0.0000;
	9109	9319	0.002797	0.016821	0.01998	259.16	0	0	0	0	1	0	0	21.7400	-3.5600	-21.7300	1.4700	0.0000	0.0000	0.0000	0.0000;
	9328	9109	0.001645	0.01108	0.01301	233.83	0	0	0	0	1	0	0	-5.5000	-5.7900	5.5000	4.3900	0.0000	0.0000	0.0000	0.0000;
	9110	9111	0.000273	0.001183	0	0	0	0	0	0	1	0	0	2.6500	0.3700	-2.6500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	9122	9112	0.004322	0.023933	0.03255	303.58	0	0	0	0	1	0	0	-56.2400	4.5900	56.3700	-7.4200	0.0000	0.0000	0.0000	0.0000;
	9113	9114	0.000253	0.001192	0	0	0	0	0	0	1	0	0	5.3400	2.2600	-5.3400	-2.2600	0.0000	0.0000	0.0000	0.0000;
	9116	9113	0.003198	0.020109	0.01664	287.67	0	0	0	0	1	0	0	49.9900	-12.2600	-49.9200	10.9100	0.0000	0.0000	0.0000	0.0000;
	9113	9347	0.005764	0.032088	0.03782	248.1	0	0	0	0	1	0	0	-16.0400	18.1200	16.0800	-22.0800	0.0000	0.0000	0.0000	0.0000;
	9118	9115	0.002668	0.017232	0.01799	244.18	0	0	0	0	1	0	0	-17.4400	-3.9500	17.4500	2.0300	0.0000	0.0000	0.0000	0.0000;
	9115	9218	0.010075	0.067488	0.03946	257.15	0	0	0	0	1	0	0	19.9400	-6.7900	-19.9000	2.7200	0.0000	0.0000	0.0000	0.0000;
	9116	9117	0.000298	0.0011	0	0	0	0	0	0	1	0	0	6.5700	0.6300	-6.5700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	9116	9750	0.003367	0.022638	0.02428	299.84	0	0	0	0	1	0	0	-56.5600	11.6400	56.6600	-13.6200	0.0000	0.0000	0.0000	0.0000;
	9386	9118	0.002312	0.016067	0.00719	236.89	0	0	0	0	1	0	0	-15.1300	-4.5200	15.1300	3.7800	0.0000	0.0000	0.0000	0.0000;
	9119	9120	0.000217	0.001062	0	0	0	0	0	0	1	0	0	6.0200	1.0800	-6.0200	-1.0800	0.0000	0.0000	0.0000	0.0000;
	9119	9121	0.001365	0.007459	0.00658	282.26	0	0	0	0	1	0	0	-36.5200	3.3100	36.5400	-3.9300	0.0000	0.0000	0.0000	0.0000;
	9123	9119	0.001111	0.007324	0.01797	273.84	0	0	0	0	1	0	0	-30.4900	2.5100	30.5000	-4.3900	0.0000	0.0000	0.0000	0.0000;
	9124	9122	0.001772	0.01032	0.01165	263.11	0	0	0	0	1	0	0	-29.1400	-3.8000	29.1500	2.6200	0.0000	0.0000	0.0000	0.0000;
	9737	9124	0.001663	0.009047	0.00515	263.33	0	0	0	0	1	0	0	26.1200	-6.3800	-26.1100	5.8800	0.0000	0.0000	0.0000	0.0000;
	9125	9126	0.000256	0.001005	0	0	0	0	0	0	1	0	0	1.5300	0.2200	-1.5300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	9127	9125	0.002885	0.017711	0.00877	269.65	0	0	0	0	1	0	0	-28.5000	1.7500	28.5200	-2.6100	0.0000	0.0000	0.0000	0.0000;
	9125	9146	0.001299	0.007062	0.03014	293.04	0	0	0	0	1	0	0	-38.4300	8.2200	38.4500	-11.5000	0.0000	0.0000	0.0000	0.0000;
	9127	9148	0.0035	0.022302	0.02295	268.35	0	0	0	0	1	0	0	26.9700	-2.0700	-26.9500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	9128	9129	0.00022	0.001141	0	0	0	0	0	0	1	0	0	-7.0200	-0.9700	7.0200	0.9700	0.0000	0.0000	0.0000	0.0000;
	9129	9130	0.001875	0.009964	0.00655	247.17	0	0	0	0	1	0	0	20.0800	1.4600	-20.0700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	9131	9129	0.001321	0.007211	0.00436	260.06	0	0	0	0	1	0	0	27.1100	2.0000	-27.1000	-2.4400	0.0000	0.0000	0.0000	0.0000;
	9130	9865	0.003879	0.026732	0.0252	285.31	0	0	0	0	1	0	0	-47.7900	1.6900	47.8700	-3.9300	0.0000	0.0000	0.0000	0.0000;
	9988	9130	0.003033	0.019156	0.02717	290.15	0	0	0	0	1	0	0	-61.2700	-2.0300	61.3800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	9136	9131	0.004879	0.028826	0.01673	277.02	0	0	0	0	1	0	0	33.4900	2.6200	-33.4400	-4.1900	0.0000	0.0000	0.0000	0.0000;
	9988	9132	0.001827	0.009748	0.03393	287.81	0	0	0	0	1	0	0	60.9900	-1.1500	-60.9300	-2.2700	0.0000	0.0000	0.0000	0.0000;
	9133	9627	0.00668	0.035865	0.01943	263.58	0	0	0	0	1	0	0	-31.3400	8.5900	31.4000	-10.3600	0.0000	0.0000	0.0000	0.0000;
	9134	9135	0.000296	0.001061	0	0	0	0	0	0	1	0	0	2.6400	0.5300	-2.6400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	9134	10108	0.002007	0.010555	0.00993	248.48	0	0	0	0	1	0	0	-17.2000	4.9100	17.2100	-5.9600	0.0000	0.0000	0.0000	0.0000;
	9136	9137	0.000247	0.001116	0	0	0	0	0	0	1	0	0	2.3800	0.3500	-2.3800	-0.3500	0.0000	0.0000	0.0000	0.0000;
	9138	9136	0.001635	0.011697	0.01391	250.63	0	0	0	0	1	0	0	19.0400	0.1000	-19.0400	-1.6100	0.0000	0.0000	0.0000	0.0000;
	9136	9150	0.003936	0.024861	0.02014	247.39	0	0	0	0	1	0	0	-16.8200	-1.3600	16.8300	-0.8300	0.0000	0.0000	0.0000	0.0000;
	9138	9139	0.000233	0.001098	0	0	0	0	0	0	1	0	0	2.4800	0.7300	-2.4800	-0.7300	0.0000	0.0000	0.0000	0.0000;
	9138	9164	0.002289	0.013729	0.02754	253.86	0	0	0	0	1	0	0	-21.5300	-0.8300	21.5400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	9140	9141	0.000243	0.001115	0	0	0	0	0	0	1	0	0	6.9600	0.7700	-6.9600	-0.7700	0.0000	0.0000	0.0000	0.0000;
	9144	9140	0.003051	0.018493	0.02547	293.9	0	0	0	0	1	0	0	-47.9100	3.3900	47.9700	-5.8500	0.0000	0.0000	0.0000	0.0000;
	9921	9140	0.001696	0.010748	0.00662	306.62	0	0	0	0	1	0	0	54.9800	-5.5300	-54.9300	5.0800	0.0000	0.0000	0.0000	0.0000;
	9142	9143	0.000267	0.001106	0	0	0	0	0	0	1	0	0	-6.9600	-0.3700	6.9600	0.3700	0.0000	0.0000	0.0000	0.0000;
	9143	9149	0.007925	0.043649	0.03285	291.62	0	0	0	0	1	0	0	55.8900	-10.5100	-55.6700	8.1200	0.0000	0.0000	0.0000	0.0000;
	9143	9782	0.000487	0.003314	0.00412	294.68	0	0	0	0	1	0	0	-62.8600	10.1400	62.8800	-10.4800	0.0000	0.0000	0.0000	0.0000;
	9144	9145	0.000257	0.001131	0	0	0	0	0	0	1	0	0	11.8900	1.4200	-11.8900	-1.4100	0.0000	0.0000	0.0000	0.0000;
	10130	9144	0.001535	0.009016	0.02433	285.82	0	0	0	0	1	0	0	-36.0000	2.1800	36.0200	-4.8000	0.0000	0.0000	0.0000	0.0000;
	9146	9147	0.00025	0.001116	0	0	0	0	0	0	1	0	0	8.4900	2.0900	-8.4900	-2.0900	0.0000	0.0000	0.0000	0.0000;
	9146	9921	0.000889	0.005638	0.00709	307.34	0	0	0	0	1	0	0	-46.9400	9.4000	46.9500	-10.0800	0.0000	0.0000	0.0000	0.0000;
	9148	10130	0.001331	0.006318	0.00418	264.29	0	0	0	0	1	0	0	25.1700	-0.0200	-25.1600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	9165	9149	0.006071	0.033916	0.03175	290.56	0	0	0	0	1	0	0	-53.8500	5.6200	54.0100	-8.2400	0.0000	0.0000	0.0000	0.0000;
	9695	9150	0.002616	0.017724	0.01318	254.35	0	0	0	0	1	0	0	21.0900	-1.1000	-21.0800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	9151	9152	0.000254	0.001064	0	0	0	0	0	0	1	0	0	7.9700	1.6500	-7.9700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	9151	9462	0.000245	0.001434	0.0006	202.96	0	0	0	0	1	0	0	3.8800	1.2700	-3.8800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	9462	9153	0.001552	0.009098	0.00764	257.25	0	0	0	0	1	0	0	-24.8600	4.5200	24.8700	-5.3000	0.0000	0.0000	0.0000	0.0000;
	9153	9627	0.001602	0.008529	0.00825	276.7	0	0	0	0	1	0	0	-31.7800	2.8700	31.7900	-3.7000	0.0000	0.0000	0.0000	0.0000;
	9154	9155	0.000244	0.001012	0	0	0	0	0	0	1	0	0	15.2000	4.5400	-15.2000	-4.5400	0.0000	0.0000	0.0000	0.0000;
	9154	9627	0.000838	0.006655	0.02042	292.59	0	0	0	0	1	0	0	59.7300	-15.8700	-59.7000	13.8700	0.0000	0.0000	0.0000	0.0000;
	10108	9154	0.001878	0.010704	0.00762	315.41	0	0	0	0	1	0	0	75.0200	-11.6000	-74.9300	11.3300	0.0000	0.0000	0.0000	0.0000;
	9156	9157	0.000296	0.001099	0	0	0	0	0	0	1	0	0	7.0300	1.9200	-7.0300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	9452	9156	0.001622	0.009295	0.00447	267.89	0	0	0	0	1	0	0	24.5400	3.0400	-24.5300	-3.4800	0.0000	0.0000	0.0000	0.0000;
	10065	9156	0.001827	0.012869	0.00967	250.22	0	0	0	0	1	0	0	-17.5000	-2.6000	17.5000	1.5600	0.0000	0.0000	0.0000	0.0000;
	9159	9158	0.001173	0.006223	0.00802	251.61	0	0	0	0	1	0	0	28.4400	-7.5600	-28.4300	6.7200	0.0000	0.0000	0.0000	0.0000;
	9158	9865	0.001509	0.009918	0.01231	231.4	0	0	0	0	1	0	0	20.3900	-8.5200	-20.3900	7.2000	0.0000	0.0000	0.0000	0.0000;
	9159	9160	0.000297	0.001056	0	0	0	0	0	0	1	0	0	7.0700	0.9700	-7.0700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	9159	9165	0.002784	0.011416	0.06655	268.81	0	0	0	0	1	0	0	-35.5100	6.5900	35.5400	-13.8300	0.0000	0.0000	0.0000	0.0000;
	9475	9161	0.001069	0.006882	0.00665	253.63	0	0	0	0	1	0	0	-18.5500	-2.0500	18.5500	1.3300	0.0000	0.0000	0.0000	0.0000;
	10130	9161	0.001825	0.00975	0.00788	277.69	0	0	0	0	1	0	0	27.4700	3.4700	-27.4600	-4.2800	0.0000	0.0000	0.0000	0.0000;
	9465	9162	0.002962	0.014359	0.05086	289.91	0	0	0	0	1	0	0	54.0900	-22.9200	-54.0000	17.8200	0.0000	0.0000	0.0000	0.0000;
	9163	9367	0.006944	0.035194	0.02796	225.16	0	0	0	0	1	0	0	-5.0100	21.1300	5.0400	-23.9800	0.0000	0.0000	0.0000	0.0000;
	9447	9163	0.004628	0.030542	0.01595	226.19	0	0	0	0	1	0	0	6.6600	-25.5500	-6.6300	24.0200	0.0000	0.0000	0.0000	0.0000;
	9164	9991	0.0038	0.01887	0.01458	263.59	0	0	0	0	1	0	0	-24.5500	1.3600	24.5700	-2.8900	0.0000	0.0000	0.0000	0.0000;
	9165	9166	0.000254	0.001191	0	0	0	0	0	0	1	0	0	3.2300	0.9100	-3.2300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	10006	9165	0.002323	0.014674	0.03061	240.19	0	0	0	0	1	0	0	-15.0600	-10.6500	15.0700	7.3000	0.0000	0.0000	0.0000	0.0000;
	9167	9168	0.001969	0.013049	0.00604	255.27	0	0	0	0	1	0	0	20.6900	10.6700	-20.6800	-11.2900	0.0000	0.0000	0.0000	0.0000;
	9167	9174	0.004488	0.02411	0.03048	245.55	0	0	0	0	1	0	0	-14.7700	3.5000	14.7800	-6.8900	0.0000	0.0000	0.0000	0.0000;
	9167	9187	0.006037	0.030658	0.02884	248.3	0	0	0	0	1	0	0	-9.8400	-15.1200	9.8500	11.9200	0.0000	0.0000	0.0000	0.0000;
	9168	9169	0.001277	0.008805	0.00604	249.95	0	0	0	0	1	0	0	17.1800	9.5400	-17.1700	-10.1900	0.0000	0.0000	0.0000	0.0000;
	9169	9177	0.002184	0.013039	0.02311	247.18	0	0	0	0	1	0	0	14.1100	9.9000	-14.1000	-12.4600	0.0000	0.0000	0.0000	0.0000;
	9170	9171	0.003015	0.017051	0.03025	278.09	0	0	0	0	1	0	0	39.2300	-5.4900	-39.1900	2.3200	0.0000	0.0000	0.0000	0.0000;
	9170	9180	0.004255	0.022757	0.02298	281.39	0	0	0	0	1	0	0	-42.3300	4.0700	42.4000	-6.2900	0.0000	0.0000	0.0000	0.0000;
	9171	9172	0.002697	0.016486	0.02787	266.34	0	0	0	0	1	0	0	31.8600	-7.6900	-31.8400	4.7000	0.0000	0.0000	0.0000	0.0000;
	9173	9172	0.002127	0.012042	0.00729	257.42	0	0	0	0	1	0	0	-24.9100	6.5500	24.9200	-7.3000	0.0000	0.0000	0.0000	0.0000;
	9174	9173	0.002558	0.016792	0.01099	249	0	0	0	0	1	0	0	-17.9800	5.8200	17.9900	-7.0000	0.0000	0.0000	0.0000	0.0000;
	9174	9175	0.000292	0.001013	0	0	0	0	0	0	1	0	0	3.2000	1.0700	-3.2000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	9177	9176	0.002676	0.015687	0.01294	242.75	0	0	0	0	1	0	0	12.2400	12.0700	-12.2400	-13.4700	0.0000	0.0000	0.0000	0.0000;
	9178	9179	0.000203	0.001185	0	0	0	0	0	0	1	0	0	-6.0400	-0.5300	6.0400	0.5300	0.0000	0.0000	0.0000	0.0000;
	10056	9179	0.001521	0.008635	0.00509	248.14	0	0	0	0	1	0	0	-16.4200	7.2000	16.4300	-7.7600	0.0000	0.0000	0.0000	0.0000;
	9180	9181	0.000248	0.00103	0	0	0	0	0	0	1	0	0	4.5700	1.1200	-4.5700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	9180	9912	0.002623	0.013429	0.00568	311.34	0	0	0	0	1	0	0	-53.7600	-7.1800	53.8200	6.8900	0.0000	0.0000	0.0000	0.0000;
	9180	10101	0.001679	0.012819	0.00346	236.44	0	0	0	0	1	0	0	-19.8600	12.4800	19.8700	-12.8100	0.0000	0.0000	0.0000	0.0000;
	9183	9182	0.003343	0.119448	0	115.35	0	0	1	0	1	0	0	-35.2000	3.1700	35.2400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	9182	9184	0.000254	0.001118	0	0	0	0	0	0	1	0	0	2.6800	0.3800	-2.6800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	9182	9203	0.027815	0.15801	0.08517	236.6	0	0	0	0	1	0	0	-8.3300	0.7800	8.3600	-9.9800	0.0000	0.0000	0.0000	0.0000;
	9182	9206	0.020506	0.157407	0.08617	223.57	0	0	0	0	1	0	0	-7.7900	1.6300	7.8000	-10.9300	0.0000	0.0000	0.0000	0.0000;
	9183	12149	0.018062	0.103737	0.06046	222.21	0	0	0	0	1	0	0	15.7200	-0.4400	-15.6700	-5.9800	0.0000	0.0000	0.0000	0.0000;
	9183	13537	0.006877	0.037758	0.00995	176.45	0	0	0	0	1	0	0	3.7100	-3.5800	-3.7100	2.4900	0.0000	0.0000	0.0000	0.0000;
	9183	13538	0.004518	0.029626	0.01456	160.2	0	0	0	0	1	0	0	5.5600	-6.7300	-5.5600	5.1300	0.0000	0.0000	0.0000	0.0000;
	13543	9183	0.001735	0.010107	0.00429	227.08	0	0	0	0	1	0	0	-10.2100	-8.0400	10.2200	7.5800	0.0000	0.0000	0.0000	0.0000;
	9185	9186	0.000255	0.001088	0	0	0	0	0	0	1	0	0	2.8800	0.2100	-2.8800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	9191	9188	0.001676	0.011953	0.01156	284.54	0	0	0	0	1	0	0	-105.0800	4.1700	105.2500	-4.1900	0.0000	0.0000	0.0000	0.0000;
	9188	9236	0.002379	0.015119	0.02201	265.84	0	0	0	0	1	0	0	-73.0500	7.1900	73.1700	-8.8100	0.0000	0.0000	0.0000	0.0000;
	9189	9190	0.000243	0.001001	0	0	0	0	0	0	1	0	0	2.1100	0.5800	-2.1100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	9189	9191	0.002229	0.014259	0.0118	284.03	0	0	0	0	1	0	0	-103.0500	4.4200	103.2700	-4.2800	0.0000	0.0000	0.0000	0.0000;
	9189	9228	0.002525	0.015456	0.02138	282.92	0	0	0	0	1	0	0	100.9400	-7.5900	-100.7000	6.7600	0.0000	0.0000	0.0000	0.0000;
	9192	9979	0.000966	0.006262	0.00475	292.43	0	0	0	0	1	0	0	-113.9800	1.1100	114.0900	-0.8700	0.0000	0.0000	0.0000	0.0000;
	9194	9195	0.000259	0.001111	0	0	0	0	0	0	1	0	0	9.1300	3.0900	-9.1300	-3.0900	0.0000	0.0000	0.0000	0.0000;
	9205	9196	0.000691	0.004108	0.04009	244.24	0	0	0	0	1	0	0	9.1300	-1.5400	-9.1300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	12173	9197	0.00212	0.015088	0.02593	270.53	0	0	0	0	1	0	0	-48.0200	34.7200	48.0900	-37.0500	0.0000	0.0000	0.0000	0.0000;
	9198	9209	0.003268	0.016296	0.00878	230.9	0	0	0	0	1	0	0	20.5200	-3.7000	-20.5100	2.8100	0.0000	0.0000	0.0000	0.0000;
	9199	9200	0.000209	0.001177	0	0	0	0	0	0	1	0	0	5.3400	1.7500	-5.3400	-1.7500	0.0000	0.0000	0.0000	0.0000;
	9199	9201	0.001244	0.007595	0.0154	256.9	0	0	0	0	1	0	0	23.0700	-10.2400	-23.0600	8.6100	0.0000	0.0000	0.0000	0.0000;
	9199	9202	0.002785	0.016019	0.02993	259.75	0	0	0	0	1	0	0	19.1600	-5.5900	-19.1500	2.3900	0.0000	0.0000	0.0000	0.0000;
	9199	9211	0.003851	0.021321	0.03258	292.13	0	0	0	0	1	0	0	-47.5600	-0.2400	47.6400	-2.8500	0.0000	0.0000	0.0000	0.0000;
	9201	9204	0.003897	0.021198	0.02889	249.23	0	0	0	0	1	0	0	18.9600	-9.9100	-18.9400	6.8500	0.0000	0.0000	0.0000	0.0000;
	9202	9205	0.004347	0.023591	0.02357	256.21	0	0	0	0	1	0	0	15.7300	-2.9300	-15.7200	0.4300	0.0000	0.0000	0.0000	0.0000;
	9204	9203	0.003702	0.020833	0.01854	235.61	0	0	0	0	1	0	0	12.3500	-10.5700	-12.3500	8.6000	0.0000	0.0000	0.0000	0.0000;
	9207	9208	0.001808	0.012565	0.01689	280.13	0	0	0	0	1	0	0	-60.2700	4.9900	60.3300	-6.4000	0.0000	0.0000	0.0000	0.0000;
	9208	9221	0.002	0.014007	0.04169	285.67	0	0	0	0	1	0	0	-62.6500	6.0900	62.7200	-10.1100	0.0000	0.0000	0.0000	0.0000;
	9924	9209	0.001947	0.013231	0.0117	225.56	0	0	0	0	1	0	0	-17.3900	3.2800	17.3900	-4.5100	0.0000	0.0000	0.0000	0.0000;
	9211	9212	0.002196	0.013554	0.02437	238.04	0	0	0	0	1	0	0	-22.4400	11.7500	22.4600	-14.3200	0.0000	0.0000	0.0000	0.0000;
	9211	9214	0.000342	0.002361	0.00713	305.26	0	0	0	0	1	0	0	-48.2100	-11.1200	48.2200	10.4000	0.0000	0.0000	0.0000	0.0000;
	9212	9924	0.00215	0.014214	0.00765	272.54	0	0	0	0	1	0	0	-45.4600	5.8500	45.5100	-6.4100	0.0000	0.0000	0.0000	0.0000;
	9213	9220	0.002241	0.015743	0.03991	258.2	0	0	0	0	1	0	0	25.5000	-12.2900	-25.4800	8.0100	0.0000	0.0000	0.0000	0.0000;
	9214	9216	0.000263	0.001488	0.00199	315.63	0	0	0	0	1	0	0	-69.6800	-14.9600	69.7000	14.8100	0.0000	0.0000	0.0000	0.0000;
	9216	9215	0.000461	0.021487	0	716.12	0	0	1	0	1	0	0	-138.8200	-5.9400	138.9000	9.7400	0.0000	0.0000	0.0000	0.0000;
	9215	9217	0.000246	0.001027	0	0	0	0	0	0	1	0	0	21.4700	3.2500	-21.4700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	9215	9388	0.00037	0.008088	0.74818	2353.25	0	0	0	0	1	0	0	-87.1000	17.5100	87.1400	-98.3100	0.0000	0.0000	0.0000	0.0000;
	9753	9215	0.000296	0.004492	0.47348	3001.16	0	0	0	0	1	0	0	671.7000	-55.3100	-670.4700	21.9800	0.0000	0.0000	0.0000	0.0000;
	9216	9219	0.002296	0.014555	0.02032	296.64	0	0	0	0	1	0	0	69.1200	-8.8700	-69.0200	7.3100	0.0000	0.0000	0.0000	0.0000;
	9219	9221	0.001527	0.010428	0.01128	290.18	0	0	0	0	1	0	0	65.9000	-9.5900	-65.8400	8.7900	0.0000	0.0000	0.0000	0.0000;
	9221	9222	0.000219	0.001064	0	0	0	0	0	0	1	0	0	3.1200	1.3300	-3.1200	-1.3300	0.0000	0.0000	0.0000	0.0000;
	9244	9223	0.002626	0.014924	0.01834	273.75	0	0	0	0	1	0	0	86.1000	-10.8100	-85.9200	9.8900	0.0000	0.0000	0.0000	0.0000;
	9224	9247	0.003141	0.018613	0.00569	256.69	0	0	0	0	1	0	0	-60.6500	9.7400	60.7600	-9.6900	0.0000	0.0000	0.0000	0.0000;
	9686	9224	0.000655	0.004038	0.01931	274.88	0	0	0	0	1	0	0	-90.3800	10.5600	90.4300	-12.3100	0.0000	0.0000	0.0000	0.0000;
	9225	9226	0.000298	0.001167	0	0	0	0	0	0	1	0	0	4.9800	1.1100	-4.9800	-1.1000	0.0000	0.0000	0.0000	0.0000;
	9225	9247	0.002503	0.016084	0.01325	260.19	0	0	0	0	1	0	0	67.1400	-6.6600	-67.0400	5.9200	0.0000	0.0000	0.0000	0.0000;
	9252	9225	0.001436	0.008874	0.007	262.45	0	0	0	0	1	0	0	72.1900	-5.8700	-72.1200	5.5600	0.0000	0.0000	0.0000	0.0000;
	9227	9228	0.001715	0.010754	0.01241	278.09	0	0	0	0	1	0	0	-97.3500	8.6300	97.5000	-9.0000	0.0000	0.0000	0.0000	0.0000;
	9229	9228	0.001141	0.006861	0.00455	177.98	0	0	0	0	1	0	0	0.5500	-2.3100	-0.5500	1.8200	0.0000	0.0000	0.0000	0.0000;
	9234	9230	0.00181	0.011014	0.00321	285.28	0	0	0	0	1	0	0	89.1500	-1.3500	-89.0200	1.8200	0.0000	0.0000	0.0000	0.0000;
	9238	9230	0.000756	0.004316	0.02507	273.81	0	0	0	0	1	0	0	-73.1900	4.1100	73.2200	-6.5900	0.0000	0.0000	0.0000	0.0000;
	9241	9231	0.000835	0.005108	0.00382	298.34	0	0	0	0	1	0	0	123.2400	-18.0400	-123.1200	18.3700	0.0000	0.0000	0.0000	0.0000;
	9231	9249	0.001851	0.012568	0.07416	291.49	0	0	0	0	1	0	0	107.6200	-19.6600	-107.4200	13.0700	0.0000	0.0000	0.0000	0.0000;
	9232	9238	0.001223	0.006663	0.00253	268.9	0	0	0	0	1	0	0	-65.0900	4.6600	65.1400	-4.6700	0.0000	0.0000	0.0000	0.0000;
	9232	9253	0.003248	0.021996	0.04838	259.62	0	0	0	0	1	0	0	-68.6900	2.1200	68.8300	-6.3500	0.0000	0.0000	0.0000	0.0000;
	9232	9763	0.003404	0.020466	0.03454	294.65	0	0	0	0	1	0	0	118.2300	-13.8600	-117.7800	12.8500	0.0000	0.0000	0.0000	0.0000;
	9234	9233	0.000188	0.014283	0	843.9	0	0	1	0	1	0	0	-228.4900	3.4500	228.5900	3.4700	0.0000	0.0000	0.0000	0.0000;
	9233	9235	0.000231	0.001017	0	0	0	0	0	0	1	0	0	-228.5900	-24.0300	228.7000	24.5300	0.0000	0.0000	0.0000	0.0000;
	9235	9616	0.000384	0.00561	0.58934	3290.36	0	0	0	0	1	0	0	-1359.9300	36.1500	1366.5200	-3.7200	0.0000	0.0000	0.0000	0.0000;
	9236	9237	0.000236	0.001031	0	0	0	0	0	0	1	0	0	4.0100	0.5200	-4.0100	-0.5200	0.0000	0.0000	0.0000	0.0000;
	9239	9240	0.000225	0.001195	0	0	0	0	0	0	1	0	0	-7.8900	-1.0900	7.8900	1.0900	0.0000	0.0000	0.0000	0.0000;
	9242	9240	0.000759	0.004162	0.00249	234.34	0	0	0	0	1	0	0	-21.7700	5.1900	21.7700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	9240	9250	0.002106	0.010302	0.00948	288.44	0	0	0	0	1	0	0	-106.9100	8.4500	107.1300	-8.3700	0.0000	0.0000	0.0000	0.0000;
	9240	9252	0.001673	0.009891	0.0073	268.08	0	0	0	0	1	0	0	77.2500	-4.1100	-77.1500	3.8800	0.0000	0.0000	0.0000	0.0000;
	9242	9241	0.001508	0.007857	0.00903	219.63	0	0	0	0	1	0	0	11.9900	-7.1700	-11.9900	6.2100	0.0000	0.0000	0.0000	0.0000;
	9242	9243	0.000215	0.001128	0	0	0	0	0	0	1	0	0	9.7800	1.9800	-9.7800	-1.9800	0.0000	0.0000	0.0000	0.0000;
	9245	9244	0.002278	0.013987	0.02395	226.58	0	0	0	0	1	0	0	-14.0400	-0.1500	14.0500	-2.3900	0.0000	0.0000	0.0000	0.0000;
	9244	9653	0.004021	0.022648	0.00965	287.52	0	0	0	0	1	0	0	-104.3300	12.8800	104.7500	-11.5800	0.0000	0.0000	0.0000	0.0000;
	9246	9247	0.000239	0.001078	0	0	0	0	0	0	1	0	0	-6.2800	-3.7600	6.2800	3.7600	0.0000	0.0000	0.0000	0.0000;
	9248	9686	0.001603	0.008714	0.01172	253.19	0	0	0	0	1	0	0	-41.0700	-0.0500	41.1000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	9653	9249	0.0015	0.009152	0.01012	284.23	0	0	0	0	1	0	0	-100.1500	13.3200	100.2900	-13.5400	0.0000	0.0000	0.0000	0.0000;
	9250	9251	0.000261	0.001071	0	0	0	0	0	0	1	0	0	3.4000	1.2100	-3.4000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	9250	9253	0.002691	0.017967	0.01127	261.46	0	0	0	0	1	0	0	73.9800	-5.1700	-73.8400	4.8700	0.0000	0.0000	0.0000	0.0000;
	9254	9255	0.000233	0.001015	0	0	0	0	0	0	1	0	0	1.9400	0.4000	-1.9400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	9286	9254	0.007838	0.035722	0.0316	273.31	0	0	0	0	1	0	0	-37.5700	-0.4300	37.6700	-2.6000	0.0000	0.0000	0.0000	0.0000;
	9257	9256	0.004447	0.022023	0.01303	263.54	0	0	0	0	1	0	0	21.6900	-1.2000	-21.6700	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9256	9277	0.005797	0.035411	0.02021	258.29	0	0	0	0	1	0	0	19.0300	-0.8700	-19.0100	-1.2300	0.0000	0.0000	0.0000	0.0000;
	9257	9259	0.003215	0.021433	0.01158	258.93	0	0	0	0	1	0	0	-24.5400	-3.8200	24.5600	2.6600	0.0000	0.0000	0.0000	0.0000;
	9257	9276	0.004526	0.028498	0.03618	259.39	0	0	0	0	1	0	0	20.5700	-5.5400	-20.5500	1.6600	0.0000	0.0000	0.0000	0.0000;
	9258	9259	0.000202	0.001017	0	0	0	0	0	0	1	0	0	-3.8900	-0.7300	3.8900	0.7300	0.0000	0.0000	0.0000	0.0000;
	9260	10080	0.001224	0.007747	0.00839	233.68	0	0	0	0	1	0	0	2.2500	0.8400	-2.2500	-1.7500	0.0000	0.0000	0.0000	0.0000;
	9261	9262	0.002446	0.010162	0.02404	246.85	0	0	0	0	1	0	0	8.9700	9.6400	-8.9700	-12.2500	0.0000	0.0000	0.0000	0.0000;
	9261	9266	0.001381	0.008603	0.01164	255.02	0	0	0	0	1	0	0	25.8600	-4.6200	-25.8500	3.4000	0.0000	0.0000	0.0000	0.0000;
	9261	9273	0.002312	0.016152	0.02531	269.06	0	0	0	0	1	0	0	-27.6600	-6.6100	27.6800	3.9600	0.0000	0.0000	0.0000	0.0000;
	9275	9261	0.001483	0.00833	0.00667	244.65	0	0	0	0	1	0	0	15.4000	-0.2000	-15.4000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	9262	9263	0.000263	0.001052	0	0	0	0	0	0	1	0	0	8.2400	4.0400	-8.2400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	9262	9274	0.000436	0.002933	0.00321	223.44	0	0	0	0	1	0	0	0.7300	8.2100	-0.7300	-8.5600	0.0000	0.0000	0.0000	0.0000;
	9264	9265	0.00024	0.001033	0	0	0	0	0	0	1	0	0	3.3200	1.2000	-3.3200	-1.2000	0.0000	0.0000	0.0000	0.0000;
	9264	9273	0.002701	0.017694	0.01254	248.93	0	0	0	0	1	0	0	12.5000	0.2100	-12.4900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	9277	9264	0.001213	0.007346	0.00526	254.79	0	0	0	0	1	0	0	15.8200	0.8500	-15.8200	-1.4100	0.0000	0.0000	0.0000	0.0000;
	9267	9268	0.000247	0.001155	0	0	0	0	0	0	1	0	0	1.8500	0.1000	-1.8500	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9270	9267	0.00208	0.013514	0.00763	246.23	0	0	0	0	1	0	0	-1.3800	-10.2500	1.3800	9.4300	0.0000	0.0000	0.0000	0.0000;
	9267	9826	0.001039	0.00699	0.00477	248.86	0	0	0	0	1	0	0	-3.2300	-9.5300	3.2300	9.0200	0.0000	0.0000	0.0000	0.0000;
	9269	9270	0.000245	0.001116	0	0	0	0	0	0	1	0	0	-1.8500	-0.6600	1.8500	0.6600	0.0000	0.0000	0.0000	0.0000;
	9271	9272	0.000247	0.001076	0	0	0	0	0	0	1	0	0	11.1500	3.0800	-11.1500	-3.0700	0.0000	0.0000	0.0000	0.0000;
	9384	9271	0.001392	0.008053	0.00493	286.15	0	0	0	0	1	0	0	35.5900	7.0200	-35.5700	-7.4600	0.0000	0.0000	0.0000	0.0000;
	9511	9271	0.000886	0.005266	0.00744	276.71	0	0	0	0	1	0	0	-24.4200	-5.1600	24.4200	4.3800	0.0000	0.0000	0.0000	0.0000;
	9278	9273	0.003569	0.02002	0.00871	269.04	0	0	0	0	1	0	0	26.3600	3.5900	-26.3400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	9274	9525	0.001625	0.010053	0.02061	251.79	0	0	0	0	1	0	0	-13.1300	4.1400	13.1300	-6.3700	0.0000	0.0000	0.0000	0.0000;
	9287	9275	0.002712	0.016112	0.00568	262.31	0	0	0	0	1	0	0	26.6800	1.5400	-26.6600	-2.0500	0.0000	0.0000	0.0000	0.0000;
	9276	9278	0.002073	0.013146	0.00731	271.32	0	0	0	0	1	0	0	28.9500	3.7600	-28.9400	-4.4600	0.0000	0.0000	0.0000	0.0000;
	9279	9291	0.003411	0.018824	0.01055	240.37	0	0	0	0	1	0	0	9.0700	6.2400	-9.0600	-7.3500	0.0000	0.0000	0.0000	0.0000;
	9280	9281	0.000206	0.001029	0	0	0	0	0	0	1	0	0	4.2200	0.8200	-4.2200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	9280	9303	0.00306	0.019349	0.01901	252.45	0	0	0	0	1	0	0	-10.9400	-3.0800	10.9400	1.0500	0.0000	0.0000	0.0000	0.0000;
	9282	9283	0.000251	0.001129	0	0	0	0	0	0	1	0	0	5.2900	1.5700	-5.2900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	9282	9292	0.003339	0.019755	0.00778	216.1	0	0	0	0	1	0	0	-14.1900	-5.9900	14.2000	5.1900	0.0000	0.0000	0.0000	0.0000;
	9284	9286	0.002532	0.013287	0.01575	267.77	0	0	0	0	1	0	0	-30.7500	-0.6100	30.7700	-1.0000	0.0000	0.0000	0.0000	0.0000;
	9284	9287	0.002029	0.012465	0.0209	266.42	0	0	0	0	1	0	0	28.8600	-0.1300	-28.8500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	9285	9286	0.000271	0.001189	0	0	0	0	0	0	1	0	0	-6.8100	-1.4300	6.8100	1.4300	0.0000	0.0000	0.0000	0.0000;
	9289	9288	0.003957	0.112587	0	99.35	0	0	1	0	1	0	0	6.5600	8.4100	-6.5600	-8.3000	0.0000	0.0000	0.0000	0.0000;
	9288	9290	0.000208	0.001082	0	0	0	0	0	0	1	0	0	4.6600	1.4300	-4.6600	-1.4300	0.0000	0.0000	0.0000	0.0000;
	9288	9313	0.002894	0.016089	0.01904	232.81	0	0	0	0	1	0	0	1.9000	6.8700	-1.9000	-8.9000	0.0000	0.0000	0.0000	0.0000;
	9291	9313	0.003701	0.019497	0.02216	218.63	0	0	0	0	1	0	0	1.1000	5.2300	-1.1000	-7.6000	0.0000	0.0000	0.0000	0.0000;
	9294	9295	0.000284	0.001133	0	0	0	0	0	0	1	0	0	-3.6900	-0.9400	3.6900	0.9400	0.0000	0.0000	0.0000	0.0000;
	9416	9295	0.000871	0.005326	0.00588	251.72	0	0	0	0	1	0	0	6.8600	9.3800	-6.8600	-10.0200	0.0000	0.0000	0.0000	0.0000;
	9295	9538	0.000817	0.005262	0.00742	243.88	0	0	0	0	1	0	0	3.1700	9.0800	-3.1700	-9.8800	0.0000	0.0000	0.0000	0.0000;
	9296	9299	0.004021	0.121252	0	115.11	0	0	1	0	1	0	0	-0.7000	-0.2500	0.7000	0.2600	0.0000	0.0000	0.0000	0.0000;
	9296	9300	0.000261	0.001085	0	0	0	0	0	0	1	0	0	0.7000	0.2500	-0.7000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	9296	9301	0.000287	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9297	9299	-0.001074	-0.032375	0	87.95	0	0	1	0	1	0	0	2.3600	0.7000	-2.3600	-0.7000	0.0000	0.0000	0.0000	0.0000;
	9298	9299	0.018643	0.562153	0	27.15	0	0	1	0	1	0	0	-1.6600	-0.4300	1.6600	0.4400	0.0000	0.0000	0.0000	0.0000;
	9314	9300	0.00737	0.044692	0.02348	213.26	0	0	0	0	1	0	0	-0.7000	-2.8200	0.7000	0.2500	0.0000	0.0000	0.0000	0.0000;
	9304	9302	0.001182	0.006697	0.01125	242.48	0	0	0	0	1	0	0	1.6600	-0.7800	-1.6600	-0.4500	0.0000	0.0000	0.0000	0.0000;
	9302	9314	0.009463	0.055483	0.02719	237.35	0	0	0	0	1	0	0	-11.2400	-2.9800	11.2500	0.0800	0.0000	0.0000	0.0000	0.0000;
	9304	9936	0.001524	0.009183	0.00351	255.69	0	0	0	0	1	0	0	-9.2700	-3.2900	9.2700	2.9200	0.0000	0.0000	0.0000	0.0000;
	9306	9305	0.004843	0.147027	0	90.25	0	0	1	0	1	0	0	6.6300	1.2500	-6.6300	-1.1900	0.0000	0.0000	0.0000	0.0000;
	9305	9307	0.000259	0.00113	0	0	0	0	0	0	1	0	0	2.0500	1.3400	-2.0500	-1.3400	0.0000	0.0000	0.0000	0.0000;
	9309	9305	0.001503	0.008943	0.01066	255.36	0	0	0	0	1	0	0	32.4300	-4.1200	-32.4200	3.0400	0.0000	0.0000	0.0000	0.0000;
	9308	9309	0.00409	0.026307	0.023	261.49	0	0	0	0	1	0	0	28.7900	3.4300	-28.7500	-5.7600	0.0000	0.0000	0.0000	0.0000;
	9309	9310	0.000248	0.001057	0	0	0	0	0	0	1	0	0	2.6000	1.0700	-2.6000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	9309	9933	0.007189	0.044817	0.01493	223.62	0	0	0	0	1	0	0	-6.2700	8.8100	6.2800	-10.3900	0.0000	0.0000	0.0000	0.0000;
	9311	9312	0.000265	0.001087	0	0	0	0	0	0	1	0	0	3.3200	1.5200	-3.3200	-1.5200	0.0000	0.0000	0.0000	0.0000;
	9311	9314	0.002826	0.013408	0.0231	247.63	0	0	0	0	1	0	0	15.3200	-3.1300	-15.3200	0.6400	0.0000	0.0000	0.0000	0.0000;
	9314	9315	0.000219	0.001031	0	0	0	0	0	0	1	0	0	4.7700	2.1100	-4.7700	-2.1100	0.0000	0.0000	0.0000	0.0000;
	9316	9317	0.002188	0.012858	0.00646	294.66	0	0	0	0	1	0	0	-45.5300	3.3900	45.5700	-3.8400	0.0000	0.0000	0.0000	0.0000;
	9316	9322	0.00367	0.022718	0.02136	290.28	0	0	0	0	1	0	0	42.5100	-4.4000	-42.4500	2.4900	0.0000	0.0000	0.0000	0.0000;
	9318	9319	0.000241	0.001027	0	0	0	0	0	0	1	0	0	-3.1600	-0.3500	3.1600	0.3500	0.0000	0.0000	0.0000	0.0000;
	9320	9321	0.001892	0.011276	0.00927	339.24	0	0	0	0	1	0	0	107.9400	-20.5400	-107.7300	20.7900	0.0000	0.0000	0.0000	0.0000;
	9321	9324	0.001784	0.011204	0.02408	332.34	0	0	0	0	1	0	0	104.5600	-22.3000	-104.3800	20.8800	0.0000	0.0000	0.0000	0.0000;
	9323	9325	0.000576	0.003566	0.01834	294.56	0	0	0	0	1	0	0	48.5800	5.1800	-48.5700	-7.0800	0.0000	0.0000	0.0000	0.0000;
	9324	9688	0.001698	0.010075	0.0567	327.06	0	0	0	0	1	0	0	99.9800	-22.7800	-99.8200	17.6000	0.0000	0.0000	0.0000	0.0000;
	9326	9327	0.000276	0.001026	0	0	0	0	0	0	1	0	0	6.0500	1.5600	-6.0500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	9326	9328	0.003742	0.02598	0.02473	217.56	0	0	0	0	1	0	0	2.6400	6.4500	-2.6400	-9.1100	0.0000	0.0000	0.0000	0.0000;
	9329	9514	0.003401	0.019281	0.01209	237.68	0	0	0	0	1	0	0	-42.3000	9.9300	42.3600	-10.9300	0.0000	0.0000	0.0000	0.0000;
	9799	9329	0.001642	0.010463	0.0165	257.51	0	0	0	0	1	0	0	6.4300	-1.3600	-6.4300	-0.4600	0.0000	0.0000	0.0000	0.0000;
	9486	9330	0.005379	0.031264	0.02261	228.45	0	0	0	0	1	0	0	14.5700	1.4300	-14.5600	-3.8600	0.0000	0.0000	0.0000	0.0000;
	9332	9331	0.001759	0.009244	0.00709	270.49	0	0	0	0	1	0	0	-41.3000	5.0800	41.3200	-5.7100	0.0000	0.0000	0.0000	0.0000;
	9331	9338	0.001667	0.01116	0.01414	274.35	0	0	0	0	1	0	0	-44.6100	5.2600	44.6400	-6.6200	0.0000	0.0000	0.0000	0.0000;
	9332	9333	0.000272	0.001167	0	0	0	0	0	0	1	0	0	3.1200	0.7300	-3.1200	-0.7300	0.0000	0.0000	0.0000	0.0000;
	9335	9337	0.010576	0.054981	0.02701	282.09	0	0	0	0	1	0	0	22.1600	6.0800	-22.1100	-8.7700	0.0000	0.0000	0.0000	0.0000;
	9339	9335	0.002464	0.016903	0.01911	261.61	0	0	0	0	1	0	0	-14.0500	-2.9300	14.0500	0.8500	0.0000	0.0000	0.0000	0.0000;
	10025	9335	0.001559	0.008885	0.01027	294.5	0	0	0	0	1	0	0	39.5000	7.1100	-39.4800	-8.1200	0.0000	0.0000	0.0000	0.0000;
	9336	9337	0.000271	0.001012	0	0	0	0	0	0	1	0	0	-2.5600	-1.1300	2.5600	1.1300	0.0000	0.0000	0.0000	0.0000;
	9338	9799	0.00302	0.017645	0.0199	282.23	0	0	0	0	1	0	0	-50.0500	4.6200	50.1200	-6.4100	0.0000	0.0000	0.0000	0.0000;
	9340	9341	0.000277	0.001103	0	0	0	0	0	0	1	0	0	-3.7200	-1.0900	3.7200	1.0900	0.0000	0.0000	0.0000	0.0000;
	9638	9341	0.000805	0.00485	0.00459	264.5	0	0	0	0	1	0	0	59.7500	-4.3900	-59.7200	4.0400	0.0000	0.0000	0.0000	0.0000;
	9341	10025	0.000155	0.000992	0.00172	258.31	0	0	0	0	1	0	0	56.0000	-5.1300	-56.0000	4.9700	0.0000	0.0000	0.0000	0.0000;
	9342	9343	0.000209	0.001089	0	0	0	0	0	0	1	0	0	-1.9200	-0.2500	1.9200	0.2500	0.0000	0.0000	0.0000	0.0000;
	9343	9344	0.002708	0.018005	0.02125	237.25	0	0	0	0	1	0	0	-1.5500	5.8400	1.5600	-8.1400	0.0000	0.0000	0.0000	0.0000;
	9347	9343	0.003163	0.019179	0.00956	244.04	0	0	0	0	1	0	0	0.3600	5.0500	-0.3600	-6.0900	0.0000	0.0000	0.0000	0.0000;
	9344	9345	0.000288	0.00119	0	0	0	0	0	0	1	0	0	3.7500	0.6200	-3.7500	-0.6200	0.0000	0.0000	0.0000	0.0000;
	9346	9347	0.000984	0.006224	0.0163	276.06	0	0	0	0	1	0	0	25.5700	-11.7000	-25.5600	9.9700	0.0000	0.0000	0.0000	0.0000;
	9348	9346	0.002021	0.009504	0.0145	284.25	0	0	0	0	1	0	0	32.7700	-11.7000	-32.7500	10.2300	0.0000	0.0000	0.0000	0.0000;
	9386	9348	0.001127	0.007557	0.00426	294.06	0	0	0	0	1	0	0	40.0400	-11.1200	-40.0200	10.7700	0.0000	0.0000	0.0000	0.0000;
	9349	9350	0.000202	0.001075	0	0	0	0	0	0	1	0	0	2.7000	-0.1300	-2.7000	0.1300	0.0000	0.0000	0.0000	0.0000;
	9350	9977	0.001785	0.009606	0.00875	276.86	0	0	0	0	1	0	0	34.0900	-9.0900	-34.0700	8.2400	0.0000	0.0000	0.0000	0.0000;
	10144	9350	0.002528	0.017138	0.02474	276.35	0	0	0	0	1	0	0	33.2700	-11.1100	-33.2400	8.5900	0.0000	0.0000	0.0000	0.0000;
	9352	9351	0.00022	0.015953	0	840.19	0	0	1.00625	0	1	0	0	-219.2600	-37.9700	219.3600	45.3200	0.0000	0.0000	0.0000	0.0000;
	9351	9353	0.00031	0.020301	0	792.81	0	0	1	0	1	0	0	-180.8900	-39.8100	180.9900	46.2000	0.0000	0.0000	0.0000	0.0000;
	9351	9354	0.00014	0.011426	0	791.83	0	0	1	0	1	0	0	-180.9500	-42.5800	180.9900	46.2000	0.0000	0.0000	0.0000	0.0000;
	9351	9355	0.000191	0.013378	0	791.46	0	0	1	0	1	0	0	-180.9300	-34.4500	180.9900	38.6100	0.0000	0.0000	0.0000	0.0000;
	9351	9356	0.000292	0.020721	0	791.33	0	0	1	0	1	0	0	-180.9000	-42.2500	180.9900	48.8100	0.0000	0.0000	0.0000	0.0000;
	9351	9357	7e-05	0.005753	0	791.21	0	0	1	0	1	0	0	-180.9700	-44.3700	180.9900	46.2000	0.0000	0.0000	0.0000	0.0000;
	9351	9358	0.000265	0.017235	0	791.07	0	0	1	0	1	0	0	-180.9100	-52.2200	180.9900	57.8300	0.0000	0.0000	0.0000	0.0000;
	9351	9359	0.000226	0.001048	0	0	0	0	0	0	1	0	0	866.1900	-174.6400	-864.5700	182.1400	0.0000	0.0000	0.0000	0.0000;
	9351	9360	0.000296	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9352	9739	0.00141	0.008349	0.00289	302.29	0	0	0	0	1	0	0	58.6800	55.7800	-58.5900	-55.5900	0.0000	0.0000	0.0000	0.0000;
	9359	9431	0.000399	0.008254	1.14672	3165.96	0	0	0	0	1	0	0	735.2100	-95.1900	-733.2200	11.0700	0.0000	0.0000	0.0000	0.0000;
	9359	9561	6.9e-05	0.001112	0.12005	3095.95	0	0	0	0	1	0	0	-728.3000	-9.7800	728.6400	2.1000	0.0000	0.0000	0.0000	0.0000;
	9361	9362	0.000201	0.001069	0	0	0	0	0	0	1	0	0	2.1800	0.6200	-2.1800	-0.6200	0.0000	0.0000	0.0000	0.0000;
	9734	9362	0.00198	0.013728	0.00914	278.32	0	0	0	0	1	0	0	-60.5100	22.1300	60.5900	-22.5900	0.0000	0.0000	0.0000	0.0000;
	9927	9362	0.000628	0.00368	0.01194	276.78	0	0	0	0	1	0	0	58.4300	-24.3600	-58.4100	23.2100	0.0000	0.0000	0.0000	0.0000;
	9363	9364	0.000237	0.001053	0	0	0	0	0	0	1	0	0	1.5400	-0.1000	-1.5400	0.1000	0.0000	0.0000	0.0000	0.0000;
	9679	9364	0.002376	0.013084	0.00726	265.26	0	0	0	0	1	0	0	-22.2700	-2.2800	22.2800	1.5500	0.0000	0.0000	0.0000	0.0000;
	9365	9366	0.004902	0.129193	0	84.53	0	0	1.025	0	1	0	0	-5.0000	-1.8800	5.0000	1.9200	0.0000	0.0000	0.0000	0.0000;
	9365	9367	0.000262	0.001139	0	0	0	0	0	0	1	0	0	3.3200	-62.5100	-3.3100	62.5500	0.0000	0.0000	0.0000	0.0000;
	9447	9367	0.000579	0.003655	0.00754	202.03	0	0	0	0	1	0	0	-2.8200	9.0400	2.8200	-9.8500	0.0000	0.0000	0.0000	0.0000;
	9367	9666	0.004511	0.026295	0.01427	207.17	0	0	0	0	1	0	0	-4.5500	-28.7200	4.5800	27.3800	0.0000	0.0000	0.0000	0.0000;
	9368	9369	0.001857	0.045151	0	283.27	0	0	1.08125	0	1	0	0	-216.9200	-42.3000	217.8700	65.5100	0.0000	0.0000	0.0000	0.0000;
	9368	9370	0.001089	0.034206	0	283.27	0	0	1.08125	0	1	0	0	-217.3000	-47.6900	217.8700	65.5100	0.0000	0.0000	0.0000	0.0000;
	9368	9371	0.001737	0.054622	0	283.27	0	0	1.08125	0	1	0	0	-216.9800	-37.6300	217.8700	65.5100	0.0000	0.0000	0.0000	0.0000;
	9368	9372	0.000232	0.001013	0	0	0	0	0	0	1	0	0	635.6800	125.0900	-634.8100	-121.2600	0.0000	0.0000	0.0000	0.0000;
	9368	9373	0.0002	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9372	10115	0.000661	0.004228	0.00214	298.01	0	0	0	0	1	0	0	79.8300	79.5300	-79.7500	-79.2800	0.0000	0.0000	0.0000	0.0000;
	9374	9377	0.0001	-0.001446	0	193.01	0	0	1	0	1	0	0	-2.9000	0.1500	2.9000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9374	9380	0.0001	0.00153	0	192.85	0	0	1	0	1	0	0	-2.9000	0.1500	2.9000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9374	9381	0.000208	0.001014	0	0	0	0	0	0	1	0	0	5.8000	-4.4500	-5.8000	4.4500	0.0000	0.0000	0.0000	0.0000;
	9374	9382	0.000263	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9375	9377	0.003874	0.119609	0	96.51	0	0	1	0	1	0	0	2.9000	-0.1400	-2.9000	0.1500	0.0000	0.0000	0.0000	0.0000;
	9376	9377	0.003874	0.119609	0	96.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9378	9380	0.003142	0.119	0	96.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9379	9380	0.003142	0.119	0	96.42	0	0	1	0	1	0	0	2.9000	-0.1400	-2.9000	0.1500	0.0000	0.0000	0.0000	0.0000;
	9383	9384	0.000208	0.001038	0	0	0	0	0	0	1	0	0	12.3400	4.7400	-12.3400	-4.7400	0.0000	0.0000	0.0000	0.0000;
	9386	9385	0.000239	0.018645	0	573.2	0	0	1	0	1	0	0	-24.9200	15.6400	24.9200	-15.5000	0.0000	0.0000	0.0000	0.0000;
	9385	9387	0.000255	0.020855	0	668.3	0	0	1	0	1	0	0	-112.4500	-15.4500	112.4800	17.9300	0.0000	0.0000	0.0000	0.0000;
	9385	9388	0.000217	0.001165	0	0	0	0	0	0	1	0	0	87.1700	-98.1200	-87.1400	98.3100	0.0000	0.0000	0.0000	0.0000;
	9385	9389	0.000259	0.001015	0	0	0	0	0	0	1	0	0	0.3600	0.1200	-0.3600	-0.1200	0.0000	0.0000	0.0000	0.0000;
	9390	9391	0.000259	0.001029	0	0	0	0	0	0	1	0	0	7.1000	-0.3500	-7.1000	0.3500	0.0000	0.0000	0.0000	0.0000;
	9391	10153	0.001442	0.009224	0.0043	251.78	0	0	0	0	1	0	0	-11.4000	5.9500	11.4100	-6.4100	0.0000	0.0000	0.0000	0.0000;
	9392	9393	0.000289	0.001135	0	0	0	0	0	0	1	0	0	2.6000	-0.1300	-2.6000	0.1300	0.0000	0.0000	0.0000	0.0000;
	9394	9395	0.000288	0.001087	0	0	0	0	0	0	1	0	0	3.0000	1.1500	-3.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	9465	9395	0.001305	0.00857	0.01035	231.05	0	0	0	0	1	0	0	10.3400	-12.8000	-10.3400	11.6900	0.0000	0.0000	0.0000	0.0000;
	9395	10144	0.00144	0.011817	0.01123	234.02	0	0	0	0	1	0	0	12.2900	-10.8600	-12.2900	9.6700	0.0000	0.0000	0.0000	0.0000;
	9396	9397	0.000247	0.001023	0	0	0	0	0	0	1	0	0	3.0000	1.1500	-3.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	9398	9399	0.000257	0.001122	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-4.0000	0.2000	0.0000	0.0000	0.0000	0.0000;
	9399	9472	0.001387	0.009731	0.0086	337.08	0	0	0	0	1	0	0	185.1600	-7.4900	-184.7200	9.6100	0.0000	0.0000	0.0000	0.0000;
	9557	9399	0.001252	0.007387	0.00383	358.97	0	0	0	0	1	0	0	156.2700	-3.6100	-155.9900	4.8400	0.0000	0.0000	0.0000	0.0000;
	9557	9399	0.001252	0.007387	0.00383	358.97	0	0	0	0	1	0	0	156.2700	-3.6100	-155.9900	4.8400	0.0000	0.0000	0.0000	0.0000;
	9400	9401	0.003141	0.114994	0	57.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9400	9402	0.004971	0.195962	0	57.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9400	9403	0.006705	0.228352	0	28.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9400	9404	0.000264	0.001159	0	0	0	0	0	0	1	0	0	6.8900	2.2300	-6.8900	-2.2300	0.0000	0.0000	0.0000	0.0000;
	9400	9405	0.000215	0.001071	0	0	0	0	0	0	1	0	0	-6.8900	-2.2300	6.8900	2.2300	0.0000	0.0000	0.0000	0.0000;
	9406	9407	0.003957	0.109722	0	77.48	0	0	1	0	1	0	0	-4.0000	0.2100	4.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	9406	9408	0.017974	0.507696	0	25.23	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9406	9409	0.319418	9.034354	0	1.81	0	0	1	0	1	0	0	-0.5000	0.0500	0.5000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	9406	9410	0.0003	0.001142	0	0	0	0	0	0	1	0	0	4.9400	1.4300	-4.9400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	9406	9411	0.000234	0.001135	0	0	0	0	0	0	1	0	0	0.5600	-1.7400	-0.5600	1.7400	0.0000	0.0000	0.0000	0.0000;
	9412	9413	0.005232	0.151235	0	67.07	0	0	1.03125	0	1	0	0	-3.0000	-1.1400	3.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	9412	9414	0.000297	0.001057	0	0	0	0	0	0	1	0	0	3.0000	1.1400	-3.0000	-1.1400	0.0000	0.0000	0.0000	0.0000;
	9415	9416	0.000298	0.001152	0	0	0	0	0	0	1	0	0	12.5000	-0.6100	-12.5000	0.6100	0.0000	0.0000	0.0000	0.0000;
	9416	9933	0.000817	0.005206	0.00467	233.67	0	0	0	0	1	0	0	3.3500	-10.7500	-3.3500	10.2400	0.0000	0.0000	0.0000	0.0000;
	9417	9420	0.000209	0.014265	0	623.49	0	0	1	0	1	0	0	56.5600	-7.2600	-56.5600	7.6800	0.0000	0.0000	0.0000	0.0000;
	9417	9421	0.00028	0.001019	0	0	0	0	0	0	1	0	0	3.4200	120.5300	-3.3800	-120.4000	0.0000	0.0000	0.0000	0.0000;
	9417	9422	0.000217	0.001071	0	0	0	0	0	0	1	0	0	-59.9800	-113.2800	60.0200	113.4400	0.0000	0.0000	0.0000	0.0000;
	9418	9420	3.8e-05	0.00257	0	598.49	0	0	1	0	1	0	0	-56.5500	7.7600	56.5600	-7.6800	0.0000	0.0000	0.0000	0.0000;
	9419	9420	0.001153	0.07854	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9422	9745	0.000246	0.004368	0.3415	2696.85	0	0	0	0	1	0	0	-374.3500	-62.3000	374.6700	30.5900	0.0000	0.0000	0.0000	0.0000;
	9423	9424	0.005125	0.165264	0	77.41	0	0	1	0	1	0	0	-2.0000	0.1000	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9423	9425	0.008321	0.260623	0	52.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9423	9426	0.000217	0.001107	0	0	0	0	0	0	1	0	0	5.4700	1.4300	-5.4700	-1.4300	0.0000	0.0000	0.0000	0.0000;
	9423	9427	0.000292	0.001046	0	0	0	0	0	0	1	0	0	-3.4700	-1.5300	3.4700	1.5300	0.0000	0.0000	0.0000	0.0000;
	9429	9428	0.000244	0.015596	0	810.98	0	0	1.00625	0	1	0	0	-227.1000	-19.1000	227.2100	26.5700	0.0000	0.0000	0.0000	0.0000;
	9428	9430	0.00023	0.001198	0	0	0	0	0	0	1	0	0	16.5900	5.8800	-16.5900	-5.8800	0.0000	0.0000	0.0000	0.0000;
	9428	9431	0.000215	0.00118	0	0	0	0	0	0	1	0	0	-243.8100	45.1800	243.9300	-44.5100	0.0000	0.0000	0.0000	0.0000;
	9432	9435	0.000132	0.004143	0	84.91	0	0	1	0	1	0	0	-0.4000	0.0200	0.4000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	9432	9436	0.004534	0.133159	0	92.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9432	9437	0.747466	23.667738	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9432	9438	0.000236	0.001029	0	0	0	0	0	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	9432	9439	0.00026	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9433	9435	0.00943	0.294897	0	42.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9434	9435	0.00943	0.294897	0	42.45	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	9959	9438	0.001772	0.009451	0.00822	309.14	0	0	0	0	1	0	0	46.5800	1.8800	-46.5500	-2.5900	0.0000	0.0000	0.0000	0.0000;
	9440	9443	-0.000709	-0.02356	0	103.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9440	9446	0.0001	-0.001946	0	202.36	0	0	1	0	1	0	0	-8.5000	-3.1900	8.5000	3.1900	0.0000	0.0000	0.0000	0.0000;
	9440	9447	0.00026	0.001199	0	0	0	0	0	0	1	0	0	16.5000	6.2700	-16.4900	-6.2600	0.0000	0.0000	0.0000	0.0000;
	9440	9448	0.000277	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9441	9443	0.008416	0.279695	0	51.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9442	9443	0.008416	0.279695	0	51.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9444	9446	0.003289	0.104081	0	101.18	0	0	1	0	1	0	0	0.5000	0.1900	-0.5000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	9445	9446	0.003289	0.104081	0	101.18	0	0	1	0	1	0	0	8.0000	3.0700	-8.0000	-3.0000	0.0000	0.0000	0.0000	0.0000;
	9449	9450	0.000253	0.001088	0	0	0	0	0	0	1	0	0	21.6000	-2.6400	-21.6000	2.6400	0.0000	0.0000	0.0000	0.0000;
	9451	9452	0.000282	0.001036	0	0	0	0	0	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	10048	9452	0.00033	0.001717	0.00094	258.77	0	0	0	0	1	0	0	21.5400	3.0900	-21.5400	-3.1800	0.0000	0.0000	0.0000	0.0000;
	9453	9454	0.003002	0.094334	0	91.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9453	9455	0.000222	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9455	9979	0.002179	0.011762	0.0065	248.65	0	0	0	0	1	0	0	51.4000	-2.3500	-51.3400	1.9300	0.0000	0.0000	0.0000	0.0000;
	9456	9457	0.000219	0.001054	0	0	0	0	0	0	1	0	0	3.0000	0.6200	-3.0000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	9458	9459	0.00994	0.35536	0	44.29	0	0	1	0	1	0	0	-1.6700	0.0900	1.6700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	9458	9460	0.01413	0.510032	0	13	0	0	1	0	1	0	0	-0.8300	0.0400	0.8300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	9458	9461	0.025279	0.612594	0	23.13	0	0	1	0	1	0	0	-0.5000	0.0300	0.5000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	9458	9462	0.000204	0.001011	0	0	0	0	0	0	1	0	0	3.0000	-0.1600	-3.0000	0.1600	0.0000	0.0000	0.0000	0.0000;
	9458	9463	0.00021	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9465	9464	0.000119	0.009339	0	552.66	0	0	1	0	1	0	0	-52.4300	35.1300	52.4400	-34.7900	0.0000	0.0000	0.0000	0.0000;
	9464	9466	0.000226	0.001113	0	0	0	0	0	0	1	0	0	-40.4400	39.3900	40.4400	-39.3600	0.0000	0.0000	0.0000	0.0000;
	9464	9467	0.000284	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9789	9466	0.000505	0.007447	0.70094	2814.84	0	0	0	0	1	0	0	530.4100	25.3000	-529.0900	-82.0600	0.0000	0.0000	0.0000	0.0000;
	10110	9466	0.000463	0.007022	0.58612	2291.8	0	0	0	0	1	0	0	-65.3800	16.3200	65.4000	-79.4000	0.0000	0.0000	0.0000	0.0000;
	9468	9469	0.004256	0.120379	0	77.24	0	0	1	0	1	0	0	-4.0000	0.2100	4.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	9468	9470	0.002404	0.081021	0	76.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9468	9471	0.007167	0.227708	0	51.8	0	0	1	0	1	0	0	-2.0000	0.1100	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9468	9472	0.000258	0.001008	0	0	0	0	0	0	1	0	0	6.0000	-0.3200	-6.0000	0.3200	0.0000	0.0000	0.0000	0.0000;
	9468	9473	0.000222	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9474	9475	0.000269	0.001088	0	0	0	0	0	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	9475	10048	0.001474	0.009644	0.01094	258.76	0	0	0	0	1	0	0	21.5500	1.9100	-21.5400	-3.0900	0.0000	0.0000	0.0000	0.0000;
	9477	9476	0.000211	0.012156	0	506.81	0	0	1.00625	0	1	0	0	-27.5500	-0.1800	27.5500	0.2700	0.0000	0.0000	0.0000	0.0000;
	9476	9478	0.000213	0.001171	0	0	0	0	0	0	1	0	0	-27.5500	-0.2700	27.5500	0.2700	0.0000	0.0000	0.0000	0.0000;
	9476	9479	0.000299	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9478	10042	0.000551	0.010282	0.80344	2474.12	0	0	0	0	1	0	0	-82.8900	-51.5900	82.9300	-35.7600	0.0000	0.0000	0.0000	0.0000;
	9480	9481	0.000209	0.001093	0	0	0	0	0	0	1	0	0	8.0000	-0.3900	-8.0000	0.3900	0.0000	0.0000	0.0000	0.0000;
	9482	9483	0.003543	0.156788	0	68.82	0	0	1	0	1	0	0	-3.3000	0.1800	3.3000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	9482	9484	0.000272	0.001143	0	0	0	0	0	0	1	0	0	3.3000	-0.1800	-3.3000	0.1800	0.0000	0.0000	0.0000	0.0000;
	9485	9486	0.000258	0.001103	0	0	0	0	0	0	1	0	0	6.6000	-0.9500	-6.6000	0.9500	0.0000	0.0000	0.0000	0.0000;
	9487	9490	0.000236	0.015773	0	596.41	0	0	1	0	1	0	0	94.0700	-4.9300	-94.0500	6.2200	0.0000	0.0000	0.0000	0.0000;
	9487	9491	0.000217	0.015722	0	650.62	0	0	1	0	1	0	0	-100.4700	-6.5400	100.4900	8.0100	0.0000	0.0000	0.0000	0.0000;
	9487	9492	0.000215	0.001087	0	0	0	0	0	0	1	0	0	6.3900	-127.6500	-6.3600	127.8100	0.0000	0.0000	0.0000	0.0000;
	9487	9493	0.000219	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9488	9490	-9.1e-05	-0.006104	0	471.41	0	0	1	0	1	0	0	-94.0600	5.7200	94.0500	-6.2200	0.0000	0.0000	0.0000	0.0000;
	9489	9490	0.000854	0.057045	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9492	9518	0.000211	0.003691	0.30683	1947.38	0	0	0	0	1	0	0	6.3600	-127.8100	-6.3400	94.6000	0.0000	0.0000	0.0000	0.0000;
	9494	9495	0.006849	0.176005	0	82.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9494	9496	0.000233	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9497	9498	0.000234	0.001106	0	0	0	0	0	0	1	0	0	25.0000	-1.2200	-25.0000	1.2300	0.0000	0.0000	0.0000	0.0000;
	9578	9498	0.001526	0.009881	0.00462	242.38	0	0	0	0	1	0	0	15.0500	12.1100	-15.0500	-12.5800	0.0000	0.0000	0.0000	0.0000;
	9498	9977	0.001233	0.006997	0.0073	283.35	0	0	0	0	1	0	0	40.0400	11.3500	-40.0200	-12.0400	0.0000	0.0000	0.0000	0.0000;
	9499	9502	-0.000407	-0.015561	0	153.58	0	0	1	0	1	0	0	-2.0000	0.1000	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9499	9503	0.000255	0.00109	0	0	0	0	0	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	9499	9504	0.000259	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9500	9502	0.005282	0.201696	0	76.79	0	0	1	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	9501	9502	0.005282	0.201696	0	76.79	0	0	1	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	9505	9508	0.000188	0.006938	0	153.09	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9505	9509	0.006133	0.256763	0	51.75	0	0	1	0	1	0	0	-2.0000	0.1100	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9505	9510	0.02548	0.68513	0	22.81	0	0	1	0	1	0	0	-1.0000	0.0600	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9505	9511	0.000262	0.001062	0	0	0	0	0	0	1	0	0	4.0000	-0.2100	-4.0000	0.2100	0.0000	0.0000	0.0000	0.0000;
	9505	9512	0.00028	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9506	9508	0.004606	0.170131	0	76.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9507	9508	0.004606	0.170131	0	76.55	0	0	1	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	9514	9513	0.000446	0.020524	0	379.38	0	0	1	0	1	0	0	-42.3600	10.9300	42.3600	-10.5800	0.0000	0.0000	0.0000	0.0000;
	9513	9517	0.0001	0.000483	0	1417.65	0	0	1	0	1	0	0	-66.9800	7.8000	66.9900	-7.7800	0.0000	0.0000	0.0000	0.0000;
	9513	9518	0.000218	0.001162	0	0	0	0	0	0	1	0	0	24.6200	-52.1800	-24.6100	52.2100	0.0000	0.0000	0.0000	0.0000;
	9513	9519	0.000286	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9515	9517	0.00023	0.016362	0	708.83	0	0	1	0	1	0	0	33.5000	-3.7200	-33.4900	3.8900	0.0000	0.0000	0.0000	0.0000;
	9516	9517	0.00023	0.016362	0	708.83	0	0	1	0	1	0	0	33.5000	-3.7200	-33.4900	3.8900	0.0000	0.0000	0.0000	0.0000;
	9518	10097	0.000405	0.006928	0.6357	2237.84	0	0	0	0	1	0	0	-338.0500	-18.5700	338.4700	-44.1900	0.0000	0.0000	0.0000	0.0000;
	9518	13934	0.001455	0.021456	1.65307	2192.57	0	0	0	0	1	0	0	368.9900	-128.2300	-367.1700	-27.7300	0.0000	0.0000	0.0000	0.0000;
	9520	9521	0.005665	0.170981	0	97.58	0	0	1.03125	0	1	0	0	-12.0900	0.8400	12.1000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	9520	9522	0.004422	0.13638	0	97.55	0	0	1.025	0	1	0	0	-12.0900	0.7900	12.1000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	9520	9523	0.002718	0.097529	0	88.38	0	0	1.025	0	1	0	0	-6.0500	0.3300	6.0500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	9520	9524	0.003116	0.101594	0	88.32	0	0	1.025	0	1	0	0	-6.0500	0.3300	6.0500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	9520	9525	0.000209	0.00103	0	0	0	0	0	0	1	0	0	36.2800	-2.2900	-36.2800	2.3000	0.0000	0.0000	0.0000	0.0000;
	9520	9526	0.000246	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9527	9528	0.003378	0.105731	0	94.67	0	0	1.04375	0	1	0	0	-10.0000	0.4700	10.0000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	9527	9529	0.00365	0.126738	0	94.52	0	0	1.05	0	1	0	0	-9.9900	-3.7000	10.0000	3.8400	0.0000	0.0000	0.0000	0.0000;
	9527	9530	0.000265	0.001055	0	0	0	0	0	0	1	0	0	19.9900	3.2200	-19.9900	-3.2200	0.0000	0.0000	0.0000	0.0000;
	9527	9531	0.000293	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9530	10068	0.00173	0.012293	0.00735	247.06	0	0	0	0	1	0	0	15.8200	3.4200	-15.8100	-4.1900	0.0000	0.0000	0.0000	0.0000;
	9532	9533	0.000201	0.001065	0	0	0	0	0	0	1	0	0	11.9000	-0.5800	-11.9000	0.5800	0.0000	0.0000	0.0000	0.0000;
	9534	9537	-0.000119	-0.003499	0	188.96	0	0	1	0	1	0	0	-2.5000	0.1300	2.5000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9534	9538	0.000255	0.001113	0	0	0	0	0	0	1	0	0	2.5000	-0.1300	-2.5000	0.1300	0.0000	0.0000	0.0000	0.0000;
	9535	9537	0.003126	0.09181	0	94.48	0	0	1	0	1	0	0	2.5000	-0.1200	-2.5000	0.1300	0.0000	0.0000	0.0000	0.0000;
	9536	9537	0.003126	0.09181	0	94.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9540	9539	0.000298	0.019428	0	439.31	0	0	1	0	1	0	0	-3.6200	16.3900	3.6200	-16.3400	0.0000	0.0000	0.0000	0.0000;
	9539	9542	0.000319	0.02387	0	441.49	0	0	1.025	0	1	0	0	-42.0900	-13.1900	42.0900	13.6400	0.0000	0.0000	0.0000	0.0000;
	9539	9543	0.000737	0.045277	0	301.38	0	0	1.01875	0	1	0	0	-3.7000	-1.7200	3.7000	1.7200	0.0000	0.0000	0.0000	0.0000;
	9541	9540	0.004706	0.13455	0	97.36	0	0	1	0	1	0	0	-8.5500	1.7500	8.5600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	9540	9544	0.000287	0.00101	0	0	0	0	0	0	1	0	0	-4.9300	-14.7300	4.9300	14.7300	0.0000	0.0000	0.0000	0.0000;
	9540	9545	0.000243	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9547	9546	0.000198	0.015389	0	594.53	0	0	1	0	1	0	0	0.0100	53.6700	0.0000	-53.2600	0.0000	0.0000	0.0000	0.0000;
	9546	9548	0.00027	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9546	9549	0.000263	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9550	9553	-0.000428	-0.013655	0	185	0	0	1	0	1	0	0	-2.9000	0.1500	2.9000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	9550	9554	0.000286	0.001099	0	0	0	0	0	0	1	0	0	11.6000	-0.5800	-11.6000	0.5800	0.0000	0.0000	0.0000	0.0000;
	9550	9555	0.000269	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9551	9553	0.005469	0.174469	0	92.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9552	9553	0.005469	0.174469	0	92.5	0	0	1	0	1	0	0	2.9000	-0.1400	-2.9000	0.1600	0.0000	0.0000	0.0000	0.0000;
	9557	9556	0.000202	0.011939	0	910.12	0	0	1	0	1	0	0	-312.5400	7.2100	312.7200	3.4400	0.0000	0.0000	0.0000	0.0000;
	9556	9558	0.000188	0.013468	0	1172.55	0	0	0.99375	0	1	0	0	-900.3100	19.5900	901.6800	78.8000	0.0000	0.0000	0.0000	0.0000;
	9556	9559	0.000193	0.01245	0	1172.34	0	0	0.99375	0	1	0	0	-900.2700	12.1200	901.6800	78.8000	0.0000	0.0000	0.0000	0.0000;
	9556	9560	0.001558	0.108013	0	124.37	0	0	0.99375	0	1	0	0	-1.1000	0.1400	1.1000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9556	9561	0.000216	0.001172	0	0	0	0	0	0	1	0	0	1488.9500	-35.2800	-1484.5900	58.9900	0.0000	0.0000	0.0000	0.0000;
	9556	9562	0.000237	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9561	9973	0.000319	0.00665	0.63246	2518.36	0	0	0	0	1	0	0	75.3600	1.0100	-75.3300	-69.4200	0.0000	0.0000	0.0000	0.0000;
	9563	9564	0.006306	0.204863	0	76.33	0	0	1	0	1	0	0	-4.0000	-1.5000	4.0000	1.5400	0.0000	0.0000	0.0000	0.0000;
	9563	9565	0.000265	0.001178	0	0	0	0	0	0	1	0	0	4.0000	1.5000	-4.0000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	9563	9566	0.000236	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9565	9575	0.001239	0.008778	0.00697	236.39	0	0	0	0	1	0	0	0.4800	8.3900	-0.4800	-9.1400	0.0000	0.0000	0.0000	0.0000;
	9567	9568	0.002748	0.109836	0	76.31	0	0	1.025	0	1	0	0	-4.0000	-0.7300	4.0000	0.7500	0.0000	0.0000	0.0000	0.0000;
	9567	9569	0.006195	0.210179	0	51.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9567	9570	0.000242	0.001008	0	0	0	0	0	0	1	0	0	4.0000	0.7300	-4.0000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	9567	9571	0.000233	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9570	9813	0.000784	0.005836	0.00679	273.95	0	0	0	0	1	0	0	-36.0700	6.6300	36.0800	-7.2900	0.0000	0.0000	0.0000	0.0000;
	9570	10053	0.001521	0.010192	0.00372	277.15	0	0	0	0	1	0	0	40.0700	-5.9000	-40.0500	5.6500	0.0000	0.0000	0.0000	0.0000;
	9572	9573	0.003114	0.113043	0	92.43	0	0	0.9875	0	1	0	0	-8.0000	-3.0000	8.0000	3.0700	0.0000	0.0000	0.0000	0.0000;
	9572	9574	0.004132	0.144714	0	92.38	0	0	0.9875	0	1	0	0	-4.0000	-1.5100	4.0000	1.5400	0.0000	0.0000	0.0000	0.0000;
	9572	9575	0.00027	0.001069	0	0	0	0	0	0	1	0	0	12.0000	4.5100	-12.0000	-4.5100	0.0000	0.0000	0.0000	0.0000;
	9572	9576	0.000226	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9577	9578	0.000267	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9578	10006	0.003685	0.024389	0.01393	240.96	0	0	0	0	1	0	0	-15.0500	-12.1100	15.0600	10.6500	0.0000	0.0000	0.0000	0.0000;
	9579	9580	0.013351	0.580685	0	27.48	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9579	9581	0.014306	0.482277	0	26.85	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9579	9582	0.010043	0.335986	0	26.02	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9579	9583	0.000248	0.001024	0	0	0	0	0	0	1	0	0	3.3000	-0.1800	-3.3000	0.1800	0.0000	0.0000	0.0000	0.0000;
	9579	9584	0.000263	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9583	9775	0.001944	0.010941	0.00603	277.86	0	0	0	0	1	0	0	-65.6500	8.8600	65.7300	-9.0800	0.0000	0.0000	0.0000	0.0000;
	9586	9585	0.000153	0.009148	0	618.81	0	0	1	0	1	0	0	-82.2700	32.7200	82.2800	-32.0700	0.0000	0.0000	0.0000	0.0000;
	9585	9587	0.000195	0.013049	0	558.63	0	0	1	0	1	0	0	-66.1800	-27.6400	66.1900	28.2600	0.0000	0.0000	0.0000	0.0000;
	9585	9588	0.000205	0.001148	0	0	0	0	0	0	1	0	0	-16.1000	-40.8000	16.1000	40.8200	0.0000	0.0000	0.0000	0.0000;
	9585	9589	0.000234	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9590	9591	0.002869	0.104541	0	135.35	0	0	1.01875	0	1	0	0	-39.9500	-0.3300	39.9900	1.9200	0.0000	0.0000	0.0000	0.0000;
	9590	9592	0.003152	0.103008	0	135	0	0	1.0125	0	1	0	0	-79.8000	7.6200	79.9900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	9590	9593	0.002138	0.065459	0	134.88	0	0	1.01875	0	1	0	0	-39.9600	-4.8800	39.9900	5.8900	0.0000	0.0000	0.0000	0.0000;
	9590	9594	0.000286	0.001093	0	0	0	0	0	0	1	0	0	159.7100	-2.4100	-159.6400	2.6700	0.0000	0.0000	0.0000	0.0000;
	9590	9595	0.000257	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9596	9597	0.00021	0.001101	0	0	0	0	0	0	1	0	0	6.4000	-0.3100	-6.4000	0.3100	0.0000	0.0000	0.0000	0.0000;
	9599	9598	0.000293	0.024323	0	719.11	0	0	1	0	1	0	0	-171.7400	-23.2700	171.8200	29.9900	0.0000	0.0000	0.0000	0.0000;
	9598	9600	0.00042	0.029568	0	509.9	0	0	1	0	1	0	0	-55.3100	6.9800	55.3200	-6.1400	0.0000	0.0000	0.0000	0.0000;
	9598	9601	0.000206	0.019544	0	508.66	0	0	1	0	1	0	0	-55.3100	6.6900	55.3200	-6.1400	0.0000	0.0000	0.0000	0.0000;
	9598	9602	0.000305	0.016297	0	508.25	0	0	1	0	1	0	0	-55.3100	6.6000	55.3200	-6.1400	0.0000	0.0000	0.0000	0.0000;
	9598	9603	0.000359	0.025189	0	504.23	0	0	1	0	1	0	0	-55.3100	6.8500	55.3200	-6.1400	0.0000	0.0000	0.0000	0.0000;
	9598	9604	0.000217	0.001136	0	0	0	0	0	0	1	0	0	49.4100	-57.1100	-49.4000	57.1600	0.0000	0.0000	0.0000	0.0000;
	9598	9605	0.000202	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9604	9874	0.000264	0.004127	0.32882	2586.1	0	0	0	0	1	0	0	-562.2500	-76.1000	563.0100	51.6800	0.0000	0.0000	0.0000	0.0000;
	9606	9607	0.000292	0.001072	0	0	0	0	0	0	1	0	0	10.1300	-0.5000	-10.1300	0.5000	0.0000	0.0000	0.0000	0.0000;
	9609	9608	0.00013	0.01023	0	1080.59	0	0	1	0	1	0	0	-496.9300	20.5400	497.2200	2.6200	0.0000	0.0000	0.0000	0.0000;
	9608	9610	0.000317	0.018344	0	876.05	0	0	1.04375	0	1	0	0	-220.2900	-86.3200	220.4700	96.5600	0.0000	0.0000	0.0000	0.0000;
	9608	9611	0.000156	0.012303	0	874.73	0	0	1.0375	0	1	0	0	-220.3800	-86.6000	220.4700	93.4000	0.0000	0.0000	0.0000	0.0000;
	9608	9612	0.000186	0.015998	0	874.7	0	0	1.04375	0	1	0	0	-220.3600	-93.6100	220.4700	102.7600	0.0000	0.0000	0.0000	0.0000;
	9608	9613	0.000292	0.021888	0	874.02	0	0	1.05	0	1	0	0	-220.3000	-99.3300	220.4700	112.2300	0.0000	0.0000	0.0000	0.0000;
	9608	9614	9.2e-05	0.008038	0	873.01	0	0	1.03125	0	1	0	0	-220.4200	-60.7400	220.4700	64.8300	0.0000	0.0000	0.0000	0.0000;
	9608	9615	0.00025	0.017009	0	872.24	0	0	1.04375	0	1	0	0	-220.3300	-93.0500	220.4700	102.7600	0.0000	0.0000	0.0000	0.0000;
	9608	9616	0.000277	0.001089	0	0	0	0	0	0	1	0	0	824.8600	-29.6700	-823.1300	36.4700	0.0000	0.0000	0.0000	0.0000;
	9608	9617	0.000233	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9715	9616	0.000262	0.005125	0.5205	2731.01	0	0	0	0	1	0	0	544.1000	-10.0900	-543.3900	-32.7500	0.0000	0.0000	0.0000	0.0000;
	9618	9619	0.007374	0.23098	0	67.03	0	0	0.99375	0	1	0	0	-3.0000	0.1700	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9618	9620	0.000267	0.001147	0	0	0	0	0	0	1	0	0	3.0000	-0.1700	-3.0000	0.1700	0.0000	0.0000	0.0000	0.0000;
	9621	9622	0.000221	0.001007	0	0	0	0	0	0	1	0	0	4.4700	-0.2200	-4.4700	0.2200	0.0000	0.0000	0.0000	0.0000;
	9623	9624	0.01267	0.441567	0	30.6	0	0	1.01875	0	1	0	0	-1.4000	0.0800	1.4000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9623	9625	0.018959	0.532118	0	30.43	0	0	1.01875	0	1	0	0	-1.4000	0.0800	1.4000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9623	9626	0.019992	0.664219	0	6.71	0	0	1.01875	0	1	0	0	-0.7000	0.0400	0.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	9623	9627	0.000221	0.001015	0	0	0	0	0	0	1	0	0	3.5000	-0.1900	-3.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	9623	9628	0.000259	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9629	9630	0.00767	0.238054	0	62.36	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9629	9631	0.007469	0.183993	0	51.74	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9629	9632	0.005728	0.172596	0	48.05	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9629	9633	0.045679	1.184608	0	7.9	0	0	1	0	1	0	0	-0.8000	0.0500	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	9629	9634	0.000241	0.001091	0	0	0	0	0	0	1	0	0	3.8000	-0.2000	-3.8000	0.2000	0.0000	0.0000	0.0000	0.0000;
	9629	9635	0.000283	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9636	9637	0.002424	0.082743	0	145.14	0	0	1	0	1	0	0	-94.1900	4.6100	94.3900	2.0300	0.0000	0.0000	0.0000	0.0000;
	9636	9638	0.000203	0.001144	0	0	0	0	0	0	1	0	0	94.1900	-4.6100	-94.1800	4.7000	0.0000	0.0000	0.0000	0.0000;
	9636	9639	0.000269	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9640	9643	0.0001	0.001852	0	210.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9640	9644	0.000287	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9640	9645	0.00027	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9641	9643	0.003897	0.128913	0	105.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9642	9643	0.003897	0.128913	0	105.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9831	9644	0.001923	0.009888	0.01517	271.18	0	0	0	0	1	0	0	-43.4300	-0.4000	43.4600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	9647	9646	0.000249	0.017003	0	487.97	0	0	1	0	1	0	0	-28.5700	20.3100	28.5700	-20.1200	0.0000	0.0000	0.0000	0.0000;
	9646	9648	0.000271	0.017887	0	650.52	0	0	1	0	1	0	0	-100.4600	0.5900	100.4900	1.0500	0.0000	0.0000	0.0000	0.0000;
	9646	9649	0.00026	0.001199	0	0	0	0	0	0	1	0	0	71.8900	19.5300	-71.8800	-19.4700	0.0000	0.0000	0.0000	0.0000;
	9646	9650	0.000266	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9647	9669	0.0122	0.077052	0.03766	299.84	0	0	0	0	1	0	0	54.9500	-7.7400	-54.6100	5.7000	0.0000	0.0000	0.0000	0.0000;
	9647	9700	0.001058	0.00604	0.00417	288.77	0	0	0	0	1	0	0	44.0300	-35.6900	-43.9900	35.4000	0.0000	0.0000	0.0000	0.0000;
	10157	9647	0.001255	0.00622	0.00347	320.01	0	0	0	0	1	0	0	70.4700	-23.1900	-70.4100	23.1200	0.0000	0.0000	0.0000	0.0000;
	9745	9649	0.000153	0.002338	0.21923	2505.47	0	0	0	0	1	0	0	-201.8500	-45.6600	201.9100	22.4600	0.0000	0.0000	0.0000	0.0000;
	9649	9789	0.000401	0.00801	0.89343	2410.81	0	0	0	0	1	0	0	-130.0300	-2.9900	130.1000	-93.6200	0.0000	0.0000	0.0000	0.0000;
	9651	9652	0.003466	0.115275	0	82.13	0	0	1.01875	0	1	0	0	-4.6000	-1.7400	4.6000	1.7700	0.0000	0.0000	0.0000	0.0000;
	9651	9653	0.000281	0.001122	0	0	0	0	0	0	1	0	0	4.6000	1.7400	-4.6000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	9651	9654	0.000298	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9655	9656	0.007379	0.183205	0	68.1	0	0	1	0	1	0	0	-1.6000	-0.6100	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	9655	9657	0.026577	0.914602	0	17.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9655	9658	0.020008	0.628848	0	16.81	0	0	1	0	1	0	0	-0.9500	-0.3600	0.9500	0.3600	0.0000	0.0000	0.0000	0.0000;
	9655	9659	0.00021	0.001118	0	0	0	0	0	0	1	0	0	2.5500	0.9700	-2.5500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	9655	9660	0.00027	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9661	9662	0.004175	0.143273	0	63.36	0	0	1.01875	0	1	0	0	-2.8000	-0.8600	2.8000	0.8700	0.0000	0.0000	0.0000	0.0000;
	9661	9663	0.006373	0.200058	0	51.02	0	0	1.01875	0	1	0	0	-2.0000	-0.6100	2.0000	0.6200	0.0000	0.0000	0.0000	0.0000;
	9661	9664	0.010282	0.31071	0	50.33	0	0	1.01875	0	1	0	0	-1.0000	-0.3800	1.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	9661	9665	0.018128	0.595934	0	14.17	0	0	1.01875	0	1	0	0	-0.9000	-0.2000	0.9000	0.2000	0.0000	0.0000	0.0000	0.0000;
	9661	9666	0.00025	0.001059	0	0	0	0	0	0	1	0	0	6.7000	2.7200	-6.7000	-2.7100	0.0000	0.0000	0.0000	0.0000;
	9661	9667	0.000249	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9668	9669	0.000276	0.001132	0	0	0	0	0	0	1	0	0	10.0000	-0.4900	-10.0000	0.4900	0.0000	0.0000	0.0000	0.0000;
	9670	9673	0.000788	0.021782	0	101.76	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9670	9674	0.004278	0.101471	0	70.96	0	0	1	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9670	9675	0.003309	0.1549	0	39.51	0	0	1	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9670	9676	0.000277	0.001075	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-4.0000	0.2000	0.0000	0.0000	0.0000	0.0000;
	9670	9677	0.000201	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9671	9673	0.008381	0.231807	0	50.88	0	0	1	0	1	0	0	0.5000	-0.0200	-0.5000	0.0300	0.0000	0.0000	0.0000	0.0000;
	9672	9673	0.008381	0.231807	0	50.88	0	0	1	0	1	0	0	0.5000	-0.0200	-0.5000	0.0300	0.0000	0.0000	0.0000	0.0000;
	9676	10105	0.001152	0.007729	0.00657	252.86	0	0	0	0	1	0	0	-11.2400	-8.4800	11.2400	7.7700	0.0000	0.0000	0.0000	0.0000;
	9678	9679	0.000219	0.001181	0	0	0	0	0	0	1	0	0	8.0000	-0.3900	-8.0000	0.3900	0.0000	0.0000	0.0000	0.0000;
	9680	9681	0.000239	0.001121	0	0	0	0	0	0	1	0	0	9.0000	3.4600	-9.0000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	9681	9707	0.000875	0.004465	0.0019	294.14	0	0	0	0	1	0	0	-44.6200	7.3400	44.6300	-7.4600	0.0000	0.0000	0.0000	0.0000;
	9682	9683	0.004456	0.131341	0	99.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9682	9684	0.00024	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9685	9686	0.00024	0.001085	0	0	0	0	0	0	1	0	0	2.4000	0.9200	-2.4000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	9763	9686	0.000424	0.002966	0.0013	245.34	0	0	0	0	1	0	0	-51.6700	8.5100	51.6800	-8.5700	0.0000	0.0000	0.0000	0.0000;
	9688	9687	0.000243	0.017485	0	805.87	0	0	1	0	1	0	0	-196.6000	-0.5700	196.6800	6.8100	0.0000	0.0000	0.0000	0.0000;
	9687	9689	0.000195	0.011239	0	1072.33	0	0	1.05	0	1	0	0	-613.1100	-179.4000	613.9200	225.9500	0.0000	0.0000	0.0000	0.0000;
	9687	9690	0.000221	0.001147	0	0	0	0	0	0	1	0	0	416.4200	-113.6700	-416.0500	115.6400	0.0000	0.0000	0.0000	0.0000;
	9687	9691	0.000242	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9692	9693	0.005111	0.209583	0	66.98	0	0	1.0125	0	1	0	0	-2.0000	0.1100	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9692	9694	0.018851	0.626393	0	21.38	0	0	1.0125	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9692	9695	0.000202	0.001037	0	0	0	0	0	0	1	0	0	3.0000	-0.1600	-3.0000	0.1600	0.0000	0.0000	0.0000	0.0000;
	9692	9696	0.000284	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9991	9695	0.001667	0.010797	0.01115	248.98	0	0	0	0	1	0	0	18.1000	-2.1600	-18.0900	0.9400	0.0000	0.0000	0.0000	0.0000;
	9697	9698	0.000266	0.001077	0	0	0	0	0	0	1	0	0	102.6900	25.4700	-102.6600	-25.3600	0.0000	0.0000	0.0000	0.0000;
	9699	9700	0.000283	0.001193	0	0	0	0	0	0	1	0	0	80.9900	-11.6600	-80.9700	11.7400	0.0000	0.0000	0.0000	0.0000;
	9701	9702	0.002422	0.077869	0	71.99	0	0	1	0	1	0	0	-3.6700	0.1900	3.6700	-0.1800	0.0000	0.0000	0.0000	0.0000;
	9701	9703	0.005363	0.172281	0	49.98	0	0	1	0	1	0	0	-1.8300	0.1000	1.8300	-0.0900	0.0000	0.0000	0.0000	0.0000;
	9701	9704	0.000294	0.001114	0	0	0	0	0	0	1	0	0	5.5000	-0.2800	-5.5000	0.2800	0.0000	0.0000	0.0000	0.0000;
	9701	9705	0.000285	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9892	9704	0.000669	0.003537	0.00245	235.64	0	0	0	0	1	0	0	12.8800	2.5700	-12.8800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	9706	9707	0.000283	0.001011	0	0	0	0	0	0	1	0	0	25.4000	-2.8200	-25.3900	2.8300	0.0000	0.0000	0.0000	0.0000;
	9709	9708	0.000195	0.01479	0	853.61	0	0	1	0	1	0	0	-243.2500	-6.8000	243.3600	14.8200	0.0000	0.0000	0.0000	0.0000;
	9708	9710	0.000247	0.020669	0	616.79	0	0	1	0	1	0	0	-89.1700	-22.7300	89.1900	24.3200	0.0000	0.0000	0.0000	0.0000;
	9708	9711	9.6e-05	0.00932	0	616.3	0	0	1	0	1	0	0	-89.1800	-44.5600	89.1900	45.4000	0.0000	0.0000	0.0000	0.0000;
	9708	9712	0.000195	0.013869	0	615.71	0	0	1	0	1	0	0	-89.1700	-34.8100	89.1900	35.9700	0.0000	0.0000	0.0000	0.0000;
	9708	9713	0.000204	0.014048	0	613.18	0	0	1	0	1	0	0	-89.1700	-34.3000	89.1900	35.4700	0.0000	0.0000	0.0000	0.0000;
	9708	9714	0.000306	0.024302	0	613.02	0	0	1	0	1	0	0	-89.1600	-18.8700	89.1900	20.7100	0.0000	0.0000	0.0000	0.0000;
	9708	9715	0.000233	0.001161	0	0	0	0	0	0	1	0	0	202.5000	146.4200	-202.3600	-145.7600	0.0000	0.0000	0.0000	0.0000;
	9708	9716	0.000224	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9885	9715	0.000113	0.002058	0.17389	2446.6	0	0	0	0	1	0	0	341.8800	-172.0800	-341.7300	155.8500	0.0000	0.0000	0.0000	0.0000;
	9717	9720	0.000282	0.008584	0	220.32	0	0	1	0	1	0	0	-14.9200	0.3200	14.9300	-0.3000	0.0000	0.0000	0.0000	0.0000;
	9717	9721	0.000263	0.001072	0	0	0	0	0	0	1	0	0	29.4600	-1.0300	-29.4500	1.0400	0.0000	0.0000	0.0000	0.0000;
	9717	9722	0.000236	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9718	9720	0.003004	0.091558	0	110.16	0	0	1	0	1	0	0	0.4000	0.1300	-0.4000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9719	9720	0.003004	0.091558	0	110.16	0	0	1	0	1	0	0	14.5300	-0.2500	-14.5300	0.4300	0.0000	0.0000	0.0000	0.0000;
	9778	9721	0.000935	0.004757	0.00463	270.39	0	0	0	0	1	0	0	-19.2700	14.0600	19.2700	-14.5300	0.0000	0.0000	0.0000	0.0000;
	9723	9724	0.000265	0.001048	0	0	0	0	0	0	1	0	0	55.2900	28.1500	-55.2800	-28.1100	0.0000	0.0000	0.0000	0.0000;
	9725	9726	0.003191	0.100768	0	91.98	0	0	1	0	1	0	0	-4.0000	0.2100	4.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	9725	9727	0.000259	0.001048	0	0	0	0	0	0	1	0	0	4.0000	-0.2100	-4.0000	0.2100	0.0000	0.0000	0.0000	0.0000;
	9725	9728	0.000279	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9865	9727	0.00047	0.002647	0.00328	267.25	0	0	0	0	1	0	0	-25.4900	-3.3700	25.4900	3.0300	0.0000	0.0000	0.0000	0.0000;
	10065	9727	0.001616	0.010842	0.00789	256.15	0	0	0	0	1	0	0	21.5000	2.4000	-21.4900	-3.2400	0.0000	0.0000	0.0000	0.0000;
	9729	9730	0.000244	0.001044	0	0	0	0	0	0	1	0	0	71.9900	-7.9900	-71.9800	8.0400	0.0000	0.0000	0.0000	0.0000;
	9731	9732	0.006005	0.182252	0	66.97	0	0	1	0	1	0	0	-3.0000	0.1600	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9731	9733	0.003991	0.131012	0	66.94	0	0	1	0	1	0	0	-3.0000	0.1600	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9731	9734	0.000282	0.0011	0	0	0	0	0	0	1	0	0	6.0000	-0.3200	-6.0000	0.3200	0.0000	0.0000	0.0000	0.0000;
	9731	9735	0.000224	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10008	9734	0.003599	0.018206	0.00806	282.77	0	0	0	0	1	0	0	-66.3500	22.4000	66.5100	-22.4500	0.0000	0.0000	0.0000	0.0000;
	9736	9737	0.000275	0.00111	0	0	0	0	0	0	1	0	0	3.4000	-0.4900	-3.4000	0.4900	0.0000	0.0000	0.0000	0.0000;
	9738	9739	0.000266	0.001185	0	0	0	0	0	0	1	0	0	57.3900	29.2200	-57.3800	-29.1700	0.0000	0.0000	0.0000	0.0000;
	9740	9743	0.000231	0.014816	0	609.48	0	0	1	0	1	0	0	42.0000	-20.6800	-42.0000	20.9800	0.0000	0.0000	0.0000	0.0000;
	9740	9744	0.000163	0.010395	0	861.22	0	0	1	0	1	0	0	-214.9000	35.4500	214.9700	-30.9600	0.0000	0.0000	0.0000	0.0000;
	9740	9745	0.000289	0.001088	0	0	0	0	0	0	1	0	0	172.9000	-14.7600	-172.8200	15.0600	0.0000	0.0000	0.0000	0.0000;
	9740	9746	0.000248	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9741	9743	-0.000101	-0.006485	0	559.48	0	0	1	0	1	0	0	-42.0000	20.8500	42.0000	-20.9800	0.0000	0.0000	0.0000	0.0000;
	9742	9743	0.000697	0.044711	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9747	9748	0.00023	0.001063	0	0	0	0	0	0	1	0	0	3.3000	-0.1600	-3.3000	0.1600	0.0000	0.0000	0.0000	0.0000;
	9750	9749	0.000165	0.014492	0	700.45	0	0	1	0	1	0	0	-123.9200	20.0600	123.9500	-17.9800	0.0000	0.0000	0.0000	0.0000;
	9749	9751	0.000221	0.015362	0	765.83	0	0	1.04375	0	1	0	0	-161.1600	-70.4200	161.2300	75.1400	0.0000	0.0000	0.0000	0.0000;
	9749	9752	0.000262	0.013989	0	765.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9749	9753	0.000241	0.001176	0	0	0	0	0	0	1	0	0	37.2100	-30.3000	-37.2100	30.3300	0.0000	0.0000	0.0000	0.0000;
	9749	9754	0.000248	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9755	9756	0.000212	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9757	9758	0.005358	0.17538	0	58.89	0	0	1.0375	0	1	0	0	-1.3000	0.0700	1.3000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	9757	9759	0.008424	0.234184	0	50.87	0	0	1.0375	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9757	9760	0.000261	0.001058	0	0	0	0	0	0	1	0	0	2.3000	-0.1200	-2.3000	0.1200	0.0000	0.0000	0.0000	0.0000;
	9757	9761	0.000245	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9762	9763	0.000256	0.001039	0	0	0	0	0	0	1	0	0	9.6000	3.6900	-9.6000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	9764	9767	0.000296	0.016164	0	765.06	0	0	1	0	1	0	0	72.8700	-2.8300	-72.8600	3.6100	0.0000	0.0000	0.0000	0.0000;
	9764	9768	0.000363	0.024313	0	640.86	0	0	1	0	1	0	0	-95.1600	-22.7800	95.1900	24.8900	0.0000	0.0000	0.0000	0.0000;
	9764	9769	0.000299	0.024358	0	639.24	0	0	1	0	1	0	0	-95.1600	-22.9800	95.1900	25.1000	0.0000	0.0000	0.0000	0.0000;
	9764	9770	0.000294	0.018279	0	639.11	0	0	1	0	1	0	0	-95.1600	-31.2300	95.1900	32.8900	0.0000	0.0000	0.0000	0.0000;
	9764	9771	0.000275	0.001095	0	0	0	0	0	0	1	0	0	212.6000	79.8100	-212.4700	-79.3000	0.0000	0.0000	0.0000	0.0000;
	9764	9772	0.000238	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9765	9767	3.8e-05	0.002087	0	640.06	0	0	1	0	1	0	0	-72.8600	3.7200	72.8600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	9766	9767	0.001617	0.088166	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9773	9774	0.002701	0.093491	0	131.96	0	0	1.04375	0	1	0	0	-62.7800	6.4400	62.8900	-2.7400	0.0000	0.0000	0.0000	0.0000;
	9773	9775	0.000243	0.001027	0	0	0	0	0	0	1	0	0	62.7800	-6.4400	-62.7800	6.4800	0.0000	0.0000	0.0000	0.0000;
	9773	9776	0.00023	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9903	9775	0.001031	0.005642	0.01303	255.2	0	0	0	0	1	0	0	2.9500	-4.0300	-2.9500	2.6000	0.0000	0.0000	0.0000	0.0000;
	9777	9778	0.000227	0.001199	0	0	0	0	0	0	1	0	0	21.6500	10.0900	-21.6500	-10.0800	0.0000	0.0000	0.0000	0.0000;
	9779	9780	0.000287	0.001187	0	0	0	0	0	0	1	0	0	59.8900	4.9200	-59.8800	-4.8800	0.0000	0.0000	0.0000	0.0000;
	9782	9781	0.000214	0.010104	0	643.35	0	0	1.00625	0	1	0	0	-98.2800	15.5800	98.3000	-14.6700	0.0000	0.0000	0.0000	0.0000;
	9781	9783	0.000315	0.022035	0	746.47	0	0	1	0	1	0	0	-151.9100	-17.0300	151.9800	21.7300	0.0000	0.0000	0.0000	0.0000;
	9781	9784	0.000149	0.010021	0	746.31	0	0	1	0	1	0	0	-151.9500	-43.9800	151.9800	46.2700	0.0000	0.0000	0.0000	0.0000;
	9781	9785	0.000159	0.012227	0	745.62	0	0	1	0	1	0	0	-151.9400	-35.5000	151.9800	38.2200	0.0000	0.0000	0.0000	0.0000;
	9781	9786	0.000221	0.017283	0	745	0	0	1	0	1	0	0	-151.9300	-23.6600	151.9800	27.4000	0.0000	0.0000	0.0000	0.0000;
	9781	9787	0.000248	0.013837	0	744.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9781	9788	0.00023	0.015602	0	744.43	0	0	1	0	1	0	0	-151.9300	-26.5000	151.9800	29.8900	0.0000	0.0000	0.0000	0.0000;
	9781	9789	0.000212	0.001088	0	0	0	0	0	0	1	0	0	661.3600	-63.9400	-660.5100	68.3300	0.0000	0.0000	0.0000	0.0000;
	9781	9790	0.000289	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9791	9792	0.000246	0.001142	0	0	0	0	0	0	1	0	0	5.0000	1.9200	-5.0000	-1.9200	0.0000	0.0000	0.0000	0.0000;
	9855	9792	0.000727	0.004432	0.00453	265.63	0	0	0	0	1	0	0	45.4600	-26.5600	-45.4400	26.1800	0.0000	0.0000	0.0000	0.0000;
	9792	9927	0.000393	0.00249	0.00421	271.37	0	0	0	0	1	0	0	50.4400	-24.2600	-50.4300	23.8800	0.0000	0.0000	0.0000	0.0000;
	9793	9794	0.000261	0.001014	0	0	0	0	0	0	1	0	0	10.7000	4.1100	-10.7000	-4.1100	0.0000	0.0000	0.0000	0.0000;
	9795	9798	-0.000101	-0.003761	0	300.52	0	0	1	0	1	0	0	-56.5500	7.7500	56.5500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	9795	9799	0.000221	0.001022	0	0	0	0	0	0	1	0	0	56.5500	-7.7500	-56.5500	7.7800	0.0000	0.0000	0.0000	0.0000;
	9796	9798	0.002868	0.10676	0	150.26	0	0	1	0	1	0	0	28.3000	-3.1400	-28.2700	3.9300	0.0000	0.0000	0.0000	0.0000;
	9797	9798	0.002868	0.10676	0	150.26	0	0	1	0	1	0	0	28.3000	-3.1400	-28.2700	3.9300	0.0000	0.0000	0.0000	0.0000;
	9800	9801	0.002767	0.109303	0	110.95	0	0	1	0	1	0	0	-29.9700	5.2600	30.0000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	9800	9802	0.000276	0.001174	0	0	0	0	0	0	1	0	0	29.9700	-5.2600	-29.9700	5.2700	0.0000	0.0000	0.0000	0.0000;
	9803	9806	-0.000116	-0.004175	0	177.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9803	9807	0.000282	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9803	9808	0.000207	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9804	9806	0.006261	0.224814	0	88.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9805	9806	0.006261	0.224814	0	88.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9809	9810	0.01773	0.387076	0	39.37	0	0	1	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9809	9811	0.010454	0.325847	0	38.88	0	0	1	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9809	9812	0.011531	0.403013	0	30.19	0	0	1	0	1	0	0	-1.3000	0.0700	1.3000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	9809	9813	0.000234	0.001056	0	0	0	0	0	0	1	0	0	4.3000	-0.2300	-4.3000	0.2300	0.0000	0.0000	0.0000	0.0000;
	9809	9814	0.000284	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9816	9815	0.00024	0.016165	0	688.38	0	0	1	0	1	0	0	-131.3600	18.7400	131.4000	-16.1200	0.0000	0.0000	0.0000	0.0000;
	9815	9818	0.00011	0.007694	0	760.39	0	0	0.99375	0	1	0	0	-156.7500	-64.4900	156.7800	66.5100	0.0000	0.0000	0.0000	0.0000;
	9815	9819	0.000253	0.016496	0	760.2	0	0	0.99375	0	1	0	0	-156.7100	-68.6600	156.7800	73.0700	0.0000	0.0000	0.0000	0.0000;
	9815	9820	0.000292	0.018652	0	759.12	0	0	0.99375	0	1	0	0	-156.7100	-48.6200	156.7800	53.2000	0.0000	0.0000	0.0000	0.0000;
	9815	9821	0.000188	0.015299	0	759.01	0	0	0.99375	0	1	0	0	-156.7300	-61.1700	156.7800	65.1200	0.0000	0.0000	0.0000	0.0000;
	9815	9822	0.000296	0.001111	0	0	0	0	0	0	1	0	0	495.5000	-101.4100	-494.8000	104.0400	0.0000	0.0000	0.0000	0.0000;
	9817	9816	0.001171	0.046386	0	155.84	0	0	1	0	1	0	0	-34.0900	-0.4400	34.1000	0.9300	0.0000	0.0000	0.0000	0.0000;
	9817	9816	0.001171	0.046386	0	155.84	0	0	1	0	1	0	0	-34.0900	-0.4400	34.1000	0.9300	0.0000	0.0000	0.0000	0.0000;
	9816	9823	0.000226	0.001141	0	0	0	0	0	0	1	0	0	63.1600	-20.6000	-63.1500	20.6500	0.0000	0.0000	0.0000	0.0000;
	15028	9823	0.016324	0.147879	0.26002	455.95	0	0	0	0	1	0	0	-62.5400	-2.2200	63.1500	-20.6500	0.0000	0.0000	0.0000	0.0000;
	9824	9825	0.005426	0.104573	0	112.97	0	0	1	0	1	0	0	-38.4200	3.3100	38.4900	-1.8900	0.0000	0.0000	0.0000	0.0000;
	9824	9826	0.000286	0.001059	0	0	0	0	0	0	1	0	0	38.4200	-3.3100	-38.4200	3.3300	0.0000	0.0000	0.0000	0.0000;
	9824	9827	0.000284	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9828	9829	0.003323	0.109297	0	90.84	0	0	1.025	0	1	0	0	-7.3000	0.3200	7.3000	-0.2600	0.0000	0.0000	0.0000	0.0000;
	9828	9830	0.00343	0.100958	0	99.86	0	0	1.025	0	1	0	0	-14.5900	0.6700	14.6000	-0.4700	0.0000	0.0000	0.0000	0.0000;
	9828	9831	0.00022	0.001032	0	0	0	0	0	0	1	0	0	21.8900	-0.9900	-21.8900	1.0000	0.0000	0.0000	0.0000	0.0000;
	9828	9832	0.000228	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9833	9836	0.000246	0.018408	0	788.55	0	0	1	0	1	0	0	66.4300	-17.7400	-66.4200	18.5100	0.0000	0.0000	0.0000	0.0000;
	9833	9837	0.000295	0.001052	0	0	0	0	0	0	1	0	0	-66.4300	17.7400	66.4500	-17.7000	0.0000	0.0000	0.0000	0.0000;
	9833	9838	0.000287	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9834	9836	-8.1e-05	-0.006038	0	638.55	0	0	1	0	1	0	0	-66.4300	18.2500	66.4200	-18.5100	0.0000	0.0000	0.0000	0.0000;
	9835	9836	0.00081	0.060674	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9916	9837	0.000181	0.00321	0.27943	2362.6	0	0	0	0	1	0	0	66.4500	-49.3000	-66.4500	17.7000	0.0000	0.0000	0.0000	0.0000;
	9839	9842	-0.000105	-0.002524	0	299.41	0	0	1	0	1	0	0	-55.9500	1.0000	55.9500	-1.0700	0.0000	0.0000	0.0000	0.0000;
	9839	9843	0.000256	0.001191	0	0	0	0	0	0	1	0	0	55.9500	-4.6600	-55.9400	4.7000	0.0000	0.0000	0.0000	0.0000;
	9839	9844	0.000209	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9840	9842	0.003114	0.074979	0	149.71	0	0	1	0	1	0	0	28.0000	0.0100	-27.9700	0.5300	0.0000	0.0000	0.0000	0.0000;
	9841	9842	0.003114	0.074979	0	149.71	0	0	1	0	1	0	0	28.0000	0.0100	-27.9700	0.5300	0.0000	0.0000	0.0000	0.0000;
	9845	9846	0.003603	0.123003	0	113.76	0	0	1.025	0	1	0	0	-40.8000	-3.5200	40.8600	5.5200	0.0000	0.0000	0.0000	0.0000;
	9845	9847	0.003259	0.098837	0	138.4	0	0	1.03125	0	1	0	0	-81.5100	-7.4800	81.7200	13.9800	0.0000	0.0000	0.0000	0.0000;
	9845	9848	0.000247	0.001108	0	0	0	0	0	0	1	0	0	122.3100	11.0100	-122.2800	-10.8500	0.0000	0.0000	0.0000	0.0000;
	9845	9849	0.000246	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9850	9851	0.004113	0.144468	0	75.7	0	0	1	0	1	0	0	-2.0000	-0.7600	2.0000	0.7700	0.0000	0.0000	0.0000	0.0000;
	9850	9852	0.005328	0.150525	0	70.1	0	0	1	0	1	0	0	-3.5000	-1.3200	3.5000	1.3400	0.0000	0.0000	0.0000	0.0000;
	9850	9853	0.666919	20.040897	0	0.65	0	0	1.03125	0	1	0	0	-0.5000	-0.1400	0.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	9850	9854	0.474092	16.969395	0	0.65	0	0	1.03125	0	1	0	0	-0.5000	-0.1500	0.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	9850	9855	0.000281	0.001069	0	0	0	0	0	0	1	0	0	6.5000	2.3700	-6.5000	-2.3700	0.0000	0.0000	0.0000	0.0000;
	9850	9856	0.000288	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9858	9857	0.000305	0.02007	0	655.01	0	0	1	0	1	0	0	-81.7600	1.0100	81.7700	0.2100	0.0000	0.0000	0.0000	0.0000;
	9857	9859	0.000297	0.021835	0	574.62	0	0	1.04375	0	1	0	0	-73.4700	-35.9500	73.4900	37.4100	0.0000	0.0000	0.0000	0.0000;
	9857	9860	0.000381	0.028953	0	574.06	0	0	1.05	0	1	0	0	-73.4600	-35.4700	73.4900	37.4100	0.0000	0.0000	0.0000	0.0000;
	9857	9861	0.000242	0.001186	0	0	0	0	0	0	1	0	0	65.1600	-51.3300	-65.1400	51.4000	0.0000	0.0000	0.0000	0.0000;
	9857	9862	0.000205	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9858	10161	0.000914	0.005205	0.00857	299.4	0	0	0	0	1	0	0	81.7600	-1.0100	-81.7000	0.4000	0.0000	0.0000	0.0000	0.0000;
	9861	9939	0.000189	0.003209	0.26846	2414.37	0	0	0	0	1	0	0	-254.6500	-2.7600	254.7600	-24.6800	0.0000	0.0000	0.0000	0.0000;
	9863	9864	0.003551	0.142822	0	75.59	0	0	1	0	1	0	0	-2.0000	0.1000	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9863	9865	0.000276	0.001048	0	0	0	0	0	0	1	0	0	2.0000	-0.1000	-2.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	9867	9866	0.000205	0.015681	0	867.73	0	0	1	0	1	0	0	-346.2900	-52.4100	346.5200	69.8500	0.0000	0.0000	0.0000	0.0000;
	9866	9868	0.000146	0.00956	0	993.58	0	0	1.0625	0	1	0	0	-404.5500	-55.7100	404.7900	71.7300	0.0000	0.0000	0.0000	0.0000;
	9866	9869	0.000112	0.008376	0	992.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9866	9870	0.000187	0.012441	0	990.61	0	0	1.0625	0	1	0	0	-404.4800	-50.9500	404.7900	71.7200	0.0000	0.0000	0.0000	0.0000;
	9866	9871	0.000119	0.010729	0	990.28	0	0	1.0625	0	1	0	0	-404.6000	-53.7700	404.7900	71.7300	0.0000	0.0000	0.0000	0.0000;
	9866	9872	0.000135	0.009864	0	990.18	0	0	1.0625	0	1	0	0	-404.5700	-55.2000	404.7900	71.7300	0.0000	0.0000	0.0000	0.0000;
	9866	9873	0.000252	0.01686	0	990.02	0	0	1.0625	0	1	0	0	-404.3800	-43.7000	404.7900	71.7300	0.0000	0.0000	0.0000	0.0000;
	9866	9874	0.000287	0.001	0	0	0	0	0	0	1	0	0	1676.0500	189.4700	-1668.8000	-164.1400	0.0000	0.0000	0.0000	0.0000;
	9866	9875	0.000287	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9874	10022	0.000143	0.002628	0.27198	2956.63	0	0	0	0	1	0	0	1105.7800	112.4700	-1104.1900	-113.2200	0.0000	0.0000	0.0000	0.0000;
	9877	9876	0.000154	0.010236	0	928.89	0	0	1	0	1	0	0	-338.1300	50.2700	338.3000	-39.2700	0.0000	0.0000	0.0000	0.0000;
	9876	9881	0.000183	0.01468	0	881.27	0	0	1	0	1	0	0	-223.1500	-55.2500	223.2400	62.4400	0.0000	0.0000	0.0000	0.0000;
	9876	9882	0.000141	0.011035	0	881.25	0	0	0.99375	0	1	0	0	-223.1800	-57.0800	223.2400	62.4400	0.0000	0.0000	0.0000	0.0000;
	9876	9883	0.000202	0.010958	0	880.83	0	0	0.99375	0	1	0	0	-223.1500	-57.1200	223.2400	62.4400	0.0000	0.0000	0.0000	0.0000;
	9876	9884	0.00029	0.017533	0	879.13	0	0	1	0	1	0	0	-223.1000	-48.6300	223.2400	57.0900	0.0000	0.0000	0.0000	0.0000;
	9876	9885	0.000255	0.001108	0	0	0	0	0	0	1	0	0	554.2800	-427.1500	-553.1300	432.1800	0.0000	0.0000	0.0000	0.0000;
	9876	9886	0.000284	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9877	9880	0.000101	0.00212	0	210.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9877	10115	0.000848	0.005249	0.00309	330.73	0	0	0	0	1	0	0	-167.6700	-68.1700	167.9200	69.4100	0.0000	0.0000	0.0000	0.0000;
	9878	9880	0.003031	0.063326	0	105.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9879	9880	0.003031	0.063326	0	105.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10002	9885	0.000196	0.003049	0.2676	2571.18	0	0	0	0	1	0	0	-174.1100	128.6800	174.2000	-156.4400	0.0000	0.0000	0.0000	0.0000;
	9887	9890	-0.000286	-0.008375	0	183.91	0	0	1	0	1	0	0	-4.0000	0.2100	4.0000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	9887	9891	0.007736	0.280496	0	50.73	0	0	1.025	0	1	0	0	-2.0000	0.1100	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9887	9892	0.000244	0.001089	0	0	0	0	0	0	1	0	0	6.0000	-0.3100	-6.0000	0.3100	0.0000	0.0000	0.0000	0.0000;
	9887	9893	0.000293	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9888	9890	0.005161	0.150939	0	91.96	0	0	1	0	1	0	0	2.0000	-0.1000	-2.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	9889	9890	0.005161	0.150939	0	91.96	0	0	1	0	1	0	0	2.0000	-0.1000	-2.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	9894	9895	0.000217	0.001163	0	0	0	0	0	0	1	0	0	47.6900	-5.2900	-47.6900	5.3200	0.0000	0.0000	0.0000	0.0000;
	9896	9899	0.00124	0.04411	0	56.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9896	9900	0.004511	0.144699	0	80.15	0	0	1.0375	0	1	0	0	-4.4000	0.2400	4.4000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	9896	9901	0.155412	4.197676	0	3.55	0	0	1.04375	0	1	0	0	-0.6000	0.0400	0.6000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	9896	9902	0.974759	31.450197	0	0.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9896	9903	0.000256	0.001036	0	0	0	0	0	0	1	0	0	5.0000	-0.2800	-5.0000	0.2800	0.0000	0.0000	0.0000	0.0000;
	9896	9904	0.00029	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9897	9899	0.012544	0.446118	0	28.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9898	9899	0.012544	0.446118	0	28.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9906	9905	0.000305	0.016032	0	676.82	0	0	1.00625	0	1	0	0	-93.5600	8.6300	93.5900	-7.3400	0.0000	0.0000	0.0000	0.0000;
	9905	9907	0.000288	0.021121	0	501.42	0	0	1	0	1	0	0	-53.8800	-21.9000	53.8900	22.5600	0.0000	0.0000	0.0000	0.0000;
	9905	9908	0.000423	0.025895	0	501.07	0	0	1	0	1	0	0	-53.8800	-17.4700	53.8900	18.2300	0.0000	0.0000	0.0000	0.0000;
	9905	9909	0.000257	0.001137	0	0	0	0	0	0	1	0	0	14.1800	-41.4000	-14.1700	41.4200	0.0000	0.0000	0.0000	0.0000;
	9905	9910	0.000261	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9956	9909	0.00012	0.002208	0.23091	1958.67	0	0	0	0	1	0	0	-14.1700	16.0700	14.1700	-41.4200	0.0000	0.0000	0.0000	0.0000;
	9911	9914	0.000144	0.009772	0	749.13	0	0	1	0	1	0	0	53.8300	7.1300	-53.8200	-6.8700	0.0000	0.0000	0.0000	0.0000;
	9911	9915	0.000191	0.014871	0	605.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9911	9916	0.00028	0.001115	0	0	0	0	0	0	1	0	0	-53.8300	-7.1300	53.8400	7.1600	0.0000	0.0000	0.0000	0.0000;
	9911	9917	0.000229	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9912	9914	-9e-06	-0.000587	0	624.13	0	0	1	0	1	0	0	-53.8200	-6.8900	53.8200	6.8700	0.0000	0.0000	0.0000	0.0000;
	9913	9914	0.001024	0.069246	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9916	10027	0.000724	0.010007	1.23903	1952.89	0	0	0	0	1	0	0	-120.2900	42.1500	120.4600	-179.2200	0.0000	0.0000	0.0000	0.0000;
	9918	9919	0.002075	0.063279	0	121.3	0	0	1	0	1	0	0	-50.9900	7.1600	51.0400	-5.6700	0.0000	0.0000	0.0000	0.0000;
	9918	9920	0.003477	0.112411	0	121.27	0	0	1	0	1	0	0	-50.9600	8.3400	51.0400	-5.6700	0.0000	0.0000	0.0000	0.0000;
	9918	9921	0.000202	0.001152	0	0	0	0	0	0	1	0	0	101.9500	-15.5000	-101.9300	15.6100	0.0000	0.0000	0.0000	0.0000;
	9918	9922	0.000254	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9923	9924	0.00026	0.001139	0	0	0	0	0	0	1	0	0	28.1200	-3.1200	-28.1200	3.1300	0.0000	0.0000	0.0000	0.0000;
	9925	9926	0.004782	0.152801	0	100.71	0	0	1	0	1	0	0	-8.0000	0.4800	8.0000	-0.3900	0.0000	0.0000	0.0000	0.0000;
	9925	9927	0.000251	0.001139	0	0	0	0	0	0	1	0	0	8.0000	-0.4800	-8.0000	0.4800	0.0000	0.0000	0.0000	0.0000;
	9925	9928	0.000294	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9929	9932	-0.000578	-0.018432	0	68.65	0	0	1	0	1	0	0	-0.7300	0.0400	0.7300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	9929	9933	0.000288	0.001058	0	0	0	0	0	0	1	0	0	2.9300	-0.1400	-2.9300	0.1400	0.0000	0.0000	0.0000	0.0000;
	9929	9934	0.000277	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9930	9932	0.007351	0.234441	0	34.32	0	0	1	0	1	0	0	0.3700	-0.0200	-0.3700	0.0200	0.0000	0.0000	0.0000	0.0000;
	9931	9932	0.007351	0.234441	0	34.32	0	0	1	0	1	0	0	0.3700	-0.0200	-0.3700	0.0200	0.0000	0.0000	0.0000	0.0000;
	9936	9935	0.000239	0.016758	0	505.83	0	0	1	0	1	0	0	2.9500	-9.5800	-2.9500	9.5900	0.0000	0.0000	0.0000	0.0000;
	9935	9939	0.000224	0.001177	0	0	0	0	0	0	1	0	0	2.9500	-9.5900	-2.9500	9.5900	0.0000	0.0000	0.0000	0.0000;
	9935	9940	0.00023	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9936	9937	0.003703	0.113308	0	103.11	0	0	1	0	1	0	0	-21.9800	1.5800	22.0000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	9936	9938	0.005036	0.182694	0	103.05	0	0	1	0	1	0	0	-21.9700	1.8900	22.0000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	9941	9944	0.001132	0.040591	0	84.32	0	0	1	0	1	0	0	-0.8000	0.0400	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	9941	9945	0.003856	0.139358	0	97.69	0	0	1	0	1	0	0	-12.9900	0.8500	13.0000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	9941	9946	0.907809	35.012127	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9941	9947	0.528207	22.222378	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9941	9948	0.000233	0.001018	0	0	0	0	0	0	1	0	0	13.7900	-0.8900	-13.7900	0.8900	0.0000	0.0000	0.0000	0.0000;
	9941	9949	0.000221	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9942	9944	0.012317	0.441816	0	42.16	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	9943	9944	0.012317	0.441816	0	42.16	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	9951	9950	0.000198	0.014825	0	676.49	0	0	1	0	1	0	0	-86.3100	13.7600	86.3200	-12.7400	0.0000	0.0000	0.0000	0.0000;
	9950	9952	0.000242	0.019705	0	588.72	0	0	1.04375	0	1	0	0	-80.4700	-15.8300	80.4900	17.1500	0.0000	0.0000	0.0000	0.0000;
	9950	9953	0.000116	0.007663	0	586.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9950	9954	0.000261	0.017937	0	585.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9950	9955	0.00038	0.024915	0	584.79	0	0	1.04375	0	1	0	0	-80.4600	-15.4900	80.4900	17.1500	0.0000	0.0000	0.0000	0.0000;
	9950	9956	0.00022	0.001082	0	0	0	0	0	0	1	0	0	74.6200	44.0600	-74.6000	-43.9900	0.0000	0.0000	0.0000	0.0000;
	9950	9957	0.000242	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9964	9956	0.000337	0.005966	0.73221	2278.16	0	0	0	0	1	0	0	-14.0000	-47.4900	14.0000	-32.9400	0.0000	0.0000	0.0000	0.0000;
	9973	9956	0.000361	0.006737	0.63538	1684.96	0	0	0	0	1	0	0	-74.7200	-129.3600	74.7700	60.8500	0.0000	0.0000	0.0000	0.0000;
	9958	9961	0.000358	0.028191	0	710.86	0	0	1	0	1	0	0	14.0000	3.9000	-14.0000	-3.8500	0.0000	0.0000	0.0000	0.0000;
	9958	9964	0.000236	0.001182	0	0	0	0	0	0	1	0	0	-14.0000	-47.4700	14.0000	47.4900	0.0000	0.0000	0.0000	0.0000;
	9958	9965	0.000212	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9959	9961	-0.000168	-0.01326	0	560.86	0	0	1	0	1	0	0	-14.0000	-3.8700	14.0000	3.8500	0.0000	0.0000	0.0000	0.0000;
	9959	9962	0.001386	0.040211	0	102.99	0	0	1	0	1	0	0	-21.7200	1.2400	21.7300	-1.0600	0.0000	0.0000	0.0000	0.0000;
	9959	9963	0.006284	0.207885	0	96.29	0	0	1	0	1	0	0	-10.8600	0.7600	10.8700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	9960	9961	0.001032	0.081305	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9966	9969	0.000136	0.009392	0	801.77	0	0	1	0	1	0	0	167.8900	-33.0500	-167.8600	35.5900	0.0000	0.0000	0.0000	0.0000;
	9966	9972	0.0001	-0.001086	0	865.07	0	0	1	0	1	0	0	-18.0000	-6.8900	18.0000	6.8900	0.0000	0.0000	0.0000	0.0000;
	9966	9973	0.000281	0.001187	0	0	0	0	0	0	1	0	0	-149.9000	-198.1000	150.0600	198.7700	0.0000	0.0000	0.0000	0.0000;
	9966	9974	0.000248	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9967	9969	5.3e-05	0.003676	0	776.77	0	0	1	0	1	0	0	-167.8400	36.5900	167.8600	-35.5900	0.0000	0.0000	0.0000	0.0000;
	9968	9969	0.001283	0.088373	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9970	9972	0.000192	0.013993	0	432.53	0	0	1	0	1	0	0	9.0000	3.4600	-9.0000	-3.4400	0.0000	0.0000	0.0000	0.0000;
	9971	9972	0.000192	0.013993	0	432.53	0	0	1	0	1	0	0	9.0000	3.4600	-9.0000	-3.4400	0.0000	0.0000	0.0000	0.0000;
	9975	9976	0.005692	0.178757	0	99.87	0	0	1	0	1	0	0	-14.9900	1.1000	15.0000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	9975	9977	0.000295	0.001062	0	0	0	0	0	0	1	0	0	14.9900	-1.1000	-14.9900	1.1100	0.0000	0.0000	0.0000	0.0000;
	9979	9978	0.000254	0.01852	0	606.16	0	0	1	0	1	0	0	-62.7500	-1.0500	62.7600	1.7200	0.0000	0.0000	0.0000	0.0000;
	9978	9980	0.000339	0.026761	0	420.32	0	0	1	0	1	0	0	-18.0000	-6.8200	18.0000	6.9100	0.0000	0.0000	0.0000	0.0000;
	9978	9981	0.000223	0.001114	0	0	0	0	0	0	1	0	0	-44.7600	36.1500	44.7700	-36.1200	0.0000	0.0000	0.0000	0.0000;
	9978	9982	0.000296	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10016	9981	0.000689	0.010871	0.96535	3085.82	0	0	0	0	1	0	0	831.2000	-66.7400	-826.8400	30.2600	0.0000	0.0000	0.0000	0.0000;
	9983	9984	0.000265	0.001168	0	0	0	0	0	0	1	0	0	6.0000	2.3000	-6.0000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	9985	9986	0.007267	0.193912	0	86.72	0	0	1.0125	0	1	0	0	-2.7300	0.1500	2.7300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9985	9987	0.004913	0.164908	0	62.44	0	0	1.0125	0	1	0	0	-2.7300	0.1500	2.7300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9985	9988	0.000203	0.001006	0	0	0	0	0	0	1	0	0	5.4700	-0.2900	-5.4700	0.2900	0.0000	0.0000	0.0000	0.0000;
	9985	9989	0.000251	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9990	9991	0.000237	0.001137	0	0	0	0	0	0	1	0	0	5.0000	-0.2500	-5.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	10130	9991	0.001442	0.008673	0.00698	284.26	0	0	0	0	1	0	0	37.6900	-5.4700	-37.6700	4.8000	0.0000	0.0000	0.0000	0.0000;
	9992	9995	0.000432	0.015341	0	160.18	0	0	1	0	1	0	0	-2.2000	0.1100	2.2000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	9992	9996	0.003324	0.113913	0	54.26	0	0	0.99375	0	1	0	0	-2.2000	0.1100	2.2000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	9992	9997	0.015777	0.556703	0	27.84	0	0	0.99375	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9992	9998	0.000285	0.001199	0	0	0	0	0	0	1	0	0	5.5000	-0.2800	-5.5000	0.2800	0.0000	0.0000	0.0000	0.0000;
	9992	9999	0.000218	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9993	9995	0.004111	0.146159	0	80.09	0	0	1	0	1	0	0	1.1000	-0.0500	-1.1000	0.0600	0.0000	0.0000	0.0000	0.0000;
	9994	9995	0.004111	0.146159	0	80.09	0	0	1	0	1	0	0	1.1000	-0.0500	-1.1000	0.0600	0.0000	0.0000	0.0000	0.0000;
	9998	10149	0.001266	0.008227	0.00397	301.13	0	0	0	0	1	0	0	49.8400	-0.4400	-49.8100	0.1900	0.0000	0.0000	0.0000	0.0000;
	10001	10000	0.000218	0.013718	0	808.84	0	0	1.0125	0	1	0	0	-173.9100	-104.2000	174.0000	109.4900	0.0000	0.0000	0.0000	0.0000;
	10000	10002	0.000263	0.001177	0	0	0	0	0	0	1	0	0	-174.0000	129.1800	174.1100	-128.6800	0.0000	0.0000	0.0000	0.0000;
	10000	10003	0.000227	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10004	10005	0.005861	0.181319	0	66.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10004	10006	0.000297	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10007	10008	0.000261	0.001128	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-4.0000	0.2000	0.0000	0.0000	0.0000	0.0000;
	10010	10009	0.000167	0.01381	0	700.66	0	0	1	0	1	0	0	-145.2200	14.6100	145.2500	-11.9200	0.0000	0.0000	0.0000	0.0000;
	10009	10011	0.000285	0.014059	0	909.58	0	0	1	0	1	0	0	-249.8000	-28.1600	249.9700	36.2800	0.0000	0.0000	0.0000	0.0000;
	10009	10012	0.000299	0.018689	0	908.41	0	0	1	0	1	0	0	-249.7900	-45.9000	249.9700	56.9200	0.0000	0.0000	0.0000	0.0000;
	10009	10013	8.6e-05	0.0068	0	907.98	0	0	1	0	1	0	0	-249.9100	-52.8600	249.9700	56.9200	0.0000	0.0000	0.0000	0.0000;
	10009	10014	0.000124	0.010459	0	907.63	0	0	1	0	1	0	0	-249.8900	-50.7000	249.9700	56.9200	0.0000	0.0000	0.0000	0.0000;
	10009	10015	0.000531	0.042418	0	224.94	0	0	1	0	1	0	0	-1.4000	-0.5400	1.4000	0.5400	0.0000	0.0000	0.0000	0.0000;
	10009	10016	0.00028	0.001006	0	0	0	0	0	0	1	0	0	855.5400	-100.7300	-853.6400	107.5600	0.0000	0.0000	0.0000	0.0000;
	10009	10017	0.000203	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10019	10018	0.00015	0.010308	0	904.94	0	0	1	0	1	0	0	-381.6300	-23.3400	381.8300	37.1700	0.0000	0.0000	0.0000	0.0000;
	10018	10020	0.00025	0.016748	0	828.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10018	10021	0.00017	0.014056	0	827.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10018	10022	0.000267	0.001127	0	0	0	0	0	0	1	0	0	-381.8300	-93.8200	382.2100	95.4000	0.0000	0.0000	0.0000	0.0000;
	10018	10023	0.000203	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10022	10086	0.000389	0.005924	1.00317	2196.89	0	0	0	0	1	0	0	182.1200	-9.2100	-182.0000	-99.0400	0.0000	0.0000	0.0000	0.0000;
	10025	10024	0.000205	0.013544	0	572.76	0	0	1	0	1	0	0	-5.3700	-15.5800	5.3700	15.6100	0.0000	0.0000	0.0000	0.0000;
	10024	10026	0.000167	0.011027	0	703.32	0	0	1	0	1	0	0	-125.9600	19.7600	125.9800	-18.1400	0.0000	0.0000	0.0000	0.0000;
	10024	10027	0.000294	0.001164	0	0	0	0	0	0	1	0	0	120.5900	-178.7300	-120.4600	179.2200	0.0000	0.0000	0.0000	0.0000;
	10024	10028	0.000234	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10029	10030	0.003672	0.112069	0	96.34	0	0	0.99375	0	1	0	0	-11.4900	-2.3000	11.5000	2.4400	0.0000	0.0000	0.0000	0.0000;
	10029	10031	0.000209	0.001001	0	0	0	0	0	0	1	0	0	11.4900	-43.8900	-11.4900	43.9100	0.0000	0.0000	0.0000	0.0000;
	10029	10032	0.000264	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10033	10034	0.004531	0.157401	0	69.78	0	0	1.025	0	1	0	0	-3.4000	0.1800	3.4000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	10033	10035	0.000209	0.001196	0	0	0	0	0	0	1	0	0	3.4000	-0.1800	-3.4000	0.1800	0.0000	0.0000	0.0000	0.0000;
	10033	10036	0.000276	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10037	10040	0.000155	0.010307	0	716.97	0	0	1	0	1	0	0	125.7000	3.6000	-125.6700	-2.1100	0.0000	0.0000	0.0000	0.0000;
	10037	10041	0.000279	0.01796	0	549.31	0	0	1	0	1	0	0	-64.1800	-26.9200	64.1900	27.7100	0.0000	0.0000	0.0000	0.0000;
	10037	10042	0.000276	0.001039	0	0	0	0	0	0	1	0	0	-61.5200	13.8300	61.5300	-13.7900	0.0000	0.0000	0.0000	0.0000;
	10037	10043	0.00024	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10038	10040	0.000116	0.007737	0	691.97	0	0	1	0	1	0	0	-125.6600	-1.0000	125.6700	2.1100	0.0000	0.0000	0.0000	0.0000;
	10039	10040	0.001483	0.098771	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10044	10047	0.000291	0.006414	0	209.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10044	10048	0.000292	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10044	10049	0.000205	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10045	10047	0.004394	0.096751	0	104.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10046	10047	0.004394	0.096751	0	104.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10050	10051	0.005744	0.172258	0	84.53	0	0	1.0125	0	1	0	0	-5.0000	0.2900	5.0000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	10050	10052	0.005324	0.141429	0	84.27	0	0	1.0125	0	1	0	0	-5.0000	0.2800	5.0000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	10050	10053	0.000289	0.001159	0	0	0	0	0	0	1	0	0	10.0000	-0.5600	-10.0000	0.5700	0.0000	0.0000	0.0000	0.0000;
	10050	10054	0.00029	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10055	10056	0.000201	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10057	10058	0.000248	0.001128	0	0	0	0	0	0	1	0	0	6.8500	-0.3400	-6.8500	0.3400	0.0000	0.0000	0.0000	0.0000;
	10059	10062	-0.00013	-0.004587	0	177.79	0	0	1	0	1	0	0	-3.4000	-1.3000	3.4000	1.3000	0.0000	0.0000	0.0000	0.0000;
	10059	10063	0.000288	0.001158	0	0	0	0	0	0	1	0	0	3.4000	1.3000	-3.4000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	10060	10062	0.002831	0.099988	0	88.89	0	0	1	0	1	0	0	1.7000	0.6500	-1.7000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	10061	10062	0.002831	0.099988	0	88.89	0	0	1	0	1	0	0	1.7000	0.6500	-1.7000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	10064	10065	0.000278	0.001008	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-4.0000	0.2000	0.0000	0.0000	0.0000	0.0000;
	10066	10067	0.004379	0.174682	0	88.11	0	0	1.01875	0	1	0	0	-6.0000	0.1700	6.0000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	10066	10068	0.000231	0.001192	0	0	0	0	0	0	1	0	0	6.0000	-0.1700	-6.0000	0.1700	0.0000	0.0000	0.0000	0.0000;
	10066	10069	0.000287	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10070	10071	0.003217	0.101633	0	108.31	0	0	1	0	1	0	0	-21.5800	3.0800	21.6000	-2.6400	0.0000	0.0000	0.0000	0.0000;
	10070	10072	0.000208	0.001177	0	0	0	0	0	0	1	0	0	21.5800	-3.0800	-21.5800	3.0800	0.0000	0.0000	0.0000	0.0000;
	10070	10073	0.000209	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10074	10075	0.000258	0.001023	0	0	0	0	0	0	1	0	0	34.5000	-4.9700	-34.4900	4.9800	0.0000	0.0000	0.0000	0.0000;
	10076	10079	-0.000202	-0.006281	0	219.95	0	0	1	0	1	0	0	-13.7900	0.7800	13.7900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	10076	10080	0.000292	0.001176	0	0	0	0	0	0	1	0	0	13.7900	-0.7800	-13.7900	0.7800	0.0000	0.0000	0.0000	0.0000;
	10077	10079	0.004026	0.124916	0	109.97	0	0	1	0	1	0	0	6.9000	-0.3400	-6.9000	0.3900	0.0000	0.0000	0.0000	0.0000;
	10078	10079	0.004026	0.124916	0	109.97	0	0	1	0	1	0	0	6.9000	-0.3400	-6.9000	0.3900	0.0000	0.0000	0.0000	0.0000;
	10081	10082	0.0002	0.00113	0	0	0	0	0	0	1	0	0	4.2500	-0.2100	-4.2500	0.2100	0.0000	0.0000	0.0000	0.0000;
	10084	10083	0.000273	0.016175	0	643.07	0	0	1	0	1	0	0	-181.8000	19.0500	181.8800	-14.1100	0.0000	0.0000	0.0000	0.0000;
	10083	10085	0.000131	0.009558	0	1091.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10083	10086	0.000287	0.001154	0	0	0	0	0	0	1	0	0	-181.8800	-98.5800	182.0000	99.0400	0.0000	0.0000	0.0000	0.0000;
	10083	10087	0.000222	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10088	10089	0.004246	0.144342	0	103.03	0	0	1	0	1	0	0	-21.9800	1.7200	22.0000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	10088	10090	0.000253	0.001083	0	0	0	0	0	0	1	0	0	21.9800	-1.7200	-21.9800	1.7200	0.0000	0.0000	0.0000	0.0000;
	10088	10091	0.000226	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10092	10093	0.00023	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10095	10094	0.000221	0.020216	0	580.15	0	0	1.00625	0	1	0	0	-107.2400	-22.4000	107.2700	24.6300	0.0000	0.0000	0.0000	0.0000;
	10094	10096	0.000243	0.011882	0	667.43	0	0	1	0	1	0	0	-111.9600	-22.4500	111.9800	23.8600	0.0000	0.0000	0.0000	0.0000;
	10094	10097	0.000212	0.001011	0	0	0	0	0	0	1	0	0	4.6900	-2.1800	-4.6900	2.1800	0.0000	0.0000	0.0000	0.0000;
	10094	10098	0.000249	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10099	10100	0.003614	0.095625	0	112.9	0	0	1.01875	0	1	0	0	-37.4500	6.6700	37.4900	-5.4000	0.0000	0.0000	0.0000	0.0000;
	10099	10101	0.000201	0.001024	0	0	0	0	0	0	1	0	0	37.4500	-6.6700	-37.4400	6.6900	0.0000	0.0000	0.0000	0.0000;
	10102	10103	0.003092	0.117757	0	97.75	0	0	1.025	0	1	0	0	-12.5900	0.8000	12.6000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	10102	10104	0.487438	15.164175	0	0.65	0	0	1.025	0	1	0	0	-0.5000	0.0600	0.5000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	10102	10105	0.000256	0.001038	0	0	0	0	0	0	1	0	0	13.0900	-0.8600	-13.0900	0.8600	0.0000	0.0000	0.0000	0.0000;
	10102	10106	0.000285	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10105	10149	0.000398	0.002074	0.002	303.44	0	0	0	0	1	0	0	-51.7000	0.1200	51.7100	-0.2900	0.0000	0.0000	0.0000	0.0000;
	10108	10107	0.000243	0.014933	0	591.91	0	0	1	0	1	0	0	-65.3600	16.9900	65.3700	-16.3700	0.0000	0.0000	0.0000	0.0000;
	10107	10110	0.000213	0.001167	0	0	0	0	0	0	1	0	0	-65.3700	16.3700	65.3800	-16.3200	0.0000	0.0000	0.0000	0.0000;
	10107	10111	0.00023	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10108	10109	0.003345	0.114757	0	109.45	0	0	0.9875	0	1	0	0	-26.8700	0.5600	26.9000	0.1800	0.0000	0.0000	0.0000	0.0000;
	10112	10113	0.000271	0.001029	0	0	0	0	0	0	1	0	0	5.7000	0.0000	-5.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10114	10115	0.000232	0.001025	0	0	0	0	0	0	1	0	0	88.1900	-9.7900	-88.1700	9.8600	0.0000	0.0000	0.0000	0.0000;
	10116	10119	-0.000433	-0.016729	0	128.29	0	0	1	0	1	0	0	-1.4000	0.0700	1.4000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	10116	10122	0.00052	0.015777	0	128.08	0	0	1	0	1	0	0	-0.7000	0.0400	0.7000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	10116	10125	0.0001	0.003764	0	126.93	0	0	1	0	1	0	0	-1.4000	0.0700	1.4000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	10116	10126	0.000262	0.001021	0	0	0	0	0	0	1	0	0	3.5000	-0.1800	-3.5000	0.1800	0.0000	0.0000	0.0000	0.0000;
	10116	10127	0.00027	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10117	10119	0.004999	0.193267	0	64.15	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10118	10119	0.004999	0.193267	0	64.15	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10120	10122	0.005945	0.180262	0	64.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10121	10122	0.005945	0.180262	0	64.04	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10123	10125	0.005374	0.203623	0	63.47	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10124	10125	0.005374	0.203623	0	63.47	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10128	10129	0.009817	0.226641	0	75.57	0	0	1	0	1	0	0	-4.0000	0.2300	4.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	10128	10130	0.000211	0.001182	0	0	0	0	0	0	1	0	0	4.0000	-0.2300	-4.0000	0.2300	0.0000	0.0000	0.0000	0.0000;
	10131	10132	0.000219	0.001014	0	0	0	0	0	0	1	0	0	5.0000	-0.2400	-5.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	10133	10134	0.00354	0.099011	0	92.69	0	0	1	0	1	0	0	-8.2600	0.4700	8.2700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	10133	10135	0.004741	0.142917	0	78.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10133	10136	0.000278	0.001198	0	0	0	0	0	0	1	0	0	8.2600	-0.4700	-8.2600	0.4700	0.0000	0.0000	0.0000	0.0000;
	10133	10137	0.000204	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10138	10139	0.003344	0.09026	0	108.7	0	0	1	0	1	0	0	-24.9800	1.5800	25.0000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	10138	10140	0.000243	0.001011	0	0	0	0	0	0	1	0	0	24.9800	-1.5800	-24.9800	1.5800	0.0000	0.0000	0.0000	0.0000;
	10138	10141	0.00021	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10142	10143	0.004225	0.101363	0	102.2	0	0	0.99375	0	1	0	0	-20.9800	1.4300	21.0000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	10142	10144	0.00022	0.001178	0	0	0	0	0	0	1	0	0	20.9800	-1.4300	-20.9800	1.4400	0.0000	0.0000	0.0000	0.0000;
	10142	10145	0.000285	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10146	10147	0.000202	0.001161	0	0	0	0	0	0	1	0	0	11.4000	-0.5600	-11.4000	0.5600	0.0000	0.0000	0.0000	0.0000;
	10148	10149	0.000264	0.001086	0	0	0	0	0	0	1	0	0	1.9000	-0.0900	-1.9000	0.0900	0.0000	0.0000	0.0000	0.0000;
	10151	10150	0.000837	0.03	0	100.33	0	0	1	0	1	0	0	-10.4200	-1.6300	10.4200	1.6600	0.0000	0.0000	0.0000	0.0000;
	10150	10153	0.000244	0.001078	0	0	0	0	0	0	1	0	0	-10.4200	-1.6600	10.4200	1.6600	0.0000	0.0000	0.0000	0.0000;
	10150	10154	0.000232	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10151	10152	0.009091	0.226705	0	41.56	0	0	1.0125	0	1	0	0	-3.8000	0.2200	3.8000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	10155	10156	0.001918	0.058682	0	149.01	0	0	0.99375	0	1	0	0	-106.2800	21.4900	106.4900	-15.3400	0.0000	0.0000	0.0000	0.0000;
	10155	10157	0.00023	0.001163	0	0	0	0	0	0	1	0	0	106.2800	-21.4900	-106.2600	21.6200	0.0000	0.0000	0.0000	0.0000;
	10158	10159	0.000285	0.001188	0	0	0	0	0	0	1	0	0	6.7000	-0.8200	-6.7000	0.8200	0.0000	0.0000	0.0000	0.0000;
	10160	10161	0.000268	0.001192	0	0	0	0	0	0	1	0	0	29.5000	-1.4500	-29.4900	1.4600	0.0000	0.0000	0.0000	0.0000;
	10166	10162	0.001313	0.008852	0.00738	259.65	0	0	0	0	1	0	0	71.1100	-1.5700	-71.0500	1.1800	0.0000	0.0000	0.0000	0.0000;
	10206	10162	0.001314	0.007373	0.00511	255.2	0	0	0	0	1	0	0	-62.9700	5.3500	63.0100	-5.6300	0.0000	0.0000	0.0000	0.0000;
	10178	10163	0.001933	0.01331	0.00464	169.73	0	0	0	0	1	0	0	-0.0600	0.8100	0.0600	-1.3100	0.0000	0.0000	0.0000	0.0000;
	10405	10163	0.003287	0.016276	0.00783	189.86	0	0	0	0	1	0	0	8.5600	-0.4900	-8.5600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	10164	10170	0.001965	0.010864	0.00308	217.94	0	0	0	0	1	0	0	-24.7800	-1.8100	24.8000	1.5400	0.0000	0.0000	0.0000	0.0000;
	10164	10178	0.001664	0.010618	0.00356	197.68	0	0	0	0	1	0	0	7.5400	-5.1100	-7.5400	4.7300	0.0000	0.0000	0.0000	0.0000;
	10165	10168	0.000853	0.04843	0	451.25	0	0	1	0	1	0	0	97.2500	0.6200	-97.1800	3.5900	0.0000	0.0000	0.0000	0.0000;
	10165	10169	0.000268	0.001166	0	0	0	0	0	0	1	0	0	28.9000	5.0400	-28.9000	-5.0300	0.0000	0.0000	0.0000	0.0000;
	10165	10402	0.000614	0.006969	0.13574	1180.76	0	0	0	0	1	0	0	145.9600	8.1800	-145.8400	-21.5500	0.0000	0.0000	0.0000	0.0000;
	10165	11679	0.00061	0.006921	0.1401	1169.89	0	0	0	0	1	0	0	-140.4400	2.4700	140.5500	-16.4600	0.0000	0.0000	0.0000	0.0000;
	11924	10165	0.000327	0.004249	0.085	1167.71	0	0	0	0	1	0	0	131.7400	49.1800	-131.6700	-57.6700	0.0000	0.0000	0.0000	0.0000;
	10166	10168	-0.000452	-0.025634	0	401.25	0	0	1	0	1	0	0	-97.2200	1.3600	97.1800	-3.5900	0.0000	0.0000	0.0000	0.0000;
	10166	10179	0.005964	0.032039	0.03702	220.89	0	0	0	0	1	0	0	26.1000	0.2100	-26.0600	-4.0300	0.0000	0.0000	0.0000	0.0000;
	10167	10168	0.002186	0.124087	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10175	10170	0.002038	0.011923	0.01034	243.74	0	0	0	0	1	0	0	50.1300	7.5300	-50.0800	-8.3800	0.0000	0.0000	0.0000	0.0000;
	10171	10180	0.003014	0.017952	0.01375	226.98	0	0	0	0	1	0	0	34.0200	15.2900	-33.9800	-16.5400	0.0000	0.0000	0.0000	0.0000;
	10171	10206	0.002982	0.016035	0.00824	242.78	0	0	0	0	1	0	0	-51.2700	5.7800	51.3400	-6.2800	0.0000	0.0000	0.0000	0.0000;
	10172	10213	0.001949	0.01286	0.01503	199.74	0	0	0	0	1	0	0	-9.0100	29.3600	9.0300	-30.8800	0.0000	0.0000	0.0000	0.0000;
	11919	10172	0.001229	0.006544	0.0042	215.35	0	0	0	0	1	0	0	25.8500	35.9600	-25.8300	-36.3000	0.0000	0.0000	0.0000	0.0000;
	10173	10174	0.000216	0.00102	0	0	0	0	0	0	1	0	0	-23.8300	-15.7800	23.8300	15.7800	0.0000	0.0000	0.0000	0.0000;
	10174	10177	0.002555	0.013814	0.0138	192.63	0	0	0	0	1	0	0	-5.8100	11.5900	5.8100	-13.0500	0.0000	0.0000	0.0000	0.0000;
	10213	10174	0.002279	0.010364	0.00394	207.03	0	0	0	0	1	0	0	18.0500	27.0500	-18.0200	-27.3700	0.0000	0.0000	0.0000	0.0000;
	10175	10176	0.000291	0.001197	0	0	0	0	0	0	1	0	0	39.0200	4.1500	-39.0200	-4.1400	0.0000	0.0000	0.0000	0.0000;
	10211	10175	0.001296	0.007969	0.01542	229.88	0	0	0	0	1	0	0	36.0000	4.2800	-35.9800	-5.8700	0.0000	0.0000	0.0000	0.0000;
	10175	11933	0.001909	0.011929	0.00587	245.73	0	0	0	0	1	0	0	-53.1700	-5.8200	53.2200	5.4900	0.0000	0.0000	0.0000	0.0000;
	10205	10177	0.00161	0.008788	0.00324	236.52	0	0	0	0	1	0	0	42.5300	-9.7400	-42.5100	9.5500	0.0000	0.0000	0.0000	0.0000;
	10179	11870	0.006179	0.031707	0.04658	211.65	0	0	0	0	1	0	0	15.2700	1.4300	-15.2500	-6.4000	0.0000	0.0000	0.0000	0.0000;
	10180	10182	0.003151	0.021137	0.00599	213.78	0	0	0	0	1	0	0	23.1800	14.1200	-23.1600	-14.6200	0.0000	0.0000	0.0000	0.0000;
	10181	10182	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-13.5900	-1.8000	13.5900	1.8100	0.0000	0.0000	0.0000	0.0000;
	10182	10202	0.003189	0.015314	0.01701	194.59	0	0	0	0	1	0	0	9.5700	12.8100	-9.5700	-14.5900	0.0000	0.0000	0.0000	0.0000;
	10184	10183	0.000459	0.026017	0	360	0	0	1	0	1	0	0	-65.3800	-8.0900	65.4000	9.1300	0.0000	0.0000	0.0000	0.0000;
	10183	10185	0.000202	0.001092	0	0	0	0	0	0	1	0	0	25.6300	16.5000	-25.6300	-16.4900	0.0000	0.0000	0.0000	0.0000;
	10183	10187	0.000524	0.006122	0.10885	1054.91	0	0	0	0	1	0	0	-49.5100	3.2700	49.5200	-15.0000	0.0000	0.0000	0.0000	0.0000;
	10183	11924	0.000609	0.008113	0.16185	1049.42	0	0	0	0	1	0	0	-41.5100	-28.8900	41.5200	11.3700	0.0000	0.0000	0.0000	0.0000;
	10184	10190	0.001571	0.009863	0.00155	252.74	0	0	0	0	1	0	0	65.3800	8.0900	-65.3100	-7.8600	0.0000	0.0000	0.0000	0.0000;
	10186	10197	0.003461	0.018546	0.0044	243.39	0	0	0	0	1	0	0	49.2900	-10.1900	-49.2000	10.1600	0.0000	0.0000	0.0000	0.0000;
	10186	10209	0.002	0.011938	0.00869	272.31	0	0	0	0	1	0	0	-83.6300	-0.2200	83.7600	0.0700	0.0000	0.0000	0.0000	0.0000;
	10188	10187	0.000483	0.027094	0	353.33	0	0	1	0	1	0	0	-54.3000	-0.6100	54.3100	1.3400	0.0000	0.0000	0.0000	0.0000;
	10187	10189	0.000257	0.001071	0	0	0	0	0	0	1	0	0	48.6000	8.2100	-48.5900	-8.1800	0.0000	0.0000	0.0000	0.0000;
	11679	10187	0.000247	0.003085	0.06348	1166.53	0	0	0	0	1	0	0	145.2400	-24.9400	-145.1900	18.6300	0.0000	0.0000	0.0000	0.0000;
	10187	11829	0.001121	0.016238	0.34843	987.28	0	0	0	0	1	0	0	-7.2400	-13.1800	7.2500	-24.7500	0.0000	0.0000	0.0000	0.0000;
	10188	10207	0.002554	0.014403	0.00492	246.25	0	0	0	0	1	0	0	54.3000	0.6100	-54.2300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	10190	10199	0.001986	0.013703	0.01588	168.1	0	0	0	0	1	0	0	0.0700	4.9100	-0.0700	-6.6300	0.0000	0.0000	0.0000	0.0000;
	10190	10525	0.002909	0.019589	0.05923	228.72	0	0	0	0	1	0	0	38.6100	-1.6500	-38.5700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	10191	10195	0.001982	0.011955	0.01686	228.61	0	0	0	0	1	0	0	-34.4600	-0.7200	34.4800	-0.9500	0.0000	0.0000	0.0000	0.0000;
	10191	10428	0.009239	0.071286	0.01669	206.99	0	0	0	0	1	0	0	16.4000	-4.3200	-16.3700	2.7200	0.0000	0.0000	0.0000	0.0000;
	10193	10192	0.000288	0.014179	0	453.17	0	0	1	0	1	0	0	-141.1700	-3.5800	141.2300	6.2000	0.0000	0.0000	0.0000	0.0000;
	10192	10194	0.000247	0.001076	0	0	0	0	0	0	1	0	0	20.0200	4.6300	-20.0200	-4.6300	0.0000	0.0000	0.0000	0.0000;
	10225	10192	0.000498	0.005967	0.12916	1176.8	0	0	0	0	1	0	0	161.3700	-1.6900	-161.2500	-10.8300	0.0000	0.0000	0.0000	0.0000;
	10193	10195	0.003497	0.022413	0.01981	267.54	0	0	0	0	1	0	0	81.7100	1.3100	-81.5000	-2.0500	0.0000	0.0000	0.0000	0.0000;
	10193	10603	0.006209	0.03121	0.02211	253.76	0	0	0	0	1	0	0	59.4600	2.2700	-59.2600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	10195	10201	0.004312	0.028269	0.0154	219.56	0	0	0	0	1	0	0	28.9500	-0.3800	-28.9200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	10196	10202	0.00675	0.03661	0.01132	197.12	0	0	0	0	1	0	0	24.4700	-1.8000	-24.4300	0.8000	0.0000	0.0000	0.0000	0.0000;
	10196	10338	0.020934	0.154513	0.04283	180.51	0	0	0	0	1	0	0	6.9400	-5.8000	-6.9200	1.3000	0.0000	0.0000	0.0000	0.0000;
	10196	11561	0.004935	0.027115	0.03954	214.68	0	0	0	0	1	0	0	-47.5700	6.9500	47.6800	-10.5700	0.0000	0.0000	0.0000	0.0000;
	10197	10198	0.000225	0.001031	0	0	0	0	0	0	1	0	0	5.7000	0.3400	-5.7000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	11561	10197	0.000864	0.004631	0.00263	240.09	0	0	0	0	1	0	0	-43.4900	10.3000	43.5100	-10.5000	0.0000	0.0000	0.0000	0.0000;
	10199	10200	0.00028	0.001019	0	0	0	0	0	0	1	0	0	18.8900	2.5300	-18.8900	-2.5300	0.0000	0.0000	0.0000	0.0000;
	10199	10218	0.013216	0.071633	0.0133	212.42	0	0	0	0	1	0	0	-18.8200	4.0900	18.8700	-5.2800	0.0000	0.0000	0.0000	0.0000;
	10201	10423	0.004145	0.023291	0.01501	219.18	0	0	0	0	1	0	0	56.9000	6.2100	-56.7700	-7.0900	0.0000	0.0000	0.0000	0.0000;
	10201	10524	0.003139	0.011047	0.07295	211.25	0	0	0	0	1	0	0	-44.9500	-9.2400	45.0100	1.6400	0.0000	0.0000	0.0000	0.0000;
	10203	10204	0.000284	0.001173	0	0	0	0	0	0	1	0	0	12.1900	1.2400	-12.1900	-1.2300	0.0000	0.0000	0.0000	0.0000;
	10203	10221	0.004584	0.022426	0.00678	194.2	0	0	0	0	1	0	0	19.6400	4.2200	-19.6300	-4.8600	0.0000	0.0000	0.0000	0.0000;
	10525	10203	0.004644	0.026715	0.0116	201.57	0	0	0	0	1	0	0	31.8800	4.4600	-31.8400	-5.4500	0.0000	0.0000	0.0000	0.0000;
	10205	11678	0.00283	0.017449	0.01554	257.25	0	0	0	0	1	0	0	-66.5800	3.0800	66.7000	-4.0300	0.0000	0.0000	0.0000	0.0000;
	10207	10208	0.000235	0.0012	0	0	0	0	0	0	1	0	0	11.6200	3.4900	-11.6200	-3.4900	0.0000	0.0000	0.0000	0.0000;
	10207	10213	0.001182	0.007414	0.00542	235.28	0	0	0	0	1	0	0	42.6000	-2.7400	-42.5800	2.2700	0.0000	0.0000	0.0000	0.0000;
	10209	10210	0.000239	0.001188	0	0	0	0	0	0	1	0	0	17.7300	5.3400	-17.7300	-5.3400	0.0000	0.0000	0.0000	0.0000;
	11422	10209	0.001274	0.008858	0.0026	281.57	0	0	0	0	1	0	0	101.6100	5.9900	-101.4900	-5.4100	0.0000	0.0000	0.0000	0.0000;
	10211	10212	0.000241	0.001157	0	0	0	0	0	0	1	0	0	8.5600	2.6400	-8.5600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	10211	11653	0.002167	0.014934	0.01026	239.51	0	0	0	0	1	0	0	-44.5500	-6.9200	44.5900	6.0700	0.0000	0.0000	0.0000	0.0000;
	10213	10214	0.000271	0.001029	0	0	0	0	0	0	1	0	0	15.5100	1.5600	-15.5100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	10215	10216	0.000227	0.001199	0	0	0	0	0	0	1	0	0	26.3400	13.6700	-26.3400	-13.6600	0.0000	0.0000	0.0000	0.0000;
	10520	10215	0.003365	0.021216	0.00431	165.06	0	0	0	0	1	0	0	4.4200	4.2400	-4.4200	-4.6900	0.0000	0.0000	0.0000	0.0000;
	10526	10215	0.004504	0.021401	0.00778	195.84	0	0	0	0	1	0	0	21.9500	8.2600	-21.9300	-8.9800	0.0000	0.0000	0.0000	0.0000;
	11707	10217	0.001265	0.006157	0.00457	218.98	0	0	0	0	1	0	0	-56.7200	-1.6300	56.7500	1.3200	0.0000	0.0000	0.0000	0.0000;
	10217	11930	0.001234	0.005588	0.00355	232.94	0	0	0	0	1	0	0	-83.9600	-14.3700	84.0400	14.3600	0.0000	0.0000	0.0000	0.0000;
	10218	10219	0.000268	0.001032	0	0	0	0	0	0	1	0	0	26.1200	13.1200	-26.1200	-13.1100	0.0000	0.0000	0.0000	0.0000;
	10218	11644	0.00081	0.006246	0.01458	213.23	0	0	0	0	1	0	0	-44.9900	-7.8400	45.0100	6.3900	0.0000	0.0000	0.0000	0.0000;
	10525	10220	0.001425	0.008786	0.00481	192.16	0	0	0	0	1	0	0	-14.8800	-8.4400	14.8900	7.9500	0.0000	0.0000	0.0000	0.0000;
	10220	11723	0.001997	0.011603	0.00573	211.78	0	0	0	0	1	0	0	-42.8100	-14.3700	42.8400	13.9700	0.0000	0.0000	0.0000	0.0000;
	10221	10222	0.002164	0.01221	0.00598	183.59	0	0	0	0	1	0	0	-9.8100	1.2800	9.8100	-1.9100	0.0000	0.0000	0.0000	0.0000;
	10222	10226	0.001338	0.008019	0.00648	204.77	0	0	0	0	1	0	0	-34.0700	-7.4000	34.0800	6.8000	0.0000	0.0000	0.0000	0.0000;
	10223	10224	0.000229	0.001058	0	0	0	0	0	0	1	0	0	24.0700	2.1300	-24.0600	-2.1200	0.0000	0.0000	0.0000	0.0000;
	10223	10226	0.002634	0.01524	0.00513	232.01	0	0	0	0	1	0	0	-79.7300	-5.4300	79.8900	5.8000	0.0000	0.0000	0.0000	0.0000;
	10223	10425	0.001948	0.010703	0.00517	220.15	0	0	0	0	1	0	0	55.6700	3.3100	-55.6100	-3.5500	0.0000	0.0000	0.0000	0.0000;
	10226	10225	0.000505	0.024794	0	472.26	0	0	1	0	1	0	0	-163.1300	-14.3700	163.2600	20.5700	0.0000	0.0000	0.0000	0.0000;
	10225	10227	0.000252	0.001104	0	0	0	0	0	0	1	0	0	25.6700	17.1000	-25.6700	-17.0900	0.0000	0.0000	0.0000	0.0000;
	10463	10225	0.00035	0.004026	0.16497	1073.28	0	0	0	0	1	0	0	-34.4800	-50.2000	34.4900	32.4800	0.0000	0.0000	0.0000	0.0000;
	10610	10225	0.000405	0.00498	0.09996	1187.53	0	0	0	0	1	0	0	168.0700	-27.9000	-167.9700	18.4100	0.0000	0.0000	0.0000	0.0000;
	10225	11724	0.000577	0.006991	0.13008	1209.7	0	0	0	0	1	0	0	-216.8200	12.0700	217.0700	-23.0800	0.0000	0.0000	0.0000	0.0000;
	10226	10603	0.002718	0.015404	0.00541	214.68	0	0	0	0	1	0	0	49.1600	1.7700	-49.1000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	10228	10229	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-6.9000	-0.5700	6.9000	0.5700	0.0000	0.0000	0.0000	0.0000;
	10229	10490	0.005973	0.031525	0.02146	194.85	0	0	0	0	1	0	0	-16.1200	7.8100	16.1400	-9.9900	0.0000	0.0000	0.0000	0.0000;
	10229	10496	0.002873	0.020191	0.01148	187.29	0	0	0	0	1	0	0	9.2300	-8.3800	-9.2200	7.1800	0.0000	0.0000	0.0000	0.0000;
	10231	10230	0.003013	0.018953	0.00624	177.02	0	0	0	0	1	0	0	-6.8200	16.4300	6.8300	-17.0500	0.0000	0.0000	0.0000	0.0000;
	10230	10498	0.002635	0.017134	0.00853	219.69	0	0	0	0	1	0	0	-30.3200	15.1200	30.3500	-15.8600	0.0000	0.0000	0.0000	0.0000;
	10230	10503	0.011242	0.048738	0.05089	205.37	0	0	0	0	1	0	0	15.5900	0.4500	-15.5600	-5.8200	0.0000	0.0000	0.0000	0.0000;
	10245	10232	0.000998	0.006493	0.00269	229.31	0	0	0	0	1	0	0	56.6300	-36.1900	-56.5900	36.1700	0.0000	0.0000	0.0000	0.0000;
	10232	11177	0.001157	0.007952	0.00471	215.14	0	0	0	0	1	0	0	30.6200	-41.8700	-30.5900	41.5600	0.0000	0.0000	0.0000	0.0000;
	10233	10234	0.000299	0.001087	0	0	0	0	0	0	1	0	0	38.9600	6.1600	-38.9600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	10242	10233	0.002256	0.010574	0.00817	197.69	0	0	0	0	1	0	0	-2.4100	-20.8400	2.4200	20.0000	0.0000	0.0000	0.0000	0.0000;
	10233	10292	0.001023	0.006469	0.00226	206.2	0	0	0	0	1	0	0	-41.3800	-26.1600	41.4100	26.0600	0.0000	0.0000	0.0000	0.0000;
	10235	10236	0.000212	0.001102	0	0	0	0	0	0	1	0	0	36.5200	4.3400	-36.5200	-4.3300	0.0000	0.0000	0.0000	0.0000;
	10245	10235	0.001512	0.007275	0.00281	173.24	0	0	0	0	1	0	0	-10.9900	-0.8800	10.9900	0.5900	0.0000	0.0000	0.0000	0.0000;
	10264	10235	0.001853	0.010137	0.00237	217.32	0	0	0	0	1	0	0	47.5500	4.8900	-47.5100	-4.9200	0.0000	0.0000	0.0000	0.0000;
	10237	10271	0.002837	0.014444	0.00403	190.25	0	0	0	0	1	0	0	-4.8000	-8.0300	4.8100	7.6100	0.0000	0.0000	0.0000	0.0000;
	10237	10290	0.002357	0.019357	0.01095	195.17	0	0	0	0	1	0	0	-15.9200	4.1500	15.9300	-5.2700	0.0000	0.0000	0.0000	0.0000;
	10238	10678	0.001372	0.009121	0.04879	213.02	0	0	0	0	1	0	0	-30.2900	21.4800	30.3100	-26.6000	0.0000	0.0000	0.0000	0.0000;
	10239	10240	0.000277	0.001103	0	0	0	0	0	0	1	0	0	-63.7300	-2.7000	63.7400	2.7400	0.0000	0.0000	0.0000	0.0000;
	10240	10267	0.000967	0.00688	0.00163	267.27	0	0	0	0	1	0	0	114.5800	-20.1300	-114.4600	20.8200	0.0000	0.0000	0.0000	0.0000;
	10240	10267	0.000967	0.00688	0.00163	267.27	0	0	0	0	1	0	0	114.5800	-20.1300	-114.4600	20.8200	0.0000	0.0000	0.0000	0.0000;
	10680	10240	0.001311	0.006752	0.00394	273.02	0	0	0	0	1	0	0	146.7200	-17.8200	-146.4500	18.7600	0.0000	0.0000	0.0000	0.0000;
	10680	10240	0.001311	0.006752	0.00394	273.02	0	0	0	0	1	0	0	146.7200	-17.8200	-146.4500	18.7600	0.0000	0.0000	0.0000	0.0000;
	10241	10244	0.006574	0.037459	0.00711	197.99	0	0	0	0	1	0	0	-15.9400	10.7800	15.9700	-11.4100	0.0000	0.0000	0.0000	0.0000;
	10241	10317	0.009012	0.045578	0.01011	179.84	0	0	0	0	1	0	0	5.0800	-13.4600	-5.0600	12.4500	0.0000	0.0000	0.0000	0.0000;
	10242	10243	0.00028	0.001115	0	0	0	0	0	0	1	0	0	45.0600	9.8900	-45.0600	-9.8700	0.0000	0.0000	0.0000	0.0000;
	10242	10264	0.001472	0.005714	0.00203	229.59	0	0	0	0	1	0	0	-42.6500	30.4500	42.6900	-30.5200	0.0000	0.0000	0.0000	0.0000;
	10244	10673	0.002618	0.015319	0.01716	167.58	0	0	0	0	1	0	0	0.2600	9.4000	-0.2600	-11.2100	0.0000	0.0000	0.0000	0.0000;
	10244	10678	0.004646	0.025989	0.03817	221.5	0	0	0	0	1	0	0	-44.2800	-9.4700	44.3700	5.8700	0.0000	0.0000	0.0000	0.0000;
	10245	10251	0.001734	0.008281	0.00196	236.06	0	0	0	0	1	0	0	-61.9800	36.3300	62.0600	-36.1400	0.0000	0.0000	0.0000	0.0000;
	10246	10268	0.001863	0.010816	0.00417	227.66	0	0	0	0	1	0	0	61.6800	24.2100	-61.6000	-24.2300	0.0000	0.0000	0.0000	0.0000;
	11184	10246	0.001695	0.008406	0.00298	244.94	0	0	0	0	1	0	0	102.1700	31.8000	-102.0000	-31.2500	0.0000	0.0000	0.0000	0.0000;
	10247	10248	0.000288	0.001065	0	0	0	0	0	0	1	0	0	41.8400	2.5400	-41.8300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	10247	10268	0.001883	0.008121	0.00486	248.19	0	0	0	0	1	0	0	-111.4400	-7.9800	111.6600	8.4000	0.0000	0.0000	0.0000	0.0000;
	10247	10270	0.002307	0.014541	0.00434	227.49	0	0	0	0	1	0	0	63.9900	7.1600	-63.9000	-7.0700	0.0000	0.0000	0.0000	0.0000;
	10247	10304	0.004422	0.024765	0.01279	188.11	0	0	0	0	1	0	0	5.6200	-1.7200	-5.6100	0.3500	0.0000	0.0000	0.0000	0.0000;
	10249	10691	0.001157	0.007455	0.00188	246.15	0	0	0	0	1	0	0	101.5200	3.4200	-101.4100	-2.9000	0.0000	0.0000	0.0000	0.0000;
	10249	11915	0.003661	0.018042	0.00531	256.69	0	0	0	0	1	0	0	-134.7000	-16.2100	135.3300	18.7600	0.0000	0.0000	0.0000	0.0000;
	10250	10255	0.000491	0.003569	0.00424	211.02	0	0	0	0	1	0	0	25.4100	-1.6800	-25.4100	1.2500	0.0000	0.0000	0.0000	0.0000;
	10250	10671	0.002974	0.019517	0.01422	210.29	0	0	0	0	1	0	0	-22.2700	-3.9900	22.2900	2.5600	0.0000	0.0000	0.0000	0.0000;
	10266	10251	0.00125	0.007342	0.00204	246.4	0	0	0	0	1	0	0	-95.6700	-14.0200	95.7800	14.4500	0.0000	0.0000	0.0000	0.0000;
	10251	10286	0.0005	0.003314	0.0017	265.39	0	0	0	0	1	0	0	-189.6500	19.2500	189.8200	-18.3100	0.0000	0.0000	0.0000	0.0000;
	10252	10253	0.000223	0.001127	0	0	0	0	0	0	1	0	0	31.6200	5.4400	-31.6100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	10252	10654	0.002063	0.010956	0.02552	230.57	0	0	0	0	1	0	0	-61.4200	12.1100	61.4900	-14.4400	0.0000	0.0000	0.0000	0.0000;
	10252	10668	0.001146	0.006403	0.03987	215.85	0	0	0	0	1	0	0	-36.6700	-19.6900	36.6900	15.5000	0.0000	0.0000	0.0000	0.0000;
	10252	10700	0.002509	0.01025	0.01593	232.6	0	0	0	0	1	0	0	66.4700	2.1500	-66.3700	-3.4300	0.0000	0.0000	0.0000	0.0000;
	10254	10264	0.001392	0.010628	0.0042	256.49	0	0	0	0	1	0	0	128.7300	-36.3600	-128.5000	37.6800	0.0000	0.0000	0.0000	0.0000;
	10254	11197	0.000524	0.003145	0.00363	263.39	0	0	0	0	1	0	0	-173.3400	20.7500	173.4900	-20.2400	0.0000	0.0000	0.0000	0.0000;
	10312	10255	0.000666	0.003825	0.0291	205.22	0	0	0	0	1	0	0	22.1300	10.3900	-22.1300	-13.4700	0.0000	0.0000	0.0000	0.0000;
	10673	10255	0.001132	0.00681	0.00259	209.01	0	0	0	0	1	0	0	-24.3800	-5.3000	24.3800	5.0700	0.0000	0.0000	0.0000	0.0000;
	10256	11081	0.002343	0.01763	0.02306	225.77	0	0	0	0	1	0	0	-55.0700	2.2500	55.1400	-4.1900	0.0000	0.0000	0.0000	0.0000;
	10256	11217	0.001437	0.007352	0.00525	242.65	0	0	0	0	1	0	0	-94.8600	1.3700	94.9800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	11218	10256	0.002232	0.012954	0.00597	254.43	0	0	0	0	1	0	0	-132.5600	12.2800	132.9300	-10.7400	0.0000	0.0000	0.0000	0.0000;
	10257	10258	0.000202	0.001152	0	0	0	0	0	0	1	0	0	18.4600	0.9500	-18.4600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	10676	10257	0.001016	0.004144	0.00342	203.54	0	0	0	0	1	0	0	-12.3700	2.5000	12.3700	-2.8600	0.0000	0.0000	0.0000	0.0000;
	10257	11958	0.001403	0.009182	0.03119	217.26	0	0	0	0	1	0	0	-30.8400	1.9100	30.8500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	10259	10296	0.001451	0.00881	0.01382	222.55	0	0	0	0	1	0	0	-49.9300	-34.9300	49.9800	33.7500	0.0000	0.0000	0.0000	0.0000;
	10259	10300	0.001196	0.007475	0.00533	208.19	0	0	0	0	1	0	0	25.8000	31.1900	-25.7800	-31.6400	0.0000	0.0000	0.0000	0.0000;
	10298	10260	0.001195	0.00845	0.00273	237.18	0	0	0	0	1	0	0	-75.6400	-37.8600	75.7100	38.1300	0.0000	0.0000	0.0000	0.0000;
	10260	10317	0.000681	0.004926	0.00768	246.84	0	0	0	0	1	0	0	-99.7700	-43.0900	99.8400	42.7900	0.0000	0.0000	0.0000	0.0000;
	10261	10262	0.000241	0.001104	0	0	0	0	0	0	1	0	0	27.2500	4.7400	-27.2400	-4.7300	0.0000	0.0000	0.0000	0.0000;
	10307	10261	0.00137	0.00857	0.00205	222.65	0	0	0	0	1	0	0	-54.0400	24.8700	54.0900	-24.8000	0.0000	0.0000	0.0000	0.0000;
	10261	11203	0.000861	0.004645	0.00208	173.72	0	0	0	0	1	0	0	-7.3900	5.1500	7.3900	-5.3700	0.0000	0.0000	0.0000	0.0000;
	10261	11218	0.001604	0.008686	0.01188	235.23	0	0	0	0	1	0	0	-73.9400	14.9100	74.0300	-15.7000	0.0000	0.0000	0.0000	0.0000;
	10286	10263	0.001468	0.00845	0.00544	267.36	0	0	0	0	1	0	0	-110.1000	5.8400	110.2700	-5.4600	0.0000	0.0000	0.0000	0.0000;
	10286	10263	0.001468	0.00845	0.00544	267.36	0	0	0	0	1	0	0	-110.1000	5.8400	110.2700	-5.4600	0.0000	0.0000	0.0000	0.0000;
	10294	10263	0.001107	0.00505	0.00231	272.9	0	0	0	0	1	0	0	130.6700	-1.2600	-130.4900	1.8200	0.0000	0.0000	0.0000	0.0000;
	10294	10263	0.001107	0.00505	0.00231	272.9	0	0	0	0	1	0	0	130.6700	-1.2600	-130.4900	1.8200	0.0000	0.0000	0.0000	0.0000;
	10264	10265	0.000233	0.001152	0	0	0	0	0	0	1	0	0	29.8400	4.7100	-29.8300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	10264	10330	0.00208	0.010851	0.01026	178.98	0	0	0	0	1	0	0	8.4200	-16.7600	-8.4100	15.6900	0.0000	0.0000	0.0000	0.0000;
	11174	10266	0.00079	0.004841	0.00293	233.66	0	0	0	0	1	0	0	-64.8000	-2.8700	64.8400	2.7500	0.0000	0.0000	0.0000	0.0000;
	10267	10676	0.00111	0.006654	0.0024	224.34	0	0	0	0	1	0	0	59.2200	47.8900	-59.1600	-47.7900	0.0000	0.0000	0.0000	0.0000;
	10267	11198	0.001584	0.010025	0.01614	253.18	0	0	0	0	1	0	0	117.9900	52.5300	-117.7400	-52.7000	0.0000	0.0000	0.0000	0.0000;
	10268	10269	0.00023	0.001128	0	0	0	0	0	0	1	0	0	31.7200	15.2700	-31.7200	-15.2600	0.0000	0.0000	0.0000	0.0000;
	10268	10285	0.00511	0.018219	0.02604	238.68	0	0	0	0	1	0	0	-81.7800	0.5500	82.1000	-2.2500	0.0000	0.0000	0.0000	0.0000;
	10328	10270	0.00099	0.005448	0.00252	215.47	0	0	0	0	1	0	0	-41.2400	-4.5900	41.2600	4.4100	0.0000	0.0000	0.0000	0.0000;
	10288	10271	0.000933	0.005935	0.00534	192	0	0	0	0	1	0	0	-4.9300	-12.2200	4.9300	11.6600	0.0000	0.0000	0.0000	0.0000;
	10323	10271	0.001716	0.011431	0.00399	218.98	0	0	0	0	1	0	0	30.0000	25.5000	-29.9700	-25.7600	0.0000	0.0000	0.0000	0.0000;
	10272	10273	0.000274	0.001127	0	0	0	0	0	0	1	0	0	52.3100	4.4500	-52.3000	-4.4200	0.0000	0.0000	0.0000	0.0000;
	10272	11173	0.000597	0.004158	0.00173	171.91	0	0	0	0	1	0	0	-2.0300	12.5000	2.0300	-12.6800	0.0000	0.0000	0.0000	0.0000;
	11781	10272	0.001325	0.008166	0.00365	226.18	0	0	0	0	1	0	0	50.3100	16.7900	-50.2800	-16.9600	0.0000	0.0000	0.0000	0.0000;
	10275	10274	0.000449	0.028182	0	466.36	0	0	1.01875	0	1	0	0	-175.0000	-51.7700	175.1500	60.6600	0.0000	0.0000	0.0000	0.0000;
	10274	10276	0.000268	0.001155	0	0	0	0	0	0	1	0	0	43.5100	5.3000	-43.5100	-5.2800	0.0000	0.0000	0.0000	0.0000;
	10274	10318	0.000773	0.00878	0.14036	1117.83	0	0	0	0	1	0	0	-113.7400	39.3400	113.8500	-53.3600	0.0000	0.0000	0.0000	0.0000;
	10274	11027	0.000328	0.004262	0.07766	1028.11	0	0	0	0	1	0	0	22.7200	58.0200	-22.7100	-66.2900	0.0000	0.0000	0.0000	0.0000;
	11186	10274	0.000417	0.004029	0.11497	1120.75	0	0	0	0	1	0	0	127.7400	-108.5400	-127.6400	97.0600	0.0000	0.0000	0.0000	0.0000;
	10275	10291	0.000471	0.002793	0.0059	256.71	0	0	0	0	1	0	0	138.9400	23.7800	-138.8500	-23.9200	0.0000	0.0000	0.0000	0.0000;
	10275	11019	0.004596	0.028239	0.02093	212.65	0	0	0	0	1	0	0	36.0700	27.9900	-35.9800	-29.7000	0.0000	0.0000	0.0000	0.0000;
	10278	10277	0.000271	0.016066	0	912.49	0	0	1.0125	0	1	0	0	-341.5000	-59.9100	341.8000	78.0900	0.0000	0.0000	0.0000	0.0000;
	10277	10283	0.000209	0.00117	0	0	0	0	0	0	1	0	0	46.8000	17.9600	-46.8000	-17.9400	0.0000	0.0000	0.0000	0.0000;
	10278	10282	0.001212	0.062834	0	451.31	0	0	1	0	1	0	0	71.0600	25.5800	-71.0000	-22.2900	0.0000	0.0000	0.0000	0.0000;
	11186	10278	0.000522	0.005955	0.08196	1219.87	0	0	0	0	1	0	0	-270.0800	-39.1500	270.4300	34.3400	0.0000	0.0000	0.0000	0.0000;
	10280	10279	0.003055	0.126503	0	117.7	0	0	1.01875	0	1	0	0	-52.7900	-3.1200	52.8700	6.4700	0.0000	0.0000	0.0000	0.0000;
	10280	10279	0.003055	0.126503	0	117.7	0	0	1.01875	0	1	0	0	-52.7900	-3.1200	52.8700	6.4700	0.0000	0.0000	0.0000	0.0000;
	10280	10279	0.003055	0.126503	0	117.7	0	0	1.01875	0	1	0	0	-52.7900	-3.1200	52.8700	6.4700	0.0000	0.0000	0.0000	0.0000;
	10279	10282	-0.000441	-0.022838	0	376.31	0	0	1	0	1	0	0	-71.0200	-23.4800	71.0000	22.2900	0.0000	0.0000	0.0000	0.0000;
	10279	10284	0.000255	0.001178	0	0	0	0	0	0	1	0	0	-87.5900	4.0600	87.6100	-3.9700	0.0000	0.0000	0.0000	0.0000;
	10285	10280	0.002416	0.013476	0.01676	242.3	0	0	0	0	1	0	0	-88.3900	-0.7300	88.5600	-0.1300	0.0000	0.0000	0.0000	0.0000;
	10280	11216	0.003479	0.021258	0.00364	230.9	0	0	0	0	1	0	0	69.8000	9.4800	-69.6500	-8.9100	0.0000	0.0000	0.0000	0.0000;
	10281	10282	0.004524	0.234497	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10286	10287	0.000292	0.001176	0	0	0	0	0	0	1	0	0	30.3800	6.6300	-30.3800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	10288	10328	0.005144	0.022829	0.00552	192.08	0	0	0	0	1	0	0	-18.6300	6.7600	18.6500	-7.2600	0.0000	0.0000	0.0000	0.0000;
	10289	10290	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-4.1400	-0.8500	4.1400	0.8500	0.0000	0.0000	0.0000	0.0000;
	10324	10290	0.0043	0.020595	0.00891	199.43	0	0	0	0	1	0	0	20.0800	-5.2900	-20.0700	4.4200	0.0000	0.0000	0.0000	0.0000;
	11213	10291	0.002203	0.012326	0.00515	250.96	0	0	0	0	1	0	0	-118.0700	-12.9300	118.3600	13.9700	0.0000	0.0000	0.0000	0.0000;
	10292	10293	0.000272	0.001198	0	0	0	0	0	0	1	0	0	32.6500	11.3500	-32.6400	-11.3400	0.0000	0.0000	0.0000	0.0000;
	10294	10295	0.000204	0.001112	0	0	0	0	0	0	1	0	0	49.5300	20.1800	-49.5300	-20.1500	0.0000	0.0000	0.0000	0.0000;
	10294	11766	0.000464	0.003415	0.00258	276.01	0	0	0	0	1	0	0	-155.4400	-8.8300	155.5400	9.3200	0.0000	0.0000	0.0000	0.0000;
	10294	11766	0.000464	0.003415	0.00258	276.01	0	0	0	0	1	0	0	-155.4400	-8.8300	155.5400	9.3200	0.0000	0.0000	0.0000	0.0000;
	10296	10317	0.000991	0.007458	0.00253	242.9	0	0	0	0	1	0	0	-95.0100	-42.9300	95.1100	43.4100	0.0000	0.0000	0.0000	0.0000;
	10297	10298	0.000253	0.001183	0	0	0	0	0	0	1	0	0	-49.1500	-16.2100	49.1500	16.2400	0.0000	0.0000	0.0000	0.0000;
	10298	11207	0.002165	0.014031	0.03103	211.4	0	0	0	0	1	0	0	26.4800	21.6300	-26.4600	-24.7700	0.0000	0.0000	0.0000	0.0000;
	10299	10300	0.00143	0.004376	0.01378	205.58	0	0	0	0	1	0	0	20.6500	-11.4500	-20.6400	10.0100	0.0000	0.0000	0.0000	0.0000;
	10299	11174	0.000416	0.002456	0.00171	213.39	0	0	0	0	1	0	0	-26.1400	10.7400	26.1500	-10.9100	0.0000	0.0000	0.0000	0.0000;
	10299	11781	0.000246	0.00177	0.00054	211.66	0	0	0	0	1	0	0	-32.4100	-16.9000	32.4200	16.8700	0.0000	0.0000	0.0000	0.0000;
	10301	10302	0.000275	0.001078	0	0	0	0	0	0	1	0	0	11.6400	1.3600	-11.6400	-1.3600	0.0000	0.0000	0.0000	0.0000;
	10304	10301	0.00176	0.009824	0.00701	189.5	0	0	0	0	1	0	0	-9.4400	-2.5400	9.4400	1.7900	0.0000	0.0000	0.0000	0.0000;
	10305	10301	0.001297	0.007955	0.00471	202.64	0	0	0	0	1	0	0	21.0800	2.6800	-21.0800	-3.1500	0.0000	0.0000	0.0000	0.0000;
	10303	10327	0.002326	0.011399	0.00613	234.52	0	0	0	0	1	0	0	-76.6400	-10.6600	76.7700	10.6500	0.0000	0.0000	0.0000	0.0000;
	10303	11203	0.001059	0.007517	0.00254	215.22	0	0	0	0	1	0	0	38.9600	3.0000	-38.9400	-3.1600	0.0000	0.0000	0.0000	0.0000;
	11190	10305	0.001254	0.007102	0.00253	232.17	0	0	0	0	1	0	0	69.6100	16.9100	-69.5500	-16.8500	0.0000	0.0000	0.0000	0.0000;
	10306	10307	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-71.5500	-10.6200	71.5600	10.6800	0.0000	0.0000	0.0000	0.0000;
	10311	10307	0.001856	0.011615	0.00459	205.87	0	0	0	0	1	0	0	17.5500	35.2300	-17.5200	-35.5500	0.0000	0.0000	0.0000	0.0000;
	10308	10309	0.000209	0.001093	0	0	0	0	0	0	1	0	0	30.2200	7.6200	-30.2100	-7.6100	0.0000	0.0000	0.0000	0.0000;
	10308	10533	0.001179	0.007723	0.00193	171.3	0	0	0	0	1	0	0	1.8200	-17.4300	-1.8200	17.2500	0.0000	0.0000	0.0000	0.0000;
	11205	10308	0.000744	0.00398	0.00397	213.91	0	0	0	0	1	0	0	32.0500	-10.1900	-32.0400	9.8100	0.0000	0.0000	0.0000	0.0000;
	10317	10310	0.001016	0.006759	0.00261	248.68	0	0	0	0	1	0	0	107.3600	2.5500	-107.2500	-2.1200	0.0000	0.0000	0.0000	0.0000;
	10310	10319	0.000701	0.003887	0.02512	241.23	0	0	0	0	1	0	0	83.0600	0.2300	-83.0200	-2.6900	0.0000	0.0000	0.0000	0.0000;
	10311	11177	0.00197	0.010072	0.00824	221.59	0	0	0	0	1	0	0	-40.3000	-41.1300	40.3600	40.5500	0.0000	0.0000	0.0000	0.0000;
	10312	10313	0.000265	0.001136	0	0	0	0	0	0	1	0	0	42.4100	1.3600	-42.4000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	10312	11197	0.002117	0.010244	0.00935	230.42	0	0	0	0	1	0	0	-64.5400	-11.7400	64.6200	11.1500	0.0000	0.0000	0.0000	0.0000;
	10315	10314	0.000197	0.014389	0	932.27	0	0	1.025	0	1	0	0	-370.1800	-162.4500	370.5000	185.2600	0.0000	0.0000	0.0000	0.0000;
	10316	10315	0.000537	0.034211	0	508.83	0	0	1.0625	0	1	0	0	-215.4200	-170.7400	215.8400	197.8300	0.0000	0.0000	0.0000	0.0000;
	10315	10318	0.000233	0.001003	0	0	0	0	0	0	1	0	0	154.3400	-35.3800	-154.2900	35.6100	0.0000	0.0000	0.0000	0.0000;
	10317	10316	0.001886	0.064864	0	149.94	0	0	1.025	0	1	0	0	-79.3500	-30.4100	79.4800	34.9500	0.0000	0.0000	0.0000	0.0000;
	10317	10316	0.001886	0.064864	0	149.94	0	0	1.025	0	1	0	0	-79.3500	-30.4100	79.4800	34.9500	0.0000	0.0000	0.0000	0.0000;
	10317	10316	0.001886	0.064864	0	149.94	0	0	1.025	0	1	0	0	-79.3500	-30.4100	79.4800	34.9500	0.0000	0.0000	0.0000	0.0000;
	10317	10316	0.001886	0.064864	0	149.94	0	0	1.025	0	1	0	0	-79.3500	-30.4100	79.4800	34.9500	0.0000	0.0000	0.0000	0.0000;
	10330	10317	0.002536	0.011604	0.00387	209.44	0	0	0	0	1	0	0	-20.1400	-20.7700	20.1600	20.4500	0.0000	0.0000	0.0000	0.0000;
	10319	10320	0.000264	0.001182	0	0	0	0	0	0	1	0	0	42.0100	17.7000	-42.0100	-17.6700	0.0000	0.0000	0.0000	0.0000;
	10319	11177	0.000909	0.00617	0.00233	219.98	0	0	0	0	1	0	0	41.0000	-15.0000	-40.9900	14.8600	0.0000	0.0000	0.0000	0.0000;
	10321	10322	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-60.4900	-3.5200	60.5000	3.5600	0.0000	0.0000	0.0000	0.0000;
	10322	10689	0.001076	0.006015	0.00283	225.84	0	0	0	0	1	0	0	-52.7600	-4.2400	52.7900	4.1000	0.0000	0.0000	0.0000	0.0000;
	10324	10326	0.001897	0.011254	0.00903	216.7	0	0	0	0	1	0	0	-40.2700	-2.4700	40.2900	1.6800	0.0000	0.0000	0.0000	0.0000;
	10325	10326	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-19.2900	-4.6000	19.2900	4.6000	0.0000	0.0000	0.0000	0.0000;
	10326	11216	0.007417	0.043344	0.0112	227.22	0	0	0	0	1	0	0	-59.5900	-6.2800	59.8400	6.5300	0.0000	0.0000	0.0000	0.0000;
	11210	10327	0.001774	0.010183	0.00368	241.34	0	0	0	0	1	0	0	89.8500	12.9000	-89.7100	-12.5100	0.0000	0.0000	0.0000	0.0000;
	10329	10330	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-28.5500	-5.0800	28.5500	5.0900	0.0000	0.0000	0.0000	0.0000;
	10331	10813	0.00204	0.009902	0.00327	217.17	0	0	0	0	1	0	0	-15.3800	10.7300	15.3900	-11.0500	0.0000	0.0000	0.0000	0.0000;
	10331	11838	0.000862	0.004891	0.00331	209.2	0	0	0	0	1	0	0	6.3700	-13.3700	-6.3700	13.0300	0.0000	0.0000	0.0000	0.0000;
	10332	10348	0.006095	0.037277	0.01095	205.03	0	0	0	0	1	0	0	-43.7800	-1.3100	43.8900	0.8400	0.0000	0.0000	0.0000	0.0000;
	10354	10332	0.002163	0.016344	0.00677	261.54	0	0	0	0	1	0	0	73.7900	16.1100	-73.6700	-15.9400	0.0000	0.0000	0.0000	0.0000;
	10332	10376	0.001779	0.010523	0.00635	233.24	0	0	0	0	1	0	0	90.7300	8.6300	-90.5800	-8.4700	0.0000	0.0000	0.0000	0.0000;
	10333	12200	0.006315	0.034833	0.01887	191.59	0	0	0	0	1	0	0	-18.1200	6.3900	18.1400	-8.2900	0.0000	0.0000	0.0000	0.0000;
	10333	13285	0.000738	0.004638	0.00163	179.27	0	0	0	0	1	0	0	8.8500	-8.6700	-8.8500	8.5000	0.0000	0.0000	0.0000	0.0000;
	10335	10334	0.00034	0.020822	0	464.23	0	0	1	0	1	0	0	-156.5400	-6.8900	156.6100	11.6800	0.0000	0.0000	0.0000	0.0000;
	10334	10336	0.000272	0.001153	0	0	0	0	0	0	1	0	0	12.8200	2.9700	-12.8200	-2.9700	0.0000	0.0000	0.0000	0.0000;
	10334	10340	0.000521	0.006031	0.11037	1104.11	0	0	0	0	1	0	0	62.9600	12.7200	-62.9400	-24.2900	0.0000	0.0000	0.0000	0.0000;
	10334	11748	0.000368	0.00464	0.14536	1222.01	0	0	0	0	1	0	0	-232.3900	-56.5500	232.5800	43.3600	0.0000	0.0000	0.0000	0.0000;
	10335	10350	0.00383	0.017421	0.0076	241.61	0	0	0	0	1	0	0	56.0200	1.3500	-55.9100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	10410	10335	0.002565	0.020093	0.01314	230.73	0	0	0	0	1	0	0	-37.3200	-9.4400	37.3500	8.3200	0.0000	0.0000	0.0000	0.0000;
	11825	10335	0.000528	0.003089	0.00169	260.44	0	0	0	0	1	0	0	-63.1400	2.7200	63.1600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	10380	10337	0.001106	0.006666	0.01289	246.49	0	0	0	0	1	0	0	-65.8700	-23.2700	65.9200	22.1900	0.0000	0.0000	0.0000	0.0000;
	10337	10789	0.001419	0.00947	0.01083	200.51	0	0	0	0	1	0	0	2.1200	-8.5600	-2.1200	7.4100	0.0000	0.0000	0.0000	0.0000;
	10337	13899	0.00126	0.007378	0.00388	273.59	0	0	0	0	1	0	0	-89.5100	-23.0100	89.6100	23.1800	0.0000	0.0000	0.0000	0.0000;
	10338	10339	0.000268	0.001079	0	0	0	0	0	0	1	0	0	13.2500	1.7700	-13.2500	-1.7700	0.0000	0.0000	0.0000	0.0000;
	10338	10352	0.003296	0.017926	0.00604	193.53	0	0	0	0	1	0	0	-8.6000	-14.0500	8.6100	13.4500	0.0000	0.0000	0.0000	0.0000;
	10338	11148	0.003991	0.019837	0.00847	180.81	0	0	0	0	1	0	0	2.2700	10.9900	-2.2700	-11.8700	0.0000	0.0000	0.0000	0.0000;
	10341	10340	0.000498	0.031892	0	387.07	0	0	1.01875	0	1	0	0	-95.8000	-31.7600	95.8400	34.8600	0.0000	0.0000	0.0000	0.0000;
	10340	10342	0.00022	0.001019	0	0	0	0	0	0	1	0	0	18.7400	9.5700	-18.7300	-9.5700	0.0000	0.0000	0.0000	0.0000;
	10340	11151	0.000506	0.006236	0.17023	1036.73	0	0	0	0	1	0	0	-51.6400	-20.1500	51.6600	2.1000	0.0000	0.0000	0.0000	0.0000;
	10345	10341	0.00095	0.005073	0.00328	261.19	0	0	0	0	1	0	0	-80.9200	-18.0800	80.9800	18.0500	0.0000	0.0000	0.0000	0.0000;
	10341	10352	0.00316	0.017137	0.00532	203.23	0	0	0	0	1	0	0	14.8200	13.7100	-14.8100	-14.2200	0.0000	0.0000	0.0000	0.0000;
	10343	10345	0.002276	0.015239	0.00743	250.4	0	0	0	0	1	0	0	-65.4600	-13.7200	65.5500	13.5500	0.0000	0.0000	0.0000	0.0000;
	10343	10387	0.005081	0.032329	0.02252	228.92	0	0	0	0	1	0	0	41.7900	8.8400	-41.7000	-10.7000	0.0000	0.0000	0.0000	0.0000;
	10344	10345	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-15.3600	-4.5300	15.3600	4.5300	0.0000	0.0000	0.0000	0.0000;
	10346	10347	0.000243	0.001004	0	0	0	0	0	0	1	0	0	20.2100	2.7600	-20.2100	-2.7500	0.0000	0.0000	0.0000	0.0000;
	10346	11749	0.000647	0.00421	0.00375	273.61	0	0	0	0	1	0	0	-93.6000	-5.0800	93.6500	5.0300	0.0000	0.0000	0.0000	0.0000;
	10346	12202	0.001167	0.006881	0.00547	260.25	0	0	0	0	1	0	0	73.3900	2.3200	-73.3300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	10348	10390	0.004301	0.027432	0.02326	231.31	0	0	0	0	1	0	0	39.1300	7.9400	-39.0600	-9.9700	0.0000	0.0000	0.0000	0.0000;
	10348	11600	0.000889	0.00525	0.00368	274.45	0	0	0	0	1	0	0	-103.2300	-13.1500	103.3200	13.3000	0.0000	0.0000	0.0000	0.0000;
	10349	10356	0.002207	0.010964	0.00428	267.76	0	0	0	0	1	0	0	88.4100	5.2400	-88.2500	-4.8800	0.0000	0.0000	0.0000	0.0000;
	12209	10349	0.000889	0.003288	0.00439	279.26	0	0	0	0	1	0	0	108.7200	13.6300	-108.6200	-13.7300	0.0000	0.0000	0.0000	0.0000;
	10350	12209	0.001174	0.007357	0.02119	234.09	0	0	0	0	1	0	0	48.0500	0.4700	-48.0200	-2.5600	0.0000	0.0000	0.0000	0.0000;
	10351	10352	0.000298	0.001036	0	0	0	0	0	0	1	0	0	-6.2000	-0.7800	6.2000	0.7800	0.0000	0.0000	0.0000	0.0000;
	10354	10353	0.000288	0.019908	0	567.84	0	0	1	0	1	0	0	-316.3900	-25.3500	316.6600	44.2700	0.0000	0.0000	0.0000	0.0000;
	10353	10355	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-316.6600	-58.1100	316.8800	59.2400	0.0000	0.0000	0.0000	0.0000;
	10354	10362	0.004371	0.027435	0.01335	244.93	0	0	0	0	1	0	0	55.9500	0.0900	-55.8200	-0.7000	0.0000	0.0000	0.0000	0.0000;
	10354	10369	0.004579	0.024551	0.0089	233.13	0	0	0	0	1	0	0	42.3500	1.8600	-42.2700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	10354	10384	0.000782	0.006168	0.00515	238.73	0	0	0	0	1	0	0	48.4600	-11.1200	-48.4400	10.7100	0.0000	0.0000	0.0000	0.0000;
	10354	13293	0.003326	0.023524	0.02859	272.32	0	0	0	0	1	0	0	85.8100	16.4100	-85.5600	-17.7200	0.0000	0.0000	0.0000	0.0000;
	10463	10355	0.000675	0.007324	0.15785	1223.89	0	0	0	0	1	0	0	206.6900	-27.2500	-206.4200	13.1500	0.0000	0.0000	0.0000	0.0000;
	11939	10355	0.00041	0.004217	0.13124	1085.09	0	0	0	0	1	0	0	110.5300	58.8300	-110.4600	-72.3800	0.0000	0.0000	0.0000	0.0000;
	10379	10356	0.001726	0.011438	0.00694	257.93	0	0	0	0	1	0	0	-75.0500	-2.0600	75.1400	1.9400	0.0000	0.0000	0.0000	0.0000;
	10357	10360	0.000334	0.015693	0	761.19	0	0	1	0	1	0	0	356.5400	35.9700	-356.1400	-17.2800	0.0000	0.0000	0.0000	0.0000;
	10357	10361	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-356.5400	72.9500	356.8700	-71.4900	0.0000	0.0000	0.0000	0.0000;
	10358	10360	-6e-06	-0.000289	0	582.66	0	0	1	0	1	0	0	-334.1900	-2.4100	334.1800	2.1100	0.0000	0.0000	0.0000	0.0000;
	10368	10358	0.000623	0.003742	0.0022	263.78	0	0	0	0	1	0	0	-117.6700	7.7700	117.7600	-7.5200	0.0000	0.0000	0.0000	0.0000;
	10368	10358	0.000623	0.003742	0.0022	263.78	0	0	0	0	1	0	0	-117.6700	7.7700	117.7600	-7.5200	0.0000	0.0000	0.0000	0.0000;
	10374	10358	0.001629	0.011741	0.00282	240.14	0	0	0	0	1	0	0	-98.5200	-16.6400	98.6800	17.4500	0.0000	0.0000	0.0000	0.0000;
	10359	10360	0.001668	0.07832	0	178.53	0	0	1	0	1	0	0	-21.9500	-14.6400	21.9600	15.1700	0.0000	0.0000	0.0000	0.0000;
	10481	10361	0.000285	0.003836	0.08972	1270.37	0	0	0	0	1	0	0	357.2200	-76.4100	-356.8700	71.4900	0.0000	0.0000	0.0000	0.0000;
	10362	10450	0.000568	0.003618	0.00196	201.92	0	0	0	0	1	0	0	33.8700	-8.8700	-33.8600	8.7100	0.0000	0.0000	0.0000	0.0000;
	10363	10364	0.000231	0.001021	0	0	0	0	0	0	1	0	0	23.7800	1.2700	-23.7800	-1.2600	0.0000	0.0000	0.0000	0.0000;
	10461	10363	0.001486	0.009983	0.00246	254.81	0	0	0	0	1	0	0	152.4200	10.0900	-152.1000	-8.1700	0.0000	0.0000	0.0000	0.0000;
	10477	10363	0.002503	0.0124	0.00539	250.18	0	0	0	0	1	0	0	-127.9300	-5.5500	128.3200	6.9000	0.0000	0.0000	0.0000	0.0000;
	10365	10366	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-21.9500	-2.8900	21.9500	2.9000	0.0000	0.0000	0.0000	0.0000;
	10366	10373	0.002625	0.017012	0.00889	231.48	0	0	0	0	1	0	0	-75.2100	-1.4300	75.3500	1.4100	0.0000	0.0000	0.0000	0.0000;
	10366	10409	0.008511	0.048327	0.01618	197.9	0	0	0	0	1	0	0	25.9400	-1.4300	-25.8800	0.0400	0.0000	0.0000	0.0000	0.0000;
	10366	11745	0.002728	0.016161	0.02409	203.2	0	0	0	0	1	0	0	27.3300	-0.0400	-27.3100	-2.3800	0.0000	0.0000	0.0000	0.0000;
	10367	10368	0.000288	0.001058	0	0	0	0	0	0	1	0	0	-21.9500	-13.4500	21.9500	13.4600	0.0000	0.0000	0.0000	0.0000;
	10368	10426	0.000861	0.005983	0.0049	236.99	0	0	0	0	1	0	0	91.5700	4.0800	-91.5000	-4.1300	0.0000	0.0000	0.0000	0.0000;
	10368	13321	0.002267	0.012735	0.03386	248.54	0	0	0	0	1	0	0	121.8300	-33.0800	-121.4900	31.3600	0.0000	0.0000	0.0000	0.0000;
	10369	10370	0.000252	0.001199	0	0	0	0	0	0	1	0	0	16.3800	6.4900	-16.3800	-6.4900	0.0000	0.0000	0.0000	0.0000;
	10383	10369	0.000647	0.003453	0.00495	228.31	0	0	0	0	1	0	0	-74.5500	-4.7800	74.5900	4.4400	0.0000	0.0000	0.0000	0.0000;
	10369	10387	0.00519	0.035225	0.02068	201.39	0	0	0	0	1	0	0	-36.2000	-9.7300	36.2700	8.0000	0.0000	0.0000	0.0000	0.0000;
	10369	10412	0.003203	0.019971	0.01873	205.92	0	0	0	0	1	0	0	36.6100	4.2400	-36.5700	-5.9600	0.0000	0.0000	0.0000	0.0000;
	10484	10369	0.001042	0.005338	0.00823	217.66	0	0	0	0	1	0	0	49.1300	2.3100	-49.1000	-3.0600	0.0000	0.0000	0.0000	0.0000;
	10371	10372	0.000283	0.001193	0	0	0	0	0	0	1	0	0	16.5400	3.5500	-16.5400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	10371	10386	0.003139	0.018016	0.01333	187.27	0	0	0	0	1	0	0	-4.8700	0.9200	4.8700	-2.3200	0.0000	0.0000	0.0000	0.0000;
	10412	10371	0.003076	0.016471	0.00345	200.3	0	0	0	0	1	0	0	11.6700	4.1300	-11.6700	-4.4700	0.0000	0.0000	0.0000	0.0000;
	10373	10413	0.00124	0.007578	0.0026	226.47	0	0	0	0	1	0	0	-30.7000	2.3700	30.7100	-2.5700	0.0000	0.0000	0.0000	0.0000;
	10373	10482	0.00383	0.025571	0.02133	255.88	0	0	0	0	1	0	0	-61.0300	-6.9000	61.1600	5.5500	0.0000	0.0000	0.0000	0.0000;
	10374	10375	0.000207	0.001038	0	0	0	0	0	0	1	0	0	20.6800	5.0900	-20.6800	-5.0800	0.0000	0.0000	0.0000	0.0000;
	10374	10484	0.001134	0.007138	0.00383	233.09	0	0	0	0	1	0	0	77.8400	11.5600	-77.7800	-11.5400	0.0000	0.0000	0.0000	0.0000;
	10376	13305	0.001612	0.008844	0.00861	221.9	0	0	0	0	1	0	0	66.8500	1.5500	-66.7800	-2.0700	0.0000	0.0000	0.0000	0.0000;
	10377	10378	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-14.8900	-7.2500	14.8900	7.2500	0.0000	0.0000	0.0000	0.0000;
	10378	10379	0.00309	0.015673	0.00447	241.48	0	0	0	0	1	0	0	-55.3200	-0.1700	55.4100	0.1600	0.0000	0.0000	0.0000	0.0000;
	10378	10392	0.001789	0.012221	0.03831	260.02	0	0	0	0	1	0	0	73.1900	-1.6500	-73.1000	-1.7200	0.0000	0.0000	0.0000	0.0000;
	10378	11745	0.003808	0.016934	0.03134	230.1	0	0	0	0	1	0	0	-32.7600	-5.4300	32.8000	2.3200	0.0000	0.0000	0.0000	0.0000;
	10380	11600	0.002628	0.013717	0.00894	220.05	0	0	0	0	1	0	0	39.1200	15.7500	-39.0700	-16.4700	0.0000	0.0000	0.0000	0.0000;
	10381	10410	0.003	0.015649	0.00534	202.57	0	0	0	0	1	0	0	-14.0000	2.8200	14.0100	-3.3600	0.0000	0.0000	0.0000	0.0000;
	10381	10421	0.002263	0.015928	0.0255	218.76	0	0	0	0	1	0	0	-29.6300	-5.2100	29.6500	2.6300	0.0000	0.0000	0.0000	0.0000;
	10381	11658	0.000994	0.008063	0.00593	211.97	0	0	0	0	1	0	0	22.5500	-2.6100	-22.5400	2.0200	0.0000	0.0000	0.0000	0.0000;
	10382	10383	0.001315	0.00727	0.01605	213.6	0	0	0	0	1	0	0	-49.3000	-0.4500	49.3300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	10450	10382	0.001153	0.006878	0.00529	161.88	0	0	0	0	1	0	0	1.0200	18.4500	-1.0100	-18.9900	0.0000	0.0000	0.0000	0.0000;
	10384	10452	0.007928	0.043682	0.01194	206.15	0	0	0	0	1	0	0	18.4700	-18.7600	-18.4200	17.7700	0.0000	0.0000	0.0000	0.0000;
	10385	11658	0.010884	0.044793	0.01894	197.79	0	0	0	0	1	0	0	-29.4500	0.4900	29.5400	-2.1200	0.0000	0.0000	0.0000	0.0000;
	10385	12202	0.002009	0.012883	0.02222	240.72	0	0	0	0	1	0	0	-105.8800	-17.8300	106.1000	16.8700	0.0000	0.0000	0.0000	0.0000;
	10385	13292	0.001468	0.007674	0.00887	236.5	0	0	0	0	1	0	0	97.4000	13.3300	-97.2600	-13.5600	0.0000	0.0000	0.0000	0.0000;
	10386	10409	0.003026	0.017037	0.00673	200.21	0	0	0	0	1	0	0	-11.0200	1.9700	11.0200	-2.6600	0.0000	0.0000	0.0000	0.0000;
	10388	12198	0.000974	0.005344	0.00154	234.3	0	0	0	0	1	0	0	-79.7700	10.3900	79.8300	-10.2200	0.0000	0.0000	0.0000	0.0000;
	10388	13288	0.00153	0.011939	0.00437	224.03	0	0	0	0	1	0	0	62.3600	-14.6000	-62.3100	14.6000	0.0000	0.0000	0.0000	0.0000;
	10389	10415	0.002005	0.010914	0.00719	241.4	0	0	0	0	1	0	0	-109.6700	-18.0800	109.9100	18.5900	0.0000	0.0000	0.0000	0.0000;
	10389	13292	0.000881	0.005363	0.00309	235.38	0	0	0	0	1	0	0	92.1000	13.1000	-92.0300	-12.9900	0.0000	0.0000	0.0000	0.0000;
	10390	13302	0.00093	0.004904	0.00198	198.56	0	0	0	0	1	0	0	-25.9000	0.4200	25.9100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	10391	12209	0.00093	0.005226	0.03756	257.41	0	0	0	0	1	0	0	68.7700	10.0700	-68.7200	-13.8200	0.0000	0.0000	0.0000	0.0000;
	10391	14019	0.00195	0.010517	0.00237	271.2	0	0	0	0	1	0	0	-86.1800	-15.2800	86.3200	15.7800	0.0000	0.0000	0.0000	0.0000;
	10392	10393	0.000209	0.001119	0	0	0	0	0	0	1	0	0	20.1800	6.9500	-20.1800	-6.9500	0.0000	0.0000	0.0000	0.0000;
	10392	13291	0.001027	0.006447	0.00528	145.22	0	0	0	0	1	0	0	-7.8900	13.2000	7.8900	-13.7400	0.0000	0.0000	0.0000	0.0000;
	13293	10392	0.000808	0.005573	0.00309	219.8	0	0	0	0	1	0	0	54.4000	16.2700	-54.3700	-16.4200	0.0000	0.0000	0.0000	0.0000;
	13314	10392	0.000651	0.003385	0.00298	242.45	0	0	0	0	1	0	0	-115.1000	2.1300	115.1800	-2.0100	0.0000	0.0000	0.0000	0.0000;
	10394	10395	0.001579	0.01019	0.02518	212.68	0	0	0	0	1	0	0	12.8900	24.3200	-12.8800	-26.9600	0.0000	0.0000	0.0000	0.0000;
	10761	10394	0.001453	0.007688	0.00283	238.69	0	0	0	0	1	0	0	47.4900	39.5300	-47.4400	-39.5600	0.0000	0.0000	0.0000	0.0000;
	10394	11519	0.001765	0.009673	0.00334	193.78	0	0	0	0	1	0	0	2.4300	4.3400	-2.4300	-4.6900	0.0000	0.0000	0.0000	0.0000;
	10395	10396	0.000244	0.001017	0	0	0	0	0	0	1	0	0	18.3600	5.6900	-18.3600	-5.6800	0.0000	0.0000	0.0000	0.0000;
	10395	11796	0.001573	0.005924	0.00413	174.92	0	0	0	0	1	0	0	-5.4800	21.2700	5.4800	-21.6900	0.0000	0.0000	0.0000	0.0000;
	10397	10398	0.000217	0.001188	0	0	0	0	0	0	1	0	0	40.0700	11.8100	-40.0700	-11.8000	0.0000	0.0000	0.0000	0.0000;
	11519	10397	0.000924	0.004523	0.0092	234.16	0	0	0	0	1	0	0	43.5000	13.1000	-43.4900	-14.0000	0.0000	0.0000	0.0000	0.0000;
	11734	10397	0.002013	0.008	0.00199	167.46	0	0	0	0	1	0	0	-3.4200	-2.4000	3.4200	2.1900	0.0000	0.0000	0.0000	0.0000;
	10399	10400	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-49.6900	-5.4100	49.7000	5.4300	0.0000	0.0000	0.0000	0.0000;
	10400	10810	0.001953	0.009361	0.01417	235.97	0	0	0	0	1	0	0	41.1100	12.8300	-41.0800	-14.2100	0.0000	0.0000	0.0000	0.0000;
	10400	11406	0.001911	0.012517	0.0033	274.22	0	0	0	0	1	0	0	-90.8100	-18.2700	90.9600	18.8900	0.0000	0.0000	0.0000	0.0000;
	10403	10401	0.002536	0.016255	0.00444	247.96	0	0	0	0	1	0	0	59.6500	3.3100	-59.5700	-3.2600	0.0000	0.0000	0.0000	0.0000;
	10408	10401	0.001436	0.007618	0.01927	229.34	0	0	0	0	1	0	0	-38.5400	-5.0800	38.5600	3.0900	0.0000	0.0000	0.0000	0.0000;
	10403	10402	0.000353	0.018289	0	380.61	0	0	1.00625	0	1	0	0	-80.9100	-9.7500	80.9400	10.8700	0.0000	0.0000	0.0000	0.0000;
	10402	10404	0.000244	0.001108	0	0	0	0	0	0	1	0	0	25.7300	6.3000	-25.7300	-6.2900	0.0000	0.0000	0.0000	0.0000;
	10402	10973	0.003211	0.036862	0.56033	1090.29	0	0	0	0	1	0	0	39.1700	-38.9600	-39.1200	-21.4000	0.0000	0.0000	0.0000	0.0000;
	10403	11171	0.006836	0.035759	0.01376	214.23	0	0	0	0	1	0	0	21.2600	6.4400	-21.2300	-7.7800	0.0000	0.0000	0.0000	0.0000;
	10405	10406	0.000287	0.001	0	0	0	0	0	0	1	0	0	14.9800	3.3200	-14.9800	-3.3200	0.0000	0.0000	0.0000	0.0000;
	10408	10405	0.001602	0.011126	0.00583	212.89	0	0	0	0	1	0	0	23.5500	2.2600	-23.5400	-2.8300	0.0000	0.0000	0.0000	0.0000;
	10407	10408	0.000289	0.001122	0	0	0	0	0	0	1	0	0	-14.9800	-2.8200	14.9800	2.8200	0.0000	0.0000	0.0000	0.0000;
	10410	10411	0.000294	0.001071	0	0	0	0	0	0	1	0	0	23.3100	12.8000	-23.3100	-12.7900	0.0000	0.0000	0.0000	0.0000;
	10413	10414	0.00022	0.001133	0	0	0	0	0	0	1	0	0	14.8600	4.8300	-14.8600	-4.8300	0.0000	0.0000	0.0000	0.0000;
	10413	10425	0.005823	0.029029	0.02299	240.11	0	0	0	0	1	0	0	-45.5800	-2.2600	45.6900	0.3900	0.0000	0.0000	0.0000	0.0000;
	10415	10416	0.002863	0.016984	0.0095	160.85	0	0	0	0	1	0	0	-2.4400	1.4800	2.4500	-2.4800	0.0000	0.0000	0.0000	0.0000;
	12198	10415	0.00057	0.003603	0.00117	169.34	0	0	0	0	1	0	0	6.7200	15.9600	-6.7100	-16.0800	0.0000	0.0000	0.0000	0.0000;
	10415	14019	0.002051	0.011484	0.00395	250.1	0	0	0	0	1	0	0	-129.0500	-7.5000	129.3700	8.8800	0.0000	0.0000	0.0000	0.0000;
	10416	10417	0.000201	0.001183	0	0	0	0	0	0	1	0	0	19.2000	8.3500	-19.1900	-8.3500	0.0000	0.0000	0.0000	0.0000;
	10418	10416	0.001821	0.009455	0.00221	269.47	0	0	0	0	1	0	0	82.1500	3.0500	-82.0300	-2.6800	0.0000	0.0000	0.0000	0.0000;
	11600	10416	0.001308	0.008287	0.00293	255.11	0	0	0	0	1	0	0	-60.3500	3.1600	60.3900	-3.1900	0.0000	0.0000	0.0000	0.0000;
	10418	10419	0.000227	0.001196	0	0	0	0	0	0	1	0	0	19.0300	6.2600	-19.0300	-6.2600	0.0000	0.0000	0.0000	0.0000;
	10418	11749	0.00103	0.004906	0.02116	277.51	0	0	0	0	1	0	0	-101.1800	-9.3100	101.2800	7.5300	0.0000	0.0000	0.0000	0.0000;
	10420	10750	0.001146	0.006777	0.04515	183.17	0	0	0	0	1	0	0	-5.5300	6.9000	5.5300	-11.7400	0.0000	0.0000	0.0000	0.0000;
	10420	11123	0.001898	0.010115	0.01539	208.21	0	0	0	0	1	0	0	9.7200	-20.9600	-9.7100	19.3600	0.0000	0.0000	0.0000	0.0000;
	11838	10420	0.001723	0.010561	0.01578	212.25	0	0	0	0	1	0	0	11.3600	-13.0900	-11.3600	11.4300	0.0000	0.0000	0.0000	0.0000;
	10421	10422	0.000243	0.001119	0	0	0	0	0	0	1	0	0	8.9500	4.8000	-8.9500	-4.8000	0.0000	0.0000	0.0000	0.0000;
	10421	11825	0.001465	0.007957	0.00653	229.84	0	0	0	0	1	0	0	-38.6100	-7.4300	38.6300	6.8500	0.0000	0.0000	0.0000	0.0000;
	10423	10424	0.000294	0.001195	0	0	0	0	0	0	1	0	0	10.1100	2.2600	-10.1100	-2.2600	0.0000	0.0000	0.0000	0.0000;
	10423	10488	0.0025	0.015327	0.0522	212.62	0	0	0	0	1	0	0	46.6600	4.8300	-46.6100	-10.0400	0.0000	0.0000	0.0000	0.0000;
	10426	10427	0.000273	0.001125	0	0	0	0	0	0	1	0	0	10.3300	2.6600	-10.3300	-2.6600	0.0000	0.0000	0.0000	0.0000;
	10448	10426	0.00224	0.012873	0.005	232.98	0	0	0	0	1	0	0	-81.0400	-1.2100	81.1800	1.4700	0.0000	0.0000	0.0000	0.0000;
	10428	10429	0.000257	0.001084	0	0	0	0	0	0	1	0	0	23.4900	8.1300	-23.4900	-8.1200	0.0000	0.0000	0.0000	0.0000;
	10428	10606	0.003516	0.021986	0.03046	214.64	0	0	0	0	1	0	0	-49.3600	-11.2000	49.4500	8.4400	0.0000	0.0000	0.0000	0.0000;
	10428	13361	0.004379	0.025014	0.01186	210.45	0	0	0	0	1	0	0	42.2400	0.3400	-42.1700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	10430	10458	0.00107	0.006935	0.00814	192.52	0	0	0	0	1	0	0	17.9800	28.3000	-17.9700	-29.0900	0.0000	0.0000	0.0000	0.0000;
	10483	10430	0.001476	0.008376	0.00793	232.11	0	0	0	0	1	0	0	82.4200	66.7700	-82.2700	-66.7300	0.0000	0.0000	0.0000	0.0000;
	10431	10455	0.002122	0.010773	0.00456	206.15	0	0	0	0	1	0	0	35.5100	-22.9300	-35.4700	22.6100	0.0000	0.0000	0.0000	0.0000;
	10431	10599	0.002316	0.014809	0.04793	222.68	0	0	0	0	1	0	0	-63.3400	17.5800	63.4400	-22.1700	0.0000	0.0000	0.0000	0.0000;
	10464	10432	0.000832	0.0065	0.00347	190.04	0	0	0	0	1	0	0	14.9500	-4.1100	-14.9500	3.7500	0.0000	0.0000	0.0000	0.0000;
	10432	10483	0.001644	0.009098	0.00694	193.7	0	0	0	0	1	0	0	-17.8500	-6.3400	17.8500	5.6300	0.0000	0.0000	0.0000	0.0000;
	10433	10434	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-9.1500	-3.4400	9.1500	3.4400	0.0000	0.0000	0.0000	0.0000;
	13318	10434	0.000675	0.004711	0.00176	252.75	0	0	0	0	1	0	0	-136.6600	-1.6600	136.7800	2.3100	0.0000	0.0000	0.0000	0.0000;
	10434	13809	0.000303	0.00177	0.00892	255.13	0	0	0	0	1	0	0	-145.9300	-5.7500	145.9900	5.1700	0.0000	0.0000	0.0000	0.0000;
	10435	13345	0.001401	0.007265	0.00828	234.11	0	0	0	0	1	0	0	-86.1400	-36.4500	86.2600	36.1800	0.0000	0.0000	0.0000	0.0000;
	13358	10435	0.000238	0.001364	0.00048	186.24	0	0	0	0	1	0	0	10.2400	-14.0100	-10.2400	13.9600	0.0000	0.0000	0.0000	0.0000;
	10435	13363	0.00226	0.012785	0.00797	222.91	0	0	0	0	1	0	0	63.7100	9.7800	-63.6200	-10.1100	0.0000	0.0000	0.0000	0.0000;
	10436	10437	0.000223	0.001055	0	0	0	0	0	0	1	0	0	14.3700	2.3100	-14.3700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	10436	13414	0.00137	0.007406	0.00244	206.03	0	0	0	0	1	0	0	-29.3900	13.3900	29.4000	-13.5800	0.0000	0.0000	0.0000	0.0000;
	13437	10436	0.00027	0.001978	0.00056	203.24	0	0	0	0	1	0	0	34.0500	-32.9300	-34.0500	32.9100	0.0000	0.0000	0.0000	0.0000;
	13963	10436	0.001064	0.006379	0.00684	217.67	0	0	0	0	1	0	0	-49.0100	48.1600	49.0600	-48.6100	0.0000	0.0000	0.0000	0.0000;
	10438	11450	0.000758	0.003685	0.00384	225.9	0	0	0	0	1	0	0	65.6700	2.6300	-65.6400	-2.8900	0.0000	0.0000	0.0000	0.0000;
	10438	13303	0.000398	0.002407	0.00229	238.23	0	0	0	0	1	0	0	-95.0300	-16.6800	95.0600	16.6500	0.0000	0.0000	0.0000	0.0000;
	10439	10440	0.000242	0.001	0	0	0	0	0	0	1	0	0	-36.6000	-8.4400	36.6000	8.4500	0.0000	0.0000	0.0000	0.0000;
	10440	10441	0.001427	0.010244	0.00689	238	0	0	0	0	1	0	0	-96.2000	-13.2000	96.3300	13.3900	0.0000	0.0000	0.0000	0.0000;
	13355	10440	0.001153	0.005665	0.00196	222.17	0	0	0	0	1	0	0	-59.5600	-4.7600	59.6000	4.7500	0.0000	0.0000	0.0000	0.0000;
	10441	10442	0.000284	0.001111	0	0	0	0	0	0	1	0	0	38.2800	23.4900	-38.2800	-23.4700	0.0000	0.0000	0.0000	0.0000;
	11955	10441	0.000832	0.004278	0.00208	252.36	0	0	0	0	1	0	0	134.7600	37.4400	-134.6100	-36.8700	0.0000	0.0000	0.0000	0.0000;
	10443	10469	0.001884	0.01017	0.00403	247.47	0	0	0	0	1	0	0	-108.2000	26.3500	108.4300	-25.5700	0.0000	0.0000	0.0000	0.0000;
	13402	10443	0.000713	0.004777	0.00493	238.21	0	0	0	0	1	0	0	-90.6200	27.8600	90.6900	-27.9700	0.0000	0.0000	0.0000	0.0000;
	10485	10444	0.000745	0.004642	0.00645	226.41	0	0	0	0	1	0	0	-67.4500	15.4100	67.4900	-15.8900	0.0000	0.0000	0.0000	0.0000;
	10444	13361	0.002298	0.016045	0.01265	237.15	0	0	0	0	1	0	0	-91.0800	12.0100	91.2600	-12.0900	0.0000	0.0000	0.0000	0.0000;
	10445	13133	0.00192	0.009835	0.00721	220.48	0	0	0	0	1	0	0	52.6300	-9.6700	-52.5800	9.1800	0.0000	0.0000	0.0000	0.0000;
	13282	10445	0.001332	0.005425	0.00215	159.96	0	0	0	0	1	0	0	-11.6100	5.6500	11.6100	-5.8700	0.0000	0.0000	0.0000	0.0000;
	10445	13299	0.000765	0.003454	0.00218	230.42	0	0	0	0	1	0	0	-81.7600	11.5900	81.8100	-11.5900	0.0000	0.0000	0.0000	0.0000;
	10446	10447	0.002583	0.012814	0.00837	196.91	0	0	0	0	1	0	0	-22.8600	3.6500	22.8700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	10446	10456	0.000978	0.006273	0.0032	174.53	0	0	0	0	1	0	0	-8.1900	57.5900	8.2200	-57.7300	0.0000	0.0000	0.0000	0.0000;
	10447	13289	0.000331	0.001935	0.00101	218.81	0	0	0	0	1	0	0	-53.8200	-0.4600	53.8300	0.4100	0.0000	0.0000	0.0000	0.0000;
	10448	10449	0.000216	0.001172	0	0	0	0	0	0	1	0	0	29.3300	11.2500	-29.3300	-11.2400	0.0000	0.0000	0.0000	0.0000;
	10456	10448	0.001639	0.009829	0.00305	217.39	0	0	0	0	1	0	0	-51.6700	9.9800	51.7100	-10.0400	0.0000	0.0000	0.0000	0.0000;
	10450	10451	0.000231	0.00103	0	0	0	0	0	0	1	0	0	41.6700	13.0400	-41.6600	-13.0200	0.0000	0.0000	0.0000	0.0000;
	10456	10450	0.001031	0.006288	0.00526	185.98	0	0	0	0	1	0	0	8.8400	39.7400	-8.8200	-40.2000	0.0000	0.0000	0.0000	0.0000;
	10452	10453	0.000254	0.001199	0	0	0	0	0	0	1	0	0	41.9900	15.3800	-41.9800	-15.3600	0.0000	0.0000	0.0000	0.0000;
	10452	10471	0.000727	0.004672	0.03329	185.49	0	0	0	0	1	0	0	-9.2400	43.1400	9.2600	-46.6100	0.0000	0.0000	0.0000	0.0000;
	13321	10452	0.000621	0.004283	0.00314	189.74	0	0	0	0	1	0	0	14.3400	-58.2500	-14.3200	58.0600	0.0000	0.0000	0.0000	0.0000;
	13357	10454	0.001119	0.005716	0.00353	240.77	0	0	0	0	1	0	0	103.3100	-3.7000	-103.2000	3.8900	0.0000	0.0000	0.0000	0.0000;
	13361	10454	0.002483	0.012051	0.00512	228.59	0	0	0	0	1	0	0	-70.7400	9.6200	70.8600	-9.5900	0.0000	0.0000	0.0000	0.0000;
	10480	10455	0.001335	0.006694	0.00342	164.14	0	0	0	0	1	0	0	-2.1200	32.1400	2.1300	-32.4500	0.0000	0.0000	0.0000	0.0000;
	10456	10457	0.000233	0.001018	0	0	0	0	0	0	1	0	0	34.6100	8.0100	-34.6100	-8.0000	0.0000	0.0000	0.0000	0.0000;
	10458	10476	0.001803	0.007855	0.04856	212.22	0	0	0	0	1	0	0	-45.8400	21.2000	45.8900	-26.1300	0.0000	0.0000	0.0000	0.0000;
	10460	10459	0.000222	0.015765	0	946.5	0	0	1	0	1	0	0	-359.4000	-7.7500	359.6700	26.6300	0.0000	0.0000	0.0000	0.0000;
	11529	10459	0.00022	0.004116	0.63239	2981.74	0	0	0	0	1	0	0	439.3600	-4.0500	-438.9700	-57.4300	0.0000	0.0000	0.0000	0.0000;
	10459	11750	0.000304	0.005866	0.66696	2555.49	0	0	0	0	1	0	0	79.3000	30.7900	-79.2700	-102.3600	0.0000	0.0000	0.0000	0.0000;
	10461	10460	0.000482	0.026762	0	459.05	0	0	1	0	1	0	0	-152.4200	-10.0900	152.5300	15.9200	0.0000	0.0000	0.0000	0.0000;
	10460	10462	0.000276	0.001081	0	0	0	0	0	0	1	0	0	39.1700	10.2600	-39.1600	-10.2400	0.0000	0.0000	0.0000	0.0000;
	10460	10463	0.00024	0.001052	0	0	0	0	0	0	1	0	0	167.7100	-18.4300	-167.6400	18.7100	0.0000	0.0000	0.0000	0.0000;
	10481	10463	0.000264	0.003204	0.09454	1051.98	0	0	0	0	1	0	0	4.5800	-68.7900	-4.5700	58.7300	0.0000	0.0000	0.0000	0.0000;
	10464	10465	0.00021	0.001007	0	0	0	0	0	0	1	0	0	18.7000	2.8900	-18.7000	-2.8900	0.0000	0.0000	0.0000	0.0000;
	10464	10624	0.003299	0.011271	0.0329	204.04	0	0	0	0	1	0	0	-33.6500	1.2200	33.6900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	10466	13304	0.000258	0.001364	0.00116	215.69	0	0	0	0	1	0	0	48.8600	57.1600	-48.8500	-57.2100	0.0000	0.0000	0.0000	0.0000;
	10466	13331	0.001092	0.00626	0.00134	197.12	0	0	0	0	1	0	0	16.0100	-112.8000	-15.8800	113.4300	0.0000	0.0000	0.0000	0.0000;
	10466	13380	0.00116	0.005279	0.00656	235.7	0	0	0	0	1	0	0	-78.3800	51.7800	78.4800	-52.0400	0.0000	0.0000	0.0000	0.0000;
	10467	10468	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-42.0600	-3.6700	42.0600	3.6900	0.0000	0.0000	0.0000	0.0000;
	13284	10468	0.000765	0.003945	0.00358	234.32	0	0	0	0	1	0	0	94.0900	4.4000	-94.0300	-4.4300	0.0000	0.0000	0.0000	0.0000;
	13291	10468	0.000635	0.003191	0.00201	211.42	0	0	0	0	1	0	0	-51.9500	-0.8700	51.9600	0.7400	0.0000	0.0000	0.0000	0.0000;
	13348	10469	0.000593	0.003521	0.00343	246.02	0	0	0	0	1	0	0	106.0500	-10.5500	-105.9900	10.5700	0.0000	0.0000	0.0000	0.0000;
	13363	10469	0.00052	0.002776	0.00101	192.45	0	0	0	0	1	0	0	15.9400	-13.8300	-15.9400	13.7400	0.0000	0.0000	0.0000	0.0000;
	10470	13319	0.000529	0.002842	0.00096	207.67	0	0	0	0	1	0	0	30.9600	18.9300	-30.9500	-18.9900	0.0000	0.0000	0.0000	0.0000;
	13347	10470	0.000781	0.004914	0.00175	211.01	0	0	0	0	1	0	0	33.4200	-12.7100	-33.4100	12.5900	0.0000	0.0000	0.0000	0.0000;
	10470	13727	0.000923	0.003744	0.00281	210.74	0	0	0	0	1	0	0	-46.8500	-47.2900	46.8900	47.1500	0.0000	0.0000	0.0000	0.0000;
	10471	10472	0.000259	0.00113	0	0	0	0	0	0	1	0	0	33.8800	22.0900	-33.8800	-22.0800	0.0000	0.0000	0.0000	0.0000;
	10471	10485	0.000947	0.005277	0.00202	212.31	0	0	0	0	1	0	0	-43.1400	24.5200	43.1600	-24.6100	0.0000	0.0000	0.0000	0.0000;
	10473	10474	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-10.9900	-2.2300	10.9900	2.2300	0.0000	0.0000	0.0000	0.0000;
	13353	10474	0.000522	0.003717	0.00157	201.39	0	0	0	0	1	0	0	27.7300	-7.1800	-27.7200	7.0400	0.0000	0.0000	0.0000	0.0000;
	10474	13852	0.000467	0.002898	0.00124	194.66	0	0	0	0	1	0	0	16.7400	-9.2800	-16.7300	9.1600	0.0000	0.0000	0.0000	0.0000;
	10475	13133	0.001011	0.006071	0.00117	157.79	0	0	0	0	1	0	0	0.5000	-27.2600	-0.5000	27.1800	0.0000	0.0000	0.0000	0.0000;
	10475	13298	0.000942	0.004561	0.00256	194.12	0	0	0	0	1	0	0	-17.9000	21.6200	17.9100	-21.8500	0.0000	0.0000	0.0000	0.0000;
	10476	10477	0.000874	0.00576	0.002	240.01	0	0	0	0	1	0	0	-103.4600	0.6400	103.5500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	10478	10476	0.000522	0.002757	0.00477	183.12	0	0	0	0	1	0	0	-9.0800	0.7000	9.0800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	10488	10478	0.001942	0.01077	0.00345	190.72	0	0	0	0	1	0	0	15.3100	5.2800	-15.3100	-5.6200	0.0000	0.0000	0.0000	0.0000;
	10480	10479	0.000403	0.022876	0	532.03	0	0	1.05	0	1	0	0	-254.0100	-153.8900	254.3700	174.2300	0.0000	0.0000	0.0000	0.0000;
	10479	10481	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-254.3700	-174.2300	254.6000	175.1600	0.0000	0.0000	0.0000	0.0000;
	10483	10480	0.002643	0.011522	0.00691	263.21	0	0	0	0	1	0	0	-113.2200	-58.2400	113.6200	59.2200	0.0000	0.0000	0.0000	0.0000;
	10483	10480	0.002643	0.011522	0.00691	263.21	0	0	0	0	1	0	0	-113.2200	-58.2400	113.6200	59.2200	0.0000	0.0000	0.0000	0.0000;
	10637	10481	0.000333	0.00371	0.09586	1215.87	0	0	0	0	1	0	0	212.7900	-60.9800	-212.6300	52.3700	0.0000	0.0000	0.0000	0.0000;
	10481	11530	0.000425	0.005325	0.21033	1289.67	0	0	0	0	1	0	0	-403.7700	-82.3400	404.4300	67.9500	0.0000	0.0000	0.0000	0.0000;
	10482	10603	0.001382	0.010666	0.07136	239.9	0	0	0	0	1	0	0	-99.7700	-9.9300	99.9000	3.3200	0.0000	0.0000	0.0000	0.0000;
	10483	13345	0.001714	0.011267	0.04015	243.23	0	0	0	0	1	0	0	112.3700	39.9900	-112.1400	-42.7600	0.0000	0.0000	0.0000	0.0000;
	10485	10486	0.000263	0.001062	0	0	0	0	0	0	1	0	0	24.2900	9.2000	-24.2900	-9.2000	0.0000	0.0000	0.0000	0.0000;
	10487	10488	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-31.2900	-4.7400	31.3000	4.7500	0.0000	0.0000	0.0000	0.0000;
	10489	10490	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-18.5300	-5.8500	18.5300	5.8600	0.0000	0.0000	0.0000	0.0000;
	10523	10490	0.0067	0.034418	0.01184	208.68	0	0	0	0	1	0	0	34.7500	-5.0000	-34.6700	4.1300	0.0000	0.0000	0.0000	0.0000;
	10491	10502	0.001366	0.007489	0.0078	204.67	0	0	0	0	1	0	0	18.4900	-4.3100	-18.4900	3.5000	0.0000	0.0000	0.0000	0.0000;
	11828	10491	0.003058	0.018486	0.00834	224.43	0	0	0	0	1	0	0	29.9300	0.6100	-29.9100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	10492	10493	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-11.4200	-3.9200	11.4200	3.9200	0.0000	0.0000	0.0000	0.0000;
	10493	10505	0.0046	0.032905	0.01641	188.4	0	0	0	0	1	0	0	8.5800	3.0300	-8.5800	-4.7700	0.0000	0.0000	0.0000	0.0000;
	10493	11828	0.005591	0.027612	0.00906	208.79	0	0	0	0	1	0	0	-20.0000	-6.9600	20.0200	6.0900	0.0000	0.0000	0.0000	0.0000;
	10494	16133	0.006003	0.04616	0.01803	252.93	0	0	0	0	1	0	0	-51.2800	12.8400	51.4400	-13.5500	0.0000	0.0000	0.0000	0.0000;
	16228	10494	0.00467	0.028781	0.00777	241.86	0	0	0	0	1	0	0	-40.0200	16.2200	40.1000	-16.5500	0.0000	0.0000	0.0000	0.0000;
	10495	10499	0.001942	0.01202	0.00919	185.17	0	0	0	0	1	0	0	-11.1600	17.9500	11.1700	-18.9000	0.0000	0.0000	0.0000	0.0000;
	10495	10502	0.013252	0.062203	0.01317	178.74	0	0	0	0	1	0	0	-7.5700	5.1800	7.5800	-6.5600	0.0000	0.0000	0.0000	0.0000;
	10495	10507	0.008633	0.047526	0.02154	188.24	0	0	0	0	1	0	0	-14.0000	4.8000	14.0100	-7.0400	0.0000	0.0000	0.0000	0.0000;
	10496	10501	0.008887	0.039097	0.02306	146.69	0	0	0	0	1	0	0	-3.9100	-13.5300	3.9200	11.1100	0.0000	0.0000	0.0000	0.0000;
	10498	10497	0.001485	0.011929	0.01122	235.07	0	0	0	0	1	0	0	-43.5700	13.2400	43.6000	-14.2200	0.0000	0.0000	0.0000	0.0000;
	11678	10497	0.002222	0.011256	0.00426	261.9	0	0	0	0	1	0	0	76.4200	-2.2600	-76.3000	2.4100	0.0000	0.0000	0.0000	0.0000;
	10501	10499	0.003443	0.015173	0.00661	209.67	0	0	0	0	1	0	0	19.5200	-17.5800	-19.5000	16.9600	0.0000	0.0000	0.0000	0.0000;
	10500	10501	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-14.6500	-5.9200	14.6500	5.9200	0.0000	0.0000	0.0000	0.0000;
	10501	10503	0.002572	0.017198	0.0118	182.69	0	0	0	0	1	0	0	4.1900	12.0300	-4.1900	-13.2700	0.0000	0.0000	0.0000	0.0000;
	11828	10501	0.004171	0.019317	0.01203	236.17	0	0	0	0	1	0	0	37.9300	3.4800	-37.8800	-4.5200	0.0000	0.0000	0.0000	0.0000;
	10501	11933	0.025361	0.155223	0.04768	172.46	0	0	0	0	1	0	0	-4.4100	-6.9700	4.4200	1.8400	0.0000	0.0000	0.0000	0.0000;
	10503	10504	0.000244	0.001078	0	0	0	0	0	0	1	0	0	16.6100	4.4100	-16.6100	-4.4100	0.0000	0.0000	0.0000	0.0000;
	10505	10503	0.001421	0.007939	0.00276	173.16	0	0	0	0	1	0	0	-3.1400	0.9200	3.1400	-1.2200	0.0000	0.0000	0.0000	0.0000;
	10506	10507	0.000247	0.001186	0	0	0	0	0	0	1	0	0	-11.2100	-2.1700	11.2100	2.1700	0.0000	0.0000	0.0000	0.0000;
	11828	10507	0.004278	0.019999	0.00981	218.71	0	0	0	0	1	0	0	25.2500	-5.8000	-25.2300	4.8600	0.0000	0.0000	0.0000	0.0000;
	10512	10508	0.005135	0.028283	0.00611	206.66	0	0	0	0	1	0	0	-35.4600	-5.6100	35.5300	5.3000	0.0000	0.0000	0.0000	0.0000;
	10508	11804	0.003473	0.020233	0.13541	221.6	0	0	0	0	1	0	0	-59.0000	-7.2800	59.1100	-6.5800	0.0000	0.0000	0.0000	0.0000;
	10512	10509	0.002205	0.014633	0.00318	189.7	0	0	0	0	1	0	0	12.4600	2.5300	-12.4500	-2.8400	0.0000	0.0000	0.0000	0.0000;
	10509	10513	0.002069	0.013607	0.00323	184.95	0	0	0	0	1	0	0	-13.0800	-2.1500	13.0900	1.8300	0.0000	0.0000	0.0000	0.0000;
	10510	11473	0.00377	0.015703	0.01541	211.26	0	0	0	0	1	0	0	-42.0300	4.5400	42.0900	-5.9400	0.0000	0.0000	0.0000	0.0000;
	10510	11644	0.003123	0.015488	0.01342	194.83	0	0	0	0	1	0	0	18.0600	-5.9000	-18.0500	4.5000	0.0000	0.0000	0.0000	0.0000;
	10511	10512	0.00024	0.001147	0	0	0	0	0	0	1	0	0	-23.0100	-3.0800	23.0100	3.0800	0.0000	0.0000	0.0000	0.0000;
	10513	11243	0.002983	0.021347	0.05436	230.71	0	0	0	0	1	0	0	-75.9700	6.5400	76.1400	-11.1500	0.0000	0.0000	0.0000	0.0000;
	10513	11412	0.00243	0.012185	0.00328	210.75	0	0	0	0	1	0	0	39.6500	-8.8500	-39.6100	8.6900	0.0000	0.0000	0.0000	0.0000;
	10523	10514	0.00503	0.031288	0.02262	208.1	0	0	0	0	1	0	0	-34.9500	6.2000	35.0100	-8.2300	0.0000	0.0000	0.0000	0.0000;
	10514	11412	0.005477	0.023273	0.01565	210.94	0	0	0	0	1	0	0	-39.5300	7.3800	39.6100	-8.6900	0.0000	0.0000	0.0000	0.0000;
	10516	10515	0.001162	0.008295	0.00473	235.95	0	0	0	0	1	0	0	-90.2300	8.6400	90.3200	-8.5200	0.0000	0.0000	0.0000	0.0000;
	11682	10515	0.00252	0.013207	0.01154	239.28	0	0	0	0	1	0	0	101.2800	-1.6800	-101.0400	1.6700	0.0000	0.0000	0.0000	0.0000;
	10599	10516	0.006028	0.035077	0.02238	231.27	0	0	0	0	1	0	0	-79.6600	12.2600	80.0200	-12.5700	0.0000	0.0000	0.0000	0.0000;
	10517	10521	0.001823	0.01389	0.00348	204.41	0	0	0	0	1	0	0	-34.2600	-5.2300	34.2800	5.0100	0.0000	0.0000	0.0000	0.0000;
	10517	10523	0.003062	0.021028	0.02621	177.55	0	0	0	0	1	0	0	6.5000	0.1200	-6.5000	-2.9000	0.0000	0.0000	0.0000	0.0000;
	10518	10519	0.000269	0.001047	0	0	0	0	0	0	1	0	0	23.1600	2.9600	-23.1600	-2.9600	0.0000	0.0000	0.0000	0.0000;
	10518	10520	0.002088	0.010579	0.00508	198.02	0	0	0	0	1	0	0	26.9500	11.4900	-26.9300	-11.9400	0.0000	0.0000	0.0000	0.0000;
	10518	11841	0.005092	0.024109	0.00427	214.57	0	0	0	0	1	0	0	-50.1100	-14.4500	50.2400	14.6000	0.0000	0.0000	0.0000	0.0000;
	10521	10522	0.000292	0.00114	0	0	0	0	0	0	1	0	0	24.0400	3.8700	-24.0400	-3.8600	0.0000	0.0000	0.0000	0.0000;
	10521	11890	0.002146	0.015218	0.0068	220.87	0	0	0	0	1	0	0	-58.3200	-8.8800	58.3900	8.6500	0.0000	0.0000	0.0000	0.0000;
	10524	11707	0.002749	0.01988	0.02425	220.24	0	0	0	0	1	0	0	-58.9300	-3.5900	59.0200	1.6300	0.0000	0.0000	0.0000	0.0000;
	10526	10527	0.000246	0.001041	0	0	0	0	0	0	1	0	0	10.7800	1.6500	-10.7800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	11890	10526	0.00162	0.012185	0.00499	204.23	0	0	0	0	1	0	0	32.7400	9.5100	-32.7300	-9.9200	0.0000	0.0000	0.0000	0.0000;
	10528	10542	0.000675	0.00521	0.00416	205.51	0	0	0	0	1	0	0	-16.1000	-3.4100	16.1000	2.9800	0.0000	0.0000	0.0000	0.0000;
	10528	10561	0.001389	0.007352	0.0013	227.96	0	0	0	0	1	0	0	-58.3800	1.3400	58.4200	-1.2400	0.0000	0.0000	0.0000	0.0000;
	10670	10528	0.001605	0.007373	0.00381	228.11	0	0	0	0	1	0	0	-52.8000	4.8200	52.8500	-5.0300	0.0000	0.0000	0.0000	0.0000;
	10529	10562	0.000951	0.006014	0.00135	201.69	0	0	0	0	1	0	0	16.9800	56.2100	-16.9500	-56.1700	0.0000	0.0000	0.0000	0.0000;
	10529	11179	0.000898	0.004713	0.00205	219.49	0	0	0	0	1	0	0	-38.6100	47.2300	38.6400	-47.2900	0.0000	0.0000	0.0000	0.0000;
	10658	10530	0.001159	0.005031	0.00255	198.44	0	0	0	0	1	0	0	-16.6500	1.1100	16.6500	-1.3700	0.0000	0.0000	0.0000	0.0000;
	10688	10530	0.001081	0.006226	0.00141	222.72	0	0	0	0	1	0	0	49.1800	8.5200	-49.1600	-8.5200	0.0000	0.0000	0.0000	0.0000;
	10531	10556	0.001048	0.007277	0.00803	251.73	0	0	0	0	1	0	0	-115.6700	11.5100	115.8100	-11.4600	0.0000	0.0000	0.0000	0.0000;
	11222	10531	0.002648	0.010411	0.00297	238.55	0	0	0	0	1	0	0	-80.1200	14.5800	80.2800	-14.2500	0.0000	0.0000	0.0000	0.0000;
	10532	10554	0.001276	0.008147	0.0032	250.95	0	0	0	0	1	0	0	117.8200	-41.6300	-117.6400	42.4600	0.0000	0.0000	0.0000	0.0000;
	10532	10556	0.001592	0.01052	0.0166	260.4	0	0	0	0	1	0	0	-156.4200	37.9100	156.8000	-37.1800	0.0000	0.0000	0.0000	0.0000;
	10533	10670	0.001021	0.006826	0.0068	214.47	0	0	0	0	1	0	0	32.3000	-15.2900	-32.2800	14.6500	0.0000	0.0000	0.0000	0.0000;
	10533	11198	0.000477	0.002519	0.00245	236.47	0	0	0	0	1	0	0	-74.3100	-22.1700	74.3400	22.0500	0.0000	0.0000	0.0000	0.0000;
	10534	11173	0.001099	0.00732	0.00248	215.53	0	0	0	0	1	0	0	-37.7200	-16.6300	37.7400	16.4900	0.0000	0.0000	0.0000	0.0000;
	11195	10534	0.001214	0.004578	0.00215	185.69	0	0	0	0	1	0	0	3.6700	-4.9300	-3.6700	4.7100	0.0000	0.0000	0.0000	0.0000;
	10535	10536	0.000279	0.001004	0	0	0	0	0	0	1	0	0	23.9400	5.6300	-23.9400	-5.6200	0.0000	0.0000	0.0000	0.0000;
	11082	10535	0.001732	0.011374	0.00467	220	0	0	0	0	1	0	0	-49.7600	13.7400	49.8000	-13.9500	0.0000	0.0000	0.0000	0.0000;
	11221	10535	0.000965	0.005099	0.0032	231.75	0	0	0	0	1	0	0	73.7900	-8.4000	-73.7400	8.3300	0.0000	0.0000	0.0000	0.0000;
	10571	10537	0.001515	0.007073	0.00552	283.68	0	0	0	0	1	0	0	174.5800	-81.0500	-174.0600	82.8800	0.0000	0.0000	0.0000	0.0000;
	10571	10537	0.001515	0.007073	0.00552	283.68	0	0	0	0	1	0	0	174.5800	-81.0500	-174.0600	82.8800	0.0000	0.0000	0.0000	0.0000;
	10664	10537	0.00182	0.010346	0.00501	273.47	0	0	0	0	1	0	0	-146.9800	-32.7200	147.3600	34.3600	0.0000	0.0000	0.0000	0.0000;
	10664	10537	0.00182	0.010346	0.00501	273.47	0	0	0	0	1	0	0	-146.9800	-32.7200	147.3600	34.3600	0.0000	0.0000	0.0000	0.0000;
	10566	10538	0.000281	0.00182	0.00196	257.28	0	0	0	0	1	0	0	138.3400	-13.9300	-138.2900	14.0500	0.0000	0.0000	0.0000	0.0000;
	10538	10587	0.002089	0.010456	0.00489	236.74	0	0	0	0	1	0	0	75.5200	-36.9600	-75.3800	37.1300	0.0000	0.0000	0.0000	0.0000;
	10539	10584	0.002705	0.017867	0.03082	248.82	0	0	0	0	1	0	0	-106.8800	-30.1300	107.2000	28.8800	0.0000	0.0000	0.0000	0.0000;
	10597	10539	0.000768	0.004145	0.00189	189.44	0	0	0	0	1	0	0	12.7400	-21.1900	-12.7300	21.0200	0.0000	0.0000	0.0000	0.0000;
	10539	11193	0.001387	0.008056	0.00222	216.73	0	0	0	0	1	0	0	39.4500	-24.4300	-39.4300	24.3600	0.0000	0.0000	0.0000	0.0000;
	10540	10541	0.000236	0.001182	0	0	0	0	0	0	1	0	0	21.6600	2.8700	-21.6600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	10572	10540	0.00208	0.009375	0.00198	212.64	0	0	0	0	1	0	0	-32.8500	-12.9500	32.8800	12.8500	0.0000	0.0000	0.0000	0.0000;
	11192	10540	0.001801	0.007845	0.00162	223.08	0	0	0	0	1	0	0	54.5900	15.7900	-54.5300	-15.7300	0.0000	0.0000	0.0000	0.0000;
	10579	10542	0.000431	0.002573	0.00677	234.46	0	0	0	0	1	0	0	65.7800	16.8200	-65.7600	-17.4300	0.0000	0.0000	0.0000	0.0000;
	10544	10543	0.000796	0.041111	0	448.58	0	0	1.1	0	1	0	0	-135.2900	-182.0900	135.7500	205.7500	0.0000	0.0000	0.0000	0.0000;
	10543	10545	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-135.7500	-205.7500	135.8900	206.4200	0.0000	0.0000	0.0000	0.0000;
	10544	11354	0.00049	0.003086	0.0025	264.54	0	0	0	0	1	0	0	-188.8700	123.8100	189.1000	-122.6200	0.0000	0.0000	0.0000	0.0000;
	11369	10544	0.000777	0.005215	0.0022	249.99	0	0	0	0	1	0	0	-108.4300	-35.1500	108.5300	35.5400	0.0000	0.0000	0.0000	0.0000;
	10544	11378	0.002597	0.013318	0.01767	223.83	0	0	0	0	1	0	0	54.1000	21.3800	-54.0200	-22.8600	0.0000	0.0000	0.0000	0.0000;
	11455	10544	0.001076	0.00741	0.00278	256.75	0	0	0	0	1	0	0	-135.3500	4.0300	135.5300	-3.0800	0.0000	0.0000	0.0000	0.0000;
	10545	10551	0.000592	0.006755	0.18332	1221.35	0	0	0	0	1	0	0	222.9200	-87.5800	-222.6100	71.6000	0.0000	0.0000	0.0000	0.0000;
	10545	10818	0.000321	0.00398	0.06841	1125.79	0	0	0	0	1	0	0	120.1000	74.9900	-120.0400	-81.4600	0.0000	0.0000	0.0000	0.0000;
	11483	10545	0.000328	0.003914	0.06428	1179.34	0	0	0	0	1	0	0	140.7400	134.8300	-140.6200	-140.2700	0.0000	0.0000	0.0000	0.0000;
	11720	10545	0.00024	0.002856	0.04905	1252.11	0	0	0	0	1	0	0	338.5500	51.4900	-338.2900	-53.5500	0.0000	0.0000	0.0000	0.0000;
	10546	10575	0.002055	0.00961	0.00531	242.67	0	0	0	0	1	0	0	90.0400	-17.6400	-89.8800	17.8300	0.0000	0.0000	0.0000	0.0000;
	10546	10641	0.002205	0.013828	0.0107	257.97	0	0	0	0	1	0	0	-141.6200	8.8900	142.0300	-7.4300	0.0000	0.0000	0.0000	0.0000;
	10547	10548	0.000266	0.001118	0	0	0	0	0	0	1	0	0	53.7700	15.4200	-53.7600	-15.3900	0.0000	0.0000	0.0000	0.0000;
	10547	10578	0.001209	0.007118	0.00137	218.46	0	0	0	0	1	0	0	-39.9900	5.2700	40.0100	-5.3100	0.0000	0.0000	0.0000	0.0000;
	10547	10588	0.001598	0.008914	0.00363	255.23	0	0	0	0	1	0	0	-129.3600	0.6400	129.6100	0.3700	0.0000	0.0000	0.0000	0.0000;
	11349	10547	0.001641	0.011023	0.00436	251.81	0	0	0	0	1	0	0	-115.3700	22.3000	115.5800	-21.3300	0.0000	0.0000	0.0000	0.0000;
	10550	10549	0.002634	0.01533	0.00759	248.75	0	0	0	0	1	0	0	110.6400	-5.0500	-110.3400	6.0100	0.0000	0.0000	0.0000	0.0000;
	10549	10597	0.001402	0.008971	0.0112	226.48	0	0	0	0	1	0	0	56.3300	-21.7600	-56.2900	20.8800	0.0000	0.0000	0.0000	0.0000;
	10550	11085	0.003754	0.012682	0.00476	258.12	0	0	0	0	1	0	0	-145.2200	-1.2100	145.9600	3.2200	0.0000	0.0000	0.0000	0.0000;
	10552	10551	0.000558	0.021208	0	608.82	0	0	1.00625	0	1	0	0	-196.5200	4.8600	196.7300	2.8200	0.0000	0.0000	0.0000	0.0000;
	10552	10551	0.000558	0.021208	0	608.82	0	0	1.00625	0	1	0	0	-196.5200	4.8600	196.7300	2.8200	0.0000	0.0000	0.0000	0.0000;
	10552	10551	0.000558	0.021208	0	608.82	0	0	1.00625	0	1	0	0	-196.5200	4.8600	196.7300	2.8200	0.0000	0.0000	0.0000	0.0000;
	10551	10553	0.000209	0.00117	0	0	0	0	0	0	1	0	0	29.9300	3.4000	-29.9300	-3.3900	0.0000	0.0000	0.0000	0.0000;
	10594	10551	0.000623	0.006812	0.10364	1054.69	0	0	0	0	1	0	0	86.8500	36.2600	-86.8000	-46.7900	0.0000	0.0000	0.0000	0.0000;
	11086	10551	0.00034	0.00425	0.06419	1247.14	0	0	0	0	1	0	0	311.0100	33.6700	-310.7000	-36.6700	0.0000	0.0000	0.0000	0.0000;
	10556	10552	0.001615	0.00947	0.00244	273.97	0	0	0	0	1	0	0	-158.1300	18.5200	158.5100	-16.5600	0.0000	0.0000	0.0000	0.0000;
	10556	10552	0.001615	0.00947	0.00244	273.97	0	0	0	0	1	0	0	-158.1300	18.5200	158.5100	-16.5600	0.0000	0.0000	0.0000	0.0000;
	10552	10596	0.001619	0.008357	0.00554	270.61	0	0	0	0	1	0	0	136.2800	9.2700	-136.0000	-8.4200	0.0000	0.0000	0.0000	0.0000;
	10552	10596	0.001619	0.008357	0.00554	270.61	0	0	0	0	1	0	0	136.2800	9.2700	-136.0000	-8.4200	0.0000	0.0000	0.0000	0.0000;
	10554	10555	0.000216	0.001074	0	0	0	0	0	0	1	0	0	41.2600	14.8300	-41.2500	-14.8100	0.0000	0.0000	0.0000	0.0000;
	11196	10554	0.000604	0.004313	0.00361	262.45	0	0	0	0	1	0	0	-171.9000	-69.2700	172.1000	70.2600	0.0000	0.0000	0.0000	0.0000;
	10554	11222	0.001856	0.008964	0.01391	243.69	0	0	0	0	1	0	0	-95.7200	68.5400	95.9600	-68.8900	0.0000	0.0000	0.0000	0.0000;
	10557	10558	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-52.5900	-6.8200	52.5900	6.8500	0.0000	0.0000	0.0000	0.0000;
	10575	10558	0.000746	0.004973	0.00324	274.89	0	0	0	0	1	0	0	-155.7400	25.1800	155.9200	-24.3700	0.0000	0.0000	0.0000	0.0000;
	10575	10558	0.000746	0.004973	0.00324	274.89	0	0	0	0	1	0	0	-155.7400	25.1800	155.9200	-24.3700	0.0000	0.0000	0.0000	0.0000;
	10558	11340	0.002238	0.012232	0.02348	288.37	0	0	0	0	1	0	0	-182.2200	20.9400	182.9200	-19.5900	0.0000	0.0000	0.0000	0.0000;
	10558	11340	0.002238	0.012232	0.02348	288.37	0	0	0	0	1	0	0	-182.2200	20.9400	182.9200	-19.5900	0.0000	0.0000	0.0000	0.0000;
	10559	10565	0.000793	0.004963	0.00217	240.03	0	0	0	0	1	0	0	74.6700	-1.5800	-74.6300	1.6000	0.0000	0.0000	0.0000	0.0000;
	10559	10643	0.000655	0.003418	0.00133	252.15	0	0	0	0	1	0	0	-108.6600	-5.1600	108.7300	5.3900	0.0000	0.0000	0.0000	0.0000;
	10560	10576	0.001672	0.008872	0.00382	259.44	0	0	0	0	1	0	0	154.8000	-14.2700	-154.4300	15.8600	0.0000	0.0000	0.0000	0.0000;
	10596	10560	0.000514	0.003352	0.0012	264.29	0	0	0	0	1	0	0	189.2800	-5.1700	-189.1100	6.1600	0.0000	0.0000	0.0000	0.0000;
	10697	10561	0.000437	0.002868	0.00523	247.3	0	0	0	0	1	0	0	102.8800	16.3300	-102.8400	-16.6000	0.0000	0.0000	0.0000	0.0000;
	10562	11193	0.001714	0.005356	0.00215	227.38	0	0	0	0	1	0	0	-58.6100	41.6200	58.6900	-41.5900	0.0000	0.0000	0.0000	0.0000;
	10563	10564	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-22.6500	-2.2400	22.6500	2.2500	0.0000	0.0000	0.0000	0.0000;
	10564	10571	0.001091	0.0058	0.00282	270.68	0	0	0	0	1	0	0	135.6200	-39.7200	-135.4200	40.4900	0.0000	0.0000	0.0000	0.0000;
	10564	10571	0.001091	0.0058	0.00282	270.68	0	0	0	0	1	0	0	135.6200	-39.7200	-135.4200	40.4900	0.0000	0.0000	0.0000	0.0000;
	10564	10595	0.000749	0.00346	0.00227	247.85	0	0	0	0	1	0	0	-106.2300	16.7000	106.3100	-16.5800	0.0000	0.0000	0.0000	0.0000;
	10564	10694	0.0005	0.00423	0.00266	264.72	0	0	0	0	1	0	0	-187.6600	60.4900	187.8400	-59.2500	0.0000	0.0000	0.0000	0.0000;
	11958	10565	0.001352	0.007244	0.00175	217.07	0	0	0	0	1	0	0	-30.8500	5.1700	30.8600	-5.2900	0.0000	0.0000	0.0000	0.0000;
	10566	10567	0.000241	0.001176	0	0	0	0	0	0	1	0	0	38.7000	11.3200	-38.6900	-11.3000	0.0000	0.0000	0.0000	0.0000;
	11347	10566	0.000923	0.005927	0.00124	263.38	0	0	0	0	1	0	0	177.3100	-0.9900	-177.0400	2.6100	0.0000	0.0000	0.0000	0.0000;
	10568	10665	0.001293	0.009785	0.00398	211.29	0	0	0	0	1	0	0	-28.8900	-42.4200	28.9200	42.2300	0.0000	0.0000	0.0000	0.0000;
	10666	10568	0.000647	0.003815	0.00236	280.46	0	0	0	0	1	0	0	-171.2400	16.2600	171.4200	-15.4500	0.0000	0.0000	0.0000	0.0000;
	10666	10568	0.000647	0.003815	0.00236	280.46	0	0	0	0	1	0	0	-171.2400	16.2600	171.4200	-15.4500	0.0000	0.0000	0.0000	0.0000;
	10568	11948	0.0017	0.008934	0.00764	283.78	0	0	0	0	1	0	0	-176.2100	29.3900	176.7200	-27.5400	0.0000	0.0000	0.0000	0.0000;
	10568	11948	0.0017	0.008934	0.00764	283.78	0	0	0	0	1	0	0	-176.2100	29.3900	176.7200	-27.5400	0.0000	0.0000	0.0000	0.0000;
	10569	10570	0.000283	0.001049	0	0	0	0	0	0	1	0	0	30.1800	11.8100	-30.1800	-11.8000	0.0000	0.0000	0.0000	0.0000;
	10682	10569	0.001604	0.007905	0.00551	239.15	0	0	0	0	1	0	0	77.9800	21.3200	-77.8800	-21.4100	0.0000	0.0000	0.0000	0.0000;
	11195	10569	0.000992	0.004312	0.00242	223.18	0	0	0	0	1	0	0	-47.6700	-9.7700	47.7000	9.6100	0.0000	0.0000	0.0000	0.0000;
	10571	10666	0.00147	0.008867	0.00834	245.43	0	0	0	0	1	0	0	-97.1900	76.0400	97.3900	-75.6800	0.0000	0.0000	0.0000	0.0000;
	10597	10572	0.001298	0.00603	0.00241	182.76	0	0	0	0	1	0	0	-10.1600	-7.7200	10.1700	7.4800	0.0000	0.0000	0.0000	0.0000;
	10573	10578	0.000724	0.004177	0.01257	230.32	0	0	0	0	1	0	0	-62.5800	23.7300	62.6100	-24.8900	0.0000	0.0000	0.0000	0.0000;
	10573	11347	0.000839	0.003914	0.00399	200.75	0	0	0	0	1	0	0	16.2600	-26.5300	-16.2500	26.1400	0.0000	0.0000	0.0000	0.0000;
	10574	10576	0.001179	0.005597	0.00394	254.3	0	0	0	0	1	0	0	-128.6700	23.1800	128.8500	-22.7100	0.0000	0.0000	0.0000	0.0000;
	11192	10574	0.000375	0.002096	0.00438	234.78	0	0	0	0	1	0	0	-76.5100	35.0700	76.5300	-35.4000	0.0000	0.0000	0.0000	0.0000;
	11342	10575	0.001392	0.006718	0.00323	260.87	0	0	0	0	1	0	0	-159.5400	20.4300	159.8800	-19.1500	0.0000	0.0000	0.0000	0.0000;
	10575	11347	0.000798	0.004888	0.00857	266.21	0	0	0	0	1	0	0	110.2200	-25.7100	-110.1200	25.3800	0.0000	0.0000	0.0000	0.0000;
	10575	11347	0.000798	0.004888	0.00857	266.21	0	0	0	0	1	0	0	110.2200	-25.7100	-110.1200	25.3800	0.0000	0.0000	0.0000	0.0000;
	10576	10577	0.000248	0.001142	0	0	0	0	0	0	1	0	0	25.5700	6.8500	-25.5700	-6.8500	0.0000	0.0000	0.0000	0.0000;
	10578	11351	0.00159	0.007853	0.00876	255.75	0	0	0	0	1	0	0	-131.4300	22.5000	131.6900	-22.1200	0.0000	0.0000	0.0000	0.0000;
	10579	10664	0.001313	0.008109	0.01813	245.05	0	0	0	0	1	0	0	-92.1300	-22.0600	92.2400	20.8000	0.0000	0.0000	0.0000	0.0000;
	11348	10580	0.000818	0.005056	0.00124	196.84	0	0	0	0	1	0	0	-15.6000	34.9800	15.6100	-35.0400	0.0000	0.0000	0.0000	0.0000;
	10580	11349	0.002069	0.011562	0.01753	234.28	0	0	0	0	1	0	0	-71.2300	24.9500	71.3400	-26.2000	0.0000	0.0000	0.0000	0.0000;
	10581	10582	0.000287	0.001177	0	0	0	0	0	0	1	0	0	34.2500	4.0300	-34.2500	-4.0200	0.0000	0.0000	0.0000	0.0000;
	10581	11263	0.001347	0.005709	0.02362	227.95	0	0	0	0	1	0	0	-58.9100	-3.2600	58.9600	0.9700	0.0000	0.0000	0.0000	0.0000;
	10581	11356	0.001552	0.008495	0.00243	207.59	0	0	0	0	1	0	0	24.6600	-0.7700	-24.6600	0.5600	0.0000	0.0000	0.0000	0.0000;
	10583	11374	0.001558	0.00905	0.0046	225.7	0	0	0	0	1	0	0	-52.9800	-24.3800	53.0300	24.1800	0.0000	0.0000	0.0000	0.0000;
	10583	11379	0.002494	0.018445	0.00521	201.76	0	0	0	0	1	0	0	18.0600	11.7600	-18.0500	-12.2300	0.0000	0.0000	0.0000	0.0000;
	10584	10819	0.000954	0.006211	0.00291	255.4	0	0	0	0	1	0	0	-126.5500	-30.8900	126.7000	31.5500	0.0000	0.0000	0.0000	0.0000;
	10585	10586	0.000282	0.001141	0	0	0	0	0	0	1	0	0	39.2100	7.9400	-39.2000	-7.9200	0.0000	0.0000	0.0000	0.0000;
	10585	11361	0.000771	0.004436	0.00253	234.91	0	0	0	0	1	0	0	77.0100	42.0100	-76.9600	-41.9600	0.0000	0.0000	0.0000	0.0000;
	11474	10585	0.000461	0.003009	0.00294	250	0	0	0	0	1	0	0	116.2900	50.0800	-116.2200	-49.9500	0.0000	0.0000	0.0000	0.0000;
	10587	11348	0.000576	0.003062	0.00338	183.78	0	0	0	0	1	0	0	6.1200	-48.2000	-6.1100	47.9100	0.0000	0.0000	0.0000	0.0000;
	11354	10588	0.001963	0.011795	0.00257	261.35	0	0	0	0	1	0	0	163.9800	5.1300	-163.4900	-2.4600	0.0000	0.0000	0.0000	0.0000;
	10589	11179	0.001875	0.010192	0.02184	235.29	0	0	0	0	1	0	0	72.0200	-43.6600	-71.9000	41.9900	0.0000	0.0000	0.0000	0.0000;
	11342	10589	0.001302	0.008029	0.00208	257.04	0	0	0	0	1	0	0	134.9300	-26.6600	-134.7000	27.8600	0.0000	0.0000	0.0000	0.0000;
	10590	10593	0.000525	0.03422	0	696	0	0	1	0	1	0	0	270.7800	18.9400	-270.4200	4.5300	0.0000	0.0000	0.0000	0.0000;
	10590	10594	0.000231	0.001172	0	0	0	0	0	0	1	0	0	-270.7800	-18.9400	270.9300	19.7400	0.0000	0.0000	0.0000	0.0000;
	10591	10593	-0.000175	-0.011408	0	546	0	0	1	0	1	0	0	-270.5400	-3.2900	270.4200	-4.5300	0.0000	0.0000	0.0000	0.0000;
	11221	10591	0.00066	0.004803	0.00307	267.53	0	0	0	0	1	0	0	-124.5300	2.1700	124.6200	-1.8000	0.0000	0.0000	0.0000	0.0000;
	11221	10591	0.00066	0.004803	0.00307	267.53	0	0	0	0	1	0	0	-124.5300	2.1700	124.6200	-1.8000	0.0000	0.0000	0.0000	0.0000;
	10592	10593	0.001913	0.124604	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11027	10594	0.000363	0.004834	0.12432	1244.43	0	0	0	0	1	0	0	358.2300	48.4400	-357.7900	-56.0000	0.0000	0.0000	0.0000	0.0000;
	10595	11633	0.000519	0.00374	0.00648	258.51	0	0	0	0	1	0	0	-144.3900	3.5700	144.4900	-3.5400	0.0000	0.0000	0.0000	0.0000;
	10597	10598	0.000253	0.001083	0	0	0	0	0	0	1	0	0	53.7200	8.0400	-53.7100	-8.0100	0.0000	0.0000	0.0000	0.0000;
	10599	10600	0.000255	0.001146	0	0	0	0	0	0	1	0	0	16.2200	9.9100	-16.2200	-9.9100	0.0000	0.0000	0.0000	0.0000;
	10601	10602	0.000283	0.001157	0	0	0	0	0	0	1	0	0	-14.2300	-1.8000	14.2300	1.8000	0.0000	0.0000	0.0000	0.0000;
	10609	10602	0.001434	0.009366	0.00785	239.92	0	0	0	0	1	0	0	103.7100	8.0900	-103.5600	-8.0100	0.0000	0.0000	0.0000	0.0000;
	10602	10626	0.004776	0.025632	0.02297	235.08	0	0	0	0	1	0	0	89.3300	6.2100	-88.9800	-6.8000	0.0000	0.0000	0.0000	0.0000;
	10604	10605	0.000291	0.001002	0	0	0	0	0	0	1	0	0	-8.1400	-3.0700	8.1400	3.0700	0.0000	0.0000	0.0000	0.0000;
	10605	12675	0.000327	0.002106	0.0017	215.9	0	0	0	0	1	0	0	52.1200	10.9700	-52.1100	-11.0900	0.0000	0.0000	0.0000	0.0000;
	10605	13932	0.000475	0.002328	0.00053	221.92	0	0	0	0	1	0	0	-60.2600	-14.0400	60.2700	14.0600	0.0000	0.0000	0.0000	0.0000;
	10606	10609	0.003933	0.023141	0.00473	227.87	0	0	0	0	1	0	0	-71.7500	-11.4600	71.9400	12.0700	0.0000	0.0000	0.0000	0.0000;
	10619	10607	0.005523	0.034058	0.01409	222.73	0	0	0	0	1	0	0	66.0700	-12.3200	-65.8400	12.2100	0.0000	0.0000	0.0000	0.0000;
	10607	10623	0.002007	0.011453	0.00571	212.76	0	0	0	0	1	0	0	47.3700	-18.4900	-47.3200	18.1400	0.0000	0.0000	0.0000	0.0000;
	10609	10608	0.000407	0.020585	0	504.81	0	0	1.0125	0	1	0	0	-211.5500	-28.2200	211.7300	37.0300	0.0000	0.0000	0.0000	0.0000;
	10608	10610	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-211.7300	-37.0300	211.8400	37.5100	0.0000	0.0000	0.0000	0.0000;
	10610	11724	0.000702	0.007748	0.16146	1109.24	0	0	0	0	1	0	0	-87.5900	-6.9200	87.6400	-9.9900	0.0000	0.0000	0.0000	0.0000;
	11971	10610	0.000499	0.005774	0.1307	1245.72	0	0	0	0	1	0	0	292.7100	-6.8900	-292.3200	-2.6900	0.0000	0.0000	0.0000	0.0000;
	10611	10612	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-32.3900	-5.1000	32.4000	5.1100	0.0000	0.0000	0.0000	0.0000;
	10612	11753	0.002143	0.011447	0.00459	256.7	0	0	0	0	1	0	0	159.1900	6.6600	-158.6900	-4.4700	0.0000	0.0000	0.0000	0.0000;
	10612	11832	0.00072	0.004255	0.00228	211.02	0	0	0	0	1	0	0	45.5500	15.8100	-45.5400	-15.9700	0.0000	0.0000	0.0000	0.0000;
	10612	11854	0.000615	0.004103	0.00099	263.52	0	0	0	0	1	0	0	-118.5700	-13.7900	118.6500	14.2300	0.0000	0.0000	0.0000	0.0000;
	10612	11854	0.000615	0.004103	0.00099	263.52	0	0	0	0	1	0	0	-118.5700	-13.7900	118.6500	14.2300	0.0000	0.0000	0.0000	0.0000;
	10613	10616	0.000163	0.00519	0	198.01	0	0	1	0	1	0	0	28.6800	8.0900	-28.6800	-8.0500	0.0000	0.0000	0.0000	0.0000;
	10613	10617	0.000279	0.001097	0	0	0	0	0	0	1	0	0	-28.6800	-8.0900	28.6900	8.1000	0.0000	0.0000	0.0000	0.0000;
	10613	10618	0.000272	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10614	10616	0.004751	0.151412	0	99.01	0	0	1	0	1	0	0	-28.6400	-6.8000	28.6800	8.0500	0.0000	0.0000	0.0000	0.0000;
	10615	10616	0.004751	0.151412	0	99.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10617	10625	0.002371	0.01024	0.00625	202.17	0	0	0	0	1	0	0	33.1500	-23.5800	-33.1100	23.0600	0.0000	0.0000	0.0000	0.0000;
	10617	13401	0.002862	0.011911	0.00373	221.71	0	0	0	0	1	0	0	-61.8400	15.4800	61.9400	-15.4300	0.0000	0.0000	0.0000	0.0000;
	10620	10619	0.001575	0.009251	0.00354	230.82	0	0	0	0	1	0	0	79.7000	-10.2700	-79.6000	10.4400	0.0000	0.0000	0.0000	0.0000;
	11967	10620	0.002605	0.013468	0.00811	236.5	0	0	0	0	1	0	0	93.4400	-8.0800	-93.2300	8.2900	0.0000	0.0000	0.0000	0.0000;
	10621	10622	0.000222	0.001149	0	0	0	0	0	0	1	0	0	6.7800	2.6300	-6.7800	-2.6300	0.0000	0.0000	0.0000	0.0000;
	13382	10621	0.00059	0.003999	0.0017	249.36	0	0	0	0	1	0	0	-126.9500	-3.9700	127.0400	4.3900	0.0000	0.0000	0.0000	0.0000;
	13432	10621	0.001324	0.007362	0.00389	251.78	0	0	0	0	1	0	0	134.0400	7.8500	-133.8200	-7.0300	0.0000	0.0000	0.0000	0.0000;
	10625	10623	0.001096	0.006389	0.00732	175.94	0	0	0	0	1	0	0	-5.0200	-29.8700	5.0200	29.1300	0.0000	0.0000	0.0000	0.0000;
	10635	10623	0.002525	0.013982	0.00604	162.82	0	0	0	0	1	0	0	-5.2800	-26.1000	5.3000	25.5300	0.0000	0.0000	0.0000	0.0000;
	10624	10626	0.000528	0.003381	0.00249	218.28	0	0	0	0	1	0	0	-56.2400	3.0700	56.2600	-3.2400	0.0000	0.0000	0.0000	0.0000;
	10626	10627	0.000208	0.001082	0	0	0	0	0	0	1	0	0	32.7200	10.0300	-32.7200	-10.0200	0.0000	0.0000	0.0000	0.0000;
	10629	10628	0.002125	0.012103	0.00627	226.11	0	0	0	0	1	0	0	-67.9800	19.8700	68.0800	-19.9700	0.0000	0.0000	0.0000	0.0000;
	10628	10633	0.009265	0.037778	0.00622	231.83	0	0	0	0	1	0	0	-79.4800	16.6100	80.0500	-14.9300	0.0000	0.0000	0.0000	0.0000;
	10629	10630	0.000288	0.001021	0	0	0	0	0	0	1	0	0	13.1000	1.7400	-13.1000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	10631	10629	0.002014	0.010518	0.00619	220.12	0	0	0	0	1	0	0	-54.8100	21.2900	54.8700	-21.6100	0.0000	0.0000	0.0000	0.0000;
	10631	10635	0.00273	0.020207	0.00959	202.82	0	0	0	0	1	0	0	29.8200	-23.1800	-29.7800	22.4100	0.0000	0.0000	0.0000	0.0000;
	10632	10633	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-20.5600	-3.2200	20.5600	3.2200	0.0000	0.0000	0.0000	0.0000;
	10633	11230	0.004889	0.023054	0.01138	239.87	0	0	0	0	1	0	0	-100.6100	11.7100	101.0800	-10.7200	0.0000	0.0000	0.0000	0.0000;
	10634	10635	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-35.0600	-3.6700	35.0600	3.6900	0.0000	0.0000	0.0000	0.0000;
	11906	10636	0.000961	0.005622	0.00331	256.82	0	0	0	0	1	0	0	157.2500	23.6600	-157.0300	-22.6900	0.0000	0.0000	0.0000	0.0000;
	10636	13367	0.000671	0.00429	0.00268	244.27	0	0	0	0	1	0	0	107.8900	2.6700	-107.8100	-2.4900	0.0000	0.0000	0.0000	0.0000;
	10638	10637	0.000746	0.039733	0	439.49	0	0	1.0125	0	1	0	0	-127.4400	-16.4200	127.5500	22.6400	0.0000	0.0000	0.0000	0.0000;
	10637	10639	0.000248	0.001087	0	0	0	0	0	0	1	0	0	29.8200	4.0700	-29.8200	-4.0600	0.0000	0.0000	0.0000	0.0000;
	10637	11812	0.000579	0.006746	0.49859	1281.67	0	0	0	0	1	0	0	-370.1600	-111.5500	370.9400	66.7900	0.0000	0.0000	0.0000	0.0000;
	10638	13357	0.002292	0.012679	0.0061	250.73	0	0	0	0	1	0	0	127.4400	16.4200	-127.0900	-15.1400	0.0000	0.0000	0.0000	0.0000;
	10640	13385	0.000836	0.004319	0.00387	253.36	0	0	0	0	1	0	0	142.1200	5.6100	-141.9700	-5.2100	0.0000	0.0000	0.0000	0.0000;
	13401	10640	0.000532	0.003444	0.00619	257.98	0	0	0	0	1	0	0	164.0200	7.7300	-163.8800	-7.5400	0.0000	0.0000	0.0000	0.0000;
	10641	10642	0.000295	0.001066	0	0	0	0	0	0	1	0	0	142.5400	56.3700	-142.4800	-56.1300	0.0000	0.0000	0.0000	0.0000;
	10641	10657	0.000882	0.005128	0.00608	243.8	0	0	0	0	1	0	0	-97.1700	0.7700	97.2400	-0.9700	0.0000	0.0000	0.0000	0.0000;
	11633	10641	0.000883	0.005287	0.00242	229.42	0	0	0	0	1	0	0	-58.5600	72.9800	58.6300	-72.8100	0.0000	0.0000	0.0000	0.0000;
	11640	10641	0.000922	0.00411	0.00125	270.04	0	0	0	0	1	0	0	123.1500	-11.1000	-123.0200	11.5500	0.0000	0.0000	0.0000	0.0000;
	11640	10641	0.000922	0.00411	0.00125	270.04	0	0	0	0	1	0	0	123.1500	-11.1000	-123.0200	11.5500	0.0000	0.0000	0.0000	0.0000;
	10672	10643	0.000606	0.003076	0.00349	265.14	0	0	0	0	1	0	0	196.3000	9.8900	-196.0800	-9.1600	0.0000	0.0000	0.0000	0.0000;
	10644	10645	0.000285	0.001133	0	0	0	0	0	0	1	0	0	34.3700	8.7400	-34.3700	-8.7300	0.0000	0.0000	0.0000	0.0000;
	10883	10644	0.002303	0.012646	0.00539	195.3	0	0	0	0	1	0	0	13.7400	-0.2500	-13.7400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	10644	11368	0.001978	0.010801	0.00489	204.93	0	0	0	0	1	0	0	-20.6400	-8.4400	20.6500	7.9800	0.0000	0.0000	0.0000	0.0000;
	10646	10681	0.001251	0.007599	0.00468	214.69	0	0	0	0	1	0	0	33.3800	19.7300	-33.3600	-20.1200	0.0000	0.0000	0.0000	0.0000;
	10646	11471	0.002599	0.013052	0.01726	230.21	0	0	0	0	1	0	0	-63.7600	-22.7500	63.8700	21.4400	0.0000	0.0000	0.0000	0.0000;
	10647	10648	0.000295	0.001001	0	0	0	0	0	0	1	0	0	30.3800	10.2500	-30.3800	-10.2400	0.0000	0.0000	0.0000	0.0000;
	10647	10656	0.005324	0.024141	0.02899	225.91	0	0	0	0	1	0	0	52.2300	-7.8100	-52.0900	5.3500	0.0000	0.0000	0.0000	0.0000;
	10681	10647	0.002561	0.012663	0.0038	190.04	0	0	0	0	1	0	0	8.8500	17.7200	-8.8400	-18.0800	0.0000	0.0000	0.0000	0.0000;
	10647	11343	0.003069	0.015045	0.0036	237.14	0	0	0	0	1	0	0	-73.7800	15.6400	73.9400	-15.2200	0.0000	0.0000	0.0000	0.0000;
	10661	10649	0.000457	0.002911	0.01492	265.85	0	0	0	0	1	0	0	107.2800	1.2800	-107.2300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	10661	10649	0.000457	0.002911	0.01492	265.85	0	0	0	0	1	0	0	107.2800	1.2800	-107.2300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	10649	11899	0.001176	0.006885	0.00297	263.9	0	0	0	0	1	0	0	177.9800	-0.9100	-177.6300	2.6200	0.0000	0.0000	0.0000	0.0000;
	10651	10650	0.002926	0.015923	0.00747	205.92	0	0	0	0	1	0	0	21.9700	-25.2000	-21.9400	24.5700	0.0000	0.0000	0.0000	0.0000;
	10650	10692	0.000973	0.004523	0.00222	170.63	0	0	0	0	1	0	0	-2.1700	-28.3600	2.1700	28.1600	0.0000	0.0000	0.0000	0.0000;
	10651	10652	0.000289	0.001091	0	0	0	0	0	0	1	0	0	38.3200	18.0700	-38.3200	-18.0500	0.0000	0.0000	0.0000	0.0000;
	10656	10651	0.001458	0.008491	0.0079	229.49	0	0	0	0	1	0	0	60.3400	-7.6800	-60.2900	7.1300	0.0000	0.0000	0.0000	0.0000;
	10653	10662	0.001085	0.005719	0.00213	232.59	0	0	0	0	1	0	0	-68.8600	16.7000	68.9100	-16.6600	0.0000	0.0000	0.0000	0.0000;
	10692	10653	0.000768	0.00518	0.00185	215.13	0	0	0	0	1	0	0	-34.6500	-39.2200	34.6700	39.1500	0.0000	0.0000	0.0000	0.0000;
	10654	10655	0.000213	0.001171	0	0	0	0	0	0	1	0	0	46.0100	21.8200	-46.0000	-21.8000	0.0000	0.0000	0.0000	0.0000;
	10656	10687	0.002197	0.013069	0.01449	213.78	0	0	0	0	1	0	0	-33.0900	-4.9300	33.1100	3.5200	0.0000	0.0000	0.0000	0.0000;
	10694	10657	0.001879	0.008365	0.00255	266.27	0	0	0	0	1	0	0	-109.9500	26.2100	110.1700	-25.4900	0.0000	0.0000	0.0000	0.0000;
	10694	10657	0.001879	0.008365	0.00255	266.27	0	0	0	0	1	0	0	-109.9500	26.2100	110.1700	-25.4900	0.0000	0.0000	0.0000	0.0000;
	10657	11951	0.000746	0.004569	0.00115	280.76	0	0	0	0	1	0	0	-176.2700	18.4600	176.4900	-17.2500	0.0000	0.0000	0.0000	0.0000;
	10657	11951	0.000746	0.004569	0.00115	280.76	0	0	0	0	1	0	0	-176.2700	18.4600	176.4900	-17.2500	0.0000	0.0000	0.0000	0.0000;
	10658	10659	0.000294	0.001014	0	0	0	0	0	0	1	0	0	24.8400	6.9800	-24.8400	-6.9800	0.0000	0.0000	0.0000	0.0000;
	10658	10684	0.00037	0.002468	0.00231	220.68	0	0	0	0	1	0	0	-43.1000	-10.0800	43.1100	9.8800	0.0000	0.0000	0.0000	0.0000;
	10691	10658	0.001603	0.00863	0.00236	209.76	0	0	0	0	1	0	0	-24.8100	0.6000	24.8200	-0.8000	0.0000	0.0000	0.0000	0.0000;
	10660	10661	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-36.6900	-7.9000	36.6900	7.9200	0.0000	0.0000	0.0000	0.0000;
	10661	10675	0.001852	0.009839	0.0073	270.44	0	0	0	0	1	0	0	-125.6300	-5.2400	125.9000	5.8900	0.0000	0.0000	0.0000	0.0000;
	10661	10675	0.001852	0.009839	0.0073	270.44	0	0	0	0	1	0	0	-125.6300	-5.2400	125.9000	5.8900	0.0000	0.0000	0.0000	0.0000;
	10662	10663	0.000209	0.001026	0	0	0	0	0	0	1	0	0	28.9700	4.3500	-28.9700	-4.3400	0.0000	0.0000	0.0000	0.0000;
	10667	10662	0.00273	0.015804	0.00431	243.86	0	0	0	0	1	0	0	98.1300	-11.3500	-97.8800	12.3100	0.0000	0.0000	0.0000	0.0000;
	11346	10664	0.000747	0.00435	0.0075	247.7	0	0	0	0	1	0	0	-106.1900	-18.1000	106.2700	17.7700	0.0000	0.0000	0.0000	0.0000;
	10665	11471	0.001035	0.005799	0.00472	230.87	0	0	0	0	1	0	0	-68.0000	-55.5200	68.0700	55.4200	0.0000	0.0000	0.0000	0.0000;
	11351	10666	0.001029	0.005203	0.00091	261.19	0	0	0	0	1	0	0	-162.4400	14.6500	162.6900	-13.4400	0.0000	0.0000	0.0000	0.0000;
	10667	11633	0.002293	0.013651	0.00691	226.57	0	0	0	0	1	0	0	-52.4400	14.2100	52.5000	-14.5800	0.0000	0.0000	0.0000	0.0000;
	10672	10668	0.001259	0.006567	0.00187	212.65	0	0	0	0	1	0	0	-27.4900	0.8200	27.5000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	10668	10701	0.000713	0.003923	0.00152	260.24	0	0	0	0	1	0	0	153.2900	36.7000	-153.1200	-35.9600	0.0000	0.0000	0.0000	0.0000;
	11499	10668	0.000768	0.003545	0.00148	270.13	0	0	0	0	1	0	0	124.8300	29.1600	-124.7200	-28.7800	0.0000	0.0000	0.0000	0.0000;
	11499	10668	0.000768	0.003545	0.00148	270.13	0	0	0	0	1	0	0	124.8300	29.1600	-124.7200	-28.7800	0.0000	0.0000	0.0000	0.0000;
	10689	10669	0.000535	0.004187	0.00183	242.88	0	0	0	0	1	0	0	-91.3300	-13.6200	91.3800	13.7600	0.0000	0.0000	0.0000	0.0000;
	10702	10669	0.000728	0.003524	0.00174	253.07	0	0	0	0	1	0	0	116.8600	16.3000	-116.7600	-16.0300	0.0000	0.0000	0.0000	0.0000;
	11738	10670	0.000524	0.002412	0.00304	226.15	0	0	0	0	1	0	0	-48.4100	27.0000	48.4200	-27.2600	0.0000	0.0000	0.0000	0.0000;
	10671	11899	0.001885	0.008197	0.0049	230.18	0	0	0	0	1	0	0	-57.8900	-6.7000	57.9500	6.4300	0.0000	0.0000	0.0000	0.0000;
	10696	10672	0.000901	0.005736	0.00141	258.36	0	0	0	0	1	0	0	-144.1800	-42.8200	144.3700	43.8800	0.0000	0.0000	0.0000	0.0000;
	10672	11499	0.000635	0.003537	0.00245	286.6	0	0	0	0	1	0	0	-175.9800	-32.2700	176.1700	33.0500	0.0000	0.0000	0.0000	0.0000;
	10672	11499	0.000635	0.003537	0.00245	286.6	0	0	0	0	1	0	0	-175.9800	-32.2700	176.1700	33.0500	0.0000	0.0000	0.0000	0.0000;
	10674	10675	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-48.3000	-6.9400	48.3000	6.9600	0.0000	0.0000	0.0000	0.0000;
	11650	10675	0.00029	0.00152	0.00066	263.44	0	0	0	0	1	0	0	176.2500	12.3400	-176.1600	-11.9700	0.0000	0.0000	0.0000	0.0000;
	10676	10677	0.000285	0.001022	0	0	0	0	0	0	1	0	0	54.7700	18.2900	-54.7600	-18.2600	0.0000	0.0000	0.0000	0.0000;
	10676	10697	0.000943	0.00459	0.00108	201.16	0	0	0	0	1	0	0	16.7700	26.9900	-16.7600	-27.0600	0.0000	0.0000	0.0000	0.0000;
	10678	10679	0.000224	0.001023	0	0	0	0	0	0	1	0	0	17.4700	3.0800	-17.4700	-3.0800	0.0000	0.0000	0.0000	0.0000;
	10678	10693	0.001677	0.010013	0.00896	220.29	0	0	0	0	1	0	0	45.5500	18.6700	-45.5100	-19.4100	0.0000	0.0000	0.0000	0.0000;
	10678	11915	0.001883	0.012626	0.01018	257.07	0	0	0	0	1	0	0	-137.6900	-1.0200	138.0200	2.1500	0.0000	0.0000	0.0000	0.0000;
	11915	10680	0.001275	0.006797	0.0014	273.88	0	0	0	0	1	0	0	157.2800	-13.0400	-156.9900	14.4500	0.0000	0.0000	0.0000	0.0000;
	11915	10680	0.001275	0.006797	0.0014	273.88	0	0	0	0	1	0	0	157.2800	-13.0400	-156.9900	14.4500	0.0000	0.0000	0.0000	0.0000;
	10682	10683	0.000247	0.001108	0	0	0	0	0	0	1	0	0	47.3100	7.9200	-47.3000	-7.9000	0.0000	0.0000	0.0000	0.0000;
	11738	10682	0.000233	0.00164	0.00099	254.68	0	0	0	0	1	0	0	125.3200	29.3900	-125.2900	-29.2400	0.0000	0.0000	0.0000	0.0000;
	10686	10684	0.000647	0.003869	0.00209	241.03	0	0	0	0	1	0	0	81.7200	20.3700	-81.6800	-20.3300	0.0000	0.0000	0.0000	0.0000;
	10685	10686	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-38.6900	-4.6800	38.7000	4.6900	0.0000	0.0000	0.0000	0.0000;
	10686	10701	0.00104	0.006765	0.0036	253.66	0	0	0	0	1	0	0	-120.4200	-25.0600	120.5600	25.6400	0.0000	0.0000	0.0000	0.0000;
	10687	11650	0.004766	0.022743	0.03731	229.72	0	0	0	0	1	0	0	-62.4000	-23.2100	62.6000	20.1200	0.0000	0.0000	0.0000	0.0000;
	10696	10688	0.000763	0.00555	0.00109	238.16	0	0	0	0	1	0	0	78.5200	24.3100	-78.4800	-24.0800	0.0000	0.0000	0.0000	0.0000;
	10690	10691	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-49.7800	-5.1100	49.7900	5.1400	0.0000	0.0000	0.0000	0.0000;
	10691	11205	0.002205	0.011161	0.02469	237.08	0	0	0	0	1	0	0	76.4300	-2.8400	-76.3100	0.8300	0.0000	0.0000	0.0000	0.0000;
	10698	10693	0.000554	0.003651	0.0009	191.14	0	0	0	0	1	0	0	-11.5900	-4.7400	11.5900	4.6500	0.0000	0.0000	0.0000	0.0000;
	10694	10695	0.000296	0.001098	0	0	0	0	0	0	1	0	0	32.0600	6.8300	-32.0600	-6.8200	0.0000	0.0000	0.0000	0.0000;
	10697	11899	0.002074	0.013765	0.01808	251.67	0	0	0	0	1	0	0	-115.4700	3.5800	115.7300	-3.7900	0.0000	0.0000	0.0000	0.0000;
	10700	10698	0.001982	0.009121	0.00464	203.16	0	0	0	0	1	0	0	17.7600	-1.4500	-17.7500	0.9800	0.0000	0.0000	0.0000	0.0000;
	10699	10700	0.00029	0.001116	0	0	0	0	0	0	1	0	0	-48.6000	-4.8500	48.6100	4.8800	0.0000	0.0000	0.0000	0.0000;
	11899	10701	0.001221	0.007177	0.00151	185.35	0	0	0	0	1	0	0	3.9500	-5.2600	-3.9500	5.1000	0.0000	0.0000	0.0000	0.0000;
	10702	10703	0.000239	0.001044	0	0	0	0	0	0	1	0	0	40.4600	4.4900	-40.4600	-4.4700	0.0000	0.0000	0.0000	0.0000;
	10702	11915	0.001685	0.011532	0.00559	260.66	0	0	0	0	1	0	0	-157.3200	-20.7900	157.7200	22.9000	0.0000	0.0000	0.0000	0.0000;
	10704	10705	0.000294	0.001088	0	0	0	0	0	0	1	0	0	12.8500	3.5300	-12.8500	-3.5300	0.0000	0.0000	0.0000	0.0000;
	10704	10707	0.001551	0.009264	0.00338	242.97	0	0	0	0	1	0	0	55.1100	-6.9000	-55.0600	6.8000	0.0000	0.0000	0.0000	0.0000;
	10723	10704	0.002067	0.011791	0.01083	232.56	0	0	0	0	1	0	0	68.0500	-4.0100	-67.9600	3.3700	0.0000	0.0000	0.0000	0.0000;
	10706	10720	0.005787	0.024703	0.02856	237.08	0	0	0	0	1	0	0	-78.7100	-12.0300	79.0500	10.3700	0.0000	0.0000	0.0000	0.0000;
	10741	10706	0.001936	0.013301	0.00469	238.64	0	0	0	0	1	0	0	-83.9000	-8.8700	84.0300	9.2500	0.0000	0.0000	0.0000	0.0000;
	10742	10706	0.007081	0.024577	0.01292	200.77	0	0	0	0	1	0	0	18.6400	0.1000	-18.6200	-1.4200	0.0000	0.0000	0.0000	0.0000;
	10707	10708	0.000239	0.001067	0	0	0	0	0	0	1	0	0	18.2900	5.5800	-18.2900	-5.5800	0.0000	0.0000	0.0000	0.0000;
	10707	10731	0.004838	0.02332	0.0304	233.87	0	0	0	0	1	0	0	40.8800	-4.6600	-40.8000	1.7900	0.0000	0.0000	0.0000	0.0000;
	10707	10740	0.008097	0.040856	0.0124	198.55	0	0	0	0	1	0	0	-8.1600	-8.2200	8.1600	6.9400	0.0000	0.0000	0.0000	0.0000;
	10709	10710	0.000225	0.001152	0	0	0	0	0	0	1	0	0	18.2900	4.6200	-18.2900	-4.6100	0.0000	0.0000	0.0000	0.0000;
	10709	10714	0.000738	0.005229	0.00275	191.29	0	0	0	0	1	0	0	9.0000	1.3100	-9.0000	-1.6000	0.0000	0.0000	0.0000	0.0000;
	10709	11704	0.003105	0.022544	0.00836	211.97	0	0	0	0	1	0	0	-27.2900	-5.9300	27.3100	5.1900	0.0000	0.0000	0.0000	0.0000;
	10711	10712	0.000204	0.001064	0	0	0	0	0	0	1	0	0	26.7800	11.5400	-26.7800	-11.5300	0.0000	0.0000	0.0000	0.0000;
	10711	10714	0.002225	0.012915	0.00499	238.05	0	0	0	0	1	0	0	-53.5700	-12.6100	53.6400	12.4400	0.0000	0.0000	0.0000	0.0000;
	10711	10722	0.007931	0.046676	0.01324	214.38	0	0	0	0	1	0	0	26.7900	1.0800	-26.7300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	10714	10713	0.001295	0.037842	0	400.31	0	0	1.00625	0	1	0	0	-96.3300	-8.8600	96.4400	12.1900	0.0000	0.0000	0.0000	0.0000;
	10713	10715	0.000297	0.001113	0	0	0	0	0	0	1	0	0	25.2300	14.5700	-25.2200	-14.5600	0.0000	0.0000	0.0000	0.0000;
	10713	10793	0.000571	0.006511	0.37348	1159.14	0	0	0	0	1	0	0	146.4300	-24.2800	-146.3200	-14.4900	0.0000	0.0000	0.0000	0.0000;
	10713	11253	0.000687	0.007028	0.10363	1163.89	0	0	0	0	1	0	0	128.1800	-18.6100	-128.0700	8.5700	0.0000	0.0000	0.0000	0.0000;
	10713	11700	0.000563	0.006087	0.25311	1284.32	0	0	0	0	1	0	0	-396.2800	-84.0000	397.1300	65.8400	0.0000	0.0000	0.0000	0.0000;
	10714	10721	0.009017	0.057117	0.01797	164.41	0	0	0	0	1	0	0	-1.1000	5.7400	1.1000	-7.6500	0.0000	0.0000	0.0000	0.0000;
	10714	11258	0.004704	0.024331	0.01021	249.37	0	0	0	0	1	0	0	52.7900	-7.7200	-52.6700	7.2700	0.0000	0.0000	0.0000	0.0000;
	10716	10721	0.004141	0.023176	0.00601	210.66	0	0	0	0	1	0	0	22.1400	-3.4000	-22.1200	2.8700	0.0000	0.0000	0.0000	0.0000;
	10716	10725	0.003554	0.011593	0.02891	216.29	0	0	0	0	1	0	0	-25.9200	1.7900	25.9500	-4.8100	0.0000	0.0000	0.0000	0.0000;
	10717	10718	0.000286	0.001163	0	0	0	0	0	0	1	0	0	13.0500	4.8500	-13.0500	-4.8400	0.0000	0.0000	0.0000	0.0000;
	10717	11021	0.006239	0.038419	0.03137	196.57	0	0	0	0	1	0	0	-11.5000	2.6400	11.5100	-5.9200	0.0000	0.0000	0.0000	0.0000;
	10717	11089	0.014652	0.085675	0.0191	211.47	0	0	0	0	1	0	0	19.7000	-3.2900	-19.6400	1.5800	0.0000	0.0000	0.0000	0.0000;
	10717	11727	0.010806	0.061723	0.02565	186.51	0	0	0	0	1	0	0	12.8400	-10.4300	-12.8100	7.8300	0.0000	0.0000	0.0000	0.0000;
	10717	11770	0.012166	0.07021	0.01677	222.95	0	0	0	0	1	0	0	-34.0900	6.2400	34.2300	-7.2200	0.0000	0.0000	0.0000	0.0000;
	10719	10720	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-11.4000	-3.8500	11.4000	3.8500	0.0000	0.0000	0.0000	0.0000;
	11575	10720	0.000179	0.000771	0.00287	267.57	0	0	0	0	1	0	0	90.4600	13.9600	-90.4500	-14.2200	0.0000	0.0000	0.0000	0.0000;
	10722	10764	0.002751	0.013038	0.00864	235.07	0	0	0	0	1	0	0	49.4500	-5.7600	-49.3900	5.1400	0.0000	0.0000	0.0000	0.0000;
	10722	11393	0.018628	0.090949	0.03933	228.46	0	0	0	0	1	0	0	-38.6200	0.4100	38.8800	-3.3400	0.0000	0.0000	0.0000	0.0000;
	10723	10737	0.007104	0.043371	0.02623	216.23	0	0	0	0	1	0	0	-36.5300	6.3800	36.6200	-8.6200	0.0000	0.0000	0.0000	0.0000;
	10723	11393	0.006553	0.03615	0.03826	217.99	0	0	0	0	1	0	0	-38.5900	-3.3000	38.6800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	11662	10724	0.001857	0.010347	0.00615	220.47	0	0	0	0	1	0	0	29.2300	0.4700	-29.2100	-1.0600	0.0000	0.0000	0.0000	0.0000;
	12303	10724	0.001794	0.009781	0.00198	212.53	0	0	0	0	1	0	0	-22.4300	0.7200	22.4400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	10725	13220	0.003	0.011966	0.02155	227.86	0	0	0	0	1	0	0	-35.9900	1.1600	36.0300	-3.3200	0.0000	0.0000	0.0000	0.0000;
	10726	10740	0.002721	0.016774	0.07204	209.59	0	0	0	0	1	0	0	16.2600	-0.2500	-16.2500	-7.4600	0.0000	0.0000	0.0000	0.0000;
	10726	11246	0.006852	0.039082	0.03044	236.1	0	0	0	0	1	0	0	49.3000	-3.2400	-49.1500	0.8500	0.0000	0.0000	0.0000	0.0000;
	10726	11662	0.006483	0.029812	0.01514	266.85	0	0	0	0	1	0	0	-77.3900	0.3400	77.7500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	10741	10727	0.003156	0.014715	0.00512	228.43	0	0	0	0	1	0	0	63.6300	1.1900	-63.5100	-1.1900	0.0000	0.0000	0.0000	0.0000;
	11441	10727	0.001766	0.009537	0.00473	217.35	0	0	0	0	1	0	0	-42.3400	3.4800	42.3700	-3.8300	0.0000	0.0000	0.0000	0.0000;
	10728	10729	0.000243	0.001011	0	0	0	0	0	0	1	0	0	22.1300	3.7600	-22.1300	-3.7500	0.0000	0.0000	0.0000	0.0000;
	10728	10731	0.002134	0.012407	0.02191	230.17	0	0	0	0	1	0	0	-52.4600	-10.7100	52.5200	8.7100	0.0000	0.0000	0.0000	0.0000;
	11018	10728	0.001153	0.006441	0.00343	218.51	0	0	0	0	1	0	0	-30.3200	-7.2600	30.3300	6.9500	0.0000	0.0000	0.0000	0.0000;
	10730	10775	0.00718	0.038496	0.02173	191.56	0	0	0	0	1	0	0	13.6300	-4.9200	-13.6100	2.6500	0.0000	0.0000	0.0000	0.0000;
	10730	10777	0.004412	0.027325	0.01759	168.67	0	0	0	0	1	0	0	3.5600	-14.2400	-3.5500	12.3900	0.0000	0.0000	0.0000	0.0000;
	10892	10730	0.002242	0.012193	0.00281	212.7	0	0	0	0	1	0	0	29.6300	0.2200	-29.6100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	10730	10895	0.004127	0.025208	0.00896	183.65	0	0	0	0	1	0	0	-13.7100	12.1200	13.7200	-13.0100	0.0000	0.0000	0.0000	0.0000;
	10731	10732	0.000219	0.001032	0	0	0	0	0	0	1	0	0	19.1800	5.0400	-19.1700	-5.0400	0.0000	0.0000	0.0000	0.0000;
	10731	11896	0.000942	0.005597	0.0018	215.83	0	0	0	0	1	0	0	-30.8900	-15.5400	30.9000	15.4100	0.0000	0.0000	0.0000	0.0000;
	10733	12251	0.006631	0.048833	0.01397	209.77	0	0	0	0	1	0	0	22.8500	9.0000	-22.8100	-10.2200	0.0000	0.0000	0.0000	0.0000;
	10733	12270	0.000817	0.004454	0.0018	239.38	0	0	0	0	1	0	0	57.3400	5.9500	-57.3200	-6.0100	0.0000	0.0000	0.0000	0.0000;
	10733	12302	0.003879	0.024768	0.0122	266.45	0	0	0	0	1	0	0	-87.9700	10.7400	88.2500	-10.2700	0.0000	0.0000	0.0000	0.0000;
	10734	12210	0.002064	0.01043	0.00276	222.87	0	0	0	0	1	0	0	28.4000	14.7500	-28.3800	-14.9400	0.0000	0.0000	0.0000	0.0000;
	10734	12211	0.000862	0.005173	0.02699	214.2	0	0	0	0	1	0	0	-29.8400	4.6800	29.8500	-7.5300	0.0000	0.0000	0.0000	0.0000;
	10734	12214	0.006315	0.040422	0.00725	208.54	0	0	0	0	1	0	0	18.9700	-1.0300	-18.9500	0.3900	0.0000	0.0000	0.0000	0.0000;
	10734	12279	0.007007	0.034821	0.02385	234.74	0	0	0	0	1	0	0	49.8600	-6.7200	-49.6900	4.9900	0.0000	0.0000	0.0000	0.0000;
	12306	10734	0.000843	0.005441	0.00172	263.81	0	0	0	0	1	0	0	71.4300	14.4900	-71.3900	-14.4100	0.0000	0.0000	0.0000	0.0000;
	10735	10736	0.000212	0.001066	0	0	0	0	0	0	1	0	0	18.4600	10.8200	-18.4600	-10.8200	0.0000	0.0000	0.0000	0.0000;
	10739	10735	0.002066	0.0148	0.00803	260.36	0	0	0	0	1	0	0	-73.5300	0.3400	73.6300	-0.4600	0.0000	0.0000	0.0000	0.0000;
	10735	13748	0.005037	0.025505	0.01913	268.27	0	0	0	0	1	0	0	-92.0900	-10.3700	92.4900	10.3400	0.0000	0.0000	0.0000	0.0000;
	10737	10738	0.000251	0.001012	0	0	0	0	0	0	1	0	0	17.3300	5.7300	-17.3300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	10737	10739	0.000976	0.005229	0.00423	240.73	0	0	0	0	1	0	0	-53.9500	2.8900	53.9700	-3.2000	0.0000	0.0000	0.0000	0.0000;
	10742	11575	0.006557	0.033731	0.00632	220.95	0	0	0	0	1	0	0	-46.1200	-9.1000	46.2500	9.1000	0.0000	0.0000	0.0000	0.0000;
	10822	10743	0.001353	0.006332	0.00369	178.28	0	0	0	0	1	0	0	2.5100	-3.6800	-2.5100	3.2900	0.0000	0.0000	0.0000	0.0000;
	10743	11465	0.002383	0.011457	0.00501	206.54	0	0	0	0	1	0	0	-16.6900	-5.1600	16.6900	4.6600	0.0000	0.0000	0.0000	0.0000;
	10744	10747	0.000196	0.006997	0	152.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10744	10748	0.000224	0.001141	0	0	0	0	0	0	1	0	0	8.6200	2.8600	-8.6200	-2.8600	0.0000	0.0000	0.0000	0.0000;
	10744	10749	0.000243	0.001044	0	0	0	0	0	0	1	0	0	-8.6200	-2.8600	8.6200	2.8600	0.0000	0.0000	0.0000	0.0000;
	10745	10747	0.005161	0.184038	0	76.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10746	10747	0.005161	0.184038	0	76.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10755	10749	0.000606	0.003353	0.01249	229.26	0	0	0	0	1	0	0	38.6100	-10.4000	-38.6000	9.1000	0.0000	0.0000	0.0000	0.0000;
	10749	10778	0.002517	0.012356	0.00544	218.3	0	0	0	0	1	0	0	29.9800	-11.9600	-29.9500	11.5000	0.0000	0.0000	0.0000	0.0000;
	10750	10751	0.000219	0.001014	0	0	0	0	0	0	1	0	0	29.8800	14.8300	-29.8800	-14.8200	0.0000	0.0000	0.0000	0.0000;
	10750	10755	0.002329	0.013689	0.0343	226.89	0	0	0	0	1	0	0	-35.4100	-3.0900	35.4400	-0.4300	0.0000	0.0000	0.0000	0.0000;
	10752	10753	0.00028	0.00102	0	0	0	0	0	0	1	0	0	16.7900	1.2900	-16.7900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	10757	10752	0.001922	0.012278	0.00581	199.03	0	0	0	0	1	0	0	6.3800	13.4200	-6.3800	-14.0200	0.0000	0.0000	0.0000	0.0000;
	10752	11881	0.001777	0.009648	0.00216	191.89	0	0	0	0	1	0	0	-10.6000	12.7200	10.6000	-12.9300	0.0000	0.0000	0.0000	0.0000;
	10755	10754	0.000435	0.020349	0	465.93	0	0	1	0	1	0	0	-166.8300	5.7400	166.9500	-0.4600	0.0000	0.0000	0.0000	0.0000;
	10754	10756	0.000236	0.001041	0	0	0	0	0	0	1	0	0	16.7900	8.3100	-16.7900	-8.3100	0.0000	0.0000	0.0000	0.0000;
	10754	10774	0.000456	0.006218	0.08076	1228.32	0	0	0	0	1	0	0	-260.2400	-71.5200	260.5500	66.9800	0.0000	0.0000	0.0000	0.0000;
	11124	10754	0.000546	0.006505	0.20382	1112.77	0	0	0	0	1	0	0	-76.4700	-8.1000	76.5000	-13.4400	0.0000	0.0000	0.0000	0.0000;
	10755	10858	0.003996	0.021871	0.01318	238.34	0	0	0	0	1	0	0	44.0200	8.0700	-43.9500	-9.0700	0.0000	0.0000	0.0000	0.0000;
	11420	10755	0.001192	0.007067	0.0018	245.27	0	0	0	0	1	0	0	-50.1300	-10.2900	50.1600	10.2700	0.0000	0.0000	0.0000	0.0000;
	11881	10755	0.001113	0.006413	0.00321	187.59	0	0	0	0	1	0	0	1.4000	12.9300	-1.3900	-13.2600	0.0000	0.0000	0.0000	0.0000;
	10757	11406	0.004892	0.033101	0.013	217.58	0	0	0	0	1	0	0	-23.1700	-17.7500	23.2100	16.5900	0.0000	0.0000	0.0000	0.0000;
	10758	10798	0.002023	0.015254	0.0048	234.94	0	0	0	0	1	0	0	-36.4500	-7.9600	36.4700	7.6300	0.0000	0.0000	0.0000	0.0000;
	11964	10758	0.000904	0.006111	0.00245	200.5	0	0	0	0	1	0	0	-5.8200	-5.7300	5.8200	5.4700	0.0000	0.0000	0.0000	0.0000;
	10759	10760	0.000203	0.001058	0	0	0	0	0	0	1	0	0	19.4400	2.8100	-19.4400	-2.8000	0.0000	0.0000	0.0000	0.0000;
	10759	11246	0.003175	0.018191	0.01119	215.39	0	0	0	0	1	0	0	-38.7000	7.2000	38.7500	-8.1400	0.0000	0.0000	0.0000	0.0000;
	11796	10759	0.001068	0.006831	0.00229	186.8	0	0	0	0	1	0	0	-19.2600	9.7900	19.2600	-10.0100	0.0000	0.0000	0.0000	0.0000;
	11406	10761	0.001068	0.005398	0.0014	255.96	0	0	0	0	1	0	0	66.9900	46.2400	-66.9300	-46.0600	0.0000	0.0000	0.0000	0.0000;
	10762	10763	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-20.2900	-4.7100	20.2900	4.7100	0.0000	0.0000	0.0000	0.0000;
	11774	10763	0.003457	0.023416	0.0038	218.46	0	0	0	0	1	0	0	27.7900	9.6400	-27.7600	-9.8600	0.0000	0.0000	0.0000	0.0000;
	12244	10763	0.001695	0.008343	0.00991	192.58	0	0	0	0	1	0	0	-7.4700	-6.2200	7.4700	5.1500	0.0000	0.0000	0.0000	0.0000;
	10764	11543	0.00462	0.03343	0.02353	210.72	0	0	0	0	1	0	0	22.9300	-0.2600	-22.9100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	10764	12316	0.001407	0.007707	0.00249	186.22	0	0	0	0	1	0	0	7.1800	-8.7600	-7.1800	8.5000	0.0000	0.0000	0.0000	0.0000;
	10765	10766	0.000209	0.001001	0	0	0	0	0	0	1	0	0	28.5800	9.1800	-28.5800	-9.1700	0.0000	0.0000	0.0000	0.0000;
	10765	10855	0.003686	0.015146	0.00515	206.34	0	0	0	0	1	0	0	14.5900	-10.0100	-14.5800	9.5000	0.0000	0.0000	0.0000	0.0000;
	11245	10765	0.002144	0.011565	0.00801	236.8	0	0	0	0	1	0	0	43.2100	-1.4900	-43.1800	0.8300	0.0000	0.0000	0.0000	0.0000;
	10768	10767	0.000226	0.013671	0	1021.63	0	0	1.01875	0	1	0	0	-404.8600	-126.1500	405.2400	149.5900	0.0000	0.0000	0.0000	0.0000;
	10767	10773	0.000266	0.001121	0	0	0	0	0	0	1	0	0	59.9700	2.1100	-59.9600	-2.0700	0.0000	0.0000	0.0000	0.0000;
	11279	10767	0.00019	0.003969	0.31088	2606.86	0	0	0	0	1	0	0	337.7100	-74.3200	-337.5000	44.8400	0.0000	0.0000	0.0000	0.0000;
	10767	13908	0.000257	0.004325	0.45222	2623.7	0	0	0	0	1	0	0	-127.7100	66.7000	127.7700	-114.7600	0.0000	0.0000	0.0000	0.0000;
	10769	10768	0.000757	0.031301	0	456.34	0	0	1.01875	0	1	0	0	-143.9600	-51.5000	144.1300	58.4600	0.0000	0.0000	0.0000	0.0000;
	10768	10774	0.000272	0.001071	0	0	0	0	0	0	1	0	0	260.7300	67.6900	-260.5500	-66.9800	0.0000	0.0000	0.0000	0.0000;
	10769	10772	-0.000162	-0.005096	0	152.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10777	10769	0.001585	0.00735	0.00291	253.57	0	0	0	0	1	0	0	-53.7000	-32.7300	53.7500	32.6800	0.0000	0.0000	0.0000	0.0000;
	10769	10805	0.002663	0.0147	0.01281	234.87	0	0	0	0	1	0	0	40.5900	13.0500	-40.5500	-14.2000	0.0000	0.0000	0.0000	0.0000;
	10769	10856	0.003387	0.01953	0.00698	236.24	0	0	0	0	1	0	0	49.6200	5.7700	-49.5400	-6.0800	0.0000	0.0000	0.0000	0.0000;
	10770	10772	0.004757	0.149268	0	76.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10771	10772	0.004757	0.149268	0	76.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10777	10775	0.002322	0.01268	0.00323	229.41	0	0	0	0	1	0	0	34.5300	17.2800	-34.5000	-17.4500	0.0000	0.0000	0.0000	0.0000;
	10776	10777	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-22.7100	-3.0600	22.7100	3.0600	0.0000	0.0000	0.0000	0.0000;
	10778	10779	0.001912	0.008086	0.00613	206.39	0	0	0	0	1	0	0	18.2400	-12.1900	-18.2300	11.5700	0.0000	0.0000	0.0000	0.0000;
	10779	11879	0.000788	0.00562	0.00488	182.96	0	0	0	0	1	0	0	5.8100	-14.2900	-5.8100	13.7700	0.0000	0.0000	0.0000	0.0000;
	10780	10797	0.005319	0.022937	0.01451	209.9	0	0	0	0	1	0	0	20.3400	-1.3600	-20.3200	-0.1200	0.0000	0.0000	0.0000	0.0000;
	10780	11244	0.007903	0.041881	0.02569	225.44	0	0	0	0	1	0	0	-33.3300	-1.8100	33.4100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	10781	10782	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-10.8800	-4.6200	10.8800	4.6200	0.0000	0.0000	0.0000	0.0000;
	10808	10782	0.001211	0.006857	0.00602	181.8	0	0	0	0	1	0	0	-2.8800	-8.1900	2.8800	7.5500	0.0000	0.0000	0.0000	0.0000;
	10782	11796	0.001331	0.007156	0.00272	193.38	0	0	0	0	1	0	0	-13.7700	-12.1700	13.7700	11.9000	0.0000	0.0000	0.0000	0.0000;
	11774	10783	0.000642	0.002787	0.0025	262.46	0	0	0	0	1	0	0	78.3900	44.6300	-78.3400	-44.7000	0.0000	0.0000	0.0000	0.0000;
	10783	12239	0.001817	0.00787	0.01701	216.44	0	0	0	0	1	0	0	28.9500	31.6000	-28.9200	-33.3100	0.0000	0.0000	0.0000	0.0000;
	12246	10783	0.002063	0.009443	0.00453	223.26	0	0	0	0	1	0	0	-31.2200	-5.0100	31.2400	4.6000	0.0000	0.0000	0.0000	0.0000;
	10784	10785	0.00026	0.001096	0	0	0	0	0	0	1	0	0	28.3700	1.6400	-28.3700	-1.6300	0.0000	0.0000	0.0000	0.0000;
	10784	11774	0.001954	0.010622	0.00315	265.94	0	0	0	0	1	0	0	-78.9500	-10.7500	79.0600	11.0300	0.0000	0.0000	0.0000	0.0000;
	10784	12238	0.002759	0.015118	0.00527	242.2	0	0	0	0	1	0	0	50.5800	9.1200	-50.5100	-9.3200	0.0000	0.0000	0.0000	0.0000;
	12233	10786	0.001749	0.007469	0.00386	208.37	0	0	0	0	1	0	0	-17.8700	-3.4900	17.8700	3.1000	0.0000	0.0000	0.0000	0.0000;
	10786	12238	0.000467	0.002525	0.00106	231.7	0	0	0	0	1	0	0	-39.4100	-6.4500	39.4200	6.3700	0.0000	0.0000	0.0000	0.0000;
	10787	10788	0.00024	0.001083	0	0	0	0	0	0	1	0	0	40.5000	16.2100	-40.5000	-16.1900	0.0000	0.0000	0.0000	0.0000;
	10789	10787	0.0019	0.009571	0.00404	210.04	0	0	0	0	1	0	0	-28.5300	-13.9700	28.5500	13.6300	0.0000	0.0000	0.0000	0.0000;
	10787	11519	0.000758	0.004325	0.01923	246.38	0	0	0	0	1	0	0	-63.8300	-26.9800	63.8700	25.0900	0.0000	0.0000	0.0000	0.0000;
	10787	11734	0.001424	0.010205	0.00433	183.24	0	0	0	0	1	0	0	-5.2200	-2.8600	5.2200	2.4000	0.0000	0.0000	0.0000	0.0000;
	10789	10790	0.000224	0.001138	0	0	0	0	0	0	1	0	0	30.6500	6.5700	-30.6500	-6.5600	0.0000	0.0000	0.0000	0.0000;
	10792	10791	0.000622	0.034362	0	449.64	0	0	1	0	1	0	0	-146.1400	1.6100	146.2700	5.2500	0.0000	0.0000	0.0000	0.0000;
	10791	10793	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-146.2700	-14.2700	146.3200	14.4900	0.0000	0.0000	0.0000	0.0000;
	10794	10792	0.001293	0.007555	0.00425	241.17	0	0	0	0	1	0	0	-53.2700	3.3300	53.3000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	10792	12235	0.001335	0.0069	0.00228	249.9	0	0	0	0	1	0	0	63.3200	-12.4000	-63.2700	12.4200	0.0000	0.0000	0.0000	0.0000;
	10794	10795	0.000269	0.001088	0	0	0	0	0	0	1	0	0	23.0300	3.0000	-23.0300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	10794	10803	0.003365	0.015702	0.00359	214.74	0	0	0	0	1	0	0	27.3000	-7.2900	-27.2700	7.0300	0.0000	0.0000	0.0000	0.0000;
	10796	12200	0.001165	0.006249	0.00382	244.45	0	0	0	0	1	0	0	54.3700	-15.6100	-54.3300	15.3900	0.0000	0.0000	0.0000	0.0000;
	10796	12236	0.00268	0.013302	0.01012	281.48	0	0	0	0	1	0	0	-105.6200	4.8600	105.9000	-4.5500	0.0000	0.0000	0.0000	0.0000;
	10805	10797	0.002285	0.011451	0.01343	204.47	0	0	0	0	1	0	0	13.1000	6.8100	-13.1000	-8.2400	0.0000	0.0000	0.0000	0.0000;
	10798	11406	0.002454	0.010759	0.00614	259.41	0	0	0	0	1	0	0	-64.2400	-14.5400	64.3300	14.3000	0.0000	0.0000	0.0000	0.0000;
	10799	10800	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-25.7800	-7.6700	25.7900	7.6800	0.0000	0.0000	0.0000	0.0000;
	10800	10894	0.002688	0.020706	0.00656	194	0	0	0	0	1	0	0	-13.6700	-1.5800	13.6800	0.9000	0.0000	0.0000	0.0000	0.0000;
	10800	11964	0.000987	0.005643	0.00467	208.5	0	0	0	0	1	0	0	-12.1100	-6.1000	12.1100	5.6000	0.0000	0.0000	0.0000	0.0000;
	10801	10802	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-7.2700	-0.6900	7.2700	0.6900	0.0000	0.0000	0.0000	0.0000;
	10802	12214	0.003453	0.022675	0.01292	165.13	0	0	0	0	1	0	0	2.1600	1.4400	-2.1600	-2.8200	0.0000	0.0000	0.0000	0.0000;
	10802	12218	0.004682	0.021947	0.01839	199.14	0	0	0	0	1	0	0	-15.1900	-1.5100	15.2000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	10802	12220	0.003885	0.019731	0.01505	184.62	0	0	0	0	1	0	0	-3.0300	-3.3600	3.0300	1.7500	0.0000	0.0000	0.0000	0.0000;
	12255	10802	0.004528	0.033761	0.00628	172.58	0	0	0	0	1	0	0	-8.7900	-3.3800	8.7900	2.7400	0.0000	0.0000	0.0000	0.0000;
	11524	10803	0.002673	0.016307	0.00816	201.74	0	0	0	0	1	0	0	-17.0500	7.1200	17.0600	-7.9400	0.0000	0.0000	0.0000	0.0000;
	10804	10805	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-27.4500	-7.3800	27.4500	7.3900	0.0000	0.0000	0.0000	0.0000;
	10806	10807	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-13.7600	-3.0300	13.7600	3.0300	0.0000	0.0000	0.0000	0.0000;
	10807	10808	0.000709	0.003603	0.01345	207.97	0	0	0	0	1	0	0	10.8700	-9.1300	-10.8700	7.7000	0.0000	0.0000	0.0000	0.0000;
	10807	12235	0.001243	0.00762	0.00515	240.27	0	0	0	0	1	0	0	-52.8200	15.9800	52.8500	-16.3100	0.0000	0.0000	0.0000	0.0000;
	12247	10807	0.000607	0.004543	0.00097	208.7	0	0	0	0	1	0	0	-28.1800	9.8100	28.1900	-9.8800	0.0000	0.0000	0.0000	0.0000;
	10808	10809	0.000219	0.001132	0	0	0	0	0	0	1	0	0	13.7600	0.4900	-13.7600	-0.4900	0.0000	0.0000	0.0000	0.0000;
	10810	10811	0.000293	0.0011	0	0	0	0	0	0	1	0	0	29.3900	14.5500	-29.3900	-14.5400	0.0000	0.0000	0.0000	0.0000;
	10812	10810	0.002228	0.014034	0.00344	204.1	0	0	0	0	1	0	0	-11.6900	-0.0200	11.6900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	10812	11879	0.002738	0.017757	0.00981	198.47	0	0	0	0	1	0	0	-12.6000	12.8100	12.6000	-13.8200	0.0000	0.0000	0.0000	0.0000;
	10813	11825	0.004285	0.022595	0.00785	229.07	0	0	0	0	1	0	0	-24.4900	8.8800	24.5200	-9.5700	0.0000	0.0000	0.0000	0.0000;
	10814	10815	0.000245	0.0011	0	0	0	0	0	0	1	0	0	13.7600	2.4200	-13.7600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	10814	10883	0.001213	0.006693	0.00418	216.94	0	0	0	0	1	0	0	39.3600	13.8600	-39.3400	-14.1900	0.0000	0.0000	0.0000	0.0000;
	10814	11713	0.001013	0.004768	0.00364	224.01	0	0	0	0	1	0	0	-53.1200	-16.2800	53.1500	16.0400	0.0000	0.0000	0.0000	0.0000;
	10816	11357	0.001728	0.011336	0.00594	186.34	0	0	0	0	1	0	0	9.8400	6.2300	-9.8400	-6.8500	0.0000	0.0000	0.0000	0.0000;
	11378	10816	0.001133	0.007712	0.00194	206.3	0	0	0	0	1	0	0	25.9100	9.9100	-25.9100	-10.0700	0.0000	0.0000	0.0000	0.0000;
	10817	11485	0.001941	0.008364	0.0026	215.03	0	0	0	0	1	0	0	-40.6500	3.2200	40.6800	-3.3700	0.0000	0.0000	0.0000	0.0000;
	10817	11801	0.00048	0.002868	0.00115	190.29	0	0	0	0	1	0	0	14.9300	-11.8400	-14.9300	11.7300	0.0000	0.0000	0.0000	0.0000;
	10819	10818	0.000579	0.033747	0	506.14	0	0	1.05625	0	1	0	0	-214.0000	-105.8600	214.3400	125.6200	0.0000	0.0000	0.0000	0.0000;
	10818	10820	0.000263	0.001151	0	0	0	0	0	0	1	0	0	46.7900	13.6700	-46.7900	-13.6400	0.0000	0.0000	0.0000	0.0000;
	10818	11264	0.000211	0.002923	0.06332	1173.33	0	0	0	0	1	0	0	-141.0900	-57.8300	141.1400	51.7700	0.0000	0.0000	0.0000	0.0000;
	10819	11474	0.000622	0.003927	0.00431	241.04	0	0	0	0	1	0	0	87.3000	74.3100	-87.2200	-74.3000	0.0000	0.0000	0.0000	0.0000;
	10821	10890	0.002934	0.009763	0.00372	223.79	0	0	0	0	1	0	0	60.9500	25.6200	-60.8300	-25.6100	0.0000	0.0000	0.0000	0.0000;
	10821	11648	0.002085	0.009805	0.01207	235.02	0	0	0	0	1	0	0	-83.3100	-29.3500	83.4600	28.7700	0.0000	0.0000	0.0000	0.0000;
	10822	10824	0.005816	0.033447	0.01341	215.85	0	0	0	0	1	0	0	-26.1300	-4.2800	26.1700	3.0600	0.0000	0.0000	0.0000	0.0000;
	11709	10822	0.001576	0.008451	0.00393	191.97	0	0	0	0	1	0	0	5.3200	1.5200	-5.3200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	10823	10879	0.001303	0.007876	0.00442	195.44	0	0	0	0	1	0	0	30.4600	-22.2500	-30.4400	21.8700	0.0000	0.0000	0.0000	0.0000;
	10899	10823	0.001259	0.007	0.00199	233.5	0	0	0	0	1	0	0	86.8800	-4.2100	-86.7900	4.4800	0.0000	0.0000	0.0000	0.0000;
	10824	10825	0.000268	0.00104	0	0	0	0	0	0	1	0	0	22.3200	5.0500	-22.3200	-5.0500	0.0000	0.0000	0.0000	0.0000;
	10824	10865	0.001341	0.008233	0.00241	214.84	0	0	0	0	1	0	0	42.7700	-8.7600	-42.7500	8.6500	0.0000	0.0000	0.0000	0.0000;
	10824	10897	0.001744	0.007608	0.00372	240.96	0	0	0	0	1	0	0	-93.0100	0.1400	93.1500	0.0700	0.0000	0.0000	0.0000	0.0000;
	10826	10829	-0.000311	-0.006516	0	151.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10826	10830	0.000286	0.001134	0	0	0	0	0	0	1	0	0	-9.9000	-1.0800	9.9000	1.0800	0.0000	0.0000	0.0000	0.0000;
	10826	10831	0.000285	0.001089	0	0	0	0	0	0	1	0	0	9.9000	1.0800	-9.9000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	10827	10829	0.007036	0.147232	0	75.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10828	10829	0.007036	0.147232	0	75.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10874	10830	0.002709	0.013966	0.00566	150.66	0	0	0	0	1	0	0	2.3400	-13.2500	-2.3300	12.6600	0.0000	0.0000	0.0000	0.0000;
	10830	11860	0.000938	0.005524	0.00866	214.4	0	0	0	0	1	0	0	-29.8800	-16.4500	29.8900	15.5600	0.0000	0.0000	0.0000	0.0000;
	10832	10900	0.00164	0.008675	0.00548	205.66	0	0	0	0	1	0	0	-17.3200	-13.8800	17.3300	13.3300	0.0000	0.0000	0.0000	0.0000;
	10915	10832	0.000979	0.005388	0.0048	197.67	0	0	0	0	1	0	0	20.6900	0.0600	-20.6900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	10833	11067	0.001736	0.011073	0.01446	183.49	0	0	0	0	1	0	0	-10.2300	-22.2000	10.2400	20.7300	0.0000	0.0000	0.0000	0.0000;
	11339	10833	0.001032	0.007076	0.00406	216.86	0	0	0	0	1	0	0	34.2200	-20.1900	-34.2000	19.8600	0.0000	0.0000	0.0000	0.0000;
	10835	10834	0.000464	0.028257	0	457.89	0	0	1	0	1	0	0	-159.9900	4.8600	160.1000	1.8400	0.0000	0.0000	0.0000	0.0000;
	10834	10836	0.0002	0.001191	0	0	0	0	0	0	1	0	0	58.8500	20.4700	-58.8400	-20.4200	0.0000	0.0000	0.0000	0.0000;
	10834	11620	0.00014	0.001645	0.04118	1199.41	0	0	0	0	1	0	0	-230.7300	17.1500	230.8000	-20.7900	0.0000	0.0000	0.0000	0.0000;
	10834	11867	0.000256	0.002947	0.03228	990.89	0	0	0	0	1	0	0	11.7800	-39.4600	-11.7800	36.0000	0.0000	0.0000	0.0000	0.0000;
	10835	10864	0.000855	0.005197	0.00188	216.59	0	0	0	0	1	0	0	-34.1000	-8.2900	34.1100	8.1400	0.0000	0.0000	0.0000	0.0000;
	10865	10835	0.001999	0.009547	0.00262	220.61	0	0	0	0	1	0	0	-33.7700	-28.4200	33.8100	28.3100	0.0000	0.0000	0.0000	0.0000;
	10835	10868	0.000978	0.00519	0.00444	241.99	0	0	0	0	1	0	0	99.6500	-15.7000	-99.5600	15.7100	0.0000	0.0000	0.0000	0.0000;
	10835	10874	0.003642	0.016626	0.00872	207.7	0	0	0	0	1	0	0	26.4000	-5.4400	-26.3700	4.6100	0.0000	0.0000	0.0000	0.0000;
	10835	10994	0.00295	0.015706	0.01028	214.13	0	0	0	0	1	0	0	34.2400	-3.7400	-34.2000	2.8000	0.0000	0.0000	0.0000	0.0000;
	10837	11268	0.005118	0.01985	0.00855	142.62	0	0	0	0	1	0	0	-0.0700	-28.3300	0.1100	27.5500	0.0000	0.0000	0.0000	0.0000;
	11648	10837	0.000859	0.005037	0.00325	206.91	0	0	0	0	1	0	0	23.7900	-10.5900	-23.7800	10.2800	0.0000	0.0000	0.0000	0.0000;
	10838	10839	0.000736	0.004361	0.00274	245.08	0	0	0	0	1	0	0	-92.1900	-11.0200	92.2500	11.0800	0.0000	0.0000	0.0000	0.0000;
	11357	10838	0.001459	0.006338	0.00642	230.41	0	0	0	0	1	0	0	-56.4400	2.9300	56.4900	-3.4300	0.0000	0.0000	0.0000	0.0000;
	10839	10840	0.000277	0.001031	0	0	0	0	0	0	1	0	0	33.4000	4.3700	-33.4000	-4.3600	0.0000	0.0000	0.0000	0.0000;
	10839	11848	0.002391	0.013525	0.0065	255.76	0	0	0	0	1	0	0	-125.6600	-15.4500	126.0100	16.7700	0.0000	0.0000	0.0000	0.0000;
	10841	10842	0.000218	0.00103	0	0	0	0	0	0	1	0	0	11.2300	2.5900	-11.2300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	10870	10841	0.001345	0.008379	0.00458	179.87	0	0	0	0	1	0	0	-8.1600	-4.5600	8.1600	4.0700	0.0000	0.0000	0.0000	0.0000;
	10841	10872	0.00234	0.010262	0.00456	199.04	0	0	0	0	1	0	0	-20.5000	-10.5700	20.5200	10.1300	0.0000	0.0000	0.0000	0.0000;
	10841	11835	0.000842	0.003824	0.00271	133.4	0	0	0	0	1	0	0	1.1100	3.9100	-1.1100	-4.2000	0.0000	0.0000	0.0000	0.0000;
	10844	10843	0.00027	0.018084	0	437.9	0	0	1.0125	0	1	0	0	-137.9400	-41.8300	138.0000	45.3500	0.0000	0.0000	0.0000	0.0000;
	10843	10845	0.000297	0.001015	0	0	0	0	0	0	1	0	0	47.3700	7.7600	-47.3700	-7.7300	0.0000	0.0000	0.0000	0.0000;
	10843	11483	0.000461	0.005483	0.15137	1128.56	0	0	0	0	1	0	0	-160.7900	114.6500	160.9600	-128.9100	0.0000	0.0000	0.0000	0.0000;
	11849	10843	0.00034	0.004302	0.10049	1094.16	0	0	0	0	1	0	0	24.6200	-122.9200	-24.5800	112.6500	0.0000	0.0000	0.0000	0.0000;
	10844	10888	0.001976	0.009745	0.0023	254.49	0	0	0	0	1	0	0	137.9400	41.8300	-137.5700	-40.2300	0.0000	0.0000	0.0000	0.0000;
	10846	10855	0.007044	0.032891	0.01738	180.39	0	0	0	0	1	0	0	-4.2000	8.4100	4.2100	-10.2500	0.0000	0.0000	0.0000	0.0000;
	11248	10846	0.002864	0.010437	0.00605	191.75	0	0	0	0	1	0	0	12.8100	-24.8000	-12.7900	24.2200	0.0000	0.0000	0.0000	0.0000;
	10878	10847	0.00199	0.009143	0.00881	175.92	0	0	0	0	1	0	0	42.7800	-23.0100	-42.7400	22.2500	0.0000	0.0000	0.0000	0.0000;
	10958	10847	0.003634	0.016553	0.00291	209.72	0	0	0	0	1	0	0	58.3600	-9.0000	-58.2400	9.2100	0.0000	0.0000	0.0000	0.0000;
	10848	10849	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-20.7100	-6.4000	20.7100	6.4000	0.0000	0.0000	0.0000	0.0000;
	10988	10849	0.000482	0.003543	0.00667	178.17	0	0	0	0	1	0	0	-7.7900	12.9100	7.7900	-13.6300	0.0000	0.0000	0.0000	0.0000;
	11006	10849	0.002465	0.014238	0.00734	207.7	0	0	0	0	1	0	0	28.5200	-7.9000	-28.5000	7.2200	0.0000	0.0000	0.0000	0.0000;
	10850	10851	0.000203	0.001052	0	0	0	0	0	0	1	0	0	39.9400	8.5000	-39.9400	-8.4900	0.0000	0.0000	0.0000	0.0000;
	10875	10850	0.002125	0.010188	0.00636	220.94	0	0	0	0	1	0	0	-44.5300	-26.5300	44.5800	26.1000	0.0000	0.0000	0.0000	0.0000;
	10850	10885	0.001919	0.013186	0.00808	239.34	0	0	0	0	1	0	0	-63.4800	-8.4500	63.5500	8.0800	0.0000	0.0000	0.0000	0.0000;
	10932	10850	0.001308	0.007211	0.01182	231.66	0	0	0	0	1	0	0	21.0500	24.9600	-21.0400	-26.1500	0.0000	0.0000	0.0000	0.0000;
	10875	10852	0.001249	0.008188	0.00317	214.38	0	0	0	0	1	0	0	31.8500	3.8300	-31.8400	-4.0900	0.0000	0.0000	0.0000	0.0000;
	10852	10934	0.005008	0.030661	0.01334	211.36	0	0	0	0	1	0	0	-30.3300	-15.3800	30.3900	14.2700	0.0000	0.0000	0.0000	0.0000;
	10852	10947	0.004075	0.025919	0.02434	218.15	0	0	0	0	1	0	0	41.7600	9.0200	-41.6900	-11.1600	0.0000	0.0000	0.0000	0.0000;
	10852	10961	0.009977	0.053056	0.01718	190.43	0	0	0	0	1	0	0	-8.6100	0.8700	8.6100	-2.6600	0.0000	0.0000	0.0000	0.0000;
	10853	10854	0.000237	0.001049	0	0	0	0	0	0	1	0	0	10.3800	8.2500	-10.3800	-8.2500	0.0000	0.0000	0.0000	0.0000;
	10853	11246	0.002614	0.018618	0.04699	198.35	0	0	0	0	1	0	0	4.0200	-7.5400	-4.0200	2.5100	0.0000	0.0000	0.0000	0.0000;
	10853	11623	0.000927	0.006763	0.00946	160.98	0	0	0	0	1	0	0	-14.3900	-0.7200	14.3900	-0.2800	0.0000	0.0000	0.0000	0.0000;
	10894	10856	0.000939	0.007085	0.00195	216.15	0	0	0	0	1	0	0	-30.4900	-3.5500	30.5000	3.4000	0.0000	0.0000	0.0000	0.0000;
	10941	10857	0.001662	0.009811	0.00313	232	0	0	0	0	1	0	0	42.9700	-0.3400	-42.9400	0.1700	0.0000	0.0000	0.0000	0.0000;
	10857	11127	0.025789	0.10627	0.01442	205.66	0	0	0	0	1	0	0	19.2000	-4.5200	-19.1100	3.3500	0.0000	0.0000	0.0000	0.0000;
	10946	10858	0.006702	0.029611	0.00786	208.24	0	0	0	0	1	0	0	-16.2100	-2.7600	16.2200	1.9900	0.0000	0.0000	0.0000	0.0000;
	10859	10865	0.000486	0.002928	0.00163	223.45	0	0	0	0	1	0	0	-49.8900	-12.2200	49.9000	12.1200	0.0000	0.0000	0.0000	0.0000;
	10859	11465	0.003443	0.017789	0.01036	195.29	0	0	0	0	1	0	0	11.6000	3.6600	-11.6000	-4.7400	0.0000	0.0000	0.0000	0.0000;
	10860	11288	0.001339	0.007543	0.00247	227.72	0	0	0	0	1	0	0	-31.0600	-9.9800	31.0700	9.7900	0.0000	0.0000	0.0000	0.0000;
	10860	11709	0.002164	0.011828	0.00529	187.36	0	0	0	0	1	0	0	2.3200	0.9500	-2.3200	-1.5200	0.0000	0.0000	0.0000	0.0000;
	10861	10868	0.001414	0.006606	0.002	231.33	0	0	0	0	1	0	0	-40.2100	17.1400	40.2300	-17.2400	0.0000	0.0000	0.0000	0.0000;
	10861	10981	0.000923	0.006334	0.01299	165.56	0	0	0	0	1	0	0	3.2000	-26.0200	-3.2000	24.6500	0.0000	0.0000	0.0000	0.0000;
	10862	10863	0.000299	0.001083	0	0	0	0	0	0	1	0	0	36.6000	5.4300	-36.5900	-5.4100	0.0000	0.0000	0.0000	0.0000;
	10862	11362	0.00221	0.014743	0.02847	242.52	0	0	0	0	1	0	0	81.9800	25.9100	-81.8300	-27.9500	0.0000	0.0000	0.0000	0.0000;
	10862	11564	0.000581	0.003823	0.0014	253.84	0	0	0	0	1	0	0	-118.5800	-31.3400	118.6600	31.7200	0.0000	0.0000	0.0000	0.0000;
	11615	10864	0.001055	0.006765	0.00432	236.19	0	0	0	0	1	0	0	72.1200	17.5700	-72.0600	-17.7000	0.0000	0.0000	0.0000	0.0000;
	10869	10866	0.000812	0.00475	0.00286	228.03	0	0	0	0	1	0	0	-54.9800	6.8900	55.0000	-7.0600	0.0000	0.0000	0.0000	0.0000;
	10866	11266	0.001854	0.010476	0.00489	211.65	0	0	0	0	1	0	0	18.7800	12.8800	-18.7700	-13.3500	0.0000	0.0000	0.0000	0.0000;
	10866	11282	0.001566	0.009552	0.0019	252.4	0	0	0	0	1	0	0	-104.0700	-8.8400	104.2300	9.6200	0.0000	0.0000	0.0000	0.0000;
	10870	10867	0.000817	0.005245	0.00222	188.15	0	0	0	0	1	0	0	-9.5600	7.9800	9.5700	-8.2100	0.0000	0.0000	0.0000	0.0000;
	10867	10872	0.003174	0.019006	0.00828	194.63	0	0	0	0	1	0	0	-11.8300	-10.8600	11.8400	10.0200	0.0000	0.0000	0.0000	0.0000;
	10867	10884	0.002504	0.012128	0.02061	166.38	0	0	0	0	1	0	0	2.0900	16.9500	-2.0800	-19.1100	0.0000	0.0000	0.0000	0.0000;
	10867	10891	0.007906	0.046407	0.00903	164.51	0	0	0	0	1	0	0	1.0400	10.3800	-1.0400	-11.2800	0.0000	0.0000	0.0000	0.0000;
	10867	11271	0.004912	0.021426	0.00594	213.1	0	0	0	0	1	0	0	-26.3800	-15.0800	26.4200	14.6300	0.0000	0.0000	0.0000	0.0000;
	10867	11835	0.002294	0.013826	0.00654	159.13	0	0	0	0	1	0	0	-1.1100	-4.8900	1.1100	4.2000	0.0000	0.0000	0.0000	0.0000;
	10868	10879	0.005045	0.023055	0.00964	166.43	0	0	0	0	1	0	0	10.5000	-13.3900	-10.4900	12.4000	0.0000	0.0000	0.0000	0.0000;
	10869	10884	0.002477	0.009698	0.02262	214.94	0	0	0	0	1	0	0	30.1900	-12.7600	-30.1600	10.4600	0.0000	0.0000	0.0000	0.0000;
	10870	10871	0.000254	0.001021	0	0	0	0	0	0	1	0	0	24.8000	3.8700	-24.7900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	10870	10896	0.00478	0.029589	0.01339	192.8	0	0	0	0	1	0	0	-7.0700	-7.3000	7.0800	5.9000	0.0000	0.0000	0.0000	0.0000;
	10872	10873	0.000284	0.001017	0	0	0	0	0	0	1	0	0	24.8000	7.0400	-24.7900	-7.0300	0.0000	0.0000	0.0000	0.0000;
	10872	11271	0.00098	0.005732	0.00187	223.1	0	0	0	0	1	0	0	-57.1500	-27.1900	57.1900	27.2100	0.0000	0.0000	0.0000	0.0000;
	10875	11586	0.006843	0.041548	0.02195	192.78	0	0	0	0	1	0	0	-11.3600	1.7500	11.3700	-4.0400	0.0000	0.0000	0.0000	0.0000;
	10887	10876	0.00106	0.00478	0.00426	224.6	0	0	0	0	1	0	0	-44.2500	-26.6200	44.2800	26.2800	0.0000	0.0000	0.0000	0.0000;
	11505	10876	0.00136	0.006346	0.01203	236.74	0	0	0	0	1	0	0	67.2900	28.2900	-67.2200	-29.2700	0.0000	0.0000	0.0000	0.0000;
	10877	10878	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-15.3600	-2.3100	15.3600	2.3100	0.0000	0.0000	0.0000	0.0000;
	10878	10905	0.001558	0.008256	0.00437	193.59	0	0	0	0	1	0	0	-58.1400	20.7000	58.2000	-20.8900	0.0000	0.0000	0.0000	0.0000;
	11481	10879	0.001341	0.007832	0.00504	221.19	0	0	0	0	1	0	0	15.9100	43.8000	-15.8800	-44.1900	0.0000	0.0000	0.0000	0.0000;
	10880	10881	0.000218	0.001181	0	0	0	0	0	0	1	0	0	36.8300	6.3000	-36.8300	-6.2800	0.0000	0.0000	0.0000	0.0000;
	11660	10880	0.001034	0.005722	0.00271	189.8	0	0	0	0	1	0	0	18.8500	12.0800	-18.8400	-12.3500	0.0000	0.0000	0.0000	0.0000;
	11756	10880	0.002461	0.012501	0.00513	212.2	0	0	0	0	1	0	0	18.0000	-6.5600	-17.9900	6.0500	0.0000	0.0000	0.0000	0.0000;
	10882	10883	0.000253	0.001143	0	0	0	0	0	0	1	0	0	-25.5900	-14.4300	25.6000	14.4400	0.0000	0.0000	0.0000	0.0000;
	10885	10886	0.000221	0.001159	0	0	0	0	0	0	1	0	0	62.6800	15.6300	-62.6700	-15.5900	0.0000	0.0000	0.0000	0.0000;
	10885	10992	0.001885	0.009274	0.00521	238.32	0	0	0	0	1	0	0	-89.6000	-14.7800	89.7400	14.9200	0.0000	0.0000	0.0000	0.0000;
	10993	10885	0.00074	0.003708	0.01002	212.78	0	0	0	0	1	0	0	36.6400	7.9100	-36.6300	-8.9400	0.0000	0.0000	0.0000	0.0000;
	11591	10887	0.000548	0.003457	0.00139	196.9	0	0	0	0	1	0	0	-6.8100	-16.8800	6.8100	16.7500	0.0000	0.0000	0.0000	0.0000;
	11648	10888	0.00096	0.005033	0.00218	242.72	0	0	0	0	1	0	0	-99.5500	-18.1800	99.6400	18.4200	0.0000	0.0000	0.0000	0.0000;
	10889	10890	0.000267	0.001005	0	0	0	0	0	0	1	0	0	-26.9700	-6.8500	26.9800	6.8600	0.0000	0.0000	0.0000	0.0000;
	11266	10890	0.0011	0.006004	0.00717	207.77	0	0	0	0	1	0	0	-33.8400	-19.4300	33.8500	18.7600	0.0000	0.0000	0.0000	0.0000;
	11926	10891	0.003485	0.0098	0.00145	218.03	0	0	0	0	1	0	0	36.9400	4.6100	-36.8900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	10892	10893	0.000298	0.001186	0	0	0	0	0	0	1	0	0	26.9800	6.9800	-26.9700	-6.9800	0.0000	0.0000	0.0000	0.0000;
	10892	11256	0.002927	0.014197	0.00958	229.32	0	0	0	0	1	0	0	-60.2700	-8.0500	60.3700	7.5000	0.0000	0.0000	0.0000	0.0000;
	10895	11288	0.001847	0.010005	0.01301	210.32	0	0	0	0	1	0	0	-26.0700	7.4900	26.0800	-8.8100	0.0000	0.0000	0.0000	0.0000;
	10896	11288	0.000709	0.004725	0.03627	223.89	0	0	0	0	1	0	0	-37.7000	-9.3900	37.7100	5.5700	0.0000	0.0000	0.0000	0.0000;
	11623	10896	0.000907	0.005155	0.00317	173.87	0	0	0	0	1	0	0	-8.8000	0.2800	8.8000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	10897	10898	0.000287	0.001132	0	0	0	0	0	0	1	0	0	17.9900	3.2700	-17.9900	-3.2600	0.0000	0.0000	0.0000	0.0000;
	10897	11756	0.001184	0.006662	0.00237	246.2	0	0	0	0	1	0	0	-111.1400	-3.3400	111.2700	3.8500	0.0000	0.0000	0.0000	0.0000;
	10899	11615	0.00092	0.005551	0.00387	242.78	0	0	0	0	1	0	0	-107.7600	1.0500	107.8600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	10900	11591	0.00084	0.005568	0.00195	217.79	0	0	0	0	1	0	0	-33.7300	-16.9500	33.7400	16.8100	0.0000	0.0000	0.0000	0.0000;
	10901	10904	0.0001	-0.001475	0	151.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10901	10905	0.000253	0.001163	0	0	0	0	0	0	1	0	0	-14.1800	-5.3400	14.1800	5.3500	0.0000	0.0000	0.0000	0.0000;
	10901	10906	0.000274	0.001028	0	0	0	0	0	0	1	0	0	14.1800	5.3400	-14.1800	-5.3400	0.0000	0.0000	0.0000	0.0000;
	10902	10904	0.005361	0.159156	0	75.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10903	10904	0.005361	0.159156	0	75.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10905	10932	0.00314	0.014774	0.03244	223.86	0	0	0	0	1	0	0	34.2100	25.0400	-34.1500	-28.3000	0.0000	0.0000	0.0000	0.0000;
	10905	11481	0.001512	0.00997	0.00222	238.11	0	0	0	0	1	0	0	-106.5800	-9.5000	106.7400	10.3100	0.0000	0.0000	0.0000	0.0000;
	10908	10907	0.00044	0.024175	0	407.88	0	0	1.0125	0	1	0	0	-134.8000	-17.6000	134.8800	21.7700	0.0000	0.0000	0.0000	0.0000;
	10907	10909	0.000218	0.001194	0	0	0	0	0	0	1	0	0	46.5200	22.5700	-46.5200	-22.5400	0.0000	0.0000	0.0000	0.0000;
	10907	10920	0.000664	0.008	0.12529	1109.63	0	0	0	0	1	0	0	117.1800	-69.3700	-117.0700	57.0600	0.0000	0.0000	0.0000	0.0000;
	10907	11867	0.00044	0.005153	0.10865	1219.23	0	0	0	0	1	0	0	-298.5800	3.4400	298.9400	-10.9600	0.0000	0.0000	0.0000	0.0000;
	10908	10958	0.003163	0.016952	0.00635	224.67	0	0	0	0	1	0	0	86.0900	-0.4900	-85.8800	0.9400	0.0000	0.0000	0.0000	0.0000;
	11007	10908	0.001393	0.009781	0.00469	226.29	0	0	0	0	1	0	0	-48.6800	-18.3700	48.7100	18.0900	0.0000	0.0000	0.0000	0.0000;
	10910	11732	0.00174	0.010134	0.00611	183.2	0	0	0	0	1	0	0	-2.4700	-4.3100	2.4700	3.6600	0.0000	0.0000	0.0000	0.0000;
	10911	11337	0.00086	0.004863	0.00594	221.67	0	0	0	0	1	0	0	-50.9700	-19.3400	50.9900	18.8400	0.0000	0.0000	0.0000	0.0000;
	10911	11345	0.001179	0.004758	0.00251	195.24	0	0	0	0	1	0	0	17.2400	9.7900	-17.2300	-10.0400	0.0000	0.0000	0.0000	0.0000;
	10912	10913	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-14.0800	-2.2800	14.0900	2.2800	0.0000	0.0000	0.0000	0.0000;
	10913	11282	0.002439	0.017046	0.00503	224.27	0	0	0	0	1	0	0	-50.0400	-6.7700	50.1000	6.6500	0.0000	0.0000	0.0000	0.0000;
	11926	10913	0.00151	0.010391	0.0023	216.99	0	0	0	0	1	0	0	-35.9400	-4.6100	35.9600	4.4900	0.0000	0.0000	0.0000	0.0000;
	10915	10914	0.001747	0.008867	0.0063	215.69	0	0	0	0	1	0	0	-39.8200	-4.8700	39.8400	4.3300	0.0000	0.0000	0.0000	0.0000;
	10914	11857	0.001158	0.006608	0.00944	234.43	0	0	0	0	1	0	0	-76.6800	-12.7400	76.7500	12.1100	0.0000	0.0000	0.0000	0.0000;
	10936	10916	0.001472	0.009463	0.00388	226.86	0	0	0	0	1	0	0	33.7000	20.4800	-33.6800	-20.7600	0.0000	0.0000	0.0000	0.0000;
	11130	10916	0.001781	0.011299	0.01161	196.07	0	0	0	0	1	0	0	-10.0900	-5.0100	10.0900	3.7800	0.0000	0.0000	0.0000	0.0000;
	10935	10917	0.002835	0.010917	0.00711	188.18	0	0	0	0	1	0	0	-7.6600	7.6500	7.6600	-8.4000	0.0000	0.0000	0.0000	0.0000;
	11004	10917	0.00184	0.008799	0.0086	229.05	0	0	0	0	1	0	0	37.7600	-0.6500	-37.7400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	10918	10919	0.000289	0.001135	0	0	0	0	0	0	1	0	0	27.6600	4.9200	-27.6600	-4.9100	0.0000	0.0000	0.0000	0.0000;
	10918	10924	0.002801	0.013739	0.00703	195.96	0	0	0	0	1	0	0	-10.4100	4.8900	10.4100	-5.6300	0.0000	0.0000	0.0000	0.0000;
	10918	10971	0.000434	0.002662	0.00225	209.72	0	0	0	0	1	0	0	-17.2500	-9.8100	17.2500	9.5700	0.0000	0.0000	0.0000	0.0000;
	10921	10920	0.00042	0.024535	0	438.02	0	0	1.0125	0	1	0	0	-141.3300	-26.8800	141.4100	31.6000	0.0000	0.0000	0.0000	0.0000;
	10920	10922	0.00025	0.001009	0	0	0	0	0	0	1	0	0	38.7500	11.9200	-38.7500	-11.9100	0.0000	0.0000	0.0000	0.0000;
	10920	10973	0.000331	0.004107	0.08107	1121.64	0	0	0	0	1	0	0	132.0800	7.9200	-132.0200	-16.0900	0.0000	0.0000	0.0000	0.0000;
	11000	10920	0.000338	0.004183	0.09842	1184.91	0	0	0	0	1	0	0	195.3100	-88.3700	-195.1700	79.4000	0.0000	0.0000	0.0000	0.0000;
	10921	10968	0.00336	0.025662	0.00713	211.7	0	0	0	0	1	0	0	23.6800	4.2800	-23.6600	-4.9300	0.0000	0.0000	0.0000	0.0000;
	10921	10997	0.000951	0.006499	0.00309	226.04	0	0	0	0	1	0	0	38.7400	2.6900	-38.7300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	10921	11012	0.001775	0.011013	0.01153	264.31	0	0	0	0	1	0	0	78.9200	19.9100	-78.8100	-20.5100	0.0000	0.0000	0.0000	0.0000;
	10923	10965	0.005482	0.022016	0.01973	196.93	0	0	0	0	1	0	0	-19.0900	9.7500	19.1100	-11.8000	0.0000	0.0000	0.0000	0.0000;
	10923	10971	0.00244	0.013973	0.04266	223.27	0	0	0	0	1	0	0	49.9300	9.2600	-49.8700	-13.5500	0.0000	0.0000	0.0000	0.0000;
	10923	11010	0.006981	0.033315	0.00646	179.79	0	0	0	0	1	0	0	2.7600	-5.1300	-2.7500	4.4300	0.0000	0.0000	0.0000	0.0000;
	10923	11012	0.002113	0.013699	0.03135	227.76	0	0	0	0	1	0	0	-60.0200	-18.4700	60.0900	15.5400	0.0000	0.0000	0.0000	0.0000;
	10924	10978	0.000992	0.006974	0.00181	222.01	0	0	0	0	1	0	0	-31.9400	3.9300	31.9500	-4.0600	0.0000	0.0000	0.0000	0.0000;
	10925	11158	0.003126	0.017629	0.00529	214.03	0	0	0	0	1	0	0	-16.1700	10.1100	16.1800	-10.6100	0.0000	0.0000	0.0000	0.0000;
	11169	10925	0.000952	0.003937	0.0052	178.22	0	0	0	0	1	0	0	9.3500	13.4500	-9.3400	-14.0000	0.0000	0.0000	0.0000	0.0000;
	10927	10926	0.000575	0.029646	0	437.51	0	0	1.01875	0	1	0	0	-132.0300	-57.4700	132.1400	63.3100	0.0000	0.0000	0.0000	0.0000;
	10926	10928	0.000206	0.001019	0	0	0	0	0	0	1	0	0	53.1100	13.2200	-53.1100	-13.1900	0.0000	0.0000	0.0000	0.0000;
	10926	11426	0.000444	0.004161	0.11112	1185.61	0	0	0	0	1	0	0	-185.2600	72.9200	185.4200	-83.4500	0.0000	0.0000	0.0000	0.0000;
	10927	10976	0.001852	0.010337	0.00722	265.53	0	0	0	0	1	0	0	81.0900	26.0000	-80.9600	-26.0900	0.0000	0.0000	0.0000	0.0000;
	11115	10927	0.001175	0.00596	0.00264	240.81	0	0	0	0	1	0	0	-50.9000	-31.5600	50.9400	31.4700	0.0000	0.0000	0.0000	0.0000;
	10929	10930	0.000246	0.001027	0	0	0	0	0	0	1	0	0	25.5200	3.8600	-25.5200	-3.8500	0.0000	0.0000	0.0000	0.0000;
	11111	10929	0.000985	0.005193	0.00175	189.11	0	0	0	0	1	0	0	4.7100	-4.4400	-4.7100	4.2500	0.0000	0.0000	0.0000	0.0000;
	11113	10929	0.00102	0.005568	0.00396	211.38	0	0	0	0	1	0	0	-15.1200	10.0200	15.1200	-10.4200	0.0000	0.0000	0.0000	0.0000;
	10929	11606	0.001683	0.005702	0.00184	232.06	0	0	0	0	1	0	0	-35.9300	2.3100	35.9500	-2.4400	0.0000	0.0000	0.0000	0.0000;
	10931	11117	0.002155	0.009652	0.00542	193.32	0	0	0	0	1	0	0	5.8000	-18.4000	-5.8000	17.8500	0.0000	0.0000	0.0000	0.0000;
	10931	11427	0.002587	0.013665	0.00944	227.34	0	0	0	0	1	0	0	-32.1600	14.6100	32.1900	-15.4600	0.0000	0.0000	0.0000	0.0000;
	10932	10933	0.000256	0.001041	0	0	0	0	0	0	1	0	0	13.1000	3.3400	-13.1000	-3.3400	0.0000	0.0000	0.0000	0.0000;
	10934	10986	0.001898	0.010795	0.00308	258.87	0	0	0	0	1	0	0	-72.8600	-29.9300	72.9700	30.2200	0.0000	0.0000	0.0000	0.0000;
	10935	11004	0.001852	0.008661	0.0042	236.07	0	0	0	0	1	0	0	-48.5200	10.0900	48.5600	-10.3400	0.0000	0.0000	0.0000	0.0000;
	10935	11006	0.001925	0.011542	0.03383	218.66	0	0	0	0	1	0	0	34.9000	-21.3100	-34.8700	17.8300	0.0000	0.0000	0.0000	0.0000;
	10936	10937	0.000286	0.001153	0	0	0	0	0	0	1	0	0	13.0800	2.1700	-13.0800	-2.1700	0.0000	0.0000	0.0000	0.0000;
	11001	10936	0.001439	0.006999	0.00844	239.93	0	0	0	0	1	0	0	46.8200	21.9200	-46.7800	-22.6500	0.0000	0.0000	0.0000	0.0000;
	10938	10939	0.000226	0.001029	0	0	0	0	0	0	1	0	0	25.6100	9.0600	-25.6100	-9.0500	0.0000	0.0000	0.0000	0.0000;
	10938	10941	0.00069	0.004875	0.00412	257.61	0	0	0	0	1	0	0	-73.6300	6.8100	73.6700	-7.0100	0.0000	0.0000	0.0000	0.0000;
	10949	10938	0.003199	0.014482	0.01047	235.69	0	0	0	0	1	0	0	-47.9400	15.0900	48.0200	-15.8800	0.0000	0.0000	0.0000	0.0000;
	10940	10943	0.000849	0.050023	0	570.67	0	0	1	0	1	0	0	142.3300	8.4400	-142.1700	0.9600	0.0000	0.0000	0.0000	0.0000;
	10940	10944	0.000272	0.001121	0	0	0	0	0	0	1	0	0	-142.3300	-8.4400	142.3800	8.6500	0.0000	0.0000	0.0000	0.0000;
	10941	10943	-0.000414	-0.024398	0	445.67	0	0	1	0	1	0	0	-142.2500	-3.6200	142.1700	-0.9600	0.0000	0.0000	0.0000	0.0000;
	10942	10943	0.002182	0.128642	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10944	11867	0.000372	0.004501	0.0932	1151.81	0	0	0	0	1	0	0	-142.3800	-8.6500	142.4500	-0.6100	0.0000	0.0000	0.0000	0.0000;
	10945	10946	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-25.6100	-6.2400	25.6100	6.2400	0.0000	0.0000	0.0000	0.0000;
	10955	10946	0.003767	0.017172	0.00875	242.58	0	0	0	0	1	0	0	-48.0300	-11.2200	48.1200	10.6900	0.0000	0.0000	0.0000	0.0000;
	10946	11420	0.00311	0.018895	0.0426	249.68	0	0	0	0	1	0	0	-57.5200	-14.1800	57.6200	10.2400	0.0000	0.0000	0.0000	0.0000;
	10947	10956	0.001277	0.005711	0.00532	202.04	0	0	0	0	1	0	0	16.0800	5.5500	-16.0700	-6.1000	0.0000	0.0000	0.0000	0.0000;
	10948	11129	0.001555	0.01222	0.01851	259.82	0	0	0	0	1	0	0	-74.9600	20.3500	75.0400	-21.6700	0.0000	0.0000	0.0000	0.0000;
	11131	10948	0.001538	0.009095	0.00509	236.18	0	0	0	0	1	0	0	-47.7900	-38.3100	47.8400	38.0700	0.0000	0.0000	0.0000	0.0000;
	10949	10991	0.00102	0.006046	0.00394	206.41	0	0	0	0	1	0	0	20.8300	-17.6800	-20.8200	17.2900	0.0000	0.0000	0.0000	0.0000;
	10950	10953	0.000754	0.037663	0	613.81	0	0	1	0	1	0	0	159.2300	24.3000	-159.0400	-15.2300	0.0000	0.0000	0.0000	0.0000;
	10950	10954	0.000236	0.001094	0	0	0	0	0	0	1	0	0	27.1200	8.7100	-27.1200	-8.7000	0.0000	0.0000	0.0000	0.0000;
	10950	11124	0.000375	0.004559	0.07767	1101.49	0	0	0	0	1	0	0	93.5900	26.3500	-93.5500	-34.3000	0.0000	0.0000	0.0000	0.0000;
	10950	11426	0.000402	0.004853	0.19421	1226.72	0	0	0	0	1	0	0	-279.9300	-59.3600	280.2300	42.0100	0.0000	0.0000	0.0000	0.0000;
	10951	10953	-0.000324	-0.016212	0	463.81	0	0	1	0	1	0	0	-159.1200	-19.1300	159.0400	15.2300	0.0000	0.0000	0.0000	0.0000;
	10951	10962	0.002997	0.012897	0.01524	277.2	0	0	0	0	1	0	0	101.9400	18.7500	-101.6300	-19.0600	0.0000	0.0000	0.0000	0.0000;
	10963	10951	0.000462	0.002653	0.00487	252.97	0	0	0	0	1	0	0	-57.1700	-0.8200	57.1900	0.3900	0.0000	0.0000	0.0000	0.0000;
	10952	10953	0.002636	0.131764	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10955	10956	0.001953	0.01369	0.00729	210.71	0	0	0	0	1	0	0	16.7100	-1.0100	-16.7100	0.2700	0.0000	0.0000	0.0000	0.0000;
	10956	10957	0.00022	0.001032	0	0	0	0	0	0	1	0	0	32.7800	5.8200	-32.7800	-5.8100	0.0000	0.0000	0.0000	0.0000;
	10958	10959	0.000238	0.001103	0	0	0	0	0	0	1	0	0	27.5200	8.0700	-27.5200	-8.0600	0.0000	0.0000	0.0000	0.0000;
	10960	10984	0.003588	0.01911	0.00826	203.6	0	0	0	0	1	0	0	-18.1600	-15.0400	18.1800	14.2400	0.0000	0.0000	0.0000	0.0000;
	11006	10960	0.003657	0.017431	0.00347	191.17	0	0	0	0	1	0	0	-8.0000	-13.4500	8.0100	13.1100	0.0000	0.0000	0.0000	0.0000;
	10961	11586	0.001102	0.008617	0.00513	225.73	0	0	0	0	1	0	0	-31.6900	-0.5100	31.7000	0.0500	0.0000	0.0000	0.0000	0.0000;
	11136	10962	0.000775	0.004896	0.00472	261.74	0	0	0	0	1	0	0	-78.5100	-17.3100	78.5600	17.1200	0.0000	0.0000	0.0000	0.0000;
	10963	10964	0.000241	0.001081	0	0	0	0	0	0	1	0	0	23.0800	5.0200	-23.0800	-5.0200	0.0000	0.0000	0.0000	0.0000;
	10963	11586	0.001459	0.00808	0.0028	230	0	0	0	0	1	0	0	34.0900	-4.2000	-34.0800	3.9900	0.0000	0.0000	0.0000	0.0000;
	10965	11539	0.002562	0.013825	0.01758	231.66	0	0	0	0	1	0	0	-42.1900	8.3500	42.2400	-10.0200	0.0000	0.0000	0.0000	0.0000;
	10966	10967	0.000258	0.001195	0	0	0	0	0	0	1	0	0	10.6600	2.4500	-10.6600	-2.4500	0.0000	0.0000	0.0000	0.0000;
	10966	10986	0.001477	0.007352	0.00584	215.74	0	0	0	0	1	0	0	-38.2700	-9.4800	38.2900	8.9500	0.0000	0.0000	0.0000	0.0000;
	10966	11004	0.003689	0.022884	0.02088	208.06	0	0	0	0	1	0	0	27.6100	7.0300	-27.5800	-9.1100	0.0000	0.0000	0.0000	0.0000;
	10968	10974	0.003273	0.016954	0.00558	185.2	0	0	0	0	1	0	0	-2.7900	-4.9900	2.7900	4.3800	0.0000	0.0000	0.0000	0.0000;
	10969	10970	0.000293	0.001163	0	0	0	0	0	0	1	0	0	30.4000	5.5700	-30.4000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	10969	11106	0.021242	0.115295	0.06196	193.3	0	0	0	0	1	0	0	-11.3800	-2.6400	11.4100	-3.7500	0.0000	0.0000	0.0000	0.0000;
	10969	11515	0.015906	0.079739	0.04902	201.48	0	0	0	0	1	0	0	-19.0200	-2.9300	19.0700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	10971	10972	0.000211	0.001002	0	0	0	0	0	0	1	0	0	32.6200	3.9800	-32.6100	-3.9700	0.0000	0.0000	0.0000	0.0000;
	10974	10973	0.000433	0.025987	0	426.28	0	0	1.0125	0	1	0	0	-133.8100	-25.9300	133.8800	30.4300	0.0000	0.0000	0.0000	0.0000;
	10973	10975	0.000203	0.001059	0	0	0	0	0	0	1	0	0	37.2700	7.0700	-37.2600	-7.0500	0.0000	0.0000	0.0000	0.0000;
	10984	10974	0.001324	0.007264	0.00352	247.02	0	0	0	0	1	0	0	-109.3000	-25.5700	109.4500	26.0200	0.0000	0.0000	0.0000	0.0000;
	10974	10997	0.003538	0.019305	0.01821	191.14	0	0	0	0	1	0	0	-16.0900	-0.8300	16.1000	-1.1300	0.0000	0.0000	0.0000	0.0000;
	10974	11008	0.00748	0.041296	0.00926	206.17	0	0	0	0	1	0	0	37.6600	-3.6400	-37.5600	3.1600	0.0000	0.0000	0.0000	0.0000;
	10978	10976	0.002085	0.014074	0.00919	252.45	0	0	0	0	1	0	0	-61.1700	-0.3400	61.2400	-0.1700	0.0000	0.0000	0.0000	0.0000;
	10998	10976	0.002474	0.017428	0.00353	173.72	0	0	0	0	1	0	0	-4.2500	-23.3300	4.2600	23.0400	0.0000	0.0000	0.0000	0.0000;
	10977	10978	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-29.2200	-4.3900	29.2200	4.4000	0.0000	0.0000	0.0000	0.0000;
	10979	10980	0.000232	0.001184	0	0	0	0	0	0	1	0	0	14.6200	1.0700	-14.6200	-1.0700	0.0000	0.0000	0.0000	0.0000;
	10979	10998	0.001774	0.009884	0.00641	189.98	0	0	0	0	1	0	0	-9.3500	-11.2000	9.3500	10.5300	0.0000	0.0000	0.0000	0.0000;
	10979	11153	0.010405	0.050299	0.01738	194.03	0	0	0	0	1	0	0	-5.2700	10.1300	5.2800	-11.9100	0.0000	0.0000	0.0000	0.0000;
	10981	10982	0.00028	0.001111	0	0	0	0	0	0	1	0	0	11.2500	5.0300	-11.2500	-5.0200	0.0000	0.0000	0.0000	0.0000;
	10981	10992	0.002448	0.01666	0.00341	196.23	0	0	0	0	1	0	0	-8.0500	3.3700	8.0500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	10983	10991	0.002659	0.012124	0.00684	178.62	0	0	0	0	1	0	0	1.8400	-4.8300	-1.8400	4.0900	0.0000	0.0000	0.0000	0.0000;
	11646	10983	0.002973	0.016619	0.00513	211.48	0	0	0	0	1	0	0	24.3500	-1.1500	-24.3300	0.6900	0.0000	0.0000	0.0000	0.0000;
	10984	11010	0.00159	0.0076	0.01065	221.87	0	0	0	0	1	0	0	57.6400	6.0500	-57.6000	-6.9700	0.0000	0.0000	0.0000	0.0000;
	10986	10985	0.000495	0.028138	0	442.04	0	0	1.01875	0	1	0	0	-134.3200	-55.2600	134.4200	60.9300	0.0000	0.0000	0.0000	0.0000;
	10985	10987	0.000274	0.001185	0	0	0	0	0	0	1	0	0	35.0200	8.8300	-35.0200	-8.8100	0.0000	0.0000	0.0000	0.0000;
	11000	10985	0.00038	0.003783	0.09305	1124.95	0	0	0	0	1	0	0	112.8300	40.1500	-112.7800	-49.7100	0.0000	0.0000	0.0000	0.0000;
	10985	11426	0.000853	0.01014	0.13802	1088.63	0	0	0	0	1	0	0	-56.6700	-20.0500	56.6900	5.4200	0.0000	0.0000	0.0000	0.0000;
	10986	10990	0.001364	0.008283	0.01219	251.56	0	0	0	0	1	0	0	59.7600	1.9900	-59.7200	-3.0400	0.0000	0.0000	0.0000	0.0000;
	10986	10991	0.001937	0.014065	0.01371	161.68	0	0	0	0	1	0	0	-10.7600	23.0900	10.7700	-24.4900	0.0000	0.0000	0.0000	0.0000;
	10986	11007	0.005635	0.026883	0.0232	226.47	0	0	0	0	1	0	0	-25.9400	-8.9800	25.9800	6.6300	0.0000	0.0000	0.0000	0.0000;
	10988	10989	0.00025	0.001001	0	0	0	0	0	0	1	0	0	31.1800	4.3200	-31.1800	-4.3100	0.0000	0.0000	0.0000	0.0000;
	11005	10988	0.001844	0.006923	0.00223	211.36	0	0	0	0	1	0	0	23.4000	17.0500	-23.3900	-17.2300	0.0000	0.0000	0.0000	0.0000;
	10990	11539	0.000684	0.003768	0.00113	214.05	0	0	0	0	1	0	0	23.2400	-10.1100	-23.2400	10.0100	0.0000	0.0000	0.0000	0.0000;
	10992	10993	0.001559	0.011516	0.01124	225.4	0	0	0	0	1	0	0	60.3800	12.9900	-60.3200	-13.8000	0.0000	0.0000	0.0000	0.0000;
	10992	11860	0.000313	0.001972	0.00029	262.38	0	0	0	0	1	0	0	-182.3500	-31.4200	182.4500	32.0100	0.0000	0.0000	0.0000	0.0000;
	10994	10995	0.000224	0.00103	0	0	0	0	0	0	1	0	0	11.8900	1.4700	-11.8900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	10994	11536	0.001383	0.007626	0.05008	197.93	0	0	0	0	1	0	0	12.1600	-6.5900	-12.1600	1.1900	0.0000	0.0000	0.0000	0.0000;
	10996	10997	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-22.6300	-4.0700	22.6300	4.0700	0.0000	0.0000	0.0000	0.0000;
	11155	10998	0.001417	0.009009	0.00176	216.35	0	0	0	0	1	0	0	27.7400	-12.0000	-27.7300	11.8900	0.0000	0.0000	0.0000	0.0000;
	11000	10999	0.000193	0.011712	0	991.35	0	0	1	0	1	0	0	-436.5100	36.7800	436.8500	-16.0700	0.0000	0.0000	0.0000	0.0000;
	10999	11002	0.000214	0.001018	0	0	0	0	0	0	1	0	0	35.6100	3.2500	-35.6000	-3.2400	0.0000	0.0000	0.0000	0.0000;
	10999	11003	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-472.4600	-46.5800	473.0500	48.7200	0.0000	0.0000	0.0000	0.0000;
	11001	11000	0.000604	0.033835	0	433.43	0	0	1	0	1	0	0	-128.2800	-6.2600	128.3700	11.4400	0.0000	0.0000	0.0000	0.0000;
	11004	11001	0.001331	0.008989	0.00368	265.5	0	0	0	0	1	0	0	-81.3700	15.8400	81.4600	-15.6600	0.0000	0.0000	0.0000	0.0000;
	11003	11612	0.000228	0.003601	0.26044	2295.32	0	0	0	0	1	0	0	116.1400	-5.5000	-116.1100	-22.2800	0.0000	0.0000	0.0000	0.0000;
	11003	11613	0.00029	0.004684	0.51744	2941.26	0	0	0	0	1	0	0	-589.1900	-43.2200	590.1200	1.9800	0.0000	0.0000	0.0000	0.0000;
	11010	11005	0.001697	0.008514	0.01018	219.95	0	0	0	0	1	0	0	37.7800	18.0800	-37.7500	-19.0500	0.0000	0.0000	0.0000	0.0000;
	11008	11009	0.000283	0.001139	0	0	0	0	0	0	1	0	0	15.8000	4.4000	-15.7900	-4.4000	0.0000	0.0000	0.0000	0.0000;
	11010	11008	0.003516	0.022316	0.00908	186.13	0	0	0	0	1	0	0	14.5600	-17.6300	-14.5400	16.7400	0.0000	0.0000	0.0000	0.0000;
	11011	11012	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-18.7200	-4.9700	18.7200	4.9800	0.0000	0.0000	0.0000	0.0000;
	11013	11014	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-16.1200	-4.6500	16.1200	4.6600	0.0000	0.0000	0.0000	0.0000;
	11017	11014	0.002214	0.013578	0.003	227.73	0	0	0	0	1	0	0	-52.7700	1.6600	52.8300	-1.6200	0.0000	0.0000	0.0000	0.0000;
	11014	11072	0.004166	0.021164	0.01439	235.67	0	0	0	0	1	0	0	-68.9500	-3.0400	69.1400	2.4800	0.0000	0.0000	0.0000	0.0000;
	11015	11016	0.000202	0.001004	0	0	0	0	0	0	1	0	0	57.1600	19.7100	-57.1500	-19.6800	0.0000	0.0000	0.0000	0.0000;
	11015	11066	0.002132	0.010846	0.00494	220.22	0	0	0	0	1	0	0	-52.3700	-15.6000	52.4300	15.3800	0.0000	0.0000	0.0000	0.0000;
	11292	11015	0.003411	0.014429	0.00776	195.95	0	0	0	0	1	0	0	4.7900	3.3000	-4.7900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	11017	11074	0.0025	0.012584	0.00432	219.82	0	0	0	0	1	0	0	36.4800	-8.7600	-36.4400	8.4800	0.0000	0.0000	0.0000	0.0000;
	11292	11018	0.002371	0.010612	0.00323	206.73	0	0	0	0	1	0	0	-14.2000	-5.8900	14.2000	5.5700	0.0000	0.0000	0.0000	0.0000;
	11019	11030	0.002329	0.01186	0.00455	184.52	0	0	0	0	1	0	0	13.2800	23.3200	-13.2700	-23.7200	0.0000	0.0000	0.0000	0.0000;
	11020	11079	0.00247	0.0174	0.00654	239.19	0	0	0	0	1	0	0	-74.6600	16.0200	74.7900	-15.7600	0.0000	0.0000	0.0000	0.0000;
	11020	11082	0.00171	0.009046	0.00268	233.06	0	0	0	0	1	0	0	62.0900	-18.1700	-62.0200	18.2400	0.0000	0.0000	0.0000	0.0000;
	11021	11022	0.000256	0.00111	0	0	0	0	0	0	1	0	0	19.4400	5.5600	-19.4400	-5.5500	0.0000	0.0000	0.0000	0.0000;
	11021	11294	0.001834	0.012138	0.00718	213	0	0	0	0	1	0	0	-30.9500	0.3700	30.9600	-1.0200	0.0000	0.0000	0.0000	0.0000;
	11023	11316	0.004553	0.02847	0.01786	225.63	0	0	0	0	1	0	0	-51.6300	8.4800	51.7500	-9.6500	0.0000	0.0000	0.0000	0.0000;
	11023	11324	0.003832	0.015554	0.00438	205.49	0	0	0	0	1	0	0	19.4100	-15.6300	-19.3900	15.2600	0.0000	0.0000	0.0000	0.0000;
	11025	11024	0.000129	0.009474	0	1132.8	0	0	1.00625	0	1	0	0	-599.1300	-26.5000	599.5600	58.3100	0.0000	0.0000	0.0000	0.0000;
	11024	11057	0.000409	0.006647	0.70594	2761.42	0	0	0	0	1	0	0	-192.8500	-65.9800	192.9900	-8.1900	0.0000	0.0000	0.0000	0.0000;
	11024	11087	0.000161	0.002813	0.30339	2624.98	0	0	0	0	1	0	0	373.0600	-146.3800	-372.8300	117.5500	0.0000	0.0000	0.0000	0.0000;
	11333	11024	0.000147	0.002846	0.45792	2555.18	0	0	0	0	1	0	0	352.9700	-71.4000	-352.8000	25.2800	0.0000	0.0000	0.0000	0.0000;
	11026	11025	0.000397	0.026277	0	539.63	0	0	1.00625	0	1	0	0	-263.1100	-25.9500	263.3700	43.2100	0.0000	0.0000	0.0000	0.0000;
	11025	11027	0.000237	0.001101	0	0	0	0	0	0	1	0	0	335.7600	-16.7000	-335.5200	17.8500	0.0000	0.0000	0.0000	0.0000;
	11025	11028	0.000228	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11088	11026	0.001369	0.01009	0.01146	262.11	0	0	0	0	1	0	0	-170.2500	-8.3800	170.6300	9.8900	0.0000	0.0000	0.0000	0.0000;
	11026	11224	0.002021	0.011213	0.00682	216.47	0	0	0	0	1	0	0	35.1200	8.5400	-35.1000	-9.1400	0.0000	0.0000	0.0000	0.0000;
	11029	11030	0.000215	0.001143	0	0	0	0	0	0	1	0	0	-29.1500	-4.7200	29.1500	4.7300	0.0000	0.0000	0.0000	0.0000;
	11030	11035	0.001368	0.005177	0.01372	206.14	0	0	0	0	1	0	0	-15.8900	19.0000	15.8900	-20.4300	0.0000	0.0000	0.0000	0.0000;
	11031	11032	0.000266	0.001172	0	0	0	0	0	0	1	0	0	24.4100	5.7000	-24.4100	-5.6900	0.0000	0.0000	0.0000	0.0000;
	11263	11031	0.002339	0.011205	0.00396	209.48	0	0	0	0	1	0	0	25.9000	-3.6200	-25.8900	3.2700	0.0000	0.0000	0.0000	0.0000;
	11373	11031	0.001697	0.008484	0.00386	161.04	0	0	0	0	1	0	0	-1.4700	8.5700	1.4700	-8.9700	0.0000	0.0000	0.0000	0.0000;
	11033	11100	0.001234	0.007167	0.00673	259.02	0	0	0	0	1	0	0	146.5600	27.4500	-146.3100	-26.7100	0.0000	0.0000	0.0000	0.0000;
	11033	11674	0.000668	0.004559	0.03226	260.65	0	0	0	0	1	0	0	-157.2400	-29.8400	157.4000	27.4200	0.0000	0.0000	0.0000	0.0000;
	11089	11034	0.001678	0.012277	0.00947	198.26	0	0	0	0	1	0	0	18.2600	-13.4800	-18.2500	12.5300	0.0000	0.0000	0.0000	0.0000;
	11324	11034	0.001534	0.008785	0.00492	178.66	0	0	0	0	1	0	0	1.0000	18.4200	-0.9900	-18.9200	0.0000	0.0000	0.0000	0.0000;
	11035	11061	0.002521	0.011618	0.00747	228.2	0	0	0	0	1	0	0	-48.2400	6.8900	48.3000	-7.4300	0.0000	0.0000	0.0000	0.0000;
	11035	11077	0.001628	0.009234	0.02757	201.59	0	0	0	0	1	0	0	13.6800	4.1500	-13.6800	-7.0700	0.0000	0.0000	0.0000	0.0000;
	11036	11039	0.000679	0.040465	0	645.19	0	0	1	0	1	0	0	194.7600	12.8600	-194.5200	1.5300	0.0000	0.0000	0.0000	0.0000;
	11036	11040	0.000206	0.00107	0	0	0	0	0	0	1	0	0	34.8400	16.5400	-34.8400	-16.5200	0.0000	0.0000	0.0000	0.0000;
	11036	11041	0.000233	0.001081	0	0	0	0	0	0	1	0	0	-229.6000	-62.1700	229.7300	62.7400	0.0000	0.0000	0.0000	0.0000;
	11037	11039	-0.000276	-0.016462	0	495.19	0	0	1	0	1	0	0	-194.6200	-4.3300	194.5200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	11037	11075	0.001068	0.006039	0.00153	229.81	0	0	0	0	1	0	0	64.9500	11.4700	-64.9100	-11.3800	0.0000	0.0000	0.0000	0.0000;
	11090	11037	0.000881	0.00541	0.00231	255.6	0	0	0	0	1	0	0	-129.5300	7.7500	129.6700	-7.1400	0.0000	0.0000	0.0000	0.0000;
	11038	11039	0.002711	0.161524	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11041	11086	0.000383	0.004771	0.07589	1208.29	0	0	0	0	1	0	0	167.5700	-25.0100	-167.4700	18.1300	0.0000	0.0000	0.0000	0.0000;
	11041	11308	0.000548	0.006474	0.12884	1097.83	0	0	0	0	1	0	0	-58.8000	0.5200	58.8200	-14.1400	0.0000	0.0000	0.0000	0.0000;
	11041	11822	0.001112	0.012065	0.55011	1272.64	0	0	0	0	1	0	0	-338.5000	-38.2400	339.6900	-8.2400	0.0000	0.0000	0.0000	0.0000;
	11049	11042	0.001632	0.010884	0.00319	241.61	0	0	0	0	1	0	0	86.3200	-8.3500	-86.2100	8.7700	0.0000	0.0000	0.0000	0.0000;
	11042	11099	0.002313	0.01014	0.00708	232.07	0	0	0	0	1	0	0	67.8800	-14.2200	-67.7700	13.9200	0.0000	0.0000	0.0000	0.0000;
	11085	11043	0.000648	0.003482	0.00343	250.84	0	0	0	0	1	0	0	111.1400	-14.1800	-111.0600	14.2100	0.0000	0.0000	0.0000	0.0000;
	11043	11187	0.003587	0.016799	0.00934	243.02	0	0	0	0	1	0	0	92.3900	-16.5000	-92.0900	16.8700	0.0000	0.0000	0.0000	0.0000;
	11044	11047	0.0001	-0.00143	0	151.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11044	11048	0.000267	0.001011	0	0	0	0	0	0	1	0	0	11.4400	4.3700	-11.4400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	11044	11049	0.000248	0.001046	0	0	0	0	0	0	1	0	0	-11.4400	-4.3700	11.4400	4.3700	0.0000	0.0000	0.0000	0.0000;
	11045	11047	0.003791	0.120368	0	75.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11046	11047	0.003791	0.120368	0	75.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11049	11305	0.002513	0.012431	0.00895	244.04	0	0	0	0	1	0	0	-97.7600	3.9800	97.9900	-3.8300	0.0000	0.0000	0.0000	0.0000;
	11050	11065	0.002108	0.012935	0.00554	226.87	0	0	0	0	1	0	0	54.1000	14.3100	-54.0300	-14.5100	0.0000	0.0000	0.0000	0.0000;
	11770	11050	0.001947	0.012156	0.00941	238.59	0	0	0	0	1	0	0	78.0900	18.5200	-77.9700	-18.7800	0.0000	0.0000	0.0000	0.0000;
	11051	11052	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-25.0500	-9.9800	25.0600	9.9900	0.0000	0.0000	0.0000	0.0000;
	11052	11065	0.001947	0.012487	0.00831	214.67	0	0	0	0	1	0	0	-30.6900	3.9700	30.7100	-4.7300	0.0000	0.0000	0.0000	0.0000;
	11102	11052	0.002179	0.012819	0.00455	188.66	0	0	0	0	1	0	0	-5.6300	13.5000	5.6300	-13.9600	0.0000	0.0000	0.0000	0.0000;
	11054	11053	0.000165	0.012954	0	1024.58	0	0	1	0	1	0	0	-414.4000	-4.3600	414.6600	24.9900	0.0000	0.0000	0.0000	0.0000;
	11053	11056	0.000207	0.001013	0	0	0	0	0	0	1	0	0	39.4000	16.7500	-39.3900	-16.7300	0.0000	0.0000	0.0000	0.0000;
	11053	11057	0.000214	0.001172	0	0	0	0	0	0	1	0	0	-454.0600	-37.6800	454.4700	39.9300	0.0000	0.0000	0.0000	0.0000;
	11055	11054	0.000262	0.019298	0	407.85	0	0	1	0	1	0	0	-106.3100	-11.6100	106.3300	13.6700	0.0000	0.0000	0.0000	0.0000;
	11054	11071	0.000545	0.006415	0.1179	1247.35	0	0	0	0	1	0	0	301.7200	87.8000	-301.2100	-94.4800	0.0000	0.0000	0.0000	0.0000;
	11054	11308	0.000551	0.00664	0.12627	1199.88	0	0	0	0	1	0	0	183.6500	17.5900	-183.4700	-29.0600	0.0000	0.0000	0.0000	0.0000;
	11581	11054	0.000376	0.00503	0.1348	1204.36	0	0	0	0	1	0	0	177.4500	102.0800	-177.3000	-114.6900	0.0000	0.0000	0.0000	0.0000;
	11055	11770	0.002754	0.014695	0.01215	248.43	0	0	0	0	1	0	0	106.3100	11.6100	-106.0100	-11.3400	0.0000	0.0000	0.0000	0.0000;
	11057	13753	0.000203	0.003966	0.38596	2752.74	0	0	0	0	1	0	0	-272.0500	-26.4200	272.1900	-12.8400	0.0000	0.0000	0.0000	0.0000;
	14051	11057	0.000188	0.003368	0.39184	2928.69	0	0	0	0	1	0	0	375.6500	-32.8900	-375.4100	-5.3100	0.0000	0.0000	0.0000	0.0000;
	11058	11315	0.006106	0.036984	0.0428	167.73	0	0	0	0	1	0	0	-7.0300	-3.6100	7.0300	-0.9400	0.0000	0.0000	0.0000	0.0000;
	11058	11389	0.002592	0.017473	0.00836	205.91	0	0	0	0	1	0	0	-12.9400	-3.3500	12.9500	2.4800	0.0000	0.0000	0.0000	0.0000;
	11059	11294	0.002266	0.019197	0.00402	216.92	0	0	0	0	1	0	0	38.3800	-0.0600	-38.3500	-0.1100	0.0000	0.0000	0.0000	0.0000;
	11059	11462	0.001909	0.010698	0.00901	227.29	0	0	0	0	1	0	0	-56.4200	-4.7200	56.4700	4.0800	0.0000	0.0000	0.0000	0.0000;
	11462	11060	0.002795	0.014226	0.00541	230.41	0	0	0	0	1	0	0	-57.6100	-4.2100	57.7000	4.0700	0.0000	0.0000	0.0000	0.0000;
	11060	14045	0.006595	0.039065	0.02743	241.39	0	0	0	0	1	0	0	-79.2100	-8.1800	79.6000	7.5200	0.0000	0.0000	0.0000	0.0000;
	11061	11078	0.002014	0.011024	0.00418	237.5	0	0	0	0	1	0	0	-65.7800	2.0400	65.8600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	11062	11063	0.000276	0.001124	0	0	0	0	0	0	1	0	0	26.6300	10.9600	-26.6300	-10.9500	0.0000	0.0000	0.0000	0.0000;
	11062	11101	0.005579	0.033846	0.01417	215.15	0	0	0	0	1	0	0	-35.2900	9.9700	35.3600	-11.0600	0.0000	0.0000	0.0000	0.0000;
	11062	11213	0.002533	0.017627	0.01097	245.66	0	0	0	0	1	0	0	-103.8900	-10.1700	104.1400	10.7600	0.0000	0.0000	0.0000	0.0000;
	11062	11227	0.001738	0.009429	0.00857	248.33	0	0	0	0	1	0	0	112.5500	-10.7600	-112.3400	10.9600	0.0000	0.0000	0.0000	0.0000;
	11081	11064	0.002152	0.010834	0.00799	242.35	0	0	0	0	1	0	0	-88.1100	-3.4500	88.2700	3.3900	0.0000	0.0000	0.0000	0.0000;
	11064	11100	0.002231	0.012322	0.01388	245.96	0	0	0	0	1	0	0	-101.1100	-6.2200	101.3300	5.9200	0.0000	0.0000	0.0000	0.0000;
	11066	11070	0.00172	0.009991	0.00565	218.74	0	0	0	0	1	0	0	-43.0800	23.6800	43.1200	-24.0500	0.0000	0.0000	0.0000	0.0000;
	11066	11376	0.002314	0.011552	0.00558	218.61	0	0	0	0	1	0	0	-46.2000	-46.3000	46.3000	46.1700	0.0000	0.0000	0.0000	0.0000;
	11067	11361	0.001283	0.007896	0.00897	222.3	0	0	0	0	1	0	0	-51.6200	-35.7100	51.6700	35.0400	0.0000	0.0000	0.0000	0.0000;
	11075	11068	0.002542	0.011289	0.00963	215.26	0	0	0	0	1	0	0	37.8000	3.0300	-37.7600	-3.9000	0.0000	0.0000	0.0000	0.0000;
	11092	11068	0.003838	0.020053	0.0094	199.92	0	0	0	0	1	0	0	-20.4900	-2.7300	20.5100	1.8100	0.0000	0.0000	0.0000	0.0000;
	11079	11069	0.001511	0.007401	0.00198	224.14	0	0	0	0	1	0	0	-45.6500	14.1300	45.6800	-14.1800	0.0000	0.0000	0.0000	0.0000;
	11069	11090	0.003982	0.025354	0.01094	234.34	0	0	0	0	1	0	0	-64.5900	8.1300	64.7500	-8.2800	0.0000	0.0000	0.0000	0.0000;
	11070	11092	0.001631	0.008586	0.00335	231.57	0	0	0	0	1	0	0	-69.4800	15.4800	69.5600	-15.4300	0.0000	0.0000	0.0000	0.0000;
	11072	11071	0.000326	0.022241	0	472.8	0	0	1	0	1	0	0	-165.0400	-8.6200	165.1200	14.3600	0.0000	0.0000	0.0000	0.0000;
	11071	11073	0.00026	0.001151	0	0	0	0	0	0	1	0	0	35.3600	15.3200	-35.3600	-15.3000	0.0000	0.0000	0.0000	0.0000;
	11071	11377	0.000624	0.007981	0.11247	1132.47	0	0	0	0	1	0	0	100.7200	64.8000	-100.6300	-75.5500	0.0000	0.0000	0.0000	0.0000;
	11072	11093	0.003095	0.012928	0.00411	239.14	0	0	0	0	1	0	0	80.8800	-12.8700	-80.6800	13.2500	0.0000	0.0000	0.0000	0.0000;
	11072	11102	0.002145	0.008484	0.00351	195.37	0	0	0	0	1	0	0	15.0200	19.0100	-15.0100	-19.3300	0.0000	0.0000	0.0000	0.0000;
	11074	11085	0.00859	0.051788	0.01632	181.37	0	0	0	0	1	0	0	1.2800	-26.5600	-1.2300	25.1500	0.0000	0.0000	0.0000	0.0000;
	11075	11076	0.000258	0.001114	0	0	0	0	0	0	1	0	0	26.3600	8.1600	-26.3600	-8.1500	0.0000	0.0000	0.0000	0.0000;
	11077	11228	0.006041	0.036347	0.01602	162.56	0	0	0	0	1	0	0	-4.1200	5.0200	4.1200	-6.7100	0.0000	0.0000	0.0000	0.0000;
	11078	11312	0.007579	0.039665	0.05009	242.25	0	0	0	0	1	0	0	-75.1400	1.1000	75.5400	-4.4000	0.0000	0.0000	0.0000	0.0000;
	11079	11080	0.000242	0.001186	0	0	0	0	0	0	1	0	0	25.1800	1.8000	-25.1800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	11079	11099	0.004839	0.02101	0.01584	226.04	0	0	0	0	1	0	0	-54.3200	-0.1700	54.4600	-0.9400	0.0000	0.0000	0.0000	0.0000;
	11082	11208	0.002932	0.017128	0.00916	243.11	0	0	0	0	1	0	0	94.1300	-36.6700	-93.8500	37.3300	0.0000	0.0000	0.0000	0.0000;
	11084	11083	0.000221	0.014232	0	949.72	0	0	1	0	1	0	0	-379.6300	-18.1100	379.9200	37.2400	0.0000	0.0000	0.0000	0.0000;
	11083	11087	0.000274	0.001128	0	0	0	0	0	0	1	0	0	-379.9200	-37.2400	380.2900	38.7500	0.0000	0.0000	0.0000	0.0000;
	11085	11084	0.000377	0.024691	0	530.96	0	0	1.00625	0	1	0	0	-255.8800	-14.1900	256.1100	29.4600	0.0000	0.0000	0.0000	0.0000;
	11084	11086	0.000251	0.001137	0	0	0	0	0	0	1	0	0	123.5200	-11.3500	-123.4800	11.5100	0.0000	0.0000	0.0000	0.0000;
	11097	11086	0.000683	0.006652	0.09065	1008.87	0	0	0	0	1	0	0	56.3200	65.3500	-56.2700	-74.6300	0.0000	0.0000	0.0000	0.0000;
	11087	11261	0.000191	0.00318	0.32038	2428.01	0	0	0	0	1	0	0	-7.4600	-156.3000	7.5000	121.8900	0.0000	0.0000	0.0000	0.0000;
	11088	11217	0.00169	0.009574	0.00365	259.34	0	0	0	0	1	0	0	156.3700	5.6800	-155.9800	-3.8900	0.0000	0.0000	0.0000	0.0000;
	11089	11090	0.001991	0.012937	0.01219	217.32	0	0	0	0	1	0	0	-44.4200	3.6300	44.4600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	11090	11091	0.00025	0.001128	0	0	0	0	0	0	1	0	0	20.3200	5.2200	-20.3200	-5.2200	0.0000	0.0000	0.0000	0.0000;
	11092	11093	0.002104	0.014959	0.03211	230.86	0	0	0	0	1	0	0	-65.1600	14.1700	65.2500	-16.9200	0.0000	0.0000	0.0000	0.0000;
	11093	11094	0.000231	0.001122	0	0	0	0	0	0	1	0	0	15.4300	3.6700	-15.4300	-3.6700	0.0000	0.0000	0.0000	0.0000;
	11096	11095	0.000392	0.022422	0	494.04	0	0	1.0125	0	1	0	0	-186.9100	-40.8200	187.0500	48.5400	0.0000	0.0000	0.0000	0.0000;
	11095	11097	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-187.0500	93.0600	187.1600	-92.6000	0.0000	0.0000	0.0000	0.0000;
	11096	11674	0.000629	0.003685	0.00152	259.07	0	0	0	0	1	0	0	146.6300	28.0100	-146.5000	-27.4300	0.0000	0.0000	0.0000	0.0000;
	11097	11334	0.000518	0.006922	0.21658	1204.29	0	0	0	0	1	0	0	-243.4800	27.2600	243.7800	-46.8300	0.0000	0.0000	0.0000	0.0000;
	11098	11099	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-13.3100	12.9800	13.3100	-12.9800	0.0000	0.0000	0.0000	0.0000;
	11215	11101	0.001765	0.008609	0.01266	212.9	0	0	0	0	1	0	0	33.1400	-15.9700	-33.1200	14.7200	0.0000	0.0000	0.0000	0.0000;
	11101	11224	0.00148	0.010357	0.00819	210.88	0	0	0	0	1	0	0	-25.3700	-6.5800	25.3800	5.7700	0.0000	0.0000	0.0000	0.0000;
	11105	11103	0.002543	0.014106	0.0072	223.77	0	0	0	0	1	0	0	-32.0600	-3.1300	32.0800	2.4900	0.0000	0.0000	0.0000	0.0000;
	11103	11870	0.003953	0.022946	0.0178	237.22	0	0	0	0	1	0	0	-45.6100	-7.0200	45.6800	5.5600	0.0000	0.0000	0.0000	0.0000;
	11104	11120	0.002564	0.013744	0.00513	216.52	0	0	0	0	1	0	0	21.7700	0.6100	-21.7500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	11104	11145	0.004007	0.019869	0.00385	233.09	0	0	0	0	1	0	0	-35.2900	-7.3800	35.3400	7.2100	0.0000	0.0000	0.0000	0.0000;
	11105	11148	0.004444	0.029065	0.01128	207.33	0	0	0	0	1	0	0	17.7900	-2.9100	-17.7800	1.7900	0.0000	0.0000	0.0000	0.0000;
	11106	11119	0.003257	0.020191	0.02273	221.08	0	0	0	0	1	0	0	-29.5400	-3.0300	29.5700	0.7900	0.0000	0.0000	0.0000	0.0000;
	11108	11107	0.002708	0.013675	0.00423	209.92	0	0	0	0	1	0	0	-22.8400	-4.4800	22.8500	4.1000	0.0000	0.0000	0.0000	0.0000;
	11107	11158	0.001509	0.009921	0.00408	222.21	0	0	0	0	1	0	0	-35.2100	-6.8400	35.2300	6.5300	0.0000	0.0000	0.0000	0.0000;
	11140	11108	0.002381	0.014009	0.00468	214.4	0	0	0	0	1	0	0	19.7300	5.9800	-19.7200	-6.4200	0.0000	0.0000	0.0000	0.0000;
	11108	11515	0.002267	0.013184	0.00498	214.83	0	0	0	0	1	0	0	24.3100	-0.6900	-24.3000	0.2400	0.0000	0.0000	0.0000	0.0000;
	11109	11167	0.00093	0.004879	0.00362	248.14	0	0	0	0	1	0	0	56.4400	-3.3800	-56.4100	3.1400	0.0000	0.0000	0.0000	0.0000;
	11874	11109	0.001283	0.008573	0.00296	266.9	0	0	0	0	1	0	0	77.7400	2.0500	-77.6700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	11140	11110	0.002561	0.016091	0.00856	255.58	0	0	0	0	1	0	0	-60.3100	-5.2800	60.4000	4.9300	0.0000	0.0000	0.0000	0.0000;
	11454	11110	0.001222	0.008034	0.00675	267.39	0	0	0	0	1	0	0	77.1100	8.9500	-77.0400	-9.2200	0.0000	0.0000	0.0000	0.0000;
	11111	11112	0.00025	0.001016	0	0	0	0	0	0	1	0	0	27.9400	9.1600	-27.9400	-9.1500	0.0000	0.0000	0.0000	0.0000;
	11606	11111	0.001177	0.005683	0.00204	227.12	0	0	0	0	1	0	0	32.6600	4.5600	-32.6500	-4.7200	0.0000	0.0000	0.0000	0.0000;
	11113	11114	0.000224	0.00101	0	0	0	0	0	0	1	0	0	19.0600	7.5100	-19.0600	-7.5100	0.0000	0.0000	0.0000	0.0000;
	11113	11427	0.001509	0.007323	0.00412	160.04	0	0	0	0	1	0	0	-3.9400	-17.5300	3.9500	17.1100	0.0000	0.0000	0.0000	0.0000;
	11115	11116	0.00027	0.001051	0	0	0	0	0	0	1	0	0	19.0600	4.5300	-19.0600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	11117	11115	0.001947	0.010511	0.00431	220.58	0	0	0	0	1	0	0	-31.8100	-27.3300	31.8400	27.0300	0.0000	0.0000	0.0000	0.0000;
	11118	11122	0.001979	0.011093	0.00616	249.23	0	0	0	0	1	0	0	-56.0700	-3.1700	56.1300	2.8500	0.0000	0.0000	0.0000	0.0000;
	11118	11874	0.00174	0.010451	0.00681	238.77	0	0	0	0	1	0	0	44.0200	1.6800	-43.9800	-2.2200	0.0000	0.0000	0.0000	0.0000;
	11120	11119	0.002104	0.011069	0.00316	254.75	0	0	0	0	1	0	0	60.8800	7.5600	-60.8100	-7.5100	0.0000	0.0000	0.0000	0.0000;
	11120	11121	0.000219	0.001115	0	0	0	0	0	0	1	0	0	12.0600	4.4900	-12.0600	-4.4900	0.0000	0.0000	0.0000	0.0000;
	11120	11141	0.001808	0.009854	0.0034	244.12	0	0	0	0	1	0	0	-56.8400	-11.7200	56.9000	11.6800	0.0000	0.0000	0.0000	0.0000;
	11122	11454	0.00185	0.012166	0.00962	258.8	0	0	0	0	1	0	0	-68.1900	-6.4400	68.2700	5.9500	0.0000	0.0000	0.0000	0.0000;
	11123	11125	0.00157	0.009858	0.0166	225.78	0	0	0	0	1	0	0	-35.6800	-36.7800	35.7200	35.2200	0.0000	0.0000	0.0000	0.0000;
	11123	11127	0.001965	0.010698	0.00507	210.8	0	0	0	0	1	0	0	15.5800	7.9600	-15.5700	-8.4800	0.0000	0.0000	0.0000	0.0000;
	11125	11124	0.000397	0.022674	0	447.73	0	0	1.0125	0	1	0	0	-143.7300	-28.8900	143.8100	33.4900	0.0000	0.0000	0.0000	0.0000;
	11124	11126	0.000268	0.001135	0	0	0	0	0	0	1	0	0	26.2200	8.9100	-26.2200	-8.9000	0.0000	0.0000	0.0000	0.0000;
	11125	11129	0.002155	0.008634	0.00606	277.25	0	0	0	0	1	0	0	103.6800	-7.8200	-103.4700	8.0300	0.0000	0.0000	0.0000	0.0000;
	11128	11132	0.002111	0.009909	0.00619	244.75	0	0	0	0	1	0	0	49.1400	-16.8600	-49.0900	16.4600	0.0000	0.0000	0.0000	0.0000;
	11128	11168	0.002418	0.015316	0.01389	247.66	0	0	0	0	1	0	0	-54.2300	-9.1400	54.2900	8.1100	0.0000	0.0000	0.0000	0.0000;
	11128	11170	0.001093	0.006341	0.00373	213.31	0	0	0	0	1	0	0	-21.1300	9.6600	21.1400	-10.0200	0.0000	0.0000	0.0000	0.0000;
	11130	11427	0.003857	0.016596	0.00449	227.04	0	0	0	0	1	0	0	-32.8700	-14.5000	32.9100	14.2200	0.0000	0.0000	0.0000	0.0000;
	11146	11131	0.003244	0.021258	0.00769	190.75	0	0	0	0	1	0	0	-10.4700	-24.6200	10.4900	23.9400	0.0000	0.0000	0.0000	0.0000;
	11132	11133	0.000277	0.001195	0	0	0	0	0	0	1	0	0	39.5100	6.6400	-39.5000	-6.6300	0.0000	0.0000	0.0000	0.0000;
	11132	11146	0.001807	0.012342	0.00363	201.82	0	0	0	0	1	0	0	9.5800	-23.1000	-9.5700	22.7900	0.0000	0.0000	0.0000	0.0000;
	11134	11135	0.000204	0.001011	0	0	0	0	0	0	1	0	0	37.2900	8.5300	-37.2900	-8.5200	0.0000	0.0000	0.0000	0.0000;
	11134	11136	0.002221	0.010124	0.00498	197.64	0	0	0	0	1	0	0	-12.9900	-11.2900	13.0000	10.7900	0.0000	0.0000	0.0000	0.0000;
	11134	11165	0.002723	0.015261	0.01599	218.32	0	0	0	0	1	0	0	-24.3100	2.7600	24.3200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	11137	11155	0.001275	0.007238	0.00846	233.58	0	0	0	0	1	0	0	42.4700	-7.8100	-42.4500	7.0300	0.0000	0.0000	0.0000	0.0000;
	11427	11137	0.000493	0.003013	0.00214	266.66	0	0	0	0	1	0	0	79.7900	-5.8000	-79.7600	5.7500	0.0000	0.0000	0.0000	0.0000;
	11138	11139	0.00025	0.001113	0	0	0	0	0	0	1	0	0	-9.3400	-3.4800	9.3400	3.4800	0.0000	0.0000	0.0000	0.0000;
	11139	11158	0.001653	0.010648	0.00922	237.3	0	0	0	0	1	0	0	-42.3200	4.7300	42.3500	-5.5300	0.0000	0.0000	0.0000	0.0000;
	11139	11164	0.001758	0.010731	0.00479	229	0	0	0	0	1	0	0	32.9800	-8.2100	-32.9600	7.8200	0.0000	0.0000	0.0000	0.0000;
	11874	11140	0.002762	0.01136	0.00742	217.96	0	0	0	0	1	0	0	-27.7600	2.9600	27.7800	-3.6600	0.0000	0.0000	0.0000	0.0000;
	11141	11454	0.001242	0.007741	0.01051	257.07	0	0	0	0	1	0	0	-71.9500	-12.8500	72.0100	12.1100	0.0000	0.0000	0.0000	0.0000;
	11145	11142	0.001401	0.007696	0.00439	253.1	0	0	0	0	1	0	0	-55.6300	-16.3800	55.6700	16.1500	0.0000	0.0000	0.0000	0.0000;
	11870	11142	0.001298	0.008647	0.00663	265.53	0	0	0	0	1	0	0	73.3300	23.6800	-73.2600	-23.9200	0.0000	0.0000	0.0000	0.0000;
	11143	11144	0.000241	0.001091	0	0	0	0	0	0	1	0	0	14.6300	2.2700	-14.6300	-2.2700	0.0000	0.0000	0.0000	0.0000;
	11143	11171	0.003704	0.021882	0.02144	207.43	0	0	0	0	1	0	0	-15.3200	-8.7700	15.3300	6.5000	0.0000	0.0000	0.0000	0.0000;
	11870	11143	0.002625	0.016093	0.01178	172.84	0	0	0	0	1	0	0	-0.6900	-7.7600	0.6900	6.5000	0.0000	0.0000	0.0000	0.0000;
	11146	11147	0.000279	0.001082	0	0	0	0	0	0	1	0	0	20.0400	1.8400	-20.0400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	11150	11149	0.000478	0.026262	0	450.21	0	0	1.0125	0	1	0	0	-136.8300	-33.8900	136.9200	38.8600	0.0000	0.0000	0.0000	0.0000;
	11149	11151	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-136.9200	-38.8600	136.9700	39.0800	0.0000	0.0000	0.0000	0.0000;
	11152	11150	0.001928	0.009413	0.00461	274.92	0	0	0	0	1	0	0	-94.4000	-20.5400	94.5700	20.8700	0.0000	0.0000	0.0000	0.0000;
	11571	11151	0.000552	0.005799	0.12761	1178.12	0	0	0	0	1	0	0	188.8100	29.4700	-188.6200	-41.1800	0.0000	0.0000	0.0000	0.0000;
	11152	11168	0.000897	0.006047	0.00218	264.86	0	0	0	0	1	0	0	74.3600	16.9400	-74.3100	-16.8400	0.0000	0.0000	0.0000	0.0000;
	11153	11154	0.000212	0.001088	0	0	0	0	0	0	1	0	0	14.7000	11.1800	-14.7000	-11.1800	0.0000	0.0000	0.0000	0.0000;
	11158	11153	0.005566	0.027499	0.00485	214.25	0	0	0	0	1	0	0	20.0100	-1.1400	-19.9900	0.7300	0.0000	0.0000	0.0000	0.0000;
	11164	11156	0.003897	0.018628	0.01155	183.37	0	0	0	0	1	0	0	1.0800	-11.7700	-1.0700	10.5600	0.0000	0.0000	0.0000	0.0000;
	11166	11156	0.001636	0.008671	0.00354	219.16	0	0	0	0	1	0	0	30.8300	-10.1400	-30.8100	9.8400	0.0000	0.0000	0.0000	0.0000;
	11158	11157	0.00045	0.016395	0	504.31	0	0	1	0	1	0	0	-199.7700	-10.1100	199.9400	16.2700	0.0000	0.0000	0.0000	0.0000;
	11157	11162	0.000273	0.001147	0	0	0	0	0	0	1	0	0	33.5300	12.1000	-33.5300	-12.0800	0.0000	0.0000	0.0000	0.0000;
	11157	11163	0.000265	0.001134	0	0	0	0	0	0	1	0	0	-233.4700	-28.3700	233.6100	28.9500	0.0000	0.0000	0.0000	0.0000;
	11158	11161	0.0001	0.001711	0	150.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11165	11158	0.003973	0.018085	0.00545	272.69	0	0	0	0	1	0	0	-85.7100	-20.1100	86.0000	20.8700	0.0000	0.0000	0.0000	0.0000;
	11159	11161	0.007622	0.207201	0	75.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11160	11161	0.007622	0.207201	0	75.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11163	11571	0.000452	0.005785	0.18355	1220.05	0	0	0	0	1	0	0	-233.6100	-28.9500	233.8400	12.1900	0.0000	0.0000	0.0000	0.0000;
	11166	11169	0.001158	0.006706	0.00352	235.78	0	0	0	0	1	0	0	-46.0700	5.6600	46.0900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	11167	11170	0.000903	0.006125	0.04341	234.34	0	0	0	0	1	0	0	41.1600	-5.9100	-41.1500	1.4200	0.0000	0.0000	0.0000	0.0000;
	11606	11169	0.000892	0.006097	0.00157	269.97	0	0	0	0	1	0	0	92.7700	14.4400	-92.7000	-14.1000	0.0000	0.0000	0.0000	0.0000;
	11171	11172	0.000285	0.00117	0	0	0	0	0	0	1	0	0	5.9000	1.2700	-5.9000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	11173	11790	0.000679	0.003996	0.00099	234.68	0	0	0	0	1	0	0	-79.4900	-15.5500	79.5400	15.6900	0.0000	0.0000	0.0000	0.0000;
	11174	11175	0.000261	0.001142	0	0	0	0	0	0	1	0	0	38.6600	13.7700	-38.6600	-13.7600	0.0000	0.0000	0.0000	0.0000;
	11176	11196	0.000999	0.005987	0.00139	257.01	0	0	0	0	1	0	0	-138.0300	-64.9000	138.2500	66.0600	0.0000	0.0000	0.0000	0.0000;
	11738	11176	0.000392	0.002323	0.00539	235.72	0	0	0	0	1	0	0	-76.9200	-56.3900	76.9500	56.0200	0.0000	0.0000	0.0000	0.0000;
	11177	11178	0.000267	0.001147	0	0	0	0	0	0	1	0	0	31.2200	10.9600	-31.2200	-10.9500	0.0000	0.0000	0.0000	0.0000;
	11179	11180	0.000221	0.001067	0	0	0	0	0	0	1	0	0	33.2600	5.3000	-33.2600	-5.2900	0.0000	0.0000	0.0000	0.0000;
	11212	11181	0.001858	0.008291	0.00285	210.02	0	0	0	0	1	0	0	-25.3900	-29.9600	25.4200	29.7800	0.0000	0.0000	0.0000	0.0000;
	11181	11223	0.00213	0.012244	0.00383	222.5	0	0	0	0	1	0	0	-47.6900	-36.1500	47.7600	36.1500	0.0000	0.0000	0.0000	0.0000;
	11183	11182	0.000284	0.01808	0	457.73	0	0	1.03125	0	1	0	0	-142.1100	-140.2600	142.2200	147.2900	0.0000	0.0000	0.0000	0.0000;
	11182	11186	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-142.2200	-147.2900	142.3400	147.6900	0.0000	0.0000	0.0000	0.0000;
	11184	11183	0.003768	0.117329	0	135.3	0	0	1.025	0	1	0	0	-56.0100	-16.0000	56.1400	19.8200	0.0000	0.0000	0.0000	0.0000;
	11184	11183	0.003768	0.117329	0	135.3	0	0	1.025	0	1	0	0	-56.0100	-16.0000	56.1400	19.8200	0.0000	0.0000	0.0000	0.0000;
	11184	11183	0.003768	0.117329	0	135.3	0	0	1.025	0	1	0	0	-56.0100	-16.0000	56.1400	19.8200	0.0000	0.0000	0.0000	0.0000;
	11184	11183	0.003768	0.117329	0	135.3	0	0	1.025	0	1	0	0	-56.0100	-16.0000	56.1400	19.8200	0.0000	0.0000	0.0000	0.0000;
	11183	11185	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-82.4400	60.9900	82.4600	-60.8800	0.0000	0.0000	0.0000	0.0000;
	11190	11184	0.002765	0.017849	0.00543	246.06	0	0	0	0	1	0	0	-101.6900	-28.1500	101.9800	29.3900	0.0000	0.0000	0.0000	0.0000;
	11187	11188	0.000215	0.001019	0	0	0	0	0	0	1	0	0	33.0600	11.0800	-33.0600	-11.0700	0.0000	0.0000	0.0000	0.0000;
	11187	11222	0.001258	0.008477	0.00722	229.44	0	0	0	0	1	0	0	59.0400	-27.9500	-58.9900	27.5100	0.0000	0.0000	0.0000	0.0000;
	11189	11190	0.000259	0.00116	0	0	0	0	0	0	1	0	0	-32.0800	-11.2200	32.0900	11.2300	0.0000	0.0000	0.0000	0.0000;
	11191	11215	0.002943	0.016864	0.01592	220.32	0	0	0	0	1	0	0	45.8800	-14.1000	-45.8100	12.7600	0.0000	0.0000	0.0000	0.0000;
	11302	11191	0.003176	0.015841	0.01407	226.57	0	0	0	0	1	0	0	57.9300	-9.4000	-57.8300	8.4000	0.0000	0.0000	0.0000	0.0000;
	11193	11194	0.000235	0.001145	0	0	0	0	0	0	1	0	0	33.6500	12.4600	-33.6500	-12.4400	0.0000	0.0000	0.0000	0.0000;
	11193	11346	0.001358	0.006338	0.00314	234.71	0	0	0	0	1	0	0	-72.6200	-4.1900	72.6900	4.1700	0.0000	0.0000	0.0000	0.0000;
	11766	11197	0.001142	0.004953	0.00234	276.68	0	0	0	0	1	0	0	167.6000	6.8700	-167.3000	-5.8200	0.0000	0.0000	0.0000	0.0000;
	11766	11197	0.001142	0.004953	0.00234	276.68	0	0	0	0	1	0	0	167.6000	6.8700	-167.3000	-5.8200	0.0000	0.0000	0.0000	0.0000;
	11199	11202	-0.00023	-0.006764	0	201.21	0	0	1	0	1	0	0	31.5400	8.5100	-31.5500	-8.5800	0.0000	0.0000	0.0000	0.0000;
	11199	11203	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-31.5400	-8.5100	31.5500	8.5200	0.0000	0.0000	0.0000	0.0000;
	11199	11204	0.000272	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11200	11202	0.00295	0.086789	0	100.6	0	0	1	0	1	0	0	-11.3200	-3.3700	11.3300	3.4800	0.0000	0.0000	0.0000	0.0000;
	11201	11202	0.00295	0.086789	0	100.6	0	0	1	0	1	0	0	-20.2100	-4.7400	20.2200	5.1000	0.0000	0.0000	0.0000	0.0000;
	11205	11206	0.000248	0.00105	0	0	0	0	0	0	1	0	0	44.2600	9.3600	-44.2600	-9.3400	0.0000	0.0000	0.0000	0.0000;
	11207	11212	0.000441	0.002789	0.02224	214.48	0	0	0	0	1	0	0	-34.0900	6.9400	34.0900	-9.2700	0.0000	0.0000	0.0000	0.0000;
	11208	11223	0.001528	0.008791	0.00282	236.22	0	0	0	0	1	0	0	74.2400	-43.7200	-74.1400	44.0300	0.0000	0.0000	0.0000	0.0000;
	11209	11218	0.003044	0.015871	0.00247	196.47	0	0	0	0	1	0	0	8.5000	3.9400	-8.5000	-4.1900	0.0000	0.0000	0.0000	0.0000;
	11209	11221	0.003089	0.021579	0.01325	259.14	0	0	0	0	1	0	0	-148.2400	12.8400	148.8800	-9.7500	0.0000	0.0000	0.0000	0.0000;
	11790	11209	0.001563	0.006009	0.00309	243.54	0	0	0	0	1	0	0	-102.2900	19.3300	102.4500	-19.0400	0.0000	0.0000	0.0000	0.0000;
	11210	11211	0.000291	0.001135	0	0	0	0	0	0	1	0	0	12.5800	5.4600	-12.5800	-5.4600	0.0000	0.0000	0.0000	0.0000;
	11210	11227	0.002019	0.012459	0.00453	244.28	0	0	0	0	1	0	0	-102.4300	12.6600	102.6300	-11.9000	0.0000	0.0000	0.0000	0.0000;
	11790	11212	0.000594	0.003865	0.00259	215.7	0	0	0	0	1	0	0	36.8300	-30.0900	-36.8200	29.8900	0.0000	0.0000	0.0000	0.0000;
	11213	11214	0.000259	0.001171	0	0	0	0	0	0	1	0	0	13.9300	2.1600	-13.9300	-2.1600	0.0000	0.0000	0.0000	0.0000;
	11218	11219	0.000244	0.001068	0	0	0	0	0	0	1	0	0	67.0300	7.6100	-67.0200	-7.5700	0.0000	0.0000	0.0000	0.0000;
	11220	11221	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-26.3700	-13.8100	26.3800	13.8200	0.0000	0.0000	0.0000	0.0000;
	11224	11225	0.000259	0.001091	0	0	0	0	0	0	1	0	0	9.7100	3.3700	-9.7100	-3.3700	0.0000	0.0000	0.0000	0.0000;
	11226	11227	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-9.7100	-0.9400	9.7100	0.9400	0.0000	0.0000	0.0000	0.0000;
	11228	11336	0.008339	0.044123	0.01541	209.66	0	0	0	0	1	0	0	-30.0500	1.1200	30.1200	-2.3900	0.0000	0.0000	0.0000	0.0000;
	11243	11229	0.003699	0.017143	0.01402	236.52	0	0	0	0	1	0	0	-91.4200	9.9300	91.7100	-10.0600	0.0000	0.0000	0.0000	0.0000;
	11229	16296	0.004487	0.025897	0.03626	240.26	0	0	0	0	1	0	0	-102.7600	8.8600	103.2100	-10.1500	0.0000	0.0000	0.0000	0.0000;
	11230	11231	0.000274	0.001112	0	0	0	0	0	0	1	0	0	10.5000	4.5900	-10.5000	-4.5900	0.0000	0.0000	0.0000	0.0000;
	12692	11230	0.001785	0.012701	0.00459	244.88	0	0	0	0	1	0	0	111.7900	-5.1400	-111.5800	6.1200	0.0000	0.0000	0.0000	0.0000;
	11232	11233	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-12.2200	-2.0000	12.2200	2.0000	0.0000	0.0000	0.0000	0.0000;
	11233	12659	0.003153	0.014378	0.01511	242.68	0	0	0	0	1	0	0	108.9700	-20.5300	-108.6100	20.5600	0.0000	0.0000	0.0000	0.0000;
	16181	11233	0.001506	0.007027	0.00205	267.97	0	0	0	0	1	0	0	-136.1300	68.5300	136.4600	-67.2300	0.0000	0.0000	0.0000	0.0000;
	16181	11233	0.001506	0.007027	0.00205	267.97	0	0	0	0	1	0	0	-136.1300	68.5300	136.4600	-67.2300	0.0000	0.0000	0.0000	0.0000;
	16184	11233	0.002173	0.009825	0.00317	211.03	0	0	0	0	1	0	0	-39.4400	-15.6600	39.4800	15.4900	0.0000	0.0000	0.0000	0.0000;
	16277	11233	0.00087	0.005364	0.00235	271.41	0	0	0	0	1	0	0	151.2800	-53.1900	-151.0700	54.2300	0.0000	0.0000	0.0000	0.0000;
	16277	11233	0.00087	0.005364	0.00235	271.41	0	0	0	0	1	0	0	151.2800	-53.1900	-151.0700	54.2300	0.0000	0.0000	0.0000	0.0000;
	11233	16296	0.001812	0.009039	0.00219	251.59	0	0	0	0	1	0	0	-131.4400	29.0500	131.7500	-27.7600	0.0000	0.0000	0.0000	0.0000;
	11234	11810	0.003801	0.017809	0.00375	253.34	0	0	0	0	1	0	0	-157.1300	-7.4800	158.0000	11.1400	0.0000	0.0000	0.0000	0.0000;
	11234	16154	0.004362	0.02357	0.01264	224.15	0	0	0	0	1	0	0	74.7500	0.7100	-74.5200	-0.8600	0.0000	0.0000	0.0000	0.0000;
	11234	16158	0.002973	0.019213	0.00715	223.48	0	0	0	0	1	0	0	70.5700	3.6000	-70.4400	-3.4900	0.0000	0.0000	0.0000	0.0000;
	11235	11241	0.001348	0.009205	0.01072	230.49	0	0	0	0	1	0	0	-82.5600	14.6800	82.6500	-15.2400	0.0000	0.0000	0.0000	0.0000;
	11509	11235	0.002756	0.023579	0.00968	223.55	0	0	0	0	1	0	0	-71.9300	15.2200	72.0700	-15.0900	0.0000	0.0000	0.0000	0.0000;
	11236	11237	0.000234	0.001051	0	0	0	0	0	0	1	0	0	10.8500	4.2000	-10.8500	-4.2000	0.0000	0.0000	0.0000	0.0000;
	16180	11236	0.002692	0.014636	0.00529	247.98	0	0	0	0	1	0	0	124.4700	-14.0700	-124.0800	15.6800	0.0000	0.0000	0.0000	0.0000;
	11236	16189	0.002292	0.013468	0.00343	242.9	0	0	0	0	1	0	0	113.2200	-19.8800	-112.9400	21.2000	0.0000	0.0000	0.0000	0.0000;
	11238	11239	0.000265	0.001163	0	0	0	0	0	0	1	0	0	-9.9200	-3.3100	9.9200	3.3100	0.0000	0.0000	0.0000	0.0000;
	11239	11240	0.001415	0.007382	0.0045	237.68	0	0	0	0	1	0	0	100.7900	-11.1300	-100.6600	11.3500	0.0000	0.0000	0.0000	0.0000;
	11239	11547	0.003423	0.019811	0.01167	240.31	0	0	0	0	1	0	0	-110.7100	7.8200	111.1000	-6.8300	0.0000	0.0000	0.0000	0.0000;
	11240	11241	0.002276	0.00994	0.00411	234.36	0	0	0	0	1	0	0	91.8300	-12.2000	-91.6500	12.5500	0.0000	0.0000	0.0000	0.0000;
	11241	11242	0.0002	0.001033	0	0	0	0	0	0	1	0	0	9.0100	2.6900	-9.0100	-2.6900	0.0000	0.0000	0.0000	0.0000;
	11244	11254	0.001375	0.008514	0.01017	219.56	0	0	0	0	1	0	0	-42.7800	-0.5100	42.8100	-0.4500	0.0000	0.0000	0.0000	0.0000;
	11245	11256	0.005633	0.024496	0.00757	194.24	0	0	0	0	1	0	0	-7.4300	-16.9900	7.4400	16.2500	0.0000	0.0000	0.0000	0.0000;
	11258	11245	0.002171	0.012337	0.01455	220.68	0	0	0	0	1	0	0	24.4500	-8.8100	-24.4300	7.3200	0.0000	0.0000	0.0000	0.0000;
	11245	11727	0.006085	0.038591	0.0117	209.32	0	0	0	0	1	0	0	-24.2700	6.8000	24.3100	-7.8300	0.0000	0.0000	0.0000	0.0000;
	11246	11247	0.000259	0.001048	0	0	0	0	0	0	1	0	0	9.0900	3.0200	-9.0900	-3.0200	0.0000	0.0000	0.0000	0.0000;
	11248	11260	0.00133	0.008925	0.00934	205.27	0	0	0	0	1	0	0	-22.6700	24.1300	22.6800	-25.0500	0.0000	0.0000	0.0000	0.0000;
	11249	11250	0.000261	0.001004	0	0	0	0	0	0	1	0	0	41.3200	9.7100	-41.3200	-9.7000	0.0000	0.0000	0.0000	0.0000;
	11249	11252	0.001716	0.008309	0.0012	173.63	0	0	0	0	1	0	0	1.0000	7.7400	-1.0000	-7.8600	0.0000	0.0000	0.0000	0.0000;
	11249	11441	0.001076	0.007175	0.00747	217.62	0	0	0	0	1	0	0	-42.3200	-17.4500	42.3400	16.7900	0.0000	0.0000	0.0000	0.0000;
	11251	11260	0.00122	0.006723	0.00461	224.99	0	0	0	0	1	0	0	54.1400	-16.1900	-54.1100	15.9000	0.0000	0.0000	0.0000	0.0000;
	11251	11275	0.000406	0.002523	0.00404	236.85	0	0	0	0	1	0	0	-77.0300	12.9700	77.0600	-13.2600	0.0000	0.0000	0.0000	0.0000;
	11252	11280	0.003502	0.025581	0.02863	213.65	0	0	0	0	1	0	0	-28.0600	-4.7600	28.0900	1.9000	0.0000	0.0000	0.0000	0.0000;
	11254	11253	0.000372	0.028021	0	445.57	0	0	1.01875	0	1	0	0	-133.8500	-34.5900	133.9200	39.6800	0.0000	0.0000	0.0000	0.0000;
	11253	11255	0.000295	0.001051	0	0	0	0	0	0	1	0	0	31.3100	5.0500	-31.3100	-5.0400	0.0000	0.0000	0.0000	0.0000;
	11253	11274	0.000348	0.003836	0.08453	1017.24	0	0	0	0	1	0	0	-37.1600	-53.2900	37.1700	44.3300	0.0000	0.0000	0.0000	0.0000;
	11256	11254	0.001301	0.006206	0.00275	242.84	0	0	0	0	1	0	0	-90.9300	-34.8000	91.0400	35.0400	0.0000	0.0000	0.0000	0.0000;
	11256	11257	0.00023	0.001087	0	0	0	0	0	0	1	0	0	23.1200	11.0500	-23.1200	-11.0500	0.0000	0.0000	0.0000	0.0000;
	11258	11259	0.000266	0.001077	0	0	0	0	0	0	1	0	0	28.2200	1.5400	-28.2200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	11262	11261	0.000201	0.011359	0	1055.98	0	0	1	0	1	0	0	-488.7600	-131.3600	489.2500	158.7800	0.0000	0.0000	0.0000	0.0000;
	11261	11710	0.00021	0.002856	0.23242	2695.74	0	0	0	0	1	0	0	-249.5300	225.1700	249.7500	-247.4100	0.0000	0.0000	0.0000	0.0000;
	11263	11262	0.000599	0.030573	0	527.64	0	0	1	0	1	0	0	-245.7600	-1.8000	246.1000	19.3500	0.0000	0.0000	0.0000	0.0000;
	11262	11264	0.000209	0.001	0	0	0	0	0	0	1	0	0	242.6600	112.0100	-242.5200	-111.3400	0.0000	0.0000	0.0000	0.0000;
	11262	11265	0.000232	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11372	11263	0.001082	0.007613	0.00432	242.13	0	0	0	0	1	0	0	-87.9800	18.7700	88.0600	-18.6400	0.0000	0.0000	0.0000	0.0000;
	11264	11377	0.000438	0.004786	0.08367	1110.85	0	0	0	0	1	0	0	101.3800	59.5700	-101.3300	-67.7400	0.0000	0.0000	0.0000	0.0000;
	11268	11267	0.000216	0.01185	0	555.48	0	0	1.025	0	1	0	0	-302.7600	-125.6400	302.9800	137.9200	0.0000	0.0000	0.0000	0.0000;
	11267	11269	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-302.9800	-137.9200	303.2600	139.1100	0.0000	0.0000	0.0000	0.0000;
	11268	11271	0.002046	0.011575	0.03651	243.55	0	0	0	0	1	0	0	107.9300	45.0300	-107.6700	-47.5100	0.0000	0.0000	0.0000	0.0000;
	11268	11564	0.000671	0.00345	0.0009	253.31	0	0	0	0	1	0	0	113.7500	47.6700	-113.6600	-47.2900	0.0000	0.0000	0.0000	0.0000;
	11269	11595	0.000459	0.004829	0.0787	1180.8	0	0	0	0	1	0	0	-197.5000	5.4000	197.6700	-12.1100	0.0000	0.0000	0.0000	0.0000;
	11755	11269	0.000184	0.00239	0.04891	1145.79	0	0	0	0	1	0	0	105.8200	139.9400	-105.7600	-144.5100	0.0000	0.0000	0.0000	0.0000;
	11270	11362	0.00339	0.019151	0.00288	237.79	0	0	0	0	1	0	0	-72.1900	-25.1900	72.3700	25.9400	0.0000	0.0000	0.0000	0.0000;
	11372	11270	0.001088	0.005477	0.00326	196.51	0	0	0	0	1	0	0	-9.4600	-16.9500	9.4700	16.6300	0.0000	0.0000	0.0000	0.0000;
	11271	11272	0.000263	0.001018	0	0	0	0	0	0	1	0	0	24.0600	5.6800	-24.0600	-5.6700	0.0000	0.0000	0.0000	0.0000;
	11274	11273	0.000213	0.016122	0	930.45	0	0	1.0125	0	1	0	0	-339.0100	-74.5100	339.2500	92.9900	0.0000	0.0000	0.0000	0.0000;
	11273	11278	0.000244	0.001164	0	0	0	0	0	0	1	0	0	65.3400	35.0500	-65.3300	-34.9900	0.0000	0.0000	0.0000	0.0000;
	11273	11279	0.000218	0.001184	0	0	0	0	0	0	1	0	0	-404.6000	-128.0400	404.9600	130.0100	0.0000	0.0000	0.0000	0.0000;
	11274	11277	0.001175	0.071775	0	479.25	0	0	1	0	1	0	0	99.9400	5.9000	-99.8300	0.7700	0.0000	0.0000	0.0000	0.0000;
	11274	11286	0.000283	0.003363	0.0863	1207.59	0	0	0	0	1	0	0	201.8900	24.2700	-201.7900	-32.2600	0.0000	0.0000	0.0000	0.0000;
	11275	11277	-0.000446	-0.027229	0	404.25	0	0	1	0	1	0	0	-99.8800	-1.7600	99.8300	-0.7700	0.0000	0.0000	0.0000	0.0000;
	11896	11275	0.002114	0.014654	0.00464	211.72	0	0	0	0	1	0	0	-22.8000	-15.4100	22.8200	15.0200	0.0000	0.0000	0.0000	0.0000;
	11276	11277	0.004868	0.297237	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11580	11279	0.00028	0.004454	0.47881	3129.15	0	0	0	0	1	0	0	744.0900	26.2600	-742.6700	-55.6900	0.0000	0.0000	0.0000	0.0000;
	11288	11280	0.001334	0.006528	0.00249	256.25	0	0	0	0	1	0	0	61.9300	13.9000	-61.8800	-13.9300	0.0000	0.0000	0.0000	0.0000;
	11281	11284	0.000751	0.039267	0	574.32	0	0	1	0	1	0	0	154.4000	20.2400	-154.2300	-11.3700	0.0000	0.0000	0.0000	0.0000;
	11281	11285	0.000283	0.001113	0	0	0	0	0	0	1	0	0	47.2900	11.5700	-47.2800	-11.5500	0.0000	0.0000	0.0000	0.0000;
	11281	11286	0.000239	0.001151	0	0	0	0	0	0	1	0	0	-201.6900	-31.8200	201.7900	32.2600	0.0000	0.0000	0.0000	0.0000;
	11282	11284	-0.000414	-0.021668	0	474.32	0	0	1	0	1	0	0	-154.3300	-16.2600	154.2300	11.3700	0.0000	0.0000	0.0000	0.0000;
	11283	11284	0.00137	0.071621	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11287	11290	0.000719	0.034614	0	532.88	0	0	1	0	1	0	0	156.9300	27.0900	-156.7600	-19.0200	0.0000	0.0000	0.0000	0.0000;
	11287	11291	0.000235	0.001164	0	0	0	0	0	0	1	0	0	42.0500	2.3500	-42.0400	-2.3300	0.0000	0.0000	0.0000	0.0000;
	11287	11755	0.000484	0.005305	0.09912	1193.63	0	0	0	0	1	0	0	-198.9700	68.4800	199.1700	-77.0400	0.0000	0.0000	0.0000	0.0000;
	11288	11290	-0.000127	-0.006124	0	457.88	0	0	1	0	1	0	0	-156.7900	-20.4500	156.7600	19.0200	0.0000	0.0000	0.0000	0.0000;
	11289	11290	0.003837	0.184824	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11292	11293	0.000247	0.001076	0	0	0	0	0	0	1	0	0	9.4100	2.5800	-9.4100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	11295	11296	0.000254	0.001114	0	0	0	0	0	0	1	0	0	14.5700	2.9500	-14.5700	-2.9500	0.0000	0.0000	0.0000	0.0000;
	11316	11295	0.002829	0.018704	0.01185	233.3	0	0	0	0	1	0	0	-67.5900	6.2800	67.7100	-6.7400	0.0000	0.0000	0.0000	0.0000;
	11295	11317	0.002479	0.01572	0.00543	241.17	0	0	0	0	1	0	0	-82.2800	3.7800	82.4400	-3.3600	0.0000	0.0000	0.0000	0.0000;
	11297	11298	0.001487	0.006281	0.04193	204.5	0	0	0	0	1	0	0	33.0100	-4.2400	-32.9900	-0.2000	0.0000	0.0000	0.0000	0.0000;
	13441	11297	0.003273	0.02019	0.00535	210.68	0	0	0	0	1	0	0	38.1200	-1.7500	-38.0800	1.4500	0.0000	0.0000	0.0000	0.0000;
	11298	11299	0.000239	0.001196	0	0	0	0	0	0	1	0	0	11.7800	2.5200	-11.7800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	13452	11298	0.00423	0.017725	0.00287	190.85	0	0	0	0	1	0	0	-21.1900	2.0900	21.2100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	11300	11301	0.000226	0.00113	0	0	0	0	0	0	1	0	0	11.2800	4.7100	-11.2800	-4.7100	0.0000	0.0000	0.0000	0.0000;
	11319	11300	0.001957	0.013751	0.00472	229.84	0	0	0	0	1	0	0	68.4300	7.8100	-68.3500	-7.7200	0.0000	0.0000	0.0000	0.0000;
	11323	11300	0.005544	0.032184	0.0137	222.82	0	0	0	0	1	0	0	-56.9000	-3.5100	57.0700	3.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11335	0.003086	0.022709	0.00971	236.7	0	0	0	0	1	0	0	-77.7200	5.6600	77.9000	-5.4100	0.0000	0.0000	0.0000	0.0000;
	11303	11304	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-7.3600	-1.9200	7.3600	1.9200	0.0000	0.0000	0.0000	0.0000;
	11304	11326	0.003117	0.018221	0.00873	213.73	0	0	0	0	1	0	0	-44.4200	5.2300	44.4800	-5.8200	0.0000	0.0000	0.0000	0.0000;
	11328	11304	0.002023	0.010893	0.00749	208.22	0	0	0	0	1	0	0	-37.0300	6.5000	37.0600	-7.1600	0.0000	0.0000	0.0000	0.0000;
	11305	11307	0.001257	0.005511	0.00274	242.7	0	0	0	0	1	0	0	-83.7100	-2.6900	83.7900	2.7600	0.0000	0.0000	0.0000	0.0000;
	11323	11305	0.001536	0.009866	0.00415	208.57	0	0	0	0	1	0	0	31.4000	-2.0000	-31.3800	1.6400	0.0000	0.0000	0.0000	0.0000;
	11306	11307	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-15.6100	-6.7900	15.6100	6.7900	0.0000	0.0000	0.0000	0.0000;
	11307	11309	0.000885	0.005087	0.00674	247.46	0	0	0	0	1	0	0	-99.4000	-9.5500	99.4800	9.3000	0.0000	0.0000	0.0000	0.0000;
	11309	11308	0.000461	0.030718	0	404.75	0	0	1.00625	0	1	0	0	-99.4800	-9.3000	99.5300	12.1700	0.0000	0.0000	0.0000	0.0000;
	11308	11310	0.000284	0.001072	0	0	0	0	0	0	1	0	0	25.1200	4.6600	-25.1200	-4.6600	0.0000	0.0000	0.0000	0.0000;
	11311	13450	0.006813	0.042983	0.03779	195.44	0	0	0	0	1	0	0	18.1700	0.2400	-18.1500	-4.2200	0.0000	0.0000	0.0000	0.0000;
	11312	11313	0.000241	0.00111	0	0	0	0	0	0	1	0	0	20.9800	6.0900	-20.9800	-6.0900	0.0000	0.0000	0.0000	0.0000;
	11312	13062	0.005028	0.025771	0.02845	212.9	0	0	0	0	1	0	0	-27.7400	4.2200	27.7700	-7.1100	0.0000	0.0000	0.0000	0.0000;
	11312	13067	0.007653	0.036176	0.02351	222.37	0	0	0	0	1	0	0	-43.8400	-5.9900	43.9800	4.0900	0.0000	0.0000	0.0000	0.0000;
	11312	13076	0.01219	0.075165	0.02846	212	0	0	0	0	1	0	0	-24.9500	0.0700	25.0200	-2.7200	0.0000	0.0000	0.0000	0.0000;
	11314	11315	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-19.8800	-1.8800	19.8800	1.8900	0.0000	0.0000	0.0000	0.0000;
	11317	11315	0.006334	0.029895	0.01997	198.4	0	0	0	0	1	0	0	9.0000	-1.1700	-9.0000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	11315	13452	0.010064	0.05563	0.02217	182.51	0	0	0	0	1	0	0	-17.9100	-0.0100	17.9400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	11317	11387	0.010497	0.053659	0.02558	221.95	0	0	0	0	1	0	0	-44.8100	-1.3800	45.0000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	11389	11317	0.002178	0.017282	0.01193	198.07	0	0	0	0	1	0	0	-17.6900	-1.9300	17.7000	0.7100	0.0000	0.0000	0.0000	0.0000;
	11317	13960	0.005638	0.037904	0.03184	241.27	0	0	0	0	1	0	0	-80.1700	-4.4500	80.5100	3.3000	0.0000	0.0000	0.0000	0.0000;
	11319	11318	0.000646	0.03623	0	360.98	0	0	1.00625	0	1	0	0	-68.4300	-7.8100	68.4600	9.4100	0.0000	0.0000	0.0000	0.0000;
	11318	11320	0.000203	0.001074	0	0	0	0	0	0	1	0	0	28.8200	11.4200	-28.8200	-11.4100	0.0000	0.0000	0.0000	0.0000;
	11334	11318	0.000422	0.00523	0.08817	1144.65	0	0	0	0	1	0	0	-125.7900	9.1300	125.8500	-17.8900	0.0000	0.0000	0.0000	0.0000;
	13456	11318	0.000892	0.010769	0.26248	1207.19	0	0	0	0	1	0	0	223.5400	-2.1100	-223.1300	-21.4000	0.0000	0.0000	0.0000	0.0000;
	11321	11332	0.001798	0.011513	0.0094	214.7	0	0	0	0	1	0	0	-24.8300	-9.8700	24.8400	8.9400	0.0000	0.0000	0.0000	0.0000;
	11784	11321	0.002287	0.013858	0.00293	196.78	0	0	0	0	1	0	0	-6.6100	-5.5700	6.6100	5.2700	0.0000	0.0000	0.0000	0.0000;
	11322	11323	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-25.5000	-5.5000	25.5100	5.5100	0.0000	0.0000	0.0000	0.0000;
	11324	11325	0.000238	0.001174	0	0	0	0	0	0	1	0	0	18.3900	5.0900	-18.3900	-5.0900	0.0000	0.0000	0.0000	0.0000;
	11326	11327	0.000208	0.001023	0	0	0	0	0	0	1	0	0	11.7900	3.2900	-11.7900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	11326	13454	0.003551	0.020257	0.008	220.29	0	0	0	0	1	0	0	-56.2600	2.5300	56.3700	-2.7800	0.0000	0.0000	0.0000	0.0000;
	11328	11329	0.000229	0.001112	0	0	0	0	0	0	1	0	0	11.7900	2.1500	-11.7900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	11328	11784	0.00261	0.017837	0.0043	195.29	0	0	0	0	1	0	0	25.2400	-8.6500	-25.2300	8.3100	0.0000	0.0000	0.0000	0.0000;
	11331	11330	0.000258	0.020742	0	851.01	0	0	1	0	1	0	0	-268.2600	22.5500	268.4400	-8.6600	0.0000	0.0000	0.0000	0.0000;
	11330	11333	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-268.4400	-63.0100	268.5900	63.7700	0.0000	0.0000	0.0000	0.0000;
	11332	11331	0.000525	0.032848	0	434.49	0	0	1	0	1	0	0	-120.1400	-7.7700	120.2100	12.2100	0.0000	0.0000	0.0000	0.0000;
	11331	11334	0.000247	0.001052	0	0	0	0	0	0	1	0	0	148.0600	-34.7600	-148.0000	34.9800	0.0000	0.0000	0.0000	0.0000;
	11332	11335	0.000947	0.006179	0.00564	242.88	0	0	0	0	1	0	0	95.3000	-1.1600	-95.2200	1.0800	0.0000	0.0000	0.0000	0.0000;
	11336	11784	0.005012	0.030903	0.01281	215.45	0	0	0	0	1	0	0	-39.2600	1.8200	39.3400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	11337	11338	0.000204	0.001194	0	0	0	0	0	0	1	0	0	47.3400	2.4100	-47.3300	-2.3800	0.0000	0.0000	0.0000	0.0000;
	11337	11369	0.000709	0.00486	0.00243	239.23	0	0	0	0	1	0	0	-79.2100	-30.3300	79.2500	30.4000	0.0000	0.0000	0.0000	0.0000;
	11337	11801	0.001781	0.009438	0.02533	193.08	0	0	0	0	1	0	0	-19.1200	9.0900	19.1300	-11.7600	0.0000	0.0000	0.0000	0.0000;
	11339	11372	0.002807	0.019255	0.00353	223.94	0	0	0	0	1	0	0	-47.8500	15.7600	47.9100	-15.6700	0.0000	0.0000	0.0000	0.0000;
	11340	11341	0.000217	0.001136	0	0	0	0	0	0	1	0	0	24.6100	2.7600	-24.6100	-2.7600	0.0000	0.0000	0.0000	0.0000;
	11340	11358	0.000568	0.00333	0.00314	272.94	0	0	0	0	1	0	0	-142.3900	35.1000	142.5000	-34.7700	0.0000	0.0000	0.0000	0.0000;
	11340	11358	0.000568	0.00333	0.00314	272.94	0	0	0	0	1	0	0	-142.3900	35.1000	142.5000	-34.7700	0.0000	0.0000	0.0000	0.0000;
	11798	11340	0.000742	0.003585	0.00185	247.86	0	0	0	0	1	0	0	105.7700	34.0100	-105.6800	-33.7900	0.0000	0.0000	0.0000	0.0000;
	11343	11344	0.000224	0.001061	0	0	0	0	0	0	1	0	0	24.6100	7.0000	-24.6100	-6.9900	0.0000	0.0000	0.0000	0.0000;
	11901	11343	0.000706	0.003541	0.00225	246.33	0	0	0	0	1	0	0	98.6200	-8.1300	-98.5500	8.2200	0.0000	0.0000	0.0000	0.0000;
	11357	11345	0.001868	0.011712	0.00373	210.03	0	0	0	0	1	0	0	21.4700	0.1500	-21.4600	-0.5000	0.0000	0.0000	0.0000	0.0000;
	11349	11350	0.000263	0.001196	0	0	0	0	0	0	1	0	0	44.0300	3.9000	-44.0200	-3.8800	0.0000	0.0000	0.0000	0.0000;
	11351	11352	0.000293	0.00119	0	0	0	0	0	0	1	0	0	30.7400	7.4800	-30.7400	-7.4700	0.0000	0.0000	0.0000	0.0000;
	11353	11368	0.001626	0.012666	0.01199	220.46	0	0	0	0	1	0	0	43.1400	13.8100	-43.1100	-14.8400	0.0000	0.0000	0.0000	0.0000;
	11353	11713	0.00079	0.004536	0.00102	209.78	0	0	0	0	1	0	0	18.2200	13.6800	-18.2200	-13.7600	0.0000	0.0000	0.0000	0.0000;
	11353	11948	0.000848	0.005063	0.00943	244.34	0	0	0	0	1	0	0	-89.2600	-36.6500	89.3400	36.0800	0.0000	0.0000	0.0000	0.0000;
	11354	11355	0.000272	0.001158	0	0	0	0	0	0	1	0	0	34.4400	1.2200	-34.4400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	11354	11798	0.000724	0.004136	0.00756	296.3	0	0	0	0	1	0	0	-193.7600	58.1400	194.0400	-57.3700	0.0000	0.0000	0.0000	0.0000;
	11354	11798	0.000724	0.004136	0.00756	296.3	0	0	0	0	1	0	0	-193.7600	58.1400	194.0400	-57.3700	0.0000	0.0000	0.0000	0.0000;
	11379	11356	0.000885	0.005409	0.00347	157.6	0	0	0	0	1	0	0	-0.2300	5.2600	0.2300	-5.6300	0.0000	0.0000	0.0000	0.0000;
	11358	11948	0.000497	0.002769	0.00184	275.75	0	0	0	0	1	0	0	-161.5000	30.2700	161.6200	-29.7600	0.0000	0.0000	0.0000	0.0000;
	11358	11948	0.000497	0.002769	0.00184	275.75	0	0	0	0	1	0	0	-161.5000	30.2700	161.6200	-29.7600	0.0000	0.0000	0.0000	0.0000;
	11359	11360	0.000265	0.001168	0	0	0	0	0	0	1	0	0	41.5700	12.2900	-41.5600	-12.2700	0.0000	0.0000	0.0000	0.0000;
	11732	11359	0.001009	0.005461	0.00127	171.41	0	0	0	0	1	0	0	3.5200	-3.6900	-3.5200	3.5600	0.0000	0.0000	0.0000	0.0000;
	11359	11857	0.000613	0.003869	0.00257	220.37	0	0	0	0	1	0	0	-38.0400	-15.8500	38.0500	15.6300	0.0000	0.0000	0.0000	0.0000;
	11363	11366	0.0001	-0.001539	0	150.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11363	11367	0.000249	0.001089	0	0	0	0	0	0	1	0	0	22.4600	6.8600	-22.4600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	11363	11368	0.000243	0.001115	0	0	0	0	0	0	1	0	0	-22.4600	-6.8600	22.4600	6.8600	0.0000	0.0000	0.0000	0.0000;
	11364	11366	0.00418	0.141226	0	75.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11365	11366	0.00418	0.141226	0	75.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11369	11370	0.000226	0.001197	0	0	0	0	0	0	1	0	0	16.4800	1.0600	-16.4800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	11371	11372	0.000243	0.001088	0	0	0	0	0	0	1	0	0	-49.5200	-13.8300	49.5300	13.8600	0.0000	0.0000	0.0000	0.0000;
	11373	11374	0.003257	0.016668	0.01274	215.93	0	0	0	0	1	0	0	-34.7800	-19.1700	34.8200	18.0700	0.0000	0.0000	0.0000	0.0000;
	11376	11374	0.001695	0.009702	0.00728	250.87	0	0	0	0	1	0	0	111.5400	46.5700	-111.3100	-46.0300	0.0000	0.0000	0.0000	0.0000;
	11376	11375	0.000493	0.026254	0	497.22	0	0	1.05	0	1	0	0	-201.5500	-127.3500	201.8300	142.6700	0.0000	0.0000	0.0000	0.0000;
	11375	11377	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-201.8300	-142.6700	201.9600	143.2900	0.0000	0.0000	0.0000	0.0000;
	11381	11380	0.00293	0.014266	0.00614	238.64	0	0	0	0	1	0	0	56.6200	-0.6400	-56.5400	0.3900	0.0000	0.0000	0.0000	0.0000;
	11380	11393	0.00406	0.022427	0.07249	270.79	0	0	0	0	1	0	0	102.7100	-7.4000	-102.3200	1.7600	0.0000	0.0000	0.0000	0.0000;
	11380	13233	0.002228	0.011233	0.00685	252.15	0	0	0	0	1	0	0	-63.6100	3.3500	63.7000	-3.6700	0.0000	0.0000	0.0000	0.0000;
	13855	11381	0.00153	0.01054	0.01162	245.38	0	0	0	0	1	0	0	62.8900	-1.2700	-62.8300	0.3900	0.0000	0.0000	0.0000	0.0000;
	11382	11383	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-11.8400	-3.1400	11.8400	3.1400	0.0000	0.0000	0.0000	0.0000;
	11383	13226	0.005433	0.017048	0.01314	244.49	0	0	0	0	1	0	0	57.6400	7.9800	-57.4700	-8.8600	0.0000	0.0000	0.0000	0.0000;
	13748	11383	0.000388	0.002009	0.00085	218.15	0	0	0	0	1	0	0	-30.3200	18.2500	30.3200	-18.3100	0.0000	0.0000	0.0000	0.0000;
	11383	13996	0.001784	0.005788	0.00157	269.21	0	0	0	0	1	0	0	-99.7900	7.2000	99.9600	-6.8300	0.0000	0.0000	0.0000	0.0000;
	11384	11385	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-7.6900	-0.5800	7.6900	0.5800	0.0000	0.0000	0.0000	0.0000;
	11385	11386	0.006533	0.013752	0.00489	243.33	0	0	0	0	1	0	0	52.5600	-3.7200	-52.3900	3.5400	0.0000	0.0000	0.0000	0.0000;
	11816	11385	0.00287	0.019157	0.00963	251.84	0	0	0	0	1	0	0	60.3400	-3.5500	-60.2500	3.1500	0.0000	0.0000	0.0000	0.0000;
	11386	13062	0.005547	0.031314	0.02204	230.31	0	0	0	0	1	0	0	35.5800	-7.8500	-35.5100	5.8500	0.0000	0.0000	0.0000	0.0000;
	11387	11388	0.000294	0.001077	0	0	0	0	0	0	1	0	0	3.2600	0.4000	-3.2600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	11387	13960	0.002097	0.012836	0.00319	237.58	0	0	0	0	1	0	0	-48.2700	-0.0400	48.3100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	11389	11390	0.000288	0.001172	0	0	0	0	0	0	1	0	0	5.8900	1.1000	-5.8900	-1.1000	0.0000	0.0000	0.0000	0.0000;
	11462	11389	0.002366	0.013857	0.01423	186.28	0	0	0	0	1	0	0	1.1400	0.1300	-1.1400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	11391	11392	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-18.0500	-4.6300	18.0500	4.6300	0.0000	0.0000	0.0000	0.0000;
	11392	11603	0.001318	0.00952	0.00586	263.81	0	0	0	0	1	0	0	-79.0000	-4.9300	79.0700	4.8500	0.0000	0.0000	0.0000	0.0000;
	13220	11392	0.002419	0.011434	0.00224	249.66	0	0	0	0	1	0	0	-60.8600	-0.1400	60.9500	0.3000	0.0000	0.0000	0.0000	0.0000;
	11394	12275	0.002412	0.017163	0.03829	200.57	0	0	0	0	1	0	0	17.8900	-12.7400	-17.8800	8.6800	0.0000	0.0000	0.0000	0.0000;
	13221	11394	0.001654	0.009095	0.00455	226.12	0	0	0	0	1	0	0	38.1100	-9.5700	-38.0900	9.2100	0.0000	0.0000	0.0000	0.0000;
	11396	11395	0.000316	0.022733	0	462.83	0	0	1	0	1	0	0	-160.2100	-6.3500	160.2800	11.7700	0.0000	0.0000	0.0000	0.0000;
	11395	11397	0.000205	0.001184	0	0	0	0	0	0	1	0	0	-160.2800	-11.7700	160.3300	12.0500	0.0000	0.0000	0.0000	0.0000;
	11603	11396	0.000483	0.00277	0.00097	287.19	0	0	0	0	1	0	0	-139.9200	-0.3900	140.0000	0.7900	0.0000	0.0000	0.0000	0.0000;
	11397	11668	0.000478	0.005408	0.11528	1167.95	0	0	0	0	1	0	0	201.6000	-33.2500	-201.4200	22.7900	0.0000	0.0000	0.0000	0.0000;
	11397	14050	0.000413	0.004766	0.09715	1245.1	0	0	0	0	1	0	0	-361.9300	21.2000	362.4300	-25.9700	0.0000	0.0000	0.0000	0.0000;
	11399	11398	0.000218	0.016206	0	1285.59	0	0	1	0	1	0	0	-442.1200	31.7000	442.5100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	11399	11398	0.000218	0.016206	0	1285.59	0	0	1	0	1	0	0	-442.1200	31.7000	442.5100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	11399	11398	0.000218	0.016206	0	1285.59	0	0	1	0	1	0	0	-442.1200	31.7000	442.5100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	11398	11401	7.8e-05	0.005061	0	1521	0	0	1.05	0	1	0	0	-1168.6600	-350.8200	1169.8400	427.6300	0.0000	0.0000	0.0000	0.0000;
	11398	11402	0.000131	0.008019	0	1521	0	0	1.0625	0	1	0	0	-1167.8400	-305.6600	1169.8400	427.6300	0.0000	0.0000	0.0000	0.0000;
	11398	11403	0.000264	0.001114	0	0	0	0	0	0	1	0	0	0.1000	0.0200	-0.1000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	11398	11404	0.000297	0.001179	0	0	0	0	0	0	1	0	0	1008.8700	-147.7600	-1006.0200	159.0900	0.0000	0.0000	0.0000	0.0000;
	11400	11399	0.000453	0.029437	0	579.16	0	0	1	0	1	0	0	-383.3500	15.9800	383.9700	24.1700	0.0000	0.0000	0.0000	0.0000;
	11549	11399	0.000268	0.002837	0.06339	1237.89	0	0	0	0	1	0	0	-283.0300	31.2800	283.2300	-36.0300	0.0000	0.0000	0.0000	0.0000;
	11399	11812	0.000587	0.007874	0.29634	1264.92	0	0	0	0	1	0	0	338.3300	-54.4300	-337.7100	30.6400	0.0000	0.0000	0.0000	0.0000;
	11399	11971	0.000853	0.010316	0.26353	1253.41	0	0	0	0	1	0	0	320.8200	-28.8200	-320.0100	10.0500	0.0000	0.0000	0.0000	0.0000;
	11400	11509	0.002514	0.01511	0.01286	242.8	0	0	0	0	1	0	0	-113.3000	3.0500	113.6000	-2.6400	0.0000	0.0000	0.0000	0.0000;
	11400	16133	0.029094	0.108179	0.0707	226.85	0	0	0	0	1	0	0	73.7000	-14.0700	-72.2100	12.0400	0.0000	0.0000	0.0000	0.0000;
	16136	11400	0.003203	0.021493	0.01246	250.09	0	0	0	0	1	0	0	-135.9700	-6.8300	136.5200	9.2300	0.0000	0.0000	0.0000	0.0000;
	16178	11400	0.001444	0.008984	0.00613	267.24	0	0	0	0	1	0	0	-142.9400	8.1400	143.2100	-7.0900	0.0000	0.0000	0.0000	0.0000;
	16178	11400	0.001444	0.008984	0.00613	267.24	0	0	0	0	1	0	0	-142.9400	8.1400	143.2100	-7.0900	0.0000	0.0000	0.0000	0.0000;
