function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	14349	14421	0.000686	0.003362	0.00359	181.62	0	0	0	0	1	0	0	-3.2300	3.1800	3.2300	-3.5600	0.0000	0.0000	0.0000	0.0000;
	14351	14461	0.002132	0.010812	0.01939	222.61	0	0	0	0	1	0	0	-33.3000	-5.9400	33.3300	3.9700	0.0000	0.0000	0.0000	0.0000;
	14375	14352	0.001194	0.005861	0.00237	207.96	0	0	0	0	1	0	0	-16.4500	0.8600	16.4500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	14353	14354	0.000272	0.001011	0	0	0	0	0	0	1	0	0	14.0700	2.9300	-14.0700	-2.9300	0.0000	0.0000	0.0000	0.0000;
	14390	14355	0.001229	0.00783	0.00258	206.69	0	0	0	0	1	0	0	23.4100	-5.2700	-23.4000	5.0400	0.0000	0.0000	0.0000	0.0000;
	14356	14409	0.002144	0.011331	0.00534	207.26	0	0	0	0	1	0	0	-17.7200	13.9600	17.7300	-14.4800	0.0000	0.0000	0.0000	0.0000;
	14357	14360	-0.00025	-0.006903	0	145.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14357	14361	0.000202	0.001104	0	0	0	0	0	0	1	0	0	-24.3400	-6.9600	24.3400	6.9700	0.0000	0.0000	0.0000	0.0000;
	14357	14362	0.000278	0.001043	0	0	0	0	0	0	1	0	0	24.3400	6.9600	-24.3400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	14358	14360	0.006553	0.180676	0	72.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14359	14360	0.006553	0.180676	0	72.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14363	14364	0.000297	0.001179	0	0	0	0	0	0	1	0	0	-26.6400	-6.1000	26.6400	6.1100	0.0000	0.0000	0.0000	0.0000;
	14364	14402	0.000988	0.00489	0.00254	237.55	0	0	0	0	1	0	0	-48.3900	-4.8900	48.4100	4.7300	0.0000	0.0000	0.0000	0.0000;
	14366	14365	0.000763	0.00568	0.00218	215.08	0	0	0	0	1	0	0	-27.5100	4.7300	27.5200	-4.9200	0.0000	0.0000	0.0000	0.0000;
	14365	14405	0.000997	0.006469	0.00653	240.24	0	0	0	0	1	0	0	50.5900	29.2500	-50.5600	-29.7500	0.0000	0.0000	0.0000	0.0000;
	16093	14365	0.000558	0.004556	0.0082	263.7	0	0	0	0	1	0	0	97.2200	29.5000	-97.1700	-29.9500	0.0000	0.0000	0.0000	0.0000;
	14367	14369	0.001335	0.006443	0.00924	266.07	0	0	0	0	1	0	0	-95.4800	-9.5200	95.6000	9.0700	0.0000	0.0000	0.0000	0.0000;
	14371	14368	0.001472	0.00846	0.00455	244.64	0	0	0	0	1	0	0	-56.9800	3.2800	57.0300	-3.5100	0.0000	0.0000	0.0000	0.0000;
	14369	16093	0.000715	0.004618	0.00108	271.71	0	0	0	0	1	0	0	-117.6200	-10.3600	117.7100	10.8400	0.0000	0.0000	0.0000	0.0000;
	14372	14373	0.000264	0.001148	0	0	0	0	0	0	1	0	0	11.1300	2.0600	-11.1300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	14372	14385	0.000947	0.004776	0.00363	211.47	0	0	0	0	1	0	0	23.9100	12.1600	-23.9000	-12.5200	0.0000	0.0000	0.0000	0.0000;
	14421	14372	0.000619	0.003817	0.00239	224.28	0	0	0	0	1	0	0	35.0500	14.0200	-35.0400	-14.2200	0.0000	0.0000	0.0000	0.0000;
	14374	15802	0.002718	0.017157	0.02519	230.64	0	0	0	0	1	0	0	-42.1000	7.7000	42.1500	-10.1200	0.0000	0.0000	0.0000	0.0000;
	14376	14377	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-8.8300	-3.8500	8.8300	3.8500	0.0000	0.0000	0.0000	0.0000;
	14378	14385	0.001963	0.010249	0.00423	191.62	0	0	0	0	1	0	0	-9.9400	-11.7000	9.9500	11.2700	0.0000	0.0000	0.0000	0.0000;
	14379	14380	0.00028	0.001111	0	0	0	0	0	0	1	0	0	11.2000	5.0000	-11.2000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	14379	14381	0.001299	0.00803	0.0112	240.76	0	0	0	0	1	0	0	-50.2100	32.4500	50.2500	-33.3800	0.0000	0.0000	0.0000	0.0000;
	14379	14404	0.001385	0.006608	0.00196	253.56	0	0	0	0	1	0	0	67.1900	-50.1600	-67.1000	50.3800	0.0000	0.0000	0.0000	0.0000;
	14381	14382	0.000279	0.001029	0	0	0	0	0	0	1	0	0	24.5400	5.8000	-24.5400	-5.8000	0.0000	0.0000	0.0000	0.0000;
	14381	14426	0.000881	0.006586	0.00217	257.75	0	0	0	0	1	0	0	-74.7900	27.5800	74.8500	-27.4200	0.0000	0.0000	0.0000	0.0000;
	14383	14384	0.000211	0.001191	0	0	0	0	0	0	1	0	0	-13.9500	-1.8100	13.9500	1.8200	0.0000	0.0000	0.0000	0.0000;
	14384	14403	0.001208	0.006747	0.00495	264.13	0	0	0	0	1	0	0	-99.1600	-30.0100	99.2800	30.1400	0.0000	0.0000	0.0000	0.0000;
	14386	14387	0.000208	0.001004	0	0	0	0	0	0	1	0	0	14.2600	7.3200	-14.2600	-7.3100	0.0000	0.0000	0.0000	0.0000;
	14386	14413	0.000845	0.004621	0.00386	264.93	0	0	0	0	1	0	0	95.7600	-5.8000	-95.6900	5.7900	0.0000	0.0000	0.0000	0.0000;
	14386	14419	0.003557	0.020594	0.01258	269.69	0	0	0	0	1	0	0	-110.0200	-1.5100	110.4200	2.4900	0.0000	0.0000	0.0000	0.0000;
	14388	14389	0.000213	0.001171	0	0	0	0	0	0	1	0	0	11.0100	6.9900	-11.0100	-6.9900	0.0000	0.0000	0.0000	0.0000;
	14409	14388	0.000947	0.005831	0.0024	152.65	0	0	0	0	1	0	0	-1.1100	6.8800	1.1100	-7.1300	0.0000	0.0000	0.0000	0.0000;
	14422	14388	0.001573	0.007938	0.00373	229.43	0	0	0	0	1	0	0	-43.3100	-25.6600	43.3500	25.4500	0.0000	0.0000	0.0000	0.0000;
	14388	16093	0.001173	0.00789	0.00786	240.94	0	0	0	0	1	0	0	-55.4800	-25.3100	55.5200	24.7300	0.0000	0.0000	0.0000	0.0000;
	14391	14422	0.001065	0.006292	0.00197	217.34	0	0	0	0	1	0	0	-29.3700	-20.2600	29.3900	20.1200	0.0000	0.0000	0.0000	0.0000;
	14392	14393	0.000247	0.001076	0	0	0	0	0	0	1	0	0	25.0300	6.8900	-25.0300	-6.8800	0.0000	0.0000	0.0000	0.0000;
	14407	14392	0.001349	0.006913	0.00343	232.05	0	0	0	0	1	0	0	-47.1700	-0.4900	47.2000	0.2700	0.0000	0.0000	0.0000	0.0000;
	14394	14410	0.000561	0.002839	0.00083	211.33	0	0	0	0	1	0	0	-21.1300	-19.2900	21.1300	19.2200	0.0000	0.0000	0.0000	0.0000;
	14394	14411	0.00012	0.000838	0.00574	168.28	0	0	0	0	1	0	0	-3.9100	17.1100	3.9100	-17.7200	0.0000	0.0000	0.0000	0.0000;
	14395	14398	-0.000568	-0.010959	0	145.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14395	14399	0.000201	0.00104	0	0	0	0	0	0	1	0	0	10.5100	2.5700	-10.5100	-2.5700	0.0000	0.0000	0.0000	0.0000;
	14395	14400	0.000253	0.001114	0	0	0	0	0	0	1	0	0	-10.5100	-2.5700	10.5100	2.5700	0.0000	0.0000	0.0000	0.0000;
	14396	14398	0.008834	0.170404	0	72.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14397	14398	0.008834	0.170404	0	72.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14400	16093	0.00046	0.002962	0.00101	249.43	0	0	0	0	1	0	0	-69.1200	-16.9200	69.1400	16.9500	0.0000	0.0000	0.0000	0.0000;
	14402	14426	0.001087	0.006037	0.00669	246.4	0	0	0	0	1	0	0	-58.9200	0.7000	58.9600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	14405	14406	0.000298	0.001033	0	0	0	0	0	0	1	0	0	6.6400	1.1300	-6.6400	-1.1300	0.0000	0.0000	0.0000	0.0000;
	14405	14410	0.000792	0.005284	0.00222	233.9	0	0	0	0	1	0	0	43.9300	28.6200	-43.9100	-28.7200	0.0000	0.0000	0.0000	0.0000;
	14407	14408	0.000203	0.001058	0	0	0	0	0	0	1	0	0	6.6400	0.9600	-6.6400	-0.9600	0.0000	0.0000	0.0000	0.0000;
	14407	14425	0.001992	0.012721	0.00841	227.48	0	0	0	0	1	0	0	40.5300	-0.4600	-40.5000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	14409	15941	0.000976	0.00575	0.00335	214.5	0	0	0	0	1	0	0	-23.2500	4.3300	23.2600	-4.6600	0.0000	0.0000	0.0000	0.0000;
	14411	14425	0.000841	0.004224	0.00212	212.83	0	0	0	0	1	0	0	-27.4300	10.4600	27.4400	-10.6500	0.0000	0.0000	0.0000	0.0000;
	14412	14413	0.000288	0.001045	0	0	0	0	0	0	1	0	0	-10.6800	-3.5000	10.6800	3.5000	0.0000	0.0000	0.0000	0.0000;
	14413	14416	0.000887	0.006147	0.00301	260.49	0	0	0	0	1	0	0	85.0100	-9.2900	-84.9500	9.3900	0.0000	0.0000	0.0000	0.0000;
	15713	14414	0.002235	0.010684	0.00553	188.81	0	0	0	0	1	0	0	-5.7000	13.6200	5.7100	-14.1900	0.0000	0.0000	0.0000	0.0000;
	14414	15728	0.003733	0.019464	0.02456	208.42	0	0	0	0	1	0	0	-17.8100	10.7900	17.8300	-13.3300	0.0000	0.0000	0.0000	0.0000;
	14416	14417	0.000253	0.001182	0	0	0	0	0	0	1	0	0	12.1900	6.2800	-12.1900	-6.2800	0.0000	0.0000	0.0000	0.0000;
	14426	14416	0.000551	0.00373	0.00155	256.75	0	0	0	0	1	0	0	-72.7300	15.7000	72.7600	-15.6700	0.0000	0.0000	0.0000	0.0000;
	14418	14436	0.000692	0.004366	0.00339	242.47	0	0	0	0	1	0	0	-54.4600	-5.5800	54.4800	5.3400	0.0000	0.0000	0.0000	0.0000;
	14418	14439	0.000704	0.005124	0.01487	230.23	0	0	0	0	1	0	0	42.2700	1.1800	-42.2600	-2.6900	0.0000	0.0000	0.0000	0.0000;
	14419	15713	0.002561	0.011961	0.01237	204.12	0	0	0	0	1	0	0	18.7600	16.1700	-18.7400	-17.4400	0.0000	0.0000	0.0000	0.0000;
	15729	14419	0.00254	0.01135	0.00704	220.01	0	0	0	0	1	0	0	27.5700	-24.2000	-27.5400	23.5800	0.0000	0.0000	0.0000	0.0000;
	14420	14421	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-22.7700	-6.7100	22.7700	6.7200	0.0000	0.0000	0.0000	0.0000;
	15941	14423	0.000351	0.001608	0.00055	248.2	0	0	0	0	1	0	0	65.1100	45.7600	-65.0900	-45.7300	0.0000	0.0000	0.0000	0.0000;
	14424	14425	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-13.0600	-10.8900	13.0700	10.8900	0.0000	0.0000	0.0000	0.0000;
	14443	14427	0.000701	0.004514	0.00441	138.08	0	0	0	0	1	0	0	-0.4700	-11.1400	0.4700	10.6600	0.0000	0.0000	0.0000	0.0000;
	14428	14453	0.001021	0.006228	0.02831	204.63	0	0	0	0	1	0	0	16.3100	3.2000	-16.3100	-6.2500	0.0000	0.0000	0.0000	0.0000;
	14428	14500	0.002829	0.017651	0.041	216.69	0	0	0	0	1	0	0	-26.8900	-4.0400	26.9100	-0.2900	0.0000	0.0000	0.0000	0.0000;
	14429	14430	0.000221	0.001159	0	0	0	0	0	0	1	0	0	6.7600	1.6800	-6.7600	-1.6800	0.0000	0.0000	0.0000	0.0000;
	14429	14698	0.005317	0.037022	0.01161	171.72	0	0	0	0	1	0	0	-0.2400	-0.3500	0.2400	-0.9100	0.0000	0.0000	0.0000	0.0000;
	14718	14429	0.00468	0.015145	0.00483	179.74	0	0	0	0	1	0	0	6.5300	0.8200	-6.5200	-1.3400	0.0000	0.0000	0.0000	0.0000;
	14432	14433	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-12.1300	-4.5600	12.1300	4.5600	0.0000	0.0000	0.0000	0.0000;
	14433	14579	0.001124	0.007931	0.00408	240.16	0	0	0	0	1	0	0	-44.9200	-1.4300	44.9400	1.1400	0.0000	0.0000	0.0000	0.0000;
	14434	14534	0.001188	0.007617	0.01408	187.65	0	0	0	0	1	0	0	4.0000	9.5700	-4.0000	-11.0800	0.0000	0.0000	0.0000	0.0000;
	14435	14436	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-8.7000	-0.8600	8.7000	0.8600	0.0000	0.0000	0.0000	0.0000;
	14437	14438	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-14.6100	-8.1400	14.6100	8.1500	0.0000	0.0000	0.0000	0.0000;
	14480	14440	0.002516	0.017026	0.02077	205.61	0	0	0	0	1	0	0	24.8300	7.0900	-24.8100	-9.2200	0.0000	0.0000	0.0000	0.0000;
	14441	14442	0.000265	0.001168	0	0	0	0	0	0	1	0	0	8.0700	2.3800	-8.0700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	14453	14443	0.002451	0.01352	0.00459	194.63	0	0	0	0	1	0	0	10.1500	-10.9500	-10.1400	10.4800	0.0000	0.0000	0.0000	0.0000;
	14444	14445	0.000225	0.001031	0	0	0	0	0	0	1	0	0	8.2600	0.4900	-8.2600	-0.4900	0.0000	0.0000	0.0000	0.0000;
	14444	14760	0.001508	0.009779	0.00345	189.62	0	0	0	0	1	0	0	2.2100	8.5000	-2.2100	-8.8700	0.0000	0.0000	0.0000	0.0000;
	14447	14446	0.000497	0.026115	0	456.58	0	0	1	0	1	0	0	-145.0000	-11.1800	145.1000	16.3200	0.0000	0.0000	0.0000	0.0000;
	14446	14448	0.000217	0.001045	0	0	0	0	0	0	1	0	0	-145.1000	-16.3200	145.1400	16.5300	0.0000	0.0000	0.0000	0.0000;
	14447	14459	0.002523	0.01402	0.00647	259.64	0	0	0	0	1	0	0	77.8400	-0.9600	-77.6900	1.0500	0.0000	0.0000	0.0000	0.0000;
	14449	14450	0.000252	0.001104	0	0	0	0	0	0	1	0	0	9.8100	6.5400	-9.8100	-6.5300	0.0000	0.0000	0.0000	0.0000;
	14451	14452	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-7.3800	-2.0400	7.3800	2.0400	0.0000	0.0000	0.0000	0.0000;
	14452	14464	0.002018	0.009595	0.0029	182.27	0	0	0	0	1	0	0	6.6400	-7.6800	-6.6400	7.3800	0.0000	0.0000	0.0000	0.0000;
	14454	14455	0.000252	0.001081	0	0	0	0	0	0	1	0	0	6.3600	1.2200	-6.3600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	14454	14456	0.003622	0.017819	0.00835	218.61	0	0	0	0	1	0	0	-27.0500	-5.4800	27.0800	4.7000	0.0000	0.0000	0.0000	0.0000;
	14462	14463	0.000268	0.001032	0	0	0	0	0	0	1	0	0	12.0300	6.0400	-12.0300	-6.0400	0.0000	0.0000	0.0000	0.0000;
	14465	15787	0.000967	0.004935	0.00214	235.36	0	0	0	0	1	0	0	-50.2000	-15.1000	50.2200	14.9900	0.0000	0.0000	0.0000	0.0000;
	15811	14465	0.002309	0.016752	0.00433	230.31	0	0	0	0	1	0	0	-44.4000	-14.0100	44.4500	13.8800	0.0000	0.0000	0.0000	0.0000;
	14466	14467	0.0002	0.001191	0	0	0	0	0	0	1	0	0	6.6700	2.0400	-6.6700	-2.0400	0.0000	0.0000	0.0000	0.0000;
	14468	14466	0.001206	0.009413	0.01635	197.14	0	0	0	0	1	0	0	-12.4200	-1.5100	12.4200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	15282	14466	0.002116	0.0119	0.00329	207.74	0	0	0	0	1	0	0	19.1000	1.4900	-19.0900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	14468	15724	0.000827	0.005897	0.01054	179.18	0	0	0	0	1	0	0	4.7700	-1.5000	-4.7700	0.3700	0.0000	0.0000	0.0000	0.0000;
	14469	14470	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-12.6700	-2.6200	12.6700	2.6300	0.0000	0.0000	0.0000	0.0000;
	14476	14470	0.001292	0.008328	0.00471	223.56	0	0	0	0	1	0	0	37.0000	4.1400	-36.9800	-4.5400	0.0000	0.0000	0.0000	0.0000;
	14471	14474	0.000477	0.018261	0	143.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14471	14475	0.000278	0.001119	0	0	0	0	0	0	1	0	0	13.6000	3.4600	-13.6000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	14471	14476	0.000219	0.001062	0	0	0	0	0	0	1	0	0	-13.6000	-3.4600	13.6100	3.4600	0.0000	0.0000	0.0000	0.0000;
	14472	14474	0.004553	0.174349	0	71.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14473	14474	0.004553	0.174349	0	71.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14477	14478	0.000289	0.001129	0	0	0	0	0	0	1	0	0	12.6700	1.8300	-12.6700	-1.8300	0.0000	0.0000	0.0000	0.0000;
	14480	14481	0.000224	0.001061	0	0	0	0	0	0	1	0	0	12.5800	3.5700	-12.5800	-3.5700	0.0000	0.0000	0.0000	0.0000;
	14480	14529	0.002436	0.014879	0.01688	218.85	0	0	0	0	1	0	0	-37.4000	-10.6700	37.4400	9.0500	0.0000	0.0000	0.0000	0.0000;
	14482	14485	0.000733	0.046749	0	477.75	0	0	1	0	1	0	0	82.1300	14.5600	-82.0800	-11.5900	0.0000	0.0000	0.0000	0.0000;
	14482	14486	0.000248	0.001185	0	0	0	0	0	0	1	0	0	15.0800	5.4000	-15.0800	-5.4000	0.0000	0.0000	0.0000	0.0000;
	14482	14487	0.000269	0.001179	0	0	0	0	0	0	1	0	0	-97.2100	-19.9600	97.2300	20.0700	0.0000	0.0000	0.0000	0.0000;
	14483	14485	-0.000492	-0.031396	0	377.75	0	0	1	0	1	0	0	-82.1100	-13.5800	82.0800	11.5900	0.0000	0.0000	0.0000	0.0000;
	14509	14483	0.001179	0.006125	0.00465	256.37	0	0	0	0	1	0	0	-82.0400	-13.7000	82.1100	13.5800	0.0000	0.0000	0.0000	0.0000;
	14484	14485	0.001258	0.080238	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14487	15957	0.00063	0.007409	0.17794	1082.77	0	0	0	0	1	0	0	-58.5500	2.3800	58.5700	-21.6200	0.0000	0.0000	0.0000	0.0000;
	14487	16063	0.000399	0.004309	0.0565	1043.92	0	0	0	0	1	0	0	-38.6800	-22.4500	38.6900	16.3300	0.0000	0.0000	0.0000	0.0000;
	15447	14488	0.002933	0.015736	0.01525	184.4	0	0	0	0	1	0	0	-1.4900	-4.1600	1.4900	2.5100	0.0000	0.0000	0.0000	0.0000;
	15759	14488	0.002484	0.016666	0.00643	207.16	0	0	0	0	1	0	0	14.0200	6.0100	-14.0100	-6.6700	0.0000	0.0000	0.0000	0.0000;
	14489	14490	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-4.4300	-0.8800	4.4300	0.8800	0.0000	0.0000	0.0000	0.0000;
	14490	14491	0.001731	0.013732	0.00424	188.23	0	0	0	0	1	0	0	-2.2500	6.8400	2.2500	-7.3000	0.0000	0.0000	0.0000	0.0000;
	14490	14532	0.002275	0.01506	0.02607	187.54	0	0	0	0	1	0	0	0.6400	-10.7000	-0.6400	7.8700	0.0000	0.0000	0.0000	0.0000;
	14490	14767	0.009705	0.056213	0.01164	178.23	0	0	0	0	1	0	0	-2.8200	2.9800	2.8200	-4.2300	0.0000	0.0000	0.0000	0.0000;
	14491	14706	0.00202	0.014632	0.01494	195.93	0	0	0	0	1	0	0	-6.6900	6.7900	6.6900	-8.3900	0.0000	0.0000	0.0000	0.0000;
	14492	14493	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-6.8900	-1.6800	6.8900	1.6800	0.0000	0.0000	0.0000	0.0000;
	14493	14518	0.010845	0.050557	0.01295	177.49	0	0	0	0	1	0	0	2.2100	-4.4300	-2.2100	3.0300	0.0000	0.0000	0.0000	0.0000;
	14493	14531	0.002022	0.013382	0.01271	220.42	0	0	0	0	1	0	0	-28.8500	-4.7300	28.8700	3.4500	0.0000	0.0000	0.0000	0.0000;
	14532	14493	0.002931	0.013762	0.00636	183.67	0	0	0	0	1	0	0	-1.5400	-7.7900	1.5400	7.1100	0.0000	0.0000	0.0000	0.0000;
	14493	14737	0.008098	0.045349	0.03074	216.27	0	0	0	0	1	0	0	18.2100	0.3800	-18.1800	-3.5800	0.0000	0.0000	0.0000	0.0000;
	14494	14495	0.000287	0.001132	0	0	0	0	0	0	1	0	0	4.3200	0.7500	-4.3200	-0.7500	0.0000	0.0000	0.0000	0.0000;
	14494	14511	0.006616	0.02971	0.03047	225.35	0	0	0	0	1	0	0	18.3200	-4.1300	-18.3000	0.8800	0.0000	0.0000	0.0000	0.0000;
	14494	14520	0.006562	0.040108	0.01586	229.62	0	0	0	0	1	0	0	-22.6400	3.3800	22.6700	-4.9300	0.0000	0.0000	0.0000	0.0000;
	14498	14496	0.001657	0.008853	0.00438	247.6	0	0	0	0	1	0	0	-60.0100	-6.2300	60.0700	6.0500	0.0000	0.0000	0.0000	0.0000;
	14496	14520	0.004743	0.028091	0.01251	188.2	0	0	0	0	1	0	0	-11.0400	-11.9200	11.0500	10.6200	0.0000	0.0000	0.0000	0.0000;
	14496	14524	0.00461	0.019703	0.04768	205.3	0	0	0	0	1	0	0	-18.2300	-12.5800	18.2400	7.4500	0.0000	0.0000	0.0000	0.0000;
	14496	15439	0.008882	0.044709	0.04089	181.7	0	0	0	0	1	0	0	7.8800	6.5100	-7.8700	-10.8900	0.0000	0.0000	0.0000	0.0000;
	14496	16058	0.007429	0.035173	0.01353	238.17	0	0	0	0	1	0	0	-46.5900	8.7700	46.7400	-9.5200	0.0000	0.0000	0.0000	0.0000;
	14497	14498	0.001236	0.007255	0.00353	242.64	0	0	0	0	1	0	0	-52.8800	-4.2600	52.9100	4.0700	0.0000	0.0000	0.0000	0.0000;
	14527	14497	0.000836	0.004667	0.00633	235.24	0	0	0	0	1	0	0	-46.0000	-3.9200	46.0100	3.3300	0.0000	0.0000	0.0000	0.0000;
	14498	14499	0.000239	0.001067	0	0	0	0	0	0	1	0	0	7.1000	2.1700	-7.1000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	14500	14509	0.002573	0.014165	0.00304	221.95	0	0	0	0	1	0	0	-31.9600	-0.8200	31.9800	0.6200	0.0000	0.0000	0.0000	0.0000;
	14508	14501	0.002319	0.015057	0.00832	234.28	0	0	0	0	1	0	0	41.7800	-0.1800	-41.7400	-0.5000	0.0000	0.0000	0.0000	0.0000;
	14501	14716	0.000533	0.003681	0.00733	230.55	0	0	0	0	1	0	0	37.7600	-0.5000	-37.7500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	14502	14503	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-3.3200	-0.7300	3.3200	0.7300	0.0000	0.0000	0.0000	0.0000;
	14517	14503	0.005233	0.022674	0.0063	192.76	0	0	0	0	1	0	0	6.1300	2.2600	-6.1300	-2.9300	0.0000	0.0000	0.0000	0.0000;
	14503	14693	0.006409	0.029175	0.01719	177.48	0	0	0	0	1	0	0	2.8100	2.2000	-2.8000	-4.0600	0.0000	0.0000	0.0000	0.0000;
	14504	14505	0.001954	0.006641	0.00253	205.8	0	0	0	0	1	0	0	-15.7900	6.4400	15.8000	-6.7000	0.0000	0.0000	0.0000	0.0000;
	14504	15441	0.014007	0.080385	0.04038	159.83	0	0	0	0	1	0	0	-1.2000	-5.7000	1.2100	1.3200	0.0000	0.0000	0.0000	0.0000;
	14504	15442	0.014938	0.08688	0.04416	187.54	0	0	0	0	1	0	0	5.9900	-6.3900	-5.9800	1.6400	0.0000	0.0000	0.0000	0.0000;
	14506	14505	0.000915	0.00595	0.0035	218.43	0	0	0	0	1	0	0	27.2800	-4.9600	-27.2700	4.6200	0.0000	0.0000	0.0000	0.0000;
	14506	14527	0.000792	0.004019	0.01112	228.04	0	0	0	0	1	0	0	-38.1600	-4.1300	38.1700	2.9800	0.0000	0.0000	0.0000	0.0000;
	14507	14511	0.020398	0.090729	0.01914	190.04	0	0	0	0	1	0	0	7.0200	-1.9300	-7.0100	-0.1300	0.0000	0.0000	0.0000	0.0000;
	14507	14905	0.008725	0.047843	0.02243	201.59	0	0	0	0	1	0	0	14.6900	-2.8500	-14.6700	0.4900	0.0000	0.0000	0.0000	0.0000;
	14507	14912	0.00809	0.040431	0.03217	205.92	0	0	0	0	1	0	0	17.5700	-3.4700	-17.5400	0.0600	0.0000	0.0000	0.0000	0.0000;
	14507	14914	0.015724	0.099493	0.03074	189.44	0	0	0	0	1	0	0	6.0500	-1.7700	-6.0400	-1.5700	0.0000	0.0000	0.0000	0.0000;
	14507	15453	0.011754	0.073563	0.03037	188.63	0	0	0	0	1	0	0	7.5700	-3.0000	-7.5700	-0.2900	0.0000	0.0000	0.0000	0.0000;
	14507	16046	0.002354	0.015876	0.0038	253.9	0	0	0	0	1	0	0	-66.0400	8.5900	66.1400	-8.3600	0.0000	0.0000	0.0000	0.0000;
	16062	14508	0.001673	0.009974	0.00872	242.86	0	0	0	0	1	0	0	50.0200	2.0900	-49.9800	-2.8200	0.0000	0.0000	0.0000	0.0000;
	14529	14509	0.001287	0.008007	0.01806	225.57	0	0	0	0	1	0	0	-41.8300	-13.2200	41.8500	11.4000	0.0000	0.0000	0.0000	0.0000;
	14715	14510	0.001483	0.00976	0.00806	220.28	0	0	0	0	1	0	0	38.5000	13.0400	-38.4800	-13.7700	0.0000	0.0000	0.0000	0.0000;
	14511	14512	0.000274	0.00106	0	0	0	0	0	0	1	0	0	8.0500	1.4600	-8.0500	-1.4500	0.0000	0.0000	0.0000	0.0000;
	14511	14898	0.019198	0.110652	0.03836	191.84	0	0	0	0	1	0	0	6.0500	4.0700	-6.0400	-8.1700	0.0000	0.0000	0.0000	0.0000;
	14511	14904	0.01362	0.098433	0.03405	199.84	0	0	0	0	1	0	0	1.2200	-5.5600	-1.2200	1.8300	0.0000	0.0000	0.0000	0.0000;
	14511	14913	0.007543	0.059	0.0162	198.74	0	0	0	0	1	0	0	9.9900	-0.7100	-9.9800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	14513	14896	0.008417	0.040644	0.0529	184.74	0	0	0	0	1	0	0	-3.9500	1.2400	3.9600	-7.0300	0.0000	0.0000	0.0000	0.0000;
	14513	14907	0.004828	0.027283	0.0436	180.37	0	0	0	0	1	0	0	-1.8000	-2.5700	1.8000	-2.2100	0.0000	0.0000	0.0000	0.0000;
	14514	14515	0.000292	0.001176	0	0	0	0	0	0	1	0	0	7.9600	1.7300	-7.9600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	14514	14516	0.006724	0.038174	0.03649	171.56	0	0	0	0	1	0	0	1.8600	-1.4700	-1.8600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	14526	14514	0.00253	0.017192	0.01633	173.3	0	0	0	0	1	0	0	-1.1900	0.2200	1.1900	-2.0100	0.0000	0.0000	0.0000	0.0000;
	14514	14531	0.009108	0.057504	0.02175	201.06	0	0	0	0	1	0	0	-7.2700	2.3700	7.2800	-4.7200	0.0000	0.0000	0.0000	0.0000;
	14514	14905	0.006695	0.04041	0.01837	182.03	0	0	0	0	1	0	0	-2.6300	-1.2800	2.6300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	14514	14909	0.014859	0.083165	0.03187	191.19	0	0	0	0	1	0	0	3.2200	1.4600	-3.2200	-4.9300	0.0000	0.0000	0.0000	0.0000;
	14514	14910	0.013752	0.074279	0.023	175.63	0	0	0	0	1	0	0	-4.3300	-0.7900	4.3300	-1.7200	0.0000	0.0000	0.0000	0.0000;
	14518	14516	0.003041	0.013002	0.01292	168.03	0	0	0	0	1	0	0	-1.8800	-4.3800	1.8800	2.9700	0.0000	0.0000	0.0000	0.0000;
	14516	14903	0.004085	0.01754	0.00362	183.61	0	0	0	0	1	0	0	-2.7700	-1.2100	2.7700	0.8100	0.0000	0.0000	0.0000	0.0000;
	14517	14532	0.002196	0.01767	0.02769	195.23	0	0	0	0	1	0	0	4.2400	-0.0400	-4.2400	-2.9700	0.0000	0.0000	0.0000	0.0000;
	14517	14718	0.015667	0.089452	0.02313	215.64	0	0	0	0	1	0	0	13.1500	1.6900	-13.1200	-4.0500	0.0000	0.0000	0.0000	0.0000;
	14517	14906	0.003458	0.020759	0.01579	237.18	0	0	0	0	1	0	0	-26.1000	-4.2400	26.1200	2.6500	0.0000	0.0000	0.0000	0.0000;
	14518	14519	0.000254	0.001114	0	0	0	0	0	0	1	0	0	4.0800	1.3500	-4.0800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	14520	15954	0.002071	0.015914	0.00594	238.1	0	0	0	0	1	0	0	-36.3400	-6.3500	36.3700	5.8900	0.0000	0.0000	0.0000	0.0000;
	14521	14530	0.006878	0.048753	0.01506	222.31	0	0	0	0	1	0	0	24.8500	1.7100	-24.8100	-3.0600	0.0000	0.0000	0.0000	0.0000;
	16096	14521	0.001468	0.007658	0.00816	227.02	0	0	0	0	1	0	0	28.2800	2.3700	-28.2600	-3.2000	0.0000	0.0000	0.0000	0.0000;
	14522	14523	0.000253	0.001183	0	0	0	0	0	0	1	0	0	-2.1200	-0.3300	2.1200	0.3300	0.0000	0.0000	0.0000	0.0000;
	14525	14523	0.002658	0.015986	0.0136	228.23	0	0	0	0	1	0	0	-32.9300	-3.8500	32.9600	2.5300	0.0000	0.0000	0.0000	0.0000;
	14523	16096	0.002075	0.013432	0.01114	232.13	0	0	0	0	1	0	0	-35.0800	-2.8600	35.1100	1.8000	0.0000	0.0000	0.0000	0.0000;
	15954	14524	0.003344	0.021258	0.00958	223.74	0	0	0	0	1	0	0	25.2400	7.8200	-25.2200	-8.7300	0.0000	0.0000	0.0000	0.0000;
	15448	14525	0.002556	0.018065	0.00908	214.84	0	0	0	0	1	0	0	-29.9800	-3.8600	30.0000	3.0200	0.0000	0.0000	0.0000	0.0000;
	14526	15453	0.017347	0.080091	0.03873	190.58	0	0	0	0	1	0	0	-3.4300	-2.2700	3.4300	-1.9700	0.0000	0.0000	0.0000	0.0000;
	14527	14528	0.000266	0.001127	0	0	0	0	0	0	1	0	0	7.8200	0.9400	-7.8200	-0.9400	0.0000	0.0000	0.0000	0.0000;
	14529	14530	0.000699	0.003424	0.00742	199.5	0	0	0	0	1	0	0	-15.4000	-1.3600	15.4000	0.5600	0.0000	0.0000	0.0000	0.0000;
	14529	15423	0.012909	0.094932	0.02844	193.56	0	0	0	0	1	0	0	10.7000	2.3500	-10.6800	-5.3000	0.0000	0.0000	0.0000	0.0000;
	14716	14531	0.003868	0.018901	0.01197	227.9	0	0	0	0	1	0	0	34.4300	-0.7600	-34.3900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	14906	14531	0.006068	0.035557	0.01719	201.35	0	0	0	0	1	0	0	6.0500	-2.6100	-6.0500	0.7500	0.0000	0.0000	0.0000	0.0000;
	14533	14543	0.001056	0.006319	0.00452	258.39	0	0	0	0	1	0	0	78.7600	16.2100	-78.7000	-16.3100	0.0000	0.0000	0.0000	0.0000;
	14533	14576	0.00168	0.009807	0.01614	263.44	0	0	0	0	1	0	0	-97.8600	-22.3700	98.0200	21.5500	0.0000	0.0000	0.0000	0.0000;
	14581	14534	0.006186	0.033551	0.00802	210.36	0	0	0	0	1	0	0	26.2200	-3.6600	-26.1800	3.0100	0.0000	0.0000	0.0000	0.0000;
	14535	14567	0.002164	0.011483	0.00785	235.87	0	0	0	0	1	0	0	-42.6900	3.2500	42.7300	-3.9000	0.0000	0.0000	0.0000	0.0000;
	14536	14537	0.000269	0.001047	0	0	0	0	0	0	1	0	0	19.1000	2.4400	-19.1000	-2.4400	0.0000	0.0000	0.0000	0.0000;
	14583	14536	0.000956	0.00608	0.00667	219.2	0	0	0	0	1	0	0	-28.7300	-16.4800	28.7400	15.8100	0.0000	0.0000	0.0000	0.0000;
	14536	14720	0.001176	0.006856	0.00744	236.76	0	0	0	0	1	0	0	-47.8400	-18.2500	47.8700	17.6000	0.0000	0.0000	0.0000	0.0000;
	14538	14539	0.000236	0.001041	0	0	0	0	0	0	1	0	0	9.0100	4.4600	-9.0100	-4.4600	0.0000	0.0000	0.0000	0.0000;
	14544	14538	0.003891	0.018439	0.00438	269.88	0	0	0	0	1	0	0	125.3500	14.0600	-124.7800	-11.8300	0.0000	0.0000	0.0000	0.0000;
	14538	14586	0.004742	0.029037	0.01992	267.76	0	0	0	0	1	0	0	115.7700	7.3600	-115.1700	-5.8400	0.0000	0.0000	0.0000	0.0000;
	14540	14541	0.000215	0.001175	0	0	0	0	0	0	1	0	0	-9.0100	-2.3100	9.0100	2.3100	0.0000	0.0000	0.0000	0.0000;
	14541	14542	0.002398	0.01613	0.00686	229.63	0	0	0	0	1	0	0	-43.7700	14.0200	43.8100	-14.4500	0.0000	0.0000	0.0000	0.0000;
	14541	14571	0.00202	0.011688	0.00338	246.14	0	0	0	0	1	0	0	-60.8200	-16.9800	60.8900	17.0400	0.0000	0.0000	0.0000	0.0000;
	14541	14573	0.003787	0.022787	0.03333	261.3	0	0	0	0	1	0	0	95.5700	0.6400	-95.2500	-2.3100	0.0000	0.0000	0.0000	0.0000;
	14542	14576	0.001136	0.00756	0.00595	238.56	0	0	0	0	1	0	0	-52.8300	12.0100	52.8600	-12.4400	0.0000	0.0000	0.0000	0.0000;
	14545	14543	0.001902	0.009551	0.00765	253.36	0	0	0	0	1	0	0	-69.6000	-0.0600	69.6900	-0.3200	0.0000	0.0000	0.0000	0.0000;
	14548	14544	0.001311	0.008394	0.00149	279.58	0	0	0	0	1	0	0	142.5800	19.6100	-142.3300	-18.1800	0.0000	0.0000	0.0000	0.0000;
	14545	14546	0.000209	0.001067	0	0	0	0	0	0	1	0	0	19.7600	11.3500	-19.7600	-11.3400	0.0000	0.0000	0.0000	0.0000;
	14545	14572	0.001956	0.008381	0.00387	237.51	0	0	0	0	1	0	0	49.8400	-11.2900	-49.7900	11.0800	0.0000	0.0000	0.0000	0.0000;
	14548	14547	0.000547	0.024907	0	461.72	0	0	1.025	0	1	0	0	-163.1800	-77.8200	163.3500	85.6500	0.0000	0.0000	0.0000	0.0000;
	14547	14549	0.000281	0.001183	0	0	0	0	0	0	1	0	0	16.9800	3.9700	-16.9800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	15902	14547	0.000497	0.006609	0.21411	1204.32	0	0	0	0	1	0	0	-200.1500	34.1300	200.3400	-54.8000	0.0000	0.0000	0.0000	0.0000;
	14547	15991	0.000626	0.006049	0.13443	1276.41	0	0	0	0	1	0	0	-380.6800	-34.8200	381.5200	28.3300	0.0000	0.0000	0.0000	0.0000;
	14590	14548	0.002301	0.011289	0.00364	207.16	0	0	0	0	1	0	0	-20.5200	-58.2100	20.6000	58.2100	0.0000	0.0000	0.0000	0.0000;
	14550	14551	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-19.1100	-3.8800	19.1100	3.8900	0.0000	0.0000	0.0000	0.0000;
	14551	14554	0.002099	0.013591	0.00265	231.96	0	0	0	0	1	0	0	48.7700	-1.9700	-48.7300	1.9900	0.0000	0.0000	0.0000	0.0000;
	14558	14551	0.001833	0.012904	0.0101	248.33	0	0	0	0	1	0	0	67.9600	1.4000	-67.8900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	14555	14552	0.003613	0.022724	0.0039	244.17	0	0	0	0	1	0	0	-60.8500	-1.6300	60.9800	2.0100	0.0000	0.0000	0.0000	0.0000;
	37293	14552	0.000935	0.00657	0.00195	246.96	0	0	0	0	1	0	0	63.6300	2.5200	-63.5900	-2.4800	0.0000	0.0000	0.0000	0.0000;
	14553	14554	0.000242	0.001	0	0	0	0	0	0	1	0	0	-2.6200	-0.9200	2.6200	0.9200	0.0000	0.0000	0.0000	0.0000;
	14557	14554	0.001936	0.013093	0.00386	226.53	0	0	0	0	1	0	0	36.0600	-12.8300	-36.0400	12.6000	0.0000	0.0000	0.0000	0.0000;
	14561	14554	0.002922	0.019392	0.00517	257.85	0	0	0	0	1	0	0	-81.9500	16.2200	82.1400	-15.5100	0.0000	0.0000	0.0000	0.0000;
	14586	14555	0.003524	0.023508	0.01373	241.7	0	0	0	0	1	0	0	-56.1600	-1.0200	56.2700	0.2600	0.0000	0.0000	0.0000	0.0000;
	14556	14557	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-10.2700	-2.8000	10.2700	2.8000	0.0000	0.0000	0.0000	0.0000;
	14557	14572	0.005594	0.033099	0.02219	234.13	0	0	0	0	1	0	0	-46.3300	10.0300	46.4500	-11.6900	0.0000	0.0000	0.0000	0.0000;
	15471	14558	0.003472	0.017285	0.0053	257.69	0	0	0	0	1	0	0	81.8600	7.3100	-81.6400	-6.8000	0.0000	0.0000	0.0000	0.0000;
	14559	14560	0.002287	0.010696	0.00511	196.66	0	0	0	0	1	0	0	-12.7200	-7.6100	12.7200	7.0800	0.0000	0.0000	0.0000	0.0000;
	14569	14559	0.00243	0.010717	0.00687	172.3	0	0	0	0	1	0	0	-2.4500	-5.5500	2.4500	4.8200	0.0000	0.0000	0.0000	0.0000;
	15471	14560	0.002198	0.010386	0.006	254.08	0	0	0	0	1	0	0	70.9800	-3.9400	-70.8700	3.7700	0.0000	0.0000	0.0000	0.0000;
	15476	14560	0.006746	0.025965	0.0335	261.13	0	0	0	0	1	0	0	-44.9800	10.1600	45.1100	-13.2500	0.0000	0.0000	0.0000	0.0000;
	14562	14561	0.004585	0.118367	0	79.27	0	0	1	0	1	0	0	-25.5000	6.3400	25.5300	-5.5800	0.0000	0.0000	0.0000	0.0000;
	14562	14561	0.004585	0.118367	0	79.27	0	0	1	0	1	0	0	-25.5000	6.3400	25.5300	-5.5800	0.0000	0.0000	0.0000	0.0000;
	14562	14561	0.004585	0.118367	0	79.27	0	0	1	0	1	0	0	-25.5000	6.3400	25.5300	-5.5800	0.0000	0.0000	0.0000	0.0000;
	14561	14563	0.000299	0.001197	0	0	0	0	0	0	1	0	0	5.3600	0.5300	-5.3600	-0.5300	0.0000	0.0000	0.0000	0.0000;
	37300	14562	0.000823	0.003651	0.00033	143.39	0	0	0	0	1	0	0	-76.4600	19.1900	76.5000	-19.0200	0.0000	0.0000	0.0000	0.0000;
	14722	14564	0.002035	0.010641	0.00216	231.95	0	0	0	0	1	0	0	-43.9900	0.2400	44.0300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	14564	14736	0.001115	0.007245	0.0017	244.17	0	0	0	0	1	0	0	-57.8800	-4.8900	57.9100	4.9400	0.0000	0.0000	0.0000	0.0000;
	14565	14566	0.000266	0.001077	0	0	0	0	0	0	1	0	0	1.9600	0.1100	-1.9600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	14565	34572	0.001694	0.0102	0.00677	217.41	0	0	0	0	1	0	0	-30.3100	-6.9100	30.3300	6.2600	0.0000	0.0000	0.0000	0.0000;
	34573	14565	0.001289	0.007361	0.00793	252.84	0	0	0	0	1	0	0	-68.6100	-5.6500	68.6600	5.1200	0.0000	0.0000	0.0000	0.0000;
	34589	14565	0.000943	0.004122	0.00436	230.16	0	0	0	0	1	0	0	40.3200	-2.0900	-40.3100	1.6800	0.0000	0.0000	0.0000	0.0000;
	14568	14757	0.003442	0.02197	0.01124	208.61	0	0	0	0	1	0	0	-19.8000	-3.9300	19.8100	2.8000	0.0000	0.0000	0.0000	0.0000;
	14764	14568	0.005429	0.025891	0.02301	218.88	0	0	0	0	1	0	0	-11.7600	-4.5300	11.7700	2.0800	0.0000	0.0000	0.0000	0.0000;
	14569	14756	0.002625	0.017131	0.00759	170	0	0	0	0	1	0	0	-1.2100	4.5300	1.2100	-5.3500	0.0000	0.0000	0.0000	0.0000;
	15992	14570	0.001719	0.010836	0.00388	227.13	0	0	0	0	1	0	0	41.7300	9.7500	-41.7000	-9.9900	0.0000	0.0000	0.0000	0.0000;
	34575	14570	0.002263	0.015461	0.00385	220.09	0	0	0	0	1	0	0	-35.7100	-8.7000	35.7400	8.4700	0.0000	0.0000	0.0000	0.0000;
	14571	15976	0.00199	0.009151	0.01061	248.02	0	0	0	0	1	0	0	-63.6700	-17.4000	63.7500	16.6100	0.0000	0.0000	0.0000	0.0000;
	14573	14574	0.00026	0.001199	0	0	0	0	0	0	1	0	0	3.3400	1.7100	-3.3400	-1.7100	0.0000	0.0000	0.0000	0.0000;
	14573	34573	0.005081	0.028714	0.00567	247.78	0	0	0	0	1	0	0	-61.9400	-3.9500	62.1200	4.3700	0.0000	0.0000	0.0000	0.0000;
	37293	14573	0.001433	0.009232	0.01251	282.37	0	0	0	0	1	0	0	-153.5400	-3.8500	153.8500	4.5500	0.0000	0.0000	0.0000	0.0000;
	15976	14575	0.001968	0.012241	0.00746	226.32	0	0	0	0	1	0	0	38.5500	7.8000	-38.5300	-8.4400	0.0000	0.0000	0.0000	0.0000;
	34572	14575	0.001471	0.011338	0.0045	222.57	0	0	0	0	1	0	0	-35.1700	-8.2100	35.1900	7.8500	0.0000	0.0000	0.0000	0.0000;
	14576	14577	0.00028	0.001044	0	0	0	0	0	0	1	0	0	10.2000	1.0800	-10.2000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	14581	14576	0.001029	0.006363	0.00295	223.78	0	0	0	0	1	0	0	-37.4800	-1.1400	37.5000	0.9100	0.0000	0.0000	0.0000	0.0000;
	14576	15814	0.000687	0.003773	0.0015	294.51	0	0	0	0	1	0	0	-201.3400	-12.0500	201.6000	13.3100	0.0000	0.0000	0.0000	0.0000;
	14579	14578	0.000535	0.034444	0	462.31	0	0	1.025	0	1	0	0	-153.9900	-61.0500	154.1300	70.2500	0.0000	0.0000	0.0000	0.0000;
	14578	14580	0.000243	0.001105	0	0	0	0	0	0	1	0	0	11.5700	3.2500	-11.5700	-3.2500	0.0000	0.0000	0.0000	0.0000;
	14581	14582	0.000296	0.001187	0	0	0	0	0	0	1	0	0	11.2600	4.8000	-11.2600	-4.8000	0.0000	0.0000	0.0000	0.0000;
	14583	14584	0.000244	0.001078	0	0	0	0	0	0	1	0	0	10.5600	2.7800	-10.5600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	14590	14585	0.000809	0.00477	0.00458	195.84	0	0	0	0	1	0	0	13.4500	-4.6400	-13.4500	4.1600	0.0000	0.0000	0.0000	0.0000;
	14587	14586	0.005194	0.16162	0	114.11	0	0	1.01875	0	1	0	0	-50.0200	-1.1000	50.1500	4.9900	0.0000	0.0000	0.0000	0.0000;
	14587	14586	0.005194	0.16162	0	114.11	0	0	1.01875	0	1	0	0	-50.0200	-1.1000	50.1500	4.9900	0.0000	0.0000	0.0000	0.0000;
	14587	14586	0.005194	0.16162	0	114.11	0	0	1.01875	0	1	0	0	-50.0200	-1.1000	50.1500	4.9900	0.0000	0.0000	0.0000	0.0000;
	14587	14586	0.005194	0.16162	0	114.11	0	0	1.01875	0	1	0	0	-50.0200	-1.1000	50.1500	4.9900	0.0000	0.0000	0.0000	0.0000;
	14586	14588	0.000215	0.001068	0	0	0	0	0	0	1	0	0	1.4400	0.4500	-1.4400	-0.4500	0.0000	0.0000	0.0000	0.0000;
	14586	15465	0.003052	0.025879	0.0076	221.2	0	0	0	0	1	0	0	-30.7000	-13.5500	30.7300	13.0200	0.0000	0.0000	0.0000	0.0000;
	37299	14587	0.011181	0.049607	0.00503	130.42	0	0	0	0	1	0	0	-45.7800	0.5500	46.0000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	37301	14587	0.00183	0.007092	0.00085	142.24	0	0	0	0	1	0	0	-72.2700	-4.5900	72.3600	4.8400	0.0000	0.0000	0.0000	0.0000;
	14587	37843	0.011633	0.045734	0.00746	145.09	0	0	0	0	1	0	0	81.7400	-0.3000	-81.0200	2.3300	0.0000	0.0000	0.0000	0.0000;
	14595	14589	0.00344	0.022245	0.01915	208.67	0	0	0	0	1	0	0	-20.1400	3.2900	20.1500	-5.2500	0.0000	0.0000	0.0000	0.0000;
	14589	14722	0.000838	0.003448	0.00265	216.88	0	0	0	0	1	0	0	-27.2200	2.9300	27.2300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	14591	14592	0.000296	0.001007	0	0	0	0	0	0	1	0	0	7.7100	3.2500	-7.7100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	14591	14595	0.002409	0.016815	0.00845	199.66	0	0	0	0	1	0	0	-13.1300	3.0500	13.1300	-3.9300	0.0000	0.0000	0.0000	0.0000;
	14591	14756	0.005258	0.025638	0.01926	183.07	0	0	0	0	1	0	0	5.4200	-6.3000	-5.4100	4.2500	0.0000	0.0000	0.0000	0.0000;
	15466	14593	0.002298	0.013694	0.00492	211.86	0	0	0	0	1	0	0	24.7900	4.3100	-24.7700	-4.7600	0.0000	0.0000	0.0000	0.0000;
	14593	15487	0.002386	0.016279	0.00537	208.04	0	0	0	0	1	0	0	20.4700	3.3700	-20.4600	-3.8800	0.0000	0.0000	0.0000	0.0000;
	14741	14594	0.001574	0.009228	0.00507	203.09	0	0	0	0	1	0	0	13.9500	16.5700	-13.9500	-17.0800	0.0000	0.0000	0.0000	0.0000;
	14742	14594	0.002769	0.019355	0.00593	186.95	0	0	0	0	1	0	0	-5.0600	14.7000	5.0700	-15.2900	0.0000	0.0000	0.0000	0.0000;
	14596	14597	0.000217	0.001087	0	0	0	0	0	0	1	0	0	3.1200	0.8400	-3.1200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	14596	14635	0.004015	0.024975	0.00712	218.26	0	0	0	0	1	0	0	31.6000	5.0400	-31.5700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	14596	16016	0.008039	0.03186	0.01063	221.72	0	0	0	0	1	0	0	-34.7300	-5.8800	34.8200	5.1100	0.0000	0.0000	0.0000	0.0000;
	14612	14598	0.001793	0.011891	0.00812	242.92	0	0	0	0	1	0	0	-56.6500	13.6500	56.7000	-14.1300	0.0000	0.0000	0.0000	0.0000;
	14598	14621	0.003031	0.01979	0.01682	250.12	0	0	0	0	1	0	0	-66.6900	12.3700	66.8200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	14601	14599	0.00518	0.034303	0.0122	246.61	0	0	0	0	1	0	0	-28.8900	10.0500	28.9400	-11.0500	0.0000	0.0000	0.0000	0.0000;
	14599	14619	0.006152	0.03499	0.02366	254.72	0	0	0	0	1	0	0	-39.2700	10.2200	39.3700	-12.2000	0.0000	0.0000	0.0000	0.0000;
	14601	14600	0.000575	0.041035	0	300.39	0	0	1.00625	0	1	0	0	-56.1700	-3.2000	56.1900	4.4300	0.0000	0.0000	0.0000	0.0000;
	14600	14602	0.000249	0.001121	0	0	0	0	0	0	1	0	0	11.6900	2.6900	-11.6800	-2.6900	0.0000	0.0000	0.0000	0.0000;
	15328	14600	0.001292	0.014117	0.48213	1283.16	0	0	0	0	1	0	0	-433.8700	86.6800	436.2800	-112.0100	0.0000	0.0000	0.0000	0.0000;
	14600	16106	0.000979	0.011794	0.1432	1298.25	0	0	0	0	1	0	0	-504.1500	1.9500	506.4900	10.9900	0.0000	0.0000	0.0000	0.0000;
	14601	14609	0.007707	0.044767	0.01144	261.62	0	0	0	0	1	0	0	85.0600	-6.8600	-84.5400	8.6700	0.0000	0.0000	0.0000	0.0000;
	14615	14603	0.003607	0.025134	0.01083	227.61	0	0	0	0	1	0	0	37.4300	-4.1800	-37.3800	3.3600	0.0000	0.0000	0.0000	0.0000;
	14603	15357	0.007061	0.035405	0.00995	198.16	0	0	0	0	1	0	0	34.4700	-3.9900	-34.3900	3.3300	0.0000	0.0000	0.0000	0.0000;
	14604	14605	0.00028	0.001156	0	0	0	0	0	0	1	0	0	6.7800	1.6400	-6.7800	-1.6400	0.0000	0.0000	0.0000	0.0000;
	14604	14608	0.005051	0.028225	0.00547	234.51	0	0	0	0	1	0	0	34.5800	-4.3200	-34.5200	4.0600	0.0000	0.0000	0.0000	0.0000;
	14639	14604	0.003608	0.02474	0.03009	238.62	0	0	0	0	1	0	0	41.4100	-5.5100	-41.3600	2.6800	0.0000	0.0000	0.0000	0.0000;
	14606	14607	0.000248	0.001196	0	0	0	0	0	0	1	0	0	6.7400	1.9900	-6.7400	-1.9900	0.0000	0.0000	0.0000	0.0000;
	14606	14631	0.001116	0.006943	0.05104	228.19	0	0	0	0	1	0	0	38.1800	-2.4200	-38.1600	-2.9800	0.0000	0.0000	0.0000	0.0000;
	14642	14606	0.002446	0.0173	0.0081	235.33	0	0	0	0	1	0	0	44.9600	-0.9800	-44.9200	0.4300	0.0000	0.0000	0.0000	0.0000;
	14608	14629	0.004104	0.025725	0.00714	231.05	0	0	0	0	1	0	0	31.3100	-5.1800	-31.2700	4.6500	0.0000	0.0000	0.0000	0.0000;
	14609	14610	0.002584	0.015667	0.01097	225.49	0	0	0	0	1	0	0	26.9400	-4.0200	-26.9200	2.9600	0.0000	0.0000	0.0000	0.0000;
	14609	15369	0.009754	0.055769	0.01213	245.35	0	0	0	0	1	0	0	53.5100	-5.5600	-53.2500	5.7900	0.0000	0.0000	0.0000	0.0000;
	14610	14611	0.000287	0.001	0	0	0	0	0	0	1	0	0	2.0500	0.4900	-2.0500	-0.4900	0.0000	0.0000	0.0000	0.0000;
	14610	15370	0.013077	0.058095	0.01116	197.04	0	0	0	0	1	0	0	24.8700	-3.4600	-24.7900	2.6100	0.0000	0.0000	0.0000	0.0000;
	14612	14613	0.000231	0.001192	0	0	0	0	0	0	1	0	0	6.3400	0.6900	-6.3400	-0.6900	0.0000	0.0000	0.0000	0.0000;
	14614	14612	0.005247	0.031127	0.00775	238.01	0	0	0	0	1	0	0	-50.1800	14.3200	50.3100	-14.3400	0.0000	0.0000	0.0000	0.0000;
	14615	14614	0.003861	0.026277	0.00457	234.24	0	0	0	0	1	0	0	-43.7600	14.7200	43.8400	-14.6700	0.0000	0.0000	0.0000	0.0000;
	14616	14648	0.003275	0.022165	0.01819	242.06	0	0	0	0	1	0	0	-56.4200	8.2800	56.5200	-9.5600	0.0000	0.0000	0.0000	0.0000;
	14616	15326	0.010861	0.058145	0.04515	240.41	0	0	0	0	1	0	0	52.9300	-9.1500	-52.6400	5.8500	0.0000	0.0000	0.0000	0.0000;
	14617	14629	0.007091	0.031977	0.00631	227.92	0	0	0	0	1	0	0	-28.1800	11.1900	28.2400	-11.5900	0.0000	0.0000	0.0000	0.0000;
	14617	14631	0.002323	0.012982	0.01116	225.07	0	0	0	0	1	0	0	-35.4300	-2.8000	35.4600	1.7500	0.0000	0.0000	0.0000	0.0000;
	14648	14617	0.002308	0.013101	0.00481	247.07	0	0	0	0	1	0	0	-60.9500	9.3200	61.0400	-9.3700	0.0000	0.0000	0.0000	0.0000;
	14618	16301	0.000893	0.005869	0.00723	274.09	0	0	0	0	1	0	0	110.8800	12.0000	-110.7800	-12.0900	0.0000	0.0000	0.0000	0.0000;
	14618	34951	0.004076	0.019135	0.01596	279.63	0	0	0	0	1	0	0	-113.2100	-12.4300	113.7100	13.0400	0.0000	0.0000	0.0000	0.0000;
	16302	14619	0.001772	0.012946	0.00458	256.51	0	0	0	0	1	0	0	44.0700	-10.4100	-44.0300	10.1700	0.0000	0.0000	0.0000	0.0000;
	14620	14621	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-2.1000	-0.9400	2.1000	0.9400	0.0000	0.0000	0.0000	0.0000;
	14621	14632	0.007464	0.043279	0.01252	253.79	0	0	0	0	1	0	0	-68.9200	12.3400	69.2700	-11.6400	0.0000	0.0000	0.0000	0.0000;
	14622	15639	0.005249	0.031469	0.00885	256.07	0	0	0	0	1	0	0	-63.7600	2.9000	63.9500	-2.6800	0.0000	0.0000	0.0000	0.0000;
	14622	16105	0.001514	0.010989	0.02047	254.41	0	0	0	0	1	0	0	60.9200	-4.5300	-60.8700	2.7000	0.0000	0.0000	0.0000	0.0000;
	14623	14624	0.000285	0.00105	0	0	0	0	0	0	1	0	0	4.8100	1.0400	-4.8100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	14623	14625	0.00371	0.019318	0.00423	199.64	0	0	0	0	1	0	0	-7.2800	2.3300	7.2800	-2.7700	0.0000	0.0000	0.0000	0.0000;
	14685	14623	0.001216	0.007464	0.00535	204.66	0	0	0	0	1	0	0	13.5400	-5.9900	-13.5300	5.4300	0.0000	0.0000	0.0000	0.0000;
	15397	14623	0.003561	0.01758	0.03886	212.96	0	0	0	0	1	0	0	-14.9300	4.8800	14.9300	-9.0300	0.0000	0.0000	0.0000	0.0000;
	14646	14625	0.00152	0.007825	0.00318	210.21	0	0	0	0	1	0	0	12.1700	-1.9400	-12.1700	1.6100	0.0000	0.0000	0.0000	0.0000;
	14627	14626	0.00041	0.027127	0	420.11	0	0	1	0	1	0	0	-129.1600	17.6500	129.2200	-13.4000	0.0000	0.0000	0.0000	0.0000;
	14626	14628	0.000256	0.001079	0	0	0	0	0	0	1	0	0	5.2100	1.2600	-5.2100	-1.2600	0.0000	0.0000	0.0000	0.0000;
	14626	15864	0.000962	0.010529	0.20966	1143.45	0	0	0	0	1	0	0	135.0100	-52.6600	-134.8400	31.9300	0.0000	0.0000	0.0000	0.0000;
	14626	16082	0.000844	0.01169	0.22061	1219.41	0	0	0	0	1	0	0	-269.4400	-14.8800	270.0100	-1.1000	0.0000	0.0000	0.0000	0.0000;
	14645	14627	0.003548	0.015449	0.00987	272.34	0	0	0	0	1	0	0	-128.6000	18.9900	129.1600	-17.6500	0.0000	0.0000	0.0000	0.0000;
	14629	14630	0.000212	0.001129	0	0	0	0	0	0	1	0	0	3.0300	1.2500	-3.0300	-1.2500	0.0000	0.0000	0.0000	0.0000;
	14632	14633	0.000232	0.001053	0	0	0	0	0	0	1	0	0	3.1400	0.8600	-3.1400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	14635	14632	0.001702	0.009673	0.0054	255.68	0	0	0	0	1	0	0	72.4900	10.7600	-72.4100	-10.8400	0.0000	0.0000	0.0000	0.0000;
	14634	14635	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-2.8300	-0.7500	2.8300	0.7500	0.0000	0.0000	0.0000	0.0000;
	14636	14635	0.001546	0.008808	0.00887	241.67	0	0	0	0	1	0	0	43.7900	5.1700	-43.7600	-5.9500	0.0000	0.0000	0.0000	0.0000;
	14649	14636	0.006474	0.036176	0.00723	248.21	0	0	0	0	1	0	0	49.0300	6.7200	-48.8800	-6.6600	0.0000	0.0000	0.0000	0.0000;
	14671	14637	0.002053	0.012219	0.00622	221.47	0	0	0	0	1	0	0	24.3600	-4.5100	-24.3500	3.9100	0.0000	0.0000	0.0000	0.0000;
	14637	15914	0.001596	0.009747	0.00478	198.47	0	0	0	0	1	0	0	11.4200	-10.4600	-11.4200	9.9700	0.0000	0.0000	0.0000	0.0000;
	14638	14639	0.000231	0.001087	0	0	0	0	0	0	1	0	0	-5.7900	-1.6000	5.7900	1.6000	0.0000	0.0000	0.0000	0.0000;
	14639	14815	0.001373	0.01007	0.00652	242.5	0	0	0	0	1	0	0	-47.2000	3.9100	47.2300	-4.4000	0.0000	0.0000	0.0000	0.0000;
	14640	14670	0.002157	0.012118	0.00816	203.81	0	0	0	0	1	0	0	12.3900	-19.8400	-12.3800	19.0200	0.0000	0.0000	0.0000	0.0000;
	14817	14640	0.00107	0.007789	0.01328	225.89	0	0	0	0	1	0	0	26.4700	-12.6000	-26.4700	11.2200	0.0000	0.0000	0.0000	0.0000;
	14673	14641	0.002243	0.011691	0.00704	232.18	0	0	0	0	1	0	0	-32.1000	6.4900	32.1200	-7.1300	0.0000	0.0000	0.0000	0.0000;
	14641	14805	0.003531	0.020024	0.03021	235.47	0	0	0	0	1	0	0	-37.6800	5.7700	37.7300	-8.7400	0.0000	0.0000	0.0000	0.0000;
	14642	14674	0.002548	0.015218	0.00692	231.12	0	0	0	0	1	0	0	27.6000	-2.0200	-27.5900	1.3800	0.0000	0.0000	0.0000	0.0000;
	15914	14642	0.004362	0.021864	0.01732	260.66	0	0	0	0	1	0	0	77.7200	-2.9200	-77.4800	2.2600	0.0000	0.0000	0.0000	0.0000;
	14643	14644	0.000286	0.001123	0	0	0	0	0	0	1	0	0	6.8300	1.5400	-6.8300	-1.5400	0.0000	0.0000	0.0000	0.0000;
	14643	14646	0.003735	0.020615	0.01269	218.15	0	0	0	0	1	0	0	16.5300	-2.5600	-16.5200	1.2400	0.0000	0.0000	0.0000	0.0000;
	14674	14643	0.002585	0.015971	0.01514	227.1	0	0	0	0	1	0	0	23.3800	-2.5700	-23.3700	1.0200	0.0000	0.0000	0.0000	0.0000;
	14645	15353	0.007567	0.045963	0.02056	251.73	0	0	0	0	1	0	0	58.5600	-9.4000	-58.3100	8.6600	0.0000	0.0000	0.0000	0.0000;
	14645	15367	0.005964	0.030762	0.02818	238.69	0	0	0	0	1	0	0	52.1500	-7.6700	-52.0000	5.4100	0.0000	0.0000	0.0000	0.0000;
	15395	14645	0.002934	0.019634	0.02356	199.26	0	0	0	0	1	0	0	-33.2900	1.3700	33.3200	-3.7100	0.0000	0.0000	0.0000	0.0000;
	14645	15406	0.009981	0.047119	0.01454	206.3	0	0	0	0	1	0	0	-19.1300	0.7300	19.1600	-2.1400	0.0000	0.0000	0.0000	0.0000;
	14646	14647	0.000295	0.001051	0	0	0	0	0	0	1	0	0	4.3500	0.7000	-4.3500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	16105	14649	0.003312	0.02228	0.00928	248.54	0	0	0	0	1	0	0	53.9000	6.9800	-53.8100	-7.3700	0.0000	0.0000	0.0000	0.0000;
	14651	14650	0.000312	0.020298	0	592.92	0	0	1.00625	0	1	0	0	-81.4900	-27.6600	81.5100	29.0600	0.0000	0.0000	0.0000	0.0000;
	14650	14654	0.0002	0.001019	0	0	0	0	0	0	1	0	0	-81.5100	-42.7400	81.5200	42.8200	0.0000	0.0000	0.0000	0.0000;
	14652	14651	0.000651	0.03407	0	386.37	0	0	1.00625	0	1	0	0	-92.2200	-11.4700	92.2700	14.2000	0.0000	0.0000	0.0000	0.0000;
	14651	14653	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-10.7900	13.4600	10.7900	-13.4500	0.0000	0.0000	0.0000	0.0000;
	14652	14669	0.002475	0.013573	0.04	231.03	0	0	0	0	1	0	0	33.2600	-6.3100	-33.2300	2.1000	0.0000	0.0000	0.0000	0.0000;
	14652	14687	0.000541	0.003296	0.00504	237	0	0	0	0	1	0	0	38.7300	9.4200	-38.7200	-9.9200	0.0000	0.0000	0.0000	0.0000;
	14663	14653	0.000404	0.005172	0.09351	1204.71	0	0	0	0	1	0	0	221.9000	-22.3900	-221.7200	14.6100	0.0000	0.0000	0.0000	0.0000;
	14653	15867	0.000623	0.008027	0.1172	1202.43	0	0	0	0	1	0	0	210.9300	-1.1600	-210.6800	-8.2400	0.0000	0.0000	0.0000	0.0000;
	14654	15840	0.000321	0.005637	0.63304	2736.25	0	0	0	0	1	0	0	-699.7700	121.6600	701.2900	-163.2100	0.0000	0.0000	0.0000	0.0000;
	14654	15863	0.000288	0.004898	0.41101	2557	0	0	0	0	1	0	0	461.6500	-70.4800	-461.0800	35.5900	0.0000	0.0000	0.0000	0.0000;
	15875	14654	0.00023	0.003368	0.35724	2250.64	0	0	0	0	1	0	0	-156.5400	56.1100	156.6000	-93.9900	0.0000	0.0000	0.0000	0.0000;
	14655	14658	0.003036	0.018171	0.03301	185.76	0	0	0	0	1	0	0	2.8000	-3.8700	-2.8000	0.3400	0.0000	0.0000	0.0000	0.0000;
	14655	14659	0.001483	0.008719	0.0049	224.2	0	0	0	0	1	0	0	-23.0300	1.0400	23.0400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	14656	14657	0.000224	0.00101	0	0	0	0	0	0	1	0	0	20.2400	7.9800	-20.2400	-7.9700	0.0000	0.0000	0.0000	0.0000;
	14664	14656	0.001559	0.011156	0.00601	228.02	0	0	0	0	1	0	0	24.0500	4.7800	-24.0400	-5.3600	0.0000	0.0000	0.0000	0.0000;
	14656	16027	0.002603	0.020529	0.00748	192.81	0	0	0	0	1	0	0	3.8000	-2.6100	-3.8000	1.8100	0.0000	0.0000	0.0000	0.0000;
	14658	14661	0.001759	0.008429	0.00532	220.61	0	0	0	0	1	0	0	-23.9100	6.9200	23.9200	-7.4400	0.0000	0.0000	0.0000	0.0000;
	14689	14658	0.005927	0.033079	0.02042	205.51	0	0	0	0	1	0	0	-6.4600	8.9800	6.4700	-11.1200	0.0000	0.0000	0.0000	0.0000;
	14682	14659	0.00135	0.006389	0.01103	240.74	0	0	0	0	1	0	0	41.3100	1.7900	-41.2900	-2.8600	0.0000	0.0000	0.0000	0.0000;
	14660	14661	0.001675	0.010488	0.00348	237.18	0	0	0	0	1	0	0	41.6100	-4.2000	-41.5800	4.0000	0.0000	0.0000	0.0000	0.0000;
	14660	14668	0.002485	0.015667	0.02032	254.35	0	0	0	0	1	0	0	-61.5000	-3.2400	61.5900	1.6100	0.0000	0.0000	0.0000	0.0000;
	14661	14662	0.000208	0.001089	0	0	0	0	0	0	1	0	0	17.6600	3.4400	-17.6600	-3.4300	0.0000	0.0000	0.0000	0.0000;
	14663	14666	0.000749	0.058342	0	422.39	0	0	1	0	1	0	0	24.0500	4.9800	-24.0500	-4.6500	0.0000	0.0000	0.0000	0.0000;
	14663	14667	0.000284	0.001184	0	0	0	0	0	0	1	0	0	17.6600	2.5100	-17.6600	-2.5100	0.0000	0.0000	0.0000	0.0000;
	16082	14663	0.000462	0.005988	0.10732	1223.9	0	0	0	0	1	0	0	263.9100	-22.6700	-263.6100	14.9000	0.0000	0.0000	0.0000	0.0000;
	14664	14666	-0.000283	-0.022025	0	297.39	0	0	1	0	1	0	0	-24.0500	-4.7800	24.0500	4.6500	0.0000	0.0000	0.0000	0.0000;
	14665	14666	0.002776	0.216109	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14668	14777	0.003744	0.025202	0.00733	217.56	0	0	0	0	1	0	0	17.9100	-4.8900	-17.8900	4.1900	0.0000	0.0000	0.0000	0.0000;
	14778	14668	0.00366	0.022558	0.00796	234.94	0	0	0	0	1	0	0	35.1900	0.0200	-35.1500	-0.6100	0.0000	0.0000	0.0000	0.0000;
	14668	14811	0.002041	0.015189	0.0455	242.12	0	0	0	0	1	0	0	-46.5900	3.0700	46.6300	-7.6400	0.0000	0.0000	0.0000	0.0000;
	14669	15394	0.008388	0.055358	0.01467	196.19	0	0	0	0	1	0	0	10.0800	-0.9800	-10.0700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	14669	15399	0.004392	0.034447	0.04497	217.15	0	0	0	0	1	0	0	20.6400	-1.4600	-20.6300	-3.2900	0.0000	0.0000	0.0000	0.0000;
	14671	14670	0.001014	0.008223	0.00438	194.98	0	0	0	0	1	0	0	-8.1300	-5.4000	8.1300	4.9400	0.0000	0.0000	0.0000	0.0000;
	14670	16083	0.000925	0.006379	0.00363	189.34	0	0	0	0	1	0	0	-4.7700	-24.8100	4.7700	24.4500	0.0000	0.0000	0.0000	0.0000;
	14671	14672	0.000263	0.001194	0	0	0	0	0	0	1	0	0	13.1400	6.4300	-13.1300	-6.4300	0.0000	0.0000	0.0000	0.0000;
	14671	14804	0.004241	0.0219	0.01307	227.99	0	0	0	0	1	0	0	-29.3700	3.4800	29.4000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	14673	14685	0.003526	0.018139	0.03983	220.97	0	0	0	0	1	0	0	22.8400	-7.6200	-22.8200	3.4200	0.0000	0.0000	0.0000	0.0000;
	14778	14675	0.003464	0.01737	0.00809	235.49	0	0	0	0	1	0	0	-37.5700	-0.6900	37.6200	0.0400	0.0000	0.0000	0.0000	0.0000;
	14675	16027	0.001033	0.007061	0.00387	239.54	0	0	0	0	1	0	0	-41.7800	-0.7600	41.7900	0.4600	0.0000	0.0000	0.0000	0.0000;
	14676	14679	0.000197	0.005192	0	143.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14676	14680	0.000282	0.001098	0	0	0	0	0	0	1	0	0	3.2900	0.7900	-3.2900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	14676	14681	0.000217	0.001165	0	0	0	0	0	0	1	0	0	-3.2900	-0.7900	3.2900	0.7900	0.0000	0.0000	0.0000	0.0000;
	14677	14679	0.00631	0.166304	0	71.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14678	14679	0.00631	0.166304	0	71.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14682	14681	0.002371	0.01245	0.00822	248.28	0	0	0	0	1	0	0	-50.6000	-3.5400	50.6500	2.9600	0.0000	0.0000	0.0000	0.0000;
	14681	14805	0.001672	0.011193	0.00351	248.81	0	0	0	0	1	0	0	-53.9500	-3.7500	53.9900	3.6800	0.0000	0.0000	0.0000	0.0000;
	14683	14684	0.000268	0.001179	0	0	0	0	0	0	1	0	0	9.2800	2.8600	-9.2800	-2.8600	0.0000	0.0000	0.0000	0.0000;
	14687	14683	0.002126	0.009347	0.00305	228.36	0	0	0	0	1	0	0	29.4300	6.6500	-29.4200	-6.9000	0.0000	0.0000	0.0000	0.0000;
	14683	14692	0.00158	0.009868	0.00433	219.13	0	0	0	0	1	0	0	20.1300	4.0500	-20.1300	-4.4800	0.0000	0.0000	0.0000	0.0000;
	14685	14686	0.000217	0.001086	0	0	0	0	0	0	1	0	0	9.2800	2.5700	-9.2800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	14690	14688	0.001176	0.006146	0.00145	242.98	0	0	0	0	1	0	0	-45.3300	1.6500	45.3500	-1.6800	0.0000	0.0000	0.0000	0.0000;
	15871	14688	0.003735	0.022091	0.00901	252.98	0	0	0	0	1	0	0	56.5500	0.4600	-56.4400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	14689	14691	0.009333	0.048373	0.02831	205.96	0	0	0	0	1	0	0	6.8000	-9.1200	-6.7900	6.1200	0.0000	0.0000	0.0000	0.0000;
	15866	14689	0.003557	0.017603	0.00995	232.64	0	0	0	0	1	0	0	14.9300	4.8600	-14.9200	-5.8900	0.0000	0.0000	0.0000	0.0000;
	14690	14855	0.008818	0.044645	0.02652	218.88	0	0	0	0	1	0	0	19.3500	-2.8900	-19.3200	0.1900	0.0000	0.0000	0.0000	0.0000;
	14690	14862	0.010397	0.048585	0.03152	213.01	0	0	0	0	1	0	0	15.2300	-0.9900	-15.2100	-2.2900	0.0000	0.0000	0.0000	0.0000;
	14692	14691	0.004601	0.029706	0.00835	205.99	0	0	0	0	1	0	0	13.4600	1.1000	-13.4500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	15397	14691	0.004478	0.031504	0.00794	209.41	0	0	0	0	1	0	0	12.7100	-5.6600	-12.7000	4.8600	0.0000	0.0000	0.0000	0.0000;
	14691	15418	0.010407	0.059073	0.05826	229.23	0	0	0	0	1	0	0	29.6000	-10.5300	-29.5100	4.7400	0.0000	0.0000	0.0000	0.0000;
	14693	14694	0.00025	0.001016	0	0	0	0	0	0	1	0	0	6.2100	1.5200	-6.2100	-1.5200	0.0000	0.0000	0.0000	0.0000;
	14693	14752	0.006093	0.034854	0.01161	194.8	0	0	0	0	1	0	0	-3.4100	2.5400	3.4100	-3.7900	0.0000	0.0000	0.0000	0.0000;
	14695	14696	0.000221	0.001047	0	0	0	0	0	0	1	0	0	9.4900	2.4300	-9.4900	-2.4200	0.0000	0.0000	0.0000	0.0000;
	14695	14758	0.002338	0.014534	0.00597	181.36	0	0	0	0	1	0	0	-7.4700	1.0700	7.4700	-1.7100	0.0000	0.0000	0.0000	0.0000;
	14697	14700	0.000955	0.003458	0.00237	217.94	0	0	0	0	1	0	0	26.8100	3.5700	-26.8000	-3.8000	0.0000	0.0000	0.0000	0.0000;
	14697	14711	0.004984	0.020677	0.00591	227.62	0	0	0	0	1	0	0	-36.2900	2.8100	36.3600	-3.2000	0.0000	0.0000	0.0000	0.0000;
	14698	14699	0.000293	0.00119	0	0	0	0	0	0	1	0	0	13.2500	2.3400	-13.2500	-2.3400	0.0000	0.0000	0.0000	0.0000;
	14761	14698	0.002941	0.014453	0.00761	202.51	0	0	0	0	1	0	0	13.4900	0.6400	-13.4900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	14761	14700	0.001668	0.0096	0.00801	207.74	0	0	0	0	1	0	0	-17.3100	-1.4700	17.3200	0.6300	0.0000	0.0000	0.0000	0.0000;
	14702	14701	0.000207	0.015904	0	834.15	0	0	1	0	1	0	0	-324.2100	7.5500	324.4100	7.8600	0.0000	0.0000	0.0000	0.0000;
	14701	14704	0.000298	0.00106	0	0	0	0	0	0	1	0	0	25.6400	3.5800	-25.6400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	14701	14729	0.000168	0.00304	0.42235	2549.19	0	0	0	0	1	0	0	-333.6500	-30.7700	333.8200	-12.0800	0.0000	0.0000	0.0000	0.0000;
	14701	15815	0.00027	0.005564	0.75638	2651.91	0	0	0	0	1	0	0	-497.8100	30.8600	498.4400	-99.9900	0.0000	0.0000	0.0000	0.0000;
	14701	15882	0.000445	0.007062	0.95481	2671.38	0	0	0	0	1	0	0	481.4100	-11.5300	-480.4500	-76.7200	0.0000	0.0000	0.0000	0.0000;
	14703	14702	0.000414	0.02172	0	380.82	0	0	1	0	1	0	0	-77.4900	-0.4100	77.5200	1.6100	0.0000	0.0000	0.0000	0.0000;
	14702	14705	0.000224	0.001081	0	0	0	0	0	0	1	0	0	246.7000	-9.1500	-246.5700	9.7600	0.0000	0.0000	0.0000	0.0000;
	14706	14703	0.00673	0.040938	0.02109	238.66	0	0	0	0	1	0	0	-24.1400	0.6300	24.1800	-2.6900	0.0000	0.0000	0.0000	0.0000;
	14703	14757	0.002219	0.010808	0.00401	215.14	0	0	0	0	1	0	0	25.9300	2.6500	-25.9200	-3.0100	0.0000	0.0000	0.0000	0.0000;
	14703	14766	0.004295	0.029309	0.01777	218.73	0	0	0	0	1	0	0	27.3800	0.4500	-27.3500	-2.1800	0.0000	0.0000	0.0000	0.0000;
	14705	14707	0.000403	0.004443	0.09436	1216.25	0	0	0	0	1	0	0	246.5700	-9.7600	-246.3400	2.0200	0.0000	0.0000	0.0000	0.0000;
	14706	14743	0.008769	0.047933	0.01865	221.05	0	0	0	0	1	0	0	-8.1800	3.6100	8.1900	-5.5900	0.0000	0.0000	0.0000	0.0000;
	14708	14707	0.000595	0.031198	0	367	0	0	1.00625	0	1	0	0	-71.5500	-12.0900	71.5800	13.6100	0.0000	0.0000	0.0000	0.0000;
	14707	14709	0.000262	0.00101	0	0	0	0	0	0	1	0	0	24.1200	13.2900	-24.1200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	14710	14707	0.000594	0.006219	0.18335	1089.49	0	0	0	0	1	0	0	-61.9900	-4.6200	62.0100	-15.0200	0.0000	0.0000	0.0000	0.0000;
	14707	14747	0.001025	0.009839	0.1365	1104.7	0	0	0	0	1	0	0	88.6300	-13.9000	-88.5500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	14708	14742	0.010688	0.048331	0.02274	156.05	0	0	0	0	1	0	0	2.3100	13.1100	-2.2900	-15.4700	0.0000	0.0000	0.0000	0.0000;
	14708	14755	0.00605	0.026331	0.02377	250.63	0	0	0	0	1	0	0	69.2400	-1.0200	-68.9800	-0.4000	0.0000	0.0000	0.0000	0.0000;
	14710	14713	0.001007	0.066569	0	415.58	0	0	1	0	1	0	0	36.3600	-2.8500	-36.3500	3.6600	0.0000	0.0000	0.0000	0.0000;
	14710	14714	0.00022	0.001184	0	0	0	0	0	0	1	0	0	25.6300	7.4700	-25.6200	-7.4600	0.0000	0.0000	0.0000	0.0000;
	14711	14713	-0.000574	-0.03796	0	315.58	0	0	1	0	1	0	0	-36.3600	3.2000	36.3500	-3.6600	0.0000	0.0000	0.0000	0.0000;
	14712	14713	0.002532	0.167436	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16062	14715	0.003155	0.017721	0.00586	224.32	0	0	0	0	1	0	0	41.8800	14.4300	-41.8200	-14.7600	0.0000	0.0000	0.0000	0.0000;
	14716	14717	0.00022	0.001079	0	0	0	0	0	0	1	0	0	3.3200	1.0200	-3.3200	-1.0200	0.0000	0.0000	0.0000	0.0000;
	14720	14719	0.000572	0.035665	0	434.17	0	0	1.025	0	1	0	0	-129.2700	-62.1800	129.3800	69.2300	0.0000	0.0000	0.0000	0.0000;
	14719	14721	0.000289	0.001182	0	0	0	0	0	0	1	0	0	18.5200	5.3400	-18.5200	-5.3300	0.0000	0.0000	0.0000	0.0000;
	14719	15816	0.00029	0.003429	0.08827	1193.29	0	0	0	0	1	0	0	-220.6200	-7.2000	220.7500	-0.8900	0.0000	0.0000	0.0000	0.0000;
	14722	14723	0.000245	0.0011	0	0	0	0	0	0	1	0	0	16.7700	2.9500	-16.7700	-2.9500	0.0000	0.0000	0.0000	0.0000;
	14725	14724	0.000257	0.02068	0	728.08	0	0	1	0	1	0	0	-193.1000	1.0700	193.1900	6.0300	0.0000	0.0000	0.0000	0.0000;
	14724	14729	0.000232	0.001079	0	0	0	0	0	0	1	0	0	-193.1900	-17.5800	193.2700	17.9600	0.0000	0.0000	0.0000	0.0000;
	14725	14728	0.000773	0.049586	0	612.34	0	0	1	0	1	0	0	121.4000	7.9400	-121.2900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	14725	14730	0.00022	0.001077	0	0	0	0	0	0	1	0	0	71.7100	-9.0100	-71.7000	9.0600	0.0000	0.0000	0.0000	0.0000;
	14726	14728	-0.000401	-0.025715	0	433.44	0	0	1	0	1	0	0	-99.0900	1.2800	99.0500	-3.6200	0.0000	0.0000	0.0000	0.0000;
	14726	14736	0.002347	0.010734	0.00475	255.55	0	0	0	0	1	0	0	75.0400	6.9900	-74.9200	-6.9300	0.0000	0.0000	0.0000	0.0000;
	14726	14758	0.00448	0.02077	0.02943	215.89	0	0	0	0	1	0	0	24.0400	-8.2700	-24.0200	5.2100	0.0000	0.0000	0.0000	0.0000;
	14727	14728	0.002004	0.128544	0	178.9	0	0	1	0	1	0	0	-22.2300	-4.1800	22.2400	4.8000	0.0000	0.0000	0.0000	0.0000;
	14729	15997	0.000309	0.00506	0.42016	2656.58	0	0	0	0	1	0	0	-527.0900	-5.8800	527.8800	-27.0100	0.0000	0.0000	0.0000	0.0000;
	14731	14734	-0.000256	-0.007483	0	143.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14731	14735	0.000289	0.001198	0	0	0	0	0	0	1	0	0	16.7700	1.9100	-16.7700	-1.9100	0.0000	0.0000	0.0000	0.0000;
	14731	14736	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-17.0100	-1.9900	17.0100	1.9900	0.0000	0.0000	0.0000	0.0000;
	14732	14734	0.004619	0.135225	0	71.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14733	14734	0.004619	0.135225	0	71.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14737	14738	0.000271	0.001012	0	0	0	0	0	0	1	0	0	4.1300	1.1100	-4.1300	-1.1100	0.0000	0.0000	0.0000	0.0000;
	14740	14737	0.00156	0.008166	0.00294	236	0	0	0	0	1	0	0	-14.0500	-2.7800	14.0500	2.4800	0.0000	0.0000	0.0000	0.0000;
	14899	14739	0.004459	0.026732	0.01337	187.4	0	0	0	0	1	0	0	-2.1200	-1.2900	2.1200	-0.1600	0.0000	0.0000	0.0000	0.0000;
	15827	14739	0.003885	0.02773	0.01291	180.01	0	0	0	0	1	0	0	6.4800	-0.6000	-6.4800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	14740	14900	0.002678	0.013671	0.00724	211.88	0	0	0	0	1	0	0	4.5300	-3.4900	-4.5300	2.7100	0.0000	0.0000	0.0000	0.0000;
	14740	15673	0.001324	0.010087	0.03555	211.06	0	0	0	0	1	0	0	4.9000	5.0200	-4.9000	-8.8700	0.0000	0.0000	0.0000	0.0000;
	14743	14758	0.002633	0.01565	0.00781	206.59	0	0	0	0	1	0	0	-13.3400	3.3800	13.3500	-4.2000	0.0000	0.0000	0.0000	0.0000;
	14744	14746	0.001111	0.006289	0.01168	211.42	0	0	0	0	1	0	0	-12.9700	-0.7000	12.9700	-0.5500	0.0000	0.0000	0.0000	0.0000;
	14744	14754	0.001799	0.006137	0.0101	171.81	0	0	0	0	1	0	0	3.3200	-2.5100	-3.3200	1.4200	0.0000	0.0000	0.0000	0.0000;
	14745	14763	0.00404	0.027343	0.03442	272.46	0	0	0	0	1	0	0	-60.0800	5.0600	60.2200	-7.8400	0.0000	0.0000	0.0000	0.0000;
	14745	15493	0.00249	0.019432	0.04898	244.73	0	0	0	0	1	0	0	30.6600	4.0500	-30.6400	-9.1300	0.0000	0.0000	0.0000	0.0000;
	14745	15566	0.005604	0.033134	0.02074	231.99	0	0	0	0	1	0	0	19.7700	-0.8900	-19.7500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	15569	14746	0.003074	0.017688	0.01228	231.67	0	0	0	0	1	0	0	23.8900	2.8400	-23.8700	-4.0700	0.0000	0.0000	0.0000	0.0000;
	14747	14750	0.000433	0.02758	0	511.86	0	0	1	0	1	0	0	90.6300	-3.5700	-90.5900	5.6700	0.0000	0.0000	0.0000	0.0000;
	14747	14751	0.000249	0.001087	0	0	0	0	0	0	1	0	0	12.2900	3.9600	-12.2900	-3.9600	0.0000	0.0000	0.0000	0.0000;
	15479	14747	0.000508	0.00695	0.10194	1138.06	0	0	0	0	1	0	0	112.0400	-3.6500	-111.9900	-6.6000	0.0000	0.0000	0.0000	0.0000;
	14747	15560	0.000644	0.008604	0.16571	1121.83	0	0	0	0	1	0	0	97.6200	6.3800	-97.5600	-23.5300	0.0000	0.0000	0.0000	0.0000;
	14748	14750	-0.000105	-0.006714	0	386.86	0	0	1	0	1	0	0	-90.6000	5.1600	90.5900	-5.6700	0.0000	0.0000	0.0000	0.0000;
	14748	15567	0.004766	0.02686	0.0099	284.44	0	0	0	0	1	0	0	90.6000	-5.1600	-90.2400	6.1300	0.0000	0.0000	0.0000	0.0000;
	14749	14750	0.001815	0.115537	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14767	14752	0.004579	0.025944	0.01037	210.86	0	0	0	0	1	0	0	7.1300	-4.0900	-7.1300	2.9800	0.0000	0.0000	0.0000	0.0000;
	14753	14754	0.002824	0.016357	0.00315	189.03	0	0	0	0	1	0	0	-0.5200	1.5100	0.5200	-1.8500	0.0000	0.0000	0.0000	0.0000;
	15673	14753	0.004952	0.027253	0.00641	199.05	0	0	0	0	1	0	0	2.6800	8.5300	-2.6800	-9.2000	0.0000	0.0000	0.0000	0.0000;
	14755	14763	0.003391	0.022411	0.00899	278.86	0	0	0	0	1	0	0	71.4600	-6.0400	-71.3000	6.1400	0.0000	0.0000	0.0000	0.0000;
	14755	15476	0.003366	0.018795	0.01254	198.8	0	0	0	0	1	0	0	-5.1000	5.3400	5.1000	-6.6800	0.0000	0.0000	0.0000	0.0000;
	14759	14760	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-4.0700	-1.4000	4.0700	1.4000	0.0000	0.0000	0.0000	0.0000;
	14762	14764	0.003079	0.013694	0.00917	178.04	0	0	0	0	1	0	0	-0.6800	-3.1800	0.6800	2.1900	0.0000	0.0000	0.0000	0.0000;
	14766	14762	0.003424	0.021503	0.01254	213.05	0	0	0	0	1	0	0	10.5000	9.8900	-10.5000	-11.2000	0.0000	0.0000	0.0000	0.0000;
	14765	14766	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-4.4000	-1.0900	4.4000	1.0900	0.0000	0.0000	0.0000	0.0000;
	14766	14767	0.001906	0.01205	0.00838	225.34	0	0	0	0	1	0	0	12.4500	-8.8000	-12.4500	7.9200	0.0000	0.0000	0.0000	0.0000;
	14768	14769	0.000263	0.001018	0	0	0	0	0	0	1	0	0	3.3700	0.7900	-3.3700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	14780	14768	0.002377	0.012516	0.0107	222.39	0	0	0	0	1	0	0	21.8600	-7.6600	-21.8500	6.5700	0.0000	0.0000	0.0000	0.0000;
	14950	14768	0.004681	0.033251	0.02627	218.5	0	0	0	0	1	0	0	-18.4700	4.6300	18.4800	-7.3600	0.0000	0.0000	0.0000	0.0000;
	14770	14772	0.002367	0.013679	0.00532	192.27	0	0	0	0	1	0	0	7.4000	1.4400	-7.4000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	14770	14856	0.009952	0.059978	0.01728	177.45	0	0	0	0	1	0	0	0.1600	-3.2600	-0.1600	1.4000	0.0000	0.0000	0.0000	0.0000;
	14770	14926	0.01	0.058159	0.01969	219.02	0	0	0	0	1	0	0	-21.6900	-5.9200	21.7400	4.0500	0.0000	0.0000	0.0000	0.0000;
	14770	14948	0.004111	0.026666	0.01565	203.7	0	0	0	0	1	0	0	11.9600	7.4400	-11.9500	-9.0700	0.0000	0.0000	0.0000	0.0000;
	14772	14771	0.00323	0.022492	0.0061	183.2	0	0	0	0	1	0	0	3.8500	1.1400	-3.8500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	14771	14854	0.003874	0.025274	0.0375	181.19	0	0	0	0	1	0	0	-2.0800	1.4100	2.0800	-5.4500	0.0000	0.0000	0.0000	0.0000;
	14773	14775	0.003871	0.027314	0.01002	197.77	0	0	0	0	1	0	0	9.9900	-0.8700	-9.9900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	14773	14818	0.002029	0.010179	0.00821	208.45	0	0	0	0	1	0	0	-14.4800	0.4300	14.4800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	14774	14776	0.002044	0.014531	0.01111	181.94	0	0	0	0	1	0	0	-2.8600	-1.5700	2.8600	0.3700	0.0000	0.0000	0.0000	0.0000;
	14774	15961	0.003233	0.017139	0.01096	202.91	0	0	0	0	1	0	0	-11.1800	-1.6900	11.1800	0.5200	0.0000	0.0000	0.0000	0.0000;
	15961	14775	0.00144	0.009324	0.01554	151.18	0	0	0	0	1	0	0	-0.6100	-0.9900	0.6100	-0.6900	0.0000	0.0000	0.0000	0.0000;
	14776	14806	0.002005	0.014079	0.01576	205.04	0	0	0	0	1	0	0	-10.9600	3.7600	10.9600	-5.4500	0.0000	0.0000	0.0000	0.0000;
	14776	14807	0.00322	0.018273	0.01097	206.55	0	0	0	0	1	0	0	-12.6100	4.9300	12.6100	-6.0900	0.0000	0.0000	0.0000	0.0000;
	14776	14813	0.002555	0.015916	0.03855	268.37	0	0	0	0	1	0	0	102.8000	-6.7300	-102.5500	4.1200	0.0000	0.0000	0.0000	0.0000;
	14776	15961	0.000315	0.001647	0.00221	263.6	0	0	0	0	1	0	0	-90.9500	-3.9900	90.9700	3.8800	0.0000	0.0000	0.0000	0.0000;
	14777	14853	0.005308	0.037384	0.02191	213.44	0	0	0	0	1	0	0	15.9600	-4.9700	-15.9500	2.7100	0.0000	0.0000	0.0000	0.0000;
	14779	14803	0.003936	0.017725	0.01631	252.24	0	0	0	0	1	0	0	58.5000	5.3200	-58.3700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	14779	15916	0.000836	0.002845	0.00212	254.73	0	0	0	0	1	0	0	-61.5300	-6.1100	61.5600	5.9800	0.0000	0.0000	0.0000	0.0000;
	15916	14780	0.006042	0.027384	0.00907	229.62	0	0	0	0	1	0	0	28.5300	-5.7400	-28.4800	4.9700	0.0000	0.0000	0.0000	0.0000;
	14781	14782	0.001396	0.007926	0.00209	219.71	0	0	0	0	1	0	0	-19.2700	-3.4000	19.2700	3.2000	0.0000	0.0000	0.0000	0.0000;
	14781	14783	0.00302	0.022286	0.00756	200.14	0	0	0	0	1	0	0	9.3400	7.1100	-9.3400	-7.9000	0.0000	0.0000	0.0000	0.0000;
	14782	14791	0.002634	0.014003	0.00689	234.02	0	0	0	0	1	0	0	-31.5500	-4.8600	31.5800	4.2500	0.0000	0.0000	0.0000	0.0000;
	14820	14783	0.002446	0.015119	0.00541	166.48	0	0	0	0	1	0	0	0.5800	-5.4700	-0.5800	4.8900	0.0000	0.0000	0.0000	0.0000;
	14785	14784	0.000601	0.029906	0	357.92	0	0	1.0125	0	1	0	0	-63.1800	-33.4000	63.2100	34.8400	0.0000	0.0000	0.0000	0.0000;
	14784	14786	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-63.2100	-34.8400	63.2200	34.9000	0.0000	0.0000	0.0000	0.0000;
	14785	14791	0.002812	0.014401	0.01044	242.96	0	0	0	0	1	0	0	45.1000	9.0200	-45.0400	-9.8700	0.0000	0.0000	0.0000	0.0000;
	14785	14797	0.00126	0.005926	0.00366	199.39	0	0	0	0	1	0	0	-3.5400	21.6900	3.5400	-22.0600	0.0000	0.0000	0.0000	0.0000;
	14786	16018	0.000437	0.005897	0.21938	1148.45	0	0	0	0	1	0	0	124.9100	13.5500	-124.8500	-36.3100	0.0000	0.0000	0.0000	0.0000;
	16020	14786	0.000257	0.00327	0.08036	1187.72	0	0	0	0	1	0	0	188.2200	40.8800	-188.1300	-48.4500	0.0000	0.0000	0.0000	0.0000;
	14787	14788	0.000204	0.001194	0	0	0	0	0	0	1	0	0	6.6200	0.3300	-6.6200	-0.3300	0.0000	0.0000	0.0000	0.0000;
	14787	14793	0.001717	0.010472	0.00315	223.86	0	0	0	0	1	0	0	-25.1400	-0.0600	25.1500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	14787	14816	0.003964	0.026261	0.0082	216.14	0	0	0	0	1	0	0	18.5100	-0.2800	-18.5000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	14793	14789	0.001711	0.009891	0.00527	232.42	0	0	0	0	1	0	0	-31.6200	-0.9100	31.6400	0.4300	0.0000	0.0000	0.0000	0.0000;
	14796	14789	0.002552	0.011464	0.01025	233.81	0	0	0	0	1	0	0	-30.8700	3.5100	30.8900	-4.5100	0.0000	0.0000	0.0000	0.0000;
	15451	14789	0.00172	0.011271	0.00885	258.16	0	0	0	0	1	0	0	67.0700	-4.3500	-67.0000	3.8600	0.0000	0.0000	0.0000	0.0000;
	14790	14791	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-13.4600	-5.6200	13.4700	5.6200	0.0000	0.0000	0.0000	0.0000;
	14816	14792	0.003439	0.018712	0.00624	213.84	0	0	0	0	1	0	0	-16.5300	11.8600	16.5500	-12.4600	0.0000	0.0000	0.0000	0.0000;
	14823	14792	0.00251	0.015934	0.00797	227.9	0	0	0	0	1	0	0	26.8900	-9.7900	-26.8700	9.0600	0.0000	0.0000	0.0000	0.0000;
	14793	14794	0.000218	0.001118	0	0	0	0	0	0	1	0	0	6.4800	1.1300	-6.4800	-1.1300	0.0000	0.0000	0.0000	0.0000;
	14795	14797	0.000855	0.005747	0.00141	221.42	0	0	0	0	1	0	0	15.7600	-17.9000	-15.7600	17.7800	0.0000	0.0000	0.0000	0.0000;
	14795	14799	0.004082	0.02051	0.0058	214.11	0	0	0	0	1	0	0	24.1400	13.0500	-24.1100	-13.5300	0.0000	0.0000	0.0000	0.0000;
	16021	14795	0.002889	0.01783	0.00616	246.1	0	0	0	0	1	0	0	48.8400	-0.7000	-48.7800	0.4300	0.0000	0.0000	0.0000	0.0000;
	14807	14796	0.002112	0.012868	0.02249	215.09	0	0	0	0	1	0	0	-16.0900	5.9600	16.1000	-8.3600	0.0000	0.0000	0.0000	0.0000;
	14797	14798	0.000252	0.001199	0	0	0	0	0	0	1	0	0	8.8800	3.5200	-8.8800	-3.5200	0.0000	0.0000	0.0000	0.0000;
	14799	14801	0.001403	0.007462	0.00162	185.63	0	0	0	0	1	0	0	11.4300	10.4000	-11.4200	-10.5600	0.0000	0.0000	0.0000	0.0000;
	14800	15644	0.002455	0.014934	0.01216	209.98	0	0	0	0	1	0	0	-12.5700	-3.4900	12.5700	2.2100	0.0000	0.0000	0.0000	0.0000;
	15662	14800	0.003799	0.022846	0.00879	175.8	0	0	0	0	1	0	0	2.6400	0.0800	-2.6400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	14802	14801	0.001417	0.006077	0.01101	203.15	0	0	0	0	1	0	0	4.0300	-6.0900	-4.0300	4.9100	0.0000	0.0000	0.0000	0.0000;
	14802	15643	0.003251	0.021416	0.03978	229.15	0	0	0	0	1	0	0	-22.0100	0.9500	22.0200	-5.1100	0.0000	0.0000	0.0000	0.0000;
	14803	14812	0.002935	0.018322	0.00469	248.44	0	0	0	0	1	0	0	54.6200	-6.1900	-54.5300	6.2000	0.0000	0.0000	0.0000	0.0000;
	14804	16066	0.008043	0.033877	0.00929	232.88	0	0	0	0	1	0	0	-33.6400	4.5000	33.7200	-5.1400	0.0000	0.0000	0.0000	0.0000;
	14813	14805	0.001944	0.011657	0.02335	266.88	0	0	0	0	1	0	0	99.5500	-4.9000	-99.3700	3.4600	0.0000	0.0000	0.0000	0.0000;
	14806	14809	0.002237	0.015625	0.01544	217.89	0	0	0	0	1	0	0	19.0100	-2.5900	-19.0000	0.9700	0.0000	0.0000	0.0000	0.0000;
	14806	15428	0.002031	0.01199	0.03892	236.74	0	0	0	0	1	0	0	-36.4000	7.0100	36.4300	-11.0600	0.0000	0.0000	0.0000	0.0000;
	14810	14808	0.001349	0.006664	0.00966	191.85	0	0	0	0	1	0	0	6.6800	-2.5100	-6.6800	1.4700	0.0000	0.0000	0.0000	0.0000;
	14808	15426	0.001774	0.01184	0.0042	133.53	0	0	0	0	1	0	0	0.2600	-2.9000	-0.2600	2.4500	0.0000	0.0000	0.0000	0.0000;
	14809	14810	0.00093	0.005074	0.00412	203.2	0	0	0	0	1	0	0	11.6200	-2.7800	-11.6100	2.3500	0.0000	0.0000	0.0000	0.0000;
	14811	14812	0.002899	0.020044	0.0069	247.9	0	0	0	0	1	0	0	-51.0300	6.2200	51.1000	-6.4700	0.0000	0.0000	0.0000	0.0000;
	14813	14814	0.000255	0.001193	0	0	0	0	0	0	1	0	0	3.0100	0.7800	-3.0100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	16016	14815	0.0018	0.007009	0.00406	246.39	0	0	0	0	1	0	0	49.6000	-3.7500	-49.5600	3.4800	0.0000	0.0000	0.0000	0.0000;
	14817	14816	0.001669	0.009495	0.0126	228.31	0	0	0	0	1	0	0	-29.0800	11.6300	29.1000	-12.9000	0.0000	0.0000	0.0000	0.0000;
	14818	14819	0.000265	0.001136	0	0	0	0	0	0	1	0	0	3.4900	0.4200	-3.4900	-0.4200	0.0000	0.0000	0.0000	0.0000;
	14818	15837	0.006176	0.023484	0.00942	215.4	0	0	0	0	1	0	0	-17.9700	0.8800	17.9900	-1.8300	0.0000	0.0000	0.0000	0.0000;
	14822	14820	0.002768	0.019441	0.00685	196.08	0	0	0	0	1	0	0	9.4400	1.1200	-9.4400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	14821	14822	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-9.9800	-1.7300	9.9800	1.7300	0.0000	0.0000	0.0000	0.0000;
	14823	14822	0.002057	0.010423	0.00467	217.62	0	0	0	0	1	0	0	19.4300	2.3900	-19.4200	-2.8500	0.0000	0.0000	0.0000	0.0000;
	14823	15893	0.000783	0.005351	0.00175	253.69	0	0	0	0	1	0	0	-58.6900	5.1200	58.7100	-5.1300	0.0000	0.0000	0.0000	0.0000;
	14824	14825	0.007434	0.03155	0.01096	225.49	0	0	0	0	1	0	0	11.2400	-8.3000	-11.2300	7.1700	0.0000	0.0000	0.0000	0.0000;
	15611	14824	0.004383	0.02562	0.01039	230.13	0	0	0	0	1	0	0	13.4700	-8.8800	-13.4600	7.8200	0.0000	0.0000	0.0000	0.0000;
	15615	14825	0.012252	0.059342	0.01341	222.13	0	0	0	0	1	0	0	-10.1000	6.1600	10.1200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	14852	14826	0.005211	0.043011	0.01794	241.14	0	0	0	0	1	0	0	-16.5500	3.4900	16.5700	-5.3200	0.0000	0.0000	0.0000	0.0000;
	15110	14826	0.009896	0.033197	0.01248	244.1	0	0	0	0	1	0	0	17.8800	-6.4300	-17.8500	5.1800	0.0000	0.0000	0.0000	0.0000;
	14828	14827	0.006523	0.033947	0.01289	214.24	0	0	0	0	1	0	0	-10.6700	0.6500	10.6700	-2.0100	0.0000	0.0000	0.0000	0.0000;
	15533	14827	0.009585	0.052871	0.01891	225.76	0	0	0	0	1	0	0	14.3000	-3.2900	-14.2900	1.3500	0.0000	0.0000	0.0000	0.0000;
	14828	15107	0.007046	0.034714	0.01621	183.57	0	0	0	0	1	0	0	3.4500	-5.4100	-3.4400	3.6700	0.0000	0.0000	0.0000	0.0000;
	14829	14830	0.00643	0.033785	0.00891	183.6	0	0	0	0	1	0	0	-3.9800	-0.8700	3.9800	-0.0900	0.0000	0.0000	0.0000	0.0000;
	14832	14829	0.003255	0.019629	0.01583	191.88	0	0	0	0	1	0	0	-2.1600	-2.1000	2.1600	0.4000	0.0000	0.0000	0.0000	0.0000;
	14830	14831	0.000248	0.001087	0	0	0	0	0	0	1	0	0	1.8200	0.2500	-1.8200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	14830	14975	0.006511	0.038641	0.01614	164.53	0	0	0	0	1	0	0	-5.8000	-0.1600	5.8000	-1.5700	0.0000	0.0000	0.0000	0.0000;
	14832	14844	0.006268	0.04643	0.00997	205.14	0	0	0	0	1	0	0	0.3400	1.2500	-0.3400	-2.3300	0.0000	0.0000	0.0000	0.0000;
	14834	14833	0.00204	0.012681	0.01606	259.19	0	0	0	0	1	0	0	-31.6000	-18.7600	31.6300	17.1700	0.0000	0.0000	0.0000	0.0000;
	14833	14837	0.001552	0.009984	0.02099	281.87	0	0	0	0	1	0	0	-47.5300	-21.4800	47.5700	19.4300	0.0000	0.0000	0.0000	0.0000;
	14846	14834	0.002194	0.011476	0.01806	231.92	0	0	0	0	1	0	0	-15.6900	-15.6800	15.7000	13.7800	0.0000	0.0000	0.0000	0.0000;
	14835	14837	0.000887	0.005485	0.00168	272.38	0	0	0	0	1	0	0	-48.0700	-0.9200	48.0800	0.8500	0.0000	0.0000	0.0000	0.0000;
	14835	14887	0.006198	0.028649	0.00847	257.9	0	0	0	0	1	0	0	31.9200	-4.2200	-31.8600	3.5600	0.0000	0.0000	0.0000	0.0000;
	14837	14836	0.000314	0.020533	0	388.36	0	0	1	0	1	0	0	-95.6500	-20.2900	95.6800	22.0800	0.0000	0.0000	0.0000	0.0000;
	14836	14838	0.00023	0.001061	0	0	0	0	0	0	1	0	0	16.1400	3.4400	-16.1400	-3.4400	0.0000	0.0000	0.0000	0.0000;
	14836	15852	0.001146	0.012512	0.46187	1197.37	0	0	0	0	1	0	0	-195.7800	14.9700	196.1900	-61.2200	0.0000	0.0000	0.0000	0.0000;
	14843	14839	0.003527	0.021422	0.00933	225.03	0	0	0	0	1	0	0	11.4400	-2.9900	-11.4400	2.0000	0.0000	0.0000	0.0000	0.0000;
	14839	15590	0.002057	0.015114	0.01294	199.73	0	0	0	0	1	0	0	-4.2500	1.4300	4.2500	-2.8300	0.0000	0.0000	0.0000	0.0000;
	14841	14840	0.003822	0.021978	0.00676	251.65	0	0	0	0	1	0	0	-24.3200	-0.6300	24.3400	0.0100	0.0000	0.0000	0.0000	0.0000;
	14840	14875	0.003558	0.019129	0.01139	260.23	0	0	0	0	1	0	0	-31.7400	-2.4700	31.7800	1.4000	0.0000	0.0000	0.0000	0.0000;
	14841	14842	0.000213	0.001031	0	0	0	0	0	0	1	0	0	6.7100	1.4100	-6.7100	-1.4100	0.0000	0.0000	0.0000	0.0000;
	14841	15605	0.0017	0.008902	0.00429	238.17	0	0	0	0	1	0	0	17.6100	-0.7800	-17.6100	0.3400	0.0000	0.0000	0.0000	0.0000;
	15418	14843	0.003832	0.023845	0.00834	256.05	0	0	0	0	1	0	0	27.2600	-5.0300	-27.2300	4.3000	0.0000	0.0000	0.0000	0.0000;
	14843	15590	0.002341	0.01492	0.00435	225.76	0	0	0	0	1	0	0	12.2200	-1.4500	-12.2200	1.0000	0.0000	0.0000	0.0000	0.0000;
	14844	14849	0.008534	0.041966	0.01649	210.5	0	0	0	0	1	0	0	-1.2500	1.9400	1.2500	-3.7000	0.0000	0.0000	0.0000	0.0000;
	14846	14845	0.002592	0.015191	0.02497	203.2	0	0	0	0	1	0	0	6.2300	13.2500	-6.2300	-15.9000	0.0000	0.0000	0.0000	0.0000;
	14845	14967	0.003938	0.022211	0.01032	182.67	0	0	0	0	1	0	0	0.2000	-21.9100	-0.1900	20.8900	0.0000	0.0000	0.0000	0.0000;
	14846	14847	0.000224	0.001137	0	0	0	0	0	0	1	0	0	9.4600	2.4400	-9.4500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	14848	14872	0.003447	0.021754	0.00465	197.52	0	0	0	0	1	0	0	7.3600	-8.1000	-7.3600	7.6200	0.0000	0.0000	0.0000	0.0000;
	14848	14884	0.00256	0.011794	0.0074	214.42	0	0	0	0	1	0	0	-12.2000	6.9700	12.2100	-7.7400	0.0000	0.0000	0.0000	0.0000;
	14849	14850	0.000282	0.001141	0	0	0	0	0	0	1	0	0	2.2100	0.3500	-2.2100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	14864	14849	0.003269	0.020598	0.00531	227.69	0	0	0	0	1	0	0	13.8500	2.7000	-13.8400	-3.2300	0.0000	0.0000	0.0000	0.0000;
	14849	14884	0.003015	0.019675	0.01095	198.14	0	0	0	0	1	0	0	10.3800	6.5900	-10.3800	-7.7400	0.0000	0.0000	0.0000	0.0000;
	14864	14851	0.004134	0.023234	0.01957	234.1	0	0	0	0	1	0	0	-16.4600	-3.1200	16.4800	1.0800	0.0000	0.0000	0.0000	0.0000;
	14851	14963	0.008092	0.033037	0.02193	237.68	0	0	0	0	1	0	0	-18.3100	-1.2100	18.3400	-1.0600	0.0000	0.0000	0.0000	0.0000;
	14852	14977	0.002683	0.017536	0.13602	237.85	0	0	0	0	1	0	0	14.7500	-4.0800	-14.7400	-10.6700	0.0000	0.0000	0.0000	0.0000;
	14854	14853	0.001735	0.013102	0.01838	230.06	0	0	0	0	1	0	0	-13.2000	1.4800	13.2100	-3.4300	0.0000	0.0000	0.0000	0.0000;
	14947	14854	0.002453	0.019473	0.00597	215.22	0	0	0	0	1	0	0	-8.7700	-4.0400	8.7700	3.4200	0.0000	0.0000	0.0000	0.0000;
	14886	14855	0.001844	0.01022	0.00866	236.86	0	0	0	0	1	0	0	-16.1400	0.0100	16.1500	-0.9100	0.0000	0.0000	0.0000	0.0000;
	14856	14859	0.005131	0.030946	0.00809	221.76	0	0	0	0	1	0	0	-8.7700	-5.4600	8.7700	4.6100	0.0000	0.0000	0.0000	0.0000;
	14857	14861	0.00327	0.01641	0.0065	258.51	0	0	0	0	1	0	0	29.9200	-2.0900	-29.8900	1.5300	0.0000	0.0000	0.0000	0.0000;
	14862	14857	0.003415	0.017936	0.00632	233.85	0	0	0	0	1	0	0	-13.1200	-0.7200	13.1200	0.0700	0.0000	0.0000	0.0000	0.0000;
	14857	15866	0.003174	0.02302	0.02268	293.57	0	0	0	0	1	0	0	-50.9100	-1.0600	50.9900	-0.8200	0.0000	0.0000	0.0000	0.0000;
	14859	14858	0.000406	0.026897	0	310.33	0	0	1.00625	0	1	0	0	-28.4100	-13.5000	28.4100	13.7500	0.0000	0.0000	0.0000	0.0000;
	14858	14860	0.000286	0.001125	0	0	0	0	0	0	1	0	0	9.7100	3.4600	-9.7100	-3.4600	0.0000	0.0000	0.0000	0.0000;
	15867	14858	0.000616	0.008115	0.17462	1050.09	0	0	0	0	1	0	0	38.1300	-1.5400	-38.1200	-17.2100	0.0000	0.0000	0.0000	0.0000;
	14859	14953	0.002515	0.014998	0.00612	246.79	0	0	0	0	1	0	0	19.6300	8.8900	-19.6200	-9.4900	0.0000	0.0000	0.0000	0.0000;
	14861	14886	0.003489	0.026048	0.01561	177.57	0	0	0	0	1	0	0	1.3500	-4.0700	-1.3500	2.3900	0.0000	0.0000	0.0000	0.0000;
	14861	14894	0.003179	0.020685	0.01026	243.77	0	0	0	0	1	0	0	20.1200	-0.2400	-20.1100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	14863	14862	0.004247	0.021563	0.00921	254.03	0	0	0	0	1	0	0	-22.6900	-3.3500	22.7100	2.4700	0.0000	0.0000	0.0000	0.0000;
	14884	14863	0.00142	0.006896	0.00246	240.49	0	0	0	0	1	0	0	-15.9800	-2.5200	15.9800	2.2800	0.0000	0.0000	0.0000	0.0000;
	14864	14865	0.000292	0.00114	0	0	0	0	0	0	1	0	0	2.6200	0.4200	-2.6200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	14866	14869	0.000354	0.01143	0	161.39	0	0	1	0	1	0	0	3.4400	0.7800	-3.4400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	14866	14870	0.000283	0.001164	0	0	0	0	0	0	1	0	0	-3.4400	-0.7800	3.4400	0.7800	0.0000	0.0000	0.0000	0.0000;
	14866	14871	0.000225	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14867	14869	0.00514	0.166145	0	80.7	0	0	1	0	1	0	0	-0.3000	-0.1500	0.3000	0.1500	0.0000	0.0000	0.0000	0.0000;
	14868	14869	0.00514	0.166145	0	80.7	0	0	1	0	1	0	0	-3.1400	-0.6200	3.1400	0.6400	0.0000	0.0000	0.0000	0.0000;
	15605	14870	0.003117	0.017597	0.00478	211.46	0	0	0	0	1	0	0	6.8500	-0.7200	-6.8500	0.2100	0.0000	0.0000	0.0000	0.0000;
	14872	14873	0.000275	0.00111	0	0	0	0	0	0	1	0	0	25.5800	5.8200	-25.5800	-5.8200	0.0000	0.0000	0.0000	0.0000;
	14872	14882	0.001404	0.009126	0.00271	249.23	0	0	0	0	1	0	0	-18.4500	-22.6500	18.4600	22.4300	0.0000	0.0000	0.0000	0.0000;
	14872	14892	0.002004	0.012109	0.00331	158.14	0	0	0	0	1	0	0	0.2300	9.2100	-0.2300	-9.5500	0.0000	0.0000	0.0000	0.0000;
	14874	14875	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-26.6500	-4.4600	26.6600	4.4600	0.0000	0.0000	0.0000	0.0000;
	14878	14875	0.00143	0.007505	0.00592	283.88	0	0	0	0	1	0	0	44.8100	12.9700	-44.7800	-13.4700	0.0000	0.0000	0.0000	0.0000;
	14887	14875	0.001518	0.010014	0.01223	215.17	0	0	0	0	1	0	0	13.6500	-8.9100	-13.6500	7.6000	0.0000	0.0000	0.0000	0.0000;
	14877	14876	0.00021	0.014323	0	684.32	0	0	1.00625	0	1	0	0	-152.1900	-56.2600	152.2400	59.7600	0.0000	0.0000	0.0000	0.0000;
	14876	14879	0.00025	0.001145	0	0	0	0	0	0	1	0	0	39.1200	1.5400	-39.1200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	15593	14876	0.000339	0.004693	0.41646	2551.24	0	0	0	0	1	0	0	-396.6100	51.5300	397.1100	-90.1600	0.0000	0.0000	0.0000	0.0000;
	14876	15853	0.000375	0.007273	1.00563	2559.58	0	0	0	0	1	0	0	-425.8800	4.8200	426.5200	-102.1700	0.0000	0.0000	0.0000	0.0000;
	14878	14877	0.000714	0.027389	0	344.45	0	0	1.00625	0	1	0	0	-44.8100	-12.9700	44.8300	13.5200	0.0000	0.0000	0.0000	0.0000;
	14877	14880	0.000265	0.001155	0	0	0	0	0	0	1	0	0	107.3600	42.7300	-107.3300	-42.5900	0.0000	0.0000	0.0000	0.0000;
	14880	14883	0.000227	0.003376	0.05649	1076.36	0	0	0	0	1	0	0	75.5300	55.8300	-75.5100	-61.6800	0.0000	0.0000	0.0000	0.0000;
	14880	14970	0.000961	0.012121	0.22501	1053.05	0	0	0	0	1	0	0	31.8000	-13.2400	-31.7900	-11.1100	0.0000	0.0000	0.0000	0.0000;
	14882	14881	0.000409	0.027755	0	342.5	0	0	1.00625	0	1	0	0	-44.4300	-30.5400	44.4400	31.3000	0.0000	0.0000	0.0000	0.0000;
	14881	14883	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-44.4400	-31.3000	44.4500	31.3300	0.0000	0.0000	0.0000	0.0000;
	14883	14888	0.000531	0.005868	0.12224	1155.05	0	0	0	0	1	0	0	-139.6900	96.9000	139.8400	-108.4400	0.0000	0.0000	0.0000	0.0000;
	14883	15597	0.000749	0.009272	0.27509	1165.86	0	0	0	0	1	0	0	170.7600	-66.5500	-170.5400	39.3800	0.0000	0.0000	0.0000	0.0000;
	14884	14885	0.000247	0.001147	0	0	0	0	0	0	1	0	0	14.1500	3.9000	-14.1500	-3.9000	0.0000	0.0000	0.0000	0.0000;
	14889	14888	0.000418	0.028641	0	317.29	0	0	1	0	1	0	0	-42.0000	12.4100	42.0100	-11.9000	0.0000	0.0000	0.0000	0.0000;
	14888	14890	0.000247	0.001088	0	0	0	0	0	0	1	0	0	14.1500	4.6700	-14.1500	-4.6600	0.0000	0.0000	0.0000	0.0000;
	15867	14888	0.000808	0.009567	0.11961	1191.24	0	0	0	0	1	0	0	196.3000	23.6100	-196.0000	-33.0000	0.0000	0.0000	0.0000	0.0000;
	15405	14889	0.002376	0.014718	0.00367	200.67	0	0	0	0	1	0	0	-4.5400	0.7400	4.5400	-1.1300	0.0000	0.0000	0.0000	0.0000;
	14889	15602	0.007484	0.034137	0.05582	263.2	0	0	0	0	1	0	0	36.0000	-11.7900	-35.9000	6.2000	0.0000	0.0000	0.0000	0.0000;
	14891	14892	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-10.1700	-9.4600	10.1700	9.4600	0.0000	0.0000	0.0000	0.0000;
	14892	14894	0.003343	0.02412	0.00459	220.52	0	0	0	0	1	0	0	-9.9400	0.0900	9.9400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	14893	14894	0.000277	0.001103	0	0	0	0	0	0	1	0	0	-10.1700	-1.3400	10.1700	1.3400	0.0000	0.0000	0.0000	0.0000;
	14895	14896	0.003786	0.021198	0.00578	221.12	0	0	0	0	1	0	0	-15.9100	-5.7900	15.9200	5.2100	0.0000	0.0000	0.0000	0.0000;
	14909	14895	0.001559	0.010291	0.00465	191.24	0	0	0	0	1	0	0	-6.3500	-4.7900	6.3500	4.2900	0.0000	0.0000	0.0000	0.0000;
	14896	14897	0.000268	0.001079	0	0	0	0	0	0	1	0	0	8.0700	1.0800	-8.0700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	14896	15878	0.003556	0.016548	0.00465	239.7	0	0	0	0	1	0	0	-27.9500	0.7400	27.9700	-1.1300	0.0000	0.0000	0.0000	0.0000;
	14898	14908	0.003524	0.018686	0.01166	187.28	0	0	0	0	1	0	0	-3.0700	-9.6800	3.0700	8.4400	0.0000	0.0000	0.0000	0.0000;
	14900	14899	0.00283	0.018943	0.02877	198.09	0	0	0	0	1	0	0	1.1200	-3.7600	-1.1200	0.6300	0.0000	0.0000	0.0000	0.0000;
	14900	14901	0.000289	0.001089	0	0	0	0	0	0	1	0	0	3.4100	1.0500	-3.4100	-1.0500	0.0000	0.0000	0.0000	0.0000;
	14902	14907	0.004874	0.029727	0.01764	197.67	0	0	0	0	1	0	0	6.0000	-3.1200	-6.0000	1.2000	0.0000	0.0000	0.0000	0.0000;
	14902	14910	0.002549	0.01309	0.01036	212.05	0	0	0	0	1	0	0	-9.5500	1.9300	9.5600	-3.0600	0.0000	0.0000	0.0000	0.0000;
	14905	14903	0.00322	0.016296	0.00849	206.33	0	0	0	0	1	0	0	7.8900	-0.0300	-7.8900	-0.8900	0.0000	0.0000	0.0000	0.0000;
	14904	14918	0.003023	0.018462	0.0172	206.21	0	0	0	0	1	0	0	-1.6000	-2.7200	1.6000	0.8200	0.0000	0.0000	0.0000	0.0000;
	14906	16046	0.006063	0.032856	0.01732	251.71	0	0	0	0	1	0	0	-36.9800	-1.7900	37.0600	0.3000	0.0000	0.0000	0.0000	0.0000;
	14908	14909	0.004537	0.028953	0.01049	196.89	0	0	0	0	1	0	0	-6.2600	-9.4500	6.2700	8.3400	0.0000	0.0000	0.0000	0.0000;
	14910	15878	0.002613	0.016752	0.00379	221.91	0	0	0	0	1	0	0	-16.9200	3.7300	16.9300	-4.1000	0.0000	0.0000	0.0000	0.0000;
	14911	14940	0.010069	0.048281	0.04325	188.63	0	0	0	0	1	0	0	6.0100	-2.1300	-6.0100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	14911	14942	0.01103	0.056554	0.015	191.84	0	0	0	0	1	0	0	6.6000	-0.6800	-6.6000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	14911	15082	0.014046	0.061431	0.03171	185.24	0	0	0	0	1	0	0	-8.3100	4.1400	8.3300	-7.5400	0.0000	0.0000	0.0000	0.0000;
	14911	15089	0.016162	0.089545	0.02049	171.85	0	0	0	0	1	0	0	1.7300	0.7100	-1.7300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	14911	15099	0.005387	0.033023	0.0118	203.07	0	0	0	0	1	0	0	-7.4100	-2.5900	7.4200	1.3200	0.0000	0.0000	0.0000	0.0000;
	14912	15452	0.010869	0.07498	0.01297	224.26	0	0	0	0	1	0	0	14.4200	-0.5000	-14.4000	-0.7800	0.0000	0.0000	0.0000	0.0000;
	14913	14914	0.004282	0.027581	0.00688	232.22	0	0	0	0	1	0	0	-22.9500	1.0700	22.9700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	14916	14913	0.004716	0.029916	0.01087	239.55	0	0	0	0	1	0	0	-28.4500	0.8100	28.4900	-1.7700	0.0000	0.0000	0.0000	0.0000;
	14914	14915	0.000259	0.001034	0	0	0	0	0	0	1	0	0	1.8800	0.7300	-1.8800	-0.7300	0.0000	0.0000	0.0000	0.0000;
	15878	14914	0.004609	0.020554	0.02032	222.69	0	0	0	0	1	0	0	18.8300	-4.6900	-18.8200	2.5300	0.0000	0.0000	0.0000	0.0000;
	14916	14956	0.007221	0.041638	0.06776	235.17	0	0	0	0	1	0	0	25.5700	-1.1600	-25.5300	-5.9800	0.0000	0.0000	0.0000	0.0000;
	14918	14917	0.000335	0.022927	0	353.33	0	0	1	0	1	0	0	-52.7100	5.5400	52.7200	-4.9500	0.0000	0.0000	0.0000	0.0000;
	14917	14919	0.000214	0.001044	0	0	0	0	0	0	1	0	0	-52.7200	4.9500	52.7200	-4.9300	0.0000	0.0000	0.0000	0.0000;
	14918	14921	0.006836	0.02824	0.00472	232.28	0	0	0	0	1	0	0	20.2200	6.3800	-20.1900	-6.7900	0.0000	0.0000	0.0000	0.0000;
	14918	15088	0.01774	0.090466	0.04418	190.25	0	0	0	0	1	0	0	-1.3200	-3.8900	1.3200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	14918	15305	0.003674	0.018168	0.10304	248.68	0	0	0	0	1	0	0	27.5100	-9.3500	-27.4900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	15085	14919	0.00112	0.014827	0.25046	1048.84	0	0	0	0	1	0	0	13.5300	-2.2300	-13.5300	-25.4000	0.0000	0.0000	0.0000	0.0000;
	14919	15883	0.000841	0.011164	0.20618	1118.79	0	0	0	0	1	0	0	-39.2000	30.3300	39.2200	-52.6400	0.0000	0.0000	0.0000	0.0000;
	14921	14920	0.001175	0.005803	0.00724	230.13	0	0	0	0	1	0	0	17.3500	6.5600	-17.3500	-7.3400	0.0000	0.0000	0.0000	0.0000;
	15674	14920	0.004844	0.028434	0.03297	219.74	0	0	0	0	1	0	0	-12.9300	-8.6100	12.9400	5.0500	0.0000	0.0000	0.0000	0.0000;
	14923	14922	0.00043	0.025949	0	268.62	0	0	1	0	1	0	0	-13.9700	4.8400	13.9700	-4.7900	0.0000	0.0000	0.0000	0.0000;
	14922	14924	0.000214	0.001018	0	0	0	0	0	0	1	0	0	8.6200	1.0300	-8.6200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	14933	14922	0.0008	0.010198	0.173	996.3	0	0	0	0	1	0	0	-33.4400	-8.5800	33.4500	-10.2500	0.0000	0.0000	0.0000	0.0000;
	15102	14922	0.001319	0.01468	0.17026	1073.8	0	0	0	0	1	0	0	-57.3900	-37.3900	57.4400	19.3800	0.0000	0.0000	0.0000	0.0000;
	14922	15883	0.001266	0.017112	0.31166	1118.29	0	0	0	0	1	0	0	-113.4700	-5.3700	113.6200	-26.7100	0.0000	0.0000	0.0000	0.0000;
	14923	15092	0.010645	0.062652	0.02088	216.61	0	0	0	0	1	0	0	13.9700	-4.8400	-13.9500	2.6700	0.0000	0.0000	0.0000	0.0000;
	14925	15092	0.008089	0.04127	0.02498	205.22	0	0	0	0	1	0	0	-8.7000	1.4900	8.7100	-4.2000	0.0000	0.0000	0.0000	0.0000;
	14925	15094	0.004493	0.029216	0.02254	204.1	0	0	0	0	1	0	0	16.3200	1.6100	-16.3100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	14925	15302	0.010274	0.051817	0.03902	183.43	0	0	0	0	1	0	0	-11.9200	-3.4700	11.9400	-0.7700	0.0000	0.0000	0.0000	0.0000;
	15847	14926	0.003385	0.023012	0.00643	259.96	0	0	0	0	1	0	0	33.2100	5.6500	-33.1700	-6.1100	0.0000	0.0000	0.0000	0.0000;
	14927	14932	0.013644	0.070663	0.01033	186.58	0	0	0	0	1	0	0	-2.5400	1.3000	2.5400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	14927	14964	0.007377	0.036986	0.01376	183.7	0	0	0	0	1	0	0	-1.4300	-0.7800	1.4300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	15847	14927	0.002559	0.015064	0.02745	212.83	0	0	0	0	1	0	0	7.0900	-1.5800	-7.0800	-1.4100	0.0000	0.0000	0.0000	0.0000;
	14928	14930	0.00663	0.039792	0.01496	212.34	0	0	0	0	1	0	0	5.6700	-6.4100	-5.6700	4.8100	0.0000	0.0000	0.0000	0.0000;
	14928	14950	0.012813	0.059949	0.01753	232.12	0	0	0	0	1	0	0	-13.3900	4.1900	13.4100	-5.9800	0.0000	0.0000	0.0000	0.0000;
	14928	15446	0.017751	0.099607	0.0312	205.34	0	0	0	0	1	0	0	-4.9600	-1.0000	4.9700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	14929	14930	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-5.7100	-1.2800	5.7100	1.2800	0.0000	0.0000	0.0000	0.0000;
	14930	14932	0.003739	0.020297	0.00923	202.46	0	0	0	0	1	0	0	11.0600	-2.2200	-11.0600	1.2300	0.0000	0.0000	0.0000	0.0000;
	14930	14934	0.004648	0.029187	0.01457	196.71	0	0	0	0	1	0	0	-11.1000	-3.8700	11.1000	2.3100	0.0000	0.0000	0.0000	0.0000;
	14931	14932	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-8.5100	-1.1900	8.5100	1.1900	0.0000	0.0000	0.0000	0.0000;
	14934	14933	0.000607	0.034418	0	317.89	0	0	1	0	1	0	0	-41.9300	0.4500	41.9400	0.1000	0.0000	0.0000	0.0000	0.0000;
	14933	14935	0.000206	0.00107	0	0	0	0	0	0	1	0	0	11.5100	5.4600	-11.5100	-5.4600	0.0000	0.0000	0.0000	0.0000;
	14961	14933	0.001066	0.012816	0.2065	1135.71	0	0	0	0	1	0	0	108.1900	-51.1200	-108.0600	30.1700	0.0000	0.0000	0.0000	0.0000;
	15852	14933	0.000832	0.010412	0.16508	1099.39	0	0	0	0	1	0	0	-87.9800	9.8300	88.0400	-27.1500	0.0000	0.0000	0.0000	0.0000;
	14934	15111	0.013775	0.066263	0.04604	229.8	0	0	0	0	1	0	0	29.3800	-3.1300	-29.2700	-1.3700	0.0000	0.0000	0.0000	0.0000;
	14937	14936	0.002472	0.015945	0.00888	224	0	0	0	0	1	0	0	-10.4000	-2.8600	10.4000	1.9100	0.0000	0.0000	0.0000	0.0000;
	14936	15462	0.004104	0.026162	0.02298	224.82	0	0	0	0	1	0	0	-24.1900	-7.5500	24.2100	5.2100	0.0000	0.0000	0.0000	0.0000;
	14937	14938	0.000275	0.00113	0	0	0	0	0	0	1	0	0	12.9300	7.4500	-12.9300	-7.4400	0.0000	0.0000	0.0000	0.0000;
	14937	14944	0.006856	0.044525	0.00815	186.43	0	0	0	0	1	0	0	-2.5300	-4.5900	2.5300	3.7200	0.0000	0.0000	0.0000	0.0000;
	14939	14955	0.004998	0.026009	0.02588	144.03	0	0	0	0	1	0	0	3.3600	-4.1100	-3.3600	1.3100	0.0000	0.0000	0.0000	0.0000;
	14939	15077	0.005302	0.032124	0.0115	233.71	0	0	0	0	1	0	0	-18.5500	-3.9400	18.5700	2.8000	0.0000	0.0000	0.0000	0.0000;
	14940	14941	0.000283	0.001193	0	0	0	0	0	0	1	0	0	4.1700	0.8900	-4.1700	-0.8900	0.0000	0.0000	0.0000	0.0000;
	15077	14940	0.008659	0.050106	0.01155	199.76	0	0	0	0	1	0	0	-5.0900	-1.0400	5.0900	-0.2100	0.0000	0.0000	0.0000	0.0000;
	14940	15460	0.002603	0.015058	0.01731	188.75	0	0	0	0	1	0	0	-3.2500	1.8900	3.2500	-3.7700	0.0000	0.0000	0.0000	0.0000;
	15077	14942	0.003062	0.021182	0.01196	205.71	0	0	0	0	1	0	0	-8.1300	-2.1400	8.1300	0.8500	0.0000	0.0000	0.0000	0.0000;
	14942	15079	0.0065	0.044115	0.05152	183.43	0	0	0	0	1	0	0	-4.2600	-0.1900	4.2600	-5.4100	0.0000	0.0000	0.0000	0.0000;
	14943	14951	0.004035	0.027505	0.01733	243.65	0	0	0	0	1	0	0	22.6100	1.4900	-22.6000	-3.2300	0.0000	0.0000	0.0000	0.0000;
	15111	14943	0.004265	0.027282	0.01254	249.47	0	0	0	0	1	0	0	24.7100	0.7700	-24.6900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	14944	14945	0.00026	0.001157	0	0	0	0	0	0	1	0	0	3.1900	1.7200	-3.1900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	14944	14955	0.005121	0.024595	0.04762	185.96	0	0	0	0	1	0	0	-5.7200	-5.4400	5.7200	0.2800	0.0000	0.0000	0.0000	0.0000;
	14947	14946	0.003421	0.013373	0.00686	192.41	0	0	0	0	1	0	0	3.0600	2.2200	-3.0600	-2.9600	0.0000	0.0000	0.0000	0.0000;
	14948	14946	0.001732	0.010942	0.00429	188.08	0	0	0	0	1	0	0	2.4400	2.5800	-2.4400	-3.0400	0.0000	0.0000	0.0000	0.0000;
	14946	14949	0.003318	0.016161	0.00862	174.46	0	0	0	0	1	0	0	0.8700	4.8100	-0.8700	-5.7300	0.0000	0.0000	0.0000	0.0000;
	14948	14949	0.00565	0.023407	0.01494	183.96	0	0	0	0	1	0	0	1.9400	3.9900	-1.9400	-5.5900	0.0000	0.0000	0.0000	0.0000;
	14949	14951	0.016783	0.101765	0.02882	184.64	0	0	0	0	1	0	0	2.2900	-7.1800	-2.2900	4.1100	0.0000	0.0000	0.0000	0.0000;
	14949	14962	0.007387	0.047721	0.02028	184.58	0	0	0	0	1	0	0	-2.2800	-7.8800	2.2900	5.7300	0.0000	0.0000	0.0000	0.0000;
	14951	14952	0.000247	0.001076	0	0	0	0	0	0	1	0	0	3.2100	0.7700	-3.2000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	14951	14963	0.003294	0.019744	0.01172	245.07	0	0	0	0	1	0	0	21.6800	-1.6500	-21.6600	0.4700	0.0000	0.0000	0.0000	0.0000;
	14953	14962	0.003891	0.020005	0.01049	226.22	0	0	0	0	1	0	0	10.9200	7.4700	-10.9100	-8.5700	0.0000	0.0000	0.0000	0.0000;
	14954	14955	0.000279	0.001191	0	0	0	0	0	0	1	0	0	-1.1100	-0.0800	1.1100	0.0800	0.0000	0.0000	0.0000	0.0000;
	14955	15111	0.006957	0.033309	0.01643	209.28	0	0	0	0	1	0	0	-3.4800	-1.6700	3.4800	-0.1100	0.0000	0.0000	0.0000	0.0000;
	15446	14956	0.007192	0.038367	0.02327	223.33	0	0	0	0	1	0	0	20.0700	-4.5200	-20.0400	2.1300	0.0000	0.0000	0.0000	0.0000;
	14956	15462	0.004775	0.038029	0.0124	232.54	0	0	0	0	1	0	0	30.4200	-3.1900	-30.3800	2.1600	0.0000	0.0000	0.0000	0.0000;
	14957	14958	0.000202	0.001152	0	0	0	0	0	0	1	0	0	12.9700	0.6700	-12.9600	-0.6600	0.0000	0.0000	0.0000	0.0000;
	14957	14960	0.001889	0.012757	0.00448	164.67	0	0	0	0	1	0	0	-0.3400	2.8500	0.3400	-3.3400	0.0000	0.0000	0.0000	0.0000;
	15452	14957	0.00375	0.024535	0.03174	206.04	0	0	0	0	1	0	0	12.6300	0.0900	-12.6300	-3.5200	0.0000	0.0000	0.0000	0.0000;
	14960	14959	0.000494	0.03272	0	371.04	0	0	1	0	1	0	0	-63.7300	11.4800	63.7500	-10.2300	0.0000	0.0000	0.0000	0.0000;
	14959	14961	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-63.7500	-79.3200	63.7700	79.4300	0.0000	0.0000	0.0000	0.0000;
	14960	15457	0.002377	0.016744	0.06003	249.74	0	0	0	0	1	0	0	49.8200	-10.4500	-49.7700	4.2900	0.0000	0.0000	0.0000	0.0000;
	14961	16047	0.001369	0.015414	0.27099	1187.68	0	0	0	0	1	0	0	-171.9500	-28.3100	172.3300	2.9600	0.0000	0.0000	0.0000	0.0000;
	14964	14965	0.000224	0.001138	0	0	0	0	0	0	1	0	0	3.1100	0.6700	-3.1100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	14964	15847	0.001995	0.011796	0.00478	202.42	0	0	0	0	1	0	0	-4.5400	0.0600	4.5400	-0.5800	0.0000	0.0000	0.0000	0.0000;
	14966	14969	0.000645	0.0438	0	383.78	0	0	1	0	1	0	0	31.7900	11.1000	-31.7800	-10.6400	0.0000	0.0000	0.0000	0.0000;
	14966	14970	0.000239	0.001113	0	0	0	0	0	0	1	0	0	-31.7900	-11.1000	31.7900	11.1100	0.0000	0.0000	0.0000	0.0000;
	14967	14969	-0.000372	-0.02526	0	324.84	0	0	1	0	1	0	0	-24.9000	-10.2700	24.9000	10.1000	0.0000	0.0000	0.0000	0.0000;
	14972	14967	0.001905	0.009479	0.00802	242.03	0	0	0	0	1	0	0	-20.2400	2.3800	20.2500	-3.2100	0.0000	0.0000	0.0000	0.0000;
	14968	14969	0.001631	0.110697	0	58.94	0	0	1	0	1	0	0	-6.8800	-0.5000	6.8800	0.5500	0.0000	0.0000	0.0000	0.0000;
	14972	14973	0.000229	0.001184	0	0	0	0	0	0	1	0	0	5.6400	1.9100	-5.6400	-1.9100	0.0000	0.0000	0.0000	0.0000;
	14974	14977	0.002578	0.01571	0.02402	224.39	0	0	0	0	1	0	0	-3.2100	0.1000	3.2100	-2.7100	0.0000	0.0000	0.0000	0.0000;
	14974	15612	0.008995	0.056333	0.0442	218.72	0	0	0	0	1	0	0	1.6200	-0.6200	-1.6200	-4.1800	0.0000	0.0000	0.0000	0.0000;
	14977	14975	0.004461	0.027583	0.00739	200.67	0	0	0	0	1	0	0	9.6800	12.8900	-9.6700	-13.6200	0.0000	0.0000	0.0000	0.0000;
	14976	14977	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-1.8500	-0.5000	1.8500	0.5000	0.0000	0.0000	0.0000	0.0000;
	14978	14986	0.005752	0.028987	0.0064	219.5	0	0	0	0	1	0	0	-15.3700	8.7400	15.3900	-9.3400	0.0000	0.0000	0.0000	0.0000;
	14978	15035	0.005933	0.03054	0.03407	200.85	0	0	0	0	1	0	0	8.9900	-9.7900	-8.9900	6.1300	0.0000	0.0000	0.0000	0.0000;
	14980	14979	0.000368	0.026697	0	354.79	0	0	1.00625	0	1	0	0	-56.1900	0.1900	56.2000	0.5900	0.0000	0.0000	0.0000	0.0000;
	14979	14984	0.000279	0.001072	0	0	0	0	0	0	1	0	0	11.4000	1.3800	-11.4000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	14979	14985	0.000299	0.001083	0	0	0	0	0	0	1	0	0	-67.6000	-1.9700	67.6100	2.0200	0.0000	0.0000	0.0000	0.0000;
	14980	14983	0.000186	0.004171	0	143.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15036	14980	0.001972	0.013821	0.01463	261.52	0	0	0	0	1	0	0	-48.9000	5.4800	48.9400	-6.7600	0.0000	0.0000	0.0000	0.0000;
	14980	15054	0.005011	0.025063	0.00863	212.86	0	0	0	0	1	0	0	7.2500	6.5700	-7.2400	-7.4900	0.0000	0.0000	0.0000	0.0000;
	14981	14983	0.007759	0.173666	0	71.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14982	14983	0.007759	0.173666	0	71.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15042	14985	0.000933	0.012701	0.25065	1136.74	0	0	0	0	1	0	0	109.3200	8.7200	-109.2100	-34.3200	0.0000	0.0000	0.0000	0.0000;
	15191	14985	0.000618	0.00727	0.12805	1060.39	0	0	0	0	1	0	0	-41.5800	-45.8200	41.6000	32.3000	0.0000	0.0000	0.0000	0.0000;
	15054	14986	0.004616	0.025881	0.02024	202.61	0	0	0	0	1	0	0	4.4300	6.5700	-4.4200	-8.7400	0.0000	0.0000	0.0000	0.0000;
	15187	14986	0.002148	0.010769	0.0092	216.59	0	0	0	0	1	0	0	16.2200	-17.5800	-16.2100	16.6400	0.0000	0.0000	0.0000	0.0000;
	14987	14990	0.002187	0.013097	0.01022	201.84	0	0	0	0	1	0	0	0.6300	-2.1500	-0.6300	1.0500	0.0000	0.0000	0.0000	0.0000;
	15068	14987	0.003175	0.012439	0.00556	173.63	0	0	0	0	1	0	0	6.3900	-1.8200	-6.3900	1.2200	0.0000	0.0000	0.0000	0.0000;
	14988	14989	0.000247	0.001079	0	0	0	0	0	0	1	0	0	5.6000	1.4700	-5.6000	-1.4700	0.0000	0.0000	0.0000	0.0000;
	14988	15002	0.013108	0.072509	0.02452	213.12	0	0	0	0	1	0	0	10.5200	-7.0500	-10.5000	4.4800	0.0000	0.0000	0.0000	0.0000;
	14988	15030	0.00489	0.022595	0.0097	227.29	0	0	0	0	1	0	0	-16.8300	5.4300	16.8400	-6.4200	0.0000	0.0000	0.0000	0.0000;
	14990	15047	0.00288	0.013002	0.00424	217.96	0	0	0	0	1	0	0	-4.9700	-2.0500	4.9700	1.5900	0.0000	0.0000	0.0000	0.0000;
	14991	14992	0.000219	0.001179	0	0	0	0	0	0	1	0	0	-2.6000	-0.7700	2.6000	0.7700	0.0000	0.0000	0.0000	0.0000;
	14993	14992	0.001547	0.01041	0.0106	217.12	0	0	0	0	1	0	0	8.0300	-0.9600	-8.0300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	14992	15050	0.006388	0.029942	0.00821	207.01	0	0	0	0	1	0	0	-10.7200	-1.0100	10.7200	0.1500	0.0000	0.0000	0.0000	0.0000;
	14992	15063	0.004586	0.027912	0.01792	229.64	0	0	0	0	1	0	0	16.1400	0.4300	-16.1300	-2.3100	0.0000	0.0000	0.0000	0.0000;
	14993	15006	0.004774	0.029693	0.03502	223.65	0	0	0	0	1	0	0	-10.7000	-0.4000	10.7100	-3.3800	0.0000	0.0000	0.0000	0.0000;
	14994	15063	0.004045	0.020421	0.00576	224.61	0	0	0	0	1	0	0	-13.9200	-2.2900	13.9300	1.7000	0.0000	0.0000	0.0000	0.0000;
	14994	15066	0.006817	0.03423	0.01179	218.69	0	0	0	0	1	0	0	11.3200	1.3400	-11.3100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	14995	14996	0.002823	0.017128	0.00842	191.44	0	0	0	0	1	0	0	6.3100	-7.8600	-6.3100	6.9700	0.0000	0.0000	0.0000	0.0000;
	15552	14995	0.002774	0.018069	0.00897	210.57	0	0	0	0	1	0	0	10.7000	-7.4300	-10.7000	6.4900	0.0000	0.0000	0.0000	0.0000;
	14996	14997	0.001675	0.008047	0.0062	172.99	0	0	0	0	1	0	0	1.4700	-7.9900	-1.4700	7.3200	0.0000	0.0000	0.0000	0.0000;
	14997	14998	0.000229	0.001053	0	0	0	0	0	0	1	0	0	4.3900	0.5900	-4.3900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	14997	15043	0.002118	0.0132	0.00625	195.52	0	0	0	0	1	0	0	-2.9200	-7.9100	2.9200	7.2500	0.0000	0.0000	0.0000	0.0000;
	14999	15000	0.000245	0.001013	0	0	0	0	0	0	1	0	0	4.3300	1.2300	-4.3300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	15001	14999	0.00152	0.008379	0.0034	240.26	0	0	0	0	1	0	0	27.5100	-0.3500	-27.5000	0.0400	0.0000	0.0000	0.0000	0.0000;
	14999	15031	0.004556	0.030173	0.01477	233.83	0	0	0	0	1	0	0	23.1700	-1.2700	-23.1400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	15001	15005	0.00336	0.016761	0.04425	211.63	0	0	0	0	1	0	0	-10.3100	0.1900	10.3200	-5.0000	0.0000	0.0000	0.0000	0.0000;
	15026	15001	0.001379	0.007325	0.00272	232.55	0	0	0	0	1	0	0	21.7800	0.3600	-21.7800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	15002	15003	0.000243	0.001147	0	0	0	0	0	0	1	0	0	4.6500	2.0900	-4.6500	-2.0900	0.0000	0.0000	0.0000	0.0000;
	15002	15026	0.00293	0.014723	0.02357	195.53	0	0	0	0	1	0	0	5.8500	-6.5800	-5.8500	4.0200	0.0000	0.0000	0.0000	0.0000;
	15005	15004	0.001933	0.013098	0.00684	217.5	0	0	0	0	1	0	0	-13.4300	4.5800	13.4300	-5.3000	0.0000	0.0000	0.0000	0.0000;
	15004	15036	0.00234	0.010779	0.00714	224.98	0	0	0	0	1	0	0	-16.2300	4.9200	16.2400	-5.6600	0.0000	0.0000	0.0000	0.0000;
	15006	15007	0.000266	0.00116	0	0	0	0	0	0	1	0	0	1.1600	0.4300	-1.1600	-0.4300	0.0000	0.0000	0.0000	0.0000;
	15006	15570	0.00375	0.021683	0.03547	227.78	0	0	0	0	1	0	0	-13.0300	2.5900	13.0300	-6.4000	0.0000	0.0000	0.0000	0.0000;
	15009	15008	0.000322	0.021905	0	266.98	0	0	1	0	1	0	0	-8.7400	4.0200	8.7400	-4.0000	0.0000	0.0000	0.0000	0.0000;
	15008	15011	0.000253	0.001011	0	0	0	0	0	0	1	0	0	9.0200	1.1300	-9.0200	-1.1300	0.0000	0.0000	0.0000	0.0000;
	15008	15132	0.000677	0.009434	0.18618	1124.46	0	0	0	0	1	0	0	123.9200	26.5500	-123.8200	-45.5200	0.0000	0.0000	0.0000	0.0000;
	15008	15680	0.001134	0.01336	0.43805	1087.46	0	0	0	0	1	0	0	-25.1400	0.4500	25.1500	-48.3500	0.0000	0.0000	0.0000	0.0000;
	15008	15910	0.001351	0.016481	0.35804	1094.06	0	0	0	0	1	0	0	-116.5400	-24.1400	116.7100	-13.2900	0.0000	0.0000	0.0000	0.0000;
	15010	15009	0.002659	0.090988	0	100.81	0	0	1	0	1	0	0	-24.3100	0.7300	24.3200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	15009	15012	0.000211	0.001032	0	0	0	0	0	0	1	0	0	-15.5800	-3.7700	15.5800	3.7700	0.0000	0.0000	0.0000	0.0000;
	15010	15013	0.003125	0.021878	0.00918	183.03	0	0	0	0	1	0	0	-1.0200	-3.2400	1.0200	2.2300	0.0000	0.0000	0.0000	0.0000;
	15010	15052	0.001848	0.011153	0.00584	239.75	0	0	0	0	1	0	0	25.3200	2.5100	-25.3100	-3.0800	0.0000	0.0000	0.0000	0.0000;
	15013	15682	0.005739	0.029593	0.01006	192.55	0	0	0	0	1	0	0	2.6700	-4.8900	-2.6600	3.7900	0.0000	0.0000	0.0000	0.0000;
	15013	15695	0.004287	0.026781	0.00945	226.44	0	0	0	0	1	0	0	-12.7000	1.7300	12.7100	-2.7300	0.0000	0.0000	0.0000	0.0000;
	15014	15015	0.000215	0.001136	0	0	0	0	0	0	1	0	0	9.0200	1.5700	-9.0200	-1.5700	0.0000	0.0000	0.0000	0.0000;
	15016	15017	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-12.6900	-2.2600	12.6900	2.2600	0.0000	0.0000	0.0000	0.0000;
	15017	15133	0.003749	0.021443	0.0216	226.76	0	0	0	0	1	0	0	-14.3400	-9.8900	14.3500	7.6200	0.0000	0.0000	0.0000	0.0000;
	15017	15198	0.002243	0.010786	0.00271	188.16	0	0	0	0	1	0	0	1.6500	7.6200	-1.6500	-7.9100	0.0000	0.0000	0.0000	0.0000;
	15018	15182	0.005126	0.029502	0.00742	177.13	0	0	0	0	1	0	0	-3.0700	-2.4200	3.0700	1.6300	0.0000	0.0000	0.0000	0.0000;
	15197	15018	0.00213	0.011635	0.0098	212.49	0	0	0	0	1	0	0	5.2800	-1.4400	-5.2800	0.3900	0.0000	0.0000	0.0000	0.0000;
	15019	15133	0.003474	0.018802	0.05618	224.89	0	0	0	0	1	0	0	-19.5400	-6.0300	19.5500	0.0400	0.0000	0.0000	0.0000	0.0000;
	15182	15019	0.002964	0.018973	0.00408	202.05	0	0	0	0	1	0	0	-11.1900	-4.1700	11.1900	3.7600	0.0000	0.0000	0.0000	0.0000;
	15020	15021	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-10.8700	-13.7000	10.8700	13.7000	0.0000	0.0000	0.0000	0.0000;
	15023	15021	0.002737	0.014544	0.00451	214.16	0	0	0	0	1	0	0	-13.9100	11.4200	13.9200	-11.8600	0.0000	0.0000	0.0000	0.0000;
	15021	15547	0.004769	0.023573	0.00669	234.58	0	0	0	0	1	0	0	-24.7900	-1.8400	24.8100	1.2600	0.0000	0.0000	0.0000	0.0000;
	15022	15023	0.002793	0.013441	0.0179	169.88	0	0	0	0	1	0	0	-3.0400	12.6900	3.0400	-14.6000	0.0000	0.0000	0.0000	0.0000;
	15033	15022	0.003988	0.017424	0.03373	215.62	0	0	0	0	1	0	0	7.8400	12.0100	-7.8300	-15.6200	0.0000	0.0000	0.0000	0.0000;
	15025	15024	0.000385	0.021868	0	431.97	0	0	1.00625	0	1	0	0	-118.1000	-11.6600	118.1500	14.5100	0.0000	0.0000	0.0000	0.0000;
	15024	15042	0.00098	0.009527	0.16998	1040.73	0	0	0	0	1	0	0	7.2200	9.4000	-7.2100	-27.8100	0.0000	0.0000	0.0000	0.0000;
	15024	15575	0.000686	0.008435	0.21659	1174.77	0	0	0	0	1	0	0	-125.3700	-23.9100	125.4700	1.5500	0.0000	0.0000	0.0000	0.0000;
	15026	15025	0.001142	0.054378	0	124.84	0	0	1.00625	0	1	0	0	-28.1100	-15.1000	28.1300	15.6200	0.0000	0.0000	0.0000	0.0000;
	15025	15027	0.000221	0.001164	0	0	0	0	0	0	1	0	0	11.6100	2.4600	-11.6100	-2.4600	0.0000	0.0000	0.0000	0.0000;
	15025	15028	0.000291	0.0011	0	0	0	0	0	0	1	0	0	78.3600	-6.4200	-78.3500	6.4800	0.0000	0.0000	0.0000	0.0000;
	15033	15026	0.002033	0.009892	0.01467	225.75	0	0	0	0	1	0	0	-12.1800	-12.2900	12.1800	10.7200	0.0000	0.0000	0.0000	0.0000;
	15028	37239	0.00165	0.015088	0.04049	462.81	0	0	0	0	1	0	0	48.2000	1.4000	-48.1600	-5.5000	0.0000	0.0000	0.0000	0.0000;
	15028	38105	0.005615	0.046519	0.144	482.84	0	0	0	0	1	0	0	92.7000	-5.6600	-92.2600	-6.3500	0.0000	0.0000	0.0000	0.0000;
	15029	15030	0.002238	0.012235	0.00743	234.77	0	0	0	0	1	0	0	22.7000	-4.9100	-22.6900	4.1600	0.0000	0.0000	0.0000	0.0000;
	15038	15029	0.001039	0.007319	0.02311	243.49	0	0	0	0	1	0	0	-25.6600	-2.4900	25.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	15029	15043	0.001067	0.007853	0.00713	269.38	0	0	0	0	1	0	0	-50.7400	4.4900	50.7600	-5.0800	0.0000	0.0000	0.0000	0.0000;
	15031	37234	0.002269	0.01201	0.00325	230.24	0	0	0	0	1	0	0	19.3000	-0.8300	-19.3000	0.5200	0.0000	0.0000	0.0000	0.0000;
	15032	15037	0.002176	0.010173	0.06252	242.03	0	0	0	0	1	0	0	-30.4200	0.9000	30.4300	-7.6100	0.0000	0.0000	0.0000	0.0000;
	15032	37234	0.002985	0.017901	0.01048	238.61	0	0	0	0	1	0	0	27.3200	-1.5800	-27.3000	0.5700	0.0000	0.0000	0.0000	0.0000;
	15034	15035	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-3.7300	-1.2400	3.7300	1.2400	0.0000	0.0000	0.0000	0.0000;
	15035	15036	0.002064	0.012473	0.00254	243.43	0	0	0	0	1	0	0	-28.9200	0.2200	28.9400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	15035	15037	0.001944	0.01558	0.01243	247.35	0	0	0	0	1	0	0	34.1800	-7.5900	-34.1600	6.4200	0.0000	0.0000	0.0000	0.0000;
	15038	15039	0.000272	0.001143	0	0	0	0	0	0	1	0	0	17.0000	3.5800	-17.0000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	15038	15049	0.001948	0.011483	0.00716	215.79	0	0	0	0	1	0	0	8.6600	-1.1000	-8.6600	0.3300	0.0000	0.0000	0.0000	0.0000;
	15043	15040	0.000834	0.004965	0.00203	263.78	0	0	0	0	1	0	0	46.3300	-2.3200	-46.3200	2.1900	0.0000	0.0000	0.0000	0.0000;
	15040	15046	0.003484	0.016317	0.01055	250.41	0	0	0	0	1	0	0	29.3200	-4.9700	-29.2900	3.9600	0.0000	0.0000	0.0000	0.0000;
	15042	15041	0.000251	0.015321	0	740.26	0	0	1	0	1	0	0	-202.1500	17.3900	202.2400	-11.5700	0.0000	0.0000	0.0000	0.0000;
	15041	15044	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-219.2400	-57.2100	219.3500	57.6900	0.0000	0.0000	0.0000	0.0000;
	15041	15045	0.000251	0.00117	0	0	0	0	0	0	1	0	0	17.0000	8.5300	-17.0000	-8.5200	0.0000	0.0000	0.0000	0.0000;
	15043	15042	0.000278	0.019965	0	410.93	0	0	1	0	1	0	0	-100.0200	0.1500	100.0400	1.7000	0.0000	0.0000	0.0000	0.0000;
	15044	15176	0.000434	0.008287	0.85419	2378.9	0	0	0	0	1	0	0	110.5700	-35.6900	-110.5200	-55.6900	0.0000	0.0000	0.0000	0.0000;
	15044	15579	0.000374	0.006307	0.87437	2321.52	0	0	0	0	1	0	0	-65.8700	-132.5600	65.9100	38.1300	0.0000	0.0000	0.0000	0.0000;
	15044	15833	0.000402	0.006545	0.52964	2387.34	0	0	0	0	1	0	0	-264.0600	110.5600	264.3900	-162.0600	0.0000	0.0000	0.0000	0.0000;
	15046	15048	0.004561	0.021397	0.07874	237.65	0	0	0	0	1	0	0	16.3500	-6.7400	-16.3400	-1.7200	0.0000	0.0000	0.0000	0.0000;
	15049	15046	0.001048	0.007648	0.00341	205.89	0	0	0	0	1	0	0	4.3700	-1.3700	-4.3700	1.0000	0.0000	0.0000	0.0000	0.0000;
	15048	15047	0.004767	0.029765	0.00916	229.76	0	0	0	0	1	0	0	9.9700	1.4600	-9.9700	-2.4300	0.0000	0.0000	0.0000	0.0000;
	15050	15056	0.007081	0.031466	0.01536	213.84	0	0	0	0	1	0	0	-13.1100	-0.9300	13.1200	-0.6900	0.0000	0.0000	0.0000	0.0000;
	15052	15051	0.002609	0.012684	0.00532	198.48	0	0	0	0	1	0	0	-10.0400	-1.4900	10.0400	0.9200	0.0000	0.0000	0.0000	0.0000;
	15051	15687	0.014119	0.09212	0.03091	210.62	0	0	0	0	1	0	0	-12.4200	-1.9600	12.4400	-1.3200	0.0000	0.0000	0.0000	0.0000;
	15052	15053	0.000237	0.001049	0	0	0	0	0	0	1	0	0	2.3800	1.8900	-2.3800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	15065	15052	0.001174	0.007218	0.01301	245.64	0	0	0	0	1	0	0	-32.9600	-4.0300	32.9700	2.6800	0.0000	0.0000	0.0000	0.0000;
	15058	15055	0.000674	0.004896	0.00688	187.93	0	0	0	0	1	0	0	-5.7000	-3.8700	5.7000	3.1200	0.0000	0.0000	0.0000	0.0000;
	15055	15307	0.006219	0.035629	0.02299	217.16	0	0	0	0	1	0	0	-14.8300	-6.9600	14.8500	4.5300	0.0000	0.0000	0.0000	0.0000;
	15056	15058	0.002616	0.01462	0.02756	231.58	0	0	0	0	1	0	0	-22.2500	-0.3200	22.2600	-2.6200	0.0000	0.0000	0.0000	0.0000;
	15057	15058	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-10.2300	-2.2600	10.2300	2.2600	0.0000	0.0000	0.0000	0.0000;
	15681	15058	0.003229	0.016133	0.01168	241.81	0	0	0	0	1	0	0	26.8000	-5.4000	-26.7800	4.2300	0.0000	0.0000	0.0000	0.0000;
	15059	15062	0.0001	0.000842	0	159.42	0	0	1	0	1	0	0	2.2000	0.6100	-2.2000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	15059	15063	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-2.2000	-0.6100	2.2000	0.6100	0.0000	0.0000	0.0000	0.0000;
	15059	15064	0.000272	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15060	15062	0.001637	0.050605	0	79.71	0	0	1	0	1	0	0	-1.1000	-0.3700	1.1000	0.3700	0.0000	0.0000	0.0000	0.0000;
	15061	15062	0.001637	0.050605	0	79.71	0	0	1	0	1	0	0	-1.1000	-0.2400	1.1000	0.2400	0.0000	0.0000	0.0000	0.0000;
	15065	15067	0.004192	0.027574	0.00812	236.18	0	0	0	0	1	0	0	26.5200	3.4900	-26.4900	-4.2000	0.0000	0.0000	0.0000	0.0000;
	15066	15125	0.004924	0.027483	0.02947	195.96	0	0	0	0	1	0	0	4.7200	1.0700	-4.7200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	15206	15067	0.008747	0.038482	0.00869	227.38	0	0	0	0	1	0	0	-20.0200	-3.8700	20.0500	3.0700	0.0000	0.0000	0.0000	0.0000;
	15068	15069	0.000291	0.001079	0	0	0	0	0	0	1	0	0	8.0800	0.6000	-8.0800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	15068	15072	0.001911	0.012518	0.00977	204.27	0	0	0	0	1	0	0	-14.4600	1.2200	14.4700	-2.2500	0.0000	0.0000	0.0000	0.0000;
	15070	15071	0.000276	0.001115	0	0	0	0	0	0	1	0	0	8.0800	2.8600	-8.0800	-2.8600	0.0000	0.0000	0.0000	0.0000;
	15116	15070	0.001114	0.006467	0.00688	231.11	0	0	0	0	1	0	0	14.5200	-5.3700	-14.5100	4.6500	0.0000	0.0000	0.0000	0.0000;
	15070	15202	0.004295	0.029904	0.01159	214.09	0	0	0	0	1	0	0	6.4400	-7.5000	-6.4300	6.2800	0.0000	0.0000	0.0000	0.0000;
	15072	15073	0.000243	0.001119	0	0	0	0	0	0	1	0	0	8.0800	4.3300	-8.0800	-4.3300	0.0000	0.0000	0.0000	0.0000;
	15072	15125	0.001646	0.011767	0.00988	213.61	0	0	0	0	1	0	0	11.3100	-3.3300	-11.3000	2.2800	0.0000	0.0000	0.0000	0.0000;
	15072	15133	0.001446	0.007632	0.00848	239.1	0	0	0	0	1	0	0	-33.8500	1.2400	33.8600	-2.0800	0.0000	0.0000	0.0000	0.0000;
	15074	15075	0.002486	0.014447	0.00435	196.17	0	0	0	0	1	0	0	-23.3800	-6.0700	23.3900	5.6800	0.0000	0.0000	0.0000	0.0000;
	15324	15076	0.003911	0.020693	0.00912	217.9	0	0	0	0	1	0	0	53.8200	-5.4000	-53.7100	4.9700	0.0000	0.0000	0.0000	0.0000;
	15464	15076	0.009807	0.056801	0.01534	224.23	0	0	0	0	1	0	0	16.6100	-4.8500	-16.5900	3.3400	0.0000	0.0000	0.0000	0.0000;
	15077	15078	0.000268	0.001061	0	0	0	0	0	0	1	0	0	1.1400	0.3800	-1.1400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	15077	15458	0.013047	0.061812	0.01606	210.29	0	0	0	0	1	0	0	-6.4900	-0.0000	6.4900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	15079	15080	0.000249	0.001131	0	0	0	0	0	0	1	0	0	2.5500	0.5600	-2.5500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	15103	15079	0.001141	0.008262	0.01301	271.8	0	0	0	0	1	0	0	34.4000	-7.6700	-34.3900	6.3500	0.0000	0.0000	0.0000	0.0000;
	15107	15079	0.007634	0.041288	0.02847	260.77	0	0	0	0	1	0	0	-27.5300	-1.3100	27.5800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	15082	15081	0.005177	0.02429	0.00919	204.71	0	0	0	0	1	0	0	-10.8700	6.5800	10.8800	-7.5400	0.0000	0.0000	0.0000	0.0000;
	15081	15112	0.004476	0.03382	0.01112	212.96	0	0	0	0	1	0	0	-13.4300	-7.4200	13.4400	6.2800	0.0000	0.0000	0.0000	0.0000;
	15083	15084	0.000276	0.001124	0	0	0	0	0	0	1	0	0	5.6600	2.3300	-5.6600	-2.3300	0.0000	0.0000	0.0000	0.0000;
	15083	15086	0.003446	0.021928	0.00645	241.19	0	0	0	0	1	0	0	-25.1400	-4.2400	25.1600	3.6500	0.0000	0.0000	0.0000	0.0000;
	15515	15083	0.0061	0.034395	0.02214	229.84	0	0	0	0	1	0	0	-19.4500	-4.2300	19.4800	1.9100	0.0000	0.0000	0.0000	0.0000;
	15086	15085	0.00018	0.011823	0	374.77	0	0	1	0	1	0	0	-81.2200	9.0400	81.2300	-8.3300	0.0000	0.0000	0.0000	0.0000;
	15085	15087	0.000267	0.001097	0	0	0	0	0	0	1	0	0	5.2400	1.8100	-5.2400	-1.8100	0.0000	0.0000	0.0000	0.0000;
	15910	15085	0.000981	0.010974	0.16166	1049.67	0	0	0	0	1	0	0	100.0900	-25.6000	-100.0000	8.7400	0.0000	0.0000	0.0000	0.0000;
	15086	15088	0.001957	0.013871	0.00438	233.99	0	0	0	0	1	0	0	28.7700	-2.5200	-28.7600	2.1400	0.0000	0.0000	0.0000	0.0000;
	15086	15308	0.008663	0.052659	0.01383	211.06	0	0	0	0	1	0	0	6.2100	-3.1300	-6.2100	1.6200	0.0000	0.0000	0.0000	0.0000;
	15514	15086	0.005782	0.029454	0.01064	229.42	0	0	0	0	1	0	0	-9.3100	4.1100	9.3200	-5.2600	0.0000	0.0000	0.0000	0.0000;
	15086	15689	0.008126	0.052228	0.06158	237.44	0	0	0	0	1	0	0	11.7600	-1.7800	-11.7500	-4.9700	0.0000	0.0000	0.0000	0.0000;
	15088	15303	0.009976	0.050801	0.03447	230.5	0	0	0	0	1	0	0	22.3900	-3.0100	-22.3500	-0.5800	0.0000	0.0000	0.0000	0.0000;
	15091	15089	0.002422	0.015688	0.00962	188.21	0	0	0	0	1	0	0	1.3500	-3.2600	-1.3500	2.2200	0.0000	0.0000	0.0000	0.0000;
	15090	15091	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-6.2900	-2.6000	6.2900	2.6000	0.0000	0.0000	0.0000	0.0000;
	15091	15108	0.002286	0.008117	0.0125	214.51	0	0	0	0	1	0	0	-7.6400	0.6700	7.6400	-2.0200	0.0000	0.0000	0.0000	0.0000;
	15093	15094	0.000284	0.001175	0	0	0	0	0	0	1	0	0	-5.2400	-1.3800	5.2400	1.3800	0.0000	0.0000	0.0000	0.0000;
	15094	15099	0.005395	0.026778	0.00514	210.76	0	0	0	0	1	0	0	11.0700	2.6400	-11.0600	-3.1700	0.0000	0.0000	0.0000	0.0000;
	15095	15098	0.000246	0.008855	0	142.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15095	15099	0.000297	0.001187	0	0	0	0	0	0	1	0	0	-0.8500	-0.0100	0.8500	0.0100	0.0000	0.0000	0.0000	0.0000;
	15095	15100	0.000299	0.001044	0	0	0	0	0	0	1	0	0	0.8500	0.0100	-0.8500	-0.0100	0.0000	0.0000	0.0000	0.0000;
	15096	15098	0.004586	0.165148	0	71.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15097	15098	0.004586	0.165148	0	71.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15099	15454	0.014499	0.064284	0.03806	208.25	0	0	0	0	1	0	0	-2.4500	0.6700	2.4500	-4.8200	0.0000	0.0000	0.0000	0.0000;
	15102	15101	0.000126	0.007965	0	522.85	0	0	1	0	1	0	0	-35.0700	20.2600	35.0700	-20.1400	0.0000	0.0000	0.0000	0.0000;
	15101	15104	0.000206	0.001059	0	0	0	0	0	0	1	0	0	10.5300	1.7700	-10.5300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	15101	15105	0.000265	0.001134	0	0	0	0	0	0	1	0	0	-45.6000	-62.9700	45.6100	63.0400	0.0000	0.0000	0.0000	0.0000;
	15103	15102	0.000603	0.031691	0	358.76	0	0	1	0	1	0	0	-53.0700	6.5500	53.0900	-5.7100	0.0000	0.0000	0.0000	0.0000;
	15102	15522	0.00108	0.012647	0.31439	1085.71	0	0	0	0	1	0	0	39.3700	22.8400	-39.3300	-56.4200	0.0000	0.0000	0.0000	0.0000;
	15108	15103	0.001505	0.008554	0.00177	242.73	0	0	0	0	1	0	0	-18.6600	-1.2900	18.6700	1.1200	0.0000	0.0000	0.0000	0.0000;
	15853	15105	0.000374	0.006613	0.59345	2111.22	0	0	0	0	1	0	0	45.6200	-1.2200	-45.6100	-63.0400	0.0000	0.0000	0.0000	0.0000;
	15106	15107	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-10.7900	-4.5900	10.7900	4.5900	0.0000	0.0000	0.0000	0.0000;
	15107	15110	0.005315	0.028579	0.01381	249.9	0	0	0	0	1	0	0	20.1800	-6.9600	-20.1600	5.5800	0.0000	0.0000	0.0000	0.0000;
	15108	15109	0.000286	0.001162	0	0	0	0	0	0	1	0	0	11.0200	3.3100	-11.0200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	15112	15113	0.005522	0.028491	0.0123	214.35	0	0	0	0	1	0	0	-14.5000	-6.7200	14.5100	5.4400	0.0000	0.0000	0.0000	0.0000;
	15113	15114	0.000285	0.001004	0	0	0	0	0	0	1	0	0	2.2900	0.1300	-2.2900	-0.1300	0.0000	0.0000	0.0000	0.0000;
	15113	15515	0.005137	0.029559	0.01601	223.04	0	0	0	0	1	0	0	-16.8000	-5.5700	16.8100	3.8900	0.0000	0.0000	0.0000	0.0000;
	15192	15115	0.002147	0.012181	0.00392	247.33	0	0	0	0	1	0	0	28.5600	2.6600	-28.5400	-2.9900	0.0000	0.0000	0.0000	0.0000;
	15199	15115	0.001498	0.00686	0.00583	226.91	0	0	0	0	1	0	0	-13.2300	3.7900	13.2300	-4.4100	0.0000	0.0000	0.0000	0.0000;
	15116	15117	0.00027	0.001051	0	0	0	0	0	0	1	0	0	15.3100	3.6400	-15.3100	-3.6400	0.0000	0.0000	0.0000	0.0000;
	15133	15116	0.002711	0.012701	0.01281	241.05	0	0	0	0	1	0	0	21.6800	8.2500	-21.6700	-9.5700	0.0000	0.0000	0.0000	0.0000;
	15116	15153	0.000945	0.004938	0.01465	206.22	0	0	0	0	1	0	0	-8.1600	11.3000	8.1600	-12.8700	0.0000	0.0000	0.0000	0.0000;
	15118	15199	0.000909	0.005749	0.00526	191.47	0	0	0	0	1	0	0	4.0500	-1.6700	-4.0500	1.1100	0.0000	0.0000	0.0000	0.0000;
	15202	15118	0.002875	0.013506	0.01479	207.96	0	0	0	0	1	0	0	4.0800	-6.8800	-4.0800	5.2900	0.0000	0.0000	0.0000	0.0000;
	15118	15203	0.003488	0.017049	0.01219	216.92	0	0	0	0	1	0	0	-15.2800	-4.9000	15.2900	3.6200	0.0000	0.0000	0.0000	0.0000;
	15120	15119	0.000219	0.014846	0	692.59	0	0	1	0	1	0	0	-164.3100	-6.9500	164.3600	10.6600	0.0000	0.0000	0.0000	0.0000;
	15119	15122	0.000243	0.001151	0	0	0	0	0	0	1	0	0	28.3900	6.7600	-28.3900	-6.7600	0.0000	0.0000	0.0000	0.0000;
	15119	15176	0.000217	0.003646	0.30221	2004.17	0	0	0	0	1	0	0	130.7800	32.0000	-130.7400	-64.0300	0.0000	0.0000	0.0000	0.0000;
	15121	15120	0.00037	0.024499	0	419.15	0	0	1	0	1	0	0	-113.0300	-1.3000	113.0800	4.2000	0.0000	0.0000	0.0000	0.0000;
	15120	15123	0.000279	0.001003	0	0	0	0	0	0	1	0	0	51.2300	2.7500	-51.2200	-2.7200	0.0000	0.0000	0.0000	0.0000;
	15121	15124	0.001428	0.009496	0.00416	254.6	0	0	0	0	1	0	0	36.8500	-8.1900	-36.8300	7.8700	0.0000	0.0000	0.0000	0.0000;
	15121	15145	0.001159	0.008164	0.04349	254.48	0	0	0	0	1	0	0	41.7400	19.1300	-41.7200	-23.6400	0.0000	0.0000	0.0000	0.0000;
	15121	15150	0.001746	0.01207	0.0069	251.9	0	0	0	0	1	0	0	34.4400	-9.6400	-34.4200	9.0400	0.0000	0.0000	0.0000	0.0000;
	15123	15127	0.000558	0.006254	0.17321	1071.85	0	0	0	0	1	0	0	55.5000	12.4600	-55.4800	-30.9300	0.0000	0.0000	0.0000	0.0000;
	15123	15173	0.000601	0.008078	0.15476	989.21	0	0	0	0	1	0	0	-4.2800	-9.7300	4.2800	-6.9800	0.0000	0.0000	0.0000	0.0000;
	15124	15139	0.001209	0.006898	0.00516	245.06	0	0	0	0	1	0	0	27.7600	-15.0500	-27.7500	14.5600	0.0000	0.0000	0.0000	0.0000;
	15126	15142	0.001805	0.006163	0.00335	188.82	0	0	0	0	1	0	0	-5.2300	-6.6900	5.2300	6.3300	0.0000	0.0000	0.0000	0.0000;
	15154	15126	0.00144	0.007592	0.00284	229.46	0	0	0	0	1	0	0	14.9700	6.2400	-14.9700	-6.5200	0.0000	0.0000	0.0000	0.0000;
	15127	15130	0.001071	0.068283	0	477.67	0	0	1	0	1	0	0	103.3900	7.2200	-103.2800	-0.4000	0.0000	0.0000	0.0000	0.0000;
	15127	15131	0.000209	0.001144	0	0	0	0	0	0	1	0	0	16.0200	2.3300	-16.0200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	15127	15157	0.000389	0.004737	0.12877	1107.88	0	0	0	0	1	0	0	83.5900	-9.1400	-83.5600	-4.4100	0.0000	0.0000	0.0000	0.0000;
	15127	15173	0.000225	0.002585	0.0499	1167.74	0	0	0	0	1	0	0	-147.5200	-59.3200	147.5700	54.5300	0.0000	0.0000	0.0000	0.0000;
	15128	15130	-0.000641	-0.040888	0	402.67	0	0	1	0	1	0	0	-103.3500	-4.4800	103.2800	0.4000	0.0000	0.0000	0.0000	0.0000;
	15128	15149	0.000827	0.0048	0.00155	247.67	0	0	0	0	1	0	0	32.4300	2.5000	-32.4200	-2.6200	0.0000	0.0000	0.0000	0.0000;
	15128	15152	0.000865	0.005759	0.00352	234.56	0	0	0	0	1	0	0	21.2900	9.0200	-21.2800	-9.3700	0.0000	0.0000	0.0000	0.0000;
	15128	15153	0.002237	0.014124	0.01111	229.67	0	0	0	0	1	0	0	18.1300	-9.2400	-18.1200	8.1000	0.0000	0.0000	0.0000	0.0000;
	15128	15155	0.001155	0.004875	0.00403	247.29	0	0	0	0	1	0	0	31.5100	2.2100	-31.5000	-2.5900	0.0000	0.0000	0.0000	0.0000;
	15129	15130	0.002359	0.150391	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15133	15132	0.000701	0.037883	0	382.11	0	0	1	0	1	0	0	-89.4500	-13.8400	89.5000	16.7200	0.0000	0.0000	0.0000	0.0000;
	15132	15134	0.000229	0.001159	0	0	0	0	0	0	1	0	0	16.1700	1.3800	-16.1700	-1.3700	0.0000	0.0000	0.0000	0.0000;
	15132	15173	0.00057	0.006677	0.15384	961.14	0	0	0	0	1	0	0	18.1400	74.4700	-18.1000	-90.7300	0.0000	0.0000	0.0000	0.0000;
	15135	15136	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-11.6400	-1.6500	11.6400	1.6500	0.0000	0.0000	0.0000	0.0000;
	15145	15136	0.000972	0.005784	0.00186	150.87	0	0	0	0	1	0	0	0.5600	2.7500	-0.5600	-2.9500	0.0000	0.0000	0.0000	0.0000;
	15136	15164	0.002334	0.015217	0.00609	216.8	0	0	0	0	1	0	0	-11.0800	1.3100	11.0800	-1.9400	0.0000	0.0000	0.0000	0.0000;
	15137	15138	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-10.3500	-5.3000	10.3500	5.3100	0.0000	0.0000	0.0000	0.0000;
	15149	15138	0.001117	0.006343	0.00228	234.65	0	0	0	0	1	0	0	23.0300	-0.1700	-23.0300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	15177	15138	0.003214	0.013996	0.00574	205.93	0	0	0	0	1	0	0	-7.0200	-2.7200	7.0200	2.1100	0.0000	0.0000	0.0000	0.0000;
	15138	15198	0.001316	0.007504	0.01668	191.45	0	0	0	0	1	0	0	5.6600	-7.3800	-5.6600	5.6000	0.0000	0.0000	0.0000	0.0000;
	15139	15140	0.000261	0.001004	0	0	0	0	0	0	1	0	0	10.3500	2.4300	-10.3500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	15150	15139	0.000811	0.005219	0.00234	240.68	0	0	0	0	1	0	0	24.8300	-11.5600	-24.8300	11.3500	0.0000	0.0000	0.0000	0.0000;
	15139	15192	0.000847	0.005264	0.03386	252.48	0	0	0	0	1	0	0	33.1600	-29.7900	-33.1500	26.2200	0.0000	0.0000	0.0000	0.0000;
	15143	15141	0.001159	0.007409	0.00625	236.6	0	0	0	0	1	0	0	-25.3700	-8.0200	25.3700	7.4000	0.0000	0.0000	0.0000	0.0000;
	15145	15141	0.001316	0.006547	0.00234	248.98	0	0	0	0	1	0	0	35.7400	10.1400	-35.7200	-10.3100	0.0000	0.0000	0.0000	0.0000;
	15142	15143	0.00023	0.001707	0.00272	220.17	0	0	0	0	1	0	0	-15.3000	-7.2800	15.3000	7.0000	0.0000	0.0000	0.0000	0.0000;
	15143	15144	0.000295	0.001062	0	0	0	0	0	0	1	0	0	10.0700	1.0300	-10.0700	-1.0200	0.0000	0.0000	0.0000	0.0000;
	15145	15146	0.001356	0.007651	0.0042	223.35	0	0	0	0	1	0	0	-13.4800	2.2100	13.4900	-2.6500	0.0000	0.0000	0.0000	0.0000;
	15146	15158	0.001947	0.01117	0.00427	240.37	0	0	0	0	1	0	0	-24.8700	1.0800	24.8800	-1.4800	0.0000	0.0000	0.0000	0.0000;
	15147	15148	0.000268	0.001155	0	0	0	0	0	0	1	0	0	8.8300	1.0700	-8.8300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	15147	15154	0.001069	0.00796	0.00127	226.32	0	0	0	0	1	0	0	13.6100	0.7000	-13.6000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	15168	15147	0.001131	0.005408	0.01295	238.14	0	0	0	0	1	0	0	22.4400	0.4100	-22.4400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	15149	15155	0.000911	0.005354	0.00087	144.54	0	0	0	0	1	0	0	-0.2100	1.6700	0.2100	-1.7600	0.0000	0.0000	0.0000	0.0000;
	15166	15151	0.001634	0.009475	0.00199	190.46	0	0	0	0	1	0	0	5.8000	-0.6600	-5.8000	0.4500	0.0000	0.0000	0.0000	0.0000;
	15151	15171	0.000655	0.004735	0.02174	196.79	0	0	0	0	1	0	0	-3.7900	-2.6100	3.7900	0.2800	0.0000	0.0000	0.0000	0.0000;
	15152	15154	0.001168	0.008151	0.0038	216.43	0	0	0	0	1	0	0	11.3300	6.5600	-11.3200	-6.9500	0.0000	0.0000	0.0000	0.0000;
	15155	15156	0.000271	0.001051	0	0	0	0	0	0	1	0	0	9.9600	1.0000	-9.9600	-1.0000	0.0000	0.0000	0.0000	0.0000;
	15170	15155	0.00119	0.007501	0.00215	233.14	0	0	0	0	1	0	0	-21.3300	-3.5500	21.3300	3.3500	0.0000	0.0000	0.0000	0.0000;
	15158	15157	0.000408	0.026025	0	374.83	0	0	1	0	1	0	0	-73.2800	-1.7800	73.3000	3.0900	0.0000	0.0000	0.0000	0.0000;
	15157	15159	0.000243	0.001016	0	0	0	0	0	0	1	0	0	10.2600	1.3300	-10.2600	-1.3200	0.0000	0.0000	0.0000	0.0000;
	15158	15164	0.001078	0.006915	0.00201	248.06	0	0	0	0	1	0	0	31.4200	2.2200	-31.4100	-2.3700	0.0000	0.0000	0.0000	0.0000;
	15158	15166	0.004285	0.015791	0.01005	222.72	0	0	0	0	1	0	0	16.0700	0.8200	-16.0500	-1.8600	0.0000	0.0000	0.0000	0.0000;
	15160	15163	-0.000405	-0.010358	0	142.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15160	15164	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-20.3300	-4.3100	20.3300	4.3200	0.0000	0.0000	0.0000	0.0000;
	15160	15165	0.000227	0.001196	0	0	0	0	0	0	1	0	0	20.3300	4.3100	-20.3300	-4.3100	0.0000	0.0000	0.0000	0.0000;
	15161	15163	0.005007	0.127982	0	71.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15162	15163	0.005007	0.127982	0	71.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15166	15167	0.000207	0.001038	0	0	0	0	0	0	1	0	0	10.2600	2.5200	-10.2600	-2.5200	0.0000	0.0000	0.0000	0.0000;
	15168	15169	0.000286	0.001163	0	0	0	0	0	0	1	0	0	10.2600	3.8100	-10.2600	-3.8100	0.0000	0.0000	0.0000	0.0000;
	15168	15181	0.001692	0.007744	0.00571	251.06	0	0	0	0	1	0	0	-32.7000	-4.2200	32.7200	3.6800	0.0000	0.0000	0.0000	0.0000;
	15170	15177	0.002104	0.011804	0.00514	203.07	0	0	0	0	1	0	0	7.1600	0.2700	-7.1600	-0.8200	0.0000	0.0000	0.0000	0.0000;
	15171	15174	0.001944	0.009423	0.00258	231.79	0	0	0	0	1	0	0	-17.9700	-2.3000	17.9700	2.0500	0.0000	0.0000	0.0000	0.0000;
	15173	15172	0.000124	0.007902	0	781.32	0	0	1	0	1	0	0	-217.3000	33.9500	217.3500	-30.4200	0.0000	0.0000	0.0000	0.0000;
	15172	15175	0.000247	0.001158	0	0	0	0	0	0	1	0	0	23.7600	5.9100	-23.7600	-5.9000	0.0000	0.0000	0.0000	0.0000;
	15172	15176	0.000218	0.001184	0	0	0	0	0	0	1	0	0	-241.1200	-118.9200	241.2600	119.7100	0.0000	0.0000	0.0000	0.0000;
	15174	15173	0.000622	0.033538	0	380.98	0	0	1	0	1	0	0	-83.5100	-7.0300	83.5500	9.2200	0.0000	0.0000	0.0000	0.0000;
	15174	15178	0.002507	0.013854	0.014	231.51	0	0	0	0	1	0	0	25.7000	-1.2600	-25.6900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	15174	15181	0.001027	0.003428	0.00143	255.27	0	0	0	0	1	0	0	39.8400	6.2400	-39.8200	-6.3400	0.0000	0.0000	0.0000	0.0000;
	15180	15178	0.00436	0.020228	0.00337	216.95	0	0	0	0	1	0	0	-18.5700	1.6300	18.5900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	15179	15180	0.000265	0.001122	0	0	0	0	0	0	1	0	0	-7.1000	-2.3800	7.1000	2.3800	0.0000	0.0000	0.0000	0.0000;
	15180	15195	0.00232	0.01243	0.00984	193.84	0	0	0	0	1	0	0	11.4700	-4.0100	-11.4600	2.9700	0.0000	0.0000	0.0000	0.0000;
	15182	15183	0.0002	0.001033	0	0	0	0	0	0	1	0	0	8.1100	2.5400	-8.1100	-2.5400	0.0000	0.0000	0.0000	0.0000;
	15184	15185	0.000226	0.00113	0	0	0	0	0	0	1	0	0	9.2900	3.8800	-9.2900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	15195	15184	0.001861	0.013164	0.00561	171.12	0	0	0	0	1	0	0	6.4400	-3.5100	-6.4400	2.9100	0.0000	0.0000	0.0000	0.0000;
	15184	15196	0.002972	0.019119	0.01935	235.6	0	0	0	0	1	0	0	-11.6700	-5.3900	11.6700	3.3400	0.0000	0.0000	0.0000	0.0000;
	15197	15184	0.001628	0.008056	0.01243	219.91	0	0	0	0	1	0	0	-8.8200	0.0800	8.8200	-1.4100	0.0000	0.0000	0.0000	0.0000;
	15186	15189	0.001068	0.074295	0	372.11	0	0	1	0	1	0	0	34.9400	-12.8300	-34.9300	13.7900	0.0000	0.0000	0.0000	0.0000;
	15186	15190	0.000219	0.001051	0	0	0	0	0	0	1	0	0	6.6400	1.3100	-6.6400	-1.3100	0.0000	0.0000	0.0000	0.0000;
	15186	15191	0.000234	0.001023	0	0	0	0	0	0	1	0	0	-41.5800	-45.7800	41.5800	45.8200	0.0000	0.0000	0.0000	0.0000;
	15187	15189	-0.000566	-0.03937	0	320.58	0	0	1	0	1	0	0	-33.7600	13.9700	33.7500	-14.4500	0.0000	0.0000	0.0000	0.0000;
	15196	15187	0.002423	0.012609	0.0046	243.83	0	0	0	0	1	0	0	-17.5300	-4.0700	17.5400	3.6100	0.0000	0.0000	0.0000	0.0000;
	15188	15189	0.002316	0.161164	0	51.53	0	0	1	0	1	0	0	-1.1800	-0.6600	1.1800	0.6600	0.0000	0.0000	0.0000	0.0000;
	15192	15193	0.000279	0.001004	0	0	0	0	0	0	1	0	0	4.5900	1.0800	-4.5900	-1.0800	0.0000	0.0000	0.0000	0.0000;
	15194	15195	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-5.0200	-0.5400	5.0200	0.5400	0.0000	0.0000	0.0000	0.0000;
	15199	15200	0.002802	0.020206	0.00737	213.24	0	0	0	0	1	0	0	7.3300	-5.7400	-7.3300	4.9500	0.0000	0.0000	0.0000	0.0000;
	15200	15201	0.007039	0.045775	0.00843	170.96	0	0	0	0	1	0	0	-2.6100	-6.9600	2.6100	6.0600	0.0000	0.0000	0.0000	0.0000;
	15203	15204	0.000238	0.001174	0	0	0	0	0	0	1	0	0	2.3600	0.6500	-2.3600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	15203	15206	0.006048	0.035168	0.00759	223.3	0	0	0	0	1	0	0	-17.6500	-4.2800	17.6600	3.5600	0.0000	0.0000	0.0000	0.0000;
	15205	15206	0.000274	0.001093	0	0	0	0	0	0	1	0	0	-2.3600	-0.3100	2.3600	0.3100	0.0000	0.0000	0.0000	0.0000;
	15207	15230	0.003449	0.018824	0.00761	252.3	0	0	0	0	1	0	0	-64.1100	6.9600	64.2400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	15207	15638	0.006002	0.028025	0.07635	215.23	0	0	0	0	1	0	0	25.8700	-5.1000	-25.8300	-2.9200	0.0000	0.0000	0.0000	0.0000;
	15207	15657	0.006171	0.033894	0.07234	233.51	0	0	0	0	1	0	0	39.0100	-3.5100	-38.9300	-3.7700	0.0000	0.0000	0.0000	0.0000;
	15207	15658	0.017665	0.089891	0.03656	192.49	0	0	0	0	1	0	0	-5.7800	0.4600	5.7800	-4.3500	0.0000	0.0000	0.0000	0.0000;
	15208	15209	0.00023	0.001158	0	0	0	0	0	0	1	0	0	9.5000	3.9900	-9.5000	-3.9900	0.0000	0.0000	0.0000	0.0000;
	15210	15211	0.000246	0.001106	0	0	0	0	0	0	1	0	0	-10.3900	-1.4800	10.3900	1.4800	0.0000	0.0000	0.0000	0.0000;
	15211	15718	0.001773	0.008983	0.00448	234.97	0	0	0	0	1	0	0	-47.4600	4.5700	47.4900	-4.8600	0.0000	0.0000	0.0000	0.0000;
	15723	15211	0.001875	0.008704	0.00462	227.35	0	0	0	0	1	0	0	-37.0400	5.6700	37.0700	-6.0500	0.0000	0.0000	0.0000	0.0000;
	15212	15213	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-14.7000	-4.5900	14.7000	4.5900	0.0000	0.0000	0.0000	0.0000;
	15213	15271	0.002372	0.012974	0.00509	167.65	0	0	0	0	1	0	0	1.3500	-3.8300	-1.3500	3.2900	0.0000	0.0000	0.0000	0.0000;
	15808	15213	0.003972	0.020639	0.01117	203.57	0	0	0	0	1	0	0	16.0700	-0.3900	-16.0600	-0.7600	0.0000	0.0000	0.0000	0.0000;
	15214	15215	0.000297	0.001124	0	0	0	0	0	0	1	0	0	11.6600	0.3800	-11.6600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	15723	15214	0.001973	0.013402	0.00231	195.21	0	0	0	0	1	0	0	11.0700	0.8000	-11.0700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	15724	15214	0.001566	0.009637	0.00559	161.17	0	0	0	0	1	0	0	0.5900	-1.2500	-0.5900	0.6500	0.0000	0.0000	0.0000	0.0000;
	15216	15217	0.000273	0.001147	0	0	0	0	0	0	1	0	0	9.8300	1.4800	-9.8300	-1.4800	0.0000	0.0000	0.0000	0.0000;
	15216	15725	0.002098	0.012551	0.06652	253.71	0	0	0	0	1	0	0	-70.9100	-1.7200	71.0100	-4.9300	0.0000	0.0000	0.0000	0.0000;
	15218	15246	0.002601	0.016421	0.0044	227.46	0	0	0	0	1	0	0	-38.2300	-4.4200	38.2700	4.1800	0.0000	0.0000	0.0000	0.0000;
	15706	15218	0.002695	0.01732	0.00622	218.23	0	0	0	0	1	0	0	25.7700	-10.6400	-25.7500	10.1000	0.0000	0.0000	0.0000	0.0000;
	15218	15707	0.002103	0.015448	0.00632	239.86	0	0	0	0	1	0	0	49.9000	-7.8900	-49.8500	7.5800	0.0000	0.0000	0.0000	0.0000;
	15219	15220	0.000248	0.00105	0	0	0	0	0	0	1	0	0	11.8500	2.5000	-11.8500	-2.5000	0.0000	0.0000	0.0000	0.0000;
	15219	15372	0.002445	0.016283	0.01687	219.99	0	0	0	0	1	0	0	28.7200	-2.0300	-28.7000	0.3500	0.0000	0.0000	0.0000	0.0000;
	15219	15383	0.001098	0.008756	0.0053	230.32	0	0	0	0	1	0	0	-40.5700	-0.4700	40.5900	0.0400	0.0000	0.0000	0.0000	0.0000;
	15660	15221	0.002944	0.017325	0.01499	230.73	0	0	0	0	1	0	0	29.2300	3.3800	-29.2000	-4.8700	0.0000	0.0000	0.0000	0.0000;
	15221	15809	0.002671	0.014624	0.01694	225.76	0	0	0	0	1	0	0	25.1700	2.7300	-25.1500	-4.4700	0.0000	0.0000	0.0000	0.0000;
	15223	15222	0.005895	0.024845	0.00921	195.3	0	0	0	0	1	0	0	1.1900	-5.4200	-1.1800	4.4400	0.0000	0.0000	0.0000	0.0000;
	15222	15277	0.00628	0.032395	0.02066	215.81	0	0	0	0	1	0	0	10.2400	-3.5200	-10.2400	1.3200	0.0000	0.0000	0.0000	0.0000;
	15222	15651	0.015024	0.071374	0.03275	193.55	0	0	0	0	1	0	0	-5.7700	-1.2300	5.7800	-2.2800	0.0000	0.0000	0.0000	0.0000;
	15222	15652	0.009128	0.056845	0.01743	192.68	0	0	0	0	1	0	0	-5.2700	-0.3000	5.2700	-1.5600	0.0000	0.0000	0.0000	0.0000;
	15255	15223	0.008308	0.040806	0.01047	195.51	0	0	0	0	1	0	0	4.3800	-5.4600	-4.3800	4.3500	0.0000	0.0000	0.0000	0.0000;
	15230	15224	0.002687	0.012895	0.0057	160.42	0	0	0	0	1	0	0	2.0400	10.9600	-2.0400	-11.5500	0.0000	0.0000	0.0000	0.0000;
	15270	15224	0.004261	0.023648	0.00679	208.22	0	0	0	0	1	0	0	12.2300	-4.9300	-12.2300	4.2400	0.0000	0.0000	0.0000	0.0000;
	15225	15226	0.000275	0.001068	0	0	0	0	0	0	1	0	0	11.5100	1.3200	-11.5100	-1.3200	0.0000	0.0000	0.0000	0.0000;
	15265	15225	0.003942	0.019681	0.01321	225.02	0	0	0	0	1	0	0	-33.6300	1.1000	33.6700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	15267	15225	0.002328	0.012337	0.00311	234.34	0	0	0	0	1	0	0	45.2300	-1.0900	-45.1800	0.9900	0.0000	0.0000	0.0000	0.0000;
	15227	15228	0.000221	0.001106	0	0	0	0	0	0	1	0	0	11.5100	2.7900	-11.5100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	15236	15227	0.004599	0.021613	0.00697	217.75	0	0	0	0	1	0	0	27.6800	-8.6900	-27.6500	8.1100	0.0000	0.0000	0.0000	0.0000;
	15280	15227	0.002089	0.013291	0.00325	204.77	0	0	0	0	1	0	0	-16.1300	6.1500	16.1400	-6.4700	0.0000	0.0000	0.0000	0.0000;
	15230	15229	0.000415	0.021002	0	403.15	0	0	1	0	1	0	0	-99.3900	4.1600	99.4200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	15229	15231	0.000201	0.001069	0	0	0	0	0	0	1	0	0	12.0100	3.3600	-12.0100	-3.3600	0.0000	0.0000	0.0000	0.0000;
	15229	15295	0.000816	0.00945	0.14621	1247.62	0	0	0	0	1	0	0	-310.0100	-38.8000	310.7500	31.5000	0.0000	0.0000	0.0000	0.0000;
	15229	15659	0.000678	0.007581	0.20395	945.71	0	0	0	0	1	0	0	8.5000	-8.0400	-8.5000	-13.9000	0.0000	0.0000	0.0000	0.0000;
	15229	15771	0.000334	0.004463	0.1622	1197.78	0	0	0	0	1	0	0	190.0700	-54.3900	-189.9500	38.4900	0.0000	0.0000	0.0000	0.0000;
	15267	15230	0.001951	0.012389	0.00346	243.72	0	0	0	0	1	0	0	-55.5700	0.3200	55.6300	-0.3300	0.0000	0.0000	0.0000	0.0000;
	15230	15809	0.004193	0.028467	0.03332	210.66	0	0	0	0	1	0	0	-22.5200	-7.7300	22.5400	4.2800	0.0000	0.0000	0.0000	0.0000;
	15278	15232	0.001815	0.010598	0.00493	241.07	0	0	0	0	1	0	0	-54.5600	-2.9700	54.6100	2.7300	0.0000	0.0000	0.0000	0.0000;
	15232	15287	0.003741	0.024826	0.01382	247.43	0	0	0	0	1	0	0	-62.8200	-3.5600	62.9600	2.9700	0.0000	0.0000	0.0000	0.0000;
	15233	15247	0.003285	0.018222	0.00674	207.47	0	0	0	0	1	0	0	17.7800	-13.6300	-17.7700	12.9900	0.0000	0.0000	0.0000	0.0000;
	15251	15233	0.002679	0.008651	0.00397	211.14	0	0	0	0	1	0	0	22.3600	-12.7800	-22.3400	12.4000	0.0000	0.0000	0.0000	0.0000;
	15234	15235	0.000244	0.001177	0	0	0	0	0	0	1	0	0	6.1500	1.4300	-6.1500	-1.4200	0.0000	0.0000	0.0000	0.0000;
	15234	15242	0.004067	0.028744	0.0119	222.3	0	0	0	0	1	0	0	-31.6700	-4.7300	31.7100	3.7200	0.0000	0.0000	0.0000	0.0000;
	15234	15251	0.001175	0.006407	0.00633	215.72	0	0	0	0	1	0	0	25.5200	3.3000	-25.5100	-3.9400	0.0000	0.0000	0.0000	0.0000;
	15236	15237	0.000294	0.001195	0	0	0	0	0	0	1	0	0	3.8700	0.8600	-3.8700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	15247	15236	0.002307	0.012743	0.00484	221.85	0	0	0	0	1	0	0	31.5800	-8.2200	-31.5500	7.8300	0.0000	0.0000	0.0000	0.0000;
	15238	15288	0.002965	0.016341	0.00913	249.26	0	0	0	0	1	0	0	63.0600	10.8900	-62.9500	-11.2600	0.0000	0.0000	0.0000	0.0000;
	15238	16090	0.00348	0.023129	0.02794	251.81	0	0	0	0	1	0	0	-66.1900	-11.1600	66.3400	9.0600	0.0000	0.0000	0.0000	0.0000;
	15240	15239	0.002218	0.015887	0.00562	229.88	0	0	0	0	1	0	0	41.2900	6.4200	-41.2600	-6.7700	0.0000	0.0000	0.0000	0.0000;
	15242	15239	0.006099	0.02335	0.00933	225.13	0	0	0	0	1	0	0	-34.6300	-4.8800	34.7000	4.1400	0.0000	0.0000	0.0000	0.0000;
	15240	15241	0.000267	0.001122	0	0	0	0	0	0	1	0	0	2.7400	0.5400	-2.7400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	15240	15931	0.00095	0.005827	0.00273	232.53	0	0	0	0	1	0	0	-44.0300	-6.9600	44.0500	6.7700	0.0000	0.0000	0.0000	0.0000;
	15243	15244	0.000293	0.001044	0	0	0	0	0	0	1	0	0	5.2100	0.4700	-5.2100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	15243	15707	0.002582	0.014272	0.00575	232.39	0	0	0	0	1	0	0	-42.3100	9.4800	42.3500	-9.8500	0.0000	0.0000	0.0000	0.0000;
	15258	15245	0.002022	0.013571	0.00418	239.97	0	0	0	0	1	0	0	53.5700	-3.3800	-53.5200	3.2900	0.0000	0.0000	0.0000	0.0000;
	15272	15245	0.002494	0.013427	0.0027	234.82	0	0	0	0	1	0	0	-48.5700	3.5900	48.6300	-3.5900	0.0000	0.0000	0.0000	0.0000;
	15272	15246	0.00347	0.016536	0.0077	230.24	0	0	0	0	1	0	0	43.2700	4.2000	-43.2100	-4.7400	0.0000	0.0000	0.0000	0.0000;
	15247	15248	0.000271	0.001038	0	0	0	0	0	0	1	0	0	2.1500	0.5500	-2.1500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	15247	15252	0.003548	0.015374	0.02082	227.88	0	0	0	0	1	0	0	-38.4000	-2.7800	38.4500	0.7500	0.0000	0.0000	0.0000	0.0000;
	15247	15262	0.005668	0.041643	0.01923	211.65	0	0	0	0	1	0	0	22.4400	-2.5300	-22.4200	0.6600	0.0000	0.0000	0.0000	0.0000;
	15249	15250	0.000226	0.001152	0	0	0	0	0	0	1	0	0	10.3600	4.2700	-10.3600	-4.2700	0.0000	0.0000	0.0000	0.0000;
	15249	15390	0.005988	0.036746	0.01237	238.7	0	0	0	0	1	0	0	-50.3800	3.8000	50.5200	-4.2500	0.0000	0.0000	0.0000	0.0000;
	15249	15702	0.005228	0.032833	0.02296	228.1	0	0	0	0	1	0	0	40.0200	-8.0700	-39.9400	6.1200	0.0000	0.0000	0.0000	0.0000;
	15288	15252	0.002814	0.016664	0.01097	231.15	0	0	0	0	1	0	0	43.1000	2.7600	-43.0500	-3.6600	0.0000	0.0000	0.0000	0.0000;
	15253	15254	0.000208	0.001101	0	0	0	0	0	0	1	0	0	1.4000	0.4000	-1.4000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	15253	15255	0.003889	0.02297	0.00662	200.31	0	0	0	0	1	0	0	7.1900	-4.8900	-7.1900	4.1900	0.0000	0.0000	0.0000	0.0000;
	15253	35101	0.003455	0.016598	0.01189	202.93	0	0	0	0	1	0	0	-8.6000	4.4800	8.6000	-5.7400	0.0000	0.0000	0.0000	0.0000;
	15256	15257	0.00025	0.001009	0	0	0	0	0	0	1	0	0	5.4700	1.6800	-5.4700	-1.6800	0.0000	0.0000	0.0000	0.0000;
	15256	15268	0.002396	0.015384	0.00465	247.86	0	0	0	0	1	0	0	63.9300	0.1700	-63.8400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	15256	16038	0.001215	0.005958	0.0019	252.51	0	0	0	0	1	0	0	-69.4100	-1.8500	69.4600	1.9100	0.0000	0.0000	0.0000	0.0000;
	15258	15268	0.003048	0.013542	0.00444	245.87	0	0	0	0	1	0	0	-60.8400	0.8700	60.9400	-0.8900	0.0000	0.0000	0.0000	0.0000;
	15259	15260	0.000267	0.001147	0	0	0	0	0	0	1	0	0	4.3800	1.8800	-4.3800	-1.8800	0.0000	0.0000	0.0000	0.0000;
	15373	15259	0.001442	0.008729	0.00527	226.36	0	0	0	0	1	0	0	-37.1600	-7.0300	37.1800	6.5800	0.0000	0.0000	0.0000	0.0000;
	15259	35013	0.007909	0.048279	0.02893	228.2	0	0	0	0	1	0	0	-41.5600	2.1900	41.6900	-4.5400	0.0000	0.0000	0.0000	0.0000;
	15261	15262	0.000271	0.001144	0	0	0	0	0	0	1	0	0	-3.6700	-2.9400	3.6700	2.9400	0.0000	0.0000	0.0000	0.0000;
	15262	15270	0.00774	0.038274	0.00646	208.33	0	0	0	0	1	0	0	18.7400	-3.6100	-18.7200	3.0400	0.0000	0.0000	0.0000	0.0000;
	15263	15264	0.001862	0.010095	0.0058	191.13	0	0	0	0	1	0	0	7.2700	-8.4200	-7.2700	7.8100	0.0000	0.0000	0.0000	0.0000;
	15265	15263	0.001039	0.008041	0.00494	209.12	0	0	0	0	1	0	0	19.5300	-6.8500	-19.5300	6.3500	0.0000	0.0000	0.0000	0.0000;
	15264	15782	0.002644	0.018179	0.0363	165.18	0	0	0	0	1	0	0	-3.2900	-11.3100	3.3000	7.4300	0.0000	0.0000	0.0000	0.0000;
	15265	15266	0.000252	0.001031	0	0	0	0	0	0	1	0	0	14.0900	5.7400	-14.0900	-5.7400	0.0000	0.0000	0.0000	0.0000;
	15268	15269	0.000211	0.001035	0	0	0	0	0	0	1	0	0	2.9000	0.9900	-2.9000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	15718	15271	0.001468	0.008193	0.02063	172.34	0	0	0	0	1	0	0	2.2000	2.6600	-2.2000	-4.8700	0.0000	0.0000	0.0000	0.0000;
	15273	15283	0.001648	0.009646	0.00352	171.19	0	0	0	0	1	0	0	6.4700	10.2800	-6.4700	-10.6500	0.0000	0.0000	0.0000	0.0000;
	15273	15285	0.001197	0.008121	0.01789	187.01	0	0	0	0	1	0	0	-11.4800	-11.6900	11.4800	9.7600	0.0000	0.0000	0.0000	0.0000;
	15277	15274	0.002733	0.018802	0.01235	210.7	0	0	0	0	1	0	0	-27.4100	-4.5200	27.4300	3.3200	0.0000	0.0000	0.0000	0.0000;
	15654	15274	0.002613	0.01783	0.0077	232.65	0	0	0	0	1	0	0	-23.2300	-0.2800	23.2500	-0.4700	0.0000	0.0000	0.0000	0.0000;
	15984	15274	0.003067	0.022053	0.00659	246.99	0	0	0	0	1	0	0	53.9300	3.9000	-53.8400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	15275	15276	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-4.9200	-0.7300	4.9200	0.7300	0.0000	0.0000	0.0000	0.0000;
	15277	15276	0.001904	0.011713	0.00376	235.71	0	0	0	0	1	0	0	32.8200	1.8200	-32.8000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	15655	15276	0.004202	0.024396	0.00668	233.71	0	0	0	0	1	0	0	-27.8500	-1.9200	27.8800	1.3800	0.0000	0.0000	0.0000	0.0000;
	15278	15279	0.00027	0.001028	0	0	0	0	0	0	1	0	0	7.0800	2.0600	-7.0800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	15278	15280	0.002101	0.013952	0.00446	188.94	0	0	0	0	1	0	0	-7.4700	7.9500	7.4700	-8.4200	0.0000	0.0000	0.0000	0.0000;
	15278	15808	0.0059	0.021717	0.00413	242.45	0	0	0	0	1	0	0	54.9400	-7.0500	-54.7800	7.2200	0.0000	0.0000	0.0000	0.0000;
	15281	15282	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-7.1900	-1.8900	7.1900	1.9000	0.0000	0.0000	0.0000	0.0000;
	15282	15806	0.001533	0.009636	0.009	214.97	0	0	0	0	1	0	0	-26.2800	-3.3800	26.2900	2.4800	0.0000	0.0000	0.0000	0.0000;
	15286	15283	0.001844	0.010572	0.00734	181.36	0	0	0	0	1	0	0	0.6600	-10.8400	-0.6600	10.0600	0.0000	0.0000	0.0000	0.0000;
	15284	15285	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-7.8500	-3.4500	7.8500	3.4500	0.0000	0.0000	0.0000	0.0000;
	15285	16009	0.003609	0.017018	0.01539	200.58	0	0	0	0	1	0	0	-19.3300	-13.2000	19.3500	11.6000	0.0000	0.0000	0.0000	0.0000;
	15286	15375	0.002408	0.01533	0.01652	195.92	0	0	0	0	1	0	0	-7.4300	9.2100	7.4300	-10.9800	0.0000	0.0000	0.0000	0.0000;
	15287	15290	0.001405	0.009284	0.01261	229.24	0	0	0	0	1	0	0	-42.8700	2.5000	42.8900	-3.7100	0.0000	0.0000	0.0000	0.0000;
	15301	15287	0.002344	0.011836	0.00935	209.41	0	0	0	0	1	0	0	22.4600	5.0000	-22.4500	-5.9600	0.0000	0.0000	0.0000	0.0000;
	15289	15292	0.00048	0.032753	0	396.39	0	0	1	0	1	0	0	42.9000	-3.1300	-42.9000	3.6900	0.0000	0.0000	0.0000	0.0000;
	15289	15293	0.000296	0.001073	0	0	0	0	0	0	1	0	0	21.3900	7.4900	-21.3900	-7.4800	0.0000	0.0000	0.0000	0.0000;
	15786	15289	0.000794	0.009496	0.17506	1245.51	0	0	0	0	1	0	0	-287.5900	22.7900	288.2000	-34.5200	0.0000	0.0000	0.0000	0.0000;
	16043	15289	0.000538	0.006234	0.172	1272.42	0	0	0	0	1	0	0	353.1100	18.1000	-352.4900	-29.7000	0.0000	0.0000	0.0000	0.0000;
	15290	15292	1.8e-05	0.001251	0	321.39	0	0	1	0	1	0	0	-42.8900	3.7100	42.9000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	15291	15292	0.003324	0.22659	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15294	15298	0.000162	0.012393	0	641.1	0	0	1	0	1	0	0	75.1400	26.6200	-75.1300	-25.9100	0.0000	0.0000	0.0000	0.0000;
	15294	15299	0.000296	0.001003	0	0	0	0	0	0	1	0	0	-75.1400	2.3100	75.1600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	15294	15300	0.000211	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15296	15295	0.000583	0.033841	0	327.75	0	0	1.00625	0	1	0	0	-44.1200	-9.5900	44.1300	10.2300	0.0000	0.0000	0.0000	0.0000;
	15295	15298	1e-05	0.000801	0	562.82	0	0	1	0	1	0	0	-53.3800	-18.0200	53.3800	18.0500	0.0000	0.0000	0.0000	0.0000;
	15295	15932	0.000445	0.005509	0.17499	1246.31	0	0	0	0	1	0	0	-301.4900	-23.7000	301.8700	9.2300	0.0000	0.0000	0.0000	0.0000;
	15296	15301	0.001913	0.012985	0.00404	231.12	0	0	0	0	1	0	0	44.1200	9.5900	-44.0800	-9.7900	0.0000	0.0000	0.0000	0.0000;
	15297	15298	0.001005	0.076836	0	78.27	0	0	1	0	1	0	0	-21.7500	-7.4800	21.7500	7.8600	0.0000	0.0000	0.0000	0.0000;
	15299	15762	0.000279	0.005432	0.55934	2559.12	0	0	0	0	1	0	0	346.8700	34.9800	-346.5500	-89.8500	0.0000	0.0000	0.0000	0.0000;
	15299	15986	0.00044	0.006843	0.67242	2120.75	0	0	0	0	1	0	0	109.5800	-50.9700	-109.5300	-21.9800	0.0000	0.0000	0.0000	0.0000;
	16042	15299	0.00019	0.003586	0.27645	2677.56	0	0	0	0	1	0	0	532.1000	-39.2600	-531.6100	18.2500	0.0000	0.0000	0.0000	0.0000;
	15302	15303	0.00295	0.015543	0.00866	206.03	0	0	0	0	1	0	0	-15.5700	0.1900	15.5700	-1.1100	0.0000	0.0000	0.0000	0.0000;
	15303	15304	0.000295	0.001139	0	0	0	0	0	0	1	0	0	6.7700	1.6900	-6.7700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	15305	15306	0.000212	0.001066	0	0	0	0	0	0	1	0	0	2.2500	1.3200	-2.2500	-1.3200	0.0000	0.0000	0.0000	0.0000;
	15309	15305	0.004069	0.024241	0.0053	245.87	0	0	0	0	1	0	0	-25.2200	-1.0300	25.2400	0.5800	0.0000	0.0000	0.0000	0.0000;
	15307	15309	0.005515	0.025037	0.01748	222.73	0	0	0	0	1	0	0	-16.7500	-4.7200	16.7600	2.8700	0.0000	0.0000	0.0000	0.0000;
	15308	15513	0.022345	0.127696	0.03303	175.19	0	0	0	0	1	0	0	0.6500	-2.3100	-0.6500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	15309	15684	0.006498	0.03178	0.01824	222.61	0	0	0	0	1	0	0	6.3200	-2.2200	-6.3200	0.2300	0.0000	0.0000	0.0000	0.0000;
	15310	15311	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-20.0700	-3.0900	20.0700	3.1000	0.0000	0.0000	0.0000	0.0000;
	15311	15313	0.003362	0.019707	0.00812	214.22	0	0	0	0	1	0	0	-70.4100	18.6400	70.5800	-18.5300	0.0000	0.0000	0.0000	0.0000;
	15311	15344	0.003291	0.016308	0.00987	208.72	0	0	0	0	1	0	0	-52.0600	10.8300	52.1500	-11.4500	0.0000	0.0000	0.0000	0.0000;
	17237	15311	0.002477	0.013809	0.01635	196.32	0	0	0	0	1	0	0	30.5000	19.4800	-30.4700	-21.0700	0.0000	0.0000	0.0000	0.0000;
	15312	15319	0.001189	0.007621	0.00418	181.5	0	0	0	0	1	0	0	-1.3900	-12.6600	1.3900	12.2200	0.0000	0.0000	0.0000	0.0000;
	15322	15312	0.002378	0.014614	0.00513	172.9	0	0	0	0	1	0	0	16.8100	-13.3800	-16.8000	12.8900	0.0000	0.0000	0.0000	0.0000;
	15313	15314	0.000239	0.001196	0	0	0	0	0	0	1	0	0	19.7300	4.2200	-19.7300	-4.2200	0.0000	0.0000	0.0000	0.0000;
	15313	15315	0.000572	0.004008	0.00236	224.91	0	0	0	0	1	0	0	-90.3000	14.3000	90.3500	-14.2400	0.0000	0.0000	0.0000	0.0000;
	15319	15315	0.000398	0.002171	0.00482	238.42	0	0	0	0	1	0	0	108.4400	-13.2900	-108.3900	13.0200	0.0000	0.0000	0.0000	0.0000;
	15317	15316	0.000407	0.026114	0	266.72	0	0	1	0	1	0	0	19.0900	-9.2600	-19.0900	9.3700	0.0000	0.0000	0.0000	0.0000;
	15316	15318	0.000211	0.001035	0	0	0	0	0	0	1	0	0	19.0900	-9.3700	-19.0900	9.3700	0.0000	0.0000	0.0000	0.0000;
	15317	15339	0.00276	0.020548	0.01158	200.44	0	0	0	0	1	0	0	-41.6700	6.9400	41.7100	-7.8400	0.0000	0.0000	0.0000	0.0000;
	15318	15328	0.000652	0.007879	0.15115	1195.83	0	0	0	0	1	0	0	-206.9700	-12.4900	207.2300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	15318	16005	0.000637	0.006789	0.10001	1200.21	0	0	0	0	1	0	0	226.0600	3.1100	-225.7600	-10.6200	0.0000	0.0000	0.0000	0.0000;
	16001	15319	0.002359	0.014703	0.00541	247.1	0	0	0	0	1	0	0	125.2800	3.7200	-124.9400	-2.1500	0.0000	0.0000	0.0000	0.0000;
	15320	15321	0.000243	0.001004	0	0	0	0	0	0	1	0	0	17.7800	2.4300	-17.7800	-2.4200	0.0000	0.0000	0.0000	0.0000;
	15320	15332	0.003041	0.022155	0.0133	192.62	0	0	0	0	1	0	0	25.2400	2.5700	-25.2300	-3.8600	0.0000	0.0000	0.0000	0.0000;
	16050	15320	0.000561	0.003115	0.00458	204.9	0	0	0	0	1	0	0	43.0400	4.5600	-43.0300	-5.0000	0.0000	0.0000	0.0000	0.0000;
	15324	15323	0.000455	0.023184	0	445.71	0	0	1	0	1	0	0	-145.7900	7.7200	145.8800	-3.1600	0.0000	0.0000	0.0000	0.0000;
	15323	15325	0.000283	0.001034	0	0	0	0	0	0	1	0	0	4.6800	1.8800	-4.6800	-1.8800	0.0000	0.0000	0.0000	0.0000;
	15864	15323	0.00111	0.012142	0.23537	1161.5	0	0	0	0	1	0	0	150.7900	-24.2500	-150.5500	1.2800	0.0000	0.0000	0.0000	0.0000;
	15342	15324	0.006358	0.026773	0.01645	232.05	0	0	0	0	1	0	0	-86.9300	0.9000	87.3700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	15324	15598	0.015523	0.090959	0.02038	179.54	0	0	0	0	1	0	0	4.5900	-1.5200	-4.5900	-0.6700	0.0000	0.0000	0.0000	0.0000;
	15326	15356	0.004276	0.024284	0.01384	205.14	0	0	0	0	1	0	0	49.3400	-6.9800	-49.2400	6.0600	0.0000	0.0000	0.0000	0.0000;
	15332	15327	0.002905	0.019394	0.00853	215.86	0	0	0	0	1	0	0	-55.7800	12.3400	55.8700	-12.6600	0.0000	0.0000	0.0000	0.0000;
	15327	15333	0.003326	0.018041	0.00486	223.32	0	0	0	0	1	0	0	-67.6900	10.4600	67.8300	-10.1900	0.0000	0.0000	0.0000	0.0000;
	15329	15328	0.000374	0.019576	0	489.51	0	0	1	0	1	0	0	-208.1200	-0.0300	208.2700	7.9100	0.0000	0.0000	0.0000	0.0000;
	15328	15330	0.00027	0.001159	0	0	0	0	0	0	1	0	0	18.3700	6.0000	-18.3700	-5.9900	0.0000	0.0000	0.0000	0.0000;
	15329	15333	0.006053	0.030921	0.01724	232.39	0	0	0	0	1	0	0	79.9400	-7.0600	-79.5800	7.0500	0.0000	0.0000	0.0000	0.0000;
	15329	15334	0.001075	0.007222	0.0022	260.73	0	0	0	0	1	0	0	181.3400	-4.1600	-181.0100	6.1300	0.0000	0.0000	0.0000	0.0000;
	15341	15329	0.004027	0.011498	0.00678	203.38	0	0	0	0	1	0	0	53.2700	-11.6600	-53.1600	11.2500	0.0000	0.0000	0.0000	0.0000;
	15331	15332	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-11.4400	-1.4600	11.4400	1.4700	0.0000	0.0000	0.0000	0.0000;
	15344	15332	0.006054	0.028287	0.00653	221.35	0	0	0	0	1	0	0	-69.2900	10.5500	69.5700	-9.9400	0.0000	0.0000	0.0000	0.0000;
	15334	15335	0.000271	0.001051	0	0	0	0	0	0	1	0	0	7.6500	2.6700	-7.6500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	15334	15336	0.002113	0.015006	0.00802	256.82	0	0	0	0	1	0	0	173.3600	-8.8000	-172.7700	12.1600	0.0000	0.0000	0.0000	0.0000;
	15336	17227	0.004942	0.035311	0.0149	254.09	0	0	0	0	1	0	0	165.6800	-13.2400	-164.4100	20.7700	0.0000	0.0000	0.0000	0.0000;
	15337	15342	0.006512	0.045936	0.01183	225.69	0	0	0	0	1	0	0	-82.0400	2.6900	82.4500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	15338	15339	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-3.4700	-1.4000	3.4700	1.4000	0.0000	0.0000	0.0000	0.0000;
	15356	15339	0.001701	0.010332	0.00795	201.44	0	0	0	0	1	0	0	45.2200	-7.0900	-45.1900	6.4400	0.0000	0.0000	0.0000	0.0000;
	15340	15341	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-4.3400	-0.4800	4.3400	0.4800	0.0000	0.0000	0.0000	0.0000;
	15341	15354	0.00591	0.03773	0.01154	208.21	0	0	0	0	1	0	0	-57.6000	11.1800	57.7900	-11.2200	0.0000	0.0000	0.0000	0.0000;
	15342	15343	0.000272	0.001158	0	0	0	0	0	0	1	0	0	4.4700	0.1600	-4.4700	-0.1600	0.0000	0.0000	0.0000	0.0000;
	15346	15345	0.00017	0.010377	0	511.33	0	0	1.01875	0	1	0	0	-253.9600	-32.6900	254.0700	39.1800	0.0000	0.0000	0.0000	0.0000;
	15345	15347	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-254.0700	-39.1800	254.2000	39.8900	0.0000	0.0000	0.0000	0.0000;
	15346	15348	0.000579	0.0034	0.00403	262.58	0	0	0	0	1	0	0	172.0100	4.7400	-171.8500	-4.2500	0.0000	0.0000	0.0000	0.0000;
	15346	17237	0.002006	0.015764	0.00847	219.39	0	0	0	0	1	0	0	63.9700	27.2200	-63.8800	-27.4300	0.0000	0.0000	0.0000	0.0000;
	15347	16005	0.000721	0.007731	0.10088	1313.78	0	0	0	0	1	0	0	-571.6800	-28.0900	573.9100	41.2600	0.0000	0.0000	0.0000	0.0000;
	17231	15347	0.000541	0.005301	0.15377	1227.42	0	0	0	0	1	0	0	-316.9700	0.6100	317.4800	-11.8000	0.0000	0.0000	0.0000	0.0000;
	17240	15348	0.001159	0.006614	0.01436	253.49	0	0	0	0	1	0	0	-154.4600	-1.4200	154.7200	1.3300	0.0000	0.0000	0.0000	0.0000;
	15349	15350	0.000204	0.001064	0	0	0	0	0	0	1	0	0	17.7200	7.6300	-17.7200	-7.6300	0.0000	0.0000	0.0000	0.0000;
	17234	15349	0.002467	0.015105	0.00816	237.32	0	0	0	0	1	0	0	-112.0800	13.6000	112.3700	-12.7000	0.0000	0.0000	0.0000	0.0000;
	15349	17240	0.000515	0.003719	0.00136	243.6	0	0	0	0	1	0	0	-130.0900	5.0700	130.1700	-4.6300	0.0000	0.0000	0.0000	0.0000;
	15352	15351	0.003735	0.02281	0.00986	185.4	0	0	0	0	1	0	0	22.3600	-3.7700	-22.3400	2.8200	0.0000	0.0000	0.0000	0.0000;
	15351	15355	0.003579	0.017433	0.01613	214.82	0	0	0	0	1	0	0	67.6300	-10.0800	-67.4700	9.0900	0.0000	0.0000	0.0000	0.0000;
	15351	15367	0.005079	0.02942	0.00877	205.45	0	0	0	0	1	0	0	-49.7700	5.6400	49.8900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	15358	15352	0.007505	0.039586	0.00742	219.78	0	0	0	0	1	0	0	26.6300	-3.7900	-26.5800	3.2600	0.0000	0.0000	0.0000	0.0000;
	15365	15353	0.002471	0.011638	0.00568	217.09	0	0	0	0	1	0	0	-54.7300	10.3100	54.8000	-10.5900	0.0000	0.0000	0.0000	0.0000;
	15354	15355	0.003491	0.017512	0.00776	210.2	0	0	0	0	1	0	0	-63.3200	10.1200	63.4500	-10.2900	0.0000	0.0000	0.0000	0.0000;
	15370	15357	0.00274	0.013702	0.00452	191.23	0	0	0	0	1	0	0	-29.7100	3.4100	29.7300	-3.7700	0.0000	0.0000	0.0000	0.0000;
	15358	15359	0.000267	0.001127	0	0	0	0	0	0	1	0	0	2.8800	2.0600	-2.8800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	15395	15358	0.004671	0.029212	0.00916	196.62	0	0	0	0	1	0	0	29.5500	-2.4900	-29.5100	1.7400	0.0000	0.0000	0.0000	0.0000;
	15360	15363	0.00013	0.003981	0	142.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15360	15364	0.00025	0.001016	0	0	0	0	0	0	1	0	0	3.1700	0.6500	-3.1700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	15360	15365	0.000267	0.001114	0	0	0	0	0	0	1	0	0	-3.1700	-0.6500	3.1700	0.6500	0.0000	0.0000	0.0000	0.0000;
	15361	15363	0.003037	0.092823	0	71.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15362	15363	0.003037	0.092823	0	71.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15365	15416	0.003848	0.023929	0.00713	214.38	0	0	0	0	1	0	0	51.5600	-10.9700	-51.4600	10.8100	0.0000	0.0000	0.0000	0.0000;
	15366	15367	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-2.1100	-0.4900	2.1100	0.4900	0.0000	0.0000	0.0000	0.0000;
	15368	15369	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-4.4800	-1.1100	4.4800	1.1100	0.0000	0.0000	0.0000	0.0000;
	15369	15370	0.003369	0.02125	0.00956	207.87	0	0	0	0	1	0	0	-51.6200	6.0300	51.7000	-6.5000	0.0000	0.0000	0.0000	0.0000;
	17242	15369	0.005571	0.031915	0.01131	236.77	0	0	0	0	1	0	0	-99.8500	14.8000	100.3900	-12.9300	0.0000	0.0000	0.0000	0.0000;
	15373	15371	0.001414	0.00905	0.00368	221	0	0	0	0	1	0	0	32.5200	5.0400	-32.5100	-5.3500	0.0000	0.0000	0.0000	0.0000;
	15371	15376	0.004806	0.029672	0.01719	214.78	0	0	0	0	1	0	0	-22.6800	2.8400	22.7000	-4.5400	0.0000	0.0000	0.0000	0.0000;
	15383	15371	0.002305	0.017787	0.0076	237.23	0	0	0	0	1	0	0	-47.7200	-1.7800	47.7700	1.3400	0.0000	0.0000	0.0000	0.0000;
	15730	15372	0.002054	0.015204	0.02099	210.58	0	0	0	0	1	0	0	-20.9400	-0.0300	20.9500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	15392	15374	0.003334	0.023714	0.02166	267.22	0	0	0	0	1	0	0	91.3800	-7.4400	-91.1200	6.9400	0.0000	0.0000	0.0000	0.0000;
	15374	35056	0.003145	0.015922	0.0261	267.21	0	0	0	0	1	0	0	89.9500	-7.2900	-89.7100	5.6700	0.0000	0.0000	0.0000	0.0000;
	15375	34996	0.003103	0.013243	0.00731	237.26	0	0	0	0	1	0	0	59.2500	9.2900	-59.1500	-9.6400	0.0000	0.0000	0.0000	0.0000;
	15375	35476	0.002385	0.015215	0.00782	250.17	0	0	0	0	1	0	0	-70.2400	0.7100	70.3500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	35005	15376	0.004911	0.029566	0.00541	220.07	0	0	0	0	1	0	0	28.4700	-3.0700	-28.4300	2.7100	0.0000	0.0000	0.0000	0.0000;
	15381	15377	0.003911	0.018942	0.01146	234.8	0	0	0	0	1	0	0	-38.6700	1.1900	38.7200	-2.1500	0.0000	0.0000	0.0000	0.0000;
	15377	34820	0.003528	0.020681	0.10681	239.26	0	0	0	0	1	0	0	-42.4700	-9.0000	42.5300	-2.1000	0.0000	0.0000	0.0000	0.0000;
	15378	34988	0.002572	0.017332	0.01241	210.53	0	0	0	0	1	0	0	-13.4100	-4.4700	13.4200	3.1600	0.0000	0.0000	0.0000	0.0000;
	15378	34998	0.008235	0.041349	0.02135	205.97	0	0	0	0	1	0	0	8.6000	1.0100	-8.6000	-3.2800	0.0000	0.0000	0.0000	0.0000;
	34820	15379	0.006466	0.032476	0.02014	223.36	0	0	0	0	1	0	0	-28.6300	-1.0800	28.6800	-0.8400	0.0000	0.0000	0.0000	0.0000;
	15379	35285	0.004767	0.033221	0.02094	227.69	0	0	0	0	1	0	0	-33.4900	-3.6400	33.5400	1.7200	0.0000	0.0000	0.0000	0.0000;
	15381	15380	0.003114	0.018612	0.0126	232.32	0	0	0	0	1	0	0	35.8700	-1.9500	-35.8300	0.8300	0.0000	0.0000	0.0000	0.0000;
	15739	15380	0.006597	0.055448	0.02377	228.99	0	0	0	0	1	0	0	-32.3500	1.2000	32.4200	-3.1800	0.0000	0.0000	0.0000	0.0000;
	15381	15382	0.000257	0.001097	0	0	0	0	0	0	1	0	0	2.8000	0.7600	-2.8000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	15383	15384	0.000244	0.001108	0	0	0	0	0	0	1	0	0	7.1300	1.7400	-7.1300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	15386	15385	0.000223	0.011852	0	376.23	0	0	1	0	1	0	0	-74.5000	-18.1300	74.5100	18.7700	0.0000	0.0000	0.0000	0.0000;
	15385	15387	0.000261	0.001134	0	0	0	0	0	0	1	0	0	13.8500	2.2200	-13.8500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	15385	35411	0.000529	0.007067	0.1332	1115.21	0	0	0	0	1	0	0	-88.3600	-20.9900	88.4000	6.9700	0.0000	0.0000	0.0000	0.0000;
	15386	15389	0.001108	0.007104	0.00259	255.36	0	0	0	0	1	0	0	74.5000	18.1300	-74.4400	-18.0200	0.0000	0.0000	0.0000	0.0000;
	15388	15389	0.00025	0.001113	0	0	0	0	0	0	1	0	0	-11.8500	-1.6000	11.8500	1.6000	0.0000	0.0000	0.0000	0.0000;
	15389	15390	0.003041	0.016663	0.00337	248.05	0	0	0	0	1	0	0	62.5900	16.4300	-62.4700	-16.1400	0.0000	0.0000	0.0000	0.0000;
	15390	15391	0.000266	0.001118	0	0	0	0	0	0	1	0	0	11.8500	3.3900	-11.8500	-3.3900	0.0000	0.0000	0.0000	0.0000;
	15392	15393	0.000289	0.001091	0	0	0	0	0	0	1	0	0	2.7600	1.4400	-2.7600	-1.4400	0.0000	0.0000	0.0000	0.0000;
	34830	15392	0.003348	0.021406	0.01692	231.08	0	0	0	0	1	0	0	34.5600	-5.8400	-34.5200	4.2500	0.0000	0.0000	0.0000	0.0000;
	15392	34831	0.00392	0.019786	0.00482	249.48	0	0	0	0	1	0	0	-59.6100	1.7500	59.7400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	15399	15394	0.004369	0.02005	0.00823	209.3	0	0	0	0	1	0	0	-7.5400	-1.2500	7.5400	0.3700	0.0000	0.0000	0.0000	0.0000;
	15395	15396	0.000235	0.0012	0	0	0	0	0	0	1	0	0	3.7400	1.1200	-3.7400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	15398	15399	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-10.7700	-4.5400	10.7700	4.5400	0.0000	0.0000	0.0000	0.0000;
	15399	15406	0.016395	0.105065	0.02557	192.24	0	0	0	0	1	0	0	6.9600	-2.1800	-6.9500	-0.5400	0.0000	0.0000	0.0000	0.0000;
	15399	15410	0.004502	0.029592	0.01558	222.88	0	0	0	0	1	0	0	10.4300	2.1900	-10.4300	-3.8400	0.0000	0.0000	0.0000	0.0000;
	15400	15401	0.000227	0.001035	0	0	0	0	0	0	1	0	0	11.6800	4.3000	-11.6800	-4.3000	0.0000	0.0000	0.0000	0.0000;
	15400	15413	0.00263	0.01589	0.01331	220.5	0	0	0	0	1	0	0	21.7500	-2.0200	-21.7400	0.6400	0.0000	0.0000	0.0000	0.0000;
	15400	15415	0.002465	0.015939	0.00612	217.69	0	0	0	0	1	0	0	19.7000	-1.8400	-19.6900	1.2300	0.0000	0.0000	0.0000	0.0000;
	15400	15419	0.008607	0.041669	0.02285	199.51	0	0	0	0	1	0	0	9.8600	-1.9800	-9.8600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	15400	15856	0.000433	0.002696	0.00108	255.37	0	0	0	0	1	0	0	-63.0000	1.5300	63.0100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	15402	15403	0.000222	0.001025	0	0	0	0	0	0	1	0	0	11.4000	3.4300	-11.4000	-3.4300	0.0000	0.0000	0.0000	0.0000;
	15402	15406	0.008779	0.056173	0.02085	225.49	0	0	0	0	1	0	0	14.1000	-4.3100	-14.0800	2.1600	0.0000	0.0000	0.0000	0.0000;
	15402	15407	0.006671	0.039164	0.00989	168.68	0	0	0	0	1	0	0	-0.7900	-0.7100	0.7900	-0.3600	0.0000	0.0000	0.0000	0.0000;
	15413	15402	0.001437	0.008881	0.00259	227.17	0	0	0	0	1	0	0	13.7500	-1.6900	-13.7500	1.4300	0.0000	0.0000	0.0000	0.0000;
	15415	15402	0.002324	0.014096	0.00712	221.62	0	0	0	0	1	0	0	10.9600	-0.9200	-10.9600	0.1600	0.0000	0.0000	0.0000	0.0000;
	15404	15405	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-12.6400	-3.5400	12.6500	3.5400	0.0000	0.0000	0.0000	0.0000;
	15405	15410	0.005067	0.029761	0.0058	214.24	0	0	0	0	1	0	0	-8.1100	-4.2800	8.1100	3.6800	0.0000	0.0000	0.0000	0.0000;
	15407	15408	0.000294	0.001099	0	0	0	0	0	0	1	0	0	3.6800	0.3700	-3.6800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	15407	15415	0.00393	0.027748	0.00802	171.76	0	0	0	0	1	0	0	-4.4700	-0.0100	4.4800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	15409	15413	0.005067	0.026529	0.00762	197.01	0	0	0	0	1	0	0	-3.7300	-0.0300	3.7300	-0.7900	0.0000	0.0000	0.0000	0.0000;
	15603	15409	0.009116	0.046773	0.01188	166.34	0	0	0	0	1	0	0	-1.6000	-0.9400	1.6000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	15410	15411	0.000232	0.001184	0	0	0	0	0	0	1	0	0	2.3100	0.1700	-2.3100	-0.1700	0.0000	0.0000	0.0000	0.0000;
	15419	15412	0.001603	0.010394	0.01232	177.79	0	0	0	0	1	0	0	7.3900	-0.2600	-7.3900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	15412	15603	0.002373	0.012832	0.00719	166.51	0	0	0	0	1	0	0	2.2000	-0.4800	-2.2000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	15413	15414	0.000223	0.001151	0	0	0	0	0	0	1	0	0	4.2600	1.8400	-4.2600	-1.8400	0.0000	0.0000	0.0000	0.0000;
	15417	15418	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-2.2600	-0.3000	2.2600	0.3000	0.0000	0.0000	0.0000	0.0000;
	15420	15421	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-9.9000	-8.2400	9.9000	8.2400	0.0000	0.0000	0.0000	0.0000;
	15421	15756	0.004164	0.020143	0.0113	235.8	0	0	0	0	1	0	0	41.6900	-10.8900	-41.6200	10.0100	0.0000	0.0000	0.0000	0.0000;
	16030	15421	0.003647	0.019344	0.01037	244.88	0	0	0	0	1	0	0	51.6800	-3.2900	-51.5900	2.6500	0.0000	0.0000	0.0000	0.0000;
	15423	15422	0.001338	0.008073	0.00678	171.56	0	0	0	0	1	0	0	1.1700	2.6600	-1.1700	-3.3900	0.0000	0.0000	0.0000	0.0000;
	15422	15750	0.001877	0.012585	0.00989	194.79	0	0	0	0	1	0	0	-7.4700	-4.9700	7.4700	3.9100	0.0000	0.0000	0.0000	0.0000;
	15424	15425	0.000289	0.001135	0	0	0	0	0	0	1	0	0	4.5600	0.8100	-4.5600	-0.8100	0.0000	0.0000	0.0000	0.0000;
	15427	15424	0.00199	0.009068	0.01176	203.12	0	0	0	0	1	0	0	-10.8600	3.3300	10.8700	-4.6000	0.0000	0.0000	0.0000	0.0000;
	15424	15445	0.005521	0.027664	0.01553	212.01	0	0	0	0	1	0	0	-15.4200	3.7900	15.4300	-5.4000	0.0000	0.0000	0.0000	0.0000;
	15427	15426	0.001485	0.009747	0.0175	194.84	0	0	0	0	1	0	0	7.6400	1.1200	-7.6400	-3.0100	0.0000	0.0000	0.0000	0.0000;
	15428	15429	0.000216	0.001074	0	0	0	0	0	0	1	0	0	7.4000	2.6600	-7.4000	-2.6600	0.0000	0.0000	0.0000	0.0000;
	15428	15431	0.005281	0.031072	0.00794	213.6	0	0	0	0	1	0	0	-13.0400	4.3800	13.0500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	15428	15432	0.002032	0.013367	0.00981	243.26	0	0	0	0	1	0	0	-48.8200	9.6000	48.8600	-10.3500	0.0000	0.0000	0.0000	0.0000;
	15428	15445	0.002042	0.01286	0.00382	216.83	0	0	0	0	1	0	0	18.0300	-5.5800	-18.0200	5.2100	0.0000	0.0000	0.0000	0.0000;
	15430	15431	0.000242	0.001041	0	0	0	0	0	0	1	0	0	-8.8800	-2.0000	8.8800	2.0000	0.0000	0.0000	0.0000	0.0000;
	15443	15431	0.001954	0.012188	0.00509	225.36	0	0	0	0	1	0	0	21.9400	-3.6700	-21.9300	3.1800	0.0000	0.0000	0.0000	0.0000;
	15432	15433	0.000975	0.006839	0.02511	248.52	0	0	0	0	1	0	0	-56.5000	8.1200	56.5300	-10.6300	0.0000	0.0000	0.0000	0.0000;
	15433	15434	0.000248	0.001027	0	0	0	0	0	0	1	0	0	20.7400	1.1800	-20.7400	-1.1700	0.0000	0.0000	0.0000	0.0000;
	15437	15433	0.001356	0.007741	0.00195	264.29	0	0	0	0	1	0	0	91.0400	-18.2700	-90.9300	18.6800	0.0000	0.0000	0.0000	0.0000;
	15433	15439	0.001479	0.008437	0.0092	212.82	0	0	0	0	1	0	0	13.6700	-9.2200	-13.6600	8.2500	0.0000	0.0000	0.0000	0.0000;
	15441	15435	0.006492	0.033992	0.00763	238.95	0	0	0	0	1	0	0	-39.0800	-0.2700	39.1700	-0.0900	0.0000	0.0000	0.0000	0.0000;
	15435	15954	0.002951	0.016008	0.03338	257.81	0	0	0	0	1	0	0	-64.0000	-9.5900	64.1200	6.5400	0.0000	0.0000	0.0000	0.0000;
	15437	15436	0.000379	0.025057	0	396.13	0	0	1	0	1	0	0	-92.4000	18.2100	92.4300	-16.1500	0.0000	0.0000	0.0000	0.0000;
	15436	15438	0.000256	0.001123	0	0	0	0	0	0	1	0	0	20.7400	5.7700	-20.7400	-5.7700	0.0000	0.0000	0.0000	0.0000;
	15436	16034	0.000471	0.005957	0.13342	1092.4	0	0	0	0	1	0	0	-65.5100	-69.4700	65.5400	55.5700	0.0000	0.0000	0.0000	0.0000;
	15436	16102	0.001	0.008303	0.16203	1060.63	0	0	0	0	1	0	0	-47.6600	-110.6900	47.7800	94.1600	0.0000	0.0000	0.0000	0.0000;
	15440	15441	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-7.3700	-3.3600	7.3700	3.3600	0.0000	0.0000	0.0000	0.0000;
	15442	15441	0.003346	0.020305	0.02648	234.16	0	0	0	0	1	0	0	-30.4800	1.7100	30.5000	-4.4200	0.0000	0.0000	0.0000	0.0000;
	15446	15442	0.006252	0.026656	0.00936	233.1	0	0	0	0	1	0	0	-28.1700	4.9000	28.2200	-5.7200	0.0000	0.0000	0.0000	0.0000;
	15443	15756	0.007297	0.033508	0.03506	231.14	0	0	0	0	1	0	0	-26.6900	3.1600	26.7400	-6.7200	0.0000	0.0000	0.0000	0.0000;
	15444	15751	0.00485	0.032889	0.00647	185.86	0	0	0	0	1	0	0	0.1600	1.0400	-0.1600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	16021	15444	0.001542	0.007944	0.00305	178.44	0	0	0	0	1	0	0	3.4700	1.4300	-3.4700	-1.7600	0.0000	0.0000	0.0000	0.0000;
	15447	15450	0.001771	0.008862	0.00255	134.42	0	0	0	0	1	0	0	-4.7800	1.7800	4.7800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	15448	15449	0.000241	0.00111	0	0	0	0	0	0	1	0	0	9.5200	2.7600	-9.5200	-2.7600	0.0000	0.0000	0.0000	0.0000;
	15450	15448	0.002342	0.015962	0.00403	180.56	0	0	0	0	1	0	0	-9.7300	0.4100	9.7400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	15448	15750	0.016616	0.08217	0.02424	194.65	0	0	0	0	1	0	0	10.7100	1.9300	-10.6900	-4.4500	0.0000	0.0000	0.0000	0.0000;
	15819	15451	0.002525	0.015387	0.00428	260.37	0	0	0	0	1	0	0	69.1100	-3.0600	-68.9900	3.2800	0.0000	0.0000	0.0000	0.0000;
	15454	15455	0.004801	0.025261	0.01535	193.46	0	0	0	0	1	0	0	7.6700	-0.2700	-7.6700	-1.3900	0.0000	0.0000	0.0000	0.0000;
	15454	15457	0.002252	0.013792	0.00691	223.08	0	0	0	0	1	0	0	-19.6000	4.1500	19.6100	-4.8500	0.0000	0.0000	0.0000	0.0000;
	15455	15456	0.000208	0.001023	0	0	0	0	0	0	1	0	0	8.3600	2.3300	-8.3600	-2.3300	0.0000	0.0000	0.0000	0.0000;
	15457	15455	0.003439	0.020596	0.00573	224.72	0	0	0	0	1	0	0	22.5400	-2.4200	-22.5200	1.9000	0.0000	0.0000	0.0000	0.0000;
	15458	15455	0.002429	0.016524	0.01334	223.36	0	0	0	0	1	0	0	-21.8300	1.4600	21.8400	-2.8400	0.0000	0.0000	0.0000	0.0000;
	15458	15459	0.000293	0.001114	0	0	0	0	0	0	1	0	0	5.3100	2.5100	-5.3100	-2.5100	0.0000	0.0000	0.0000	0.0000;
	15460	15458	0.001989	0.010076	0.00624	204.6	0	0	0	0	1	0	0	-10.0200	1.5800	10.0200	-2.2500	0.0000	0.0000	0.0000	0.0000;
	15461	15462	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-6.1700	7.3700	6.1700	-7.3700	0.0000	0.0000	0.0000	0.0000;
	15463	15464	0.003351	0.021135	0.00719	225.24	0	0	0	0	1	0	0	-8.5700	3.1700	8.5800	-3.9300	0.0000	0.0000	0.0000	0.0000;
	15601	15464	0.003303	0.020441	0.00929	254.41	0	0	0	0	1	0	0	28.0700	-8.5300	-28.0500	7.6800	0.0000	0.0000	0.0000	0.0000;
	15465	37288	0.004653	0.029016	0.00377	222.66	0	0	0	0	1	0	0	-31.9800	-13.3100	32.0400	13.2400	0.0000	0.0000	0.0000	0.0000;
	15466	15467	0.000244	0.001096	0	0	0	0	0	0	1	0	0	2.4500	0.2300	-2.4500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	15466	15469	0.004617	0.024749	0.03135	218.27	0	0	0	0	1	0	0	30.0000	7.1500	-29.9500	-10.3000	0.0000	0.0000	0.0000	0.0000;
	15898	15466	0.001736	0.011062	0.00299	243.19	0	0	0	0	1	0	0	57.2900	11.7000	-57.2300	-11.6800	0.0000	0.0000	0.0000	0.0000;
	15468	15486	0.002642	0.013229	0.01041	262.6	0	0	0	0	1	0	0	-51.6400	-1.6300	51.7000	0.8400	0.0000	0.0000	0.0000	0.0000;
	15564	15468	0.003893	0.019294	0.00539	262.45	0	0	0	0	1	0	0	-49.1000	-1.4900	49.1900	1.3500	0.0000	0.0000	0.0000	0.0000;
	15469	15483	0.005937	0.026336	0.00959	261.57	0	0	0	0	1	0	0	-47.8200	9.6600	47.9600	-10.1000	0.0000	0.0000	0.0000	0.0000;
	15491	15469	0.003167	0.020149	0.01183	272.04	0	0	0	0	1	0	0	-57.3400	1.6300	57.4400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	15470	15473	0.00047	0.023998	0	653.71	0	0	1	0	1	0	0	174.6400	17.8100	-174.5000	-11.0100	0.0000	0.0000	0.0000	0.0000;
	15470	15474	0.000237	0.001156	0	0	0	0	0	0	1	0	0	-174.6400	-17.8100	174.7000	18.1300	0.0000	0.0000	0.0000	0.0000;
	15471	15473	-4.6e-05	-0.002357	0	475.54	0	0	1	0	1	0	0	-152.8300	-3.3800	152.8200	2.8700	0.0000	0.0000	0.0000	0.0000;
	15472	15473	0.002411	0.123031	0	178.17	0	0	1	0	1	0	0	-21.6700	-7.5400	21.6800	8.1500	0.0000	0.0000	0.0000	0.0000;
	15474	15575	0.001924	0.022527	0.33874	1178.86	0	0	0	0	1	0	0	156.0300	-31.3200	-155.6000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	15474	15816	0.000689	0.007691	0.25232	1259.08	0	0	0	0	1	0	0	-330.7300	13.1900	331.4300	-32.9300	0.0000	0.0000	0.0000	0.0000;
	15475	15478	0.00184	0.112069	0	553.22	0	0	1	0	1	0	0	105.0700	8.0600	-104.8800	3.4300	0.0000	0.0000	0.0000	0.0000;
	15475	15479	0.000271	0.001139	0	0	0	0	0	0	1	0	0	-105.0700	-8.0600	105.0900	8.1700	0.0000	0.0000	0.0000	0.0000;
	15476	15478	-0.001259	-0.076712	0	403.22	0	0	1	0	1	0	0	-105.0100	-4.4300	104.8800	-3.4300	0.0000	0.0000	0.0000	0.0000;
	15483	15476	0.004235	0.019205	0.01732	273.66	0	0	0	0	1	0	0	-59.8300	3.6400	59.9700	-4.8600	0.0000	0.0000	0.0000	0.0000;
	15484	15476	0.004218	0.027993	0.01211	274.18	0	0	0	0	1	0	0	-61.7700	8.4500	61.9300	-8.7500	0.0000	0.0000	0.0000	0.0000;
	15477	15478	0.00323	0.19677	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15479	15902	0.000582	0.006954	0.12533	1208.36	0	0	0	0	1	0	0	-217.1400	-4.5200	217.3900	-6.0600	0.0000	0.0000	0.0000	0.0000;
	15480	15481	0.00144	0.007862	0.00468	200.12	0	0	0	0	1	0	0	-13.8700	-9.6200	13.8800	9.1300	0.0000	0.0000	0.0000	0.0000;
	15480	15484	0.002585	0.016055	0.00573	187.31	0	0	0	0	1	0	0	-7.1600	3.6900	7.1600	-4.3000	0.0000	0.0000	0.0000	0.0000;
	15481	15482	0.000235	0.001017	0	0	0	0	0	0	1	0	0	9.2300	0.9300	-9.2300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	15481	15497	0.007633	0.038408	0.02602	243.3	0	0	0	0	1	0	0	57.7600	3.9500	-57.5200	-5.5500	0.0000	0.0000	0.0000	0.0000;
	15481	15898	0.001917	0.007968	0.00211	258.88	0	0	0	0	1	0	0	-80.8700	-14.0100	80.9900	14.2800	0.0000	0.0000	0.0000	0.0000;
	15484	15485	0.000242	0.001186	0	0	0	0	0	0	1	0	0	9.2300	0.6700	-9.2300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	15484	15487	0.002405	0.014711	0.01552	256.22	0	0	0	0	1	0	0	45.3900	-4.8200	-45.3400	3.4300	0.0000	0.0000	0.0000	0.0000;
	15486	15490	0.003178	0.015913	0.00423	259.23	0	0	0	0	1	0	0	-46.2400	-2.6900	46.3000	2.5500	0.0000	0.0000	0.0000	0.0000;
	15496	15486	0.002309	0.013382	0.00868	223.5	0	0	0	0	1	0	0	14.7000	-0.4300	-14.6900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	15487	15490	0.00232	0.014112	0.00826	176.45	0	0	0	0	1	0	0	3.3400	-2.9800	-3.3400	2.0900	0.0000	0.0000	0.0000	0.0000;
	15487	15496	0.008077	0.033608	0.01451	205.44	0	0	0	0	1	0	0	17.3000	-1.1300	-17.2700	-0.3400	0.0000	0.0000	0.0000	0.0000;
	15487	15545	0.010426	0.058754	0.01882	226.73	0	0	0	0	1	0	0	37.8400	4.2100	-37.7000	-5.4300	0.0000	0.0000	0.0000	0.0000;
	15488	15542	0.004822	0.023421	0.03313	287.92	0	0	0	0	1	0	0	101.1900	22.1800	-100.6900	-23.2600	0.0000	0.0000	0.0000	0.0000;
	15488	37293	0.00277	0.017355	0.10688	291.05	0	0	0	0	1	0	0	-134.6600	-13.2600	135.1400	4.8900	0.0000	0.0000	0.0000	0.0000;
	15488	37839	0.002873	0.01802	0.00538	244.02	0	0	0	0	1	0	0	27.6400	-10.2200	-27.6100	9.7900	0.0000	0.0000	0.0000	0.0000;
	15489	15490	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-4.8700	-1.6600	4.8700	1.6600	0.0000	0.0000	0.0000	0.0000;
	15898	15490	0.005221	0.028257	0.00594	234.34	0	0	0	0	1	0	0	47.9400	6.2700	-47.8300	-6.3000	0.0000	0.0000	0.0000	0.0000;
	15491	15492	0.000273	0.001029	0	0	0	0	0	0	1	0	0	5.6200	1.3100	-5.6200	-1.3100	0.0000	0.0000	0.0000	0.0000;
	15491	15498	0.001874	0.010603	0.00462	265.43	0	0	0	0	1	0	0	51.7200	-2.9400	-51.6700	2.7100	0.0000	0.0000	0.0000	0.0000;
	15493	15498	0.00211	0.012621	0.00949	230.46	0	0	0	0	1	0	0	19.3900	6.1600	-19.3900	-7.1300	0.0000	0.0000	0.0000	0.0000;
	15494	15495	0.000272	0.001153	0	0	0	0	0	0	1	0	0	5.6500	1.3100	-5.6500	-1.3100	0.0000	0.0000	0.0000	0.0000;
	15498	15494	0.001551	0.008801	0.00613	231.21	0	0	0	0	1	0	0	18.2200	-1.3700	-18.2200	0.7400	0.0000	0.0000	0.0000	0.0000;
	15554	15494	0.002637	0.016375	0.00617	237.81	0	0	0	0	1	0	0	27.0400	8.3000	-27.0200	-8.8400	0.0000	0.0000	0.0000	0.0000;
	15564	15494	0.00227	0.012426	0.00477	253.78	0	0	0	0	1	0	0	-39.5600	-7.1100	39.5900	6.7900	0.0000	0.0000	0.0000	0.0000;
	15545	15497	0.003442	0.012225	0.00473	266.54	0	0	0	0	1	0	0	-53.6800	-4.7900	53.7700	4.6200	0.0000	0.0000	0.0000	0.0000;
	15498	15564	0.002421	0.013284	0.01409	260.27	0	0	0	0	1	0	0	49.0900	5.1500	-49.0300	-6.3600	0.0000	0.0000	0.0000	0.0000;
	15499	15502	0.004007	0.01994	0.01282	188.74	0	0	0	0	1	0	0	-2.0200	-2.7400	2.0200	1.3300	0.0000	0.0000	0.0000	0.0000;
	15505	15499	0.002509	0.016244	0.00363	213.89	0	0	0	0	1	0	0	8.7300	0.3900	-8.7300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	15500	15501	0.000227	0.001066	0	0	0	0	0	0	1	0	0	10.7400	2.7300	-10.7400	-2.7300	0.0000	0.0000	0.0000	0.0000;
	15502	15500	0.001672	0.008853	0.00756	173.77	0	0	0	0	1	0	0	-0.5900	2.7800	0.5900	-3.6200	0.0000	0.0000	0.0000	0.0000;
	15500	15505	0.001752	0.008449	0.00489	219.48	0	0	0	0	1	0	0	-11.3300	0.8800	11.3300	-1.4100	0.0000	0.0000	0.0000	0.0000;
	15502	15505	0.002084	0.013279	0.00939	205.81	0	0	0	0	1	0	0	-7.7600	2.0000	7.7600	-3.0300	0.0000	0.0000	0.0000	0.0000;
	15504	15503	0.000198	0.013094	0	315.46	0	0	1	0	1	0	0	-10.4700	-2.6300	10.4700	2.6400	0.0000	0.0000	0.0000	0.0000;
	15503	16080	0.001628	0.016501	0.2238	1047.85	0	0	0	0	1	0	0	-10.4700	-2.6400	10.4800	-22.0100	0.0000	0.0000	0.0000	0.0000;
	15505	15504	0.004499	0.108561	0	89.9	0	0	1	0	1	0	0	-19.8400	1.2600	19.8500	-0.8700	0.0000	0.0000	0.0000	0.0000;
	15504	15506	0.000281	0.001198	0	0	0	0	0	0	1	0	0	-9.3800	3.4900	9.3800	-3.4900	0.0000	0.0000	0.0000	0.0000;
	15504	15507	0.000219	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15505	15686	0.009697	0.054512	0.01691	239.27	0	0	0	0	1	0	0	-18.7300	0.0800	18.7600	-1.7800	0.0000	0.0000	0.0000	0.0000;
	15509	15508	0.011919	0.054537	0.01316	200.81	0	0	0	0	1	0	0	5.3500	-2.5400	-5.3500	1.1000	0.0000	0.0000	0.0000	0.0000;
	15532	15508	0.003467	0.021183	0.00631	189.32	0	0	0	0	1	0	0	-3.7200	0.9500	3.7200	-1.6500	0.0000	0.0000	0.0000	0.0000;
	15510	15511	0.001109	0.007932	0.00775	187.94	0	0	0	0	1	0	0	-5.3100	-7.9900	5.3100	7.1400	0.0000	0.0000	0.0000	0.0000;
	15511	15512	0.000227	0.001069	0	0	0	0	0	0	1	0	0	3.1800	0.6600	-3.1800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	15513	15514	0.006161	0.027794	0.03873	198.68	0	0	0	0	1	0	0	-4.5500	0.0500	4.5500	-4.3400	0.0000	0.0000	0.0000	0.0000;
	15515	15516	0.00027	0.001089	0	0	0	0	0	0	1	0	0	2.6400	0.3400	-2.6400	-0.3400	0.0000	0.0000	0.0000	0.0000;
	15517	15520	0.000203	0.009897	0	403.71	0	0	1	0	1	0	0	35.7600	-20.0500	-35.7600	20.2000	0.0000	0.0000	0.0000	0.0000;
	15517	15521	0.000272	0.00106	0	0	0	0	0	0	1	0	0	3.5600	0.9100	-3.5600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	15517	15522	0.000274	0.001109	0	0	0	0	0	0	1	0	0	-39.3200	-56.3700	39.3300	56.4200	0.0000	0.0000	0.0000	0.0000;
	15518	15520	0.000291	0.014217	0	353.71	0	0	1	0	1	0	0	-35.7500	20.4300	35.7600	-20.2000	0.0000	0.0000	0.0000	0.0000;
	15524	15518	0.00208	0.015163	0.00539	265.59	0	0	0	0	1	0	0	-20.2400	7.4300	20.2400	-7.9400	0.0000	0.0000	0.0000	0.0000;
	15518	15525	0.004179	0.022681	0.01284	189.42	0	0	0	0	1	0	0	-2.3600	-8.1200	2.3600	6.7400	0.0000	0.0000	0.0000	0.0000;
	15533	15518	0.003419	0.024079	0.01339	235.37	0	0	0	0	1	0	0	-17.8600	2.9900	17.8700	-4.3700	0.0000	0.0000	0.0000	0.0000;
	15519	15520	0.002856	0.139326	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15523	15524	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-3.1400	-0.9700	3.1400	0.9800	0.0000	0.0000	0.0000	0.0000;
	15524	15620	0.00599	0.026234	0.02449	262.69	0	0	0	0	1	0	0	17.1000	-8.4000	-17.0800	5.8300	0.0000	0.0000	0.0000	0.0000;
	15526	15527	0.000258	0.001195	0	0	0	0	0	0	1	0	0	2.3900	0.5500	-2.3900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	15526	15529	0.004536	0.023822	0.01155	221.01	0	0	0	0	1	0	0	-21.1900	-6.4400	21.2100	5.2800	0.0000	0.0000	0.0000	0.0000;
	15620	15526	0.00203	0.011735	0.00907	213.79	0	0	0	0	1	0	0	-18.8000	-6.8300	18.8000	5.8900	0.0000	0.0000	0.0000	0.0000;
	15528	15529	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-2.3900	-0.6700	2.3900	0.6700	0.0000	0.0000	0.0000	0.0000;
	15529	15530	0.001563	0.009312	0.0046	226.57	0	0	0	0	1	0	0	-23.6000	-5.9600	23.6100	5.5000	0.0000	0.0000	0.0000	0.0000;
	15531	15532	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-4.9400	-0.6800	4.9400	0.6800	0.0000	0.0000	0.0000	0.0000;
	15532	15534	0.003339	0.018288	0.00835	186.8	0	0	0	0	1	0	0	-1.2200	-1.6400	1.2200	0.7100	0.0000	0.0000	0.0000	0.0000;
	15534	15535	0.00022	0.001119	0	0	0	0	0	0	1	0	0	3.4400	1.3800	-3.4400	-1.3800	0.0000	0.0000	0.0000	0.0000;
	15536	15539	0.006765	0.210169	0	151.35	0	0	1	0	1	0	0	43.1900	-6.5700	-43.0700	10.4000	0.0000	0.0000	0.0000	0.0000;
	15536	15540	0.000269	0.001063	0	0	0	0	0	0	1	0	0	4.4500	1.3100	-4.4500	-1.3100	0.0000	0.0000	0.0000	0.0000;
	15536	15541	0.000268	0.001161	0	0	0	0	0	0	1	0	0	-47.6400	5.2600	47.6500	-5.2300	0.0000	0.0000	0.0000	0.0000;
	15537	15539	-0.001805	-0.056063	0	76.35	0	0	1	0	1	0	0	-43.1000	9.3800	43.0700	-10.4000	0.0000	0.0000	0.0000	0.0000;
	15537	37801	0.001654	0.009245	0.00156	109.88	0	0	0	0	1	0	0	-10.4500	0.0800	10.4500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	37802	15537	0.00722	0.036195	0.00585	129.1	0	0	0	0	1	0	0	42.0100	-8.1000	-41.8900	8.0900	0.0000	0.0000	0.0000	0.0000;
	15537	37822	0.008892	0.042815	0.00869	131.17	0	0	0	0	1	0	0	50.2700	-7.0400	-50.0600	7.1400	0.0000	0.0000	0.0000	0.0000;
	15537	38091	0.012227	0.037774	0.00408	130.06	0	0	0	0	1	0	0	45.1700	-10.5000	-44.9200	10.8300	0.0000	0.0000	0.0000	0.0000;
	15538	15539	0.028864	0.896712	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15542	15541	0.002499	0.012842	0.00351	208.02	0	0	0	0	1	0	0	-12.6800	-37.3000	12.7200	37.1300	0.0000	0.0000	0.0000	0.0000;
	15541	15545	0.003545	0.018311	0.00634	271.02	0	0	0	0	1	0	0	-60.3700	-31.9000	60.5200	32.0400	0.0000	0.0000	0.0000	0.0000;
	15543	15542	0.00703	0.198375	0	88.62	0	0	1.0625	0	1	0	0	-36.3300	-16.4800	36.4500	19.7700	0.0000	0.0000	0.0000	0.0000;
	15543	15542	0.00703	0.198375	0	88.62	0	0	1.0625	0	1	0	0	-36.3300	-16.4800	36.4500	19.7700	0.0000	0.0000	0.0000	0.0000;
	15543	15542	0.00703	0.198375	0	88.62	0	0	1.0625	0	1	0	0	-36.3300	-16.4800	36.4500	19.7700	0.0000	0.0000	0.0000	0.0000;
	15542	15544	0.000272	0.001131	0	0	0	0	0	0	1	0	0	4.0300	1.2400	-4.0300	-1.2400	0.0000	0.0000	0.0000	0.0000;
	37819	15543	0.002906	0.009617	0.00105	155.53	0	0	0	0	1	0	0	-108.6100	-48.2900	108.9900	49.4500	0.0000	0.0000	0.0000	0.0000;
	15545	15546	0.000298	0.001004	0	0	0	0	0	0	1	0	0	4.1200	0.9000	-4.1200	-0.9000	0.0000	0.0000	0.0000	0.0000;
	15545	15564	0.001046	0.007717	0.00589	245.86	0	0	0	0	1	0	0	26.7400	-22.7200	-26.7300	22.1800	0.0000	0.0000	0.0000	0.0000;
	15551	15547	0.004402	0.023569	0.00912	236.36	0	0	0	0	1	0	0	26.6200	0.7200	-26.5900	-1.5500	0.0000	0.0000	0.0000	0.0000;
	15548	15566	0.005462	0.02645	0.00425	208.15	0	0	0	0	1	0	0	-7.7000	4.7700	7.7100	-5.2100	0.0000	0.0000	0.0000	0.0000;
	15583	15548	0.003908	0.022379	0.0197	198.6	0	0	0	0	1	0	0	-5.9300	3.0800	5.9300	-5.1900	0.0000	0.0000	0.0000	0.0000;
	15549	15550	0.000294	0.00108	0	0	0	0	0	0	1	0	0	4.9800	1.9900	-4.9800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	15549	15552	0.003898	0.019777	0.00851	214.82	0	0	0	0	1	0	0	12.8600	-7.6000	-12.8600	6.7300	0.0000	0.0000	0.0000	0.0000;
	15549	15588	0.003197	0.02027	0.05507	226.6	0	0	0	0	1	0	0	-17.8400	5.6100	17.8500	-11.4400	0.0000	0.0000	0.0000	0.0000;
	15551	15586	0.003187	0.025349	0.01043	238.8	0	0	0	0	1	0	0	-28.2900	-1.1600	28.3100	0.2200	0.0000	0.0000	0.0000	0.0000;
	15552	15553	0.000212	0.001121	0	0	0	0	0	0	1	0	0	2.1600	0.7000	-2.1600	-0.7000	0.0000	0.0000	0.0000	0.0000;
	15554	15555	0.000203	0.001059	0	0	0	0	0	0	1	0	0	10.1300	1.9200	-10.1300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	15554	15565	0.001068	0.007308	0.00213	250.83	0	0	0	0	1	0	0	-37.1800	-10.2200	37.1900	10.0900	0.0000	0.0000	0.0000	0.0000;
	15559	15556	0.000548	0.003398	0.00163	277.4	0	0	0	0	1	0	0	64.0700	4.4900	-64.0500	-4.5300	0.0000	0.0000	0.0000	0.0000;
	15556	15584	0.002161	0.012413	0.01418	270.51	0	0	0	0	1	0	0	53.9200	2.8200	-53.8600	-4.0100	0.0000	0.0000	0.0000	0.0000;
	15558	15557	0.000459	0.029821	0	398.32	0	0	1.00625	0	1	0	0	-97.5000	-9.9400	97.5400	12.6200	0.0000	0.0000	0.0000	0.0000;
	15557	15560	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-97.5400	-23.4200	97.5600	23.5300	0.0000	0.0000	0.0000	0.0000;
	15559	15558	0.001246	0.050326	0	145.73	0	0	1.0125	0	1	0	0	-66.4800	-28.2000	66.5400	30.6900	0.0000	0.0000	0.0000	0.0000;
	15558	15561	0.00027	0.001005	0	0	0	0	0	0	1	0	0	30.9600	-20.7500	-30.9600	20.7600	0.0000	0.0000	0.0000	0.0000;
	15565	15559	0.002622	0.012051	0.01332	250.19	0	0	0	0	1	0	0	32.1500	-20.9700	-32.1100	19.6900	0.0000	0.0000	0.0000	0.0000;
	15559	15583	0.001372	0.009	0.02415	249.17	0	0	0	0	1	0	0	34.5300	4.0200	-34.5100	-6.5200	0.0000	0.0000	0.0000	0.0000;
	15578	15561	0.001484	0.012749	0.05858	422.95	0	0	0	0	1	0	0	-20.8100	15.6100	20.8200	-21.8800	0.0000	0.0000	0.0000	0.0000;
	15563	15562	0.004548	0.130182	0	88.81	0	0	1	0	1	0	0	-41.0200	3.9500	41.0900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	15563	15562	0.004548	0.130182	0	88.81	0	0	1	0	1	0	0	-41.0200	3.9500	41.0900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	15563	15562	0.004548	0.130182	0	88.81	0	0	1	0	1	0	0	-41.0200	3.9500	41.0900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	15563	15562	0.004548	0.130182	0	88.81	0	0	1	0	1	0	0	-41.0200	3.9500	41.0900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	15562	15564	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-164.3600	7.5200	164.4200	-7.2200	0.0000	0.0000	0.0000	0.0000;
	15563	37261	0.027895	0.125481	0.0147	128.1	0	0	0	0	1	0	0	40.8900	-2.3100	-40.4500	2.7200	0.0000	0.0000	0.0000	0.0000;
	37802	15563	0.002487	0.007955	0.00073	135.14	0	0	0	0	1	0	0	-55.6200	6.2400	55.6900	-6.0800	0.0000	0.0000	0.0000	0.0000;
	15563	37809	0.013198	0.060488	0.00857	133.47	0	0	0	0	1	0	0	53.6100	-11.8700	-53.2400	12.6500	0.0000	0.0000	0.0000	0.0000;
	15567	15565	0.004656	0.029759	0.01403	280.3	0	0	0	0	1	0	0	79.9300	-7.8800	-79.6500	8.1400	0.0000	0.0000	0.0000	0.0000;
	15567	15568	0.000243	0.001011	0	0	0	0	0	0	1	0	0	10.3100	1.7500	-10.3100	-1.7500	0.0000	0.0000	0.0000	0.0000;
	15569	15571	0.003835	0.019843	0.01566	246.46	0	0	0	0	1	0	0	33.0200	3.1800	-32.9900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	15889	15569	0.002579	0.009943	0.03956	267.02	0	0	0	0	1	0	0	58.8100	2.3400	-58.7300	-6.3100	0.0000	0.0000	0.0000	0.0000;
	15570	15586	0.004136	0.019577	0.0184	242.53	0	0	0	0	1	0	0	30.9800	-0.9800	-30.9500	-0.8500	0.0000	0.0000	0.0000	0.0000;
	15669	15570	0.003103	0.017399	0.00684	230.4	0	0	0	0	1	0	0	17.4100	-4.2700	-17.4000	3.5700	0.0000	0.0000	0.0000	0.0000;
	15671	15570	0.005124	0.029739	0.01735	247.28	0	0	0	0	1	0	0	30.6800	-4.5300	-30.6400	2.9000	0.0000	0.0000	0.0000	0.0000;
	15571	15572	0.00425	0.024674	0.01805	236.66	0	0	0	0	1	0	0	25.5700	4.0000	-25.5400	-5.7900	0.0000	0.0000	0.0000	0.0000;
	15572	15588	0.001715	0.013153	0.01153	232.38	0	0	0	0	1	0	0	22.9200	5.0600	-22.9100	-6.2300	0.0000	0.0000	0.0000	0.0000;
	15573	15589	0.003636	0.025976	0.00802	242.78	0	0	0	0	1	0	0	-28.0200	-1.0000	28.0400	0.3300	0.0000	0.0000	0.0000	0.0000;
	15573	37807	0.003709	0.020122	0.01381	227.4	0	0	0	0	1	0	0	16.8300	-4.0500	-16.8200	2.6300	0.0000	0.0000	0.0000	0.0000;
	15575	15574	0.000262	0.015566	0	703.79	0	0	1.00625	0	1	0	0	-158.2900	-41.1000	158.3500	44.9600	0.0000	0.0000	0.0000	0.0000;
	15574	15579	0.000255	0.001044	0	0	0	0	0	0	1	0	0	-158.3500	-44.9600	158.4200	45.2200	0.0000	0.0000	0.0000	0.0000;
	15576	15575	0.000323	0.018634	0	476.11	0	0	1.00625	0	1	0	0	-188.3100	-33.7600	188.4200	40.1000	0.0000	0.0000	0.0000	0.0000;
	15577	15576	0.001441	0.070921	0	138.04	0	0	1.0125	0	1	0	0	-54.6300	-18.0200	54.6700	20.2400	0.0000	0.0000	0.0000	0.0000;
	15576	15578	0.000205	0.001025	0	0	0	0	0	0	1	0	0	133.6400	13.5200	-133.6000	-13.3500	0.0000	0.0000	0.0000	0.0000;
	15577	15585	0.001193	0.00645	0.00333	265.52	0	0	0	0	1	0	0	54.6300	18.0200	-54.5900	-18.1900	0.0000	0.0000	0.0000	0.0000;
	15578	37808	0.001169	0.011563	0.04993	518.24	0	0	0	0	1	0	0	143.2300	-6.1700	-143.0100	2.9200	0.0000	0.0000	0.0000	0.0000;
	15579	15903	0.000414	0.006894	0.62708	2738.8	0	0	0	0	1	0	0	-616.6100	8.4800	618.0500	-52.9800	0.0000	0.0000	0.0000	0.0000;
	37841	15579	0.000319	0.005436	0.59936	2742.42	0	0	0	0	1	0	0	620.3900	-58.5000	-619.2700	12.1300	0.0000	0.0000	0.0000	0.0000;
	37934	15579	0.000473	0.007717	1.36103	2948.19	0	0	0	0	1	0	0	-1007.1200	27.3900	1011.5500	-103.9700	0.0000	0.0000	0.0000	0.0000;
	15581	15580	0.005516	0.177041	0	87.27	0	0	1.0125	0	1	0	0	-32.5600	-2.8500	32.6200	4.6400	0.0000	0.0000	0.0000	0.0000;
	15581	15580	0.005516	0.177041	0	87.27	0	0	1.0125	0	1	0	0	-32.5600	-2.8500	32.6200	4.6400	0.0000	0.0000	0.0000	0.0000;
	15581	15580	0.005516	0.177041	0	87.27	0	0	1.0125	0	1	0	0	-32.5600	-2.8500	32.6200	4.6400	0.0000	0.0000	0.0000	0.0000;
	15580	15582	0.000279	0.001152	0	0	0	0	0	0	1	0	0	11.1900	4.6900	-11.1900	-4.6900	0.0000	0.0000	0.0000	0.0000;
	15580	15584	0.003167	0.022349	0.00609	257.92	0	0	0	0	1	0	0	-45.8900	0.4400	45.9600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	15585	15580	0.00491	0.019651	0.0136	256.39	0	0	0	0	1	0	0	48.3200	16.0200	-48.2000	-17.0100	0.0000	0.0000	0.0000	0.0000;
	15580	37807	0.002619	0.009862	0.00783	223.98	0	0	0	0	1	0	0	-14.9400	-2.0500	14.9400	1.2300	0.0000	0.0000	0.0000	0.0000;
	38097	15581	0.006816	0.035976	0.00505	152.75	0	0	0	0	1	0	0	-88.9600	5.1600	89.4600	-3.0500	0.0000	0.0000	0.0000	0.0000;
	15581	38098	0.002269	0.009969	0.0013	107.69	0	0	0	0	1	0	0	8.2200	11.5900	-8.2200	-11.7100	0.0000	0.0000	0.0000	0.0000;
	15583	15589	0.001634	0.011388	0.00401	248.88	0	0	0	0	1	0	0	33.8100	1.8400	-33.7900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	15587	15588	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-5.0600	-17.6700	5.0600	17.6800	0.0000	0.0000	0.0000	0.0000;
	15591	15592	0.000286	0.001153	0	0	0	0	0	0	1	0	0	3.9800	0.6600	-3.9800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	15595	15591	0.003191	0.021427	0.01539	218	0	0	0	0	1	0	0	9.2400	-0.7100	-9.2400	-0.9500	0.0000	0.0000	0.0000	0.0000;
	15594	15593	0.000213	0.01533	0	628.05	0	0	1	0	1	0	0	-144.8200	-15.6900	144.8600	18.6700	0.0000	0.0000	0.0000	0.0000;
	15595	15594	0.000311	0.017891	0	355.69	0	0	1	0	1	0	0	-55.2400	-6.0300	55.2500	6.5300	0.0000	0.0000	0.0000	0.0000;
	15594	15596	0.000228	0.001108	0	0	0	0	0	0	1	0	0	18.6700	5.5200	-18.6700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	15594	15597	0.000254	0.001064	0	0	0	0	0	0	1	0	0	70.9000	3.6300	-70.8800	-3.5900	0.0000	0.0000	0.0000	0.0000;
	15599	15595	0.003309	0.020733	0.00654	246.14	0	0	0	0	1	0	0	-21.1000	-3.8400	21.1100	3.2200	0.0000	0.0000	0.0000	0.0000;
	15595	15600	0.003018	0.015596	0.0059	257.82	0	0	0	0	1	0	0	24.8900	3.5200	-24.8700	-4.0700	0.0000	0.0000	0.0000	0.0000;
	15598	15606	0.000746	0.004689	0.01535	208.74	0	0	0	0	1	0	0	-9.4500	-1.4100	9.4500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	15599	15606	0.002037	0.012717	0.00642	212.62	0	0	0	0	1	0	0	7.4900	-0.2300	-7.4800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	15606	15600	0.002594	0.016945	0.00824	207.46	0	0	0	0	1	0	0	-8.5400	-0.6400	8.5400	-0.2400	0.0000	0.0000	0.0000	0.0000;
	15602	15601	0.002516	0.017411	0.00692	257.93	0	0	0	0	1	0	0	31.9000	-6.7900	-31.8800	6.2100	0.0000	0.0000	0.0000	0.0000;
	15604	15605	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-3.7500	-1.2600	3.7500	1.2600	0.0000	0.0000	0.0000	0.0000;
	15607	15608	0.000282	0.001036	0	0	0	0	0	0	1	0	0	4.7200	0.8800	-4.7200	-0.8800	0.0000	0.0000	0.0000	0.0000;
	15607	15609	0.007395	0.031198	0.0141	250.38	0	0	0	0	1	0	0	22.9700	10.6300	-22.9200	-11.9600	0.0000	0.0000	0.0000	0.0000;
	15607	15618	0.005509	0.03102	0.02371	219.67	0	0	0	0	1	0	0	5.1000	-9.4800	-5.0900	6.9400	0.0000	0.0000	0.0000	0.0000;
	15620	15607	0.006194	0.028416	0.01433	265.91	0	0	0	0	1	0	0	32.8500	0.7600	-32.7900	-2.0300	0.0000	0.0000	0.0000	0.0000;
	15609	15611	0.002103	0.011317	0.00657	240.47	0	0	0	0	1	0	0	18.2000	-7.6500	-18.1900	6.9900	0.0000	0.0000	0.0000	0.0000;
	15610	15611	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-4.7200	-1.8900	4.7200	1.8900	0.0000	0.0000	0.0000	0.0000;
	15612	15613	0.000296	0.001088	0	0	0	0	0	0	1	0	0	2.0300	0.4000	-2.0300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	15615	15612	0.005605	0.028876	0.01672	213.48	0	0	0	0	1	0	0	0.4100	-3.7100	-0.4100	1.9000	0.0000	0.0000	0.0000	0.0000;
	15614	15615	0.006028	0.036667	0.0156	237.11	0	0	0	0	1	0	0	-7.9600	1.0900	7.9700	-2.7600	0.0000	0.0000	0.0000	0.0000;
	15666	15614	0.003575	0.022508	0.02923	232.14	0	0	0	0	1	0	0	-6.3700	-2.0000	6.3700	-1.1600	0.0000	0.0000	0.0000	0.0000;
	15616	15617	0.000202	0.001004	0	0	0	0	0	0	1	0	0	1.3600	0.4700	-1.3600	-0.4700	0.0000	0.0000	0.0000	0.0000;
	15616	15618	0.004552	0.025538	0.0107	212.69	0	0	0	0	1	0	0	-2.7500	6.5600	2.7500	-7.7100	0.0000	0.0000	0.0000	0.0000;
	15622	15616	0.006748	0.039476	0.01044	207.62	0	0	0	0	1	0	0	-1.3800	5.9000	1.3800	-7.0300	0.0000	0.0000	0.0000	0.0000;
	15628	15619	0.004739	0.037567	0.00853	211.37	0	0	0	0	1	0	0	7.0800	-2.3200	-7.0800	1.3900	0.0000	0.0000	0.0000	0.0000;
	15621	15622	0.004461	0.027244	0.01087	202.77	0	0	0	0	1	0	0	-0.0200	4.9900	0.0200	-6.1700	0.0000	0.0000	0.0000	0.0000;
	15625	15623	0.002483	0.012707	0.00456	233.96	0	0	0	0	1	0	0	11.9900	2.5300	-11.9900	-3.0200	0.0000	0.0000	0.0000	0.0000;
	15624	15625	0.000265	0.001163	0	0	0	0	0	0	1	0	0	-2.6900	-0.5500	2.6900	0.5500	0.0000	0.0000	0.0000	0.0000;
	15628	15625	0.005654	0.029665	0.01004	239.22	0	0	0	0	1	0	0	14.6900	2.0100	-14.6800	-3.0700	0.0000	0.0000	0.0000	0.0000;
	15626	15630	0.000669	0.034543	0	246.71	0	0	1	0	1	0	0	-11.1100	-5.9100	11.1100	5.9600	0.0000	0.0000	0.0000	0.0000;
	15628	15627	0.002475	0.091035	0	106.01	0	0	1	0	1	0	0	-24.1800	-2.5700	24.1900	3.0600	0.0000	0.0000	0.0000	0.0000;
	15627	15630	-0.000214	-0.011049	0	221.71	0	0	1	0	1	0	0	11.1100	5.9500	-11.1100	-5.9600	0.0000	0.0000	0.0000	0.0000;
	15627	15631	0.000239	0.001161	0	0	0	0	0	0	1	0	0	3.5700	1.2400	-3.5700	-1.2400	0.0000	0.0000	0.0000	0.0000;
	15627	15632	0.000262	0.001051	0	0	0	0	0	0	1	0	0	-38.8700	-10.2400	38.8700	10.2600	0.0000	0.0000	0.0000	0.0000;
	15629	15630	0.002007	0.103637	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15633	15635	0.002882	0.017391	0.0062	199.91	0	0	0	0	1	0	0	11.8400	-9.8500	-11.8300	9.2200	0.0000	0.0000	0.0000	0.0000;
	15633	15645	0.005969	0.034299	0.00391	210.18	0	0	0	0	1	0	0	-16.1100	8.0700	16.1300	-8.3900	0.0000	0.0000	0.0000	0.0000;
	15634	15635	0.000267	0.001057	0	0	0	0	0	0	1	0	0	-4.9300	-0.3900	4.9300	0.3900	0.0000	0.0000	0.0000	0.0000;
	15635	15885	0.000841	0.004228	0.00317	189.59	0	0	0	0	1	0	0	6.9000	-9.6100	-6.9000	9.2700	0.0000	0.0000	0.0000	0.0000;
	15639	15636	0.002217	0.012382	0.01088	256.86	0	0	0	0	1	0	0	-66.0800	2.5200	66.1700	-3.2000	0.0000	0.0000	0.0000	0.0000;
	15636	15885	0.002616	0.014383	0.0096	259.27	0	0	0	0	1	0	0	-71.1100	2.1900	71.2300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	15637	15638	0.00504	0.028497	0.00752	202.81	0	0	0	0	1	0	0	-8.6200	0.5500	8.6200	-1.3400	0.0000	0.0000	0.0000	0.0000;
	15795	15637	0.002802	0.018626	0.00834	193.56	0	0	0	0	1	0	0	-5.5400	0.6400	5.5400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	15638	15662	0.003616	0.02473	0.01006	193.55	0	0	0	0	1	0	0	8.9800	1.0800	-8.9800	-2.1400	0.0000	0.0000	0.0000	0.0000;
	15639	15640	0.000253	0.001088	0	0	0	0	0	0	1	0	0	2.1300	0.1600	-2.1300	-0.1600	0.0000	0.0000	0.0000	0.0000;
	15641	15664	0.002554	0.015087	0.00765	200.03	0	0	0	0	1	0	0	-11.2100	4.1700	11.2100	-4.9700	0.0000	0.0000	0.0000	0.0000;
	15641	15926	0.001658	0.010104	0.00541	191.06	0	0	0	0	1	0	0	6.2100	-5.5300	-6.2100	4.9600	0.0000	0.0000	0.0000	0.0000;
	15653	15642	0.004606	0.019521	0.01294	236.23	0	0	0	0	1	0	0	37.1200	-2.5600	-37.0600	1.4200	0.0000	0.0000	0.0000	0.0000;
	15642	15663	0.002067	0.011723	0.01013	233.98	0	0	0	0	1	0	0	31.8200	-2.8900	-31.8100	1.9100	0.0000	0.0000	0.0000	0.0000;
	15657	15643	0.001814	0.010322	0.01369	235.46	0	0	0	0	1	0	0	27.9600	-5.1300	-27.9500	3.7400	0.0000	0.0000	0.0000	0.0000;
	15664	15644	0.002391	0.01429	0.00997	213.47	0	0	0	0	1	0	0	15.2400	1.7500	-15.2400	-2.7900	0.0000	0.0000	0.0000	0.0000;
	15645	15646	0.000236	0.001182	0	0	0	0	0	0	1	0	0	5.9200	0.7800	-5.9200	-0.7800	0.0000	0.0000	0.0000	0.0000;
	15645	15989	0.002059	0.011374	0.00311	220	0	0	0	0	1	0	0	-22.0500	7.6000	22.0600	-7.8800	0.0000	0.0000	0.0000	0.0000;
	15647	15648	0.002001	0.007887	0.00691	172.94	0	0	0	0	1	0	0	2.9000	3.7300	-2.9000	-4.4800	0.0000	0.0000	0.0000	0.0000;
	15989	15647	0.003523	0.017766	0.00439	185.5	0	0	0	0	1	0	0	7.8900	4.2100	-7.8900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	15648	15649	0.000269	0.001168	0	0	0	0	0	0	1	0	0	4.8700	1.2400	-4.8700	-1.2400	0.0000	0.0000	0.0000	0.0000;
	16069	15648	0.004175	0.020836	0.00492	191.66	0	0	0	0	1	0	0	1.9700	-3.7600	-1.9700	3.2400	0.0000	0.0000	0.0000	0.0000;
	15651	15650	0.005366	0.029702	0.00726	205.01	0	0	0	0	1	0	0	-7.9000	1.9000	7.9100	-2.6700	0.0000	0.0000	0.0000	0.0000;
	15650	16851	0.012769	0.044609	0.00875	237.14	0	0	0	0	1	0	0	-29.3500	2.3700	29.4600	-2.9600	0.0000	0.0000	0.0000	0.0000;
	16854	15650	0.001305	0.007836	0.00228	224.12	0	0	0	0	1	0	0	-19.5900	-0.0300	19.5900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	15652	16854	0.004239	0.025114	0.01139	205.8	0	0	0	0	1	0	0	-7.9600	1.2800	7.9600	-2.4900	0.0000	0.0000	0.0000	0.0000;
	15653	15844	0.00387	0.021565	0.01274	237.71	0	0	0	0	1	0	0	-38.9000	1.9900	38.9500	-3.0600	0.0000	0.0000	0.0000	0.0000;
	15844	15654	0.002071	0.01048	0.00307	228.18	0	0	0	0	1	0	0	-19.5800	0.4000	19.5800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	15655	15656	0.000258	0.001114	0	0	0	0	0	0	1	0	0	10.0700	3.1200	-10.0700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	15658	15655	0.003379	0.017797	0.00998	221.28	0	0	0	0	1	0	0	-17.7700	0.1800	17.7800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	15660	15659	0.000341	0.019385	0	300.75	0	0	1.00625	0	1	0	0	-29.2300	-3.3800	29.2300	3.5400	0.0000	0.0000	0.0000	0.0000;
	15659	15661	0.000257	0.001078	0	0	0	0	0	0	1	0	0	11.0200	4.6000	-11.0200	-4.5900	0.0000	0.0000	0.0000	0.0000;
	15659	16068	0.001316	0.017103	0.21263	1049.21	0	0	0	0	1	0	0	-31.7500	-13.6500	31.7600	-9.0800	0.0000	0.0000	0.0000	0.0000;
	15663	15664	0.002873	0.016049	0.00356	229.84	0	0	0	0	1	0	0	29.1400	-2.7000	-29.1200	2.4400	0.0000	0.0000	0.0000	0.0000;
	15664	15665	0.000217	0.001188	0	0	0	0	0	0	1	0	0	2.6600	0.7800	-2.6600	-0.7800	0.0000	0.0000	0.0000	0.0000;
	15667	15668	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-9.7800	-1.0700	9.7800	1.0700	0.0000	0.0000	0.0000	0.0000;
	15668	15669	0.004135	0.024431	0.0097	241.83	0	0	0	0	1	0	0	27.2200	-3.5800	-27.1900	2.6900	0.0000	0.0000	0.0000	0.0000;
	15668	15827	0.003846	0.016816	0.01851	254.37	0	0	0	0	1	0	0	-37.0000	2.5000	37.0500	-4.3000	0.0000	0.0000	0.0000	0.0000;
	15675	15670	0.002042	0.008367	0.02257	215.27	0	0	0	0	1	0	0	-11.1100	-2.5300	11.1100	0.0800	0.0000	0.0000	0.0000	0.0000;
	15677	15670	0.000451	0.002876	0.00327	237.03	0	0	0	0	1	0	0	23.8400	2.4000	-23.8400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	15671	15672	0.000204	0.001196	0	0	0	0	0	0	1	0	0	11.3500	1.0400	-11.3500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	15671	15827	0.002979	0.016316	0.01152	255.28	0	0	0	0	1	0	0	-42.0300	3.4900	42.0800	-4.4700	0.0000	0.0000	0.0000	0.0000;
	15674	15675	0.004637	0.029845	0.0159	171.77	0	0	0	0	1	0	0	-0.5800	0.1200	0.5800	-1.8600	0.0000	0.0000	0.0000	0.0000;
	15676	15679	0.000268	0.014386	0	402.03	0	0	1	0	1	0	0	76.5800	1.5000	-76.5700	-0.7300	0.0000	0.0000	0.0000	0.0000;
	15676	15680	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-76.5800	-1.5000	76.5900	1.5500	0.0000	0.0000	0.0000	0.0000;
	15677	15679	0.000145	0.007773	0	377.03	0	0	1	0	1	0	0	-76.5600	-0.3100	76.5700	0.7300	0.0000	0.0000	0.0000	0.0000;
	15681	15677	0.003194	0.019849	0.01173	254.94	0	0	0	0	1	0	0	-39.9200	4.1500	39.9600	-5.1300	0.0000	0.0000	0.0000	0.0000;
	15678	15679	0.002662	0.142988	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15680	15890	0.000629	0.007426	0.11308	1156.56	0	0	0	0	1	0	0	-101.7400	46.8000	101.8200	-58.2400	0.0000	0.0000	0.0000	0.0000;
	15683	15689	0.007685	0.042411	0.01203	217.47	0	0	0	0	1	0	0	-11.0100	0.5900	11.0200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	15697	15683	0.003934	0.020986	0.00855	206.63	0	0	0	0	1	0	0	-6.2700	0.3500	6.2700	-1.2800	0.0000	0.0000	0.0000	0.0000;
	15684	15695	0.003528	0.021049	0.01025	213.72	0	0	0	0	1	0	0	2.8500	-2.6100	-2.8500	1.4800	0.0000	0.0000	0.0000	0.0000;
	15685	15687	0.009775	0.03946	0.0118	215	0	0	0	0	1	0	0	14.6800	-2.2200	-14.6600	0.9900	0.0000	0.0000	0.0000	0.0000;
	15686	15906	0.004722	0.034781	0.01958	233.77	0	0	0	0	1	0	0	-21.5800	1.1200	21.6000	-3.1400	0.0000	0.0000	0.0000	0.0000;
	15695	15688	0.006592	0.029434	0.01203	210.74	0	0	0	0	1	0	0	-13.1400	1.1800	13.1500	-2.4600	0.0000	0.0000	0.0000	0.0000;
	15688	15696	0.003167	0.017763	0.00267	222.57	0	0	0	0	1	0	0	-18.2700	2.1100	18.2800	-2.3500	0.0000	0.0000	0.0000	0.0000;
	15689	15691	0.001211	0.007593	0.00496	209.66	0	0	0	0	1	0	0	-12.2600	3.1800	12.2600	-3.7100	0.0000	0.0000	0.0000	0.0000;
	15690	15691	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-11.5200	-1.2000	11.5200	1.2000	0.0000	0.0000	0.0000	0.0000;
	15691	15697	0.00916	0.04934	0.01022	224.41	0	0	0	0	1	0	0	13.9900	-2.5300	-13.9800	1.4900	0.0000	0.0000	0.0000	0.0000;
	16077	15691	0.000559	0.003866	0.00157	251.51	0	0	0	0	1	0	0	37.7900	-5.1700	-37.7800	5.0400	0.0000	0.0000	0.0000	0.0000;
	15692	15696	0.002651	0.013801	0.06022	227	0	0	0	0	1	0	0	20.9100	-7.5000	-20.9000	0.9100	0.0000	0.0000	0.0000	0.0000;
	15692	16077	0.003178	0.014112	0.01012	246.83	0	0	0	0	1	0	0	-35.3400	2.8200	35.3800	-3.7800	0.0000	0.0000	0.0000	0.0000;
	15693	15694	0.00023	0.001128	0	0	0	0	0	0	1	0	0	14.1200	6.8000	-14.1200	-6.7900	0.0000	0.0000	0.0000	0.0000;
	15693	15906	0.004908	0.025405	0.00852	254.76	0	0	0	0	1	0	0	-43.1700	2.8700	43.2500	-3.3800	0.0000	0.0000	0.0000	0.0000;
	34319	15698	0.000488	0.003575	0.00266	209.07	0	0	0	0	1	0	0	21.6400	4.1400	-21.6300	-4.4100	0.0000	0.0000	0.0000	0.0000;
	15698	34582	0.004147	0.020565	0.03677	206.68	0	0	0	0	1	0	0	18.7800	3.4500	-18.7700	-7.3500	0.0000	0.0000	0.0000	0.0000;
	34315	15699	0.002413	0.014852	0.00809	191.47	0	0	0	0	1	0	0	14.6200	8.3400	-14.6100	-9.1800	0.0000	0.0000	0.0000	0.0000;
	15699	34328	0.00531	0.027721	0.02415	186.48	0	0	0	0	1	0	0	11.5500	8.0300	-11.5400	-10.5900	0.0000	0.0000	0.0000	0.0000;
	15700	15701	0.000235	0.001145	0	0	0	0	0	0	1	0	0	3.0200	1.1200	-3.0200	-1.1200	0.0000	0.0000	0.0000	0.0000;
	15700	15725	0.003785	0.021384	0.00825	251.34	0	0	0	0	1	0	0	-66.0200	-10.3000	66.1800	10.2900	0.0000	0.0000	0.0000	0.0000;
	15726	15700	0.001648	0.010038	0.00815	248.33	0	0	0	0	1	0	0	-62.9400	-9.6800	63.0100	9.1800	0.0000	0.0000	0.0000	0.0000;
	15715	15702	0.003595	0.021438	0.0046	224.38	0	0	0	0	1	0	0	-34.5900	6.5400	34.6300	-6.7800	0.0000	0.0000	0.0000	0.0000;
	15703	34317	0.001004	0.004938	0.00424	251.46	0	0	0	0	1	0	0	-67.8800	-0.5700	67.9200	0.3200	0.0000	0.0000	0.0000	0.0000;
	15703	34327	0.003818	0.021937	0.01193	246.17	0	0	0	0	1	0	0	61.4200	0.2900	-61.2900	-0.8000	0.0000	0.0000	0.0000	0.0000;
	15704	15727	0.001337	0.009099	0.0192	206.18	0	0	0	0	1	0	0	-12.9700	31.5800	12.9900	-33.5400	0.0000	0.0000	0.0000	0.0000;
	15705	34326	0.002619	0.01726	0.03342	207.95	0	0	0	0	1	0	0	19.6500	0.7000	-19.6400	-4.2400	0.0000	0.0000	0.0000	0.0000;
	15706	15730	0.001998	0.013104	0.01038	229.63	0	0	0	0	1	0	0	-38.8500	9.5400	38.8800	-10.4600	0.0000	0.0000	0.0000	0.0000;
	15708	15709	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-24.6600	-10.4100	24.6600	10.4100	0.0000	0.0000	0.0000	0.0000;
	15709	15729	0.001225	0.007922	0.00494	224.34	0	0	0	0	1	0	0	31.5500	-24.3200	-31.5300	23.9100	0.0000	0.0000	0.0000	0.0000;
	15709	15745	0.003756	0.027571	0.01585	245.79	0	0	0	0	1	0	0	-56.2100	13.9100	56.3300	-14.7400	0.0000	0.0000	0.0000	0.0000;
	15710	15726	0.002017	0.010667	0.00869	244.87	0	0	0	0	1	0	0	-57.7900	-9.2100	57.8500	8.6200	0.0000	0.0000	0.0000	0.0000;
	15733	15710	0.002976	0.019643	0.00528	222.9	0	0	0	0	1	0	0	-32.9100	1.6100	32.9400	-1.9700	0.0000	0.0000	0.0000	0.0000;
	15711	15712	0.000266	0.001026	0	0	0	0	0	0	1	0	0	-21.8300	-6.7500	21.8300	6.7500	0.0000	0.0000	0.0000	0.0000;
	15712	15720	0.003821	0.020744	0.0277	233.94	0	0	0	0	1	0	0	-44.1100	5.5800	44.1800	-8.1600	0.0000	0.0000	0.0000	0.0000;
	15712	15728	0.001374	0.008207	0.01832	212.73	0	0	0	0	1	0	0	22.2800	-12.3300	-22.2700	10.4300	0.0000	0.0000	0.0000	0.0000;
	15713	15714	0.000254	0.001021	0	0	0	0	0	0	1	0	0	24.4500	3.8200	-24.4500	-3.8100	0.0000	0.0000	0.0000	0.0000;
	15715	15716	0.000283	0.001139	0	0	0	0	0	0	1	0	0	12.8300	3.5800	-12.8300	-3.5700	0.0000	0.0000	0.0000	0.0000;
	15715	15730	0.001893	0.009298	0.00787	209.86	0	0	0	0	1	0	0	21.7500	-10.1100	-21.7400	9.3200	0.0000	0.0000	0.0000	0.0000;
	15802	15717	0.001598	0.011651	0.00395	241.57	0	0	0	0	1	0	0	-52.6300	9.7100	52.6700	-9.8200	0.0000	0.0000	0.0000	0.0000;
	15718	15719	0.000275	0.001106	0	0	0	0	0	0	1	0	0	10.0000	5.1800	-10.0000	-5.1800	0.0000	0.0000	0.0000	0.0000;
	15720	15721	0.00025	0.001053	0	0	0	0	0	0	1	0	0	6.5800	2.1500	-6.5700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	15720	15745	0.002955	0.015495	0.00914	240.75	0	0	0	0	1	0	0	-50.7500	6.0000	50.8300	-6.6000	0.0000	0.0000	0.0000	0.0000;
	15722	15727	0.006361	0.026203	0.05145	210.54	0	0	0	0	1	0	0	17.7700	-6.0000	-17.7500	0.5500	0.0000	0.0000	0.0000	0.0000;
	15749	15722	0.00341	0.016075	0.00371	219.19	0	0	0	0	1	0	0	25.0300	-3.3900	-25.0100	3.0900	0.0000	0.0000	0.0000	0.0000;
	15725	15736	0.001876	0.013851	0.00442	281.12	0	0	0	0	1	0	0	-142.5200	-6.7100	142.8700	8.8200	0.0000	0.0000	0.0000	0.0000;
	15730	15731	0.000208	0.001082	0	0	0	0	0	0	1	0	0	3.8100	1.1700	-3.8100	-1.1700	0.0000	0.0000	0.0000	0.0000;
	15735	15734	0.000211	0.015298	0	554.47	0	0	1.025	0	1	0	0	-96.4100	-102.8700	96.4500	105.8000	0.0000	0.0000	0.0000	0.0000;
	15734	15738	0.000238	0.00113	0	0	0	0	0	0	1	0	0	-96.4500	-105.8000	96.4900	106.0100	0.0000	0.0000	0.0000	0.0000;
	15736	15735	0.000549	0.034691	0	455.16	0	0	1.00625	0	1	0	0	-142.8700	-8.8200	142.9700	15.3900	0.0000	0.0000	0.0000	0.0000;
	15735	15737	0.000227	0.001142	0	0	0	0	0	0	1	0	0	-46.5600	87.4900	46.5900	-87.3800	0.0000	0.0000	0.0000	0.0000;
	15737	35378	0.001179	0.01247	0.84711	1399.31	0	0	0	0	1	0	0	-726.3600	-0.7200	732.0900	-31.6900	0.0000	0.0000	0.0000	0.0000;
	15744	15738	0.000216	0.003353	0.4346	2110.65	0	0	0	0	1	0	0	96.5200	59.6600	-96.4900	-106.0100	0.0000	0.0000	0.0000	0.0000;
	15739	15746	0.003174	0.018546	0.00773	205.81	0	0	0	0	1	0	0	8.7700	-8.0100	-8.7700	7.2100	0.0000	0.0000	0.0000	0.0000;
	15741	15740	0.000212	0.013823	0	745.38	0	0	1	0	1	0	0	-218.7300	-10.4400	218.8200	16.6100	0.0000	0.0000	0.0000	0.0000;
	15740	15744	0.000243	0.001177	0	0	0	0	0	0	1	0	0	-218.8200	-34.8000	218.9300	35.3400	0.0000	0.0000	0.0000	0.0000;
	15742	15741	0.000465	0.027373	0	452.48	0	0	1	0	1	0	0	-146.2400	-2.3500	146.3300	7.8200	0.0000	0.0000	0.0000	0.0000;
	15741	15743	0.000216	0.001058	0	0	0	0	0	0	1	0	0	27.4200	9.3500	-27.4200	-9.3400	0.0000	0.0000	0.0000	0.0000;
	34336	15741	0.00101	0.011469	0.2236	1336.34	0	0	0	0	1	0	0	544.4100	-55.4600	-541.6000	63.3800	0.0000	0.0000	0.0000	0.0000;
	15742	15745	0.000825	0.004708	0.00501	279.43	0	0	0	0	1	0	0	130.9500	-15.8400	-130.8200	16.0700	0.0000	0.0000	0.0000	0.0000;
	15742	15746	0.001634	0.010066	0.00403	184.12	0	0	0	0	1	0	0	15.2800	18.1900	-15.2800	-18.5700	0.0000	0.0000	0.0000	0.0000;
	37084	15744	0.000225	0.004254	0.46792	2413.27	0	0	0	0	1	0	0	315.6700	48.3500	-315.4600	-95.0000	0.0000	0.0000	0.0000	0.0000;
	15746	15747	0.00023	0.001087	0	0	0	0	0	0	1	0	0	24.0500	11.3600	-24.0400	-11.3500	0.0000	0.0000	0.0000	0.0000;
	15748	34337	0.003266	0.020438	0.00598	232.48	0	0	0	0	1	0	0	-45.3100	17.3000	45.3800	-17.5000	0.0000	0.0000	0.0000	0.0000;
	15748	35056	0.000858	0.005981	0.00353	230.41	0	0	0	0	1	0	0	43.3300	-17.5700	-43.3100	17.3100	0.0000	0.0000	0.0000	0.0000;
	35054	15749	0.003019	0.019384	0.00496	222.49	0	0	0	0	1	0	0	27.8200	-3.2100	-27.8000	2.8200	0.0000	0.0000	0.0000	0.0000;
	15754	15751	0.005108	0.023657	0.0073	194.96	0	0	0	0	1	0	0	3.2000	-1.4000	-3.2000	0.6100	0.0000	0.0000	0.0000	0.0000;
	15752	15753	0.000265	0.00106	0	0	0	0	0	0	1	0	0	4.4800	0.9800	-4.4800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	15752	15784	0.001057	0.007625	0.00477	227.09	0	0	0	0	1	0	0	-35.4700	-2.6300	35.4900	2.2200	0.0000	0.0000	0.0000	0.0000;
	15755	15754	0.000998	0.005502	0.00252	217.63	0	0	0	0	1	0	0	-20.1800	-1.4800	20.1900	1.2300	0.0000	0.0000	0.0000	0.0000;
	15754	15798	0.001245	0.008666	0.00353	233	0	0	0	0	1	0	0	-28.6000	-0.9500	28.6100	0.6400	0.0000	0.0000	0.0000	0.0000;
	15791	15755	0.001993	0.014158	0.01025	205.47	0	0	0	0	1	0	0	-14.3300	-1.6800	14.3400	0.6000	0.0000	0.0000	0.0000	0.0000;
	15756	15757	0.010262	0.063361	0.01498	180.83	0	0	0	0	1	0	0	0.8400	-4.0700	-0.8400	2.4600	0.0000	0.0000	0.0000	0.0000;
	15756	15803	0.005826	0.033238	0.01381	176.43	0	0	0	0	1	0	0	6.0500	-0.6600	-6.0500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	15759	15757	0.002225	0.012438	0.00985	199.73	0	0	0	0	1	0	0	10.3100	8.4700	-10.3100	-9.5100	0.0000	0.0000	0.0000	0.0000;
	15805	15757	0.004244	0.022942	0.00841	177.25	0	0	0	0	1	0	0	-3.2700	-6.2500	3.2800	5.3500	0.0000	0.0000	0.0000	0.0000;
	15759	15758	0.000545	0.033435	0	373.66	0	0	1.0125	0	1	0	0	-63.4100	-32.7600	63.4400	34.3700	0.0000	0.0000	0.0000	0.0000;
	15758	15760	0.000207	0.001107	0	0	0	0	0	0	1	0	0	16.5000	5.3600	-16.5000	-5.3600	0.0000	0.0000	0.0000	0.0000;
	15780	15759	0.002356	0.014454	0.00554	227.1	0	0	0	0	1	0	0	-39.0500	-18.6400	39.0900	18.2900	0.0000	0.0000	0.0000	0.0000;
	15761	15768	0.002042	0.012075	0.0055	231.15	0	0	0	0	1	0	0	-40.7600	-0.4800	40.7900	0.0800	0.0000	0.0000	0.0000	0.0000;
	15761	15790	0.006191	0.031449	0.01244	201.79	0	0	0	0	1	0	0	11.6900	-1.2500	-11.6800	-0.0500	0.0000	0.0000	0.0000	0.0000;
	15763	15762	0.000215	0.014276	0	731.5	0	0	1.00625	0	1	0	0	-181.6300	-33.9900	181.7000	38.5200	0.0000	0.0000	0.0000	0.0000;
	15764	15763	0.000632	0.041319	0	378.89	0	0	1.00625	0	1	0	0	-81.4500	-19.9400	81.4900	22.6500	0.0000	0.0000	0.0000	0.0000;
	15763	15765	0.000218	0.001177	0	0	0	0	0	0	1	0	0	100.1400	11.3400	-100.1200	-11.2300	0.0000	0.0000	0.0000	0.0000;
	15763	15766	0.000219	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15764	15779	0.000495	0.00276	0.00179	233.68	0	0	0	0	1	0	0	48.2000	17.4800	-48.1900	-17.6100	0.0000	0.0000	0.0000	0.0000;
	15786	15765	0.000243	0.002713	0.13726	1167.62	0	0	0	0	1	0	0	123.9200	-36.7500	-123.8900	22.2200	0.0000	0.0000	0.0000	0.0000;
	15765	15797	0.000589	0.006896	0.2594	1220.76	0	0	0	0	1	0	0	224.0000	-10.9900	-223.7300	-14.0400	0.0000	0.0000	0.0000	0.0000;
	15767	15770	0.001175	0.07448	0	434.02	0	0	1	0	1	0	0	76.7500	0.3400	-76.6900	3.7300	0.0000	0.0000	0.0000	0.0000;
	15767	15771	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-108.4900	-8.6300	108.5200	8.7400	0.0000	0.0000	0.0000	0.0000;
	15767	15772	0.000255	0.001113	0	0	0	0	0	0	1	0	0	31.7400	8.2900	-31.7400	-8.2800	0.0000	0.0000	0.0000	0.0000;
	15768	15770	-0.000571	-0.036234	0	384.02	0	0	1	0	1	0	0	-76.7200	1.7500	76.6900	-3.7300	0.0000	0.0000	0.0000	0.0000;
	15768	15791	0.005785	0.043413	0.01575	197.55	0	0	0	0	1	0	0	9.5800	-3.6900	-9.5800	2.0300	0.0000	0.0000	0.0000	0.0000;
	15793	15768	0.00291	0.014725	0.005	227.69	0	0	0	0	1	0	0	-26.3200	-2.3100	26.3400	1.8700	0.0000	0.0000	0.0000	0.0000;
	15769	15770	0.003869	0.245299	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15771	15777	0.000401	0.004601	0.1033	1107.69	0	0	0	0	1	0	0	81.4300	-47.2300	-81.4000	36.4200	0.0000	0.0000	0.0000	0.0000;
	15773	15776	0.001544	0.093688	0	532.13	0	0	1	0	1	0	0	81.3800	18.6200	-81.2800	-12.5900	0.0000	0.0000	0.0000	0.0000;
	15773	15777	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-81.3800	36.5000	81.4000	-36.4200	0.0000	0.0000	0.0000	0.0000;
	15773	15778	0.000261	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15774	15776	-0.001026	-0.062238	0	382.13	0	0	1	0	1	0	0	-81.3500	-16.6000	81.2800	12.5900	0.0000	0.0000	0.0000	0.0000;
	15774	15784	0.00169	0.010452	0.00809	239.05	0	0	0	0	1	0	0	49.6600	5.7000	-49.6200	-6.3300	0.0000	0.0000	0.0000	0.0000;
	15775	15776	0.002928	0.177657	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15782	15779	0.003179	0.01833	0.0027	200.93	0	0	0	0	1	0	0	-16.9700	-13.3900	16.9900	13.1800	0.0000	0.0000	0.0000	0.0000;
	15780	15781	0.000227	0.001199	0	0	0	0	0	0	1	0	0	5.1900	2.6900	-5.1900	-2.6900	0.0000	0.0000	0.0000	0.0000;
	15782	15783	0.00022	0.001019	0	0	0	0	0	0	1	0	0	13.6800	5.9700	-13.6700	-5.9700	0.0000	0.0000	0.0000	0.0000;
	15787	15786	0.000303	0.022758	0	457.79	0	0	1	0	1	0	0	-152.3400	-7.8100	152.4100	12.7000	0.0000	0.0000	0.0000	0.0000;
	15786	15788	0.00026	0.001006	0	0	0	0	0	0	1	0	0	11.2500	1.2500	-11.2500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	15789	15790	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-17.9100	-5.6900	17.9100	5.7000	0.0000	0.0000	0.0000	0.0000;
	15803	15790	0.00526	0.027978	0.00868	175.17	0	0	0	0	1	0	0	6.2300	4.7300	-6.2300	-5.6500	0.0000	0.0000	0.0000	0.0000;
	15791	15792	0.000217	0.001136	0	0	0	0	0	0	1	0	0	19.7200	2.2100	-19.7200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	15791	15805	0.007983	0.049415	0.01324	191.55	0	0	0	0	1	0	0	4.1900	-2.5600	-4.1900	1.1400	0.0000	0.0000	0.0000	0.0000;
	15793	15794	0.000914	0.005604	0.00588	198.02	0	0	0	0	1	0	0	8.6500	-0.0300	-8.6500	-0.6000	0.0000	0.0000	0.0000	0.0000;
	15794	15795	0.007471	0.054562	0.0162	154.36	0	0	0	0	1	0	0	1.8700	2.0600	-1.8700	-3.8000	0.0000	0.0000	0.0000	0.0000;
	15794	15796	0.00551	0.030858	0.0135	189.79	0	0	0	0	1	0	0	-11.6800	-4.9800	11.6900	3.5700	0.0000	0.0000	0.0000	0.0000;
	15798	15796	0.002896	0.012187	0.00967	212.2	0	0	0	0	1	0	0	18.8100	3.5900	-18.8000	-4.5900	0.0000	0.0000	0.0000	0.0000;
	15798	15797	0.000584	0.034903	0	342.34	0	0	1	0	1	0	0	-47.4100	-4.2300	47.4300	4.9600	0.0000	0.0000	0.0000	0.0000;
	15797	15799	0.000236	0.001167	0	0	0	0	0	0	1	0	0	7.7900	2.2800	-7.7900	-2.2800	0.0000	0.0000	0.0000	0.0000;
	15797	15824	0.000566	0.006933	0.2086	1078.65	0	0	0	0	1	0	0	-4.0700	3.9500	4.0700	-26.5600	0.0000	0.0000	0.0000	0.0000;
	15797	15928	0.001125	0.013397	0.23009	1153.15	0	0	0	0	1	0	0	172.5800	2.8500	-172.2700	-24.0500	0.0000	0.0000	0.0000	0.0000;
	15800	15801	0.000226	0.001029	0	0	0	0	0	0	1	0	0	6.1600	2.1800	-6.1600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	15803	15805	0.003678	0.018538	0.00548	182.5	0	0	0	0	1	0	0	-4.2300	-4.2600	4.2300	3.6800	0.0000	0.0000	0.0000	0.0000;
	15804	15805	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-3.2300	-1.4400	3.2300	1.4400	0.0000	0.0000	0.0000	0.0000;
	15806	15807	0.000226	0.001197	0	0	0	0	0	0	1	0	0	4.5900	0.2900	-4.5900	-0.2900	0.0000	0.0000	0.0000	0.0000;
	15808	15806	0.003331	0.019693	0.00824	219.93	0	0	0	0	1	0	0	30.9200	-8.3500	-30.8900	7.6500	0.0000	0.0000	0.0000	0.0000;
	15809	15810	0.00028	0.00102	0	0	0	0	0	0	1	0	0	2.6100	0.2000	-2.6100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	15813	15812	0.000184	0.013125	0	826.19	0	0	1	0	1	0	0	-328.4000	35.6400	328.5800	-22.5000	0.0000	0.0000	0.0000	0.0000;
	15812	15815	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-179.6000	91.9400	179.6800	-91.5600	0.0000	0.0000	0.0000	0.0000;
	15814	15813	0.000322	0.021193	0	496.67	0	0	1	0	1	0	0	-201.6000	-13.3100	201.7200	21.3000	0.0000	0.0000	0.0000	0.0000;
	15813	15816	0.000284	0.001187	0	0	0	0	0	0	1	0	0	126.6800	-56.9400	-126.6300	57.1500	0.0000	0.0000	0.0000	0.0000;
	15815	15997	7.4e-05	0.001331	0.1008	2785.96	0	0	0	0	1	0	0	-678.1200	-283.2000	678.4800	278.8400	0.0000	0.0000	0.0000	0.0000;
	15816	15974	0.000338	0.003737	0.06108	1206.52	0	0	0	0	1	0	0	-215.0000	-15.5500	215.1400	10.4700	0.0000	0.0000	0.0000	0.0000;
	15816	15991	0.000138	0.001926	0.10452	1199.76	0	0	0	0	1	0	0	-210.5500	-7.7800	210.6000	-2.8500	0.0000	0.0000	0.0000	0.0000;
	15817	15821	0.000299	0.022494	0	787.58	0	0	1	0	1	0	0	173.6900	-17.8900	-173.6100	24.2400	0.0000	0.0000	0.0000	0.0000;
	15817	15822	0.000202	0.012806	0	1052.12	0	0	1.0125	0	1	0	0	-202.3900	-259.4500	202.5900	272.6100	0.0000	0.0000	0.0000	0.0000;
	15817	15823	0.000215	0.001076	0	0	0	0	0	0	1	0	0	28.6900	-134.9600	-28.6600	135.1500	0.0000	0.0000	0.0000	0.0000;
	15819	15818	0.000476	0.029688	0	372.61	0	0	1	0	1	0	0	-69.1100	3.0600	69.1300	-1.7500	0.0000	0.0000	0.0000	0.0000;
	15818	15821	-0.000153	-0.011488	0	687.58	0	0	1	0	1	0	0	-173.6500	21.0000	173.6100	-24.2400	0.0000	0.0000	0.0000	0.0000;
	15818	15824	0.000263	0.001196	0	0	0	0	0	0	1	0	0	104.5200	-19.2500	-104.5000	19.3700	0.0000	0.0000	0.0000	0.0000;
	15820	15821	0.000868	0.065186	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15963	15823	0.000205	0.003163	0.33621	2571.12	0	0	0	0	1	0	0	-408.9200	57.8600	409.2400	-89.2700	0.0000	0.0000	0.0000	0.0000;
	15823	16024	7.3e-05	0.001271	0.12762	2040.1	0	0	0	0	1	0	0	59.4700	-19.9500	-59.4700	6.1700	0.0000	0.0000	0.0000	0.0000;
	16035	15823	0.00021	0.003358	0.24312	2563.96	0	0	0	0	1	0	0	440.4300	5.5700	-440.0600	-25.9200	0.0000	0.0000	0.0000	0.0000;
	15824	16020	0.000211	0.002716	0.06292	1192.06	0	0	0	0	1	0	0	166.9200	-18.7900	-166.8600	12.6800	0.0000	0.0000	0.0000	0.0000;
	16034	15824	0.000725	0.007648	0.11872	1070.49	0	0	0	0	1	0	0	66.5300	-38.4400	-66.4900	25.9800	0.0000	0.0000	0.0000	0.0000;
	15826	15825	0.000245	0.015518	0	724.36	0	0	1	0	1	0	0	-151.6300	81.5100	151.7000	-77.2700	0.0000	0.0000	0.0000	0.0000;
	15825	15828	0.000183	0.016712	0	526.44	0	0	0.9875	0	1	0	0	-58.8800	-29.3200	58.8900	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15829	0.000308	0.021546	0	525.09	0	0	0.9875	0	1	0	0	-58.8800	-29.1200	58.8900	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15830	0.000224	0.014241	0	524.78	0	0	0.9875	0	1	0	0	-58.8800	-29.4100	58.8900	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15831	0.000275	0.017113	0	523.99	0	0	0.9875	0	1	0	0	-58.8800	-29.3000	58.8900	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15832	0.000338	0.020627	0	520.04	0	0	0.9875	0	1	0	0	-58.8800	-29.1600	58.8900	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15833	0.00023	0.001107	0	0	0	0	0	0	1	0	0	142.7100	-307.1100	-142.4600	308.3100	0.0000	0.0000	0.0000	0.0000;
	15827	15826	0.000441	0.031576	0	381.28	0	0	1	0	1	0	0	-85.6200	9.3800	85.6500	-7.2300	0.0000	0.0000	0.0000	0.0000;
	15826	15834	0.000215	0.001178	0	0	0	0	0	0	1	0	0	65.9900	-74.2800	-65.9700	74.3900	0.0000	0.0000	0.0000	0.0000;
	15833	15882	0.000402	0.00478	0.5621	2282.15	0	0	0	0	1	0	0	-121.9300	-146.2500	122.0400	87.2400	0.0000	0.0000	0.0000	0.0000;
	15890	15834	0.000114	0.001359	0.03791	1121.53	0	0	0	0	1	0	0	-65.9600	70.3900	65.9700	-74.3900	0.0000	0.0000	0.0000	0.0000;
	15835	15839	0.00016	0.010997	0	767.82	0	0	1	0	1	0	0	169.2200	-35.6300	-169.1800	38.7000	0.0000	0.0000	0.0000	0.0000;
	15835	15840	0.000284	0.001083	0	0	0	0	0	0	1	0	0	-71.2400	81.3000	71.2700	-81.1800	0.0000	0.0000	0.0000	0.0000;
	15837	15836	0.000431	0.028067	0	343.47	0	0	1	0	1	0	0	-51.7200	7.1200	51.7300	-6.4200	0.0000	0.0000	0.0000	0.0000;
	15836	15839	1.3e-05	0.000904	0	692.82	0	0	1	0	1	0	0	-169.1700	38.9500	169.1800	-38.7000	0.0000	0.0000	0.0000	0.0000;
	15836	15841	0.000237	0.001072	0	0	0	0	0	0	1	0	0	117.4400	-32.5300	-117.4100	32.6800	0.0000	0.0000	0.0000	0.0000;
	16066	15837	0.000728	0.004894	0.00185	232.85	0	0	0	0	1	0	0	-33.7200	5.1400	33.7300	-5.2900	0.0000	0.0000	0.0000	0.0000;
	15838	15839	0.000933	0.064087	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15963	15840	7e-05	0.001487	0.17613	2650.52	0	0	0	0	1	0	0	475.3500	409.9300	-475.0900	-423.4300	0.0000	0.0000	0.0000	0.0000;
	15840	16024	0.000277	0.004925	0.61187	2569.96	0	0	0	0	1	0	0	-390.5200	-112.1100	390.9300	53.4500	0.0000	0.0000	0.0000	0.0000;
	15840	16084	0.000134	0.002522	0.25555	2400.6	0	0	0	0	1	0	0	93.0400	102.1800	-93.0100	-129.0000	0.0000	0.0000	0.0000	0.0000;
	15841	16082	0.000544	0.006044	0.13397	1125.81	0	0	0	0	1	0	0	117.4100	-32.6800	-117.3400	18.9700	0.0000	0.0000	0.0000	0.0000;
	15842	15843	0.006694	0.201891	0	61.19	0	0	1	0	1	0	0	-19.3700	2.6600	19.4000	-1.9400	0.0000	0.0000	0.0000	0.0000;
	15842	15844	0.000278	0.001058	0	0	0	0	0	0	1	0	0	19.3700	-2.6600	-19.3700	2.6600	0.0000	0.0000	0.0000	0.0000;
	15846	15845	0.000137	0.009646	0	723.89	0	0	1	0	1	0	0	-153.0800	47.2200	153.1100	-44.9600	0.0000	0.0000	0.0000	0.0000;
	15845	15848	0.000174	0.011242	0	758.82	0	0	1	0	1	0	0	-156.4300	-54.4100	156.4800	57.2400	0.0000	0.0000	0.0000	0.0000;
	15845	15849	0.000285	0.020641	0	758.41	0	0	1	0	1	0	0	-156.4100	-20.8000	156.4800	25.5300	0.0000	0.0000	0.0000	0.0000;
	15845	15850	0.000259	0.01855	0	756.86	0	0	1	0	1	0	0	-156.4200	-23.8600	156.4800	28.1300	0.0000	0.0000	0.0000	0.0000;
	15845	15851	0.000205	0.014689	0	756.02	0	0	1	0	1	0	0	-156.4300	-31.6900	156.4800	35.1300	0.0000	0.0000	0.0000	0.0000;
	15845	15853	0.000206	0.001105	0	0	0	0	0	0	1	0	0	472.5800	-101.0200	-472.1400	103.4000	0.0000	0.0000	0.0000	0.0000;
	15847	15846	0.000625	0.028808	0	326.4	0	0	1	0	1	0	0	-44.8400	-3.4900	44.8500	4.0200	0.0000	0.0000	0.0000	0.0000;
	15846	15852	0.000207	0.00116	0	0	0	0	0	0	1	0	0	108.2300	-51.2400	-108.2100	51.3900	0.0000	0.0000	0.0000	0.0000;
	15855	15854	0.000327	0.022725	0	513.09	0	0	1	0	1	0	0	-55.2900	-2.6400	55.3000	3.2900	0.0000	0.0000	0.0000	0.0000;
	15854	15862	0.000535	0.033824	0	222.1	0	0	1	0	1	0	0	-0.7000	0.0300	0.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	15854	15863	0.000293	0.001004	0	0	0	0	0	0	1	0	0	-54.6000	-3.3200	54.6100	3.3500	0.0000	0.0000	0.0000	0.0000;
	15855	15858	0.000201	0.011068	0	410.36	0	0	1	0	1	0	0	62.3300	-0.5100	-62.3200	0.9100	0.0000	0.0000	0.0000	0.0000;
	15855	15859	0.00066	0.042656	0	203	0	0	1	0	1	0	0	-10.8500	-4.1100	10.8500	4.1700	0.0000	0.0000	0.0000	0.0000;
	15855	15860	0.001136	0.073443	0	204.7	0	0	1	0	1	0	0	-12.1500	-0.4200	12.1500	0.5200	0.0000	0.0000	0.0000	0.0000;
	15855	15864	0.000247	0.001074	0	0	0	0	0	0	1	0	0	15.9500	7.6900	-15.9500	-7.6900	0.0000	0.0000	0.0000	0.0000;
	15856	15858	0.000308	0.016928	0	360.36	0	0	1	0	1	0	0	-62.3100	1.5100	62.3200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	15856	15861	0.016988	0.563362	0	14.74	0	0	1	0	1	0	0	-0.7000	0.0400	0.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	15857	15858	0.00226	0.124192	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16006	15863	0.000797	0.011625	0.85028	2491.54	0	0	0	0	1	0	0	-405.2600	-35.5400	406.4700	-38.9400	0.0000	0.0000	0.0000	0.0000;
	15866	15865	0.000458	0.026015	0	369.39	0	0	1	0	1	0	0	-65.9200	-4.0300	65.9300	5.0900	0.0000	0.0000	0.0000	0.0000;
	15865	15867	0.000244	0.001081	0	0	0	0	0	0	1	0	0	-65.9300	-5.0900	65.9400	5.1300	0.0000	0.0000	0.0000	0.0000;
	15865	15868	0.000248	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15867	15874	0.000322	0.004351	0.10105	1118.63	0	0	0	0	1	0	0	-89.6900	-18.9700	89.7200	8.3600	0.0000	0.0000	0.0000	0.0000;
	15869	15873	0.000266	0.018809	0	700.32	0	0	1	0	1	0	0	146.3400	12.7600	-146.2900	-9.0300	0.0000	0.0000	0.0000	0.0000;
	15869	15875	0.000293	0.00102	0	0	0	0	0	0	1	0	0	-96.3500	-19.9600	96.3700	20.0500	0.0000	0.0000	0.0000	0.0000;
	15871	15870	0.000499	0.025088	0	357.28	0	0	1	0	1	0	0	-56.5500	-0.4600	56.5600	1.2000	0.0000	0.0000	0.0000	0.0000;
	15870	15873	-4.4e-05	-0.003117	0	675.32	0	0	1	0	1	0	0	-146.3000	-9.6500	146.2900	9.0300	0.0000	0.0000	0.0000	0.0000;
	15870	15874	0.000252	0.001088	0	0	0	0	0	0	1	0	0	89.7400	8.4500	-89.7200	-8.3600	0.0000	0.0000	0.0000	0.0000;
	15872	15873	0.001456	0.102765	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15877	15876	0.000226	0.012468	0	776.39	0	0	1	0	1	0	0	-206.6700	87.6500	206.7700	-81.9000	0.0000	0.0000	0.0000	0.0000;
	15876	15879	0.000646	0.0485	0	383.69	0	0	1	0	1	0	0	-10.0000	-3.7900	10.0000	3.8400	0.0000	0.0000	0.0000	0.0000;
	15876	15880	0.000575	0.038317	0	382.55	0	0	1	0	1	0	0	-10.0000	-3.8000	10.0000	3.8400	0.0000	0.0000	0.0000	0.0000;
	15876	15882	0.000231	0.001194	0	0	0	0	0	0	1	0	0	-186.7800	-186.2900	186.9300	187.0700	0.0000	0.0000	0.0000	0.0000;
	15878	15877	0.000357	0.020659	0	352.8	0	0	1	0	1	0	0	-63.7300	9.9200	63.7400	-9.1400	0.0000	0.0000	0.0000	0.0000;
	15877	15881	0.001477	0.066051	0	193.81	0	0	1	0	1	0	0	-10.0000	0.5500	10.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	15877	15883	0.000288	0.001111	0	0	0	0	0	0	1	0	0	152.9200	-79.0600	-152.8400	79.3600	0.0000	0.0000	0.0000	0.0000;
	15885	15884	0.000321	0.01915	0	364.96	0	0	1.00625	0	1	0	0	-64.3300	-6.7000	64.3500	7.4400	0.0000	0.0000	0.0000	0.0000;
	15884	15886	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-64.3500	-7.4400	64.3600	7.4800	0.0000	0.0000	0.0000	0.0000;
	15884	15887	0.000272	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15886	15985	0.000702	0.007286	0.12987	1119.96	0	0	0	0	1	0	0	-104.9300	-39.4000	105.0100	26.1300	0.0000	0.0000	0.0000	0.0000;
	15886	16068	0.000431	0.00524	0.0834	1037.36	0	0	0	0	1	0	0	40.5700	31.9200	-40.5600	-40.7800	0.0000	0.0000	0.0000	0.0000;
	15889	15888	0.000437	0.028091	0	351.54	0	0	1	0	1	0	0	-58.8100	-2.3400	58.8300	3.2400	0.0000	0.0000	0.0000	0.0000;
	15888	15890	0.000281	0.001145	0	0	0	0	0	0	1	0	0	35.8600	12.1600	-35.8600	-12.1500	0.0000	0.0000	0.0000	0.0000;
	15888	15891	0.000257	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15893	15892	0.000398	0.025398	0	358.15	0	0	1	0	1	0	0	-58.7100	5.1300	58.7300	-4.3100	0.0000	0.0000	0.0000	0.0000;
	15892	15894	0.000285	0.001026	0	0	0	0	0	0	1	0	0	3.7700	17.6200	-3.7600	-17.6200	0.0000	0.0000	0.0000	0.0000;
	15892	15895	0.000261	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16018	15894	0.000285	0.003449	0.04951	1144.92	0	0	0	0	1	0	0	117.7200	73.0700	-117.6700	-77.7500	0.0000	0.0000	0.0000	0.0000;
	15894	16082	0.000526	0.006085	0.12265	1148.86	0	0	0	0	1	0	0	121.4300	-133.5600	-121.2800	122.1000	0.0000	0.0000	0.0000	0.0000;
	15897	15896	0.000335	0.020369	0	745.5	0	0	1.0125	0	1	0	0	-203.6200	-72.1000	203.7700	81.0500	0.0000	0.0000	0.0000	0.0000;
	15896	15899	0.000137	0.01115	0	687.24	0	0	1	0	1	0	0	-115.9700	-9.8100	115.9800	11.1900	0.0000	0.0000	0.0000	0.0000;
	15896	15900	0.000231	0.015555	0	687.04	0	0	1	0	1	0	0	-115.9600	-5.8700	115.9800	7.7800	0.0000	0.0000	0.0000	0.0000;
	15896	15901	0.000286	0.020457	0	686.1	0	0	1	0	1	0	0	-115.9500	6.6100	115.9800	-4.0900	0.0000	0.0000	0.0000	0.0000;
	15896	15903	0.000293	0.001074	0	0	0	0	0	0	1	0	0	144.1000	-71.9900	-144.0300	72.2400	0.0000	0.0000	0.0000	0.0000;
	15898	15897	0.000492	0.034898	0	490.97	0	0	1.0125	0	1	0	0	-186.2100	-32.2500	186.3800	44.0100	0.0000	0.0000	0.0000	0.0000;
	15897	15902	0.000222	0.001156	0	0	0	0	0	0	1	0	0	17.2500	28.0800	-17.2500	-28.0700	0.0000	0.0000	0.0000	0.0000;
	15903	15973	0.000317	0.005772	0.68909	2854.1	0	0	0	0	1	0	0	-765.8500	3.0300	767.5600	-47.4800	0.0000	0.0000	0.0000	0.0000;
	15903	37841	0.000193	0.003037	0.31777	2469.81	0	0	0	0	1	0	0	291.8300	-22.2900	-291.6800	-10.1100	0.0000	0.0000	0.0000	0.0000;
	15905	15904	0.000156	0.009228	0	705.2	0	0	1	0	1	0	0	-312.4000	23.6800	312.5400	-15.4900	0.0000	0.0000	0.0000	0.0000;
	15904	15907	0.000104	0.008462	0	755.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15904	15908	0.00028	0.017784	0	755.64	0	0	1.03125	0	1	0	0	-156.2500	11.8700	156.3100	-7.6600	0.0000	0.0000	0.0000	0.0000;
	15904	15909	8.2e-05	0.006653	0	753.23	0	0	1.025	0	1	0	0	-156.2900	3.6200	156.3100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	15906	15905	0.000235	0.017715	0	360.48	0	0	1	0	1	0	0	-64.8500	6.5200	64.8600	-5.8400	0.0000	0.0000	0.0000	0.0000;
	15905	15910	0.000226	0.001169	0	0	0	0	0	0	1	0	0	247.5400	-17.8400	-247.4100	18.4900	0.0000	0.0000	0.0000	0.0000;
	15905	15911	0.000288	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15910	16080	0.000459	0.005559	0.11453	967.55	0	0	0	0	1	0	0	30.6200	20.3900	-30.6100	-32.9400	0.0000	0.0000	0.0000	0.0000;
	15912	15913	0.003984	0.138174	0	94.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15912	15914	0.000204	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16083	15914	0.001131	0.007726	0.00277	254.79	0	0	0	0	1	0	0	66.3400	7.0700	-66.3000	-7.0500	0.0000	0.0000	0.0000	0.0000;
	15915	15918	0.000506	0.036321	0	469.98	0	0	1	0	1	0	0	60.1200	5.9600	-60.1000	-4.7400	0.0000	0.0000	0.0000	0.0000;
	15915	15923	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-60.1200	-5.9600	60.1300	5.9900	0.0000	0.0000	0.0000	0.0000;
	15915	15924	0.000219	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15916	15918	-0.000173	-0.012397	0	369.98	0	0	1	0	1	0	0	-60.1100	-5.1600	60.1000	4.7400	0.0000	0.0000	0.0000	0.0000;
	15916	15921	-0.000239	-0.008968	0	142.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15916	15922	0.002079	0.071183	0	80.87	0	0	0.9875	0	1	0	0	-29.9800	4.9100	30.0000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	15917	15918	0.001884	0.135189	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15919	15921	0.003378	0.126911	0	71.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15920	15921	0.003378	0.126911	0	71.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15960	15923	0.000498	0.005967	0.12513	1095.88	0	0	0	0	1	0	0	60.1500	-7.4000	-60.1300	-5.9900	0.0000	0.0000	0.0000	0.0000;
	15926	15925	0.000567	0.031213	0	248.83	0	0	1	0	1	0	0	6.2100	-4.9600	-6.2100	4.9700	0.0000	0.0000	0.0000	0.0000;
	15925	15927	0.000673	0.042931	0	237.63	0	0	1	0	1	0	0	-29.3900	-3.0200	29.4000	3.3700	0.0000	0.0000	0.0000	0.0000;
	15925	15928	0.000226	0.001002	0	0	0	0	0	0	1	0	0	35.6000	-1.9600	-35.6000	1.9700	0.0000	0.0000	0.0000	0.0000;
	15925	15929	0.000236	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16106	15928	0.000539	0.006383	0.04873	1173.71	0	0	0	0	1	0	0	-207.6500	-24.7300	207.8700	22.0800	0.0000	0.0000	0.0000	0.0000;
	15931	15930	0.000516	0.029965	0	332.68	0	0	1	0	1	0	0	-44.0500	-6.7700	44.0600	7.3200	0.0000	0.0000	0.0000	0.0000;
	15930	15932	0.000289	0.001131	0	0	0	0	0	0	1	0	0	6.3300	-14.5800	-6.3300	14.5800	0.0000	0.0000	0.0000	0.0000;
	15930	15933	0.000244	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15932	16012	0.000307	0.003627	0.09029	1245.53	0	0	0	0	1	0	0	-295.5300	-23.8100	295.7800	16.8400	0.0000	0.0000	0.0000	0.0000;
	15934	15937	0.0001	-0.001423	0	244.81	0	0	1	0	1	0	0	-87.5100	-5.0400	87.5200	4.9400	0.0000	0.0000	0.0000	0.0000;
	15934	15938	0.000216	0.001083	0	0	0	0	0	0	1	0	0	87.5100	5.0400	-87.4900	-4.9600	0.0000	0.0000	0.0000	0.0000;
	15934	15939	0.000235	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15935	15937	0.00201	0.062627	0	122.41	0	0	1	0	1	0	0	43.7900	3.5900	-43.7600	-2.4700	0.0000	0.0000	0.0000	0.0000;
	15936	15937	0.00201	0.062627	0	122.41	0	0	1	0	1	0	0	43.7900	3.5900	-43.7600	-2.4700	0.0000	0.0000	0.0000	0.0000;
	15938	15944	0.000919	0.005463	0.00542	226.91	0	0	0	0	1	0	0	38.3300	-1.7600	-38.3100	1.2500	0.0000	0.0000	0.0000	0.0000;
	15940	15941	0.000244	0.001014	0	0	0	0	0	0	1	0	0	88.3900	41.1900	-88.3700	-41.1100	0.0000	0.0000	0.0000	0.0000;
	15942	15946	0.000123	0.007828	0	820.6	0	0	1	0	1	0	0	273.7400	41.1200	-273.6500	-35.6400	0.0000	0.0000	0.0000	0.0000;
	15942	15947	0.000226	0.015935	0	799.52	0	0	1.01875	0	1	0	0	-185.2300	-41.5600	185.3100	47.0100	0.0000	0.0000	0.0000	0.0000;
	15942	15948	0.000266	0.014882	0	799.31	0	0	1.01875	0	1	0	0	-185.2200	-37.4300	185.3100	42.4700	0.0000	0.0000	0.0000	0.0000;
	15942	15949	0.000203	0.01432	0	798.86	0	0	1.01875	0	1	0	0	-185.2400	-42.1100	185.3100	47.0100	0.0000	0.0000	0.0000	0.0000;
	16060	15942	0.000191	0.003307	0.30474	2510.87	0	0	0	0	1	0	0	-280.4200	-4.6900	280.5600	-26.2700	0.0000	0.0000	0.0000	0.0000;
	15944	15943	0.000504	0.02972	0	438.04	0	0	1	0	1	0	0	-130.7500	-12.8800	130.8300	17.6500	0.0000	0.0000	0.0000	0.0000;
	15943	15946	4.1e-05	0.002626	0	795.6	0	0	1	0	1	0	0	-273.6200	-33.8000	273.6500	35.6400	0.0000	0.0000	0.0000	0.0000;
	15943	15950	0.000244	0.001024	0	0	0	0	0	0	1	0	0	142.7900	16.1400	-142.7500	-15.9500	0.0000	0.0000	0.0000	0.0000;
	15943	15951	0.000219	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15945	15946	0.000768	0.048683	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15953	15952	0.000256	0.018496	0	644.92	0	0	1.01875	0	1	0	0	-131.3700	-99.7500	131.4400	104.5200	0.0000	0.0000	0.0000	0.0000;
	15952	15955	0.000225	0.011318	0	1216.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15952	15956	0.000185	0.012641	0	1216.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15952	15958	0.000203	0.001165	0	0	0	0	0	0	1	0	0	-131.4400	112.2800	131.4900	-111.9700	0.0000	0.0000	0.0000	0.0000;
	15954	15953	0.000292	0.018034	0	438.38	0	0	1.00625	0	1	0	0	-125.7300	-20.2400	125.7700	22.9300	0.0000	0.0000	0.0000	0.0000;
	15953	15957	0.000274	0.001032	0	0	0	0	0	0	1	0	0	5.6000	76.8200	-5.5900	-76.7600	0.0000	0.0000	0.0000	0.0000;
	15957	16102	0.000207	0.002423	0.054	1074.49	0	0	0	0	1	0	0	-52.9800	98.3800	53.0100	-103.9900	0.0000	0.0000	0.0000	0.0000;
	15958	16101	4.6e-05	0.000988	0.10311	2210.68	0	0	0	0	1	0	0	-131.4900	111.9700	131.5100	-122.9400	0.0000	0.0000	0.0000	0.0000;
	15960	15959	0.000197	0.015416	0	646.15	0	0	1	0	1	0	0	-148.4100	-13.6100	148.4500	16.7600	0.0000	0.0000	0.0000	0.0000;
	15959	15962	0.000328	0.024224	0	689.38	0	0	1	0	1	0	0	-117.9400	-27.5600	117.9800	30.8200	0.0000	0.0000	0.0000	0.0000;
	15959	15963	0.000253	0.001093	0	0	0	0	0	0	1	0	0	-30.5100	279.5700	30.7000	-278.7800	0.0000	0.0000	0.0000	0.0000;
	15959	15964	0.000262	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15961	15960	0.000411	0.027094	0	400.87	0	0	1	0	1	0	0	-101.5500	-3.4100	101.5800	5.9900	0.0000	0.0000	0.0000	0.0000;
	15960	16020	0.000531	0.005895	0.25403	1207.72	0	0	0	0	1	0	0	-207.1100	28.1900	207.3300	-53.3300	0.0000	0.0000	0.0000	0.0000;
	15960	16082	0.00056	0.006677	0.2563	1193.92	0	0	0	0	1	0	0	193.8000	-13.1700	-193.6000	-12.3400	0.0000	0.0000	0.0000	0.0000;
	15963	16017	0.000211	0.004225	0.401	2339.57	0	0	0	0	1	0	0	212.0100	-134.0300	-211.9000	92.5600	0.0000	0.0000	0.0000	0.0000;
	15963	16101	0.00041	0.007655	0.85439	2512.99	0	0	0	0	1	0	0	-309.1400	-54.9800	309.5000	-31.2400	0.0000	0.0000	0.0000	0.0000;
	15966	15965	0.000103	0.008319	0	750.28	0	0	1	0	1	0	0	38.8500	13.7800	-38.8500	-13.6500	0.0000	0.0000	0.0000	0.0000;
	15965	15968	0.000228	0.001062	0	0	0	0	0	0	1	0	0	94.0400	25.4100	-94.0200	-25.3100	0.0000	0.0000	0.0000	0.0000;
	15965	15969	0.000279	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15967	15966	0.000694	0.038481	0	345.64	0	0	1	0	1	0	0	-64.9200	1.1200	64.9400	0.3900	0.0000	0.0000	0.0000	0.0000;
	17363	15966	0.000406	0.005159	0.18461	1124.51	0	0	0	0	1	0	0	-119.7700	10.2900	119.8300	-29.4100	0.0000	0.0000	0.0000	0.0000;
	17377	15966	0.000917	0.009537	0.18727	1277.92	0	0	0	0	1	0	0	415.2300	-19.4900	-413.7700	14.6000	0.0000	0.0000	0.0000	0.0000;
	15966	34493	0.000744	0.007974	0.1293	1279.92	0	0	0	0	1	0	0	-413.1000	22.7700	414.2900	-23.9300	0.0000	0.0000	0.0000	0.0000;
	34950	15966	0.000608	0.00798	0.16519	1287.27	0	0	0	0	1	0	0	-601.1800	31.4800	603.2400	-22.1300	0.0000	0.0000	0.0000	0.0000;
	15967	34494	0.003079	0.011832	0.00543	242.05	0	0	0	0	1	0	0	-81.1800	13.1200	81.3800	-12.9500	0.0000	0.0000	0.0000	0.0000;
	15967	34944	0.002677	0.019586	0.0122	274.94	0	0	0	0	1	0	0	146.1000	-14.2400	-145.5600	16.8600	0.0000	0.0000	0.0000	0.0000;
	15968	16073	0.000349	0.005957	0.53559	2399.48	0	0	0	0	1	0	0	94.0200	25.3100	-93.9800	-81.8000	0.0000	0.0000	0.0000	0.0000;
	15970	15971	0.000529	0.017795	0	828.1	0	0	1.00625	0	1	0	0	-186.8200	43.7000	187.0100	-37.5100	0.0000	0.0000	0.0000	0.0000;
	15970	15972	0.000225	0.00102	0	0	0	0	0	0	1	0	0	186.8200	-43.7000	-186.7500	44.0500	0.0000	0.0000	0.0000	0.0000;
	15974	15973	0.000177	0.011549	0	900.65	0	0	1.01875	0	1	0	0	-377.1900	-169.5700	377.4800	188.3200	0.0000	0.0000	0.0000	0.0000;
	15973	15977	0.000119	0.008375	0	1187.81	0	0	1.01875	0	1	0	0	-235.0400	-172.5900	235.1400	179.3300	0.0000	0.0000	0.0000	0.0000;
	15973	15978	0.000125	0.008802	0	1187.81	0	0	1.01875	0	1	0	0	-168.5400	-174.4200	168.6100	179.3300	0.0000	0.0000	0.0000	0.0000;
	15973	15979	9.2e-05	0.007983	0	1187.81	0	0	1.01875	0	1	0	0	-273.5800	-171.4500	273.6700	179.3300	0.0000	0.0000	0.0000	0.0000;
	15973	15997	3e-05	0.000523	0.05044	2843.47	0	0	0	0	1	0	0	-726.6400	510.6600	726.8500	-512.4000	0.0000	0.0000	0.0000	0.0000;
	15973	36839	0.000217	0.003696	0.34498	2692.27	0	0	0	0	1	0	0	-599.7400	160.5200	600.5200	-184.9500	0.0000	0.0000	0.0000	0.0000;
	37841	15973	0.000385	0.006191	0.8381	2916.36	0	0	0	0	1	0	0	-855.9200	6.4600	858.5100	-56.5900	0.0000	0.0000	0.0000	0.0000;
	15975	15974	0.000415	0.022142	0	476.71	0	0	1.01875	0	1	0	0	-183.2900	-70.6500	183.4400	78.7200	0.0000	0.0000	0.0000	0.0000;
	15974	15991	0.000102	0.001357	0.02044	1241.68	0	0	0	0	1	0	0	293.3800	41.8700	-293.2900	-43.0100	0.0000	0.0000	0.0000	0.0000;
	15974	34321	0.000508	0.006019	0.1883	1249.7	0	0	0	0	1	0	0	-314.7700	38.5200	315.2400	-53.5000	0.0000	0.0000	0.0000	0.0000;
	15976	15975	0.001418	0.061589	0	105.44	0	0	1.0125	0	1	0	0	-25.2200	-25.4400	25.2400	26.1800	0.0000	0.0000	0.0000	0.0000;
	15975	15980	0.000217	0.001099	0	0	0	0	0	0	1	0	0	158.0400	44.4700	-157.9900	-44.2000	0.0000	0.0000	0.0000	0.0000;
	15975	15981	0.000249	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15976	15992	0.00115	0.006881	0.00616	255.36	0	0	0	0	1	0	0	-77.0800	1.0300	77.1400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	15980	37292	0.001766	0.016088	0.05544	529.93	0	0	0	0	1	0	0	157.9900	44.2000	-157.5500	-46.2400	0.0000	0.0000	0.0000	0.0000;
	15983	15982	0.000219	0.014456	0	612	0	0	1	0	1	0	0	-109.4800	-20.2200	109.5000	21.8600	0.0000	0.0000	0.0000	0.0000;
	15982	15986	0.000246	0.001057	0	0	0	0	0	0	1	0	0	-109.5000	-21.8600	109.5300	21.9800	0.0000	0.0000	0.0000	0.0000;
	15984	15983	0.000378	0.023032	0	344.55	0	0	1	0	1	0	0	-53.9300	-3.9000	53.9400	4.5200	0.0000	0.0000	0.0000	0.0000;
	15983	15985	0.000283	0.001069	0	0	0	0	0	0	1	0	0	105.0400	26.2400	-105.0100	-26.1300	0.0000	0.0000	0.0000	0.0000;
	15987	15988	0.00496	0.15679	0	80.74	0	0	1	0	1	0	0	-29.9500	3.6700	30.0000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	15987	15989	0.000272	0.001172	0	0	0	0	0	0	1	0	0	29.9500	-3.6700	-29.9500	3.6800	0.0000	0.0000	0.0000	0.0000;
	15990	15994	0.000293	0.023691	0	1001.77	0	0	1	0	1	0	0	418.1200	21.8300	-417.6500	16.0600	0.0000	0.0000	0.0000	0.0000;
	15990	15995	0.000181	0.013566	0	1200.42	0	0	1	0	1	0	0	-921.8700	-12.0500	923.2700	117.2400	0.0000	0.0000	0.0000	0.0000;
	15990	15996	0.00019	0.01412	0	1200.42	0	0	1	0	1	0	0	-921.8000	-7.7800	923.2700	117.2400	0.0000	0.0000	0.0000	0.0000;
	15990	15997	0.000293	0.001049	0	0	0	0	0	0	1	0	0	1425.5500	-153.5000	-1420.0600	173.1800	0.0000	0.0000	0.0000	0.0000;
	15990	15998	0.000297	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15992	15991	0.000731	0.039345	0	419.7	0	0	1.00625	0	1	0	0	-118.8700	-8.4100	118.9700	13.5800	0.0000	0.0000	0.0000	0.0000;
	15991	15994	-9.4e-05	-0.00758	0	951.77	0	0	1	0	1	0	0	-417.8000	3.9400	417.6500	-16.0600	0.0000	0.0000	0.0000	0.0000;
	15993	15994	0.001108	0.089708	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15997	36839	0.000193	0.003579	0.3338	2625.59	0	0	0	0	1	0	0	-513.1600	87.3800	513.6500	-114.7200	0.0000	0.0000	0.0000	0.0000;
	16000	15999	0.000213	0.014798	0	967.22	0	0	1.00625	0	1	0	0	-491.9100	-33.3600	492.4000	67.2700	0.0000	0.0000	0.0000	0.0000;
	15999	16004	0.0001	0.0009	0	1575.02	0	0	1	0	1	0	0	-87.5700	-33.5200	87.5800	33.5900	0.0000	0.0000	0.0000	0.0000;
	15999	16006	0.000285	0.00117	0	0	0	0	0	0	1	0	0	-404.8200	-33.7500	405.2600	35.5400	0.0000	0.0000	0.0000	0.0000;
	16001	16000	0.000726	0.036219	0	437.74	0	0	1	0	1	0	0	-143.3400	5.5200	143.4800	1.4200	0.0000	0.0000	0.0000	0.0000;
	16000	16005	0.000244	0.001131	0	0	0	0	0	0	1	0	0	348.4300	31.9400	-348.1500	-30.6500	0.0000	0.0000	0.0000	0.0000;
	16001	16050	0.002707	0.015865	0.01068	181.22	0	0	0	0	1	0	0	18.0500	-9.2500	-18.0400	8.1600	0.0000	0.0000	0.0000	0.0000;
	16002	16004	0.000133	0.008986	0	787.51	0	0	1	0	1	0	0	43.7900	16.9800	-43.7900	-16.8000	0.0000	0.0000	0.0000	0.0000;
	16003	16004	0.000133	0.008986	0	787.51	0	0	1	0	1	0	0	43.7900	16.9800	-43.7900	-16.8000	0.0000	0.0000	0.0000	0.0000;
	16008	16007	9e-05	0.006864	0	461.32	0	0	1.0125	0	1	0	0	-38.4600	-173.3100	38.4900	175.3300	0.0000	0.0000	0.0000	0.0000;
	16007	16010	0.00042	0.028007	0	441.5	0	0	1	0	1	0	0	-43.7900	-17.0200	43.7900	17.5900	0.0000	0.0000	0.0000	0.0000;
	16042	16007	0.000151	0.002621	0.29155	1435.73	0	0	0	0	1	0	0	-5.3000	-33.3100	5.3000	1.3600	0.0000	0.0000	0.0000	0.0000;
	16009	16008	0.00054	0.030039	0	360.95	0	0	1.00625	0	1	0	0	-60.7100	-22.2300	60.7300	23.3900	0.0000	0.0000	0.0000	0.0000;
	16008	16011	0.001322	0.05254	0	256.51	0	0	1	0	1	0	0	-43.7700	4.8200	43.7900	-3.8900	0.0000	0.0000	0.0000	0.0000;
	16008	16012	0.000229	0.001182	0	0	0	0	0	0	1	0	0	21.5000	145.1100	-21.4600	-144.8800	0.0000	0.0000	0.0000	0.0000;
	16008	16013	0.000255	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16090	16009	0.000412	0.002761	0.00138	233.63	0	0	0	0	1	0	0	-41.3600	-10.7400	41.3600	10.6300	0.0000	0.0000	0.0000	0.0000;
	16012	35481	0.000291	0.002951	0.05702	1243.98	0	0	0	0	1	0	0	-274.3200	128.0400	274.5700	-131.7900	0.0000	0.0000	0.0000	0.0000;
	16015	16014	0.000274	0.019579	0	568.07	0	0	1	0	1	0	0	-77.3300	-40.2500	77.3500	41.6300	0.0000	0.0000	0.0000	0.0000;
	16014	16017	0.000243	0.001079	0	0	0	0	0	0	1	0	0	-77.3500	-41.6300	77.3600	41.7000	0.0000	0.0000	0.0000	0.0000;
	16016	16015	0.000479	0.031868	0	374.76	0	0	1	0	1	0	0	-84.4200	-1.3600	84.4500	3.4700	0.0000	0.0000	0.0000	0.0000;
	16015	16018	0.000257	0.001144	0	0	0	0	0	0	1	0	0	-7.1200	36.7700	7.1300	-36.7600	0.0000	0.0000	0.0000	0.0000;
	16020	16019	0.00015	0.009647	0	787.46	0	0	1	0	1	0	0	-281.0200	-1.6900	281.1300	8.7200	0.0000	0.0000	0.0000	0.0000;
	16019	16022	0.000134	0.009299	0	1216.8	0	0	1	0	1	0	0	-443.2400	-27.5700	443.4800	44.4600	0.0000	0.0000	0.0000	0.0000;
	16019	16023	0.000125	0.009142	0	1216.8	0	0	1	0	1	0	0	-169.5700	-41.8900	169.6100	44.4600	0.0000	0.0000	0.0000	0.0000;
	16019	16024	0.000207	0.001065	0	0	0	0	0	0	1	0	0	331.6800	60.7300	-331.4600	-59.6200	0.0000	0.0000	0.0000	0.0000;
	16019	16025	0.00021	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16021	16020	0.000586	0.029379	0	332.69	0	0	1	0	1	0	0	-52.3100	-0.7300	52.3300	1.4700	0.0000	0.0000	0.0000	0.0000;
	16026	16027	0.00024	0.001187	0	0	0	0	0	0	1	0	0	37.9900	2.2800	-37.9900	-2.2700	0.0000	0.0000	0.0000	0.0000;
	16029	16028	0.000232	0.0176	0	711.43	0	0	1	0	1	0	0	-183.8000	-14.5700	183.8700	20.1000	0.0000	0.0000	0.0000	0.0000;
	16028	16031	0.000175	0.011888	0	1106.79	0	0	0.98125	0	1	0	0	-288.4300	-4.9700	288.5600	13.7300	0.0000	0.0000	0.0000	0.0000;
	16028	16032	0.000209	0.013288	0	1103.82	0	0	0.98125	0	1	0	0	-161.6600	-10.6400	161.7100	13.7300	0.0000	0.0000	0.0000	0.0000;
	16028	16033	7.6e-05	0.006706	0	1102.94	0	0	0.98125	0	1	0	0	-174.6100	-11.9100	174.6400	13.7300	0.0000	0.0000	0.0000	0.0000;
	16028	16035	0.00022	0.001032	0	0	0	0	0	0	1	0	0	440.8300	7.4200	-440.4300	-5.5700	0.0000	0.0000	0.0000	0.0000;
	16030	16029	0.000392	0.021553	0	337.73	0	0	1	0	1	0	0	-51.6800	3.2900	51.6900	-2.7500	0.0000	0.0000	0.0000	0.0000;
	16029	16034	0.000261	0.001171	0	0	0	0	0	0	1	0	0	132.1100	17.3200	-132.0700	-17.1300	0.0000	0.0000	0.0000	0.0000;
	16037	16036	0.000198	0.015447	0	612.78	0	0	1.00625	0	1	0	0	-116.4500	-46.0300	116.4700	48.2700	0.0000	0.0000	0.0000	0.0000;
	16036	16039	0.000181	0.013514	0	860.96	0	0	1.0375	0	1	0	0	-214.5900	7.8900	214.6700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	16036	16040	0.000163	0.013943	0	860.62	0	0	1.0375	0	1	0	0	-214.6000	8.0900	214.6700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	16036	16041	9.7e-05	0.007825	0	859.2	0	0	1.03125	0	1	0	0	-214.6300	5.2700	214.6700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	16036	16042	0.000206	0.001181	0	0	0	0	0	0	1	0	0	527.3400	-69.5200	-526.8100	72.5700	0.0000	0.0000	0.0000	0.0000;
	16038	16037	0.000401	0.024412	0	369.87	0	0	1	0	1	0	0	-69.4600	-1.9100	69.4800	2.9900	0.0000	0.0000	0.0000	0.0000;
	16037	16043	0.000278	0.001018	0	0	0	0	0	0	1	0	0	46.9700	43.0500	-46.9600	-43.0100	0.0000	0.0000	0.0000	0.0000;
	16043	35411	0.000424	0.00558	0.12167	1252.98	0	0	0	0	1	0	0	-306.1500	24.9100	306.5200	-33.3800	0.0000	0.0000	0.0000	0.0000;
	16045	16044	0.000188	0.015242	0	734.78	0	0	1	0	1	0	0	-171.6900	11.0300	171.7400	-6.9200	0.0000	0.0000	0.0000	0.0000;
	16044	16048	0.00029	0.001144	0	0	0	0	0	0	1	0	0	-164.9400	6.5800	165.0200	-6.3000	0.0000	0.0000	0.0000	0.0000;
	16046	16045	0.000318	0.021876	0	388.87	0	0	1	0	1	0	0	-79.4000	6.9000	79.4200	-5.6300	0.0000	0.0000	0.0000	0.0000;
	16045	16047	0.00028	0.001021	0	0	0	0	0	0	1	0	0	92.2700	-5.4000	-92.2500	5.4800	0.0000	0.0000	0.0000	0.0000;
	16047	16063	0.000814	0.008743	0.1583	1119.11	0	0	0	0	1	0	0	-80.0800	-8.4400	80.1300	-8.4100	0.0000	0.0000	0.0000	0.0000;
	16060	16048	0.000181	0.003678	0.40791	2261.14	0	0	0	0	1	0	0	165.0600	-50.0000	-165.0200	6.3000	0.0000	0.0000	0.0000	0.0000;
	16049	16050	0.000201	0.001017	0	0	0	0	0	0	1	0	0	25.0000	12.7300	-25.0000	-12.7200	0.0000	0.0000	0.0000	0.0000;
	16051	16052	0.013985	0.414696	0	45.99	0	0	1.0375	0	1	0	0	-5.9900	0.8100	6.0000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	16051	16053	0.005969	0.193239	0	45.73	0	0	1.03125	0	1	0	0	-3.0000	0.2500	3.0000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	16051	16054	0.012771	0.363395	0	45.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16051	16055	0.010958	0.346563	0	44	0	0	1.0375	0	1	0	0	-6.0000	0.8600	6.0000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	16051	16056	0.00628	0.17293	0	33.85	0	0	1.03125	0	1	0	0	-4.0000	0.3300	4.0000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	16051	16057	0.028241	0.792705	0	22.44	0	0	1.0375	0	1	0	0	-2.0000	0.2800	2.0000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	16051	16058	0.000274	0.001138	0	0	0	0	0	0	1	0	0	20.9900	-2.5200	-20.9800	2.5200	0.0000	0.0000	0.0000	0.0000;
	16051	16059	0.000233	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16096	16058	0.001503	0.008648	0.00137	230.72	0	0	0	0	1	0	0	25.7700	-7.0900	-25.7600	6.9900	0.0000	0.0000	0.0000	0.0000;
	16061	16060	0.000187	0.014544	0	740.27	0	0	1.00625	0	1	0	0	-183.8800	-26.4500	183.9400	31.0800	0.0000	0.0000	0.0000	0.0000;
	16101	16060	0.000197	0.00359	0.43765	1898.02	0	0	0	0	1	0	0	55.7000	-76.1700	-55.6900	28.5700	0.0000	0.0000	0.0000	0.0000;
	16062	16061	0.000507	0.027628	0	376.07	0	0	1.00625	0	1	0	0	-72.5000	-17.4700	72.5300	18.8800	0.0000	0.0000	0.0000	0.0000;
	16061	16063	0.000297	0.001149	0	0	0	0	0	0	1	0	0	118.8500	8.0600	-118.8100	-7.9100	0.0000	0.0000	0.0000	0.0000;
	16061	16064	0.000263	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16065	16066	0.000251	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16068	16067	0.000196	0.015342	0	446.3	0	0	1	0	1	0	0	6.8300	53.6200	-6.8200	-53.2100	0.0000	0.0000	0.0000	0.0000;
	16067	16072	0.000175	0.0128	0	726.37	0	0	1	0	1	0	0	-139.3500	-27.2600	139.3800	29.6900	0.0000	0.0000	0.0000	0.0000;
	16067	16073	0.000221	0.001096	0	0	0	0	0	0	1	0	0	146.1700	-127.3400	-146.0900	127.7300	0.0000	0.0000	0.0000	0.0000;
	16067	16074	0.00026	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16068	16071	0.001166	0.06949	0	363.09	0	0	1	0	1	0	0	1.9700	-3.7600	-1.9700	3.7700	0.0000	0.0000	0.0000	0.0000;
	16069	16071	-0.000719	-0.04286	0	263.09	0	0	1	0	1	0	0	-1.9700	3.7600	1.9700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	16070	16071	0.002561	0.152641	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16073	16107	0.000243	0.004674	0.43401	2514.74	0	0	0	0	1	0	0	240.0700	-45.9300	-239.9400	2.3100	0.0000	0.0000	0.0000	0.0000;
	16076	16075	0.000257	0.01348	0	604.12	0	0	1	0	1	0	0	-53.0600	62.3600	53.0800	-61.5300	0.0000	0.0000	0.0000	0.0000;
	16075	16078	0.000533	0.025675	0	481.35	0	0	1	0	1	0	0	-53.0800	-18.5600	53.0900	19.3100	0.0000	0.0000	0.0000	0.0000;
	16075	16079	0.000231	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16077	16076	0.000473	0.030787	0	366.72	0	0	1	0	1	0	0	-73.1600	8.9400	73.1900	-7.4300	0.0000	0.0000	0.0000	0.0000;
	16076	16080	0.000271	0.001094	0	0	0	0	0	0	1	0	0	-20.1300	-54.9300	20.1300	54.9600	0.0000	0.0000	0.0000	0.0000;
	16082	16081	0.000194	0.0151	0	633.96	0	0	1.03125	0	1	0	0	-172.8500	-138.5000	172.9500	145.7700	0.0000	0.0000	0.0000	0.0000;
	16081	16084	0.000236	0.001154	0	0	0	0	0	0	1	0	0	-92.9600	-128.7300	93.0100	129.0000	0.0000	0.0000	0.0000	0.0000;
	16081	16085	0.000233	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16083	16082	0.000549	0.035526	0	365.13	0	0	1.0125	0	1	0	0	-71.1200	-31.5200	71.1500	33.5500	0.0000	0.0000	0.0000	0.0000;
	16086	16087	0.0055	0.14084	0	78.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16086	16088	0.004631	0.149355	0	78.2	0	0	1	0	1	0	0	-12.7900	0.8500	12.8000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	16086	16089	0.006125	0.162507	0	56.1	0	0	1	0	1	0	0	-12.1900	0.8200	12.2000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	16086	16090	0.000287	0.001063	0	0	0	0	0	0	1	0	0	24.9800	-1.6700	-24.9800	1.6800	0.0000	0.0000	0.0000	0.0000;
	16086	16091	0.000218	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16092	16093	0.000232	0.001136	0	0	0	0	0	0	1	0	0	339.8500	83.2900	-339.5900	-82.0100	0.0000	0.0000	0.0000	0.0000;
	16095	16094	0.00026	0.016172	0	738.17	0	0	1	0	1	0	0	-189.9800	11.4900	190.0700	-6.1200	0.0000	0.0000	0.0000	0.0000;
	16094	16097	0.000131	0.007874	0	779.47	0	0	1.03125	0	1	0	0	-171.9300	-84.7200	171.9800	87.5500	0.0000	0.0000	0.0000	0.0000;
	16094	16098	0.000316	0.022682	0	779.18	0	0	1.04375	0	1	0	0	-171.8600	-79.4100	171.9800	87.5500	0.0000	0.0000	0.0000	0.0000;
	16094	16099	0.000168	0.011046	0	778.06	0	0	1.0375	0	1	0	0	-171.9200	-83.5600	171.9800	87.5500	0.0000	0.0000	0.0000	0.0000;
	16094	16100	0.000263	0.019212	0	777.66	0	0	1.04375	0	1	0	0	-171.8800	-80.6200	171.9800	87.5500	0.0000	0.0000	0.0000	0.0000;
	16094	16101	0.000297	0.001084	0	0	0	0	0	0	1	0	0	497.5200	-227.3600	-496.7100	230.3400	0.0000	0.0000	0.0000	0.0000;
	16096	16095	0.000254	0.015817	0	385.65	0	0	1	0	1	0	0	-89.1500	2.9200	89.1700	-1.7600	0.0000	0.0000	0.0000	0.0000;
	16095	16102	0.000281	0.001095	0	0	0	0	0	0	1	0	0	100.8100	-9.7300	-100.7800	9.8300	0.0000	0.0000	0.0000	0.0000;
	16104	16103	0.000265	0.01425	0	802.33	0	0	1.00625	0	1	0	0	-292.1000	3.1300	292.3200	8.3200	0.0000	0.0000	0.0000	0.0000;
	16103	16107	0.000216	0.001016	0	0	0	0	0	0	1	0	0	-239.8200	2.8600	239.9400	-2.3100	0.0000	0.0000	0.0000	0.0000;
	16105	16104	0.000706	0.038798	0	245.98	0	0	1.00625	0	1	0	0	6.9700	-9.6700	-6.9700	9.7200	0.0000	0.0000	0.0000	0.0000;
	16104	16106	0.000279	0.001049	0	0	0	0	0	0	1	0	0	299.0700	-12.8600	-298.8400	13.7300	0.0000	0.0000	0.0000	0.0000;
	16108	16109	0.000292	0.001037	0	0	0	0	0	0	1	0	0	42.0900	3.5300	-42.0900	-3.5200	0.0000	0.0000	0.0000	0.0000;
	16108	16124	0.001713	0.009606	0.00601	268.72	0	0	0	0	1	0	0	81.3100	1.3000	-81.2100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	16108	16291	0.002009	0.010859	0.01645	278.62	0	0	0	0	1	0	0	-123.4000	-4.8300	123.6900	4.5900	0.0000	0.0000	0.0000	0.0000;
	16110	16111	0.000204	0.001042	0	0	0	0	0	0	1	0	0	8.4300	2.5400	-8.4300	-2.5300	0.0000	0.0000	0.0000	0.0000;
	16110	16117	0.002385	0.015529	0.01567	195.39	0	0	0	0	1	0	0	13.3100	7.7600	-13.3000	-9.4000	0.0000	0.0000	0.0000	0.0000;
	16281	16110	0.003177	0.020515	0.01208	208.98	0	0	0	0	1	0	0	21.7500	9.1000	-21.7400	-10.2900	0.0000	0.0000	0.0000	0.0000;
	16112	16119	0.003371	0.021038	0.01121	194.67	0	0	0	0	1	0	0	20.8000	-35.6700	-20.7500	34.8000	0.0000	0.0000	0.0000	0.0000;
	16138	16112	0.001489	0.008637	0.00773	269.43	0	0	0	0	1	0	0	88.8900	-19.9200	-88.7700	19.7800	0.0000	0.0000	0.0000	0.0000;
	16113	16116	0.002753	0.017002	0.0776	195.87	0	0	0	0	1	0	0	24.7800	-2.9500	-24.7600	-5.2900	0.0000	0.0000	0.0000	0.0000;
	16113	16264	0.012953	0.062991	0.01408	201.13	0	0	0	0	1	0	0	-29.6900	-1.8300	29.7900	0.8300	0.0000	0.0000	0.0000	0.0000;
	16113	16269	0.005005	0.028181	0.0259	194.64	0	0	0	0	1	0	0	-20.9500	2.8900	20.9700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	16114	16115	0.000284	0.001033	0	0	0	0	0	0	1	0	0	-36.1700	-12.1500	36.1700	12.1600	0.0000	0.0000	0.0000	0.0000;
	16115	16119	0.00124	0.007722	0.00427	257.14	0	0	0	0	1	0	0	-59.8900	-3.3500	59.9400	3.1500	0.0000	0.0000	0.0000	0.0000;
	16130	16115	0.00201	0.010562	0.00749	213.3	0	0	0	0	1	0	0	-23.7100	8.0800	23.7200	-8.8200	0.0000	0.0000	0.0000	0.0000;
	16116	16124	0.001257	0.008506	0.05495	164.07	0	0	0	0	1	0	0	3.6100	-13.4500	-3.6100	7.5500	0.0000	0.0000	0.0000	0.0000;
	16116	16130	0.002921	0.015935	0.01116	185.54	0	0	0	0	1	0	0	-9.0400	12.7300	9.0500	-13.8900	0.0000	0.0000	0.0000	0.0000;
	16117	16118	0.000227	0.001074	0	0	0	0	0	0	1	0	0	32.1200	11.8700	-32.1200	-11.8600	0.0000	0.0000	0.0000	0.0000;
	17182	16117	0.004864	0.02374	0.01237	213.06	0	0	0	0	1	0	0	18.8400	1.2300	-18.8200	-2.4700	0.0000	0.0000	0.0000	0.0000;
	16269	16119	0.001105	0.006132	0.00254	220.47	0	0	0	0	1	0	0	24.1200	28.4900	-24.1000	-28.6800	0.0000	0.0000	0.0000	0.0000;
	16119	16281	0.002276	0.014799	0.00417	244.82	0	0	0	0	1	0	0	-41.4600	-16.3400	41.5000	16.1700	0.0000	0.0000	0.0000	0.0000;
	16120	16134	0.015807	0.106174	0.03391	193.34	0	0	0	0	1	0	0	18.7900	-7.2800	-18.7300	4.0700	0.0000	0.0000	0.0000	0.0000;
	16138	16120	0.00341	0.016999	0.00675	233.56	0	0	0	0	1	0	0	-40.8200	8.4200	40.8800	-8.8500	0.0000	0.0000	0.0000	0.0000;
	16120	16139	0.002905	0.014068	0.0052	230.63	0	0	0	0	1	0	0	-85.1300	7.1000	85.3300	-6.6700	0.0000	0.0000	0.0000	0.0000;
	16121	16127	0.003121	0.020219	0.01318	215.85	0	0	0	0	1	0	0	-44.8700	1.4600	44.9300	-2.4900	0.0000	0.0000	0.0000	0.0000;
	16621	16121	0.00232	0.013015	0.01377	198.36	0	0	0	0	1	0	0	-33.6100	1.1800	33.6300	-2.5100	0.0000	0.0000	0.0000	0.0000;
	16122	16123	0.000201	0.001004	0	0	0	0	0	0	1	0	0	-21.8900	-6.0500	21.8900	6.0600	0.0000	0.0000	0.0000	0.0000;
	16250	16123	0.004614	0.025252	0.02561	219.36	0	0	0	0	1	0	0	-18.5100	-11.4700	18.5300	8.8200	0.0000	0.0000	0.0000	0.0000;
	16123	16264	0.001718	0.010931	0.03297	247.33	0	0	0	0	1	0	0	-40.4200	-14.8800	40.4500	11.4900	0.0000	0.0000	0.0000	0.0000;
	16124	16125	0.00022	0.001	0	0	0	0	0	0	1	0	0	17.4900	4.6500	-17.4900	-4.6500	0.0000	0.0000	0.0000	0.0000;
	16124	16128	0.001806	0.009591	0.0112	258.13	0	0	0	0	1	0	0	67.3300	-10.8500	-67.2500	10.0500	0.0000	0.0000	0.0000	0.0000;
	16126	16128	0.005736	0.032982	0.02939	257.26	0	0	0	0	1	0	0	-51.0200	0.2300	51.1600	-2.5800	0.0000	0.0000	0.0000	0.0000;
	16126	16209	0.005635	0.04298	0.0182	234.27	0	0	0	0	1	0	0	27.3000	-2.2000	-27.2600	0.5500	0.0000	0.0000	0.0000	0.0000;
	16128	16127	0.001922	0.012285	0.00896	234.31	0	0	0	0	1	0	0	56.4700	1.4100	-56.4200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	16626	16128	0.003019	0.016365	0.01297	242.9	0	0	0	0	1	0	0	50.5100	9.6000	-50.4300	-10.6000	0.0000	0.0000	0.0000	0.0000;
	16129	16130	0.000281	0.001082	0	0	0	0	0	0	1	0	0	-14.6600	-5.8100	14.6600	5.8100	0.0000	0.0000	0.0000	0.0000;
	16133	16131	0.002985	0.015002	0.00817	195.22	0	0	0	0	1	0	0	-7.3400	-9.6300	7.3400	8.7800	0.0000	0.0000	0.0000	0.0000;
	16250	16131	0.002915	0.016811	0.02583	230.09	0	0	0	0	1	0	0	27.7200	10.8100	-27.7000	-13.4300	0.0000	0.0000	0.0000	0.0000;
	16132	16133	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-18.5100	-4.1900	18.5100	4.1900	0.0000	0.0000	0.0000	0.0000;
	16135	16133	0.00124	0.006683	0.00794	190.35	0	0	0	0	1	0	0	-9.6000	-7.7800	9.6000	6.9500	0.0000	0.0000	0.0000	0.0000;
	16134	16135	0.00179	0.009303	0.00541	177.88	0	0	0	0	1	0	0	4.5700	-5.0100	-4.5600	4.4400	0.0000	0.0000	0.0000	0.0000;
	16139	16136	0.002221	0.017155	0.00858	243.87	0	0	0	0	1	0	0	-118.7200	-4.7000	119.0200	6.0700	0.0000	0.0000	0.0000	0.0000;
	16137	16138	0.000229	0.001075	0	0	0	0	0	0	1	0	0	-17.2500	-5.7700	17.2500	5.7800	0.0000	0.0000	0.0000	0.0000;
	16138	16140	0.017509	0.096168	0.03388	259.33	0	0	0	0	1	0	0	-65.3200	5.7200	66.0400	-5.3900	0.0000	0.0000	0.0000	0.0000;
	16164	16140	0.001958	0.012145	0.00361	196.08	0	0	0	0	1	0	0	-20.1900	25.0700	20.2100	-25.3400	0.0000	0.0000	0.0000	0.0000;
	16140	16283	0.005994	0.030442	0.00462	246.7	0	0	0	0	1	0	0	-115.5900	22.9300	116.3700	-19.4700	0.0000	0.0000	0.0000	0.0000;
	16141	16142	0.000211	0.001016	0	0	0	0	0	0	1	0	0	-85.6600	-9.1700	85.6700	9.2400	0.0000	0.0000	0.0000	0.0000;
	16144	16142	0.001645	0.008588	0.00428	242.18	0	0	0	0	1	0	0	112.8500	-21.9100	-112.6400	22.5200	0.0000	0.0000	0.0000	0.0000;
	16142	16160	0.001467	0.008831	0.00322	195.56	0	0	0	0	1	0	0	26.9700	-31.7600	-26.9500	31.5600	0.0000	0.0000	0.0000	0.0000;
	16143	16158	0.003963	0.024022	0.03983	202.12	0	0	0	0	1	0	0	-35.4300	-4.4400	35.4800	0.4400	0.0000	0.0000	0.0000	0.0000;
	16143	16673	0.016174	0.056632	0.03375	160.8	0	0	0	0	1	0	0	1.9800	-1.0800	-1.9800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	16144	16175	0.003472	0.017038	0.00384	194.6	0	0	0	0	1	0	0	-22.4300	-12.9400	22.4600	12.6300	0.0000	0.0000	0.0000	0.0000;
	16144	16198	0.00124	0.007847	0.00374	247.51	0	0	0	0	1	0	0	-119.3200	30.4700	119.5000	-29.7500	0.0000	0.0000	0.0000	0.0000;
	16145	16148	0.00012	0.004515	0	141.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16145	16149	0.000258	0.001017	0	0	0	0	0	0	1	0	0	53.5800	11.4500	-53.5700	-11.4200	0.0000	0.0000	0.0000	0.0000;
	16145	16150	0.000231	0.001166	0	0	0	0	0	0	1	0	0	-53.5800	-11.4500	53.5900	11.4800	0.0000	0.0000	0.0000	0.0000;
	16146	16148	0.003282	0.123696	0	70.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16147	16148	0.003282	0.123696	0	70.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16150	16151	0.000991	0.006391	0.0057	232.55	0	0	0	0	1	0	0	-89.0000	2.1000	89.0700	-2.2400	0.0000	0.0000	0.0000	0.0000;
	16150	16954	0.00639	0.040829	0.06984	200.37	0	0	0	0	1	0	0	35.4100	-13.5800	-35.3300	6.6100	0.0000	0.0000	0.0000	0.0000;
	16151	16152	0.000256	0.001089	0	0	0	0	0	0	1	0	0	48.8100	14.0500	-48.8100	-14.0200	0.0000	0.0000	0.0000	0.0000;
	16153	16151	0.001193	0.007858	0.00288	263.23	0	0	0	0	1	0	0	123.8500	-12.3000	-123.6800	13.1200	0.0000	0.0000	0.0000	0.0000;
	16153	16151	0.001193	0.007858	0.00288	263.23	0	0	0	0	1	0	0	123.8500	-12.3000	-123.6800	13.1200	0.0000	0.0000	0.0000	0.0000;
	16151	16626	0.020981	0.088694	0.05014	214.55	0	0	0	0	1	0	0	56.3900	-20.1700	-55.7100	17.6500	0.0000	0.0000	0.0000	0.0000;
	16151	16952	0.003486	0.023906	0.03475	214.71	0	0	0	0	1	0	0	53.0900	-17.8900	-52.9900	14.8400	0.0000	0.0000	0.0000	0.0000;
	16178	16153	0.002316	0.010646	0.00734	265.31	0	0	0	0	1	0	0	137.2100	-9.9500	-136.8000	11.0300	0.0000	0.0000	0.0000	0.0000;
	16178	16153	0.002316	0.010646	0.00734	265.31	0	0	0	0	1	0	0	137.2100	-9.9500	-136.8000	11.0300	0.0000	0.0000	0.0000	0.0000;
	16154	16164	0.006374	0.026081	0.03322	201.19	0	0	0	0	1	0	0	36.9200	-9.8200	-36.8400	6.5900	0.0000	0.0000	0.0000	0.0000;
	16189	16155	0.002501	0.014611	0.0054	249.25	0	0	0	0	1	0	0	130.0100	-11.2600	-129.6100	13.0400	0.0000	0.0000	0.0000	0.0000;
	16257	16155	0.002157	0.011141	0.01123	235.61	0	0	0	0	1	0	0	-94.4200	32.0800	94.6300	-32.2200	0.0000	0.0000	0.0000	0.0000;
	16156	16157	0.005551	0.027231	0.01137	265.92	0	0	0	0	1	0	0	-133.2900	29.0800	134.2700	-25.5000	0.0000	0.0000	0.0000	0.0000;
	16156	16157	0.005551	0.027231	0.01137	265.92	0	0	0	0	1	0	0	-133.2900	29.0800	134.2700	-25.5000	0.0000	0.0000	0.0000	0.0000;
	16175	16156	0.001101	0.007155	0.00502	255.94	0	0	0	0	1	0	0	-165.0300	63.8400	165.3500	-62.2700	0.0000	0.0000	0.0000	0.0000;
	16179	16157	0.003456	0.019911	0.00277	269.28	0	0	0	0	1	0	0	143.1600	-22.2400	-142.4700	25.8800	0.0000	0.0000	0.0000	0.0000;
	16179	16157	0.003456	0.019911	0.00277	269.28	0	0	0	0	1	0	0	143.1600	-22.2400	-142.4700	25.8800	0.0000	0.0000	0.0000	0.0000;
	16286	16157	0.00164	0.008788	0.00244	202.9	0	0	0	0	1	0	0	31.8000	8.6300	-31.7800	-8.8000	0.0000	0.0000	0.0000	0.0000;
	16158	16159	0.000246	0.001098	0	0	0	0	0	0	1	0	0	34.9600	3.0500	-34.9600	-3.0300	0.0000	0.0000	0.0000	0.0000;
	16164	16160	0.001664	0.008762	0.00387	142.16	0	0	0	0	1	0	0	3.9500	51.5800	-3.9100	-51.7700	0.0000	0.0000	0.0000	0.0000;
	16680	16160	0.000861	0.006709	0.0044	179.91	0	0	0	0	1	0	0	-0.2400	-10.9500	0.2400	10.4900	0.0000	0.0000	0.0000	0.0000;
	16161	16162	0.000225	0.001048	0	0	0	0	0	0	1	0	0	48.8100	6.2100	-48.8100	-6.1900	0.0000	0.0000	0.0000	0.0000;
	16186	16161	0.001215	0.006799	0.00489	200.35	0	0	0	0	1	0	0	27.2700	-30.6400	-27.2500	30.2200	0.0000	0.0000	0.0000	0.0000;
	16163	16164	0.000278	0.001121	0	0	0	0	0	0	1	0	0	-53.0500	83.3400	53.0700	-83.2300	0.0000	0.0000	0.0000	0.0000;
	16165	16166	0.000225	0.001158	0	0	0	0	0	0	1	0	0	33.3700	6.6900	-33.3600	-6.6800	0.0000	0.0000	0.0000	0.0000;
	16168	16165	0.002152	0.01228	0.01807	235.12	0	0	0	0	1	0	0	-86.7200	17.0500	86.8800	-18.0900	0.0000	0.0000	0.0000	0.0000;
	16678	16165	0.001304	0.008381	0.00338	241.98	0	0	0	0	1	0	0	114.3800	-8.8400	-114.2200	9.5100	0.0000	0.0000	0.0000	0.0000;
	16165	16686	0.005462	0.029615	0.0199	190.11	0	0	0	0	1	0	0	-6.0200	1.8900	6.0200	-4.0100	0.0000	0.0000	0.0000	0.0000;
	16167	16168	0.000283	0.001032	0	0	0	0	0	0	1	0	0	-30.2800	-2.9400	30.2800	2.9500	0.0000	0.0000	0.0000	0.0000;
	16168	16186	0.002145	0.010872	0.00429	220.28	0	0	0	0	1	0	0	56.4400	-20.0000	-56.3700	19.9000	0.0000	0.0000	0.0000	0.0000;
	16176	16169	0.002206	0.012242	0.00223	203.98	0	0	0	0	1	0	0	-39.4500	-11.8000	39.4900	11.7500	0.0000	0.0000	0.0000	0.0000;
	16170	16173	0.000514	0.013217	0	140.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16170	16174	0.000251	0.001018	0	0	0	0	0	0	1	0	0	30.2800	9.6800	-30.2800	-9.6700	0.0000	0.0000	0.0000	0.0000;
	16170	16175	0.000212	0.001111	0	0	0	0	0	0	1	0	0	-30.2800	62.1400	30.2900	-62.0900	0.0000	0.0000	0.0000	0.0000;
	16171	16173	0.00617	0.158634	0	70.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16172	16173	0.00617	0.158634	0	70.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16197	16175	0.000903	0.004086	0.00536	243.2	0	0	0	0	1	0	0	-112.1700	14.3000	112.2800	-14.3800	0.0000	0.0000	0.0000	0.0000;
	16197	16177	0.003596	0.015921	0.00591	231.82	0	0	0	0	1	0	0	83.8200	-30.4800	-83.5500	31.0300	0.0000	0.0000	0.0000	0.0000;
	16185	16179	0.002235	0.010461	0.0033	269.91	0	0	0	0	1	0	0	154.3700	-17.2800	-153.8600	19.3000	0.0000	0.0000	0.0000	0.0000;
	16185	16179	0.002235	0.010461	0.0033	269.91	0	0	0	0	1	0	0	154.3700	-17.2800	-153.8600	19.3000	0.0000	0.0000	0.0000	0.0000;
	16185	16180	0.001302	0.007002	0.00273	253.81	0	0	0	0	1	0	0	154.9800	-0.5000	-154.6800	1.7900	0.0000	0.0000	0.0000	0.0000;
	16182	16183	0.000251	0.00116	0	0	0	0	0	0	1	0	0	18.1600	1.7300	-18.1600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	16204	16182	0.001636	0.009808	0.00413	214.74	0	0	0	0	1	0	0	-63.0400	-25.3700	63.1100	25.3500	0.0000	0.0000	0.0000	0.0000;
	16190	16184	0.00307	0.014573	0.00421	298.09	0	0	0	0	1	0	0	-202.8100	20.7100	204.0100	-15.4400	0.0000	0.0000	0.0000	0.0000;
	16190	16184	0.00307	0.014573	0.00421	298.09	0	0	0	0	1	0	0	-202.8100	20.7100	204.0100	-15.4400	0.0000	0.0000	0.0000	0.0000;
	16184	16277	0.001221	0.007988	0.00186	298.65	0	0	0	0	1	0	0	-149.3100	13.3000	149.5700	-11.8200	0.0000	0.0000	0.0000	0.0000;
	16184	16277	0.001221	0.007988	0.00186	298.65	0	0	0	0	1	0	0	-149.3100	13.3000	149.5700	-11.8200	0.0000	0.0000	0.0000	0.0000;
	16184	16277	0.001221	0.007988	0.00186	298.65	0	0	0	0	1	0	0	-149.3100	13.3000	149.5700	-11.8200	0.0000	0.0000	0.0000	0.0000;
	16184	16296	0.002016	0.010859	0.00481	253.6	0	0	0	0	1	0	0	-145.1600	7.5100	145.5600	-5.8700	0.0000	0.0000	0.0000	0.0000;
	16277	16185	0.001679	0.008553	0.00394	305.99	0	0	0	0	1	0	0	172.1700	-8.7900	-171.7000	10.7500	0.0000	0.0000	0.0000	0.0000;
	16277	16185	0.001679	0.008553	0.00394	305.99	0	0	0	0	1	0	0	172.1700	-8.7900	-171.7000	10.7500	0.0000	0.0000	0.0000	0.0000;
	16277	16185	0.001679	0.008553	0.00394	305.99	0	0	0	0	1	0	0	172.1700	-8.7900	-171.7000	10.7500	0.0000	0.0000	0.0000	0.0000;
	16186	16187	0.000221	0.001165	0	0	0	0	0	0	1	0	0	29.1000	10.7400	-29.1000	-10.7300	0.0000	0.0000	0.0000	0.0000;
	16188	16190	0.002449	0.011453	0.00914	290.91	0	0	0	0	1	0	0	-173.1500	30.1900	173.8700	-27.8100	0.0000	0.0000	0.0000	0.0000;
	16188	16190	0.002449	0.011453	0.00914	290.91	0	0	0	0	1	0	0	-173.1500	30.1900	173.8700	-27.8100	0.0000	0.0000	0.0000	0.0000;
	16261	16189	0.001063	0.006736	0.00304	221.96	0	0	0	0	1	0	0	61.5400	32.1600	-61.4900	-32.1700	0.0000	0.0000	0.0000	0.0000;
	16190	16191	0.000275	0.001039	0	0	0	0	0	0	1	0	0	57.8700	14.1900	-57.8600	-14.1600	0.0000	0.0000	0.0000	0.0000;
	16192	16193	0.000234	0.001124	0	0	0	0	0	0	1	0	0	30.3000	14.7800	-30.3000	-14.7700	0.0000	0.0000	0.0000	0.0000;
	16192	16198	0.001733	0.009744	0.00423	208.72	0	0	0	0	1	0	0	37.0800	-0.2300	-37.0500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	16283	16192	0.003444	0.019232	0.00754	225.63	0	0	0	0	1	0	0	67.5300	14.6000	-67.3800	-14.5500	0.0000	0.0000	0.0000	0.0000;
	16194	16195	0.002926	0.014102	0.00346	213.74	0	0	0	0	1	0	0	39.5100	-14.8200	-39.4600	14.6900	0.0000	0.0000	0.0000	0.0000;
	16195	16196	0.000273	0.001144	0	0	0	0	0	0	1	0	0	35.7000	7.0000	-35.7000	-6.9800	0.0000	0.0000	0.0000	0.0000;
	16198	16199	0.000294	0.001108	0	0	0	0	0	0	1	0	0	28.3500	5.8100	-28.3500	-5.8000	0.0000	0.0000	0.0000	0.0000;
	16257	16198	0.002528	0.012059	0.00595	241.79	0	0	0	0	1	0	0	111.1000	-23.1900	-110.8000	24.0300	0.0000	0.0000	0.0000	0.0000;
	16200	16201	0.000298	0.001012	0	0	0	0	0	0	1	0	0	13.8800	0.6500	-13.8800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	16202	16203	0.00029	0.001192	0	0	0	0	0	0	1	0	0	-90.5500	-21.9800	90.5800	22.0700	0.0000	0.0000	0.0000	0.0000;
	16207	16205	0.003345	0.021369	0.01275	196.58	0	0	0	0	1	0	0	-16.3900	-1.7900	16.3900	0.4800	0.0000	0.0000	0.0000	0.0000;
	16205	16234	0.002438	0.012683	0.0143	241.43	0	0	0	0	1	0	0	-28.6500	-3.5400	28.6700	2.1100	0.0000	0.0000	0.0000	0.0000;
	16236	16205	0.006043	0.028572	0.02019	205.3	0	0	0	0	1	0	0	-3.8700	-3.7400	3.8700	1.5900	0.0000	0.0000	0.0000	0.0000;
	16206	16233	0.005342	0.029788	0.0131	203.68	0	0	0	0	1	0	0	35.2800	-6.4800	-35.2100	5.4300	0.0000	0.0000	0.0000	0.0000;
	17253	16206	0.003668	0.015139	0.01971	232.52	0	0	0	0	1	0	0	48.6400	-4.5300	-48.5600	2.7500	0.0000	0.0000	0.0000	0.0000;
	17263	16206	0.003548	0.019798	0.00832	193.23	0	0	0	0	1	0	0	-7.8000	-3.6600	7.8000	2.7800	0.0000	0.0000	0.0000	0.0000;
	16208	16207	0.005298	0.032524	0.00916	179.64	0	0	0	0	1	0	0	-0.0400	2.8600	0.0400	-3.8300	0.0000	0.0000	0.0000	0.0000;
	16215	16208	0.005292	0.022448	0.00874	205	0	0	0	0	1	0	0	13.8400	7.3200	-13.8200	-8.2100	0.0000	0.0000	0.0000	0.0000;
	16209	16228	0.006086	0.031824	0.02795	209.44	0	0	0	0	1	0	0	-26.8500	-9.4600	26.8900	6.6900	0.0000	0.0000	0.0000	0.0000;
	16215	16210	0.002442	0.016517	0.00691	204.42	0	0	0	0	1	0	0	2.7700	11.3000	-2.7700	-12.0200	0.0000	0.0000	0.0000	0.0000;
	16233	16210	0.004566	0.028306	0.01246	250.26	0	0	0	0	1	0	0	31.5700	-8.4400	-31.5200	7.3800	0.0000	0.0000	0.0000	0.0000;
	16211	16214	-0.000209	-0.00702	0	173.74	0	0	1	0	1	0	0	11.4400	2.4700	-11.4400	-2.4800	0.0000	0.0000	0.0000	0.0000;
	16211	16215	0.000252	0.001037	0	0	0	0	0	0	1	0	0	-11.4400	34.8800	11.4400	-34.8600	0.0000	0.0000	0.0000	0.0000;
	16211	16216	0.000217	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16212	16214	0.005204	0.174545	0	86.87	0	0	1	0	1	0	0	-11.4300	-2.2600	11.4400	2.4800	0.0000	0.0000	0.0000	0.0000;
	16213	16214	0.005204	0.174545	0	86.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16234	16215	0.002586	0.014689	0.00811	198.78	0	0	0	0	1	0	0	28.0700	-16.9700	-28.0500	16.2400	0.0000	0.0000	0.0000	0.0000;
	16217	16218	0.001497	0.009568	0.00367	214.8	0	0	0	0	1	0	0	20.8200	5.3500	-20.8100	-5.7200	0.0000	0.0000	0.0000	0.0000;
	16231	16217	0.002993	0.017868	0.00461	200.24	0	0	0	0	1	0	0	-24.7100	-28.4100	24.7500	28.1200	0.0000	0.0000	0.0000	0.0000;
	16217	16289	0.003157	0.021503	0.01857	261.26	0	0	0	0	1	0	0	-72.2400	-43.3600	72.4300	42.6000	0.0000	0.0000	0.0000	0.0000;
	16218	16220	0.004118	0.020821	0.0109	180.35	0	0	0	0	1	0	0	-5.8600	-8.2900	5.8600	7.0800	0.0000	0.0000	0.0000	0.0000;
	16219	16220	0.000289	0.001178	0	0	0	0	0	0	1	0	0	-33.2700	-10.0800	33.2700	10.0900	0.0000	0.0000	0.0000	0.0000;
	16243	16220	0.004441	0.025545	0.01005	238.77	0	0	0	0	1	0	0	39.2100	16.4500	-39.1400	-17.1700	0.0000	0.0000	0.0000	0.0000;
	16221	16228	0.004704	0.028776	0.02364	194.48	0	0	0	0	1	0	0	-2.0100	23.4500	2.0300	-25.8500	0.0000	0.0000	0.0000	0.0000;
	16231	16221	0.005861	0.033995	0.00707	177.46	0	0	0	0	1	0	0	12.5300	25.9600	-12.4900	-26.4800	0.0000	0.0000	0.0000	0.0000;
	16222	16223	0.000241	0.001192	0	0	0	0	0	0	1	0	0	-30.7700	-4.2400	30.7700	4.2500	0.0000	0.0000	0.0000	0.0000;
	16223	16225	0.001782	0.011318	0.0037	206.24	0	0	0	0	1	0	0	39.3000	25.8100	-39.2600	-25.9900	0.0000	0.0000	0.0000	0.0000;
	16227	16223	0.002976	0.01911	0.01298	248.14	0	0	0	0	1	0	0	70.2300	29.6100	-70.0700	-30.0600	0.0000	0.0000	0.0000	0.0000;
	16225	16224	0.002453	0.013175	0.0035	156.98	0	0	0	0	1	0	0	21.1200	19.8900	-21.1000	-20.1700	0.0000	0.0000	0.0000	0.0000;
	16224	17256	0.004364	0.025915	0.02999	224.59	0	0	0	0	1	0	0	-9.6700	15.0600	9.6800	-18.2300	0.0000	0.0000	0.0000	0.0000;
	16225	16226	0.000285	0.001029	0	0	0	0	0	0	1	0	0	18.1400	6.1100	-18.1400	-6.1000	0.0000	0.0000	0.0000	0.0000;
	16243	16227	0.0029	0.013125	0.0028	262.42	0	0	0	0	1	0	0	92.0300	34.9700	-91.7800	-34.1700	0.0000	0.0000	0.0000	0.0000;
	16228	16229	0.000285	0.001072	0	0	0	0	0	0	1	0	0	11.0900	2.9400	-11.0900	-2.9300	0.0000	0.0000	0.0000	0.0000;
	16239	16230	0.010743	0.045263	0.00677	192.68	0	0	0	0	1	0	0	35.2400	32.1200	-35.0200	-31.9500	0.0000	0.0000	0.0000	0.0000;
	16240	16230	0.003841	0.023295	0.01557	187.27	0	0	0	0	1	0	0	-16.4500	-25.5700	16.4800	24.0600	0.0000	0.0000	0.0000	0.0000;
	16232	16234	0.003303	0.019349	0.0065	261.59	0	0	0	0	1	0	0	74.5000	-7.9800	-74.3300	8.2900	0.0000	0.0000	0.0000	0.0000;
	16232	17255	0.005468	0.034778	0.05067	270.15	0	0	0	0	1	0	0	-92.7000	4.6600	93.1400	-7.3300	0.0000	0.0000	0.0000	0.0000;
	16233	16807	0.007752	0.034375	0.02412	261.19	0	0	0	0	1	0	0	-24.9000	-8.5100	24.9500	6.1300	0.0000	0.0000	0.0000	0.0000;
	16234	16235	0.000241	0.001132	0	0	0	0	0	0	1	0	0	17.5800	6.5700	-17.5800	-6.5700	0.0000	0.0000	0.0000	0.0000;
	16236	16237	0.000224	0.001111	0	0	0	0	0	0	1	0	0	25.9700	5.7200	-25.9700	-5.7100	0.0000	0.0000	0.0000	0.0000;
	16623	16236	0.007162	0.039881	0.00989	185.97	0	0	0	0	1	0	0	22.1400	1.0900	-22.1100	-1.9700	0.0000	0.0000	0.0000	0.0000;
	16238	17275	0.001755	0.011633	0.0093	261.7	0	0	0	0	1	0	0	-64.2400	-4.5200	64.3000	3.9600	0.0000	0.0000	0.0000	0.0000;
	16238	17277	0.00201	0.010053	0.00451	199.21	0	0	0	0	1	0	0	34.1200	1.8000	-34.1000	-2.1800	0.0000	0.0000	0.0000	0.0000;
	17280	16238	0.003338	0.0205	0.0133	244.48	0	0	0	0	1	0	0	-21.9800	-0.8000	22.0000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	16239	16289	0.003142	0.014948	0.01574	238.82	0	0	0	0	1	0	0	-62.4000	-36.1400	62.5400	35.0300	0.0000	0.0000	0.0000	0.0000;
	17283	16240	0.004322	0.020129	0.01221	210.17	0	0	0	0	1	0	0	-4.0500	-6.0100	4.0500	4.7000	0.0000	0.0000	0.0000	0.0000;
	16241	16242	0.004272	0.135093	0	60.72	0	0	1.025	0	1	0	0	-18.5800	2.7100	18.6000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	16241	16243	0.000296	0.001183	0	0	0	0	0	0	1	0	0	18.5800	-2.7100	-18.5800	2.7100	0.0000	0.0000	0.0000	0.0000;
	16241	16244	0.000243	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16289	16243	0.00116	0.005849	0.00182	272.93	0	0	0	0	1	0	0	112.8100	54.7300	-112.6500	-54.1400	0.0000	0.0000	0.0000	0.0000;
	16245	16246	0.007543	0.193824	0	62.5	0	0	1	0	1	0	0	-11.7900	0.2500	11.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16245	16247	0.008703	0.245302	0	40.52	0	0	1	0	1	0	0	-5.3000	0.0600	5.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16245	16248	0.038613	1.074372	0	11.14	0	0	1	0	1	0	0	-1.2000	0.0100	1.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16245	16249	0.000249	0.001121	0	0	0	0	0	0	1	0	0	9.0700	0.3400	-9.0700	-0.3400	0.0000	0.0000	0.0000	0.0000;
	16245	16250	0.000258	0.001135	0	0	0	0	0	0	1	0	0	9.2200	-0.6700	-9.2200	0.6700	0.0000	0.0000	0.0000	0.0000;
	16251	16252	0.009311	0.267469	0	52.75	0	0	1.025	0	1	0	0	-8.9900	-4.3200	9.0000	4.5800	0.0000	0.0000	0.0000	0.0000;
	16251	16253	0.007329	0.21813	0	52.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16251	16254	0.005943	0.184268	0	52.5	0	0	1.01875	0	1	0	0	-4.5000	-2.2400	4.5000	2.2900	0.0000	0.0000	0.0000	0.0000;
	16251	16255	0.010653	0.28852	0	39.77	0	0	1.01875	0	1	0	0	-5.1000	-2.5000	5.1000	2.6000	0.0000	0.0000	0.0000	0.0000;
	16251	16256	0.000239	0.001155	0	0	0	0	0	0	1	0	0	0.1100	0.0300	-0.1100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	16251	16257	0.000216	0.001022	0	0	0	0	0	0	1	0	0	16.6800	8.8900	-16.6800	-8.8900	0.0000	0.0000	0.0000	0.0000;
	16258	16259	0.004668	0.1298	0	88.78	0	0	1	0	1	0	0	-51.8600	-20.4500	51.9900	24.2300	0.0000	0.0000	0.0000	0.0000;
	16258	16260	0.006852	0.18603	0	81.12	0	0	1	0	1	0	0	-30.9200	-12.5000	31.0000	14.4500	0.0000	0.0000	0.0000	0.0000;
	16258	16261	0.000278	0.001137	0	0	0	0	0	0	1	0	0	73.3800	31.6000	-73.3600	-31.5300	0.0000	0.0000	0.0000	0.0000;
	16258	16262	0.000284	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16261	16286	0.002844	0.014503	0.00457	185.73	0	0	0	0	1	0	0	11.8200	-0.6300	-11.8200	0.1600	0.0000	0.0000	0.0000	0.0000;
	16263	16264	0.00023	0.001197	0	0	0	0	0	0	1	0	0	151.1800	1.0500	-151.1300	-0.8000	0.0000	0.0000	0.0000	0.0000;
	16291	16264	0.000614	0.002511	0.0039	266.93	0	0	0	0	1	0	0	-80.8500	11.2500	80.8900	-11.5200	0.0000	0.0000	0.0000	0.0000;
	16265	16266	0.003469	0.084401	0	124.8	0	0	1.075	0	1	0	0	-95.6000	-37.4300	95.9900	46.7900	0.0000	0.0000	0.0000	0.0000;
	16265	16267	0.000218	0.001158	0	0	0	0	0	0	1	0	0	95.6000	37.4300	-95.5800	-37.3100	0.0000	0.0000	0.0000	0.0000;
	16267	16281	0.003891	0.026415	0.02417	223.25	0	0	0	0	1	0	0	63.4200	23.7700	-63.2500	-25.2700	0.0000	0.0000	0.0000	0.0000;
	16267	16291	0.004751	0.025088	0.03062	211.98	0	0	0	0	1	0	0	42.9300	12.9700	-42.8400	-15.8400	0.0000	0.0000	0.0000	0.0000;
	16267	16943	0.035385	0.156364	0.02994	191.15	0	0	0	0	1	0	0	-10.7600	0.5800	10.8000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	16268	16269	0.000299	0.001037	0	0	0	0	0	0	1	0	0	45.0900	22.9600	-45.0900	-22.9300	0.0000	0.0000	0.0000	0.0000;
	16270	16271	0.001924	0.050723	0	258.48	0	0	1	0	1	0	0	-198.0900	24.0800	198.8100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	16270	16272	0.00139	0.035326	0	258.48	0	0	1	0	1	0	0	-198.2900	24.6300	198.8100	-11.4700	0.0000	0.0000	0.0000	0.0000;
	16270	16273	0.001996	0.059522	0	258.48	0	0	1	0	1	0	0	-198.0600	23.7900	198.8100	-1.6700	0.0000	0.0000	0.0000	0.0000;
	16270	16274	0.002018	0.071496	0	258.48	0	0	1	0	1	0	0	-198.0300	44.4900	198.8100	-17.0000	0.0000	0.0000	0.0000	0.0000;
	16270	16275	0.001012	0.028725	0	258.48	0	0	1	0	1	0	0	-198.4300	27.7600	198.8100	-17.0000	0.0000	0.0000	0.0000	0.0000;
	16270	16276	0.002093	0.053204	0	258.48	0	0	1	0	1	0	0	-198.0300	24.4900	198.8100	-4.7200	0.0000	0.0000	0.0000	0.0000;
	16270	16277	0.00027	0.001094	0	0	0	0	0	0	1	0	0	1188.9300	-169.2400	-1185.2900	183.9800	0.0000	0.0000	0.0000	0.0000;
	16270	16278	0.000216	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16277	16296	0.000765	0.004771	0.00267	230.84	0	0	0	0	1	0	0	-82.4900	-15.7600	82.5400	15.7900	0.0000	0.0000	0.0000	0.0000;
	16279	16280	0.00433	0.108916	0	93.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16279	16281	0.000249	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16282	16283	0.000235	0.001172	0	0	0	0	0	0	1	0	0	183.9700	-4.4900	-183.9000	4.8600	0.0000	0.0000	0.0000	0.0000;
	16284	16285	0.003753	0.114676	0	61.73	0	0	1.0125	0	1	0	0	-19.9800	-8.7900	20.0000	9.3200	0.0000	0.0000	0.0000	0.0000;
	16284	16286	0.000292	0.001096	0	0	0	0	0	0	1	0	0	19.9800	8.7900	-19.9800	-8.7900	0.0000	0.0000	0.0000	0.0000;
	16287	16288	0.001024	0.025192	0	579.15	0	0	1.1	0	1	0	0	-247.9700	-133.1700	248.8300	154.1800	0.0000	0.0000	0.0000	0.0000;
	16287	16289	0.000276	0.001179	0	0	0	0	0	0	1	0	0	247.9700	133.1700	-247.7800	-132.3600	0.0000	0.0000	0.0000	0.0000;
	16290	16291	0.000251	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16292	16293	0.001065	0.029717	0	302.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16292	16294	0.00193	0.053362	0	302.38	0	0	0.98125	0	1	0	0	-231.6400	4.0600	232.5700	21.6400	0.0000	0.0000	0.0000	0.0000;
	16292	16295	0.001275	0.041129	0	302.38	0	0	0.98125	0	1	0	0	-231.9500	21.8200	232.5700	-1.7900	0.0000	0.0000	0.0000	0.0000;
	16292	16296	0.00026	0.001051	0	0	0	0	0	0	1	0	0	463.5900	-25.8800	-463.0600	27.9900	0.0000	0.0000	0.0000	0.0000;
	16292	16297	0.000295	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16298	16299	0.000205	0.001184	0	0	0	0	0	0	1	0	0	-31.4200	-12.5400	31.4200	12.5600	0.0000	0.0000	0.0000	0.0000;
	34948	16299	0.001096	0.00613	0.00205	223.99	0	0	0	0	1	0	0	-41.0500	-3.9000	41.0700	3.7800	0.0000	0.0000	0.0000	0.0000;
	34951	16299	0.001787	0.010547	0.00893	251.5	0	0	0	0	1	0	0	72.5800	15.9100	-72.4900	-16.3300	0.0000	0.0000	0.0000	0.0000;
	16300	16301	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-34.5200	-18.4900	34.5300	18.5100	0.0000	0.0000	0.0000	0.0000;
	16301	16302	0.00076	0.00598	0.00234	265.93	0	0	0	0	1	0	0	76.2500	-6.4200	-76.2100	6.5000	0.0000	0.0000	0.0000	0.0000;
	17350	16303	0.002641	0.013624	0.00587	269.65	0	0	0	0	1	0	0	91.3800	-8.9700	-91.1800	9.4000	0.0000	0.0000	0.0000	0.0000;
	16303	34951	0.001723	0.014081	0.00895	262.46	0	0	0	0	1	0	0	-106.5700	4.5800	106.7500	-4.0600	0.0000	0.0000	0.0000	0.0000;
	16303	34953	0.003385	0.019995	0.00983	291	0	0	0	0	1	0	0	164.3800	-17.5600	-163.5300	21.5600	0.0000	0.0000	0.0000	0.0000;
	16304	34548	0.010998	0.058956	0.02674	241.6	0	0	0	0	1	0	0	45.3400	-9.5500	-45.1300	7.8300	0.0000	0.0000	0.0000	0.0000;
	16304	34953	0.005476	0.036396	0.00978	282.95	0	0	0	0	1	0	0	-159.9000	29.8300	161.2500	-21.9200	0.0000	0.0000	0.0000	0.0000;
	16304	35032	0.005423	0.0284	0.06908	268.65	0	0	0	0	1	0	0	107.0200	-22.9500	-106.4300	18.6300	0.0000	0.0000	0.0000	0.0000;
	16305	16306	0.001956	0.010168	0.0043	223.77	0	0	0	0	1	0	0	-33.0400	6.9300	33.0600	-7.2900	0.0000	0.0000	0.0000	0.0000;
	16305	16308	0.002605	0.016615	0.00628	188.6	0	0	0	0	1	0	0	13.9300	-10.9200	-13.9200	10.2900	0.0000	0.0000	0.0000	0.0000;
	16306	34946	0.001887	0.012382	0.008	240.24	0	0	0	0	1	0	0	-50.0600	2.5000	50.1100	-3.0700	0.0000	0.0000	0.0000	0.0000;
	16307	17361	0.001071	0.0068	0.0018	274.08	0	0	0	0	1	0	0	-152.7200	19.4200	152.9600	-18.1200	0.0000	0.0000	0.0000	0.0000;
	34947	16307	0.002258	0.014393	0.0073	271.15	0	0	0	0	1	0	0	-136.6100	24.8700	137.0100	-23.0800	0.0000	0.0000	0.0000	0.0000;
	16308	17361	0.001971	0.009976	0.00641	210.7	0	0	0	0	1	0	0	-6.6400	-2.9500	6.6400	2.2600	0.0000	0.0000	0.0000	0.0000;
	16309	16310	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-3.6000	-1.0600	3.6000	1.0600	0.0000	0.0000	0.0000	0.0000;
	16310	17926	0.015916	0.09113	0.02779	223.02	0	0	0	0	1	0	0	29.7800	-3.6200	-29.6500	1.4200	0.0000	0.0000	0.0000	0.0000;
	16310	34547	0.005559	0.033559	0.01843	212.54	0	0	0	0	1	0	0	26.1200	-5.0600	-26.0900	3.3200	0.0000	0.0000	0.0000	0.0000;
	16310	34553	0.00152	0.008203	0.00609	245.36	0	0	0	0	1	0	0	56.7500	-7.6000	-56.7000	7.2000	0.0000	0.0000	0.0000	0.0000;
	34942	16310	0.002777	0.016289	0.00574	264.21	0	0	0	0	1	0	0	116.6100	-13.7400	-116.2500	15.2200	0.0000	0.0000	0.0000	0.0000;
	16311	16312	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-31.5500	-36.7700	31.5500	36.8000	0.0000	0.0000	0.0000	0.0000;
	16315	16312	0.000862	0.004099	0.00293	265.55	0	0	0	0	1	0	0	101.2300	8.0700	-101.1400	-7.9900	0.0000	0.0000	0.0000	0.0000;
	16315	16312	0.000862	0.004099	0.00293	265.55	0	0	0	0	1	0	0	101.2300	8.0700	-101.1400	-7.9900	0.0000	0.0000	0.0000	0.0000;
	16312	16340	0.001352	0.00541	0.00606	264.17	0	0	0	0	1	0	0	170.7400	-20.8200	-170.3600	21.6500	0.0000	0.0000	0.0000	0.0000;
	16313	16350	0.003053	0.01371	0.00388	206.3	0	0	0	0	1	0	0	21.1600	-6.4600	-21.1400	6.1100	0.0000	0.0000	0.0000	0.0000;
	16369	16313	0.001407	0.007646	0.00298	220.18	0	0	0	0	1	0	0	46.8100	-5.8200	-46.7800	5.6600	0.0000	0.0000	0.0000	0.0000;
	16314	16317	0.000259	0.014572	0	660.98	0	0	1	0	1	0	0	241.2000	36.5800	-241.0600	-28.6200	0.0000	0.0000	0.0000	0.0000;
	16314	16318	0.000296	0.001196	0	0	0	0	0	0	1	0	0	-241.2000	98.4600	241.3800	-97.7100	0.0000	0.0000	0.0000	0.0000;
	16315	16317	7.5e-05	0.004217	0	535.98	0	0	1	0	1	0	0	-241.0200	-26.3200	241.0600	28.6200	0.0000	0.0000	0.0000	0.0000;
	16316	16317	0.002219	0.125018	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16323	16318	0.00054	0.006173	0.11109	1159.83	0	0	0	0	1	0	0	-150.6300	-5.7100	150.7400	-5.0900	0.0000	0.0000	0.0000	0.0000;
	16384	16318	0.000648	0.007704	0.10628	1220.03	0	0	0	0	1	0	0	-163.5600	-20.3600	163.7200	10.7300	0.0000	0.0000	0.0000	0.0000;
	16318	17499	0.000992	0.011882	0.35359	1355.83	0	0	0	0	1	0	0	-555.8500	92.0800	558.7800	-95.3400	0.0000	0.0000	0.0000	0.0000;
	16319	16320	0.000243	0.001016	0	0	0	0	0	0	1	0	0	25.6300	3.3100	-25.6200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	16328	16319	0.001237	0.007411	0.00239	233.32	0	0	0	0	1	0	0	89.3200	0.3500	-89.2300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	16319	16330	0.003823	0.014871	0.00944	222.59	0	0	0	0	1	0	0	63.6000	-3.2600	-63.4600	2.8200	0.0000	0.0000	0.0000	0.0000;
	16321	16324	0.001855	0.011189	0.0049	241.91	0	0	0	0	1	0	0	-115.2200	10.2000	115.4500	-9.3600	0.0000	0.0000	0.0000	0.0000;
	16321	16348	0.003647	0.013047	0.00851	230.65	0	0	0	0	1	0	0	94.1100	-13.3200	-93.8100	13.4800	0.0000	0.0000	0.0000	0.0000;
	16322	16326	0.003589	0.018933	0.01456	192.13	0	0	0	0	1	0	0	-8.7000	14.6000	8.7100	-16.0900	0.0000	0.0000	0.0000	0.0000;
	16322	16390	0.001773	0.011085	0.04776	181.51	0	0	0	0	1	0	0	-12.4100	-21.3700	12.4200	16.3200	0.0000	0.0000	0.0000	0.0000;
	16324	16323	0.000572	0.03199	0	403.52	0	0	1	0	1	0	0	-115.4500	9.3600	115.5200	-5.4200	0.0000	0.0000	0.0000	0.0000;
	16323	16325	0.000213	0.001068	0	0	0	0	0	0	1	0	0	35.1100	11.1300	-35.1100	-11.1200	0.0000	0.0000	0.0000	0.0000;
	16326	16331	0.001074	0.007813	0.00148	212.15	0	0	0	0	1	0	0	-34.6700	6.2600	34.6900	-6.3300	0.0000	0.0000	0.0000	0.0000;
	16331	16327	0.002847	0.014606	0.00481	224.84	0	0	0	0	1	0	0	-63.5500	3.2200	63.6600	-3.1700	0.0000	0.0000	0.0000	0.0000;
	16327	16381	0.00482	0.0249	0.00942	231.72	0	0	0	0	1	0	0	-77.6600	-6.4300	77.9300	6.8500	0.0000	0.0000	0.0000	0.0000;
	16328	16329	0.000269	0.001155	0	0	0	0	0	0	1	0	0	15.3800	5.1100	-15.3700	-5.1100	0.0000	0.0000	0.0000	0.0000;
	16328	16379	0.002603	0.014742	0.02939	242.09	0	0	0	0	1	0	0	-104.7000	-5.4600	104.9600	3.8200	0.0000	0.0000	0.0000	0.0000;
	16330	16390	0.00373	0.027251	0.01097	185.86	0	0	0	0	1	0	0	12.4700	-17.2800	-12.4600	16.2200	0.0000	0.0000	0.0000	0.0000;
	16399	16330	0.001407	0.007261	0.01126	201.48	0	0	0	0	1	0	0	-23.1900	-4.9900	23.2000	3.8300	0.0000	0.0000	0.0000	0.0000;
	16331	16332	0.000234	0.001183	0	0	0	0	0	0	1	0	0	28.8700	3.1100	-28.8600	-3.1000	0.0000	0.0000	0.0000	0.0000;
	16333	16392	0.000993	0.004322	0.00198	180.45	0	0	0	0	1	0	0	32.0700	-4.2400	-32.0600	4.0700	0.0000	0.0000	0.0000	0.0000;
	16333	16486	0.000756	0.003514	0.00277	205.01	0	0	0	0	1	0	0	-58.4400	-5.5400	58.4700	5.3600	0.0000	0.0000	0.0000	0.0000;
	16334	16428	0.000901	0.005231	0.00183	184.99	0	0	0	0	1	0	0	-15.2600	36.1700	15.2700	-36.2900	0.0000	0.0000	0.0000	0.0000;
	16334	16604	0.001291	0.005123	0.00209	191.11	0	0	0	0	1	0	0	-8.1400	19.0900	8.1400	-19.2900	0.0000	0.0000	0.0000	0.0000;
	16335	16423	0.00198	0.012209	0.00461	251.89	0	0	0	0	1	0	0	-90.8900	17.4900	91.0500	-17.0200	0.0000	0.0000	0.0000	0.0000;
	16484	16335	0.000942	0.005409	0.00121	212.52	0	0	0	0	1	0	0	-21.8400	-30.7100	21.8500	30.6500	0.0000	0.0000	0.0000	0.0000;
	16602	16335	0.001123	0.005274	0.00483	218.32	0	0	0	0	1	0	0	-34.6300	-35.6700	34.6600	35.2700	0.0000	0.0000	0.0000	0.0000;
	16336	16337	0.00024	0.001012	0	0	0	0	0	0	1	0	0	22.6900	5.8000	-22.6900	-5.7900	0.0000	0.0000	0.0000	0.0000;
	16336	16347	0.002944	0.016634	0.01004	215.95	0	0	0	0	1	0	0	47.2500	-23.1300	-47.1700	22.5000	0.0000	0.0000	0.0000	0.0000;
	16336	16610	0.009106	0.046574	0.0225	225.32	0	0	0	0	1	0	0	-69.9400	17.3300	70.3900	-17.4100	0.0000	0.0000	0.0000	0.0000;
	16338	16371	0.001698	0.012147	0.00655	245.81	0	0	0	0	1	0	0	98.8800	-40.1200	-98.7000	40.7000	0.0000	0.0000	0.0000	0.0000;
	16338	16400	0.002421	0.013129	0.01603	258.41	0	0	0	0	1	0	0	-133.3600	36.1500	133.7900	-35.5300	0.0000	0.0000	0.0000	0.0000;
	16356	16339	0.002698	0.011566	0.00263	224.34	0	0	0	0	1	0	0	-82.2600	27.9900	82.4500	-27.4600	0.0000	0.0000	0.0000	0.0000;
	16339	16394	0.001178	0.006843	0.00264	232.04	0	0	0	0	1	0	0	-100.0500	25.6900	100.1600	-25.3000	0.0000	0.0000	0.0000	0.0000;
	16400	16340	0.001572	0.00837	0.00376	260.53	0	0	0	0	1	0	0	-152.4200	28.4100	152.7700	-26.9400	0.0000	0.0000	0.0000	0.0000;
	16341	16344	0.020445	0.096397	0.02341	201.45	0	0	0	0	1	0	0	-23.9400	2.6800	24.0600	-4.5900	0.0000	0.0000	0.0000	0.0000;
	16341	16373	0.001114	0.006987	0.0054	218.17	0	0	0	0	1	0	0	61.2400	-32.3600	-61.1900	32.1100	0.0000	0.0000	0.0000	0.0000;
	16375	16341	0.002018	0.009523	0.00611	175.55	0	0	0	0	1	0	0	16.9100	-17.9700	-16.8900	17.3800	0.0000	0.0000	0.0000	0.0000;
	16341	16377	0.00852	0.042306	0.0366	217.95	0	0	0	0	1	0	0	-48.3600	6.2500	48.5500	-9.1200	0.0000	0.0000	0.0000	0.0000;
	16341	17080	0.001887	0.014247	0.00437	191.81	0	0	0	0	1	0	0	-23.7800	10.1800	23.7900	-10.5400	0.0000	0.0000	0.0000	0.0000;
	16341	17108	0.003477	0.018787	0.033	207.89	0	0	0	0	1	0	0	41.4000	-5.2900	-41.3500	2.1400	0.0000	0.0000	0.0000	0.0000;
	16342	16343	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-23.4000	-8.5600	23.4000	8.5600	0.0000	0.0000	0.0000	0.0000;
	16343	17166	0.00774	0.05187	0.01568	233.53	0	0	0	0	1	0	0	115.7600	-1.7000	-114.7800	6.6800	0.0000	0.0000	0.0000	0.0000;
	16343	17452	0.006221	0.035324	0.03181	245.12	0	0	0	0	1	0	0	-139.1600	-6.8700	140.3100	10.0100	0.0000	0.0000	0.0000	0.0000;
	16344	16607	0.003814	0.017349	0.00681	203.69	0	0	0	0	1	0	0	-35.2300	1.5100	35.2800	-2.0200	0.0000	0.0000	0.0000	0.0000;
	16347	16345	0.001512	0.008546	0.00369	217.88	0	0	0	0	1	0	0	-64.7900	-36.9000	64.8700	36.9500	0.0000	0.0000	0.0000	0.0000;
	16345	16348	0.002344	0.012601	0.0032	224.04	0	0	0	0	1	0	0	-79.2500	-41.8000	79.4300	42.3900	0.0000	0.0000	0.0000	0.0000;
	16346	16617	0.017464	0.084082	0.06759	244.3	0	0	0	0	1	0	0	-104.4400	16.4400	106.3200	-14.5300	0.0000	0.0000	0.0000	0.0000;
	17082	16346	0.005221	0.027621	0.00883	236.89	0	0	0	0	1	0	0	-89.1700	20.9700	89.5800	-19.7000	0.0000	0.0000	0.0000	0.0000;
	16347	16607	0.003618	0.020476	0.04398	230.75	0	0	0	0	1	0	0	91.2200	9.4000	-90.9300	-12.4200	0.0000	0.0000	0.0000	0.0000;
	16349	16350	0.000271	0.001141	0	0	0	0	0	0	1	0	0	-9.4200	-1.3000	9.4200	1.3100	0.0000	0.0000	0.0000	0.0000;
	16350	16351	0.001959	0.012705	0.00384	199.91	0	0	0	0	1	0	0	11.7200	-7.4100	-11.7200	7.0200	0.0000	0.0000	0.0000	0.0000;
	16351	16352	0.000274	0.001185	0	0	0	0	0	0	1	0	0	20.3800	5.1300	-20.3800	-5.1300	0.0000	0.0000	0.0000	0.0000;
	16394	16351	0.001076	0.007541	0.01098	170.95	0	0	0	0	1	0	0	8.6700	11.0000	-8.6600	-12.1600	0.0000	0.0000	0.0000	0.0000;
	16353	16354	0.001835	0.010006	0.00278	215.68	0	0	0	0	1	0	0	-66.6700	-15.4000	66.7500	15.5400	0.0000	0.0000	0.0000	0.0000;
	16359	16353	0.000771	0.004896	0.00172	247.42	0	0	0	0	1	0	0	-127.5500	-4.9400	127.6700	5.5000	0.0000	0.0000	0.0000	0.0000;
	16353	16360	0.001079	0.007178	0.00284	235.78	0	0	0	0	1	0	0	-81.3700	9.1800	81.4400	-9.0400	0.0000	0.0000	0.0000	0.0000;
	16354	16355	0.00061	0.003594	0.00626	281.46	0	0	0	0	1	0	0	168.6000	-1.2700	-168.4400	1.5400	0.0000	0.0000	0.0000	0.0000;
	16354	16355	0.00061	0.003594	0.00626	281.46	0	0	0	0	1	0	0	168.6000	-1.2700	-168.4400	1.5400	0.0000	0.0000	0.0000	0.0000;
	16354	17403	0.001139	0.00841	0.00853	282.31	0	0	0	0	1	0	0	-148.2400	-7.1200	148.4700	7.9200	0.0000	0.0000	0.0000	0.0000;
	16354	17403	0.001139	0.00841	0.00853	282.31	0	0	0	0	1	0	0	-148.2400	-7.1200	148.4700	7.9200	0.0000	0.0000	0.0000	0.0000;
	16354	17403	0.001139	0.00841	0.00853	282.31	0	0	0	0	1	0	0	-148.2400	-7.1200	148.4700	7.9200	0.0000	0.0000	0.0000	0.0000;
	16355	16394	0.001496	0.007297	0.0095	242.58	0	0	0	0	1	0	0	131.3100	-2.5800	-131.0700	2.7300	0.0000	0.0000	0.0000	0.0000;
	16355	16477	0.002288	0.008728	0.0076	263.31	0	0	0	0	1	0	0	175.6100	-10.0100	-174.9500	11.7000	0.0000	0.0000	0.0000	0.0000;
	16356	16357	0.000267	0.001147	0	0	0	0	0	0	1	0	0	29.9600	14.0200	-29.9600	-14.0100	0.0000	0.0000	0.0000	0.0000;
	16356	16361	0.002099	0.011669	0.00256	194.45	0	0	0	0	1	0	0	16.4200	-8.6900	-16.4100	8.4500	0.0000	0.0000	0.0000	0.0000;
	17005	16356	0.00097	0.005169	0.00673	193.94	0	0	0	0	1	0	0	-35.8700	32.7200	35.8900	-33.3300	0.0000	0.0000	0.0000	0.0000;
	16358	16453	0.001259	0.009244	0.004	202.3	0	0	0	0	1	0	0	1.3300	16.1300	-1.3300	-16.5300	0.0000	0.0000	0.0000	0.0000;
	16936	16358	0.003214	0.013909	0.00629	238.25	0	0	0	0	1	0	0	73.1500	45.8600	-72.9300	-45.5800	0.0000	0.0000	0.0000	0.0000;
	16359	16398	0.002343	0.012607	0.00891	233.71	0	0	0	0	1	0	0	97.5900	3.9900	-97.3800	-3.8200	0.0000	0.0000	0.0000	0.0000;
	16379	16360	0.001473	0.006926	0.01123	248.31	0	0	0	0	1	0	0	111.5700	-4.3400	-111.4000	3.9400	0.0000	0.0000	0.0000	0.0000;
	16361	16396	0.00349	0.017349	0.00827	190.16	0	0	0	0	1	0	0	-17.2700	34.5400	17.3100	-35.1900	0.0000	0.0000	0.0000	0.0000;
	16362	16363	0.000225	0.00102	0	0	0	0	0	0	1	0	0	-38.8600	-8.4500	38.8600	8.4600	0.0000	0.0000	0.0000	0.0000;
	16363	16364	0.002709	0.013277	0.00532	224.71	0	0	0	0	1	0	0	66.9200	-19.9300	-66.7900	19.9700	0.0000	0.0000	0.0000	0.0000;
	16920	16363	0.001176	0.006409	0.00489	243.7	0	0	0	0	1	0	0	105.9000	-11.3000	-105.7800	11.4600	0.0000	0.0000	0.0000	0.0000;
	16926	16364	0.00161	0.007462	0.00748	218.54	0	0	0	0	1	0	0	-53.0400	25.2000	53.0900	-25.7500	0.0000	0.0000	0.0000	0.0000;
	16365	16368	0.0001	0.002191	0	200.94	0	0	1	0	1	0	0	30.2000	6.5300	-30.2000	-6.5100	0.0000	0.0000	0.0000	0.0000;
	16365	16369	0.000219	0.001109	0	0	0	0	0	0	1	0	0	-30.2000	-6.5300	30.2000	6.5400	0.0000	0.0000	0.0000	0.0000;
	16365	16370	0.00022	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16366	16368	0.002124	0.076514	0	100.47	0	0	1	0	1	0	0	-30.1800	-5.8200	30.2000	6.5100	0.0000	0.0000	0.0000	0.0000;
	16367	16368	0.002124	0.076514	0	100.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16369	16381	0.003419	0.015519	0.03552	233.28	0	0	0	0	1	0	0	-77.0100	-0.7200	77.2000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	16371	16372	0.000205	0.001025	0	0	0	0	0	0	1	0	0	35.9200	12.5800	-35.9200	-12.5700	0.0000	0.0000	0.0000	0.0000;
	17003	16371	0.001954	0.011582	0.00546	226.26	0	0	0	0	1	0	0	-62.6000	-76.1200	62.7800	76.5900	0.0000	0.0000	0.0000	0.0000;
	16373	16374	0.00028	0.001021	0	0	0	0	0	0	1	0	0	35.7500	12.3600	-35.7500	-12.3400	0.0000	0.0000	0.0000	0.0000;
	16373	17090	0.001643	0.009072	0.04096	194.27	0	0	0	0	1	0	0	25.4300	-44.4700	-25.3900	40.3600	0.0000	0.0000	0.0000	0.0000;
	17083	16375	0.001619	0.009863	0.00641	200.78	0	0	0	0	1	0	0	38.1800	-15.6300	-38.1600	15.1200	0.0000	0.0000	0.0000	0.0000;
	16376	16377	0.001721	0.009611	0.01298	217.31	0	0	0	0	1	0	0	57.5600	-8.7100	-57.5100	7.6600	0.0000	0.0000	0.0000	0.0000;
	16607	16376	0.001381	0.009138	0.00345	196	0	0	0	0	1	0	0	36.6600	9.2300	-36.6400	-9.4600	0.0000	0.0000	0.0000	0.0000;
	16376	16608	0.007679	0.033433	0.02251	212.09	0	0	0	0	1	0	0	-35.6600	15.5700	35.7700	-17.4300	0.0000	0.0000	0.0000	0.0000;
	16378	16379	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-40.8300	-10.5500	40.8400	10.5700	0.0000	0.0000	0.0000	0.0000;
	16381	16379	0.001272	0.00915	0.00453	201.81	0	0	0	0	1	0	0	-34.2400	-2.9000	34.2600	2.5200	0.0000	0.0000	0.0000	0.0000;
	16387	16379	0.002865	0.014275	0.00645	260.24	0	0	0	0	1	0	0	-161.9900	10.3200	162.7000	-7.4900	0.0000	0.0000	0.0000	0.0000;
	16379	17409	0.001147	0.005381	0.00384	282.36	0	0	0	0	1	0	0	-151.4400	-1.6900	151.6900	2.4200	0.0000	0.0000	0.0000	0.0000;
	16379	17409	0.001147	0.005381	0.00384	282.36	0	0	0	0	1	0	0	-151.4400	-1.6900	151.6900	2.4200	0.0000	0.0000	0.0000	0.0000;
	16379	17409	0.001147	0.005381	0.00384	282.36	0	0	0	0	1	0	0	-151.4400	-1.6900	151.6900	2.4200	0.0000	0.0000	0.0000	0.0000;
	16380	16383	0.000268	0.015191	0	627.86	0	0	1	0	1	0	0	163.5000	20.1100	-163.4400	-16.3000	0.0000	0.0000	0.0000	0.0000;
	16380	16384	0.000225	0.001019	0	0	0	0	0	0	1	0	0	-163.5000	-20.1100	163.5600	20.3600	0.0000	0.0000	0.0000	0.0000;
	16380	16385	0.000279	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16381	16383	9.9e-05	0.005607	0	527.86	0	0	1	0	1	0	0	-163.4100	-14.9000	163.4400	16.3000	0.0000	0.0000	0.0000	0.0000;
	16382	16383	0.001806	0.102455	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16386	16387	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-48.6700	-7.2500	48.6800	7.2700	0.0000	0.0000	0.0000	0.0000;
	16388	16387	0.001431	0.0094	0.00357	226.77	0	0	0	0	1	0	0	-81.6000	1.9800	81.6900	-1.7800	0.0000	0.0000	0.0000	0.0000;
	16387	16604	0.005705	0.027532	0.02662	210	0	0	0	0	1	0	0	31.6200	-15.8100	-31.5600	13.2700	0.0000	0.0000	0.0000	0.0000;
	16388	16389	0.000258	0.001102	0	0	0	0	0	0	1	0	0	47.8000	21.3400	-47.8000	-21.3100	0.0000	0.0000	0.0000	0.0000;
	16388	16390	0.002196	0.011742	0.0073	204.38	0	0	0	0	1	0	0	33.8000	-23.3200	-33.7700	22.7200	0.0000	0.0000	0.0000	0.0000;
	16390	16391	0.000201	0.001069	0	0	0	0	0	0	1	0	0	33.8000	8.9200	-33.8000	-8.9100	0.0000	0.0000	0.0000	0.0000;
	16392	16925	0.000673	0.00456	0.00309	215.13	0	0	0	0	1	0	0	-20.6700	-19.3600	20.6800	19.0700	0.0000	0.0000	0.0000	0.0000;
	16393	16394	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-22.2400	-11.5600	22.2400	11.5700	0.0000	0.0000	0.0000	0.0000;
	16483	16395	0.001715	0.006527	0.0045	235.08	0	0	0	0	1	0	0	84.5200	-8.5800	-84.4000	8.5400	0.0000	0.0000	0.0000	0.0000;
	16395	16925	0.00161	0.011372	0.01343	224.43	0	0	0	0	1	0	0	62.1600	-17.3200	-62.1000	16.3300	0.0000	0.0000	0.0000	0.0000;
	16396	16398	0.001964	0.009647	0.02596	217.93	0	0	0	0	1	0	0	-58.1800	18.9400	58.2500	-21.3700	0.0000	0.0000	0.0000	0.0000;
	16397	16398	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-18.6300	-4.2400	18.6300	4.2400	0.0000	0.0000	0.0000	0.0000;
	16398	16399	0.001102	0.006311	0.00409	193.23	0	0	0	0	1	0	0	20.5100	20.9500	-20.5000	-21.3300	0.0000	0.0000	0.0000	0.0000;
	16401	16810	0.012745	0.094329	0.03571	192.16	0	0	0	0	1	0	0	12.8000	-8.0000	-12.7700	4.3100	0.0000	0.0000	0.0000	0.0000;
	17174	16401	0.004354	0.025191	0.02228	201	0	0	0	0	1	0	0	23.0600	-8.7900	-23.0300	6.5300	0.0000	0.0000	0.0000	0.0000;
	16402	16403	0.000252	0.001104	0	0	0	0	0	0	1	0	0	28.3700	18.9000	-28.3700	-18.8900	0.0000	0.0000	0.0000	0.0000;
	16402	16426	0.002088	0.01089	0.00386	246.01	0	0	0	0	1	0	0	-122.9900	48.3500	123.3300	-47.0000	0.0000	0.0000	0.0000	0.0000;
	16402	16451	0.00108	0.005351	0.00639	276.24	0	0	0	0	1	0	0	146.7000	31.6100	-146.4800	-31.1700	0.0000	0.0000	0.0000	0.0000;
	16402	16451	0.00108	0.005351	0.00639	276.24	0	0	0	0	1	0	0	146.7000	31.6100	-146.4800	-31.1700	0.0000	0.0000	0.0000	0.0000;
	16465	16402	0.000558	0.003081	0.0259	350	0	0	0	0	1	0	0	199.0800	129.2700	-198.7900	-130.4700	0.0000	0.0000	0.0000	0.0000;
	16404	16594	0.001284	0.008533	0.01373	205.25	0	0	0	0	1	0	0	-45.4800	48.5400	45.5400	-49.6300	0.0000	0.0000	0.0000	0.0000;
	17443	16404	0.001218	0.005852	0.00285	224.95	0	0	0	0	1	0	0	58.2000	18.3900	-58.1600	-18.4900	0.0000	0.0000	0.0000	0.0000;
	17449	16404	0.001441	0.007952	0.00358	222.06	0	0	0	0	1	0	0	-63.0900	43.9500	63.1700	-43.8900	0.0000	0.0000	0.0000	0.0000;
	16405	16406	0.000283	0.001004	0	0	0	0	0	0	1	0	0	39.6400	5.1400	-39.6300	-5.1300	0.0000	0.0000	0.0000	0.0000;
	17438	16405	0.001485	0.008626	0.00352	210.94	0	0	0	0	1	0	0	26.0300	-4.7600	-26.0200	4.4500	0.0000	0.0000	0.0000	0.0000;
	17443	16405	0.000952	0.006548	0.00765	144.59	0	0	0	0	1	0	0	13.6200	8.7900	-13.6200	-9.5900	0.0000	0.0000	0.0000	0.0000;
	16407	16408	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-50.9200	-8.0500	50.9200	8.0800	0.0000	0.0000	0.0000	0.0000;
	16408	16451	0.001483	0.007769	0.01036	265.85	0	0	0	0	1	0	0	-116.5700	-23.7200	116.7700	23.6500	0.0000	0.0000	0.0000	0.0000;
	16408	16451	0.001483	0.007769	0.01036	265.85	0	0	0	0	1	0	0	-116.5700	-23.7200	116.7700	23.6500	0.0000	0.0000	0.0000	0.0000;
	16408	16573	0.000443	0.002917	0.00436	260.93	0	0	0	0	1	0	0	182.2100	39.3600	-182.0700	-38.8700	0.0000	0.0000	0.0000	0.0000;
	16409	16410	0.001677	0.01003	0.00888	192.28	0	0	0	0	1	0	0	28.6700	-19.4800	-28.6500	18.6800	0.0000	0.0000	0.0000	0.0000;
	16409	16413	0.003382	0.020691	0.00939	232.52	0	0	0	0	1	0	0	-101.0000	18.5000	101.3500	-17.3600	0.0000	0.0000	0.0000	0.0000;
	16409	16560	0.001518	0.007817	0.00426	212.44	0	0	0	0	1	0	0	43.9600	-3.4300	-43.9300	3.1300	0.0000	0.0000	0.0000	0.0000;
	16419	16410	0.001761	0.00683	0.0023	259.63	0	0	0	0	1	0	0	161.5800	45.4100	-161.1100	-43.8100	0.0000	0.0000	0.0000	0.0000;
	16410	16522	0.001411	0.007468	0.00219	181.49	0	0	0	0	1	0	0	-3.2300	22.0100	3.2400	-22.2000	0.0000	0.0000	0.0000	0.0000;
	16410	16583	0.001691	0.010013	0.0154	252.04	0	0	0	0	1	0	0	157.5500	-8.2200	-157.1400	9.0300	0.0000	0.0000	0.0000	0.0000;
	16421	16411	0.001339	0.008494	0.00365	241.86	0	0	0	0	1	0	0	-146.1800	20.0700	146.4600	-18.7300	0.0000	0.0000	0.0000	0.0000;
	16411	17305	0.00029	0.001866	0.00246	188.96	0	0	0	0	1	0	0	-74.6000	52.7800	74.6200	-52.8900	0.0000	0.0000	0.0000	0.0000;
	16411	17338	0.001183	0.006525	0.00247	254.95	0	0	0	0	1	0	0	-96.4100	-39.2400	96.5300	39.6400	0.0000	0.0000	0.0000	0.0000;
	16412	16498	0.002065	0.008758	0.00944	223.68	0	0	0	0	1	0	0	77.0200	-13.9800	-76.9000	13.5200	0.0000	0.0000	0.0000	0.0000;
	16412	16557	0.004766	0.020413	0.00626	229.38	0	0	0	0	1	0	0	-90.3200	10.5000	90.7000	-9.5100	0.0000	0.0000	0.0000	0.0000;
	16413	16497	0.001423	0.009779	0.00188	247.37	0	0	0	0	1	0	0	-133.9800	5.7800	134.2300	-4.2700	0.0000	0.0000	0.0000	0.0000;
	16578	16414	0.000697	0.004274	0.00206	247.33	0	0	0	0	1	0	0	120.8700	26.3200	-120.7700	-25.9000	0.0000	0.0000	0.0000	0.0000;
	16583	16414	0.001679	0.008273	0.00499	203.08	0	0	0	0	1	0	0	-27.9100	8.2200	27.9200	-8.6700	0.0000	0.0000	0.0000	0.0000;
	16596	16414	0.001057	0.005198	0.0013	209.64	0	0	0	0	1	0	0	-38.9400	-6.3600	38.9600	6.3100	0.0000	0.0000	0.0000	0.0000;
	16415	16416	0.000297	0.001112	0	0	0	0	0	0	1	0	0	33.5700	8.2600	-33.5700	-8.2500	0.0000	0.0000	0.0000	0.0000;
	16437	16415	0.00184	0.009047	0.00494	237.99	0	0	0	0	1	0	0	-80.1400	32.9300	80.2700	-32.8100	0.0000	0.0000	0.0000	0.0000;
	16415	16582	0.001071	0.006065	0.00301	251.05	0	0	0	0	1	0	0	-113.8400	24.5500	113.9800	-24.0800	0.0000	0.0000	0.0000	0.0000;
	16418	16417	0.000872	0.005187	0.00418	193.93	0	0	0	0	1	0	0	-18.0700	-9.5800	18.0700	9.1700	0.0000	0.0000	0.0000	0.0000;
	16417	16519	0.002898	0.012162	0.00512	217.41	0	0	0	0	1	0	0	-52.2400	-24.4900	52.3300	24.3500	0.0000	0.0000	0.0000	0.0000;
	16418	16522	0.002114	0.009918	0.0359	191.47	0	0	0	0	1	0	0	-15.5000	3.8200	15.5100	-7.5000	0.0000	0.0000	0.0000	0.0000;
	16419	16420	0.000239	0.001161	0	0	0	0	0	0	1	0	0	47.7000	16.5700	-47.7000	-16.5500	0.0000	0.0000	0.0000	0.0000;
	16470	16419	0.001684	0.010716	0.00313	222	0	0	0	0	1	0	0	63.6400	30.4300	-63.5700	-30.2500	0.0000	0.0000	0.0000	0.0000;
	16419	16499	0.003275	0.014152	0.00898	256.47	0	0	0	0	1	0	0	-145.7200	-31.7300	146.4100	33.7700	0.0000	0.0000	0.0000	0.0000;
	16421	16598	0.001127	0.006276	0.00206	189.84	0	0	0	0	1	0	0	55.8300	-42.8800	-55.7700	42.9500	0.0000	0.0000	0.0000	0.0000;
	16449	16422	0.001296	0.008658	0.00406	228.18	0	0	0	0	1	0	0	-78.3600	46.4700	78.4600	-46.2400	0.0000	0.0000	0.0000	0.0000;
	16422	17449	0.000943	0.004963	0.00725	245.83	0	0	0	0	1	0	0	-112.9100	31.5500	113.0300	-31.6800	0.0000	0.0000	0.0000	0.0000;
	16423	17468	0.004092	0.02262	0.01241	260.09	0	0	0	0	1	0	0	-118.4600	8.7300	119.0000	-7.1200	0.0000	0.0000	0.0000	0.0000;
	16424	16425	0.000249	0.001121	0	0	0	0	0	0	1	0	0	57.6900	13.3000	-57.6900	-13.2600	0.0000	0.0000	0.0000	0.0000;
	16424	16446	0.001364	0.00796	0.00841	209.96	0	0	0	0	1	0	0	-38.3700	50.3100	38.4300	-50.9200	0.0000	0.0000	0.0000	0.0000;
	16590	16424	0.001116	0.005987	0.00255	194.41	0	0	0	0	1	0	0	19.3600	-55.9300	-19.3200	55.8500	0.0000	0.0000	0.0000	0.0000;
	16426	16513	0.001286	0.007624	0.0023	218.3	0	0	0	0	1	0	0	-53.6200	51.1700	53.6900	-51.0300	0.0000	0.0000	0.0000	0.0000;
	16426	16531	0.002447	0.013886	0.01286	232.04	0	0	0	0	1	0	0	-97.1300	-8.5200	97.3500	8.3700	0.0000	0.0000	0.0000	0.0000;
	16427	16549	0.002219	0.010417	0.00292	185.63	0	0	0	0	1	0	0	15.5000	20.1200	-15.4900	-20.3700	0.0000	0.0000	0.0000	0.0000;
	16567	16427	0.002166	0.010709	0.00198	207.42	0	0	0	0	1	0	0	40.7900	34.8500	-40.7300	-34.7800	0.0000	0.0000	0.0000	0.0000;
	16428	16477	0.00134	0.00772	0.00129	208.46	0	0	0	0	1	0	0	-43.4800	17.8000	43.5100	-17.7800	0.0000	0.0000	0.0000	0.0000;
	16429	16430	0.000286	0.001197	0	0	0	0	0	0	1	0	0	34.4300	15.5500	-34.4300	-15.5400	0.0000	0.0000	0.0000	0.0000;
	16429	16561	0.002215	0.009746	0.0064	194.85	0	0	0	0	1	0	0	19.0400	16.0500	-19.0300	-16.6500	0.0000	0.0000	0.0000	0.0000;
	16429	16578	0.001066	0.006242	0.00322	231.56	0	0	0	0	1	0	0	-89.2100	5.5500	89.2900	-5.4000	0.0000	0.0000	0.0000	0.0000;
	16429	16592	0.003426	0.016758	0.00286	203.24	0	0	0	0	1	0	0	35.7300	-37.1600	-35.6400	37.2900	0.0000	0.0000	0.0000	0.0000;
	16431	16432	0.000247	0.001076	0	0	0	0	0	0	1	0	0	26.5500	6.1400	-26.5500	-6.1300	0.0000	0.0000	0.0000	0.0000;
	16475	16431	0.001226	0.006624	0.00298	203.9	0	0	0	0	1	0	0	44.5700	-31.9200	-44.5400	31.7800	0.0000	0.0000	0.0000	0.0000;
	16431	16593	0.000983	0.007876	0.00283	159.84	0	0	0	0	1	0	0	17.9900	66.0500	-17.9400	-66.0100	0.0000	0.0000	0.0000	0.0000;
	16433	16434	0.000248	0.001066	0	0	0	0	0	0	1	0	0	26.5500	10.8500	-26.5500	-10.8400	0.0000	0.0000	0.0000	0.0000;
	16433	16471	0.000795	0.004657	0.00412	211.71	0	0	0	0	1	0	0	-45.5400	15.6100	45.5500	-15.9500	0.0000	0.0000	0.0000	0.0000;
	16433	16928	0.001949	0.009526	0.00684	189.83	0	0	0	0	1	0	0	18.9900	-26.4500	-18.9700	25.8200	0.0000	0.0000	0.0000	0.0000;
	16435	16436	0.000224	0.001055	0	0	0	0	0	0	1	0	0	26.5500	6.7700	-26.5500	-6.7600	0.0000	0.0000	0.0000	0.0000;
	16435	16457	0.002806	0.018533	0.03078	267.85	0	0	0	0	1	0	0	-132.5700	11.9400	133.0300	-12.1700	0.0000	0.0000	0.0000	0.0000;
	16435	16457	0.002806	0.018533	0.03078	267.85	0	0	0	0	1	0	0	-132.5700	11.9400	133.0300	-12.1700	0.0000	0.0000	0.0000	0.0000;
	16435	16476	0.002399	0.011622	0.00408	244.48	0	0	0	0	1	0	0	137.5600	-42.2000	-137.1000	44.0000	0.0000	0.0000	0.0000	0.0000;
	16435	16564	0.001231	0.006897	0.00177	236.81	0	0	0	0	1	0	0	101.0200	11.5500	-100.9000	-11.0700	0.0000	0.0000	0.0000	0.0000;
	16437	16438	0.00023	0.001013	0	0	0	0	0	0	1	0	0	45.0100	26.6900	-45.0100	-26.6600	0.0000	0.0000	0.0000	0.0000;
	16437	16593	0.001108	0.006265	0.00123	217.04	0	0	0	0	1	0	0	35.1200	-59.6200	-35.0700	59.7700	0.0000	0.0000	0.0000	0.0000;
	16440	16439	0.000374	0.025646	0	617.31	0	0	1.01875	0	1	0	0	-226.9700	-51.4600	227.1600	64.6600	0.0000	0.0000	0.0000	0.0000;
	16440	16439	0.000374	0.025646	0	617.31	0	0	1.01875	0	1	0	0	-226.9700	-51.4600	227.1600	64.6600	0.0000	0.0000	0.0000	0.0000;
	16440	16439	0.000374	0.025646	0	617.31	0	0	1.01875	0	1	0	0	-226.9700	-51.4600	227.1600	64.6600	0.0000	0.0000	0.0000	0.0000;
	16439	16441	0.000227	0.001061	0	0	0	0	0	0	1	0	0	-681.4700	257.5500	682.5900	-252.3500	0.0000	0.0000	0.0000	0.0000;
	16546	16440	0.00267	0.010596	0.00693	296.3	0	0	0	0	1	0	0	-180.6300	-36.5200	181.4800	39.1200	0.0000	0.0000	0.0000	0.0000;
	16546	16440	0.00267	0.010596	0.00693	296.3	0	0	0	0	1	0	0	-180.6300	-36.5200	181.4800	39.1200	0.0000	0.0000	0.0000	0.0000;
	16546	16440	0.00267	0.010596	0.00693	296.3	0	0	0	0	1	0	0	-180.6300	-36.5200	181.4800	39.1200	0.0000	0.0000	0.0000	0.0000;
	16440	16551	0.002293	0.011832	0.00465	245.89	0	0	0	0	1	0	0	109.1700	32.7800	-108.8900	-31.8800	0.0000	0.0000	0.0000	0.0000;
	16462	16441	0.000749	0.009489	0.16287	1267.59	0	0	0	0	1	0	0	-499.4200	-61.6500	501.1900	66.7500	0.0000	0.0000	0.0000	0.0000;
	16491	16441	0.000737	0.010118	0.26547	1253.36	0	0	0	0	1	0	0	453.1900	-38.5800	-451.7800	29.1600	0.0000	0.0000	0.0000	0.0000;
	16940	16441	0.00104	0.013231	0.27934	1313.75	0	0	0	0	1	0	0	-713.7000	-19.8000	718.7100	53.7400	0.0000	0.0000	0.0000	0.0000;
	16442	16497	0.003644	0.016239	0.00548	259.88	0	0	0	0	1	0	0	179.2900	-1.2400	-178.1700	5.6500	0.0000	0.0000	0.0000	0.0000;
	16442	16563	0.00331	0.01996	0.04621	248.68	0	0	0	0	1	0	0	-143.0900	-2.6600	143.7300	1.6900	0.0000	0.0000	0.0000	0.0000;
	16442	16904	0.002643	0.015708	0.00412	219.77	0	0	0	0	1	0	0	-59.9400	-0.0300	60.0300	0.1400	0.0000	0.0000	0.0000	0.0000;
	16443	16444	0.000296	0.001144	0	0	0	0	0	0	1	0	0	16.9900	7.1700	-16.9900	-7.1600	0.0000	0.0000	0.0000	0.0000;
	16497	16443	0.001717	0.010135	0.00496	186.88	0	0	0	0	1	0	0	14.6800	-10.8100	-14.6800	10.3300	0.0000	0.0000	0.0000	0.0000;
	16557	16443	0.000811	0.005014	0.0024	243.1	0	0	0	0	1	0	0	-116.1300	1.6900	116.2400	-1.2900	0.0000	0.0000	0.0000	0.0000;
	16448	16445	0.001123	0.006705	0.00362	254.39	0	0	0	0	1	0	0	-139.4100	27.8400	139.6300	-26.9600	0.0000	0.0000	0.0000	0.0000;
	16445	17473	0.004907	0.027026	0.02352	261	0	0	0	0	1	0	0	-170.7500	17.8700	172.1100	-12.9500	0.0000	0.0000	0.0000	0.0000;
	16446	16447	0.000292	0.00111	0	0	0	0	0	0	1	0	0	31.1300	10.8700	-31.1300	-10.8600	0.0000	0.0000	0.0000	0.0000;
	16446	16467	0.0021	0.010915	0.0221	224.18	0	0	0	0	1	0	0	-69.5600	40.0500	69.6800	-41.7600	0.0000	0.0000	0.0000	0.0000;
	16467	16448	0.001587	0.008348	0.00668	243.45	0	0	0	0	1	0	0	-108.0900	35.1700	108.2900	-34.8800	0.0000	0.0000	0.0000	0.0000;
	16449	16450	0.00026	0.001087	0	0	0	0	0	0	1	0	0	31.1300	8.0400	-31.1300	-8.0300	0.0000	0.0000	0.0000	0.0000;
	16590	16449	0.001805	0.008118	0.00425	215.23	0	0	0	0	1	0	0	-47.1400	54.4400	47.2300	-54.5100	0.0000	0.0000	0.0000	0.0000;
	16451	16452	0.000248	0.001062	0	0	0	0	0	0	1	0	0	59.4200	15.0400	-59.4100	-15.0100	0.0000	0.0000	0.0000	0.0000;
	16568	16453	0.001315	0.008076	0.00332	192.67	0	0	0	0	1	0	0	23.4900	2.2300	-23.4800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	16453	16925	0.001926	0.011812	0.00298	171.75	0	0	0	0	1	0	0	-23.0300	3.8300	23.0400	-4.0900	0.0000	0.0000	0.0000	0.0000;
	16916	16454	0.000662	0.004271	0.0026	239.2	0	0	0	0	1	0	0	69.4600	-39.4900	-69.4200	39.4600	0.0000	0.0000	0.0000	0.0000;
	16930	16454	0.000491	0.003025	0.00755	220.64	0	0	0	0	1	0	0	-28.3600	44.6300	28.3800	-45.3600	0.0000	0.0000	0.0000	0.0000;
	16928	16455	0.001959	0.009923	0.0075	219.71	0	0	0	0	1	0	0	89.2200	-80.6200	-88.9600	81.1500	0.0000	0.0000	0.0000	0.0000;
	16455	16930	0.001157	0.009208	0.00496	176.22	0	0	0	0	1	0	0	35.3500	63.5100	-35.2900	-63.5900	0.0000	0.0000	0.0000	0.0000;
	16457	16456	0.000495	0.029466	0	553.31	0	0	1.01875	0	1	0	0	-326.0700	-18.0200	326.5800	48.3700	0.0000	0.0000	0.0000	0.0000;
	16456	16461	0.00028	0.001067	0	0	0	0	0	0	1	0	0	62.4800	12.2400	-62.4600	-12.2000	0.0000	0.0000	0.0000	0.0000;
	16456	16462	0.000261	0.001076	0	0	0	0	0	0	1	0	0	-389.0600	-60.6100	389.4400	62.1900	0.0000	0.0000	0.0000	0.0000;
	16457	16460	-0.000186	-0.00587	0	140.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16457	16570	0.005591	0.021064	0.00473	217.87	0	0	0	0	1	0	0	60.0100	42.3600	-59.7300	-41.8000	0.0000	0.0000	0.0000	0.0000;
	16458	16460	0.004878	0.153981	0	70.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16459	16460	0.004878	0.153981	0	70.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16663	16462	0.000799	0.010579	0.24323	1303.89	0	0	0	0	1	0	0	606.4000	3.1000	-603.6500	7.3200	0.0000	0.0000	0.0000	0.0000;
	16462	16940	0.000502	0.006607	0.13573	1304.37	0	0	0	0	1	0	0	713.6300	-7.8600	-711.2200	25.1800	0.0000	0.0000	0.0000	0.0000;
	16464	16463	0.001071	0.007171	0.00252	148.31	0	0	0	0	1	0	0	29.4100	7.2800	-29.4000	-7.5000	0.0000	0.0000	0.0000	0.0000;
	16464	16465	0.001402	0.007724	0.00673	205.01	0	0	0	0	1	0	0	-59.3800	-9.9800	59.4200	9.5100	0.0000	0.0000	0.0000	0.0000;
	16465	16466	0.000256	0.001087	0	0	0	0	0	0	1	0	0	38.1300	10.7200	-38.1200	-10.7100	0.0000	0.0000	0.0000	0.0000;
	16465	17473	0.002545	0.015171	0.01165	271.31	0	0	0	0	1	0	0	-148.3100	50.9000	148.8900	-48.7200	0.0000	0.0000	0.0000	0.0000;
	16465	17473	0.002545	0.015171	0.01165	271.31	0	0	0	0	1	0	0	-148.3100	50.9000	148.8900	-48.7200	0.0000	0.0000	0.0000	0.0000;
	16467	16468	0.000216	0.001083	0	0	0	0	0	0	1	0	0	38.4100	6.5900	-38.4100	-6.5800	0.0000	0.0000	0.0000	0.0000;
	16469	16563	0.002159	0.01008	0.02585	250.22	0	0	0	0	1	0	0	145.6000	-1.2900	-145.1800	0.5600	0.0000	0.0000	0.0000	0.0000;
	16499	16470	0.001898	0.007972	0.00476	281.77	0	0	0	0	1	0	0	172.7800	23.7400	-172.2400	-21.9800	0.0000	0.0000	0.0000	0.0000;
	16499	16470	0.001898	0.007972	0.00476	281.77	0	0	0	0	1	0	0	172.7800	23.7400	-172.2400	-21.9800	0.0000	0.0000	0.0000	0.0000;
	16470	16519	0.003109	0.01453	0.01075	230.97	0	0	0	0	1	0	0	82.5700	26.7200	-82.3400	-26.8100	0.0000	0.0000	0.0000	0.0000;
	16470	16543	0.001285	0.007796	0.00415	258.65	0	0	0	0	1	0	0	152.9500	-21.9200	-152.6600	23.2400	0.0000	0.0000	0.0000	0.0000;
	16471	16472	0.000224	0.001063	0	0	0	0	0	0	1	0	0	31.1400	17.0700	-31.1400	-17.0600	0.0000	0.0000	0.0000	0.0000;
	16471	16564	0.001188	0.005953	0.00216	224.85	0	0	0	0	1	0	0	-76.6900	-1.1200	76.7600	1.2200	0.0000	0.0000	0.0000	0.0000;
	16473	16474	0.00025	0.001174	0	0	0	0	0	0	1	0	0	38.9600	16.2200	-38.9600	-16.2000	0.0000	0.0000	0.0000	0.0000;
	16473	16582	0.000353	0.00285	0.00148	236.95	0	0	0	0	1	0	0	7.3700	82.8700	-7.3400	-82.8400	0.0000	0.0000	0.0000	0.0000;
	17305	16473	0.000609	0.004402	0.00277	252.08	0	0	0	0	1	0	0	46.4000	99.3000	-46.3300	-99.0900	0.0000	0.0000	0.0000	0.0000;
	16475	16549	0.004807	0.01603	0.00319	224.05	0	0	0	0	1	0	0	-84.7200	28.3300	85.0800	-27.4800	0.0000	0.0000	0.0000	0.0000;
	16486	16476	0.002673	0.015809	0.01286	218.02	0	0	0	0	1	0	0	-81.8600	-8.3400	82.0300	7.9700	0.0000	0.0000	0.0000	0.0000;
	16477	16483	0.001292	0.005824	0.00191	246.23	0	0	0	0	1	0	0	108.0500	-3.0900	-107.9100	3.5200	0.0000	0.0000	0.0000	0.0000;
	16478	16481	0.0001	0.0001	0	140.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16478	16482	0.000276	0.001044	0	0	0	0	0	0	1	0	0	23.3900	5.0500	-23.3900	-5.0500	0.0000	0.0000	0.0000	0.0000;
	16478	16483	0.000276	0.001131	0	0	0	0	0	0	1	0	0	-23.3900	-5.0500	23.3900	5.0600	0.0000	0.0000	0.0000	0.0000;
	16479	16481	0.007119	0.216753	0	70.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16480	16481	0.007119	0.216753	0	70.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16601	16484	0.001087	0.007491	0.01078	194.47	0	0	0	0	1	0	0	1.5600	-28.4400	-1.5500	27.3300	0.0000	0.0000	0.0000	0.0000;
	16485	16486	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-23.3900	-2.9800	23.3900	2.9800	0.0000	0.0000	0.0000	0.0000;
	16487	16488	0.000201	0.001182	0	0	0	0	0	0	1	0	0	10.5200	4.2200	-10.5200	-4.2200	0.0000	0.0000	0.0000	0.0000;
	16503	16487	0.001448	0.007289	0.00515	209.72	0	0	0	0	1	0	0	53.1200	2.5800	-53.0800	-2.9300	0.0000	0.0000	0.0000	0.0000;
	16489	16490	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-10.5200	-1.6100	10.5200	1.6100	0.0000	0.0000	0.0000	0.0000;
	16490	16555	0.002494	0.01309	0.00268	249.66	0	0	0	0	1	0	0	152.9000	-30.2800	-152.3200	33.0300	0.0000	0.0000	0.0000	0.0000;
	16490	16631	0.001547	0.009759	0.00491	253.82	0	0	0	0	1	0	0	-163.4200	28.6700	163.8300	-26.6200	0.0000	0.0000	0.0000	0.0000;
	16491	16494	2e-05	0.001132	0	626.14	0	0	1	0	1	0	0	290.7300	22.7300	-290.7200	-21.8400	0.0000	0.0000	0.0000	0.0000;
	16491	16495	0.000206	0.001063	0	0	0	0	0	0	1	0	0	11.2800	4.4600	-11.2800	-4.4500	0.0000	0.0000	0.0000	0.0000;
	16512	16491	0.000233	0.003074	0.04933	1198.15	0	0	0	0	1	0	0	-213.1800	0.2900	213.2800	-4.3300	0.0000	0.0000	0.0000	0.0000;
	16491	16873	0.000531	0.006603	0.11635	1299.38	0	0	0	0	1	0	0	-526.3600	15.9400	527.7300	-11.5800	0.0000	0.0000	0.0000	0.0000;
	16491	17518	0.000833	0.010371	0.27026	1275.01	0	0	0	0	1	0	0	-442.1100	-0.2100	443.6200	-10.3200	0.0000	0.0000	0.0000	0.0000;
	16492	16494	0.000554	0.030696	0	551.14	0	0	1	0	1	0	0	-290.2800	2.3100	290.7200	21.8400	0.0000	0.0000	0.0000	0.0000;
	16492	16532	0.001015	0.006729	0.00475	276.65	0	0	0	0	1	0	0	148.5300	-10.1400	-148.3200	11.0200	0.0000	0.0000	0.0000	0.0000;
	16492	16532	0.001015	0.006729	0.00475	276.65	0	0	0	0	1	0	0	148.5300	-10.1400	-148.3200	11.0200	0.0000	0.0000	0.0000	0.0000;
	16885	16492	0.002397	0.009866	0.00334	230.01	0	0	0	0	1	0	0	89.9600	-19.7500	-89.7700	20.1800	0.0000	0.0000	0.0000	0.0000;
	16886	16492	0.001139	0.006192	0.00358	232.02	0	0	0	0	1	0	0	-82.9300	2.2200	83.0000	-2.2000	0.0000	0.0000	0.0000	0.0000;
	16493	16494	0.003115	0.172737	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16496	16497	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-29.2600	-9.4200	29.2600	9.4300	0.0000	0.0000	0.0000	0.0000;
	16522	16498	0.001162	0.007294	0.00207	211.18	0	0	0	0	1	0	0	-48.7600	27.0000	48.7900	-26.9900	0.0000	0.0000	0.0000	0.0000;
	16546	16499	0.000959	0.004661	0.00197	291.27	0	0	0	0	1	0	0	172.7500	34.6700	-172.4700	-33.5300	0.0000	0.0000	0.0000	0.0000;
	16546	16499	0.000959	0.004661	0.00197	291.27	0	0	0	0	1	0	0	172.7500	34.6700	-172.4700	-33.5300	0.0000	0.0000	0.0000	0.0000;
	16546	16499	0.000959	0.004661	0.00197	291.27	0	0	0	0	1	0	0	172.7500	34.6700	-172.4700	-33.5300	0.0000	0.0000	0.0000	0.0000;
	16502	16500	0.003608	0.026354	0.01011	173.68	0	0	0	0	1	0	0	-3.5100	-6.4600	3.5200	5.3900	0.0000	0.0000	0.0000	0.0000;
	16500	16666	0.003022	0.011161	0.00388	232.54	0	0	0	0	1	0	0	107.2200	-17.1200	-106.8900	17.9500	0.0000	0.0000	0.0000	0.0000;
	16501	16502	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-10.9300	-5.6500	10.9300	5.6500	0.0000	0.0000	0.0000	0.0000;
	16504	16505	0.00027	0.001157	0	0	0	0	0	0	1	0	0	27.4400	10.1100	-27.4400	-10.1000	0.0000	0.0000	0.0000	0.0000;
	16504	16862	0.002291	0.013409	0.00505	257	0	0	0	0	1	0	0	-151.9700	3.2200	152.4600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	16882	16504	0.001845	0.00906	0.00572	246.77	0	0	0	0	1	0	0	-124.2600	14.0400	124.5300	-13.3300	0.0000	0.0000	0.0000	0.0000;
	16506	16507	0.000272	0.001153	0	0	0	0	0	0	1	0	0	27.3400	6.3400	-27.3400	-6.3300	0.0000	0.0000	0.0000	0.0000;
	16529	16506	0.001032	0.005164	0.00177	241.54	0	0	0	0	1	0	0	110.9100	-6.7700	-110.7900	7.1900	0.0000	0.0000	0.0000	0.0000;
	16506	16574	0.003041	0.01516	0.00283	212.91	0	0	0	0	1	0	0	45.6300	-3.0200	-45.5700	3.0200	0.0000	0.0000	0.0000	0.0000;
	16506	17502	0.000928	0.006155	0.00783	204.74	0	0	0	0	1	0	0	37.8200	-10.5100	-37.8000	9.7700	0.0000	0.0000	0.0000	0.0000;
	16508	16511	0.000341	0.02106	0	804.55	0	0	1	0	1	0	0	607.5100	9.3000	-606.3500	62.9000	0.0000	0.0000	0.0000	0.0000;
	16508	16512	0.000253	0.001167	0	0	0	0	0	0	1	0	0	-607.5100	-9.3000	608.3800	13.3000	0.0000	0.0000	0.0000	0.0000;
	16509	16511	-5.5e-05	-0.003379	0	654.55	0	0	1	0	1	0	0	-606.5300	51.3200	606.3500	-62.9000	0.0000	0.0000	0.0000	0.0000;
	16509	17473	0.000834	0.00391	0.02387	285.36	0	0	0	0	1	0	0	183.7500	-20.1700	-183.4800	18.8300	0.0000	0.0000	0.0000	0.0000;
	16509	17473	0.000834	0.00391	0.02387	285.36	0	0	0	0	1	0	0	183.7500	-20.1700	-183.4800	18.8300	0.0000	0.0000	0.0000	0.0000;
	16509	17473	0.000834	0.00391	0.02387	285.36	0	0	0	0	1	0	0	183.7500	-20.1700	-183.4800	18.8300	0.0000	0.0000	0.0000	0.0000;
	16510	16511	0.001534	0.094708	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16512	17514	0.000438	0.005238	0.13509	1265.1	0	0	0	0	1	0	0	-395.2000	-13.5900	395.8400	6.5400	0.0000	0.0000	0.0000	0.0000;
	16517	16513	0.001339	0.006961	0.00279	264.05	0	0	0	0	1	0	0	-188.4600	-38.0900	188.9300	40.2300	0.0000	0.0000	0.0000	0.0000;
	16513	17317	0.001778	0.008945	0.02015	272.6	0	0	0	0	1	0	0	-134.7200	0.1600	135.0300	-0.7900	0.0000	0.0000	0.0000	0.0000;
	16513	17317	0.001778	0.008945	0.02015	272.6	0	0	0	0	1	0	0	-134.7200	0.1600	135.0300	-0.7900	0.0000	0.0000	0.0000	0.0000;
	16514	16515	0.000208	0.001128	0	0	0	0	0	0	1	0	0	44.9200	6.1300	-44.9100	-6.1100	0.0000	0.0000	0.0000	0.0000;
	16514	16526	0.001768	0.011067	0.0067	240.71	0	0	0	0	1	0	0	108.2500	8.7900	-108.0500	-8.2700	0.0000	0.0000	0.0000	0.0000;
	16514	16886	0.001559	0.009147	0.00316	257.94	0	0	0	0	1	0	0	-153.1600	-14.9200	153.5100	16.6200	0.0000	0.0000	0.0000	0.0000;
	16516	16571	0.001352	0.007913	0.0018	237.74	0	0	0	0	1	0	0	109.6400	-23.3000	-109.4700	24.0600	0.0000	0.0000	0.0000	0.0000;
	16574	16516	0.001336	0.009441	0.00424	256.01	0	0	0	0	1	0	0	157.7600	-18.7600	-157.4400	20.5800	0.0000	0.0000	0.0000	0.0000;
	16517	16578	0.003192	0.020684	0.01297	268.34	0	0	0	0	1	0	0	127.6800	23.5700	-127.1700	-21.6100	0.0000	0.0000	0.0000	0.0000;
	16517	16578	0.003192	0.020684	0.01297	268.34	0	0	0	0	1	0	0	127.6800	23.5700	-127.1700	-21.6100	0.0000	0.0000	0.0000	0.0000;
	16517	17317	0.003302	0.021949	0.01147	245.63	0	0	0	0	1	0	0	-114.7100	-16.5900	115.1300	18.1600	0.0000	0.0000	0.0000	0.0000;
	16518	16519	0.000218	0.001033	0	0	0	0	0	0	1	0	0	-30.0100	-2.4500	30.0100	2.4600	0.0000	0.0000	0.0000	0.0000;
	16520	16521	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-30.4700	-9.5200	30.4700	9.5300	0.0000	0.0000	0.0000	0.0000;
	16521	16541	0.002626	0.013899	0.00664	235.74	0	0	0	0	1	0	0	94.4500	3.4900	-94.2300	-3.0300	0.0000	0.0000	0.0000	0.0000;
	16553	16521	0.000478	0.003352	0.00312	247.9	0	0	0	0	1	0	0	125.0000	13.1800	-124.9300	-13.0200	0.0000	0.0000	0.0000	0.0000;
	16543	16523	0.001629	0.009289	0.0026	250.44	0	0	0	0	1	0	0	129.0000	-29.2300	-128.7300	30.4900	0.0000	0.0000	0.0000	0.0000;
	16523	16545	0.000766	0.004012	0.00149	192.3	0	0	0	0	1	0	0	-23.1700	15.5300	23.1800	-15.6600	0.0000	0.0000	0.0000	0.0000;
	16523	16550	0.001969	0.011408	0.00619	246.15	0	0	0	0	1	0	0	121.9000	-54.0000	-121.5700	55.2500	0.0000	0.0000	0.0000	0.0000;
	16524	16525	0.003056	0.018265	0.00857	216.02	0	0	0	0	1	0	0	54.8400	-7.6200	-54.7600	7.2500	0.0000	0.0000	0.0000	0.0000;
	16525	16539	0.002499	0.015827	0.00635	206.8	0	0	0	0	1	0	0	38.6100	-13.2300	-38.5700	12.8000	0.0000	0.0000	0.0000	0.0000;
	16526	16527	0.000264	0.001114	0	0	0	0	0	0	1	0	0	38.9300	6.3300	-38.9200	-6.3200	0.0000	0.0000	0.0000	0.0000;
	16526	16574	0.00208	0.013941	0.01595	253.25	0	0	0	0	1	0	0	148.8600	-9.5600	-148.4200	10.8100	0.0000	0.0000	0.0000	0.0000;
	16887	16526	0.003472	0.022441	0.00936	225.79	0	0	0	0	1	0	0	79.9500	-11.1000	-79.7400	11.4900	0.0000	0.0000	0.0000	0.0000;
	16529	16528	0.00105	0.006793	0.00166	241.97	0	0	0	0	1	0	0	112.7500	-1.7800	-112.6300	2.4200	0.0000	0.0000	0.0000	0.0000;
	17502	16528	0.000583	0.00335	0.00135	176.64	0	0	0	0	1	0	0	-12.9500	18.0100	12.9500	-18.1400	0.0000	0.0000	0.0000	0.0000;
	16534	16529	0.001189	0.008907	0.01461	268.3	0	0	0	0	1	0	0	131.6100	0.7100	-131.4200	-0.8000	0.0000	0.0000	0.0000	0.0000;
	16534	16529	0.001189	0.008907	0.01461	268.3	0	0	0	0	1	0	0	131.6100	0.7100	-131.4200	-0.8000	0.0000	0.0000	0.0000	0.0000;
	16530	16560	0.002989	0.015023	0.00623	235.77	0	0	0	0	1	0	0	107.3400	20.3300	-106.9900	-19.2600	0.0000	0.0000	0.0000	0.0000;
	16530	17502	0.001394	0.007338	0.00667	259.14	0	0	0	0	1	0	0	-170.2800	-31.7100	170.6800	33.1100	0.0000	0.0000	0.0000	0.0000;
	17473	16531	0.000251	0.001208	0.00052	238.25	0	0	0	0	1	0	0	109.2800	10.7300	-109.2500	-10.6500	0.0000	0.0000	0.0000	0.0000;
	16532	16533	0.000275	0.001105	0	0	0	0	0	0	1	0	0	12.0000	0.1800	-12.0000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	16532	16534	0.002689	0.012275	0.00306	273.7	0	0	0	0	1	0	0	142.3100	10.8700	-141.8000	-8.8600	0.0000	0.0000	0.0000	0.0000;
	16532	16534	0.002689	0.012275	0.00306	273.7	0	0	0	0	1	0	0	142.3100	10.8700	-141.8000	-8.8600	0.0000	0.0000	0.0000	0.0000;
	16535	16538	0.000353	0.011012	0	173.36	0	0	1	0	1	0	0	11.3100	1.8900	-11.3100	-1.8800	0.0000	0.0000	0.0000	0.0000;
	16535	16539	0.000266	0.001139	0	0	0	0	0	0	1	0	0	-11.3100	-1.8900	11.3100	1.8900	0.0000	0.0000	0.0000	0.0000;
	16535	16540	0.000275	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16536	16538	0.003994	0.124555	0	86.68	0	0	1	0	1	0	0	-11.3100	-1.7200	11.3100	1.8800	0.0000	0.0000	0.0000	0.0000;
	16537	16538	0.003994	0.124555	0	86.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16541	16542	0.000297	0.001088	0	0	0	0	0	0	1	0	0	24.1200	9.1900	-24.1200	-9.1900	0.0000	0.0000	0.0000	0.0000;
	16545	16541	0.002248	0.013559	0.00717	223.93	0	0	0	0	1	0	0	-70.0100	6.0300	70.1100	-6.1600	0.0000	0.0000	0.0000	0.0000;
	16543	16544	0.000203	0.001133	0	0	0	0	0	0	1	0	0	23.6600	5.9900	-23.6600	-5.9900	0.0000	0.0000	0.0000	0.0000;
	16545	16579	0.004466	0.025759	0.01388	240.82	0	0	0	0	1	0	0	113.5900	-36.3200	-112.9900	38.3000	0.0000	0.0000	0.0000	0.0000;
	16546	16547	0.000252	0.001115	0	0	0	0	0	0	1	0	0	23.6600	5.5500	-23.6600	-5.5400	0.0000	0.0000	0.0000	0.0000;
	16548	16550	0.002122	0.010718	0.00609	228.6	0	0	0	0	1	0	0	-85.9900	62.8900	86.2200	-62.4100	0.0000	0.0000	0.0000	0.0000;
	16548	16567	0.001365	0.007195	0.00465	220.14	0	0	0	0	1	0	0	65.0700	-67.7300	-64.9600	67.8100	0.0000	0.0000	0.0000	0.0000;
	16549	16579	0.001122	0.005965	0.00137	228.88	0	0	0	0	1	0	0	-90.5100	43.1400	90.6200	-42.7300	0.0000	0.0000	0.0000	0.0000;
	16551	16552	0.001537	0.011664	0.00488	218.8	0	0	0	0	1	0	0	-64.1900	9.5700	64.2500	-9.6400	0.0000	0.0000	0.0000	0.0000;
	16551	16553	0.002367	0.016358	0.00841	258.15	0	0	0	0	1	0	0	149.5200	17.0700	-149.0200	-14.5300	0.0000	0.0000	0.0000	0.0000;
	16554	16555	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-34.0800	-6.7000	34.0900	6.7200	0.0000	0.0000	0.0000	0.0000;
	16555	16632	0.002513	0.016343	0.0057	235.15	0	0	0	0	1	0	0	118.2400	-39.7400	-117.8700	41.5600	0.0000	0.0000	0.0000	0.0000;
	16556	17425	0.004885	0.036124	0.02647	208.42	0	0	0	0	1	0	0	-8.7200	-3.3100	8.7300	0.4800	0.0000	0.0000	0.0000	0.0000;
	16557	16558	0.00025	0.001009	0	0	0	0	0	0	1	0	0	25.4300	7.8200	-25.4300	-7.8200	0.0000	0.0000	0.0000	0.0000;
	16559	16560	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-40.9200	-11.9800	40.9200	12.0000	0.0000	0.0000	0.0000	0.0000;
	16560	16588	0.001644	0.011475	0.02511	236.21	0	0	0	0	1	0	0	110.0000	4.1300	-109.8100	-5.3700	0.0000	0.0000	0.0000	0.0000;
	16561	16596	0.000403	0.002502	0.0039	178.43	0	0	0	0	1	0	0	-6.2000	3.7600	6.2000	-4.1600	0.0000	0.0000	0.0000	0.0000;
	16564	16565	0.000261	0.001103	0	0	0	0	0	0	1	0	0	24.1400	9.8500	-24.1400	-9.8500	0.0000	0.0000	0.0000	0.0000;
	16566	16567	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-24.1400	102.7700	24.1700	-102.6700	0.0000	0.0000	0.0000	0.0000;
	16917	16568	0.001191	0.007107	0.00247	201.44	0	0	0	0	1	0	0	35.0400	61.4500	-34.9800	-61.3900	0.0000	0.0000	0.0000	0.0000;
	16568	16926	0.00159	0.008435	0.0032	200.09	0	0	0	0	1	0	0	-21.3000	44.6300	21.3400	-44.7800	0.0000	0.0000	0.0000	0.0000;
	16569	16570	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-17.3500	-5.2200	17.3500	5.2300	0.0000	0.0000	0.0000	0.0000;
	16570	16645	0.003954	0.023649	0.00891	213.13	0	0	0	0	1	0	0	65.7800	3.6100	-65.6200	-3.5700	0.0000	0.0000	0.0000	0.0000;
	16570	16647	0.002401	0.013236	0.01443	186.52	0	0	0	0	1	0	0	-23.4000	32.9600	23.4300	-34.2500	0.0000	0.0000	0.0000	0.0000;
	16571	16572	0.000295	0.001051	0	0	0	0	0	0	1	0	0	15.9300	2.5600	-15.9300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	16571	16594	0.001519	0.006804	0.00189	228.86	0	0	0	0	1	0	0	93.5500	-26.6200	-93.4100	27.0300	0.0000	0.0000	0.0000	0.0000;
	16592	16573	0.001164	0.00634	0.00232	260.56	0	0	0	0	1	0	0	-194.2300	-67.7400	194.7000	70.0600	0.0000	0.0000	0.0000	0.0000;
	17438	16573	0.000892	0.004625	0.00271	212.79	0	0	0	0	1	0	0	56.7000	34.7700	-56.6700	-34.8600	0.0000	0.0000	0.0000	0.0000;
	16574	16575	0.000285	0.001138	0	0	0	0	0	0	1	0	0	36.2300	4.9300	-36.2300	-4.9200	0.0000	0.0000	0.0000	0.0000;
	16576	16606	0.005314	0.034797	0.02117	221.05	0	0	0	0	1	0	0	-16.4900	-6.0600	16.5100	3.8800	0.0000	0.0000	0.0000	0.0000;
	16576	17483	0.000657	0.004163	0.00191	200.93	0	0	0	0	1	0	0	-18.1800	-7.0400	18.1800	6.8500	0.0000	0.0000	0.0000	0.0000;
	16577	16578	0.000211	0.001082	0	0	0	0	0	0	1	0	0	-44.1700	-22.2800	44.1800	22.3000	0.0000	0.0000	0.0000	0.0000;
	16579	16580	0.000219	0.001051	0	0	0	0	0	0	1	0	0	22.3700	4.4300	-22.3700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	16581	16592	0.000499	0.003294	0.01641	253.34	0	0	0	0	1	0	0	-170.0000	2.0600	170.1400	-2.8600	0.0000	0.0000	0.0000	0.0000;
	16581	16599	0.000744	0.004883	0.00199	226.13	0	0	0	0	1	0	0	109.9100	-21.9000	-109.8200	22.2800	0.0000	0.0000	0.0000	0.0000;
	16599	16582	0.001093	0.005882	0.0052	238.93	0	0	0	0	1	0	0	172.2700	-98.6800	-171.8600	100.3500	0.0000	0.0000	0.0000	0.0000;
	16591	16583	0.001216	0.008291	0.00134	194.88	0	0	0	0	1	0	0	-17.5400	-11.3000	17.5500	11.2000	0.0000	0.0000	0.0000	0.0000;
	16605	16583	0.000826	0.005005	0.01136	228.2	0	0	0	0	1	0	0	-105.5100	41.4000	105.6100	-41.9600	0.0000	0.0000	0.0000	0.0000;
	16584	16587	0.000209	0.006621	0	234.09	0	0	1	0	1	0	0	69.9500	26.3300	-69.9300	-25.9700	0.0000	0.0000	0.0000	0.0000;
	16584	16588	0.000261	0.001129	0	0	0	0	0	0	1	0	0	-69.9500	-26.3300	69.9600	26.3900	0.0000	0.0000	0.0000	0.0000;
	16584	16589	0.000208	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16585	16587	0.002872	0.091084	0	117.04	0	0	1	0	1	0	0	-69.7800	-21.0200	69.9300	25.9700	0.0000	0.0000	0.0000	0.0000;
	16586	16587	0.002872	0.091084	0	117.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16588	16591	0.001986	0.009808	0.00534	200.4	0	0	0	0	1	0	0	39.8400	-21.0200	-39.8100	20.6600	0.0000	0.0000	0.0000	0.0000;
	16591	16605	0.002199	0.012811	0.00257	193.44	0	0	0	0	1	0	0	29.5600	-23.5400	-29.5300	23.4500	0.0000	0.0000	0.0000	0.0000;
	16594	16595	0.000252	0.001088	0	0	0	0	0	0	1	0	0	47.8800	22.6000	-47.8700	-22.5700	0.0000	0.0000	0.0000	0.0000;
	16596	16597	0.00025	0.00112	0	0	0	0	0	0	1	0	0	32.7400	10.5200	-32.7300	-10.5100	0.0000	0.0000	0.0000	0.0000;
	16601	16598	0.000431	0.002634	0.01513	170.2	0	0	0	0	1	0	0	-25.1800	23.2900	25.1800	-24.8800	0.0000	0.0000	0.0000	0.0000;
	16598	16602	0.001996	0.010179	0.00199	184.75	0	0	0	0	1	0	0	12.2000	-24.1100	-12.1900	23.9700	0.0000	0.0000	0.0000	0.0000;
	16599	16600	0.000277	0.001046	0	0	0	0	0	0	1	0	0	54.8900	8.4000	-54.8800	-8.3700	0.0000	0.0000	0.0000	0.0000;
	16599	16605	0.001237	0.008527	0.02983	228.24	0	0	0	0	1	0	0	-117.3400	68.0000	117.5600	-69.5800	0.0000	0.0000	0.0000	0.0000;
	16602	16603	0.000248	0.001116	0	0	0	0	0	0	1	0	0	46.8200	11.7100	-46.8100	-11.6800	0.0000	0.0000	0.0000	0.0000;
	17414	16606	0.000834	0.004137	0.00178	227.03	0	0	0	0	1	0	0	34.5300	11.3100	-34.5200	-11.4500	0.0000	0.0000	0.0000	0.0000;
	16608	16609	0.000296	0.001068	0	0	0	0	0	0	1	0	0	12.3800	2.3600	-12.3800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	16608	16618	0.006527	0.026776	0.04046	217.71	0	0	0	0	1	0	0	-48.1500	15.0700	48.3100	-18.6100	0.0000	0.0000	0.0000	0.0000;
	16615	16610	0.001424	0.007339	0.00612	229.58	0	0	0	0	1	0	0	95.5100	-3.6400	-95.3800	3.6300	0.0000	0.0000	0.0000	0.0000;
	16611	16612	0.000285	0.001071	0	0	0	0	0	0	1	0	0	13.2300	2.8100	-13.2300	-2.8100	0.0000	0.0000	0.0000	0.0000;
	16615	16611	0.001749	0.011111	0.00555	232.83	0	0	0	0	1	0	0	-108.7400	-0.7700	108.9300	1.4300	0.0000	0.0000	0.0000	0.0000;
	16611	17452	0.004217	0.023332	0.01318	236.7	0	0	0	0	1	0	0	-122.1700	-4.2400	122.7600	6.1100	0.0000	0.0000	0.0000	0.0000;
	16613	16614	0.000275	0.001002	0	0	0	0	0	0	1	0	0	-23.7500	-11.5600	23.7500	11.5600	0.0000	0.0000	0.0000	0.0000;
	16617	16614	0.005213	0.029647	0.01597	197.96	0	0	0	0	1	0	0	-26.4400	-1.3300	26.4700	-0.1700	0.0000	0.0000	0.0000	0.0000;
	16614	16619	0.003176	0.017812	0.00357	213.6	0	0	0	0	1	0	0	-50.2200	-11.3900	50.3000	11.4600	0.0000	0.0000	0.0000	0.0000;
	16616	16620	0.00212	0.012606	0.00614	222.35	0	0	0	0	1	0	0	77.6000	-5.8000	-77.4800	5.8500	0.0000	0.0000	0.0000	0.0000;
	16616	16802	0.016548	0.080803	0.0374	235.17	0	0	0	0	1	0	0	83.3700	-13.0400	-82.2800	14.3000	0.0000	0.0000	0.0000	0.0000;
	16616	17307	0.000679	0.003449	0.00221	257.53	0	0	0	0	1	0	0	-106.5300	-6.3300	106.6000	6.4600	0.0000	0.0000	0.0000	0.0000;
	16616	17307	0.000679	0.003449	0.00221	257.53	0	0	0	0	1	0	0	-106.5300	-6.3300	106.6000	6.4600	0.0000	0.0000	0.0000	0.0000;
	16617	17201	0.010074	0.040647	0.02782	229.76	0	0	0	0	1	0	0	-100.1900	10.1400	101.1600	-9.2200	0.0000	0.0000	0.0000	0.0000;
	16618	17203	0.002537	0.014935	0.00915	223.56	0	0	0	0	1	0	0	-62.1900	8.4800	62.2800	-8.8700	0.0000	0.0000	0.0000	0.0000;
	16619	17492	0.001032	0.005656	0.00221	217.88	0	0	0	0	1	0	0	-60.8100	-13.7300	60.8500	13.6900	0.0000	0.0000	0.0000	0.0000;
	16620	17195	0.005973	0.027289	0.01031	218.46	0	0	0	0	1	0	0	67.8600	-8.3200	-67.6000	8.3900	0.0000	0.0000	0.0000	0.0000;
	16621	16627	0.003173	0.020069	0.01275	184.46	0	0	0	0	1	0	0	15.7400	-3.5900	-15.7300	2.2700	0.0000	0.0000	0.0000	0.0000;
	16625	16622	0.004566	0.023919	0.01406	234.98	0	0	0	0	1	0	0	-50.2100	13.7400	50.3300	-14.6400	0.0000	0.0000	0.0000	0.0000;
	16627	16622	0.002346	0.01267	0.01132	220.66	0	0	0	0	1	0	0	54.5200	-9.9700	-54.4600	9.1200	0.0000	0.0000	0.0000	0.0000;
	16622	17170	0.00773	0.043922	0.03721	233.32	0	0	0	0	1	0	0	-20.8300	0.0300	20.8700	-3.8300	0.0000	0.0000	0.0000	0.0000;
	16624	16623	0.002388	0.013001	0.00643	199.04	0	0	0	0	1	0	0	28.0700	2.5300	-28.0500	-3.1200	0.0000	0.0000	0.0000	0.0000;
	16624	16808	0.002621	0.016632	0.01636	218.39	0	0	0	0	1	0	0	-38.6300	11.5300	38.6700	-13.0300	0.0000	0.0000	0.0000	0.0000;
	16625	16808	0.003579	0.019953	0.04429	224	0	0	0	0	1	0	0	44.3100	-15.1500	-44.2400	10.8000	0.0000	0.0000	0.0000	0.0000;
	16630	16627	0.004653	0.032037	0.00639	241.78	0	0	0	0	1	0	0	46.8700	-1.3700	-46.7800	1.3400	0.0000	0.0000	0.0000	0.0000;
	16628	16629	0.000277	0.001072	0	0	0	0	0	0	1	0	0	5.6400	2.7000	-5.6400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	16628	16945	0.011897	0.055357	0.02968	215.38	0	0	0	0	1	0	0	-0.6600	-8.8200	0.6600	5.6200	0.0000	0.0000	0.0000	0.0000;
	16628	16952	0.005059	0.026448	0.06851	210.75	0	0	0	0	1	0	0	-13.5800	7.7000	13.6000	-15.0100	0.0000	0.0000	0.0000	0.0000;
	17173	16628	0.003464	0.022795	0.00807	237.82	0	0	0	0	1	0	0	-8.6000	0.7300	8.6000	-1.5800	0.0000	0.0000	0.0000	0.0000;
	16630	16955	0.015418	0.092783	0.02426	242.94	0	0	0	0	1	0	0	-51.8600	0.0500	52.2500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	16660	16631	0.004176	0.0204	0.01018	257.65	0	0	0	0	1	0	0	174.9500	-16.2600	-173.7300	21.1500	0.0000	0.0000	0.0000	0.0000;
	16632	16633	0.000261	0.001134	0	0	0	0	0	0	1	0	0	9.9000	1.5900	-9.9000	-1.5900	0.0000	0.0000	0.0000	0.0000;
	16632	16928	0.004968	0.027784	0.03845	229.73	0	0	0	0	1	0	0	107.9600	-43.1500	-107.3300	42.5700	0.0000	0.0000	0.0000	0.0000;
	16641	16634	0.002519	0.016414	0.0082	216.41	0	0	0	0	1	0	0	84.8700	-20.1700	-84.6900	20.4700	0.0000	0.0000	0.0000	0.0000;
	16634	16670	0.008638	0.049414	0.01241	161.01	0	0	0	0	1	0	0	-15.3000	9.2700	15.3200	-10.4300	0.0000	0.0000	0.0000	0.0000;
	16634	16995	0.013282	0.071868	0.01932	187.72	0	0	0	0	1	0	0	20.7300	-7.0300	-20.6700	5.2900	0.0000	0.0000	0.0000	0.0000;
	16634	16999	0.010522	0.043784	0.03491	204.39	0	0	0	0	1	0	0	58.6400	-27.2600	-58.2400	25.2100	0.0000	0.0000	0.0000	0.0000;
	16643	16635	0.002963	0.018429	0.00979	219.17	0	0	0	0	1	0	0	79.9500	-2.0700	-79.7700	2.1700	0.0000	0.0000	0.0000	0.0000;
	16842	16635	0.004616	0.033526	0.01363	202.24	0	0	0	0	1	0	0	-58.9900	9.8500	59.1500	-10.1200	0.0000	0.0000	0.0000	0.0000;
	16636	16639	0.00079	0.050777	0	539.93	0	0	1	0	1	0	0	115.5300	11.5600	-115.4300	-5.1600	0.0000	0.0000	0.0000	0.0000;
	16636	16640	0.000247	0.001197	0	0	0	0	0	0	1	0	0	37.6100	5.9500	-37.6100	-5.9300	0.0000	0.0000	0.0000	0.0000;
	16636	16824	0.000583	0.007577	0.18905	1291.14	0	0	0	0	1	0	0	-550.9300	40.2200	552.6000	-38.7900	0.0000	0.0000	0.0000	0.0000;
	16981	16636	0.000521	0.006505	0.17783	1217.12	0	0	0	0	1	0	0	-397.0100	48.4400	397.7900	-57.7300	0.0000	0.0000	0.0000	0.0000;
	16637	16639	-0.000407	-0.026197	0	464.93	0	0	1	0	1	0	0	-115.4800	-8.4600	115.4300	5.1600	0.0000	0.0000	0.0000	0.0000;
	16637	16641	0.001832	0.012149	0.0109	231.15	0	0	0	0	1	0	0	74.1800	3.8000	-74.0800	-4.3300	0.0000	0.0000	0.0000	0.0000;
	16637	16850	0.009443	0.05595	0.0117	215.28	0	0	0	0	1	0	0	41.3000	4.6500	-41.1400	-4.9800	0.0000	0.0000	0.0000	0.0000;
	16638	16639	0.002579	0.165845	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16641	16670	0.0025	0.015729	0.03016	214.94	0	0	0	0	1	0	0	39.3700	7.1700	-39.3300	-10.1200	0.0000	0.0000	0.0000	0.0000;
	16641	16814	0.012419	0.088336	0.04047	201.98	0	0	0	0	1	0	0	-70.7800	14.1800	71.3900	-14.0700	0.0000	0.0000	0.0000	0.0000;
	16642	16669	0.004835	0.025147	0.0605	224.81	0	0	0	0	1	0	0	104.3900	-8.9400	-103.8900	5.1700	0.0000	0.0000	0.0000	0.0000;
	16642	16849	0.004522	0.021591	0.03813	218.43	0	0	0	0	1	0	0	73.0100	2.8400	-72.7800	-5.7500	0.0000	0.0000	0.0000	0.0000;
	16643	16661	0.002022	0.010734	0.0101	235.92	0	0	0	0	1	0	0	95.4900	-1.0200	-95.3200	0.9000	0.0000	0.0000	0.0000	0.0000;
	16643	16664	0.006119	0.033278	0.03038	259.65	0	0	0	0	1	0	0	-185.6900	1.3100	187.7000	6.4200	0.0000	0.0000	0.0000	0.0000;
	16644	16662	0.00325	0.020416	0.00614	220.11	0	0	0	0	1	0	0	69.8300	25.2600	-69.6700	-24.8500	0.0000	0.0000	0.0000	0.0000;
	16667	16644	0.00377	0.023007	0.01009	222.15	0	0	0	0	1	0	0	75.3700	-8.0200	-75.1700	8.1800	0.0000	0.0000	0.0000	0.0000;
	16645	16911	0.002791	0.016408	0.0113	187.89	0	0	0	0	1	0	0	31.8600	-5.8400	-31.8300	4.8200	0.0000	0.0000	0.0000	0.0000;
	16646	16647	0.001998	0.012532	0.00277	209.28	0	0	0	0	1	0	0	50.7100	-23.5500	-50.6500	23.6300	0.0000	0.0000	0.0000	0.0000;
	16658	16646	0.007158	0.026262	0.01219	222.37	0	0	0	0	1	0	0	77.5900	-12.7600	-77.1700	13.0500	0.0000	0.0000	0.0000	0.0000;
	16651	16648	0.001726	0.013413	0.00875	251.18	0	0	0	0	1	0	0	-93.8700	4.3200	94.0200	-4.1500	0.0000	0.0000	0.0000	0.0000;
	16648	16666	0.01094	0.054761	0.01415	176.13	0	0	0	0	1	0	0	1.4800	9.0200	-1.4700	-10.4700	0.0000	0.0000	0.0000	0.0000;
	16649	16667	0.003149	0.0141	0.01648	226.77	0	0	0	0	1	0	0	89.7200	-4.4600	-89.4800	3.7500	0.0000	0.0000	0.0000	0.0000;
	16650	16651	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-9.9400	-1.8200	9.9400	1.8200	0.0000	0.0000	0.0000	0.0000;
	16653	16652	0.006627	0.034836	0.01484	216.09	0	0	0	0	1	0	0	-69.2500	0.6500	69.5500	-0.6100	0.0000	0.0000	0.0000	0.0000;
	16653	16842	0.002707	0.015796	0.02343	208.62	0	0	0	0	1	0	0	58.6400	-3.5700	-58.5500	1.6400	0.0000	0.0000	0.0000	0.0000;
	16654	16657	0.0001	-0.002349	0	139.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16654	16658	0.000265	0.001016	0	0	0	0	0	0	1	0	0	-35.6600	-16.6200	35.6600	16.6300	0.0000	0.0000	0.0000	0.0000;
	16654	16659	0.00029	0.00113	0	0	0	0	0	0	1	0	0	35.6600	16.6200	-35.6600	-16.6000	0.0000	0.0000	0.0000	0.0000;
	16655	16657	0.006115	0.161963	0	69.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16656	16657	0.006115	0.161963	0	69.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16661	16658	0.00259	0.011346	0.01064	222.63	0	0	0	0	1	0	0	69.5600	-11.9400	-69.4400	11.3700	0.0000	0.0000	0.0000	0.0000;
	16662	16658	0.004805	0.021376	0.01161	205.28	0	0	0	0	1	0	0	43.9100	14.4600	-43.8200	-15.2400	0.0000	0.0000	0.0000	0.0000;
	16666	16660	0.003436	0.017274	0.01424	213.03	0	0	0	0	1	0	0	45.3700	6.0700	-45.3000	-7.2400	0.0000	0.0000	0.0000	0.0000;
	16664	16663	0.000712	0.034628	0	459.43	0	0	1.00625	0	1	0	0	-179.9300	-8.4300	180.1500	19.0400	0.0000	0.0000	0.0000	0.0000;
	16663	16665	0.000296	0.001106	0	0	0	0	0	0	1	0	0	28.2300	8.7000	-28.2300	-8.6900	0.0000	0.0000	0.0000	0.0000;
	16667	16668	0.000209	0.001136	0	0	0	0	0	0	1	0	0	14.1100	4.2700	-14.1100	-4.2700	0.0000	0.0000	0.0000	0.0000;
	16669	17011	0.00355	0.024282	0.03456	220.49	0	0	0	0	1	0	0	93.4100	-6.1000	-93.1100	4.5100	0.0000	0.0000	0.0000	0.0000;
	16670	16910	0.002631	0.017313	0.02334	207.22	0	0	0	0	1	0	0	13.8200	13.7800	-13.8100	-16.1700	0.0000	0.0000	0.0000	0.0000;
	16671	16672	0.000218	0.001194	0	0	0	0	0	0	1	0	0	3.9800	1.9300	-3.9800	-1.9300	0.0000	0.0000	0.0000	0.0000;
	16692	16671	0.004407	0.01776	0.02202	246.21	0	0	0	0	1	0	0	-101.7500	-1.8000	102.1800	1.1400	0.0000	0.0000	0.0000	0.0000;
	17394	16671	0.00126	0.00735	0.00305	247.45	0	0	0	0	1	0	0	109.4500	4.4300	-109.3100	-3.9500	0.0000	0.0000	0.0000	0.0000;
	16673	16674	0.000289	0.001004	0	0	0	0	0	0	1	0	0	8.4100	0.5000	-8.4100	-0.5000	0.0000	0.0000	0.0000	0.0000;
	16673	16675	0.007438	0.045868	0.01454	186.6	0	0	0	0	1	0	0	-6.4300	2.0400	6.4300	-3.5800	0.0000	0.0000	0.0000	0.0000;
	16675	16676	0.000217	0.001099	0	0	0	0	0	0	1	0	0	12.0900	1.8400	-12.0900	-1.8400	0.0000	0.0000	0.0000	0.0000;
	16675	16686	0.008654	0.035389	0.0111	196.97	0	0	0	0	1	0	0	-18.5200	1.7400	18.5500	-2.8100	0.0000	0.0000	0.0000	0.0000;
	16678	16677	0.000505	0.028261	0	477.17	0	0	1	0	1	0	0	-192.3100	-6.3100	192.4900	16.0600	0.0000	0.0000	0.0000	0.0000;
	16677	16679	0.000237	0.001093	0	0	0	0	0	0	1	0	0	31.2900	14.7300	-31.2900	-14.7100	0.0000	0.0000	0.0000	0.0000;
	16683	16678	0.001114	0.006991	0.00252	223.95	0	0	0	0	1	0	0	-77.8600	-15.0200	77.9300	15.1600	0.0000	0.0000	0.0000	0.0000;
	16680	16681	0.000247	0.001088	0	0	0	0	0	0	1	0	0	31.0200	10.2300	-31.0200	-10.2200	0.0000	0.0000	0.0000	0.0000;
	16682	16683	0.001688	0.008828	0.0026	205.68	0	0	0	0	1	0	0	-46.7700	-13.5500	46.8100	13.4600	0.0000	0.0000	0.0000	0.0000;
	16683	16684	0.000225	0.001163	0	0	0	0	0	0	1	0	0	31.0200	1.5500	-31.0200	-1.5400	0.0000	0.0000	0.0000	0.0000;
	16688	16685	0.001365	0.006819	0.01136	199.15	0	0	0	0	1	0	0	-18.1400	-2.7500	18.1400	1.5600	0.0000	0.0000	0.0000	0.0000;
	16685	16690	0.002249	0.015385	0.0177	212.03	0	0	0	0	1	0	0	-34.9400	-3.2000	34.9700	1.4800	0.0000	0.0000	0.0000	0.0000;
	16686	16687	0.004019	0.025314	0.01419	217.39	0	0	0	0	1	0	0	-39.8900	1.5000	39.9500	-2.6500	0.0000	0.0000	0.0000	0.0000;
	16690	16687	0.002402	0.016113	0.0051	216.74	0	0	0	0	1	0	0	-44.9400	-5.4700	44.9900	5.2400	0.0000	0.0000	0.0000	0.0000;
	16687	17517	0.004867	0.021687	0.03202	245.86	0	0	0	0	1	0	0	-96.7200	-4.9300	97.1400	3.3700	0.0000	0.0000	0.0000	0.0000;
	16688	16689	0.000275	0.001149	0	0	0	0	0	0	1	0	0	11.0700	0.8500	-11.0700	-0.8500	0.0000	0.0000	0.0000	0.0000;
	16691	17517	0.001404	0.008284	0.00162	193.63	0	0	0	0	1	0	0	-15.4400	-0.2400	15.4400	0.0900	0.0000	0.0000	0.0000	0.0000;
	16692	16693	0.000203	0.001074	0	0	0	0	0	0	1	0	0	6.7400	2.6700	-6.7400	-2.6700	0.0000	0.0000	0.0000	0.0000;
	16694	16695	0.003867	0.018095	0.00587	223.25	0	0	0	0	1	0	0	-53.5600	8.1100	53.6700	-8.2400	0.0000	0.0000	0.0000	0.0000;
	16698	16697	0.001363	0.007513	0.00427	256.9	0	0	0	0	1	0	0	-121.3500	9.7700	121.5400	-9.1800	0.0000	0.0000	0.0000	0.0000;
	16698	16697	0.001363	0.007513	0.00427	256.9	0	0	0	0	1	0	0	-121.3500	9.7700	121.5400	-9.1800	0.0000	0.0000	0.0000	0.0000;
	17355	16697	0.001218	0.007399	0.00427	258.32	0	0	0	0	1	0	0	127.2400	-5.9000	-127.0500	6.5600	0.0000	0.0000	0.0000	0.0000;
	17355	16697	0.001218	0.007399	0.00427	258.32	0	0	0	0	1	0	0	127.2400	-5.9000	-127.0500	6.5600	0.0000	0.0000	0.0000	0.0000;
	16698	16699	0.000254	0.001132	0	0	0	0	0	0	1	0	0	11.0300	2.5900	-11.0300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	16698	17149	0.004968	0.023438	0.02113	256.26	0	0	0	0	1	0	0	114.5600	-11.3200	-113.9400	11.9700	0.0000	0.0000	0.0000	0.0000;
	16698	17149	0.004968	0.023438	0.02113	256.26	0	0	0	0	1	0	0	114.5600	-11.3200	-113.9400	11.9700	0.0000	0.0000	0.0000	0.0000;
	16700	16701	0.000274	0.001153	0	0	0	0	0	0	1	0	0	11.8800	3.6800	-11.8800	-3.6800	0.0000	0.0000	0.0000	0.0000;
	16700	16708	0.002942	0.015809	0.00764	244.7	0	0	0	0	1	0	0	-129.7600	24.8000	130.2400	-23.0200	0.0000	0.0000	0.0000	0.0000;
	16700	17159	0.003171	0.020132	0.04949	240.94	0	0	0	0	1	0	0	117.8800	-28.4800	-117.4400	25.9500	0.0000	0.0000	0.0000	0.0000;
	16702	16703	0.000269	0.001033	0	0	0	0	0	0	1	0	0	5.4500	2.3000	-5.4500	-2.3000	0.0000	0.0000	0.0000	0.0000;
	18844	16702	0.000873	0.006835	0.00441	238.32	0	0	0	0	1	0	0	-115.0500	-8.8200	115.1600	9.2100	0.0000	0.0000	0.0000	0.0000;
	16702	19251	0.003764	0.023494	0.00554	239.57	0	0	0	0	1	0	0	-120.6000	-11.5200	121.1200	14.1700	0.0000	0.0000	0.0000	0.0000;
	16704	16716	0.004569	0.024045	0.02594	240.53	0	0	0	0	1	0	0	-128.1800	25.4500	128.9100	-24.3500	0.0000	0.0000	0.0000	0.0000;
	17369	16704	0.001706	0.009961	0.01069	246.02	0	0	0	0	1	0	0	137.1500	-17.0000	-136.8500	17.6300	0.0000	0.0000	0.0000	0.0000;
	16704	18771	0.004459	0.021598	0.01583	261.14	0	0	0	0	1	0	0	129.3900	-22.5900	-128.6700	24.3900	0.0000	0.0000	0.0000	0.0000;
	16704	18771	0.004459	0.021598	0.01583	261.14	0	0	0	0	1	0	0	129.3900	-22.5900	-128.6700	24.3900	0.0000	0.0000	0.0000	0.0000;
	16706	16705	0.001808	0.007432	0.05314	244.28	0	0	0	0	1	0	0	129.0100	3.0800	-128.7200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	16705	16721	0.002027	0.012696	0.00654	241.84	0	0	0	0	1	0	0	121.6900	6.1400	-121.4100	-5.0400	0.0000	0.0000	0.0000	0.0000;
	16707	16706	0.00439	0.024712	0.02007	212.13	0	0	0	0	1	0	0	61.9500	0.8300	-61.7900	-2.0700	0.0000	0.0000	0.0000	0.0000;
	16706	16726	0.005576	0.028679	0.00978	229.69	0	0	0	0	1	0	0	-72.7800	-1.8100	73.0600	2.2100	0.0000	0.0000	0.0000	0.0000;
	17460	16707	0.004303	0.027376	0.01582	217.98	0	0	0	0	1	0	0	75.0200	5.7200	-74.8000	-5.9700	0.0000	0.0000	0.0000	0.0000;
	16708	16723	0.003861	0.028507	0.07911	224.73	0	0	0	0	1	0	0	-71.5300	7.9300	71.7200	-14.9500	0.0000	0.0000	0.0000	0.0000;
	16730	16708	0.001986	0.012034	0.0059	220.86	0	0	0	0	1	0	0	70.6100	-12.6700	-70.5100	12.6200	0.0000	0.0000	0.0000	0.0000;
	16709	17471	0.003252	0.020421	0.00754	242.74	0	0	0	0	1	0	0	159.1100	-15.5200	-158.3400	19.5900	0.0000	0.0000	0.0000	0.0000;
	17492	16709	0.002869	0.015489	0.00733	244.32	0	0	0	0	1	0	0	165.1300	-11.4500	-164.4000	14.6100	0.0000	0.0000	0.0000	0.0000;
	16710	16712	0.003591	0.019362	0.01187	218.03	0	0	0	0	1	0	0	-50.1700	-14.9500	50.2600	14.1600	0.0000	0.0000	0.0000	0.0000;
	16710	17369	0.002314	0.012237	0.00978	203.31	0	0	0	0	1	0	0	21.5600	11.4200	-21.5500	-12.4000	0.0000	0.0000	0.0000	0.0000;
	16711	16712	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-12.4400	51.6600	12.4400	-51.6300	0.0000	0.0000	0.0000	0.0000;
	16724	16712	0.004734	0.023158	0.00833	195.65	0	0	0	0	1	0	0	-13.0900	-12.4500	13.1000	11.6200	0.0000	0.0000	0.0000	0.0000;
	16712	19037	0.012007	0.060038	0.0116	230.8	0	0	0	0	1	0	0	-75.8000	25.8500	76.5200	-23.5200	0.0000	0.0000	0.0000	0.0000;
	16714	16713	0.001352	0.009333	0.00498	195.61	0	0	0	0	1	0	0	21.6800	-5.3900	-21.6800	4.9000	0.0000	0.0000	0.0000	0.0000;
	16713	16717	0.002311	0.014571	0.01172	186.85	0	0	0	0	1	0	0	10.4000	0.9400	-10.4000	-2.1800	0.0000	0.0000	0.0000	0.0000;
	16724	16713	0.004572	0.027899	0.02633	191.2	0	0	0	0	1	0	0	5.6100	11.6800	-5.6000	-14.4500	0.0000	0.0000	0.0000	0.0000;
	16713	16736	0.013436	0.039982	0.01591	179.03	0	0	0	0	1	0	0	7.0400	-0.5400	-7.0400	-1.1400	0.0000	0.0000	0.0000	0.0000;
	16713	16738	0.003921	0.02029	0.01558	203.43	0	0	0	0	1	0	0	-37.6900	1.5100	37.7400	-2.9000	0.0000	0.0000	0.0000	0.0000;
	16713	16745	0.005534	0.03407	0.03014	215.78	0	0	0	0	1	0	0	53.4600	-5.2100	-53.3100	2.9100	0.0000	0.0000	0.0000	0.0000;
	16713	17471	0.006288	0.029222	0.03616	193.15	0	0	0	0	1	0	0	-24.6200	3.7800	24.6600	-7.4600	0.0000	0.0000	0.0000	0.0000;
	16714	16715	0.000258	0.001113	0	0	0	0	0	0	1	0	0	13.1800	2.0100	-13.1800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	16716	16714	0.000883	0.006159	0.00267	242.73	0	0	0	0	1	0	0	126.9800	-14.7500	-126.8500	15.4100	0.0000	0.0000	0.0000	0.0000;
	16717	16714	0.002365	0.013163	0.0099	199.75	0	0	0	0	1	0	0	-26.6500	2.1700	26.6600	-3.1400	0.0000	0.0000	0.0000	0.0000;
	16714	16733	0.006117	0.034093	0.01949	178.83	0	0	0	0	1	0	0	6.0400	0.4000	-6.0300	-2.4600	0.0000	0.0000	0.0000	0.0000;
	16714	16734	0.006524	0.038212	0.01896	186.24	0	0	0	0	1	0	0	11.2900	1.2100	-11.2800	-3.1800	0.0000	0.0000	0.0000	0.0000;
	16714	16736	0.006406	0.0342	0.0207	190.28	0	0	0	0	1	0	0	14.2100	-1.1600	-14.2000	-0.9800	0.0000	0.0000	0.0000	0.0000;
	17369	16714	0.004949	0.028807	0.00944	197.91	0	0	0	0	1	0	0	-33.7300	8.6500	33.7900	-9.3300	0.0000	0.0000	0.0000	0.0000;
	16717	16716	0.001648	0.010256	0.00527	238.17	0	0	0	0	1	0	0	-110.1200	13.4100	110.3100	-12.7900	0.0000	0.0000	0.0000	0.0000;
	16716	16733	0.006049	0.032168	0.02066	202.74	0	0	0	0	1	0	0	30.3900	-3.4100	-30.3300	1.4900	0.0000	0.0000	0.0000	0.0000;
	16716	16736	0.006357	0.034806	0.01228	204.81	0	0	0	0	1	0	0	36.2000	-3.9700	-36.1200	3.0900	0.0000	0.0000	0.0000	0.0000;
	16716	16738	0.002676	0.018166	0.0075	191.76	0	0	0	0	1	0	0	11.6600	-7.7500	-11.6600	6.9800	0.0000	0.0000	0.0000	0.0000;
	16716	17369	0.004463	0.020961	0.0166	224.4	0	0	0	0	1	0	0	82.1800	-21.1100	-81.8800	20.7500	0.0000	0.0000	0.0000	0.0000;
	16716	17391	0.004413	0.029272	0.03173	306.98	0	0	0	0	1	0	0	-190.1000	18.2100	191.6100	-11.5800	0.0000	0.0000	0.0000	0.0000;
	16716	17391	0.004413	0.029272	0.03173	279.08	0	0	0	0	1	0	0	-190.1000	18.2100	191.6100	-11.5800	0.0000	0.0000	0.0000	0.0000;
	16716	17471	0.004485	0.026947	0.02752	191.65	0	0	0	0	1	0	0	9.0600	-2.6100	-9.0500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	16716	19299	0.003746	0.02448	0.07478	256.69	0	0	0	0	1	0	0	-84.3400	25.9400	84.6200	-32.0500	0.0000	0.0000	0.0000	0.0000;
	16716	19299	0.003746	0.02448	0.07478	256.69	0	0	0	0	1	0	0	-84.3400	25.9400	84.6200	-32.0500	0.0000	0.0000	0.0000	0.0000;
	16717	16718	0.0002	0.001191	0	0	0	0	0	0	1	0	0	13.1800	4.5800	-13.1800	-4.5700	0.0000	0.0000	0.0000	0.0000;
	16717	16728	0.004322	0.026732	0.01728	225.51	0	0	0	0	1	0	0	73.7100	-7.2200	-73.4900	6.7500	0.0000	0.0000	0.0000	0.0000;
	16736	16717	0.002898	0.017949	0.01467	178.76	0	0	0	0	1	0	0	-7.5600	-2.8900	7.5600	1.3400	0.0000	0.0000	0.0000	0.0000;
	16738	16717	0.001921	0.011709	0.00296	224.18	0	0	0	0	1	0	0	78.7500	0.0700	-78.6400	0.2900	0.0000	0.0000	0.0000	0.0000;
	16717	16745	0.001955	0.012731	0.03673	244.27	0	0	0	0	1	0	0	131.3600	-12.4000	-131.0500	10.5600	0.0000	0.0000	0.0000	0.0000;
	16720	16719	0.000709	0.004368	0.00826	231.31	0	0	0	0	1	0	0	88.5300	-4.4300	-88.4800	3.9000	0.0000	0.0000	0.0000	0.0000;
	16719	17203	0.003696	0.019654	0.00608	226.08	0	0	0	0	1	0	0	72.0900	-6.3300	-71.9000	6.6900	0.0000	0.0000	0.0000	0.0000;
	16721	16720	0.000935	0.006671	0.00456	236.06	0	0	0	0	1	0	0	105.0200	1.6200	-104.9200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	16722	16723	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-21.6400	-2.9400	21.6400	2.9400	0.0000	0.0000	0.0000	0.0000;
	17198	16723	0.002371	0.011779	0.01628	231.44	0	0	0	0	1	0	0	93.5600	-12.7600	-93.3600	12.0100	0.0000	0.0000	0.0000	0.0000;
	16724	16725	0.000205	0.001008	0	0	0	0	0	0	1	0	0	7.4800	0.7700	-7.4800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	16726	16727	0.000249	0.001087	0	0	0	0	0	0	1	0	0	3.1000	0.9900	-3.1000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	16726	19034	0.005595	0.035907	0.02747	230.17	0	0	0	0	1	0	0	-76.1600	-3.2000	76.4600	2.2000	0.0000	0.0000	0.0000	0.0000;
	16728	16731	0.002067	0.011062	0.00416	228.23	0	0	0	0	1	0	0	72.1700	-14.4500	-72.0600	14.5700	0.0000	0.0000	0.0000	0.0000;
	16745	16728	0.003491	0.017385	0.00481	196.28	0	0	0	0	1	0	0	17.0900	-2.4600	-17.0800	2.0000	0.0000	0.0000	0.0000	0.0000;
	16731	16729	0.002195	0.013256	0.00736	208.82	0	0	0	0	1	0	0	-61.3200	-6.2800	61.4000	5.9700	0.0000	0.0000	0.0000	0.0000;
	17355	16729	0.001881	0.009094	0.00343	218.33	0	0	0	0	1	0	0	78.3600	7.3500	-78.2500	-7.1900	0.0000	0.0000	0.0000	0.0000;
	16730	17471	0.001923	0.014395	0.00967	226.2	0	0	0	0	1	0	0	-87.4600	9.2200	87.6000	-9.2100	0.0000	0.0000	0.0000	0.0000;
	16731	16732	0.000273	0.001103	0	0	0	0	0	0	1	0	0	17.4100	3.1400	-17.4100	-3.1400	0.0000	0.0000	0.0000	0.0000;
	16731	17097	0.006101	0.022423	0.01352	238.42	0	0	0	0	1	0	0	115.9800	-11.4300	-115.2000	12.8600	0.0000	0.0000	0.0000	0.0000;
	16733	16734	0.001132	0.006956	0.00294	198.44	0	0	0	0	1	0	0	32.4300	4.9200	-32.4200	-5.1600	0.0000	0.0000	0.0000	0.0000;
	16733	16736	0.001021	0.006543	0.02024	206.97	0	0	0	0	1	0	0	43.2200	-7.4300	-43.2000	5.3900	0.0000	0.0000	0.0000	0.0000;
	16733	17471	0.002159	0.012511	0.0051	210.96	0	0	0	0	1	0	0	-58.8700	2.4800	58.9400	-2.6200	0.0000	0.0000	0.0000	0.0000;
	16734	16735	0.000258	0.001191	0	0	0	0	0	0	1	0	0	40.5800	12.7300	-40.5700	-12.7000	0.0000	0.0000	0.0000	0.0000;
	16736	16734	0.002725	0.018469	0.00315	172.16	0	0	0	0	1	0	0	-3.1200	4.0600	3.1200	-4.3900	0.0000	0.0000	0.0000	0.0000;
	16736	16738	0.003801	0.021551	0.00427	209.76	0	0	0	0	1	0	0	-48.9100	-1.0800	49.0000	1.1100	0.0000	0.0000	0.0000	0.0000;
	16736	16745	0.001788	0.012568	0.02041	241.13	0	0	0	0	1	0	0	122.5400	-13.5800	-122.2900	13.2000	0.0000	0.0000	0.0000	0.0000;
	16737	16740	0.000828	0.052756	0	508.93	0	0	1	0	1	0	0	153.9600	13.5600	-153.7800	-1.8600	0.0000	0.0000	0.0000	0.0000;
	16737	16741	0.000208	0.00107	0	0	0	0	0	0	1	0	0	-188.9700	-17.9600	189.0400	18.3100	0.0000	0.0000	0.0000	0.0000;
	16737	16742	0.000204	0.001141	0	0	0	0	0	0	1	0	0	35.0000	4.4000	-35.0000	-4.3800	0.0000	0.0000	0.0000	0.0000;
	16738	16740	-0.000241	-0.015351	0	458.93	0	0	1	0	1	0	0	-153.8300	-5.2600	153.7800	1.8600	0.0000	0.0000	0.0000	0.0000;
	16739	16740	0.002862	0.182331	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17112	16741	0.000489	0.006189	0.11273	1338.08	0	0	0	0	1	0	0	-502.4900	1.5500	503.6400	0.8800	0.0000	0.0000	0.0000	0.0000;
	17463	16741	0.000576	0.006448	0.18543	1283.15	0	0	0	0	1	0	0	469.9300	-66.2500	-468.7300	59.7000	0.0000	0.0000	0.0000	0.0000;
	16741	18765	0.00055	0.006232	0.13812	1290.31	0	0	0	0	1	0	0	316.4600	13.5100	-315.9500	-22.5500	0.0000	0.0000	0.0000	0.0000;
	18772	16741	0.000773	0.008461	0.12712	1256.96	0	0	0	0	1	0	0	-340.2100	73.9800	341.0800	-78.2100	0.0000	0.0000	0.0000	0.0000;
	19485	16741	0.0006	0.008736	0.19972	1236.48	0	0	0	0	1	0	0	232.8700	41.6800	-232.5600	-58.7700	0.0000	0.0000	0.0000	0.0000;
	16741	19549	0.001061	0.013122	0.33162	1406.66	0	0	0	0	1	0	0	-648.9200	44.5800	653.1000	-28.7000	0.0000	0.0000	0.0000	0.0000;
	16743	16745	0.002475	0.010829	0.00613	231.49	0	0	0	0	1	0	0	-97.3200	11.9200	97.5500	-11.5900	0.0000	0.0000	0.0000	0.0000;
	17110	16743	0.003194	0.014446	0.00714	224.52	0	0	0	0	1	0	0	-73.8400	15.9400	74.0100	-15.9200	0.0000	0.0000	0.0000	0.0000;
	16744	16745	0.000245	0.00108	0	0	0	0	0	0	1	0	0	-38.4400	-1.3400	38.4400	1.3500	0.0000	0.0000	0.0000	0.0000;
	16745	18539	0.002837	0.017098	0.01586	250.74	0	0	0	0	1	0	0	153.5700	-13.9900	-152.9300	16.1200	0.0000	0.0000	0.0000	0.0000;
	16746	16747	0.000267	0.001018	0	0	0	0	0	0	1	0	0	27.0100	9.2000	-27.0100	-9.2000	0.0000	0.0000	0.0000	0.0000;
	16746	16762	0.000512	0.003293	0.00214	191.92	0	0	0	0	1	0	0	-17.0000	9.4800	17.0000	-9.6900	0.0000	0.0000	0.0000	0.0000;
	17038	16746	0.000341	0.001977	0.00327	218.62	0	0	0	0	1	0	0	-43.3700	-38.1300	43.3800	37.8500	0.0000	0.0000	0.0000	0.0000;
	17122	16746	0.001123	0.007158	0.00265	222.16	0	0	0	0	1	0	0	53.4600	56.6600	-53.3900	-56.5300	0.0000	0.0000	0.0000	0.0000;
	16748	16749	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-26.8900	-2.6700	26.8900	2.6800	0.0000	0.0000	0.0000	0.0000;
	16752	16749	0.000667	0.004557	0.00117	241.19	0	0	0	0	1	0	0	149.8700	-9.7600	-149.7300	10.6100	0.0000	0.0000	0.0000	0.0000;
	16749	16767	0.000656	0.003507	0.00267	222.98	0	0	0	0	1	0	0	89.8300	-3.5800	-89.7800	3.5700	0.0000	0.0000	0.0000	0.0000;
	18566	16749	0.001446	0.006633	0.00164	198.65	0	0	0	0	1	0	0	-32.9800	9.6100	33.0000	-9.7100	0.0000	0.0000	0.0000	0.0000;
	16750	16763	0.001259	0.006838	0.01413	248.62	0	0	0	0	1	0	0	-160.2200	-19.8300	160.5300	20.0500	0.0000	0.0000	0.0000	0.0000;
	16750	16776	0.001474	0.010012	0.00443	222.82	0	0	0	0	1	0	0	76.6300	-8.0500	-76.5500	8.1500	0.0000	0.0000	0.0000	0.0000;
	16790	16751	0.000759	0.004688	0.0032	248.99	0	0	0	0	1	0	0	146.2300	-79.8500	-146.0300	80.7500	0.0000	0.0000	0.0000	0.0000;
	16751	17142	0.001495	0.007754	0.00346	239.53	0	0	0	0	1	0	0	116.8100	-89.9700	-116.5100	91.1900	0.0000	0.0000	0.0000	0.0000;
	16794	16752	0.000987	0.006414	0.00157	235.95	0	0	0	0	1	0	0	-126.1700	-21.8600	126.3200	22.6900	0.0000	0.0000	0.0000	0.0000;
	16752	17113	0.004699	0.020236	0.01515	264.53	0	0	0	0	1	0	0	-155.2300	-10.8100	156.3100	13.8200	0.0000	0.0000	0.0000	0.0000;
	16752	17113	0.004699	0.020236	0.01515	264.53	0	0	0	0	1	0	0	-155.2300	-10.8100	156.3100	13.8200	0.0000	0.0000	0.0000	0.0000;
	16764	16753	0.00138	0.006533	0.0027	226.21	0	0	0	0	1	0	0	-97.8000	40.9000	97.9500	-40.4900	0.0000	0.0000	0.0000	0.0000;
	16753	16780	0.001865	0.010617	0.00301	194.43	0	0	0	0	1	0	0	-21.8200	-20.6300	21.8300	20.4000	0.0000	0.0000	0.0000	0.0000;
	17038	16753	0.000846	0.004691	0.00686	189.41	0	0	0	0	1	0	0	-7.4300	21.1200	7.4300	-21.8200	0.0000	0.0000	0.0000	0.0000;
	16753	17124	0.001169	0.00645	0.00269	242.74	0	0	0	0	1	0	0	-173.0700	49.3300	173.4300	-47.6300	0.0000	0.0000	0.0000	0.0000;
	16754	17095	0.000493	0.002556	0.0025	187.65	0	0	0	0	1	0	0	32.1200	-5.0600	-32.1200	4.8300	0.0000	0.0000	0.0000	0.0000;
	17505	16754	0.001232	0.007412	0.00638	224.46	0	0	0	0	1	0	0	100.4600	17.3500	-100.3400	-17.2800	0.0000	0.0000	0.0000	0.0000;
	17111	16755	0.002928	0.019314	0.0074	226.08	0	0	0	0	1	0	0	100.1200	16.3000	-99.8400	-15.2300	0.0000	0.0000	0.0000	0.0000;
	18566	16755	0.001272	0.007921	0.00644	203.07	0	0	0	0	1	0	0	-46.4000	-6.5800	46.4300	6.0700	0.0000	0.0000	0.0000	0.0000;
	16756	16757	0.000259	0.001	0	0	0	0	0	0	1	0	0	18.4500	14.2200	-18.4500	-14.2100	0.0000	0.0000	0.0000	0.0000;
	16756	17106	0.000676	0.00467	0.00718	245.97	0	0	0	0	1	0	0	-148.4300	-23.7900	148.5800	24.0300	0.0000	0.0000	0.0000	0.0000;
	17140	16756	0.000992	0.00553	0.00239	221.59	0	0	0	0	1	0	0	-57.1800	-37.9300	57.2200	37.9300	0.0000	0.0000	0.0000	0.0000;
	16756	17153	0.000737	0.005405	0.00265	214.16	0	0	0	0	1	0	0	72.7600	-28.3500	-72.7200	28.3800	0.0000	0.0000	0.0000	0.0000;
	16770	16758	0.001076	0.00661	0.00301	196.7	0	0	0	0	1	0	0	-31.8300	-132.0600	32.0200	132.8900	0.0000	0.0000	0.0000	0.0000;
	16786	16758	0.00152	0.009472	0.00392	241.06	0	0	0	0	1	0	0	130.8400	-103.1200	-130.4400	105.1700	0.0000	0.0000	0.0000	0.0000;
	16758	17122	0.001463	0.00684	0.00266	224.2	0	0	0	0	1	0	0	72.3100	93.8900	-72.1200	-93.2800	0.0000	0.0000	0.0000	0.0000;
	16759	18530	0.000635	0.004553	0.00227	237.34	0	0	0	0	1	0	0	-112.1700	-62.2100	112.2700	62.6800	0.0000	0.0000	0.0000	0.0000;
	18558	16759	0.001356	0.005667	0.00202	228.44	0	0	0	0	1	0	0	-82.6100	-42.0700	82.7200	42.3200	0.0000	0.0000	0.0000	0.0000;
	16760	16761	0.00022	0.001162	0	0	0	0	0	0	1	0	0	-20.5000	-3.7500	20.5000	3.7500	0.0000	0.0000	0.0000	0.0000;
	16959	16761	0.002561	0.010132	0.00611	191.83	0	0	0	0	1	0	0	-25.5200	-50.6000	25.6000	50.2600	0.0000	0.0000	0.0000	0.0000;
	16761	16960	0.001408	0.007507	0.00272	205.37	0	0	0	0	1	0	0	27.9600	-143.7900	-27.6700	145.0200	0.0000	0.0000	0.0000	0.0000;
	18554	16761	0.001536	0.008255	0.00378	224.13	0	0	0	0	1	0	0	74.2500	-89.1200	-74.0500	89.7800	0.0000	0.0000	0.0000	0.0000;
	16762	17066	0.001174	0.004791	0.00176	207.4	0	0	0	0	1	0	0	-44.1800	4.5800	44.2000	-4.6800	0.0000	0.0000	0.0000	0.0000;
	18550	16762	0.000681	0.003754	0.00093	185.98	0	0	0	0	1	0	0	12.0800	-3.4500	-12.0800	3.3600	0.0000	0.0000	0.0000	0.0000;
	16763	16770	0.001328	0.007843	0.00128	271.35	0	0	0	0	1	0	0	-168.0300	-25.1400	168.3900	27.1500	0.0000	0.0000	0.0000	0.0000;
	16763	16770	0.001328	0.007843	0.00128	271.35	0	0	0	0	1	0	0	-168.0300	-25.1400	168.3900	27.1500	0.0000	0.0000	0.0000	0.0000;
	16763	18560	0.000993	0.00424	0.0019	234.99	0	0	0	0	1	0	0	125.2300	17.0400	-125.0800	-16.6000	0.0000	0.0000	0.0000	0.0000;
	16780	16764	0.00146	0.007453	0.00334	233.06	0	0	0	0	1	0	0	118.4600	-5.7400	-118.2700	6.3800	0.0000	0.0000	0.0000	0.0000;
	16764	17051	0.000923	0.006539	0.00204	249.95	0	0	0	0	1	0	0	176.0000	-59.1300	-175.7000	61.0500	0.0000	0.0000	0.0000	0.0000;
	16765	16766	0.000236	0.001158	0	0	0	0	0	0	1	0	0	39.9900	1.9100	-39.9900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	16765	16797	0.001704	0.011382	0.00662	240.53	0	0	0	0	1	0	0	-138.5000	-6.9200	138.8100	8.3000	0.0000	0.0000	0.0000	0.0000;
	16765	16799	0.000894	0.004752	0.0024	227.43	0	0	0	0	1	0	0	98.5100	5.0100	-98.4300	-4.8300	0.0000	0.0000	0.0000	0.0000;
	16767	18832	0.00044	0.002489	0.00132	208.08	0	0	0	0	1	0	0	59.2700	-15.4200	-59.2500	15.3700	0.0000	0.0000	0.0000	0.0000;
	16771	16768	0.000644	0.004684	0.00248	157.65	0	0	0	0	1	0	0	-25.3100	97.1600	25.3800	-96.9700	0.0000	0.0000	0.0000	0.0000;
	16768	17118	0.001953	0.007505	0.00725	214.87	0	0	0	0	1	0	0	-49.7400	34.7700	49.8100	-35.2600	0.0000	0.0000	0.0000	0.0000;
	16768	17320	0.003183	0.014174	0.01867	208.32	0	0	0	0	1	0	0	-78.3600	32.5600	78.5800	-33.5400	0.0000	0.0000	0.0000	0.0000;
	16780	16769	0.000323	0.001874	0.00404	253.66	0	0	0	0	1	0	0	-189.4400	47.6100	189.5500	-47.3600	0.0000	0.0000	0.0000	0.0000;
	16769	17120	0.001581	0.006923	0.00745	256.23	0	0	0	0	1	0	0	-117.3400	17.8500	117.5600	-17.7100	0.0000	0.0000	0.0000	0.0000;
	16769	17120	0.001581	0.006923	0.00745	256.23	0	0	0	0	1	0	0	-117.3400	17.8500	117.5600	-17.7100	0.0000	0.0000	0.0000	0.0000;
	16770	16786	0.0013	0.008123	0.00351	253.53	0	0	0	0	1	0	0	-176.4400	14.2500	176.8200	-12.2200	0.0000	0.0000	0.0000	0.0000;
	16787	16770	0.000788	0.004659	0.00533	212.71	0	0	0	0	1	0	0	-40.2000	15.9100	40.2100	-16.4000	0.0000	0.0000	0.0000	0.0000;
	16770	16797	0.000755	0.003903	0.00266	273.64	0	0	0	0	1	0	0	-161.3600	23.3400	161.5500	-22.6500	0.0000	0.0000	0.0000	0.0000;
	16770	16797	0.000755	0.003903	0.00266	273.64	0	0	0	0	1	0	0	-161.3600	23.3400	161.5500	-22.6500	0.0000	0.0000	0.0000	0.0000;
	16770	16798	0.001364	0.009503	0.01222	231.41	0	0	0	0	1	0	0	99.8700	13.0700	-99.7400	-13.4500	0.0000	0.0000	0.0000	0.0000;
	16771	17142	0.00065	0.004064	0.02718	225.09	0	0	0	0	1	0	0	-61.1100	-119.1900	61.2200	116.9800	0.0000	0.0000	0.0000	0.0000;
	16772	16773	0.000242	0.001114	0	0	0	0	0	0	1	0	0	74.1000	15.2400	-74.0800	-15.1800	0.0000	0.0000	0.0000	0.0000;
	17051	16772	0.00108	0.00635	0.00526	240.58	0	0	0	0	1	0	0	147.3600	-76.3900	-147.0800	77.4900	0.0000	0.0000	0.0000	0.0000;
	16772	18570	0.000903	0.005641	0.00244	215.53	0	0	0	0	1	0	0	72.9800	-92.7300	-72.8600	93.2000	0.0000	0.0000	0.0000	0.0000;
	18554	16774	0.001312	0.00748	0.0036	227.87	0	0	0	0	1	0	0	-78.9000	27.1800	78.9900	-27.0600	0.0000	0.0000	0.0000	0.0000;
	16774	18814	0.001532	0.007329	0.00419	261.6	0	0	0	0	1	0	0	-127.2700	10.7400	127.5100	-10.0400	0.0000	0.0000	0.0000	0.0000;
	16774	18814	0.001532	0.007329	0.00419	261.6	0	0	0	0	1	0	0	-127.2700	10.7400	127.5100	-10.0400	0.0000	0.0000	0.0000	0.0000;
	18830	16774	0.001214	0.008191	0.00566	245	0	0	0	0	1	0	0	-139.0300	10.5200	139.2500	-9.5800	0.0000	0.0000	0.0000	0.0000;
	16775	16776	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-83.2400	-33.3400	83.2600	33.4300	0.0000	0.0000	0.0000	0.0000;
	18554	16776	0.00071	0.003711	0.00399	191.74	0	0	0	0	1	0	0	18.6900	33.6400	-18.6800	-34.0000	0.0000	0.0000	0.0000	0.0000;
	16776	18571	0.000403	0.002149	0.00048	185.15	0	0	0	0	1	0	0	11.9700	-7.5800	-11.9700	7.5300	0.0000	0.0000	0.0000	0.0000;
	16777	16778	0.000263	0.001102	0	0	0	0	0	0	1	0	0	22.8800	6.7000	-22.8800	-6.6900	0.0000	0.0000	0.0000	0.0000;
	16786	16777	0.001821	0.010453	0.00283	255.52	0	0	0	0	1	0	0	-107.5900	10.1700	107.7900	-9.3200	0.0000	0.0000	0.0000	0.0000;
	16786	16777	0.001821	0.010453	0.00283	255.52	0	0	0	0	1	0	0	-107.5900	10.1700	107.7900	-9.3200	0.0000	0.0000	0.0000	0.0000;
	16777	18562	0.000453	0.002184	0.00164	256.93	0	0	0	0	1	0	0	-119.2300	5.9700	119.2900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	16777	18562	0.000453	0.002184	0.00164	256.93	0	0	0	0	1	0	0	-119.2300	5.9700	119.2900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	16779	17099	0.001563	0.00781	0.00161	224.89	0	0	0	0	1	0	0	77.0000	-35.1200	-76.8900	35.4700	0.0000	0.0000	0.0000	0.0000;
	16779	17109	0.002702	0.013052	0.01861	234.06	0	0	0	0	1	0	0	-107.3300	30.4700	107.6400	-30.9300	0.0000	0.0000	0.0000	0.0000;
	16780	16781	0.000263	0.001151	0	0	0	0	0	0	1	0	0	52.5400	15.3500	-52.5300	-15.3100	0.0000	0.0000	0.0000	0.0000;
	16780	17045	0.001941	0.011198	0.00678	176.31	0	0	0	0	1	0	0	-3.4000	-77.6200	3.5100	77.5300	0.0000	0.0000	0.0000	0.0000;
	17106	16782	0.000662	0.004007	0.00188	247.8	0	0	0	0	1	0	0	-163.0200	69.6600	163.2100	-68.6700	0.0000	0.0000	0.0000	0.0000;
	16782	17127	0.001299	0.008102	0.0325	248.58	0	0	0	0	1	0	0	-154.7400	18.4600	155.0400	-20.0300	0.0000	0.0000	0.0000	0.0000;
	17146	16782	0.001152	0.006463	0.0045	227.24	0	0	0	0	1	0	0	-60.8300	-15.1400	60.8700	14.9100	0.0000	0.0000	0.0000	0.0000;
	17154	16782	0.002163	0.01255	0.00255	234.54	0	0	0	0	1	0	0	99.8900	-24.5500	-99.6700	25.5400	0.0000	0.0000	0.0000	0.0000;
	17095	16783	0.001076	0.00665	0.00151	187.05	0	0	0	0	1	0	0	3.6700	-20.0800	-3.6700	19.9500	0.0000	0.0000	0.0000	0.0000;
	17140	16783	0.002365	0.0116	0.00509	206.75	0	0	0	0	1	0	0	26.6900	21.8800	-26.6700	-22.2800	0.0000	0.0000	0.0000	0.0000;
	16784	17124	0.001087	0.0065	0.0021	218.3	0	0	0	0	1	0	0	79.2600	11.0900	-79.1900	-10.9200	0.0000	0.0000	0.0000	0.0000;
	17141	16784	0.001219	0.005763	0.0027	194.4	0	0	0	0	1	0	0	-13.4400	71.8600	13.5000	-71.8600	0.0000	0.0000	0.0000	0.0000;
	16784	17505	0.001555	0.010186	0.0049	235.85	0	0	0	0	1	0	0	-123.0900	49.4000	123.3500	-48.2100	0.0000	0.0000	0.0000	0.0000;
	16785	16786	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-34.6400	-6.2300	34.6500	6.2400	0.0000	0.0000	0.0000	0.0000;
	16797	16786	0.000733	0.004714	0.00342	287.56	0	0	0	0	1	0	0	-169.3700	7.7300	169.5600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	16797	16786	0.000733	0.004714	0.00342	287.56	0	0	0	0	1	0	0	-169.3700	7.7300	169.5600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	16797	16786	0.000733	0.004714	0.00342	287.56	0	0	0	0	1	0	0	-169.3700	7.7300	169.5600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	18545	16786	0.000696	0.003534	0.00304	175.17	0	0	0	0	1	0	0	11.8000	-45.1100	-11.7900	44.8600	0.0000	0.0000	0.0000	0.0000;
	18562	16786	0.001295	0.006628	0.00386	299.02	0	0	0	0	1	0	0	208.5500	-19.1300	-208.0100	21.4500	0.0000	0.0000	0.0000	0.0000;
	18562	16786	0.001295	0.006628	0.00386	299.02	0	0	0	0	1	0	0	208.5500	-19.1300	-208.0100	21.4500	0.0000	0.0000	0.0000	0.0000;
	18562	16786	0.001295	0.006628	0.00386	299.02	0	0	0	0	1	0	0	208.5500	-19.1300	-208.0100	21.4500	0.0000	0.0000	0.0000	0.0000;
	17122	16787	0.000935	0.004874	0.00236	195.61	0	0	0	0	1	0	0	-12.3700	27.0200	12.3700	-27.2300	0.0000	0.0000	0.0000	0.0000;
	16788	16789	0.000224	0.001106	0	0	0	0	0	0	1	0	0	27.8300	9.1500	-27.8200	-9.1400	0.0000	0.0000	0.0000	0.0000;
	16795	16788	0.001332	0.006035	0.00232	254.74	0	0	0	0	1	0	0	-103.5800	7.0700	103.7100	-6.7100	0.0000	0.0000	0.0000	0.0000;
	16795	16788	0.001332	0.006035	0.00232	254.74	0	0	0	0	1	0	0	-103.5800	7.0700	103.7100	-6.7100	0.0000	0.0000	0.0000	0.0000;
	16788	17111	0.000655	0.00316	0.00204	189.08	0	0	0	0	1	0	0	24.4900	-5.6300	-24.4900	5.4300	0.0000	0.0000	0.0000	0.0000;
	17117	16788	0.001231	0.006095	0.00308	259.42	0	0	0	0	1	0	0	130.0600	-4.3200	-129.8700	4.9500	0.0000	0.0000	0.0000	0.0000;
	17117	16788	0.001231	0.006095	0.00308	259.42	0	0	0	0	1	0	0	130.0600	-4.3200	-129.8700	4.9500	0.0000	0.0000	0.0000	0.0000;
	16790	16791	0.000248	0.001087	0	0	0	0	0	0	1	0	0	33.1400	5.3800	-33.1400	-5.3700	0.0000	0.0000	0.0000	0.0000;
	16790	17070	0.003675	0.017544	0.01363	231.81	0	0	0	0	1	0	0	-121.4800	36.9600	122.0400	-35.7000	0.0000	0.0000	0.0000	0.0000;
	16790	17093	0.000675	0.003047	0.00222	225.38	0	0	0	0	1	0	0	-57.8900	37.5100	57.9200	-37.6100	0.0000	0.0000	0.0000	0.0000;
	16792	17099	0.000544	0.004228	0.0028	208.89	0	0	0	0	1	0	0	-41.4600	38.2800	41.4800	-38.4600	0.0000	0.0000	0.0000	0.0000;
	16792	17106	0.001475	0.007586	0.00182	193.86	0	0	0	0	1	0	0	13.6400	99.2900	-13.5000	-98.7700	0.0000	0.0000	0.0000	0.0000;
	16793	16794	0.00252	0.01744	0.01138	257.7	0	0	0	0	1	0	0	-123.6400	23.5000	124.0200	-22.0700	0.0000	0.0000	0.0000	0.0000;
	16793	16794	0.00252	0.01744	0.01138	257.7	0	0	0	0	1	0	0	-123.6400	23.5000	124.0200	-22.0700	0.0000	0.0000	0.0000	0.0000;
	18530	16793	0.001071	0.009354	0.00313	250.91	0	0	0	0	1	0	0	-161.1500	88.4500	161.4900	-85.8100	0.0000	0.0000	0.0000	0.0000;
	18555	16793	0.000357	0.00259	0.01807	251.94	0	0	0	0	1	0	0	-171.4400	-20.9000	171.5400	19.7300	0.0000	0.0000	0.0000	0.0000;
	16793	18755	0.001245	0.00479	0.00472	235.98	0	0	0	0	1	0	0	-107.1200	7.2900	107.2600	-7.2700	0.0000	0.0000	0.0000	0.0000;
	16794	18536	0.000516	0.003356	0.0032	251.16	0	0	0	0	1	0	0	-168.0900	40.6400	168.2400	-40.0200	0.0000	0.0000	0.0000	0.0000;
	16795	17096	0.000558	0.003691	0.01077	238.21	0	0	0	0	1	0	0	-127.0000	11.2700	127.0900	-11.8600	0.0000	0.0000	0.0000	0.0000;
	17117	16795	0.002316	0.011754	0.00237	237.66	0	0	0	0	1	0	0	121.1500	-3.7400	-120.8400	5.0900	0.0000	0.0000	0.0000	0.0000;
	16795	18562	0.001153	0.007839	0.04138	316.72	0	0	0	0	1	0	0	225.9500	-14.7200	-225.3900	14.0500	0.0000	0.0000	0.0000	0.0000;
	16795	18562	0.001153	0.007839	0.04138	316.72	0	0	0	0	1	0	0	225.9500	-14.7200	-225.3900	14.0500	0.0000	0.0000	0.0000	0.0000;
	16795	18562	0.001153	0.007839	0.04138	316.72	0	0	0	0	1	0	0	225.9500	-14.7200	-225.3900	14.0500	0.0000	0.0000	0.0000	0.0000;
	16795	18562	0.001153	0.007839	0.04138	316.72	0	0	0	0	1	0	0	225.9500	-14.7200	-225.3900	14.0500	0.0000	0.0000	0.0000	0.0000;
	18775	16795	0.001338	0.006791	0.00402	285.52	0	0	0	0	1	0	0	158.2000	-6.0900	-157.8800	7.2400	0.0000	0.0000	0.0000	0.0000;
	18775	16795	0.001338	0.006791	0.00402	285.52	0	0	0	0	1	0	0	158.2000	-6.0900	-157.8800	7.2400	0.0000	0.0000	0.0000	0.0000;
	18775	16795	0.001338	0.006791	0.00402	285.52	0	0	0	0	1	0	0	158.2000	-6.0900	-157.8800	7.2400	0.0000	0.0000	0.0000	0.0000;
	18536	16796	0.000459	0.002965	0.00377	255.13	0	0	0	0	1	0	0	-107.7900	14.1800	107.8400	-14.2500	0.0000	0.0000	0.0000	0.0000;
	18536	16796	0.000459	0.002965	0.00377	255.13	0	0	0	0	1	0	0	-107.7900	14.1800	107.8400	-14.2500	0.0000	0.0000	0.0000	0.0000;
	18542	16796	0.000591	0.003221	0.00171	257.41	0	0	0	0	1	0	0	120.3600	-10.3800	-120.2800	10.6500	0.0000	0.0000	0.0000	0.0000;
	18542	16796	0.000591	0.003221	0.00171	257.41	0	0	0	0	1	0	0	120.3600	-10.3800	-120.2800	10.6500	0.0000	0.0000	0.0000	0.0000;
	16798	17069	0.001362	0.007999	0.0023	224.62	0	0	0	0	1	0	0	77.7200	11.7000	-77.6400	-11.4700	0.0000	0.0000	0.0000	0.0000;
	16799	18558	0.001537	0.007789	0.00407	196.14	0	0	0	0	1	0	0	32.3000	-5.1400	-32.2800	4.7900	0.0000	0.0000	0.0000	0.0000;
	16800	16801	0.00025	0.001172	0	0	0	0	0	0	1	0	0	15.6400	2.2900	-15.6400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	16800	17202	0.013163	0.059845	0.07431	252.8	0	0	0	0	1	0	0	-31.1700	1.7200	31.3000	-9.1300	0.0000	0.0000	0.0000	0.0000;
	16800	17222	0.002324	0.0159	0.01142	236.49	0	0	0	0	1	0	0	15.5300	-4.0000	-15.5300	2.8200	0.0000	0.0000	0.0000	0.0000;
	16802	16803	0.000216	0.001058	0	0	0	0	0	0	1	0	0	14.9700	5.3000	-14.9700	-5.3000	0.0000	0.0000	0.0000	0.0000;
	16802	16804	0.003637	0.013459	0.00618	258.52	0	0	0	0	1	0	0	37.6100	-14.5400	-37.5600	14.0800	0.0000	0.0000	0.0000	0.0000;
	16802	16805	0.001627	0.011539	0.01101	241.86	0	0	0	0	1	0	0	29.7100	-5.0500	-29.6900	3.9700	0.0000	0.0000	0.0000	0.0000;
	16804	16805	0.002377	0.010901	0.00563	226.59	0	0	0	0	1	0	0	-17.1900	8.2600	17.1900	-8.8300	0.0000	0.0000	0.0000	0.0000;
	16804	16807	0.002387	0.015805	0.08108	267.74	0	0	0	0	1	0	0	40.7800	-24.4800	-40.7400	16.0500	0.0000	0.0000	0.0000	0.0000;
	16806	16807	0.003516	0.016773	0.01492	170.01	0	0	0	0	1	0	0	-4.4800	23.6600	4.5000	-25.1800	0.0000	0.0000	0.0000	0.0000;
	16806	16810	0.005153	0.024845	0.01578	190.32	0	0	0	0	1	0	0	-7.2100	3.6800	7.2100	-5.3800	0.0000	0.0000	0.0000	0.0000;
	16808	16809	0.000283	0.001034	0	0	0	0	0	0	1	0	0	5.5600	2.2400	-5.5600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	16811	16995	0.006233	0.038608	0.01612	202.73	0	0	0	0	1	0	0	16.2600	18.7400	-16.2200	-20.2400	0.0000	0.0000	0.0000	0.0000;
	16811	16997	0.005912	0.033145	0.02216	236.72	0	0	0	0	1	0	0	87.5100	0.5000	-87.0900	-0.5400	0.0000	0.0000	0.0000	0.0000;
	16811	16999	0.007999	0.045536	0.01236	209.1	0	0	0	0	1	0	0	39.8000	3.4000	-39.6800	-4.0600	0.0000	0.0000	0.0000	0.0000;
	16811	17295	0.001359	0.010671	0.00662	275.5	0	0	0	0	1	0	0	-153.9000	-30.0400	154.2100	31.7400	0.0000	0.0000	0.0000	0.0000;
	16812	16819	0.006133	0.032904	0.01962	196.71	0	0	0	0	1	0	0	-56.6300	11.4800	56.8300	-12.4700	0.0000	0.0000	0.0000	0.0000;
	16812	16827	0.002499	0.016789	0.01303	202.53	0	0	0	0	1	0	0	88.8100	-20.3800	-88.6100	20.3500	0.0000	0.0000	0.0000	0.0000;
	16812	16828	0.005404	0.040385	0.01831	207.21	0	0	0	0	1	0	0	-52.1100	6.3100	52.2500	-7.1500	0.0000	0.0000	0.0000	0.0000;
	16812	16832	0.007965	0.051563	0.01778	205.38	0	0	0	0	1	0	0	-38.1200	-8.4700	38.2300	7.3500	0.0000	0.0000	0.0000	0.0000;
	16833	16812	0.002317	0.015019	0.01608	214.96	0	0	0	0	1	0	0	-36.0800	-6.7500	36.1100	5.2700	0.0000	0.0000	0.0000	0.0000;
	17335	16813	0.005035	0.028436	0.00536	198.63	0	0	0	0	1	0	0	-39.2600	-7.6400	39.3300	7.5000	0.0000	0.0000	0.0000	0.0000;
	16814	16848	0.004769	0.026333	0.00891	224.12	0	0	0	0	1	0	0	77.8800	-0.6600	-77.6100	1.2400	0.0000	0.0000	0.0000	0.0000;
	17335	16814	0.00264	0.0145	0.00775	244.53	0	0	0	0	1	0	0	155.3200	-10.7600	-154.7200	13.2600	0.0000	0.0000	0.0000	0.0000;
	16815	16818	0.001832	0.011791	0.00865	215.33	0	0	0	0	1	0	0	63.3900	12.4900	-63.3200	-12.9400	0.0000	0.0000	0.0000	0.0000;
	16815	16826	0.003155	0.016464	0.01005	232.76	0	0	0	0	1	0	0	-88.0100	-25.5900	88.2600	25.8300	0.0000	0.0000	0.0000	0.0000;
	16816	16817	0.000204	0.001045	0	0	0	0	0	0	1	0	0	24.6200	3.2500	-24.6200	-3.2400	0.0000	0.0000	0.0000	0.0000;
	16816	16818	0.001363	0.008647	0.00339	195.59	0	0	0	0	1	0	0	5.2500	0.8800	-5.2500	-1.2400	0.0000	0.0000	0.0000	0.0000;
	16850	16816	0.000831	0.006186	0.00757	213.94	0	0	0	0	1	0	0	32.0500	3.7800	-32.0500	-4.5200	0.0000	0.0000	0.0000	0.0000;
	16818	16835	0.002111	0.010108	0.05442	213.54	0	0	0	0	1	0	0	43.9400	5.0700	-43.9000	-10.5800	0.0000	0.0000	0.0000	0.0000;
	16819	16820	0.000216	0.001104	0	0	0	0	0	0	1	0	0	35.4700	4.2700	-35.4600	-4.2500	0.0000	0.0000	0.0000	0.0000;
	16819	16847	0.003912	0.024249	0.04104	223.73	0	0	0	0	1	0	0	-92.3000	8.2100	92.6200	-10.4900	0.0000	0.0000	0.0000	0.0000;
	16826	16821	0.000877	0.005244	0.00674	189.39	0	0	0	0	1	0	0	-65.2600	-67.9700	65.3400	67.6800	0.0000	0.0000	0.0000	0.0000;
	16821	16846	0.002688	0.016142	0.01163	210.52	0	0	0	0	1	0	0	-92.4300	37.7400	92.6800	-37.4900	0.0000	0.0000	0.0000	0.0000;
	16823	16822	0.000462	0.033261	0	512.32	0	0	1	0	1	0	0	-183.3500	-0.8300	183.5000	11.3500	0.0000	0.0000	0.0000	0.0000;
	16822	16824	0.000236	0.001016	0	0	0	0	0	0	1	0	0	-183.5000	-11.3500	183.5700	11.6700	0.0000	0.0000	0.0000	0.0000;
	16823	16830	0.000981	0.006786	0.00238	246.24	0	0	0	0	1	0	0	78.3300	-26.7000	-78.2600	26.8900	0.0000	0.0000	0.0000	0.0000;
	16823	16832	0.002376	0.014314	0.00699	218.64	0	0	0	0	1	0	0	50.7400	8.8000	-50.6800	-9.1800	0.0000	0.0000	0.0000	0.0000;
	16824	34243	0.000899	0.011865	0.31166	1383.42	0	0	0	0	1	0	0	-736.1700	27.1200	740.7400	-0.3700	0.0000	0.0000	0.0000	0.0000;
	16825	16826	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-32.2700	-12.0500	32.2700	12.0600	0.0000	0.0000	0.0000	0.0000;
	16830	16826	0.002212	0.009548	0.00277	238.98	0	0	0	0	1	0	0	55.3500	-30.0200	-55.2700	30.0800	0.0000	0.0000	0.0000	0.0000;
	16827	16831	0.001499	0.008109	0.0038	180.03	0	0	0	0	1	0	0	62.9600	-31.6600	-62.8900	31.6400	0.0000	0.0000	0.0000	0.0000;
	16828	16829	0.000216	0.001073	0	0	0	0	0	0	1	0	0	33.6400	7.2300	-33.6400	-7.2200	0.0000	0.0000	0.0000	0.0000;
	16828	16838	0.002148	0.01306	0.01775	235.47	0	0	0	0	1	0	0	-85.9000	-0.0800	86.0500	-0.8500	0.0000	0.0000	0.0000	0.0000;
	16831	16995	0.009403	0.056071	0.01091	181.68	0	0	0	0	1	0	0	-4.4400	-14.2400	4.4600	13.2000	0.0000	0.0000	0.0000	0.0000;
	16831	17000	0.003251	0.016833	0.01826	166.14	0	0	0	0	1	0	0	44.1800	-24.9600	-44.1000	23.4400	0.0000	0.0000	0.0000	0.0000;
	16833	16834	0.000296	0.001003	0	0	0	0	0	0	1	0	0	63.8700	13.0100	-63.8500	-12.9700	0.0000	0.0000	0.0000	0.0000;
	16833	16841	0.012596	0.082322	0.02681	208.79	0	0	0	0	1	0	0	-73.7400	-8.9300	74.4000	10.4400	0.0000	0.0000	0.0000	0.0000;
	16833	16991	0.003101	0.013784	0.01001	205.54	0	0	0	0	1	0	0	45.9500	2.6800	-45.8900	-3.4400	0.0000	0.0000	0.0000	0.0000;
	16835	16843	0.00273	0.017186	0.01539	199.61	0	0	0	0	1	0	0	25.5300	8.2600	-25.5100	-9.7400	0.0000	0.0000	0.0000	0.0000;
	16836	19087	0.003328	0.02316	0.00333	176.85	0	0	0	0	1	0	0	9.8200	-14.9100	-9.8100	14.6300	0.0000	0.0000	0.0000	0.0000;
	19096	16836	0.008478	0.036142	0.01315	195.07	0	0	0	0	1	0	0	25.6200	-7.4900	-25.5700	6.3200	0.0000	0.0000	0.0000	0.0000;
	16837	34260	0.002349	0.013753	0.02657	221.25	0	0	0	0	1	0	0	-83.2200	12.6500	83.3700	-14.5800	0.0000	0.0000	0.0000	0.0000;
	34667	16837	0.000831	0.002578	0.00167	216.9	0	0	0	0	1	0	0	-75.2400	13.0600	75.2800	-13.0900	0.0000	0.0000	0.0000	0.0000;
	17246	16838	0.005319	0.027382	0.02152	240.78	0	0	0	0	1	0	0	100.2500	2.4600	-99.7400	-2.1300	0.0000	0.0000	0.0000	0.0000;
	16839	16841	0.000365	0.002682	0.02023	213.73	0	0	0	0	1	0	0	74.9200	26.6500	-74.8900	-28.6700	0.0000	0.0000	0.0000	0.0000;
	17239	16839	0.001349	0.008343	0.01899	222.98	0	0	0	0	1	0	0	89.7600	-40.6800	-89.6400	39.3800	0.0000	0.0000	0.0000	0.0000;
	16840	16841	0.001166	0.00543	0.00638	181.16	0	0	0	0	1	0	0	9.9600	-18.5500	-9.9600	17.8800	0.0000	0.0000	0.0000	0.0000;
	17224	16840	0.006521	0.035046	0.00741	194.78	0	0	0	0	1	0	0	20.4500	-15.9900	-20.4100	15.4200	0.0000	0.0000	0.0000	0.0000;
	16842	16990	0.007366	0.043656	0.02136	221.54	0	0	0	0	1	0	0	101.8900	-20.1000	-101.1400	22.3600	0.0000	0.0000	0.0000	0.0000;
	16843	17010	0.004645	0.029268	0.03854	181.45	0	0	0	0	1	0	0	8.7800	7.0500	-8.7700	-11.0100	0.0000	0.0000	0.0000	0.0000;
	16844	16845	0.000232	0.001089	0	0	0	0	0	0	1	0	0	12.9500	5.2400	-12.9500	-5.2400	0.0000	0.0000	0.0000	0.0000;
	16846	16844	0.00167	0.011682	0.00471	224.07	0	0	0	0	1	0	0	-111.3300	31.0700	111.5400	-30.1100	0.0000	0.0000	0.0000	0.0000;
	16844	17224	0.002056	0.01301	0.00817	234.93	0	0	0	0	1	0	0	-124.4900	24.8700	124.8000	-23.7800	0.0000	0.0000	0.0000	0.0000;
	16848	16847	0.00323	0.019277	0.00913	209.32	0	0	0	0	1	0	0	55.9900	-9.2500	-55.8900	8.8900	0.0000	0.0000	0.0000	0.0000;
	16847	16849	0.001175	0.006367	0.01264	200.68	0	0	0	0	1	0	0	-48.5500	0.2100	48.5800	-1.3900	0.0000	0.0000	0.0000	0.0000;
	16852	16851	0.007846	0.035572	0.01088	206.21	0	0	0	0	1	0	0	17.5100	0.7100	-17.4800	-1.7900	0.0000	0.0000	0.0000	0.0000;
	16851	16855	0.009501	0.04547	0.04012	211.61	0	0	0	0	1	0	0	-6.7600	4.9700	6.7600	-9.2700	0.0000	0.0000	0.0000	0.0000;
	16851	17329	0.009277	0.044659	0.03631	211.06	0	0	0	0	1	0	0	-10.7700	-3.3000	10.7800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	16852	16853	0.000284	0.001184	0	0	0	0	0	0	1	0	0	8.1400	1.1600	-8.1400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	16852	17332	0.011997	0.067408	0.07994	221.14	0	0	0	0	1	0	0	-25.6500	-1.8700	25.7200	-6.4300	0.0000	0.0000	0.0000	0.0000;
	16855	35113	0.003905	0.022728	0.01109	221.37	0	0	0	0	1	0	0	-22.8400	7.0300	22.8600	-8.1000	0.0000	0.0000	0.0000	0.0000;
	16857	16856	0.004149	0.020478	0.01311	224.14	0	0	0	0	1	0	0	33.7100	-2.0800	-33.6700	0.8800	0.0000	0.0000	0.0000	0.0000;
	16856	35113	0.001936	0.012685	0.00595	218.66	0	0	0	0	1	0	0	20.4700	-2.6100	-20.4600	2.0200	0.0000	0.0000	0.0000	0.0000;
	16857	17375	0.003164	0.015278	0.00816	231.61	0	0	0	0	1	0	0	-46.9100	-8.9000	46.9800	8.3400	0.0000	0.0000	0.0000	0.0000;
	16859	16858	0.004772	0.029678	0.01311	200.04	0	0	0	0	1	0	0	24.6000	-0.1700	-24.5700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	16858	17508	0.003582	0.017649	0.01114	240.92	0	0	0	0	1	0	0	52.0100	-3.9800	-51.9200	3.2200	0.0000	0.0000	0.0000	0.0000;
	16858	34500	0.018764	0.105885	0.02591	236.08	0	0	0	0	1	0	0	-32.4500	3.7100	32.6300	-5.4600	0.0000	0.0000	0.0000	0.0000;
	17329	16859	0.005398	0.027025	0.02004	202.61	0	0	0	0	1	0	0	29.6800	-1.3000	-29.6300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	16877	16860	0.002202	0.013538	0.00614	135.98	0	0	0	0	1	0	0	-0.3300	-10.4700	0.3300	9.8200	0.0000	0.0000	0.0000	0.0000;
	16860	16892	0.000823	0.004375	0.00446	191.54	0	0	0	0	1	0	0	-15.3200	-11.1200	15.3200	10.6500	0.0000	0.0000	0.0000	0.0000;
	16861	16865	0.001828	0.012083	0.00304	221.67	0	0	0	0	1	0	0	-61.6900	8.5200	61.7500	-8.4100	0.0000	0.0000	0.0000	0.0000;
	16892	16861	0.001833	0.012472	0.00538	212.21	0	0	0	0	1	0	0	-43.5200	10.8700	43.5500	-11.2100	0.0000	0.0000	0.0000	0.0000;
	16862	16864	0.000541	0.003225	0.01058	212.97	0	0	0	0	1	0	0	44.4200	1.0300	-44.4100	-2.1200	0.0000	0.0000	0.0000	0.0000;
	16883	16862	0.002731	0.017568	0.00576	225.87	0	0	0	0	1	0	0	-70.3800	2.8900	70.5100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	16862	17302	0.000766	0.00426	0.02402	280.75	0	0	0	0	1	0	0	-146.9900	0.1500	147.1400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	16862	17302	0.000766	0.00426	0.02402	280.75	0	0	0	0	1	0	0	-146.9900	0.1500	147.1400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	16895	16863	0.004992	0.032276	0.01051	182.87	0	0	0	0	1	0	0	6.7400	-0.2100	-6.7400	-0.9100	0.0000	0.0000	0.0000	0.0000;
	17302	16863	0.001795	0.011526	0.01458	196.21	0	0	0	0	1	0	0	20.6500	6.5200	-20.6400	-8.0500	0.0000	0.0000	0.0000	0.0000;
	16867	16864	0.001386	0.009442	0.00213	200.4	0	0	0	0	1	0	0	-23.6400	-0.3500	23.6400	0.1700	0.0000	0.0000	0.0000	0.0000;
	16865	16866	0.0003	0.001124	0	0	0	0	0	0	1	0	0	20.7600	2.1700	-20.7600	-2.1600	0.0000	0.0000	0.0000	0.0000;
	16865	16867	0.001184	0.006489	0.00974	229.79	0	0	0	0	1	0	0	-82.5200	6.2500	82.5900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	16880	16867	0.002219	0.014129	0.00233	227.83	0	0	0	0	1	0	0	79.8500	-2.0100	-79.7200	2.5900	0.0000	0.0000	0.0000	0.0000;
	16868	16869	0.000244	0.001168	0	0	0	0	0	0	1	0	0	32.3000	8.1600	-32.3000	-8.1500	0.0000	0.0000	0.0000	0.0000;
	16870	16868	0.000994	0.004364	0.00318	243.53	0	0	0	0	1	0	0	-116.3100	22.2100	116.4400	-21.9700	0.0000	0.0000	0.0000	0.0000;
	16881	16868	0.001144	0.006902	0.0074	254.52	0	0	0	0	1	0	0	148.9900	-13.1600	-148.7500	13.8100	0.0000	0.0000	0.0000	0.0000;
	16870	16871	0.000211	0.001156	0	0	0	0	0	0	1	0	0	25.1400	2.0200	-25.1400	-2.0100	0.0000	0.0000	0.0000	0.0000;
	16870	16886	0.003839	0.019761	0.0083	229.89	0	0	0	0	1	0	0	91.1700	-24.2200	-90.8500	24.9800	0.0000	0.0000	0.0000	0.0000;
	16872	16876	0.002539	0.012649	0.03416	236.21	0	0	0	0	1	0	0	-105.4800	26.9100	105.7700	-29.1400	0.0000	0.0000	0.0000	0.0000;
	16872	16878	0.001351	0.00801	0.00352	205.24	0	0	0	0	1	0	0	-28.8300	-35.1000	28.8600	34.8800	0.0000	0.0000	0.0000	0.0000;
	16872	16893	0.001529	0.009235	0.00285	240.04	0	0	0	0	1	0	0	109.1800	-1.0400	-109.0100	1.7600	0.0000	0.0000	0.0000	0.0000;
	16874	16873	0.000454	0.029659	0	549.81	0	0	1	0	1	0	0	-290.2200	-6.7300	290.5800	30.0600	0.0000	0.0000	0.0000	0.0000;
	16873	16875	0.000272	0.001145	0	0	0	0	0	0	1	0	0	25.1400	0.8900	-25.1400	-0.8900	0.0000	0.0000	0.0000	0.0000;
	16874	16881	0.001209	0.006777	0.04956	259.52	0	0	0	0	1	0	0	166.3300	-13.0400	-166.0200	9.5000	0.0000	0.0000	0.0000	0.0000;
	16890	16874	0.002138	0.012378	0.00368	238.08	0	0	0	0	1	0	0	-98.5400	-10.8800	98.7400	11.6300	0.0000	0.0000	0.0000	0.0000;
	16876	16889	0.001363	0.007965	0.01728	246.66	0	0	0	0	1	0	0	-127.3700	19.9800	127.5800	-20.5800	0.0000	0.0000	0.0000	0.0000;
	16877	16902	0.001226	0.00656	0.00249	194.35	0	0	0	0	1	0	0	-19.0300	7.5500	19.0400	-7.8000	0.0000	0.0000	0.0000	0.0000;
	16878	16883	0.001921	0.01008	0.0046	218.83	0	0	0	0	1	0	0	-53.2900	4.6600	53.3500	-4.8900	0.0000	0.0000	0.0000	0.0000;
	16879	16880	0.000217	0.001075	0	0	0	0	0	0	1	0	0	-22.5800	-7.0100	22.5800	7.0100	0.0000	0.0000	0.0000	0.0000;
	17513	16880	0.000905	0.004687	0.00174	239.91	0	0	0	0	1	0	0	102.5200	5.2700	-102.4300	-5.0100	0.0000	0.0000	0.0000	0.0000;
	16882	16885	0.001177	0.006859	0.00309	238.85	0	0	0	0	1	0	0	107.2200	-18.1300	-107.0900	18.5500	0.0000	0.0000	0.0000	0.0000;
	16883	16884	0.000232	0.001161	0	0	0	0	0	0	1	0	0	17.0300	2.0000	-17.0300	-1.9900	0.0000	0.0000	0.0000	0.0000;
	16887	16893	0.007587	0.031979	0.02195	232.73	0	0	0	0	1	0	0	-95.3200	7.2500	95.9800	-6.8100	0.0000	0.0000	0.0000	0.0000;
	16888	16890	0.001742	0.010197	0.00946	231.61	0	0	0	0	1	0	0	-85.7300	-9.4200	85.8500	9.1300	0.0000	0.0000	0.0000	0.0000;
	16904	16888	0.003141	0.022882	0.00546	225.71	0	0	0	0	1	0	0	-74.2600	-6.5300	74.4200	7.1600	0.0000	0.0000	0.0000	0.0000;
	16889	16906	0.004416	0.01985	0.00934	221.17	0	0	0	0	1	0	0	-70.9300	9.5400	71.1400	-9.5900	0.0000	0.0000	0.0000	0.0000;
	16908	16889	0.005069	0.028498	0.00744	223.91	0	0	0	0	1	0	0	69.5800	-6.8000	-69.3500	7.3000	0.0000	0.0000	0.0000	0.0000;
	16890	16891	0.000271	0.001109	0	0	0	0	0	0	1	0	0	12.7000	1.7600	-12.7000	-1.7500	0.0000	0.0000	0.0000	0.0000;
	16893	16894	0.00027	0.001159	0	0	0	0	0	0	1	0	0	13.0300	5.0500	-13.0300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	16895	16896	0.000286	0.001003	0	0	0	0	0	0	1	0	0	16.8200	2.8200	-16.8200	-2.8200	0.0000	0.0000	0.0000	0.0000;
	16895	17513	0.005297	0.026849	0.0221	198.9	0	0	0	0	1	0	0	-23.5600	-2.6100	23.5800	0.3600	0.0000	0.0000	0.0000	0.0000;
	16897	16900	0.000235	0.006947	0	139.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16897	16901	0.000204	0.001013	0	0	0	0	0	0	1	0	0	20.8100	0.4800	-20.8100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	16897	16902	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-20.8100	-0.4800	20.8100	0.4900	0.0000	0.0000	0.0000	0.0000;
	16898	16900	0.003599	0.106573	0	69.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16899	16900	0.003599	0.106573	0	69.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16903	16902	0.004258	0.022945	0.01402	212.13	0	0	0	0	1	0	0	39.9100	-8.4600	-39.8500	7.3100	0.0000	0.0000	0.0000	0.0000;
	16903	17302	0.007384	0.030358	0.01403	220.8	0	0	0	0	1	0	0	-59.3700	0.4800	59.6100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	16904	16905	0.000244	0.001014	0	0	0	0	0	0	1	0	0	14.2300	6.4000	-14.2300	-6.3900	0.0000	0.0000	0.0000	0.0000;
	16908	16907	0.002931	0.015722	0.01326	231.75	0	0	0	0	1	0	0	-86.0800	4.0400	86.2900	-4.3700	0.0000	0.0000	0.0000	0.0000;
	16909	16990	0.004625	0.021904	0.01176	215.27	0	0	0	0	1	0	0	-87.6900	27.2500	88.0600	-26.7200	0.0000	0.0000	0.0000	0.0000;
	16909	17027	0.008276	0.040846	0.02248	204.1	0	0	0	0	1	0	0	68.8100	-32.8000	-68.3600	32.6500	0.0000	0.0000	0.0000	0.0000;
	16910	16956	0.006753	0.037539	0.0131	210.95	0	0	0	0	1	0	0	53.7200	-14.6300	-53.5200	14.3500	0.0000	0.0000	0.0000	0.0000;
	16910	17011	0.0021	0.015038	0.00626	196.23	0	0	0	0	1	0	0	-60.9600	24.5400	61.0400	-24.5800	0.0000	0.0000	0.0000	0.0000;
	16931	16911	0.003739	0.021292	0.00846	196.1	0	0	0	0	1	0	0	1.5800	13.7600	-1.5700	-14.6100	0.0000	0.0000	0.0000	0.0000;
	16912	16913	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-29.0900	-18.4600	29.0900	18.4700	0.0000	0.0000	0.0000	0.0000;
	16913	16916	0.000214	0.00128	0.00536	265.01	0	0	0	0	1	0	0	90.5300	-26.9000	-90.5100	26.4400	0.0000	0.0000	0.0000	0.0000;
	16913	16916	0.000214	0.00128	0.00536	265.01	0	0	0	0	1	0	0	90.5300	-26.9000	-90.5100	26.4400	0.0000	0.0000	0.0000	0.0000;
	16913	16917	0.001962	0.012601	0.01028	217.58	0	0	0	0	1	0	0	55.3300	-63.2800	-55.2000	63.0100	0.0000	0.0000	0.0000	0.0000;
	16920	16913	0.001451	0.009546	0.00339	278.93	0	0	0	0	1	0	0	133.0100	-47.8700	-132.7400	49.3100	0.0000	0.0000	0.0000	0.0000;
	16920	16913	0.001451	0.009546	0.00339	278.93	0	0	0	0	1	0	0	133.0100	-47.8700	-132.7400	49.3100	0.0000	0.0000	0.0000	0.0000;
	16914	16915	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-29.0900	-6.8400	29.0900	6.8500	0.0000	0.0000	0.0000	0.0000;
	16918	16915	0.00087	0.005261	0.0046	252.13	0	0	0	0	1	0	0	229.0700	-20.0100	-228.6300	22.1800	0.0000	0.0000	0.0000	0.0000;
	16915	17036	0.002494	0.013082	0.02042	235	0	0	0	0	1	0	0	-53.6100	-11.3300	53.6800	9.5600	0.0000	0.0000	0.0000	0.0000;
	16915	17121	0.001777	0.006712	0.00194	244.19	0	0	0	0	1	0	0	137.9700	-7.2000	-137.6500	8.2300	0.0000	0.0000	0.0000	0.0000;
	16915	17326	0.004069	0.025911	0.01055	232.66	0	0	0	0	1	0	0	115.1800	-10.5000	-114.6600	12.7100	0.0000	0.0000	0.0000	0.0000;
	16921	16916	0.000722	0.004087	0.00347	215.88	0	0	0	0	1	0	0	-55.9000	29.3700	55.9300	-29.5900	0.0000	0.0000	0.0000	0.0000;
	16917	16941	0.001257	0.006758	0.00264	156.92	0	0	0	0	1	0	0	-8.9300	45.4500	8.9500	-45.6000	0.0000	0.0000	0.0000	0.0000;
	16918	16919	0.000291	0.001001	0	0	0	0	0	0	1	0	0	26.7100	4.0100	-26.7100	-4.0000	0.0000	0.0000	0.0000	0.0000;
	16918	16923	0.001961	0.010928	0.00487	350	0	0	0	0	1	0	0	-266.3000	11.7000	267.6300	-4.8000	0.0000	0.0000	0.0000	0.0000;
	16939	16920	0.00076	0.00498	0.006	283.96	0	0	0	0	1	0	0	137.3900	-34.1900	-137.2500	34.4900	0.0000	0.0000	0.0000	0.0000;
	16939	16920	0.00076	0.00498	0.006	283.96	0	0	0	0	1	0	0	137.3900	-34.1900	-137.2500	34.4900	0.0000	0.0000	0.0000	0.0000;
	16939	16920	0.00076	0.00498	0.006	283.96	0	0	0	0	1	0	0	137.3900	-34.1900	-137.2500	34.4900	0.0000	0.0000	0.0000	0.0000;
	16921	16922	0.00029	0.001041	0	0	0	0	0	0	1	0	0	26.7100	7.2700	-26.7100	-7.2600	0.0000	0.0000	0.0000	0.0000;
	16941	16921	0.001551	0.009331	0.00317	196.59	0	0	0	0	1	0	0	-29.1600	36.4900	29.1900	-36.6400	0.0000	0.0000	0.0000	0.0000;
	16939	16923	0.000991	0.005166	0.00236	269.95	0	0	0	0	1	0	0	190.2900	-13.2500	-189.9500	14.7800	0.0000	0.0000	0.0000	0.0000;
	16939	16923	0.000991	0.005166	0.00236	269.95	0	0	0	0	1	0	0	190.2900	-13.2500	-189.9500	14.7800	0.0000	0.0000	0.0000	0.0000;
	16923	17015	0.00607	0.038588	0.01916	210.8	0	0	0	0	1	0	0	67.3100	-45.2700	-66.9300	45.5900	0.0000	0.0000	0.0000	0.0000;
	16924	16925	0.00028	0.001193	0	0	0	0	0	0	1	0	0	-18.3700	31.3200	18.3800	-31.3000	0.0000	0.0000	0.0000	0.0000;
	16926	16927	0.000272	0.001019	0	0	0	0	0	0	1	0	0	31.7000	19.5900	-31.6900	-19.5700	0.0000	0.0000	0.0000	0.0000;
	16928	16929	0.000267	0.001097	0	0	0	0	0	0	1	0	0	37.0800	12.2400	-37.0800	-12.2300	0.0000	0.0000	0.0000	0.0000;
	16931	16932	0.000232	0.001142	0	0	0	0	0	0	1	0	0	26.5600	7.6400	-26.5600	-7.6300	0.0000	0.0000	0.0000	0.0000;
	16931	16939	0.003357	0.017422	0.00601	214.41	0	0	0	0	1	0	0	-28.1400	-21.4000	28.1800	20.9700	0.0000	0.0000	0.0000	0.0000;
	16933	16934	0.000218	0.001068	0	0	0	0	0	0	1	0	0	20.2100	5.1400	-20.2100	-5.1400	0.0000	0.0000	0.0000	0.0000;
	17006	16933	0.002312	0.010298	0.00436	228.8	0	0	0	0	1	0	0	-106.8100	-43.1600	107.0900	43.9700	0.0000	0.0000	0.0000	0.0000;
	17138	16933	0.000584	0.003201	0.02061	239.09	0	0	0	0	1	0	0	127.4000	47.4300	-127.3000	-49.1100	0.0000	0.0000	0.0000	0.0000;
	16936	16935	0.000439	0.027015	0	551.47	0	0	1.05	0	1	0	0	-266.4900	-91.6100	266.8400	113.3300	0.0000	0.0000	0.0000	0.0000;
	16935	16937	0.000279	0.001038	0	0	0	0	0	0	1	0	0	-266.8400	-113.3300	267.0700	114.1700	0.0000	0.0000	0.0000	0.0000;
	17005	16936	0.00191	0.01066	0.00534	200.09	0	0	0	0	1	0	0	-7.3900	-44.6000	7.4200	44.2200	0.0000	0.0000	0.0000	0.0000;
	16936	17138	0.002414	0.016063	0.00277	254.23	0	0	0	0	1	0	0	165.7100	-6.0000	-165.1000	9.7600	0.0000	0.0000	0.0000	0.0000;
	16940	16937	0.000581	0.006449	0.07769	1107.5	0	0	0	0	1	0	0	432.0000	18.4500	-430.9700	-15.2100	0.0000	0.0000	0.0000	0.0000;
	16937	17132	0.000502	0.005722	0.1004	1197.71	0	0	0	0	1	0	0	163.9000	-98.9500	-163.7300	90.3200	0.0000	0.0000	0.0000	0.0000;
	16939	16938	0.000347	0.020907	0	626.98	0	0	1	0	1	0	0	-329.7100	33.3600	330.0700	-11.6700	0.0000	0.0000	0.0000	0.0000;
	16939	16938	0.000347	0.020907	0	626.98	0	0	1	0	1	0	0	-329.7100	33.3600	330.0700	-11.6700	0.0000	0.0000	0.0000	0.0000;
	16939	16938	0.000347	0.020907	0	626.98	0	0	1	0	1	0	0	-329.7100	33.3600	330.0700	-11.6700	0.0000	0.0000	0.0000	0.0000;
	16938	16940	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-990.2200	35.0000	992.9100	-23.8400	0.0000	0.0000	0.0000	0.0000;
	16939	16956	0.001322	0.008942	0.00397	233.59	0	0	0	0	1	0	0	147.9900	6.7400	-147.7100	-5.3100	0.0000	0.0000	0.0000	0.0000;
	16943	16942	0.000551	0.028458	0	439.79	0	0	1.00625	0	1	0	0	-109.2600	-7.7000	109.3200	10.8500	0.0000	0.0000	0.0000	0.0000;
	16942	16944	0.000278	0.001097	0	0	0	0	0	0	1	0	0	-109.3200	7.7600	109.3600	-7.6400	0.0000	0.0000	0.0000	0.0000;
	16943	16950	0.002511	0.019187	0.00592	216.09	0	0	0	0	1	0	0	38.0600	7.6600	-38.0300	-8.0500	0.0000	0.0000	0.0000	0.0000;
	16943	16955	0.006567	0.036295	0.01988	214.21	0	0	0	0	1	0	0	43.8800	2.3500	-43.7600	-3.8800	0.0000	0.0000	0.0000	0.0000;
	17347	16944	0.000892	0.011381	0.41102	1185.33	0	0	0	0	1	0	0	-257.7100	7.1800	258.2600	-45.0000	0.0000	0.0000	0.0000	0.0000;
	16944	17514	0.001007	0.01164	0.19254	1245.6	0	0	0	0	1	0	0	-367.6200	52.6400	368.9100	-58.7200	0.0000	0.0000	0.0000	0.0000;
	16945	16950	0.003702	0.017147	0.00467	210.62	0	0	0	0	1	0	0	-26.0500	-4.9600	26.0700	4.5700	0.0000	0.0000	0.0000	0.0000;
	16955	16945	0.005494	0.030641	0.00607	167.05	0	0	0	0	1	0	0	-13.4200	2.8700	13.4300	-3.4800	0.0000	0.0000	0.0000	0.0000;
	16946	16949	0.0001	-0.001641	0	174.94	0	0	1	0	1	0	0	11.9600	3.4800	-11.9600	-3.4800	0.0000	0.0000	0.0000	0.0000;
	16946	16950	0.000241	0.001091	0	0	0	0	0	0	1	0	0	-11.9600	-3.4800	11.9600	3.4800	0.0000	0.0000	0.0000	0.0000;
	16946	16951	0.000279	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16947	16949	0.002761	0.090276	0	87.47	0	0	1	0	1	0	0	-11.9500	-3.3500	11.9600	3.4800	0.0000	0.0000	0.0000	0.0000;
	16948	16949	0.002761	0.090276	0	87.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16952	16953	0.000297	0.001093	0	0	0	0	0	0	1	0	0	9.2700	2.1400	-9.2700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	16954	16952	0.004459	0.024978	0.00888	195.52	0	0	0	0	1	0	0	-30.0900	1.2300	30.1300	-1.9700	0.0000	0.0000	0.0000	0.0000;
	17182	16954	0.006299	0.033881	0.02906	242.02	0	0	0	0	1	0	0	-58.2400	7.4400	58.4500	-9.4600	0.0000	0.0000	0.0000	0.0000;
	16956	17123	0.003171	0.018219	0.0278	244.62	0	0	0	0	1	0	0	172.4500	-24.8700	-171.5400	27.1800	0.0000	0.0000	0.0000	0.0000;
	16957	17003	0.003414	0.023382	0.01162	190.74	0	0	0	0	1	0	0	-42.0400	-25.3300	42.1200	24.6400	0.0000	0.0000	0.0000	0.0000;
	17102	16957	0.000643	0.003205	0.00173	223.33	0	0	0	0	1	0	0	29.8900	-16.4400	-29.8800	16.3000	0.0000	0.0000	0.0000	0.0000;
	17144	16957	0.002115	0.012185	0.00143	213.43	0	0	0	0	1	0	0	-30.1900	-7.9200	30.2100	7.8800	0.0000	0.0000	0.0000	0.0000;
	16958	16969	0.000842	0.00497	0.00527	202.98	0	0	0	0	1	0	0	-52.5400	12.4500	52.5600	-12.8700	0.0000	0.0000	0.0000	0.0000;
	16958	18557	0.000535	0.002873	0.00136	219.07	0	0	0	0	1	0	0	76.6600	-44.7300	-76.6200	44.8100	0.0000	0.0000	0.0000	0.0000;
	18819	16958	0.001394	0.006609	0.00237	215.34	0	0	0	0	1	0	0	49.6800	-28.8800	-49.6300	28.8300	0.0000	0.0000	0.0000	0.0000;
	17022	16959	0.001286	0.007092	0.00265	195.65	0	0	0	0	1	0	0	19.2100	-32.6000	-19.2000	32.4200	0.0000	0.0000	0.0000	0.0000;
	16960	16961	0.000259	0.001018	0	0	0	0	0	0	1	0	0	74.3500	10.3500	-74.3400	-10.2900	0.0000	0.0000	0.0000	0.0000;
	18570	16960	0.000645	0.003753	0.00396	200.08	0	0	0	0	1	0	0	46.7500	-100.0000	-46.6800	100.0000	0.0000	0.0000	0.0000	0.0000;
	16967	16962	0.00091	0.006104	0.00788	219.81	0	0	0	0	1	0	0	37.8100	32.3500	-37.7900	-33.0500	0.0000	0.0000	0.0000	0.0000;
	16975	16962	0.001175	0.005458	0.00474	172.36	0	0	0	0	1	0	0	-0.0500	-29.5600	0.0600	29.0900	0.0000	0.0000	0.0000	0.0000;
	17030	16962	0.001509	0.008341	0.00402	212.36	0	0	0	0	1	0	0	101.3200	17.1800	-101.1700	-16.7900	0.0000	0.0000	0.0000	0.0000;
	16962	17031	0.000901	0.005238	0.00222	229.9	0	0	0	0	1	0	0	113.6200	12.1100	-113.5100	-11.7000	0.0000	0.0000	0.0000	0.0000;
	16963	17000	0.002066	0.012953	0.00634	204.39	0	0	0	0	1	0	0	-4.3500	37.2500	4.3800	-37.7500	0.0000	0.0000	0.0000	0.0000;
	16963	17017	0.002095	0.011934	0.00778	235.9	0	0	0	0	1	0	0	-112.1400	-31.3100	112.4100	32.0000	0.0000	0.0000	0.0000	0.0000;
	16963	17018	0.002095	0.012246	0.01203	220.41	0	0	0	0	1	0	0	106.3900	-8.5500	-106.1700	8.5800	0.0000	0.0000	0.0000	0.0000;
	16964	17042	0.002344	0.014344	0.01002	196.13	0	0	0	0	1	0	0	-1.2100	-26.0600	1.2300	25.0800	0.0000	0.0000	0.0000	0.0000;
	17047	16964	0.001893	0.011318	0.01271	214.51	0	0	0	0	1	0	0	28.7000	-24.5000	-28.6700	23.3100	0.0000	0.0000	0.0000	0.0000;
	16965	18544	0.000381	0.002258	0.00116	222.39	0	0	0	0	1	0	0	-85.3700	7.3600	85.3900	-7.3200	0.0000	0.0000	0.0000	0.0000;
	18554	16965	0.00128	0.007268	0.00196	207.38	0	0	0	0	1	0	0	-54.3500	9.3000	54.3900	-9.3000	0.0000	0.0000	0.0000	0.0000;
	16967	16966	0.000595	0.030139	0	637.76	0	0	1.01875	0	1	0	0	-285.0800	-43.6500	285.5600	67.9100	0.0000	0.0000	0.0000	0.0000;
	16967	16966	0.000595	0.030139	0	637.76	0	0	1.01875	0	1	0	0	-285.0800	-43.6500	285.5600	67.9100	0.0000	0.0000	0.0000	0.0000;
	16967	16966	0.000595	0.030139	0	637.76	0	0	1.01875	0	1	0	0	-285.0800	-43.6500	285.5600	67.9100	0.0000	0.0000	0.0000	0.0000;
	16966	16968	0.000223	0.001015	0	0	0	0	0	0	1	0	0	20.2900	1.2000	-20.2800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	17019	16966	0.000402	0.005146	0.10527	1225.02	0	0	0	0	1	0	0	239.1000	-47.0300	-238.8800	38.6100	0.0000	0.0000	0.0000	0.0000;
	16966	18839	0.000469	0.005948	0.19864	1208.64	0	0	0	0	1	0	0	-223.1400	-120.4800	223.4100	102.5000	0.0000	0.0000	0.0000	0.0000;
	18872	16966	0.00036	0.004526	0.24047	1312.13	0	0	0	0	1	0	0	415.5600	104.9300	-414.9400	-123.0400	0.0000	0.0000	0.0000	0.0000;
	17032	16967	0.001176	0.005764	0.00347	252.19	0	0	0	0	1	0	0	-172.5900	-4.8700	172.9200	6.1100	0.0000	0.0000	0.0000	0.0000;
	17033	16967	0.001079	0.00609	0.00448	245.95	0	0	0	0	1	0	0	-135.5000	-35.4400	135.7000	36.0800	0.0000	0.0000	0.0000	0.0000;
	16967	17037	0.001962	0.013193	0.0171	286.64	0	0	0	0	1	0	0	165.2000	17.2300	-164.7000	-15.6600	0.0000	0.0000	0.0000	0.0000;
	16967	17037	0.001962	0.013193	0.0171	286.64	0	0	0	0	1	0	0	165.2000	17.2300	-164.7000	-15.6600	0.0000	0.0000	0.0000	0.0000;
	16967	17037	0.001962	0.013193	0.0171	286.64	0	0	0	0	1	0	0	165.2000	17.2300	-164.7000	-15.6600	0.0000	0.0000	0.0000	0.0000;
	16969	16970	0.000208	0.001087	0	0	0	0	0	0	1	0	0	22.3500	11.2500	-22.3500	-11.2400	0.0000	0.0000	0.0000	0.0000;
	16969	18778	0.001193	0.006514	0.00224	278.96	0	0	0	0	1	0	0	-176.6200	4.5500	176.9800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	16969	18778	0.001193	0.006514	0.00224	278.96	0	0	0	0	1	0	0	-176.6200	4.5500	176.9800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	18814	16969	0.000822	0.00408	0.00294	268.01	0	0	0	0	1	0	0	-139.0200	4.1900	139.1700	-3.7400	0.0000	0.0000	0.0000	0.0000;
	18814	16969	0.000822	0.00408	0.00294	268.01	0	0	0	0	1	0	0	-139.0200	4.1900	139.1700	-3.7400	0.0000	0.0000	0.0000	0.0000;
	16971	16997	0.002	0.009156	0.01533	200.38	0	0	0	0	1	0	0	-37.2600	8.6800	37.2900	-10.2000	0.0000	0.0000	0.0000	0.0000;
	16971	17008	0.001307	0.008385	0.00259	176.92	0	0	0	0	1	0	0	10.8900	-13.8300	-10.8900	13.5800	0.0000	0.0000	0.0000	0.0000;
	16972	18568	0.001094	0.00689	0.00781	279.05	0	0	0	0	1	0	0	-181.3100	-26.7600	181.6600	28.1000	0.0000	0.0000	0.0000	0.0000;
	16972	18568	0.001094	0.00689	0.00781	279.05	0	0	0	0	1	0	0	-181.3100	-26.7600	181.6600	28.1000	0.0000	0.0000	0.0000	0.0000;
	18572	16972	0.000675	0.004356	0.00151	274.34	0	0	0	0	1	0	0	-168.2500	-19.4700	168.4300	20.4900	0.0000	0.0000	0.0000	0.0000;
	18572	16972	0.000675	0.004356	0.00151	274.34	0	0	0	0	1	0	0	-168.2500	-19.4700	168.4300	20.4900	0.0000	0.0000	0.0000	0.0000;
	16973	16974	0.000222	0.001145	0	0	0	0	0	0	1	0	0	-23.9400	-5.7200	23.9400	5.7200	0.0000	0.0000	0.0000	0.0000;
	16989	16974	0.001175	0.006371	0.00561	160.67	0	0	0	0	1	0	0	-15.2200	33.6000	15.2400	-34.1200	0.0000	0.0000	0.0000	0.0000;
	16974	17067	0.000906	0.004204	0.00205	193.89	0	0	0	0	1	0	0	-39.1800	28.4000	39.2000	-28.5300	0.0000	0.0000	0.0000	0.0000;
	16975	17064	0.001585	0.007888	0.006	197.02	0	0	0	0	1	0	0	-23.8800	25.3500	23.9000	-25.8900	0.0000	0.0000	0.0000	0.0000;
	16977	16976	0.00047	0.027986	0	549.21	0	0	1.03125	0	1	0	0	-269.6300	-95.4400	270.0100	117.7200	0.0000	0.0000	0.0000	0.0000;
	16976	16978	0.000286	0.001019	0	0	0	0	0	0	1	0	0	34.8500	9.5300	-34.8400	-9.5200	0.0000	0.0000	0.0000	0.0000;
	16976	16981	0.000208	0.002791	0.08298	1124.41	0	0	0	0	1	0	0	-74.2200	308.6200	74.4100	-314.9400	0.0000	0.0000	0.0000	0.0000;
	17432	16976	0.000677	0.008959	0.12722	1218.76	0	0	0	0	1	0	0	262.7700	-43.2400	-262.3400	35.2000	0.0000	0.0000	0.0000	0.0000;
	16976	18839	0.000396	0.004893	0.13907	1183.05	0	0	0	0	1	0	0	31.7000	30.9400	-31.6900	-45.9600	0.0000	0.0000	0.0000	0.0000;
	16977	16985	0.001178	0.006763	0.00241	247.36	0	0	0	0	1	0	0	161.4500	48.1900	-161.1400	-46.6900	0.0000	0.0000	0.0000	0.0000;
	16993	16977	0.001305	0.006193	0.00233	236.41	0	0	0	0	1	0	0	-108.0200	-46.7100	108.1800	47.2500	0.0000	0.0000	0.0000	0.0000;
	16979	16980	0.000203	0.001058	0	0	0	0	0	0	1	0	0	34.8500	7.9800	-34.8400	-7.9700	0.0000	0.0000	0.0000	0.0000;
	16979	16992	0.001124	0.006769	0.0018	188.71	0	0	0	0	1	0	0	0.0500	-11.6900	-0.0500	11.5100	0.0000	0.0000	0.0000	0.0000;
	16998	16979	0.00146	0.006497	0.00668	206.8	0	0	0	0	1	0	0	-63.3300	5.2500	63.3800	-5.7100	0.0000	0.0000	0.0000	0.0000;
	16979	17018	0.002324	0.009403	0.00763	217.15	0	0	0	0	1	0	0	-98.2800	9.4200	98.4900	-9.3600	0.0000	0.0000	0.0000	0.0000;
	16982	16981	0.000361	0.025476	0	540.83	0	0	1.01875	0	1	0	0	-247.3100	-55.9900	247.5300	71.7700	0.0000	0.0000	0.0000	0.0000;
	16981	16983	0.000227	0.001101	0	0	0	0	0	0	1	0	0	75.0600	12.7200	-75.0500	-12.6600	0.0000	0.0000	0.0000	0.0000;
	17007	16982	0.000943	0.006089	0.00139	198.89	0	0	0	0	1	0	0	56.8300	-31.3500	-56.7900	31.4400	0.0000	0.0000	0.0000	0.0000;
	16982	17008	0.000601	0.004205	0.00159	266.58	0	0	0	0	1	0	0	152.0500	12.2800	-151.9200	-11.5400	0.0000	0.0000	0.0000	0.0000;
	16982	17008	0.000601	0.004205	0.00159	266.58	0	0	0	0	1	0	0	152.0500	12.2800	-151.9200	-11.5400	0.0000	0.0000	0.0000	0.0000;
	17027	16984	0.000613	0.004134	0.00217	175.76	0	0	0	0	1	0	0	9.3300	-12.9600	-9.3300	12.7400	0.0000	0.0000	0.0000	0.0000;
	17029	16984	0.001255	0.00591	0.00307	204.75	0	0	0	0	1	0	0	25.9500	27.8500	-25.9300	-28.1000	0.0000	0.0000	0.0000	0.0000;
	16985	16986	0.000273	0.00109	0	0	0	0	0	0	1	0	0	34.8500	10.4800	-34.8400	-10.4700	0.0000	0.0000	0.0000	0.0000;
	16985	17030	0.001301	0.007585	0.02595	235.35	0	0	0	0	1	0	0	126.2900	36.2200	-126.0900	-37.8000	0.0000	0.0000	0.0000	0.0000;
	16987	16989	0.000851	0.005623	0.00265	179.16	0	0	0	0	1	0	0	16.1600	-28.2400	-16.1500	28.0100	0.0000	0.0000	0.0000	0.0000;
	16987	17027	0.001321	0.008615	0.00935	178.87	0	0	0	0	1	0	0	-33.1500	20.7400	33.1700	-21.6200	0.0000	0.0000	0.0000	0.0000;
	16988	17015	0.000879	0.00516	0.01495	193.45	0	0	0	0	1	0	0	-49.4900	-35.9900	49.5200	34.5500	0.0000	0.0000	0.0000	0.0000;
	17042	16988	0.002627	0.014798	0.00296	145.12	0	0	0	0	1	0	0	-28.4800	-31.3000	28.5300	31.2300	0.0000	0.0000	0.0000	0.0000;
	16989	17030	0.000874	0.003968	0.01146	204.59	0	0	0	0	1	0	0	1.0900	-12.5400	-1.0900	11.3200	0.0000	0.0000	0.0000	0.0000;
	17010	16991	0.002984	0.015291	0.0095	197.48	0	0	0	0	1	0	0	-32.7800	0.7900	32.8100	-1.6200	0.0000	0.0000	0.0000	0.0000;
	19099	16992	0.001874	0.014296	0.00704	208.48	0	0	0	0	1	0	0	31.9900	14.8600	-31.9600	-15.4400	0.0000	0.0000	0.0000	0.0000;
	16993	16994	0.000282	0.001101	0	0	0	0	0	0	1	0	0	32.1500	6.4600	-32.1400	-6.4500	0.0000	0.0000	0.0000	0.0000;
	17029	16993	0.001809	0.011692	0.00747	226.55	0	0	0	0	1	0	0	-75.7500	-40.2600	75.8700	40.2500	0.0000	0.0000	0.0000	0.0000;
	16996	16997	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-49.7900	-10.7200	49.8000	10.7400	0.0000	0.0000	0.0000	0.0000;
	16998	18833	0.001236	0.007144	0.00465	185.74	0	0	0	0	1	0	0	31.3200	-19.0300	-31.3000	18.6300	0.0000	0.0000	0.0000	0.0000;
	16999	17007	0.001393	0.006669	0.00327	214.03	0	0	0	0	1	0	0	80.1400	-27.2900	-80.0400	27.3900	0.0000	0.0000	0.0000	0.0000;
	17001	17002	0.000228	0.001074	0	0	0	0	0	0	1	0	0	46.5800	14.4400	-46.5700	-14.4100	0.0000	0.0000	0.0000	0.0000;
	17001	17057	0.000545	0.002449	0.0127	216.94	0	0	0	0	1	0	0	61.3800	-42.0700	-61.3500	40.8400	0.0000	0.0000	0.0000	0.0000;
	17060	17001	0.001094	0.006972	0.00162	232.57	0	0	0	0	1	0	0	108.0800	-26.9900	-107.9500	27.6300	0.0000	0.0000	0.0000	0.0000;
	17003	17004	0.000232	0.001169	0	0	0	0	0	0	1	0	0	31.4200	8.6900	-31.4200	-8.6800	0.0000	0.0000	0.0000	0.0000;
	17003	17123	0.00222	0.011056	0.00546	203.18	0	0	0	0	1	0	0	-10.9300	42.7900	10.9700	-43.1600	0.0000	0.0000	0.0000	0.0000;
	17006	17105	0.004527	0.02782	0.01989	200.64	0	0	0	0	1	0	0	52.2900	28.3200	-52.1400	-29.4800	0.0000	0.0000	0.0000	0.0000;
	17008	17013	0.001206	0.006987	0.04915	261.35	0	0	0	0	1	0	0	145.7600	3.3200	-145.5200	-7.2100	0.0000	0.0000	0.0000	0.0000;
	17008	17013	0.001206	0.006987	0.04915	261.35	0	0	0	0	1	0	0	145.7600	3.3200	-145.5200	-7.2100	0.0000	0.0000	0.0000	0.0000;
	17009	17010	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-41.5500	-10.2000	41.5500	10.2200	0.0000	0.0000	0.0000	0.0000;
	17011	17012	0.000297	0.001163	0	0	0	0	0	0	1	0	0	32.0700	20.0700	-32.0600	-20.0500	0.0000	0.0000	0.0000	0.0000;
	17013	17014	0.000298	0.001164	0	0	0	0	0	0	1	0	0	17.4100	4.1100	-17.4100	-4.1000	0.0000	0.0000	0.0000	0.0000;
	17035	17013	0.001174	0.007342	0.00445	258.96	0	0	0	0	1	0	0	-136.6100	-4.3400	136.8100	5.1500	0.0000	0.0000	0.0000	0.0000;
	17035	17013	0.001174	0.007342	0.00445	258.96	0	0	0	0	1	0	0	-136.6100	-4.3400	136.8100	5.1500	0.0000	0.0000	0.0000	0.0000;
	17016	17017	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-7.1700	-2.0400	7.1700	2.0400	0.0000	0.0000	0.0000	0.0000;
	17017	17295	0.002261	0.016732	0.01025	238.93	0	0	0	0	1	0	0	-119.5800	-34.0300	119.9100	35.3100	0.0000	0.0000	0.0000	0.0000;
	17020	17019	0.000702	0.039183	0	518.3	0	0	1.0625	0	1	0	0	-217.3400	-117.9100	217.7800	142.7900	0.0000	0.0000	0.0000	0.0000;
	17019	17021	0.000296	0.001135	0	0	0	0	0	0	1	0	0	27.6900	10.7300	-27.6800	-10.7200	0.0000	0.0000	0.0000	0.0000;
	17019	17048	0.000659	0.008047	0.18388	1214.33	0	0	0	0	1	0	0	161.3900	-3.5700	-161.2300	-14.0800	0.0000	0.0000	0.0000	0.0000;
	17019	18821	0.000493	0.005716	0.12938	1203.18	0	0	0	0	1	0	0	-177.8300	-68.8700	177.9900	56.8900	0.0000	0.0000	0.0000	0.0000;
	17019	19113	0.000761	0.008417	0.20271	1327.8	0	0	0	0	1	0	0	-468.1400	-34.0600	469.7000	29.5900	0.0000	0.0000	0.0000	0.0000;
	17020	18847	0.00124	0.008726	0.00218	218.74	0	0	0	0	1	0	0	-76.2700	38.3700	76.3600	-38.0200	0.0000	0.0000	0.0000	0.0000;
	18848	17020	0.001184	0.006038	0.00264	264.68	0	0	0	0	1	0	0	-145.6400	-38.5800	145.8900	39.5700	0.0000	0.0000	0.0000	0.0000;
	18848	17020	0.001184	0.006038	0.00264	264.68	0	0	0	0	1	0	0	-145.6400	-38.5800	145.8900	39.5700	0.0000	0.0000	0.0000	0.0000;
	18830	17022	0.000378	0.002399	0.00079	220.96	0	0	0	0	1	0	0	66.1100	-22.1600	-66.0900	22.1900	0.0000	0.0000	0.0000	0.0000;
	17023	17024	0.00028	0.001102	0	0	0	0	0	0	1	0	0	27.6900	12.5800	-27.6800	-12.5700	0.0000	0.0000	0.0000	0.0000;
	17023	17028	0.000955	0.005404	0.01323	227.35	0	0	0	0	1	0	0	-87.7500	2.8500	87.8200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	17064	17023	0.001808	0.011126	0.00356	217.6	0	0	0	0	1	0	0	-60.0000	15.4500	60.0700	-15.4300	0.0000	0.0000	0.0000	0.0000;
	17028	17025	0.001013	0.006409	0.00144	234.63	0	0	0	0	1	0	0	-113.6800	-5.2500	113.8000	5.8800	0.0000	0.0000	0.0000	0.0000;
	18833	17025	0.001401	0.010181	0.00716	166.53	0	0	0	0	1	0	0	17.3200	-22.5600	-17.3100	21.8700	0.0000	0.0000	0.0000	0.0000;
	17025	18860	0.003148	0.018576	0.02271	245.39	0	0	0	0	1	0	0	-124.1800	-34.0800	124.6600	34.5200	0.0000	0.0000	0.0000	0.0000;
	17026	18847	0.001596	0.011102	0.01635	234.33	0	0	0	0	1	0	0	125.7200	-16.3800	-125.4800	16.2600	0.0000	0.0000	0.0000	0.0000;
	18860	17026	0.001	0.006333	0.00212	246.33	0	0	0	0	1	0	0	159.0200	-4.3800	-158.7800	5.6200	0.0000	0.0000	0.0000	0.0000;
	17031	17033	0.000443	0.003285	0.00182	186.1	0	0	0	0	1	0	0	-1.1300	-10.4500	1.1300	10.2600	0.0000	0.0000	0.0000	0.0000;
	17034	17031	0.000941	0.004547	0.00536	224.62	0	0	0	0	1	0	0	-86.4100	-8.8600	86.4800	8.6100	0.0000	0.0000	0.0000	0.0000;
	17039	17032	0.001444	0.008477	0.00188	245.41	0	0	0	0	1	0	0	-144.1500	1.3000	144.4300	0.1500	0.0000	0.0000	0.0000	0.0000;
	17041	17033	0.001316	0.006571	0.00382	227.89	0	0	0	0	1	0	0	-92.9200	-5.6400	93.0200	5.7700	0.0000	0.0000	0.0000	0.0000;
	17034	17041	0.001612	0.008724	0.00243	194.35	0	0	0	0	1	0	0	24.3600	-4.1200	-24.3500	3.9100	0.0000	0.0000	0.0000	0.0000;
	17035	17062	0.000866	0.005421	0.00572	246.85	0	0	0	0	1	0	0	147.9800	25.3800	-147.8000	-24.8400	0.0000	0.0000	0.0000	0.0000;
	17035	17067	0.000561	0.004002	0.0035	226.07	0	0	0	0	1	0	0	104.5300	-20.5400	-104.4700	20.5900	0.0000	0.0000	0.0000	0.0000;
	17047	17036	0.001117	0.006338	0.00285	237.74	0	0	0	0	1	0	0	87.0500	23.8900	-86.9600	-23.7000	0.0000	0.0000	0.0000	0.0000;
	17037	17041	0.001838	0.010299	0.00288	220.38	0	0	0	0	1	0	0	-70.7300	11.1100	70.8200	-10.9200	0.0000	0.0000	0.0000	0.0000;
	17037	17060	0.001844	0.011438	0.0134	214.24	0	0	0	0	1	0	0	57.8300	-12.0900	-57.7700	11.0400	0.0000	0.0000	0.0000	0.0000;
	17037	17066	0.002612	0.015623	0.0167	254.45	0	0	0	0	1	0	0	115.5700	1.4200	-115.2400	-1.2300	0.0000	0.0000	0.0000	0.0000;
	17037	17066	0.002612	0.015623	0.0167	254.45	0	0	0	0	1	0	0	115.5700	1.4200	-115.2400	-1.2300	0.0000	0.0000	0.0000	0.0000;
	17037	17120	0.000896	0.00565	0.00226	263.26	0	0	0	0	1	0	0	125.3600	19.4000	-125.2200	-18.7900	0.0000	0.0000	0.0000	0.0000;
	17037	17120	0.000896	0.00565	0.00226	263.26	0	0	0	0	1	0	0	125.3600	19.4000	-125.2200	-18.7900	0.0000	0.0000	0.0000	0.0000;
	17039	17040	0.000247	0.001056	0	0	0	0	0	0	1	0	0	24.3000	3.1000	-24.3000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	17039	17060	0.000831	0.005107	0.00536	236.53	0	0	0	0	1	0	0	119.8500	-4.4000	-119.7400	4.5200	0.0000	0.0000	0.0000	0.0000;
	17042	17043	0.000299	0.001079	0	0	0	0	0	0	1	0	0	27.2600	6.2300	-27.2500	-6.2200	0.0000	0.0000	0.0000	0.0000;
	17044	17045	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-27.2500	132.2900	27.3000	-132.0900	0.0000	0.0000	0.0000	0.0000;
	17057	17045	0.00181	0.009364	0.00231	199.97	0	0	0	0	1	0	0	30.8700	-54.4600	-30.8100	54.5500	0.0000	0.0000	0.0000	0.0000;
	17047	17046	0.000563	0.030024	0	518.82	0	0	1	0	1	0	0	-161.0400	-6.4300	161.1800	13.8100	0.0000	0.0000	0.0000	0.0000;
	17046	17048	0.000215	0.001085	0	0	0	0	0	0	1	0	0	-161.1800	-13.8100	161.2300	14.0800	0.0000	0.0000	0.0000	0.0000;
	17049	17050	0.000282	0.001195	0	0	0	0	0	0	1	0	0	42.6300	26.5000	-42.6300	-26.4700	0.0000	0.0000	0.0000	0.0000;
	17049	17063	0.000563	0.003566	0.00157	215.59	0	0	0	0	1	0	0	-56.9900	-3.6600	57.0100	3.6000	0.0000	0.0000	0.0000	0.0000;
	17049	17065	0.002318	0.011652	0.0109	192.7	0	0	0	0	1	0	0	63.4700	-38.5100	-63.3500	37.9700	0.0000	0.0000	0.0000	0.0000;
	17320	17049	0.000729	0.003975	0.00185	167.22	0	0	0	0	1	0	0	49.1300	-15.7500	-49.1100	15.6600	0.0000	0.0000	0.0000	0.0000;
	17119	17052	0.000631	0.00331	0.00371	247.88	0	0	0	0	1	0	0	-176.0700	48.5100	176.2700	-47.8400	0.0000	0.0000	0.0000	0.0000;
	17052	17128	0.000906	0.005571	0.00593	276.89	0	0	0	0	1	0	0	-180.6000	27.9200	180.8900	-26.7600	0.0000	0.0000	0.0000	0.0000;
	17052	17128	0.000906	0.005571	0.00593	276.89	0	0	0	0	1	0	0	-180.6000	27.9200	180.8900	-26.7600	0.0000	0.0000	0.0000	0.0000;
	17371	17052	0.000758	0.004791	0.0032	237.08	0	0	0	0	1	0	0	-116.8400	18.3700	116.9400	-18.0600	0.0000	0.0000	0.0000	0.0000;
	17053	17054	0.000292	0.001027	0	0	0	0	0	0	1	0	0	110.8400	26.9900	-110.8000	-26.8600	0.0000	0.0000	0.0000	0.0000;
	17053	17059	0.00097	0.004638	0.00335	178.87	0	0	0	0	1	0	0	-18.7100	-14.8700	18.7100	14.5500	0.0000	0.0000	0.0000	0.0000;
	17053	17104	0.00186	0.01115	0.01309	203.45	0	0	0	0	1	0	0	-41.7300	10.9400	41.7700	-12.1000	0.0000	0.0000	0.0000	0.0000;
	17326	17053	0.001142	0.006917	0.0035	180.52	0	0	0	0	1	0	0	-60.7100	22.4800	60.7500	-22.5700	0.0000	0.0000	0.0000	0.0000;
	17521	17053	0.000598	0.002928	0.00124	226.72	0	0	0	0	1	0	0	111.2200	0.7000	-111.1500	-0.4800	0.0000	0.0000	0.0000	0.0000;
	17055	17056	0.000285	0.001163	0	0	0	0	0	0	1	0	0	55.4800	17.3100	-55.4700	-17.2700	0.0000	0.0000	0.0000	0.0000;
	17320	17055	0.000709	0.004284	0.00262	206.53	0	0	0	0	1	0	0	-122.0100	52.1900	122.1300	-51.7400	0.0000	0.0000	0.0000	0.0000;
	17055	17326	0.000186	0.001132	0.00044	229.77	0	0	0	0	1	0	0	-177.6100	34.4400	177.6700	-34.1300	0.0000	0.0000	0.0000	0.0000;
	17058	17059	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-46.7400	-12.5500	46.7500	12.5700	0.0000	0.0000	0.0000	0.0000;
	17059	17105	0.000485	0.003413	0.00196	175.73	0	0	0	0	1	0	0	-21.6800	-22.3300	21.6800	22.1500	0.0000	0.0000	0.0000	0.0000;
	17373	17059	0.000807	0.006077	0.00165	206.67	0	0	0	0	1	0	0	43.8000	4.7400	-43.7800	-4.8000	0.0000	0.0000	0.0000	0.0000;
	17061	17062	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-53.5100	-7.4900	53.5200	7.5200	0.0000	0.0000	0.0000	0.0000;
	17062	17063	0.003801	0.022658	0.00917	229.12	0	0	0	0	1	0	0	94.2800	17.3200	-93.9500	-16.3200	0.0000	0.0000	0.0000	0.0000;
	17120	17065	0.001166	0.006911	0.00134	179.47	0	0	0	0	1	0	0	-35.4300	46.5800	35.4700	-46.5000	0.0000	0.0000	0.0000	0.0000;
	17066	17069	0.001558	0.009762	0.00184	231.53	0	0	0	0	1	0	0	123.5100	-2.0200	-123.2900	3.2400	0.0000	0.0000	0.0000	0.0000;
	17066	18550	0.000911	0.004629	0.0006	203.43	0	0	0	0	1	0	0	36.6500	0.1800	-36.6300	-0.1900	0.0000	0.0000	0.0000	0.0000;
	17067	17068	0.000291	0.001144	0	0	0	0	0	0	1	0	0	65.2800	7.9400	-65.2700	-7.8900	0.0000	0.0000	0.0000	0.0000;
	17069	18544	0.001084	0.005875	0.00247	247.34	0	0	0	0	1	0	0	162.8900	1.4400	-162.6100	-0.2200	0.0000	0.0000	0.0000	0.0000;
	17131	17070	0.00253	0.01266	0.00689	239.72	0	0	0	0	1	0	0	147.1200	-25.2000	-146.5900	27.1600	0.0000	0.0000	0.0000	0.0000;
	17071	17072	0.002576	0.014369	0.00823	204.49	0	0	0	0	1	0	0	39.9200	11.4500	-39.8700	-12.0700	0.0000	0.0000	0.0000	0.0000;
	17071	17079	0.001217	0.005669	0.00573	203.72	0	0	0	0	1	0	0	-40.9100	2.6700	40.9300	-3.1800	0.0000	0.0000	0.0000	0.0000;
	17071	17080	0.003686	0.021225	0.02311	197.78	0	0	0	0	1	0	0	38.3400	-5.0900	-38.2900	2.9800	0.0000	0.0000	0.0000	0.0000;
	17071	17083	0.001602	0.011069	0.00686	208.98	0	0	0	0	1	0	0	54.2200	7.9400	-54.1700	-8.3400	0.0000	0.0000	0.0000	0.0000;
	17131	17071	0.001271	0.006763	0.00155	291.85	0	0	0	0	1	0	0	225.6200	-12.0200	-225.0000	15.1500	0.0000	0.0000	0.0000	0.0000;
	17131	17071	0.001271	0.006763	0.00155	291.85	0	0	0	0	1	0	0	225.6200	-12.0200	-225.0000	15.1500	0.0000	0.0000	0.0000	0.0000;
	17131	17071	0.001271	0.006763	0.00155	291.85	0	0	0	0	1	0	0	225.6200	-12.0200	-225.0000	15.1500	0.0000	0.0000	0.0000	0.0000;
	17071	17134	0.000882	0.005537	0.04459	288.33	0	0	0	0	1	0	0	183.4600	-23.8600	-183.1700	21.0000	0.0000	0.0000	0.0000	0.0000;
	17071	17134	0.000882	0.005537	0.04459	288.33	0	0	0	0	1	0	0	183.4600	-23.8600	-183.1700	21.0000	0.0000	0.0000	0.0000	0.0000;
	17071	17134	0.000882	0.005537	0.04459	288.33	0	0	0	0	1	0	0	183.4600	-23.8600	-183.1700	21.0000	0.0000	0.0000	0.0000	0.0000;
	17072	17073	0.000221	0.001096	0	0	0	0	0	0	1	0	0	36.0000	13.0500	-36.0000	-13.0300	0.0000	0.0000	0.0000	0.0000;
	17135	17072	0.00166	0.009483	0.00429	176.59	0	0	0	0	1	0	0	-3.8800	0.5300	3.8800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	17074	17077	-0.000636	-0.018293	0	139.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17074	17078	0.000234	0.001021	0	0	0	0	0	0	1	0	0	18.4000	0.7300	-18.4000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	17074	17079	0.000289	0.001135	0	0	0	0	0	0	1	0	0	-18.4000	-0.7300	18.4000	0.7300	0.0000	0.0000	0.0000	0.0000;
	17075	17077	0.007416	0.213256	0	69.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17076	17077	0.007416	0.213256	0	69.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17079	17128	0.002737	0.017323	0.01253	241.03	0	0	0	0	1	0	0	108.5600	-10.3900	-108.2500	11.0500	0.0000	0.0000	0.0000	0.0000;
	17131	17079	0.001502	0.007661	0.00196	248.42	0	0	0	0	1	0	0	168.3100	-10.9700	-167.9000	12.8400	0.0000	0.0000	0.0000	0.0000;
	17080	17081	0.000222	0.00113	0	0	0	0	0	0	1	0	0	14.5000	7.5700	-14.5000	-7.5700	0.0000	0.0000	0.0000	0.0000;
	17167	17082	0.002651	0.018665	0.00945	221.43	0	0	0	0	1	0	0	-68.0700	27.8700	68.2000	-27.9100	0.0000	0.0000	0.0000	0.0000;
	17135	17083	0.001114	0.007098	0.00355	186.5	0	0	0	0	1	0	0	-1.3200	-13.2300	1.3200	12.8700	0.0000	0.0000	0.0000	0.0000;
	17147	17084	0.002243	0.010518	0.0038	207.75	0	0	0	0	1	0	0	-46.8500	25.4400	46.9100	-25.5500	0.0000	0.0000	0.0000	0.0000;
	17166	17084	0.003977	0.01962	0.00777	217.87	0	0	0	0	1	0	0	65.9300	-17.2800	-65.7500	17.3500	0.0000	0.0000	0.0000	0.0000;
	17085	17088	-0.000696	-0.020823	0	138.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17085	17089	0.000298	0.001198	0	0	0	0	0	0	1	0	0	18.8400	4.4300	-18.8400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	17085	17090	0.000258	0.001052	0	0	0	0	0	0	1	0	0	-18.8400	-4.4300	18.8500	4.4300	0.0000	0.0000	0.0000	0.0000;
	17086	17088	0.008637	0.258232	0	69.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17087	17088	0.008637	0.258232	0	69.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17090	17163	0.002122	0.011255	0.00403	152.35	0	0	0	0	1	0	0	6.5500	-44.7900	-6.5100	44.5800	0.0000	0.0000	0.0000	0.0000;
	17091	17092	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-49.3600	-12.8400	49.3700	12.8700	0.0000	0.0000	0.0000	0.0000;
	17118	17092	0.001357	0.006253	0.00451	221.84	0	0	0	0	1	0	0	-67.3600	31.1400	67.4300	-31.2800	0.0000	0.0000	0.0000	0.0000;
	17092	17371	0.000261	0.001714	0.00184	237.15	0	0	0	0	1	0	0	-116.8000	18.4100	116.8400	-18.3700	0.0000	0.0000	0.0000	0.0000;
	17093	17094	0.000296	0.001073	0	0	0	0	0	0	1	0	0	26.9400	9.4300	-26.9400	-9.4200	0.0000	0.0000	0.0000	0.0000;
	17093	17146	0.000951	0.005306	0.02315	220.72	0	0	0	0	1	0	0	-40.7000	-9.3200	40.7100	6.9700	0.0000	0.0000	0.0000	0.0000;
	17313	17093	0.000473	0.002649	0.00087	205.06	0	0	0	0	1	0	0	44.1800	-37.5000	-44.1700	37.4900	0.0000	0.0000	0.0000	0.0000;
	17096	17151	0.000776	0.002836	0.00374	204.24	0	0	0	0	1	0	0	-42.5600	12.8500	42.5700	-13.2000	0.0000	0.0000	0.0000	0.0000;
	17096	18775	0.000856	0.00561	0.002	233.15	0	0	0	0	1	0	0	-109.2400	-7.7100	109.3300	8.1200	0.0000	0.0000	0.0000	0.0000;
	17097	17098	0.000268	0.001155	0	0	0	0	0	0	1	0	0	24.7100	3.0000	-24.7100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	17097	17100	0.001415	0.00772	0.00117	230.5	0	0	0	0	1	0	0	90.4900	-15.8600	-90.3800	16.3600	0.0000	0.0000	0.0000	0.0000;
	17100	17101	0.000281	0.001041	0	0	0	0	0	0	1	0	0	27.2600	3.4300	-27.2600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	17100	17154	0.003509	0.012458	0.0259	221.75	0	0	0	0	1	0	0	63.1200	-19.7900	-62.9700	17.5700	0.0000	0.0000	0.0000	0.0000;
	17102	17103	0.000226	0.001169	0	0	0	0	0	0	1	0	0	20.0800	7.3300	-20.0700	-7.3200	0.0000	0.0000	0.0000	0.0000;
	17137	17102	0.001348	0.009085	0.00403	234.33	0	0	0	0	1	0	0	67.5800	-4.9600	-67.5200	4.9400	0.0000	0.0000	0.0000	0.0000;
	17104	17121	0.002723	0.015178	0.0029	220.31	0	0	0	0	1	0	0	-74.4300	6.3000	74.5700	-5.7900	0.0000	0.0000	0.0000	0.0000;
	17106	17107	0.000284	0.001131	0	0	0	0	0	0	1	0	0	27.9400	5.0800	-27.9400	-5.0700	0.0000	0.0000	0.0000	0.0000;
	17164	17108	0.001664	0.010501	0.00399	222.64	0	0	0	0	1	0	0	71.4000	-32.7800	-71.3000	32.9800	0.0000	0.0000	0.0000	0.0000;
	17108	17313	0.001234	0.007115	0.00098	204.2	0	0	0	0	1	0	0	39.7200	-37.4000	-39.6800	37.5000	0.0000	0.0000	0.0000	0.0000;
	17109	17149	0.001399	0.008895	0.0041	226.36	0	0	0	0	1	0	0	-93.7500	46.1000	93.8900	-45.6300	0.0000	0.0000	0.0000	0.0000;
	17151	17109	0.000975	0.004819	0.00495	212.92	0	0	0	0	1	0	0	41.8500	19.2400	-41.8300	-19.6800	0.0000	0.0000	0.0000	0.0000;
	17110	17115	0.002389	0.013022	0.00276	214	0	0	0	0	1	0	0	45.5300	-26.2000	-45.4700	26.2400	0.0000	0.0000	0.0000	0.0000;
	17111	17117	0.001657	0.008369	0.00249	230.54	0	0	0	0	1	0	0	-103.9400	5.3100	104.1000	-4.7400	0.0000	0.0000	0.0000	0.0000;
	17113	17112	0.000464	0.022855	0	690.89	0	0	1.0125	0	1	0	0	-379.0200	-25.6300	379.6600	57.0100	0.0000	0.0000	0.0000	0.0000;
	17113	17112	0.000464	0.022855	0	690.89	0	0	1.0125	0	1	0	0	-379.0200	-25.6300	379.6600	57.0100	0.0000	0.0000	0.0000	0.0000;
	17113	17112	0.000464	0.022855	0	690.89	0	0	1.0125	0	1	0	0	-379.0200	-25.6300	379.6600	57.0100	0.0000	0.0000	0.0000	0.0000;
	17113	17112	0.000464	0.022855	0	690.89	0	0	1.0125	0	1	0	0	-379.0200	-25.6300	379.6600	57.0100	0.0000	0.0000	0.0000	0.0000;
