function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	22045	22047	0.017165	0.037437	0.00423	70.74	0	0	0	0	1	0	0	-49.9900	5.0900	50.3900	-4.6800	0.0000	0.0000	0.0000	0.0000;
	22047	22046	0.004566	0.141687	0	86.56	0	0	1.01875	0	1	0	0	-38.4700	2.4100	38.5400	-0.4300	0.0000	0.0000	0.0000	0.0000;
	22047	22046	0.004566	0.141687	0	86.56	0	0	1.01875	0	1	0	0	-38.4700	2.4100	38.5400	-0.4300	0.0000	0.0000	0.0000	0.0000;
	22047	22046	0.004566	0.141687	0	86.56	0	0	1.01875	0	1	0	0	-38.4700	2.4100	38.5400	-0.4300	0.0000	0.0000	0.0000	0.0000;
	22046	22048	0.000252	0.001067	0	0	0	0	0	0	1	0	0	18.7600	1.5300	-18.7600	-1.5300	0.0000	0.0000	0.0000	0.0000;
	22046	22063	0.006663	0.03572	0.02365	208.01	0	0	0	0	1	0	0	-28.7400	-34.7900	28.8700	32.9100	0.0000	0.0000	0.0000	0.0000;
	22046	23222	0.008356	0.059921	0.04767	245.3	0	0	0	0	1	0	0	-104.7500	49.1900	105.8300	-46.4400	0.0000	0.0000	0.0000	0.0000;
	23246	22046	0.012306	0.074313	0.02584	199.21	0	0	0	0	1	0	0	38.0700	-30.8600	-37.7900	29.8500	0.0000	0.0000	0.0000	0.0000;
	22051	22049	0.04848	0.119158	0.00311	63.62	0	0	0	0	1	0	0	26.4500	-21.1200	-25.9300	22.0600	0.0000	0.0000	0.0000	0.0000;
	22161	22049	0.017357	0.040747	0.00151	57.92	0	0	0	0	1	0	0	-10.5200	-10.4100	10.5500	10.3300	0.0000	0.0000	0.0000	0.0000;
	22050	23368	0.039936	0.099106	0.00519	55.33	0	0	0	0	1	0	0	-10.3200	7.4700	10.3900	-7.8300	0.0000	0.0000	0.0000	0.0000;
	22051	22052	0.000218	0.001054	0	0	0	0	0	0	1	0	0	9.8300	2.5000	-9.8300	-2.5000	0.0000	0.0000	0.0000	0.0000;
	22051	22828	0.035823	0.087601	0.00705	65.17	0	0	0	0	1	0	0	-36.2800	18.6200	36.8500	-17.9800	0.0000	0.0000	0.0000	0.0000;
	22054	22057	0.000376	0.008019	0	139.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22054	22058	0.000239	0.001144	0	0	0	0	0	0	1	0	0	15.5800	1.0900	-15.5800	-1.0800	0.0000	0.0000	0.0000	0.0000;
	22054	22059	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-15.5800	-1.0900	15.5800	1.0900	0.0000	0.0000	0.0000	0.0000;
	22055	22057	0.008295	0.177014	0	69.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22056	22057	0.008295	0.177014	0	69.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22059	22060	0.013814	0.040956	0.00149	43.74	0	0	0	0	1	0	0	1.4400	-3.6600	-1.4400	3.5100	0.0000	0.0000	0.0000	0.0000;
	22060	22061	0.00028	0.00114	0	0	0	0	0	0	1	0	0	15.5800	2.7400	-15.5800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	22060	22064	0.015392	0.038896	0.00235	56.03	0	0	0	0	1	0	0	16.6400	-12.2400	-16.5800	12.1400	0.0000	0.0000	0.0000	0.0000;
	22060	22632	0.015046	0.045133	0.04102	60.99	0	0	0	0	1	0	0	-30.7800	5.9900	30.9200	-10.0100	0.0000	0.0000	0.0000	0.0000;
	22063	22062	0.000421	0.024709	0	374.48	0	0	1.025	0	1	0	0	-139.5400	-103.2700	139.6700	110.4600	0.0000	0.0000	0.0000	0.0000;
	22062	22065	0.000241	0.001048	0	0	0	0	0	0	1	0	0	31.2800	2.6500	-31.2800	-2.6400	0.0000	0.0000	0.0000	0.0000;
	22062	22066	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-170.9500	360.6200	171.2600	-358.9600	0.0000	0.0000	0.0000	0.0000;
	22064	22063	0.006957	0.226506	0	80.33	0	0	1.1	0	1	0	0	-42.0800	-36.8200	42.3300	44.7100	0.0000	0.0000	0.0000	0.0000;
	22063	22639	0.015258	0.089608	0.03896	219.48	0	0	0	0	1	0	0	-39.5600	10.9000	39.8000	-13.6900	0.0000	0.0000	0.0000	0.0000;
	22066	23217	0.001246	0.015647	0.22334	1320.2	0	0	0	0	1	0	0	-572.9200	169.9100	577.0800	-141.4700	0.0000	0.0000	0.0000	0.0000;
	22066	23217	0.001246	0.015647	0.22334	1320.2	0	0	0	0	1	0	0	-572.9200	169.9100	577.0800	-141.4700	0.0000	0.0000	0.0000	0.0000;
	23240	22066	0.001238	0.014954	0.26972	1240	0	0	0	0	1	0	0	554.0800	-160.3300	-550.2000	178.6100	0.0000	0.0000	0.0000	0.0000;
	22068	22067	0.054141	0.123886	0.00618	60.12	0	0	0	0	1	0	0	26.7400	-14.6100	-26.2700	15.0200	0.0000	0.0000	0.0000	0.0000;
	22073	22069	0.061895	0.122918	0.00626	67.99	0	0	0	0	1	0	0	30.0600	-7.1200	-29.5100	7.5800	0.0000	0.0000	0.0000	0.0000;
	22073	22069	0.061895	0.122918	0.00626	67.99	0	0	0	0	1	0	0	30.0600	-7.1200	-29.5100	7.5800	0.0000	0.0000	0.0000	0.0000;
	22261	22069	0.042822	0.098917	0.00636	65.56	0	0	0	0	1	0	0	-22.0900	11.8300	22.3500	-11.8900	0.0000	0.0000	0.0000	0.0000;
	22261	22069	0.042822	0.098917	0.00636	65.56	0	0	0	0	1	0	0	-22.0900	11.8300	22.3500	-11.8900	0.0000	0.0000	0.0000	0.0000;
	22071	22070	0.009544	0.205941	0	75.88	0	0	1.06875	0	1	0	0	-13.5800	-18.8300	13.6400	20.0000	0.0000	0.0000	0.0000	0.0000;
	22070	22072	0.000202	0.00106	0	0	0	0	0	0	1	0	0	33.2500	14.5700	-33.2500	-14.5600	0.0000	0.0000	0.0000	0.0000;
	22070	23395	0.007663	0.044335	0.01868	242.02	0	0	0	0	1	0	0	-98.2400	-34.3300	99.0400	36.9700	0.0000	0.0000	0.0000	0.0000;
	23714	22070	0.007802	0.044045	0.01385	242.47	0	0	0	0	1	0	0	103.0800	35.7300	-102.2100	-32.3200	0.0000	0.0000	0.0000	0.0000;
	22071	22073	0.050869	0.143367	0.00395	70.18	0	0	0	0	1	0	0	39.1000	-2.4200	-38.3800	4.0200	0.0000	0.0000	0.0000	0.0000;
	22071	22073	0.050869	0.143367	0.00395	70.18	0	0	0	0	1	0	0	39.1000	-2.4200	-38.3800	4.0200	0.0000	0.0000	0.0000	0.0000;
	23715	22071	0.055807	0.114745	0.00547	69.28	0	0	0	0	1	0	0	32.9200	-11.1800	-32.3100	11.8400	0.0000	0.0000	0.0000	0.0000;
	23715	22071	0.055807	0.114745	0.00547	69.28	0	0	0	0	1	0	0	32.9200	-11.1800	-32.3100	11.8400	0.0000	0.0000	0.0000	0.0000;
	22076	22074	0.014847	0.034106	0.00452	68.18	0	0	0	0	1	0	0	27.6900	-10.2700	-27.5700	10.0500	0.0000	0.0000	0.0000	0.0000;
	22076	22074	0.014847	0.034106	0.00452	68.18	0	0	0	0	1	0	0	27.6900	-10.2700	-27.5700	10.0500	0.0000	0.0000	0.0000	0.0000;
	22074	22078	0.028304	0.07794	0.00151	43.01	0	0	0	0	1	0	0	4.0000	-0.1700	-4.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	22076	22075	0.003137	0.113993	0	100.36	0	0	1	0	1	0	0	-38.1500	7.8600	38.1900	-6.2600	0.0000	0.0000	0.0000	0.0000;
	22076	22075	0.003137	0.113993	0	100.36	0	0	1	0	1	0	0	-38.1500	7.8600	38.1900	-6.2600	0.0000	0.0000	0.0000	0.0000;
	22076	22075	0.003137	0.113993	0	100.36	0	0	1	0	1	0	0	-38.1500	7.8600	38.1900	-6.2600	0.0000	0.0000	0.0000	0.0000;
	22076	22075	0.003137	0.113993	0	100.36	0	0	1	0	1	0	0	-38.1500	7.8600	38.1900	-6.2600	0.0000	0.0000	0.0000	0.0000;
	22075	22077	0.000214	0.001092	0	0	0	0	0	0	1	0	0	-152.7700	53.4900	152.8200	-53.2200	0.0000	0.0000	0.0000	0.0000;
	22076	22078	0.020047	0.045493	0.00137	61.27	0	0	0	0	1	0	0	27.3500	-8.2000	-27.2000	8.3900	0.0000	0.0000	0.0000	0.0000;
	22076	22079	0.040198	0.11166	0.002	57.48	0	0	0	0	1	0	0	16.7200	-6.3600	-16.6000	6.4700	0.0000	0.0000	0.0000	0.0000;
	22080	22091	0.04027	0.093726	0.00513	66.42	0	0	0	0	1	0	0	-47.7900	-0.7800	48.7000	2.3800	0.0000	0.0000	0.0000	0.0000;
	22081	22094	0.030188	0.083696	0.00887	70.16	0	0	0	0	1	0	0	-32.7000	9.0200	33.0400	-8.9800	0.0000	0.0000	0.0000	0.0000;
	22081	22094	0.030188	0.083696	0.00887	70.16	0	0	0	0	1	0	0	-32.7000	9.0200	33.0400	-8.9800	0.0000	0.0000	0.0000	0.0000;
	22083	22082	0.00496	0.145067	0	78.06	0	0	1	0	1	0	0	-25.9200	7.7200	25.9600	-6.7200	0.0000	0.0000	0.0000	0.0000;
	22082	22084	0.000284	0.001045	0	0	0	0	0	0	1	0	0	15.8500	1.8700	-15.8500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	22082	31664	0.015878	0.060161	0.09338	237.44	0	0	0	0	1	0	0	55.6800	-12.3600	-55.2000	4.4900	0.0000	0.0000	0.0000	0.0000;
	22085	22091	0.022587	0.050696	0.00158	71.06	0	0	0	0	1	0	0	-36.8000	3.6500	37.0900	-3.1400	0.0000	0.0000	0.0000	0.0000;
	22085	22091	0.022587	0.050696	0.00158	71.06	0	0	0	0	1	0	0	-36.8000	3.6500	37.0900	-3.1400	0.0000	0.0000	0.0000	0.0000;
	22094	22085	0.016069	0.04463	0.00144	67.51	0	0	0	0	1	0	0	-27.9300	4.8200	28.0600	-4.6100	0.0000	0.0000	0.0000	0.0000;
	22094	22085	0.016069	0.04463	0.00144	67.51	0	0	0	0	1	0	0	-27.9300	4.8200	28.0600	-4.6100	0.0000	0.0000	0.0000	0.0000;
	22085	22095	0.016529	0.043184	0.00181	40.17	0	0	0	0	1	0	0	1.8300	0.5500	-1.8300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	22086	22087	0.000266	0.001139	0	0	0	0	0	0	1	0	0	15.6400	4.6400	-15.6400	-4.6400	0.0000	0.0000	0.0000	0.0000;
	22086	22088	0.012693	0.04174	0.00136	57.27	0	0	0	0	1	0	0	9.3200	2.3600	-9.3100	-2.4600	0.0000	0.0000	0.0000	0.0000;
	22088	22091	0.047803	0.100707	0.00209	60.89	0	0	0	0	1	0	0	-36.5400	-5.5400	37.2000	6.7000	0.0000	0.0000	0.0000	0.0000;
	22090	22089	0.000287	0.015573	0	453.74	0	0	1	0	1	0	0	-138.9400	-8.3800	138.9900	11.2300	0.0000	0.0000	0.0000	0.0000;
	22090	22089	0.000287	0.015573	0	453.74	0	0	1	0	1	0	0	-138.9400	-8.3800	138.9900	11.2300	0.0000	0.0000	0.0000	0.0000;
	22089	22092	0.000268	0.00107	0	0	0	0	0	0	1	0	0	-310.2400	-28.1400	310.4800	29.1200	0.0000	0.0000	0.0000	0.0000;
	22089	22093	0.000237	0.001173	0	0	0	0	0	0	1	0	0	32.2500	5.6900	-32.2500	-5.6800	0.0000	0.0000	0.0000	0.0000;
	22091	22090	0.006476	0.168527	0	102.63	0	0	1	0	1	0	0	-48.8500	0.3400	49.0000	3.5000	0.0000	0.0000	0.0000	0.0000;
	22091	22090	0.006476	0.168527	0	102.63	0	0	1	0	1	0	0	-48.8500	0.3400	49.0000	3.5000	0.0000	0.0000	0.0000	0.0000;
	22091	22090	0.006476	0.168527	0	102.63	0	0	1	0	1	0	0	-48.8500	0.3400	49.0000	3.5000	0.0000	0.0000	0.0000	0.0000;
	22091	22090	0.006476	0.168527	0	102.63	0	0	1	0	1	0	0	-48.8500	0.3400	49.0000	3.5000	0.0000	0.0000	0.0000	0.0000;
	22091	22095	0.027083	0.054108	0.00379	63.94	0	0	0	0	1	0	0	35.3100	-4.1500	-34.9800	4.4100	0.0000	0.0000	0.0000	0.0000;
	22094	22095	0.016623	0.04926	0.00198	60.1	0	0	0	0	1	0	0	-23.9600	4.4600	24.0600	-4.3800	0.0000	0.0000	0.0000	0.0000;
	22098	22096	0.028124	0.07329	0.00144	60.6	0	0	0	0	1	0	0	-19.1100	-4.4700	19.2100	4.5800	0.0000	0.0000	0.0000	0.0000;
	22096	22103	0.020638	0.053971	0.00107	69.77	0	0	0	0	1	0	0	29.9400	-3.0100	-29.7600	3.3500	0.0000	0.0000	0.0000	0.0000;
	22096	22103	0.020638	0.053971	0.00107	69.77	0	0	0	0	1	0	0	29.9400	-3.0100	-29.7600	3.3500	0.0000	0.0000	0.0000	0.0000;
	22096	22105	0.051707	0.132133	0.0041	72.59	0	0	0	0	1	0	0	-30.4900	14.2300	31.0400	-13.2800	0.0000	0.0000	0.0000	0.0000;
	22096	22105	0.051707	0.132133	0.0041	72.59	0	0	0	0	1	0	0	-30.4900	14.2300	31.0400	-13.2800	0.0000	0.0000	0.0000	0.0000;
	22096	22105	0.051707	0.132133	0.0041	72.59	0	0	0	0	1	0	0	-30.4900	14.2300	31.0400	-13.2800	0.0000	0.0000	0.0000	0.0000;
	22097	22100	0.007106	0.239505	0	204.04	0	0	1	0	1	0	0	-2.0100	-9.7500	2.0100	9.9800	0.0000	0.0000	0.0000	0.0000;
	22097	22101	0.000262	0.001031	0	0	0	0	0	0	1	0	0	2.0100	9.7500	-2.0100	-9.7400	0.0000	0.0000	0.0000	0.0000;
	22097	22102	0.00025	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22098	22100	-0.002957	-0.099675	0	79.04	0	0	1	0	1	0	0	2.0100	9.8800	-2.0100	-9.9800	0.0000	0.0000	0.0000	0.0000;
	22103	22098	0.022766	0.060126	0.00139	43.98	0	0	0	0	1	0	0	-3.3400	8.3000	3.3600	-8.4000	0.0000	0.0000	0.0000	0.0000;
	22099	22100	0.029249	0.985796	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31168	22101	0.008244	0.046195	0.01614	192.42	0	0	0	0	1	0	0	-2.0000	-11.3500	2.0100	9.7400	0.0000	0.0000	0.0000	0.0000;
	22103	22104	0.000207	0.001071	0	0	0	0	0	0	1	0	0	12.4500	2.3600	-12.4500	-2.3600	0.0000	0.0000	0.0000	0.0000;
	22105	22106	0.000248	0.001071	0	0	0	0	0	0	1	0	0	12.4000	7.0600	-12.4000	-7.0600	0.0000	0.0000	0.0000	0.0000;
	22107	22110	0.00028	0.005825	0	182.47	0	0	1	0	1	0	0	-44.9400	3.2300	44.9500	-3.1200	0.0000	0.0000	0.0000	0.0000;
	22107	22111	0.000266	0.001179	0	0	0	0	0	0	1	0	0	0.0200	0.0000	-0.0200	-0.0000	0.0000	0.0000	0.0000	0.0000;
	22114	22107	0.011275	0.030869	0.00142	61.98	0	0	0	0	1	0	0	-45.8200	6.2900	46.0400	-5.8300	0.0000	0.0000	0.0000	0.0000;
	22107	22209	0.055346	0.145838	0.00287	38.86	0	0	0	0	1	0	0	-1.1200	2.6000	1.1200	-2.9100	0.0000	0.0000	0.0000	0.0000;
	22108	22110	0.004719	0.09814	0	91.23	0	0	1	0	1	0	0	22.5000	-1.1000	-22.4700	1.5600	0.0000	0.0000	0.0000	0.0000;
	22109	22110	0.004719	0.09814	0	91.23	0	0	1	0	1	0	0	22.5000	-1.1000	-22.4700	1.5600	0.0000	0.0000	0.0000	0.0000;
	22113	22112	0.000364	0.021109	0	333.09	0	0	1.00625	0	1	0	0	-106.1200	-23.3400	106.1700	25.6900	0.0000	0.0000	0.0000	0.0000;
	22112	22115	0.000291	0.001125	0	0	0	0	0	0	1	0	0	0.4000	72.6000	-0.3800	-72.5400	0.0000	0.0000	0.0000	0.0000;
	22112	22116	0.000239	0.001051	0	0	0	0	0	0	1	0	0	63.2200	-33.0800	-63.2000	33.1300	0.0000	0.0000	0.0000	0.0000;
	22114	22113	0.004458	0.122014	0	83.46	0	0	1.0125	0	1	0	0	12.7100	-7.8700	-12.7000	8.1300	0.0000	0.0000	0.0000	0.0000;
	22113	22310	0.011555	0.06097	0.03551	202.35	0	0	0	0	1	0	0	-1.7900	1.3800	1.7900	-5.1900	0.0000	0.0000	0.0000	0.0000;
	22113	31087	0.005247	0.029332	0.03027	241.44	0	0	0	0	1	0	0	120.6200	13.8300	-119.8900	-13.0300	0.0000	0.0000	0.0000	0.0000;
	22116	32430	0.000718	0.007369	0.11025	1035.88	0	0	0	0	1	0	0	63.2000	-33.1300	-63.1700	21.5900	0.0000	0.0000	0.0000	0.0000;
	22118	22117	0.000534	0.026293	0	434.04	0	0	1.025	0	1	0	0	-275.2800	-52.7500	275.6900	72.7300	0.0000	0.0000	0.0000	0.0000;
	22117	22121	0.0001	-0.001371	0	495.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22117	22124	0.000226	0.001116	0	0	0	0	0	0	1	0	0	-275.6900	-72.7300	275.8600	73.5700	0.0000	0.0000	0.0000	0.0000;
	22117	22125	0.000208	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22118	22122	0.005014	0.158959	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22118	22123	0.007685	0.202521	0	59.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22119	22121	0.000696	0.037922	0	247.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22120	22121	0.000696	0.037922	0	247.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22284	22124	0.000961	0.011087	0.19897	1275.17	0	0	0	0	1	0	0	512.0700	-9.9500	-509.7400	15.4500	0.0000	0.0000	0.0000	0.0000;
	22124	32218	0.000935	0.010249	0.1696	1212.94	0	0	0	0	1	0	0	233.8800	-89.0200	-233.3500	76.5500	0.0000	0.0000	0.0000	0.0000;
	22126	22127	0.008683	0.173922	0	58.01	0	0	1.03125	0	1	0	0	-18.4400	1.4900	18.4600	-0.9000	0.0000	0.0000	0.0000	0.0000;
	22126	22128	0.006741	0.160751	0	51.68	0	0	1.01875	0	1	0	0	-9.2300	0.5800	9.2300	-0.4500	0.0000	0.0000	0.0000	0.0000;
	22126	22129	0.000249	0.001019	0	0	0	0	0	0	1	0	0	27.6600	-2.0700	-27.6600	2.0800	0.0000	0.0000	0.0000	0.0000;
	22126	22130	0.000213	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22131	22132	0.017212	0.379136	0	33.79	0	0	1.00625	0	1	0	0	-3.5000	0.0500	3.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22131	22133	0.000293	0.001089	0	0	0	0	0	0	1	0	0	3.5000	-0.0500	-3.5000	0.0500	0.0000	0.0000	0.0000	0.0000;
	22131	22134	0.000268	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22136	22135	0.000489	0.027272	0	352.87	0	0	1.0125	0	1	0	0	-119.7600	-25.7700	119.8300	29.6400	0.0000	0.0000	0.0000	0.0000;
	22135	22137	0.000703	0.051706	0	327.95	0	0	1	0	1	0	0	-87.4400	-15.4100	87.4900	19.2000	0.0000	0.0000	0.0000	0.0000;
	22135	22138	0.000576	0.03576	0	326.41	0	0	0.99375	0	1	0	0	-87.4500	-18.2500	87.4900	20.8800	0.0000	0.0000	0.0000	0.0000;
	22135	22139	0.000543	0.036944	0	325.98	0	0	0.99375	0	1	0	0	-87.4500	-17.6600	87.4900	20.3700	0.0000	0.0000	0.0000	0.0000;
	22135	22140	0.000623	0.043376	0	325.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22135	22141	0.000257	0.001094	0	0	0	0	0	0	1	0	0	142.5000	-102.9000	-142.4300	103.2200	0.0000	0.0000	0.0000	0.0000;
	22135	22142	0.000207	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22143	22144	0.049498	0.893042	0	15.82	0	0	1	0	1	0	0	-1.6000	-0.5900	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	22143	22145	0.074987	1.458038	0	5	0	0	1	0	1	0	0	-0.8000	-0.3000	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	22143	22146	0.981913	16.206612	0	0.52	0	0	1	0	1	0	0	-0.4000	-0.1100	0.4000	0.1300	0.0000	0.0000	0.0000	0.0000;
	22143	22147	0.861526	13.483686	0	0.52	0	0	1	0	1	0	0	-0.2000	-0.0700	0.2000	0.0800	0.0000	0.0000	0.0000	0.0000;
	22143	22148	2.8403	50.069786	0	0.26	0	0	1	0	1	0	0	-0.2000	-0.0500	0.2000	0.0700	0.0000	0.0000	0.0000	0.0000;
	22143	22149	0.000274	0.001104	0	0	0	0	0	0	1	0	0	7.1700	1.1600	-7.1700	-1.1600	0.0000	0.0000	0.0000	0.0000;
	22143	22150	0.000273	0.001043	0	0	0	0	0	0	1	0	0	-3.9800	-0.0500	3.9800	0.0500	0.0000	0.0000	0.0000	0.0000;
	22150	22296	0.013521	0.041991	0.00289	41.94	0	0	0	0	1	0	0	3.1400	11.7500	-3.1200	-11.9900	0.0000	0.0000	0.0000	0.0000;
	22151	22154	0.00057	0.013489	0	42.75	0	0	1	0	1	0	0	-1.0000	-0.3800	1.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	22151	22155	0.023031	0.451342	0	30.36	0	0	1	0	1	0	0	-3.0000	-1.1100	3.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	22151	22156	0.000298	0.001193	0	0	0	0	0	0	1	0	0	11.1800	5.3600	-11.1800	-5.3500	0.0000	0.0000	0.0000	0.0000;
	22151	22157	0.000248	0.001128	0	0	0	0	0	0	1	0	0	-7.1800	-3.8600	7.1800	3.8700	0.0000	0.0000	0.0000	0.0000;
	22152	22154	0.01977	0.467549	0	21.38	0	0	1	0	1	0	0	0.5000	0.1900	-0.5000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	22153	22154	0.01977	0.467549	0	21.38	0	0	1	0	1	0	0	0.5000	0.1900	-0.5000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	22157	22207	0.031935	0.085664	0.00216	44.88	0	0	0	0	1	0	0	-6.7900	-6.1200	6.8100	5.9600	0.0000	0.0000	0.0000	0.0000;
	22157	22314	0.011619	0.03121	0.00086	68.65	0	0	0	0	1	0	0	-31.3800	2.6800	31.4900	-2.4800	0.0000	0.0000	0.0000	0.0000;
	22157	22314	0.011619	0.03121	0.00086	68.65	0	0	0	0	1	0	0	-31.3800	2.6800	31.4900	-2.4800	0.0000	0.0000	0.0000	0.0000;
	22158	22159	0.011422	0.256615	0	43.74	0	0	1.025	0	1	0	0	-5.4000	-1.9900	5.4000	2.0700	0.0000	0.0000	0.0000	0.0000;
	22158	22160	0.000202	0.001069	0	0	0	0	0	0	1	0	0	4.4400	0.7100	-4.4400	-0.7100	0.0000	0.0000	0.0000	0.0000;
	22158	22161	0.000288	0.001046	0	0	0	0	0	0	1	0	0	0.9500	-20.8800	-0.9500	20.8900	0.0000	0.0000	0.0000	0.0000;
	22288	22161	0.012727	0.033518	0.01243	57.98	0	0	0	0	1	0	0	-11.4400	9.2100	11.4700	-10.4800	0.0000	0.0000	0.0000	0.0000;
	22162	22163	0.007925	0.191303	0	41.42	0	0	1.0375	0	1	0	0	-2.5000	-0.0900	2.5000	0.1000	0.0000	0.0000	0.0000	0.0000;
	22162	22164	0.000217	0.00101	0	0	0	0	0	0	1	0	0	2.5000	0.0900	-2.5000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	22162	22165	0.000294	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22870	22164	0.044626	0.122998	0.00531	48.95	0	0	0	0	1	0	0	-6.4700	1.0400	6.4900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	22166	22167	0.00026	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22167	22190	0.014485	0.040638	0.00255	57.2	0	0	0	0	1	0	0	13.6800	4.5300	-13.6500	-4.7100	0.0000	0.0000	0.0000	0.0000;
	22168	22169	0.000278	0.001159	0	0	0	0	0	0	1	0	0	25.5000	9.7900	-25.4900	-9.7800	0.0000	0.0000	0.0000	0.0000;
	22169	22292	0.031778	0.087865	0.00359	59.19	0	0	0	0	1	0	0	21.8600	-3.0400	-21.7100	3.0700	0.0000	0.0000	0.0000	0.0000;
	22170	22171	0.00028	0.001198	0	0	0	0	0	0	1	0	0	9.5000	4.4300	-9.5000	-4.4300	0.0000	0.0000	0.0000	0.0000;
	22172	22175	0.000205	0.012929	0	446.96	0	0	1	0	1	0	0	-59.9200	18.8800	59.9200	-18.4100	0.0000	0.0000	0.0000	0.0000;
	22172	22176	0.000849	0.044465	0	312.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22172	22177	0.000279	0.001143	0	0	0	0	0	0	1	0	0	46.2400	-25.9400	-46.2400	25.9700	0.0000	0.0000	0.0000	0.0000;
	22172	22178	0.000253	0.001111	0	0	0	0	0	0	1	0	0	13.6700	4.4900	-13.6700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	22173	22175	0.00012	0.007559	0	304.19	0	0	1	0	1	0	0	73.6100	-14.5700	-73.6000	14.9600	0.0000	0.0000	0.0000	0.0000;
	22173	22180	0.003095	0.016612	0.00765	215.3	0	0	0	0	1	0	0	-55.4200	8.9300	55.5100	-9.2700	0.0000	0.0000	0.0000	0.0000;
	22173	31828	0.008512	0.056856	0.0497	211.21	0	0	0	0	1	0	0	-48.6600	16.8800	48.8800	-20.7400	0.0000	0.0000	0.0000	0.0000;
	32248	22173	0.002696	0.018008	0.00961	205.37	0	0	0	0	1	0	0	-30.4400	10.3800	30.4700	-11.2400	0.0000	0.0000	0.0000	0.0000;
	22174	22175	0.001921	0.121042	0	142.77	0	0	1	0	1	0	0	-13.6700	-3.2200	13.6800	3.4500	0.0000	0.0000	0.0000	0.0000;
	22307	22177	0.001962	0.022702	0.27497	942.2	0	0	0	0	1	0	0	-34.7300	-14.4500	34.7500	-15.0800	0.0000	0.0000	0.0000	0.0000;
	32249	22177	0.00019	0.002437	0.10845	1019.64	0	0	0	0	1	0	0	-11.4900	-0.8500	11.4900	-10.9000	0.0000	0.0000	0.0000	0.0000;
	22179	22180	0.000251	0.001132	0	0	0	0	0	0	1	0	0	94.9900	4.7600	-94.9700	-4.6600	0.0000	0.0000	0.0000	0.0000;
	31845	22180	0.005241	0.030578	0.01402	208.59	0	0	0	0	1	0	0	-39.3700	-14.9300	39.4600	13.9300	0.0000	0.0000	0.0000	0.0000;
	22181	22184	0.000774	0.012301	0	76.07	0	0	1	0	1	0	0	-1.0000	0.0000	1.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	22181	22185	0.005421	0.119203	0	46.39	0	0	0.96875	0	1	0	0	-5.0000	0.0300	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22181	22186	0.008969	0.228329	0	21.34	0	0	0.96875	0	1	0	0	-2.0000	0.0100	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22181	22187	0.000265	0.001135	0	0	0	0	0	0	1	0	0	11.2600	4.2900	-11.2600	-4.2900	0.0000	0.0000	0.0000	0.0000;
	22181	22188	0.000258	0.001081	0	0	0	0	0	0	1	0	0	-3.2700	-4.3300	3.2700	4.3300	0.0000	0.0000	0.0000	0.0000;
	22182	22184	0.022448	0.356896	0	38.03	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22183	22184	0.022448	0.356896	0	38.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22189	22190	0.000219	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22255	22190	0.010202	0.025289	0.00079	56.52	0	0	0	0	1	0	0	-10.0000	0.8500	10.0100	-0.9000	0.0000	0.0000	0.0000	0.0000;
	22191	22192	0.020768	0.489236	0	37.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22191	22193	0.000291	0.001114	0	0	0	0	0	0	1	0	0	24.7100	12.8300	-24.7100	-12.8300	0.0000	0.0000	0.0000	0.0000;
	22191	23501	0.007975	0.022532	0.00223	86.29	0	0	0	0	1	0	0	-71.0600	-5.2400	71.4200	6.0300	0.0000	0.0000	0.0000	0.0000;
	22191	23501	0.007975	0.022532	0.00223	86.29	0	0	0	0	1	0	0	-71.0600	-5.2400	71.4200	6.0300	0.0000	0.0000	0.0000	0.0000;
	22191	23501	0.007975	0.022532	0.00223	86.29	0	0	0	0	1	0	0	-71.0600	-5.2400	71.4200	6.0300	0.0000	0.0000	0.0000	0.0000;
	22195	22194	0.002822	0.113568	0	86.54	0	0	1	0	1	0	0	-25.5300	1.6400	25.5500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	22195	22194	0.002822	0.113568	0	86.54	0	0	1	0	1	0	0	-25.5300	1.6400	25.5500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	22195	22194	0.002822	0.113568	0	86.54	0	0	1	0	1	0	0	-25.5300	1.6400	25.5500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	22194	22196	0.010811	0.291792	0	42.78	0	0	1.025	0	1	0	0	-6.0000	0.1000	6.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22194	22197	0.000231	0.001027	0	0	0	0	0	0	1	0	0	-78.8900	-0.2600	78.9000	0.3200	0.0000	0.0000	0.0000	0.0000;
	22194	22198	0.000219	0.001042	0	0	0	0	0	0	1	0	0	8.2300	2.9900	-8.2300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	22197	23311	0.038067	0.203276	0.06857	183.54	0	0	0	0	1	0	0	25.9500	-1.5100	-25.7100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	22199	22200	0.010665	0.243963	0	55.9	0	0	0.99375	0	1	0	0	-13.7800	1.0900	13.8000	-0.6800	0.0000	0.0000	0.0000	0.0000;
	22199	22201	0.78979	15.449445	0	0.78	0	0	0.99375	0	1	0	0	-0.6000	0.0800	0.6000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	22199	22202	1.154059	19.111916	0	0.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22199	22203	0.000279	0.001195	0	0	0	0	0	0	1	0	0	14.3800	-1.1700	-14.3800	1.1700	0.0000	0.0000	0.0000	0.0000;
	22199	22204	0.000234	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22203	24209	0.020772	0.070144	0.01366	57.01	0	0	0	0	1	0	0	2.4900	7.0500	-2.4800	-8.5100	0.0000	0.0000	0.0000	0.0000;
	24513	22203	0.017076	0.044962	0.00199	60.35	0	0	0	0	1	0	0	-11.8500	8.0900	11.8900	-8.2200	0.0000	0.0000	0.0000	0.0000;
	22205	22206	0.0077	0.208017	0	59.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22205	22207	0.000218	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22207	24476	0.07655	0.166101	0.00756	44.77	0	0	0	0	1	0	0	-6.8100	-5.9600	6.8700	5.2500	0.0000	0.0000	0.0000	0.0000;
	22209	22208	0.004032	0.124945	0	65.8	0	0	1	0	1	0	0	-1.1200	2.9100	1.1200	-2.8900	0.0000	0.0000	0.0000	0.0000;
	22208	22210	0.004592	0.162115	0	80.09	0	0	1	0	1	0	0	-27.9600	2.5600	28.0000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	22208	22211	0.003385	0.107376	0	90.06	0	0	1	0	1	0	0	-55.8900	5.8900	55.9900	-2.7400	0.0000	0.0000	0.0000	0.0000;
	22208	22212	0.004917	0.158686	0	89.98	0	0	1	0	1	0	0	-27.9600	2.5300	28.0000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	22208	22213	0.000218	0.001176	0	0	0	0	0	0	1	0	0	110.6900	-8.0900	-110.6700	8.2200	0.0000	0.0000	0.0000	0.0000;
	22208	22214	0.000215	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32378	22213	0.004248	0.019746	0.00889	213.92	0	0	0	0	1	0	0	-54.7900	3.8300	54.9100	-4.2300	0.0000	0.0000	0.0000	0.0000;
	22213	32426	0.001862	0.009834	0.00193	213	0	0	0	0	1	0	0	55.7600	-3.9900	-55.7100	4.0700	0.0000	0.0000	0.0000	0.0000;
	22215	22218	0.004991	0.162791	0	152.04	0	0	1	0	1	0	0	42.8900	-0.5900	-42.8000	3.4300	0.0000	0.0000	0.0000	0.0000;
	22215	22219	0.000277	0.001143	0	0	0	0	0	0	1	0	0	-42.8900	0.5900	42.9000	-0.5700	0.0000	0.0000	0.0000	0.0000;
	22215	22220	0.000227	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22216	22218	7.8e-05	0.002551	0	77.04	0	0	1	0	1	0	0	-42.8000	3.4700	42.8000	-3.4300	0.0000	0.0000	0.0000	0.0000;
	22217	22218	0.031925	1.041335	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22221	22222	0.028323	0.416615	0	28.62	0	0	1	0	1	0	0	-2.8500	-1.2900	2.8500	1.3300	0.0000	0.0000	0.0000	0.0000;
	22221	22223	0.035968	0.631676	0	22.2	0	0	1	0	1	0	0	-2.1000	-0.9500	2.1000	0.9800	0.0000	0.0000	0.0000	0.0000;
	22221	22224	0.084482	2.054784	0	9.25	0	0	1	0	1	0	0	-1.0500	-0.4600	1.0500	0.4900	0.0000	0.0000	0.0000	0.0000;
	22221	22225	0.045006	0.869472	0	6.52	0	0	0.99375	0	1	0	0	-1.0000	-0.4600	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	22221	22226	0.000239	0.001049	0	0	0	0	0	0	1	0	0	6.9900	3.1600	-6.9900	-3.1600	0.0000	0.0000	0.0000	0.0000;
	22221	22227	0.000282	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22229	22228	0.000654	0.034164	0	653.89	0	0	1.01875	0	1	0	0	-267.1900	-36.6800	267.6500	60.5600	0.0000	0.0000	0.0000	0.0000;
	22229	22228	0.000654	0.034164	0	653.89	0	0	1.01875	0	1	0	0	-267.1900	-36.6800	267.6500	60.5600	0.0000	0.0000	0.0000	0.0000;
	22229	22228	0.000654	0.034164	0	653.89	0	0	1.01875	0	1	0	0	-267.1900	-36.6800	267.6500	60.5600	0.0000	0.0000	0.0000	0.0000;
	22229	22228	0.000654	0.034164	0	653.89	0	0	1.01875	0	1	0	0	-267.1900	-36.6800	267.6500	60.5600	0.0000	0.0000	0.0000	0.0000;
	22228	22230	0.000476	0.027657	0	445.38	0	0	0.9875	0	1	0	0	-206.5900	1.9900	206.7700	8.6900	0.0000	0.0000	0.0000	0.0000;
	22228	22231	0.000486	0.029229	0	445.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22228	22232	0.000289	0.001184	0	0	0	0	0	0	1	0	0	-864.0200	180.7700	866.1100	-172.2100	0.0000	0.0000	0.0000	0.0000;
	22228	22233	0.000235	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22229	22285	0.002907	0.015189	0.00481	283.89	0	0	0	0	1	0	0	174.0000	26.9900	-173.1600	-23.1500	0.0000	0.0000	0.0000	0.0000;
	22229	22285	0.002907	0.015189	0.00481	283.89	0	0	0	0	1	0	0	174.0000	26.9900	-173.1600	-23.1500	0.0000	0.0000	0.0000	0.0000;
	22229	22285	0.002907	0.015189	0.00481	283.89	0	0	0	0	1	0	0	174.0000	26.9900	-173.1600	-23.1500	0.0000	0.0000	0.0000	0.0000;
	22284	22232	0.000143	0.001633	0.03289	1306.88	0	0	0	0	1	0	0	-694.9400	118.6500	695.6000	-114.6800	0.0000	0.0000	0.0000	0.0000;
	23217	22232	0.002208	0.026217	0.36579	961.91	0	0	0	0	1	0	0	-133.0200	-63.0300	133.4300	29.0400	0.0000	0.0000	0.0000	0.0000;
	22232	23722	0.002191	0.019998	0.3617	1383.01	0	0	0	0	1	0	0	-847.5700	128.9200	862.6100	-30.7100	0.0000	0.0000	0.0000	0.0000;
	22232	23722	0.002191	0.019998	0.3617	1383.01	0	0	0	0	1	0	0	-847.5700	128.9200	862.6100	-30.7100	0.0000	0.0000	0.0000	0.0000;
	22234	22237	0.000556	0.012285	0	96.17	0	0	1	0	1	0	0	-3.6000	-1.6500	3.6000	1.6500	0.0000	0.0000	0.0000	0.0000;
	22234	22238	0.000204	0.001136	0	0	0	0	0	0	1	0	0	5.4000	2.4900	-5.4000	-2.4900	0.0000	0.0000	0.0000	0.0000;
	22234	22239	0.00024	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22235	22237	0.014293	0.315817	0	48.08	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	22236	22237	0.014293	0.315817	0	48.08	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	22240	22241	0.007755	0.157269	0	41.3	0	0	0.9875	0	1	0	0	-5.0000	0.0400	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22240	22242	0.000208	0.001161	0	0	0	0	0	0	1	0	0	5.0000	-0.0400	-5.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	22243	22246	0.008338	0.241405	0	218.82	0	0	1	0	1	0	0	77.0200	14.0800	-76.5500	-0.4200	0.0000	0.0000	0.0000	0.0000;
	22243	22247	0.001246	0.034104	0	300.3	0	0	1.06875	0	1	0	0	-230.1700	-85.9500	230.9700	107.6500	0.0000	0.0000	0.0000	0.0000;
	22243	22248	0.001508	0.040541	0	300.3	0	0	1.075	0	1	0	0	-230.0100	-81.8800	230.9700	107.6500	0.0000	0.0000	0.0000	0.0000;
	22243	22249	0.001532	0.051236	0	300.3	0	0	1.08125	0	1	0	0	-230.0000	-75.2700	230.9700	107.6500	0.0000	0.0000	0.0000	0.0000;
	22243	22250	0.001243	0.038038	0	300.3	0	0	1.06875	0	1	0	0	-230.1800	-83.6000	230.9700	107.6500	0.0000	0.0000	0.0000	0.0000;
	22243	22251	0.001561	0.041088	0	300.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22243	22252	0.000244	0.001115	0	0	0	0	0	0	1	0	0	843.3400	312.6200	-841.5200	-304.3000	0.0000	0.0000	0.0000	0.0000;
	22243	22253	0.000265	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22244	22246	-0.002561	-0.074133	0	93.82	0	0	1	0	1	0	0	-76.7000	-4.6100	76.5500	0.4200	0.0000	0.0000	0.0000	0.0000;
	22245	22246	0.035729	1.034391	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23285	22252	0.004727	0.023881	0.01569	181.74	0	0	0	0	1	0	0	-10.8300	-24.3300	10.8600	22.8100	0.0000	0.0000	0.0000	0.0000;
	23646	22252	0.003226	0.021454	0.03307	231.35	0	0	0	0	1	0	0	-121.5900	-46.4900	122.1100	46.4400	0.0000	0.0000	0.0000	0.0000;
	22254	22255	0.000212	0.001002	0	0	0	0	0	0	1	0	0	21.0000	0.0000	-21.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22256	22257	0.006036	0.127167	0	58.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22256	22258	0.000297	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22259	22260	0.014375	0.28929	0	54.24	0	0	1.01875	0	1	0	0	-10.7800	-3.7700	10.8000	4.1500	0.0000	0.0000	0.0000	0.0000;
	22259	22261	0.000243	0.001052	0	0	0	0	0	0	1	0	0	10.7800	3.7700	-10.7800	-3.7700	0.0000	0.0000	0.0000	0.0000;
	22259	22262	0.000214	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22264	22263	0.000647	0.028364	0	518.93	0	0	1.025	0	1	0	0	-194.1700	-72.5400	194.4400	84.2500	0.0000	0.0000	0.0000	0.0000;
	22264	22263	0.000647	0.028364	0	518.93	0	0	1.025	0	1	0	0	-194.1700	-72.5400	194.4400	84.2500	0.0000	0.0000	0.0000	0.0000;
	22264	22263	0.000647	0.028364	0	518.93	0	0	1.025	0	1	0	0	-194.1700	-72.5400	194.4400	84.2500	0.0000	0.0000	0.0000	0.0000;
	22263	22266	0.000269	0.015032	0	499.89	0	0	1	0	1	0	0	-292.0100	-32.7800	292.2300	44.7100	0.0000	0.0000	0.0000	0.0000;
	22263	22267	0.000453	0.027823	0	498.25	0	0	1	0	1	0	0	-291.8700	-22.7900	292.2300	44.7100	0.0000	0.0000	0.0000	0.0000;
	22263	22268	0.000633	0.0331	0	497.59	0	0	1	0	1	0	0	-291.7300	-18.7100	292.2300	44.7100	0.0000	0.0000	0.0000	0.0000;
	22263	22269	0.000342	0.020168	0	497.38	0	0	1	0	1	0	0	-291.9600	-28.7600	292.2300	44.7100	0.0000	0.0000	0.0000	0.0000;
	22263	22270	0.00052	0.028477	0	496.91	0	0	1	0	1	0	0	-291.8200	-18.4400	292.2300	40.8200	0.0000	0.0000	0.0000	0.0000;
	22263	22271	0.000322	0.02006	0	496.37	0	0	1	0	1	0	0	-291.9700	-28.8400	292.2300	44.7100	0.0000	0.0000	0.0000	0.0000;
	22263	22273	0.000232	0.001198	0	0	0	0	0	0	1	0	0	1168.0300	71.5300	-1165.1100	-56.4500	0.0000	0.0000	0.0000	0.0000;
	22265	22264	0.005846	0.170382	0	104.02	0	0	1.05	0	1	0	0	-53.9800	-23.1200	54.1800	29.0000	0.0000	0.0000	0.0000	0.0000;
	22265	22264	0.005846	0.170382	0	104.02	0	0	1.05	0	1	0	0	-53.9800	-23.1200	54.1800	29.0000	0.0000	0.0000	0.0000	0.0000;
	22265	22264	0.005846	0.170382	0	104.02	0	0	1.05	0	1	0	0	-53.9800	-23.1200	54.1800	29.0000	0.0000	0.0000	0.0000	0.0000;
	22265	22264	0.005846	0.170382	0	104.02	0	0	1.05	0	1	0	0	-53.9800	-23.1200	54.1800	29.0000	0.0000	0.0000	0.0000	0.0000;
	22264	22272	0.000284	0.001001	0	0	0	0	0	0	1	0	0	365.8000	101.6000	-365.4300	-100.2800	0.0000	0.0000	0.0000	0.0000;
	22320	22272	0.003716	0.023922	0.01243	224.44	0	0	0	0	1	0	0	-104.6500	-46.7100	105.1100	48.3300	0.0000	0.0000	0.0000	0.0000;
	22274	22275	0.007	0.161616	0	41.13	0	0	1	0	1	0	0	-5.0000	0.0400	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22274	22276	0.000266	0.001132	0	0	0	0	0	0	1	0	0	5.0000	-0.0400	-5.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	22277	22281	0.00021	0.014629	0	826.73	0	0	1	0	1	0	0	605.4900	72.4300	-604.7600	-22.1300	0.0000	0.0000	0.0000	0.0000;
	22277	22282	0.000477	0.023935	0	448.49	0	0	1.05625	0	1	0	0	-211.4600	-94.5400	211.7200	107.7800	0.0000	0.0000	0.0000	0.0000;
	22277	22283	0.000788	0.037527	0	447.94	0	0	1.06875	0	1	0	0	-211.2900	-87.0800	211.7200	107.7800	0.0000	0.0000	0.0000	0.0000;
	22277	22284	0.000287	0.001177	0	0	0	0	0	0	1	0	0	-182.7400	109.1900	182.8600	-108.7000	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2500	-2.3000	56.4300	8.0200	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2500	-2.3000	56.4300	8.0200	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2500	-2.3000	56.4300	8.0200	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2500	-2.3000	56.4300	8.0200	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2500	-2.3000	56.4300	8.0200	0.0000	0.0000	0.0000	0.0000;
	22278	22281	5.3e-05	0.003716	0	726.73	0	0	1	0	1	0	0	-604.5800	-9.3500	604.7600	22.1300	0.0000	0.0000	0.0000	0.0000;
	22278	22285	0.000262	0.001114	0	0	0	0	0	0	1	0	0	322.4300	-30.7400	-322.1700	31.8300	0.0000	0.0000	0.0000	0.0000;
	22280	22281	0.001241	0.086329	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22286	22287	0.019364	0.371342	0	34.64	0	0	1.00625	0	1	0	0	-3.6000	-1.3300	3.6000	1.3800	0.0000	0.0000	0.0000	0.0000;
	22286	22288	0.000277	0.001136	0	0	0	0	0	0	1	0	0	3.6000	-2.5800	-3.6000	2.5800	0.0000	0.0000	0.0000	0.0000;
	22286	22289	0.000203	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22290	22291	0.011814	0.192781	0	41.12	0	0	1	0	1	0	0	-5.0000	0.0500	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22290	22292	0.000262	0.001029	0	0	0	0	0	0	1	0	0	5.0000	-0.0500	-5.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	22290	22293	0.000282	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22294	22295	0.014453	0.306812	0	41.06	0	0	0.98125	0	1	0	0	-2.5000	-0.9400	2.5000	0.9600	0.0000	0.0000	0.0000	0.0000;
	22294	22296	0.000256	0.001098	0	0	0	0	0	0	1	0	0	2.5000	0.9400	-2.5000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	22294	22297	0.000295	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22298	22301	-0.000362	-0.00656	0	92.84	0	0	1	0	1	0	0	-1.7000	0.2100	1.7000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	22298	22302	0.035294	0.702371	0	16.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22298	22303	0.000252	0.001184	0	0	0	0	0	0	1	0	0	1.7000	-0.2100	-1.7000	0.2100	0.0000	0.0000	0.0000	0.0000;
	22298	22304	0.000236	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22299	22301	0.006525	0.118326	0	46.42	0	0	1	0	1	0	0	1.7000	-0.2100	-1.7000	0.2100	0.0000	0.0000	0.0000	0.0000;
	22300	22301	0.006525	0.118326	0	46.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22305	22306	0.000207	0.00103	0	0	0	0	0	0	1	0	0	7.2000	-0.8800	-7.2000	0.8800	0.0000	0.0000	0.0000	0.0000;
	22316	22306	0.008136	0.019045	0.0004	61.02	0	0	0	0	1	0	0	24.4200	-24.7900	-24.3300	24.9600	0.0000	0.0000	0.0000	0.0000;
	22308	22307	0.000454	0.029063	0	179.54	0	0	1	0	1	0	0	-34.7200	-14.0700	34.7300	14.4500	0.0000	0.0000	0.0000	0.0000;
	22309	22308	0.005475	0.167811	0	93.55	0	0	1.025	0	1	0	0	-40.6800	-11.3500	40.7700	14.2700	0.0000	0.0000	0.0000	0.0000;
	22308	22310	0.000209	0.001018	0	0	0	0	0	0	1	0	0	37.1400	16.3900	-37.1400	-16.3700	0.0000	0.0000	0.0000	0.0000;
	22308	22311	0.000234	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22312	22313	0.013301	0.292989	0	45.91	0	0	1.0125	0	1	0	0	-6.3900	-2.3300	6.4000	2.4600	0.0000	0.0000	0.0000	0.0000;
	22312	22314	0.000215	0.001008	0	0	0	0	0	0	1	0	0	6.3900	2.3300	-6.3900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	22314	22318	0.010196	0.024201	0.00228	51.37	0	0	0	0	1	0	0	-6.8300	-2.8300	6.8400	2.6000	0.0000	0.0000	0.0000	0.0000;
	22315	22316	0.00021	0.001161	0	0	0	0	0	0	1	0	0	11.8000	0.8700	-11.8000	-0.8700	0.0000	0.0000	0.0000	0.0000;
	22317	22318	0.000263	0.001103	0	0	0	0	0	0	1	0	0	9.0000	3.4600	-9.0000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	22319	22320	0.00026	0.001193	0	0	0	0	0	0	1	0	0	46.7900	17.9700	-46.7900	-17.9400	0.0000	0.0000	0.0000	0.0000;
	22322	22321	0.000493	0.031926	0	424.14	0	0	1.05	0	1	0	0	-195.3900	-145.0200	195.6800	164.2100	0.0000	0.0000	0.0000	0.0000;
	22321	22323	0.000561	0.030914	0	420.83	0	0	1	0	1	0	0	-183.8000	-23.9400	183.9700	33.7200	0.0000	0.0000	0.0000	0.0000;
	22321	22324	0.000396	0.027817	0	420.66	0	0	1	0	1	0	0	-183.8500	-28.7000	183.9700	37.5700	0.0000	0.0000	0.0000	0.0000;
	22321	22325	0.000375	0.022113	0	419.82	0	0	1	0	1	0	0	-183.8500	-38.2600	183.9700	45.4400	0.0000	0.0000	0.0000	0.0000;
	22321	22326	0.000456	0.028745	0	419.79	0	0	1	0	1	0	0	-183.8300	2.9300	183.9700	6.0200	0.0000	0.0000	0.0000	0.0000;
	22321	22327	0.000247	0.001121	0	0	0	0	0	0	1	0	0	539.6500	9.6300	-538.9800	-6.6200	0.0000	0.0000	0.0000	0.0000;
	22321	22328	0.000227	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22322	23509	0.001433	0.008279	0.00654	250.5	0	0	0	0	1	0	0	-109.6400	-27.3100	109.8100	27.5700	0.0000	0.0000	0.0000	0.0000;
	22322	23509	0.001433	0.008279	0.00654	250.5	0	0	0	0	1	0	0	-109.6400	-27.3100	109.8100	27.5700	0.0000	0.0000	0.0000	0.0000;
	23508	22327	0.000121	0.00133	0.03958	1250.81	0	0	0	0	1	0	0	596.4300	-7.0800	-596.0300	7.1500	0.0000	0.0000	0.0000	0.0000;
	22327	23558	0.000548	0.005907	0.17546	1195.92	0	0	0	0	1	0	0	-409.9600	52.1400	410.8300	-61.7500	0.0000	0.0000	0.0000	0.0000;
	22329	22330	0.012806	0.311096	0	45.67	0	0	1	0	1	0	0	-6.1900	0.1100	6.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22329	22331	0.000222	0.001167	0	0	0	0	0	0	1	0	0	6.1900	-0.1100	-6.1900	0.1100	0.0000	0.0000	0.0000	0.0000;
	22329	22332	0.000243	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22334	22333	0.004171	0.143777	0	80.97	0	0	1	0	1	0	0	-24.9900	-7.4900	25.0200	8.4500	0.0000	0.0000	0.0000	0.0000;
	22334	22333	0.004171	0.143777	0	80.97	0	0	1	0	1	0	0	-24.9900	-7.4900	25.0200	8.4500	0.0000	0.0000	0.0000	0.0000;
	22333	22335	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-50.0400	-16.9000	50.0500	16.9300	0.0000	0.0000	0.0000	0.0000;
	22334	22362	0.062774	0.145168	0.01129	54.74	0	0	0	0	1	0	0	8.9700	-14.2200	-8.8100	13.4300	0.0000	0.0000	0.0000	0.0000;
	22335	22777	0.011751	0.062996	0.04214	203.56	0	0	0	0	1	0	0	66.2200	-7.4100	-65.7200	5.6800	0.0000	0.0000	0.0000	0.0000;
	22335	23610	0.010283	0.055438	0.07395	229.81	0	0	0	0	1	0	0	-116.2600	-9.5200	117.6000	8.8500	0.0000	0.0000	0.0000	0.0000;
	22336	22337	0.000264	0.001159	0	0	0	0	0	0	1	0	0	18.0000	6.4000	-18.0000	-6.3900	0.0000	0.0000	0.0000	0.0000;
	22336	22343	0.044111	0.120112	0.00743	66.52	0	0	0	0	1	0	0	27.6300	-10.9200	-27.2600	11.1600	0.0000	0.0000	0.0000	0.0000;
	22336	22343	0.044111	0.120112	0.00743	66.52	0	0	0	0	1	0	0	27.6300	-10.9200	-27.2600	11.1600	0.0000	0.0000	0.0000	0.0000;
	22363	22336	0.049949	0.14506	0.00292	69.91	0	0	0	0	1	0	0	37.3100	-6.0600	-36.6300	7.7200	0.0000	0.0000	0.0000	0.0000;
	22363	22336	0.049949	0.14506	0.00292	69.91	0	0	0	0	1	0	0	37.3100	-6.0600	-36.6300	7.7200	0.0000	0.0000	0.0000	0.0000;
	22338	22339	0.000255	0.001053	0	0	0	0	0	0	1	0	0	16.9000	3.5300	-16.9000	-3.5200	0.0000	0.0000	0.0000	0.0000;
	22341	22338	0.025259	0.064423	0.00258	76.38	0	0	0	0	1	0	0	-52.3400	8.1700	53.0300	-6.6700	0.0000	0.0000	0.0000	0.0000;
	22341	22338	0.025259	0.064423	0.00258	76.38	0	0	0	0	1	0	0	-52.3400	8.1700	53.0300	-6.6700	0.0000	0.0000	0.0000	0.0000;
	22341	22338	0.025259	0.064423	0.00258	76.38	0	0	0	0	1	0	0	-52.3400	8.1700	53.0300	-6.6700	0.0000	0.0000	0.0000	0.0000;
	22338	22419	0.023703	0.051688	0.00194	78.17	0	0	0	0	1	0	0	-57.4000	3.4700	58.1600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	22338	22419	0.023703	0.051688	0.00194	78.17	0	0	0	0	1	0	0	-57.4000	3.4700	58.1600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	22338	22419	0.023703	0.051688	0.00194	78.17	0	0	0	0	1	0	0	-57.4000	3.4700	58.1600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	22338	22423	0.030392	0.081311	0.00169	50.24	0	0	0	0	1	0	0	-3.7800	6.0600	3.7900	-6.2000	0.0000	0.0000	0.0000	0.0000;
	22341	22340	0.026908	0.076511	0.00182	51.78	0	0	0	0	1	0	0	8.7900	0.0700	-8.7700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	22340	22423	0.086595	0.149187	0.00594	60.95	0	0	0	0	1	0	0	-25.4200	10.4000	26.0600	-9.8900	0.0000	0.0000	0.0000	0.0000;
	22340	23696	0.025019	0.047773	0.00061	58.56	0	0	0	0	1	0	0	17.2900	-15.5300	-17.1500	15.7200	0.0000	0.0000	0.0000	0.0000;
	22464	22341	0.039807	0.085784	0.00191	43.55	0	0	0	0	1	0	0	1.0500	-1.7800	-1.0500	1.5900	0.0000	0.0000	0.0000	0.0000;
	23711	22341	0.015358	0.029968	0.0057	75.04	0	0	0	0	1	0	0	-43.8200	10.0400	44.1200	-10.0200	0.0000	0.0000	0.0000	0.0000;
	23711	22341	0.015358	0.029968	0.0057	75.04	0	0	0	0	1	0	0	-43.8200	10.0400	44.1200	-10.0200	0.0000	0.0000	0.0000	0.0000;
	23711	22341	0.015358	0.029968	0.0057	75.04	0	0	0	0	1	0	0	-43.8200	10.0400	44.1200	-10.0200	0.0000	0.0000	0.0000	0.0000;
	22363	22342	0.114015	0.253372	0.00497	65.78	0	0	0	0	1	0	0	-26.6900	6.3000	27.5100	-5.0200	0.0000	0.0000	0.0000	0.0000;
	22363	22342	0.114015	0.253372	0.00497	65.78	0	0	0	0	1	0	0	-26.6900	6.3000	27.5100	-5.0200	0.0000	0.0000	0.0000	0.0000;
	22342	22778	0.063339	0.203978	0.00833	68.41	0	0	0	0	1	0	0	38.4400	-3.3300	-37.5800	5.2200	0.0000	0.0000	0.0000	0.0000;
	22342	22778	0.063339	0.203978	0.00833	68.41	0	0	0	0	1	0	0	38.4400	-3.3300	-37.5800	5.2200	0.0000	0.0000	0.0000	0.0000;
	24646	22342	0.013505	0.033674	0.00048	74.68	0	0	0	0	1	0	0	46.8000	-3.2900	-46.5300	3.9100	0.0000	0.0000	0.0000	0.0000;
	24646	22342	0.013505	0.033674	0.00048	74.68	0	0	0	0	1	0	0	46.8000	-3.2900	-46.5300	3.9100	0.0000	0.0000	0.0000	0.0000;
	24646	22342	0.013505	0.033674	0.00048	74.68	0	0	0	0	1	0	0	46.8000	-3.2900	-46.5300	3.9100	0.0000	0.0000	0.0000	0.0000;
	22343	22360	0.040152	0.090364	0.00517	63.36	0	0	0	0	1	0	0	39.0500	2.4100	-38.4600	-1.6000	0.0000	0.0000	0.0000	0.0000;
	22343	23409	0.031838	0.072345	0.0074	56.27	0	0	0	0	1	0	0	-16.5600	-17.5300	16.7300	17.1400	0.0000	0.0000	0.0000	0.0000;
	22343	23571	0.066715	0.109782	0.00173	56.55	0	0	0	0	1	0	0	9.2800	-18.7700	-9.0000	19.0400	0.0000	0.0000	0.0000	0.0000;
	22344	22351	0.015743	0.032782	0.00192	54.5	0	0	0	0	1	0	0	-11.3300	3.1800	11.3500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	22344	22354	0.031423	0.07113	0.00456	56.2	0	0	0	0	1	0	0	-16.4400	-9.6300	16.5500	9.3900	0.0000	0.0000	0.0000	0.0000;
	22345	22348	0.003813	0.109867	0	142.3	0	0	1	0	1	0	0	71.4600	6.4300	-71.2800	-1.0800	0.0000	0.0000	0.0000	0.0000;
	22345	22349	0.000297	0.001187	0	0	0	0	0	0	1	0	0	34.9100	7.8400	-34.9100	-7.8200	0.0000	0.0000	0.0000	0.0000;
	22359	22345	0.009873	0.05093	0.01763	190.94	0	0	0	0	1	0	0	44.6300	29.6200	-44.3700	-30.1600	0.0000	0.0000	0.0000	0.0000;
	22345	22771	0.017344	0.07674	0.03075	216.44	0	0	0	0	1	0	0	-62.0100	15.8900	62.6900	-16.1200	0.0000	0.0000	0.0000	0.0000;
	22346	22348	-0.001359	-0.039156	0	92.3	0	0	1	0	1	0	0	-71.3400	-2.9900	71.2800	1.0800	0.0000	0.0000	0.0000	0.0000;
	22353	22346	0.052712	0.119687	0.00207	45.01	0	0	0	0	1	0	0	5.4700	-1.5000	-5.4600	1.3200	0.0000	0.0000	0.0000	0.0000;
	22346	22382	0.149051	0.361541	0.01224	53.86	0	0	0	0	1	0	0	13.5400	-5.4200	-13.2400	4.8500	0.0000	0.0000	0.0000	0.0000;
	22346	23023	0.028701	0.085304	0.00786	52.18	0	0	0	0	1	0	0	7.8500	18.0300	-7.7400	-18.5100	0.0000	0.0000	0.0000	0.0000;
	22346	23698	0.054268	0.12664	0.00347	66.15	0	0	0	0	1	0	0	27.7100	-5.4700	-27.2900	6.0700	0.0000	0.0000	0.0000	0.0000;
	22346	23698	0.054268	0.12664	0.00347	66.15	0	0	0	0	1	0	0	27.7100	-5.4700	-27.2900	6.0700	0.0000	0.0000	0.0000	0.0000;
	22347	22348	0.014509	0.418085	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22350	22351	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-25.9100	-3.8400	25.9100	3.8400	0.0000	0.0000	0.0000	0.0000;
	22351	22353	0.05063	0.091291	0.0053	49.69	0	0	0	0	1	0	0	5.6600	-1.6300	-5.6500	1.1000	0.0000	0.0000	0.0000	0.0000;
	22351	22354	0.019092	0.045649	0.00368	54.97	0	0	0	0	1	0	0	-17.0500	-17.5100	17.1600	17.3800	0.0000	0.0000	0.0000	0.0000;
	22776	22351	0.051167	0.111938	0.00801	60.71	0	0	0	0	1	0	0	26.3800	-18.3700	-25.8700	18.6300	0.0000	0.0000	0.0000	0.0000;
	22352	22353	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-33.9900	-20.4800	33.9900	20.5000	0.0000	0.0000	0.0000	0.0000;
	22354	22353	0.014427	0.039229	0.00202	60.74	0	0	0	0	1	0	0	34.0300	20.4600	-33.8200	-20.1000	0.0000	0.0000	0.0000	0.0000;
	22354	22357	0.017357	0.043549	0.00183	70.1	0	0	0	0	1	0	0	-45.9400	-25.8000	46.3800	26.7200	0.0000	0.0000	0.0000	0.0000;
	22354	22357	0.017357	0.043549	0.00183	70.1	0	0	0	0	1	0	0	-45.9400	-25.8000	46.3800	26.7200	0.0000	0.0000	0.0000	0.0000;
	22356	22355	0.000536	0.036059	0	357.83	0	0	1.0375	0	1	0	0	-137.5700	-87.6900	137.7100	97.1000	0.0000	0.0000	0.0000	0.0000;
	22355	22358	0.000223	0.001192	0	0	0	0	0	0	1	0	0	54.1800	10.5200	-54.1700	-10.4900	0.0000	0.0000	0.0000	0.0000;
	23029	22355	0.001045	0.012815	0.16401	1100.9	0	0	0	0	1	0	0	192.2800	-62.6300	-191.8900	49.6100	0.0000	0.0000	0.0000	0.0000;
	22357	22356	0.004652	0.126338	0	87.39	0	0	1.03125	0	1	0	0	-30.9200	-17.8100	30.9800	19.3500	0.0000	0.0000	0.0000	0.0000;
	22357	22356	0.004652	0.126338	0	87.39	0	0	1.03125	0	1	0	0	-30.9200	-17.8100	30.9800	19.3500	0.0000	0.0000	0.0000	0.0000;
	22357	22356	0.004652	0.126338	0	87.39	0	0	1.03125	0	1	0	0	-30.9200	-17.8100	30.9800	19.3500	0.0000	0.0000	0.0000	0.0000;
	22356	22359	0.000239	0.001126	0	0	0	0	0	0	1	0	0	44.6400	29.6500	-44.6300	-29.6200	0.0000	0.0000	0.0000	0.0000;
	22360	22361	0.000257	0.001097	0	0	0	0	0	0	1	0	0	30.0400	8.2000	-30.0400	-8.1800	0.0000	0.0000	0.0000	0.0000;
	22360	23023	0.059207	0.143312	0.01032	50.76	0	0	0	0	1	0	0	8.4200	-6.5900	-8.3500	5.7100	0.0000	0.0000	0.0000	0.0000;
	22362	22431	0.012235	0.033094	0.02927	64.9	0	0	0	0	1	0	0	-45.3200	14.8100	45.5900	-17.1500	0.0000	0.0000	0.0000	0.0000;
	23409	22362	0.017201	0.058349	0.0022	64.47	0	0	0	0	1	0	0	-39.3600	34.4500	39.8000	-33.1900	0.0000	0.0000	0.0000	0.0000;
	22363	22364	0.00026	0.001157	0	0	0	0	0	0	1	0	0	19.4200	10.4900	-19.4200	-10.4900	0.0000	0.0000	0.0000	0.0000;
	23529	22363	0.013507	0.034002	0.00118	73.92	0	0	0	0	1	0	0	-39.4500	16.8400	39.6900	-16.3700	0.0000	0.0000	0.0000	0.0000;
	23529	22363	0.013507	0.034002	0.00118	73.92	0	0	0	0	1	0	0	-39.4500	16.8400	39.6900	-16.3700	0.0000	0.0000	0.0000	0.0000;
	23529	22363	0.013507	0.034002	0.00118	73.92	0	0	0	0	1	0	0	-39.4500	16.8400	39.6900	-16.3700	0.0000	0.0000	0.0000	0.0000;
	24646	22363	0.070835	0.154193	0.00713	76.42	0	0	0	0	1	0	0	55.2600	-9.0700	-53.2400	12.7100	0.0000	0.0000	0.0000	0.0000;
	24646	22363	0.070835	0.154193	0.00713	76.42	0	0	0	0	1	0	0	55.2600	-9.0700	-53.2400	12.7100	0.0000	0.0000	0.0000	0.0000;
	24646	22363	0.070835	0.154193	0.00713	76.42	0	0	0	0	1	0	0	55.2600	-9.0700	-53.2400	12.7100	0.0000	0.0000	0.0000	0.0000;
	22365	22366	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-9.7100	-4.5700	9.7100	4.5700	0.0000	0.0000	0.0000	0.0000;
	22366	22431	0.028081	0.079896	0.00473	58.26	0	0	0	0	1	0	0	23.5000	0.3100	-23.3500	-0.3900	0.0000	0.0000	0.0000	0.0000;
	23529	22366	0.015489	0.046315	0.00894	56.79	0	0	0	0	1	0	0	15.6000	-15.1700	-15.5300	14.4300	0.0000	0.0000	0.0000	0.0000;
	22366	24599	0.027224	0.077441	0.00643	56.33	0	0	0	0	1	0	0	-17.6700	-19.3100	17.8500	19.1000	0.0000	0.0000	0.0000	0.0000;
	22367	22373	0.013218	0.035337	0.00165	69.78	0	0	0	0	1	0	0	36.7300	-2.5700	-36.5600	2.8700	0.0000	0.0000	0.0000	0.0000;
	22367	22373	0.013218	0.035337	0.00165	69.78	0	0	0	0	1	0	0	36.7300	-2.5700	-36.5600	2.8700	0.0000	0.0000	0.0000	0.0000;
	22378	22367	0.013639	0.038018	0.00293	73.28	0	0	0	0	1	0	0	35.9400	1.6100	-35.7700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	22378	22367	0.013639	0.038018	0.00293	73.28	0	0	0	0	1	0	0	35.9400	1.6100	-35.7700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	22378	22367	0.013639	0.038018	0.00293	73.28	0	0	0	0	1	0	0	35.9400	1.6100	-35.7700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	22368	22371	0.013414	0.311642	0	184.57	0	0	1	0	1	0	0	12.0600	-4.4100	-12.0400	4.9200	0.0000	0.0000	0.0000	0.0000;
	22368	22372	0.000249	0.001098	0	0	0	0	0	0	1	0	0	31.3600	1.5100	-31.3600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	22375	22368	0.009974	0.052893	0.01191	236.92	0	0	0	0	1	0	0	130.7300	6.2700	-129.1000	1.1400	0.0000	0.0000	0.0000	0.0000;
	22368	22400	0.007315	0.039876	0.01678	221.36	0	0	0	0	1	0	0	85.6800	1.7700	-85.1500	-0.5900	0.0000	0.0000	0.0000	0.0000;
	22369	22371	-0.007276	-0.169033	0	59.57	0	0	1	0	1	0	0	-12.0500	4.6500	12.0400	-4.9200	0.0000	0.0000	0.0000	0.0000;
	22369	22380	0.034486	0.091433	0.00807	51.85	0	0	0	0	1	0	0	12.0500	-4.6500	-12.0000	3.9600	0.0000	0.0000	0.0000	0.0000;
	22370	22371	0.031593	0.733968	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22373	22374	0.000241	0.00111	0	0	0	0	0	0	1	0	0	31.9700	9.2800	-31.9700	-9.2700	0.0000	0.0000	0.0000	0.0000;
	22380	22373	0.015681	0.055258	0.01281	63.99	0	0	0	0	1	0	0	-40.8500	14.7200	41.1400	-15.0200	0.0000	0.0000	0.0000	0.0000;
	22471	22375	0.005045	0.031083	0.17966	234.69	0	0	0	0	1	0	0	-149.8300	-2.6000	150.9300	-9.3700	0.0000	0.0000	0.0000	0.0000;
	22375	23313	0.005778	0.036054	0.01972	260.94	0	0	0	0	1	0	0	-170.1000	-7.6000	171.6900	15.4600	0.0000	0.0000	0.0000	0.0000;
	22375	23313	0.005778	0.036054	0.01972	260.94	0	0	0	0	1	0	0	-170.1000	-7.6000	171.6900	15.4600	0.0000	0.0000	0.0000	0.0000;
	22384	22376	0.013975	0.033525	0.00181	49.88	0	0	0	0	1	0	0	10.4600	1.5600	-10.4500	-1.7100	0.0000	0.0000	0.0000	0.0000;
	22393	22376	0.019237	0.044872	0.00398	57.04	0	0	0	0	1	0	0	23.5500	5.0600	-23.4500	-5.2400	0.0000	0.0000	0.0000	0.0000;
	22378	22377	0.024201	0.056883	0.00105	46.46	0	0	0	0	1	0	0	-2.0700	13.2100	2.1100	-13.2200	0.0000	0.0000	0.0000	0.0000;
	22377	22384	0.039142	0.081606	0.00385	66.8	0	0	0	0	1	0	0	-30.5400	-2.6300	30.8900	2.9700	0.0000	0.0000	0.0000	0.0000;
	22377	22384	0.039142	0.081606	0.00385	66.8	0	0	0	0	1	0	0	-30.5400	-2.6300	30.8900	2.9700	0.0000	0.0000	0.0000	0.0000;
	22378	22379	0.000252	0.001081	0	0	0	0	0	0	1	0	0	44.5100	8.5200	-44.5100	-8.5000	0.0000	0.0000	0.0000	0.0000;
	22378	22390	0.023405	0.0599	0.00727	65.09	0	0	0	0	1	0	0	-29.0600	-8.3000	29.2600	8.0500	0.0000	0.0000	0.0000	0.0000;
	22378	22390	0.023405	0.0599	0.00727	65.09	0	0	0	0	1	0	0	-29.0600	-8.3000	29.2600	8.0500	0.0000	0.0000	0.0000	0.0000;
	22378	24659	0.033489	0.087454	0.01131	71.73	0	0	0	0	1	0	0	-46.0800	-4.9800	46.7700	5.5600	0.0000	0.0000	0.0000	0.0000;
	22378	24659	0.033489	0.087454	0.01131	71.73	0	0	0	0	1	0	0	-46.0800	-4.9800	46.7700	5.5600	0.0000	0.0000	0.0000	0.0000;
	22401	22380	0.058265	0.171429	0.00702	62.61	0	0	0	0	1	0	0	-32.8800	23.7700	33.7900	-21.8400	0.0000	0.0000	0.0000	0.0000;
	22381	22382	0.042109	0.106653	0.00463	58.79	0	0	0	0	1	0	0	-22.9900	18.9100	23.3400	-18.5100	0.0000	0.0000	0.0000	0.0000;
	23072	22381	0.035363	0.095076	0.00468	51.86	0	0	0	0	1	0	0	-9.2500	19.2900	9.4000	-19.3900	0.0000	0.0000	0.0000	0.0000;
	22382	22774	0.08111	0.192137	0.00399	60.51	0	0	0	0	1	0	0	-25.1600	8.8500	25.7100	-7.9600	0.0000	0.0000	0.0000	0.0000;
	22383	22386	0.00724	0.168839	0	178.12	0	0	1	0	1	0	0	48.6800	2.2200	-48.5200	1.5400	0.0000	0.0000	0.0000	0.0000;
	22383	22387	0.000216	0.001174	0	0	0	0	0	0	1	0	0	42.0800	7.3200	-42.0800	-7.3000	0.0000	0.0000	0.0000	0.0000;
	23313	22383	0.002606	0.020064	0.01374	220.64	0	0	0	0	1	0	0	90.9600	9.6300	-90.7600	-9.5400	0.0000	0.0000	0.0000	0.0000;
	22384	22386	-0.00172	-0.040105	0	78.12	0	0	1	0	1	0	0	-48.5500	0.6500	48.5200	-1.5400	0.0000	0.0000	0.0000	0.0000;
	22384	22393	0.010184	0.029893	0.00334	57.4	0	0	0	0	1	0	0	-23.7000	-8.1500	23.7600	7.9700	0.0000	0.0000	0.0000	0.0000;
	22385	22386	0.033977	0.792306	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22388	22389	0.000276	0.001124	0	0	0	0	0	0	1	0	0	23.3800	9.6200	-23.3800	-9.6200	0.0000	0.0000	0.0000	0.0000;
	23561	22388	0.051304	0.136802	0.00685	52.89	0	0	0	0	1	0	0	14.8900	6.4000	-14.7600	-6.8000	0.0000	0.0000	0.0000	0.0000;
	22388	24816	0.089048	0.186594	0.01029	49.47	0	0	0	0	1	0	0	-8.6100	-2.8300	8.6800	1.8700	0.0000	0.0000	0.0000	0.0000;
	22390	23734	0.019803	0.059869	0.00212	68.03	0	0	0	0	1	0	0	-34.2100	-14.8400	34.4600	15.3900	0.0000	0.0000	0.0000	0.0000;
	22390	23734	0.019803	0.059869	0.00212	68.03	0	0	0	0	1	0	0	-34.2100	-14.8400	34.4600	15.3900	0.0000	0.0000	0.0000	0.0000;
	24489	22390	0.029377	0.071539	0.00293	58.37	0	0	0	0	1	0	0	24.3200	-9.5000	-24.1400	9.6400	0.0000	0.0000	0.0000	0.0000;
	22391	24484	0.006427	0.015907	0.00057	61.98	0	0	0	0	1	0	0	-32.1700	20.3000	32.2600	-20.1400	0.0000	0.0000	0.0000	0.0000;
	22391	24816	0.013461	0.030922	0.00116	47.14	0	0	0	0	1	0	0	2.2800	-28.3000	-2.1700	28.4100	0.0000	0.0000	0.0000	0.0000;
	22392	22408	0.033975	0.180961	0.06306	185.76	0	0	0	0	1	0	0	26.5400	18.1400	-26.1700	-22.4800	0.0000	0.0000	0.0000	0.0000;
	22392	23739	0.006012	0.04007	0.0191	212.93	0	0	0	0	1	0	0	-74.1600	-29.2600	74.5200	29.6200	0.0000	0.0000	0.0000	0.0000;
	22393	23315	0.00673	0.016953	0.00158	67.32	0	0	0	0	1	0	0	-31.6800	-12.3600	31.7600	12.3700	0.0000	0.0000	0.0000	0.0000;
	22393	23315	0.00673	0.016953	0.00158	67.32	0	0	0	0	1	0	0	-31.6800	-12.3600	31.7600	12.3700	0.0000	0.0000	0.0000	0.0000;
	24489	22393	0.001167	0.003258	0.00043	52.98	0	0	0	0	1	0	0	13.8400	-8.9700	-13.8400	8.9300	0.0000	0.0000	0.0000	0.0000;
	22769	22394	0.034651	0.088505	0.01166	60.28	0	0	0	0	1	0	0	33.1700	6.2400	-32.8000	-6.5400	0.0000	0.0000	0.0000	0.0000;
	22394	24484	0.016151	0.042177	0.01014	54.05	0	0	0	0	1	0	0	-13.2600	-11.5600	13.3100	10.6200	0.0000	0.0000	0.0000	0.0000;
	22395	22398	0.005323	0.147718	0	162.01	0	0	1	0	1	0	0	-20.1600	-6.9200	20.1800	7.5800	0.0000	0.0000	0.0000	0.0000;
	22395	22399	0.000222	0.001156	0	0	0	0	0	0	1	0	0	30.4100	7.0800	-30.4000	-7.0700	0.0000	0.0000	0.0000	0.0000;
	22395	22400	0.000237	0.001177	0	0	0	0	0	0	1	0	0	-10.2500	-0.1700	10.2500	0.1700	0.0000	0.0000	0.0000	0.0000;
	22396	22398	0.000298	0.008263	0	62.01	0	0	1	0	1	0	0	20.1900	7.6200	-20.1800	-7.5800	0.0000	0.0000	0.0000	0.0000;
	22396	22402	0.032539	0.084065	0.00994	54.26	0	0	0	0	1	0	0	-20.1900	-7.6200	20.3300	6.9600	0.0000	0.0000	0.0000	0.0000;
	22397	22398	0.035675	0.989977	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23093	22400	0.008373	0.051403	0.03044	216.02	0	0	0	0	1	0	0	-74.4400	-0.6000	74.9100	0.4200	0.0000	0.0000	0.0000	0.0000;
	22401	22404	0.106771	0.30675	0.01001	54.14	0	0	0	0	1	0	0	-14.6900	7.5800	14.9700	-7.8300	0.0000	0.0000	0.0000	0.0000;
	22401	23094	0.031335	0.068451	0.00361	62.19	0	0	0	0	1	0	0	28.1400	-22.4800	-27.7600	22.9200	0.0000	0.0000	0.0000	0.0000;
	22772	22402	0.025817	0.072407	0.01153	62.52	0	0	0	0	1	0	0	40.7400	10.5900	-40.3200	-10.6500	0.0000	0.0000	0.0000	0.0000;
	22403	22405	0.03068	0.083906	0.05264	48.16	0	0	0	0	1	0	0	7.7800	4.6700	-7.7400	-10.0900	0.0000	0.0000	0.0000	0.0000;
	22403	22470	0.032481	0.108228	0.00191	59.06	0	0	0	0	1	0	0	-28.5200	-10.1600	28.8000	10.8900	0.0000	0.0000	0.0000	0.0000;
	22404	22410	0.04348	0.105595	0.00544	58.54	0	0	0	0	1	0	0	-23.0400	5.8200	23.2700	-5.8300	0.0000	0.0000	0.0000	0.0000;
	22405	22406	0.000273	0.001081	0	0	0	0	0	0	1	0	0	19.3200	5.7500	-19.3200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	22407	22405	0.031597	0.088858	0.01351	51.94	0	0	0	0	1	0	0	11.6200	-5.6100	-11.5700	4.3400	0.0000	0.0000	0.0000	0.0000;
	22410	22407	0.046087	0.092448	0.00198	60.1	0	0	0	0	1	0	0	27.6900	0.1500	-27.3600	0.3100	0.0000	0.0000	0.0000	0.0000;
	22409	22408	0.007563	0.191462	0	63.79	0	0	1.1	0	1	0	0	-26.0700	-20.1000	26.1700	22.4800	0.0000	0.0000	0.0000	0.0000;
	22409	22412	0.002114	0.060485	0	344.13	0	0	1	0	1	0	0	51.0200	-3.8600	-50.9700	5.3600	0.0000	0.0000	0.0000	0.0000;
	22409	22413	0.000256	0.001101	0	0	0	0	0	0	1	0	0	29.1100	2.5800	-29.1100	-2.5700	0.0000	0.0000	0.0000	0.0000;
	22409	22414	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-54.0600	21.3900	54.0700	-21.3500	0.0000	0.0000	0.0000	0.0000;
	22410	22412	0.000453	0.012964	0	269.13	0	0	1	0	1	0	0	-50.9600	5.6800	50.9700	-5.3600	0.0000	0.0000	0.0000	0.0000;
	22411	22412	0.014429	0.412768	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22414	25015	0.052173	0.214505	0.04029	137.5	0	0	0	0	1	0	0	-54.0700	21.3500	55.7800	-18.5100	0.0000	0.0000	0.0000	0.0000;
	22416	22415	0.004791	0.10339	0	73.17	0	0	1.03125	0	1	0	0	-31.9500	0.4700	32.0000	0.5600	0.0000	0.0000	0.0000	0.0000;
	22415	22417	0.000253	0.001011	0	0	0	0	0	0	1	0	0	23.5500	2.9600	-23.5500	-2.9500	0.0000	0.0000	0.0000	0.0000;
	22415	22471	0.013194	0.081631	0.05632	196.93	0	0	0	0	1	0	0	19.6200	-10.0100	-19.5700	4.5400	0.0000	0.0000	0.0000	0.0000;
	22911	22415	0.012522	0.079615	0.03491	223.71	0	0	0	0	1	0	0	75.8700	-5.6700	-75.1800	6.4800	0.0000	0.0000	0.0000	0.0000;
	22468	22416	0.084602	0.20497	0.0081	61.96	0	0	0	0	1	0	0	-31.1600	1.5200	31.9500	-0.4700	0.0000	0.0000	0.0000	0.0000;
	22418	22421	0.00984	0.311097	0	140.56	0	0	1	0	1	0	0	28.3200	-4.7800	-28.2400	7.2200	0.0000	0.0000	0.0000	0.0000;
	22418	22422	0.000232	0.001169	0	0	0	0	0	0	1	0	0	35.9800	10.5200	-35.9700	-10.5000	0.0000	0.0000	0.0000	0.0000;
	22418	22428	0.002651	0.017563	0.00799	220.41	0	0	0	0	1	0	0	-100.6300	-43.4200	100.9400	44.5600	0.0000	0.0000	0.0000	0.0000;
	22418	22445	0.003849	0.016336	0.10633	275.95	0	0	0	0	1	0	0	157.1800	15.1100	-156.2600	-22.3100	0.0000	0.0000	0.0000	0.0000;
	22418	22445	0.003849	0.016336	0.10633	275.95	0	0	0	0	1	0	0	157.1800	15.1100	-156.2600	-22.3100	0.0000	0.0000	0.0000	0.0000;
	22418	22445	0.003849	0.016336	0.10633	275.95	0	0	0	0	1	0	0	157.1800	15.1100	-156.2600	-22.3100	0.0000	0.0000	0.0000	0.0000;
	23450	22418	0.007492	0.052251	0.02243	273.34	0	0	0	0	1	0	0	146.5700	10.6000	-145.0700	-2.5500	0.0000	0.0000	0.0000	0.0000;
	23450	22418	0.007492	0.052251	0.02243	273.34	0	0	0	0	1	0	0	146.5700	10.6000	-145.0700	-2.5500	0.0000	0.0000	0.0000	0.0000;
	23450	22418	0.007492	0.052251	0.02243	273.34	0	0	0	0	1	0	0	146.5700	10.6000	-145.0700	-2.5500	0.0000	0.0000	0.0000	0.0000;
	22419	22421	-0.006165	-0.194915	0	65.56	0	0	1	0	1	0	0	-28.2900	5.6900	28.2400	-7.2200	0.0000	0.0000	0.0000	0.0000;
	22419	22424	0.015497	0.043415	0.00476	57.13	0	0	0	0	1	0	0	18.0300	-2.2400	-17.9900	1.8700	0.0000	0.0000	0.0000	0.0000;
	22432	22419	0.015997	0.042992	0.00213	77.65	0	0	0	0	1	0	0	55.1900	0.1100	-54.7400	0.8800	0.0000	0.0000	0.0000	0.0000;
	22432	22419	0.015997	0.042992	0.00213	77.65	0	0	0	0	1	0	0	55.1900	0.1100	-54.7400	0.8800	0.0000	0.0000	0.0000	0.0000;
	22432	22419	0.015997	0.042992	0.00213	77.65	0	0	0	0	1	0	0	55.1900	0.1100	-54.7400	0.8800	0.0000	0.0000	0.0000	0.0000;
	22420	22421	0.021655	0.684671	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22431	22423	0.051228	0.113829	0.00387	69.67	0	0	0	0	1	0	0	34.5900	-6.9200	-33.9800	7.8700	0.0000	0.0000	0.0000	0.0000;
	22431	22423	0.051228	0.113829	0.00387	69.67	0	0	0	0	1	0	0	34.5900	-6.9200	-33.9800	7.8700	0.0000	0.0000	0.0000	0.0000;
	22427	22424	0.015295	0.04762	0.00125	67.29	0	0	0	0	1	0	0	33.0200	9.8900	-32.8500	-9.5000	0.0000	0.0000	0.0000	0.0000;
	22427	22424	0.015295	0.04762	0.00125	67.29	0	0	0	0	1	0	0	33.0200	9.8900	-32.8500	-9.5000	0.0000	0.0000	0.0000	0.0000;
	22424	22430	0.01939	0.039618	0.00244	68.26	0	0	0	0	1	0	0	-33.4200	1.3300	33.6200	-1.1700	0.0000	0.0000	0.0000	0.0000;
	22424	22430	0.01939	0.039618	0.00244	68.26	0	0	0	0	1	0	0	-33.4200	1.3300	33.6200	-1.1700	0.0000	0.0000	0.0000	0.0000;
	22424	22435	0.02002	0.060301	0.00272	44.37	0	0	0	0	1	0	0	-3.4800	4.2400	3.4800	-4.5100	0.0000	0.0000	0.0000	0.0000;
	22466	22424	0.016687	0.051722	0.00259	73.31	0	0	0	0	1	0	0	-39.1000	-0.8000	39.3400	1.2800	0.0000	0.0000	0.0000	0.0000;
	22466	22424	0.016687	0.051722	0.00259	73.31	0	0	0	0	1	0	0	-39.1000	-0.8000	39.3400	1.2800	0.0000	0.0000	0.0000	0.0000;
	22466	22424	0.016687	0.051722	0.00259	73.31	0	0	0	0	1	0	0	-39.1000	-0.8000	39.3400	1.2800	0.0000	0.0000	0.0000	0.0000;
	22426	22425	0.000426	0.030594	0	391.49	0	0	1.05625	0	1	0	0	-146.4400	-151.6600	146.6400	165.7500	0.0000	0.0000	0.0000	0.0000;
	22425	22429	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-146.6400	-165.7500	146.7700	166.2400	0.0000	0.0000	0.0000	0.0000;
	22427	22426	0.004093	0.139781	0	68.21	0	0	1.05625	0	1	0	0	-31.7800	-36.7100	31.8800	40.1200	0.0000	0.0000	0.0000	0.0000;
	22426	22428	0.000256	0.001075	0	0	0	0	0	0	1	0	0	114.5600	111.5500	-114.5000	-111.2900	0.0000	0.0000	0.0000	0.0000;
	22427	22430	0.026386	0.082166	0.00248	44.31	0	0	0	0	1	0	0	2.0000	3.6700	-1.9900	-3.9200	0.0000	0.0000	0.0000	0.0000;
	22427	22432	0.017654	0.042591	0.00124	64.26	0	0	0	0	1	0	0	-36.2600	13.2600	36.5100	-12.8100	0.0000	0.0000	0.0000	0.0000;
	22428	22436	0.006972	0.038209	0.01348	181.69	0	0	0	0	1	0	0	-28.0900	30.1800	28.2000	-31.0000	0.0000	0.0000	0.0000	0.0000;
	22428	23144	0.019372	0.127307	0.05176	181.58	0	0	0	0	1	0	0	-21.6900	8.0200	21.8000	-12.8300	0.0000	0.0000	0.0000	0.0000;
	22428	23166	0.02019	0.113528	0.05947	204.5	0	0	0	0	1	0	0	61.5100	-6.5400	-60.8000	4.2000	0.0000	0.0000	0.0000	0.0000;
	22428	23511	0.013211	0.09865	0.04599	220.81	0	0	0	0	1	0	0	-105.7200	14.1500	107.1300	-8.5800	0.0000	0.0000	0.0000	0.0000;
	22428	23587	0.003732	0.02336	0.05636	200.25	0	0	0	0	1	0	0	54.6900	16.2100	-54.5700	-21.4900	0.0000	0.0000	0.0000	0.0000;
	22429	22839	0.000982	0.012847	0.35137	1329.32	0	0	0	0	1	0	0	551.0800	45.9700	-548.2500	-46.0500	0.0000	0.0000	0.0000	0.0000;
	22429	22839	0.000982	0.012847	0.35137	1329.32	0	0	0	0	1	0	0	551.0800	45.9700	-548.2500	-46.0500	0.0000	0.0000	0.0000	0.0000;
	23435	22429	0.000585	0.007464	0.19171	1166.6	0	0	0	0	1	0	0	-266.4500	13.2200	266.8400	-28.6900	0.0000	0.0000	0.0000	0.0000;
	23459	22429	0.000627	0.006976	0.1345	1318.57	0	0	0	0	1	0	0	509.8400	82.0700	-508.3000	-79.3300	0.0000	0.0000	0.0000	0.0000;
	23459	22429	0.000627	0.006976	0.1345	1318.57	0	0	0	0	1	0	0	509.8400	82.0700	-508.3000	-79.3300	0.0000	0.0000	0.0000	0.0000;
	22429	24601	0.000744	0.008814	0.17052	1241.77	0	0	0	0	1	0	0	-499.1800	-70.8400	500.9500	73.3400	0.0000	0.0000	0.0000	0.0000;
	22432	22430	0.021102	0.063569	0.00269	60.61	0	0	0	0	1	0	0	28.2400	-2.1500	-28.0900	2.3300	0.0000	0.0000	0.0000	0.0000;
	22430	22437	0.019996	0.054927	0.00251	57.34	0	0	0	0	1	0	0	-21.8500	1.1600	21.9400	-1.1800	0.0000	0.0000	0.0000	0.0000;
	22430	23452	0.028691	0.080102	0.00851	62.37	0	0	0	0	1	0	0	-33.2400	-1.7900	33.5300	1.7000	0.0000	0.0000	0.0000	0.0000;
	22431	22432	0.037951	0.091857	0.00228	51.14	0	0	0	0	1	0	0	-11.0900	-12.3700	11.1900	12.3600	0.0000	0.0000	0.0000	0.0000;
	23473	22431	0.021515	0.05144	0.01144	71.99	0	0	0	0	1	0	0	35.0100	-11.5600	-34.7400	11.0100	0.0000	0.0000	0.0000	0.0000;
	23473	22431	0.021515	0.05144	0.01144	71.99	0	0	0	0	1	0	0	35.0100	-11.5600	-34.7400	11.0100	0.0000	0.0000	0.0000	0.0000;
	23473	22431	0.021515	0.05144	0.01144	71.99	0	0	0	0	1	0	0	35.0100	-11.5600	-34.7400	11.0100	0.0000	0.0000	0.0000	0.0000;
	22432	23452	0.04838	0.119514	0.00647	51.61	0	0	0	0	1	0	0	-7.4600	-2.6900	7.4900	2.0600	0.0000	0.0000	0.0000	0.0000;
	22432	23612	0.015359	0.040028	0.02564	81.42	0	0	0	0	1	0	0	-64.4800	0.5500	65.0800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	22432	23612	0.015359	0.040028	0.02564	81.42	0	0	0	0	1	0	0	-64.4800	0.5500	65.0800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	22432	23612	0.015359	0.040028	0.02564	81.42	0	0	0	0	1	0	0	-64.4800	0.5500	65.0800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	22432	23612	0.015359	0.040028	0.02564	81.42	0	0	0	0	1	0	0	-64.4800	0.5500	65.0800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	22433	22434	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-46.6100	-13.8400	46.6200	13.8600	0.0000	0.0000	0.0000	0.0000;
	22434	22441	0.005472	0.026335	0.0157	244.67	0	0	0	0	1	0	0	-140.8200	3.1300	141.8500	0.1800	0.0000	0.0000	0.0000	0.0000;
	22445	22434	0.006217	0.039077	0.02736	257.65	0	0	0	0	1	0	0	-175.3800	12.3900	177.2400	-3.5500	0.0000	0.0000	0.0000	0.0000;
	22434	23610	0.008661	0.055995	0.04378	239	0	0	0	0	1	0	0	-83.0400	-13.4400	83.6200	12.5200	0.0000	0.0000	0.0000	0.0000;
	22435	22437	0.030385	0.077566	0.00309	66.12	0	0	0	0	1	0	0	-30.3600	-2.9300	30.6300	3.2900	0.0000	0.0000	0.0000	0.0000;
	22435	22437	0.030385	0.077566	0.00309	66.12	0	0	0	0	1	0	0	-30.3600	-2.9300	30.6300	3.2900	0.0000	0.0000	0.0000	0.0000;
	22439	22435	0.026851	0.052157	0.00255	60.78	0	0	0	0	1	0	0	-28.7900	-4.1200	29.0100	4.2800	0.0000	0.0000	0.0000	0.0000;
	22435	22463	0.039991	0.083135	0.00887	63.24	0	0	0	0	1	0	0	-33.0700	3.9100	33.5000	-3.9800	0.0000	0.0000	0.0000	0.0000;
	22436	23138	0.003638	0.022693	0.04256	224.04	0	0	0	0	1	0	0	-73.4700	7.6600	73.6600	-10.9700	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6800	-3.9300	62.0400	3.7800	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6800	-3.9300	62.0400	3.7800	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6800	-3.9300	62.0400	3.7800	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6800	-3.9300	62.0400	3.7800	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6800	-3.9300	62.0400	3.7800	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6800	-3.9300	62.0400	3.7800	0.0000	0.0000	0.0000	0.0000;
	22437	23766	0.029106	0.063734	0.01735	82.06	0	0	0	0	1	0	0	67.9300	4.1500	-66.6700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	22437	23766	0.029106	0.063734	0.01735	82.06	0	0	0	0	1	0	0	67.9300	4.1500	-66.6700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	22437	23766	0.029106	0.063734	0.01735	82.06	0	0	0	0	1	0	0	67.9300	4.1500	-66.6700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	22437	23766	0.029106	0.063734	0.01735	82.06	0	0	0	0	1	0	0	67.9300	4.1500	-66.6700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	22438	22439	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-15.1700	-5.0300	15.1700	5.0400	0.0000	0.0000	0.0000	0.0000;
	22442	22439	0.046278	0.120061	0.00209	52.1	0	0	0	0	1	0	0	-7.8700	-1.8300	7.9000	1.7000	0.0000	0.0000	0.0000	0.0000;
	22439	23766	0.036382	0.074915	0.00536	51.66	0	0	0	0	1	0	0	5.7200	-2.6100	-5.7100	2.0800	0.0000	0.0000	0.0000	0.0000;
	23132	22440	0.009721	0.019129	0.01339	73.77	0	0	0	0	1	0	0	-40.2200	2.4300	40.3800	-3.4600	0.0000	0.0000	0.0000	0.0000;
	23132	22440	0.009721	0.019129	0.01339	73.77	0	0	0	0	1	0	0	-40.2200	2.4300	40.3800	-3.4600	0.0000	0.0000	0.0000	0.0000;
	23132	22440	0.009721	0.019129	0.01339	73.77	0	0	0	0	1	0	0	-40.2200	2.4300	40.3800	-3.4600	0.0000	0.0000	0.0000	0.0000;
	23766	22440	0.031678	0.079068	0.00208	75.32	0	0	0	0	1	0	0	46.8500	0.5300	-46.1800	0.9400	0.0000	0.0000	0.0000	0.0000;
	23766	22440	0.031678	0.079068	0.00208	75.32	0	0	0	0	1	0	0	46.8500	0.5300	-46.1800	0.9400	0.0000	0.0000	0.0000	0.0000;
	23766	22440	0.031678	0.079068	0.00208	75.32	0	0	0	0	1	0	0	46.8500	0.5300	-46.1800	0.9400	0.0000	0.0000	0.0000	0.0000;
	23138	22441	0.005065	0.031445	0.01425	241.13	0	0	0	0	1	0	0	-114.5800	4.2300	115.2100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	22441	23144	0.012064	0.065032	0.03574	217.09	0	0	0	0	1	0	0	55.9900	-3.9200	-55.6400	2.0500	0.0000	0.0000	0.0000	0.0000;
	22441	23353	0.006711	0.043834	0.01342	187.33	0	0	0	0	1	0	0	-28.5700	-3.2900	28.6200	2.2000	0.0000	0.0000	0.0000	0.0000;
	22441	23511	0.003698	0.022889	0.03284	269.09	0	0	0	0	1	0	0	-171.4100	-2.0500	172.4300	4.8400	0.0000	0.0000	0.0000	0.0000;
	22441	23511	0.003698	0.022889	0.03284	269.09	0	0	0	0	1	0	0	-171.4100	-2.0500	172.4300	4.8400	0.0000	0.0000	0.0000	0.0000;
	22442	22443	0.000206	0.001189	0	0	0	0	0	0	1	0	0	16.3400	4.9400	-16.3400	-4.9400	0.0000	0.0000	0.0000	0.0000;
	23136	22442	0.039403	0.092489	0.00165	52	0	0	0	0	1	0	0	-8.1100	-6.5400	8.1500	6.4700	0.0000	0.0000	0.0000	0.0000;
	22442	23766	0.015371	0.030172	0.00091	56.4	0	0	0	0	1	0	0	-16.6100	-9.5700	16.6700	9.5900	0.0000	0.0000	0.0000	0.0000;
	22444	22458	0.02442	0.058318	0.00341	58.65	0	0	0	0	1	0	0	21.5100	-2.2400	-21.4000	2.1600	0.0000	0.0000	0.0000	0.0000;
	22444	22460	0.028262	0.059045	0.01025	67.13	0	0	0	0	1	0	0	26.9000	-7.1800	-26.6900	6.5800	0.0000	0.0000	0.0000	0.0000;
	22444	22460	0.028262	0.059045	0.01025	67.13	0	0	0	0	1	0	0	26.9000	-7.1800	-26.6900	6.5800	0.0000	0.0000	0.0000	0.0000;
	23766	22444	0.026654	0.070298	0.00146	72.93	0	0	0	0	1	0	0	35.5100	-3.5900	-35.1900	4.3100	0.0000	0.0000	0.0000	0.0000;
	23766	22444	0.026654	0.070298	0.00146	72.93	0	0	0	0	1	0	0	35.5100	-3.5900	-35.1900	4.3100	0.0000	0.0000	0.0000	0.0000;
	23766	22444	0.026654	0.070298	0.00146	72.93	0	0	0	0	1	0	0	35.5100	-3.5900	-35.1900	4.3100	0.0000	0.0000	0.0000	0.0000;
	22445	22446	0.0002	0.001191	0	0	0	0	0	0	1	0	0	65.7200	22.8600	-65.7100	-22.8100	0.0000	0.0000	0.0000	0.0000;
	22445	22455	0.004132	0.023492	0.01383	294.38	0	0	0	0	1	0	0	192.8200	10.5600	-191.3300	-3.5100	0.0000	0.0000	0.0000	0.0000;
	22445	22455	0.004132	0.023492	0.01383	294.38	0	0	0	0	1	0	0	192.8200	10.5600	-191.3300	-3.5100	0.0000	0.0000	0.0000	0.0000;
	22445	22455	0.004132	0.023492	0.01383	294.38	0	0	0	0	1	0	0	192.8200	10.5600	-191.3300	-3.5100	0.0000	0.0000	0.0000	0.0000;
	22447	22448	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-27.2000	-9.2300	27.2000	9.2400	0.0000	0.0000	0.0000	0.0000;
	22448	22449	0.009865	0.024495	0.00171	51.49	0	0	0	0	1	0	0	-5.3100	-6.7500	5.3100	6.6000	0.0000	0.0000	0.0000	0.0000;
	22448	23157	0.022279	0.053635	0.00158	66.92	0	0	0	0	1	0	0	24.2300	-15.4000	-24.0400	15.7000	0.0000	0.0000	0.0000	0.0000;
	22448	23157	0.022279	0.053635	0.00158	66.92	0	0	0	0	1	0	0	24.2300	-15.4000	-24.0400	15.7000	0.0000	0.0000	0.0000	0.0000;
	23160	22448	0.025912	0.069217	0.00189	70.09	0	0	0	0	1	0	0	35.5600	-13.3300	-35.1800	14.1600	0.0000	0.0000	0.0000	0.0000;
	23160	22448	0.025912	0.069217	0.00189	70.09	0	0	0	0	1	0	0	35.5600	-13.3300	-35.1800	14.1600	0.0000	0.0000	0.0000	0.0000;
	22449	22450	0.000266	0.001172	0	0	0	0	0	0	1	0	0	27.2000	6.3500	-27.2000	-6.3400	0.0000	0.0000	0.0000	0.0000;
	22449	23159	0.013664	0.0371	0.00337	61.94	0	0	0	0	1	0	0	-32.5100	-12.9500	32.6800	13.0700	0.0000	0.0000	0.0000	0.0000;
	22451	22835	0.015222	0.037336	0.01152	200	0	0	0	0	1	0	0	28.0300	-66.7800	-27.2600	67.4700	0.0000	0.0000	0.0000	0.0000;
	23159	22451	0.009026	0.02042	0.00126	59.28	0	0	0	0	1	0	0	20.2300	-49.5000	-19.9700	49.9600	0.0000	0.0000	0.0000	0.0000;
	22451	23162	0.032546	0.088294	0.00714	54.77	0	0	0	0	1	0	0	10.6200	-3.6100	-10.5800	2.9900	0.0000	0.0000	0.0000	0.0000;
	22451	23164	0.039142	0.067218	0.01207	65.25	0	0	0	0	1	0	0	-40.8300	29.5900	41.8200	-29.1200	0.0000	0.0000	0.0000	0.0000;
	22451	23742	0.011917	0.032207	0.00084	43.98	0	0	0	0	1	0	0	-5.0300	-14.6200	5.0600	14.6100	0.0000	0.0000	0.0000	0.0000;
	22454	22452	0.011205	0.029431	0.0016	73.13	0	0	0	0	1	0	0	40.4700	9.2400	-40.3000	-8.9400	0.0000	0.0000	0.0000	0.0000;
	22454	22452	0.011205	0.029431	0.0016	73.13	0	0	0	0	1	0	0	40.4700	9.2400	-40.3000	-8.9400	0.0000	0.0000	0.0000	0.0000;
	22454	22452	0.011205	0.029431	0.0016	73.13	0	0	0	0	1	0	0	40.4700	9.2400	-40.3000	-8.9400	0.0000	0.0000	0.0000	0.0000;
	22835	22452	0.013548	0.032875	0.00392	61.11	0	0	0	0	1	0	0	-37.7500	9.9600	37.9500	-9.9100	0.0000	0.0000	0.0000	0.0000;
	22452	22842	0.009923	0.024907	0.00247	58.39	0	0	0	0	1	0	0	16.0700	-17.5300	-16.0200	17.4000	0.0000	0.0000	0.0000	0.0000;
	22452	22844	0.011126	0.024092	0.01229	200	0	0	0	0	1	0	0	14.8700	51.8500	-14.5600	-52.4700	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9700	-22.4600	54.1500	28.4300	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9700	-22.4600	54.1500	28.4300	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9700	-22.4600	54.1500	28.4300	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9700	-22.4600	54.1500	28.4300	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9700	-22.4600	54.1500	28.4300	0.0000	0.0000	0.0000	0.0000;
	22453	22455	0.000228	0.001171	0	0	0	0	0	0	1	0	0	-270.7400	-142.1300	270.9500	143.2100	0.0000	0.0000	0.0000	0.0000;
	22456	22454	0.026357	0.072504	0.00246	58.98	0	0	0	0	1	0	0	16.5300	-43.7100	-15.9700	44.9900	0.0000	0.0000	0.0000	0.0000;
	22457	22454	0.012265	0.034549	0.00085	59.7	0	0	0	0	1	0	0	-29.2100	-33.8100	29.4400	34.3800	0.0000	0.0000	0.0000	0.0000;
	22454	22832	0.014836	0.046427	0.00611	66.72	0	0	0	0	1	0	0	30.9200	-8.9000	-30.7800	8.6800	0.0000	0.0000	0.0000	0.0000;
	22454	22832	0.014836	0.046427	0.00611	66.72	0	0	0	0	1	0	0	30.9200	-8.9000	-30.7800	8.6800	0.0000	0.0000	0.0000	0.0000;
	22840	22455	0.003872	0.025084	0.02064	183.73	0	0	0	0	1	0	0	29.1700	113.9600	-28.6600	-112.8300	0.0000	0.0000	0.0000	0.0000;
	22843	22455	0.003561	0.022458	0.02866	253.54	0	0	0	0	1	0	0	-143.9400	11.1300	144.6800	-9.3900	0.0000	0.0000	0.0000	0.0000;
	22849	22455	0.007489	0.04381	0.0131	234.75	0	0	0	0	1	0	0	-89.5700	-0.7000	90.1700	2.8900	0.0000	0.0000	0.0000	0.0000;
	22455	22854	0.007607	0.047004	0.02676	244.08	0	0	0	0	1	0	0	111.0200	9.4600	-110.0900	-6.3900	0.0000	0.0000	0.0000	0.0000;
	22455	22879	0.006184	0.027728	0.033	186.04	0	0	0	0	1	0	0	-14.1800	-22.8200	14.2200	19.6200	0.0000	0.0000	0.0000	0.0000;
	22456	23422	0.013438	0.033429	0.00291	66.82	0	0	0	0	1	0	0	30.0100	2.3200	-29.8900	-2.3200	0.0000	0.0000	0.0000	0.0000;
	22456	23422	0.013438	0.033429	0.00291	66.82	0	0	0	0	1	0	0	30.0100	2.3200	-29.8900	-2.3200	0.0000	0.0000	0.0000	0.0000;
	22456	23582	0.009421	0.02833	0.03474	74.76	0	0	0	0	1	0	0	-42.1200	10.2700	42.3000	-13.3000	0.0000	0.0000	0.0000	0.0000;
	22456	23582	0.009421	0.02833	0.03474	74.76	0	0	0	0	1	0	0	-42.1200	10.2700	42.3000	-13.3000	0.0000	0.0000	0.0000	0.0000;
	22456	23582	0.009421	0.02833	0.03474	74.76	0	0	0	0	1	0	0	-42.1200	10.2700	42.3000	-13.3000	0.0000	0.0000	0.0000	0.0000;
	22457	23742	0.028298	0.061999	0.00138	34.81	0	0	0	0	1	0	0	2.7100	13.6600	-2.6600	-13.6900	0.0000	0.0000	0.0000	0.0000;
	22458	22459	0.000227	0.001085	0	0	0	0	0	0	1	0	0	13.9100	1.6000	-13.9100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	22458	22460	0.019908	0.052938	0.00236	53.28	0	0	0	0	1	0	0	7.4900	-3.7600	-7.4800	3.5600	0.0000	0.0000	0.0000	0.0000;
	22460	22461	0.000223	0.001055	0	0	0	0	0	0	1	0	0	13.9100	2.2300	-13.9100	-2.2300	0.0000	0.0000	0.0000	0.0000;
	22460	23159	0.053227	0.123622	0.00364	70.21	0	0	0	0	1	0	0	41.5000	-12.2800	-40.5200	14.1900	0.0000	0.0000	0.0000	0.0000;
	22460	23159	0.053227	0.123622	0.00364	70.21	0	0	0	0	1	0	0	41.5000	-12.2800	-40.5200	14.1900	0.0000	0.0000	0.0000	0.0000;
	23164	22460	0.032366	0.081692	0.00613	67.12	0	0	0	0	1	0	0	-29.2100	10.8800	29.5200	-10.7200	0.0000	0.0000	0.0000	0.0000;
	23164	22460	0.032366	0.081692	0.00613	67.12	0	0	0	0	1	0	0	-29.2100	10.8800	29.5200	-10.7200	0.0000	0.0000	0.0000	0.0000;
	22460	23165	0.088701	0.18562	0.00503	70.43	0	0	0	0	1	0	0	-47.5400	13.5300	49.6800	-9.5700	0.0000	0.0000	0.0000	0.0000;
	22460	23165	0.088701	0.18562	0.00503	70.43	0	0	0	0	1	0	0	-47.5400	13.5300	49.6800	-9.5700	0.0000	0.0000	0.0000	0.0000;
	22834	22462	0.022764	0.055145	0.00314	60.35	0	0	0	0	1	0	0	-24.6800	14.4700	24.8700	-14.3300	0.0000	0.0000	0.0000	0.0000;
	22462	22838	0.021661	0.050593	0.00819	69.44	0	0	0	0	1	0	0	35.5200	1.2700	-35.2500	-1.4400	0.0000	0.0000	0.0000	0.0000;
	22462	22838	0.021661	0.050593	0.00819	69.44	0	0	0	0	1	0	0	35.5200	1.2700	-35.2500	-1.4400	0.0000	0.0000	0.0000	0.0000;
	22462	22872	0.022287	0.062276	0.00232	70.42	0	0	0	0	1	0	0	40.9700	-3.0300	-40.6000	3.8500	0.0000	0.0000	0.0000	0.0000;
	22462	22872	0.022287	0.062276	0.00232	70.42	0	0	0	0	1	0	0	40.9700	-3.0300	-40.6000	3.8500	0.0000	0.0000	0.0000	0.0000;
	23582	22462	0.041282	0.093237	0.00196	56.37	0	0	0	0	1	0	0	16.5000	6.7000	-16.3700	-6.6100	0.0000	0.0000	0.0000	0.0000;
	22462	23746	0.012523	0.033203	0.0094	78.9	0	0	0	0	1	0	0	-58.9000	6.8000	59.3400	-6.5700	0.0000	0.0000	0.0000	0.0000;
	22462	23746	0.012523	0.033203	0.0094	78.9	0	0	0	0	1	0	0	-58.9000	6.8000	59.3400	-6.5700	0.0000	0.0000	0.0000	0.0000;
	22462	23746	0.012523	0.033203	0.0094	78.9	0	0	0	0	1	0	0	-58.9000	6.8000	59.3400	-6.5700	0.0000	0.0000	0.0000	0.0000;
	22463	23490	0.051581	0.131045	0.0046	58.71	0	0	0	0	1	0	0	22.9900	6.7300	-22.7100	-6.5100	0.0000	0.0000	0.0000	0.0000;
	22463	24599	0.030006	0.06955	0.00891	68.47	0	0	0	0	1	0	0	-33.0100	-5.1000	33.3200	4.8500	0.0000	0.0000	0.0000	0.0000;
	22463	24599	0.030006	0.06955	0.00891	68.47	0	0	0	0	1	0	0	-33.0100	-5.1000	33.3200	4.8500	0.0000	0.0000	0.0000	0.0000;
	22464	22465	0.000248	0.001087	0	0	0	0	0	0	1	0	0	14.9700	2.0400	-14.9700	-2.0400	0.0000	0.0000	0.0000	0.0000;
	22466	22464	0.038786	0.08016	0.00251	70.44	0	0	0	0	1	0	0	43.6800	-4.3200	-42.9600	5.5300	0.0000	0.0000	0.0000	0.0000;
	22466	22464	0.038786	0.08016	0.00251	70.44	0	0	0	0	1	0	0	43.6800	-4.3200	-42.9600	5.5300	0.0000	0.0000	0.0000	0.0000;
	22464	23746	0.024052	0.062649	0.0031	69.61	0	0	0	0	1	0	0	34.9500	-5.6600	-34.6500	6.1200	0.0000	0.0000	0.0000	0.0000;
	22464	23746	0.024052	0.062649	0.0031	69.61	0	0	0	0	1	0	0	34.9500	-5.6600	-34.6500	6.1200	0.0000	0.0000	0.0000	0.0000;
	22467	22473	0.073868	0.162697	0.00262	47.43	0	0	0	0	1	0	0	-2.1000	6.6700	2.1300	-6.8600	0.0000	0.0000	0.0000	0.0000;
	23482	22467	0.047188	0.123382	0.00302	55.91	0	0	0	0	1	0	0	24.1900	9.0400	-23.9100	-8.6100	0.0000	0.0000	0.0000	0.0000;
	22468	22472	0.073096	0.128682	0.00803	46.41	0	0	0	0	1	0	0	2.7700	-2.7700	-2.7600	1.9500	0.0000	0.0000	0.0000	0.0000;
	22473	22468	0.032678	0.073245	0.01005	56.49	0	0	0	0	1	0	0	-19.7000	-0.8200	19.8200	0.0600	0.0000	0.0000	0.0000	0.0000;
	22470	22469	0.007939	0.182073	0	78.48	0	0	1.05	0	1	0	0	-26.5100	-8.9400	26.5700	10.3700	0.0000	0.0000	0.0000	0.0000;
	22470	22469	0.007939	0.182073	0	78.48	0	0	1.05	0	1	0	0	-26.5100	-8.9400	26.5700	10.3700	0.0000	0.0000	0.0000	0.0000;
	22469	22471	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-53.1400	-20.7400	53.1500	20.7700	0.0000	0.0000	0.0000	0.0000;
	22471	22567	0.013036	0.059512	0.03152	232.21	0	0	0	0	1	0	0	116.2500	-22.7100	-114.4900	27.4700	0.0000	0.0000	0.0000	0.0000;
	22472	23744	0.045841	0.107763	0.00721	50.84	0	0	0	0	1	0	0	-11.5800	-4.9700	11.6500	4.3800	0.0000	0.0000	0.0000	0.0000;
	22725	22474	0.07395	0.161431	0.00885	63.09	0	0	0	0	1	0	0	40.3600	-12.1400	-39.1600	13.8100	0.0000	0.0000	0.0000	0.0000;
	22768	22474	0.023276	0.056782	0.02538	73.63	0	0	0	0	1	0	0	-35.0700	12.1300	35.3800	-14.0900	0.0000	0.0000	0.0000	0.0000;
	22768	22474	0.023276	0.056782	0.02538	73.63	0	0	0	0	1	0	0	-35.0700	12.1300	35.3800	-14.0900	0.0000	0.0000	0.0000	0.0000;
	22768	22474	0.023276	0.056782	0.02538	73.63	0	0	0	0	1	0	0	-35.0700	12.1300	35.3800	-14.0900	0.0000	0.0000	0.0000	0.0000;
	22909	22474	0.052478	0.145648	0.01144	71.61	0	0	0	0	1	0	0	41.4200	-10.9000	-40.5300	12.1300	0.0000	0.0000	0.0000	0.0000;
	22909	22474	0.052478	0.145648	0.01144	71.61	0	0	0	0	1	0	0	41.4200	-10.9000	-40.5300	12.1300	0.0000	0.0000	0.0000	0.0000;
	22475	22476	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-18.1300	-7.7700	18.1300	7.7700	0.0000	0.0000	0.0000	0.0000;
	22483	22476	0.058998	0.142347	0.00616	48.12	0	0	0	0	1	0	0	-6.6100	1.3100	6.6300	-1.9000	0.0000	0.0000	0.0000	0.0000;
	22497	22476	0.023411	0.065739	0.00282	57.33	0	0	0	0	1	0	0	23.8200	-7.1400	-23.6900	7.2200	0.0000	0.0000	0.0000	0.0000;
	22476	22502	0.021449	0.060595	0.00195	55.48	0	0	0	0	1	0	0	-21.1700	0.4600	21.2600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	22476	22510	0.071898	0.167574	0.00456	55.53	0	0	0	0	1	0	0	20.1000	-13.5600	-19.7000	13.9800	0.0000	0.0000	0.0000	0.0000;
	22478	22477	0.004327	0.100172	0	96.91	0	0	1.05	0	1	0	0	-45.4700	-3.5900	45.5600	5.7100	0.0000	0.0000	0.0000	0.0000;
	22478	22477	0.004327	0.100172	0	96.91	0	0	1.05	0	1	0	0	-45.4700	-3.5900	45.5600	5.7100	0.0000	0.0000	0.0000	0.0000;
	22478	22477	0.004327	0.100172	0	96.91	0	0	1.05	0	1	0	0	-45.4700	-3.5900	45.5600	5.7100	0.0000	0.0000	0.0000	0.0000;
	22478	22477	0.004327	0.100172	0	96.91	0	0	1.05	0	1	0	0	-45.4700	-3.5900	45.5600	5.7100	0.0000	0.0000	0.0000	0.0000;
	22477	22479	0.000211	0.001035	0	0	0	0	0	0	1	0	0	-182.2400	-22.8200	182.3200	23.1700	0.0000	0.0000	0.0000	0.0000;
	22482	22478	0.014686	0.03853	0.00392	68.53	0	0	0	0	1	0	0	-35.8600	2.1300	36.0400	-2.0900	0.0000	0.0000	0.0000	0.0000;
	22482	22478	0.014686	0.03853	0.00392	68.53	0	0	0	0	1	0	0	-35.8600	2.1300	36.0400	-2.0900	0.0000	0.0000	0.0000	0.0000;
	22478	22497	0.023605	0.052808	0.00147	68.73	0	0	0	0	1	0	0	35.3600	-0.0700	-35.0900	0.5200	0.0000	0.0000	0.0000	0.0000;
	22478	22497	0.023605	0.052808	0.00147	68.73	0	0	0	0	1	0	0	35.3600	-0.0700	-35.0900	0.5200	0.0000	0.0000	0.0000	0.0000;
	22509	22478	0.028416	0.05769	0.00401	49.71	0	0	0	0	1	0	0	3.6400	-13.9700	-3.5900	13.6500	0.0000	0.0000	0.0000	0.0000;
	22481	22479	0.007477	0.044609	0.01768	244.97	0	0	0	0	1	0	0	-149.3400	18.5900	151.0600	-10.1000	0.0000	0.0000	0.0000	0.0000;
	22489	22479	0.006085	0.035575	0.03473	252.83	0	0	0	0	1	0	0	137.3100	19.7200	-136.1700	-16.5500	0.0000	0.0000	0.0000	0.0000;
	22489	22479	0.006085	0.035575	0.03473	252.83	0	0	0	0	1	0	0	137.3100	19.7200	-136.1700	-16.5500	0.0000	0.0000	0.0000	0.0000;
	22479	22503	0.006665	0.035534	0.02582	220.41	0	0	0	0	1	0	0	90.7200	6.5400	-90.1700	-6.1400	0.0000	0.0000	0.0000	0.0000;
	22479	22962	0.004693	0.025029	0.0338	242.37	0	0	0	0	1	0	0	-151.7600	13.4900	152.8500	-11.0400	0.0000	0.0000	0.0000	0.0000;
	22480	22481	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-25.7000	-7.7200	25.7000	7.7300	0.0000	0.0000	0.0000	0.0000;
	22481	22605	0.019433	0.116228	0.07409	236.26	0	0	0	0	1	0	0	123.6400	-26.3200	-120.5300	37.4900	0.0000	0.0000	0.0000	0.0000;
	22483	22482	0.04693	0.082088	0.00211	68.76	0	0	0	0	1	0	0	-32.5900	11.6500	33.1200	-10.9400	0.0000	0.0000	0.0000	0.0000;
	22483	22482	0.04693	0.082088	0.00211	68.76	0	0	0	0	1	0	0	-32.5900	11.6500	33.1200	-10.9400	0.0000	0.0000	0.0000	0.0000;
	22482	22497	0.034901	0.092083	0.0029	47.79	0	0	0	0	1	0	0	5.6500	1.7300	-5.6400	-2.0100	0.0000	0.0000	0.0000	0.0000;
	22482	22506	0.03369	0.089198	0.00731	75.5	0	0	0	0	1	0	0	39.1400	-14.4400	-38.6000	15.0900	0.0000	0.0000	0.0000	0.0000;
	22482	22506	0.03369	0.089198	0.00731	75.5	0	0	0	0	1	0	0	39.1400	-14.4400	-38.6000	15.0900	0.0000	0.0000	0.0000	0.0000;
	22482	22506	0.03369	0.089198	0.00731	75.5	0	0	0	0	1	0	0	39.1400	-14.4400	-38.6000	15.0900	0.0000	0.0000	0.0000	0.0000;
	22482	22507	0.030699	0.075349	0.00724	70.36	0	0	0	0	1	0	0	-36.7500	13.9100	37.1900	-13.6000	0.0000	0.0000	0.0000	0.0000;
	22482	22507	0.030699	0.075349	0.00724	70.36	0	0	0	0	1	0	0	-36.7500	13.9100	37.1900	-13.6000	0.0000	0.0000	0.0000	0.0000;
	22482	23702	0.165185	0.410175	0.00765	68.97	0	0	0	0	1	0	0	-34.3400	12.8100	36.4200	-8.4800	0.0000	0.0000	0.0000	0.0000;
	22482	23702	0.165185	0.410175	0.00765	68.97	0	0	0	0	1	0	0	-34.3400	12.8100	36.4200	-8.4800	0.0000	0.0000	0.0000	0.0000;
	22483	22504	0.056526	0.124904	0.01166	64.34	0	0	0	0	1	0	0	44.3300	-21.5600	-43.0500	23.1400	0.0000	0.0000	0.0000	0.0000;
	22506	22483	0.05583	0.127398	0.00419	47.84	0	0	0	0	1	0	0	-2.9000	5.9600	2.9200	-6.3500	0.0000	0.0000	0.0000	0.0000;
	22484	22495	0.025212	0.07483	0.00303	51.26	0	0	0	0	1	0	0	11.7800	7.0000	-11.7400	-7.2000	0.0000	0.0000	0.0000	0.0000;
	22499	22484	0.028804	0.075985	0.00221	65.02	0	0	0	0	1	0	0	29.2400	-18.5200	-28.9200	19.1300	0.0000	0.0000	0.0000	0.0000;
	22499	22484	0.028804	0.075985	0.00221	65.02	0	0	0	0	1	0	0	29.2400	-18.5200	-28.9200	19.1300	0.0000	0.0000	0.0000	0.0000;
	22493	22485	0.050537	0.135514	0.00415	71.56	0	0	0	0	1	0	0	45.0800	-13.0000	-44.0400	15.3300	0.0000	0.0000	0.0000	0.0000;
	22493	22485	0.050537	0.135514	0.00415	71.56	0	0	0	0	1	0	0	45.0800	-13.0000	-44.0400	15.3300	0.0000	0.0000	0.0000	0.0000;
	22485	22495	0.074328	0.137556	0.00381	54.92	0	0	0	0	1	0	0	19.8600	-12.0400	-19.4900	12.3200	0.0000	0.0000	0.0000	0.0000;
	22500	22485	0.052594	0.095233	0.00255	53.94	0	0	0	0	1	0	0	-17.9000	9.7900	18.1100	-9.6900	0.0000	0.0000	0.0000	0.0000;
	22509	22485	0.031396	0.072233	0.00509	58.07	0	0	0	0	1	0	0	-18.7300	12.3500	18.8800	-12.5500	0.0000	0.0000	0.0000	0.0000;
	22487	22486	0.004281	0.126435	0	54.88	0	0	1.025	0	1	0	0	-0.7800	-9.0000	0.7800	9.1000	0.0000	0.0000	0.0000	0.0000;
	22486	22488	0.000284	0.00115	0	0	0	0	0	0	1	0	0	31.2400	11.9600	-31.2400	-11.9500	0.0000	0.0000	0.0000	0.0000;
	22486	22911	0.022325	0.105351	0.07447	247.17	0	0	0	0	1	0	0	162.8900	-16.4900	-157.2400	35.3400	0.0000	0.0000	0.0000	0.0000;
	22962	22486	0.014615	0.052598	0.01699	249.51	0	0	0	0	1	0	0	-122.3800	-9.5000	124.5700	15.6200	0.0000	0.0000	0.0000	0.0000;
	22962	22486	0.014615	0.052598	0.01699	249.51	0	0	0	0	1	0	0	-122.3800	-9.5000	124.5700	15.6200	0.0000	0.0000	0.0000	0.0000;
	22486	23700	0.008017	0.036068	0.01619	267.11	0	0	0	0	1	0	0	-148.0200	-11.9400	149.6900	17.7400	0.0000	0.0000	0.0000	0.0000;
	22486	23700	0.008017	0.036068	0.01619	267.11	0	0	0	0	1	0	0	-148.0200	-11.9400	149.6900	17.7400	0.0000	0.0000	0.0000	0.0000;
	22486	23700	0.008017	0.036068	0.01619	267.11	0	0	0	0	1	0	0	-148.0200	-11.9400	149.6900	17.7400	0.0000	0.0000	0.0000	0.0000;
	22487	25058	0.039475	0.170291	0.01212	107.26	0	0	0	0	1	0	0	0.7800	9.0000	-0.7400	-10.1500	0.0000	0.0000	0.0000	0.0000;
	22490	22489	0.004002	0.13391	0	42.15	0	0	1.075	0	1	0	0	-3.1100	-29.1100	3.1500	30.3200	0.0000	0.0000	0.0000	0.0000;
	22489	22491	0.000221	0.001049	0	0	0	0	0	0	1	0	0	32.2600	7.9700	-32.2600	-7.9600	0.0000	0.0000	0.0000	0.0000;
	22489	23323	0.00906	0.046832	0.02132	259.05	0	0	0	0	1	0	0	-155.0200	-38.8700	157.2600	48.2100	0.0000	0.0000	0.0000	0.0000;
	22489	23323	0.00906	0.046832	0.02132	259.05	0	0	0	0	1	0	0	-155.0200	-38.8700	157.2600	48.2100	0.0000	0.0000	0.0000	0.0000;
	22490	25063	0.009893	0.051351	0.00963	105.24	0	0	0	0	1	0	0	3.1100	29.1100	-3.0300	-29.7300	0.0000	0.0000	0.0000	0.0000;
	22492	22493	0.056886	0.125862	0.00366	62.5	0	0	0	0	1	0	0	37.3400	-6.6800	-36.5900	7.9300	0.0000	0.0000	0.0000	0.0000;
	22492	23518	0.054224	0.093805	0.00194	58.94	0	0	0	0	1	0	0	24.2200	-9.2100	-23.8900	9.5700	0.0000	0.0000	0.0000	0.0000;
	22492	25698	0.006454	0.016575	0.00114	69.14	0	0	0	0	1	0	0	-36.1200	6.1200	36.2000	-6.0400	0.0000	0.0000	0.0000	0.0000;
	22492	25698	0.006454	0.016575	0.00114	69.14	0	0	0	0	1	0	0	-36.1200	6.1200	36.2000	-6.0400	0.0000	0.0000	0.0000	0.0000;
	22493	22494	0.00023	0.001118	0	0	0	0	0	0	1	0	0	20.2100	9.0400	-20.2100	-9.0300	0.0000	0.0000	0.0000	0.0000;
	23518	22493	0.027281	0.059353	0.0018	69.46	0	0	0	0	1	0	0	37.2400	-3.9400	-36.8800	4.5100	0.0000	0.0000	0.0000	0.0000;
	23518	22493	0.027281	0.059353	0.0018	69.46	0	0	0	0	1	0	0	37.2400	-3.9400	-36.8800	4.5100	0.0000	0.0000	0.0000	0.0000;
	22495	22496	0.00028	0.00102	0	0	0	0	0	0	1	0	0	58.7800	4.5300	-58.7700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	22500	22495	0.017685	0.03764	0.00349	59.52	0	0	0	0	1	0	0	27.7400	-19.1600	-27.5500	19.1900	0.0000	0.0000	0.0000	0.0000;
	22497	22498	0.000226	0.001193	0	0	0	0	0	0	1	0	0	51.9900	8.1100	-51.9800	-8.0800	0.0000	0.0000	0.0000	0.0000;
	22499	22500	0.030261	0.077918	0.00936	58.76	0	0	0	0	1	0	0	24.8400	-3.8800	-24.6600	3.3400	0.0000	0.0000	0.0000	0.0000;
	22499	25090	0.043962	0.14774	0.00554	72.65	0	0	0	0	1	0	0	-49.3300	16.8300	50.4400	-13.6700	0.0000	0.0000	0.0000	0.0000;
	22499	25090	0.043962	0.14774	0.00554	72.65	0	0	0	0	1	0	0	-49.3300	16.8300	50.4400	-13.6700	0.0000	0.0000	0.0000	0.0000;
	22502	22501	0.004084	0.117782	0	88.24	0	0	1.05	0	1	0	0	-30.0100	-0.9300	30.0500	2.0200	0.0000	0.0000	0.0000	0.0000;
	22502	22501	0.004084	0.117782	0	88.24	0	0	1.05	0	1	0	0	-30.0100	-0.9300	30.0500	2.0200	0.0000	0.0000	0.0000	0.0000;
	22502	22501	0.004084	0.117782	0	88.24	0	0	1.05	0	1	0	0	-30.0100	-0.9300	30.0500	2.0200	0.0000	0.0000	0.0000	0.0000;
	22501	22503	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-90.1500	-6.0500	90.1700	6.1400	0.0000	0.0000	0.0000	0.0000;
	22502	22506	0.030349	0.095141	0.00422	60.46	0	0	0	0	1	0	0	29.2800	-9.4400	-29.0200	9.8200	0.0000	0.0000	0.0000	0.0000;
	22504	22505	0.000296	0.001187	0	0	0	0	0	0	1	0	0	17.3000	7.3800	-17.3000	-7.3700	0.0000	0.0000	0.0000	0.0000;
	22506	22504	0.06529	0.11477	0.00352	77.23	0	0	0	0	1	0	0	41.5600	-19.7200	-40.2800	21.6000	0.0000	0.0000	0.0000	0.0000;
	22506	22504	0.06529	0.11477	0.00352	77.23	0	0	0	0	1	0	0	41.5600	-19.7200	-40.2800	21.6000	0.0000	0.0000	0.0000	0.0000;
	22506	22504	0.06529	0.11477	0.00352	77.23	0	0	0	0	1	0	0	41.5600	-19.7200	-40.2800	21.6000	0.0000	0.0000	0.0000	0.0000;
	22510	22504	0.067338	0.166677	0.00634	55.41	0	0	0	0	1	0	0	19.7000	-3.6500	-19.4500	3.5800	0.0000	0.0000	0.0000	0.0000;
	22504	22603	0.024693	0.072102	0.01664	84.56	0	0	0	0	1	0	0	55.3400	-24.3000	-54.5100	24.9500	0.0000	0.0000	0.0000	0.0000;
	22504	22603	0.024693	0.072102	0.01664	84.56	0	0	0	0	1	0	0	55.3400	-24.3000	-54.5100	24.9500	0.0000	0.0000	0.0000	0.0000;
	22504	22603	0.024693	0.072102	0.01664	84.56	0	0	0	0	1	0	0	55.3400	-24.3000	-54.5100	24.9500	0.0000	0.0000	0.0000	0.0000;
	22510	22506	0.081384	0.160286	0.00348	51.16	0	0	0	0	1	0	0	-11.6300	8.5100	11.7900	-8.5700	0.0000	0.0000	0.0000	0.0000;
	22506	22512	0.040011	0.114479	0.00898	47.21	0	0	0	0	1	0	0	-5.5600	5.8100	5.5900	-6.6900	0.0000	0.0000	0.0000	0.0000;
	22507	22508	0.000255	0.001186	0	0	0	0	0	0	1	0	0	15.0800	5.1400	-15.0800	-5.1400	0.0000	0.0000	0.0000	0.0000;
	22963	22507	0.014587	0.030859	0.00359	72.02	0	0	0	0	1	0	0	45.0200	-10.8100	-44.7400	11.0300	0.0000	0.0000	0.0000	0.0000;
	22963	22507	0.014587	0.030859	0.00359	72.02	0	0	0	0	1	0	0	45.0200	-10.8100	-44.7400	11.0300	0.0000	0.0000	0.0000	0.0000;
	22510	22511	0.000275	0.001095	0	0	0	0	0	0	1	0	0	11.6300	6.8300	-11.6300	-6.8300	0.0000	0.0000	0.0000	0.0000;
	22512	22513	0.000244	0.001177	0	0	0	0	0	0	1	0	0	11.7900	1.3300	-11.7900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	22514	22512	0.085811	0.166805	0.00577	63.61	0	0	0	0	1	0	0	-34.0700	16.6400	35.2500	-14.9700	0.0000	0.0000	0.0000	0.0000;
	22966	22512	0.074067	0.177908	0.00407	66.01	0	0	0	0	1	0	0	26.8700	-9.2600	-26.3100	10.1700	0.0000	0.0000	0.0000	0.0000;
	22966	22512	0.074067	0.177908	0.00407	66.01	0	0	0	0	1	0	0	26.8700	-9.2600	-26.3100	10.1700	0.0000	0.0000	0.0000	0.0000;
	22514	22515	0.000245	0.0011	0	0	0	0	0	0	1	0	0	17.8700	3.1500	-17.8700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	23391	22514	0.040201	0.131897	0.00681	57.73	0	0	0	0	1	0	0	-15.9600	19.8500	16.2100	-19.7900	0.0000	0.0000	0.0000	0.0000;
	22530	22516	0.078807	0.110896	0.00874	47.01	0	0	0	0	1	0	0	-12.4600	7.4400	12.6200	-8.1500	0.0000	0.0000	0.0000	0.0000;
	22543	22516	0.021687	0.048719	0.01562	55.37	0	0	0	0	1	0	0	27.6800	-5.2500	-27.5200	3.9300	0.0000	0.0000	0.0000	0.0000;
	22517	22519	0.021191	0.044658	0.00135	72.66	0	0	0	0	1	0	0	-50.9400	0.4900	51.4700	0.4900	0.0000	0.0000	0.0000	0.0000;
	22517	22519	0.021191	0.044658	0.00135	72.66	0	0	0	0	1	0	0	-50.9400	0.4900	51.4700	0.4900	0.0000	0.0000	0.0000	0.0000;
	22523	22517	0.037596	0.093417	0.0025	59.29	0	0	0	0	1	0	0	30.2000	7.1700	-29.8600	-6.5900	0.0000	0.0000	0.0000	0.0000;
	22517	22563	0.025328	0.069029	0.01098	54.44	0	0	0	0	1	0	0	19.9500	-41.5500	-19.4400	41.7800	0.0000	0.0000	0.0000	0.0000;
	22517	22630	0.010801	0.030373	0.00217	64.98	0	0	0	0	1	0	0	28.7600	10.5900	-28.6600	-10.5300	0.0000	0.0000	0.0000	0.0000;
	22517	22630	0.010801	0.030373	0.00217	64.98	0	0	0	0	1	0	0	28.7600	10.5900	-28.6600	-10.5300	0.0000	0.0000	0.0000	0.0000;
	22519	22518	0.005178	0.145448	0	96.8	0	0	1	0	1	0	0	-44.2100	8.7300	44.3100	-5.9200	0.0000	0.0000	0.0000	0.0000;
	22519	22518	0.005178	0.145448	0	96.8	0	0	1	0	1	0	0	-44.2100	8.7300	44.3100	-5.9200	0.0000	0.0000	0.0000	0.0000;
	22519	22518	0.005178	0.145448	0	96.8	0	0	1	0	1	0	0	-44.2100	8.7300	44.3100	-5.9200	0.0000	0.0000	0.0000	0.0000;
	22519	22518	0.005178	0.145448	0	96.8	0	0	1	0	1	0	0	-44.2100	8.7300	44.3100	-5.9200	0.0000	0.0000	0.0000	0.0000;
	22518	22520	0.00025	0.001152	0	0	0	0	0	0	1	0	0	90.4400	29.6400	-90.4200	-29.5400	0.0000	0.0000	0.0000	0.0000;
	22555	22518	0.004903	0.033308	0.01111	242.62	0	0	0	0	1	0	0	160.3400	-27.5100	-159.0800	34.9200	0.0000	0.0000	0.0000	0.0000;
	22628	22518	0.004475	0.02284	0.0143	182.74	0	0	0	0	1	0	0	15.5100	-10.9500	-15.4900	9.5400	0.0000	0.0000	0.0000	0.0000;
	22518	23427	0.004751	0.030179	0.01542	220.45	0	0	0	0	1	0	0	-93.0900	-50.4300	93.6000	52.0500	0.0000	0.0000	0.0000	0.0000;
	22595	22519	0.030054	0.06777	0.00192	68.81	0	0	0	0	1	0	0	-36.4600	18.8300	36.9400	-17.9500	0.0000	0.0000	0.0000	0.0000;
	22595	22519	0.030054	0.06777	0.00192	68.81	0	0	0	0	1	0	0	-36.4600	18.8300	36.9400	-17.9500	0.0000	0.0000	0.0000	0.0000;
	22523	22521	0.008754	0.023426	0.00135	47.48	0	0	0	0	1	0	0	-4.9800	3.2500	4.9800	-3.3900	0.0000	0.0000	0.0000	0.0000;
	22521	22526	0.020943	0.054455	0.00248	46.65	0	0	0	0	1	0	0	-2.1800	-3.7300	2.1800	3.4700	0.0000	0.0000	0.0000	0.0000;
	23466	22521	0.023046	0.060101	0.00221	64.79	0	0	0	0	1	0	0	28.4700	6.2700	-28.2900	-6.0400	0.0000	0.0000	0.0000	0.0000;
	23466	22521	0.023046	0.060101	0.00221	64.79	0	0	0	0	1	0	0	28.4700	6.2700	-28.2900	-6.0400	0.0000	0.0000	0.0000	0.0000;
	22544	22522	0.020358	0.060746	0.00611	49.12	0	0	0	0	1	0	0	-7.5600	3.4200	7.5800	-4.0400	0.0000	0.0000	0.0000	0.0000;
	22522	23357	0.045819	0.113589	0.00386	58.04	0	0	0	0	1	0	0	-24.0300	2.3700	24.2800	-2.1700	0.0000	0.0000	0.0000	0.0000;
	22523	22524	0.000232	0.001184	0	0	0	0	0	0	1	0	0	39.4400	2.8900	-39.4400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	22523	23466	0.018708	0.056669	0.00349	66.77	0	0	0	0	1	0	0	-32.3300	-6.6600	32.5200	6.8600	0.0000	0.0000	0.0000	0.0000;
	22523	23466	0.018708	0.056669	0.00349	66.77	0	0	0	0	1	0	0	-32.3300	-6.6600	32.5200	6.8600	0.0000	0.0000	0.0000	0.0000;
	22525	22526	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-63.6600	-8.1300	63.6700	8.1700	0.0000	0.0000	0.0000	0.0000;
	22526	22582	0.017278	0.051072	0.01217	60.24	0	0	0	0	1	0	0	-15.4900	11.7700	15.5500	-12.8800	0.0000	0.0000	0.0000	0.0000;
	22623	22526	0.037647	0.073157	0.00283	71.06	0	0	0	0	1	0	0	-43.3500	5.7800	44.0400	-4.7400	0.0000	0.0000	0.0000	0.0000;
	22623	22526	0.037647	0.073157	0.00283	71.06	0	0	0	0	1	0	0	-43.3500	5.7800	44.0400	-4.7400	0.0000	0.0000	0.0000	0.0000;
	22526	23424	0.007635	0.016663	0.00155	49.83	0	0	0	0	1	0	0	-13.5100	-1.4000	13.5200	1.2600	0.0000	0.0000	0.0000	0.0000;
	22526	23466	0.014748	0.038022	0.00209	73.59	0	0	0	0	1	0	0	-41.6400	-4.1800	41.8900	4.5700	0.0000	0.0000	0.0000	0.0000;
	22526	23466	0.014748	0.038022	0.00209	73.59	0	0	0	0	1	0	0	-41.6400	-4.1800	41.8900	4.5700	0.0000	0.0000	0.0000	0.0000;
	22526	23466	0.014748	0.038022	0.00209	73.59	0	0	0	0	1	0	0	-41.6400	-4.1800	41.8900	4.5700	0.0000	0.0000	0.0000	0.0000;
	22527	22528	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-39.4400	-11.9900	39.4500	12.0100	0.0000	0.0000	0.0000	0.0000;
	22529	22528	0.016585	0.049015	0.00694	60.91	0	0	0	0	1	0	0	-26.6400	6.3100	26.7600	-6.7000	0.0000	0.0000	0.0000	0.0000;
	22528	22537	0.019532	0.052848	0.01981	68.09	0	0	0	0	1	0	0	38.5800	10.8800	-38.2800	-12.1700	0.0000	0.0000	0.0000	0.0000;
	22528	22537	0.019532	0.052848	0.01981	68.09	0	0	0	0	1	0	0	38.5800	10.8800	-38.2800	-12.1700	0.0000	0.0000	0.0000	0.0000;
	23466	22528	0.009913	0.026402	0.00124	77.62	0	0	0	0	1	0	0	48.0100	9.4700	-47.7900	-9.0200	0.0000	0.0000	0.0000	0.0000;
	23466	22528	0.009913	0.026402	0.00124	77.62	0	0	0	0	1	0	0	48.0100	9.4700	-47.7900	-9.0200	0.0000	0.0000	0.0000	0.0000;
	23466	22528	0.009913	0.026402	0.00124	77.62	0	0	0	0	1	0	0	48.0100	9.4700	-47.7900	-9.0200	0.0000	0.0000	0.0000	0.0000;
	22530	22529	0.016598	0.039474	0.00244	50.3	0	0	0	0	1	0	0	-6.4600	0.0600	6.4700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	23761	22529	0.021171	0.047195	0.00176	54.57	0	0	0	0	1	0	0	19.3500	7.6500	-19.2600	-7.6500	0.0000	0.0000	0.0000	0.0000;
	22530	22531	0.000211	0.001156	0	0	0	0	0	0	1	0	0	49.0400	3.9400	-49.0300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	23761	22530	0.013963	0.038755	0.0012	61.88	0	0	0	0	1	0	0	30.2500	11.6900	-30.1200	-11.4400	0.0000	0.0000	0.0000	0.0000;
	22612	22532	0.016701	0.046213	0.00165	54.35	0	0	0	0	1	0	0	17.7200	3.1300	-17.6700	-3.1700	0.0000	0.0000	0.0000	0.0000;
	22532	23761	0.048927	0.147303	0.00514	50.2	0	0	0	0	1	0	0	-11.3100	-4.9300	11.3800	4.5900	0.0000	0.0000	0.0000	0.0000;
	22534	22533	0.005704	0.133407	0	76.37	0	0	1.01875	0	1	0	0	-42.6700	14.0700	42.7800	-11.5100	0.0000	0.0000	0.0000	0.0000;
	22533	22535	0.000278	0.001134	0	0	0	0	0	0	1	0	0	36.9700	12.5400	-36.9700	-12.5300	0.0000	0.0000	0.0000	0.0000;
	22533	22767	0.016868	0.062529	0.01791	202.41	0	0	0	0	1	0	0	-44.1500	8.7900	44.4900	-9.3700	0.0000	0.0000	0.0000	0.0000;
	22533	23155	0.008931	0.061846	0.02076	183.69	0	0	0	0	1	0	0	-35.6000	-9.8300	35.7200	8.5000	0.0000	0.0000	0.0000	0.0000;
	22534	23147	0.116619	0.244905	0.00677	62.62	0	0	0	0	1	0	0	42.6700	-14.0700	-40.5200	17.8400	0.0000	0.0000	0.0000	0.0000;
	22536	22537	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-26.8100	-6.9300	26.8100	6.9400	0.0000	0.0000	0.0000	0.0000;
	22537	22561	0.015723	0.035718	0.00404	49.9	0	0	0	0	1	0	0	12.2300	17.5900	-12.1600	-17.8400	0.0000	0.0000	0.0000	0.0000;
	22537	22629	0.01502	0.043599	0.01015	60.86	0	0	0	0	1	0	0	37.5300	-0.1800	-37.3200	-0.2800	0.0000	0.0000	0.0000	0.0000;
	22538	22539	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-25.6300	-1.3300	25.6400	1.3400	0.0000	0.0000	0.0000	0.0000;
	22539	22545	0.024296	0.053147	0.00212	60.79	0	0	0	0	1	0	0	-34.0000	9.9200	34.2900	-9.5200	0.0000	0.0000	0.0000	0.0000;
	22539	22563	0.028772	0.063996	0.01288	47.26	0	0	0	0	1	0	0	8.3700	-11.2600	-8.3200	9.9900	0.0000	0.0000	0.0000	0.0000;
	22540	22541	0.00027	0.001111	0	0	0	0	0	0	1	0	0	27.7300	5.0800	-27.7300	-5.0700	0.0000	0.0000	0.0000	0.0000;
	22540	22543	0.033891	0.051831	0.00133	54.67	0	0	0	0	1	0	0	23.5400	1.9000	-23.3700	-1.7800	0.0000	0.0000	0.0000	0.0000;
	22540	22544	0.021052	0.055157	0.00319	55.39	0	0	0	0	1	0	0	20.2500	5.6900	-20.1700	-5.8100	0.0000	0.0000	0.0000	0.0000;
	22540	23567	0.00474	0.016175	0.001	67.42	0	0	0	0	1	0	0	-35.7600	-6.3400	35.8200	6.4200	0.0000	0.0000	0.0000	0.0000;
	22540	23567	0.00474	0.016175	0.001	67.42	0	0	0	0	1	0	0	-35.7600	-6.3400	35.8200	6.4200	0.0000	0.0000	0.0000	0.0000;
	22542	22543	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-27.7300	-9.1600	27.7300	9.1700	0.0000	0.0000	0.0000	0.0000;
	22543	23377	0.039866	0.085757	0.00259	59.84	0	0	0	0	1	0	0	-32.0400	-2.1400	32.4200	2.6700	0.0000	0.0000	0.0000	0.0000;
	22545	23761	0.023079	0.062706	0.00951	65.21	0	0	0	0	1	0	0	-31.0100	4.2600	31.2200	-4.7100	0.0000	0.0000	0.0000	0.0000;
	22545	23761	0.023079	0.062706	0.00951	65.21	0	0	0	0	1	0	0	-31.0100	4.2600	31.2200	-4.7100	0.0000	0.0000	0.0000	0.0000;
	22546	22549	0.007197	0.227726	0	176.87	0	0	1	0	1	0	0	37.7600	-6.4000	-37.6500	9.6700	0.0000	0.0000	0.0000	0.0000;
	22546	22550	0.000239	0.001081	0	0	0	0	0	0	1	0	0	28.9400	10.9800	-28.9400	-10.9700	0.0000	0.0000	0.0000	0.0000;
	22546	22628	0.007908	0.041402	0.02923	214.17	0	0	0	0	1	0	0	73.9400	-26.4200	-73.4700	25.8900	0.0000	0.0000	0.0000	0.0000;
	22767	22546	0.007656	0.046178	0.02063	238.13	0	0	0	0	1	0	0	142.1600	-14.7700	-140.6400	21.8400	0.0000	0.0000	0.0000	0.0000;
	22547	22549	-0.002217	-0.070151	0	76.87	0	0	1	0	1	0	0	-37.6800	8.6700	37.6500	-9.6700	0.0000	0.0000	0.0000	0.0000;
	22561	22547	0.050986	0.128595	0.00842	62.68	0	0	0	0	1	0	0	-36.9600	9.6300	37.6800	-8.6700	0.0000	0.0000	0.0000	0.0000;
	22548	22549	0.025329	0.801427	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22552	22551	0.032315	0.091342	0.00651	71.28	0	0	0	0	1	0	0	41.4100	0.1600	-40.8900	0.6200	0.0000	0.0000	0.0000	0.0000;
	22552	22551	0.032315	0.091342	0.00651	71.28	0	0	0	0	1	0	0	41.4100	0.1600	-40.8900	0.6200	0.0000	0.0000	0.0000	0.0000;
	22551	22809	0.091949	0.22489	0.00574	66.29	0	0	0	0	1	0	0	26.1700	-3.4600	-25.5600	4.3700	0.0000	0.0000	0.0000	0.0000;
	22551	22809	0.091949	0.22489	0.00574	66.29	0	0	0	0	1	0	0	26.1700	-3.4600	-25.5600	4.3700	0.0000	0.0000	0.0000	0.0000;
	22552	22553	0.000297	0.001124	0	0	0	0	0	0	1	0	0	12.7900	0.4200	-12.7900	-0.4200	0.0000	0.0000	0.0000	0.0000;
	23357	22552	0.055077	0.138773	0.00402	61.08	0	0	0	0	1	0	0	30.6100	-1.8000	-30.1400	2.5600	0.0000	0.0000	0.0000	0.0000;
	22552	23377	0.052333	0.108099	0.00454	68.33	0	0	0	0	1	0	0	-32.7400	-1.6500	33.2600	2.2400	0.0000	0.0000	0.0000	0.0000;
	22552	23377	0.052333	0.108099	0.00454	68.33	0	0	0	0	1	0	0	-32.7400	-1.6500	33.2600	2.2400	0.0000	0.0000	0.0000	0.0000;
	22554	22557	0.00102	0.06721	0	423.17	0	0	1	0	1	0	0	186.3000	16.9300	-185.9500	5.7100	0.0000	0.0000	0.0000	0.0000;
	22554	22558	0.000271	0.001012	0	0	0	0	0	0	1	0	0	102.3900	16.1200	-102.3600	-16.0200	0.0000	0.0000	0.0000	0.0000;
	22554	22559	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-288.6900	-33.0500	288.9000	33.9000	0.0000	0.0000	0.0000	0.0000;
	22555	22557	-0.000512	-0.033727	0	398.17	0	0	1	0	1	0	0	-186.1200	-5.6500	185.9500	-5.7100	0.0000	0.0000	0.0000	0.0000;
	22564	22555	0.005004	0.027056	0.00655	184.74	0	0	0	0	1	0	0	-25.7000	-33.3600	25.7800	33.1600	0.0000	0.0000	0.0000	0.0000;
	22556	22557	0.003465	0.228269	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22559	23355	0.001006	0.01222	0.25811	1184.35	0	0	0	0	1	0	0	308.2000	-71.6800	-307.2500	56.2400	0.0000	0.0000	0.0000	0.0000;
	23375	22559	0.000819	0.010528	0.27873	1216.16	0	0	0	0	1	0	0	-393.7700	37.5500	395.0100	-50.7000	0.0000	0.0000	0.0000	0.0000;
	23389	22559	0.001598	0.017366	0.30124	1367.81	0	0	0	0	1	0	0	740.0100	-79.8700	-731.4100	142.1100	0.0000	0.0000	0.0000	0.0000;
	23389	22559	0.001598	0.017366	0.30124	1367.81	0	0	0	0	1	0	0	740.0100	-79.8700	-731.4100	142.1100	0.0000	0.0000	0.0000	0.0000;
	23468	22559	0.000744	0.009106	0.14423	1196.54	0	0	0	0	1	0	0	-468.8700	202.9900	470.7100	-195.7400	0.0000	0.0000	0.0000	0.0000;
	22625	22560	0.01344	0.03241	0.0054	60.55	0	0	0	0	1	0	0	30.7300	16.6400	-30.5600	-16.7900	0.0000	0.0000	0.0000	0.0000;
	22629	22560	0.024341	0.072565	0.00162	60.8	0	0	0	0	1	0	0	29.1300	14.0300	-28.8800	-13.4600	0.0000	0.0000	0.0000	0.0000;
	22630	22560	0.029358	0.064889	0.0037	56.33	0	0	0	0	1	0	0	22.9900	4.3400	-22.8300	-4.3700	0.0000	0.0000	0.0000	0.0000;
	22561	22562	0.000218	0.001118	0	0	0	0	0	0	1	0	0	49.1200	8.2100	-49.1100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	22563	22629	0.018321	0.046927	0.00204	200	0	0	0	0	1	0	0	-21.3500	57.3400	21.9900	-55.9200	0.0000	0.0000	0.0000	0.0000;
	22598	22564	0.011901	0.065235	0.01927	203.83	0	0	0	0	1	0	0	56.9600	-2.4200	-56.5800	2.5400	0.0000	0.0000	0.0000	0.0000;
	22565	22579	0.013242	0.031919	0.01838	70.94	0	0	0	0	1	0	0	-38.4300	1.7800	38.6100	-3.3200	0.0000	0.0000	0.0000	0.0000;
	22565	22579	0.013242	0.031919	0.01838	70.94	0	0	0	0	1	0	0	-38.4300	1.7800	38.6100	-3.3200	0.0000	0.0000	0.0000	0.0000;
	22565	23180	0.034388	0.098546	0.00233	69.11	0	0	0	0	1	0	0	31.8400	2.4200	-31.5100	-1.7300	0.0000	0.0000	0.0000	0.0000;
	22565	23180	0.034388	0.098546	0.00233	69.11	0	0	0	0	1	0	0	31.8400	2.4200	-31.5100	-1.7300	0.0000	0.0000	0.0000	0.0000;
	23682	22565	0.007142	0.019265	0.0009	47.49	0	0	0	0	1	0	0	4.1500	13.6600	-4.1400	-13.7200	0.0000	0.0000	0.0000	0.0000;
	22566	22571	0.129147	0.238013	0.00844	54.56	0	0	0	0	1	0	0	-10.7700	4.4200	10.9400	-4.9800	0.0000	0.0000	0.0000	0.0000;
	22566	23182	0.025595	0.065262	0.00339	49.48	0	0	0	0	1	0	0	-16.6800	-11.7900	16.7800	11.7000	0.0000	0.0000	0.0000	0.0000;
	22568	22567	0.00277	0.095563	0	89.16	0	0	1.0125	0	1	0	0	-29.7700	10.7000	29.8000	-9.8000	0.0000	0.0000	0.0000	0.0000;
	22568	22567	0.00277	0.095563	0	89.16	0	0	1.0125	0	1	0	0	-29.7700	10.7000	29.8000	-9.8000	0.0000	0.0000	0.0000	0.0000;
	22568	22567	0.00277	0.095563	0	89.16	0	0	1.0125	0	1	0	0	-29.7700	10.7000	29.8000	-9.8000	0.0000	0.0000	0.0000	0.0000;
	22567	22569	0.000286	0.001138	0	0	0	0	0	0	1	0	0	25.1100	1.9200	-25.1100	-1.9200	0.0000	0.0000	0.0000	0.0000;
	22579	22568	0.047001	0.118069	0.00559	72.21	0	0	0	0	1	0	0	-43.6800	17.9100	44.6500	-16.0600	0.0000	0.0000	0.0000	0.0000;
	22579	22568	0.047001	0.118069	0.00559	72.21	0	0	0	0	1	0	0	-43.6800	17.9100	44.6500	-16.0600	0.0000	0.0000	0.0000	0.0000;
	22570	22573	0.004488	0.13354	0	103.67	0	0	1	0	1	0	0	47.1600	3.4500	-47.0700	-0.6100	0.0000	0.0000	0.0000	0.0000;
	22570	22574	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-47.1600	-3.4500	47.1700	3.4800	0.0000	0.0000	0.0000	0.0000;
	22571	22573	0.001166	0.034707	0	78.67	0	0	1	0	1	0	0	-47.0400	0.1300	47.0700	0.6100	0.0000	0.0000	0.0000	0.0000;
	22578	22571	0.012412	0.037822	0.00748	48.2	0	0	0	0	1	0	0	-10.5500	-1.1600	10.5700	0.4200	0.0000	0.0000	0.0000	0.0000;
	22572	22573	0.03252	0.967644	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22574	23154	0.012373	0.040589	0.01841	201.58	0	0	0	0	1	0	0	-47.1700	-3.4800	47.4300	2.3900	0.0000	0.0000	0.0000	0.0000;
	22575	22576	0.000245	0.001013	0	0	0	0	0	0	1	0	0	21.3200	6.0500	-21.3200	-6.0400	0.0000	0.0000	0.0000	0.0000;
	22577	22575	0.034579	0.075605	0.00394	60.91	0	0	0	0	1	0	0	-28.5500	15.1100	28.8900	-14.7900	0.0000	0.0000	0.0000	0.0000;
	23146	22575	0.024921	0.059565	0.01387	64.66	0	0	0	0	1	0	0	25.2600	-5.4900	-25.1000	4.3700	0.0000	0.0000	0.0000	0.0000;
	23146	22575	0.024921	0.059565	0.01387	64.66	0	0	0	0	1	0	0	25.2600	-5.4900	-25.1000	4.3700	0.0000	0.0000	0.0000	0.0000;
	22577	22578	0.071258	0.141245	0.00447	53.98	0	0	0	0	1	0	0	13.9600	5.2400	-13.8100	-5.4200	0.0000	0.0000	0.0000	0.0000;
	22592	22580	0.014819	0.033082	0.00094	56.88	0	0	0	0	1	0	0	-23.6700	-6.2000	23.7600	6.2900	0.0000	0.0000	0.0000	0.0000;
	22580	22610	0.020738	0.058332	0.00714	51.66	0	0	0	0	1	0	0	13.7400	-14.7500	-13.6700	14.2000	0.0000	0.0000	0.0000	0.0000;
	22580	22621	0.009052	0.02102	0.00214	49.7	0	0	0	0	1	0	0	7.2700	17.8100	-7.2300	-17.9700	0.0000	0.0000	0.0000	0.0000;
	23748	22580	0.012974	0.027298	0.00123	71.98	0	0	0	0	1	0	0	47.7500	6.3000	-47.4700	-5.8400	0.0000	0.0000	0.0000	0.0000;
	23748	22580	0.012974	0.027298	0.00123	71.98	0	0	0	0	1	0	0	47.7500	6.3000	-47.4700	-5.8400	0.0000	0.0000	0.0000	0.0000;
	22581	22584	0.032816	0.089085	0.00327	53.69	0	0	0	0	1	0	0	17.4900	-1.4800	-17.3900	1.3900	0.0000	0.0000	0.0000	0.0000;
	22581	22585	0.010325	0.023002	0.00775	54.94	0	0	0	0	1	0	0	-22.3900	6.0800	22.4400	-6.7800	0.0000	0.0000	0.0000	0.0000;
	22586	22581	0.022607	0.052987	0.00271	53.46	0	0	0	0	1	0	0	14.3000	6.0200	-14.2500	-6.1900	0.0000	0.0000	0.0000	0.0000;
	22582	22583	0.000271	0.001051	0	0	0	0	0	0	1	0	0	53.7100	18.0400	-53.7000	-18.0100	0.0000	0.0000	0.0000	0.0000;
	22586	22582	0.024418	0.065337	0.00118	71.67	0	0	0	0	1	0	0	-38.6000	24.2900	39.0700	-23.1500	0.0000	0.0000	0.0000	0.0000;
	22586	22582	0.024418	0.065337	0.00118	71.67	0	0	0	0	1	0	0	-38.6000	24.2900	39.0700	-23.1500	0.0000	0.0000	0.0000	0.0000;
	22582	22599	0.133367	0.339427	0.00793	59.49	0	0	0	0	1	0	0	-28.2100	7.4400	29.2900	-5.5500	0.0000	0.0000	0.0000	0.0000;
	22582	22601	0.065176	0.169932	0.00732	77.95	0	0	0	0	1	0	0	-39.7300	11.2300	40.7800	-9.2700	0.0000	0.0000	0.0000	0.0000;
	22582	22601	0.065176	0.169932	0.00732	77.95	0	0	0	0	1	0	0	-39.7300	11.2300	40.7800	-9.2700	0.0000	0.0000	0.0000	0.0000;
	22582	22601	0.065176	0.169932	0.00732	77.95	0	0	0	0	1	0	0	-39.7300	11.2300	40.7800	-9.2700	0.0000	0.0000	0.0000	0.0000;
	22596	22584	0.018423	0.042103	0.00105	51.1	0	0	0	0	1	0	0	-10.2700	36.9400	10.5200	-36.4700	0.0000	0.0000	0.0000	0.0000;
	22584	22623	0.009757	0.024728	0.00398	59.41	0	0	0	0	1	0	0	-25.6500	26.6500	25.7800	-26.7400	0.0000	0.0000	0.0000	0.0000;
	22585	22592	0.017978	0.044239	0.00281	49.53	0	0	0	0	1	0	0	9.1700	8.3200	-9.1400	-8.5500	0.0000	0.0000	0.0000	0.0000;
	23748	22585	0.01353	0.03363	0.00082	72.48	0	0	0	0	1	0	0	51.0400	3.7900	-50.7100	-3.0600	0.0000	0.0000	0.0000	0.0000;
	23748	22585	0.01353	0.03363	0.00082	72.48	0	0	0	0	1	0	0	51.0400	3.7900	-50.7100	-3.0600	0.0000	0.0000	0.0000	0.0000;
	22586	22587	0.011234	0.031564	0.00116	68.36	0	0	0	0	1	0	0	34.9200	-20.6400	-34.7500	21.0000	0.0000	0.0000	0.0000	0.0000;
	22586	22587	0.011234	0.031564	0.00116	68.36	0	0	0	0	1	0	0	34.9200	-20.6400	-34.7500	21.0000	0.0000	0.0000	0.0000	0.0000;
	22586	22588	0.014991	0.039954	0.00417	66.74	0	0	0	0	1	0	0	31.2600	-23.4900	-31.0500	23.6100	0.0000	0.0000	0.0000	0.0000;
	22586	22588	0.014991	0.039954	0.00417	66.74	0	0	0	0	1	0	0	31.2600	-23.4900	-31.0500	23.6100	0.0000	0.0000	0.0000	0.0000;
	22586	23748	0.011992	0.028115	0.00511	71.19	0	0	0	0	1	0	0	-52.2800	13.9100	52.6100	-13.6900	0.0000	0.0000	0.0000	0.0000;
	22586	23748	0.011992	0.028115	0.00511	71.19	0	0	0	0	1	0	0	-52.2800	13.9100	52.6100	-13.6900	0.0000	0.0000	0.0000	0.0000;
	22587	22588	0.023352	0.039904	0.00098	46.4	0	0	0	0	1	0	0	2.6300	-6.7900	-2.6200	6.7100	0.0000	0.0000	0.0000	0.0000;
	22607	22587	0.029207	0.073636	0.00197	61.93	0	0	0	0	1	0	0	-33.5400	12.3100	33.8900	-11.6500	0.0000	0.0000	0.0000	0.0000;
	22588	22606	0.048048	0.121685	0.00333	58.61	0	0	0	0	1	0	0	26.4000	-10.9500	-26.0400	11.5000	0.0000	0.0000	0.0000	0.0000;
	22588	22617	0.021974	0.062084	0.01378	48.19	0	0	0	0	1	0	0	5.3200	-0.9400	-5.3200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	22590	22589	0.000305	0.019453	0	480.56	0	0	1.025	0	1	0	0	-153.4000	-11.2300	153.4700	15.6900	0.0000	0.0000	0.0000	0.0000;
	22590	22589	0.000305	0.019453	0	480.56	0	0	1.025	0	1	0	0	-153.4000	-11.2300	153.4700	15.6900	0.0000	0.0000	0.0000	0.0000;
	22590	22589	0.000305	0.019453	0	480.56	0	0	1.025	0	1	0	0	-153.4000	-11.2300	153.4700	15.6900	0.0000	0.0000	0.0000	0.0000;
	22589	22591	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-460.4200	-47.0600	460.9500	49.1700	0.0000	0.0000	0.0000	0.0000;
	22590	22616	0.008241	0.0348	0.03797	219.68	0	0	0	0	1	0	0	86.7300	-2.3300	-86.1600	0.6500	0.0000	0.0000	0.0000	0.0000;
	22590	23752	0.004481	0.023535	0.01707	257.47	0	0	0	0	1	0	0	157.7300	6.3800	-156.7000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	22590	23752	0.004481	0.023535	0.01707	257.47	0	0	0	0	1	0	0	157.7300	6.3800	-156.7000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	23389	22591	0.002062	0.02567	0.42836	1251.8	0	0	0	0	1	0	0	607.6300	-53.6600	-600.1900	102.0000	0.0000	0.0000	0.0000	0.0000;
	22591	23468	0.000804	0.010911	0.17032	1099.43	0	0	0	0	1	0	0	139.2400	-151.1800	-138.9300	137.3500	0.0000	0.0000	0.0000	0.0000;
	22592	22593	0.000257	0.001071	0	0	0	0	0	0	1	0	0	69.8000	11.8000	-69.7900	-11.7500	0.0000	0.0000	0.0000	0.0000;
	23424	22592	0.031299	0.067625	0.00254	62.55	0	0	0	0	1	0	0	37.4000	-2.3300	-36.9900	2.9400	0.0000	0.0000	0.0000	0.0000;
	22594	22628	0.003426	0.021596	0.02078	181.78	0	0	0	0	1	0	0	16.6300	19.4400	-16.6100	-21.4500	0.0000	0.0000	0.0000	0.0000;
	22594	23752	0.003292	0.0233	0.01578	214.96	0	0	0	0	1	0	0	-76.9500	-45.6100	77.2000	45.7200	0.0000	0.0000	0.0000	0.0000;
	22596	22595	0.011577	0.031976	0.00311	200	0	0	0	0	1	0	0	-40.7200	54.5700	41.2200	-53.5200	0.0000	0.0000	0.0000	0.0000;
	22595	22623	0.015261	0.039444	0.00292	46.21	0	0	0	0	1	0	0	2.3700	11.8700	-2.3500	-12.1200	0.0000	0.0000	0.0000	0.0000;
	22601	22597	0.033047	0.083162	0.0044	80.84	0	0	0	0	1	0	0	-45.0600	17.4600	45.7800	-16.1300	0.0000	0.0000	0.0000	0.0000;
	22601	22597	0.033047	0.083162	0.0044	80.84	0	0	0	0	1	0	0	-45.0600	17.4600	45.7800	-16.1300	0.0000	0.0000	0.0000	0.0000;
	22601	22597	0.033047	0.083162	0.0044	80.84	0	0	0	0	1	0	0	-45.0600	17.4600	45.7800	-16.1300	0.0000	0.0000	0.0000	0.0000;
	22603	22597	0.042886	0.118847	0.00392	81.27	0	0	0	0	1	0	0	51.0200	-18.5700	-49.8500	21.3900	0.0000	0.0000	0.0000	0.0000;
	22603	22597	0.042886	0.118847	0.00392	81.27	0	0	0	0	1	0	0	51.0200	-18.5700	-49.8500	21.3900	0.0000	0.0000	0.0000	0.0000;
	22603	22597	0.042886	0.118847	0.00392	81.27	0	0	0	0	1	0	0	51.0200	-18.5700	-49.8500	21.3900	0.0000	0.0000	0.0000	0.0000;
	22599	22598	0.003382	0.120197	0	66.96	0	0	1.03125	0	1	0	0	-29.2900	5.5500	29.3200	-4.5100	0.0000	0.0000	0.0000	0.0000;
	22598	22600	0.000249	0.001121	0	0	0	0	0	0	1	0	0	31.6400	7.2800	-31.6300	-7.2700	0.0000	0.0000	0.0000	0.0000;
	23393	22598	0.019158	0.100419	0.01945	231.43	0	0	0	0	1	0	0	120.5200	12.0100	-117.9100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	22601	22602	0.000227	0.001035	0	0	0	0	0	0	1	0	0	12.8500	4.7400	-12.8500	-4.7400	0.0000	0.0000	0.0000	0.0000;
	22604	22606	0.031873	0.066816	0.00175	46.77	0	0	0	0	1	0	0	-4.2500	0.3900	4.2600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	22604	22607	0.035545	0.068843	0.00278	53	0	0	0	0	1	0	0	-14.5900	12.0700	14.7000	-12.1400	0.0000	0.0000	0.0000	0.0000;
	22605	23752	0.014442	0.080595	0.02296	229.66	0	0	0	0	1	0	0	98.3500	-46.7800	-96.6800	53.7200	0.0000	0.0000	0.0000	0.0000;
	22608	22620	0.073118	0.169411	0.01906	60.72	0	0	0	0	1	0	0	-19.2000	0.5600	19.4600	-1.9600	0.0000	0.0000	0.0000	0.0000;
	22608	22815	0.095624	0.261024	0.00645	51.27	0	0	0	0	1	0	0	1.2500	-2.5800	-1.2400	1.9200	0.0000	0.0000	0.0000	0.0000;
	22609	22709	0.029895	0.173403	0.18404	189.59	0	0	0	0	1	0	0	9.9000	-3.8500	-9.8700	-15.1100	0.0000	0.0000	0.0000	0.0000;
	23752	22609	0.005385	0.033324	0.03234	229.73	0	0	0	0	1	0	0	97.6900	3.4000	-97.2100	-3.8500	0.0000	0.0000	0.0000	0.0000;
	22617	22610	0.010899	0.026802	0.00063	61.76	0	0	0	0	1	0	0	-34.8400	27.5400	35.0400	-27.1200	0.0000	0.0000	0.0000	0.0000;
	22619	22610	0.034455	0.074546	0.00448	65.34	0	0	0	0	1	0	0	-25.3100	20.8200	25.6500	-20.5700	0.0000	0.0000	0.0000	0.0000;
	22619	22610	0.034455	0.074546	0.00448	65.34	0	0	0	0	1	0	0	-25.3100	20.8200	25.6500	-20.5700	0.0000	0.0000	0.0000	0.0000;
	22610	23748	0.026746	0.049139	0.01164	75.06	0	0	0	0	1	0	0	-38.3400	16.2200	38.7800	-16.6800	0.0000	0.0000	0.0000	0.0000;
	22610	23748	0.026746	0.049139	0.01164	75.06	0	0	0	0	1	0	0	-38.3400	16.2200	38.7800	-16.6800	0.0000	0.0000	0.0000	0.0000;
	22610	23748	0.026746	0.049139	0.01164	75.06	0	0	0	0	1	0	0	-38.3400	16.2200	38.7800	-16.6800	0.0000	0.0000	0.0000	0.0000;
	22611	22614	0.009352	0.296717	0	159.92	0	0	1	0	1	0	0	72.6500	2.1300	-72.1900	12.5200	0.0000	0.0000	0.0000	0.0000;
	22611	22615	0.000232	0.001089	0	0	0	0	0	0	1	0	0	40.1600	16.2600	-40.1600	-16.2400	0.0000	0.0000	0.0000	0.0000;
	22611	22616	0.000203	0.001058	0	0	0	0	0	0	1	0	0	-112.8100	-18.3900	112.8400	18.5200	0.0000	0.0000	0.0000	0.0000;
	22612	22614	-0.004969	-0.157651	0	84.92	0	0	1	0	1	0	0	-72.4400	4.7300	72.1900	-12.5200	0.0000	0.0000	0.0000	0.0000;
	22612	22618	0.014201	0.036621	0.0031	68.77	0	0	0	0	1	0	0	34.9400	-6.8900	-34.7700	7.0000	0.0000	0.0000	0.0000	0.0000;
	22612	22618	0.014201	0.036621	0.0031	68.77	0	0	0	0	1	0	0	34.9400	-6.8900	-34.7700	7.0000	0.0000	0.0000	0.0000	0.0000;
	22612	22621	0.023971	0.053744	0.00139	51.87	0	0	0	0	1	0	0	15.2600	5.0700	-15.2000	-5.0900	0.0000	0.0000	0.0000	0.0000;
	23466	22612	0.030748	0.081715	0.00245	60.98	0	0	0	0	1	0	0	30.7000	-0.4100	-30.4300	0.8500	0.0000	0.0000	0.0000	0.0000;
	22613	22614	0.02473	0.784601	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22616	23469	0.003605	0.02539	0.0084	185.94	0	0	0	0	1	0	0	-26.6800	-19.1700	26.7200	18.5200	0.0000	0.0000	0.0000	0.0000;
	22618	22620	0.02294	0.063188	0.00302	64.09	0	0	0	0	1	0	0	43.1200	-16.5400	-42.6600	17.4800	0.0000	0.0000	0.0000	0.0000;
	22619	22620	0.016352	0.037532	0.00778	56.28	0	0	0	0	1	0	0	13.8800	25.1100	-13.7500	-25.6500	0.0000	0.0000	0.0000	0.0000;
	22621	22622	0.00029	0.00113	0	0	0	0	0	0	1	0	0	45.9600	24.8100	-45.9500	-24.7800	0.0000	0.0000	0.0000	0.0000;
	23424	22621	0.030508	0.08264	0.00306	57.39	0	0	0	0	1	0	0	23.6800	1.8600	-23.5200	-1.7500	0.0000	0.0000	0.0000	0.0000;
	22623	22625	0.013282	0.04482	0.00679	56.6	0	0	0	0	1	0	0	23.5600	23.0800	-23.4200	-23.3100	0.0000	0.0000	0.0000	0.0000;
	22624	22627	0.00705	0.228922	0	138.98	0	0	1	0	1	0	0	74.5600	6.4500	-74.1800	5.9900	0.0000	0.0000	0.0000	0.0000;
	22624	22628	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-74.5600	-6.4500	74.5700	6.5100	0.0000	0.0000	0.0000	0.0000;
	22625	22627	-0.002795	-0.090764	0	88.98	0	0	1	0	1	0	0	-74.3300	1.0500	74.1800	-5.9900	0.0000	0.0000	0.0000	0.0000;
	22626	22627	0.021233	0.689458	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22629	22724	0.08318	0.155713	0.00592	68.38	0	0	0	0	1	0	0	-29.2600	9.1100	30.0200	-8.3000	0.0000	0.0000	0.0000	0.0000;
	22629	22724	0.08318	0.155713	0.00592	68.38	0	0	0	0	1	0	0	-29.2600	9.1100	30.0200	-8.3000	0.0000	0.0000	0.0000	0.0000;
	22631	23312	0.04937	0.107673	0.00641	58.88	0	0	0	0	1	0	0	24.7300	3.9100	-24.4300	-3.9100	0.0000	0.0000	0.0000	0.0000;
	23463	22631	0.035118	0.068549	0.00221	63.89	0	0	0	0	1	0	0	38.9000	8.0300	-38.3900	-7.2600	0.0000	0.0000	0.0000	0.0000;
	22633	22645	0.020457	0.045514	0.00256	57.85	0	0	0	0	1	0	0	-18.1800	5.5800	18.2500	-5.6700	0.0000	0.0000	0.0000	0.0000;
	22640	22634	0.017116	0.056351	0.00096	56.93	0	0	0	0	1	0	0	16.3700	-16.5200	-16.2800	16.7100	0.0000	0.0000	0.0000	0.0000;
	22634	23656	0.012803	0.03981	0.0038	46.46	0	0	0	0	1	0	0	7.4000	-8.2300	-7.3800	7.8800	0.0000	0.0000	0.0000	0.0000;
	22637	22635	0.017191	0.034366	0.00254	65.17	0	0	0	0	1	0	0	-51.0700	-17.2200	51.5600	17.9200	0.0000	0.0000	0.0000	0.0000;
	23551	22635	0.016098	0.032687	0.00248	67.85	0	0	0	0	1	0	0	35.5300	10.0100	-35.3300	-9.8600	0.0000	0.0000	0.0000	0.0000;
	23551	22635	0.016098	0.032687	0.00248	67.85	0	0	0	0	1	0	0	35.5300	10.0100	-35.3300	-9.8600	0.0000	0.0000	0.0000	0.0000;
	22636	22642	0.031101	0.064327	0.00543	40.34	0	0	0	0	1	0	0	-0.1300	-6.3000	0.1400	5.7700	0.0000	0.0000	0.0000	0.0000;
	22636	23312	0.078825	0.213223	0.00985	53.7	0	0	0	0	1	0	0	9.4200	-0.4100	-9.3500	-0.4000	0.0000	0.0000	0.0000	0.0000;
	22636	23772	0.023193	0.074483	0.00321	60.23	0	0	0	0	1	0	0	-28.4000	3.8200	28.5800	-3.5500	0.0000	0.0000	0.0000	0.0000;
	22638	22637	0.033364	0.069898	0.00443	34.22	0	0	0	0	1	0	0	-3.3600	-6.3300	3.3700	5.9100	0.0000	0.0000	0.0000	0.0000;
	22637	22642	0.04714	0.116228	0.00688	50.91	0	0	0	0	1	0	0	10.6000	-1.6500	-10.5400	1.0700	0.0000	0.0000	0.0000	0.0000;
	22637	22645	0.048314	0.116314	0.00645	55.22	0	0	0	0	1	0	0	16.4700	9.1200	-16.3000	-9.3700	0.0000	0.0000	0.0000	0.0000;
	22638	23772	0.026638	0.064439	0.00386	57.33	0	0	0	0	1	0	0	-16.0900	3.5500	16.1600	-3.7700	0.0000	0.0000	0.0000	0.0000;
	22639	23034	0.005608	0.038537	0.19191	274.21	0	0	0	0	1	0	0	-156.4500	31.2800	157.8100	-42.5100	0.0000	0.0000	0.0000	0.0000;
	22639	23034	0.005608	0.038537	0.19191	274.21	0	0	0	0	1	0	0	-156.4500	31.2800	157.8100	-42.5100	0.0000	0.0000	0.0000	0.0000;
	22639	23034	0.005608	0.038537	0.19191	274.21	0	0	0	0	1	0	0	-156.4500	31.2800	157.8100	-42.5100	0.0000	0.0000	0.0000	0.0000;
	22639	23629	0.004549	0.025921	0.01884	265.05	0	0	0	0	1	0	0	131.2200	-30.3100	-130.4500	32.6200	0.0000	0.0000	0.0000	0.0000;
	22639	23629	0.004549	0.025921	0.01884	265.05	0	0	0	0	1	0	0	131.2200	-30.3100	-130.4500	32.6200	0.0000	0.0000	0.0000	0.0000;
	22639	23629	0.004549	0.025921	0.01884	265.05	0	0	0	0	1	0	0	131.2200	-30.3100	-130.4500	32.6200	0.0000	0.0000	0.0000	0.0000;
	22640	23236	0.038636	0.073187	0.01603	63.36	0	0	0	0	1	0	0	-34.7800	8.7700	35.2700	-9.4800	0.0000	0.0000	0.0000	0.0000;
	22642	22668	0.035311	0.121181	0.01141	55.51	0	0	0	0	1	0	0	17.0800	-20.4700	-16.8400	20.0900	0.0000	0.0000	0.0000	0.0000;
	22642	23548	0.018919	0.041863	0.001	59.13	0	0	0	0	1	0	0	-23.2100	10.4000	23.3300	-10.2400	0.0000	0.0000	0.0000	0.0000;
	22644	22643	0.023583	0.034685	0.00205	67.78	0	0	0	0	1	0	0	32.1000	0.8500	-31.8700	-0.7100	0.0000	0.0000	0.0000	0.0000;
	22644	22643	0.023583	0.034685	0.00205	67.78	0	0	0	0	1	0	0	32.1000	0.8500	-31.8700	-0.7100	0.0000	0.0000	0.0000	0.0000;
	22645	22643	0.045436	0.095462	0.00342	62.4	0	0	0	0	1	0	0	-30.0900	6.7300	30.5200	-6.1600	0.0000	0.0000	0.0000	0.0000;
	22644	23212	0.040107	0.091054	0.00447	55.49	0	0	0	0	1	0	0	11.8000	5.2600	-11.7300	-5.5600	0.0000	0.0000	0.0000	0.0000;
	22644	23230	0.019232	0.050316	0.00563	45.8	0	0	0	0	1	0	0	0.6600	-7.5900	-0.6500	7.0400	0.0000	0.0000	0.0000	0.0000;
	22644	23236	0.019594	0.045769	0.00247	64.09	0	0	0	0	1	0	0	-41.0200	7.4300	41.3600	-6.9100	0.0000	0.0000	0.0000	0.0000;
	23253	22644	0.010318	0.026614	0.01382	70.05	0	0	0	0	1	0	0	34.7600	5.2100	-34.6300	-6.3200	0.0000	0.0000	0.0000	0.0000;
	23253	22644	0.010318	0.026614	0.01382	70.05	0	0	0	0	1	0	0	34.7600	5.2100	-34.6300	-6.3200	0.0000	0.0000	0.0000	0.0000;
	22646	22647	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-36.5200	23.6300	36.5200	-23.6100	0.0000	0.0000	0.0000	0.0000;
	22647	22649	0.033764	0.100346	0.00395	53.68	0	0	0	0	1	0	0	-12.4500	15.8000	12.5800	-15.8400	0.0000	0.0000	0.0000	0.0000;
	23609	22647	0.097458	0.22254	0.00657	60.09	0	0	0	0	1	0	0	24.6600	-7.1800	-24.0700	7.8100	0.0000	0.0000	0.0000	0.0000;
	22649	22648	0.004361	0.128487	0	55.69	0	0	1	0	1	0	0	-12.5800	15.8400	12.6000	-15.3400	0.0000	0.0000	0.0000	0.0000;
	22648	22650	0.00026	0.001006	0	0	0	0	0	0	1	0	0	38.6700	4.3200	-38.6700	-4.3100	0.0000	0.0000	0.0000	0.0000;
	23275	22648	0.015958	0.087093	0.03282	229.14	0	0	0	0	1	0	0	106.4500	-9.6500	-104.6800	16.0000	0.0000	0.0000	0.0000	0.0000;
	22651	22652	0.000261	0.001004	0	0	0	0	0	0	1	0	0	14.9000	3.5000	-14.9000	-3.5000	0.0000	0.0000	0.0000	0.0000;
	22651	22659	0.056071	0.166039	0.00375	66.56	0	0	0	0	1	0	0	28.5600	-10.3300	-28.0800	11.3500	0.0000	0.0000	0.0000	0.0000;
	22651	22659	0.056071	0.166039	0.00375	66.56	0	0	0	0	1	0	0	28.5600	-10.3300	-28.0800	11.3500	0.0000	0.0000	0.0000	0.0000;
	22651	23487	0.026368	0.068619	0.00667	70.15	0	0	0	0	1	0	0	-36.0100	8.5900	36.3500	-8.4300	0.0000	0.0000	0.0000	0.0000;
	22651	23487	0.026368	0.068619	0.00667	70.15	0	0	0	0	1	0	0	-36.0100	8.5900	36.3500	-8.4300	0.0000	0.0000	0.0000	0.0000;
	22653	23068	0.150744	0.323751	0.01087	59.34	0	0	0	0	1	0	0	-16.1000	10.2400	16.6300	-10.2600	0.0000	0.0000	0.0000	0.0000;
	22653	23069	0.122528	0.31102	0.00725	52	0	0	0	0	1	0	0	-1.8800	-0.0900	1.8800	-0.6700	0.0000	0.0000	0.0000	0.0000;
	23592	22653	0.044325	0.088708	0.00604	57.69	0	0	0	0	1	0	0	-4.9600	10.7900	5.0200	-11.3200	0.0000	0.0000	0.0000	0.0000;
	22655	22654	0.000511	0.027118	0	523.13	0	0	1.0375	0	1	0	0	-196.4600	-61.8800	196.6700	73.3000	0.0000	0.0000	0.0000	0.0000;
	22655	22654	0.000511	0.027118	0	523.13	0	0	1.0375	0	1	0	0	-196.4600	-61.8800	196.6700	73.3000	0.0000	0.0000	0.0000	0.0000;
	22655	22654	0.000511	0.027118	0	523.13	0	0	1.0375	0	1	0	0	-196.4600	-61.8800	196.6700	73.3000	0.0000	0.0000	0.0000	0.0000;
	22654	22656	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-590.0200	-219.9100	590.8300	223.7300	0.0000	0.0000	0.0000	0.0000;
	22663	22655	0.00344	0.02176	0.01178	229.56	0	0	0	0	1	0	0	-119.8800	-63.2600	120.4800	65.8000	0.0000	0.0000	0.0000	0.0000;
	22655	23311	0.006224	0.036666	0.03484	225.35	0	0	0	0	1	0	0	98.4600	28.7300	-97.8500	-28.8500	0.0000	0.0000	0.0000	0.0000;
	22656	23009	0.000906	0.010168	0.17049	1153.5	0	0	0	0	1	0	0	-215.3100	-136.1700	215.8500	124.0000	0.0000	0.0000	0.0000	0.0000;
	23645	22656	0.000542	0.006915	0.18457	1161.24	0	0	0	0	1	0	0	376.2800	77.6400	-375.5200	-87.5600	0.0000	0.0000	0.0000	0.0000;
	22659	22657	0.012359	0.026016	0.0009	68.95	0	0	0	0	1	0	0	32.7900	5.0600	-32.6600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	22659	22657	0.012359	0.026016	0.0009	68.95	0	0	0	0	1	0	0	32.7900	5.0600	-32.6600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	23306	22657	0.014369	0.039938	0.0018	60.63	0	0	0	0	1	0	0	-26.6800	-2.9200	26.7800	3.0000	0.0000	0.0000	0.0000	0.0000;
	22659	22658	0.005706	0.178111	0	74.76	0	0	1.1	0	1	0	0	-35.1300	-38.9300	35.3000	44.4100	0.0000	0.0000	0.0000	0.0000;
	22658	22663	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-80.3300	-63.4000	80.3500	63.5000	0.0000	0.0000	0.0000	0.0000;
	22658	22664	0.000257	0.001056	0	0	0	0	0	0	1	0	0	45.0300	18.9900	-45.0200	-18.9700	0.0000	0.0000	0.0000	0.0000;
	22659	22662	-0.000122	-0.001909	0	138.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22659	23306	0.022648	0.076097	0.00228	60.09	0	0	0	0	1	0	0	25.7200	6.1100	-25.5700	-5.8600	0.0000	0.0000	0.0000	0.0000;
	22660	22662	0.00785	0.123158	0	69.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22661	22662	0.00785	0.123158	0	69.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22663	22993	0.02461	0.133756	0.0714	194.07	0	0	0	0	1	0	0	39.5300	-0.2500	-39.1600	-5.1300	0.0000	0.0000	0.0000	0.0000;
	23298	22665	0.017724	0.04642	0.00159	63.93	0	0	0	0	1	0	0	38.1200	-11.1600	-37.8600	11.6800	0.0000	0.0000	0.0000	0.0000;
	22665	23306	0.018149	0.050117	0.00223	53.23	0	0	0	0	1	0	0	-8.3600	-0.5300	8.3800	0.3300	0.0000	0.0000	0.0000	0.0000;
	22665	23438	0.011124	0.025945	0.00168	51.38	0	0	0	0	1	0	0	7.6800	-16.2200	-7.6500	16.1200	0.0000	0.0000	0.0000	0.0000;
	22666	22667	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-40.6900	44.3300	40.7000	-44.2900	0.0000	0.0000	0.0000	0.0000;
	23298	22667	0.030322	0.069205	0.00307	62.7	0	0	0	0	1	0	0	33.6500	-27.2400	-33.1200	28.1400	0.0000	0.0000	0.0000	0.0000;
	23438	22667	0.022722	0.054886	0.00126	51.52	0	0	0	0	1	0	0	7.6500	-16.1200	-7.5800	16.1500	0.0000	0.0000	0.0000	0.0000;
	23276	22668	0.037712	0.079059	0.00832	55.24	0	0	0	0	1	0	0	-15.2400	18.8500	15.4500	-19.3000	0.0000	0.0000	0.0000	0.0000;
	23758	22668	0.048681	0.123066	0.00318	51.87	0	0	0	0	1	0	0	6.9200	2.6600	-6.9000	-2.9300	0.0000	0.0000	0.0000	0.0000;
	22669	22670	0.000297	0.001113	0	0	0	0	0	0	1	0	0	26.8500	15.5100	-26.8500	-15.5000	0.0000	0.0000	0.0000	0.0000;
	23119	22669	0.007992	0.024925	0.01442	66.65	0	0	0	0	1	0	0	42.0600	7.1200	-41.9200	-8.2100	0.0000	0.0000	0.0000	0.0000;
	22671	22672	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-21.0700	-2.1200	21.0800	2.1200	0.0000	0.0000	0.0000	0.0000;
	22672	23119	0.020701	0.05198	0.00464	51.19	0	0	0	0	1	0	0	7.0300	1.4100	-7.0200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	23671	22672	0.040841	0.124266	0.01324	60.96	0	0	0	0	1	0	0	28.4100	3.0400	-28.1100	-3.5300	0.0000	0.0000	0.0000	0.0000;
	22673	22675	0.013737	0.034642	0.00719	62.37	0	0	0	0	1	0	0	-28.1800	-2.3300	28.2800	1.8100	0.0000	0.0000	0.0000	0.0000;
	22675	22674	0.005044	0.186069	0	77.26	0	0	1	0	1	0	0	-47.2600	4.6100	47.3700	-0.7500	0.0000	0.0000	0.0000	0.0000;
	22674	22676	0.00023	0.001061	0	0	0	0	0	0	1	0	0	19.0900	4.1000	-19.0900	-4.1000	0.0000	0.0000	0.0000	0.0000;
	22674	23678	0.007706	0.04662	0.04882	266.28	0	0	0	0	1	0	0	-130.8600	24.5100	132.1400	-22.0800	0.0000	0.0000	0.0000	0.0000;
	22674	23678	0.007706	0.04662	0.04882	266.28	0	0	0	0	1	0	0	-130.8600	24.5100	132.1400	-22.0800	0.0000	0.0000	0.0000	0.0000;
	22674	23678	0.007706	0.04662	0.04882	266.28	0	0	0	0	1	0	0	-130.8600	24.5100	132.1400	-22.0800	0.0000	0.0000	0.0000	0.0000;
	22675	22728	0.108651	0.281063	0.01334	55.41	0	0	0	0	1	0	0	18.9800	-6.4200	-18.5900	5.9900	0.0000	0.0000	0.0000	0.0000;
	22677	22678	0.028848	0.07468	0.00515	59.6	0	0	0	0	1	0	0	-25.8300	-0.1700	26.0100	0.0900	0.0000	0.0000	0.0000	0.0000;
	23471	22677	0.02114	0.055781	0.00588	51.18	0	0	0	0	1	0	0	10.7600	1.8300	-10.7400	-2.4000	0.0000	0.0000	0.0000	0.0000;
	22678	22679	0.000226	0.001187	0	0	0	0	0	0	1	0	0	29.7000	4.4500	-29.7000	-4.4400	0.0000	0.0000	0.0000	0.0000;
	22678	22681	0.032857	0.083621	0.00217	44.92	0	0	0	0	1	0	0	3.2800	2.0500	-3.2800	-2.2700	0.0000	0.0000	0.0000	0.0000;
	22678	22683	0.102434	0.231822	0.01289	48.94	0	0	0	0	1	0	0	10.6400	4.1600	-10.5100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	23471	22678	0.014693	0.042282	0.00337	60.54	0	0	0	0	1	0	0	-32.0600	1.4300	32.2000	-1.3900	0.0000	0.0000	0.0000	0.0000;
	22678	23671	0.009767	0.026766	0.0018	72.2	0	0	0	0	1	0	0	-50.9200	-4.6800	51.1500	5.1300	0.0000	0.0000	0.0000	0.0000;
	22678	23671	0.009767	0.026766	0.0018	72.2	0	0	0	0	1	0	0	-50.9200	-4.6800	51.1500	5.1300	0.0000	0.0000	0.0000	0.0000;
	22680	22681	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-30.0700	-11.7000	30.0700	11.7100	0.0000	0.0000	0.0000	0.0000;
	22742	22681	0.019198	0.052211	0.01004	47.6	0	0	0	0	1	0	0	-9.3800	-13.2600	9.4300	12.3100	0.0000	0.0000	0.0000	0.0000;
	22681	23471	0.008181	0.024273	0.00033	63.61	0	0	0	0	1	0	0	45.0400	-9.8300	-44.8700	10.2700	0.0000	0.0000	0.0000	0.0000;
	22681	23671	0.01705	0.039616	0.01171	69.65	0	0	0	0	1	0	0	-40.6300	-5.9600	40.9000	5.3100	0.0000	0.0000	0.0000	0.0000;
	22681	23671	0.01705	0.039616	0.01171	69.65	0	0	0	0	1	0	0	-40.6300	-5.9600	40.9000	5.3100	0.0000	0.0000	0.0000	0.0000;
	22682	22683	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-16.2100	-4.5700	16.2100	4.5800	0.0000	0.0000	0.0000	0.0000;
	22683	22992	0.027866	0.058409	0.05212	51.83	0	0	0	0	1	0	0	-5.7100	0.6600	5.7200	-6.0300	0.0000	0.0000	0.0000	0.0000;
	22684	22742	0.117621	0.29266	0.00675	51.24	0	0	0	0	1	0	0	3.2600	-10.6600	-3.1200	10.3100	0.0000	0.0000	0.0000	0.0000;
	22684	22971	0.245126	0.483559	0.00948	55.59	0	0	0	0	1	0	0	-10.5800	4.0400	10.9100	-4.3600	0.0000	0.0000	0.0000	0.0000;
	22684	22973	0.106233	0.290994	0.00884	49.89	0	0	0	0	1	0	0	-6.2300	3.6700	6.2900	-4.3900	0.0000	0.0000	0.0000	0.0000;
	22685	22686	0.000286	0.001119	0	0	0	0	0	0	1	0	0	12.6400	4.4900	-12.6400	-4.4900	0.0000	0.0000	0.0000	0.0000;
	22685	22990	0.050844	0.163276	0.00407	53.73	0	0	0	0	1	0	0	-4.9700	5.8300	5.0000	-6.1500	0.0000	0.0000	0.0000	0.0000;
	22688	22687	0.001786	0.055273	0	84.99	0	0	1	0	1	0	0	-23.9000	-1.9300	23.9100	2.2300	0.0000	0.0000	0.0000	0.0000;
	22688	22687	0.001786	0.055273	0	84.99	0	0	1	0	1	0	0	-23.9000	-1.9300	23.9100	2.2300	0.0000	0.0000	0.0000	0.0000;
	22688	22687	0.001786	0.055273	0	84.99	0	0	1	0	1	0	0	-23.9000	-1.9300	23.9100	2.2300	0.0000	0.0000	0.0000	0.0000;
	22687	22689	0.000206	0.001059	0	0	0	0	0	0	1	0	0	27.3000	4.5900	-27.3000	-4.5800	0.0000	0.0000	0.0000	0.0000;
	23015	22687	0.011518	0.072826	0.03453	246.98	0	0	0	0	1	0	0	177.0200	-3.2600	-173.6200	21.1600	0.0000	0.0000	0.0000	0.0000;
	22690	22691	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-9.0100	-1.5700	9.0100	1.5700	0.0000	0.0000	0.0000	0.0000;
	22691	22704	0.110894	0.241653	0.01229	68.89	0	0	0	0	1	0	0	33.0600	-8.3400	-31.8700	9.6200	0.0000	0.0000	0.0000	0.0000;
	22691	22704	0.110894	0.241653	0.01229	68.89	0	0	0	0	1	0	0	33.0600	-8.3400	-31.8700	9.6200	0.0000	0.0000	0.0000	0.0000;
	22691	23567	0.070563	0.201336	0.02521	70.7	0	0	0	0	1	0	0	-37.5600	7.5500	38.5400	-7.5000	0.0000	0.0000	0.0000	0.0000;
	22691	23567	0.070563	0.201336	0.02521	70.7	0	0	0	0	1	0	0	-37.5600	7.5500	38.5400	-7.5000	0.0000	0.0000	0.0000	0.0000;
	22692	22695	0.000452	0.027761	0	538.24	0	0	1	0	1	0	0	180.5500	35.6900	-180.4100	-26.6100	0.0000	0.0000	0.0000	0.0000;
	22692	22699	0.000252	0.001115	0	0	0	0	0	0	1	0	0	-180.5500	-35.6900	180.6400	36.0600	0.0000	0.0000	0.0000	0.0000;
	22692	22700	0.000226	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22693	22695	-7.3e-05	-0.004514	0	413.24	0	0	1	0	1	0	0	-180.4300	-28.0900	180.4100	26.6100	0.0000	0.0000	0.0000	0.0000;
	22693	22698	0.000259	0.007918	0	235.88	0	0	1	0	1	0	0	70.3300	12.5900	-70.3100	-12.1900	0.0000	0.0000	0.0000	0.0000;
	22701	22693	0.016431	0.074473	0.01707	232.3	0	0	0	0	1	0	0	-108.1100	-8.1400	110.1000	15.5000	0.0000	0.0000	0.0000	0.0000;
	22694	22695	0.002078	0.127774	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22696	22698	0.003381	0.103228	0	117.94	0	0	1	0	1	0	0	-70.1400	-7.0300	70.3100	12.1900	0.0000	0.0000	0.0000	0.0000;
	22697	22698	0.003381	0.103228	0	117.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22699	22923	0.001307	0.017748	0.48548	1330.7	0	0	0	0	1	0	0	553.3500	21.4600	-549.4700	-18.5400	0.0000	0.0000	0.0000	0.0000;
	22699	22923	0.001307	0.017748	0.48548	1330.7	0	0	0	0	1	0	0	553.3500	21.4600	-549.4700	-18.5400	0.0000	0.0000	0.0000	0.0000;
	22699	23355	0.001306	0.016459	0.37593	1330.1	0	0	0	0	1	0	0	-528.8700	4.7400	532.3900	0.4800	0.0000	0.0000	0.0000	0.0000;
	22699	23355	0.001306	0.016459	0.37593	1330.1	0	0	0	0	1	0	0	-528.8700	4.7400	532.3900	0.4800	0.0000	0.0000	0.0000	0.0000;
	23375	22699	0.001899	0.023139	0.28427	1193.81	0	0	0	0	1	0	0	360.1400	-15.7000	-357.7800	14.8600	0.0000	0.0000	0.0000	0.0000;
	23579	22699	0.001731	0.021177	0.28128	1117.79	0	0	0	0	1	0	0	-127.7700	78.6000	128.1700	-103.3100	0.0000	0.0000	0.0000	0.0000;
	22702	22701	0.004741	0.163264	0	71.8	0	0	1.1	0	1	0	0	-33.7100	-26.3900	33.8100	29.8200	0.0000	0.0000	0.0000	0.0000;
	22701	22703	0.000263	0.001103	0	0	0	0	0	0	1	0	0	30.1100	8.5700	-30.1000	-8.5600	0.0000	0.0000	0.0000	0.0000;
	22795	22701	0.0076	0.046723	0.01809	206.71	0	0	0	0	1	0	0	-43.9700	29.8500	44.1900	-30.2500	0.0000	0.0000	0.0000	0.0000;
	22704	22702	0.01107	0.03138	0.00363	54.12	0	0	0	0	1	0	0	8.9900	-14.1600	-8.9600	13.8600	0.0000	0.0000	0.0000	0.0000;
	22793	22702	0.045029	0.117168	0.01002	66.34	0	0	0	0	1	0	0	-41.8300	-11.3300	42.6800	12.5200	0.0000	0.0000	0.0000	0.0000;
	22704	22705	0.000284	0.001173	0	0	0	0	0	0	1	0	0	16.7600	1.7000	-16.7600	-1.7000	0.0000	0.0000	0.0000	0.0000;
	22704	22723	0.148169	0.389874	0.00903	57.89	0	0	0	0	1	0	0	-21.2500	6.0400	21.9500	-5.1600	0.0000	0.0000	0.0000	0.0000;
	22704	22807	0.071328	0.182756	0.00618	68.8	0	0	0	0	1	0	0	28.8600	-6.6400	-28.2700	7.5200	0.0000	0.0000	0.0000	0.0000;
	22704	22807	0.071328	0.182756	0.00618	68.8	0	0	0	0	1	0	0	28.8600	-6.6400	-28.2700	7.5200	0.0000	0.0000	0.0000	0.0000;
	22712	22706	0.032959	0.059474	0.00682	62.34	0	0	0	0	1	0	0	-31.3200	5.1300	31.6400	-5.2600	0.0000	0.0000	0.0000	0.0000;
	22706	22723	0.043331	0.116249	0.00848	64.74	0	0	0	0	1	0	0	-24.2200	0.6700	24.4600	-0.9200	0.0000	0.0000	0.0000	0.0000;
	22706	22723	0.043331	0.116249	0.00848	64.74	0	0	0	0	1	0	0	-24.2200	0.6700	24.4600	-0.9200	0.0000	0.0000	0.0000	0.0000;
	22707	22708	0.000241	0.001091	0	0	0	0	0	0	1	0	0	16.7900	2.6000	-16.7900	-2.6000	0.0000	0.0000	0.0000	0.0000;
	22707	22714	0.045473	0.131309	0.01174	53.97	0	0	0	0	1	0	0	-14.9300	5.5000	15.0400	-6.4600	0.0000	0.0000	0.0000	0.0000;
	22707	22716	0.079716	0.169775	0.00362	40.61	0	0	0	0	1	0	0	-1.8600	5.6400	1.8800	-5.9700	0.0000	0.0000	0.0000	0.0000;
	22710	22709	0.004639	0.146227	0	87.89	0	0	1.03125	0	1	0	0	-27.8000	0.7900	27.8300	0.3100	0.0000	0.0000	0.0000	0.0000;
	22710	22709	0.004639	0.146227	0	87.89	0	0	1.03125	0	1	0	0	-27.8000	0.7900	27.8300	0.3100	0.0000	0.0000	0.0000	0.0000;
	22710	22709	0.004639	0.146227	0	87.89	0	0	1.03125	0	1	0	0	-27.8000	0.7900	27.8300	0.3100	0.0000	0.0000	0.0000	0.0000;
	22709	22711	0.000247	0.001158	0	0	0	0	0	0	1	0	0	36.2100	6.5500	-36.2100	-6.5300	0.0000	0.0000	0.0000	0.0000;
	22709	23044	0.014645	0.101998	0.03707	202.02	0	0	0	0	1	0	0	56.4200	26.5700	-55.8500	-26.2900	0.0000	0.0000	0.0000	0.0000;
	23263	22709	0.007303	0.045869	0.02025	241.94	0	0	0	0	1	0	0	168.2400	29.2800	-166.2600	-18.9400	0.0000	0.0000	0.0000	0.0000;
	22723	22710	0.032362	0.080115	0.00888	70.93	0	0	0	0	1	0	0	-41.1800	1.5000	41.6900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	22723	22710	0.032362	0.080115	0.00888	70.93	0	0	0	0	1	0	0	-41.1800	1.5000	41.6900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	22718	22712	0.066647	0.143602	0.007	58.87	0	0	0	0	1	0	0	-20.8000	7.2500	21.1200	-7.2800	0.0000	0.0000	0.0000	0.0000;
	22713	22714	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-7.5400	5.2700	7.5400	-5.2700	0.0000	0.0000	0.0000	0.0000;
	22714	23156	0.098191	0.224728	0.00512	57.65	0	0	0	0	1	0	0	-22.5800	11.7400	23.1700	-10.9400	0.0000	0.0000	0.0000	0.0000;
	22715	22716	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-22.9300	3.0000	22.9300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	22716	23776	0.077994	0.168137	0.00479	56.77	0	0	0	0	1	0	0	-24.8100	8.9700	25.3200	-8.3800	0.0000	0.0000	0.0000	0.0000;
	22717	22720	0.001133	0.037622	0	106.94	0	0	1	0	1	0	0	57.9900	1.0300	-57.9500	0.2000	0.0000	0.0000	0.0000	0.0000;
	22717	22721	0.000285	0.001184	0	0	0	0	0	0	1	0	0	23.4400	7.1600	-23.4300	-7.1500	0.0000	0.0000	0.0000	0.0000;
	22717	22722	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-81.4200	-8.1900	81.4400	8.2700	0.0000	0.0000	0.0000	0.0000;
	22718	22720	0.005739	0.190556	0	81.94	0	0	1	0	1	0	0	-57.7600	6.4700	57.9500	-0.2000	0.0000	0.0000	0.0000	0.0000;
	22718	22740	0.169497	0.436254	0.00989	56.75	0	0	0	0	1	0	0	20.5000	-3.3600	-19.7900	4.1900	0.0000	0.0000	0.0000	0.0000;
	22718	22800	0.070898	0.162836	0.01987	66.93	0	0	0	0	1	0	0	29.0300	-5.1800	-28.4400	4.5300	0.0000	0.0000	0.0000	0.0000;
	22718	22800	0.070898	0.162836	0.01987	66.93	0	0	0	0	1	0	0	29.0300	-5.1800	-28.4400	4.5300	0.0000	0.0000	0.0000	0.0000;
	22719	22720	0.04055	1.346488	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22795	22722	0.014911	0.069675	0.03587	244.65	0	0	0	0	1	0	0	-149.7700	13.2300	153.1900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	22722	23266	0.009833	0.059828	0.07426	250.03	0	0	0	0	1	0	0	-117.3200	-3.7100	118.6400	4.0600	0.0000	0.0000	0.0000	0.0000;
	22722	23266	0.009833	0.059828	0.07426	250.03	0	0	0	0	1	0	0	-117.3200	-3.7100	118.6400	4.0600	0.0000	0.0000	0.0000	0.0000;
	22724	22766	0.043219	0.112585	0.00704	70.8	0	0	0	0	1	0	0	-36.4100	5.7000	36.9700	-4.9900	0.0000	0.0000	0.0000	0.0000;
	22724	22766	0.043219	0.112585	0.00704	70.8	0	0	0	0	1	0	0	-36.4100	5.7000	36.9700	-4.9900	0.0000	0.0000	0.0000	0.0000;
	22725	23391	0.019692	0.056824	0.00393	68.24	0	0	0	0	1	0	0	-34.7000	2.5500	34.9200	-2.3500	0.0000	0.0000	0.0000	0.0000;
	22725	23391	0.019692	0.056824	0.00393	68.24	0	0	0	0	1	0	0	-34.7000	2.5500	34.9200	-2.3500	0.0000	0.0000	0.0000	0.0000;
	22727	22726	0.037384	0.089651	0.00473	57.5	0	0	0	0	1	0	0	-16.7900	5.7100	16.9000	-5.9600	0.0000	0.0000	0.0000	0.0000;
	22743	22726	0.038708	0.099517	0.00288	58.37	0	0	0	0	1	0	0	27.8500	-22.7800	-27.3800	23.6800	0.0000	0.0000	0.0000	0.0000;
	22726	22801	0.031616	0.080914	0.00507	53.84	0	0	0	0	1	0	0	9.8600	3.4100	-9.8300	-3.8700	0.0000	0.0000	0.0000	0.0000;
	22726	23045	0.18941	0.420809	0.01136	65.73	0	0	0	0	1	0	0	-32.5400	25.1200	35.5400	-19.6600	0.0000	0.0000	0.0000	0.0000;
	22728	22727	0.030637	0.072499	0.00647	46.77	0	0	0	0	1	0	0	9.3200	-7.6000	-9.2800	7.0000	0.0000	0.0000	0.0000	0.0000;
	22730	22729	0.000709	0.03457	0	376.12	0	0	1.05625	0	1	0	0	-168.7600	-144.7600	169.1200	162.2800	0.0000	0.0000	0.0000	0.0000;
	22729	22733	0.000257	0.00109	0	0	0	0	0	0	1	0	0	58.9700	9.8500	-58.9600	-9.8200	0.0000	0.0000	0.0000	0.0000;
	23117	22729	0.001003	0.013555	0.31303	1103.94	0	0	0	0	1	0	0	-155.5600	-41.8200	155.7900	11.1800	0.0000	0.0000	0.0000	0.0000;
	23418	22729	0.001273	0.017268	0.20793	1175.06	0	0	0	0	1	0	0	385.6400	-33.2300	-383.8800	34.5100	0.0000	0.0000	0.0000	0.0000;
	22731	22730	0.004362	0.136611	0	96.57	0	0	1.025	0	1	0	0	-49.7200	-8.3000	49.8200	11.5800	0.0000	0.0000	0.0000	0.0000;
	22731	22730	0.004362	0.136611	0	96.57	0	0	1.025	0	1	0	0	-49.7200	-8.3000	49.8200	11.5800	0.0000	0.0000	0.0000	0.0000;
	22731	22730	0.004362	0.136611	0	96.57	0	0	1.025	0	1	0	0	-49.7200	-8.3000	49.8200	11.5800	0.0000	0.0000	0.0000	0.0000;
	22730	22732	0.000275	0.001168	0	0	0	0	0	0	1	0	0	19.2900	110.0100	-19.2500	-109.8700	0.0000	0.0000	0.0000	0.0000;
	22731	22737	0.014	0.03902	0.00529	66.88	0	0	0	0	1	0	0	52.7100	15.1900	-52.3300	-14.7100	0.0000	0.0000	0.0000	0.0000;
	22731	22741	0.024386	0.079509	0.01369	74.97	0	0	0	0	1	0	0	48.2300	4.8500	-47.7100	-4.6700	0.0000	0.0000	0.0000	0.0000;
	22731	22741	0.024386	0.079509	0.01369	74.97	0	0	0	0	1	0	0	48.2300	4.8500	-47.7100	-4.6700	0.0000	0.0000	0.0000	0.0000;
	22738	22732	0.006785	0.03607	0.01004	152.05	0	0	0	0	1	0	0	-18.4700	-106.7500	19.2500	109.8700	0.0000	0.0000	0.0000	0.0000;
	22734	22735	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-58.9600	-25.8600	58.9700	25.9000	0.0000	0.0000	0.0000	0.0000;
	22735	22736	0.006101	0.035771	0.01649	230.96	0	0	0	0	1	0	0	128.5700	14.9200	-127.5800	-10.8300	0.0000	0.0000	0.0000	0.0000;
	22735	22976	0.031726	0.177304	0.05501	196.62	0	0	0	0	1	0	0	-40.8900	-0.7400	41.4100	-2.1700	0.0000	0.0000	0.0000	0.0000;
	22735	23337	0.008028	0.045659	0.03052	214.75	0	0	0	0	1	0	0	-83.2600	-26.3100	83.8500	26.4000	0.0000	0.0000	0.0000	0.0000;
	22735	23387	0.014803	0.081882	0.02137	204.6	0	0	0	0	1	0	0	-63.3800	-13.7700	63.9800	14.8000	0.0000	0.0000	0.0000	0.0000;
	22736	22738	0.006785	0.035938	0.02122	210.28	0	0	0	0	1	0	0	73.8500	-1.9200	-73.4900	1.7100	0.0000	0.0000	0.0000	0.0000;
	22737	22801	0.037201	0.092481	0.00429	49.98	0	0	0	0	1	0	0	12.5600	-0.3500	-12.5100	0.0200	0.0000	0.0000	0.0000	0.0000;
	22738	22795	0.003628	0.023902	0.03078	232.51	0	0	0	0	1	0	0	-98.1800	51.7500	98.6300	-51.8500	0.0000	0.0000	0.0000	0.0000;
	23107	22738	0.010706	0.061904	0.02342	242.27	0	0	0	0	1	0	0	-148.9500	-26.4900	151.5700	39.3800	0.0000	0.0000	0.0000	0.0000;
	22739	22740	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-19.2800	-5.0800	19.2800	5.0800	0.0000	0.0000	0.0000	0.0000;
	22740	22794	0.026902	0.050096	0.00403	64.48	0	0	0	0	1	0	0	28.8000	-16.3100	-28.5000	16.4600	0.0000	0.0000	0.0000	0.0000;
	22740	22800	0.05138	0.141842	0.00428	63.22	0	0	0	0	1	0	0	-28.2900	7.0400	28.7300	-6.2500	0.0000	0.0000	0.0000	0.0000;
	22741	22757	0.048763	0.110286	0.00582	69.81	0	0	0	0	1	0	0	37.3300	2.2100	-36.7000	-1.3900	0.0000	0.0000	0.0000	0.0000;
	22741	22757	0.048763	0.110286	0.00582	69.81	0	0	0	0	1	0	0	37.3300	2.2100	-36.7000	-1.3900	0.0000	0.0000	0.0000	0.0000;
	22743	22794	0.139263	0.381935	0.00825	53.32	0	0	0	0	1	0	0	17.4300	3.0300	-17.0100	-2.7400	0.0000	0.0000	0.0000	0.0000;
	22743	23471	0.036473	0.108848	0.01036	66.36	0	0	0	0	1	0	0	-32.7000	6.8100	33.0900	-6.7700	0.0000	0.0000	0.0000	0.0000;
	22743	23471	0.036473	0.108848	0.01036	66.36	0	0	0	0	1	0	0	-32.7000	6.8100	33.0900	-6.7700	0.0000	0.0000	0.0000	0.0000;
	22744	22745	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-16.3000	-2.4500	16.3000	2.4500	0.0000	0.0000	0.0000	0.0000;
	22746	22745	0.039105	0.079334	0.00312	63.02	0	0	0	0	1	0	0	-33.8100	17.5500	34.3600	-16.7600	0.0000	0.0000	0.0000	0.0000;
	22757	22745	0.015005	0.036829	0.00656	67.14	0	0	0	0	1	0	0	51.0700	-14.0000	-50.6700	14.3100	0.0000	0.0000	0.0000	0.0000;
	22746	22752	0.030353	0.086062	0.00268	54.86	0	0	0	0	1	0	0	17.5100	-18.7200	-17.3200	18.9800	0.0000	0.0000	0.0000	0.0000;
	22747	22750	0.003492	0.101742	0	199.42	0	0	1	0	1	0	0	39.6600	-19.7000	-39.5900	21.7900	0.0000	0.0000	0.0000	0.0000;
	22747	22751	0.000249	0.00115	0	0	0	0	0	0	1	0	0	-39.6600	19.7000	39.6700	-19.6800	0.0000	0.0000	0.0000	0.0000;
	22748	22750	-1.5e-05	-0.000433	0	74.42	0	0	1	0	1	0	0	-39.5900	21.7800	39.5900	-21.7900	0.0000	0.0000	0.0000	0.0000;
	22748	22755	0.036652	0.091808	0.01023	57.5	0	0	0	0	1	0	0	-17.0700	5.4700	17.1900	-6.1800	0.0000	0.0000	0.0000	0.0000;
	22749	22750	0.018635	0.542943	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22751	23107	0.01191	0.074319	0.03035	202.28	0	0	0	0	1	0	0	-39.6700	19.6800	39.9200	-20.9600	0.0000	0.0000	0.0000	0.0000;
	22753	22764	0.025779	0.060523	0.01288	50.81	0	0	0	0	1	0	0	8.4000	-5.6200	-8.3800	4.2900	0.0000	0.0000	0.0000	0.0000;
	22755	22754	0.016702	0.053775	0.00371	61.24	0	0	0	0	1	0	0	-25.9300	3.6900	26.0500	-3.6800	0.0000	0.0000	0.0000	0.0000;
	22757	22754	0.066809	0.088377	0.00241	48.81	0	0	0	0	1	0	0	12.1200	13.8400	-11.9000	-13.7900	0.0000	0.0000	0.0000	0.0000;
	22754	22794	0.038887	0.085335	0.00732	61.54	0	0	0	0	1	0	0	-22.8900	14.3700	23.1800	-14.4600	0.0000	0.0000	0.0000	0.0000;
	22755	22756	0.000256	0.00111	0	0	0	0	0	0	1	0	0	8.7400	2.5000	-8.7400	-2.5000	0.0000	0.0000	0.0000	0.0000;
	22758	22759	0.000221	0.001047	0	0	0	0	0	0	1	0	0	14.6100	3.7400	-14.6100	-3.7300	0.0000	0.0000	0.0000	0.0000;
	22760	22758	0.023739	0.058245	0.00434	48.51	0	0	0	0	1	0	0	-5.0400	-22.9500	5.1600	22.7900	0.0000	0.0000	0.0000	0.0000;
	23103	22758	0.057038	0.104134	0.00733	57.62	0	0	0	0	1	0	0	20.4600	-29.3200	-19.7700	29.7800	0.0000	0.0000	0.0000	0.0000;
	22760	23108	0.047174	0.11365	0.00216	48.89	0	0	0	0	1	0	0	-9.5700	17.6200	9.7500	-17.4100	0.0000	0.0000	0.0000	0.0000;
	22762	22761	0.006087	0.169218	0	38.32	0	0	1	0	1	0	0	-6.1500	3.0700	6.1500	-2.9800	0.0000	0.0000	0.0000	0.0000;
	22761	22763	0.000256	0.001087	0	0	0	0	0	0	1	0	0	23.6000	6.6300	-23.5900	-6.6300	0.0000	0.0000	0.0000	0.0000;
	23107	22761	0.008285	0.047228	0.02894	224.77	0	0	0	0	1	0	0	83.0200	15.9000	-82.3800	-14.9100	0.0000	0.0000	0.0000	0.0000;
	22762	22912	0.052044	0.12782	0.00471	49.14	0	0	0	0	1	0	0	6.1500	-3.0700	-6.1200	2.7100	0.0000	0.0000	0.0000	0.0000;
	22766	22765	0.005925	0.159363	0	79.94	0	0	1.0625	0	1	0	0	-59.8300	-17.7200	60.0700	24.2400	0.0000	0.0000	0.0000	0.0000;
	22765	22767	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-60.0700	-24.2400	60.0800	24.2900	0.0000	0.0000	0.0000	0.0000;
	22766	22768	0.042262	0.109281	0.00496	64.89	0	0	0	0	1	0	0	-20.3100	10.3700	20.5200	-10.3700	0.0000	0.0000	0.0000	0.0000;
	22766	22768	0.042262	0.109281	0.00496	64.89	0	0	0	0	1	0	0	-20.3100	10.3700	20.5200	-10.3700	0.0000	0.0000	0.0000	0.0000;
	23393	22767	0.017561	0.082483	0.03206	250.31	0	0	0	0	1	0	0	125.9700	8.9300	-123.3600	-0.0700	0.0000	0.0000	0.0000	0.0000;
	23393	22767	0.017561	0.082483	0.03206	250.31	0	0	0	0	1	0	0	125.9700	8.9300	-123.3600	-0.0700	0.0000	0.0000	0.0000	0.0000;
	22768	23156	0.09051	0.205721	0.01055	64.28	0	0	0	0	1	0	0	47.4800	-21.0300	-45.2200	25.0400	0.0000	0.0000	0.0000	0.0000;
	22769	22778	0.095643	0.249789	0.01236	45.67	0	0	0	0	1	0	0	-4.1800	5.7800	4.2300	-6.9600	0.0000	0.0000	0.0000	0.0000;
	22769	23597	0.020407	0.043935	0.0025	63.17	0	0	0	0	1	0	0	-38.5500	-15.9700	38.8800	16.4000	0.0000	0.0000	0.0000	0.0000;
	22770	22772	0.035959	0.092657	0.00607	64.77	0	0	0	0	1	0	0	-43.7200	1.6400	44.3600	-0.6300	0.0000	0.0000	0.0000	0.0000;
	22770	22774	0.024485	0.069004	0.01615	60.61	0	0	0	0	1	0	0	29.2600	-3.5400	-29.0600	2.3900	0.0000	0.0000	0.0000	0.0000;
	22772	22771	0.005108	0.14249	0	86.59	0	0	1.025	0	1	0	0	-28.3700	-3.3200	28.4100	4.4400	0.0000	0.0000	0.0000	0.0000;
	22772	22771	0.005108	0.14249	0	86.59	0	0	1.025	0	1	0	0	-28.3700	-3.3200	28.4100	4.4400	0.0000	0.0000	0.0000	0.0000;
	22772	22771	0.005108	0.14249	0	86.59	0	0	1.025	0	1	0	0	-28.3700	-3.3200	28.4100	4.4400	0.0000	0.0000	0.0000	0.0000;
	22771	22773	0.000286	0.001009	0	0	0	0	0	0	1	0	0	20.9400	7.3200	-20.9400	-7.3200	0.0000	0.0000	0.0000	0.0000;
	22780	22771	0.009988	0.056127	0.02003	237.74	0	0	0	0	1	0	0	-139.1900	29.9400	141.1100	-21.2400	0.0000	0.0000	0.0000	0.0000;
	22771	23595	0.010216	0.064514	0.04368	260.77	0	0	0	0	1	0	0	-154.9800	8.3600	157.3200	1.7300	0.0000	0.0000	0.0000	0.0000;
	22771	23595	0.010216	0.064514	0.04368	260.77	0	0	0	0	1	0	0	-154.9800	8.3600	157.3200	1.7300	0.0000	0.0000	0.0000	0.0000;
	22774	22775	0.000247	0.001115	0	0	0	0	0	0	1	0	0	6.5400	1.0200	-6.5400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	22781	22774	0.037561	0.090362	0.00356	51.41	0	0	0	0	1	0	0	9.7700	-1.6200	-9.7400	1.3200	0.0000	0.0000	0.0000	0.0000;
	22778	22776	0.071638	0.192282	0.0026	64.86	0	0	0	0	1	0	0	42.5000	-9.4700	-41.2200	12.6500	0.0000	0.0000	0.0000	0.0000;
	22778	22777	0.004666	0.139822	0	66.22	0	0	1	0	1	0	0	28.4200	5.9900	-28.3900	-4.8700	0.0000	0.0000	0.0000	0.0000;
	22777	22779	0.000279	0.001097	0	0	0	0	0	0	1	0	0	17.7700	3.9300	-17.7600	-3.9200	0.0000	0.0000	0.0000	0.0000;
	22777	23050	0.0298	0.193233	0.117	211.93	0	0	0	0	1	0	0	76.3400	-4.7300	-74.6700	3.6100	0.0000	0.0000	0.0000	0.0000;
	22781	22780	0.003135	0.112147	0	59.07	0	0	1	0	1	0	0	-9.7700	1.6200	9.7700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	22780	22782	0.000227	0.001142	0	0	0	0	0	0	1	0	0	40.0500	9.8500	-40.0500	-9.8300	0.0000	0.0000	0.0000	0.0000;
	23080	22780	0.008072	0.048891	0.0562	219.59	0	0	0	0	1	0	0	-88.6500	36.5600	89.3600	-38.2800	0.0000	0.0000	0.0000	0.0000;
	22783	22786	0.005404	0.145295	0	142.85	0	0	1	0	1	0	0	29.1800	-9.9400	-29.1300	11.2700	0.0000	0.0000	0.0000	0.0000;
	22783	22787	0.000215	0.001076	0	0	0	0	0	0	1	0	0	-75.6700	-0.2100	75.6900	0.2700	0.0000	0.0000	0.0000	0.0000;
	22783	22788	0.000292	0.001176	0	0	0	0	0	0	1	0	0	46.5000	10.1500	-46.4900	-10.1200	0.0000	0.0000	0.0000	0.0000;
	22784	22786	0.000871	0.023421	0	67.85	0	0	1	0	1	0	0	-29.1200	11.4800	29.1300	-11.2700	0.0000	0.0000	0.0000	0.0000;
	22784	22789	0.040152	0.097013	0.00583	60.43	0	0	0	0	1	0	0	29.1200	-11.4800	-28.7600	11.7400	0.0000	0.0000	0.0000	0.0000;
	22785	22786	0.033854	0.910249	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22787	23191	0.006908	0.045506	0.02871	187.74	0	0	0	0	1	0	0	-21.2900	23.3700	21.3600	-25.8600	0.0000	0.0000	0.0000	0.0000;
	22787	23199	0.00878	0.05493	0.01462	200.94	0	0	0	0	1	0	0	-54.3900	-23.6400	54.6900	23.9300	0.0000	0.0000	0.0000	0.0000;
	22792	22789	0.017434	0.053018	0.00578	52.51	0	0	0	0	1	0	0	-13.6100	14.7800	13.6700	-15.2000	0.0000	0.0000	0.0000	0.0000;
	22790	22980	0.032157	0.074121	0.00455	69.21	0	0	0	0	1	0	0	-34.3900	9.0100	34.7800	-8.5700	0.0000	0.0000	0.0000	0.0000;
	22790	22980	0.032157	0.074121	0.00455	69.21	0	0	0	0	1	0	0	-34.3900	9.0100	34.7800	-8.5700	0.0000	0.0000	0.0000	0.0000;
	22790	23000	0.031747	0.084608	0.00417	67.82	0	0	0	0	1	0	0	30.1600	-9.7600	-29.8500	10.1500	0.0000	0.0000	0.0000	0.0000;
	22790	23000	0.031747	0.084608	0.00417	67.82	0	0	0	0	1	0	0	30.1600	-9.7600	-29.8500	10.1500	0.0000	0.0000	0.0000	0.0000;
	22791	23650	0.008799	0.05428	0.01964	244.43	0	0	0	0	1	0	0	-147.5400	1.6200	149.3300	7.3000	0.0000	0.0000	0.0000	0.0000;
	23782	22791	0.019751	0.071013	0.03398	231.27	0	0	0	0	1	0	0	-105.6900	24.4000	107.9000	-20.0600	0.0000	0.0000	0.0000	0.0000;
	22792	23069	0.031562	0.061698	0.00421	46.48	0	0	0	0	1	0	0	-3.8900	10.1700	3.9300	-10.5600	0.0000	0.0000	0.0000	0.0000;
	22793	22796	0.030616	0.083626	0.00407	36.35	0	0	0	0	1	0	0	-5.0900	-9.7500	5.1300	9.4400	0.0000	0.0000	0.0000	0.0000;
	22795	22798	0.003075	0.09085	0	131.08	0	0	1	0	1	0	0	54.0100	-6.6500	-53.9200	9.3800	0.0000	0.0000	0.0000	0.0000;
	22795	22799	0.000295	0.001002	0	0	0	0	0	0	1	0	0	41.1000	15.4300	-41.1000	-15.4100	0.0000	0.0000	0.0000	0.0000;
	22796	22798	0.001723	0.050888	0	81.08	0	0	1	0	1	0	0	-53.8700	10.9000	53.9200	-9.3800	0.0000	0.0000	0.0000	0.0000;
	22796	22800	0.014202	0.037408	0.00159	47.85	0	0	0	0	1	0	0	-5.7900	9.4500	5.8000	-9.5600	0.0000	0.0000	0.0000	0.0000;
	22796	23109	0.046729	0.095442	0.01605	67.92	0	0	0	0	1	0	0	27.2600	-14.9000	-26.8300	14.1700	0.0000	0.0000	0.0000	0.0000;
	22796	23109	0.046729	0.095442	0.01605	67.92	0	0	0	0	1	0	0	27.2600	-14.9000	-26.8300	14.1700	0.0000	0.0000	0.0000	0.0000;
	22797	22798	0.029264	0.86456	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22802	22812	0.013887	0.086338	0.03126	232.1	0	0	0	0	1	0	0	-110.3300	8.4400	112.0300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	22824	22802	0.020921	0.126985	0.04164	200.53	0	0	0	0	1	0	0	-39.6500	-3.6000	39.9800	1.5000	0.0000	0.0000	0.0000	0.0000;
	22802	22931	0.02704	0.157161	0.07151	202.65	0	0	0	0	1	0	0	51.0000	-17.9300	-50.2500	15.0500	0.0000	0.0000	0.0000	0.0000;
	22803	22804	0.042822	0.118019	0.00331	60.15	0	0	0	0	1	0	0	21.1700	-12.7300	-20.9200	13.0900	0.0000	0.0000	0.0000	0.0000;
	22807	22803	0.044519	0.093934	0.00841	54.74	0	0	0	0	1	0	0	-15.3000	13.3500	15.4900	-13.8300	0.0000	0.0000	0.0000	0.0000;
	22810	22803	0.032085	0.086038	0.00989	67.99	0	0	0	0	1	0	0	26.9900	-12.1500	-26.7200	11.8700	0.0000	0.0000	0.0000	0.0000;
	22810	22803	0.032085	0.086038	0.00989	67.99	0	0	0	0	1	0	0	26.9900	-12.1500	-26.7200	11.8700	0.0000	0.0000	0.0000	0.0000;
	22804	22805	0.000285	0.001004	0	0	0	0	0	0	1	0	0	11.4500	0.6500	-11.4500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	22804	22827	0.025453	0.068214	0.01412	54.71	0	0	0	0	1	0	0	9.4700	-13.7400	-9.4100	12.4500	0.0000	0.0000	0.0000	0.0000;
	22806	22807	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-15.8000	-4.1500	15.8000	4.1500	0.0000	0.0000	0.0000	0.0000;
	22807	23103	0.122183	0.242794	0.00773	68.88	0	0	0	0	1	0	0	28.0200	-16.2700	-26.7900	17.9000	0.0000	0.0000	0.0000	0.0000;
	22807	23103	0.122183	0.242794	0.00773	68.88	0	0	0	0	1	0	0	28.0200	-16.2700	-26.7900	17.9000	0.0000	0.0000	0.0000	0.0000;
	22808	22809	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-13.5700	-7.4800	13.5700	7.4900	0.0000	0.0000	0.0000	0.0000;
	22809	22810	0.043115	0.111949	0.00226	64.31	0	0	0	0	1	0	0	37.5500	-16.2300	-36.8400	17.8500	0.0000	0.0000	0.0000	0.0000;
	22810	22811	0.000275	0.00113	0	0	0	0	0	0	1	0	0	13.5700	7.8100	-13.5700	-7.8100	0.0000	0.0000	0.0000	0.0000;
	22810	22813	0.083435	0.150485	0.01027	60.13	0	0	0	0	1	0	0	-30.7200	-1.3700	31.4900	1.6900	0.0000	0.0000	0.0000	0.0000;
	23729	22812	0.018276	0.075513	0.05284	236.04	0	0	0	0	1	0	0	128.4000	7.7800	-125.5900	-1.7600	0.0000	0.0000	0.0000	0.0000;
	22813	22819	0.049359	0.149588	0.01206	76.95	0	0	0	0	1	0	0	48.3000	-8.3800	-47.2000	10.4300	0.0000	0.0000	0.0000	0.0000;
	22813	22819	0.049359	0.149588	0.01206	76.95	0	0	0	0	1	0	0	48.3000	-8.3800	-47.2000	10.4300	0.0000	0.0000	0.0000	0.0000;
	22813	23574	0.015669	0.039276	0.00208	80.26	0	0	0	0	1	0	0	-51.4300	1.4100	51.8100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	22813	23574	0.015669	0.039276	0.00208	80.26	0	0	0	0	1	0	0	-51.4300	1.4100	51.8100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	22813	23574	0.015669	0.039276	0.00208	80.26	0	0	0	0	1	0	0	-51.4300	1.4100	51.8100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	22814	22815	0.013874	0.0376	0.0021	52.75	0	0	0	0	1	0	0	18.1900	9.5500	-18.1400	-9.6200	0.0000	0.0000	0.0000	0.0000;
	23574	22814	0.016642	0.039316	0.00097	64.59	0	0	0	0	1	0	0	44.7300	16.1000	-44.3900	-15.3900	0.0000	0.0000	0.0000	0.0000;
	22815	22816	0.000201	0.001025	0	0	0	0	0	0	1	0	0	26.1900	11.1800	-26.1900	-11.1700	0.0000	0.0000	0.0000	0.0000;
	22815	22817	0.009555	0.030633	0.00094	40.74	0	0	0	0	1	0	0	-6.8100	-3.4900	6.8100	3.4000	0.0000	0.0000	0.0000	0.0000;
	22817	22818	0.000216	0.001172	0	0	0	0	0	0	1	0	0	26.1900	10.0500	-26.1900	-10.0400	0.0000	0.0000	0.0000	0.0000;
	22817	23574	0.026532	0.067144	0.00221	60.26	0	0	0	0	1	0	0	-33.0100	-13.4500	33.3300	14.0200	0.0000	0.0000	0.0000	0.0000;
	22826	22819	0.024277	0.083926	0.00314	63.35	0	0	0	0	1	0	0	-35.2200	6.9500	35.5200	-6.2500	0.0000	0.0000	0.0000	0.0000;
	22819	22939	0.046045	0.079443	0.00542	65.89	0	0	0	0	1	0	0	36.3900	-21.9500	-35.6100	22.7300	0.0000	0.0000	0.0000	0.0000;
	22820	22821	0.000268	0.001155	0	0	0	0	0	0	1	0	0	22.4900	2.7300	-22.4900	-2.7300	0.0000	0.0000	0.0000	0.0000;
	22921	22820	0.020984	0.058892	0.00816	62.36	0	0	0	0	1	0	0	-35.2000	-3.3100	35.4500	3.1200	0.0000	0.0000	0.0000	0.0000;
	22956	22820	0.013751	0.034702	0.00877	67.15	0	0	0	0	1	0	0	29.1500	-23.7600	-28.9700	23.2600	0.0000	0.0000	0.0000	0.0000;
	22956	22820	0.013751	0.034702	0.00877	67.15	0	0	0	0	1	0	0	29.1500	-23.7600	-28.9700	23.2600	0.0000	0.0000	0.0000	0.0000;
	22823	22822	0.005609	0.155927	0	80.2	0	0	1.075	0	1	0	0	-25.9700	-12.1900	26.0200	13.5500	0.0000	0.0000	0.0000	0.0000;
	22823	22822	0.005609	0.155927	0	80.2	0	0	1.075	0	1	0	0	-25.9700	-12.1900	26.0200	13.5500	0.0000	0.0000	0.0000	0.0000;
	22823	22822	0.005609	0.155927	0	80.2	0	0	1.075	0	1	0	0	-25.9700	-12.1900	26.0200	13.5500	0.0000	0.0000	0.0000	0.0000;
	22822	22824	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-78.0500	-40.6600	78.0700	40.7500	0.0000	0.0000	0.0000	0.0000;
	22823	22826	0.044023	0.112162	0.00386	54.13	0	0	0	0	1	0	0	14.1600	9.8300	-14.0400	-9.9300	0.0000	0.0000	0.0000	0.0000;
	22823	22939	0.027586	0.078409	0.0016	59.79	0	0	0	0	1	0	0	26.9800	7.4200	-26.7800	-7.0200	0.0000	0.0000	0.0000	0.0000;
	22824	22957	0.010302	0.046826	0.01396	190.82	0	0	0	0	1	0	0	-38.4200	-37.1500	38.7200	37.0900	0.0000	0.0000	0.0000	0.0000;
	22825	22826	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-33.3800	-6.6700	33.3800	6.6800	0.0000	0.0000	0.0000	0.0000;
	22827	22826	0.018602	0.046637	0.00205	54.65	0	0	0	0	1	0	0	-15.8300	3.6100	15.8800	-3.7100	0.0000	0.0000	0.0000	0.0000;
	22827	22953	0.046428	0.094341	0.00599	54.42	0	0	0	0	1	0	0	8.5500	-19.6300	-8.3500	19.4000	0.0000	0.0000	0.0000	0.0000;
	23224	22828	0.027344	0.067838	0.0075	69.89	0	0	0	0	1	0	0	35.3400	-4.7500	-35.0200	4.7500	0.0000	0.0000	0.0000	0.0000;
	23224	22828	0.027344	0.067838	0.0075	69.89	0	0	0	0	1	0	0	35.3400	-4.7500	-35.0200	4.7500	0.0000	0.0000	0.0000	0.0000;
	22829	22831	0.02749	0.071522	0.00174	57.02	0	0	0	0	1	0	0	19.2700	-15.0200	-19.1200	15.2500	0.0000	0.0000	0.0000	0.0000;
	22829	22874	0.014501	0.040652	0.00156	63.04	0	0	0	0	1	0	0	-36.3700	9.9800	36.5600	-9.5800	0.0000	0.0000	0.0000	0.0000;
	22831	22830	0.016526	0.049201	0.00811	73.63	0	0	0	0	1	0	0	37.8100	-11.9100	-37.5600	11.7900	0.0000	0.0000	0.0000	0.0000;
	22831	22830	0.016526	0.049201	0.00811	73.63	0	0	0	0	1	0	0	37.8100	-11.9100	-37.5600	11.7900	0.0000	0.0000	0.0000	0.0000;
	22831	22830	0.016526	0.049201	0.00811	73.63	0	0	0	0	1	0	0	37.8100	-11.9100	-37.5600	11.7900	0.0000	0.0000	0.0000	0.0000;
	22830	23040	0.022755	0.069025	0.00479	63.87	0	0	0	0	1	0	0	29.9400	-29.6200	-29.5600	30.2600	0.0000	0.0000	0.0000	0.0000;
	23225	22830	0.032364	0.076352	0.00475	66.2	0	0	0	0	1	0	0	-29.0800	5.2000	29.3600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	23225	22830	0.032364	0.076352	0.00475	66.2	0	0	0	0	1	0	0	-29.0800	5.2000	29.3600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	22831	23025	0.052869	0.124876	0.00561	74.9	0	0	0	0	1	0	0	-43.5800	11.8000	44.6100	-9.9600	0.0000	0.0000	0.0000	0.0000;
	22831	23025	0.052869	0.124876	0.00561	74.9	0	0	0	0	1	0	0	-43.5800	11.8000	44.6100	-9.9600	0.0000	0.0000	0.0000	0.0000;
	22831	23025	0.052869	0.124876	0.00561	74.9	0	0	0	0	1	0	0	-43.5800	11.8000	44.6100	-9.9600	0.0000	0.0000	0.0000	0.0000;
	22831	23037	0.026085	0.069251	0.00603	49.5	0	0	0	0	1	0	0	7.0900	-26.0600	-6.9100	25.8900	0.0000	0.0000	0.0000	0.0000;
	22833	22832	0.019322	0.042627	0.00418	61.61	0	0	0	0	1	0	0	-37.2600	27.3900	37.6400	-27.0000	0.0000	0.0000	0.0000	0.0000;
	22850	22832	0.019513	0.047798	0.00289	51.8	0	0	0	0	1	0	0	12.4500	5.9600	-12.4200	-6.1900	0.0000	0.0000	0.0000	0.0000;
	23340	22832	0.018329	0.04675	0.00192	54.22	0	0	0	0	1	0	0	-10.4300	-4.2500	10.4500	4.1000	0.0000	0.0000	0.0000	0.0000;
	22835	22833	0.007651	0.018496	0.00392	200	0	0	0	0	1	0	0	30.0100	-81.7200	-29.4700	82.6100	0.0000	0.0000	0.0000	0.0000;
	22834	22836	0.012749	0.033877	0.00307	61.28	0	0	0	0	1	0	0	28.1800	-8.2400	-28.0700	8.2200	0.0000	0.0000	0.0000	0.0000;
	23422	22834	0.010468	0.022322	0.00294	62.4	0	0	0	0	1	0	0	35.2900	6.9900	-35.1500	-7.0100	0.0000	0.0000	0.0000	0.0000;
	22836	22837	0.000234	0.001088	0	0	0	0	0	0	1	0	0	31.6600	7.1600	-31.6600	-7.1500	0.0000	0.0000	0.0000	0.0000;
	22836	22876	0.032686	0.070453	0.01088	60.25	0	0	0	0	1	0	0	20.7000	-17.7800	-20.4600	17.2000	0.0000	0.0000	0.0000	0.0000;
	22836	23422	0.031571	0.069715	0.00368	60.15	0	0	0	0	1	0	0	-24.3000	2.4000	24.4900	-2.3500	0.0000	0.0000	0.0000	0.0000;
	22838	22872	0.018212	0.052016	0.00217	56.78	0	0	0	0	1	0	0	13.6700	-7.5200	-13.6300	7.4300	0.0000	0.0000	0.0000	0.0000;
	22840	22839	0.000387	0.023277	0	553.85	0	0	1.05625	0	1	0	0	-258.7100	-160.3000	259.0800	182.6800	0.0000	0.0000	0.0000	0.0000;
	22840	22839	0.000387	0.023277	0	553.85	0	0	1.05625	0	1	0	0	-258.7100	-160.3000	259.0800	182.6800	0.0000	0.0000	0.0000	0.0000;
	22840	22839	0.000387	0.023277	0	553.85	0	0	1.05625	0	1	0	0	-258.7100	-160.3000	259.0800	182.6800	0.0000	0.0000	0.0000	0.0000;
	22839	22841	0.000283	0.001113	0	0	0	0	0	0	1	0	0	91.2500	22.3700	-91.2200	-22.2800	0.0000	0.0000	0.0000	0.0000;
	22839	23029	0.000864	0.011872	0.35154	1169.18	0	0	0	0	1	0	0	-278.7100	-129.0300	279.4600	101.9400	0.0000	0.0000	0.0000	0.0000;
	23217	22839	0.000931	0.011367	0.27222	1376.56	0	0	0	0	1	0	0	-833.0300	105.4100	839.3200	-57.0900	0.0000	0.0000	0.0000	0.0000;
	23217	22839	0.000931	0.011367	0.27222	1376.56	0	0	0	0	1	0	0	-833.0300	105.4100	839.3200	-57.0900	0.0000	0.0000	0.0000	0.0000;
	23240	22839	0.000881	0.011207	0.29027	1311.04	0	0	0	0	1	0	0	-906.9900	102.4600	914.0500	-43.1300	0.0000	0.0000	0.0000	0.0000;
	22839	23400	0.001424	0.018413	0.64312	1244	0	0	0	0	1	0	0	-702.2000	-25.2400	708.9200	43.8400	0.0000	0.0000	0.0000	0.0000;
	22839	23435	0.000652	0.007353	0.14797	1356.81	0	0	0	0	1	0	0	-691.8700	-83.3700	694.9000	101.8100	0.0000	0.0000	0.0000	0.0000;
	22839	23435	0.000652	0.007353	0.14797	1356.81	0	0	0	0	1	0	0	-691.8700	-83.3700	694.9000	101.8100	0.0000	0.0000	0.0000	0.0000;
	22840	22843	0.01136	0.064603	0.0167	203.33	0	0	0	0	1	0	0	63.7600	39.8300	-63.1600	-38.1300	0.0000	0.0000	0.0000	0.0000;
	22849	22840	0.004598	0.031181	0.01531	252.55	0	0	0	0	1	0	0	-152.0500	-92.2800	153.4900	100.5000	0.0000	0.0000	0.0000	0.0000;
	22840	22868	0.012828	0.06723	0.01614	225.69	0	0	0	0	1	0	0	110.8600	47.5300	-109.1100	-40.0400	0.0000	0.0000	0.0000	0.0000;
	22840	22873	0.004329	0.030754	0.02716	217.48	0	0	0	0	1	0	0	88.8800	39.1700	-88.4900	-39.3200	0.0000	0.0000	0.0000	0.0000;
	22886	22840	0.004305	0.027172	0.02112	262.26	0	0	0	0	1	0	0	-170.4400	-60.0100	171.8100	66.4100	0.0000	0.0000	0.0000	0.0000;
	22886	22840	0.004305	0.027172	0.02112	262.26	0	0	0	0	1	0	0	-170.4400	-60.0100	171.8100	66.4100	0.0000	0.0000	0.0000	0.0000;
	22840	23166	0.015856	0.101342	0.03447	179.82	0	0	0	0	1	0	0	-13.6700	7.0900	13.7100	-10.5200	0.0000	0.0000	0.0000	0.0000;
	22850	22842	0.013266	0.040399	0.00378	56.81	0	0	0	0	1	0	0	19.9000	16.3700	-19.8200	-16.5300	0.0000	0.0000	0.0000	0.0000;
	22842	22857	0.042025	0.089191	0.00824	56.61	0	0	0	0	1	0	0	10.3400	-7.9200	-10.2700	7.1700	0.0000	0.0000	0.0000	0.0000;
	22843	22846	0.007086	0.150872	0	111.27	0	0	1	0	1	0	0	71.2700	-15.0900	-70.9000	23.0200	0.0000	0.0000	0.0000	0.0000;
	22843	22847	0.00027	0.001157	0	0	0	0	0	0	1	0	0	49.1400	15.1300	-49.1300	-15.1000	0.0000	0.0000	0.0000	0.0000;
	22843	22849	0.006572	0.032386	0.01399	194.8	0	0	0	0	1	0	0	22.4100	9.3000	-22.3800	-10.5100	0.0000	0.0000	0.0000	0.0000;
	22854	22843	0.005816	0.031024	0.01985	224.92	0	0	0	0	1	0	0	-64.0100	-18.2700	64.2700	17.6600	0.0000	0.0000	0.0000	0.0000;
	22844	22846	-0.002582	-0.054976	0	86.27	0	0	1	0	1	0	0	-71.0400	20.1300	70.9000	-23.0200	0.0000	0.0000	0.0000	0.0000;
	22844	22853	0.033167	0.081414	0.00165	64.16	0	0	0	0	1	0	0	38.0800	-4.8400	-37.6100	5.8300	0.0000	0.0000	0.0000	0.0000;
	22844	23157	0.028018	0.072814	0.00473	60.36	0	0	0	0	1	0	0	29.5200	23.7700	-29.1300	-23.2300	0.0000	0.0000	0.0000	0.0000;
	22844	23162	0.016765	0.044736	0.00362	56.07	0	0	0	0	1	0	0	17.9900	13.4200	-17.9100	-13.5700	0.0000	0.0000	0.0000	0.0000;
	22845	22846	0.025752	0.548315	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22848	22874	0.022978	0.069022	0.00946	73	0	0	0	0	1	0	0	-39.9800	-2.8300	40.3400	2.9400	0.0000	0.0000	0.0000	0.0000;
	22848	22874	0.022978	0.069022	0.00946	73	0	0	0	0	1	0	0	-39.9800	-2.8300	40.3400	2.9400	0.0000	0.0000	0.0000	0.0000;
	22848	22874	0.022978	0.069022	0.00946	73	0	0	0	0	1	0	0	-39.9800	-2.8300	40.3400	2.9400	0.0000	0.0000	0.0000	0.0000;
	22848	22876	0.013044	0.035887	0.00172	66.58	0	0	0	0	1	0	0	29.1300	-4.0000	-29.0200	4.1300	0.0000	0.0000	0.0000	0.0000;
	22848	22876	0.013044	0.035887	0.00172	66.58	0	0	0	0	1	0	0	29.1300	-4.0000	-29.0200	4.1300	0.0000	0.0000	0.0000	0.0000;
	22883	22848	0.013952	0.028386	0.00115	60.02	0	0	0	0	1	0	0	-29.0900	-13.5300	29.2400	13.7100	0.0000	0.0000	0.0000	0.0000;
	22850	22849	0.006275	0.142267	0	94.33	0	0	1.075	0	1	0	0	-43.7400	-16.6400	43.8900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22850	22849	0.006275	0.142267	0	94.33	0	0	1.075	0	1	0	0	-43.7400	-16.6400	43.8900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22850	22849	0.006275	0.142267	0	94.33	0	0	1.075	0	1	0	0	-43.7400	-16.6400	43.8900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22850	22849	0.006275	0.142267	0	94.33	0	0	1.075	0	1	0	0	-43.7400	-16.6400	43.8900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22849	22851	0.000228	0.001059	0	0	0	0	0	0	1	0	0	35.2100	15.8700	-35.2000	-15.8500	0.0000	0.0000	0.0000	0.0000;
	22854	22849	0.004766	0.023785	0.02571	221.65	0	0	0	0	1	0	0	-53.1000	-9.7200	53.2400	7.8500	0.0000	0.0000	0.0000	0.0000;
	23407	22850	0.01423	0.026471	0.00141	74.39	0	0	0	0	1	0	0	-47.2100	-14.2900	47.5400	14.7400	0.0000	0.0000	0.0000	0.0000;
	23407	22850	0.01423	0.026471	0.00141	74.39	0	0	0	0	1	0	0	-47.2100	-14.2900	47.5400	14.7400	0.0000	0.0000	0.0000	0.0000;
	23407	22850	0.01423	0.026471	0.00141	74.39	0	0	0	0	1	0	0	-47.2100	-14.2900	47.5400	14.7400	0.0000	0.0000	0.0000	0.0000;
	22860	22852	0.011075	0.029194	0.0013	65.47	0	0	0	0	1	0	0	28.9100	22.0400	-28.7800	-21.8200	0.0000	0.0000	0.0000	0.0000;
	22860	22852	0.011075	0.029194	0.0013	65.47	0	0	0	0	1	0	0	28.9100	22.0400	-28.7800	-21.8200	0.0000	0.0000	0.0000	0.0000;
	22866	22852	0.023786	0.060062	0.0012	62.49	0	0	0	0	1	0	0	-30.8100	-3.3700	31.0300	3.8000	0.0000	0.0000	0.0000	0.0000;
	22852	22889	0.016377	0.043872	0.00431	54.71	0	0	0	0	1	0	0	-5.8200	34.9900	6.0100	-34.9100	0.0000	0.0000	0.0000	0.0000;
	22853	22889	0.029899	0.082294	0.00653	56.48	0	0	0	0	1	0	0	13.9800	-10.9500	-13.8900	10.5300	0.0000	0.0000	0.0000	0.0000;
	22855	22854	0.006498	0.16943	0	93.76	0	0	1.0625	0	1	0	0	-38.1500	-3.4000	38.2500	5.9600	0.0000	0.0000	0.0000	0.0000;
	22855	22854	0.006498	0.16943	0	93.76	0	0	1.0625	0	1	0	0	-38.1500	-3.4000	38.2500	5.9600	0.0000	0.0000	0.0000	0.0000;
	22855	22854	0.006498	0.16943	0	93.76	0	0	1.0625	0	1	0	0	-38.1500	-3.4000	38.2500	5.9600	0.0000	0.0000	0.0000	0.0000;
	22855	22854	0.006498	0.16943	0	93.76	0	0	1.0625	0	1	0	0	-38.1500	-3.4000	38.2500	5.9600	0.0000	0.0000	0.0000	0.0000;
	22854	22856	0.000207	0.001107	0	0	0	0	0	0	1	0	0	39.4400	12.8300	-39.4300	-12.8100	0.0000	0.0000	0.0000	0.0000;
	22868	22854	0.007144	0.035	0.01473	212.38	0	0	0	0	1	0	0	-34.6800	1.2800	34.7700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	22857	22855	0.026016	0.043732	0.00094	51	0	0	0	0	1	0	0	-13.3600	-14.3800	13.4500	14.4300	0.0000	0.0000	0.0000	0.0000;
	22894	22855	0.016464	0.043849	0.00142	74.96	0	0	0	0	1	0	0	-46.0600	0.9800	46.3900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	22894	22855	0.016464	0.043849	0.00142	74.96	0	0	0	0	1	0	0	-46.0600	0.9800	46.3900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	22894	22855	0.016464	0.043849	0.00142	74.96	0	0	0	0	1	0	0	-46.0600	0.9800	46.3900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	22858	22864	0.016566	0.03954	0.0029	54.14	0	0	0	0	1	0	0	-16.2400	-21.9700	16.3600	21.9700	0.0000	0.0000	0.0000	0.0000;
	22858	23214	0.022607	0.053898	0.00394	56.78	0	0	0	0	1	0	0	-13.7900	14.9800	13.8800	-15.1500	0.0000	0.0000	0.0000	0.0000;
	22860	22859	0.005045	0.120673	0	98.02	0	0	1.1	0	1	0	0	-49.7900	-27.7700	49.9700	32.1800	0.0000	0.0000	0.0000	0.0000;
	22860	22859	0.005045	0.120673	0	98.02	0	0	1.1	0	1	0	0	-49.7900	-27.7700	49.9700	32.1800	0.0000	0.0000	0.0000	0.0000;
	22860	22859	0.005045	0.120673	0	98.02	0	0	1.1	0	1	0	0	-49.7900	-27.7700	49.9700	32.1800	0.0000	0.0000	0.0000	0.0000;
	22860	22859	0.005045	0.120673	0	98.02	0	0	1.1	0	1	0	0	-49.7900	-27.7700	49.9700	32.1800	0.0000	0.0000	0.0000	0.0000;
	22859	22861	0.000272	0.001019	0	0	0	0	0	0	1	0	0	42.4700	21.2800	-42.4700	-21.2600	0.0000	0.0000	0.0000	0.0000;
	22859	22868	0.003572	0.021014	0.0079	226.98	0	0	0	0	1	0	0	-103.9500	-27.1300	104.3800	28.8600	0.0000	0.0000	0.0000	0.0000;
	22886	22859	0.006034	0.03598	0.01158	237.51	0	0	0	0	1	0	0	137.5700	59.9500	-136.2400	-53.1800	0.0000	0.0000	0.0000	0.0000;
	22859	22890	0.007913	0.049096	0.02396	195.31	0	0	0	0	1	0	0	18.0700	-38.3400	-17.9300	36.8400	0.0000	0.0000	0.0000	0.0000;
	22859	23228	0.010248	0.058757	0.0187	180.36	0	0	0	0	1	0	0	-20.2400	-31.3300	20.3800	30.2900	0.0000	0.0000	0.0000	0.0000;
	22860	22864	0.017596	0.042427	0.00143	200	0	0	0	0	1	0	0	15.6900	46.0000	-15.3100	-45.2200	0.0000	0.0000	0.0000	0.0000;
	22860	22869	0.040796	0.102441	0.00898	59.03	0	0	0	0	1	0	0	21.5300	-0.8100	-21.3500	0.2800	0.0000	0.0000	0.0000	0.0000;
	22860	23213	0.014376	0.038821	0.00525	70.93	0	0	0	0	1	0	0	34.7000	7.2700	-34.5400	-7.3800	0.0000	0.0000	0.0000	0.0000;
	22860	23213	0.014376	0.038821	0.00525	70.93	0	0	0	0	1	0	0	34.7000	7.2700	-34.5400	-7.3800	0.0000	0.0000	0.0000	0.0000;
	22860	23213	0.014376	0.038821	0.00525	70.93	0	0	0	0	1	0	0	34.7000	7.2700	-34.5400	-7.3800	0.0000	0.0000	0.0000	0.0000;
	22862	22863	0.000233	0.001149	0	0	0	0	0	0	1	0	0	-30.0200	-5.1100	30.0200	5.1200	0.0000	0.0000	0.0000	0.0000;
	22864	22863	0.020211	0.047186	0.0014	63.06	0	0	0	0	1	0	0	-31.0700	11.5300	31.2900	-11.1700	0.0000	0.0000	0.0000	0.0000;
	22876	22863	0.020651	0.04215	0.00875	65.53	0	0	0	0	1	0	0	16.6200	-34.3300	-16.3300	34.0300	0.0000	0.0000	0.0000	0.0000;
	22876	22863	0.020651	0.04215	0.00875	65.53	0	0	0	0	1	0	0	16.6200	-34.3300	-16.3300	34.0300	0.0000	0.0000	0.0000	0.0000;
	22889	22863	0.018342	0.0451	0.00149	71.48	0	0	0	0	1	0	0	-32.4500	7.1300	32.6500	-6.8000	0.0000	0.0000	0.0000	0.0000;
	22889	22863	0.018342	0.0451	0.00149	71.48	0	0	0	0	1	0	0	-32.4500	7.1300	32.6500	-6.8000	0.0000	0.0000	0.0000	0.0000;
	22889	22863	0.018342	0.0451	0.00149	71.48	0	0	0	0	1	0	0	-32.4500	7.1300	32.6500	-6.8000	0.0000	0.0000	0.0000	0.0000;
	23407	22863	0.020647	0.053395	0.00238	73.53	0	0	0	0	1	0	0	42.6000	14.6300	-42.2000	-13.8700	0.0000	0.0000	0.0000	0.0000;
	23407	22863	0.020647	0.053395	0.00238	73.53	0	0	0	0	1	0	0	42.6000	14.6300	-42.2000	-13.8700	0.0000	0.0000	0.0000	0.0000;
	23407	22863	0.020647	0.053395	0.00238	73.53	0	0	0	0	1	0	0	42.6000	14.6300	-42.2000	-13.8700	0.0000	0.0000	0.0000	0.0000;
	22889	22865	0.021379	0.046616	0.00071	69.49	0	0	0	0	1	0	0	32.7500	-4.5400	-32.5300	4.9600	0.0000	0.0000	0.0000	0.0000;
	22889	22865	0.021379	0.046616	0.00071	69.49	0	0	0	0	1	0	0	32.7500	-4.5400	-32.5300	4.9600	0.0000	0.0000	0.0000	0.0000;
	22865	22891	0.017328	0.04117	0.00228	60.66	0	0	0	0	1	0	0	25.2000	-9.2100	-25.0800	9.2700	0.0000	0.0000	0.0000	0.0000;
	22865	22892	0.038137	0.108162	0.00213	46.75	0	0	0	0	1	0	0	0.4300	-10.2400	-0.4000	10.1300	0.0000	0.0000	0.0000	0.0000;
	22866	22867	0.000272	0.001153	0	0	0	0	0	0	1	0	0	64.3200	14.9400	-64.3100	-14.8900	0.0000	0.0000	0.0000	0.0000;
	22866	22891	0.0181	0.050239	0.00353	49.16	0	0	0	0	1	0	0	11.3800	16.0800	-11.3200	-16.2500	0.0000	0.0000	0.0000	0.0000;
	22866	23213	0.0327	0.068884	0.00164	55.83	0	0	0	0	1	0	0	-19.8700	-6.8500	20.0100	6.9700	0.0000	0.0000	0.0000	0.0000;
	23219	22866	0.038587	0.07599	0.00419	57.38	0	0	0	0	1	0	0	25.4100	21.1100	-25.0200	-20.7900	0.0000	0.0000	0.0000	0.0000;
	22869	23219	0.029884	0.072475	0.00605	55.93	0	0	0	0	1	0	0	-18.0700	-13.0200	18.2000	12.7000	0.0000	0.0000	0.0000	0.0000;
	22870	22896	0.010191	0.02832	0.00438	62.07	0	0	0	0	1	0	0	-23.2400	23.2700	23.3400	-23.4600	0.0000	0.0000	0.0000	0.0000;
	23157	22871	0.045963	0.12347	0.00705	67.08	0	0	0	0	1	0	0	23.7800	-6.9500	-23.4900	7.0200	0.0000	0.0000	0.0000	0.0000;
	23157	22871	0.045963	0.12347	0.00705	67.08	0	0	0	0	1	0	0	23.7800	-6.9500	-23.4900	7.0200	0.0000	0.0000	0.0000	0.0000;
	22872	22881	0.029438	0.059394	0.01127	68.12	0	0	0	0	1	0	0	27.9200	-11.0800	-27.6500	10.5100	0.0000	0.0000	0.0000	0.0000;
	22872	22881	0.029438	0.059394	0.01127	68.12	0	0	0	0	1	0	0	27.9200	-11.0800	-27.6500	10.5100	0.0000	0.0000	0.0000	0.0000;
	22874	22873	0.003835	0.118947	0	103.7	0	0	1	0	1	0	0	-50.9100	2.3100	51.0100	0.6600	0.0000	0.0000	0.0000	0.0000;
	22874	22873	0.003835	0.118947	0	103.7	0	0	1	0	1	0	0	-50.9100	2.3100	51.0100	0.6600	0.0000	0.0000	0.0000	0.0000;
	22874	22873	0.003835	0.118947	0	103.7	0	0	1	0	1	0	0	-50.9100	2.3100	51.0100	0.6600	0.0000	0.0000	0.0000	0.0000;
	22874	22873	0.003835	0.118947	0	103.7	0	0	1	0	1	0	0	-50.9100	2.3100	51.0100	0.6600	0.0000	0.0000	0.0000	0.0000;
	22873	22875	0.000272	0.001131	0	0	0	0	0	0	1	0	0	42.2000	12.8700	-42.1900	-12.8500	0.0000	0.0000	0.0000	0.0000;
	22873	22879	0.004895	0.030955	0.00981	214.58	0	0	0	0	1	0	0	-74.7100	34.6000	75.0300	-33.5900	0.0000	0.0000	0.0000	0.0000;
	23033	22873	0.012743	0.06686	0.03892	219.77	0	0	0	0	1	0	0	83.8800	11.1100	-83.0300	-10.7700	0.0000	0.0000	0.0000	0.0000;
	22878	22874	0.012917	0.038821	0.00089	65.06	0	0	0	0	1	0	0	-45.7800	9.2100	46.0500	-8.4800	0.0000	0.0000	0.0000	0.0000;
	22876	22877	0.00023	0.001164	0	0	0	0	0	0	1	0	0	34.5800	14.9900	-34.5800	-14.9800	0.0000	0.0000	0.0000	0.0000;
	22876	22881	0.022194	0.048041	0.00093	40.36	0	0	0	0	1	0	0	10.6800	28.2000	-10.4800	-27.8600	0.0000	0.0000	0.0000	0.0000;
	23037	22878	0.056331	0.122742	0.00317	53.98	0	0	0	0	1	0	0	-10.8400	23.9400	11.2100	-23.4900	0.0000	0.0000	0.0000	0.0000;
	22879	22880	0.000251	0.001156	0	0	0	0	0	0	1	0	0	59.6900	19.5800	-59.6800	-19.5400	0.0000	0.0000	0.0000	0.0000;
	22879	23430	0.007525	0.039524	0.01662	239.82	0	0	0	0	1	0	0	-148.9400	-5.6100	150.5600	12.4000	0.0000	0.0000	0.0000	0.0000;
	22881	22883	0.018025	0.042911	0.00718	53.2	0	0	0	0	1	0	0	-15.0100	-17.7100	15.1100	17.2300	0.0000	0.0000	0.0000	0.0000;
	22882	22885	0.006418	0.211379	0	128.67	0	0	1	0	1	0	0	50.8600	8.0900	-50.7000	-2.6300	0.0000	0.0000	0.0000	0.0000;
	22882	22886	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-50.8600	-8.0900	50.8700	8.1200	0.0000	0.0000	0.0000	0.0000;
	22883	22885	-0.001998	-0.065804	0	78.67	0	0	1	0	1	0	0	-50.7500	-4.3300	50.7000	2.6300	0.0000	0.0000	0.0000	0.0000;
	23214	22883	0.028205	0.079725	0.00232	61.8	0	0	0	0	1	0	0	-29.7600	9.9600	30.0400	-9.4000	0.0000	0.0000	0.0000	0.0000;
	22884	22885	0.019924	0.656218	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23039	22886	0.003179	0.021567	0.03838	238.73	0	0	0	0	1	0	0	-151.6400	-50.3300	152.4500	51.9500	0.0000	0.0000	0.0000	0.0000;
	22887	22888	0.000286	0.001088	0	0	0	0	0	0	1	0	0	36.4000	7.5200	-36.4000	-7.5000	0.0000	0.0000	0.0000	0.0000;
	22892	22887	0.011295	0.027534	0.00209	61.18	0	0	0	0	1	0	0	-38.0900	-20.3100	38.2900	20.5800	0.0000	0.0000	0.0000	0.0000;
	22887	22894	0.026786	0.059442	0.00259	73.74	0	0	0	0	1	0	0	-39.2600	2.4100	39.6500	-1.8300	0.0000	0.0000	0.0000	0.0000;
	22887	22894	0.026786	0.059442	0.00259	73.74	0	0	0	0	1	0	0	-39.2600	2.4100	39.6500	-1.8300	0.0000	0.0000	0.0000	0.0000;
	22887	22894	0.026786	0.059442	0.00259	73.74	0	0	0	0	1	0	0	-39.2600	2.4100	39.6500	-1.8300	0.0000	0.0000	0.0000	0.0000;
	22887	22896	0.034231	0.083646	0.00301	65.31	0	0	0	0	1	0	0	21.5400	-17.6700	-21.2900	17.9600	0.0000	0.0000	0.0000	0.0000;
	22887	22896	0.034231	0.083646	0.00301	65.31	0	0	0	0	1	0	0	21.5400	-17.6700	-21.2900	17.9600	0.0000	0.0000	0.0000	0.0000;
	23222	22890	0.002845	0.017108	0.08026	190.81	0	0	0	0	1	0	0	29.3300	44.3800	-29.2400	-51.9600	0.0000	0.0000	0.0000	0.0000;
	22892	22893	0.000224	0.001052	0	0	0	0	0	0	1	0	0	38.4900	10.1800	-38.4800	-10.1700	0.0000	0.0000	0.0000	0.0000;
	22895	22896	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-19.2400	12.4600	19.2400	-12.4600	0.0000	0.0000	0.0000	0.0000;
	22897	22898	0.000282	0.001141	0	0	0	0	0	0	1	0	0	10.1100	1.5900	-10.1100	-1.5900	0.0000	0.0000	0.0000	0.0000;
	22897	23127	0.053245	0.12961	0.00549	60.75	0	0	0	0	1	0	0	30.2200	0.2000	-29.7500	0.4100	0.0000	0.0000	0.0000	0.0000;
	23130	22897	0.078137	0.169218	0.01019	60.9	0	0	0	0	1	0	0	-27.9600	9.3000	28.6400	-8.8500	0.0000	0.0000	0.0000	0.0000;
	22897	23698	0.026083	0.064211	0.00407	68.82	0	0	0	0	1	0	0	-34.4800	3.5300	34.7900	-3.1900	0.0000	0.0000	0.0000	0.0000;
	22897	23698	0.026083	0.064211	0.00407	68.82	0	0	0	0	1	0	0	-34.4800	3.5300	34.7900	-3.1900	0.0000	0.0000	0.0000	0.0000;
	22899	22903	0.004045	0.121232	0	157.56	0	0	1	0	1	0	0	13.9300	-9.1100	-13.9200	9.4400	0.0000	0.0000	0.0000	0.0000;
	22899	22904	0.000225	0.001043	0	0	0	0	0	0	1	0	0	13.5600	5.1300	-13.5600	-5.1300	0.0000	0.0000	0.0000	0.0000;
	22899	22962	0.008874	0.053705	0.12465	187.43	0	0	0	0	1	0	0	-27.4900	3.9800	27.5700	-16.0900	0.0000	0.0000	0.0000	0.0000;
	22901	22900	0.001692	0.048194	0	309.83	0	0	1	0	1	0	0	-101.6400	27.5500	101.8200	-22.4700	0.0000	0.0000	0.0000	0.0000;
	22900	22903	-8.9e-05	-0.002663	0	57.56	0	0	1	0	1	0	0	-13.9200	9.4300	13.9200	-9.4400	0.0000	0.0000	0.0000	0.0000;
	22900	22905	0.000226	0.001021	0	0	0	0	0	0	1	0	0	-87.8900	13.0400	87.9100	-12.9600	0.0000	0.0000	0.0000	0.0000;
	22901	22907	0.050906	0.132716	0.00471	76.92	0	0	0	0	1	0	0	42.5200	-14.3400	-41.5500	16.3700	0.0000	0.0000	0.0000	0.0000;
	22901	22907	0.050906	0.132716	0.00471	76.92	0	0	0	0	1	0	0	42.5200	-14.3400	-41.5500	16.3700	0.0000	0.0000	0.0000	0.0000;
	22901	22907	0.050906	0.132716	0.00471	76.92	0	0	0	0	1	0	0	42.5200	-14.3400	-41.5500	16.3700	0.0000	0.0000	0.0000	0.0000;
	22908	22901	0.042247	0.106713	0.00435	60.67	0	0	0	0	1	0	0	26.2900	-15.0000	-25.9200	15.4800	0.0000	0.0000	0.0000	0.0000;
	22902	22903	0.024137	0.723442	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25231	22905	0.028446	0.124855	0.02181	144.99	0	0	0	0	1	0	0	90.1000	-5.6600	-87.9100	12.9600	0.0000	0.0000	0.0000	0.0000;
	22906	22907	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-7.9900	-5.1500	7.9900	5.1500	0.0000	0.0000	0.0000	0.0000;
	22907	22910	0.068741	0.157353	0.00838	74.94	0	0	0	0	1	0	0	38.8900	-18.0900	-37.6900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22907	22910	0.068741	0.157353	0.00838	74.94	0	0	0	0	1	0	0	38.8900	-18.0900	-37.6900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22907	22910	0.068741	0.157353	0.00838	74.94	0	0	0	0	1	0	0	38.8900	-18.0900	-37.6900	19.9400	0.0000	0.0000	0.0000	0.0000;
	25230	22908	0.119842	0.251307	0.00359	62.88	0	0	0	0	1	0	0	37.7600	-8.8300	-36.1000	11.9400	0.0000	0.0000	0.0000	0.0000;
	22910	22909	0.039482	0.103599	0.00578	72.82	0	0	0	0	1	0	0	31.7400	-21.7500	-31.1900	22.5700	0.0000	0.0000	0.0000	0.0000;
	22910	22909	0.039482	0.103599	0.00578	72.82	0	0	0	0	1	0	0	31.7400	-21.7500	-31.1900	22.5700	0.0000	0.0000	0.0000	0.0000;
	22910	22909	0.039482	0.103599	0.00578	72.82	0	0	0	0	1	0	0	31.7400	-21.7500	-31.1900	22.5700	0.0000	0.0000	0.0000	0.0000;
	22911	23393	0.015777	0.088621	0.02471	206.7	0	0	0	0	1	0	0	61.7800	-32.2900	-61.0500	33.7500	0.0000	0.0000	0.0000	0.0000;
	22913	22914	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-35.9100	25.2200	35.9100	-25.2000	0.0000	0.0000	0.0000	0.0000;
	22914	22918	0.034515	0.088291	0.0061	61.43	0	0	0	0	1	0	0	-37.4700	22.3200	38.0900	-21.4000	0.0000	0.0000	0.0000	0.0000;
	22920	22914	0.020909	0.050385	0.00226	47.27	0	0	0	0	1	0	0	-1.5600	-3.1200	1.5600	2.8800	0.0000	0.0000	0.0000	0.0000;
	22915	22916	0.000269	0.001033	0	0	0	0	0	0	1	0	0	35.9100	15.2100	-35.9100	-15.1900	0.0000	0.0000	0.0000	0.0000;
	22918	22915	0.024132	0.048452	0.00173	66.09	0	0	0	0	1	0	0	-46.6700	1.1000	47.1600	-0.3000	0.0000	0.0000	0.0000	0.0000;
	22915	22940	0.012473	0.035632	0.00315	43.02	0	0	0	0	1	0	0	8.5100	6.1600	-8.5000	-6.4700	0.0000	0.0000	0.0000	0.0000;
	22915	22948	0.005293	0.015775	0.00128	52.71	0	0	0	0	1	0	0	10.5700	-0.6000	-10.5600	0.4800	0.0000	0.0000	0.0000	0.0000;
	22915	22951	0.013002	0.028268	0.00115	61.53	0	0	0	0	1	0	0	35.7600	12.4100	-35.5900	-12.1600	0.0000	0.0000	0.0000	0.0000;
	22915	23664	0.013305	0.030049	0.00091	78.24	0	0	0	0	1	0	0	-45.9700	-10.9600	46.2400	11.4800	0.0000	0.0000	0.0000	0.0000;
	22915	23664	0.013305	0.030049	0.00091	78.24	0	0	0	0	1	0	0	-45.9700	-10.9600	46.2400	11.4800	0.0000	0.0000	0.0000	0.0000;
	22915	23664	0.013305	0.030049	0.00091	78.24	0	0	0	0	1	0	0	-45.9700	-10.9600	46.2400	11.4800	0.0000	0.0000	0.0000	0.0000;
	22917	22918	0.017638	0.041542	0.00454	49.93	0	0	0	0	1	0	0	-6.9000	-1.3700	6.9000	0.9100	0.0000	0.0000	0.0000	0.0000;
	22929	22917	0.024835	0.081484	0.00591	50.89	0	0	0	0	1	0	0	-9.8800	-2.4500	9.9100	1.9100	0.0000	0.0000	0.0000	0.0000;
	22917	23664	0.046582	0.101333	0.00555	63.88	0	0	0	0	1	0	0	-38.9200	-3.4100	39.5900	4.2600	0.0000	0.0000	0.0000	0.0000;
	22918	22919	0.000283	0.001173	0	0	0	0	0	0	1	0	0	35.9100	12.8200	-35.9100	-12.8000	0.0000	0.0000	0.0000	0.0000;
	22918	22951	0.015639	0.038812	0.00159	62.05	0	0	0	0	1	0	0	-34.2400	6.5700	34.4200	-6.3000	0.0000	0.0000	0.0000	0.0000;
	22920	22921	0.027722	0.079949	0.00262	52.96	0	0	0	0	1	0	0	-14.8600	9.1000	14.9400	-9.1500	0.0000	0.0000	0.0000	0.0000;
	23103	22920	0.03961	0.104249	0.00497	57.06	0	0	0	0	1	0	0	10.3000	-16.3500	-10.1600	16.1800	0.0000	0.0000	0.0000	0.0000;
	22921	22922	0.000294	0.001179	0	0	0	0	0	0	1	0	0	20.2700	1.8200	-20.2600	-1.8200	0.0000	0.0000	0.0000	0.0000;
	22923	22926	0.000334	0.019474	0	542.63	0	0	1	0	1	0	0	153.6700	-37.2400	-153.5900	42.0400	0.0000	0.0000	0.0000	0.0000;
	22923	22927	0.000238	0.001166	0	0	0	0	0	0	1	0	0	52.8700	26.9600	-52.8600	-26.9200	0.0000	0.0000	0.0000	0.0000;
	23579	22923	0.00205	0.025599	0.45444	1133.22	0	0	0	0	1	0	0	284.7800	72.7100	-283.0500	-98.5200	0.0000	0.0000	0.0000	0.0000;
	23662	22923	0.000863	0.010758	0.1959	1207.15	0	0	0	0	1	0	0	-454.2600	-261.7100	456.7200	273.0200	0.0000	0.0000	0.0000	0.0000;
	22924	22926	0.000318	0.018593	0	392.63	0	0	1	0	1	0	0	-153.5100	46.6100	153.5900	-42.0400	0.0000	0.0000	0.0000	0.0000;
	22924	22938	0.016153	0.086825	0.03032	238.67	0	0	0	0	1	0	0	125.4500	-4.8600	-123.0200	14.8000	0.0000	0.0000	0.0000	0.0000;
	23668	22924	0.011312	0.045689	0.04205	187.27	0	0	0	0	1	0	0	-27.8000	38.3200	28.0600	-41.7500	0.0000	0.0000	0.0000	0.0000;
	22925	22926	0.003374	0.196971	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22929	22930	0.000275	0.001114	0	0	0	0	0	0	1	0	0	33.3300	1.2700	-33.3300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	22929	22934	0.027791	0.07233	0.00399	45.85	0	0	0	0	1	0	0	4.8000	2.7800	-4.7900	-3.1700	0.0000	0.0000	0.0000	0.0000;
	22929	22948	0.037111	0.091881	0.00894	70.34	0	0	0	0	1	0	0	-35.3500	-3.4400	35.8000	3.5800	0.0000	0.0000	0.0000	0.0000;
	22929	22948	0.037111	0.091881	0.00894	70.34	0	0	0	0	1	0	0	-35.3500	-3.4400	35.8000	3.5800	0.0000	0.0000	0.0000	0.0000;
	22929	22960	0.054669	0.09187	0.00442	65.66	0	0	0	0	1	0	0	42.4600	5.2900	-41.5100	-4.1500	0.0000	0.0000	0.0000	0.0000;
	22947	22931	0.010755	0.056927	0.01391	184.44	0	0	0	0	1	0	0	17.0700	6.2800	-17.0400	-7.5400	0.0000	0.0000	0.0000	0.0000;
	22932	22933	0.000295	0.001051	0	0	0	0	0	0	1	0	0	15.0000	2.4100	-14.9900	-2.4100	0.0000	0.0000	0.0000	0.0000;
	22936	22932	0.032587	0.082557	0.00799	50.15	0	0	0	0	1	0	0	-13.7300	-14.4200	13.8700	13.9800	0.0000	0.0000	0.0000	0.0000;
	22934	22946	0.028719	0.074236	0.01109	50.32	0	0	0	0	1	0	0	-10.2000	0.2600	10.2300	-1.3500	0.0000	0.0000	0.0000	0.0000;
	22936	22937	0.000203	0.001074	0	0	0	0	0	0	1	0	0	29.3500	8.3000	-29.3500	-8.2900	0.0000	0.0000	0.0000	0.0000;
	22939	22956	0.037964	0.089666	0.00248	65.21	0	0	0	0	1	0	0	33.8400	-25.3800	-33.2000	26.6200	0.0000	0.0000	0.0000	0.0000;
	22940	22948	0.022563	0.063581	0.00159	38.24	0	0	0	0	1	0	0	-2.1700	-3.7700	2.1800	3.6100	0.0000	0.0000	0.0000	0.0000;
	22940	22954	0.003463	0.008606	0.00541	48.08	0	0	0	0	1	0	0	8.1600	4.5100	-8.1600	-5.0900	0.0000	0.0000	0.0000	0.0000;
	22940	22958	0.020143	0.049484	0.00168	60.75	0	0	0	0	1	0	0	-22.3200	2.6300	22.4200	-2.5800	0.0000	0.0000	0.0000	0.0000;
	22941	22944	0.000133	0.003379	0	138.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22941	22945	0.000225	0.001065	0	0	0	0	0	0	1	0	0	34.5200	7.3800	-34.5200	-7.3700	0.0000	0.0000	0.0000	0.0000;
	22941	22946	0.000234	0.001088	0	0	0	0	0	0	1	0	0	-34.5200	-7.3800	34.5200	7.3900	0.0000	0.0000	0.0000	0.0000;
	22942	22944	0.006907	0.17489	0	69.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22943	22944	0.006907	0.17489	0	69.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22946	22948	0.03018	0.062168	0.00458	66.1	0	0	0	0	1	0	0	-44.7600	-6.0500	45.3400	6.7600	0.0000	0.0000	0.0000	0.0000;
	22947	23668	0.005609	0.035083	0.01907	242.51	0	0	0	0	1	0	0	-141.0700	-24.9800	142.1700	29.8700	0.0000	0.0000	0.0000	0.0000;
	22948	22949	0.012598	0.031164	0.00234	51.05	0	0	0	0	1	0	0	-11.5700	-3.4100	11.5800	3.2000	0.0000	0.0000	0.0000	0.0000;
	22951	22948	0.017987	0.036784	0.00252	56.61	0	0	0	0	1	0	0	-23.0600	-9.4900	23.1700	9.4300	0.0000	0.0000	0.0000	0.0000;
	22948	23664	0.01027	0.026723	0.00089	81.69	0	0	0	0	1	0	0	-58.2000	-14.5200	58.5400	15.3100	0.0000	0.0000	0.0000	0.0000;
	22948	23664	0.01027	0.026723	0.00089	81.69	0	0	0	0	1	0	0	-58.2000	-14.5200	58.5400	15.3100	0.0000	0.0000	0.0000	0.0000;
	22948	23664	0.01027	0.026723	0.00089	81.69	0	0	0	0	1	0	0	-58.2000	-14.5200	58.5400	15.3100	0.0000	0.0000	0.0000	0.0000;
	22949	22950	0.000235	0.00112	0	0	0	0	0	0	1	0	0	43.8800	7.5400	-43.8800	-7.5200	0.0000	0.0000	0.0000	0.0000;
	22954	22949	0.030984	0.081197	0.00278	44.21	0	0	0	0	1	0	0	-7.0500	-4.8400	7.0700	4.6000	0.0000	0.0000	0.0000	0.0000;
	22949	23664	0.01445	0.038283	0.00193	67.55	0	0	0	0	1	0	0	-31.2700	-7.6600	31.4100	7.8200	0.0000	0.0000	0.0000	0.0000;
	22949	23664	0.01445	0.038283	0.00193	67.55	0	0	0	0	1	0	0	-31.2700	-7.6600	31.4100	7.8200	0.0000	0.0000	0.0000	0.0000;
	22951	22952	0.000259	0.001	0	0	0	0	0	0	1	0	0	59.2200	30.1200	-59.2100	-30.0800	0.0000	0.0000	0.0000	0.0000;
	22951	22958	0.01988	0.051843	0.00844	66.03	0	0	0	0	1	0	0	-34.9900	-2.1600	35.2100	1.8500	0.0000	0.0000	0.0000	0.0000;
	22958	22953	0.007129	0.019235	0.00211	56.56	0	0	0	0	1	0	0	25.3000	22.0400	-25.2300	-22.0700	0.0000	0.0000	0.0000	0.0000;
	22954	22955	0.00027	0.001051	0	0	0	0	0	0	1	0	0	33.5800	7.9900	-33.5800	-7.9800	0.0000	0.0000	0.0000	0.0000;
	22958	22954	0.027864	0.062895	0.00177	59.09	0	0	0	0	1	0	0	18.4600	-1.9300	-18.3800	1.9400	0.0000	0.0000	0.0000	0.0000;
	22956	22958	0.025538	0.056471	0.00174	71.46	0	0	0	0	1	0	0	-40.5800	10.8700	41.0000	-10.1300	0.0000	0.0000	0.0000	0.0000;
	22956	22958	0.025538	0.056471	0.00174	71.46	0	0	0	0	1	0	0	-40.5800	10.8700	41.0000	-10.1300	0.0000	0.0000	0.0000	0.0000;
	22958	22957	0.008	0.194962	0	105.92	0	0	1.0375	0	1	0	0	-45.8500	0.2200	46.0200	3.8400	0.0000	0.0000	0.0000	0.0000;
	22958	22957	0.008	0.194962	0	105.92	0	0	1.0375	0	1	0	0	-45.8500	0.2200	46.0200	3.8400	0.0000	0.0000	0.0000	0.0000;
	22958	22957	0.008	0.194962	0	105.92	0	0	1.0375	0	1	0	0	-45.8500	0.2200	46.0200	3.8400	0.0000	0.0000	0.0000	0.0000;
	22958	22957	0.008	0.194962	0	105.92	0	0	1.0375	0	1	0	0	-45.8500	0.2200	46.0200	3.8400	0.0000	0.0000	0.0000	0.0000;
	22957	22959	0.00022	0.001128	0	0	0	0	0	0	1	0	0	33.5800	21.9300	-33.5800	-21.9200	0.0000	0.0000	0.0000	0.0000;
	22957	23580	0.014731	0.104207	0.05765	244.04	0	0	0	0	1	0	0	-112.0200	-9.2100	113.8300	15.9400	0.0000	0.0000	0.0000	0.0000;
	22957	23580	0.014731	0.104207	0.05765	244.04	0	0	0	0	1	0	0	-112.0200	-9.2100	113.8300	15.9400	0.0000	0.0000	0.0000	0.0000;
	22957	23668	0.00931	0.040724	0.01281	197.44	0	0	0	0	1	0	0	-32.3300	-55.9500	32.7000	56.2400	0.0000	0.0000	0.0000	0.0000;
	22960	22961	0.000217	0.001136	0	0	0	0	0	0	1	0	0	49.8400	5.6100	-49.8400	-5.5800	0.0000	0.0000	0.0000	0.0000;
	22963	22962	0.004779	0.164706	0	70.4	0	0	1.1	0	1	0	0	-32.7700	-30.7400	32.8800	34.4500	0.0000	0.0000	0.0000	0.0000;
	22962	22964	0.000224	0.001155	0	0	0	0	0	0	1	0	0	31.4700	11.6900	-31.4600	-11.6800	0.0000	0.0000	0.0000	0.0000;
	22966	22963	0.023208	0.06176	0.00418	70.09	0	0	0	0	1	0	0	-36.4100	3.2100	36.7000	-2.8800	0.0000	0.0000	0.0000	0.0000;
	22966	22963	0.023208	0.06176	0.00418	70.09	0	0	0	0	1	0	0	-36.4100	3.2100	36.7000	-2.8800	0.0000	0.0000	0.0000	0.0000;
	22963	22967	0.010314	0.033807	0.00321	77.91	0	0	0	0	1	0	0	-43.5600	19.3700	43.7800	-19.0100	0.0000	0.0000	0.0000	0.0000;
	22963	22967	0.010314	0.033807	0.00321	77.91	0	0	0	0	1	0	0	-43.5600	19.3700	43.7800	-19.0100	0.0000	0.0000	0.0000	0.0000;
	22963	22967	0.010314	0.033807	0.00321	77.91	0	0	0	0	1	0	0	-43.5600	19.3700	43.7800	-19.0100	0.0000	0.0000	0.0000	0.0000;
	22965	22966	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-19.0900	-12.1100	19.0900	12.1200	0.0000	0.0000	0.0000	0.0000;
	22967	22968	0.00025	0.001009	0	0	0	0	0	0	1	0	0	16.3800	5.0400	-16.3800	-5.0300	0.0000	0.0000	0.0000	0.0000;
	22967	23518	0.044677	0.116264	0.01024	80.82	0	0	0	0	1	0	0	-49.2400	17.3300	50.3700	-15.4800	0.0000	0.0000	0.0000	0.0000;
	22967	23518	0.044677	0.116264	0.01024	80.82	0	0	0	0	1	0	0	-49.2400	17.3300	50.3700	-15.4800	0.0000	0.0000	0.0000	0.0000;
	22967	23518	0.044677	0.116264	0.01024	80.82	0	0	0	0	1	0	0	-49.2400	17.3300	50.3700	-15.4800	0.0000	0.0000	0.0000	0.0000;
	22969	22970	0.00591	0.017759	0.00447	40.64	0	0	0	0	1	0	0	-0.5800	14.4500	0.5900	-14.8600	0.0000	0.0000	0.0000	0.0000;
	22969	23043	0.064701	0.139312	0.00624	53.48	0	0	0	0	1	0	0	-15.9700	-17.3200	16.3200	17.4100	0.0000	0.0000	0.0000	0.0000;
	22970	22971	0.046543	0.117557	0.00478	53.98	0	0	0	0	1	0	0	-17.1400	4.0000	17.2900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	22971	22972	0.000235	0.001145	0	0	0	0	0	0	1	0	0	16.5500	6.1200	-16.5500	-6.1200	0.0000	0.0000	0.0000	0.0000;
	23045	22971	0.035171	0.067053	0.00362	57.1	0	0	0	0	1	0	0	22.1900	-2.3600	-22.0200	2.3200	0.0000	0.0000	0.0000	0.0000;
	22971	23049	0.031107	0.094301	0.00816	57.85	0	0	0	0	1	0	0	-22.7300	0.0400	22.8800	-0.4000	0.0000	0.0000	0.0000	0.0000;
	22975	22973	0.035993	0.069966	0.00179	58.53	0	0	0	0	1	0	0	24.3200	0.5000	-24.1100	-0.2700	0.0000	0.0000	0.0000	0.0000;
	22973	22979	0.031529	0.080253	0.00518	61.99	0	0	0	0	1	0	0	26.8200	-12.6900	-26.5500	12.8800	0.0000	0.0000	0.0000	0.0000;
	23001	22973	0.055567	0.099563	0.00787	62.25	0	0	0	0	1	0	0	30.2300	-10.6200	-29.6700	10.8400	0.0000	0.0000	0.0000	0.0000;
	22974	22992	0.062756	0.125838	0.00302	52.82	0	0	0	0	1	0	0	8.5500	10.5100	-8.4400	-10.6100	0.0000	0.0000	0.0000	0.0000;
	22974	23000	0.108688	0.208674	0.0038	62.08	0	0	0	0	1	0	0	-29.6800	27.5600	31.3500	-24.7500	0.0000	0.0000	0.0000	0.0000;
	22977	22975	0.033481	0.092834	0.00148	60.47	0	0	0	0	1	0	0	31.1200	4.0100	-30.8100	-3.2800	0.0000	0.0000	0.0000	0.0000;
	22975	23000	0.050797	0.155285	0.00473	53.83	0	0	0	0	1	0	0	-14.1800	-1.5600	14.2800	1.3900	0.0000	0.0000	0.0000	0.0000;
	22977	22976	0.00638	0.200357	0	68.79	0	0	1	0	1	0	0	-31.1200	-4.0100	31.1800	5.9100	0.0000	0.0000	0.0000	0.0000;
	22976	22978	0.000262	0.00101	0	0	0	0	0	0	1	0	0	20.6700	11.3900	-20.6700	-11.3800	0.0000	0.0000	0.0000	0.0000;
	22976	23563	0.009146	0.053778	0.0147	219.82	0	0	0	0	1	0	0	-93.2600	-15.1200	94.0300	18.0400	0.0000	0.0000	0.0000	0.0000;
	22979	22994	0.036238	0.085347	0.00763	53.27	0	0	0	0	1	0	0	7.2700	-16.4500	-7.1600	15.9400	0.0000	0.0000	0.0000	0.0000;
	22980	23202	0.024607	0.058181	0.00651	61.05	0	0	0	0	1	0	0	33.8300	13.9500	-33.5100	-13.8600	0.0000	0.0000	0.0000	0.0000;
	22980	23205	0.018111	0.053314	0.00542	76.51	0	0	0	0	1	0	0	-41.1700	-2.5600	41.4700	2.8700	0.0000	0.0000	0.0000	0.0000;
	22980	23205	0.018111	0.053314	0.00542	76.51	0	0	0	0	1	0	0	-41.1700	-2.5600	41.4700	2.8700	0.0000	0.0000	0.0000	0.0000;
	22980	23205	0.018111	0.053314	0.00542	76.51	0	0	0	0	1	0	0	-41.1700	-2.5600	41.4700	2.8700	0.0000	0.0000	0.0000	0.0000;
	23175	22981	0.023022	0.056052	0.0025	62.56	0	0	0	0	1	0	0	36.9900	5.6400	-36.6800	-5.1400	0.0000	0.0000	0.0000	0.0000;
	22981	23202	0.024956	0.060736	0.0016	54.22	0	0	0	0	1	0	0	16.5600	3.3700	-16.4900	-3.3600	0.0000	0.0000	0.0000	0.0000;
	22982	22983	0.000248	0.001196	0	0	0	0	0	0	1	0	0	20.1200	5.9400	-20.1200	-5.9300	0.0000	0.0000	0.0000	0.0000;
	22982	22998	0.01478	0.03528	0.00317	48.68	0	0	0	0	1	0	0	7.6200	-0.0900	-7.6100	-0.2100	0.0000	0.0000	0.0000	0.0000;
	23202	22982	0.037485	0.077755	0.00198	49.7	0	0	0	0	1	0	0	9.3100	0.1000	-9.2800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	22982	23533	0.017576	0.043692	0.00188	54.29	0	0	0	0	1	0	0	-18.4600	-5.6100	18.5300	5.5900	0.0000	0.0000	0.0000	0.0000;
	22984	22987	0.004855	0.137387	0	183.2	0	0	1	0	1	0	0	57.2900	-1.3500	-57.1400	5.8000	0.0000	0.0000	0.0000	0.0000;
	22984	22988	0.000283	0.001004	0	0	0	0	0	0	1	0	0	41.3900	5.3700	-41.3900	-5.3600	0.0000	0.0000	0.0000	0.0000;
	23200	22984	0.00807	0.036106	0.02653	225.35	0	0	0	0	1	0	0	99.4600	4.7700	-98.6900	-4.0200	0.0000	0.0000	0.0000	0.0000;
	22985	22987	-0.001339	-0.037894	0	83.2	0	0	1	0	1	0	0	-57.1800	4.5800	57.1400	-5.8000	0.0000	0.0000	0.0000	0.0000;
	22985	23001	0.038495	0.110137	0.00588	63.71	0	0	0	0	1	0	0	37.9900	-7.4900	-37.4300	8.5200	0.0000	0.0000	0.0000	0.0000;
	22985	23533	0.006466	0.016962	0.00042	54.72	0	0	0	0	1	0	0	19.1900	2.9200	-19.1600	-2.9000	0.0000	0.0000	0.0000	0.0000;
	22986	22987	0.020568	0.581997	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22989	23008	0.075644	0.156017	0.00369	67.39	0	0	0	0	1	0	0	30.7100	-6.2800	-30.0100	7.3500	0.0000	0.0000	0.0000	0.0000;
	22989	23008	0.075644	0.156017	0.00369	67.39	0	0	0	0	1	0	0	30.7100	-6.2800	-30.0100	7.3500	0.0000	0.0000	0.0000	0.0000;
	23648	22989	0.035483	0.08388	0.00277	71.67	0	0	0	0	1	0	0	40.5100	-0.9300	-39.9700	1.9100	0.0000	0.0000	0.0000	0.0000;
	23648	22989	0.035483	0.08388	0.00277	71.67	0	0	0	0	1	0	0	40.5100	-0.9300	-39.9700	1.9100	0.0000	0.0000	0.0000	0.0000;
	22990	22994	0.042184	0.116096	0.0056	59.5	0	0	0	0	1	0	0	-18.4300	4.0300	18.5800	-4.1900	0.0000	0.0000	0.0000	0.0000;
	22991	22992	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-13.8900	-4.6400	13.9000	4.6500	0.0000	0.0000	0.0000	0.0000;
	22994	22992	0.040392	0.106592	0.00259	51.63	0	0	0	0	1	0	0	11.2800	-11.9800	-11.1800	12.0000	0.0000	0.0000	0.0000	0.0000;
	22993	22996	0.010683	0.249518	0	136.5	0	0	1	0	1	0	0	22.7300	0.4100	-22.6800	0.8500	0.0000	0.0000	0.0000	0.0000;
	22993	22997	0.000204	0.001179	0	0	0	0	0	0	1	0	0	16.4200	4.7200	-16.4200	-4.7200	0.0000	0.0000	0.0000	0.0000;
	22994	22996	-0.005302	-0.123834	0	61.5	0	0	1	0	1	0	0	-22.7100	0.2300	22.6800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	22995	22996	0.029247	0.683135	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22998	23533	0.017445	0.052778	0.00334	55.7	0	0	0	0	1	0	0	-20.5300	-6.2200	20.6100	6.1200	0.0000	0.0000	0.0000	0.0000;
	22999	23000	0.000265	0.001087	0	0	0	0	0	0	1	0	0	-14.0700	-3.0700	14.0700	3.0700	0.0000	0.0000	0.0000	0.0000;
	23003	23004	0.000232	0.001078	0	0	0	0	0	0	1	0	0	21.3100	1.9600	-21.3100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	23003	23005	0.0184	0.056968	0.00165	46.08	0	0	0	0	1	0	0	1.4400	-9.3600	-1.4200	9.2400	0.0000	0.0000	0.0000	0.0000;
	23006	23007	0.000207	0.001113	0	0	0	0	0	0	1	0	0	33.8900	3.0500	-33.8900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	23008	23006	0.022036	0.060133	0.00185	65.86	0	0	0	0	1	0	0	-42.4500	6.8900	42.8500	-6.0000	0.0000	0.0000	0.0000	0.0000;
	23006	23011	0.012035	0.027007	0.00119	71.94	0	0	0	0	1	0	0	-38.3700	1.4700	38.5400	-1.2200	0.0000	0.0000	0.0000	0.0000;
	23006	23011	0.012035	0.027007	0.00119	71.94	0	0	0	0	1	0	0	-38.3700	1.4700	38.5400	-1.2200	0.0000	0.0000	0.0000	0.0000;
	23008	23016	0.058938	0.174313	0.00509	69.49	0	0	0	0	1	0	0	32.4900	-13.4000	-31.7900	14.9500	0.0000	0.0000	0.0000	0.0000;
	23008	23016	0.058938	0.174313	0.00509	69.49	0	0	0	0	1	0	0	32.4900	-13.4000	-31.7900	14.9500	0.0000	0.0000	0.0000	0.0000;
	23009	23013	0.000483	0.029816	0	572.35	0	0	1	0	1	0	0	207.0200	35.0300	-206.8200	-22.9000	0.0000	0.0000	0.0000	0.0000;
	23009	23014	0.00025	0.00112	0	0	0	0	0	0	1	0	0	33.8900	10.9000	-33.8900	-10.8800	0.0000	0.0000	0.0000	0.0000;
	23009	23535	0.002505	0.023016	0.52861	1339.02	0	0	0	0	1	0	0	-595.0900	80.6300	603.5500	-60.0400	0.0000	0.0000	0.0000	0.0000;
	23009	23535	0.002505	0.023016	0.52861	1339.02	0	0	0	0	1	0	0	-595.0900	80.6300	603.5500	-60.0400	0.0000	0.0000	0.0000	0.0000;
	23564	23009	0.001315	0.015802	0.26559	1112.41	0	0	0	0	1	0	0	136.3400	-77.9100	-136.0600	52.7300	0.0000	0.0000	0.0000	0.0000;
	23011	23010	0.005557	0.173012	0	91.69	0	0	1	0	1	0	0	-36.9900	-1.0500	37.0600	3.3100	0.0000	0.0000	0.0000	0.0000;
	23011	23010	0.005557	0.173012	0	91.69	0	0	1	0	1	0	0	-36.9900	-1.0500	37.0600	3.3100	0.0000	0.0000	0.0000	0.0000;
	23011	23010	0.005557	0.173012	0	91.69	0	0	1	0	1	0	0	-36.9900	-1.0500	37.0600	3.3100	0.0000	0.0000	0.0000	0.0000;
	23010	23013	9e-05	0.005524	0	422.35	0	0	1	0	1	0	0	-206.7800	-20.6500	206.8200	22.9000	0.0000	0.0000	0.0000	0.0000;
	23010	23015	0.000251	0.001184	0	0	0	0	0	0	1	0	0	95.6000	10.7300	-95.5800	-10.6300	0.0000	0.0000	0.0000	0.0000;
	23012	23013	0.004073	0.251367	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23782	23015	0.004198	0.029725	0.03323	218.34	0	0	0	0	1	0	0	81.7100	-15.4800	-81.4400	13.8800	0.0000	0.0000	0.0000	0.0000;
	23016	23017	0.000294	0.00108	0	0	0	0	0	0	1	0	0	33.8900	13.5400	-33.8900	-13.5300	0.0000	0.0000	0.0000	0.0000;
	23018	23019	0.057461	0.107245	0.00224	46.11	0	0	0	0	1	0	0	-4.0700	3.2800	4.0800	-3.4900	0.0000	0.0000	0.0000	0.0000;
	23018	23021	0.02682	0.082166	0.0021	52.89	0	0	0	0	1	0	0	-9.9400	-6.5700	9.9700	6.4500	0.0000	0.0000	0.0000	0.0000;
	23019	23035	0.043856	0.104628	0.00585	57.77	0	0	0	0	1	0	0	-20.1800	0.0500	20.3400	-0.2800	0.0000	0.0000	0.0000	0.0000;
	23021	23020	0.004227	0.110343	0	78.19	0	0	1.0375	0	1	0	0	-28.5400	-5.1200	28.5800	6.0300	0.0000	0.0000	0.0000	0.0000;
	23021	23020	0.004227	0.110343	0	78.19	0	0	1.0375	0	1	0	0	-28.5400	-5.1200	28.5800	6.0300	0.0000	0.0000	0.0000	0.0000;
	23020	23022	0.000233	0.001156	0	0	0	0	0	0	1	0	0	34.1200	9.1100	-34.1200	-9.1000	0.0000	0.0000	0.0000	0.0000;
	23020	23033	0.009837	0.04938	0.03508	246.22	0	0	0	0	1	0	0	-169.1600	-12.2700	171.9100	22.3700	0.0000	0.0000	0.0000	0.0000;
	23020	23034	0.009843	0.054924	0.01653	177.63	0	0	0	0	1	0	0	10.3800	-38.2300	-10.2400	37.3100	0.0000	0.0000	0.0000	0.0000;
	23020	23039	0.006289	0.035399	0.15824	213.96	0	0	0	0	1	0	0	67.5000	29.3200	-67.1400	-43.2700	0.0000	0.0000	0.0000	0.0000;
	23021	23125	0.066558	0.158034	0.01106	64.31	0	0	0	0	1	0	0	47.1100	3.7900	-45.7500	-1.7200	0.0000	0.0000	0.0000	0.0000;
	23023	23024	0.000237	0.001049	0	0	0	0	0	0	1	0	0	16.0900	12.8000	-16.0900	-12.8000	0.0000	0.0000	0.0000	0.0000;
	23025	23028	0.059602	0.120163	0.00556	38.81	0	0	0	0	1	0	0	-0.6300	-1.5500	0.6300	0.9600	0.0000	0.0000	0.0000	0.0000;
	23025	23498	0.025535	0.055279	0.00314	67.71	0	0	0	0	1	0	0	-35.2100	-0.9800	35.5100	1.2800	0.0000	0.0000	0.0000	0.0000;
	23025	23498	0.025535	0.055279	0.00314	67.71	0	0	0	0	1	0	0	-35.2100	-0.9800	35.5100	1.2800	0.0000	0.0000	0.0000	0.0000;
	23025	23571	0.035394	0.090561	0.00864	70.16	0	0	0	0	1	0	0	-37.5000	15.4600	38.0500	-14.9800	0.0000	0.0000	0.0000	0.0000;
	23025	23571	0.035394	0.090561	0.00864	70.16	0	0	0	0	1	0	0	-37.5000	15.4600	38.0500	-14.9800	0.0000	0.0000	0.0000	0.0000;
	23026	23027	0.000232	0.001053	0	0	0	0	0	0	1	0	0	19.3000	7.2100	-19.3000	-7.2100	0.0000	0.0000	0.0000	0.0000;
	23026	23028	0.016581	0.042038	0.00374	57.42	0	0	0	0	1	0	0	21.2900	3.1700	-21.2200	-3.3900	0.0000	0.0000	0.0000	0.0000;
	23031	23026	0.032056	0.082508	0.00596	65.78	0	0	0	0	1	0	0	29.7000	-0.6500	-29.4400	0.6600	0.0000	0.0000	0.0000	0.0000;
	23031	23026	0.032056	0.082508	0.00596	65.78	0	0	0	0	1	0	0	29.7000	-0.6500	-29.4400	0.6600	0.0000	0.0000	0.0000	0.0000;
	23035	23026	0.019463	0.061219	0.0024	56.99	0	0	0	0	1	0	0	-18.2200	11.6900	18.3000	-11.6900	0.0000	0.0000	0.0000	0.0000;
	23030	23029	0.000345	0.019799	0	618.88	0	0	1.00625	0	1	0	0	-295.3700	-6.1800	295.6600	22.3300	0.0000	0.0000	0.0000	0.0000;
	23030	23029	0.000345	0.019799	0	618.88	0	0	1.00625	0	1	0	0	-295.3700	-6.1800	295.6600	22.3300	0.0000	0.0000	0.0000	0.0000;
	23030	23029	0.000345	0.019799	0	618.88	0	0	1.00625	0	1	0	0	-295.3700	-6.1800	295.6600	22.3300	0.0000	0.0000	0.0000	0.0000;
	23029	23032	0.000221	0.001071	0	0	0	0	0	0	1	0	0	47.1800	15.6600	-47.1800	-15.6400	0.0000	0.0000	0.0000	0.0000;
	23435	23029	0.001336	0.014557	0.24282	1058.85	0	0	0	0	1	0	0	124.4100	-56.3100	-124.1900	32.6300	0.0000	0.0000	0.0000	0.0000;
	23029	24714	0.002168	0.024201	0.4431	1356.49	0	0	0	0	1	0	0	-640.8500	50.9300	649.2300	-5.5000	0.0000	0.0000	0.0000	0.0000;
	23029	24714	0.002168	0.024201	0.4431	1356.49	0	0	0	0	1	0	0	-640.8500	50.9300	649.2300	-5.5000	0.0000	0.0000	0.0000	0.0000;
	23031	23030	0.004394	0.155644	0	95.51	0	0	1.0125	0	1	0	0	-43.3600	-0.5700	43.4400	3.3000	0.0000	0.0000	0.0000	0.0000;
	23031	23030	0.004394	0.155644	0	95.51	0	0	1.0125	0	1	0	0	-43.3600	-0.5700	43.4400	3.3000	0.0000	0.0000	0.0000	0.0000;
	23031	23030	0.004394	0.155644	0	95.51	0	0	1.0125	0	1	0	0	-43.3600	-0.5700	43.4400	3.3000	0.0000	0.0000	0.0000	0.0000;
	23030	23033	0.000279	0.00116	0	0	0	0	0	0	1	0	0	755.8200	8.6400	-754.3400	-2.5200	0.0000	0.0000	0.0000	0.0000;
	23498	23031	0.015777	0.039367	0.00084	67.57	0	0	0	0	1	0	0	-35.1600	-1.1500	35.3400	1.5000	0.0000	0.0000	0.0000	0.0000;
	23498	23031	0.015777	0.039367	0.00084	67.57	0	0	0	0	1	0	0	-35.1600	-1.1500	35.3400	1.5000	0.0000	0.0000	0.0000	0.0000;
	23034	23033	0.009062	0.055831	0.01393	276.15	0	0	0	0	1	0	0	-163.8600	23.1600	166.1900	-10.3200	0.0000	0.0000	0.0000	0.0000;
	23034	23033	0.009062	0.055831	0.01393	276.15	0	0	0	0	1	0	0	-163.8600	23.1600	166.1900	-10.3200	0.0000	0.0000	0.0000	0.0000;
	23034	23033	0.009062	0.055831	0.01393	276.15	0	0	0	0	1	0	0	-163.8600	23.1600	166.1900	-10.3200	0.0000	0.0000	0.0000	0.0000;
	23035	23034	0.00536	0.131534	0	52.18	0	0	1.025	0	1	0	0	-2.1300	-11.4100	2.1300	11.5800	0.0000	0.0000	0.0000	0.0000;
	23034	23036	0.000267	0.001011	0	0	0	0	0	0	1	0	0	26.2400	9.1400	-26.2300	-9.1300	0.0000	0.0000	0.0000	0.0000;
	23037	23038	0.000238	0.00107	0	0	0	0	0	0	1	0	0	17.7500	5.8800	-17.7500	-5.8700	0.0000	0.0000	0.0000	0.0000;
	23040	23039	0.00692	0.206257	0	95.14	0	0	1.1	0	1	0	0	-40.7300	-21.4500	40.8900	26.3700	0.0000	0.0000	0.0000	0.0000;
	23040	23039	0.00692	0.206257	0	95.14	0	0	1.1	0	1	0	0	-40.7300	-21.4500	40.8900	26.3700	0.0000	0.0000	0.0000	0.0000;
	23040	23039	0.00692	0.206257	0	95.14	0	0	1.1	0	1	0	0	-40.7300	-21.4500	40.8900	26.3700	0.0000	0.0000	0.0000	0.0000;
	23039	23041	0.000291	0.001001	0	0	0	0	0	0	1	0	0	96.1000	14.4900	-96.0700	-14.4000	0.0000	0.0000	0.0000	0.0000;
	23040	23255	0.012257	0.03505	0.00252	76.02	0	0	0	0	1	0	0	50.5800	11.3700	-50.2800	-10.7600	0.0000	0.0000	0.0000	0.0000;
	23040	23255	0.012257	0.03505	0.00252	76.02	0	0	0	0	1	0	0	50.5800	11.3700	-50.2800	-10.7600	0.0000	0.0000	0.0000	0.0000;
	23040	23255	0.012257	0.03505	0.00252	76.02	0	0	0	0	1	0	0	50.5800	11.3700	-50.2800	-10.7600	0.0000	0.0000	0.0000	0.0000;
	23043	23042	0.003333	0.11658	0	81.52	0	0	1.08125	0	1	0	0	-27.8900	-11.9600	27.9200	13.1200	0.0000	0.0000	0.0000	0.0000;
	23043	23042	0.003333	0.11658	0	81.52	0	0	1.08125	0	1	0	0	-27.8900	-11.9600	27.9200	13.1200	0.0000	0.0000	0.0000	0.0000;
	23042	23044	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-55.8400	-26.2400	55.8500	26.2900	0.0000	0.0000	0.0000	0.0000;
	23045	23270	0.036171	0.104204	0.00705	70.87	0	0	0	0	1	0	0	-37.5200	8.3200	38.0400	-7.5500	0.0000	0.0000	0.0000	0.0000;
	23045	23270	0.036171	0.104204	0.00705	70.87	0	0	0	0	1	0	0	-37.5200	8.3200	38.0400	-7.5500	0.0000	0.0000	0.0000	0.0000;
	23047	23046	0.002968	0.087327	0	90.21	0	0	1.05	0	1	0	0	-37.0200	-10.5200	37.0600	11.8400	0.0000	0.0000	0.0000	0.0000;
	23047	23046	0.002968	0.087327	0	90.21	0	0	1.05	0	1	0	0	-37.0200	-10.5200	37.0600	11.8400	0.0000	0.0000	0.0000	0.0000;
	23047	23046	0.002968	0.087327	0	90.21	0	0	1.05	0	1	0	0	-37.0200	-10.5200	37.0600	11.8400	0.0000	0.0000	0.0000	0.0000;
	23046	23048	0.000214	0.001044	0	0	0	0	0	0	1	0	0	-111.1900	-35.5100	111.2200	35.6600	0.0000	0.0000	0.0000	0.0000;
	23049	23047	0.045821	0.109601	0.00381	63.29	0	0	0	0	1	0	0	-40.0200	-5.4400	40.7400	6.7700	0.0000	0.0000	0.0000	0.0000;
	23047	23256	0.02805	0.056152	0.00993	60.42	0	0	0	0	1	0	0	31.4900	18.7200	-31.1400	-19.0700	0.0000	0.0000	0.0000	0.0000;
	23263	23048	0.013973	0.054587	0.01398	227.7	0	0	0	0	1	0	0	113.1200	41.6100	-111.2200	-35.6600	0.0000	0.0000	0.0000	0.0000;
	23073	23050	0.008402	0.046764	0.02373	192.1	0	0	0	0	1	0	0	-36.4900	13.3200	36.6100	-15.0100	0.0000	0.0000	0.0000	0.0000;
	23051	23052	0.019686	0.043113	0.00204	53.09	0	0	0	0	1	0	0	-13.0000	17.8800	13.0900	-17.8800	0.0000	0.0000	0.0000	0.0000;
	23051	23062	0.021064	0.044764	0.03034	52.91	0	0	0	0	1	0	0	14.5300	-25.9800	-14.3600	23.2300	0.0000	0.0000	0.0000	0.0000;
	23125	23051	0.063984	0.167024	0.00735	56.71	0	0	0	0	1	0	0	19.4700	-6.1700	-19.2100	6.1000	0.0000	0.0000	0.0000	0.0000;
	23130	23052	0.019567	0.042766	0.00731	61.62	0	0	0	0	1	0	0	30.9300	-15.2900	-30.7000	15.0600	0.0000	0.0000	0.0000	0.0000;
	23178	23053	0.009648	0.031035	0.00228	52.8	0	0	0	0	1	0	0	14.4100	-3.2700	-14.3900	3.0900	0.0000	0.0000	0.0000	0.0000;
	23053	23479	0.005792	0.016139	0.00122	56.65	0	0	0	0	1	0	0	-22.7300	-10.3200	22.7700	10.2900	0.0000	0.0000	0.0000	0.0000;
	23054	23055	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-55.5200	-13.0400	55.5200	13.0800	0.0000	0.0000	0.0000	0.0000;
	23055	23056	0.023785	0.04999	0.00214	53.21	0	0	0	0	1	0	0	-15.0000	6.0000	15.0600	-6.1000	0.0000	0.0000	0.0000	0.0000;
	23057	23055	0.026315	0.061206	0.00256	58.96	0	0	0	0	1	0	0	27.5600	-11.0800	-27.3400	11.3200	0.0000	0.0000	0.0000	0.0000;
	23099	23055	0.022004	0.058821	0.00174	47.77	0	0	0	0	1	0	0	-4.3300	29.5400	4.5100	-29.2300	0.0000	0.0000	0.0000	0.0000;
	23055	23479	0.022073	0.05578	0.00404	54.85	0	0	0	0	1	0	0	-17.7000	-1.1700	17.7600	0.9100	0.0000	0.0000	0.0000	0.0000;
	23056	23057	0.013068	0.027894	0.00074	60.79	0	0	0	0	1	0	0	-31.4400	15.5300	31.6000	-15.2800	0.0000	0.0000	0.0000	0.0000;
	23099	23056	0.02016	0.052258	0.00378	55.86	0	0	0	0	1	0	0	-19.9500	38.1800	20.3000	-37.6700	0.0000	0.0000	0.0000	0.0000;
	23056	23178	0.011731	0.032592	0.01627	50.87	0	0	0	0	1	0	0	-7.8000	-2.2200	7.8100	0.5300	0.0000	0.0000	0.0000	0.0000;
	23056	23620	0.026562	0.072964	0.00136	60.92	0	0	0	0	1	0	0	-33.2400	6.1200	33.5300	-5.4700	0.0000	0.0000	0.0000	0.0000;
	23061	23057	0.018285	0.03988	0.00157	51.72	0	0	0	0	1	0	0	12.4800	1.1600	-12.4600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	23057	23062	0.02364	0.054555	0.00364	68.11	0	0	0	0	1	0	0	32.6000	1.2700	-32.3600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	23057	23062	0.02364	0.054555	0.00364	68.11	0	0	0	0	1	0	0	32.6000	1.2700	-32.3600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	23620	23057	0.009729	0.025051	0.00282	82.95	0	0	0	0	1	0	0	58.8300	-3.3000	-58.5100	3.8200	0.0000	0.0000	0.0000	0.0000;
	23620	23057	0.009729	0.025051	0.00282	82.95	0	0	0	0	1	0	0	58.8300	-3.3000	-58.5100	3.8200	0.0000	0.0000	0.0000	0.0000;
	23620	23057	0.009729	0.025051	0.00282	82.95	0	0	0	0	1	0	0	58.8300	-3.3000	-58.5100	3.8200	0.0000	0.0000	0.0000	0.0000;
	23058	23059	0.00027	0.001028	0	0	0	0	0	0	1	0	0	26.5600	7.4500	-26.5600	-7.4400	0.0000	0.0000	0.0000	0.0000;
	23058	23063	0.008778	0.022749	0.00406	62.75	0	0	0	0	1	0	0	41.1300	-4.6100	-40.9800	4.5700	0.0000	0.0000	0.0000	0.0000;
	23058	23068	0.02174	0.055834	0.00272	67.93	0	0	0	0	1	0	0	-33.8500	-1.4200	34.0900	1.7500	0.0000	0.0000	0.0000	0.0000;
	23058	23068	0.02174	0.055834	0.00272	67.93	0	0	0	0	1	0	0	-33.8500	-1.4200	34.0900	1.7500	0.0000	0.0000	0.0000	0.0000;
	23060	23061	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-26.4900	-3.8100	26.5000	3.8100	0.0000	0.0000	0.0000	0.0000;
	23061	23063	0.049418	0.127648	0.00243	56.95	0	0	0	0	1	0	0	21.3600	1.0800	-21.1500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	23074	23061	0.017278	0.050417	0.0034	48.8	0	0	0	0	1	0	0	-8.8700	16.0200	8.9200	-16.2200	0.0000	0.0000	0.0000	0.0000;
	23061	23620	0.009949	0.028302	0.00057	68.26	0	0	0	0	1	0	0	-34.6300	5.0800	34.7500	-4.8100	0.0000	0.0000	0.0000	0.0000;
	23061	23620	0.009949	0.028302	0.00057	68.26	0	0	0	0	1	0	0	-34.6300	5.0800	34.7500	-4.8100	0.0000	0.0000	0.0000	0.0000;
	23062	23066	0.016429	0.04527	0.00115	65.01	0	0	0	0	1	0	0	26.3000	-14.5800	-26.1500	14.8600	0.0000	0.0000	0.0000	0.0000;
	23062	23066	0.016429	0.04527	0.00115	65.01	0	0	0	0	1	0	0	26.3000	-14.5800	-26.1500	14.8600	0.0000	0.0000	0.0000	0.0000;
	23063	23064	0.000244	0.001108	0	0	0	0	0	0	1	0	0	47.7100	8.9500	-47.7100	-8.9300	0.0000	0.0000	0.0000	0.0000;
	23063	23066	0.022121	0.04917	0.00668	52.99	0	0	0	0	1	0	0	14.4200	-12.7400	-14.3400	12.2200	0.0000	0.0000	0.0000	0.0000;
	23065	23066	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-30.1000	-14.2100	30.1000	14.2200	0.0000	0.0000	0.0000	0.0000;
	23069	23066	0.014774	0.040934	0.00887	200	0	0	0	0	1	0	0	-35.9100	56.9800	36.5500	-56.1600	0.0000	0.0000	0.0000	0.0000;
	23067	23068	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-33.8000	-4.1200	33.8000	4.1300	0.0000	0.0000	0.0000	0.0000;
	23068	23523	0.02299	0.062061	0.00362	72.47	0	0	0	0	1	0	0	-50.2100	0.5900	50.7600	0.5100	0.0000	0.0000	0.0000	0.0000;
	23068	23523	0.02299	0.062061	0.00362	72.47	0	0	0	0	1	0	0	-50.2100	0.5900	50.7600	0.5100	0.0000	0.0000	0.0000	0.0000;
	23068	23620	0.021528	0.044137	0.01746	58.99	0	0	0	0	1	0	0	-18.1900	1.4400	18.2600	-3.1400	0.0000	0.0000	0.0000	0.0000;
	23070	23071	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-25.8900	-6.9500	25.9000	6.9600	0.0000	0.0000	0.0000	0.0000;
	23071	23072	0.027138	0.063758	0.00276	69.18	0	0	0	0	1	0	0	-37.7200	-6.8700	38.1000	7.4500	0.0000	0.0000	0.0000	0.0000;
	23071	23072	0.027138	0.063758	0.00276	69.18	0	0	0	0	1	0	0	-37.7200	-6.8700	38.1000	7.4500	0.0000	0.0000	0.0000	0.0000;
	23071	23075	0.028219	0.080106	0.00756	47.3	0	0	0	0	1	0	0	2.9900	-5.9500	-2.9800	5.1700	0.0000	0.0000	0.0000	0.0000;
	23071	23084	0.024904	0.060613	0.01164	63.76	0	0	0	0	1	0	0	46.5500	12.7200	-46.0000	-12.6000	0.0000	0.0000	0.0000	0.0000;
	23079	23072	0.014186	0.037166	0.00259	71.43	0	0	0	0	1	0	0	47.9200	20.0900	-47.5800	-19.4800	0.0000	0.0000	0.0000	0.0000;
	23079	23072	0.014186	0.037166	0.00259	71.43	0	0	0	0	1	0	0	47.9200	20.0900	-47.5800	-19.4800	0.0000	0.0000	0.0000	0.0000;
	23073	23090	0.00318	0.014535	0.03717	201.23	0	0	0	0	1	0	0	-37.8300	-12.1900	37.8800	8.6300	0.0000	0.0000	0.0000	0.0000;
	23073	23098	0.005048	0.032044	0.01421	200.15	0	0	0	0	1	0	0	50.9300	49.0900	-50.6700	-48.9100	0.0000	0.0000	0.0000	0.0000;
	23347	23073	0.004562	0.025472	0.01559	195.9	0	0	0	0	1	0	0	49.8900	70.0200	-49.5700	-69.8200	0.0000	0.0000	0.0000	0.0000;
	23074	23075	0.014291	0.041639	0.00151	66.66	0	0	0	0	1	0	0	-29.8200	3.9600	29.9400	-3.7700	0.0000	0.0000	0.0000	0.0000;
	23074	23075	0.014291	0.041639	0.00151	66.66	0	0	0	0	1	0	0	-29.8200	3.9600	29.9400	-3.7700	0.0000	0.0000	0.0000	0.0000;
	23074	23099	0.028729	0.061397	0.01208	61.59	0	0	0	0	1	0	0	32.0200	-25.7700	-31.5700	25.4300	0.0000	0.0000	0.0000	0.0000;
	23075	23076	0.00026	0.001199	0	0	0	0	0	0	1	0	0	36.4800	18.6500	-36.4800	-18.6400	0.0000	0.0000	0.0000	0.0000;
	23075	23079	0.03612	0.094807	0.00563	71.61	0	0	0	0	1	0	0	-46.6900	-8.1400	47.4400	9.5000	0.0000	0.0000	0.0000	0.0000;
	23075	23079	0.03612	0.094807	0.00563	71.61	0	0	0	0	1	0	0	-46.6900	-8.1400	47.4400	9.5000	0.0000	0.0000	0.0000	0.0000;
	23078	23077	0.000619	0.039183	0	427.64	0	0	1.1	0	1	0	0	-221.4400	-178.6300	222.0000	214.1500	0.0000	0.0000	0.0000	0.0000;
	23077	23081	0.000265	0.001055	0	0	0	0	0	0	1	0	0	62.3800	8.2400	-62.3700	-8.2000	0.0000	0.0000	0.0000	0.0000;
	23535	23077	0.000744	0.009882	0.47079	1290.84	0	0	0	0	1	0	0	-730.1600	216.1000	734.2300	-212.1700	0.0000	0.0000	0.0000	0.0000;
	23077	23625	0.000591	0.007283	0.13746	1301.46	0	0	0	0	1	0	0	873.1100	-85.6000	-868.7800	124.4800	0.0000	0.0000	0.0000	0.0000;
	23740	23077	0.002687	0.030221	0.40475	1222.99	0	0	0	0	1	0	0	500.9200	26.5000	-494.6400	0.9300	0.0000	0.0000	0.0000	0.0000;
	23077	24495	0.002188	0.025085	0.71698	1363.11	0	0	0	0	1	0	0	-698.5400	37.2200	708.8300	4.7100	0.0000	0.0000	0.0000	0.0000;
	23077	24495	0.002188	0.025085	0.71698	1363.11	0	0	0	0	1	0	0	-698.5400	37.2200	708.8300	4.7100	0.0000	0.0000	0.0000	0.0000;
	23079	23078	0.004453	0.135916	0	97.7	0	0	1.04375	0	1	0	0	-47.6800	-14.8000	47.7900	18.0800	0.0000	0.0000	0.0000	0.0000;
	23079	23078	0.004453	0.135916	0	97.7	0	0	1.04375	0	1	0	0	-47.6800	-14.8000	47.7900	18.0800	0.0000	0.0000	0.0000	0.0000;
	23079	23078	0.004453	0.135916	0	97.7	0	0	1.04375	0	1	0	0	-47.6800	-14.8000	47.7900	18.0800	0.0000	0.0000	0.0000	0.0000;
	23079	23078	0.004453	0.135916	0	97.7	0	0	1.04375	0	1	0	0	-47.6800	-14.8000	47.7900	18.0800	0.0000	0.0000	0.0000	0.0000;
	23078	23080	0.000222	0.001151	0	0	0	0	0	0	1	0	0	30.2900	106.3000	-30.2700	-106.1700	0.0000	0.0000	0.0000	0.0000;
	23080	23090	0.004255	0.034272	0.01601	232.53	0	0	0	0	1	0	0	118.9200	69.6100	-118.1700	-65.2100	0.0000	0.0000	0.0000	0.0000;
	23082	23083	0.000295	0.001139	0	0	0	0	0	0	1	0	0	37.5200	9.3700	-37.5100	-9.3500	0.0000	0.0000	0.0000	0.0000;
	23082	23084	0.020826	0.041895	0.00164	43.77	0	0	0	0	1	0	0	-1.0200	-13.3500	1.0500	13.2600	0.0000	0.0000	0.0000	0.0000;
	23086	23082	0.016302	0.047066	0.00112	62.67	0	0	0	0	1	0	0	36.7200	-3.4700	-36.5000	3.9800	0.0000	0.0000	0.0000	0.0000;
	23092	23084	0.027582	0.056487	0.00305	49.95	0	0	0	0	1	0	0	11.0100	9.9300	-10.9500	-10.1300	0.0000	0.0000	0.0000	0.0000;
	23085	23088	0.006865	0.203971	0	151.46	0	0	1	0	1	0	0	36.7900	-1.1900	-36.7000	3.9000	0.0000	0.0000	0.0000	0.0000;
	23085	23089	0.000252	0.001088	0	0	0	0	0	0	1	0	0	58.6600	27.7000	-58.6500	-27.6500	0.0000	0.0000	0.0000	0.0000;
	23085	23090	0.000289	0.001045	0	0	0	0	0	0	1	0	0	-95.4500	-26.5100	95.4800	26.6100	0.0000	0.0000	0.0000	0.0000;
	23086	23088	-0.001091	-0.032401	0	76.46	0	0	1	0	1	0	0	-36.7200	3.4700	36.7000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	23087	23088	0.02429	0.721648	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23090	23093	0.010421	0.050419	0.01742	187.65	0	0	0	0	1	0	0	-15.1900	29.9700	15.3200	-31.1500	0.0000	0.0000	0.0000	0.0000;
	23091	23092	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-37.5100	-3.5500	37.5200	3.5700	0.0000	0.0000	0.0000	0.0000;
	23092	23097	0.014645	0.045124	0.003	56.99	0	0	0	0	1	0	0	-20.1700	-16.8900	20.2700	16.8700	0.0000	0.0000	0.0000	0.0000;
	23092	23620	0.032972	0.074601	0.00417	58.03	0	0	0	0	1	0	0	-28.3500	3.3800	28.6100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	23094	23093	0.005365	0.164746	0	64.11	0	0	1.09375	0	1	0	0	-28.8400	-24.3100	28.9300	26.9000	0.0000	0.0000	0.0000	0.0000;
	23093	23095	0.000261	0.001134	0	0	0	0	0	0	1	0	0	30.2000	4.8500	-30.1900	-4.8400	0.0000	0.0000	0.0000	0.0000;
	23094	23100	0.039744	0.096077	0.02018	66.47	0	0	0	0	1	0	0	28.3000	0.7000	-28.0100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	23094	23100	0.039744	0.096077	0.02018	66.47	0	0	0	0	1	0	0	28.3000	0.7000	-28.0100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	23097	23096	0.006827	0.202904	0	77.24	0	0	1.1	0	1	0	0	-25.2400	-21.8600	25.3300	24.4300	0.0000	0.0000	0.0000	0.0000;
	23097	23096	0.006827	0.202904	0	77.24	0	0	1.1	0	1	0	0	-25.2400	-21.8600	25.3300	24.4300	0.0000	0.0000	0.0000	0.0000;
	23096	23098	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-50.6600	-48.8500	50.6700	48.9100	0.0000	0.0000	0.0000	0.0000;
	23100	23097	0.019	0.051994	0.00107	56.99	0	0	0	0	1	0	0	16.5100	-12.4200	-16.4300	12.5100	0.0000	0.0000	0.0000	0.0000;
	23632	23099	0.017096	0.049845	0.00197	48.7	0	0	0	0	1	0	0	10.8900	-8.3500	-10.8600	8.2200	0.0000	0.0000	0.0000	0.0000;
	23101	23100	0.019274	0.042494	0.00417	55.28	0	0	0	0	1	0	0	-21.0200	-8.5600	21.1200	8.3300	0.0000	0.0000	0.0000	0.0000;
	23101	23102	0.000252	0.001104	0	0	0	0	0	0	1	0	0	53.0500	35.3600	-53.0400	-35.3200	0.0000	0.0000	0.0000	0.0000;
	23101	23682	0.015004	0.041546	0.00128	61.79	0	0	0	0	1	0	0	-32.0200	-26.8000	32.2700	27.3500	0.0000	0.0000	0.0000	0.0000;
	23103	23104	0.000223	0.001151	0	0	0	0	0	0	1	0	0	22.8200	9.8600	-22.8200	-9.8500	0.0000	0.0000	0.0000	0.0000;
	23106	23105	0.004215	0.110361	0	56.3	0	0	1.1	0	1	0	0	-25.9300	-29.5500	26.0000	31.5300	0.0000	0.0000	0.0000	0.0000;
	23105	23107	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-26.0000	-31.5300	26.0100	31.5500	0.0000	0.0000	0.0000	0.0000;
	23106	23109	0.03818	0.089396	0.00824	64.54	0	0	0	0	1	0	0	-31.1600	32.3500	31.9100	-31.4400	0.0000	0.0000	0.0000	0.0000;
	23110	23106	0.018704	0.042941	0.00256	65.24	0	0	0	0	1	0	0	-40.9400	5.2500	41.2500	-4.8000	0.0000	0.0000	0.0000	0.0000;
	23110	23108	0.033422	0.06464	0.00278	58.23	0	0	0	0	1	0	0	24.3400	-9.0900	-24.1200	9.2300	0.0000	0.0000	0.0000	0.0000;
	23111	23114	0.010288	0.343514	0	144.71	0	0	1	0	1	0	0	27.1900	-3.8600	-27.1200	6.3800	0.0000	0.0000	0.0000	0.0000;
	23111	23115	0.000289	0.001198	0	0	0	0	0	0	1	0	0	40.4300	4.6300	-40.4300	-4.6100	0.0000	0.0000	0.0000	0.0000;
	23111	23123	0.006034	0.035345	0.01875	264.44	0	0	0	0	1	0	0	-170.1500	-26.8800	171.8800	35.1000	0.0000	0.0000	0.0000	0.0000;
	23111	23123	0.006034	0.035345	0.01875	264.44	0	0	0	0	1	0	0	-170.1500	-26.8800	171.8800	35.1000	0.0000	0.0000	0.0000	0.0000;
	23112	23114	-0.005161	-0.172331	0	69.71	0	0	1	0	1	0	0	-27.1600	5.1200	27.1200	-6.3800	0.0000	0.0000	0.0000	0.0000;
	23124	23112	0.0345	0.089197	0.00372	61.86	0	0	0	0	1	0	0	-26.9000	5.3900	27.1600	-5.1200	0.0000	0.0000	0.0000	0.0000;
	23113	23114	0.024555	0.819854	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23116	23124	0.038184	0.07758	0.01255	75.75	0	0	0	0	1	0	0	42.0000	-1.3200	-41.3700	1.2900	0.0000	0.0000	0.0000	0.0000;
	23116	23124	0.038184	0.07758	0.01255	75.75	0	0	0	0	1	0	0	42.0000	-1.3200	-41.3700	1.2900	0.0000	0.0000	0.0000	0.0000;
	23118	23117	0.000577	0.024594	0	343.35	0	0	1.03125	0	1	0	0	-94.1800	-125.5000	94.3200	131.5000	0.0000	0.0000	0.0000	0.0000;
	23117	23122	0.000256	0.00117	0	0	0	0	0	0	1	0	0	40.6800	15.7600	-40.6800	-15.7400	0.0000	0.0000	0.0000	0.0000;
	23418	23117	0.001012	0.011261	0.31505	1290.98	0	0	0	0	1	0	0	775.2900	-17.8200	-769.6700	46.4000	0.0000	0.0000	0.0000	0.0000;
	23118	23121	0.004028	0.114777	0	125.76	0	0	1	0	1	0	0	35.0900	6.6600	-35.0400	-5.3000	0.0000	0.0000	0.0000	0.0000;
	23118	23123	0.000296	0.001007	0	0	0	0	0	0	1	0	0	59.0900	118.8400	-59.0400	-118.6700	0.0000	0.0000	0.0000	0.0000;
	23119	23121	0.000142	0.004037	0	75.76	0	0	1	0	1	0	0	-35.0400	-5.2500	35.0400	5.3000	0.0000	0.0000	0.0000	0.0000;
	23120	23121	0.023266	0.662952	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23123	23337	0.011049	0.065915	0.04242	256.66	0	0	0	0	1	0	0	-142.3600	24.2400	144.5300	-15.8800	0.0000	0.0000	0.0000	0.0000;
	23123	23337	0.011049	0.065915	0.04242	256.66	0	0	0	0	1	0	0	-142.3600	24.2400	144.5300	-15.8800	0.0000	0.0000	0.0000	0.0000;
	23130	23125	0.055214	0.159739	0.00547	47.39	0	0	0	0	1	0	0	-7.4100	-2.5000	7.4400	2.0400	0.0000	0.0000	0.0000	0.0000;
	23126	23273	0.009849	0.062222	0.04865	230.85	0	0	0	0	1	0	0	102.1000	21.3500	-101.1000	-20.1100	0.0000	0.0000	0.0000	0.0000;
	23126	23650	0.004361	0.01836	0.12542	242.38	0	0	0	0	1	0	0	-139.7700	-33.9300	140.5900	23.7600	0.0000	0.0000	0.0000	0.0000;
	23127	23130	0.070408	0.174859	0.00752	51.3	0	0	0	0	1	0	0	5.8500	-7.8200	-5.7800	7.2300	0.0000	0.0000	0.0000	0.0000;
	23537	23128	0.058051	0.167172	0.00159	61.37	0	0	0	0	1	0	0	30.2100	0.7900	-29.7300	0.4200	0.0000	0.0000	0.0000	0.0000;
	23128	23607	0.135546	0.348377	0.0079	52.95	0	0	0	0	1	0	0	11.6500	-8.1500	-11.4100	7.9400	0.0000	0.0000	0.0000	0.0000;
	23129	23130	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-10.2200	-1.2700	10.2200	1.2700	0.0000	0.0000	0.0000	0.0000;
	23133	23131	0.042553	0.093091	0.00432	53.84	0	0	0	0	1	0	0	10.7800	4.6900	-10.7200	-4.9800	0.0000	0.0000	0.0000	0.0000;
	23143	23131	0.053475	0.148092	0.00433	53.38	0	0	0	0	1	0	0	10.9400	0.7000	-10.8800	-0.9500	0.0000	0.0000	0.0000	0.0000;
	23132	23160	0.044087	0.106985	0.00576	71.54	0	0	0	0	1	0	0	33.5900	-4.5500	-33.0800	5.2000	0.0000	0.0000	0.0000	0.0000;
	23132	23160	0.044087	0.106985	0.00576	71.54	0	0	0	0	1	0	0	33.5900	-4.5500	-33.0800	5.2000	0.0000	0.0000	0.0000	0.0000;
	23132	23160	0.044087	0.106985	0.00576	71.54	0	0	0	0	1	0	0	33.5900	-4.5500	-33.0800	5.2000	0.0000	0.0000	0.0000	0.0000;
	23133	23134	0.000292	0.001022	0	0	0	0	0	0	1	0	0	29.1200	6.2600	-29.1200	-6.2500	0.0000	0.0000	0.0000	0.0000;
	23140	23133	0.027654	0.070994	0.00316	68.3	0	0	0	0	1	0	0	37.5800	1.2400	-37.2000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	23140	23133	0.027654	0.070994	0.00316	68.3	0	0	0	0	1	0	0	37.5800	1.2400	-37.2000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	23142	23133	0.041538	0.098261	0.00191	57.16	0	0	0	0	1	0	0	-20.7000	5.1200	20.8900	-4.8600	0.0000	0.0000	0.0000	0.0000;
	23495	23133	0.046581	0.141369	0.00351	53.42	0	0	0	0	1	0	0	-13.5000	4.8700	13.6000	-4.9300	0.0000	0.0000	0.0000	0.0000;
	23490	23135	0.050801	0.1634	0.00752	58.92	0	0	0	0	1	0	0	22.7100	6.5100	-22.4400	-6.3800	0.0000	0.0000	0.0000	0.0000;
	23135	23495	0.058549	0.114878	0.00567	49.28	0	0	0	0	1	0	0	-7.8000	-1.2500	7.8400	0.7500	0.0000	0.0000	0.0000	0.0000;
	23136	23137	0.000238	0.001103	0	0	0	0	0	0	1	0	0	32.1700	9.4300	-32.1700	-9.4200	0.0000	0.0000	0.0000	0.0000;
	23136	23142	0.04059	0.080996	0.00982	41.98	0	0	0	0	1	0	0	0.0800	7.0500	-0.0600	-7.9800	0.0000	0.0000	0.0000	0.0000;
	23495	23136	0.02089	0.053268	0.00206	45.87	0	0	0	0	1	0	0	5.6600	-5.6300	-5.6500	5.4500	0.0000	0.0000	0.0000	0.0000;
	23136	23766	0.024066	0.065828	0.00189	57.59	0	0	0	0	1	0	0	-18.5000	-15.4000	18.6400	15.5800	0.0000	0.0000	0.0000	0.0000;
	23144	23138	0.00504	0.03383	0.04708	144.48	0	0	0	0	1	0	0	-1.0400	-2.1100	1.0400	-2.8600	0.0000	0.0000	0.0000	0.0000;
	23140	23139	0.003835	0.133168	0	93.57	0	0	1	0	1	0	0	-48.1900	-7.7800	48.2800	10.8800	0.0000	0.0000	0.0000	0.0000;
	23140	23139	0.003835	0.133168	0	93.57	0	0	1	0	1	0	0	-48.1900	-7.7800	48.2800	10.8800	0.0000	0.0000	0.0000	0.0000;
	23140	23139	0.003835	0.133168	0	93.57	0	0	1	0	1	0	0	-48.1900	-7.7800	48.2800	10.8800	0.0000	0.0000	0.0000	0.0000;
	23139	23141	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-144.8400	-32.6400	144.8800	32.8500	0.0000	0.0000	0.0000	0.0000;
	23140	23143	0.023788	0.059253	0.00175	61.49	0	0	0	0	1	0	0	34.3300	8.5000	-34.0400	-7.9500	0.0000	0.0000	0.0000	0.0000;
	23141	23395	0.008782	0.041908	0.02732	191.28	0	0	0	0	1	0	0	-7.2600	-33.1500	7.3500	30.6500	0.0000	0.0000	0.0000	0.0000;
	23511	23141	0.008544	0.048579	0.01252	256.27	0	0	0	0	1	0	0	139.1500	7.1100	-137.6200	0.3000	0.0000	0.0000	0.0000	0.0000;
	23144	23145	0.000226	0.001029	0	0	0	0	0	0	1	0	0	17.4400	6.1700	-17.4400	-6.1700	0.0000	0.0000	0.0000	0.0000;
	23146	23482	0.035391	0.080405	0.00278	67.33	0	0	0	0	1	0	0	-30.7500	3.9500	31.0700	-3.5300	0.0000	0.0000	0.0000	0.0000;
	23146	23482	0.035391	0.080405	0.00278	67.33	0	0	0	0	1	0	0	-30.7500	3.9500	31.0700	-3.5300	0.0000	0.0000	0.0000	0.0000;
	23147	23776	0.011363	0.034647	0.00116	56.3	0	0	0	0	1	0	0	23.4200	-19.2200	-23.3200	19.3900	0.0000	0.0000	0.0000	0.0000;
	23148	23149	0.000273	0.001092	0	0	0	0	0	0	1	0	0	45.6500	9.3500	-45.6400	-9.3300	0.0000	0.0000	0.0000	0.0000;
	23152	23148	0.023506	0.053968	0.00171	54.42	0	0	0	0	1	0	0	18.3600	4.2600	-18.2800	-4.2500	0.0000	0.0000	0.0000	0.0000;
	23148	23476	0.024867	0.054566	0.00147	59.21	0	0	0	0	1	0	0	-27.3700	-5.1000	27.5500	5.3600	0.0000	0.0000	0.0000	0.0000;
	23151	23150	0.000562	0.027911	0	375.95	0	0	1	0	1	0	0	-146.2700	-9.3800	146.3800	15.0100	0.0000	0.0000	0.0000	0.0000;
	23150	23153	0.000256	0.001098	0	0	0	0	0	0	1	0	0	64.3000	16.3200	-64.2900	-16.2700	0.0000	0.0000	0.0000	0.0000;
	23150	23335	0.001395	0.015198	0.21605	1159.76	0	0	0	0	1	0	0	247.4200	-25.0500	-246.6300	10.5400	0.0000	0.0000	0.0000	0.0000;
	23389	23150	0.001561	0.018902	0.66902	1247.75	0	0	0	0	1	0	0	433.5200	-178.3400	-430.3400	146.5200	0.0000	0.0000	0.0000	0.0000;
	23484	23150	0.001099	0.011599	0.19987	1061.02	0	0	0	0	1	0	0	75.3200	118.7200	-75.1000	-138.1500	0.0000	0.0000	0.0000	0.0000;
	23150	23680	0.00089	0.011492	0.4582	1092.69	0	0	0	0	1	0	0	47.3400	-14.6500	-47.3200	-34.2600	0.0000	0.0000	0.0000	0.0000;
	23152	23151	0.006327	0.205092	0	62.04	0	0	1	0	1	0	0	-18.3600	-4.2600	18.3800	4.9600	0.0000	0.0000	0.0000	0.0000;
	23151	23154	0.000205	0.0011	0	0	0	0	0	0	1	0	0	127.8800	4.4300	-127.8500	-4.2600	0.0000	0.0000	0.0000	0.0000;
	23154	23155	0.008735	0.053625	0.03362	198.6	0	0	0	0	1	0	0	59.8100	12.7900	-59.5000	-14.4300	0.0000	0.0000	0.0000	0.0000;
	23374	23154	0.004447	0.028658	0.01187	186.47	0	0	0	0	1	0	0	-20.5900	9.8000	20.6100	-10.9200	0.0000	0.0000	0.0000	0.0000;
	23157	23158	0.000256	0.001084	0	0	0	0	0	0	1	0	0	28.1300	5.7000	-28.1300	-5.6900	0.0000	0.0000	0.0000	0.0000;
	23160	23161	0.000257	0.001064	0	0	0	0	0	0	1	0	0	28.1300	11.0400	-28.1300	-11.0300	0.0000	0.0000	0.0000	0.0000;
	23163	23164	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-16.5900	-7.3500	16.5900	7.3500	0.0000	0.0000	0.0000	0.0000;
	23165	23350	0.03212	0.080974	0.00557	71.3	0	0	0	0	1	0	0	-39.1600	4.5700	39.6300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	23165	23350	0.03212	0.080974	0.00557	71.3	0	0	0	0	1	0	0	-39.1600	4.5700	39.6300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	23165	23350	0.03212	0.080974	0.00557	71.3	0	0	0	0	1	0	0	-39.1600	4.5700	39.6300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	23166	23167	0.00028	0.001019	0	0	0	0	0	0	1	0	0	47.0900	6.3200	-47.0800	-6.3000	0.0000	0.0000	0.0000	0.0000;
	23168	23169	0.01409	0.03593	0.00266	49.41	0	0	0	0	1	0	0	5.1800	-9.5200	-5.1600	9.2900	0.0000	0.0000	0.0000	0.0000;
	23172	23168	0.01787	0.053543	0.00181	54.81	0	0	0	0	1	0	0	15.5300	-6.5300	-15.4800	6.4800	0.0000	0.0000	0.0000	0.0000;
	23168	23185	0.018245	0.050347	0.00311	44.55	0	0	0	0	1	0	0	5.6000	15.4000	-5.5500	-15.5900	0.0000	0.0000	0.0000	0.0000;
	23168	23632	0.02842	0.063508	0.00148	52.44	0	0	0	0	1	0	0	-16.7900	-16.3800	16.9400	16.5500	0.0000	0.0000	0.0000	0.0000;
	23192	23169	0.018679	0.048958	0.00224	66.34	0	0	0	0	1	0	0	32.3600	18.2100	-32.1200	-17.8300	0.0000	0.0000	0.0000	0.0000;
	23192	23169	0.018679	0.048958	0.00224	66.34	0	0	0	0	1	0	0	32.3600	18.2100	-32.1200	-17.8300	0.0000	0.0000	0.0000	0.0000;
	23170	23171	0.000202	0.001004	0	0	0	0	0	0	1	0	0	38.1600	13.1600	-38.1600	-13.1400	0.0000	0.0000	0.0000	0.0000;
	23174	23170	0.011132	0.02817	0.00082	53.07	0	0	0	0	1	0	0	15.3000	4.0900	-15.2800	-4.1100	0.0000	0.0000	0.0000	0.0000;
	23170	23197	0.029147	0.06628	0.00109	62.01	0	0	0	0	1	0	0	-34.8100	-7.1300	35.1600	7.8000	0.0000	0.0000	0.0000	0.0000;
	23170	23203	0.036367	0.088493	0.00309	43.94	0	0	0	0	1	0	0	-1.3500	-1.6300	1.3500	1.3000	0.0000	0.0000	0.0000	0.0000;
	23170	23205	0.022674	0.0553	0.00847	52.18	0	0	0	0	1	0	0	13.2700	-0.2900	-13.2300	-0.5200	0.0000	0.0000	0.0000	0.0000;
	23172	23173	0.000236	0.001182	0	0	0	0	0	0	1	0	0	74.0500	9.8700	-74.0400	-9.8100	0.0000	0.0000	0.0000	0.0000;
	23172	23178	0.007573	0.023688	0.00142	70.27	0	0	0	0	1	0	0	-43.2100	-2.2100	43.3500	2.4800	0.0000	0.0000	0.0000	0.0000;
	23172	23178	0.007573	0.023688	0.00142	70.27	0	0	0	0	1	0	0	-43.2100	-2.2100	43.3500	2.4800	0.0000	0.0000	0.0000	0.0000;
	23180	23172	0.003499	0.011269	0.00494	52.78	0	0	0	0	1	0	0	3.1500	-1.5900	-3.1500	1.0700	0.0000	0.0000	0.0000	0.0000;
	23174	23197	0.022787	0.056546	0.0019	67.93	0	0	0	0	1	0	0	-33.5200	-7.9600	33.7700	8.3800	0.0000	0.0000	0.0000	0.0000;
	23174	23197	0.022787	0.056546	0.0019	67.93	0	0	0	0	1	0	0	-33.5200	-7.9600	33.7700	8.3800	0.0000	0.0000	0.0000	0.0000;
	23175	23176	0.000222	0.00113	0	0	0	0	0	0	1	0	0	36.6600	19.1500	-36.6600	-19.1300	0.0000	0.0000	0.0000	0.0000;
	23175	23181	0.024353	0.055993	0.01663	50.45	0	0	0	0	1	0	0	12.3700	3.6900	-12.3300	-5.3200	0.0000	0.0000	0.0000	0.0000;
	23203	23175	0.016075	0.048765	0.00195	69.96	0	0	0	0	1	0	0	38.8500	13.1400	-38.6000	-12.5800	0.0000	0.0000	0.0000	0.0000;
	23203	23175	0.016075	0.048765	0.00195	69.96	0	0	0	0	1	0	0	38.8500	13.1400	-38.6000	-12.5800	0.0000	0.0000	0.0000	0.0000;
	23175	23205	0.04328	0.116201	0.0016	49.14	0	0	0	0	1	0	0	-8.8300	-3.3200	8.8700	3.2500	0.0000	0.0000	0.0000	0.0000;
	23178	23177	0.005069	0.173998	0	89.28	0	0	1	0	1	0	0	-36.7600	2.1900	36.8200	0.0500	0.0000	0.0000	0.0000	0.0000;
	23178	23177	0.005069	0.173998	0	89.28	0	0	1	0	1	0	0	-36.7600	2.1900	36.8200	0.0500	0.0000	0.0000	0.0000	0.0000;
	23178	23177	0.005069	0.173998	0	89.28	0	0	1	0	1	0	0	-36.7600	2.1900	36.8200	0.0500	0.0000	0.0000	0.0000	0.0000;
	23177	23179	0.000283	0.001034	0	0	0	0	0	0	1	0	0	97.2400	39.2000	-97.2100	-39.0900	0.0000	0.0000	0.0000	0.0000;
	23177	23186	0.002723	0.015855	0.0289	199.67	0	0	0	0	1	0	0	57.1700	19.3000	-57.0700	-21.7600	0.0000	0.0000	0.0000	0.0000;
	23177	23191	0.004834	0.023628	0.01287	199.36	0	0	0	0	1	0	0	63.6000	53.0000	-63.2900	-52.7800	0.0000	0.0000	0.0000	0.0000;
	23177	23199	0.006288	0.041471	0.01986	180.85	0	0	0	0	1	0	0	-12.4900	-27.9800	12.5500	26.2200	0.0000	0.0000	0.0000	0.0000;
	23177	23650	0.006084	0.034738	0.12993	253.02	0	0	0	0	1	0	0	-157.9900	-41.8300	159.5100	36.5100	0.0000	0.0000	0.0000	0.0000;
	23177	23650	0.006084	0.034738	0.12993	253.02	0	0	0	0	1	0	0	-157.9900	-41.8300	159.5100	36.5100	0.0000	0.0000	0.0000	0.0000;
	23479	23178	0.014687	0.031644	0.00096	44.61	0	0	0	0	1	0	0	-1.3400	8.7400	1.3500	-8.8100	0.0000	0.0000	0.0000	0.0000;
	23181	23206	0.050168	0.133004	0.00641	54.08	0	0	0	0	1	0	0	-16.1100	0.7500	16.2300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	23682	23182	0.017546	0.040803	0.00144	64.63	0	0	0	0	1	0	0	28.9400	9.2800	-28.7800	-9.0800	0.0000	0.0000	0.0000	0.0000;
	23682	23182	0.017546	0.040803	0.00144	64.63	0	0	0	0	1	0	0	28.9400	9.2800	-28.7800	-9.0800	0.0000	0.0000	0.0000	0.0000;
	23183	23184	0.00022	0.001119	0	0	0	0	0	0	1	0	0	30.6600	12.2900	-30.6600	-12.2800	0.0000	0.0000	0.0000	0.0000;
	23183	23210	0.068481	0.125611	0.00395	52.64	0	0	0	0	1	0	0	11.5300	2.1600	-11.4400	-2.4000	0.0000	0.0000	0.0000	0.0000;
	23183	23682	0.02857	0.066295	0.00518	64.02	0	0	0	0	1	0	0	-42.1900	-14.4600	42.7400	15.1800	0.0000	0.0000	0.0000	0.0000;
	23185	23187	0.010828	0.033637	0.00248	59.64	0	0	0	0	1	0	0	-25.1100	4.9400	25.1800	-4.9900	0.0000	0.0000	0.0000	0.0000;
	23186	23189	0.007552	0.226273	0	175.12	0	0	1	0	1	0	0	35.6600	3.2600	-35.5700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	23186	23190	0.000232	0.001142	0	0	0	0	0	0	1	0	0	47.4900	15.4200	-47.4800	-15.3900	0.0000	0.0000	0.0000	0.0000;
	23207	23186	0.005979	0.041418	0.01712	196.41	0	0	0	0	1	0	0	26.1200	-4.6000	-26.0800	3.0900	0.0000	0.0000	0.0000	0.0000;
	23187	23189	-0.001454	-0.043558	0	75.12	0	0	1	0	1	0	0	-35.5900	-1.0100	35.5700	0.4700	0.0000	0.0000	0.0000	0.0000;
	23187	23210	0.043195	0.084472	0.00718	48.31	0	0	0	0	1	0	0	10.4100	6.0000	-10.3500	-6.6100	0.0000	0.0000	0.0000	0.0000;
	23188	23189	0.032709	0.979993	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23192	23191	0.005638	0.146799	0	92.91	0	0	1.06875	0	1	0	0	-40.3300	-22.2300	40.4600	25.5200	0.0000	0.0000	0.0000	0.0000;
	23192	23191	0.005638	0.146799	0	92.91	0	0	1.06875	0	1	0	0	-40.3300	-22.2300	40.4600	25.5200	0.0000	0.0000	0.0000	0.0000;
	23192	23191	0.005638	0.146799	0	92.91	0	0	1.06875	0	1	0	0	-40.3300	-22.2300	40.4600	25.5200	0.0000	0.0000	0.0000	0.0000;
	23191	23193	0.000206	0.00107	0	0	0	0	0	0	1	0	0	72.2300	34.3100	-72.2200	-34.2500	0.0000	0.0000	0.0000	0.0000;
	23191	23200	0.003262	0.019034	0.02383	211.8	0	0	0	0	1	0	0	54.9900	-44.1500	-54.8300	42.6100	0.0000	0.0000	0.0000	0.0000;
	23191	23691	0.005674	0.037152	0.03565	249.4	0	0	0	0	1	0	0	-103.3300	5.9500	103.9200	-5.7000	0.0000	0.0000	0.0000	0.0000;
	23191	23691	0.005674	0.037152	0.03565	249.4	0	0	0	0	1	0	0	-103.3300	5.9500	103.9200	-5.7000	0.0000	0.0000	0.0000	0.0000;
	23192	23194	0.005621	0.0139	0.00311	61.22	0	0	0	0	1	0	0	29.5500	16.4900	-29.4900	-16.6800	0.0000	0.0000	0.0000	0.0000;
	23203	23192	0.02067	0.0631	0.00229	49.84	0	0	0	0	1	0	0	-6.5700	-7.0900	6.5900	6.9000	0.0000	0.0000	0.0000	0.0000;
	23192	23632	0.005055	0.017454	0.00364	53.75	0	0	0	0	1	0	0	20.1400	6.8700	-20.1200	-7.1900	0.0000	0.0000	0.0000	0.0000;
	23194	23197	0.04143	0.085727	0.00194	56.86	0	0	0	0	1	0	0	-24.9000	-1.2400	25.1400	1.5200	0.0000	0.0000	0.0000	0.0000;
	23194	23203	0.017596	0.052726	0.00161	46.34	0	0	0	0	1	0	0	0.2500	3.2700	-0.2500	-3.4300	0.0000	0.0000	0.0000	0.0000;
	23194	23632	0.025625	0.057878	0.00181	45.06	0	0	0	0	1	0	0	-1.1200	-2.5700	1.1200	2.3800	0.0000	0.0000	0.0000	0.0000;
	23196	23195	0.000443	0.024172	0	544.22	0	0	1.04375	0	1	0	0	-220.9000	-102.5500	221.1600	117.0200	0.0000	0.0000	0.0000	0.0000;
	23196	23195	0.000443	0.024172	0	544.22	0	0	1.04375	0	1	0	0	-220.9000	-102.5500	221.1600	117.0200	0.0000	0.0000	0.0000	0.0000;
	23196	23195	0.000443	0.024172	0	544.22	0	0	1.04375	0	1	0	0	-220.9000	-102.5500	221.1600	117.0200	0.0000	0.0000	0.0000	0.0000;
	23564	23195	0.001306	0.015002	0.1998	1267	0	0	0	0	1	0	0	-622.9900	140.2200	628.0200	-103.5000	0.0000	0.0000	0.0000	0.0000;
	23625	23195	0.000426	0.005292	0.2452	1322.78	0	0	0	0	1	0	0	533.4800	31.7200	-532.3200	-43.0800	0.0000	0.0000	0.0000	0.0000;
	23625	23195	0.000426	0.005292	0.2452	1322.78	0	0	0	0	1	0	0	533.4800	31.7200	-532.3200	-43.0800	0.0000	0.0000	0.0000	0.0000;
	23652	23195	0.000774	0.01034	0.23741	1108.27	0	0	0	0	1	0	0	227.4200	143.4200	-226.8700	-161.3800	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1600	-15.4300	70.3300	19.8800	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1600	-15.4300	70.3300	19.8800	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1600	-15.4300	70.3300	19.8800	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1600	-15.4300	70.3300	19.8800	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1600	-15.4300	70.3300	19.8800	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1600	-15.4300	70.3300	19.8800	0.0000	0.0000	0.0000	0.0000;
	23196	23198	0.000223	0.001141	0	0	0	0	0	0	1	0	0	92.1900	45.3100	-92.1600	-45.1900	0.0000	0.0000	0.0000	0.0000;
	23196	23199	0.00022	0.001032	0	0	0	0	0	0	1	0	0	148.5300	143.0400	-148.4500	-142.6300	0.0000	0.0000	0.0000	0.0000;
	23203	23197	0.015607	0.047702	0.00198	77.39	0	0	0	0	1	0	0	-46.6900	-12.2600	47.0300	13.0800	0.0000	0.0000	0.0000	0.0000;
	23203	23197	0.015607	0.047702	0.00198	77.39	0	0	0	0	1	0	0	-46.6900	-12.2600	47.0300	13.0800	0.0000	0.0000	0.0000	0.0000;
	23203	23197	0.015607	0.047702	0.00198	77.39	0	0	0	0	1	0	0	-46.6900	-12.2600	47.0300	13.0800	0.0000	0.0000	0.0000	0.0000;
	23205	23197	0.025953	0.060662	0.00232	78.72	0	0	0	0	1	0	0	-50.0500	-7.8600	50.6800	9.0800	0.0000	0.0000	0.0000	0.0000;
	23205	23197	0.025953	0.060662	0.00232	78.72	0	0	0	0	1	0	0	-50.0500	-7.8600	50.6800	9.0800	0.0000	0.0000	0.0000	0.0000;
	23205	23197	0.025953	0.060662	0.00232	78.72	0	0	0	0	1	0	0	-50.0500	-7.8600	50.6800	9.0800	0.0000	0.0000	0.0000	0.0000;
	23199	23200	0.004534	0.025341	0.01625	230.41	0	0	0	0	1	0	0	123.0400	62.8200	-122.2300	-60.0100	0.0000	0.0000	0.0000	0.0000;
	23199	23347	0.009063	0.04455	0.03067	195.75	0	0	0	0	1	0	0	-41.8300	29.6700	42.0600	-31.8000	0.0000	0.0000	0.0000	0.0000;
	23200	23201	0.000226	0.001048	0	0	0	0	0	0	1	0	0	40.6900	8.9300	-40.6900	-8.9100	0.0000	0.0000	0.0000	0.0000;
	23203	23204	0.000254	0.001147	0	0	0	0	0	0	1	0	0	57.2300	18.4500	-57.2200	-18.4100	0.0000	0.0000	0.0000	0.0000;
	23203	23205	0.034976	0.080023	0.00398	51.22	0	0	0	0	1	0	0	10.6100	1.2700	-10.5700	-1.6000	0.0000	0.0000	0.0000	0.0000;
	23208	23206	0.035214	0.114439	0.00402	61	0	0	0	0	1	0	0	31.0900	8.5700	-30.7500	-7.9000	0.0000	0.0000	0.0000	0.0000;
	23208	23207	0.005269	0.153051	0	70.8	0	0	1.0375	0	1	0	0	-31.0900	-8.5700	31.1400	10.1400	0.0000	0.0000	0.0000	0.0000;
	23207	23209	0.00027	0.001159	0	0	0	0	0	0	1	0	0	23.7600	8.1400	-23.7600	-8.1300	0.0000	0.0000	0.0000	0.0000;
	23207	23336	0.009345	0.055144	0.02438	221.74	0	0	0	0	1	0	0	-81.0200	-13.6900	81.6200	14.6700	0.0000	0.0000	0.0000	0.0000;
	23210	23211	0.000212	0.001129	0	0	0	0	0	0	1	0	0	21.7900	9.0100	-21.7800	-9.0000	0.0000	0.0000	0.0000	0.0000;
	23241	23212	0.014962	0.038925	0.00334	47.58	0	0	0	0	1	0	0	5.1400	2.4300	-5.1300	-2.7500	0.0000	0.0000	0.0000	0.0000;
	23212	23243	0.028609	0.068593	0.00172	48.19	0	0	0	0	1	0	0	1.8000	-1.4500	-1.8000	1.2800	0.0000	0.0000	0.0000	0.0000;
	23441	23212	0.017828	0.040118	0.00364	50.68	0	0	0	0	1	0	0	5.8200	-5.8800	-5.8000	5.5400	0.0000	0.0000	0.0000	0.0000;
	23216	23213	0.022692	0.067597	0.00273	68.5	0	0	0	0	1	0	0	-34.5800	-5.9200	34.8500	6.4300	0.0000	0.0000	0.0000	0.0000;
	23216	23213	0.022692	0.067597	0.00273	68.5	0	0	0	0	1	0	0	-34.5800	-5.9200	34.8500	6.4300	0.0000	0.0000	0.0000	0.0000;
	23215	23216	0.000292	0.001109	0	0	0	0	0	0	1	0	0	-36.5800	-12.4200	36.5800	12.4400	0.0000	0.0000	0.0000	0.0000;
	23216	23219	0.032106	0.07916	0.00309	63.09	0	0	0	0	1	0	0	-35.0400	-18.6300	35.5300	19.5000	0.0000	0.0000	0.0000	0.0000;
	23226	23216	0.015734	0.037728	0.0049	68.55	0	0	0	0	1	0	0	-33.6200	-9.0700	33.8100	9.0100	0.0000	0.0000	0.0000	0.0000;
	23226	23216	0.015734	0.037728	0.0049	68.55	0	0	0	0	1	0	0	-33.6200	-9.0700	33.8100	9.0100	0.0000	0.0000	0.0000	0.0000;
	23217	23221	6.2e-05	0.003416	0	675.58	0	0	1	0	1	0	0	492.7700	109.9300	-492.6200	-101.6200	0.0000	0.0000	0.0000	0.0000;
	23217	23223	0.000271	0.001186	0	0	0	0	0	0	1	0	0	75.0800	23.3300	-75.0700	-23.2600	0.0000	0.0000	0.0000	0.0000;
	23240	23217	0.00084	0.009215	0.10838	1038.07	0	0	0	0	1	0	0	-77.0200	-12.7000	77.0700	1.8800	0.0000	0.0000	0.0000	0.0000;
	23219	23218	0.004607	0.102635	0	138.11	0	0	1.0625	0	1	0	0	-68.0000	-20.9000	68.2400	26.2800	0.0000	0.0000	0.0000	0.0000;
	23219	23218	0.004607	0.102635	0	138.11	0	0	1.0625	0	1	0	0	-68.0000	-20.9000	68.2400	26.2800	0.0000	0.0000	0.0000	0.0000;
	23219	23218	0.004607	0.102635	0	138.11	0	0	1.0625	0	1	0	0	-68.0000	-20.9000	68.2400	26.2800	0.0000	0.0000	0.0000	0.0000;
	23219	23218	0.004607	0.102635	0	138.11	0	0	1.0625	0	1	0	0	-68.0000	-20.9000	68.2400	26.2800	0.0000	0.0000	0.0000	0.0000;
	23218	23221	0.000174	0.009536	0	600.58	0	0	1	0	1	0	0	-492.1900	-78.4300	492.6200	101.6200	0.0000	0.0000	0.0000	0.0000;
	23218	23222	0.000292	0.001085	0	0	0	0	0	0	1	0	0	219.2500	-26.6800	-219.1100	27.2000	0.0000	0.0000	0.0000	0.0000;
	23224	23219	0.016142	0.044989	0.00326	79.32	0	0	0	0	1	0	0	-47.8600	-6.9500	48.2100	7.5800	0.0000	0.0000	0.0000	0.0000;
	23224	23219	0.016142	0.044989	0.00326	79.32	0	0	0	0	1	0	0	-47.8600	-6.9500	48.2100	7.5800	0.0000	0.0000	0.0000	0.0000;
	23224	23219	0.016142	0.044989	0.00326	79.32	0	0	0	0	1	0	0	-47.8600	-6.9500	48.2100	7.5800	0.0000	0.0000	0.0000	0.0000;
	23224	23219	0.016142	0.044989	0.00326	79.32	0	0	0	0	1	0	0	-47.8600	-6.9500	48.2100	7.5800	0.0000	0.0000	0.0000	0.0000;
	23220	23221	0.001049	0.057441	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23246	23222	0.009552	0.038513	0.01442	220.8	0	0	0	0	1	0	0	-83.2300	26.5600	83.9500	-25.1500	0.0000	0.0000	0.0000	0.0000;
	23251	23224	0.020807	0.048278	0.00128	70.99	0	0	0	0	1	0	0	-46.0500	-13.2400	46.5100	14.1700	0.0000	0.0000	0.0000	0.0000;
	23251	23224	0.020807	0.048278	0.00128	70.99	0	0	0	0	1	0	0	-46.0500	-13.2400	46.5100	14.1700	0.0000	0.0000	0.0000	0.0000;
	23225	23694	0.074909	0.197665	0.00485	63.37	0	0	0	0	1	0	0	34.8900	-18.1300	-33.7800	20.5500	0.0000	0.0000	0.0000	0.0000;
	23236	23226	0.035552	0.097691	0.00196	56.71	0	0	0	0	1	0	0	17.0200	1.5400	-16.9200	-1.4600	0.0000	0.0000	0.0000	0.0000;
	23226	23241	0.016933	0.040975	0.00158	65.79	0	0	0	0	1	0	0	27.4800	1.3300	-27.3500	-1.1900	0.0000	0.0000	0.0000	0.0000;
	23226	23241	0.016933	0.040975	0.00158	65.79	0	0	0	0	1	0	0	27.4800	1.3300	-27.3500	-1.1900	0.0000	0.0000	0.0000	0.0000;
	23227	23228	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-59.4000	-10.0700	59.4100	10.1100	0.0000	0.0000	0.0000	0.0000;
	23239	23228	0.004218	0.021158	0.00956	213.36	0	0	0	0	1	0	0	80.1200	41.0900	-79.7900	-40.4000	0.0000	0.0000	0.0000	0.0000;
	23229	23232	0.004369	0.134071	0	108.35	0	0	1	0	1	0	0	67.1800	-5.3400	-66.9900	11.3300	0.0000	0.0000	0.0000	0.0000;
	23229	23233	0.000208	0.001087	0	0	0	0	0	0	1	0	0	28.4200	14.3100	-28.4200	-14.3000	0.0000	0.0000	0.0000	0.0000;
	23239	23229	0.005587	0.028413	0.01924	242.51	0	0	0	0	1	0	0	164.5100	-0.5300	-163.0400	6.0000	0.0000	0.0000	0.0000	0.0000;
	23229	23275	0.013745	0.084082	0.02879	202.35	0	0	0	0	1	0	0	67.4400	-14.9800	-66.8000	15.9500	0.0000	0.0000	0.0000	0.0000;
	23230	23232	0.00012	0.003683	0	83.35	0	0	1	0	1	0	0	-66.9800	11.4900	66.9900	-11.3300	0.0000	0.0000	0.0000	0.0000;
	23772	23230	0.022475	0.041604	0.0073	68.77	0	0	0	0	1	0	0	-33.5500	9.0000	33.8200	-9.2600	0.0000	0.0000	0.0000	0.0000;
	23772	23230	0.022475	0.041604	0.0073	68.77	0	0	0	0	1	0	0	-33.5500	9.0000	33.8200	-9.2600	0.0000	0.0000	0.0000	0.0000;
	23231	23232	0.026662	0.81818	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23235	23234	0.000244	0.012363	0	471.91	0	0	1	0	1	0	0	-143.1100	-20.3100	143.1600	22.8100	0.0000	0.0000	0.0000	0.0000;
	23235	23234	0.000244	0.012363	0	471.91	0	0	1	0	1	0	0	-143.1100	-20.3100	143.1600	22.8100	0.0000	0.0000	0.0000	0.0000;
	23235	23234	0.000244	0.012363	0	471.91	0	0	1	0	1	0	0	-143.1100	-20.3100	143.1600	22.8100	0.0000	0.0000	0.0000	0.0000;
	23234	23240	0.000243	0.001189	0	0	0	0	0	0	1	0	0	-429.4900	-68.4200	429.9300	70.5700	0.0000	0.0000	0.0000	0.0000;
	23235	23238	0.003958	0.139108	0	215.44	0	0	1	0	1	0	0	116.9500	3.4400	-116.4300	14.9400	0.0000	0.0000	0.0000	0.0000;
	23235	23239	0.000254	0.001132	0	0	0	0	0	0	1	0	0	312.3900	57.4900	-312.1500	-56.3900	0.0000	0.0000	0.0000	0.0000;
	23236	23238	-0.000983	-0.034567	0	140.44	0	0	1	0	1	0	0	-116.5600	10.3700	116.4300	-14.9400	0.0000	0.0000	0.0000	0.0000;
	23236	23441	0.045353	0.119527	0.00598	58.3	0	0	0	0	1	0	0	22.9100	4.4800	-22.6700	-4.4600	0.0000	0.0000	0.0000	0.0000;
	23237	23238	0.018343	0.644755	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23251	23241	0.025436	0.071221	0.00275	51.63	0	0	0	0	1	0	0	12.0500	13.9800	-11.9600	-14.0300	0.0000	0.0000	0.0000	0.0000;
	23242	23245	0.018455	0.393898	0	177.09	0	0	1	0	1	0	0	45.1600	4.2800	-44.7900	3.6300	0.0000	0.0000	0.0000	0.0000;
	23242	23246	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-45.1600	-4.2800	45.1700	4.3000	0.0000	0.0000	0.0000	0.0000;
	23243	23245	-0.010199	-0.21768	0	77.09	0	0	1	0	1	0	0	-45.0000	-0.7400	44.7900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	23243	23251	0.015742	0.043159	0.00164	59.96	0	0	0	0	1	0	0	-27.5200	-23.0600	27.7300	23.4400	0.0000	0.0000	0.0000	0.0000;
	23243	23368	0.018601	0.040923	0.00414	61.87	0	0	0	0	1	0	0	30.6700	-3.8000	-30.4900	3.7700	0.0000	0.0000	0.0000	0.0000;
	23244	23245	0.033497	0.714967	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23247	23250	-0.001131	-0.021381	0	137.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23247	23251	0.00028	0.001175	0	0	0	0	0	0	1	0	0	-23.8100	-2.3300	23.8100	2.3400	0.0000	0.0000	0.0000	0.0000;
	23247	23252	0.000281	0.001188	0	0	0	0	0	0	1	0	0	23.8100	2.3300	-23.8100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	23248	23250	0.014366	0.271563	0	68.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23249	23250	0.014366	0.271563	0	68.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23656	23251	0.026965	0.068696	0.00276	65.25	0	0	0	0	1	0	0	-28.2700	13.6600	28.5300	-13.2900	0.0000	0.0000	0.0000	0.0000;
	23253	23254	0.000228	0.001074	0	0	0	0	0	0	1	0	0	53.1500	16.4800	-53.1400	-16.4500	0.0000	0.0000	0.0000	0.0000;
	23255	23253	0.015095	0.040133	0.00331	74.06	0	0	0	0	1	0	0	41.1400	9.3000	-40.8900	-8.9700	0.0000	0.0000	0.0000	0.0000;
	23255	23253	0.015095	0.040133	0.00331	74.06	0	0	0	0	1	0	0	41.1400	9.3000	-40.8900	-8.9700	0.0000	0.0000	0.0000	0.0000;
	23255	23253	0.015095	0.040133	0.00331	74.06	0	0	0	0	1	0	0	41.1400	9.3000	-40.8900	-8.9700	0.0000	0.0000	0.0000	0.0000;
	23256	23257	0.020568	0.037652	0.00223	43.7	0	0	0	0	1	0	0	2.0500	2.8800	-2.0500	-3.1100	0.0000	0.0000	0.0000	0.0000;
	23256	23270	0.036012	0.074125	0.00141	49.54	0	0	0	0	1	0	0	-7.7500	5.2000	7.7800	-5.2800	0.0000	0.0000	0.0000	0.0000;
	23257	23260	0.018841	0.039322	0.00081	62.04	0	0	0	0	1	0	0	-34.7800	-16.6400	35.0500	17.1200	0.0000	0.0000	0.0000	0.0000;
	23259	23258	0.000483	0.029139	0	498.81	0	0	1.03125	0	1	0	0	-170.7000	-49.5400	170.8500	58.6000	0.0000	0.0000	0.0000	0.0000;
	23259	23258	0.000483	0.029139	0	498.81	0	0	1.03125	0	1	0	0	-170.7000	-49.5400	170.8500	58.6000	0.0000	0.0000	0.0000	0.0000;
	23259	23258	0.000483	0.029139	0	498.81	0	0	1.03125	0	1	0	0	-170.7000	-49.5400	170.8500	58.6000	0.0000	0.0000	0.0000	0.0000;
	23335	23258	0.00046	0.005498	0.26942	1222.5	0	0	0	0	1	0	0	513.8000	162.3400	-512.5400	-175.8000	0.0000	0.0000	0.0000	0.0000;
	23259	23262	0.007652	0.234299	0	107.89	0	0	1	0	1	0	0	60.7400	6.0200	-60.4800	2.0600	0.0000	0.0000	0.0000	0.0000;
	23259	23263	0.000286	0.001176	0	0	0	0	0	0	1	0	0	414.5200	129.1500	-414.0200	-127.1000	0.0000	0.0000	0.0000	0.0000;
	23259	23264	0.000243	0.001168	0	0	0	0	0	0	1	0	0	36.8300	13.4500	-36.8300	-13.4400	0.0000	0.0000	0.0000	0.0000;
	23260	23262	-0.002273	-0.069605	0	82.89	0	0	1	0	1	0	0	-60.5500	-0.3400	60.4800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	23260	23269	0.020028	0.048588	0.01017	58.53	0	0	0	0	1	0	0	25.5100	-16.7800	-25.3400	16.1100	0.0000	0.0000	0.0000	0.0000;
	23261	23262	0.031303	0.958423	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23266	23263	0.004485	0.028598	0.01465	225.21	0	0	0	0	1	0	0	-95.4100	-27.7000	95.8300	28.8200	0.0000	0.0000	0.0000	0.0000;
	23267	23265	0.023747	0.07244	0.00235	61.98	0	0	0	0	1	0	0	34.9600	-6.1900	-34.6800	6.8100	0.0000	0.0000	0.0000	0.0000;
	23265	23269	0.028457	0.070262	0.00352	46.83	0	0	0	0	1	0	0	4.4000	-17.2800	-4.3200	17.1200	0.0000	0.0000	0.0000	0.0000;
	23267	23266	0.005209	0.130764	0	91.99	0	0	1	0	1	0	0	-36.9500	4.0000	37.0200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	23267	23266	0.005209	0.130764	0	91.99	0	0	1	0	1	0	0	-36.9500	4.0000	37.0200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	23267	23266	0.005209	0.130764	0	91.99	0	0	1	0	1	0	0	-36.9500	4.0000	37.0200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	23266	23268	0.000289	0.001043	0	0	0	0	0	0	1	0	0	31.7600	3.9800	-31.7600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	23266	23336	0.010461	0.055468	0.02271	254.88	0	0	0	0	1	0	0	-142.3400	11.2300	144.3700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	23266	23336	0.010461	0.055468	0.02271	254.88	0	0	0	0	1	0	0	-142.3400	11.2300	144.3700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	23267	23270	0.026924	0.055485	0.00092	70.66	0	0	0	0	1	0	0	37.9400	-2.9100	-37.5700	3.5700	0.0000	0.0000	0.0000	0.0000;
	23267	23270	0.026924	0.055485	0.00092	70.66	0	0	0	0	1	0	0	37.9400	-2.9100	-37.5700	3.5700	0.0000	0.0000	0.0000	0.0000;
	23270	23330	0.094874	0.223337	0.00555	62.41	0	0	0	0	1	0	0	-34.6000	6.8200	35.7400	-4.7200	0.0000	0.0000	0.0000	0.0000;
	23272	23271	0.004513	0.157906	0	75.73	0	0	1.05	0	1	0	0	-37.7900	-9.3600	37.8500	11.7700	0.0000	0.0000	0.0000	0.0000;
	23271	23273	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-37.8500	-11.7700	37.8600	11.7900	0.0000	0.0000	0.0000	0.0000;
	23272	23607	0.029264	0.068305	0.00469	44.17	0	0	0	0	1	0	0	3.6700	1.0900	-3.6700	-1.5900	0.0000	0.0000	0.0000	0.0000;
	23273	23275	0.002146	0.013989	0.05386	215.85	0	0	0	0	1	0	0	63.2400	8.3200	-63.1500	-13.2900	0.0000	0.0000	0.0000	0.0000;
	23276	23274	0.034929	0.099991	0.00164	57.63	0	0	0	0	1	0	0	-19.4300	12.1400	19.6000	-11.8300	0.0000	0.0000	0.0000	0.0000;
	23694	23274	0.026666	0.064597	0.00463	63.39	0	0	0	0	1	0	0	33.7800	-20.5500	-33.3900	21.0000	0.0000	0.0000	0.0000	0.0000;
	23758	23274	0.031109	0.087798	0.00545	38.89	0	0	0	0	1	0	0	3.8700	1.3900	-3.8600	-1.9600	0.0000	0.0000	0.0000	0.0000;
	23277	23280	0.016343	0.041127	0.00286	62.34	0	0	0	0	1	0	0	-31.9000	2.8700	32.0500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	23282	23277	0.014703	0.039305	0.00213	48.81	0	0	0	0	1	0	0	-4.7900	9.7200	4.8000	-9.9000	0.0000	0.0000	0.0000	0.0000;
	23278	23279	0.000201	0.001017	0	0	0	0	0	0	1	0	0	27.0900	13.3000	-27.0900	-13.2900	0.0000	0.0000	0.0000	0.0000;
	23278	23280	0.016738	0.041779	0.01372	72.35	0	0	0	0	1	0	0	-41.1700	-7.5100	41.4500	6.7600	0.0000	0.0000	0.0000	0.0000;
	23278	23280	0.016738	0.041779	0.01372	72.35	0	0	0	0	1	0	0	-41.1700	-7.5100	41.4500	6.7600	0.0000	0.0000	0.0000	0.0000;
	23309	23278	0.0289	0.068428	0.00618	65.63	0	0	0	0	1	0	0	-44.8900	-3.6400	45.4700	4.3800	0.0000	0.0000	0.0000	0.0000;
	23281	23284	0.003525	0.107576	0	180.35	0	0	1	0	1	0	0	51.7700	-1.1500	-51.6800	3.8700	0.0000	0.0000	0.0000	0.0000;
	23281	23285	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-51.7700	1.1500	51.7800	-1.1200	0.0000	0.0000	0.0000	0.0000;
	23281	23286	0.000299	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23282	23284	5.3e-05	0.001629	0	80.35	0	0	1	0	1	0	0	-51.6800	3.9100	51.6800	-3.8700	0.0000	0.0000	0.0000	0.0000;
	23283	23284	0.018255	0.557103	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23646	23287	0.009048	0.0464	0.01654	225.83	0	0	0	0	1	0	0	109.1700	24.9200	-108.0800	-21.0300	0.0000	0.0000	0.0000	0.0000;
	23289	23288	0.009459	0.025779	0.00391	69.98	0	0	0	0	1	0	0	36.1100	-1.9100	-36.0000	1.8200	0.0000	0.0000	0.0000	0.0000;
	23289	23288	0.009459	0.025779	0.00391	69.98	0	0	0	0	1	0	0	36.1100	-1.9100	-36.0000	1.8200	0.0000	0.0000	0.0000	0.0000;
	23288	23292	0.032459	0.074144	0.0018	57.54	0	0	0	0	1	0	0	18.9100	-0.2300	-18.8000	0.2900	0.0000	0.0000	0.0000	0.0000;
	23288	23293	0.0229	0.04481	0.00195	58.48	0	0	0	0	1	0	0	22.0500	-17.2700	-21.8800	17.4000	0.0000	0.0000	0.0000	0.0000;
	23288	23294	0.018914	0.056645	0.00113	53.63	0	0	0	0	1	0	0	10.4700	6.5400	-10.4400	-6.5800	0.0000	0.0000	0.0000	0.0000;
	23289	23290	0.00025	0.001001	0	0	0	0	0	0	1	0	0	23.0300	3.1900	-23.0300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	23289	23640	0.026707	0.077413	0.00099	74.49	0	0	0	0	1	0	0	-48.4000	-5.5200	49.0000	7.1600	0.0000	0.0000	0.0000	0.0000;
	23289	23640	0.026707	0.077413	0.00099	74.49	0	0	0	0	1	0	0	-48.4000	-5.5200	49.0000	7.1600	0.0000	0.0000	0.0000	0.0000;
	23291	23294	0.013136	0.03373	0.00524	64.88	0	0	0	0	1	0	0	39.6900	-12.3100	-39.4800	12.3300	0.0000	0.0000	0.0000	0.0000;
	23294	23292	0.012504	0.029627	0.00475	60.82	0	0	0	0	1	0	0	27.0800	-10.7400	-26.9800	10.4900	0.0000	0.0000	0.0000	0.0000;
	23293	23295	0.024899	0.059768	0.0012	73.77	0	0	0	0	1	0	0	46.9900	-10.9600	-46.4300	12.1700	0.0000	0.0000	0.0000	0.0000;
	23293	23295	0.024899	0.059768	0.0012	73.77	0	0	0	0	1	0	0	46.9900	-10.9600	-46.4300	12.1700	0.0000	0.0000	0.0000	0.0000;
	23725	23293	0.023978	0.065403	0.00279	73.87	0	0	0	0	1	0	0	47.9800	1.2600	-47.4600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	23725	23293	0.023978	0.065403	0.00279	73.87	0	0	0	0	1	0	0	47.9800	1.2600	-47.4600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	23296	23308	0.008561	0.016515	0.00151	65.32	0	0	0	0	1	0	0	41.2800	-10.6300	-41.1300	10.7500	0.0000	0.0000	0.0000	0.0000;
	23640	23296	0.008914	0.026062	0.00082	72.38	0	0	0	0	1	0	0	40.5700	3.4500	-40.4300	-3.1400	0.0000	0.0000	0.0000	0.0000;
	23640	23296	0.008914	0.026062	0.00082	72.38	0	0	0	0	1	0	0	40.5700	3.4500	-40.4300	-3.1400	0.0000	0.0000	0.0000	0.0000;
	23298	23297	0.006197	0.177012	0	88.12	0	0	1	0	1	0	0	-30.1900	6.0000	30.2400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	23298	23297	0.006197	0.177012	0	88.12	0	0	1	0	1	0	0	-30.1900	6.0000	30.2400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	23298	23297	0.006197	0.177012	0	88.12	0	0	1	0	1	0	0	-30.1900	6.0000	30.2400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	23297	23299	0.000283	0.001042	0	0	0	0	0	0	1	0	0	41.7400	27.8900	-41.7300	-27.8600	0.0000	0.0000	0.0000	0.0000;
	23297	23311	0.001208	0.007395	0.03872	212.51	0	0	0	0	1	0	0	-70.2900	-27.3600	70.3500	23.6900	0.0000	0.0000	0.0000	0.0000;
	23646	23297	0.008065	0.042564	0.00726	205.64	0	0	0	0	1	0	0	62.5000	-11.8400	-62.1800	12.7200	0.0000	0.0000	0.0000	0.0000;
	23305	23298	0.025965	0.069519	0.0041	57.39	0	0	0	0	1	0	0	-18.6100	-20.3200	18.8000	20.4000	0.0000	0.0000	0.0000	0.0000;
	23300	23303	-0.000157	-0.003383	0	136.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23300	23304	0.000297	0.001084	0	0	0	0	0	0	1	0	0	39.5900	9.4300	-39.5800	-9.4200	0.0000	0.0000	0.0000	0.0000;
	23300	23305	0.000274	0.001113	0	0	0	0	0	0	1	0	0	-39.5900	-9.4300	39.5900	9.4500	0.0000	0.0000	0.0000	0.0000;
	23301	23303	0.006223	0.134414	0	68.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23302	23303	0.006223	0.134414	0	68.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23785	23305	0.015381	0.044767	0.00205	58.13	0	0	0	0	1	0	0	21.0700	-10.8300	-20.9900	10.8700	0.0000	0.0000	0.0000	0.0000;
	23306	23307	0.000296	0.001088	0	0	0	0	0	0	1	0	0	43.8800	8.4600	-43.8800	-8.4400	0.0000	0.0000	0.0000	0.0000;
	23308	23640	0.020496	0.050752	0.00132	63.48	0	0	0	0	1	0	0	-34.6300	1.9700	34.8600	-1.5400	0.0000	0.0000	0.0000	0.0000;
	23725	23308	0.012745	0.022691	0.0016	64.49	0	0	0	0	1	0	0	-35.9800	20.4900	36.1800	-20.3000	0.0000	0.0000	0.0000	0.0000;
	23309	23310	0.000202	0.001101	0	0	0	0	0	0	1	0	0	26.6100	15.9400	-26.6100	-15.9300	0.0000	0.0000	0.0000	0.0000;
	23309	23785	0.023868	0.061142	0.00404	57.23	0	0	0	0	1	0	0	18.2800	-12.3000	-18.1700	12.1800	0.0000	0.0000	0.0000	0.0000;
	23314	23313	0.006299	0.205668	0	64.04	0	0	1	0	1	0	0	-25.3500	0.2200	25.3800	1.0100	0.0000	0.0000	0.0000	0.0000;
	23313	23318	0.000392	0.011131	0	214.75	0	0	1	0	1	0	0	-55.4700	-0.2900	55.4800	0.6100	0.0000	0.0000	0.0000	0.0000;
	23313	23319	0.005278	0.146242	0	89.58	0	0	1	0	1	0	0	-55.3900	10.4800	55.5400	-6.1700	0.0000	0.0000	0.0000	0.0000;
	23739	23313	0.001121	0.00715	0.0038	262.12	0	0	0	0	1	0	0	174.7600	27.5300	-174.4400	-25.8800	0.0000	0.0000	0.0000	0.0000;
	23739	23313	0.001121	0.00715	0.0038	262.12	0	0	0	0	1	0	0	174.7600	27.5300	-174.4400	-25.8800	0.0000	0.0000	0.0000	0.0000;
	23315	23314	0.002014	0.057345	0	192.27	0	0	1	0	1	0	0	-31.4000	7.4400	31.4200	-6.8900	0.0000	0.0000	0.0000	0.0000;
	23314	23320	0.000274	0.001193	0	0	0	0	0	0	1	0	0	-6.0700	6.6600	6.0700	-6.6600	0.0000	0.0000	0.0000	0.0000;
	23314	23321	0.000254	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23315	23561	0.017944	0.03543	0.00113	64.82	0	0	0	0	1	0	0	-26.9300	1.8600	27.0500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	23315	23561	0.017944	0.03543	0.00113	64.82	0	0	0	0	1	0	0	-26.9300	1.8600	27.0500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	23734	23315	0.012993	0.029754	0.00103	49.28	0	0	0	0	1	0	0	-5.6400	40.3800	5.8300	-40.0400	0.0000	0.0000	0.0000	0.0000;
	23315	24489	0.019567	0.030215	0.00083	53.72	0	0	0	0	1	0	0	15.9100	4.1400	-15.8600	-4.1600	0.0000	0.0000	0.0000	0.0000;
	23316	23318	0.004331	0.122931	0	107.37	0	0	1	0	1	0	0	27.7700	1.1800	-27.7400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	23317	23318	0.004331	0.122931	0	107.37	0	0	1	0	1	0	0	27.7700	1.1800	-27.7400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	23733	23320	0.006413	0.018677	0.00167	125.47	0	0	0	0	1	0	0	26.6700	5.9400	-26.6300	-5.9900	0.0000	0.0000	0.0000	0.0000;
	23320	24492	0.00435	0.01526	0.00194	120.58	0	0	0	0	1	0	0	20.5500	12.6600	-20.5300	-12.7800	0.0000	0.0000	0.0000	0.0000;
	23323	23322	0.000291	0.020446	0	468.99	0	0	1.03125	0	1	0	0	-157.2600	-48.2100	157.3400	53.5800	0.0000	0.0000	0.0000	0.0000;
	23323	23322	0.000291	0.020446	0	468.99	0	0	1.03125	0	1	0	0	-157.2600	-48.2100	157.3400	53.5800	0.0000	0.0000	0.0000	0.0000;
	23322	23324	0.000495	0.037135	0	251.66	0	0	1.025	0	1	0	0	-39.2900	-17.6300	39.2900	18.3100	0.0000	0.0000	0.0000	0.0000;
	23322	23325	0.00049	0.027697	0	316.14	0	0	1.025	0	1	0	0	-78.5500	-34.5900	78.5900	36.6300	0.0000	0.0000	0.0000	0.0000;
	23322	23326	0.000279	0.001059	0	0	0	0	0	0	1	0	0	-233.5100	-63.6700	233.6600	64.2600	0.0000	0.0000	0.0000	0.0000;
	23322	23327	0.000217	0.001188	0	0	0	0	0	0	1	0	0	36.6700	8.7300	-36.6600	-8.7100	0.0000	0.0000	0.0000	0.0000;
	23326	23707	0.001245	0.012796	0.29627	1148.19	0	0	0	0	1	0	0	-233.6600	-64.2600	234.3400	39.6100	0.0000	0.0000	0.0000	0.0000;
	23329	23328	0.000306	0.018615	0	478.46	0	0	1	0	1	0	0	-136.9600	-3.0700	137.0100	6.3200	0.0000	0.0000	0.0000	0.0000;
	23329	23328	0.000306	0.018615	0	478.46	0	0	1	0	1	0	0	-136.9600	-3.0700	137.0100	6.3200	0.0000	0.0000	0.0000	0.0000;
	23329	23328	0.000306	0.018615	0	478.46	0	0	1	0	1	0	0	-136.9600	-3.0700	137.0100	6.3200	0.0000	0.0000	0.0000	0.0000;
	23328	23333	0.000526	0.0287	0	524.1	0	0	1.03125	0	1	0	0	-213.6600	-62.5400	213.9200	76.5800	0.0000	0.0000	0.0000	0.0000;
	23328	23334	0.000215	0.014504	0	523.05	0	0	1.01875	0	1	0	0	-300.9800	-63.3600	301.1800	76.5800	0.0000	0.0000	0.0000	0.0000;
	23328	23335	0.000273	0.001063	0	0	0	0	0	0	1	0	0	103.6000	190.0600	-103.4800	-189.6000	0.0000	0.0000	0.0000	0.0000;
	23329	23332	0.006644	0.222588	0	227.03	0	0	1	0	1	0	0	40.2100	-1.1100	-40.1100	4.4600	0.0000	0.0000	0.0000	0.0000;
	23329	23336	0.000232	0.001083	0	0	0	0	0	0	1	0	0	370.6700	10.3200	-370.3700	-8.9400	0.0000	0.0000	0.0000	0.0000;
	23330	23332	-0.001306	-0.043747	0	77.03	0	0	1	0	1	0	0	-40.1300	3.8000	40.1100	-4.4600	0.0000	0.0000	0.0000	0.0000;
	23331	23332	0.028383	0.950846	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23335	23680	0.001616	0.019069	0.23096	1095.87	0	0	0	0	1	0	0	-168.0900	8.6700	168.5200	-28.3200	0.0000	0.0000	0.0000	0.0000;
	23337	23338	0.00025	0.001134	0	0	0	0	0	0	1	0	0	29.7000	11.1000	-29.7000	-11.0900	0.0000	0.0000	0.0000	0.0000;
	23337	23387	0.001666	0.008903	0.01166	259.71	0	0	0	0	1	0	0	-158.4500	3.2700	158.8400	-2.4500	0.0000	0.0000	0.0000	0.0000;
	23337	23387	0.001666	0.008903	0.01166	259.71	0	0	0	0	1	0	0	-158.4500	3.2700	158.8400	-2.4500	0.0000	0.0000	0.0000	0.0000;
	23414	23337	0.001868	0.011221	0.00955	221.59	0	0	0	0	1	0	0	93.8500	2.7000	-93.7000	-2.8100	0.0000	0.0000	0.0000	0.0000;
	23337	23678	0.003831	0.021997	0.00745	172.12	0	0	0	0	1	0	0	7.9900	-9.4500	-7.9800	8.6700	0.0000	0.0000	0.0000	0.0000;
	23339	23340	0.000236	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23407	23340	0.009118	0.02453	0.00224	51.99	0	0	0	0	1	0	0	-7.5600	-2.9500	7.5700	2.7300	0.0000	0.0000	0.0000	0.0000;
	23341	23344	0.000332	0.0099	0	236.37	0	0	1	0	1	0	0	-41.3800	-7.2100	41.3900	7.3700	0.0000	0.0000	0.0000	0.0000;
	23341	23345	0.002653	0.091396	0	107.8	0	0	1	0	1	0	0	-41.4100	-14.2600	41.4500	15.9200	0.0000	0.0000	0.0000	0.0000;
	23341	23346	0.004493	0.094588	0	84.56	0	0	1	0	1	0	0	-41.3700	-14.2100	41.4500	15.9200	0.0000	0.0000	0.0000	0.0000;
	23341	23347	0.000205	0.001097	0	0	0	0	0	0	1	0	0	124.1600	35.6800	-124.1300	-35.5100	0.0000	0.0000	0.0000	0.0000;
	23341	23348	0.000231	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23342	23344	0.003884	0.115993	0	118.18	0	0	1	0	1	0	0	41.4500	9.3100	-41.3900	-7.3700	0.0000	0.0000	0.0000	0.0000;
	23343	23344	0.003884	0.115993	0	118.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23619	23347	0.003792	0.018452	0.00455	186.64	0	0	0	0	1	0	0	-32.1500	2.4100	32.1800	-2.7100	0.0000	0.0000	0.0000	0.0000;
	23350	23349	0.005307	0.158284	0	86.49	0	0	1	0	1	0	0	-39.6300	3.9700	39.7100	-1.6400	0.0000	0.0000	0.0000	0.0000;
	23350	23349	0.005307	0.158284	0	86.49	0	0	1	0	1	0	0	-39.6300	3.9700	39.7100	-1.6400	0.0000	0.0000	0.0000	0.0000;
	23350	23349	0.005307	0.158284	0	86.49	0	0	1	0	1	0	0	-39.6300	3.9700	39.7100	-1.6400	0.0000	0.0000	0.0000	0.0000;
	23349	23351	0.002076	0.058026	0	102.44	0	0	1	0	1	0	0	-78.6700	-4.9700	78.7900	8.3300	0.0000	0.0000	0.0000	0.0000;
	23349	23352	0.006043	0.158053	0	102.44	0	0	1	0	1	0	0	-78.4400	4.0800	78.7900	5.0200	0.0000	0.0000	0.0000	0.0000;
	23349	23353	0.000271	0.001076	0	0	0	0	0	0	1	0	0	28.6200	2.2100	-28.6200	-2.2000	0.0000	0.0000	0.0000	0.0000;
	23349	23354	0.000265	0.001149	0	0	0	0	0	0	1	0	0	9.3700	3.6000	-9.3700	-3.6000	0.0000	0.0000	0.0000	0.0000;
	23356	23355	0.000417	0.021528	0	364.63	0	0	1.0125	0	1	0	0	-106.6900	11.5400	106.7300	-9.1800	0.0000	0.0000	0.0000	0.0000;
	23355	23358	0.000323	0.02093	0	776.78	0	0	1.06875	0	1	0	0	-249.4300	-231.3100	249.8400	257.6400	0.0000	0.0000	0.0000	0.0000;
	23355	23359	0.000176	0.011518	0	776.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23355	23360	0.000122	0.010186	0	776.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23355	23361	0.000222	0.012569	0	776.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23375	23355	0.00054	0.006042	0.1298	1046.11	0	0	0	0	1	0	0	-66.7800	-55.3700	66.8200	42.1700	0.0000	0.0000	0.0000	0.0000;
	23355	23389	0.002025	0.024114	0.45349	1290.42	0	0	0	0	1	0	0	-681.6500	141.1200	691.1300	-75.3200	0.0000	0.0000	0.0000	0.0000;
	23357	23356	0.004819	0.123999	0	81.81	0	0	1.00625	0	1	0	0	-54.8900	3.9700	55.0200	-0.5000	0.0000	0.0000	0.0000	0.0000;
	23356	23362	0.000201	0.001188	0	0	0	0	0	0	1	0	0	1.0500	0.0900	-1.0500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	23356	23363	0.000244	0.001134	0	0	0	0	0	0	1	0	0	50.6200	-11.1300	-50.6100	11.1600	0.0000	0.0000	0.0000	0.0000;
	23729	23363	0.006097	0.032576	0.02589	207.72	0	0	0	0	1	0	0	-50.4600	9.1600	50.6100	-11.1600	0.0000	0.0000	0.0000	0.0000;
	23364	23367	0.000802	0.01972	0	42.33	0	0	1	0	1	0	0	-0.5000	-0.1900	0.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	23364	23368	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-20.1000	-4.0500	20.1000	4.0600	0.0000	0.0000	0.0000	0.0000;
	23365	23367	0.030437	0.748604	0	21.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23366	23367	0.030437	0.748604	0	21.16	0	0	1	0	1	0	0	0.5000	0.1900	-0.5000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	23369	23372	0.000612	0.01726	0	187.15	0	0	1	0	1	0	0	20.5700	0.9600	-20.5700	-0.8900	0.0000	0.0000	0.0000	0.0000;
	23369	23373	0.000208	0.001128	0	0	0	0	0	0	1	0	0	45.5800	6.2200	-45.5700	-6.2000	0.0000	0.0000	0.0000	0.0000;
	23369	23374	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-61.3400	-4.7400	61.3500	4.7700	0.0000	0.0000	0.0000	0.0000;
	23370	23372	0.00067	0.018885	0	62.15	0	0	1	0	1	0	0	-20.5600	-0.8100	20.5700	0.8900	0.0000	0.0000	0.0000	0.0000;
	23637	23370	0.018278	0.041688	0.00191	52.16	0	0	0	0	1	0	0	-13.6700	0.9200	13.7000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	23744	23370	0.00698	0.021089	0.00089	50.82	0	0	0	0	1	0	0	-11.6500	-4.3800	11.6600	4.3100	0.0000	0.0000	0.0000	0.0000;
	23371	23372	0.00521	0.14683	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23374	23481	0.011617	0.064671	0.0224	195.54	0	0	0	0	1	0	0	-40.7600	-14.5700	40.9600	13.2600	0.0000	0.0000	0.0000	0.0000;
	23376	23375	0.00042	0.029923	0	352.56	0	0	1.03125	0	1	0	0	-90.8400	-27.7300	90.8700	30.3600	0.0000	0.0000	0.0000	0.0000;
	23375	23378	0.000282	0.001032	0	0	0	0	0	0	1	0	0	9.5400	3.1500	-9.5400	-3.1500	0.0000	0.0000	0.0000	0.0000;
	23377	23376	0.004933	0.165963	0	95.44	0	0	1.0125	0	1	0	0	-41.5300	-1.1300	41.6100	3.7900	0.0000	0.0000	0.0000	0.0000;
	23377	23376	0.004933	0.165963	0	95.44	0	0	1.0125	0	1	0	0	-41.5300	-1.1300	41.6100	3.7900	0.0000	0.0000	0.0000	0.0000;
	23377	23376	0.004933	0.165963	0	95.44	0	0	1.0125	0	1	0	0	-41.5300	-1.1300	41.6100	3.7900	0.0000	0.0000	0.0000	0.0000;
	23376	23379	0.000235	0.0012	0	0	0	0	0	0	1	0	0	45.5700	24.9100	-45.5600	-24.8800	0.0000	0.0000	0.0000	0.0000;
	23377	23567	0.018047	0.035363	0.00167	58.9	0	0	0	0	1	0	0	25.6400	-3.7600	-25.5300	3.7900	0.0000	0.0000	0.0000	0.0000;
	23568	23379	0.001118	0.00789	0.00694	200.89	0	0	0	0	1	0	0	-45.5300	-25.4400	45.5600	24.8800	0.0000	0.0000	0.0000	0.0000;
	23380	23381	0.002484	0.081146	0	126.36	0	0	1.04375	0	1	0	0	-96.9500	-2.1500	97.1900	9.8300	0.0000	0.0000	0.0000	0.0000;
	23380	23382	0.005485	0.132777	0	126.36	0	0	1.04375	0	1	0	0	-96.6700	4.7800	97.1900	7.7300	0.0000	0.0000	0.0000	0.0000;
	23380	23383	0.003426	0.098472	0	126.36	0	0	1.04375	0	1	0	0	-96.8600	0.6400	97.1900	8.6500	0.0000	0.0000	0.0000	0.0000;
	23380	23384	0.003254	0.085376	0	126.36	0	0	1.04375	0	1	0	0	-96.8800	-0.7900	97.1900	8.8500	0.0000	0.0000	0.0000	0.0000;
	23380	23385	0.004606	0.136332	0	126.36	0	0	1.04375	0	1	0	0	-96.7500	4.3700	97.1900	8.4900	0.0000	0.0000	0.0000	0.0000;
	23380	23386	0.003322	0.108488	0	126.36	0	0	1.04375	0	1	0	0	-96.8700	1.3900	97.1900	8.8500	0.0000	0.0000	0.0000	0.0000;
	23380	23387	0.000237	0.00118	0	0	0	0	0	0	1	0	0	580.9900	-8.2400	-580.2500	11.9100	0.0000	0.0000	0.0000	0.0000;
	23380	23388	0.000244	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23387	23414	0.001238	0.006284	0.00191	204.37	0	0	0	0	1	0	0	57.7700	-6.1600	-57.7300	6.1500	0.0000	0.0000	0.0000	0.0000;
	23678	23387	0.001835	0.011374	0.00347	238.19	0	0	0	0	1	0	0	-140.4900	17.4000	140.8300	-15.6600	0.0000	0.0000	0.0000	0.0000;
	23390	23389	0.000478	0.029296	0	475.51	0	0	1.0375	0	1	0	0	-141.4900	-32.6100	141.5900	38.7600	0.0000	0.0000	0.0000	0.0000;
	23390	23389	0.000478	0.029296	0	475.51	0	0	1.0375	0	1	0	0	-141.4900	-32.6100	141.5900	38.7600	0.0000	0.0000	0.0000	0.0000;
	23390	23389	0.000478	0.029296	0	475.51	0	0	1.0375	0	1	0	0	-141.4900	-32.6100	141.5900	38.7600	0.0000	0.0000	0.0000	0.0000;
	23389	23707	0.002255	0.027595	0.4643	1510.47	0	0	0	0	1	0	0	-942.3800	87.5500	962.1700	105.8600	0.0000	0.0000	0.0000	0.0000;
	23389	23707	0.002255	0.027595	0.4643	1510.47	0	0	0	0	1	0	0	-942.3800	87.5500	962.1700	105.8600	0.0000	0.0000	0.0000	0.0000;
	23389	23707	0.002255	0.027595	0.4643	1510.47	0	0	0	0	1	0	0	-942.3800	87.5500	962.1700	105.8600	0.0000	0.0000	0.0000	0.0000;
	23389	25736	0.003246	0.033625	0.40696	1305.38	0	0	0	0	1	0	0	-809.9400	88.1200	831.0700	87.9000	0.0000	0.0000	0.0000	0.0000;
	23391	23390	0.003803	0.130507	0	77.08	0	0	1.03125	0	1	0	0	-51.3700	-15.1500	51.4700	18.7700	0.0000	0.0000	0.0000	0.0000;
	23390	23392	0.00027	0.001108	0	0	0	0	0	0	1	0	0	61.3400	14.3700	-61.3300	-14.3300	0.0000	0.0000	0.0000	0.0000;
	23390	23393	0.000274	0.00113	0	0	0	0	0	0	1	0	0	311.6700	64.6900	-311.4100	-63.6300	0.0000	0.0000	0.0000	0.0000;
	23395	23394	0.000754	0.03424	0	428.65	0	0	1.03125	0	1	0	0	-233.0400	-80.3100	233.4900	100.7800	0.0000	0.0000	0.0000	0.0000;
	23394	23396	0.000178	0.009991	0	511.2	0	0	1.00625	0	1	0	0	-323.7800	-36.5700	323.9600	46.5000	0.0000	0.0000	0.0000	0.0000;
	23394	23397	0.000471	0.030735	0	510.78	0	0	1.01875	0	1	0	0	-323.4800	-15.5600	323.9600	46.5000	0.0000	0.0000	0.0000	0.0000;
	23394	23398	0.000664	0.032976	0	510.6	0	0	1.01875	0	1	0	0	-323.2900	-13.3700	323.9600	46.5000	0.0000	0.0000	0.0000	0.0000;
	23394	23399	0.000462	0.029169	0	510.5	0	0	1.01875	0	1	0	0	-323.4900	-17.1200	323.9600	46.5000	0.0000	0.0000	0.0000	0.0000;
	23394	23400	0.000219	0.001103	0	0	0	0	0	0	1	0	0	1051.1500	-48.5200	-1048.9000	59.8100	0.0000	0.0000	0.0000	0.0000;
	23394	23401	0.000201	0.001026	0	0	0	0	0	0	1	0	0	9.4000	3.1900	-9.4000	-3.1900	0.0000	0.0000	0.0000	0.0000;
	23395	23714	0.002315	0.014731	0.01344	163.7	0	0	0	0	1	0	0	-10.2500	3.4300	10.2500	-4.8600	0.0000	0.0000	0.0000	0.0000;
	23400	23515	0.000805	0.009015	0.14359	1219.75	0	0	0	0	1	0	0	-338.4800	25.9900	339.3500	-31.7900	0.0000	0.0000	0.0000	0.0000;
	23722	23400	0.000254	0.003376	0.04648	1275.05	0	0	0	0	1	0	0	-677.3400	139.5300	678.4700	-129.6400	0.0000	0.0000	0.0000	0.0000;
	23402	23403	0.045952	0.798763	0	21.83	0	0	1.00625	0	1	0	0	-2.0500	-0.9200	2.0500	0.9600	0.0000	0.0000	0.0000	0.0000;
	23402	23404	0.085413	1.652567	0	8.47	0	0	1.00625	0	1	0	0	-1.0200	-0.4600	1.0200	0.4800	0.0000	0.0000	0.0000	0.0000;
	23402	23405	0.057336	1.295464	0	8.42	0	0	1	0	1	0	0	-1.0200	-0.4600	1.0200	0.4800	0.0000	0.0000	0.0000	0.0000;
	23402	23406	0.000202	0.001075	0	0	0	0	0	0	1	0	0	25.5100	3.7500	-25.5000	-3.7500	0.0000	0.0000	0.0000	0.0000;
	23402	23407	0.000279	0.001061	0	0	0	0	0	0	1	0	0	-21.4100	-1.9200	21.4100	1.9200	0.0000	0.0000	0.0000	0.0000;
	23409	23408	0.004748	0.118261	0	73.33	0	0	1.08125	0	1	0	0	-38.8200	-39.2300	38.9800	43.1500	0.0000	0.0000	0.0000	0.0000;
	23408	23411	0.000288	0.001169	0	0	0	0	0	0	1	0	0	-51.1700	-46.3800	51.1800	46.4400	0.0000	0.0000	0.0000	0.0000;
	23408	23412	0.00025	0.001047	0	0	0	0	0	0	1	0	0	12.1900	3.2300	-12.1900	-3.2300	0.0000	0.0000	0.0000	0.0000;
	23409	23410	0.020195	0.359409	0	29.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23571	23409	0.02945	0.09074	0.00334	66.82	0	0	0	0	1	0	0	-30.4500	6.6500	30.7200	-6.1800	0.0000	0.0000	0.0000	0.0000;
	23571	23409	0.02945	0.09074	0.00334	66.82	0	0	0	0	1	0	0	-30.4500	6.6500	30.7200	-6.1800	0.0000	0.0000	0.0000	0.0000;
	23587	23411	0.006059	0.031204	0.02689	203.08	0	0	0	0	1	0	0	63.7500	50.2500	-63.3700	-51.0700	0.0000	0.0000	0.0000	0.0000;
	23413	23416	0.000604	0.036535	0	407.6	0	0	1	0	1	0	0	39.8400	9.9600	-39.8300	-9.4000	0.0000	0.0000	0.0000	0.0000;
	23413	23417	0.000183	0.011331	0	999.18	0	0	1.0375	0	1	0	0	-767.3800	-161.5000	768.4900	230.5700	0.0000	0.0000	0.0000	0.0000;
	23413	23418	0.000201	0.001042	0	0	0	0	0	0	1	0	0	727.5400	32.1900	-726.5600	-27.1000	0.0000	0.0000	0.0000	0.0000;
	23413	23419	0.000265	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23414	23416	-0.000177	-0.01073	0	277.78	0	0	1	0	1	0	0	-36.1200	-8.8500	36.1200	8.7100	0.0000	0.0000	0.0000	0.0000;
	23415	23416	0.001898	0.114836	0	129.82	0	0	1	0	1	0	0	-3.7100	-0.6700	3.7100	0.6900	0.0000	0.0000	0.0000	0.0000;
	23564	23418	0.001655	0.019528	0.33064	1194.43	0	0	0	0	1	0	0	437.4000	-77.9600	-434.3700	78.1500	0.0000	0.0000	0.0000	0.0000;
	23420	23421	0.079937	2.059303	0	6.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23420	23422	0.000216	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23423	23426	0.009364	0.295181	0	177.98	0	0	1	0	1	0	0	48.7000	1.4600	-48.4900	5.0600	0.0000	0.0000	0.0000	0.0000;
	23423	23427	0.000249	0.001052	0	0	0	0	0	0	1	0	0	34.0900	39.2800	-34.0900	-39.2500	0.0000	0.0000	0.0000	0.0000;
	23423	23428	0.000215	0.001019	0	0	0	0	0	0	1	0	0	16.3900	5.4900	-16.3900	-5.4900	0.0000	0.0000	0.0000	0.0000;
	23424	23426	-0.003725	-0.117413	0	77.98	0	0	1	0	1	0	0	-48.5800	2.4700	48.4900	-5.0600	0.0000	0.0000	0.0000	0.0000;
	23424	23466	0.018508	0.052516	0.00217	58.25	0	0	0	0	1	0	0	-26.0300	-3.2600	26.1500	3.3700	0.0000	0.0000	0.0000	0.0000;
	23425	23426	0.028725	0.905521	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23427	23469	0.002665	0.018115	0.00817	201.94	0	0	0	0	1	0	0	-59.5100	-12.8000	59.6000	12.5400	0.0000	0.0000	0.0000	0.0000;
	23429	23432	0.000647	0.03199	0	431.34	0	0	1	0	1	0	0	150.7200	20.1500	-150.5800	-13.2500	0.0000	0.0000	0.0000	0.0000;
	23429	23433	0.000447	0.030385	0	405.96	0	0	1	0	1	0	0	-174.8500	-23.0900	174.9800	31.9000	0.0000	0.0000	0.0000	0.0000;
	23429	23434	0.000203	0.0012	0	0	0	0	0	0	1	0	0	15.2000	2.2300	-15.1900	-2.2300	0.0000	0.0000	0.0000	0.0000;
	23429	23435	0.000295	0.001047	0	0	0	0	0	0	1	0	0	8.9300	229.1100	-8.7900	-228.5900	0.0000	0.0000	0.0000	0.0000;
	23430	23432	8e-05	0.003934	0	381.34	0	0	1	0	1	0	0	-150.5600	-12.4000	150.5800	13.2500	0.0000	0.0000	0.0000	0.0000;
	23431	23432	0.004662	0.230659	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23435	23515	0.001422	0.017702	0.33905	1317.93	0	0	0	0	1	0	0	-619.4800	34.0300	624.6300	-6.3500	0.0000	0.0000	0.0000	0.0000;
	23435	23515	0.001422	0.017702	0.33905	1317.93	0	0	0	0	1	0	0	-619.4800	34.0300	624.6300	-6.3500	0.0000	0.0000	0.0000	0.0000;
	23436	23437	0.017381	0.324322	0	29.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23436	23438	0.000202	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23439	23440	0.000203	0.001171	0	0	0	0	0	0	1	0	0	15.0000	0.7100	-15.0000	-0.7000	0.0000	0.0000	0.0000	0.0000;
	23440	23487	0.024457	0.047037	0.00254	55.97	0	0	0	0	1	0	0	13.6500	-5.8900	-13.6000	5.7100	0.0000	0.0000	0.0000	0.0000;
	23440	23778	0.01667	0.034241	0.00142	53.85	0	0	0	0	1	0	0	-3.9700	5.9800	3.9800	-6.1200	0.0000	0.0000	0.0000	0.0000;
	23441	23442	0.048879	0.813434	0	11.09	0	0	0.9625	0	1	0	0	-0.6000	-0.2300	0.6000	0.2300	0.0000	0.0000	0.0000	0.0000;
	23441	23443	0.000257	0.00116	0	0	0	0	0	0	1	0	0	17.4600	10.5700	-17.4600	-10.5600	0.0000	0.0000	0.0000	0.0000;
	23444	23445	0.014116	0.311401	0	33.13	0	0	1.0125	0	1	0	0	-1.6700	0.0900	1.6700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	23444	23446	0.018902	0.336677	0	33.12	0	0	1.01875	0	1	0	0	-1.6700	0.0900	1.6700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	23444	23447	0.000292	0.00111	0	0	0	0	0	0	1	0	0	3.3500	-0.1800	-3.3500	0.1800	0.0000	0.0000	0.0000	0.0000;
	23444	23448	0.000292	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23628	23447	0.013388	0.036163	0.00114	55.1	0	0	0	0	1	0	0	15.7900	4.9000	-15.7600	-4.9400	0.0000	0.0000	0.0000	0.0000;
	23450	23449	0.000358	0.021596	0	382.69	0	0	1.025	0	1	0	0	-132.8300	-134.0900	132.9500	141.5600	0.0000	0.0000	0.0000	0.0000;
	23449	23453	0.000478	0.027236	0	360.27	0	0	1.025	0	1	0	0	-116.3100	-54.9100	116.3800	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23454	0.000368	0.020346	0	359.49	0	0	1.01875	0	1	0	0	-116.3300	-56.0200	116.3800	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23455	0.000914	0.049965	0	359.34	0	0	1.0375	0	1	0	0	-116.2400	-51.2800	116.3800	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23456	0.00043	0.029865	0	358.12	0	0	1.025	0	1	0	0	-116.3200	-54.5000	116.3800	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23457	0.000544	0.043383	0	357.91	0	0	1.03125	0	1	0	0	-116.3000	-52.3600	116.3800	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23459	0.000217	0.001043	0	0	0	0	0	0	1	0	0	448.5300	127.5100	-448.1000	-125.4300	0.0000	0.0000	0.0000	0.0000;
	23451	23450	0.006264	0.158102	0	55.09	0	0	1.04375	0	1	0	0	3.0800	-26.0600	-3.0300	27.1500	0.0000	0.0000	0.0000	0.0000;
	23450	23610	0.001668	0.009934	0.0042	258.06	0	0	0	0	1	0	0	-151.9200	37.5700	152.3000	-35.7800	0.0000	0.0000	0.0000	0.0000;
	23450	23610	0.001668	0.009934	0.0042	258.06	0	0	0	0	1	0	0	-151.9200	37.5700	152.3000	-35.7800	0.0000	0.0000	0.0000	0.0000;
	23452	23451	0.001808	0.051003	0	287.53	0	0	1.04375	0	1	0	0	-164.5200	-68.1400	165.0900	84.2600	0.0000	0.0000	0.0000	0.0000;
	23451	23458	0.00022	0.001193	0	0	0	0	0	0	1	0	0	-168.1700	-58.1900	168.2400	58.5400	0.0000	0.0000	0.0000	0.0000;
	23452	23612	0.013287	0.031994	0.00147	76.31	0	0	0	0	1	0	0	-52.2600	12.6600	52.6100	-11.9700	0.0000	0.0000	0.0000	0.0000;
	23452	23612	0.013287	0.031994	0.00147	76.31	0	0	0	0	1	0	0	-52.2600	12.6600	52.6100	-11.9700	0.0000	0.0000	0.0000	0.0000;
	23452	23612	0.013287	0.031994	0.00147	76.31	0	0	0	0	1	0	0	-52.2600	12.6600	52.6100	-11.9700	0.0000	0.0000	0.0000	0.0000;
	24599	23452	0.010906	0.03091	0.00103	70.68	0	0	0	0	1	0	0	46.2000	-1.3800	-45.9900	1.8600	0.0000	0.0000	0.0000	0.0000;
	24599	23452	0.010906	0.03091	0.00103	70.68	0	0	0	0	1	0	0	46.2000	-1.3800	-45.9900	1.8600	0.0000	0.0000	0.0000	0.0000;
	23616	23458	0.004116	0.020407	0.00194	108.88	0	0	0	0	1	0	0	-7.6200	8.7300	7.6300	-8.9200	0.0000	0.0000	0.0000	0.0000;
	23458	24541	0.004465	0.025227	0.00242	130.66	0	0	0	0	1	0	0	-48.9400	1.0400	49.0400	-0.7500	0.0000	0.0000	0.0000	0.0000;
	23458	24598	0.003624	0.013744	0.00203	144.41	0	0	0	0	1	0	0	-66.4500	-26.6800	66.6200	27.1000	0.0000	0.0000	0.0000	0.0000;
	23458	24598	0.003624	0.013744	0.00203	144.41	0	0	0	0	1	0	0	-66.4500	-26.6800	66.6200	27.1000	0.0000	0.0000	0.0000	0.0000;
	24601	23459	0.000115	0.001507	0.02598	1271.3	0	0	0	0	1	0	0	571.9400	40.4300	-571.5900	-38.7000	0.0000	0.0000	0.0000	0.0000;
	23460	23461	0.000234	0.001085	0	0	0	0	0	0	1	0	0	65.9100	-1.5100	-65.9000	1.5600	0.0000	0.0000	0.0000	0.0000;
	23461	23523	0.001673	0.004328	0.0003	71.18	0	0	0	0	1	0	0	44.7900	0.3400	-44.7600	-0.2900	0.0000	0.0000	0.0000	0.0000;
	23461	23523	0.001673	0.004328	0.0003	71.18	0	0	0	0	1	0	0	44.7900	0.3400	-44.7600	-0.2900	0.0000	0.0000	0.0000	0.0000;
	23461	23537	0.041635	0.079729	0.00209	56	0	0	0	0	1	0	0	-23.6800	-2.2400	23.8900	2.4300	0.0000	0.0000	0.0000	0.0000;
	23462	23463	0.000252	0.001114	0	0	0	0	0	0	1	0	0	18.0000	6.9100	-18.0000	-6.9100	0.0000	0.0000	0.0000	0.0000;
	23463	23551	0.014171	0.037944	0.00217	57.85	0	0	0	0	1	0	0	-20.9100	-1.1200	20.9600	1.0400	0.0000	0.0000	0.0000	0.0000;
	23465	23464	0.000295	0.016631	0	519.07	0	0	1.0125	0	1	0	0	-202.0800	-46.4100	202.2000	53.1700	0.0000	0.0000	0.0000	0.0000;
	23465	23464	0.000295	0.016631	0	519.07	0	0	1.0125	0	1	0	0	-202.0800	-46.4100	202.2000	53.1700	0.0000	0.0000	0.0000	0.0000;
	23465	23464	0.000295	0.016631	0	519.07	0	0	1.0125	0	1	0	0	-202.0800	-46.4100	202.2000	53.1700	0.0000	0.0000	0.0000	0.0000;
	23464	23467	0.000304	0.017386	0	822.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23464	23468	0.000269	0.001119	0	0	0	0	0	0	1	0	0	-606.5900	345.4100	607.8000	-340.3400	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7500	-11.8900	74.9100	18.1200	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7500	-11.8900	74.9100	18.1200	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7500	-11.8900	74.9100	18.1200	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7500	-11.8900	74.9100	18.1200	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7500	-11.8900	74.9100	18.1200	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7500	-11.8900	74.9100	18.1200	0.0000	0.0000	0.0000	0.0000;
	23465	23469	0.000275	0.001106	0	0	0	0	0	0	1	0	0	156.7500	30.5300	-156.6900	-30.2700	0.0000	0.0000	0.0000	0.0000;
	23469	23763	0.007251	0.035915	0.01303	211.88	0	0	0	0	1	0	0	70.3700	-0.7900	-70.0400	1.0300	0.0000	0.0000	0.0000	0.0000;
	23470	23471	0.000291	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23472	23473	0.000249	0.001135	0	0	0	0	0	0	1	0	0	1.3000	0.6100	-1.3000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	23529	23473	0.008526	0.019103	0.00091	71.9	0	0	0	0	1	0	0	34.6900	-11.6200	-34.5800	11.7600	0.0000	0.0000	0.0000	0.0000;
	23529	23473	0.008526	0.019103	0.00091	71.9	0	0	0	0	1	0	0	34.6900	-11.6200	-34.5800	11.7600	0.0000	0.0000	0.0000	0.0000;
	23529	23473	0.008526	0.019103	0.00091	71.9	0	0	0	0	1	0	0	34.6900	-11.6200	-34.5800	11.7600	0.0000	0.0000	0.0000	0.0000;
	23474	23475	0.030885	0.758022	0	20.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23474	23476	0.000242	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23474	23477	0.000238	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23637	23476	0.014652	0.043117	0.00171	59.16	0	0	0	0	1	0	0	27.6600	5.5000	-27.5500	-5.3600	0.0000	0.0000	0.0000	0.0000;
	23478	23479	0.000276	0.001081	0	0	0	0	0	0	1	0	0	39.1900	19.9500	-39.1900	-19.9300	0.0000	0.0000	0.0000	0.0000;
	23481	23480	0.00058	0.025813	0	366.33	0	0	1	0	1	0	0	-127.3800	-18.3000	127.4700	22.2000	0.0000	0.0000	0.0000	0.0000;
	23480	23483	0.000403	0.032407	0	542.49	0	0	1.1	0	1	0	0	-202.8300	-141.1200	203.1000	162.7200	0.0000	0.0000	0.0000	0.0000;
	23480	23484	0.000212	0.001126	0	0	0	0	0	0	1	0	0	75.3600	118.9200	-75.3200	-118.7200	0.0000	0.0000	0.0000	0.0000;
	23480	23485	0.000259	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23482	23481	0.004166	0.134578	0	87.52	0	0	1	0	1	0	0	-28.7800	-0.6600	28.8100	1.6800	0.0000	0.0000	0.0000	0.0000;
	23482	23481	0.004166	0.134578	0	87.52	0	0	1	0	1	0	0	-28.7800	-0.6600	28.8100	1.6800	0.0000	0.0000	0.0000	0.0000;
	23482	23481	0.004166	0.134578	0	87.52	0	0	1	0	1	0	0	-28.7800	-0.6600	28.8100	1.6800	0.0000	0.0000	0.0000	0.0000;
	23486	23487	0.00026	0.001132	0	0	0	0	0	0	1	0	0	42.2900	-2.0700	-42.2900	2.0900	0.0000	0.0000	0.0000	0.0000;
	23487	23778	0.021456	0.048929	0.00119	58.7	0	0	0	0	1	0	0	-16.8100	9.0600	16.8800	-9.0200	0.0000	0.0000	0.0000	0.0000;
	23488	23489	0.023962	0.340235	0	29.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23488	23490	0.000201	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23492	0.010528	0.21621	0	20.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23493	0.012653	0.279875	0	37.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23494	0.011243	0.257387	0	37.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23495	0.000253	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23496	0.000217	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23497	23498	0.000279	0.001152	0	0	0	0	0	0	1	0	0	0.7000	0.2700	-0.7000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	23500	23499	0.000446	0.029468	0	519.14	0	0	1.01875	0	1	0	0	-189.7300	-40.7900	189.8900	51.2800	0.0000	0.0000	0.0000	0.0000;
	23500	23499	0.000446	0.029468	0	519.14	0	0	1.01875	0	1	0	0	-189.7300	-40.7900	189.8900	51.2800	0.0000	0.0000	0.0000	0.0000;
	23500	23499	0.000446	0.029468	0	519.14	0	0	1.01875	0	1	0	0	-189.7300	-40.7900	189.8900	51.2800	0.0000	0.0000	0.0000	0.0000;
	23499	23502	0.000682	0.039926	0	372.85	0	0	1.03125	0	1	0	0	-133.0500	-40.4300	133.1800	47.9800	0.0000	0.0000	0.0000	0.0000;
	23499	23503	0.000563	0.02841	0	372.76	0	0	1.01875	0	1	0	0	-133.0800	-15.8400	133.1800	20.7200	0.0000	0.0000	0.0000	0.0000;
	23499	23504	0.000662	0.036565	0	372.63	0	0	1.03125	0	1	0	0	-133.0500	-44.8100	133.1800	51.8700	0.0000	0.0000	0.0000	0.0000;
	23499	23505	0.000552	0.04169	0	372.53	0	0	1.03125	0	1	0	0	-133.0800	-38.8300	133.1800	46.6700	0.0000	0.0000	0.0000	0.0000;
	23499	23506	0.000392	0.022902	0	372.33	0	0	1.01875	0	1	0	0	-133.1100	-21.6900	133.1800	25.6600	0.0000	0.0000	0.0000	0.0000;
	23499	23507	0.000759	0.048222	0	372.1	0	0	1.03125	0	1	0	0	-133.0400	-31.9700	133.1800	40.8100	0.0000	0.0000	0.0000	0.0000;
	23499	23508	0.000269	0.001023	0	0	0	0	0	0	1	0	0	228.7600	57.6300	-228.6300	-57.1100	0.0000	0.0000	0.0000	0.0000;
	23501	23500	0.002041	0.06018	0	104.53	0	0	1.0125	0	1	0	0	-53.5700	-4.5200	53.6200	6.1200	0.0000	0.0000	0.0000	0.0000;
	23501	23500	0.002041	0.06018	0	104.53	0	0	1.0125	0	1	0	0	-53.5700	-4.5200	53.6200	6.1200	0.0000	0.0000	0.0000	0.0000;
	23501	23500	0.002041	0.06018	0	104.53	0	0	1.0125	0	1	0	0	-53.5700	-4.5200	53.6200	6.1200	0.0000	0.0000	0.0000	0.0000;
	23501	23500	0.002041	0.06018	0	104.53	0	0	1.0125	0	1	0	0	-53.5700	-4.5200	53.6200	6.1200	0.0000	0.0000	0.0000	0.0000;
	23500	23509	0.000254	0.001141	0	0	0	0	0	0	1	0	0	354.6900	97.8900	-354.3800	-96.4800	0.0000	0.0000	0.0000	0.0000;
	23558	23508	0.000357	0.004454	0.13545	1178.61	0	0	0	0	1	0	0	368.2700	-73.0800	-367.8100	64.1800	0.0000	0.0000	0.0000	0.0000;
	23557	23509	0.005676	0.030346	0.0204	224.65	0	0	0	0	1	0	0	96.3500	-27.0200	-95.8300	27.5700	0.0000	0.0000	0.0000	0.0000;
	23511	23510	0.000497	0.027773	0	522.31	0	0	1	0	1	0	0	-197.0500	-2.7400	197.2300	12.7300	0.0000	0.0000	0.0000	0.0000;
	23511	23510	0.000497	0.027773	0	522.31	0	0	1	0	1	0	0	-197.0500	-2.7400	197.2300	12.7300	0.0000	0.0000	0.0000	0.0000;
	23511	23510	0.000497	0.027773	0	522.31	0	0	1	0	1	0	0	-197.0500	-2.7400	197.2300	12.7300	0.0000	0.0000	0.0000	0.0000;
	23510	23512	0.000147	0.011033	0	1155.57	0	0	1.0625	0	1	0	0	-887.5000	-226.5400	888.7800	322.7900	0.0000	0.0000	0.0000	0.0000;
	23510	23513	0.00022	0.012358	0	1155.57	0	0	1.0625	0	1	0	0	-886.8700	-215.7500	888.7800	322.7900	0.0000	0.0000	0.0000	0.0000;
	23510	23514	0.00021	0.012898	0	1155.57	0	0	1.06875	0	1	0	0	-886.9500	-210.0600	888.7800	322.7900	0.0000	0.0000	0.0000	0.0000;
	23510	23515	0.000259	0.001018	0	0	0	0	0	0	1	0	0	2069.6400	-145.6100	-2059.3700	185.9700	0.0000	0.0000	0.0000	0.0000;
	23510	23516	0.000258	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23722	23515	0.001032	0.011715	0.14321	1246.52	0	0	0	0	1	0	0	-455.0900	66.9300	457.1100	-59.4200	0.0000	0.0000	0.0000	0.0000;
	23515	24202	0.001235	0.015623	0.45008	1064.82	0	0	0	0	1	0	0	19.8900	-49.6100	-19.8800	1.0600	0.0000	0.0000	0.0000	0.0000;
	23515	24636	0.001118	0.012299	0.3242	983.29	0	0	0	0	1	0	0	-6.2400	-32.4400	6.2400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	23517	23518	0.000225	0.001035	0	0	0	0	0	0	1	0	0	16.3000	-0.6900	-16.3000	0.7000	0.0000	0.0000	0.0000	0.0000;
	23518	25060	0.03397	0.092677	0.00744	61.73	0	0	0	0	1	0	0	-27.8800	7.7500	28.1500	-7.8400	0.0000	0.0000	0.0000	0.0000;
	25698	23518	0.023417	0.059365	0.00285	80.39	0	0	0	0	1	0	0	53.1400	-10.8300	-52.5100	12.1100	0.0000	0.0000	0.0000	0.0000;
	25698	23518	0.023417	0.059365	0.00285	80.39	0	0	0	0	1	0	0	53.1400	-10.8300	-52.5100	12.1100	0.0000	0.0000	0.0000	0.0000;
	25698	23518	0.023417	0.059365	0.00285	80.39	0	0	0	0	1	0	0	53.1400	-10.8300	-52.5100	12.1100	0.0000	0.0000	0.0000	0.0000;
	23519	23522	-0.000296	-0.007874	0	103.45	0	0	1	0	1	0	0	-2.4000	-0.9000	2.4000	0.9000	0.0000	0.0000	0.0000	0.0000;
	23519	23523	0.000228	0.001193	0	0	0	0	0	0	1	0	0	12.0000	0.4300	-12.0000	-0.4300	0.0000	0.0000	0.0000	0.0000;
	23519	23524	0.000208	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23520	23522	0.011015	0.292841	0	51.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23521	23522	0.011015	0.292841	0	51.72	0	0	1	0	1	0	0	2.4000	0.9200	-2.4000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	23525	23528	-0.000551	-0.012732	0	86.35	0	0	1	0	1	0	0	-1.3000	-0.4900	1.3000	0.4900	0.0000	0.0000	0.0000	0.0000;
	23525	23529	0.000253	0.001093	0	0	0	0	0	0	1	0	0	1.3000	0.4900	-1.3000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	23526	23528	0.014655	0.338486	0	43.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23527	23528	0.014655	0.338486	0	43.18	0	0	1	0	1	0	0	1.3000	0.5000	-1.3000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	23530	23531	0.008527	0.171021	0	58.39	0	0	1	0	1	0	0	-9.9900	-4.4600	10.0000	4.6600	0.0000	0.0000	0.0000	0.0000;
	23530	23532	0.010579	0.255776	0	52.33	0	0	1	0	1	0	0	-9.9900	-4.3600	10.0000	4.6600	0.0000	0.0000	0.0000	0.0000;
	23530	23533	0.000275	0.001117	0	0	0	0	0	0	1	0	0	19.9700	8.8200	-19.9700	-8.8100	0.0000	0.0000	0.0000	0.0000;
	23530	23534	0.000238	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23536	23535	0.000506	0.029585	0	316.6	0	0	1.0125	0	1	0	0	-82.7500	-10.1000	82.7900	12.0200	0.0000	0.0000	0.0000	0.0000;
	23535	23538	0.000604	0.037437	0	322.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23535	23539	0.000484	0.027823	0	321.97	0	0	1	0	1	0	0	-85.1500	-30.6100	85.1900	32.7200	0.0000	0.0000	0.0000	0.0000;
	23535	23540	0.000367	0.01824	0	321.6	0	0	1	0	1	0	0	-85.1600	-31.3300	85.1900	32.7200	0.0000	0.0000	0.0000	0.0000;
	23535	23541	0.000607	0.038343	0	320.73	0	0	1	0	1	0	0	-85.1400	-29.8300	85.1900	32.7200	0.0000	0.0000	0.0000	0.0000;
	23535	23542	0.000617	0.031388	0	320.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23535	23543	0.000741	0.0502	0	320.04	0	0	1.00625	0	1	0	0	-85.1300	-28.9200	85.1900	32.7200	0.0000	0.0000	0.0000	0.0000;
	23652	23535	0.000111	0.001391	0.03795	1152.57	0	0	0	0	1	0	0	219.2000	-16.1400	-219.1500	12.6500	0.0000	0.0000	0.0000	0.0000;
	23537	23536	0.007203	0.205915	0	81.06	0	0	1.00625	0	1	0	0	-27.0500	-1.6100	27.1000	3.0000	0.0000	0.0000	0.0000	0.0000;
	23537	23536	0.007203	0.205915	0	81.06	0	0	1.00625	0	1	0	0	-27.0500	-1.6100	27.1000	3.0000	0.0000	0.0000	0.0000	0.0000;
	23536	23544	0.000245	0.00108	0	0	0	0	0	0	1	0	0	28.5500	4.0900	-28.5400	-4.0900	0.0000	0.0000	0.0000	0.0000;
	23536	23545	0.000264	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23544	23650	0.001738	0.009998	0.00469	185.31	0	0	0	0	1	0	0	28.5400	4.0900	-28.5300	-4.5300	0.0000	0.0000	0.0000	0.0000;
	23546	23547	0.037547	0.850306	0	9.33	0	0	1	0	1	0	0	-1.1000	-0.4100	1.1000	0.4200	0.0000	0.0000	0.0000	0.0000;
	23546	23548	0.000251	0.001085	0	0	0	0	0	0	1	0	0	1.1000	0.4100	-1.1000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	23772	23548	0.020899	0.045022	0.00301	58.56	0	0	0	0	1	0	0	22.3600	-10.6900	-22.2300	10.6500	0.0000	0.0000	0.0000	0.0000;
	23550	23549	0.000391	0.025798	0	419.78	0	0	1	0	1	0	0	-203.3800	20.6800	203.5300	-10.7700	0.0000	0.0000	0.0000	0.0000;
	23549	23552	0.000454	0.029818	0	436.02	0	0	1	0	1	0	0	-196.8100	24.4500	196.9700	-13.6100	0.0000	0.0000	0.0000	0.0000;
	23549	23553	0.000199	0.012712	0	435.86	0	0	1	0	1	0	0	-196.9000	26.5100	196.9700	-21.8700	0.0000	0.0000	0.0000	0.0000;
	23549	23554	0.000459	0.02782	0	435.85	0	0	1	0	1	0	0	-196.8000	32.0900	196.9700	-21.8700	0.0000	0.0000	0.0000	0.0000;
	23549	23555	0.000488	0.033759	0	435.61	0	0	1	0	1	0	0	-196.8000	25.9000	196.9700	-13.6100	0.0000	0.0000	0.0000	0.0000;
	23549	23556	0.000469	0.021816	0	435.51	0	0	1	0	1	0	0	-196.8000	29.8600	196.9700	-21.8700	0.0000	0.0000	0.0000	0.0000;
	23549	23558	0.000256	0.001172	0	0	0	0	0	0	1	0	0	780.5800	-128.0500	-779.1000	134.8200	0.0000	0.0000	0.0000	0.0000;
	23551	23550	0.005509	0.16095	0	89.16	0	0	1	0	1	0	0	-35.6000	-0.1900	35.6700	2.0800	0.0000	0.0000	0.0000	0.0000;
	23551	23550	0.005509	0.16095	0	89.16	0	0	1	0	1	0	0	-35.6000	-0.1900	35.6700	2.0800	0.0000	0.0000	0.0000	0.0000;
	23551	23550	0.005509	0.16095	0	89.16	0	0	1	0	1	0	0	-35.6000	-0.1900	35.6700	2.0800	0.0000	0.0000	0.0000	0.0000;
	23550	23557	0.000292	0.001027	0	0	0	0	0	0	1	0	0	96.3700	-26.9200	-96.3500	27.0200	0.0000	0.0000	0.0000	0.0000;
	23551	23660	0.00345	0.008473	0.0004	58.05	0	0	0	0	1	0	0	14.7800	-20.4700	-14.7600	20.4800	0.0000	0.0000	0.0000	0.0000;
	23559	23560	0.007537	0.105192	0	130	0	0	1	0	1	0	0	-99.3000	-8.0100	99.9900	17.6100	0.0000	0.0000	0.0000	0.0000;
	23559	23561	0.000213	0.001166	0	0	0	0	0	0	1	0	0	99.3000	8.0100	-99.2800	-7.9100	0.0000	0.0000	0.0000	0.0000;
	24489	23561	0.020469	0.049123	0.00151	60.65	0	0	0	0	1	0	0	-30.1200	-4.7200	30.3000	4.9800	0.0000	0.0000	0.0000	0.0000;
	23563	23562	0.000448	0.025585	0	308.34	0	0	1.01875	0	1	0	0	-49.2300	-14.9800	49.2400	15.6200	0.0000	0.0000	0.0000	0.0000;
	23562	23564	0.000287	0.001039	0	0	0	0	0	0	1	0	0	-49.2400	-15.6200	49.2500	15.6400	0.0000	0.0000	0.0000	0.0000;
	23562	23565	0.000288	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23567	23566	0.006347	0.180262	0	93.95	0	0	1.0125	0	1	0	0	-41.0600	-0.5400	41.1600	3.3800	0.0000	0.0000	0.0000	0.0000;
	23567	23566	0.006347	0.180262	0	93.95	0	0	1.0125	0	1	0	0	-41.0600	-0.5400	41.1600	3.3800	0.0000	0.0000	0.0000	0.0000;
	23567	23566	0.006347	0.180262	0	93.95	0	0	1.0125	0	1	0	0	-41.0600	-0.5400	41.1600	3.3800	0.0000	0.0000	0.0000	0.0000;
	23566	23568	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-23.5100	-22.3400	23.5100	22.3500	0.0000	0.0000	0.0000	0.0000;
	23566	23569	0.000202	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23568	23729	0.003279	0.025268	0.03739	189.82	0	0	0	0	1	0	0	22.0200	3.0900	-22.0100	-7.0200	0.0000	0.0000	0.0000	0.0000;
	23570	23571	0.000208	0.001065	0	0	0	0	0	0	1	0	0	6.2000	2.3800	-6.2000	-2.3800	0.0000	0.0000	0.0000	0.0000;
	23573	23572	0.000622	0.029288	0	480.08	0	0	1.0125	0	1	0	0	-153.9100	-24.9100	154.0500	31.6300	0.0000	0.0000	0.0000	0.0000;
	23573	23572	0.000622	0.029288	0	480.08	0	0	1.0125	0	1	0	0	-153.9100	-24.9100	154.0500	31.6300	0.0000	0.0000	0.0000	0.0000;
	23573	23572	0.000622	0.029288	0	480.08	0	0	1.0125	0	1	0	0	-153.9100	-24.9100	154.0500	31.6300	0.0000	0.0000	0.0000	0.0000;
	23572	23575	0.000394	0.023186	0	507.9	0	0	1	0	1	0	0	-241.9500	-43.2400	242.1700	56.2400	0.0000	0.0000	0.0000	0.0000;
	23572	23576	0.000278	0.017243	0	507.46	0	0	1	0	1	0	0	-272.0400	-44.0800	272.2400	56.2400	0.0000	0.0000	0.0000	0.0000;
	23572	23577	0.000292	0.017424	0	504.88	0	0	1	0	1	0	0	-275.7300	-43.6300	275.9400	56.2400	0.0000	0.0000	0.0000	0.0000;
	23572	23578	0.000449	0.029621	0	504.81	0	0	1	0	1	0	0	-268.7000	-36.0300	269.0000	56.2400	0.0000	0.0000	0.0000	0.0000;
	23572	23579	0.000272	0.001013	0	0	0	0	0	0	1	0	0	596.2600	129.4600	-595.3200	-125.9600	0.0000	0.0000	0.0000	0.0000;
	23574	23573	0.003524	0.109398	0	106.65	0	0	1.0125	0	1	0	0	-58.3800	-7.0300	58.4900	10.5900	0.0000	0.0000	0.0000	0.0000;
	23574	23573	0.003524	0.109398	0	106.65	0	0	1.0125	0	1	0	0	-58.3800	-7.0300	58.4900	10.5900	0.0000	0.0000	0.0000	0.0000;
	23574	23573	0.003524	0.109398	0	106.65	0	0	1.0125	0	1	0	0	-58.3800	-7.0300	58.4900	10.5900	0.0000	0.0000	0.0000	0.0000;
	23574	23573	0.003524	0.109398	0	106.65	0	0	1.0125	0	1	0	0	-58.3800	-7.0300	58.4900	10.5900	0.0000	0.0000	0.0000	0.0000;
	23573	23580	0.000226	0.00102	0	0	0	0	0	0	1	0	0	227.7700	32.3700	-227.6600	-31.8700	0.0000	0.0000	0.0000	0.0000;
	23581	23584	0.01077	0.356126	0	141.1	0	0	1	0	1	0	0	98.4600	16.5700	-97.4500	16.8700	0.0000	0.0000	0.0000	0.0000;
	23581	23585	0.006306	0.160494	0	89.46	0	0	1	0	1	0	0	-53.7900	-22.3600	53.9900	27.4900	0.0000	0.0000	0.0000	0.0000;
	23581	23586	0.004394	0.139367	0	89.26	0	0	1	0	1	0	0	-53.8500	-22.9900	53.9900	27.4900	0.0000	0.0000	0.0000	0.0000;
	23581	23587	0.000223	0.001045	0	0	0	0	0	0	1	0	0	9.1900	28.7700	-9.1800	-28.7600	0.0000	0.0000	0.0000	0.0000;
	23581	23588	0.00028	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23582	23584	-0.006636	-0.219435	0	116.1	0	0	1	0	1	0	0	-98.0700	-3.7300	97.4500	-16.8700	0.0000	0.0000	0.0000	0.0000;
	23696	23582	0.019831	0.039266	0.00194	60.04	0	0	0	0	1	0	0	21.1500	-14.1900	-21.0300	14.2400	0.0000	0.0000	0.0000	0.0000;
	23582	23711	0.01799	0.045425	0.00138	60.58	0	0	0	0	1	0	0	-24.2900	22.6900	24.4800	-22.3400	0.0000	0.0000	0.0000	0.0000;
	23583	23584	0.021697	0.717456	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23589	23590	0.010435	0.19611	0	72.62	0	0	1	0	1	0	0	-14.9800	1.1400	15.0000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	23589	23591	0.009702	0.210748	0	57.27	0	0	1	0	1	0	0	-14.9800	1.1700	15.0000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	23589	23592	0.0002	0.001059	0	0	0	0	0	0	1	0	0	29.9500	-2.3200	-29.9500	2.3300	0.0000	0.0000	0.0000	0.0000;
	23589	23593	0.000283	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23778	23592	0.015918	0.034755	0.00103	65.52	0	0	0	0	1	0	0	-34.7100	13.4500	34.9200	-13.1200	0.0000	0.0000	0.0000	0.0000;
	23595	23594	0.000377	0.024095	0	473.73	0	0	1.00625	0	1	0	0	-135.5900	-16.0700	135.6600	20.2700	0.0000	0.0000	0.0000	0.0000;
	23595	23594	0.000377	0.024095	0	473.73	0	0	1.00625	0	1	0	0	-135.5900	-16.0700	135.6600	20.2700	0.0000	0.0000	0.0000	0.0000;
	23595	23594	0.000377	0.024095	0	473.73	0	0	1.00625	0	1	0	0	-135.5900	-16.0700	135.6600	20.2700	0.0000	0.0000	0.0000	0.0000;
	23594	23598	0.000671	0.042614	0	298.62	0	0	1	0	1	0	0	-60.2900	-9.0900	60.3100	10.5600	0.0000	0.0000	0.0000	0.0000;
	23594	23599	0.000583	0.036163	0	297.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23594	23600	0.00106	0.046983	0	296.85	0	0	1	0	1	0	0	-60.2700	-7.6100	60.3100	9.2100	0.0000	0.0000	0.0000	0.0000;
	23594	23601	0.000601	0.041151	0	296.15	0	0	1	0	1	0	0	-60.2900	-9.5600	60.3100	10.9900	0.0000	0.0000	0.0000	0.0000;
	23594	23602	0.000534	0.029739	0	295.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23594	23603	0.000677	0.043839	0	295.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23594	24086	0.000638	0.007205	0.13376	1141.16	0	0	0	0	1	0	0	-226.1400	12.9000	226.4400	-23.8900	0.0000	0.0000	0.0000	0.0000;
	23596	23595	0.004277	0.139909	0	200	0	0	1.0875	0	1	0	0	-28.3500	-56.8900	28.5400	63.0800	0.0000	0.0000	0.0000	0.0000;
	23595	23739	0.01277	0.054569	0.04623	207.32	0	0	0	0	1	0	0	63.6000	-18.3300	-63.0900	15.4900	0.0000	0.0000	0.0000	0.0000;
	23597	23596	0.002122	0.061407	0	205.15	0	0	1.025	0	1	0	0	-38.8800	-16.4000	38.9200	17.4400	0.0000	0.0000	0.0000	0.0000;
	23596	23604	0.000227	0.001159	0	0	0	0	0	0	1	0	0	-10.5700	39.4500	10.5700	-39.4300	0.0000	0.0000	0.0000	0.0000;
	23596	23605	0.000263	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23604	24075	0.011889	0.053834	0.00675	111.54	0	0	0	0	1	0	0	-4.2800	14.0700	4.3100	-14.6800	0.0000	0.0000	0.0000	0.0000;
	24081	23604	0.00675	0.026342	0.00227	114.87	0	0	0	0	1	0	0	6.3300	-25.4300	-6.2900	25.3600	0.0000	0.0000	0.0000	0.0000;
	23606	23607	0.000267	0.001111	0	0	0	0	0	0	1	0	0	3.9000	-0.1900	-3.9000	0.1900	0.0000	0.0000	0.0000	0.0000;
	23609	23607	0.031305	0.082063	0.00339	57.79	0	0	0	0	1	0	0	-18.8600	6.4700	18.9700	-6.5400	0.0000	0.0000	0.0000	0.0000;
	23608	23609	0.000258	0.001113	0	0	0	0	0	0	1	0	0	5.8000	-0.7100	-5.8000	0.7100	0.0000	0.0000	0.0000	0.0000;
	23611	23610	0.003682	0.115191	0	55.13	0	0	1	0	1	0	0	-11.8900	5.3600	11.9000	-5.1800	0.0000	0.0000	0.0000	0.0000;
	23610	23613	0.002209	0.069859	0	225.33	0	0	1.025	0	1	0	0	-172.6600	20.6700	173.3100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	23610	23614	0.002892	0.05334	0	225.33	0	0	1.025	0	1	0	0	-172.4700	15.6800	173.3100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	23610	23615	0.002485	0.064383	0	225.33	0	0	1.025	0	1	0	0	-172.5800	19.0000	173.3100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	23612	23611	0.00147	0.043653	0	315.85	0	0	1	0	1	0	0	-144.6000	18.8600	144.8800	-10.4200	0.0000	0.0000	0.0000	0.0000;
	23612	23611	0.00147	0.043653	0	315.85	0	0	1	0	1	0	0	-144.6000	18.8600	144.8800	-10.4200	0.0000	0.0000	0.0000	0.0000;
	23612	23611	0.00147	0.043653	0	315.85	0	0	1	0	1	0	0	-144.6000	18.8600	144.8800	-10.4200	0.0000	0.0000	0.0000	0.0000;
	23611	23616	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-422.7500	25.8900	423.1500	-24.0100	0.0000	0.0000	0.0000	0.0000;
	23611	23617	0.000224	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24599	23612	0.007189	0.019522	0.00056	55.63	0	0	0	0	1	0	0	-15.6400	13.4600	15.6700	-13.4500	0.0000	0.0000	0.0000	0.0000;
	24541	23616	0.004016	0.01759	0.00242	152.48	0	0	0	0	1	0	0	78.1700	-14.7400	-77.9400	15.5000	0.0000	0.0000	0.0000	0.0000;
	24541	23616	0.004016	0.01759	0.00242	152.48	0	0	0	0	1	0	0	78.1700	-14.7400	-77.9400	15.5000	0.0000	0.0000	0.0000	0.0000;
	24541	23616	0.004016	0.01759	0.00242	152.48	0	0	0	0	1	0	0	78.1700	-14.7400	-77.9400	15.5000	0.0000	0.0000	0.0000	0.0000;
	24598	23616	0.00303	0.011646	0.00108	150.1	0	0	0	0	1	0	0	91.1000	16.3900	-90.8600	-15.6100	0.0000	0.0000	0.0000	0.0000;
	24598	23616	0.00303	0.011646	0.00108	150.1	0	0	0	0	1	0	0	91.1000	16.3900	-90.8600	-15.6100	0.0000	0.0000	0.0000	0.0000;
	23618	23622	0.000888	0.045605	0	579.37	0	0	1	0	1	0	0	295.2800	8.7100	-294.5500	28.9500	0.0000	0.0000	0.0000	0.0000;
	23618	23623	0.000345	0.022363	0	382.29	0	0	1	0	1	0	0	-146.7000	-63.0100	146.7800	68.4100	0.0000	0.0000	0.0000	0.0000;
	23618	23624	0.000461	0.034921	0	382.19	0	0	1	0	1	0	0	-146.6700	-56.6000	146.7800	64.7700	0.0000	0.0000	0.0000	0.0000;
	23618	23625	0.0003	0.001095	0	0	0	0	0	0	1	0	0	-1.9100	110.9000	1.9500	-110.7700	0.0000	0.0000	0.0000	0.0000;
	23618	23626	0.000272	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2800	6.2700	65.4100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2800	6.2700	65.4100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2800	6.2700	65.4100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2800	6.2700	65.4100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2800	6.2700	65.4100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	23619	23622	-0.000435	-0.022334	0	454.37	0	0	1	0	1	0	0	-294.9100	10.5000	294.5500	-28.9500	0.0000	0.0000	0.0000	0.0000;
	23621	23622	0.002341	0.12016	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23680	23625	0.000889	0.009634	0.19307	1160.29	0	0	0	0	1	0	0	200.5000	60.6900	-200.1200	-77.1400	0.0000	0.0000	0.0000	0.0000;
	23628	23627	0.006734	0.197773	0	85.97	0	0	1.03125	0	1	0	0	-28.6200	-9.3800	28.6800	11.1000	0.0000	0.0000	0.0000	0.0000;
	23628	23627	0.006734	0.197773	0	85.97	0	0	1.03125	0	1	0	0	-28.6200	-9.3800	28.6800	11.1000	0.0000	0.0000	0.0000	0.0000;
	23628	23627	0.006734	0.197773	0	85.97	0	0	1.03125	0	1	0	0	-28.6200	-9.3800	28.6800	11.1000	0.0000	0.0000	0.0000	0.0000;
	23627	23629	0.000245	0.001074	0	0	0	0	0	0	1	0	0	15.1400	18.2000	-15.1400	-18.2000	0.0000	0.0000	0.0000	0.0000;
	23627	23630	0.000268	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23631	23632	0.000258	0.001162	0	0	0	0	0	0	1	0	0	8.8300	3.3900	-8.8300	-3.3900	0.0000	0.0000	0.0000	0.0000;
	23633	23636	-0.000451	-0.00935	0	142.91	0	0	1	0	1	0	0	-13.9900	-6.4300	13.9900	6.4100	0.0000	0.0000	0.0000	0.0000;
	23633	23637	0.000239	0.001161	0	0	0	0	0	0	1	0	0	13.9900	6.4300	-13.9900	-6.4200	0.0000	0.0000	0.0000	0.0000;
	23634	23636	0.005104	0.105907	0	71.46	0	0	1	0	1	0	0	7.0000	3.2600	-7.0000	-3.2000	0.0000	0.0000	0.0000	0.0000;
	23635	23636	0.005104	0.105907	0	71.46	0	0	1	0	1	0	0	7.0000	3.2600	-7.0000	-3.2000	0.0000	0.0000	0.0000	0.0000;
	23638	23642	0.000796	0.048363	0	607.62	0	0	1	0	1	0	0	314.6000	58.0400	-313.8400	-12.1900	0.0000	0.0000	0.0000	0.0000;
	23638	23643	0.000109	0.006053	0	1566.63	0	0	1	0	1	0	0	-1203.4600	-53.8900	1204.9300	135.2600	0.0000	0.0000	0.0000	0.0000;
	23638	23644	8.9e-05	0.005209	0	1566.63	0	0	1	0	1	0	0	-1203.7400	-65.1400	1204.9300	135.2600	0.0000	0.0000	0.0000	0.0000;
	23638	23645	0.000247	0.001162	0	0	0	0	0	0	1	0	0	2092.6100	60.9900	-2082.5700	-13.8000	0.0000	0.0000	0.0000	0.0000;
	23640	23639	0.004264	0.150527	0	105.97	0	0	1.03125	0	1	0	0	-53.5000	-4.9200	53.6200	9.1800	0.0000	0.0000	0.0000	0.0000;
	23640	23639	0.004264	0.150527	0	105.97	0	0	1.03125	0	1	0	0	-53.5000	-4.9200	53.6200	9.1800	0.0000	0.0000	0.0000	0.0000;
	23640	23639	0.004264	0.150527	0	105.97	0	0	1.03125	0	1	0	0	-53.5000	-4.9200	53.6200	9.1800	0.0000	0.0000	0.0000	0.0000;
	23640	23639	0.004264	0.150527	0	105.97	0	0	1.03125	0	1	0	0	-53.5000	-4.9200	53.6200	9.1800	0.0000	0.0000	0.0000	0.0000;
	23639	23642	-0.000169	-0.010261	0	457.62	0	0	1	0	1	0	0	-314.0000	-21.9200	313.8400	12.1900	0.0000	0.0000	0.0000	0.0000;
	23639	23646	0.00028	0.001082	0	0	0	0	0	0	1	0	0	99.5300	-14.8200	-99.5000	14.9200	0.0000	0.0000	0.0000	0.0000;
	23641	23642	0.003952	0.240223	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23647	23648	0.000241	0.001198	0	0	0	0	0	0	1	0	0	20.0000	7.6800	-20.0000	-7.6700	0.0000	0.0000	0.0000	0.0000;
	23778	23648	0.005598	0.014289	0.00031	67.89	0	0	0	0	1	0	0	30.5600	-4.6700	-30.5100	4.7700	0.0000	0.0000	0.0000	0.0000;
	23778	23648	0.005598	0.014289	0.00031	67.89	0	0	0	0	1	0	0	30.5600	-4.6700	-30.5100	4.7700	0.0000	0.0000	0.0000	0.0000;
	23650	23649	0.000246	0.018333	0	518.54	0	0	1.0125	0	1	0	0	-193.4700	-33.1800	193.5600	39.7800	0.0000	0.0000	0.0000	0.0000;
	23650	23649	0.000246	0.018333	0	518.54	0	0	1.0125	0	1	0	0	-193.4700	-33.1800	193.5600	39.7800	0.0000	0.0000	0.0000	0.0000;
	23650	23649	0.000246	0.018333	0	518.54	0	0	1.0125	0	1	0	0	-193.4700	-33.1800	193.5600	39.7800	0.0000	0.0000	0.0000	0.0000;
	23649	23651	0.000149	0.010414	0	1338.48	0	0	1.06875	0	1	0	0	-1027.7000	-248.9100	1029.4600	371.4100	0.0000	0.0000	0.0000	0.0000;
	23649	23652	0.00021	0.00115	0	0	0	0	0	0	1	0	0	447.0400	129.5800	-446.6200	-127.2900	0.0000	0.0000	0.0000	0.0000;
	23649	23653	0.000242	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23654	23655	0.012997	0.277773	0	32.97	0	0	1	0	1	0	0	-1.6500	-0.7600	1.6500	0.7700	0.0000	0.0000	0.0000	0.0000;
	23654	23656	0.000292	0.00101	0	0	0	0	0	0	1	0	0	1.6500	0.7600	-1.6500	-0.7600	0.0000	0.0000	0.0000	0.0000;
	23654	23657	0.000213	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23658	23659	0.019107	0.308218	0	38.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23658	23660	0.000232	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23658	23661	0.000205	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23663	23662	0.000322	0.01469	0	489.9	0	0	1.08125	0	1	0	0	-158.7400	-85.4000	158.8500	90.5700	0.0000	0.0000	0.0000	0.0000;
	23663	23662	0.000322	0.01469	0	489.9	0	0	1.08125	0	1	0	0	-158.7400	-85.4000	158.8500	90.5700	0.0000	0.0000	0.0000	0.0000;
	23663	23662	0.000322	0.01469	0	489.9	0	0	1.08125	0	1	0	0	-158.7400	-85.4000	158.8500	90.5700	0.0000	0.0000	0.0000	0.0000;
	23662	23667	0.001023	0.061095	0	223.21	0	0	1	0	1	0	0	-22.2900	-10.0100	22.3000	10.3900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4600	-16.7100	69.6800	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4600	-16.7100	69.6800	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4600	-16.7100	69.6800	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4600	-16.7100	69.6800	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4600	-16.7100	69.6800	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4600	-16.7100	69.6800	23.8900	0.0000	0.0000	0.0000	0.0000;
	23663	23665	0.003064	0.094863	0	86.47	0	0	1	0	1	0	0	-44.5400	-8.0400	44.5900	9.8400	0.0000	0.0000	0.0000	0.0000;
	23663	23666	0.004627	0.163494	0	86.26	0	0	1	0	1	0	0	-44.5100	-3.8900	44.5900	6.9100	0.0000	0.0000	0.0000	0.0000;
	23663	23668	0.000288	0.001116	0	0	0	0	0	0	1	0	0	147.1700	124.8100	-147.0700	-124.4300	0.0000	0.0000	0.0000	0.0000;
	23663	23669	0.000207	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23671	23670	0.006979	0.190491	0	103.33	0	0	1.025	0	1	0	0	-53.1300	-5.9800	53.3200	11.2200	0.0000	0.0000	0.0000	0.0000;
	23671	23670	0.006979	0.190491	0	103.33	0	0	1.025	0	1	0	0	-53.1300	-5.9800	53.3200	11.2200	0.0000	0.0000	0.0000	0.0000;
	23671	23670	0.006979	0.190491	0	103.33	0	0	1.025	0	1	0	0	-53.1300	-5.9800	53.3200	11.2200	0.0000	0.0000	0.0000	0.0000;
	23671	23670	0.006979	0.190491	0	103.33	0	0	1.025	0	1	0	0	-53.1300	-5.9800	53.3200	11.2200	0.0000	0.0000	0.0000	0.0000;
	23670	23672	0.003072	0.088848	0	100.23	0	0	0.9875	0	1	0	0	-76.9300	-2.2600	77.0900	7.0100	0.0000	0.0000	0.0000	0.0000;
	23670	23673	0.0039	0.105211	0	100.23	0	0	0.9875	0	1	0	0	-76.8800	-0.5000	77.0900	6.1100	0.0000	0.0000	0.0000	0.0000;
	23670	23674	0.005419	0.17447	0	100.23	0	0	0.9875	0	1	0	0	-76.8000	3.3300	77.0900	5.9800	0.0000	0.0000	0.0000	0.0000;
	23670	23675	0.003619	0.08715	0	100.23	0	0	0.9875	0	1	0	0	-76.9000	-1.9100	77.0900	6.5700	0.0000	0.0000	0.0000	0.0000;
	23670	23676	0.002734	0.100627	0	100.23	0	0	0.9875	0	1	0	0	-76.9400	-1.6600	77.0900	7.0400	0.0000	0.0000	0.0000	0.0000;
	23670	23677	0.002814	0.090148	0	100.23	0	0	0.9875	0	1	0	0	-76.9400	-2.3800	77.0900	7.2000	0.0000	0.0000	0.0000	0.0000;
	23670	23678	0.000281	0.001161	0	0	0	0	0	0	1	0	0	248.1000	-39.5000	-247.9400	40.1800	0.0000	0.0000	0.0000	0.0000;
	23670	23679	0.000203	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23680	23684	0.000436	0.02686	0	565.29	0	0	1	0	1	0	0	345.8200	103.8900	-345.2900	-71.2000	0.0000	0.0000	0.0000	0.0000;
	23680	23688	0.000494	0.02956	0	455.17	0	0	1.05	0	1	0	0	-222.5000	-95.5800	222.8000	113.4200	0.0000	0.0000	0.0000	0.0000;
	23680	23689	0.000518	0.032477	0	455.14	0	0	1.05	0	1	0	0	-222.4900	-93.9300	222.8000	113.4200	0.0000	0.0000	0.0000	0.0000;
	23680	23690	0.000466	0.027877	0	455.1	0	0	1.05	0	1	0	0	-222.5300	-89.5000	222.8000	106.0100	0.0000	0.0000	0.0000	0.0000;
	23682	23681	0.004632	0.152535	0	96.17	0	0	1.06875	0	1	0	0	-45.6800	-24.9200	45.8100	29.3000	0.0000	0.0000	0.0000	0.0000;
	23682	23681	0.004632	0.152535	0	96.17	0	0	1.06875	0	1	0	0	-45.6800	-24.9200	45.8100	29.3000	0.0000	0.0000	0.0000	0.0000;
	23682	23681	0.004632	0.152535	0	96.17	0	0	1.06875	0	1	0	0	-45.6800	-24.9200	45.8100	29.3000	0.0000	0.0000	0.0000	0.0000;
	23681	23684	-7.7e-05	-0.004751	0	465.29	0	0	1	0	1	0	0	-345.3800	-76.9800	345.2900	71.2000	0.0000	0.0000	0.0000	0.0000;
	23681	23691	0.000227	0.001111	0	0	0	0	0	0	1	0	0	207.9500	-10.9300	-207.8500	11.4000	0.0000	0.0000	0.0000	0.0000;
	23681	23692	0.000271	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23682	23687	0.000393	0.009651	0	136.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23683	23684	0.002438	0.15025	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23685	23687	0.00443	0.108683	0	68.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23686	23687	0.00443	0.108683	0	68.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23693	23694	0.000201	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23695	23696	0.00028	0.00106	0	0	0	0	0	0	1	0	0	4.0000	1.5400	-4.0000	-1.5400	0.0000	0.0000	0.0000	0.0000;
	23697	23698	0.000258	0.001132	0	0	0	0	0	0	1	0	0	15.0000	5.7600	-15.0000	-5.7600	0.0000	0.0000	0.0000	0.0000;
	23700	23699	0.000233	0.018791	0	517.82	0	0	1.00625	0	1	0	0	-163.2000	-19.2900	163.2600	24.0100	0.0000	0.0000	0.0000	0.0000;
	23700	23699	0.000233	0.018791	0	517.82	0	0	1.00625	0	1	0	0	-163.2000	-19.2900	163.2600	24.0100	0.0000	0.0000	0.0000	0.0000;
	23700	23699	0.000233	0.018791	0	517.82	0	0	1.00625	0	1	0	0	-163.2000	-19.2900	163.2600	24.0100	0.0000	0.0000	0.0000	0.0000;
	23699	23703	0.000206	0.013677	0	480.94	0	0	1.0125	0	1	0	0	-250.2400	-113.9500	250.3900	123.7200	0.0000	0.0000	0.0000	0.0000;
	23699	23704	0.000382	0.026458	0	480.83	0	0	1.025	0	1	0	0	-250.1200	-98.9800	250.3900	117.5200	0.0000	0.0000	0.0000	0.0000;
	23699	23705	0.000259	0.018826	0	480.07	0	0	1.01875	0	1	0	0	-250.2000	-113.8600	250.3900	127.4700	0.0000	0.0000	0.0000	0.0000;
	23699	23706	0.000172	0.012588	0	479.52	0	0	1.0125	0	1	0	0	-250.2700	-118.3500	250.3900	127.4700	0.0000	0.0000	0.0000	0.0000;
	23699	23707	0.000222	0.001136	0	0	0	0	0	0	1	0	0	511.0600	373.1200	-510.2400	-368.9300	0.0000	0.0000	0.0000	0.0000;
	23699	23708	0.00024	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23701	23700	0.002315	0.067534	0	75.8	0	0	1.00625	0	1	0	0	-40.4900	-3.6400	40.5300	4.6700	0.0000	0.0000	0.0000	0.0000;
	23702	23701	0.001768	0.052291	0	296.86	0	0	1	0	1	0	0	-72.7800	12.1300	72.8700	-9.5500	0.0000	0.0000	0.0000	0.0000;
	23701	25225	0.017095	0.073157	0.00672	127.03	0	0	0	0	1	0	0	-32.3700	13.1900	32.5700	-13.1000	0.0000	0.0000	0.0000	0.0000;
	23702	25698	0.026578	0.077399	0.00334	43.9	0	0	0	0	1	0	0	-0.0500	4.8400	0.0600	-5.1900	0.0000	0.0000	0.0000	0.0000;
	23707	24990	0.001578	0.020264	0.37322	1249.82	0	0	0	0	1	0	0	-354.2900	-30.3000	356.1400	13.5200	0.0000	0.0000	0.0000	0.0000;
	23707	25665	0.000596	0.007407	0.08795	1199.69	0	0	0	0	1	0	0	-293.2700	27.0600	293.7600	-30.5100	0.0000	0.0000	0.0000	0.0000;
	23707	25736	0.000211	0.002199	0.04137	1361.23	0	0	0	0	1	0	0	-615.8700	-58.4300	616.6200	61.8000	0.0000	0.0000	0.0000	0.0000;
	23707	25772	0.00028	0.003626	0.08083	1512.58	0	0	0	0	1	0	0	-673.5800	36.7100	674.7600	-30.0300	0.0000	0.0000	0.0000	0.0000;
	23707	25772	0.00028	0.003626	0.08083	1512.58	0	0	0	0	1	0	0	-673.5800	36.7100	674.7600	-30.0300	0.0000	0.0000	0.0000	0.0000;
	23709	23710	0.018963	0.407364	0	32.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23709	23711	0.000211	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23709	23712	0.000258	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23746	23711	0.00694	0.019039	0.00085	72.1	0	0	0	0	1	0	0	-35.5700	2.7500	35.6600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	23746	23711	0.00694	0.019039	0.00085	72.1	0	0	0	0	1	0	0	-35.5700	2.7500	35.6600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	23746	23711	0.00694	0.019039	0.00085	72.1	0	0	0	0	1	0	0	-35.5700	2.7500	35.6600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	23713	23717	0.000473	0.027717	0	501.2	0	0	1	0	1	0	0	179.3700	18.9300	-179.2300	-10.6600	0.0000	0.0000	0.0000	0.0000;
	23713	23718	0.000617	0.032185	0	432.37	0	0	1.05	0	1	0	0	-193.2300	-35.8000	193.4700	48.3700	0.0000	0.0000	0.0000	0.0000;
	23713	23719	0.000527	0.026722	0	431.95	0	0	1.05	0	1	0	0	-193.2700	-40.9200	193.4700	51.4700	0.0000	0.0000	0.0000	0.0000;
	23713	23720	0.000367	0.024567	0	431.04	0	0	1.05	0	1	0	0	-193.3200	-52.1300	193.4700	62.0900	0.0000	0.0000	0.0000	0.0000;
	23713	23721	0.000587	0.032631	0	430.73	0	0	1.05	0	1	0	0	-193.2400	-38.6500	193.4700	51.4700	0.0000	0.0000	0.0000	0.0000;
	23713	23722	0.000261	0.001022	0	0	0	0	0	0	1	0	0	593.7000	148.5600	-592.8000	-145.0500	0.0000	0.0000	0.0000	0.0000;
	23713	23723	0.000209	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23715	23714	0.004166	0.130038	0	83.49	0	0	1	0	1	0	0	-21.9400	7.4500	21.9600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	23715	23714	0.004166	0.130038	0	83.49	0	0	1	0	1	0	0	-21.9400	7.4500	21.9600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	23715	23714	0.004166	0.130038	0	83.49	0	0	1	0	1	0	0	-21.9400	7.4500	21.9600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	23714	23717	1.3e-05	0.000763	0	401.2	0	0	1	0	1	0	0	-179.2200	-10.4300	179.2300	10.6600	0.0000	0.0000	0.0000	0.0000;
	23716	23717	0.002116	0.12388	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23724	23725	0.000213	0.00105	0	0	0	0	0	0	1	0	0	59.9900	23.0400	-59.9800	-23.0000	0.0000	0.0000	0.0000	0.0000;
	23726	23727	0.003365	0.101296	0	89.78	0	0	1.0375	0	1	0	0	-27.9700	-5.1900	28.0000	6.0100	0.0000	0.0000	0.0000	0.0000;
	23726	23728	0.003269	0.1094	0	79.92	0	0	1.0375	0	1	0	0	-27.9700	-4.7700	28.0000	5.6500	0.0000	0.0000	0.0000	0.0000;
	23726	23729	0.000219	0.001051	0	0	0	0	0	0	1	0	0	55.9400	9.9600	-55.9300	-9.9300	0.0000	0.0000	0.0000	0.0000;
	23726	23730	0.000232	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23732	23731	0.000479	0.029796	0	482.62	0	0	1.03125	0	1	0	0	-161.1200	-101.9800	161.2900	112.5700	0.0000	0.0000	0.0000	0.0000;
	23732	23731	0.000479	0.029796	0	482.62	0	0	1.03125	0	1	0	0	-161.1200	-101.9800	161.2900	112.5700	0.0000	0.0000	0.0000	0.0000;
	23732	23731	0.000479	0.029796	0	482.62	0	0	1.03125	0	1	0	0	-161.1200	-101.9800	161.2900	112.5700	0.0000	0.0000	0.0000	0.0000;
	23731	23735	0.000518	0.03462	0	379.25	0	0	1	0	1	0	0	-136.8400	-21.8100	136.9300	27.9200	0.0000	0.0000	0.0000	0.0000;
	23731	23736	0.000529	0.035957	0	378.67	0	0	1	0	1	0	0	-136.8400	-20.7400	136.9300	27.0600	0.0000	0.0000	0.0000	0.0000;
	23731	23737	0.000773	0.034614	0	378.64	0	0	1	0	1	0	0	-136.8000	-20.8200	136.9300	26.9100	0.0000	0.0000	0.0000	0.0000;
	23731	23738	0.000487	0.031059	0	378.61	0	0	1	0	1	0	0	-136.8400	-25.1000	136.9300	30.6200	0.0000	0.0000	0.0000	0.0000;
	23731	23740	0.000284	0.001116	0	0	0	0	0	0	1	0	0	63.4400	211.4900	-63.3100	-210.9900	0.0000	0.0000	0.0000	0.0000;
	23733	23732	0.005639	0.151831	0	92.12	0	0	1.1	0	1	0	0	-40.3700	-59.3400	40.7000	68.1200	0.0000	0.0000	0.0000	0.0000;
	23733	23732	0.005639	0.151831	0	92.12	0	0	1.1	0	1	0	0	-40.3700	-59.3400	40.7000	68.1200	0.0000	0.0000	0.0000	0.0000;
	23733	23732	0.005639	0.151831	0	92.12	0	0	1.1	0	1	0	0	-40.3700	-59.3400	40.7000	68.1200	0.0000	0.0000	0.0000	0.0000;
	23732	23739	0.000254	0.001101	0	0	0	0	0	0	1	0	0	361.2800	101.5900	-360.9500	-100.1700	0.0000	0.0000	0.0000	0.0000;
	23734	23733	0.001996	0.055559	0	205.2	0	0	1.06875	0	1	0	0	-54.1000	-96.4700	54.3500	103.5200	0.0000	0.0000	0.0000	0.0000;
	23733	24431	0.073627	0.332714	0.0258	118.41	0	0	0	0	1	0	0	-19.0500	8.7000	19.3700	-10.0000	0.0000	0.0000	0.0000	0.0000;
	24660	23733	0.003646	0.013552	0.00273	136.08	0	0	0	0	1	0	0	-58.9000	-59.2500	59.1400	59.8500	0.0000	0.0000	0.0000	0.0000;
	24659	23734	0.011723	0.033582	0.00159	50.22	0	0	0	0	1	0	0	9.2700	-25.2600	-9.1900	25.3100	0.0000	0.0000	0.0000	0.0000;
	24071	23740	0.00054	0.007215	0.19393	1009.73	0	0	0	0	1	0	0	-50.3100	-59.8200	50.3400	39.2100	0.0000	0.0000	0.0000	0.0000;
	24495	23740	0.000446	0.005682	0.07663	1200.66	0	0	0	0	1	0	0	489.0100	-139.8900	-487.9400	145.2800	0.0000	0.0000	0.0000	0.0000;
	23741	23742	0.000207	0.001137	0	0	0	0	0	0	1	0	0	2.4000	0.9200	-2.4000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	23743	23744	0.000288	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23745	23746	0.000209	0.001	0	0	0	0	0	0	1	0	0	2.0000	0.7700	-2.0000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5400	70.0600	-3.7500	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5400	70.0600	-3.7500	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5400	70.0600	-3.7500	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5400	70.0600	-3.7500	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5400	70.0600	-3.7500	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5400	70.0600	-3.7500	0.0000	0.0000	0.0000	0.0000;
	23747	23749	0.003961	0.131549	0	92.26	0	0	1.0625	0	1	0	0	-61.8000	-25.3500	61.9900	31.5600	0.0000	0.0000	0.0000	0.0000;
	23747	23750	0.0044	0.122903	0	92.19	0	0	1.0625	0	1	0	0	-61.7800	-25.7400	61.9900	31.5600	0.0000	0.0000	0.0000	0.0000;
	23747	23751	0.004865	0.15481	0	92.17	0	0	1.06875	0	1	0	0	-61.7600	-24.2700	61.9900	31.5600	0.0000	0.0000	0.0000	0.0000;
	23747	23752	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-235.0200	97.8500	235.1800	-97.2400	0.0000	0.0000	0.0000	0.0000;
	23747	23753	0.000298	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23754	23755	0.013159	0.2169	0	48.02	0	0	1.0375	0	1	0	0	-3.6000	-1.3500	3.6000	1.3800	0.0000	0.0000	0.0000	0.0000;
	23754	23756	0.006566	0.108441	0	47.93	0	0	1.0375	0	1	0	0	-7.2000	-2.7000	7.2000	2.7600	0.0000	0.0000	0.0000	0.0000;
	23754	23757	0.010848	0.267803	0	34.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23754	23758	0.000245	0.001072	0	0	0	0	0	0	1	0	0	10.7900	4.0500	-10.7900	-4.0500	0.0000	0.0000	0.0000	0.0000;
	23754	23759	0.000204	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23761	23760	0.006308	0.183091	0	93.16	0	0	1.01875	0	1	0	0	-41.1400	-4.8300	41.2400	7.8400	0.0000	0.0000	0.0000	0.0000;
	23761	23760	0.006308	0.183091	0	93.16	0	0	1.01875	0	1	0	0	-41.1400	-4.8300	41.2400	7.8400	0.0000	0.0000	0.0000	0.0000;
	23761	23760	0.006308	0.183091	0	93.16	0	0	1.01875	0	1	0	0	-41.1400	-4.8300	41.2400	7.8400	0.0000	0.0000	0.0000	0.0000;
	23760	23762	0.00279	0.085427	0	89.16	0	0	1	0	1	0	0	-53.7000	-24.6000	53.7900	27.3800	0.0000	0.0000	0.0000	0.0000;
	23760	23763	0.000281	0.001076	0	0	0	0	0	0	1	0	0	-70.0300	1.0800	70.0400	-1.0300	0.0000	0.0000	0.0000	0.0000;
	23760	23764	0.000287	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23765	23766	0.000214	0.001074	0	0	0	0	0	0	1	0	0	10.0000	5.0900	-10.0000	-5.0900	0.0000	0.0000	0.0000	0.0000;
	23767	23770	-0.000608	-0.01146	0	95.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23767	23771	0.035818	0.814768	0	18.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23767	23772	0.000266	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23767	23773	0.000272	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23768	23770	0.012986	0.24468	0	47.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23769	23770	0.012986	0.24468	0	47.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23774	23775	0.03743	0.761976	0	20.31	0	0	1	0	1	0	0	-2.0000	-0.4800	2.0000	0.5100	0.0000	0.0000	0.0000	0.0000;
	23774	23776	0.000273	0.00109	0	0	0	0	0	0	1	0	0	2.0000	11.0100	-2.0000	-11.0000	0.0000	0.0000	0.0000	0.0000;
	23778	23777	0.004969	0.142055	0	69.65	0	0	1	0	1	0	0	-23.9400	9.8100	23.9700	-8.9300	0.0000	0.0000	0.0000	0.0000;
	23777	23782	0.000268	0.00111	0	0	0	0	0	0	1	0	0	-23.9700	8.9300	23.9800	-8.9300	0.0000	0.0000	0.0000	0.0000;
	23777	23783	0.000282	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23778	23781	-0.001042	-0.019291	0	116.06	0	0	1	0	1	0	0	-9.3300	0.5400	9.3300	-0.5600	0.0000	0.0000	0.0000	0.0000;
	23779	23781	0.01324	0.245121	0	58.03	0	0	1	0	1	0	0	4.6700	-0.2300	-4.6600	0.2800	0.0000	0.0000	0.0000	0.0000;
	23780	23781	0.01324	0.245121	0	58.03	0	0	1	0	1	0	0	4.6700	-0.2300	-4.6600	0.2800	0.0000	0.0000	0.0000	0.0000;
	23784	23785	0.000288	0.001112	0	0	0	0	0	0	1	0	0	2.9000	1.3500	-2.9000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	23786	23787	0.015567	0.066266	0.00452	140.29	0	0	0	0	1	0	0	82.4000	-3.3200	-81.3800	7.2100	0.0000	0.0000	0.0000	0.0000;
	23786	23788	0.016925	0.098379	0.01075	131.54	0	0	0	0	1	0	0	-45.2100	8.4300	45.5600	-7.5300	0.0000	0.0000	0.0000	0.0000;
	23792	23786	0.017831	0.093043	0.00574	133.13	0	0	0	0	1	0	0	53.2000	11.6100	-52.7100	-9.6400	0.0000	0.0000	0.0000	0.0000;
	23793	23787	0.012511	0.054877	0.01077	100.65	0	0	0	0	1	0	0	-9.7100	14.1000	9.7500	-15.0400	0.0000	0.0000	0.0000	0.0000;
	23787	24379	0.017202	0.077844	0.00923	136.57	0	0	0	0	1	0	0	46.9000	5.6600	-46.5200	-4.8800	0.0000	0.0000	0.0000	0.0000;
	23788	23789	0.000266	0.001061	0	0	0	0	0	0	1	0	0	17.1100	1.4200	-17.1000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	23790	23788	0.014143	0.068507	0.0078	135.98	0	0	0	0	1	0	0	63.2000	-4.3000	-62.6600	6.1100	0.0000	0.0000	0.0000	0.0000;
	23791	23790	0.007544	0.029061	0.00496	148.11	0	0	0	0	1	0	0	82.6800	-15.3900	-82.1700	16.8200	0.0000	0.0000	0.0000	0.0000;
	23791	23790	0.007544	0.029061	0.00496	148.11	0	0	0	0	1	0	0	82.6800	-15.3900	-82.1700	16.8200	0.0000	0.0000	0.0000	0.0000;
	23790	23792	0.011564	0.0559	0.00689	137.24	0	0	0	0	1	0	0	71.0600	-38.6000	-70.3400	41.3500	0.0000	0.0000	0.0000	0.0000;
	23791	23944	0.013576	0.070018	0.00941	151.49	0	0	0	0	1	0	0	-99.0900	14.8200	100.3900	-9.1000	0.0000	0.0000	0.0000	0.0000;
	23791	23944	0.013576	0.070018	0.00941	151.49	0	0	0	0	1	0	0	-99.0900	14.8200	100.3900	-9.1000	0.0000	0.0000	0.0000	0.0000;
	23793	24395	0.008722	0.035032	0.00647	127.17	0	0	0	0	1	0	0	-27.9500	-19.9400	28.0500	19.6600	0.0000	0.0000	0.0000	0.0000;
	23794	23795	0.010321	0.046853	0.00475	134.25	0	0	0	0	1	0	0	-72.5100	2.7500	73.0400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	24263	23794	0.020996	0.07052	0.00844	128.89	0	0	0	0	1	0	0	-54.4500	6.8300	55.0600	-5.6400	0.0000	0.0000	0.0000	0.0000;
	23795	24776	0.003882	0.018421	0.00121	139.15	0	0	0	0	1	0	0	-96.1100	-4.0800	96.4500	5.5700	0.0000	0.0000	0.0000	0.0000;
	24263	23796	0.013829	0.044157	0.00889	135.05	0	0	0	0	1	0	0	70.6200	-7.5200	-69.9400	8.7800	0.0000	0.0000	0.0000	0.0000;
	23796	24380	0.027639	0.08425	0.00765	123.59	0	0	0	0	1	0	0	35.0400	-12.9200	-34.6600	13.2900	0.0000	0.0000	0.0000	0.0000;
	23797	23798	0.000208	0.001087	0	0	0	0	0	0	1	0	0	27.5300	13.8600	-27.5300	-13.8500	0.0000	0.0000	0.0000	0.0000;
	23797	24324	0.006535	0.032205	0.00669	118.7	0	0	0	0	1	0	0	10.8800	-37.5100	-10.7800	37.3600	0.0000	0.0000	0.0000	0.0000;
	24330	23797	0.013136	0.058973	0.0047	130.01	0	0	0	0	1	0	0	38.7000	-22.8300	-38.4200	23.6400	0.0000	0.0000	0.0000	0.0000;
	23801	23799	0.006417	0.036411	0.00573	114.81	0	0	0	0	1	0	0	-14.1700	-5.3200	14.1800	4.8200	0.0000	0.0000	0.0000	0.0000;
	23799	24793	0.016913	0.06337	0.00683	131.84	0	0	0	0	1	0	0	-52.1400	-9.1600	52.6100	10.2000	0.0000	0.0000	0.0000	0.0000;
	23800	24394	0.012353	0.056106	0.0076	133.19	0	0	0	0	1	0	0	49.3900	-64.1800	-48.6100	66.9500	0.0000	0.0000	0.0000	0.0000;
	23800	24419	0.020776	0.066112	0.00737	140.68	0	0	0	0	1	0	0	-88.2700	41.8600	90.2100	-36.4200	0.0000	0.0000	0.0000	0.0000;
	23801	23802	0.000225	0.001065	0	0	0	0	0	0	1	0	0	38.7700	8.8700	-38.7700	-8.8500	0.0000	0.0000	0.0000	0.0000;
	23801	23804	0.018615	0.051209	0.00971	117.26	0	0	0	0	1	0	0	17.2600	-0.1600	-17.2000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	23805	23801	0.012514	0.059091	0.00422	97.25	0	0	0	0	1	0	0	-0.5700	-1.2400	0.5700	0.8200	0.0000	0.0000	0.0000	0.0000;
	23801	23955	0.018856	0.079789	0.00722	128.47	0	0	0	0	1	0	0	-42.4300	-4.2100	42.7700	4.9100	0.0000	0.0000	0.0000	0.0000;
	23803	23804	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-29.7000	-12.5100	29.7000	12.5200	0.0000	0.0000	0.0000	0.0000;
	23805	23804	0.007988	0.027924	0.00927	124.1	0	0	0	0	1	0	0	30.8900	0.3700	-30.8200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	23806	23804	0.00894	0.035048	0.00431	118.49	0	0	0	0	1	0	0	-18.2700	10.5500	18.3100	-10.8200	0.0000	0.0000	0.0000	0.0000;
	24786	23805	0.011319	0.063664	0.0057	140.57	0	0	0	0	1	0	0	99.1800	28.9400	-98.0400	-23.1100	0.0000	0.0000	0.0000	0.0000;
	23806	24421	0.012395	0.047431	0.0064	132.18	0	0	0	0	1	0	0	50.6500	-3.6100	-50.3300	4.1800	0.0000	0.0000	0.0000	0.0000;
	23806	24656	0.012961	0.05567	0.00814	134.2	0	0	0	0	1	0	0	-62.0800	-9.4200	62.5900	10.7700	0.0000	0.0000	0.0000	0.0000;
	23807	23813	0.005332	0.022217	0.00192	122.97	0	0	0	0	1	0	0	31.4600	31.1900	-31.3700	-30.9800	0.0000	0.0000	0.0000	0.0000;
	23807	24019	0.004625	0.020128	0.00359	138.02	0	0	0	0	1	0	0	80.7200	29.0200	-80.4000	-28.0000	0.0000	0.0000	0.0000	0.0000;
	23807	24022	0.006405	0.029197	0.00415	137.99	0	0	0	0	1	0	0	80.0200	18.5000	-79.6100	-17.0800	0.0000	0.0000	0.0000	0.0000;
	24026	23807	0.003489	0.013401	0.00196	152.03	0	0	0	0	1	0	0	79.7400	37.9100	-79.4900	-37.1500	0.0000	0.0000	0.0000	0.0000;
	24026	23807	0.003489	0.013401	0.00196	152.03	0	0	0	0	1	0	0	79.7400	37.9100	-79.4900	-37.1500	0.0000	0.0000	0.0000	0.0000;
	24026	23807	0.003489	0.013401	0.00196	152.03	0	0	0	0	1	0	0	79.7400	37.9100	-79.4900	-37.1500	0.0000	0.0000	0.0000	0.0000;
	23807	24046	0.010644	0.041506	0.006	116.02	0	0	0	0	1	0	0	-10.2700	16.6000	10.3100	-17.0800	0.0000	0.0000	0.0000	0.0000;
	23808	23809	0.000263	0.001103	0	0	0	0	0	0	1	0	0	31.1400	8.8700	-31.1400	-8.8600	0.0000	0.0000	0.0000	0.0000;
	24022	23808	0.015614	0.052792	0.00555	120.8	0	0	0	0	1	0	0	24.5600	8.8700	-24.4600	-9.0900	0.0000	0.0000	0.0000	0.0000;
	23808	24024	0.013681	0.051945	0.00426	108.02	0	0	0	0	1	0	0	-6.6800	0.2200	6.6900	-0.6400	0.0000	0.0000	0.0000	0.0000;
	23810	23811	0.013808	0.060455	0.00767	133.57	0	0	0	0	1	0	0	-62.4200	4.8800	62.9400	-3.3800	0.0000	0.0000	0.0000	0.0000;
	23810	24018	0.006321	0.024317	0.00313	110.05	0	0	0	0	1	0	0	-7.6000	-22.8600	7.6400	22.6700	0.0000	0.0000	0.0000	0.0000;
	23811	24468	0.008588	0.043826	0.00541	136.53	0	0	0	0	1	0	0	77.3300	-2.2800	-76.8300	4.2300	0.0000	0.0000	0.0000	0.0000;
	24627	23811	0.006704	0.026029	0.00489	150.58	0	0	0	0	1	0	0	101.2900	4.7500	-100.6400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	24627	23811	0.006704	0.026029	0.00489	150.58	0	0	0	0	1	0	0	101.2900	4.7500	-100.6400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	23812	23813	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-34.1500	-15.6000	34.1500	15.6200	0.0000	0.0000	0.0000	0.0000;
	24018	23813	0.005045	0.022378	0.00326	92.83	0	0	0	0	1	0	0	1.4400	-3.6800	-1.4400	3.3500	0.0000	0.0000	0.0000	0.0000;
	24028	23813	0.004838	0.02473	0.00355	104.99	0	0	0	0	1	0	0	1.3500	-12.3500	-1.3400	12.0200	0.0000	0.0000	0.0000	0.0000;
	23814	23815	0.008274	0.03401	0.00411	134.62	0	0	0	0	1	0	0	-58.7700	-23.2900	59.0900	24.1900	0.0000	0.0000	0.0000	0.0000;
	23814	23824	0.007227	0.033247	0.00616	124.07	0	0	0	0	1	0	0	25.6500	15.5100	-25.5900	-15.8400	0.0000	0.0000	0.0000	0.0000;
	23815	23816	0.008747	0.042782	0.00448	134.59	0	0	0	0	1	0	0	63.3700	-0.1700	-63.0300	1.3400	0.0000	0.0000	0.0000	0.0000;
	23815	24555	0.02122	0.075873	0.02653	144.83	0	0	0	0	1	0	0	-68.9700	-13.4500	69.9600	14.1600	0.0000	0.0000	0.0000	0.0000;
	23815	24555	0.02122	0.075873	0.02653	144.83	0	0	0	0	1	0	0	-68.9700	-13.4500	69.9600	14.1600	0.0000	0.0000	0.0000	0.0000;
	23816	23821	0.020612	0.079422	0.00527	129.29	0	0	0	0	1	0	0	45.7000	-3.3900	-45.2800	4.4600	0.0000	0.0000	0.0000	0.0000;
	23821	23817	0.008659	0.03601	0.00632	124.93	0	0	0	0	1	0	0	28.8100	-13.5700	-28.7200	13.2700	0.0000	0.0000	0.0000	0.0000;
	23889	23817	0.016712	0.08026	0.00984	116.48	0	0	0	0	1	0	0	21.2800	29.2100	-21.0700	-29.2500	0.0000	0.0000	0.0000	0.0000;
	23818	23819	0.000288	0.001148	0	0	0	0	0	0	1	0	0	37.1600	2.7600	-37.1600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	24555	23818	0.002858	0.014243	0.0013	160.2	0	0	0	0	1	0	0	105.6800	10.2700	-105.3900	-8.9500	0.0000	0.0000	0.0000	0.0000;
	24555	23818	0.002858	0.014243	0.0013	160.2	0	0	0	0	1	0	0	105.6800	10.2700	-105.3900	-8.9500	0.0000	0.0000	0.0000	0.0000;
	24555	23818	0.002858	0.014243	0.0013	160.2	0	0	0	0	1	0	0	105.6800	10.2700	-105.3900	-8.9500	0.0000	0.0000	0.0000	0.0000;
	23818	24627	0.01148	0.040262	0.00481	155.31	0	0	0	0	1	0	0	93.0000	8.0300	-92.0800	-5.3200	0.0000	0.0000	0.0000	0.0000;
	23818	24627	0.01148	0.040262	0.00481	155.31	0	0	0	0	1	0	0	93.0000	8.0300	-92.0800	-5.3200	0.0000	0.0000	0.0000	0.0000;
	23818	24627	0.01148	0.040262	0.00481	155.31	0	0	0	0	1	0	0	93.0000	8.0300	-92.0800	-5.3200	0.0000	0.0000	0.0000	0.0000;
	23821	23820	0.012736	0.049197	0.00477	124.98	0	0	0	0	1	0	0	-30.7600	2.2600	30.8800	-2.2900	0.0000	0.0000	0.0000	0.0000;
	24676	23820	0.004125	0.017702	0.00179	138.6	0	0	0	0	1	0	0	80.0900	12.0900	-79.8300	-11.1600	0.0000	0.0000	0.0000	0.0000;
	23821	23822	0.000288	0.001116	0	0	0	0	0	0	1	0	0	47.2300	6.8400	-47.2300	-6.8200	0.0000	0.0000	0.0000	0.0000;
	24627	23823	0.005108	0.019696	0.00243	138.74	0	0	0	0	1	0	0	81.6800	10.1700	-81.3500	-9.1700	0.0000	0.0000	0.0000	0.0000;
	23823	24676	0.008258	0.036634	0.00744	132.42	0	0	0	0	1	0	0	51.4500	1.5300	-51.2500	-1.3800	0.0000	0.0000	0.0000	0.0000;
	23825	23824	0.011773	0.056295	0.00763	101.98	0	0	0	0	1	0	0	2.9100	-11.8400	-2.9000	11.1600	0.0000	0.0000	0.0000	0.0000;
	23825	23826	0.007352	0.031445	0.0043	124.69	0	0	0	0	1	0	0	-26.6400	-3.8600	26.7000	3.6600	0.0000	0.0000	0.0000	0.0000;
	23920	23825	0.015106	0.06136	0.00716	118.5	0	0	0	0	1	0	0	31.4600	-3.2400	-31.3100	3.1400	0.0000	0.0000	0.0000	0.0000;
	23826	23827	0.000207	0.001065	0	0	0	0	0	0	1	0	0	32.4500	3.8500	-32.4500	-3.8300	0.0000	0.0000	0.0000	0.0000;
	24238	23826	0.012401	0.047299	0.00536	121.84	0	0	0	0	1	0	0	25.8000	-6.0400	-25.7100	5.8300	0.0000	0.0000	0.0000	0.0000;
	23826	24400	0.015143	0.065881	0.00759	126.7	0	0	0	0	1	0	0	-33.4300	-13.3400	33.6300	13.4200	0.0000	0.0000	0.0000	0.0000;
	23920	23828	0.009108	0.033716	0.0034	127.06	0	0	0	0	1	0	0	-31.5200	2.8000	31.6200	-2.8000	0.0000	0.0000	0.0000	0.0000;
	23828	24235	0.009983	0.044416	0.00373	135.83	0	0	0	0	1	0	0	-53.2200	-13.4900	53.5200	14.4400	0.0000	0.0000	0.0000	0.0000;
	23828	28744	0.033091	0.123575	0.02237	109.86	0	0	0	0	1	0	0	-15.0600	11.2700	15.1800	-13.0300	0.0000	0.0000	0.0000	0.0000;
	23918	23829	0.019158	0.07602	0.00859	132.99	0	0	0	0	1	0	0	-62.1600	3.1900	62.9100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	23829	24799	0.023304	0.107503	0.01009	139.18	0	0	0	0	1	0	0	-93.3000	-8.3900	95.3200	16.6800	0.0000	0.0000	0.0000	0.0000;
	23832	23830	0.008148	0.029436	0.00413	146.85	0	0	0	0	1	0	0	103.2300	-23.8100	-102.3600	26.5100	0.0000	0.0000	0.0000	0.0000;
	23830	24500	0.014497	0.07204	0.00679	134.93	0	0	0	0	1	0	0	49.3100	-21.3500	-48.9200	22.6000	0.0000	0.0000	0.0000	0.0000;
	23830	25000	0.026292	0.107605	0.00934	120.48	0	0	0	0	1	0	0	21.9300	-12.4300	-21.7800	12.0800	0.0000	0.0000	0.0000	0.0000;
	23831	25000	0.009583	0.03691	0.00272	114.93	0	0	0	0	1	0	0	-10.3800	14.2600	10.4000	-14.4400	0.0000	0.0000	0.0000	0.0000;
	23831	25332	0.013013	0.070237	0.01044	121.58	0	0	0	0	1	0	0	-20.7400	8.8800	20.8000	-9.6500	0.0000	0.0000	0.0000	0.0000;
	23832	24498	0.006592	0.023241	0.00231	136.57	0	0	0	0	1	0	0	-62.6700	-0.2100	62.9100	0.8300	0.0000	0.0000	0.0000	0.0000;
	23832	24499	0.011738	0.052957	0.00562	142.25	0	0	0	0	1	0	0	-71.6800	15.7000	72.2800	-13.5800	0.0000	0.0000	0.0000	0.0000;
	24499	23833	0.006081	0.023226	0.00279	150.31	0	0	0	0	1	0	0	-69.8700	16.8300	70.1600	-15.9900	0.0000	0.0000	0.0000	0.0000;
	24499	23833	0.006081	0.023226	0.00279	150.31	0	0	0	0	1	0	0	-69.8700	16.8300	70.1600	-15.9900	0.0000	0.0000	0.0000	0.0000;
	23833	25599	0.027349	0.126478	0.01326	153.98	0	0	0	0	1	0	0	-85.7200	13.5600	87.6800	-5.9200	0.0000	0.0000	0.0000	0.0000;
	23833	25599	0.027349	0.126478	0.01326	153.98	0	0	0	0	1	0	0	-85.7200	13.5600	87.6800	-5.9200	0.0000	0.0000	0.0000	0.0000;
	23834	23836	0.006009	0.027326	0.00221	107.54	0	0	0	0	1	0	0	5.4300	36.5400	-5.3500	-36.4300	0.0000	0.0000	0.0000	0.0000;
	23834	24639	0.016516	0.066025	0.00855	128.74	0	0	0	0	1	0	0	-43.9100	28.2000	44.3300	-27.4400	0.0000	0.0000	0.0000	0.0000;
	25016	23835	0.007157	0.036826	0.0044	128.5	0	0	0	0	1	0	0	-43.7500	14.8600	43.9000	-14.5700	0.0000	0.0000	0.0000	0.0000;
	25020	23835	0.00929	0.044509	0.00655	133.75	0	0	0	0	1	0	0	62.4800	-7.8600	-62.1300	8.8600	0.0000	0.0000	0.0000	0.0000;
	23836	24408	0.01343	0.049687	0.00407	124.33	0	0	0	0	1	0	0	-33.1500	31.9100	33.4200	-31.3400	0.0000	0.0000	0.0000	0.0000;
	23837	23838	0.000245	0.001074	0	0	0	0	0	0	1	0	0	54.7600	7.3200	-54.7500	-7.2900	0.0000	0.0000	0.0000	0.0000;
	24407	23837	0.010374	0.043479	0.00525	129.47	0	0	0	0	1	0	0	51.1900	-42.3100	-50.7600	43.5500	0.0000	0.0000	0.0000	0.0000;
	23837	24416	0.011798	0.058742	0.00702	109.29	0	0	0	0	1	0	0	-4.0000	60.6500	4.4000	-59.3600	0.0000	0.0000	0.0000	0.0000;
	23839	24619	0.022652	0.08714	0.01348	150.73	0	0	0	0	1	0	0	-94.6000	3.3200	96.5600	2.7700	0.0000	0.0000	0.0000	0.0000;
	23839	24619	0.022652	0.08714	0.01348	150.73	0	0	0	0	1	0	0	-94.6000	3.3200	96.5600	2.7700	0.0000	0.0000	0.0000	0.0000;
	29522	23839	0.011931	0.046885	0.00701	150.13	0	0	0	0	1	0	0	-86.7900	7.1500	87.6700	-4.4000	0.0000	0.0000	0.0000	0.0000;
	29522	23839	0.011931	0.046885	0.00701	150.13	0	0	0	0	1	0	0	-86.7900	7.1500	87.6700	-4.4000	0.0000	0.0000	0.0000	0.0000;
	23840	23844	0.01274	0.058599	0.00607	137.39	0	0	0	0	1	0	0	73.6900	-33.4000	-72.8700	36.5500	0.0000	0.0000	0.0000	0.0000;
	23840	23846	0.007246	0.032703	0.00369	134.14	0	0	0	0	1	0	0	55.8000	2.0000	-55.5800	-1.3600	0.0000	0.0000	0.0000	0.0000;
	23840	29522	0.019626	0.093788	0.01693	147.54	0	0	0	0	1	0	0	-77.4300	13.7000	78.6300	-9.6800	0.0000	0.0000	0.0000	0.0000;
	23840	29522	0.019626	0.093788	0.01693	147.54	0	0	0	0	1	0	0	-77.4300	13.7000	78.6300	-9.6800	0.0000	0.0000	0.0000	0.0000;
	23841	23842	0.000279	0.001097	0	0	0	0	0	0	1	0	0	41.9200	9.2800	-41.9200	-9.2600	0.0000	0.0000	0.0000	0.0000;
	23841	23846	0.012306	0.054821	0.00745	124.8	0	0	0	0	1	0	0	-25.7700	9.8700	25.8700	-10.2000	0.0000	0.0000	0.0000	0.0000;
	23854	23841	0.006122	0.029824	0.00791	118.51	0	0	0	0	1	0	0	-17.2900	28.3200	17.3600	-28.8000	0.0000	0.0000	0.0000	0.0000;
	24398	23841	0.010677	0.039261	0.00432	122.77	0	0	0	0	1	0	0	33.6300	-9.6100	-33.5000	9.6500	0.0000	0.0000	0.0000	0.0000;
	23843	23844	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-26.9200	-14.7500	26.9200	14.7600	0.0000	0.0000	0.0000	0.0000;
	23844	23849	0.013923	0.038976	0.00249	131.24	0	0	0	0	1	0	0	45.9500	-51.3100	-45.3100	52.8200	0.0000	0.0000	0.0000	0.0000;
	23845	23846	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-29.7100	-11.5500	29.7200	11.5700	0.0000	0.0000	0.0000	0.0000;
	23847	25564	0.012856	0.070852	0.00959	143.34	0	0	0	0	1	0	0	-59.5400	-3.5300	59.9700	4.8900	0.0000	0.0000	0.0000	0.0000;
	23847	25564	0.012856	0.070852	0.00959	143.34	0	0	0	0	1	0	0	-59.5400	-3.5300	59.9700	4.8900	0.0000	0.0000	0.0000	0.0000;
	23847	28845	0.022776	0.108828	0.01317	140.32	0	0	0	0	1	0	0	84.0600	-2.3300	-82.5400	8.2200	0.0000	0.0000	0.0000	0.0000;
	23848	23849	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-29.4100	68.2200	29.4200	-68.1600	0.0000	0.0000	0.0000	0.0000;
	23849	23857	0.013154	0.055524	0.00847	119.22	0	0	0	0	1	0	0	15.8900	15.3300	-15.8300	-15.9700	0.0000	0.0000	0.0000	0.0000;
	23850	23852	0.00603	0.028415	0.00306	142.37	0	0	0	0	1	0	0	-64.2100	-7.8900	64.4500	8.6700	0.0000	0.0000	0.0000	0.0000;
	23850	23852	0.00603	0.028415	0.00306	142.37	0	0	0	0	1	0	0	-64.2100	-7.8900	64.4500	8.6700	0.0000	0.0000	0.0000	0.0000;
	23861	23850	0.009406	0.044486	0.00764	138.16	0	0	0	0	1	0	0	-83.3000	-0.2700	83.9200	2.3900	0.0000	0.0000	0.0000	0.0000;
	23852	23851	0.000474	0.027812	0	537.67	0	0	1.0125	0	1	0	0	-210.6200	-19.1500	210.8200	30.9300	0.0000	0.0000	0.0000	0.0000;
	23852	23851	0.000474	0.027812	0	537.67	0	0	1.0125	0	1	0	0	-210.6200	-19.1500	210.8200	30.9300	0.0000	0.0000	0.0000	0.0000;
	23852	23851	0.000474	0.027812	0	537.67	0	0	1.0125	0	1	0	0	-210.6200	-19.1500	210.8200	30.9300	0.0000	0.0000	0.0000	0.0000;
	23851	23853	0.000295	0.001077	0	0	0	0	0	0	1	0	0	45.5100	18.5000	-45.5000	-18.4800	0.0000	0.0000	0.0000	0.0000;
	24012	23851	0.000776	0.009673	0.37473	1263.08	0	0	0	0	1	0	0	-641.1400	45.8300	644.1600	-48.4400	0.0000	0.0000	0.0000	0.0000;
	23851	25538	0.000479	0.005849	0.11648	1341.81	0	0	0	0	1	0	0	-661.0700	-31.4200	663.0200	42.7600	0.0000	0.0000	0.0000	0.0000;
	23851	25538	0.000479	0.005849	0.11648	1341.81	0	0	0	0	1	0	0	-661.0700	-31.4200	663.0200	42.7600	0.0000	0.0000	0.0000	0.0000;
	23852	23863	0.011447	0.058244	0.00476	154.06	0	0	0	0	1	0	0	85.8000	4.5900	-85.0100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	23852	23863	0.011447	0.058244	0.00476	154.06	0	0	0	0	1	0	0	85.8000	4.5900	-85.0100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	23852	23863	0.011447	0.058244	0.00476	154.06	0	0	0	0	1	0	0	85.8000	4.5900	-85.0100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	24195	23852	0.014658	0.071642	0.01173	152.92	0	0	0	0	1	0	0	-80.9400	-5.5300	81.8600	8.7800	0.0000	0.0000	0.0000	0.0000;
	24195	23852	0.014658	0.071642	0.01173	152.92	0	0	0	0	1	0	0	-80.9400	-5.5300	81.8600	8.7800	0.0000	0.0000	0.0000	0.0000;
	24195	23852	0.014658	0.071642	0.01173	152.92	0	0	0	0	1	0	0	-80.9400	-5.5300	81.8600	8.7800	0.0000	0.0000	0.0000	0.0000;
	23854	23855	0.000297	0.001163	0	0	0	0	0	0	1	0	0	13.1900	8.2500	-13.1900	-8.2500	0.0000	0.0000	0.0000	0.0000;
	23856	23854	0.018112	0.065858	0.00481	106.73	0	0	0	0	1	0	0	-3.8600	36.9300	4.0900	-36.5700	0.0000	0.0000	0.0000	0.0000;
	23856	24401	0.014671	0.05345	0.00545	118.64	0	0	0	0	1	0	0	-22.5300	14.2100	22.6300	-14.4300	0.0000	0.0000	0.0000	0.0000;
	23857	23858	0.000283	0.001029	0	0	0	0	0	0	1	0	0	26.9100	4.3500	-26.9100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	23859	23857	0.003668	0.020573	0.0025	106.13	0	0	0	0	1	0	0	11.0900	-11.8200	-11.0800	11.6200	0.0000	0.0000	0.0000	0.0000;
	23859	23860	0.00023	0.001061	0	0	0	0	0	0	1	0	0	40.1000	8.6300	-40.1000	-8.6100	0.0000	0.0000	0.0000	0.0000;
	23861	23859	0.010578	0.053355	0.00743	138.83	0	0	0	0	1	0	0	88.4100	-2.7200	-87.6300	5.9100	0.0000	0.0000	0.0000	0.0000;
	23859	24185	0.019744	0.095177	0.00723	126.43	0	0	0	0	1	0	0	36.4400	-2.7200	-36.1900	3.1900	0.0000	0.0000	0.0000	0.0000;
	23861	23862	0.00028	0.001021	0	0	0	0	0	0	1	0	0	26.9100	9.3000	-26.9100	-9.2900	0.0000	0.0000	0.0000	0.0000;
	23861	23863	0.006528	0.01869	0.00407	123.45	0	0	0	0	1	0	0	-32.0200	-6.3000	32.0900	6.0600	0.0000	0.0000	0.0000	0.0000;
	23863	23864	0.000207	0.001107	0	0	0	0	0	0	1	0	0	36.0600	11.7200	-36.0500	-11.7100	0.0000	0.0000	0.0000	0.0000;
	23863	24186	0.014932	0.069696	0.01264	149.83	0	0	0	0	1	0	0	93.4500	-7.2100	-92.2100	11.6600	0.0000	0.0000	0.0000	0.0000;
	23863	24186	0.014932	0.069696	0.01264	149.83	0	0	0	0	1	0	0	93.4500	-7.2100	-92.2100	11.6600	0.0000	0.0000	0.0000	0.0000;
	23865	24105	0.016738	0.070088	0.00639	124.29	0	0	0	0	1	0	0	30.8000	7.5700	-30.6400	-7.5700	0.0000	0.0000	0.0000	0.0000;
	23865	24516	0.007972	0.034443	0.00356	137.14	0	0	0	0	1	0	0	-69.6200	-29.2100	70.0500	30.6700	0.0000	0.0000	0.0000	0.0000;
	23868	23866	0.036144	0.111009	0.01193	137.68	0	0	0	0	1	0	0	75.6800	-9.8700	-73.6400	14.9400	0.0000	0.0000	0.0000	0.0000;
	24446	23866	0.024548	0.102546	0.01086	133.56	0	0	0	0	1	0	0	-54.7300	24.4800	55.6000	-21.9500	0.0000	0.0000	0.0000	0.0000;
	23867	23868	0.008122	0.036826	0.00441	135.83	0	0	0	0	1	0	0	-7.3800	2.2600	7.3900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	23869	23867	0.007512	0.033742	0.00216	103.45	0	0	0	0	1	0	0	24.2400	21.9800	-24.1700	-21.8600	0.0000	0.0000	0.0000	0.0000;
	23867	31515	0.004609	0.021711	0.00212	120.12	0	0	0	0	1	0	0	-10.7500	-1.7400	10.7600	1.5500	0.0000	0.0000	0.0000	0.0000;
	23868	24725	0.020961	0.094355	0.01997	156.51	0	0	0	0	1	0	0	-53.2300	-1.4600	53.8100	1.9800	0.0000	0.0000	0.0000	0.0000;
	23868	24725	0.020961	0.094355	0.01997	156.51	0	0	0	0	1	0	0	-53.2300	-1.4600	53.8100	1.9800	0.0000	0.0000	0.0000	0.0000;
	23868	24725	0.020961	0.094355	0.01997	156.51	0	0	0	0	1	0	0	-53.2300	-1.4600	53.8100	1.9800	0.0000	0.0000	0.0000	0.0000;
	31542	23868	0.004132	0.014122	0.00103	138.78	0	0	0	0	1	0	0	-27.3600	-7.4700	27.3900	7.4800	0.0000	0.0000	0.0000	0.0000;
	23869	23870	0.01717	0.064469	0.00749	113.7	0	0	0	0	1	0	0	-10.6500	-3.0400	10.6700	2.3300	0.0000	0.0000	0.0000	0.0000;
	23869	23871	0.014507	0.064239	0.00901	129.17	0	0	0	0	1	0	0	-55.8400	-10.6400	56.2800	11.6600	0.0000	0.0000	0.0000	0.0000;
	23869	24107	0.035577	0.158463	0.01627	114.1	0	0	0	0	1	0	0	-8.0600	3.3100	8.0900	-4.8800	0.0000	0.0000	0.0000	0.0000;
	23869	31518	0.007196	0.029704	0.00289	117.11	0	0	0	0	1	0	0	10.4300	13.1000	-10.4100	-13.3200	0.0000	0.0000	0.0000	0.0000;
	31535	23869	0.007124	0.02623	0.00291	110.05	0	0	0	0	1	0	0	8.0900	33.4300	-8.0100	-33.4400	0.0000	0.0000	0.0000	0.0000;
	23870	23874	0.012329	0.055846	0.00735	135.29	0	0	0	0	1	0	0	-62.4000	-22.0500	62.9200	23.5700	0.0000	0.0000	0.0000	0.0000;
	23871	23872	0.000221	0.001097	0	0	0	0	0	0	1	0	0	27.3100	7.1900	-27.3100	-7.1800	0.0000	0.0000	0.0000	0.0000;
	23871	23874	0.004425	0.023753	0.00249	134.76	0	0	0	0	1	0	0	-22.8100	-32.4400	22.8800	32.5200	0.0000	0.0000	0.0000	0.0000;
	23871	31496	0.008624	0.030825	0.00608	116.33	0	0	0	0	1	0	0	-60.7800	13.5900	61.0900	-13.1400	0.0000	0.0000	0.0000	0.0000;
	23874	23873	0.000418	0.025579	0	366.74	0	0	1.01875	0	1	0	0	-85.7900	-56.0900	85.8400	58.6300	0.0000	0.0000	0.0000	0.0000;
	23873	23875	0.000286	0.001019	0	0	0	0	0	0	1	0	0	83.0400	22.7500	-83.0200	-22.6800	0.0000	0.0000	0.0000	0.0000;
	23873	24515	0.000703	0.008718	0.15748	1220.21	0	0	0	0	1	0	0	-237.6900	-11.8300	238.0600	-0.7600	0.0000	0.0000	0.0000	0.0000;
	23873	31503	0.000291	0.003884	0.18981	1125.89	0	0	0	0	1	0	0	-349.1100	67.5300	349.4500	-83.5200	0.0000	0.0000	0.0000	0.0000;
	23873	32346	0.002225	0.025853	0.66443	1209.36	0	0	0	0	1	0	0	394.2600	-47.5800	-391.0700	12.6000	0.0000	0.0000	0.0000	0.0000;
	23873	32508	0.001019	0.012795	0.26759	1049.25	0	0	0	0	1	0	0	23.6600	20.0200	-23.6400	-48.7200	0.0000	0.0000	0.0000	0.0000;
	23876	24225	0.024332	0.106566	0.02451	102.15	0	0	0	0	1	0	0	-8.9300	-4.3100	8.9600	1.9900	0.0000	0.0000	0.0000	0.0000;
	24526	23876	0.024836	0.112705	0.01582	128.82	0	0	0	0	1	0	0	34.3900	1.5400	-34.1000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	23877	23878	0.000247	0.001063	0	0	0	0	0	0	1	0	0	35.8800	4.0700	-35.8800	-4.0600	0.0000	0.0000	0.0000	0.0000;
	24228	23877	0.025554	0.094996	0.00783	132.76	0	0	0	0	1	0	0	-38.9300	-4.0000	39.3300	4.7400	0.0000	0.0000	0.0000	0.0000;
	24700	23877	0.026361	0.105875	0.0074	141.76	0	0	0	0	1	0	0	76.7300	14.1400	-75.2100	-8.8100	0.0000	0.0000	0.0000	0.0000;
	23879	23882	0.005384	0.026048	0.00269	116.08	0	0	0	0	1	0	0	16.5000	20.3600	-16.4700	-20.4800	0.0000	0.0000	0.0000	0.0000;
	23905	23879	0.005128	0.023993	0.00232	130.59	0	0	0	0	1	0	0	49.9500	22.7400	-49.8100	-22.3200	0.0000	0.0000	0.0000	0.0000;
	23881	23880	0.004575	0.020267	0.00248	138.17	0	0	0	0	1	0	0	84.4800	15.9200	-84.1600	-14.7700	0.0000	0.0000	0.0000	0.0000;
	23880	23903	0.00924	0.030954	0.0031	127.66	0	0	0	0	1	0	0	-43.7600	-14.6900	43.9500	14.9900	0.0000	0.0000	0.0000	0.0000;
	24267	23880	0.007828	0.044704	0.00411	133.67	0	0	0	0	1	0	0	-66.2600	-14.5000	66.6200	16.0800	0.0000	0.0000	0.0000	0.0000;
	23881	23882	0.004378	0.020049	0.0021	94.53	0	0	0	0	1	0	0	-0.1600	17.5300	0.1700	-17.7000	0.0000	0.0000	0.0000	0.0000;
	23905	23881	0.005815	0.022725	0.00196	144.61	0	0	0	0	1	0	0	72.6600	28.8400	-72.3300	-27.7600	0.0000	0.0000	0.0000	0.0000;
	23905	23881	0.005815	0.022725	0.00196	144.61	0	0	0	0	1	0	0	72.6600	28.8400	-72.3300	-27.7600	0.0000	0.0000	0.0000	0.0000;
	23882	23925	0.011369	0.045954	0.00436	117.75	0	0	0	0	1	0	0	-17.0100	22.9400	17.1000	-23.0300	0.0000	0.0000	0.0000	0.0000;
	23884	23883	0.012957	0.049467	0.00531	125.92	0	0	0	0	1	0	0	37.8400	-8.4600	-37.6500	8.6500	0.0000	0.0000	0.0000	0.0000;
	23912	23883	0.012499	0.062933	0.00459	120.13	0	0	0	0	1	0	0	-22.9600	11.2400	23.0400	-11.3000	0.0000	0.0000	0.0000	0.0000;
	23893	23884	0.00849	0.040095	0.00695	115.66	0	0	0	0	1	0	0	7.1200	-6.6700	-7.1200	6.0100	0.0000	0.0000	0.0000	0.0000;
	23916	23884	0.00807	0.038895	0.00465	123.56	0	0	0	0	1	0	0	34.6500	13.1800	-34.5400	-13.1300	0.0000	0.0000	0.0000	0.0000;
	23884	23919	0.01955	0.089077	0.01271	104.69	0	0	0	0	1	0	0	-9.6900	14.5700	9.7500	-15.5600	0.0000	0.0000	0.0000	0.0000;
	23885	23886	0.008406	0.038466	0.00387	127.93	0	0	0	0	1	0	0	38.2400	-19.0200	-38.0900	19.3500	0.0000	0.0000	0.0000	0.0000;
	23885	23933	0.005145	0.026423	0.00221	141.07	0	0	0	0	1	0	0	-98.4300	-28.8500	98.9800	31.4600	0.0000	0.0000	0.0000	0.0000;
	23886	23887	0.000256	0.001075	0	0	0	0	0	0	1	0	0	31.2600	2.7900	-31.2600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	23893	23886	0.011256	0.048279	0.00566	112.28	0	0	0	0	1	0	0	-6.7700	21.8300	6.8300	-22.1400	0.0000	0.0000	0.0000	0.0000;
	23889	23888	0.000663	0.035126	0	419	0	0	1.05	0	1	0	0	-212.1500	-71.9800	212.4900	89.9500	0.0000	0.0000	0.0000	0.0000;
	23888	23890	0.00025	0.001087	0	0	0	0	0	0	1	0	0	-212.4900	-89.9500	212.6200	90.5100	0.0000	0.0000	0.0000	0.0000;
	23889	23892	0.005084	0.024048	0.00256	141.66	0	0	0	0	1	0	0	61.4100	14.7100	-61.2300	-14.1000	0.0000	0.0000	0.0000	0.0000;
	23889	23892	0.005084	0.024048	0.00256	141.66	0	0	0	0	1	0	0	61.4100	14.7100	-61.2300	-14.1000	0.0000	0.0000	0.0000	0.0000;
	23939	23890	0.000606	0.007634	0.15112	1025.44	0	0	0	0	1	0	0	-201.1100	60.7100	201.3700	-73.2600	0.0000	0.0000	0.0000	0.0000;
	24802	23890	0.000909	0.009476	0.25545	1129.17	0	0	0	0	1	0	0	415.4800	6.0200	-413.9800	-17.2400	0.0000	0.0000	0.0000	0.0000;
	23891	23892	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-31.2600	-19.1600	31.2600	19.1700	0.0000	0.0000	0.0000	0.0000;
	23892	23916	0.015911	0.070026	0.00815	138.79	0	0	0	0	1	0	0	91.1900	9.0300	-89.9400	-4.3800	0.0000	0.0000	0.0000	0.0000;
	23893	23894	0.000252	0.001046	0	0	0	0	0	0	1	0	0	28.0000	7.2000	-28.0000	-7.1900	0.0000	0.0000	0.0000	0.0000;
	23895	23893	0.00917	0.028703	0.0043	124.51	0	0	0	0	1	0	0	28.4800	22.2800	-28.3600	-22.3600	0.0000	0.0000	0.0000	0.0000;
	23895	23905	0.009932	0.045584	0.00784	139.37	0	0	0	0	1	0	0	-84.4800	-38.6100	85.3100	41.6000	0.0000	0.0000	0.0000	0.0000;
	23901	23896	0.014879	0.061331	0.00611	127.52	0	0	0	0	1	0	0	40.6700	9.8000	-40.4200	-9.4100	0.0000	0.0000	0.0000	0.0000;
	23896	23910	0.006198	0.022328	0.00376	105	0	0	0	0	1	0	0	5.5900	-1.4900	-5.5900	1.1100	0.0000	0.0000	0.0000	0.0000;
	23897	23900	0.0001	0.001934	0	614.68	0	0	1	0	1	0	0	17.4200	3.2900	-17.4200	-3.2800	0.0000	0.0000	0.0000	0.0000;
	23897	23901	0.00028	0.001067	0	0	0	0	0	0	1	0	0	-17.4200	-3.2900	17.4200	3.2900	0.0000	0.0000	0.0000	0.0000;
	23897	23902	0.000209	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23898	23900	0.00096	0.028322	0	307.34	0	0	1	0	1	0	0	-17.4100	-3.2000	17.4200	3.2800	0.0000	0.0000	0.0000	0.0000;
	23899	23900	0.00096	0.028322	0	307.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23901	24258	0.01215	0.049748	0.01363	133.12	0	0	0	0	1	0	0	-58.0800	-13.0900	58.4900	13.3100	0.0000	0.0000	0.0000	0.0000;
	23903	23905	0.004469	0.019605	0.00228	151.21	0	0	0	0	1	0	0	-102.4500	-21.4600	102.9100	23.2400	0.0000	0.0000	0.0000	0.0000;
	23903	23905	0.004469	0.019605	0.00228	151.21	0	0	0	0	1	0	0	-102.4500	-21.4600	102.9100	23.2400	0.0000	0.0000	0.0000	0.0000;
	23903	23909	0.005912	0.028492	0.00443	143.11	0	0	0	0	1	0	0	63.3100	8.9400	-63.0800	-8.3100	0.0000	0.0000	0.0000	0.0000;
	23903	23909	0.005912	0.028492	0.00443	143.11	0	0	0	0	1	0	0	63.3100	8.9400	-63.0800	-8.3100	0.0000	0.0000	0.0000	0.0000;
	23905	23904	0.000481	0.031241	0	534.19	0	0	1.05625	0	1	0	0	-206.6300	-69.1400	206.8600	84.4300	0.0000	0.0000	0.0000	0.0000;
	23905	23904	0.000481	0.031241	0	534.19	0	0	1.05625	0	1	0	0	-206.6300	-69.1400	206.8600	84.4300	0.0000	0.0000	0.0000	0.0000;
	23905	23904	0.000481	0.031241	0	534.19	0	0	1.05625	0	1	0	0	-206.6300	-69.1400	206.8600	84.4300	0.0000	0.0000	0.0000	0.0000;
	23904	23906	0.000239	0.001048	0	0	0	0	0	0	1	0	0	-620.5900	-253.3000	621.6400	257.9200	0.0000	0.0000	0.0000	0.0000;
	23905	23907	0.018783	0.063116	0.00436	133.77	0	0	0	0	1	0	0	65.8600	17.8400	-65.0500	-15.5800	0.0000	0.0000	0.0000	0.0000;
	23906	24049	0.000884	0.010593	0.4071	1215.01	0	0	0	0	1	0	0	-478.3300	-146.7500	480.4400	129.3400	0.0000	0.0000	0.0000	0.0000;
	24796	23906	0.000584	0.006862	0.12741	1098.77	0	0	0	0	1	0	0	143.4900	100.0700	-143.3100	-111.1700	0.0000	0.0000	0.0000	0.0000;
	24246	23907	0.009655	0.047127	0.0075	122.67	0	0	0	0	1	0	0	-30.6300	-7.4600	30.7200	7.1500	0.0000	0.0000	0.0000	0.0000;
	23908	23909	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-65.2500	-7.2100	65.2600	7.2500	0.0000	0.0000	0.0000	0.0000;
	23909	23912	0.017697	0.086765	0.00892	133.07	0	0	0	0	1	0	0	52.9600	7.3300	-52.4700	-5.8900	0.0000	0.0000	0.0000	0.0000;
	23909	24242	0.011015	0.052936	0.00623	108.05	0	0	0	0	1	0	0	7.9500	2.0300	-7.9500	-2.6500	0.0000	0.0000	0.0000	0.0000;
	23910	24240	0.00987	0.03594	0.00276	122.94	0	0	0	0	1	0	0	-28.7300	-9.2400	28.8200	9.2700	0.0000	0.0000	0.0000	0.0000;
	23914	23911	0.008136	0.037328	0.00611	115.31	0	0	0	0	1	0	0	11.4900	-26.4800	-11.4300	26.1300	0.0000	0.0000	0.0000	0.0000;
	23911	24111	0.006568	0.031448	0.003	107.99	0	0	0	0	1	0	0	-9.9900	-29.3500	10.0500	29.3100	0.0000	0.0000	0.0000	0.0000;
	23912	23913	0.000284	0.00115	0	0	0	0	0	0	1	0	0	42.3800	16.2300	-42.3700	-16.2000	0.0000	0.0000	0.0000	0.0000;
	23914	23912	0.009077	0.046102	0.00388	125.77	0	0	0	0	1	0	0	-32.9200	21.8800	33.0500	-21.5800	0.0000	0.0000	0.0000	0.0000;
	23914	23915	0.000216	0.001073	0	0	0	0	0	0	1	0	0	21.4200	4.6000	-21.4200	-4.6000	0.0000	0.0000	0.0000	0.0000;
	23916	23917	0.025752	0.101819	0.01688	125.59	0	0	0	0	1	0	0	36.4900	-14.3700	-36.1200	14.1200	0.0000	0.0000	0.0000	0.0000;
	23917	24111	0.030039	0.136379	0.01532	118.39	0	0	0	0	1	0	0	19.5200	-16.6000	-19.3400	15.8100	0.0000	0.0000	0.0000	0.0000;
	23919	23918	0.011189	0.041742	0.00594	122.35	0	0	0	0	1	0	0	-32.7100	11.9700	32.8500	-12.0500	0.0000	0.0000	0.0000	0.0000;
	23920	23921	0.017215	0.066184	0.00599	115.45	0	0	0	0	1	0	0	-8.5800	-0.4000	8.5900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	23923	23920	0.008661	0.039862	0.00333	103.98	0	0	0	0	1	0	0	22.7900	1.3700	-22.7400	-1.4900	0.0000	0.0000	0.0000	0.0000;
	23921	24235	0.018249	0.066365	0.00635	131.88	0	0	0	0	1	0	0	-43.0900	-5.7300	43.4300	6.3400	0.0000	0.0000	0.0000	0.0000;
	23923	23922	0.01477	0.063834	0.00662	133.29	0	0	0	0	1	0	0	-79.9600	-2.4400	80.9000	5.8400	0.0000	0.0000	0.0000	0.0000;
	24700	23922	0.011803	0.04974	0.00793	146.41	0	0	0	0	1	0	0	84.4700	8.0700	-83.6700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	24700	23922	0.011803	0.04974	0.00793	146.41	0	0	0	0	1	0	0	84.4700	8.0700	-83.6700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	23922	28788	0.018077	0.075075	0.00975	131.74	0	0	0	0	1	0	0	48.7900	-1.9500	-48.3700	2.6800	0.0000	0.0000	0.0000	0.0000;
	23923	23924	0.000274	0.001155	0	0	0	0	0	0	1	0	0	36.3100	7.6600	-36.3100	-7.6400	0.0000	0.0000	0.0000	0.0000;
	23923	28995	0.057691	0.256471	0.02934	121.73	0	0	0	0	1	0	0	20.8600	-6.5800	-20.6000	4.8100	0.0000	0.0000	0.0000	0.0000;
	23925	23942	0.004934	0.020145	0.00247	102.27	0	0	0	0	1	0	0	-2.7400	32.6900	2.8000	-32.7400	0.0000	0.0000	0.0000	0.0000;
	23925	24041	0.00915	0.040303	0.01031	130.44	0	0	0	0	1	0	0	-47.3700	-18.7100	47.6000	18.6300	0.0000	0.0000	0.0000	0.0000;
	23926	23928	0.004697	0.016546	0.00137	138.68	0	0	0	0	1	0	0	85.2800	-68.9000	-84.7500	70.6200	0.0000	0.0000	0.0000	0.0000;
	24043	23926	0.00355	0.014325	0.0033	144.11	0	0	0	0	1	0	0	68.1500	-19.4100	-67.9800	19.7300	0.0000	0.0000	0.0000	0.0000;
	24043	23926	0.00355	0.014325	0.0033	144.11	0	0	0	0	1	0	0	68.1500	-19.4100	-67.9800	19.7300	0.0000	0.0000	0.0000	0.0000;
	23926	24582	0.011191	0.059045	0.00887	117.94	0	0	0	0	1	0	0	17.6600	27.8200	-17.5500	-28.1300	0.0000	0.0000	0.0000	0.0000;
	23935	23927	0.009962	0.033296	0.00302	136.08	0	0	0	0	1	0	0	69.2800	-5.7600	-68.8100	7.0100	0.0000	0.0000	0.0000	0.0000;
	23927	23942	0.007166	0.026351	0.0026	125.56	0	0	0	0	1	0	0	35.8000	-13.6200	-35.6900	13.7300	0.0000	0.0000	0.0000	0.0000;
	23928	23929	0.000238	0.001187	0	0	0	0	0	0	1	0	0	86.6900	10.1200	-86.6800	-10.0300	0.0000	0.0000	0.0000	0.0000;
	24292	23928	0.006677	0.034537	0.00297	101.53	0	0	0	0	1	0	0	1.9500	-12.4400	-1.9400	12.1700	0.0000	0.0000	0.0000	0.0000;
	24039	23930	0.00754	0.031057	0.0034	130.48	0	0	0	0	1	0	0	48.6700	14.0800	-48.4900	-13.7100	0.0000	0.0000	0.0000	0.0000;
	24041	23930	0.004786	0.022122	0.00199	115.85	0	0	0	0	1	0	0	-15.4600	-6.8800	15.4800	6.7300	0.0000	0.0000	0.0000	0.0000;
	23931	23935	0.004189	0.021998	0.00335	129.17	0	0	0	0	1	0	0	-45.2000	-4.2700	45.2800	4.3700	0.0000	0.0000	0.0000	0.0000;
	24019	23931	0.007919	0.032986	0.00339	125.05	0	0	0	0	1	0	0	34.8300	21.4500	-34.7000	-21.2700	0.0000	0.0000	0.0000	0.0000;
	23931	24033	0.004228	0.018539	0.00193	131.54	0	0	0	0	1	0	0	50.9600	17.5500	-50.8400	-17.2200	0.0000	0.0000	0.0000	0.0000;
	23932	23933	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-32.8900	-7.6200	32.9000	7.6300	0.0000	0.0000	0.0000	0.0000;
	23933	23940	0.003142	0.015463	0.00254	141.86	0	0	0	0	1	0	0	-57.1600	-17.4800	57.2700	17.7700	0.0000	0.0000	0.0000	0.0000;
	23933	23940	0.003142	0.015463	0.00254	141.86	0	0	0	0	1	0	0	-57.1600	-17.4800	57.2700	17.7700	0.0000	0.0000	0.0000	0.0000;
	23933	24033	0.008418	0.037439	0.0053	117.55	0	0	0	0	1	0	0	-17.5700	-4.1300	17.6000	3.7100	0.0000	0.0000	0.0000	0.0000;
	23934	23937	6.6e-05	0.003356	0	523.14	0	0	1	0	1	0	0	205.6600	29.0400	-205.6400	-27.6600	0.0000	0.0000	0.0000	0.0000;
	23934	23938	0.00028	0.00114	0	0	0	0	0	0	1	0	0	101.3600	17.9100	-101.3300	-17.8000	0.0000	0.0000	0.0000	0.0000;
	23934	23939	0.000293	0.001173	0	0	0	0	0	0	1	0	0	-307.0200	-46.9500	307.2900	48.0300	0.0000	0.0000	0.0000	0.0000;
	23935	23937	0.000603	0.030655	0	423.14	0	0	1	0	1	0	0	-205.3900	-15.0500	205.6400	27.6600	0.0000	0.0000	0.0000	0.0000;
	23935	23940	0.00406	0.018818	0.00192	139.89	0	0	0	0	1	0	0	90.8300	16.4400	-90.4900	-15.0800	0.0000	0.0000	0.0000	0.0000;
	23936	23937	0.003404	0.172939	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23939	24027	0.000271	0.003071	0.11726	1201.66	0	0	0	0	1	0	0	-380.9600	4.6900	381.3400	-12.7900	0.0000	0.0000	0.0000	0.0000;
	24038	23939	0.000531	0.006034	0.12926	1075.74	0	0	0	0	1	0	0	-159.6100	44.0500	159.7500	-56.0700	0.0000	0.0000	0.0000	0.0000;
	23939	24335	0.000967	0.010919	0.22779	1062.42	0	0	0	0	1	0	0	115.0200	-57.3700	-114.8800	34.9200	0.0000	0.0000	0.0000	0.0000;
	23940	24024	0.004304	0.016256	0.00179	114.89	0	0	0	0	1	0	0	-15.3600	-25.9500	15.3900	25.9100	0.0000	0.0000	0.0000	0.0000;
	23940	24046	0.025917	0.092915	0.01253	128.58	0	0	0	0	1	0	0	-41.5800	-6.6500	42.0300	6.9700	0.0000	0.0000	0.0000	0.0000;
	23941	23942	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-32.8900	-18.9900	32.9000	19.0100	0.0000	0.0000	0.0000	0.0000;
	23944	23943	0.000505	0.030191	0	265.5	0	0	1	0	1	0	0	28.4000	-16.7600	-28.3900	17.0700	0.0000	0.0000	0.0000	0.0000;
	23943	23945	0.000272	0.001145	0	0	0	0	0	0	1	0	0	13.9300	0.4900	-13.9200	-0.4900	0.0000	0.0000	0.0000	0.0000;
	23943	23958	0.000456	0.005603	0.23025	1211.48	0	0	0	0	1	0	0	-413.3900	29.8700	414.1200	-45.4600	0.0000	0.0000	0.0000	0.0000;
	23943	24250	0.001275	0.015135	0.42865	1215.58	0	0	0	0	1	0	0	427.8500	-47.4400	-425.6600	27.5600	0.0000	0.0000	0.0000	0.0000;
	23944	24616	0.007399	0.031875	0.0033	157.71	0	0	0	0	1	0	0	-96.6400	7.8100	97.3000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	23944	24616	0.007399	0.031875	0.0033	157.71	0	0	0	0	1	0	0	-96.6400	7.8100	97.3000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	23944	24616	0.007399	0.031875	0.0033	157.71	0	0	0	0	1	0	0	-96.6400	7.8100	97.3000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	23944	24656	0.013004	0.057018	0.00409	133.63	0	0	0	0	1	0	0	60.7600	11.5200	-60.2900	-9.8900	0.0000	0.0000	0.0000	0.0000;
	23946	23947	0.000285	0.001138	0	0	0	0	0	0	1	0	0	44.1500	6.0100	-44.1400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	24420	23946	0.017399	0.079457	0.00868	145.68	0	0	0	0	1	0	0	-72.5400	0.9700	73.4500	2.3000	0.0000	0.0000	0.0000	0.0000;
	24420	23946	0.017399	0.079457	0.00868	145.68	0	0	0	0	1	0	0	-72.5400	0.9700	73.4500	2.3000	0.0000	0.0000	0.0000	0.0000;
	23946	24616	0.012955	0.072642	0.00789	150.62	0	0	0	0	1	0	0	-95.5300	-5.3100	96.6700	10.9100	0.0000	0.0000	0.0000	0.0000;
	23946	24616	0.012955	0.072642	0.00789	150.62	0	0	0	0	1	0	0	-95.5300	-5.3100	96.6700	10.9100	0.0000	0.0000	0.0000	0.0000;
	23961	23948	0.012405	0.052636	0.00419	133.33	0	0	0	0	1	0	0	-53.9700	-5.4100	54.3200	6.4200	0.0000	0.0000	0.0000	0.0000;
	24631	23948	0.010916	0.047259	0.00493	141.62	0	0	0	0	1	0	0	54.7900	-25.1300	-54.4200	26.2000	0.0000	0.0000	0.0000	0.0000;
	24631	23948	0.010916	0.047259	0.00493	141.62	0	0	0	0	1	0	0	54.7900	-25.1300	-54.4200	26.2000	0.0000	0.0000	0.0000	0.0000;
	23949	23950	0.000281	0.001191	0	0	0	0	0	0	1	0	0	49.9900	14.7900	-49.9800	-14.7600	0.0000	0.0000	0.0000	0.0000;
	23949	23951	0.005714	0.023885	0.00235	135.1	0	0	0	0	1	0	0	-65.5200	-16.4300	65.7700	17.2300	0.0000	0.0000	0.0000	0.0000;
	23953	23949	0.006258	0.027183	0.00491	115.61	0	0	0	0	1	0	0	-15.5200	-2.0900	15.5400	1.6500	0.0000	0.0000	0.0000	0.0000;
	23951	23952	0.000261	0.001103	0	0	0	0	0	0	1	0	0	31.5800	12.8900	-31.5800	-12.8800	0.0000	0.0000	0.0000	0.0000;
	23951	24616	0.004408	0.015733	0.00181	134.83	0	0	0	0	1	0	0	-64.4600	-14.5200	64.6400	14.9700	0.0000	0.0000	0.0000	0.0000;
	24631	23951	0.004185	0.017689	0.00155	125.43	0	0	0	0	1	0	0	35.4700	15.9100	-35.4200	-15.8300	0.0000	0.0000	0.0000	0.0000;
	23959	23953	0.005285	0.02045	0.00154	116.12	0	0	0	0	1	0	0	16.0700	1.6000	-16.0500	-1.7100	0.0000	0.0000	0.0000	0.0000;
	23954	23955	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-42.4000	-10.5100	42.4100	10.5300	0.0000	0.0000	0.0000	0.0000;
	23955	24631	0.01161	0.053362	0.00848	139.15	0	0	0	0	1	0	0	-85.1800	-15.4400	86.0200	18.4300	0.0000	0.0000	0.0000	0.0000;
	23957	23956	0.000557	0.036218	0	355.8	0	0	1.01875	0	1	0	0	-114.8900	-29.7400	114.9700	34.6300	0.0000	0.0000	0.0000	0.0000;
	23956	23958	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-114.9700	-34.6300	115.0000	34.7900	0.0000	0.0000	0.0000	0.0000;
	24310	23957	0.017246	0.081811	0.00875	126.27	0	0	0	0	1	0	0	-38.1600	-11.2000	38.4100	11.4900	0.0000	0.0000	0.0000	0.0000;
	24814	23958	0.001755	0.023062	0.31702	1245.9	0	0	0	0	1	0	0	533.7300	15.6700	-529.1300	10.6600	0.0000	0.0000	0.0000	0.0000;
	23959	24616	0.013435	0.051771	0.004	131.74	0	0	0	0	1	0	0	-51.5200	-11.6500	51.8800	12.6100	0.0000	0.0000	0.0000	0.0000;
	23960	24466	0.017385	0.08539	0.00956	131.24	0	0	0	0	1	0	0	48.0000	-6.5400	-47.6200	7.4400	0.0000	0.0000	0.0000	0.0000;
	23960	24616	0.010187	0.050141	0.0118	138.68	0	0	0	0	1	0	0	-81.8900	-1.4600	82.5400	3.4100	0.0000	0.0000	0.0000	0.0000;
	23961	23962	0.000236	0.001059	0	0	0	0	0	0	1	0	0	27.8500	8.7400	-27.8500	-8.7300	0.0000	0.0000	0.0000	0.0000;
	24438	23961	0.014907	0.074155	0.00418	124.37	0	0	0	0	1	0	0	-26.0200	3.3700	26.1200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	23963	23964	0.000292	0.001027	0	0	0	0	0	0	1	0	0	102.1400	24.8700	-102.1100	-24.7600	0.0000	0.0000	0.0000	0.0000;
	23963	24219	0.01219	0.041675	0.00683	139.96	0	0	0	0	1	0	0	-89.9100	-5.8200	90.9200	8.5900	0.0000	0.0000	0.0000	0.0000;
	23963	24285	0.005326	0.022013	0.00318	111.18	0	0	0	0	1	0	0	-12.2300	-19.0500	12.2600	18.8600	0.0000	0.0000	0.0000	0.0000;
	23965	23966	0.000283	0.001113	0	0	0	0	0	0	1	0	0	42.4600	10.3900	-42.4500	-10.3700	0.0000	0.0000	0.0000	0.0000;
	24287	23965	0.006221	0.028451	0.00185	146.07	0	0	0	0	1	0	0	-78.9200	-22.4500	79.3300	24.1200	0.0000	0.0000	0.0000	0.0000;
	24287	23965	0.006221	0.028451	0.00185	146.07	0	0	0	0	1	0	0	-78.9200	-22.4500	79.3300	24.1200	0.0000	0.0000	0.0000	0.0000;
	24289	23965	0.007429	0.029608	0.00468	153.52	0	0	0	0	1	0	0	85.8400	25.3300	-85.2900	-23.6300	0.0000	0.0000	0.0000	0.0000;
	24289	23965	0.007429	0.029608	0.00468	153.52	0	0	0	0	1	0	0	85.8400	25.3300	-85.2900	-23.6300	0.0000	0.0000	0.0000	0.0000;
	24289	23965	0.007429	0.029608	0.00468	153.52	0	0	0	0	1	0	0	85.8400	25.3300	-85.2900	-23.6300	0.0000	0.0000	0.0000	0.0000;
	24291	23965	0.010291	0.042925	0.00413	132.35	0	0	0	0	1	0	0	-54.4300	-11.3900	54.7400	12.2500	0.0000	0.0000	0.0000	0.0000;
	23967	24219	0.006916	0.02643	0.00275	134.68	0	0	0	0	1	0	0	-62.7000	-7.4200	62.9800	8.2100	0.0000	0.0000	0.0000	0.0000;
	23967	24285	0.011294	0.048342	0.00517	127.24	0	0	0	0	1	0	0	38.9000	-3.1800	-38.7300	3.4100	0.0000	0.0000	0.0000	0.0000;
	24293	23967	0.00998	0.041097	0.00493	123.46	0	0	0	0	1	0	0	30.7900	2.7900	-30.6900	-2.8900	0.0000	0.0000	0.0000	0.0000;
	23968	24189	0.011098	0.041613	0.00745	140.26	0	0	0	0	1	0	0	96.2800	-21.9300	-95.2500	25.0000	0.0000	0.0000	0.0000	0.0000;
	24275	23968	0.006328	0.027196	0.00182	137.48	0	0	0	0	1	0	0	-79.9300	20.6000	80.3400	-19.0300	0.0000	0.0000	0.0000	0.0000;
	23968	24280	0.007307	0.024575	0.00201	154.38	0	0	0	0	1	0	0	86.7800	-1.2700	-86.2500	2.8200	0.0000	0.0000	0.0000	0.0000;
	23968	24280	0.007307	0.024575	0.00201	154.38	0	0	0	0	1	0	0	86.7800	-1.2700	-86.2500	2.8200	0.0000	0.0000	0.0000	0.0000;
	23968	24280	0.007307	0.024575	0.00201	154.38	0	0	0	0	1	0	0	86.7800	-1.2700	-86.2500	2.8200	0.0000	0.0000	0.0000	0.0000;
	23968	24289	0.012789	0.049752	0.01145	171.18	0	0	0	0	1	0	0	-125.1300	8.3800	127.0500	-2.1400	0.0000	0.0000	0.0000	0.0000;
	23968	24289	0.012789	0.049752	0.01145	171.18	0	0	0	0	1	0	0	-125.1300	8.3800	127.0500	-2.1400	0.0000	0.0000	0.0000	0.0000;
	23968	24289	0.012789	0.049752	0.01145	171.18	0	0	0	0	1	0	0	-125.1300	8.3800	127.0500	-2.1400	0.0000	0.0000	0.0000	0.0000;
	23968	24289	0.012789	0.049752	0.01145	171.18	0	0	0	0	1	0	0	-125.1300	8.3800	127.0500	-2.1400	0.0000	0.0000	0.0000	0.0000;
	23980	23969	0.004661	0.018551	0.00198	144.55	0	0	0	0	1	0	0	70.3400	15.3400	-70.1100	-14.6400	0.0000	0.0000	0.0000	0.0000;
	23980	23969	0.004661	0.018551	0.00198	144.55	0	0	0	0	1	0	0	70.3400	15.3400	-70.1100	-14.6400	0.0000	0.0000	0.0000	0.0000;
	23969	24712	0.010287	0.03947	0.00481	138.08	0	0	0	0	1	0	0	82.2100	1.8800	-81.5400	0.1700	0.0000	0.0000	0.0000	0.0000;
	23970	23971	0.00028	0.001065	0	0	0	0	0	0	1	0	0	65.4500	28.1900	-65.4300	-28.1400	0.0000	0.0000	0.0000	0.0000;
	24133	23970	0.006566	0.033042	0.00329	133.37	0	0	0	0	1	0	0	-66.8500	-45.9200	67.2800	47.7400	0.0000	0.0000	0.0000	0.0000;
	23970	24154	0.003354	0.015227	0.00164	123.95	0	0	0	0	1	0	0	28.0100	-8.0400	-27.9800	7.9900	0.0000	0.0000	0.0000	0.0000;
	23970	24563	0.008369	0.036369	0.00505	146.34	0	0	0	0	1	0	0	-80.3700	-33.9500	80.9800	36.0600	0.0000	0.0000	0.0000	0.0000;
	23970	24563	0.008369	0.036369	0.00505	146.34	0	0	0	0	1	0	0	-80.3700	-33.9500	80.9800	36.0600	0.0000	0.0000	0.0000	0.0000;
	23972	23975	0.000286	0.019262	0	544.27	0	0	1	0	1	0	0	275.7100	66.3400	-275.5000	-51.8700	0.0000	0.0000	0.0000	0.0000;
	23972	23976	0.000238	0.001129	0	0	0	0	0	0	1	0	0	31.3000	9.4100	-31.2900	-9.4000	0.0000	0.0000	0.0000	0.0000;
	23995	23972	0.000403	0.005272	0.08824	1247.79	0	0	0	0	1	0	0	582.4900	-2.7100	-581.2100	9.9100	0.0000	0.0000	0.0000	0.0000;
	23972	24567	0.000364	0.004682	0.1371	1154.36	0	0	0	0	1	0	0	274.2100	122.2800	-273.8900	-132.8300	0.0000	0.0000	0.0000	0.0000;
	23973	23975	2.9e-05	0.001985	0	449.25	0	0	1	0	1	0	0	-260.0800	-48.6100	260.1000	49.9400	0.0000	0.0000	0.0000	0.0000;
	23992	23973	0.007449	0.03562	0.00283	133.64	0	0	0	0	1	0	0	-63.2600	-19.1200	63.5800	20.3500	0.0000	0.0000	0.0000	0.0000;
	23973	24007	0.008536	0.033488	0.00408	150.81	0	0	0	0	1	0	0	98.2500	14.1300	-97.4400	-11.3800	0.0000	0.0000	0.0000	0.0000;
	23973	24007	0.008536	0.033488	0.00408	150.81	0	0	0	0	1	0	0	98.2500	14.1300	-97.4400	-11.3800	0.0000	0.0000	0.0000	0.0000;
	23974	23975	0.002152	0.145075	0	95.01	0	0	1	0	1	0	0	-15.4000	-1.6000	15.4000	1.9300	0.0000	0.0000	0.0000	0.0000;
	24102	23977	0.005561	0.023657	0.00225	143.54	0	0	0	0	1	0	0	66.6100	5.8100	-66.3800	-5.0500	0.0000	0.0000	0.0000	0.0000;
	24102	23977	0.005561	0.023657	0.00225	143.54	0	0	0	0	1	0	0	66.6100	5.8100	-66.3800	-5.0500	0.0000	0.0000	0.0000	0.0000;
	23977	24104	0.015781	0.066431	0.00509	110.63	0	0	0	0	1	0	0	10.2800	1.8300	-10.2600	-2.2900	0.0000	0.0000	0.0000	0.0000;
	24217	23977	0.003907	0.015938	0.00301	138.43	0	0	0	0	1	0	0	-82.4500	0.9600	82.7000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	23977	24224	0.006388	0.032443	0.00274	114.39	0	0	0	0	1	0	0	13.3400	3.9100	-13.3300	-4.1400	0.0000	0.0000	0.0000	0.0000;
	23978	23983	0.008932	0.04338	0.00452	112.62	0	0	0	0	1	0	0	10.8400	0.9300	-10.8300	-1.3500	0.0000	0.0000	0.0000	0.0000;
	24220	23978	0.011196	0.049511	0.00433	108.77	0	0	0	0	1	0	0	9.1800	-7.6200	-9.1700	7.2300	0.0000	0.0000	0.0000	0.0000;
	25134	23978	0.008867	0.046212	0.00545	104.13	0	0	0	0	1	0	0	-2.8300	-7.8400	2.8300	7.3000	0.0000	0.0000	0.0000	0.0000;
	23978	25444	0.010033	0.042732	0.00635	125.03	0	0	0	0	1	0	0	-30.9300	-18.9600	31.0600	18.8300	0.0000	0.0000	0.0000	0.0000;
	23992	23979	0.006168	0.025952	0.00281	100.09	0	0	0	0	1	0	0	-2.3000	-5.2700	2.3000	4.9900	0.0000	0.0000	0.0000	0.0000;
	23979	24155	0.005554	0.021546	0.00444	127.63	0	0	0	0	1	0	0	-41.8900	-16.5600	42.0000	16.5300	0.0000	0.0000	0.0000	0.0000;
	23980	23996	0.006664	0.027794	0.00329	161.4	0	0	0	0	1	0	0	-113.0700	-22.2000	113.9000	25.3300	0.0000	0.0000	0.0000	0.0000;
	23980	23996	0.006664	0.027794	0.00329	161.4	0	0	0	0	1	0	0	-113.0700	-22.2000	113.9000	25.3300	0.0000	0.0000	0.0000	0.0000;
	23980	23996	0.006664	0.027794	0.00329	161.4	0	0	0	0	1	0	0	-113.0700	-22.2000	113.9000	25.3300	0.0000	0.0000	0.0000	0.0000;
	23980	24155	0.010029	0.045958	0.00904	143.62	0	0	0	0	1	0	0	67.7800	10.9700	-67.3300	-9.8600	0.0000	0.0000	0.0000	0.0000;
	23980	24155	0.010029	0.045958	0.00904	143.62	0	0	0	0	1	0	0	67.7800	10.9700	-67.3300	-9.8600	0.0000	0.0000	0.0000	0.0000;
	23981	23982	0.000225	0.001163	0	0	0	0	0	0	1	0	0	30.2800	1.5100	-30.2800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	23981	23983	0.010317	0.043567	0.0058	154.1	0	0	0	0	1	0	0	-81.2100	4.4800	81.8700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	23981	23983	0.010317	0.043567	0.0058	154.1	0	0	0	0	1	0	0	-81.2100	4.4800	81.8700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	23981	23983	0.010317	0.043567	0.0058	154.1	0	0	0	0	1	0	0	-81.2100	4.4800	81.8700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	23981	23984	0.009221	0.040897	0.00423	123.6	0	0	0	0	1	0	0	30.6200	-22.1100	-30.4900	22.2400	0.0000	0.0000	0.0000	0.0000;
	23991	23981	0.004976	0.021974	0.00276	127.89	0	0	0	0	1	0	0	46.4900	-17.2900	-46.3700	17.5400	0.0000	0.0000	0.0000	0.0000;
	23981	24005	0.012089	0.046835	0.01917	152.14	0	0	0	0	1	0	0	76.3700	-3.4600	-75.6800	4.1700	0.0000	0.0000	0.0000	0.0000;
	23981	24005	0.012089	0.046835	0.01917	152.14	0	0	0	0	1	0	0	76.3700	-3.4600	-75.6800	4.1700	0.0000	0.0000	0.0000	0.0000;
	23981	24005	0.012089	0.046835	0.01917	152.14	0	0	0	0	1	0	0	76.3700	-3.4600	-75.6800	4.1700	0.0000	0.0000	0.0000	0.0000;
	23983	23999	0.009445	0.042716	0.00748	112.23	0	0	0	0	1	0	0	-16.6800	6.1200	16.7100	-6.7700	0.0000	0.0000	0.0000	0.0000;
	24220	23983	0.012091	0.039058	0.00423	120.04	0	0	0	0	1	0	0	22.4300	-10.0800	-22.3600	9.8700	0.0000	0.0000	0.0000	0.0000;
	24503	23983	0.013073	0.059165	0.00352	150.85	0	0	0	0	1	0	0	94.9900	11.2100	-93.8800	-6.5500	0.0000	0.0000	0.0000	0.0000;
	24503	23983	0.013073	0.059165	0.00352	150.85	0	0	0	0	1	0	0	94.9900	11.2100	-93.8800	-6.5500	0.0000	0.0000	0.0000	0.0000;
	23983	24505	0.01471	0.050307	0.0053	136.29	0	0	0	0	1	0	0	-64.7100	-7.9100	65.3100	9.4000	0.0000	0.0000	0.0000	0.0000;
	23985	23984	0.005635	0.019875	0.00197	121	0	0	0	0	1	0	0	26.3600	-20.6500	-26.3000	20.6600	0.0000	0.0000	0.0000	0.0000;
	23984	24415	0.007186	0.034909	0.00388	120.94	0	0	0	0	1	0	0	26.5100	-48.6000	-26.3000	49.2100	0.0000	0.0000	0.0000	0.0000;
	23985	23986	0.000294	0.001191	0	0	0	0	0	0	1	0	0	30.2800	7.7600	-30.2800	-7.7500	0.0000	0.0000	0.0000	0.0000;
	23985	23994	0.011866	0.052288	0.00673	132.66	0	0	0	0	1	0	0	-56.6400	12.8900	57.0200	-11.8800	0.0000	0.0000	0.0000	0.0000;
	23987	23988	0.00622	0.030293	0.00319	124.85	0	0	0	0	1	0	0	31.0900	-10.8700	-31.0200	10.8700	0.0000	0.0000	0.0000	0.0000;
	23990	23987	0.010173	0.04909	0.00274	138.03	0	0	0	0	1	0	0	79.1200	7.4700	-78.4900	-4.7400	0.0000	0.0000	0.0000	0.0000;
	23988	23989	0.000261	0.001131	0	0	0	0	0	0	1	0	0	44.5600	9.6000	-44.5600	-9.5700	0.0000	0.0000	0.0000	0.0000;
	23988	23992	0.004418	0.01866	0.00163	113.23	0	0	0	0	1	0	0	-13.5400	-20.4700	13.5700	20.4100	0.0000	0.0000	0.0000	0.0000;
	23990	23991	0.004569	0.018182	0.00254	106.89	0	0	0	0	1	0	0	-1.6800	19.5100	1.7000	-19.7000	0.0000	0.0000	0.0000	0.0000;
	23990	23993	0.005637	0.02489	0.00299	129.63	0	0	0	0	1	0	0	-45.4400	7.3500	45.5600	-7.1500	0.0000	0.0000	0.0000	0.0000;
	23990	23996	0.010372	0.041545	0.00442	132.9	0	0	0	0	1	0	0	-61.1500	-50.6700	61.7800	52.7400	0.0000	0.0000	0.0000	0.0000;
	23993	23991	0.009446	0.038758	0.00305	122.09	0	0	0	0	1	0	0	28.1100	4.1100	-28.0300	-4.1200	0.0000	0.0000	0.0000	0.0000;
	23991	23999	0.009755	0.041192	0.00564	137.57	0	0	0	0	1	0	0	-77.9800	1.8000	78.5600	0.0700	0.0000	0.0000	0.0000	0.0000;
	23999	23993	0.013399	0.042417	0.00396	131.57	0	0	0	0	1	0	0	49.1600	-8.0300	-48.8400	8.6300	0.0000	0.0000	0.0000	0.0000;
	24000	23993	0.005535	0.023943	0.00221	123.58	0	0	0	0	1	0	0	31.4700	14.4100	-31.4000	-14.3700	0.0000	0.0000	0.0000	0.0000;
	23993	24216	0.009948	0.041456	0.00579	119.17	0	0	0	0	1	0	0	-20.6800	5.8300	20.7200	-6.2400	0.0000	0.0000	0.0000	0.0000;
	23994	23999	0.00472	0.023727	0.00337	138.63	0	0	0	0	1	0	0	-84.9900	9.7300	85.3200	-8.4000	0.0000	0.0000	0.0000	0.0000;
	23996	23995	0.000568	0.030022	0	468.96	0	0	1.025	0	1	0	0	-139.0400	-60.8800	139.1700	67.5700	0.0000	0.0000	0.0000	0.0000;
	23996	23995	0.000568	0.030022	0	468.96	0	0	1.025	0	1	0	0	-139.0400	-60.8800	139.1700	67.5700	0.0000	0.0000	0.0000	0.0000;
	23996	23995	0.000568	0.030022	0	468.96	0	0	1.025	0	1	0	0	-139.0400	-60.8800	139.1700	67.5700	0.0000	0.0000	0.0000	0.0000;
	23995	23997	0.000292	0.001168	0	0	0	0	0	0	1	0	0	114.1100	24.6200	-114.0700	-24.4800	0.0000	0.0000	0.0000	0.0000;
	24101	23995	0.000679	0.007952	0.1829	1282.4	0	0	0	0	1	0	0	771.1300	-120.1000	-767.2500	145.9400	0.0000	0.0000	0.0000	0.0000;
	23995	24143	0.000765	0.008624	0.39984	1161.78	0	0	0	0	1	0	0	296.9800	47.6300	-296.3200	-82.7900	0.0000	0.0000	0.0000	0.0000;
	23995	24502	0.000799	0.009185	0.17939	1275.93	0	0	0	0	1	0	0	-643.8300	94.3900	646.9900	-77.2400	0.0000	0.0000	0.0000	0.0000;
	24000	23996	0.007468	0.039027	0.00377	112.92	0	0	0	0	1	0	0	-13.4200	-53.2000	13.6300	53.9200	0.0000	0.0000	0.0000	0.0000;
	23998	23999	0.00028	0.001183	0	0	0	0	0	0	1	0	0	-25.0400	-6.3500	25.0400	6.3500	0.0000	0.0000	0.0000	0.0000;
	24000	23999	0.006964	0.037793	0.00471	126.62	0	0	0	0	1	0	0	-37.9800	12.7500	38.0900	-12.6600	0.0000	0.0000	0.0000	0.0000;
	23999	24102	0.012854	0.055749	0.01238	155.14	0	0	0	0	1	0	0	-89.2200	5.1800	90.2100	-2.1800	0.0000	0.0000	0.0000	0.0000;
	23999	24102	0.012854	0.055749	0.01238	155.14	0	0	0	0	1	0	0	-89.2200	5.1800	90.2100	-2.1800	0.0000	0.0000	0.0000	0.0000;
	23999	24102	0.012854	0.055749	0.01238	155.14	0	0	0	0	1	0	0	-89.2200	5.1800	90.2100	-2.1800	0.0000	0.0000	0.0000	0.0000;
	24216	23999	0.007104	0.033093	0.0041	127.34	0	0	0	0	1	0	0	-38.7400	-2.1500	38.8400	2.2100	0.0000	0.0000	0.0000	0.0000;
	23999	24217	0.007818	0.032488	0.00424	134.15	0	0	0	0	1	0	0	-64.0700	11.6800	64.3800	-10.7900	0.0000	0.0000	0.0000	0.0000;
	24000	24001	0.000234	0.001183	0	0	0	0	0	0	1	0	0	25.0400	2.7000	-25.0400	-2.6900	0.0000	0.0000	0.0000	0.0000;
	24216	24000	0.005173	0.025226	0.00183	104.74	0	0	0	0	1	0	0	5.1300	-23.3900	-5.1100	23.3400	0.0000	0.0000	0.0000	0.0000;
	24007	24002	0.006804	0.03232	0.00324	146.34	0	0	0	0	1	0	0	76.6700	0.5400	-76.2800	0.9900	0.0000	0.0000	0.0000	0.0000;
	24007	24002	0.006804	0.03232	0.00324	146.34	0	0	0	0	1	0	0	76.6700	0.5400	-76.2800	0.9900	0.0000	0.0000	0.0000	0.0000;
	24133	24002	0.007639	0.028342	0.0031	131.78	0	0	0	0	1	0	0	-48.2600	6.4100	48.4400	-6.0500	0.0000	0.0000	0.0000	0.0000;
	24003	24004	0.000253	0.001011	0	0	0	0	0	0	1	0	0	83.0900	22.7900	-83.0700	-22.7200	0.0000	0.0000	0.0000	0.0000;
	24005	24003	0.006827	0.021005	0.00193	150.13	0	0	0	0	1	0	0	92.7500	-15.5300	-92.1500	17.1700	0.0000	0.0000	0.0000	0.0000;
	24005	24003	0.006827	0.021005	0.00193	150.13	0	0	0	0	1	0	0	92.7500	-15.5300	-92.1500	17.1700	0.0000	0.0000	0.0000	0.0000;
	24003	24140	0.014071	0.051115	0.00797	110.39	0	0	0	0	1	0	0	2.8100	-21.3500	-2.7500	20.7600	0.0000	0.0000	0.0000	0.0000;
	24416	24003	0.008836	0.034633	0.00812	140.9	0	0	0	0	1	0	0	-97.4400	38.7300	98.4000	-35.7800	0.0000	0.0000	0.0000	0.0000;
	24005	24006	0.000261	0.001099	0	0	0	0	0	0	1	0	0	41.5400	18.5500	-41.5400	-18.5300	0.0000	0.0000	0.0000	0.0000;
	24007	24008	0.000247	0.001162	0	0	0	0	0	0	1	0	0	41.5400	21.6800	-41.5400	-21.6500	0.0000	0.0000	0.0000	0.0000;
	24009	24051	0.007506	0.035717	0.00269	126.23	0	0	0	0	1	0	0	-40.0000	-42.3000	40.2400	43.1900	0.0000	0.0000	0.0000	0.0000;
	24188	24009	0.008405	0.034198	0.00513	113.61	0	0	0	0	1	0	0	-15.1900	-43.3600	15.3600	43.5600	0.0000	0.0000	0.0000	0.0000;
	24196	24009	0.005333	0.025017	0.00197	120.38	0	0	0	0	1	0	0	24.2100	18.2100	-24.1600	-18.1900	0.0000	0.0000	0.0000	0.0000;
	24010	24032	0.009072	0.046797	0.00585	124.17	0	0	0	0	1	0	0	29.7200	7.0500	-29.6400	-7.2600	0.0000	0.0000	0.0000	0.0000;
	24010	24273	0.006021	0.020894	0.00206	135.44	0	0	0	0	1	0	0	-64.6900	-16.1600	64.9400	16.8100	0.0000	0.0000	0.0000	0.0000;
	24016	24011	0.012952	0.055059	0.00455	126.76	0	0	0	0	1	0	0	35.4500	16.2000	-35.2700	-15.8900	0.0000	0.0000	0.0000	0.0000;
	24011	24467	0.006892	0.035298	0.00567	111.73	0	0	0	0	1	0	0	6.9300	11.6200	-6.9200	-12.1400	0.0000	0.0000	0.0000	0.0000;
	24013	24012	0.000405	0.019355	0	295.97	0	0	1	0	1	0	0	-45.3300	2.4100	45.3400	-2.0300	0.0000	0.0000	0.0000	0.0000;
	24012	24014	0.00024	0.001043	0	0	0	0	0	0	1	0	0	85.0300	3.8000	-85.0100	-3.7300	0.0000	0.0000	0.0000	0.0000;
	24012	24049	0.000726	0.009372	0.23696	1302.56	0	0	0	0	1	0	0	887.9900	-20.1600	-882.6500	63.8700	0.0000	0.0000	0.0000	0.0000;
	24012	24671	0.001053	0.009564	0.27283	1167.26	0	0	0	0	1	0	0	-377.2100	-27.4400	378.6200	10.7900	0.0000	0.0000	0.0000	0.0000;
	24013	24399	0.015117	0.068343	0.00782	130.42	0	0	0	0	1	0	0	45.3300	-2.4100	-45.0400	2.8900	0.0000	0.0000	0.0000	0.0000;
	24015	24016	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-28.3400	83.2300	28.3600	-83.1500	0.0000	0.0000	0.0000	0.0000;
	24187	24016	0.00416	0.017095	0.00232	135.74	0	0	0	0	1	0	0	64.1400	-65.8200	-63.8100	66.9500	0.0000	0.0000	0.0000	0.0000;
	24017	24054	0.008571	0.035218	0.00487	116.77	0	0	0	0	1	0	0	-14.6300	-4.4000	14.6500	3.9700	0.0000	0.0000	0.0000	0.0000;
	24468	24017	0.01253	0.047822	0.00409	99.46	0	0	0	0	1	0	0	3.0000	-2.0600	-3.0000	1.6500	0.0000	0.0000	0.0000	0.0000;
	24018	24026	0.008994	0.040643	0.00522	127.7	0	0	0	0	1	0	0	-41.8900	-32.5100	42.1300	33.0400	0.0000	0.0000	0.0000	0.0000;
	24034	24019	0.003938	0.014178	0.00166	138.89	0	0	0	0	1	0	0	87.7400	39.0800	-87.4000	-38.0300	0.0000	0.0000	0.0000	0.0000;
	24019	24036	0.006092	0.027681	0.00191	136.12	0	0	0	0	1	0	0	71.2200	32.1200	-70.8600	-30.7000	0.0000	0.0000	0.0000	0.0000;
	24020	24021	0.000267	0.001011	0	0	0	0	0	0	1	0	0	56.2300	17.6700	-56.2200	-17.6400	0.0000	0.0000	0.0000	0.0000;
	24020	24036	0.016389	0.065798	0.0048	125.96	0	0	0	0	1	0	0	34.8700	4.3900	-34.6700	-4.0900	0.0000	0.0000	0.0000	0.0000;
	24020	24046	0.004206	0.018745	0.00206	140.13	0	0	0	0	1	0	0	-91.1000	-22.0600	91.4600	23.4400	0.0000	0.0000	0.0000	0.0000;
	24022	24023	0.000231	0.001192	0	0	0	0	0	0	1	0	0	125.3500	28.7000	-125.3100	-28.5100	0.0000	0.0000	0.0000	0.0000;
	24022	24034	0.005643	0.027469	0.00247	136.44	0	0	0	0	1	0	0	-70.3000	-20.4800	70.5900	21.6300	0.0000	0.0000	0.0000	0.0000;
	24024	24034	0.007307	0.033944	0.00358	138.56	0	0	0	0	1	0	0	-83.8300	-32.7000	84.4100	35.0000	0.0000	0.0000	0.0000	0.0000;
	24026	24025	0.000351	0.024646	0	541.77	0	0	1.04375	0	1	0	0	-217.8400	-94.6300	218.0400	108.6600	0.0000	0.0000	0.0000	0.0000;
	24026	24025	0.000351	0.024646	0	541.77	0	0	1.04375	0	1	0	0	-217.8400	-94.6300	218.0400	108.6600	0.0000	0.0000	0.0000	0.0000;
	24026	24025	0.000351	0.024646	0	541.77	0	0	1.04375	0	1	0	0	-217.8400	-94.6300	218.0400	108.6600	0.0000	0.0000	0.0000	0.0000;
	24025	24027	0.000251	0.001125	0	0	0	0	0	0	1	0	0	-654.1300	-325.9900	655.4100	331.7500	0.0000	0.0000	0.0000	0.0000;
	24034	24026	0.003191	0.014169	0.00158	159.39	0	0	0	0	1	0	0	-102.5600	-35.1400	102.9200	36.5400	0.0000	0.0000	0.0000	0.0000;
	24034	24026	0.003191	0.014169	0.00158	159.39	0	0	0	0	1	0	0	-102.5600	-35.1400	102.9200	36.5400	0.0000	0.0000	0.0000	0.0000;
	24034	24026	0.003191	0.014169	0.00158	159.39	0	0	0	0	1	0	0	-102.5600	-35.1400	102.9200	36.5400	0.0000	0.0000	0.0000	0.0000;
	24027	24038	0.000607	0.006464	0.1097	1154.48	0	0	0	0	1	0	0	330.4800	-55.1400	-329.8400	50.4300	0.0000	0.0000	0.0000	0.0000;
	24027	24049	0.000521	0.005382	0.10231	1086.93	0	0	0	0	1	0	0	-88.1100	-115.4300	88.2100	105.6000	0.0000	0.0000	0.0000	0.0000;
	24027	24335	0.000852	0.01216	0.2275	1101.01	0	0	0	0	1	0	0	201.1500	-49.6900	-200.8100	30.5000	0.0000	0.0000	0.0000	0.0000;
	24560	24027	0.000781	0.009031	0.21572	1357.48	0	0	0	0	1	0	0	744.2100	73.5000	-740.1300	-49.3600	0.0000	0.0000	0.0000	0.0000;
	24560	24027	0.000781	0.009031	0.21572	1357.48	0	0	0	0	1	0	0	744.2100	73.5000	-740.1300	-49.3600	0.0000	0.0000	0.0000	0.0000;
	24028	24029	0.000298	0.001162	0	0	0	0	0	0	1	0	0	31.7100	6.9300	-31.7100	-6.9200	0.0000	0.0000	0.0000	0.0000;
	24054	24028	0.00447	0.019636	0.00158	126.16	0	0	0	0	1	0	0	33.1100	-5.3800	-33.0600	5.4200	0.0000	0.0000	0.0000	0.0000;
	24046	24030	0.007126	0.035831	0.00333	136.88	0	0	0	0	1	0	0	77.2700	12.0200	-76.8600	-10.2800	0.0000	0.0000	0.0000	0.0000;
	24050	24030	0.002858	0.01186	0.00261	118.74	0	0	0	0	1	0	0	-24.3200	-2.1300	24.3300	1.9300	0.0000	0.0000	0.0000	0.0000;
	24031	24064	0.006809	0.031357	0.00205	135.33	0	0	0	0	1	0	0	56.6800	52.8600	-56.3000	-51.3700	0.0000	0.0000	0.0000	0.0000;
	24031	24273	0.007059	0.030735	0.00338	143.21	0	0	0	0	1	0	0	64.6000	23.0100	-64.3000	-22.0700	0.0000	0.0000	0.0000	0.0000;
	24031	24273	0.007059	0.030735	0.00338	143.21	0	0	0	0	1	0	0	64.6000	23.0100	-64.3000	-22.0700	0.0000	0.0000	0.0000	0.0000;
	24031	24590	0.003972	0.017609	0.00123	153.26	0	0	0	0	1	0	0	-78.4400	-36.2600	78.7100	37.3100	0.0000	0.0000	0.0000	0.0000;
	24031	24590	0.003972	0.017609	0.00123	153.26	0	0	0	0	1	0	0	-78.4400	-36.2600	78.7100	37.3100	0.0000	0.0000	0.0000	0.0000;
	24031	24590	0.003972	0.017609	0.00123	153.26	0	0	0	0	1	0	0	-78.4400	-36.2600	78.7100	37.3100	0.0000	0.0000	0.0000	0.0000;
	24032	24058	0.008067	0.027793	0.00226	131.43	0	0	0	0	1	0	0	-50.4000	-31.7800	50.6700	32.4800	0.0000	0.0000	0.0000	0.0000;
	24032	24064	0.011389	0.044108	0.00276	133.89	0	0	0	0	1	0	0	-64.8600	6.9500	65.3200	-5.4500	0.0000	0.0000	0.0000	0.0000;
	24039	24035	0.00489	0.019713	0.00154	168.77	0	0	0	0	1	0	0	149.3000	-4.9800	-148.2900	8.8800	0.0000	0.0000	0.0000	0.0000;
	24039	24035	0.00489	0.019713	0.00154	168.77	0	0	0	0	1	0	0	149.3000	-4.9800	-148.2900	8.8800	0.0000	0.0000	0.0000	0.0000;
	24039	24035	0.00489	0.019713	0.00154	168.77	0	0	0	0	1	0	0	149.3000	-4.9800	-148.2900	8.8800	0.0000	0.0000	0.0000	0.0000;
	24035	24043	0.00908	0.039521	0.00379	155.45	0	0	0	0	1	0	0	93.3600	-13.0900	-92.6000	15.9700	0.0000	0.0000	0.0000	0.0000;
	24035	24043	0.00908	0.039521	0.00379	155.45	0	0	0	0	1	0	0	93.3600	-13.0900	-92.6000	15.9700	0.0000	0.0000	0.0000	0.0000;
	24035	24043	0.00908	0.039521	0.00379	155.45	0	0	0	0	1	0	0	93.3600	-13.0900	-92.6000	15.9700	0.0000	0.0000	0.0000	0.0000;
	24059	24035	0.010366	0.030561	0.00323	120.74	0	0	0	0	1	0	0	11.8900	11.2400	-11.8700	-11.5100	0.0000	0.0000	0.0000	0.0000;
	24113	24035	0.009162	0.028224	0.00363	122.74	0	0	0	0	1	0	0	-38.2900	12.2500	38.4300	-12.2100	0.0000	0.0000	0.0000	0.0000;
	24036	24037	0.000224	0.001106	0	0	0	0	0	0	1	0	0	105.5400	34.7900	-105.5100	-34.6600	0.0000	0.0000	0.0000	0.0000;
	24039	24038	0.000691	0.03336	0	518.43	0	0	1.01875	0	1	0	0	-200.3500	-11.4800	200.6200	24.3900	0.0000	0.0000	0.0000	0.0000;
	24039	24038	0.000691	0.03336	0	518.43	0	0	1.01875	0	1	0	0	-200.3500	-11.4800	200.6200	24.3900	0.0000	0.0000	0.0000	0.0000;
	24039	24038	0.000691	0.03336	0	518.43	0	0	1.01875	0	1	0	0	-200.3500	-11.4800	200.6200	24.3900	0.0000	0.0000	0.0000	0.0000;
	24038	24040	0.000223	0.001015	0	0	0	0	0	0	1	0	0	124.5000	7.4600	-124.4600	-7.3200	0.0000	0.0000	0.0000	0.0000;
	24049	24038	0.00048	0.005673	0.11455	1211.28	0	0	0	0	1	0	0	462.3300	48.7300	-461.3500	-49.3400	0.0000	0.0000	0.0000	0.0000;
	24038	24180	0.000797	0.010441	0.19415	1096.05	0	0	0	0	1	0	0	182.5400	-106.9700	-182.2200	90.5200	0.0000	0.0000	0.0000	0.0000;
	24335	24038	0.000591	0.006865	0.12075	1023.46	0	0	0	0	1	0	0	-42.4400	22.9500	42.4600	-35.5500	0.0000	0.0000	0.0000	0.0000;
	24038	24349	0.00093	0.010047	0.36555	1097.52	0	0	0	0	1	0	0	-126.0700	-5.9400	126.2100	-31.1200	0.0000	0.0000	0.0000	0.0000;
	24038	24796	0.001044	0.012016	0.29821	1081.62	0	0	0	0	1	0	0	125.5100	22.6900	-125.3400	-52.0400	0.0000	0.0000	0.0000	0.0000;
	24041	24039	0.003952	0.017733	0.00236	141.23	0	0	0	0	1	0	0	-104.0500	-33.5500	104.4900	35.2900	0.0000	0.0000	0.0000	0.0000;
	24042	24043	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-73.5200	-23.1300	73.5300	23.1900	0.0000	0.0000	0.0000	0.0000;
	24119	24043	0.005649	0.022058	0.00386	133.72	0	0	0	0	1	0	0	-67.6800	33.0400	67.9800	-32.2800	0.0000	0.0000	0.0000	0.0000;
	24044	24054	0.00538	0.02117	0.00235	141.89	0	0	0	0	1	0	0	56.5600	8.3200	-56.3900	-7.9000	0.0000	0.0000	0.0000	0.0000;
	24044	24054	0.00538	0.02117	0.00235	141.89	0	0	0	0	1	0	0	56.5600	8.3200	-56.3900	-7.9000	0.0000	0.0000	0.0000	0.0000;
	24056	24044	0.011744	0.037929	0.00453	147.65	0	0	0	0	1	0	0	80.5800	16.5200	-79.8400	-14.6300	0.0000	0.0000	0.0000	0.0000;
	24056	24044	0.011744	0.037929	0.00453	147.65	0	0	0	0	1	0	0	80.5800	16.5200	-79.8400	-14.6300	0.0000	0.0000	0.0000	0.0000;
	24045	24048	0.000735	0.041127	0	593.01	0	0	1	0	1	0	0	250.2900	49.6300	-249.8500	-24.7500	0.0000	0.0000	0.0000	0.0000;
	24045	24049	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-250.2900	544.3000	251.0700	-540.7400	0.0000	0.0000	0.0000	0.0000;
	24046	24048	-0.000262	-0.014675	0	443.01	0	0	1	0	1	0	0	-250.0100	-33.6300	249.8500	24.7500	0.0000	0.0000	0.0000	0.0000;
	24047	24048	0.002712	0.151649	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24049	24055	0.000383	0.004264	0.06961	1265.73	0	0	0	0	1	0	0	-638.6400	194.8600	640.2500	-184.3400	0.0000	0.0000	0.0000	0.0000;
	24049	24335	0.000937	0.012212	0.24682	1122.23	0	0	0	0	1	0	0	239.2600	-1.6500	-238.7500	-18.0000	0.0000	0.0000	0.0000	0.0000;
	24050	24066	0.009124	0.038934	0.00599	137.2	0	0	0	0	1	0	0	-71.6000	-12.6800	72.0700	14.0500	0.0000	0.0000	0.0000	0.0000;
	24056	24051	0.00416	0.017586	0.00318	153.59	0	0	0	0	1	0	0	88.3400	21.5900	-88.0200	-20.5900	0.0000	0.0000	0.0000	0.0000;
	24056	24051	0.00416	0.017586	0.00318	153.59	0	0	0	0	1	0	0	88.3400	21.5900	-88.0200	-20.5900	0.0000	0.0000	0.0000	0.0000;
	24056	24051	0.00416	0.017586	0.00318	153.59	0	0	0	0	1	0	0	88.3400	21.5900	-88.0200	-20.5900	0.0000	0.0000	0.0000	0.0000;
	24066	24051	0.005491	0.025199	0.00295	150.07	0	0	0	0	1	0	0	-99.6800	-1.6100	100.2000	3.6700	0.0000	0.0000	0.0000	0.0000;
	24066	24051	0.005491	0.025199	0.00295	150.07	0	0	0	0	1	0	0	-99.6800	-1.6100	100.2000	3.6700	0.0000	0.0000	0.0000	0.0000;
	24052	24053	0.000258	0.001034	0	0	0	0	0	0	1	0	0	93.4500	10.5400	-93.4200	-10.4600	0.0000	0.0000	0.0000	0.0000;
	24056	24052	0.005167	0.02118	0.00248	143.32	0	0	0	0	1	0	0	66.9200	25.1200	-66.6800	-24.3900	0.0000	0.0000	0.0000	0.0000;
	24056	24052	0.005167	0.02118	0.00248	143.32	0	0	0	0	1	0	0	66.9200	25.1200	-66.6800	-24.3900	0.0000	0.0000	0.0000	0.0000;
	24052	24196	0.004932	0.024074	0.00276	125.91	0	0	0	0	1	0	0	39.9100	38.2300	-39.7700	-37.8300	0.0000	0.0000	0.0000	0.0000;
	24056	24055	0.000535	0.032142	0	506.19	0	0	1.03125	0	1	0	0	-186.6700	-49.3500	186.8700	61.1400	0.0000	0.0000	0.0000	0.0000;
	24056	24055	0.000535	0.032142	0	506.19	0	0	1.03125	0	1	0	0	-186.6700	-49.3500	186.8700	61.1400	0.0000	0.0000	0.0000	0.0000;
	24056	24055	0.000535	0.032142	0	506.19	0	0	1.03125	0	1	0	0	-186.6700	-49.3500	186.8700	61.1400	0.0000	0.0000	0.0000	0.0000;
	24055	24057	0.000213	0.001068	0	0	0	0	0	0	1	0	0	115.1700	36.6200	-115.1400	-36.4700	0.0000	0.0000	0.0000	0.0000;
	24055	24288	0.000555	0.006794	0.33564	1229.12	0	0	0	0	1	0	0	-521.6400	-91.0900	523.1000	73.2900	0.0000	0.0000	0.0000	0.0000;
	24055	25677	0.001849	0.019349	0.48347	1292.63	0	0	0	0	1	0	0	-794.3800	55.4000	805.5600	10.1000	0.0000	0.0000	0.0000	0.0000;
	24268	24058	0.001786	0.008634	0.00166	128.67	0	0	0	0	1	0	0	-43.9300	27.2200	43.9700	-27.1900	0.0000	0.0000	0.0000	0.0000;
	24058	24680	0.003381	0.011704	0.00116	149.97	0	0	0	0	1	0	0	-93.3900	-27.4400	93.6900	28.3400	0.0000	0.0000	0.0000	0.0000;
	24058	24680	0.003381	0.011704	0.00116	149.97	0	0	0	0	1	0	0	-93.3900	-27.4400	93.6900	28.3400	0.0000	0.0000	0.0000	0.0000;
	24113	24059	0.006938	0.021652	0.00224	144.6	0	0	0	0	1	0	0	-66.7900	-0.2600	67.0800	0.9200	0.0000	0.0000	0.0000	0.0000;
	24113	24059	0.006938	0.021652	0.00224	144.6	0	0	0	0	1	0	0	-66.7900	-0.2600	67.0800	0.9200	0.0000	0.0000	0.0000	0.0000;
	24268	24059	0.007026	0.030406	0.00315	116.58	0	0	0	0	1	0	0	11.7900	1.3900	-11.7800	-1.6900	0.0000	0.0000	0.0000	0.0000;
	24059	24680	0.004935	0.022011	0.00451	149.19	0	0	0	0	1	0	0	-82.8000	-8.9200	83.1200	9.8500	0.0000	0.0000	0.0000	0.0000;
	24059	24680	0.004935	0.022011	0.00451	149.19	0	0	0	0	1	0	0	-82.8000	-8.9200	83.1200	9.8500	0.0000	0.0000	0.0000	0.0000;
	24060	24063	0.0001	0.002576	0	714.02	0	0	1	0	1	0	0	77.1800	23.1700	-77.1700	-23.0200	0.0000	0.0000	0.0000	0.0000;
	24060	24064	0.000214	0.001074	0	0	0	0	0	0	1	0	0	-77.1800	-23.1700	77.1900	23.2400	0.0000	0.0000	0.0000	0.0000;
	24060	24065	0.0002	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24061	24063	0.002023	0.054134	0	357.01	0	0	1	0	1	0	0	-77.0500	-19.7000	77.1700	23.0200	0.0000	0.0000	0.0000	0.0000;
	24062	24063	0.002023	0.054134	0	357.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24064	24066	0.005178	0.023395	0.00206	136.97	0	0	0	0	1	0	0	-86.2100	33.5800	86.6200	-31.9100	0.0000	0.0000	0.0000	0.0000;
	24067	24068	0.000284	0.001137	0	0	0	0	0	0	1	0	0	13.2300	4.2500	-13.2300	-4.2500	0.0000	0.0000	0.0000	0.0000;
	24067	24089	0.014639	0.07804	0.00822	120.78	0	0	0	0	1	0	0	-17.1500	-7.7000	17.2000	7.1200	0.0000	0.0000	0.0000	0.0000;
	24067	24532	0.047131	0.175127	0.01615	114.09	0	0	0	0	1	0	0	3.9100	3.4600	-3.9000	-5.0400	0.0000	0.0000	0.0000	0.0000;
	24069	24070	0.004425	0.017002	0.00203	125.48	0	0	0	0	1	0	0	-29.4200	-1.9400	29.4600	1.8600	0.0000	0.0000	0.0000	0.0000;
	24069	24075	0.00799	0.032423	0.005	121.34	0	0	0	0	1	0	0	-21.6400	-0.7400	21.6800	0.3500	0.0000	0.0000	0.0000	0.0000;
	24069	24077	0.005352	0.02256	0.00211	123.88	0	0	0	0	1	0	0	27.4200	2.9500	-27.3800	-3.0100	0.0000	0.0000	0.0000	0.0000;
	24069	24690	0.002247	0.009147	0.00112	129.75	0	0	0	0	1	0	0	-40.3000	-4.1700	40.3300	4.1900	0.0000	0.0000	0.0000	0.0000;
	24072	24070	0.008532	0.03039	0.00357	151.76	0	0	0	0	1	0	0	86.0500	-3.4600	-85.4600	5.1800	0.0000	0.0000	0.0000	0.0000;
	24072	24070	0.008532	0.03039	0.00357	151.76	0	0	0	0	1	0	0	86.0500	-3.4600	-85.4600	5.1800	0.0000	0.0000	0.0000	0.0000;
	24075	24070	0.005314	0.024226	0.00273	115.07	0	0	0	0	1	0	0	8.3600	-0.8100	-8.3500	0.5400	0.0000	0.0000	0.0000	0.0000;
	24070	24483	0.013169	0.040322	0.00642	147.02	0	0	0	0	1	0	0	100.3800	-18.9200	-99.0900	22.1900	0.0000	0.0000	0.0000	0.0000;
	24070	24690	0.002057	0.007573	0.00077	119.73	0	0	0	0	1	0	0	17.4700	-0.3100	-17.4600	0.2500	0.0000	0.0000	0.0000	0.0000;
	24072	24071	0.000194	0.01353	0	504.5	0	0	1	0	1	0	0	-175.3900	-1.6200	175.4500	5.4900	0.0000	0.0000	0.0000	0.0000;
	24072	24071	0.000194	0.01353	0	504.5	0	0	1	0	1	0	0	-175.3900	-1.6200	175.4500	5.4900	0.0000	0.0000	0.0000	0.0000;
	24072	24071	0.000194	0.01353	0	504.5	0	0	1	0	1	0	0	-175.3900	-1.6200	175.4500	5.4900	0.0000	0.0000	0.0000	0.0000;
	24071	24073	0.000268	0.001068	0	0	0	0	0	0	1	0	0	61.9500	14.4600	-61.9400	-14.4200	0.0000	0.0000	0.0000	0.0000;
	24086	24071	0.000563	0.006827	0.11286	1246.21	0	0	0	0	1	0	0	539.4900	-22.6200	-537.9700	28.8900	0.0000	0.0000	0.0000	0.0000;
	24072	24074	0.005155	0.019323	0.00172	151.09	0	0	0	0	1	0	0	78.3500	6.5700	-78.0500	-5.6400	0.0000	0.0000	0.0000	0.0000;
	24072	24074	0.005155	0.019323	0.00172	151.09	0	0	0	0	1	0	0	78.3500	6.5700	-78.0500	-5.6400	0.0000	0.0000	0.0000	0.0000;
	24072	24075	0.006228	0.024659	0.00277	155.39	0	0	0	0	1	0	0	98.6800	-0.6800	-98.1200	2.6200	0.0000	0.0000	0.0000	0.0000;
	24072	24075	0.006228	0.024659	0.00277	155.39	0	0	0	0	1	0	0	98.6800	-0.6800	-98.1200	2.6200	0.0000	0.0000	0.0000	0.0000;
	24081	24074	0.007059	0.025748	0.00284	129.28	0	0	0	0	1	0	0	-36.2900	11.7500	36.3900	-11.7000	0.0000	0.0000	0.0000	0.0000;
	24074	24082	0.004351	0.022727	0.00187	143.34	0	0	0	0	1	0	0	87.7400	16.4300	-87.4200	-14.9200	0.0000	0.0000	0.0000	0.0000;
	24075	24076	0.000271	0.001179	0	0	0	0	0	0	1	0	0	33.2600	2.9600	-33.2600	-2.9500	0.0000	0.0000	0.0000	0.0000;
	24077	24075	0.007647	0.030993	0.00452	131.33	0	0	0	0	1	0	0	-42.5000	-2.5200	42.6300	2.5800	0.0000	0.0000	0.0000	0.0000;
	24079	24075	0.008545	0.033983	0.00294	141.47	0	0	0	0	1	0	0	-74.9300	-3.4500	75.3900	4.9700	0.0000	0.0000	0.0000	0.0000;
	24690	24075	0.007134	0.031637	0.0034	115.98	0	0	0	0	1	0	0	-10.6100	0.2700	10.6100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	24077	24087	0.019415	0.088921	0.01111	126.61	0	0	0	0	1	0	0	-30.0600	4.2400	30.2300	-4.6400	0.0000	0.0000	0.0000	0.0000;
	24077	24483	0.011109	0.045219	0.00433	140.16	0	0	0	0	1	0	0	67.3000	-13.3000	-66.8000	14.8600	0.0000	0.0000	0.0000	0.0000;
	24078	24500	0.006389	0.03291	0.00302	109.42	0	0	0	0	1	0	0	7.8300	-17.9300	-7.8100	17.7300	0.0000	0.0000	0.0000	0.0000;
	24078	24660	0.001836	0.009854	0.00105	134.36	0	0	0	0	1	0	0	-53.6900	12.8000	53.7500	-12.6200	0.0000	0.0000	0.0000	0.0000;
	24079	24080	0.000281	0.001041	0	0	0	0	0	0	1	0	0	33.2600	4.1400	-33.2600	-4.1300	0.0000	0.0000	0.0000	0.0000;
	24084	24079	0.008969	0.028192	0.00326	114.57	0	0	0	0	1	0	0	6.5600	-5.4900	-6.5500	5.1700	0.0000	0.0000	0.0000	0.0000;
	24079	24482	0.012422	0.056562	0.00492	133.88	0	0	0	0	1	0	0	48.2200	-5.8600	-47.9400	6.6200	0.0000	0.0000	0.0000	0.0000;
	24082	24083	0.004295	0.019354	0.00219	136.19	0	0	0	0	1	0	0	57.4600	8.4100	-57.3200	-8.0200	0.0000	0.0000	0.0000	0.0000;
	24083	24084	0.014246	0.053636	0.00878	105.27	0	0	0	0	1	0	0	2.8700	-5.2100	-2.8600	4.3100	0.0000	0.0000	0.0000	0.0000;
	24084	24085	0.000299	0.001079	0	0	0	0	0	0	1	0	0	33.2500	7.4900	-33.2500	-7.4800	0.0000	0.0000	0.0000	0.0000;
	24084	24087	0.012615	0.060164	0.00553	138.99	0	0	0	0	1	0	0	-61.5300	2.7300	61.9800	-1.1300	0.0000	0.0000	0.0000	0.0000;
	24084	24483	0.015383	0.083798	0.00887	123.27	0	0	0	0	1	0	0	24.5800	-9.0400	-24.4800	8.6500	0.0000	0.0000	0.0000	0.0000;
	24087	24086	0.00067	0.040027	0	397.25	0	0	1	0	1	0	0	-174.3300	-16.1700	174.5200	27.7600	0.0000	0.0000	0.0000	0.0000;
	24086	24088	0.000208	0.001161	0	0	0	0	0	0	1	0	0	56.2900	15.0300	-56.2800	-14.9900	0.0000	0.0000	0.0000	0.0000;
	24086	24903	0.009014	0.104554	1.46185	1142.32	0	0	0	0	1	0	0	-211.6500	-45.2500	215.4900	-69.0400	0.0000	0.0000	0.0000	0.0000;
	25802	24086	0.001378	0.016612	0.62392	1293.38	0	0	0	0	1	0	0	793.0500	-20.6500	-785.0900	48.9700	0.0000	0.0000	0.0000	0.0000;
	24089	24087	0.004741	0.017508	0.00327	142.92	0	0	0	0	1	0	0	-81.7900	-21.0900	82.1100	21.9400	0.0000	0.0000	0.0000	0.0000;
	24089	24442	0.018827	0.103195	0.00948	126.41	0	0	0	0	1	0	0	36.0900	3.0000	-35.8500	-2.6800	0.0000	0.0000	0.0000	0.0000;
	24091	24090	0.005252	0.022547	0.00236	113.41	0	0	0	0	1	0	0	8.4700	1.2100	-8.4700	-1.4300	0.0000	0.0000	0.0000	0.0000;
	24104	24090	0.012764	0.032298	0.00326	120.14	0	0	0	0	1	0	0	25.2000	3.5600	-25.1200	-3.7000	0.0000	0.0000	0.0000	0.0000;
	24092	24091	0.009218	0.03414	0.00292	144.36	0	0	0	0	1	0	0	67.0600	-2.6100	-66.6600	3.7700	0.0000	0.0000	0.0000	0.0000;
	24092	24091	0.009218	0.03414	0.00292	144.36	0	0	0	0	1	0	0	67.0600	-2.6100	-66.6600	3.7700	0.0000	0.0000	0.0000	0.0000;
	24091	24222	0.005948	0.02179	0.00751	131.89	0	0	0	0	1	0	0	51.1900	-11.3500	-51.0400	11.1500	0.0000	0.0000	0.0000	0.0000;
	24091	25136	0.007209	0.03129	0.0048	124.84	0	0	0	0	1	0	0	32.7700	-13.8600	-32.6800	13.7400	0.0000	0.0000	0.0000	0.0000;
	24092	24093	0.000299	0.001001	0	0	0	0	0	0	1	0	0	24.9800	12.0600	-24.9800	-12.0600	0.0000	0.0000	0.0000	0.0000;
	24092	25128	0.012294	0.061344	0.00634	147.11	0	0	0	0	1	0	0	-79.5500	-3.4300	80.3000	6.4800	0.0000	0.0000	0.0000	0.0000;
	24092	25128	0.012294	0.061344	0.00634	147.11	0	0	0	0	1	0	0	-79.5500	-3.4300	80.3000	6.4800	0.0000	0.0000	0.0000	0.0000;
	24097	24094	0.019458	0.077607	0.00444	127.4	0	0	0	0	1	0	0	-40.0700	-16.6800	40.4300	17.6600	0.0000	0.0000	0.0000	0.0000;
	25129	24094	0.002894	0.011599	0.00123	150	0	0	0	0	1	0	0	-94.4400	42.6900	94.7300	-41.6500	0.0000	0.0000	0.0000	0.0000;
	25129	24094	0.002894	0.011599	0.00123	150	0	0	0	0	1	0	0	-94.4400	42.6900	94.7300	-41.6500	0.0000	0.0000	0.0000	0.0000;
	24094	25492	0.023304	0.101048	0.01347	155.09	0	0	0	0	1	0	0	-87.7300	19.5600	89.5200	-13.2200	0.0000	0.0000	0.0000	0.0000;
	24094	25492	0.023304	0.101048	0.01347	155.09	0	0	0	0	1	0	0	-87.7300	19.5600	89.5200	-13.2200	0.0000	0.0000	0.0000	0.0000;
	24094	25492	0.023304	0.101048	0.01347	155.09	0	0	0	0	1	0	0	-87.7300	19.5600	89.5200	-13.2200	0.0000	0.0000	0.0000	0.0000;
	24095	24096	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-37.3800	-19.1000	37.3900	19.1100	0.0000	0.0000	0.0000	0.0000;
	24099	24096	0.006854	0.023628	0.00152	133.25	0	0	0	0	1	0	0	-59.8400	-12.8100	60.1000	13.5200	0.0000	0.0000	0.0000	0.0000;
	24096	24757	0.004186	0.019107	0.00445	140.49	0	0	0	0	1	0	0	-97.4800	-32.6400	97.9100	34.1400	0.0000	0.0000	0.0000	0.0000;
	24097	24098	0.000245	0.001051	0	0	0	0	0	0	1	0	0	33.2900	8.0600	-33.2900	-8.0500	0.0000	0.0000	0.0000	0.0000;
	24097	24100	0.005287	0.021976	0.00203	108.76	0	0	0	0	1	0	0	6.7800	8.6100	-6.7700	-8.7900	0.0000	0.0000	0.0000	0.0000;
	24099	24100	0.004562	0.022374	0.00257	121.4	0	0	0	0	1	0	0	26.5500	9.0700	-26.5200	-9.1600	0.0000	0.0000	0.0000	0.0000;
	24102	24101	0.000256	0.014339	0	558.18	0	0	1	0	1	0	0	-264.3200	-12.3000	264.4900	21.7900	0.0000	0.0000	0.0000	0.0000;
	24102	24101	0.000256	0.014339	0	558.18	0	0	1	0	1	0	0	-264.3200	-12.3000	264.4900	21.7900	0.0000	0.0000	0.0000	0.0000;
	24102	24101	0.000256	0.014339	0	558.18	0	0	1	0	1	0	0	-264.3200	-12.3000	264.4900	21.7900	0.0000	0.0000	0.0000	0.0000;
	24101	24103	0.000216	0.001053	0	0	0	0	0	0	1	0	0	56.7300	13.3100	-56.7200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	24101	24288	0.000657	0.008519	0.13996	992.79	0	0	0	0	1	0	0	-28.1200	-52.7200	28.1400	38.0100	0.0000	0.0000	0.0000	0.0000;
	24764	24101	0.000979	0.010201	0.18424	1364.27	0	0	0	0	1	0	0	802.4700	-5.5700	-796.6000	47.0600	0.0000	0.0000	0.0000	0.0000;
	24764	24101	0.000979	0.010201	0.18424	1364.27	0	0	0	0	1	0	0	802.4700	-5.5700	-796.6000	47.0600	0.0000	0.0000	0.0000	0.0000;
	24102	24104	0.009178	0.042569	0.00368	132.07	0	0	0	0	1	0	0	53.1700	7.6700	-52.9200	-6.9000	0.0000	0.0000	0.0000	0.0000;
	24102	24217	0.009098	0.045095	0.00557	134.52	0	0	0	0	1	0	0	64.6600	5.5900	-64.3000	-4.3700	0.0000	0.0000	0.0000	0.0000;
	24102	24220	0.016043	0.064105	0.00613	136.5	0	0	0	0	1	0	0	74.7500	-2.4200	-73.9000	5.1700	0.0000	0.0000	0.0000	0.0000;
	24102	24224	0.006519	0.028448	0.00403	144.59	0	0	0	0	1	0	0	70.7000	9.4100	-70.3800	-8.4600	0.0000	0.0000	0.0000	0.0000;
	24102	24224	0.006519	0.028448	0.00403	144.59	0	0	0	0	1	0	0	70.7000	9.4100	-70.3800	-8.4600	0.0000	0.0000	0.0000	0.0000;
	24102	25136	0.015474	0.071689	0.00906	131.71	0	0	0	0	1	0	0	55.1200	2.1700	-54.6800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	24104	24217	0.012313	0.052799	0.01174	113.8	0	0	0	0	1	0	0	12.0400	-3.1100	-12.0300	1.9600	0.0000	0.0000	0.0000	0.0000;
	24224	24104	0.007972	0.033986	0.00749	105.81	0	0	0	0	1	0	0	7.3200	0.3500	-7.3100	-1.1100	0.0000	0.0000	0.0000	0.0000;
	24105	28990	0.025918	0.103903	0.00766	112.49	0	0	0	0	1	0	0	9.3100	5.0800	-9.2900	-5.7500	0.0000	0.0000	0.0000	0.0000;
	24106	24107	0.000217	0.001075	0	0	0	0	0	0	1	0	0	-41.2500	-10.2900	41.2500	10.3000	0.0000	0.0000	0.0000	0.0000;
	24107	29094	0.010541	0.053993	0.00944	133.76	0	0	0	0	1	0	0	-49.3400	-5.4200	49.5900	5.7100	0.0000	0.0000	0.0000	0.0000;
	24110	24108	0.006885	0.022462	0.00373	130.82	0	0	0	0	1	0	0	53.1400	-5.0100	-52.9600	5.2200	0.0000	0.0000	0.0000	0.0000;
	24111	24108	0.018647	0.107526	0.00609	108.24	0	0	0	0	1	0	0	-10.5700	8.6500	10.6100	-9.1100	0.0000	0.0000	0.0000	0.0000;
	24109	24110	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-19.8600	-5.2400	19.8600	5.2500	0.0000	0.0000	0.0000	0.0000;
	24110	24436	0.020893	0.089524	0.00971	136.4	0	0	0	0	1	0	0	-73.0000	-0.2400	74.0500	3.6800	0.0000	0.0000	0.0000	0.0000;
	24213	24112	0.016554	0.075808	0.00563	105.78	0	0	0	0	1	0	0	15.9400	-23.2600	-15.8100	23.2100	0.0000	0.0000	0.0000	0.0000;
	24112	24295	0.028808	0.084376	0.00601	118.93	0	0	0	0	1	0	0	-10.4500	19.9800	10.5800	-20.2200	0.0000	0.0000	0.0000	0.0000;
	24113	24770	0.005771	0.026721	0.00267	144.65	0	0	0	0	1	0	0	72.3000	-12.0600	-72.0100	13.1200	0.0000	0.0000	0.0000	0.0000;
	24113	24770	0.005771	0.026721	0.00267	144.65	0	0	0	0	1	0	0	72.3000	-12.0600	-72.0100	13.1200	0.0000	0.0000	0.0000	0.0000;
	24114	24117	0.0001	-0.002528	0	548.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24114	24118	0.000233	0.001113	0	0	0	0	0	0	1	0	0	26.3900	5.6400	-26.3900	-5.6300	0.0000	0.0000	0.0000	0.0000;
	24114	24119	0.000234	0.001103	0	0	0	0	0	0	1	0	0	-26.3900	-5.6400	26.3900	5.6500	0.0000	0.0000	0.0000	0.0000;
	24115	24117	0.001128	0.029404	0	274.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24116	24117	0.001128	0.029404	0	274.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24119	24123	0.005811	0.02422	0.00227	138.83	0	0	0	0	1	0	0	88.1200	-51.8900	-87.5600	54.0100	0.0000	0.0000	0.0000	0.0000;
	24119	24292	0.006001	0.024971	0.00336	125.79	0	0	0	0	1	0	0	35.5300	-10.3300	-35.4600	10.2900	0.0000	0.0000	0.0000	0.0000;
	24770	24119	0.005419	0.026401	0.00242	139.1	0	0	0	0	1	0	0	82.7400	-21.9800	-82.3700	23.5300	0.0000	0.0000	0.0000	0.0000;
	24129	24120	0.006596	0.029665	0.00292	148.81	0	0	0	0	1	0	0	-86.7400	60.2400	87.4200	-57.5000	0.0000	0.0000	0.0000	0.0000;
	24129	24120	0.006596	0.029665	0.00292	148.81	0	0	0	0	1	0	0	-86.7400	60.2400	87.4200	-57.5000	0.0000	0.0000	0.0000	0.0000;
	24137	24120	0.005967	0.024354	0.00322	154.6	0	0	0	0	1	0	0	83.4000	-13.0800	-83.0000	14.3700	0.0000	0.0000	0.0000	0.0000;
	24137	24120	0.005967	0.024354	0.00322	154.6	0	0	0	0	1	0	0	83.4000	-13.0800	-83.0000	14.3700	0.0000	0.0000	0.0000	0.0000;
	24137	24120	0.005967	0.024354	0.00322	154.6	0	0	0	0	1	0	0	83.4000	-13.0800	-83.0000	14.3700	0.0000	0.0000	0.0000	0.0000;
	24770	24120	0.004101	0.016434	0.00189	135.85	0	0	0	0	1	0	0	75.2700	1.0700	-75.0500	-0.4000	0.0000	0.0000	0.0000	0.0000;
	24121	24122	0.000289	0.001198	0	0	0	0	0	0	1	0	0	61.1800	7.0200	-61.1700	-6.9700	0.0000	0.0000	0.0000	0.0000;
	24127	24121	0.005351	0.024401	0.0024	200	0	0	0	0	1	0	0	-51.4500	115.7500	52.2400	-112.3900	0.0000	0.0000	0.0000	0.0000;
	24182	24121	0.004626	0.019859	0.00183	113.34	0	0	0	0	1	0	0	11.1900	-25.3300	-11.1600	25.2900	0.0000	0.0000	0.0000	0.0000;
	24121	24375	0.004979	0.025058	0.00378	130.64	0	0	0	0	1	0	0	-50.4800	35.4000	50.6700	-34.8600	0.0000	0.0000	0.0000	0.0000;
	24121	24376	0.00434	0.017933	0.00345	131.56	0	0	0	0	1	0	0	-51.7800	44.6900	51.9800	-44.2300	0.0000	0.0000	0.0000	0.0000;
	24123	24124	0.000223	0.001141	0	0	0	0	0	0	1	0	0	105.5100	51.8700	-105.4800	-51.7200	0.0000	0.0000	0.0000	0.0000;
	24123	24129	0.006166	0.026942	0.00298	119.43	0	0	0	0	1	0	0	-17.9500	6.7300	17.9700	-6.9600	0.0000	0.0000	0.0000	0.0000;
	24125	24126	0.000291	0.001001	0	0	0	0	0	0	1	0	0	84.4900	12.7300	-84.4700	-12.6600	0.0000	0.0000	0.0000	0.0000;
	24125	24137	0.008086	0.034029	0.00264	124.59	0	0	0	0	1	0	0	29.8300	-13.4800	-29.7500	13.5400	0.0000	0.0000	0.0000	0.0000;
	24125	24550	0.005266	0.022449	0.00281	134.86	0	0	0	0	1	0	0	-62.9600	-0.5100	63.1600	1.0500	0.0000	0.0000	0.0000	0.0000;
	24125	24575	0.005092	0.019374	0.00293	132.1	0	0	0	0	1	0	0	-51.3600	1.2600	51.4800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	24129	24127	0.003898	0.015117	0.00123	120.04	0	0	0	0	1	0	0	21.1500	-9.8600	-21.1300	9.8000	0.0000	0.0000	0.0000	0.0000;
	24128	24129	0.00028	0.001084	0	0	0	0	0	0	1	0	0	-134.2900	103.9600	134.3600	-103.6700	0.0000	0.0000	0.0000	0.0000;
	24134	24130	0.005481	0.026381	0.00281	121.06	0	0	0	0	1	0	0	24.8700	14.7600	-24.8300	-14.8200	0.0000	0.0000	0.0000	0.0000;
	24157	24130	0.005857	0.023065	0.00247	132.63	0	0	0	0	1	0	0	-52.5100	-12.2200	52.6900	12.6500	0.0000	0.0000	0.0000	0.0000;
	24130	24278	0.004493	0.018345	0.00245	139.42	0	0	0	0	1	0	0	-88.5000	-19.3600	88.8700	20.6200	0.0000	0.0000	0.0000	0.0000;
	24131	24550	0.004214	0.019422	0.00192	156.58	0	0	0	0	1	0	0	93.4500	28.2300	-93.0800	-26.7300	0.0000	0.0000	0.0000	0.0000;
	24131	24550	0.004214	0.019422	0.00192	156.58	0	0	0	0	1	0	0	93.4500	28.2300	-93.0800	-26.7300	0.0000	0.0000	0.0000	0.0000;
	24131	24550	0.004214	0.019422	0.00192	156.58	0	0	0	0	1	0	0	93.4500	28.2300	-93.0800	-26.7300	0.0000	0.0000	0.0000	0.0000;
	24131	24575	0.004935	0.024221	0.00346	156.06	0	0	0	0	1	0	0	92.0900	24.9400	-91.6800	-23.2800	0.0000	0.0000	0.0000	0.0000;
	24131	24575	0.004935	0.024221	0.00346	156.06	0	0	0	0	1	0	0	92.0900	24.9400	-91.6800	-23.2800	0.0000	0.0000	0.0000	0.0000;
	24131	24575	0.004935	0.024221	0.00346	156.06	0	0	0	0	1	0	0	92.0900	24.9400	-91.6800	-23.2800	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0900	38.3600	-137.0500	-33.5500	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0900	38.3600	-137.0500	-33.5500	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0900	38.3600	-137.0500	-33.5500	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0900	38.3600	-137.0500	-33.5500	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0900	38.3600	-137.0500	-33.5500	0.0000	0.0000	0.0000	0.0000;
	24680	24131	0.008832	0.042623	0.0027	100.31	0	0	0	0	1	0	0	3.0600	5.6400	-3.0500	-5.9200	0.0000	0.0000	0.0000	0.0000;
	24132	24174	0.004594	0.020266	0.00163	115.86	0	0	0	0	1	0	0	8.7100	-11.6100	-8.7100	11.4800	0.0000	0.0000	0.0000	0.0000;
	24594	24132	0.000858	0.003078	0.00036	139.88	0	0	0	0	1	0	0	84.3200	18.5700	-84.2600	-18.3800	0.0000	0.0000	0.0000	0.0000;
	24157	24133	0.003468	0.015704	0.00226	133.16	0	0	0	0	1	0	0	-61.9800	-27.3800	62.1500	27.8800	0.0000	0.0000	0.0000	0.0000;
	24148	24134	0.005176	0.023448	0.00198	104.92	0	0	0	0	1	0	0	5.9700	21.5900	-5.9500	-21.6800	0.0000	0.0000	0.0000	0.0000;
	24134	24284	0.004436	0.02079	0.00434	136.8	0	0	0	0	1	0	0	-71.0800	-19.7200	71.3100	20.3900	0.0000	0.0000	0.0000	0.0000;
	24550	24135	0.002991	0.015544	0.00145	136.18	0	0	0	0	1	0	0	69.1400	25.5200	-68.9900	-24.8800	0.0000	0.0000	0.0000	0.0000;
	24663	24135	0.000916	0.003737	0.00037	121.96	0	0	0	0	1	0	0	26.7700	-1.4000	-26.7600	1.3900	0.0000	0.0000	0.0000	0.0000;
	24136	24137	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-149.1400	-27.0200	149.2000	27.2400	0.0000	0.0000	0.0000	0.0000;
	24137	24268	0.006446	0.023643	0.00354	163.01	0	0	0	0	1	0	0	-123.2200	-0.5100	124.1400	3.5100	0.0000	0.0000	0.0000	0.0000;
	24137	24268	0.006446	0.023643	0.00354	163.01	0	0	0	0	1	0	0	-123.2200	-0.5100	124.1400	3.5100	0.0000	0.0000	0.0000	0.0000;
	24137	24268	0.006446	0.023643	0.00354	163.01	0	0	0	0	1	0	0	-123.2200	-0.5100	124.1400	3.5100	0.0000	0.0000	0.0000	0.0000;
	24138	24139	0.000272	0.001131	0	0	0	0	0	0	1	0	0	21.4000	6.6100	-21.4000	-6.6100	0.0000	0.0000	0.0000	0.0000;
	24159	24138	0.00784	0.031718	0.00259	132.84	0	0	0	0	1	0	0	-50.5100	27.4200	50.7600	-26.6700	0.0000	0.0000	0.0000	0.0000;
	24164	24138	0.008703	0.02984	0.00326	122.92	0	0	0	0	1	0	0	25.1800	-20.6500	-25.0900	20.6300	0.0000	0.0000	0.0000	0.0000;
	24738	24138	0.004211	0.01862	0.00241	130.49	0	0	0	0	1	0	0	47.1700	0.7200	-47.0800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	24140	24145	0.007798	0.034676	0.00287	115.45	0	0	0	0	1	0	0	-21.7800	-31.0000	21.8800	31.1800	0.0000	0.0000	0.0000	0.0000;
	24142	24141	0.000618	0.038345	0	415.69	0	0	1	0	1	0	0	-196.0500	-15.8600	196.2900	30.1700	0.0000	0.0000	0.0000	0.0000;
	24141	24143	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-196.2900	-30.1700	196.3800	30.5700	0.0000	0.0000	0.0000	0.0000;
	24142	24146	0.007035	0.024514	0.00242	125.96	0	0	0	0	1	0	0	36.8100	1.5600	-36.7100	-1.4900	0.0000	0.0000	0.0000	0.0000;
	24461	24142	0.006474	0.028614	0.00319	121.93	0	0	0	0	1	0	0	-27.0800	-0.6700	27.1300	0.5400	0.0000	0.0000	0.0000	0.0000;
	24142	24738	0.006529	0.0325	0.00244	130.38	0	0	0	0	1	0	0	46.3000	0.7600	-46.1700	-0.3400	0.0000	0.0000	0.0000	0.0000;
	24143	24373	0.000677	0.007272	0.11011	1085.47	0	0	0	0	1	0	0	-130.7700	16.0100	130.8800	-26.4500	0.0000	0.0000	0.0000	0.0000;
	24410	24143	0.000686	0.007474	0.14577	1138.93	0	0	0	0	1	0	0	-244.5200	-2.8300	244.9100	-8.3400	0.0000	0.0000	0.0000	0.0000;
	24143	24424	0.00068	0.007917	0.12704	1204.55	0	0	0	0	1	0	0	-417.4100	63.3100	418.5600	-63.3300	0.0000	0.0000	0.0000	0.0000;
	24143	24567	0.000389	0.004383	0.20832	1196.62	0	0	0	0	1	0	0	403.2100	-18.7600	-402.6100	3.4700	0.0000	0.0000	0.0000	0.0000;
	24144	24145	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-24.5300	-1.4500	24.5300	1.4500	0.0000	0.0000	0.0000	0.0000;
	24145	24563	0.007477	0.036764	0.00478	127.29	0	0	0	0	1	0	0	-46.4100	-32.6400	46.6400	33.2500	0.0000	0.0000	0.0000	0.0000;
