function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	24146	24147	0.000242	0.001114	0	0	0	0	0	0	1	0	0	24.5300	5.0300	-24.5300	-5.0300	0.0000	0.0000	0.0000	0.0000;
	24146	24461	0.003619	0.017767	0.00218	109.11	0	0	0	0	1	0	0	-7.5800	-4.3700	7.5900	4.1600	0.0000	0.0000	0.0000	0.0000;
	24148	24149	0.00026	0.001006	0	0	0	0	0	0	1	0	0	77.2600	8.6600	-77.2400	-8.6000	0.0000	0.0000	0.0000	0.0000;
	24148	24151	0.004837	0.020088	0.00253	126.86	0	0	0	0	1	0	0	36.5200	-5.2200	-36.4600	5.2300	0.0000	0.0000	0.0000	0.0000;
	24745	24148	0.002611	0.010877	0.0015	142.15	0	0	0	0	1	0	0	59.9700	12.7600	-59.8800	-12.5200	0.0000	0.0000	0.0000	0.0000;
	24745	24148	0.002611	0.010877	0.0015	142.15	0	0	0	0	1	0	0	59.9700	12.7600	-59.8800	-12.5200	0.0000	0.0000	0.0000	0.0000;
	24150	24151	0.000221	0.001109	0	0	0	0	0	0	1	0	0	-59.0600	-16.5300	59.0700	16.5700	0.0000	0.0000	0.0000	0.0000;
	24151	24269	0.005421	0.022223	0.00226	133.82	0	0	0	0	1	0	0	-61.9200	-23.1100	62.1500	23.8200	0.0000	0.0000	0.0000	0.0000;
	24594	24151	0.004659	0.021359	0.00278	127.93	0	0	0	0	1	0	0	-39.2400	-1.2700	39.3100	1.3100	0.0000	0.0000	0.0000	0.0000;
	24153	24152	0.004553	0.02149	0.00261	132.91	0	0	0	0	1	0	0	-58.6800	-14.3300	58.8400	14.8100	0.0000	0.0000	0.0000	0.0000;
	24154	24152	0.006943	0.032288	0.00198	102.52	0	0	0	0	1	0	0	-4.7200	-14.9100	4.7300	14.7700	0.0000	0.0000	0.0000	0.0000;
	24172	24152	0.005563	0.024997	0.00184	145.11	0	0	0	0	1	0	0	-76.6700	-21.7400	77.0100	23.0800	0.0000	0.0000	0.0000	0.0000;
	24172	24152	0.005563	0.024997	0.00184	145.11	0	0	0	0	1	0	0	-76.6700	-21.7400	77.0100	23.0800	0.0000	0.0000	0.0000	0.0000;
	24176	24152	0.007132	0.029139	0.00529	157.61	0	0	0	0	1	0	0	101.3500	32.0100	-100.6100	-29.5500	0.0000	0.0000	0.0000	0.0000;
	24176	24152	0.007132	0.029139	0.00529	157.61	0	0	0	0	1	0	0	101.3500	32.0100	-100.6100	-29.5500	0.0000	0.0000	0.0000	0.0000;
	24176	24152	0.007132	0.029139	0.00529	157.61	0	0	0	0	1	0	0	101.3500	32.0100	-100.6100	-29.5500	0.0000	0.0000	0.0000	0.0000;
	24153	24159	0.017131	0.065018	0.00744	117.76	0	0	0	0	1	0	0	-15.8400	10.0500	15.9000	-10.6000	0.0000	0.0000	0.0000	0.0000;
	24160	24154	0.00293	0.015577	0.00233	126.16	0	0	0	0	1	0	0	38.2700	9.0200	-38.2300	-9.0300	0.0000	0.0000	0.0000	0.0000;
	24155	24156	0.00024	0.001128	0	0	0	0	0	0	1	0	0	92.6700	3.2000	-92.6500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	24158	24594	0.004035	0.011309	0.00189	107.25	0	0	0	0	1	0	0	4.5900	5.5400	-4.5900	-5.7300	0.0000	0.0000	0.0000	0.0000;
	24822	24158	0.00237	0.0112	0.00209	142.31	0	0	0	0	1	0	0	60.4900	13.4800	-60.4000	-13.2800	0.0000	0.0000	0.0000	0.0000;
	24822	24158	0.00237	0.0112	0.00209	142.31	0	0	0	0	1	0	0	60.4900	13.4800	-60.4000	-13.2800	0.0000	0.0000	0.0000	0.0000;
	24159	24163	0.011279	0.040752	0.00378	133.75	0	0	0	0	1	0	0	-65.1300	-29.4500	65.6900	31.0600	0.0000	0.0000	0.0000	0.0000;
	24160	24161	0.000227	0.001111	0	0	0	0	0	0	1	0	0	129.2600	48.6400	-129.2200	-48.4400	0.0000	0.0000	0.0000	0.0000;
	24163	24160	0.006401	0.024118	0.0037	147.8	0	0	0	0	1	0	0	84.2500	30.2400	-83.7700	-28.8300	0.0000	0.0000	0.0000	0.0000;
	24163	24160	0.006401	0.024118	0.0037	147.8	0	0	0	0	1	0	0	84.2500	30.2400	-83.7700	-28.8300	0.0000	0.0000	0.0000	0.0000;
	24171	24162	0.00383	0.018904	0.00242	137.87	0	0	0	0	1	0	0	81.9800	47.8500	-81.6500	-46.4800	0.0000	0.0000	0.0000	0.0000;
	24362	24162	0.004791	0.021845	0.00344	131.31	0	0	0	0	1	0	0	-52.2300	-35.7300	52.4200	36.2400	0.0000	0.0000	0.0000	0.0000;
	24163	24563	0.001597	0.007678	0.00147	157.2	0	0	0	0	1	0	0	-97.5500	-33.7600	97.7000	34.3700	0.0000	0.0000	0.0000	0.0000;
	24163	24563	0.001597	0.007678	0.00147	157.2	0	0	0	0	1	0	0	-97.5500	-33.7600	97.7000	34.3700	0.0000	0.0000	0.0000	0.0000;
	24163	24563	0.001597	0.007678	0.00147	157.2	0	0	0	0	1	0	0	-97.5500	-33.7600	97.7000	34.3700	0.0000	0.0000	0.0000	0.0000;
	24165	24164	0.003779	0.017362	0.00175	151.82	0	0	0	0	1	0	0	102.4900	4.4900	-102.1000	-2.8900	0.0000	0.0000	0.0000	0.0000;
	24165	24164	0.003779	0.017362	0.00175	151.82	0	0	0	0	1	0	0	102.4900	4.4900	-102.1000	-2.8900	0.0000	0.0000	0.0000	0.0000;
	24164	24168	0.006517	0.025834	0.00317	142.78	0	0	0	0	1	0	0	62.5200	5.7800	-62.2600	-5.1000	0.0000	0.0000	0.0000	0.0000;
	24164	24168	0.006517	0.025834	0.00317	142.78	0	0	0	0	1	0	0	62.5200	5.7800	-62.2600	-5.1000	0.0000	0.0000	0.0000	0.0000;
	24368	24165	0.006152	0.027643	0.00379	152.97	0	0	0	0	1	0	0	79.5600	6.0600	-79.1900	-4.7600	0.0000	0.0000	0.0000	0.0000;
	24368	24165	0.006152	0.027643	0.00379	152.97	0	0	0	0	1	0	0	79.5600	6.0600	-79.1900	-4.7600	0.0000	0.0000	0.0000	0.0000;
	24368	24165	0.006152	0.027643	0.00379	152.97	0	0	0	0	1	0	0	79.5600	6.0600	-79.1900	-4.7600	0.0000	0.0000	0.0000	0.0000;
	24166	24167	0.000206	0.001181	0	0	0	0	0	0	1	0	0	32.5900	13.3400	-32.5900	-13.3200	0.0000	0.0000	0.0000	0.0000;
	24166	24168	0.008132	0.033298	0.00437	122.67	0	0	0	0	1	0	0	-27.8800	-13.4700	27.9500	13.3500	0.0000	0.0000	0.0000	0.0000;
	24166	24170	0.007673	0.033856	0.00432	115.5	0	0	0	0	1	0	0	11.2400	-25.2700	-11.1800	25.1000	0.0000	0.0000	0.0000	0.0000;
	24166	24351	0.009698	0.029797	0.00415	129.23	0	0	0	0	1	0	0	-41.9100	9.2800	42.0900	-9.1400	0.0000	0.0000	0.0000	0.0000;
	24168	24170	0.00708	0.030887	0.00314	129.33	0	0	0	0	1	0	0	42.5800	-12.6200	-42.4500	12.9100	0.0000	0.0000	0.0000	0.0000;
	24363	24169	0.006692	0.02741	0.00403	126.8	0	0	0	0	1	0	0	-39.4100	-0.4100	39.5100	0.4100	0.0000	0.0000	0.0000	0.0000;
	24169	24365	0.011545	0.054648	0.00466	137	0	0	0	0	1	0	0	-74.1400	-0.6200	74.7600	3.0400	0.0000	0.0000	0.0000	0.0000;
	24169	24367	0.004204	0.021803	0.00326	110.55	0	0	0	0	1	0	0	-10.0500	-12.7100	10.0600	12.4200	0.0000	0.0000	0.0000	0.0000;
	24170	24176	0.012004	0.048814	0.00762	135.96	0	0	0	0	1	0	0	-74.5900	-59.8000	75.6700	63.4000	0.0000	0.0000	0.0000	0.0000;
	24170	24362	0.004254	0.016833	0.0029	130.66	0	0	0	0	1	0	0	47.4600	-10.0800	-47.3600	10.1800	0.0000	0.0000	0.0000	0.0000;
	24171	24563	0.006994	0.030516	0.00234	143.43	0	0	0	0	1	0	0	-66.7200	-32.8100	67.0900	34.1600	0.0000	0.0000	0.0000	0.0000;
	24171	24563	0.006994	0.030516	0.00234	143.43	0	0	0	0	1	0	0	-66.7200	-32.8100	67.0900	34.1600	0.0000	0.0000	0.0000	0.0000;
	24172	24173	0.000205	0.001008	0	0	0	0	0	0	1	0	0	55.8000	9.9700	-55.7900	-9.9400	0.0000	0.0000	0.0000	0.0000;
	24174	24172	0.004564	0.018223	0.00407	131.64	0	0	0	0	1	0	0	-58.3700	-26.2300	58.5500	26.5400	0.0000	0.0000	0.0000	0.0000;
	24172	24182	0.005918	0.031184	0.0039	126.47	0	0	0	0	1	0	0	38.9800	6.9700	-38.8900	-6.9000	0.0000	0.0000	0.0000	0.0000;
	24176	24175	0.000608	0.039387	0	497.41	0	0	1.0375	0	1	0	0	-171.7600	-82.7400	171.9800	96.9100	0.0000	0.0000	0.0000	0.0000;
	24176	24175	0.000608	0.039387	0	497.41	0	0	1.0375	0	1	0	0	-171.7600	-82.7400	171.9800	96.9100	0.0000	0.0000	0.0000	0.0000;
	24176	24175	0.000608	0.039387	0	497.41	0	0	1.0375	0	1	0	0	-171.7600	-82.7400	171.9800	96.9100	0.0000	0.0000	0.0000	0.0000;
	24175	24180	0.000207	0.001027	0	0	0	0	0	0	1	0	0	-515.9400	561.0400	517.0500	-555.5300	0.0000	0.0000	0.0000	0.0000;
	24175	24181	0.000281	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24176	24179	0.0001	0.002815	0	767.31	0	0	1	0	1	0	0	88.5900	60.1600	-88.5800	-59.8600	0.0000	0.0000	0.0000	0.0000;
	24176	24334	0.021222	0.086891	0.0075	128.68	0	0	0	0	1	0	0	46.9800	28.6200	-46.3800	-26.9800	0.0000	0.0000	0.0000	0.0000;
	24177	24179	0.001286	0.038662	0	383.66	0	0	1	0	1	0	0	-88.4500	-55.7800	88.5800	59.8600	0.0000	0.0000	0.0000	0.0000;
	24178	24179	0.001286	0.038662	0	383.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24180	24335	0.000448	0.005644	0.11623	1135.99	0	0	0	0	1	0	0	-284.7900	145.0300	285.2200	-151.9600	0.0000	0.0000	0.0000	0.0000;
	24180	24364	0.000478	0.005994	0.16544	1008.19	0	0	0	0	1	0	0	-18.0000	136.6200	18.1000	-153.0400	0.0000	0.0000	0.0000	0.0000;
	24180	24567	0.000409	0.004659	0.12552	1070.01	0	0	0	0	1	0	0	-32.0400	183.3600	32.1900	-195.1200	0.0000	0.0000	0.0000	0.0000;
	24182	24183	0.000206	0.001059	0	0	0	0	0	0	1	0	0	74.3600	12.5400	-74.3500	-12.4800	0.0000	0.0000	0.0000	0.0000;
	24182	24375	0.005133	0.021379	0.00195	130.01	0	0	0	0	1	0	0	-46.6600	19.6900	46.7800	-19.3600	0.0000	0.0000	0.0000	0.0000;
	24184	24185	0.005694	0.024963	0.00313	113.49	0	0	0	0	1	0	0	11.3800	-19.0700	-11.3500	18.8600	0.0000	0.0000	0.0000	0.0000;
	24193	24184	0.006364	0.029066	0.00424	129.05	0	0	0	0	1	0	0	45.5600	-13.9900	-45.4200	14.2000	0.0000	0.0000	0.0000	0.0000;
	24187	24185	0.006161	0.032726	0.00417	116.16	0	0	0	0	1	0	0	-13.4300	32.5500	13.5100	-32.5900	0.0000	0.0000	0.0000	0.0000;
	24187	24186	0.006643	0.032433	0.0028	139.01	0	0	0	0	1	0	0	-84.7400	26.2000	85.2400	-24.0600	0.0000	0.0000	0.0000	0.0000;
	24186	24196	0.012903	0.048026	0.00783	131.02	0	0	0	0	1	0	0	47.5200	-9.6000	-47.2300	9.8600	0.0000	0.0000	0.0000	0.0000;
	24188	24193	0.008931	0.035566	0.00411	137.51	0	0	0	0	1	0	0	-74.5900	-10.8000	75.1000	12.4100	0.0000	0.0000	0.0000	0.0000;
	24189	24190	0.000251	0.001163	0	0	0	0	0	0	1	0	0	59.9500	25.3100	-59.9400	-25.2600	0.0000	0.0000	0.0000	0.0000;
	24189	24281	0.004554	0.022781	0.00348	124.89	0	0	0	0	1	0	0	35.2900	-50.3100	-35.1300	50.7600	0.0000	0.0000	0.0000	0.0000;
	24191	24192	0.00022	0.001128	0	0	0	0	0	0	1	0	0	38.8900	25.4000	-38.8800	-25.3800	0.0000	0.0000	0.0000	0.0000;
	24191	24193	0.009473	0.03905	0.0048	146.78	0	0	0	0	1	0	0	80.3600	2.5700	-79.7700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	24191	24193	0.009473	0.03905	0.0048	146.78	0	0	0	0	1	0	0	80.3600	2.5700	-79.7700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	24195	24191	0.007293	0.034498	0.00539	148.38	0	0	0	0	1	0	0	87.8700	0.0700	-87.3300	1.9100	0.0000	0.0000	0.0000	0.0000;
	24195	24191	0.007293	0.034498	0.00539	148.38	0	0	0	0	1	0	0	87.8700	0.0700	-87.3300	1.9100	0.0000	0.0000	0.0000	0.0000;
	24191	24289	0.012042	0.051613	0.0063	121.63	0	0	0	0	1	0	0	-24.9400	-34.3700	25.1400	34.5900	0.0000	0.0000	0.0000	0.0000;
	24194	24195	0.000289	0.0011	0	0	0	0	0	0	1	0	0	-67.0800	-16.4100	67.0900	16.4600	0.0000	0.0000	0.0000	0.0000;
	24198	24197	0.009957	0.041589	0.01168	114.45	0	0	0	0	1	0	0	8.3500	-17.6700	-8.3100	16.5600	0.0000	0.0000	0.0000	0.0000;
	24199	24197	0.012373	0.049852	0.00418	99.33	0	0	0	0	1	0	0	6.3700	-12.6000	-6.3400	12.2500	0.0000	0.0000	0.0000	0.0000;
	24198	24439	0.013088	0.068402	0.00899	121.72	0	0	0	0	1	0	0	-20.9900	11.4600	21.0700	-12.0300	0.0000	0.0000	0.0000	0.0000;
	24404	24199	0.017453	0.066908	0.00927	121.59	0	0	0	0	1	0	0	31.8300	-6.2900	-31.6600	5.9600	0.0000	0.0000	0.0000	0.0000;
	24201	24200	0.000393	0.026921	0	385.97	0	0	1.00625	0	1	0	0	-161.0300	-15.5900	161.1300	22.1500	0.0000	0.0000	0.0000	0.0000;
	24200	24202	0.000236	0.001016	0	0	0	0	0	0	1	0	0	-161.1300	-22.1500	161.1800	22.4000	0.0000	0.0000	0.0000	0.0000;
	24203	24201	0.022203	0.08586	0.0087	122.49	0	0	0	0	1	0	0	-34.2400	3.9400	34.4900	-3.9300	0.0000	0.0000	0.0000	0.0000;
	24201	24261	0.011797	0.057181	0.00713	136.13	0	0	0	0	1	0	0	66.5400	13.1700	-66.0400	-11.5000	0.0000	0.0000	0.0000	0.0000;
	24201	24406	0.020781	0.089583	0.00678	122.08	0	0	0	0	1	0	0	32.0000	-1.2700	-31.8000	1.3800	0.0000	0.0000	0.0000	0.0000;
	24202	24714	0.002008	0.021297	0.45395	1122.93	0	0	0	0	1	0	0	-141.3100	-23.4600	141.6800	-22.0600	0.0000	0.0000	0.0000	0.0000;
	24204	24203	0.019617	0.094316	0.01074	104.96	0	0	0	0	1	0	0	-12.3000	-6.4200	12.3300	5.4300	0.0000	0.0000	0.0000	0.0000;
	24438	24204	0.017699	0.0834	0.01311	119.62	0	0	0	0	1	0	0	14.4200	-6.1000	-14.3800	4.9000	0.0000	0.0000	0.0000	0.0000;
	24205	24206	0.000282	0.001032	0	0	0	0	0	0	1	0	0	16.6200	5.3900	-16.6200	-5.3800	0.0000	0.0000	0.0000	0.0000;
	24207	24205	0.024177	0.075584	0.01101	116.73	0	0	0	0	1	0	0	15.7900	7.2100	-15.7100	-8.1000	0.0000	0.0000	0.0000	0.0000;
	24205	24510	0.022066	0.093389	0.00869	89.87	0	0	0	0	1	0	0	-0.9100	2.7100	0.9100	-3.5600	0.0000	0.0000	0.0000	0.0000;
	24207	24208	0.00785	0.02763	0.00503	135.27	0	0	0	0	1	0	0	-54.5600	-13.9600	54.8100	14.3100	0.0000	0.0000	0.0000	0.0000;
	24207	24828	0.010767	0.043278	0.00421	118.76	0	0	0	0	1	0	0	9.1400	2.2000	-9.1300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	24209	24208	0.001386	0.037566	0	235.79	0	0	1.025	0	1	0	0	-27.5000	10.3900	27.5100	-10.0800	0.0000	0.0000	0.0000	0.0000;
	24208	24210	0.000279	0.001079	0	0	0	0	0	0	1	0	0	30.6000	4.9800	-30.6000	-4.9700	0.0000	0.0000	0.0000	0.0000;
	24208	24433	0.031813	0.137294	0.0115	145.8	0	0	0	0	1	0	0	-56.4600	-4.6000	57.4500	7.6400	0.0000	0.0000	0.0000	0.0000;
	24208	24433	0.031813	0.137294	0.0115	145.8	0	0	0	0	1	0	0	-56.4600	-4.6000	57.4500	7.6400	0.0000	0.0000	0.0000	0.0000;
	24509	24209	0.045762	0.116908	0.00571	51.82	0	0	0	0	1	0	0	-9.6700	2.1700	9.7100	-2.6900	0.0000	0.0000	0.0000	0.0000;
	24211	24212	0.000289	0.001043	0	0	0	0	0	0	1	0	0	18.1700	2.2800	-18.1600	-2.2700	0.0000	0.0000	0.0000	0.0000;
	24215	24211	0.006369	0.032995	0.00352	133.38	0	0	0	0	1	0	0	-71.2400	1.6300	71.5400	-0.4200	0.0000	0.0000	0.0000	0.0000;
	24641	24211	0.007868	0.038597	0.00325	137.64	0	0	0	0	1	0	0	90.3100	4.4300	-89.7100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	24214	24213	0.014011	0.051883	0.00385	119.82	0	0	0	0	1	0	0	31.2200	-14.3800	-31.0600	14.5500	0.0000	0.0000	0.0000	0.0000;
	24214	24215	0.012464	0.045752	0.00377	126.21	0	0	0	0	1	0	0	-47.7200	10.6200	48.0100	-9.9800	0.0000	0.0000	0.0000	0.0000;
	24294	24216	0.00592	0.025805	0.00356	118.87	0	0	0	0	1	0	0	21.9000	-18.6400	-21.8500	18.4800	0.0000	0.0000	0.0000	0.0000;
	24217	24218	0.000256	0.001098	0	0	0	0	0	0	1	0	0	22.7000	5.7500	-22.7000	-5.7500	0.0000	0.0000	0.0000	0.0000;
	24217	24294	0.008569	0.039121	0.00283	136.95	0	0	0	0	1	0	0	71.6900	6.4900	-71.2600	-4.8400	0.0000	0.0000	0.0000	0.0000;
	24287	24219	0.006417	0.029397	0.00508	135.05	0	0	0	0	1	0	0	69.4400	19.8200	-69.1100	-18.8400	0.0000	0.0000	0.0000	0.0000;
	24219	24294	0.009987	0.035973	0.00263	143.95	0	0	0	0	1	0	0	-63.8900	-5.5000	64.2900	6.7000	0.0000	0.0000	0.0000	0.0000;
	24219	24294	0.009987	0.035973	0.00263	143.95	0	0	0	0	1	0	0	-63.8900	-5.5000	64.2900	6.7000	0.0000	0.0000	0.0000	0.0000;
	24220	25136	0.016184	0.073803	0.00872	113.4	0	0	0	0	1	0	0	-11.6700	2.3700	11.6900	-3.1700	0.0000	0.0000	0.0000	0.0000;
	24222	24221	0.015906	0.063522	0.00632	121.98	0	0	0	0	1	0	0	27.3300	-9.0100	-27.2000	8.8600	0.0000	0.0000	0.0000	0.0000;
	24221	25133	0.019933	0.082699	0.00857	115.31	0	0	0	0	1	0	0	14.6700	-22.7200	-14.5300	22.3900	0.0000	0.0000	0.0000	0.0000;
	25134	24221	0.007259	0.027476	0.00205	115.48	0	0	0	0	1	0	0	15.0100	-3.0900	-15.0000	2.9400	0.0000	0.0000	0.0000	0.0000;
	24222	25136	0.010138	0.032549	0.00361	102.9	0	0	0	0	1	0	0	-3.9100	-6.7900	3.9100	6.4300	0.0000	0.0000	0.0000	0.0000;
	24223	24224	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-50.2300	-18.0600	50.2300	18.0900	0.0000	0.0000	0.0000	0.0000;
	24294	24224	0.009267	0.038098	0.00286	140.5	0	0	0	0	1	0	0	-95.7200	0.4900	96.5500	2.6200	0.0000	0.0000	0.0000	0.0000;
	24225	24226	0.000232	0.001089	0	0	0	0	0	0	1	0	0	31.4400	12.7300	-31.4400	-12.7100	0.0000	0.0000	0.0000	0.0000;
	24225	24227	0.008631	0.039427	0.00392	116.85	0	0	0	0	1	0	0	33.6400	19.7100	-33.5000	-19.4800	0.0000	0.0000	0.0000	0.0000;
	24230	24225	0.009616	0.036524	0.00371	137.04	0	0	0	0	1	0	0	76.8400	16.2600	-76.2500	-14.4200	0.0000	0.0000	0.0000	0.0000;
	24225	24302	0.01614	0.066632	0.00657	122.96	0	0	0	0	1	0	0	2.2200	-20.0000	-2.1500	19.6100	0.0000	0.0000	0.0000	0.0000;
	24227	24228	0.009761	0.04678	0.00428	116.86	0	0	0	0	1	0	0	-0.5000	4.4000	0.5000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	24228	24229	0.000282	0.001047	0	0	0	0	0	0	1	0	0	38.4300	8.8100	-38.4200	-8.7900	0.0000	0.0000	0.0000	0.0000;
	24230	24530	0.017506	0.079302	0.0141	139.1	0	0	0	0	1	0	0	-53.2900	-3.3400	53.7800	4.1000	0.0000	0.0000	0.0000	0.0000;
	24721	24230	0.017178	0.079307	0.01087	119	0	0	0	0	1	0	0	55.6000	27.2100	-54.9900	-25.5100	0.0000	0.0000	0.0000	0.0000;
	24231	24232	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-22.2300	-5.5200	22.2300	5.5300	0.0000	0.0000	0.0000	0.0000;
	24232	24238	0.033846	0.161167	0.01533	114.45	0	0	0	0	1	0	0	-5.7200	-9.6500	5.7600	8.3300	0.0000	0.0000	0.0000	0.0000;
	28742	24232	0.021328	0.071145	0.0115	115.2	0	0	0	0	1	0	0	16.5800	-5.0200	-16.5200	4.1200	0.0000	0.0000	0.0000	0.0000;
	24233	24234	0.000229	0.001143	0	0	0	0	0	0	1	0	0	-19.1200	-6.3700	19.1200	6.3800	0.0000	0.0000	0.0000	0.0000;
	24234	24238	0.035483	0.161906	0.01439	134.18	0	0	0	0	1	0	0	52.0400	11.2400	-51.0900	-8.4100	0.0000	0.0000	0.0000	0.0000;
	24234	24399	0.02302	0.112314	0.01151	116.86	0	0	0	0	1	0	0	21.2100	-1.2700	-21.1100	0.5200	0.0000	0.0000	0.0000	0.0000;
	24666	24234	0.004077	0.021619	0.0016	139.68	0	0	0	0	1	0	0	92.7000	17.9500	-92.3600	-16.3500	0.0000	0.0000	0.0000	0.0000;
	24235	24236	0.010238	0.042821	0.00632	144.9	0	0	0	0	1	0	0	-61.8700	-11.5700	62.2700	12.5600	0.0000	0.0000	0.0000	0.0000;
	24235	24236	0.010238	0.042821	0.00632	144.9	0	0	0	0	1	0	0	-61.8700	-11.5700	62.2700	12.5600	0.0000	0.0000	0.0000	0.0000;
	24666	24236	0.010929	0.060477	0.00569	147.13	0	0	0	0	1	0	0	72.3800	17.1200	-71.8300	-14.6300	0.0000	0.0000	0.0000	0.0000;
	24666	24236	0.010929	0.060477	0.00569	147.13	0	0	0	0	1	0	0	72.3800	17.1200	-71.8300	-14.6300	0.0000	0.0000	0.0000	0.0000;
	24237	24238	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-19.5300	-6.1200	19.5300	6.1200	0.0000	0.0000	0.0000	0.0000;
	24244	24239	0.00457	0.025392	0.00353	129.99	0	0	0	0	1	0	0	44.2700	-2.9600	-44.1800	3.0800	0.0000	0.0000	0.0000	0.0000;
	24239	24253	0.010828	0.049469	0.00379	119	0	0	0	0	1	0	0	17.1400	-7.5000	-17.1100	7.2800	0.0000	0.0000	0.0000	0.0000;
	24241	24240	0.009108	0.046026	0.00648	132.85	0	0	0	0	1	0	0	55.9200	12.9200	-55.6400	-12.1700	0.0000	0.0000	0.0000	0.0000;
	24240	24242	0.004921	0.020165	0.0017	126.92	0	0	0	0	1	0	0	-39.4400	-9.1100	39.5100	9.2600	0.0000	0.0000	0.0000	0.0000;
	24795	24241	0.007509	0.032924	0.00331	139.39	0	0	0	0	1	0	0	89.6400	22.4500	-89.0500	-20.2200	0.0000	0.0000	0.0000	0.0000;
	24258	24242	0.012502	0.056954	0.00785	134.94	0	0	0	0	1	0	0	65.2100	14.0100	-64.6900	-12.4900	0.0000	0.0000	0.0000	0.0000;
	24243	24244	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-32.7500	-8.8900	32.7500	8.9100	0.0000	0.0000	0.0000	0.0000;
	24244	24266	0.006347	0.03381	0.00223	132.28	0	0	0	0	1	0	0	51.5600	3.0400	-51.3900	-2.3900	0.0000	0.0000	0.0000	0.0000;
	24244	24342	0.023186	0.099425	0.00808	143.68	0	0	0	0	1	0	0	-64.2900	-4.5000	65.2300	7.6800	0.0000	0.0000	0.0000	0.0000;
	24244	24342	0.023186	0.099425	0.00808	143.68	0	0	0	0	1	0	0	-64.2900	-4.5000	65.2300	7.6800	0.0000	0.0000	0.0000	0.0000;
	24264	24245	0.008287	0.036036	0.0031	127.15	0	0	0	0	1	0	0	39.6000	4.6600	-39.4700	-4.4200	0.0000	0.0000	0.0000	0.0000;
	24245	24266	0.009105	0.033305	0.00336	138.45	0	0	0	0	1	0	0	79.7000	-18.1300	-79.1000	19.9800	0.0000	0.0000	0.0000	0.0000;
	24245	24365	0.018308	0.077218	0.00697	142.42	0	0	0	0	1	0	0	-62.4500	-6.8600	63.1600	9.1400	0.0000	0.0000	0.0000	0.0000;
	24245	24365	0.018308	0.077218	0.00697	142.42	0	0	0	0	1	0	0	-62.4500	-6.8600	63.1600	9.1400	0.0000	0.0000	0.0000	0.0000;
	24266	24246	0.004901	0.022046	0.00346	132.66	0	0	0	0	1	0	0	49.6500	-28.8600	-49.4900	29.2200	0.0000	0.0000	0.0000	0.0000;
	24246	24582	0.00206	0.006494	0.00088	112.75	0	0	0	0	1	0	0	8.1200	-30.8000	-8.1000	30.7700	0.0000	0.0000	0.0000	0.0000;
	24247	24248	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-32.7100	-11.2900	32.7100	11.3000	0.0000	0.0000	0.0000	0.0000;
	24249	24248	0.015312	0.040585	0.0048	117.66	0	0	0	0	1	0	0	17.5900	5.4100	-17.5500	-5.7900	0.0000	0.0000	0.0000	0.0000;
	24432	24248	0.011374	0.046787	0.00773	115.24	0	0	0	0	1	0	0	15.1900	4.8200	-15.1700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	24251	24249	0.010188	0.046013	0.00477	153.35	0	0	0	0	1	0	0	85.4200	18.6300	-84.7000	-15.9200	0.0000	0.0000	0.0000	0.0000;
	24251	24249	0.010188	0.046013	0.00477	153.35	0	0	0	0	1	0	0	85.4200	18.6300	-84.7000	-15.9200	0.0000	0.0000	0.0000	0.0000;
	24251	24249	0.010188	0.046013	0.00477	153.35	0	0	0	0	1	0	0	85.4200	18.6300	-84.7000	-15.9200	0.0000	0.0000	0.0000	0.0000;
	24249	24393	0.006392	0.024325	0.00412	146.63	0	0	0	0	1	0	0	84.2700	17.6600	-83.8200	-16.3900	0.0000	0.0000	0.0000	0.0000;
	24249	24393	0.006392	0.024325	0.00412	146.63	0	0	0	0	1	0	0	84.2700	17.6600	-83.8200	-16.3900	0.0000	0.0000	0.0000	0.0000;
	24251	24250	0.000484	0.024639	0	460.5	0	0	1.0375	0	1	0	0	-336.9600	-88.8300	337.5400	118.2800	0.0000	0.0000	0.0000	0.0000;
	24250	24252	0.000296	0.001106	0	0	0	0	0	0	1	0	0	65.4300	20.1900	-65.4200	-20.1400	0.0000	0.0000	0.0000	0.0000;
	24385	24250	0.000952	0.010406	0.15386	1122.13	0	0	0	0	1	0	0	234.6700	21.2200	-234.1800	-32.3700	0.0000	0.0000	0.0000	0.0000;
	24250	24435	0.000771	0.009796	0.27982	1155.79	0	0	0	0	1	0	0	256.8700	-133.6500	-256.3000	110.7500	0.0000	0.0000	0.0000	0.0000;
	24251	24382	0.025914	0.114424	0.01103	123.4	0	0	0	0	1	0	0	25.2200	19.5400	-24.9700	-19.6300	0.0000	0.0000	0.0000	0.0000;
	24432	24251	0.015244	0.070652	0.00764	132.48	0	0	0	0	1	0	0	-55.0300	-12.1000	55.4900	13.4000	0.0000	0.0000	0.0000	0.0000;
	24253	24254	0.000268	0.001139	0	0	0	0	0	0	1	0	0	71.8400	9.4900	-71.8300	-9.4300	0.0000	0.0000	0.0000	0.0000;
	24253	24318	0.010747	0.048164	0.00362	114.76	0	0	0	0	1	0	0	-12.3800	2.2100	12.4000	-2.5100	0.0000	0.0000	0.0000	0.0000;
	24341	24253	0.007198	0.028967	0.00399	126.22	0	0	0	0	1	0	0	42.5000	19.1700	-42.3500	-18.9800	0.0000	0.0000	0.0000	0.0000;
	24255	24256	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-73.7000	-9.6900	73.7200	9.7400	0.0000	0.0000	0.0000	0.0000;
	24321	24256	0.006317	0.02114	0.00204	136.33	0	0	0	0	1	0	0	-75.3300	-39.7100	75.7700	40.9600	0.0000	0.0000	0.0000	0.0000;
	24256	24795	0.005072	0.025928	0.00235	144.69	0	0	0	0	1	0	0	-74.7400	-25.3500	75.0400	26.6100	0.0000	0.0000	0.0000	0.0000;
	24256	24795	0.005072	0.025928	0.00235	144.69	0	0	0	0	1	0	0	-74.7400	-25.3500	75.0400	26.6100	0.0000	0.0000	0.0000	0.0000;
	24257	24258	0.000232	0.001056	0	0	0	0	0	0	1	0	0	-40.5800	-18.3400	40.5800	18.3600	0.0000	0.0000	0.0000	0.0000;
	24258	24795	0.00275	0.012346	0.00106	147.2	0	0	0	0	1	0	0	-82.1400	-22.8400	82.3300	23.5500	0.0000	0.0000	0.0000	0.0000;
	24258	24795	0.00275	0.012346	0.00106	147.2	0	0	0	0	1	0	0	-82.1400	-22.8400	82.3300	23.5500	0.0000	0.0000	0.0000	0.0000;
	24259	24260	0.000232	0.001099	0	0	0	0	0	0	1	0	0	151.5800	43.9400	-151.5300	-43.6800	0.0000	0.0000	0.0000	0.0000;
	24259	24333	0.005352	0.023963	0.0017	119.52	0	0	0	0	1	0	0	21.7900	18.0400	-21.7500	-18.0400	0.0000	0.0000	0.0000	0.0000;
	24259	24356	0.009813	0.04749	0.00574	146.52	0	0	0	0	1	0	0	-80.4400	34.5800	81.1400	-31.7600	0.0000	0.0000	0.0000	0.0000;
	24259	24356	0.009813	0.04749	0.00574	146.52	0	0	0	0	1	0	0	-80.4400	34.5800	81.1400	-31.7600	0.0000	0.0000	0.0000	0.0000;
	24359	24259	0.005294	0.028508	0.00251	113.69	0	0	0	0	1	0	0	12.5600	-33.3200	-12.5000	33.3900	0.0000	0.0000	0.0000	0.0000;
	24262	24261	0.011195	0.046636	0.00712	131.64	0	0	0	0	1	0	0	-48.4900	-7.4000	48.7500	7.7300	0.0000	0.0000	0.0000	0.0000;
	24262	24263	0.013453	0.065664	0.00709	126.65	0	0	0	0	1	0	0	35.7200	1.9800	-35.5500	-1.9100	0.0000	0.0000	0.0000	0.0000;
	24336	24264	0.004376	0.01923	0.00457	147.38	0	0	0	0	1	0	0	83.0200	8.0100	-82.7200	-7.1900	0.0000	0.0000	0.0000	0.0000;
	24336	24264	0.004376	0.01923	0.00457	147.38	0	0	0	0	1	0	0	83.0200	8.0100	-82.7200	-7.1900	0.0000	0.0000	0.0000	0.0000;
	24265	24266	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-80.8300	-11.1900	80.8500	11.2700	0.0000	0.0000	0.0000	0.0000;
	24582	24267	0.004932	0.018363	0.00262	127.5	0	0	0	0	1	0	0	36.4400	2.3900	-36.3800	-2.4200	0.0000	0.0000	0.0000	0.0000;
	24268	24680	0.002257	0.011007	0.00095	165.42	0	0	0	0	1	0	0	-133.4000	-15.9300	133.7800	17.6700	0.0000	0.0000	0.0000	0.0000;
	24268	24680	0.002257	0.011007	0.00095	165.42	0	0	0	0	1	0	0	-133.4000	-15.9300	133.7800	17.6700	0.0000	0.0000	0.0000	0.0000;
	24268	24680	0.002257	0.011007	0.00095	165.42	0	0	0	0	1	0	0	-133.4000	-15.9300	133.7800	17.6700	0.0000	0.0000	0.0000	0.0000;
	24269	24575	0.00601	0.029401	0.00271	154.87	0	0	0	0	1	0	0	-86.0100	-22.1600	86.4600	24.1000	0.0000	0.0000	0.0000	0.0000;
	24269	24575	0.00601	0.029401	0.00271	154.87	0	0	0	0	1	0	0	-86.0100	-22.1600	86.4600	24.1000	0.0000	0.0000	0.0000	0.0000;
	24269	24575	0.00601	0.029401	0.00271	154.87	0	0	0	0	1	0	0	-86.0100	-22.1600	86.4600	24.1000	0.0000	0.0000	0.0000	0.0000;
	24269	24822	0.004236	0.019062	0.00123	146.61	0	0	0	0	1	0	0	78.5900	19.4500	-78.3200	-18.3800	0.0000	0.0000	0.0000	0.0000;
	24269	24822	0.004236	0.019062	0.00123	146.61	0	0	0	0	1	0	0	78.5900	19.4500	-78.3200	-18.3800	0.0000	0.0000	0.0000	0.0000;
	24270	24271	0.006416	0.029913	0.00306	115.57	0	0	0	0	1	0	0	-17.4500	17.2500	17.4800	-17.4100	0.0000	0.0000	0.0000	0.0000;
	24276	24270	0.006334	0.018698	0.00145	144.99	0	0	0	0	1	0	0	-71.6700	-12.6000	71.9900	13.3800	0.0000	0.0000	0.0000	0.0000;
	24276	24270	0.006334	0.018698	0.00145	144.99	0	0	0	0	1	0	0	-71.6700	-12.6000	71.9900	13.3800	0.0000	0.0000	0.0000	0.0000;
	24270	24283	0.004914	0.016904	0.00163	122.62	0	0	0	0	1	0	0	-27.9500	-11.9300	27.9900	11.9000	0.0000	0.0000	0.0000	0.0000;
	24579	24270	0.004026	0.017155	0.00252	147.18	0	0	0	0	1	0	0	80.8000	29.4100	-80.5200	-28.5200	0.0000	0.0000	0.0000	0.0000;
	24579	24270	0.004026	0.017155	0.00252	147.18	0	0	0	0	1	0	0	80.8000	29.4100	-80.5200	-28.5200	0.0000	0.0000	0.0000	0.0000;
	24271	24272	0.000201	0.001099	0	0	0	0	0	0	1	0	0	61.5200	12.8200	-61.5100	-12.7800	0.0000	0.0000	0.0000	0.0000;
	24271	24275	0.00578	0.020106	0.00286	129.44	0	0	0	0	1	0	0	-49.5000	52.4000	49.7800	-51.7200	0.0000	0.0000	0.0000	0.0000;
	24280	24271	0.005361	0.018749	0.00294	131.59	0	0	0	0	1	0	0	52.0300	-87.2800	-51.5000	88.8300	0.0000	0.0000	0.0000	0.0000;
	24271	24282	0.007329	0.029289	0.00438	119.91	0	0	0	0	1	0	0	21.9900	-18.9900	-21.9400	18.7500	0.0000	0.0000	0.0000	0.0000;
	24273	24274	0.000223	0.001199	0	0	0	0	0	0	1	0	0	79.3900	22.2100	-79.3800	-22.1400	0.0000	0.0000	0.0000	0.0000;
	24273	24282	0.003672	0.018413	0.00285	111.81	0	0	0	0	1	0	0	9.9600	8.8000	-9.9500	-9.0800	0.0000	0.0000	0.0000	0.0000;
	24273	24283	0.003584	0.016592	0.00205	121.95	0	0	0	0	1	0	0	-25.6900	-3.6900	25.7100	3.5700	0.0000	0.0000	0.0000	0.0000;
	24280	24275	0.004365	0.021316	0.00192	97.58	0	0	0	0	1	0	0	1.1200	-29.0300	-1.0800	29.0000	0.0000	0.0000	0.0000	0.0000;
	24276	24544	0.005138	0.017557	0.00331	135.27	0	0	0	0	1	0	0	65.4800	-11.7800	-65.2700	12.1600	0.0000	0.0000	0.0000	0.0000;
	24277	24278	0.000281	0.001046	0	0	0	0	0	0	1	0	0	-36.6800	-12.8500	36.6900	12.8700	0.0000	0.0000	0.0000	0.0000;
	24284	24278	0.004656	0.01941	0.0025	121.95	0	0	0	0	1	0	0	26.3200	19.1100	-26.2700	-19.1700	0.0000	0.0000	0.0000	0.0000;
	24624	24278	0.004708	0.024067	0.00204	118.13	0	0	0	0	1	0	0	18.1900	16.0800	-18.1600	-16.1500	0.0000	0.0000	0.0000	0.0000;
	24278	24712	0.006457	0.031343	0.00364	138.11	0	0	0	0	1	0	0	-81.1300	1.8300	81.5400	-0.1700	0.0000	0.0000	0.0000	0.0000;
	24279	24280	0.004167	0.019319	0.00334	139.56	0	0	0	0	1	0	0	-94.2800	-66.3200	94.8300	68.5300	0.0000	0.0000	0.0000	0.0000;
	24285	24279	0.004891	0.021394	0.00319	112.3	0	0	0	0	1	0	0	-14.0300	-35.0600	14.1000	35.0500	0.0000	0.0000	0.0000	0.0000;
	24282	24281	0.005376	0.021492	0.00494	128.76	0	0	0	0	1	0	0	43.9300	1.9300	-43.8300	-2.0700	0.0000	0.0000	0.0000	0.0000;
	24283	24282	0.003227	0.013314	0.00195	130.13	0	0	0	0	1	0	0	46.0800	15.4300	-46.0100	-15.3500	0.0000	0.0000	0.0000	0.0000;
	24579	24283	0.002995	0.013675	0.00414	144.19	0	0	0	0	1	0	0	67.0100	20.7300	-66.8800	-20.5600	0.0000	0.0000	0.0000	0.0000;
	24579	24283	0.002995	0.013675	0.00414	144.19	0	0	0	0	1	0	0	67.0100	20.7300	-66.8800	-20.5600	0.0000	0.0000	0.0000	0.0000;
	24284	24579	0.014037	0.066145	0.00679	148.51	0	0	0	0	1	0	0	-86.2900	-26.6400	87.4000	31.1600	0.0000	0.0000	0.0000	0.0000;
	24284	24579	0.014037	0.066145	0.00679	148.51	0	0	0	0	1	0	0	-86.2900	-26.6400	87.4000	31.1600	0.0000	0.0000	0.0000	0.0000;
	24284	24624	0.000779	0.002936	0.00067	120.15	0	0	0	0	1	0	0	20.7600	1.4600	-20.7600	-1.5200	0.0000	0.0000	0.0000	0.0000;
	24285	24286	0.000225	0.001043	0	0	0	0	0	0	1	0	0	40.5000	12.7900	-40.4900	-12.7700	0.0000	0.0000	0.0000	0.0000;
	24287	24291	0.01441	0.076129	0.00673	100.72	0	0	0	0	1	0	0	1.2200	-1.7000	-1.2200	1.0100	0.0000	0.0000	0.0000	0.0000;
	24293	24287	0.007891	0.038048	0.00338	134.05	0	0	0	0	1	0	0	-63.7800	-18.4100	64.1200	19.7400	0.0000	0.0000	0.0000	0.0000;
	24289	24288	0.000484	0.020763	0	558.72	0	0	1.0125	0	1	0	0	-269.1100	-35.4100	269.4500	49.9600	0.0000	0.0000	0.0000	0.0000;
	24289	24288	0.000484	0.020763	0	558.72	0	0	1.0125	0	1	0	0	-269.1100	-35.4100	269.4500	49.9600	0.0000	0.0000	0.0000	0.0000;
	24289	24288	0.000484	0.020763	0	558.72	0	0	1.0125	0	1	0	0	-269.1100	-35.4100	269.4500	49.9600	0.0000	0.0000	0.0000	0.0000;
	24288	24290	0.000222	0.00104	0	0	0	0	0	0	1	0	0	23.0700	4.7200	-23.0700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	24764	24288	0.000879	0.011487	0.21279	1351.52	0	0	0	0	1	0	0	695.2900	-29.0600	-691.3300	57.9900	0.0000	0.0000	0.0000	0.0000;
	24764	24288	0.000879	0.011487	0.21279	1351.52	0	0	0	0	1	0	0	695.2900	-29.0600	-691.3300	57.9900	0.0000	0.0000	0.0000	0.0000;
	24298	24295	0.010055	0.034949	0.00385	124.93	0	0	0	0	1	0	0	24.2400	-16.3800	-24.1600	16.2500	0.0000	0.0000	0.0000	0.0000;
	24296	24297	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-13.5800	-5.6300	13.5800	5.6400	0.0000	0.0000	0.0000	0.0000;
	24298	24297	0.012901	0.057848	0.00582	133.56	0	0	0	0	1	0	0	-51.4000	8.2600	51.7300	-7.3800	0.0000	0.0000	0.0000	0.0000;
	24297	24448	0.02136	0.091208	0.01208	137.06	0	0	0	0	1	0	0	-65.3100	1.7500	66.1700	0.6300	0.0000	0.0000	0.0000	0.0000;
	24298	24299	0.000296	0.001073	0	0	0	0	0	0	1	0	0	13.5800	4.7500	-13.5800	-4.7500	0.0000	0.0000	0.0000	0.0000;
	24300	24301	0.000232	0.001169	0	0	0	0	0	0	1	0	0	13.8100	4.0300	-13.8100	-4.0300	0.0000	0.0000	0.0000	0.0000;
	24300	24442	0.020639	0.101023	0.00893	115.52	0	0	0	0	1	0	0	8.0400	3.0400	-8.0200	-3.8800	0.0000	0.0000	0.0000	0.0000;
	24443	24300	0.013489	0.076001	0.00699	116.96	0	0	0	0	1	0	0	-12.1800	-4.6400	12.2000	4.0500	0.0000	0.0000	0.0000	0.0000;
	24300	25251	0.027434	0.113821	0.01514	128.93	0	0	0	0	1	0	0	-34.0500	-11.1200	34.3900	10.9100	0.0000	0.0000	0.0000	0.0000;
	24302	24445	0.017161	0.078878	0.00951	148.03	0	0	0	0	1	0	0	87.8200	-3.0600	-86.5200	8.0800	0.0000	0.0000	0.0000	0.0000;
	24302	24445	0.017161	0.078878	0.00951	148.03	0	0	0	0	1	0	0	87.8200	-3.0600	-86.5200	8.0800	0.0000	0.0000	0.0000	0.0000;
	24721	24302	0.021519	0.077612	0.00546	146.61	0	0	0	0	1	0	0	96.9200	15.9100	-95.0000	-9.5400	0.0000	0.0000	0.0000	0.0000;
	24721	24302	0.021519	0.077612	0.00546	146.61	0	0	0	0	1	0	0	96.9200	15.9100	-95.0000	-9.5400	0.0000	0.0000	0.0000	0.0000;
	24304	24303	0.01385	0.055534	0.0072	132.86	0	0	0	0	1	0	0	-53.6000	0.4200	53.9800	0.3000	0.0000	0.0000	0.0000	0.0000;
	24469	24303	0.013065	0.059628	0.01006	145.34	0	0	0	0	1	0	0	-73.8400	20.8800	74.5500	-18.7100	0.0000	0.0000	0.0000	0.0000;
	24469	24303	0.013065	0.059628	0.01006	145.34	0	0	0	0	1	0	0	-73.8400	20.8800	74.5500	-18.7100	0.0000	0.0000	0.0000	0.0000;
	24303	24629	0.023185	0.091063	0.00923	152.06	0	0	0	0	1	0	0	-76.7800	11.4600	78.0800	-7.3600	0.0000	0.0000	0.0000	0.0000;
	24303	24629	0.023185	0.091063	0.00923	152.06	0	0	0	0	1	0	0	-76.7800	11.4600	78.0800	-7.3600	0.0000	0.0000	0.0000	0.0000;
	24303	24629	0.023185	0.091063	0.00923	152.06	0	0	0	0	1	0	0	-76.7800	11.4600	78.0800	-7.3600	0.0000	0.0000	0.0000	0.0000;
	24304	24308	0.018241	0.086408	0.01143	128.5	0	0	0	0	1	0	0	42.0100	-1.3600	-41.7000	1.5800	0.0000	0.0000	0.0000	0.0000;
	24307	24305	0.022533	0.093684	0.00595	124.36	0	0	0	0	1	0	0	-31.8600	-5.1000	32.0800	5.4000	0.0000	0.0000	0.0000	0.0000;
	24305	24469	0.006002	0.03512	0.00335	129.67	0	0	0	0	1	0	0	-46.8900	-8.7800	47.0100	9.1600	0.0000	0.0000	0.0000	0.0000;
	24306	24307	0.000279	0.001016	0	0	0	0	0	0	1	0	0	-29.6800	-3.0800	29.6800	3.0900	0.0000	0.0000	0.0000	0.0000;
	24307	24311	0.020548	0.085959	0.00882	102.68	0	0	0	0	1	0	0	2.1800	2.0200	-2.1700	-2.9300	0.0000	0.0000	0.0000	0.0000;
	24308	24309	0.000218	0.001068	0	0	0	0	0	0	1	0	0	11.7600	2.9900	-11.7600	-2.9900	0.0000	0.0000	0.0000	0.0000;
	24308	24316	0.015384	0.065629	0.01959	118	0	0	0	0	1	0	0	19.0700	-4.0400	-19.0200	2.2100	0.0000	0.0000	0.0000	0.0000;
	24308	24466	0.023715	0.09584	0.00786	114.69	0	0	0	0	1	0	0	10.8700	-0.5300	-10.8400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	24310	24311	0.009423	0.0338	0.00396	123.45	0	0	0	0	1	0	0	30.3700	5.6200	-30.2900	-5.7300	0.0000	0.0000	0.0000	0.0000;
	24310	24316	0.01282	0.039864	0.01034	104.79	0	0	0	0	1	0	0	-5.6100	3.4900	5.6200	-4.5600	0.0000	0.0000	0.0000	0.0000;
	24312	24315	0.0001	0.000119	0	599.53	0	0	1	0	1	0	0	13.4000	2.3400	-13.4000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	24312	24316	0.00027	0.001135	0	0	0	0	0	0	1	0	0	-13.4000	-2.3400	13.4000	2.3400	0.0000	0.0000	0.0000	0.0000;
	24312	24317	0.000299	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24313	24315	0.000322	0.009889	0	299.77	0	0	1	0	1	0	0	-13.4000	-2.3200	13.4000	2.3400	0.0000	0.0000	0.0000	0.0000;
	24314	24315	0.000322	0.009889	0	299.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24318	24319	0.000286	0.001009	0	0	0	0	0	0	1	0	0	28.3900	4.3000	-28.3900	-4.2900	0.0000	0.0000	0.0000	0.0000;
	24318	24321	0.005159	0.02232	0.00273	127.64	0	0	0	0	1	0	0	-46.8000	-24.7100	46.9400	25.0400	0.0000	0.0000	0.0000	0.0000;
	24322	24318	0.010604	0.04206	0.00436	100.52	0	0	0	0	1	0	0	-5.9400	-23.1300	6.0000	22.9200	0.0000	0.0000	0.0000	0.0000;
	24320	24341	0.007302	0.031169	0.00419	144.4	0	0	0	0	1	0	0	71.8300	27.9200	-71.4200	-26.6200	0.0000	0.0000	0.0000	0.0000;
	24320	24341	0.007302	0.031169	0.00419	144.4	0	0	0	0	1	0	0	71.8300	27.9200	-71.4200	-26.6200	0.0000	0.0000	0.0000	0.0000;
	24320	24795	0.003066	0.016934	0.00192	150.73	0	0	0	0	1	0	0	-100.2200	-38.2500	100.5500	39.8600	0.0000	0.0000	0.0000	0.0000;
	24320	24795	0.003066	0.016934	0.00192	150.73	0	0	0	0	1	0	0	-100.2200	-38.2500	100.5500	39.8600	0.0000	0.0000	0.0000	0.0000;
	24322	24323	0.000247	0.001158	0	0	0	0	0	0	1	0	0	84.7400	15.3700	-84.7200	-15.2800	0.0000	0.0000	0.0000	0.0000;
	24324	24322	0.008644	0.039835	0.00567	126.49	0	0	0	0	1	0	0	-41.4100	-18.4700	41.5900	18.7400	0.0000	0.0000	0.0000	0.0000;
	24386	24322	0.005028	0.023887	0.00329	142.34	0	0	0	0	1	0	0	60.3800	6.0200	-60.1900	-5.4900	0.0000	0.0000	0.0000	0.0000;
	24386	24322	0.005028	0.023887	0.00329	142.34	0	0	0	0	1	0	0	60.3800	6.0200	-60.1900	-5.4900	0.0000	0.0000	0.0000	0.0000;
	24324	24386	0.015418	0.055785	0.00524	132.41	0	0	0	0	1	0	0	-55.0400	-11.7000	55.5400	12.9700	0.0000	0.0000	0.0000	0.0000;
	24396	24324	0.00989	0.038965	0.00374	135.1	0	0	0	0	1	0	0	-60.5100	14.3600	60.9000	-13.1900	0.0000	0.0000	0.0000	0.0000;
	24325	24326	0.000258	0.001042	0	0	0	0	0	0	1	0	0	71.8400	24.4400	-71.8300	-24.3800	0.0000	0.0000	0.0000	0.0000;
	24325	24327	0.004549	0.026514	0.00204	160.1	0	0	0	0	1	0	0	-95.3600	-2.4000	95.7900	4.7100	0.0000	0.0000	0.0000	0.0000;
	24325	24327	0.004549	0.026514	0.00204	160.1	0	0	0	0	1	0	0	-95.3600	-2.4000	95.7900	4.7100	0.0000	0.0000	0.0000	0.0000;
	24325	24327	0.004549	0.026514	0.00204	160.1	0	0	0	0	1	0	0	-95.3600	-2.4000	95.7900	4.7100	0.0000	0.0000	0.0000	0.0000;
	24330	24325	0.011131	0.053143	0.0055	138.69	0	0	0	0	1	0	0	-78.2900	-2.2200	79.0100	5.1500	0.0000	0.0000	0.0000	0.0000;
	24354	24325	0.005147	0.022114	0.00194	145.5	0	0	0	0	1	0	0	-67.3700	12.0800	67.6200	-11.1900	0.0000	0.0000	0.0000	0.0000;
	24354	24325	0.005147	0.022114	0.00194	145.5	0	0	0	0	1	0	0	-67.3700	12.0800	67.6200	-11.1900	0.0000	0.0000	0.0000	0.0000;
	24327	24328	0.000248	0.001185	0	0	0	0	0	0	1	0	0	84.9300	34.9500	-84.9100	-34.8500	0.0000	0.0000	0.0000	0.0000;
	24523	24327	0.018699	0.069975	0.00575	164.35	0	0	0	0	1	0	0	127.1100	27.0200	-124.1000	-16.3600	0.0000	0.0000	0.0000	0.0000;
	24523	24327	0.018699	0.069975	0.00575	164.35	0	0	0	0	1	0	0	127.1100	27.0200	-124.1000	-16.3600	0.0000	0.0000	0.0000	0.0000;
	24523	24327	0.018699	0.069975	0.00575	164.35	0	0	0	0	1	0	0	127.1100	27.0200	-124.1000	-16.3600	0.0000	0.0000	0.0000	0.0000;
	24329	24330	0.000203	0.001055	0	0	0	0	0	0	1	0	0	-46.8200	-13.3600	46.8300	13.3900	0.0000	0.0000	0.0000	0.0000;
	24330	24331	0.003784	0.015171	0.00138	111.28	0	0	0	0	1	0	0	-7.2400	11.6600	7.2500	-11.7600	0.0000	0.0000	0.0000	0.0000;
	24331	24332	0.000233	0.001003	0	0	0	0	0	0	1	0	0	58.7700	25.3900	-58.7600	-25.3400	0.0000	0.0000	0.0000	0.0000;
	24331	24354	0.00869	0.038736	0.00429	136.22	0	0	0	0	1	0	0	-66.0200	-13.6200	66.4400	15.0800	0.0000	0.0000	0.0000	0.0000;
	24333	24359	0.012146	0.046635	0.00334	117.91	0	0	0	0	1	0	0	-17.3500	11.6400	17.4000	-11.8000	0.0000	0.0000	0.0000	0.0000;
	24374	24334	0.002962	0.011739	0.00115	134.4	0	0	0	0	1	0	0	62.1600	1.5600	-62.0500	-1.2400	0.0000	0.0000	0.0000	0.0000;
	24335	24338	0.000843	0.055428	0	495.59	0	0	1	0	1	0	0	166.2200	28.0800	-165.9900	-13.2100	0.0000	0.0000	0.0000	0.0000;
	24335	24339	0.000299	0.001122	0	0	0	0	0	0	1	0	0	66.3900	23.1400	-66.3700	-23.0800	0.0000	0.0000	0.0000	0.0000;
	24335	24349	0.00083	0.008746	0.16482	1113.25	0	0	0	0	1	0	0	-178.0400	30.6900	178.3000	-45.3700	0.0000	0.0000	0.0000	0.0000;
	24335	24364	0.000508	0.005787	0.10089	1120.79	0	0	0	0	1	0	0	257.1000	-0.3100	-256.7800	-6.7500	0.0000	0.0000	0.0000	0.0000;
	24336	24338	-0.000159	-0.010431	0	395.59	0	0	1	0	1	0	0	-166.0300	-16.0100	165.9900	13.2100	0.0000	0.0000	0.0000	0.0000;
	24337	24338	0.00388	0.25525	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24345	24340	0.008295	0.033603	0.0063	159.02	0	0	0	0	1	0	0	104.6000	-1.2300	-103.7600	3.9400	0.0000	0.0000	0.0000	0.0000;
	24345	24340	0.008295	0.033603	0.0063	159.02	0	0	0	0	1	0	0	104.6000	-1.2300	-103.7600	3.9400	0.0000	0.0000	0.0000	0.0000;
	24345	24340	0.008295	0.033603	0.0063	159.02	0	0	0	0	1	0	0	104.6000	-1.2300	-103.7600	3.9400	0.0000	0.0000	0.0000	0.0000;
	24351	24340	0.009939	0.041903	0.00334	139.98	0	0	0	0	1	0	0	-100.6500	-61.4900	102.0400	66.9900	0.0000	0.0000	0.0000	0.0000;
	24353	24340	0.0053	0.0195	0.00181	147.3	0	0	0	0	1	0	0	-83.1900	44.8100	83.6300	-43.3900	0.0000	0.0000	0.0000	0.0000;
	24353	24340	0.0053	0.0195	0.00181	147.3	0	0	0	0	1	0	0	-83.1900	44.8100	83.6300	-43.3900	0.0000	0.0000	0.0000	0.0000;
	24342	24350	0.003436	0.014359	0.00197	148.59	0	0	0	0	1	0	0	-86.2300	-10.2600	86.4700	11.0600	0.0000	0.0000	0.0000	0.0000;
	24342	24350	0.003436	0.014359	0.00197	148.59	0	0	0	0	1	0	0	-86.2300	-10.2600	86.4700	11.0600	0.0000	0.0000	0.0000	0.0000;
	24343	24347	0.000142	0.01138	0	2478.51	0	0	1	0	1	0	0	2003.7700	279.3100	-1998.4000	150.0800	0.0000	0.0000	0.0000	0.0000;
	24681	24343	8.2e-05	0.002277	1.19835	4085.18	0	0	0	0	1	0	0	484.1000	-103.9000	-483.9200	-21.0700	0.0000	0.0000	0.0000	0.0000;
	24755	24343	0.000241	0.00673	3.4907	4082.6	0	0	0	0	1	0	0	789.0000	-213.9000	-787.6100	-125.6400	0.0000	0.0000	0.0000	0.0000;
	24343	25546	0.000312	0.007759	4.13057	4064.92	0	0	0	0	1	0	0	-732.2400	-200.6300	733.7900	-209.8700	0.0000	0.0000	0.0000	0.0000;
	24345	24344	0.000626	0.033704	0	503.72	0	0	1.01875	0	1	0	0	-176.4300	-13.3000	176.6200	23.3900	0.0000	0.0000	0.0000	0.0000;
	24345	24344	0.000626	0.033704	0	503.72	0	0	1.01875	0	1	0	0	-176.4300	-13.3000	176.6200	23.3900	0.0000	0.0000	0.0000	0.0000;
	24345	24344	0.000626	0.033704	0	503.72	0	0	1.01875	0	1	0	0	-176.4300	-13.3000	176.6200	23.3900	0.0000	0.0000	0.0000	0.0000;
	24344	24347	-5.7e-05	-0.004573	0	2428.51	0	0	1	0	1	0	0	-2000.5600	-22.4600	1998.4000	-150.0800	0.0000	0.0000	0.0000	0.0000;
	24344	24348	0.00026	0.001186	0	0	0	0	0	0	1	0	0	109.7000	23.7300	-109.6700	-23.5900	0.0000	0.0000	0.0000	0.0000;
	24344	24349	0.000257	0.001096	0	0	0	0	0	0	1	0	0	1361.0000	-71.4300	-1356.5000	90.6300	0.0000	0.0000	0.0000	0.0000;
	24350	24345	0.00257	0.012659	0.00202	151.9	0	0	0	0	1	0	0	-107.4600	-20.6100	107.7500	21.8000	0.0000	0.0000	0.0000	0.0000;
	24350	24345	0.00257	0.012659	0.00202	151.9	0	0	0	0	1	0	0	-107.4600	-20.6100	107.7500	21.8000	0.0000	0.0000	0.0000	0.0000;
	24346	24347	0.000455	0.036393	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24364	24349	0.000382	0.004633	0.08082	1263.4	0	0	0	0	1	0	0	-656.7600	67.1700	658.3400	-56.5600	0.0000	0.0000	0.0000	0.0000;
	24349	24796	0.000654	0.007042	0.14213	1189.49	0	0	0	0	1	0	0	393.6500	42.4300	-392.6800	-46.8400	0.0000	0.0000	0.0000	0.0000;
	24351	24352	0.000285	0.001184	0	0	0	0	0	0	1	0	0	83.7900	25.6500	-83.7700	-25.5600	0.0000	0.0000	0.0000	0.0000;
	24351	24354	0.00901	0.043231	0.00452	126.17	0	0	0	0	1	0	0	-25.2300	44.9900	25.4700	-44.2700	0.0000	0.0000	0.0000	0.0000;
	24355	24353	0.005974	0.021109	0.00187	130.02	0	0	0	0	1	0	0	-49.1600	-49.5200	49.4300	50.3000	0.0000	0.0000	0.0000	0.0000;
	24353	24360	0.006294	0.024714	0.00253	139.38	0	0	0	0	1	0	0	89.8400	51.2900	-89.2200	-49.1000	0.0000	0.0000	0.0000	0.0000;
	24356	24355	0.005866	0.024329	0.00293	127.65	0	0	0	0	1	0	0	40.2800	-12.1100	-40.1800	12.2100	0.0000	0.0000	0.0000	0.0000;
	24367	24355	0.003777	0.018541	0.00167	129.41	0	0	0	0	1	0	0	-47.5300	-22.5200	47.6300	22.8400	0.0000	0.0000	0.0000	0.0000;
	24356	24357	0.00692	0.032034	0.00374	109.64	0	0	0	0	1	0	0	8.4100	13.5000	-8.3900	-13.8100	0.0000	0.0000	0.0000	0.0000;
	24360	24356	0.005958	0.027597	0.00167	137.81	0	0	0	0	1	0	0	-78.5300	3.3700	78.8800	-1.9100	0.0000	0.0000	0.0000	0.0000;
	24365	24356	0.003955	0.017945	0.00194	160.93	0	0	0	0	1	0	0	111.0000	-17.7000	-110.5200	19.6500	0.0000	0.0000	0.0000	0.0000;
	24365	24356	0.003955	0.017945	0.00194	160.93	0	0	0	0	1	0	0	111.0000	-17.7000	-110.5200	19.6500	0.0000	0.0000	0.0000	0.0000;
	24365	24356	0.003955	0.017945	0.00194	160.93	0	0	0	0	1	0	0	111.0000	-17.7000	-110.5200	19.6500	0.0000	0.0000	0.0000	0.0000;
	24357	24358	0.00027	0.001157	0	0	0	0	0	0	1	0	0	83.4400	25.5200	-83.4200	-25.4300	0.0000	0.0000	0.0000	0.0000;
	24357	24363	0.007592	0.033869	0.00426	154.39	0	0	0	0	1	0	0	85.7100	0.6100	-85.1700	1.3400	0.0000	0.0000	0.0000	0.0000;
	24357	24363	0.007592	0.033869	0.00426	154.39	0	0	0	0	1	0	0	85.7100	0.6100	-85.1700	1.3400	0.0000	0.0000	0.0000	0.0000;
	24357	24363	0.007592	0.033869	0.00426	154.39	0	0	0	0	1	0	0	85.7100	0.6100	-85.1700	1.3400	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8300	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8300	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8300	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8300	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8300	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24374	24357	0.007602	0.039331	0.00354	156.72	0	0	0	0	1	0	0	-94.9800	-2.3300	95.6500	5.4300	0.0000	0.0000	0.0000	0.0000;
	24374	24357	0.007602	0.039331	0.00354	156.72	0	0	0	0	1	0	0	-94.9800	-2.3300	95.6500	5.4300	0.0000	0.0000	0.0000	0.0000;
	24374	24357	0.007602	0.039331	0.00354	156.72	0	0	0	0	1	0	0	-94.9800	-2.3300	95.6500	5.4300	0.0000	0.0000	0.0000	0.0000;
	24360	24359	0.004264	0.017444	0.00191	136.75	0	0	0	0	1	0	0	71.9300	-33.9900	-71.6800	34.8400	0.0000	0.0000	0.0000	0.0000;
	24361	24362	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-99.5700	-25.4300	99.6000	25.5500	0.0000	0.0000	0.0000	0.0000;
	24363	24375	0.007606	0.030958	0.00388	146.78	0	0	0	0	1	0	0	81.8000	-10.7100	-81.3000	12.3600	0.0000	0.0000	0.0000	0.0000;
	24363	24375	0.007606	0.030958	0.00388	146.78	0	0	0	0	1	0	0	81.8000	-10.7100	-81.3000	12.3600	0.0000	0.0000	0.0000	0.0000;
	24365	24364	0.000218	0.014743	0	654.89	0	0	1	0	1	0	0	-289.0000	-2.6800	289.1700	14.3800	0.0000	0.0000	0.0000	0.0000;
	24365	24364	0.000218	0.014743	0	654.89	0	0	1	0	1	0	0	-289.0000	-2.6800	289.1700	14.3800	0.0000	0.0000	0.0000	0.0000;
	24365	24364	0.000218	0.014743	0	654.89	0	0	1	0	1	0	0	-289.0000	-2.6800	289.1700	14.3800	0.0000	0.0000	0.0000	0.0000;
	24365	24364	0.000218	0.014743	0	654.89	0	0	1	0	1	0	0	-289.0000	-2.6800	289.1700	14.3800	0.0000	0.0000	0.0000	0.0000;
	24364	24366	0.000264	0.001183	0	0	0	0	0	0	1	0	0	70.9800	9.6400	-70.9700	-9.5800	0.0000	0.0000	0.0000	0.0000;
	24364	24373	0.000797	0.0083	0.12903	1172.84	0	0	0	0	1	0	0	-332.2100	25.4700	333.0500	-30.3500	0.0000	0.0000	0.0000	0.0000;
	24370	24368	0.006973	0.027815	0.00427	141.12	0	0	0	0	1	0	0	-104.2300	41.0000	105.0600	-38.1100	0.0000	0.0000	0.0000	0.0000;
	24372	24368	0.002743	0.014031	0.00268	164.17	0	0	0	0	1	0	0	127.4600	0.5600	-127.0300	1.3400	0.0000	0.0000	0.0000	0.0000;
	24372	24368	0.002743	0.014031	0.00268	164.17	0	0	0	0	1	0	0	127.4600	0.5600	-127.0300	1.3400	0.0000	0.0000	0.0000	0.0000;
	24372	24368	0.002743	0.014031	0.00268	164.17	0	0	0	0	1	0	0	127.4600	0.5600	-127.0300	1.3400	0.0000	0.0000	0.0000	0.0000;
	24370	24369	0.007623	0.027483	0.00289	135.59	0	0	0	0	1	0	0	66.8900	-52.2000	-66.3700	53.7800	0.0000	0.0000	0.0000	0.0000;
	24369	24462	0.007498	0.039898	0.00724	123.39	0	0	0	0	1	0	0	29.0300	26.1800	-28.9200	-26.3700	0.0000	0.0000	0.0000	0.0000;
	24372	24371	0.000462	0.027969	0	478.96	0	0	1	0	1	0	0	-139.9000	-8.5700	139.9900	13.8200	0.0000	0.0000	0.0000	0.0000;
	24372	24371	0.000462	0.027969	0	478.96	0	0	1	0	1	0	0	-139.9000	-8.5700	139.9900	13.8200	0.0000	0.0000	0.0000	0.0000;
	24372	24371	0.000462	0.027969	0	478.96	0	0	1	0	1	0	0	-139.9000	-8.5700	139.9900	13.8200	0.0000	0.0000	0.0000	0.0000;
	24371	24373	0.000215	0.001085	0	0	0	0	0	0	1	0	0	-419.9600	-41.4500	420.3300	43.2900	0.0000	0.0000	0.0000	0.0000;
	24373	24687	0.000757	0.008813	0.13139	1308.98	0	0	0	0	1	0	0	-884.2600	13.5200	889.8600	37.7200	0.0000	0.0000	0.0000	0.0000;
	24376	24374	0.006957	0.028806	0.00301	144.21	0	0	0	0	1	0	0	-68.5200	18.3200	68.8600	-17.2100	0.0000	0.0000	0.0000	0.0000;
	24376	24374	0.006957	0.028806	0.00301	144.21	0	0	0	0	1	0	0	-68.5200	18.3200	68.8600	-17.2100	0.0000	0.0000	0.0000	0.0000;
	24376	24377	0.000256	0.001101	0	0	0	0	0	0	1	0	0	85.0500	7.5800	-85.0300	-7.5000	0.0000	0.0000	0.0000	0.0000;
	24378	24379	0.020094	0.081289	0.00758	132.42	0	0	0	0	1	0	0	-28.9200	-0.4600	29.0900	0.4100	0.0000	0.0000	0.0000	0.0000;
	24603	24378	0.012928	0.061485	0.00699	110.69	0	0	0	0	1	0	0	15.5200	17.2900	-15.4500	-17.6400	0.0000	0.0000	0.0000	0.0000;
	24380	24381	0.000283	0.001004	0	0	0	0	0	0	1	0	0	24.1000	3.1200	-24.1000	-3.1200	0.0000	0.0000	0.0000	0.0000;
	24380	24382	0.015739	0.067583	0.01142	105.44	0	0	0	0	1	0	0	10.5600	-16.4100	-10.5100	15.4800	0.0000	0.0000	0.0000	0.0000;
	24384	24383	0.000512	0.027892	0	448.82	0	0	1	0	1	0	0	-274.0000	-64.0800	274.3900	85.2900	0.0000	0.0000	0.0000	0.0000;
	24383	24385	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-274.3900	318.7500	274.7700	-317.0200	0.0000	0.0000	0.0000	0.0000;
	24384	24386	0.008227	0.035348	0.00347	151.16	0	0	0	0	1	0	0	101.5200	17.3800	-100.6800	-14.1400	0.0000	0.0000	0.0000	0.0000;
	24384	24386	0.008227	0.035348	0.00347	151.16	0	0	0	0	1	0	0	101.5200	17.3800	-100.6800	-14.1400	0.0000	0.0000	0.0000	0.0000;
	24789	24385	0.001021	0.012827	0.25439	1268.63	0	0	0	0	1	0	0	659.2200	-40.4100	-655.1100	64.6100	0.0000	0.0000	0.0000	0.0000;
	24385	24796	0.000619	0.007317	0.10555	1102.98	0	0	0	0	1	0	0	145.6700	231.1900	-145.2200	-237.1700	0.0000	0.0000	0.0000	0.0000;
	24387	24390	0.0001	-0.000391	0	548.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24387	24391	0.00028	0.001112	0	0	0	0	0	0	1	0	0	-52.3200	-6.7800	52.3200	6.8100	0.0000	0.0000	0.0000	0.0000;
	24387	24392	0.000243	0.001016	0	0	0	0	0	0	1	0	0	52.3200	6.7800	-52.3100	-6.7500	0.0000	0.0000	0.0000	0.0000;
	24388	24390	0.001503	0.043169	0	274.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24389	24390	0.001503	0.043169	0	274.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24393	24391	0.004555	0.024309	0.00541	142.21	0	0	0	0	1	0	0	64.0000	11.7700	-63.8100	-11.3400	0.0000	0.0000	0.0000	0.0000;
	24393	24391	0.004555	0.024309	0.00541	142.21	0	0	0	0	1	0	0	64.0000	11.7700	-63.8100	-11.3400	0.0000	0.0000	0.0000	0.0000;
	24395	24391	0.009888	0.042731	0.00351	123.79	0	0	0	0	1	0	0	-30.2500	30.6600	30.4200	-30.2700	0.0000	0.0000	0.0000	0.0000;
	24397	24391	0.005988	0.026131	0.00377	126.8	0	0	0	0	1	0	0	-44.6400	-45.4600	44.8800	46.1300	0.0000	0.0000	0.0000	0.0000;
	24395	24394	0.006729	0.029251	0.00275	124.04	0	0	0	0	1	0	0	-20.1000	-54.3100	20.3100	54.9500	0.0000	0.0000	0.0000	0.0000;
	24397	24396	0.00954	0.049654	0.00542	124.31	0	0	0	0	1	0	0	-25.5800	24.2700	25.7000	-24.1800	0.0000	0.0000	0.0000	0.0000;
	24398	24403	0.016886	0.061962	0.00555	128.53	0	0	0	0	1	0	0	-49.4400	8.8700	49.8600	-7.8800	0.0000	0.0000	0.0000	0.0000;
	24401	24399	0.011479	0.046848	0.00484	125.09	0	0	0	0	1	0	0	-37.0800	10.9900	37.2400	-10.8400	0.0000	0.0000	0.0000	0.0000;
	24400	24555	0.024699	0.078616	0.00751	135.48	0	0	0	0	1	0	0	-61.5700	-22.9300	62.6000	25.4200	0.0000	0.0000	0.0000	0.0000;
	24401	24402	0.000297	0.001084	0	0	0	0	0	0	1	0	0	14.4500	3.4400	-14.4500	-3.4400	0.0000	0.0000	0.0000	0.0000;
	24403	28842	0.057279	0.199463	0.01436	120.38	0	0	0	0	1	0	0	-31.2500	-1.1500	31.8000	1.5800	0.0000	0.0000	0.0000	0.0000;
	24403	28844	0.019662	0.087848	0.01203	127.96	0	0	0	0	1	0	0	-39.8700	6.9700	40.1900	-6.7700	0.0000	0.0000	0.0000	0.0000;
	24405	24404	0.012069	0.050694	0.00553	127.87	0	0	0	0	1	0	0	47.3300	-2.0500	-47.0800	2.5200	0.0000	0.0000	0.0000	0.0000;
	24406	24405	0.01241	0.043006	0.00373	111.18	0	0	0	0	1	0	0	14.6400	-1.5000	-14.6200	1.1900	0.0000	0.0000	0.0000	0.0000;
	24541	24405	0.010166	0.04306	0.00616	133.12	0	0	0	0	1	0	0	58.7600	9.6600	-58.4300	-8.9300	0.0000	0.0000	0.0000	0.0000;
	24411	24407	0.008033	0.031953	0.00293	137.97	0	0	0	0	1	0	0	84.2900	-23.4000	-83.7100	25.4000	0.0000	0.0000	0.0000	0.0000;
	24408	24409	0.000238	0.001166	0	0	0	0	0	0	1	0	0	32.5200	16.5700	-32.5200	-16.5600	0.0000	0.0000	0.0000	0.0000;
	24408	24458	0.008881	0.036016	0.00497	134.77	0	0	0	0	1	0	0	-65.9400	14.7700	66.3300	-13.7000	0.0000	0.0000	0.0000	0.0000;
	24410	24413	0.001346	0.077244	0	549.38	0	0	1	0	1	0	0	218.3500	4.7100	-217.7400	30.2000	0.0000	0.0000	0.0000	0.0000;
	24410	24414	0.000271	0.001172	0	0	0	0	0	0	1	0	0	32.5200	12.1200	-32.5200	-12.1100	0.0000	0.0000	0.0000	0.0000;
	24410	24567	0.000904	0.010081	0.20239	884	0	0	0	0	1	0	0	-6.3500	-14.0000	6.3500	-7.3600	0.0000	0.0000	0.0000	0.0000;
	24411	24413	-0.000701	-0.040206	0	424.38	0	0	1	0	1	0	0	-218.0500	12.0300	217.7400	-30.2000	0.0000	0.0000	0.0000	0.0000;
	24411	24458	0.007864	0.028487	0.00276	140.77	0	0	0	0	1	0	0	101.2400	-0.4300	-100.4800	2.9100	0.0000	0.0000	0.0000	0.0000;
	24412	24413	0.003725	0.21374	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24415	24417	0.00574	0.025658	0.00326	105.18	0	0	0	0	1	0	0	-4.7100	20.5500	4.7300	-20.7900	0.0000	0.0000	0.0000	0.0000;
	24417	24418	0.000222	0.001156	0	0	0	0	0	0	1	0	0	31.0100	7.2300	-31.0100	-7.2100	0.0000	0.0000	0.0000	0.0000;
	25348	24417	0.010918	0.047956	0.00413	126.14	0	0	0	0	1	0	0	35.9000	-13.3300	-35.7400	13.5600	0.0000	0.0000	0.0000	0.0000;
	24420	24419	0.013065	0.055983	0.00358	143.5	0	0	0	0	1	0	0	62.2600	-14.9400	-61.7300	16.8500	0.0000	0.0000	0.0000	0.0000;
	24420	24419	0.013065	0.055983	0.00358	143.5	0	0	0	0	1	0	0	62.2600	-14.9400	-61.7300	16.8500	0.0000	0.0000	0.0000	0.0000;
	24421	24420	0.008538	0.045065	0.00721	109.89	0	0	0	0	1	0	0	5.9400	-13.8300	-5.9200	13.2100	0.0000	0.0000	0.0000	0.0000;
	24423	24422	0.000498	0.028376	0	447.77	0	0	1.04375	0	1	0	0	-276.0200	-87.0400	276.4400	111.0200	0.0000	0.0000	0.0000	0.0000;
	24422	24424	0.00023	0.001102	0	0	0	0	0	0	1	0	0	-276.4400	-111.0200	276.6400	111.9500	0.0000	0.0000	0.0000	0.0000;
	24425	24423	0.005524	0.023419	0.00288	145.01	0	0	0	0	1	0	0	-72.5500	-20.0100	72.8400	20.9400	0.0000	0.0000	0.0000	0.0000;
	24425	24423	0.005524	0.023419	0.00288	145.01	0	0	0	0	1	0	0	-72.5500	-20.0100	72.8400	20.9400	0.0000	0.0000	0.0000	0.0000;
	24423	24426	0.005862	0.031892	0.00364	128.92	0	0	0	0	1	0	0	48.3900	27.1900	-48.2200	-26.6600	0.0000	0.0000	0.0000	0.0000;
	24457	24423	0.011876	0.050137	0.00551	131.5	0	0	0	0	1	0	0	-50.9600	-16.3100	51.2800	17.0900	0.0000	0.0000	0.0000	0.0000;
	24424	24687	0.000769	0.0078	0.3051	1277.82	0	0	0	0	1	0	0	-695.2000	-48.6200	698.7300	52.0300	0.0000	0.0000	0.0000	0.0000;
	24425	24427	0.009077	0.043507	0.00548	139.2	0	0	0	0	1	0	0	88.0200	18.4500	-87.3300	-15.7100	0.0000	0.0000	0.0000	0.0000;
	24455	24425	0.008781	0.040834	0.00246	123.56	0	0	0	0	1	0	0	-29.4800	-11.8100	29.5700	11.9400	0.0000	0.0000	0.0000	0.0000;
	24426	24463	0.009734	0.049342	0.0108	111.08	0	0	0	0	1	0	0	12.3200	18.1300	-12.2800	-19.0300	0.0000	0.0000	0.0000	0.0000;
	24427	24536	0.007603	0.017638	0.00186	129.58	0	0	0	0	1	0	0	47.2800	3.9800	-47.1200	-3.7800	0.0000	0.0000	0.0000	0.0000;
	24429	24428	0.017285	0.06095	0.00736	121.05	0	0	0	0	1	0	0	23.5000	-12.2600	-23.3800	11.9200	0.0000	0.0000	0.0000	0.0000;
	24428	25016	0.013859	0.063141	0.01075	100.87	0	0	0	0	1	0	0	0.3100	-14.1000	-0.2900	13.1000	0.0000	0.0000	0.0000	0.0000;
	24429	24473	0.026223	0.116988	0.01477	125.54	0	0	0	0	1	0	0	-33.3900	8.9000	33.7000	-9.0200	0.0000	0.0000	0.0000	0.0000;
	24430	24431	0.012081	0.057486	0.00718	122.51	0	0	0	0	1	0	0	27.5000	-7.0000	-27.4000	6.6900	0.0000	0.0000	0.0000	0.0000;
	24531	24430	0.034231	0.120249	0.00846	122.73	0	0	0	0	1	0	0	-31.5400	-5.0200	31.8800	5.3600	0.0000	0.0000	0.0000	0.0000;
	24430	24715	0.026835	0.111058	0.01099	140.14	0	0	0	0	1	0	0	-75.4400	-0.7100	76.9100	5.6000	0.0000	0.0000	0.0000	0.0000;
	24433	24434	0.000201	0.00104	0	0	0	0	0	0	1	0	0	26.4900	6.4800	-26.4900	-6.4700	0.0000	0.0000	0.0000	0.0000;
	24433	24436	0.004287	0.016814	0.0023	148.91	0	0	0	0	1	0	0	-70.6900	-10.8700	70.8900	11.4100	0.0000	0.0000	0.0000	0.0000;
	24433	24436	0.004287	0.016814	0.0023	148.91	0	0	0	0	1	0	0	-70.6900	-10.8700	70.8900	11.4100	0.0000	0.0000	0.0000	0.0000;
	24436	24435	0.000396	0.028065	0	438.48	0	0	1.0125	0	1	0	0	-215.8400	-26.5100	216.0100	38.9100	0.0000	0.0000	0.0000	0.0000;
	24435	24437	0.000299	0.001067	0	0	0	0	0	0	1	0	0	40.2800	9.0800	-40.2800	-9.0700	0.0000	0.0000	0.0000	0.0000;
	24439	24466	0.023422	0.092343	0.00933	126.31	0	0	0	0	1	0	0	-32.9300	10.0300	33.2000	-9.9600	0.0000	0.0000	0.0000	0.0000;
	24440	24441	0.000286	0.001138	0	0	0	0	0	0	1	0	0	4.8300	0.3700	-4.8300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	24440	25624	0.017227	0.080056	0.00826	130.44	0	0	0	0	1	0	0	-38.2300	7.7500	38.4800	-7.4800	0.0000	0.0000	0.0000	0.0000;
	25728	24440	0.004842	0.022053	0.00205	125.86	0	0	0	0	1	0	0	-28.5300	8.6700	28.5700	-8.7100	0.0000	0.0000	0.0000	0.0000;
	24442	24443	0.009582	0.033228	0.00349	103.69	0	0	0	0	1	0	0	3.3600	-1.7700	-3.3600	1.4200	0.0000	0.0000	0.0000	0.0000;
	24444	24445	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-26.3500	-9.1400	26.3500	9.1500	0.0000	0.0000	0.0000	0.0000;
	24445	24449	0.003193	0.013814	0.00292	145.19	0	0	0	0	1	0	0	73.3500	-12.6600	-73.1700	13.1400	0.0000	0.0000	0.0000	0.0000;
	24445	24449	0.003193	0.013814	0.00292	145.19	0	0	0	0	1	0	0	73.3500	-12.6600	-73.1700	13.1400	0.0000	0.0000	0.0000	0.0000;
	24448	24446	0.017697	0.07053	0.01738	139.35	0	0	0	0	1	0	0	-79.6100	68.6000	81.4300	-63.1800	0.0000	0.0000	0.0000	0.0000;
	24449	24446	0.012078	0.055295	0.00388	132.23	0	0	0	0	1	0	0	53.5400	-34.3000	-53.0500	36.1400	0.0000	0.0000	0.0000	0.0000;
	24447	24448	0.000228	0.001193	0	0	0	0	0	0	1	0	0	-13.4200	69.2900	13.4300	-69.2400	0.0000	0.0000	0.0000	0.0000;
	24451	24450	0.004667	0.01936	0.00208	139.22	0	0	0	0	1	0	0	85.3300	11.5800	-84.9900	-10.3900	0.0000	0.0000	0.0000	0.0000;
	24450	24529	0.006785	0.031035	0.00416	111.86	0	0	0	0	1	0	0	8.5900	7.3400	-8.5800	-7.7200	0.0000	0.0000	0.0000	0.0000;
	24451	24452	0.000271	0.001031	0	0	0	0	0	0	1	0	0	33.7400	7.7100	-33.7400	-7.7000	0.0000	0.0000	0.0000	0.0000;
	24451	24725	0.013636	0.055455	0.00764	142.13	0	0	0	0	1	0	0	-59.5400	-9.6400	60.0200	10.8100	0.0000	0.0000	0.0000	0.0000;
	24451	24725	0.013636	0.055455	0.00764	142.13	0	0	0	0	1	0	0	-59.5400	-9.6400	60.0200	10.8100	0.0000	0.0000	0.0000	0.0000;
	24453	24454	0.000262	0.00101	0	0	0	0	0	0	1	0	0	33.6700	18.5500	-33.6600	-18.5400	0.0000	0.0000	0.0000	0.0000;
	24526	24453	0.005012	0.021205	0.00291	137.16	0	0	0	0	1	0	0	-64.5100	-13.4700	64.7200	14.1000	0.0000	0.0000	0.0000	0.0000;
	24453	24529	0.006054	0.029796	0.00299	127.85	0	0	0	0	1	0	0	43.8000	2.2500	-43.6900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	24453	24608	0.010011	0.042874	0.00382	145.89	0	0	0	0	1	0	0	-71.0900	-17.4500	71.6200	19.3200	0.0000	0.0000	0.0000	0.0000;
	24453	24608	0.010011	0.042874	0.00382	145.89	0	0	0	0	1	0	0	-71.0900	-17.4500	71.6200	19.3200	0.0000	0.0000	0.0000	0.0000;
	24455	24456	0.000239	0.001066	0	0	0	0	0	0	1	0	0	32.1200	9.4900	-32.1200	-9.4800	0.0000	0.0000	0.0000	0.0000;
	24455	24457	0.005096	0.02215	0.00247	115.89	0	0	0	0	1	0	0	-15.6400	-4.6500	15.6500	4.4500	0.0000	0.0000	0.0000	0.0000;
	24455	24461	0.013259	0.075806	0.00955	114.22	0	0	0	0	1	0	0	13.0100	6.9700	-12.9800	-7.8000	0.0000	0.0000	0.0000	0.0000;
	24458	24459	0.00025	0.001152	0	0	0	0	0	0	1	0	0	34.1400	10.7900	-34.1400	-10.7700	0.0000	0.0000	0.0000	0.0000;
	24462	24460	0.011004	0.04707	0.0035	116.83	0	0	0	0	1	0	0	16.3800	22.8600	-16.3000	-22.8600	0.0000	0.0000	0.0000	0.0000;
	24460	24536	0.005458	0.022341	0.0046	130.11	0	0	0	0	1	0	0	-48.1300	-4.2600	48.2600	4.3100	0.0000	0.0000	0.0000	0.0000;
	24463	24464	0.000275	0.001117	0	0	0	0	0	0	1	0	0	19.3900	3.0100	-19.3800	-3.0100	0.0000	0.0000	0.0000	0.0000;
	24525	24463	0.006975	0.030186	0.00454	110.61	0	0	0	0	1	0	0	7.1300	-16.3900	-7.1100	16.0200	0.0000	0.0000	0.0000	0.0000;
	24465	24466	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-25.2600	-2.7000	25.2700	2.7000	0.0000	0.0000	0.0000	0.0000;
	24468	24467	0.008008	0.030723	0.00447	128.4	0	0	0	0	1	0	0	46.9700	-5.7600	-46.8000	5.9700	0.0000	0.0000	0.0000	0.0000;
	24470	24469	0.01707	0.084661	0.00665	138.5	0	0	0	0	1	0	0	-81.2800	-8.7200	82.3800	13.4700	0.0000	0.0000	0.0000	0.0000;
	24470	24471	0.000251	0.001104	0	0	0	0	0	0	1	0	0	15.7300	1.0200	-15.7300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	24473	24470	0.009122	0.033387	0.00496	135.73	0	0	0	0	1	0	0	-65.1700	-6.8000	65.5500	7.7000	0.0000	0.0000	0.0000	0.0000;
	24472	24473	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-31.4600	-15.8100	31.4600	15.8300	0.0000	0.0000	0.0000	0.0000;
	24474	24478	0.007389	0.040709	0.00947	109.94	0	0	0	0	1	0	0	-2.3600	-10.8400	2.3700	9.9300	0.0000	0.0000	0.0000	0.0000;
	24474	24605	0.005602	0.019852	0.00193	122.47	0	0	0	0	1	0	0	-16.5400	0.1900	16.5500	-0.3300	0.0000	0.0000	0.0000	0.0000;
	24476	24475	0.002437	0.062768	0	142.75	0	0	1.0375	0	1	0	0	-19.1500	-8.9900	19.1600	9.2600	0.0000	0.0000	0.0000	0.0000;
	24475	24477	0.000278	0.001097	0	0	0	0	0	0	1	0	0	-19.1600	-9.2600	19.1700	9.2700	0.0000	0.0000	0.0000	0.0000;
	24477	24478	0.025256	0.096761	0.01093	126.4	0	0	0	0	1	0	0	40.3100	4.3800	-39.9100	-3.9700	0.0000	0.0000	0.0000	0.0000;
	24479	24478	0.001548	0.046358	0	178.12	0	0	1	0	1	0	0	-18.2500	16.4400	18.2600	-16.1700	0.0000	0.0000	0.0000	0.0000;
	24478	24480	0.000265	0.001028	0	0	0	0	0	0	1	0	0	19.2800	10.2200	-19.2800	-10.2100	0.0000	0.0000	0.0000	0.0000;
	24481	24482	0.0003	0.001013	0	0	0	0	0	0	1	0	0	-59.0400	-19.1100	59.0500	19.1500	0.0000	0.0000	0.0000	0.0000;
	24482	24483	0.009003	0.042418	0.00512	121.23	0	0	0	0	1	0	0	-21.6100	-7.7600	21.6600	7.4300	0.0000	0.0000	0.0000	0.0000;
	24482	24492	0.023228	0.081039	0.0121	116.45	0	0	0	0	1	0	0	10.5000	-18.0100	-10.4100	17.0500	0.0000	0.0000	0.0000	0.0000;
	24483	24486	0.00155	0.047487	0	365.95	0	0	1	0	1	0	0	45.9000	-8.5300	-45.8700	9.5200	0.0000	0.0000	0.0000	0.0000;
	24483	24487	0.000246	0.001153	0	0	0	0	0	0	1	0	0	20.1500	2.4100	-20.1500	-2.4100	0.0000	0.0000	0.0000	0.0000;
	24817	24483	0.003787	0.016202	0.00262	146.05	0	0	0	0	1	0	0	-102.2100	48.7000	102.6600	-47.0200	0.0000	0.0000	0.0000	0.0000;
	24484	24486	-0.000224	-0.006855	0	240.95	0	0	1	0	1	0	0	-45.8800	9.3800	45.8700	-9.5200	0.0000	0.0000	0.0000	0.0000;
	24485	24486	0.007153	0.219184	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24488	24491	0.00108	0.027134	0	304.75	0	0	1	0	1	0	0	30.9400	-4.2800	-30.9300	4.5300	0.0000	0.0000	0.0000	0.0000;
	24488	24492	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-30.9400	4.2800	30.9400	-4.2700	0.0000	0.0000	0.0000	0.0000;
	24488	24493	0.000207	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24489	24491	0.001367	0.034347	0	204.75	0	0	1	0	1	0	0	-30.9100	4.8400	30.9300	-4.5300	0.0000	0.0000	0.0000	0.0000;
	24490	24491	0.012777	0.320952	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24494	24496	0.005077	0.020424	0.00214	134.01	0	0	0	0	1	0	0	-64.7600	-38.4500	65.0200	39.2900	0.0000	0.0000	0.0000	0.0000;
	24494	24498	0.013044	0.058012	0.00481	128.89	0	0	0	0	1	0	0	37.0500	-1.0500	-36.8900	1.2800	0.0000	0.0000	0.0000	0.0000;
	24494	24499	0.005689	0.024508	0.00597	122.68	0	0	0	0	1	0	0	-8.5600	33.2600	8.6300	-33.6200	0.0000	0.0000	0.0000	0.0000;
	24496	24495	0.000479	0.027006	0	352.25	0	0	1.025	0	1	0	0	-128.8800	-55.6200	128.9800	60.7400	0.0000	0.0000	0.0000	0.0000;
	24495	24497	0.000237	0.001093	0	0	0	0	0	0	1	0	0	36.2700	17.0700	-36.2700	-17.0500	0.0000	0.0000	0.0000	0.0000;
	24495	25707	0.000787	0.009187	0.22465	1400.82	0	0	0	0	1	0	0	-690.6400	17.5600	694.1500	-0.8000	0.0000	0.0000	0.0000	0.0000;
	24495	25707	0.000787	0.009187	0.22465	1400.82	0	0	0	0	1	0	0	-690.6400	17.5600	694.1500	-0.8000	0.0000	0.0000	0.0000	0.0000;
	24495	25707	0.000787	0.009187	0.22465	1400.82	0	0	0	0	1	0	0	-690.6400	17.5600	694.1500	-0.8000	0.0000	0.0000	0.0000	0.0000;
	24496	24498	0.010695	0.054577	0.00854	136.65	0	0	0	0	1	0	0	63.8600	16.3300	-63.4300	-15.0700	0.0000	0.0000	0.0000	0.0000;
	24499	25013	0.033619	0.148198	0.01249	120.27	0	0	0	0	1	0	0	22.5500	4.1000	-22.3900	-4.6600	0.0000	0.0000	0.0000	0.0000;
	24501	24506	0.00873	0.040897	0.0037	139.12	0	0	0	0	1	0	0	85.3400	2.1600	-84.7500	0.2300	0.0000	0.0000	0.0000	0.0000;
	25444	24501	0.00746	0.029867	0.00631	141.6	0	0	0	0	1	0	0	57.3700	-24.0800	-57.1000	24.4800	0.0000	0.0000	0.0000	0.0000;
	25444	24501	0.00746	0.029867	0.00631	141.6	0	0	0	0	1	0	0	57.3700	-24.0800	-57.1000	24.4800	0.0000	0.0000	0.0000	0.0000;
	24503	24502	0.000426	0.025341	0	494.1	0	0	1.00625	0	1	0	0	-157.9000	-6.6800	158.0000	12.6400	0.0000	0.0000	0.0000	0.0000;
	24503	24502	0.000426	0.025341	0	494.1	0	0	1.00625	0	1	0	0	-157.9000	-6.6800	158.0000	12.6400	0.0000	0.0000	0.0000	0.0000;
	24503	24502	0.000426	0.025341	0	494.1	0	0	1.00625	0	1	0	0	-157.9000	-6.6800	158.0000	12.6400	0.0000	0.0000	0.0000	0.0000;
	24502	24504	0.000297	0.001086	0	0	0	0	0	0	1	0	0	28.9200	15.1000	-28.9200	-15.0900	0.0000	0.0000	0.0000	0.0000;
	24502	25345	0.000459	0.005984	0.12584	1330.95	0	0	0	0	1	0	0	-574.9600	12.1100	576.3800	-7.0500	0.0000	0.0000	0.0000	0.0000;
	24502	25345	0.000459	0.005984	0.12584	1330.95	0	0	0	0	1	0	0	-574.9600	12.1100	576.3800	-7.0500	0.0000	0.0000	0.0000	0.0000;
	24505	24503	0.005468	0.027561	0.0028	154.69	0	0	0	0	1	0	0	-84.3900	4.1900	84.7600	-2.6500	0.0000	0.0000	0.0000	0.0000;
	24505	24503	0.005468	0.027561	0.0028	154.69	0	0	0	0	1	0	0	-84.3900	4.1900	84.7600	-2.6500	0.0000	0.0000	0.0000	0.0000;
	24505	24503	0.005468	0.027561	0.0028	154.69	0	0	0	0	1	0	0	-84.3900	4.1900	84.7600	-2.6500	0.0000	0.0000	0.0000	0.0000;
	24503	25346	0.016617	0.079596	0.00854	121.25	0	0	0	0	1	0	0	29.4400	5.5600	-29.3000	-5.8100	0.0000	0.0000	0.0000	0.0000;
	25444	24505	0.004804	0.01887	0.0016	146.73	0	0	0	0	1	0	0	-79.2100	13.9600	79.5100	-12.9800	0.0000	0.0000	0.0000	0.0000;
	25444	24505	0.004804	0.01887	0.0016	146.73	0	0	0	0	1	0	0	-79.2100	13.9600	79.5100	-12.9800	0.0000	0.0000	0.0000	0.0000;
	24506	24507	0.000249	0.001196	0	0	0	0	0	0	1	0	0	28.9800	7.0800	-28.9800	-7.0700	0.0000	0.0000	0.0000	0.0000;
	24506	25348	0.003026	0.010668	0.00115	132.95	0	0	0	0	1	0	0	55.7700	-7.3100	-55.6700	7.5100	0.0000	0.0000	0.0000	0.0000;
	24509	24508	0.001871	0.0542	0	94.06	0	0	1.05	0	1	0	0	0.9100	-3.5600	-0.9100	3.5600	0.0000	0.0000	0.0000	0.0000;
	24508	24510	0.000279	0.001038	0	0	0	0	0	0	1	0	0	0.9100	-3.5600	-0.9100	3.5600	0.0000	0.0000	0.0000	0.0000;
	24512	24511	0.02304	0.096029	0.00905	109.49	0	0	0	0	1	0	0	20.2900	8.1900	-20.1800	-8.7000	0.0000	0.0000	0.0000	0.0000;
	24754	24511	0.019019	0.072066	0.00871	99.66	0	0	0	0	1	0	0	-13.3400	-9.1500	13.3800	8.4400	0.0000	0.0000	0.0000	0.0000;
	24513	24512	0.001699	0.048153	0	227.12	0	0	1.025	0	1	0	0	11.8500	-8.0900	-11.8500	8.1800	0.0000	0.0000	0.0000	0.0000;
	24512	24514	0.00023	0.001077	0	0	0	0	0	0	1	0	0	6.8000	2.5800	-6.8000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	24516	24515	0.000874	0.042285	0	375.66	0	0	1.025	0	1	0	0	-115.2100	-50.9100	115.3500	57.3500	0.0000	0.0000	0.0000	0.0000;
	24515	24517	0.000241	0.001129	0	0	0	0	0	0	1	0	0	43.7400	19.7300	-43.7300	-19.7100	0.0000	0.0000	0.0000	0.0000;
	24515	24699	0.001199	0.015523	0.27114	1264.83	0	0	0	0	1	0	0	-397.1400	45.7600	398.9100	-52.2300	0.0000	0.0000	0.0000	0.0000;
	24516	24520	0.014277	0.048719	0.00642	135.15	0	0	0	0	1	0	0	45.1700	20.2400	-44.8400	-19.8300	0.0000	0.0000	0.0000	0.0000;
	24518	24519	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-21.2300	-2.1600	21.2300	2.1600	0.0000	0.0000	0.0000	0.0000;
	24520	24519	0.014064	0.036806	0.00368	130.17	0	0	0	0	1	0	0	29.4500	7.5900	-29.3300	-7.6500	0.0000	0.0000	0.0000	0.0000;
	24519	31510	0.014659	0.07025	0.01146	122.43	0	0	0	0	1	0	0	8.1000	5.4900	-8.0800	-6.6200	0.0000	0.0000	0.0000	0.0000;
	24520	24521	0.000244	0.001025	0	0	0	0	0	0	1	0	0	15.4000	12.2500	-15.4000	-12.2400	0.0000	0.0000	0.0000	0.0000;
	24522	24524	0.012121	0.056978	0.00656	135.71	0	0	0	0	1	0	0	-64.5300	9.7900	65.0400	-8.0800	0.0000	0.0000	0.0000	0.0000;
	24522	24710	0.006253	0.026071	0.0015	122.8	0	0	0	0	1	0	0	26.1800	-12.8500	-26.1300	12.9200	0.0000	0.0000	0.0000	0.0000;
	24523	24524	0.013387	0.056124	0.00655	140.32	0	0	0	0	1	0	0	94.2600	3.3400	-93.1200	0.7300	0.0000	0.0000	0.0000	0.0000;
	24549	24523	0.00643	0.029442	0.00182	139.4	0	0	0	0	1	0	0	89.3000	22.1000	-88.7900	-19.9800	0.0000	0.0000	0.0000	0.0000;
	24523	24683	0.00419	0.016175	0.00226	165.5	0	0	0	0	1	0	0	-133.1500	-22.0400	133.8700	24.6000	0.0000	0.0000	0.0000	0.0000;
	24523	24683	0.00419	0.016175	0.00226	165.5	0	0	0	0	1	0	0	-133.1500	-22.0400	133.8700	24.6000	0.0000	0.0000	0.0000	0.0000;
	24523	24683	0.00419	0.016175	0.00226	165.5	0	0	0	0	1	0	0	-133.1500	-22.0400	133.8700	24.6000	0.0000	0.0000	0.0000	0.0000;
	24786	24523	0.006518	0.029668	0.00344	124.34	0	0	0	0	1	0	0	30.1100	8.5300	-30.0500	-8.6200	0.0000	0.0000	0.0000	0.0000;
	24710	24525	0.006772	0.029834	0.00229	122.9	0	0	0	0	1	0	0	26.1300	-12.9200	-26.0700	12.9300	0.0000	0.0000	0.0000	0.0000;
	24526	24527	0.000252	0.001088	0	0	0	0	0	0	1	0	0	21.1100	9.9600	-21.1100	-9.9600	0.0000	0.0000	0.0000	0.0000;
	24528	24529	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-52.2600	-9.6800	52.2700	9.7100	0.0000	0.0000	0.0000	0.0000;
	24725	24530	0.007897	0.028752	0.00495	141.66	0	0	0	0	1	0	0	42.7300	6.6400	-42.5900	-6.6500	0.0000	0.0000	0.0000	0.0000;
	24725	24530	0.007897	0.028752	0.00495	141.66	0	0	0	0	1	0	0	42.7300	6.6400	-42.5900	-6.6500	0.0000	0.0000	0.0000	0.0000;
	24532	24531	0.014286	0.059132	0.00379	108.94	0	0	0	0	1	0	0	-10.9600	2.8800	10.9800	-3.1900	0.0000	0.0000	0.0000	0.0000;
	24532	24533	0.000209	0.001144	0	0	0	0	0	0	1	0	0	14.8600	2.1600	-14.8600	-2.1600	0.0000	0.0000	0.0000	0.0000;
	24534	24535	0.002455	0.062198	0	174.56	0	0	0.98125	0	1	0	0	-1.5000	-0.5700	1.5000	0.5800	0.0000	0.0000	0.0000	0.0000;
	24534	24536	0.000276	0.001166	0	0	0	0	0	0	1	0	0	1.1400	0.5200	-1.1400	-0.5200	0.0000	0.0000	0.0000	0.0000;
	24534	24537	0.000227	0.00119	0	0	0	0	0	0	1	0	0	0.3600	0.0500	-0.3600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	24538	24539	0.000937	0.026061	0	363.53	0	0	1	0	1	0	0	-179.6900	27.8600	179.9800	-19.9800	0.0000	0.0000	0.0000	0.0000;
	24538	24540	0.001336	0.036885	0	362.58	0	0	1	0	1	0	0	-179.5700	31.1800	179.9800	-19.9800	0.0000	0.0000	0.0000	0.0000;
	24538	24541	0.000224	0.001016	0	0	0	0	0	0	1	0	0	359.2600	-59.0400	-358.9900	60.2700	0.0000	0.0000	0.0000	0.0000;
	24538	24542	0.000298	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24541	24598	0.004201	0.019412	0.00139	115.32	0	0	0	0	1	0	0	16.6800	-24.9600	-16.6500	24.9600	0.0000	0.0000	0.0000	0.0000;
	24543	24544	0.000268	0.001121	0	0	0	0	0	0	1	0	0	-29.7600	-3.6800	29.7700	3.6900	0.0000	0.0000	0.0000	0.0000;
	24550	24544	0.003609	0.018181	0.00236	117.09	0	0	0	0	1	0	0	18.4100	19.0700	-18.3900	-19.2000	0.0000	0.0000	0.0000	0.0000;
	24544	24663	0.00234	0.011821	0.00145	132.56	0	0	0	0	1	0	0	53.8900	3.3500	-53.8200	-3.1800	0.0000	0.0000	0.0000	0.0000;
	24545	24546	0.000963	0.027049	0	375.86	0	0	1	0	1	0	0	-192.6700	-46.2500	193.0200	56.0900	0.0000	0.0000	0.0000	0.0000;
	24545	24547	0.000846	0.023844	0	375.39	0	0	1	0	1	0	0	-192.7100	-56.5100	193.0200	65.4200	0.0000	0.0000	0.0000	0.0000;
	24545	24548	0.000298	0.001126	0	0	0	0	0	0	1	0	0	11.8800	2.4900	-11.8800	-2.4800	0.0000	0.0000	0.0000	0.0000;
	24545	24549	0.000217	0.001031	0	0	0	0	0	0	1	0	0	373.5000	100.2800	-373.2000	-98.8500	0.0000	0.0000	0.0000	0.0000;
	24683	24549	0.001201	0.005069	0.00063	149.51	0	0	0	0	1	0	0	-90.3800	-28.7700	90.4800	29.1300	0.0000	0.0000	0.0000	0.0000;
	24683	24549	0.001201	0.005069	0.00063	149.51	0	0	0	0	1	0	0	-90.3800	-28.7700	90.4800	29.1300	0.0000	0.0000	0.0000	0.0000;
	24549	24786	0.009648	0.033641	0.00236	131.33	0	0	0	0	1	0	0	51.3100	7.6500	-51.0700	-7.0600	0.0000	0.0000	0.0000	0.0000;
	24549	24793	0.016366	0.080876	0.00876	131.34	0	0	0	0	1	0	0	51.6300	10.8400	-51.2100	-9.6700	0.0000	0.0000	0.0000	0.0000;
	24550	24551	0.002037	0.057751	0	174.47	0	0	1	0	1	0	0	-3.0000	-1.3900	3.0000	1.4000	0.0000	0.0000	0.0000	0.0000;
	24550	24552	0.000218	0.001199	0	0	0	0	0	0	1	0	0	23.0400	5.4800	-23.0400	-5.4700	0.0000	0.0000	0.0000	0.0000;
	24575	24550	0.00309	0.012108	0.00111	125.36	0	0	0	0	1	0	0	-33.9100	-0.4800	33.9400	0.4900	0.0000	0.0000	0.0000	0.0000;
	24550	24663	0.002569	0.013062	0.00183	137.03	0	0	0	0	1	0	0	74.5400	29.9700	-74.3900	-29.3800	0.0000	0.0000	0.0000	0.0000;
	24554	24553	0.000103	0.008924	0	1625.3	0	0	1.0125	0	1	0	0	-671.2900	-92.0900	671.7300	130.7300	0.0000	0.0000	0.0000	0.0000;
	24554	24553	0.000103	0.008924	0	1625.3	0	0	1.0125	0	1	0	0	-671.2900	-92.0900	671.7300	130.7300	0.0000	0.0000	0.0000	0.0000;
	24554	24553	0.000103	0.008924	0	1625.3	0	0	1.0125	0	1	0	0	-671.2900	-92.0900	671.7300	130.7300	0.0000	0.0000	0.0000	0.0000;
	24553	24556	8.6e-05	0.006657	0	1768.97	0	0	1	0	1	0	0	-270.4900	-186.4400	270.5700	193.0800	0.0000	0.0000	0.0000	0.0000;
	24553	24557	0.000113	0.008542	0	1760.07	0	0	1	0	1	0	0	-255.4700	-185.2100	255.5700	193.0800	0.0000	0.0000	0.0000	0.0000;
	24553	24558	8.6e-05	0.006536	0	1753.22	0	0	1	0	1	0	0	-311.7800	-185.1300	311.8800	193.0800	0.0000	0.0000	0.0000	0.0000;
	24553	24559	0.000101	0.0074	0	1751.19	0	0	1	0	1	0	0	-342.1500	-182.7800	342.2900	193.0800	0.0000	0.0000	0.0000	0.0000;
	24553	24561	0.000215	0.001068	0	0	0	0	0	0	1	0	0	-835.3200	87.6700	836.7200	-80.7100	0.0000	0.0000	0.0000	0.0000;
	24555	24554	0.000463	0.025314	0	503.75	0	0	1.0125	0	1	0	0	-173.1900	-28.1900	173.3200	35.4700	0.0000	0.0000	0.0000	0.0000;
	24555	24554	0.000463	0.025314	0	503.75	0	0	1.0125	0	1	0	0	-173.1900	-28.1900	173.3200	35.4700	0.0000	0.0000	0.0000	0.0000;
	24555	24554	0.000463	0.025314	0	503.75	0	0	1.0125	0	1	0	0	-173.1900	-28.1900	173.3200	35.4700	0.0000	0.0000	0.0000	0.0000;
	24554	24560	0.000263	0.001098	0	0	0	0	0	0	1	0	0	1493.8900	169.8300	-1488.4200	-147.0100	0.0000	0.0000	0.0000	0.0000;
	24664	24561	0.000102	0.002971	1.43365	4132.23	0	0	0	0	1	0	0	837.4000	-215.6400	-836.7200	80.7100	0.0000	0.0000	0.0000	0.0000;
	24563	24562	0.000532	0.030206	0	535.29	0	0	1.05	0	1	0	0	-211.9600	-92.2600	212.2500	108.6900	0.0000	0.0000	0.0000	0.0000;
	24563	24562	0.000532	0.030206	0	535.29	0	0	1.05	0	1	0	0	-211.9600	-92.2600	212.2500	108.6900	0.0000	0.0000	0.0000	0.0000;
	24563	24562	0.000532	0.030206	0	535.29	0	0	1.05	0	1	0	0	-211.9600	-92.2600	212.2500	108.6900	0.0000	0.0000	0.0000	0.0000;
	24562	24566	0.0001	-0.002684	0	356.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24562	24567	0.000247	0.001176	0	0	0	0	0	0	1	0	0	-636.7600	-326.0700	637.9700	331.8300	0.0000	0.0000	0.0000	0.0000;
	24562	24568	0.000266	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24564	24566	0.000825	0.044244	0	178.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24565	24566	0.000825	0.044244	0	178.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24569	24570	0.018713	0.498335	0	28.38	0	0	0.99375	0	1	0	0	-0.4800	-0.2200	0.4800	0.2300	0.0000	0.0000	0.0000	0.0000;
	24569	24571	0.013039	0.360511	0	27.86	0	0	0.99375	0	1	0	0	-0.4800	-0.2200	0.4800	0.2300	0.0000	0.0000	0.0000	0.0000;
	24569	24572	0.004693	0.134036	0	83.98	0	0	0.99375	0	1	0	0	-0.9700	-0.4500	0.9700	0.4500	0.0000	0.0000	0.0000	0.0000;
	24569	24573	0.015996	0.435029	0	26.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24569	24574	0.02316	0.676061	0	18.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24569	24575	0.000258	0.001124	0	0	0	0	0	0	1	0	0	1.9300	0.9000	-1.9300	-0.9000	0.0000	0.0000	0.0000	0.0000;
	24569	24576	0.000213	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24577	24578	0.000815	0.026611	0	318.74	0	0	0.98125	0	1	0	0	-83.5400	10.9500	83.5900	-9.2800	0.0000	0.0000	0.0000	0.0000;
	24577	24579	0.000284	0.001169	0	0	0	0	0	0	1	0	0	83.5400	-10.9500	-83.5200	11.0200	0.0000	0.0000	0.0000	0.0000;
	24577	24580	0.000223	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24579	24590	0.004179	0.015737	0.00165	164.56	0	0	0	0	1	0	0	-128.9700	-57.8700	129.7300	60.5700	0.0000	0.0000	0.0000	0.0000;
	24579	24590	0.004179	0.015737	0.00165	164.56	0	0	0	0	1	0	0	-128.9700	-57.8700	129.7300	60.5700	0.0000	0.0000	0.0000	0.0000;
	24579	24590	0.004179	0.015737	0.00165	164.56	0	0	0	0	1	0	0	-128.9700	-57.8700	129.7300	60.5700	0.0000	0.0000	0.0000	0.0000;
	24581	24582	0.000296	0.001187	0	0	0	0	0	0	1	0	0	10.8000	5.0300	-10.8000	-5.0300	0.0000	0.0000	0.0000	0.0000;
	24583	24584	0.001007	0.029421	0	546	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24583	24585	0.000693	0.019822	0	546	0	0	1.1	0	1	0	0	-418.5100	-144.4400	419.9400	185.4300	0.0000	0.0000	0.0000	0.0000;
	24583	24586	0.000864	0.023151	0	546	0	0	1.1	0	1	0	0	-418.1700	-138.0700	419.9400	185.4300	0.0000	0.0000	0.0000	0.0000;
	24583	24587	0.000695	0.018638	0	546	0	0	1.1	0	1	0	0	-418.5000	-146.7600	419.9400	185.4300	0.0000	0.0000	0.0000	0.0000;
	24583	24588	0.000874	0.024938	0	546	0	0	1.1	0	1	0	0	-418.1600	-134.6600	419.9400	185.4300	0.0000	0.0000	0.0000	0.0000;
	24583	24589	0.000879	0.028692	0	546	0	0	1.1	0	1	0	0	-418.1700	-127.5800	419.9400	185.4300	0.0000	0.0000	0.0000	0.0000;
	24583	24590	0.000286	0.001098	0	0	0	0	0	0	1	0	0	2091.5100	691.5100	-2079.4200	-645.0600	0.0000	0.0000	0.0000	0.0000;
	24583	24591	0.000286	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.2700	26.6000	-126.3400	-22.5000	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.2700	26.6000	-126.3400	-22.5000	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.2700	26.6000	-126.3400	-22.5000	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.2700	26.6000	-126.3400	-22.5000	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.2700	26.6000	-126.3400	-22.5000	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.2700	26.6000	-126.3400	-22.5000	0.0000	0.0000	0.0000	0.0000;
	24592	24593	0.004091	0.127427	0	98.89	0	0	0.9625	0	1	0	0	-1.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24592	24594	0.000258	0.001077	0	0	0	0	0	0	1	0	0	1.0000	-0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24592	24595	0.00026	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24594	24822	0.004141	0.018266	0.00269	127.9	0	0	0	0	1	0	0	-39.4900	-11.5700	39.5600	11.6000	0.0000	0.0000	0.0000	0.0000;
	24597	24596	0.000137	0.011223	0	1604.71	0	0	1.01875	0	1	0	0	-512.1500	-101.4200	512.5100	130.3800	0.0000	0.0000	0.0000	0.0000;
	24597	24596	0.000137	0.011223	0	1604.71	0	0	1.01875	0	1	0	0	-512.1500	-101.4200	512.5100	130.3800	0.0000	0.0000	0.0000	0.0000;
	24597	24596	0.000137	0.011223	0	1604.71	0	0	1.01875	0	1	0	0	-512.1500	-101.4200	512.5100	130.3800	0.0000	0.0000	0.0000	0.0000;
	24596	24600	0.000257	0.001027	0	0	0	0	0	0	1	0	0	-1201.5700	-262.1100	1205.1600	276.4400	0.0000	0.0000	0.0000	0.0000;
	24598	24597	0.000293	0.018397	0	492.65	0	0	1.0125	0	1	0	0	-153.5000	-54.9100	153.5700	59.4600	0.0000	0.0000	0.0000	0.0000;
	24598	24597	0.000293	0.018397	0	492.65	0	0	1.0125	0	1	0	0	-153.5000	-54.9100	153.5700	59.4600	0.0000	0.0000	0.0000	0.0000;
	24598	24597	0.000293	0.018397	0	492.65	0	0	1.0125	0	1	0	0	-153.5000	-54.9100	153.5700	59.4600	0.0000	0.0000	0.0000	0.0000;
	24597	24601	0.000267	0.001132	0	0	0	0	0	0	1	0	0	1075.7500	125.8800	-1072.8900	-113.7700	0.0000	0.0000	0.0000	0.0000;
	24599	24598	0.001764	0.050571	0	244.19	0	0	1.025	0	1	0	0	-161.2600	-39.5000	161.7200	52.7800	0.0000	0.0000	0.0000	0.0000;
	24600	25642	0.000377	0.010259	4.59646	4189.4	0	0	0	0	1	0	0	-1205.1600	-79.8600	1210.2600	-282.2300	0.0000	0.0000	0.0000	0.0000;
	24602	24603	0.000293	0.001136	0	0	0	0	0	0	1	0	0	4.8000	1.8400	-4.8000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	24605	24603	0.006102	0.02029	0.00395	118.26	0	0	0	0	1	0	0	-8.5500	3.4000	8.5600	-3.7800	0.0000	0.0000	0.0000	0.0000;
	24603	24754	0.010842	0.039502	0.00408	106.3	0	0	0	0	1	0	0	-19.2800	-11.6700	19.3400	11.4500	0.0000	0.0000	0.0000	0.0000;
	24604	24605	0.00021	0.001147	0	0	0	0	0	0	1	0	0	8.0000	3.0700	-8.0000	-3.0700	0.0000	0.0000	0.0000	0.0000;
	24606	24607	0.001886	0.050331	0	213.08	0	0	0.99375	0	1	0	0	-5.5000	0.0100	5.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24606	24608	0.000224	0.001198	0	0	0	0	0	0	1	0	0	5.5000	-0.0100	-5.5000	0.0100	0.0000	0.0000	0.0000	0.0000;
	24725	24608	0.003034	0.012493	0.00089	145.33	0	0	0	0	1	0	0	69.0200	19.8500	-68.8700	-19.3300	0.0000	0.0000	0.0000	0.0000;
	24725	24608	0.003034	0.012493	0.00089	145.33	0	0	0	0	1	0	0	69.0200	19.8500	-68.8700	-19.3300	0.0000	0.0000	0.0000	0.0000;
	24609	24610	0.001474	0.040459	0	351.05	0	0	1	0	1	0	0	-152.8300	0.4100	153.1500	8.3800	0.0000	0.0000	0.0000	0.0000;
	24609	24611	0.001186	0.035358	0	350.94	0	0	1	0	1	0	0	-152.8900	-1.9600	153.1500	9.6500	0.0000	0.0000	0.0000	0.0000;
	24609	24612	0.00073	0.021933	0	350.84	0	0	1	0	1	0	0	-152.9900	-10.1300	153.1500	14.9300	0.0000	0.0000	0.0000	0.0000;
	24609	24613	0.001043	0.026009	0	349.92	0	0	1	0	1	0	0	-152.9200	-5.8900	153.1500	11.5600	0.0000	0.0000	0.0000	0.0000;
	24609	24614	0.000903	0.027034	0	349.89	0	0	1	0	1	0	0	-152.9500	-6.2400	153.1500	12.1300	0.0000	0.0000	0.0000	0.0000;
	24609	24615	0.000921	0.028009	0	349.87	0	0	1	0	1	0	0	-152.9400	-5.7200	153.1500	11.8200	0.0000	0.0000	0.0000	0.0000;
	24609	24616	0.000241	0.001015	0	0	0	0	0	0	1	0	0	917.5100	29.5300	-915.6200	-21.5700	0.0000	0.0000	0.0000	0.0000;
	24609	24617	0.000207	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24616	24631	0.00147	0.004976	0.00045	152.25	0	0	0	0	1	0	0	77.1100	-5.0800	-77.0200	5.3100	0.0000	0.0000	0.0000	0.0000;
	24616	24631	0.00147	0.004976	0.00045	152.25	0	0	0	0	1	0	0	77.1100	-5.0800	-77.0200	5.3100	0.0000	0.0000	0.0000	0.0000;
	24616	24631	0.00147	0.004976	0.00045	152.25	0	0	0	0	1	0	0	77.1100	-5.0800	-77.0200	5.3100	0.0000	0.0000	0.0000	0.0000;
	24618	24619	0.000244	0.001065	0	0	0	0	0	0	1	0	0	52.7900	24.6000	-52.7900	-24.5700	0.0000	0.0000	0.0000	0.0000;
	24619	24780	0.006163	0.022305	0.00248	115.21	0	0	0	0	1	0	0	-14.5100	-12.1700	14.5300	11.9700	0.0000	0.0000	0.0000	0.0000;
	25539	24619	0.0029	0.011619	0.00192	153.25	0	0	0	0	1	0	0	-80.3800	21.6500	80.5700	-21.1100	0.0000	0.0000	0.0000	0.0000;
	25539	24619	0.0029	0.011619	0.00192	153.25	0	0	0	0	1	0	0	-80.3800	21.6500	80.5700	-21.1100	0.0000	0.0000	0.0000	0.0000;
	25539	24619	0.0029	0.011619	0.00192	153.25	0	0	0	0	1	0	0	-80.3800	21.6500	80.5700	-21.1100	0.0000	0.0000	0.0000	0.0000;
	25564	24619	0.003844	0.017244	0.00204	162.09	0	0	0	0	1	0	0	123.0800	-29.1800	-122.5100	31.5100	0.0000	0.0000	0.0000	0.0000;
	25564	24619	0.003844	0.017244	0.00204	162.09	0	0	0	0	1	0	0	123.0800	-29.1800	-122.5100	31.5100	0.0000	0.0000	0.0000	0.0000;
	25564	24619	0.003844	0.017244	0.00204	162.09	0	0	0	0	1	0	0	123.0800	-29.1800	-122.5100	31.5100	0.0000	0.0000	0.0000	0.0000;
	24620	24621	0.002012	0.055925	0	198.64	0	0	1	0	1	0	0	-4.3300	-2.0100	4.3300	2.0200	0.0000	0.0000	0.0000	0.0000;
	24620	24622	0.002692	0.072735	0	198.27	0	0	1	0	1	0	0	-4.3300	-2.0000	4.3300	2.0200	0.0000	0.0000	0.0000	0.0000;
	24620	24623	0.003208	0.083455	0	197.86	0	0	1	0	1	0	0	-4.3300	-2.0000	4.3300	2.0200	0.0000	0.0000	0.0000	0.0000;
	24620	24624	0.000279	0.001054	0	0	0	0	0	0	1	0	0	13.0000	6.0100	-13.0000	-6.0100	0.0000	0.0000	0.0000	0.0000;
	24620	24625	0.000256	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24748	24624	0.002222	0.010221	0.00127	116.27	0	0	0	0	1	0	0	-15.5600	8.4500	15.5600	-8.5500	0.0000	0.0000	0.0000	0.0000;
	24626	24627	0.000274	0.001153	0	0	0	0	0	0	1	0	0	8.0000	3.7300	-8.0000	-3.7300	0.0000	0.0000	0.0000	0.0000;
	24628	24629	0.000234	0.001033	0	0	0	0	0	0	1	0	0	112.3800	-5.5100	-112.3600	5.6300	0.0000	0.0000	0.0000	0.0000;
	24629	24806	0.001805	0.007703	0.00053	145.76	0	0	0	0	1	0	0	-60.9400	8.2300	61.0000	-8.0200	0.0000	0.0000	0.0000	0.0000;
	24629	24806	0.001805	0.007703	0.00053	145.76	0	0	0	0	1	0	0	-60.9400	8.2300	61.0000	-8.0200	0.0000	0.0000	0.0000	0.0000;
	24630	24631	0.000282	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24632	24635	0.000783	0.035142	0	347.39	0	0	1	0	1	0	0	5.7500	1.9700	-5.7500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	24632	24636	0.000202	0.001107	0	0	0	0	0	0	1	0	0	6.2400	-2.5600	-6.2400	2.5600	0.0000	0.0000	0.0000	0.0000;
	24632	24637	0.000233	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24633	24635	-0.000184	-0.008243	0	222.39	0	0	1	0	1	0	0	-5.7500	-1.9600	5.7500	1.9600	0.0000	0.0000	0.0000	0.0000;
	24742	24633	0.006521	0.029603	0.00512	126.52	0	0	0	0	1	0	0	-29.7000	-1.0900	29.7500	0.7800	0.0000	0.0000	0.0000	0.0000;
	24634	24635	0.003044	0.136542	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24638	24639	0.000269	0.001011	0	0	0	0	0	0	1	0	0	7.2000	2.7600	-7.2000	-2.7600	0.0000	0.0000	0.0000	0.0000;
	25016	24639	0.006139	0.029947	0.00432	127.25	0	0	0	0	1	0	0	37.2600	-30.0100	-37.1300	30.2000	0.0000	0.0000	0.0000	0.0000;
	24641	24640	0.00027	0.013729	0	322.25	0	0	1	0	1	0	0	-90.3100	-4.4300	90.3300	5.4700	0.0000	0.0000	0.0000	0.0000;
	24640	24642	0.001106	0.054314	0	229.02	0	0	1.0375	0	1	0	0	-23.4900	1.4500	23.5000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	24640	24643	0.000261	0.001129	0	0	0	0	0	0	1	0	0	-66.8400	-6.9200	66.8500	6.9700	0.0000	0.0000	0.0000	0.0000;
	24640	24644	0.000292	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32249	24643	0.000935	0.010611	0.20375	1061.66	0	0	0	0	1	0	0	66.8900	-14.6700	-66.8500	-6.9700	0.0000	0.0000	0.0000	0.0000;
	24646	24645	0.001354	0.038975	0	294.78	0	0	1	0	1	0	0	-102.0700	12.3700	102.2000	-8.6100	0.0000	0.0000	0.0000	0.0000;
	24646	24645	0.001354	0.038975	0	294.78	0	0	1	0	1	0	0	-102.0700	12.3700	102.2000	-8.6100	0.0000	0.0000	0.0000	0.0000;
	24646	24645	0.001354	0.038975	0	294.78	0	0	1	0	1	0	0	-102.0700	12.3700	102.2000	-8.6100	0.0000	0.0000	0.0000	0.0000;
	24645	24647	0.001221	0.03803	0	314.83	0	0	1	0	1	0	0	-74.9300	5.6400	74.9900	-3.6700	0.0000	0.0000	0.0000	0.0000;
	24645	24648	0.001043	0.030357	0	314.67	0	0	1	0	1	0	0	-74.9400	5.2400	74.9900	-3.6800	0.0000	0.0000	0.0000	0.0000;
	24645	24649	0.001212	0.035539	0	313.79	0	0	1	0	1	0	0	-74.9300	5.5100	74.9900	-3.6800	0.0000	0.0000	0.0000	0.0000;
	24645	24650	0.0013	0.038565	0	312.97	0	0	1	0	1	0	0	-74.9200	5.6700	74.9900	-3.6700	0.0000	0.0000	0.0000	0.0000;
	24645	24651	0.000218	0.001054	0	0	0	0	0	0	1	0	0	-6.8800	3.7600	6.8800	-3.7600	0.0000	0.0000	0.0000	0.0000;
	24645	24652	0.00025	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24715	24651	0.008648	0.028622	0.00371	128.22	0	0	0	0	1	0	0	6.8800	-4.1500	-6.8800	3.7600	0.0000	0.0000	0.0000	0.0000;
	24653	24654	0.003987	0.1113	0	113.94	0	0	1	0	1	0	0	-1.1500	-0.4400	1.1500	0.4400	0.0000	0.0000	0.0000	0.0000;
	24653	24655	0.004291	0.114109	0	113.14	0	0	1	0	1	0	0	-1.1500	-0.4400	1.1500	0.4400	0.0000	0.0000	0.0000	0.0000;
	24653	24656	0.000282	0.001001	0	0	0	0	0	0	1	0	0	2.3000	0.8800	-2.3000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	24653	24657	0.000293	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24659	24658	0.002202	0.06457	0	185.42	0	0	1.075	0	1	0	0	-28.3700	-85.1500	28.5600	90.6900	0.0000	0.0000	0.0000	0.0000;
	24658	24660	0.000231	0.001051	0	0	0	0	0	0	1	0	0	-28.5600	-90.6900	28.5800	90.7800	0.0000	0.0000	0.0000	0.0000;
	24658	24661	0.000286	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24816	24659	0.006252	0.013082	0.0005	70.62	0	0	0	0	1	0	0	37.1400	-49.2200	-36.9200	49.6300	0.0000	0.0000	0.0000	0.0000;
	24816	24659	0.006252	0.013082	0.0005	70.62	0	0	0	0	1	0	0	37.1400	-49.2200	-36.9200	49.6300	0.0000	0.0000	0.0000	0.0000;
	24660	24817	0.001739	0.007516	0.0008	120.01	0	0	0	0	1	0	0	-23.4300	-18.9000	23.4500	18.8800	0.0000	0.0000	0.0000	0.0000;
	24662	24663	0.000256	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24663	24745	0.005799	0.019283	0.00132	141.01	0	0	0	0	1	0	0	101.4400	33.9600	-100.8100	-32.0000	0.0000	0.0000	0.0000	0.0000;
	24665	24664	0.000101	0.008363	0	1461.04	0	0	1.0125	0	1	0	0	-585.1800	-88.7700	585.5100	116.4600	0.0000	0.0000	0.0000	0.0000;
	24664	24667	7.9e-05	0.00674	0	1250.49	0	0	1.025	0	1	0	0	-142.4600	-70.8700	142.4800	72.5300	0.0000	0.0000	0.0000	0.0000;
	24664	24668	0.000134	0.010338	0	1249.21	0	0	1.03125	0	1	0	0	-142.4500	-69.9600	142.4800	72.5300	0.0000	0.0000	0.0000	0.0000;
	24664	24669	0.000163	0.012939	0	1248.42	0	0	1.03125	0	1	0	0	-142.4400	-69.3200	142.4800	72.5300	0.0000	0.0000	0.0000	0.0000;
	24664	24670	0.000145	0.01105	0	1246.64	0	0	1.03125	0	1	0	0	-142.4400	-69.7900	142.4800	72.5300	0.0000	0.0000	0.0000	0.0000;
	24664	24706	0.000134	0.0035	1.59231	4013.22	0	0	0	0	1	0	0	-374.3800	-319.1900	374.6200	152.7400	0.0000	0.0000	0.0000	0.0000;
	24778	24664	0.00016	0.004511	1.99071	4053.68	0	0	0	0	1	0	0	479.1100	32.9200	-478.7500	-238.2200	0.0000	0.0000	0.0000	0.0000;
	24666	24665	0.000322	0.017835	0	431.09	0	0	1.0125	0	1	0	0	-206.0800	-68.6300	206.2300	76.5900	0.0000	0.0000	0.0000	0.0000;
	24665	24671	0.000251	0.001046	0	0	0	0	0	0	1	0	0	378.9500	12.1700	-378.6200	-10.7900	0.0000	0.0000	0.0000	0.0000;
	24665	24672	0.000258	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24666	28729	0.061891	0.229781	0.02683	116.79	0	0	0	0	1	0	0	-31.3800	16.4500	32.1300	-16.5400	0.0000	0.0000	0.0000	0.0000;
	24673	24674	0.001424	0.040046	0	306.85	0	0	1.00625	0	1	0	0	-28.8500	-10.7200	28.8600	11.0800	0.0000	0.0000	0.0000	0.0000;
	24673	24675	0.001526	0.049939	0	283.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24673	24676	0.000284	0.001192	0	0	0	0	0	0	1	0	0	28.8500	10.7200	-28.8500	-10.7000	0.0000	0.0000	0.0000	0.0000;
	24673	24677	0.00022	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24678	24679	0.005485	0.13881	0	108.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24678	24680	0.00026	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24682	24681	0.000115	0.008784	0	1713.02	0	0	1	0	1	0	0	-743.3200	14.8600	743.9100	30.0700	0.0000	0.0000	0.0000	0.0000;
	24682	24681	0.000115	0.008784	0	1713.02	0	0	1	0	1	0	0	-743.3200	14.8600	743.9100	30.0700	0.0000	0.0000	0.0000	0.0000;
	24682	24681	0.000115	0.008784	0	1713.02	0	0	1	0	1	0	0	-743.3200	14.8600	743.9100	30.0700	0.0000	0.0000	0.0000	0.0000;
	24681	24684	0.000162	0.013104	0	1290.28	0	0	1	0	1	0	0	-164.6300	-52.8100	164.6800	56.4200	0.0000	0.0000	0.0000	0.0000;
	24681	24685	0.000133	0.010334	0	1284.24	0	0	1	0	1	0	0	-164.6400	-53.5600	164.6800	56.4200	0.0000	0.0000	0.0000	0.0000;
	24681	24686	7.7e-05	0.006932	0	1279.42	0	0	1	0	1	0	0	-164.6500	-72.3900	164.6800	74.4600	0.0000	0.0000	0.0000	0.0000;
	25558	24681	0.000208	0.005568	3.16037	4181.52	0	0	0	0	1	0	0	1372.2700	-188.2400	-1368.6500	-57.0800	0.0000	0.0000	0.0000	0.0000;
	24681	25575	0.000189	0.005696	2.70803	4169.9	0	0	0	0	1	0	0	-853.2500	-187.2100	854.5300	-69.2600	0.0000	0.0000	0.0000	0.0000;
	24683	24682	0.000331	0.020178	0	427.64	0	0	1	0	1	0	0	-220.8600	-16.2700	221.0100	25.5100	0.0000	0.0000	0.0000	0.0000;
	24682	24687	0.000251	0.001099	0	0	0	0	0	0	1	0	0	2008.9500	-70.0900	-1999.5600	111.2000	0.0000	0.0000	0.0000	0.0000;
	24682	24688	0.000262	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24687	24789	0.00023	0.002378	0.05138	1197.4	0	0	0	0	1	0	0	410.9700	-200.9600	-410.5200	200.0400	0.0000	0.0000	0.0000	0.0000;
	24689	24690	0.000237	0.001182	0	0	0	0	0	0	1	0	0	12.2600	4.7100	-12.2600	-4.7100	0.0000	0.0000	0.0000	0.0000;
	24691	24692	0.000236	0.001066	0	0	0	0	0	0	1	0	0	44.9900	17.2800	-44.9900	-17.2600	0.0000	0.0000	0.0000	0.0000;
	24868	24692	0.009986	0.051756	0.00579	124.86	0	0	0	0	1	0	0	-37.2800	-8.5400	37.4200	8.6900	0.0000	0.0000	0.0000	0.0000;
	24692	24871	0.015565	0.076896	0.01081	128.25	0	0	0	0	1	0	0	47.0100	14.0900	-46.6400	-13.3900	0.0000	0.0000	0.0000	0.0000;
	24692	24878	0.035619	0.133266	0.01306	126.29	0	0	0	0	1	0	0	-39.4400	-5.5200	39.9800	6.1700	0.0000	0.0000	0.0000	0.0000;
	24693	24696	0.0001	-0.00109	0	408.08	0	0	1	0	1	0	0	-1.2000	-0.5600	1.2000	0.5600	0.0000	0.0000	0.0000	0.0000;
	24693	24697	0.000211	0.001046	0	0	0	0	0	0	1	0	0	1.2000	0.5600	-1.2000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	24694	24696	0.002812	0.075417	0	204.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24695	24696	0.002812	0.075417	0	204.04	0	0	1	0	1	0	0	1.2000	0.5600	-1.2000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	24697	24745	0.002754	0.012028	0.002	118.52	0	0	0	0	1	0	0	19.1400	-6.6400	-19.1300	6.4800	0.0000	0.0000	0.0000	0.0000;
	24697	24748	0.003228	0.013662	0.00186	117.93	0	0	0	0	1	0	0	-17.9400	7.2000	17.9500	-7.3400	0.0000	0.0000	0.0000	0.0000;
	24699	24698	0.000143	0.011949	0	1424.69	0	0	1	0	1	0	0	-257.3300	-53.7400	257.4300	61.3600	0.0000	0.0000	0.0000	0.0000;
	24698	24703	0.000103	0.008084	0	1463.92	0	0	1.03125	0	1	0	0	-282.4700	-94.6700	282.5600	101.6100	0.0000	0.0000	0.0000	0.0000;
	24698	24704	9.2e-05	0.00843	0	1463.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24698	24705	0.000152	0.010656	0	1462.64	0	0	1.0375	0	1	0	0	-282.4300	-92.3900	282.5600	101.6100	0.0000	0.0000	0.0000	0.0000;
	24698	24706	0.000268	0.001119	0	0	0	0	0	0	1	0	0	307.4800	125.7000	-307.2100	-124.5700	0.0000	0.0000	0.0000	0.0000;
	24698	24707	0.000276	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24699	24702	0.001144	0.072086	0	582.98	0	0	1	0	1	0	0	245.9300	46.7000	-245.2700	-5.0200	0.0000	0.0000	0.0000	0.0000;
	29977	24699	0.00096	0.01292	0.33864	1184.27	0	0	0	0	1	0	0	388.8900	-77.1800	-387.5100	59.2700	0.0000	0.0000	0.0000	0.0000;
	24700	24702	-0.000693	-0.043679	0	432.98	0	0	1	0	1	0	0	-245.6700	-30.2800	245.2700	5.0200	0.0000	0.0000	0.0000	0.0000;
	24701	24702	0.002528	0.159249	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24723	24706	0.000103	0.003091	1.62625	3996.62	0	0	0	0	1	0	0	67.4200	-149.1900	-67.4100	-28.1700	0.0000	0.0000	0.0000	0.0000;
	24708	24709	0.001539	0.040143	0	284.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24708	24710	0.000275	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24711	24712	0.000298	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24714	24713	7.6e-05	0.006027	0	1599.53	0	0	1.00625	0	1	0	0	-507.9800	10.0000	508.1700	4.4300	0.0000	0.0000	0.0000	0.0000;
	24714	24713	7.6e-05	0.006027	0	1599.53	0	0	1.00625	0	1	0	0	-507.9800	10.0000	508.1700	4.4300	0.0000	0.0000	0.0000	0.0000;
	24714	24713	7.6e-05	0.006027	0	1599.53	0	0	1.00625	0	1	0	0	-507.9800	10.0000	508.1700	4.4300	0.0000	0.0000	0.0000	0.0000;
	24713	24716	0.000266	0.001139	0	0	0	0	0	0	1	0	0	-1196.5400	112.6800	1200.1100	-97.4300	0.0000	0.0000	0.0000	0.0000;
	24713	24717	0.000208	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24715	24714	0.000371	0.024598	0	354.6	0	0	1	0	1	0	0	-83.7900	-1.4600	83.8200	3.0400	0.0000	0.0000	0.0000	0.0000;
	24813	24716	0.000213	0.006119	2.96564	4199.75	0	0	0	0	1	0	0	1202.9500	-50.7800	-1200.1100	-190.9600	0.0000	0.0000	0.0000	0.0000;
	24718	24719	0.001135	0.035155	0	338.39	0	0	1	0	1	0	0	-124.8200	-17.0000	124.9800	22.1600	0.0000	0.0000	0.0000	0.0000;
	24718	24720	0.001411	0.032433	0	337.71	0	0	1	0	1	0	0	-124.7700	-22.7600	124.9800	27.5800	0.0000	0.0000	0.0000	0.0000;
	24718	24721	0.000225	0.001019	0	0	0	0	0	0	1	0	0	249.5900	59.6600	-249.4500	-59.0400	0.0000	0.0000	0.0000	0.0000;
	24718	24722	0.00024	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24723	24727	0.000131	0.009549	0	1768.89	0	0	1	0	1	0	0	1124.0700	138.4100	-1122.5300	-26.0600	0.0000	0.0000	0.0000	0.0000;
	24723	24728	0.000154	0.012318	0	1336.34	0	0	1.04375	0	1	0	0	-198.5600	-95.1500	198.6400	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24729	8.2e-05	0.007265	0	1335.27	0	0	1.0375	0	1	0	0	-198.6000	-97.6100	198.6400	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24730	0.000182	0.013185	0	1331.32	0	0	1.04375	0	1	0	0	-198.5500	-94.7400	198.6400	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24731	8.4e-05	0.00631	0	1330.12	0	0	1.0375	0	1	0	0	-198.6000	-98.0700	198.6400	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24732	6.2e-05	0.004843	0	1329.85	0	0	1.0375	0	1	0	0	-198.6100	-98.7700	198.6400	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24733	0.000147	0.012101	0	1329.19	0	0	1.04375	0	1	0	0	-198.5700	-95.2600	198.6400	101.1200	0.0000	0.0000	0.0000	0.0000;
	24725	24724	0.00058	0.032	0	546.35	0	0	1	0	1	0	0	-168.3200	-26.8500	168.4800	35.6700	0.0000	0.0000	0.0000	0.0000;
	24725	24724	0.00058	0.032	0	546.35	0	0	1	0	1	0	0	-168.3200	-26.8500	168.4800	35.6700	0.0000	0.0000	0.0000	0.0000;
	24725	24724	0.00058	0.032	0	546.35	0	0	1	0	1	0	0	-168.3200	-26.8500	168.4800	35.6700	0.0000	0.0000	0.0000	0.0000;
	24724	24727	-4.5e-05	-0.003295	0	1743.89	0	0	1	0	1	0	0	-1123.0600	-64.8300	1122.5300	26.0600	0.0000	0.0000	0.0000	0.0000;
	24724	24734	0.000204	0.001005	0	0	0	0	0	0	1	0	0	617.6300	-42.1900	-616.9100	45.7600	0.0000	0.0000	0.0000	0.0000;
	24724	24735	0.000266	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24726	24727	0.000437	0.03187	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24734	24802	0.001117	0.013878	0.18665	1163.51	0	0	0	0	1	0	0	513.6300	40.0500	-510.8600	-25.4900	0.0000	0.0000	0.0000	0.0000;
	24734	31539	0.000975	0.011308	0.21033	1216.22	0	0	0	0	1	0	0	103.2700	-85.8200	-103.1300	64.7800	0.0000	0.0000	0.0000	0.0000;
	24736	24737	0.003917	0.116284	0	97.14	0	0	0.99375	0	1	0	0	-1.0000	-0.3800	1.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	24736	24738	0.000201	0.001067	0	0	0	0	0	0	1	0	0	1.0000	0.3800	-1.0000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	24739	24740	0.002192	0.060946	0	245.7	0	0	1	0	1	0	0	-22.3900	1.3800	22.4000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	24739	24741	0.002229	0.061992	0	245.61	0	0	1	0	1	0	0	-22.3900	1.3900	22.4000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	24739	24742	0.000204	0.001013	0	0	0	0	0	0	1	0	0	44.7700	-2.7700	-44.7700	2.7900	0.0000	0.0000	0.0000	0.0000;
	24739	24743	0.000291	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24742	24776	0.00993	0.035998	0.00456	136.15	0	0	0	0	1	0	0	74.4700	-1.6900	-73.9600	3.0600	0.0000	0.0000	0.0000	0.0000;
	24744	24745	0.000257	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24746	24747	0.001926	0.058179	0	160.88	0	0	1.00625	0	1	0	0	-2.4000	-1.1100	2.4000	1.1200	0.0000	0.0000	0.0000	0.0000;
	24746	24748	0.000279	0.001007	0	0	0	0	0	0	1	0	0	2.4000	1.1100	-2.4000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	24746	24749	0.000254	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24750	24753	0.0001	0.001297	0	472.72	0	0	1	0	1	0	0	-6.0000	-2.3000	6.0000	2.3000	0.0000	0.0000	0.0000	0.0000;
	24750	24754	0.000208	0.001083	0	0	0	0	0	0	1	0	0	6.0000	2.3000	-6.0000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	24751	24753	0.000959	0.027935	0	236.36	0	0	1	0	1	0	0	3.0000	1.1500	-3.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	24752	24753	0.000959	0.027935	0	236.36	0	0	1	0	1	0	0	3.0000	1.1500	-3.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	24756	24755	9.3e-05	0.006474	0	1464.82	0	0	1	0	1	0	0	-645.4700	-28.1100	645.8300	53.2200	0.0000	0.0000	0.0000	0.0000;
	24755	24758	7.2e-05	0.005073	0	1455.97	0	0	1.0375	0	1	0	0	-247.8000	-111.7900	247.8500	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24759	0.000101	0.008813	0	1455.68	0	0	1.0375	0	1	0	0	-247.7800	-109.0900	247.8500	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24760	0.000103	0.007802	0	1453.65	0	0	1.0375	0	1	0	0	-247.7700	-109.8200	247.8500	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24761	9.8e-05	0.008451	0	1453.62	0	0	1.0375	0	1	0	0	-247.7800	-109.3500	247.8500	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24762	0.000117	0.008493	0	1453	0	0	1.0375	0	1	0	0	-247.7600	-109.3200	247.8500	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24763	7.8e-05	0.006621	0	1448.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24755	24778	4.6e-05	0.001359	0.51238	3981.66	0	0	0	0	1	0	0	-195.9400	-296.8300	195.9900	242.5500	0.0000	0.0000	0.0000	0.0000;
	24757	24756	0.000486	0.035735	0	347.34	0	0	1	0	1	0	0	-97.9100	-34.1400	97.9600	37.8000	0.0000	0.0000	0.0000	0.0000;
	24756	24764	0.000245	0.001076	0	0	0	0	0	0	1	0	0	547.5100	-9.6900	-546.8200	12.6900	0.0000	0.0000	0.0000	0.0000;
	24756	24765	0.000217	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24764	24783	0.000466	0.005818	0.11164	1292.61	0	0	0	0	1	0	0	-856.1800	-0.7000	859.3600	28.3800	0.0000	0.0000	0.0000	0.0000;
	24764	25538	0.000424	0.00481	0.12233	1294.61	0	0	0	0	1	0	0	-855.4300	-4.3300	858.3200	23.9200	0.0000	0.0000	0.0000	0.0000;
	25677	24764	0.000514	0.005583	0.09614	1287.65	0	0	0	0	1	0	0	739.7000	-43.4500	-737.0800	61.6000	0.0000	0.0000	0.0000	0.0000;
	24766	24767	0.002143	0.057942	0	215.5	0	0	1	0	1	0	0	-5.6000	-2.1300	5.6000	2.1500	0.0000	0.0000	0.0000	0.0000;
	24766	24768	0.00193	0.054371	0	215.3	0	0	1	0	1	0	0	-5.6000	-2.1300	5.6000	2.1500	0.0000	0.0000	0.0000	0.0000;
	24766	24769	0.001605	0.044817	0	215.26	0	0	1	0	1	0	0	-2.8000	-1.0700	2.8000	1.0800	0.0000	0.0000	0.0000	0.0000;
	24766	24770	0.000285	0.001034	0	0	0	0	0	0	1	0	0	14.0000	5.3300	-14.0000	-5.3300	0.0000	0.0000	0.0000	0.0000;
	24766	24771	0.000237	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24772	24775	0.0001	0.001568	0	547.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24772	24776	0.000216	0.001187	0	0	0	0	0	0	1	0	0	22.5000	8.6400	-22.5000	-8.6300	0.0000	0.0000	0.0000	0.0000;
	24772	24777	0.000299	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24773	24775	0.000998	0.027555	0	273.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24774	24775	0.000998	0.027555	0	273.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24779	24778	7.3e-05	0.005725	0	1216.4	0	0	1.01875	0	1	0	0	18.1500	-353.3300	-18.0600	360.1600	0.0000	0.0000	0.0000	0.0000;
	24778	24781	7.1e-05	0.005752	0	1931.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24778	24782	0.000103	0.007537	0	1899.78	0	0	1.05	0	1	0	0	-459.2100	-414.4600	459.6000	443.6300	0.0000	0.0000	0.0000	0.0000;
	24778	25546	2.1e-05	0.000511	0.25934	3998.97	0	0	0	0	1	0	0	-197.8300	133.5200	197.8400	-161.4900	0.0000	0.0000	0.0000	0.0000;
	24780	24779	0.000565	0.031511	0	439.46	0	0	1.0375	0	1	0	0	238.3000	-116.8900	-237.9100	138.8500	0.0000	0.0000	0.0000	0.0000;
	24779	24783	0.000279	0.001027	0	0	0	0	0	0	1	0	0	219.7600	214.4800	-219.5200	-213.5900	0.0000	0.0000	0.0000	0.0000;
	24779	24784	0.000277	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24780	25564	0.005903	0.020868	0.00247	139.22	0	0	0	0	1	0	0	-83.0100	43.9100	83.4900	-42.4800	0.0000	0.0000	0.0000	0.0000;
	24780	25640	0.01029	0.050274	0.00673	148.05	0	0	0	0	1	0	0	-84.9100	30.5000	85.6800	-27.4600	0.0000	0.0000	0.0000	0.0000;
	24780	25640	0.01029	0.050274	0.00673	148.05	0	0	0	0	1	0	0	-84.9100	30.5000	85.6800	-27.4600	0.0000	0.0000	0.0000	0.0000;
	25538	24783	0.000152	0.001831	0.07717	1183.48	0	0	0	0	1	0	0	-474.6000	7.9000	474.9200	-12.4500	0.0000	0.0000	0.0000	0.0000;
	29653	24783	0.000959	0.01256	0.50041	1306.91	0	0	0	0	1	0	0	1126.2000	-101.5400	-1114.7600	197.6500	0.0000	0.0000	0.0000	0.0000;
	24785	24788	0.001792	0.094351	0	448.44	0	0	1	0	1	0	0	78.2600	32.6900	-78.1500	-26.4200	0.0000	0.0000	0.0000	0.0000;
	24785	24789	0.000294	0.001037	0	0	0	0	0	0	1	0	0	248.8900	97.2300	-248.7000	-96.5400	0.0000	0.0000	0.0000	0.0000;
	24785	24790	0.00023	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24786	24788	-0.001141	-0.060056	0	323.44	0	0	1	0	1	0	0	-78.2200	-30.4100	78.1500	26.4200	0.0000	0.0000	0.0000	0.0000;
	24787	24788	0.003594	0.189259	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24791	24792	0.004142	0.131099	0	121.73	0	0	0.99375	0	1	0	0	-1.4000	-0.5300	1.4000	0.5400	0.0000	0.0000	0.0000	0.0000;
	24791	24793	0.000214	0.001021	0	0	0	0	0	0	1	0	0	1.4000	0.5300	-1.4000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	24795	24794	0.000702	0.038059	0	509.27	0	0	1.05625	0	1	0	0	-187.2500	-67.6400	187.5300	83.1000	0.0000	0.0000	0.0000	0.0000;
	24795	24794	0.000702	0.038059	0	509.27	0	0	1.05625	0	1	0	0	-187.2500	-67.6400	187.5300	83.1000	0.0000	0.0000	0.0000	0.0000;
	24795	24794	0.000702	0.038059	0	509.27	0	0	1.05625	0	1	0	0	-187.2500	-67.6400	187.5300	83.1000	0.0000	0.0000	0.0000	0.0000;
	24794	24796	0.000283	0.001118	0	0	0	0	0	0	1	0	0	-518.8700	-232.5000	519.7500	235.9800	0.0000	0.0000	0.0000	0.0000;
	24794	24797	0.000222	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24799	24798	0.000469	0.030047	0	338.99	0	0	1.01875	0	1	0	0	-95.3200	-16.6800	95.3600	19.3800	0.0000	0.0000	0.0000	0.0000;
	24798	24800	0.000602	0.026066	0	363.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24798	24801	0.000678	0.033927	0	363.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24798	24802	0.000245	0.001014	0	0	0	0	0	0	1	0	0	-95.3600	-19.3800	95.3800	19.4700	0.0000	0.0000	0.0000	0.0000;
	24798	24803	0.0002	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24805	24804	0.000108	0.00924	0	1361.48	0	0	1	0	1	0	0	-320.5700	-14.2200	320.6700	22.9400	0.0000	0.0000	0.0000	0.0000;
	24804	24809	0.000188	0.013216	0	962.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24804	24810	0.000242	0.016737	0	939.48	0	0	1	0	1	0	0	-52.1900	2.9800	52.1900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	24804	24811	0.000154	0.012144	0	934.97	0	0	1	0	1	0	0	-52.1900	2.8600	52.1900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	24804	24812	0.000225	0.018907	0	914.7	0	0	1	0	1	0	0	-52.1900	3.0300	52.1900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	24804	24813	0.000288	0.00105	0	0	0	0	0	0	1	0	0	-164.1100	-31.8100	164.1800	32.0800	0.0000	0.0000	0.0000	0.0000;
	24805	24808	0.000558	0.030143	0	435.72	0	0	1	0	1	0	0	122.0800	-11.7100	-122.0000	15.8700	0.0000	0.0000	0.0000	0.0000;
	24805	24814	0.000289	0.001131	0	0	0	0	0	0	1	0	0	198.4900	25.9400	-198.3800	-25.5200	0.0000	0.0000	0.0000	0.0000;
	24806	24808	2.4e-05	0.001288	0	385.72	0	0	1	0	1	0	0	-122.0000	16.0500	122.0000	-15.8700	0.0000	0.0000	0.0000	0.0000;
	24807	24808	0.00356	0.192178	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25575	24813	6e-05	0.001673	0.81686	4058.82	0	0	0	0	1	0	0	598.1200	-151.0900	-597.9200	67.2800	0.0000	0.0000	0.0000	0.0000;
	25642	24813	8.7e-05	0.002469	0.89628	4095.28	0	0	0	0	1	0	0	537.7100	-325.8200	-537.4200	236.4500	0.0000	0.0000	0.0000	0.0000;
	24813	25712	0.000315	0.008805	4.65267	4037.25	0	0	0	0	1	0	0	-231.7900	-285.0300	231.9500	-222.4700	0.0000	0.0000	0.0000	0.0000;
	25571	24814	0.000814	0.009968	0.13619	1156.09	0	0	0	0	1	0	0	285.7600	-28.6600	-285.1500	21.3500	0.0000	0.0000	0.0000	0.0000;
	24814	25649	0.00089	0.010473	0.31197	1077.2	0	0	0	0	1	0	0	-50.2000	-11.5000	50.2200	-22.2300	0.0000	0.0000	0.0000	0.0000;
	24816	24815	0.00049	0.012552	0	309.53	0	0	1	0	1	0	0	-78.6800	68.9800	78.7300	-67.7000	0.0000	0.0000	0.0000	0.0000;
	24815	24817	0.000296	0.001196	0	0	0	0	0	0	1	0	0	-78.7300	67.7000	78.7600	-67.5800	0.0000	0.0000	0.0000	0.0000;
	24815	24818	0.000236	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24819	24820	0.002812	0.085921	0	164.71	0	0	1.00625	0	1	0	0	-2.6000	-1.2000	2.6000	1.2100	0.0000	0.0000	0.0000	0.0000;
	24819	24821	0.002655	0.081661	0	119.28	0	0	1.00625	0	1	0	0	-1.3000	-0.6000	1.3000	0.6100	0.0000	0.0000	0.0000	0.0000;
	24819	24822	0.000219	0.001109	0	0	0	0	0	0	1	0	0	3.9000	1.8100	-3.9000	-1.8100	0.0000	0.0000	0.0000	0.0000;
	24819	24823	0.000273	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24825	24824	0.001372	0.039002	0	153.97	0	0	1.0375	0	1	0	0	-17.0700	-5.4800	17.0800	5.6100	0.0000	0.0000	0.0000	0.0000;
	24824	24827	0.001982	0.054874	0	224.21	0	0	0.9875	0	1	0	0	-7.9500	-3.0100	7.9500	3.0500	0.0000	0.0000	0.0000	0.0000;
	24824	24828	0.000213	0.001059	0	0	0	0	0	0	1	0	0	-9.1300	-2.5900	9.1300	2.5900	0.0000	0.0000	0.0000	0.0000;
	24824	24829	0.000241	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24825	24826	0.010868	0.22981	0	49.21	0	0	1.03125	0	1	0	0	-7.9400	0.4500	7.9500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	24831	24830	0.012004	0.041396	0.00304	140.01	0	0	0	0	1	0	0	-70.4000	36.5000	71.1800	-34.1200	0.0000	0.0000	0.0000	0.0000;
	24830	24832	0.018122	0.066673	0.00547	135.79	0	0	0	0	1	0	0	47.5000	1.2400	-47.0800	-0.2000	0.0000	0.0000	0.0000	0.0000;
	24830	24838	0.023392	0.079873	0.01063	147.2	0	0	0	0	1	0	0	-55.5200	23.9000	56.4100	-21.8700	0.0000	0.0000	0.0000	0.0000;
	24830	24838	0.023392	0.079873	0.01063	147.2	0	0	0	0	1	0	0	-55.5200	23.9000	56.4100	-21.8700	0.0000	0.0000	0.0000	0.0000;
	25473	24830	0.018224	0.082297	0.00696	117.33	0	0	0	0	1	0	0	20.4000	17.1500	-20.2700	-17.2300	0.0000	0.0000	0.0000	0.0000;
	24831	24844	0.017905	0.071139	0.0144	131.43	0	0	0	0	1	0	0	45.1500	-50.5400	-44.3200	52.3900	0.0000	0.0000	0.0000	0.0000;
	24832	24833	0.000201	0.001182	0	0	0	0	0	0	1	0	0	12.6300	5.0600	-12.6300	-5.0600	0.0000	0.0000	0.0000	0.0000;
	24834	24832	0.02376	0.099881	0.00834	131.41	0	0	0	0	1	0	0	-34.1500	5.3600	34.4500	-4.8700	0.0000	0.0000	0.0000	0.0000;
	24834	24837	0.009564	0.040502	0.00299	116.57	0	0	0	0	1	0	0	10.3500	15.4900	-10.3100	-15.6200	0.0000	0.0000	0.0000	0.0000;
	24834	25416	0.025222	0.07289	0.01051	116.56	0	0	0	0	1	0	0	8.6500	-21.3800	-8.5200	20.7800	0.0000	0.0000	0.0000	0.0000;
	24835	24836	0.000209	0.001136	0	0	0	0	0	0	1	0	0	18.2500	5.5300	-18.2500	-5.5200	0.0000	0.0000	0.0000	0.0000;
	24837	24835	0.014448	0.062121	0.00661	111.83	0	0	0	0	1	0	0	-9.5200	8.4000	9.5400	-8.9000	0.0000	0.0000	0.0000	0.0000;
	24835	24886	0.060017	0.263985	0.02455	123.08	0	0	0	0	1	0	0	-27.7900	3.3700	28.3100	-3.3500	0.0000	0.0000	0.0000	0.0000;
	24838	25515	0.034337	0.143243	0.01314	147.69	0	0	0	0	1	0	0	-62.9900	21.1000	64.6000	-15.6600	0.0000	0.0000	0.0000	0.0000;
	24838	25515	0.034337	0.143243	0.01314	147.69	0	0	0	0	1	0	0	-62.9900	21.1000	64.6000	-15.6600	0.0000	0.0000	0.0000	0.0000;
	25101	24839	0.023683	0.102545	0.01478	129.13	0	0	0	0	1	0	0	34.9700	-5.1900	-34.7000	4.7700	0.0000	0.0000	0.0000	0.0000;
	24839	25108	0.048881	0.177455	0.01199	125.65	0	0	0	0	1	0	0	28.2900	7.6300	-27.8900	-7.4500	0.0000	0.0000	0.0000	0.0000;
	24840	24898	0.010623	0.045893	0.01142	126.6	0	0	0	0	1	0	0	30.6400	1.3500	-30.5300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	24840	25578	0.02018	0.067477	0.00669	133.22	0	0	0	0	1	0	0	-44.3700	-7.0200	44.8100	7.8700	0.0000	0.0000	0.0000	0.0000;
	24841	24842	0.000239	0.001161	0	0	0	0	0	0	1	0	0	12.0600	4.1800	-12.0600	-4.1800	0.0000	0.0000	0.0000	0.0000;
	24841	24843	0.016389	0.07241	0.00936	129.67	0	0	0	0	1	0	0	-35.0400	-24.1400	35.3300	24.4300	0.0000	0.0000	0.0000	0.0000;
	24841	25105	0.020016	0.090372	0.01683	116.37	0	0	0	0	1	0	0	7.8400	19.0500	-7.7500	-20.3300	0.0000	0.0000	0.0000	0.0000;
	24841	25106	0.022004	0.086882	0.00933	115.83	0	0	0	0	1	0	0	10.2800	1.3700	-10.2600	-2.2200	0.0000	0.0000	0.0000	0.0000;
	25108	24841	0.014213	0.049331	0.00774	102.95	0	0	0	0	1	0	0	-4.8700	-0.3200	4.8700	-0.4600	0.0000	0.0000	0.0000	0.0000;
	25101	24843	0.027867	0.122722	0.00887	135.32	0	0	0	0	1	0	0	47.5000	-4.8000	-46.9200	6.4200	0.0000	0.0000	0.0000	0.0000;
	24844	24845	0.000226	0.001143	0	0	0	0	0	0	1	0	0	10.3100	2.0300	-10.3100	-2.0300	0.0000	0.0000	0.0000	0.0000;
	24844	24847	0.011045	0.05014	0.00575	126.11	0	0	0	0	1	0	0	34.0100	-54.4300	-33.5800	55.8100	0.0000	0.0000	0.0000	0.0000;
	24846	24847	0.017027	0.07454	0.00707	120.15	0	0	0	0	1	0	0	-19.9000	-25.4800	20.0700	25.4800	0.0000	0.0000	0.0000	0.0000;
	24851	24846	0.011792	0.053248	0.00713	114.5	0	0	0	0	1	0	0	-9.5100	-23.8800	9.5900	23.4900	0.0000	0.0000	0.0000	0.0000;
	24847	24848	0.000232	0.001161	0	0	0	0	0	0	1	0	0	13.5100	1.5800	-13.5100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	24849	24851	0.011938	0.05272	0.00448	111.16	0	0	0	0	1	0	0	-7.1900	0.9300	7.2000	-1.3600	0.0000	0.0000	0.0000	0.0000;
	25106	24849	0.021779	0.073356	0.00472	115.42	0	0	0	0	1	0	0	7.6300	2.8300	-7.6200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	24850	24851	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-7.4100	-2.0600	7.4100	2.0600	0.0000	0.0000	0.0000	0.0000;
	25105	24851	0.01476	0.054457	0.00494	109.44	0	0	0	0	1	0	0	5.1800	-23.3500	-5.0900	23.1700	0.0000	0.0000	0.0000	0.0000;
	24852	24854	0.011988	0.034982	0.00414	110.72	0	0	0	0	1	0	0	-7.8400	9.3200	7.8600	-9.7200	0.0000	0.0000	0.0000	0.0000;
	25188	24852	0.007744	0.026242	0.00443	110.97	0	0	0	0	1	0	0	7.9900	-26.1200	-7.9300	25.8200	0.0000	0.0000	0.0000	0.0000;
	24853	24854	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-18.0000	33.5300	18.0000	-33.5100	0.0000	0.0000	0.0000	0.0000;
	24854	24857	0.003555	0.015438	0.00389	103.69	0	0	0	0	1	0	0	-4.7400	-1.2900	4.7400	0.8700	0.0000	0.0000	0.0000	0.0000;
	25022	24854	0.021332	0.078531	0.00874	120.74	0	0	0	0	1	0	0	21.6100	-43.6300	-21.1200	44.5200	0.0000	0.0000	0.0000	0.0000;
	24855	24856	0.000205	0.001025	0	0	0	0	0	0	1	0	0	15.7800	5.5200	-15.7700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	24857	24855	0.00623	0.033551	0.00424	119.4	0	0	0	0	1	0	0	-20.5200	9.8300	20.5500	-10.1200	0.0000	0.0000	0.0000	0.0000;
	24855	24859	0.026624	0.104379	0.01729	138.8	0	0	0	0	1	0	0	-60.4900	19.7800	61.5000	-17.6500	0.0000	0.0000	0.0000	0.0000;
	25188	24855	0.00824	0.032992	0.00379	122.56	0	0	0	0	1	0	0	-24.1200	-0.3800	24.1700	0.1500	0.0000	0.0000	0.0000	0.0000;
	24857	24858	0.000227	0.001144	0	0	0	0	0	0	1	0	0	15.7800	4.4400	-15.7700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	25026	24859	0.022211	0.104178	0.00891	107.11	0	0	0	0	1	0	0	3.8800	-0.5600	-3.8800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	24859	25096	0.039401	0.172575	0.02336	140.46	0	0	0	0	1	0	0	-66.2200	16.6800	67.9600	-11.5400	0.0000	0.0000	0.0000	0.0000;
	24860	24861	0.007107	0.034382	0.00713	117.56	0	0	0	0	1	0	0	15.5000	-6.3400	-15.4800	5.6800	0.0000	0.0000	0.0000	0.0000;
	24860	25207	0.021094	0.090619	0.01624	120.95	0	0	0	0	1	0	0	-21.9600	4.3300	22.0600	-5.5900	0.0000	0.0000	0.0000	0.0000;
	25205	24861	0.033309	0.145612	0.01386	98.3	0	0	0	0	1	0	0	2.5500	7.1100	-2.5200	-8.4900	0.0000	0.0000	0.0000	0.0000;
	24863	24862	0.015593	0.07577	0.00842	125.33	0	0	0	0	1	0	0	33.7800	-1.7900	-33.6100	1.7700	0.0000	0.0000	0.0000	0.0000;
	24862	24865	0.053831	0.230653	0.0162	111.78	0	0	0	0	1	0	0	-5.1600	1.3000	5.1800	-2.8700	0.0000	0.0000	0.0000	0.0000;
	24862	24867	0.02542	0.111504	0.01468	118.75	0	0	0	0	1	0	0	7.3300	7.7100	-7.3000	-9.0600	0.0000	0.0000	0.0000	0.0000;
	24862	24931	0.026022	0.113601	0.01842	108.88	0	0	0	0	1	0	0	4.4200	-10.9200	-4.3900	9.1600	0.0000	0.0000	0.0000	0.0000;
	25501	24862	0.024421	0.093266	0.0082	112.03	0	0	0	0	1	0	0	-13.5800	1.4000	13.6300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	24863	24864	0.000296	0.001144	0	0	0	0	0	0	1	0	0	13.7700	5.8100	-13.7700	-5.8100	0.0000	0.0000	0.0000	0.0000;
	24863	24923	0.014596	0.065697	0.00761	130.46	0	0	0	0	1	0	0	-47.5500	-4.0200	47.8700	4.6800	0.0000	0.0000	0.0000	0.0000;
	24865	24866	0.000289	0.001198	0	0	0	0	0	0	1	0	0	5.5700	0.6400	-5.5700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	24865	25338	0.011807	0.055318	0.00461	113.24	0	0	0	0	1	0	0	-10.7500	2.2400	10.7600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	24870	24867	0.004713	0.023434	0.00287	119.57	0	0	0	0	1	0	0	29.8800	-0.9700	-29.8400	0.8900	0.0000	0.0000	0.0000	0.0000;
	24868	24869	0.000224	0.001055	0	0	0	0	0	0	1	0	0	34.3500	8.7600	-34.3500	-8.7500	0.0000	0.0000	0.0000	0.0000;
	24870	24868	0.009885	0.040099	0.00338	129.53	0	0	0	0	1	0	0	-52.4700	-10.3200	52.7500	11.1200	0.0000	0.0000	0.0000	0.0000;
	24868	24875	0.044088	0.143706	0.01407	131.4	0	0	0	0	1	0	0	-52.7500	-6.4000	53.9700	8.8900	0.0000	0.0000	0.0000	0.0000;
	24868	25334	0.031503	0.167528	0.01879	102.87	0	0	0	0	1	0	0	2.9200	-4.9400	-2.9100	3.0600	0.0000	0.0000	0.0000	0.0000;
	24871	24870	0.009665	0.035563	0.00274	109.86	0	0	0	0	1	0	0	11.7700	-3.7900	-11.7600	3.5700	0.0000	0.0000	0.0000	0.0000;
	24871	24872	0.000254	0.001198	0	0	0	0	0	0	1	0	0	34.8700	17.1800	-34.8700	-17.1600	0.0000	0.0000	0.0000	0.0000;
	24876	24873	0.009374	0.038992	0.00468	124.64	0	0	0	0	1	0	0	-28.0200	-7.3900	28.1000	7.2200	0.0000	0.0000	0.0000	0.0000;
	24873	25757	0.006175	0.022718	0.0047	129.73	0	0	0	0	1	0	0	-38.9900	-8.9600	39.0800	8.8100	0.0000	0.0000	0.0000	0.0000;
	24874	24875	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-12.0600	-3.5200	12.0600	3.5200	0.0000	0.0000	0.0000	0.0000;
	25757	24875	0.013654	0.048687	0.00674	145.25	0	0	0	0	1	0	0	-100.1500	3.6400	101.4500	0.2400	0.0000	0.0000	0.0000	0.0000;
	25795	24875	0.005916	0.027154	0.00542	150.24	0	0	0	0	1	0	0	84.1200	7.4900	-83.7400	-6.3300	0.0000	0.0000	0.0000	0.0000;
	25795	24875	0.005916	0.027154	0.00542	150.24	0	0	0	0	1	0	0	84.1200	7.4900	-83.7400	-6.3300	0.0000	0.0000	0.0000	0.0000;
	24876	24877	0.000252	0.001116	0	0	0	0	0	0	1	0	0	11.1300	4.0700	-11.1300	-4.0600	0.0000	0.0000	0.0000	0.0000;
	24876	25334	0.018317	0.078461	0.0072	118.99	0	0	0	0	1	0	0	16.8900	3.3300	-16.8400	-3.8500	0.0000	0.0000	0.0000	0.0000;
	24878	24879	0.017377	0.070062	0.00578	149.78	0	0	0	0	1	0	0	78.4300	-10.4000	-77.4300	13.8400	0.0000	0.0000	0.0000	0.0000;
	24878	24879	0.017377	0.070062	0.00578	149.78	0	0	0	0	1	0	0	78.4300	-10.4000	-77.4300	13.8400	0.0000	0.0000	0.0000	0.0000;
	24878	25644	0.011693	0.043392	0.00785	151.13	0	0	0	0	1	0	0	-82.4600	7.5800	83.2000	-5.6700	0.0000	0.0000	0.0000	0.0000;
	24878	25644	0.011693	0.043392	0.00785	151.13	0	0	0	0	1	0	0	-82.4600	7.5800	83.2000	-5.6700	0.0000	0.0000	0.0000	0.0000;
	24878	25795	0.01169	0.050962	0.00437	134.52	0	0	0	0	1	0	0	-53.4700	-9.3100	53.7900	10.2200	0.0000	0.0000	0.0000	0.0000;
	24879	24880	0.000209	0.00117	0	0	0	0	0	0	1	0	0	10.1100	3.8800	-10.1100	-3.8700	0.0000	0.0000	0.0000	0.0000;
	24879	25002	0.081389	0.320144	0.02098	119.36	0	0	0	0	1	0	0	23.1200	-4.2400	-22.7100	3.6400	0.0000	0.0000	0.0000	0.0000;
	24879	25251	0.038352	0.161737	0.01954	129.57	0	0	0	0	1	0	0	44.6600	-12.9300	-43.8900	14.0700	0.0000	0.0000	0.0000	0.0000;
	24879	25333	0.024518	0.134745	0.06269	131.75	0	0	0	0	1	0	0	50.6100	-9.2100	-50.0200	5.8000	0.0000	0.0000	0.0000	0.0000;
	24879	25760	0.043682	0.175515	0.04199	119.1	0	0	0	0	1	0	0	26.3500	-5.1700	-26.0700	1.8600	0.0000	0.0000	0.0000	0.0000;
	24881	24884	0.0001	-0.000889	0	546.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24881	24885	0.000263	0.001038	0	0	0	0	0	0	1	0	0	15.8300	3.6500	-15.8300	-3.6500	0.0000	0.0000	0.0000	0.0000;
	24881	24886	0.000207	0.001013	0	0	0	0	0	0	1	0	0	-15.8300	-3.6500	15.8300	3.6600	0.0000	0.0000	0.0000	0.0000;
	24882	24884	0.001575	0.043019	0	273.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24883	24884	0.001575	0.043019	0	273.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24886	24887	0.008421	0.034764	0.00663	101.95	0	0	0	0	1	0	0	3.0800	7.1700	-3.0700	-7.7600	0.0000	0.0000	0.0000	0.0000;
	24890	24886	0.026709	0.124026	0.01902	129.49	0	0	0	0	1	0	0	47.8700	8.6800	-47.2200	-7.4700	0.0000	0.0000	0.0000	0.0000;
	24888	24887	0.021857	0.080457	0.00682	126.84	0	0	0	0	1	0	0	43.3000	1.2500	-42.8700	-0.2900	0.0000	0.0000	0.0000	0.0000;
	24887	25330	0.021534	0.084661	0.01018	96.26	0	0	0	0	1	0	0	16.6000	2.8100	-16.5300	-3.4900	0.0000	0.0000	0.0000	0.0000;
	25176	24888	0.021727	0.084732	0.00809	118.3	0	0	0	0	1	0	0	25.2000	6.2200	-25.0500	-6.4000	0.0000	0.0000	0.0000	0.0000;
	25477	24888	0.023502	0.122015	0.02401	125.58	0	0	0	0	1	0	0	34.2400	-1.9000	-33.9600	1.1100	0.0000	0.0000	0.0000	0.0000;
	24889	24890	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-7.8000	-2.6800	7.8000	2.6800	0.0000	0.0000	0.0000	0.0000;
	24890	25148	0.023085	0.100289	0.00757	130.46	0	0	0	0	1	0	0	33.7900	-24.9500	-33.3800	25.9800	0.0000	0.0000	0.0000	0.0000;
	25517	24890	0.02007	0.081226	0.00953	148.98	0	0	0	0	1	0	0	91.1400	-7.7200	-89.4500	13.5900	0.0000	0.0000	0.0000	0.0000;
	24891	24892	0.00021	0.001194	0	0	0	0	0	0	1	0	0	8.1100	2.1000	-8.1100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	24891	24895	0.021272	0.085042	0.00708	144.58	0	0	0	0	1	0	0	-63.6200	20.6500	64.6900	-17.0400	0.0000	0.0000	0.0000	0.0000;
	25330	24891	0.017206	0.068392	0.00905	142.49	0	0	0	0	1	0	0	-54.8300	24.6500	55.5200	-22.7500	0.0000	0.0000	0.0000	0.0000;
	24893	25124	0.013496	0.064942	0.00888	117.14	0	0	0	0	1	0	0	-14.9700	49.6400	15.3200	-48.9100	0.0000	0.0000	0.0000	0.0000;
	24894	24895	0.011701	0.042006	0.00719	149.92	0	0	0	0	1	0	0	81.1300	-5.7000	-80.2700	8.1100	0.0000	0.0000	0.0000	0.0000;
	24894	24898	0.015086	0.060178	0.0043	116.12	0	0	0	0	1	0	0	-9.1500	0.0300	9.1700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	24899	24894	0.013887	0.073846	0.00902	149.35	0	0	0	0	1	0	0	84.0500	3.4200	-83.0000	1.3500	0.0000	0.0000	0.0000	0.0000;
	24895	24896	0.000209	0.001171	0	0	0	0	0	0	1	0	0	15.5900	8.9300	-15.5900	-8.9300	0.0000	0.0000	0.0000	0.0000;
	24897	24898	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-21.3600	-2.2800	21.3600	2.2900	0.0000	0.0000	0.0000	0.0000;
	25384	24899	0.009609	0.035343	0.00392	151.32	0	0	0	0	1	0	0	101.2500	9.4800	-100.2100	-6.0300	0.0000	0.0000	0.0000	0.0000;
	24900	24901	0.009619	0.038399	0.00392	123.54	0	0	0	0	1	0	0	26.1200	-11.9200	-26.0500	11.8200	0.0000	0.0000	0.0000	0.0000;
	24900	25482	0.024452	0.105907	0.01154	135.3	0	0	0	0	1	0	0	-47.4400	9.4900	47.9900	-8.2800	0.0000	0.0000	0.0000	0.0000;
	25499	24901	0.019197	0.08712	0.00846	102.25	0	0	0	0	1	0	0	-1.3600	18.6600	1.4200	-19.2500	0.0000	0.0000	0.0000	0.0000;
	24902	24903	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-45.7500	-11.3600	45.7500	11.3800	0.0000	0.0000	0.0000	0.0000;
	24903	25112	0.001055	0.012401	0.33048	1281.1	0	0	0	0	1	0	0	-398.5100	63.7600	400.1000	-80.9800	0.0000	0.0000	0.0000	0.0000;
	25168	24903	0.002483	0.028638	0.62145	1088.85	0	0	0	0	1	0	0	-136.8200	-56.0700	137.2600	-6.1000	0.0000	0.0000	0.0000	0.0000;
	24904	24905	0.000274	0.001148	0	0	0	0	0	0	1	0	0	47.1400	29.7100	-47.1300	-29.6700	0.0000	0.0000	0.0000	0.0000;
	24904	24908	0.007563	0.031895	0.00229	115.23	0	0	0	0	1	0	0	-14.9000	-9.5800	14.9300	9.4300	0.0000	0.0000	0.0000	0.0000;
	24921	24904	0.007519	0.028257	0.00232	137.77	0	0	0	0	1	0	0	80.8300	27.8500	-80.3300	-26.2000	0.0000	0.0000	0.0000	0.0000;
	24904	24929	0.01907	0.063782	0.00834	129.25	0	0	0	0	1	0	0	48.0900	6.0700	-47.6700	-5.5300	0.0000	0.0000	0.0000	0.0000;
	24906	24919	0.011819	0.059918	0.00364	128.21	0	0	0	0	1	0	0	41.0200	1.5300	-40.8300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	24926	24906	0.011531	0.040604	0.0037	136.49	0	0	0	0	1	0	0	69.3600	5.8200	-68.8300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	24919	24907	0.007977	0.036039	0.00369	107.54	0	0	0	0	1	0	0	-8.6000	-2.4200	8.6000	2.0700	0.0000	0.0000	0.0000	0.0000;
	24929	24907	0.00552	0.018891	0.00423	125.25	0	0	0	0	1	0	0	36.4900	8.5900	-36.4100	-8.7700	0.0000	0.0000	0.0000	0.0000;
	24908	24909	0.000283	0.001004	0	0	0	0	0	0	1	0	0	25.3300	3.2800	-25.3300	-3.2800	0.0000	0.0000	0.0000	0.0000;
	24921	24908	0.009481	0.044493	0.00472	127.33	0	0	0	0	1	0	0	40.4100	12.9500	-40.2600	-12.7200	0.0000	0.0000	0.0000	0.0000;
	24911	24910	0.000249	0.017117	0	455.97	0	0	1	0	1	0	0	-312.8100	-33.0100	313.0400	48.9300	0.0000	0.0000	0.0000	0.0000;
	24910	24912	0.000227	0.001101	0	0	0	0	0	0	1	0	0	38.2100	6.4600	-38.2100	-6.4500	0.0000	0.0000	0.0000	0.0000;
	24922	24910	0.000494	0.006499	0.15339	1038.31	0	0	0	0	1	0	0	106.4300	-63.6700	-106.3600	48.0400	0.0000	0.0000	0.0000	0.0000;
	24910	25104	0.003273	0.046465	1.2924	1160.95	0	0	0	0	1	0	0	-244.9000	-73.7000	246.7100	-42.0100	0.0000	0.0000	0.0000	0.0000;
	24926	24911	0.003304	0.013993	0.00199	149.8	0	0	0	0	1	0	0	-91.6400	-12.6900	91.9100	13.6100	0.0000	0.0000	0.0000	0.0000;
	24926	24911	0.003304	0.013993	0.00199	149.8	0	0	0	0	1	0	0	-91.6400	-12.6900	91.9100	13.6100	0.0000	0.0000	0.0000	0.0000;
	24911	24927	0.006065	0.029667	0.00242	142.51	0	0	0	0	1	0	0	64.5000	2.8900	-64.2600	-1.9900	0.0000	0.0000	0.0000	0.0000;
	24911	24927	0.006065	0.029667	0.00242	142.51	0	0	0	0	1	0	0	64.5000	2.8900	-64.2600	-1.9900	0.0000	0.0000	0.0000	0.0000;
	24913	24914	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-12.7800	48.1300	12.7900	-48.1100	0.0000	0.0000	0.0000	0.0000;
	24924	24914	0.007891	0.034052	0.00481	132.2	0	0	0	0	1	0	0	53.6700	-23.6100	-53.4200	24.2000	0.0000	0.0000	0.0000	0.0000;
	24914	24931	0.008494	0.039464	0.0043	127.45	0	0	0	0	1	0	0	40.6300	23.9100	-40.4500	-23.5300	0.0000	0.0000	0.0000	0.0000;
	24915	24916	0.000242	0.001114	0	0	0	0	0	0	1	0	0	38.0300	7.8100	-38.0300	-7.7900	0.0000	0.0000	0.0000	0.0000;
	24929	24915	0.004029	0.017372	0.00212	112.01	0	0	0	0	1	0	0	-11.6400	-5.6500	11.6500	5.4600	0.0000	0.0000	0.0000	0.0000;
	24915	24930	0.014803	0.075702	0.00938	130.53	0	0	0	0	1	0	0	-49.6800	-13.2700	50.0600	14.2000	0.0000	0.0000	0.0000	0.0000;
	24917	24921	0.020943	0.089192	0.00485	137.15	0	0	0	0	1	0	0	-78.0200	5.8000	79.2300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	24917	25140	0.009413	0.040664	0.00625	130.2	0	0	0	0	1	0	0	51.2500	-13.4400	-51.0100	13.8500	0.0000	0.0000	0.0000	0.0000;
	24930	24918	0.015961	0.064758	0.00485	133.29	0	0	0	0	1	0	0	65.5000	21.6300	-64.7900	-19.2500	0.0000	0.0000	0.0000	0.0000;
	24918	25319	0.004986	0.025104	0.00395	115.9	0	0	0	0	1	0	0	20.2200	2.8300	-20.2000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	24921	24920	0.000557	0.033804	0	465.28	0	0	1.025	0	1	0	0	-181.9800	-43.6900	182.1700	55.1500	0.0000	0.0000	0.0000	0.0000;
	24921	24920	0.000557	0.033804	0	465.28	0	0	1.025	0	1	0	0	-181.9800	-43.6900	182.1700	55.1500	0.0000	0.0000	0.0000	0.0000;
	24920	24922	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-364.3500	-110.3000	364.6200	111.7600	0.0000	0.0000	0.0000	0.0000;
	24930	24921	0.00408	0.019765	0.00239	143.52	0	0	0	0	1	0	0	-69.1900	-22.3100	69.3900	23.0200	0.0000	0.0000	0.0000	0.0000;
	24930	24921	0.00408	0.019765	0.00239	143.52	0	0	0	0	1	0	0	-69.1900	-22.3100	69.3900	23.0200	0.0000	0.0000	0.0000	0.0000;
	24922	25775	0.000774	0.009752	0.1839	1190.14	0	0	0	0	1	0	0	-471.0400	-48.0900	472.6600	48.5000	0.0000	0.0000	0.0000	0.0000;
	24923	24926	0.01025	0.052751	0.00463	121.59	0	0	0	0	1	0	0	-26.1100	-1.4500	26.1800	1.3100	0.0000	0.0000	0.0000	0.0000;
	24927	24923	0.006188	0.020917	0.00174	126.07	0	0	0	0	1	0	0	36.2900	6.7700	-36.2100	-6.6800	0.0000	0.0000	0.0000	0.0000;
	24924	24925	0.000221	0.001096	0	0	0	0	0	0	1	0	0	14.4500	6.0200	-14.4500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	24924	24927	0.010522	0.05431	0.00384	135.84	0	0	0	0	1	0	0	-68.1200	17.5900	68.6200	-15.4500	0.0000	0.0000	0.0000	0.0000;
	24926	25339	0.012038	0.045452	0.00406	133.33	0	0	0	0	1	0	0	60.5100	11.2800	-60.0700	-10.0600	0.0000	0.0000	0.0000	0.0000;
	24928	24929	0.000214	0.001177	0	0	0	0	0	0	1	0	0	-22.8200	-2.5800	22.8200	2.5900	0.0000	0.0000	0.0000	0.0000;
	24932	25139	0.006853	0.036144	0.0034	117.9	0	0	0	0	1	0	0	15.3000	-14.2500	-15.2700	14.0300	0.0000	0.0000	0.0000	0.0000;
	25320	24932	0.012099	0.045185	0.00513	123.91	0	0	0	0	1	0	0	28.0500	-12.3400	-27.9400	12.1900	0.0000	0.0000	0.0000	0.0000;
	24933	24936	0.0001	0.001795	0	590.45	0	0	1	0	1	0	0	9.5900	3.7400	-9.5900	-3.7400	0.0000	0.0000	0.0000	0.0000;
	24933	24937	0.000239	0.001079	0	0	0	0	0	0	1	0	0	-9.5900	-3.7400	9.5900	3.7400	0.0000	0.0000	0.0000	0.0000;
	24933	24938	0.000207	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24934	24936	0.00161	0.048301	0	295.23	0	0	1	0	1	0	0	-9.5900	-3.6900	9.5900	3.7400	0.0000	0.0000	0.0000	0.0000;
	24935	24936	0.00161	0.048301	0	295.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24937	25165	0.023091	0.115026	0.01566	141.07	0	0	0	0	1	0	0	-68.1500	3.0900	69.2200	0.6800	0.0000	0.0000	0.0000	0.0000;
	24937	25356	0.017058	0.079925	0.00696	141.62	0	0	0	0	1	0	0	66.8100	-10.3700	-66.0400	13.3200	0.0000	0.0000	0.0000	0.0000;
	24937	25363	0.020629	0.094389	0.00967	116.06	0	0	0	0	1	0	0	-8.2500	3.5400	8.2700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	24939	25154	0.052025	0.220041	0.02088	123.9	0	0	0	0	1	0	0	34.6900	-16.7500	-33.9600	17.6300	0.0000	0.0000	0.0000	0.0000;
	24939	25311	0.019025	0.086618	0.00665	140.16	0	0	0	0	1	0	0	-74.7000	15.9100	75.7800	-11.7000	0.0000	0.0000	0.0000	0.0000;
	24939	25316	0.028828	0.151152	0.02044	124.06	0	0	0	0	1	0	0	25.6100	-2.2900	-25.4300	1.1500	0.0000	0.0000	0.0000	0.0000;
	24940	24941	0.01878	0.072849	0.0057	131.15	0	0	0	0	1	0	0	34.1600	-4.5500	-33.9400	4.8200	0.0000	0.0000	0.0000	0.0000;
	24940	25169	0.019363	0.079362	0.01547	137.43	0	0	0	0	1	0	0	-51.3600	-2.3100	51.8600	2.7600	0.0000	0.0000	0.0000	0.0000;
	24941	25324	0.032953	0.144848	0.01416	124.13	0	0	0	0	1	0	0	19.5400	-7.6200	-19.4000	6.7900	0.0000	0.0000	0.0000	0.0000;
	24942	25354	0.009219	0.040456	0.00815	126.68	0	0	0	0	1	0	0	38.0000	-8.2200	-37.8600	8.0000	0.0000	0.0000	0.0000	0.0000;
	25501	24942	0.016769	0.085515	0.01826	131.44	0	0	0	0	1	0	0	48.5300	-5.8900	-48.1400	6.0400	0.0000	0.0000	0.0000	0.0000;
	24943	25043	0.057352	0.257941	0.02768	142.5	0	0	0	0	1	0	0	-64.8100	12.2600	67.4400	-3.1400	0.0000	0.0000	0.0000	0.0000;
	25441	24943	0.011705	0.056171	0.00594	140.9	0	0	0	0	1	0	0	-55.5700	17.8800	55.9900	-16.4600	0.0000	0.0000	0.0000	0.0000;
	24944	24945	0.000261	0.001127	0	0	0	0	0	0	1	0	0	17.3100	6.9300	-17.3100	-6.9300	0.0000	0.0000	0.0000	0.0000;
	24946	24944	0.01971	0.088466	0.00703	100.39	0	0	0	0	1	0	0	6.8000	15.2800	-6.7400	-15.7200	0.0000	0.0000	0.0000	0.0000;
	24944	24948	0.014818	0.056117	0.00849	119.39	0	0	0	0	1	0	0	-10.5700	8.7900	10.6000	-9.5100	0.0000	0.0000	0.0000	0.0000;
	24946	25262	0.010204	0.04231	0.01212	157.38	0	0	0	0	1	0	0	-103.9500	-11.1400	105.0500	14.4600	0.0000	0.0000	0.0000	0.0000;
	24946	25262	0.010204	0.04231	0.01212	157.38	0	0	0	0	1	0	0	-103.9500	-11.1400	105.0500	14.4600	0.0000	0.0000	0.0000	0.0000;
	24946	25512	0.020008	0.078953	0.01166	156.36	0	0	0	0	1	0	0	98.0400	2.0900	-96.1300	4.2600	0.0000	0.0000	0.0000	0.0000;
	24946	25512	0.020008	0.078953	0.01166	156.36	0	0	0	0	1	0	0	98.0400	2.0900	-96.1300	4.2600	0.0000	0.0000	0.0000	0.0000;
	24948	24947	0.012357	0.051683	0.0062	125.13	0	0	0	0	1	0	0	-21.5600	6.3000	21.6200	-6.6300	0.0000	0.0000	0.0000	0.0000;
	24947	25027	0.032291	0.130912	0.01326	127.93	0	0	0	0	1	0	0	-29.7700	4.7000	30.0700	-4.7600	0.0000	0.0000	0.0000	0.0000;
	24949	25441	0.025841	0.109144	0.01495	134.7	0	0	0	0	1	0	0	-55.1200	5.2600	55.9600	-3.1300	0.0000	0.0000	0.0000	0.0000;
	24949	25515	0.021893	0.085161	0.00796	131.22	0	0	0	0	1	0	0	44.6200	-10.6400	-44.1300	11.7900	0.0000	0.0000	0.0000	0.0000;
	24950	24953	0.004955	0.020009	0.00202	136.41	0	0	0	0	1	0	0	-67.1000	-26.6400	67.3500	27.4400	0.0000	0.0000	0.0000	0.0000;
	24950	25507	0.010098	0.044847	0.00289	130.01	0	0	0	0	1	0	0	49.7100	22.1400	-49.4200	-21.1500	0.0000	0.0000	0.0000	0.0000;
	24951	24953	0.011587	0.047209	0.00502	135.28	0	0	0	0	1	0	0	-63.2000	-22.2600	63.7100	23.8200	0.0000	0.0000	0.0000	0.0000;
	25440	24951	0.016849	0.062092	0.00545	123.11	0	0	0	0	1	0	0	-34.1400	-19.0500	34.4000	19.4700	0.0000	0.0000	0.0000	0.0000;
	24953	24952	0.000506	0.0331	0	362.31	0	0	1	0	1	0	0	-131.0700	-51.2600	131.1600	57.4900	0.0000	0.0000	0.0000	0.0000;
	24952	24954	0.000226	0.001043	0	0	0	0	0	0	1	0	0	33.1500	12.3400	-33.1500	-12.3300	0.0000	0.0000	0.0000	0.0000;
	25104	24952	0.002072	0.021801	0.40713	1114.65	0	0	0	0	1	0	0	164.8500	12.9400	-164.3200	-52.1600	0.0000	0.0000	0.0000	0.0000;
	24955	24956	0.000279	0.001097	0	0	0	0	0	0	1	0	0	5.9900	1.3200	-5.9900	-1.3200	0.0000	0.0000	0.0000	0.0000;
	24957	24955	0.013164	0.051408	0.00637	122.27	0	0	0	0	1	0	0	21.2800	2.9900	-21.2200	-3.4300	0.0000	0.0000	0.0000	0.0000;
	25118	24955	0.030056	0.113455	0.02052	136.05	0	0	0	0	1	0	0	-57.4000	-0.9600	58.3900	2.5900	0.0000	0.0000	0.0000	0.0000;
	24955	25287	0.031356	0.137918	0.01265	128.64	0	0	0	0	1	0	0	-43.1600	-0.4900	43.7200	1.6200	0.0000	0.0000	0.0000	0.0000;
	24957	24958	0.000225	0.001163	0	0	0	0	0	0	1	0	0	7.2500	0.3600	-7.2500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	25285	24957	0.018475	0.066307	0.00752	125.87	0	0	0	0	1	0	0	44.2100	-7.5100	-43.8600	7.9700	0.0000	0.0000	0.0000	0.0000;
	25905	24957	0.036786	0.136923	0.02498	93.98	0	0	0	0	1	0	0	-15.2100	9.1100	15.3300	-11.3200	0.0000	0.0000	0.0000	0.0000;
	24959	24960	0.021282	0.099079	0.01638	138.08	0	0	0	0	1	0	0	-50.8400	4.4700	51.4000	-3.5400	0.0000	0.0000	0.0000	0.0000;
	24959	24962	0.013083	0.0731	0.00691	130.61	0	0	0	0	1	0	0	34.8100	-8.4200	-34.6400	8.6600	0.0000	0.0000	0.0000	0.0000;
	24960	26443	0.024448	0.088016	0.01357	143.85	0	0	0	0	1	0	0	-60.5100	1.6100	61.4000	0.1700	0.0000	0.0000	0.0000	0.0000;
	24961	24962	0.000218	0.001033	0	0	0	0	0	0	1	0	0	-9.1200	-2.4100	9.1200	2.4100	0.0000	0.0000	0.0000	0.0000;
	24962	24963	0.01485	0.065183	0.00981	136.98	0	0	0	0	1	0	0	-59.3600	-15.0500	59.9200	16.4700	0.0000	0.0000	0.0000	0.0000;
	24962	25125	0.020189	0.086904	0.01795	149.69	0	0	0	0	1	0	0	84.8900	3.9800	-83.4400	0.5000	0.0000	0.0000	0.0000	0.0000;
	24967	24963	0.006528	0.023078	0.00191	166.18	0	0	0	0	1	0	0	107.7100	16.9700	-106.9800	-14.5900	0.0000	0.0000	0.0000	0.0000;
	24967	24963	0.006528	0.023078	0.00191	166.18	0	0	0	0	1	0	0	107.7100	16.9700	-106.9800	-14.5900	0.0000	0.0000	0.0000	0.0000;
	24963	24969	0.004275	0.017601	0.00762	144.64	0	0	0	0	1	0	0	-75.2800	-15.6800	75.5200	15.8700	0.0000	0.0000	0.0000	0.0000;
	25382	24963	0.01325	0.056808	0.00611	162.62	0	0	0	0	1	0	0	-98.5900	-8.8700	99.8800	13.7900	0.0000	0.0000	0.0000	0.0000;
	25382	24963	0.01325	0.056808	0.00611	162.62	0	0	0	0	1	0	0	-98.5900	-8.8700	99.8800	13.7900	0.0000	0.0000	0.0000	0.0000;
	24964	24965	0.000218	0.001068	0	0	0	0	0	0	1	0	0	27.2400	6.9300	-27.2400	-6.9200	0.0000	0.0000	0.0000	0.0000;
	25125	24964	0.011701	0.055071	0.00459	142.68	0	0	0	0	1	0	0	60.6600	-6.5900	-60.2100	8.2700	0.0000	0.0000	0.0000	0.0000;
	25126	24964	0.013906	0.066701	0.00499	130.5	0	0	0	0	1	0	0	-33.6500	16.9500	33.8500	-16.4500	0.0000	0.0000	0.0000	0.0000;
	24964	25387	0.014794	0.073291	0.00598	101.95	0	0	0	0	1	0	0	-0.8800	1.2500	0.8800	-1.8300	0.0000	0.0000	0.0000	0.0000;
	24967	24966	0.000473	0.025918	0	518.87	0	0	1	0	1	0	0	-172.0600	-23.9100	172.1900	31.2600	0.0000	0.0000	0.0000	0.0000;
	24967	24966	0.000473	0.025918	0	518.87	0	0	1	0	1	0	0	-172.0600	-23.9100	172.1900	31.2600	0.0000	0.0000	0.0000	0.0000;
	24967	24966	0.000473	0.025918	0	518.87	0	0	1	0	1	0	0	-172.0600	-23.9100	172.1900	31.2600	0.0000	0.0000	0.0000	0.0000;
	24966	24968	0.000278	0.001069	0	0	0	0	0	0	1	0	0	-516.5800	30.0300	517.2700	-27.3800	0.0000	0.0000	0.0000	0.0000;
	24967	24969	0.003406	0.012394	0.00106	158.9	0	0	0	0	1	0	0	93.4300	12.3400	-93.1400	-11.4100	0.0000	0.0000	0.0000	0.0000;
	24967	24969	0.003406	0.012394	0.00106	158.9	0	0	0	0	1	0	0	93.4300	12.3400	-93.1400	-11.4100	0.0000	0.0000	0.0000	0.0000;
	24967	25391	0.007068	0.033861	0.00293	147.21	0	0	0	0	1	0	0	84.3300	7.7300	-83.8600	-5.7600	0.0000	0.0000	0.0000	0.0000;
	25112	24968	0.002071	0.024464	0.39053	1115.7	0	0	0	0	1	0	0	-64.8300	-12.3900	64.9100	-28.9500	0.0000	0.0000	0.0000	0.0000;
	27016	24968	0.001476	0.018527	0.31819	1377.1	0	0	0	0	1	0	0	586.8800	-31.8800	-582.1800	56.3400	0.0000	0.0000	0.0000	0.0000;
	24969	25391	0.004614	0.020087	0.00211	147.04	0	0	0	0	1	0	0	83.5300	-0.7800	-83.2200	1.8900	0.0000	0.0000	0.0000	0.0000;
	25055	24970	0.013457	0.05721	0.00748	121.98	0	0	0	0	1	0	0	-23.7100	0.1600	23.7900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	24970	25220	0.017453	0.077986	0.01017	130.78	0	0	0	0	1	0	0	-41.5300	-7.9900	41.8300	8.2900	0.0000	0.0000	0.0000	0.0000;
	24971	24972	0.000257	0.001041	0	0	0	0	0	0	1	0	0	-13.2400	-1.3700	13.2400	1.3800	0.0000	0.0000	0.0000	0.0000;
	24972	24978	0.026737	0.111773	0.01298	132.74	0	0	0	0	1	0	0	52.3600	-15.4200	-51.6200	17.1300	0.0000	0.0000	0.0000	0.0000;
	24972	24997	0.016458	0.080938	0.01137	138.11	0	0	0	0	1	0	0	-65.6000	14.0500	66.3000	-11.8400	0.0000	0.0000	0.0000	0.0000;
	25248	24973	0.024948	0.098482	0.01809	138.54	0	0	0	0	1	0	0	-67.6800	12.3700	68.8200	-9.7800	0.0000	0.0000	0.0000	0.0000;
	25366	24973	0.019345	0.077936	0.0103	140.47	0	0	0	0	1	0	0	76.4900	-4.5600	-75.4400	7.7100	0.0000	0.0000	0.0000	0.0000;
	24974	24975	0.007069	0.030294	0.00399	108.66	0	0	0	0	1	0	0	-10.1100	0.1300	10.1200	-0.5100	0.0000	0.0000	0.0000	0.0000;
	24974	25375	0.019851	0.079377	0.0118	117.43	0	0	0	0	1	0	0	-8.5100	-1.7400	8.5200	0.5800	0.0000	0.0000	0.0000	0.0000;
	24975	25085	0.013575	0.067553	0.01257	127.68	0	0	0	0	1	0	0	-42.3000	-11.2600	42.5500	11.1900	0.0000	0.0000	0.0000	0.0000;
	24976	24977	0.000284	0.001137	0	0	0	0	0	0	1	0	0	21.2900	6.5900	-21.2900	-6.5800	0.0000	0.0000	0.0000	0.0000;
	24976	24996	0.018348	0.080149	0.00931	124.75	0	0	0	0	1	0	0	-26.7000	3.7400	26.8300	-4.1800	0.0000	0.0000	0.0000	0.0000;
	25218	24976	0.01626	0.071899	0.01144	113.89	0	0	0	0	1	0	0	-5.3900	9.1900	5.4100	-10.3300	0.0000	0.0000	0.0000	0.0000;
	24978	24979	0.000251	0.00108	0	0	0	0	0	0	1	0	0	12.2400	4.7400	-12.2400	-4.7400	0.0000	0.0000	0.0000	0.0000;
	24978	24981	0.006187	0.023802	0.00288	127.41	0	0	0	0	1	0	0	39.3800	-21.8700	-39.2600	22.0100	0.0000	0.0000	0.0000	0.0000;
	24981	24980	0.008323	0.034305	0.00416	122.21	0	0	0	0	1	0	0	27.6500	19.8500	-27.5600	-19.9300	0.0000	0.0000	0.0000	0.0000;
	24989	24980	0.010185	0.049248	0.00388	135.72	0	0	0	0	1	0	0	62.6100	-20.4400	-62.2000	22.0500	0.0000	0.0000	0.0000	0.0000;
	25470	24980	0.023494	0.08761	0.01004	138.58	0	0	0	0	1	0	0	-73.5900	9.1900	74.8400	-5.6100	0.0000	0.0000	0.0000	0.0000;
	24982	24983	0.000209	0.001144	0	0	0	0	0	0	1	0	0	8.1100	1.1800	-8.1100	-1.1800	0.0000	0.0000	0.0000	0.0000;
	24982	24996	0.015699	0.080861	0.01167	137.64	0	0	0	0	1	0	0	-56.8100	5.8800	57.3000	-4.6200	0.0000	0.0000	0.0000	0.0000;
	24982	25044	0.014476	0.057013	0.00567	134.63	0	0	0	0	1	0	0	48.7000	-7.0600	-48.3700	7.7700	0.0000	0.0000	0.0000	0.0000;
	24984	24985	0.000205	0.001008	0	0	0	0	0	0	1	0	0	14.1400	1.4700	-14.1400	-1.4700	0.0000	0.0000	0.0000	0.0000;
	24984	24986	0.008467	0.03341	0.00408	138.47	0	0	0	0	1	0	0	50.1700	-4.6300	-49.9600	5.0200	0.0000	0.0000	0.0000	0.0000;
	24984	24987	0.004782	0.023363	0.00837	141.69	0	0	0	0	1	0	0	-64.3100	3.1600	64.5000	-3.1100	0.0000	0.0000	0.0000	0.0000;
	24986	25457	0.023629	0.10361	0.01324	132.6	0	0	0	0	1	0	0	35.3200	-8.8900	-35.0300	8.8200	0.0000	0.0000	0.0000	0.0000;
	24987	24988	0.000233	0.001003	0	0	0	0	0	0	1	0	0	14.4600	6.3400	-14.4600	-6.3400	0.0000	0.0000	0.0000	0.0000;
	24987	24991	0.015479	0.064357	0.00783	145.16	0	0	0	0	1	0	0	-78.9600	-3.2300	79.8800	6.2300	0.0000	0.0000	0.0000	0.0000;
	24996	24989	0.017758	0.08538	0.01098	144.83	0	0	0	0	1	0	0	98.4300	-11.1100	-96.8000	17.8100	0.0000	0.0000	0.0000	0.0000;
	24990	24993	0.000841	0.040133	0	605.96	0	0	1	0	1	0	0	446.4700	43.5400	-444.9200	30.2400	0.0000	0.0000	0.0000	0.0000;
	24990	24994	0.000224	0.001198	0	0	0	0	0	0	1	0	0	32.7400	11.2200	-32.7400	-11.2000	0.0000	0.0000	0.0000	0.0000;
	24990	25511	0.002901	0.036511	0.60373	1057.49	0	0	0	0	1	0	0	-54.9300	-33.4200	55.0100	-31.7700	0.0000	0.0000	0.0000	0.0000;
	24990	25613	0.002292	0.030299	0.45644	1113.7	0	0	0	0	1	0	0	-236.1100	-20.6600	237.2700	-14.1600	0.0000	0.0000	0.0000	0.0000;
	24990	25747	0.00444	0.057298	0.7822	1162.51	0	0	0	0	1	0	0	-284.2900	3.9300	287.6600	-45.9700	0.0000	0.0000	0.0000	0.0000;
	24990	26264	0.006653	0.084752	1.32666	1161.85	0	0	0	0	1	0	0	-260.0200	-18.1300	264.3100	-71.7000	0.0000	0.0000	0.0000	0.0000;
	24991	24993	-0.000289	-0.013814	0	530.96	0	0	1	0	1	0	0	-445.4500	4.8400	444.9200	-30.2400	0.0000	0.0000	0.0000	0.0000;
	24991	24996	0.011192	0.039389	0.00325	160.71	0	0	0	0	1	0	0	88.8500	-5.5300	-88.0200	8.0800	0.0000	0.0000	0.0000	0.0000;
	24991	24996	0.011192	0.039389	0.00325	160.71	0	0	0	0	1	0	0	88.8500	-5.5300	-88.0200	8.0800	0.0000	0.0000	0.0000	0.0000;
	24991	24996	0.011192	0.039389	0.00325	160.71	0	0	0	0	1	0	0	88.8500	-5.5300	-88.0200	8.0800	0.0000	0.0000	0.0000	0.0000;
	24991	24997	0.004809	0.019629	0.00224	145.48	0	0	0	0	1	0	0	99.0300	5.5300	-98.5900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	24992	24993	0.004016	0.191735	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24995	24996	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-32.7800	-6.2600	32.7800	6.2700	0.0000	0.0000	0.0000	0.0000;
	24996	25047	0.024762	0.119499	0.01894	134.25	0	0	0	0	1	0	0	48.7300	-10.5900	-48.1600	11.3400	0.0000	0.0000	0.0000	0.0000;
	24998	24999	0.000223	0.001141	0	0	0	0	0	0	1	0	0	8.6800	4.2600	-8.6800	-4.2600	0.0000	0.0000	0.0000	0.0000;
	24998	25044	0.031127	0.111499	0.01085	136.7	0	0	0	0	1	0	0	-51.3900	6.5000	52.2000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	25239	24998	0.027679	0.1088	0.0094	134.07	0	0	0	0	1	0	0	-42.1900	11.8300	42.7000	-10.7600	0.0000	0.0000	0.0000	0.0000;
	25001	25010	0.011539	0.051324	0.0147	145.85	0	0	0	0	1	0	0	89.8700	-4.4100	-88.9900	6.7700	0.0000	0.0000	0.0000	0.0000;
	25001	25458	0.024801	0.099237	0.01281	127.46	0	0	0	0	1	0	0	50.8600	-3.0400	-50.2500	4.1200	0.0000	0.0000	0.0000	0.0000;
	25599	25001	0.013734	0.068859	0.01	147.79	0	0	0	0	1	0	0	72.7600	-1.1000	-72.0900	3.4100	0.0000	0.0000	0.0000	0.0000;
	25599	25001	0.013734	0.068859	0.01	147.79	0	0	0	0	1	0	0	72.7600	-1.1000	-72.0900	3.4100	0.0000	0.0000	0.0000	0.0000;
	25002	25003	0.01256	0.056887	0.005	107.69	0	0	0	0	1	0	0	5.7100	-8.3800	-5.7000	7.9000	0.0000	0.0000	0.0000	0.0000;
	25003	25004	0.000223	0.001185	0	0	0	0	0	0	1	0	0	10.6100	1.8000	-10.6100	-1.8000	0.0000	0.0000	0.0000	0.0000;
	25003	25750	0.013583	0.064161	0.00579	113.49	0	0	0	0	1	0	0	-4.9100	-9.7000	4.9300	9.1400	0.0000	0.0000	0.0000	0.0000;
	25005	25006	0.000201	0.00104	0	0	0	0	0	0	1	0	0	5.2200	1.2800	-5.2200	-1.2800	0.0000	0.0000	0.0000	0.0000;
	25005	25007	0.016816	0.078708	0.01257	119.04	0	0	0	0	1	0	0	-19.0200	-8.0500	19.0800	7.0300	0.0000	0.0000	0.0000	0.0000;
	25239	25005	0.017456	0.103658	0.00921	116.43	0	0	0	0	1	0	0	-13.7500	-7.4900	13.7900	6.7700	0.0000	0.0000	0.0000	0.0000;
	25007	25009	0.006593	0.029475	0.00557	123.64	0	0	0	0	1	0	0	-27.1400	27.5200	27.2300	-27.6900	0.0000	0.0000	0.0000	0.0000;
	25008	25009	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-16.7400	-5.5800	16.7400	5.5800	0.0000	0.0000	0.0000	0.0000;
	25456	25009	0.038421	0.109258	0.01199	131.32	0	0	0	0	1	0	0	44.8600	-20.8300	-43.9700	22.1100	0.0000	0.0000	0.0000	0.0000;
	25010	25015	0.019136	0.077459	0.00653	144.11	0	0	0	0	1	0	0	81.2300	-7.1400	-80.0200	11.3800	0.0000	0.0000	0.0000	0.0000;
	25011	25012	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-15.1700	-6.3300	15.1700	6.3300	0.0000	0.0000	0.0000	0.0000;
	25012	25013	0.009869	0.049848	0.00443	105.27	0	0	0	0	1	0	0	-5.5600	-0.2700	5.5600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	25015	25012	0.007722	0.027613	0.00308	116.55	0	0	0	0	1	0	0	9.6200	5.7800	-9.6100	-6.0600	0.0000	0.0000	0.0000	0.0000;
	25013	25014	0.000248	0.001062	0	0	0	0	0	0	1	0	0	16.8300	4.8300	-16.8300	-4.8200	0.0000	0.0000	0.0000	0.0000;
	25016	25017	0.000266	0.001178	0	0	0	0	0	0	1	0	0	6.7800	2.0400	-6.7800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	25018	25141	0.02009	0.100158	0.00995	144.79	0	0	0	0	1	0	0	74.1600	-7.8400	-73.1300	11.9000	0.0000	0.0000	0.0000	0.0000;
	25018	25141	0.02009	0.100158	0.00995	144.79	0	0	0	0	1	0	0	74.1600	-7.8400	-73.1300	11.9000	0.0000	0.0000	0.0000	0.0000;
	25529	25018	0.009127	0.042068	0.00551	146.19	0	0	0	0	1	0	0	81.1100	-5.1600	-80.5600	7.1000	0.0000	0.0000	0.0000	0.0000;
	25529	25018	0.009127	0.042068	0.00551	146.19	0	0	0	0	1	0	0	81.1100	-5.1600	-80.5600	7.1000	0.0000	0.0000	0.0000	0.0000;
	25019	25020	0.004881	0.024938	0.00248	137.16	0	0	0	0	1	0	0	75.5300	-3.4800	-75.2600	4.5800	0.0000	0.0000	0.0000	0.0000;
	25019	25344	0.014073	0.068544	0.0049	139.3	0	0	0	0	1	0	0	-88.3100	-0.8100	89.3600	5.3800	0.0000	0.0000	0.0000	0.0000;
	25021	25022	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-17.5700	-11.7000	17.5700	11.7100	0.0000	0.0000	0.0000	0.0000;
	25023	25022	0.012302	0.063753	0.0086	130.11	0	0	0	0	1	0	0	39.4900	-31.1500	-39.1800	31.9200	0.0000	0.0000	0.0000	0.0000;
	25023	25024	0.000245	0.001074	0	0	0	0	0	0	1	0	0	11.2600	1.5000	-11.2600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	25023	25194	0.01599	0.066509	0.00852	118.73	0	0	0	0	1	0	0	25.6100	11.4500	-25.4800	-11.7300	0.0000	0.0000	0.0000	0.0000;
	25516	25023	0.022954	0.09239	0.00905	143.92	0	0	0	0	1	0	0	77.8000	-13.3000	-76.3600	18.2100	0.0000	0.0000	0.0000	0.0000;
	25025	25026	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-10.9200	-1.2700	10.9200	1.2700	0.0000	0.0000	0.0000	0.0000;
	25026	25163	0.061218	0.273771	0.02864	117.63	0	0	0	0	1	0	0	-14.8000	-0.7100	14.9300	-1.8000	0.0000	0.0000	0.0000	0.0000;
	25027	25028	0.008535	0.030286	0.00676	125.75	0	0	0	0	1	0	0	-27.6900	0.7700	27.7600	-1.2000	0.0000	0.0000	0.0000	0.0000;
	26502	25027	0.034864	0.148642	0.01262	122.07	0	0	0	0	1	0	0	23.7100	0.8100	-23.5200	-1.2200	0.0000	0.0000	0.0000	0.0000;
	25028	25032	0.037591	0.128471	0.01593	130.81	0	0	0	0	1	0	0	-38.3300	-0.4200	38.8900	0.7400	0.0000	0.0000	0.0000	0.0000;
	25029	25030	0.000262	0.00101	0	0	0	0	0	0	1	0	0	18.4200	10.1500	-18.4200	-10.1400	0.0000	0.0000	0.0000	0.0000;
	26503	25029	0.014149	0.057323	0.00769	110.04	0	0	0	0	1	0	0	-4.2500	14.1800	4.2800	-14.8200	0.0000	0.0000	0.0000	0.0000;
	25029	26988	0.015609	0.071261	0.00992	123.65	0	0	0	0	1	0	0	-22.7100	4.6700	22.7900	-5.2800	0.0000	0.0000	0.0000	0.0000;
	25031	25032	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-15.7200	-5.9900	15.7200	5.9900	0.0000	0.0000	0.0000	0.0000;
	25033	25032	0.00614	0.027737	0.00251	147.17	0	0	0	0	1	0	0	102.8100	24.8900	-102.1500	-22.1700	0.0000	0.0000	0.0000	0.0000;
	25043	25032	0.009052	0.042339	0.00481	134.2	0	0	0	0	1	0	0	-47.3200	-14.8700	47.5400	15.4400	0.0000	0.0000	0.0000	0.0000;
	25033	25035	0.004731	0.020943	0.00295	147.33	0	0	0	0	1	0	0	-59.2600	-13.8400	59.4300	14.2800	0.0000	0.0000	0.0000	0.0000;
	25033	25035	0.004731	0.020943	0.00295	147.33	0	0	0	0	1	0	0	-59.2600	-13.8400	59.4300	14.2800	0.0000	0.0000	0.0000	0.0000;
	25035	25034	0.000683	0.036448	0	391.51	0	0	1	0	1	0	0	-134.5800	-28.7500	134.7000	35.3100	0.0000	0.0000	0.0000	0.0000;
	25034	25036	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-134.7000	-35.3100	134.7500	35.5300	0.0000	0.0000	0.0000	0.0000;
	25036	26254	0.000802	0.010294	0.16147	1085.24	0	0	0	0	1	0	0	92.7900	-23.0400	-92.7300	6.4500	0.0000	0.0000	0.0000	0.0000;
	25036	26836	0.00162	0.018661	0.42365	1172.63	0	0	0	0	1	0	0	-227.5400	-12.4900	228.3200	-24.3400	0.0000	0.0000	0.0000	0.0000;
	25038	25037	0.00866	0.035992	0.00317	115.98	0	0	0	0	1	0	0	-9.0800	-1.2300	9.0900	0.9600	0.0000	0.0000	0.0000	0.0000;
	25040	25037	0.015453	0.062431	0.00487	118.63	0	0	0	0	1	0	0	-14.6200	1.2500	14.6500	-1.5800	0.0000	0.0000	0.0000	0.0000;
	25037	26988	0.021141	0.106845	0.00812	131.77	0	0	0	0	1	0	0	-41.0800	-3.2200	41.4500	4.2900	0.0000	0.0000	0.0000	0.0000;
	25038	25596	0.021656	0.081362	0.0064	111.34	0	0	0	0	1	0	0	-6.9100	-6.8300	6.9300	6.2800	0.0000	0.0000	0.0000	0.0000;
	25039	25040	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-31.9900	-3.8300	31.9900	3.8400	0.0000	0.0000	0.0000	0.0000;
	25040	25596	0.023158	0.065928	0.01339	118.64	0	0	0	0	1	0	0	-17.3700	-5.0900	17.4500	4.0000	0.0000	0.0000	0.0000	0.0000;
	25041	25042	0.000297	0.001084	0	0	0	0	0	0	1	0	0	7.1100	1.6900	-7.1100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	25262	25041	0.017164	0.080609	0.00531	128.01	0	0	0	0	1	0	0	-37.8300	-5.7900	38.0700	6.3600	0.0000	0.0000	0.0000	0.0000;
	25041	25740	0.011183	0.058382	0.00936	131.99	0	0	0	0	1	0	0	-45.1900	-8.0500	45.4100	8.1900	0.0000	0.0000	0.0000	0.0000;
	25043	25596	0.016545	0.075784	0.01113	132.85	0	0	0	0	1	0	0	-37.6500	15.4100	37.9300	-15.2300	0.0000	0.0000	0.0000	0.0000;
	25044	25045	0.006665	0.024815	0.00305	119.27	0	0	0	0	1	0	0	-15.2500	-5.1700	15.2600	4.9100	0.0000	0.0000	0.0000	0.0000;
	25045	25046	0.00024	0.001186	0	0	0	0	0	0	1	0	0	21.3100	3.7700	-21.3100	-3.7600	0.0000	0.0000	0.0000	0.0000;
	25045	25047	0.008887	0.035293	0.00276	129.69	0	0	0	0	1	0	0	-36.5700	-8.6800	36.6900	8.8600	0.0000	0.0000	0.0000	0.0000;
	25047	25048	0.000267	0.001011	0	0	0	0	0	0	1	0	0	11.4700	4.6600	-11.4700	-4.6600	0.0000	0.0000	0.0000	0.0000;
	25049	25050	0.078356	0.297702	0.02378	142.7	0	0	0	0	1	0	0	-65.4000	15.6400	68.9000	-4.8400	0.0000	0.0000	0.0000	0.0000;
	25049	25100	0.041867	0.159429	0.02864	151.95	0	0	0	0	1	0	0	112.4300	-33.7400	-106.8200	52.0800	0.0000	0.0000	0.0000	0.0000;
	25049	26356	0.028711	0.119401	0.01315	131.79	0	0	0	0	1	0	0	-48.7800	17.3500	49.5400	-15.5300	0.0000	0.0000	0.0000	0.0000;
	25050	26137	0.02063	0.095233	0.01353	131.01	0	0	0	0	1	0	0	56.3600	-17.9900	-55.6900	19.6400	0.0000	0.0000	0.0000	0.0000;
	25050	26140	0.001751	0.009255	0.00065	142.86	0	0	0	0	1	0	0	-66.0500	9.7500	66.1200	-9.4400	0.0000	0.0000	0.0000	0.0000;
	25050	26140	0.001751	0.009255	0.00065	142.86	0	0	0	0	1	0	0	-66.0500	9.7500	66.1200	-9.4400	0.0000	0.0000	0.0000	0.0000;
	25052	25051	0.011096	0.022106	0.00202	116.33	0	0	0	0	1	0	0	-9.7800	-13.9400	9.8100	13.8000	0.0000	0.0000	0.0000	0.0000;
	25054	25051	0.003976	0.014811	0.00283	127.57	0	0	0	0	1	0	0	34.0400	17.1300	-33.9900	-17.2100	0.0000	0.0000	0.0000	0.0000;
	25052	25053	0.000292	0.00111	0	0	0	0	0	0	1	0	0	17.3100	6.0400	-17.3100	-6.0400	0.0000	0.0000	0.0000	0.0000;
	25052	25055	0.004698	0.023606	0.00206	111.72	0	0	0	0	1	0	0	-7.5300	7.9000	7.5300	-8.0800	0.0000	0.0000	0.0000	0.0000;
	25057	25054	0.007591	0.032823	0.00674	138.84	0	0	0	0	1	0	0	65.5700	12.2700	-65.2500	-11.5900	0.0000	0.0000	0.0000	0.0000;
	25054	25072	0.008666	0.035266	0.0067	105.28	0	0	0	0	1	0	0	6.4000	-8.7600	-6.3900	8.1000	0.0000	0.0000	0.0000	0.0000;
	25055	25056	0.000209	0.001006	0	0	0	0	0	0	1	0	0	34.0800	12.3800	-34.0800	-12.3700	0.0000	0.0000	0.0000	0.0000;
	25055	25217	0.019906	0.066581	0.00616	118.94	0	0	0	0	1	0	0	-17.9000	-4.4600	17.9600	4.0500	0.0000	0.0000	0.0000	0.0000;
	25684	25057	0.005416	0.016872	0.00217	142.72	0	0	0	0	1	0	0	83.9400	18.3500	-83.5700	-17.4200	0.0000	0.0000	0.0000	0.0000;
	25058	25071	0.006598	0.032245	0.00753	129.66	0	0	0	0	1	0	0	-41.3100	-10.0600	41.4300	9.8100	0.0000	0.0000	0.0000	0.0000;
	25058	25085	0.014926	0.074437	0.01417	132.65	0	0	0	0	1	0	0	-42.1000	3.1700	42.3600	-3.3900	0.0000	0.0000	0.0000	0.0000;
	25058	25092	0.006659	0.031688	0.00492	139.44	0	0	0	0	1	0	0	67.5200	4.1100	-67.2300	-3.2400	0.0000	0.0000	0.0000	0.0000;
	25058	25628	0.007231	0.037417	0.00279	101.25	0	0	0	0	1	0	0	-0.3900	3.7500	0.3900	-4.0300	0.0000	0.0000	0.0000	0.0000;
	25060	25059	0.002056	0.05795	0	257.6	0	0	1.00625	0	1	0	0	-51.1900	9.4900	51.2400	-8.0300	0.0000	0.0000	0.0000	0.0000;
	25059	25061	0.000284	0.00102	0	0	0	0	0	0	1	0	0	29.6900	5.4900	-29.6900	-5.4800	0.0000	0.0000	0.0000	0.0000;
	25059	25590	0.011603	0.035705	0.00318	143.14	0	0	0	0	1	0	0	-80.9300	2.5500	81.6400	-0.7000	0.0000	0.0000	0.0000	0.0000;
	25060	25090	0.036066	0.093426	0.00379	70.67	0	0	0	0	1	0	0	41.8100	-5.4700	-41.2300	6.5800	0.0000	0.0000	0.0000	0.0000;
	25060	25090	0.036066	0.093426	0.00379	70.67	0	0	0	0	1	0	0	41.8100	-5.4700	-41.2300	6.5800	0.0000	0.0000	0.0000	0.0000;
	25655	25060	0.027196	0.065509	0.0025	66.94	0	0	0	0	1	0	0	30.5300	-4.3500	-30.3000	4.6400	0.0000	0.0000	0.0000	0.0000;
	25655	25060	0.027196	0.065509	0.0025	66.94	0	0	0	0	1	0	0	30.5300	-4.3500	-30.3000	4.6400	0.0000	0.0000	0.0000	0.0000;
	25062	25063	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-42.9200	-14.2800	42.9300	14.3000	0.0000	0.0000	0.0000	0.0000;
	25063	25089	0.004847	0.023427	0.00225	132.04	0	0	0	0	1	0	0	-39.8900	15.4300	39.9800	-15.2700	0.0000	0.0000	0.0000	0.0000;
	25064	25065	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-24.3500	-8.3800	24.3600	8.3900	0.0000	0.0000	0.0000	0.0000;
	25065	25072	0.030212	0.117665	0.00974	132.79	0	0	0	0	1	0	0	-46.0000	18.3800	46.7100	-16.6400	0.0000	0.0000	0.0000	0.0000;
	25065	25076	0.005146	0.022449	0.00498	102.53	0	0	0	0	1	0	0	-2.2800	2.6300	2.2800	-3.1500	0.0000	0.0000	0.0000	0.0000;
	25065	25093	0.008267	0.033191	0.00357	123.02	0	0	0	0	1	0	0	23.9200	-29.4000	-23.8100	29.4700	0.0000	0.0000	0.0000	0.0000;
	25066	25087	0.005713	0.027888	0.00404	119.14	0	0	0	0	1	0	0	-13.4500	7.4300	13.4700	-7.7800	0.0000	0.0000	0.0000	0.0000;
	25628	25066	0.008391	0.037577	0.0057	114.38	0	0	0	0	1	0	0	11.6000	9.2400	-11.5800	-9.7500	0.0000	0.0000	0.0000	0.0000;
	25067	25068	0.000256	0.001022	0	0	0	0	0	0	1	0	0	29.2100	3.5100	-29.2100	-3.5000	0.0000	0.0000	0.0000	0.0000;
	25067	25072	0.005503	0.023287	0.00175	141.29	0	0	0	0	1	0	0	69.7900	-3.0700	-69.5300	3.9800	0.0000	0.0000	0.0000	0.0000;
	25085	25067	0.005704	0.024168	0.00211	147.01	0	0	0	0	1	0	0	99.5300	2.4800	-99.0000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	25069	25070	0.000207	0.001107	0	0	0	0	0	0	1	0	0	29.2100	9.5000	-29.2100	-9.4900	0.0000	0.0000	0.0000	0.0000;
	25071	25069	0.004088	0.02254	0.0018	133.85	0	0	0	0	1	0	0	51.7400	19.1900	-51.6200	-18.7300	0.0000	0.0000	0.0000	0.0000;
	25069	25628	0.002732	0.012543	0.00112	115.08	0	0	0	0	1	0	0	12.0000	5.1100	-11.9900	-5.2100	0.0000	0.0000	0.0000	0.0000;
	25071	25079	0.004058	0.0146	0.00216	159.88	0	0	0	0	1	0	0	-81.9800	-7.8500	82.2400	8.5500	0.0000	0.0000	0.0000	0.0000;
	25071	25079	0.004058	0.0146	0.00216	159.88	0	0	0	0	1	0	0	-81.9800	-7.8500	82.2400	8.5500	0.0000	0.0000	0.0000	0.0000;
	25071	25079	0.004058	0.0146	0.00216	159.88	0	0	0	0	1	0	0	-81.9800	-7.8500	82.2400	8.5500	0.0000	0.0000	0.0000	0.0000;
	25071	25089	0.016649	0.069433	0.01065	145.15	0	0	0	0	1	0	0	86.2900	-16.8800	-85.0800	20.7800	0.0000	0.0000	0.0000	0.0000;
	25073	25074	0.000243	0.001032	0	0	0	0	0	0	1	0	0	-22.0300	-11.6400	22.0300	11.6400	0.0000	0.0000	0.0000	0.0000;
	25076	25074	0.007815	0.030633	0.00482	133	0	0	0	0	1	0	0	-49.0000	30.6800	49.2500	-30.2100	0.0000	0.0000	0.0000	0.0000;
	25092	25074	0.008083	0.038573	0.00392	140.67	0	0	0	0	1	0	0	71.7000	-16.9600	-71.2800	18.5600	0.0000	0.0000	0.0000	0.0000;
	25075	25076	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-19.2500	-6.7000	19.2500	6.7000	0.0000	0.0000	0.0000	0.0000;
	25093	25076	0.00774	0.030518	0.00489	124.33	0	0	0	0	1	0	0	-27.3300	34.2600	27.4700	-34.2200	0.0000	0.0000	0.0000	0.0000;
	25077	25078	0.000296	0.001073	0	0	0	0	0	0	1	0	0	18.5700	6.5000	-18.5700	-6.5000	0.0000	0.0000	0.0000	0.0000;
	25077	25092	0.004975	0.023451	0.00628	134.54	0	0	0	0	1	0	0	52.7000	-2.9900	-52.5600	2.9600	0.0000	0.0000	0.0000	0.0000;
	25077	25590	0.015893	0.058272	0.00398	143.51	0	0	0	0	1	0	0	-88.3000	-10.4200	89.5000	14.4100	0.0000	0.0000	0.0000	0.0000;
	25079	25080	0.000216	0.001058	0	0	0	0	0	0	1	0	0	32.0000	11.3400	-32.0000	-11.3300	0.0000	0.0000	0.0000	0.0000;
	25079	25519	0.005686	0.025614	0.00329	146.17	0	0	0	0	1	0	0	-104.5200	-10.4200	105.1100	12.7000	0.0000	0.0000	0.0000	0.0000;
	25079	25590	0.005019	0.020205	0.00342	151.44	0	0	0	0	1	0	0	-87.0900	-13.2900	87.4500	14.3800	0.0000	0.0000	0.0000	0.0000;
	25079	25590	0.005019	0.020205	0.00342	151.44	0	0	0	0	1	0	0	-87.0900	-13.2900	87.4500	14.3800	0.0000	0.0000	0.0000	0.0000;
	25081	25082	0.000291	0.001144	0	0	0	0	0	0	1	0	0	48.0900	4.6900	-48.0900	-4.6600	0.0000	0.0000	0.0000	0.0000;
	25083	25081	0.004489	0.02066	0.00255	128.73	0	0	0	0	1	0	0	-35.9500	-7.6700	36.0000	7.6700	0.0000	0.0000	0.0000	0.0000;
	25085	25081	0.008449	0.036928	0.00631	147.45	0	0	0	0	1	0	0	60.8200	8.6500	-60.5200	-7.9900	0.0000	0.0000	0.0000	0.0000;
	25085	25081	0.008449	0.036928	0.00631	147.45	0	0	0	0	1	0	0	60.8200	8.6500	-60.5200	-7.9900	0.0000	0.0000	0.0000	0.0000;
	25087	25081	0.005623	0.024704	0.00417	129.97	0	0	0	0	1	0	0	-36.8700	-3.7300	36.9400	3.6300	0.0000	0.0000	0.0000	0.0000;
	25087	25083	0.009887	0.042417	0.0027	109.73	0	0	0	0	1	0	0	-3.9500	1.2900	3.9500	-1.5700	0.0000	0.0000	0.0000	0.0000;
	25085	25084	0.000463	0.031333	0	489.29	0	0	1	0	1	0	0	-185.0400	-22.4600	185.1900	32.7400	0.0000	0.0000	0.0000	0.0000;
	25085	25084	0.000463	0.031333	0	489.29	0	0	1	0	1	0	0	-185.0400	-22.4600	185.1900	32.7400	0.0000	0.0000	0.0000	0.0000;
	25084	25086	0.000279	0.001038	0	0	0	0	0	0	1	0	0	-370.3800	4.2900	370.7400	-2.9700	0.0000	0.0000	0.0000	0.0000;
	25086	25370	0.001283	0.014722	0.2073	1267.76	0	0	0	0	1	0	0	-390.5600	27.3800	392.3900	-28.7900	0.0000	0.0000	0.0000	0.0000;
	25521	25086	0.000719	0.009456	0.14009	1028.94	0	0	0	0	1	0	0	-19.8200	9.3200	19.8300	-24.4100	0.0000	0.0000	0.0000	0.0000;
	25087	25088	0.000247	0.001092	0	0	0	0	0	0	1	0	0	27.3500	10.2300	-27.3400	-10.2200	0.0000	0.0000	0.0000	0.0000;
	25090	25089	0.00139	0.040727	0	147.27	0	0	1	0	1	0	0	-18.4300	14.1800	18.4400	-13.9700	0.0000	0.0000	0.0000	0.0000;
	25089	25091	0.000213	0.001068	0	0	0	0	0	0	1	0	0	26.6600	8.4500	-26.6600	-8.4500	0.0000	0.0000	0.0000	0.0000;
	25093	25094	0.000256	0.001075	0	0	0	0	0	0	1	0	0	51.1400	4.5800	-51.1300	-4.5500	0.0000	0.0000	0.0000	0.0000;
	25095	25460	0.022912	0.098172	0.01068	111.31	0	0	0	0	1	0	0	21.0500	-6.1800	-20.9400	5.5800	0.0000	0.0000	0.0000	0.0000;
	29523	25095	0.0194	0.075512	0.01784	120.26	0	0	0	0	1	0	0	31.5500	-4.4100	-31.3600	3.3800	0.0000	0.0000	0.0000	0.0000;
	25096	25445	0.018078	0.085055	0.00912	137.87	0	0	0	0	1	0	0	-75.9400	10.5500	76.9400	-6.8400	0.0000	0.0000	0.0000	0.0000;
	25097	25098	0.000245	0.001108	0	0	0	0	0	0	1	0	0	-8.4000	-5.2200	8.4000	5.2200	0.0000	0.0000	0.0000	0.0000;
	25459	25098	0.021765	0.095124	0.0115	136.46	0	0	0	0	1	0	0	-59.7800	-4.7400	60.5500	6.9100	0.0000	0.0000	0.0000	0.0000;
	25098	28635	0.008575	0.03369	0.01238	138.88	0	0	0	0	1	0	0	-68.9500	-12.1300	69.3500	12.3800	0.0000	0.0000	0.0000	0.0000;
	25099	25100	0.012271	0.066499	0.00676	151.21	0	0	0	0	1	0	0	-98.4200	31.9600	99.6400	-26.0900	0.0000	0.0000	0.0000	0.0000;
	25099	25101	0.027872	0.090792	0.00739	150.61	0	0	0	0	1	0	0	90.9900	-24.1300	-88.7100	30.7500	0.0000	0.0000	0.0000	0.0000;
	25103	25102	0.044404	0.132676	0.00977	117.05	0	0	0	0	1	0	0	15.4100	-7.7700	-15.2700	7.2400	0.0000	0.0000	0.0000	0.0000;
	25105	25102	0.028291	0.124937	0.01412	95.95	0	0	0	0	1	0	0	-1.3600	9.5800	1.3900	-10.8200	0.0000	0.0000	0.0000	0.0000;
	25103	25105	0.028636	0.090886	0.00959	120.51	0	0	0	0	1	0	0	23.8800	-24.4400	-23.5400	24.6100	0.0000	0.0000	0.0000	0.0000;
	25103	25329	0.054063	0.213404	0.02268	119.69	0	0	0	0	1	0	0	-20.2300	13.9800	20.5900	-14.6700	0.0000	0.0000	0.0000	0.0000;
	25103	25330	0.052535	0.211089	0.01783	123.84	0	0	0	0	1	0	0	-28.9300	16.9800	29.5700	-16.0800	0.0000	0.0000	0.0000	0.0000;
	25104	25511	0.002001	0.02436	0.56073	1048.93	0	0	0	0	1	0	0	-33.8100	-2.3600	33.8400	-59.1600	0.0000	0.0000	0.0000	0.0000;
	25613	25104	0.001234	0.014764	0.60219	1248.61	0	0	0	0	1	0	0	408.6700	-68.0700	-406.8000	23.6900	0.0000	0.0000	0.0000	0.0000;
	25106	25107	0.000296	0.001003	0	0	0	0	0	0	1	0	0	11.7900	2.4000	-11.7900	-2.3900	0.0000	0.0000	0.0000	0.0000;
	25106	25108	0.014134	0.070737	0.00773	115.57	0	0	0	0	1	0	0	-9.1700	-3.0000	9.1800	2.2700	0.0000	0.0000	0.0000	0.0000;
	25109	25115	0.0158	0.068278	0.00747	98.44	0	0	0	0	1	0	0	4.3000	1.9300	-4.3000	-2.6600	0.0000	0.0000	0.0000	0.0000;
	25479	25109	0.014618	0.062675	0.01016	109.69	0	0	0	0	1	0	0	10.9200	3.4700	-10.9000	-4.4000	0.0000	0.0000	0.0000	0.0000;
	25117	25110	0.015585	0.055939	0.0065	132.86	0	0	0	0	1	0	0	-41.7700	1.8500	42.0500	-1.5200	0.0000	0.0000	0.0000	0.0000;
	25121	25110	0.020522	0.104409	0.00794	130.45	0	0	0	0	1	0	0	-43.5200	4.3500	43.9100	-3.1300	0.0000	0.0000	0.0000	0.0000;
	25110	25635	0.0327	0.121256	0.011	151.05	0	0	0	0	1	0	0	-96.0100	2.2100	99.0200	7.7900	0.0000	0.0000	0.0000	0.0000;
	25111	25115	0.003876	0.017695	0.00173	132.89	0	0	0	0	1	0	0	-48.6300	-1.3000	48.7200	1.5500	0.0000	0.0000	0.0000	0.0000;
	25117	25111	0.016504	0.08076	0.00748	121.23	0	0	0	0	1	0	0	-25.1800	7.3000	25.3000	-7.4800	0.0000	0.0000	0.0000	0.0000;
	25112	25113	0.000283	0.001029	0	0	0	0	0	0	1	0	0	18.5400	3.0000	-18.5400	-2.9900	0.0000	0.0000	0.0000	0.0000;
	25793	25112	0.001179	0.011763	0.30724	1194.17	0	0	0	0	1	0	0	355.1900	-39.2400	-353.8100	19.6400	0.0000	0.0000	0.0000	0.0000;
	25114	25115	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-21.3100	-4.1300	21.3100	4.1400	0.0000	0.0000	0.0000	0.0000;
	25115	25805	0.019946	0.091206	0.01086	142.81	0	0	0	0	1	0	0	-65.7300	-3.0300	66.6000	5.9000	0.0000	0.0000	0.0000	0.0000;
	25116	25117	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-19.5500	-11.7500	19.5500	11.7600	0.0000	0.0000	0.0000	0.0000;
	25117	25480	0.030115	0.137722	0.01442	135.02	0	0	0	0	1	0	0	47.4000	-20.9200	-46.6000	23.1500	0.0000	0.0000	0.0000	0.0000;
	25119	25118	0.010988	0.049606	0.00369	127.35	0	0	0	0	1	0	0	-37.5900	2.4500	37.7400	-2.1200	0.0000	0.0000	0.0000	0.0000;
	25123	25119	0.015077	0.067784	0.01056	117.12	0	0	0	0	1	0	0	-19.3900	4.4500	19.4500	-5.2400	0.0000	0.0000	0.0000	0.0000;
	25121	25120	0.010999	0.040554	0.00317	123.57	0	0	0	0	1	0	0	31.6500	-6.3900	-31.5400	6.5000	0.0000	0.0000	0.0000	0.0000;
	25120	25123	0.015409	0.065008	0.00996	117.95	0	0	0	0	1	0	0	20.4400	-9.4600	-20.3700	8.7900	0.0000	0.0000	0.0000	0.0000;
	25124	25122	0.003743	0.020292	0.00265	115.85	0	0	0	0	1	0	0	-3.3400	27.7300	3.3700	-27.8300	0.0000	0.0000	0.0000	0.0000;
	25122	25126	0.018304	0.074776	0.00908	123.26	0	0	0	0	1	0	0	-18.2600	22.7800	18.4200	-23.0200	0.0000	0.0000	0.0000	0.0000;
	25123	25124	0.01675	0.069926	0.0058	119.75	0	0	0	0	1	0	0	28.2800	-18.0500	-28.0900	18.2400	0.0000	0.0000	0.0000	0.0000;
	25127	25128	0.00022	0.001074	0	0	0	0	0	0	1	0	0	-8.9700	104.1800	9.0000	-104.0700	0.0000	0.0000	0.0000	0.0000;
	25129	25128	0.007705	0.027118	0.00374	148.02	0	0	0	0	1	0	0	85.4600	-43.6000	-84.8000	45.5500	0.0000	0.0000	0.0000	0.0000;
	25129	25128	0.007705	0.027118	0.00374	148.02	0	0	0	0	1	0	0	85.4600	-43.6000	-84.8000	45.5500	0.0000	0.0000	0.0000	0.0000;
	25129	25130	0.000261	0.00117	0	0	0	0	0	0	1	0	0	17.9500	1.8100	-17.9500	-1.8100	0.0000	0.0000	0.0000	0.0000;
	25131	25132	0.021308	0.091685	0.00725	90.45	0	0	0	0	1	0	0	0.6500	-4.8100	-0.6400	4.0600	0.0000	0.0000	0.0000	0.0000;
	25131	25289	0.040515	0.210214	0.02946	110.4	0	0	0	0	1	0	0	-10.1700	4.2000	10.2300	-7.0400	0.0000	0.0000	0.0000	0.0000;
	25132	25303	0.019814	0.098004	0.01129	118.17	0	0	0	0	1	0	0	-18.4100	7.0500	18.4900	-7.8900	0.0000	0.0000	0.0000	0.0000;
	25133	25443	0.012947	0.054204	0.00973	110.25	0	0	0	0	1	0	0	-9.4000	16.5300	9.4500	-17.3600	0.0000	0.0000	0.0000	0.0000;
	25136	25134	0.013752	0.053634	0.00665	121.13	0	0	0	0	1	0	0	26.8000	-5.2500	-26.7000	4.9500	0.0000	0.0000	0.0000	0.0000;
	25135	25136	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-14.5100	-4.3400	14.5100	4.3400	0.0000	0.0000	0.0000	0.0000;
	25136	25443	0.019895	0.085211	0.01365	123.56	0	0	0	0	1	0	0	30.4400	-15.0400	-30.2300	14.5500	0.0000	0.0000	0.0000	0.0000;
	25137	25138	0.000228	0.001062	0	0	0	0	0	0	1	0	0	14.4900	0.8000	-14.4900	-0.8000	0.0000	0.0000	0.0000	0.0000;
	25137	25320	0.008995	0.028508	0.0031	113.36	0	0	0	0	1	0	0	-11.5900	32.5700	11.6900	-32.5800	0.0000	0.0000	0.0000	0.0000;
	25327	25137	0.010014	0.04843	0.0056	103.25	0	0	0	0	1	0	0	3.0700	-42.1700	-2.9000	42.4000	0.0000	0.0000	0.0000	0.0000;
	25140	25139	0.009448	0.040582	0.00519	120.44	0	0	0	0	1	0	0	26.4500	-23.2100	-26.3500	23.1200	0.0000	0.0000	0.0000	0.0000;
	25141	25142	0.000245	0.001051	0	0	0	0	0	0	1	0	0	8.5300	2.0600	-8.5300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	25342	25141	0.012071	0.0704	0.00743	143.99	0	0	0	0	1	0	0	-68.3200	15.3400	68.8700	-12.9300	0.0000	0.0000	0.0000	0.0000;
	25342	25141	0.012071	0.0704	0.00743	143.99	0	0	0	0	1	0	0	-68.3200	15.3400	68.8700	-12.9300	0.0000	0.0000	0.0000	0.0000;
	25143	25144	0.01056	0.039729	0.00632	120.39	0	0	0	0	1	0	0	-22.9300	34.0500	23.1000	-34.0900	0.0000	0.0000	0.0000	0.0000;
	25143	25178	0.060738	0.22467	0.01891	107.24	0	0	0	0	1	0	0	-6.8700	6.4000	6.9200	-8.2000	0.0000	0.0000	0.0000	0.0000;
	25144	25318	0.01572	0.07327	0.0096	126.32	0	0	0	0	1	0	0	-37.9900	26.3500	38.3200	-25.8400	0.0000	0.0000	0.0000	0.0000;
	25145	25177	0.021376	0.113134	0.01623	116.93	0	0	0	0	1	0	0	-18.2400	-7.4300	18.3200	6.1300	0.0000	0.0000	0.0000	0.0000;
	25145	25178	0.042054	0.193966	0.01554	116.05	0	0	0	0	1	0	0	16.4200	-7.5800	-16.3000	6.5400	0.0000	0.0000	0.0000	0.0000;
	25145	25180	0.027278	0.083252	0.01875	117.66	0	0	0	0	1	0	0	-17.6500	9.1700	17.7600	-10.7700	0.0000	0.0000	0.0000	0.0000;
	25146	25399	0.026326	0.11034	0.0106	110.61	0	0	0	0	1	0	0	10.5800	-7.0600	-10.5400	6.1600	0.0000	0.0000	0.0000	0.0000;
	25146	25476	0.016179	0.07261	0.01102	121.18	0	0	0	0	1	0	0	-26.9300	5.0400	27.0600	-5.6000	0.0000	0.0000	0.0000	0.0000;
	25498	25147	0.017833	0.083892	0.00937	125.19	0	0	0	0	1	0	0	-32.1800	21.3200	32.4500	-21.0400	0.0000	0.0000	0.0000	0.0000;
	25147	25620	0.01585	0.076332	0.00785	128.62	0	0	0	0	1	0	0	-37.4200	19.4100	37.7000	-18.8300	0.0000	0.0000	0.0000	0.0000;
	25148	25153	0.01172	0.05657	0.00511	120.42	0	0	0	0	1	0	0	14.3600	-29.2700	-14.2400	29.3400	0.0000	0.0000	0.0000	0.0000;
	25149	25150	0.0003	0.001095	0	0	0	0	0	0	1	0	0	17.2200	6.6300	-17.2200	-6.6300	0.0000	0.0000	0.0000	0.0000;
	25153	25149	0.008853	0.035313	0.00474	115.93	0	0	0	0	1	0	0	9.0600	-6.1600	-9.0500	5.7000	0.0000	0.0000	0.0000	0.0000;
	25149	25154	0.0236	0.103106	0.00786	107.67	0	0	0	0	1	0	0	-8.1700	-12.3300	8.2200	11.7100	0.0000	0.0000	0.0000	0.0000;
	25168	25151	0.001718	0.020726	0.27767	1085.49	0	0	0	0	1	0	0	63.8300	-57.0000	-63.7400	28.1400	0.0000	0.0000	0.0000	0.0000;
	25151	25607	0.00164	0.018389	0.39572	1077.65	0	0	0	0	1	0	0	29.3000	-40.6800	-29.2800	-2.2900	0.0000	0.0000	0.0000	0.0000;
	25152	25153	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-15.5300	-6.0300	15.5300	6.0400	0.0000	0.0000	0.0000	0.0000;
	25154	25153	0.011576	0.049772	0.00889	105.51	0	0	0	0	1	0	0	10.4600	28.7200	-10.3600	-29.2100	0.0000	0.0000	0.0000	0.0000;
	25155	25156	0.006296	0.025151	0.00277	109.55	0	0	0	0	1	0	0	6.8800	8.7100	-6.8700	-8.9700	0.0000	0.0000	0.0000	0.0000;
	25158	25155	0.016874	0.076759	0.00746	105.85	0	0	0	0	1	0	0	-5.8700	22.4800	5.9600	-22.8500	0.0000	0.0000	0.0000	0.0000;
	25213	25155	0.019729	0.082046	0.00864	123.32	0	0	0	0	1	0	0	25.9200	-9.6100	-25.7700	9.3300	0.0000	0.0000	0.0000	0.0000;
	25164	25156	0.021564	0.081197	0.01527	117.16	0	0	0	0	1	0	0	15.9800	-1.6700	-15.9300	0.3100	0.0000	0.0000	0.0000	0.0000;
	25157	25160	0.015735	0.048949	0.00343	120.84	0	0	0	0	1	0	0	21.5000	-28.8800	-21.3100	29.1200	0.0000	0.0000	0.0000	0.0000;
	25157	25883	0.014743	0.062697	0.01342	128.69	0	0	0	0	1	0	0	-34.8400	26.5500	35.1100	-26.7800	0.0000	0.0000	0.0000	0.0000;
	25158	25159	0.000256	0.001098	0	0	0	0	0	0	1	0	0	11.8100	2.9900	-11.8100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	25160	25158	0.005513	0.024669	0.00384	108.15	0	0	0	0	1	0	0	5.9700	25.2200	-5.9400	-25.4700	0.0000	0.0000	0.0000	0.0000;
	25161	25162	0.000296	0.00117	0	0	0	0	0	0	1	0	0	-10.1300	-4.3700	10.1300	4.3700	0.0000	0.0000	0.0000	0.0000;
	25274	25162	0.023701	0.101064	0.01205	119.19	0	0	0	0	1	0	0	19.9800	-8.1700	-19.8800	7.3700	0.0000	0.0000	0.0000	0.0000;
	25282	25162	0.01511	0.061709	0.00607	113.44	0	0	0	0	1	0	0	-9.7100	11.2400	9.7400	-11.7400	0.0000	0.0000	0.0000	0.0000;
	25163	25282	0.0269	0.090427	0.00652	127.85	0	0	0	0	1	0	0	-29.7500	26.5000	30.1500	-25.8600	0.0000	0.0000	0.0000	0.0000;
	25274	25164	0.01048	0.04789	0.01043	122.3	0	0	0	0	1	0	0	24.5200	-0.0900	-24.4600	-0.7000	0.0000	0.0000	0.0000	0.0000;
	25165	25167	0.00864	0.036711	0.00356	152.83	0	0	0	0	1	0	0	92.8000	5.5900	-92.0700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	25165	25167	0.00864	0.036711	0.00356	152.83	0	0	0	0	1	0	0	92.8000	5.5900	-92.0700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	25165	25169	0.006092	0.02524	0.00264	163.75	0	0	0	0	1	0	0	-91.1500	-3.9200	91.6400	5.6900	0.0000	0.0000	0.0000	0.0000;
	25165	25169	0.006092	0.02524	0.00264	163.75	0	0	0	0	1	0	0	-91.1500	-3.9200	91.6400	5.6900	0.0000	0.0000	0.0000	0.0000;
	25165	25169	0.006092	0.02524	0.00264	163.75	0	0	0	0	1	0	0	-91.1500	-3.9200	91.6400	5.6900	0.0000	0.0000	0.0000	0.0000;
	25309	25165	0.022405	0.077766	0.0125	114.7	0	0	0	0	1	0	0	-6.5500	0.7100	6.5600	-1.9600	0.0000	0.0000	0.0000	0.0000;
	25166	25167	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-13.0400	-0.8100	13.0400	0.8100	0.0000	0.0000	0.0000	0.0000;
	25167	25173	0.019105	0.088526	0.01494	148.43	0	0	0	0	1	0	0	73.4000	3.1000	-72.3800	0.1400	0.0000	0.0000	0.0000	0.0000;
	25167	25173	0.019105	0.088526	0.01494	148.43	0	0	0	0	1	0	0	73.4000	3.1000	-72.3800	0.1400	0.0000	0.0000	0.0000	0.0000;
	25174	25167	0.018938	0.083997	0.00883	124.16	0	0	0	0	1	0	0	-24.1900	0.8700	24.3000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	25168	25171	0.000511	0.023141	0	658.28	0	0	1	0	1	0	0	477.4300	76.5700	-476.3200	-26.1100	0.0000	0.0000	0.0000	0.0000;
	25168	25172	0.000292	0.001027	0	0	0	0	0	0	1	0	0	12.0800	4.2000	-12.0800	-4.2000	0.0000	0.0000	0.0000	0.0000;
	25168	25784	0.001585	0.02026	0.32211	1113.47	0	0	0	0	1	0	0	-186.1300	-53.8200	186.6600	25.7200	0.0000	0.0000	0.0000	0.0000;
	25168	27016	0.006787	0.090767	1.0857	1150.65	0	0	0	0	1	0	0	-230.3900	-24.1300	233.8300	-47.0000	0.0000	0.0000	0.0000	0.0000;
	25169	25171	-1e-05	-0.000439	0	567.59	0	0	1	0	1	0	0	-464.2600	-23.7200	464.2400	22.8100	0.0000	0.0000	0.0000	0.0000;
	25169	25309	0.026339	0.109339	0.00926	124.7	0	0	0	0	1	0	0	25.9600	0.2300	-25.7900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	25169	25517	0.022879	0.096667	0.01533	147.1	0	0	0	0	1	0	0	111.5000	3.6600	-108.7700	6.3100	0.0000	0.0000	0.0000	0.0000;
	25170	25171	0.002683	0.121569	0	90.7	0	0	1	0	1	0	0	-12.0800	-3.1200	12.0800	3.3100	0.0000	0.0000	0.0000	0.0000;
	25173	25176	0.022119	0.089654	0.01431	138.99	0	0	0	0	1	0	0	68.1900	-7.9100	-67.1300	10.8100	0.0000	0.0000	0.0000	0.0000;
	25173	25477	0.015525	0.063578	0.00695	137.16	0	0	0	0	1	0	0	63.6200	3.1400	-62.9700	-1.1900	0.0000	0.0000	0.0000	0.0000;
	25174	25175	0.000228	0.001019	0	0	0	0	0	0	1	0	0	6.0600	1.4800	-6.0600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	25174	25363	0.028323	0.086396	0.00784	120.93	0	0	0	0	1	0	0	18.1300	-2.3500	-18.0300	1.8500	0.0000	0.0000	0.0000	0.0000;
	25176	25352	0.039308	0.164657	0.0218	129.62	0	0	0	0	1	0	0	33.9100	-19.3000	-33.3100	19.6700	0.0000	0.0000	0.0000	0.0000;
	25177	25397	0.012404	0.042752	0.00912	125.98	0	0	0	0	1	0	0	-32.7800	-7.9500	32.9100	7.4300	0.0000	0.0000	0.0000	0.0000;
	25178	25179	0.000265	0.001133	0	0	0	0	0	0	1	0	0	9.3700	1.6500	-9.3700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	25181	25180	0.009767	0.056805	0.00489	122.22	0	0	0	0	1	0	0	23.2500	-9.3200	-23.1900	9.1600	0.0000	0.0000	0.0000	0.0000;
	25181	25308	0.015225	0.063217	0.01113	124.72	0	0	0	0	1	0	0	-28.6800	7.6600	28.8100	-8.2500	0.0000	0.0000	0.0000	0.0000;
	25183	25182	0.0104	0.045579	0.00464	159.49	0	0	0	0	1	0	0	91.0000	6.9100	-90.1900	-3.8600	0.0000	0.0000	0.0000	0.0000;
	25183	25182	0.0104	0.045579	0.00464	159.49	0	0	0	0	1	0	0	91.0000	6.9100	-90.1900	-3.8600	0.0000	0.0000	0.0000	0.0000;
	25182	25195	0.024751	0.089717	0.01039	154.62	0	0	0	0	1	0	0	80.2200	2.8600	-78.7000	1.5900	0.0000	0.0000	0.0000	0.0000;
	25182	25195	0.024751	0.089717	0.01039	154.62	0	0	0	0	1	0	0	80.2200	2.8600	-78.7000	1.5900	0.0000	0.0000	0.0000	0.0000;
	25183	25185	0.005177	0.021546	0.00302	162.95	0	0	0	0	1	0	0	-100.9300	-11.5600	101.4300	13.3000	0.0000	0.0000	0.0000	0.0000;
	25183	25185	0.005177	0.021546	0.00302	162.95	0	0	0	0	1	0	0	-100.9300	-11.5600	101.4300	13.3000	0.0000	0.0000	0.0000	0.0000;
	25185	25184	0.00058	0.033922	0	433	0	0	1.0125	0	1	0	0	-202.8600	-26.6100	203.0900	39.9800	0.0000	0.0000	0.0000	0.0000;
	25184	25186	0.000248	0.001093	0	0	0	0	0	0	1	0	0	39.7200	8.9600	-39.7200	-8.9400	0.0000	0.0000	0.0000	0.0000;
	25184	25793	0.000715	0.008715	0.13503	1189.6	0	0	0	0	1	0	0	364.8700	-25.1500	-364.0000	21.1900	0.0000	0.0000	0.0000	0.0000;
	25184	29999	0.002206	0.024259	0.85053	1324.75	0	0	0	0	1	0	0	-607.6800	89.5900	615.5500	-94.7000	0.0000	0.0000	0.0000	0.0000;
	25536	25187	0.018061	0.084606	0.00914	146.3	0	0	0	0	1	0	0	76.1100	27.5300	-75.0100	-23.3300	0.0000	0.0000	0.0000	0.0000;
	25752	25187	0.003127	0.016807	0.00226	124.05	0	0	0	0	1	0	0	-26.5800	4.4300	26.6100	-4.5300	0.0000	0.0000	0.0000	0.0000;
	25188	25189	0.000261	0.001103	0	0	0	0	0	0	1	0	0	16.1300	6.5800	-16.1300	-6.5800	0.0000	0.0000	0.0000	0.0000;
	25192	25190	0.010027	0.033336	0.00567	152.97	0	0	0	0	1	0	0	70.5300	-3.3300	-70.0400	4.3600	0.0000	0.0000	0.0000	0.0000;
	25192	25190	0.010027	0.033336	0.00567	152.97	0	0	0	0	1	0	0	70.5300	-3.3300	-70.0400	4.3600	0.0000	0.0000	0.0000	0.0000;
	25190	25193	0.008463	0.040428	0.00477	123.51	0	0	0	0	1	0	0	22.2100	8.8900	-22.1600	-9.1500	0.0000	0.0000	0.0000	0.0000;
	25201	25190	0.008364	0.036415	0.00387	149.31	0	0	0	0	1	0	0	-89.2300	29.5100	89.9600	-26.7600	0.0000	0.0000	0.0000	0.0000;
	25191	25192	0.008256	0.041344	0.00262	158.11	0	0	0	0	1	0	0	85.0600	6.4800	-84.4900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	25191	25192	0.008256	0.041344	0.00262	158.11	0	0	0	0	1	0	0	85.0600	6.4800	-84.4900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	25787	25191	0.008954	0.036743	0.00358	164.48	0	0	0	0	1	0	0	102.9500	11.5500	-102.0500	-8.2600	0.0000	0.0000	0.0000	0.0000;
	25787	25191	0.008954	0.036743	0.00358	164.48	0	0	0	0	1	0	0	102.9500	11.5500	-102.0500	-8.2600	0.0000	0.0000	0.0000	0.0000;
	25193	25586	0.011231	0.052299	0.00538	98.8	0	0	0	0	1	0	0	-5.7600	1.2400	5.7600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	25461	25194	0.019415	0.087854	0.01234	96.6	0	0	0	0	1	0	0	-5.1800	-2.2200	5.1900	1.0700	0.0000	0.0000	0.0000	0.0000;
	25195	25196	0.000278	0.001058	0	0	0	0	0	0	1	0	0	18.2900	7.7100	-18.2900	-7.7100	0.0000	0.0000	0.0000	0.0000;
	25195	25199	0.013563	0.04753	0.0078	153.56	0	0	0	0	1	0	0	71.6500	-6.6200	-70.9500	8.2800	0.0000	0.0000	0.0000	0.0000;
	25195	25199	0.013563	0.04753	0.0078	153.56	0	0	0	0	1	0	0	71.6500	-6.6200	-70.9500	8.2800	0.0000	0.0000	0.0000	0.0000;
	25195	25586	0.012693	0.051349	0.00469	114.75	0	0	0	0	1	0	0	-4.1900	2.3600	4.1900	-2.8200	0.0000	0.0000	0.0000	0.0000;
	25197	25198	0.000264	0.001015	0	0	0	0	0	0	1	0	0	-18.2900	-1.4000	18.2900	1.4000	0.0000	0.0000	0.0000	0.0000;
	25586	25198	0.008546	0.031915	0.00428	115.02	0	0	0	0	1	0	0	-8.1500	5.2700	8.1600	-5.6600	0.0000	0.0000	0.0000	0.0000;
	25198	25752	0.018245	0.067299	0.00643	124.6	0	0	0	0	1	0	0	-26.4500	4.2600	26.5800	-4.4300	0.0000	0.0000	0.0000	0.0000;
	25199	25777	0.014308	0.063346	0.00434	152.65	0	0	0	0	1	0	0	60.2900	-11.4800	-59.7500	13.4500	0.0000	0.0000	0.0000	0.0000;
	25199	25777	0.014308	0.063346	0.00434	152.65	0	0	0	0	1	0	0	60.2900	-11.4800	-59.7500	13.4500	0.0000	0.0000	0.0000	0.0000;
	25201	25200	0.011504	0.047864	0.0058	145.22	0	0	0	0	1	0	0	76.3000	-31.4700	-75.5400	34.0400	0.0000	0.0000	0.0000	0.0000;
	25200	25204	0.014455	0.073988	0.00784	138.24	0	0	0	0	1	0	0	59.4800	-36.2400	-58.8100	38.8500	0.0000	0.0000	0.0000	0.0000;
	25201	25202	0.000286	0.001009	0	0	0	0	0	0	1	0	0	12.9300	1.9500	-12.9300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	25203	25204	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-20.0000	63.3700	20.0100	-63.3300	0.0000	0.0000	0.0000	0.0000;
	25204	25482	0.012238	0.058354	0.00689	129.64	0	0	0	0	1	0	0	38.8000	24.4800	-38.5600	-24.0500	0.0000	0.0000	0.0000	0.0000;
	25205	25206	0.000288	0.001103	0	0	0	0	0	0	1	0	0	21.2500	5.1200	-21.2500	-5.1100	0.0000	0.0000	0.0000	0.0000;
	25207	25205	0.016445	0.067545	0.00943	126.79	0	0	0	0	1	0	0	32.0200	-27.0000	-31.7400	27.1200	0.0000	0.0000	0.0000	0.0000;
	29084	25205	0.060598	0.224243	0.01398	109.67	0	0	0	0	1	0	0	-7.8300	-12.9000	7.9500	11.9100	0.0000	0.0000	0.0000	0.0000;
	25207	25208	0.000263	0.001102	0	0	0	0	0	0	1	0	0	10.0000	2.9200	-10.0000	-2.9200	0.0000	0.0000	0.0000	0.0000;
	25207	25209	0.015378	0.06774	0.00898	92.11	0	0	0	0	1	0	0	1.4600	10.2600	-1.4500	-11.1200	0.0000	0.0000	0.0000	0.0000;
	25207	29089	0.035346	0.161915	0.02054	142.79	0	0	0	0	1	0	0	-65.5400	19.4200	67.1300	-14.2600	0.0000	0.0000	0.0000	0.0000;
	25209	25210	0.000225	0.001065	0	0	0	0	0	0	1	0	0	10.3400	2.3600	-10.3400	-2.3600	0.0000	0.0000	0.0000	0.0000;
	25209	25211	0.021359	0.111969	0.00993	134.82	0	0	0	0	1	0	0	48.5800	-4.4700	-48.0900	6.0200	0.0000	0.0000	0.0000	0.0000;
	25209	29089	0.040798	0.184742	0.01521	138.08	0	0	0	0	1	0	0	-57.4700	13.2200	58.8600	-8.5300	0.0000	0.0000	0.0000	0.0000;
	25211	25212	0.000211	0.001187	0	0	0	0	0	0	1	0	0	10.9200	2.7000	-10.9200	-2.7000	0.0000	0.0000	0.0000	0.0000;
	25213	25211	0.009849	0.034937	0.00533	129.3	0	0	0	0	1	0	0	-37.0300	8.6800	37.1700	-8.7200	0.0000	0.0000	0.0000	0.0000;
	25214	25215	0.009456	0.044626	0.00369	136.44	0	0	0	0	1	0	0	53.7700	28.7000	-53.4400	-27.5500	0.0000	0.0000	0.0000	0.0000;
	25388	25214	0.017716	0.068533	0.00849	133	0	0	0	0	1	0	0	52.4400	-38.6800	-51.7300	40.5400	0.0000	0.0000	0.0000	0.0000;
	25214	26357	0.01196	0.048436	0.00481	119.73	0	0	0	0	1	0	0	-13.1100	14.2100	13.1500	-14.5500	0.0000	0.0000	0.0000	0.0000;
	25215	25350	0.024821	0.129559	0.00986	127.42	0	0	0	0	1	0	0	31.3000	23.7700	-30.9200	-22.8200	0.0000	0.0000	0.0000	0.0000;
	25217	25216	0.008128	0.031372	0.00309	125.54	0	0	0	0	1	0	0	-30.8700	-4.9500	30.9500	4.9300	0.0000	0.0000	0.0000	0.0000;
	25216	25221	0.018546	0.058648	0.00831	134.2	0	0	0	0	1	0	0	-51.5000	-11.8700	52.0000	12.5600	0.0000	0.0000	0.0000	0.0000;
	25228	25218	0.016842	0.065836	0.00538	111.81	0	0	0	0	1	0	0	7.5400	-10.0000	-7.5100	9.5200	0.0000	0.0000	0.0000	0.0000;
	25219	25220	0.000222	0.001145	0	0	0	0	0	0	1	0	0	-28.0300	-3.2100	28.0400	3.2200	0.0000	0.0000	0.0000	0.0000;
	25659	25220	0.008709	0.031782	0.00346	140.36	0	0	0	0	1	0	0	70.2800	12.6600	-69.8700	-11.5100	0.0000	0.0000	0.0000	0.0000;
	25221	25659	0.005365	0.025604	0.00511	139.2	0	0	0	0	1	0	0	-67.1200	17.0600	67.3600	-16.4600	0.0000	0.0000	0.0000	0.0000;
	25223	25222	0.001633	0.045465	0	326.38	0	0	1	0	1	0	0	-118.5900	29.0000	118.8100	-22.8700	0.0000	0.0000	0.0000	0.0000;
	25222	25224	0.000286	0.001019	0	0	0	0	0	0	1	0	0	15.1300	4.1300	-15.1300	-4.1300	0.0000	0.0000	0.0000	0.0000;
	25222	25653	0.001874	0.007381	0.00081	148.12	0	0	0	0	1	0	0	-66.9700	9.3700	67.0500	-9.1500	0.0000	0.0000	0.0000	0.0000;
	25222	25653	0.001874	0.007381	0.00081	148.12	0	0	0	0	1	0	0	-66.9700	9.3700	67.0500	-9.1500	0.0000	0.0000	0.0000	0.0000;
	25223	25698	0.027698	0.064636	0.00148	74.37	0	0	0	0	1	0	0	39.5300	-9.6700	-39.1200	10.4700	0.0000	0.0000	0.0000	0.0000;
	25223	25698	0.027698	0.064636	0.00148	74.37	0	0	0	0	1	0	0	39.5300	-9.6700	-39.1200	10.4700	0.0000	0.0000	0.0000	0.0000;
	25223	25698	0.027698	0.064636	0.00148	74.37	0	0	0	0	1	0	0	39.5300	-9.6700	-39.1200	10.4700	0.0000	0.0000	0.0000	0.0000;
	25225	25226	0.000233	0.001022	0	0	0	0	0	0	1	0	0	15.1300	3.3700	-15.1300	-3.3700	0.0000	0.0000	0.0000	0.0000;
	25611	25225	0.004013	0.016411	0.00206	141.08	0	0	0	0	1	0	0	72.7000	-9.0500	-72.5000	9.6400	0.0000	0.0000	0.0000	0.0000;
	25225	25700	0.004578	0.018713	0.00174	122.61	0	0	0	0	1	0	0	24.8100	0.0900	-24.7900	-0.1700	0.0000	0.0000	0.0000	0.0000;
	25228	25227	0.015968	0.071184	0.00822	118.2	0	0	0	0	1	0	0	-16.9900	7.3000	17.0500	-7.9400	0.0000	0.0000	0.0000	0.0000;
	25231	25227	0.018145	0.074954	0.00743	127	0	0	0	0	1	0	0	35.4200	-7.1300	-35.2000	7.2600	0.0000	0.0000	0.0000	0.0000;
	25230	25229	0.001845	0.052835	0	235.5	0	0	1.00625	0	1	0	0	-49.3100	7.7400	49.3500	-6.5000	0.0000	0.0000	0.0000	0.0000;
	25229	25231	0.000247	0.001079	0	0	0	0	0	0	1	0	0	-49.3500	6.5000	49.3600	-6.4800	0.0000	0.0000	0.0000	0.0000;
	25231	25765	0.020829	0.061917	0.0097	151.66	0	0	0	0	1	0	0	-87.4400	9.6300	88.9600	-6.1500	0.0000	0.0000	0.0000	0.0000;
	25231	25765	0.020829	0.061917	0.0097	151.66	0	0	0	0	1	0	0	-87.4400	9.6300	88.9600	-6.1500	0.0000	0.0000	0.0000	0.0000;
	25232	25239	0.017697	0.063107	0.00949	103.61	0	0	0	0	1	0	0	12.2500	-1.0200	-12.2200	0.1300	0.0000	0.0000	0.0000	0.0000;
	25335	25232	0.02291	0.08238	0.01178	113.64	0	0	0	0	1	0	0	17.9900	-1.2900	-17.9200	0.3300	0.0000	0.0000	0.0000	0.0000;
	25234	25233	0.013032	0.062178	0.00512	127.07	0	0	0	0	1	0	0	44.8900	-16.9100	-44.6000	17.7500	0.0000	0.0000	0.0000	0.0000;
	25235	25233	0.009252	0.042081	0.00473	131.99	0	0	0	0	1	0	0	40.2900	-12.4000	-40.1300	12.6200	0.0000	0.0000	0.0000	0.0000;
	25233	25241	0.01292	0.058055	0.01111	139.24	0	0	0	0	1	0	0	72.2100	-31.8200	-71.4500	34.0800	0.0000	0.0000	0.0000	0.0000;
	25234	25470	0.018255	0.084709	0.00625	135.3	0	0	0	0	1	0	0	-64.0800	12.3700	64.8300	-9.5300	0.0000	0.0000	0.0000	0.0000;
	25235	25471	0.020899	0.086838	0.01273	136.16	0	0	0	0	1	0	0	-52.8600	10.4500	53.4500	-9.3500	0.0000	0.0000	0.0000	0.0000;
	25236	25237	0.013583	0.051738	0.00892	112.95	0	0	0	0	1	0	0	-2.3800	10.2900	2.3900	-11.1900	0.0000	0.0000	0.0000	0.0000;
	25238	25236	0.036875	0.12362	0.00976	118.83	0	0	0	0	1	0	0	21.7200	-25.3000	-21.3300	25.5600	0.0000	0.0000	0.0000	0.0000;
	25361	25237	0.027245	0.102165	0.01076	117.35	0	0	0	0	1	0	0	10.3900	-25.2900	-10.2000	24.8800	0.0000	0.0000	0.0000	0.0000;
	25239	25238	0.021633	0.088997	0.01085	132.33	0	0	0	0	1	0	0	50.8200	-14.2100	-50.2400	15.4800	0.0000	0.0000	0.0000	0.0000;
	25246	25240	0.007005	0.027633	0.00379	123.14	0	0	0	0	1	0	0	29.7800	30.2400	-29.6600	-30.1500	0.0000	0.0000	0.0000	0.0000;
	25240	25414	0.01118	0.05153	0.00798	106.44	0	0	0	0	1	0	0	8.0300	26.8000	-7.9400	-27.1900	0.0000	0.0000	0.0000	0.0000;
	25241	25246	0.006847	0.0299	0.00358	130.27	0	0	0	0	1	0	0	45.2900	35.2300	-45.0700	-34.6800	0.0000	0.0000	0.0000	0.0000;
	25242	25245	-0.000145	-0.003922	0	546.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25242	25246	0.000296	0.001196	0	0	0	0	0	0	1	0	0	-15.3000	-4.4400	15.3000	4.4400	0.0000	0.0000	0.0000	0.0000;
	25242	25247	0.000208	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25243	25245	0.001891	0.051181	0	273.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25244	25245	0.001891	0.051181	0	273.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25248	25471	0.017306	0.072445	0.01322	133.8	0	0	0	0	1	0	0	54.0000	-15.0100	-53.4900	15.7900	0.0000	0.0000	0.0000	0.0000;
	25250	25249	0.023157	0.093835	0.0139	139.61	0	0	0	0	1	0	0	-64.9200	54.9700	66.4900	-50.0400	0.0000	0.0000	0.0000	0.0000;
	25249	25368	0.026891	0.118701	0.01216	126.08	0	0	0	0	1	0	0	-37.6400	12.1000	38.0600	-11.4700	0.0000	0.0000	0.0000	0.0000;
	25509	25249	0.014741	0.057537	0.0064	133.54	0	0	0	0	1	0	0	42.7500	-32.1500	-42.3200	33.1800	0.0000	0.0000	0.0000	0.0000;
	25250	25471	0.008397	0.02901	0.00262	135.08	0	0	0	0	1	0	0	51.4600	34.4800	-51.1600	-33.7200	0.0000	0.0000	0.0000	0.0000;
	25252	25254	0.007279	0.030176	0.00393	142.57	0	0	0	0	1	0	0	79.2500	-13.6600	-78.8100	15.0700	0.0000	0.0000	0.0000	0.0000;
	25265	25252	0.009437	0.048161	0.00326	149.84	0	0	0	0	1	0	0	75.2100	-6.1200	-74.7100	8.3300	0.0000	0.0000	0.0000	0.0000;
	25265	25252	0.009437	0.048161	0.00326	149.84	0	0	0	0	1	0	0	75.2100	-6.1200	-74.7100	8.3300	0.0000	0.0000	0.0000	0.0000;
	25252	25404	0.019015	0.081999	0.00612	134.13	0	0	0	0	1	0	0	47.9900	-6.7100	-47.5700	7.8700	0.0000	0.0000	0.0000	0.0000;
	25253	25254	0.000293	0.001136	0	0	0	0	0	0	1	0	0	-22.1700	-7.7400	22.1800	7.7500	0.0000	0.0000	0.0000	0.0000;
	25254	25270	0.023346	0.070764	0.0104	121.54	0	0	0	0	1	0	0	22.8100	-18.7300	-22.6300	18.1900	0.0000	0.0000	0.0000	0.0000;
	25404	25254	0.010391	0.045242	0.00604	127.72	0	0	0	0	1	0	0	-33.7100	3.9400	33.8300	-4.0900	0.0000	0.0000	0.0000	0.0000;
	25255	25271	0.015861	0.055965	0.00762	128.23	0	0	0	0	1	0	0	-36.5400	8.7400	36.7500	-8.7900	0.0000	0.0000	0.0000	0.0000;
	25255	25272	0.016707	0.061092	0.00454	117.43	0	0	0	0	1	0	0	14.3700	-9.7300	-14.3200	9.4200	0.0000	0.0000	0.0000	0.0000;
	25256	25257	0.0003	0.001125	0	0	0	0	0	0	1	0	0	-23.0200	-5.7900	23.0200	5.8000	0.0000	0.0000	0.0000	0.0000;
	25257	25266	0.003641	0.015895	0.00163	160.04	0	0	0	0	1	0	0	84.6900	12.0400	-84.4400	-11.1400	0.0000	0.0000	0.0000	0.0000;
	25257	25266	0.003641	0.015895	0.00163	160.04	0	0	0	0	1	0	0	84.6900	12.0400	-84.4400	-11.1400	0.0000	0.0000	0.0000	0.0000;
	25257	25266	0.003641	0.015895	0.00163	160.04	0	0	0	0	1	0	0	84.6900	12.0400	-84.4400	-11.1400	0.0000	0.0000	0.0000	0.0000;
	25257	25269	0.016878	0.057694	0.00573	132.17	0	0	0	0	1	0	0	45.1600	1.5800	-44.8500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	25740	25257	0.001495	0.006682	0.00049	167.55	0	0	0	0	1	0	0	107.5800	15.1700	-107.4100	-14.5000	0.0000	0.0000	0.0000	0.0000;
	25740	25257	0.001495	0.006682	0.00049	167.55	0	0	0	0	1	0	0	107.5800	15.1700	-107.4100	-14.5000	0.0000	0.0000	0.0000	0.0000;
	25740	25257	0.001495	0.006682	0.00049	167.55	0	0	0	0	1	0	0	107.5800	15.1700	-107.4100	-14.5000	0.0000	0.0000	0.0000	0.0000;
	25258	25261	0.0001	0.000821	0	546.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25258	25262	0.000253	0.001167	0	0	0	0	0	0	1	0	0	-17.4800	-5.4400	17.4800	5.4400	0.0000	0.0000	0.0000	0.0000;
	25258	25263	0.000229	0.001184	0	0	0	0	0	0	1	0	0	17.4800	5.4400	-17.4800	-5.4300	0.0000	0.0000	0.0000	0.0000;
	25259	25261	0.001772	0.044607	0	273.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25260	25261	0.001772	0.044607	0	273.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25262	25266	0.008159	0.038206	0.00828	153.49	0	0	0	0	1	0	0	-94.8700	-14.2800	95.5900	16.7700	0.0000	0.0000	0.0000	0.0000;
	25262	25266	0.008159	0.038206	0.00828	153.49	0	0	0	0	1	0	0	-94.8700	-14.2800	95.5900	16.7700	0.0000	0.0000	0.0000	0.0000;
	25264	25265	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-13.8500	-4.9400	13.8500	4.9400	0.0000	0.0000	0.0000	0.0000;
	25265	25266	0.005444	0.023494	0.00417	124.88	0	0	0	0	1	0	0	-27.0300	8.3600	27.0700	-8.6300	0.0000	0.0000	0.0000	0.0000;
	25265	25740	0.009586	0.039154	0.00691	148.52	0	0	0	0	1	0	0	-68.6200	-0.5300	69.0400	1.5000	0.0000	0.0000	0.0000	0.0000;
	25265	25740	0.009586	0.039154	0.00691	148.52	0	0	0	0	1	0	0	-68.6200	-0.5300	69.0400	1.5000	0.0000	0.0000	0.0000	0.0000;
	25266	25267	0.000223	0.00114	0	0	0	0	0	0	1	0	0	35.0700	8.4900	-35.0700	-8.4800	0.0000	0.0000	0.0000	0.0000;
	25268	25269	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-50.6000	-12.7200	50.6100	12.7500	0.0000	0.0000	0.0000	0.0000;
	25269	25271	0.017485	0.077275	0.0107	135.28	0	0	0	0	1	0	0	53.2800	-4.9600	-52.8100	5.9000	0.0000	0.0000	0.0000	0.0000;
	25269	25740	0.011495	0.056639	0.00511	136.94	0	0	0	0	1	0	0	-59.0400	-6.6800	59.4200	8.0100	0.0000	0.0000	0.0000	0.0000;
	25272	25270	0.010469	0.057109	0.00354	96.45	0	0	0	0	1	0	0	-0.8000	-16.1800	0.8300	15.9400	0.0000	0.0000	0.0000	0.0000;
	25273	25275	0.011954	0.048257	0.00897	135.07	0	0	0	0	1	0	0	49.8100	-1.1700	-49.5200	1.3900	0.0000	0.0000	0.0000	0.0000;
	25273	25287	0.020533	0.078935	0.00775	140.72	0	0	0	0	1	0	0	-61.7500	-0.7800	62.5000	2.8500	0.0000	0.0000	0.0000	0.0000;
	25275	25274	0.005026	0.019962	0.00246	124.86	0	0	0	0	1	0	0	30.0200	-5.9400	-29.9700	5.8700	0.0000	0.0000	0.0000	0.0000;
	25277	25274	0.01722	0.075554	0.00946	127.15	0	0	0	0	1	0	0	33.8000	-1.1300	-33.6100	0.9800	0.0000	0.0000	0.0000	0.0000;
	25276	25277	0.000294	0.001163	0	0	0	0	0	0	1	0	0	-11.8900	-1.3100	11.8900	1.3200	0.0000	0.0000	0.0000	0.0000;
	25277	25278	0.005683	0.029502	0.00318	132.24	0	0	0	0	1	0	0	-45.6900	-0.1900	45.8000	0.4400	0.0000	0.0000	0.0000	0.0000;
	25278	25279	0.00023	0.001061	0	0	0	0	0	0	1	0	0	11.8900	2.5600	-11.8900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	25278	25287	0.016423	0.070024	0.0071	137.91	0	0	0	0	1	0	0	-57.7000	-3.0000	58.2200	4.4800	0.0000	0.0000	0.0000	0.0000;
	25280	25281	0.000271	0.001179	0	0	0	0	0	0	1	0	0	24.6900	2.0900	-24.6800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	25280	25282	0.012479	0.059854	0.00461	131.92	0	0	0	0	1	0	0	41.1800	-11.2300	-40.9600	11.7800	0.0000	0.0000	0.0000	0.0000;
	25280	25412	0.02241	0.113514	0.00796	143.91	0	0	0	0	1	0	0	-65.8600	9.1300	66.8100	-5.1700	0.0000	0.0000	0.0000	0.0000;
	25287	25283	0.006147	0.028354	0.00277	141.48	0	0	0	0	1	0	0	67.1200	23.3000	-66.8300	-22.2600	0.0000	0.0000	0.0000	0.0000;
	25283	25479	0.01977	0.10411	0.00676	131.93	0	0	0	0	1	0	0	48.1200	13.3100	-47.6500	-11.5300	0.0000	0.0000	0.0000	0.0000;
	25284	25285	0.018528	0.07147	0.01138	123.17	0	0	0	0	1	0	0	31.9800	-8.4300	-31.7900	7.9600	0.0000	0.0000	0.0000	0.0000;
	25284	25936	0.02068	0.086811	0.00568	134.41	0	0	0	0	1	0	0	-52.0500	-7.8600	52.5900	9.5200	0.0000	0.0000	0.0000	0.0000;
	25947	25284	0.00539	0.021803	0.0026	105.04	0	0	0	0	1	0	0	-1.3400	-14.2700	1.3500	14.0400	0.0000	0.0000	0.0000	0.0000;
	25285	25287	0.014299	0.061383	0.00666	123.18	0	0	0	0	1	0	0	-31.1200	-5.2500	31.2600	5.1100	0.0000	0.0000	0.0000	0.0000;
	25287	25286	0.000375	0.02412	0	455.81	0	0	1.0125	0	1	0	0	-262.8100	-37.3600	263.0700	53.6100	0.0000	0.0000	0.0000	0.0000;
	25286	25288	0.000237	0.001093	0	0	0	0	0	0	1	0	0	18.7100	8.8000	-18.7100	-8.8000	0.0000	0.0000	0.0000	0.0000;
	25286	25935	0.000818	0.011041	0.24196	1180.16	0	0	0	0	1	0	0	-281.7800	-45.1100	282.3900	27.3800	0.0000	0.0000	0.0000	0.0000;
	25289	25290	0.000261	0.001099	0	0	0	0	0	0	1	0	0	6.2100	2.7700	-6.2100	-2.7700	0.0000	0.0000	0.0000	0.0000;
	25289	25291	0.015171	0.072384	0.00596	120.06	0	0	0	0	1	0	0	-21.7800	2.8900	21.8500	-3.1800	0.0000	0.0000	0.0000	0.0000;
	25433	25291	0.005955	0.030696	0.00398	94.96	0	0	0	0	1	0	0	-11.7500	-5.5300	11.7600	5.1700	0.0000	0.0000	0.0000	0.0000;
	29279	25291	0.006308	0.02642	0.00203	126	0	0	0	0	1	0	0	46.9500	4.8500	-46.8100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	25295	25292	0.027406	0.09937	0.01094	132.2	0	0	0	0	1	0	0	-51.4300	11.5500	52.1800	-9.9800	0.0000	0.0000	0.0000	0.0000;
	25292	25433	0.012639	0.048807	0.00658	138.42	0	0	0	0	1	0	0	-69.0700	6.4500	69.6600	-4.8600	0.0000	0.0000	0.0000	0.0000;
	25293	25294	0.013255	0.060267	0.00642	125.6	0	0	0	0	1	0	0	-30.0500	-11.8600	30.1900	11.8200	0.0000	0.0000	0.0000	0.0000;
	25293	25428	0.014919	0.064933	0.00693	117.42	0	0	0	0	1	0	0	15.9800	9.5700	-15.9300	-10.0400	0.0000	0.0000	0.0000	0.0000;
	25294	25716	0.011689	0.043261	0.00422	131.16	0	0	0	0	1	0	0	-43.0900	-14.6800	43.3200	15.1000	0.0000	0.0000	0.0000	0.0000;
	25410	25295	0.012507	0.068061	0.00523	134.28	0	0	0	0	1	0	0	-67.4900	16.6300	68.0800	-13.9700	0.0000	0.0000	0.0000	0.0000;
	25295	25491	0.017503	0.081319	0.0123	116.98	0	0	0	0	1	0	0	-23.9100	-0.5900	24.0000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	25296	25297	0.000227	0.001111	0	0	0	0	0	0	1	0	0	8.1600	3.0600	-8.1600	-3.0600	0.0000	0.0000	0.0000	0.0000;
	25296	25400	0.013951	0.063734	0.00773	137.24	0	0	0	0	1	0	0	80.9900	-14.8500	-80.0800	18.2300	0.0000	0.0000	0.0000	0.0000;
	25296	25420	0.02962	0.103522	0.01277	122.74	0	0	0	0	1	0	0	-30.0400	7.3800	30.3100	-7.7300	0.0000	0.0000	0.0000	0.0000;
	25296	25424	0.040969	0.133973	0.0144	104.03	0	0	0	0	1	0	0	2.4400	4.1800	-2.4200	-5.6200	0.0000	0.0000	0.0000	0.0000;
	25296	25429	0.022251	0.086237	0.01514	119.07	0	0	0	0	1	0	0	19.7900	12.2300	-19.6700	-13.3000	0.0000	0.0000	0.0000	0.0000;
	25296	25433	0.02193	0.094534	0.01306	124.75	0	0	0	0	1	0	0	-38.6900	1.9600	39.0100	-1.9400	0.0000	0.0000	0.0000	0.0000;
	25296	25716	0.014446	0.061019	0.00761	129.66	0	0	0	0	1	0	0	-42.6500	-13.9600	42.9300	14.3500	0.0000	0.0000	0.0000	0.0000;
	25400	25298	0.028456	0.115011	0.00949	123.97	0	0	0	0	1	0	0	26.1100	-3.7600	-25.9200	3.5600	0.0000	0.0000	0.0000	0.0000;
	25298	25409	0.022488	0.068173	0.00929	118.6	0	0	0	0	1	0	0	16.7800	-5.5300	-16.7200	4.7900	0.0000	0.0000	0.0000	0.0000;
	25299	25300	0.011586	0.050182	0.00875	127.79	0	0	0	0	1	0	0	-39.0700	-3.4900	39.2400	3.3200	0.0000	0.0000	0.0000	0.0000;
	25489	25299	0.02173	0.091328	0.01201	117.77	0	0	0	0	1	0	0	-18.8600	3.4200	18.9400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	25300	25301	0.000247	0.001063	0	0	0	0	0	0	1	0	0	7.2200	0.8200	-7.2200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	25300	28762	0.011896	0.050295	0.0056	127.93	0	0	0	0	1	0	0	37.7300	1.4400	-37.5700	-1.3400	0.0000	0.0000	0.0000	0.0000;
	25300	29971	0.011104	0.055492	0.00452	141.49	0	0	0	0	1	0	0	-84.2000	-5.5800	84.9500	8.8800	0.0000	0.0000	0.0000	0.0000;
	25303	25302	0.0089	0.040695	0.00496	123.17	0	0	0	0	1	0	0	-28.3600	5.8400	28.4300	-6.0500	0.0000	0.0000	0.0000	0.0000;
	25526	25302	0.013446	0.053423	0.00499	130.5	0	0	0	0	1	0	0	48.4700	1.4700	-48.1800	-0.8400	0.0000	0.0000	0.0000	0.0000;
	25304	25305	0.000203	0.001058	0	0	0	0	0	0	1	0	0	11.8600	2.7100	-11.8600	-2.7100	0.0000	0.0000	0.0000	0.0000;
	25304	25309	0.054572	0.226725	0.01721	120.28	0	0	0	0	1	0	0	-16.0800	3.8900	16.2300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	25304	25500	0.017985	0.067462	0.00649	111.82	0	0	0	0	1	0	0	4.2200	-6.6000	-4.2100	5.9700	0.0000	0.0000	0.0000	0.0000;
	25306	25324	0.006421	0.031111	0.00399	122.17	0	0	0	0	1	0	0	28.3100	1.5300	-28.2600	-1.6900	0.0000	0.0000	0.0000	0.0000;
	25306	25325	0.006324	0.028898	0.00347	127.11	0	0	0	0	1	0	0	-40.1600	-3.6900	40.2600	3.7900	0.0000	0.0000	0.0000	0.0000;
	25323	25307	0.007163	0.030668	0.00266	122.48	0	0	0	0	1	0	0	30.2800	-0.4300	-30.2200	0.4300	0.0000	0.0000	0.0000	0.0000;
	25324	25307	0.007099	0.03714	0.00318	93.56	0	0	0	0	1	0	0	-3.4700	2.9400	3.4700	-3.2500	0.0000	0.0000	0.0000	0.0000;
	25310	25308	0.006476	0.026307	0.00361	131.47	0	0	0	0	1	0	0	42.5300	-3.0800	-42.4200	3.1700	0.0000	0.0000	0.0000	0.0000;
	25311	25310	0.008383	0.035434	0.00302	151.77	0	0	0	0	1	0	0	107.0400	-7.5600	-106.1100	11.1700	0.0000	0.0000	0.0000	0.0000;
	25310	25318	0.035165	0.139494	0.01374	134.05	0	0	0	0	1	0	0	48.7200	-11.2000	-47.8700	13.1600	0.0000	0.0000	0.0000	0.0000;
	25311	25312	0.000247	0.001088	0	0	0	0	0	0	1	0	0	11.7200	3.8600	-11.7200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	25313	25311	0.011924	0.043355	0.0045	161.66	0	0	0	0	1	0	0	104.3500	-2.6500	-103.1200	6.6400	0.0000	0.0000	0.0000	0.0000;
	25313	25311	0.011924	0.043355	0.0045	161.66	0	0	0	0	1	0	0	104.3500	-2.6500	-103.1200	6.6400	0.0000	0.0000	0.0000	0.0000;
	25313	25314	0.000271	0.001109	0	0	0	0	0	0	1	0	0	26.5900	4.4500	-26.5900	-4.4400	0.0000	0.0000	0.0000	0.0000;
	25315	25313	0.005509	0.023487	0.00284	107.71	0	0	0	0	1	0	0	19.5300	-2.2200	-19.5100	2.0000	0.0000	0.0000	0.0000	0.0000;
	25313	25320	0.02258	0.078824	0.01994	149.29	0	0	0	0	1	0	0	85.5100	-24.2300	-83.8400	27.9500	0.0000	0.0000	0.0000	0.0000;
	25313	25323	0.01657	0.068165	0.02	143.9	0	0	0	0	1	0	0	67.3900	9.7500	-66.6600	-8.8400	0.0000	0.0000	0.0000	0.0000;
	25313	25325	0.009951	0.050083	0.004	143.94	0	0	0	0	1	0	0	72.2700	11.9900	-71.7700	-9.8700	0.0000	0.0000	0.0000	0.0000;
	25601	25313	0.003698	0.014782	0.00193	169.09	0	0	0	0	1	0	0	147.7400	2.3700	-146.9800	0.4400	0.0000	0.0000	0.0000	0.0000;
	25601	25313	0.003698	0.014782	0.00193	169.09	0	0	0	0	1	0	0	147.7400	2.3700	-146.9800	0.4400	0.0000	0.0000	0.0000	0.0000;
	25601	25313	0.003698	0.014782	0.00193	169.09	0	0	0	0	1	0	0	147.7400	2.3700	-146.9800	0.4400	0.0000	0.0000	0.0000	0.0000;
	25315	25328	0.016679	0.078453	0.0083	147.78	0	0	0	0	1	0	0	87.9200	3.7500	-86.7000	1.1200	0.0000	0.0000	0.0000	0.0000;
	25315	25500	0.013429	0.068722	0.01784	131.74	0	0	0	0	1	0	0	49.8700	5.6000	-49.5500	-5.8300	0.0000	0.0000	0.0000	0.0000;
	25601	25315	0.004225	0.020085	0.002	153.33	0	0	0	0	1	0	0	86.3900	7.4100	-86.1000	-6.2100	0.0000	0.0000	0.0000	0.0000;
	25601	25315	0.004225	0.020085	0.002	153.33	0	0	0	0	1	0	0	86.3900	7.4100	-86.1000	-6.2100	0.0000	0.0000	0.0000	0.0000;
	25316	25317	0.000298	0.001148	0	0	0	0	0	0	1	0	0	18.7200	3.6800	-18.7200	-3.6800	0.0000	0.0000	0.0000	0.0000;
	25318	25316	0.01088	0.048786	0.005	111.85	0	0	0	0	1	0	0	-6.7000	4.3500	6.7100	-4.8400	0.0000	0.0000	0.0000	0.0000;
	25318	25399	0.030256	0.11928	0.01512	91.68	0	0	0	0	1	0	0	-0.9100	5.8400	0.9200	-7.3300	0.0000	0.0000	0.0000	0.0000;
	25323	25319	0.01339	0.043266	0.00486	106.01	0	0	0	0	1	0	0	1.8500	3.4800	-1.8500	-3.9700	0.0000	0.0000	0.0000	0.0000;
	25320	25321	0.000258	0.001102	0	0	0	0	0	0	1	0	0	22.0500	9.8400	-22.0500	-9.8300	0.0000	0.0000	0.0000	0.0000;
	25322	25323	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-34.5300	-5.7700	34.5300	5.7900	0.0000	0.0000	0.0000	0.0000;
	25324	25328	0.009603	0.034019	0.00342	120.58	0	0	0	0	1	0	0	19.6200	-16.0700	-19.5600	15.9300	0.0000	0.0000	0.0000	0.0000;
	25325	25326	0.000276	0.001032	0	0	0	0	0	0	1	0	0	31.5100	6.0800	-31.5000	-6.0700	0.0000	0.0000	0.0000	0.0000;
	25327	25328	0.004764	0.019652	0.00295	125.13	0	0	0	0	1	0	0	-34.5700	31.4800	34.6700	-31.3700	0.0000	0.0000	0.0000	0.0000;
	25329	25330	0.009579	0.052319	0.00788	126.07	0	0	0	0	1	0	0	-34.6400	6.3200	34.7700	-6.3200	0.0000	0.0000	0.0000	0.0000;
	25508	25331	0.017045	0.07197	0.00958	118.72	0	0	0	0	1	0	0	13.7200	-13.2400	-13.6700	12.4600	0.0000	0.0000	0.0000	0.0000;
	25331	25750	0.005521	0.026241	0.00525	112.01	0	0	0	0	1	0	0	3.9400	-16.0500	-3.9300	15.5500	0.0000	0.0000	0.0000	0.0000;
	25332	25728	0.015411	0.070478	0.00728	126.06	0	0	0	0	1	0	0	-28.4000	8.4800	28.5300	-8.6700	0.0000	0.0000	0.0000	0.0000;
	25624	25333	0.00481	0.015726	0.00188	129.03	0	0	0	0	1	0	0	-36.2800	8.5000	36.3500	-8.4900	0.0000	0.0000	0.0000	0.0000;
	25335	25336	0.000282	0.001101	0	0	0	0	0	0	1	0	0	7.7400	1.5400	-7.7400	-1.5400	0.0000	0.0000	0.0000	0.0000;
	25337	25335	0.012868	0.048634	0.00712	129.9	0	0	0	0	1	0	0	-43.0500	7.0600	43.2900	-6.9000	0.0000	0.0000	0.0000	0.0000;
	25335	25508	0.015975	0.067883	0.01299	135.61	0	0	0	0	1	0	0	-69.0200	6.6600	69.7500	-4.8800	0.0000	0.0000	0.0000	0.0000;
	25337	25360	0.020467	0.08451	0.0119	120.39	0	0	0	0	1	0	0	23.2900	-14.0700	-23.1400	13.4200	0.0000	0.0000	0.0000	0.0000;
	25338	25340	0.008624	0.04035	0.00405	124.08	0	0	0	0	1	0	0	-30.5800	-0.5800	30.6600	0.5300	0.0000	0.0000	0.0000	0.0000;
	25340	25339	0.005963	0.027203	0.00213	129.02	0	0	0	0	1	0	0	-45.3000	-5.5900	45.4300	5.9300	0.0000	0.0000	0.0000	0.0000;
	25340	25341	0.00028	0.001021	0	0	0	0	0	0	1	0	0	14.6500	5.0600	-14.6500	-5.0600	0.0000	0.0000	0.0000	0.0000;
	25342	25343	0.00024	0.001128	0	0	0	0	0	0	1	0	0	14.1200	0.4800	-14.1200	-0.4700	0.0000	0.0000	0.0000	0.0000;
	25344	25342	0.009625	0.034751	0.00453	141.37	0	0	0	0	1	0	0	-53.9100	18.6500	54.2000	-18.0900	0.0000	0.0000	0.0000	0.0000;
	25344	25342	0.009625	0.034751	0.00453	141.37	0	0	0	0	1	0	0	-53.9100	18.6500	54.2000	-18.0900	0.0000	0.0000	0.0000	0.0000;
	25345	25695	0.000878	0.011228	0.20903	1338.57	0	0	0	0	1	0	0	-601.4300	-4.9600	604.3900	20.2500	0.0000	0.0000	0.0000	0.0000;
	25345	25695	0.000878	0.011228	0.20903	1338.57	0	0	0	0	1	0	0	-601.4300	-4.9600	604.3900	20.2500	0.0000	0.0000	0.0000	0.0000;
	25346	25347	0.000206	0.001181	0	0	0	0	0	0	1	0	0	28.4700	11.6500	-28.4600	-11.6400	0.0000	0.0000	0.0000	0.0000;
	25349	25346	0.015597	0.074022	0.00923	100.79	0	0	0	0	1	0	0	-0.8300	4.8800	0.8300	-5.8400	0.0000	0.0000	0.0000	0.0000;
	25349	25504	0.010604	0.045086	0.0042	119.37	0	0	0	0	1	0	0	-17.4900	-4.8300	17.5200	4.5200	0.0000	0.0000	0.0000	0.0000;
	25350	25351	0.000216	0.001083	0	0	0	0	0	0	1	0	0	9.0700	1.5500	-9.0700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	25350	25387	0.016133	0.062542	0.00785	120.51	0	0	0	0	1	0	0	-22.3800	13.0100	22.4900	-13.3300	0.0000	0.0000	0.0000	0.0000;
	25350	25578	0.015454	0.053232	0.00768	132.34	0	0	0	0	1	0	0	44.2400	8.2500	-43.9100	-7.8700	0.0000	0.0000	0.0000	0.0000;
	25361	25352	0.013589	0.05409	0.00713	122.4	0	0	0	0	1	0	0	-19.0700	24.3600	19.2000	-24.5700	0.0000	0.0000	0.0000	0.0000;
	25353	25357	0.007281	0.033908	0.00356	125.48	0	0	0	0	1	0	0	-28.2500	40.1800	28.4200	-39.7900	0.0000	0.0000	0.0000	0.0000;
	25353	25359	0.012886	0.044402	0.00536	107.4	0	0	0	0	1	0	0	-4.6400	16.5400	4.6700	-16.9900	0.0000	0.0000	0.0000	0.0000;
	25354	25355	0.000244	0.001081	0	0	0	0	0	0	1	0	0	22.4100	6.0400	-22.4100	-6.0300	0.0000	0.0000	0.0000	0.0000;
	25354	25356	0.009832	0.047216	0.00262	132.64	0	0	0	0	1	0	0	-38.4000	21.0500	38.5900	-20.4100	0.0000	0.0000	0.0000	0.0000;
	25354	25357	0.012223	0.073436	0.00803	136.27	0	0	0	0	1	0	0	53.8500	-35.0900	-53.3500	37.2500	0.0000	0.0000	0.0000	0.0000;
	25357	25358	0.000219	0.001051	0	0	0	0	0	0	1	0	0	22.4100	4.4400	-22.4100	-4.4300	0.0000	0.0000	0.0000	0.0000;
	25357	25360	0.018755	0.082303	0.00815	109.58	0	0	0	0	1	0	0	2.5200	-1.8900	-2.5200	1.0500	0.0000	0.0000	0.0000	0.0000;
	25359	25360	0.006974	0.031709	0.00277	117.05	0	0	0	0	1	0	0	-15.1500	15.6000	15.1800	-15.7500	0.0000	0.0000	0.0000	0.0000;
	25361	25362	0.000234	0.001183	0	0	0	0	0	0	1	0	0	8.6900	0.9300	-8.6900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	25364	25369	0.009987	0.038891	0.0035	145.76	0	0	0	0	1	0	0	-103.1400	-3.7500	104.1700	7.3900	0.0000	0.0000	0.0000	0.0000;
	25364	25381	0.0116	0.055287	0.0098	143.3	0	0	0	0	1	0	0	93.5300	1.7900	-92.5500	1.8800	0.0000	0.0000	0.0000	0.0000;
	25365	25366	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-9.8600	30.7800	9.8600	-30.7700	0.0000	0.0000	0.0000	0.0000;
	25366	25380	0.019545	0.076233	0.01507	142.48	0	0	0	0	1	0	0	-86.3600	35.3300	87.9500	-30.7300	0.0000	0.0000	0.0000	0.0000;
	25369	25367	0.003148	0.013179	0.00143	147.68	0	0	0	0	1	0	0	67.7500	-5.6800	-67.6200	6.1000	0.0000	0.0000	0.0000	0.0000;
	25369	25367	0.003148	0.013179	0.00143	147.68	0	0	0	0	1	0	0	67.7500	-5.6800	-67.6200	6.1000	0.0000	0.0000	0.0000	0.0000;
	25367	25380	0.005981	0.028211	0.00254	145.6	0	0	0	0	1	0	0	103.6000	-24.7500	-102.9600	27.5000	0.0000	0.0000	0.0000	0.0000;
	25381	25368	0.014897	0.069522	0.00758	139.16	0	0	0	0	1	0	0	72.4900	-4.5400	-71.7200	7.4000	0.0000	0.0000	0.0000	0.0000;
	25369	25371	0.002702	0.011897	0.00122	160.48	0	0	0	0	1	0	0	-90.4400	-4.7700	90.6500	5.5600	0.0000	0.0000	0.0000	0.0000;
	25369	25371	0.002702	0.011897	0.00122	160.48	0	0	0	0	1	0	0	-90.4400	-4.7700	90.6500	5.5600	0.0000	0.0000	0.0000	0.0000;
	25369	25371	0.002702	0.011897	0.00122	160.48	0	0	0	0	1	0	0	-90.4400	-4.7700	90.6500	5.5600	0.0000	0.0000	0.0000	0.0000;
	25370	25373	0.000909	0.050814	0	584.47	0	0	1	0	1	0	0	272.2500	33.9300	-271.6200	1.4300	0.0000	0.0000	0.0000	0.0000;
	25370	25374	0.000283	0.001014	0	0	0	0	0	0	1	0	0	40.7500	4.7800	-40.7400	-4.7600	0.0000	0.0000	0.0000	0.0000;
	25370	25511	0.001139	0.0156	0.23992	1048.83	0	0	0	0	1	0	0	-98.4600	-58.5700	98.5900	34.1200	0.0000	0.0000	0.0000	0.0000;
	25370	25747	0.001889	0.025975	0.40707	1380.79	0	0	0	0	1	0	0	-606.9300	48.6600	613.4500	-3.2300	0.0000	0.0000	0.0000	0.0000;
	25371	25373	-0.000466	-0.026048	0	459.47	0	0	1	0	1	0	0	-271.9400	-16.6900	271.6200	-1.4300	0.0000	0.0000	0.0000	0.0000;
	25372	25373	0.002534	0.141665	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25375	25376	0.000249	0.001196	0	0	0	0	0	0	1	0	0	18.6100	4.5500	-18.6100	-4.5400	0.0000	0.0000	0.0000	0.0000;
	25377	25375	0.013612	0.056544	0.01142	127.02	0	0	0	0	1	0	0	27.2400	4.3500	-27.1400	-5.1200	0.0000	0.0000	0.0000	0.0000;
	25377	25378	0.000216	0.001147	0	0	0	0	0	0	1	0	0	12.8900	2.1900	-12.8900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	25405	25377	0.01796	0.064759	0.0141	132.42	0	0	0	0	1	0	0	40.4100	6.0600	-40.1300	-6.5400	0.0000	0.0000	0.0000	0.0000;
	25379	25509	0.029563	0.100786	0.01218	138.42	0	0	0	0	1	0	0	56.5300	-22.0500	-55.4100	24.6600	0.0000	0.0000	0.0000	0.0000;
	25513	25379	0.011934	0.056903	0.01118	141.06	0	0	0	0	1	0	0	67.3200	-16.7700	-66.7300	18.5200	0.0000	0.0000	0.0000	0.0000;
	25382	25383	0.000288	0.001148	0	0	0	0	0	0	1	0	0	15.8500	1.1700	-15.8500	-1.1700	0.0000	0.0000	0.0000	0.0000;
	25382	25386	0.003928	0.019324	0.00259	159.07	0	0	0	0	1	0	0	90.6600	8.2900	-90.3400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	25382	25386	0.003928	0.019324	0.00259	159.07	0	0	0	0	1	0	0	90.6600	8.2900	-90.3400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	25384	25385	0.000233	0.001193	0	0	0	0	0	0	1	0	0	15.8500	7.2300	-15.8500	-7.2300	0.0000	0.0000	0.0000	0.0000;
	25387	25384	0.005585	0.026491	0.00219	130.73	0	0	0	0	1	0	0	-40.5300	12.4400	40.6300	-12.1600	0.0000	0.0000	0.0000	0.0000;
	25384	25688	0.014971	0.059976	0.00708	153.7	0	0	0	0	1	0	0	-78.8700	-2.2800	79.8400	5.4800	0.0000	0.0000	0.0000	0.0000;
	25384	25688	0.014971	0.059976	0.00708	153.7	0	0	0	0	1	0	0	-78.8700	-2.2800	79.8400	5.4800	0.0000	0.0000	0.0000	0.0000;
	25688	25386	0.003556	0.016223	0.00218	153.63	0	0	0	0	1	0	0	-79.8400	-5.4800	80.0700	6.3200	0.0000	0.0000	0.0000	0.0000;
	25688	25386	0.003556	0.016223	0.00218	153.63	0	0	0	0	1	0	0	-79.8400	-5.4800	80.0700	6.3200	0.0000	0.0000	0.0000	0.0000;
	25388	25389	0.00027	0.001157	0	0	0	0	0	0	1	0	0	36.1100	13.3100	-36.1000	-13.2900	0.0000	0.0000	0.0000	0.0000;
	25390	25388	0.01203	0.052695	0.00404	147.5	0	0	0	0	1	0	0	89.5300	-21.5100	-88.5500	25.3700	0.0000	0.0000	0.0000	0.0000;
	25390	25391	0.004927	0.021536	0.00138	152.87	0	0	0	0	1	0	0	-70.4600	0.5400	70.6900	0.3400	0.0000	0.0000	0.0000	0.0000;
	25390	25391	0.004927	0.021536	0.00138	152.87	0	0	0	0	1	0	0	-70.4600	0.5400	70.6900	0.3400	0.0000	0.0000	0.0000	0.0000;
	25391	25392	0.000281	0.001041	0	0	0	0	0	0	1	0	0	25.6900	3.1900	-25.6900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	25393	25396	0.016957	0.077632	0.00501	106.82	0	0	0	0	1	0	0	-1.8800	-8.7000	1.8900	8.2500	0.0000	0.0000	0.0000	0.0000;
	25393	25403	0.027737	0.12462	0.01198	129.79	0	0	0	0	1	0	0	-43.7000	12.8300	44.2700	-11.4600	0.0000	0.0000	0.0000	0.0000;
	25476	25393	0.019405	0.099082	0.01573	125.92	0	0	0	0	1	0	0	-37.5200	4.2600	37.7900	-4.4300	0.0000	0.0000	0.0000	0.0000;
	25394	25395	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-18.7000	-1.1100	18.7100	1.1100	0.0000	0.0000	0.0000	0.0000;
	25396	25395	0.023712	0.108923	0.01219	122.68	0	0	0	0	1	0	0	-30.2300	14.2900	30.5000	-14.3200	0.0000	0.0000	0.0000	0.0000;
	25395	25402	0.022092	0.092664	0.01068	131.69	0	0	0	0	1	0	0	-49.2000	13.2100	49.7800	-11.8800	0.0000	0.0000	0.0000	0.0000;
	25397	25396	0.015871	0.07728	0.00844	129.39	0	0	0	0	1	0	0	-38.5900	42.1200	39.0800	-40.6400	0.0000	0.0000	0.0000	0.0000;
	25396	25466	0.017573	0.088505	0.01082	127.65	0	0	0	0	1	0	0	-24.9400	15.7600	25.1000	-16.0900	0.0000	0.0000	0.0000	0.0000;
	25398	25399	0.00022	0.001162	0	0	0	0	0	0	1	0	0	-9.6200	-1.1700	9.6200	1.1700	0.0000	0.0000	0.0000	0.0000;
	25400	25401	0.012702	0.058486	0.00538	128.66	0	0	0	0	1	0	0	-32.9000	2.4100	33.0400	-2.3500	0.0000	0.0000	0.0000	0.0000;
	25400	25469	0.029557	0.134862	0.01251	140.36	0	0	0	0	1	0	0	77.6100	-19.2500	-75.7800	26.2800	0.0000	0.0000	0.0000	0.0000;
	25401	25402	0.029311	0.126767	0.01515	140.47	0	0	0	0	1	0	0	112.5200	-6.4800	-108.9300	20.4600	0.0000	0.0000	0.0000	0.0000;
	25401	25716	0.017149	0.072824	0.00884	145.68	0	0	0	0	1	0	0	-79.8400	3.2500	80.8900	0.3100	0.0000	0.0000	0.0000	0.0000;
	25401	25716	0.017149	0.072824	0.00884	145.68	0	0	0	0	1	0	0	-79.8400	3.2500	80.8900	0.3100	0.0000	0.0000	0.0000	0.0000;
	25402	25403	0.010849	0.048271	0.00808	131.44	0	0	0	0	1	0	0	52.9700	-10.0000	-52.6600	10.5800	0.0000	0.0000	0.0000	0.0000;
	25404	25407	0.02029	0.08574	0.00881	141.21	0	0	0	0	1	0	0	68.7400	-16.0800	-67.7900	19.1700	0.0000	0.0000	0.0000	0.0000;
	25405	25406	0.000276	0.001168	0	0	0	0	0	0	1	0	0	18.2900	4.5700	-18.2900	-4.5600	0.0000	0.0000	0.0000	0.0000;
	25407	25405	0.012232	0.055653	0.00532	139.14	0	0	0	0	1	0	0	59.1600	-21.4500	-58.7000	22.9600	0.0000	0.0000	0.0000	0.0000;
	25410	25408	0.016595	0.06314	0.00745	133.5	0	0	0	0	1	0	0	61.9900	-24.8900	-61.2700	26.8400	0.0000	0.0000	0.0000	0.0000;
	25408	25411	0.015772	0.063217	0.01221	128.43	0	0	0	0	1	0	0	43.9900	-29.3300	-43.5800	29.7200	0.0000	0.0000	0.0000	0.0000;
	25409	25410	0.011348	0.045427	0.00507	108	0	0	0	0	1	0	0	3.9600	-8.3700	-3.9600	7.8800	0.0000	0.0000	0.0000	0.0000;
	25582	25411	0.011155	0.047478	0.0038	124.36	0	0	0	0	1	0	0	-32.0200	16.2800	32.1500	-16.1100	0.0000	0.0000	0.0000	0.0000;
	25412	25413	0.000247	0.001144	0	0	0	0	0	0	1	0	0	8.2500	1.7900	-8.2500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	25635	25412	0.011443	0.05779	0.00689	146.7	0	0	0	0	1	0	0	75.6800	-1.0300	-75.0700	3.3800	0.0000	0.0000	0.0000	0.0000;
	25414	25415	0.000241	0.001147	0	0	0	0	0	0	1	0	0	6.9600	1.0300	-6.9600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	25416	25414	0.011214	0.044623	0.00627	108.71	0	0	0	0	1	0	0	-0.9000	-26.4600	0.9800	26.1600	0.0000	0.0000	0.0000	0.0000;
	25417	25422	0.003899	0.013711	0.00158	129.96	0	0	0	0	1	0	0	-29.1400	-11.4000	29.1700	11.3700	0.0000	0.0000	0.0000	0.0000;
	29277	25417	0.010599	0.032548	0.00348	127.25	0	0	0	0	1	0	0	-29.4300	-1.2100	29.5200	1.1100	0.0000	0.0000	0.0000	0.0000;
	25417	29647	0.007553	0.039771	0.00269	131.22	0	0	0	0	1	0	0	-51.9900	-6.1800	52.1800	6.9300	0.0000	0.0000	0.0000	0.0000;
	25418	25431	0.00667	0.030469	0.0029	126.75	0	0	0	0	1	0	0	37.7600	-2.1300	-37.6600	2.2700	0.0000	0.0000	0.0000	0.0000;
	25418	29274	0.012132	0.038542	0.00204	136.02	0	0	0	0	1	0	0	-63.5600	-9.6800	64.0600	11.0600	0.0000	0.0000	0.0000	0.0000;
	25420	25419	0.0041	0.019627	0.00283	133.91	0	0	0	0	1	0	0	-57.9300	-3.6600	58.0600	4.0100	0.0000	0.0000	0.0000	0.0000;
	25419	25422	0.005466	0.023585	0.00293	161.88	0	0	0	0	1	0	0	-89.5700	-13.6600	90.0000	15.2200	0.0000	0.0000	0.0000	0.0000;
	25419	25422	0.005466	0.023585	0.00293	161.88	0	0	0	0	1	0	0	-89.5700	-13.6600	90.0000	15.2200	0.0000	0.0000	0.0000	0.0000;
	25419	25422	0.005466	0.023585	0.00293	161.88	0	0	0	0	1	0	0	-89.5700	-13.6600	90.0000	15.2200	0.0000	0.0000	0.0000	0.0000;
	25425	25419	0.005073	0.02364	0.00324	150.34	0	0	0	0	1	0	0	-91.9900	-12.8200	92.4200	14.4700	0.0000	0.0000	0.0000	0.0000;
	25425	25419	0.005073	0.02364	0.00324	150.34	0	0	0	0	1	0	0	-91.9900	-12.8200	92.4200	14.4700	0.0000	0.0000	0.0000	0.0000;
	25422	25421	0.000375	0.023313	0	544.49	0	0	1	0	1	0	0	-215.1100	-25.6300	215.2800	35.9800	0.0000	0.0000	0.0000	0.0000;
	25422	25421	0.000375	0.023313	0	544.49	0	0	1	0	1	0	0	-215.1100	-25.6300	215.2800	35.9800	0.0000	0.0000	0.0000	0.0000;
	25422	25421	0.000375	0.023313	0	544.49	0	0	1	0	1	0	0	-215.1100	-25.6300	215.2800	35.9800	0.0000	0.0000	0.0000	0.0000;
	25421	25423	0.000295	0.001077	0	0	0	0	0	0	1	0	0	34.6100	13.5600	-34.6000	-13.5400	0.0000	0.0000	0.0000	0.0000;
	25421	25725	0.000925	0.010929	0.16377	1120.1	0	0	0	0	1	0	0	281.1800	-68.2800	-280.4700	59.0400	0.0000	0.0000	0.0000	0.0000;
	29864	25421	0.000385	0.004875	0.13282	1211.36	0	0	0	0	1	0	0	453.9900	-30.5000	-453.2500	25.6100	0.0000	0.0000	0.0000	0.0000;
	25421	29875	0.000274	0.003078	0.05509	1215.04	0	0	0	0	1	0	0	-508.3700	-78.8300	509.0400	80.4700	0.0000	0.0000	0.0000	0.0000;
	25433	25422	0.010882	0.046299	0.00448	144.38	0	0	0	0	1	0	0	-60.4900	2.1200	60.8700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	25433	25422	0.010882	0.046299	0.00448	144.38	0	0	0	0	1	0	0	-60.4900	2.1200	60.8700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	25422	25762	0.011027	0.05174	0.00656	160.52	0	0	0	0	1	0	0	87.7300	7.4900	-86.9200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	25422	25762	0.011027	0.05174	0.00656	160.52	0	0	0	0	1	0	0	87.7300	7.4900	-86.9200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	25422	25762	0.011027	0.05174	0.00656	160.52	0	0	0	0	1	0	0	87.7300	7.4900	-86.9200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	25422	29647	0.00913	0.043158	0.00475	123.23	0	0	0	0	1	0	0	-38.7700	-0.6300	38.9000	0.7400	0.0000	0.0000	0.0000	0.0000;
	29274	25424	0.006759	0.027482	0.00194	125.76	0	0	0	0	1	0	0	34.3100	3.9800	-34.2300	-3.8600	0.0000	0.0000	0.0000	0.0000;
	25432	25425	0.006644	0.029113	0.0044	146.54	0	0	0	0	1	0	0	-77.7800	-8.5100	78.1900	9.8200	0.0000	0.0000	0.0000	0.0000;
	25432	25425	0.006644	0.029113	0.0044	146.54	0	0	0	0	1	0	0	-77.7800	-8.5100	78.1900	9.8200	0.0000	0.0000	0.0000	0.0000;
	25426	25428	0.00378	0.018128	0.0046	109.05	0	0	0	0	1	0	0	-7.7400	-2.8600	7.7400	2.4100	0.0000	0.0000	0.0000	0.0000;
	25431	25426	0.007369	0.027795	0.00296	122.6	0	0	0	0	1	0	0	-25.6300	5.1700	25.6800	-5.2700	0.0000	0.0000	0.0000	0.0000;
	25426	25432	0.007078	0.029674	0.00463	137.84	0	0	0	0	1	0	0	-69.7600	-2.4300	70.1100	3.4200	0.0000	0.0000	0.0000	0.0000;
	25427	25428	0.000253	0.00108	0	0	0	0	0	0	1	0	0	-34.7500	-9.1700	34.7500	9.1900	0.0000	0.0000	0.0000	0.0000;
	25428	25429	0.003377	0.015925	0.00178	122.65	0	0	0	0	1	0	0	-26.5600	-1.5600	26.5900	1.4900	0.0000	0.0000	0.0000	0.0000;
	25429	25432	0.006801	0.029979	0.00282	131.72	0	0	0	0	1	0	0	-50.5400	-1.3100	50.7100	1.7900	0.0000	0.0000	0.0000	0.0000;
	25430	25431	0.000289	0.0011	0	0	0	0	0	0	1	0	0	-66.3500	-16.9900	66.3600	17.0400	0.0000	0.0000	0.0000	0.0000;
	29523	25431	0.004657	0.016372	0.00113	104.66	0	0	0	0	1	0	0	3.1000	24.4700	-3.0700	-24.4800	0.0000	0.0000	0.0000	0.0000;
	29529	25434	0.002783	0.013749	0.00167	138.5	0	0	0	0	1	0	0	79.3200	-44.6000	-79.0900	45.5600	0.0000	0.0000	0.0000	0.0000;
	25434	29530	0.002023	0.011484	0.00182	133.57	0	0	0	0	1	0	0	62.0100	-48.9300	-61.8900	49.4500	0.0000	0.0000	0.0000	0.0000;
	25435	25705	0.0016	0.007677	0.00066	149.45	0	0	0	0	1	0	0	-92.5700	-8.8900	92.7100	9.4700	0.0000	0.0000	0.0000	0.0000;
	25435	25705	0.0016	0.007677	0.00066	149.45	0	0	0	0	1	0	0	-92.5700	-8.8900	92.7100	9.4700	0.0000	0.0000	0.0000	0.0000;
	25435	29523	0.011247	0.049309	0.00473	145	0	0	0	0	1	0	0	74.9900	4.2700	-74.3700	-2.0300	0.0000	0.0000	0.0000	0.0000;
	25435	29523	0.011247	0.049309	0.00473	145	0	0	0	0	1	0	0	74.9900	4.2700	-74.3700	-2.0300	0.0000	0.0000	0.0000	0.0000;
	25436	25437	0.012295	0.047759	0.00564	111.07	0	0	0	0	1	0	0	-11.6100	32.8100	11.7600	-32.8300	0.0000	0.0000	0.0000	0.0000;
	29272	25436	0.006316	0.02771	0.00275	103.11	0	0	0	0	1	0	0	4.2900	41.0400	-4.1900	-40.8800	0.0000	0.0000	0.0000	0.0000;
	25437	29525	0.005525	0.020797	0.0015	122.93	0	0	0	0	1	0	0	-28.1300	28.3000	28.2200	-28.1300	0.0000	0.0000	0.0000	0.0000;
	25440	25438	0.007012	0.036916	0.00394	115.1	0	0	0	0	1	0	0	18.7200	12.3700	-18.6800	-12.5700	0.0000	0.0000	0.0000	0.0000;
	25438	25441	0.006892	0.031657	0.00321	111.91	0	0	0	0	1	0	0	3.2600	8.0000	-3.2500	-8.2900	0.0000	0.0000	0.0000	0.0000;
	25439	25440	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-15.4200	-6.6800	15.4200	6.6800	0.0000	0.0000	0.0000	0.0000;
	25441	25442	0.000262	0.00116	0	0	0	0	0	0	1	0	0	15.4200	7.5200	-15.4200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	25441	25506	0.013216	0.058154	0.00673	105.96	0	0	0	0	1	0	0	-12.5600	-13.9900	12.6100	13.5400	0.0000	0.0000	0.0000	0.0000;
	25445	25446	0.015725	0.065896	0.00866	120.59	0	0	0	0	1	0	0	-24.7200	1.4300	24.8100	-2.0000	0.0000	0.0000	0.0000	0.0000;
	25445	25449	0.010781	0.059619	0.00602	132.94	0	0	0	0	1	0	0	-58.7000	2.0900	59.0400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	25446	25447	0.000272	0.001013	0	0	0	0	0	0	1	0	0	7.0000	1.2300	-7.0000	-1.2300	0.0000	0.0000	0.0000	0.0000;
	25449	25446	0.010658	0.058247	0.01252	124.19	0	0	0	0	1	0	0	31.9100	-1.5900	-31.8100	0.7600	0.0000	0.0000	0.0000	0.0000;
	25449	25448	0.000431	0.02542	0	350.07	0	0	1	0	1	0	0	-104.2400	-1.0500	104.2800	3.5800	0.0000	0.0000	0.0000	0.0000;
	25448	25450	0.000278	0.001097	0	0	0	0	0	0	1	0	0	-104.2800	-3.5800	104.3100	3.6900	0.0000	0.0000	0.0000	0.0000;
	25463	25450	0.001977	0.022056	0.49171	1090.59	0	0	0	0	1	0	0	99.6700	-3.8800	-99.4800	-48.2100	0.0000	0.0000	0.0000	0.0000;
	25450	25695	0.003755	0.046083	0.89767	1186.87	0	0	0	0	1	0	0	263.2600	-46.5700	-260.8800	-22.1500	0.0000	0.0000	0.0000	0.0000;
	28636	25450	0.00116	0.013429	0.44557	1138.21	0	0	0	0	1	0	0	268.9900	-128.9000	-268.0800	91.0900	0.0000	0.0000	0.0000	0.0000;
	25451	25454	0.0001	-0.001865	0	543.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25451	25455	0.000225	0.001053	0	0	0	0	0	0	1	0	0	13.8100	1.2200	-13.8100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	25451	25456	0.000293	0.001173	0	0	0	0	0	0	1	0	0	-13.8100	-1.2200	13.8100	1.2200	0.0000	0.0000	0.0000	0.0000;
	25452	25454	0.002184	0.058804	0	271.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25453	25454	0.002184	0.058804	0	271.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25457	25456	0.004932	0.024583	0.00318	126.77	0	0	0	0	1	0	0	21.8400	-10.9400	-21.8100	10.7500	0.0000	0.0000	0.0000	0.0000;
	25456	25458	0.013969	0.061447	0.00755	121.55	0	0	0	0	1	0	0	-36.8700	8.8700	37.0600	-8.8000	0.0000	0.0000	0.0000	0.0000;
	25460	25459	0.019111	0.067775	0.00571	132.72	0	0	0	0	1	0	0	-47.0600	2.9800	47.4900	-2.0400	0.0000	0.0000	0.0000	0.0000;
	25460	25516	0.031147	0.114145	0.01393	133.81	0	0	0	0	1	0	0	60.7500	-10.1700	-59.5700	13.0900	0.0000	0.0000	0.0000	0.0000;
	25461	25462	0.000229	0.001182	0	0	0	0	0	0	1	0	0	15.4400	2.7800	-15.4400	-2.7800	0.0000	0.0000	0.0000	0.0000;
	25461	25468	0.014966	0.071509	0.00523	117.94	0	0	0	0	1	0	0	-10.2600	-0.5600	10.2700	0.1400	0.0000	0.0000	0.0000	0.0000;
	25463	25464	0.000242	0.001046	0	0	0	0	0	0	1	0	0	25.3700	6.1100	-25.3700	-6.1000	0.0000	0.0000	0.0000	0.0000;
	25463	25607	0.002124	0.025985	0.38975	1197.06	0	0	0	0	1	0	0	450.0600	-6.2500	-446.1800	10.8600	0.0000	0.0000	0.0000	0.0000;
	25463	25630	0.003682	0.045546	1.02113	1120.12	0	0	0	0	1	0	0	-200.2000	-21.1800	201.5700	-74.5500	0.0000	0.0000	0.0000	0.0000;
	25463	29058	0.004583	0.046652	1.20951	1174.98	0	0	0	0	1	0	0	-374.9100	25.2100	381.0700	-95.2300	0.0000	0.0000	0.0000	0.0000;
	25468	25465	0.01068	0.04626	0.00423	125.2	0	0	0	0	1	0	0	-24.2000	-2.2800	24.2700	2.1500	0.0000	0.0000	0.0000	0.0000;
	25465	25620	0.019164	0.068806	0.01227	135.03	0	0	0	0	1	0	0	-42.5900	-4.6100	42.9500	4.7200	0.0000	0.0000	0.0000	0.0000;
	25466	25467	0.008592	0.041528	0.00589	132.92	0	0	0	0	1	0	0	-37.6700	15.1300	37.8100	-15.0300	0.0000	0.0000	0.0000	0.0000;
	25467	25777	0.0226	0.117271	0.01356	138.27	0	0	0	0	1	0	0	-50.3900	12.2700	51.0000	-10.4500	0.0000	0.0000	0.0000	0.0000;
	25504	25469	0.024076	0.099681	0.01191	136.59	0	0	0	0	1	0	0	-68.6600	31.5600	69.9500	-27.4800	0.0000	0.0000	0.0000	0.0000;
	25471	25472	0.000266	0.001104	0	0	0	0	0	0	1	0	0	10.1600	2.8400	-10.1600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	25471	25475	0.009383	0.040733	0.00538	127.36	0	0	0	0	1	0	0	41.0400	24.4400	-40.8300	-24.1000	0.0000	0.0000	0.0000	0.0000;
	25473	25474	0.000216	0.001073	0	0	0	0	0	0	1	0	0	10.1600	2.1800	-10.1600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	25475	25473	0.009227	0.043365	0.00291	123.09	0	0	0	0	1	0	0	30.6800	19.6000	-30.5600	-19.3300	0.0000	0.0000	0.0000	0.0000;
	25478	25479	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-36.7200	-8.0400	36.7200	8.0600	0.0000	0.0000	0.0000	0.0000;
	25480	25481	0.000248	0.001066	0	0	0	0	0	0	1	0	0	14.6900	6.0000	-14.6900	-6.0000	0.0000	0.0000	0.0000	0.0000;
	25482	25480	0.008156	0.031466	0.00468	128.45	0	0	0	0	1	0	0	-31.7600	29.2300	31.9100	-29.1500	0.0000	0.0000	0.0000	0.0000;
	25482	25483	0.000259	0.001018	0	0	0	0	0	0	1	0	0	22.3300	3.1000	-22.3300	-3.0900	0.0000	0.0000	0.0000	0.0000;
	25484	25485	0.006091	0.024092	0.00273	123.12	0	0	0	0	1	0	0	38.5800	-13.1700	-38.4800	13.2800	0.0000	0.0000	0.0000	0.0000;
	25484	28746	0.033287	0.114063	0.01947	123.37	0	0	0	0	1	0	0	-34.2600	9.4200	34.6700	-10.0000	0.0000	0.0000	0.0000	0.0000;
	25484	28747	0.04356	0.177953	0.01882	118.43	0	0	0	0	1	0	0	-23.8500	3.9400	24.1000	-4.8600	0.0000	0.0000	0.0000	0.0000;
	25484	28748	0.01932	0.070366	0.0078	111.62	0	0	0	0	1	0	0	-10.4600	-5.3000	10.4800	4.5800	0.0000	0.0000	0.0000	0.0000;
	25484	28749	0.025704	0.089502	0.01007	106.64	0	0	0	0	1	0	0	6.4300	-0.3700	-6.4200	-0.6200	0.0000	0.0000	0.0000	0.0000;
	25485	25486	0.000257	0.001078	0	0	0	0	0	0	1	0	0	23.5600	9.8300	-23.5600	-9.8200	0.0000	0.0000	0.0000	0.0000;
	25485	25487	0.009246	0.044642	0.00615	110.23	0	0	0	0	1	0	0	14.6900	-7.2600	-14.6700	6.7400	0.0000	0.0000	0.0000	0.0000;
	25485	25489	0.014743	0.050894	0.00298	116.61	0	0	0	0	1	0	0	-16.4800	3.3400	16.5200	-3.5000	0.0000	0.0000	0.0000	0.0000;
	25485	25492	0.02837	0.109927	0.01332	111.88	0	0	0	0	1	0	0	16.7000	-19.1800	-16.5300	18.4500	0.0000	0.0000	0.0000	0.0000;
	25487	25488	0.000247	0.001064	0	0	0	0	0	0	1	0	0	23.5600	5.6000	-23.5600	-5.6000	0.0000	0.0000	0.0000	0.0000;
	25487	25490	0.01381	0.056327	0.00859	114.49	0	0	0	0	1	0	0	-8.8900	-12.3400	8.9200	11.5700	0.0000	0.0000	0.0000	0.0000;
	25489	25491	0.016664	0.066038	0.00956	118.2	0	0	0	0	1	0	0	26.3100	-9.3800	-26.1800	8.8800	0.0000	0.0000	0.0000	0.0000;
	25489	28751	0.040399	0.17246	0.01655	127.85	0	0	0	0	1	0	0	-47.5200	7.0000	48.4300	-4.8400	0.0000	0.0000	0.0000	0.0000;
	25490	25491	0.008001	0.034234	0.0032	120.22	0	0	0	0	1	0	0	21.7500	16.4600	-21.7000	-16.5500	0.0000	0.0000	0.0000	0.0000;
	25490	25495	0.005031	0.024805	0.00298	132.4	0	0	0	0	1	0	0	-48.8700	-33.3600	49.0400	33.8700	0.0000	0.0000	0.0000	0.0000;
	25492	25493	0.000285	0.001071	0	0	0	0	0	0	1	0	0	18.1900	3.8700	-18.1900	-3.8600	0.0000	0.0000	0.0000	0.0000;
	25492	25495	0.006831	0.033494	0.00581	155.2	0	0	0	0	1	0	0	-90.0700	5.7800	90.6000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	25492	25495	0.006831	0.033494	0.00581	155.2	0	0	0	0	1	0	0	-90.0700	5.7800	90.6000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	25492	25495	0.006831	0.033494	0.00581	155.2	0	0	0	0	1	0	0	-90.0700	5.7800	90.6000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	25495	25494	0.000475	0.02694	0	461.99	0	0	1.00625	0	1	0	0	-169.5100	-13.5100	169.6400	20.8700	0.0000	0.0000	0.0000	0.0000;
	25495	25494	0.000475	0.02694	0	461.99	0	0	1.00625	0	1	0	0	-169.5100	-13.5100	169.6400	20.8700	0.0000	0.0000	0.0000	0.0000;
	25494	25496	0.000227	0.001061	0	0	0	0	0	0	1	0	0	-339.2800	-6.5300	339.5300	7.6800	0.0000	0.0000	0.0000	0.0000;
	25496	25538	0.000967	0.011712	0.5488	1295.18	0	0	0	0	1	0	0	826.2400	-107.7400	-820.0200	123.9700	0.0000	0.0000	0.0000	0.0000;
	25496	29864	0.00146	0.01818	0.32599	1326.62	0	0	0	0	1	0	0	-582.8800	50.0300	587.5800	-26.5600	0.0000	0.0000	0.0000	0.0000;
	25496	29864	0.00146	0.01818	0.32599	1326.62	0	0	0	0	1	0	0	-582.8800	50.0300	587.5800	-26.5600	0.0000	0.0000	0.0000	0.0000;
	25497	25498	0.009432	0.033816	0.00835	120.99	0	0	0	0	1	0	0	-24.1500	21.9000	24.2400	-22.4100	0.0000	0.0000	0.0000	0.0000;
	25499	25497	0.022084	0.071904	0.00558	108.76	0	0	0	0	1	0	0	-9.1400	23.5400	9.2700	-23.6900	0.0000	0.0000	0.0000	0.0000;
	25501	25500	0.029728	0.103218	0.00877	133.79	0	0	0	0	1	0	0	-47.4000	3.3100	48.0600	-1.9200	0.0000	0.0000	0.0000	0.0000;
	25502	25503	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-22.6500	15.8500	22.6500	-15.8400	0.0000	0.0000	0.0000	0.0000;
	25550	25503	0.004898	0.022137	0.0034	113.03	0	0	0	0	1	0	0	-11.4200	-6.1900	11.4300	5.8600	0.0000	0.0000	0.0000	0.0000;
	25503	25582	0.028583	0.120046	0.0094	124.98	0	0	0	0	1	0	0	-34.0800	9.9800	34.4100	-9.5800	0.0000	0.0000	0.0000	0.0000;
	25504	25550	0.003771	0.018044	0.00188	113.64	0	0	0	0	1	0	0	-12.4200	-3.2700	12.4200	3.1000	0.0000	0.0000	0.0000	0.0000;
	25505	25506	0.006158	0.028585	0.00308	117.59	0	0	0	0	1	0	0	24.8900	14.4700	-24.8400	-14.5400	0.0000	0.0000	0.0000	0.0000;
	25507	25505	0.004739	0.023582	0.00354	124.42	0	0	0	0	1	0	0	37.1900	17.5200	-37.1100	-17.4700	0.0000	0.0000	0.0000	0.0000;
	25760	25508	0.004404	0.018775	0.00192	141.92	0	0	0	0	1	0	0	89.7600	-15.1700	-89.4100	16.4400	0.0000	0.0000	0.0000	0.0000;
	25509	25510	0.000285	0.001043	0	0	0	0	0	0	1	0	0	12.6700	7.4900	-12.6600	-7.4900	0.0000	0.0000	0.0000	0.0000;
	25511	25521	0.00185	0.022491	0.78879	1225.27	0	0	0	0	1	0	0	336.5600	-24.6100	-334.6400	-38.1600	0.0000	0.0000	0.0000	0.0000;
	25747	25511	0.002186	0.02549	0.36982	1360.72	0	0	0	0	1	0	0	568.4800	-44.7900	-561.9900	79.9200	0.0000	0.0000	0.0000	0.0000;
	25512	25513	0.010365	0.049453	0.00592	152.99	0	0	0	0	1	0	0	87.6600	-7.4300	-86.8400	10.7900	0.0000	0.0000	0.0000	0.0000;
	25512	25513	0.010365	0.049453	0.00592	152.99	0	0	0	0	1	0	0	87.6600	-7.4300	-86.8400	10.7900	0.0000	0.0000	0.0000	0.0000;
	25515	25513	0.02425	0.097036	0.00799	146.11	0	0	0	0	1	0	0	-95.4600	17.2700	97.8800	-8.3300	0.0000	0.0000	0.0000	0.0000;
	25514	25515	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-10.4000	-2.2700	10.4000	2.2700	0.0000	0.0000	0.0000	0.0000;
	25516	29902	0.076872	0.272583	0.03273	121.71	0	0	0	0	1	0	0	-26.0300	-1.0400	26.5500	-0.4000	0.0000	0.0000	0.0000	0.0000;
	25519	25518	0.000312	0.023631	0	516.49	0	0	1.00625	0	1	0	0	-156.8500	-5.4200	156.9200	10.8200	0.0000	0.0000	0.0000	0.0000;
	25519	25518	0.000312	0.023631	0	516.49	0	0	1.00625	0	1	0	0	-156.8500	-5.4200	156.9200	10.8200	0.0000	0.0000	0.0000	0.0000;
	25519	25518	0.000312	0.023631	0	516.49	0	0	1.00625	0	1	0	0	-156.8500	-5.4200	156.9200	10.8200	0.0000	0.0000	0.0000	0.0000;
	25518	25520	0.000205	0.001161	0	0	0	0	0	0	1	0	0	34.7800	-41.0000	-34.7700	41.0300	0.0000	0.0000	0.0000	0.0000;
	25518	25521	0.000281	0.001138	0	0	0	0	0	0	1	0	0	-436.2400	40.8200	436.7400	-38.8000	0.0000	0.0000	0.0000	0.0000;
	25519	25568	0.003951	0.017942	0.00171	142.57	0	0	0	0	1	0	0	83.1700	19.9500	-82.9000	-18.9300	0.0000	0.0000	0.0000	0.0000;
	25519	25590	0.001991	0.008324	0.00078	158.29	0	0	0	0	1	0	0	110.4000	-4.9800	-110.1700	5.8200	0.0000	0.0000	0.0000	0.0000;
	25519	25590	0.001991	0.008324	0.00078	158.29	0	0	0	0	1	0	0	110.4000	-4.9800	-110.1700	5.8200	0.0000	0.0000	0.0000	0.0000;
	25519	25656	0.009946	0.034927	0.00407	138.54	0	0	0	0	1	0	0	61.4600	-6.4500	-61.1200	7.2300	0.0000	0.0000	0.0000	0.0000;
	25521	25665	0.000512	0.006271	0.23122	967.96	0	0	0	0	1	0	0	-82.2700	67.6300	82.3300	-91.8000	0.0000	0.0000	0.0000	0.0000;
	25522	25523	0.000784	0.020485	0	360.96	0	0	0.9875	0	1	0	0	-179.6400	26.0700	179.8800	-19.9700	0.0000	0.0000	0.0000	0.0000;
	25522	25524	0.001464	0.042268	0	359.04	0	0	0.98125	0	1	0	0	-179.4400	32.5100	179.8800	-19.9700	0.0000	0.0000	0.0000	0.0000;
	25522	25525	0.001569	0.04139	0	358.06	0	0	0.9875	0	1	0	0	-179.4100	30.0000	179.8800	-17.6300	0.0000	0.0000	0.0000	0.0000;
	25522	25526	0.000258	0.001009	0	0	0	0	0	0	1	0	0	538.4900	-88.5700	-537.7800	91.3600	0.0000	0.0000	0.0000	0.0000;
	25522	25527	0.000219	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25564	25526	0.002368	0.011489	0.00179	161.82	0	0	0	0	1	0	0	-117.3100	31.9400	117.6300	-30.5600	0.0000	0.0000	0.0000	0.0000;
	25564	25526	0.002368	0.011489	0.00179	161.82	0	0	0	0	1	0	0	-117.3100	31.9400	117.6300	-30.5600	0.0000	0.0000	0.0000	0.0000;
	25564	25526	0.002368	0.011489	0.00179	161.82	0	0	0	0	1	0	0	-117.3100	31.9400	117.6300	-30.5600	0.0000	0.0000	0.0000	0.0000;
	25526	25668	0.005932	0.021494	0.00146	143.41	0	0	0	0	1	0	0	68.2000	-0.5800	-67.9500	1.3500	0.0000	0.0000	0.0000	0.0000;
	25526	25668	0.005932	0.021494	0.00146	143.41	0	0	0	0	1	0	0	68.2000	-0.5800	-67.9500	1.3500	0.0000	0.0000	0.0000	0.0000;
	25529	25528	0.000493	0.026498	0	389.37	0	0	1	0	1	0	0	-162.2100	10.3100	162.3300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	25528	25530	0.000684	0.038846	0	362.96	0	0	1	0	1	0	0	-120.8900	-13.3500	120.9800	18.6100	0.0000	0.0000	0.0000	0.0000;
	25528	25531	0.000778	0.044956	0	362.91	0	0	1	0	1	0	0	-120.8800	-5.3800	120.9800	11.4000	0.0000	0.0000	0.0000	0.0000;
	25528	25532	0.000235	0.001168	0	0	0	0	0	0	1	0	0	63.1500	18.6500	-63.1400	-18.6000	0.0000	0.0000	0.0000	0.0000;
	25528	25533	0.0002	0.001183	0	0	0	0	0	0	1	0	0	16.2800	4.0000	-16.2800	-3.9900	0.0000	0.0000	0.0000	0.0000;
	25532	25553	0.000414	0.004993	0.08795	1106.6	0	0	0	0	1	0	0	-294.1300	63.9300	294.4700	-69.3400	0.0000	0.0000	0.0000	0.0000;
	25532	25695	0.000985	0.012315	0.30758	1152.54	0	0	0	0	1	0	0	249.1400	-12.6700	-248.5800	-13.8100	0.0000	0.0000	0.0000	0.0000;
	25532	25775	0.001146	0.013977	0.55153	1021.17	0	0	0	0	1	0	0	108.1300	-32.6600	-108.0100	-25.9900	0.0000	0.0000	0.0000	0.0000;
	25534	25535	0.001111	0.030761	0	353.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25534	25536	0.000229	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25703	25536	0.001783	0.008783	0.00086	146.27	0	0	0	0	1	0	0	76.2200	27.9700	-76.1100	-27.5300	0.0000	0.0000	0.0000	0.0000;
	25538	25537	9e-05	0.007024	0	1339.59	0	0	1.0375	0	1	0	0	-303.9000	-553.5600	304.2600	581.4200	0.0000	0.0000	0.0000	0.0000;
	25537	25540	0.000112	0.008928	0	1385.48	0	0	1	0	1	0	0	-206.4200	-54.0400	206.4700	57.7900	0.0000	0.0000	0.0000	0.0000;
	25537	25541	8.4e-05	0.006273	0	1383.75	0	0	1	0	1	0	0	-206.4300	-89.0500	206.4700	91.9700	0.0000	0.0000	0.0000	0.0000;
	25537	25542	0.000137	0.010349	0	1383.65	0	0	1	0	1	0	0	-206.4100	-87.1900	206.4700	91.9700	0.0000	0.0000	0.0000	0.0000;
	25537	25543	0.000103	0.008203	0	1383.05	0	0	1	0	1	0	0	-206.4300	-59.3300	206.4700	62.8100	0.0000	0.0000	0.0000	0.0000;
	25537	25544	0.000137	0.009699	0	1379.58	0	0	1	0	1	0	0	-206.4100	-48.9100	206.4700	52.9300	0.0000	0.0000	0.0000	0.0000;
	25537	25545	9.9e-05	0.008696	0	1373.74	0	0	1	0	1	0	0	-206.4300	-87.9400	206.4700	91.9700	0.0000	0.0000	0.0000	0.0000;
	25537	25546	0.000286	0.001128	0	0	0	0	0	0	1	0	0	934.2700	-360.9300	-931.6300	371.3500	0.0000	0.0000	0.0000	0.0000;
	25537	25547	0.000267	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25539	25538	0.000601	0.038508	0	523.03	0	0	1.01875	0	1	0	0	192.9700	-47.9800	-192.7400	62.6000	0.0000	0.0000	0.0000	0.0000;
	25539	25538	0.000601	0.038508	0	523.03	0	0	1.01875	0	1	0	0	192.9700	-47.9800	-192.7400	62.6000	0.0000	0.0000	0.0000	0.0000;
	25539	25538	0.000601	0.038508	0	523.03	0	0	1.01875	0	1	0	0	192.9700	-47.9800	-192.7400	62.6000	0.0000	0.0000	0.0000	0.0000;
	25538	25677	0.000205	0.002719	0.05634	1034.52	0	0	0	0	1	0	0	-7.6100	124.4400	7.6400	-130.1100	0.0000	0.0000	0.0000	0.0000;
	25539	25564	0.005427	0.027419	0.00236	161.49	0	0	0	0	1	0	0	-112.5900	26.3300	113.2600	-23.2000	0.0000	0.0000	0.0000	0.0000;
	25539	25564	0.005427	0.027419	0.00236	161.49	0	0	0	0	1	0	0	-112.5900	26.3300	113.2600	-23.2000	0.0000	0.0000	0.0000	0.0000;
	25539	25564	0.005427	0.027419	0.00236	161.49	0	0	0	0	1	0	0	-112.5900	26.3300	113.2600	-23.2000	0.0000	0.0000	0.0000	0.0000;
	25548	25549	0.004816	0.142732	0	95.88	0	0	1.00625	0	1	0	0	-1.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25548	25550	0.000264	0.001015	0	0	0	0	0	0	1	0	0	1.0000	-3.0900	-1.0000	3.0900	0.0000	0.0000	0.0000	0.0000;
	25548	25551	0.000279	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25553	25552	8.7e-05	0.00767	0	1297.16	0	0	1	0	1	0	0	-294.4700	69.3400	294.5500	-62.8800	0.0000	0.0000	0.0000	0.0000;
	25552	25554	0.000115	0.008722	0	1796.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25552	25555	9.9e-05	0.007194	0	1784.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25552	25556	7.5e-05	0.005761	0	1783.5	0	0	1	0	1	0	0	-275.5700	-143.1100	275.6300	148.2600	0.0000	0.0000	0.0000	0.0000;
	25552	25557	0.000133	0.010692	0	1783.21	0	0	1	0	1	0	0	-260.2400	-139.6100	260.3500	148.2600	0.0000	0.0000	0.0000	0.0000;
	25552	25558	0.000216	0.001086	0	0	0	0	0	0	1	0	0	241.2600	-260.6200	-241.0100	261.9000	0.0000	0.0000	0.0000	0.0000;
	25552	25559	0.000211	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25714	25558	0.000256	0.007294	3.48939	4168.7	0	0	0	0	1	0	0	1134.3200	-215.9500	-1131.2600	-73.6600	0.0000	0.0000	0.0000	0.0000;
	25560	25561	0.000958	0.027858	0	370.3	0	0	1	0	1	0	0	-188.9900	24.8400	189.3100	-15.4700	0.0000	0.0000	0.0000	0.0000;
	25560	25562	0.001096	0.033012	0	369.79	0	0	1	0	1	0	0	-188.9400	23.3300	189.3100	-12.2600	0.0000	0.0000	0.0000	0.0000;
	25560	25563	0.000822	0.024187	0	369.7	0	0	1	0	1	0	0	-189.0300	26.2200	189.3100	-18.0700	0.0000	0.0000	0.0000	0.0000;
	25560	25564	0.00021	0.001084	0	0	0	0	0	0	1	0	0	566.9500	-74.3900	-566.3200	77.6700	0.0000	0.0000	0.0000	0.0000;
	25560	25565	0.000268	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25564	25668	0.006092	0.026119	0.00179	98.16	0	0	0	0	1	0	0	5.8000	16.3500	-5.7900	-16.4700	0.0000	0.0000	0.0000	0.0000;
	25566	25567	0.003251	0.08443	0	116.88	0	0	0.99375	0	1	0	0	-1.2000	0.0000	1.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25566	25568	0.000283	0.001065	0	0	0	0	0	0	1	0	0	1.2000	-0.0000	-1.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25566	25569	0.000265	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25568	25684	0.002292	0.009846	0.00094	142.69	0	0	0	0	1	0	0	84.1000	18.9300	-83.9400	-18.3500	0.0000	0.0000	0.0000	0.0000;
	25571	25570	7.3e-05	0.00666	0	1335.2	0	0	1	0	1	0	0	-285.7600	28.6600	285.8200	-23.6200	0.0000	0.0000	0.0000	0.0000;
	25570	25572	0.000124	0.008667	0	1595.6	0	0	0.99375	0	1	0	0	-397.9600	-81.9800	398.1500	94.9900	0.0000	0.0000	0.0000	0.0000;
	25570	25573	0.0001	0.007353	0	1595.52	0	0	0.99375	0	1	0	0	-229.6800	-90.9100	229.7400	94.9900	0.0000	0.0000	0.0000	0.0000;
	25570	25574	7.7e-05	0.005581	0	1592.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25570	25575	0.000216	0.001004	0	0	0	0	0	0	1	0	0	341.8300	-467.5400	-341.1600	470.6400	0.0000	0.0000	0.0000	0.0000;
	25570	25576	0.00024	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25575	25792	0.000581	0.014817	6.76751	4185.99	0	0	0	0	1	0	0	-1111.4800	-250.2900	1118.1200	-321.4300	0.0000	0.0000	0.0000	0.0000;
	25577	25578	0.000205	0.00105	0	0	0	0	0	0	1	0	0	0.9000	0.0000	-0.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25579	25580	0.000223	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25580	25620	0.002776	0.013659	0.00146	148.37	0	0	0	0	1	0	0	80.8400	-13.3400	-80.6500	14.1200	0.0000	0.0000	0.0000	0.0000;
	25580	25777	0.008267	0.032413	0.0036	147.8	0	0	0	0	1	0	0	-80.8400	13.3400	81.4000	-11.4900	0.0000	0.0000	0.0000	0.0000;
	25581	25582	0.000242	0.001199	0	0	0	0	0	0	1	0	0	2.4000	0.0000	-2.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25583	25584	0.002177	0.065693	0	192.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25583	25585	0.003202	0.090993	0	147.07	0	0	1	0	1	0	0	-1.8000	-0.6900	1.8000	0.6900	0.0000	0.0000	0.0000	0.0000;
	25583	25586	0.000224	0.001101	0	0	0	0	0	0	1	0	0	1.8000	0.6900	-1.8000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	25583	25587	0.00023	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25588	25589	0.001196	0.034296	0	338.89	0	0	1.05625	0	1	0	0	-125.7500	-54.3100	125.9800	60.9000	0.0000	0.0000	0.0000	0.0000;
	25588	25590	0.000299	0.001096	0	0	0	0	0	0	1	0	0	125.7500	54.3100	-125.7000	-54.1200	0.0000	0.0000	0.0000	0.0000;
	25591	25592	0.002391	0.068472	0	231.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25593	0.001754	0.043939	0	231.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25594	0.002008	0.053678	0	210.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25595	0.002264	0.060864	0	210.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25596	0.000223	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25597	0.000229	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25596	26988	0.015763	0.066851	0.01108	140.57	0	0	0	0	1	0	0	-62.3100	4.9500	62.9300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	25598	25599	0.000282	0.001029	0	0	0	0	0	0	1	0	0	321.1600	-13.0500	-320.8900	14.0400	0.0000	0.0000	0.0000	0.0000;
	25600	25603	0.000208	0.014808	0	806.4	0	0	1	0	1	0	0	616.9000	85.6300	-616.1600	-33.0700	0.0000	0.0000	0.0000	0.0000;
	25600	25604	0.000541	0.035798	0	345.78	0	0	1	0	1	0	0	-107.5900	-34.8100	107.6500	38.9900	0.0000	0.0000	0.0000	0.0000;
	25600	25605	0.000461	0.03353	0	345.06	0	0	1	0	1	0	0	-107.6000	-37.6600	107.6500	41.6500	0.0000	0.0000	0.0000	0.0000;
	25600	25606	0.000538	0.037142	0	344.9	0	0	1	0	1	0	0	-107.5900	-33.4200	107.6500	37.7300	0.0000	0.0000	0.0000	0.0000;
	25600	25607	0.000265	0.001072	0	0	0	0	0	0	1	0	0	-294.1200	20.2500	294.3300	-19.4000	0.0000	0.0000	0.0000	0.0000;
	25600	25608	0.000291	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25601	25603	4.4e-05	0.003141	0	706.4	0	0	1	0	1	0	0	-616.0000	-21.9200	616.1600	33.0700	0.0000	0.0000	0.0000	0.0000;
	25602	25603	0.001522	0.108534	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25607	25775	0.000519	0.006422	0.15463	1141.15	0	0	0	0	1	0	0	181.1200	10.8300	-180.9700	-25.7600	0.0000	0.0000	0.0000	0.0000;
	25609	25610	0.001493	0.043193	0	301.63	0	0	1.025	0	1	0	0	-25.1900	-9.7700	25.2000	10.0700	0.0000	0.0000	0.0000	0.0000;
	25609	25611	0.000289	0.001117	0	0	0	0	0	0	1	0	0	25.1900	9.7700	-25.1800	-9.7600	0.0000	0.0000	0.0000	0.0000;
	25765	25611	0.004705	0.020902	0.00121	133.41	0	0	0	0	1	0	0	47.6300	-18.4400	-47.5200	18.8100	0.0000	0.0000	0.0000	0.0000;
	25613	25612	0.000108	0.00902	0	1520.52	0	0	1	0	1	0	0	-796.0800	98.3100	796.7100	-45.9000	0.0000	0.0000	0.0000	0.0000;
	25612	25614	4.3e-05	0.003928	0	1742.18	0	0	0.99375	0	1	0	0	-860.4900	-136.0600	860.7800	162.9100	0.0000	0.0000	0.0000	0.0000;
	25612	25615	6.5e-05	0.005911	0	1740.97	0	0	0.99375	0	1	0	0	-860.3400	-122.7000	860.7800	162.9100	0.0000	0.0000	0.0000	0.0000;
	25612	25616	0.000297	0.001037	0	0	0	0	0	0	1	0	0	924.1200	-472.4400	-921.2000	482.6400	0.0000	0.0000	0.0000	0.0000;
	25612	25617	0.000208	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25613	25784	0.002726	0.034575	0.48143	1118.63	0	0	0	0	1	0	0	150.1300	-16.0800	-149.5700	-29.8500	0.0000	0.0000	0.0000	0.0000;
	25616	25642	0.000378	0.010354	5.16641	4269.92	0	0	0	0	1	0	0	1502.4300	-150.1000	-1494.6200	-200.1200	0.0000	0.0000	0.0000	0.0000;
	25748	25616	0.000276	0.007371	5.04213	4244.84	0	0	0	0	1	0	0	1312.8900	-206.1800	-1308.5900	-236.4000	0.0000	0.0000	0.0000	0.0000;
	25616	25763	0.000256	0.00772	3.89448	4089.19	0	0	0	0	1	0	0	727.3700	-96.1400	-726.1000	-290.7000	0.0000	0.0000	0.0000	0.0000;
	25618	25619	0.00208	0.058393	0	210.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25618	25620	0.00024	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25618	25621	0.000262	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25622	25623	0.003957	0.105685	0	155.91	0	0	1	0	1	0	0	-2.2000	-1.0200	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	25622	25624	0.00022	0.001125	0	0	0	0	0	0	1	0	0	2.2000	1.0200	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	25622	25625	0.000248	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25626	25627	0.001779	0.054706	0	238.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25626	25628	0.000216	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25629	25630	0.000218	0.001021	0	0	0	0	0	0	1	0	0	79.9900	-9.7600	-79.9800	9.8200	0.0000	0.0000	0.0000	0.0000;
	25630	26054	0.001501	0.017186	0.40918	1083.78	0	0	0	0	1	0	0	124.7100	10.9800	-124.4800	-53.0300	0.0000	0.0000	0.0000	0.0000;
	25630	26068	0.0011	0.013977	0.29511	1170.08	0	0	0	0	1	0	0	-246.3100	53.7500	246.9600	-77.6500	0.0000	0.0000	0.0000	0.0000;
	25631	25634	0.0001	0.000621	0	764.75	0	0	1	0	1	0	0	-99.5200	-13.5300	99.5300	13.5800	0.0000	0.0000	0.0000	0.0000;
	25631	25635	0.000263	0.001003	0	0	0	0	0	0	1	0	0	99.5200	13.5300	-99.5000	-13.4300	0.0000	0.0000	0.0000	0.0000;
	25632	25634	0.001108	0.03437	0	382.38	0	0	1	0	1	0	0	49.7900	7.6000	-49.7700	-6.7900	0.0000	0.0000	0.0000	0.0000;
	25633	25634	0.001108	0.03437	0	382.38	0	0	1	0	1	0	0	49.7900	7.6000	-49.7700	-6.7900	0.0000	0.0000	0.0000	0.0000;
	25703	25635	0.009619	0.048836	0.00444	108.21	0	0	0	0	1	0	0	7.3500	10.9000	-7.3300	-11.3000	0.0000	0.0000	0.0000	0.0000;
	25787	25635	0.00323	0.014631	0.00176	142.87	0	0	0	0	1	0	0	68.0100	-17.4900	-67.8600	17.9700	0.0000	0.0000	0.0000	0.0000;
	25636	25637	0.001366	0.040668	0	353.95	0	0	1	0	1	0	0	-164.6300	23.5100	164.9800	-13.0700	0.0000	0.0000	0.0000	0.0000;
	25636	25638	0.001021	0.029743	0	353.94	0	0	1	0	1	0	0	-164.7100	25.9900	164.9800	-18.3100	0.0000	0.0000	0.0000	0.0000;
	25636	25639	0.001105	0.02857	0	353.89	0	0	1	0	1	0	0	-164.6900	25.6800	164.9800	-18.3100	0.0000	0.0000	0.0000	0.0000;
	25636	25640	0.000247	0.001164	0	0	0	0	0	0	1	0	0	494.0300	-75.1800	-493.4600	77.8800	0.0000	0.0000	0.0000	0.0000;
	25636	25641	0.000209	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25668	25640	0.004742	0.024149	0.0021	160.8	0	0	0	0	1	0	0	-106.8600	10.0200	107.3700	-7.6500	0.0000	0.0000	0.0000	0.0000;
	25668	25640	0.004742	0.024149	0.0021	160.8	0	0	0	0	1	0	0	-106.8600	10.0200	107.3700	-7.6500	0.0000	0.0000	0.0000	0.0000;
	25668	25640	0.004742	0.024149	0.0021	160.8	0	0	0	0	1	0	0	-106.8600	10.0200	107.3700	-7.6500	0.0000	0.0000	0.0000	0.0000;
	25643	25642	7.9e-05	0.006853	0	1458.31	0	0	1	0	1	0	0	-541.7700	58.3200	541.9800	-39.6400	0.0000	0.0000	0.0000	0.0000;
	25642	25645	0.000121	0.009034	0	1351.99	0	0	1.01875	0	1	0	0	-198.8200	-45.4800	198.8700	49.0800	0.0000	0.0000	0.0000	0.0000;
	25642	25646	0.000107	0.008065	0	1350.91	0	0	1.01875	0	1	0	0	-198.8300	-73.9000	198.8700	77.3700	0.0000	0.0000	0.0000	0.0000;
	25642	25647	8.5e-05	0.006184	0	1348.88	0	0	1.0125	0	1	0	0	-198.8400	-46.6400	198.8700	49.0800	0.0000	0.0000	0.0000	0.0000;
	25642	25648	6.2e-05	0.005073	0	1348.78	0	0	1.0125	0	1	0	0	-198.8500	-84.8400	198.8700	87.0900	0.0000	0.0000	0.0000	0.0000;
	25644	25643	0.000478	0.030124	0	392.22	0	0	1	0	1	0	0	-166.4000	11.3400	166.5200	-3.6700	0.0000	0.0000	0.0000	0.0000;
	25643	25649	0.000241	0.001091	0	0	0	0	0	0	1	0	0	375.2500	-54.6500	-374.9300	56.0900	0.0000	0.0000	0.0000	0.0000;
	25643	25650	0.000266	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25802	25649	0.000189	0.002203	0.04437	1163.43	0	0	0	0	1	0	0	-324.5200	31.1900	324.7100	-33.8700	0.0000	0.0000	0.0000	0.0000;
	25651	25652	0.001284	0.03528	0	357.24	0	0	0.9875	0	1	0	0	-177.2000	31.9200	177.5800	-21.6700	0.0000	0.0000	0.0000	0.0000;
	25651	25653	0.000296	0.001106	0	0	0	0	0	0	1	0	0	177.2000	-31.9200	-177.1100	32.2500	0.0000	0.0000	0.0000	0.0000;
	25765	25653	0.000955	0.003241	0.00064	131.77	0	0	0	0	1	0	0	-43.0000	13.9600	43.0100	-13.9600	0.0000	0.0000	0.0000	0.0000;
	25655	25654	0.001349	0.041059	0	282.67	0	0	1.00625	0	1	0	0	-61.0600	8.7100	61.1100	-7.2700	0.0000	0.0000	0.0000	0.0000;
	25654	25656	0.00023	0.001077	0	0	0	0	0	0	1	0	0	-61.1100	7.2700	61.1200	-7.2300	0.0000	0.0000	0.0000	0.0000;
	25654	25657	0.000215	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25658	25661	0.001308	0.06124	0	463.63	0	0	1	0	1	0	0	137.7700	1.9000	-137.5400	8.9500	0.0000	0.0000	0.0000	0.0000;
	25658	25662	0.00039	0.029545	0	438.34	0	0	1.04375	0	1	0	0	-198.6600	-79.2500	198.8400	93.0000	0.0000	0.0000	0.0000	0.0000;
	25658	25663	0.000303	0.022533	0	438.23	0	0	1.0375	0	1	0	0	-198.7000	-82.5200	198.8400	93.0000	0.0000	0.0000	0.0000	0.0000;
	25658	25664	0.000296	0.021545	0	437.59	0	0	1.0375	0	1	0	0	-198.7000	-90.8900	198.8400	101.2200	0.0000	0.0000	0.0000	0.0000;
	25658	25665	0.000299	0.001122	0	0	0	0	0	0	1	0	0	458.2900	-228.7700	-457.5500	231.5100	0.0000	0.0000	0.0000	0.0000;
	25658	25666	0.000248	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25659	25661	-0.000621	-0.029062	0	388.63	0	0	1	0	1	0	0	-137.6500	3.8000	137.5400	-8.9500	0.0000	0.0000	0.0000	0.0000;
	25660	25661	0.004657	0.218027	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25736	25665	0.00039	0.004951	0.11535	1143.49	0	0	0	0	1	0	0	-166.7200	68.3700	166.8500	-79.2600	0.0000	0.0000	0.0000	0.0000;
	25772	25665	0.000251	0.003127	0.05708	1026.95	0	0	0	0	1	0	0	85.4000	24.0500	-85.3800	-29.9500	0.0000	0.0000	0.0000	0.0000;
	25667	25670	0.000736	0.040966	0	567.76	0	0	1	0	1	0	0	-461.5500	55.2400	463.0200	26.6000	0.0000	0.0000	0.0000	0.0000;
	25667	25671	0.000514	0.03162	0	419.42	0	0	1	0	1	0	0	-183.0100	-23.4400	183.1700	33.3900	0.0000	0.0000	0.0000	0.0000;
	25667	25672	0.000448	0.024482	0	419.34	0	0	1	0	1	0	0	-183.0200	-61.2900	183.1700	69.7200	0.0000	0.0000	0.0000	0.0000;
	25667	25673	0.000502	0.028804	0	418.95	0	0	1	0	1	0	0	-183.0200	-26.7100	183.1700	35.8200	0.0000	0.0000	0.0000	0.0000;
	25667	25674	0.000235	0.017055	0	418.75	0	0	1	0	1	0	0	-183.1000	-52.8100	183.1700	58.5300	0.0000	0.0000	0.0000	0.0000;
	25667	25675	0.000506	0.028873	0	418.75	0	0	1	0	1	0	0	-183.0100	-26.6000	183.1700	35.7300	0.0000	0.0000	0.0000	0.0000;
	25667	25676	0.000601	0.036838	0	417.74	0	0	1	0	1	0	0	-182.9900	-18.2000	183.1700	29.7100	0.0000	0.0000	0.0000	0.0000;
	25667	25677	0.000299	0.001039	0	0	0	0	0	0	1	0	0	1559.6900	-139.9100	-1552.9000	163.4600	0.0000	0.0000	0.0000	0.0000;
	25667	25678	0.000268	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25668	25670	-0.000386	-0.021473	0	542.76	0	0	1	0	1	0	0	462.2500	-16.2900	-463.0200	-26.6000	0.0000	0.0000	0.0000	0.0000;
	25669	25670	0.001568	0.087219	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25679	25682	0.00011	0.003136	0	468.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25679	25683	0.001673	0.047287	0	217.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25679	25684	0.000234	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25679	25685	0.000298	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25680	25682	0.001098	0.031262	0	234.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25681	25682	0.001098	0.031262	0	234.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25686	25687	0.002109	0.056588	0	181.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25686	25688	0.000269	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25686	25689	0.000294	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25690	25691	0.000537	0.028618	0	406.89	0	0	1	0	1	0	0	-175.1200	3.6700	175.2800	4.3900	0.0000	0.0000	0.0000	0.0000;
	25690	25692	0.000442	0.02795	0	406.48	0	0	1	0	1	0	0	-175.1500	2.9700	175.2800	4.9000	0.0000	0.0000	0.0000	0.0000;
	25690	25693	0.000837	0.046669	0	406.18	0	0	1	0	1	0	0	-175.0400	7.4800	175.2800	5.6700	0.0000	0.0000	0.0000	0.0000;
	25690	25694	0.000473	0.027014	0	406.06	0	0	1	0	1	0	0	-175.1400	-23.7600	175.2800	31.5000	0.0000	0.0000	0.0000	0.0000;
	25690	25695	0.000252	0.001133	0	0	0	0	0	0	1	0	0	700.4600	9.6500	-699.3200	-4.5500	0.0000	0.0000	0.0000	0.0000;
	25690	25696	0.000251	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25698	25697	0.001612	0.050041	0	317.36	0	0	1	0	1	0	0	-114.5300	18.3400	114.7200	-12.2100	0.0000	0.0000	0.0000	0.0000;
	25697	25699	0.000629	0.018293	0	326.41	0	0	1	0	1	0	0	-89.9400	12.3700	89.9900	-10.9800	0.0000	0.0000	0.0000	0.0000;
	25697	25700	0.000218	0.001199	0	0	0	0	0	0	1	0	0	-24.7800	-0.1600	24.7900	0.1700	0.0000	0.0000	0.0000	0.0000;
	25697	25701	0.00023	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25702	25703	0.000294	0.001047	0	0	0	0	0	0	1	0	0	83.5900	38.9600	-83.5700	-38.8800	0.0000	0.0000	0.0000	0.0000;
	25704	25705	0.000235	0.00113	0	0	0	0	0	0	1	0	0	44.9900	17.2800	-44.9900	-17.2500	0.0000	0.0000	0.0000	0.0000;
	25705	25762	0.001011	0.005413	0.00068	167.26	0	0	0	0	1	0	0	-94.2300	-6.8200	94.3200	7.2200	0.0000	0.0000	0.0000	0.0000;
	25705	25762	0.001011	0.005413	0.00068	167.26	0	0	0	0	1	0	0	-94.2300	-6.8200	94.3200	7.2200	0.0000	0.0000	0.0000	0.0000;
	25705	25762	0.001011	0.005413	0.00068	167.26	0	0	0	0	1	0	0	-94.2300	-6.8200	94.3200	7.2200	0.0000	0.0000	0.0000	0.0000;
	29274	25705	0.002389	0.010967	0.00145	144.88	0	0	0	0	1	0	0	-71.0100	-8.9900	71.1300	9.3900	0.0000	0.0000	0.0000	0.0000;
	29274	25705	0.002389	0.010967	0.00145	144.88	0	0	0	0	1	0	0	-71.0100	-8.9900	71.1300	9.3900	0.0000	0.0000	0.0000	0.0000;
	25706	25709	0.000127	0.010172	0	2456.04	0	0	1	0	1	0	0	2085.6200	250.8300	-2080.5200	157.0700	0.0000	0.0000	0.0000	0.0000;
	25706	25710	7e-05	0.006188	0	2064.67	0	0	1	0	1	0	0	-1158.9800	-18.4900	1159.8400	94.0500	0.0000	0.0000	0.0000	0.0000;
	25706	25711	8.2e-05	0.006817	0	2016.53	0	0	1	0	1	0	0	-1158.8400	-10.8400	1159.8400	94.0500	0.0000	0.0000	0.0000	0.0000;
	25706	25712	0.000276	0.001044	0	0	0	0	0	0	1	0	0	232.2100	-221.5000	-231.9500	222.4700	0.0000	0.0000	0.0000	0.0000;
	25706	25713	0.000299	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25707	25709	-4.8e-05	-0.003857	0	2356.04	0	0	1	0	1	0	0	-2082.4500	2.4000	2080.5200	-157.0700	0.0000	0.0000	0.0000	0.0000;
	25708	25709	0.000476	0.038155	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25715	25714	6.3e-05	0.00514	0	1366.72	0	0	1.00625	0	1	0	0	408.6500	-106.5600	-408.5400	115.1600	0.0000	0.0000	0.0000	0.0000;
	25714	25719	0.000138	0.011147	0	1196.66	0	0	1	0	1	0	0	-120.9600	-44.3100	120.9800	46.0300	0.0000	0.0000	0.0000	0.0000;
	25714	25720	0.000138	0.010891	0	1196.46	0	0	1	0	1	0	0	-120.9600	-45.3900	120.9800	47.0800	0.0000	0.0000	0.0000	0.0000;
	25714	25721	0.000124	0.009371	0	1189.87	0	0	1	0	1	0	0	-120.9600	-46.0000	120.9800	47.4600	0.0000	0.0000	0.0000	0.0000;
	25714	25722	0.000174	0.011329	0	1186.33	0	0	1	0	1	0	0	-120.9600	-43.2000	120.9800	44.9300	0.0000	0.0000	0.0000	0.0000;
	25714	25723	7.2e-05	0.004743	0	1182.35	0	0	1	0	1	0	0	-120.9700	-60.7800	120.9800	61.5900	0.0000	0.0000	0.0000	0.0000;
	25714	25724	0.000122	0.010253	0	1181.65	0	0	1	0	1	0	0	-120.9600	-45.8700	120.9800	47.4600	0.0000	0.0000	0.0000	0.0000;
	25715	25718	0.000703	0.04223	0	559.02	0	0	1	0	1	0	0	248.2500	43.0200	-247.8400	-18.2000	0.0000	0.0000	0.0000	0.0000;
	25715	25725	0.000272	0.001066	0	0	0	0	0	0	1	0	0	-656.9000	63.5400	658.0000	-59.2400	0.0000	0.0000	0.0000	0.0000;
	25715	25726	0.000234	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25716	25718	-0.000336	-0.02018	0	434.02	0	0	1	0	1	0	0	-248.0400	-30.0600	247.8400	18.2000	0.0000	0.0000	0.0000	0.0000;
	25717	25718	0.002285	0.137216	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25725	28712	0.006064	0.066218	1.29469	1182.55	0	0	0	0	1	0	0	-377.5300	0.1900	385.7900	-50.9200	0.0000	0.0000	0.0000	0.0000;
	25727	25728	0.00025	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25729	25730	0.000477	0.025555	0	378.26	0	0	1	0	1	0	0	-134.9500	-63.5400	135.0500	68.7500	0.0000	0.0000	0.0000	0.0000;
	25729	25731	0.000476	0.029833	0	378.1	0	0	1	0	1	0	0	-134.9500	-59.3100	135.0500	65.2500	0.0000	0.0000	0.0000	0.0000;
	25729	25732	0.000489	0.028968	0	377.48	0	0	1	0	1	0	0	-134.9500	-61.1700	135.0500	67.0000	0.0000	0.0000	0.0000	0.0000;
	25729	25733	0.000722	0.036971	0	377.1	0	0	1	0	1	0	0	-134.9100	-45.9200	135.0500	52.8000	0.0000	0.0000	0.0000	0.0000;
	25729	25734	0.000233	0.013394	0	376.47	0	0	1	0	1	0	0	-135.0000	-65.9800	135.0500	68.7500	0.0000	0.0000	0.0000	0.0000;
	25729	25735	0.000649	0.031387	0	376.44	0	0	1	0	1	0	0	-134.9200	-55.3900	135.0500	61.5100	0.0000	0.0000	0.0000	0.0000;
	25729	25736	0.000248	0.001129	0	0	0	0	0	0	1	0	0	809.6900	351.3100	-807.9200	-343.2500	0.0000	0.0000	0.0000	0.0000;
	25729	25737	0.000243	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25736	25772	0.000196	0.002307	0.03662	1289.76	0	0	0	0	1	0	0	-473.0500	125.1800	473.4900	-124.0000	0.0000	0.0000	0.0000	0.0000;
	25739	25738	8.6e-05	0.006141	0	1618	0	0	1	0	1	0	0	-598.4100	-14.3400	598.6900	34.4200	0.0000	0.0000	0.0000	0.0000;
	25739	25738	8.6e-05	0.006141	0	1618	0	0	1	0	1	0	0	-598.4100	-14.3400	598.6900	34.4200	0.0000	0.0000	0.0000	0.0000;
	25739	25738	8.6e-05	0.006141	0	1618	0	0	1	0	1	0	0	-598.4100	-14.3400	598.6900	34.4200	0.0000	0.0000	0.0000	0.0000;
	25738	25741	0.000198	0.015861	0	1165.57	0	0	1	0	1	0	0	-107.3500	14.7900	107.3700	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25742	0.000112	0.008188	0	1157.02	0	0	1	0	1	0	0	-107.3600	13.9700	107.3700	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25743	7.3e-05	0.006139	0	1148.38	0	0	1	0	1	0	0	-107.3600	13.7500	107.3700	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25744	0.000138	0.011472	0	1146.11	0	0	1	0	1	0	0	-107.3500	14.3200	107.3700	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25745	0.00011	0.009278	0	1136.13	0	0	1	0	1	0	0	-107.3600	14.0900	107.3700	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25746	8.5e-05	0.006844	0	1133.31	0	0	1	0	1	0	0	-107.3600	13.8300	107.3700	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25748	0.000256	0.001123	0	0	0	0	0	0	1	0	0	-1151.9300	-188.0200	1155.1100	201.9400	0.0000	0.0000	0.0000	0.0000;
	25740	25739	0.00058	0.03769	0	558.58	0	0	1.00625	0	1	0	0	-188.5400	-21.5700	188.7400	34.2300	0.0000	0.0000	0.0000	0.0000;
	25740	25739	0.00058	0.03769	0	558.58	0	0	1.00625	0	1	0	0	-188.5400	-21.5700	188.7400	34.2300	0.0000	0.0000	0.0000	0.0000;
	25740	25739	0.00058	0.03769	0	558.58	0	0	1.00625	0	1	0	0	-188.5400	-21.5700	188.7400	34.2300	0.0000	0.0000	0.0000	0.0000;
	25739	25747	0.000244	0.001024	0	0	0	0	0	0	1	0	0	1229.0000	-59.6500	-1225.6300	73.7900	0.0000	0.0000	0.0000	0.0000;
	25747	26254	0.001745	0.019663	0.65265	1200.15	0	0	0	0	1	0	0	-243.9500	20.1900	244.9500	-79.7700	0.0000	0.0000	0.0000	0.0000;
	26323	25748	0.000332	0.008528	3.36536	4189.98	0	0	0	0	1	0	0	1234.6400	-255.5700	-1230.0100	3.2800	0.0000	0.0000	0.0000	0.0000;
	26837	25748	0.000318	0.007535	3.53616	4186.52	0	0	0	0	1	0	0	1242.4900	-284.4900	-1237.9900	0.9700	0.0000	0.0000	0.0000	0.0000;
	25749	25750	0.000217	0.001008	0	0	0	0	0	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25751	25752	0.000275	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25753	25756	0.000121	0.003381	0	305.81	0	0	1	0	1	0	0	-1.0000	-0.4700	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	25753	25757	0.000258	0.001122	0	0	0	0	0	0	1	0	0	3.4000	1.5800	-3.4000	-1.5800	0.0000	0.0000	0.0000	0.0000;
	25753	25758	0.000293	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25754	25756	0.003331	0.092711	0	152.91	0	0	1	0	1	0	0	0.5000	0.2300	-0.5000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	25755	25756	0.003331	0.092711	0	152.91	0	0	1	0	1	0	0	0.5000	0.2300	-0.5000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	25757	25760	0.01936	0.087641	0.01007	136.14	0	0	0	0	1	0	0	64.4700	-10.8600	-63.6900	13.3100	0.0000	0.0000	0.0000	0.0000;
	25759	25760	0.000242	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25761	25762	0.000232	0.001046	0	0	0	0	0	0	1	0	0	22.2000	8.5200	-22.2000	-8.5200	0.0000	0.0000	0.0000	0.0000;
	25764	25763	0.000185	0.014125	0	1680.76	0	0	1	0	1	0	0	-699.8700	42.8400	700.7200	21.3400	0.0000	0.0000	0.0000	0.0000;
	25764	25763	0.000185	0.014125	0	1680.76	0	0	1	0	1	0	0	-699.8700	42.8400	700.7200	21.3400	0.0000	0.0000	0.0000	0.0000;
	25764	25763	0.000185	0.014125	0	1680.76	0	0	1	0	1	0	0	-699.8700	42.8400	700.7200	21.3400	0.0000	0.0000	0.0000	0.0000;
	25763	25766	0.000122	0.008669	0	1430.73	0	0	1.025	0	1	0	0	-229.3300	-86.6600	229.4000	91.7200	0.0000	0.0000	0.0000	0.0000;
	25763	25767	9.1e-05	0.008226	0	1424.82	0	0	1.025	0	1	0	0	-229.3500	-81.4700	229.4000	86.2000	0.0000	0.0000	0.0000	0.0000;
	25763	25768	7.4e-05	0.006202	0	1424.62	0	0	1.01875	0	1	0	0	-229.3600	-82.6700	229.4000	86.2000	0.0000	0.0000	0.0000	0.0000;
	25763	25769	0.000148	0.011165	0	1419.46	0	0	1.025	0	1	0	0	-229.3200	-65.6300	229.4000	71.8000	0.0000	0.0000	0.0000	0.0000;
	25763	25770	7.9e-05	0.005549	0	1416.42	0	0	1.01875	0	1	0	0	-229.3600	-83.0300	229.4000	86.2000	0.0000	0.0000	0.0000	0.0000;
	25763	25771	0.000125	0.009765	0	1415.33	0	0	1.025	0	1	0	0	-229.3300	-80.6000	229.4000	86.2000	0.0000	0.0000	0.0000	0.0000;
	25765	25764	0.000527	0.028174	0	427.93	0	0	1	0	1	0	0	-182.5500	16.7800	182.7100	-8.0700	0.0000	0.0000	0.0000	0.0000;
	25764	25772	0.000249	0.001161	0	0	0	0	0	0	1	0	0	1916.9100	-120.4500	-1908.4100	160.0200	0.0000	0.0000	0.0000	0.0000;
	25764	25773	0.000225	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25774	25775	0.000234	0.001128	0	0	0	0	0	0	1	0	0	183.7700	93.5500	-183.6800	-93.1200	0.0000	0.0000	0.0000	0.0000;
	25776	25777	0.000224	0.001081	0	0	0	0	0	0	1	0	0	12.9000	4.9500	-12.9000	-4.9500	0.0000	0.0000	0.0000	0.0000;
	25778	25779	0.001413	0.043019	0	298.98	0	0	1	0	1	0	0	-48.8200	-17.6700	48.8600	18.7600	0.0000	0.0000	0.0000	0.0000;
	25778	25780	0.001963	0.054172	0	276.25	0	0	1	0	1	0	0	-24.4200	-9.0400	24.4300	9.3800	0.0000	0.0000	0.0000	0.0000;
	25778	25781	0.0002	0.001098	0	0	0	0	0	0	1	0	0	73.2400	26.7100	-73.2300	-26.6500	0.0000	0.0000	0.0000	0.0000;
	25778	25782	0.000217	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28748	25781	0.014021	0.063658	0.00725	124.24	0	0	0	0	1	0	0	-29.8400	-11.4100	29.9700	11.2600	0.0000	0.0000	0.0000	0.0000;
	28763	25781	0.01228	0.043036	0.00557	129.65	0	0	0	0	1	0	0	-43.0100	-15.1100	43.2600	15.3900	0.0000	0.0000	0.0000	0.0000;
	25783	25784	0.000263	0.001194	0	0	0	0	0	0	1	0	0	37.0900	-4.1200	-37.0900	4.1300	0.0000	0.0000	0.0000	0.0000;
	25786	25785	9.4e-05	0.007567	0	1363.5	0	0	1	0	1	0	0	-316.7400	-15.0400	316.8300	22.0500	0.0000	0.0000	0.0000	0.0000;
	25785	25788	0.000169	0.014357	0	1072.58	0	0	1	0	1	0	0	-60.4800	-30.1900	60.4900	30.7900	0.0000	0.0000	0.0000	0.0000;
	25785	25789	0.000159	0.011904	0	1061.02	0	0	1	0	1	0	0	-60.4800	-30.2900	60.4900	30.7900	0.0000	0.0000	0.0000	0.0000;
	25785	25790	0.000133	0.009219	0	1052.09	0	0	1	0	1	0	0	-60.4900	-30.4100	60.4900	30.7900	0.0000	0.0000	0.0000	0.0000;
	25785	25791	0.000185	0.014829	0	1045.9	0	0	1	0	1	0	0	-60.4800	-30.1700	60.4900	30.7900	0.0000	0.0000	0.0000	0.0000;
	25785	25792	0.000264	0.001024	0	0	0	0	0	0	1	0	0	-74.8900	-358.6700	75.2200	359.9400	0.0000	0.0000	0.0000	0.0000;
	25787	25786	0.000302	0.020916	0	475.78	0	0	1	0	1	0	0	-325.2500	-12.4500	325.5500	33.1000	0.0000	0.0000	0.0000	0.0000;
	25786	25793	0.000236	0.001172	0	0	0	0	0	0	1	0	0	-8.8100	-18.0500	8.8100	18.0600	0.0000	0.0000	0.0000	0.0000;
	25787	25805	0.02956	0.122025	0.02033	136.26	0	0	0	0	1	0	0	51.3500	6.8400	-50.6000	-5.9100	0.0000	0.0000	0.0000	0.0000;
	25792	27009	0.000414	0.010086	4.40095	4201.54	0	0	0	0	1	0	0	-1193.3400	-38.5000	1198.8700	-305.3200	0.0000	0.0000	0.0000	0.0000;
	25795	25794	0.00058	0.024501	0	423.08	0	0	1.0125	0	1	0	0	-222.0300	-25.2000	222.3000	36.5900	0.0000	0.0000	0.0000	0.0000;
	25794	25796	0.000776	0.047958	0	356.98	0	0	1	0	1	0	0	-115.2200	-5.0400	115.3200	10.8800	0.0000	0.0000	0.0000	0.0000;
	25794	25797	0.000711	0.042558	0	356.75	0	0	1	0	1	0	0	-115.2300	-6.5500	115.3200	11.7400	0.0000	0.0000	0.0000	0.0000;
	25794	25798	0.00052	0.036744	0	356.71	0	0	1	0	1	0	0	-115.2500	-8.9500	115.3200	13.4400	0.0000	0.0000	0.0000	0.0000;
	25794	25799	0.000796	0.050465	0	356.04	0	0	1	0	1	0	0	-115.2200	-4.4500	115.3200	10.5900	0.0000	0.0000	0.0000	0.0000;
	25794	25800	0.000405	0.021681	0	355.61	0	0	1	0	1	0	0	-115.2700	-18.2300	115.3200	20.9400	0.0000	0.0000	0.0000	0.0000;
	25794	25801	0.001012	0.045074	0	355.58	0	0	1	0	1	0	0	-115.1900	-6.1700	115.3200	11.6700	0.0000	0.0000	0.0000	0.0000;
	25794	25802	0.000279	0.001124	0	0	0	0	0	0	1	0	0	469.0900	12.8000	-468.5300	-10.5400	0.0000	0.0000	0.0000	0.0000;
	25794	25803	0.000279	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25804	25805	0.000274	0.001104	0	0	0	0	0	0	1	0	0	16.0000	0.0000	-16.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25806	25817	0.0163	0.071392	0.00776	133.65	0	0	0	0	1	0	0	-55.7400	0.9800	56.2200	0.3300	0.0000	0.0000	0.0000	0.0000;
	25806	25830	0.025383	0.098802	0.01362	130.55	0	0	0	0	1	0	0	45.3000	-4.9100	-44.8000	5.4600	0.0000	0.0000	0.0000	0.0000;
	25819	25807	0.014913	0.069313	0.00763	147.57	0	0	0	0	1	0	0	-78.8800	-1.6000	79.7400	4.7700	0.0000	0.0000	0.0000	0.0000;
	25819	25807	0.014913	0.069313	0.00763	147.57	0	0	0	0	1	0	0	-78.8800	-1.6000	79.7400	4.7700	0.0000	0.0000	0.0000	0.0000;
	25807	25820	0.007553	0.03062	0.00604	116.7	0	0	0	0	1	0	0	15.6800	12.0100	-15.6500	-12.5700	0.0000	0.0000	0.0000	0.0000;
	25807	26094	0.005768	0.021962	0.00433	156.87	0	0	0	0	1	0	0	-109.4100	-14.4600	110.0500	16.4000	0.0000	0.0000	0.0000	0.0000;
	25807	26094	0.005768	0.021962	0.00433	156.87	0	0	0	0	1	0	0	-109.4100	-14.4600	110.0500	16.4000	0.0000	0.0000	0.0000	0.0000;
	25808	25809	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-27.7300	-5.6200	27.7400	5.6200	0.0000	0.0000	0.0000	0.0000;
	25814	25809	0.011574	0.046611	0.00597	98.95	0	0	0	0	1	0	0	-2.5500	-11.4400	2.5600	10.8500	0.0000	0.0000	0.0000	0.0000;
	26094	25809	0.013743	0.079959	0.00907	125.25	0	0	0	0	1	0	0	30.4500	16.3300	-30.3000	-16.4700	0.0000	0.0000	0.0000	0.0000;
	25810	25811	0.000211	0.001157	0	0	0	0	0	0	1	0	0	33.8200	15.3600	-33.8100	-15.3500	0.0000	0.0000	0.0000	0.0000;
	25810	25814	0.00567	0.028025	0.002	142.93	0	0	0	0	1	0	0	-98.4800	-19.0400	99.0200	21.5000	0.0000	0.0000	0.0000	0.0000;
	25815	25810	0.006564	0.032454	0.0024	136.44	0	0	0	0	1	0	0	-64.4100	-2.6400	64.6700	3.6800	0.0000	0.0000	0.0000	0.0000;
	25812	25813	0.000295	0.001144	0	0	0	0	0	0	1	0	0	19.2600	2.1800	-19.2600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	25816	25812	0.009024	0.03927	0.00402	140.87	0	0	0	0	1	0	0	-82.9100	-13.3700	83.5100	15.5300	0.0000	0.0000	0.0000	0.0000;
	25812	25820	0.01079	0.039761	0.00335	119.7	0	0	0	0	1	0	0	21.2900	-10.3600	-21.2300	10.2000	0.0000	0.0000	0.0000	0.0000;
	26058	25812	0.005928	0.026015	0.00447	143.72	0	0	0	0	1	0	0	62.2400	4.1100	-62.0300	-3.6800	0.0000	0.0000	0.0000	0.0000;
	26058	25812	0.005928	0.026015	0.00447	143.72	0	0	0	0	1	0	0	62.2400	4.1100	-62.0300	-3.6800	0.0000	0.0000	0.0000	0.0000;
	26058	25814	0.007601	0.032029	0.00453	144.61	0	0	0	0	1	0	0	68.3200	18.7300	-67.9700	-17.7600	0.0000	0.0000	0.0000	0.0000;
	26058	25814	0.007601	0.032029	0.00453	144.61	0	0	0	0	1	0	0	68.3200	18.7300	-67.9700	-17.7600	0.0000	0.0000	0.0000	0.0000;
	25816	25815	0.009201	0.031958	0.00389	137.27	0	0	0	0	1	0	0	68.3600	11.2000	-67.9400	-10.1700	0.0000	0.0000	0.0000	0.0000;
	25815	25821	0.018043	0.088872	0.00761	140.74	0	0	0	0	1	0	0	83.5200	-0.1000	-82.3200	5.2500	0.0000	0.0000	0.0000	0.0000;
	25817	25818	0.000273	0.001042	0	0	0	0	0	0	1	0	0	17.1100	2.3100	-17.1100	-2.3100	0.0000	0.0000	0.0000	0.0000;
	25817	25819	0.009618	0.043471	0.006	143.45	0	0	0	0	1	0	0	-60.8400	-2.7200	61.1800	3.6000	0.0000	0.0000	0.0000	0.0000;
	25817	25819	0.009618	0.043471	0.006	143.45	0	0	0	0	1	0	0	-60.8400	-2.7200	61.1800	3.6000	0.0000	0.0000	0.0000	0.0000;
	25817	26022	0.015698	0.075262	0.01152	131.47	0	0	0	0	1	0	0	48.3400	2.8000	-48.0000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	26034	25819	0.008723	0.046969	0.01124	117.12	0	0	0	0	1	0	0	-15.6600	7.2700	15.6800	-8.3500	0.0000	0.0000	0.0000	0.0000;
	25821	25822	0.000234	0.001062	0	0	0	0	0	0	1	0	0	31.7200	10.3200	-31.7200	-10.3100	0.0000	0.0000	0.0000	0.0000;
	25821	25885	0.02995	0.133748	0.01334	111.01	0	0	0	0	1	0	0	10.2300	0.8800	-10.2000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	25821	25886	0.031458	0.145305	0.02891	128.36	0	0	0	0	1	0	0	40.3600	-16.4500	-39.7900	16.1100	0.0000	0.0000	0.0000	0.0000;
	25823	25828	0.074104	0.264929	0.02657	90.37	0	0	0	0	1	0	0	1.2500	7.8800	-1.1800	-10.3300	0.0000	0.0000	0.0000	0.0000;
	25823	25873	0.043433	0.202314	0.02587	99.65	0	0	0	0	1	0	0	-4.2500	-12.0400	4.3000	9.5700	0.0000	0.0000	0.0000	0.0000;
	25823	25886	0.038353	0.194029	0.02549	120.31	0	0	0	0	1	0	0	-21.6900	1.0500	21.8600	-2.8000	0.0000	0.0000	0.0000	0.0000;
	25824	25828	0.041265	0.212318	0.01769	117	0	0	0	0	1	0	0	16.8500	-5.7900	-16.7200	4.7400	0.0000	0.0000	0.0000	0.0000;
	25885	25824	0.031665	0.109034	0.01332	132.15	0	0	0	0	1	0	0	44.7400	3.9100	-44.1000	-3.0500	0.0000	0.0000	0.0000	0.0000;
	25825	25827	0.01323	0.05433	0.00401	129.18	0	0	0	0	1	0	0	37.6600	2.8500	-37.4800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	25825	26034	0.01671	0.067399	0.0113	135.29	0	0	0	0	1	0	0	-56.9100	-4.9200	57.4300	5.8000	0.0000	0.0000	0.0000	0.0000;
	25827	25826	0.009889	0.038975	0.00557	124.16	0	0	0	0	1	0	0	26.2300	-1.7500	-26.1700	1.4300	0.0000	0.0000	0.0000	0.0000;
	26016	25826	0.023585	0.086511	0.01057	116.79	0	0	0	0	1	0	0	-13.6800	4.6500	13.7200	-5.5700	0.0000	0.0000	0.0000	0.0000;
	25894	25829	0.02365	0.120949	0.00786	129.9	0	0	0	0	1	0	0	-42.3600	9.1100	42.7800	-7.7800	0.0000	0.0000	0.0000	0.0000;
	25829	26021	0.017932	0.088915	0.00694	132.86	0	0	0	0	1	0	0	-52.1300	5.0500	52.6000	-3.4700	0.0000	0.0000	0.0000	0.0000;
	25830	25831	0.000228	0.001034	0	0	0	0	0	0	1	0	0	15.4500	7.6500	-15.4500	-7.6500	0.0000	0.0000	0.0000	0.0000;
	25830	25832	0.029534	0.142714	0.02459	124.03	0	0	0	0	1	0	0	29.8000	-15.7300	-29.4900	14.6800	0.0000	0.0000	0.0000	0.0000;
	25830	25838	0.032985	0.136898	0.00937	109.06	0	0	0	0	1	0	0	-9.0700	5.2100	9.1000	-6.0200	0.0000	0.0000	0.0000	0.0000;
	25830	25883	0.085725	0.300153	0.0307	129.39	0	0	0	0	1	0	0	41.9400	-10.1400	-40.4200	12.3100	0.0000	0.0000	0.0000	0.0000;
	25898	25830	0.017559	0.084244	0.01171	120.19	0	0	0	0	1	0	0	21.3200	-0.0500	-21.2400	-0.8000	0.0000	0.0000	0.0000	0.0000;
	25903	25830	0.016359	0.063356	0.00612	112.74	0	0	0	0	1	0	0	12.1100	-8.8400	-12.0800	8.3500	0.0000	0.0000	0.0000	0.0000;
	25832	25833	0.000228	0.001102	0	0	0	0	0	0	1	0	0	17.9200	2.5400	-17.9200	-2.5400	0.0000	0.0000	0.0000	0.0000;
	25873	25832	0.024984	0.085196	0.00838	116.02	0	0	0	0	1	0	0	-11.4700	16.6600	11.5700	-17.2200	0.0000	0.0000	0.0000	0.0000;
	25834	25837	0.0001	0.000959	0	587.26	0	0	1	0	1	0	0	7.8800	2.8800	-7.8800	-2.8800	0.0000	0.0000	0.0000	0.0000;
	25834	25838	0.000251	0.00116	0	0	0	0	0	0	1	0	0	-7.8800	-2.8800	7.8800	2.8800	0.0000	0.0000	0.0000	0.0000;
	25834	25839	0.000224	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25835	25837	0.001152	0.03239	0	293.63	0	0	1	0	1	0	0	-7.8800	-2.8500	7.8800	2.8800	0.0000	0.0000	0.0000	0.0000;
	25836	25837	0.001152	0.03239	0	293.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25840	25838	0.015789	0.080874	0.0089	102.11	0	0	0	0	1	0	0	2.8500	-6.1600	-2.8500	5.2800	0.0000	0.0000	0.0000	0.0000;
	25838	26022	0.054009	0.25294	0.02555	116.98	0	0	0	0	1	0	0	-14.1300	-2.1400	14.2400	0.0000	0.0000	0.0000	0.0000	0.0000;
	25840	25841	0.000255	0.001192	0	0	0	0	0	0	1	0	0	7.6700	2.5300	-7.6700	-2.5300	0.0000	0.0000	0.0000	0.0000;
	25885	25840	0.020451	0.09899	0.01004	115.9	0	0	0	0	1	0	0	10.5500	-4.5200	-10.5200	3.6300	0.0000	0.0000	0.0000	0.0000;
	25842	25898	0.055495	0.232699	0.01694	124.85	0	0	0	0	1	0	0	29.9300	1.6100	-29.4600	-1.4600	0.0000	0.0000	0.0000	0.0000;
	26067	25842	0.010102	0.040524	0.0044	129.93	0	0	0	0	1	0	0	39.5800	6.0400	-39.4300	-5.9200	0.0000	0.0000	0.0000	0.0000;
	25843	25844	0.000235	0.001005	0	0	0	0	0	0	1	0	0	34.0500	5.3000	-34.0400	-5.2900	0.0000	0.0000	0.0000	0.0000;
	25843	25845	0.013491	0.05654	0.00482	115.68	0	0	0	0	1	0	0	-16.4700	45.6100	16.7700	-44.8800	0.0000	0.0000	0.0000	0.0000;
	25857	25843	0.009421	0.035162	0.00569	116.75	0	0	0	0	1	0	0	18.1500	-77.7200	-17.5700	79.2800	0.0000	0.0000	0.0000	0.0000;
	25845	25989	0.006997	0.031991	0.00298	125.97	0	0	0	0	1	0	0	-41.7200	43.8900	41.9700	-43.0500	0.0000	0.0000	0.0000	0.0000;
	25846	25992	0.041927	0.150675	0.01162	139.75	0	0	0	0	1	0	0	103.5000	-12.4300	-99.0300	27.3000	0.0000	0.0000	0.0000	0.0000;
	28577	25846	0.031014	0.095209	0.01224	141.06	0	0	0	0	1	0	0	65.1300	1.0000	-63.8900	1.5500	0.0000	0.0000	0.0000	0.0000;
	28577	25846	0.031014	0.095209	0.01224	141.06	0	0	0	0	1	0	0	65.1300	1.0000	-63.8900	1.5500	0.0000	0.0000	0.0000	0.0000;
	25847	25850	0.015951	0.064675	0.01001	130.23	0	0	0	0	1	0	0	-54.0000	-22.6400	54.5600	23.9000	0.0000	0.0000	0.0000	0.0000;
	25847	25851	0.004189	0.022369	0.00232	123.68	0	0	0	0	1	0	0	35.3700	17.0300	-35.3100	-16.9000	0.0000	0.0000	0.0000	0.0000;
	25848	25851	0.008451	0.038322	0.00348	113.21	0	0	0	0	1	0	0	-13.5400	-9.0000	13.5600	8.7700	0.0000	0.0000	0.0000	0.0000;
	28610	25848	0.014671	0.060288	0.00863	121.68	0	0	0	0	1	0	0	28.8700	3.6100	-28.7400	-3.9100	0.0000	0.0000	0.0000	0.0000;
	25849	25852	0.010734	0.050762	0.00624	118.29	0	0	0	0	1	0	0	-21.8200	-4.7300	21.8700	4.3500	0.0000	0.0000	0.0000	0.0000;
	28595	25849	0.009718	0.029741	0.00297	104.83	0	0	0	0	1	0	0	-3.1900	-3.5000	3.1900	3.2100	0.0000	0.0000	0.0000	0.0000;
	25852	25850	0.003339	0.016578	0.00229	134.95	0	0	0	0	1	0	0	-70.3800	-13.7200	70.5500	14.3300	0.0000	0.0000	0.0000	0.0000;
	25850	25858	0.009612	0.035151	0.00515	149.32	0	0	0	0	1	0	0	-89.0600	-31.9600	89.9000	34.5000	0.0000	0.0000	0.0000	0.0000;
	25850	25858	0.009612	0.035151	0.00515	149.32	0	0	0	0	1	0	0	-89.0600	-31.9600	89.9000	34.5000	0.0000	0.0000	0.0000	0.0000;
	25850	28611	0.015876	0.074974	0.00904	121.64	0	0	0	0	1	0	0	30.6900	14.8700	-30.5100	-14.9200	0.0000	0.0000	0.0000	0.0000;
	25852	25853	0.000235	0.001149	0	0	0	0	0	0	1	0	0	48.5100	9.3700	-48.5100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	25855	25854	0.003294	0.014282	0.0032	139.02	0	0	0	0	1	0	0	-99.2300	-30.5000	99.5700	31.6300	0.0000	0.0000	0.0000	0.0000;
	25861	25854	0.003604	0.01733	0.00245	151.06	0	0	0	0	1	0	0	101.7300	38.1400	-101.3400	-36.5100	0.0000	0.0000	0.0000	0.0000;
	25861	25854	0.003604	0.01733	0.00245	151.06	0	0	0	0	1	0	0	101.7300	38.1400	-101.3400	-36.5100	0.0000	0.0000	0.0000	0.0000;
	25854	25868	0.004753	0.019584	0.00179	105.68	0	0	0	0	1	0	0	1.9400	-6.9800	-1.9400	6.8000	0.0000	0.0000	0.0000	0.0000;
	26048	25854	0.007181	0.025482	0.00671	130.83	0	0	0	0	1	0	0	-59.3700	-39.2500	59.7200	39.7800	0.0000	0.0000	0.0000	0.0000;
	25856	25855	0.01348	0.063883	0.0038	131.74	0	0	0	0	1	0	0	-58.4000	-17.1200	58.8900	19.0600	0.0000	0.0000	0.0000	0.0000;
	25856	28595	0.009526	0.042595	0.00328	112.21	0	0	0	0	1	0	0	12.0700	9.9200	-12.0500	-10.1400	0.0000	0.0000	0.0000	0.0000;
	25856	28614	0.012708	0.066625	0.00783	110.21	0	0	0	0	1	0	0	10.4200	-8.7800	-10.4000	8.1000	0.0000	0.0000	0.0000	0.0000;
	28613	25857	0.011562	0.053504	0.00727	111.02	0	0	0	0	1	0	0	8.2000	-36.2200	-8.0400	36.2100	0.0000	0.0000	0.0000	0.0000;
	28614	25857	0.006754	0.024869	0.0035	122.13	0	0	0	0	1	0	0	33.5800	-32.4400	-33.4300	32.6100	0.0000	0.0000	0.0000	0.0000;
	25858	25859	0.000202	0.001168	0	0	0	0	0	0	1	0	0	36.7100	19.6500	-36.7000	-19.6300	0.0000	0.0000	0.0000	0.0000;
	25858	25861	0.004254	0.01821	0.00199	151.38	0	0	0	0	1	0	0	-105.8700	-39.0400	106.3800	41.0100	0.0000	0.0000	0.0000	0.0000;
	25858	25861	0.004254	0.01821	0.00199	151.38	0	0	0	0	1	0	0	-105.8700	-39.0400	106.3800	41.0100	0.0000	0.0000	0.0000	0.0000;
	25858	25868	0.005364	0.025841	0.00414	108.97	0	0	0	0	1	0	0	-4.7800	-10.5600	4.7800	10.1500	0.0000	0.0000	0.0000	0.0000;
	25861	25860	0.000439	0.026073	0	612.97	0	0	1.03125	0	1	0	0	-275.5100	-91.7600	275.8700	113.3100	0.0000	0.0000	0.0000	0.0000;
	25861	25860	0.000439	0.026073	0	612.97	0	0	1.03125	0	1	0	0	-275.5100	-91.7600	275.8700	113.3100	0.0000	0.0000	0.0000	0.0000;
	25861	25860	0.000439	0.026073	0	612.97	0	0	1.03125	0	1	0	0	-275.5100	-91.7600	275.8700	113.3100	0.0000	0.0000	0.0000	0.0000;
	25860	25862	0.000216	0.00113	0	0	0	0	0	0	1	0	0	-827.6200	53.8300	829.0000	-46.6100	0.0000	0.0000	0.0000	0.0000;
	25861	25868	0.003641	0.018586	0.00155	150.38	0	0	0	0	1	0	0	97.1800	29.5200	-96.8300	-27.9200	0.0000	0.0000	0.0000	0.0000;
	25861	25868	0.003641	0.018586	0.00155	150.38	0	0	0	0	1	0	0	97.1800	29.5200	-96.8300	-27.9200	0.0000	0.0000	0.0000	0.0000;
	25861	25869	0.015392	0.079822	0.01001	144.32	0	0	0	0	1	0	0	77.4500	20.1600	-76.5400	-16.4900	0.0000	0.0000	0.0000	0.0000;
	25861	25869	0.015392	0.079822	0.01001	144.32	0	0	0	0	1	0	0	77.4500	20.1600	-76.5400	-16.4900	0.0000	0.0000	0.0000	0.0000;
	25862	25996	0.001713	0.019808	0.26172	1070.53	0	0	0	0	1	0	0	111.7300	-32.0300	-111.5300	6.1000	0.0000	0.0000	0.0000	0.0000;
	26041	25862	0.000511	0.006156	0.08943	1173.82	0	0	0	0	1	0	0	343.7000	10.5000	-343.1500	-13.4500	0.0000	0.0000	0.0000	0.0000;
	25862	28603	0.001555	0.017713	0.23472	1257.66	0	0	0	0	1	0	0	-597.5900	92.0900	602.8900	-56.8800	0.0000	0.0000	0.0000	0.0000;
	25863	25864	0.000227	0.001109	0	0	0	0	0	0	1	0	0	88.1000	80.1900	-88.0700	-80.0400	0.0000	0.0000	0.0000	0.0000;
	25863	26048	0.004145	0.016035	0.00196	143.78	0	0	0	0	1	0	0	-76.8400	-40.6200	77.1500	41.6100	0.0000	0.0000	0.0000	0.0000;
	25863	26048	0.004145	0.016035	0.00196	143.78	0	0	0	0	1	0	0	-76.8400	-40.6200	77.1500	41.6100	0.0000	0.0000	0.0000	0.0000;
	25863	26082	0.00365	0.014119	0.00145	133.32	0	0	0	0	1	0	0	65.5800	1.0500	-65.4300	-0.6000	0.0000	0.0000	0.0000	0.0000;
	25865	25866	0.000299	0.001144	0	0	0	0	0	0	1	0	0	78.9600	14.4400	-78.9400	-14.3700	0.0000	0.0000	0.0000	0.0000;
	25865	25867	0.006895	0.032776	0.00354	117.86	0	0	0	0	1	0	0	20.4600	1.2200	-20.4300	-1.4500	0.0000	0.0000	0.0000	0.0000;
	25868	25865	0.013334	0.047541	0.00454	144.88	0	0	0	0	1	0	0	77.2800	17.1300	-76.5000	-14.8100	0.0000	0.0000	0.0000	0.0000;
	25868	25865	0.013334	0.047541	0.00454	144.88	0	0	0	0	1	0	0	77.2800	17.1300	-76.5000	-14.8100	0.0000	0.0000	0.0000	0.0000;
	25865	25870	0.005192	0.022967	0.00231	130.24	0	0	0	0	1	0	0	53.5800	13.9500	-53.4200	-13.5100	0.0000	0.0000	0.0000	0.0000;
	25867	25869	0.005717	0.02495	0.00738	101.88	0	0	0	0	1	0	0	-0.1400	-8.6500	0.1400	7.9100	0.0000	0.0000	0.0000	0.0000;
	25869	25982	0.011826	0.04437	0.00451	130.33	0	0	0	0	1	0	0	54.6000	6.3100	-54.2600	-5.4700	0.0000	0.0000	0.0000	0.0000;
	25869	25984	0.011355	0.064158	0.01008	138.24	0	0	0	0	1	0	0	84.5600	14.2600	-83.7400	-10.7100	0.0000	0.0000	0.0000	0.0000;
	25870	25871	0.00022	0.001022	0	0	0	0	0	0	1	0	0	41.1700	15.9500	-41.1600	-15.9300	0.0000	0.0000	0.0000	0.0000;
	25870	25986	0.021946	0.089135	0.00908	111.89	0	0	0	0	1	0	0	12.2500	-2.4400	-12.2200	1.6500	0.0000	0.0000	0.0000	0.0000;
	25886	25872	0.028772	0.120325	0.00981	114.27	0	0	0	0	1	0	0	10.0200	-16.9300	-9.9200	16.3200	0.0000	0.0000	0.0000	0.0000;
	25874	25875	0.000256	0.001074	0	0	0	0	0	0	1	0	0	15.2100	5.8600	-15.2100	-5.8500	0.0000	0.0000	0.0000	0.0000;
	25876	25874	0.033517	0.152119	0.02713	112.81	0	0	0	0	1	0	0	-8.0900	14.3600	8.1900	-16.7900	0.0000	0.0000	0.0000	0.0000;
	25877	25874	0.030684	0.099971	0.01677	121.97	0	0	0	0	1	0	0	23.6000	-12.0000	-23.4000	10.9300	0.0000	0.0000	0.0000	0.0000;
	25877	25913	0.034685	0.138158	0.0096	117.05	0	0	0	0	1	0	0	-15.0300	5.0300	15.1200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	25914	25877	0.027675	0.108006	0.01406	117.58	0	0	0	0	1	0	0	15.7800	-2.3600	-15.7100	1.1700	0.0000	0.0000	0.0000	0.0000;
	25881	25878	0.020046	0.080836	0.01382	145.36	0	0	0	0	1	0	0	-78.9800	2.6300	80.1900	0.7800	0.0000	0.0000	0.0000	0.0000;
	25878	26056	0.008762	0.0445	0.00481	150.64	0	0	0	0	1	0	0	-96.2800	-2.9900	97.0400	6.3300	0.0000	0.0000	0.0000	0.0000;
	25919	25879	0.013204	0.055548	0.00777	141.97	0	0	0	0	1	0	0	-62.5600	-13.0100	63.0800	14.4200	0.0000	0.0000	0.0000	0.0000;
	25879	25926	0.010022	0.051431	0.00478	133.56	0	0	0	0	1	0	0	47.6100	-0.0700	-47.4000	0.6700	0.0000	0.0000	0.0000	0.0000;
	25879	26052	0.009785	0.035162	0.00387	151.98	0	0	0	0	1	0	0	-62.8100	-9.8900	63.1800	10.8300	0.0000	0.0000	0.0000	0.0000;
	25879	26052	0.009785	0.035162	0.00387	151.98	0	0	0	0	1	0	0	-62.8100	-9.8900	63.1800	10.8300	0.0000	0.0000	0.0000	0.0000;
	25883	25880	0.014912	0.060737	0.00841	111.27	0	0	0	0	1	0	0	-8.8800	10.7700	8.9100	-11.5100	0.0000	0.0000	0.0000	0.0000;
	25880	25919	0.016187	0.063536	0.0052	127.66	0	0	0	0	1	0	0	-34.0100	3.9300	34.2000	-3.7200	0.0000	0.0000	0.0000	0.0000;
	25881	25882	0.01575	0.066747	0.00829	130.85	0	0	0	0	1	0	0	43.9000	-13.3300	-43.5800	13.8200	0.0000	0.0000	0.0000	0.0000;
	25882	25914	0.007785	0.037024	0.00493	130.42	0	0	0	0	1	0	0	39.9000	3.5300	-39.7800	-3.4700	0.0000	0.0000	0.0000	0.0000;
	25882	26052	0.01897	0.075936	0.00987	113.19	0	0	0	0	1	0	0	-7.5500	-19.8200	7.6300	19.0900	0.0000	0.0000	0.0000	0.0000;
	25884	25885	0.00029	0.001087	0	0	0	0	0	0	1	0	0	-16.2300	-5.3300	16.2300	5.3400	0.0000	0.0000	0.0000	0.0000;
	25885	26094	0.064263	0.260237	0.02048	140.84	0	0	0	0	1	0	0	-61.3100	-2.6400	63.7100	10.1500	0.0000	0.0000	0.0000	0.0000;
	25887	25896	0.018962	0.087037	0.00802	136.92	0	0	0	0	1	0	0	68.6100	-14.8000	-67.7200	18.0400	0.0000	0.0000	0.0000	0.0000;
	25887	26021	0.021898	0.107458	0.01063	140.92	0	0	0	0	1	0	0	-84.2600	12.2800	85.7700	-5.9700	0.0000	0.0000	0.0000	0.0000;
	25888	25890	0.011479	0.053162	0.00388	155.99	0	0	0	0	1	0	0	-112.0100	2.3200	113.3600	3.5100	0.0000	0.0000	0.0000	0.0000;
	25888	25890	0.011479	0.053162	0.00388	155.99	0	0	0	0	1	0	0	-112.0100	2.3200	113.3600	3.5100	0.0000	0.0000	0.0000	0.0000;
	25893	25888	0.022102	0.090828	0.01178	140.44	0	0	0	0	1	0	0	-80.5500	1.9500	81.9500	2.5300	0.0000	0.0000	0.0000	0.0000;
	25888	29054	0.032952	0.112804	0.0176	144.12	0	0	0	0	1	0	0	64.9200	-4.5800	-63.6200	7.1900	0.0000	0.0000	0.0000	0.0000;
	25888	29054	0.032952	0.112804	0.0176	144.12	0	0	0	0	1	0	0	64.9200	-4.5800	-63.6200	7.1900	0.0000	0.0000	0.0000	0.0000;
	25890	25889	0.000314	0.016046	0	483.73	0	0	1	0	1	0	0	-190.4400	-4.5100	190.5500	9.8300	0.0000	0.0000	0.0000	0.0000;
	25890	25889	0.000314	0.016046	0	483.73	0	0	1	0	1	0	0	-190.4400	-4.5100	190.5500	9.8300	0.0000	0.0000	0.0000	0.0000;
	25889	25891	0.000237	0.001189	0	0	0	0	0	0	1	0	0	12.2200	2.1300	-12.2200	-2.1300	0.0000	0.0000	0.0000	0.0000;
	26064	25889	0.001423	0.017247	0.50471	1026.15	0	0	0	0	1	0	0	-20.7700	-30.5500	20.7700	-24.7400	0.0000	0.0000	0.0000	0.0000;
	25889	28603	0.004617	0.05624	1.85281	1220.03	0	0	0	0	1	0	0	-414.0900	2.9500	421.7700	-110.3600	0.0000	0.0000	0.0000	0.0000;
	25890	26021	0.01869	0.075733	0.00459	145.81	0	0	0	0	1	0	0	76.4600	0.9000	-75.4600	2.6600	0.0000	0.0000	0.0000	0.0000;
	25890	26021	0.01869	0.075733	0.00459	145.81	0	0	0	0	1	0	0	76.4600	0.9000	-75.4600	2.6600	0.0000	0.0000	0.0000	0.0000;
	25893	25892	0.018491	0.066969	0.00706	138.3	0	0	0	0	1	0	0	69.8100	-3.9500	-68.9300	6.4000	0.0000	0.0000	0.0000	0.0000;
	29067	25892	0.016859	0.069421	0.01029	134.1	0	0	0	0	1	0	0	-55.4400	10.0200	55.9700	-8.8700	0.0000	0.0000	0.0000	0.0000;
	25894	25895	0.000248	0.001058	0	0	0	0	0	0	1	0	0	9.3800	1.8200	-9.3800	-1.8200	0.0000	0.0000	0.0000	0.0000;
	26015	25894	0.018149	0.092874	0.00734	125.75	0	0	0	0	1	0	0	-32.7700	11.2000	32.9800	-10.9200	0.0000	0.0000	0.0000	0.0000;
	25896	25897	0.000223	0.001115	0	0	0	0	0	0	1	0	0	6.8400	1.5700	-6.8400	-1.5700	0.0000	0.0000	0.0000	0.0000;
	25896	29065	0.0215	0.094405	0.01421	135.02	0	0	0	0	1	0	0	60.8800	-19.6100	-60.0500	21.7500	0.0000	0.0000	0.0000	0.0000;
	25900	25899	0.014145	0.072679	0.01481	129.39	0	0	0	0	1	0	0	-40.8400	0.9000	41.0700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	25899	29994	0.018607	0.075576	0.01452	131.59	0	0	0	0	1	0	0	-47.7600	-1.7400	48.1700	1.8700	0.0000	0.0000	0.0000	0.0000;
	25900	25901	0.014413	0.066277	0.00658	121.64	0	0	0	0	1	0	0	22.7600	-2.8500	-22.6900	2.5100	0.0000	0.0000	0.0000	0.0000;
	25902	25901	0.018668	0.086374	0.00804	102.33	0	0	0	0	1	0	0	-4.2400	2.6600	4.2500	-3.4700	0.0000	0.0000	0.0000	0.0000;
	25902	25903	0.009811	0.047544	0.00609	126.44	0	0	0	0	1	0	0	34.5400	-0.2300	-34.4300	0.1600	0.0000	0.0000	0.0000	0.0000;
	25904	25902	0.025539	0.09521	0.00928	130.04	0	0	0	0	1	0	0	40.2600	5.1400	-39.8700	-4.6200	0.0000	0.0000	0.0000	0.0000;
	25904	26067	0.017009	0.071891	0.01005	136.32	0	0	0	0	1	0	0	-55.4700	-8.3300	55.9700	9.3800	0.0000	0.0000	0.0000	0.0000;
	25905	25906	0.000211	0.001069	0	0	0	0	0	0	1	0	0	10.9000	1.6200	-10.9000	-1.6100	0.0000	0.0000	0.0000	0.0000;
	25905	26008	0.023883	0.089493	0.01974	114.59	0	0	0	0	1	0	0	4.3100	-10.7300	-4.2800	8.7000	0.0000	0.0000	0.0000	0.0000;
	25907	25936	0.011376	0.049804	0.00655	137.95	0	0	0	0	1	0	0	-60.1600	-15.5000	60.5700	16.5900	0.0000	0.0000	0.0000	0.0000;
	25907	25947	0.00974	0.041267	0.00705	128.59	0	0	0	0	1	0	0	37.5500	7.2200	-37.4200	-7.4000	0.0000	0.0000	0.0000	0.0000;
	25908	25909	0.000211	0.00118	0	0	0	0	0	0	1	0	0	-11.3000	-5.4100	11.3000	5.4100	0.0000	0.0000	0.0000	0.0000;
	25909	25936	0.021608	0.09317	0.01071	130.13	0	0	0	0	1	0	0	-40.6100	-13.2800	40.9800	13.7400	0.0000	0.0000	0.0000	0.0000;
	25945	25909	0.010546	0.041423	0.00399	123.71	0	0	0	0	1	0	0	-29.2200	-7.9200	29.3100	7.8600	0.0000	0.0000	0.0000	0.0000;
	25911	25910	0.005512	0.024478	0.00454	147.39	0	0	0	0	1	0	0	80.8800	10.3300	-80.5200	-9.2000	0.0000	0.0000	0.0000	0.0000;
	25928	25910	0.013758	0.052837	0.0083	141.56	0	0	0	0	1	0	0	-62.6600	-5.8900	63.2100	7.1700	0.0000	0.0000	0.0000	0.0000;
	25911	25912	0.00029	0.00103	0	0	0	0	0	0	1	0	0	34.9100	3.5900	-34.9000	-3.5700	0.0000	0.0000	0.0000	0.0000;
	25911	25913	0.006608	0.023909	0.0048	126.36	0	0	0	0	1	0	0	32.7700	-4.1900	-32.7000	3.9500	0.0000	0.0000	0.0000	0.0000;
	25911	26071	0.020922	0.087408	0.00831	153.41	0	0	0	0	1	0	0	-74.2800	-4.8600	75.4100	8.7100	0.0000	0.0000	0.0000	0.0000;
	25911	26071	0.020922	0.087408	0.00831	153.41	0	0	0	0	1	0	0	-74.2800	-4.8600	75.4100	8.7100	0.0000	0.0000	0.0000	0.0000;
	25914	25915	0.000213	0.00119	0	0	0	0	0	0	1	0	0	23.9900	5.8300	-23.9900	-5.8200	0.0000	0.0000	0.0000	0.0000;
	25929	25916	0.016944	0.07725	0.00783	130.86	0	0	0	0	1	0	0	-40.9900	-6.9400	41.2800	7.4600	0.0000	0.0000	0.0000	0.0000;
	26052	25916	0.014274	0.064635	0.00946	142.24	0	0	0	0	1	0	0	64.2600	21.9300	-63.6400	-20.1400	0.0000	0.0000	0.0000	0.0000;
	25917	25918	0.000253	0.001101	0	0	0	0	0	0	1	0	0	-47.4400	-18.8300	47.4500	18.8600	0.0000	0.0000	0.0000	0.0000;
	25920	25918	0.007054	0.024971	0.00291	130.42	0	0	0	0	1	0	0	-39.9400	-11.7600	40.0600	11.9100	0.0000	0.0000	0.0000	0.0000;
	25922	25918	0.004701	0.018686	0.00211	125.57	0	0	0	0	1	0	0	30.3100	28.8700	-30.2300	-28.7600	0.0000	0.0000	0.0000	0.0000;
	25918	25925	0.012408	0.063091	0.00747	128.53	0	0	0	0	1	0	0	-35.1700	-2.4800	35.3300	2.5100	0.0000	0.0000	0.0000	0.0000;
	25918	25929	0.010039	0.030306	0.00213	121.87	0	0	0	0	1	0	0	-22.1000	0.4700	22.1500	-0.5400	0.0000	0.0000	0.0000	0.0000;
	25919	25925	0.012144	0.051198	0.00385	104.52	0	0	0	0	1	0	0	2.0300	10.4100	-2.0200	-10.7500	0.0000	0.0000	0.0000	0.0000;
	25920	25921	0.000252	0.001172	0	0	0	0	0	0	1	0	0	23.7200	0.1200	-23.7200	-0.1100	0.0000	0.0000	0.0000	0.0000;
	25931	25920	0.007712	0.033742	0.00252	117.89	0	0	0	0	1	0	0	-16.1800	-11.7500	16.2200	11.6400	0.0000	0.0000	0.0000	0.0000;
	25922	26090	0.00777	0.02661	0.00351	151.1	0	0	0	0	1	0	0	-97.2100	-30.9900	98.0100	33.3600	0.0000	0.0000	0.0000	0.0000;
	25923	25924	0.00023	0.001017	0	0	0	0	0	0	1	0	0	69.1700	22.2700	-69.1600	-22.2200	0.0000	0.0000	0.0000	0.0000;
	25923	25925	0.010347	0.039976	0.00409	136.29	0	0	0	0	1	0	0	57.9900	0.0400	-57.6500	0.8600	0.0000	0.0000	0.0000	0.0000;
	25934	25923	0.006952	0.025045	0.00303	148.45	0	0	0	0	1	0	0	87.8200	18.6200	-87.2800	-17.0000	0.0000	0.0000	0.0000	0.0000;
	25946	25923	0.008715	0.035462	0.00521	129.65	0	0	0	0	1	0	0	40.0200	5.3200	-39.8800	-5.3000	0.0000	0.0000	0.0000	0.0000;
	25926	25927	0.000216	0.001079	0	0	0	0	0	0	1	0	0	24.3400	4.1600	-24.3400	-4.1500	0.0000	0.0000	0.0000	0.0000;
	26090	25926	0.002767	0.013213	0.00159	121.29	0	0	0	0	1	0	0	-23.0400	4.7400	23.0500	-4.8300	0.0000	0.0000	0.0000	0.0000;
	25933	25928	0.010508	0.053684	0.00539	138.35	0	0	0	0	1	0	0	-58.5300	-1.5300	58.9000	2.8900	0.0000	0.0000	0.0000	0.0000;
	25928	25940	0.024426	0.120165	0.00923	120.12	0	0	0	0	1	0	0	-22.0400	-2.1600	22.1600	1.8300	0.0000	0.0000	0.0000	0.0000;
	25929	25930	0.000267	0.001011	0	0	0	0	0	0	1	0	0	18.8400	7.4700	-18.8400	-7.4700	0.0000	0.0000	0.0000	0.0000;
	25931	25932	0.000295	0.001191	0	0	0	0	0	0	1	0	0	18.8400	2.8500	-18.8400	-2.8500	0.0000	0.0000	0.0000	0.0000;
	25931	25933	0.005395	0.024132	0.00367	101.61	0	0	0	0	1	0	0	-2.6600	8.9000	2.6600	-9.2300	0.0000	0.0000	0.0000	0.0000;
	25934	25936	0.011166	0.043915	0.00893	151.88	0	0	0	0	1	0	0	-108.3000	-25.6700	109.6200	29.9100	0.0000	0.0000	0.0000	0.0000;
	25936	25935	0.000495	0.031817	0	490.86	0	0	1.01875	0	1	0	0	-142.2800	-39.3800	142.3800	45.9600	0.0000	0.0000	0.0000	0.0000;
	25936	25935	0.000495	0.031817	0	490.86	0	0	1.01875	0	1	0	0	-142.2800	-39.3800	142.3800	45.9600	0.0000	0.0000	0.0000	0.0000;
	25936	25935	0.000495	0.031817	0	490.86	0	0	1.01875	0	1	0	0	-142.2800	-39.3800	142.3800	45.9600	0.0000	0.0000	0.0000	0.0000;
	25935	25937	0.000201	0.001157	0	0	0	0	0	0	1	0	0	20.4800	7.7000	-20.4800	-7.6900	0.0000	0.0000	0.0000	0.0000;
	26054	25935	0.000897	0.010589	0.2025	1289.86	0	0	0	0	1	0	0	523.6700	-32.4700	-521.4000	37.3600	0.0000	0.0000	0.0000	0.0000;
	26076	25935	0.001288	0.016687	0.45739	1143.68	0	0	0	0	1	0	0	209.1200	-28.0800	-208.6000	-14.7600	0.0000	0.0000	0.0000	0.0000;
	25938	25936	0.008135	0.031285	0.00441	150.47	0	0	0	0	1	0	0	-94.3000	-27.5500	95.0400	29.9200	0.0000	0.0000	0.0000	0.0000;
	25941	25936	0.010668	0.040576	0.00743	133.63	0	0	0	0	1	0	0	-48.4000	-12.7700	48.6500	12.9100	0.0000	0.0000	0.0000	0.0000;
	25946	25938	0.010476	0.035155	0.00562	144.04	0	0	0	0	1	0	0	-73.2600	-14.0200	73.8300	15.3200	0.0000	0.0000	0.0000	0.0000;
	25939	25940	0.000281	0.001074	0	0	0	0	0	0	1	0	0	-50.2200	-18.6500	50.2200	18.6800	0.0000	0.0000	0.0000	0.0000;
	25940	25942	0.013786	0.056972	0.00697	135.57	0	0	0	0	1	0	0	-49.4500	-6.1300	49.7900	6.8300	0.0000	0.0000	0.0000	0.0000;
	25940	25943	0.00896	0.037237	0.00461	120.22	0	0	0	0	1	0	0	-22.9300	-14.3900	23.0000	14.1900	0.0000	0.0000	0.0000	0.0000;
	25941	25944	0.01134	0.05237	0.00683	127.71	0	0	0	0	1	0	0	34.5300	10.3400	-34.3900	-10.4300	0.0000	0.0000	0.0000	0.0000;
	26031	25942	0.020438	0.097978	0.01032	140.86	0	0	0	0	1	0	0	62.0600	10.1500	-61.3000	-7.5900	0.0000	0.0000	0.0000	0.0000;
	25943	25945	0.011722	0.035045	0.00501	127.98	0	0	0	0	1	0	0	-35.2700	-15.0200	35.4300	15.0000	0.0000	0.0000	0.0000	0.0000;
	25945	25944	0.012223	0.055724	0.00686	120.25	0	0	0	0	1	0	0	-22.2700	-9.7200	22.3400	9.3100	0.0000	0.0000	0.0000	0.0000;
	25947	25948	0.000283	0.00115	0	0	0	0	0	0	1	0	0	38.7600	21.6700	-38.7500	-21.6500	0.0000	0.0000	0.0000	0.0000;
	25949	25952	0.012485	0.056481	0.00592	128.42	0	0	0	0	1	0	0	47.0900	11.2500	-46.8200	-10.6500	0.0000	0.0000	0.0000	0.0000;
	25949	25954	0.012244	0.056212	0.00932	125.2	0	0	0	0	1	0	0	-37.2500	17.8800	37.4500	-17.9700	0.0000	0.0000	0.0000	0.0000;
	25995	25949	0.0238	0.09498	0.01391	121.38	0	0	0	0	1	0	0	29.8200	-22.4900	-29.5000	22.2500	0.0000	0.0000	0.0000	0.0000;
	25950	25951	0.000257	0.001056	0	0	0	0	0	0	1	0	0	12.6600	3.9700	-12.6600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	25950	25952	0.007363	0.036366	0.00393	123.21	0	0	0	0	1	0	0	-34.0700	-1.7400	34.1500	1.7400	0.0000	0.0000	0.0000	0.0000;
	25950	25961	0.027116	0.155028	0.02189	118.06	0	0	0	0	1	0	0	21.4100	-2.2300	-21.2900	0.6400	0.0000	0.0000	0.0000	0.0000;
	25952	25953	0.000206	0.001098	0	0	0	0	0	0	1	0	0	12.6600	8.9100	-12.6600	-8.9100	0.0000	0.0000	0.0000	0.0000;
	25954	25955	0.012661	0.049637	0.01666	135.59	0	0	0	0	1	0	0	-59.1900	11.7600	59.6200	-11.8200	0.0000	0.0000	0.0000	0.0000;
	25955	25958	0.00937	0.026176	0.00326	139.99	0	0	0	0	1	0	0	-75.7400	5.7300	76.2500	-4.6600	0.0000	0.0000	0.0000	0.0000;
	25958	25956	0.00855	0.041363	0.00345	147.99	0	0	0	0	1	0	0	85.2500	2.9000	-84.6700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	25958	25956	0.00855	0.041363	0.00345	147.99	0	0	0	0	1	0	0	85.2500	2.9000	-84.6700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	26013	25956	0.0252	0.097367	0.01217	145.16	0	0	0	0	1	0	0	-70.8700	5.3800	72.1000	-1.8800	0.0000	0.0000	0.0000	0.0000;
	26013	25956	0.0252	0.097367	0.01217	145.16	0	0	0	0	1	0	0	-70.8700	5.3800	72.1000	-1.8800	0.0000	0.0000	0.0000	0.0000;
	25958	25957	0.000363	0.022028	0	506.62	0	0	1	0	1	0	0	-246.7400	-1.1400	246.9500	13.5900	0.0000	0.0000	0.0000	0.0000;
	25957	25959	0.000228	0.001033	0	0	0	0	0	0	1	0	0	32.2300	8.0600	-32.2300	-8.0500	0.0000	0.0000	0.0000	0.0000;
	25957	25996	0.00161	0.020151	0.37465	1206.95	0	0	0	0	1	0	0	-489.3000	41.0200	492.9100	-36.3000	0.0000	0.0000	0.0000	0.0000;
	25957	29058	0.002617	0.034188	0.87672	1099.68	0	0	0	0	1	0	0	210.1200	-62.6700	-209.0400	-18.3700	0.0000	0.0000	0.0000	0.0000;
	25960	25961	0.000202	0.001078	0	0	0	0	0	0	1	0	0	-19.0600	-9.3000	19.0600	9.3100	0.0000	0.0000	0.0000	0.0000;
	25961	25963	0.011096	0.049618	0.00438	101.9	0	0	0	0	1	0	0	2.2300	-9.9400	-2.2200	9.5400	0.0000	0.0000	0.0000	0.0000;
	25962	25963	0.000228	0.001124	0	0	0	0	0	0	1	0	0	-20.0500	-6.6500	20.0500	6.6500	0.0000	0.0000	0.0000	0.0000;
	25963	25967	0.016883	0.084498	0.01257	117.55	0	0	0	0	1	0	0	-17.8400	-16.1900	17.9300	15.3100	0.0000	0.0000	0.0000	0.0000;
	25964	25967	0.012095	0.055075	0.00634	115.45	0	0	0	0	1	0	0	15.6300	-50.1300	-15.3100	50.9300	0.0000	0.0000	0.0000	0.0000;
	26007	25964	0.016396	0.061149	0.01022	128.88	0	0	0	0	1	0	0	49.6400	-42.7600	-48.9300	44.3600	0.0000	0.0000	0.0000	0.0000;
	25965	25977	0.000431	0.005521	0.20494	1153.47	0	0	0	0	1	0	0	293.3600	22.8200	-293.0000	-40.2300	0.0000	0.0000	0.0000	0.0000;
	25965	26087	0.001063	0.012479	0.40722	1174.93	0	0	0	0	1	0	0	-357.5300	-33.7100	358.8000	4.7100	0.0000	0.0000	0.0000	0.0000;
	25966	25967	0.00025	0.001182	0	0	0	0	0	0	1	0	0	-20.9900	113.7000	21.0200	-113.5600	0.0000	0.0000	0.0000	0.0000;
	25967	25968	0.007336	0.033069	0.00268	127.51	0	0	0	0	1	0	0	-47.9500	42.9600	48.2300	-41.9800	0.0000	0.0000	0.0000	0.0000;
	25967	26019	0.045986	0.216213	0.0205	118.16	0	0	0	0	1	0	0	24.3100	4.3600	-24.0400	-5.2800	0.0000	0.0000	0.0000	0.0000;
	25981	25968	0.010197	0.050669	0.00709	135.67	0	0	0	0	1	0	0	75.3200	-35.4000	-74.6400	38.0400	0.0000	0.0000	0.0000	0.0000;
	25969	25970	0.000255	0.001186	0	0	0	0	0	0	1	0	0	19.2500	6.7400	-19.2500	-6.7300	0.0000	0.0000	0.0000	0.0000;
	25969	25974	0.030763	0.15338	0.01592	129.51	0	0	0	0	1	0	0	-51.5300	-6.2400	52.3600	8.7500	0.0000	0.0000	0.0000	0.0000;
	25969	26006	0.010859	0.045574	0.00646	122.66	0	0	0	0	1	0	0	32.2800	-0.5000	-32.1600	0.3400	0.0000	0.0000	0.0000	0.0000;
	25971	25972	0.00583	0.02524	0.00429	140.07	0	0	0	0	1	0	0	80.6300	-11.5600	-80.2600	12.7300	0.0000	0.0000	0.0000	0.0000;
	25974	25971	0.009836	0.045804	0.00383	142.88	0	0	0	0	1	0	0	100.9300	-2.1800	-99.9800	6.2200	0.0000	0.0000	0.0000	0.0000;
	25979	25972	0.014679	0.064585	0.00894	105.78	0	0	0	0	1	0	0	3.7900	-0.5400	-3.7800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	25972	25981	0.016709	0.082862	0.01008	133.72	0	0	0	0	1	0	0	58.4200	-13.3500	-57.8400	15.1800	0.0000	0.0000	0.0000	0.0000;
	25973	25976	0.001264	0.075661	0	653.35	0	0	1	0	1	0	0	245.5000	26.7200	-244.7700	16.6600	0.0000	0.0000	0.0000	0.0000;
	25973	25977	0.000202	0.001021	0	0	0	0	0	0	1	0	0	-292.8400	-39.3900	293.0000	40.2300	0.0000	0.0000	0.0000	0.0000;
	25973	25978	0.000285	0.001062	0	0	0	0	0	0	1	0	0	47.3400	12.6800	-47.3300	-12.6500	0.0000	0.0000	0.0000	0.0000;
	25974	25976	-0.000711	-0.04256	0	503.35	0	0	1	0	1	0	0	-245.1800	-7.7400	244.7700	-16.6600	0.0000	0.0000	0.0000	0.0000;
	25974	25979	0.01733	0.092235	0.00872	137.34	0	0	0	0	1	0	0	70.3200	-1.5800	-69.5100	5.0200	0.0000	0.0000	0.0000	0.0000;
	25974	25982	0.071869	0.312278	0.02789	113.35	0	0	0	0	1	0	0	12.5500	1.6000	-12.4400	-3.9800	0.0000	0.0000	0.0000	0.0000;
	25974	25986	0.089011	0.350396	0.02309	110.17	0	0	0	0	1	0	0	9.0200	1.1500	-8.9400	-3.2400	0.0000	0.0000	0.0000	0.0000;
	25975	25976	0.003247	0.194402	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25979	25980	0.000216	0.00115	0	0	0	0	0	0	1	0	0	19.3500	7.5000	-19.3400	-7.4900	0.0000	0.0000	0.0000	0.0000;
	25979	25981	0.026361	0.107796	0.00813	127.29	0	0	0	0	1	0	0	46.3700	-11.9800	-45.7900	13.5300	0.0000	0.0000	0.0000	0.0000;
	25982	25983	0.000282	0.00105	0	0	0	0	0	0	1	0	0	14.4000	6.0000	-14.4000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	25982	25985	0.007889	0.033362	0.00562	129.53	0	0	0	0	1	0	0	52.3000	3.4500	-52.0900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	25984	25985	0.008133	0.031836	0.00354	125.06	0	0	0	0	1	0	0	-37.5700	-0.7200	37.6900	0.8200	0.0000	0.0000	0.0000	0.0000;
	25984	26003	0.0159	0.055255	0.00619	127.28	0	0	0	0	1	0	0	44.4000	4.4100	-44.0900	-3.9100	0.0000	0.0000	0.0000	0.0000;
	26006	25984	0.009562	0.040609	0.00605	132.93	0	0	0	0	1	0	0	-62.1400	4.0600	62.5200	-3.0600	0.0000	0.0000	0.0000	0.0000;
	25987	25988	0.000207	0.001078	0	0	0	0	0	0	1	0	0	-18.5600	-3.6200	18.5600	3.6300	0.0000	0.0000	0.0000	0.0000;
	25988	25993	0.006029	0.022295	0.00498	124.42	0	0	0	0	1	0	0	-33.2900	-5.0700	33.3600	4.8200	0.0000	0.0000	0.0000	0.0000;
	25988	26028	0.013254	0.053183	0.00638	133.52	0	0	0	0	1	0	0	63.1800	8.3400	-62.6400	-6.8000	0.0000	0.0000	0.0000	0.0000;
	26082	25988	0.00784	0.034747	0.00403	128.55	0	0	0	0	1	0	0	48.6300	7.3200	-48.4400	-6.9000	0.0000	0.0000	0.0000	0.0000;
	25989	25990	0.000207	0.001169	0	0	0	0	0	0	1	0	0	18.5600	0.6500	-18.5600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	25989	25992	0.017883	0.079416	0.00695	127.28	0	0	0	0	1	0	0	-43.1900	22.8400	43.6100	-21.6500	0.0000	0.0000	0.0000	0.0000;
	25993	25989	0.008114	0.029239	0.00499	115.15	0	0	0	0	1	0	0	17.3900	-19.8700	-17.3300	19.5600	0.0000	0.0000	0.0000	0.0000;
	25991	25992	0.000207	0.001177	0	0	0	0	0	0	1	0	0	-18.5600	-8.9000	18.5600	8.9100	0.0000	0.0000	0.0000	0.0000;
	25993	25992	0.016843	0.079459	0.00817	125.43	0	0	0	0	1	0	0	-36.6000	14.9800	36.8600	-14.5500	0.0000	0.0000	0.0000	0.0000;
	26082	25993	0.008424	0.028403	0.00349	121.91	0	0	0	0	1	0	0	32.7900	1.4000	-32.7000	-1.4500	0.0000	0.0000	0.0000	0.0000;
	25994	25995	0.018135	0.078259	0.00878	128.75	0	0	0	0	1	0	0	51.3100	-18.1500	-50.8000	19.4700	0.0000	0.0000	0.0000	0.0000;
	25994	28903	0.021972	0.112414	0.00819	138.07	0	0	0	0	1	0	0	-84.5300	8.6800	86.0600	-1.6800	0.0000	0.0000	0.0000	0.0000;
	25996	26041	0.000809	0.010352	0.20741	1188.64	0	0	0	0	1	0	0	-418.4100	23.9400	419.7300	-29.5400	0.0000	0.0000	0.0000	0.0000;
	25997	25998	0.000284	0.001055	0	0	0	0	0	0	1	0	0	18.9400	6.0100	-18.9400	-6.0100	0.0000	0.0000	0.0000	0.0000;
	25999	25997	0.00785	0.032135	0.00338	117.2	0	0	0	0	1	0	0	17.3400	-9.8000	-17.3100	9.6100	0.0000	0.0000	0.0000	0.0000;
	25997	26007	0.02192	0.095951	0.00732	94.1	0	0	0	0	1	0	0	-1.6300	-15.6300	1.6800	15.1500	0.0000	0.0000	0.0000	0.0000;
	26002	25999	0.015446	0.074055	0.0108	124.5	0	0	0	0	1	0	0	34.0100	-5.9600	-33.8100	5.8500	0.0000	0.0000	0.0000	0.0000;
	26000	26001	0.00022	0.001082	0	0	0	0	0	0	1	0	0	16.4700	7.5700	-16.4700	-7.5700	0.0000	0.0000	0.0000	0.0000;
	26000	26002	0.007636	0.036633	0.00432	129.48	0	0	0	0	1	0	0	50.6500	1.0400	-50.4400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	26000	26028	0.004558	0.019166	0.00354	134.5	0	0	0	0	1	0	0	-67.1200	-8.6100	67.3400	9.1700	0.0000	0.0000	0.0000	0.0000;
	26003	26004	0.000239	0.001118	0	0	0	0	0	0	1	0	0	43.2700	13.4100	-43.2700	-13.3900	0.0000	0.0000	0.0000	0.0000;
	26006	26003	0.014038	0.053092	0.00469	98.83	0	0	0	0	1	0	0	-0.8000	9.0900	0.8100	-9.5000	0.0000	0.0000	0.0000	0.0000;
	26005	26006	0.000282	0.001132	0	0	0	0	0	0	1	0	0	-21.6300	-3.5100	21.6300	3.5200	0.0000	0.0000	0.0000	0.0000;
	26007	26006	0.00902	0.038397	0.00321	135.98	0	0	0	0	1	0	0	-72.9500	18.8900	73.4700	-17.0000	0.0000	0.0000	0.0000	0.0000;
	26008	26009	0.015372	0.068024	0.00588	118	0	0	0	0	1	0	0	-2.6200	28.9700	2.7400	-29.0500	0.0000	0.0000	0.0000	0.0000;
	26009	26010	0.000253	0.001024	0	0	0	0	0	0	1	0	0	6.9000	2.4700	-6.9000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	26009	26011	0.022077	0.079388	0.01164	125.57	0	0	0	0	1	0	0	-16.5500	23.6500	16.7300	-24.1900	0.0000	0.0000	0.0000	0.0000;
	26011	26244	0.074542	0.304521	0.02451	117.2	0	0	0	0	1	0	0	-10.6800	8.8500	10.8400	-10.6300	0.0000	0.0000	0.0000	0.0000;
	26246	26011	0.036967	0.153998	0.01722	134.28	0	0	0	0	1	0	0	38.6000	-10.2000	-38.0300	10.8600	0.0000	0.0000	0.0000	0.0000;
	26012	26013	0.000228	0.001184	0	0	0	0	0	0	1	0	0	-10.3000	-1.9800	10.3000	1.9800	0.0000	0.0000	0.0000	0.0000;
	26014	26013	0.016338	0.07062	0.00575	144.45	0	0	0	0	1	0	0	-65.0300	8.7600	65.7200	-6.3700	0.0000	0.0000	0.0000	0.0000;
	26014	26013	0.016338	0.07062	0.00575	144.45	0	0	0	0	1	0	0	-65.0300	8.7600	65.7200	-6.3700	0.0000	0.0000	0.0000	0.0000;
	28873	26014	0.024723	0.100257	0.00766	142.95	0	0	0	0	1	0	0	-96.6700	32.8600	99.1800	-23.4700	0.0000	0.0000	0.0000	0.0000;
	26016	26015	0.020515	0.075995	0.01208	111.47	0	0	0	0	1	0	0	-11.5600	-13.6500	11.6200	12.6000	0.0000	0.0000	0.0000	0.0000;
	26016	26017	0.000231	0.00115	0	0	0	0	0	0	1	0	0	19.8300	7.7100	-19.8300	-7.7100	0.0000	0.0000	0.0000	0.0000;
	26016	26019	0.021222	0.09482	0.00757	108.91	0	0	0	0	1	0	0	5.4100	1.2800	-5.4000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	26018	26019	0.000216	0.001173	0	0	0	0	0	0	1	0	0	-29.4400	-7.3000	29.4500	7.3100	0.0000	0.0000	0.0000	0.0000;
	26020	26021	0.000242	0.001153	0	0	0	0	0	0	1	0	0	-12.5500	-4.1300	12.5500	4.1300	0.0000	0.0000	0.0000	0.0000;
	26023	26026	0.000146	0.003847	0	485.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26023	26027	0.002708	0.075158	0	202.55	0	0	0.98125	0	1	0	0	-4.7000	-2.3700	4.7000	2.3900	0.0000	0.0000	0.0000	0.0000;
	26023	26028	0.000265	0.001111	0	0	0	0	0	0	1	0	0	4.7000	2.3700	-4.7000	-2.3700	0.0000	0.0000	0.0000	0.0000;
	26023	26029	0.000201	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26024	26026	0.002281	0.060182	0	242.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26025	26026	0.002281	0.060182	0	242.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26030	26031	0.000243	0.001051	0	0	0	0	0	0	1	0	0	15.0000	7.6400	-15.0000	-7.6300	0.0000	0.0000	0.0000	0.0000;
	26071	26031	0.001552	0.007114	0.00163	133.48	0	0	0	0	1	0	0	47.0900	2.4900	-47.0600	-2.5100	0.0000	0.0000	0.0000	0.0000;
	26032	26033	0.001048	0.028357	0	293.7	0	0	1.01875	0	1	0	0	-41.7700	-18.9100	41.7900	19.4800	0.0000	0.0000	0.0000	0.0000;
	26032	26034	0.000205	0.00118	0	0	0	0	0	0	1	0	0	41.7700	13.0900	-41.7700	-13.0700	0.0000	0.0000	0.0000	0.0000;
	26032	26035	0.0003	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26036	26037	0.000375	0.021599	0	496.27	0	0	1.04375	0	1	0	0	-283.4300	5.2500	283.7400	12.1400	0.0000	0.0000	0.0000	0.0000;
	26036	26038	0.000127	0.011401	0	496.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26036	26039	0.00048	0.029385	0	495.43	0	0	1.04375	0	1	0	0	-283.3500	11.5300	283.7400	12.1400	0.0000	0.0000	0.0000	0.0000;
	26036	26040	0.000586	0.030627	0	495.42	0	0	1.04375	0	1	0	0	-283.2600	12.5200	283.7400	12.1400	0.0000	0.0000	0.0000	0.0000;
	26036	26041	0.000285	0.001074	0	0	0	0	0	0	1	0	0	850.0500	-29.3000	-848.1500	36.4400	0.0000	0.0000	0.0000	0.0000;
	26036	26042	0.000289	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26087	26041	0.000343	0.003917	0.06885	1047.37	0	0	0	0	1	0	0	-84.6900	10.2100	84.7100	-17.4000	0.0000	0.0000	0.0000	0.0000;
	26043	26044	0.001924	0.050089	0	321.09	0	0	1	0	1	0	0	-85.8200	-39.4700	85.9900	43.7700	0.0000	0.0000	0.0000	0.0000;
	26043	26045	0.003833	0.087402	0	201.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26043	26046	0.001557	0.039114	0	201.87	0	0	1	0	1	0	0	-4.5700	-2.3100	4.5700	2.3200	0.0000	0.0000	0.0000	0.0000;
	26043	26047	0.001793	0.055889	0	201.69	0	0	1	0	1	0	0	-4.5700	-2.3100	4.5700	2.3200	0.0000	0.0000	0.0000	0.0000;
	26043	26048	0.000273	0.001144	0	0	0	0	0	0	1	0	0	94.9500	44.0900	-94.9300	-43.9700	0.0000	0.0000	0.0000	0.0000;
	26043	26049	0.000258	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26050	26051	0.001328	0.040239	0	380.77	0	0	1	0	1	0	0	-198.3400	-63.1100	198.8700	79.2900	0.0000	0.0000	0.0000	0.0000;
	26050	26052	0.000227	0.001074	0	0	0	0	0	0	1	0	0	198.3400	63.1100	-198.2500	-62.6700	0.0000	0.0000	0.0000	0.0000;
	26053	26054	0.000241	0.001023	0	0	0	0	0	0	1	0	0	163.2800	83.1200	-163.2000	-82.8000	0.0000	0.0000	0.0000	0.0000;
	26054	26064	0.003812	0.041827	1.146	1228.51	0	0	0	0	1	0	0	-396.6500	-8.9200	402.2800	-54.2000	0.0000	0.0000	0.0000	0.0000;
	26054	26076	0.001139	0.012805	0.34843	1115.99	0	0	0	0	1	0	0	160.6600	-36.2600	-160.3900	1.5500	0.0000	0.0000	0.0000	0.0000;
	26055	26056	0.000214	0.001034	0	0	0	0	0	0	1	0	0	41.1900	13.7300	-41.1900	-13.7200	0.0000	0.0000	0.0000	0.0000;
	26067	26056	0.00645	0.030854	0.00322	137.84	0	0	0	0	1	0	0	56.0400	-6.8400	-55.8500	7.3900	0.0000	0.0000	0.0000	0.0000;
	26057	26060	0.000622	0.028812	0	477.45	0	0	1	0	1	0	0	237.1900	-5.0600	-236.8700	19.8600	0.0000	0.0000	0.0000	0.0000;
	26057	26061	0.000151	0.012573	0	445.01	0	0	1	0	1	0	0	-206.4800	15.2700	206.5400	-10.3500	0.0000	0.0000	0.0000	0.0000;
	26057	26062	0.000478	0.031422	0	444.85	0	0	1	0	1	0	0	-206.3500	35.5000	206.5400	-22.9300	0.0000	0.0000	0.0000	0.0000;
	26057	26063	0.000668	0.036388	0	444.61	0	0	1	0	1	0	0	-206.2700	37.5200	206.5400	-22.9300	0.0000	0.0000	0.0000	0.0000;
	26057	26064	0.00028	0.001092	0	0	0	0	0	0	1	0	0	381.9100	-83.2200	-381.5200	84.7500	0.0000	0.0000	0.0000	0.0000;
	26057	26065	0.000222	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26058	26060	-2.6e-05	-0.001212	0	452.45	0	0	1	0	1	0	0	-236.8800	19.2300	236.8700	-19.8600	0.0000	0.0000	0.0000	0.0000;
	26094	26058	0.004334	0.016445	0.00258	125.27	0	0	0	0	1	0	0	24.4100	65.3300	-24.2300	-64.9000	0.0000	0.0000	0.0000	0.0000;
	26059	26060	0.002128	0.098571	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26067	26066	0.000395	0.02255	0	405.75	0	0	1.00625	0	1	0	0	-151.5900	-8.5800	151.6700	13.4000	0.0000	0.0000	0.0000	0.0000;
	26066	26068	0.000237	0.001036	0	0	0	0	0	0	1	0	0	-151.6700	-13.4000	151.7200	13.6200	0.0000	0.0000	0.0000	0.0000;
	26066	26069	0.000293	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26068	29999	0.001776	0.022823	0.40671	1242.77	0	0	0	0	1	0	0	-398.6900	64.0300	401.4100	-72.8800	0.0000	0.0000	0.0000	0.0000;
	26070	26073	0.000738	0.051554	0	481.12	0	0	1	0	1	0	0	198.0500	29.9700	-197.7800	-10.9100	0.0000	0.0000	0.0000	0.0000;
	26070	26074	0.000547	0.035873	0	363.56	0	0	1	0	1	0	0	-123.4000	-24.3500	123.4800	29.5800	0.0000	0.0000	0.0000	0.0000;
	26070	26075	0.000681	0.037668	0	363.53	0	0	1	0	1	0	0	-123.3800	-22.5100	123.4800	27.9700	0.0000	0.0000	0.0000	0.0000;
	26070	26076	0.000221	0.001044	0	0	0	0	0	0	1	0	0	48.7400	-26.5000	-48.7300	26.5300	0.0000	0.0000	0.0000	0.0000;
	26070	26077	0.000258	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26071	26073	-0.000348	-0.02433	0	431.12	0	0	1	0	1	0	0	-197.9100	-19.9000	197.7800	10.9100	0.0000	0.0000	0.0000	0.0000;
	26072	26073	0.002112	0.147468	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26078	26081	0.0001	-0.000208	0	490.95	0	0	1	0	1	0	0	-10.6600	-5.4200	10.6600	5.4200	0.0000	0.0000	0.0000	0.0000;
	26078	26082	0.000225	0.001179	0	0	0	0	0	0	1	0	0	16.0000	8.1300	-16.0000	-8.1300	0.0000	0.0000	0.0000	0.0000;
	26078	26083	0.000252	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26079	26081	0.000827	0.01819	0	245.47	0	0	1	0	1	0	0	5.3300	2.7100	-5.3300	-2.7100	0.0000	0.0000	0.0000	0.0000;
	26080	26081	0.000827	0.01819	0	245.47	0	0	1	0	1	0	0	5.3300	2.7100	-5.3300	-2.7100	0.0000	0.0000	0.0000	0.0000;
	26084	26085	0.000632	0.043459	0	379.55	0	0	1	0	1	0	0	-137.1200	-19.3700	137.2300	27.0500	0.0000	0.0000	0.0000	0.0000;
	26084	26086	0.000495	0.03589	0	379.27	0	0	1	0	1	0	0	-137.1400	-20.6900	137.2300	27.0500	0.0000	0.0000	0.0000	0.0000;
	26084	26087	0.000225	0.001048	0	0	0	0	0	0	1	0	0	274.2600	15.6500	-274.1100	-14.9200	0.0000	0.0000	0.0000	0.0000;
	26084	26088	0.000215	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26089	26090	0.000209	0.001169	0	0	0	0	0	0	1	0	0	74.9900	38.1700	-74.9800	-38.1000	0.0000	0.0000	0.0000	0.0000;
	26091	26092	0.001127	0.031793	0	355.77	0	0	1.08125	0	1	0	0	-169.5900	-68.2100	169.9800	79.2200	0.0000	0.0000	0.0000	0.0000;
	26091	26093	0.001727	0.052028	0	355.33	0	0	1.09375	0	1	0	0	-169.3900	-57.6500	169.9800	75.3100	0.0000	0.0000	0.0000	0.0000;
	26091	26094	0.000273	0.001075	0	0	0	0	0	0	1	0	0	338.9800	125.8600	-338.6600	-124.6100	0.0000	0.0000	0.0000	0.0000;
	26091	26095	0.000265	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26096	26097	0.000209	0.001136	0	0	0	0	0	0	1	0	0	25.9900	7.8700	-25.9900	-7.8600	0.0000	0.0000	0.0000	0.0000;
	26098	26096	0.009698	0.038585	0.01095	137.85	0	0	0	0	1	0	0	-89.7200	1.8000	90.4600	-0.0300	0.0000	0.0000	0.0000	0.0000;
	26096	27038	0.009367	0.039881	0.00522	141.3	0	0	0	0	1	0	0	-58.2200	-3.9200	58.5200	4.6200	0.0000	0.0000	0.0000	0.0000;
	26096	27038	0.009367	0.039881	0.00522	141.3	0	0	0	0	1	0	0	-58.2200	-3.9200	58.5200	4.6200	0.0000	0.0000	0.0000	0.0000;
	26144	26098	0.014428	0.073009	0.00497	135.43	0	0	0	0	1	0	0	-75.6700	9.9200	76.4700	-6.3800	0.0000	0.0000	0.0000	0.0000;
	26147	26099	0.016861	0.078707	0.00991	141.67	0	0	0	0	1	0	0	-60.9300	-3.2000	61.5300	4.9600	0.0000	0.0000	0.0000	0.0000;
	26147	26099	0.016861	0.078707	0.00991	141.67	0	0	0	0	1	0	0	-60.9300	-3.2000	61.5300	4.9600	0.0000	0.0000	0.0000	0.0000;
	26099	26874	0.008415	0.03714	0.00507	144.84	0	0	0	0	1	0	0	-73.6100	-6.6000	74.0400	7.9500	0.0000	0.0000	0.0000	0.0000;
	26099	26874	0.008415	0.03714	0.00507	144.84	0	0	0	0	1	0	0	-73.6100	-6.6000	74.0400	7.9500	0.0000	0.0000	0.0000	0.0000;
	26106	26100	0.010396	0.044159	0.00406	123.62	0	0	0	0	1	0	0	29.0000	-5.5500	-28.9100	5.4900	0.0000	0.0000	0.0000	0.0000;
	26100	26109	0.011127	0.055131	0.00807	129.7	0	0	0	0	1	0	0	-49.6800	-7.1700	49.9400	7.6400	0.0000	0.0000	0.0000	0.0000;
	26132	26100	0.016579	0.070622	0.00988	121.03	0	0	0	0	1	0	0	-25.2400	8.9800	25.3500	-9.5300	0.0000	0.0000	0.0000	0.0000;
	26134	26100	0.012878	0.061811	0.00955	124.46	0	0	0	0	1	0	0	-29.1400	-6.4100	29.2500	5.9400	0.0000	0.0000	0.0000	0.0000;
	26101	26102	0.000251	0.00108	0	0	0	0	0	0	1	0	0	14.7300	5.7000	-14.7300	-5.7000	0.0000	0.0000	0.0000	0.0000;
	26104	26101	0.006463	0.03029	0.00506	119.45	0	0	0	0	1	0	0	-23.4700	1.0800	23.5000	-1.4700	0.0000	0.0000	0.0000	0.0000;
	26113	26101	0.006322	0.032054	0.00403	121.85	0	0	0	0	1	0	0	-27.7600	-1.8800	27.8100	1.6900	0.0000	0.0000	0.0000	0.0000;
	26918	26101	0.005573	0.016464	0.00253	133.8	0	0	0	0	1	0	0	66.2700	6.3300	-66.0400	-5.9200	0.0000	0.0000	0.0000	0.0000;
	26104	26103	0.003547	0.014755	0.00427	130.86	0	0	0	0	1	0	0	55.5800	14.1700	-55.4700	-14.1700	0.0000	0.0000	0.0000	0.0000;
	26103	27022	0.003153	0.015604	0.00296	122.2	0	0	0	0	1	0	0	28.8000	3.5900	-28.7700	-3.7800	0.0000	0.0000	0.0000	0.0000;
	26104	26105	0.000299	0.001067	0	0	0	0	0	0	1	0	0	26.6700	6.0100	-26.6700	-6.0000	0.0000	0.0000	0.0000	0.0000;
	26113	26104	0.00837	0.037372	0.00218	106.52	0	0	0	0	1	0	0	-4.7700	-2.2500	4.7700	2.0300	0.0000	0.0000	0.0000	0.0000;
	27033	26104	0.004962	0.021979	0.00202	133.98	0	0	0	0	1	0	0	63.7700	24.0200	-63.5600	-23.2900	0.0000	0.0000	0.0000	0.0000;
	26106	26107	0.000285	0.001043	0	0	0	0	0	0	1	0	0	47.1800	27.9100	-47.1700	-27.8800	0.0000	0.0000	0.0000	0.0000;
	26116	26106	0.004492	0.020258	0.00295	112.91	0	0	0	0	1	0	0	-11.4700	0.1400	11.4800	-0.4200	0.0000	0.0000	0.0000	0.0000;
	26120	26106	0.008469	0.033733	0.00428	138.63	0	0	0	0	1	0	0	88.3100	24.1100	-87.6500	-21.9400	0.0000	0.0000	0.0000	0.0000;
	26108	26111	0.005491	0.021815	0.00218	112.56	0	0	0	0	1	0	0	10.3600	4.0700	-10.3600	-4.2800	0.0000	0.0000	0.0000	0.0000;
	26108	26120	0.006806	0.028069	0.00336	123.52	0	0	0	0	1	0	0	-29.4800	-8.0300	29.5400	7.9100	0.0000	0.0000	0.0000	0.0000;
	26109	26120	0.006986	0.026602	0.00132	141.37	0	0	0	0	1	0	0	-56.9600	-7.8400	57.1800	8.5200	0.0000	0.0000	0.0000	0.0000;
	26109	26120	0.006986	0.026602	0.00132	141.37	0	0	0	0	1	0	0	-56.9600	-7.8400	57.1800	8.5200	0.0000	0.0000	0.0000	0.0000;
	26109	26123	0.008348	0.03809	0.00241	120.52	0	0	0	0	1	0	0	24.3700	-4.4200	-24.3200	4.3800	0.0000	0.0000	0.0000	0.0000;
	26110	26111	0.000247	0.001079	0	0	0	0	0	0	1	0	0	-52.4600	-15.9200	52.4600	15.9500	0.0000	0.0000	0.0000	0.0000;
	26111	27033	0.008086	0.033862	0.00351	127.03	0	0	0	0	1	0	0	-42.1100	-11.6700	42.2500	11.9000	0.0000	0.0000	0.0000	0.0000;
	26112	26115	0.00407	0.015984	0.00344	116.08	0	0	0	0	1	0	0	15.5700	3.8900	-15.5600	-4.2200	0.0000	0.0000	0.0000	0.0000;
	26112	27033	0.00842	0.042851	0.0039	126.78	0	0	0	0	1	0	0	-39.8600	-12.3200	40.0000	12.5900	0.0000	0.0000	0.0000	0.0000;
	26113	26114	0.000252	0.001115	0	0	0	0	0	0	1	0	0	23.7900	5.5800	-23.7900	-5.5800	0.0000	0.0000	0.0000	0.0000;
	26113	26115	0.011074	0.043468	0.00409	111.33	0	0	0	0	1	0	0	8.7400	-1.4500	-8.7300	1.0500	0.0000	0.0000	0.0000	0.0000;
	26116	26117	0.000252	0.001193	0	0	0	0	0	0	1	0	0	40.1800	3.6600	-40.1800	-3.6400	0.0000	0.0000	0.0000	0.0000;
	26116	27022	0.007879	0.031306	0.00253	122.21	0	0	0	0	1	0	0	-28.7100	-3.8000	28.7700	3.7800	0.0000	0.0000	0.0000	0.0000;
	26118	26134	0.016103	0.063552	0.00631	146.81	0	0	0	0	1	0	0	79.4300	7.4500	-78.4700	-4.3200	0.0000	0.0000	0.0000	0.0000;
	26118	26134	0.016103	0.063552	0.00631	146.81	0	0	0	0	1	0	0	79.4300	7.4500	-78.4700	-4.3200	0.0000	0.0000	0.0000	0.0000;
	26918	26118	0.007876	0.031725	0.00287	141.45	0	0	0	0	1	0	0	56.7300	5.3800	-56.4900	-4.7300	0.0000	0.0000	0.0000	0.0000;
	26918	26118	0.007876	0.031725	0.00287	141.45	0	0	0	0	1	0	0	56.7300	5.3800	-56.4900	-4.7300	0.0000	0.0000	0.0000	0.0000;
	27038	26118	0.007424	0.031228	0.00327	140.04	0	0	0	0	1	0	0	92.0400	14.7000	-91.4500	-12.5600	0.0000	0.0000	0.0000	0.0000;
	26120	26119	0.000198	0.013839	0	463.58	0	0	1.0125	0	1	0	0	-282.4300	-51.2100	282.5800	62.0200	0.0000	0.0000	0.0000	0.0000;
	26119	26121	0.000221	0.001192	0	0	0	0	0	0	1	0	0	61.1600	24.6700	-61.1500	-24.6200	0.0000	0.0000	0.0000	0.0000;
	26119	26685	0.001325	0.017129	0.37141	1018.49	0	0	0	0	1	0	0	75.3100	-11.4300	-75.2400	-27.3300	0.0000	0.0000	0.0000	0.0000;
	26119	27040	0.000496	0.006091	0.14099	1232.49	0	0	0	0	1	0	0	-419.0500	-75.2500	419.8900	70.3100	0.0000	0.0000	0.0000	0.0000;
	26120	26123	0.011254	0.048925	0.00439	129.34	0	0	0	0	1	0	0	50.2200	2.1400	-49.9500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	26122	26123	0.000207	0.00116	0	0	0	0	0	0	1	0	0	-30.1900	-0.9800	30.1900	0.9900	0.0000	0.0000	0.0000	0.0000;
	26123	26439	0.010532	0.046901	0.00714	127.7	0	0	0	0	1	0	0	44.0800	-3.9000	-43.8900	4.0000	0.0000	0.0000	0.0000	0.0000;
	26124	26126	0.014136	0.069221	0.00529	128.48	0	0	0	0	1	0	0	51.8000	12.5600	-51.4200	-11.2000	0.0000	0.0000	0.0000	0.0000;
	26124	26686	0.015159	0.068303	0.01013	133.09	0	0	0	0	1	0	0	-66.4900	-16.6600	67.1700	18.6600	0.0000	0.0000	0.0000	0.0000;
	26142	26125	0.015613	0.076408	0.01091	134.29	0	0	0	0	1	0	0	-63.5600	-1.8800	64.1800	3.8100	0.0000	0.0000	0.0000	0.0000;
	26686	26125	0.018784	0.07263	0.00969	138.06	0	0	0	0	1	0	0	84.8400	11.2400	-83.5700	-7.3500	0.0000	0.0000	0.0000	0.0000;
	26478	26126	0.021155	0.079992	0.00921	125.13	0	0	0	0	1	0	0	-36.1900	-7.4200	36.4900	7.6100	0.0000	0.0000	0.0000	0.0000;
	26127	26128	0.00025	0.00112	0	0	0	0	0	0	1	0	0	17.2700	5.5500	-17.2700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	26130	26127	0.009601	0.044245	0.00335	135.77	0	0	0	0	1	0	0	67.1200	-2.0900	-66.6900	3.7500	0.0000	0.0000	0.0000	0.0000;
	26220	26127	0.01795	0.063333	0.00945	130.85	0	0	0	0	1	0	0	-48.9600	9.9600	49.4200	-9.3000	0.0000	0.0000	0.0000	0.0000;
	26129	26130	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-18.7400	-1.4400	18.7400	1.4400	0.0000	0.0000	0.0000	0.0000;
	26130	26134	0.016247	0.058521	0.00856	139.56	0	0	0	0	1	0	0	-85.8600	0.6500	87.0500	2.7700	0.0000	0.0000	0.0000	0.0000;
	26141	26131	0.018837	0.061139	0.01008	110.6	0	0	0	0	1	0	0	5.4000	-8.9900	-5.3800	8.0200	0.0000	0.0000	0.0000	0.0000;
	26149	26131	0.015014	0.062601	0.01108	97.3	0	0	0	0	1	0	0	3.6200	9.3900	-3.6000	-10.4700	0.0000	0.0000	0.0000	0.0000;
	26132	26133	0.000246	0.001142	0	0	0	0	0	0	1	0	0	21.3700	8.3000	-21.3600	-8.2900	0.0000	0.0000	0.0000	0.0000;
	26132	26441	0.008119	0.042209	0.00485	104.57	0	0	0	0	1	0	0	3.8700	-17.2800	-3.8500	16.8900	0.0000	0.0000	0.0000	0.0000;
	26134	26352	0.014321	0.0849	0.00824	140.03	0	0	0	0	1	0	0	88.3300	7.1400	-87.2400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	26135	26136	0.000279	0.001059	0	0	0	0	0	0	1	0	0	-17.7600	-1.4900	17.7600	1.4900	0.0000	0.0000	0.0000	0.0000;
	26139	26136	0.014229	0.064446	0.00671	102.11	0	0	0	0	1	0	0	-6.0000	-10.5600	6.0200	9.9600	0.0000	0.0000	0.0000	0.0000;
	26145	26136	0.019589	0.099735	0.00666	118.87	0	0	0	0	1	0	0	23.9100	11.4000	-23.7800	-11.4400	0.0000	0.0000	0.0000	0.0000;
	26137	26227	0.024493	0.100506	0.01019	127.71	0	0	0	0	1	0	0	44.6000	16.5600	-44.0900	-15.5100	0.0000	0.0000	0.0000	0.0000;
	26139	26138	0.013479	0.056875	0.00389	139.92	0	0	0	0	1	0	0	-91.2900	12.6700	92.4100	-8.3500	0.0000	0.0000	0.0000	0.0000;
	26138	27007	0.013579	0.066358	0.00695	141.01	0	0	0	0	1	0	0	-103.7300	4.8400	105.1400	1.3300	0.0000	0.0000	0.0000	0.0000;
	26139	26209	0.019372	0.08562	0.00929	131.3	0	0	0	0	1	0	0	61.1000	-9.0700	-60.3800	11.3000	0.0000	0.0000	0.0000	0.0000;
	26140	26832	0.022699	0.102541	0.0156	143.97	0	0	0	0	1	0	0	-70.8500	9.2200	71.9400	-5.9800	0.0000	0.0000	0.0000	0.0000;
	26140	26832	0.022699	0.102541	0.0156	143.97	0	0	0	0	1	0	0	-70.8500	9.2200	71.9400	-5.9800	0.0000	0.0000	0.0000	0.0000;
	26694	26141	0.017929	0.086928	0.00611	118.42	0	0	0	0	1	0	0	17.4700	-6.9100	-17.4100	6.5900	0.0000	0.0000	0.0000	0.0000;
	26694	26142	0.013142	0.051059	0.00431	126.47	0	0	0	0	1	0	0	-36.3900	5.3400	36.5700	-5.0900	0.0000	0.0000	0.0000	0.0000;
	26143	26144	0.013848	0.06124	0.00468	129.32	0	0	0	0	1	0	0	-53.9400	17.3900	54.3600	-16.0000	0.0000	0.0000	0.0000	0.0000;
	26145	26143	0.015486	0.075493	0.00887	126.33	0	0	0	0	1	0	0	-41.1900	21.0200	41.5000	-20.4400	0.0000	0.0000	0.0000	0.0000;
	26145	26146	0.000249	0.001143	0	0	0	0	0	0	1	0	0	17.2800	5.7900	-17.2800	-5.7800	0.0000	0.0000	0.0000	0.0000;
	26147	26148	0.01415	0.061497	0.01092	138.75	0	0	0	0	1	0	0	92.6300	-11.1100	-91.4500	15.1000	0.0000	0.0000	0.0000	0.0000;
	26148	26149	0.011224	0.050996	0.00412	136.45	0	0	0	0	1	0	0	77.7200	-19.9000	-77.0300	22.6500	0.0000	0.0000	0.0000	0.0000;
	26149	26213	0.021479	0.102479	0.01247	134.06	0	0	0	0	1	0	0	63.4600	-34.8500	-62.3900	38.6600	0.0000	0.0000	0.0000	0.0000;
	26151	26150	0.014239	0.05736	0.00759	137.41	0	0	0	0	1	0	0	-80.6700	0.1700	81.5300	2.5000	0.0000	0.0000	0.0000	0.0000;
	26150	26850	0.003135	0.015467	0.00267	101.03	0	0	0	0	1	0	0	2.4500	-7.9800	-2.4500	7.7000	0.0000	0.0000	0.0000	0.0000;
	26150	27046	0.002526	0.01085	0.00105	143.81	0	0	0	0	1	0	0	-67.3500	-10.2700	67.4600	10.6100	0.0000	0.0000	0.0000	0.0000;
	26150	27046	0.002526	0.01085	0.00105	143.81	0	0	0	0	1	0	0	-67.3500	-10.2700	67.4600	10.6100	0.0000	0.0000	0.0000	0.0000;
	26152	26151	0.011306	0.045255	0.00674	132.54	0	0	0	0	1	0	0	-60.0300	7.8100	60.4200	-6.9700	0.0000	0.0000	0.0000	0.0000;
	26155	26152	0.012629	0.044111	0.00581	128.36	0	0	0	0	1	0	0	-45.1500	12.5100	45.4100	-12.2100	0.0000	0.0000	0.0000	0.0000;
	26169	26153	0.008704	0.036693	0.0037	126.2	0	0	0	0	1	0	0	-38.5400	-11.2000	38.6800	11.3800	0.0000	0.0000	0.0000	0.0000;
	26170	26153	0.008324	0.037067	0.00346	122.1	0	0	0	0	1	0	0	-29.4300	-11.5400	29.5100	11.5300	0.0000	0.0000	0.0000	0.0000;
	26153	26820	0.006442	0.032947	0.00299	141.95	0	0	0	0	1	0	0	-63.2000	-15.3200	63.4600	16.3200	0.0000	0.0000	0.0000	0.0000;
	26153	26820	0.006442	0.032947	0.00299	141.95	0	0	0	0	1	0	0	-63.2000	-15.3200	63.4600	16.3200	0.0000	0.0000	0.0000	0.0000;
	26154	26155	0.000214	0.001	0	0	0	0	0	0	1	0	0	-14.6200	-1.2300	14.6200	1.2300	0.0000	0.0000	0.0000	0.0000;
	26158	26155	0.014004	0.061907	0.0125	127.92	0	0	0	0	1	0	0	-46.0800	-6.2700	46.3700	6.2300	0.0000	0.0000	0.0000	0.0000;
	26155	26820	0.005322	0.022156	0.00177	114.46	0	0	0	0	1	0	0	-15.8300	-19.9600	15.8700	19.9100	0.0000	0.0000	0.0000	0.0000;
	26156	26157	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-75.2600	-10.6200	75.2700	10.6800	0.0000	0.0000	0.0000	0.0000;
	26157	26164	0.00855	0.045892	0.00839	142.88	0	0	0	0	1	0	0	-64.3200	-9.2400	64.6600	10.1800	0.0000	0.0000	0.0000	0.0000;
	26157	26164	0.00855	0.045892	0.00839	142.88	0	0	0	0	1	0	0	-64.3200	-9.2400	64.6600	10.1800	0.0000	0.0000	0.0000	0.0000;
	26170	26157	0.008429	0.035579	0.00755	130.98	0	0	0	0	1	0	0	-53.1300	-7.6200	53.3700	7.8100	0.0000	0.0000	0.0000	0.0000;
	26158	26159	0.000259	0.001018	0	0	0	0	0	0	1	0	0	20.5600	2.8500	-20.5600	-2.8500	0.0000	0.0000	0.0000	0.0000;
	26160	26158	0.006552	0.027641	0.00335	121.18	0	0	0	0	1	0	0	-25.4600	-4.2100	25.5000	4.0400	0.0000	0.0000	0.0000	0.0000;
	26162	26158	0.005238	0.024128	0.00205	89.08	0	0	0	0	1	0	0	-0.0200	0.4100	0.0200	-0.6200	0.0000	0.0000	0.0000	0.0000;
	26160	26161	0.000291	0.001001	0	0	0	0	0	0	1	0	0	41.1200	6.1800	-41.1200	-6.1600	0.0000	0.0000	0.0000	0.0000;
	26162	26160	0.013645	0.044546	0.0046	115.9	0	0	0	0	1	0	0	15.7000	1.6000	-15.6700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	26162	26163	0.000216	0.001058	0	0	0	0	0	0	1	0	0	21.6100	7.6600	-21.6100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	26162	26820	0.01934	0.086007	0.01314	125.93	0	0	0	0	1	0	0	-37.2900	-9.6600	37.5600	9.4900	0.0000	0.0000	0.0000	0.0000;
	26164	26167	0.009553	0.039538	0.00363	144.88	0	0	0	0	1	0	0	-71.9700	17.3300	72.4600	-15.7000	0.0000	0.0000	0.0000	0.0000;
	26164	26167	0.009553	0.039538	0.00363	144.88	0	0	0	0	1	0	0	-71.9700	17.3300	72.4600	-15.7000	0.0000	0.0000	0.0000	0.0000;
	26167	26165	0.008308	0.030935	0.00483	149.91	0	0	0	0	1	0	0	-91.4500	7.9500	92.1000	-6.0500	0.0000	0.0000	0.0000	0.0000;
	26167	26165	0.008308	0.030935	0.00483	149.91	0	0	0	0	1	0	0	-91.4500	7.9500	92.1000	-6.0500	0.0000	0.0000	0.0000	0.0000;
	27035	26165	0.005163	0.021815	0.00272	132.06	0	0	0	0	1	0	0	61.1800	-6.9000	-61.0000	7.3600	0.0000	0.0000	0.0000	0.0000;
	26165	27046	0.006834	0.032544	0.00546	145.65	0	0	0	0	1	0	0	-76.2200	-3.3900	76.5900	4.5300	0.0000	0.0000	0.0000	0.0000;
	26165	27046	0.006834	0.032544	0.00546	145.65	0	0	0	0	1	0	0	-76.2200	-3.3900	76.5900	4.5300	0.0000	0.0000	0.0000	0.0000;
	26166	26174	0.012397	0.050138	0.01691	134.45	0	0	0	0	1	0	0	-62.1100	28.5500	62.6500	-28.1700	0.0000	0.0000	0.0000	0.0000;
	26715	26166	0.007655	0.031971	0.00373	127.98	0	0	0	0	1	0	0	-40.4000	-13.0100	40.5300	13.1500	0.0000	0.0000	0.0000	0.0000;
	26169	26168	0.006682	0.03164	0.00252	118.61	0	0	0	0	1	0	0	20.2900	10.7600	-20.2500	-10.8600	0.0000	0.0000	0.0000	0.0000;
	26168	26170	0.007122	0.033691	0.00263	122.64	0	0	0	0	1	0	0	-28.5600	-10.4200	28.6200	10.4500	0.0000	0.0000	0.0000	0.0000;
	26169	26170	0.003724	0.019345	0.00245	116.98	0	0	0	0	1	0	0	-16.7400	-0.8800	16.7500	0.6800	0.0000	0.0000	0.0000	0.0000;
	26171	26173	0.010987	0.052051	0.0094	135.2	0	0	0	0	1	0	0	67.8100	-5.5200	-67.3300	6.7800	0.0000	0.0000	0.0000	0.0000;
	26171	26174	0.009112	0.032324	0.00479	141.03	0	0	0	0	1	0	0	98.7200	-24.4400	-97.8400	27.0600	0.0000	0.0000	0.0000	0.0000;
	26171	26176	0.00764	0.034654	0.00427	151.02	0	0	0	0	1	0	0	-89.7300	13.0400	90.3200	-10.8200	0.0000	0.0000	0.0000	0.0000;
	26171	26176	0.00764	0.034654	0.00427	151.02	0	0	0	0	1	0	0	-89.7300	13.0400	90.3200	-10.8200	0.0000	0.0000	0.0000	0.0000;
	26172	26176	0.013064	0.060687	0.01105	145.06	0	0	0	0	1	0	0	-72.1900	10.9500	72.8500	-9.0900	0.0000	0.0000	0.0000	0.0000;
	26172	26176	0.013064	0.060687	0.01105	145.06	0	0	0	0	1	0	0	-72.1900	10.9500	72.8500	-9.0900	0.0000	0.0000	0.0000	0.0000;
	26172	26798	0.02211	0.093773	0.01555	142.3	0	0	0	0	1	0	0	60.8700	-13.0000	-60.0800	14.7400	0.0000	0.0000	0.0000	0.0000;
	26172	26798	0.02211	0.093773	0.01555	142.3	0	0	0	0	1	0	0	60.8700	-13.0000	-60.0800	14.7400	0.0000	0.0000	0.0000	0.0000;
	26173	26702	0.016411	0.064032	0.01391	131.36	0	0	0	0	1	0	0	54.3900	-10.9900	-53.9200	11.3800	0.0000	0.0000	0.0000	0.0000;
	26176	26175	0.011577	0.048449	0.00552	150.19	0	0	0	0	1	0	0	-89.6300	7.7700	90.5000	-4.7100	0.0000	0.0000	0.0000	0.0000;
	26176	26175	0.011577	0.048449	0.00552	150.19	0	0	0	0	1	0	0	-89.6300	7.7700	90.5000	-4.7100	0.0000	0.0000	0.0000	0.0000;
	26175	26177	0.009443	0.049054	0.00492	128.79	0	0	0	0	1	0	0	48.4800	-0.7700	-48.2800	1.3000	0.0000	0.0000	0.0000	0.0000;
	26175	26850	0.007128	0.026844	0.00241	128.82	0	0	0	0	1	0	0	-48.1400	-6.4300	48.2900	6.7500	0.0000	0.0000	0.0000	0.0000;
	27035	26175	0.002315	0.008996	0.00386	155.21	0	0	0	0	1	0	0	102.0200	-3.8300	-101.8000	4.2700	0.0000	0.0000	0.0000	0.0000;
	27035	26175	0.002315	0.008996	0.00386	155.21	0	0	0	0	1	0	0	102.0200	-3.8300	-101.8000	4.2700	0.0000	0.0000	0.0000	0.0000;
	26176	26177	0.006338	0.023543	0.00316	148.11	0	0	0	0	1	0	0	-84.6700	9.2800	85.1000	-8.0200	0.0000	0.0000	0.0000	0.0000;
	26176	26177	0.006338	0.023543	0.00316	148.11	0	0	0	0	1	0	0	-84.6700	9.2800	85.1000	-8.0200	0.0000	0.0000	0.0000	0.0000;
	26177	27035	0.009813	0.045458	0.00767	144.93	0	0	0	0	1	0	0	-72.0800	2.9700	72.5500	-1.6100	0.0000	0.0000	0.0000	0.0000;
	26177	27035	0.009813	0.045458	0.00767	144.93	0	0	0	0	1	0	0	-72.0800	2.9700	72.5500	-1.6100	0.0000	0.0000	0.0000	0.0000;
	26178	26179	0.000285	0.001184	0	0	0	0	0	0	1	0	0	19.2500	5.8800	-19.2400	-5.8700	0.0000	0.0000	0.0000	0.0000;
	26178	26180	0.015548	0.061033	0.00582	121.14	0	0	0	0	1	0	0	17.6200	-18.7200	-17.5200	18.6000	0.0000	0.0000	0.0000	0.0000;
	26189	26178	0.009833	0.049614	0.00588	126.92	0	0	0	0	1	0	0	33.8200	-13.6500	-33.6800	13.8100	0.0000	0.0000	0.0000	0.0000;
	26178	26760	0.068085	0.264555	0.0142	104.86	0	0	0	0	1	0	0	-3.1900	-0.9700	3.2000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	26180	26181	0.000211	0.00108	0	0	0	0	0	0	1	0	0	29.4400	4.8400	-29.4400	-4.8300	0.0000	0.0000	0.0000	0.0000;
	26180	26186	0.022759	0.103292	0.00729	118.4	0	0	0	0	1	0	0	19.0200	-1.4600	-18.9400	1.1600	0.0000	0.0000	0.0000	0.0000;
	26180	26201	0.018409	0.068974	0.01737	120.57	0	0	0	0	1	0	0	-25.5000	-11.0000	25.6500	9.8700	0.0000	0.0000	0.0000	0.0000;
	26180	26203	0.00851	0.041307	0.00374	94.96	0	0	0	0	1	0	0	-5.4500	-10.9800	5.4600	10.6800	0.0000	0.0000	0.0000	0.0000;
	26182	26183	0.014156	0.054951	0.00552	127.13	0	0	0	0	1	0	0	48.8500	19.7500	-48.4600	-18.8200	0.0000	0.0000	0.0000	0.0000;
	26438	26182	0.016258	0.068989	0.0054	145.84	0	0	0	0	1	0	0	-75.1700	13.6900	76.1000	-10.3100	0.0000	0.0000	0.0000	0.0000;
	26438	26182	0.016258	0.068989	0.0054	145.84	0	0	0	0	1	0	0	-75.1700	13.6900	76.1000	-10.3100	0.0000	0.0000	0.0000	0.0000;
	26182	27050	0.017522	0.072966	0.0065	156.19	0	0	0	0	1	0	0	-108.4700	-0.1000	110.4700	7.7200	0.0000	0.0000	0.0000	0.0000;
	26182	27050	0.017522	0.072966	0.0065	156.19	0	0	0	0	1	0	0	-108.4700	-0.1000	110.4700	7.7200	0.0000	0.0000	0.0000	0.0000;
	26183	26184	0.000294	0.001194	0	0	0	0	0	0	1	0	0	20.9600	2.5700	-20.9500	-2.5700	0.0000	0.0000	0.0000	0.0000;
	26183	26203	0.020484	0.072853	0.00734	119.03	0	0	0	0	1	0	0	27.5100	16.2500	-27.3000	-16.2200	0.0000	0.0000	0.0000	0.0000;
	26188	26185	0.01416	0.061232	0.00907	135.22	0	0	0	0	1	0	0	-69.9900	-11.8300	70.7300	14.1600	0.0000	0.0000	0.0000	0.0000;
	26185	26196	0.014217	0.062129	0.00524	147.96	0	0	0	0	1	0	0	-87.3100	-26.3800	88.5000	31.0300	0.0000	0.0000	0.0000	0.0000;
	26185	26196	0.014217	0.062129	0.00524	147.96	0	0	0	0	1	0	0	-87.3100	-26.3800	88.5000	31.0300	0.0000	0.0000	0.0000	0.0000;
	26185	26201	0.005904	0.029648	0.00429	129.56	0	0	0	0	1	0	0	51.9800	20.1900	-51.7900	-19.6800	0.0000	0.0000	0.0000	0.0000;
	26186	26187	0.000204	0.001045	0	0	0	0	0	0	1	0	0	33.5100	4.4200	-33.5100	-4.4100	0.0000	0.0000	0.0000	0.0000;
	26188	26186	0.016375	0.067391	0.0088	114.89	0	0	0	0	1	0	0	14.6100	4.9100	-14.5700	-5.5800	0.0000	0.0000	0.0000	0.0000;
	26188	26472	0.007716	0.03715	0.00467	124.29	0	0	0	0	1	0	0	30.1500	-1.9100	-30.0700	1.8100	0.0000	0.0000	0.0000	0.0000;
	26189	26190	0.011951	0.058975	0.00592	127.17	0	0	0	0	1	0	0	-38.7200	-4.8800	38.9200	5.2900	0.0000	0.0000	0.0000	0.0000;
	26189	26194	0.021036	0.081721	0.00754	124.97	0	0	0	0	1	0	0	-29.9800	2.0300	30.1800	-1.9400	0.0000	0.0000	0.0000	0.0000;
	26190	26191	0.000208	0.001128	0	0	0	0	0	0	1	0	0	23.9200	3.2600	-23.9200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	26378	26190	0.023566	0.106325	0.01379	134.35	0	0	0	0	1	0	0	63.8400	11.7300	-62.8400	-8.5500	0.0000	0.0000	0.0000	0.0000;
	26359	26192	0.020913	0.090623	0.0082	104.56	0	0	0	0	1	0	0	2.5400	1.0500	-2.5400	-1.8500	0.0000	0.0000	0.0000	0.0000;
	26192	26365	0.013662	0.047016	0.00916	117.64	0	0	0	0	1	0	0	-19.4200	-1.9300	19.4700	1.2200	0.0000	0.0000	0.0000	0.0000;
	26193	26194	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-35.9600	-15.2100	35.9700	15.2300	0.0000	0.0000	0.0000	0.0000;
	26194	26365	0.014771	0.074947	0.0108	134.9	0	0	0	0	1	0	0	-66.1500	-13.2900	66.8600	15.8800	0.0000	0.0000	0.0000	0.0000;
	26195	26198	0.000392	0.023576	0	517.21	0	0	1	0	1	0	0	177.1000	67.9800	-176.9700	-60.1300	0.0000	0.0000	0.0000	0.0000;
	26195	26199	0.000237	0.00111	0	0	0	0	0	0	1	0	0	-218.3900	16.4700	218.5000	-15.9800	0.0000	0.0000	0.0000	0.0000;
	26195	26200	0.000298	0.001176	0	0	0	0	0	0	1	0	0	41.3000	19.4900	-41.2900	-19.4700	0.0000	0.0000	0.0000	0.0000;
	26196	26198	-9.6e-05	-0.005796	0	417.21	0	0	1	0	1	0	0	-177.0000	-62.0600	176.9700	60.1300	0.0000	0.0000	0.0000	0.0000;
	26197	26198	0.001809	0.108735	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26386	26199	0.001116	0.013835	0.5126	1243.22	0	0	0	0	1	0	0	387.8200	-63.5700	-386.2500	27.7900	0.0000	0.0000	0.0000	0.0000;
	26467	26199	0.00166	0.018078	0.33016	1139.83	0	0	0	0	1	0	0	-167.3100	-19.0400	167.7500	-11.8100	0.0000	0.0000	0.0000	0.0000;
	26201	26202	0.000295	0.001002	0	0	0	0	0	0	1	0	0	26.1500	9.8100	-26.1400	-9.8000	0.0000	0.0000	0.0000	0.0000;
	26204	26205	0.000262	0.00101	0	0	0	0	0	0	1	0	0	35.2300	19.4100	-35.2300	-19.4000	0.0000	0.0000	0.0000	0.0000;
	26204	26212	0.006046	0.029412	0.00422	128.47	0	0	0	0	1	0	0	51.1400	-40.9200	-50.8900	41.6400	0.0000	0.0000	0.0000	0.0000;
	26204	26216	0.010542	0.036983	0.00341	137.51	0	0	0	0	1	0	0	-86.3700	21.5100	87.1500	-19.1200	0.0000	0.0000	0.0000	0.0000;
	26206	26207	0.000261	0.00117	0	0	0	0	0	0	1	0	0	15.8300	1.6000	-15.8300	-1.5900	0.0000	0.0000	0.0000	0.0000;
	26208	26206	0.005816	0.031779	0.00286	115	0	0	0	0	1	0	0	-15.1100	-26.9700	15.1600	26.9800	0.0000	0.0000	0.0000	0.0000;
	26692	26206	0.018662	0.082812	0.0095	123.18	0	0	0	0	1	0	0	31.3100	29.0000	-30.9900	-28.5800	0.0000	0.0000	0.0000	0.0000;
	26208	26734	0.010083	0.03587	0.00484	99.89	0	0	0	0	1	0	0	-0.7200	21.7000	0.7700	-22.0100	0.0000	0.0000	0.0000	0.0000;
	26209	26211	0.010143	0.048305	0.00519	113.59	0	0	0	0	1	0	0	-9.7900	-27.9700	9.8800	27.8500	0.0000	0.0000	0.0000	0.0000;
	26210	26211	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-26.1200	-14.2900	26.1200	14.2900	0.0000	0.0000	0.0000	0.0000;
	26211	26213	0.00922	0.037623	0.00355	126.51	0	0	0	0	1	0	0	-36.0000	-42.1400	36.2700	42.8600	0.0000	0.0000	0.0000	0.0000;
	26212	26308	0.017451	0.068705	0.00739	111.77	0	0	0	0	1	0	0	-7.6200	39.1500	7.8800	-38.9100	0.0000	0.0000	0.0000	0.0000;
	26303	26214	0.006071	0.026656	0.00527	125.22	0	0	0	0	1	0	0	32.7200	-49.6500	-32.5100	49.9800	0.0000	0.0000	0.0000	0.0000;
	26214	26311	0.003789	0.017843	0.00253	124.65	0	0	0	0	1	0	0	-34.9300	107.0000	35.3800	-105.1600	0.0000	0.0000	0.0000	0.0000;
	26215	26218	0.009812	0.040139	0.00457	150.58	0	0	0	0	1	0	0	-98.0500	-19.9600	98.9900	23.3100	0.0000	0.0000	0.0000	0.0000;
	26215	26218	0.009812	0.040139	0.00457	150.58	0	0	0	0	1	0	0	-98.0500	-19.9600	98.9900	23.3100	0.0000	0.0000	0.0000	0.0000;
	26215	26299	0.007446	0.033853	0.00368	131.18	0	0	0	0	1	0	0	61.6600	26.5500	-61.3400	-25.4700	0.0000	0.0000	0.0000	0.0000;
	26215	26311	0.004492	0.02067	0.00371	134.31	0	0	0	0	1	0	0	73.4900	1.0400	-73.2600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	26216	26218	0.010776	0.046754	0.00645	141.07	0	0	0	0	1	0	0	-108.2100	13.2600	109.4100	-8.7600	0.0000	0.0000	0.0000	0.0000;
	26218	26217	0.000621	0.031326	0	470.64	0	0	1.0125	0	1	0	0	-164.2200	-20.5600	164.3800	28.6800	0.0000	0.0000	0.0000	0.0000;
	26218	26217	0.000621	0.031326	0	470.64	0	0	1.0125	0	1	0	0	-164.2200	-20.5600	164.3800	28.6800	0.0000	0.0000	0.0000	0.0000;
	26217	26219	0.000233	0.001082	0	0	0	0	0	0	1	0	0	-328.7600	-57.3600	329.0000	58.4800	0.0000	0.0000	0.0000	0.0000;
	26219	26322	0.000891	0.011061	0.2294	1040.02	0	0	0	0	1	0	0	-64.6500	-28.8900	64.6800	4.6000	0.0000	0.0000	0.0000	0.0000;
	26219	26836	0.000632	0.008599	0.19923	1165.94	0	0	0	0	1	0	0	-264.3500	-29.5900	264.7600	13.6700	0.0000	0.0000	0.0000	0.0000;
	26220	26221	0.000236	0.001059	0	0	0	0	0	0	1	0	0	15.8100	4.9600	-15.8100	-4.9500	0.0000	0.0000	0.0000	0.0000;
	26228	26220	0.014182	0.061048	0.0092	126.64	0	0	0	0	1	0	0	-32.9600	14.8200	33.1500	-14.9200	0.0000	0.0000	0.0000	0.0000;
	26223	26222	0.014983	0.061395	0.00453	121.61	0	0	0	0	1	0	0	23.0800	2.8900	-23.0000	-3.0300	0.0000	0.0000	0.0000	0.0000;
	26224	26222	0.007817	0.041169	0.00454	105.89	0	0	0	0	1	0	0	5.0700	3.7000	-5.0600	-4.1500	0.0000	0.0000	0.0000	0.0000;
	26224	26223	0.008252	0.041224	0.00339	123.75	0	0	0	0	1	0	0	-29.3400	-2.0300	29.4100	2.0200	0.0000	0.0000	0.0000	0.0000;
	26237	26223	0.019661	0.088961	0.02137	132.43	0	0	0	0	1	0	0	63.9100	9.8400	-63.1400	-8.6100	0.0000	0.0000	0.0000	0.0000;
	26224	26225	0.021704	0.098614	0.01211	116.88	0	0	0	0	1	0	0	13.6300	-2.7900	-13.5900	1.7300	0.0000	0.0000	0.0000	0.0000;
	26227	26225	0.006055	0.023728	0.00321	126.77	0	0	0	0	1	0	0	32.7700	-8.4900	-32.7100	8.4300	0.0000	0.0000	0.0000	0.0000;
	26225	26355	0.069445	0.278167	0.02733	126.4	0	0	0	0	1	0	0	31.9200	-11.9900	-31.1500	12.2200	0.0000	0.0000	0.0000	0.0000;
	26226	26227	0.01166	0.044274	0.00597	111.94	0	0	0	0	1	0	0	3.8500	-22.6700	-3.7900	22.2900	0.0000	0.0000	0.0000	0.0000;
	26226	26228	0.009738	0.032505	0.00594	120.81	0	0	0	0	1	0	0	-18.5100	19.4200	18.5800	-19.7800	0.0000	0.0000	0.0000	0.0000;
	26228	26229	0.00028	0.001021	0	0	0	0	0	0	1	0	0	14.3800	4.9700	-14.3800	-4.9600	0.0000	0.0000	0.0000	0.0000;
	26230	26233	0.000771	0.043362	0	458.65	0	0	1	0	1	0	0	205.6600	6.4000	-205.3600	10.5900	0.0000	0.0000	0.0000	0.0000;
	26230	26234	0.00027	0.001135	0	0	0	0	0	0	1	0	0	-205.6600	-6.4000	205.7700	6.8400	0.0000	0.0000	0.0000	0.0000;
	26231	26233	-0.00027	-0.015172	0	433.65	0	0	1	0	1	0	0	-205.4700	4.6400	205.3600	-10.5900	0.0000	0.0000	0.0000	0.0000;
	26236	26231	0.008149	0.033966	0.0078	138.11	0	0	0	0	1	0	0	-88.6900	16.7100	89.3100	-14.9700	0.0000	0.0000	0.0000	0.0000;
	26231	26239	0.022254	0.087683	0.0138	131	0	0	0	0	1	0	0	55.6500	8.7900	-55.0000	-7.6600	0.0000	0.0000	0.0000	0.0000;
	26231	26764	0.036199	0.144586	0.02183	128.41	0	0	0	0	1	0	0	46.1400	0.0800	-45.4200	0.4600	0.0000	0.0000	0.0000	0.0000;
	26232	26233	0.002389	0.13443	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27016	26234	0.001389	0.017986	0.38651	1229.78	0	0	0	0	1	0	0	-291.9500	13.1000	293.0600	-40.6200	0.0000	0.0000	0.0000	0.0000;
	27040	26234	0.00128	0.015698	0.36483	1351.19	0	0	0	0	1	0	0	501.8100	-36.7700	-498.8300	33.7700	0.0000	0.0000	0.0000	0.0000;
	26239	26235	0.018888	0.081699	0.0054	127.27	0	0	0	0	1	0	0	41.3500	6.3700	-41.0300	-5.5400	0.0000	0.0000	0.0000	0.0000;
	26235	26381	0.038707	0.181359	0.01578	121.57	0	0	0	0	1	0	0	29.3900	2.0300	-29.0500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	26770	26235	0.02166	0.087678	0.00818	87.38	0	0	0	0	1	0	0	3.5400	1.2700	-3.5300	-2.0900	0.0000	0.0000	0.0000	0.0000;
	26236	26237	0.012234	0.046707	0.00478	135.89	0	0	0	0	1	0	0	76.6500	-19.4900	-75.9400	21.6900	0.0000	0.0000	0.0000	0.0000;
	26237	26238	0.000281	0.001041	0	0	0	0	0	0	1	0	0	12.0400	1.4900	-12.0400	-1.4900	0.0000	0.0000	0.0000	0.0000;
	26239	26240	0.000224	0.001081	0	0	0	0	0	0	1	0	0	13.6400	1.2900	-13.6400	-1.2900	0.0000	0.0000	0.0000	0.0000;
	26241	26242	0.000264	0.001114	0	0	0	0	0	0	1	0	0	8.3100	1.3500	-8.3100	-1.3500	0.0000	0.0000	0.0000	0.0000;
	26241	26245	0.015946	0.07322	0.00838	117.6	0	0	0	0	1	0	0	-13.2600	-4.6800	13.2900	3.9700	0.0000	0.0000	0.0000	0.0000;
	26241	26246	0.023072	0.084236	0.01301	117.46	0	0	0	0	1	0	0	15.1300	-4.3000	-15.0800	3.1900	0.0000	0.0000	0.0000	0.0000;
	26381	26241	0.045448	0.211685	0.01814	112.99	0	0	0	0	1	0	0	10.2600	-9.0700	-10.1800	7.6300	0.0000	0.0000	0.0000	0.0000;
	26243	26244	0.000221	0.00103	0	0	0	0	0	0	1	0	0	-21.6700	-8.3400	21.6700	8.3500	0.0000	0.0000	0.0000	0.0000;
	26351	26244	0.03058	0.127681	0.01881	126.11	0	0	0	0	1	0	0	32.8400	-2.7100	-32.5100	2.2800	0.0000	0.0000	0.0000	0.0000;
	26246	26245	0.023406	0.122797	0.01774	121.84	0	0	0	0	1	0	0	-18.6300	-1.7000	18.7100	0.3200	0.0000	0.0000	0.0000	0.0000;
	26431	26245	0.027626	0.123388	0.01445	129.96	0	0	0	0	1	0	0	42.8900	8.1400	-42.3900	-7.4200	0.0000	0.0000	0.0000	0.0000;
	26246	26351	0.046527	0.175127	0.0364	116.12	0	0	0	0	1	0	0	-9.6500	8.2400	9.7400	-11.5300	0.0000	0.0000	0.0000	0.0000;
	26247	26248	0.007607	0.031169	0.00545	123.74	0	0	0	0	1	0	0	-29.5100	-4.3400	29.5700	4.0400	0.0000	0.0000	0.0000	0.0000;
	26247	26277	0.011747	0.05321	0.00658	115.45	0	0	0	0	1	0	0	13.7600	-1.7800	-13.7400	1.2000	0.0000	0.0000	0.0000	0.0000;
	26248	26249	0.000266	0.001104	0	0	0	0	0	0	1	0	0	36.4500	10.2100	-36.4500	-10.1900	0.0000	0.0000	0.0000	0.0000;
	26248	26276	0.018841	0.061587	0.00745	155.39	0	0	0	0	1	0	0	-101.7700	9.7800	103.6600	-4.4000	0.0000	0.0000	0.0000	0.0000;
	26248	26276	0.018841	0.061587	0.00745	155.39	0	0	0	0	1	0	0	-101.7700	9.7800	103.6600	-4.4000	0.0000	0.0000	0.0000	0.0000;
	26248	26277	0.006827	0.027347	0.00174	132.77	0	0	0	0	1	0	0	60.3200	1.3700	-60.0900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	26248	26287	0.005694	0.017712	0.00248	136.73	0	0	0	0	1	0	0	77.2000	-35.1800	-76.8100	36.1400	0.0000	0.0000	0.0000	0.0000;
	26287	26250	0.011505	0.049547	0.00482	129.21	0	0	0	0	1	0	0	49.8900	-40.3600	-49.4400	41.7800	0.0000	0.0000	0.0000	0.0000;
	26291	26250	0.013269	0.061595	0.0079	122.17	0	0	0	0	1	0	0	-27.6600	-36.6500	27.9300	37.0700	0.0000	0.0000	0.0000	0.0000;
	26251	26252	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-77.6400	-11.4600	77.6500	11.5200	0.0000	0.0000	0.0000	0.0000;
	26257	26252	0.009785	0.049265	0.00634	128.53	0	0	0	0	1	0	0	-38.9300	21.9300	39.1100	-21.6900	0.0000	0.0000	0.0000	0.0000;
	26265	26252	0.011147	0.051746	0.00504	136.85	0	0	0	0	1	0	0	-75.7600	18.8900	76.4000	-16.4500	0.0000	0.0000	0.0000	0.0000;
	26252	26276	0.013033	0.060084	0.00521	154.57	0	0	0	0	1	0	0	-96.5900	13.3100	97.7500	-8.4800	0.0000	0.0000	0.0000	0.0000;
	26252	26276	0.013033	0.060084	0.00521	154.57	0	0	0	0	1	0	0	-96.5900	13.3100	97.7500	-8.4800	0.0000	0.0000	0.0000	0.0000;
	26253	26265	0.005922	0.026994	0.00315	131.15	0	0	0	0	1	0	0	-55.7200	22.6400	55.9200	-22.0600	0.0000	0.0000	0.0000	0.0000;
	26494	26253	0.012984	0.054751	0.00619	122.87	0	0	0	0	1	0	0	-28.1100	-14.7100	28.2400	14.5800	0.0000	0.0000	0.0000	0.0000;
	26255	26254	0.000453	0.021835	0	259.12	0	0	1.01875	0	1	0	0	-52.6700	-73.3200	52.7100	75.0200	0.0000	0.0000	0.0000	0.0000;
	26254	26256	0.000283	0.001014	0	0	0	0	0	0	1	0	0	27.4900	3.2200	-27.4900	-3.2100	0.0000	0.0000	0.0000	0.0000;
	26254	26322	0.001371	0.015669	0.38556	1180.31	0	0	0	0	1	0	0	-232.4200	-1.1000	233.1100	-32.6800	0.0000	0.0000	0.0000	0.0000;
	26257	26255	0.004514	0.018685	0.00173	119.17	0	0	0	0	1	0	0	11.4500	-33.3300	-11.3900	33.3600	0.0000	0.0000	0.0000	0.0000;
	26255	26258	0.012129	0.05018	0.00503	132.03	0	0	0	0	1	0	0	64.0700	39.9600	-63.4300	-37.8500	0.0000	0.0000	0.0000	0.0000;
	26258	26503	0.010074	0.04574	0.00556	113.53	0	0	0	0	1	0	0	15.8800	18.5600	-15.8200	-18.8600	0.0000	0.0000	0.0000	0.0000;
	26259	26262	0.001225	0.078827	0	433.48	0	0	1	0	1	0	0	-142.8100	40.4200	143.0600	-24.3900	0.0000	0.0000	0.0000	0.0000;
	26259	26263	0.000214	0.001161	0	0	0	0	0	0	1	0	0	22.0900	4.0300	-22.0900	-4.0300	0.0000	0.0000	0.0000	0.0000;
	26259	26264	0.000233	0.001003	0	0	0	0	0	0	1	0	0	120.7200	-44.4600	-120.6800	44.6100	0.0000	0.0000	0.0000	0.0000;
	26260	26262	-0.000721	-0.046383	0	408.48	0	0	1	0	1	0	0	142.9200	-33.8200	-143.0600	24.3900	0.0000	0.0000	0.0000	0.0000;
	26260	26950	0.018688	0.061195	0.00439	145.32	0	0	0	0	1	0	0	-71.4600	16.9100	72.4100	-14.2600	0.0000	0.0000	0.0000	0.0000;
	26260	26950	0.018688	0.061195	0.00439	145.32	0	0	0	0	1	0	0	-71.4600	16.9100	72.4100	-14.2600	0.0000	0.0000	0.0000	0.0000;
	26261	26262	0.002803	0.180345	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26264	26293	0.000552	0.006641	0.18978	1137.9	0	0	0	0	1	0	0	-143.6300	27.0900	143.7400	-46.2700	0.0000	0.0000	0.0000	0.0000;
	26266	26267	0.000281	0.001063	0	0	0	0	0	0	1	0	0	44.7600	17.4300	-44.7500	-17.4000	0.0000	0.0000	0.0000	0.0000;
	26266	26272	0.005543	0.026081	0.00207	143.2	0	0	0	0	1	0	0	-65.5900	2.2300	65.8300	-1.3600	0.0000	0.0000	0.0000	0.0000;
	26266	26272	0.005543	0.026081	0.00207	143.2	0	0	0	0	1	0	0	-65.5900	2.2300	65.8300	-1.3600	0.0000	0.0000	0.0000	0.0000;
	26266	26286	0.00735	0.032946	0.00456	110.25	0	0	0	0	1	0	0	-7.9200	12.9900	7.9400	-13.3800	0.0000	0.0000	0.0000	0.0000;
	26300	26266	0.005356	0.01958	0.0029	140.49	0	0	0	0	1	0	0	-93.8200	36.5100	94.3500	-34.8800	0.0000	0.0000	0.0000	0.0000;
	26269	26268	0.011206	0.042794	0.00631	138.73	0	0	0	0	1	0	0	-87.9400	-8.1700	88.7700	10.6700	0.0000	0.0000	0.0000	0.0000;
	26268	27028	0.004453	0.017422	0.00353	142.18	0	0	0	0	1	0	0	-62.1300	-16.0400	62.2900	16.3200	0.0000	0.0000	0.0000	0.0000;
	26268	27028	0.004453	0.017422	0.00353	142.18	0	0	0	0	1	0	0	-62.1300	-16.0400	62.2900	16.3200	0.0000	0.0000	0.0000	0.0000;
	26269	26496	0.017551	0.076504	0.01323	131.54	0	0	0	0	1	0	0	56.4900	-0.1500	-55.9500	1.1000	0.0000	0.0000	0.0000	0.0000;
	26279	26270	0.009886	0.031117	0.00272	127.24	0	0	0	0	1	0	0	-41.6200	11.3300	41.8000	-11.0600	0.0000	0.0000	0.0000	0.0000;
	26270	26285	0.004773	0.021992	0.00637	156.58	0	0	0	0	1	0	0	80.0000	5.0700	-79.7100	-4.3900	0.0000	0.0000	0.0000	0.0000;
	26270	26285	0.004773	0.021992	0.00637	156.58	0	0	0	0	1	0	0	80.0000	5.0700	-79.7100	-4.3900	0.0000	0.0000	0.0000	0.0000;
	26270	26285	0.004773	0.021992	0.00637	156.58	0	0	0	0	1	0	0	80.0000	5.0700	-79.7100	-4.3900	0.0000	0.0000	0.0000	0.0000;
	26862	26270	0.004643	0.022352	0.00315	168.56	0	0	0	0	1	0	0	105.5500	4.7400	-105.0700	-2.7300	0.0000	0.0000	0.0000	0.0000;
	26862	26270	0.004643	0.022352	0.00315	168.56	0	0	0	0	1	0	0	105.5500	4.7400	-105.0700	-2.7300	0.0000	0.0000	0.0000	0.0000;
	26862	26270	0.004643	0.022352	0.00315	168.56	0	0	0	0	1	0	0	105.5500	4.7400	-105.0700	-2.7300	0.0000	0.0000	0.0000	0.0000;
	26271	26272	0.008445	0.029064	0.00441	136.38	0	0	0	0	1	0	0	-71.7500	15.2300	72.1900	-14.1700	0.0000	0.0000	0.0000	0.0000;
	26283	26271	0.00649	0.033689	0.0028	112.08	0	0	0	0	1	0	0	10.8600	2.7200	-10.8600	-2.9700	0.0000	0.0000	0.0000	0.0000;
	26271	26312	0.006275	0.024461	0.0028	132.65	0	0	0	0	1	0	0	58.8800	-15.0200	-58.6600	15.6000	0.0000	0.0000	0.0000	0.0000;
	26272	26279	0.009296	0.03666	0.00294	159.94	0	0	0	0	1	0	0	-84.9600	2.8900	85.6100	-0.6400	0.0000	0.0000	0.0000	0.0000;
	26272	26279	0.009296	0.03666	0.00294	159.94	0	0	0	0	1	0	0	-84.9600	2.8900	85.6100	-0.6400	0.0000	0.0000	0.0000	0.0000;
	26272	26279	0.009296	0.03666	0.00294	159.94	0	0	0	0	1	0	0	-84.9600	2.8900	85.6100	-0.6400	0.0000	0.0000	0.0000	0.0000;
	26274	26273	0.006727	0.029927	0.00343	145.72	0	0	0	0	1	0	0	-76.7200	-2.9300	77.1100	4.3000	0.0000	0.0000	0.0000	0.0000;
	26274	26273	0.006727	0.029927	0.00343	145.72	0	0	0	0	1	0	0	-76.7200	-2.9300	77.1100	4.3000	0.0000	0.0000	0.0000	0.0000;
	26273	26288	0.004868	0.022569	0.00201	127.9	0	0	0	0	1	0	0	45.2600	4.7500	-45.1600	-4.5100	0.0000	0.0000	0.0000	0.0000;
	26273	26290	0.00641	0.026129	0.00326	132.75	0	0	0	0	1	0	0	-62.8400	-5.2000	63.0900	5.8600	0.0000	0.0000	0.0000	0.0000;
	26273	26980	0.00792	0.036493	0.00297	151.16	0	0	0	0	1	0	0	-93.0100	-10.7300	93.6800	13.4900	0.0000	0.0000	0.0000	0.0000;
	26273	26980	0.00792	0.036493	0.00297	151.16	0	0	0	0	1	0	0	-93.0100	-10.7300	93.6800	13.4900	0.0000	0.0000	0.0000	0.0000;
	26274	26288	0.010087	0.040069	0.00412	124.35	0	0	0	0	1	0	0	-31.7400	0.4800	31.8400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	26296	26274	0.004693	0.017273	0.00192	138.35	0	0	0	0	1	0	0	-85.3000	15.0400	85.6400	-13.9700	0.0000	0.0000	0.0000	0.0000;
	26275	26816	0.003859	0.018335	0.00179	162.62	0	0	0	0	1	0	0	95.3300	-25.6700	-94.9900	27.1400	0.0000	0.0000	0.0000	0.0000;
	26275	26816	0.003859	0.018335	0.00179	162.62	0	0	0	0	1	0	0	95.3300	-25.6700	-94.9900	27.1400	0.0000	0.0000	0.0000	0.0000;
	26275	26816	0.003859	0.018335	0.00179	162.62	0	0	0	0	1	0	0	95.3300	-25.6700	-94.9900	27.1400	0.0000	0.0000	0.0000	0.0000;
	26275	26886	0.006214	0.025001	0.00195	142.99	0	0	0	0	1	0	0	-65.9700	15.8800	66.2300	-15.0200	0.0000	0.0000	0.0000	0.0000;
	26275	26886	0.006214	0.025001	0.00195	142.99	0	0	0	0	1	0	0	-65.9700	15.8800	66.2300	-15.0200	0.0000	0.0000	0.0000	0.0000;
	26275	27031	0.005474	0.025958	0.00345	148.92	0	0	0	0	1	0	0	-90.5200	17.8200	90.9600	-16.1400	0.0000	0.0000	0.0000	0.0000;
	26275	27031	0.005474	0.025958	0.00345	148.92	0	0	0	0	1	0	0	-90.5200	17.8200	90.9600	-16.1400	0.0000	0.0000	0.0000	0.0000;
	26816	26276	0.001247	0.00443	0.00058	157.08	0	0	0	0	1	0	0	83.6400	17.1300	-83.5500	-16.8900	0.0000	0.0000	0.0000	0.0000;
	26816	26276	0.001247	0.00443	0.00058	157.08	0	0	0	0	1	0	0	83.6400	17.1300	-83.5500	-16.8900	0.0000	0.0000	0.0000	0.0000;
	26816	26276	0.001247	0.00443	0.00058	157.08	0	0	0	0	1	0	0	83.6400	17.1300	-83.5500	-16.8900	0.0000	0.0000	0.0000	0.0000;
	26906	26276	0.00437	0.014305	0.00113	156.69	0	0	0	0	1	0	0	80.2700	-16.4100	-80.0000	17.1800	0.0000	0.0000	0.0000	0.0000;
	26906	26276	0.00437	0.014305	0.00113	156.69	0	0	0	0	1	0	0	80.2700	-16.4100	-80.0000	17.1800	0.0000	0.0000	0.0000	0.0000;
	26906	26276	0.00437	0.014305	0.00113	156.69	0	0	0	0	1	0	0	80.2700	-16.4100	-80.0000	17.1800	0.0000	0.0000	0.0000	0.0000;
	26277	26278	0.000282	0.001047	0	0	0	0	0	0	1	0	0	26.9800	6.1800	-26.9800	-6.1700	0.0000	0.0000	0.0000	0.0000;
	26288	26277	0.003206	0.016419	0.00182	123.35	0	0	0	0	1	0	0	-30.7200	-4.1700	30.7500	4.1300	0.0000	0.0000	0.0000	0.0000;
	26277	26297	0.019829	0.071624	0.01015	118.98	0	0	0	0	1	0	0	16.0900	-10.9100	-16.0200	10.1100	0.0000	0.0000	0.0000	0.0000;
	26279	26280	0.000223	0.001141	0	0	0	0	0	0	1	0	0	59.7300	29.3300	-59.7200	-29.2900	0.0000	0.0000	0.0000	0.0000;
	26279	26290	0.006837	0.027394	0.00245	110.52	0	0	0	0	1	0	0	7.7600	0.2800	-7.7500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	26980	26279	0.003676	0.016321	0.00189	165.72	0	0	0	0	1	0	0	94.5500	14.2100	-94.2300	-13.0100	0.0000	0.0000	0.0000	0.0000;
	26980	26279	0.003676	0.016321	0.00189	165.72	0	0	0	0	1	0	0	94.5500	14.2100	-94.2300	-13.0100	0.0000	0.0000	0.0000	0.0000;
	26980	26279	0.003676	0.016321	0.00189	165.72	0	0	0	0	1	0	0	94.5500	14.2100	-94.2300	-13.0100	0.0000	0.0000	0.0000	0.0000;
	26281	26282	0.000233	0.001193	0	0	0	0	0	0	1	0	0	107.2100	49.0400	-107.1800	-48.8800	0.0000	0.0000	0.0000	0.0000;
	26283	26281	0.007784	0.035865	0.00362	136.02	0	0	0	0	1	0	0	-71.3100	21.6500	71.7300	-20.1000	0.0000	0.0000	0.0000	0.0000;
	26290	26281	0.005627	0.023942	0.00319	149.39	0	0	0	0	1	0	0	89.9200	16.0400	-89.4700	-14.4700	0.0000	0.0000	0.0000	0.0000;
	26290	26281	0.005627	0.023942	0.00319	149.39	0	0	0	0	1	0	0	89.9200	16.0400	-89.4700	-14.4700	0.0000	0.0000	0.0000	0.0000;
	26283	26289	0.006457	0.026614	0.00216	127.32	0	0	0	0	1	0	0	39.9400	-10.4600	-39.8400	10.6700	0.0000	0.0000	0.0000	0.0000;
	26283	26296	0.012769	0.058491	0.00907	112.53	0	0	0	0	1	0	0	13.0200	7.8100	-12.9900	-8.6100	0.0000	0.0000	0.0000	0.0000;
	26315	26283	0.008102	0.038021	0.0051	126.97	0	0	0	0	1	0	0	44.0500	37.6200	-43.8000	-36.9600	0.0000	0.0000	0.0000	0.0000;
	26286	26284	0.006467	0.027704	0.00334	145.8	0	0	0	0	1	0	0	75.9800	5.2900	-75.6200	-4.0500	0.0000	0.0000	0.0000	0.0000;
	26286	26284	0.006467	0.027704	0.00334	145.8	0	0	0	0	1	0	0	75.9800	5.2900	-75.6200	-4.0500	0.0000	0.0000	0.0000	0.0000;
	26284	26301	0.007838	0.037529	0.0033	143.96	0	0	0	0	1	0	0	66.5500	1.3800	-66.2100	-0.0600	0.0000	0.0000	0.0000	0.0000;
	26284	26301	0.007838	0.037529	0.0033	143.96	0	0	0	0	1	0	0	66.5500	1.3800	-66.2100	-0.0600	0.0000	0.0000	0.0000	0.0000;
	26285	26286	0.009437	0.04227	0.00378	153.35	0	0	0	0	1	0	0	98.8700	3.4800	-97.9900	0.1000	0.0000	0.0000	0.0000	0.0000;
	26285	26286	0.009437	0.04227	0.00378	153.35	0	0	0	0	1	0	0	98.8700	3.4800	-97.9900	0.1000	0.0000	0.0000	0.0000	0.0000;
	26289	26312	0.004811	0.025529	0.00203	122.86	0	0	0	0	1	0	0	29.9300	1.5900	-29.8900	-1.5800	0.0000	0.0000	0.0000	0.0000;
	26289	26313	0.005873	0.021849	0.0034	120.15	0	0	0	0	1	0	0	-26.9000	-19.1900	26.9600	19.0700	0.0000	0.0000	0.0000	0.0000;
	26980	26290	0.004036	0.020508	0.00185	158.22	0	0	0	0	1	0	0	85.8100	14.6400	-85.5200	-13.3700	0.0000	0.0000	0.0000	0.0000;
	26980	26290	0.004036	0.020508	0.00185	158.22	0	0	0	0	1	0	0	85.8100	14.6400	-85.5200	-13.3700	0.0000	0.0000	0.0000	0.0000;
	26980	26290	0.004036	0.020508	0.00185	158.22	0	0	0	0	1	0	0	85.8100	14.6400	-85.5200	-13.3700	0.0000	0.0000	0.0000	0.0000;
	26291	26292	0.000258	0.001102	0	0	0	0	0	0	1	0	0	56.8400	25.3800	-56.8300	-25.3400	0.0000	0.0000	0.0000	0.0000;
	26291	26296	0.005137	0.019758	0.00189	122.49	0	0	0	0	1	0	0	-29.1800	11.2700	29.2300	-11.2800	0.0000	0.0000	0.0000	0.0000;
	26294	26293	0.000383	0.027064	0	298.5	0	0	1.01875	0	1	0	0	-68.6300	-33.8400	68.6500	35.3400	0.0000	0.0000	0.0000	0.0000;
	26293	26295	0.000279	0.001007	0	0	0	0	0	0	1	0	0	43.6500	8.7700	-43.6500	-8.7500	0.0000	0.0000	0.0000	0.0000;
	26322	26293	0.000482	0.006052	0.15631	1185.37	0	0	0	0	1	0	0	256.3300	-15.3800	-256.0400	2.1600	0.0000	0.0000	0.0000	0.0000;
	26317	26294	0.005777	0.029111	0.00295	131.72	0	0	0	0	1	0	0	-68.3200	-32.6100	68.6300	33.8400	0.0000	0.0000	0.0000	0.0000;
	26297	26298	0.000224	0.001157	0	0	0	0	0	0	1	0	0	50.0400	31.8400	-50.0300	-31.8000	0.0000	0.0000	0.0000	0.0000;
	26317	26297	0.007142	0.029832	0.00462	122.85	0	0	0	0	1	0	0	34.2100	42.2900	-34.0100	-41.9500	0.0000	0.0000	0.0000	0.0000;
	26299	26301	0.008219	0.035794	0.00325	107.77	0	0	0	0	1	0	0	-2.4100	29.6200	2.4800	-29.6300	0.0000	0.0000	0.0000	0.0000;
	26299	26310	0.005499	0.023803	0.0044	127.51	0	0	0	0	1	0	0	44.6100	25.1300	-44.4700	-24.9600	0.0000	0.0000	0.0000	0.0000;
	26311	26299	0.005029	0.018851	0.00338	123.9	0	0	0	0	1	0	0	32.4300	44.2200	-32.2900	-44.0200	0.0000	0.0000	0.0000	0.0000;
	26300	26303	0.006296	0.028599	0.00261	134.21	0	0	0	0	1	0	0	63.4500	-45.6100	-63.0800	47.0300	0.0000	0.0000	0.0000	0.0000;
	26301	26302	0.000222	0.001156	0	0	0	0	0	0	1	0	0	85.2500	19.9200	-85.2400	-19.8300	0.0000	0.0000	0.0000	0.0000;
	26304	26301	0.009493	0.039828	0.00273	127.89	0	0	0	0	1	0	0	-44.4800	-9.2800	44.6800	9.8400	0.0000	0.0000	0.0000	0.0000;
	26304	26305	0.000208	0.001087	0	0	0	0	0	0	1	0	0	59.4000	29.9300	-59.3900	-29.8800	0.0000	0.0000	0.0000	0.0000;
	26304	26310	0.008706	0.042505	0.00514	114.86	0	0	0	0	1	0	0	-14.9300	-20.6500	14.9800	20.4200	0.0000	0.0000	0.0000	0.0000;
	26306	26307	0.000299	0.001001	0	0	0	0	0	0	1	0	0	69.9200	33.8300	-69.9000	-33.7700	0.0000	0.0000	0.0000	0.0000;
	26311	26306	0.008102	0.038168	0.00428	126.93	0	0	0	0	1	0	0	40.6900	29.7700	-40.5000	-29.2700	0.0000	0.0000	0.0000	0.0000;
	26306	26314	0.013507	0.044228	0.00513	122.43	0	0	0	0	1	0	0	-29.4200	-4.5600	29.5400	4.4200	0.0000	0.0000	0.0000	0.0000;
	26308	26309	0.000232	0.001169	0	0	0	0	0	0	1	0	0	29.4900	8.6200	-29.4900	-8.6100	0.0000	0.0000	0.0000	0.0000;
	26308	26756	0.003852	0.01777	0.00298	126.72	0	0	0	0	1	0	0	-37.3700	30.2900	37.4600	-30.2000	0.0000	0.0000	0.0000	0.0000;
	26311	26312	0.008275	0.030704	0.00469	134.72	0	0	0	0	1	0	0	-64.7400	29.3800	65.1400	-28.3700	0.0000	0.0000	0.0000	0.0000;
	26313	26315	0.006423	0.022627	0.00297	152.28	0	0	0	0	1	0	0	-97.0500	-23.3300	97.6600	25.1700	0.0000	0.0000	0.0000	0.0000;
	26313	26315	0.006423	0.022627	0.00297	152.28	0	0	0	0	1	0	0	-97.0500	-23.3300	97.6600	25.1700	0.0000	0.0000	0.0000	0.0000;
	26754	26313	0.005986	0.028013	0.00364	143.25	0	0	0	0	1	0	0	-64.7400	-7.5200	64.9800	8.2900	0.0000	0.0000	0.0000	0.0000;
	26754	26313	0.005986	0.028013	0.00364	143.25	0	0	0	0	1	0	0	-64.7400	-7.5200	64.9800	8.2900	0.0000	0.0000	0.0000	0.0000;
	26314	26754	0.004348	0.020034	0.00494	149.01	0	0	0	0	1	0	0	-90.0000	-12.8500	90.3500	13.9600	0.0000	0.0000	0.0000	0.0000;
	26314	26754	0.004348	0.020034	0.00494	149.01	0	0	0	0	1	0	0	-90.0000	-12.8500	90.3500	13.9600	0.0000	0.0000	0.0000	0.0000;
	26756	26314	0.010818	0.04221	0.00346	133	0	0	0	0	1	0	0	-61.1700	20.7400	61.6200	-19.3700	0.0000	0.0000	0.0000	0.0000;
	26315	26316	0.000297	0.001086	0	0	0	0	0	0	1	0	0	23.4100	12.2400	-23.4100	-12.2300	0.0000	0.0000	0.0000	0.0000;
	26315	26326	0.008899	0.034535	0.00397	130.45	0	0	0	0	1	0	0	-56.3700	-19.8900	56.6700	20.6100	0.0000	0.0000	0.0000	0.0000;
	26971	26315	0.005365	0.026246	0.00452	154.92	0	0	0	0	1	0	0	103.8200	42.6700	-103.2000	-40.1600	0.0000	0.0000	0.0000	0.0000;
	26971	26315	0.005365	0.026246	0.00452	154.92	0	0	0	0	1	0	0	103.8200	42.6700	-103.2000	-40.1600	0.0000	0.0000	0.0000	0.0000;
	26317	26318	0.000285	0.001138	0	0	0	0	0	0	1	0	0	61.1900	8.3400	-61.1800	-8.3000	0.0000	0.0000	0.0000	0.0000;
	26326	26317	0.009446	0.045243	0.00496	124.37	0	0	0	0	1	0	0	27.1800	17.9200	-27.0900	-18.0200	0.0000	0.0000	0.0000	0.0000;
	26320	26319	0.000124	0.009221	0	1484.25	0	0	1.0125	0	1	0	0	-710.2800	-106.4600	710.8900	151.3900	0.0000	0.0000	0.0000	0.0000;
	26319	26323	0.000295	0.001153	0	0	0	0	0	0	1	0	0	-710.8900	-344.8300	712.5800	351.4700	0.0000	0.0000	0.0000	0.0000;
	26321	26320	0.000519	0.033035	0	414.52	0	0	1.01875	0	1	0	0	-165.2600	-46.4500	165.4000	55.7200	0.0000	0.0000	0.0000	0.0000;
	26320	26322	0.000219	0.001109	0	0	0	0	0	0	1	0	0	544.8800	50.7300	-544.2800	-47.6700	0.0000	0.0000	0.0000	0.0000;
	26321	26324	0.007107	0.022739	0.00277	142.55	0	0	0	0	1	0	0	67.4200	18.0900	-67.1000	-17.3700	0.0000	0.0000	0.0000	0.0000;
	26321	26324	0.007107	0.022739	0.00277	142.55	0	0	0	0	1	0	0	67.4200	18.0900	-67.1000	-17.3700	0.0000	0.0000	0.0000	0.0000;
	26321	26732	0.011923	0.069138	0.01054	122.92	0	0	0	0	1	0	0	30.4200	10.2600	-30.3100	-10.7400	0.0000	0.0000	0.0000	0.0000;
	26322	26740	0.001018	0.013077	0.31633	1112.76	0	0	0	0	1	0	0	-76.4900	86.3200	76.6500	-118.1300	0.0000	0.0000	0.0000	0.0000;
	26773	26323	0.000244	0.006514	4.40236	4334.67	0	0	0	0	1	0	0	2307.0600	-183.7200	-2295.1800	18.6400	0.0000	0.0000	0.0000	0.0000;
	26837	26323	0.000133	0.003327	1.79001	4044.17	0	0	0	0	1	0	0	-347.8100	-78.0200	347.9600	-114.5400	0.0000	0.0000	0.0000	0.0000;
	26324	26325	0.00023	0.001061	0	0	0	0	0	0	1	0	0	52.3300	11.2700	-52.3200	-11.2400	0.0000	0.0000	0.0000	0.0000;
	26324	26753	0.005428	0.027364	0.00221	106.04	0	0	0	0	1	0	0	6.2800	2.4700	-6.2800	-2.7000	0.0000	0.0000	0.0000	0.0000;
	26324	26754	0.011144	0.048624	0.00682	135.34	0	0	0	0	1	0	0	75.5900	21.0100	-74.9500	-18.9300	0.0000	0.0000	0.0000	0.0000;
	26753	26326	0.012898	0.052979	0.00409	129.18	0	0	0	0	1	0	0	-46.9000	-12.3600	47.1900	13.0800	0.0000	0.0000	0.0000	0.0000;
	26326	26971	0.001825	0.0091	0.00083	148.7	0	0	0	0	1	0	0	-85.7200	-30.8500	85.8600	31.4500	0.0000	0.0000	0.0000	0.0000;
	26326	26971	0.001825	0.0091	0.00083	148.7	0	0	0	0	1	0	0	-85.7200	-30.8500	85.8600	31.4500	0.0000	0.0000	0.0000	0.0000;
	26327	26349	0.027929	0.112654	0.01458	121.06	0	0	0	0	1	0	0	-20.9400	19.2900	21.1700	-19.9000	0.0000	0.0000	0.0000	0.0000;
	26327	26684	0.013395	0.06404	0.00792	113.12	0	0	0	0	1	0	0	7.5700	-28.1900	-7.4700	27.8600	0.0000	0.0000	0.0000	0.0000;
	26328	26329	0.000244	0.001065	0	0	0	0	0	0	1	0	0	39.9700	6.2600	-39.9700	-6.2400	0.0000	0.0000	0.0000	0.0000;
	26328	26330	0.002889	0.01455	0.00304	127.58	0	0	0	0	1	0	0	45.1200	-17.3000	-45.0500	17.3300	0.0000	0.0000	0.0000	0.0000;
	26771	26328	0.012656	0.04589	0.00843	137.5	0	0	0	0	1	0	0	86.0300	-8.5100	-85.1000	11.0400	0.0000	0.0000	0.0000	0.0000;
	26330	26331	0.000203	0.001058	0	0	0	0	0	0	1	0	0	24.4400	5.6000	-24.4400	-5.5900	0.0000	0.0000	0.0000	0.0000;
	26330	26334	0.013572	0.065051	0.01033	117.84	0	0	0	0	1	0	0	20.6100	-22.9300	-20.4900	22.4800	0.0000	0.0000	0.0000	0.0000;
	26332	26333	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-50.1800	-9.2300	50.1900	9.2600	0.0000	0.0000	0.0000	0.0000;
	26333	26771	0.005564	0.021042	0.00346	128.44	0	0	0	0	1	0	0	-46.1800	-13.0900	46.3100	13.2200	0.0000	0.0000	0.0000	0.0000;
	26333	26772	0.009445	0.05049	0.00635	135.65	0	0	0	0	1	0	0	68.6900	13.1300	-68.2300	-11.2900	0.0000	0.0000	0.0000	0.0000;
	26333	26775	0.011467	0.046203	0.00341	136.12	0	0	0	0	1	0	0	-72.7000	-9.2900	73.3100	11.4100	0.0000	0.0000	0.0000	0.0000;
	26334	26335	0.000279	0.001079	0	0	0	0	0	0	1	0	0	24.4400	4.5500	-24.4400	-4.5500	0.0000	0.0000	0.0000	0.0000;
	26782	26334	0.012722	0.073797	0.00621	106.53	0	0	0	0	1	0	0	4.0500	26.9000	-3.9600	-27.0300	0.0000	0.0000	0.0000	0.0000;
	26336	26337	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-30.9500	-6.6000	30.9500	6.6200	0.0000	0.0000	0.0000	0.0000;
	26337	26772	0.021839	0.068261	0.00728	112.58	0	0	0	0	1	0	0	-7.5000	0.0900	7.5200	-0.7600	0.0000	0.0000	0.0000	0.0000;
	26807	26337	0.009352	0.039641	0.0099	118.26	0	0	0	0	1	0	0	23.5100	5.9700	-23.4500	-6.7100	0.0000	0.0000	0.0000	0.0000;
	26338	26339	0.00028	0.001183	0	0	0	0	0	0	1	0	0	-48.6000	-11.4900	48.6100	11.5200	0.0000	0.0000	0.0000	0.0000;
	26340	26339	0.021834	0.099107	0.01134	134.35	0	0	0	0	1	0	0	64.0000	11.9200	-63.0700	-8.7800	0.0000	0.0000	0.0000	0.0000;
	26339	26342	0.011909	0.055556	0.01632	116.41	0	0	0	0	1	0	0	-12.7500	6.9600	12.7800	-8.3700	0.0000	0.0000	0.0000	0.0000;
	26749	26339	0.022508	0.097793	0.00916	125.17	0	0	0	0	1	0	0	-27.0200	9.6900	27.2200	-9.7100	0.0000	0.0000	0.0000	0.0000;
	26345	26340	0.006082	0.029192	0.00465	139.25	0	0	0	0	1	0	0	88.8000	19.5800	-88.3000	-17.6700	0.0000	0.0000	0.0000	0.0000;
	26343	26341	0.015824	0.061478	0.00582	140.29	0	0	0	0	1	0	0	-90.6800	-22.2800	92.1400	27.3800	0.0000	0.0000	0.0000	0.0000;
	26341	26345	0.003386	0.01598	0.00174	147.13	0	0	0	0	1	0	0	-83.5000	-20.4700	83.7500	21.4700	0.0000	0.0000	0.0000	0.0000;
	26341	26345	0.003386	0.01598	0.00174	147.13	0	0	0	0	1	0	0	-83.5000	-20.4700	83.7500	21.4700	0.0000	0.0000	0.0000	0.0000;
	26341	26807	0.010359	0.044387	0.01596	126.46	0	0	0	0	1	0	0	42.0500	9.8100	-41.8600	-10.5700	0.0000	0.0000	0.0000	0.0000;
	26343	26342	0.007111	0.029097	0.00342	127.48	0	0	0	0	1	0	0	39.6400	-3.4600	-39.5200	3.6200	0.0000	0.0000	0.0000	0.0000;
	26344	26347	0.000532	0.030508	0	546.06	0	0	1	0	1	0	0	262.6200	78.9500	-262.2400	-57.0600	0.0000	0.0000	0.0000	0.0000;
	26344	26348	0.00028	0.00114	0	0	0	0	0	0	1	0	0	26.7400	4.7000	-26.7400	-4.7000	0.0000	0.0000	0.0000	0.0000;
	26740	26344	0.001677	0.022046	0.23725	1255.52	0	0	0	0	1	0	0	-370.5400	49.0400	372.7800	-44.5600	0.0000	0.0000	0.0000	0.0000;
	26778	26344	0.000948	0.011903	0.18575	1416.06	0	0	0	0	1	0	0	666.1200	69.2800	-662.1400	-39.0900	0.0000	0.0000	0.0000	0.0000;
	26345	26347	-0.000164	-0.009414	0	463.17	0	0	1	0	1	0	0	-256.2900	-62.5300	256.1800	56.0800	0.0000	0.0000	0.0000	0.0000;
	26346	26347	0.001983	0.113645	0	82.88	0	0	1	0	1	0	0	-6.0700	-0.9400	6.0700	0.9800	0.0000	0.0000	0.0000	0.0000;
	26349	26350	0.000282	0.001032	0	0	0	0	0	0	1	0	0	11.6200	3.8300	-11.6200	-3.8300	0.0000	0.0000	0.0000	0.0000;
	26349	26421	0.018659	0.091015	0.00766	126.08	0	0	0	0	1	0	0	-32.7900	16.0600	33.0400	-15.6300	0.0000	0.0000	0.0000	0.0000;
	26351	26353	0.018724	0.081616	0.00941	132.29	0	0	0	0	1	0	0	-54.7400	11.2600	55.3400	-9.5900	0.0000	0.0000	0.0000	0.0000;
	26352	26353	0.011269	0.049612	0.00742	137.16	0	0	0	0	1	0	0	76.8300	-2.0700	-76.1600	4.2600	0.0000	0.0000	0.0000	0.0000;
	26353	26354	0.000298	0.001148	0	0	0	0	0	0	1	0	0	10.4100	2.0500	-10.4100	-2.0500	0.0000	0.0000	0.0000	0.0000;
	26355	26357	0.022671	0.111737	0.01104	124.91	0	0	0	0	1	0	0	23.2500	-13.9200	-23.0900	13.5200	0.0000	0.0000	0.0000	0.0000;
	26762	26356	0.022692	0.083457	0.00906	138.5	0	0	0	0	1	0	0	66.3300	-8.2300	-65.3400	10.9400	0.0000	0.0000	0.0000	0.0000;
	26360	26358	0.008251	0.028048	0.00384	108.56	0	0	0	0	1	0	0	7.3300	1.7700	-7.3200	-2.1400	0.0000	0.0000	0.0000	0.0000;
	26358	26361	0.00918	0.03787	0.00567	124.66	0	0	0	0	1	0	0	31.8700	4.1600	-31.7700	-4.3300	0.0000	0.0000	0.0000	0.0000;
	26358	26363	0.022354	0.075871	0.01134	128.32	0	0	0	0	1	0	0	-45.4400	-6.8500	45.9200	7.3200	0.0000	0.0000	0.0000	0.0000;
	26361	26359	0.008027	0.040046	0.00721	117.16	0	0	0	0	1	0	0	16.9100	3.0200	-16.8900	-3.6000	0.0000	0.0000	0.0000	0.0000;
	26374	26360	0.024935	0.095031	0.00634	125.46	0	0	0	0	1	0	0	36.8900	7.9900	-36.5400	-7.3000	0.0000	0.0000	0.0000	0.0000;
	26362	26363	0.000256	0.001164	0	0	0	0	0	0	1	0	0	-18.0600	-5.1400	18.0600	5.1400	0.0000	0.0000	0.0000	0.0000;
	26865	26363	0.008856	0.043545	0.00558	134.12	0	0	0	0	1	0	0	64.3500	13.6900	-63.9800	-12.4600	0.0000	0.0000	0.0000	0.0000;
	26380	26364	0.014343	0.063036	0.00591	137.18	0	0	0	0	1	0	0	-77.9400	-8.4600	78.8300	11.7900	0.0000	0.0000	0.0000	0.0000;
	26865	26364	0.005637	0.024766	0.00214	141.29	0	0	0	0	1	0	0	102.9600	22.7800	-102.3600	-20.3600	0.0000	0.0000	0.0000	0.0000;
	26365	26366	0.000294	0.001039	0	0	0	0	0	0	1	0	0	19.9800	7.6700	-19.9800	-7.6700	0.0000	0.0000	0.0000	0.0000;
	26367	26365	0.013069	0.045191	0.00532	126.91	0	0	0	0	1	0	0	38.9000	8.2800	-38.6900	-8.0900	0.0000	0.0000	0.0000	0.0000;
	26365	26378	0.004817	0.017909	0.00199	137.81	0	0	0	0	1	0	0	-84.4600	-20.6900	84.8300	21.8800	0.0000	0.0000	0.0000	0.0000;
	26367	26370	0.008305	0.038196	0.00319	126.51	0	0	0	0	1	0	0	40.0100	12.9900	-39.8600	-12.6300	0.0000	0.0000	0.0000	0.0000;
	26374	26367	0.007092	0.035108	0.00298	148.57	0	0	0	0	1	0	0	89.3900	24.5300	-88.8000	-21.8900	0.0000	0.0000	0.0000	0.0000;
	26374	26367	0.007092	0.035108	0.00298	148.57	0	0	0	0	1	0	0	89.3900	24.5300	-88.8000	-21.8900	0.0000	0.0000	0.0000	0.0000;
	26626	26367	0.009211	0.03957	0.00332	129.97	0	0	0	0	1	0	0	-53.5300	-11.7300	53.8200	12.6100	0.0000	0.0000	0.0000	0.0000;
	26367	26628	0.008665	0.03281	0.00839	112.69	0	0	0	0	1	0	0	13.4400	2.3600	-13.4300	-3.1400	0.0000	0.0000	0.0000	0.0000;
	26368	26369	0.000253	0.001011	0	0	0	0	0	0	1	0	0	32.4300	5.1800	-32.4200	-5.1700	0.0000	0.0000	0.0000	0.0000;
	26368	26372	0.008097	0.037036	0.00413	122.61	0	0	0	0	1	0	0	29.1400	7.8700	-29.0600	-7.9300	0.0000	0.0000	0.0000	0.0000;
	26368	26374	0.018731	0.074199	0.00835	132.35	0	0	0	0	1	0	0	-61.5700	-13.0600	62.3200	15.2000	0.0000	0.0000	0.0000	0.0000;
	26370	26371	0.000278	0.001001	0	0	0	0	0	0	1	0	0	65.7400	29.4000	-65.7300	-29.3400	0.0000	0.0000	0.0000	0.0000;
	26628	26370	0.004885	0.018773	0.00364	131.72	0	0	0	0	1	0	0	58.0900	17.8000	-57.9100	-17.4600	0.0000	0.0000	0.0000	0.0000;
	26370	26634	0.009761	0.045233	0.00356	118.04	0	0	0	0	1	0	0	18.8800	4.5900	-18.8400	-4.7700	0.0000	0.0000	0.0000	0.0000;
	26370	26663	0.012344	0.055319	0.00448	113.37	0	0	0	0	1	0	0	13.1500	-3.9000	-13.1200	3.5700	0.0000	0.0000	0.0000	0.0000;
	26372	26634	0.009659	0.049537	0.00591	104.7	0	0	0	0	1	0	0	-3.3600	-1.1300	3.3600	0.5600	0.0000	0.0000	0.0000	0.0000;
	26374	26373	0.000369	0.022427	0	520.15	0	0	1	0	1	0	0	-176.6800	-51.1500	176.8000	58.5400	0.0000	0.0000	0.0000	0.0000;
	26374	26373	0.000369	0.022427	0	520.15	0	0	1	0	1	0	0	-176.6800	-51.1500	176.8000	58.5400	0.0000	0.0000	0.0000	0.0000;
	26374	26373	0.000369	0.022427	0	520.15	0	0	1	0	1	0	0	-176.6800	-51.1500	176.8000	58.5400	0.0000	0.0000	0.0000	0.0000;
	26373	26375	0.000299	0.001196	0	0	0	0	0	0	1	0	0	-530.4000	-175.6300	531.2800	179.1800	0.0000	0.0000	0.0000	0.0000;
	26374	26378	0.007703	0.03652	0.00788	150.7	0	0	0	0	1	0	0	92.6500	23.7900	-91.9700	-21.3200	0.0000	0.0000	0.0000	0.0000;
	26374	26378	0.007703	0.03652	0.00788	150.7	0	0	0	0	1	0	0	92.6500	23.7900	-91.9700	-21.3200	0.0000	0.0000	0.0000	0.0000;
	26375	26867	0.000711	0.011197	0.3635	1191.04	0	0	0	0	1	0	0	-277.0100	-61.9600	277.5400	31.4800	0.0000	0.0000	0.0000	0.0000;
	26375	26943	0.000351	0.004239	0.17934	1270.33	0	0	0	0	1	0	0	-427.2700	-35.4000	427.8800	23.6800	0.0000	0.0000	0.0000	0.0000;
	26375	27049	0.001399	0.017329	0.40371	1153.28	0	0	0	0	1	0	0	173.0000	-81.8200	-172.5500	44.1900	0.0000	0.0000	0.0000	0.0000;
	26376	26377	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-23.8100	-7.2100	23.8100	7.2200	0.0000	0.0000	0.0000	0.0000;
	26623	26377	0.005302	0.025066	0.00236	123.99	0	0	0	0	1	0	0	-31.3100	-9.6400	31.3600	9.6900	0.0000	0.0000	0.0000	0.0000;
	26377	26628	0.005064	0.022289	0.00332	130.46	0	0	0	0	1	0	0	-55.1700	-16.9000	55.3400	17.3300	0.0000	0.0000	0.0000	0.0000;
	26378	26379	0.000294	0.001191	0	0	0	0	0	0	1	0	0	35.2600	9.0400	-35.2500	-9.0200	0.0000	0.0000	0.0000	0.0000;
	26760	26380	0.028091	0.119023	0.01076	136.31	0	0	0	0	1	0	0	-69.6200	-0.0300	71.0600	5.1200	0.0000	0.0000	0.0000	0.0000;
	26382	26383	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-26.4300	-2.6000	26.4400	2.6100	0.0000	0.0000	0.0000	0.0000;
	26383	26385	0.010211	0.048857	0.00743	120.39	0	0	0	0	1	0	0	19.9300	-10.6200	-19.8800	10.1000	0.0000	0.0000	0.0000	0.0000;
	26383	26527	0.007283	0.036475	0.00542	129.54	0	0	0	0	1	0	0	-46.3600	8.0100	46.5200	-7.7700	0.0000	0.0000	0.0000	0.0000;
	26384	26385	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-15.3400	-11.8200	15.3400	11.8200	0.0000	0.0000	0.0000	0.0000;
	26411	26385	0.009745	0.042363	0.00608	130.09	0	0	0	0	1	0	0	53.3800	19.1100	-53.0800	-18.4500	0.0000	0.0000	0.0000	0.0000;
	26385	26422	0.009657	0.041985	0.00316	132.43	0	0	0	0	1	0	0	57.6100	-3.4700	-57.3000	4.5100	0.0000	0.0000	0.0000	0.0000;
	26387	26386	0.000353	0.02102	0	409.61	0	0	1.01875	0	1	0	0	-164.1700	-62.1400	164.2800	68.3200	0.0000	0.0000	0.0000	0.0000;
	26386	26388	0.000283	0.001065	0	0	0	0	0	0	1	0	0	47.7900	4.0000	-47.7800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	26386	26487	0.001124	0.014037	0.19258	1187.43	0	0	0	0	1	0	0	279.9300	-54.1700	-279.0900	43.8400	0.0000	0.0000	0.0000	0.0000;
	26562	26386	0.000941	0.01102	0.24137	1237.73	0	0	0	0	1	0	0	373.3500	-10.7000	-372.1400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	26386	26867	0.001098	0.014	0.35199	1305.15	0	0	0	0	1	0	0	-507.6800	46.5700	510.3500	-50.3400	0.0000	0.0000	0.0000	0.0000;
	26389	26387	0.007173	0.033732	0.00252	132.85	0	0	0	0	1	0	0	-67.5600	-29.5700	67.9300	31.0300	0.0000	0.0000	0.0000	0.0000;
	26387	26410	0.021643	0.096442	0.00707	120.72	0	0	0	0	1	0	0	26.0800	7.8300	-25.9300	-7.9200	0.0000	0.0000	0.0000	0.0000;
	26411	26387	0.009966	0.045354	0.00273	134.86	0	0	0	0	1	0	0	-69.6600	-21.3000	70.1600	23.2900	0.0000	0.0000	0.0000	0.0000;
	26389	26396	0.006792	0.037371	0.00572	122.41	0	0	0	0	1	0	0	33.9700	28.6800	-33.8400	-28.5800	0.0000	0.0000	0.0000	0.0000;
	26410	26389	0.010018	0.049576	0.01692	106.66	0	0	0	0	1	0	0	-4.3600	3.7300	4.3700	-5.5000	0.0000	0.0000	0.0000	0.0000;
	26396	26390	0.005722	0.024894	0.00318	114.24	0	0	0	0	1	0	0	-7.9900	16.6000	8.0100	-16.8400	0.0000	0.0000	0.0000	0.0000;
	26390	26398	0.015242	0.0742	0.0109	112.52	0	0	0	0	1	0	0	-6.6900	-9.5300	6.7000	8.4900	0.0000	0.0000	0.0000	0.0000;
	26428	26390	0.004988	0.018189	0.00257	122.74	0	0	0	0	1	0	0	28.0300	-15.0900	-27.9800	15.0000	0.0000	0.0000	0.0000	0.0000;
	26391	26424	0.006999	0.043593	0.00609	133.68	0	0	0	0	1	0	0	63.2500	8.3100	-62.9800	-7.2400	0.0000	0.0000	0.0000	0.0000;
	26602	26391	0.008664	0.033696	0.00329	139.04	0	0	0	0	1	0	0	90.5800	15.4100	-89.9000	-13.1000	0.0000	0.0000	0.0000	0.0000;
	26392	26395	0.0001	-0.002649	0	659.47	0	0	1	0	1	0	0	41.8300	11.9600	-41.8300	-12.0100	0.0000	0.0000	0.0000	0.0000;
	26392	26396	0.000217	0.001019	0	0	0	0	0	0	1	0	0	-41.8300	-11.9600	41.8300	11.9800	0.0000	0.0000	0.0000	0.0000;
	26392	26397	0.000282	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26393	26395	0.001336	0.036434	0	329.73	0	0	1	0	1	0	0	-41.8000	-11.3400	41.8300	12.0100	0.0000	0.0000	0.0000	0.0000;
	26394	26395	0.001336	0.036434	0	329.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26398	26399	0.015095	0.055135	0.00419	113.82	0	0	0	0	1	0	0	13.8100	-22.1600	-13.7200	22.0800	0.0000	0.0000	0.0000	0.0000;
	26675	26398	0.015236	0.047441	0.00529	125.84	0	0	0	0	1	0	0	33.2900	-13.1300	-33.1000	13.1700	0.0000	0.0000	0.0000	0.0000;
	26399	26679	0.012025	0.057337	0.00819	85.93	0	0	0	0	1	0	0	1.1400	-23.7900	-1.0800	23.2100	0.0000	0.0000	0.0000	0.0000;
	26400	26782	0.016038	0.069258	0.00632	127.52	0	0	0	0	1	0	0	42.7000	-39.1400	-42.1800	40.7200	0.0000	0.0000	0.0000	0.0000;
	26785	26400	0.003536	0.015401	0.00266	132.57	0	0	0	0	1	0	0	61.9600	-37.5300	-61.7800	38.0500	0.0000	0.0000	0.0000	0.0000;
	26401	26402	0.00022	0.001184	0	0	0	0	0	0	1	0	0	19.0800	5.8500	-19.0800	-5.8500	0.0000	0.0000	0.0000	0.0000;
	26403	26401	0.011767	0.045024	0.00596	135.63	0	0	0	0	1	0	0	68.7700	2.2200	-68.2300	-0.7400	0.0000	0.0000	0.0000	0.0000;
	26401	26421	0.008934	0.041163	0.00727	130.11	0	0	0	0	1	0	0	49.1400	-5.1100	-48.9300	5.3800	0.0000	0.0000	0.0000	0.0000;
	26403	26721	0.022474	0.079372	0.01023	147.08	0	0	0	0	1	0	0	-80.1000	1.7500	81.5100	2.1600	0.0000	0.0000	0.0000	0.0000;
	26403	26721	0.022474	0.079372	0.01023	147.08	0	0	0	0	1	0	0	-80.1000	1.7500	81.5100	2.1600	0.0000	0.0000	0.0000	0.0000;
	26785	26403	0.011485	0.043445	0.00405	140.41	0	0	0	0	1	0	0	-93.1500	23.8800	94.1900	-20.3500	0.0000	0.0000	0.0000	0.0000;
	26403	26788	0.022373	0.099443	0.01316	124.54	0	0	0	0	1	0	0	-30.1900	5.2100	30.4000	-5.6400	0.0000	0.0000	0.0000	0.0000;
	26406	26404	0.012248	0.052746	0.00564	114.89	0	0	0	0	1	0	0	11.4600	-6.3000	-11.4400	5.8400	0.0000	0.0000	0.0000	0.0000;
	26404	26412	0.009308	0.041088	0.00303	114.16	0	0	0	0	1	0	0	-17.3600	-21.9900	17.4300	22.0200	0.0000	0.0000	0.0000	0.0000;
	26404	26419	0.010809	0.045289	0.00767	99.94	0	0	0	0	1	0	0	3.8000	1.7200	-3.8000	-2.4600	0.0000	0.0000	0.0000	0.0000;
	26405	26406	0.000238	0.001094	0	0	0	0	0	0	1	0	0	-48.4000	-20.2900	48.4100	20.3200	0.0000	0.0000	0.0000	0.0000;
	26505	26406	0.011911	0.056788	0.00669	132.44	0	0	0	0	1	0	0	60.3300	15.5300	-59.8700	-14.0100	0.0000	0.0000	0.0000	0.0000;
	26407	26408	0.012185	0.053456	0.00988	111.78	0	0	0	0	1	0	0	-10.5400	1.5900	10.5600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	26407	26688	0.018634	0.084348	0.01367	104.35	0	0	0	0	1	0	0	3.6200	-2.7700	-3.6100	1.3200	0.0000	0.0000	0.0000	0.0000;
	26686	26408	0.021695	0.087263	0.00869	121.02	0	0	0	0	1	0	0	25.5000	0.2400	-25.3700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	26409	26488	0.009191	0.045949	0.00525	134.43	0	0	0	0	1	0	0	-70.6900	-21.9200	71.1600	23.7300	0.0000	0.0000	0.0000	0.0000;
	26490	26409	0.018345	0.056886	0.00621	126.37	0	0	0	0	1	0	0	-40.5500	-18.3800	40.9000	18.8300	0.0000	0.0000	0.0000	0.0000;
	26412	26423	0.014897	0.065893	0.01019	121.01	0	0	0	0	1	0	0	-29.2200	-23.1000	29.4200	22.9500	0.0000	0.0000	0.0000	0.0000;
	26413	26414	0.01277	0.064246	0.0123	114.9	0	0	0	0	1	0	0	13.4400	-8.1500	-13.4200	7.0200	0.0000	0.0000	0.0000	0.0000;
	26423	26413	0.008812	0.041645	0.00488	144.81	0	0	0	0	1	0	0	69.1700	-3.3000	-68.7600	4.7100	0.0000	0.0000	0.0000	0.0000;
	26423	26413	0.008812	0.041645	0.00488	144.81	0	0	0	0	1	0	0	69.1700	-3.3000	-68.7600	4.7100	0.0000	0.0000	0.0000	0.0000;
	26476	26413	0.01607	0.064491	0.01068	129.29	0	0	0	0	1	0	0	-48.8100	11.6600	49.2000	-11.1900	0.0000	0.0000	0.0000	0.0000;
	26413	26490	0.00919	0.03936	0.00633	129.96	0	0	0	0	1	0	0	49.0300	5.8700	-48.8100	-5.5900	0.0000	0.0000	0.0000	0.0000;
	26415	26414	0.006907	0.031393	0.0036	121.21	0	0	0	0	1	0	0	30.4500	30.1500	-30.3300	-29.9900	0.0000	0.0000	0.0000	0.0000;
	26417	26414	0.01226	0.051237	0.00387	115.06	0	0	0	0	1	0	0	-18.5600	-19.4800	18.6400	19.4400	0.0000	0.0000	0.0000	0.0000;
	26415	26416	0.000206	0.001181	0	0	0	0	0	0	1	0	0	24.5700	10.0500	-24.5700	-10.0500	0.0000	0.0000	0.0000	0.0000;
	26488	26415	0.006448	0.0333	0.00637	140.84	0	0	0	0	1	0	0	105.7000	21.9100	-105.0100	-19.0500	0.0000	0.0000	0.0000	0.0000;
	26491	26415	0.004767	0.021762	0.00284	128.84	0	0	0	0	1	0	0	-49.3400	21.4900	49.4700	-21.2000	0.0000	0.0000	0.0000	0.0000;
	26417	26422	0.010872	0.029545	0.00458	126.19	0	0	0	0	1	0	0	-33.2500	10.1100	33.3800	-10.2300	0.0000	0.0000	0.0000	0.0000;
	26419	26418	0.012287	0.047362	0.00356	121.88	0	0	0	0	1	0	0	-25.5600	-4.2500	25.6500	4.2300	0.0000	0.0000	0.0000	0.0000;
	26418	26507	0.008512	0.033801	0.00376	114.01	0	0	0	0	1	0	0	-12.0300	-6.7300	12.0500	6.4200	0.0000	0.0000	0.0000	0.0000;
	26418	26513	0.012184	0.049685	0.01095	131.85	0	0	0	0	1	0	0	-58.2800	-12.1200	58.7100	12.7900	0.0000	0.0000	0.0000	0.0000;
	26420	26421	0.000204	0.001175	0	0	0	0	0	0	1	0	0	-15.8900	-10.2500	15.8900	10.2500	0.0000	0.0000	0.0000	0.0000;
	26954	26423	0.007842	0.03392	0.00411	151.34	0	0	0	0	1	0	0	96.0300	12.0700	-95.3400	-9.5300	0.0000	0.0000	0.0000	0.0000;
	26954	26423	0.007842	0.03392	0.00411	151.34	0	0	0	0	1	0	0	96.0300	12.0700	-95.3400	-9.5300	0.0000	0.0000	0.0000	0.0000;
	26424	26425	0.000232	0.001089	0	0	0	0	0	0	1	0	0	47.3800	14.7900	-47.3700	-14.7700	0.0000	0.0000	0.0000	0.0000;
	26424	26426	0.005248	0.023257	0.00256	127.97	0	0	0	0	1	0	0	-46.3600	-2.8900	46.4700	3.1100	0.0000	0.0000	0.0000	0.0000;
	26428	26424	0.008377	0.028926	0.00259	132.69	0	0	0	0	1	0	0	-61.6400	5.4900	61.9600	-4.6700	0.0000	0.0000	0.0000	0.0000;
	26426	26427	0.00025	0.001174	0	0	0	0	0	0	1	0	0	23.6900	9.8600	-23.6900	-9.8500	0.0000	0.0000	0.0000	0.0000;
	26426	26520	0.005947	0.0225	0.00236	135.01	0	0	0	0	1	0	0	-70.1600	-12.9700	70.4500	13.8300	0.0000	0.0000	0.0000	0.0000;
	26520	26429	0.010091	0.041993	0.00275	103.11	0	0	0	0	1	0	0	-2.9900	-9.5500	3.0000	9.3000	0.0000	0.0000	0.0000	0.0000;
	26429	26556	0.00653	0.027551	0.00331	110.58	0	0	0	0	1	0	0	-6.7000	4.0000	6.7000	-4.3300	0.0000	0.0000	0.0000	0.0000;
	26429	26560	0.007906	0.032778	0.00437	117.82	0	0	0	0	1	0	0	-19.9900	-19.5500	20.0500	19.3200	0.0000	0.0000	0.0000	0.0000;
	26431	26430	0.011305	0.051531	0.00619	134.15	0	0	0	0	1	0	0	-57.0700	-9.0200	57.4300	9.9700	0.0000	0.0000	0.0000	0.0000;
	26438	26430	0.039195	0.152352	0.01444	137	0	0	0	0	1	0	0	72.2800	-34.3800	-69.8500	42.3100	0.0000	0.0000	0.0000	0.0000;
	26432	26435	0.0001	-0.001937	0	631.16	0	0	1	0	1	0	0	26.4600	0.8600	-26.4600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	26432	26436	0.000227	0.001022	0	0	0	0	0	0	1	0	0	-26.4600	-0.8600	26.4700	0.8700	0.0000	0.0000	0.0000	0.0000;
	26432	26437	0.00028	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26433	26435	0.001763	0.046114	0	315.58	0	0	1	0	1	0	0	-26.4500	-0.5500	26.4600	0.8800	0.0000	0.0000	0.0000	0.0000;
	26434	26435	0.001763	0.046114	0	315.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26436	26438	0.020178	0.070187	0.00981	135.15	0	0	0	0	1	0	0	-69.7000	-2.2400	70.6900	4.6900	0.0000	0.0000	0.0000	0.0000;
	26436	26449	0.019033	0.065729	0.00559	127.7	0	0	0	0	1	0	0	43.2300	1.3700	-42.8700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	26439	26440	0.000217	0.001041	0	0	0	0	0	0	1	0	0	21.1200	4.5700	-21.1200	-4.5600	0.0000	0.0000	0.0000	0.0000;
	26441	26439	0.015834	0.076992	0.01005	119.93	0	0	0	0	1	0	0	-22.6900	7.9200	22.7700	-8.5700	0.0000	0.0000	0.0000	0.0000;
	26443	26442	0.014509	0.065644	0.00779	125.52	0	0	0	0	1	0	0	-27.5000	-1.3900	27.6100	1.0500	0.0000	0.0000	0.0000	0.0000;
	27060	26442	0.018414	0.085943	0.01148	130.97	0	0	0	0	1	0	0	40.0400	7.2400	-39.7600	-7.1400	0.0000	0.0000	0.0000	0.0000;
	26443	26444	0.011203	0.049042	0.00677	133.28	0	0	0	0	1	0	0	-44.0100	0.1000	44.2200	0.1000	0.0000	0.0000	0.0000	0.0000;
	27011	26444	0.015708	0.071065	0.00986	141.25	0	0	0	0	1	0	0	60.5600	8.0300	-60.0100	-6.6300	0.0000	0.0000	0.0000	0.0000;
	26445	26446	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-26.2700	73.4600	26.2800	-73.4000	0.0000	0.0000	0.0000	0.0000;
	26466	26446	0.006263	0.025093	0.00262	108.75	0	0	0	0	1	0	0	8.9300	-50.5000	-8.7700	50.8400	0.0000	0.0000	0.0000	0.0000;
	26446	26479	0.015715	0.062048	0.00488	118.16	0	0	0	0	1	0	0	-17.5100	22.5600	17.6300	-22.6000	0.0000	0.0000	0.0000	0.0000;
	26447	26448	0.00026	0.001087	0	0	0	0	0	0	1	0	0	32.5600	8.4100	-32.5500	-8.4000	0.0000	0.0000	0.0000	0.0000;
	26466	26447	0.009712	0.040751	0.00738	117.21	0	0	0	0	1	0	0	-14.6200	37.1300	14.7700	-37.2700	0.0000	0.0000	0.0000	0.0000;
	26483	26447	0.006758	0.028643	0.00247	129.34	0	0	0	0	1	0	0	47.5300	-28.2600	-47.3200	28.8600	0.0000	0.0000	0.0000	0.0000;
	26449	26450	0.000207	0.001065	0	0	0	0	0	0	1	0	0	10.5100	1.2400	-10.5100	-1.2400	0.0000	0.0000	0.0000	0.0000;
	26453	26449	0.015764	0.06137	0.0104	124.95	0	0	0	0	1	0	0	-32.1900	0.2200	32.3600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	26456	26451	0.010425	0.045622	0.0082	135.46	0	0	0	0	1	0	0	72.1900	39.5500	-71.5300	-37.5100	0.0000	0.0000	0.0000	0.0000;
	26462	26451	0.008956	0.041662	0.00312	127.47	0	0	0	0	1	0	0	-42.6700	-26.3200	42.8900	27.0600	0.0000	0.0000	0.0000	0.0000;
	26452	26455	0.007891	0.041577	0.00273	115.7	0	0	0	0	1	0	0	-12.6300	0.9500	12.6500	-1.1400	0.0000	0.0000	0.0000	0.0000;
	26477	26452	0.023492	0.102905	0.00706	112.29	0	0	0	0	1	0	0	12.8500	4.5200	-12.8100	-4.9900	0.0000	0.0000	0.0000	0.0000;
	26453	26454	0.000227	0.001159	0	0	0	0	0	0	1	0	0	25.7200	3.3600	-25.7200	-3.3500	0.0000	0.0000	0.0000	0.0000;
	26455	26453	0.006241	0.028609	0.00405	127.63	0	0	0	0	1	0	0	-41.5600	-6.1000	41.6700	6.2400	0.0000	0.0000	0.0000	0.0000;
	26465	26453	0.009564	0.033804	0.00393	125.78	0	0	0	0	1	0	0	35.3400	9.9100	-35.2100	-9.8200	0.0000	0.0000	0.0000	0.0000;
	26456	26457	0.000279	0.001099	0	0	0	0	0	0	1	0	0	48.7800	11.8100	-48.7700	-11.7800	0.0000	0.0000	0.0000	0.0000;
	26468	26456	0.009453	0.03624	0.00516	141.7	0	0	0	0	1	0	0	60.9100	-32.3400	-60.4800	33.4100	0.0000	0.0000	0.0000	0.0000;
	26468	26456	0.009453	0.03624	0.00516	141.7	0	0	0	0	1	0	0	60.9100	-32.3400	-60.4800	33.4100	0.0000	0.0000	0.0000	0.0000;
	26458	26459	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-34.1800	-11.9300	34.1800	11.9500	0.0000	0.0000	0.0000	0.0000;
	26459	26465	0.024259	0.100539	0.00814	130.08	0	0	0	0	1	0	0	51.9000	14.6700	-51.2100	-12.6300	0.0000	0.0000	0.0000	0.0000;
	26459	26468	0.007195	0.029663	0.00399	138.3	0	0	0	0	1	0	0	-86.0800	-26.6100	86.6500	28.5300	0.0000	0.0000	0.0000	0.0000;
	26460	26461	0.000271	0.001109	0	0	0	0	0	0	1	0	0	51.3500	7.1200	-51.3400	-7.0900	0.0000	0.0000	0.0000	0.0000;
	26464	26460	0.015922	0.052975	0.00456	121.04	0	0	0	0	1	0	0	-30.0600	-25.4600	30.3000	25.8300	0.0000	0.0000	0.0000	0.0000;
	26460	26468	0.00729	0.032293	0.00444	136.71	0	0	0	0	1	0	0	-81.6600	-32.9500	82.2100	34.9300	0.0000	0.0000	0.0000	0.0000;
	26462	26465	0.007876	0.03569	0.00526	116.27	0	0	0	0	1	0	0	16.0700	15.3000	-16.0300	-15.6400	0.0000	0.0000	0.0000	0.0000;
	26463	26464	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-78.5800	-14.0600	78.5900	14.1300	0.0000	0.0000	0.0000	0.0000;
	26464	26485	0.016294	0.077652	0.01434	130.29	0	0	0	0	1	0	0	-48.5400	11.3300	48.9500	-10.7800	0.0000	0.0000	0.0000	0.0000;
	26468	26466	0.009272	0.041154	0.00454	124.92	0	0	0	0	1	0	0	38.2700	-2.3900	-38.1400	2.4800	0.0000	0.0000	0.0000	0.0000;
	26467	26470	0.001557	0.08158	0	497	0	0	1	0	1	0	0	329.6300	32.4600	-328.0400	50.9000	0.0000	0.0000	0.0000	0.0000;
	26467	26471	0.000271	0.001172	0	0	0	0	0	0	1	0	0	54.6000	20.3700	-54.5900	-20.3300	0.0000	0.0000	0.0000	0.0000;
	26487	26467	0.000731	0.009268	0.23196	1291.04	0	0	0	0	1	0	0	483.5800	15.3000	-482.0000	-20.2600	0.0000	0.0000	0.0000	0.0000;
	26685	26467	0.001367	0.01941	0.3805	1189.97	0	0	0	0	1	0	0	-264.1900	-14.4600	265.0900	-13.5300	0.0000	0.0000	0.0000	0.0000;
	26468	26470	-0.000883	-0.046274	0	472	0	0	1	0	1	0	0	-328.9400	3.6200	328.0400	-50.9000	0.0000	0.0000	0.0000	0.0000;
	26469	26470	0.0046	0.240962	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26472	26473	0.000245	0.001051	0	0	0	0	0	0	1	0	0	24.3500	3.6800	-24.3400	-3.6700	0.0000	0.0000	0.0000	0.0000;
	26474	26472	0.015436	0.066174	0.00628	108.95	0	0	0	0	1	0	0	-5.7200	4.9300	5.7300	-5.4900	0.0000	0.0000	0.0000	0.0000;
	26475	26474	0.009789	0.052407	0.00443	105.62	0	0	0	0	1	0	0	-1.0400	-16.4300	1.0600	16.1500	0.0000	0.0000	0.0000	0.0000;
	26474	26485	0.010404	0.049893	0.00444	114.12	0	0	0	0	1	0	0	-19.8600	-21.9300	19.9500	21.9500	0.0000	0.0000	0.0000	0.0000;
	26757	26475	0.014061	0.059172	0.00744	117.5	0	0	0	0	1	0	0	12.5900	-13.6500	-12.5400	13.1600	0.0000	0.0000	0.0000	0.0000;
	26481	26476	0.027952	0.104658	0.00908	127.43	0	0	0	0	1	0	0	-41.0700	14.9600	41.5800	-13.9700	0.0000	0.0000	0.0000	0.0000;
	26478	26477	0.01163	0.054147	0.00691	118.4	0	0	0	0	1	0	0	22.1600	5.2600	-22.1000	-5.6400	0.0000	0.0000	0.0000	0.0000;
	26479	26480	0.000249	0.001196	0	0	0	0	0	0	1	0	0	8.8200	2.1500	-8.8200	-2.1500	0.0000	0.0000	0.0000	0.0000;
	26479	26481	0.009834	0.052509	0.00615	125.14	0	0	0	0	1	0	0	-32.1200	18.6500	32.2500	-18.6000	0.0000	0.0000	0.0000	0.0000;
	26482	26483	0.007473	0.032188	0.00321	138.01	0	0	0	0	1	0	0	82.3800	-18.5600	-81.8500	20.5000	0.0000	0.0000	0.0000	0.0000;
	26482	26485	0.00815	0.038109	0.00349	137.71	0	0	0	0	1	0	0	87.1900	21.0000	-86.5400	-18.3300	0.0000	0.0000	0.0000	0.0000;
	26492	26482	0.019014	0.068739	0.01062	155.26	0	0	0	0	1	0	0	105.7800	19.7700	-103.7400	-13.4800	0.0000	0.0000	0.0000	0.0000;
	26492	26482	0.019014	0.068739	0.01062	155.26	0	0	0	0	1	0	0	105.7800	19.7700	-103.7400	-13.4800	0.0000	0.0000	0.0000	0.0000;
	26483	26484	0.000256	0.001098	0	0	0	0	0	0	1	0	0	34.3300	7.7600	-34.3200	-7.7500	0.0000	0.0000	0.0000	0.0000;
	26485	26486	0.000295	0.001077	0	0	0	0	0	0	1	0	0	17.6400	7.1700	-17.6400	-7.1600	0.0000	0.0000	0.0000	0.0000;
	26488	26487	0.000426	0.023654	0	498.73	0	0	1.0125	0	1	0	0	-147.4400	-32.5300	147.5300	37.5900	0.0000	0.0000	0.0000	0.0000;
	26488	26487	0.000426	0.023654	0	498.73	0	0	1.0125	0	1	0	0	-147.4400	-32.5300	147.5300	37.5900	0.0000	0.0000	0.0000	0.0000;
	26488	26487	0.000426	0.023654	0	498.73	0	0	1.0125	0	1	0	0	-147.4400	-32.5300	147.5300	37.5900	0.0000	0.0000	0.0000	0.0000;
	26487	26489	0.0002	0.001098	0	0	0	0	0	0	1	0	0	62.7600	15.3100	-62.7500	-15.2600	0.0000	0.0000	0.0000	0.0000;
	26963	26487	0.000804	0.008744	0.14504	1406.62	0	0	0	0	1	0	0	713.5900	-7.4400	-709.8400	32.4400	0.0000	0.0000	0.0000	0.0000;
	26492	26488	0.004173	0.020014	0.00191	158.68	0	0	0	0	1	0	0	-88.1700	-16.0300	88.4900	17.3200	0.0000	0.0000	0.0000	0.0000;
	26492	26488	0.004173	0.020014	0.00191	158.68	0	0	0	0	1	0	0	-88.1700	-16.0300	88.4900	17.3200	0.0000	0.0000	0.0000	0.0000;
	26492	26488	0.004173	0.020014	0.00191	158.68	0	0	0	0	1	0	0	-88.1700	-16.0300	88.4900	17.3200	0.0000	0.0000	0.0000	0.0000;
	26761	26491	0.008991	0.033174	0.00628	121.39	0	0	0	0	1	0	0	-25.9800	30.6600	26.1200	-30.8300	0.0000	0.0000	0.0000	0.0000;
	26492	26493	0.000283	0.001029	0	0	0	0	0	0	1	0	0	52.9600	8.5700	-52.9500	-8.5500	0.0000	0.0000	0.0000	0.0000;
	26496	26494	0.008935	0.039964	0.00472	117.07	0	0	0	0	1	0	0	-16.2000	-14.0600	16.2400	13.7400	0.0000	0.0000	0.0000	0.0000;
	26495	26496	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-23.7400	-6.6000	23.7400	6.6000	0.0000	0.0000	0.0000	0.0000;
	26502	26496	0.022541	0.085997	0.00759	130.07	0	0	0	0	1	0	0	-47.9000	-5.1300	48.4200	6.3500	0.0000	0.0000	0.0000	0.0000;
	26500	26497	0.004629	0.024904	0.00398	123.88	0	0	0	0	1	0	0	27.4000	-5.8600	-27.3600	5.6400	0.0000	0.0000	0.0000	0.0000;
	26501	26497	0.006285	0.029972	0.00381	142.44	0	0	0	0	1	0	0	60.7300	9.1000	-60.5000	-8.3900	0.0000	0.0000	0.0000	0.0000;
	26501	26497	0.006285	0.029972	0.00381	142.44	0	0	0	0	1	0	0	60.7300	9.1000	-60.5000	-8.3900	0.0000	0.0000	0.0000	0.0000;
	26988	26497	0.015523	0.079323	0.00834	144.61	0	0	0	0	1	0	0	-63.5900	2.1900	64.2200	0.2000	0.0000	0.0000	0.0000	0.0000;
	26988	26497	0.015523	0.079323	0.00834	144.61	0	0	0	0	1	0	0	-63.5900	2.1900	64.2200	0.2000	0.0000	0.0000	0.0000	0.0000;
	26498	26499	0.000293	0.001049	0	0	0	0	0	0	1	0	0	19.9200	12.0000	-19.9200	-12.0000	0.0000	0.0000	0.0000	0.0000;
	26498	26500	0.00595	0.029369	0.00508	135.41	0	0	0	0	1	0	0	67.8500	7.5400	-67.5800	-6.7200	0.0000	0.0000	0.0000	0.0000;
	26498	26950	0.010682	0.053221	0.00795	139.26	0	0	0	0	1	0	0	-87.7700	-19.5400	88.6100	22.8900	0.0000	0.0000	0.0000	0.0000;
	26501	26950	0.01554	0.078398	0.00925	144.94	0	0	0	0	1	0	0	-70.6900	-10.2700	71.4600	13.1800	0.0000	0.0000	0.0000	0.0000;
	26501	26950	0.01554	0.078398	0.00925	144.94	0	0	0	0	1	0	0	-70.6900	-10.2700	71.4600	13.1800	0.0000	0.0000	0.0000	0.0000;
	26503	26504	0.000271	0.001031	0	0	0	0	0	0	1	0	0	20.0700	4.6800	-20.0700	-4.6700	0.0000	0.0000	0.0000	0.0000;
	26505	26508	0.007698	0.038433	0.00353	141.82	0	0	0	0	1	0	0	-60.1400	-10.8300	60.4300	11.8800	0.0000	0.0000	0.0000	0.0000;
	26505	26508	0.007698	0.038433	0.00353	141.82	0	0	0	0	1	0	0	-60.1400	-10.8300	60.4300	11.8800	0.0000	0.0000	0.0000	0.0000;
	26528	26505	0.007333	0.03512	0.00328	120.45	0	0	0	0	1	0	0	-24.2900	6.3700	24.3300	-6.4800	0.0000	0.0000	0.0000	0.0000;
	26506	26528	0.004293	0.023413	0.0024	100.83	0	0	0	0	1	0	0	-1.5700	1.9700	1.5700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	26698	26506	0.005532	0.024183	0.00222	120.59	0	0	0	0	1	0	0	25.3000	5.5400	-25.2700	-5.6100	0.0000	0.0000	0.0000	0.0000;
	26507	26519	0.008475	0.031144	0.00409	130.54	0	0	0	0	1	0	0	-54.1400	-13.1700	54.4000	13.7200	0.0000	0.0000	0.0000	0.0000;
	26508	26720	0.012764	0.060711	0.01053	148.48	0	0	0	0	1	0	0	-86.5800	-16.1800	87.5400	19.6400	0.0000	0.0000	0.0000	0.0000;
	26508	26720	0.012764	0.060711	0.01053	148.48	0	0	0	0	1	0	0	-86.5800	-16.1800	87.5400	19.6400	0.0000	0.0000	0.0000	0.0000;
	26509	26511	0.004352	0.019863	0.00211	143.72	0	0	0	0	1	0	0	67.1100	15.7000	-66.9100	-15.0200	0.0000	0.0000	0.0000	0.0000;
	26509	26511	0.004352	0.019863	0.00211	143.72	0	0	0	0	1	0	0	67.1100	15.7000	-66.9100	-15.0200	0.0000	0.0000	0.0000	0.0000;
	26509	26560	0.006445	0.029521	0.00352	146.38	0	0	0	0	1	0	0	-78.9800	-19.1800	79.3900	20.6500	0.0000	0.0000	0.0000	0.0000;
	26509	26560	0.006445	0.029521	0.00352	146.38	0	0	0	0	1	0	0	-78.9800	-19.1800	79.3900	20.6500	0.0000	0.0000	0.0000	0.0000;
	26519	26510	0.003833	0.020748	0.00225	127.25	0	0	0	0	1	0	0	-41.2000	-13.3600	41.2700	13.5100	0.0000	0.0000	0.0000	0.0000;
	26510	26534	0.014984	0.074993	0.00747	119.57	0	0	0	0	1	0	0	-21.6400	-11.0700	21.7300	10.7200	0.0000	0.0000	0.0000	0.0000;
	26510	26539	0.006524	0.025182	0.00207	127.53	0	0	0	0	1	0	0	-43.3800	-3.3900	43.5000	3.6400	0.0000	0.0000	0.0000	0.0000;
	26537	26511	0.005041	0.021347	0.00212	133.27	0	0	0	0	1	0	0	-63.5700	-13.4500	63.7700	14.1100	0.0000	0.0000	0.0000	0.0000;
	26511	26539	0.005438	0.024182	0.00182	119.35	0	0	0	0	1	0	0	22.5500	10.1000	-22.5200	-10.1500	0.0000	0.0000	0.0000	0.0000;
	26512	26513	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-25.9300	-12.8200	25.9400	12.8300	0.0000	0.0000	0.0000	0.0000;
	26527	26513	0.006389	0.029679	0.00245	106.17	0	0	0	0	1	0	0	5.2100	4.0200	-5.2100	-4.2500	0.0000	0.0000	0.0000	0.0000;
	26513	26560	0.014853	0.06669	0.00482	137.1	0	0	0	0	1	0	0	-79.4400	-21.3600	80.4200	25.2800	0.0000	0.0000	0.0000	0.0000;
	26514	26615	0.013118	0.054811	0.00663	135.84	0	0	0	0	1	0	0	72.2200	1.5900	-71.6000	0.3000	0.0000	0.0000	0.0000	0.0000;
	26514	26883	0.00357	0.016179	0.00234	132.29	0	0	0	0	1	0	0	-61.0100	-4.8100	61.1300	5.1000	0.0000	0.0000	0.0000	0.0000;
	26913	26514	0.005365	0.022686	0.00181	122.51	0	0	0	0	1	0	0	28.6700	1.1300	-28.6300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	26515	26516	0.000219	0.001042	0	0	0	0	0	0	1	0	0	13.2100	4.8000	-13.2100	-4.8000	0.0000	0.0000	0.0000	0.0000;
	26517	26515	0.014476	0.058424	0.00744	124.39	0	0	0	0	1	0	0	31.9700	8.3000	-31.8200	-8.5000	0.0000	0.0000	0.0000	0.0000;
	26515	26596	0.008054	0.039014	0.00468	141.52	0	0	0	0	1	0	0	58.4000	13.5700	-58.1300	-12.7400	0.0000	0.0000	0.0000	0.0000;
	26515	26596	0.008054	0.039014	0.00468	141.52	0	0	0	0	1	0	0	58.4000	13.5700	-58.1300	-12.7400	0.0000	0.0000	0.0000	0.0000;
	26895	26515	0.006674	0.028225	0.00288	140.59	0	0	0	0	1	0	0	98.8300	25.8500	-98.1900	-23.4500	0.0000	0.0000	0.0000	0.0000;
	26517	26518	0.000203	0.001083	0	0	0	0	0	0	1	0	0	11.7300	2.8100	-11.7300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	26517	26883	0.010612	0.060177	0.00732	127.62	0	0	0	0	1	0	0	-43.7000	-11.1000	43.9000	11.4300	0.0000	0.0000	0.0000	0.0000;
	26528	26519	0.007943	0.034546	0.00474	97.87	0	0	0	0	1	0	0	2.0200	-5.3500	-2.0200	4.8800	0.0000	0.0000	0.0000	0.0000;
	26519	26537	0.005943	0.032328	0.00247	125.56	0	0	0	0	1	0	0	-35.2700	-10.7700	35.3500	10.9500	0.0000	0.0000	0.0000	0.0000;
	26520	26521	0.000296	0.001073	0	0	0	0	0	0	1	0	0	24.1000	8.4400	-24.0900	-8.4300	0.0000	0.0000	0.0000	0.0000;
	26520	26527	0.015078	0.054149	0.00452	137.42	0	0	0	0	1	0	0	80.4500	4.3800	-79.5100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	26520	26908	0.012905	0.055437	0.01065	153.15	0	0	0	0	1	0	0	-98.0500	-11.3700	99.2400	15.3700	0.0000	0.0000	0.0000	0.0000;
	26520	26908	0.012905	0.055437	0.01065	153.15	0	0	0	0	1	0	0	-98.0500	-11.3700	99.2400	15.3700	0.0000	0.0000	0.0000	0.0000;
	26522	26525	0.0001	0.001096	0	542.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26522	26526	0.000207	0.001071	0	0	0	0	0	0	1	0	0	27.7800	5.2500	-27.7800	-5.2400	0.0000	0.0000	0.0000	0.0000;
	26522	26527	0.000204	0.00109	0	0	0	0	0	0	1	0	0	-27.7800	-5.2500	27.7800	5.2500	0.0000	0.0000	0.0000	0.0000;
	26523	26525	0.001064	0.030111	0	271.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26524	26525	0.001064	0.030111	0	271.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26529	26538	0.005409	0.02386	0.00249	116.48	0	0	0	0	1	0	0	16.5600	-5.9100	-16.5500	5.7200	0.0000	0.0000	0.0000	0.0000;
	26529	26708	0.006183	0.030559	0.00334	133.05	0	0	0	0	1	0	0	-63.3400	-21.2800	63.6100	22.2400	0.0000	0.0000	0.0000	0.0000;
	26530	26710	0.005877	0.024101	0.00352	111.11	0	0	0	0	1	0	0	7.8900	-5.4700	-7.8900	5.1200	0.0000	0.0000	0.0000	0.0000;
	26711	26530	0.00622	0.020547	0.00322	123.84	0	0	0	0	1	0	0	30.5000	-1.4400	-30.4500	1.2800	0.0000	0.0000	0.0000	0.0000;
	26532	26531	0.010613	0.03359	0.00279	129.98	0	0	0	0	1	0	0	-51.1400	-1.3300	51.4200	1.9000	0.0000	0.0000	0.0000	0.0000;
	26572	26531	0.004742	0.023147	0.0015	140.24	0	0	0	0	1	0	0	93.2300	14.8800	-92.8300	-13.0600	0.0000	0.0000	0.0000	0.0000;
	26728	26532	0.014053	0.051384	0.00347	124.9	0	0	0	0	1	0	0	-32.1400	6.4000	32.2900	-6.2100	0.0000	0.0000	0.0000	0.0000;
	26533	26534	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-53.9000	-19.8600	53.9100	19.9000	0.0000	0.0000	0.0000	0.0000;
	26543	26534	0.003575	0.013964	0.00167	135.5	0	0	0	0	1	0	0	73.3900	1.0900	-73.2100	-0.5500	0.0000	0.0000	0.0000	0.0000;
	26585	26534	0.0054	0.022657	0.0027	116.16	0	0	0	0	1	0	0	14.5200	-6.9900	-14.5000	6.7700	0.0000	0.0000	0.0000	0.0000;
	26534	26588	0.007669	0.029625	0.00286	112.56	0	0	0	0	1	0	0	12.0700	-36.8400	-11.9700	36.9600	0.0000	0.0000	0.0000	0.0000;
	26535	26602	0.005479	0.030535	0.00423	116.72	0	0	0	0	1	0	0	17.5000	-1.1200	-17.4800	0.7600	0.0000	0.0000	0.0000	0.0000;
	26535	26908	0.010787	0.039404	0.00471	127.82	0	0	0	0	1	0	0	-45.7300	-11.1000	45.9600	11.4000	0.0000	0.0000	0.0000	0.0000;
	26541	26536	0.004279	0.016685	0.00228	128.99	0	0	0	0	1	0	0	50.1800	-0.8500	-50.0800	1.0100	0.0000	0.0000	0.0000	0.0000;
	26536	26543	0.00551	0.019484	0.00211	104.99	0	0	0	0	1	0	0	-3.1600	-3.1000	3.1600	2.8800	0.0000	0.0000	0.0000	0.0000;
	26539	26538	0.005145	0.023546	0.00221	127.82	0	0	0	0	1	0	0	-44.8000	0.5200	44.9000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	26538	26560	0.008394	0.041046	0.00594	136.5	0	0	0	0	1	0	0	-76.0900	-28.2500	76.6300	30.2200	0.0000	0.0000	0.0000	0.0000;
	26540	26541	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-44.5100	-21.2900	44.5200	21.3100	0.0000	0.0000	0.0000	0.0000;
	26541	26560	0.005004	0.019787	0.00235	140.27	0	0	0	0	1	0	0	-94.6900	-20.4600	95.1400	21.9700	0.0000	0.0000	0.0000	0.0000;
	26542	26543	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-47.8200	-7.6900	47.8200	7.7100	0.0000	0.0000	0.0000	0.0000;
	26543	26560	0.008468	0.03506	0.00365	145.15	0	0	0	0	1	0	0	-75.7100	-9.9200	76.1800	11.4700	0.0000	0.0000	0.0000	0.0000;
	26543	26560	0.008468	0.03506	0.00365	145.15	0	0	0	0	1	0	0	-75.7100	-9.9200	76.1800	11.4700	0.0000	0.0000	0.0000	0.0000;
	26543	26585	0.005175	0.02573	0.00273	120.63	0	0	0	0	1	0	0	27.0500	8.1600	-27.0100	-8.2500	0.0000	0.0000	0.0000	0.0000;
	26544	26581	0.010249	0.038972	0.00247	133.85	0	0	0	0	1	0	0	59.9200	-4.6400	-59.5600	5.7500	0.0000	0.0000	0.0000	0.0000;
	26544	26590	0.008695	0.037415	0.00368	119.15	0	0	0	0	1	0	0	-17.0300	17.3400	17.0800	-17.5100	0.0000	0.0000	0.0000	0.0000;
	26544	26985	0.015724	0.062195	0.01863	136.27	0	0	0	0	1	0	0	-74.3900	-20.5600	75.2900	22.1400	0.0000	0.0000	0.0000	0.0000;
	26546	26545	0.005586	0.022649	0.00271	131.12	0	0	0	0	1	0	0	52.2900	-8.3800	-52.1400	8.7100	0.0000	0.0000	0.0000	0.0000;
	26545	26574	0.014542	0.07765	0.01145	132.27	0	0	0	0	1	0	0	-61.3700	-13.8800	61.9200	15.5900	0.0000	0.0000	0.0000	0.0000;
	26579	26545	0.004975	0.020769	0.00188	138.13	0	0	0	0	1	0	0	-81.5300	11.0700	81.8500	-9.9200	0.0000	0.0000	0.0000	0.0000;
	26546	26547	0.005859	0.0211	0.00188	137.31	0	0	0	0	1	0	0	-77.9600	3.1900	78.3000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	26575	26547	0.008559	0.029791	0.00307	129.36	0	0	0	0	1	0	0	-50.1300	-7.9000	50.3500	8.3200	0.0000	0.0000	0.0000	0.0000;
	26547	26985	0.013612	0.049957	0.00585	147.23	0	0	0	0	1	0	0	-81.2500	-7.8800	82.1100	10.4200	0.0000	0.0000	0.0000	0.0000;
	26547	26985	0.013612	0.049957	0.00585	147.23	0	0	0	0	1	0	0	-81.2500	-7.8800	82.1100	10.4200	0.0000	0.0000	0.0000	0.0000;
	26548	26549	0.00022	0.001074	0	0	0	0	0	0	1	0	0	-56.7500	-14.8500	56.7600	14.8800	0.0000	0.0000	0.0000	0.0000;
	26711	26549	0.006913	0.029986	0.00549	113.65	0	0	0	0	1	0	0	16.8200	0.9900	-16.8000	-1.4900	0.0000	0.0000	0.0000	0.0000;
	26715	26549	0.013547	0.046497	0.00511	121.56	0	0	0	0	1	0	0	20.2300	9.1000	-20.1600	-9.4300	0.0000	0.0000	0.0000	0.0000;
	26549	26730	0.014222	0.060155	0.00694	117.11	0	0	0	0	1	0	0	-19.8000	-3.9700	19.8600	3.4700	0.0000	0.0000	0.0000	0.0000;
	26550	26552	0.003532	0.015065	0.00293	154.43	0	0	0	0	1	0	0	103.2400	17.9700	-102.8900	-16.7800	0.0000	0.0000	0.0000	0.0000;
	26550	26552	0.003532	0.015065	0.00293	154.43	0	0	0	0	1	0	0	103.2400	17.9700	-102.8900	-16.7800	0.0000	0.0000	0.0000	0.0000;
	26550	26564	0.005646	0.018615	0.00321	111.74	0	0	0	0	1	0	0	4.9500	18.2300	-4.9300	-18.5200	0.0000	0.0000	0.0000	0.0000;
	26566	26550	0.004914	0.01778	0.00208	142.38	0	0	0	0	1	0	0	62.5300	15.5800	-62.3500	-15.1400	0.0000	0.0000	0.0000	0.0000;
	26566	26550	0.004914	0.01778	0.00208	142.38	0	0	0	0	1	0	0	62.5300	15.5800	-62.3500	-15.1400	0.0000	0.0000	0.0000	0.0000;
	26550	26713	0.002882	0.013274	0.00222	131.39	0	0	0	0	1	0	0	51.4800	40.8400	-51.3700	-40.5600	0.0000	0.0000	0.0000	0.0000;
	26550	26891	0.004438	0.020431	0.00277	154.04	0	0	0	0	1	0	0	-98.8600	-35.2200	99.3100	36.9600	0.0000	0.0000	0.0000	0.0000;
	26550	26891	0.004438	0.020431	0.00277	154.04	0	0	0	0	1	0	0	-98.8600	-35.2200	99.3100	36.9600	0.0000	0.0000	0.0000	0.0000;
	26564	26551	0.003036	0.012953	0.00208	146.37	0	0	0	0	1	0	0	76.5800	17.7100	-76.4100	-17.2000	0.0000	0.0000	0.0000	0.0000;
	26564	26551	0.003036	0.012953	0.00208	146.37	0	0	0	0	1	0	0	76.5800	17.7100	-76.4100	-17.2000	0.0000	0.0000	0.0000	0.0000;
	26551	26572	0.006063	0.035097	0.00223	132.19	0	0	0	0	1	0	0	59.4800	33.2700	-59.2200	-31.9900	0.0000	0.0000	0.0000	0.0000;
	26551	26606	0.005899	0.029321	0.00786	156.81	0	0	0	0	1	0	0	86.8900	-13.3300	-86.4600	14.5800	0.0000	0.0000	0.0000	0.0000;
	26551	26606	0.005899	0.029321	0.00786	156.81	0	0	0	0	1	0	0	86.8900	-13.3300	-86.4600	14.5800	0.0000	0.0000	0.0000	0.0000;
	26551	26606	0.005899	0.029321	0.00786	156.81	0	0	0	0	1	0	0	86.8900	-13.3300	-86.4600	14.5800	0.0000	0.0000	0.0000	0.0000;
	26713	26551	0.003324	0.016813	0.00185	120.55	0	0	0	0	1	0	0	22.3300	3.8400	-22.3200	-3.9600	0.0000	0.0000	0.0000	0.0000;
	26935	26551	0.002448	0.011759	0.00137	148.19	0	0	0	0	1	0	0	93.3100	-17.4300	-93.1000	18.2700	0.0000	0.0000	0.0000	0.0000;
	26935	26551	0.002448	0.011759	0.00137	148.19	0	0	0	0	1	0	0	93.3100	-17.4300	-93.1000	18.2700	0.0000	0.0000	0.0000	0.0000;
	26552	26553	0.000209	0.001077	0	0	0	0	0	0	1	0	0	44.5000	8.6800	-44.5000	-8.6600	0.0000	0.0000	0.0000	0.0000;
	26552	26712	0.008455	0.032604	0.00352	146.12	0	0	0	0	1	0	0	80.6400	12.4400	-80.1100	-10.8100	0.0000	0.0000	0.0000	0.0000;
	26552	26712	0.008455	0.032604	0.00352	146.12	0	0	0	0	1	0	0	80.6400	12.4400	-80.1100	-10.8100	0.0000	0.0000	0.0000	0.0000;
	26556	26554	0.006637	0.024775	0.00235	134.41	0	0	0	0	1	0	0	69.5200	-6.4200	-69.2200	7.3100	0.0000	0.0000	0.0000	0.0000;
	26554	26582	0.004051	0.021462	0.00296	111.38	0	0	0	0	1	0	0	11.2300	-9.3900	-11.2300	9.1200	0.0000	0.0000	0.0000	0.0000;
	26554	26585	0.006385	0.032807	0.00386	125.57	0	0	0	0	1	0	0	34.9700	-0.3300	-34.8900	0.3100	0.0000	0.0000	0.0000	0.0000;
	26563	26555	0.005872	0.029488	0.00341	118.17	0	0	0	0	1	0	0	-18.4600	31.1200	18.5300	-31.1000	0.0000	0.0000	0.0000	0.0000;
	26573	26555	0.006728	0.031283	0.00373	134.07	0	0	0	0	1	0	0	69.3100	0.8100	-68.9900	0.2400	0.0000	0.0000	0.0000	0.0000;
	26581	26555	0.007219	0.031778	0.00582	124.25	0	0	0	0	1	0	0	26.8500	-14.0400	-26.7900	13.7200	0.0000	0.0000	0.0000	0.0000;
	26556	26557	0.000262	0.00116	0	0	0	0	0	0	1	0	0	91.9700	44.9200	-91.9500	-44.8100	0.0000	0.0000	0.0000	0.0000;
	26556	26560	0.006792	0.030436	0.00369	114.67	0	0	0	0	1	0	0	-15.0600	-25.1700	15.1200	25.0200	0.0000	0.0000	0.0000	0.0000;
	26556	26591	0.007087	0.031272	0.00622	145.67	0	0	0	0	1	0	0	-76.5700	-4.5000	76.9600	5.5800	0.0000	0.0000	0.0000	0.0000;
	26556	26591	0.007087	0.031272	0.00622	145.67	0	0	0	0	1	0	0	-76.5700	-4.5000	76.9600	5.5800	0.0000	0.0000	0.0000	0.0000;
	26559	26558	9.1e-05	0.007633	0	1513.39	0	0	1.00625	0	1	0	0	-767.1900	-168.8500	767.7100	212.9500	0.0000	0.0000	0.0000	0.0000;
	26893	26558	8e-05	0.002394	1.16967	4126.54	0	0	0	0	1	0	0	856.6200	-47.1900	-856.0800	-65.4500	0.0000	0.0000	0.0000	0.0000;
	26558	26964	9.7e-05	0.002884	1.93686	4133.18	0	0	0	0	1	0	0	880.7400	-94.8700	-880.0500	-97.3800	0.0000	0.0000	0.0000	0.0000;
	26558	28328	0.000203	0.005166	2.26123	4110.11	0	0	0	0	1	0	0	-792.3700	-52.6400	793.5400	-165.7100	0.0000	0.0000	0.0000	0.0000;
	26560	26559	0.000426	0.024121	0	569.9	0	0	1.0125	0	1	0	0	-199.5000	-62.0200	199.6700	72.0700	0.0000	0.0000	0.0000	0.0000;
	26560	26559	0.000426	0.024121	0	569.9	0	0	1.0125	0	1	0	0	-199.5000	-62.0200	199.6700	72.0700	0.0000	0.0000	0.0000	0.0000;
	26560	26559	0.000426	0.024121	0	569.9	0	0	1.0125	0	1	0	0	-199.5000	-62.0200	199.6700	72.0700	0.0000	0.0000	0.0000	0.0000;
	26559	26561	0.000252	0.001133	0	0	0	0	0	0	1	0	0	69.9900	19.8500	-69.9700	-19.8000	0.0000	0.0000	0.0000	0.0000;
	26559	26562	0.000286	0.001125	0	0	0	0	0	0	1	0	0	98.1800	-67.2300	-98.1400	67.3800	0.0000	0.0000	0.0000	0.0000;
	26562	26570	0.000908	0.010836	0.3183	1188.67	0	0	0	0	1	0	0	-275.2100	-56.6700	275.8600	29.7300	0.0000	0.0000	0.0000	0.0000;
	26582	26563	0.003617	0.015434	0.00221	126.94	0	0	0	0	1	0	0	41.1100	11.3400	-41.0500	-11.3100	0.0000	0.0000	0.0000	0.0000;
	26563	26588	0.012089	0.048654	0.00492	119.18	0	0	0	0	1	0	0	20.0300	-26.2700	-19.9100	26.2500	0.0000	0.0000	0.0000	0.0000;
	26564	26891	0.006281	0.024182	0.00362	150.11	0	0	0	0	1	0	0	-86.8200	-40.5400	87.3500	42.1800	0.0000	0.0000	0.0000	0.0000;
	26564	26891	0.006281	0.024182	0.00362	150.11	0	0	0	0	1	0	0	-86.8200	-40.5400	87.3500	42.1800	0.0000	0.0000	0.0000	0.0000;
	26564	26935	0.001885	0.009925	0.00066	91.93	0	0	0	0	1	0	0	-11.9400	46.6800	11.9800	-46.5400	0.0000	0.0000	0.0000	0.0000;
	26566	26565	0.000798	0.030377	0	327.53	0	0	1.00625	0	1	0	0	-70.8900	-3.7500	70.9300	5.1500	0.0000	0.0000	0.0000	0.0000;
	26565	26570	0.000213	0.001122	0	0	0	0	0	0	1	0	0	-70.9300	-5.1500	70.9400	5.2000	0.0000	0.0000	0.0000	0.0000;
	26565	26571	0.000283	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26566	26569	0.0001	0.00218	0	635.19	0	0	1	0	1	0	0	27.2600	5.2800	-27.2600	-5.2700	0.0000	0.0000	0.0000	0.0000;
	26566	26891	0.002753	0.011277	0.00072	137.16	0	0	0	0	1	0	0	-81.4400	-32.7000	81.6300	33.4100	0.0000	0.0000	0.0000	0.0000;
	26567	26569	0.001302	0.037875	0	317.59	0	0	1	0	1	0	0	-27.2500	-5.0100	27.2600	5.2700	0.0000	0.0000	0.0000	0.0000;
	26568	26569	0.001302	0.037875	0	317.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26570	26819	0.001023	0.012274	0.3317	1235.25	0	0	0	0	1	0	0	-346.7900	-34.9300	347.9200	11.8200	0.0000	0.0000	0.0000	0.0000;
	26572	26935	0.007852	0.032824	0.00532	140.47	0	0	0	0	1	0	0	-96.8300	-21.9000	97.5700	24.4100	0.0000	0.0000	0.0000	0.0000;
	26573	26935	0.016855	0.067601	0.00721	143.8	0	0	0	0	1	0	0	-69.5300	-9.3900	70.3300	11.8200	0.0000	0.0000	0.0000	0.0000;
	26573	26935	0.016855	0.067601	0.00721	143.8	0	0	0	0	1	0	0	-69.5300	-9.3900	70.3300	11.8200	0.0000	0.0000	0.0000	0.0000;
	26574	26891	0.011362	0.043158	0.00393	135.87	0	0	0	0	1	0	0	-74.2200	-19.1800	74.8300	21.0900	0.0000	0.0000	0.0000	0.0000;
	26575	26576	0.000224	0.001106	0	0	0	0	0	0	1	0	0	27.2600	8.9600	-27.2600	-8.9500	0.0000	0.0000	0.0000	0.0000;
	26575	26592	0.012397	0.054908	0.0042	110.09	0	0	0	0	1	0	0	8.1500	-12.9500	-8.1200	12.6300	0.0000	0.0000	0.0000	0.0000;
	26593	26575	0.004848	0.020116	0.00444	111.55	0	0	0	0	1	0	0	9.3100	-2.9200	-9.3000	2.4700	0.0000	0.0000	0.0000	0.0000;
	26577	26578	0.000215	0.001085	0	0	0	0	0	0	1	0	0	-65.7600	-15.3500	65.7700	15.4000	0.0000	0.0000	0.0000	0.0000;
	26604	26578	0.004343	0.013365	0.00271	137.73	0	0	0	0	1	0	0	-89.2700	1.4100	89.6000	-0.6800	0.0000	0.0000	0.0000	0.0000;
	26578	26605	0.003414	0.018439	0.00282	131.77	0	0	0	0	1	0	0	58.5700	37.3000	-58.4100	-36.7500	0.0000	0.0000	0.0000	0.0000;
	26578	26860	0.005041	0.020127	0.0033	155.44	0	0	0	0	1	0	0	-106.9700	-26.0100	107.5500	27.9700	0.0000	0.0000	0.0000	0.0000;
	26578	26860	0.005041	0.020127	0.0033	155.44	0	0	0	0	1	0	0	-106.9700	-26.0100	107.5500	27.9700	0.0000	0.0000	0.0000	0.0000;
	26604	26579	0.004582	0.016573	0.00313	82.78	0	0	0	0	1	0	0	4.4400	24.4400	-4.4100	-24.6700	0.0000	0.0000	0.0000	0.0000;
	26580	26581	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-32.7100	-8.2800	32.7100	8.2900	0.0000	0.0000	0.0000	0.0000;
	26582	26585	0.006536	0.027823	0.00289	125.54	0	0	0	0	1	0	0	32.6500	5.4700	-32.5800	-5.4900	0.0000	0.0000	0.0000	0.0000;
	26582	27025	0.006592	0.030581	0.0037	144.9	0	0	0	0	1	0	0	-70.0700	-15.9300	70.4000	17.0400	0.0000	0.0000	0.0000	0.0000;
	26582	27025	0.006592	0.030581	0.0037	144.9	0	0	0	0	1	0	0	-70.0700	-15.9300	70.4000	17.0400	0.0000	0.0000	0.0000	0.0000;
	26583	26584	0.000281	0.001191	0	0	0	0	0	0	1	0	0	65.7100	19.4500	-65.7000	-19.4000	0.0000	0.0000	0.0000	0.0000;
	26583	26586	0.004065	0.017531	0.00261	129.15	0	0	0	0	1	0	0	44.7300	-41.2000	-44.5900	41.5400	0.0000	0.0000	0.0000	0.0000;
	26599	26583	0.008062	0.030265	0.00516	141.48	0	0	0	0	1	0	0	55.4700	-10.5000	-55.2200	10.8700	0.0000	0.0000	0.0000	0.0000;
	26599	26583	0.008062	0.030265	0.00516	141.48	0	0	0	0	1	0	0	55.4700	-10.5000	-55.2200	10.8700	0.0000	0.0000	0.0000	0.0000;
	26586	26587	0.000204	0.001179	0	0	0	0	0	0	1	0	0	25.8400	9.0100	-25.8400	-9.0000	0.0000	0.0000	0.0000	0.0000;
	26586	27025	0.004072	0.015999	0.00133	120.3	0	0	0	0	1	0	0	18.7500	-50.5500	-18.6400	50.8500	0.0000	0.0000	0.0000	0.0000;
	26588	26589	0.00028	0.001065	0	0	0	0	0	0	1	0	0	53.9700	23.2400	-53.9600	-23.2100	0.0000	0.0000	0.0000	0.0000;
	26588	26604	0.008645	0.037901	0.00463	119.11	0	0	0	0	1	0	0	-22.0900	31.6200	22.2100	-31.5800	0.0000	0.0000	0.0000	0.0000;
	26590	26610	0.003261	0.014596	0.00213	136.67	0	0	0	0	1	0	0	-72.0800	11.7000	72.2500	-11.1600	0.0000	0.0000	0.0000	0.0000;
	26591	26908	0.005804	0.028188	0.00253	153.04	0	0	0	0	1	0	0	-98.3600	-12.5300	98.8900	14.8400	0.0000	0.0000	0.0000	0.0000;
	26591	26908	0.005804	0.028188	0.00253	153.04	0	0	0	0	1	0	0	-98.3600	-12.5300	98.8900	14.8400	0.0000	0.0000	0.0000	0.0000;
	26620	26592	0.019092	0.078473	0.00625	133.72	0	0	0	0	1	0	0	-63.2300	15.2400	64.0000	-12.7200	0.0000	0.0000	0.0000	0.0000;
	26592	26985	0.014691	0.066268	0.00651	139.93	0	0	0	0	1	0	0	-91.3100	-2.0800	92.4800	6.6400	0.0000	0.0000	0.0000	0.0000;
	26595	26593	0.009236	0.0307	0.00412	130.32	0	0	0	0	1	0	0	54.7100	6.8600	-54.4400	-6.4100	0.0000	0.0000	0.0000	0.0000;
	26594	26595	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-24.0300	-5.4300	24.0300	5.4400	0.0000	0.0000	0.0000	0.0000;
	26611	26595	0.005418	0.021821	0.00239	137.03	0	0	0	0	1	0	0	79.0600	13.3700	-78.7400	-12.3100	0.0000	0.0000	0.0000	0.0000;
	26596	26597	0.004977	0.027728	0.00426	131.17	0	0	0	0	1	0	0	56.6900	18.0500	-56.5200	-17.5500	0.0000	0.0000	0.0000	0.0000;
	26598	26597	0.004619	0.016014	0.00162	110.82	0	0	0	0	1	0	0	8.6300	14.5700	-8.6200	-14.7000	0.0000	0.0000	0.0000	0.0000;
	26610	26598	0.004764	0.021283	0.00224	141.6	0	0	0	0	1	0	0	-57.1900	1.9000	57.3400	-1.4500	0.0000	0.0000	0.0000	0.0000;
	26610	26598	0.004764	0.021283	0.00224	141.6	0	0	0	0	1	0	0	-57.1900	1.9000	57.3400	-1.4500	0.0000	0.0000	0.0000	0.0000;
	26598	26895	0.021079	0.06838	0.00961	151.82	0	0	0	0	1	0	0	-93.6400	-9.8900	95.4600	14.7500	0.0000	0.0000	0.0000	0.0000;
	26598	26895	0.021079	0.06838	0.00961	151.82	0	0	0	0	1	0	0	-93.6400	-9.8900	95.4600	14.7500	0.0000	0.0000	0.0000	0.0000;
	26599	26930	0.017245	0.075697	0.00646	152.05	0	0	0	0	1	0	0	-94.0600	3.8400	95.5200	1.8600	0.0000	0.0000	0.0000	0.0000;
	26599	26930	0.017245	0.075697	0.00646	152.05	0	0	0	0	1	0	0	-94.0600	3.8400	95.5200	1.8600	0.0000	0.0000	0.0000	0.0000;
	26600	26601	0.000213	0.0012	0	0	0	0	0	0	1	0	0	95.8000	22.3700	-95.7800	-22.2600	0.0000	0.0000	0.0000	0.0000;
	26607	26600	0.008473	0.036733	0.00416	140.05	0	0	0	0	1	0	0	89.1700	-10.5300	-88.5200	12.8900	0.0000	0.0000	0.0000	0.0000;
	26600	26611	0.004921	0.022849	0.0018	103.16	0	0	0	0	1	0	0	-7.2800	-35.2500	7.3400	35.3400	0.0000	0.0000	0.0000	0.0000;
	26602	26603	0.000225	0.001163	0	0	0	0	0	0	1	0	0	18.0500	0.9000	-18.0500	-0.8900	0.0000	0.0000	0.0000	0.0000;
	26908	26602	0.005974	0.025551	0.00231	139.28	0	0	0	0	1	0	0	91.6300	18.8700	-91.1500	-17.0600	0.0000	0.0000	0.0000	0.0000;
	26700	26605	0.004712	0.022614	0.00412	112.97	0	0	0	0	1	0	0	-11.5800	-15.9200	11.6000	15.5700	0.0000	0.0000	0.0000	0.0000;
	26860	26606	0.001594	0.00744	0.00067	151.44	0	0	0	0	1	0	0	-97.9500	27.6700	98.1000	-27.0300	0.0000	0.0000	0.0000	0.0000;
	26860	26606	0.001594	0.00744	0.00067	151.44	0	0	0	0	1	0	0	-97.9500	27.6700	98.1000	-27.0300	0.0000	0.0000	0.0000	0.0000;
	26930	26607	0.008341	0.037933	0.00305	147.24	0	0	0	0	1	0	0	83.6000	14.1200	-83.0400	-11.9200	0.0000	0.0000	0.0000	0.0000;
	26930	26607	0.008341	0.037933	0.00305	147.24	0	0	0	0	1	0	0	83.6000	14.1200	-83.0400	-11.9200	0.0000	0.0000	0.0000	0.0000;
	26608	26609	0.000256	0.001022	0	0	0	0	0	0	1	0	0	26.2300	3.1500	-26.2300	-3.1500	0.0000	0.0000	0.0000	0.0000;
	26615	26608	0.003292	0.015117	0.00245	129.3	0	0	0	0	1	0	0	49.1000	-8.0400	-49.0200	8.1300	0.0000	0.0000	0.0000	0.0000;
	27797	26608	0.004173	0.016242	0.00119	120.36	0	0	0	0	1	0	0	-22.7600	11.2500	22.7900	-11.2800	0.0000	0.0000	0.0000	0.0000;
	26611	26613	0.00715	0.027833	0.00285	143.96	0	0	0	0	1	0	0	-71.5600	-34.1100	71.9800	35.4300	0.0000	0.0000	0.0000	0.0000;
	26611	26613	0.00715	0.027833	0.00285	143.96	0	0	0	0	1	0	0	-71.5600	-34.1100	71.9800	35.4300	0.0000	0.0000	0.0000	0.0000;
	26613	26612	0.000348	0.019211	0	390.38	0	0	1.01875	0	1	0	0	-143.9600	-70.8700	144.0500	75.5500	0.0000	0.0000	0.0000	0.0000;
	26612	26614	0.000214	0.001021	0	0	0	0	0	0	1	0	0	66.8400	22.1300	-66.8300	-22.0900	0.0000	0.0000	0.0000	0.0000;
	26910	26612	0.000764	0.009464	0.22069	1048.7	0	0	0	0	1	0	0	-69.3000	-57.9500	69.3500	34.6900	0.0000	0.0000	0.0000	0.0000;
	26612	28551	0.000709	0.008309	0.22003	1183.42	0	0	0	0	1	0	0	-280.2300	-28.6700	280.7400	10.7200	0.0000	0.0000	0.0000	0.0000;
	26616	26617	0.000269	0.001155	0	0	0	0	0	0	1	0	0	22.5000	7.4800	-22.5000	-7.4700	0.0000	0.0000	0.0000	0.0000;
	26616	26621	0.009855	0.047121	0.0068	115.79	0	0	0	0	1	0	0	16.5000	-19.1500	-16.4400	18.6900	0.0000	0.0000	0.0000	0.0000;
	26616	27804	0.002925	0.011233	0.00104	126.47	0	0	0	0	1	0	0	-39.0000	11.6700	39.0500	-11.6100	0.0000	0.0000	0.0000	0.0000;
	26618	26619	0.000267	0.001011	0	0	0	0	0	0	1	0	0	13.7500	5.6100	-13.7500	-5.6100	0.0000	0.0000	0.0000	0.0000;
	26618	26620	0.00807	0.028604	0.00393	121.34	0	0	0	0	1	0	0	-24.9200	24.9700	25.0100	-25.0500	0.0000	0.0000	0.0000	0.0000;
	26618	26621	0.011271	0.041793	0.00593	113.01	0	0	0	0	1	0	0	11.1700	-30.5900	-11.0600	30.3600	0.0000	0.0000	0.0000	0.0000;
	26622	26674	0.00974	0.050723	0.00754	134.51	0	0	0	0	1	0	0	69.2500	10.0100	-68.7700	-8.2700	0.0000	0.0000	0.0000	0.0000;
	26622	26865	0.010568	0.050384	0.00396	141.03	0	0	0	0	1	0	0	-104.7900	-19.0900	105.9900	24.3900	0.0000	0.0000	0.0000	0.0000;
	26626	26623	0.005806	0.025362	0.00239	114.73	0	0	0	0	1	0	0	13.3400	8.7100	-13.3200	-8.8800	0.0000	0.0000	0.0000	0.0000;
	26624	26625	0.000292	0.001168	0	0	0	0	0	0	1	0	0	20.6500	4.4400	-20.6500	-4.4300	0.0000	0.0000	0.0000	0.0000;
	26624	26658	0.006273	0.028715	0.00201	123.3	0	0	0	0	1	0	0	31.0800	-5.4400	-31.0100	5.5300	0.0000	0.0000	0.0000	0.0000;
	26624	26663	0.010282	0.044356	0.00369	111.76	0	0	0	0	1	0	0	8.7800	7.6900	-8.7700	-8.0000	0.0000	0.0000	0.0000	0.0000;
	26624	26939	0.008531	0.044163	0.00585	136	0	0	0	0	1	0	0	-74.4700	-10.4100	74.9500	12.3400	0.0000	0.0000	0.0000	0.0000;
	26626	26627	0.000267	0.001018	0	0	0	0	0	0	1	0	0	20.7400	7.0500	-20.7400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	26626	27917	0.014465	0.075666	0.00931	116.89	0	0	0	0	1	0	0	19.4600	-4.0400	-19.4000	3.4300	0.0000	0.0000	0.0000	0.0000;
	26628	26629	0.000201	0.001099	0	0	0	0	0	0	1	0	0	20.6500	4.2900	-20.6500	-4.2900	0.0000	0.0000	0.0000	0.0000;
	26628	26939	0.007272	0.030549	0.00287	141.92	0	0	0	0	1	0	0	-60.3300	-18.1400	60.6200	19.0700	0.0000	0.0000	0.0000	0.0000;
	26628	26939	0.007272	0.030549	0.00287	141.92	0	0	0	0	1	0	0	-60.3300	-18.1400	60.6200	19.0700	0.0000	0.0000	0.0000	0.0000;
	26631	26630	0.000318	0.021024	0	440.35	0	0	1.0125	0	1	0	0	-213.3000	-38.7500	213.4500	48.1400	0.0000	0.0000	0.0000	0.0000;
	26630	26632	0.000283	0.001118	0	0	0	0	0	0	1	0	0	-213.4500	-179.5500	213.6500	180.3600	0.0000	0.0000	0.0000	0.0000;
	26643	26631	0.013488	0.046453	0.0038	130.44	0	0	0	0	1	0	0	-55.2500	0.1000	55.6400	0.8300	0.0000	0.0000	0.0000	0.0000;
	26631	26671	0.016676	0.064051	0.00742	134.4	0	0	0	0	1	0	0	70.1000	19.1000	-69.2800	-16.7400	0.0000	0.0000	0.0000	0.0000;
	26632	27369	0.000262	0.002877	0.04545	1144.98	0	0	0	0	1	0	0	-213.6500	-180.3600	213.8400	177.5000	0.0000	0.0000	0.0000	0.0000;
	26633	26634	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-15.4800	-4.2000	15.4800	4.2100	0.0000	0.0000	0.0000	0.0000;
	26635	26638	0.0001	0.000186	0	541.92	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26635	26639	0.000263	0.001003	0	0	0	0	0	0	1	0	0	-21.9600	-4.9900	21.9700	5.0000	0.0000	0.0000	0.0000	0.0000;
	26635	26640	0.000261	0.001131	0	0	0	0	0	0	1	0	0	21.9600	4.9900	-21.9600	-4.9900	0.0000	0.0000	0.0000	0.0000;
	26636	26638	0.001244	0.034676	0	270.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26637	26638	0.001244	0.034676	0	270.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26639	26641	0.00791	0.036848	0.00236	112.8	0	0	0	0	1	0	0	10.8000	3.1600	-10.7900	-3.3500	0.0000	0.0000	0.0000	0.0000;
	26639	26667	0.01254	0.048556	0.0051	125.02	0	0	0	0	1	0	0	-32.7700	-8.1600	32.9100	8.2200	0.0000	0.0000	0.0000	0.0000;
	26641	26668	0.019406	0.072699	0.00596	104.79	0	0	0	0	1	0	0	-4.6900	-0.4600	4.6900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	26642	26643	0.00985	0.037135	0.00381	125.85	0	0	0	0	1	0	0	-36.8500	3.8300	36.9800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	26644	26642	0.008834	0.031772	0.00514	120.13	0	0	0	0	1	0	0	-23.9200	5.2400	23.9700	-5.6100	0.0000	0.0000	0.0000	0.0000;
	27409	26644	0.001988	0.010561	0.00111	106.18	0	0	0	0	1	0	0	-5.6400	9.2900	5.6400	-9.4000	0.0000	0.0000	0.0000	0.0000;
	26645	26646	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-13.9500	-1.9500	13.9500	1.9500	0.0000	0.0000	0.0000	0.0000;
	26657	26646	0.005908	0.021021	0.0063	111.69	0	0	0	0	1	0	0	-12.2800	8.4000	12.2900	-9.0100	0.0000	0.0000	0.0000	0.0000;
	26658	26646	0.018001	0.055921	0.00427	133.07	0	0	0	0	1	0	0	-63.7800	-22.2400	64.6100	24.3800	0.0000	0.0000	0.0000	0.0000;
	27944	26646	0.009956	0.050556	0.01019	138.35	0	0	0	0	1	0	0	91.6800	20.4000	-90.8600	-17.3200	0.0000	0.0000	0.0000	0.0000;
	26648	26647	0.000238	0.015602	0	480.72	0	0	1.0125	0	1	0	0	-180.3500	-44.5900	180.4300	49.6900	0.0000	0.0000	0.0000	0.0000;
