function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	26648	26647	0.000238	0.015602	0	480.72	0	0	1.0125	0	1	0	0	-180.3500	-44.5900	180.4300	49.6900	0.0000	0.0000	0.0000	0.0000;
	26647	26649	0.000265	0.001128	0	0	0	0	0	0	1	0	0	-360.8600	-99.3800	361.2100	100.8500	0.0000	0.0000	0.0000	0.0000;
	26654	26648	0.006078	0.030313	0.00177	145.92	0	0	0	0	1	0	0	-78.9600	-20.4500	79.3400	22.1600	0.0000	0.0000	0.0000	0.0000;
	26654	26648	0.006078	0.030313	0.00177	145.92	0	0	0	0	1	0	0	-78.9600	-20.4500	79.3400	22.1600	0.0000	0.0000	0.0000	0.0000;
	26648	27944	0.002452	0.010539	0.00126	144.64	0	0	0	0	1	0	0	71.8000	15.6000	-71.6800	-15.2100	0.0000	0.0000	0.0000	0.0000;
	26648	27944	0.002452	0.010539	0.00126	144.64	0	0	0	0	1	0	0	71.8000	15.6000	-71.6800	-15.2100	0.0000	0.0000	0.0000	0.0000;
	26649	27369	0.001016	0.011156	0.19445	1144.77	0	0	0	0	1	0	0	-187.5100	-45.8100	187.8500	28.5400	0.0000	0.0000	0.0000	0.0000;
	26649	27953	0.000859	0.009523	0.2105	1145.28	0	0	0	0	1	0	0	199.2600	-33.5400	-198.9400	14.4300	0.0000	0.0000	0.0000	0.0000;
	28171	26649	0.000255	0.003586	0.07835	1228.15	0	0	0	0	1	0	0	373.2900	17.7000	-372.9600	-21.5000	0.0000	0.0000	0.0000	0.0000;
	26650	26651	0.000227	0.001061	0	0	0	0	0	0	1	0	0	-55.0400	-13.7300	55.0400	13.7700	0.0000	0.0000	0.0000	0.0000;
	26651	26652	0.011836	0.053625	0.0143	115.61	0	0	0	0	1	0	0	-14.9400	-5.8000	14.9600	4.4200	0.0000	0.0000	0.0000	0.0000;
	26651	26654	0.008073	0.026719	0.00449	126.85	0	0	0	0	1	0	0	-40.1100	-7.9700	40.2400	7.9200	0.0000	0.0000	0.0000	0.0000;
	26652	27944	0.013398	0.062879	0.00612	123.67	0	0	0	0	1	0	0	-30.4800	-7.4300	30.6000	7.3600	0.0000	0.0000	0.0000	0.0000;
	26653	26654	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-24.7100	-7.1300	24.7100	7.1400	0.0000	0.0000	0.0000	0.0000;
	26655	26654	0.00857	0.039217	0.00275	139.1	0	0	0	0	1	0	0	-92.2200	-22.6800	92.9700	25.8400	0.0000	0.0000	0.0000	0.0000;
	26661	26655	0.006575	0.026733	0.0032	129.52	0	0	0	0	1	0	0	-51.8000	-14.1400	51.9900	14.5700	0.0000	0.0000	0.0000	0.0000;
	26656	26657	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-37.5900	-15.1700	37.6000	15.1900	0.0000	0.0000	0.0000	0.0000;
	26657	27409	0.008011	0.030651	0.00403	122.22	0	0	0	0	1	0	0	-25.3200	-23.5900	25.4100	23.5200	0.0000	0.0000	0.0000	0.0000;
	26658	26659	0.000205	0.001008	0	0	0	0	0	0	1	0	0	88.5000	16.5400	-88.4800	-16.4600	0.0000	0.0000	0.0000	0.0000;
	26660	26658	0.007724	0.029735	0.00483	121.92	0	0	0	0	1	0	0	-30.5300	-12.1600	30.6100	12.0100	0.0000	0.0000	0.0000	0.0000;
	26658	26661	0.014593	0.060688	0.00805	119.96	0	0	0	0	1	0	0	-24.3100	-11.8400	24.4200	11.4800	0.0000	0.0000	0.0000	0.0000;
	27917	26660	0.001562	0.005586	0.00067	115.75	0	0	0	0	1	0	0	12.3700	-4.0600	-12.3700	4.0100	0.0000	0.0000	0.0000	0.0000;
	26662	26668	0.026754	0.089805	0.00742	117.62	0	0	0	0	1	0	0	19.4500	4.0900	-19.3400	-4.4600	0.0000	0.0000	0.0000	0.0000;
	26939	26662	0.007331	0.039834	0.00626	127.83	0	0	0	0	1	0	0	46.9100	13.4900	-46.7300	-13.1800	0.0000	0.0000	0.0000	0.0000;
	26664	26665	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-23.7600	-9.5600	23.7600	9.5700	0.0000	0.0000	0.0000	0.0000;
	26665	26667	0.008621	0.033888	0.00376	135.13	0	0	0	0	1	0	0	71.9200	8.8600	-71.4700	-7.4800	0.0000	0.0000	0.0000	0.0000;
	26865	26665	0.00782	0.039965	0.00304	140.3	0	0	0	0	1	0	0	96.4100	21.8500	-95.6700	-18.4300	0.0000	0.0000	0.0000	0.0000;
	26666	26667	0.000291	0.001087	0	0	0	0	0	0	1	0	0	-15.2300	-2.6000	15.2300	2.6000	0.0000	0.0000	0.0000	0.0000;
	26667	26669	0.007307	0.037774	0.00385	119.3	0	0	0	0	1	0	0	23.3200	-3.3400	-23.2800	3.1600	0.0000	0.0000	0.0000	0.0000;
	26672	26669	0.012766	0.045112	0.00367	130.01	0	0	0	0	1	0	0	-51.3600	-11.7100	51.7200	12.6400	0.0000	0.0000	0.0000	0.0000;
	26669	27400	0.008812	0.041212	0.00757	133.68	0	0	0	0	1	0	0	-61.8500	-27.3300	62.2500	28.4500	0.0000	0.0000	0.0000	0.0000;
	26670	26671	0.00022	0.001162	0	0	0	0	0	0	1	0	0	-26.7600	-8.8800	26.7700	8.8900	0.0000	0.0000	0.0000	0.0000;
	27400	26671	0.002186	0.009169	0.00127	126.73	0	0	0	0	1	0	0	-42.4800	-7.8100	42.5200	7.8500	0.0000	0.0000	0.0000	0.0000;
	26672	26673	0.006527	0.032053	0.00496	115.11	0	0	0	0	1	0	0	13.9800	-0.1100	-13.9600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	26674	26673	0.007614	0.039769	0.00265	121.74	0	0	0	0	1	0	0	27.7100	6.1800	-27.6400	-6.1100	0.0000	0.0000	0.0000	0.0000;
	26675	26676	0.000288	0.001169	0	0	0	0	0	0	1	0	0	34.2300	13.0200	-34.2300	-13.0000	0.0000	0.0000	0.0000	0.0000;
	26681	26675	0.010649	0.049134	0.00537	135.12	0	0	0	0	1	0	0	67.9900	1.4900	-67.5200	0.1100	0.0000	0.0000	0.0000	0.0000;
	26681	26677	0.009843	0.048429	0.00357	144.65	0	0	0	0	1	0	0	-69.5500	11.1300	70.0200	-9.2200	0.0000	0.0000	0.0000	0.0000;
	26681	26677	0.009843	0.048429	0.00357	144.65	0	0	0	0	1	0	0	-69.5500	11.1300	70.0200	-9.2200	0.0000	0.0000	0.0000	0.0000;
	26677	26930	0.020855	0.086844	0.01795	145.65	0	0	0	0	1	0	0	-76.0600	5.3800	77.2200	-2.5100	0.0000	0.0000	0.0000	0.0000;
	26677	26930	0.020855	0.086844	0.01795	145.65	0	0	0	0	1	0	0	-76.0600	5.3800	77.2200	-2.5100	0.0000	0.0000	0.0000	0.0000;
	26678	26679	0.009685	0.037907	0.00285	106.56	0	0	0	0	1	0	0	4.6500	-23.6000	-4.5900	23.4900	0.0000	0.0000	0.0000	0.0000;
	26678	27400	0.031295	0.143084	0.02222	120.58	0	0	0	0	1	0	0	-23.9700	18.8200	24.2500	-19.8500	0.0000	0.0000	0.0000	0.0000;
	26679	26680	0.006494	0.021665	0.00315	127.04	0	0	0	0	1	0	0	-41.5400	32.8400	41.7100	-32.6200	0.0000	0.0000	0.0000	0.0000;
	26680	26681	0.018424	0.082863	0.00702	132.06	0	0	0	0	1	0	0	-60.3000	30.2100	61.0800	-27.4400	0.0000	0.0000	0.0000	0.0000;
	26681	26682	0.000219	0.001169	0	0	0	0	0	0	1	0	0	10.0400	3.6900	-10.0400	-3.6900	0.0000	0.0000	0.0000	0.0000;
	26684	26683	0.018236	0.080514	0.01111	98.18	0	0	0	0	1	0	0	-3.1100	9.8600	3.1300	-10.9600	0.0000	0.0000	0.0000	0.0000;
	26683	26696	0.013523	0.069939	0.01132	118.93	0	0	0	0	1	0	0	-24.9000	6.4700	24.9900	-7.2400	0.0000	0.0000	0.0000	0.0000;
	26686	26685	0.000375	0.023576	0	470.36	0	0	1.0125	0	1	0	0	-160.0300	-12.8100	160.1200	18.5600	0.0000	0.0000	0.0000	0.0000;
	26686	26685	0.000375	0.023576	0	470.36	0	0	1.0125	0	1	0	0	-160.0300	-12.8100	160.1200	18.5600	0.0000	0.0000	0.0000	0.0000;
	26685	26687	0.000238	0.00114	0	0	0	0	0	0	1	0	0	19.1900	4.6700	-19.1900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	26688	26686	0.00702	0.030325	0.0047	140.8	0	0	0	0	1	0	0	-101.8900	8.3200	102.5700	-5.8700	0.0000	0.0000	0.0000	0.0000;
	26686	26696	0.021212	0.089914	0.00607	125.17	0	0	0	0	1	0	0	39.9700	1.3700	-39.6600	-0.6900	0.0000	0.0000	0.0000	0.0000;
	26688	26689	0.000277	0.001027	0	0	0	0	0	0	1	0	0	10.1000	1.2300	-10.1000	-1.2300	0.0000	0.0000	0.0000	0.0000;
	26688	26691	0.010955	0.0508	0.00451	140.02	0	0	0	0	1	0	0	95.4000	-10.8700	-94.4600	14.7400	0.0000	0.0000	0.0000	0.0000;
	26690	26691	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-18.4500	-5.7700	18.4500	5.7700	0.0000	0.0000	0.0000	0.0000;
	26691	26692	0.014307	0.077981	0.00685	135.97	0	0	0	0	1	0	0	76.0100	-20.5200	-75.1800	24.3000	0.0000	0.0000	0.0000	0.0000;
	26692	26693	0.000271	0.001179	0	0	0	0	0	0	1	0	0	43.8700	3.7300	-43.8700	-3.7100	0.0000	0.0000	0.0000	0.0000;
	26695	26696	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-14.6700	-7.9200	14.6700	7.9300	0.0000	0.0000	0.0000	0.0000;
	26697	26698	0.010853	0.036204	0.0026	122.71	0	0	0	0	1	0	0	27.6400	3.2400	-27.5600	-3.2400	0.0000	0.0000	0.0000	0.0000;
	26697	26699	0.007679	0.03215	0.00556	126.12	0	0	0	0	1	0	0	-36.6100	-8.8100	36.7100	8.6700	0.0000	0.0000	0.0000	0.0000;
	26697	26708	0.010129	0.04106	0.0039	138.94	0	0	0	0	1	0	0	-89.5200	-12.0800	90.3200	14.9300	0.0000	0.0000	0.0000	0.0000;
	26698	26704	0.005802	0.025094	0.00313	117.6	0	0	0	0	1	0	0	-20.1500	-10.5700	20.1800	10.3700	0.0000	0.0000	0.0000	0.0000;
	26701	26699	0.00566	0.024158	0.00165	136.22	0	0	0	0	1	0	0	-74.5600	19.4400	74.8800	-18.2300	0.0000	0.0000	0.0000	0.0000;
	26699	26708	0.005513	0.024803	0.00363	154.45	0	0	0	0	1	0	0	-101.4800	-12.7200	102.0300	14.8400	0.0000	0.0000	0.0000	0.0000;
	26699	26708	0.005513	0.024803	0.00363	154.45	0	0	0	0	1	0	0	-101.4800	-12.7200	102.0300	14.8400	0.0000	0.0000	0.0000	0.0000;
	26725	26699	0.005576	0.024113	0.0021	130.34	0	0	0	0	1	0	0	-54.9100	-22.1200	55.1000	22.7300	0.0000	0.0000	0.0000	0.0000;
	26708	26700	0.008202	0.028304	0.00284	138.95	0	0	0	0	1	0	0	91.3000	23.5500	-90.6100	-21.4600	0.0000	0.0000	0.0000	0.0000;
	26701	26717	0.007818	0.035739	0.0055	123.83	0	0	0	0	1	0	0	33.2500	-49.6100	-32.9800	50.2400	0.0000	0.0000	0.0000	0.0000;
	26701	26846	0.006068	0.027149	0.00413	107.75	0	0	0	0	1	0	0	-8.7800	13.1200	8.8000	-13.4800	0.0000	0.0000	0.0000	0.0000;
	26702	26793	0.016759	0.077179	0.0101	129.45	0	0	0	0	1	0	0	46.6700	-12.8000	-46.3000	13.4300	0.0000	0.0000	0.0000	0.0000;
	26703	26704	0.000291	0.001151	0	0	0	0	0	0	1	0	0	-61.4800	-30.6300	61.4900	30.6900	0.0000	0.0000	0.0000	0.0000;
	26705	26704	0.008972	0.044737	0.00497	135.7	0	0	0	0	1	0	0	75.9400	29.6200	-75.3800	-27.3400	0.0000	0.0000	0.0000	0.0000;
	26846	26704	0.005914	0.021108	0.00319	109.89	0	0	0	0	1	0	0	6.3000	13.4400	-6.2800	-13.7200	0.0000	0.0000	0.0000	0.0000;
	26705	26706	0.000256	0.001087	0	0	0	0	0	0	1	0	0	26.0700	7.3300	-26.0700	-7.3200	0.0000	0.0000	0.0000	0.0000;
	26705	26991	0.002093	0.008	0.00081	140.61	0	0	0	0	1	0	0	-102.0100	-36.9400	102.2400	37.7400	0.0000	0.0000	0.0000	0.0000;
	26708	26707	0.000412	0.0322	0	509.64	0	0	1	0	1	0	0	-149.7600	-30.1300	149.8500	37.2400	0.0000	0.0000	0.0000	0.0000;
	26708	26707	0.000412	0.0322	0	509.64	0	0	1	0	1	0	0	-149.7600	-30.1300	149.8500	37.2400	0.0000	0.0000	0.0000	0.0000;
	26708	26707	0.000412	0.0322	0	509.64	0	0	1	0	1	0	0	-149.7600	-30.1300	149.8500	37.2400	0.0000	0.0000	0.0000	0.0000;
	26707	26709	0.000224	0.001198	0	0	0	0	0	0	1	0	0	68.7600	23.7100	-68.7500	-23.6500	0.0000	0.0000	0.0000	0.0000;
	27000	26707	0.000648	0.008328	0.11496	1079.69	0	0	0	0	1	0	0	111.6900	-16.0900	-111.6100	4.6400	0.0000	0.0000	0.0000	0.0000;
	26707	28551	0.001395	0.015651	0.63253	1251.75	0	0	0	0	1	0	0	-406.7100	-29.5300	408.8400	-15.2500	0.0000	0.0000	0.0000	0.0000;
	26710	26727	0.013077	0.057513	0.00567	129.96	0	0	0	0	1	0	0	50.8300	-18.7200	-50.4700	19.7200	0.0000	0.0000	0.0000	0.0000;
	26730	26710	0.006369	0.020746	0.00197	135.7	0	0	0	0	1	0	0	72.2200	-0.8500	-71.9000	1.6700	0.0000	0.0000	0.0000	0.0000;
	26712	26711	0.004549	0.020429	0.0019	141.77	0	0	0	0	1	0	0	62.2200	5.6500	-62.0500	-5.1000	0.0000	0.0000	0.0000	0.0000;
	26712	26711	0.004549	0.020429	0.0019	141.77	0	0	0	0	1	0	0	62.2200	5.6500	-62.0500	-5.1000	0.0000	0.0000	0.0000	0.0000;
	26713	26714	0.000274	0.001148	0	0	0	0	0	0	1	0	0	56.2300	26.8000	-56.2200	-26.7600	0.0000	0.0000	0.0000	0.0000;
	26713	26935	0.005297	0.026675	0.00275	119.88	0	0	0	0	1	0	0	-27.1900	9.9200	27.2400	-10.0000	0.0000	0.0000	0.0000	0.0000;
	26715	26716	0.000288	0.001103	0	0	0	0	0	0	1	0	0	20.1700	3.9100	-20.1700	-3.9000	0.0000	0.0000	0.0000	0.0000;
	26717	26718	0.000261	0.001103	0	0	0	0	0	0	1	0	0	95.4500	39.0300	-95.4300	-38.9200	0.0000	0.0000	0.0000	0.0000;
	26727	26717	0.006289	0.024652	0.00237	134.01	0	0	0	0	1	0	0	62.7800	-35.4600	-62.4700	36.4100	0.0000	0.0000	0.0000	0.0000;
	26722	26719	0.004095	0.017965	0.00238	136.94	0	0	0	0	1	0	0	-76.4500	-1.7100	76.6700	2.4500	0.0000	0.0000	0.0000	0.0000;
	26719	26946	0.006739	0.029648	0.00452	141.02	0	0	0	0	1	0	0	-102.1100	-7.9800	102.7700	10.4000	0.0000	0.0000	0.0000	0.0000;
	26720	26840	0.005248	0.025265	0.00254	135	0	0	0	0	1	0	0	-71.8600	-9.7200	72.1100	10.6800	0.0000	0.0000	0.0000	0.0000;
	26720	26924	0.003458	0.015782	0.00194	148.37	0	0	0	0	1	0	0	-86.3900	-24.6400	86.6500	25.6100	0.0000	0.0000	0.0000	0.0000;
	26720	26924	0.003458	0.015782	0.00194	148.37	0	0	0	0	1	0	0	-86.3900	-24.6400	86.6500	25.6100	0.0000	0.0000	0.0000	0.0000;
	26721	26991	0.007029	0.024015	0.00279	151.17	0	0	0	0	1	0	0	-94.2200	-6.5300	94.8200	8.2500	0.0000	0.0000	0.0000	0.0000;
	26721	26991	0.007029	0.024015	0.00279	151.17	0	0	0	0	1	0	0	-94.2200	-6.5300	94.8200	8.2500	0.0000	0.0000	0.0000	0.0000;
	26727	26722	0.009316	0.034527	0.0018	126.88	0	0	0	0	1	0	0	-39.3100	10.5800	39.4600	-10.2300	0.0000	0.0000	0.0000	0.0000;
	26723	26724	0.000248	0.001066	0	0	0	0	0	0	1	0	0	33.4200	13.6500	-33.4200	-13.6400	0.0000	0.0000	0.0000	0.0000;
	26723	26730	0.006042	0.022785	0.00198	141.56	0	0	0	0	1	0	0	59.7400	7.7000	-59.5300	-7.1400	0.0000	0.0000	0.0000	0.0000;
	26723	26730	0.006042	0.022785	0.00198	141.56	0	0	0	0	1	0	0	59.7400	7.7000	-59.5300	-7.1400	0.0000	0.0000	0.0000	0.0000;
	26723	26891	0.017153	0.070774	0.03056	145.42	0	0	0	0	1	0	0	-76.4500	-14.5200	77.4100	15.1500	0.0000	0.0000	0.0000	0.0000;
	26723	26891	0.017153	0.070774	0.03056	145.42	0	0	0	0	1	0	0	-76.4500	-14.5200	77.4100	15.1500	0.0000	0.0000	0.0000	0.0000;
	26725	26726	0.00027	0.001108	0	0	0	0	0	0	1	0	0	60.0500	14.0600	-60.0400	-14.0200	0.0000	0.0000	0.0000	0.0000;
	26728	26725	0.007224	0.02851	0.00363	107.22	0	0	0	0	1	0	0	5.1500	-8.4000	-5.1400	8.0600	0.0000	0.0000	0.0000	0.0000;
	26729	26730	0.000229	0.001143	0	0	0	0	0	0	1	0	0	-26.9900	-11.6500	26.9900	11.6600	0.0000	0.0000	0.0000	0.0000;
	26731	26736	0.020301	0.077161	0.0096	120.54	0	0	0	0	1	0	0	24.5300	-0.3800	-24.4000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	26731	26741	0.02525	0.112945	0.01158	127.99	0	0	0	0	1	0	0	-46.9200	-2.6900	47.4800	4.0300	0.0000	0.0000	0.0000	0.0000;
	26732	26733	0.000296	0.001135	0	0	0	0	0	0	1	0	0	18.6300	7.2200	-18.6300	-7.2200	0.0000	0.0000	0.0000	0.0000;
	26732	26753	0.014242	0.059139	0.00579	110.76	0	0	0	0	1	0	0	-6.9500	-0.3500	6.9600	-0.2400	0.0000	0.0000	0.0000	0.0000;
	26734	26737	0.009655	0.032781	0.00321	118.78	0	0	0	0	1	0	0	-18.9100	17.6700	18.9800	-17.7600	0.0000	0.0000	0.0000	0.0000;
	26735	26736	0.000225	0.00102	0	0	0	0	0	0	1	0	0	-21.6700	-3.8900	21.6700	3.9000	0.0000	0.0000	0.0000	0.0000;
	26737	26736	0.008023	0.033331	0.00266	131.1	0	0	0	0	1	0	0	-55.2700	7.6200	55.5300	-6.8200	0.0000	0.0000	0.0000	0.0000;
	26736	26738	0.020253	0.071824	0.00509	130.3	0	0	0	0	1	0	0	-52.8000	3.0200	53.3800	-1.4800	0.0000	0.0000	0.0000	0.0000;
	26738	26739	0.000212	0.001126	0	0	0	0	0	0	1	0	0	22.6300	6.5100	-22.6300	-6.5000	0.0000	0.0000	0.0000	0.0000;
	26738	26741	0.009967	0.043278	0.0081	136.91	0	0	0	0	1	0	0	-77.2200	-7.7000	77.8200	9.4800	0.0000	0.0000	0.0000	0.0000;
	26738	26745	0.01567	0.070174	0.00535	97.27	0	0	0	0	1	0	0	1.2200	2.6700	-1.2200	-3.2000	0.0000	0.0000	0.0000	0.0000;
	26740	26743	0.000546	0.036651	0	479.98	0	0	1	0	1	0	0	233.1000	62.9000	-232.7900	-42.6700	0.0000	0.0000	0.0000	0.0000;
	26740	26744	0.000299	0.001039	0	0	0	0	0	0	1	0	0	60.7900	6.1900	-60.7800	-6.1500	0.0000	0.0000	0.0000	0.0000;
	26741	26743	-0.000123	-0.008272	0	454.98	0	0	1	0	1	0	0	-232.8600	-47.2400	232.7900	42.6700	0.0000	0.0000	0.0000	0.0000;
	26741	26747	0.011624	0.046232	0.01144	131.07	0	0	0	0	1	0	0	56.2200	9.1200	-55.8500	-8.8100	0.0000	0.0000	0.0000	0.0000;
	26741	26748	0.00904	0.033685	0.00375	127.56	0	0	0	0	1	0	0	51.3400	24.6000	-51.0500	-23.9100	0.0000	0.0000	0.0000	0.0000;
	26742	26743	0.002386	0.160268	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26745	26746	0.00026	0.001006	0	0	0	0	0	0	1	0	0	31.6100	3.5300	-31.6100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	26747	26745	0.009776	0.026837	0.00473	123.85	0	0	0	0	1	0	0	30.4900	0.1100	-30.4000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	26748	26751	0.012392	0.058086	0.00694	117.09	0	0	0	0	1	0	0	25.1400	19.6500	-25.0100	-19.7300	0.0000	0.0000	0.0000	0.0000;
	26749	26750	0.000259	0.001011	0	0	0	0	0	0	1	0	0	36.2200	6.7800	-36.2200	-6.7700	0.0000	0.0000	0.0000	0.0000;
	26749	26751	0.011261	0.041844	0.00524	99.26	0	0	0	0	1	0	0	-9.2000	-16.4700	9.2400	16.1200	0.0000	0.0000	0.0000	0.0000;
	26751	26752	0.000259	0.001075	0	0	0	0	0	0	1	0	0	15.7700	3.6100	-15.7700	-3.6100	0.0000	0.0000	0.0000	0.0000;
	26754	26755	0.000224	0.001055	0	0	0	0	0	0	1	0	0	23.7200	6.0500	-23.7200	-6.0400	0.0000	0.0000	0.0000	0.0000;
	26757	26758	0.008375	0.033759	0.00473	126.53	0	0	0	0	1	0	0	-33.8400	6.3100	33.9500	-6.3200	0.0000	0.0000	0.0000	0.0000;
	26758	26759	0.000273	0.001103	0	0	0	0	0	0	1	0	0	19.0700	3.4400	-19.0700	-3.4400	0.0000	0.0000	0.0000	0.0000;
	26758	26760	0.010796	0.047902	0.00682	131.55	0	0	0	0	1	0	0	-53.0200	2.8700	53.3500	-2.0600	0.0000	0.0000	0.0000	0.0000;
	26764	26762	0.013795	0.07586	0.00866	145.25	0	0	0	0	1	0	0	83.6700	0.3400	-82.7500	3.8400	0.0000	0.0000	0.0000	0.0000;
	26763	26768	0.016951	0.075571	0.0103	126.24	0	0	0	0	1	0	0	35.9800	10.2300	-35.7600	-10.3000	0.0000	0.0000	0.0000	0.0000;
	27060	26763	0.009734	0.04132	0.00749	134.47	0	0	0	0	1	0	0	52.0000	12.4800	-51.7400	-12.1900	0.0000	0.0000	0.0000	0.0000;
	26764	26765	0.000231	0.001192	0	0	0	0	0	0	1	0	0	13.7300	3.1200	-13.7300	-3.1200	0.0000	0.0000	0.0000	0.0000;
	26767	26764	0.010064	0.044473	0.00685	130.88	0	0	0	0	1	0	0	52.2400	4.3600	-51.9700	-3.9300	0.0000	0.0000	0.0000	0.0000;
	26766	26767	0.000275	0.001002	0	0	0	0	0	0	1	0	0	-13.7300	-3.3700	13.7300	3.3700	0.0000	0.0000	0.0000	0.0000;
	26767	26967	0.011586	0.043451	0.00606	137.67	0	0	0	0	1	0	0	-65.9600	-7.7300	66.4400	8.8900	0.0000	0.0000	0.0000	0.0000;
	26768	26769	0.000272	0.001006	0	0	0	0	0	0	1	0	0	23.8000	5.0400	-23.8000	-5.0300	0.0000	0.0000	0.0000	0.0000;
	26770	26768	0.018294	0.086158	0.01049	113.03	0	0	0	0	1	0	0	-11.9200	-6.1900	11.9600	5.2700	0.0000	0.0000	0.0000	0.0000;
	26775	26771	0.007351	0.030248	0.00285	146.46	0	0	0	0	1	0	0	79.8400	7.2800	-79.3800	-5.6900	0.0000	0.0000	0.0000	0.0000;
	26775	26771	0.007351	0.030248	0.00285	146.46	0	0	0	0	1	0	0	79.8400	7.2800	-79.3800	-5.6900	0.0000	0.0000	0.0000	0.0000;
	26774	26773	0.000108	0.008685	0	1451.86	0	0	1	0	1	0	0	-567.8600	-92.0700	568.1900	118.8100	0.0000	0.0000	0.0000	0.0000;
	26773	26779	0.000263	0.001102	0	0	0	0	0	0	1	0	0	68.8200	20.1800	-68.8000	-20.1300	0.0000	0.0000	0.0000	0.0000;
	26841	26773	0.000119	0.002974	1.4745	4228.68	0	0	0	0	1	0	0	1514.6900	-146.5400	-1512.1800	47.9700	0.0000	0.0000	0.0000	0.0000;
	26989	26773	0.000123	0.003311	1.92596	4206.26	0	0	0	0	1	0	0	1434.3000	-346.3500	-1431.8900	201.9200	0.0000	0.0000	0.0000	0.0000;
	26774	26777	0.001011	0.067669	0	529.01	0	0	1	0	1	0	0	354.9800	88.3300	-353.7200	-4.0700	0.0000	0.0000	0.0000	0.0000;
	26774	26778	0.000214	0.001067	0	0	0	0	0	0	1	0	0	212.8800	3.7400	-212.7900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	26775	26777	-0.000575	-0.038483	0	479.01	0	0	1	0	1	0	0	-354.4300	-51.9900	353.7200	4.0700	0.0000	0.0000	0.0000	0.0000;
	26775	26810	0.007686	0.035318	0.00446	141.6	0	0	0	0	1	0	0	60.7200	13.0000	-60.4400	-12.1400	0.0000	0.0000	0.0000	0.0000;
	26775	26810	0.007686	0.035318	0.00446	141.6	0	0	0	0	1	0	0	60.7200	13.0000	-60.4400	-12.1400	0.0000	0.0000	0.0000	0.0000;
	26776	26777	0.001881	0.125857	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26778	26842	0.001364	0.016766	0.33972	1211.16	0	0	0	0	1	0	0	-314.0000	-12.7100	315.2500	-8.5200	0.0000	0.0000	0.0000	0.0000;
	26778	26870	0.000495	0.007021	0.18101	1131.03	0	0	0	0	1	0	0	-139.3200	-53.2800	139.4200	35.1700	0.0000	0.0000	0.0000	0.0000;
	26780	26781	0.005063	0.024346	0.00404	133.15	0	0	0	0	1	0	0	-61.0700	-9.7700	61.2600	10.2700	0.0000	0.0000	0.0000	0.0000;
	26780	26812	0.0081	0.035972	0.00278	111.62	0	0	0	0	1	0	0	6.2200	3.5500	-6.2100	-3.8200	0.0000	0.0000	0.0000	0.0000;
	26781	26797	0.013418	0.069699	0.00654	138.56	0	0	0	0	1	0	0	-92.6700	-20.8400	93.8600	26.2900	0.0000	0.0000	0.0000	0.0000;
	26781	26805	0.005761	0.024543	0.00296	103.06	0	0	0	0	1	0	0	1.5300	1.0800	-1.5300	-1.3800	0.0000	0.0000	0.0000	0.0000;
	26781	26809	0.005178	0.024006	0.00332	108.02	0	0	0	0	1	0	0	0.9200	2.8600	-0.9200	-3.2000	0.0000	0.0000	0.0000	0.0000;
	26782	26783	0.000235	0.00113	0	0	0	0	0	0	1	0	0	38.1300	11.2400	-38.1300	-11.2200	0.0000	0.0000	0.0000	0.0000;
	26784	26785	0.016639	0.076486	0.00896	99.22	0	0	0	0	1	0	0	2.9500	-10.7200	-2.9300	9.9000	0.0000	0.0000	0.0000	0.0000;
	26787	26784	0.007457	0.030688	0.0048	119.33	0	0	0	0	1	0	0	23.4400	-2.0200	-23.4000	1.7100	0.0000	0.0000	0.0000	0.0000;
	26785	26786	0.000286	0.001042	0	0	0	0	0	0	1	0	0	34.1100	3.7500	-34.1100	-3.7400	0.0000	0.0000	0.0000	0.0000;
	26805	26787	0.009706	0.047214	0.00539	127.41	0	0	0	0	1	0	0	44.0700	5.4400	-43.8800	-5.0700	0.0000	0.0000	0.0000	0.0000;
	26788	26789	0.000272	0.001019	0	0	0	0	0	0	1	0	0	28.1600	17.4000	-28.1600	-17.3900	0.0000	0.0000	0.0000	0.0000;
	26788	26790	0.011291	0.056478	0.00679	132.07	0	0	0	0	1	0	0	-58.5600	-11.7600	58.9500	13.0100	0.0000	0.0000	0.0000	0.0000;
	26790	26795	0.008689	0.034431	0.0028	120.22	0	0	0	0	1	0	0	28.5600	-26.5800	-28.4300	26.7800	0.0000	0.0000	0.0000	0.0000;
	26790	26806	0.007991	0.041528	0.00279	147.94	0	0	0	0	1	0	0	-87.4600	-0.6000	88.0400	3.3200	0.0000	0.0000	0.0000	0.0000;
	26790	26806	0.007991	0.041528	0.00279	147.94	0	0	0	0	1	0	0	-87.4600	-0.6000	88.0400	3.3200	0.0000	0.0000	0.0000	0.0000;
	26791	26793	0.014577	0.061789	0.00839	117.8	0	0	0	0	1	0	0	-14.7100	16.5100	14.7800	-17.1200	0.0000	0.0000	0.0000	0.0000;
	26795	26791	0.003581	0.014347	0.00248	113.36	0	0	0	0	1	0	0	16.5900	-38.7100	-16.5300	38.6800	0.0000	0.0000	0.0000	0.0000;
	26792	26795	0.010193	0.039645	0.00571	128.76	0	0	0	0	1	0	0	48.4800	-7.1800	-48.2500	7.4500	0.0000	0.0000	0.0000	0.0000;
	26792	26946	0.010852	0.042288	0.00373	137.08	0	0	0	0	1	0	0	-77.3300	1.5000	77.9400	0.4600	0.0000	0.0000	0.0000	0.0000;
	26794	26795	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-60.0900	-4.4400	60.0900	4.4800	0.0000	0.0000	0.0000	0.0000;
	26800	26796	0.008526	0.039706	0.00583	136.95	0	0	0	0	1	0	0	71.4500	13.7700	-71.0300	-12.4200	0.0000	0.0000	0.0000	0.0000;
	26796	26808	0.011958	0.050612	0.00781	131.9	0	0	0	0	1	0	0	53.4900	7.2900	-53.1600	-6.6900	0.0000	0.0000	0.0000	0.0000;
	26797	26802	0.006557	0.025215	0.00379	124.15	0	0	0	0	1	0	0	32.4000	7.6400	-32.3300	-7.7900	0.0000	0.0000	0.0000	0.0000;
	26797	26869	0.001828	0.00782	0.00122	144.48	0	0	0	0	1	0	0	-71.9000	-18.1600	71.9900	18.4200	0.0000	0.0000	0.0000	0.0000;
	26797	26869	0.001828	0.00782	0.00122	144.48	0	0	0	0	1	0	0	-71.9000	-18.1600	71.9900	18.4200	0.0000	0.0000	0.0000	0.0000;
	26798	26799	0.000272	0.001145	0	0	0	0	0	0	1	0	0	24.6400	0.8800	-24.6400	-0.8700	0.0000	0.0000	0.0000	0.0000;
	26798	26800	0.01083	0.0431	0.00533	140.92	0	0	0	0	1	0	0	95.5100	-30.3500	-94.4900	33.8400	0.0000	0.0000	0.0000	0.0000;
	26800	26801	0.000202	0.001075	0	0	0	0	0	0	1	0	0	23.0400	3.3900	-23.0400	-3.3900	0.0000	0.0000	0.0000	0.0000;
	26802	26803	0.010911	0.051441	0.00327	135.16	0	0	0	0	1	0	0	73.8000	19.3800	-73.2100	-16.9200	0.0000	0.0000	0.0000	0.0000;
	26869	26802	0.004764	0.019157	0.00239	134.88	0	0	0	0	1	0	0	72.0900	18.0200	-71.8500	-17.3100	0.0000	0.0000	0.0000	0.0000;
	26803	26804	0.000238	0.001166	0	0	0	0	0	0	1	0	0	15.1900	7.7400	-15.1900	-7.7300	0.0000	0.0000	0.0000	0.0000;
	26803	26805	0.008579	0.033467	0.00313	130.93	0	0	0	0	1	0	0	58.0200	9.1900	-57.7300	-8.3900	0.0000	0.0000	0.0000	0.0000;
	26806	26924	0.006243	0.031765	0.00426	155.9	0	0	0	0	1	0	0	-107.3900	-8.0800	108.0700	11.0700	0.0000	0.0000	0.0000	0.0000;
	26806	26924	0.006243	0.031765	0.00426	155.9	0	0	0	0	1	0	0	-107.3900	-8.0800	108.0700	11.0700	0.0000	0.0000	0.0000	0.0000;
	26809	26808	0.01117	0.041682	0.00258	125.6	0	0	0	0	1	0	0	-28.8400	-2.7900	28.9300	2.8700	0.0000	0.0000	0.0000	0.0000;
	26810	26811	0.000299	0.001079	0	0	0	0	0	0	1	0	0	95.1700	21.8100	-95.1400	-21.7100	0.0000	0.0000	0.0000	0.0000;
	26812	26810	0.006613	0.0273	0.00224	120.01	0	0	0	0	1	0	0	-25.6600	-2.5100	25.7000	2.4600	0.0000	0.0000	0.0000	0.0000;
	26813	26814	0.000765	0.020058	0	410.58	0	0	1.05	0	1	0	0	-296.7300	-73.9600	297.4600	93.0400	0.0000	0.0000	0.0000	0.0000;
	26813	26815	0.000888	0.024114	0	409.39	0	0	1.05625	0	1	0	0	-296.6100	-69.9900	297.4600	93.0400	0.0000	0.0000	0.0000	0.0000;
	26813	26816	0.000276	0.001044	0	0	0	0	0	0	1	0	0	593.3400	143.9500	-592.3900	-140.3500	0.0000	0.0000	0.0000	0.0000;
	26813	26817	0.000276	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26816	26862	0.005456	0.022813	0.00243	167.3	0	0	0	0	1	0	0	106.1300	6.8700	-105.5500	-4.7400	0.0000	0.0000	0.0000	0.0000;
	26816	26862	0.005456	0.022813	0.00243	167.3	0	0	0	0	1	0	0	106.1300	6.8700	-105.5500	-4.7400	0.0000	0.0000	0.0000	0.0000;
	26816	26862	0.005456	0.022813	0.00243	167.3	0	0	0	0	1	0	0	106.1300	6.8700	-105.5500	-4.7400	0.0000	0.0000	0.0000	0.0000;
	26816	26906	0.002947	0.014727	0.00136	130.15	0	0	0	0	1	0	0	-56.0000	16.1000	56.0900	-15.7800	0.0000	0.0000	0.0000	0.0000;
	26816	26980	0.010235	0.037657	0.00286	169.11	0	0	0	0	1	0	0	121.3500	-9.7200	-119.9400	14.5900	0.0000	0.0000	0.0000	0.0000;
	26816	26980	0.010235	0.037657	0.00286	169.11	0	0	0	0	1	0	0	121.3500	-9.7200	-119.9400	14.5900	0.0000	0.0000	0.0000	0.0000;
	26816	26980	0.010235	0.037657	0.00286	169.11	0	0	0	0	1	0	0	121.3500	-9.7200	-119.9400	14.5900	0.0000	0.0000	0.0000	0.0000;
	26819	26818	0.000103	0.007234	0	1394.13	0	0	1.00625	0	1	0	0	-398.4100	-135.9800	398.5800	147.6800	0.0000	0.0000	0.0000	0.0000;
	26818	26823	0.000146	0.012352	0	1348.19	0	0	1.0625	0	1	0	0	-198.7900	-74.2700	198.8500	79.8900	0.0000	0.0000	0.0000	0.0000;
	26818	26824	0.000111	0.008438	0	1343.21	0	0	1.05625	0	1	0	0	-198.8100	-40.6800	198.8500	44.1500	0.0000	0.0000	0.0000	0.0000;
	26818	26825	0.00014	0.009627	0	1342.86	0	0	1.05625	0	1	0	0	-198.7900	-75.5400	198.8500	79.8900	0.0000	0.0000	0.0000	0.0000;
	26818	26826	0.000125	0.010457	0	1339.27	0	0	1.0625	0	1	0	0	-198.8000	-75.1200	198.8500	79.8900	0.0000	0.0000	0.0000	0.0000;
	26818	26827	7.7e-05	0.005797	0	1336.36	0	0	1.05625	0	1	0	0	-198.8200	-77.2600	198.8500	79.8900	0.0000	0.0000	0.0000	0.0000;
	26818	26828	0.000225	0.001053	0	0	0	0	0	0	1	0	0	595.4200	195.1800	-594.6300	-191.4800	0.0000	0.0000	0.0000	0.0000;
	26818	26829	0.000279	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26819	26822	0.000742	0.057639	0	497.38	0	0	1	0	1	0	0	180.4700	70.8100	-180.2200	-51.2900	0.0000	0.0000	0.0000	0.0000;
	26819	26858	0.000503	0.006149	0.09761	1112.94	0	0	0	0	1	0	0	-129.9700	53.3400	130.0600	-63.0200	0.0000	0.0000	0.0000	0.0000;
	26820	26822	-0.000408	-0.031729	0	422.38	0	0	1	0	1	0	0	-180.3500	-62.0400	180.2200	51.2900	0.0000	0.0000	0.0000	0.0000;
	26821	26822	0.001391	0.108055	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26828	26841	0.000199	0.005841	2.70069	4120.67	0	0	0	0	1	0	0	682.4600	-2.1300	-681.5800	-269.6400	0.0000	0.0000	0.0000	0.0000;
	26857	26828	4.3e-05	0.001188	0.54557	3941.68	0	0	0	0	1	0	0	41.9100	-415.5300	-41.8500	356.8200	0.0000	0.0000	0.0000	0.0000;
	26828	28346	0.000315	0.008196	4.49095	4020.81	0	0	0	0	1	0	0	-45.9800	-163.2100	46.0000	-331.7200	0.0000	0.0000	0.0000	0.0000;
	26831	26830	0.000103	0.006976	0	1466.35	0	0	1	0	1	0	0	-667.2100	5.1200	667.6300	23.4800	0.0000	0.0000	0.0000	0.0000;
	26830	26833	0.000123	0.009083	0	1357.42	0	0	1.01875	0	1	0	0	-199.2900	-62.3000	199.3400	66.0800	0.0000	0.0000	0.0000	0.0000;
	26830	26834	8.8e-05	0.007088	0	1357.15	0	0	1.0125	0	1	0	0	-199.3000	-55.7300	199.3400	58.5900	0.0000	0.0000	0.0000	0.0000;
	26830	26835	0.000103	0.00809	0	1355.26	0	0	1.01875	0	1	0	0	-199.3000	-70.8200	199.3400	74.2700	0.0000	0.0000	0.0000	0.0000;
	26830	26837	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-69.7500	-346.4000	70.0100	347.6700	0.0000	0.0000	0.0000	0.0000;
	26832	26831	0.000537	0.02628	0	416.39	0	0	1	0	1	0	0	-173.4600	4.3700	173.6100	2.9300	0.0000	0.0000	0.0000	0.0000;
	26831	26836	0.000227	0.001162	0	0	0	0	0	0	1	0	0	493.6000	-8.0500	-493.0900	10.6600	0.0000	0.0000	0.0000	0.0000;
	27007	26832	0.010897	0.031927	0.00546	138.28	0	0	0	0	1	0	0	-88.5500	-1.4600	89.3500	3.2300	0.0000	0.0000	0.0000	0.0000;
	26832	27028	0.005577	0.02577	0.00335	131.9	0	0	0	0	1	0	0	-59.7600	4.3700	59.9500	-3.8800	0.0000	0.0000	0.0000	0.0000;
	27036	26837	0.000219	0.00566	2.24535	4168.13	0	0	0	0	1	0	0	966.5900	-211.0400	-964.7000	14.8400	0.0000	0.0000	0.0000	0.0000;
	26839	26838	7.9e-05	0.006201	0	1462.67	0	0	1	0	1	0	0	-598.5900	-10.4900	598.8500	30.9500	0.0000	0.0000	0.0000	0.0000;
	26838	26841	0.000265	0.001072	0	0	0	0	0	0	1	0	0	-83.1300	-93.8800	83.1600	94.0400	0.0000	0.0000	0.0000	0.0000;
	26840	26839	0.000306	0.017497	0	354.54	0	0	1	0	1	0	0	-117.5500	5.5200	117.5900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	26839	26842	0.000288	0.001178	0	0	0	0	0	0	1	0	0	481.0000	13.7800	-480.3900	-11.2700	0.0000	0.0000	0.0000	0.0000;
	26924	26840	0.002248	0.009998	0.00142	126.54	0	0	0	0	1	0	0	-45.3900	16.2600	45.4300	-16.2000	0.0000	0.0000	0.0000	0.0000;
	26841	26857	0.000159	0.004774	2.45325	4150.44	0	0	0	0	1	0	0	-840.9500	-188.3300	841.9800	-49.6700	0.0000	0.0000	0.0000	0.0000;
	26841	26893	0.000178	0.005031	2.57652	4045.51	0	0	0	0	1	0	0	-515.3000	-199.5900	515.7400	-70.4600	0.0000	0.0000	0.0000	0.0000;
	26964	26841	9.9e-05	0.002375	1.33679	4129.63	0	0	0	0	1	0	0	-833.2700	69.7100	833.9200	-200.5300	0.0000	0.0000	0.0000	0.0000;
	26841	26989	2.3e-05	0.000685	0.32639	4004.29	0	0	0	0	1	0	0	-393.9400	910.5900	394.1500	-939.6500	0.0000	0.0000	0.0000	0.0000;
	26842	27000	0.000363	0.00426	0.08786	1116.86	0	0	0	0	1	0	0	165.1400	19.7900	-165.0400	-28.1900	0.0000	0.0000	0.0000	0.0000;
	26843	26844	0.001185	0.034055	0	244.77	0	0	0.96875	0	1	0	0	-10.0000	0.0300	10.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26843	26845	0.00175	0.049065	0	210.85	0	0	0.96875	0	1	0	0	-5.1000	0.0100	5.1000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26843	26846	0.000299	0.001122	0	0	0	0	0	0	1	0	0	15.1000	-0.0400	-15.1000	0.0400	0.0000	0.0000	0.0000	0.0000;
	26843	26847	0.000225	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26849	26848	5.9e-05	0.004768	0	1385.5	0	0	1.00625	0	1	0	0	-408.0500	-23.3500	408.1400	30.6300	0.0000	0.0000	0.0000	0.0000;
	26848	26853	8.7e-05	0.007516	0	1499.41	0	0	1.01875	0	1	0	0	-323.6200	-59.8400	323.7100	67.5500	0.0000	0.0000	0.0000	0.0000;
	26848	26854	0.000115	0.009011	0	1498.66	0	0	1.01875	0	1	0	0	-323.5900	-58.3300	323.7100	67.5500	0.0000	0.0000	0.0000	0.0000;
	26848	26855	0.000115	0.007832	0	1497.58	0	0	1.01875	0	1	0	0	-323.5900	-59.5200	323.7100	67.5500	0.0000	0.0000	0.0000	0.0000;
	26848	26856	0.00012	0.008983	0	1495.02	0	0	1.01875	0	1	0	0	-323.5800	-58.3600	323.7100	67.5500	0.0000	0.0000	0.0000	0.0000;
	26848	26857	0.000259	0.001058	0	0	0	0	0	0	1	0	0	886.2400	-455.6200	-883.8900	465.2100	0.0000	0.0000	0.0000	0.0000;
	26849	26852	0.000397	0.025085	0	461.74	0	0	1	0	1	0	0	-204.3300	34.2100	204.4900	-24.4900	0.0000	0.0000	0.0000	0.0000;
	26849	26858	0.000271	0.001014	0	0	0	0	0	0	1	0	0	612.3800	-10.8700	-611.4600	14.3000	0.0000	0.0000	0.0000	0.0000;
	26850	26852	-0.000135	-0.008546	0	436.74	0	0	1	0	1	0	0	204.4300	-27.8000	-204.4900	24.4900	0.0000	0.0000	0.0000	0.0000;
	26850	27035	0.004705	0.018677	0.00153	119.04	0	0	0	0	1	0	0	20.1500	12.0900	-20.1200	-12.1600	0.0000	0.0000	0.0000	0.0000;
	27046	26850	0.001899	0.008513	0.00118	160.23	0	0	0	0	1	0	0	90.2800	0.0800	-90.1400	0.4200	0.0000	0.0000	0.0000	0.0000;
	27046	26850	0.001899	0.008513	0.00118	160.23	0	0	0	0	1	0	0	90.2800	0.0800	-90.1400	0.4200	0.0000	0.0000	0.0000	0.0000;
	27046	26850	0.001899	0.008513	0.00118	160.23	0	0	0	0	1	0	0	90.2800	0.0800	-90.1400	0.4200	0.0000	0.0000	0.0000	0.0000;
	26851	26852	0.001608	0.101451	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27062	26858	0.001112	0.014141	0.42352	1276.93	0	0	0	0	1	0	0	-479.0100	-64.5400	481.4000	48.7100	0.0000	0.0000	0.0000	0.0000;
	26859	26860	0.000273	0.001043	0	0	0	0	0	0	1	0	0	19.2000	8.9500	-19.2000	-8.9400	0.0000	0.0000	0.0000	0.0000;
	26861	26862	0.000207	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26864	26863	0.000126	0.010433	0	1432.07	0	0	1	0	1	0	0	-544.1200	-6.9400	544.4700	35.7000	0.0000	0.0000	0.0000	0.0000;
	26863	26866	0.000264	0.001024	0	0	0	0	0	0	1	0	0	-544.4700	-35.7000	545.2000	38.5200	0.0000	0.0000	0.0000	0.0000;
	26865	26864	0.00055	0.029349	0	487.85	0	0	1	0	1	0	0	-184.8500	-41.3600	185.0400	51.4300	0.0000	0.0000	0.0000	0.0000;
	26865	26864	0.00055	0.029349	0	487.85	0	0	1	0	1	0	0	-184.8500	-41.3600	185.0400	51.4300	0.0000	0.0000	0.0000	0.0000;
	26864	26867	0.000258	0.001132	0	0	0	0	0	0	1	0	0	268.2300	-47.9700	-268.0500	48.7600	0.0000	0.0000	0.0000	0.0000;
	26866	26937	9.4e-05	0.002432	1.2854	4152.76	0	0	0	0	1	0	0	919.0000	-199.2300	-918.2500	78.9200	0.0000	0.0000	0.0000	0.0000;
	26866	28475	0.000186	0.005415	2.04155	4056.24	0	0	0	0	1	0	0	-523.5500	-157.3700	524.0200	-50.8700	0.0000	0.0000	0.0000	0.0000;
	26866	28533	0.000231	0.006149	3.17913	4144.14	0	0	0	0	1	0	0	-940.6400	-135.0600	942.5300	-159.6600	0.0000	0.0000	0.0000	0.0000;
	26867	28381	0.001084	0.011446	0.36748	1330.22	0	0	0	0	1	0	0	-519.8400	-29.9000	522.5600	18.9300	0.0000	0.0000	0.0000	0.0000;
	26869	26868	0.000651	0.031892	0	415.52	0	0	1.01875	0	1	0	0	-168.0700	-48.0200	168.2600	57.3400	0.0000	0.0000	0.0000	0.0000;
	26868	26870	0.000201	0.001117	0	0	0	0	0	0	1	0	0	-168.2600	61.4600	168.3200	-61.1300	0.0000	0.0000	0.0000	0.0000;
	26868	26871	0.000258	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27000	26870	0.001109	0.01165	0.27971	1205.77	0	0	0	0	1	0	0	308.7300	-45.7900	-307.7500	25.9600	0.0000	0.0000	0.0000	0.0000;
	26872	26873	0.00086	0.027208	0	312.45	0	0	1.04375	0	1	0	0	-74.9300	-30.2900	74.9900	32.0700	0.0000	0.0000	0.0000	0.0000;
	26872	26874	0.000208	0.00107	0	0	0	0	0	0	1	0	0	74.9300	30.2900	-74.9200	-30.2200	0.0000	0.0000	0.0000	0.0000;
	26874	27038	0.001464	0.005432	0.00057	134.66	0	0	0	0	1	0	0	-73.1600	14.3300	73.2300	-14.1100	0.0000	0.0000	0.0000	0.0000;
	26875	26876	0.00099	0.027995	0	319.89	0	0	1.05	0	1	0	0	-84.1200	-5.7500	84.1900	7.7300	0.0000	0.0000	0.0000	0.0000;
	26875	26877	0.000692	0.019746	0	319.31	0	0	1.05	0	1	0	0	-84.1400	-10.1200	84.1900	11.5300	0.0000	0.0000	0.0000	0.0000;
	26875	26878	0.001017	0.029673	0	319.31	0	0	1.05625	0	1	0	0	-84.1100	-25.0800	84.1900	27.3900	0.0000	0.0000	0.0000	0.0000;
	26875	26879	0.001159	0.03397	0	319.3	0	0	1.05625	0	1	0	0	-84.1000	-21.2800	84.1900	23.8500	0.0000	0.0000	0.0000	0.0000;
	26875	26880	0.001495	0.042763	0	318.89	0	0	1.05625	0	1	0	0	-84.0800	-15.6900	84.1900	18.8400	0.0000	0.0000	0.0000	0.0000;
	26875	26881	0.001573	0.041998	0	318.81	0	0	1.05625	0	1	0	0	-84.0700	-15.8700	84.1900	18.9700	0.0000	0.0000	0.0000	0.0000;
	26875	26882	0.001343	0.038804	0	160.62	0	0	1.04375	0	1	0	0	-2.4000	-0.4700	2.4000	0.4700	0.0000	0.0000	0.0000	0.0000;
	26875	26883	0.000249	0.001093	0	0	0	0	0	0	1	0	0	507.0200	94.2500	-506.4200	-91.6300	0.0000	0.0000	0.0000	0.0000;
	26875	26884	0.000266	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26883	26895	0.004985	0.018998	0.00217	149.79	0	0	0	0	1	0	0	90.5900	15.9700	-90.2000	-14.7500	0.0000	0.0000	0.0000	0.0000;
	26883	26895	0.004985	0.018998	0.00217	149.79	0	0	0	0	1	0	0	90.5900	15.9700	-90.2000	-14.7500	0.0000	0.0000	0.0000	0.0000;
	26883	26913	0.000962	0.005052	0.0006	143.76	0	0	0	0	1	0	0	66.6900	10.8500	-66.6500	-10.7100	0.0000	0.0000	0.0000	0.0000;
	26883	26913	0.000962	0.005052	0.0006	143.76	0	0	0	0	1	0	0	66.6900	10.8500	-66.6500	-10.7100	0.0000	0.0000	0.0000	0.0000;
	26883	26930	0.0056	0.026944	0.00245	138.42	0	0	0	0	1	0	0	86.8500	21.4400	-86.4400	-19.7400	0.0000	0.0000	0.0000	0.0000;
	26885	26886	0.000258	0.001081	0	0	0	0	0	0	1	0	0	248.3700	-30.3000	-248.2200	30.9300	0.0000	0.0000	0.0000	0.0000;
	26886	26906	0.005227	0.026369	0.00231	166.66	0	0	0	0	1	0	0	99.4600	-19.4000	-98.9700	21.6700	0.0000	0.0000	0.0000	0.0000;
	26886	26906	0.005227	0.026369	0.00231	166.66	0	0	0	0	1	0	0	99.4600	-19.4000	-98.9700	21.6700	0.0000	0.0000	0.0000	0.0000;
	26886	26906	0.005227	0.026369	0.00231	166.66	0	0	0	0	1	0	0	99.4600	-19.4000	-98.9700	21.6700	0.0000	0.0000	0.0000	0.0000;
	26950	26886	0.004807	0.021045	0.00221	126.27	0	0	0	0	1	0	0	-33.9600	-9.6100	34.0200	9.6200	0.0000	0.0000	0.0000	0.0000;
	27031	26886	0.001615	0.006102	0.00059	156.19	0	0	0	0	1	0	0	108.5100	-23.2100	-108.3300	23.8500	0.0000	0.0000	0.0000	0.0000;
	27031	26886	0.001615	0.006102	0.00059	156.19	0	0	0	0	1	0	0	108.5100	-23.2100	-108.3300	23.8500	0.0000	0.0000	0.0000	0.0000;
	26887	26888	0.00141	0.038016	0	387.2	0	0	1.09375	0	1	0	0	-228.5300	-77.1500	229.4000	100.6100	0.0000	0.0000	0.0000	0.0000;
	26887	26889	0.000731	0.018903	0	386.22	0	0	1.075	0	1	0	0	-228.9400	-96.5700	229.4000	108.5300	0.0000	0.0000	0.0000	0.0000;
	26887	26890	0.001564	0.041806	0	385.88	0	0	1.09375	0	1	0	0	-228.4400	-74.9700	229.4000	100.6100	0.0000	0.0000	0.0000	0.0000;
	26887	26891	0.000279	0.001188	0	0	0	0	0	0	1	0	0	685.9100	248.6900	-684.6000	-243.0800	0.0000	0.0000	0.0000	0.0000;
	26887	26892	0.000272	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26894	26893	9.8e-05	0.006949	0	1313.11	0	0	1	0	1	0	0	-248.3300	-62.0600	248.3900	66.2300	0.0000	0.0000	0.0000	0.0000;
	26893	26896	0.000125	0.010163	0	1240.56	0	0	1	0	1	0	0	-134.1300	16.5800	134.1500	-14.8900	0.0000	0.0000	0.0000	0.0000;
	26893	26897	4.7e-05	0.003906	0	1231.36	0	0	1	0	1	0	0	-134.1400	15.5400	134.1500	-14.8900	0.0000	0.0000	0.0000	0.0000;
	26893	26898	0.000134	0.008984	0	1225.3	0	0	1	0	1	0	0	-134.1300	16.3800	134.1500	-14.8900	0.0000	0.0000	0.0000	0.0000;
	26893	26899	0.000131	0.010459	0	1225.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26893	26900	3.7e-05	0.002459	0	1219.9	0	0	1	0	1	0	0	-134.1400	15.3000	134.1500	-14.8900	0.0000	0.0000	0.0000	0.0000;
	26893	26901	0.000104	0.009499	0	1210.98	0	0	1	0	1	0	0	-134.1300	-12.0000	134.1500	13.5600	0.0000	0.0000	0.0000	0.0000;
	26893	26964	0.000169	0.004673	2.66884	4154.77	0	0	0	0	1	0	0	982.4900	-123.1800	-981.0100	-129.0000	0.0000	0.0000	0.0000	0.0000;
	28328	26893	0.0001	0.002501	1.00178	4121.22	0	0	0	0	1	0	0	821.5100	-168.8400	-820.8800	74.5200	0.0000	0.0000	0.0000	0.0000;
	26893	28475	0.00017	0.004077	2.37085	4170.3	0	0	0	0	1	0	0	-1111.7000	48.2700	1113.6500	-261.1400	0.0000	0.0000	0.0000	0.0000;
	26895	26894	0.000492	0.028993	0	254.41	0	0	1	0	1	0	0	-5.0700	-6.7300	5.0700	6.7500	0.0000	0.0000	0.0000	0.0000;
	26894	26902	0.000238	0.001187	0	0	0	0	0	0	1	0	0	243.2600	55.3100	-243.1300	-54.6400	0.0000	0.0000	0.0000	0.0000;
	26894	26903	0.000281	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26913	26895	0.003475	0.013243	0.00188	141.09	0	0	0	0	1	0	0	104.6200	20.2900	-104.2600	-19.1300	0.0000	0.0000	0.0000	0.0000;
	26902	26910	0.000583	0.006717	0.10746	1285.06	0	0	0	0	1	0	0	466.6100	49.3400	-465.4300	-47.3500	0.0000	0.0000	0.0000	0.0000;
	28008	26902	0.000764	0.009613	0.15402	1160.44	0	0	0	0	1	0	0	223.8300	-17.6400	-223.4800	5.2900	0.0000	0.0000	0.0000	0.0000;
	26904	26905	0.001129	0.034925	0	407.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26904	26906	0.000231	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26908	26907	0.000196	0.012488	0	531.5	0	0	1.0125	0	1	0	0	-177.9500	-30.2300	178.0100	34.0600	0.0000	0.0000	0.0000	0.0000;
	26908	26907	0.000196	0.012488	0	531.5	0	0	1.0125	0	1	0	0	-177.9500	-30.2300	178.0100	34.0600	0.0000	0.0000	0.0000	0.0000;
	26908	26907	0.000196	0.012488	0	531.5	0	0	1.0125	0	1	0	0	-177.9500	-30.2300	178.0100	34.0600	0.0000	0.0000	0.0000	0.0000;
	26907	26909	0.000898	0.044584	0	312.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26907	26910	0.000248	0.001129	0	0	0	0	0	0	1	0	0	-534.0400	-102.1800	534.7200	105.3000	0.0000	0.0000	0.0000	0.0000;
	26907	26911	0.000279	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26912	26913	0.000248	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26914	26917	0.0001	0.000392	0	754.22	0	0	1	0	1	0	0	-48.4100	-3.8300	48.4100	3.8400	0.0000	0.0000	0.0000	0.0000;
	26914	26918	0.00026	0.001186	0	0	0	0	0	0	1	0	0	96.8400	-1.5400	-96.8100	1.6500	0.0000	0.0000	0.0000	0.0000;
	26914	26919	0.000224	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26915	26917	0.000694	0.018396	0	377.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26916	26917	0.000694	0.018396	0	377.11	0	0	1	0	1	0	0	48.4300	4.2400	-48.4100	-3.8400	0.0000	0.0000	0.0000	0.0000;
	27038	26918	0.003089	0.01282	0.00182	137.4	0	0	0	0	1	0	0	83.1200	19.3900	-82.9100	-18.7300	0.0000	0.0000	0.0000	0.0000;
	26920	26921	0.001548	0.040326	0	334.06	0	0	1.03125	0	1	0	0	-114.7700	-27.3900	114.9800	32.8500	0.0000	0.0000	0.0000	0.0000;
	26920	26922	0.001047	0.032345	0	332.79	0	0	1.03125	0	1	0	0	-114.8400	-37.0400	114.9800	41.6200	0.0000	0.0000	0.0000	0.0000;
	26920	26923	0.001402	0.042015	0	332.2	0	0	1.03125	0	1	0	0	-114.7900	-26.4700	114.9800	32.1500	0.0000	0.0000	0.0000	0.0000;
	26920	26924	0.000295	0.001086	0	0	0	0	0	0	1	0	0	344.4000	90.8900	-344.0600	-89.6300	0.0000	0.0000	0.0000	0.0000;
	26920	26925	0.000231	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26926	26927	0.001317	0.038109	0	343.06	0	0	1	0	1	0	0	-142.2300	-2.2800	142.4800	9.3900	0.0000	0.0000	0.0000	0.0000;
	26926	26928	0.001162	0.03246	0	341.94	0	0	1	0	1	0	0	-142.2600	-4.5000	142.4800	10.5600	0.0000	0.0000	0.0000	0.0000;
	26926	26929	0.001363	0.037349	0	341.1	0	0	1	0	1	0	0	-142.2300	-2.2900	142.4800	9.2600	0.0000	0.0000	0.0000	0.0000;
	26926	26930	0.000299	0.001114	0	0	0	0	0	0	1	0	0	426.7200	9.0700	-426.2200	-7.1900	0.0000	0.0000	0.0000	0.0000;
	26926	26931	0.000283	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26932	26933	0.000722	0.016987	0	603.85	0	0	1.01875	0	1	0	0	-226.4000	18.6400	226.7600	-10.2200	0.0000	0.0000	0.0000	0.0000;
	26932	26934	0.00087	0.022376	0	603.85	0	0	1.01875	0	1	0	0	-238.0800	22.5200	238.5600	-10.2200	0.0000	0.0000	0.0000	0.0000;
	26932	26935	0.000216	0.001086	0	0	0	0	0	0	1	0	0	464.4800	-41.1600	-464.0500	43.3500	0.0000	0.0000	0.0000	0.0000;
	26932	26936	0.000262	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26938	26937	0.0001	0.007674	0	1484.21	0	0	1	0	1	0	0	-671.7400	-111.1500	672.1800	144.4600	0.0000	0.0000	0.0000	0.0000;
	26937	26940	0.000116	0.008223	0	1324.01	0	0	1.025	0	1	0	0	-180.3300	-88.6200	180.3800	91.8200	0.0000	0.0000	0.0000	0.0000;
	26937	26941	0.00012	0.010168	0	1319.58	0	0	1.03125	0	1	0	0	-180.3300	-87.8300	180.3800	91.8200	0.0000	0.0000	0.0000	0.0000;
	26937	26942	5.7e-05	0.004493	0	1317.85	0	0	1.025	0	1	0	0	-180.3500	-90.0600	180.3800	91.8200	0.0000	0.0000	0.0000	0.0000;
	27055	26937	0.000184	0.005254	2.63038	4200.85	0	0	0	0	1	0	0	-1316.7400	-108.4400	1319.6800	-93.0500	0.0000	0.0000	0.0000	0.0000;
	26937	28172	6.9e-05	0.001964	0.99253	4058.69	0	0	0	0	1	0	0	-532.6000	136.1700	532.8000	-238.1400	0.0000	0.0000	0.0000	0.0000;
	26939	26938	0.00051	0.034759	0	455.84	0	0	1	0	1	0	0	-243.1000	-63.9900	243.4100	85.6600	0.0000	0.0000	0.0000	0.0000;
	26938	26943	0.000262	0.00105	0	0	0	0	0	0	1	0	0	428.3300	25.4900	-427.8800	-23.6800	0.0000	0.0000	0.0000	0.0000;
	26938	26944	0.000214	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26945	26946	0.000236	0.001016	0	0	0	0	0	0	1	0	0	180.7800	11.1700	-180.7000	-10.8700	0.0000	0.0000	0.0000	0.0000;
	26947	26948	0.000477	0.010779	0	882.7	0	0	1	0	1	0	0	-180.5100	-3.6800	180.6600	6.9700	0.0000	0.0000	0.0000	0.0000;
	26947	26949	0.000598	0.018033	0	882.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26947	26950	0.000223	0.00113	0	0	0	0	0	0	1	0	0	180.5100	3.6800	-180.4400	-3.3400	0.0000	0.0000	0.0000	0.0000;
	26947	26951	0.00026	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26950	27031	0.003994	0.017061	0.00223	147.66	0	0	0	0	1	0	0	-80.9800	-3.8900	81.2200	4.7000	0.0000	0.0000	0.0000	0.0000;
	26950	27031	0.003994	0.017061	0.00223	147.66	0	0	0	0	1	0	0	-80.9800	-3.8900	81.2200	4.7000	0.0000	0.0000	0.0000	0.0000;
	26953	26952	5.4e-05	0.003934	0	1550.57	0	0	1.00625	0	1	0	0	-906.9000	-35.7500	907.3100	65.7300	0.0000	0.0000	0.0000	0.0000;
	26952	26962	0.0001	0.000734	0	2606.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26952	26964	0.000263	0.001157	0	0	0	0	0	0	1	0	0	-907.3100	-252.4700	909.4600	261.9200	0.0000	0.0000	0.0000	0.0000;
	26953	26956	0.000631	0.028557	0	505.91	0	0	1	0	1	0	0	192.3600	37.7300	-192.1400	-27.7100	0.0000	0.0000	0.0000	0.0000;
	26953	26959	0.0001	0.000809	0	667.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26953	26963	0.000202	0.001171	0	0	0	0	0	0	1	0	0	714.5300	-1.9800	-713.5900	7.4400	0.0000	0.0000	0.0000	0.0000;
	26954	26956	0.000224	0.010144	0	430.91	0	0	1	0	1	0	0	-192.0600	-24.1500	192.1400	27.7100	0.0000	0.0000	0.0000	0.0000;
	26955	26956	0.004361	0.197336	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26957	26959	0.000545	0.027644	0	333.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26958	26959	0.000545	0.027644	0	333.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26960	26962	0.000142	0.011848	0	1303.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26961	26962	0.000142	0.011848	0	1303.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27036	26964	0.000239	0.007396	3.93989	4289.37	0	0	0	0	1	0	0	-1777.9200	-109.4600	1784.8800	-105.2600	0.0000	0.0000	0.0000	0.0000;
	26965	26966	0.001014	0.030934	0	309.14	0	0	1	0	1	0	0	-61.1600	-11.9700	61.1900	13.0800	0.0000	0.0000	0.0000	0.0000;
	26965	26967	0.000296	0.001095	0	0	0	0	0	0	1	0	0	61.1600	11.9700	-61.1400	-11.9300	0.0000	0.0000	0.0000	0.0000;
	27011	26967	0.002649	0.012065	0.00128	128.96	0	0	0	0	1	0	0	48.5100	-7.2100	-48.4500	7.3400	0.0000	0.0000	0.0000	0.0000;
	26967	27060	0.003528	0.014947	0.00338	130.57	0	0	0	0	1	0	0	43.1500	-4.3000	-43.0900	4.1900	0.0000	0.0000	0.0000	0.0000;
	26968	26969	0.001792	0.038593	0	374.6	0	0	1.075	0	1	0	0	-189.6100	-70.6500	190.3700	87.1200	0.0000	0.0000	0.0000	0.0000;
	26968	26970	0.000643	0.018784	0	372.91	0	0	1.05625	0	1	0	0	-190.1000	-79.1100	190.3700	87.1200	0.0000	0.0000	0.0000	0.0000;
	26968	26971	0.000234	0.001021	0	0	0	0	0	0	1	0	0	379.7100	149.7600	-379.3600	-148.2200	0.0000	0.0000	0.0000	0.0000;
	26968	26972	0.000248	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26973	26976	0.0001	0.000131	0	471.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26973	26977	0.000972	0.027021	0	366.33	0	0	1.04375	0	1	0	0	-184.5700	-82.7800	184.9700	94.0700	0.0000	0.0000	0.0000	0.0000;
	26973	26978	0.001501	0.042709	0	366.31	0	0	1.05625	0	1	0	0	-184.3500	-76.2900	184.9700	94.0700	0.0000	0.0000	0.0000	0.0000;
	26973	26979	0.002546	0.076216	0	174.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26973	26980	0.000207	0.001159	0	0	0	0	0	0	1	0	0	368.9200	159.0700	-368.6000	-157.3200	0.0000	0.0000	0.0000	0.0000;
	26973	26981	0.000217	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26974	26976	0.00214	0.055001	0	235.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26975	26976	0.00214	0.055001	0	235.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26982	26983	0.001978	0.047678	0	354.93	0	0	1	0	1	0	0	-165.9700	-12.2800	166.4800	24.4300	0.0000	0.0000	0.0000	0.0000;
	26982	26984	0.00091	0.025204	0	354.72	0	0	1	0	1	0	0	-166.2300	-38.3800	166.4800	45.1300	0.0000	0.0000	0.0000	0.0000;
	26982	26985	0.000216	0.001004	0	0	0	0	0	0	1	0	0	332.2100	50.6600	-331.9800	-49.6200	0.0000	0.0000	0.0000	0.0000;
	26982	26986	0.000275	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26987	26988	0.000253	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26989	26993	0.000153	0.012264	0	1549.72	0	0	1	0	1	0	0	548.0100	8.2900	-547.5900	25.8300	0.0000	0.0000	0.0000	0.0000;
	26989	26994	0.00018	0.012045	0	1540.4	0	0	1	0	1	0	0	-395.9800	-70.0100	396.2500	88.0500	0.0000	0.0000	0.0000	0.0000;
	26989	26995	0.000102	0.008063	0	1537.16	0	0	1	0	1	0	0	-396.0900	-75.9000	396.2500	88.0500	0.0000	0.0000	0.0000	0.0000;
	26989	26996	0.000119	0.009856	0	1534.47	0	0	1	0	1	0	0	-396.0700	-73.2400	396.2500	88.0500	0.0000	0.0000	0.0000	0.0000;
	26989	26997	6.8e-05	0.006257	0	1528.88	0	0	1	0	1	0	0	-396.1400	-78.6000	396.2500	88.0500	0.0000	0.0000	0.0000	0.0000;
	26989	26998	0.000113	0.009502	0	1524.53	0	0	1	0	1	0	0	-396.0800	-73.7600	396.2500	88.0500	0.0000	0.0000	0.0000	0.0000;
	26989	26999	8.8e-05	0.006883	0	1523.34	0	0	1	0	1	0	0	-396.1100	-77.6600	396.2500	88.0500	0.0000	0.0000	0.0000	0.0000;
	26991	26990	0.000301	0.02161	0	465.07	0	0	1.0125	0	1	0	0	-291.8700	-54.2500	292.1300	72.3800	0.0000	0.0000	0.0000	0.0000;
	26990	26993	-4e-05	-0.003218	0	1449.72	0	0	1	0	1	0	0	-547.7000	16.8800	547.5900	-25.8300	0.0000	0.0000	0.0000	0.0000;
	26990	27000	0.000287	0.001192	0	0	0	0	0	0	1	0	0	255.5800	-89.2600	-255.3800	90.0700	0.0000	0.0000	0.0000	0.0000;
	26990	27001	0.0002	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26992	26993	0.00062	0.049688	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27005	-0.00014	-0.004298	0	429.96	0	0	1	0	1	0	0	-1.6000	0.0000	1.6000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27006	0.00223	0.061733	0	238.88	0	0	0.98125	0	1	0	0	-14.9900	0.1300	15.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27007	0.00025	0.0011	0	0	0	0	0	0	1	0	0	16.5900	-0.1300	-16.5900	0.1300	0.0000	0.0000	0.0000	0.0000;
	27002	27008	0.000291	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27003	27005	0.001736	0.053354	0	214.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	27005	0.001736	0.053354	0	214.98	0	0	1	0	1	0	0	1.6000	0.0000	-1.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27009	27013	0.000123	0.009116	0	1588.02	0	0	1	0	1	0	0	638.9500	-26.8800	-638.4800	61.4400	0.0000	0.0000	0.0000	0.0000;
	27009	27014	0.000159	0.011878	0	1094.77	0	0	1.0125	0	1	0	0	-61.1800	-30.6200	61.1900	31.1500	0.0000	0.0000	0.0000	0.0000;
	27009	27015	0.000129	0.011239	0	1073.93	0	0	1.0125	0	1	0	0	-61.1900	-30.6500	61.1900	31.1500	0.0000	0.0000	0.0000	0.0000;
	27009	27036	0.000233	0.006629	4.90162	4295.22	0	0	0	0	1	0	0	-1715.4500	-181.3400	1721.8100	-168.4300	0.0000	0.0000	0.0000	0.0000;
	27011	27010	0.000321	0.021829	0	350.8	0	0	1	0	1	0	0	-109.0700	-0.8200	109.1000	3.2200	0.0000	0.0000	0.0000	0.0000;
	27010	27013	-7e-06	-0.000502	0	1463.02	0	0	1	0	1	0	0	-638.5100	59.5300	638.4800	-61.4400	0.0000	0.0000	0.0000	0.0000;
	27010	27016	0.000249	0.001157	0	0	0	0	0	0	1	0	0	529.4100	-62.7500	-528.7500	65.7800	0.0000	0.0000	0.0000	0.0000;
	27010	27017	0.000267	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27012	27013	0.000657	0.048664	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27018	27021	0.0001	0.000167	0	656.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	27018	27022	0.000272	0.001066	0	0	0	0	0	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27019	27021	0.001392	0.038934	0	328.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27020	27021	0.001392	0.038934	0	328.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27023	27024	0.001023	0.029741	0	335.82	0	0	1.03125	0	1	0	0	-122.2000	-55.2400	122.3800	60.5300	0.0000	0.0000	0.0000	0.0000;
	27023	27025	0.00021	0.001084	0	0	0	0	0	0	1	0	0	122.2000	85.1500	-122.1600	-84.9200	0.0000	0.0000	0.0000	0.0000;
	27026	27027	0.00109	0.03016	0	365.54	0	0	1.00625	0	1	0	0	-184.6200	-29.0900	184.9700	38.8700	0.0000	0.0000	0.0000	0.0000;
	27026	27028	0.000263	0.001038	0	0	0	0	0	0	1	0	0	184.6200	29.0900	-184.5400	-28.7600	0.0000	0.0000	0.0000	0.0000;
	27029	27030	0.00051	0.015152	0	732.81	0	0	1	0	1	0	0	-562.1000	66.0400	563.6200	-20.9900	0.0000	0.0000	0.0000	0.0000;
	27029	27031	0.000241	0.001094	0	0	0	0	0	0	1	0	0	562.1000	-66.0400	-561.3900	69.2900	0.0000	0.0000	0.0000	0.0000;
	27032	27033	0.000262	0.001114	0	0	0	0	0	0	1	0	0	146.0800	48.7600	-146.0200	-48.5100	0.0000	0.0000	0.0000	0.0000;
	27034	27035	0.000227	0.00106	0	0	0	0	0	0	1	0	0	342.7500	-38.0500	-342.5100	39.2100	0.0000	0.0000	0.0000	0.0000;
	27046	27035	0.005573	0.023833	0.00152	128.53	0	0	0	0	1	0	0	47.8200	9.6100	-47.6900	-9.2700	0.0000	0.0000	0.0000	0.0000;
	27037	27036	6.5e-05	0.00492	0	1522.15	0	0	1.00625	0	1	0	0	-796.4200	-113.6400	796.8100	143.2800	0.0000	0.0000	0.0000	0.0000;
	27036	27039	6.3e-05	0.005541	0	1461.89	0	0	1	0	1	0	0	-250.6200	-80.8400	250.6700	84.3700	0.0000	0.0000	0.0000	0.0000;
	27036	27055	0.00025	0.006955	2.61833	4222.84	0	0	0	0	1	0	0	-1456.6700	12.6300	1461.6100	-159.6500	0.0000	0.0000	0.0000	0.0000;
	27038	27037	0.000479	0.027728	0	480.47	0	0	1.00625	0	1	0	0	-182.7200	-14.6100	182.8700	23.2700	0.0000	0.0000	0.0000	0.0000;
	27038	27037	0.000479	0.027728	0	480.47	0	0	1.00625	0	1	0	0	-182.7200	-14.6100	182.8700	23.2700	0.0000	0.0000	0.0000	0.0000;
	27037	27040	0.00028	0.001033	0	0	0	0	0	0	1	0	0	430.6900	67.0900	-430.2000	-65.2900	0.0000	0.0000	0.0000	0.0000;
	27037	27041	0.000231	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27040	27049	0.001771	0.021659	0.9237	1320.07	0	0	0	0	1	0	0	-491.4900	31.7400	495.5500	-81.9200	0.0000	0.0000	0.0000	0.0000;
	27042	27043	0.000914	0.029909	0	384.94	0	0	1.05625	0	1	0	0	-202.5900	-19.2100	202.9700	31.7200	0.0000	0.0000	0.0000	0.0000;
	27042	27044	0.00113	0.033457	0	384.56	0	0	1.05625	0	1	0	0	-202.5000	-13.7500	202.9700	27.6700	0.0000	0.0000	0.0000	0.0000;
	27042	27045	0.001443	0.040503	0	383.7	0	0	1.05625	0	1	0	0	-202.3700	-10.8700	202.9700	27.6700	0.0000	0.0000	0.0000	0.0000;
	27042	27046	0.000215	0.001095	0	0	0	0	0	0	1	0	0	607.4600	43.8200	-606.7400	-40.1400	0.0000	0.0000	0.0000	0.0000;
	27042	27047	0.000295	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27049	27048	7.9e-05	0.007129	0	1427.55	0	0	1	0	1	0	0	-544.1200	10.2600	544.3400	9.3600	0.0000	0.0000	0.0000	0.0000;
	27048	27051	9.1e-05	0.007085	0	1667.61	0	0	1	0	1	0	0	-242.5700	-109.3300	242.6300	113.9800	0.0000	0.0000	0.0000	0.0000;
	27048	27052	6.8e-05	0.005087	0	1662.25	0	0	1	0	1	0	0	-204.8900	-111.4100	204.9200	113.9800	0.0000	0.0000	0.0000	0.0000;
	27048	27053	0.0001	0.007864	0	1660.11	0	0	1	0	1	0	0	-241.9400	-108.8400	242.0000	113.9800	0.0000	0.0000	0.0000	0.0000;
	27048	27054	5.9e-05	0.005212	0	1659.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27048	27055	0.000223	0.001183	0	0	0	0	0	0	1	0	0	145.0600	-267.0800	-144.8700	268.0900	0.0000	0.0000	0.0000	0.0000;
	27048	27056	0.000203	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27050	27049	0.000417	0.026059	0	441.58	0	0	1.00625	0	1	0	0	-220.9300	-15.4500	221.1200	27.4600	0.0000	0.0000	0.0000	0.0000;
	27057	27058	0.001316	0.035197	0	299.04	0	0	1.0125	0	1	0	0	-48.9600	-23.9500	48.9900	24.9400	0.0000	0.0000	0.0000	0.0000;
	27057	27059	0.001249	0.032595	0	328.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27057	27060	0.000241	0.001091	0	0	0	0	0	0	1	0	0	48.9600	23.9500	-48.9500	-23.9200	0.0000	0.0000	0.0000	0.0000;
	27057	27061	0.000203	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27063	27062	0.000494	0.029964	0	478.71	0	0	1.025	0	1	0	0	-174.1200	-50.0300	174.2800	59.4600	0.0000	0.0000	0.0000	0.0000;
	27063	27062	0.000494	0.029964	0	478.71	0	0	1.025	0	1	0	0	-174.1200	-50.0300	174.2800	59.4600	0.0000	0.0000	0.0000	0.0000;
	27062	27064	0.000283	0.001113	0	0	0	0	0	0	1	0	0	52.1800	12.7700	-52.1800	-12.7400	0.0000	0.0000	0.0000	0.0000;
	27085	27062	0.000703	0.0093	0.13184	1118.56	0	0	0	0	1	0	0	-153.9200	43.1100	154.0900	-55.1000	0.0000	0.0000	0.0000	0.0000;
	28164	27062	0.001813	0.021902	0.38114	1104.08	0	0	0	0	1	0	0	75.9100	-27.8000	-75.8100	-12.0500	0.0000	0.0000	0.0000	0.0000;
	27072	27063	0.001498	0.008297	0.00811	260.74	0	0	0	0	1	0	0	-143.6500	-57.7600	143.9800	58.7100	0.0000	0.0000	0.0000	0.0000;
	27063	27078	0.005165	0.034156	0.00712	214.92	0	0	0	0	1	0	0	39.1400	14.9400	-39.0600	-15.1600	0.0000	0.0000	0.0000	0.0000;
	27063	27089	0.001668	0.006406	0.0054	266.46	0	0	0	0	1	0	0	165.1200	26.4000	-164.7000	-25.3500	0.0000	0.0000	0.0000	0.0000;
	27065	27066	0.000284	0.001116	0	0	0	0	0	0	1	0	0	47.4000	12.7300	-47.3900	-12.7000	0.0000	0.0000	0.0000	0.0000;
	27069	27065	0.001609	0.011787	0.00484	200.38	0	0	0	0	1	0	0	-27.0700	8.5700	27.0800	-8.9900	0.0000	0.0000	0.0000	0.0000;
	28545	27065	0.020987	0.099409	0.03702	228.63	0	0	0	0	1	0	0	75.5900	5.0500	-74.4800	-3.7400	0.0000	0.0000	0.0000	0.0000;
	27067	27068	0.000298	0.001109	0	0	0	0	0	0	1	0	0	41.1600	22.5600	-41.1500	-22.5400	0.0000	0.0000	0.0000	0.0000;
	27067	27072	0.003443	0.015705	0.01189	230.05	0	0	0	0	1	0	0	-68.2000	-51.1400	68.4400	50.9300	0.0000	0.0000	0.0000	0.0000;
	27067	27090	0.002168	0.010604	0.00451	209.73	0	0	0	0	1	0	0	27.0400	28.5700	-27.0100	-28.8900	0.0000	0.0000	0.0000	0.0000;
	27069	27090	0.001528	0.010858	0.01783	177.17	0	0	0	0	1	0	0	0.1800	-19.8300	-0.1700	18.0000	0.0000	0.0000	0.0000	0.0000;
	27070	27075	0.00369	0.019679	0.00514	219.89	0	0	0	0	1	0	0	61.7000	-7.1100	-61.5700	7.2700	0.0000	0.0000	0.0000	0.0000;
	27089	27070	0.00428	0.021277	0.01009	234.5	0	0	0	0	1	0	0	88.8300	3.9300	-88.5200	-3.4700	0.0000	0.0000	0.0000	0.0000;
	27071	27073	0.001137	0.00844	0.0064	185.36	0	0	0	0	1	0	0	-7.5200	-6.4500	7.5300	5.7700	0.0000	0.0000	0.0000	0.0000;
	27082	27071	0.001913	0.010513	0.00471	180.68	0	0	0	0	1	0	0	9.6400	-2.7600	-9.6400	2.2700	0.0000	0.0000	0.0000	0.0000;
	27072	27077	0.001453	0.007922	0.01246	209.38	0	0	0	0	1	0	0	27.6700	3.3200	-27.6500	-4.6100	0.0000	0.0000	0.0000	0.0000;
	27078	27072	0.00143	0.01029	0.00976	189.41	0	0	0	0	1	0	0	-14.6200	-0.2000	14.6300	-0.8400	0.0000	0.0000	0.0000	0.0000;
	27073	27079	0.002665	0.015845	0.00583	179.68	0	0	0	0	1	0	0	6.7300	0.2500	-6.7200	-0.8800	0.0000	0.0000	0.0000	0.0000;
	27073	27089	0.002719	0.013508	0.03427	210.73	0	0	0	0	1	0	0	-31.4100	-17.6700	31.4400	14.1100	0.0000	0.0000	0.0000	0.0000;
	27074	27075	0.007328	0.032475	0.01057	215.95	0	0	0	0	1	0	0	-48.8400	11.3300	49.0100	-11.7100	0.0000	0.0000	0.0000	0.0000;
	27468	27074	0.002574	0.017768	0.011	189.18	0	0	0	0	1	0	0	-16.8300	-39.2200	16.8800	38.3400	0.0000	0.0000	0.0000	0.0000;
	27075	27076	0.000226	0.001029	0	0	0	0	0	0	1	0	0	12.5500	4.4400	-12.5500	-4.4400	0.0000	0.0000	0.0000	0.0000;
	27077	27082	0.001595	0.011386	0.00975	178.82	0	0	0	0	1	0	0	2.4400	2.5600	-2.4400	-3.6100	0.0000	0.0000	0.0000	0.0000;
	27079	27084	0.002063	0.013268	0.00594	212.08	0	0	0	0	1	0	0	-34.3700	19.8200	34.4000	-20.2600	0.0000	0.0000	0.0000	0.0000;
	27080	27081	0.000283	0.001033	0	0	0	0	0	0	1	0	0	52.0600	26.5900	-52.0600	-26.5500	0.0000	0.0000	0.0000	0.0000;
	27084	27080	0.003126	0.021279	0.00778	220.52	0	0	0	0	1	0	0	-57.1600	18.3800	57.2600	-18.5000	0.0000	0.0000	0.0000	0.0000;
	27086	27080	0.001299	0.006752	0.00782	246.77	0	0	0	0	1	0	0	109.4800	8.0000	-109.3300	-8.0800	0.0000	0.0000	0.0000	0.0000;
	27082	27810	0.012598	0.077766	0.09419	219.79	0	0	0	0	1	0	0	-59.2100	1.8900	59.6200	-9.5200	0.0000	0.0000	0.0000	0.0000;
	27083	27086	0.00566	0.023888	0.01071	166.11	0	0	0	0	1	0	0	1.4500	-6.2400	-1.4500	5.1000	0.0000	0.0000	0.0000	0.0000;
	27812	27083	0.022786	0.126486	0.03191	193.36	0	0	0	0	1	0	0	20.2000	-5.0300	-20.1100	2.1000	0.0000	0.0000	0.0000	0.0000;
	27086	27085	0.000358	0.025988	0	364.26	0	0	1	0	1	0	0	-108.0300	-13.1000	108.0700	15.9600	0.0000	0.0000	0.0000	0.0000;
	27085	27087	0.000282	0.001047	0	0	0	0	0	0	1	0	0	45.8500	10.5100	-45.8400	-10.4900	0.0000	0.0000	0.0000	0.0000;
	27088	27464	0.002578	0.015303	0.01719	219.94	0	0	0	0	1	0	0	53.2800	-17.5900	-53.2000	16.2500	0.0000	0.0000	0.0000	0.0000;
	27088	27469	0.006405	0.035321	0.02327	217.73	0	0	0	0	1	0	0	-38.2200	7.0900	38.3100	-9.0000	0.0000	0.0000	0.0000	0.0000;
	27088	27473	0.008203	0.032519	0.03583	211.84	0	0	0	0	1	0	0	-40.2200	1.2100	40.3500	-4.4500	0.0000	0.0000	0.0000	0.0000;
	27090	27091	0.00022	0.001119	0	0	0	0	0	0	1	0	0	27.1800	10.9000	-27.1800	-10.8900	0.0000	0.0000	0.0000	0.0000;
	27092	27194	0.001462	0.008577	0.01832	175.23	0	0	0	0	1	0	0	5.6400	-20.1800	-5.6300	18.3400	0.0000	0.0000	0.0000	0.0000;
	27092	27820	0.002144	0.016517	0.0049	218.81	0	0	0	0	1	0	0	-80.6400	-13.3500	80.7800	13.9300	0.0000	0.0000	0.0000	0.0000;
	27093	27094	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-17.2400	-3.5400	17.2400	3.5400	0.0000	0.0000	0.0000	0.0000;
	27098	27094	0.00238	0.013305	0.00662	217.7	0	0	0	0	1	0	0	-78.2200	39.1900	78.3900	-38.9200	0.0000	0.0000	0.0000	0.0000;
	27094	27122	0.002343	0.013829	0.00538	217.51	0	0	0	0	1	0	0	-76.0600	46.3700	76.2400	-45.8900	0.0000	0.0000	0.0000	0.0000;
	27205	27094	0.001859	0.011117	0.00751	211.01	0	0	0	0	1	0	0	66.0400	21.4200	-65.9600	-21.7100	0.0000	0.0000	0.0000	0.0000;
	27094	27210	0.002233	0.012198	0.00403	204.68	0	0	0	0	1	0	0	46.3800	10.7200	-46.3400	-10.8800	0.0000	0.0000	0.0000	0.0000;
	27095	27096	0.00027	0.001111	0	0	0	0	0	0	1	0	0	52.2400	9.5900	-52.2300	-9.5600	0.0000	0.0000	0.0000	0.0000;
	27100	27095	0.001419	0.006115	0.01236	220.09	0	0	0	0	1	0	0	-81.8300	9.2700	81.9200	-10.2100	0.0000	0.0000	0.0000	0.0000;
	27095	27106	0.000703	0.003776	0.00367	235.43	0	0	0	0	1	0	0	172.2100	36.7900	-172.0000	-36.0900	0.0000	0.0000	0.0000	0.0000;
	27095	27112	0.001262	0.008592	0.00398	254.35	0	0	0	0	1	0	0	-163.0000	-24.1100	163.3200	25.8500	0.0000	0.0000	0.0000	0.0000;
	27095	27112	0.001262	0.008592	0.00398	254.35	0	0	0	0	1	0	0	-163.0000	-24.1100	163.3200	25.8500	0.0000	0.0000	0.0000	0.0000;
	27095	27121	0.002196	0.011838	0.0057	187.72	0	0	0	0	1	0	0	-31.7000	-5.6800	31.7200	5.1800	0.0000	0.0000	0.0000	0.0000;
	27095	27133	0.001946	0.010668	0.00475	207.3	0	0	0	0	1	0	0	51.3300	17.7300	-51.2800	-17.9400	0.0000	0.0000	0.0000	0.0000;
	27097	27199	0.003268	0.019406	0.00531	191.3	0	0	0	0	1	0	0	-21.7000	8.7500	21.7200	-9.1800	0.0000	0.0000	0.0000	0.0000;
	27097	27822	0.012021	0.057327	0.01395	197.47	0	0	0	0	1	0	0	-32.3900	-18.6200	32.5500	17.9500	0.0000	0.0000	0.0000	0.0000;
	27098	27099	0.00028	0.00102	0	0	0	0	0	0	1	0	0	50.1800	3.8600	-50.1800	-3.8400	0.0000	0.0000	0.0000	0.0000;
	27098	27103	0.001971	0.012093	0.00529	203.15	0	0	0	0	1	0	0	43.7800	-54.7600	-43.6900	54.7500	0.0000	0.0000	0.0000	0.0000;
	27212	27098	0.001406	0.009912	0.00727	153.38	0	0	0	0	1	0	0	-6.8000	33.5200	6.8200	-34.1800	0.0000	0.0000	0.0000	0.0000;
	27098	27213	0.001509	0.01095	0.00329	188.28	0	0	0	0	1	0	0	-22.5700	45.9000	22.6000	-45.9700	0.0000	0.0000	0.0000	0.0000;
	27100	27101	0.000202	0.001114	0	0	0	0	0	0	1	0	0	33.4100	10.8600	-33.4100	-10.8400	0.0000	0.0000	0.0000	0.0000;
	27100	27106	0.002088	0.010638	0.00286	181.61	0	0	0	0	1	0	0	13.6100	16.1800	-13.6000	-16.4400	0.0000	0.0000	0.0000	0.0000;
	27206	27100	0.001732	0.012019	0.00451	202.5	0	0	0	0	1	0	0	-34.7800	36.1000	34.8200	-36.3100	0.0000	0.0000	0.0000	0.0000;
	27102	27109	0.002949	0.015639	0.00304	181.34	0	0	0	0	1	0	0	-25.6500	43.7300	25.7200	-43.6800	0.0000	0.0000	0.0000	0.0000;
	27123	27102	0.001755	0.010085	0.00412	262.23	0	0	0	0	1	0	0	-170.0100	12.3400	170.4900	-10.0300	0.0000	0.0000	0.0000	0.0000;
	27123	27102	0.001755	0.010085	0.00412	262.23	0	0	0	0	1	0	0	-170.0100	12.3400	170.4900	-10.0300	0.0000	0.0000	0.0000	0.0000;
	27123	27102	0.001755	0.010085	0.00412	262.23	0	0	0	0	1	0	0	-170.0100	12.3400	170.4900	-10.0300	0.0000	0.0000	0.0000	0.0000;
	28317	27102	0.001268	0.006386	0.00331	266.67	0	0	0	0	1	0	0	177.0800	8.1800	-176.7100	-6.6600	0.0000	0.0000	0.0000	0.0000;
	28317	27102	0.001268	0.006386	0.00331	266.67	0	0	0	0	1	0	0	177.0800	8.1800	-176.7100	-6.6600	0.0000	0.0000	0.0000	0.0000;
	28317	27102	0.001268	0.006386	0.00331	266.67	0	0	0	0	1	0	0	177.0800	8.1800	-176.7100	-6.6600	0.0000	0.0000	0.0000	0.0000;
	27103	27212	0.001413	0.008214	0.00263	210.64	0	0	0	0	1	0	0	-56.7300	40.2500	56.8000	-40.1600	0.0000	0.0000	0.0000	0.0000;
	27104	27105	0.000205	0.0011	0	0	0	0	0	0	1	0	0	-102.5500	-20.8400	102.5700	20.9500	0.0000	0.0000	0.0000	0.0000;
	27109	27105	0.001577	0.007836	0.00603	217.95	0	0	0	0	1	0	0	-92.5700	31.0500	92.7100	-30.9700	0.0000	0.0000	0.0000	0.0000;
	27105	27202	0.005024	0.034929	0.01905	224.79	0	0	0	0	1	0	0	-111.2900	46.2400	111.9800	-43.3800	0.0000	0.0000	0.0000	0.0000;
	27216	27105	0.002773	0.010496	0.00436	217.6	0	0	0	0	1	0	0	84.2200	36.5900	-84.0000	-36.2200	0.0000	0.0000	0.0000	0.0000;
	27106	27205	0.001245	0.005961	0.00407	226.92	0	0	0	0	1	0	0	118.6700	33.3600	-118.4900	-32.9500	0.0000	0.0000	0.0000	0.0000;
	27107	27108	0.003283	0.016851	0.00615	227.91	0	0	0	0	1	0	0	120.7200	-2.6000	-120.2700	4.2300	0.0000	0.0000	0.0000	0.0000;
	27107	27182	0.005716	0.028461	0.07344	250.07	0	0	0	0	1	0	0	165.3300	-34.3000	-163.8200	33.9000	0.0000	0.0000	0.0000	0.0000;
	27107	27182	0.005716	0.028461	0.07344	250.07	0	0	0	0	1	0	0	165.3300	-34.3000	-163.8200	33.9000	0.0000	0.0000	0.0000	0.0000;
	27209	27107	0.001866	0.012525	0.00605	262.46	0	0	0	0	1	0	0	173.1100	-18.5900	-172.5800	21.4700	0.0000	0.0000	0.0000	0.0000;
	27209	27107	0.001866	0.012525	0.00605	262.46	0	0	0	0	1	0	0	173.1100	-18.5900	-172.5800	21.4700	0.0000	0.0000	0.0000	0.0000;
	27209	27107	0.001866	0.012525	0.00605	262.46	0	0	0	0	1	0	0	173.1100	-18.5900	-172.5800	21.4700	0.0000	0.0000	0.0000	0.0000;
	27108	27136	0.002745	0.017327	0.00879	220.09	0	0	0	0	1	0	0	86.9800	-10.0800	-86.7800	10.3800	0.0000	0.0000	0.0000	0.0000;
	27116	27109	0.003291	0.01665	0.00879	185.05	0	0	0	0	1	0	0	12.2200	5.0200	-12.2100	-5.9200	0.0000	0.0000	0.0000	0.0000;
	27111	27110	0.000105	0.008216	0	1778.26	0	0	1.0125	0	1	0	0	-783.4400	-91.7900	784.0500	140.4200	0.0000	0.0000	0.0000	0.0000;
	27111	27110	0.000105	0.008216	0	1778.26	0	0	1.0125	0	1	0	0	-783.4400	-91.7900	784.0500	140.4200	0.0000	0.0000	0.0000	0.0000;
	27111	27110	0.000105	0.008216	0	1778.26	0	0	1.0125	0	1	0	0	-783.4400	-91.7900	784.0500	140.4200	0.0000	0.0000	0.0000	0.0000;
	27111	27110	0.000105	0.008216	0	1778.26	0	0	1.0125	0	1	0	0	-783.4400	-91.7900	784.0500	140.4200	0.0000	0.0000	0.0000	0.0000;
	27110	27113	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-3136.2200	-43.1200	3157.2400	148.4800	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.2300	-29.0500	411.0400	76.3100	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.2300	-29.0500	411.0400	76.3100	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.2300	-29.0500	411.0400	76.3100	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.2300	-29.0500	411.0400	76.3100	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.2300	-29.0500	411.0400	76.3100	0.0000	0.0000	0.0000	0.0000;
	27111	27114	0.000228	0.001003	0	0	0	0	0	0	1	0	0	1078.5200	-14.4200	-1076.0600	25.2500	0.0000	0.0000	0.0000	0.0000;
	27112	27121	0.00085	0.004662	0.00305	278.64	0	0	0	0	1	0	0	220.1700	22.2800	-219.7900	-20.5000	0.0000	0.0000	0.0000	0.0000;
	27112	27121	0.00085	0.004662	0.00305	278.64	0	0	0	0	1	0	0	220.1700	22.2800	-219.7900	-20.5000	0.0000	0.0000	0.0000	0.0000;
	27112	27121	0.00085	0.004662	0.00305	278.64	0	0	0	0	1	0	0	220.1700	22.2800	-219.7900	-20.5000	0.0000	0.0000	0.0000	0.0000;
	27112	27121	0.00085	0.004662	0.00305	278.64	0	0	0	0	1	0	0	220.1700	22.2800	-219.7900	-20.5000	0.0000	0.0000	0.0000	0.0000;
	27112	27133	0.001658	0.01156	0.00581	235.84	0	0	0	0	1	0	0	168.3300	38.6400	-167.8700	-36.0800	0.0000	0.0000	0.0000	0.0000;
	27112	27209	0.002493	0.008476	0.00797	267.47	0	0	0	0	1	0	0	196.5400	-15.4900	-195.6400	17.6700	0.0000	0.0000	0.0000	0.0000;
	27112	27209	0.002493	0.008476	0.00797	267.47	0	0	0	0	1	0	0	196.5400	-15.4900	-195.6400	17.6700	0.0000	0.0000	0.0000	0.0000;
	27112	27209	0.002493	0.008476	0.00797	267.47	0	0	0	0	1	0	0	196.5400	-15.4900	-195.6400	17.6700	0.0000	0.0000	0.0000	0.0000;
	27113	28256	0.000161	0.004273	2.03005	4173.38	0	0	0	0	1	0	0	-1293.8800	-83.1100	1296.3600	-72.5700	0.0000	0.0000	0.0000	0.0000;
	27113	28519	0.000141	0.004062	2.55556	4249.23	0	0	0	0	1	0	0	-1863.3600	-65.3700	1867.8500	-83.5800	0.0000	0.0000	0.0000	0.0000;
	27114	27132	0.000806	0.00816	0.09322	1356.8	0	0	0	0	1	0	0	634.3200	13.1700	-631.2900	7.5000	0.0000	0.0000	0.0000	0.0000;
	27165	27114	0.000872	0.011175	0.14345	1288.22	0	0	0	0	1	0	0	-496.6000	-21.4000	498.6300	32.1700	0.0000	0.0000	0.0000	0.0000;
	27114	27662	0.000845	0.011376	0.33411	1282.26	0	0	0	0	1	0	0	498.9900	-13.5200	-497.0300	4.1800	0.0000	0.0000	0.0000	0.0000;
	27114	27825	0.000398	0.005106	0.11403	1173.83	0	0	0	0	1	0	0	248.7600	-45.9200	-248.5300	36.6900	0.0000	0.0000	0.0000	0.0000;
	27114	27865	0.001268	0.014656	0.4287	1201.58	0	0	0	0	1	0	0	-350.7400	0.5900	352.2000	-29.8100	0.0000	0.0000	0.0000	0.0000;
	27114	28518	0.001486	0.017116	0.4179	1258.11	0	0	0	0	1	0	0	-453.9000	-11.7500	456.7600	-0.5400	0.0000	0.0000	0.0000	0.0000;
	27115	27125	0.000687	0.003369	0.0046	233.94	0	0	0	0	1	0	0	-163.7700	-7.1700	163.9400	7.5200	0.0000	0.0000	0.0000	0.0000;
	27145	27115	0.00136	0.007317	0.00287	221.31	0	0	0	0	1	0	0	-96.3000	-6.2800	96.4100	6.6100	0.0000	0.0000	0.0000	0.0000;
	27116	27117	0.00025	0.001001	0	0	0	0	0	0	1	0	0	41.3000	5.7300	-41.3000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	27116	27119	0.001772	0.011356	0.0039	167.05	0	0	0	0	1	0	0	-13.6400	37.9300	13.6700	-38.1600	0.0000	0.0000	0.0000	0.0000;
	28317	27116	0.002692	0.013188	0.0062	208.06	0	0	0	0	1	0	0	39.9800	48.5000	-39.8800	-48.6700	0.0000	0.0000	0.0000	0.0000;
	27118	27137	0.000957	0.005396	0.00295	255.79	0	0	0	0	1	0	0	140.7300	-18.8400	-140.5400	19.5600	0.0000	0.0000	0.0000	0.0000;
	27118	27137	0.000957	0.005396	0.00295	255.79	0	0	0	0	1	0	0	140.7300	-18.8400	-140.5400	19.5600	0.0000	0.0000	0.0000	0.0000;
	27118	27137	0.000957	0.005396	0.00295	255.79	0	0	0	0	1	0	0	140.7300	-18.8400	-140.5400	19.5600	0.0000	0.0000	0.0000	0.0000;
	27118	27216	0.003268	0.017863	0.00765	259.98	0	0	0	0	1	0	0	-171.5800	15.6000	172.5000	-11.4000	0.0000	0.0000	0.0000	0.0000;
	27118	27216	0.003268	0.017863	0.00765	259.98	0	0	0	0	1	0	0	-171.5800	15.6000	172.5000	-11.4000	0.0000	0.0000	0.0000	0.0000;
	27118	27216	0.003268	0.017863	0.00765	259.98	0	0	0	0	1	0	0	-171.5800	15.6000	172.5000	-11.4000	0.0000	0.0000	0.0000	0.0000;
	27217	27119	0.000973	0.005992	0.00277	220.97	0	0	0	0	1	0	0	99.3500	1.0900	-99.2600	-0.8200	0.0000	0.0000	0.0000	0.0000;
	27120	27212	0.002421	0.014318	0.00432	220.75	0	0	0	0	1	0	0	79.7800	4.4400	-79.6300	-4.0500	0.0000	0.0000	0.0000	0.0000;
	28486	27120	0.002644	0.01375	0.00377	237.92	0	0	0	0	1	0	0	96.9800	17.7800	-96.7400	-16.9500	0.0000	0.0000	0.0000	0.0000;
	28486	27120	0.002644	0.01375	0.00377	237.92	0	0	0	0	1	0	0	96.9800	17.7800	-96.7400	-16.9500	0.0000	0.0000	0.0000	0.0000;
	27121	27133	0.001781	0.011187	0.00388	214.85	0	0	0	0	1	0	0	82.2900	24.9900	-82.1700	-24.6300	0.0000	0.0000	0.0000	0.0000;
	27216	27121	0.00195	0.010389	0.00216	272.62	0	0	0	0	1	0	0	-230.5500	-4.2300	231.5300	9.1900	0.0000	0.0000	0.0000	0.0000;
	27216	27121	0.00195	0.010389	0.00216	272.62	0	0	0	0	1	0	0	-230.5500	-4.2300	231.5300	9.1900	0.0000	0.0000	0.0000	0.0000;
	27216	27121	0.00195	0.010389	0.00216	272.62	0	0	0	0	1	0	0	-230.5500	-4.2300	231.5300	9.1900	0.0000	0.0000	0.0000	0.0000;
	27203	27122	0.00081	0.005268	0.00585	240.78	0	0	0	0	1	0	0	112.5000	-18.3000	-112.4000	18.3400	0.0000	0.0000	0.0000	0.0000;
	27203	27122	0.00081	0.005268	0.00585	240.78	0	0	0	0	1	0	0	112.5000	-18.3000	-112.4000	18.3400	0.0000	0.0000	0.0000	0.0000;
	27122	27215	0.002305	0.013281	0.01004	221.02	0	0	0	0	1	0	0	91.2000	0.3800	-91.0200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	27123	27124	0.000294	0.001179	0	0	0	0	0	0	1	0	0	32.7900	2.9600	-32.7900	-2.9400	0.0000	0.0000	0.0000	0.0000;
	27144	27123	0.002692	0.015377	0.0053	250.02	0	0	0	0	1	0	0	-147.9200	15.8400	148.4800	-13.1900	0.0000	0.0000	0.0000	0.0000;
	27144	27123	0.002692	0.015377	0.0053	250.02	0	0	0	0	1	0	0	-147.9200	15.8400	148.4800	-13.1900	0.0000	0.0000	0.0000	0.0000;
	27123	28229	0.002114	0.011998	0.00444	277.36	0	0	0	0	1	0	0	234.4000	-20.8000	-233.3000	26.5700	0.0000	0.0000	0.0000	0.0000;
	27123	28229	0.002114	0.011998	0.00444	277.36	0	0	0	0	1	0	0	234.4000	-20.8000	-233.3000	26.5700	0.0000	0.0000	0.0000	0.0000;
	27123	28229	0.002114	0.011998	0.00444	277.36	0	0	0	0	1	0	0	234.4000	-20.8000	-233.3000	26.5700	0.0000	0.0000	0.0000	0.0000;
	27123	28317	0.00393	0.016028	0.00685	265.72	0	0	0	0	1	0	0	-174.3100	16.2600	175.4400	-12.3800	0.0000	0.0000	0.0000	0.0000;
	27123	28317	0.00393	0.016028	0.00685	265.72	0	0	0	0	1	0	0	-174.3100	16.2600	175.4400	-12.3800	0.0000	0.0000	0.0000	0.0000;
	27123	28317	0.00393	0.016028	0.00685	265.72	0	0	0	0	1	0	0	-174.3100	16.2600	175.4400	-12.3800	0.0000	0.0000	0.0000	0.0000;
	27125	28486	0.000642	0.003508	0.00294	239.48	0	0	0	0	1	0	0	-107.9400	-8.1000	108.0100	8.1600	0.0000	0.0000	0.0000	0.0000;
	27125	28486	0.000642	0.003508	0.00294	239.48	0	0	0	0	1	0	0	-107.9400	-8.1000	108.0100	8.1600	0.0000	0.0000	0.0000	0.0000;
	27126	27127	0.000296	0.001187	0	0	0	0	0	0	1	0	0	34.6400	14.7800	-34.6400	-14.7700	0.0000	0.0000	0.0000	0.0000;
	27126	27147	0.003179	0.020894	0.00774	214.49	0	0	0	0	1	0	0	-70.0500	19.2200	70.2100	-19.0200	0.0000	0.0000	0.0000	0.0000;
	27126	27148	0.002064	0.012963	0.00368	197.84	0	0	0	0	1	0	0	35.4100	-34.0100	-35.3600	33.9000	0.0000	0.0000	0.0000	0.0000;
	27128	27131	0.000173	0.012644	0	696.01	0	0	1	0	1	0	0	574.2700	27.8800	-573.7300	11.5900	0.0000	0.0000	0.0000	0.0000;
	27128	27132	0.000229	0.001098	0	0	0	0	0	0	1	0	0	-574.2700	-27.8800	574.9800	31.3100	0.0000	0.0000	0.0000	0.0000;
	27129	27131	7.4e-05	0.005394	0	671.01	0	0	1	0	1	0	0	-573.5000	28.4200	573.7300	-11.5900	0.0000	0.0000	0.0000	0.0000;
	27136	27129	0.00282	0.017013	0.00831	227.44	0	0	0	0	1	0	0	-118.2300	48.3100	118.6700	-46.5800	0.0000	0.0000	0.0000	0.0000;
	27138	27129	0.004534	0.023439	0.00651	204.51	0	0	0	0	1	0	0	49.7000	3.2200	-49.5900	-3.3600	0.0000	0.0000	0.0000	0.0000;
	27129	27776	0.008921	0.044474	0.01439	259.13	0	0	0	0	1	0	0	156.5900	3.3100	-154.5200	5.5200	0.0000	0.0000	0.0000	0.0000;
	27129	27776	0.008921	0.044474	0.01439	259.13	0	0	0	0	1	0	0	156.5900	3.3100	-154.5200	5.5200	0.0000	0.0000	0.0000	0.0000;
	27129	27776	0.008921	0.044474	0.01439	259.13	0	0	0	0	1	0	0	156.5900	3.3100	-154.5200	5.5200	0.0000	0.0000	0.0000	0.0000;
	27130	27131	0.001535	0.112187	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27132	27662	0.000734	0.008478	0.16937	1024.96	0	0	0	0	1	0	0	56.3100	-38.8100	-56.2800	21.1000	0.0000	0.0000	0.0000	0.0000;
	27217	27133	0.00251	0.013049	0.00392	233.24	0	0	0	0	1	0	0	-162.2800	-27.7100	162.9300	30.6500	0.0000	0.0000	0.0000	0.0000;
	27134	27135	0.002244	0.010795	0.00276	175.83	0	0	0	0	1	0	0	-1.5000	34.0200	1.5200	-34.1800	0.0000	0.0000	0.0000	0.0000;
	27180	27134	0.002148	0.01202	0.00936	215.49	0	0	0	0	1	0	0	75.5100	46.7000	-75.3500	-46.7700	0.0000	0.0000	0.0000	0.0000;
	27135	27169	0.001826	0.00936	0.004	155.72	0	0	0	0	1	0	0	5.5800	-26.1600	-5.5700	25.8100	0.0000	0.0000	0.0000	0.0000;
	27776	27135	0.001172	0.007989	0.00271	224.52	0	0	0	0	1	0	0	101.7400	0.9600	-101.6200	-0.4300	0.0000	0.0000	0.0000	0.0000;
	27148	27136	0.002746	0.016371	0.00498	230.74	0	0	0	0	1	0	0	-139.5000	70.3300	140.1200	-67.1700	0.0000	0.0000	0.0000	0.0000;
	27144	27137	0.002194	0.011955	0.00802	252.19	0	0	0	0	1	0	0	-179.9400	41.2600	180.6400	-38.2600	0.0000	0.0000	0.0000	0.0000;
	27144	27137	0.002194	0.011955	0.00802	252.19	0	0	0	0	1	0	0	-179.9400	41.2600	180.6400	-38.2600	0.0000	0.0000	0.0000	0.0000;
	27138	27216	0.002102	0.011763	0.0731	210.14	0	0	0	0	1	0	0	-64.2600	-7.7500	64.3400	0.4300	0.0000	0.0000	0.0000	0.0000;
	27139	27142	0.0001	-0.001255	0	134.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27139	27143	0.000287	0.001039	0	0	0	0	0	0	1	0	0	89.5900	18.0200	-89.5600	-17.9400	0.0000	0.0000	0.0000	0.0000;
	27139	27144	0.000281	0.001154	0	0	0	0	0	0	1	0	0	-89.5900	-18.0200	89.6100	18.1100	0.0000	0.0000	0.0000	0.0000;
	27140	27142	0.005313	0.192223	0	67.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27141	27142	0.005313	0.192223	0	67.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27158	27144	0.00162	0.007752	0.00307	240.45	0	0	0	0	1	0	0	-111.8700	88.3300	112.1800	-87.1900	0.0000	0.0000	0.0000	0.0000;
	27158	27144	0.00162	0.007752	0.00307	240.45	0	0	0	0	1	0	0	-111.8700	88.3300	112.1800	-87.1900	0.0000	0.0000	0.0000	0.0000;
	27144	27159	0.00272	0.011654	0.00578	252.47	0	0	0	0	1	0	0	170.8700	21.0400	-170.1100	-18.3900	0.0000	0.0000	0.0000	0.0000;
	27144	27159	0.00272	0.011654	0.00578	252.47	0	0	0	0	1	0	0	170.8700	21.0400	-170.1100	-18.3900	0.0000	0.0000	0.0000	0.0000;
	28317	27145	0.002269	0.008929	0.00573	208.51	0	0	0	0	1	0	0	-60.4400	9.2500	60.5200	-9.5500	0.0000	0.0000	0.0000	0.0000;
	27146	27153	0.002869	0.014514	0.00649	240.17	0	0	0	0	1	0	0	114.6200	20.2200	-114.2500	-19.0100	0.0000	0.0000	0.0000	0.0000;
	27146	27153	0.002869	0.014514	0.00649	240.17	0	0	0	0	1	0	0	114.6200	20.2200	-114.2500	-19.0100	0.0000	0.0000	0.0000	0.0000;
	27146	27158	0.001912	0.010955	0.0027	233	0	0	0	0	1	0	0	-157.6800	-73.1100	158.2300	75.9800	0.0000	0.0000	0.0000	0.0000;
	27146	27159	0.000961	0.005942	0.00759	223.24	0	0	0	0	1	0	0	-103.2300	29.0100	103.3400	-29.1600	0.0000	0.0000	0.0000	0.0000;
	27890	27147	0.018575	0.11679	0.08553	219.8	0	0	0	0	1	0	0	86.4500	-16.1000	-85.1200	15.3200	0.0000	0.0000	0.0000	0.0000;
	27148	27149	0.000239	0.001067	0	0	0	0	0	0	1	0	0	29.8200	9.1000	-29.8200	-9.0900	0.0000	0.0000	0.0000	0.0000;
	27180	27148	0.002662	0.01896	0.00433	230.81	0	0	0	0	1	0	0	-144.4200	-61.5400	145.0500	65.5300	0.0000	0.0000	0.0000	0.0000;
	27150	27155	0.002232	0.010689	0.00464	189.74	0	0	0	0	1	0	0	17.7100	-11.3000	-17.7000	10.8600	0.0000	0.0000	0.0000	0.0000;
	27150	27173	0.001775	0.009274	0.00472	249.99	0	0	0	0	1	0	0	155.4300	6.2600	-155.0200	-4.5800	0.0000	0.0000	0.0000	0.0000;
	27150	27173	0.001775	0.009274	0.00472	249.99	0	0	0	0	1	0	0	155.4300	6.2600	-155.0200	-4.5800	0.0000	0.0000	0.0000	0.0000;
	27150	27648	0.001516	0.011091	0.00595	265.01	0	0	0	0	1	0	0	-175.3700	-7.7200	175.8200	10.3900	0.0000	0.0000	0.0000	0.0000;
	27150	27648	0.001516	0.011091	0.00595	265.01	0	0	0	0	1	0	0	-175.3700	-7.7200	175.8200	10.3900	0.0000	0.0000	0.0000	0.0000;
	27150	27648	0.001516	0.011091	0.00595	265.01	0	0	0	0	1	0	0	-175.3700	-7.7200	175.8200	10.3900	0.0000	0.0000	0.0000	0.0000;
	27150	27771	0.004335	0.023444	0.01022	235.07	0	0	0	0	1	0	0	172.2700	11.1200	-171.0200	-5.4400	0.0000	0.0000	0.0000	0.0000;
	27151	27152	0.000257	0.001096	0	0	0	0	0	0	1	0	0	82.6200	17.8300	-82.6000	-17.7500	0.0000	0.0000	0.0000	0.0000;
	27151	27162	0.006669	0.032657	0.02314	271.97	0	0	0	0	1	0	0	-213.3200	13.6500	216.3200	-1.3600	0.0000	0.0000	0.0000	0.0000;
	27151	27162	0.006669	0.032657	0.02314	271.97	0	0	0	0	1	0	0	-213.3200	13.6500	216.3200	-1.3600	0.0000	0.0000	0.0000	0.0000;
	27151	27162	0.006669	0.032657	0.02314	271.97	0	0	0	0	1	0	0	-213.3200	13.6500	216.3200	-1.3600	0.0000	0.0000	0.0000	0.0000;
	27151	27673	0.001905	0.00745	0.00267	245.94	0	0	0	0	1	0	0	131.1400	6.4900	-130.8200	-5.5000	0.0000	0.0000	0.0000	0.0000;
	27151	27673	0.001905	0.00745	0.00267	245.94	0	0	0	0	1	0	0	131.1400	6.4900	-130.8200	-5.5000	0.0000	0.0000	0.0000	0.0000;
	27684	27151	0.001431	0.008672	0.00481	246.98	0	0	0	0	1	0	0	-147.2000	37.3600	147.5300	-35.8900	0.0000	0.0000	0.0000	0.0000;
	27684	27151	0.001431	0.008672	0.00481	246.98	0	0	0	0	1	0	0	-147.2000	37.3600	147.5300	-35.8900	0.0000	0.0000	0.0000	0.0000;
	27153	27154	0.00023	0.001087	0	0	0	0	0	0	1	0	0	107.6400	51.5700	-107.6100	-51.4200	0.0000	0.0000	0.0000	0.0000;
	27155	27153	0.001377	0.00929	0.00464	205.91	0	0	0	0	1	0	0	-54.1100	26.5900	54.1500	-26.7400	0.0000	0.0000	0.0000	0.0000;
	27153	27176	0.00155	0.008094	0.00318	186.93	0	0	0	0	1	0	0	20.9800	-3.1200	-20.9700	2.8300	0.0000	0.0000	0.0000	0.0000;
	27179	27153	0.001635	0.011063	0.00335	205.75	0	0	0	0	1	0	0	-45.6900	-16.4200	45.7300	16.3300	0.0000	0.0000	0.0000	0.0000;
	27155	27156	0.000258	0.001114	0	0	0	0	0	0	1	0	0	146.8700	45.6700	-146.8100	-45.4100	0.0000	0.0000	0.0000	0.0000;
	27157	27155	0.002608	0.017172	0.0163	254.16	0	0	0	0	1	0	0	171.8300	13.1500	-171.0900	-10.0100	0.0000	0.0000	0.0000	0.0000;
	27157	27155	0.002608	0.017172	0.0163	254.16	0	0	0	0	1	0	0	171.8300	13.1500	-171.0900	-10.0100	0.0000	0.0000	0.0000	0.0000;
	27168	27155	0.002759	0.014286	0.00521	248.69	0	0	0	0	1	0	0	-150.9900	47.6900	151.6600	-44.8000	0.0000	0.0000	0.0000	0.0000;
	27168	27155	0.002759	0.014286	0.00521	248.69	0	0	0	0	1	0	0	-150.9900	47.6900	151.6600	-44.8000	0.0000	0.0000	0.0000	0.0000;
	27155	27176	0.001547	0.008942	0.00342	199.26	0	0	0	0	1	0	0	-36.1900	26.4900	36.2200	-26.6700	0.0000	0.0000	0.0000	0.0000;
	27157	27176	0.003364	0.015201	0.01712	254.51	0	0	0	0	1	0	0	171.3800	17.8700	-170.4300	-15.3600	0.0000	0.0000	0.0000	0.0000;
	27157	27176	0.003364	0.015201	0.01712	254.51	0	0	0	0	1	0	0	171.3800	17.8700	-170.4300	-15.3600	0.0000	0.0000	0.0000	0.0000;
	27157	28229	0.000887	0.006211	0.00523	284.04	0	0	0	0	1	0	0	-210.5500	-29.9000	210.9300	32.0200	0.0000	0.0000	0.0000	0.0000;
	27157	28229	0.000887	0.006211	0.00523	284.04	0	0	0	0	1	0	0	-210.5500	-29.9000	210.9300	32.0200	0.0000	0.0000	0.0000	0.0000;
	27157	28229	0.000887	0.006211	0.00523	284.04	0	0	0	0	1	0	0	-210.5500	-29.9000	210.9300	32.0200	0.0000	0.0000	0.0000	0.0000;
	27157	28229	0.000887	0.006211	0.00523	284.04	0	0	0	0	1	0	0	-210.5500	-29.9000	210.9300	32.0200	0.0000	0.0000	0.0000	0.0000;
	27159	27160	0.000226	0.001152	0	0	0	0	0	0	1	0	0	86.6400	35.7900	-86.6200	-35.6900	0.0000	0.0000	0.0000	0.0000;
	27159	27169	0.002617	0.01231	0.00641	232.42	0	0	0	0	1	0	0	150.2300	30.1500	-149.6400	-28.0500	0.0000	0.0000	0.0000	0.0000;
	27161	27164	0.000265	0.01872	0	1021.47	0	0	1	0	1	0	0	759.5500	68.6100	-758.0800	34.9700	0.0000	0.0000	0.0000	0.0000;
	27161	27165	0.000265	0.001101	0	0	0	0	0	0	1	0	0	-891.9500	-105.8000	893.9800	114.2500	0.0000	0.0000	0.0000	0.0000;
	27161	27166	0.000275	0.001033	0	0	0	0	0	0	1	0	0	132.4000	37.1900	-132.3500	-37.0100	0.0000	0.0000	0.0000	0.0000;
	27162	27164	6e-06	0.000416	0	871.47	0	0	1	0	1	0	0	-758.0500	37.2700	758.0800	-34.9700	0.0000	0.0000	0.0000	0.0000;
	27162	27648	0.00271	0.014918	0.01292	225.96	0	0	0	0	1	0	0	109.0900	-33.2000	-108.7600	33.7100	0.0000	0.0000	0.0000	0.0000;
	27163	27164	0.00122	0.086033	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27662	27165	0.001101	0.012633	0.25993	1016.54	0	0	0	0	1	0	0	-6.0500	19.4100	6.0700	-46.8900	0.0000	0.0000	0.0000	0.0000;
	27165	27825	0.001021	0.010659	0.25671	1235.74	0	0	0	0	1	0	0	-403.4500	-45.9500	405.0300	35.0700	0.0000	0.0000	0.0000	0.0000;
	27173	27167	0.002573	0.014124	0.00253	203.21	0	0	0	0	1	0	0	41.2900	25.5500	-41.2300	-25.4900	0.0000	0.0000	0.0000	0.0000;
	27167	27773	0.003572	0.012323	0.0046	199.04	0	0	0	0	1	0	0	-34.5300	8.1800	34.5700	-8.5000	0.0000	0.0000	0.0000	0.0000;
	27168	27646	0.001925	0.010202	0.00272	191.49	0	0	0	0	1	0	0	24.5100	61.8400	-24.4300	-61.6900	0.0000	0.0000	0.0000	0.0000;
	27660	27168	0.001321	0.008462	0.00335	300	0	0	0	0	1	0	0	-174.9900	198.0900	175.8500	-192.9300	0.0000	0.0000	0.0000	0.0000;
	27169	27170	0.000273	0.001126	0	0	0	0	0	0	1	0	0	32.6800	17.2000	-32.6800	-17.1800	0.0000	0.0000	0.0000	0.0000;
	27169	27179	0.001307	0.007528	0.00418	227.09	0	0	0	0	1	0	0	122.5300	-14.9600	-122.3400	15.6400	0.0000	0.0000	0.0000	0.0000;
	27171	27172	0.000228	0.001033	0	0	0	0	0	0	1	0	0	67.6700	23.4900	-67.6600	-23.4400	0.0000	0.0000	0.0000	0.0000;
	27648	27171	0.00122	0.007823	0.00233	237.85	0	0	0	0	1	0	0	100.7100	21.7600	-100.5900	-21.2100	0.0000	0.0000	0.0000	0.0000;
	27648	27171	0.00122	0.007823	0.00233	237.85	0	0	0	0	1	0	0	100.7100	21.7600	-100.5900	-21.2100	0.0000	0.0000	0.0000	0.0000;
	27171	27773	0.003679	0.020349	0.00799	228.95	0	0	0	0	1	0	0	133.5100	18.9300	-132.8600	-16.1900	0.0000	0.0000	0.0000	0.0000;
	27173	27174	0.000275	0.001068	0	0	0	0	0	0	1	0	0	103.7700	12.0300	-103.7400	-11.9200	0.0000	0.0000	0.0000	0.0000;
	27173	27646	0.001408	0.006929	0.00222	234.02	0	0	0	0	1	0	0	164.9800	-28.4100	-164.6000	30.0700	0.0000	0.0000	0.0000	0.0000;
	27175	27176	0.000211	0.001011	0	0	0	0	0	0	1	0	0	-30.3500	-12.9600	30.3500	12.9800	0.0000	0.0000	0.0000	0.0000;
	27614	27176	0.001041	0.007072	0.00864	248.27	0	0	0	0	1	0	0	-147.4100	-20.1700	147.6300	20.8000	0.0000	0.0000	0.0000	0.0000;
	27614	27176	0.001041	0.007072	0.00864	248.27	0	0	0	0	1	0	0	-147.4100	-20.1700	147.6300	20.8000	0.0000	0.0000	0.0000	0.0000;
	27177	27611	0.001114	0.006067	0.00332	247.86	0	0	0	0	1	0	0	147.7400	-18.2800	-147.5000	19.2500	0.0000	0.0000	0.0000	0.0000;
	27177	27611	0.001114	0.006067	0.00332	247.86	0	0	0	0	1	0	0	147.7400	-18.2800	-147.5000	19.2500	0.0000	0.0000	0.0000	0.0000;
	27776	27177	0.001681	0.006872	0.00294	251.31	0	0	0	0	1	0	0	163.0000	-14.7700	-162.5600	16.2600	0.0000	0.0000	0.0000	0.0000;
	27776	27177	0.001681	0.006872	0.00294	251.31	0	0	0	0	1	0	0	163.0000	-14.7700	-162.5600	16.2600	0.0000	0.0000	0.0000	0.0000;
	27178	27179	0.000253	0.001183	0	0	0	0	0	0	1	0	0	-47.9500	-12.0500	47.9500	12.0800	0.0000	0.0000	0.0000	0.0000;
	27614	27179	0.000988	0.005868	0.00374	226.49	0	0	0	0	1	0	0	-119.9300	11.7400	120.0700	-11.3000	0.0000	0.0000	0.0000	0.0000;
	27182	27181	0.00181	0.011579	0.00379	247.89	0	0	0	0	1	0	0	152.2000	-38.8100	-151.7800	41.0600	0.0000	0.0000	0.0000	0.0000;
	27182	27181	0.00181	0.011579	0.00379	247.89	0	0	0	0	1	0	0	152.2000	-38.8100	-151.7800	41.0600	0.0000	0.0000	0.0000	0.0000;
	27181	27184	0.000668	0.00452	0.00986	245.48	0	0	0	0	1	0	0	136.9600	-47.2200	-136.8300	47.0400	0.0000	0.0000	0.0000	0.0000;
	27181	27184	0.000668	0.00452	0.00986	245.48	0	0	0	0	1	0	0	136.9600	-47.2200	-136.8300	47.0400	0.0000	0.0000	0.0000	0.0000;
	27182	27183	0.000217	0.001035	0	0	0	0	0	0	1	0	0	23.2500	9.8200	-23.2500	-9.8100	0.0000	0.0000	0.0000	0.0000;
	27184	27616	0.00313	0.021987	0.00548	241.66	0	0	0	0	1	0	0	120.4100	31.5700	-119.9600	-29.0000	0.0000	0.0000	0.0000	0.0000;
	27184	27616	0.00313	0.021987	0.00548	241.66	0	0	0	0	1	0	0	120.4100	31.5700	-119.9600	-29.0000	0.0000	0.0000	0.0000	0.0000;
	27663	27185	0.001775	0.013224	0.0074	251.47	0	0	0	0	1	0	0	175.1100	-25.9900	-174.5900	29.0400	0.0000	0.0000	0.0000	0.0000;
	27663	27185	0.001775	0.013224	0.0074	251.47	0	0	0	0	1	0	0	175.1100	-25.9900	-174.5900	29.0400	0.0000	0.0000	0.0000	0.0000;
	27667	27185	0.004756	0.026763	0.00897	248.92	0	0	0	0	1	0	0	-161.7500	39.7900	162.9700	-33.8900	0.0000	0.0000	0.0000	0.0000;
	27667	27185	0.004756	0.026763	0.00897	248.92	0	0	0	0	1	0	0	-161.7500	39.7900	162.9700	-33.8900	0.0000	0.0000	0.0000	0.0000;
	27186	27189	-0.000201	-0.005622	0	182.34	0	0	1	0	1	0	0	19.1300	7.7200	-19.1300	-7.7400	0.0000	0.0000	0.0000	0.0000;
	27186	27190	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-19.1300	-7.7200	19.1300	7.7200	0.0000	0.0000	0.0000	0.0000;
	27186	27191	0.000265	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27187	27189	0.004061	0.113832	0	91.17	0	0	1	0	1	0	0	-19.1200	-7.2700	19.1300	7.7400	0.0000	0.0000	0.0000	0.0000;
	27188	27189	0.004061	0.113832	0	91.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27190	27202	0.00231	0.014798	0.01867	217.78	0	0	0	0	1	0	0	76.4900	-6.8500	-76.3600	5.7600	0.0000	0.0000	0.0000	0.0000;
	27190	27837	0.006583	0.048355	0.02389	222.54	0	0	0	0	1	0	0	-95.6200	-0.8700	96.2000	2.6500	0.0000	0.0000	0.0000	0.0000;
	27193	27192	0.000778	0.005127	0.00256	236.5	0	0	0	0	1	0	0	-98.6100	3.8600	98.6800	-3.6500	0.0000	0.0000	0.0000	0.0000;
	27193	27192	0.000778	0.005127	0.00256	236.5	0	0	0	0	1	0	0	-98.6100	3.8600	98.6800	-3.6500	0.0000	0.0000	0.0000	0.0000;
	27192	27827	0.001261	0.007285	0.0066	244.3	0	0	0	0	1	0	0	-129.7800	-2.8600	129.9800	3.3400	0.0000	0.0000	0.0000	0.0000;
	27192	27827	0.001261	0.007285	0.0066	244.3	0	0	0	0	1	0	0	-129.7800	-2.8600	129.9800	3.3400	0.0000	0.0000	0.0000	0.0000;
	27193	27211	0.00169	0.011528	0.05052	230.63	0	0	0	0	1	0	0	139.7700	-17.9300	-139.4500	14.8200	0.0000	0.0000	0.0000	0.0000;
	27829	27194	0.003178	0.016109	0.00315	217.76	0	0	0	0	1	0	0	-74.2700	39.8500	74.4900	-39.0700	0.0000	0.0000	0.0000	0.0000;
	27846	27194	0.001597	0.009462	0.00643	225.87	0	0	0	0	1	0	0	108.3000	-4.9700	-108.1100	5.3900	0.0000	0.0000	0.0000	0.0000;
	27195	27196	0.000284	0.001014	0	0	0	0	0	0	1	0	0	53.2100	8.0900	-53.2100	-8.0600	0.0000	0.0000	0.0000	0.0000;
	27195	27819	0.002603	0.016878	0.00568	238.34	0	0	0	0	1	0	0	-101.7700	-9.8100	102.0300	10.9000	0.0000	0.0000	0.0000	0.0000;
	27195	27819	0.002603	0.016878	0.00568	238.34	0	0	0	0	1	0	0	-101.7700	-9.8100	102.0300	10.9000	0.0000	0.0000	0.0000	0.0000;
	27195	27846	0.004544	0.022978	0.00605	232.8	0	0	0	0	1	0	0	150.3300	11.5200	-149.3400	-7.1400	0.0000	0.0000	0.0000	0.0000;
	27197	27198	0.000298	0.001017	0	0	0	0	0	0	1	0	0	61.3700	21.6200	-61.3600	-21.5700	0.0000	0.0000	0.0000	0.0000;
	27197	27206	0.00282	0.015919	0.01535	174.91	0	0	0	0	1	0	0	9.7800	-105.1300	-9.4900	105.1600	0.0000	0.0000	0.0000	0.0000;
	27211	27197	0.00205	0.010888	0.00315	221.69	0	0	0	0	1	0	0	96.1600	-20.0600	-95.9700	20.7400	0.0000	0.0000	0.0000	0.0000;
	27197	27829	0.00186	0.011485	0.00728	192.85	0	0	0	0	1	0	0	24.8200	62.7700	-24.7400	-63.0200	0.0000	0.0000	0.0000	0.0000;
	27208	27199	0.006397	0.034866	0.00608	213.73	0	0	0	0	1	0	0	67.8100	6.6500	-67.5200	-5.7000	0.0000	0.0000	0.0000	0.0000;
	27200	27201	0.00022	0.001157	0	0	0	0	0	0	1	0	0	-64.5400	-3.9200	64.5500	3.9600	0.0000	0.0000	0.0000	0.0000;
	27201	27208	0.000818	0.00561	0.00762	187.07	0	0	0	0	1	0	0	-10.6300	-12.2000	10.6300	11.4300	0.0000	0.0000	0.0000	0.0000;
	27201	27218	0.001305	0.009405	0.00272	205.97	0	0	0	0	1	0	0	-53.9200	8.2400	53.9600	-8.2500	0.0000	0.0000	0.0000	0.0000;
	27202	27208	0.002414	0.010857	0.00497	209.93	0	0	0	0	1	0	0	-62.3100	25.9800	62.4200	-26.0100	0.0000	0.0000	0.0000	0.0000;
	27203	27204	0.00023	0.001164	0	0	0	0	0	0	1	0	0	72.1300	31.3100	-72.1200	-31.2400	0.0000	0.0000	0.0000	0.0000;
	27822	27203	0.001371	0.007709	0.00668	248.04	0	0	0	0	1	0	0	148.8500	-1.7100	-148.5600	2.6400	0.0000	0.0000	0.0000	0.0000;
	27822	27203	0.001371	0.007709	0.00668	248.04	0	0	0	0	1	0	0	148.8500	-1.7100	-148.5600	2.6400	0.0000	0.0000	0.0000	0.0000;
	27207	27218	0.000468	0.003164	0.00336	236.33	0	0	0	0	1	0	0	93.5400	1.7600	-93.5000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	27207	27218	0.000468	0.003164	0.00336	236.33	0	0	0	0	1	0	0	93.5400	1.7600	-93.5000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	27207	27817	0.005266	0.023987	0.01367	241.85	0	0	0	0	1	0	0	-117.9000	-7.7900	118.6100	9.6200	0.0000	0.0000	0.0000	0.0000;
	27207	27817	0.005266	0.023987	0.01367	241.85	0	0	0	0	1	0	0	-117.9000	-7.7900	118.6100	9.6200	0.0000	0.0000	0.0000	0.0000;
	27208	27893	0.008022	0.050112	0.04952	234.82	0	0	0	0	1	0	0	-164.6100	3.7200	166.7200	4.3000	0.0000	0.0000	0.0000	0.0000;
	27210	27217	0.001201	0.006845	0.00636	152.46	0	0	0	0	1	0	0	1.9400	-18.5800	-1.9400	17.9300	0.0000	0.0000	0.0000	0.0000;
	27213	27214	0.000245	0.001013	0	0	0	0	0	0	1	0	0	39.1300	11.1100	-39.1300	-11.0900	0.0000	0.0000	0.0000	0.0000;
	27213	27215	0.003241	0.019847	0.01184	196.34	0	0	0	0	1	0	0	-32.6200	32.0600	32.6800	-32.9000	0.0000	0.0000	0.0000	0.0000;
	27213	27217	0.001609	0.007962	0.00443	195.24	0	0	0	0	1	0	0	-29.1200	2.8000	29.1300	-3.2000	0.0000	0.0000	0.0000	0.0000;
	27218	27820	0.00119	0.006601	0.01315	218.94	0	0	0	0	1	0	0	80.3000	-9.6700	-80.2200	8.7400	0.0000	0.0000	0.0000	0.0000;
	27219	27220	0.000294	0.00108	0	0	0	0	0	0	1	0	0	31.5800	12.6200	-31.5800	-12.6100	0.0000	0.0000	0.0000	0.0000;
	28072	27219	0.002736	0.015805	0.00768	190.19	0	0	0	0	1	0	0	12.8300	-14.6200	-12.8200	13.8600	0.0000	0.0000	0.0000	0.0000;
	28097	27219	0.005279	0.03579	0.01517	194.47	0	0	0	0	1	0	0	18.7800	-12.4200	-18.7500	10.9600	0.0000	0.0000	0.0000	0.0000;
	27221	27237	0.003942	0.022995	0.01107	202.78	0	0	0	0	1	0	0	-22.1200	12.2300	22.1400	-13.2500	0.0000	0.0000	0.0000	0.0000;
	28072	27221	0.006036	0.036096	0.01565	169.91	0	0	0	0	1	0	0	5.1000	15.7500	-5.0800	-17.3100	0.0000	0.0000	0.0000	0.0000;
	27222	27223	0.000206	0.001063	0	0	0	0	0	0	1	0	0	31.3600	13.7600	-31.3500	-13.7400	0.0000	0.0000	0.0000	0.0000;
	27222	27526	0.003546	0.015271	0.01678	244.75	0	0	0	0	1	0	0	134.4100	13.3200	-133.8100	-12.5000	0.0000	0.0000	0.0000	0.0000;
	27222	28480	0.001972	0.011207	0.00816	249.11	0	0	0	0	1	0	0	-165.7700	-27.0800	166.2900	29.1500	0.0000	0.0000	0.0000	0.0000;
	27224	27244	0.002468	0.015814	0.09885	243.07	0	0	0	0	1	0	0	119.8700	-6.7200	-119.5400	-1.7400	0.0000	0.0000	0.0000	0.0000;
	27224	27306	0.025608	0.162491	0.04802	210.73	0	0	0	0	1	0	0	39.4200	-3.3000	-39.0500	0.5300	0.0000	0.0000	0.0000	0.0000;
	27224	28199	0.00051	0.003135	0.00681	252.3	0	0	0	0	1	0	0	-177.7100	7.1600	177.8600	-6.9700	0.0000	0.0000	0.0000	0.0000;
	27225	27226	0.000245	0.001165	0	0	0	0	0	0	1	0	0	18.4200	6.6100	-18.4200	-6.6100	0.0000	0.0000	0.0000	0.0000;
	27225	27227	0.003084	0.015067	0.01156	237.27	0	0	0	0	1	0	0	93.3900	3.2700	-93.1400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	27225	28480	0.007187	0.039484	0.01027	241.51	0	0	0	0	1	0	0	-111.8100	15.3600	112.6600	-11.8000	0.0000	0.0000	0.0000	0.0000;
	27227	27246	0.011722	0.063875	0.03234	231.03	0	0	0	0	1	0	0	74.7200	-1.0700	-74.1100	0.9700	0.0000	0.0000	0.0000	0.0000;
	27228	27229	0.000273	0.001177	0	0	0	0	0	0	1	0	0	44.8400	15.5800	-44.8300	-15.5500	0.0000	0.0000	0.0000	0.0000;
	27228	27238	0.006996	0.028695	0.02345	187.71	0	0	0	0	1	0	0	12.0000	-7.7600	-11.9900	5.3300	0.0000	0.0000	0.0000	0.0000;
	27247	27228	0.004757	0.022109	0.01016	220.26	0	0	0	0	1	0	0	56.9800	7.4300	-56.8400	-7.8200	0.0000	0.0000	0.0000	0.0000;
	27230	27231	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-36.4500	-8.1300	36.4500	8.1500	0.0000	0.0000	0.0000	0.0000;
	27231	27236	0.004464	0.023362	0.05658	214.32	0	0	0	0	1	0	0	46.2900	-8.4300	-46.2000	2.9600	0.0000	0.0000	0.0000	0.0000;
	27231	27238	0.001508	0.011097	0.00403	209.64	0	0	0	0	1	0	0	-38.9100	-9.0900	38.9300	8.8300	0.0000	0.0000	0.0000	0.0000;
	28066	27231	0.005539	0.027076	0.00603	214.92	0	0	0	0	1	0	0	43.9300	-9.5000	-43.8300	9.3800	0.0000	0.0000	0.0000	0.0000;
	27232	27233	0.00025	0.001053	0	0	0	0	0	0	1	0	0	31.6700	10.3800	-31.6600	-10.3700	0.0000	0.0000	0.0000	0.0000;
	27235	27232	0.001967	0.013478	0.00813	236.12	0	0	0	0	1	0	0	-91.4200	23.7700	91.5900	-23.5000	0.0000	0.0000	0.0000	0.0000;
	27232	27240	0.001661	0.008627	0.00708	243.87	0	0	0	0	1	0	0	-123.2600	13.1200	123.5000	-12.6200	0.0000	0.0000	0.0000	0.0000;
	27234	27235	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-28.8500	-7.4100	28.8500	7.4200	0.0000	0.0000	0.0000	0.0000;
	28071	27235	0.002114	0.013327	0.00721	225.01	0	0	0	0	1	0	0	-62.4700	31.0300	62.5700	-31.1900	0.0000	0.0000	0.0000	0.0000;
	27236	27237	0.006054	0.025269	0.01053	218.27	0	0	0	0	1	0	0	50.4100	-9.5900	-50.2500	9.1100	0.0000	0.0000	0.0000	0.0000;
	27236	28065	0.000852	0.006158	0.03892	209.7	0	0	0	0	1	0	0	-32.4100	1.7500	32.4200	-5.7900	0.0000	0.0000	0.0000	0.0000;
	27240	27238	0.00194	0.010102	0.00523	220.64	0	0	0	0	1	0	0	59.7600	20.8300	-59.6800	-21.0100	0.0000	0.0000	0.0000	0.0000;
	27239	27242	0.000754	0.044067	0	525.98	0	0	1	0	1	0	0	223.9000	32.4300	-223.5400	-11.5200	0.0000	0.0000	0.0000	0.0000;
	27239	27243	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-223.9000	-32.4300	224.0200	32.9200	0.0000	0.0000	0.0000	0.0000;
	27240	27242	-0.000333	-0.019445	0	450.98	0	0	1	0	1	0	0	-223.7000	-20.7500	223.5400	11.5200	0.0000	0.0000	0.0000	0.0000;
	27241	27242	0.002613	0.152804	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28100	27243	0.000477	0.006212	0.19884	1146.03	0	0	0	0	1	0	0	-224.9800	22.8500	225.2100	-41.3800	0.0000	0.0000	0.0000	0.0000;
	27243	28220	0.00107	0.013114	0.24078	1280.38	0	0	0	0	1	0	0	-449.2200	8.4700	451.2300	-10.0300	0.0000	0.0000	0.0000	0.0000;
	27244	27245	0.006933	0.046106	0.02135	237.79	0	0	0	0	1	0	0	95.9600	-1.6100	-95.3600	3.3200	0.0000	0.0000	0.0000	0.0000;
	27245	28066	0.003515	0.019601	0.02919	230.9	0	0	0	0	1	0	0	73.4500	-6.6100	-73.2700	4.5400	0.0000	0.0000	0.0000	0.0000;
	28065	27246	0.001938	0.011158	0.02077	219.26	0	0	0	0	1	0	0	-51.9200	2.1700	51.9700	-4.0700	0.0000	0.0000	0.0000	0.0000;
	27247	27301	0.004922	0.025053	0.08476	226.34	0	0	0	0	1	0	0	-65.6000	-11.1500	65.8000	3.1100	0.0000	0.0000	0.0000	0.0000;
	27248	27249	0.000254	0.001125	0	0	0	0	0	0	1	0	0	20.6600	7.6200	-20.6600	-7.6100	0.0000	0.0000	0.0000	0.0000;
	27530	27248	0.002453	0.012802	0.0057	194.66	0	0	0	0	1	0	0	-18.7200	-3.1000	18.7300	2.5300	0.0000	0.0000	0.0000	0.0000;
	27534	27248	0.00071	0.005089	0.0135	210.72	0	0	0	0	1	0	0	39.4000	8.7500	-39.3900	-10.1400	0.0000	0.0000	0.0000	0.0000;
	27250	27252	0.001926	0.010296	0.00652	227.6	0	0	0	0	1	0	0	-119.2400	3.9600	119.4900	-3.3200	0.0000	0.0000	0.0000	0.0000;
	27325	27250	0.012821	0.087602	0.03895	242.85	0	0	0	0	1	0	0	-100.4700	13.3300	101.6900	-9.1900	0.0000	0.0000	0.0000	0.0000;
	27251	27254	0.000554	0.038987	0	428.81	0	0	1	0	1	0	0	137.1200	5.8100	-137.0200	0.8900	0.0000	0.0000	0.0000	0.0000;
	27251	27255	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-137.1200	-5.8100	137.1600	6.0000	0.0000	0.0000	0.0000	0.0000;
	27252	27254	-0.000107	-0.007536	0	381	0	0	1	0	1	0	0	-119.4900	3.3200	119.4700	-4.3000	0.0000	0.0000	0.0000	0.0000;
	27253	27254	0.002006	0.141132	0	47.81	0	0	1	0	1	0	0	-17.5400	-3.0000	17.5500	3.4100	0.0000	0.0000	0.0000	0.0000;
	28281	27255	0.003254	0.040917	0.63732	1112.38	0	0	0	0	1	0	0	137.7400	-56.1700	-137.1600	-6.0000	0.0000	0.0000	0.0000	0.0000;
	27256	27257	0.00023	0.001171	0	0	0	0	0	0	1	0	0	19.3900	8.5500	-19.3800	-8.5500	0.0000	0.0000	0.0000	0.0000;
	27256	27306	0.017287	0.113904	0.069	190.93	0	0	0	0	1	0	0	-20.9400	1.3200	21.0100	-8.1400	0.0000	0.0000	0.0000	0.0000;
	27256	27307	0.025026	0.151219	0.13104	153.91	0	0	0	0	1	0	0	1.5500	-9.8700	-1.5500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	27258	27327	0.009732	0.066065	0.08883	206.58	0	0	0	0	1	0	0	-49.3600	-0.6300	49.5900	-7.4300	0.0000	0.0000	0.0000	0.0000;
	27258	27890	0.01938	0.129717	0.04739	196.09	0	0	0	0	1	0	0	31.4200	-3.1900	-31.2500	-0.6800	0.0000	0.0000	0.0000	0.0000;
	27260	27259	0.002765	0.017287	0.01432	187.93	0	0	0	0	1	0	0	18.9600	1.4600	-18.9500	-2.9200	0.0000	0.0000	0.0000	0.0000;
	27259	27294	0.005088	0.028296	0.01198	176.63	0	0	0	0	1	0	0	7.9300	0.5300	-7.9300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	27288	27260	0.003507	0.016453	0.01378	195.44	0	0	0	0	1	0	0	29.5500	3.6400	-29.5200	-4.9700	0.0000	0.0000	0.0000	0.0000;
	27261	27291	0.007985	0.050205	0.01207	196.79	0	0	0	0	1	0	0	-30.4300	-6.8900	30.5000	6.0500	0.0000	0.0000	0.0000	0.0000;
	27261	27294	0.008759	0.045248	0.01589	177.65	0	0	0	0	1	0	0	9.3500	3.4000	-9.3400	-5.0400	0.0000	0.0000	0.0000	0.0000;
	27264	27262	0.00309	0.014988	0.00511	160.43	0	0	0	0	1	0	0	-3.0200	20.5700	3.0300	-21.0500	0.0000	0.0000	0.0000	0.0000;
	27262	27512	0.002601	0.01529	0.005	195.26	0	0	0	0	1	0	0	-30.1000	19.5200	30.1300	-19.8700	0.0000	0.0000	0.0000	0.0000;
	27263	27264	0.005724	0.036043	0.01856	185.19	0	0	0	0	1	0	0	13.8300	-27.8500	-13.7800	26.1800	0.0000	0.0000	0.0000	0.0000;
	27263	27508	0.019205	0.087596	0.04924	206.05	0	0	0	0	1	0	0	46.6400	-7.1100	-46.2400	3.7500	0.0000	0.0000	0.0000	0.0000;
	27263	27513	0.014932	0.068607	0.0193	207.43	0	0	0	0	1	0	0	-50.1500	16.3700	50.5500	-16.5700	0.0000	0.0000	0.0000	0.0000;
	27539	27263	0.005383	0.031116	0.01523	211.33	0	0	0	0	1	0	0	40.5900	-17.4500	-40.5000	16.4200	0.0000	0.0000	0.0000	0.0000;
	27265	27266	0.000234	0.001088	0	0	0	0	0	0	1	0	0	16.8000	3.8000	-16.8000	-3.7900	0.0000	0.0000	0.0000	0.0000;
	27269	27265	0.003959	0.020324	0.00975	169.94	0	0	0	0	1	0	0	0.0900	12.6800	-0.0800	-13.6900	0.0000	0.0000	0.0000	0.0000;
	27512	27265	0.003414	0.021037	0.01038	188.87	0	0	0	0	1	0	0	16.7300	-10.9200	-16.7200	9.8900	0.0000	0.0000	0.0000	0.0000;
	27267	27272	0.004076	0.022074	0.00916	221.42	0	0	0	0	1	0	0	-57.5000	13.1900	57.6300	-13.4600	0.0000	0.0000	0.0000	0.0000;
	27267	27288	0.007313	0.041139	0.01994	176.78	0	0	0	0	1	0	0	-5.8500	9.0800	5.8600	-11.1700	0.0000	0.0000	0.0000	0.0000;
	27268	27269	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-33.1000	-6.4000	33.1000	6.4100	0.0000	0.0000	0.0000	0.0000;
	27273	27269	0.004564	0.025289	0.00881	196.73	0	0	0	0	1	0	0	33.2500	18.4900	-33.1900	-19.1000	0.0000	0.0000	0.0000	0.0000;
	27270	27271	0.000271	0.001038	0	0	0	0	0	0	1	0	0	16.5500	4.2100	-16.5500	-4.2100	0.0000	0.0000	0.0000	0.0000;
	27270	27272	0.006277	0.042305	0.01397	226.71	0	0	0	0	1	0	0	69.1800	-0.1600	-68.9000	0.5200	0.0000	0.0000	0.0000	0.0000;
	27270	27273	0.004071	0.026749	0.01225	202.85	0	0	0	0	1	0	0	-25.1500	-0.5600	25.1700	-0.6100	0.0000	0.0000	0.0000	0.0000;
	27270	27275	0.001743	0.011572	0.00642	257.47	0	0	0	0	1	0	0	-121.9800	-15.9600	122.2200	16.8700	0.0000	0.0000	0.0000	0.0000;
	27270	27275	0.001743	0.011572	0.00642	257.47	0	0	0	0	1	0	0	-121.9800	-15.9600	122.2200	16.8700	0.0000	0.0000	0.0000	0.0000;
	27270	27278	0.009704	0.05935	0.01912	213.78	0	0	0	0	1	0	0	44.7900	2.5400	-44.6000	-3.5000	0.0000	0.0000	0.0000	0.0000;
	27270	27290	0.006576	0.040207	0.01945	231.54	0	0	0	0	1	0	0	79.5100	3.9000	-79.1300	-3.6300	0.0000	0.0000	0.0000	0.0000;
	27486	27270	0.001233	0.006852	0.01075	220.21	0	0	0	0	1	0	0	-59.0400	-22.8900	59.0900	21.9800	0.0000	0.0000	0.0000	0.0000;
	27272	27277	0.002612	0.01611	0.00741	204.96	0	0	0	0	1	0	0	-44.3500	-0.0300	44.4000	-0.4700	0.0000	0.0000	0.0000	0.0000;
	27275	27273	0.001356	0.008517	0.0046	219.86	0	0	0	0	1	0	0	86.8600	21.5900	-86.7600	-21.4700	0.0000	0.0000	0.0000	0.0000;
	27275	27274	0.000408	0.024821	0	516.3	0	0	1.03125	0	1	0	0	-154.4800	-20.3600	154.5700	26.2300	0.0000	0.0000	0.0000	0.0000;
	27275	27274	0.000408	0.024821	0	516.3	0	0	1.03125	0	1	0	0	-154.4800	-20.3600	154.5700	26.2300	0.0000	0.0000	0.0000	0.0000;
	27275	27274	0.000408	0.024821	0	516.3	0	0	1.03125	0	1	0	0	-154.4800	-20.3600	154.5700	26.2300	0.0000	0.0000	0.0000	0.0000;
	27274	27276	0.000274	0.001155	0	0	0	0	0	0	1	0	0	61.6700	13.0200	-61.6600	-12.9700	0.0000	0.0000	0.0000	0.0000;
	27274	28206	0.001092	0.012936	0.43159	1307.1	0	0	0	0	1	0	0	-525.3900	-91.7200	528.3400	81.1300	0.0000	0.0000	0.0000	0.0000;
	27275	27279	0.003973	0.020724	0.01515	228.46	0	0	0	0	1	0	0	126.2600	3.5000	-125.6800	-2.1100	0.0000	0.0000	0.0000	0.0000;
	27275	27530	0.012413	0.067553	0.04067	175.57	0	0	0	0	1	0	0	5.8600	2.2400	-5.8600	-6.6200	0.0000	0.0000	0.0000	0.0000;
	27277	27279	0.001517	0.009344	0.00612	224.82	0	0	0	0	1	0	0	-106.2400	1.3200	106.4000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	27277	27287	0.002603	0.012903	0.0141	166.61	0	0	0	0	1	0	0	3.4700	-17.2300	-3.4700	15.7500	0.0000	0.0000	0.0000	0.0000;
	27281	27278	0.006752	0.037595	0.01374	192.47	0	0	0	0	1	0	0	-25.2900	-0.5600	25.3300	-0.6800	0.0000	0.0000	0.0000	0.0000;
	27281	27280	0.003911	0.02069	0.00437	189.8	0	0	0	0	1	0	0	-20.1700	-1.6800	20.1900	1.2900	0.0000	0.0000	0.0000	0.0000;
	27280	27289	0.002765	0.017801	0.00856	197	0	0	0	0	1	0	0	-32.4000	-24.4000	32.4400	23.7500	0.0000	0.0000	0.0000	0.0000;
	27281	27282	0.004042	0.020768	0.01141	198.43	0	0	0	0	1	0	0	33.2500	0.7800	-33.2100	-1.7800	0.0000	0.0000	0.0000	0.0000;
	27292	27282	0.007973	0.036201	0.0363	191.3	0	0	0	0	1	0	0	-20.9700	-1.8400	21.0000	-1.8700	0.0000	0.0000	0.0000	0.0000;
	27285	27283	0.00272	0.016302	0.00559	208.93	0	0	0	0	1	0	0	54.7700	13.7700	-54.6900	-13.9000	0.0000	0.0000	0.0000	0.0000;
	27291	27283	0.003362	0.016408	0.0075	194.42	0	0	0	0	1	0	0	-27.8900	-8.3500	27.9200	7.6600	0.0000	0.0000	0.0000	0.0000;
	27285	27284	0.000518	0.03766	0	446.56	0	0	1.06875	0	1	0	0	-217.8300	-78.7400	218.1200	99.9000	0.0000	0.0000	0.0000	0.0000;
	27284	27286	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-218.1200	-99.9000	218.2700	100.4800	0.0000	0.0000	0.0000	0.0000;
	27287	27285	0.00186	0.011597	0.00392	207.01	0	0	0	0	1	0	0	-47.7700	-33.1100	47.8300	33.0500	0.0000	0.0000	0.0000	0.0000;
	27289	27285	0.002163	0.014326	0.00419	212.28	0	0	0	0	1	0	0	-64.1900	-26.7800	64.2800	26.9700	0.0000	0.0000	0.0000	0.0000;
	27286	28206	0.001783	0.022586	0.45105	1146.11	0	0	0	0	1	0	0	-218.2700	-100.4800	219.2000	64.9100	0.0000	0.0000	0.0000	0.0000;
	27288	27290	0.002148	0.014171	0.00994	207.57	0	0	0	0	1	0	0	-52.7600	3.4300	52.8200	-4.1200	0.0000	0.0000	0.0000	0.0000;
	27289	27291	0.004734	0.029373	0.01458	184.69	0	0	0	0	1	0	0	14.4000	-0.5000	-14.3900	-1.0100	0.0000	0.0000	0.0000	0.0000;
	27292	27293	0.000262	0.001193	0	0	0	0	0	0	1	0	0	11.7000	2.6800	-11.7000	-2.6800	0.0000	0.0000	0.0000	0.0000;
	27296	27292	0.002064	0.015868	0.01425	178.45	0	0	0	0	1	0	0	-9.2700	-0.6600	9.2700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	27294	27295	0.000284	0.001111	0	0	0	0	0	0	1	0	0	11.7000	7.1700	-11.7000	-7.1700	0.0000	0.0000	0.0000	0.0000;
	27294	27296	0.00723	0.043485	0.01364	175.42	0	0	0	0	1	0	0	5.5700	-0.3500	-5.5700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	27297	27298	0.000293	0.001052	0	0	0	0	0	0	1	0	0	40.2900	7.1900	-40.2800	-7.1800	0.0000	0.0000	0.0000	0.0000;
	27300	27297	0.003965	0.014846	0.00912	189.43	0	0	0	0	1	0	0	11.1800	8.9700	-11.1700	-9.9300	0.0000	0.0000	0.0000	0.0000;
	27297	27301	0.003929	0.028931	0.00626	233.45	0	0	0	0	1	0	0	86.2200	10.3500	-85.9500	-9.0100	0.0000	0.0000	0.0000	0.0000;
	27297	28215	0.002259	0.012114	0.00615	241.36	0	0	0	0	1	0	0	-115.3300	-7.6100	115.6100	8.4300	0.0000	0.0000	0.0000	0.0000;
	27299	27300	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-19.9500	-4.9700	19.9500	4.9800	0.0000	0.0000	0.0000	0.0000;
	27300	27308	0.01665	0.086713	0.26477	224.52	0	0	0	0	1	0	0	68.8500	-15.2700	-68.1300	-9.5800	0.0000	0.0000	0.0000	0.0000;
	28215	27300	0.00184	0.012516	0.00186	237.07	0	0	0	0	1	0	0	100.1600	-0.3800	-99.9900	1.3200	0.0000	0.0000	0.0000	0.0000;
	27301	27302	0.000238	0.001103	0	0	0	0	0	0	1	0	0	20.1400	5.9000	-20.1400	-5.9000	0.0000	0.0000	0.0000	0.0000;
	27303	27304	0.003819	0.024832	0.00945	240.06	0	0	0	0	1	0	0	88.7000	-12.9900	-88.4100	13.8700	0.0000	0.0000	0.0000	0.0000;
	27329	27303	0.012712	0.063295	0.01583	211.27	0	0	0	0	1	0	0	40.3800	-5.2600	-40.1800	4.5700	0.0000	0.0000	0.0000	0.0000;
	27542	27303	0.006957	0.031712	0.03835	224.22	0	0	0	0	1	0	0	62.8000	-6.7900	-62.5400	3.9000	0.0000	0.0000	0.0000	0.0000;
	27304	27305	0.002003	0.01578	0.00984	233.46	0	0	0	0	1	0	0	76.0400	-24.9200	-75.9200	24.8200	0.0000	0.0000	0.0000	0.0000;
	27304	27328	0.010592	0.047474	0.06417	193.25	0	0	0	0	1	0	0	-13.8200	2.5400	13.8400	-9.2200	0.0000	0.0000	0.0000	0.0000;
	27305	27491	0.005582	0.036084	0.18132	226.39	0	0	0	0	1	0	0	62.5700	-27.7800	-62.3400	9.9000	0.0000	0.0000	0.0000	0.0000;
	27307	27308	0.006402	0.032811	0.00971	190.37	0	0	0	0	1	0	0	-13.6500	0.0500	13.6600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	27308	27334	0.020575	0.102985	0.05299	177.58	0	0	0	0	1	0	0	8.8600	0.2400	-8.8400	-5.8100	0.0000	0.0000	0.0000	0.0000;
	27309	27311	0.003889	0.02234	0.00949	200.69	0	0	0	0	1	0	0	23.3900	7.1200	-23.3700	-8.0000	0.0000	0.0000	0.0000	0.0000;
	27309	27335	0.004895	0.030413	0.03379	210.96	0	0	0	0	1	0	0	-39.4200	-9.1600	39.4900	6.0200	0.0000	0.0000	0.0000	0.0000;
	27310	27313	0.002722	0.013062	0.01495	217.54	0	0	0	0	1	0	0	52.5600	4.8000	-52.4900	-6.0700	0.0000	0.0000	0.0000	0.0000;
	28439	27310	0.003953	0.023102	0.01022	226.36	0	0	0	0	1	0	0	68.7600	6.6400	-68.5800	-6.7300	0.0000	0.0000	0.0000	0.0000;
	27311	27312	0.000284	0.001173	0	0	0	0	0	0	1	0	0	16.0600	1.6300	-16.0600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	27311	28020	0.003983	0.028508	0.00994	181.5	0	0	0	0	1	0	0	7.3100	6.3700	-7.3000	-7.3900	0.0000	0.0000	0.0000	0.0000;
	27313	28007	0.002968	0.020089	0.01388	200.9	0	0	0	0	1	0	0	24.3600	-1.2600	-24.3400	-0.1100	0.0000	0.0000	0.0000	0.0000;
	27314	27323	0.006825	0.047334	0.01979	239.21	0	0	0	0	1	0	0	105.1000	-3.1400	-104.4100	5.8000	0.0000	0.0000	0.0000	0.0000;
	27314	28535	0.002532	0.014204	0.01052	242.42	0	0	0	0	1	0	0	-117.8600	1.4700	118.1800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	27575	27315	0.00325	0.020232	0.04437	237.59	0	0	0	0	1	0	0	-96.3200	-12.7100	96.6000	9.6900	0.0000	0.0000	0.0000	0.0000;
	28457	27315	0.00221	0.009159	0.00894	252.03	0	0	0	0	1	0	0	179.0800	-3.0900	-178.4300	4.8100	0.0000	0.0000	0.0000	0.0000;
	28489	27315	0.003683	0.025576	0.03913	227.78	0	0	0	0	1	0	0	-73.2400	13.1300	73.4300	-16.0600	0.0000	0.0000	0.0000	0.0000;
	27316	27319	0.0001	-0.000349	0	134.8	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27316	27320	0.000278	0.001019	0	0	0	0	0	0	1	0	0	16.9600	3.7600	-16.9600	-3.7600	0.0000	0.0000	0.0000	0.0000;
	27316	27321	0.000255	0.001017	0	0	0	0	0	0	1	0	0	-16.9600	-3.7600	16.9700	3.7700	0.0000	0.0000	0.0000	0.0000;
	27317	27319	0.006912	0.191806	0	67.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27318	27319	0.006912	0.191806	0	67.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27322	27321	0.004933	0.026999	0.00504	231.5	0	0	0	0	1	0	0	78.6800	-3.9700	-78.3900	5.0000	0.0000	0.0000	0.0000	0.0000;
	27321	27343	0.008385	0.047362	0.02037	223.63	0	0	0	0	1	0	0	61.4200	-8.7600	-61.1200	8.3100	0.0000	0.0000	0.0000	0.0000;
	27322	27323	0.006039	0.037472	0.00615	235.55	0	0	0	0	1	0	0	-91.3000	2.7300	91.7800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	27324	28484	0.004838	0.028567	0.05242	234.34	0	0	0	0	1	0	0	89.0100	-17.0200	-88.6400	13.4700	0.0000	0.0000	0.0000	0.0000;
	28489	27324	0.005788	0.036033	0.03281	237.58	0	0	0	0	1	0	0	98.2000	-14.2000	-97.6800	13.8900	0.0000	0.0000	0.0000	0.0000;
	27325	27327	0.003943	0.018994	0.0069	221.73	0	0	0	0	1	0	0	62.4100	-5.5600	-62.2700	5.5100	0.0000	0.0000	0.0000	0.0000;
	27326	27327	0.000292	0.001109	0	0	0	0	0	0	1	0	0	-12.6800	-1.9200	12.6900	1.9200	0.0000	0.0000	0.0000	0.0000;
	27330	27328	0.003554	0.023154	0.00824	241.19	0	0	0	0	1	0	0	110.3300	-12.1200	-109.9200	13.9500	0.0000	0.0000	0.0000	0.0000;
	27328	27537	0.00401	0.027129	0.01246	225.09	0	0	0	0	1	0	0	62.8700	-6.7700	-62.7200	6.4900	0.0000	0.0000	0.0000	0.0000;
	27329	27330	0.002008	0.013561	0.02469	256.53	0	0	0	0	1	0	0	113.8600	1.0400	-113.6100	-2.0000	0.0000	0.0000	0.0000	0.0000;
	27329	27330	0.002008	0.013561	0.02469	256.53	0	0	0	0	1	0	0	113.8600	1.0400	-113.6100	-2.0000	0.0000	0.0000	0.0000	0.0000;
	27329	28180	0.003347	0.020896	0.0546	265.31	0	0	0	0	1	0	0	-151.3800	-4.0200	152.1100	2.7100	0.0000	0.0000	0.0000	0.0000;
	27329	28180	0.003347	0.020896	0.0546	265.31	0	0	0	0	1	0	0	-151.3800	-4.0200	152.1100	2.7100	0.0000	0.0000	0.0000	0.0000;
	27330	27514	0.0027	0.015946	0.00728	228.83	0	0	0	0	1	0	0	71.9600	9.1100	-71.8200	-9.0800	0.0000	0.0000	0.0000	0.0000;
	27334	27331	0.003123	0.017659	0.0084	185.1	0	0	0	0	1	0	0	-15.9700	-4.6500	15.9800	3.8000	0.0000	0.0000	0.0000	0.0000;
	27331	27345	0.006794	0.040298	0.02312	201.17	0	0	0	0	1	0	0	-29.9800	-7.9900	30.0400	5.8800	0.0000	0.0000	0.0000	0.0000;
	27332	27333	0.000234	0.001085	0	0	0	0	0	0	1	0	0	-30.1900	-13.5400	30.2000	13.5500	0.0000	0.0000	0.0000	0.0000;
	27334	27333	0.006126	0.02966	0.00979	137	0	0	0	0	1	0	0	10.8200	5.5900	-10.8100	-6.5800	0.0000	0.0000	0.0000	0.0000;
	27333	28106	0.043902	0.295235	0.05943	143.99	0	0	0	0	1	0	0	2.5000	-3.9500	-2.5000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	27333	28239	0.039796	0.285277	0.05014	206.52	0	0	0	0	1	0	0	-21.8900	-3.0200	22.0700	-1.0500	0.0000	0.0000	0.0000	0.0000;
	27335	27336	0.000271	0.001051	0	0	0	0	0	0	1	0	0	13.2400	1.3300	-13.2400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	27341	27335	0.00215	0.013846	0.00814	218.29	0	0	0	0	1	0	0	52.7900	6.8500	-52.7300	-7.3500	0.0000	0.0000	0.0000	0.0000;
	27337	27338	0.000227	0.001085	0	0	0	0	0	0	1	0	0	13.2400	1.5300	-13.2400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	27337	27471	0.008851	0.061323	0.22008	205.68	0	0	0	0	1	0	0	30.6000	-15.9200	-30.5300	-7.5000	0.0000	0.0000	0.0000	0.0000;
	27337	28484	0.004597	0.02495	0.03115	212.5	0	0	0	0	1	0	0	-43.8400	14.3900	43.9300	-17.2800	0.0000	0.0000	0.0000	0.0000;
	27339	27340	0.000236	0.001169	0	0	0	0	0	0	1	0	0	17.4900	6.0500	-17.4900	-6.0500	0.0000	0.0000	0.0000	0.0000;
	27345	27339	0.005481	0.031477	0.01654	212.68	0	0	0	0	1	0	0	-43.0000	-8.8200	43.0900	7.5900	0.0000	0.0000	0.0000	0.0000;
	27339	27346	0.00366	0.024362	0.00838	237.77	0	0	0	0	1	0	0	-102.3300	34.1300	102.7200	-32.4100	0.0000	0.0000	0.0000	0.0000;
	27339	27794	0.017716	0.124451	0.03534	213.49	0	0	0	0	1	0	0	41.7400	-0.7500	-41.4600	-1.0500	0.0000	0.0000	0.0000	0.0000;
	27341	28484	0.00331	0.021379	0.01019	231.5	0	0	0	0	1	0	0	-78.1500	-12.7200	78.3400	12.8700	0.0000	0.0000	0.0000	0.0000;
	27342	27343	0.002594	0.01709	0.03019	210.84	0	0	0	0	1	0	0	-39.4300	13.0500	39.4800	-15.9800	0.0000	0.0000	0.0000	0.0000;
	27346	27342	0.006671	0.043096	0.01308	204.67	0	0	0	0	1	0	0	-27.2400	17.5500	27.3100	-18.5100	0.0000	0.0000	0.0000	0.0000;
	27344	27345	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-12.9500	-2.9400	12.9500	2.9400	0.0000	0.0000	0.0000	0.0000;
	27346	27347	0.00475	0.031838	0.00889	231.87	0	0	0	0	1	0	0	-85.0000	13.3700	85.3300	-12.1300	0.0000	0.0000	0.0000	0.0000;
	27347	27348	0.000212	0.001014	0	0	0	0	0	0	1	0	0	9.5200	5.8300	-9.5200	-5.8300	0.0000	0.0000	0.0000	0.0000;
	27347	28135	0.002558	0.015965	0.04038	235.06	0	0	0	0	1	0	0	-94.8400	6.3000	95.0600	-9.3000	0.0000	0.0000	0.0000	0.0000;
	27349	27350	0.000217	0.001165	0	0	0	0	0	0	1	0	0	-17.7400	-3.0400	17.7400	3.0500	0.0000	0.0000	0.0000	0.0000;
	27350	27358	0.001041	0.006214	0.01166	202.91	0	0	0	0	1	0	0	-45.7700	0.4700	45.7900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	27350	27384	0.002585	0.012299	0.01061	189.78	0	0	0	0	1	0	0	17.9500	-6.8500	-17.9400	5.7600	0.0000	0.0000	0.0000	0.0000;
	27350	27447	0.002509	0.011497	0.01413	205.63	0	0	0	0	1	0	0	36.1800	23.4100	-36.1300	-24.7100	0.0000	0.0000	0.0000	0.0000;
	27350	28358	0.003428	0.016077	0.0075	208.57	0	0	0	0	1	0	0	-26.0900	-20.0700	26.1300	19.4300	0.0000	0.0000	0.0000	0.0000;
	27353	27351	0.00293	0.013409	0.00418	243.49	0	0	0	0	1	0	0	129.3600	31.6200	-128.8800	-29.8400	0.0000	0.0000	0.0000	0.0000;
	27453	27351	0.001856	0.010091	0.00672	230.7	0	0	0	0	1	0	0	-81.0200	-25.1700	81.1500	25.1600	0.0000	0.0000	0.0000	0.0000;
	27353	27352	0.000305	0.018256	0	427.03	0	0	1	0	1	0	0	-201.9500	-30.4400	202.0700	37.5600	0.0000	0.0000	0.0000	0.0000;
	27352	27354	0.000291	0.001001	0	0	0	0	0	0	1	0	0	26.7300	4.0100	-26.7300	-4.0100	0.0000	0.0000	0.0000	0.0000;
	27352	27369	0.001058	0.012631	0.2471	1291.86	0	0	0	0	1	0	0	491.9800	-59.5400	-489.6000	61.1800	0.0000	0.0000	0.0000	0.0000;
	28195	27352	0.001181	0.014137	0.19126	1214.69	0	0	0	0	1	0	0	347.1400	-0.7900	-345.8400	-4.4000	0.0000	0.0000	0.0000	0.0000;
	27352	28363	0.000667	0.008187	0.11447	1228.04	0	0	0	0	1	0	0	-374.9500	22.3700	375.8200	-24.0900	0.0000	0.0000	0.0000	0.0000;
	27358	27353	0.001396	0.008145	0.00486	218.34	0	0	0	0	1	0	0	-72.5200	1.0600	72.5900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	27355	27356	0.000266	0.001026	0	0	0	0	0	0	1	0	0	-60.7800	-13.8200	60.7900	13.8600	0.0000	0.0000	0.0000	0.0000;
	27453	27356	0.00128	0.007654	0.00433	205.11	0	0	0	0	1	0	0	-17.9200	-5.7500	17.9300	5.3200	0.0000	0.0000	0.0000	0.0000;
	27356	28235	0.003689	0.022228	0.01171	235.43	0	0	0	0	1	0	0	-78.7200	-19.1800	78.9500	19.3300	0.0000	0.0000	0.0000	0.0000;
	27357	27366	0.004296	0.023464	0.04215	240.17	0	0	0	0	1	0	0	-103.4200	4.2200	103.8600	-6.1600	0.0000	0.0000	0.0000	0.0000;
	27389	27357	0.002514	0.015934	0.00431	215.04	0	0	0	0	1	0	0	-45.1900	5.9300	45.2400	-6.0500	0.0000	0.0000	0.0000	0.0000;
	27359	27391	0.005711	0.026938	0.00781	222.55	0	0	0	0	1	0	0	58.1500	5.8000	-57.9700	-5.7900	0.0000	0.0000	0.0000	0.0000;
	28508	27359	0.000767	0.006449	0.00227	226.94	0	0	0	0	1	0	0	69.1900	10.2900	-69.1500	-10.2500	0.0000	0.0000	0.0000	0.0000;
	27360	27361	0.000212	0.001129	0	0	0	0	0	0	1	0	0	28.4400	11.7600	-28.4300	-11.7500	0.0000	0.0000	0.0000	0.0000;
	27363	27360	0.00094	0.006215	0.00389	227.55	0	0	0	0	1	0	0	73.1600	14.5500	-73.1100	-14.6300	0.0000	0.0000	0.0000	0.0000;
	27360	27375	0.002748	0.015833	0.03193	233.35	0	0	0	0	1	0	0	86.8300	9.1600	-86.6300	-11.3300	0.0000	0.0000	0.0000	0.0000;
	28024	27360	0.007146	0.033292	0.01465	213.64	0	0	0	0	1	0	0	42.2800	5.3200	-42.1600	-6.2900	0.0000	0.0000	0.0000	0.0000;
	27365	27362	0.001662	0.008673	0.00925	228.32	0	0	0	0	1	0	0	-74.6200	0.2300	74.7100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	27362	27381	0.001496	0.009336	0.00585	238.49	0	0	0	0	1	0	0	-103.1400	-9.7100	103.3000	10.0600	0.0000	0.0000	0.0000	0.0000;
	27363	27364	0.000255	0.001129	0	0	0	0	0	0	1	0	0	40.6600	6.9600	-40.6600	-6.9400	0.0000	0.0000	0.0000	0.0000;
	27363	28335	0.005339	0.025971	0.01684	240.8	0	0	0	0	1	0	0	-113.8200	-21.5100	114.5000	23.0400	0.0000	0.0000	0.0000	0.0000;
	27404	27365	0.00689	0.037193	0.02438	213.56	0	0	0	0	1	0	0	-46.0500	0.8000	46.1900	-2.5700	0.0000	0.0000	0.0000	0.0000;
	27366	27462	0.002234	0.013884	0.00966	245.7	0	0	0	0	1	0	0	142.4900	19.1100	-142.0400	-17.3600	0.0000	0.0000	0.0000	0.0000;
	27366	28046	0.002272	0.01334	0.00913	258.94	0	0	0	0	1	0	0	-129.5400	-8.6000	129.9100	9.8000	0.0000	0.0000	0.0000	0.0000;
	27366	28046	0.002272	0.01334	0.00913	258.94	0	0	0	0	1	0	0	-129.5400	-8.6000	129.9100	9.8000	0.0000	0.0000	0.0000	0.0000;
	27388	27367	0.004142	0.022299	0.04175	183.82	0	0	0	0	1	0	0	12.8300	22.3700	-12.8000	-26.5700	0.0000	0.0000	0.0000	0.0000;
	27367	27460	0.00389	0.021041	0.04996	173.02	0	0	0	0	1	0	0	0.0700	23.2200	-0.0400	-28.2500	0.0000	0.0000	0.0000	0.0000;
	27368	27370	0.004745	0.028549	0.00871	227.65	0	0	0	0	1	0	0	-77.6800	-19.7900	77.9700	20.6000	0.0000	0.0000	0.0000	0.0000;
	27368	27373	0.008462	0.047467	0.02433	219.66	0	0	0	0	1	0	0	62.8000	17.4200	-62.4500	-18.0300	0.0000	0.0000	0.0000	0.0000;
	27370	27369	0.00038	0.027025	0	298.95	0	0	1	0	1	0	0	-77.9700	-20.6000	77.9900	22.2300	0.0000	0.0000	0.0000	0.0000;
	27369	27371	0.000207	0.001107	0	0	0	0	0	0	1	0	0	9.9100	3.2200	-9.9100	-3.2200	0.0000	0.0000	0.0000	0.0000;
	27372	27411	0.003217	0.018616	0.00277	225.83	0	0	0	0	1	0	0	-54.9600	9.1900	55.0600	-8.9100	0.0000	0.0000	0.0000	0.0000;
	27372	27419	0.002658	0.018553	0.01616	202.39	0	0	0	0	1	0	0	15.0300	-17.2100	-15.0200	15.6500	0.0000	0.0000	0.0000	0.0000;
	27373	27419	0.002151	0.011386	0.00474	204.16	0	0	0	0	1	0	0	34.1600	15.1900	-34.1400	-15.5200	0.0000	0.0000	0.0000	0.0000;
	27380	27374	0.004437	0.025807	0.00971	199.45	0	0	0	0	1	0	0	-26.0400	-13.0000	26.0700	12.2000	0.0000	0.0000	0.0000	0.0000;
	27374	28183	0.010817	0.053231	0.01557	208.21	0	0	0	0	1	0	0	-37.6200	-16.4000	37.7900	15.6000	0.0000	0.0000	0.0000	0.0000;
	27375	27376	0.000247	0.001079	0	0	0	0	0	0	1	0	0	27.9300	7.3300	-27.9200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	27375	27380	0.002714	0.012749	0.01936	221.25	0	0	0	0	1	0	0	58.7000	4.0000	-58.6100	-5.5800	0.0000	0.0000	0.0000	0.0000;
	27380	27377	0.001913	0.01071	0.0093	215.74	0	0	0	0	1	0	0	56.7200	13.0600	-56.6600	-13.6700	0.0000	0.0000	0.0000	0.0000;
	27459	27377	0.002782	0.012116	0.00472	208.42	0	0	0	0	1	0	0	26.4900	-11.5500	-26.4700	11.1600	0.0000	0.0000	0.0000	0.0000;
	27378	27424	0.00379	0.018238	0.04704	240.34	0	0	0	0	1	0	0	111.5800	-12.8400	-111.1200	10.1500	0.0000	0.0000	0.0000	0.0000;
	27378	28033	0.003855	0.02388	0.00541	246.58	0	0	0	0	1	0	0	-154.3300	-4.3400	155.2100	9.2400	0.0000	0.0000	0.0000	0.0000;
	27379	27380	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-27.9200	-5.5100	27.9300	5.5200	0.0000	0.0000	0.0000	0.0000;
	27381	27382	0.000292	0.001022	0	0	0	0	0	0	1	0	0	24.7700	7.2100	-24.7600	-7.2000	0.0000	0.0000	0.0000	0.0000;
	27381	28027	0.002429	0.017494	0.03921	244.36	0	0	0	0	1	0	0	-128.0600	-17.2700	128.4500	15.8900	0.0000	0.0000	0.0000	0.0000;
	27383	28183	0.001471	0.009832	0.00342	203.73	0	0	0	0	1	0	0	-29.9700	-18.1600	29.9800	17.9100	0.0000	0.0000	0.0000	0.0000;
	27383	28258	0.000857	0.004685	0.0022	201.73	0	0	0	0	1	0	0	-21.1400	-4.2200	21.1500	4.0000	0.0000	0.0000	0.0000	0.0000;
	27386	27384	0.000761	0.004848	0.00543	217.28	0	0	0	0	1	0	0	45.9200	20.0000	-45.9000	-20.4600	0.0000	0.0000	0.0000	0.0000;
	27385	27387	0.003248	0.022714	0.01052	214.57	0	0	0	0	1	0	0	43.4400	-6.2700	-43.3800	5.6100	0.0000	0.0000	0.0000	0.0000;
	27385	27462	0.001635	0.009887	0.00919	233.19	0	0	0	0	1	0	0	-79.7400	-3.0400	79.8400	2.7000	0.0000	0.0000	0.0000	0.0000;
	27386	28358	0.001054	0.005156	0.00192	233.52	0	0	0	0	1	0	0	-80.4900	-30.5700	80.5600	30.7200	0.0000	0.0000	0.0000	0.0000;
	27460	27387	0.001147	0.006261	0.00856	206.96	0	0	0	0	1	0	0	-28.5400	12.2200	28.5500	-13.0400	0.0000	0.0000	0.0000	0.0000;
	27388	27392	0.003709	0.022482	0.03035	215.57	0	0	0	0	1	0	0	-52.8600	-27.5500	52.9800	25.0800	0.0000	0.0000	0.0000	0.0000;
	27389	27463	0.015769	0.063313	0.01328	193.77	0	0	0	0	1	0	0	13.8400	-12.2300	-13.7900	11.0400	0.0000	0.0000	0.0000	0.0000;
	27390	27392	0.003103	0.020283	0.00486	217.8	0	0	0	0	1	0	0	-54.7000	-23.3000	54.8100	23.4600	0.0000	0.0000	0.0000	0.0000;
	27463	27390	0.002842	0.019185	0.00981	201.69	0	0	0	0	1	0	0	-26.0600	-18.3600	26.0800	17.5200	0.0000	0.0000	0.0000	0.0000;
	27391	27393	0.007319	0.043951	0.01248	199.58	0	0	0	0	1	0	0	21.5400	0.1600	-21.5100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	27392	27395	0.002354	0.009857	0.00745	221.2	0	0	0	0	1	0	0	-60.0100	-34.1100	60.1200	33.7500	0.0000	0.0000	0.0000	0.0000;
	27392	28364	0.002701	0.018745	0.01836	240.01	0	0	0	0	1	0	0	-108.8500	-35.2300	109.1800	35.5400	0.0000	0.0000	0.0000	0.0000;
	27983	27393	0.003565	0.019413	0.00669	175.71	0	0	0	0	1	0	0	5.1600	1.1100	-5.1600	-1.8200	0.0000	0.0000	0.0000	0.0000;
	27424	27394	0.002995	0.017818	0.00724	194	0	0	0	0	1	0	0	20.1100	-27.0200	-20.0800	26.4600	0.0000	0.0000	0.0000	0.0000;
	27394	27440	0.003164	0.024661	0.00837	182.29	0	0	0	0	1	0	0	-4.8800	-33.5500	4.9100	32.9300	0.0000	0.0000	0.0000	0.0000;
	27395	27396	0.000286	0.001088	0	0	0	0	0	0	1	0	0	24.6400	5.0800	-24.6400	-5.0800	0.0000	0.0000	0.0000	0.0000;
	27395	28527	0.003691	0.018903	0.01419	232.12	0	0	0	0	1	0	0	-84.7600	-38.8400	85.0500	38.8100	0.0000	0.0000	0.0000	0.0000;
	27398	27397	0.001306	0.006088	0.00391	242.74	0	0	0	0	1	0	0	123.8200	-6.9700	-123.6300	7.4400	0.0000	0.0000	0.0000	0.0000;
	27397	27422	0.003865	0.014794	0.00388	234.03	0	0	0	0	1	0	0	90.9300	-19.1600	-90.6100	19.9600	0.0000	0.0000	0.0000	0.0000;
	27440	27398	0.00056	0.004123	0.01166	216.78	0	0	0	0	1	0	0	-50.0700	38.3900	50.0900	-39.4700	0.0000	0.0000	0.0000	0.0000;
	27398	27451	0.001653	0.012885	0.0336	257.89	0	0	0	0	1	0	0	-125.8100	3.0700	126.0600	-4.7100	0.0000	0.0000	0.0000	0.0000;
	27398	27451	0.001653	0.012885	0.0336	257.89	0	0	0	0	1	0	0	-125.8100	3.0700	126.0600	-4.7100	0.0000	0.0000	0.0000	0.0000;
	27399	27402	0.008718	0.330032	0	116.91	0	0	1	0	1	0	0	44.1000	3.3700	-43.9300	2.8500	0.0000	0.0000	0.0000	0.0000;
	27399	27403	0.000225	0.001163	0	0	0	0	0	0	1	0	0	36.9400	1.8400	-36.9300	-1.8300	0.0000	0.0000	0.0000	0.0000;
	27399	27404	0.000279	0.001117	0	0	0	0	0	0	1	0	0	-81.0300	-5.2200	81.0500	5.2900	0.0000	0.0000	0.0000	0.0000;
	27400	27402	-0.0051	-0.193061	0	91.91	0	0	1	0	1	0	0	-44.0300	-0.7900	43.9300	-2.8500	0.0000	0.0000	0.0000	0.0000;
	27401	27402	0.017524	0.663409	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27405	27404	0.003635	0.023548	0.01541	212.8	0	0	0	0	1	0	0	35.0500	4.7600	-35.0000	-6.0800	0.0000	0.0000	0.0000	0.0000;
	27405	27426	0.002797	0.01848	0.03296	242.53	0	0	0	0	1	0	0	-110.1300	-43.9600	110.5000	42.9400	0.0000	0.0000	0.0000	0.0000;
	27406	27420	0.001849	0.010508	0.00948	232.43	0	0	0	0	1	0	0	79.2600	55.3800	-79.1000	-55.4600	0.0000	0.0000	0.0000	0.0000;
	27406	27448	0.003239	0.01922	0.03843	245.4	0	0	0	0	1	0	0	-135.4300	41.7200	136.0500	-42.1600	0.0000	0.0000	0.0000	0.0000;
	27407	27430	0.001344	0.008854	0.00657	259.19	0	0	0	0	1	0	0	-123.6100	-6.7700	123.8100	7.4100	0.0000	0.0000	0.0000	0.0000;
	27407	27430	0.001344	0.008854	0.00657	259.19	0	0	0	0	1	0	0	-123.6100	-6.7700	123.8100	7.4100	0.0000	0.0000	0.0000	0.0000;
	27407	27435	0.001701	0.012567	0.00506	181.03	0	0	0	0	1	0	0	-2.1200	-29.7100	2.1300	29.2900	0.0000	0.0000	0.0000	0.0000;
	27439	27407	0.00187	0.009717	0.01272	255.79	0	0	0	0	1	0	0	-107.3600	-20.2400	107.5800	20.0700	0.0000	0.0000	0.0000	0.0000;
	27439	27407	0.00187	0.009717	0.01272	255.79	0	0	0	0	1	0	0	-107.3600	-20.2400	107.5800	20.0700	0.0000	0.0000	0.0000	0.0000;
	27409	27408	0.006839	0.207665	0	85.34	0	0	1.1	0	1	0	0	-19.7700	-32.8100	19.8800	36.2900	0.0000	0.0000	0.0000	0.0000;
	27408	27410	0.0002	0.001066	0	0	0	0	0	0	1	0	0	36.9600	13.6300	-36.9600	-13.6100	0.0000	0.0000	0.0000	0.0000;
	27415	27408	0.002217	0.014113	0.00633	223.12	0	0	0	0	1	0	0	56.9700	50.0500	-56.8400	-49.9100	0.0000	0.0000	0.0000	0.0000;
	27413	27411	0.002127	0.010939	0.0078	228.07	0	0	0	0	1	0	0	68.0300	6.4900	-67.9300	-6.7900	0.0000	0.0000	0.0000	0.0000;
	27411	27429	0.001303	0.006672	0.00504	237.42	0	0	0	0	1	0	0	-88.7400	-6.2300	88.8400	6.2300	0.0000	0.0000	0.0000	0.0000;
	27412	27413	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-55.1900	-19.6400	55.2000	19.6800	0.0000	0.0000	0.0000	0.0000;
	27423	27413	0.002099	0.010602	0.00281	244.45	0	0	0	0	1	0	0	123.5500	27.5300	-123.2300	-26.1700	0.0000	0.0000	0.0000	0.0000;
	27414	27415	0.003517	0.018358	0.00662	227.04	0	0	0	0	1	0	0	69.0000	13.8300	-68.8300	-13.6500	0.0000	0.0000	0.0000	0.0000;
	27414	27422	0.002271	0.010459	0.01093	237.7	0	0	0	0	1	0	0	-95.7900	-15.6800	95.9900	15.4600	0.0000	0.0000	0.0000	0.0000;
	27415	27416	0.000211	0.001117	0	0	0	0	0	0	1	0	0	36.7100	7.1600	-36.7100	-7.1400	0.0000	0.0000	0.0000	0.0000;
	27415	27420	0.002621	0.015134	0.0114	204.73	0	0	0	0	1	0	0	-24.8500	-43.5500	24.9100	42.7100	0.0000	0.0000	0.0000	0.0000;
	27952	27417	0.001252	0.006839	0.00419	213.79	0	0	0	0	1	0	0	-54.2100	-47.8600	54.2700	47.7800	0.0000	0.0000	0.0000	0.0000;
	27417	28384	0.001948	0.01218	0.01621	239.12	0	0	0	0	1	0	0	-110.2100	-59.9600	110.5000	60.1200	0.0000	0.0000	0.0000	0.0000;
	27418	27434	0.002842	0.017128	0.01369	232.46	0	0	0	0	1	0	0	-70.4400	10.7700	70.5800	-11.3000	0.0000	0.0000	0.0000	0.0000;
	27418	27919	0.006201	0.035131	0.019	235.26	0	0	0	0	1	0	0	84.7300	14.0400	-84.2800	-13.3800	0.0000	0.0000	0.0000	0.0000;
	27952	27418	0.001495	0.01022	0.00474	217.78	0	0	0	0	1	0	0	59.7800	38.0600	-59.7100	-38.0400	0.0000	0.0000	0.0000	0.0000;
	27419	27952	0.00266	0.01571	0.00931	210.19	0	0	0	0	1	0	0	33.3200	-1.6700	-33.2900	0.8900	0.0000	0.0000	0.0000	0.0000;
	27420	27421	0.000261	0.001004	0	0	0	0	0	0	1	0	0	54.1900	12.7500	-54.1800	-12.7200	0.0000	0.0000	0.0000	0.0000;
	27422	27427	0.003242	0.020465	0.01214	222.84	0	0	0	0	1	0	0	-54.5900	-49.9200	54.7600	49.6700	0.0000	0.0000	0.0000	0.0000;
	27423	27448	0.003638	0.016475	0.00529	251.97	0	0	0	0	1	0	0	-168.6400	-37.3800	169.6900	41.5800	0.0000	0.0000	0.0000	0.0000;
	27424	27425	0.000207	0.001137	0	0	0	0	0	0	1	0	0	47.6300	12.6100	-47.6200	-12.5800	0.0000	0.0000	0.0000	0.0000;
	27424	27453	0.002296	0.013081	0.00819	213.83	0	0	0	0	1	0	0	-39.3700	-26.1000	39.4200	25.5300	0.0000	0.0000	0.0000	0.0000;
	27459	27424	0.001754	0.011322	0.01151	235.31	0	0	0	0	1	0	0	-82.6200	-30.7000	82.7500	30.3600	0.0000	0.0000	0.0000	0.0000;
	27426	27427	0.003513	0.015082	0.00463	215.43	0	0	0	0	1	0	0	57.9900	-60.5100	-57.7600	61.0000	0.0000	0.0000	0.0000	0.0000;
	27451	27426	0.003263	0.013477	0.00627	257.78	0	0	0	0	1	0	0	123.7700	-40.0300	-123.2500	41.5000	0.0000	0.0000	0.0000	0.0000;
	27451	27426	0.003263	0.013477	0.00627	257.78	0	0	0	0	1	0	0	123.7700	-40.0300	-123.2500	41.5000	0.0000	0.0000	0.0000	0.0000;
	27452	27426	0.001724	0.010833	0.00297	201.1	0	0	0	0	1	0	0	-22.1200	79.9300	22.2300	-79.5600	0.0000	0.0000	0.0000	0.0000;
	27427	27428	0.000275	0.001065	0	0	0	0	0	0	1	0	0	32.6600	5.9300	-32.6600	-5.9200	0.0000	0.0000	0.0000	0.0000;
	27448	27427	0.002561	0.010981	0.00483	212.28	0	0	0	0	1	0	0	29.9100	-96.9700	-29.6600	97.5100	0.0000	0.0000	0.0000	0.0000;
	27429	27437	0.003591	0.019661	0.01638	247.44	0	0	0	0	1	0	0	-148.7300	-15.9500	149.5200	18.5500	0.0000	0.0000	0.0000	0.0000;
	27429	27439	0.002105	0.012662	0.00408	194.25	0	0	0	0	1	0	0	15.6700	-1.7200	-15.6700	1.3300	0.0000	0.0000	0.0000	0.0000;
	27437	27430	0.001246	0.007297	0.00338	264.69	0	0	0	0	1	0	0	137.0300	13.0800	-136.8100	-12.1000	0.0000	0.0000	0.0000	0.0000;
	27437	27430	0.001246	0.007297	0.00338	264.69	0	0	0	0	1	0	0	137.0300	13.0800	-136.8100	-12.1000	0.0000	0.0000	0.0000	0.0000;
	27431	27432	0.002409	0.011662	0.01618	233.55	0	0	0	0	1	0	0	94.2100	9.8300	-94.0000	-10.5200	0.0000	0.0000	0.0000	0.0000;
	27431	27438	0.00095	0.006378	0.00631	245.41	0	0	0	0	1	0	0	-149.5200	-27.1100	149.7300	27.8500	0.0000	0.0000	0.0000	0.0000;
	27432	27437	0.001907	0.011997	0.00512	198.01	0	0	0	0	1	0	0	5.2000	-0.7200	-5.2000	0.1900	0.0000	0.0000	0.0000	0.0000;
	27454	27432	0.002074	0.012184	0.00247	210.05	0	0	0	0	1	0	0	12.2000	-1.6000	-12.2000	1.3600	0.0000	0.0000	0.0000	0.0000;
	27433	27434	0.000274	0.001014	0	0	0	0	0	0	1	0	0	-79.6100	-25.9800	79.6300	26.0500	0.0000	0.0000	0.0000	0.0000;
	27434	27439	0.001686	0.010733	0.00425	248.6	0	0	0	0	1	0	0	-150.2100	-14.7500	150.5900	16.7200	0.0000	0.0000	0.0000	0.0000;
	27435	27437	0.002589	0.014453	0.01531	248.39	0	0	0	0	1	0	0	-141.9900	18.0100	142.5000	-16.7500	0.0000	0.0000	0.0000	0.0000;
	27435	28384	0.002973	0.016228	0.00675	244.64	0	0	0	0	1	0	0	100.1400	-55.5000	-99.7700	56.8400	0.0000	0.0000	0.0000	0.0000;
	27436	27437	0.00021	0.001049	0	0	0	0	0	0	1	0	0	-23.8700	-7.2700	23.8800	7.2700	0.0000	0.0000	0.0000	0.0000;
	27437	27450	0.003675	0.020678	0.02332	258.84	0	0	0	0	1	0	0	-128.4900	-13.5800	129.0800	14.4500	0.0000	0.0000	0.0000	0.0000;
	27437	27450	0.003675	0.020678	0.02332	258.84	0	0	0	0	1	0	0	-128.4900	-13.5800	129.0800	14.4500	0.0000	0.0000	0.0000	0.0000;
	27437	28270	0.0021	0.010551	0.00616	268.25	0	0	0	0	1	0	0	-163.8800	-4.1400	164.4300	6.2200	0.0000	0.0000	0.0000	0.0000;
	27437	28270	0.0021	0.010551	0.00616	268.25	0	0	0	0	1	0	0	-163.8800	-4.1400	164.4300	6.2200	0.0000	0.0000	0.0000	0.0000;
	27448	27438	0.004431	0.015609	0.00565	223.49	0	0	0	0	1	0	0	-49.1300	34.9200	49.2800	-34.9800	0.0000	0.0000	0.0000	0.0000;
	27449	27438	0.002014	0.011865	0.00549	261.21	0	0	0	0	1	0	0	138.9700	2.5400	-138.6100	-0.9600	0.0000	0.0000	0.0000	0.0000;
	27449	27438	0.002014	0.011865	0.00549	261.21	0	0	0	0	1	0	0	138.9700	2.5400	-138.6100	-0.9600	0.0000	0.0000	0.0000	0.0000;
	27440	27441	0.000235	0.00112	0	0	0	0	0	0	1	0	0	35.0700	4.7900	-35.0600	-4.7800	0.0000	0.0000	0.0000	0.0000;
	27452	27440	0.002323	0.013372	0.00246	183.31	0	0	0	0	1	0	0	-9.9600	76.5800	10.0900	-76.1000	0.0000	0.0000	0.0000	0.0000;
	27442	27445	-0.000402	-0.013564	0	134.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27442	27446	0.000244	0.001045	0	0	0	0	0	0	1	0	0	91.3500	24.1900	-91.3300	-24.1100	0.0000	0.0000	0.0000	0.0000;
	27442	27447	0.000228	0.001181	0	0	0	0	0	0	1	0	0	-91.3500	-24.1900	91.3700	24.2900	0.0000	0.0000	0.0000	0.0000;
	27443	27445	0.007019	0.236846	0	67.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27444	27445	0.007019	0.236846	0	67.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27447	28235	0.001723	0.011394	0.00317	223.85	0	0	0	0	1	0	0	-55.2300	0.4200	55.2800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	28378	27448	0.001654	0.011616	0.00648	267.66	0	0	0	0	1	0	0	167.2700	-20.6100	-166.8200	23.0300	0.0000	0.0000	0.0000	0.0000;
	28378	27448	0.001654	0.011616	0.00648	267.66	0	0	0	0	1	0	0	167.2700	-20.6100	-166.8200	23.0300	0.0000	0.0000	0.0000	0.0000;
	28378	27449	0.000579	0.003905	0.00212	251.26	0	0	0	0	1	0	0	-148.0000	35.1400	148.1300	-34.5100	0.0000	0.0000	0.0000	0.0000;
	28453	27449	0.002075	0.009599	0.00629	279.62	0	0	0	0	1	0	0	152.4800	-7.0100	-152.0300	8.4500	0.0000	0.0000	0.0000	0.0000;
	28453	27449	0.002075	0.009599	0.00629	279.62	0	0	0	0	1	0	0	152.4800	-7.0100	-152.0300	8.4500	0.0000	0.0000	0.0000	0.0000;
	28453	27449	0.002075	0.009599	0.00629	279.62	0	0	0	0	1	0	0	152.4800	-7.0100	-152.0300	8.4500	0.0000	0.0000	0.0000	0.0000;
	28358	27450	0.00172	0.010886	0.00237	247.61	0	0	0	0	1	0	0	171.8200	64.8100	-171.2800	-61.6400	0.0000	0.0000	0.0000	0.0000;
	28453	27450	0.004313	0.017481	0.00369	247.15	0	0	0	0	1	0	0	145.0300	-8.6200	-144.1800	11.6900	0.0000	0.0000	0.0000	0.0000;
	28235	27451	0.001399	0.008142	0.00281	244.82	0	0	0	0	1	0	0	101.7300	-25.1300	-101.5800	25.6800	0.0000	0.0000	0.0000	0.0000;
	27451	28378	0.002934	0.012798	0.00269	159.46	0	0	0	0	1	0	0	25.4600	2.6100	-25.4400	-2.8200	0.0000	0.0000	0.0000	0.0000;
	27451	28453	0.002	0.01159	0.00537	268.26	0	0	0	0	1	0	0	-148.5800	19.5200	149.0000	-17.6500	0.0000	0.0000	0.0000	0.0000;
	27451	28453	0.002	0.01159	0.00537	268.26	0	0	0	0	1	0	0	-148.5800	19.5200	149.0000	-17.6500	0.0000	0.0000	0.0000	0.0000;
	27451	28453	0.002	0.01159	0.00537	268.26	0	0	0	0	1	0	0	-148.5800	19.5200	149.0000	-17.6500	0.0000	0.0000	0.0000	0.0000;
	27457	27454	0.001575	0.008508	0.00523	208.36	0	0	0	0	1	0	0	-85.9700	-9.0500	86.0800	9.1200	0.0000	0.0000	0.0000	0.0000;
	28270	27454	0.001801	0.010607	0.00655	241.65	0	0	0	0	1	0	0	144.1700	12.8200	-143.8100	-11.3800	0.0000	0.0000	0.0000	0.0000;
	27455	27456	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-74.5000	-10.1600	74.5200	10.2200	0.0000	0.0000	0.0000	0.0000;
	27456	28270	0.00227	0.013289	0.00585	276.43	0	0	0	0	1	0	0	158.2100	10.9600	-157.6800	-8.4200	0.0000	0.0000	0.0000	0.0000;
	27456	28270	0.00227	0.013289	0.00585	276.43	0	0	0	0	1	0	0	158.2100	10.9600	-157.6800	-8.4200	0.0000	0.0000	0.0000	0.0000;
	27456	28270	0.00227	0.013289	0.00585	276.43	0	0	0	0	1	0	0	158.2100	10.9600	-157.6800	-8.4200	0.0000	0.0000	0.0000	0.0000;
	27456	28453	0.001128	0.007613	0.00679	285.02	0	0	0	0	1	0	0	-183.0500	-14.3700	183.4100	16.0700	0.0000	0.0000	0.0000	0.0000;
	27456	28453	0.001128	0.007613	0.00679	285.02	0	0	0	0	1	0	0	-183.0500	-14.3700	183.4100	16.0700	0.0000	0.0000	0.0000	0.0000;
	27456	28453	0.001128	0.007613	0.00679	285.02	0	0	0	0	1	0	0	-183.0500	-14.3700	183.4100	16.0700	0.0000	0.0000	0.0000	0.0000;
	27458	27457	0.002497	0.015984	0.00579	189.6	0	0	0	0	1	0	0	-40.9000	-7.2700	40.9400	6.9400	0.0000	0.0000	0.0000	0.0000;
	27461	27462	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-62.1900	-14.6100	62.2000	14.6500	0.0000	0.0000	0.0000	0.0000;
	27463	27576	0.018402	0.108522	0.03663	182.06	0	0	0	0	1	0	0	6.1200	-12.3900	-6.1000	8.6700	0.0000	0.0000	0.0000	0.0000;
	27464	27467	0.001805	0.009135	0.0168	198.43	0	0	0	0	1	0	0	16.0700	-28.4700	-16.0500	26.7900	0.0000	0.0000	0.0000	0.0000;
	27465	27466	0.000204	0.001064	0	0	0	0	0	0	1	0	0	41.3800	17.8300	-41.3800	-17.8100	0.0000	0.0000	0.0000	0.0000;
	27465	27470	0.002059	0.011461	0.01025	177.31	0	0	0	0	1	0	0	-3.1800	-3.6400	3.1800	2.5600	0.0000	0.0000	0.0000	0.0000;
	27465	28361	0.004789	0.03197	0.01781	214.07	0	0	0	0	1	0	0	-38.2000	-14.1900	38.2800	12.7900	0.0000	0.0000	0.0000	0.0000;
	27468	27467	0.00279	0.016341	0.00576	178.67	0	0	0	0	1	0	0	0.5400	34.0700	-0.5100	-34.5000	0.0000	0.0000	0.0000	0.0000;
	27477	27469	0.002803	0.015806	0.00558	223.2	0	0	0	0	1	0	0	51.1600	-7.7400	-51.0800	7.5600	0.0000	0.0000	0.0000	0.0000;
	27470	27479	0.005787	0.034635	0.01142	205.8	0	0	0	0	1	0	0	-28.7300	-9.1100	28.7800	8.1900	0.0000	0.0000	0.0000	0.0000;
	27472	27471	0.004696	0.030604	0.02088	197.37	0	0	0	0	1	0	0	-20.4700	-8.2700	20.4900	6.1300	0.0000	0.0000	0.0000	0.0000;
	27472	27792	0.00553	0.032978	0.03061	183.94	0	0	0	0	1	0	0	10.4300	7.2400	-10.4200	-10.4900	0.0000	0.0000	0.0000	0.0000;
	27474	27473	0.00293	0.01832	0.01276	216.54	0	0	0	0	1	0	0	50.4600	-3.3800	-50.3900	2.4800	0.0000	0.0000	0.0000	0.0000;
	27474	27806	0.016163	0.096869	0.1371	221.1	0	0	0	0	1	0	0	-66.3000	-1.3000	66.9800	-9.1000	0.0000	0.0000	0.0000	0.0000;
	27475	27476	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-45.8500	-35.7800	45.8500	35.8200	0.0000	0.0000	0.0000	0.0000;
	27477	27476	0.003274	0.015839	0.00689	237.44	0	0	0	0	1	0	0	-76.5700	-8.6900	76.7600	8.8700	0.0000	0.0000	0.0000	0.0000;
	27476	27478	0.004978	0.031471	0.0225	214.55	0	0	0	0	1	0	0	-36.8500	-16.7300	36.9200	14.8300	0.0000	0.0000	0.0000	0.0000;
	27481	27476	0.003778	0.018427	0.00811	242.44	0	0	0	0	1	0	0	86.0500	28.5300	-85.7600	-27.9600	0.0000	0.0000	0.0000	0.0000;
	28160	27478	0.002406	0.016624	0.0072	234.3	0	0	0	0	1	0	0	75.7800	27.0600	-75.6400	-26.8300	0.0000	0.0000	0.0000	0.0000;
	27479	27480	0.000269	0.001033	0	0	0	0	0	0	1	0	0	27.4700	11.6300	-27.4700	-11.6200	0.0000	0.0000	0.0000	0.0000;
	27479	27481	0.003889	0.023923	0.00604	179.59	0	0	0	0	1	0	0	5.7700	1.5600	-5.7700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	28361	27479	0.000628	0.003156	0.00112	223.41	0	0	0	0	1	0	0	62.0400	21.3900	-62.0200	-21.3800	0.0000	0.0000	0.0000	0.0000;
	27481	28109	0.005566	0.040236	0.01931	197.79	0	0	0	0	1	0	0	-10.8700	5.0600	10.8800	-7.0600	0.0000	0.0000	0.0000	0.0000;
	28160	27481	0.001409	0.008216	0.00342	244.59	0	0	0	0	1	0	0	103.9300	39.1200	-103.7700	-38.5500	0.0000	0.0000	0.0000	0.0000;
	27482	27483	0.000235	0.0012	0	0	0	0	0	0	1	0	0	24.3000	7.3000	-24.3000	-7.2900	0.0000	0.0000	0.0000	0.0000;
	27482	27501	0.008134	0.037399	0.02183	206.21	0	0	0	0	1	0	0	-29.2800	29.6900	29.4200	-31.3800	0.0000	0.0000	0.0000	0.0000;
	27482	27509	0.002873	0.01778	0.01524	175.79	0	0	0	0	1	0	0	4.9800	36.1000	-4.9500	-37.5000	0.0000	0.0000	0.0000	0.0000;
	27486	27484	0.002253	0.016807	0.00509	207.26	0	0	0	0	1	0	0	35.0600	17.6700	-35.0300	-17.9700	0.0000	0.0000	0.0000	0.0000;
	27488	27484	0.00232	0.014415	0.00235	197.62	0	0	0	0	1	0	0	16.9400	-12.4600	-16.9300	12.2700	0.0000	0.0000	0.0000	0.0000;
	27485	27512	0.002532	0.013388	0.09649	223.79	0	0	0	0	1	0	0	60.3500	-37.9900	-60.2400	28.3500	0.0000	0.0000	0.0000	0.0000;
	27529	27485	0.00555	0.029209	0.00725	242.59	0	0	0	0	1	0	0	117.8000	-6.5800	-117.0800	9.6200	0.0000	0.0000	0.0000	0.0000;
	27486	27487	0.000241	0.001081	0	0	0	0	0	0	1	0	0	23.9800	5.2200	-23.9700	-5.2100	0.0000	0.0000	0.0000	0.0000;
	27511	27488	0.001665	0.009739	0.00788	178.33	0	0	0	0	1	0	0	5.0100	-25.7200	-5.0000	24.9400	0.0000	0.0000	0.0000	0.0000;
	27488	27541	0.004102	0.024407	0.02147	216.08	0	0	0	0	1	0	0	-49.3000	-13.7300	49.4000	12.0200	0.0000	0.0000	0.0000	0.0000;
	27491	27489	0.002824	0.010755	0.0058	184.4	0	0	0	0	1	0	0	-12.3200	-19.8100	12.3300	19.2400	0.0000	0.0000	0.0000	0.0000;
	27496	27489	0.002924	0.015598	0.00855	211.82	0	0	0	0	1	0	0	-42.0900	17.5100	42.1500	-18.1200	0.0000	0.0000	0.0000	0.0000;
	27489	27506	0.003294	0.018347	0.09362	229.91	0	0	0	0	1	0	0	-77.9500	-3.6600	78.1400	-5.3800	0.0000	0.0000	0.0000	0.0000;
	27490	27491	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-14.8500	-3.1300	14.8500	3.1300	0.0000	0.0000	0.0000	0.0000;
	27504	27491	0.002023	0.014261	0.0156	222.91	0	0	0	0	1	0	0	-59.7400	-7.9500	59.8100	6.7800	0.0000	0.0000	0.0000	0.0000;
	27493	27492	0.001162	0.006448	0.00519	169.06	0	0	0	0	1	0	0	2.2700	45.2700	-2.2500	-45.7100	0.0000	0.0000	0.0000	0.0000;
	27492	27504	0.003223	0.01706	0.00518	200.47	0	0	0	0	1	0	0	-22.5700	38.4300	22.6300	-38.6700	0.0000	0.0000	0.0000	0.0000;
	27493	27494	0.000236	0.001172	0	0	0	0	0	0	1	0	0	26.5100	12.1500	-26.5100	-12.1400	0.0000	0.0000	0.0000	0.0000;
	27496	27493	0.005526	0.023167	0.00523	204.94	0	0	0	0	1	0	0	28.8400	-18.0500	-28.7800	17.7400	0.0000	0.0000	0.0000	0.0000;
	27495	27496	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-13.2500	-0.5400	13.2500	0.5500	0.0000	0.0000	0.0000	0.0000;
	27497	27498	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-35.9900	-7.3100	35.9900	7.3300	0.0000	0.0000	0.0000	0.0000;
	27498	27501	0.004117	0.023524	0.0271	239.6	0	0	0	0	1	0	0	108.7100	-26.3300	-108.2200	26.2500	0.0000	0.0000	0.0000	0.0000;
	27502	27498	0.001878	0.011396	0.0028	241.5	0	0	0	0	1	0	0	-110.3900	15.3200	110.6100	-14.2700	0.0000	0.0000	0.0000	0.0000;
	27524	27498	0.002088	0.013843	0.00892	258.68	0	0	0	0	1	0	0	127.9800	-15.3900	-127.6500	16.6400	0.0000	0.0000	0.0000	0.0000;
	27524	27498	0.002088	0.013843	0.00892	258.68	0	0	0	0	1	0	0	127.9800	-15.3900	-127.6500	16.6400	0.0000	0.0000	0.0000	0.0000;
	27499	27502	0.001038	0.006827	0.00388	234.44	0	0	0	0	1	0	0	-86.6700	9.0200	86.7500	-8.9300	0.0000	0.0000	0.0000	0.0000;
	27504	27499	0.004051	0.017917	0.00527	188.65	0	0	0	0	1	0	0	-10.7700	40.0800	10.8400	-40.3400	0.0000	0.0000	0.0000	0.0000;
	27502	27500	0.001929	0.012131	0.00325	199.28	0	0	0	0	1	0	0	-23.4100	-14.6400	23.4300	14.3900	0.0000	0.0000	0.0000	0.0000;
	27532	27500	0.001892	0.013464	0.00734	224.83	0	0	0	0	1	0	0	65.7200	22.6100	-65.6300	-22.7800	0.0000	0.0000	0.0000	0.0000;
	27501	27510	0.00353	0.022284	0.01299	219.11	0	0	0	0	1	0	0	55.6600	-0.5200	-55.5600	-0.2000	0.0000	0.0000	0.0000	0.0000;
	27503	27529	0.004435	0.030137	0.00731	236.41	0	0	0	0	1	0	0	-92.4800	23.9700	92.8600	-22.1800	0.0000	0.0000	0.0000	0.0000;
	27541	27503	0.004163	0.019277	0.00723	226.34	0	0	0	0	1	0	0	-64.0500	30.5300	64.2400	-30.4000	0.0000	0.0000	0.0000	0.0000;
	27504	27505	0.000248	0.001087	0	0	0	0	0	0	1	0	0	47.8800	6.5500	-47.8700	-6.5200	0.0000	0.0000	0.0000	0.0000;
	27506	27534	0.00424	0.022522	0.0063	236.61	0	0	0	0	1	0	0	-97.8100	1.4100	98.1900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	27507	27508	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-28.5700	-13.1000	28.5800	13.1100	0.0000	0.0000	0.0000	0.0000;
	27508	27509	0.007917	0.047502	0.01982	195.44	0	0	0	0	1	0	0	17.6600	-16.8500	-17.6200	15.0200	0.0000	0.0000	0.0000	0.0000;
	27510	27509	0.003707	0.024985	0.01614	158.49	0	0	0	0	1	0	0	0.4800	-18.0100	-0.4700	16.3700	0.0000	0.0000	0.0000	0.0000;
	27536	27511	0.002192	0.016376	0.02524	199.21	0	0	0	0	1	0	0	19.8200	-25.1400	-19.8000	22.6200	0.0000	0.0000	0.0000	0.0000;
	27513	27522	0.003633	0.018995	0.00272	237.51	0	0	0	0	1	0	0	-94.5000	-5.4500	94.8100	6.7800	0.0000	0.0000	0.0000	0.0000;
	27514	27515	0.000236	0.001182	0	0	0	0	0	0	1	0	0	63.9100	8.5100	-63.9000	-8.4600	0.0000	0.0000	0.0000	0.0000;
	27514	27521	0.001436	0.009383	0.00589	219.99	0	0	0	0	1	0	0	-54.6400	15.7700	54.6900	-16.1000	0.0000	0.0000	0.0000	0.0000;
	27514	27539	0.005937	0.027703	0.03276	224.07	0	0	0	0	1	0	0	62.5500	-15.2000	-62.3200	12.8400	0.0000	0.0000	0.0000	0.0000;
	27516	27519	0.000383	0.023931	0	599.12	0	0	1	0	1	0	0	324.5900	15.3400	-324.2100	8.1500	0.0000	0.0000	0.0000	0.0000;
	27516	27520	0.000253	0.001011	0	0	0	0	0	0	1	0	0	59.2800	7.4700	-59.2700	-7.4300	0.0000	0.0000	0.0000	0.0000;
	27516	27533	0.000687	0.008228	0.17508	1082.54	0	0	0	0	1	0	0	100.6000	-14.0200	-100.5300	-4.0300	0.0000	0.0000	0.0000	0.0000;
	28206	27516	0.000492	0.005483	0.08322	1288.8	0	0	0	0	1	0	0	485.5600	-68.4100	-484.4600	71.7300	0.0000	0.0000	0.0000	0.0000;
	27517	27519	-0.000181	-0.011296	0	474.12	0	0	1	0	1	0	0	-324.3900	-2.9400	324.2100	-8.1500	0.0000	0.0000	0.0000	0.0000;
	27517	27531	0.003637	0.016128	0.02003	267.56	0	0	0	0	1	0	0	162.1900	1.4700	-161.3000	0.3500	0.0000	0.0000	0.0000	0.0000;
	27517	27531	0.003637	0.016128	0.02003	267.56	0	0	0	0	1	0	0	162.1900	1.4700	-161.3000	0.3500	0.0000	0.0000	0.0000	0.0000;
	27518	27519	0.001283	0.080075	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27526	27521	0.00347	0.019396	0.00658	236.75	0	0	0	0	1	0	0	94.6300	3.0400	-94.3300	-2.0900	0.0000	0.0000	0.0000	0.0000;
	27522	27523	0.000261	0.001146	0	0	0	0	0	0	1	0	0	47.2500	5.4800	-47.2400	-5.4500	0.0000	0.0000	0.0000	0.0000;
	27522	28199	0.003749	0.022453	0.0385	245.58	0	0	0	0	1	0	0	-142.0500	-12.2600	142.7700	12.4600	0.0000	0.0000	0.0000	0.0000;
	27524	27525	0.000208	0.001004	0	0	0	0	0	0	1	0	0	40.9800	21.0400	-40.9800	-21.0200	0.0000	0.0000	0.0000	0.0000;
	27524	27531	0.002581	0.011403	0.00397	265.05	0	0	0	0	1	0	0	-148.4700	4.8700	149.0100	-2.9000	0.0000	0.0000	0.0000	0.0000;
	27524	27531	0.002581	0.011403	0.00397	265.05	0	0	0	0	1	0	0	-148.4700	4.8700	149.0100	-2.9000	0.0000	0.0000	0.0000	0.0000;
	27526	27527	0.000255	0.001193	0	0	0	0	0	0	1	0	0	39.1800	9.4500	-39.1800	-9.4400	0.0000	0.0000	0.0000	0.0000;
	27528	27529	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-21.1900	-0.8600	21.1900	0.8600	0.0000	0.0000	0.0000	0.0000;
	27529	27543	0.00548	0.026491	0.045	256.79	0	0	0	0	1	0	0	-115.9300	13.9500	116.6300	-15.3500	0.0000	0.0000	0.0000	0.0000;
	27529	27543	0.00548	0.026491	0.045	256.79	0	0	0	0	1	0	0	-115.9300	13.9500	116.6300	-15.3500	0.0000	0.0000	0.0000	0.0000;
	27532	27534	0.004067	0.020393	0.01685	243.55	0	0	0	0	1	0	0	-126.0600	-28.4200	126.7000	29.8000	0.0000	0.0000	0.0000	0.0000;
	27534	27533	0.000415	0.02701	0	460.02	0	0	1.01875	0	1	0	0	-264.2800	-38.4600	264.5700	56.8600	0.0000	0.0000	0.0000	0.0000;
	27533	27535	0.000262	0.00101	0	0	0	0	0	0	1	0	0	24.5800	13.5400	-24.5800	-13.5300	0.0000	0.0000	0.0000	0.0000;
	27533	28539	0.003447	0.037174	1.24808	1140.24	0	0	0	0	1	0	0	-188.6100	-66.3700	189.7500	-56.5700	0.0000	0.0000	0.0000	0.0000;
	27536	27537	0.002033	0.012057	0.00768	212.34	0	0	0	0	1	0	0	-40.7000	18.5200	40.7400	-19.1000	0.0000	0.0000	0.0000	0.0000;
	27537	27538	0.000201	0.001017	0	0	0	0	0	0	1	0	0	10.9900	5.3900	-10.9900	-5.3900	0.0000	0.0000	0.0000	0.0000;
	27539	27540	0.000292	0.00114	0	0	0	0	0	0	1	0	0	21.7300	4.6100	-21.7300	-4.6100	0.0000	0.0000	0.0000	0.0000;
	27542	27543	0.004481	0.023362	0.02838	236.52	0	0	0	0	1	0	0	-94.1500	-0.2100	94.5300	-0.8700	0.0000	0.0000	0.0000	0.0000;
	27543	28180	0.001349	0.009002	0.01272	268.16	0	0	0	0	1	0	0	-170.2300	15.2300	170.6000	-14.1400	0.0000	0.0000	0.0000	0.0000;
	27543	28180	0.001349	0.009002	0.01272	268.16	0	0	0	0	1	0	0	-170.2300	15.2300	170.6000	-14.1400	0.0000	0.0000	0.0000	0.0000;
	27548	27544	0.001697	0.009561	0.00763	206.97	0	0	0	0	1	0	0	32.0900	3.5800	-32.0700	-4.3000	0.0000	0.0000	0.0000	0.0000;
	27544	27555	0.004302	0.025886	0.00729	195.18	0	0	0	0	1	0	0	-19.0400	-4.8200	19.0500	4.1400	0.0000	0.0000	0.0000	0.0000;
	27545	27546	0.000247	0.001108	0	0	0	0	0	0	1	0	0	28.6200	4.7900	-28.6200	-4.7800	0.0000	0.0000	0.0000	0.0000;
	27579	27545	0.006758	0.036233	0.01132	205.08	0	0	0	0	1	0	0	28.6900	-16.7200	-28.6200	15.8700	0.0000	0.0000	0.0000	0.0000;
	27547	27548	0.001623	0.006387	0.00561	193.61	0	0	0	0	1	0	0	-16.3700	-21.8600	16.3800	21.3100	0.0000	0.0000	0.0000	0.0000;
	27547	27557	0.001137	0.006833	0.00381	193.03	0	0	0	0	1	0	0	15.4400	3.9700	-15.4400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	27578	27547	0.000681	0.004076	0.01455	206.81	0	0	0	0	1	0	0	30.6000	-12.6100	-30.6000	11.1000	0.0000	0.0000	0.0000	0.0000;
	27548	27549	0.0003	0.001184	0	0	0	0	0	0	1	0	0	21.2800	7.9700	-21.2800	-7.9700	0.0000	0.0000	0.0000	0.0000;
	27552	27548	0.003879	0.011794	0.00474	248.23	0	0	0	0	1	0	0	161.7100	24.5300	-160.7500	-22.1300	0.0000	0.0000	0.0000	0.0000;
	27579	27548	0.00109	0.006474	0.01246	235.58	0	0	0	0	1	0	0	-90.9200	9.9100	91.0100	-10.7300	0.0000	0.0000	0.0000	0.0000;
	27550	27584	0.000633	0.004544	0.00557	177.09	0	0	0	0	1	0	0	-6.2300	-7.9500	6.2300	7.3600	0.0000	0.0000	0.0000	0.0000;
	28186	27550	0.000962	0.005125	0.01054	209.06	0	0	0	0	1	0	0	34.1600	-1.2700	-34.1500	0.2000	0.0000	0.0000	0.0000	0.0000;
	27552	27551	0.000381	0.025344	0	477.34	0	0	1.03125	0	1	0	0	-167.2400	-39.5100	167.3500	46.8400	0.0000	0.0000	0.0000	0.0000;
	27552	27551	0.000381	0.025344	0	477.34	0	0	1.03125	0	1	0	0	-167.2400	-39.5100	167.3500	46.8400	0.0000	0.0000	0.0000	0.0000;
	27551	27553	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-334.7100	-93.6800	335.0200	94.8400	0.0000	0.0000	0.0000	0.0000;
	27552	27555	0.010208	0.040683	0.01079	212.47	0	0	0	0	1	0	0	42.5800	8.6400	-42.4000	-9.1000	0.0000	0.0000	0.0000	0.0000;
	27552	27559	0.003077	0.016967	0.01611	232.09	0	0	0	0	1	0	0	80.4800	27.8400	-80.2700	-28.4400	0.0000	0.0000	0.0000	0.0000;
	27553	27566	0.00068	0.008126	0.17497	988.38	0	0	0	0	1	0	0	10.6900	3.8100	-10.6800	-22.1200	0.0000	0.0000	0.0000	0.0000;
	27553	28532	0.000965	0.011762	0.15337	1215.26	0	0	0	0	1	0	0	-345.7100	-98.6500	346.8800	96.6700	0.0000	0.0000	0.0000	0.0000;
	27568	27554	0.002172	0.013932	0.00379	198.32	0	0	0	0	1	0	0	21.1000	7.4300	-21.0900	-7.7700	0.0000	0.0000	0.0000	0.0000;
	27554	27572	0.004951	0.024196	0.01231	182.66	0	0	0	0	1	0	0	-7.6900	-0.3800	7.6900	-0.9200	0.0000	0.0000	0.0000	0.0000;
	27555	27556	0.000273	0.001125	0	0	0	0	0	0	1	0	0	23.3400	4.9600	-23.3400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	27557	27584	0.001054	0.008149	0.0081	193.04	0	0	0	0	1	0	0	-15.4200	-4.1600	15.4200	3.3100	0.0000	0.0000	0.0000	0.0000;
	27558	27559	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-31.3000	-11.8500	31.3000	11.8600	0.0000	0.0000	0.0000	0.0000;
	27559	27584	0.002485	0.012728	0.01304	215.13	0	0	0	0	1	0	0	48.9700	16.5800	-48.9100	-17.6500	0.0000	0.0000	0.0000	0.0000;
	27560	27561	0.000215	0.001166	0	0	0	0	0	0	1	0	0	60.3700	15.2100	-60.3600	-15.1700	0.0000	0.0000	0.0000	0.0000;
	27560	27582	0.003814	0.02111	0.01381	229.68	0	0	0	0	1	0	0	-74.7500	-14.8800	74.9600	14.6100	0.0000	0.0000	0.0000	0.0000;
	27560	28084	0.003371	0.015997	0.00715	191.84	0	0	0	0	1	0	0	14.3800	-0.3300	-14.3800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	27562	27563	0.000222	0.00113	0	0	0	0	0	0	1	0	0	53.4200	27.9100	-53.4100	-27.8700	0.0000	0.0000	0.0000	0.0000;
	27562	27565	0.002819	0.022218	0.01061	242.08	0	0	0	0	1	0	0	-114.9200	-53.8000	115.3500	56.0400	0.0000	0.0000	0.0000	0.0000;
	27581	27562	0.002934	0.018302	0.00348	190	0	0	0	0	1	0	0	13.9400	-3.9800	-13.9300	3.6500	0.0000	0.0000	0.0000	0.0000;
	27562	28085	0.003683	0.021883	0.00532	230.13	0	0	0	0	1	0	0	75.4400	22.2400	-75.2200	-21.5100	0.0000	0.0000	0.0000	0.0000;
	27565	27564	0.000532	0.029885	0	514.97	0	0	1.0375	0	1	0	0	-150.2000	-47.5000	150.3300	54.8600	0.0000	0.0000	0.0000	0.0000;
	27565	27564	0.000532	0.029885	0	514.97	0	0	1.0375	0	1	0	0	-150.2000	-47.5000	150.3300	54.8600	0.0000	0.0000	0.0000	0.0000;
	27565	27564	0.000532	0.029885	0	514.97	0	0	1.0375	0	1	0	0	-150.2000	-47.5000	150.3300	54.8600	0.0000	0.0000	0.0000	0.0000;
	27564	27566	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-450.9900	-164.5700	451.5800	166.8900	0.0000	0.0000	0.0000	0.0000;
	28082	27565	0.001861	0.01418	0.00483	260.44	0	0	0	0	1	0	0	-137.7400	-30.2800	138.0900	32.3900	0.0000	0.0000	0.0000	0.0000;
	28082	27565	0.001861	0.01418	0.00483	260.44	0	0	0	0	1	0	0	-137.7400	-30.2800	138.0900	32.3900	0.0000	0.0000	0.0000	0.0000;
	27566	28154	0.000787	0.009698	0.12617	1279.62	0	0	0	0	1	0	0	-440.8900	-144.7700	442.5000	151.1300	0.0000	0.0000	0.0000	0.0000;
	27567	27568	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-43.6800	-14.9100	43.6800	14.9300	0.0000	0.0000	0.0000	0.0000;
	27569	27568	0.002502	0.016617	0.00403	231.7	0	0	0	0	1	0	0	-79.9700	-1.2000	80.1200	1.7700	0.0000	0.0000	0.0000	0.0000;
	27568	28148	0.00684	0.034873	0.01068	245.61	0	0	0	0	1	0	0	-144.9000	-24.1200	146.2800	29.9900	0.0000	0.0000	0.0000	0.0000;
	27578	27569	0.001114	0.006963	0.00766	214.73	0	0	0	0	1	0	0	-47.8100	9.9600	47.8400	-10.6100	0.0000	0.0000	0.0000	0.0000;
	27570	27571	0.000277	0.001046	0	0	0	0	0	0	1	0	0	23.9800	8.1000	-23.9800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	27570	27574	0.004415	0.02224	0.01784	243.07	0	0	0	0	1	0	0	-121.5300	-2.0000	122.1600	3.2600	0.0000	0.0000	0.0000	0.0000;
	27570	28086	0.005272	0.031317	0.01716	220.03	0	0	0	0	1	0	0	55.1600	-7.5800	-55.0100	6.7100	0.0000	0.0000	0.0000	0.0000;
	28087	27570	0.001729	0.010211	0.00476	213.32	0	0	0	0	1	0	0	-42.3700	-1.8000	42.4000	1.4800	0.0000	0.0000	0.0000	0.0000;
	27572	27573	0.00026	0.001199	0	0	0	0	0	0	1	0	0	24.8400	12.7000	-24.8400	-12.6900	0.0000	0.0000	0.0000	0.0000;
	27572	27580	0.003074	0.016825	0.0089	208.04	0	0	0	0	1	0	0	-32.5400	-11.7800	32.5700	11.0100	0.0000	0.0000	0.0000	0.0000;
	27575	27574	0.006942	0.027782	0.02792	234.38	0	0	0	0	1	0	0	86.0900	4.3300	-85.6100	-5.3700	0.0000	0.0000	0.0000	0.0000;
	27574	28078	0.002899	0.015937	0.00493	222.5	0	0	0	0	1	0	0	-59.1400	-3.5200	59.2300	3.5200	0.0000	0.0000	0.0000	0.0000;
	27576	27575	0.007724	0.043073	0.02437	168.32	0	0	0	0	1	0	0	0.6600	-9.0000	-0.6500	6.4200	0.0000	0.0000	0.0000	0.0000;
	27577	27983	0.003542	0.020197	0.01164	198.4	0	0	0	0	1	0	0	21.2800	7.1100	-21.2700	-8.2600	0.0000	0.0000	0.0000	0.0000;
	27577	28527	0.006675	0.040594	0.02689	224.55	0	0	0	0	1	0	0	-63.6200	-18.8300	63.8900	17.5600	0.0000	0.0000	0.0000	0.0000;
	28186	27578	0.000925	0.005208	0.00767	183.37	0	0	0	0	1	0	0	8.1400	1.7000	-8.1400	-2.5100	0.0000	0.0000	0.0000	0.0000;
	27580	28078	0.00312	0.015222	0.0165	234.93	0	0	0	0	1	0	0	88.9000	12.7500	-88.6700	-13.3700	0.0000	0.0000	0.0000	0.0000;
	27580	28148	0.006038	0.033467	0.01131	245.25	0	0	0	0	1	0	0	-138.0200	-25.3700	139.1200	30.2700	0.0000	0.0000	0.0000	0.0000;
	27581	28074	0.003241	0.016653	0.00506	219.68	0	0	0	0	1	0	0	-56.1400	-8.7400	56.2400	8.7200	0.0000	0.0000	0.0000	0.0000;
	28074	27582	0.001709	0.009698	0.00448	243.19	0	0	0	0	1	0	0	123.8200	27.8800	-123.5600	-26.8800	0.0000	0.0000	0.0000	0.0000;
	27583	27584	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-27.2500	-6.9600	27.2600	6.9700	0.0000	0.0000	0.0000	0.0000;
	27598	27585	0.002641	0.013858	0.00527	217.42	0	0	0	0	1	0	0	-47.8700	-2.0400	47.9300	1.7600	0.0000	0.0000	0.0000	0.0000;
	27884	27585	0.002533	0.016141	0.01835	237.29	0	0	0	0	1	0	0	85.7000	13.8800	-85.5200	-14.7500	0.0000	0.0000	0.0000	0.0000;
	27586	27587	0.003666	0.017909	0.03364	196.02	0	0	0	0	1	0	0	16.4300	-6.9300	-16.4200	3.3800	0.0000	0.0000	0.0000	0.0000;
	27602	27586	0.003456	0.023581	0.00757	208.3	0	0	0	0	1	0	0	29.3000	-5.5600	-29.2700	4.9400	0.0000	0.0000	0.0000	0.0000;
	27602	27587	0.002027	0.010117	0.01099	243.34	0	0	0	0	1	0	0	96.1600	-24.7700	-95.9700	24.5200	0.0000	0.0000	0.0000	0.0000;
	27587	27607	0.004741	0.01682	0.00612	204.17	0	0	0	0	1	0	0	21.1900	-22.6100	-21.1400	22.1000	0.0000	0.0000	0.0000	0.0000;
	27610	27587	0.003097	0.017547	0.01124	227.43	0	0	0	0	1	0	0	-67.9700	10.4200	68.1100	-10.8500	0.0000	0.0000	0.0000	0.0000;
	27601	27588	0.00283	0.01525	0.01046	238.64	0	0	0	0	1	0	0	-78.8700	-5.7800	79.0400	5.5500	0.0000	0.0000	0.0000	0.0000;
	27588	27603	0.003264	0.015783	0.00696	269.07	0	0	0	0	1	0	0	189.0600	-19.3300	-187.9600	23.8800	0.0000	0.0000	0.0000	0.0000;
	27588	28278	0.004748	0.026268	0.02167	278.35	0	0	0	0	1	0	0	-142.5100	5.3800	143.4000	-2.7500	0.0000	0.0000	0.0000	0.0000;
	27588	28278	0.004748	0.026268	0.02167	278.35	0	0	0	0	1	0	0	-142.5100	5.3800	143.4000	-2.7500	0.0000	0.0000	0.0000	0.0000;
	27589	27604	0.003983	0.020296	0.00474	217.94	0	0	0	0	1	0	0	-55.3800	5.4200	55.5000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	27589	27605	0.004287	0.024977	0.02149	200.69	0	0	0	0	1	0	0	30.8200	-9.5200	-30.7800	7.4600	0.0000	0.0000	0.0000	0.0000;
	27590	28112	0.004619	0.02125	0.00594	210.14	0	0	0	0	1	0	0	31.6700	18.1000	-31.6200	-18.4800	0.0000	0.0000	0.0000	0.0000;
	28343	27590	0.000347	0.001561	0.00066	221.02	0	0	0	0	1	0	0	60.2900	26.2200	-60.2700	-26.2300	0.0000	0.0000	0.0000	0.0000;
	27591	27592	0.00025	0.001134	0	0	0	0	0	0	1	0	0	33.6800	12.5900	-33.6800	-12.5700	0.0000	0.0000	0.0000	0.0000;
	27604	27591	0.004288	0.027368	0.0069	233.23	0	0	0	0	1	0	0	-84.0000	1.2000	84.2800	-0.1500	0.0000	0.0000	0.0000	0.0000;
	27591	28343	0.00216	0.012274	0.01107	248.1	0	0	0	0	1	0	0	-117.9700	-12.4400	118.2500	12.8400	0.0000	0.0000	0.0000	0.0000;
	27593	27594	0.000261	0.00104	0	0	0	0	0	0	1	0	0	47.4700	18.9500	-47.4600	-18.9200	0.0000	0.0000	0.0000	0.0000;
	27593	27595	0.001731	0.011191	0.00434	223.41	0	0	0	0	1	0	0	-61.6000	4.5900	61.6600	-4.6600	0.0000	0.0000	0.0000	0.0000;
	27596	27593	0.002102	0.009135	0.00603	191.21	0	0	0	0	1	0	0	-14.1200	22.9500	14.1300	-23.5300	0.0000	0.0000	0.0000	0.0000;
	27899	27595	0.000399	0.00211	0.01685	238.63	0	0	0	0	1	0	0	87.0800	-3.9200	-87.0500	2.2500	0.0000	0.0000	0.0000	0.0000;
	27596	27598	0.002759	0.018133	0.00689	186.48	0	0	0	0	1	0	0	-11.2700	3.9500	11.2800	-4.6700	0.0000	0.0000	0.0000	0.0000;
	27597	27598	0.0002	0.001185	0	0	0	0	0	0	1	0	0	-36.5900	-6.6900	36.5900	6.7100	0.0000	0.0000	0.0000	0.0000;
	27599	27600	0.000241	0.00111	0	0	0	0	0	0	1	0	0	35.7100	8.3100	-35.7100	-8.2900	0.0000	0.0000	0.0000	0.0000;
	27599	27882	0.003546	0.024187	0.00487	256.74	0	0	0	0	1	0	0	-129.4400	-3.2000	130.0000	6.4800	0.0000	0.0000	0.0000	0.0000;
	27902	27599	0.003725	0.017099	0.01053	242.5	0	0	0	0	1	0	0	-93.4200	5.4100	93.7300	-5.1100	0.0000	0.0000	0.0000	0.0000;
	27601	28132	0.00206	0.013017	0.00883	228	0	0	0	0	1	0	0	61.0700	3.8900	-61.0000	-4.3800	0.0000	0.0000	0.0000	0.0000;
	27602	27603	0.003253	0.018364	0.04077	258.34	0	0	0	0	1	0	0	-143.2600	24.8400	143.9000	-25.5500	0.0000	0.0000	0.0000	0.0000;
	27605	27606	0.000276	0.001032	0	0	0	0	0	0	1	0	0	25.9600	5.0100	-25.9600	-5.0000	0.0000	0.0000	0.0000	0.0000;
	27607	27605	0.002298	0.016106	0.00575	161.09	0	0	0	0	1	0	0	-4.8200	11.8700	4.8200	-12.4600	0.0000	0.0000	0.0000	0.0000;
	27608	27609	0.000283	0.001094	0	0	0	0	0	0	1	0	0	47.7300	13.8400	-47.7300	-13.8100	0.0000	0.0000	0.0000	0.0000;
	27608	27877	0.004192	0.030925	0.01832	238.14	0	0	0	0	1	0	0	87.5300	4.9900	-87.2300	-4.7300	0.0000	0.0000	0.0000	0.0000;
	27608	27884	0.003279	0.016201	0.01493	256.8	0	0	0	0	1	0	0	-135.2700	-18.8200	135.8300	20.0200	0.0000	0.0000	0.0000	0.0000;
	27610	27899	0.001696	0.011179	0.08741	203.4	0	0	0	0	1	0	0	29.1700	-32.9600	-29.1500	23.7500	0.0000	0.0000	0.0000	0.0000;
	27611	27625	0.001599	0.009783	0.0042	242.34	0	0	0	0	1	0	0	125.1300	-23.6900	-124.8800	24.8000	0.0000	0.0000	0.0000	0.0000;
	27611	27625	0.001599	0.009783	0.0042	242.34	0	0	0	0	1	0	0	125.1300	-23.6900	-124.8800	24.8000	0.0000	0.0000	0.0000	0.0000;
	27612	27613	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-82.9400	-6.9900	82.9600	7.0700	0.0000	0.0000	0.0000	0.0000;
	27613	27619	0.001427	0.008642	0.00321	203.85	0	0	0	0	1	0	0	43.4500	-7.0100	-43.4200	6.8400	0.0000	0.0000	0.0000	0.0000;
	27620	27613	0.001154	0.008761	0.00284	239.1	0	0	0	0	1	0	0	-107.4600	35.0800	107.6000	-34.2800	0.0000	0.0000	0.0000	0.0000;
	27620	27613	0.001154	0.008761	0.00284	239.1	0	0	0	0	1	0	0	-107.4600	35.0800	107.6000	-34.2800	0.0000	0.0000	0.0000	0.0000;
	27774	27613	0.001433	0.009134	0.00457	253.03	0	0	0	0	1	0	0	171.2300	-32.0200	-170.8100	34.2500	0.0000	0.0000	0.0000	0.0000;
	27774	27613	0.001433	0.009134	0.00457	253.03	0	0	0	0	1	0	0	171.2300	-32.0200	-170.8100	34.2500	0.0000	0.0000	0.0000	0.0000;
	27774	27614	0.001327	0.007634	0.003	251.31	0	0	0	0	1	0	0	-162.4700	9.9600	162.8100	-8.3000	0.0000	0.0000	0.0000	0.0000;
	27774	27614	0.001327	0.007634	0.003	251.31	0	0	0	0	1	0	0	-162.4700	9.9600	162.8100	-8.3000	0.0000	0.0000	0.0000	0.0000;
	27619	27615	0.002724	0.016797	0.00308	224.35	0	0	0	0	1	0	0	-103.2000	11.7200	103.4900	-10.2700	0.0000	0.0000	0.0000	0.0000;
	27622	27615	0.001493	0.008395	0.00732	219.59	0	0	0	0	1	0	0	72.3900	55.2100	-72.2700	-55.3000	0.0000	0.0000	0.0000	0.0000;
	27615	27625	0.001271	0.007313	0.00179	218.95	0	0	0	0	1	0	0	-90.9200	43.3000	91.0500	-42.7600	0.0000	0.0000	0.0000	0.0000;
	27616	27622	0.001691	0.012283	0.00783	236.2	0	0	0	0	1	0	0	192.5100	50.1200	-191.8800	-46.3500	0.0000	0.0000	0.0000	0.0000;
	27617	27618	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-34.5800	-6.3000	34.5800	6.3100	0.0000	0.0000	0.0000	0.0000;
	27618	27665	0.001715	0.010925	0.00368	235.26	0	0	0	0	1	0	0	165.8600	4.6500	-165.4100	-2.2000	0.0000	0.0000	0.0000	0.0000;
	27698	27618	0.00256	0.01377	0.00942	242.95	0	0	0	0	1	0	0	132.1100	1.5200	-131.6900	-0.2600	0.0000	0.0000	0.0000	0.0000;
	27698	27618	0.00256	0.01377	0.00942	242.95	0	0	0	0	1	0	0	132.1100	1.5200	-131.6900	-0.2600	0.0000	0.0000	0.0000	0.0000;
	27618	27735	0.001156	0.006919	0.04518	201	0	0	0	0	1	0	0	62.9400	-10.4400	-62.9000	5.9300	0.0000	0.0000	0.0000	0.0000;
	27619	27620	0.00131	0.007452	0.00362	216.03	0	0	0	0	1	0	0	73.4900	-37.2600	-73.4100	37.3800	0.0000	0.0000	0.0000	0.0000;
	27620	27623	0.002472	0.010519	0.00305	233.34	0	0	0	0	1	0	0	164.2600	14.7400	-163.6100	-12.2800	0.0000	0.0000	0.0000	0.0000;
	27653	27620	0.000826	0.004657	0.01822	204.33	0	0	0	0	1	0	0	-44.6800	122.0700	44.8200	-123.1900	0.0000	0.0000	0.0000	0.0000;
	27621	27672	0.002043	0.012071	0.00696	251.36	0	0	0	0	1	0	0	152.4300	-45.9000	-151.9400	48.0700	0.0000	0.0000	0.0000	0.0000;
	27621	27672	0.002043	0.012071	0.00696	251.36	0	0	0	0	1	0	0	152.4300	-45.9000	-151.9400	48.0700	0.0000	0.0000	0.0000	0.0000;
	27699	27621	0.002341	0.012764	0.00388	228.04	0	0	0	0	1	0	0	-99.3200	31.7900	99.5600	-30.8800	0.0000	0.0000	0.0000	0.0000;
	27723	27621	0.001269	0.00802	0.00335	259.65	0	0	0	0	1	0	0	148.6900	-37.7600	-148.4000	39.2000	0.0000	0.0000	0.0000	0.0000;
	27723	27621	0.001269	0.00802	0.00335	259.65	0	0	0	0	1	0	0	148.6900	-37.7600	-148.4000	39.2000	0.0000	0.0000	0.0000	0.0000;
	27723	27621	0.001269	0.00802	0.00335	259.65	0	0	0	0	1	0	0	148.6900	-37.7600	-148.4000	39.2000	0.0000	0.0000	0.0000	0.0000;
	27622	27624	0.0024	0.013858	0.00474	188.08	0	0	0	0	1	0	0	45.8000	-17.8300	-45.7500	17.6500	0.0000	0.0000	0.0000	0.0000;
	27623	27764	0.002066	0.009606	0.00563	205.13	0	0	0	0	1	0	0	52.8500	-21.6900	-52.7800	21.4200	0.0000	0.0000	0.0000	0.0000;
	27665	27624	0.003449	0.017491	0.00663	231.38	0	0	0	0	1	0	0	140.0400	-8.4500	-139.3900	11.0400	0.0000	0.0000	0.0000	0.0000;
	27624	27699	0.001444	0.008506	0.00842	220.31	0	0	0	0	1	0	0	-65.5400	-60.7200	65.6500	60.4900	0.0000	0.0000	0.0000	0.0000;
	27701	27624	0.003186	0.018585	0.00551	237.04	0	0	0	0	1	0	0	-97.8300	-6.9000	98.1300	8.0500	0.0000	0.0000	0.0000	0.0000;
	27701	27624	0.003186	0.018585	0.00551	237.04	0	0	0	0	1	0	0	-97.8300	-6.9000	98.1300	8.0500	0.0000	0.0000	0.0000	0.0000;
	27625	27774	0.001002	0.005008	0.00273	221.5	0	0	0	0	1	0	0	91.9300	-27.6500	-91.8400	27.8200	0.0000	0.0000	0.0000	0.0000;
	27626	27628	0.00192	0.009534	0.00217	204.09	0	0	0	0	1	0	0	-35.9100	15.1400	35.9400	-15.2200	0.0000	0.0000	0.0000	0.0000;
	27696	27626	0.001182	0.007005	0.00664	210.14	0	0	0	0	1	0	0	-70.6900	92.0000	70.8500	-91.7800	0.0000	0.0000	0.0000	0.0000;
	27764	27626	0.001167	0.007621	0.00277	215.91	0	0	0	0	1	0	0	90.7800	-60.0000	-90.6500	60.6000	0.0000	0.0000	0.0000	0.0000;
	27627	27684	0.001772	0.007968	0.05739	226.29	0	0	0	0	1	0	0	-120.4500	131.1400	121.0100	-134.5400	0.0000	0.0000	0.0000	0.0000;
	27627	27691	0.001371	0.007978	0.01319	218.74	0	0	0	0	1	0	0	72.3500	28.1700	-72.2600	-29.0600	0.0000	0.0000	0.0000	0.0000;
	27627	27725	0.002196	0.013962	0.00321	194.31	0	0	0	0	1	0	0	-12.0400	-172.7800	12.6700	176.4700	0.0000	0.0000	0.0000	0.0000;
	27628	27691	0.001617	0.009898	0.00725	220.77	0	0	0	0	1	0	0	-81.4300	5.1400	81.5300	-5.2500	0.0000	0.0000	0.0000	0.0000;
	27759	27629	0.001232	0.006531	0.01167	254.68	0	0	0	0	1	0	0	168.8200	-27.5100	-168.4800	28.0500	0.0000	0.0000	0.0000	0.0000;
	27759	27629	0.001232	0.006531	0.01167	254.68	0	0	0	0	1	0	0	168.8200	-27.5100	-168.4800	28.0500	0.0000	0.0000	0.0000	0.0000;
	27762	27629	0.002246	0.013716	0.00441	250.97	0	0	0	0	1	0	0	-152.0500	32.9100	152.5600	-30.2800	0.0000	0.0000	0.0000	0.0000;
	27762	27629	0.002246	0.013716	0.00441	250.97	0	0	0	0	1	0	0	-152.0500	32.9100	152.5600	-30.2800	0.0000	0.0000	0.0000	0.0000;
	27630	27631	0.000234	0.001088	0	0	0	0	0	0	1	0	0	-32.4100	-10.6500	32.4100	10.6600	0.0000	0.0000	0.0000	0.0000;
	27631	27632	0.004346	0.03072	0.01512	213.96	0	0	0	0	1	0	0	-60.5200	3.8200	60.6800	-4.3600	0.0000	0.0000	0.0000	0.0000;
	27763	27631	0.002107	0.012146	0.00915	199.8	0	0	0	0	1	0	0	-28.0900	13.6200	28.1100	-14.4800	0.0000	0.0000	0.0000	0.0000;
	27632	28260	0.007729	0.035675	0.03086	226.25	0	0	0	0	1	0	0	-104.6100	-6.9600	105.4100	7.3200	0.0000	0.0000	0.0000	0.0000;
	27633	27634	0.000248	0.001196	0	0	0	0	0	0	1	0	0	21.9200	6.4600	-21.9200	-6.4600	0.0000	0.0000	0.0000	0.0000;
	27633	27638	0.005934	0.035266	0.02915	264.49	0	0	0	0	1	0	0	-151.5700	9.5700	152.8600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	27633	27638	0.005934	0.035266	0.02915	264.49	0	0	0	0	1	0	0	-151.5700	9.5700	152.8600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	27633	27638	0.005934	0.035266	0.02915	264.49	0	0	0	0	1	0	0	-151.5700	9.5700	152.8600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	27633	27749	0.005446	0.03156	0.07276	260.08	0	0	0	0	1	0	0	144.2600	-11.7200	-143.2000	10.1800	0.0000	0.0000	0.0000	0.0000;
	27633	27749	0.005446	0.03156	0.07276	260.08	0	0	0	0	1	0	0	144.2600	-11.7200	-143.2000	10.1800	0.0000	0.0000	0.0000	0.0000;
	27633	27749	0.005446	0.03156	0.07276	260.08	0	0	0	0	1	0	0	144.2600	-11.7200	-143.2000	10.1800	0.0000	0.0000	0.0000	0.0000;
	27635	27636	0.00194	0.011518	0.00342	221.29	0	0	0	0	1	0	0	-83.7300	1.1700	83.8500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	27637	27635	0.001301	0.007706	0.00401	211.27	0	0	0	0	1	0	0	-58.4800	7.9600	58.5300	-8.1400	0.0000	0.0000	0.0000	0.0000;
	27636	27637	0.002008	0.011711	0.00678	246.1	0	0	0	0	1	0	0	121.0100	-6.1700	-120.7300	7.0400	0.0000	0.0000	0.0000	0.0000;
	27636	27637	0.002008	0.011711	0.00678	246.1	0	0	0	0	1	0	0	121.0100	-6.1700	-120.7300	7.0400	0.0000	0.0000	0.0000	0.0000;
	27636	27760	0.002008	0.010482	0.00688	218.41	0	0	0	0	1	0	0	102.4600	-7.2400	-102.2600	7.5300	0.0000	0.0000	0.0000	0.0000;
	27636	28305	0.002337	0.014438	0.00427	258.38	0	0	0	0	1	0	0	-149.4000	-0.8500	149.8900	3.3900	0.0000	0.0000	0.0000	0.0000;
	27636	28305	0.002337	0.014438	0.00427	258.38	0	0	0	0	1	0	0	-149.4000	-0.8500	149.8900	3.3900	0.0000	0.0000	0.0000	0.0000;
	27636	28305	0.002337	0.014438	0.00427	258.38	0	0	0	0	1	0	0	-149.4000	-0.8500	149.8900	3.3900	0.0000	0.0000	0.0000	0.0000;
	27636	28393	0.00319	0.011595	0.0101	232.03	0	0	0	0	1	0	0	-140.4300	10.9900	141.0200	-9.9300	0.0000	0.0000	0.0000	0.0000;
	27636	28497	0.003116	0.018536	0.00782	227.93	0	0	0	0	1	0	0	109.8100	-5.8000	-109.4600	7.0500	0.0000	0.0000	0.0000	0.0000;
	28497	27637	0.000871	0.004551	0.02679	248.82	0	0	0	0	1	0	0	-134.3600	12.1200	134.5100	-14.2100	0.0000	0.0000	0.0000	0.0000;
	28497	27637	0.000871	0.004551	0.02679	248.82	0	0	0	0	1	0	0	-134.3600	12.1200	134.5100	-14.2100	0.0000	0.0000	0.0000	0.0000;
	27638	27639	0.003503	0.019046	0.01325	203.64	0	0	0	0	1	0	0	17.1700	-10.6000	-17.1600	9.2400	0.0000	0.0000	0.0000	0.0000;
	28260	27638	0.002296	0.012706	0.00508	260.24	0	0	0	0	1	0	0	166.8800	-2.6400	-166.2900	5.3500	0.0000	0.0000	0.0000	0.0000;
	28260	27638	0.002296	0.012706	0.00508	260.24	0	0	0	0	1	0	0	166.8800	-2.6400	-166.2900	5.3500	0.0000	0.0000	0.0000	0.0000;
	28260	27638	0.002296	0.012706	0.00508	260.24	0	0	0	0	1	0	0	166.8800	-2.6400	-166.2900	5.3500	0.0000	0.0000	0.0000	0.0000;
	27639	27640	0.00025	0.001016	0	0	0	0	0	0	1	0	0	11.5600	2.8400	-11.5600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	27639	27779	0.0084	0.057	0.119	200	0	0	0	0	1	0	0	107.0400	-24.2000	-106.1300	17.5100	0.0000	0.0000	0.0000	0.0000;
	28260	27639	0.004655	0.023983	0.00584	207.77	0	0	0	0	1	0	0	101.9000	-10.4300	-101.4500	12.1200	0.0000	0.0000	0.0000	0.0000;
	27642	27641	0.005023	0.037498	0.01477	191.38	0	0	0	0	1	0	0	-29.7400	1.1600	29.7800	-2.4400	0.0000	0.0000	0.0000	0.0000;
	27779	27641	0.009423	0.050157	0.01609	204.58	0	0	0	0	1	0	0	51.9300	2.1300	-51.6900	-2.6200	0.0000	0.0000	0.0000	0.0000;
	27644	27642	0.004536	0.022687	0.00447	180.89	0	0	0	0	1	0	0	-17.5000	4.0400	17.5100	-4.4500	0.0000	0.0000	0.0000	0.0000;
	27644	27643	0.004173	0.029271	0.01524	166.77	0	0	0	0	1	0	0	5.5400	-7.6400	-5.5400	6.0200	0.0000	0.0000	0.0000	0.0000;
	27643	27780	0.008594	0.06596	0.01729	184.43	0	0	0	0	1	0	0	-6.4200	-8.7800	6.4300	6.9800	0.0000	0.0000	0.0000	0.0000;
	27644	27645	0.000266	0.001178	0	0	0	0	0	0	1	0	0	11.9600	3.6000	-11.9600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	27646	27647	0.000268	0.001155	0	0	0	0	0	0	1	0	0	54.8100	6.6800	-54.8100	-6.6500	0.0000	0.0000	0.0000	0.0000;
	27771	27646	0.002413	0.010754	0.00376	228.91	0	0	0	0	1	0	0	-133.7800	-23.3800	134.2200	24.9400	0.0000	0.0000	0.0000	0.0000;
	28229	27648	0.001565	0.009397	0.00709	273.33	0	0	0	0	1	0	0	224.2000	43.1400	-223.4300	-39.2600	0.0000	0.0000	0.0000	0.0000;
	28229	27648	0.001565	0.009397	0.00709	273.33	0	0	0	0	1	0	0	224.2000	43.1400	-223.4300	-39.2600	0.0000	0.0000	0.0000	0.0000;
	28229	27648	0.001565	0.009397	0.00709	273.33	0	0	0	0	1	0	0	224.2000	43.1400	-223.4300	-39.2600	0.0000	0.0000	0.0000	0.0000;
	27649	27652	-0.00061	-0.015703	0	134.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27649	27653	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-66.4900	-1.8900	66.5100	1.9400	0.0000	0.0000	0.0000	0.0000;
	27649	27654	0.000289	0.00103	0	0	0	0	0	0	1	0	0	66.4900	1.8900	-66.4800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	27650	27652	0.00891	0.229521	0	67.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27651	27652	0.00891	0.229521	0	67.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27653	27660	0.00121	0.007858	0.00304	350	0	0	0	0	1	0	0	-138.1900	-170.5100	138.7500	173.8200	0.0000	0.0000	0.0000	0.0000;
	27653	27770	0.002896	0.013297	0.01045	225.78	0	0	0	0	1	0	0	116.3700	46.5000	-115.9300	-45.5700	0.0000	0.0000	0.0000	0.0000;
	27655	27656	0.001722	0.009327	0.00257	186.39	0	0	0	0	1	0	0	22.5600	10.0600	-22.5500	-10.2700	0.0000	0.0000	0.0000	0.0000;
	27655	27771	0.001673	0.011418	0.0081	211.19	0	0	0	0	1	0	0	-70.3500	-25.8200	70.4400	25.6300	0.0000	0.0000	0.0000	0.0000;
	27673	27656	0.001757	0.010428	0.00444	209.06	0	0	0	0	1	0	0	49.6500	7.2700	-49.6000	-7.4600	0.0000	0.0000	0.0000	0.0000;
	27657	27770	0.001537	0.011441	0.0121	217.81	0	0	0	0	1	0	0	77.8400	-36.5600	-77.7300	36.1500	0.0000	0.0000	0.0000	0.0000;
	27657	27771	0.001493	0.009822	0.00334	232.16	0	0	0	0	1	0	0	-147.2500	14.8900	147.5700	-13.1100	0.0000	0.0000	0.0000	0.0000;
	27658	27659	0.000754	0.005739	0.00451	215.66	0	0	0	0	1	0	0	81.2400	-10.6800	-81.1900	10.6100	0.0000	0.0000	0.0000	0.0000;
	27658	27673	0.001305	0.007573	0.00719	228.68	0	0	0	0	1	0	0	-135.0500	-0.5100	135.2800	1.1600	0.0000	0.0000	0.0000	0.0000;
	27684	27659	0.001379	0.008819	0.00368	228.94	0	0	0	0	1	0	0	136.7600	45.5500	-136.4800	-44.1200	0.0000	0.0000	0.0000	0.0000;
	27659	27768	0.001832	0.009527	0.00682	227.82	0	0	0	0	1	0	0	135.6400	1.7000	-135.3000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	27660	27661	0.000272	0.001153	0	0	0	0	0	0	1	0	0	36.2400	8.5900	-36.2300	-8.5800	0.0000	0.0000	0.0000	0.0000;
	27663	27662	0.00057	0.030815	0	472.57	0	0	1	0	1	0	0	-175.1100	25.9900	175.2700	-17.0300	0.0000	0.0000	0.0000	0.0000;
	27663	27662	0.00057	0.030815	0	472.57	0	0	1	0	1	0	0	-175.1100	25.9900	175.2700	-17.0300	0.0000	0.0000	0.0000	0.0000;
	27662	27664	0.00023	0.001061	0	0	0	0	0	0	1	0	0	59.9600	12.9200	-59.9500	-12.8800	0.0000	0.0000	0.0000	0.0000;
	27662	27721	0.000556	0.006496	0.12472	1123.04	0	0	0	0	1	0	0	76.6100	-48.1300	-76.5700	35.2600	0.0000	0.0000	0.0000	0.0000;
	27662	27753	0.000727	0.009478	0.32333	1075.58	0	0	0	0	1	0	0	72.2500	24.5900	-72.2100	-58.3100	0.0000	0.0000	0.0000	0.0000;
	27699	27666	0.001735	0.009584	0.00599	147.49	0	0	0	0	1	0	0	0.6700	-98.0600	-0.5100	98.2900	0.0000	0.0000	0.0000	0.0000;
	27666	27710	0.001841	0.01321	0.00599	226.28	0	0	0	0	1	0	0	-110.5800	67.3000	110.8600	-65.8700	0.0000	0.0000	0.0000	0.0000;
	27667	27698	0.005549	0.026082	0.00783	246.46	0	0	0	0	1	0	0	143.6200	8.9700	-142.5600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	27667	27698	0.005549	0.026082	0.00783	246.46	0	0	0	0	1	0	0	143.6200	8.9700	-142.5600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	27670	27668	0.001656	0.00925	0.00564	264.66	0	0	0	0	1	0	0	-161.6800	14.9300	162.1000	-13.1600	0.0000	0.0000	0.0000	0.0000;
	27670	27668	0.001656	0.00925	0.00564	264.66	0	0	0	0	1	0	0	-161.6800	14.9300	162.1000	-13.1600	0.0000	0.0000	0.0000	0.0000;
	27670	27668	0.001656	0.00925	0.00564	264.66	0	0	0	0	1	0	0	-161.6800	14.9300	162.1000	-13.1600	0.0000	0.0000	0.0000	0.0000;
	27700	27668	0.000854	0.005994	0.00905	267.18	0	0	0	0	1	0	0	168.5300	-11.7200	-168.2900	12.4300	0.0000	0.0000	0.0000	0.0000;
	27700	27668	0.000854	0.005994	0.00905	267.18	0	0	0	0	1	0	0	168.5300	-11.7200	-168.2900	12.4300	0.0000	0.0000	0.0000	0.0000;
	27700	27668	0.000854	0.005994	0.00905	267.18	0	0	0	0	1	0	0	168.5300	-11.7200	-168.2900	12.4300	0.0000	0.0000	0.0000	0.0000;
	27669	27670	0.000244	0.001051	0	0	0	0	0	0	1	0	0	-50.2100	-25.7200	50.2200	25.7500	0.0000	0.0000	0.0000	0.0000;
	27670	27675	0.003453	0.019402	0.01315	210.82	0	0	0	0	1	0	0	59.0400	40.3800	-58.8700	-40.7600	0.0000	0.0000	0.0000	0.0000;
	27681	27670	0.001073	0.006317	0.00329	255.83	0	0	0	0	1	0	0	-125.0800	37.6800	125.2600	-36.9800	0.0000	0.0000	0.0000	0.0000;
	27681	27670	0.001073	0.006317	0.00329	255.83	0	0	0	0	1	0	0	-125.0800	37.6800	125.2600	-36.9800	0.0000	0.0000	0.0000	0.0000;
	27681	27670	0.001073	0.006317	0.00329	255.83	0	0	0	0	1	0	0	-125.0800	37.6800	125.2600	-36.9800	0.0000	0.0000	0.0000	0.0000;
	27679	27671	0.002275	0.012155	0.00231	221.06	0	0	0	0	1	0	0	76.8000	-129.3500	-76.3000	131.7500	0.0000	0.0000	0.0000	0.0000;
	27671	27696	0.002032	0.011344	0.00476	193.16	0	0	0	0	1	0	0	13.5300	120.2500	-13.2500	-119.1900	0.0000	0.0000	0.0000	0.0000;
	27672	27677	0.001533	0.010672	0.0268	201.91	0	0	0	0	1	0	0	-50.4600	-107.7300	50.6600	106.2600	0.0000	0.0000	0.0000	0.0000;
	27688	27672	0.002625	0.013094	0.00332	248.06	0	0	0	0	1	0	0	-145.2800	3.9100	145.8000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	27688	27672	0.002625	0.013094	0.00332	248.06	0	0	0	0	1	0	0	-145.2800	3.9100	145.8000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	27673	27674	0.000297	0.001124	0	0	0	0	0	0	1	0	0	76.7100	2.5800	-76.6900	-2.5100	0.0000	0.0000	0.0000	0.0000;
	27675	27693	0.002666	0.018118	0.00658	228.47	0	0	0	0	1	0	0	116.6300	20.7400	-116.2600	-18.9000	0.0000	0.0000	0.0000	0.0000;
	27694	27675	0.001947	0.012037	0.00515	243.48	0	0	0	0	1	0	0	115.0800	9.0200	-114.8200	-7.9700	0.0000	0.0000	0.0000	0.0000;
	27694	27675	0.001947	0.012037	0.00515	243.48	0	0	0	0	1	0	0	115.0800	9.0200	-114.8200	-7.9700	0.0000	0.0000	0.0000	0.0000;
	27675	27766	0.001845	0.011727	0.00349	224.99	0	0	0	0	1	0	0	99.8000	10.2600	-99.6200	-9.4500	0.0000	0.0000	0.0000	0.0000;
	27676	27700	0.001065	0.006339	0.00845	201.65	0	0	0	0	1	0	0	36.2800	3.3500	-36.2700	-4.1400	0.0000	0.0000	0.0000	0.0000;
	27737	27676	0.002824	0.014223	0.00809	218.59	0	0	0	0	1	0	0	77.9400	10.7600	-77.7700	-10.7600	0.0000	0.0000	0.0000	0.0000;
	27677	27678	0.000245	0.0011	0	0	0	0	0	0	1	0	0	48.4000	9.5600	-48.4000	-9.5300	0.0000	0.0000	0.0000	0.0000;
	27706	27677	0.001772	0.012372	0.00226	220.14	0	0	0	0	1	0	0	99.3100	-71.2400	-99.0700	72.7300	0.0000	0.0000	0.0000	0.0000;
	27679	27680	0.000252	0.001081	0	0	0	0	0	0	1	0	0	83.2500	15.9700	-83.2300	-15.9000	0.0000	0.0000	0.0000	0.0000;
	27679	27681	0.002907	0.014648	0.01087	233.01	0	0	0	0	1	0	0	-142.8100	41.2200	143.4300	-39.2300	0.0000	0.0000	0.0000	0.0000;
	27683	27679	0.00098	0.005191	0.00344	189.8	0	0	0	0	1	0	0	17.2800	-72.2400	-17.2300	72.1600	0.0000	0.0000	0.0000	0.0000;
	27681	27687	0.001568	0.007788	0.00341	208.97	0	0	0	0	1	0	0	41.8400	-141.1300	-41.5100	142.3900	0.0000	0.0000	0.0000	0.0000;
	27728	27681	0.001475	0.011274	0.00627	230.62	0	0	0	0	1	0	0	-130.2600	-48.8500	130.5400	50.3400	0.0000	0.0000	0.0000	0.0000;
	27682	27683	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-49.4900	-6.5200	49.4900	6.5500	0.0000	0.0000	0.0000	0.0000;
	27683	27715	0.003098	0.020541	0.01619	225.59	0	0	0	0	1	0	0	-104.6000	-25.1700	104.9400	25.7800	0.0000	0.0000	0.0000	0.0000;
	27683	27765	0.002169	0.011613	0.00446	201.77	0	0	0	0	1	0	0	37.8200	90.8700	-37.6200	-90.2300	0.0000	0.0000	0.0000	0.0000;
	27684	27685	0.000201	0.001025	0	0	0	0	0	0	1	0	0	36.6400	14.2600	-36.6400	-14.2500	0.0000	0.0000	0.0000	0.0000;
	27686	27687	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-53.7400	-3.4300	53.7500	3.4600	0.0000	0.0000	0.0000	0.0000;
	27687	27715	0.001235	0.007591	0.00566	212.17	0	0	0	0	1	0	0	-64.6200	59.9400	64.7100	-59.9800	0.0000	0.0000	0.0000	0.0000;
	27687	27725	0.00146	0.00712	0.00239	350	0	0	0	0	1	0	0	52.3800	-205.8000	-51.7600	208.5800	0.0000	0.0000	0.0000	0.0000;
	27688	27715	0.000846	0.005366	0.00324	237.96	0	0	0	0	1	0	0	100.7400	-6.5800	-100.6600	6.7600	0.0000	0.0000	0.0000	0.0000;
	27688	27715	0.000846	0.005366	0.00324	237.96	0	0	0	0	1	0	0	100.7400	-6.5800	-100.6600	6.7600	0.0000	0.0000	0.0000	0.0000;
	27688	27722	0.001027	0.007222	0.00337	207.16	0	0	0	0	1	0	0	50.1800	2.6500	-50.1500	-2.8300	0.0000	0.0000	0.0000	0.0000;
	27689	27690	0.00026	0.00103	0	0	0	0	0	0	1	0	0	47.8400	4.8000	-47.8300	-4.7700	0.0000	0.0000	0.0000	0.0000;
	27701	27689	0.001081	0.007047	0.00384	232.76	0	0	0	0	1	0	0	148.2900	3.1000	-148.0600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	27705	27689	0.001245	0.007519	0.00267	224.12	0	0	0	0	1	0	0	-100.1100	3.2500	100.2300	-2.7900	0.0000	0.0000	0.0000	0.0000;
	27691	27692	0.00026	0.001151	0	0	0	0	0	0	1	0	0	47.8400	18.6500	-47.8300	-18.6200	0.0000	0.0000	0.0000	0.0000;
	27705	27691	0.00184	0.007756	0.00505	209.29	0	0	0	0	1	0	0	57.1700	-15.9200	-57.1100	15.6600	0.0000	0.0000	0.0000	0.0000;
	27693	27702	0.001435	0.006621	0.00371	198.5	0	0	0	0	1	0	0	24.5600	-0.3400	-24.5500	0.0100	0.0000	0.0000	0.0000	0.0000;
	27707	27694	0.004253	0.023524	0.01537	246.87	0	0	0	0	1	0	0	129.4700	13.1400	-128.7700	-10.8800	0.0000	0.0000	0.0000	0.0000;
	27707	27694	0.004253	0.023524	0.01537	246.87	0	0	0	0	1	0	0	129.4700	13.1400	-128.7700	-10.8800	0.0000	0.0000	0.0000	0.0000;
	27695	27696	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-83.9200	-27.1100	83.9400	27.1800	0.0000	0.0000	0.0000	0.0000;
	27697	27698	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-20.9000	-6.5800	20.9000	6.5900	0.0000	0.0000	0.0000	0.0000;
	27700	27707	0.002003	0.012439	0.00415	215.11	0	0	0	0	1	0	0	-65.6200	14.0500	65.7100	-13.9400	0.0000	0.0000	0.0000	0.0000;
	27744	27700	0.002604	0.014735	0.00692	263.84	0	0	0	0	1	0	0	159.8100	-2.2400	-159.1700	5.1100	0.0000	0.0000	0.0000	0.0000;
	27744	27700	0.002604	0.014735	0.00692	263.84	0	0	0	0	1	0	0	159.8100	-2.2400	-159.1700	5.1100	0.0000	0.0000	0.0000	0.0000;
	27744	27700	0.002604	0.014735	0.00692	263.84	0	0	0	0	1	0	0	159.8100	-2.2400	-159.1700	5.1100	0.0000	0.0000	0.0000	0.0000;
	27768	27702	0.000702	0.004699	0.0021	196.87	0	0	0	0	1	0	0	40.8500	11.0100	-40.8400	-11.1400	0.0000	0.0000	0.0000	0.0000;
	27703	27704	0.000259	0.001	0	0	0	0	0	0	1	0	0	51.8100	27.5200	-51.8000	-27.4900	0.0000	0.0000	0.0000	0.0000;
	27723	27703	0.001111	0.006034	0.004	222.24	0	0	0	0	1	0	0	92.8900	14.7600	-92.8000	-14.6700	0.0000	0.0000	0.0000	0.0000;
	27737	27703	0.00125	0.008275	0.0059	202.11	0	0	0	0	1	0	0	-40.9700	12.3800	40.9900	-12.8500	0.0000	0.0000	0.0000	0.0000;
	27706	27746	0.001023	0.006332	0.00487	231.01	0	0	0	0	1	0	0	-154.8000	61.5500	155.0600	-60.4200	0.0000	0.0000	0.0000	0.0000;
	27707	27708	0.000223	0.001055	0	0	0	0	0	0	1	0	0	68.5000	11.0400	-68.4900	-10.9900	0.0000	0.0000	0.0000	0.0000;
	27744	27707	0.002323	0.011664	0.00526	257.47	0	0	0	0	1	0	0	131.4300	9.1800	-131.0500	-7.7900	0.0000	0.0000	0.0000	0.0000;
	27744	27707	0.002323	0.011664	0.00526	257.47	0	0	0	0	1	0	0	131.4300	9.1800	-131.0500	-7.7900	0.0000	0.0000	0.0000	0.0000;
	27744	27707	0.002323	0.011664	0.00526	257.47	0	0	0	0	1	0	0	131.4300	9.1800	-131.0500	-7.7900	0.0000	0.0000	0.0000	0.0000;
	27709	27711	0.004216	0.016737	0.00652	219.22	0	0	0	0	1	0	0	-65.9600	40.2800	66.2000	-40.0400	0.0000	0.0000	0.0000	0.0000;
	27709	27746	0.001007	0.006698	0.0039	207.89	0	0	0	0	1	0	0	-80.4300	46.5300	80.5100	-46.4000	0.0000	0.0000	0.0000	0.0000;
	27709	27758	0.000918	0.005169	0.00218	210.07	0	0	0	0	1	0	0	69.5900	-97.7400	-69.4700	98.2000	0.0000	0.0000	0.0000	0.0000;
	27710	27735	0.001905	0.011722	0.00697	234.09	0	0	0	0	1	0	0	-162.6300	49.7000	163.1500	-47.2400	0.0000	0.0000	0.0000	0.0000;
	27761	27711	0.001523	0.008777	0.00743	231.13	0	0	0	0	1	0	0	127.9400	-25.0400	-127.6900	25.6600	0.0000	0.0000	0.0000	0.0000;
	27712	27713	0.000216	0.001172	0	0	0	0	0	0	1	0	0	27.3500	10.4900	-27.3500	-10.4800	0.0000	0.0000	0.0000	0.0000;
	27717	27712	0.001192	0.007844	0.00215	266.84	0	0	0	0	1	0	0	181.0300	-16.2600	-180.6600	18.4600	0.0000	0.0000	0.0000	0.0000;
	27717	27712	0.001192	0.007844	0.00215	266.84	0	0	0	0	1	0	0	181.0300	-16.2600	-180.6600	18.4600	0.0000	0.0000	0.0000	0.0000;
	27717	27712	0.001192	0.007844	0.00215	266.84	0	0	0	0	1	0	0	181.0300	-16.2600	-180.6600	18.4600	0.0000	0.0000	0.0000	0.0000;
	27735	27712	0.00211	0.008992	0.00227	236.4	0	0	0	0	1	0	0	-162.1300	4.3500	162.6600	-2.3500	0.0000	0.0000	0.0000	0.0000;
	27712	27745	0.001814	0.008391	0.00463	250.84	0	0	0	0	1	0	0	175.9800	-31.7600	-175.4300	33.8000	0.0000	0.0000	0.0000	0.0000;
	27712	27745	0.001814	0.008391	0.00463	250.84	0	0	0	0	1	0	0	175.9800	-31.7600	-175.4300	33.8000	0.0000	0.0000	0.0000	0.0000;
	27714	27715	0.000213	0.001163	0	0	0	0	0	0	1	0	0	-52.9500	-14.6000	52.9600	14.6400	0.0000	0.0000	0.0000	0.0000;
	27722	27715	0.00141	0.008341	0.00376	191.36	0	0	0	0	1	0	0	21.2900	-6.4000	-21.2900	6.0500	0.0000	0.0000	0.0000	0.0000;
	27716	27719	0.000848	0.041112	0	736.81	0	0	1	0	1	0	0	574.1200	47.1000	-571.5100	79.9000	0.0000	0.0000	0.0000	0.0000;
	27716	27720	0.00028	0.001021	0	0	0	0	0	0	1	0	0	28.8600	9.9700	-28.8600	-9.9600	0.0000	0.0000	0.0000	0.0000;
	27716	27721	0.000266	0.001123	0	0	0	0	0	0	1	0	0	-40.9800	145.9200	41.0400	-145.6800	0.0000	0.0000	0.0000	0.0000;
	27716	28392	0.0005	0.0054	0.2089	1060	0	0	0	0	1	0	0	-562.0100	50.6000	563.5000	-56.9700	0.0000	0.0000	0.0000	0.0000;
	27717	27719	-0.000323	-0.015653	0	586.81	0	0	1	0	1	0	0	-572.5000	31.5500	571.5100	-79.9000	0.0000	0.0000	0.0000	0.0000;
	27717	27749	0.003439	0.015291	0.01118	201.88	0	0	0	0	1	0	0	29.4300	17.2300	-29.3900	-18.2400	0.0000	0.0000	0.0000	0.0000;
	27718	27719	0.002307	0.111902	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27753	27721	0.000457	0.005429	0.2089	1224.77	0	0	0	0	1	0	0	-35.4600	-131.8500	35.5300	110.4300	0.0000	0.0000	0.0000	0.0000;
	27723	27749	0.003558	0.016214	0.04527	272.15	0	0	0	0	1	0	0	-197.3100	24.8100	198.6500	-23.4600	0.0000	0.0000	0.0000	0.0000;
	27723	27749	0.003558	0.016214	0.04527	272.15	0	0	0	0	1	0	0	-197.3100	24.8100	198.6500	-23.4600	0.0000	0.0000	0.0000	0.0000;
	27723	27749	0.003558	0.016214	0.04527	272.15	0	0	0	0	1	0	0	-197.3100	24.8100	198.6500	-23.4600	0.0000	0.0000	0.0000	0.0000;
	27724	27727	0.001573	0.009477	0.00446	193.28	0	0	0	0	1	0	0	-32.0300	-17.6800	32.0500	17.3300	0.0000	0.0000	0.0000	0.0000;
	27724	27739	0.002478	0.015173	0.01004	247.65	0	0	0	0	1	0	0	-141.9800	-27.9600	142.4700	29.9000	0.0000	0.0000	0.0000	0.0000;
	27724	27739	0.002478	0.015173	0.01004	247.65	0	0	0	0	1	0	0	-141.9800	-27.9600	142.4700	29.9000	0.0000	0.0000	0.0000	0.0000;
	27724	27742	0.007244	0.045674	0.01946	267.98	0	0	0	0	1	0	0	-176.4800	18.8300	178.6400	-7.2400	0.0000	0.0000	0.0000	0.0000;
	27724	27742	0.007244	0.045674	0.01946	267.98	0	0	0	0	1	0	0	-176.4800	18.8300	178.6400	-7.2400	0.0000	0.0000	0.0000	0.0000;
	27724	27742	0.007244	0.045674	0.01946	267.98	0	0	0	0	1	0	0	-176.4800	18.8300	178.6400	-7.2400	0.0000	0.0000	0.0000	0.0000;
	27744	27724	0.001655	0.009698	0.00276	272.44	0	0	0	0	1	0	0	-203.3300	-7.3500	203.9800	10.8900	0.0000	0.0000	0.0000	0.0000;
	27744	27724	0.001655	0.009698	0.00276	272.44	0	0	0	0	1	0	0	-203.3300	-7.3500	203.9800	10.8900	0.0000	0.0000	0.0000	0.0000;
	27744	27724	0.001655	0.009698	0.00276	272.44	0	0	0	0	1	0	0	-203.3300	-7.3500	203.9800	10.8900	0.0000	0.0000	0.0000	0.0000;
	27724	27756	0.00479	0.02757	0.0119	237.77	0	0	0	0	1	0	0	93.6700	-13.2500	-93.2600	14.3300	0.0000	0.0000	0.0000	0.0000;
	27724	27756	0.00479	0.02757	0.0119	237.77	0	0	0	0	1	0	0	93.6700	-13.2500	-93.2600	14.3300	0.0000	0.0000	0.0000	0.0000;
	27726	27729	0.001066	0.0088	0.00565	194.41	0	0	0	0	1	0	0	-15.5600	82.6800	15.6300	-82.7000	0.0000	0.0000	0.0000	0.0000;
	27726	27758	0.0003	0.002064	0.01474	192.82	0	0	0	0	1	0	0	-36.9400	99.0400	36.9700	-100.4200	0.0000	0.0000	0.0000	0.0000;
	27727	27739	0.00219	0.013087	0.00686	247.8	0	0	0	0	1	0	0	-141.6400	-19.3100	142.0700	21.1100	0.0000	0.0000	0.0000	0.0000;
	27727	27739	0.00219	0.013087	0.00686	247.8	0	0	0	0	1	0	0	-141.6400	-19.3100	142.0700	21.1100	0.0000	0.0000	0.0000	0.0000;
	27727	27744	0.002433	0.013806	0.00945	253.84	0	0	0	0	1	0	0	165.5600	18.6700	-164.9200	-16.0500	0.0000	0.0000	0.0000	0.0000;
	27727	27744	0.002433	0.013806	0.00945	253.84	0	0	0	0	1	0	0	165.5600	18.6700	-164.9200	-16.0500	0.0000	0.0000	0.0000	0.0000;
	27752	27727	0.00234	0.017573	0.00385	228.01	0	0	0	0	1	0	0	118.6200	26.4800	-118.2900	-24.4700	0.0000	0.0000	0.0000	0.0000;
	27728	27767	0.002023	0.011677	0.00333	211.07	0	0	0	0	1	0	0	58.4100	38.2000	-58.3100	-37.9800	0.0000	0.0000	0.0000	0.0000;
	27729	27756	0.00225	0.011891	0.00263	215.62	0	0	0	0	1	0	0	-57.9700	67.2000	58.1300	-66.5900	0.0000	0.0000	0.0000	0.0000;
	27730	27733	-0.000648	-0.022574	0	133.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27730	27734	0.000257	0.001143	0	0	0	0	0	0	1	0	0	61.8700	36.9100	-61.8600	-36.8500	0.0000	0.0000	0.0000	0.0000;
	27730	27735	0.000217	0.001087	0	0	0	0	0	0	1	0	0	-61.8700	-36.9100	61.8800	36.9600	0.0000	0.0000	0.0000	0.0000;
	27731	27733	0.008407	0.293003	0	66.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27732	27733	0.008407	0.293003	0	66.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27736	27737	0.000218	0.001148	0	0	0	0	0	0	1	0	0	-21.2900	-7.8600	21.2900	7.8600	0.0000	0.0000	0.0000	0.0000;
	27756	27737	0.001015	0.007259	0.00371	210.76	0	0	0	0	1	0	0	58.3100	30.9100	-58.2600	-31.0000	0.0000	0.0000	0.0000	0.0000;
	27738	27747	0.004966	0.023244	0.01081	222.24	0	0	0	0	1	0	0	83.4700	-46.1600	-83.0500	46.9900	0.0000	0.0000	0.0000	0.0000;
	27751	27738	0.003342	0.0119	0.0082	227.59	0	0	0	0	1	0	0	107.5500	-39.4600	-107.1400	40.0600	0.0000	0.0000	0.0000	0.0000;
	27739	27740	0.000227	0.001066	0	0	0	0	0	0	1	0	0	25.7900	6.5700	-25.7900	-6.5600	0.0000	0.0000	0.0000	0.0000;
	27754	27739	0.001871	0.009259	0.00478	270.29	0	0	0	0	1	0	0	206.1500	43.1200	-205.3800	-39.8600	0.0000	0.0000	0.0000	0.0000;
	27754	27739	0.001871	0.009259	0.00478	270.29	0	0	0	0	1	0	0	206.1500	43.1200	-205.3800	-39.8600	0.0000	0.0000	0.0000	0.0000;
	27754	27739	0.001871	0.009259	0.00478	270.29	0	0	0	0	1	0	0	206.1500	43.1200	-205.3800	-39.8600	0.0000	0.0000	0.0000	0.0000;
	27748	27741	0.004917	0.019508	0.00475	243.01	0	0	0	0	1	0	0	-118.3400	6.4800	118.9900	-4.4200	0.0000	0.0000	0.0000	0.0000;
	27748	27741	0.004917	0.019508	0.00475	243.01	0	0	0	0	1	0	0	-118.3400	6.4800	118.9900	-4.4200	0.0000	0.0000	0.0000	0.0000;
	27741	27752	0.002311	0.014398	0.0123	209.02	0	0	0	0	1	0	0	56.3500	-10.6900	-56.2700	9.8100	0.0000	0.0000	0.0000	0.0000;
	27741	27754	0.000838	0.005752	0.00885	232.27	0	0	0	0	1	0	0	-148.6100	-88.7300	148.8500	89.3800	0.0000	0.0000	0.0000	0.0000;
	27762	27741	0.002703	0.01119	0.00306	242.34	0	0	0	0	1	0	0	114.8300	-48.9100	-114.4400	50.2100	0.0000	0.0000	0.0000	0.0000;
	27762	27741	0.002703	0.01119	0.00306	242.34	0	0	0	0	1	0	0	114.8300	-48.9100	-114.4400	50.2100	0.0000	0.0000	0.0000	0.0000;
	27742	28260	0.004929	0.026906	0.02887	269.44	0	0	0	0	1	0	0	-187.2400	6.6900	188.8600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	27742	28260	0.004929	0.026906	0.02887	269.44	0	0	0	0	1	0	0	-187.2400	6.6900	188.8600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	27742	28260	0.004929	0.026906	0.02887	269.44	0	0	0	0	1	0	0	-187.2400	6.6900	188.8600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	27743	27744	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-66.0900	-33.2600	66.1000	33.3200	0.0000	0.0000	0.0000	0.0000;
	27745	27746	0.002035	0.00811	0.00664	242.04	0	0	0	0	1	0	0	135.4300	-44.7200	-135.0400	45.5700	0.0000	0.0000	0.0000	0.0000;
	27745	27746	0.002035	0.00811	0.00664	242.04	0	0	0	0	1	0	0	135.4300	-44.7200	-135.0400	45.5700	0.0000	0.0000	0.0000	0.0000;
	27747	27748	0.002997	0.018564	0.00481	171.36	0	0	0	0	1	0	0	-12.8900	28.6700	12.9200	-29.0100	0.0000	0.0000	0.0000	0.0000;
	27761	27748	0.001635	0.009796	0.00267	235.67	0	0	0	0	1	0	0	-155.2800	6.8000	155.6500	-4.8500	0.0000	0.0000	0.0000	0.0000;
	27749	27750	0.004209	0.01533	0.00854	239.21	0	0	0	0	1	0	0	-85.8200	22.7300	86.1400	-22.4900	0.0000	0.0000	0.0000	0.0000;
	27749	27750	0.004209	0.01533	0.00854	239.21	0	0	0	0	1	0	0	-85.8200	22.7300	86.1400	-22.4900	0.0000	0.0000	0.0000	0.0000;
	27750	27751	0.002762	0.012922	0.00263	243.95	0	0	0	0	1	0	0	-106.7800	20.0400	107.0900	-18.8700	0.0000	0.0000	0.0000	0.0000;
	27750	27751	0.002762	0.012922	0.00263	243.95	0	0	0	0	1	0	0	-106.7800	20.0400	107.0900	-18.8700	0.0000	0.0000	0.0000	0.0000;
	27763	27751	0.005939	0.024834	0.01437	258	0	0	0	0	1	0	0	128.0000	-18.7400	-127.0700	21.1200	0.0000	0.0000	0.0000	0.0000;
	27763	27751	0.005939	0.024834	0.01437	258	0	0	0	0	1	0	0	128.0000	-18.7400	-127.0700	21.1200	0.0000	0.0000	0.0000	0.0000;
	27763	27751	0.005939	0.024834	0.01437	258	0	0	0	0	1	0	0	128.0000	-18.7400	-127.0700	21.1200	0.0000	0.0000	0.0000	0.0000;
	27754	27752	0.001989	0.011981	0.00547	230.81	0	0	0	0	1	0	0	140.1600	29.2900	-139.7800	-27.6200	0.0000	0.0000	0.0000	0.0000;
	27752	27780	0.008406	0.057222	0.11992	191.89	0	0	0	0	1	0	0	24.8200	-22.8700	-24.7600	10.3700	0.0000	0.0000	0.0000	0.0000;
	27754	27753	0.000896	0.038583	0	614.58	0	0	1.05625	0	1	0	0	-302.4800	-82.6800	303.3900	121.6600	0.0000	0.0000	0.0000	0.0000;
	27754	27753	0.000896	0.038583	0	614.58	0	0	1.05625	0	1	0	0	-302.4800	-82.6800	303.3900	121.6600	0.0000	0.0000	0.0000	0.0000;
	27754	27753	0.000896	0.038583	0	614.58	0	0	1.05625	0	1	0	0	-302.4800	-82.6800	303.3900	121.6600	0.0000	0.0000	0.0000	0.0000;
	27753	27755	0.00026	0.001006	0	0	0	0	0	0	1	0	0	69.7200	7.8100	-69.7100	-7.7600	0.0000	0.0000	0.0000	0.0000;
	27753	28266	0.000539	0.006721	0.11806	1353.25	0	0	0	0	1	0	0	-355.5500	-98.3100	356.2300	94.2900	0.0000	0.0000	0.0000	0.0000;
	27753	28392	0.00057	0.006077	0.11495	1430.22	0	0	0	0	1	0	0	-516.6800	-84.3200	518.1500	87.7600	0.0000	0.0000	0.0000	0.0000;
	27760	27757	0.001855	0.00925	0.00315	253.8	0	0	0	0	1	0	0	-150.9800	13.0600	151.3800	-11.4100	0.0000	0.0000	0.0000	0.0000;
	27760	27757	0.001855	0.00925	0.00315	253.8	0	0	0	0	1	0	0	-150.9800	13.0600	151.3800	-11.4100	0.0000	0.0000	0.0000	0.0000;
	27757	28393	0.001886	0.007521	0.00985	254.79	0	0	0	0	1	0	0	-175.3300	6.2300	175.8700	-5.1400	0.0000	0.0000	0.0000	0.0000;
	27757	28393	0.001886	0.007521	0.00985	254.79	0	0	0	0	1	0	0	-175.3300	6.2300	175.8700	-5.1400	0.0000	0.0000	0.0000	0.0000;
	27759	27760	0.004639	0.023881	0.00649	254.71	0	0	0	0	1	0	0	-121.6600	17.7500	122.3200	-15.0500	0.0000	0.0000	0.0000	0.0000;
	27759	27760	0.004639	0.023881	0.00649	254.71	0	0	0	0	1	0	0	-121.6600	17.7500	122.3200	-15.0500	0.0000	0.0000	0.0000	0.0000;
	27759	27760	0.004639	0.023881	0.00649	254.71	0	0	0	0	1	0	0	-121.6600	17.7500	122.3200	-15.0500	0.0000	0.0000	0.0000	0.0000;
	27763	28497	0.003852	0.019522	0.01854	257.87	0	0	0	0	1	0	0	-125.4800	11.3700	126.0600	-10.4300	0.0000	0.0000	0.0000	0.0000;
	27763	28497	0.003852	0.019522	0.01854	257.87	0	0	0	0	1	0	0	-125.4800	11.3700	126.0600	-10.4300	0.0000	0.0000	0.0000	0.0000;
	27763	28497	0.003852	0.019522	0.01854	257.87	0	0	0	0	1	0	0	-125.4800	11.3700	126.0600	-10.4300	0.0000	0.0000	0.0000	0.0000;
	27764	27770	0.001073	0.00469	0.00484	223.5	0	0	0	0	1	0	0	-110.0100	17.7500	110.1400	-17.6800	0.0000	0.0000	0.0000	0.0000;
	27767	27765	0.000871	0.004702	0.01965	212.95	0	0	0	0	1	0	0	54.4300	-10.2200	-54.4000	8.3700	0.0000	0.0000	0.0000	0.0000;
	27765	27768	0.001112	0.007947	0.00661	182.83	0	0	0	0	1	0	0	4.7900	49.0800	-4.7600	-49.5500	0.0000	0.0000	0.0000	0.0000;
	27767	27766	0.001802	0.011257	0.00714	210.86	0	0	0	0	1	0	0	-54.6100	15.4600	54.6700	-15.8200	0.0000	0.0000	0.0000	0.0000;
	27768	27769	0.000224	0.00101	0	0	0	0	0	0	1	0	0	99.2100	39.1800	-99.1900	-39.0700	0.0000	0.0000	0.0000	0.0000;
	27771	27772	0.000287	0.00101	0	0	0	0	0	0	1	0	0	86.7900	16.3000	-86.7700	-16.2200	0.0000	0.0000	0.0000	0.0000;
	27774	27775	0.000298	0.001193	0	0	0	0	0	0	1	0	0	74.3300	16.3100	-74.3100	-16.2500	0.0000	0.0000	0.0000	0.0000;
	27789	27777	0.008938	0.064653	0.02562	187.16	0	0	0	0	1	0	0	-21.7500	-4.8000	21.7900	2.2900	0.0000	0.0000	0.0000	0.0000;
	27777	28144	0.013707	0.078155	0.06525	194.98	0	0	0	0	1	0	0	-15.7300	5.6800	15.7700	-12.5700	0.0000	0.0000	0.0000	0.0000;
	27777	28501	0.007	0.043	0.1	130	0	0	0	0	1	0	0	-17.1500	-9.1400	17.1700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	27780	27778	0.009	0.06	0.13	170	0	0	0	0	1	0	0	8.3800	-20.5300	-8.3600	6.4200	0.0000	0.0000	0.0000	0.0000;
	27778	27786	0.028722	0.110851	0.03477	217.97	0	0	0	0	1	0	0	11.4200	-4.6100	-11.3900	0.9100	0.0000	0.0000	0.0000	0.0000;
	27790	27778	0.009114	0.048561	0.01222	214.34	0	0	0	0	1	0	0	30.2500	-7.7000	-30.1700	6.7800	0.0000	0.0000	0.0000	0.0000;
	27778	28501	0.013	0.071	0.14	1100	0	0	0	0	1	0	0	19.0300	-10.8400	-18.9900	-4.3600	0.0000	0.0000	0.0000	0.0000;
	27790	27779	0.012577	0.064902	0.03314	208.09	0	0	0	0	1	0	0	-43.9900	18.8000	44.2600	-21.0400	0.0000	0.0000	0.0000	0.0000;
	27781	27782	0.004055	0.024404	0.00936	203.92	0	0	0	0	1	0	0	-42.2600	0.5000	42.3300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	27782	27789	0.013722	0.094697	0.03842	182.23	0	0	0	0	1	0	0	-16.6300	-9.6500	16.6700	5.8000	0.0000	0.0000	0.0000	0.0000;
	27782	28144	0.01263	0.061095	0.01996	217.6	0	0	0	0	1	0	0	-67.9700	-0.1600	68.5200	0.6500	0.0000	0.0000	0.0000	0.0000;
	27784	27783	0.0006	0.032485	0	323.67	0	0	1	0	1	0	0	16.6500	5.3900	-16.6500	-5.3000	0.0000	0.0000	0.0000	0.0000;
	27783	27785	0.000229	0.001028	0	0	0	0	0	0	1	0	0	16.6500	5.3000	-16.6500	-5.3000	0.0000	0.0000	0.0000	0.0000;
	27784	27789	0.037439	0.166143	0.03502	179.17	0	0	0	0	1	0	0	9.9400	-0.7400	-9.9000	-2.9400	0.0000	0.0000	0.0000	0.0000;
	27784	28505	0.002335	0.017459	0.00677	211.06	0	0	0	0	1	0	0	-26.5900	-4.6500	26.6000	4.0200	0.0000	0.0000	0.0000	0.0000;
	27786	27787	0.000211	0.001156	0	0	0	0	0	0	1	0	0	8.6000	0.6900	-8.5900	-0.6900	0.0000	0.0000	0.0000	0.0000;
	28505	27786	0.005617	0.026364	0.02252	219.91	0	0	0	0	1	0	0	-2.7900	-0.8800	2.7900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	27788	27789	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-14.9800	-1.9400	14.9800	1.9400	0.0000	0.0000	0.0000	0.0000;
	27790	27791	0.000295	0.001051	0	0	0	0	0	0	1	0	0	13.7300	2.2100	-13.7300	-2.2100	0.0000	0.0000	0.0000	0.0000;
	27792	27793	0.005149	0.035484	0.0162	178.59	0	0	0	0	1	0	0	-2.5500	5.6900	2.5500	-7.4100	0.0000	0.0000	0.0000	0.0000;
	27794	27793	0.003127	0.021859	0.01454	195.66	0	0	0	0	1	0	0	15.5300	-6.4700	-15.5200	4.9700	0.0000	0.0000	0.0000	0.0000;
	27794	27795	0.000263	0.00116	0	0	0	0	0	0	1	0	0	25.9300	7.5200	-25.9300	-7.5200	0.0000	0.0000	0.0000	0.0000;
	27797	27796	0.005713	0.152258	0	59.77	0	0	1.0375	0	1	0	0	2.9200	-13.8700	-2.9100	14.1700	0.0000	0.0000	0.0000	0.0000;
	27796	27798	0.000217	0.00113	0	0	0	0	0	0	1	0	0	2.9100	-14.1700	-2.9100	14.1700	0.0000	0.0000	0.0000	0.0000;
	27798	27800	0.001481	0.007605	0.02092	174.13	0	0	0	0	1	0	0	2.9100	-14.1700	-2.9100	12.0000	0.0000	0.0000	0.0000	0.0000;
	27799	27800	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-19.8400	-10.7300	19.8400	10.7300	0.0000	0.0000	0.0000	0.0000;
	27800	27801	0.002677	0.017984	0.01119	206.52	0	0	0	0	1	0	0	-31.3500	-7.3600	31.3800	6.3700	0.0000	0.0000	0.0000	0.0000;
	27800	28002	0.002953	0.0193	0.0121	190.62	0	0	0	0	1	0	0	14.4200	-15.3700	-14.4100	14.1800	0.0000	0.0000	0.0000	0.0000;
	27801	27802	0.000207	0.001135	0	0	0	0	0	0	1	0	0	32.8400	4.9600	-32.8400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	27801	28003	0.00547	0.026217	0.00623	224.06	0	0	0	0	1	0	0	-64.2200	-11.3300	64.4400	11.7300	0.0000	0.0000	0.0000	0.0000;
	27804	27803	0.006039	0.169734	0	88.72	0	0	1	0	1	0	0	-39.0500	11.6100	39.1400	-8.9700	0.0000	0.0000	0.0000	0.0000;
	27803	27805	0.000239	0.001066	0	0	0	0	0	0	1	0	0	19.8400	5.8600	-19.8400	-5.8500	0.0000	0.0000	0.0000	0.0000;
	27803	27808	0.007231	0.034478	0.02046	222.26	0	0	0	0	1	0	0	-58.9800	3.1100	59.2200	-4.0800	0.0000	0.0000	0.0000	0.0000;
	27806	28009	0.002975	0.020569	0.0225	232	0	0	0	0	1	0	0	-86.3700	4.6100	86.5800	-5.5600	0.0000	0.0000	0.0000	0.0000;
	27808	27807	0.001047	0.005636	0.01727	237.74	0	0	0	0	1	0	0	-98.0000	-10.8000	98.0900	9.5200	0.0000	0.0000	0.0000	0.0000;
	27807	28015	0.003264	0.018604	0.02175	242.43	0	0	0	0	1	0	0	-117.4800	-10.5600	117.9100	10.7400	0.0000	0.0000	0.0000	0.0000;
	27808	27809	0.000257	0.001064	0	0	0	0	0	0	1	0	0	38.7700	14.8700	-38.7700	-14.8600	0.0000	0.0000	0.0000	0.0000;
	27810	28545	0.005257	0.029841	0.02426	226.59	0	0	0	0	1	0	0	-74.2500	7.3600	74.5200	-8.4600	0.0000	0.0000	0.0000	0.0000;
	27811	27812	0.004257	0.022258	0.00888	211.3	0	0	0	0	1	0	0	-42.1900	-13.0100	42.2700	12.4600	0.0000	0.0000	0.0000	0.0000;
	27811	27814	0.009866	0.053242	0.02501	188.78	0	0	0	0	1	0	0	12.9300	1.0600	-12.9200	-3.6300	0.0000	0.0000	0.0000	0.0000;
	27812	27813	0.00028	0.001111	0	0	0	0	0	0	1	0	0	17.1900	7.0600	-17.1900	-7.0500	0.0000	0.0000	0.0000	0.0000;
	27812	28545	0.004899	0.024219	0.00676	229.73	0	0	0	0	1	0	0	-79.6500	-14.4900	79.9500	15.2400	0.0000	0.0000	0.0000	0.0000;
	27814	28021	0.019218	0.10621	0.0373	204.33	0	0	0	0	1	0	0	28.4300	-2.2200	-28.2800	-0.9000	0.0000	0.0000	0.0000	0.0000;
	27814	28022	0.028015	0.157206	0.04326	198.45	0	0	0	0	1	0	0	-20.6200	4.0100	20.7500	-7.8900	0.0000	0.0000	0.0000	0.0000;
	27815	27816	0.003635	0.021348	0.00326	251.79	0	0	0	0	1	0	0	119.8800	-7.1000	-119.3900	9.6600	0.0000	0.0000	0.0000	0.0000;
	27815	27879	0.006765	0.045481	0.04999	257.02	0	0	0	0	1	0	0	-133.6500	6.0000	134.7900	-3.6600	0.0000	0.0000	0.0000	0.0000;
	27880	27816	0.009248	0.056474	0.02446	235.8	0	0	0	0	1	0	0	84.0400	-5.3400	-83.4200	6.5000	0.0000	0.0000	0.0000	0.0000;
	27816	27895	0.006466	0.039575	0.05371	267.43	0	0	0	0	1	0	0	161.5100	-22.9600	-159.8900	27.2100	0.0000	0.0000	0.0000	0.0000;
	27847	27817	0.002033	0.01777	0.03478	232.19	0	0	0	0	1	0	0	79.3000	16.7400	-79.1700	-19.2800	0.0000	0.0000	0.0000	0.0000;
	27817	27864	0.003834	0.026448	0.03319	234.78	0	0	0	0	1	0	0	-170.5300	-2.8000	171.5900	6.6400	0.0000	0.0000	0.0000	0.0000;
	27818	27819	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-22.3000	-6.2100	22.3000	6.2200	0.0000	0.0000	0.0000	0.0000;
	27819	27832	0.001443	0.008223	0.00801	177.12	0	0	0	0	1	0	0	-10.0200	1.7900	10.0200	-2.6200	0.0000	0.0000	0.0000	0.0000;
	27819	27840	0.005869	0.027414	0.01153	240.12	0	0	0	0	1	0	0	-108.1700	-14.9000	108.8400	16.7700	0.0000	0.0000	0.0000	0.0000;
	27819	27840	0.005869	0.027414	0.01153	240.12	0	0	0	0	1	0	0	-108.1700	-14.9000	108.8400	16.7700	0.0000	0.0000	0.0000	0.0000;
	27828	27820	0.001521	0.008704	0.00354	192.14	0	0	0	0	1	0	0	25.3500	33.7600	-25.3200	-33.9800	0.0000	0.0000	0.0000	0.0000;
	27821	27824	0.000318	0.024816	0	610.91	0	0	1	0	1	0	0	433.0500	73.7100	-432.4800	-29.1700	0.0000	0.0000	0.0000	0.0000;
	27821	27825	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-433.0500	83.1400	433.4700	-81.1400	0.0000	0.0000	0.0000	0.0000;
	27822	27824	-3.6e-05	-0.002808	0	510.91	0	0	1	0	1	0	0	-432.5500	-34.2100	432.4800	29.1700	0.0000	0.0000	0.0000	0.0000;
	27823	27824	0.00154	0.120313	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27825	27841	0.000585	0.006938	0.15312	1338.26	0	0	0	0	1	0	0	-589.9700	9.3800	591.8700	-3.4100	0.0000	0.0000	0.0000	0.0000;
	27827	27826	0.001019	0.007252	0.00405	243.97	0	0	0	0	1	0	0	-128.8700	-47.7100	129.0500	48.5900	0.0000	0.0000	0.0000	0.0000;
	27827	27826	0.001019	0.007252	0.00405	243.97	0	0	0	0	1	0	0	-128.8700	-47.7100	129.0500	48.5900	0.0000	0.0000	0.0000	0.0000;
	27826	27848	0.001502	0.007905	0.00853	247.38	0	0	0	0	1	0	0	-141.4400	-49.9300	141.7500	50.6900	0.0000	0.0000	0.0000	0.0000;
	27826	27848	0.001502	0.007905	0.00853	247.38	0	0	0	0	1	0	0	-141.4400	-49.9300	141.7500	50.6900	0.0000	0.0000	0.0000	0.0000;
	27827	27828	0.002221	0.015916	0.01053	222.83	0	0	0	0	1	0	0	94.1500	41.1000	-93.9200	-40.5900	0.0000	0.0000	0.0000	0.0000;
	27827	27844	0.000962	0.005867	0.00552	228.19	0	0	0	0	1	0	0	-123.1800	32.1700	123.3200	-31.8400	0.0000	0.0000	0.0000	0.0000;
	27830	27831	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-53.9900	-10.5100	54.0000	10.5400	0.0000	0.0000	0.0000	0.0000;
	27838	27831	0.001893	0.013955	0.00404	247.55	0	0	0	0	1	0	0	-141.9700	57.5800	142.3800	-54.9800	0.0000	0.0000	0.0000	0.0000;
	27838	27831	0.001893	0.013955	0.00404	247.55	0	0	0	0	1	0	0	-141.9700	57.5800	142.3800	-54.9800	0.0000	0.0000	0.0000	0.0000;
	27831	27862	0.00354	0.018598	0.01511	202.03	0	0	0	0	1	0	0	-39.3300	29.9300	39.4100	-31.1100	0.0000	0.0000	0.0000	0.0000;
	27831	27869	0.009595	0.055081	0.01743	204.81	0	0	0	0	1	0	0	-45.9300	14.3800	46.1400	-15.0300	0.0000	0.0000	0.0000	0.0000;
	27831	27871	0.001345	0.006596	0.00495	241.45	0	0	0	0	1	0	0	-111.9900	16.4200	112.1500	-16.1600	0.0000	0.0000	0.0000	0.0000;
	27831	27871	0.001345	0.006596	0.00495	241.45	0	0	0	0	1	0	0	-111.9900	16.4200	112.1500	-16.1600	0.0000	0.0000	0.0000	0.0000;
	27913	27831	0.006231	0.02929	0.00833	205.51	0	0	0	0	1	0	0	29.6100	-22.7700	-29.5300	22.2700	0.0000	0.0000	0.0000	0.0000;
	27832	27833	0.00025	0.001009	0	0	0	0	0	0	1	0	0	41.5400	12.7800	-41.5400	-12.7700	0.0000	0.0000	0.0000	0.0000;
	27843	27832	0.002175	0.008702	0.01195	228.27	0	0	0	0	1	0	0	-123.4200	18.6200	123.7400	-18.5900	0.0000	0.0000	0.0000	0.0000;
	27832	27888	0.012198	0.086609	0.07652	222.91	0	0	0	0	1	0	0	-96.3300	4.6700	97.4200	-5.0900	0.0000	0.0000	0.0000	0.0000;
	27832	27897	0.012578	0.068953	0.06172	218.73	0	0	0	0	1	0	0	-78.9700	3.7500	79.7200	-6.1800	0.0000	0.0000	0.0000	0.0000;
	27834	27837	0.007541	0.047277	0.0141	203.14	0	0	0	0	1	0	0	28.3400	6.0900	-28.2800	-7.2000	0.0000	0.0000	0.0000	0.0000;
	27834	27842	0.001253	0.009636	0.01599	227.98	0	0	0	0	1	0	0	-71.1800	10.4200	71.2400	-11.6400	0.0000	0.0000	0.0000	0.0000;
	27834	27848	0.007073	0.033752	0.01656	234.41	0	0	0	0	1	0	0	80.7400	-37.4200	-80.2200	38.1500	0.0000	0.0000	0.0000	0.0000;
	27913	27834	0.000657	0.004356	0.00361	250.22	0	0	0	0	1	0	0	112.4500	0.9700	-112.3700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	27835	27843	0.009884	0.052382	0.02452	234.65	0	0	0	0	1	0	0	86.2900	0.2000	-85.6000	0.8600	0.0000	0.0000	0.0000	0.0000;
	27835	27913	0.002503	0.011707	0.00361	248.35	0	0	0	0	1	0	0	113.9700	0.5200	-113.6700	0.5200	0.0000	0.0000	0.0000	0.0000;
	27835	28524	0.001922	0.010683	0.01005	274.96	0	0	0	0	1	0	0	-133.8200	-15.2300	134.1500	15.9700	0.0000	0.0000	0.0000	0.0000;
	27835	28524	0.001922	0.010683	0.01005	274.96	0	0	0	0	1	0	0	-133.8200	-15.2300	134.1500	15.9700	0.0000	0.0000	0.0000	0.0000;
	27836	27837	0.001391	0.006774	0.01162	191.97	0	0	0	0	1	0	0	26.3200	4.2600	-26.3200	-5.4400	0.0000	0.0000	0.0000	0.0000;
	27862	27836	0.003663	0.019453	0.01294	230.17	0	0	0	0	1	0	0	77.0700	15.3800	-76.8500	-15.6100	0.0000	0.0000	0.0000	0.0000;
	27837	27856	0.002739	0.020008	0.03574	223.36	0	0	0	0	1	0	0	-96.5200	-4.0900	96.7700	2.1100	0.0000	0.0000	0.0000	0.0000;
	27838	27848	0.000655	0.00363	0.00354	242.96	0	0	0	0	1	0	0	124.2900	77.7900	-124.1600	-77.4400	0.0000	0.0000	0.0000	0.0000;
	27838	27848	0.000655	0.00363	0.00354	242.96	0	0	0	0	1	0	0	124.2900	77.7900	-124.1600	-77.4400	0.0000	0.0000	0.0000	0.0000;
	27840	27839	0.000496	0.025596	0	557.96	0	0	1	0	1	0	0	-183.6700	-6.3700	183.8200	14.4100	0.0000	0.0000	0.0000	0.0000;
	27840	27839	0.000496	0.025596	0	557.96	0	0	1	0	1	0	0	-183.6700	-6.3700	183.8200	14.4100	0.0000	0.0000	0.0000	0.0000;
	27840	27839	0.000496	0.025596	0	557.96	0	0	1	0	1	0	0	-183.6700	-6.3700	183.8200	14.4100	0.0000	0.0000	0.0000	0.0000;
	27839	27841	0.000203	0.001055	0	0	0	0	0	0	1	0	0	-551.4700	122.3200	552.0700	-119.2000	0.0000	0.0000	0.0000	0.0000;
	27871	27840	0.001174	0.006454	0.00641	249.22	0	0	0	0	1	0	0	-150.9800	9.9400	151.2300	-9.2500	0.0000	0.0000	0.0000	0.0000;
	27871	27840	0.001174	0.006454	0.00641	249.22	0	0	0	0	1	0	0	-150.9800	9.9400	151.2300	-9.2500	0.0000	0.0000	0.0000	0.0000;
	27841	27857	0.000456	0.005863	0.22127	1281.96	0	0	0	0	1	0	0	-466.4500	55.2000	467.3800	-67.0500	0.0000	0.0000	0.0000	0.0000;
	27841	27865	0.000662	0.008726	0.12204	1179.41	0	0	0	0	1	0	0	-268.7900	38.5500	269.2500	-45.7300	0.0000	0.0000	0.0000	0.0000;
	27841	28255	0.001034	0.012741	0.20152	1242.04	0	0	0	0	1	0	0	-408.7000	28.8700	410.3100	-30.8000	0.0000	0.0000	0.0000	0.0000;
	27842	27850	0.00428	0.021916	0.0102	207.17	0	0	0	0	1	0	0	-51.6200	-4.5900	51.7300	4.0600	0.0000	0.0000	0.0000	0.0000;
	27842	27854	0.001714	0.011293	0.00482	228	0	0	0	0	1	0	0	-119.7200	-14.2700	119.9600	15.3000	0.0000	0.0000	0.0000	0.0000;
	27843	27844	0.001323	0.009143	0.00482	233.01	0	0	0	0	1	0	0	152.1600	-22.9600	-151.8600	24.5100	0.0000	0.0000	0.0000	0.0000;
	27844	27845	0.000228	0.001074	0	0	0	0	0	0	1	0	0	28.5400	7.3300	-28.5300	-7.3200	0.0000	0.0000	0.0000	0.0000;
	27847	27860	0.002886	0.01684	0.0067	241.64	0	0	0	0	1	0	0	-93.4900	-22.1600	93.7400	22.9200	0.0000	0.0000	0.0000	0.0000;
	27848	27849	0.000255	0.001186	0	0	0	0	0	0	1	0	0	45.0300	15.3600	-45.0200	-15.3300	0.0000	0.0000	0.0000	0.0000;
	27852	27850	0.001364	0.007487	0.00607	251.45	0	0	0	0	1	0	0	117.6600	15.9000	-117.4800	-15.5600	0.0000	0.0000	0.0000	0.0000;
	27851	27852	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-34.3600	-6.6700	34.3600	6.6800	0.0000	0.0000	0.0000	0.0000;
	28298	27852	0.001055	0.005959	0.00381	264.77	0	0	0	0	1	0	0	152.2500	23.4800	-152.0200	-22.5800	0.0000	0.0000	0.0000	0.0000;
	27853	27858	0.001373	0.008603	0.01739	250.26	0	0	0	0	1	0	0	-116.3300	-34.5200	116.5100	33.8100	0.0000	0.0000	0.0000	0.0000;
	27853	27873	0.002319	0.011344	0.00363	240.02	0	0	0	0	1	0	0	90.1500	28.8500	-89.9500	-28.2900	0.0000	0.0000	0.0000	0.0000;
	27854	27858	0.0029	0.02003	0.01305	261.5	0	0	0	0	1	0	0	-150.1000	-24.3600	150.7200	27.2800	0.0000	0.0000	0.0000	0.0000;
	27855	27897	0.001166	0.007209	0.00325	252.34	0	0	0	0	1	0	0	123.8500	12.8700	-123.6800	-12.1700	0.0000	0.0000	0.0000	0.0000;
	27855	27910	0.003108	0.018092	0.01249	233.73	0	0	0	0	1	0	0	78.3500	11.9100	-78.1600	-12.1700	0.0000	0.0000	0.0000	0.0000;
	27855	28250	0.001634	0.009126	0.00785	269.26	0	0	0	0	1	0	0	-118.9800	-16.7800	119.2000	17.1700	0.0000	0.0000	0.0000	0.0000;
	27855	28250	0.001634	0.009126	0.00785	269.26	0	0	0	0	1	0	0	-118.9800	-16.7800	119.2000	17.1700	0.0000	0.0000	0.0000	0.0000;
	27856	27864	0.002118	0.009179	0.00203	253.13	0	0	0	0	1	0	0	-121.8500	-6.3000	122.1500	7.3800	0.0000	0.0000	0.0000	0.0000;
	27858	27857	0.000357	0.017456	0	579.36	0	0	1.0125	0	1	0	0	-245.2200	-43.2900	245.4200	53.5000	0.0000	0.0000	0.0000	0.0000;
	27858	27857	0.000357	0.017456	0	579.36	0	0	1.0125	0	1	0	0	-245.2200	-43.2900	245.4200	53.5000	0.0000	0.0000	0.0000	0.0000;
	27858	27857	0.000357	0.017456	0	579.36	0	0	1.0125	0	1	0	0	-245.2200	-43.2900	245.4200	53.5000	0.0000	0.0000	0.0000	0.0000;
	27857	27859	0.000267	0.001011	0	0	0	0	0	0	1	0	0	90.6600	37.0800	-90.6400	-36.9900	0.0000	0.0000	0.0000	0.0000;
	27857	27865	0.000244	0.002943	0.0788	1088.47	0	0	0	0	1	0	0	132.3700	0.0000	-132.3300	-8.0200	0.0000	0.0000	0.0000	0.0000;
	27857	28120	0.002151	0.025645	0.75859	1194.02	0	0	0	0	1	0	0	-355.6000	-1.1600	358.1500	-50.3000	0.0000	0.0000	0.0000	0.0000;
	27857	28255	0.000523	0.006558	0.12894	1227.64	0	0	0	0	1	0	0	-377.1100	-1.3100	377.8000	-3.9700	0.0000	0.0000	0.0000	0.0000;
	27857	28284	0.001999	0.025674	0.50671	1309.15	0	0	0	0	1	0	0	-530.1200	32.5800	535.3900	-19.6700	0.0000	0.0000	0.0000	0.0000;
	27857	28518	0.000993	0.013621	0.1667	1123.07	0	0	0	0	1	0	0	-163.8700	-32.5800	164.1200	17.9800	0.0000	0.0000	0.0000	0.0000;
	28276	27858	0.001286	0.008168	0.00464	236.2	0	0	0	0	1	0	0	-86.7600	-18.8100	86.8500	18.9000	0.0000	0.0000	0.0000	0.0000;
	28298	27858	0.001326	0.007577	0.00527	283.79	0	0	0	0	1	0	0	-190.3300	-22.9300	190.7800	24.9400	0.0000	0.0000	0.0000	0.0000;
	28298	27858	0.001326	0.007577	0.00527	283.79	0	0	0	0	1	0	0	-190.3300	-22.9300	190.7800	24.9400	0.0000	0.0000	0.0000	0.0000;
	27860	27861	0.00027	0.001051	0	0	0	0	0	0	1	0	0	25.0900	5.9700	-25.0900	-5.9600	0.0000	0.0000	0.0000	0.0000;
	27860	27896	0.003506	0.017032	0.01106	250.49	0	0	0	0	1	0	0	-118.8300	30.4800	119.3200	-29.2600	0.0000	0.0000	0.0000	0.0000;
	27862	27863	0.000285	0.00105	0	0	0	0	0	0	1	0	0	25.0900	5.4200	-25.0900	-5.4200	0.0000	0.0000	0.0000	0.0000;
	27862	27874	0.002775	0.015862	0.03819	257.09	0	0	0	0	1	0	0	-141.5600	10.3100	142.0900	-11.3600	0.0000	0.0000	0.0000	0.0000;
	27864	27866	0.002924	0.015557	0.01141	282.41	0	0	0	0	1	0	0	-156.6200	-17.2300	157.3000	19.6400	0.0000	0.0000	0.0000	0.0000;
	27864	27866	0.002924	0.015557	0.01141	282.41	0	0	0	0	1	0	0	-156.6200	-17.2300	157.3000	19.6400	0.0000	0.0000	0.0000	0.0000;
	27864	27893	0.005188	0.026252	0.01042	182.54	0	0	0	0	1	0	0	-8.1400	10.0300	8.1500	-11.0900	0.0000	0.0000	0.0000	0.0000;
	27866	27865	0.000432	0.019396	0	574.68	0	0	1.00625	0	1	0	0	-242.5600	-23.4900	242.8100	34.3100	0.0000	0.0000	0.0000	0.0000;
	27866	27865	0.000432	0.019396	0	574.68	0	0	1.00625	0	1	0	0	-242.5600	-23.4900	242.8100	34.3100	0.0000	0.0000	0.0000	0.0000;
	27866	27865	0.000432	0.019396	0	574.68	0	0	1.00625	0	1	0	0	-242.5600	-23.4900	242.8100	34.3100	0.0000	0.0000	0.0000	0.0000;
	27865	27867	0.000258	0.001042	0	0	0	0	0	0	1	0	0	62.0000	21.0800	-61.9900	-21.0400	0.0000	0.0000	0.0000	0.0000;
	27883	27865	0.000948	0.01067	0.20394	1275.45	0	0	0	0	1	0	0	441.1900	-0.0400	-439.4900	-2.8900	0.0000	0.0000	0.0000	0.0000;
	28255	27865	0.000412	0.004934	0.18513	1345.26	0	0	0	0	1	0	0	581.0400	-3.6300	-579.7500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	27865	28518	0.000816	0.010077	0.11415	1178.5	0	0	0	0	1	0	0	-260.2900	-36.6200	260.8100	30.6800	0.0000	0.0000	0.0000	0.0000;
	27866	27896	0.001735	0.01154	0.00427	267.11	0	0	0	0	1	0	0	168.5400	18.2200	-168.0800	-15.6000	0.0000	0.0000	0.0000	0.0000;
	27900	27866	0.00136	0.010277	0.00258	257.27	0	0	0	0	1	0	0	-143.9900	-21.6900	144.2600	23.4500	0.0000	0.0000	0.0000	0.0000;
	27866	27915	0.00197	0.011134	0.00324	245.4	0	0	0	0	1	0	0	100.2800	-10.4900	-100.1000	11.1900	0.0000	0.0000	0.0000	0.0000;
	27868	27869	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-35.8200	-9.6600	35.8200	9.6800	0.0000	0.0000	0.0000	0.0000;
	27873	27869	0.002366	0.010744	0.00466	234.44	0	0	0	0	1	0	0	82.1100	-5.1700	-81.9600	5.3600	0.0000	0.0000	0.0000	0.0000;
	27870	27871	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-77.6400	-12.3900	77.6600	12.4600	0.0000	0.0000	0.0000	0.0000;
	27872	27900	0.002286	0.011463	0.00534	247.31	0	0	0	0	1	0	0	-110.1900	-5.7000	110.4500	6.4500	0.0000	0.0000	0.0000	0.0000;
	27872	27913	0.002184	0.013412	0.01314	229.65	0	0	0	0	1	0	0	69.6500	-8.8600	-69.5500	8.0900	0.0000	0.0000	0.0000	0.0000;
	27910	27873	0.003374	0.01465	0.00447	200.34	0	0	0	0	1	0	0	24.3400	-23.1400	-24.3000	22.8200	0.0000	0.0000	0.0000	0.0000;
	27874	27903	0.001433	0.007644	0.00468	241.86	0	0	0	0	1	0	0	-94.5000	18.9400	94.6200	-18.7800	0.0000	0.0000	0.0000	0.0000;
	27874	28276	0.003734	0.020142	0.00837	236.27	0	0	0	0	1	0	0	-86.4900	-18.2300	86.7600	18.8100	0.0000	0.0000	0.0000	0.0000;
	27875	27876	0.00477	0.031816	0.01264	215.07	0	0	0	0	1	0	0	-41.1500	-10.4300	41.2300	9.6100	0.0000	0.0000	0.0000	0.0000;
	27875	27891	0.002649	0.017034	0.00559	199.94	0	0	0	0	1	0	0	24.0900	9.6300	-24.0700	-10.1200	0.0000	0.0000	0.0000	0.0000;
	27893	27876	0.004422	0.02809	0.01808	240.48	0	0	0	0	1	0	0	-92.4400	-9.7800	92.8000	10.1500	0.0000	0.0000	0.0000	0.0000;
	28511	27876	0.004617	0.019897	0.00864	258.7	0	0	0	0	1	0	0	152.1000	31.1900	-151.0900	-27.7500	0.0000	0.0000	0.0000	0.0000;
	27878	27877	0.004831	0.026698	0.02385	228.25	0	0	0	0	1	0	0	-69.9500	-3.2300	70.1700	1.9400	0.0000	0.0000	0.0000	0.0000;
	27891	27878	0.003952	0.025688	0.01423	210.1	0	0	0	0	1	0	0	-30.7600	7.2000	30.8000	-8.4600	0.0000	0.0000	0.0000	0.0000;
	27879	27880	0.006195	0.040052	0.014	242.52	0	0	0	0	1	0	0	98.1300	-1.4900	-97.5700	3.5800	0.0000	0.0000	0.0000	0.0000;
	28278	27879	0.005147	0.027304	0.04598	271.19	0	0	0	0	1	0	0	120.8300	-2.3600	-120.1400	1.0500	0.0000	0.0000	0.0000	0.0000;
	28278	27879	0.005147	0.027304	0.04598	271.19	0	0	0	0	1	0	0	120.8300	-2.3600	-120.1400	1.0500	0.0000	0.0000	0.0000	0.0000;
	27881	27884	0.002641	0.012477	0.0126	277.88	0	0	0	0	1	0	0	-147.6400	-15.4100	148.1800	16.6000	0.0000	0.0000	0.0000	0.0000;
	27881	27884	0.002641	0.012477	0.0126	277.88	0	0	0	0	1	0	0	-147.6400	-15.4100	148.1800	16.6000	0.0000	0.0000	0.0000	0.0000;
	27881	27886	0.001443	0.007868	0.00467	275.89	0	0	0	0	1	0	0	136.0700	11.4800	-135.8200	-10.6200	0.0000	0.0000	0.0000	0.0000;
	27881	27886	0.001443	0.007868	0.00467	275.89	0	0	0	0	1	0	0	136.0700	11.4800	-135.8200	-10.6200	0.0000	0.0000	0.0000	0.0000;
	27884	27882	0.002641	0.014891	0.0033	265.98	0	0	0	0	1	0	0	153.7200	14.9800	-153.1400	-12.0700	0.0000	0.0000	0.0000	0.0000;
	27884	27883	0.000195	0.011956	0	587.66	0	0	1.00625	0	1	0	0	-256.9900	-37.2400	257.1100	44.7400	0.0000	0.0000	0.0000	0.0000;
	27884	27883	0.000195	0.011956	0	587.66	0	0	1.00625	0	1	0	0	-256.9900	-37.2400	257.1100	44.7400	0.0000	0.0000	0.0000	0.0000;
	27884	27883	0.000195	0.011956	0	587.66	0	0	1.00625	0	1	0	0	-256.9900	-37.2400	257.1100	44.7400	0.0000	0.0000	0.0000	0.0000;
	27883	27885	0.000272	0.001131	0	0	0	0	0	0	1	0	0	69.5600	21.5200	-69.5400	-21.4700	0.0000	0.0000	0.0000	0.0000;
	27883	28281	0.001384	0.015698	0.33168	1394.19	0	0	0	0	1	0	0	-664.7600	78.3600	670.5100	-49.1500	0.0000	0.0000	0.0000	0.0000;
	27883	28284	0.001165	0.015215	0.28815	1358.22	0	0	0	0	1	0	0	-617.3000	58.3600	621.4500	-35.5100	0.0000	0.0000	0.0000	0.0000;
	27884	27899	0.002896	0.012486	0.00483	244.5	0	0	0	0	1	0	0	99.3400	29.6400	-99.0600	-28.9300	0.0000	0.0000	0.0000	0.0000;
	27886	27888	0.001041	0.005712	0.00306	272.13	0	0	0	0	1	0	0	119.9200	6.2600	-119.7800	-5.8200	0.0000	0.0000	0.0000	0.0000;
	27886	27888	0.001041	0.005712	0.00306	272.13	0	0	0	0	1	0	0	119.9200	6.2600	-119.7800	-5.8200	0.0000	0.0000	0.0000	0.0000;
	27887	27898	0.003291	0.015373	0.0104	231.6	0	0	0	0	1	0	0	-73.1900	6.9700	73.3600	-7.2800	0.0000	0.0000	0.0000	0.0000;
	27909	27887	0.001801	0.011968	0.00318	202.07	0	0	0	0	1	0	0	-22.8800	16.5600	22.8900	-16.8100	0.0000	0.0000	0.0000	0.0000;
	27888	27889	0.000247	0.001144	0	0	0	0	0	0	1	0	0	31.8000	13.7200	-31.8000	-13.7100	0.0000	0.0000	0.0000	0.0000;
	27898	27888	0.002422	0.012065	0.0048	248.85	0	0	0	0	1	0	0	-110.0700	-2.1400	110.3500	3.0000	0.0000	0.0000	0.0000	0.0000;
	27890	28121	0.043905	0.238179	0.0962	213.33	0	0	0	0	1	0	0	-67.8600	13.8100	69.9100	-12.9400	0.0000	0.0000	0.0000	0.0000;
	27891	27904	0.004625	0.020169	0.00575	202.26	0	0	0	0	1	0	0	27.2200	-4.8100	-27.1900	4.3400	0.0000	0.0000	0.0000	0.0000;
	27896	27892	0.001904	0.011433	0.00315	185.36	0	0	0	0	1	0	0	12.1400	27.6300	-12.1300	-27.8700	0.0000	0.0000	0.0000	0.0000;
	27904	27892	0.001774	0.010968	0.00332	194.44	0	0	0	0	1	0	0	15.5000	-24.9200	-15.4800	24.6600	0.0000	0.0000	0.0000	0.0000;
	27893	27894	0.000213	0.001031	0	0	0	0	0	0	1	0	0	27.6100	1.2600	-27.6100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	27895	27893	0.00106	0.008054	0.00704	241.69	0	0	0	0	1	0	0	89.4500	-26.6100	-89.3700	26.5300	0.0000	0.0000	0.0000	0.0000;
	27893	27896	0.004475	0.030436	0.0183	181.01	0	0	0	0	1	0	0	-8.9900	-15.8200	9.0000	13.9600	0.0000	0.0000	0.0000	0.0000;
	27893	27904	0.003759	0.026989	0.00775	187.1	0	0	0	0	1	0	0	-11.6900	4.6200	11.6900	-5.4000	0.0000	0.0000	0.0000	0.0000;
	27895	27904	0.001334	0.009381	0.0074	216.89	0	0	0	0	1	0	0	42.8200	-9.3800	-42.8000	8.7700	0.0000	0.0000	0.0000	0.0000;
	27901	27902	0.000281	0.001102	0	0	0	0	0	0	1	0	0	-58.2300	-7.9600	58.2400	7.9900	0.0000	0.0000	0.0000	0.0000;
	27902	27912	0.003009	0.013356	0.02102	212.47	0	0	0	0	1	0	0	35.1800	-13.4000	-35.1400	11.3500	0.0000	0.0000	0.0000	0.0000;
	27903	27906	0.001316	0.007871	0.00397	222.86	0	0	0	0	1	0	0	63.8600	-45.9900	-63.7800	46.0200	0.0000	0.0000	0.0000	0.0000;
	27903	27912	0.001435	0.008064	0.00609	219.71	0	0	0	0	1	0	0	53.2200	26.2300	-53.1700	-26.6100	0.0000	0.0000	0.0000	0.0000;
	27903	28250	0.003316	0.017217	0.00775	276.36	0	0	0	0	1	0	0	-149.7200	-1.0700	150.4200	3.8600	0.0000	0.0000	0.0000	0.0000;
	27903	28250	0.003316	0.017217	0.00775	276.36	0	0	0	0	1	0	0	-149.7200	-1.0700	150.4200	3.8600	0.0000	0.0000	0.0000	0.0000;
	27905	27906	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-61.5200	-6.6100	61.5400	6.6500	0.0000	0.0000	0.0000	0.0000;
	27907	27906	0.001117	0.007555	0.00299	156.37	0	0	0	0	1	0	0	-2.2200	52.5400	2.2500	-52.6700	0.0000	0.0000	0.0000	0.0000;
	27907	27915	0.002239	0.008426	0.02414	206.8	0	0	0	0	1	0	0	-26.2500	32.0700	26.2900	-34.5400	0.0000	0.0000	0.0000	0.0000;
	27908	27909	0.001655	0.00768	0.01149	242.4	0	0	0	0	1	0	0	-93.1300	-6.0600	93.2700	5.4800	0.0000	0.0000	0.0000	0.0000;
	27908	27911	0.002392	0.014616	0.01125	212.66	0	0	0	0	1	0	0	36.9600	-4.4700	-36.9200	3.4700	0.0000	0.0000	0.0000	0.0000;
	28250	27909	0.002127	0.014515	0.00401	255.27	0	0	0	0	1	0	0	128.0600	33.9300	-127.7100	-31.9900	0.0000	0.0000	0.0000	0.0000;
	27911	27912	0.002194	0.012629	0.00491	184.31	0	0	0	0	1	0	0	-8.8700	-10.5800	8.8700	10.0800	0.0000	0.0000	0.0000	0.0000;
	27914	27915	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-73.7900	-23.2800	73.8100	23.3400	0.0000	0.0000	0.0000	0.0000;
	27917	27916	0.005987	0.176129	0	66.66	0	0	1	0	1	0	0	-6.5200	-1.6100	6.5200	1.6900	0.0000	0.0000	0.0000	0.0000;
	27916	27918	0.000207	0.001144	0	0	0	0	0	0	1	0	0	-6.5200	-1.6900	6.5200	1.6900	0.0000	0.0000	0.0000	0.0000;
	27918	27992	0.002689	0.019334	0.01511	188.06	0	0	0	0	1	0	0	-6.5200	-1.6900	6.5200	0.2100	0.0000	0.0000	0.0000	0.0000;
	27919	27920	0.000235	0.001153	0	0	0	0	0	0	1	0	0	27.0900	4.2200	-27.0900	-4.2100	0.0000	0.0000	0.0000	0.0000;
	27992	27919	0.00344	0.024991	0.00988	223.65	0	0	0	0	1	0	0	-57.0700	-9.2900	57.1900	9.1600	0.0000	0.0000	0.0000	0.0000;
	27921	27924	0.004388	0.023531	0.01527	210.04	0	0	0	0	1	0	0	-40.7700	-38.0500	40.9000	37.1300	0.0000	0.0000	0.0000	0.0000;
	27921	27925	0.004871	0.027693	0.00695	203.2	0	0	0	0	1	0	0	34.5600	-2.0100	-34.5000	1.6100	0.0000	0.0000	0.0000	0.0000;
	27921	27926	0.001888	0.010879	0.02811	197.93	0	0	0	0	1	0	0	-22.7300	8.5100	22.7500	-11.3700	0.0000	0.0000	0.0000	0.0000;
	27929	27921	0.001953	0.012329	0.0111	199.96	0	0	0	0	1	0	0	22.1500	-21.4800	-22.1300	20.4400	0.0000	0.0000	0.0000	0.0000;
	27922	27923	0.000273	0.001147	0	0	0	0	0	0	1	0	0	47.6700	7.2100	-47.6600	-7.1900	0.0000	0.0000	0.0000	0.0000;
	27922	27950	0.000985	0.006857	0.00412	252.85	0	0	0	0	1	0	0	92.4800	-34.3100	-92.3900	34.5100	0.0000	0.0000	0.0000	0.0000;
	27922	27950	0.000985	0.006857	0.00412	252.85	0	0	0	0	1	0	0	92.4800	-34.3100	-92.3900	34.5100	0.0000	0.0000	0.0000	0.0000;
	28384	27922	0.000864	0.005422	0.00246	257.48	0	0	0	0	1	0	0	116.4400	-30.2200	-116.3200	30.7100	0.0000	0.0000	0.0000	0.0000;
	28384	27922	0.000864	0.005422	0.00246	257.48	0	0	0	0	1	0	0	116.4400	-30.2200	-116.3200	30.7100	0.0000	0.0000	0.0000	0.0000;
	27924	27937	0.00117	0.008223	0.00533	233.84	0	0	0	0	1	0	0	-91.7100	-46.5000	91.8300	46.7500	0.0000	0.0000	0.0000	0.0000;
	27930	27925	0.00307	0.018546	0.00645	175.79	0	0	0	0	1	0	0	-3.0300	6.3300	3.0300	-6.9900	0.0000	0.0000	0.0000	0.0000;
	27948	27926	0.00249	0.014695	0.00359	225.98	0	0	0	0	1	0	0	67.2500	-9.9000	-67.1400	10.1800	0.0000	0.0000	0.0000	0.0000;
	27927	27928	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-84.8100	-13.3700	84.8300	13.4400	0.0000	0.0000	0.0000	0.0000;
	27928	27929	0.002325	0.01272	0.00757	228.11	0	0	0	0	1	0	0	71.2800	9.8900	-71.1700	-10.0400	0.0000	0.0000	0.0000	0.0000;
	27933	27928	0.001511	0.00719	0.00628	231.96	0	0	0	0	1	0	0	90.4700	-17.3800	-90.3500	17.3100	0.0000	0.0000	0.0000	0.0000;
	27928	27954	0.002502	0.011697	0.02103	239.06	0	0	0	0	1	0	0	-92.4400	-43.0700	92.6900	42.0200	0.0000	0.0000	0.0000	0.0000;
	27928	27994	0.00935	0.038777	0.038	201.02	0	0	0	0	1	0	0	26.6800	2.4300	-26.6100	-6.1000	0.0000	0.0000	0.0000	0.0000;
	27930	27931	0.000221	0.001067	0	0	0	0	0	0	1	0	0	72.0100	11.5000	-72.0000	-11.4400	0.0000	0.0000	0.0000	0.0000;
	27930	27950	0.004576	0.025031	0.02399	231.04	0	0	0	0	1	0	0	-68.9800	-17.8300	69.2000	16.5300	0.0000	0.0000	0.0000	0.0000;
	27932	27933	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-56.5900	-16.9100	56.6000	16.9500	0.0000	0.0000	0.0000	0.0000;
	27935	27933	0.001426	0.008243	0.00777	257.65	0	0	0	0	1	0	0	129.0700	3.7100	-128.8400	-3.2100	0.0000	0.0000	0.0000	0.0000;
	27935	27933	0.001426	0.008243	0.00777	257.65	0	0	0	0	1	0	0	129.0700	3.7100	-128.8400	-3.2100	0.0000	0.0000	0.0000	0.0000;
	27948	27933	0.000884	0.005428	0.00447	240.23	0	0	0	0	1	0	0	-110.5100	-6.6700	110.6200	6.8400	0.0000	0.0000	0.0000	0.0000;
	27934	27950	0.002048	0.013911	0.00346	223.05	0	0	0	0	1	0	0	-57.0900	92.2000	57.3100	-91.0400	0.0000	0.0000	0.0000	0.0000;
	27951	27934	0.003041	0.013147	0.00942	165.69	0	0	0	0	1	0	0	4.6600	-30.5400	-4.6300	29.6400	0.0000	0.0000	0.0000	0.0000;
	27935	27936	0.000202	0.001152	0	0	0	0	0	0	1	0	0	37.4200	1.9300	-37.4200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	27941	27935	0.002031	0.012104	0.00504	262.93	0	0	0	0	1	0	0	148.2000	6.6800	-147.7800	-4.6800	0.0000	0.0000	0.0000	0.0000;
	27941	27935	0.002031	0.012104	0.00504	262.93	0	0	0	0	1	0	0	148.2000	6.6800	-147.7800	-4.6800	0.0000	0.0000	0.0000	0.0000;
	27937	27942	0.00129	0.009791	0.00514	244.7	0	0	0	0	1	0	0	-136.0300	-60.3100	136.2900	61.7800	0.0000	0.0000	0.0000	0.0000;
	27938	27939	0.000267	0.00119	0	0	0	0	0	0	1	0	0	73.0100	12.6100	-73.0000	-12.5500	0.0000	0.0000	0.0000	0.0000;
	27941	27938	0.002871	0.011814	0.00561	239.31	0	0	0	0	1	0	0	104.4900	-37.5300	-104.1500	38.3200	0.0000	0.0000	0.0000	0.0000;
	27938	27942	0.003425	0.017582	0.00402	201.83	0	0	0	0	1	0	0	22.9100	-89.7500	-22.6300	90.7500	0.0000	0.0000	0.0000	0.0000;
	27938	27990	0.001976	0.011188	0.0171	225.97	0	0	0	0	1	0	0	69.4900	9.8900	-69.4000	-11.1700	0.0000	0.0000	0.0000	0.0000;
	27938	27991	0.002043	0.012297	0.0051	222.61	0	0	0	0	1	0	0	-61.2600	28.9300	61.3500	-28.9300	0.0000	0.0000	0.0000	0.0000;
	27940	27941	0.000283	0.001115	0	0	0	0	0	0	1	0	0	-42.4900	-7.3900	42.5000	7.4100	0.0000	0.0000	0.0000	0.0000;
	27941	27978	0.002988	0.018212	0.02016	282.44	0	0	0	0	1	0	0	-165.6500	6.9100	166.4300	-4.2900	0.0000	0.0000	0.0000	0.0000;
	27941	27978	0.002988	0.018212	0.02016	282.44	0	0	0	0	1	0	0	-165.6500	6.9100	166.4300	-4.2900	0.0000	0.0000	0.0000	0.0000;
	27941	27978	0.002988	0.018212	0.02016	282.44	0	0	0	0	1	0	0	-165.6500	6.9100	166.4300	-4.2900	0.0000	0.0000	0.0000	0.0000;
	27991	27941	0.002188	0.009691	0.00937	217.63	0	0	0	0	1	0	0	-53.4900	3.2600	53.5500	-3.9800	0.0000	0.0000	0.0000	0.0000;
	27942	27969	0.001973	0.009845	0.01989	245.69	0	0	0	0	1	0	0	-151.7200	134.5300	152.4700	-132.9200	0.0000	0.0000	0.0000	0.0000;
	27944	27943	0.006439	0.138251	0	69.17	0	0	1.01875	0	1	0	0	14.8400	1.0500	-14.8300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	27943	27945	0.000249	0.001089	0	0	0	0	0	0	1	0	0	11.1100	3.3900	-11.1100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	27943	27994	0.004643	0.033494	0.03377	178.85	0	0	0	0	1	0	0	3.7200	-2.6400	-3.7200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	27946	27947	0.000278	0.001193	0	0	0	0	0	0	1	0	0	36.8800	6.4500	-36.8800	-6.4300	0.0000	0.0000	0.0000	0.0000;
	27946	27993	0.003649	0.01686	0.01374	229.18	0	0	0	0	1	0	0	75.5500	-7.6400	-75.3600	7.0700	0.0000	0.0000	0.0000	0.0000;
	28168	27946	0.003389	0.022796	0.0055	240.35	0	0	0	0	1	0	0	112.8300	0.9100	-112.4300	1.1900	0.0000	0.0000	0.0000	0.0000;
	27948	27949	0.000236	0.001151	0	0	0	0	0	0	1	0	0	43.2600	16.5700	-43.2500	-16.5400	0.0000	0.0000	0.0000	0.0000;
	27993	27951	0.000935	0.00688	0.00969	213.82	0	0	0	0	1	0	0	47.4600	-22.4000	-47.4400	21.5400	0.0000	0.0000	0.0000	0.0000;
	27954	27953	0.000376	0.024178	0	353.23	0	0	1	0	1	0	0	-92.6900	-42.0200	92.7200	44.3900	0.0000	0.0000	0.0000	0.0000;
	27953	27955	0.000253	0.001011	0	0	0	0	0	0	1	0	0	24.0200	6.0200	-24.0200	-6.0100	0.0000	0.0000	0.0000	0.0000;
	27961	27953	0.000479	0.006062	0.11366	1078.32	0	0	0	0	1	0	0	-82.1500	53.1400	82.1900	-64.8400	0.0000	0.0000	0.0000	0.0000;
	27956	27959	0.001058	0.059922	0	356.95	0	0	1	0	1	0	0	37.7400	52.0200	-37.7000	-49.7400	0.0000	0.0000	0.0000	0.0000;
	27956	27960	0.000216	0.001073	0	0	0	0	0	0	1	0	0	44.3900	9.5400	-44.3900	-9.5200	0.0000	0.0000	0.0000	0.0000;
	27956	27961	0.000224	0.001061	0	0	0	0	0	0	1	0	0	-82.1300	53.2300	82.1500	-53.1400	0.0000	0.0000	0.0000	0.0000;
	27957	27959	-0.000567	-0.032129	0	281.95	0	0	1	0	1	0	0	-37.7200	-50.9600	37.7000	49.7400	0.0000	0.0000	0.0000	0.0000;
	27957	27971	0.001357	0.008142	0.00541	195.08	0	0	0	0	1	0	0	12.7800	36.5000	-12.7600	-36.9500	0.0000	0.0000	0.0000	0.0000;
	27957	27989	0.001871	0.012921	0.00507	206.75	0	0	0	0	1	0	0	24.9400	14.4700	-24.9200	-14.9000	0.0000	0.0000	0.0000	0.0000;
	27958	27959	0.002196	0.1244	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27962	27963	0.000283	0.001157	0	0	0	0	0	0	1	0	0	-38.3500	-13.3200	38.3600	13.3400	0.0000	0.0000	0.0000	0.0000;
	27970	27963	0.003087	0.012166	0.0041	238.02	0	0	0	0	1	0	0	99.7000	36.5000	-99.3700	-35.6300	0.0000	0.0000	0.0000	0.0000;
	27963	27982	0.002834	0.01533	0.01348	223.38	0	0	0	0	1	0	0	61.0100	22.3000	-60.9000	-23.0700	0.0000	0.0000	0.0000	0.0000;
	27964	27974	0.00385	0.015229	0.00477	216.57	0	0	0	0	1	0	0	52.0900	0.1000	-51.9900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	28492	27964	0.001178	0.006122	0.0042	186.34	0	0	0	0	1	0	0	-13.1700	12.1400	13.1700	-12.5700	0.0000	0.0000	0.0000	0.0000;
	28542	27964	0.000763	0.004802	0.02206	235.88	0	0	0	0	1	0	0	94.7200	-3.8200	-94.6600	1.8700	0.0000	0.0000	0.0000	0.0000;
	28246	27965	0.001455	0.007562	0.00158	242.51	0	0	0	0	1	0	0	98.9500	-5.1300	-98.8200	5.6500	0.0000	0.0000	0.0000	0.0000;
	27965	28332	0.001248	0.006933	0.0046	202.86	0	0	0	0	1	0	0	-7.1400	1.3600	7.1400	-1.8500	0.0000	0.0000	0.0000	0.0000;
	27965	28542	0.001256	0.007796	0.00492	224.98	0	0	0	0	1	0	0	80.4000	-11.0300	-80.3300	10.9800	0.0000	0.0000	0.0000	0.0000;
	27973	27966	0.001739	0.012045	0.00722	215.32	0	0	0	0	1	0	0	-48.9200	-7.7800	48.9600	7.3200	0.0000	0.0000	0.0000	0.0000;
	27979	27966	0.001801	0.010063	0.00679	233.41	0	0	0	0	1	0	0	-84.5400	-22.1900	84.6700	22.2300	0.0000	0.0000	0.0000	0.0000;
	27966	28332	0.003329	0.021992	0.03141	246.44	0	0	0	0	1	0	0	-150.4800	-35.4900	151.2400	37.2000	0.0000	0.0000	0.0000	0.0000;
	27967	27968	0.000267	0.001147	0	0	0	0	0	0	1	0	0	71.9000	33.6900	-71.8900	-33.6200	0.0000	0.0000	0.0000	0.0000;
	27978	27967	0.000686	0.004425	0.00728	274.49	0	0	0	0	1	0	0	-151.4500	-0.0700	151.6000	0.2600	0.0000	0.0000	0.0000	0.0000;
	27978	27967	0.000686	0.004425	0.00728	274.49	0	0	0	0	1	0	0	-151.4500	-0.0700	151.6000	0.2600	0.0000	0.0000	0.0000	0.0000;
	27978	27967	0.000686	0.004425	0.00728	274.49	0	0	0	0	1	0	0	-151.4500	-0.0700	151.6000	0.2600	0.0000	0.0000	0.0000	0.0000;
	27967	27981	0.001822	0.011503	0.00362	264.65	0	0	0	0	1	0	0	149.6700	-11.5500	-149.2900	13.6100	0.0000	0.0000	0.0000	0.0000;
	27967	27981	0.001822	0.011503	0.00362	264.65	0	0	0	0	1	0	0	149.6700	-11.5500	-149.2900	13.6100	0.0000	0.0000	0.0000	0.0000;
	27967	28246	0.002004	0.011955	0.00476	284.08	0	0	0	0	1	0	0	-173.4300	1.2300	174.0000	1.6500	0.0000	0.0000	0.0000	0.0000;
	27967	28246	0.002004	0.011955	0.00476	284.08	0	0	0	0	1	0	0	-173.4300	1.2300	174.0000	1.6500	0.0000	0.0000	0.0000	0.0000;
	27967	28246	0.002004	0.011955	0.00476	284.08	0	0	0	0	1	0	0	-173.4300	1.2300	174.0000	1.6500	0.0000	0.0000	0.0000	0.0000;
	28332	27967	0.001638	0.011119	0.0035	257	0	0	0	0	1	0	0	124.1400	4.4200	-123.9000	-3.1800	0.0000	0.0000	0.0000	0.0000;
	28332	27967	0.001638	0.011119	0.0035	257	0	0	0	0	1	0	0	124.1400	4.4200	-123.9000	-3.1800	0.0000	0.0000	0.0000	0.0000;
	27967	28542	0.002187	0.012095	0.00284	219.03	0	0	0	0	1	0	0	-57.9600	-8.6800	58.0300	8.7700	0.0000	0.0000	0.0000	0.0000;
	27975	27969	0.001952	0.010371	0.00218	255.72	0	0	0	0	1	0	0	114.9000	-43.8200	-114.6200	45.0600	0.0000	0.0000	0.0000	0.0000;
	27975	27969	0.001952	0.010371	0.00218	255.72	0	0	0	0	1	0	0	114.9000	-43.8200	-114.6200	45.0600	0.0000	0.0000	0.0000	0.0000;
	27974	27970	0.002497	0.016323	0.00504	170.42	0	0	0	0	1	0	0	2.4600	8.6100	-2.4600	-9.1400	0.0000	0.0000	0.0000	0.0000;
	27970	27980	0.00308	0.019682	0.01019	229.85	0	0	0	0	1	0	0	75.0100	21.9600	-74.8300	-21.9000	0.0000	0.0000	0.0000	0.0000;
	27970	28492	0.001088	0.006367	0.00459	257	0	0	0	0	1	0	0	-119.7200	-44.2900	119.8800	44.7800	0.0000	0.0000	0.0000	0.0000;
	27970	28492	0.001088	0.006367	0.00459	257	0	0	0	0	1	0	0	-119.7200	-44.2900	119.8800	44.7800	0.0000	0.0000	0.0000	0.0000;
	27976	27971	0.001777	0.010961	0.0118	196.86	0	0	0	0	1	0	0	24.9800	-23.5000	-24.9600	22.3900	0.0000	0.0000	0.0000	0.0000;
	27977	27972	0.001632	0.01031	0.01157	188.47	0	0	0	0	1	0	0	11.6300	5.8600	-11.6300	-7.0400	0.0000	0.0000	0.0000	0.0000;
	27972	27979	0.004858	0.029986	0.01629	193.35	0	0	0	0	1	0	0	-15.7800	-5.4400	15.7900	3.8400	0.0000	0.0000	0.0000	0.0000;
	27977	27973	0.001833	0.01126	0.00289	219.42	0	0	0	0	1	0	0	-54.5900	-20.4000	54.6500	20.4700	0.0000	0.0000	0.0000	0.0000;
	27973	27980	0.004096	0.018339	0.02146	203.32	0	0	0	0	1	0	0	-26.7900	-16.3200	26.8300	14.2600	0.0000	0.0000	0.0000	0.0000;
	27981	27974	0.001641	0.010072	0.00703	255.61	0	0	0	0	1	0	0	-115.3600	9.3000	115.5700	-8.7700	0.0000	0.0000	0.0000	0.0000;
	27981	27974	0.001641	0.010072	0.00703	255.61	0	0	0	0	1	0	0	-115.3600	9.3000	115.5700	-8.7700	0.0000	0.0000	0.0000	0.0000;
	28542	27974	0.001413	0.010364	0.00436	256.86	0	0	0	0	1	0	0	121.7200	9.1300	-121.5200	-8.1500	0.0000	0.0000	0.0000	0.0000;
	28542	27974	0.001413	0.010364	0.00436	256.86	0	0	0	0	1	0	0	121.7200	9.1300	-121.5200	-8.1500	0.0000	0.0000	0.0000	0.0000;
	27981	27975	0.000918	0.006201	0.00421	266.36	0	0	0	0	1	0	0	160.7100	-28.5000	-160.4800	29.6100	0.0000	0.0000	0.0000	0.0000;
	27981	27975	0.000918	0.006201	0.00421	266.36	0	0	0	0	1	0	0	160.7100	-28.5000	-160.4800	29.6100	0.0000	0.0000	0.0000	0.0000;
	27976	27991	0.002263	0.012342	0.0071	235.81	0	0	0	0	1	0	0	-97.1300	-7.8700	97.3300	8.2400	0.0000	0.0000	0.0000	0.0000;
	27978	28332	0.002567	0.016522	0.00503	242.77	0	0	0	0	1	0	0	-123.7900	-1.0000	124.1600	2.8500	0.0000	0.0000	0.0000	0.0000;
	27982	27979	0.004479	0.024605	0.00915	173.2	0	0	0	0	1	0	0	3.6800	-1.7100	-3.6800	0.7700	0.0000	0.0000	0.0000	0.0000;
	27981	27991	0.002557	0.015245	0.01659	247.3	0	0	0	0	1	0	0	164.6700	3.2400	-164.0100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	27984	27987	0.000448	0.013836	0	133.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27984	27988	0.000271	0.001107	0	0	0	0	0	0	1	0	0	47.3300	12.5300	-47.3200	-12.5000	0.0000	0.0000	0.0000	0.0000;
	27984	27989	0.000274	0.001127	0	0	0	0	0	0	1	0	0	-47.3300	-12.5300	47.3300	12.5500	0.0000	0.0000	0.0000	0.0000;
	27985	27987	0.005536	0.170793	0	66.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27986	27987	0.005536	0.170793	0	66.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27990	27989	0.001233	0.007679	0.00509	194.05	0	0	0	0	1	0	0	22.4200	-2.8400	-22.4100	2.3400	0.0000	0.0000	0.0000	0.0000;
	27994	27995	0.000244	0.00108	0	0	0	0	0	0	1	0	0	30.3400	6.9400	-30.3300	-6.9300	0.0000	0.0000	0.0000	0.0000;
	27996	27997	0.000202	0.001004	0	0	0	0	0	0	1	0	0	18.5500	6.3900	-18.5500	-6.3900	0.0000	0.0000	0.0000	0.0000;
	27998	27996	0.002246	0.013651	0.01552	210.82	0	0	0	0	1	0	0	-40.0300	-7.8400	40.0700	6.3700	0.0000	0.0000	0.0000	0.0000;
	27996	28321	0.004044	0.019184	0.00803	225.38	0	0	0	0	1	0	0	-65.0600	-14.5300	65.2300	14.4500	0.0000	0.0000	0.0000	0.0000;
	27998	28003	0.003762	0.023988	0.01622	232.42	0	0	0	0	1	0	0	84.1400	18.4500	-83.8800	-18.5300	0.0000	0.0000	0.0000	0.0000;
	27998	28028	0.002393	0.011158	0.01861	234.3	0	0	0	0	1	0	0	-87.9600	-23.1800	88.1400	22.0200	0.0000	0.0000	0.0000	0.0000;
	27999	28000	0.000237	0.001049	0	0	0	0	0	0	1	0	0	17.8900	14.1300	-17.8900	-14.1300	0.0000	0.0000	0.0000	0.0000;
	27999	28049	0.005453	0.026327	0.03092	236.22	0	0	0	0	1	0	0	94.5500	8.7800	-94.0900	-9.8500	0.0000	0.0000	0.0000	0.0000;
	28055	27999	0.002028	0.012318	0.00373	240.86	0	0	0	0	1	0	0	112.6900	24.0300	-112.4400	-22.9200	0.0000	0.0000	0.0000	0.0000;
	28030	28001	0.00254	0.015078	0.01383	228	0	0	0	0	1	0	0	-67.5400	-14.2600	67.6500	13.4400	0.0000	0.0000	0.0000	0.0000;
	28001	28425	0.001857	0.009145	0.00478	239.58	0	0	0	0	1	0	0	-103.0400	-22.3900	103.2400	22.8200	0.0000	0.0000	0.0000	0.0000;
	28015	28002	0.002536	0.017368	0.008	189.62	0	0	0	0	1	0	0	11.6100	21.0900	-11.5900	-21.8400	0.0000	0.0000	0.0000	0.0000;
	28019	28004	0.005934	0.034612	0.00573	231.3	0	0	0	0	1	0	0	-76.2700	-11.4800	76.6000	12.7900	0.0000	0.0000	0.0000	0.0000;
	28436	28004	0.011882	0.058829	0.0119	238.26	0	0	0	0	1	0	0	100.1600	30.7500	-99.0100	-26.4100	0.0000	0.0000	0.0000	0.0000;
	28005	28006	0.000248	0.001024	0	0	0	0	0	0	1	0	0	9.8400	2.7100	-9.8400	-2.7100	0.0000	0.0000	0.0000	0.0000;
	28005	28007	0.006039	0.034882	0.01601	191.59	0	0	0	0	1	0	0	-14.8300	0.2800	14.8400	-1.9200	0.0000	0.0000	0.0000	0.0000;
	28019	28005	0.005074	0.027828	0.01905	175.02	0	0	0	0	1	0	0	-4.9900	0.9600	4.9900	-2.9900	0.0000	0.0000	0.0000	0.0000;
	28008	28011	0.000501	0.027132	0	530.76	0	0	1	0	1	0	0	241.3600	46.9900	-241.0800	-31.9400	0.0000	0.0000	0.0000	0.0000;
	28008	28012	0.000227	0.001142	0	0	0	0	0	0	1	0	0	47.7000	11.7300	-47.7000	-11.7100	0.0000	0.0000	0.0000	0.0000;
	28008	28414	0.000922	0.011698	0.20108	1140.53	0	0	0	0	1	0	0	-184.1300	-52.0500	184.4300	33.8300	0.0000	0.0000	0.0000	0.0000;
	28420	28008	0.001035	0.009623	0.32668	1210.51	0	0	0	0	1	0	0	329.8100	-36.9900	-328.7700	10.9700	0.0000	0.0000	0.0000	0.0000;
	28009	28011	-2.5e-05	-0.001329	0	455.76	0	0	1	0	1	0	0	-241.1000	-32.6700	241.0800	31.9400	0.0000	0.0000	0.0000	0.0000;
	28009	28015	0.00113	0.006727	0.00717	247.08	0	0	0	0	1	0	0	154.5200	38.2300	-154.2500	-37.4000	0.0000	0.0000	0.0000	0.0000;
	28010	28011	0.002556	0.138442	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28047	28013	0.003349	0.020255	0.00844	209.14	0	0	0	0	1	0	0	-34.8900	7.7800	34.9300	-8.4300	0.0000	0.0000	0.0000	0.0000;
	28013	28049	0.003407	0.017315	0.00465	220.04	0	0	0	0	1	0	0	-56.6500	3.3400	56.7500	-3.3000	0.0000	0.0000	0.0000	0.0000;
	28014	28015	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-24.7300	-5.5500	24.7300	5.5600	0.0000	0.0000	0.0000	0.0000;
	28016	28019	0.00767	0.037617	0.0057	229.15	0	0	0	0	1	0	0	-71.8200	-5.9000	72.1900	7.1500	0.0000	0.0000	0.0000	0.0000;
	28212	28016	0.003994	0.021857	0.01142	212.37	0	0	0	0	1	0	0	-41.4600	3.6900	41.5200	-4.5300	0.0000	0.0000	0.0000	0.0000;
	28017	28018	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-10.3400	-4.7400	10.3400	4.7400	0.0000	0.0000	0.0000	0.0000;
	28022	28018	0.006601	0.03485	0.01368	206.9	0	0	0	0	1	0	0	-31.0300	7.2000	31.0900	-8.3000	0.0000	0.0000	0.0000	0.0000;
	28018	28212	0.001547	0.008342	0.00262	212.37	0	0	0	0	1	0	0	-41.4300	3.5500	41.4600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	28020	28021	0.004563	0.027777	0.01641	176	0	0	0	0	1	0	0	-5.7800	3.8900	5.7800	-5.6000	0.0000	0.0000	0.0000	0.0000;
	28022	28023	0.00028	0.001042	0	0	0	0	0	0	1	0	0	10.2800	0.6900	-10.2800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	28024	28273	0.005142	0.026086	0.01938	229.63	0	0	0	0	1	0	0	-72.0300	-16.0200	72.3000	15.3000	0.0000	0.0000	0.0000	0.0000;
	28025	28027	0.001344	0.008583	0.00632	245.8	0	0	0	0	1	0	0	150.4200	22.9800	-150.1300	-21.8000	0.0000	0.0000	0.0000	0.0000;
	28409	28025	0.001338	0.007868	0.00629	233.32	0	0	0	0	1	0	0	90.4100	33.2000	-90.2900	-33.2000	0.0000	0.0000	0.0000	0.0000;
	28430	28025	0.000948	0.006479	0.00775	236.05	0	0	0	0	1	0	0	89.9500	-3.1200	-89.8800	2.7700	0.0000	0.0000	0.0000	0.0000;
	28031	28026	0.000835	0.004604	0.02266	207.41	0	0	0	0	1	0	0	-33.0600	-18.0600	33.0700	15.6500	0.0000	0.0000	0.0000	0.0000;
	28158	28026	0.000967	0.006136	0.00398	229.27	0	0	0	0	1	0	0	73.3500	29.7700	-73.3000	-29.8600	0.0000	0.0000	0.0000	0.0000;
	28028	28029	0.000247	0.001115	0	0	0	0	0	0	1	0	0	21.6800	3.3900	-21.6800	-3.3800	0.0000	0.0000	0.0000	0.0000;
	28028	28500	0.000666	0.004679	0.00151	240.34	0	0	0	0	1	0	0	-109.8200	-25.4100	109.9000	25.7900	0.0000	0.0000	0.0000	0.0000;
	28043	28030	0.001967	0.012535	0.00787	212.11	0	0	0	0	1	0	0	-38.8200	-8.7900	38.8500	8.1300	0.0000	0.0000	0.0000	0.0000;
	28054	28031	0.001622	0.010559	0.02869	192.96	0	0	0	0	1	0	0	-15.6400	-18.6300	15.6500	15.5700	0.0000	0.0000	0.0000	0.0000;
	28183	28032	0.001591	0.011192	0.00705	221.34	0	0	0	0	1	0	0	-64.2800	-33.5200	64.3500	33.3100	0.0000	0.0000	0.0000	0.0000;
	28032	28380	0.001013	0.005124	0.00344	238.54	0	0	0	0	1	0	0	-107.4600	-46.5500	107.5900	46.8300	0.0000	0.0000	0.0000	0.0000;
	28033	28042	0.005789	0.030916	0.02188	223.63	0	0	0	0	1	0	0	-69.0900	-52.1800	69.5000	51.9800	0.0000	0.0000	0.0000	0.0000;
	28033	28044	0.00258	0.013607	0.01078	242.23	0	0	0	0	1	0	0	-112.3200	40.0000	112.6700	-39.3000	0.0000	0.0000	0.0000	0.0000;
	28034	28035	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-53.3200	-29.5000	53.3300	29.5400	0.0000	0.0000	0.0000	0.0000;
	28035	28040	0.001699	0.010115	0.00708	208.73	0	0	0	0	1	0	0	-31.6700	1.8700	31.6900	-2.5300	0.0000	0.0000	0.0000	0.0000;
	28035	28425	0.004289	0.024407	0.01619	197.38	0	0	0	0	1	0	0	-21.6600	-31.4000	21.7200	29.9800	0.0000	0.0000	0.0000	0.0000;
	28036	28039	0.000661	0.018344	0	133.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28036	28040	0.000231	0.001022	0	0	0	0	0	0	1	0	0	-37.7700	-10.8400	37.7800	10.8600	0.0000	0.0000	0.0000	0.0000;
	28036	28041	0.000219	0.001115	0	0	0	0	0	0	1	0	0	20.3700	7.5900	-20.3700	-7.5800	0.0000	0.0000	0.0000	0.0000;
	28037	28039	0.008791	0.243805	0	66.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28038	28039	0.008791	0.243805	0	66.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28428	28040	0.002068	0.010425	0.00498	229	0	0	0	0	1	0	0	69.5600	8.2700	-69.4600	-8.3300	0.0000	0.0000	0.0000	0.0000;
	28042	28468	0.001471	0.008544	0.0081	232.72	0	0	0	0	1	0	0	-90.0600	-56.7100	90.2100	56.6900	0.0000	0.0000	0.0000	0.0000;
	28258	28043	0.003537	0.018456	0.00805	199.46	0	0	0	0	1	0	0	-18.4500	-4.0000	18.4600	3.2100	0.0000	0.0000	0.0000	0.0000;
	28046	28044	0.002901	0.014446	0.0044	245.69	0	0	0	0	1	0	0	141.4300	-31.5500	-140.8500	33.9700	0.0000	0.0000	0.0000	0.0000;
	28046	28045	0.005798	0.022551	0.00534	268.79	0	0	0	0	1	0	0	-138.6500	2.2000	139.7100	1.3600	0.0000	0.0000	0.0000	0.0000;
	28046	28045	0.005798	0.022551	0.00534	268.79	0	0	0	0	1	0	0	-138.6500	2.2000	139.7100	1.3600	0.0000	0.0000	0.0000	0.0000;
	28046	28045	0.005798	0.022551	0.00534	268.79	0	0	0	0	1	0	0	-138.6500	2.2000	139.7100	1.3600	0.0000	0.0000	0.0000	0.0000;
	28045	28374	0.003256	0.018275	0.00488	272.63	0	0	0	0	1	0	0	-144.6100	-3.1100	145.2500	6.1700	0.0000	0.0000	0.0000	0.0000;
	28045	28374	0.003256	0.018275	0.00488	272.63	0	0	0	0	1	0	0	-144.6100	-3.1100	145.2500	6.1700	0.0000	0.0000	0.0000	0.0000;
	28045	28374	0.003256	0.018275	0.00488	272.63	0	0	0	0	1	0	0	-144.6100	-3.1100	145.2500	6.1700	0.0000	0.0000	0.0000	0.0000;
	28062	28047	0.002432	0.014909	0.01107	192.77	0	0	0	0	1	0	0	-15.2500	11.0600	15.2600	-12.1800	0.0000	0.0000	0.0000	0.0000;
	28048	28049	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-37.3300	-13.1400	37.3400	13.1500	0.0000	0.0000	0.0000	0.0000;
	28050	28051	0.000286	0.001153	0	0	0	0	0	0	1	0	0	18.8600	3.1300	-18.8500	-3.1300	0.0000	0.0000	0.0000	0.0000;
	28060	28050	0.002936	0.016055	0.0085	200.68	0	0	0	0	1	0	0	22.3500	17.2100	-22.3300	-17.9900	0.0000	0.0000	0.0000	0.0000;
	28050	28062	0.001824	0.010666	0.00293	174.42	0	0	0	0	1	0	0	3.4700	14.8600	-3.4700	-15.1500	0.0000	0.0000	0.0000	0.0000;
	28052	28053	0.000248	0.001019	0	0	0	0	0	0	1	0	0	26.6500	9.6200	-26.6500	-9.6100	0.0000	0.0000	0.0000	0.0000;
	28057	28052	0.002671	0.015933	0.00855	239.45	0	0	0	0	1	0	0	103.7300	-3.5900	-103.4700	4.2500	0.0000	0.0000	0.0000	0.0000;
	28052	28058	0.002439	0.016331	0.00485	231.08	0	0	0	0	1	0	0	76.8200	-13.8800	-76.6800	14.2800	0.0000	0.0000	0.0000	0.0000;
	28054	28055	0.000893	0.00513	0.02219	198.25	0	0	0	0	1	0	0	-19.9200	9.5500	19.9300	-11.9300	0.0000	0.0000	0.0000	0.0000;
	28055	28056	0.000293	0.001102	0	0	0	0	0	0	1	0	0	42.1800	8.4000	-42.1800	-8.3800	0.0000	0.0000	0.0000	0.0000;
	28417	28055	0.000948	0.005914	0.00328	251.98	0	0	0	0	1	0	0	175.0700	21.8300	-174.8000	-20.4900	0.0000	0.0000	0.0000	0.0000;
	28057	28468	0.006749	0.046221	0.02988	246.04	0	0	0	0	1	0	0	-146.5700	-7.8800	147.9200	13.8300	0.0000	0.0000	0.0000	0.0000;
	28058	28059	0.000282	0.001191	0	0	0	0	0	0	1	0	0	26.2200	18.7800	-26.2100	-18.7700	0.0000	0.0000	0.0000	0.0000;
	28058	28060	0.002433	0.012062	0.00858	217.13	0	0	0	0	1	0	0	50.4600	23.6900	-50.3900	-24.2600	0.0000	0.0000	0.0000	0.0000;
	28061	28062	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-18.7200	-4.0800	18.7200	4.0900	0.0000	0.0000	0.0000	0.0000;
	28063	28064	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-16.5400	-2.4500	16.5400	2.4500	0.0000	0.0000	0.0000	0.0000;
	28091	28064	0.00259	0.012996	0.00496	210.53	0	0	0	0	1	0	0	-35.4500	29.3000	35.5000	-29.5600	0.0000	0.0000	0.0000	0.0000;
	28064	28094	0.004466	0.021424	0.01562	218.89	0	0	0	0	1	0	0	-52.0400	27.1100	52.1900	-28.0400	0.0000	0.0000	0.0000	0.0000;
	28068	28067	0.00199	0.010457	0.00637	175.15	0	0	0	0	1	0	0	-2.6900	39.1100	2.7100	-39.6500	0.0000	0.0000	0.0000	0.0000;
	28071	28067	0.003823	0.016529	0.00776	213.66	0	0	0	0	1	0	0	42.4100	-33.3900	-42.3100	33.0000	0.0000	0.0000	0.0000	0.0000;
	28068	28069	0.000266	0.001127	0	0	0	0	0	0	1	0	0	26.8800	7.1400	-26.8800	-7.1300	0.0000	0.0000	0.0000	0.0000;
	28068	28090	0.003896	0.02119	0.01905	200.45	0	0	0	0	1	0	0	-24.1900	5.4300	24.2100	-7.3700	0.0000	0.0000	0.0000	0.0000;
	28070	28071	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-20.0600	-2.3600	20.0600	2.3600	0.0000	0.0000	0.0000	0.0000;
	28072	28073	0.000222	0.001025	0	0	0	0	0	0	1	0	0	25.2200	6.9800	-25.2200	-6.9800	0.0000	0.0000	0.0000	0.0000;
	28101	28072	0.003865	0.025234	0.00581	211.7	0	0	0	0	1	0	0	43.2200	7.9400	-43.1500	-8.1000	0.0000	0.0000	0.0000	0.0000;
	28074	28075	0.000221	0.001022	0	0	0	0	0	0	1	0	0	33.4300	11.4900	-33.4300	-11.4800	0.0000	0.0000	0.0000	0.0000;
	28077	28074	0.000648	0.004468	0.0132	255.54	0	0	0	0	1	0	0	104.6200	12.7500	-104.5500	-13.6800	0.0000	0.0000	0.0000	0.0000;
	28077	28074	0.000648	0.004468	0.0132	255.54	0	0	0	0	1	0	0	104.6200	12.7500	-104.5500	-13.6800	0.0000	0.0000	0.0000	0.0000;
	28074	28186	0.001764	0.011006	0.00477	174.16	0	0	0	0	1	0	0	-4.3900	-20.7200	4.4000	20.2600	0.0000	0.0000	0.0000	0.0000;
	28076	28077	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-41.2000	-9.3500	41.2000	9.3700	0.0000	0.0000	0.0000	0.0000;
	28077	28148	0.009675	0.049839	0.01494	258.14	0	0	0	0	1	0	0	-125.2200	-17.4400	126.6700	23.3000	0.0000	0.0000	0.0000	0.0000;
	28077	28148	0.009675	0.049839	0.01494	258.14	0	0	0	0	1	0	0	-125.2200	-17.4400	126.6700	23.3000	0.0000	0.0000	0.0000	0.0000;
	28079	28080	0.000229	0.001158	0	0	0	0	0	0	1	0	0	42.6400	14.0300	-42.6400	-14.0000	0.0000	0.0000	0.0000	0.0000;
	28079	28081	0.003561	0.021737	0.00959	222.22	0	0	0	0	1	0	0	-57.5700	-6.2500	57.6900	5.9400	0.0000	0.0000	0.0000	0.0000;
	28079	28087	0.003332	0.022349	0.01098	197.61	0	0	0	0	1	0	0	-19.0700	3.6900	19.0800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	28079	28094	0.00523	0.030392	0.02922	209.64	0	0	0	0	1	0	0	34.0000	-11.4700	-33.9400	8.7800	0.0000	0.0000	0.0000	0.0000;
	28081	28082	0.003172	0.016042	0.00858	243.83	0	0	0	0	1	0	0	-124.0700	-35.3200	124.5700	36.9400	0.0000	0.0000	0.0000	0.0000;
	28082	28083	0.003728	0.020118	0.01968	238.13	0	0	0	0	1	0	0	99.9500	14.5100	-99.6000	-14.6800	0.0000	0.0000	0.0000	0.0000;
	28083	28095	0.002691	0.018958	0.01189	229.96	0	0	0	0	1	0	0	75.1400	10.6400	-75.0000	-10.8600	0.0000	0.0000	0.0000	0.0000;
	28085	28084	0.001326	0.006695	0.00407	203.28	0	0	0	0	1	0	0	26.3200	4.7900	-26.3100	-5.1600	0.0000	0.0000	0.0000	0.0000;
	28094	28086	0.003495	0.014412	0.01886	186.39	0	0	0	0	1	0	0	-10.4300	11.1000	10.4400	-13.0400	0.0000	0.0000	0.0000	0.0000;
	28088	28089	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-17.6800	-1.4000	17.6800	1.4000	0.0000	0.0000	0.0000	0.0000;
	28090	28089	0.003542	0.016517	0.00588	209.23	0	0	0	0	1	0	0	-35.7900	4.0200	35.8300	-4.4600	0.0000	0.0000	0.0000	0.0000;
	28089	28102	0.002743	0.01818	0.01032	217.56	0	0	0	0	1	0	0	-53.5200	3.0500	53.5900	-3.6900	0.0000	0.0000	0.0000	0.0000;
	28091	28092	0.000219	0.001032	0	0	0	0	0	0	1	0	0	11.5800	3.0400	-11.5800	-3.0400	0.0000	0.0000	0.0000	0.0000;
	28097	28091	0.001645	0.007249	0.00915	191.02	0	0	0	0	1	0	0	-12.5400	34.3800	12.5600	-35.2600	0.0000	0.0000	0.0000	0.0000;
	28093	28094	0.001924	0.012399	0.00315	206.49	0	0	0	0	1	0	0	29.5800	-4.4000	-29.5700	4.1700	0.0000	0.0000	0.0000	0.0000;
	28093	28095	0.001204	0.00861	0.01281	222.15	0	0	0	0	1	0	0	-57.4900	-4.8600	57.5300	3.7900	0.0000	0.0000	0.0000	0.0000;
	28095	28096	0.000266	0.001119	0	0	0	0	0	0	1	0	0	17.4700	7.0700	-17.4700	-7.0600	0.0000	0.0000	0.0000	0.0000;
	28097	28101	0.002338	0.012902	0.01048	214.69	0	0	0	0	1	0	0	-49.1200	-30.1100	49.2000	29.3900	0.0000	0.0000	0.0000	0.0000;
	28099	28098	0.000439	0.024469	0	446.01	0	0	1.01875	0	1	0	0	-224.6500	-52.3200	224.8700	64.7100	0.0000	0.0000	0.0000	0.0000;
	28098	28100	0.000229	0.001143	0	0	0	0	0	0	1	0	0	-224.8700	23.3900	224.9800	-22.8500	0.0000	0.0000	0.0000	0.0000;
	28099	28101	0.001964	0.012614	0.00782	242.99	0	0	0	0	1	0	0	123.8200	44.0900	-123.5100	-42.9300	0.0000	0.0000	0.0000	0.0000;
	28102	28099	0.001883	0.009272	0.00373	229.31	0	0	0	0	1	0	0	-74.7900	-0.4500	74.8900	0.5200	0.0000	0.0000	0.0000	0.0000;
	28102	28103	0.000257	0.00109	0	0	0	0	0	0	1	0	0	21.2000	4.1400	-21.2000	-4.1400	0.0000	0.0000	0.0000	0.0000;
	28104	28105	0.000279	0.001082	0	0	0	0	0	0	1	0	0	12.0900	1.1100	-12.0900	-1.1100	0.0000	0.0000	0.0000	0.0000;
	28106	28104	0.005488	0.021451	0.0078	207.78	0	0	0	0	1	0	0	-26.4100	-4.3800	26.4500	3.6900	0.0000	0.0000	0.0000	0.0000;
	28104	28108	0.004529	0.019133	0.00686	215.22	0	0	0	0	1	0	0	-38.5400	-4.8000	38.6000	4.3400	0.0000	0.0000	0.0000	0.0000;
	28107	28108	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-20.3600	-3.6400	20.3600	3.6500	0.0000	0.0000	0.0000	0.0000;
	28108	28109	0.007493	0.029222	0.01034	225.76	0	0	0	0	1	0	0	52.5900	-3.5800	-52.4000	3.2300	0.0000	0.0000	0.0000	0.0000;
	28108	28110	0.003139	0.017076	0.006	254.95	0	0	0	0	1	0	0	-111.5600	-4.4100	111.9200	5.7500	0.0000	0.0000	0.0000	0.0000;
	28110	28111	0.000218	0.001118	0	0	0	0	0	0	1	0	0	25.4900	4.2500	-25.4900	-4.2500	0.0000	0.0000	0.0000	0.0000;
	28110	28119	0.001373	0.008394	0.00901	261.87	0	0	0	0	1	0	0	-137.4100	-10.0000	137.6500	10.5100	0.0000	0.0000	0.0000	0.0000;
	28112	28113	0.000267	0.001111	0	0	0	0	0	0	1	0	0	15.7700	3.0700	-15.7700	-3.0600	0.0000	0.0000	0.0000	0.0000;
	28115	28112	0.002452	0.016571	0.00268	219.66	0	0	0	0	1	0	0	53.3400	-5.2500	-53.2700	5.4000	0.0000	0.0000	0.0000	0.0000;
	28124	28112	0.001972	0.012883	0.00548	226.42	0	0	0	0	1	0	0	-69.0300	-10.0100	69.1200	10.0100	0.0000	0.0000	0.0000	0.0000;
	28114	28115	0.000243	0.001088	0	0	0	0	0	0	1	0	0	-59.7700	-21.9900	59.7800	22.0300	0.0000	0.0000	0.0000	0.0000;
	28115	28351	0.000978	0.00651	0.01276	246.45	0	0	0	0	1	0	0	-113.1200	-16.7800	113.2300	16.1900	0.0000	0.0000	0.0000	0.0000;
	28117	28116	0.002189	0.013039	0.00741	196.69	0	0	0	0	1	0	0	-27.5000	-17.5700	27.5200	16.9100	0.0000	0.0000	0.0000	0.0000;
	28343	28116	0.004026	0.020106	0.01411	215.82	0	0	0	0	1	0	0	52.3700	26.1000	-52.2500	-26.9800	0.0000	0.0000	0.0000	0.0000;
	28117	28127	0.003776	0.025312	0.00616	196.13	0	0	0	0	1	0	0	-9.0100	10.7800	9.0200	-11.3900	0.0000	0.0000	0.0000	0.0000;
	28119	28118	0.000581	0.030225	0	322.33	0	0	1.01875	0	1	0	0	-71.4600	-53.2700	71.5100	55.5700	0.0000	0.0000	0.0000	0.0000;
	28118	28120	0.00028	0.001183	0	0	0	0	0	0	1	0	0	-71.5100	-110.9700	71.5500	111.1600	0.0000	0.0000	0.0000	0.0000;
	28119	28351	0.001717	0.008345	0.0033	253.39	0	0	0	0	1	0	0	-111.2700	36.7300	111.4900	-36.0200	0.0000	0.0000	0.0000	0.0000;
	28120	28347	0.000666	0.00769	0.10499	1239.85	0	0	0	0	1	0	0	-429.7000	-60.8600	430.8600	62.7800	0.0000	0.0000	0.0000	0.0000;
	28121	28122	0.00023	0.001023	0	0	0	0	0	0	1	0	0	24.4200	4.1000	-24.4200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	28129	28121	0.002819	0.016545	0.00549	223.37	0	0	0	0	1	0	0	55.8400	-14.2100	-55.7600	14.1400	0.0000	0.0000	0.0000	0.0000;
	28121	28130	0.003948	0.020562	0.01166	206.48	0	0	0	0	1	0	0	-38.5700	-5.3100	38.6200	4.3600	0.0000	0.0000	0.0000	0.0000;
	28123	28124	0.002312	0.013473	0.01479	215.2	0	0	0	0	1	0	0	-44.3900	-3.5600	44.4300	2.2200	0.0000	0.0000	0.0000	0.0000;
	28123	28125	0.002803	0.015144	0.00603	240.05	0	0	0	0	1	0	0	-94.5200	3.0700	94.7500	-2.4500	0.0000	0.0000	0.0000	0.0000;
	28130	28123	0.001989	0.009601	0.00755	238.81	0	0	0	0	1	0	0	-97.0000	11.4800	97.1800	-11.4300	0.0000	0.0000	0.0000	0.0000;
	28125	28126	0.000242	0.001161	0	0	0	0	0	0	1	0	0	28.2300	13.8900	-28.2300	-13.8800	0.0000	0.0000	0.0000	0.0000;
	28133	28125	0.001079	0.007419	0.00596	251.57	0	0	0	0	1	0	0	123.1400	11.8500	-122.9800	-11.4400	0.0000	0.0000	0.0000	0.0000;
	28132	28127	0.002683	0.01511	0.0151	215.45	0	0	0	0	1	0	0	33.6500	2.2700	-33.6200	-3.7200	0.0000	0.0000	0.0000	0.0000;
	28128	28129	0.003944	0.026687	0.01112	242.78	0	0	0	0	1	0	0	93.0100	0.1300	-92.6900	0.8500	0.0000	0.0000	0.0000	0.0000;
	28132	28128	0.004755	0.023474	0.01009	178.69	0	0	0	0	1	0	0	-4.2600	-3.1400	4.2600	2.0700	0.0000	0.0000	0.0000	0.0000;
	28128	28285	0.00396	0.024632	0.02992	257.24	0	0	0	0	1	0	0	-134.1200	-5.9000	134.7900	6.8400	0.0000	0.0000	0.0000	0.0000;
	28130	28131	0.00028	0.001156	0	0	0	0	0	0	1	0	0	58.3800	14.1400	-58.3700	-14.1000	0.0000	0.0000	0.0000	0.0000;
	28351	28133	0.000693	0.004059	0.00244	268.48	0	0	0	0	1	0	0	184.9300	24.2600	-184.7100	-23.2200	0.0000	0.0000	0.0000	0.0000;
	28134	28137	0.000549	0.028694	0	488.8	0	0	1	0	1	0	0	95.1000	-7.2200	-95.0500	9.6500	0.0000	0.0000	0.0000	0.0000;
	28134	28139	0.000884	0.055584	0	210.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28134	28140	0.000288	0.001169	0	0	0	0	0	0	1	0	0	-95.1000	7.2200	95.1200	-7.1200	0.0000	0.0000	0.0000	0.0000;
	28134	28141	0.000203	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28135	28137	-7.9e-05	-0.004122	0	338.8	0	0	1	0	1	0	0	-95.0600	9.3000	95.0500	-9.6500	0.0000	0.0000	0.0000	0.0000;
	28135	28138	0.010673	0.262175	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28136	28137	0.002745	0.143587	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28444	28140	0.000872	0.009333	0.14843	1067.55	0	0	0	0	1	0	0	95.2000	-22.2700	-95.1200	7.1200	0.0000	0.0000	0.0000	0.0000;
	28143	28142	9.8e-05	0.007398	0	1271.18	0	0	1	0	1	0	0	0.0000	21.5900	-0.0000	-21.5600	0.0000	0.0000	0.0000	0.0000;
	28142	28146	0.000266	0.001182	0	0	0	0	0	0	1	0	0	0.0000	21.5600	0.0000	-21.5600	0.0000	0.0000	0.0000	0.0000;
	28144	28143	0.000539	0.03041	0	353.46	0	0	1	0	1	0	0	-84.2800	11.9200	84.3200	-9.9000	0.0000	0.0000	0.0000	0.0000;
	28143	28145	0.000262	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28148	28147	0.000483	0.026305	0	524.75	0	0	1.01875	0	1	0	0	-179.5800	-35.6200	179.7400	43.8800	0.0000	0.0000	0.0000	0.0000;
	28148	28147	0.000483	0.026305	0	524.75	0	0	1.01875	0	1	0	0	-179.5800	-35.6200	179.7400	43.8800	0.0000	0.0000	0.0000	0.0000;
	28148	28147	0.000483	0.026305	0	524.75	0	0	1.01875	0	1	0	0	-179.5800	-35.6200	179.7400	43.8800	0.0000	0.0000	0.0000	0.0000;
	28147	28149	0.000396	0.023931	0	476.96	0	0	1.025	0	1	0	0	-244.6400	-73.1000	244.8900	88.1400	0.0000	0.0000	0.0000	0.0000;
	28147	28150	0.000373	0.02065	0	476.86	0	0	1.025	0	1	0	0	-244.6500	-75.1000	244.8900	88.1400	0.0000	0.0000	0.0000	0.0000;
	28147	28151	0.000407	0.028759	0	476.55	0	0	1.03125	0	1	0	0	-244.6300	-69.9700	244.8900	88.1400	0.0000	0.0000	0.0000	0.0000;
	28147	28152	0.000506	0.029398	0	476.14	0	0	1.03125	0	1	0	0	-244.5700	-68.8800	244.8900	87.4000	0.0000	0.0000	0.0000	0.0000;
	28147	28153	0.000279	0.019509	0	476.07	0	0	1.025	0	1	0	0	-244.7100	-75.7900	244.8900	88.1400	0.0000	0.0000	0.0000	0.0000;
	28147	28154	0.000241	0.001002	0	0	0	0	0	0	1	0	0	683.9900	231.2000	-682.8300	-226.4000	0.0000	0.0000	0.0000	0.0000;
	28147	28155	0.000209	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28154	28363	0.000702	0.008345	0.13947	1132.29	0	0	0	0	1	0	0	161.0800	-35.5700	-160.9100	22.5200	0.0000	0.0000	0.0000	0.0000;
	28532	28154	0.000136	0.001559	0.04102	1072.15	0	0	0	0	1	0	0	-79.2300	-115.0000	79.2600	110.8400	0.0000	0.0000	0.0000	0.0000;
	28156	28157	0.002332	0.07647	0	169.13	0	0	1.0875	0	1	0	0	-129.6000	-50.2700	130.0800	66.2200	0.0000	0.0000	0.0000	0.0000;
	28156	28158	0.000258	0.001119	0	0	0	0	0	0	1	0	0	129.6000	50.2700	-129.5500	-50.0800	0.0000	0.0000	0.0000	0.0000;
	28500	28158	0.000971	0.005003	0.00107	222.25	0	0	0	0	1	0	0	-56.1600	-20.2600	56.2000	20.3000	0.0000	0.0000	0.0000	0.0000;
	28160	28159	0.000377	0.022795	0	457.8	0	0	1.025	0	1	0	0	-246.3400	-95.1500	246.5900	110.6600	0.0000	0.0000	0.0000	0.0000;
	28159	28163	0.0001	0.001342	0	714.61	0	0	1	0	1	0	0	-57.8800	-29.0000	57.8900	29.0500	0.0000	0.0000	0.0000	0.0000;
	28159	28164	0.000209	0.001144	0	0	0	0	0	0	1	0	0	-188.7100	-81.6600	188.7900	82.1100	0.0000	0.0000	0.0000	0.0000;
	28159	28165	0.000291	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28361	28160	0.001003	0.007725	0.00594	227.35	0	0	0	0	1	0	0	-66.5800	-29.2300	66.6300	28.9700	0.0000	0.0000	0.0000	0.0000;
	28161	28163	0.000322	0.021339	0	357.31	0	0	1	0	1	0	0	28.9500	14.7400	-28.9400	-14.5300	0.0000	0.0000	0.0000	0.0000;
	28162	28163	0.000322	0.021339	0	357.31	0	0	1	0	1	0	0	28.9500	14.7400	-28.9400	-14.5300	0.0000	0.0000	0.0000	0.0000;
	28347	28164	0.001227	0.014667	0.24096	1191.06	0	0	0	0	1	0	0	265.5200	37.9100	-264.7100	-54.3000	0.0000	0.0000	0.0000	0.0000;
	28167	28166	0.00014	0.011026	0	1428.72	0	0	1.00625	0	1	0	0	-577.3400	-25.5000	577.7800	59.9700	0.0000	0.0000	0.0000	0.0000;
	28166	28169	0.000171	0.014043	0	1611.22	0	0	1	0	1	0	0	-555.6300	-70.3800	556.1200	111.1800	0.0000	0.0000	0.0000	0.0000;
	28166	28170	0.000105	0.008962	0	1611.05	0	0	1	0	1	0	0	-555.8200	-84.9300	556.1200	111.1800	0.0000	0.0000	0.0000	0.0000;
	28166	28172	0.000273	0.001181	0	0	0	0	0	0	1	0	0	533.6600	-234.4200	-532.8000	238.1400	0.0000	0.0000	0.0000	0.0000;
	28168	28167	0.000463	0.037861	0	354.85	0	0	1	0	1	0	0	-112.8300	-0.9100	112.8900	5.3800	0.0000	0.0000	0.0000	0.0000;
	28167	28171	0.00021	0.00115	0	0	0	0	0	0	1	0	0	464.4500	20.1200	-464.0300	-17.8200	0.0000	0.0000	0.0000	0.0000;
	28171	28389	0.000743	0.009296	0.12518	1031.41	0	0	0	0	1	0	0	90.7500	0.1200	-90.6900	-12.9100	0.0000	0.0000	0.0000	0.0000;
	28173	28174	0.002896	0.077968	0	161.2	0	0	1	0	1	0	0	-123.5500	26.7400	123.9800	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28175	0.001599	0.053658	0	161.2	0	0	1	0	1	0	0	-123.7500	23.0500	123.9800	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28176	0.002754	0.080304	0	161.2	0	0	1	0	1	0	0	-123.5700	27.1000	123.9800	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28177	0.002895	0.091412	0	161.2	0	0	1	0	1	0	0	-123.5500	28.8400	123.9800	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28178	0.001365	0.043489	0	161.2	0	0	1	0	1	0	0	-123.7800	21.5200	123.9800	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28179	0.002907	0.080084	0	161.2	0	0	1	0	1	0	0	-123.5500	26.5300	123.9800	-14.6200	0.0000	0.0000	0.0000	0.0000;
	28173	28180	0.000216	0.001005	0	0	0	0	0	0	1	0	0	741.7500	-153.7800	-740.6000	159.1500	0.0000	0.0000	0.0000	0.0000;
	28173	28181	0.000226	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28180	28199	0.000344	0.001897	0.00068	252.31	0	0	0	0	1	0	0	176.9500	-60.1100	-176.8400	60.6500	0.0000	0.0000	0.0000	0.0000;
	28480	28180	0.000825	0.005078	0.00199	232.78	0	0	0	0	1	0	0	81.8600	76.5600	-81.7600	-76.1800	0.0000	0.0000	0.0000	0.0000;
	28182	28183	0.00027	0.001159	0	0	0	0	0	0	1	0	0	3.5000	0.0000	-3.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28184	28185	0.003692	0.126921	0	87.46	0	0	1	0	1	0	0	-46.7000	-20.7100	46.7900	23.8200	0.0000	0.0000	0.0000	0.0000;
	28184	28186	0.000272	0.001019	0	0	0	0	0	0	1	0	0	46.7000	20.7100	-46.7000	-20.6900	0.0000	0.0000	0.0000	0.0000;
	28187	28190	0.000981	0.070777	0	499.33	0	0	1	0	1	0	0	-142.3100	22.5400	142.5000	-9.1100	0.0000	0.0000	0.0000	0.0000;
	28187	28191	0.000463	0.029506	0	408.46	0	0	1.0375	0	1	0	0	-175.6300	19.8900	175.7800	-10.8200	0.0000	0.0000	0.0000	0.0000;
	28187	28192	0.000313	0.024137	0	407.85	0	0	1.0375	0	1	0	0	-175.6800	21.3900	175.7800	-13.9500	0.0000	0.0000	0.0000	0.0000;
	28187	28193	0.000747	0.03757	0	407.83	0	0	1.0375	0	1	0	0	-175.5400	25.6600	175.7800	-14.0200	0.0000	0.0000	0.0000	0.0000;
	28187	28194	0.000418	0.02796	0	407.52	0	0	1.0375	0	1	0	0	-175.6500	22.6500	175.7800	-14.0200	0.0000	0.0000	0.0000	0.0000;
	28187	28195	0.000265	0.001077	0	0	0	0	0	0	1	0	0	844.8200	-112.1300	-843.0600	119.2800	0.0000	0.0000	0.0000	0.0000;
	28187	28196	0.000299	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28188	28190	-0.000573	-0.041336	0	399.33	0	0	1	0	1	0	0	142.3900	-16.9600	-142.5000	9.1100	0.0000	0.0000	0.0000	0.0000;
	28301	28188	0.003287	0.022382	0.00342	258.15	0	0	0	0	1	0	0	127.1800	-2.4200	-126.6900	5.3700	0.0000	0.0000	0.0000	0.0000;
	28301	28188	0.003287	0.022382	0.00342	258.15	0	0	0	0	1	0	0	127.1800	-2.4200	-126.6900	5.3700	0.0000	0.0000	0.0000	0.0000;
	28188	28374	0.002286	0.008461	0.0041	241.31	0	0	0	0	1	0	0	110.9900	6.2200	-110.7300	-5.6900	0.0000	0.0000	0.0000	0.0000;
	28189	28190	0.002512	0.181257	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28195	28327	0.001146	0.014185	0.47286	1165.58	0	0	0	0	1	0	0	229.1000	-90.9700	-228.5100	46.3500	0.0000	0.0000	0.0000	0.0000;
	28381	28195	0.001022	0.012242	0.32054	1255.9	0	0	0	0	1	0	0	-411.3600	21.6000	412.9600	-37.4300	0.0000	0.0000	0.0000	0.0000;
	28195	28539	0.000506	0.005232	0.09129	1116.48	0	0	0	0	1	0	0	-146.1500	9.9100	146.2500	-18.8500	0.0000	0.0000	0.0000	0.0000;
	28198	28197	0.000141	0.009167	0	1574.54	0	0	1.00625	0	1	0	0	-459.9600	-55.9700	460.2400	74.4300	0.0000	0.0000	0.0000	0.0000;
	28198	28197	0.000141	0.009167	0	1574.54	0	0	1.00625	0	1	0	0	-459.9600	-55.9700	460.2400	74.4300	0.0000	0.0000	0.0000	0.0000;
	28198	28197	0.000141	0.009167	0	1574.54	0	0	1.00625	0	1	0	0	-459.9600	-55.9700	460.2400	74.4300	0.0000	0.0000	0.0000	0.0000;
	28197	28200	9.1e-05	0.007511	0	1482.5	0	0	1.03125	0	1	0	0	-286.8000	-59.1800	286.8800	65.5200	0.0000	0.0000	0.0000	0.0000;
	28197	28201	6.3e-05	0.005482	0	1481.9	0	0	1.025	0	1	0	0	-286.8200	-60.9300	286.8800	65.5200	0.0000	0.0000	0.0000	0.0000;
	28197	28202	8.2e-05	0.006367	0	1479.96	0	0	1.03125	0	1	0	0	-286.8100	-60.1300	286.8800	65.5200	0.0000	0.0000	0.0000	0.0000;
	28197	28203	0.000137	0.010369	0	1475.47	0	0	1.0375	0	1	0	0	-286.7600	-56.6900	286.8800	65.5200	0.0000	0.0000	0.0000	0.0000;
	28197	28204	0.000102	0.008494	0	1469.79	0	0	1.03125	0	1	0	0	-286.7900	-58.3500	286.8800	65.5200	0.0000	0.0000	0.0000	0.0000;
	28197	28205	0.000116	0.007677	0	1469.21	0	0	1.03125	0	1	0	0	-286.7800	-59.0400	286.8800	65.5200	0.0000	0.0000	0.0000	0.0000;
	28221	28197	0.000161	0.004329	1.87104	4039.74	0	0	0	0	1	0	0	-339.8400	36.9400	340.0400	-234.5700	0.0000	0.0000	0.0000	0.0000;
	28199	28198	0.000496	0.030814	0	399.18	0	0	1.01875	0	1	0	0	-143.8000	-66.1400	143.9200	73.6000	0.0000	0.0000	0.0000	0.0000;
	28198	28206	0.0002	0.001173	0	0	0	0	0	0	1	0	0	1235.9500	94.3200	-1233.1000	-77.6300	0.0000	0.0000	0.0000	0.0000;
	28198	28207	0.000294	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28208	28211	0.0001	0.001487	0	124.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28208	28212	0.000284	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28209	28211	0.004998	0.152622	0	62.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28210	28211	0.004998	0.152622	0	62.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28213	28217	0.000126	0.009207	0	1544.67	0	0	1	0	1	0	0	428.7300	10.3200	-428.5200	5.2200	0.0000	0.0000	0.0000	0.0000;
	28213	28218	0.000122	0.009523	0	1358.53	0	0	1	0	1	0	0	-199.3300	-0.9400	199.3700	4.4100	0.0000	0.0000	0.0000	0.0000;
	28213	28219	0.000163	0.01141	0	1357.62	0	0	1	0	1	0	0	-199.3100	-4.2300	199.3700	8.3900	0.0000	0.0000	0.0000	0.0000;
	28213	28221	0.000276	0.001148	0	0	0	0	0	0	1	0	0	-30.0900	-5.1400	30.0900	5.1500	0.0000	0.0000	0.0000	0.0000;
	28215	28214	0.000384	0.02497	0	438.58	0	0	1.00625	0	1	0	0	-215.7700	-8.0500	215.9300	18.8300	0.0000	0.0000	0.0000	0.0000;
	28214	28217	5e-06	0.000373	0	1394.67	0	0	1	0	1	0	0	-428.5100	5.8500	428.5200	-5.2200	0.0000	0.0000	0.0000	0.0000;
	28214	28220	0.000247	0.001022	0	0	0	0	0	0	1	0	0	212.5700	-24.6800	-212.4700	25.1100	0.0000	0.0000	0.0000	0.0000;
	28216	28217	0.000749	0.054866	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28220	28539	0.001189	0.015142	0.4365	1155.24	0	0	0	0	1	0	0	-238.7600	-15.0800	239.3800	-24.5500	0.0000	0.0000	0.0000	0.0000;
	28464	28221	9.7e-05	0.00285	1.12315	4028.95	0	0	0	0	1	0	0	-309.6600	-77.7500	309.7500	-42.0900	0.0000	0.0000	0.0000	0.0000;
	28222	28223	0.001313	0.045419	0	177.84	0	0	1.00625	0	1	0	0	-136.5100	-60.0900	136.7800	69.6300	0.0000	0.0000	0.0000	0.0000;
	28222	28224	0.001857	0.057076	0	177.84	0	0	1.0125	0	1	0	0	-136.3900	-57.6600	136.7800	69.6300	0.0000	0.0000	0.0000	0.0000;
	28222	28225	0.001241	0.039604	0	177.84	0	0	1.00625	0	1	0	0	-136.5200	-61.2500	136.7800	69.6300	0.0000	0.0000	0.0000	0.0000;
	28222	28226	0.002778	0.084012	0	177.84	0	0	1.025	0	1	0	0	-136.2000	-52.1200	136.7800	69.6300	0.0000	0.0000	0.0000	0.0000;
	28222	28227	0.001483	0.052879	0	177.84	0	0	1.0125	0	1	0	0	-136.4700	-58.4800	136.7800	69.6300	0.0000	0.0000	0.0000	0.0000;
	28222	28228	0.002234	0.06664	0	177.84	0	0	1.01875	0	1	0	0	-136.3100	-55.6400	136.7800	69.6300	0.0000	0.0000	0.0000	0.0000;
	28222	28229	0.000268	0.001093	0	0	0	0	0	0	1	0	0	818.4000	345.2400	-816.4300	-337.1900	0.0000	0.0000	0.0000	0.0000;
	28222	28230	0.000281	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28231	28234	-0.000286	-0.009017	0	109.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28231	28235	0.000245	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28231	28236	0.000278	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28232	28234	0.00709	0.223168	0	54.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28233	28234	0.00709	0.223168	0	54.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28235	28453	0.001422	0.007562	0.0033	264.52	0	0	0	0	1	0	0	-117.9800	3.1100	118.1700	-2.4700	0.0000	0.0000	0.0000	0.0000;
	28235	28453	0.001422	0.007562	0.0033	264.52	0	0	0	0	1	0	0	-117.9800	3.1100	118.1700	-2.4700	0.0000	0.0000	0.0000	0.0000;
	28237	28238	0.001111	0.034152	0	514.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28237	28239	0.000252	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28285	28239	0.001896	0.008121	0.00795	207.99	0	0	0	0	1	0	0	22.0800	-1.8700	-22.0700	1.0500	0.0000	0.0000	0.0000	0.0000;
	28240	28241	0.001384	0.042794	0	325.78	0	0	1	0	1	0	0	-249.7600	4.8900	250.5700	19.9400	0.0000	0.0000	0.0000	0.0000;
	28240	28242	0.00076	0.022666	0	325.78	0	0	1	0	1	0	0	-250.1200	-6.7400	250.5700	19.9400	0.0000	0.0000	0.0000	0.0000;
	28240	28243	0.001161	0.038978	0	325.78	0	0	1	0	1	0	0	-249.8900	-2.6000	250.5700	25.2300	0.0000	0.0000	0.0000	0.0000;
	28240	28244	0.001575	0.038302	0	325.78	0	0	1	0	1	0	0	-249.6500	-0.3600	250.5700	22.5600	0.0000	0.0000	0.0000	0.0000;
	28240	28245	0.001178	0.039775	0	325.78	0	0	1	0	1	0	0	-249.8800	3.1600	250.5700	19.9400	0.0000	0.0000	0.0000	0.0000;
	28240	28246	0.000219	0.001051	0	0	0	0	0	0	1	0	0	1249.3100	1.6500	-1246.1300	13.6000	0.0000	0.0000	0.0000	0.0000;
	28240	28247	0.000208	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28246	28332	0.000705	0.004239	0.00163	283.24	0	0	0	0	1	0	0	165.7000	-2.2700	-165.5200	3.1800	0.0000	0.0000	0.0000	0.0000;
	28246	28332	0.000705	0.004239	0.00163	283.24	0	0	0	0	1	0	0	165.7000	-2.2700	-165.5200	3.1800	0.0000	0.0000	0.0000	0.0000;
	28246	28332	0.000705	0.004239	0.00163	283.24	0	0	0	0	1	0	0	165.7000	-2.2700	-165.5200	3.1800	0.0000	0.0000	0.0000	0.0000;
	28542	28246	0.001541	0.010827	0.00301	244.55	0	0	0	0	1	0	0	-127.8300	7.9500	128.0600	-6.6100	0.0000	0.0000	0.0000	0.0000;
	28249	28248	0.000108	0.009064	0	1636.47	0	0	1.00625	0	1	0	0	-688.9100	-19.7900	689.3900	59.8400	0.0000	0.0000	0.0000	0.0000;
	28249	28248	0.000108	0.009064	0	1636.47	0	0	1.00625	0	1	0	0	-688.9100	-19.7900	689.3900	59.8400	0.0000	0.0000	0.0000	0.0000;
	28249	28248	0.000108	0.009064	0	1636.47	0	0	1.00625	0	1	0	0	-688.9100	-19.7900	689.3900	59.8400	0.0000	0.0000	0.0000	0.0000;
	28248	28251	0.000168	0.012124	0	1494.18	0	0	1	0	1	0	0	-323.5300	-103.6800	323.7100	116.5900	0.0000	0.0000	0.0000	0.0000;
	28248	28252	0.000129	0.010309	0	1493.44	0	0	1	0	1	0	0	-323.5700	-105.5700	323.7100	116.5900	0.0000	0.0000	0.0000	0.0000;
	28248	28253	6.5e-05	0.005535	0	1492.37	0	0	1	0	1	0	0	-323.6400	-110.6200	323.7100	116.5900	0.0000	0.0000	0.0000	0.0000;
	28248	28254	0.000114	0.009618	0	1483.47	0	0	1	0	1	0	0	-323.5800	-106.3000	323.7100	116.5900	0.0000	0.0000	0.0000	0.0000;
	28248	28256	0.000265	0.001178	0	0	0	0	0	0	1	0	0	-773.8500	-220.8100	775.4300	227.8500	0.0000	0.0000	0.0000	0.0000;
	28250	28249	0.000499	0.032957	0	572.55	0	0	1.00625	0	1	0	0	-222.4300	-25.3200	222.6700	40.8400	0.0000	0.0000	0.0000	0.0000;
	28250	28249	0.000499	0.032957	0	572.55	0	0	1.00625	0	1	0	0	-222.4300	-25.3200	222.6700	40.8400	0.0000	0.0000	0.0000	0.0000;
	28250	28249	0.000499	0.032957	0	572.55	0	0	1.00625	0	1	0	0	-222.4300	-25.3200	222.6700	40.8400	0.0000	0.0000	0.0000	0.0000;
	28249	28255	0.000283	0.0011	0	0	0	0	0	0	1	0	0	1398.7300	-63.1400	-1393.6300	82.9500	0.0000	0.0000	0.0000	0.0000;
	28255	28518	0.000829	0.010118	0.2051	1001.67	0	0	0	0	1	0	0	24.4800	-44.5500	-24.4700	22.4500	0.0000	0.0000	0.0000	0.0000;
	28346	28256	0.00013	0.003731	2.75158	4129.89	0	0	0	0	1	0	0	1179.1500	-119.3600	-1177.5000	-134.5800	0.0000	0.0000	0.0000	0.0000;
	28256	28519	8.1e-05	0.002294	1.16207	4138.83	0	0	0	0	1	0	0	-894.3000	-20.7100	894.9000	-89.4900	0.0000	0.0000	0.0000	0.0000;
	28257	28258	0.000286	0.001197	0	0	0	0	0	0	1	0	0	2.7000	0.0000	-2.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28260	28259	0.00025	0.016834	0	620.55	0	0	1.00625	0	1	0	0	-307.2400	-5.1700	307.4600	20.0000	0.0000	0.0000	0.0000	0.0000;
	28260	28259	0.00025	0.016834	0	620.55	0	0	1.00625	0	1	0	0	-307.2400	-5.1700	307.4600	20.0000	0.0000	0.0000	0.0000	0.0000;
	28260	28259	0.00025	0.016834	0	620.55	0	0	1.00625	0	1	0	0	-307.2400	-5.1700	307.4600	20.0000	0.0000	0.0000	0.0000	0.0000;
	28260	28259	0.00025	0.016834	0	620.55	0	0	1.00625	0	1	0	0	-307.2400	-5.1700	307.4600	20.0000	0.0000	0.0000	0.0000	0.0000;
	28259	28261	0.000355	0.027179	0	475.9	0	0	0.9875	0	1	0	0	-244.5700	-27.6700	244.7700	42.5700	0.0000	0.0000	0.0000	0.0000;
	28259	28262	0.000569	0.030656	0	474.99	0	0	1.0125	0	1	0	0	-244.4200	-63.6100	244.7700	82.2200	0.0000	0.0000	0.0000	0.0000;
	28259	28263	0.000578	0.028273	0	474.69	0	0	0.9875	0	1	0	0	-244.4300	-65.8200	244.7700	82.2200	0.0000	0.0000	0.0000	0.0000;
	28259	28264	0.000618	0.035557	0	474.15	0	0	1.0125	0	1	0	0	-244.3600	-100.9500	244.7700	124.6000	0.0000	0.0000	0.0000	0.0000;
	28259	28265	0.000492	0.033849	0	473.41	0	0	1.0125	0	1	0	0	-244.4700	-61.7400	244.7700	82.2200	0.0000	0.0000	0.0000	0.0000;
	28259	28266	0.000263	0.001137	0	0	0	0	0	0	1	0	0	-7.5900	132.3000	7.6300	-132.1100	0.0000	0.0000	0.0000	0.0000;
	28259	28267	0.000243	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28305	28260	0.003444	0.019788	0.00372	196.53	0	0	0	0	1	0	0	35.7000	-17.3200	-35.6500	17.2100	0.0000	0.0000	0.0000	0.0000;
	28393	28260	0.005155	0.018328	0.00547	175.35	0	0	0	0	1	0	0	9.9400	-17.8700	-9.9200	17.3400	0.0000	0.0000	0.0000	0.0000;
	28392	28266	0.00016	0.002077	0.03534	1350.49	0	0	0	0	1	0	0	364.0600	-39.0300	-363.8600	37.8200	0.0000	0.0000	0.0000	0.0000;
	28268	28269	0.022158	0.736784	0	16.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28268	28270	0.000247	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28271	28272	0.000888	0.03047	0	472.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28271	28273	0.00024	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28273	28521	0.000828	0.004757	0.00917	229.41	0	0	0	0	1	0	0	-72.3000	-15.3000	72.3400	14.5600	0.0000	0.0000	0.0000	0.0000;
	28274	28275	0.006952	0.190489	0	81.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28274	28276	0.000256	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28278	28277	0.000295	0.02352	0	533.93	0	0	1	0	1	0	0	-176.1500	3.4000	176.2400	3.3100	0.0000	0.0000	0.0000	0.0000;
	28278	28277	0.000295	0.02352	0	533.93	0	0	1	0	1	0	0	-176.1500	3.4000	176.2400	3.3100	0.0000	0.0000	0.0000	0.0000;
	28278	28277	0.000295	0.02352	0	533.93	0	0	1	0	1	0	0	-176.1500	3.4000	176.2400	3.3100	0.0000	0.0000	0.0000	0.0000;
	28277	28279	0.000165	0.010217	0	1214.85	0	0	1.0125	0	1	0	0	-933.0100	79.5400	934.3700	4.8800	0.0000	0.0000	0.0000	0.0000;
	28277	28280	0.000158	0.009973	0	1214.85	0	0	1.0125	0	1	0	0	-933.0700	77.5000	934.3700	4.8800	0.0000	0.0000	0.0000	0.0000;
	28277	28281	0.000275	0.001167	0	0	0	0	0	0	1	0	0	1337.3500	-166.9800	-1332.7500	186.4700	0.0000	0.0000	0.0000	0.0000;
	28277	28282	0.000212	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28281	28284	0.000164	0.002077	0.02783	1321.31	0	0	0	0	1	0	0	524.5000	-81.1600	-524.0800	83.5300	0.0000	0.0000	0.0000	0.0000;
	28284	28283	8e-05	0.007235	0	1522.78	0	0	1	0	1	0	0	-789.7500	-38.8400	790.2100	80.4800	0.0000	0.0000	0.0000	0.0000;
	28283	28286	0.000101	0.007388	0	1582.09	0	0	1.0375	0	1	0	0	-407.8500	-132.6400	408.0300	145.9800	0.0000	0.0000	0.0000	0.0000;
	28283	28287	0.000106	0.008756	0	1577.08	0	0	1.0375	0	1	0	0	-407.8400	-130.2300	408.0300	145.9800	0.0000	0.0000	0.0000	0.0000;
	28283	28288	0.000111	0.008687	0	1569.67	0	0	1.0375	0	1	0	0	-407.8300	-130.3500	408.0300	145.9800	0.0000	0.0000	0.0000	0.0000;
	28283	28289	0.000104	0.008171	0	1566.57	0	0	1.0375	0	1	0	0	-407.8400	-131.2600	408.0300	145.9800	0.0000	0.0000	0.0000	0.0000;
	28283	28290	8.7e-05	0.007513	0	1566.26	0	0	1.0375	0	1	0	0	-407.8700	-132.4200	408.0300	145.9800	0.0000	0.0000	0.0000	0.0000;
	28283	28291	0.000107	0.007791	0	1561.96	0	0	1.0375	0	1	0	0	-407.8300	-131.9300	408.0300	145.9800	0.0000	0.0000	0.0000	0.0000;
	28283	28292	0.000221	0.00103	0	0	0	0	0	0	1	0	0	1656.8400	-116.7600	-1651.2800	142.6800	0.0000	0.0000	0.0000	0.0000;
	28283	28293	0.00026	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28285	28284	0.00049	0.024264	0	416.71	0	0	1	0	1	0	0	-156.8700	-4.9700	156.9800	10.5000	0.0000	0.0000	0.0000	0.0000;
	28519	28292	0.000103	0.002771	1.66786	4240.17	0	0	0	0	1	0	0	-1648.7100	29.7900	1651.2800	-142.6800	0.0000	0.0000	0.0000	0.0000;
	28294	28295	0.005793	0.208841	0	57.26	0	0	1.01875	0	1	0	0	-13.5900	1.8000	13.6000	-1.4300	0.0000	0.0000	0.0000	0.0000;
	28294	28296	0.001658	0.057621	0	57.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28294	28297	0.006796	0.188091	0	57.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28294	28298	0.000288	0.001045	0	0	0	0	0	0	1	0	0	13.5900	-1.8000	-13.5900	1.8100	0.0000	0.0000	0.0000	0.0000;
	28294	28299	0.000231	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28524	28298	0.00049	0.002822	0.00082	270.18	0	0	0	0	1	0	0	-120.9300	-9.9800	120.9900	10.2800	0.0000	0.0000	0.0000	0.0000;
	28524	28298	0.00049	0.002822	0.00082	270.18	0	0	0	0	1	0	0	-120.9300	-9.9800	120.9900	10.2800	0.0000	0.0000	0.0000	0.0000;
	28300	28301	0.000263	0.001103	0	0	0	0	0	0	1	0	0	257.9600	-28.6400	-257.8000	29.3200	0.0000	0.0000	0.0000	0.0000;
	28406	28301	0.001681	0.009738	0.00692	233.9	0	0	0	0	1	0	0	85.7700	-9.1200	-85.6500	9.0200	0.0000	0.0000	0.0000	0.0000;
	28301	28432	0.002161	0.01285	0.00779	210.42	0	0	0	0	1	0	0	35.8000	-18.2700	-35.7600	17.6100	0.0000	0.0000	0.0000	0.0000;
	28301	28535	0.003386	0.023259	0.00622	218.68	0	0	0	0	1	0	0	53.3000	-15.2300	-53.2000	15.2000	0.0000	0.0000	0.0000	0.0000;
	28302	28303	0.000536	0.015968	0	522.6	0	0	1	0	1	0	0	-401.1500	2.2800	401.9400	21.4300	0.0000	0.0000	0.0000	0.0000;
	28302	28304	0.00095	0.025929	0	522.6	0	0	1	0	1	0	0	-400.5400	17.0300	401.9400	21.4300	0.0000	0.0000	0.0000	0.0000;
	28302	28305	0.000218	0.001177	0	0	0	0	0	0	1	0	0	801.6800	-19.3100	-800.3900	26.2900	0.0000	0.0000	0.0000	0.0000;
	28302	28306	0.000272	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28393	28305	0.000527	0.003088	0.00193	251.94	0	0	0	0	1	0	0	-157.3900	10.0700	157.5100	-9.5700	0.0000	0.0000	0.0000	0.0000;
	28393	28305	0.000527	0.003088	0.00193	251.94	0	0	0	0	1	0	0	-157.3900	10.0700	157.5100	-9.5700	0.0000	0.0000	0.0000	0.0000;
	28307	28310	0.000432	0.01401	0	133.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28307	28311	0.001959	0.059754	0	225.85	0	0	1	0	1	0	0	-173.1600	-15.2600	173.7100	31.9800	0.0000	0.0000	0.0000	0.0000;
	28307	28312	0.001583	0.047343	0	225.85	0	0	1	0	1	0	0	-173.2700	-0.8200	173.7100	13.9900	0.0000	0.0000	0.0000	0.0000;
	28307	28313	0.001522	0.052465	0	225.85	0	0	1	0	1	0	0	-173.2900	0.4100	173.7100	14.1800	0.0000	0.0000	0.0000	0.0000;
	28307	28314	0.001526	0.056527	0	225.85	0	0	1	0	1	0	0	-173.2800	-16.1200	173.7100	31.9800	0.0000	0.0000	0.0000	0.0000;
	28307	28315	0.000869	0.025186	0	225.85	0	0	1	0	1	0	0	-173.4600	-24.8200	173.7100	31.9800	0.0000	0.0000	0.0000	0.0000;
	28307	28316	0.001902	0.051122	0	225.85	0	0	1	0	1	0	0	-173.1800	1.3300	173.7100	12.8800	0.0000	0.0000	0.0000	0.0000;
	28307	28317	0.000252	0.001008	0	0	0	0	0	0	1	0	0	1039.6400	55.2800	-1037.1100	-45.1600	0.0000	0.0000	0.0000	0.0000;
	28307	28318	0.000221	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28308	28310	0.004864	0.157808	0	66.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28309	28310	0.004864	0.157808	0	66.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28320	28319	9.6e-05	0.007597	0	1169.7	0	0	1.0125	0	1	0	0	-16.3600	-91.3300	16.3600	91.9400	0.0000	0.0000	0.0000	0.0000;
	28319	28324	0.000148	0.010162	0	1391.12	0	0	1.03125	0	1	0	0	-214.6200	-94.2500	214.7000	99.6700	0.0000	0.0000	0.0000	0.0000;
	28319	28325	0.0001	0.007402	0	1390.25	0	0	1.025	0	1	0	0	-214.6500	-105.2400	214.7000	109.3000	0.0000	0.0000	0.0000	0.0000;
	28319	28326	6.3e-05	0.005383	0	1388.51	0	0	1.025	0	1	0	0	-214.6700	-96.8100	214.7000	99.6700	0.0000	0.0000	0.0000	0.0000;
	28319	28328	0.000298	0.001134	0	0	0	0	0	0	1	0	0	627.5800	-243.2200	-626.3500	247.9100	0.0000	0.0000	0.0000	0.0000;
	28320	28323	0.001403	0.083389	0	455.06	0	0	1	0	1	0	0	119.0500	23.8000	-118.8600	-12.7000	0.0000	0.0000	0.0000	0.0000;
	28320	28327	0.000279	0.001099	0	0	0	0	0	0	1	0	0	-102.7000	67.5300	102.7300	-67.3800	0.0000	0.0000	0.0000	0.0000;
	28321	28323	-0.000874	-0.05193	0	380.06	0	0	1	0	1	0	0	-118.9800	-19.6200	118.8600	12.7000	0.0000	0.0000	0.0000	0.0000;
	28321	28500	0.000791	0.005632	0.00466	216.52	0	0	0	0	1	0	0	53.7500	5.1700	-53.7300	-5.5300	0.0000	0.0000	0.0000	0.0000;
	28322	28323	0.002766	0.164417	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28414	28327	0.000371	0.004638	0.07023	1092.44	0	0	0	0	1	0	0	-125.7200	-28.0900	125.7700	21.0300	0.0000	0.0000	0.0000	0.0000;
	28328	28475	0.000102	0.002511	0.96877	4150.69	0	0	0	0	1	0	0	-988.7000	86.6400	989.6300	-169.7500	0.0000	0.0000	0.0000	0.0000;
	28329	28330	0.002632	0.079398	0	89.74	0	0	1	0	1	0	0	-55.6000	-23.2600	55.6900	25.9600	0.0000	0.0000	0.0000	0.0000;
	28329	28331	0.006946	0.208041	0	89.72	0	0	1	0	1	0	0	-55.4700	-19.2500	55.6900	25.9600	0.0000	0.0000	0.0000	0.0000;
	28329	28332	0.000275	0.001096	0	0	0	0	0	0	1	0	0	111.0700	42.5100	-111.0300	-42.3600	0.0000	0.0000	0.0000	0.0000;
	28329	28333	0.000212	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28542	28332	0.001787	0.008683	0.00307	231.45	0	0	0	0	1	0	0	-76.6900	14.3800	76.7900	-14.2100	0.0000	0.0000	0.0000	0.0000;
	28334	28335	0.000272	0.001121	0	0	0	0	0	0	1	0	0	5.0000	2.3300	-5.0000	-2.3300	0.0000	0.0000	0.0000	0.0000;
	28335	28430	0.00084	0.004822	0.03134	235.97	0	0	0	0	1	0	0	90.0100	-6.1100	-89.9500	3.1200	0.0000	0.0000	0.0000	0.0000;
	28335	28521	0.000424	0.002161	0.00266	254.92	0	0	0	0	1	0	0	-99.7600	-7.3000	99.8000	7.2100	0.0000	0.0000	0.0000	0.0000;
	28335	28521	0.000424	0.002161	0.00266	254.92	0	0	0	0	1	0	0	-99.7600	-7.3000	99.8000	7.2100	0.0000	0.0000	0.0000	0.0000;
	28336	28337	0.003264	0.086509	0	149.18	0	0	1	0	1	0	0	-114.3300	10.8700	114.7300	-0.2600	0.0000	0.0000	0.0000	0.0000;
	28336	28338	0.001198	0.038618	0	149.18	0	0	1	0	1	0	0	-114.5900	8.6100	114.7300	-3.8700	0.0000	0.0000	0.0000	0.0000;
	28336	28339	0.000221	0.001098	0	0	0	0	0	0	1	0	0	228.9200	-19.4800	-228.8100	20.0200	0.0000	0.0000	0.0000	0.0000;
	28336	28340	0.00022	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28339	28428	0.001113	0.005496	0.00218	214.09	0	0	0	0	1	0	0	42.9800	-5.4000	-42.9600	5.2600	0.0000	0.0000	0.0000	0.0000;
	28521	28339	0.000199	0.001059	0.00153	252.35	0	0	0	0	1	0	0	-185.7600	14.8000	185.8300	-14.6200	0.0000	0.0000	0.0000	0.0000;
	28342	28341	0.000114	0.007833	0	1552.41	0	0	1.0125	0	1	0	0	-464.4100	-92.9000	464.6500	109.2300	0.0000	0.0000	0.0000	0.0000;
	28342	28341	0.000114	0.007833	0	1552.41	0	0	1.0125	0	1	0	0	-464.4100	-92.9000	464.6500	109.2300	0.0000	0.0000	0.0000	0.0000;
	28341	28344	8.7e-05	0.006633	0	1987.84	0	0	1.04375	0	1	0	0	-1078.7500	-313.9700	1079.8500	397.4400	0.0000	0.0000	0.0000	0.0000;
	28341	28345	5.7e-05	0.004431	0	1938.82	0	0	1.0375	0	1	0	0	-1079.1300	-341.5100	1079.8500	397.4400	0.0000	0.0000	0.0000	0.0000;
	28341	28346	0.000221	0.001071	0	0	0	0	0	0	1	0	0	1228.5800	-434.4200	-1225.1500	451.0700	0.0000	0.0000	0.0000	0.0000;
	28343	28342	0.000431	0.027	0	443.13	0	0	1.0125	0	1	0	0	-230.9100	-65.1500	231.1400	79.7900	0.0000	0.0000	0.0000	0.0000;
	28342	28347	0.000287	0.001176	0	0	0	0	0	0	1	0	0	697.6800	106.0000	-696.3800	-100.6900	0.0000	0.0000	0.0000	0.0000;
	28348	28349	0.001894	0.053181	0	267.41	0	0	1	0	1	0	0	-204.9400	-0.6200	205.6700	21.2300	0.0000	0.0000	0.0000	0.0000;
	28348	28350	0.001541	0.040679	0	267.41	0	0	1	0	1	0	0	-205.0700	-5.4300	205.6700	21.2300	0.0000	0.0000	0.0000	0.0000;
	28348	28351	0.00023	0.00104	0	0	0	0	0	0	1	0	0	410.0100	6.0500	-409.6500	-4.4300	0.0000	0.0000	0.0000	0.0000;
	28348	28352	0.00024	0.001106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28353	28354	0.00351	0.094959	0	94.66	0	0	1.0125	0	1	0	0	-69.7000	-30.3600	69.8900	35.5800	0.0000	0.0000	0.0000	0.0000;
	28353	28355	0.005023	0.172915	0	94.58	0	0	1.025	0	1	0	0	-69.6200	-26.2600	69.8900	35.5800	0.0000	0.0000	0.0000	0.0000;
	28353	28356	0.004616	0.125211	0	94.42	0	0	1.01875	0	1	0	0	-69.6400	-28.7400	69.8900	35.5800	0.0000	0.0000	0.0000	0.0000;
	28353	28357	0.003046	0.09245	0	94.1	0	0	1.0125	0	1	0	0	-69.7200	-30.4900	69.8900	35.5800	0.0000	0.0000	0.0000	0.0000;
	28353	28358	0.0002	0.001059	0	0	0	0	0	0	1	0	0	278.6800	115.8500	-278.5100	-114.9600	0.0000	0.0000	0.0000	0.0000;
	28353	28359	0.000276	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28360	28361	0.000247	0.001092	0	0	0	0	0	0	1	0	0	33.7500	4.9600	-33.7400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	28363	28362	8.7e-05	0.006781	0	1339	0	0	1.00625	0	1	0	0	-331.3600	-54.3100	331.4500	61.4400	0.0000	0.0000	0.0000	0.0000;
	28362	28365	0.000101	0.008801	0	1591.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28362	28366	0.000102	0.00757	0	1591.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28362	28367	9.8e-05	0.006757	0	1586.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28362	28368	0.000105	0.007932	0	1583.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28362	28369	0.00025	0.001016	0	0	0	0	0	0	1	0	0	-331.4500	-207.3700	331.8100	208.8100	0.0000	0.0000	0.0000	0.0000;
	28362	28370	0.00022	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28364	28363	0.000382	0.022451	0	379.53	0	0	1.0125	0	1	0	0	-116.3900	-52.4200	116.4500	55.8800	0.0000	0.0000	0.0000	0.0000;
	28508	28364	0.000689	0.004401	0.00322	179.6	0	0	0	0	1	0	0	-7.2100	-17.2200	7.2100	16.8800	0.0000	0.0000	0.0000	0.0000;
	28369	28464	0.00015	0.004	1.93236	3895.95	0	0	0	0	1	0	0	30.4600	-144.5100	-30.4600	-65.4600	0.0000	0.0000	0.0000	0.0000;
	28369	28533	6.6e-05	0.00173	0.86421	4022.5	0	0	0	0	1	0	0	-362.2700	-64.3000	362.3500	-27.4600	0.0000	0.0000	0.0000	0.0000;
	28371	28372	0.002091	0.066077	0	212.09	0	0	1	0	1	0	0	-162.6100	-3.3400	163.1300	19.5400	0.0000	0.0000	0.0000	0.0000;
	28371	28373	0.001881	0.061867	0	212.09	0	0	1	0	1	0	0	-162.6600	-10.5000	163.1300	25.7300	0.0000	0.0000	0.0000	0.0000;
	28371	28374	0.000257	0.001047	0	0	0	0	0	0	1	0	0	325.2800	13.8400	-325.0300	-12.8200	0.0000	0.0000	0.0000	0.0000;
	28371	28375	0.000285	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28376	28377	0.285024	8.955688	0	1.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28376	28378	0.000213	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28453	28378	0.001789	0.012797	0.0047	251.86	0	0	0	0	1	0	0	161.5300	-6.2600	-161.0900	8.9000	0.0000	0.0000	0.0000	0.0000;
	28380	28379	0.000508	0.031123	0	351.42	0	0	1.0125	0	1	0	0	-107.5900	-46.8300	107.6600	50.8800	0.0000	0.0000	0.0000	0.0000;
	28379	28381	0.00025	0.001152	0	0	0	0	0	0	1	0	0	-107.6600	-50.8800	107.6900	51.0300	0.0000	0.0000	0.0000	0.0000;
	28379	28382	0.000251	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28381	28414	0.000503	0.005749	0.09926	1151.97	0	0	0	0	1	0	0	-218.8900	-91.5600	219.1500	83.5900	0.0000	0.0000	0.0000	0.0000;
	28384	28383	0.000307	0.019624	0	444.82	0	0	1	0	1	0	0	-243.6000	-56.5200	243.7900	68.2100	0.0000	0.0000	0.0000	0.0000;
	28383	28387	0.0001	-0.002293	0	779.82	0	0	1	0	1	0	0	-76.5700	-19.4200	76.5700	19.2900	0.0000	0.0000	0.0000	0.0000;
	28383	28388	0.000614	0.042274	0	315.96	0	0	1.0375	0	1	0	0	-76.5500	-35.9700	76.5900	38.9900	0.0000	0.0000	0.0000	0.0000;
	28383	28389	0.000213	0.001161	0	0	0	0	0	0	1	0	0	-90.6700	-12.8200	90.6900	12.9100	0.0000	0.0000	0.0000	0.0000;
	28383	28390	0.000243	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28385	28387	0.000501	0.02895	0	389.91	0	0	1	0	1	0	0	38.2900	10.0700	-38.2900	-9.6500	0.0000	0.0000	0.0000	0.0000;
	28386	28387	0.000501	0.02895	0	389.91	0	0	1	0	1	0	0	38.2900	10.0700	-38.2900	-9.6500	0.0000	0.0000	0.0000	0.0000;
	28391	28395	0.000112	0.009324	0	2002.35	0	0	1	0	1	0	0	1635.6300	135.2200	-1632.8600	96.5400	0.0000	0.0000	0.0000	0.0000;
	28391	28396	9e-05	0.007459	0	1739.5	0	0	1	0	1	0	0	-817.9200	-129.9800	818.4900	177.1900	0.0000	0.0000	0.0000	0.0000;
	28391	28397	0.000123	0.010108	0	1721.13	0	0	1	0	1	0	0	-817.7100	-113.6200	818.4900	177.1900	0.0000	0.0000	0.0000	0.0000;
	28391	28398	0.00023	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28391	28399	0.000251	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28393	28392	0.000588	0.030367	0	438.02	0	0	1	0	1	0	0	-187.9200	17.9200	188.1200	-7.9000	0.0000	0.0000	0.0000	0.0000;
	28392	28395	-3.9e-05	-0.003235	0	1927.35	0	0	1	0	1	0	0	-1633.8200	16.1300	1632.8600	-96.5400	0.0000	0.0000	0.0000	0.0000;
	28394	28395	0.000405	0.033867	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28400	28401	0.003563	0.099454	0	92.08	0	0	1	0	1	0	0	-61.8600	10.4700	61.9900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	28400	28402	0.004107	0.129701	0	92.07	0	0	1	0	1	0	0	-61.8400	11.5900	61.9900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	28400	28403	0.002435	0.078634	0	91.91	0	0	1	0	1	0	0	-61.9000	9.7100	61.9900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	28400	28404	0.006045	0.172747	0	91.77	0	0	1	0	1	0	0	-61.7700	13.2000	61.9900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	28400	28405	0.004227	0.146922	0	91.76	0	0	1	0	1	0	0	-61.8400	12.2300	61.9900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	28400	28406	0.000248	0.001185	0	0	0	0	0	0	1	0	0	309.2200	-57.1900	-308.9900	58.2700	0.0000	0.0000	0.0000	0.0000;
	28400	28407	0.000259	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28432	28406	0.001765	0.011707	0.00249	256.38	0	0	0	0	1	0	0	-111.4000	25.7000	111.6100	-24.5700	0.0000	0.0000	0.0000	0.0000;
	28432	28406	0.001765	0.011707	0.00249	256.38	0	0	0	0	1	0	0	-111.4000	25.7000	111.6100	-24.5700	0.0000	0.0000	0.0000	0.0000;
	28408	28411	0.001361	0.08939	0	385.09	0	0	1	0	1	0	0	90.4600	36.5500	-90.3400	-28.8600	0.0000	0.0000	0.0000	0.0000;
	28408	28412	0.000495	0.030642	0	421.18	0	0	1.06875	0	1	0	0	-184.2800	-56.6100	184.4700	68.3700	0.0000	0.0000	0.0000	0.0000;
	28408	28413	0.000556	0.035285	0	421.04	0	0	1.075	0	1	0	0	-184.2500	-70.0900	184.4700	84.4100	0.0000	0.0000	0.0000	0.0000;
	28408	28414	0.000281	0.001076	0	0	0	0	0	0	1	0	0	278.0700	90.1500	-277.8600	-89.3200	0.0000	0.0000	0.0000	0.0000;
	28408	28415	0.000253	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28409	28411	-0.000768	-0.050427	0	335.09	0	0	1	0	1	0	0	-90.4100	-33.2000	90.3400	28.8600	0.0000	0.0000	0.0000	0.0000;
	28410	28411	0.002837	0.186325	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28417	28416	0.000445	0.030204	0	380.81	0	0	1	0	1	0	0	-129.6000	-1.9300	129.6700	6.5900	0.0000	0.0000	0.0000	0.0000;
	28416	28418	0.000538	0.037038	0	328.46	0	0	0.9875	0	1	0	0	-91.0100	1.3000	91.0500	1.4400	0.0000	0.0000	0.0000	0.0000;
	28416	28420	0.000269	0.001037	0	0	0	0	0	0	1	0	0	-38.6500	-7.9000	38.6600	7.9100	0.0000	0.0000	0.0000	0.0000;
	28416	28421	0.000283	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28417	28419	0.002506	0.074911	0	86.64	0	0	1.01875	0	1	0	0	-45.4700	-19.9000	45.5300	21.6600	0.0000	0.0000	0.0000	0.0000;
	28476	28420	0.000312	0.004063	0.07169	1233.39	0	0	0	0	1	0	0	368.8600	-31.8100	-368.4700	29.0800	0.0000	0.0000	0.0000	0.0000;
	28422	28423	0.002246	0.065558	0	92.47	0	0	1.05	0	1	0	0	-62.5400	-27.0800	62.6400	30.1600	0.0000	0.0000	0.0000	0.0000;
	28422	28424	0.003713	0.103557	0	92.33	0	0	1.0625	0	1	0	0	-62.4700	-25.9200	62.6400	30.8400	0.0000	0.0000	0.0000	0.0000;
	28422	28425	0.000281	0.001198	0	0	0	0	0	0	1	0	0	125.0000	53.0000	-124.9500	-52.8000	0.0000	0.0000	0.0000	0.0000;
	28422	28426	0.000208	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28427	28428	0.000283	0.001034	0	0	0	0	0	0	1	0	0	26.6000	13.5400	-26.5900	-13.5300	0.0000	0.0000	0.0000	0.0000;
	28429	28430	0.000235	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28431	28432	0.000231	0.001167	0	0	0	0	0	0	1	0	0	173.9800	-19.3100	-173.9100	19.6400	0.0000	0.0000	0.0000	0.0000;
	28432	28535	0.000947	0.005308	0.00952	269.28	0	0	0	0	1	0	0	144.1600	-29.5500	-143.9700	29.5600	0.0000	0.0000	0.0000	0.0000;
	28432	28535	0.000947	0.005308	0.00952	269.28	0	0	0	0	1	0	0	144.1600	-29.5500	-143.9700	29.5600	0.0000	0.0000	0.0000	0.0000;
	28432	28535	0.000947	0.005308	0.00952	269.28	0	0	0	0	1	0	0	144.1600	-29.5500	-143.9700	29.5600	0.0000	0.0000	0.0000	0.0000;
	28433	28434	0.002144	0.064674	0	180.76	0	0	1.1	0	1	0	0	-138.5600	-42.7100	139.0300	57.0600	0.0000	0.0000	0.0000	0.0000;
	28433	28435	0.002858	0.083076	0	180.76	0	0	1.1	0	1	0	0	-138.4300	-28.8800	139.0300	46.4100	0.0000	0.0000	0.0000	0.0000;
	28433	28436	0.000293	0.001056	0	0	0	0	0	0	1	0	0	276.9800	71.5900	-276.7700	-70.8300	0.0000	0.0000	0.0000	0.0000;
	28433	28437	0.000247	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28468	28436	0.004873	0.022839	0.00722	252.11	0	0	0	0	1	0	0	-175.2100	-34.3400	176.6100	40.0800	0.0000	0.0000	0.0000	0.0000;
	28439	28438	0.000178	0.012624	0	298.86	0	0	1.00625	0	1	0	0	-68.7600	-6.6400	68.7700	7.2100	0.0000	0.0000	0.0000	0.0000;
	28438	28443	0.000929	0.054899	0	247.86	0	0	1	0	1	0	0	-33.6800	-8.1200	33.7000	8.7400	0.0000	0.0000	0.0000	0.0000;
	28438	28444	0.000275	0.001117	0	0	0	0	0	0	1	0	0	-35.0800	-89.1200	35.1100	89.2200	0.0000	0.0000	0.0000	0.0000;
	28438	28445	0.000286	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28439	28442	0.0001	-0.001639	0	133.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28440	28442	0.009044	0.230301	0	66.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28441	28442	0.009044	0.230301	0	66.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28444	28476	0.001238	0.01377	0.27948	1094.63	0	0	0	0	1	0	0	-130.3000	-66.9500	130.5300	39.2100	0.0000	0.0000	0.0000	0.0000;
	28446	28447	0.00048	0.016527	0	436.45	0	0	1.01875	0	1	0	0	-335.1700	-8.8200	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28448	0.001153	0.027914	0	436.45	0	0	1.01875	0	1	0	0	-334.4400	3.3800	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28449	0.000982	0.023683	0	436.45	0	0	1.01875	0	1	0	0	-334.6300	-1.1600	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28450	0.000617	0.023584	0	436.45	0	0	1.01875	0	1	0	0	-335.0200	-1.2100	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28451	0.00116	0.026172	0	436.45	0	0	1.01875	0	1	0	0	-334.4300	1.5000	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28452	0.001014	0.035244	0	436.45	0	0	1.01875	0	1	0	0	-334.5900	11.3700	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28453	0.000285	0.00108	0	0	0	0	0	0	1	0	0	2008.2800	-5.0600	-1997.6000	45.5800	0.0000	0.0000	0.0000	0.0000;
	28446	28454	0.000231	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28456	28455	0.000125	0.008216	0	1262	0	0	1.00625	0	1	0	0	-107.3100	-31.7100	107.3200	32.6600	0.0000	0.0000	0.0000	0.0000;
	28455	28460	8.7e-05	0.007245	0	1327.42	0	0	1.025	0	1	0	0	-181.9400	-89.7500	181.9700	92.6400	0.0000	0.0000	0.0000	0.0000;
	28455	28461	7.4e-05	0.006182	0	1327.16	0	0	1.025	0	1	0	0	-181.9500	-90.1700	181.9700	92.6400	0.0000	0.0000	0.0000	0.0000;
	28455	28462	6.4e-05	0.005149	0	1326.96	0	0	1.025	0	1	0	0	-181.9500	-85.4100	181.9700	87.4200	0.0000	0.0000	0.0000	0.0000;
	28455	28463	0.000115	0.008712	0	1326.9	0	0	1.025	0	1	0	0	-181.9300	-84.0400	181.9700	87.4200	0.0000	0.0000	0.0000	0.0000;
	28455	28464	0.000278	0.001119	0	0	0	0	0	0	1	0	0	620.4400	-278.5400	-619.2600	283.3100	0.0000	0.0000	0.0000	0.0000;
	28455	28465	0.000286	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28456	28459	0.001387	0.091868	0	576.44	0	0	1	0	1	0	0	179.2300	6.5300	-178.8200	20.4800	0.0000	0.0000	0.0000	0.0000;
	28539	28456	0.000276	0.003371	0.09303	1050.02	0	0	0	0	1	0	0	71.9300	-35.1600	-71.9200	25.1800	0.0000	0.0000	0.0000	0.0000;
	28457	28459	-0.000893	-0.059141	0	426.44	0	0	1	0	1	0	0	-179.0800	3.0900	178.8200	-20.4800	0.0000	0.0000	0.0000	0.0000;
	28458	28459	0.002779	0.184053	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28475	28464	8.2e-05	0.002319	0.97437	4146.96	0	0	0	0	1	0	0	-958.6800	53.6600	959.3800	-140.1000	0.0000	0.0000	0.0000	0.0000;
	28467	28466	8.6e-05	0.007434	0	1324.79	0	0	1.00625	0	1	0	0	-259.5800	-63.6400	259.6400	68.5600	0.0000	0.0000	0.0000	0.0000;
	28466	28469	7.2e-05	0.005599	0	1519.66	0	0	1	0	1	0	0	-376.9300	-75.4100	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28470	9.3e-05	0.006256	0	1510.28	0	0	1	0	1	0	0	-376.9100	-74.5300	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28471	7.7e-05	0.006305	0	1504.39	0	0	1	0	1	0	0	-376.9300	-74.4600	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28472	8.7e-05	0.00623	0	1503.77	0	0	1	0	1	0	0	-376.9100	-74.5600	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28473	0.000129	0.009018	0	1501.1	0	0	1	0	1	0	0	-376.8600	-70.8400	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28474	0.000113	0.010053	0	1500.83	0	0	1	0	1	0	0	-376.8800	-69.4600	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28475	0.000285	0.001167	0	0	0	0	0	0	1	0	0	2001.7800	-531.9600	-1990.5700	577.8800	0.0000	0.0000	0.0000	0.0000;
	28468	28467	0.000508	0.032038	0	284.43	0	0	1.01875	0	1	0	0	-62.9100	-36.1800	62.9400	37.7600	0.0000	0.0000	0.0000	0.0000;
	28467	28476	0.00021	0.001151	0	0	0	0	0	0	1	0	0	196.6500	25.8800	-196.5700	-25.4700	0.0000	0.0000	0.0000	0.0000;
	28543	28475	0.000198	0.00591	3.05437	4017.55	0	0	0	0	1	0	0	-321.7600	-177.5300	321.9500	-149.7900	0.0000	0.0000	0.0000	0.0000;
	28476	28539	0.000582	0.006702	0.15766	1196.16	0	0	0	0	1	0	0	-302.8200	18.0700	303.3100	-29.6100	0.0000	0.0000	0.0000	0.0000;
	28477	28478	0.001356	0.037264	0	235.3	0	0	1	0	1	0	0	-180.5400	-46.7700	180.9700	58.7100	0.0000	0.0000	0.0000	0.0000;
	28477	28479	0.001374	0.041578	0	235.3	0	0	1	0	1	0	0	-180.5300	-48.4500	180.9700	61.8300	0.0000	0.0000	0.0000	0.0000;
	28477	28480	0.000205	0.001016	0	0	0	0	0	0	1	0	0	361.0700	95.2200	-360.8100	-93.9100	0.0000	0.0000	0.0000	0.0000;
	28477	28481	0.000263	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28482	28483	0.00551	0.159044	0	81.99	0	0	1	0	1	0	0	-33.6300	-9.0700	33.7000	10.8500	0.0000	0.0000	0.0000	0.0000;
	28482	28484	0.000266	0.001121	0	0	0	0	0	0	1	0	0	33.6300	9.0700	-33.6300	-9.0600	0.0000	0.0000	0.0000	0.0000;
	28485	28486	0.000235	0.001164	0	0	0	0	0	0	1	0	0	410.3400	53.7200	-409.9700	-51.8800	0.0000	0.0000	0.0000	0.0000;
	28487	28488	0.005944	0.1737	0	77.1	0	0	1.03125	0	1	0	0	-24.9600	1.0600	25.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28487	28489	0.000282	0.001142	0	0	0	0	0	0	1	0	0	24.9600	-1.0600	-24.9600	1.0700	0.0000	0.0000	0.0000	0.0000;
	28487	28490	0.000226	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28491	28492	0.000295	0.001079	0	0	0	0	0	0	1	0	0	226.7700	102.3300	-226.6000	-101.7100	0.0000	0.0000	0.0000	0.0000;
	28493	28496	0.000301	0.007884	0	152.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28493	28497	0.000248	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28493	28498	0.000272	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28494	28496	0.005693	0.14911	0	76.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28495	28496	0.005693	0.14911	0	76.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28499	28500	0.000224	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28501	28502	0.0056	0.157365	0	51.09	0	0	1	0	1	0	0	-7.3300	0.9700	7.3300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	28501	28503	0.005323	0.172004	0	50.62	0	0	1	0	1	0	0	-7.3300	0.9800	7.3300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	28501	28504	0.008418	0.220812	0	50.35	0	0	1	0	1	0	0	-7.3300	1.0000	7.3300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	28501	28505	0.000284	0.001192	0	0	0	0	0	0	1	0	0	23.8100	3.1400	-23.8100	-3.1400	0.0000	0.0000	0.0000	0.0000;
	28501	28506	0.000242	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28507	28508	0.000261	0.001131	0	0	0	0	0	0	1	0	0	61.9900	-6.8800	-61.9800	6.9200	0.0000	0.0000	0.0000	0.0000;
	28510	28509	0.000138	0.011086	0	1552.73	0	0	1.01875	0	1	0	0	-1011.4200	-117.3400	1012.7700	226.2500	0.0000	0.0000	0.0000	0.0000;
	28509	28512	6.8e-05	0.005851	0	1716.25	0	0	1	0	1	0	0	-710.0700	-173.1300	710.4000	201.6500	0.0000	0.0000	0.0000	0.0000;
	28509	28513	7.5e-05	0.007109	0	1715.58	0	0	1	0	1	0	0	-710.0400	-167.1400	710.4000	201.6500	0.0000	0.0000	0.0000	0.0000;
	28509	28514	7.8e-05	0.006308	0	1710.02	0	0	1	0	1	0	0	-710.0200	-170.9500	710.4000	201.6500	0.0000	0.0000	0.0000	0.0000;
	28509	28515	6.8e-05	0.005771	0	1704.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28509	28516	6.1e-05	0.004627	0	1695.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28509	28517	6e-05	0.00473	0	1693.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28509	28519	0.000287	0.001154	0	0	0	0	0	0	1	0	0	1117.3600	-129.9500	-1114.0400	143.2800	0.0000	0.0000	0.0000	0.0000;
	28511	28510	0.00056	0.033038	0	403.74	0	0	1.0125	0	1	0	0	-152.1000	-31.1900	152.2300	38.6300	0.0000	0.0000	0.0000	0.0000;
	28510	28518	0.000289	0.001198	0	0	0	0	0	0	1	0	0	859.1900	78.7100	-857.2300	-70.5700	0.0000	0.0000	0.0000	0.0000;
	28520	28521	0.000256	0.001066	0	0	0	0	0	0	1	0	0	86.1900	43.8800	-86.1700	-43.7800	0.0000	0.0000	0.0000	0.0000;
	28522	28523	0.006766	0.191863	0	78.86	0	0	1	0	1	0	0	-26.4400	-11.9900	26.5000	13.4900	0.0000	0.0000	0.0000	0.0000;
	28522	28524	0.00024	0.001167	0	0	0	0	0	0	1	0	0	26.4400	11.9900	-26.4400	-11.9800	0.0000	0.0000	0.0000	0.0000;
	28525	28529	2.7e-05	0.002526	0	1487.93	0	0	1	0	1	0	0	417.0300	58.0300	-416.9800	-53.9100	0.0000	0.0000	0.0000	0.0000;
	28525	28530	7.3e-05	0.005984	0	1750.54	0	0	1	0	1	0	0	-862.6700	-118.8700	863.1800	160.5900	0.0000	0.0000	0.0000	0.0000;
	28525	28531	8.5e-05	0.006426	0	1744.85	0	0	1	0	1	0	0	-862.5900	-115.8400	863.1800	160.5900	0.0000	0.0000	0.0000	0.0000;
	28525	28533	0.000209	0.001196	0	0	0	0	0	0	1	0	0	1308.2300	-167.9900	-1304.8900	187.1200	0.0000	0.0000	0.0000	0.0000;
	28527	28526	0.000526	0.027754	0	400.91	0	0	1.025	0	1	0	0	-148.9400	-56.3700	149.0700	63.1100	0.0000	0.0000	0.0000	0.0000;
	28526	28529	5.6e-05	0.005112	0	1387.93	0	0	1	0	1	0	0	-416.8900	-45.5800	416.9800	53.9100	0.0000	0.0000	0.0000	0.0000;
	28526	28532	0.000254	0.001198	0	0	0	0	0	0	1	0	0	267.8200	-17.5300	-267.6500	18.3300	0.0000	0.0000	0.0000	0.0000;
	28528	28529	0.000506	0.04657	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28535	28534	0.000516	0.026021	0	487.92	0	0	1.0125	0	1	0	0	183.4700	-51.5400	-183.2900	60.4000	0.0000	0.0000	0.0000	0.0000;
	28535	28534	0.000516	0.026021	0	487.92	0	0	1.0125	0	1	0	0	183.4700	-51.5400	-183.2900	60.4000	0.0000	0.0000	0.0000	0.0000;
	28534	28536	0.00039	0.026641	0	434.7	0	0	1	0	1	0	0	-195.5000	21.7100	195.6400	-12.2900	0.0000	0.0000	0.0000	0.0000;
	28534	28537	0.000465	0.022803	0	434.3	0	0	1	0	1	0	0	-195.4800	12.5700	195.6400	-4.5700	0.0000	0.0000	0.0000	0.0000;
	28534	28538	0.000293	0.017078	0	434.22	0	0	1	0	1	0	0	-195.5400	0.2100	195.6400	5.7600	0.0000	0.0000	0.0000	0.0000;
	28534	28539	0.000292	0.00111	0	0	0	0	0	0	1	0	0	953.1000	-155.2800	-950.6200	164.7400	0.0000	0.0000	0.0000	0.0000;
	28534	28540	0.000262	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28541	28542	0.000231	0.001172	0	0	0	0	0	0	1	0	0	111.3800	56.7000	-111.3500	-56.5300	0.0000	0.0000	0.0000	0.0000;
	28544	28543	6.1e-05	0.004384	0	1552.45	0	0	1.00625	0	1	0	0	-921.0500	-22.9300	921.5200	57.2600	0.0000	0.0000	0.0000	0.0000;
	28543	28548	0.000119	0.009194	0	1363.64	0	0	1.01875	0	1	0	0	-199.9200	-60.8900	199.9700	64.7200	0.0000	0.0000	0.0000	0.0000;
	28543	28549	9.9e-05	0.007584	0	1362.73	0	0	1.01875	0	1	0	0	-199.9300	-75.0100	199.9700	78.3100	0.0000	0.0000	0.0000	0.0000;
	28543	28550	0.000156	0.010519	0	1359.2	0	0	1.01875	0	1	0	0	-199.9100	-52.0500	199.9700	56.3300	0.0000	0.0000	0.0000	0.0000;
	28544	28547	0.000652	0.043111	0	518.65	0	0	1	0	1	0	0	230.2300	22.6700	-229.9100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	28544	28551	0.000282	0.001101	0	0	0	0	0	0	1	0	0	690.8100	0.2600	-689.5900	4.5300	0.0000	0.0000	0.0000	0.0000;
	28544	28552	0.000289	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28545	28547	-0.000316	-0.020875	0	443.65	0	0	1	0	1	0	0	-230.0700	-11.8300	229.9100	1.6500	0.0000	0.0000	0.0000	0.0000;
	28546	28547	0.001366	0.090336	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28553	28554	0.00025	0.001134	0	0	0	0	0	0	1	0	0	37.2800	13.9300	-37.2800	-13.9200	0.0000	0.0000	0.0000	0.0000;
	28553	28555	0.017613	0.065696	0.00488	106.4	0	0	0	0	1	0	0	-22.2800	4.6600	22.3700	-4.8600	0.0000	0.0000	0.0000	0.0000;
	29708	28553	0.007644	0.031922	0.00468	124.68	0	0	0	0	1	0	0	15.0400	18.2500	-15.0000	-18.5900	0.0000	0.0000	0.0000	0.0000;
	28555	28556	0.000236	0.001172	0	0	0	0	0	0	1	0	0	20.1300	10.7300	-20.1300	-10.7200	0.0000	0.0000	0.0000	0.0000;
	28555	29720	0.015016	0.056897	0.00767	123.09	0	0	0	0	1	0	0	-42.4900	-5.8700	42.7500	6.0200	0.0000	0.0000	0.0000	0.0000;
	28557	28568	0.010785	0.037332	0.00669	144.39	0	0	0	0	1	0	0	63.6200	-4.9200	-63.1900	5.7200	0.0000	0.0000	0.0000	0.0000;
	28557	28568	0.010785	0.037332	0.00669	144.39	0	0	0	0	1	0	0	63.6200	-4.9200	-63.1900	5.7200	0.0000	0.0000	0.0000	0.0000;
	28557	28792	0.032824	0.137293	0.01487	154.19	0	0	0	0	1	0	0	93.9500	-3.8800	-91.1200	14.2000	0.0000	0.0000	0.0000	0.0000;
	28557	28792	0.032824	0.137293	0.01487	154.19	0	0	0	0	1	0	0	93.9500	-3.8800	-91.1200	14.2000	0.0000	0.0000	0.0000	0.0000;
	28557	29662	0.019553	0.074931	0.01116	167.96	0	0	0	0	1	0	0	-108.8500	4.2800	111.1100	3.2200	0.0000	0.0000	0.0000	0.0000;
	28557	29662	0.019553	0.074931	0.01116	167.96	0	0	0	0	1	0	0	-108.8500	4.2800	111.1100	3.2200	0.0000	0.0000	0.0000	0.0000;
	28557	29662	0.019553	0.074931	0.01116	167.96	0	0	0	0	1	0	0	-108.8500	4.2800	111.1100	3.2200	0.0000	0.0000	0.0000	0.0000;
	28559	28558	0.010047	0.045853	0.00526	96.05	0	0	0	0	1	0	0	9.1100	7.8600	-9.1000	-8.3400	0.0000	0.0000	0.0000	0.0000;
	28558	28566	0.010931	0.041759	0.00376	145.77	0	0	0	0	1	0	0	-73.1500	11.0700	73.7300	-9.2500	0.0000	0.0000	0.0000	0.0000;
	28558	28566	0.010931	0.041759	0.00376	145.77	0	0	0	0	1	0	0	-73.1500	11.0700	73.7300	-9.2500	0.0000	0.0000	0.0000	0.0000;
	29001	28558	0.004143	0.015967	0.00419	143.84	0	0	0	0	1	0	0	-68.1300	10.3500	68.3200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	29001	28558	0.004143	0.015967	0.00419	143.84	0	0	0	0	1	0	0	-68.1300	10.3500	68.3200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	28559	28562	0.005824	0.01987	0.00232	119.73	0	0	0	0	1	0	0	-27.8700	-14.0000	27.9200	13.9400	0.0000	0.0000	0.0000	0.0000;
	28560	28561	0.000226	0.001029	0	0	0	0	0	0	1	0	0	18.7600	6.6300	-18.7500	-6.6300	0.0000	0.0000	0.0000	0.0000;
	28560	29001	0.007392	0.034528	0.00326	133.22	0	0	0	0	1	0	0	-64.8600	21.1400	65.1900	-19.9300	0.0000	0.0000	0.0000	0.0000;
	28560	29466	0.010159	0.04637	0.00549	126.51	0	0	0	0	1	0	0	46.1100	-27.7800	-45.8300	28.4900	0.0000	0.0000	0.0000	0.0000;
	28562	28566	0.014333	0.071689	0.00893	126.04	0	0	0	0	1	0	0	-30.6300	13.3700	30.7900	-13.5400	0.0000	0.0000	0.0000	0.0000;
	28562	29005	0.00517	0.022736	0.00225	103.9	0	0	0	0	1	0	0	-16.0400	-32.3200	16.1100	32.3600	0.0000	0.0000	0.0000	0.0000;
	28563	28564	0.003855	0.018416	0.00155	134.72	0	0	0	0	1	0	0	60.1600	-3.5900	-60.0300	4.0700	0.0000	0.0000	0.0000	0.0000;
	28566	28563	0.006777	0.021898	0.00435	144.73	0	0	0	0	1	0	0	-69.0100	16.4100	69.3300	-15.8000	0.0000	0.0000	0.0000	0.0000;
	28566	28563	0.006777	0.021898	0.00435	144.73	0	0	0	0	1	0	0	-69.0100	16.4100	69.3300	-15.8000	0.0000	0.0000	0.0000	0.0000;
	28563	29662	0.021839	0.084135	0.0088	161.23	0	0	0	0	1	0	0	-87.3900	12.2000	89.0200	-6.8600	0.0000	0.0000	0.0000	0.0000;
	28563	29662	0.021839	0.084135	0.0088	161.23	0	0	0	0	1	0	0	-87.3900	12.2000	89.0200	-6.8600	0.0000	0.0000	0.0000	0.0000;
	28563	29662	0.021839	0.084135	0.0088	161.23	0	0	0	0	1	0	0	-87.3900	12.2000	89.0200	-6.8600	0.0000	0.0000	0.0000	0.0000;
	28563	29735	0.030966	0.097434	0.01044	139.73	0	0	0	0	1	0	0	-78.2700	1.5300	80.0900	3.0600	0.0000	0.0000	0.0000	0.0000;
	28563	30002	0.016101	0.07065	0.01537	141.5	0	0	0	0	1	0	0	88.6500	-17.4600	-87.4000	21.3400	0.0000	0.0000	0.0000	0.0000;
	28566	28564	0.003108	0.013959	0.00245	125.48	0	0	0	0	1	0	0	-33.5100	10.6500	33.5400	-10.7400	0.0000	0.0000	0.0000	0.0000;
	28565	28566	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-26.4800	-1.3900	26.4800	1.4000	0.0000	0.0000	0.0000	0.0000;
	28566	29662	0.023856	0.08731	0.01551	154.13	0	0	0	0	1	0	0	-101.0700	17.3300	103.4700	-10.1500	0.0000	0.0000	0.0000	0.0000;
	28566	29662	0.023856	0.08731	0.01551	154.13	0	0	0	0	1	0	0	-101.0700	17.3300	103.4700	-10.1500	0.0000	0.0000	0.0000	0.0000;
	28566	30002	0.015145	0.053951	0.01688	148.56	0	0	0	0	1	0	0	84.4600	-23.7400	-83.3500	25.9400	0.0000	0.0000	0.0000	0.0000;
	28566	30002	0.015145	0.053951	0.01688	148.56	0	0	0	0	1	0	0	84.4600	-23.7400	-83.3500	25.9400	0.0000	0.0000	0.0000	0.0000;
	28567	28569	0.00742	0.039195	0.00721	116.45	0	0	0	0	1	0	0	16.4400	5.4700	-16.4100	-6.0900	0.0000	0.0000	0.0000	0.0000;
	28567	29833	0.003121	0.013279	0.00132	127.19	0	0	0	0	1	0	0	-35.8300	-7.3700	35.8800	7.4100	0.0000	0.0000	0.0000	0.0000;
	28568	28977	0.007888	0.036454	0.00793	136.31	0	0	0	0	1	0	0	62.4700	0.1100	-62.1700	0.4900	0.0000	0.0000	0.0000	0.0000;
	29833	28568	0.010204	0.035272	0.00234	131.55	0	0	0	0	1	0	0	-45.8000	15.8300	46.0400	-15.2600	0.0000	0.0000	0.0000	0.0000;
	28569	28977	0.018698	0.077403	0.01291	105.32	0	0	0	0	1	0	0	-6.6300	1.0500	6.6400	-2.3100	0.0000	0.0000	0.0000	0.0000;
	28570	28640	0.039383	0.144984	0.01538	139.26	0	0	0	0	1	0	0	-65.5100	6.0200	67.2300	-1.2400	0.0000	0.0000	0.0000	0.0000;
	28570	28795	0.0201	0.073312	0.0149	132.03	0	0	0	0	1	0	0	40.3900	-9.9800	-40.0500	9.7700	0.0000	0.0000	0.0000	0.0000;
	28571	28573	0.007907	0.036297	0.00503	158.75	0	0	0	0	1	0	0	-113.1500	13.1200	114.1100	-9.2600	0.0000	0.0000	0.0000	0.0000;
	28571	28573	0.007907	0.036297	0.00503	158.75	0	0	0	0	1	0	0	-113.1500	13.1200	114.1100	-9.2600	0.0000	0.0000	0.0000	0.0000;
	28571	28573	0.007907	0.036297	0.00503	158.75	0	0	0	0	1	0	0	-113.1500	13.1200	114.1100	-9.2600	0.0000	0.0000	0.0000	0.0000;
	28576	28571	0.006697	0.026422	0.00264	137.72	0	0	0	0	1	0	0	86.3400	-18.1700	-85.8600	19.8100	0.0000	0.0000	0.0000	0.0000;
	28914	28571	0.024405	0.11202	0.01772	151.23	0	0	0	0	1	0	0	-104.8800	24.4900	107.5600	-14.0800	0.0000	0.0000	0.0000	0.0000;
	28914	28571	0.024405	0.11202	0.01772	151.23	0	0	0	0	1	0	0	-104.8800	24.4900	107.5600	-14.0800	0.0000	0.0000	0.0000	0.0000;
	29017	28571	0.020567	0.079208	0.0102	149.61	0	0	0	0	1	0	0	-94.2000	21.8800	96.0200	-15.9600	0.0000	0.0000	0.0000	0.0000;
	29017	28571	0.020567	0.079208	0.0102	149.61	0	0	0	0	1	0	0	-94.2000	21.8800	96.0200	-15.9600	0.0000	0.0000	0.0000	0.0000;
	28573	28572	0.000405	0.024564	0	582.94	0	0	1.00625	0	1	0	0	-222.7100	8.3900	222.9000	3.0600	0.0000	0.0000	0.0000	0.0000;
	28573	28572	0.000405	0.024564	0	582.94	0	0	1.00625	0	1	0	0	-222.7100	8.3900	222.9000	3.0600	0.0000	0.0000	0.0000	0.0000;
	28573	28572	0.000405	0.024564	0	582.94	0	0	1.00625	0	1	0	0	-222.7100	8.3900	222.9000	3.0600	0.0000	0.0000	0.0000	0.0000;
	28572	28574	0.000275	0.001115	0	0	0	0	0	0	1	0	0	20.2100	7.8500	-20.2100	-7.8500	0.0000	0.0000	0.0000	0.0000;
	28572	29684	0.001644	0.016795	0.30872	1083.9	0	0	0	0	1	0	0	-141.8300	-26.3400	142.1400	-3.5300	0.0000	0.0000	0.0000	0.0000;
	28572	29692	0.001255	0.015127	0.35837	1244.16	0	0	0	0	1	0	0	-547.0900	9.3200	550.6200	-5.1700	0.0000	0.0000	0.0000	0.0000;
	28573	28576	0.00579	0.021096	0.00194	146.32	0	0	0	0	1	0	0	84.7400	-2.8100	-84.3500	4.0100	0.0000	0.0000	0.0000	0.0000;
	28573	28576	0.00579	0.021096	0.00194	146.32	0	0	0	0	1	0	0	84.7400	-2.8100	-84.3500	4.0100	0.0000	0.0000	0.0000	0.0000;
	28573	28577	0.011371	0.043939	0.00341	137.91	0	0	0	0	1	0	0	84.9700	2.7700	-84.2100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	28623	28573	0.021579	0.095292	0.00838	134.65	0	0	0	0	1	0	0	-70.3500	-1.8100	71.3800	5.4500	0.0000	0.0000	0.0000	0.0000;
	28575	28576	0.000288	0.001045	0	0	0	0	0	0	1	0	0	-18.0300	-2.4000	18.0300	2.4100	0.0000	0.0000	0.0000	0.0000;
	28577	28576	0.006028	0.030278	0.00369	133.47	0	0	0	0	1	0	0	-64.0900	-6.9500	64.3300	7.7400	0.0000	0.0000	0.0000	0.0000;
	28577	28578	0.000256	0.00111	0	0	0	0	0	0	1	0	0	18.0300	5.1500	-18.0300	-5.1500	0.0000	0.0000	0.0000	0.0000;
	28579	28580	0.006331	0.03347	0.0044	140.78	0	0	0	0	1	0	0	-57.9300	22.9100	58.1600	-22.1100	0.0000	0.0000	0.0000	0.0000;
	28579	28580	0.006331	0.03347	0.0044	140.78	0	0	0	0	1	0	0	-57.9300	22.9100	58.1600	-22.1100	0.0000	0.0000	0.0000	0.0000;
	28581	28579	0.01378	0.053385	0.00518	132.48	0	0	0	0	1	0	0	-56.1600	64.6100	57.0900	-61.5700	0.0000	0.0000	0.0000	0.0000;
	28608	28579	0.014748	0.049951	0.01604	123.74	0	0	0	0	1	0	0	-37.5000	-9.6400	37.7200	8.7200	0.0000	0.0000	0.0000	0.0000;
	28580	28583	0.018091	0.077719	0.0049	141.92	0	0	0	0	1	0	0	-67.5400	20.6600	68.4200	-17.4000	0.0000	0.0000	0.0000	0.0000;
	28580	28583	0.018091	0.077719	0.0049	141.92	0	0	0	0	1	0	0	-67.5400	20.6600	68.4200	-17.4000	0.0000	0.0000	0.0000	0.0000;
	28581	28582	0.000272	0.001011	0	0	0	0	0	0	1	0	0	18.7600	3.9000	-18.7600	-3.9000	0.0000	0.0000	0.0000	0.0000;
	28581	28616	0.009452	0.049835	0.00384	125.55	0	0	0	0	1	0	0	37.4100	40.7700	-37.1400	-39.7700	0.0000	0.0000	0.0000	0.0000;
	28583	28584	0.000286	0.001119	0	0	0	0	0	0	1	0	0	20.8500	7.4200	-20.8500	-7.4100	0.0000	0.0000	0.0000	0.0000;
	28583	28619	0.020528	0.098327	0.01009	145.58	0	0	0	0	1	0	0	-78.8400	13.6900	80.1200	-8.6000	0.0000	0.0000	0.0000	0.0000;
	28583	28619	0.020528	0.098327	0.01009	145.58	0	0	0	0	1	0	0	-78.8400	13.6900	80.1200	-8.6000	0.0000	0.0000	0.0000	0.0000;
	28586	28585	0.007744	0.035839	0.00545	139.14	0	0	0	0	1	0	0	90.6000	-24.5100	-89.9100	27.1600	0.0000	0.0000	0.0000	0.0000;
	28616	28585	0.021784	0.077901	0.01261	130.22	0	0	0	0	1	0	0	-44.0700	47.1700	44.9500	-45.3000	0.0000	0.0000	0.0000	0.0000;
	28586	28587	0.000254	0.001147	0	0	0	0	0	0	1	0	0	27.4000	8.8300	-27.4000	-8.8200	0.0000	0.0000	0.0000	0.0000;
	28586	28588	0.003972	0.01951	0.00391	141.32	0	0	0	0	1	0	0	-61.0100	3.8200	61.1600	-3.4700	0.0000	0.0000	0.0000	0.0000;
	28586	28588	0.003972	0.01951	0.00391	141.32	0	0	0	0	1	0	0	-61.0100	3.8200	61.1600	-3.4700	0.0000	0.0000	0.0000	0.0000;
	28600	28586	0.003453	0.016175	0.00135	102.21	0	0	0	0	1	0	0	-4.0200	-8.1600	4.0200	8.0400	0.0000	0.0000	0.0000	0.0000;
	28588	28590	0.005472	0.021413	0.00395	145.17	0	0	0	0	1	0	0	-75.0200	-1.5300	75.3300	2.3500	0.0000	0.0000	0.0000	0.0000;
	28588	28590	0.005472	0.021413	0.00395	145.17	0	0	0	0	1	0	0	-75.0200	-1.5300	75.3300	2.3500	0.0000	0.0000	0.0000	0.0000;
	28589	28592	0.000502	0.022911	0	736.93	0	0	1	0	1	0	0	569.0200	118.8800	-567.4000	-44.7500	0.0000	0.0000	0.0000	0.0000;
	28589	28593	0.000259	0.001011	0	0	0	0	0	0	1	0	0	27.4000	5.1300	-27.4000	-5.1200	0.0000	0.0000	0.0000	0.0000;
	28603	28589	0.000804	0.009262	0.18233	1100.4	0	0	0	0	1	0	0	-211.7900	155.3500	212.3300	-168.4000	0.0000	0.0000	0.0000	0.0000;
	29692	28589	0.001953	0.021095	0.33737	1306.42	0	0	0	0	1	0	0	821.0600	52.7000	-808.7500	44.3900	0.0000	0.0000	0.0000	0.0000;
	28590	28592	1.4e-05	0.00062	0	686.93	0	0	1	0	1	0	0	-567.3600	-42.7500	567.4000	44.7500	0.0000	0.0000	0.0000	0.0000;
	28590	28596	0.008825	0.045687	0.00454	139.36	0	0	0	0	1	0	0	99.5100	19.2200	-98.6000	-14.9700	0.0000	0.0000	0.0000	0.0000;
	28590	28597	0.007835	0.030124	0.00221	145.16	0	0	0	0	1	0	0	76.2100	8.8000	-75.7500	-7.2500	0.0000	0.0000	0.0000	0.0000;
	28590	28597	0.007835	0.030124	0.00221	145.16	0	0	0	0	1	0	0	76.2100	8.8000	-75.7500	-7.2500	0.0000	0.0000	0.0000	0.0000;
	28599	28590	0.003816	0.017888	0.00146	146.96	0	0	0	0	1	0	0	-82.1200	0.4600	82.3800	0.6100	0.0000	0.0000	0.0000	0.0000;
	28599	28590	0.003816	0.017888	0.00146	146.96	0	0	0	0	1	0	0	-82.1200	0.4600	82.3800	0.6100	0.0000	0.0000	0.0000	0.0000;
	28591	28592	0.002787	0.127339	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28621	28594	0.012259	0.045278	0.0037	119.7	0	0	0	0	1	0	0	-22.1600	15.3700	22.2600	-15.3800	0.0000	0.0000	0.0000	0.0000;
	28622	28594	0.012186	0.059506	0.00464	128.45	0	0	0	0	1	0	0	46.1300	-5.4700	-45.8600	6.3600	0.0000	0.0000	0.0000	0.0000;
	28595	28611	0.009936	0.046861	0.00922	104.76	0	0	0	0	1	0	0	-1.1200	11.3200	1.1300	-12.1800	0.0000	0.0000	0.0000	0.0000;
	28596	28601	0.016168	0.08359	0.01399	135.79	0	0	0	0	1	0	0	70.9800	-2.3700	-70.1400	5.3800	0.0000	0.0000	0.0000	0.0000;
	28597	28598	0.000278	0.001058	0	0	0	0	0	0	1	0	0	32.7700	13.8200	-32.7700	-13.8000	0.0000	0.0000	0.0000	0.0000;
	28597	28600	0.005522	0.026879	0.00323	119.31	0	0	0	0	1	0	0	21.2400	-6.9600	-21.2100	6.7800	0.0000	0.0000	0.0000	0.0000;
	28597	28602	0.011498	0.050161	0.00757	139.32	0	0	0	0	1	0	0	97.4900	7.6400	-96.3700	-3.4900	0.0000	0.0000	0.0000	0.0000;
	28600	28599	0.004486	0.022202	0.00211	133.89	0	0	0	0	1	0	0	-63.2800	-7.3000	63.4600	8.0100	0.0000	0.0000	0.0000	0.0000;
	28599	28618	0.010367	0.047788	0.00954	136.16	0	0	0	0	1	0	0	73.4400	-16.5600	-72.8500	18.3200	0.0000	0.0000	0.0000	0.0000;
	28600	28622	0.021981	0.078481	0.01155	133.05	0	0	0	0	1	0	0	61.1700	-0.5000	-60.3300	2.3600	0.0000	0.0000	0.0000	0.0000;
	28601	28606	0.020937	0.094192	0.00702	119.87	0	0	0	0	1	0	0	25.6100	1.6400	-25.4700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	28601	28621	0.013277	0.060401	0.01449	116.54	0	0	0	0	1	0	0	17.3700	-15.8300	-17.2900	14.7800	0.0000	0.0000	0.0000	0.0000;
	28602	28605	0.008057	0.036331	0.00525	133.27	0	0	0	0	1	0	0	59.2200	-1.3500	-58.9200	2.1900	0.0000	0.0000	0.0000	0.0000;
	28603	28604	0.000247	0.001076	0	0	0	0	0	0	1	0	0	45.6600	12.5700	-45.6600	-12.5500	0.0000	0.0000	0.0000	0.0000;
	28603	29933	0.002263	0.022808	0.64723	1315.61	0	0	0	0	1	0	0	-858.5400	114.1400	874.5800	-22.0400	0.0000	0.0000	0.0000	0.0000;
	28605	28612	0.022852	0.078228	0.00905	124.46	0	0	0	0	1	0	0	32.6300	-10.7200	-32.3400	10.8300	0.0000	0.0000	0.0000	0.0000;
	28606	28612	0.01956	0.0845	0.00634	110.38	0	0	0	0	1	0	0	-9.8200	-5.3100	9.8400	4.8300	0.0000	0.0000	0.0000	0.0000;
	28607	28608	0.012159	0.053759	0.00481	118.58	0	0	0	0	1	0	0	-24.3100	-6.9400	24.3900	6.7900	0.0000	0.0000	0.0000	0.0000;
	28607	28615	0.016789	0.062581	0.00774	131.88	0	0	0	0	1	0	0	58.8600	-18.9800	-58.2300	20.5700	0.0000	0.0000	0.0000	0.0000;
	28607	28618	0.013363	0.054275	0.00962	131.99	0	0	0	0	1	0	0	-56.1800	24.9200	56.6900	-23.8300	0.0000	0.0000	0.0000	0.0000;
	28608	28609	0.000241	0.001081	0	0	0	0	0	0	1	0	0	13.1100	2.8500	-13.1100	-2.8500	0.0000	0.0000	0.0000	0.0000;
	28610	28611	0.009464	0.035947	0.00572	117.4	0	0	0	0	1	0	0	-21.6600	-25.0000	21.7700	24.8400	0.0000	0.0000	0.0000	0.0000;
	28612	28610	0.013824	0.059358	0.00785	117.09	0	0	0	0	1	0	0	14.8900	-18.1800	-14.8100	17.7600	0.0000	0.0000	0.0000	0.0000;
	28613	28621	0.011077	0.051331	0.00416	121.4	0	0	0	0	1	0	0	-26.5500	34.2700	26.7600	-33.7000	0.0000	0.0000	0.0000	0.0000;
	28615	28614	0.004118	0.023569	0.00868	125.93	0	0	0	0	1	0	0	41.6200	-22.2800	-41.5300	21.9100	0.0000	0.0000	0.0000	0.0000;
	28616	28617	0.00025	0.001053	0	0	0	0	0	0	1	0	0	18.1500	5.9500	-18.1500	-5.9500	0.0000	0.0000	0.0000	0.0000;
	29426	28616	0.013069	0.052152	0.01288	135.16	0	0	0	0	1	0	0	-62.6000	6.3200	63.1100	-5.6600	0.0000	0.0000	0.0000	0.0000;
	28616	29447	0.022325	0.107202	0.01346	109.43	0	0	0	0	1	0	0	-0.0500	-7.6900	0.0600	6.3200	0.0000	0.0000	0.0000	0.0000;
	29925	28619	0.034027	0.098633	0.01348	146.89	0	0	0	0	1	0	0	86.8600	-2.7500	-84.5000	8.1700	0.0000	0.0000	0.0000	0.0000;
	29925	28619	0.034027	0.098633	0.01348	146.89	0	0	0	0	1	0	0	86.8600	-2.7500	-84.5000	8.1700	0.0000	0.0000	0.0000	0.0000;
	28620	28621	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-12.7000	-3.5500	12.7000	3.5500	0.0000	0.0000	0.0000	0.0000;
	29457	28623	0.029269	0.132771	0.01122	132.2	0	0	0	0	1	0	0	-60.4700	4.8300	61.5400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	28624	28625	0.000215	0.001087	0	0	0	0	0	0	1	0	0	12.1600	5.1200	-12.1600	-5.1200	0.0000	0.0000	0.0000	0.0000;
	28624	28847	0.015556	0.074713	0.00715	105.85	0	0	0	0	1	0	0	6.1100	-26.9500	-6.0000	26.7300	0.0000	0.0000	0.0000	0.0000;
	28869	28624	0.012941	0.054561	0.00545	117.98	0	0	0	0	1	0	0	18.3700	-21.9700	-18.2700	21.8300	0.0000	0.0000	0.0000	0.0000;
	28626	28627	0.000226	0.001048	0	0	0	0	0	0	1	0	0	14.2700	3.1300	-14.2700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	28628	28626	0.011749	0.04547	0.00611	119.49	0	0	0	0	1	0	0	20.8400	3.3400	-20.7900	-3.7600	0.0000	0.0000	0.0000	0.0000;
	28630	28626	0.019957	0.092961	0.01478	103.93	0	0	0	0	1	0	0	-6.5100	-2.0800	6.5200	0.6400	0.0000	0.0000	0.0000	0.0000;
	28631	28628	0.037972	0.15241	0.00964	126.36	0	0	0	0	1	0	0	35.8000	8.7800	-35.3200	-7.8300	0.0000	0.0000	0.0000	0.0000;
	28629	28630	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-21.5900	-6.9700	21.5900	6.9800	0.0000	0.0000	0.0000	0.0000;
	28630	28704	0.037806	0.138126	0.01433	130.04	0	0	0	0	1	0	0	35.4800	-15.5500	-34.9200	16.1400	0.0000	0.0000	0.0000	0.0000;
	28630	28870	0.024369	0.122929	0.01781	135.05	0	0	0	0	1	0	0	-50.5500	10.6600	51.2100	-9.1500	0.0000	0.0000	0.0000	0.0000;
	28633	28631	0.004369	0.02223	0.00307	132.61	0	0	0	0	1	0	0	51.9000	-15.8500	-51.7800	16.1400	0.0000	0.0000	0.0000	0.0000;
	28632	28633	0.000215	0.001175	0	0	0	0	0	0	1	0	0	-15.9800	-2.7700	15.9800	2.7700	0.0000	0.0000	0.0000	0.0000;
	28635	28633	0.007871	0.03459	0.00458	144.55	0	0	0	0	1	0	0	64.7800	-5.0100	-64.4700	5.8800	0.0000	0.0000	0.0000	0.0000;
	28635	28633	0.007871	0.03459	0.00458	144.55	0	0	0	0	1	0	0	64.7800	-5.0100	-64.4700	5.8800	0.0000	0.0000	0.0000	0.0000;
	28633	29534	0.018724	0.105032	0.01536	136.5	0	0	0	0	1	0	0	61.0600	1.3100	-60.4000	0.7400	0.0000	0.0000	0.0000	0.0000;
	28635	28634	0.000432	0.025834	0	429.29	0	0	1.00625	0	1	0	0	-115.4300	-10.6400	115.4800	13.9100	0.0000	0.0000	0.0000	0.0000;
	28635	28634	0.000432	0.025834	0	429.29	0	0	1.00625	0	1	0	0	-115.4300	-10.6400	115.4800	13.9100	0.0000	0.0000	0.0000	0.0000;
	28634	28636	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-230.9700	-156.8700	231.1100	157.7200	0.0000	0.0000	0.0000	0.0000;
	28636	29822	0.003404	0.042355	1.3749	1218.86	0	0	0	0	1	0	0	-500.1000	-28.8200	508.1100	-21.4900	0.0000	0.0000	0.0000	0.0000;
	28637	28638	0.014332	0.068974	0.00894	119.82	0	0	0	0	1	0	0	-20.4800	23.4400	20.6100	-23.7600	0.0000	0.0000	0.0000	0.0000;
	28637	29511	0.033614	0.133631	0.01097	101.65	0	0	0	0	1	0	0	-1.3000	3.7300	1.3000	-4.8800	0.0000	0.0000	0.0000	0.0000;
	28638	28640	0.025731	0.133344	0.01813	130.8	0	0	0	0	1	0	0	-44.2700	17.2400	44.8300	-16.2400	0.0000	0.0000	0.0000	0.0000;
	29082	28639	0.01384	0.067175	0.01048	130.52	0	0	0	0	1	0	0	37.8300	-51.2300	-37.2900	52.7700	0.0000	0.0000	0.0000	0.0000;
	29602	28639	0.015509	0.067977	0.01404	127.58	0	0	0	0	1	0	0	-27.0000	-46.6900	27.4400	47.1500	0.0000	0.0000	0.0000	0.0000;
	28640	28974	0.053501	0.266334	0.02825	109.39	0	0	0	0	1	0	0	7.2900	1.3700	-7.2500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	28640	29662	0.030305	0.144284	0.01158	144.56	0	0	0	0	1	0	0	-67.1500	4.6300	68.4800	0.4800	0.0000	0.0000	0.0000	0.0000;
	28640	29662	0.030305	0.144284	0.01158	144.56	0	0	0	0	1	0	0	-67.1500	4.6300	68.4800	0.4800	0.0000	0.0000	0.0000	0.0000;
	28641	28642	0.011581	0.057666	0.00484	96.38	0	0	0	0	1	0	0	-0.8700	25.9200	0.9500	-26.0000	0.0000	0.0000	0.0000	0.0000;
	28641	29115	0.005499	0.018379	0.00298	118.08	0	0	0	0	1	0	0	-14.9900	-26.2400	15.0400	26.1000	0.0000	0.0000	0.0000	0.0000;
	28642	28643	0.009225	0.045276	0.0051	138.23	0	0	0	0	1	0	0	-70.5400	19.9100	71.0600	-17.8800	0.0000	0.0000	0.0000	0.0000;
	29121	28642	0.019096	0.069762	0.009	128.34	0	0	0	0	1	0	0	-37.4600	9.9200	37.7600	-9.7000	0.0000	0.0000	0.0000	0.0000;
	28643	28646	0.015555	0.079106	0.00822	110.75	0	0	0	0	1	0	0	-4.7300	1.3500	4.7300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	28643	29189	0.018092	0.082218	0.01103	141.13	0	0	0	0	1	0	0	-85.7400	12.9100	87.1600	-7.5500	0.0000	0.0000	0.0000	0.0000;
	28645	28644	0.007319	0.031524	0.0051	91.36	0	0	0	0	1	0	0	1.4500	7.7900	-1.4500	-8.3000	0.0000	0.0000	0.0000	0.0000;
	28644	29082	0.057537	0.229236	0.0331	134.82	0	0	0	0	1	0	0	-55.7000	20.3300	57.6900	-15.7900	0.0000	0.0000	0.0000	0.0000;
	29113	28644	0.016634	0.073304	0.00783	108.47	0	0	0	0	1	0	0	-4.4400	3.4600	4.4500	-4.2500	0.0000	0.0000	0.0000	0.0000;
	28644	29203	0.026266	0.099	0.00934	122.24	0	0	0	0	1	0	0	22.4000	-7.5900	-22.2600	7.1500	0.0000	0.0000	0.0000	0.0000;
	28644	29543	0.020513	0.09257	0.0069	106.2	0	0	0	0	1	0	0	3.9300	-5.0400	-3.9200	4.3600	0.0000	0.0000	0.0000	0.0000;
	29113	28645	0.014577	0.058686	0.00379	110.14	0	0	0	0	1	0	0	-6.2800	0.4200	6.2900	-0.8000	0.0000	0.0000	0.0000	0.0000;
	28645	29203	0.024347	0.092019	0.00968	122.66	0	0	0	0	1	0	0	24.7500	-5.4300	-24.6000	4.9900	0.0000	0.0000	0.0000	0.0000;
	28645	29538	0.00677	0.03395	0.00349	135.15	0	0	0	0	1	0	0	-60.4500	-0.0500	60.6800	0.8700	0.0000	0.0000	0.0000	0.0000;
	28645	29543	0.007462	0.044499	0.00685	113.43	0	0	0	0	1	0	0	9.4600	-3.9500	-9.4600	3.2800	0.0000	0.0000	0.0000	0.0000;
	28646	28647	0.00022	0.001128	0	0	0	0	0	0	1	0	0	7.7700	5.0700	-7.7700	-5.0700	0.0000	0.0000	0.0000	0.0000;
	28648	28646	0.017084	0.071851	0.01383	114.49	0	0	0	0	1	0	0	12.5300	1.7400	-12.5100	-2.9500	0.0000	0.0000	0.0000	0.0000;
	28648	28649	0.000207	0.001107	0	0	0	0	0	0	1	0	0	18.8600	6.1300	-18.8600	-6.1300	0.0000	0.0000	0.0000	0.0000;
	29617	28648	0.015759	0.056075	0.00459	127.82	0	0	0	0	1	0	0	31.5600	8.0200	-31.3900	-7.8700	0.0000	0.0000	0.0000	0.0000;
	28650	28678	0.023862	0.09878	0.00829	116.93	0	0	0	0	1	0	0	-18.4800	11.2900	18.6000	-11.5600	0.0000	0.0000	0.0000	0.0000;
	28650	29025	0.019324	0.09564	0.01475	104.56	0	0	0	0	1	0	0	-0.1700	-15.9700	0.2100	14.8000	0.0000	0.0000	0.0000	0.0000;
	28651	28677	0.011505	0.044874	0.0088	120.27	0	0	0	0	1	0	0	-20.2900	-9.2800	20.3500	8.6600	0.0000	0.0000	0.0000	0.0000;
	28682	28651	0.020958	0.098944	0.00933	115.04	0	0	0	0	1	0	0	-10.0400	-7.3100	10.0700	6.5900	0.0000	0.0000	0.0000	0.0000;
	28652	28653	0.00027	0.001111	0	0	0	0	0	0	1	0	0	15.1100	2.7700	-15.1100	-2.7600	0.0000	0.0000	0.0000	0.0000;
	28652	28661	0.017304	0.074394	0.00857	122.26	0	0	0	0	1	0	0	-22.5700	-19.4300	22.7200	19.2100	0.0000	0.0000	0.0000	0.0000;
	28652	29018	0.011102	0.057889	0.00662	112.81	0	0	0	0	1	0	0	7.4600	16.6600	-7.4200	-17.1100	0.0000	0.0000	0.0000	0.0000;
	28670	28654	0.009946	0.044828	0.00949	111.36	0	0	0	0	1	0	0	-16.0700	-28.9400	16.1800	28.4000	0.0000	0.0000	0.0000	0.0000;
	29326	28654	0.01696	0.062517	0.01474	119.89	0	0	0	0	1	0	0	46.2600	-18.8700	-45.8700	18.7500	0.0000	0.0000	0.0000	0.0000;
	28658	28655	0.007114	0.027392	0.00527	114.22	0	0	0	0	1	0	0	-8.6900	18.1600	8.7200	-18.5600	0.0000	0.0000	0.0000	0.0000;
	28936	28655	0.016083	0.069762	0.00917	124.07	0	0	0	0	1	0	0	28.1400	-14.6300	-27.9800	14.4400	0.0000	0.0000	0.0000	0.0000;
	28656	28657	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-16.4800	-1.3100	16.4900	1.3100	0.0000	0.0000	0.0000	0.0000;
	28657	28658	0.008715	0.039432	0.00462	109.34	0	0	0	0	1	0	0	7.8300	18.4500	-7.7900	-18.7500	0.0000	0.0000	0.0000	0.0000;
	29796	28657	0.01466	0.047337	0.00631	120.82	0	0	0	0	1	0	0	24.4500	19.5700	-24.3100	-19.7600	0.0000	0.0000	0.0000	0.0000;
	28659	28682	0.009811	0.045795	0.00541	124.9	0	0	0	0	1	0	0	40.3200	-11.3900	-40.1300	11.7500	0.0000	0.0000	0.0000	0.0000;
	28659	28941	0.008115	0.031708	0.01046	136.68	0	0	0	0	1	0	0	-76.7300	2.5900	77.2400	-1.5600	0.0000	0.0000	0.0000	0.0000;
	28662	28660	0.006843	0.030997	0.00541	127.93	0	0	0	0	1	0	0	-41.6300	0.0700	41.7500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	28663	28660	0.005556	0.020945	0.0039	119.7	0	0	0	0	1	0	0	-18.1400	-17.3200	18.1700	17.0800	0.0000	0.0000	0.0000	0.0000;
	28660	29382	0.007084	0.031765	0.0025	138.59	0	0	0	0	1	0	0	-75.3400	-18.3600	75.7800	20.0800	0.0000	0.0000	0.0000	0.0000;
	28982	28661	0.00546	0.025356	0.00312	109.67	0	0	0	0	1	0	0	5.4700	4.4100	-5.4700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	28661	28983	0.005909	0.027149	0.00433	125.51	0	0	0	0	1	0	0	-32.6700	-15.7600	32.7400	15.6500	0.0000	0.0000	0.0000	0.0000;
	28662	29380	0.010008	0.047916	0.00403	121.83	0	0	0	0	1	0	0	26.2100	-5.7300	-26.1400	5.7000	0.0000	0.0000	0.0000	0.0000;
	28663	28664	0.000259	0.001	0	0	0	0	0	0	1	0	0	48.7600	37.5900	-48.7500	-37.5500	0.0000	0.0000	0.0000	0.0000;
	28663	28984	0.012066	0.053372	0.00711	119.75	0	0	0	0	1	0	0	17.0500	-3.6200	-17.0200	3.1000	0.0000	0.0000	0.0000	0.0000;
	28663	29382	0.012875	0.057731	0.00537	131.43	0	0	0	0	1	0	0	-47.6800	-16.6600	48.0200	17.6600	0.0000	0.0000	0.0000	0.0000;
	28665	28666	0.000221	0.001067	0	0	0	0	0	0	1	0	0	17.5000	2.7900	-17.5000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	28675	28665	0.011033	0.048097	0.00546	136.52	0	0	0	0	1	0	0	73.5000	-6.1700	-72.8600	8.4500	0.0000	0.0000	0.0000	0.0000;
	28681	28665	0.006206	0.030238	0.00395	132.41	0	0	0	0	1	0	0	-55.1500	11.9000	55.3600	-11.2300	0.0000	0.0000	0.0000	0.0000;
	28667	28668	0.000232	0.001184	0	0	0	0	0	0	1	0	0	14.5900	1.0700	-14.5900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	28667	28700	0.018238	0.080037	0.01041	152.48	0	0	0	0	1	0	0	84.9100	-3.0100	-83.6200	7.6500	0.0000	0.0000	0.0000	0.0000;
	28667	28700	0.018238	0.080037	0.01041	152.48	0	0	0	0	1	0	0	84.9100	-3.0100	-83.6200	7.6500	0.0000	0.0000	0.0000	0.0000;
	28667	28700	0.018238	0.080037	0.01041	152.48	0	0	0	0	1	0	0	84.9100	-3.0100	-83.6200	7.6500	0.0000	0.0000	0.0000	0.0000;
	28667	29788	0.011565	0.042538	0.01576	153.54	0	0	0	0	1	0	0	-89.7800	2.6600	90.6900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	28667	29788	0.011565	0.042538	0.01576	153.54	0	0	0	0	1	0	0	-89.7800	2.6600	90.6900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	28667	29788	0.011565	0.042538	0.01576	153.54	0	0	0	0	1	0	0	-89.7800	2.6600	90.6900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	28669	29383	0.015271	0.060837	0.00964	147.52	0	0	0	0	1	0	0	77.5800	-0.5200	-76.6700	3.1400	0.0000	0.0000	0.0000	0.0000;
	28669	29383	0.015271	0.060837	0.00964	147.52	0	0	0	0	1	0	0	77.5800	-0.5200	-76.6700	3.1400	0.0000	0.0000	0.0000	0.0000;
	29796	28669	0.004946	0.022536	0.00511	106.69	0	0	0	0	1	0	0	55.3200	31.7100	-55.1200	-31.3500	0.0000	0.0000	0.0000	0.0000;
	29915	28669	0.011716	0.048176	0.00489	149.53	0	0	0	0	1	0	0	58.4200	-13.1800	-58.0100	14.3700	0.0000	0.0000	0.0000	0.0000;
	29915	28669	0.011716	0.048176	0.00489	149.53	0	0	0	0	1	0	0	58.4200	-13.1800	-58.0100	14.3700	0.0000	0.0000	0.0000	0.0000;
	28670	28671	0.00027	0.001159	0	0	0	0	0	0	1	0	0	22.5900	8.8600	-22.5900	-8.8500	0.0000	0.0000	0.0000	0.0000;
	28670	29796	0.003239	0.011999	0.0009	124.44	0	0	0	0	1	0	0	-6.5200	20.0800	6.5300	-20.1200	0.0000	0.0000	0.0000	0.0000;
	28673	28672	0.011831	0.047715	0.00362	135.06	0	0	0	0	1	0	0	-61.0900	-23.7400	61.6000	25.4500	0.0000	0.0000	0.0000	0.0000;
	29378	28672	0.005709	0.027404	0.00563	159.92	0	0	0	0	1	0	0	105.1000	8.2200	-104.4900	-5.8600	0.0000	0.0000	0.0000	0.0000;
	29378	28672	0.005709	0.027404	0.00563	159.92	0	0	0	0	1	0	0	105.1000	8.2200	-104.4900	-5.8600	0.0000	0.0000	0.0000	0.0000;
	29378	28672	0.005709	0.027404	0.00563	159.92	0	0	0	0	1	0	0	105.1000	8.2200	-104.4900	-5.8600	0.0000	0.0000	0.0000	0.0000;
	28672	29915	0.002256	0.012253	0.00194	156.14	0	0	0	0	1	0	0	78.6300	-2.8400	-78.4900	3.3900	0.0000	0.0000	0.0000	0.0000;
	28672	29915	0.002256	0.012253	0.00194	156.14	0	0	0	0	1	0	0	78.6300	-2.8400	-78.4900	3.3900	0.0000	0.0000	0.0000	0.0000;
	28672	29915	0.002256	0.012253	0.00194	156.14	0	0	0	0	1	0	0	78.6300	-2.8400	-78.4900	3.3900	0.0000	0.0000	0.0000	0.0000;
	28673	28674	0.000244	0.001014	0	0	0	0	0	0	1	0	0	22.7500	11.5300	-22.7500	-11.5200	0.0000	0.0000	0.0000	0.0000;
	28673	28677	0.011227	0.046897	0.0066	128.04	0	0	0	0	1	0	0	38.3400	12.2100	-38.1500	-12.0700	0.0000	0.0000	0.0000	0.0000;
	28675	28676	0.014318	0.074217	0.00612	140.6	0	0	0	0	1	0	0	-88.9500	4.1500	90.1700	1.5500	0.0000	0.0000	0.0000	0.0000;
	28676	28952	0.009796	0.038415	0.00268	142.25	0	0	0	0	1	0	0	-102.0900	-2.0100	103.1500	5.9200	0.0000	0.0000	0.0000	0.0000;
	28676	28953	0.022891	0.075624	0.009	113.11	0	0	0	0	1	0	0	-11.5000	-0.6300	11.5300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	28678	28679	0.011303	0.050079	0.00487	94.92	0	0	0	0	1	0	0	3.9400	-0.0200	-3.9400	-0.4300	0.0000	0.0000	0.0000	0.0000;
	28678	28681	0.010009	0.042793	0.00406	100.47	0	0	0	0	1	0	0	-3.3300	2.3300	3.3300	-2.7000	0.0000	0.0000	0.0000	0.0000;
	28678	28682	0.01447	0.064161	0.0056	122.95	0	0	0	0	1	0	0	-34.6800	5.8900	34.8700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	28679	28680	0.000209	0.001006	0	0	0	0	0	0	1	0	0	15.3000	5.5500	-15.3000	-5.5500	0.0000	0.0000	0.0000	0.0000;
	28679	28691	0.01852	0.064587	0.00675	116.82	0	0	0	0	1	0	0	-11.3600	-5.1300	11.3900	4.6000	0.0000	0.0000	0.0000	0.0000;
	28681	28684	0.010798	0.047695	0.00984	124.95	0	0	0	0	1	0	0	36.3600	-13.8600	-36.1800	13.7100	0.0000	0.0000	0.0000	0.0000;
	28682	28683	0.000242	0.001186	0	0	0	0	0	0	1	0	0	15.3000	1.1100	-15.3000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	28684	28685	0.000241	0.001147	0	0	0	0	0	0	1	0	0	31.5800	4.6800	-31.5800	-4.6700	0.0000	0.0000	0.0000	0.0000;
	28684	29148	0.013323	0.033687	0.00492	98.12	0	0	0	0	1	0	0	-1.2100	-27.8200	1.3200	27.6300	0.0000	0.0000	0.0000	0.0000;
	28684	29212	0.009303	0.038446	0.00312	102.74	0	0	0	0	1	0	0	5.8100	9.4300	-5.8000	-9.6600	0.0000	0.0000	0.0000	0.0000;
	28686	28687	0.004847	0.022278	0.00303	110.19	0	0	0	0	1	0	0	1.2600	60.0300	-1.0900	-59.5400	0.0000	0.0000	0.0000	0.0000;
	28686	29171	0.008521	0.034699	0.00522	122.93	0	0	0	0	1	0	0	-22.6100	-62.2900	22.9700	63.2400	0.0000	0.0000	0.0000	0.0000;
	28687	28688	0.000261	0.001134	0	0	0	0	0	0	1	0	0	21.3500	3.4300	-21.3400	-3.4200	0.0000	0.0000	0.0000	0.0000;
	28687	29147	0.004496	0.018652	0.00209	140.34	0	0	0	0	1	0	0	-89.6800	12.0000	90.0500	-10.6600	0.0000	0.0000	0.0000	0.0000;
	29148	28687	0.005602	0.030586	0.00371	136.98	0	0	0	0	1	0	0	-69.0300	-42.3700	69.4200	44.1100	0.0000	0.0000	0.0000	0.0000;
	28689	28690	0.000296	0.001187	0	0	0	0	0	0	1	0	0	14.3400	6.1200	-14.3400	-6.1100	0.0000	0.0000	0.0000	0.0000;
	28689	28697	0.009983	0.042998	0.0049	128.2	0	0	0	0	1	0	0	-38.4500	-4.8900	38.6100	5.1200	0.0000	0.0000	0.0000	0.0000;
	28689	29212	0.007887	0.026324	0.00362	122.82	0	0	0	0	1	0	0	24.1100	-1.2300	-24.0600	1.0600	0.0000	0.0000	0.0000	0.0000;
	28697	28691	0.005632	0.027427	0.00254	95.13	0	0	0	0	1	0	0	-1.2100	2.3000	1.2100	-2.5400	0.0000	0.0000	0.0000	0.0000;
	28691	29557	0.010543	0.046979	0.0068	123.65	0	0	0	0	1	0	0	-26.9400	-8.2800	27.0300	8.0300	0.0000	0.0000	0.0000	0.0000;
	28692	28695	-0.0001	-0.002812	0	541.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28692	28696	0.000261	0.001127	0	0	0	0	0	0	1	0	0	15.3900	6.1600	-15.3900	-6.1600	0.0000	0.0000	0.0000	0.0000;
	28692	28697	0.000295	0.001118	0	0	0	0	0	0	1	0	0	-15.3900	-6.1600	15.3900	6.1700	0.0000	0.0000	0.0000	0.0000;
	28693	28695	0.00169	0.047362	0	270.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28694	28695	0.00169	0.047362	0	270.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29562	28697	0.014227	0.069257	0.00654	134.18	0	0	0	0	1	0	0	53.2400	15.1500	-52.7900	-13.5900	0.0000	0.0000	0.0000	0.0000;
	28699	28698	0.010601	0.026193	0.00303	102.87	0	0	0	0	1	0	0	2.8200	-17.0700	-2.7900	16.8500	0.0000	0.0000	0.0000	0.0000;
	28700	28698	0.004701	0.020461	0.0037	152.31	0	0	0	0	1	0	0	114.6200	-13.7600	-113.9900	16.1400	0.0000	0.0000	0.0000	0.0000;
	28700	28698	0.004701	0.020461	0.0037	152.31	0	0	0	0	1	0	0	114.6200	-13.7600	-113.9900	16.1400	0.0000	0.0000	0.0000	0.0000;
	28698	29198	0.019585	0.089465	0.00539	150.61	0	0	0	0	1	0	0	104.4000	-25.4700	-102.1100	35.3600	0.0000	0.0000	0.0000	0.0000;
	28698	29198	0.019585	0.089465	0.00539	150.61	0	0	0	0	1	0	0	104.4000	-25.4700	-102.1100	35.3600	0.0000	0.0000	0.0000	0.0000;
	28699	28952	0.024927	0.077564	0.01484	120.88	0	0	0	0	1	0	0	-28.0200	6.4900	28.2300	-7.2900	0.0000	0.0000	0.0000	0.0000;
	28701	28707	0.02321	0.097521	0.01768	106.23	0	0	0	0	1	0	0	1.8600	-10.0500	-1.8400	8.2500	0.0000	0.0000	0.0000	0.0000;
	29535	28701	0.026334	0.121363	0.01337	114.53	0	0	0	0	1	0	0	9.2700	-9.3500	-9.2300	8.1400	0.0000	0.0000	0.0000	0.0000;
	28702	28874	0.013038	0.049734	0.00317	115.32	0	0	0	0	1	0	0	-23.9600	14.0300	24.0600	-14.0100	0.0000	0.0000	0.0000	0.0000;
	28702	28875	0.011112	0.053587	0.00584	96.01	0	0	0	0	1	0	0	6.7800	25.3300	-6.7100	-25.6000	0.0000	0.0000	0.0000	0.0000;
	29260	28703	0.00299	0.033702	0.4533	1105.18	0	0	0	0	1	0	0	-176.5600	-41.8600	177.4700	4.7900	0.0000	0.0000	0.0000	0.0000;
	29487	28703	0.001678	0.021358	0.34389	1125.16	0	0	0	0	1	0	0	220.4700	-14.1600	-219.7100	-12.6000	0.0000	0.0000	0.0000	0.0000;
	28704	28705	0.000207	0.001135	0	0	0	0	0	0	1	0	0	23.1700	4.9700	-23.1700	-4.9600	0.0000	0.0000	0.0000	0.0000;
	28875	28704	0.017893	0.06932	0.01065	119.58	0	0	0	0	1	0	0	-11.6500	20.3900	11.7500	-21.1100	0.0000	0.0000	0.0000	0.0000;
	28706	28707	0.011263	0.038996	0.00576	116.22	0	0	0	0	1	0	0	21.1900	-17.5900	-21.1100	17.2500	0.0000	0.0000	0.0000	0.0000;
	28706	29307	0.01448	0.074624	0.00899	123.09	0	0	0	0	1	0	0	-32.6600	16.0300	32.8500	-16.0400	0.0000	0.0000	0.0000	0.0000;
	28707	28708	0.000279	0.001082	0	0	0	0	0	0	1	0	0	22.9500	2.1000	-22.9500	-2.1000	0.0000	0.0000	0.0000	0.0000;
	28709	28710	0.024878	0.092653	0.00565	135.69	0	0	0	0	1	0	0	55.6000	-10.6000	-54.8600	12.7600	0.0000	0.0000	0.0000	0.0000;
	28709	28909	0.02971	0.133996	0.00974	146.37	0	0	0	0	1	0	0	-72.8900	27.7800	74.5900	-21.1600	0.0000	0.0000	0.0000	0.0000;
	28709	28909	0.02971	0.133996	0.00974	146.37	0	0	0	0	1	0	0	-72.8900	27.7800	74.5900	-21.1600	0.0000	0.0000	0.0000	0.0000;
	28709	28927	0.031155	0.141075	0.02306	139.67	0	0	0	0	1	0	0	75.9500	-10.5500	-74.2500	15.8100	0.0000	0.0000	0.0000	0.0000;
	28710	28711	0.000238	0.001103	0	0	0	0	0	0	1	0	0	11.2600	3.3000	-11.2600	-3.3000	0.0000	0.0000	0.0000	0.0000;
	28714	28710	0.024759	0.105744	0.00736	131.67	0	0	0	0	1	0	0	-43.1100	14.1900	43.5900	-12.9300	0.0000	0.0000	0.0000	0.0000;
	29822	28712	0.002602	0.024604	0.25988	1094.55	0	0	0	0	1	0	0	-243.7000	48.5700	245.1900	-63.1800	0.0000	0.0000	0.0000	0.0000;
	29991	28712	0.002503	0.030553	0.50075	1255.69	0	0	0	0	1	0	0	665.7800	-36.3500	-655.5500	106.6800	0.0000	0.0000	0.0000	0.0000;
	28714	28713	0.014335	0.041017	0.0067	123.39	0	0	0	0	1	0	0	23.3900	3.5100	-23.3100	-4.0100	0.0000	0.0000	0.0000	0.0000;
	28713	28930	0.029773	0.111893	0.01017	107.04	0	0	0	0	1	0	0	1.9100	-4.6600	-1.9000	3.6000	0.0000	0.0000	0.0000	0.0000;
	28717	28715	0.007549	0.039411	0.00419	128.33	0	0	0	0	1	0	0	49.7100	-27.8100	-49.4700	28.5700	0.0000	0.0000	0.0000	0.0000;
	28715	28738	0.016947	0.068492	0.0045	109.87	0	0	0	0	1	0	0	7.9400	6.8600	-7.9200	-7.2700	0.0000	0.0000	0.0000	0.0000;
	28740	28715	0.007624	0.028236	0.00229	102.04	0	0	0	0	1	0	0	-3.2400	-18.7900	3.2700	18.6500	0.0000	0.0000	0.0000	0.0000;
	28716	28717	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-26.9200	-8.2100	26.9200	8.2200	0.0000	0.0000	0.0000	0.0000;
	28717	28736	0.006176	0.029611	0.00284	137.04	0	0	0	0	1	0	0	-76.6300	19.5800	76.9900	-18.1300	0.0000	0.0000	0.0000	0.0000;
	28718	28719	0.000262	0.001062	0	0	0	0	0	0	1	0	0	32.9400	27.4200	-32.9300	-27.4000	0.0000	0.0000	0.0000	0.0000;
	28718	28721	0.008872	0.032498	0.00346	143.65	0	0	0	0	1	0	0	-68.7400	-10.2200	69.1400	11.3200	0.0000	0.0000	0.0000	0.0000;
	28718	28721	0.008872	0.032498	0.00346	143.65	0	0	0	0	1	0	0	-68.7400	-10.2200	69.1400	11.3200	0.0000	0.0000	0.0000	0.0000;
	28736	28718	0.011112	0.053851	0.0041	142.04	0	0	0	0	1	0	0	-103.4000	12.0900	104.5400	-6.9800	0.0000	0.0000	0.0000	0.0000;
	28721	28720	0.000306	0.021184	0	468.15	0	0	1.0125	0	1	0	0	-145.8000	-11.7200	145.8700	16.0000	0.0000	0.0000	0.0000	0.0000;
	28721	28720	0.000306	0.021184	0	468.15	0	0	1.0125	0	1	0	0	-145.8000	-11.7200	145.8700	16.0000	0.0000	0.0000	0.0000	0.0000;
	28721	28720	0.000306	0.021184	0	468.15	0	0	1.0125	0	1	0	0	-145.8000	-11.7200	145.8700	16.0000	0.0000	0.0000	0.0000	0.0000;
	28720	28722	0.000273	0.00109	0	0	0	0	0	0	1	0	0	42.7100	12.8500	-42.7000	-12.8300	0.0000	0.0000	0.0000	0.0000;
	29778	28720	0.001045	0.011953	0.21444	1141.53	0	0	0	0	1	0	0	-221.7100	77.8800	222.2600	-94.5900	0.0000	0.0000	0.0000	0.0000;
	29922	28720	0.000777	0.010112	0.11431	1274.91	0	0	0	0	1	0	0	706.1800	0.9900	-702.5700	33.7600	0.0000	0.0000	0.0000	0.0000;
	28721	28723	0.013894	0.054932	0.0048	139.86	0	0	0	0	1	0	0	94.8800	-6.3500	-93.7200	10.4100	0.0000	0.0000	0.0000	0.0000;
	28721	28726	0.014373	0.066455	0.00696	135.36	0	0	0	0	1	0	0	73.0800	0.8800	-72.3700	1.6400	0.0000	0.0000	0.0000	0.0000;
	28721	28731	0.007311	0.039198	0.00723	143.48	0	0	0	0	1	0	0	65.5900	8.9900	-65.3000	-8.1900	0.0000	0.0000	0.0000	0.0000;
	28721	28731	0.007311	0.039198	0.00723	143.48	0	0	0	0	1	0	0	65.5900	8.9900	-65.3000	-8.1900	0.0000	0.0000	0.0000	0.0000;
	28723	28728	0.00835	0.033044	0.00361	134.93	0	0	0	0	1	0	0	74.2600	-18.6000	-73.8100	20.0200	0.0000	0.0000	0.0000	0.0000;
	28724	28725	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-19.4500	46.9000	19.4600	-46.8700	0.0000	0.0000	0.0000	0.0000;
	28725	28728	0.005672	0.025537	0.00244	132.37	0	0	0	0	1	0	0	-70.1900	33.8600	70.5100	-32.6800	0.0000	0.0000	0.0000	0.0000;
	28725	28842	0.009041	0.045534	0.00764	124.44	0	0	0	0	1	0	0	50.7300	13.0100	-50.5000	-12.6600	0.0000	0.0000	0.0000	0.0000;
	28726	28730	0.008191	0.038375	0.00511	129.64	0	0	0	0	1	0	0	52.9100	-5.0200	-52.7000	5.4900	0.0000	0.0000	0.0000	0.0000;
	28727	28728	0.000268	0.001	0	0	0	0	0	0	1	0	0	-19.4500	-1.2400	19.4600	1.2500	0.0000	0.0000	0.0000	0.0000;
	28728	28730	0.011223	0.051934	0.00533	111.56	0	0	0	0	1	0	0	-16.1600	11.4200	16.2000	-11.7900	0.0000	0.0000	0.0000	0.0000;
	28729	28732	0.007547	0.030535	0.00828	133.38	0	0	0	0	1	0	0	-57.7500	11.9000	58.0000	-11.7500	0.0000	0.0000	0.0000	0.0000;
	28729	28785	0.012821	0.05745	0.00554	115.92	0	0	0	0	1	0	0	1.4700	-3.5800	-1.4600	3.0000	0.0000	0.0000	0.0000	0.0000;
	28732	28731	0.012113	0.058665	0.0065	138.47	0	0	0	0	1	0	0	-78.6900	0.1000	79.4100	2.6700	0.0000	0.0000	0.0000	0.0000;
	28733	28734	0.003494	0.014906	0.00288	112.07	0	0	0	0	1	0	0	-21.6400	17.9400	21.6700	-18.1300	0.0000	0.0000	0.0000	0.0000;
	28834	28733	0.013331	0.054043	0.01234	110.1	0	0	0	0	1	0	0	-5.8000	16.9500	5.8400	-18.0800	0.0000	0.0000	0.0000	0.0000;
	29020	28734	0.010882	0.05343	0.00769	117.99	0	0	0	0	1	0	0	21.7700	-19.7000	-21.6800	19.3400	0.0000	0.0000	0.0000	0.0000;
	28734	29566	0.015953	0.060139	0.00687	118.67	0	0	0	0	1	0	0	-26.0300	-10.5000	26.1500	10.2200	0.0000	0.0000	0.0000	0.0000;
	29020	28735	0.010114	0.045047	0.00555	125.64	0	0	0	0	1	0	0	-40.5900	17.1800	40.7900	-16.8900	0.0000	0.0000	0.0000	0.0000;
	29775	28735	0.009151	0.037354	0.00301	132.6	0	0	0	0	1	0	0	56.8600	-8.6500	-56.5700	9.5500	0.0000	0.0000	0.0000	0.0000;
	28736	28737	0.000204	0.001011	0	0	0	0	0	0	1	0	0	26.4000	6.0400	-26.4000	-6.0300	0.0000	0.0000	0.0000	0.0000;
	28738	28739	0.000244	0.001017	0	0	0	0	0	0	1	0	0	22.6600	7.0200	-22.6600	-7.0200	0.0000	0.0000	0.0000	0.0000;
	28740	28738	0.005312	0.031819	0.00377	117.84	0	0	0	0	1	0	0	14.7500	-0.5800	-14.7400	0.2500	0.0000	0.0000	0.0000	0.0000;
	28740	28741	0.000286	0.001153	0	0	0	0	0	0	1	0	0	18.4700	3.0700	-18.4700	-3.0600	0.0000	0.0000	0.0000	0.0000;
	28828	28740	0.014812	0.064648	0.00966	126.79	0	0	0	0	1	0	0	30.1500	-16.6100	-29.9900	16.3100	0.0000	0.0000	0.0000	0.0000;
	28743	28742	0.007933	0.03742	0.00332	123.07	0	0	0	0	1	0	0	34.2200	-0.5100	-34.1200	0.6400	0.0000	0.0000	0.0000	0.0000;
	28743	28744	0.007767	0.02395	0.00342	130.29	0	0	0	0	1	0	0	-51.7600	-3.2100	51.9700	3.5400	0.0000	0.0000	0.0000	0.0000;
	28744	28745	0.000289	0.001043	0	0	0	0	0	0	1	0	0	17.5400	2.2000	-17.5400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	28744	28767	0.012725	0.047141	0.00353	137.95	0	0	0	0	1	0	0	-84.7000	7.2900	85.6300	-4.1800	0.0000	0.0000	0.0000	0.0000;
	28746	28747	0.009025	0.037651	0.00341	99.15	0	0	0	0	1	0	0	-6.2200	-4.5700	6.2200	4.2400	0.0000	0.0000	0.0000	0.0000;
	28755	28746	0.019107	0.083162	0.01058	130.02	0	0	0	0	1	0	0	46.2000	-4.0700	-45.8100	4.7000	0.0000	0.0000	0.0000	0.0000;
	28747	28822	0.015822	0.084372	0.01658	126.66	0	0	0	0	1	0	0	-42.4400	-4.3700	42.7200	4.1100	0.0000	0.0000	0.0000	0.0000;
	28763	28749	0.013561	0.056701	0.00923	121.93	0	0	0	0	1	0	0	24.2500	5.9200	-24.1600	-6.5300	0.0000	0.0000	0.0000	0.0000;
	28750	28754	0.005561	0.023012	0.00189	104.25	0	0	0	0	1	0	0	-3.5100	-3.5000	3.5200	3.3000	0.0000	0.0000	0.0000	0.0000;
	28755	28750	0.010054	0.050082	0.00846	127.87	0	0	0	0	1	0	0	-40.2500	-8.0600	40.4100	7.9800	0.0000	0.0000	0.0000	0.0000;
	28750	29259	0.017216	0.06412	0.01073	130.35	0	0	0	0	1	0	0	-44.9300	-3.2300	45.2600	3.3100	0.0000	0.0000	0.0000	0.0000;
	28750	29261	0.019611	0.110699	0.00952	128.88	0	0	0	0	1	0	0	-41.6700	-6.1600	42.0000	6.9900	0.0000	0.0000	0.0000	0.0000;
	29265	28750	0.016767	0.071635	0.01042	120.49	0	0	0	0	1	0	0	-21.6700	-4.2900	21.7500	3.5300	0.0000	0.0000	0.0000	0.0000;
	28750	29266	0.01604	0.080095	0.01844	99.89	0	0	0	0	1	0	0	3.3400	-0.1200	-3.3400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	28751	28752	0.000234	0.001103	0	0	0	0	0	0	1	0	0	27.4000	4.9100	-27.4000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	28754	28751	0.004937	0.024367	0.00435	138.11	0	0	0	0	1	0	0	76.1100	0.9500	-75.8400	-0.0700	0.0000	0.0000	0.0000	0.0000;
	28753	28754	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-21.8300	-4.2300	21.8300	4.2400	0.0000	0.0000	0.0000	0.0000;
	28754	29259	0.014751	0.058016	0.01604	131.24	0	0	0	0	1	0	0	-48.4200	-3.1700	48.7500	2.7400	0.0000	0.0000	0.0000	0.0000;
	28754	29261	0.018486	0.085314	0.01864	132.62	0	0	0	0	1	0	0	-53.0200	-5.3200	53.5200	5.6000	0.0000	0.0000	0.0000	0.0000;
	28755	28756	0.000283	0.001173	0	0	0	0	0	0	1	0	0	21.8300	7.7900	-21.8300	-7.7800	0.0000	0.0000	0.0000	0.0000;
	29265	28755	0.020412	0.070103	0.0043	101.81	0	0	0	0	1	0	0	6.5300	0.2200	-6.5200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	28755	29579	0.02899	0.116619	0.01587	120.26	0	0	0	0	1	0	0	-21.2600	4.9800	21.4000	-6.0900	0.0000	0.0000	0.0000	0.0000;
	28757	28760	0.00627	0.033477	0.00304	110.62	0	0	0	0	1	0	0	8.6100	-16.0100	-8.5900	15.7800	0.0000	0.0000	0.0000	0.0000;
	28757	29265	0.058391	0.242996	0.03161	120.85	0	0	0	0	1	0	0	-23.2800	9.8300	23.6500	-11.6400	0.0000	0.0000	0.0000	0.0000;
	28758	28759	0.000236	0.001029	0	0	0	0	0	0	1	0	0	16.7000	3.5000	-16.7000	-3.4900	0.0000	0.0000	0.0000	0.0000;
	28760	28758	0.006094	0.033609	0.00393	101.47	0	0	0	0	1	0	0	-6.0800	5.3500	6.0900	-5.7500	0.0000	0.0000	0.0000	0.0000;
	29521	28758	0.032189	0.139237	0.01522	120.38	0	0	0	0	1	0	0	22.9500	-3.2100	-22.7900	2.2600	0.0000	0.0000	0.0000	0.0000;
	28760	28761	0.000226	0.001193	0	0	0	0	0	0	1	0	0	14.6700	2.2800	-14.6700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	28762	28764	0.013664	0.049153	0.00453	118.99	0	0	0	0	1	0	0	18.4800	-5.2900	-18.4300	5.0000	0.0000	0.0000	0.0000	0.0000;
	29656	28763	0.005155	0.021447	0.00189	95.23	0	0	0	0	1	0	0	0.3300	-8.0600	-0.3300	7.8800	0.0000	0.0000	0.0000	0.0000;
	29656	28764	0.000539	0.002174	0.00038	94.38	0	0	0	0	1	0	0	0.6700	8.4500	-0.6700	-8.4800	0.0000	0.0000	0.0000	0.0000;
	28821	28765	0.024102	0.109408	0.01164	132.78	0	0	0	0	1	0	0	-49.2400	-7.4200	49.8200	8.8800	0.0000	0.0000	0.0000	0.0000;
	28765	29650	0.013578	0.057515	0.00764	135.35	0	0	0	0	1	0	0	-62.5500	-11.4700	63.0700	12.8500	0.0000	0.0000	0.0000	0.0000;
	28766	28768	0.009482	0.030455	0.007	142.96	0	0	0	0	1	0	0	66.8500	8.4700	-66.4400	-7.8700	0.0000	0.0000	0.0000	0.0000;
	28766	28768	0.009482	0.030455	0.007	142.96	0	0	0	0	1	0	0	66.8500	8.4700	-66.4400	-7.8700	0.0000	0.0000	0.0000	0.0000;
	29974	28766	0.006857	0.035192	0.00291	143.83	0	0	0	0	1	0	0	72.8200	11.4700	-72.4700	-9.9800	0.0000	0.0000	0.0000	0.0000;
	29974	28766	0.006857	0.035192	0.00291	143.83	0	0	0	0	1	0	0	72.8200	11.4700	-72.4700	-9.9800	0.0000	0.0000	0.0000	0.0000;
	28767	28768	0.010101	0.041845	0.0053	142.56	0	0	0	0	1	0	0	-112.0600	-2.6100	113.3300	7.3400	0.0000	0.0000	0.0000	0.0000;
	28771	28769	0.01546	0.066306	0.00555	133.09	0	0	0	0	1	0	0	47.7600	-12.3400	-47.3900	13.3400	0.0000	0.0000	0.0000	0.0000;
	28769	28993	0.019035	0.081222	0.00666	129.44	0	0	0	0	1	0	0	38.8600	-15.7300	-38.5400	16.4200	0.0000	0.0000	0.0000	0.0000;
	28770	28771	0.018759	0.080977	0.00787	138.21	0	0	0	0	1	0	0	68.7100	-2.5800	-67.8600	5.4200	0.0000	0.0000	0.0000	0.0000;
	28770	29974	0.008194	0.026479	0.00415	141.94	0	0	0	0	1	0	0	-87.0300	-0.4400	87.6300	1.9200	0.0000	0.0000	0.0000	0.0000;
	28771	28772	0.000202	0.001004	0	0	0	0	0	0	1	0	0	20.1000	6.9300	-20.1000	-6.9200	0.0000	0.0000	0.0000	0.0000;
	28773	28778	0.006516	0.027287	0.00284	122.08	0	0	0	0	1	0	0	31.7200	45.9700	-31.5300	-45.4800	0.0000	0.0000	0.0000	0.0000;
	28992	28773	0.014118	0.060766	0.0153	130.08	0	0	0	0	1	0	0	54.7300	-45.3400	-54.0600	46.6400	0.0000	0.0000	0.0000	0.0000;
	28774	28777	0.000127	0.003213	0	657.66	0	0	1	0	1	0	0	39.0500	15.7200	-39.0500	-15.6700	0.0000	0.0000	0.0000	0.0000;
	28774	28778	0.000238	0.001166	0	0	0	0	0	0	1	0	0	-39.0500	-15.7200	39.0500	15.7400	0.0000	0.0000	0.0000	0.0000;
	28774	28779	0.000265	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28775	28777	0.00194	0.048978	0	328.83	0	0	1	0	1	0	0	-39.0100	-14.8400	39.0500	15.6700	0.0000	0.0000	0.0000	0.0000;
	28776	28777	0.00194	0.048978	0	328.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28778	28985	0.013734	0.050897	0.01903	117.44	0	0	0	0	1	0	0	-7.5200	29.7400	7.6500	-31.2200	0.0000	0.0000	0.0000	0.0000;
	28780	28781	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-56.8800	-4.7700	56.8900	4.8000	0.0000	0.0000	0.0000	0.0000;
	28782	28781	0.012174	0.054476	0.00442	116.37	0	0	0	0	1	0	0	-16.0100	17.2900	16.0800	-17.4700	0.0000	0.0000	0.0000	0.0000;
	28983	28781	0.007074	0.023004	0.00376	128.6	0	0	0	0	1	0	0	-42.2200	-22.4200	42.3700	22.5300	0.0000	0.0000	0.0000	0.0000;
	29019	28781	0.005033	0.024198	0.00294	138.92	0	0	0	0	1	0	0	79.6800	7.1500	-79.3800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	28781	29021	0.013508	0.057843	0.00706	125.75	0	0	0	0	1	0	0	-35.9600	-3.8300	36.1300	3.7900	0.0000	0.0000	0.0000	0.0000;
	28782	28784	0.007022	0.03296	0.00411	109.93	0	0	0	0	1	0	0	-3.6800	20.9600	3.7100	-21.2600	0.0000	0.0000	0.0000	0.0000;
	28783	28787	0.00556	0.02778	0.00341	141.5	0	0	0	0	1	0	0	97.1100	13.7100	-96.6100	-11.6000	0.0000	0.0000	0.0000	0.0000;
	29777	28783	0.004255	0.022207	0.00263	142.93	0	0	0	0	1	0	0	62.7600	9.9000	-62.6000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	29777	28783	0.004255	0.022207	0.00263	142.93	0	0	0	0	1	0	0	62.7600	9.9000	-62.6000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	28787	28784	0.008508	0.02743	0.0066	122.36	0	0	0	0	1	0	0	23.4600	-10.8300	-23.4000	10.3000	0.0000	0.0000	0.0000	0.0000;
	28785	28786	0.000258	0.001114	0	0	0	0	0	0	1	0	0	39.0100	12.0800	-39.0100	-12.0700	0.0000	0.0000	0.0000	0.0000;
	28785	28787	0.004237	0.018865	0.00303	122.34	0	0	0	0	1	0	0	-37.5500	-15.0900	37.6100	15.0600	0.0000	0.0000	0.0000	0.0000;
	28788	28997	0.021179	0.10119	0.01469	128.31	0	0	0	0	1	0	0	40.8500	-3.9300	-40.5100	4.1100	0.0000	0.0000	0.0000	0.0000;
	28789	28799	0.018796	0.059487	0.00883	135.58	0	0	0	0	1	0	0	-62.5700	32.9500	63.5000	-30.9100	0.0000	0.0000	0.0000	0.0000;
	28789	29554	0.017045	0.07279	0.01105	130.01	0	0	0	0	1	0	0	42.9700	-40.2000	-42.4000	41.4800	0.0000	0.0000	0.0000	0.0000;
	28790	28791	0.012378	0.051939	0.00414	128.42	0	0	0	0	1	0	0	38.4400	-14.2200	-38.2400	14.6700	0.0000	0.0000	0.0000	0.0000;
	28790	28798	0.012314	0.061653	0.01281	134.98	0	0	0	0	1	0	0	-58.0500	2.3100	58.4600	-1.5200	0.0000	0.0000	0.0000	0.0000;
	28791	29203	0.021083	0.082445	0.01213	125.23	0	0	0	0	1	0	0	-43.4700	-7.2700	43.8700	7.6100	0.0000	0.0000	0.0000	0.0000;
	28791	29547	0.010957	0.044458	0.00409	129.37	0	0	0	0	1	0	0	50.5900	-12.3400	-50.2900	13.1300	0.0000	0.0000	0.0000	0.0000;
	28792	28795	0.003793	0.016306	0.00272	150.63	0	0	0	0	1	0	0	81.3800	-17.0600	-81.1200	17.9200	0.0000	0.0000	0.0000	0.0000;
	28792	28795	0.003793	0.016306	0.00272	150.63	0	0	0	0	1	0	0	81.3800	-17.0600	-81.1200	17.9200	0.0000	0.0000	0.0000	0.0000;
	28793	28794	0.000256	0.001041	0	0	0	0	0	0	1	0	0	19.4800	5.7900	-19.4800	-5.7800	0.0000	0.0000	0.0000	0.0000;
	28793	28795	0.008558	0.04457	0.00244	126.75	0	0	0	0	1	0	0	-35.2200	-4.1600	35.3300	4.4900	0.0000	0.0000	0.0000	0.0000;
	28793	28797	0.008025	0.045888	0.00623	118.29	0	0	0	0	1	0	0	15.7400	-1.6200	-15.7200	1.1300	0.0000	0.0000	0.0000	0.0000;
	28795	28799	0.020125	0.079294	0.00965	149.93	0	0	0	0	1	0	0	69.4400	-26.7600	-68.3200	30.2100	0.0000	0.0000	0.0000	0.0000;
	28795	28799	0.020125	0.079294	0.00965	149.93	0	0	0	0	1	0	0	69.4400	-26.7600	-68.3200	30.2100	0.0000	0.0000	0.0000	0.0000;
	28796	28923	0.019284	0.069375	0.01652	141.07	0	0	0	0	1	0	0	86.6500	1.7700	-85.2400	1.6300	0.0000	0.0000	0.0000	0.0000;
	29720	28796	0.023586	0.107912	0.00934	142.2	0	0	0	0	1	0	0	95.3400	11.6200	-93.3400	-3.4600	0.0000	0.0000	0.0000	0.0000;
	28797	28922	0.032028	0.136406	0.01698	105.06	0	0	0	0	1	0	0	2.3400	-4.2700	-2.3300	2.6300	0.0000	0.0000	0.0000	0.0000;
	28798	28799	0.005409	0.027275	0.00446	132.88	0	0	0	0	1	0	0	-34.1300	20.2700	34.2100	-20.3000	0.0000	0.0000	0.0000	0.0000;
	28798	29538	0.013549	0.061667	0.01056	120.18	0	0	0	0	1	0	0	-36.0400	-20.5800	36.2600	20.5300	0.0000	0.0000	0.0000	0.0000;
	28799	29543	0.026978	0.111932	0.01404	122.09	0	0	0	0	1	0	0	9.6900	-18.8000	-9.5700	17.8200	0.0000	0.0000	0.0000	0.0000;
	28800	28801	0.000279	0.001097	0	0	0	0	0	0	1	0	0	8.8300	1.9500	-8.8300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	28800	29570	0.032808	0.152942	0.0152	108.1	0	0	0	0	1	0	0	4.9700	-2.1400	-4.9600	0.5700	0.0000	0.0000	0.0000	0.0000;
	28800	30154	0.040251	0.199489	0.0159	113.52	0	0	0	0	1	0	0	-13.8000	0.1800	13.8800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	28802	28803	0.000244	0.001081	0	0	0	0	0	0	1	0	0	11.7300	3.1600	-11.7300	-3.1600	0.0000	0.0000	0.0000	0.0000;
	28802	28808	0.04107	0.20013	0.02207	125.02	0	0	0	0	1	0	0	-32.4300	13.2200	32.9300	-13.0300	0.0000	0.0000	0.0000	0.0000;
	28802	29574	0.028303	0.135018	0.01879	119.79	0	0	0	0	1	0	0	20.7000	-16.3700	-20.5200	15.2700	0.0000	0.0000	0.0000	0.0000;
	28804	28805	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-12.7100	-2.9000	12.7100	2.9000	0.0000	0.0000	0.0000	0.0000;
	28808	28805	0.021421	0.083636	0.00737	121.58	0	0	0	0	1	0	0	-33.3500	7.4400	33.6000	-7.2100	0.0000	0.0000	0.0000	0.0000;
	28805	30751	0.035323	0.142652	0.01883	125.63	0	0	0	0	1	0	0	-46.3000	4.3100	47.0600	-3.1600	0.0000	0.0000	0.0000	0.0000;
	28806	28807	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-11.5700	-3.5400	11.5700	3.5400	0.0000	0.0000	0.0000	0.0000;
	28807	28808	0.027082	0.104697	0.00909	119.61	0	0	0	0	1	0	0	14.4700	-2.8800	-14.4100	2.1800	0.0000	0.0000	0.0000	0.0000;
	29632	28807	0.019471	0.085812	0.00778	123.77	0	0	0	0	1	0	0	26.1700	0.4500	-26.0300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	28809	28815	0.031365	0.142917	0.02341	129.09	0	0	0	0	1	0	0	-44.8700	12.4300	45.5100	-12.0200	0.0000	0.0000	0.0000	0.0000;
	28818	28809	0.034218	0.133832	0.01281	127.49	0	0	0	0	1	0	0	-37.9100	13.3900	38.4300	-12.7600	0.0000	0.0000	0.0000	0.0000;
	28810	28811	0.000209	0.001154	0	0	0	0	0	0	1	0	0	-7.9500	-2.5000	7.9500	2.5000	0.0000	0.0000	0.0000	0.0000;
	28813	28811	0.018647	0.081596	0.00589	137.37	0	0	0	0	1	0	0	-71.6600	13.7700	72.6400	-10.0700	0.0000	0.0000	0.0000	0.0000;
	28811	28814	0.023755	0.095271	0.00661	138.84	0	0	0	0	1	0	0	-80.5900	7.5700	82.1200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	28812	28813	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-16.5000	-1.3700	16.5000	1.3700	0.0000	0.0000	0.0000	0.0000;
	28813	28817	0.017394	0.069956	0.01324	133.52	0	0	0	0	1	0	0	55.1600	-15.1400	-54.6000	16.0400	0.0000	0.0000	0.0000	0.0000;
	29718	28814	0.014243	0.061513	0.00715	140.59	0	0	0	0	1	0	0	54.4800	3.8100	-54.0800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	29718	28814	0.014243	0.061513	0.00715	140.59	0	0	0	0	1	0	0	54.4800	3.8100	-54.0800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	28815	29679	0.035976	0.154005	0.01456	134.82	0	0	0	0	1	0	0	-63.0200	10.7800	64.4000	-6.4400	0.0000	0.0000	0.0000	0.0000;
	29372	28816	0.022503	0.109614	0.01371	119.82	0	0	0	0	1	0	0	24.4400	-12.6000	-24.2800	11.9600	0.0000	0.0000	0.0000	0.0000;
	29637	28816	0.024588	0.10397	0.01115	114.35	0	0	0	0	1	0	0	-12.4400	14.0100	12.5300	-14.8400	0.0000	0.0000	0.0000	0.0000;
	28817	28820	0.015172	0.07959	0.00828	129.15	0	0	0	0	1	0	0	42.4600	-21.7700	-42.1200	22.7000	0.0000	0.0000	0.0000	0.0000;
	28820	28818	0.014419	0.065369	0.01008	127.03	0	0	0	0	1	0	0	-45.8300	-24.8400	46.2000	25.4700	0.0000	0.0000	0.0000	0.0000;
	29369	28818	0.021362	0.077574	0.00971	111.6	0	0	0	0	1	0	0	21.7500	-18.2400	-21.6000	17.7700	0.0000	0.0000	0.0000	0.0000;
	28819	28820	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-15.3500	-9.5200	15.3500	9.5200	0.0000	0.0000	0.0000	0.0000;
	28820	29372	0.013287	0.078855	0.01025	136.7	0	0	0	0	1	0	0	72.6000	-7.3700	-71.9200	10.3500	0.0000	0.0000	0.0000	0.0000;
	28821	28822	0.036342	0.15572	0.01906	136.6	0	0	0	0	1	0	0	-63.5500	4.4400	65.0100	-0.1700	0.0000	0.0000	0.0000	0.0000;
	28837	28821	0.020034	0.07552	0.00474	142.59	0	0	0	0	1	0	0	-90.9400	10.5300	92.6400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	28822	28825	0.029775	0.114845	0.02075	116.32	0	0	0	0	1	0	0	15.4000	-8.2500	-15.3200	6.3700	0.0000	0.0000	0.0000	0.0000;
	28822	28827	0.060195	0.259365	0.02663	134.39	0	0	0	0	1	0	0	51.6500	-7.6600	-50.1000	11.5200	0.0000	0.0000	0.0000	0.0000;
	28822	28918	0.020095	0.101736	0.01464	153.23	0	0	0	0	1	0	0	-97.1200	14.8600	98.9600	-7.0800	0.0000	0.0000	0.0000	0.0000;
	28822	28918	0.020095	0.101736	0.01464	153.23	0	0	0	0	1	0	0	-97.1200	14.8600	98.9600	-7.0800	0.0000	0.0000	0.0000	0.0000;
	28822	29650	0.018635	0.107878	0.02095	111.41	0	0	0	0	1	0	0	12.0200	-18.3300	-11.9400	16.5400	0.0000	0.0000	0.0000	0.0000;
	28823	28824	0.015196	0.063935	0.00855	130.06	0	0	0	0	1	0	0	39.2800	5.7000	-39.0400	-5.5600	0.0000	0.0000	0.0000	0.0000;
	28823	28917	0.013623	0.059979	0.01594	135.47	0	0	0	0	1	0	0	-58.8000	-10.2100	59.2700	10.6700	0.0000	0.0000	0.0000	0.0000;
	28830	28824	0.016052	0.067458	0.01056	127.91	0	0	0	0	1	0	0	-32.0400	-4.3700	32.2100	4.0500	0.0000	0.0000	0.0000	0.0000;
	28825	28826	0.000241	0.00111	0	0	0	0	0	0	1	0	0	21.9400	6.3700	-21.9400	-6.3600	0.0000	0.0000	0.0000	0.0000;
	28825	29650	0.017872	0.092534	0.00578	109.46	0	0	0	0	1	0	0	-6.6200	-12.7400	6.6500	12.2900	0.0000	0.0000	0.0000	0.0000;
	28827	28828	0.008064	0.040595	0.00848	131.93	0	0	0	0	1	0	0	42.9800	-12.6600	-42.8300	12.5500	0.0000	0.0000	0.0000	0.0000;
	28829	28833	0.014338	0.05817	0.01098	131.44	0	0	0	0	1	0	0	47.4900	-19.6500	-47.1000	20.2000	0.0000	0.0000	0.0000	0.0000;
	29962	28829	0.008988	0.039541	0.00711	138.88	0	0	0	0	1	0	0	76.3100	-13.4700	-75.7400	15.2700	0.0000	0.0000	0.0000	0.0000;
	28830	28831	0.000296	0.001166	0	0	0	0	0	0	1	0	0	29.9100	9.7300	-29.9000	-9.7200	0.0000	0.0000	0.0000	0.0000;
	28832	28830	0.006702	0.027711	0.00259	112.26	0	0	0	0	1	0	0	-2.1300	5.1100	2.1400	-5.3600	0.0000	0.0000	0.0000	0.0000;
	28832	29577	0.018095	0.06989	0.00896	141.98	0	0	0	0	1	0	0	86.5300	-5.3800	-85.1400	9.8700	0.0000	0.0000	0.0000	0.0000;
	29715	28832	0.004602	0.020087	0.00173	142.67	0	0	0	0	1	0	0	103.0400	6.3700	-102.5500	-4.3800	0.0000	0.0000	0.0000	0.0000;
	29576	28833	0.005511	0.02786	0.00477	124.09	0	0	0	0	1	0	0	-28.0500	21.1600	28.1200	-21.2700	0.0000	0.0000	0.0000	0.0000;
	28834	28835	0.000201	0.001183	0	0	0	0	0	0	1	0	0	26.3500	11.4700	-26.3500	-11.4600	0.0000	0.0000	0.0000	0.0000;
	28836	28834	0.011698	0.05402	0.00682	125.01	0	0	0	0	1	0	0	21.0200	-60.0500	-20.5500	61.5000	0.0000	0.0000	0.0000	0.0000;
	28836	28838	0.003049	0.01417	0.00151	135.56	0	0	0	0	1	0	0	-53.3300	55.0200	53.5100	-54.3400	0.0000	0.0000	0.0000	0.0000;
	28837	28838	0.01743	0.086197	0.00613	138.2	0	0	0	0	1	0	0	64.5900	-13.1700	-63.8300	16.3400	0.0000	0.0000	0.0000	0.0000;
	28838	28839	0.00022	0.001019	0	0	0	0	0	0	1	0	0	26.3500	13.4700	-26.3500	-13.4600	0.0000	0.0000	0.0000	0.0000;
	28838	29576	0.01201	0.053646	0.00495	118.53	0	0	0	0	1	0	0	-16.0400	24.5300	16.1400	-24.5400	0.0000	0.0000	0.0000	0.0000;
	28840	28841	0.012565	0.05415	0.00269	118.04	0	0	0	0	1	0	0	5.9200	-8.8300	-5.9000	8.6100	0.0000	0.0000	0.0000	0.0000;
	28840	28845	0.014287	0.060966	0.01028	124.08	0	0	0	0	1	0	0	-19.3500	5.9600	19.4100	-6.7700	0.0000	0.0000	0.0000	0.0000;
	28841	28842	0.016217	0.069855	0.00795	107.86	0	0	0	0	1	0	0	-5.4400	-9.7200	5.4600	8.9700	0.0000	0.0000	0.0000	0.0000;
	28842	28843	0.000248	0.001087	0	0	0	0	0	0	1	0	0	13.2400	2.1100	-13.2400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	28845	28844	0.019702	0.077378	0.01011	132.75	0	0	0	0	1	0	0	49.9500	-3.8700	-49.4700	4.7100	0.0000	0.0000	0.0000	0.0000;
	28846	28927	0.03059	0.109945	0.01137	122.38	0	0	0	0	1	0	0	-19.4400	6.3700	19.5600	-7.1300	0.0000	0.0000	0.0000	0.0000;
	28932	28846	0.010496	0.048592	0.00564	113.93	0	0	0	0	1	0	0	-8.2800	6.2500	8.2900	-6.8000	0.0000	0.0000	0.0000	0.0000;
	28847	28848	0.000275	0.001114	0	0	0	0	0	0	1	0	0	6.1300	0.2300	-6.1300	-0.2300	0.0000	0.0000	0.0000	0.0000;
	28847	28855	0.033059	0.149663	0.02602	103.61	0	0	0	0	1	0	0	-6.2500	10.4700	6.3100	-13.0000	0.0000	0.0000	0.0000	0.0000;
	28849	28851	0.012602	0.051549	0.00936	89.53	0	0	0	0	1	0	0	1.1200	19.6800	-1.0700	-20.4600	0.0000	0.0000	0.0000	0.0000;
	29064	28849	0.008607	0.043823	0.00424	114.58	0	0	0	0	1	0	0	15.3300	24.8600	-15.2600	-24.9600	0.0000	0.0000	0.0000	0.0000;
	28850	28851	0.007038	0.029586	0.00399	111.53	0	0	0	0	1	0	0	11.2200	-18.3300	-11.1900	18.0500	0.0000	0.0000	0.0000	0.0000;
	29066	28850	0.015934	0.069756	0.00605	124.3	0	0	0	0	1	0	0	29.3500	-15.4500	-29.1800	15.5900	0.0000	0.0000	0.0000	0.0000;
	28852	28853	0.000284	0.001173	0	0	0	0	0	0	1	0	0	10.8100	1.1000	-10.8100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	28852	28854	0.024539	0.097142	0.00561	127.37	0	0	0	0	1	0	0	36.2500	-16.7700	-35.8800	17.6600	0.0000	0.0000	0.0000	0.0000;
	28852	28855	0.016203	0.070008	0.0052	119.02	0	0	0	0	1	0	0	21.0200	-10.5800	-20.9400	10.4000	0.0000	0.0000	0.0000	0.0000;
	28852	28858	0.020919	0.078384	0.00934	138.55	0	0	0	0	1	0	0	-72.2100	25.9900	73.4000	-22.5100	0.0000	0.0000	0.0000	0.0000;
	28854	28866	0.009058	0.042768	0.00501	122.73	0	0	0	0	1	0	0	25.0600	-20.8500	-24.9700	20.7400	0.0000	0.0000	0.0000	0.0000;
	28858	28856	0.024127	0.097838	0.01113	152.98	0	0	0	0	1	0	0	-95.3700	8.3500	97.5100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	28858	28856	0.024127	0.097838	0.01113	152.98	0	0	0	0	1	0	0	-95.3700	8.3500	97.5100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	28860	28856	0.001516	0.008212	0.00132	158.73	0	0	0	0	1	0	0	115.1500	4.3000	-114.9700	-3.4200	0.0000	0.0000	0.0000	0.0000;
	28860	28856	0.001516	0.008212	0.00132	158.73	0	0	0	0	1	0	0	115.1500	4.3000	-114.9700	-3.4200	0.0000	0.0000	0.0000	0.0000;
	28857	28858	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-43.1500	-7.0300	43.1600	7.0500	0.0000	0.0000	0.0000	0.0000;
	28858	28870	0.023897	0.085356	0.01161	140.69	0	0	0	0	1	0	0	74.1900	-1.2400	-72.9200	4.6000	0.0000	0.0000	0.0000	0.0000;
	28860	28859	0.000429	0.022921	0	510.74	0	0	1	0	1	0	0	-154.2300	-8.8700	154.3300	13.9600	0.0000	0.0000	0.0000	0.0000;
	28860	28859	0.000429	0.022921	0	510.74	0	0	1	0	1	0	0	-154.2300	-8.8700	154.3300	13.9600	0.0000	0.0000	0.0000	0.0000;
	28860	28859	0.000429	0.022921	0	510.74	0	0	1	0	1	0	0	-154.2300	-8.8700	154.3300	13.9600	0.0000	0.0000	0.0000	0.0000;
	28859	28861	0.000253	0.001011	0	0	0	0	0	0	1	0	0	34.9100	4.3900	-34.9100	-4.3800	0.0000	0.0000	0.0000	0.0000;
	28859	29058	0.001209	0.015763	0.29108	1121.38	0	0	0	0	1	0	0	-111.8900	-19.5200	112.0300	-10.2200	0.0000	0.0000	0.0000	0.0000;
	28859	29822	0.001537	0.018314	0.57737	1200.71	0	0	0	0	1	0	0	-386.0100	-61.7800	388.1400	23.8600	0.0000	0.0000	0.0000	0.0000;
	28862	28860	0.010064	0.05756	0.00484	157.14	0	0	0	0	1	0	0	-114.9200	-2.2500	116.2000	9.0100	0.0000	0.0000	0.0000	0.0000;
	28862	28860	0.010064	0.05756	0.00484	157.14	0	0	0	0	1	0	0	-114.9200	-2.2500	116.2000	9.0100	0.0000	0.0000	0.0000	0.0000;
	28968	28862	0.01183	0.047131	0.00488	150.89	0	0	0	0	1	0	0	-95.2900	9.8200	96.3400	-6.1300	0.0000	0.0000	0.0000	0.0000;
	28968	28862	0.01183	0.047131	0.00488	150.89	0	0	0	0	1	0	0	-95.2900	9.8200	96.3400	-6.1300	0.0000	0.0000	0.0000	0.0000;
	28863	28864	0.000247	0.001115	0	0	0	0	0	0	1	0	0	13.1800	2.0600	-13.1800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	28926	28863	0.016981	0.074423	0.01071	128.06	0	0	0	0	1	0	0	-34.7400	4.4800	34.9400	-4.7100	0.0000	0.0000	0.0000	0.0000;
	28863	28928	0.018118	0.069063	0.00854	134.28	0	0	0	0	1	0	0	-52.7700	1.7900	53.2600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	28866	28865	0.010861	0.044594	0.00385	113.11	0	0	0	0	1	0	0	11.8000	12.9100	-11.7700	-13.1900	0.0000	0.0000	0.0000	0.0000;
	28865	28871	0.027312	0.095876	0.01276	99.02	0	0	0	0	1	0	0	-4.2900	11.4700	4.3300	-12.6500	0.0000	0.0000	0.0000	0.0000;
	28866	28867	0.000293	0.001066	0	0	0	0	0	0	1	0	0	13.1800	2.8400	-13.1800	-2.8400	0.0000	0.0000	0.0000	0.0000;
	28868	28869	0.009944	0.040546	0.00563	127.96	0	0	0	0	1	0	0	38.3500	-17.8700	-38.1700	18.0100	0.0000	0.0000	0.0000	0.0000;
	28968	28868	0.015742	0.067255	0.00822	144.19	0	0	0	0	1	0	0	65.3600	-3.3600	-64.7000	5.3100	0.0000	0.0000	0.0000	0.0000;
	28968	28868	0.015742	0.067255	0.00822	144.19	0	0	0	0	1	0	0	65.3600	-3.3600	-64.7000	5.3100	0.0000	0.0000	0.0000	0.0000;
	28868	28970	0.024877	0.099655	0.01174	132.06	0	0	0	0	1	0	0	51.4500	-1.4800	-50.8000	2.9000	0.0000	0.0000	0.0000	0.0000;
	28871	28872	0.000274	0.001185	0	0	0	0	0	0	1	0	0	17.5400	4.4200	-17.5400	-4.4100	0.0000	0.0000	0.0000	0.0000;
	28873	28871	0.02189	0.09265	0.00773	120.26	0	0	0	0	1	0	0	21.9900	-8.5400	-21.8700	8.2400	0.0000	0.0000	0.0000	0.0000;
	28928	28873	0.019024	0.092436	0.00801	137.79	0	0	0	0	1	0	0	-64.4000	30.8400	65.3200	-27.2000	0.0000	0.0000	0.0000	0.0000;
	28874	28929	0.022569	0.11728	0.01517	124.53	0	0	0	0	1	0	0	-38.4800	5.4300	38.8000	-5.3800	0.0000	0.0000	0.0000	0.0000;
	28875	28876	0.000286	0.001009	0	0	0	0	0	0	1	0	0	18.3600	5.2100	-18.3600	-5.2000	0.0000	0.0000	0.0000	0.0000;
	28877	29246	0.015432	0.064787	0.02199	133.45	0	0	0	0	1	0	0	51.0400	-17.8000	-50.6100	17.3300	0.0000	0.0000	0.0000	0.0000;
	28877	29895	0.018509	0.071028	0.00813	136.79	0	0	0	0	1	0	0	-69.4500	10.7100	70.3300	-8.1600	0.0000	0.0000	0.0000	0.0000;
	28878	28879	0.010684	0.035306	0.00569	127.69	0	0	0	0	1	0	0	32.3500	-22.4500	-32.2000	22.3600	0.0000	0.0000	0.0000	0.0000;
	29246	28878	0.036894	0.133974	0.01163	131.42	0	0	0	0	1	0	0	45.5800	-18.3000	-44.7300	20.1500	0.0000	0.0000	0.0000	0.0000;
	28879	30027	0.006856	0.034793	0.00541	110.82	0	0	0	0	1	0	0	7.4400	14.4600	-7.4200	-14.9500	0.0000	0.0000	0.0000	0.0000;
	28880	28881	0.000263	0.001102	0	0	0	0	0	0	1	0	0	12.1400	3.5000	-12.1400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	28880	28882	0.016618	0.081984	0.00688	129.31	0	0	0	0	1	0	0	36.7100	6.5300	-36.4700	-6.0500	0.0000	0.0000	0.0000	0.0000;
	28880	28896	0.020135	0.082244	0.00876	133.07	0	0	0	0	1	0	0	-48.8500	-10.0400	49.3500	11.2000	0.0000	0.0000	0.0000	0.0000;
	28882	28883	0.012617	0.041953	0.00429	127.1	0	0	0	0	1	0	0	28.2600	0.5300	-28.1600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	29228	28882	0.011068	0.040701	0.00576	132.57	0	0	0	0	1	0	0	47.0900	1.8900	-46.8400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	28883	29229	0.009269	0.041862	0.00398	115.75	0	0	0	0	1	0	0	11.8300	-3.7300	-11.8100	3.4100	0.0000	0.0000	0.0000	0.0000;
	28884	28885	0.000283	0.001034	0	0	0	0	0	0	1	0	0	14.6100	5.8800	-14.6100	-5.8700	0.0000	0.0000	0.0000	0.0000;
	28884	28886	0.006572	0.033589	0.0027	117.56	0	0	0	0	1	0	0	20.9200	-2.5600	-20.8900	2.4400	0.0000	0.0000	0.0000	0.0000;
	28884	28888	0.005941	0.02671	0.00261	106.71	0	0	0	0	1	0	0	14.8900	-3.8900	-14.8700	3.6900	0.0000	0.0000	0.0000	0.0000;
	28895	28884	0.01258	0.051536	0.01893	128.11	0	0	0	0	1	0	0	50.7300	-1.2000	-50.4100	0.5800	0.0000	0.0000	0.0000	0.0000;
	28886	28887	0.000273	0.001081	0	0	0	0	0	0	1	0	0	14.6100	4.3400	-14.6100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	29050	28886	0.019129	0.077271	0.00887	99.84	0	0	0	0	1	0	0	-6.2700	5.9500	6.2800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	28888	28890	0.015706	0.062466	0.00751	109.46	0	0	0	0	1	0	0	-16.7300	-2.9800	16.7700	2.4000	0.0000	0.0000	0.0000	0.0000;
	28888	29049	0.026643	0.093244	0.01268	98.72	0	0	0	0	1	0	0	16.9900	-3.3300	-16.9200	2.3300	0.0000	0.0000	0.0000	0.0000;
	28889	28891	0.00894	0.046091	0.00386	112.54	0	0	0	0	1	0	0	14.7000	2.7300	-14.6900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	28889	28896	0.018235	0.069455	0.00827	123.16	0	0	0	0	1	0	0	-26.0800	-6.4400	26.2100	6.0900	0.0000	0.0000	0.0000	0.0000;
	28890	28896	0.01213	0.058436	0.00633	119.6	0	0	0	0	1	0	0	-28.1500	-5.7600	28.2500	5.5800	0.0000	0.0000	0.0000	0.0000;
	28891	28893	0.024887	0.099245	0.00758	103.13	0	0	0	0	1	0	0	-0.1300	0.2000	0.1300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	28892	29231	0.005746	0.029201	0.00417	142.32	0	0	0	0	1	0	0	97.4000	28.9700	-96.8200	-26.5000	0.0000	0.0000	0.0000	0.0000;
	28892	29235	0.015185	0.046093	0.00445	133.61	0	0	0	0	1	0	0	52.5400	3.0900	-52.1400	-2.3200	0.0000	0.0000	0.0000	0.0000;
	28892	29980	0.013079	0.06427	0.012	149.39	0	0	0	0	1	0	0	-80.8900	-18.8800	81.7600	21.8500	0.0000	0.0000	0.0000	0.0000;
	28892	29980	0.013079	0.06427	0.012	149.39	0	0	0	0	1	0	0	-80.8900	-18.8800	81.7600	21.8500	0.0000	0.0000	0.0000	0.0000;
	28894	28893	0.006545	0.029721	0.00671	129.07	0	0	0	0	1	0	0	36.5500	4.1200	-36.4600	-4.4000	0.0000	0.0000	0.0000	0.0000;
	28893	29252	0.013907	0.060395	0.00579	125.02	0	0	0	0	1	0	0	27.8900	3.0300	-27.7800	-3.1400	0.0000	0.0000	0.0000	0.0000;
	29249	28894	0.013449	0.046071	0.01086	134.72	0	0	0	0	1	0	0	58.8100	15.5800	-58.3300	-15.0500	0.0000	0.0000	0.0000	0.0000;
	28897	28895	0.007492	0.02845	0.00226	139.66	0	0	0	0	1	0	0	-79.4000	-10.3100	79.8800	11.9000	0.0000	0.0000	0.0000	0.0000;
	28895	29895	0.011906	0.043714	0.00381	145.41	0	0	0	0	1	0	0	-74.3800	-9.1000	75.0300	11.1100	0.0000	0.0000	0.0000	0.0000;
	28895	29895	0.011906	0.043714	0.00381	145.41	0	0	0	0	1	0	0	-74.3800	-9.1000	75.0300	11.1100	0.0000	0.0000	0.0000	0.0000;
	28896	29980	0.018582	0.098615	0.00843	143.61	0	0	0	0	1	0	0	-66.9000	-14.7600	67.7500	18.3500	0.0000	0.0000	0.0000	0.0000;
	28896	29980	0.018582	0.098615	0.00843	143.61	0	0	0	0	1	0	0	-66.9000	-14.7600	67.7500	18.3500	0.0000	0.0000	0.0000	0.0000;
	28897	28898	0.00023	0.001061	0	0	0	0	0	0	1	0	0	36.3100	5.7100	-36.3000	-5.6900	0.0000	0.0000	0.0000	0.0000;
	28897	29228	0.014855	0.073042	0.00952	131.56	0	0	0	0	1	0	0	43.0900	4.6000	-42.8100	-4.1700	0.0000	0.0000	0.0000	0.0000;
	28899	28900	0.013129	0.070475	0.00839	119.7	0	0	0	0	1	0	0	21.9400	7.8900	-21.8700	-8.4100	0.0000	0.0000	0.0000	0.0000;
	28899	28924	0.022024	0.079296	0.00951	109.61	0	0	0	0	1	0	0	11.7800	10.2600	-11.7200	-11.0700	0.0000	0.0000	0.0000	0.0000;
	28899	29743	0.00465	0.021407	0.00434	132.24	0	0	0	0	1	0	0	-53.9100	7.2600	54.0400	-7.1300	0.0000	0.0000	0.0000	0.0000;
	28900	28925	0.012462	0.050846	0.0062	99.29	0	0	0	0	1	0	0	-2.3400	4.9700	2.3500	-5.6000	0.0000	0.0000	0.0000	0.0000;
	28901	28902	0.000257	0.001064	0	0	0	0	0	0	1	0	0	15.9200	6.2500	-15.9200	-6.2400	0.0000	0.0000	0.0000	0.0000;
	28903	28901	0.008253	0.038154	0.00456	143.47	0	0	0	0	1	0	0	-77.0800	-1.3700	77.5500	3.0200	0.0000	0.0000	0.0000	0.0000;
	28903	28901	0.008253	0.038154	0.00456	143.47	0	0	0	0	1	0	0	-77.0800	-1.3700	77.5500	3.0200	0.0000	0.0000	0.0000	0.0000;
	28901	29017	0.021577	0.091057	0.00557	146.57	0	0	0	0	1	0	0	-85.5100	31.3400	87.1800	-24.8900	0.0000	0.0000	0.0000	0.0000;
	28901	29017	0.021577	0.091057	0.00557	146.57	0	0	0	0	1	0	0	-85.5100	31.3400	87.1800	-24.8900	0.0000	0.0000	0.0000	0.0000;
	28903	28904	0.000286	0.001197	0	0	0	0	0	0	1	0	0	15.9200	7.1900	-15.9200	-7.1800	0.0000	0.0000	0.0000	0.0000;
	28906	28903	0.006579	0.027355	0.00372	129.02	0	0	0	0	1	0	0	-52.0200	3.0800	52.1900	-2.7700	0.0000	0.0000	0.0000	0.0000;
	28906	28905	0.019261	0.07988	0.0079	123.63	0	0	0	0	1	0	0	36.1000	-7.3200	-35.8500	7.5100	0.0000	0.0000	0.0000	0.0000;
	28910	28905	0.027374	0.108253	0.01169	107.66	0	0	0	0	1	0	0	-10.2800	12.5100	10.3600	-13.4800	0.0000	0.0000	0.0000	0.0000;
	28907	28908	0.000266	0.001121	0	0	0	0	0	0	1	0	0	10.8900	0.3800	-10.8900	-0.3800	0.0000	0.0000	0.0000	0.0000;
	28909	28907	0.014465	0.063293	0.00421	146.38	0	0	0	0	1	0	0	-81.2300	18.3100	82.1800	-14.5600	0.0000	0.0000	0.0000	0.0000;
	28909	28907	0.014465	0.063293	0.00421	146.38	0	0	0	0	1	0	0	-81.2300	18.3100	82.1800	-14.5600	0.0000	0.0000	0.0000	0.0000;
	28907	28910	0.027372	0.125101	0.0088	149.41	0	0	0	0	1	0	0	-87.6300	14.3700	89.6900	-5.9200	0.0000	0.0000	0.0000	0.0000;
	28907	28910	0.027372	0.125101	0.0088	149.41	0	0	0	0	1	0	0	-87.6300	14.3700	89.6900	-5.9200	0.0000	0.0000	0.0000	0.0000;
	28910	28911	0.000254	0.001199	0	0	0	0	0	0	1	0	0	10.8900	3.9900	-10.8900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	28910	28913	0.06879	0.26568	0.01882	121.74	0	0	0	0	1	0	0	-25.3100	16.2400	25.9100	-15.8900	0.0000	0.0000	0.0000	0.0000;
	28910	28914	0.04801	0.144483	0.01887	147.2	0	0	0	0	1	0	0	-77.3300	35.0400	80.5800	-27.2700	0.0000	0.0000	0.0000	0.0000;
	28910	28914	0.04801	0.144483	0.01887	147.2	0	0	0	0	1	0	0	-77.3300	35.0400	80.5800	-27.2700	0.0000	0.0000	0.0000	0.0000;
	28913	28912	0.01265	0.05364	0.00841	119.48	0	0	0	0	1	0	0	-24.0600	-1.5400	24.1300	0.9700	0.0000	0.0000	0.0000	0.0000;
	28914	28912	0.027828	0.091484	0.00727	125.18	0	0	0	0	1	0	0	39.3800	3.9900	-38.9600	-3.4000	0.0000	0.0000	0.0000	0.0000;
	28913	29459	0.017317	0.076034	0.00907	124.63	0	0	0	0	1	0	0	-36.2500	15.2400	36.5100	-15.0000	0.0000	0.0000	0.0000	0.0000;
	28915	28916	0.000276	0.001093	0	0	0	0	0	0	1	0	0	29.0100	7.6700	-29.0000	-7.6600	0.0000	0.0000	0.0000	0.0000;
	28915	28918	0.011735	0.049552	0.00517	130.01	0	0	0	0	1	0	0	-43.0000	-6.0900	43.2100	6.4200	0.0000	0.0000	0.0000	0.0000;
	29581	28915	0.01473	0.063262	0.00635	113.42	0	0	0	0	1	0	0	-13.9700	1.0200	14.0000	-1.5800	0.0000	0.0000	0.0000	0.0000;
	28917	28918	0.014501	0.062591	0.00419	144.01	0	0	0	0	1	0	0	-57.4500	-10.2100	57.9200	11.8100	0.0000	0.0000	0.0000	0.0000;
	28917	28918	0.014501	0.062591	0.00419	144.01	0	0	0	0	1	0	0	-57.4500	-10.2100	57.9200	11.8100	0.0000	0.0000	0.0000	0.0000;
	28917	28919	0.004355	0.024398	0.0016	127.55	0	0	0	0	1	0	0	35.1700	3.9600	-35.1200	-3.8300	0.0000	0.0000	0.0000	0.0000;
	28918	29701	0.003432	0.015546	0.00141	170.58	0	0	0	0	1	0	0	-126.7900	-5.9300	127.3000	8.1100	0.0000	0.0000	0.0000	0.0000;
	28918	29701	0.003432	0.015546	0.00141	170.58	0	0	0	0	1	0	0	-126.7900	-5.9300	127.3000	8.1100	0.0000	0.0000	0.0000	0.0000;
	28918	29701	0.003432	0.015546	0.00141	170.58	0	0	0	0	1	0	0	-126.7900	-5.9300	127.3000	8.1100	0.0000	0.0000	0.0000	0.0000;
	29000	28919	0.022937	0.112094	0.01133	116.95	0	0	0	0	1	0	0	-14.6200	-2.2700	14.6700	1.3400	0.0000	0.0000	0.0000	0.0000;
	28920	29008	0.079605	0.26804	0.01746	123.58	0	0	0	0	1	0	0	23.3300	-6.0000	-22.9000	5.5900	0.0000	0.0000	0.0000	0.0000;
	28920	29010	0.032799	0.129398	0.03059	125.99	0	0	0	0	1	0	0	-30.3900	3.7700	30.6800	-5.8700	0.0000	0.0000	0.0000	0.0000;
	28921	28922	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-10.9200	-5.6400	10.9200	5.6400	0.0000	0.0000	0.0000	0.0000;
	28923	28922	0.01236	0.045265	0.00299	134.97	0	0	0	0	1	0	0	63.3900	-6.4600	-62.8900	8.0100	0.0000	0.0000	0.0000	0.0000;
	28922	29715	0.015717	0.065222	0.00688	134.04	0	0	0	0	1	0	0	54.3000	-16.2700	-53.7900	17.7100	0.0000	0.0000	0.0000	0.0000;
	28925	28924	0.007293	0.027523	0.00422	119.04	0	0	0	0	1	0	0	-18.4300	4.8300	18.4600	-5.1700	0.0000	0.0000	0.0000	0.0000;
	28924	28926	0.007209	0.032372	0.00339	122.52	0	0	0	0	1	0	0	-20.7200	12.7500	20.7600	-12.9100	0.0000	0.0000	0.0000	0.0000;
	28927	29800	0.008877	0.047866	0.00792	130.82	0	0	0	0	1	0	0	47.8300	-19.3300	-47.6100	19.6700	0.0000	0.0000	0.0000	0.0000;
	28930	28929	0.02152	0.082547	0.01453	120.39	0	0	0	0	1	0	0	-32.5400	7.9000	32.7600	-8.5800	0.0000	0.0000	0.0000	0.0000;
	28929	29462	0.015536	0.070206	0.01187	131.7	0	0	0	0	1	0	0	-54.4900	19.6500	54.9800	-18.7000	0.0000	0.0000	0.0000	0.0000;
	28929	29465	0.014292	0.074319	0.01286	116.91	0	0	0	0	1	0	0	-31.2700	0.1400	31.4000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	28930	28931	0.015612	0.074789	0.01137	118.7	0	0	0	0	1	0	0	25.1100	-7.7100	-25.0100	6.9600	0.0000	0.0000	0.0000	0.0000;
	28931	28932	0.015713	0.075783	0.00797	95.12	0	0	0	0	1	0	0	4.8200	1.8700	-4.8200	-2.7000	0.0000	0.0000	0.0000	0.0000;
	28933	28934	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-16.2800	-5.9900	16.2800	6.0000	0.0000	0.0000	0.0000	0.0000;
	28935	28934	0.018648	0.087825	0.00696	131.39	0	0	0	0	1	0	0	-40.4700	15.6100	40.8200	-14.6500	0.0000	0.0000	0.0000	0.0000;
	28934	29621	0.022616	0.095903	0.0094	126.63	0	0	0	0	1	0	0	-32.8500	4.0900	33.1000	-3.9600	0.0000	0.0000	0.0000	0.0000;
	29629	28934	0.018747	0.069783	0.0108	126.5	0	0	0	0	1	0	0	24.3600	-5.2100	-24.2500	4.5700	0.0000	0.0000	0.0000	0.0000;
	28948	28935	0.021936	0.115687	0.00701	124.43	0	0	0	0	1	0	0	-29.9300	29.7400	30.3000	-28.4900	0.0000	0.0000	0.0000	0.0000;
	28935	29046	0.044902	0.163651	0.01694	103.99	0	0	0	0	1	0	0	-10.8700	7.9000	10.9500	-9.2700	0.0000	0.0000	0.0000	0.0000;
	28936	28939	0.01077	0.041657	0.00469	128.05	0	0	0	0	1	0	0	-37.9700	12.1000	38.1400	-11.8800	0.0000	0.0000	0.0000	0.0000;
	28939	28937	0.014915	0.057099	0.00512	127.44	0	0	0	0	1	0	0	-23.0000	17.6400	23.1300	-17.6400	0.0000	0.0000	0.0000	0.0000;
	28937	28941	0.007619	0.035504	0.00331	141.51	0	0	0	0	1	0	0	97.0800	8.7300	-96.3300	-5.5300	0.0000	0.0000	0.0000	0.0000;
	28937	28952	0.018547	0.082527	0.01524	146.75	0	0	0	0	1	0	0	-71.9600	3.6300	72.9700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	28937	28952	0.018547	0.082527	0.01524	146.75	0	0	0	0	1	0	0	-71.9600	3.6300	72.9700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	29362	28938	0.001684	0.020891	0.38427	1122.23	0	0	0	0	1	0	0	-106.1600	-89.9900	106.4300	52.7000	0.0000	0.0000	0.0000	0.0000;
	29791	28938	0.001411	0.016604	0.22984	1301.4	0	0	0	0	1	0	0	673.7900	-93.6800	-667.6100	142.0100	0.0000	0.0000	0.0000	0.0000;
	28938	29870	0.003583	0.045589	0.69571	1230.03	0	0	0	0	1	0	0	529.0800	-35.6700	-519.7200	79.6300	0.0000	0.0000	0.0000	0.0000;
	28939	28940	0.000277	0.001046	0	0	0	0	0	0	1	0	0	21.8600	4.4300	-21.8600	-4.4300	0.0000	0.0000	0.0000	0.0000;
	28939	28946	0.011525	0.043767	0.00368	121.62	0	0	0	0	1	0	0	-37.0000	-10.1900	37.1800	10.4900	0.0000	0.0000	0.0000	0.0000;
	28944	28942	0.00751	0.031628	0.00241	122.33	0	0	0	0	1	0	0	26.8200	2.5900	-26.7700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	28956	28942	0.013612	0.043427	0.00526	112.45	0	0	0	0	1	0	0	-10.2100	1.9500	10.2200	-2.4500	0.0000	0.0000	0.0000	0.0000;
	28943	28944	0.00729	0.035655	0.00315	133.64	0	0	0	0	1	0	0	55.3300	15.8300	-55.1000	-15.0500	0.0000	0.0000	0.0000	0.0000;
	28943	28945	0.007543	0.034917	0.00421	137.48	0	0	0	0	1	0	0	-71.8800	48.7800	72.4100	-46.7400	0.0000	0.0000	0.0000	0.0000;
	28950	28945	0.009836	0.044144	0.00462	140.55	0	0	0	0	1	0	0	86.3100	-41.5200	-85.4300	45.0200	0.0000	0.0000	0.0000	0.0000;
	28946	28950	0.016559	0.067083	0.00894	141.65	0	0	0	0	1	0	0	-88.4100	4.4500	89.7200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	28946	29507	0.010866	0.040914	0.00883	131.41	0	0	0	0	1	0	0	32.6700	-20.8400	-32.5100	20.5800	0.0000	0.0000	0.0000	0.0000;
	28947	28948	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-16.6200	40.6800	16.6200	-40.6600	0.0000	0.0000	0.0000	0.0000;
	28948	28954	0.014105	0.057255	0.00869	116.62	0	0	0	0	1	0	0	13.3000	10.9200	-13.2600	-11.6600	0.0000	0.0000	0.0000	0.0000;
	28949	28950	0.016373	0.049027	0.00407	135.82	0	0	0	0	1	0	0	-46.4100	-7.4600	46.7800	8.1400	0.0000	0.0000	0.0000	0.0000;
	29506	28949	0.01133	0.045706	0.0055	134.61	0	0	0	0	1	0	0	-36.5800	-4.2300	36.7300	4.3200	0.0000	0.0000	0.0000	0.0000;
	28950	29788	0.024565	0.137274	0.03791	154.23	0	0	0	0	1	0	0	-77.5000	9.9600	78.9800	-5.5600	0.0000	0.0000	0.0000	0.0000;
	28950	29788	0.024565	0.137274	0.03791	154.23	0	0	0	0	1	0	0	-77.5000	9.9600	78.9800	-5.5600	0.0000	0.0000	0.0000	0.0000;
	28950	29788	0.024565	0.137274	0.03791	154.23	0	0	0	0	1	0	0	-77.5000	9.9600	78.9800	-5.5600	0.0000	0.0000	0.0000	0.0000;
	28952	28951	0.00876	0.03528	0.00621	130.22	0	0	0	0	1	0	0	48.0700	2.8800	-47.8700	-2.6500	0.0000	0.0000	0.0000	0.0000;
	28951	28953	0.010035	0.04516	0.00311	123.15	0	0	0	0	1	0	0	30.6500	1.1800	-30.5500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	28952	29788	0.017381	0.091274	0.01905	158.18	0	0	0	0	1	0	0	-114.3200	-0.9100	116.6200	11.1100	0.0000	0.0000	0.0000	0.0000;
	28952	29788	0.017381	0.091274	0.01905	158.18	0	0	0	0	1	0	0	-114.3200	-0.9100	116.6200	11.1100	0.0000	0.0000	0.0000	0.0000;
	28952	29788	0.017381	0.091274	0.01905	158.18	0	0	0	0	1	0	0	-114.3200	-0.9100	116.6200	11.1100	0.0000	0.0000	0.0000	0.0000;
	28956	28954	0.013303	0.051306	0.00479	101.99	0	0	0	0	1	0	0	-1.5200	-5.2900	1.5300	4.8100	0.0000	0.0000	0.0000	0.0000;
	28955	28956	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-11.7300	-3.3300	11.7400	3.3400	0.0000	0.0000	0.0000	0.0000;
	28957	28958	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-29.6900	20.0000	29.6900	-19.9900	0.0000	0.0000	0.0000	0.0000;
	28958	28959	0.007455	0.032004	0.00507	111.37	0	0	0	0	1	0	0	12.2000	15.7800	-12.1700	-16.2100	0.0000	0.0000	0.0000	0.0000;
	28971	28958	0.012232	0.057828	0.00614	105.73	0	0	0	0	1	0	0	-8.9800	3.6700	8.9900	-4.2800	0.0000	0.0000	0.0000	0.0000;
	29061	28958	0.006652	0.026568	0.00272	131.53	0	0	0	0	1	0	0	51.0500	-8.1200	-50.8800	8.4800	0.0000	0.0000	0.0000	0.0000;
	28959	28969	0.013474	0.055734	0.00545	124.73	0	0	0	0	1	0	0	-29.2900	-4.2700	29.4000	4.1400	0.0000	0.0000	0.0000	0.0000;
	28960	28961	0.000258	0.001113	0	0	0	0	0	0	1	0	0	29.6900	4.5300	-29.6900	-4.5200	0.0000	0.0000	0.0000	0.0000;
	28960	28971	0.010715	0.043892	0.004	95.88	0	0	0	0	1	0	0	-0.4100	-0.0600	0.4100	-0.3700	0.0000	0.0000	0.0000	0.0000;
	28960	29677	0.020426	0.075321	0.00552	128.75	0	0	0	0	1	0	0	-37.8500	25.8300	38.2500	-24.9400	0.0000	0.0000	0.0000	0.0000;
	29087	28962	0.014501	0.060441	0.00624	132.29	0	0	0	0	1	0	0	-48.7900	30.1200	49.2400	-28.9000	0.0000	0.0000	0.0000	0.0000;
	28962	29088	0.011192	0.048618	0.00441	141.82	0	0	0	0	1	0	0	-87.4800	16.4800	88.3300	-13.2400	0.0000	0.0000	0.0000	0.0000;
	28963	28966	0.0001	0.001309	0	541.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28963	28967	0.000283	0.001004	0	0	0	0	0	0	1	0	0	12.1500	3.0200	-12.1500	-3.0200	0.0000	0.0000	0.0000	0.0000;
	28963	28968	0.000231	0.001192	0	0	0	0	0	0	1	0	0	-12.1500	-3.0200	12.1500	3.0200	0.0000	0.0000	0.0000	0.0000;
	28964	28966	0.001362	0.038664	0	270.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28965	28966	0.001362	0.038664	0	270.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28968	28973	0.013796	0.059859	0.00614	128.82	0	0	0	0	1	0	0	47.7200	-15.9500	-47.3800	16.7800	0.0000	0.0000	0.0000	0.0000;
	29087	28969	0.010969	0.051509	0.00607	129.24	0	0	0	0	1	0	0	39.8500	-20.1000	-39.6400	20.4100	0.0000	0.0000	0.0000	0.0000;
	29085	28970	0.027571	0.116055	0.00972	120.75	0	0	0	0	1	0	0	-23.7100	7.4700	23.8800	-7.7100	0.0000	0.0000	0.0000	0.0000;
	28971	28972	0.00028	0.00102	0	0	0	0	0	0	1	0	0	8.5700	0.6600	-8.5700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	28973	29061	0.017384	0.075921	0.00947	107.82	0	0	0	0	1	0	0	14.5400	-30.4100	-14.3600	30.2200	0.0000	0.0000	0.0000	0.0000;
	28973	29068	0.019352	0.080089	0.00848	116.97	0	0	0	0	1	0	0	18.1500	11.2700	-18.0600	-11.7800	0.0000	0.0000	0.0000	0.0000;
	28974	28978	0.020175	0.098471	0.01448	112.95	0	0	0	0	1	0	0	7.7600	5.5500	-7.7400	-6.9100	0.0000	0.0000	0.0000	0.0000;
	28974	29635	0.028821	0.125958	0.01406	112.64	0	0	0	0	1	0	0	-6.4000	-4.0700	6.4200	2.7000	0.0000	0.0000	0.0000	0.0000;
	29304	28975	0.030972	0.115984	0.01355	123.17	0	0	0	0	1	0	0	-27.7000	13.2800	27.9900	-13.6100	0.0000	0.0000	0.0000	0.0000;
	28975	29635	0.053204	0.213839	0.01493	127.43	0	0	0	0	1	0	0	-37.1300	11.3700	37.9200	-9.7300	0.0000	0.0000	0.0000	0.0000;
	28976	29375	0.04781	0.195318	0.01868	128.75	0	0	0	0	1	0	0	-41.8400	13.6300	42.7600	-11.8100	0.0000	0.0000	0.0000	0.0000;
	29635	28976	0.022643	0.1099	0.01072	116.77	0	0	0	0	1	0	0	-18.7300	1.5700	18.8000	-2.2900	0.0000	0.0000	0.0000	0.0000;
	28976	29638	0.029355	0.136984	0.02142	112.91	0	0	0	0	1	0	0	14.1100	-14.1800	-14.0000	12.4400	0.0000	0.0000	0.0000	0.0000;
	28978	28977	0.010663	0.04885	0.00387	112.33	0	0	0	0	1	0	0	12.0100	-14.3300	-11.9800	14.1100	0.0000	0.0000	0.0000	0.0000;
	28977	29511	0.050529	0.163432	0.01895	119.81	0	0	0	0	1	0	0	19.8100	-25.8400	-19.3100	25.5100	0.0000	0.0000	0.0000	0.0000;
	28978	29510	0.039897	0.195512	0.01716	131.59	0	0	0	0	1	0	0	-51.9600	8.3000	53.0800	-4.5600	0.0000	0.0000	0.0000	0.0000;
	28979	28981	0.007707	0.039662	0.00783	111.15	0	0	0	0	1	0	0	-12.4100	-13.4900	12.4400	12.8700	0.0000	0.0000	0.0000	0.0000;
	28984	28979	0.009256	0.039089	0.00613	113.11	0	0	0	0	1	0	0	6.1400	-9.2100	-6.1300	8.6700	0.0000	0.0000	0.0000	0.0000;
	28981	28980	0.01023	0.044385	0.00452	122.3	0	0	0	0	1	0	0	-29.6000	-16.8900	29.7200	16.9700	0.0000	0.0000	0.0000	0.0000;
	28980	29385	0.013461	0.069043	0.00605	139.52	0	0	0	0	1	0	0	74.9900	-7.1800	-74.2300	10.5000	0.0000	0.0000	0.0000	0.0000;
	28980	29915	0.010098	0.03768	0.00441	143.11	0	0	0	0	1	0	0	-60.9300	-8.0500	61.3200	9.0300	0.0000	0.0000	0.0000	0.0000;
	28980	29915	0.010098	0.03768	0.00441	143.11	0	0	0	0	1	0	0	-60.9300	-8.0500	61.3200	9.0300	0.0000	0.0000	0.0000	0.0000;
	28983	28982	0.008074	0.034536	0.00308	121.34	0	0	0	0	1	0	0	21.7800	8.5700	-21.7400	-8.7100	0.0000	0.0000	0.0000	0.0000;
	28983	29019	0.012147	0.050526	0.00525	134.18	0	0	0	0	1	0	0	-56.4200	-13.0900	56.8100	14.1500	0.0000	0.0000	0.0000	0.0000;
	28995	28985	0.010485	0.047535	0.00676	117.85	0	0	0	0	1	0	0	10.4500	-12.6000	-10.4300	12.0300	0.0000	0.0000	0.0000	0.0000;
	28999	28985	0.012308	0.051529	0.00638	119.31	0	0	0	0	1	0	0	18.8700	-11.7600	-18.8100	11.3600	0.0000	0.0000	0.0000	0.0000;
	28987	28986	0.016195	0.054869	0.00475	102.3	0	0	0	0	1	0	0	4.2400	-35.9200	-4.0300	36.1100	0.0000	0.0000	0.0000	0.0000;
	28993	28986	0.01635	0.049219	0.00373	120.64	0	0	0	0	1	0	0	15.5400	-27.8100	-15.3900	27.8900	0.0000	0.0000	0.0000	0.0000;
	28996	28987	0.015892	0.063338	0.01047	116.49	0	0	0	0	1	0	0	20.4600	-24.2600	-20.3000	23.8200	0.0000	0.0000	0.0000	0.0000;
	28988	28989	0.024273	0.072715	0.00567	118.02	0	0	0	0	1	0	0	-16.4500	1.7600	16.5200	-2.1500	0.0000	0.0000	0.0000	0.0000;
	28988	28990	0.01505	0.053701	0.0045	110	0	0	0	0	1	0	0	6.5900	-5.5700	-6.5800	5.1500	0.0000	0.0000	0.0000	0.0000;
	28989	28991	0.020181	0.089145	0.00841	121.66	0	0	0	0	1	0	0	-23.5800	-0.1100	23.6900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	28991	29805	0.005374	0.024596	0.0022	116.94	0	0	0	0	1	0	0	25.5500	13.2400	-25.5100	-13.2700	0.0000	0.0000	0.0000	0.0000;
	29867	28991	0.019292	0.091867	0.01449	135.41	0	0	0	0	1	0	0	76.6700	21.8100	-75.5500	-18.0300	0.0000	0.0000	0.0000	0.0000;
	28992	29101	0.021679	0.108876	0.01071	135.41	0	0	0	0	1	0	0	-73.3300	38.0700	74.7700	-31.9400	0.0000	0.0000	0.0000	0.0000;
	28993	28994	0.000236	0.001041	0	0	0	0	0	0	1	0	0	22.9900	11.3900	-22.9900	-11.3800	0.0000	0.0000	0.0000	0.0000;
	29097	28996	0.016929	0.085637	0.01036	116.5	0	0	0	0	1	0	0	3.9400	-6.4300	-3.9300	5.4400	0.0000	0.0000	0.0000	0.0000;
	29100	28996	0.011933	0.054787	0.0059	126.73	0	0	0	0	1	0	0	26.1900	-16.1200	-26.0800	16.0500	0.0000	0.0000	0.0000	0.0000;
	28997	28998	0.000257	0.001078	0	0	0	0	0	0	1	0	0	9.6300	4.0200	-9.6300	-4.0100	0.0000	0.0000	0.0000	0.0000;
	28997	28999	0.016876	0.073459	0.00519	124.8	0	0	0	0	1	0	0	30.8800	-8.1200	-30.7100	8.3400	0.0000	0.0000	0.0000	0.0000;
	29000	29012	0.010262	0.051607	0.0034	81.66	0	0	0	0	1	0	0	-2.4600	-2.5200	2.4600	2.1800	0.0000	0.0000	0.0000	0.0000;
	29001	29002	0.000284	0.001017	0	0	0	0	0	0	1	0	0	14.8000	4.2000	-14.8000	-4.2000	0.0000	0.0000	0.0000	0.0000;
	29001	29460	0.009548	0.043243	0.00375	131.28	0	0	0	0	1	0	0	48.7600	-7.4700	-48.5300	8.1000	0.0000	0.0000	0.0000	0.0000;
	29003	29004	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-22.3100	-10.8600	22.3100	10.8600	0.0000	0.0000	0.0000	0.0000;
	29004	29005	0.007931	0.037174	0.00397	134.44	0	0	0	0	1	0	0	-57.4000	-5.0600	57.6500	5.8000	0.0000	0.0000	0.0000	0.0000;
	29004	29010	0.005615	0.031185	0.00341	129.64	0	0	0	0	1	0	0	-43.4800	-13.1800	43.5900	13.4200	0.0000	0.0000	0.0000	0.0000;
	29473	29004	0.010838	0.036782	0.00517	140.06	0	0	0	0	1	0	0	-77.9400	-5.7500	78.5800	7.3700	0.0000	0.0000	0.0000	0.0000;
	29005	29010	0.006614	0.034009	0.00272	122.32	0	0	0	0	1	0	0	23.1700	-4.5900	-23.1400	4.4800	0.0000	0.0000	0.0000	0.0000;
	29005	29708	0.003473	0.016922	0.00209	143.09	0	0	0	0	1	0	0	-64.0000	-22.3300	64.1500	22.8300	0.0000	0.0000	0.0000	0.0000;
	29005	29708	0.003473	0.016922	0.00209	143.09	0	0	0	0	1	0	0	-64.0000	-22.3300	64.1500	22.8300	0.0000	0.0000	0.0000	0.0000;
	29006	29007	0.000257	0.001097	0	0	0	0	0	0	1	0	0	34.5300	12.4200	-34.5300	-12.4100	0.0000	0.0000	0.0000	0.0000;
	29006	29008	0.009315	0.044169	0.00422	111.81	0	0	0	0	1	0	0	-5.6200	12.4400	5.6400	-12.8100	0.0000	0.0000	0.0000	0.0000;
	29825	29006	0.007288	0.029224	0.00358	121.11	0	0	0	0	1	0	0	28.9900	18.7900	-28.9100	-18.8500	0.0000	0.0000	0.0000	0.0000;
	29016	29009	0.006148	0.027768	0.00325	126.06	0	0	0	0	1	0	0	29.2500	-1.1400	-29.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	29009	29910	0.012906	0.064404	0.00618	96.05	0	0	0	0	1	0	0	-3.1100	-8.0300	3.1200	7.4400	0.0000	0.0000	0.0000	0.0000;
	29010	29474	0.005507	0.027576	0.00222	140.02	0	0	0	0	1	0	0	81.9300	0.0200	-81.5900	1.4700	0.0000	0.0000	0.0000	0.0000;
	29010	29708	0.004801	0.024456	0.0024	146.47	0	0	0	0	1	0	0	-76.5000	-9.0900	76.7600	10.1900	0.0000	0.0000	0.0000	0.0000;
	29010	29708	0.004801	0.024456	0.0024	146.47	0	0	0	0	1	0	0	-76.5000	-9.0900	76.7600	10.1900	0.0000	0.0000	0.0000	0.0000;
	29012	29011	0.005388	0.027451	0.00195	120.46	0	0	0	0	1	0	0	-23.8100	-3.2200	23.8400	3.1700	0.0000	0.0000	0.0000	0.0000;
	29910	29011	0.006298	0.025536	0.00241	131.01	0	0	0	0	1	0	0	46.8700	11.7300	-46.7300	-11.4100	0.0000	0.0000	0.0000	0.0000;
	29012	29013	0.000204	0.00109	0	0	0	0	0	0	1	0	0	21.3500	1.0400	-21.3500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	29014	29015	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-12.3900	-4.4400	12.3900	4.4400	0.0000	0.0000	0.0000	0.0000;
	29015	29474	0.005673	0.021525	0.00401	138.79	0	0	0	0	1	0	0	-75.5700	2.9300	75.8800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	29015	29482	0.017305	0.082158	0.00872	135.55	0	0	0	0	1	0	0	63.1900	-7.3700	-62.5200	9.6000	0.0000	0.0000	0.0000	0.0000;
	29484	29016	0.015623	0.068657	0.01301	133.18	0	0	0	0	1	0	0	49.1100	0.5100	-48.7500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	29018	29380	0.009757	0.035033	0.00411	103.19	0	0	0	0	1	0	0	-5.6500	13.8600	5.6800	-14.1800	0.0000	0.0000	0.0000	0.0000;
	29019	29777	0.00547	0.02671	0.00282	147.12	0	0	0	0	1	0	0	-77.5400	-13.5000	77.8600	14.7300	0.0000	0.0000	0.0000	0.0000;
	29019	29777	0.00547	0.02671	0.00282	147.12	0	0	0	0	1	0	0	-77.5400	-13.5000	77.8600	14.7300	0.0000	0.0000	0.0000	0.0000;
	29777	29021	0.007695	0.034381	0.00319	134	0	0	0	0	1	0	0	55.6800	6.9100	-55.4600	-6.2600	0.0000	0.0000	0.0000	0.0000;
	29022	29023	0.000285	0.001191	0	0	0	0	0	0	1	0	0	19.3300	4.8300	-19.3300	-4.8200	0.0000	0.0000	0.0000	0.0000;
	29022	29024	0.011094	0.047161	0.00509	135.85	0	0	0	0	1	0	0	-69.4700	-5.4900	69.9900	7.1600	0.0000	0.0000	0.0000	0.0000;
	29022	29775	0.014787	0.067439	0.00545	130.91	0	0	0	0	1	0	0	50.1400	0.6700	-49.7900	0.4000	0.0000	0.0000	0.0000	0.0000;
	29024	29777	0.008601	0.041349	0.01358	139.84	0	0	0	0	1	0	0	-82.9600	-12.8200	83.5300	14.1000	0.0000	0.0000	0.0000	0.0000;
	29025	29558	0.008677	0.045677	0.00398	123.58	0	0	0	0	1	0	0	-26.1400	-21.6900	26.2500	21.8300	0.0000	0.0000	0.0000	0.0000;
	29026	29027	0.02038	0.108769	0.01276	115.66	0	0	0	0	1	0	0	9.0700	6.4200	-9.0400	-7.6400	0.0000	0.0000	0.0000	0.0000;
	29588	29026	0.01331	0.066348	0.00718	127.34	0	0	0	0	1	0	0	25.8300	-8.1800	-25.7400	7.8600	0.0000	0.0000	0.0000	0.0000;
	29027	29028	0.000204	0.001112	0	0	0	0	0	0	1	0	0	21.0900	8.5900	-21.0900	-8.5800	0.0000	0.0000	0.0000	0.0000;
	29027	29624	0.021826	0.090623	0.00985	106.38	0	0	0	0	1	0	0	-12.0500	31.2700	12.2900	-31.2900	0.0000	0.0000	0.0000	0.0000;
	29029	29030	0.006909	0.031944	0.00261	126.5	0	0	0	0	1	0	0	-29.3200	-0.7600	29.3800	0.7600	0.0000	0.0000	0.0000	0.0000;
	29029	29220	0.017553	0.076429	0.01279	134.06	0	0	0	0	1	0	0	-62.4300	2.4400	63.1000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	29029	29594	0.048232	0.209147	0.02389	137.06	0	0	0	0	1	0	0	75.7400	-3.8300	-73.0300	13.1600	0.0000	0.0000	0.0000	0.0000;
	29030	29031	0.000285	0.001004	0	0	0	0	0	0	1	0	0	13.4600	0.7800	-13.4600	-0.7800	0.0000	0.0000	0.0000	0.0000;
	29030	29032	0.013341	0.049336	0.00244	138.5	0	0	0	0	1	0	0	89.3600	-1.3800	-88.3200	4.9700	0.0000	0.0000	0.0000	0.0000;
	29030	29034	0.025347	0.09345	0.00963	138.76	0	0	0	0	1	0	0	72.1600	-7.3700	-70.8600	11.1600	0.0000	0.0000	0.0000	0.0000;
	29030	29222	0.027772	0.118214	0.01308	156.96	0	0	0	0	1	0	0	-102.1800	3.6100	105.0000	7.0300	0.0000	0.0000	0.0000	0.0000;
	29030	29222	0.027772	0.118214	0.01308	156.96	0	0	0	0	1	0	0	-102.1800	3.6100	105.0000	7.0300	0.0000	0.0000	0.0000	0.0000;
	29032	29033	0.000296	0.001088	0	0	0	0	0	0	1	0	0	15.4400	2.9700	-15.4400	-2.9700	0.0000	0.0000	0.0000	0.0000;
	29032	29519	0.022221	0.115035	0.01615	128.66	0	0	0	0	1	0	0	44.2600	-7.5100	-43.8100	8.1700	0.0000	0.0000	0.0000	0.0000;
	29032	29613	0.05096	0.215239	0.01999	122.21	0	0	0	0	1	0	0	28.6300	-0.4300	-28.2100	0.1900	0.0000	0.0000	0.0000	0.0000;
	29041	29034	0.011241	0.045466	0.00538	136.24	0	0	0	0	1	0	0	-57.0800	14.2600	57.4700	-13.2400	0.0000	0.0000	0.0000	0.0000;
	29035	29038	0.0001	-0.002326	0	541.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29035	29039	0.000279	0.001099	0	0	0	0	0	0	1	0	0	32.2300	7.8000	-32.2300	-7.7900	0.0000	0.0000	0.0000	0.0000;
	29035	29040	0.000243	0.001027	0	0	0	0	0	0	1	0	0	-32.2300	-7.8000	32.2400	7.8100	0.0000	0.0000	0.0000	0.0000;
	29036	29038	0.001514	0.04189	0	270.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29037	29038	0.001514	0.04189	0	270.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29041	29040	0.014626	0.058493	0.01365	115.1	0	0	0	0	1	0	0	-22.3800	-8.7200	22.4600	7.6600	0.0000	0.0000	0.0000	0.0000;
	29216	29040	0.020333	0.087465	0.01381	141.98	0	0	0	0	1	0	0	-77.6400	49.7900	79.2600	-44.2600	0.0000	0.0000	0.0000	0.0000;
	29219	29040	0.022753	0.092149	0.01663	145.6	0	0	0	0	1	0	0	68.0300	-11.8600	-66.9800	14.3900	0.0000	0.0000	0.0000	0.0000;
	29219	29040	0.022753	0.092149	0.01663	145.6	0	0	0	0	1	0	0	68.0300	-11.8600	-66.9800	14.3900	0.0000	0.0000	0.0000	0.0000;
	29041	29042	0.00028	0.001044	0	0	0	0	0	0	1	0	0	13.9500	1.4800	-13.9500	-1.4800	0.0000	0.0000	0.0000	0.0000;
	29630	29041	0.024361	0.100185	0.01573	136.31	0	0	0	0	1	0	0	-64.4600	9.7400	65.5100	-7.0200	0.0000	0.0000	0.0000	0.0000;
	29049	29043	0.022591	0.079666	0.00737	126.79	0	0	0	0	1	0	0	-15.8100	-3.4400	15.8700	2.9000	0.0000	0.0000	0.0000	0.0000;
	29043	29215	0.018935	0.083602	0.01068	130.42	0	0	0	0	1	0	0	-26.6300	-5.9800	26.7700	5.4900	0.0000	0.0000	0.0000	0.0000;
	29044	29045	0.000258	0.001162	0	0	0	0	0	0	1	0	0	19.1600	5.0300	-19.1500	-5.0300	0.0000	0.0000	0.0000	0.0000;
	29046	29044	0.008518	0.038992	0.00737	113.93	0	0	0	0	1	0	0	-3.7000	3.3200	3.7100	-4.0400	0.0000	0.0000	0.0000	0.0000;
	29048	29044	0.016351	0.068345	0.00949	108.18	0	0	0	0	1	0	0	22.9500	0.4200	-22.8600	-0.9900	0.0000	0.0000	0.0000	0.0000;
	29642	29046	0.015597	0.08703	0.00785	127.6	0	0	0	0	1	0	0	25.0100	-3.5900	-24.9100	3.3800	0.0000	0.0000	0.0000	0.0000;
	29221	29047	0.002358	0.028218	0.40589	1150.57	0	0	0	0	1	0	0	272.8300	-46.9600	-271.1600	23.7300	0.0000	0.0000	0.0000	0.0000;
	29047	29791	0.001557	0.01879	0.34266	1410.31	0	0	0	0	1	0	0	743.0200	12.3800	-734.9600	48.6100	0.0000	0.0000	0.0000	0.0000;
	29047	29791	0.001557	0.01879	0.34266	1410.31	0	0	0	0	1	0	0	743.0200	12.3800	-734.9600	48.6100	0.0000	0.0000	0.0000	0.0000;
	29047	30797	0.001741	0.019499	0.89403	1350.48	0	0	0	0	1	0	0	-622.2500	38.0600	628.6800	-61.5900	0.0000	0.0000	0.0000	0.0000;
	29047	30797	0.001741	0.019499	0.89403	1350.48	0	0	0	0	1	0	0	-622.2500	38.0600	628.6800	-61.5900	0.0000	0.0000	0.0000	0.0000;
	29049	29048	0.015328	0.069684	0.00879	114.27	0	0	0	0	1	0	0	30.6600	1.7800	-30.5200	-2.0000	0.0000	0.0000	0.0000	0.0000;
	29049	30719	0.019623	0.098309	0.02258	107.32	0	0	0	0	1	0	0	-19.8200	-6.2400	19.9100	4.3600	0.0000	0.0000	0.0000	0.0000;
	29050	29051	0.000244	0.001108	0	0	0	0	0	0	1	0	0	12.7700	3.1200	-12.7700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	29053	29050	0.011691	0.052903	0.01084	111.93	0	0	0	0	1	0	0	6.5100	8.0300	-6.5000	-9.0700	0.0000	0.0000	0.0000	0.0000;
	29052	29053	0.000279	0.001153	0	0	0	0	0	0	1	0	0	-10.7200	-3.4800	10.7200	3.4800	0.0000	0.0000	0.0000	0.0000;
	29053	30424	0.011433	0.042893	0.00556	104.64	0	0	0	0	1	0	0	6.8300	-19.6200	-6.7800	19.2200	0.0000	0.0000	0.0000	0.0000;
	30719	29053	0.006647	0.033264	0.00278	124.55	0	0	0	0	1	0	0	24.1100	-8.1900	-24.0700	8.1100	0.0000	0.0000	0.0000	0.0000;
	29054	29062	0.019541	0.073156	0.01062	140.36	0	0	0	0	1	0	0	82.0500	-22.5100	-80.6900	26.4800	0.0000	0.0000	0.0000	0.0000;
	29055	29056	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-50.4000	-15.2900	50.4100	15.3200	0.0000	0.0000	0.0000	0.0000;
	29059	29056	0.002142	0.00981	0.00123	110.68	0	0	0	0	1	0	0	12.5500	14.2300	-12.5400	-14.3300	0.0000	0.0000	0.0000	0.0000;
	29056	29089	0.010801	0.0547	0.0071	129.18	0	0	0	0	1	0	0	-37.8700	-0.9900	38.0200	1.0200	0.0000	0.0000	0.0000	0.0000;
	29057	29058	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-54.0900	-24.0300	54.1000	24.0600	0.0000	0.0000	0.0000	0.0000;
	29058	29999	0.000994	0.011832	0.18761	1261.95	0	0	0	0	1	0	0	-338.1500	99.7600	339.3100	-106.2100	0.0000	0.0000	0.0000	0.0000;
	29059	29060	0.000247	0.001088	0	0	0	0	0	0	1	0	0	35.1400	11.5900	-35.1300	-11.5800	0.0000	0.0000	0.0000	0.0000;
	29059	29062	0.013255	0.054852	0.00839	82.38	0	0	0	0	1	0	0	-4.2900	-8.0500	4.3000	7.2300	0.0000	0.0000	0.0000	0.0000;
	29059	29088	0.014941	0.067206	0.00971	141.23	0	0	0	0	1	0	0	-79.8800	8.1500	80.8100	-4.9600	0.0000	0.0000	0.0000	0.0000;
	29677	29059	0.022189	0.071287	0.00602	127.12	0	0	0	0	1	0	0	-33.9500	26.9400	34.3500	-26.2900	0.0000	0.0000	0.0000	0.0000;
	29062	29061	0.017924	0.067699	0.00979	134.79	0	0	0	0	1	0	0	57.4300	-40.5300	-56.5900	42.6700	0.0000	0.0000	0.0000	0.0000;
	29062	29063	0.000224	0.001017	0	0	0	0	0	0	1	0	0	18.9600	6.8200	-18.9600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	29064	29065	0.009986	0.040649	0.0041	127.28	0	0	0	0	1	0	0	-36.9200	22.2800	37.0900	-22.0100	0.0000	0.0000	0.0000	0.0000;
	29066	29068	0.012389	0.049927	0.00543	131	0	0	0	0	1	0	0	-44.0400	8.1100	44.2900	-7.6600	0.0000	0.0000	0.0000	0.0000;
	29067	29068	0.011103	0.039804	0.00841	127.46	0	0	0	0	1	0	0	36.0800	-16.6600	-35.9000	16.4300	0.0000	0.0000	0.0000	0.0000;
	29069	29070	0.000283	0.001042	0	0	0	0	0	0	1	0	0	20.4200	14.1300	-20.4200	-14.1200	0.0000	0.0000	0.0000	0.0000;
	29516	29069	0.024683	0.111802	0.0102	129.75	0	0	0	0	1	0	0	-32.9000	0.4500	33.1700	-0.2400	0.0000	0.0000	0.0000	0.0000;
	29069	29571	0.030541	0.120654	0.01358	134.56	0	0	0	0	1	0	0	-53.5900	-13.8900	54.5100	16.1400	0.0000	0.0000	0.0000	0.0000;
	29071	29072	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-8.7500	-1.6800	8.7500	1.6800	0.0000	0.0000	0.0000	0.0000;
	29573	29072	0.01989	0.090145	0.00971	124.51	0	0	0	0	1	0	0	-25.7500	-8.8000	25.8900	8.4100	0.0000	0.0000	0.0000	0.0000;
	29072	29845	0.014812	0.077967	0.02057	127.7	0	0	0	0	1	0	0	-34.6400	-10.0900	34.8200	8.8100	0.0000	0.0000	0.0000	0.0000;
	29073	29075	0.040862	0.144021	0.00979	137.52	0	0	0	0	1	0	0	59.6300	-9.8800	-58.1500	14.1100	0.0000	0.0000	0.0000	0.0000;
	29073	29078	0.020518	0.102812	0.03794	142.25	0	0	0	0	1	0	0	-81.4900	5.1100	82.8500	-2.1600	0.0000	0.0000	0.0000	0.0000;
	29074	29075	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-7.8600	-2.4800	7.8600	2.4800	0.0000	0.0000	0.0000	0.0000;
	29075	29517	0.019663	0.089525	0.00681	128.28	0	0	0	0	1	0	0	25.9400	-1.1600	-25.8100	1.0900	0.0000	0.0000	0.0000	0.0000;
	29075	29606	0.020733	0.093244	0.01787	125.4	0	0	0	0	1	0	0	24.3500	-15.4300	-24.1900	14.3900	0.0000	0.0000	0.0000	0.0000;
	29076	29368	0.016906	0.068569	0.00719	122.51	0	0	0	0	1	0	0	21.0400	9.4400	-20.9600	-9.8500	0.0000	0.0000	0.0000	0.0000;
	29371	29076	0.022847	0.100687	0.01418	124.88	0	0	0	0	1	0	0	-46.6600	10.8900	47.1600	-10.1800	0.0000	0.0000	0.0000	0.0000;
	29374	29076	0.031431	0.107285	0.01102	134.91	0	0	0	0	1	0	0	-64.0200	5.6300	65.2900	-2.4400	0.0000	0.0000	0.0000	0.0000;
	29728	29076	0.019223	0.067856	0.01135	144.51	0	0	0	0	1	0	0	73.3500	1.6300	-72.3900	0.5300	0.0000	0.0000	0.0000	0.0000;
	29728	29076	0.019223	0.067856	0.01135	144.51	0	0	0	0	1	0	0	73.3500	1.6300	-72.3900	0.5300	0.0000	0.0000	0.0000	0.0000;
	29077	29078	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-9.7200	-0.7300	9.7200	0.7300	0.0000	0.0000	0.0000	0.0000;
	29079	29078	0.016214	0.062542	0.00864	150.29	0	0	0	0	1	0	0	-73.1000	10.1000	73.9600	-7.6500	0.0000	0.0000	0.0000	0.0000;
	29079	29078	0.016214	0.062542	0.00864	150.29	0	0	0	0	1	0	0	-73.1000	10.1000	73.9600	-7.6500	0.0000	0.0000	0.0000	0.0000;
	29078	29080	0.00959	0.034672	0.00462	143.98	0	0	0	0	1	0	0	-58.9900	3.5600	59.3100	-2.8700	0.0000	0.0000	0.0000	0.0000;
	29078	29080	0.00959	0.034672	0.00462	143.98	0	0	0	0	1	0	0	-58.9900	3.5600	59.3100	-2.8700	0.0000	0.0000	0.0000	0.0000;
	29078	29510	0.021221	0.109124	0.01211	134.07	0	0	0	0	1	0	0	61.9400	-0.5400	-61.1500	3.3500	0.0000	0.0000	0.0000	0.0000;
	29078	29845	0.031182	0.104277	0.00738	158.43	0	0	0	0	1	0	0	-92.2300	5.0800	94.8100	2.7500	0.0000	0.0000	0.0000	0.0000;
	29078	29845	0.031182	0.104277	0.00738	158.43	0	0	0	0	1	0	0	-92.2300	5.0800	94.8100	2.7500	0.0000	0.0000	0.0000	0.0000;
	29079	29080	0.019799	0.087665	0.00639	139.21	0	0	0	0	1	0	0	-76.2300	7.0600	77.3700	-2.6900	0.0000	0.0000	0.0000	0.0000;
	29079	29083	0.031542	0.106433	0.01038	167.35	0	0	0	0	1	0	0	106.3500	-14.2400	-102.8000	25.1700	0.0000	0.0000	0.0000	0.0000;
	29079	29083	0.031542	0.106433	0.01038	167.35	0	0	0	0	1	0	0	106.3500	-14.2400	-102.8000	25.1700	0.0000	0.0000	0.0000	0.0000;
	29080	29081	0.000217	0.001188	0	0	0	0	0	0	1	0	0	16.9600	5.0000	-16.9600	-4.9900	0.0000	0.0000	0.0000	0.0000;
	29728	29080	0.01746	0.080371	0.00843	166.62	0	0	0	0	1	0	0	108.3700	6.1300	-106.4700	1.7100	0.0000	0.0000	0.0000	0.0000;
	29728	29080	0.01746	0.080371	0.00843	166.62	0	0	0	0	1	0	0	108.3700	6.1300	-106.4700	1.7100	0.0000	0.0000	0.0000	0.0000;
	29083	29082	0.014919	0.063967	0.00818	147.12	0	0	0	0	1	0	0	67.1200	-30.6600	-66.3100	33.3100	0.0000	0.0000	0.0000	0.0000;
	29083	29082	0.014919	0.063967	0.00818	147.12	0	0	0	0	1	0	0	67.1200	-30.6600	-66.3100	33.3100	0.0000	0.0000	0.0000	0.0000;
	29082	29596	0.023029	0.076801	0.01603	129.37	0	0	0	0	1	0	0	26.7100	-0.8100	-26.5500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	29083	29604	0.023545	0.098	0.00913	135.62	0	0	0	0	1	0	0	53.7800	6.1300	-53.0900	-4.1400	0.0000	0.0000	0.0000	0.0000;
	29085	29084	0.012355	0.043634	0.00417	98.25	0	0	0	0	1	0	0	3.3600	-9.9300	-3.3400	9.5600	0.0000	0.0000	0.0000	0.0000;
	29085	29086	0.000206	0.001008	0	0	0	0	0	0	1	0	0	20.3500	2.4700	-20.3500	-2.4600	0.0000	0.0000	0.0000	0.0000;
	29088	29994	0.010335	0.041122	0.00471	151.2	0	0	0	0	1	0	0	-89.8900	8.7000	90.7000	-5.9900	0.0000	0.0000	0.0000	0.0000;
	29088	29994	0.010335	0.041122	0.00471	151.2	0	0	0	0	1	0	0	-89.8900	8.7000	90.7000	-5.9900	0.0000	0.0000	0.0000	0.0000;
	29089	29994	0.017421	0.079677	0.01245	150.89	0	0	0	0	1	0	0	-89.7900	8.5400	91.1600	-3.5900	0.0000	0.0000	0.0000	0.0000;
	29089	29994	0.017421	0.079677	0.01245	150.89	0	0	0	0	1	0	0	-89.7900	8.5400	91.1600	-3.5900	0.0000	0.0000	0.0000	0.0000;
	29090	29104	0.019083	0.080335	0.0132	111.4	0	0	0	0	1	0	0	7.4900	-1.8900	-7.4800	0.5200	0.0000	0.0000	0.0000	0.0000;
	29090	31794	0.005205	0.023622	0.0019	105.11	0	0	0	0	1	0	0	-1.5800	-5.3300	1.5800	5.1300	0.0000	0.0000	0.0000	0.0000;
	29090	32276	0.016469	0.073484	0.00622	108.22	0	0	0	0	1	0	0	-15.0300	4.4400	15.0600	-4.9400	0.0000	0.0000	0.0000	0.0000;
	29091	29092	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-9.3800	-2.5700	9.3900	2.5700	0.0000	0.0000	0.0000	0.0000;
	29092	29098	0.044527	0.208677	0.02775	124.18	0	0	0	0	1	0	0	-13.8300	6.6400	13.9400	-8.9300	0.0000	0.0000	0.0000	0.0000;
	31786	29092	0.004859	0.02492	0.00161	120.05	0	0	0	0	1	0	0	-4.4400	9.0700	4.4400	-9.2100	0.0000	0.0000	0.0000	0.0000;
	29093	29094	0.000256	0.001036	0	0	0	0	0	0	1	0	0	-15.3100	-10.0400	15.3100	10.0400	0.0000	0.0000	0.0000	0.0000;
	29094	29867	0.01624	0.074953	0.01087	137.27	0	0	0	0	1	0	0	-64.9100	-15.7500	65.5900	17.7300	0.0000	0.0000	0.0000	0.0000;
	29095	29096	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-15.4500	5.1800	15.4500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	29096	29356	0.011685	0.042386	0.00897	117.6	0	0	0	0	1	0	0	-15.4500	5.1700	15.4800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	29098	29097	0.010121	0.04567	0.00398	126.75	0	0	0	0	1	0	0	-10.2200	15.0200	10.2500	-15.2700	0.0000	0.0000	0.0000	0.0000;
	29097	29099	0.025245	0.117822	0.00536	127.6	0	0	0	0	1	0	0	-29.5800	12.2700	29.8400	-11.5700	0.0000	0.0000	0.0000	0.0000;
	29805	29098	0.016598	0.055729	0.00639	116.98	0	0	0	0	1	0	0	25.5100	13.2700	-25.3800	-13.4700	0.0000	0.0000	0.0000	0.0000;
	29384	29099	0.009827	0.040833	0.00433	133.73	0	0	0	0	1	0	0	45.4400	-4.1000	-45.2300	4.5400	0.0000	0.0000	0.0000	0.0000;
	29100	29101	0.008935	0.033067	0.0025	134.94	0	0	0	0	1	0	0	-51.1800	10.1300	51.4200	-9.4700	0.0000	0.0000	0.0000	0.0000;
	29101	29102	0.000263	0.001142	0	0	0	0	0	0	1	0	0	14.0300	5.1100	-14.0300	-5.1100	0.0000	0.0000	0.0000	0.0000;
	29101	29383	0.01898	0.069182	0.01121	137.26	0	0	0	0	1	0	0	-75.3600	19.2300	76.5300	-16.1100	0.0000	0.0000	0.0000	0.0000;
	29101	29385	0.019294	0.082402	0.00899	137.47	0	0	0	0	1	0	0	-64.8500	17.0700	65.7300	-14.2100	0.0000	0.0000	0.0000	0.0000;
	29103	29104	0.012253	0.056042	0.0046	117.8	0	0	0	0	1	0	0	0.0800	1.1100	-0.0800	-1.6100	0.0000	0.0000	0.0000	0.0000;
	29103	29105	0.010563	0.048898	0.00937	122.76	0	0	0	0	1	0	0	-11.0700	-3.4100	11.0800	2.4600	0.0000	0.0000	0.0000	0.0000;
	29105	29867	0.039892	0.115495	0.01474	125.13	0	0	0	0	1	0	0	-17.5100	-4.4100	17.6300	3.1500	0.0000	0.0000	0.0000	0.0000;
	29106	29142	0.01373	0.049697	0.00878	143.54	0	0	0	0	1	0	0	72.7500	-32.7500	-71.9000	34.9200	0.0000	0.0000	0.0000	0.0000;
	29106	29142	0.01373	0.049697	0.00878	143.54	0	0	0	0	1	0	0	72.7500	-32.7500	-71.9000	34.9200	0.0000	0.0000	0.0000	0.0000;
	29106	29620	0.020952	0.076988	0.01415	145.61	0	0	0	0	1	0	0	-80.2600	29.4800	81.7700	-25.3800	0.0000	0.0000	0.0000	0.0000;
	29106	29620	0.020952	0.076988	0.01415	145.61	0	0	0	0	1	0	0	-80.2600	29.4800	81.7700	-25.3800	0.0000	0.0000	0.0000	0.0000;
	29107	29108	0.00025	0.001128	0	0	0	0	0	0	1	0	0	30.5000	7.8400	-30.5000	-7.8300	0.0000	0.0000	0.0000	0.0000;
	29111	29107	0.006167	0.024394	0.00195	141.98	0	0	0	0	1	0	0	-93.3700	73.3000	94.1800	-70.2900	0.0000	0.0000	0.0000	0.0000;
	29107	29128	0.009044	0.032791	0.00248	118.05	0	0	0	0	1	0	0	13.9500	22.2700	-13.8900	-22.3100	0.0000	0.0000	0.0000	0.0000;
	29107	29203	0.01453	0.072743	0.0157	145.72	0	0	0	0	1	0	0	-69.3200	20.0900	70.0400	-18.0800	0.0000	0.0000	0.0000	0.0000;
	29107	29203	0.01453	0.072743	0.0157	145.72	0	0	0	0	1	0	0	-69.3200	20.0900	70.0400	-18.0800	0.0000	0.0000	0.0000	0.0000;
	29109	29113	0.019998	0.078353	0.00888	126.14	0	0	0	0	1	0	0	-33.8600	1.7500	34.0800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	29136	29109	0.007646	0.032492	0.00255	114.23	0	0	0	0	1	0	0	-7.7400	2.7200	7.7400	-2.9600	0.0000	0.0000	0.0000	0.0000;
	29203	29109	0.013884	0.047061	0.00596	118.02	0	0	0	0	1	0	0	16.1900	5.0800	-16.1600	-5.5600	0.0000	0.0000	0.0000	0.0000;
	29110	29184	0.000728	0.009521	0.1047	1155.15	0	0	0	0	1	0	0	441.8100	24.9600	-440.4900	-18.9100	0.0000	0.0000	0.0000	0.0000;
	29757	29110	0.000681	0.008295	0.33621	1165.46	0	0	0	0	1	0	0	476.2400	-41.0400	-474.8100	22.1600	0.0000	0.0000	0.0000	0.0000;
	29116	29111	0.006554	0.02933	0.00459	109.7	0	0	0	0	1	0	0	-8.4500	-56.1800	8.6600	56.6000	0.0000	0.0000	0.0000	0.0000;
	29118	29111	0.007941	0.028594	0.00402	135.1	0	0	0	0	1	0	0	-57.6100	-48.0700	58.0500	49.2000	0.0000	0.0000	0.0000	0.0000;
	29112	29113	0.000281	0.001145	0	0	0	0	0	0	1	0	0	-27.9500	-4.9200	27.9500	4.9300	0.0000	0.0000	0.0000	0.0000;
	29113	29538	0.010095	0.045615	0.00672	134.04	0	0	0	0	1	0	0	-52.9000	1.4500	53.1700	-0.9200	0.0000	0.0000	0.0000	0.0000;
	29543	29113	0.00763	0.027565	0.00339	100.32	0	0	0	0	1	0	0	-0.9800	5.4100	0.9800	-5.7500	0.0000	0.0000	0.0000	0.0000;
	29113	29544	0.010293	0.054763	0.00716	114	0	0	0	0	1	0	0	9.6100	-2.4300	-9.6000	1.7300	0.0000	0.0000	0.0000	0.0000;
	29113	29545	0.014392	0.065122	0.00669	112.62	0	0	0	0	1	0	0	-9.0000	-0.2900	9.0100	-0.3600	0.0000	0.0000	0.0000	0.0000;
	29115	29114	0.013825	0.064164	0.00451	137.96	0	0	0	0	1	0	0	-68.8800	13.3900	69.5500	-10.7100	0.0000	0.0000	0.0000	0.0000;
	29114	29136	0.017265	0.061201	0.00892	120.39	0	0	0	0	1	0	0	-23.4500	-7.8000	23.5500	7.2500	0.0000	0.0000	0.0000	0.0000;
	29114	29203	0.009021	0.045917	0.00665	133.59	0	0	0	0	1	0	0	-52.8000	-17.7300	53.0800	18.4500	0.0000	0.0000	0.0000	0.0000;
	29114	29617	0.017609	0.060263	0.01002	124.32	0	0	0	0	1	0	0	-27.4600	27.5300	27.7300	-27.6200	0.0000	0.0000	0.0000	0.0000;
	29116	29115	0.007182	0.029837	0.00368	118.82	0	0	0	0	1	0	0	-16.5400	48.8100	16.7200	-48.4100	0.0000	0.0000	0.0000	0.0000;
	29116	29117	0.000248	0.001196	0	0	0	0	0	0	1	0	0	24.9900	7.3700	-24.9900	-7.3700	0.0000	0.0000	0.0000	0.0000;
	29207	29118	0.009505	0.045919	0.00608	126.88	0	0	0	0	1	0	0	-32.3800	-38.3700	32.6200	38.9100	0.0000	0.0000	0.0000	0.0000;
	29119	29145	0.0212	0.082303	0.01119	128.29	0	0	0	0	1	0	0	37.0300	-3.8900	-36.7300	3.9400	0.0000	0.0000	0.0000	0.0000;
	29119	29158	0.030181	0.122276	0.01	114.67	0	0	0	0	1	0	0	-11.7800	-9.0500	11.8400	8.3100	0.0000	0.0000	0.0000	0.0000;
	29119	29202	0.043187	0.176611	0.01418	126.38	0	0	0	0	1	0	0	25.3000	-27.4100	-24.7100	28.3700	0.0000	0.0000	0.0000	0.0000;
