function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	31551	31552	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-34.8400	-8.1700	34.8400	8.1900	0.0000	0.0000	0.0000	0.0000;
	31552	31553	0.000819	0.005368	0.00366	242.34	0	0	0	0	1	0	0	-152.3600	-11.1800	152.5400	12.0300	0.0000	0.0000	0.0000	0.0000;
	32503	31552	0.004667	0.025814	0.00666	205.42	0	0	0	0	1	0	0	-0.9900	19.5300	1.0100	-20.1200	0.0000	0.0000	0.0000	0.0000;
	31553	31554	0.000252	0.001081	0	0	0	0	0	0	1	0	0	34.8400	6.6700	-34.8400	-6.6500	0.0000	0.0000	0.0000	0.0000;
	31553	32503	0.00374	0.020657	0.01469	163.78	0	0	0	0	1	0	0	40.9700	-23.4400	-40.8900	22.3700	0.0000	0.0000	0.0000	0.0000;
	31563	31555	0.003928	0.019643	0.00766	247.2	0	0	0	0	1	0	0	148.3600	-12.1200	-147.5100	15.5700	0.0000	0.0000	0.0000	0.0000;
	31556	32391	0.000809	0.00508	0.00381	200.56	0	0	0	0	1	0	0	-38.0900	-78.1200	38.1400	78.0800	0.0000	0.0000	0.0000	0.0000;
	31557	32252	0.003893	0.018604	0.0075	195.02	0	0	0	0	1	0	0	-22.4500	-3.4100	22.4700	2.7600	0.0000	0.0000	0.0000	0.0000;
	31558	31559	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-39.4200	-8.0300	39.4200	8.0500	0.0000	0.0000	0.0000	0.0000;
	31560	31559	0.001748	0.009191	0.00285	215.31	0	0	0	0	1	0	0	52.3500	10.1300	-52.3000	-10.1500	0.0000	0.0000	0.0000	0.0000;
	32252	31559	0.001841	0.008663	0.00668	185.54	0	0	0	0	1	0	0	-12.8700	-2.7600	12.8800	2.1000	0.0000	0.0000	0.0000	0.0000;
	31561	31562	0.00025	0.001128	0	0	0	0	0	0	1	0	0	13.3200	3.4200	-13.3200	-3.4200	0.0000	0.0000	0.0000	0.0000;
	31804	31561	0.004651	0.031724	0.01299	233.46	0	0	0	0	1	0	0	-83.8900	39.2300	84.2600	-38.0900	0.0000	0.0000	0.0000	0.0000;
	31565	31564	0.013738	0.076155	0.0125	199.97	0	0	0	0	1	0	0	-24.9900	8.0000	25.0800	-8.8000	0.0000	0.0000	0.0000	0.0000;
	31566	31565	0.007203	0.04205	0.01523	181.45	0	0	0	0	1	0	0	-11.7600	12.0300	11.7800	-13.5100	0.0000	0.0000	0.0000	0.0000;
	31566	31567	0.000287	0.001176	0	0	0	0	0	0	1	0	0	10.0500	0.9500	-10.0500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	31568	31572	0.00488	0.027362	0.01434	191.33	0	0	0	0	1	0	0	-3.5200	-2.3100	3.5200	0.8200	0.0000	0.0000	0.0000	0.0000;
	31568	32268	0.007984	0.034955	0.02242	173.76	0	0	0	0	1	0	0	-14.7000	-4.1500	14.7200	1.8900	0.0000	0.0000	0.0000	0.0000;
	31569	31570	0.000285	0.001004	0	0	0	0	0	0	1	0	0	10.4600	0.6000	-10.4600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	31569	31738	0.01077	0.058552	0.03204	229.22	0	0	0	0	1	0	0	83.9500	-12.0100	-83.2100	12.7000	0.0000	0.0000	0.0000	0.0000;
	31571	31574	0.00684	0.036201	0.17807	237.59	0	0	0	0	1	0	0	90.6000	-13.0800	-90.0700	-3.0500	0.0000	0.0000	0.0000	0.0000;
	32327	31571	0.006576	0.050024	0.01209	239.26	0	0	0	0	1	0	0	94.3700	-9.7500	-93.8200	12.6700	0.0000	0.0000	0.0000	0.0000;
	31572	31573	0.000226	0.001029	0	0	0	0	0	0	1	0	0	10.6600	3.7700	-10.6600	-3.7700	0.0000	0.0000	0.0000	0.0000;
	31572	31576	0.007756	0.046771	0.02405	206.88	0	0	0	0	1	0	0	-17.0100	-2.4900	17.0300	0.1000	0.0000	0.0000	0.0000	0.0000;
	31839	31572	0.010394	0.073552	0.02174	180.25	0	0	0	0	1	0	0	-2.8200	-0.1600	2.8200	-2.1000	0.0000	0.0000	0.0000	0.0000;
	31575	31576	0.005302	0.032405	0.00902	198.47	0	0	0	0	1	0	0	-33.1700	4.5700	33.2300	-5.1600	0.0000	0.0000	0.0000	0.0000;
	31575	32170	0.009621	0.070674	0.01548	263.4	0	0	0	0	1	0	0	140.3300	-8.4900	-138.5200	20.2100	0.0000	0.0000	0.0000	0.0000;
	31575	32170	0.009621	0.070674	0.01548	263.4	0	0	0	0	1	0	0	140.3300	-8.4900	-138.5200	20.2100	0.0000	0.0000	0.0000	0.0000;
	32327	31575	0.007317	0.042629	0.01369	263.65	0	0	0	0	1	0	0	141.1600	3.8200	-139.7900	2.7000	0.0000	0.0000	0.0000	0.0000;
	32327	31575	0.007317	0.042629	0.01369	263.65	0	0	0	0	1	0	0	141.1600	3.8200	-139.7900	2.7000	0.0000	0.0000	0.0000	0.0000;
	31576	31577	0.000818	0.004041	0.02513	228.46	0	0	0	0	1	0	0	-67.1400	-2.4000	67.1700	-0.0600	0.0000	0.0000	0.0000	0.0000;
	31577	32327	0.009469	0.055988	0.01763	235.4	0	0	0	0	1	0	0	-82.5000	-2.5000	83.1100	4.2700	0.0000	0.0000	0.0000	0.0000;
	31578	31588	0.005148	0.024864	0.01327	226.21	0	0	0	0	1	0	0	-68.7800	21.6800	69.0300	-21.8700	0.0000	0.0000	0.0000	0.0000;
	31592	31579	0.006135	0.032685	0.01741	228.74	0	0	0	0	1	0	0	76.3100	-2.2100	-75.9700	2.1500	0.0000	0.0000	0.0000	0.0000;
	32161	31579	0.005234	0.029539	0.02633	223.48	0	0	0	0	1	0	0	-58.4600	7.5600	58.6300	-9.3600	0.0000	0.0000	0.0000	0.0000;
	31580	31581	0.000275	0.00113	0	0	0	0	0	0	1	0	0	23.3100	13.7500	-23.3100	-13.7400	0.0000	0.0000	0.0000	0.0000;
	31583	31580	0.003238	0.020157	0.01688	261.23	0	0	0	0	1	0	0	-114.2600	6.4600	114.6600	-5.7400	0.0000	0.0000	0.0000	0.0000;
	31583	31580	0.003238	0.020157	0.01688	261.23	0	0	0	0	1	0	0	-114.2600	6.4600	114.6600	-5.7400	0.0000	0.0000	0.0000	0.0000;
	31588	31580	0.003972	0.022964	0.01231	230.49	0	0	0	0	1	0	0	-79.7300	19.1800	79.9800	-19.0300	0.0000	0.0000	0.0000	0.0000;
	31580	31594	0.005567	0.032274	0.02782	268.79	0	0	0	0	1	0	0	-166.3000	8.3800	167.7600	-2.9100	0.0000	0.0000	0.0000	0.0000;
	31580	31594	0.005567	0.032274	0.02782	268.79	0	0	0	0	1	0	0	-166.3000	8.3800	167.7600	-2.9100	0.0000	0.0000	0.0000	0.0000;
	31582	32128	0.002037	0.010289	0.03211	265.23	0	0	0	0	1	0	0	138.7700	1.8500	-138.4000	-3.3000	0.0000	0.0000	0.0000	0.0000;
	31582	32128	0.002037	0.010289	0.03211	265.23	0	0	0	0	1	0	0	138.7700	1.8500	-138.4000	-3.3000	0.0000	0.0000	0.0000	0.0000;
	31582	32424	0.000483	0.003219	0.00535	268.71	0	0	0	0	1	0	0	-156.1900	-10.5600	156.3000	10.7500	0.0000	0.0000	0.0000	0.0000;
	31582	32424	0.000483	0.003219	0.00535	268.71	0	0	0	0	1	0	0	-156.1900	-10.5600	156.3000	10.7500	0.0000	0.0000	0.0000	0.0000;
	31583	31584	0.000209	0.001001	0	0	0	0	0	0	1	0	0	40.8000	11.9600	-40.8000	-11.9400	0.0000	0.0000	0.0000	0.0000;
	31583	31585	0.001682	0.011784	0.0035	259.46	0	0	0	0	1	0	0	187.7100	-24.8700	-187.1400	28.5000	0.0000	0.0000	0.0000	0.0000;
	31585	31586	0.000235	0.00112	0	0	0	0	0	0	1	0	0	34.8400	4.7600	-34.8300	-4.7400	0.0000	0.0000	0.0000	0.0000;
	31585	31587	0.001729	0.009429	0.01404	216.1	0	0	0	0	1	0	0	44.7800	-10.3100	-44.7400	9.0200	0.0000	0.0000	0.0000	0.0000;
	32161	31587	0.002141	0.014845	0.03709	202.35	0	0	0	0	1	0	0	28.6500	-11.8500	-28.6300	8.0600	0.0000	0.0000	0.0000	0.0000;
	31587	32394	0.006956	0.023523	0.0116	206.02	0	0	0	0	1	0	0	32.0500	-22.4200	-31.9500	21.5300	0.0000	0.0000	0.0000	0.0000;
	31588	31589	0.000217	0.001188	0	0	0	0	0	0	1	0	0	10.6900	2.7000	-10.6900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	31590	31591	0.000213	0.001031	0	0	0	0	0	0	1	0	0	18.5400	0.8400	-18.5400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	31595	31590	0.003698	0.023654	0.00768	256.82	0	0	0	0	1	0	0	-152.7300	-2.8800	153.5400	7.2400	0.0000	0.0000	0.0000	0.0000;
	31592	31595	0.00493	0.024914	0.00881	250.46	0	0	0	0	1	0	0	-127.8700	23.3400	128.6600	-20.3100	0.0000	0.0000	0.0000	0.0000;
	31592	33322	0.006396	0.039303	0.11747	211.29	0	0	0	0	1	0	0	28.3000	-28.6400	-28.2200	16.5400	0.0000	0.0000	0.0000	0.0000;
	31593	31594	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-18.5400	-9.5600	18.5400	9.5600	0.0000	0.0000	0.0000	0.0000;
	31594	32319	0.002578	0.015967	0.01167	271.64	0	0	0	0	1	0	0	-146.5400	6.8400	147.0600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	31594	32319	0.002578	0.015967	0.01167	271.64	0	0	0	0	1	0	0	-146.5400	6.8400	147.0600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	31594	32319	0.002578	0.015967	0.01167	271.64	0	0	0	0	1	0	0	-146.5400	6.8400	147.0600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	31595	32371	0.0044	0.027201	0.011	180.71	0	0	0	0	1	0	0	-2.9300	14.5800	2.9400	-15.6800	0.0000	0.0000	0.0000	0.0000;
	31596	31597	0.00022	0.001119	0	0	0	0	0	0	1	0	0	25.1800	10.0900	-25.1800	-10.0800	0.0000	0.0000	0.0000	0.0000;
	31599	31596	0.003668	0.025346	0.02589	180.69	0	0	0	0	1	0	0	8.4200	9.9000	-8.4100	-12.6200	0.0000	0.0000	0.0000	0.0000;
	31596	32148	0.006729	0.037974	0.02448	230.8	0	0	0	0	1	0	0	79.8500	9.9500	-79.4400	-10.2200	0.0000	0.0000	0.0000	0.0000;
	31596	32199	0.006664	0.032431	0.01414	238.44	0	0	0	0	1	0	0	-96.6200	-7.4200	97.2000	8.7500	0.0000	0.0000	0.0000	0.0000;
	31598	31599	0.005012	0.033364	0.00807	270.64	0	0	0	0	1	0	0	-175.0600	9.0900	176.5200	-0.2700	0.0000	0.0000	0.0000	0.0000;
	31598	31599	0.005012	0.033364	0.00807	270.64	0	0	0	0	1	0	0	-175.0600	9.0900	176.5200	-0.2700	0.0000	0.0000	0.0000	0.0000;
	32199	31599	0.002677	0.016208	0.00516	273.32	0	0	0	0	1	0	0	181.9500	8.7400	-181.1300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	32199	31599	0.002677	0.016208	0.00516	273.32	0	0	0	0	1	0	0	181.9500	8.7400	-181.1300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	31599	32224	0.002804	0.017084	0.00631	253.45	0	0	0	0	1	0	0	-159.9000	-5.2600	160.5700	8.6500	0.0000	0.0000	0.0000	0.0000;
	31602	31600	0.004416	0.022842	0.00605	208	0	0	0	0	1	0	0	35.3800	0.0800	-35.3300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	31725	31600	0.005314	0.035109	0.01104	196.62	0	0	0	0	1	0	0	-20.1700	3.8900	20.1900	-4.8900	0.0000	0.0000	0.0000	0.0000;
	31602	32148	0.004881	0.032428	0.03008	226.43	0	0	0	0	1	0	0	-65.6600	-9.1400	65.8700	7.3800	0.0000	0.0000	0.0000	0.0000;
	31606	31603	0.001387	0.008394	0.0122	258.96	0	0	0	0	1	0	0	202.6500	-1.4000	-202.1100	3.3700	0.0000	0.0000	0.0000	0.0000;
	31605	31608	0.000565	0.039909	0	529.96	0	0	1	0	1	0	0	235.9200	20.5400	-235.6200	0.4300	0.0000	0.0000	0.0000	0.0000;
	31605	31609	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-235.9200	-20.5400	236.0400	21.1000	0.0000	0.0000	0.0000	0.0000;
	31606	31608	-0.000163	-0.011539	0	479.96	0	0	1	0	1	0	0	-235.7000	-5.6400	235.6200	-0.4300	0.0000	0.0000	0.0000	0.0000;
	31607	31608	0.002043	0.144356	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31609	31774	0.000849	0.010918	0.43347	1167.54	0	0	0	0	1	0	0	-491.3700	48.2800	493.3300	-69.3600	0.0000	0.0000	0.0000	0.0000;
	31842	31609	0.001637	0.020541	0.38975	1185.85	0	0	0	0	1	0	0	323.7600	4.1500	-322.1700	-26.2100	0.0000	0.0000	0.0000	0.0000;
	32521	31609	0.001927	0.022528	0.42533	1222.94	0	0	0	0	1	0	0	-571.4800	67.9900	577.5000	-43.1700	0.0000	0.0000	0.0000	0.0000;
	31610	31611	0.000257	0.001097	0	0	0	0	0	0	1	0	0	15.9200	4.3400	-15.9200	-4.3400	0.0000	0.0000	0.0000	0.0000;
	31617	31610	0.004909	0.033098	0.01801	241.65	0	0	0	0	1	0	0	93.1300	-10.5000	-92.7100	11.4700	0.0000	0.0000	0.0000	0.0000;
	32111	31610	0.006516	0.037986	0.04093	225.77	0	0	0	0	1	0	0	-76.4000	13.8600	76.7900	-15.8100	0.0000	0.0000	0.0000	0.0000;
	31613	31612	0.003044	0.020669	0.00848	259.88	0	0	0	0	1	0	0	174.4000	-18.7500	-173.4700	24.1800	0.0000	0.0000	0.0000	0.0000;
	31612	31615	0.002023	0.015335	0.01334	255.5	0	0	0	0	1	0	0	132.1100	-31.9200	-131.7400	33.3700	0.0000	0.0000	0.0000	0.0000;
	31613	31614	0.000262	0.00101	0	0	0	0	0	0	1	0	0	21.8800	12.0600	-21.8800	-12.0500	0.0000	0.0000	0.0000	0.0000;
	31615	31616	0.000276	0.001032	0	0	0	0	0	0	1	0	0	18.6400	3.4300	-18.6400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	31617	31615	0.007016	0.039004	0.0082	252.23	0	0	0	0	1	0	0	-112.1300	41.4000	113.1000	-36.8100	0.0000	0.0000	0.0000	0.0000;
	31617	31618	0.000276	0.00103	0	0	0	0	0	0	1	0	0	7.4900	0.5500	-7.4900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	31617	32881	0.003641	0.022327	0.02815	212.21	0	0	0	0	1	0	0	11.5000	-31.4600	-11.4700	28.7700	0.0000	0.0000	0.0000	0.0000;
	31619	31620	0.000216	0.001058	0	0	0	0	0	0	1	0	0	11.8600	4.2000	-11.8600	-4.2000	0.0000	0.0000	0.0000	0.0000;
	31621	31619	0.005966	0.040592	0.01507	181.06	0	0	0	0	1	0	0	17.0800	-10.1400	-17.0600	8.7100	0.0000	0.0000	0.0000	0.0000;
	31619	31626	0.008867	0.043871	0.01017	136.35	0	0	0	0	1	0	0	5.2000	-12.9100	-5.1800	11.9100	0.0000	0.0000	0.0000	0.0000;
	31621	31629	0.010765	0.052059	0.01288	196.48	0	0	0	0	1	0	0	-35.1900	6.3600	35.3200	-7.0600	0.0000	0.0000	0.0000	0.0000;
	31622	31623	0.000293	0.001102	0	0	0	0	0	0	1	0	0	13.5400	2.9000	-13.5400	-2.9000	0.0000	0.0000	0.0000	0.0000;
	31622	31625	0.005491	0.035855	0.00833	246.74	0	0	0	0	1	0	0	-145.0700	60.1100	146.3300	-52.7200	0.0000	0.0000	0.0000	0.0000;
	31624	31625	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-23.8900	-4.2800	23.8900	4.2900	0.0000	0.0000	0.0000	0.0000;
	31738	31625	0.008066	0.040333	0.01915	254.07	0	0	0	0	1	0	0	172.6500	-38.3200	-170.2200	48.4300	0.0000	0.0000	0.0000	0.0000;
	31627	31628	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-14.9000	-4.2000	14.9000	4.2000	0.0000	0.0000	0.0000	0.0000;
	31628	31634	0.007686	0.043004	0.03191	295.36	0	0	0	0	1	0	0	-264.1000	44.5500	269.5100	-17.5700	0.0000	0.0000	0.0000	0.0000;
	31628	31634	0.007686	0.043004	0.03191	295.36	0	0	0	0	1	0	0	-264.1000	44.5500	269.5100	-17.5700	0.0000	0.0000	0.0000	0.0000;
	31628	31634	0.007686	0.043004	0.03191	295.36	0	0	0	0	1	0	0	-264.1000	44.5500	269.5100	-17.5700	0.0000	0.0000	0.0000	0.0000;
	31629	31630	0.000294	0.00108	0	0	0	0	0	0	1	0	0	8.6900	3.4700	-8.6900	-3.4700	0.0000	0.0000	0.0000	0.0000;
	31629	31887	0.008274	0.050835	0.0183	172.34	0	0	0	0	1	0	0	-4.6600	5.9000	4.6600	-7.7800	0.0000	0.0000	0.0000	0.0000;
	32110	31631	0.00602	0.037864	0.01104	202.42	0	0	0	0	1	0	0	-36.3400	3.8700	36.4100	-4.5800	0.0000	0.0000	0.0000	0.0000;
	32304	31631	0.007739	0.030825	0.00907	212.28	0	0	0	0	1	0	0	53.2300	-2.4200	-53.0300	2.2500	0.0000	0.0000	0.0000	0.0000;
	31632	31633	0.000206	0.00107	0	0	0	0	0	0	1	0	0	5.9800	2.8400	-5.9800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	31634	31635	0.000273	0.001191	0	0	0	0	0	0	1	0	0	31.4500	10.0000	-31.4500	-9.9900	0.0000	0.0000	0.0000	0.0000;
	31636	31634	0.010378	0.065042	0.0185	238.87	0	0	0	0	1	0	0	118.8600	2.8200	-117.4800	3.9200	0.0000	0.0000	0.0000	0.0000;
	32494	31634	0.006218	0.034669	0.02687	295.06	0	0	0	0	1	0	0	244.3300	3.7300	-240.8300	12.9300	0.0000	0.0000	0.0000	0.0000;
	32494	31634	0.006218	0.034669	0.02687	295.06	0	0	0	0	1	0	0	244.3300	3.7300	-240.8300	12.9300	0.0000	0.0000	0.0000	0.0000;
	32494	31634	0.006218	0.034669	0.02687	295.06	0	0	0	0	1	0	0	244.3300	3.7300	-240.8300	12.9300	0.0000	0.0000	0.0000	0.0000;
	31636	32494	0.000828	0.004912	0.00185	268.38	0	0	0	0	1	0	0	-152.8900	-6.0100	153.0700	6.9000	0.0000	0.0000	0.0000	0.0000;
	31636	32494	0.000828	0.004912	0.00185	268.38	0	0	0	0	1	0	0	-152.8900	-6.0100	153.0700	6.9000	0.0000	0.0000	0.0000	0.0000;
	31637	31638	0.000284	0.001017	0	0	0	0	0	0	1	0	0	51.0800	14.5200	-51.0700	-14.4900	0.0000	0.0000	0.0000	0.0000;
	31640	31637	0.003962	0.018979	0.00763	233.11	0	0	0	0	1	0	0	-78.0400	22.3800	78.3000	-21.9000	0.0000	0.0000	0.0000	0.0000;
	31639	32287	0.001029	0.009706	0.17224	1283.91	0	0	0	0	1	0	0	-811.1900	94.6200	817.5400	-53.3400	0.0000	0.0000	0.0000	0.0000;
	31639	32356	0.001192	0.014769	0.27286	1311.1	0	0	0	0	1	0	0	826.0600	-1.6200	-818.5500	65.3000	0.0000	0.0000	0.0000	0.0000;
	31640	31883	0.010234	0.05819	0.02446	216.24	0	0	0	0	1	0	0	46.1200	-29.0900	-45.8300	28.2600	0.0000	0.0000	0.0000	0.0000;
	31641	31769	0.017766	0.100039	0.06418	197.86	0	0	0	0	1	0	0	8.9900	-1.7600	-8.9800	-4.7200	0.0000	0.0000	0.0000	0.0000;
	31642	32209	0.004471	0.027334	0.01836	290.64	0	0	0	0	1	0	0	-191.0600	33.4600	192.6100	-25.9500	0.0000	0.0000	0.0000	0.0000;
	31642	32209	0.004471	0.027334	0.01836	290.64	0	0	0	0	1	0	0	-191.0600	33.4600	192.6100	-25.9500	0.0000	0.0000	0.0000	0.0000;
	31642	32209	0.004471	0.027334	0.01836	290.64	0	0	0	0	1	0	0	-191.0600	33.4600	192.6100	-25.9500	0.0000	0.0000	0.0000	0.0000;
	31643	31644	0.000252	0.001072	0	0	0	0	0	0	1	0	0	14.7200	4.9500	-14.7200	-4.9500	0.0000	0.0000	0.0000	0.0000;
	31646	31643	0.001394	0.009898	0.01014	210.29	0	0	0	0	1	0	0	49.3300	-26.1600	-49.2900	25.3700	0.0000	0.0000	0.0000	0.0000;
	31647	31645	0.003867	0.019673	0.02302	237.75	0	0	0	0	1	0	0	106.2100	-2.5700	-105.8000	2.2000	0.0000	0.0000	0.0000	0.0000;
	31650	31645	0.004091	0.019549	0.00512	228.97	0	0	0	0	1	0	0	-88.0000	14.6000	88.3100	-13.6700	0.0000	0.0000	0.0000	0.0000;
	31645	31651	0.003915	0.02028	0.01605	160.36	0	0	0	0	1	0	0	2.7800	7.2600	-2.7700	-8.9500	0.0000	0.0000	0.0000	0.0000;
	31646	31650	0.005984	0.029189	0.01211	220.48	0	0	0	0	1	0	0	-64.0500	19.8000	64.3000	-19.8400	0.0000	0.0000	0.0000	0.0000;
	31647	31648	0.002413	0.0123	0.0065	162.2	0	0	0	0	1	0	0	-4.7000	4.3300	4.7000	-5.0200	0.0000	0.0000	0.0000	0.0000;
	32257	31647	0.00193	0.012581	0.01032	269.64	0	0	0	0	1	0	0	186.0400	18.6100	-185.4200	-15.6400	0.0000	0.0000	0.0000	0.0000;
	32257	31647	0.00193	0.012581	0.01032	269.64	0	0	0	0	1	0	0	186.0400	18.6100	-185.4200	-15.6400	0.0000	0.0000	0.0000	0.0000;
	31648	31649	0.000248	0.001087	0	0	0	0	0	0	1	0	0	15.0000	2.0500	-15.0000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	31651	31652	0.000253	0.001083	0	0	0	0	0	0	1	0	0	13.0200	1.9400	-13.0200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	31653	31654	0.000211	0.001156	0	0	0	0	0	0	1	0	0	51.2800	4.1300	-51.2800	-4.1000	0.0000	0.0000	0.0000	0.0000;
	31653	31951	0.003993	0.02751	0.0077	198.88	0	0	0	0	1	0	0	34.4800	-18.4800	-34.4200	18.0700	0.0000	0.0000	0.0000	0.0000;
	31656	31655	0.004588	0.025043	0.00422	204.75	0	0	0	0	1	0	0	-23.4500	11.7900	23.4800	-12.0700	0.0000	0.0000	0.0000	0.0000;
	31955	31655	0.002839	0.014182	0.00478	223.11	0	0	0	0	1	0	0	48.9900	-6.7900	-48.9200	6.6200	0.0000	0.0000	0.0000	0.0000;
	31656	31657	0.000719	0.003558	0.0226	183.96	0	0	0	0	1	0	0	-2.0000	-18.9000	2.0000	16.5200	0.0000	0.0000	0.0000	0.0000;
	31658	31659	0.000298	0.001193	0	0	0	0	0	0	1	0	0	38.5900	8.4500	-38.5800	-8.4400	0.0000	0.0000	0.0000	0.0000;
	31658	31675	0.005486	0.028378	0.02784	222.68	0	0	0	0	1	0	0	-57.8500	1.1700	58.0200	-3.1900	0.0000	0.0000	0.0000	0.0000;
	31658	31678	0.008004	0.04192	0.01857	194.19	0	0	0	0	1	0	0	19.2600	-9.6200	-19.2200	7.8500	0.0000	0.0000	0.0000	0.0000;
	31661	31660	0.001397	0.007464	0.00714	222.47	0	0	0	0	1	0	0	18.3100	-9.4600	-18.3000	8.7500	0.0000	0.0000	0.0000	0.0000;
	31661	31662	0.000229	0.001053	0	0	0	0	0	0	1	0	0	18.2200	2.4600	-18.2200	-2.4600	0.0000	0.0000	0.0000	0.0000;
	31664	31661	0.002296	0.01399	0.00955	228.18	0	0	0	0	1	0	0	36.5500	-7.8000	-36.5200	7.0000	0.0000	0.0000	0.0000	0.0000;
	31663	31664	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-18.6500	-3.3100	18.6500	3.3100	0.0000	0.0000	0.0000	0.0000;
	31665	31666	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-19.3800	-6.1300	19.3900	6.1300	0.0000	0.0000	0.0000	0.0000;
	31667	31666	0.004358	0.02495	0.02008	229.45	0	0	0	0	1	0	0	65.2000	-2.4400	-65.0200	1.3400	0.0000	0.0000	0.0000	0.0000;
	31666	31719	0.00281	0.01569	0.01956	220.92	0	0	0	0	1	0	0	45.6300	-7.4700	-45.5800	5.7400	0.0000	0.0000	0.0000	0.0000;
	31667	31713	0.010166	0.052116	0.03009	122.14	0	0	0	0	1	0	0	4.6300	-2.6900	-4.6300	-0.4700	0.0000	0.0000	0.0000	0.0000;
	31667	31714	0.009802	0.051398	0.01993	194.71	0	0	0	0	1	0	0	-16.6400	1.5600	16.6700	-3.5200	0.0000	0.0000	0.0000	0.0000;
	31668	31669	0.000204	0.001112	0	0	0	0	0	0	1	0	0	14.7700	6.0100	-14.7700	-6.0100	0.0000	0.0000	0.0000	0.0000;
	31668	31689	0.005789	0.030937	0.02248	227.93	0	0	0	0	1	0	0	-76.2500	25.0700	76.6000	-25.5400	0.0000	0.0000	0.0000	0.0000;
	31711	31668	0.002015	0.011818	0.03655	221.17	0	0	0	0	1	0	0	-61.3900	27.7100	61.4800	-31.0800	0.0000	0.0000	0.0000	0.0000;
	31670	31671	0.000249	0.001043	0	0	0	0	0	0	1	0	0	17.9900	3.4800	-17.9900	-3.4700	0.0000	0.0000	0.0000	0.0000;
	31670	31681	0.001281	0.008223	0.00465	144.41	0	0	0	0	1	0	0	0.5000	26.4800	-0.5000	-26.9200	0.0000	0.0000	0.0000	0.0000;
	31685	31670	0.001918	0.008977	0.00669	200.43	0	0	0	0	1	0	0	19.5300	8.5500	-19.5200	-9.2200	0.0000	0.0000	0.0000	0.0000;
	31694	31670	0.002116	0.015752	0.00408	240.05	0	0	0	0	1	0	0	110.8400	14.2100	-110.5900	-12.8000	0.0000	0.0000	0.0000	0.0000;
	31670	31714	0.006348	0.042854	0.02729	240.14	0	0	0	0	1	0	0	111.6300	-7.9300	-110.8800	10.1000	0.0000	0.0000	0.0000	0.0000;
	31675	31672	0.001771	0.011003	0.00486	238.28	0	0	0	0	1	0	0	-104.1800	24.1300	104.3700	-23.4400	0.0000	0.0000	0.0000	0.0000;
	31672	31684	0.004771	0.027306	0.02547	240.48	0	0	0	0	1	0	0	105.3200	-15.3100	-104.8100	15.5600	0.0000	0.0000	0.0000	0.0000;
	31692	31672	0.001594	0.009099	0.0125	272.76	0	0	0	0	1	0	0	163.8700	-16.4200	-163.4600	17.4400	0.0000	0.0000	0.0000	0.0000;
	31692	31672	0.001594	0.009099	0.0125	272.76	0	0	0	0	1	0	0	163.8700	-16.4200	-163.4600	17.4400	0.0000	0.0000	0.0000	0.0000;
	31673	31674	0.000248	0.001196	0	0	0	0	0	0	1	0	0	17.1100	5.0500	-17.1100	-5.0400	0.0000	0.0000	0.0000	0.0000;
	31715	31673	0.004984	0.022395	0.0058	208.32	0	0	0	0	1	0	0	-36.1300	-17.2800	36.2000	16.9900	0.0000	0.0000	0.0000	0.0000;
	31675	31676	0.000234	0.001088	0	0	0	0	0	0	1	0	0	17.1100	3.8700	-17.1100	-3.8600	0.0000	0.0000	0.0000	0.0000;
	31679	31677	0.005181	0.028923	0.01316	264.63	0	0	0	0	1	0	0	-140.4000	9.4100	141.3700	-5.3500	0.0000	0.0000	0.0000	0.0000;
	31679	31677	0.005181	0.028923	0.01316	264.63	0	0	0	0	1	0	0	-140.4000	9.4100	141.3700	-5.3500	0.0000	0.0000	0.0000	0.0000;
	31677	31687	0.001278	0.009708	0.01161	248.66	0	0	0	0	1	0	0	-150.9200	50.2200	151.2200	-49.1300	0.0000	0.0000	0.0000	0.0000;
	31677	31700	0.001875	0.011425	0.00528	248.78	0	0	0	0	1	0	0	-158.6700	-47.9200	159.1500	50.3100	0.0000	0.0000	0.0000	0.0000;
	31715	31678	0.003807	0.020216	0.01128	191.1	0	0	0	0	1	0	0	14.7900	13.0200	-14.7800	-14.1300	0.0000	0.0000	0.0000	0.0000;
	31679	31680	0.000237	0.001049	0	0	0	0	0	0	1	0	0	25.3700	17.9300	-25.3700	-17.9200	0.0000	0.0000	0.0000	0.0000;
	31683	31682	0.00383	0.015543	0.00651	214.02	0	0	0	0	1	0	0	43.1800	-56.9600	-43.0000	57.0100	0.0000	0.0000	0.0000	0.0000;
	31682	31711	0.004201	0.018907	0.00514	214.59	0	0	0	0	1	0	0	-46.4000	33.0000	46.5300	-32.9800	0.0000	0.0000	0.0000	0.0000;
	31684	31683	0.003171	0.020678	0.01716	219.31	0	0	0	0	1	0	0	47.9400	-27.3000	-47.8400	26.0800	0.0000	0.0000	0.0000	0.0000;
	31683	31713	0.003686	0.026722	0.01549	210.97	0	0	0	0	1	0	0	-45.6600	17.4100	45.7500	-18.4300	0.0000	0.0000	0.0000	0.0000;
	31685	31686	0.00027	0.001196	0	0	0	0	0	0	1	0	0	53.5500	23.9900	-53.5500	-23.9500	0.0000	0.0000	0.0000	0.0000;
	31685	31690	0.001451	0.007473	0.00589	259.66	0	0	0	0	1	0	0	-183.3800	-26.0700	183.8500	27.8500	0.0000	0.0000	0.0000	0.0000;
	31685	31692	0.001574	0.009307	0.00703	277.36	0	0	0	0	1	0	0	200.9800	6.3800	-200.3900	-3.5800	0.0000	0.0000	0.0000	0.0000;
	31685	31692	0.001574	0.009307	0.00703	277.36	0	0	0	0	1	0	0	200.9800	6.3800	-200.3900	-3.5800	0.0000	0.0000	0.0000	0.0000;
	31694	31685	0.001481	0.010782	0.00324	265.48	0	0	0	0	1	0	0	146.1300	11.4400	-145.8400	-9.6200	0.0000	0.0000	0.0000	0.0000;
	31694	31685	0.001481	0.010782	0.00324	265.48	0	0	0	0	1	0	0	146.1300	11.4400	-145.8400	-9.6200	0.0000	0.0000	0.0000	0.0000;
	31690	31688	0.002412	0.016132	0.00373	264.29	0	0	0	0	1	0	0	-121.2800	-25.2100	121.6300	27.1200	0.0000	0.0000	0.0000	0.0000;
	31690	31688	0.002412	0.016132	0.00373	264.29	0	0	0	0	1	0	0	-121.2800	-25.2100	121.6300	27.1200	0.0000	0.0000	0.0000	0.0000;
	31688	31694	0.001868	0.014071	0.00674	244.79	0	0	0	0	1	0	0	124.2800	44.9200	-123.9800	-43.3800	0.0000	0.0000	0.0000	0.0000;
	31700	31688	0.000981	0.00638	0.00542	277.56	0	0	0	0	1	0	0	139.7200	-79.8300	-139.4900	80.7800	0.0000	0.0000	0.0000	0.0000;
	31700	31688	0.000981	0.00638	0.00542	277.56	0	0	0	0	1	0	0	139.7200	-79.8300	-139.4900	80.7800	0.0000	0.0000	0.0000	0.0000;
	31700	31688	0.000981	0.00638	0.00542	277.56	0	0	0	0	1	0	0	139.7200	-79.8300	-139.4900	80.7800	0.0000	0.0000	0.0000	0.0000;
	31690	31691	0.000294	0.001131	0	0	0	0	0	0	1	0	0	58.7100	22.5700	-58.7000	-22.5300	0.0000	0.0000	0.0000	0.0000;
	31692	31693	0.000225	0.001174	0	0	0	0	0	0	1	0	0	73.0200	40.0100	-73.0100	-39.9300	0.0000	0.0000	0.0000	0.0000;
	31694	31695	0.000273	0.00109	0	0	0	0	0	0	1	0	0	24.5600	7.3800	-24.5600	-7.3800	0.0000	0.0000	0.0000	0.0000;
	31703	31694	0.001461	0.009121	0.00446	267.15	0	0	0	0	1	0	0	152.1600	2.0400	-151.8500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	31703	31694	0.001461	0.009121	0.00446	267.15	0	0	0	0	1	0	0	152.1600	2.0400	-151.8500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	31697	31696	0.000372	0.021571	0	557.29	0	0	1.00625	0	1	0	0	-251.6000	11.8300	251.8200	0.9300	0.0000	0.0000	0.0000	0.0000;
	31697	31696	0.000372	0.021571	0	557.29	0	0	1.00625	0	1	0	0	-251.6000	11.8300	251.8200	0.9300	0.0000	0.0000	0.0000	0.0000;
	31697	31696	0.000372	0.021571	0	557.29	0	0	1.00625	0	1	0	0	-251.6000	11.8300	251.8200	0.9300	0.0000	0.0000	0.0000	0.0000;
	31696	31698	0.000275	0.001117	0	0	0	0	0	0	1	0	0	76.1300	11.8800	-76.1100	-11.8200	0.0000	0.0000	0.0000	0.0000;
	31696	32258	0.001563	0.016641	0.54388	1333.49	0	0	0	0	1	0	0	645.9900	-34.4300	-639.9100	41.0500	0.0000	0.0000	0.0000	0.0000;
	31696	32258	0.001563	0.016641	0.54388	1333.49	0	0	0	0	1	0	0	645.9900	-34.4300	-639.9100	41.0500	0.0000	0.0000	0.0000	0.0000;
	31696	32365	0.000979	0.012093	0.32774	1378.34	0	0	0	0	1	0	0	-902.6600	33.8400	910.1200	22.9000	0.0000	0.0000	0.0000	0.0000;
	31696	32365	0.000979	0.012093	0.32774	1378.34	0	0	0	0	1	0	0	-902.6600	33.8400	910.1200	22.9000	0.0000	0.0000	0.0000	0.0000;
	31696	32455	0.000475	0.006229	0.11459	1133.69	0	0	0	0	1	0	0	-256.0500	-4.2900	256.3400	-4.2000	0.0000	0.0000	0.0000	0.0000;
	31697	31701	0.002307	0.016724	0.00443	235.03	0	0	0	0	1	0	0	95.1000	35.2100	-94.8800	-34.1100	0.0000	0.0000	0.0000	0.0000;
	31702	31697	0.003239	0.013022	0.00484	290.9	0	0	0	0	1	0	0	-218.4500	28.9000	219.9000	-23.5700	0.0000	0.0000	0.0000	0.0000;
	31702	31697	0.003239	0.013022	0.00484	290.9	0	0	0	0	1	0	0	-218.4500	28.9000	219.9000	-23.5700	0.0000	0.0000	0.0000	0.0000;
	31702	31697	0.003239	0.013022	0.00484	290.9	0	0	0	0	1	0	0	-218.4500	28.9000	219.9000	-23.5700	0.0000	0.0000	0.0000	0.0000;
	31705	31699	0.004513	0.024031	0.00688	242.96	0	0	0	0	1	0	0	124.5300	-15.7800	-123.8700	18.5900	0.0000	0.0000	0.0000	0.0000;
	31699	31706	0.001425	0.01024	0.00506	233.58	0	0	0	0	1	0	0	88.2900	-24.7900	-88.1800	25.0600	0.0000	0.0000	0.0000	0.0000;
	31700	31702	0.003326	0.012186	0.00711	290.37	0	0	0	0	1	0	0	-212.0200	56.4700	213.5000	-51.7900	0.0000	0.0000	0.0000	0.0000;
	31700	31702	0.003326	0.012186	0.00711	290.37	0	0	0	0	1	0	0	-212.0200	56.4700	213.5000	-51.7900	0.0000	0.0000	0.0000	0.0000;
	31700	31702	0.003326	0.012186	0.00711	290.37	0	0	0	0	1	0	0	-212.0200	56.4700	213.5000	-51.7900	0.0000	0.0000	0.0000	0.0000;
	31701	31703	0.004652	0.030204	0.01768	275.29	0	0	0	0	1	0	0	174.4500	-27.9100	-173.1000	34.8100	0.0000	0.0000	0.0000	0.0000;
	31701	31703	0.004652	0.030204	0.01768	275.29	0	0	0	0	1	0	0	174.4500	-27.9100	-173.1000	34.8100	0.0000	0.0000	0.0000	0.0000;
	31701	31705	0.003363	0.017849	0.01525	267.01	0	0	0	0	1	0	0	-150.9000	39.6000	151.6700	-37.1600	0.0000	0.0000	0.0000	0.0000;
	31701	31705	0.003363	0.017849	0.01525	267.01	0	0	0	0	1	0	0	-150.9000	39.6000	151.6700	-37.1600	0.0000	0.0000	0.0000	0.0000;
	31702	31706	0.002041	0.009921	0.01099	188.12	0	0	0	0	1	0	0	-9.0600	64.4800	9.1400	-65.2600	0.0000	0.0000	0.0000	0.0000;
	31705	32444	0.003361	0.016813	0.01151	294.7	0	0	0	0	1	0	0	-230.2700	15.6100	231.9500	-8.4500	0.0000	0.0000	0.0000	0.0000;
	31705	32444	0.003361	0.016813	0.01151	294.7	0	0	0	0	1	0	0	-230.2700	15.6100	231.9500	-8.4500	0.0000	0.0000	0.0000	0.0000;
	31705	32444	0.003361	0.016813	0.01151	294.7	0	0	0	0	1	0	0	-230.2700	15.6100	231.9500	-8.4500	0.0000	0.0000	0.0000	0.0000;
	31706	31707	0.003915	0.016823	0.00576	209.9	0	0	0	0	1	0	0	41.2200	31.1500	-41.1200	-31.3300	0.0000	0.0000	0.0000	0.0000;
	31707	31708	0.000275	0.001095	0	0	0	0	0	0	1	0	0	27.6900	14.0500	-27.6800	-14.0400	0.0000	0.0000	0.0000	0.0000;
	31707	31709	0.004124	0.020262	0.00896	241.98	0	0	0	0	1	0	0	-122.1700	25.3100	122.7900	-23.2600	0.0000	0.0000	0.0000	0.0000;
	31709	31710	0.00023	0.001087	0	0	0	0	0	0	1	0	0	20.9700	10.0300	-20.9700	-10.0200	0.0000	0.0000	0.0000	0.0000;
	31709	31717	0.003587	0.021405	0.00698	210.57	0	0	0	0	1	0	0	-41.0500	11.7300	41.1100	-12.0900	0.0000	0.0000	0.0000	0.0000;
	31709	31718	0.003345	0.020639	0.00558	237.78	0	0	0	0	1	0	0	-102.7100	1.5000	103.0400	-0.0200	0.0000	0.0000	0.0000	0.0000;
	31712	31713	0.000214	0.001177	0	0	0	0	0	0	1	0	0	-31.1200	-6.1400	31.1300	6.1500	0.0000	0.0000	0.0000	0.0000;
	31714	31713	0.003011	0.015132	0.01059	224.82	0	0	0	0	1	0	0	72.4000	-13.0900	-72.2500	12.7500	0.0000	0.0000	0.0000	0.0000;
	31716	31717	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-12.9300	-1.9600	12.9300	1.9600	0.0000	0.0000	0.0000	0.0000;
	31718	31744	0.003026	0.020893	0.01942	240.65	0	0	0	0	1	0	0	-115.9700	-3.7100	116.3600	4.3000	0.0000	0.0000	0.0000	0.0000;
	31719	31720	0.004085	0.024845	0.02876	197.21	0	0	0	0	1	0	0	18.7300	-3.4100	-18.7100	0.4900	0.0000	0.0000	0.0000	0.0000;
	31719	31722	0.003847	0.021372	0.01541	198.01	0	0	0	0	1	0	0	16.8000	-6.4400	-16.7900	4.8900	0.0000	0.0000	0.0000	0.0000;
	31722	31720	0.00167	0.01077	0.01147	173.23	0	0	0	0	1	0	0	9.6000	5.7700	-9.6000	-6.9500	0.0000	0.0000	0.0000	0.0000;
	31721	31722	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-13.4800	-1.5400	13.4800	1.5400	0.0000	0.0000	0.0000	0.0000;
	31723	31724	0.00027	0.001111	0	0	0	0	0	0	1	0	0	9.1800	1.6700	-9.1800	-1.6700	0.0000	0.0000	0.0000	0.0000;
	32149	31723	0.004246	0.020844	0.01033	240.14	0	0	0	0	1	0	0	-101.2300	1.5000	101.6500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	31723	32224	0.014671	0.070974	0.03873	242.16	0	0	0	0	1	0	0	-110.8300	-1.1500	112.5500	5.3500	0.0000	0.0000	0.0000	0.0000;
	31725	32149	0.008275	0.051523	0.01902	174.21	0	0	0	0	1	0	0	8.3700	-6.6900	-8.3600	4.7700	0.0000	0.0000	0.0000	0.0000;
	31726	31727	0.000202	0.001152	0	0	0	0	0	0	1	0	0	10.8400	0.5600	-10.8400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	31737	31726	0.007663	0.049682	0.01344	191.41	0	0	0	0	1	0	0	-23.5100	7.2900	23.5600	-8.4000	0.0000	0.0000	0.0000	0.0000;
	32170	31726	0.007781	0.039153	0.02006	207.56	0	0	0	0	1	0	0	34.4900	-9.4500	-34.4000	7.8400	0.0000	0.0000	0.0000	0.0000;
	31734	31728	0.008981	0.04379	0.01947	204.88	0	0	0	0	1	0	0	35.8400	-23.0100	-35.6800	21.8300	0.0000	0.0000	0.0000	0.0000;
	31729	31732	0.008998	0.254538	0	165.19	0	0	1	0	1	0	0	-50.5800	14.2600	50.8200	-7.2300	0.0000	0.0000	0.0000	0.0000;
	31729	31733	0.00023	0.001013	0	0	0	0	0	0	1	0	0	14.7300	8.7300	-14.7300	-8.7300	0.0000	0.0000	0.0000	0.0000;
	31729	31734	0.000279	0.001161	0	0	0	0	0	0	1	0	0	35.8400	-22.9900	-35.8400	23.0100	0.0000	0.0000	0.0000	0.0000;
	31730	31732	-0.003614	-0.102251	0	90.19	0	0	1	0	1	0	0	50.7200	-10.0500	-50.8200	7.2300	0.0000	0.0000	0.0000	0.0000;
	31731	31732	0.028717	0.812381	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31738	31735	0.005144	0.024841	0.01601	201.16	0	0	0	0	1	0	0	-39.2900	17.4400	39.3800	-18.6500	0.0000	0.0000	0.0000	0.0000;
	31735	31886	0.008339	0.052201	0.0176	207.41	0	0	0	0	1	0	0	-51.2400	15.0400	51.4800	-15.4000	0.0000	0.0000	0.0000	0.0000;
	31736	31737	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-13.1500	-2.1000	13.1500	2.1000	0.0000	0.0000	0.0000	0.0000;
	32170	31737	0.007733	0.048412	0.01517	217.52	0	0	0	0	1	0	0	52.5200	-14.2600	-52.3000	14.0400	0.0000	0.0000	0.0000	0.0000;
	31738	31739	0.000243	0.001011	0	0	0	0	0	0	1	0	0	7.5400	1.2800	-7.5400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	31738	32170	0.008252	0.052549	0.04324	217.91	0	0	0	0	1	0	0	-57.6900	6.9100	57.9600	-9.6800	0.0000	0.0000	0.0000	0.0000;
	31741	31740	0.00624	0.197528	0	102.49	0	0	1.1	0	1	0	0	21.2100	-23.0100	-21.1400	25.2700	0.0000	0.0000	0.0000	0.0000;
	31741	31740	0.00624	0.197528	0	102.49	0	0	1.1	0	1	0	0	21.2100	-23.0100	-21.1400	25.2700	0.0000	0.0000	0.0000	0.0000;
	31740	31742	0.000232	0.001169	0	0	0	0	0	0	1	0	0	9.3100	2.7200	-9.3100	-2.7200	0.0000	0.0000	0.0000	0.0000;
	31893	31743	0.00539	0.021407	0.00662	163.74	0	0	0	0	1	0	0	-1.7400	-17.6900	1.7500	17.0500	0.0000	0.0000	0.0000	0.0000;
	31743	32473	0.001387	0.008435	0.00412	188.62	0	0	0	0	1	0	0	-15.1300	-20.7800	15.1400	20.3900	0.0000	0.0000	0.0000	0.0000;
	31744	31745	0.000228	0.001074	0	0	0	0	0	0	1	0	0	26.7600	6.7900	-26.7600	-6.7900	0.0000	0.0000	0.0000	0.0000;
	31744	32444	0.001935	0.011075	0.00473	243.02	0	0	0	0	1	0	0	-122.3300	-23.4300	122.6100	24.5300	0.0000	0.0000	0.0000	0.0000;
	32473	31744	0.005085	0.017223	0.00666	199.68	0	0	0	0	1	0	0	20.8200	-12.9500	-20.7900	12.3300	0.0000	0.0000	0.0000	0.0000;
	31746	31747	0.00026	0.001199	0	0	0	0	0	0	1	0	0	27.6100	14.1100	-27.6100	-14.1000	0.0000	0.0000	0.0000	0.0000;
	31746	31753	0.003428	0.019198	0.00376	213.6	0	0	0	0	1	0	0	-39.6400	3.7600	39.6900	-3.8600	0.0000	0.0000	0.0000	0.0000;
	31746	31893	0.005904	0.033418	0.02194	196.02	0	0	0	0	1	0	0	12.0300	-17.8800	-12.0000	15.7100	0.0000	0.0000	0.0000	0.0000;
	31748	31749	0.000218	0.001118	0	0	0	0	0	0	1	0	0	29.3200	5.1000	-29.3200	-5.0900	0.0000	0.0000	0.0000	0.0000;
	31748	31750	0.003095	0.013389	0.01341	237.65	0	0	0	0	1	0	0	-95.5200	-4.3000	95.7900	4.0700	0.0000	0.0000	0.0000	0.0000;
	31895	31748	0.004254	0.020714	0.01186	225.3	0	0	0	0	1	0	0	-66.0200	0.4400	66.2000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	31750	31751	0.000273	0.001125	0	0	0	0	0	0	1	0	0	31.8800	4.3000	-31.8800	-4.2900	0.0000	0.0000	0.0000	0.0000;
	31750	31753	0.002702	0.015571	0.00292	199.21	0	0	0	0	1	0	0	11.2600	8.5400	-11.2600	-8.8200	0.0000	0.0000	0.0000	0.0000;
	31750	31755	0.006087	0.031387	0.03746	241.69	0	0	0	0	1	0	0	-114.1200	17.5100	114.9000	-17.4400	0.0000	0.0000	0.0000	0.0000;
	31750	31834	0.009606	0.042688	0.03726	208.47	0	0	0	0	1	0	0	-24.8100	-34.4300	24.9700	31.1400	0.0000	0.0000	0.0000	0.0000;
	31752	31755	0.003664	0.022879	0.01375	246.93	0	0	0	0	1	0	0	132.8900	-10.3500	-132.2800	12.7400	0.0000	0.0000	0.0000	0.0000;
	31752	31863	0.008804	0.049153	0.04188	275.96	0	0	0	0	1	0	0	169.6800	-8.5600	-167.2800	17.5700	0.0000	0.0000	0.0000	0.0000;
	31752	31863	0.008804	0.049153	0.04188	275.96	0	0	0	0	1	0	0	169.6800	-8.5600	-167.2800	17.5700	0.0000	0.0000	0.0000	0.0000;
	31752	32341	0.00966	0.055512	0.01219	281.7	0	0	0	0	1	0	0	-162.0500	7.3700	164.4600	5.1500	0.0000	0.0000	0.0000	0.0000;
	31752	32341	0.00966	0.055512	0.01219	281.7	0	0	0	0	1	0	0	-162.0500	7.3700	164.4600	5.1500	0.0000	0.0000	0.0000	0.0000;
	31752	32341	0.00966	0.055512	0.01219	281.7	0	0	0	0	1	0	0	-162.0500	7.3700	164.4600	5.1500	0.0000	0.0000	0.0000	0.0000;
	31756	31753	0.003171	0.020783	0.03122	238.88	0	0	0	0	1	0	0	103.8000	-11.0300	-103.4700	9.9100	0.0000	0.0000	0.0000	0.0000;
	31754	31755	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-17.3800	-4.6900	17.3800	4.7000	0.0000	0.0000	0.0000	0.0000;
	31821	31756	0.006297	0.028842	0.02081	245.28	0	0	0	0	1	0	0	127.3300	-16.4800	-126.3500	18.7900	0.0000	0.0000	0.0000	0.0000;
	31756	31847	0.004771	0.026478	0.04831	157.6	0	0	0	0	1	0	0	-9.1700	-13.1100	9.1800	8.0800	0.0000	0.0000	0.0000	0.0000;
	31757	31758	0.000278	0.001134	0	0	0	0	0	0	1	0	0	5.8800	1.9900	-5.8800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	31757	32378	0.0088	0.048806	0.01516	180.32	0	0	0	0	1	0	0	-29.7400	4.4900	29.8100	-5.7000	0.0000	0.0000	0.0000	0.0000;
	31759	31760	0.000288	0.001045	0	0	0	0	0	0	1	0	0	-11.7600	-1.4200	11.7600	1.4200	0.0000	0.0000	0.0000	0.0000;
	32378	31760	0.005177	0.029609	0.01449	232.65	0	0	0	0	1	0	0	87.1200	2.8600	-86.7500	-2.3200	0.0000	0.0000	0.0000	0.0000;
	31761	31902	0.001892	0.008156	0.01179	248.84	0	0	0	0	1	0	0	142.9700	-16.7400	-142.6000	17.1000	0.0000	0.0000	0.0000	0.0000;
	31761	32381	0.009058	0.054168	0.03207	253.87	0	0	0	0	1	0	0	-155.6600	13.1600	157.7600	-4.0000	0.0000	0.0000	0.0000	0.0000;
	31762	31763	0.006424	0.041728	0.01247	232.43	0	0	0	0	1	0	0	-96.2000	8.1400	96.8000	-5.5500	0.0000	0.0000	0.0000	0.0000;
	31768	31762	0.0072	0.034028	0.0244	225.41	0	0	0	0	1	0	0	-77.6500	19.4700	78.1100	-19.7700	0.0000	0.0000	0.0000	0.0000;
	31763	31769	0.006308	0.0419	0.03538	239.94	0	0	0	0	1	0	0	115.3400	-18.6700	-114.5000	20.6500	0.0000	0.0000	0.0000	0.0000;
	32095	31763	0.006221	0.02589	0.00868	258.45	0	0	0	0	1	0	0	115.2200	-8.6600	-114.4100	11.1400	0.0000	0.0000	0.0000	0.0000;
	32095	31763	0.006221	0.02589	0.00868	258.45	0	0	0	0	1	0	0	115.2200	-8.6600	-114.4100	11.1400	0.0000	0.0000	0.0000	0.0000;
	31764	31765	0.000285	0.00105	0	0	0	0	0	0	1	0	0	16.1400	3.4900	-16.1300	-3.4800	0.0000	0.0000	0.0000	0.0000;
	31764	32089	0.010853	0.067834	0.05385	248.05	0	0	0	0	1	0	0	-136.9900	4.8500	138.9500	1.6900	0.0000	0.0000	0.0000	0.0000;
	33777	31764	0.006178	0.030846	0.01849	241.76	0	0	0	0	1	0	0	-119.9900	10.7500	120.8600	-8.3400	0.0000	0.0000	0.0000	0.0000;
	31766	31767	0.000245	0.0011	0	0	0	0	0	0	1	0	0	17.1000	3.0500	-17.1000	-3.0500	0.0000	0.0000	0.0000	0.0000;
	31766	31768	0.004223	0.017845	0.01189	219.76	0	0	0	0	1	0	0	-61.3400	23.7300	61.5200	-24.1800	0.0000	0.0000	0.0000	0.0000;
	31766	33777	0.006957	0.044464	0.02256	206.49	0	0	0	0	1	0	0	44.2300	-26.7900	-44.0500	25.6100	0.0000	0.0000	0.0000	0.0000;
	32546	31769	0.003309	0.015886	0.00398	239.12	0	0	0	0	1	0	0	-101.8200	25.0100	102.1700	-23.7100	0.0000	0.0000	0.0000	0.0000;
	31770	31771	0.000273	0.001103	0	0	0	0	0	0	1	0	0	17.0000	3.6200	-17.0000	-3.6100	0.0000	0.0000	0.0000	0.0000;
	31770	32546	0.003613	0.018113	0.00553	237.91	0	0	0	0	1	0	0	-97.1300	26.9300	97.4900	-25.6900	0.0000	0.0000	0.0000	0.0000;
	32547	31770	0.00308	0.016023	0.00924	230.73	0	0	0	0	1	0	0	-79.9100	30.7400	80.1300	-30.5400	0.0000	0.0000	0.0000	0.0000;
	31784	31772	0.008454	0.040113	0.0183	244.75	0	0	0	0	1	0	0	128.2100	-24.0700	-126.8400	28.6900	0.0000	0.0000	0.0000	0.0000;
	31775	31773	0.001796	0.011552	0.00367	246.94	0	0	0	0	1	0	0	113.6300	9.0700	-113.4100	-8.0200	0.0000	0.0000	0.0000	0.0000;
	31784	31773	0.001987	0.012761	0.00953	205.21	0	0	0	0	1	0	0	-16.4900	7.7900	16.5000	-8.7400	0.0000	0.0000	0.0000	0.0000;
	31774	31777	0.000747	0.047882	0	615.22	0	0	1	0	1	0	0	255.0100	39.8700	-254.5400	-9.9100	0.0000	0.0000	0.0000	0.0000;
	31774	31778	0.000232	0.001089	0	0	0	0	0	0	1	0	0	31.8600	12.8900	-31.8500	-12.8800	0.0000	0.0000	0.0000	0.0000;
	31774	32480	0.001237	0.014808	0.19718	1275.54	0	0	0	0	1	0	0	-780.1900	57.3600	787.3200	6.8300	0.0000	0.0000	0.0000	0.0000;
	31775	31777	-0.000371	-0.023819	0	515.22	0	0	1	0	1	0	0	-254.7800	-24.8200	254.5400	9.9100	0.0000	0.0000	0.0000	0.0000;
	31776	31777	0.001923	0.123309	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31779	31782	-0.000252	-0.006831	0	132.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31779	31783	0.000288	0.001103	0	0	0	0	0	0	1	0	0	33.2200	7.8800	-33.2200	-7.8600	0.0000	0.0000	0.0000	0.0000;
	31779	31784	0.000298	0.001186	0	0	0	0	0	0	1	0	0	-33.2200	-7.8800	33.2200	7.8900	0.0000	0.0000	0.0000	0.0000;
	31780	31782	0.006906	0.186905	0	66.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31781	31782	0.006906	0.186905	0	66.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31785	31788	0.004433	0.147841	0	206.31	0	0	1	0	1	0	0	5.3400	10.5300	-5.3300	-10.3300	0.0000	0.0000	0.0000	0.0000;
	31785	31789	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-5.3400	-10.5300	5.3400	10.5300	0.0000	0.0000	0.0000	0.0000;
	31786	31788	-0.000593	-0.019785	0	81.31	0	0	1	0	1	0	0	-5.3300	-10.3600	5.3300	10.3300	0.0000	0.0000	0.0000	0.0000;
	31787	31788	0.020668	0.689305	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31791	31790	0.005981	0.152412	0	73.38	0	0	1	0	1	0	0	4.9100	6.6800	-4.9100	-6.5800	0.0000	0.0000	0.0000	0.0000;
	31790	31792	0.000232	0.001177	0	0	0	0	0	0	1	0	0	4.9100	6.5800	-4.9100	-6.5800	0.0000	0.0000	0.0000	0.0000;
	31791	32276	0.006335	0.026535	0.00292	118.23	0	0	0	0	1	0	0	-13.6800	-8.7400	13.7000	8.4900	0.0000	0.0000	0.0000	0.0000;
	31792	31793	0.00299	0.021206	0.01044	223.72	0	0	0	0	1	0	0	80.0300	13.6400	-79.8400	-13.3800	0.0000	0.0000	0.0000	0.0000;
	31792	32284	0.00433	0.015628	0.005	229.61	0	0	0	0	1	0	0	-102.2700	-20.7900	102.7300	21.8900	0.0000	0.0000	0.0000	0.0000;
	31794	31793	0.003446	0.096542	0	100.54	0	0	1.03125	0	1	0	0	15.0900	-11.7100	-15.0800	12.0500	0.0000	0.0000	0.0000	0.0000;
	31793	31795	0.000223	0.001141	0	0	0	0	0	0	1	0	0	7.3000	3.5800	-7.3000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	31796	31799	0.000137	0.004691	0	132.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31796	31800	0.00025	0.00112	0	0	0	0	0	0	1	0	0	23.2000	7.4600	-23.1900	-7.4500	0.0000	0.0000	0.0000	0.0000;
	31796	31801	0.000269	0.001073	0	0	0	0	0	0	1	0	0	-23.2000	-7.4600	23.2000	7.4600	0.0000	0.0000	0.0000	0.0000;
	31797	31799	0.003812	0.130382	0	66.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31798	31799	0.003812	0.130382	0	66.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31801	31803	0.004585	0.028992	0.02269	230.48	0	0	0	0	1	0	0	71.9600	-12.4000	-71.7100	11.7300	0.0000	0.0000	0.0000	0.0000;
	31802	31803	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-23.1900	-9.1500	23.1900	9.1600	0.0000	0.0000	0.0000	0.0000;
	31804	31805	0.000244	0.001177	0	0	0	0	0	0	1	0	0	11.7500	1.3300	-11.7500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	31806	31804	0.002752	0.018412	0.0101	226.67	0	0	0	0	1	0	0	-72.0000	-19.2900	72.1400	19.1500	0.0000	0.0000	0.0000	0.0000;
	31807	31812	0.003106	0.019542	0.00821	213.73	0	0	0	0	1	0	0	-63.9800	4.9100	64.1000	-4.9900	0.0000	0.0000	0.0000	0.0000;
	31816	31807	0.004264	0.026875	0.01363	189.39	0	0	0	0	1	0	0	-26.0400	11.5600	26.0700	-12.7700	0.0000	0.0000	0.0000	0.0000;
	31808	31813	0.002693	0.019077	0.01631	222.2	0	0	0	0	1	0	0	73.3100	-33.6300	-73.1400	33.0800	0.0000	0.0000	0.0000	0.0000;
	31815	31808	0.005718	0.029953	0.01857	235.09	0	0	0	0	1	0	0	111.9300	-22.5800	-111.2200	24.3300	0.0000	0.0000	0.0000	0.0000;
	31809	31810	0.000275	0.001115	0	0	0	0	0	0	1	0	0	37.9100	14.7400	-37.9100	-14.7200	0.0000	0.0000	0.0000	0.0000;
	31811	31812	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-37.9100	-10.3400	37.9100	10.3600	0.0000	0.0000	0.0000	0.0000;
	31813	31814	0.000284	0.001014	0	0	0	0	0	0	1	0	0	37.9100	5.7600	-37.9100	-5.7500	0.0000	0.0000	0.0000	0.0000;
	31816	31818	0.002276	0.014774	0.01197	232.66	0	0	0	0	1	0	0	-85.8400	19.3500	86.0100	-19.5000	0.0000	0.0000	0.0000	0.0000;
	31817	32190	0.002426	0.015936	0.00889	174.61	0	0	0	0	1	0	0	-15.3700	0.9600	15.3700	-1.8600	0.0000	0.0000	0.0000	0.0000;
	31818	31921	0.004547	0.020383	0.06351	248.68	0	0	0	0	1	0	0	-131.9800	2.5800	132.7400	-5.8000	0.0000	0.0000	0.0000	0.0000;
	31819	31820	0.000299	0.001045	0	0	0	0	0	0	1	0	0	24.6300	8.0300	-24.6300	-8.0200	0.0000	0.0000	0.0000	0.0000;
	31819	31823	0.006807	0.028897	0.01304	194.23	0	0	0	0	1	0	0	-10.1600	-33.2900	10.2300	32.2300	0.0000	0.0000	0.0000	0.0000;
	31819	31838	0.003513	0.024229	0.01048	182.38	0	0	0	0	1	0	0	-14.4700	25.2600	14.5000	-26.1600	0.0000	0.0000	0.0000	0.0000;
	31836	31821	0.0056	0.027063	0.01387	252.59	0	0	0	0	1	0	0	155.8200	-4.7100	-154.5400	9.4000	0.0000	0.0000	0.0000	0.0000;
	31832	31822	0.006195	0.03589	0.0133	235.97	0	0	0	0	1	0	0	90.9700	-40.5500	-90.3900	42.5200	0.0000	0.0000	0.0000	0.0000;
	31822	31834	0.003964	0.022176	0.03492	228.16	0	0	0	0	1	0	0	68.2400	-45.3800	-67.9900	42.9900	0.0000	0.0000	0.0000	0.0000;
	31823	31824	0.000299	0.001169	0	0	0	0	0	0	1	0	0	22.1500	3.0100	-22.1500	-3.0000	0.0000	0.0000	0.0000	0.0000;
	31823	32344	0.003912	0.019378	0.03544	212.95	0	0	0	0	1	0	0	-37.7800	-36.3900	37.8800	33.0300	0.0000	0.0000	0.0000	0.0000;
	31825	31826	0.002493	0.015922	0.01841	240.95	0	0	0	0	1	0	0	105.0100	12.7800	-104.7500	-13.0700	0.0000	0.0000	0.0000	0.0000;
	31825	32344	0.006466	0.02091	0.01568	244.78	0	0	0	0	1	0	0	-117.6000	-14.9100	118.4500	15.9600	0.0000	0.0000	0.0000	0.0000;
	31826	31827	0.00025	0.001016	0	0	0	0	0	0	1	0	0	19.1200	7.1700	-19.1100	-7.1600	0.0000	0.0000	0.0000	0.0000;
	31828	31829	0.000294	0.001071	0	0	0	0	0	0	1	0	0	19.4500	10.6800	-19.4500	-10.6700	0.0000	0.0000	0.0000	0.0000;
	31831	31828	0.006182	0.037431	0.01875	220.88	0	0	0	0	1	0	0	68.6000	-10.3700	-68.3200	10.0600	0.0000	0.0000	0.0000	0.0000;
	31830	31831	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-14.8100	-7.0800	14.8100	7.0900	0.0000	0.0000	0.0000	0.0000;
	31831	32414	0.00494	0.031299	0.02653	227.37	0	0	0	0	1	0	0	-83.4100	3.2800	83.7400	-4.0600	0.0000	0.0000	0.0000	0.0000;
	31832	31833	0.000241	0.001081	0	0	0	0	0	0	1	0	0	23.1500	5.0400	-23.1500	-5.0300	0.0000	0.0000	0.0000	0.0000;
	31889	31832	0.003924	0.021512	0.01226	242.42	0	0	0	0	1	0	0	114.6600	-33.8600	-114.1200	35.5100	0.0000	0.0000	0.0000	0.0000;
	31834	31835	0.00027	0.001051	0	0	0	0	0	0	1	0	0	43.0300	10.2400	-43.0200	-10.2200	0.0000	0.0000	0.0000	0.0000;
	32341	31836	0.005515	0.034009	0.01086	258.12	0	0	0	0	1	0	0	171.4600	4.9200	-169.9700	3.1200	0.0000	0.0000	0.0000	0.0000;
	31837	31838	0.000283	0.001157	0	0	0	0	0	0	1	0	0	-15.7500	-6.4100	15.7500	6.4100	0.0000	0.0000	0.0000	0.0000;
	31839	31840	0.000259	0.001166	0	0	0	0	0	0	1	0	0	7.0400	1.7700	-7.0400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	31844	31839	0.006075	0.03877	0.01378	141.8	0	0	0	0	1	0	0	4.2200	0.1800	-4.2200	-1.6100	0.0000	0.0000	0.0000	0.0000;
	31841	31842	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-22.3600	38.8000	22.3600	-38.7800	0.0000	0.0000	0.0000	0.0000;
	32334	31842	0.001124	0.012061	0.22953	1161.96	0	0	0	0	1	0	0	-300.9100	29.5500	301.8600	-44.2700	0.0000	0.0000	0.0000	0.0000;
	31843	32524	0.006412	0.031985	0.02101	170.13	0	0	0	0	1	0	0	6.0400	-0.2300	-6.0400	-1.9600	0.0000	0.0000	0.0000	0.0000;
	31844	32524	0.002609	0.019634	0.00928	197.11	0	0	0	0	1	0	0	-22.9100	-1.3200	22.9200	0.4500	0.0000	0.0000	0.0000	0.0000;
	31847	31845	0.005549	0.028597	0.0292	201.36	0	0	0	0	1	0	0	-28.0400	-11.8300	28.0900	8.9800	0.0000	0.0000	0.0000	0.0000;
	31846	31847	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-18.8600	-3.7400	18.8600	3.7500	0.0000	0.0000	0.0000	0.0000;
	31848	31849	0.000288	0.001022	0	0	0	0	0	0	1	0	0	42.1700	5.6900	-42.1600	-5.6700	0.0000	0.0000	0.0000	0.0000;
	31848	31851	0.002452	0.013346	0.00446	210.76	0	0	0	0	1	0	0	45.1000	1.5200	-45.0500	-1.7500	0.0000	0.0000	0.0000	0.0000;
	31854	31848	0.00196	0.008684	0.00327	227.77	0	0	0	0	1	0	0	84.0000	8.3200	-83.8700	-8.1000	0.0000	0.0000	0.0000	0.0000;
	31857	31848	0.000958	0.008005	0.00391	177.33	0	0	0	0	1	0	0	3.3900	-1.3100	-3.3900	0.8900	0.0000	0.0000	0.0000	0.0000;
	31850	31851	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-39.0800	-3.5300	39.0900	3.5400	0.0000	0.0000	0.0000	0.0000;
	31851	31854	0.002575	0.015366	0.00962	232.2	0	0	0	0	1	0	0	-86.7900	-9.3700	86.9700	9.4200	0.0000	0.0000	0.0000	0.0000;
	31851	31856	0.00269	0.015076	0.00526	189.5	0	0	0	0	1	0	0	-11.0600	5.7800	11.0700	-6.3200	0.0000	0.0000	0.0000	0.0000;
	31851	31862	0.004122	0.028171	0.0078	219.02	0	0	0	0	1	0	0	41.1900	4.7500	-41.1200	-5.1300	0.0000	0.0000	0.0000	0.0000;
	31851	32959	0.004839	0.022358	0.02363	222.2	0	0	0	0	1	0	0	62.6300	-2.9500	-62.4500	1.2400	0.0000	0.0000	0.0000	0.0000;
	31852	31857	0.003327	0.015525	0.01853	269.36	0	0	0	0	1	0	0	-155.3800	-21.6800	156.1600	23.3100	0.0000	0.0000	0.0000	0.0000;
	31852	31857	0.003327	0.015525	0.01853	269.36	0	0	0	0	1	0	0	-155.3800	-21.6800	156.1600	23.3100	0.0000	0.0000	0.0000	0.0000;
	31854	31853	0.000293	0.020031	0	569.2	0	0	1.0125	0	1	0	0	-253.8200	-39.6900	254.0000	52.2300	0.0000	0.0000	0.0000	0.0000;
	31854	31853	0.000293	0.020031	0	569.2	0	0	1.0125	0	1	0	0	-253.8200	-39.6900	254.0000	52.2300	0.0000	0.0000	0.0000	0.0000;
	31854	31853	0.000293	0.020031	0	569.2	0	0	1.0125	0	1	0	0	-253.8200	-39.6900	254.0000	52.2300	0.0000	0.0000	0.0000	0.0000;
	31853	31855	0.00027	0.001108	0	0	0	0	0	0	1	0	0	85.6800	27.0000	-85.6600	-26.9200	0.0000	0.0000	0.0000	0.0000;
	31853	32307	0.000659	0.009026	0.26003	1156.08	0	0	0	0	1	0	0	-245.8400	-0.1000	246.2100	-22.7500	0.0000	0.0000	0.0000	0.0000;
	31853	32521	0.002175	0.02599	0.52101	1249.36	0	0	0	0	1	0	0	-601.8300	71.6900	609.3700	-37.5600	0.0000	0.0000	0.0000	0.0000;
	31854	31856	0.002815	0.016286	0.00737	223.82	0	0	0	0	1	0	0	71.6500	14.0100	-71.5100	-14.0000	0.0000	0.0000	0.0000	0.0000;
	31854	31857	0.000672	0.004513	0.00248	277.61	0	0	0	0	1	0	0	156.2700	30.6400	-156.1100	-29.8400	0.0000	0.0000	0.0000	0.0000;
	31854	31857	0.000672	0.004513	0.00248	277.61	0	0	0	0	1	0	0	156.2700	30.6400	-156.1100	-29.8400	0.0000	0.0000	0.0000	0.0000;
	31854	31857	0.000672	0.004513	0.00248	277.61	0	0	0	0	1	0	0	156.2700	30.6400	-156.1100	-29.8400	0.0000	0.0000	0.0000	0.0000;
	31854	33919	0.009006	0.049066	0.03628	215.19	0	0	0	0	1	0	0	50.0200	-4.6000	-49.8100	1.8300	0.0000	0.0000	0.0000	0.0000;
	31856	31857	0.002682	0.016885	0.00537	196.46	0	0	0	0	1	0	0	-27.2500	-7.0400	27.2700	6.5800	0.0000	0.0000	0.0000	0.0000;
	31856	31859	0.001094	0.007669	0.00256	200.47	0	0	0	0	1	0	0	41.1200	1.1700	-41.1100	-1.3300	0.0000	0.0000	0.0000	0.0000;
	31857	31858	0.00026	0.001151	0	0	0	0	0	0	1	0	0	81.3400	32.2300	-81.3300	-32.1500	0.0000	0.0000	0.0000	0.0000;
	31857	31859	0.00326	0.017616	0.00709	205.53	0	0	0	0	1	0	0	44.0100	5.4200	-43.9500	-5.8600	0.0000	0.0000	0.0000	0.0000;
	31859	31860	0.003952	0.027815	0.08043	180.16	0	0	0	0	1	0	0	-8.0900	-3.6100	8.1000	-4.9900	0.0000	0.0000	0.0000	0.0000;
	31860	31861	0.000279	0.001082	0	0	0	0	0	0	1	0	0	13.1500	1.2000	-13.1500	-1.2000	0.0000	0.0000	0.0000	0.0000;
	32110	31860	0.003906	0.030629	0.0213	194.47	0	0	0	0	1	0	0	21.2600	-5.9300	-21.2500	3.7900	0.0000	0.0000	0.0000	0.0000;
	32961	31862	0.004346	0.025147	0.01174	230.36	0	0	0	0	1	0	0	-55.8900	8.9500	56.0200	-9.4500	0.0000	0.0000	0.0000	0.0000;
	31863	31864	0.002503	0.012253	0.00864	238.91	0	0	0	0	1	0	0	98.3700	-21.4800	-98.1200	21.7700	0.0000	0.0000	0.0000	0.0000;
	31866	31863	0.002674	0.018892	0.00727	251.95	0	0	0	0	1	0	0	-149.9000	7.5800	150.4800	-4.2200	0.0000	0.0000	0.0000	0.0000;
	31863	31871	0.003637	0.022883	0.03025	227.1	0	0	0	0	1	0	0	70.1700	-12.5400	-69.9900	10.5000	0.0000	0.0000	0.0000	0.0000;
	31864	31873	0.005823	0.023612	0.03445	234.28	0	0	0	0	1	0	0	82.3900	-24.9800	-81.9800	23.0600	0.0000	0.0000	0.0000	0.0000;
	31865	31866	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-15.5400	-9.0800	15.5400	9.0800	0.0000	0.0000	0.0000	0.0000;
	31866	31896	0.002038	0.011218	0.0706	206.84	0	0	0	0	1	0	0	-24.6800	1.1100	24.6900	-8.3400	0.0000	0.0000	0.0000	0.0000;
	31867	31868	0.000212	0.001129	0	0	0	0	0	0	1	0	0	16.5300	6.8300	-16.5300	-6.8300	0.0000	0.0000	0.0000	0.0000;
	31874	31867	0.007067	0.040578	0.01895	244.75	0	0	0	0	1	0	0	116.8900	-47.1200	-115.8200	51.2100	0.0000	0.0000	0.0000	0.0000;
	31867	31944	0.007483	0.032325	0.0217	239.83	0	0	0	0	1	0	0	99.2900	1.9800	-98.6000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	31869	31870	0.000242	0.001186	0	0	0	0	0	0	1	0	0	8.1700	0.5900	-8.1700	-0.5900	0.0000	0.0000	0.0000	0.0000;
	31869	31947	0.009414	0.044084	0.02786	211.77	0	0	0	0	1	0	0	28.2800	7.4900	-28.2100	-10.1100	0.0000	0.0000	0.0000	0.0000;
	31871	31872	0.000282	0.001108	0	0	0	0	0	0	1	0	0	9.2900	3.3300	-9.2900	-3.3300	0.0000	0.0000	0.0000	0.0000;
	31871	31873	0.004433	0.026918	0.01298	222.74	0	0	0	0	1	0	0	60.7000	-13.8300	-60.5400	13.4800	0.0000	0.0000	0.0000	0.0000;
	31873	31874	0.003949	0.021422	0.02689	248.05	0	0	0	0	1	0	0	128.6500	-41.6600	-127.9600	42.5900	0.0000	0.0000	0.0000	0.0000;
	31875	31876	0.004005	0.026419	0.0226	194.62	0	0	0	0	1	0	0	26.5500	-11.6700	-26.5200	9.4600	0.0000	0.0000	0.0000	0.0000;
	33169	31875	0.00253	0.015686	0.00498	203.94	0	0	0	0	1	0	0	35.6800	-11.5700	-35.6500	11.2500	0.0000	0.0000	0.0000	0.0000;
	31876	33172	0.007006	0.036445	0.0319	148.86	0	0	0	0	1	0	0	12.4600	-11.1300	-12.4500	7.8000	0.0000	0.0000	0.0000	0.0000;
	31879	31877	0.004035	0.024822	0.00704	221.13	0	0	0	0	1	0	0	-40.4200	22.3000	40.5100	-22.5600	0.0000	0.0000	0.0000	0.0000;
	31878	31879	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-44.1600	31.2800	44.1700	-31.2600	0.0000	0.0000	0.0000	0.0000;
	31879	33172	0.00259	0.016653	0.00811	179.96	0	0	0	0	1	0	0	-3.7400	8.9500	3.7400	-9.8100	0.0000	0.0000	0.0000	0.0000;
	31880	31881	0.006161	0.034168	0.00966	198.34	0	0	0	0	1	0	0	22.7400	22.8600	-22.6800	-23.5600	0.0000	0.0000	0.0000	0.0000;
	31880	31882	0.00282	0.011617	0.00399	211.9	0	0	0	0	1	0	0	-45.8100	40.2700	45.9100	-40.2900	0.0000	0.0000	0.0000	0.0000;
	31883	31885	0.007871	0.027537	0.00447	215.07	0	0	0	0	1	0	0	-55.3400	-3.0000	55.5700	3.3500	0.0000	0.0000	0.0000	0.0000;
	31884	31885	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-13.8400	-1.1300	13.8400	1.1300	0.0000	0.0000	0.0000	0.0000;
	31887	31888	0.000236	0.001182	0	0	0	0	0	0	1	0	0	8.7700	1.1600	-8.7600	-1.1600	0.0000	0.0000	0.0000	0.0000;
	31889	31890	0.005538	0.027933	0.02137	247.49	0	0	0	0	1	0	0	-132.0400	31.1800	133.0200	-28.4600	0.0000	0.0000	0.0000	0.0000;
	31891	31892	0.000296	0.001166	0	0	0	0	0	0	1	0	0	11.8400	3.8500	-11.8400	-3.8500	0.0000	0.0000	0.0000	0.0000;
	32414	31891	0.004471	0.024871	0.01872	219.06	0	0	0	0	1	0	0	-60.7900	9.6100	60.9500	-10.7200	0.0000	0.0000	0.0000	0.0000;
	32498	31891	0.00397	0.025838	0.0149	223.72	0	0	0	0	1	0	0	72.9900	-7.1800	-72.7900	6.8700	0.0000	0.0000	0.0000	0.0000;
	31893	31894	0.000203	0.001058	0	0	0	0	0	0	1	0	0	13.7400	1.9800	-13.7400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	31896	31895	0.003944	0.030005	0.00763	220.04	0	0	0	0	1	0	0	-52.1700	2.0700	52.2800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	31897	32144	0.00403	0.029782	0.04111	224.13	0	0	0	0	1	0	0	-71.2800	29.3500	71.5200	-31.9100	0.0000	0.0000	0.0000	0.0000;
	31897	32549	0.003669	0.019857	0.01898	212.81	0	0	0	0	1	0	0	51.5800	-38.3700	-51.4400	37.1400	0.0000	0.0000	0.0000	0.0000;
	31898	31899	0.000256	0.001041	0	0	0	0	0	0	1	0	0	15.4900	4.6000	-15.4900	-4.6000	0.0000	0.0000	0.0000	0.0000;
	31900	31898	0.004957	0.017305	0.00613	222.62	0	0	0	0	1	0	0	83.6900	20.5200	-83.3500	-19.9700	0.0000	0.0000	0.0000	0.0000;
	31912	31898	0.004698	0.023378	0.00781	211.28	0	0	0	0	1	0	0	-67.6500	-15.1200	67.8600	15.3700	0.0000	0.0000	0.0000	0.0000;
	31908	31900	0.003683	0.016602	0.00952	226.22	0	0	0	0	1	0	0	99.6700	-65.5000	-99.1800	66.7200	0.0000	0.0000	0.0000	0.0000;
	31902	31901	0.003015	0.014828	0.00271	204.45	0	0	0	0	1	0	0	51.1400	-13.9200	-51.0600	14.0300	0.0000	0.0000	0.0000	0.0000;
	31901	31903	0.00169	0.009335	0.01497	193.56	0	0	0	0	1	0	0	31.6400	-21.3400	-31.6200	19.8900	0.0000	0.0000	0.0000	0.0000;
	31902	32550	0.003807	0.020148	0.04651	226	0	0	0	0	1	0	0	72.0400	-9.9900	-71.8500	6.1200	0.0000	0.0000	0.0000	0.0000;
	31903	32549	0.002492	0.015213	0.01042	162.06	0	0	0	0	1	0	0	12.2000	-22.6700	-12.1800	21.6600	0.0000	0.0000	0.0000	0.0000;
	31904	31905	0.0002	0.001066	0	0	0	0	0	0	1	0	0	26.4100	8.7000	-26.4100	-8.7000	0.0000	0.0000	0.0000	0.0000;
	31904	32136	0.004074	0.022033	0.00604	188.33	0	0	0	0	1	0	0	20.2900	49.7300	-20.1800	-49.7700	0.0000	0.0000	0.0000	0.0000;
	32549	31904	0.001573	0.01063	0.00199	205.16	0	0	0	0	1	0	0	46.7900	-61.7800	-46.7000	62.1700	0.0000	0.0000	0.0000	0.0000;
	31908	31906	0.004857	0.025302	0.00961	214.24	0	0	0	0	1	0	0	-49.9600	23.6000	50.1000	-23.8700	0.0000	0.0000	0.0000	0.0000;
	31906	31909	0.001906	0.0105	0.00522	225.44	0	0	0	0	1	0	0	-75.0800	21.1200	75.1900	-21.0500	0.0000	0.0000	0.0000	0.0000;
	31907	31908	0.001191	0.007099	0.004	195.46	0	0	0	0	1	0	0	3.1200	-10.3400	-3.1200	9.9300	0.0000	0.0000	0.0000	0.0000;
	31907	33656	0.003846	0.025751	0.02325	157.38	0	0	0	0	1	0	0	-28.1100	6.5900	28.1400	-8.8400	0.0000	0.0000	0.0000	0.0000;
	31910	31912	0.003104	0.01219	0.00826	191.24	0	0	0	0	1	0	0	-33.1200	-6.5200	33.1500	5.7900	0.0000	0.0000	0.0000	0.0000;
	32144	31910	0.001649	0.009201	0.00649	163.62	0	0	0	0	1	0	0	-17.2900	-5.9800	17.2900	5.3300	0.0000	0.0000	0.0000	0.0000;
	31911	31912	0.000214	0.001044	0	0	0	0	0	0	1	0	0	-34.4900	-9.3100	34.4900	9.3300	0.0000	0.0000	0.0000	0.0000;
	31913	31914	0.000241	0.001091	0	0	0	0	0	0	1	0	0	14.6400	4.1500	-14.6400	-4.1500	0.0000	0.0000	0.0000	0.0000;
	31913	31917	0.001249	0.006453	0.05112	238.06	0	0	0	0	1	0	0	116.1300	-19.7300	-115.9700	15.3300	0.0000	0.0000	0.0000	0.0000;
	31918	31913	0.003919	0.027739	0.00614	234.6	0	0	0	0	1	0	0	120.8500	3.9100	-120.3000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	31915	31916	0.000294	0.001179	0	0	0	0	0	0	1	0	0	24.2800	2.1900	-24.2800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	31915	31931	0.002064	0.013529	0.02181	208.98	0	0	0	0	1	0	0	59.5600	-8.0100	-59.4800	6.2100	0.0000	0.0000	0.0000	0.0000;
	32222	31915	0.003216	0.022763	0.00729	223.96	0	0	0	0	1	0	0	84.0500	-5.0300	-83.8300	5.8200	0.0000	0.0000	0.0000	0.0000;
	31918	31924	0.004129	0.024561	0.01366	239.37	0	0	0	0	1	0	0	-134.5800	-7.7800	135.3000	10.6300	0.0000	0.0000	0.0000	0.0000;
	31922	31919	0.003746	0.01639	0.00638	269.81	0	0	0	0	1	0	0	-156.4000	10.7900	157.2800	-7.5800	0.0000	0.0000	0.0000	0.0000;
	31922	31919	0.003746	0.01639	0.00638	269.81	0	0	0	0	1	0	0	-156.4000	10.7900	157.2800	-7.5800	0.0000	0.0000	0.0000	0.0000;
	31924	31919	0.002886	0.014195	0.00487	278.54	0	0	0	0	1	0	0	156.7400	0.3700	-156.0700	2.4200	0.0000	0.0000	0.0000	0.0000;
	31924	31919	0.002886	0.014195	0.00487	278.54	0	0	0	0	1	0	0	156.7400	0.3700	-156.0700	2.4200	0.0000	0.0000	0.0000	0.0000;
	31924	31919	0.002886	0.014195	0.00487	278.54	0	0	0	0	1	0	0	156.7400	0.3700	-156.0700	2.4200	0.0000	0.0000	0.0000	0.0000;
	31919	32222	0.006306	0.034538	0.01503	239.93	0	0	0	0	1	0	0	113.9000	-9.2100	-113.1200	11.9400	0.0000	0.0000	0.0000	0.0000;
	31920	31921	0.000283	0.001115	0	0	0	0	0	0	1	0	0	-38.1500	-12.2400	38.1600	12.2600	0.0000	0.0000	0.0000	0.0000;
	31921	31924	0.004283	0.030519	0.00643	253.71	0	0	0	0	1	0	0	-163.8400	16.1300	164.9400	-8.9300	0.0000	0.0000	0.0000	0.0000;
	31921	32182	0.004717	0.026946	0.03801	211.22	0	0	0	0	1	0	0	47.0100	3.6600	-46.9100	-7.0600	0.0000	0.0000	0.0000	0.0000;
	31922	31934	0.002461	0.013804	0.03698	265.87	0	0	0	0	1	0	0	139.4500	-14.3000	-138.9800	13.0700	0.0000	0.0000	0.0000	0.0000;
	31922	31934	0.002461	0.013804	0.03698	265.87	0	0	0	0	1	0	0	139.4500	-14.3000	-138.9800	13.0700	0.0000	0.0000	0.0000	0.0000;
	31924	31923	0.000362	0.027934	0	566.7	0	0	1	0	1	0	0	-265.4400	-7.1200	265.6800	25.7600	0.0000	0.0000	0.0000	0.0000;
	31924	31923	0.000362	0.027934	0	566.7	0	0	1	0	1	0	0	-265.4400	-7.1200	265.6800	25.7600	0.0000	0.0000	0.0000	0.0000;
	31924	31923	0.000362	0.027934	0	566.7	0	0	1	0	1	0	0	-265.4400	-7.1200	265.6800	25.7600	0.0000	0.0000	0.0000	0.0000;
	31923	31925	0.00027	0.001157	0	0	0	0	0	0	1	0	0	46.7100	17.2200	-46.7100	-17.1900	0.0000	0.0000	0.0000	0.0000;
	32419	31923	0.000496	0.005787	0.15449	1099.52	0	0	0	0	1	0	0	182.5300	69.8700	-182.3500	-84.3300	0.0000	0.0000	0.0000	0.0000;
	31926	31937	0.002169	0.008823	0.00505	236.72	0	0	0	0	1	0	0	-122.4700	-38.8100	122.8200	39.6600	0.0000	0.0000	0.0000	0.0000;
	31938	31926	0.001188	0.008579	0.00507	224.95	0	0	0	0	1	0	0	-88.2000	-23.4900	88.3000	23.6400	0.0000	0.0000	0.0000	0.0000;
	31928	31927	0.001537	0.009146	0.00268	170.02	0	0	0	0	1	0	0	9.5100	-1.2200	-9.5100	0.9500	0.0000	0.0000	0.0000	0.0000;
	31929	31927	0.005966	0.026152	0.01371	179.74	0	0	0	0	1	0	0	19.6500	5.6400	-19.6300	-6.9500	0.0000	0.0000	0.0000	0.0000;
	31927	31934	0.002649	0.015878	0.01008	189.57	0	0	0	0	1	0	0	-8.2600	-7.2900	8.2600	6.2600	0.0000	0.0000	0.0000	0.0000;
	32222	31928	0.001847	0.01132	0.00634	210.68	0	0	0	0	1	0	0	57.4900	22.7600	-57.4200	-23.0000	0.0000	0.0000	0.0000	0.0000;
	31929	31938	0.001625	0.00989	0.00363	205.67	0	0	0	0	1	0	0	-53.8300	-14.6100	53.8800	14.5300	0.0000	0.0000	0.0000	0.0000;
	31931	31930	0.003771	0.020275	0.0085	231.31	0	0	0	0	1	0	0	88.8300	4.5200	-88.5500	-3.8600	0.0000	0.0000	0.0000	0.0000;
	31930	32107	0.00657	0.037179	0.02288	217.25	0	0	0	0	1	0	0	52.3100	-4.0400	-52.1300	2.6800	0.0000	0.0000	0.0000	0.0000;
	31931	31932	0.000265	0.001149	0	0	0	0	0	0	1	0	0	36.2400	13.8600	-36.2400	-13.8500	0.0000	0.0000	0.0000	0.0000;
	31931	31934	0.002758	0.018017	0.00375	258.2	0	0	0	0	1	0	0	-116.3600	22.5900	116.7300	-20.5400	0.0000	0.0000	0.0000	0.0000;
	31931	31934	0.002758	0.018017	0.00375	258.2	0	0	0	0	1	0	0	-116.3600	22.5900	116.7300	-20.5400	0.0000	0.0000	0.0000	0.0000;
	31931	31935	0.003845	0.020911	0.00525	229.49	0	0	0	0	1	0	0	101.9000	-59.5000	-101.3800	61.7500	0.0000	0.0000	0.0000	0.0000;
	31935	31933	0.002233	0.014558	0.00439	206.32	0	0	0	0	1	0	0	54.9700	-75.4300	-54.7800	76.1600	0.0000	0.0000	0.0000	0.0000;
	31936	31939	0.001643	0.009329	0.00783	261.24	0	0	0	0	1	0	0	-134.6700	-25.4100	134.9600	26.2200	0.0000	0.0000	0.0000	0.0000;
	31936	31939	0.001643	0.009329	0.00783	261.24	0	0	0	0	1	0	0	-134.6700	-25.4100	134.9600	26.2200	0.0000	0.0000	0.0000	0.0000;
	31937	31942	0.002446	0.016442	0.00763	256.06	0	0	0	0	1	0	0	-191.3200	-61.5700	192.2500	67.0000	0.0000	0.0000	0.0000	0.0000;
	31939	31940	0.000254	0.001199	0	0	0	0	0	0	1	0	0	34.3300	12.5700	-34.3300	-12.5600	0.0000	0.0000	0.0000	0.0000;
	31942	31939	0.002443	0.013507	0.00507	266.63	0	0	0	0	1	0	0	152.6700	34.9900	-152.1200	-32.5000	0.0000	0.0000	0.0000	0.0000;
	31942	31939	0.002443	0.013507	0.00507	266.63	0	0	0	0	1	0	0	152.6700	34.9900	-152.1200	-32.5000	0.0000	0.0000	0.0000	0.0000;
	31942	31941	0.000328	0.023049	0	633.55	0	0	1.025	0	1	0	0	-275.1900	-83.9100	275.4500	102.2500	0.0000	0.0000	0.0000	0.0000;
	31942	31941	0.000328	0.023049	0	633.55	0	0	1.025	0	1	0	0	-275.1900	-83.9100	275.4500	102.2500	0.0000	0.0000	0.0000	0.0000;
	31942	31941	0.000328	0.023049	0	633.55	0	0	1.025	0	1	0	0	-275.1900	-83.9100	275.4500	102.2500	0.0000	0.0000	0.0000	0.0000;
	31942	31941	0.000328	0.023049	0	633.55	0	0	1.025	0	1	0	0	-275.1900	-83.9100	275.4500	102.2500	0.0000	0.0000	0.0000	0.0000;
	31941	31943	0.000238	0.001187	0	0	0	0	0	0	1	0	0	34.3300	3.9900	-34.3300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	31941	32419	0.000474	0.005451	0.31193	1278.43	0	0	0	0	1	0	0	-627.4600	105.2800	629.2500	-118.4900	0.0000	0.0000	0.0000	0.0000;
	31944	31945	0.006254	0.036527	0.02302	236.72	0	0	0	0	1	0	0	86.5500	0.1400	-86.1100	0.0300	0.0000	0.0000	0.0000	0.0000;
	31945	31946	0.000244	0.001017	0	0	0	0	0	0	1	0	0	11.1400	3.4500	-11.1400	-3.4500	0.0000	0.0000	0.0000	0.0000;
	31945	33738	0.007433	0.03928	0.01028	233.05	0	0	0	0	1	0	0	70.6900	-4.6700	-70.3300	5.4800	0.0000	0.0000	0.0000	0.0000;
	31947	33736	0.004292	0.026939	0.00774	195.05	0	0	0	0	1	0	0	4.5800	8.4500	-4.5800	-9.2400	0.0000	0.0000	0.0000	0.0000;
	31948	33738	0.001566	0.006919	0.00504	187.79	0	0	0	0	1	0	0	-12.8000	-4.3300	12.8100	3.8200	0.0000	0.0000	0.0000	0.0000;
	33748	31948	0.008265	0.048119	0.00862	236.19	0	0	0	0	1	0	0	-64.9500	23.1100	65.3200	-21.8200	0.0000	0.0000	0.0000	0.0000;
	31949	31950	0.000228	0.001059	0	0	0	0	0	0	1	0	0	18.4000	8.8300	-18.4000	-8.8200	0.0000	0.0000	0.0000	0.0000;
	31954	31949	0.010477	0.078794	0.0165	234.82	0	0	0	0	1	0	0	-56.0300	14.1100	56.3600	-13.4600	0.0000	0.0000	0.0000	0.0000;
	31951	31955	0.001675	0.010587	0.01531	185.84	0	0	0	0	1	0	0	19.1800	-24.2600	-19.1700	22.7400	0.0000	0.0000	0.0000	0.0000;
	31952	31953	0.000286	0.001007	0	0	0	0	0	0	1	0	0	-18.2100	-4.2800	18.2100	4.2800	0.0000	0.0000	0.0000	0.0000;
	31953	31954	0.003898	0.016566	0.00954	226.91	0	0	0	0	1	0	0	-37.6500	-56.1100	37.8200	55.7800	0.0000	0.0000	0.0000	0.0000;
	31953	31955	0.003276	0.01487	0.00336	225.22	0	0	0	0	1	0	0	48.1200	21.5400	-48.0300	-21.5000	0.0000	0.0000	0.0000	0.0000;
	31955	31956	0.000222	0.001025	0	0	0	0	0	0	1	0	0	18.2100	5.5500	-18.2100	-5.5500	0.0000	0.0000	0.0000	0.0000;
	31957	31958	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-18.5700	-7.2500	18.5700	7.2500	0.0000	0.0000	0.0000	0.0000;
	31958	31961	0.002426	0.013212	0.00482	242.62	0	0	0	0	1	0	0	-120.3200	4.5700	120.6700	-3.2000	0.0000	0.0000	0.0000	0.0000;
	31959	31961	0.002715	0.013045	0.00466	208.57	0	0	0	0	1	0	0	-32.8600	15.8300	32.8900	-16.1400	0.0000	0.0000	0.0000	0.0000;
	32149	31959	0.003323	0.017696	0.01054	147.19	0	0	0	0	1	0	0	1.5900	21.2700	-1.5700	-22.2800	0.0000	0.0000	0.0000	0.0000;
	31960	31963	0.000263	0.01668	0	642.87	0	0	1	0	1	0	0	466.9900	115.2000	-466.4300	-79.5700	0.0000	0.0000	0.0000	0.0000;
	31960	31964	0.000239	0.001161	0	0	0	0	0	0	1	0	0	46.6900	16.2200	-46.6900	-16.2000	0.0000	0.0000	0.0000	0.0000;
	32082	31960	0.000607	0.007761	0.15013	1228.4	0	0	0	0	1	0	0	308.1000	-21.7100	-307.5600	12.2500	0.0000	0.0000	0.0000	0.0000;
	31960	32231	0.001313	0.01656	0.26243	1068.27	0	0	0	0	1	0	0	75.0400	4.9100	-74.9600	-32.3200	0.0000	0.0000	0.0000	0.0000;
	31960	58982	0.001441	0.018856	0.45852	1036.01	0	0	0	0	1	0	0	-3.3900	-12.3800	3.3900	-37.1600	0.0000	0.0000	0.0000	0.0000;
	59705	31960	0.0009	0.012	0.303	1110	0	0	0	0	1	0	0	278.4100	-18.1200	-277.7700	-6.2000	0.0000	0.0000	0.0000	0.0000;
	31961	31963	0.000217	0.013726	0	542.87	0	0	1	0	1	0	0	-465.9700	-50.2600	466.4300	79.5700	0.0000	0.0000	0.0000	0.0000;
	32156	31961	0.005058	0.032477	0.01747	223.1	0	0	0	0	1	0	0	-67.5500	-61.3500	67.9700	62.3100	0.0000	0.0000	0.0000	0.0000;
	31962	31963	0.002599	0.164554	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31965	31974	0.001627	0.007364	0.00234	206.56	0	0	0	0	1	0	0	-18.3000	88.5500	18.4300	-88.2000	0.0000	0.0000	0.0000	0.0000;
	31965	32012	0.002205	0.014533	0.02578	221.98	0	0	0	0	1	0	0	-53.5000	73.4500	53.6800	-74.8500	0.0000	0.0000	0.0000	0.0000;
	32079	31965	0.00125	0.007975	0.0081	215.54	0	0	0	0	1	0	0	-33.9400	175.9600	34.3200	-174.3400	0.0000	0.0000	0.0000	0.0000;
	31966	31967	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-37.4800	-8.4300	37.4800	8.4400	0.0000	0.0000	0.0000	0.0000;
	32079	31967	0.002272	0.014656	0.00617	222.04	0	0	0	0	1	0	0	-67.8100	59.2700	67.9900	-58.7700	0.0000	0.0000	0.0000	0.0000;
	32079	31968	0.001291	0.006463	0.00584	300	0	0	0	0	1	0	0	-11.9200	-201.6500	12.4200	203.5500	0.0000	0.0000	0.0000	0.0000;
	32080	31968	0.002248	0.016591	0.01416	215.57	0	0	0	0	1	0	0	45.3200	-146.1900	-44.8100	148.4600	0.0000	0.0000	0.0000	0.0000;
	31968	32081	0.0034	0.015002	0.00787	213.29	0	0	0	0	1	0	0	-41.5800	90.3400	41.9000	-89.7800	0.0000	0.0000	0.0000	0.0000;
	31969	31970	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-45.4600	-11.2700	45.4700	11.3000	0.0000	0.0000	0.0000	0.0000;
	31971	31970	0.002171	0.009931	0.00901	235.75	0	0	0	0	1	0	0	92.9800	-75.3600	-92.6800	75.8000	0.0000	0.0000	0.0000	0.0000;
	32083	31971	0.003393	0.017688	0.01594	243.76	0	0	0	0	1	0	0	124.1300	-65.1300	-123.4800	66.9100	0.0000	0.0000	0.0000	0.0000;
	31972	31973	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-30.5000	85.6800	30.5200	-85.6000	0.0000	0.0000	0.0000	0.0000;
	31973	31975	0.002886	0.016311	0.01532	205.51	0	0	0	0	1	0	0	-32.6900	67.8400	32.8400	-68.5900	0.0000	0.0000	0.0000	0.0000;
	31974	31976	0.001959	0.012461	0.00414	232.44	0	0	0	0	1	0	0	-68.4800	79.1900	68.6900	-78.2400	0.0000	0.0000	0.0000	0.0000;
	31975	32079	0.002355	0.012403	0.00232	223.51	0	0	0	0	1	0	0	-63.3500	55.9900	63.5100	-55.4000	0.0000	0.0000	0.0000	0.0000;
	31976	31977	0.000207	0.001013	0	0	0	0	0	0	1	0	0	20.9200	8.8900	-20.9200	-8.8900	0.0000	0.0000	0.0000	0.0000;
	32034	31976	0.001809	0.009897	0.00856	241.82	0	0	0	0	1	0	0	89.8500	-68.9000	-89.6100	69.3500	0.0000	0.0000	0.0000	0.0000;
	32034	31978	0.00233	0.013886	0.0037	223.71	0	0	0	0	1	0	0	-46.5400	14.2000	46.6000	-14.2300	0.0000	0.0000	0.0000	0.0000;
	31978	32058	0.002654	0.015239	0.00712	261.16	0	0	0	0	1	0	0	-103.9500	33.6200	104.2700	-32.4500	0.0000	0.0000	0.0000	0.0000;
	31978	32058	0.002654	0.015239	0.00712	261.16	0	0	0	0	1	0	0	-103.9500	33.6200	104.2700	-32.4500	0.0000	0.0000	0.0000	0.0000;
	31980	31979	0.005721	0.158531	0	96.32	0	0	1.1	0	1	0	0	28.0400	-4.8900	-27.9900	6.3300	0.0000	0.0000	0.0000	0.0000;
	31980	31979	0.005721	0.158531	0	96.32	0	0	1.1	0	1	0	0	28.0400	-4.8900	-27.9900	6.3300	0.0000	0.0000	0.0000	0.0000;
	31980	31979	0.005721	0.158531	0	96.32	0	0	1.1	0	1	0	0	28.0400	-4.8900	-27.9900	6.3300	0.0000	0.0000	0.0000	0.0000;
	31979	31981	0.00028	0.001084	0	0	0	0	0	0	1	0	0	83.9800	-18.9900	-83.9600	19.0800	0.0000	0.0000	0.0000	0.0000;
	31995	31980	0.004479	0.015837	0.00691	192.25	0	0	0	0	1	0	0	-99.9500	39.4200	100.4300	-38.4800	0.0000	0.0000	0.0000	0.0000;
	31980	58963	0.004533	0.024452	0.08211	178.12	0	0	0	0	1	0	0	-65.8400	11.7700	66.0400	-19.5800	0.0000	0.0000	0.0000	0.0000;
	31980	58971	0.007596	0.028902	0.00754	117.39	0	0	0	0	1	0	0	-4.5500	6.2400	4.5600	-7.0400	0.0000	0.0000	0.0000	0.0000;
	31980	58977	0.006988	0.028577	0.0293	205.71	0	0	0	0	1	0	0	-128.2900	26.0500	129.4100	-24.6600	0.0000	0.0000	0.0000	0.0000;
	32066	31981	0.00387	0.019706	0.00829	237.97	0	0	0	0	1	0	0	-83.6400	19.9400	83.9600	-19.0800	0.0000	0.0000	0.0000	0.0000;
	31983	31982	0.003631	0.109146	0	98.25	0	0	1.1	0	1	0	0	44.8500	-45.8700	-44.6900	50.8800	0.0000	0.0000	0.0000	0.0000;
	31983	31982	0.003631	0.109146	0	98.25	0	0	1.1	0	1	0	0	44.8500	-45.8700	-44.6900	50.8800	0.0000	0.0000	0.0000	0.0000;
	31983	31982	0.003631	0.109146	0	98.25	0	0	1.1	0	1	0	0	44.8500	-45.8700	-44.6900	50.8800	0.0000	0.0000	0.0000	0.0000;
	31982	31984	0.000252	0.001093	0	0	0	0	0	0	1	0	0	134.0600	-152.6500	-133.9500	153.1000	0.0000	0.0000	0.0000	0.0000;
	31983	32040	0.004581	0.021168	0.00522	145.52	0	0	0	0	1	0	0	-79.6800	33.0400	79.9900	-32.1500	0.0000	0.0000	0.0000	0.0000;
	31983	32040	0.004581	0.021168	0.00522	145.52	0	0	0	0	1	0	0	-79.6800	33.0400	79.9900	-32.1500	0.0000	0.0000	0.0000	0.0000;
	31984	32016	0.00257	0.015294	0.00581	272.72	0	0	0	0	1	0	0	174.5900	14.7600	-173.8000	-10.6500	0.0000	0.0000	0.0000	0.0000;
	31984	32016	0.00257	0.015294	0.00581	272.72	0	0	0	0	1	0	0	174.5900	14.7600	-173.8000	-10.6500	0.0000	0.0000	0.0000	0.0000;
	31984	32025	0.002661	0.013335	0.00902	269.84	0	0	0	0	1	0	0	162.5200	2.8100	-161.8100	-0.1900	0.0000	0.0000	0.0000	0.0000;
	31984	32025	0.002661	0.013335	0.00902	269.84	0	0	0	0	1	0	0	162.5200	2.8100	-161.8100	-0.1900	0.0000	0.0000	0.0000	0.0000;
	31984	32037	0.002559	0.012746	0.00477	282.13	0	0	0	0	1	0	0	-180.0900	-62.7500	181.0200	66.9000	0.0000	0.0000	0.0000	0.0000;
	31984	32037	0.002559	0.012746	0.00477	282.13	0	0	0	0	1	0	0	-180.0900	-62.7500	181.0200	66.9000	0.0000	0.0000	0.0000	0.0000;
	31984	32037	0.002559	0.012746	0.00477	282.13	0	0	0	0	1	0	0	-180.0900	-62.7500	181.0200	66.9000	0.0000	0.0000	0.0000	0.0000;
	31985	31986	0.000287	0.00101	0	0	0	0	0	0	1	0	0	35.7700	9.5200	-35.7600	-9.5000	0.0000	0.0000	0.0000	0.0000;
	31985	31989	0.002013	0.007793	0.00454	196.99	0	0	0	0	1	0	0	17.4600	10.3200	-17.4500	-10.7300	0.0000	0.0000	0.0000	0.0000;
	31985	32068	0.001542	0.008923	0.00548	222.09	0	0	0	0	1	0	0	-53.2200	-19.8300	53.2700	19.5900	0.0000	0.0000	0.0000	0.0000;
	31988	31987	0.005319	0.153053	0	79.23	0	0	1.06875	0	1	0	0	19.3600	-11.0300	-19.3300	11.8300	0.0000	0.0000	0.0000	0.0000;
	31987	31989	0.000218	0.001135	0	0	0	0	0	0	1	0	0	19.3300	-11.8300	-19.3300	11.8400	0.0000	0.0000	0.0000	0.0000;
	31988	31995	0.00433	0.018596	0.00432	163.95	0	0	0	0	1	0	0	-43.0400	2.3400	43.1200	-2.4800	0.0000	0.0000	0.0000	0.0000;
	31989	31996	0.001324	0.009143	0.00856	226.47	0	0	0	0	1	0	0	-61.2100	49.9500	61.3000	-50.2000	0.0000	0.0000	0.0000	0.0000;
	32070	31989	0.002667	0.016348	0.00376	241.78	0	0	0	0	1	0	0	-97.6600	52.7300	97.9900	-51.0600	0.0000	0.0000	0.0000	0.0000;
	31990	31991	0.000277	0.001004	0	0	0	0	0	0	1	0	0	23.6800	4.7400	-23.6800	-4.7400	0.0000	0.0000	0.0000	0.0000;
	31990	32025	0.003486	0.017341	0.005	243.54	0	0	0	0	1	0	0	-114.0000	13.9100	114.4600	-12.0900	0.0000	0.0000	0.0000	0.0000;
	31990	32070	0.002541	0.017818	0.01087	237.76	0	0	0	0	1	0	0	90.3100	-18.6500	-90.0900	19.1000	0.0000	0.0000	0.0000	0.0000;
	31992	31993	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-62.2900	-16.3500	62.3000	16.4000	0.0000	0.0000	0.0000	0.0000;
	31993	32057	0.002675	0.018631	0.00666	239.52	0	0	0	0	1	0	0	92.4000	-46.8500	-92.1100	48.2100	0.0000	0.0000	0.0000	0.0000;
	32068	31993	0.001656	0.007811	0.0083	254.6	0	0	0	0	1	0	0	155.1200	-29.2900	-154.7000	30.4500	0.0000	0.0000	0.0000	0.0000;
	31995	31994	0.003873	0.095497	0	91.21	0	0	1.08125	0	1	0	0	30.7200	-23.5200	-30.6600	25.0600	0.0000	0.0000	0.0000	0.0000;
	31995	31994	0.003873	0.095497	0	91.21	0	0	1.08125	0	1	0	0	30.7200	-23.5200	-30.6600	25.0600	0.0000	0.0000	0.0000	0.0000;
	31994	31996	0.000222	0.001151	0	0	0	0	0	0	1	0	0	61.3100	-50.1200	-61.3000	50.2000	0.0000	0.0000	0.0000	0.0000;
	58989	31995	0.0019	0.010405	0.00177	146.61	0	0	0	0	1	0	0	20.0100	-9.6100	-20.0000	9.4700	0.0000	0.0000	0.0000	0.0000;
	31997	31998	0.000248	0.001107	0	0	0	0	0	0	1	0	0	32.4300	8.0200	-32.4300	-8.0100	0.0000	0.0000	0.0000	0.0000;
	31997	32005	0.003463	0.018525	0.00592	243.98	0	0	0	0	1	0	0	-111.7400	-12.6600	112.1500	14.2500	0.0000	0.0000	0.0000	0.0000;
	31997	32006	0.003476	0.021644	0.00594	209.29	0	0	0	0	1	0	0	-34.9900	-14.7500	35.0300	14.4100	0.0000	0.0000	0.0000	0.0000;
	32010	31997	0.003848	0.01905	0.00751	198.19	0	0	0	0	1	0	0	-19.7300	-7.7400	19.7400	7.0300	0.0000	0.0000	0.0000	0.0000;
	32037	31997	0.003507	0.018275	0.0049	251.31	0	0	0	0	1	0	0	-144.6300	-51.8200	145.4400	55.5100	0.0000	0.0000	0.0000	0.0000;
	31997	32238	0.005021	0.027309	0.00753	194.84	0	0	0	0	1	0	0	8.9400	-14.5600	-8.9300	13.8300	0.0000	0.0000	0.0000	0.0000;
	32441	31997	0.004098	0.021477	0.00497	217.21	0	0	0	0	1	0	0	47.6100	17.4300	-47.5100	-17.4400	0.0000	0.0000	0.0000	0.0000;
	31997	32512	0.002802	0.016072	0.00881	186.64	0	0	0	0	1	0	0	-12.3200	-11.1600	12.3300	10.2700	0.0000	0.0000	0.0000	0.0000;
	32000	31999	0.000508	0.024534	0	473.95	0	0	1	0	1	0	0	-202.5400	-3.8900	202.7400	13.3000	0.0000	0.0000	0.0000	0.0000;
	31999	32004	0.000209	0.001161	0	0	0	0	0	0	1	0	0	32.4300	8.3500	-32.4300	-8.3400	0.0000	0.0000	0.0000	0.0000;
	58982	31999	0.000501	0.00657	0.12626	1149.62	0	0	0	0	1	0	0	-196.6900	27.0700	196.8800	-38.2500	0.0000	0.0000	0.0000	0.0000;
	31999	59273	0.001792	0.023177	0.35788	1180.79	0	0	0	0	1	0	0	-323.1100	-7.1500	324.8600	-9.0600	0.0000	0.0000	0.0000	0.0000;
	32000	32003	0.016897	0.492085	0	220.68	0	0	1	0	1	0	0	16.5500	-3.9300	-16.5000	5.2600	0.0000	0.0000	0.0000	0.0000;
	32000	32005	0.00024	0.001106	0	0	0	0	0	0	1	0	0	186.0000	7.8100	-185.9200	-7.4500	0.0000	0.0000	0.0000	0.0000;
	32001	32003	-0.010101	-0.294176	0	70.68	0	0	1	0	1	0	0	-16.5300	4.4600	16.5000	-5.2600	0.0000	0.0000	0.0000	0.0000;
	32002	32003	0.038901	1.132907	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32005	32441	0.002213	0.014489	0.01083	231.23	0	0	0	0	1	0	0	73.7600	-6.8000	-73.6500	6.3800	0.0000	0.0000	0.0000	0.0000;
	32006	32007	0.000257	0.001056	0	0	0	0	0	0	1	0	0	64.8700	16.7500	-64.8600	-16.7100	0.0000	0.0000	0.0000	0.0000;
	32006	32010	0.002133	0.012423	0.01023	237.25	0	0	0	0	1	0	0	91.3400	37.0000	-91.1400	-36.9400	0.0000	0.0000	0.0000	0.0000;
	32006	32441	0.000351	0.001918	0.00103	264.92	0	0	0	0	1	0	0	-134.7500	-44.0600	134.8200	44.3100	0.0000	0.0000	0.0000	0.0000;
	32006	32441	0.000351	0.001918	0.00103	264.92	0	0	0	0	1	0	0	-134.7500	-44.0600	134.8200	44.3100	0.0000	0.0000	0.0000	0.0000;
	32512	32006	0.001121	0.007184	0.00254	234.96	0	0	0	0	1	0	0	-78.1900	-19.8000	78.2600	19.9700	0.0000	0.0000	0.0000	0.0000;
	32009	32008	0.002281	0.080191	0	72.45	0	0	1.025	0	1	0	0	-18.9400	-11.0700	18.9500	11.4400	0.0000	0.0000	0.0000	0.0000;
	32008	32010	0.000275	0.001168	0	0	0	0	0	0	1	0	0	-18.9500	-11.4400	18.9500	11.4500	0.0000	0.0000	0.0000	0.0000;
	58966	32009	0.005441	0.026679	0.08576	168.65	0	0	0	0	1	0	0	44.5200	-23.7900	-44.4000	15.0900	0.0000	0.0000	0.0000	0.0000;
	58984	32009	0.002361	0.007893	0.00362	156.2	0	0	0	0	1	0	0	-30.8800	9.0600	30.9100	-9.3800	0.0000	0.0000	0.0000	0.0000;
	32037	32010	0.002061	0.014246	0.0053	253.47	0	0	0	0	1	0	0	-157.7800	-64.7300	158.3600	68.2100	0.0000	0.0000	0.0000	0.0000;
	32010	32512	0.001805	0.008705	0.00674	225.78	0	0	0	0	1	0	0	-66.4400	-34.9700	66.5400	34.7300	0.0000	0.0000	0.0000	0.0000;
	32036	32011	0.001708	0.009409	0.00308	248.01	0	0	0	0	1	0	0	-126.8800	31.9300	127.1800	-30.5800	0.0000	0.0000	0.0000	0.0000;
	32011	32054	0.003429	0.014387	0.00425	262.54	0	0	0	0	1	0	0	-120.3900	18.1400	120.9100	-16.3600	0.0000	0.0000	0.0000	0.0000;
	32011	32054	0.003429	0.014387	0.00425	262.54	0	0	0	0	1	0	0	-120.3900	18.1400	120.9100	-16.3600	0.0000	0.0000	0.0000	0.0000;
	32072	32011	0.003222	0.015584	0.00465	204.92	0	0	0	0	1	0	0	-20.5300	43.8600	20.6100	-43.9400	0.0000	0.0000	0.0000	0.0000;
	32012	32013	0.00028	0.00102	0	0	0	0	0	0	1	0	0	36.3200	2.7900	-36.3200	-2.7800	0.0000	0.0000	0.0000	0.0000;
	32065	32012	0.000863	0.005451	0.00356	236.71	0	0	0	0	1	0	0	90.1100	-71.6800	-90.0000	72.0600	0.0000	0.0000	0.0000	0.0000;
	32014	32015	0.000231	0.001192	0	0	0	0	0	0	1	0	0	54.4100	8.0400	-54.4000	-8.0000	0.0000	0.0000	0.0000	0.0000;
	32014	32074	0.00458	0.023579	0.01612	248.74	0	0	0	0	1	0	0	-133.1000	71.7300	134.1200	-68.1000	0.0000	0.0000	0.0000	0.0000;
	32081	32014	0.00248	0.014306	0.00808	230.79	0	0	0	0	1	0	0	-78.3900	80.6700	78.6900	-79.7700	0.0000	0.0000	0.0000	0.0000;
	32016	32019	0.001341	0.037811	0	146.26	0	0	1	0	1	0	0	-72.6400	-21.9500	72.7200	24.1500	0.0000	0.0000	0.0000	0.0000;
	32016	32020	0.000226	0.001169	0	0	0	0	0	0	1	0	0	15.2000	5.5500	-15.2000	-5.5500	0.0000	0.0000	0.0000	0.0000;
	32016	32047	0.001403	0.009843	0.01026	220.32	0	0	0	0	1	0	0	-43.7000	27.7000	43.7400	-28.4500	0.0000	0.0000	0.0000	0.0000;
	32054	32016	0.002524	0.012493	0.00405	274.96	0	0	0	0	1	0	0	-180.2300	-4.5500	181.0700	8.3100	0.0000	0.0000	0.0000	0.0000;
	32054	32016	0.002524	0.012493	0.00405	274.96	0	0	0	0	1	0	0	-180.2300	-4.5500	181.0700	8.3100	0.0000	0.0000	0.0000	0.0000;
	32068	32016	0.001815	0.010184	0.00374	235.8	0	0	0	0	1	0	0	-86.4600	7.0400	86.6000	-6.6300	0.0000	0.0000	0.0000	0.0000;
	32017	32019	0.002871	0.080936	0	96.26	0	0	1	0	1	0	0	72.8900	28.8700	-72.7200	-24.1500	0.0000	0.0000	0.0000	0.0000;
	32018	32019	0.026137	0.736901	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32021	32024	0.000127	0.003706	0	132.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32021	32025	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-31.9200	-4.8800	31.9200	4.8900	0.0000	0.0000	0.0000	0.0000;
	32021	32026	0.000242	0.001146	0	0	0	0	0	0	1	0	0	31.9200	4.8800	-31.9100	-4.8700	0.0000	0.0000	0.0000	0.0000;
	32022	32024	0.008098	0.235398	0	66.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32023	32024	0.008098	0.235398	0	66.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32025	32068	0.001286	0.007786	0.00239	256.74	0	0	0	0	1	0	0	177.2400	7.5800	-176.8400	-5.3400	0.0000	0.0000	0.0000	0.0000;
	32027	32028	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-23.4100	-2.6400	23.4100	2.6500	0.0000	0.0000	0.0000	0.0000;
	32042	32028	0.001376	0.007921	0.01452	243.15	0	0	0	0	1	0	0	113.5900	16.4900	-113.4000	-16.8000	0.0000	0.0000	0.0000	0.0000;
	32050	32028	0.001617	0.009365	0.00399	238.57	0	0	0	0	1	0	0	-94.2300	-8.1300	94.3800	8.6300	0.0000	0.0000	0.0000	0.0000;
	32028	32051	0.001812	0.010336	0.00384	173.49	0	0	0	0	1	0	0	-4.4000	5.5200	4.4000	-5.8800	0.0000	0.0000	0.0000	0.0000;
	32029	32032	0.00056	0.015502	0	132.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32029	32033	0.00025	0.001174	0	0	0	0	0	0	1	0	0	34.0500	14.1700	-34.0400	-14.1500	0.0000	0.0000	0.0000	0.0000;
	32029	32034	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-48.0400	-16.7700	48.0500	16.8000	0.0000	0.0000	0.0000	0.0000;
	32030	32032	0.005823	0.161144	0	66.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32031	32032	0.005823	0.161144	0	66.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32034	32061	0.002446	0.010244	0.05278	230.4	0	0	0	0	1	0	0	76.9100	-27.2000	-76.7500	22.7100	0.0000	0.0000	0.0000	0.0000;
	32034	32063	0.001712	0.011131	0.00363	255.4	0	0	0	0	1	0	0	-168.2600	65.1000	168.8300	-61.7400	0.0000	0.0000	0.0000	0.0000;
	32047	32035	0.002815	0.015079	0.01575	258.51	0	0	0	0	1	0	0	189.3900	4.5400	-188.3600	-0.5800	0.0000	0.0000	0.0000	0.0000;
	32055	32035	0.004027	0.022794	0.0083	249.51	0	0	0	0	1	0	0	137.4900	-5.6200	-136.7200	9.2100	0.0000	0.0000	0.0000	0.0000;
	32063	32035	0.001433	0.006835	0.00292	263.12	0	0	0	0	1	0	0	-127.3000	12.7800	127.5500	-11.9100	0.0000	0.0000	0.0000	0.0000;
	32063	32035	0.001433	0.006835	0.00292	263.12	0	0	0	0	1	0	0	-127.3000	12.7800	127.5500	-11.9100	0.0000	0.0000	0.0000	0.0000;
	32048	32036	0.001188	0.00651	0.00443	238.18	0	0	0	0	1	0	0	-92.7100	38.7800	92.8300	-38.5400	0.0000	0.0000	0.0000	0.0000;
	32037	32038	0.000267	0.001127	0	0	0	0	0	0	1	0	0	72.9800	52.2100	-72.9600	-52.1200	0.0000	0.0000	0.0000	0.0000;
	32039	32037	0.003886	0.016899	0.00999	265.9	0	0	0	0	1	0	0	-153.0100	-73.1700	154.1400	77.0700	0.0000	0.0000	0.0000	0.0000;
	32039	32037	0.003886	0.016899	0.00999	265.9	0	0	0	0	1	0	0	-153.0100	-73.1700	154.1400	77.0700	0.0000	0.0000	0.0000	0.0000;
	32037	32238	0.002538	0.013945	0.01584	267.35	0	0	0	0	1	0	0	-172.5500	-98.0400	173.5200	101.7100	0.0000	0.0000	0.0000	0.0000;
	32037	32238	0.002538	0.013945	0.01584	267.35	0	0	0	0	1	0	0	-172.5500	-98.0400	173.5200	101.7100	0.0000	0.0000	0.0000	0.0000;
	32037	32441	0.005634	0.025448	0.00987	251.6	0	0	0	0	1	0	0	-144.2500	-46.4900	145.5000	51.1400	0.0000	0.0000	0.0000	0.0000;
	32037	32512	0.004741	0.021556	0.01083	248.52	0	0	0	0	1	0	0	-132.5500	-47.9100	133.4600	50.9400	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.7200	-17.5500	-55.5800	22.1500	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.7200	-17.5500	-55.5800	22.1500	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.7200	-17.5500	-55.5800	22.1500	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.7200	-17.5500	-55.5800	22.1500	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.7200	-17.5500	-55.5800	22.1500	0.0000	0.0000	0.0000	0.0000;
	32039	32041	0.000223	0.001192	0	0	0	0	0	0	1	0	0	35.1500	6.8200	-35.1500	-6.8100	0.0000	0.0000	0.0000	0.0000;
	32047	32039	0.002399	0.014567	0.00246	264.9	0	0	0	0	1	0	0	-134.1400	4.1900	134.5800	-1.7600	0.0000	0.0000	0.0000	0.0000;
	32047	32039	0.002399	0.014567	0.00246	264.9	0	0	0	0	1	0	0	-134.1400	4.1900	134.5800	-1.7600	0.0000	0.0000	0.0000	0.0000;
	32039	32055	0.002024	0.011958	0.00826	265.46	0	0	0	0	1	0	0	139.8000	16.1400	-139.3900	-14.5600	0.0000	0.0000	0.0000	0.0000;
	32039	32055	0.002024	0.011958	0.00826	265.46	0	0	0	0	1	0	0	139.8000	16.1400	-139.3900	-14.5600	0.0000	0.0000	0.0000	0.0000;
	32042	32045	0.001844	0.060048	0	150.25	0	0	1	0	1	0	0	-104.0300	-30.4700	104.2600	37.8100	0.0000	0.0000	0.0000	0.0000;
	32042	32046	0.000252	0.001088	0	0	0	0	0	0	1	0	0	35.1600	16.5900	-35.1500	-16.5700	0.0000	0.0000	0.0000	0.0000;
	32049	32042	0.003784	0.016095	0.00604	235.45	0	0	0	0	1	0	0	85.5500	11.5500	-85.2600	-10.9000	0.0000	0.0000	0.0000	0.0000;
	32042	32051	0.004045	0.021064	0.00453	213.37	0	0	0	0	1	0	0	40.5400	8.2900	-40.4700	-8.3400	0.0000	0.0000	0.0000	0.0000;
	32043	32045	0.001846	0.060121	0	125.25	0	0	1	0	1	0	0	104.4800	45.1600	-104.2600	-37.8100	0.0000	0.0000	0.0000	0.0000;
	32044	32045	0.020795	0.677122	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32048	32056	0.002391	0.01488	0.00558	183.01	0	0	0	0	1	0	0	10.2300	-84.9400	-10.0500	85.5000	0.0000	0.0000	0.0000	0.0000;
	32049	32055	0.001512	0.00823	0.00404	245.96	0	0	0	0	1	0	0	-121.6200	-27.5200	121.8600	28.4400	0.0000	0.0000	0.0000	0.0000;
	32052	32050	0.002587	0.018343	0.01026	203.79	0	0	0	0	1	0	0	-24.0900	14.8700	24.1200	-15.6900	0.0000	0.0000	0.0000	0.0000;
	32052	32053	0.000272	0.001131	0	0	0	0	0	0	1	0	0	55.6300	17.0000	-55.6200	-16.9600	0.0000	0.0000	0.0000	0.0000;
	32063	32052	0.003271	0.01992	0.00449	206.9	0	0	0	0	1	0	0	31.6000	31.8600	-31.5300	-31.8700	0.0000	0.0000	0.0000	0.0000;
	32056	32057	0.00548	0.018393	0.0267	243.21	0	0	0	0	1	0	0	-115.1300	47.1500	115.9800	-46.9600	0.0000	0.0000	0.0000	0.0000;
	32056	32080	0.001392	0.008636	0.05242	234.95	0	0	0	0	1	0	0	82.2700	-141.9600	-81.9100	138.9000	0.0000	0.0000	0.0000	0.0000;
	32057	32074	0.002747	0.015539	0.00491	232.34	0	0	0	0	1	0	0	-84.0100	-15.4000	84.2100	16.0400	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3300	-13.8600	-59.0800	19.6800	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3300	-13.8600	-59.0800	19.6800	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3300	-13.8600	-59.0800	19.6800	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3300	-13.8600	-59.0800	19.6800	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3300	-13.8600	-59.0800	19.6800	0.0000	0.0000	0.0000	0.0000;
	32058	32060	0.000283	0.001004	0	0	0	0	0	0	1	0	0	31.4500	4.0800	-31.4500	-4.0700	0.0000	0.0000	0.0000	0.0000;
	32062	32082	0.000713	0.009055	0.17075	1132.01	0	0	0	0	1	0	0	153.1300	-26.0000	-152.9800	9.4800	0.0000	0.0000	0.0000	0.0000;
	32074	32064	0.002503	0.012394	0.00352	276.5	0	0	0	0	1	0	0	-165.0200	-7.9700	165.7000	10.9600	0.0000	0.0000	0.0000	0.0000;
	32074	32064	0.002503	0.012394	0.00352	276.5	0	0	0	0	1	0	0	-165.0200	-7.9700	165.7000	10.9600	0.0000	0.0000	0.0000	0.0000;
	32074	32064	0.002503	0.012394	0.00352	276.5	0	0	0	0	1	0	0	-165.0200	-7.9700	165.7000	10.9600	0.0000	0.0000	0.0000	0.0000;
	32064	32238	0.007447	0.042745	0.02982	283.02	0	0	0	0	1	0	0	-187.0600	-13.4500	189.6300	25.0900	0.0000	0.0000	0.0000	0.0000;
	32064	32238	0.007447	0.042745	0.02982	283.02	0	0	0	0	1	0	0	-187.0600	-13.4500	189.6300	25.0900	0.0000	0.0000	0.0000	0.0000;
	32064	32238	0.007447	0.042745	0.02982	283.02	0	0	0	0	1	0	0	-187.0600	-13.4500	189.6300	25.0900	0.0000	0.0000	0.0000	0.0000;
	32065	32072	0.00214	0.010664	0.00719	249.85	0	0	0	0	1	0	0	-137.9000	59.8400	138.3900	-58.1100	0.0000	0.0000	0.0000	0.0000;
	32066	32067	0.000204	0.001011	0	0	0	0	0	0	1	0	0	31.4900	7.2100	-31.4900	-7.2000	0.0000	0.0000	0.0000	0.0000;
	32066	32085	0.004646	0.022659	0.00778	224.99	0	0	0	0	1	0	0	52.1400	-27.1400	-51.9700	27.2900	0.0000	0.0000	0.0000	0.0000;
	32068	32069	0.000227	0.00119	0	0	0	0	0	0	1	0	0	54.9100	8.0000	-54.9000	-7.9700	0.0000	0.0000	0.0000	0.0000;
	32070	32071	0.000258	0.001113	0	0	0	0	0	0	1	0	0	68.1700	10.4200	-68.1500	-10.3700	0.0000	0.0000	0.0000	0.0000;
	32070	32072	0.000996	0.007254	0.04761	256.9	0	0	0	0	1	0	0	184.8800	2.3200	-184.5400	-4.5200	0.0000	0.0000	0.0000	0.0000;
	32074	32070	0.001672	0.009125	0.01539	222.16	0	0	0	0	1	0	0	65.4900	84.0700	-65.3000	-84.5700	0.0000	0.0000	0.0000	0.0000;
	32072	32073	0.000294	0.001014	0	0	0	0	0	0	1	0	0	66.6800	18.7700	-66.6700	-18.7200	0.0000	0.0000	0.0000	0.0000;
	32074	32076	0.001338	0.007416	0.01027	255.29	0	0	0	0	1	0	0	157.0200	-20.4300	-156.6800	21.2400	0.0000	0.0000	0.0000	0.0000;
	32075	32076	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-78.0600	-20.2200	78.0800	20.2900	0.0000	0.0000	0.0000	0.0000;
	32076	32083	0.002095	0.014187	0.05318	233.92	0	0	0	0	1	0	0	78.6000	-41.5300	-78.4400	37.2400	0.0000	0.0000	0.0000	0.0000;
	32077	32078	0.000211	0.001035	0	0	0	0	0	0	1	0	0	-18.1800	-14.1400	18.1800	14.1400	0.0000	0.0000	0.0000	0.0000;
	32083	32078	0.003479	0.016528	0.00432	225.38	0	0	0	0	1	0	0	-72.3600	11.5400	72.5400	-11.1000	0.0000	0.0000	0.0000	0.0000;
	32083	32084	0.000212	0.001014	0	0	0	0	0	0	1	0	0	26.6700	16.3500	-26.6700	-16.3400	0.0000	0.0000	0.0000	0.0000;
	32088	32085	0.000944	0.007411	0.00582	210.61	0	0	0	0	1	0	0	-27.6500	33.7300	27.6700	-34.1100	0.0000	0.0000	0.0000	0.0000;
	32086	32087	0.000209	0.001	0	0	0	0	0	0	1	0	0	-24.9600	-12.6900	24.9600	12.6900	0.0000	0.0000	0.0000	0.0000;
	32087	32088	0.003434	0.016276	0.01055	197.81	0	0	0	0	1	0	0	28.5200	44.9700	-28.4100	-45.4500	0.0000	0.0000	0.0000	0.0000;
	32087	32156	0.005733	0.033225	0.00859	215.39	0	0	0	0	1	0	0	-53.4800	-57.6700	53.8600	59.0200	0.0000	0.0000	0.0000	0.0000;
	32089	32092	0.008728	0.042262	0.01021	199.86	0	0	0	0	1	0	0	-34.6300	-1.0100	34.7300	0.3800	0.0000	0.0000	0.0000	0.0000;
	32209	32089	0.004157	0.022947	0.01609	241.63	0	0	0	0	1	0	0	124.2500	7.7600	-123.6600	-6.2100	0.0000	0.0000	0.0000	0.0000;
	32090	32092	0.002156	0.015432	0.01927	209.36	0	0	0	0	1	0	0	52.4200	4.1700	-52.3700	-5.8500	0.0000	0.0000	0.0000	0.0000;
	32209	32090	0.001673	0.009066	0.0139	218.43	0	0	0	0	1	0	0	62.5500	4.7700	-62.4900	-5.9400	0.0000	0.0000	0.0000	0.0000;
	32091	32092	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-17.6400	-5.4700	17.6400	5.4700	0.0000	0.0000	0.0000	0.0000;
	32096	32093	0.002356	0.011	0.00339	211.17	0	0	0	0	1	0	0	60.2800	-4.2200	-60.2000	4.2600	0.0000	0.0000	0.0000	0.0000;
	32094	32104	0.002545	0.015492	0.01397	234.9	0	0	0	0	1	0	0	111.4500	16.5900	-111.1300	-16.1200	0.0000	0.0000	0.0000	0.0000;
	32095	32458	0.010449	0.039009	0.01588	265.44	0	0	0	0	1	0	0	-133.1100	0.4600	134.9200	4.6100	0.0000	0.0000	0.0000	0.0000;
	32095	32458	0.010449	0.039009	0.01588	265.44	0	0	0	0	1	0	0	-133.1100	0.4600	134.9200	4.6100	0.0000	0.0000	0.0000	0.0000;
	32096	32097	0.000293	0.0011	0	0	0	0	0	0	1	0	0	35.7900	17.7200	-35.7800	-17.7000	0.0000	0.0000	0.0000	0.0000;
	32096	32104	0.000792	0.005606	0.01283	229.03	0	0	0	0	1	0	0	-96.0700	-13.5000	96.1400	12.7100	0.0000	0.0000	0.0000	0.0000;
	32098	32101	-0.000123	-0.004645	0	177.56	0	0	1	0	1	0	0	15.0000	4.5800	-15.0000	-4.5900	0.0000	0.0000	0.0000	0.0000;
	32098	32102	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-15.0000	-4.5800	15.0000	4.5800	0.0000	0.0000	0.0000	0.0000;
	32098	32103	0.000231	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32099	32101	0.002889	0.108923	0	88.78	0	0	1	0	1	0	0	-14.9900	-4.3300	15.0000	4.5900	0.0000	0.0000	0.0000	0.0000;
	32100	32101	0.002889	0.108923	0	88.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32106	32102	0.002807	0.012551	0.01147	233.38	0	0	0	0	1	0	0	88.2700	14.3000	-88.0600	-14.5600	0.0000	0.0000	0.0000	0.0000;
	32104	32105	0.000261	0.001131	0	0	0	0	0	0	1	0	0	14.9900	3.4100	-14.9900	-3.4000	0.0000	0.0000	0.0000	0.0000;
	32108	32111	0.003165	0.01607	0.1057	219.26	0	0	0	0	1	0	0	-57.5100	10.0400	57.6200	-20.3600	0.0000	0.0000	0.0000	0.0000;
	32108	33923	0.006923	0.044627	0.03014	214.12	0	0	0	0	1	0	0	49.6400	-15.0300	-49.4600	13.0700	0.0000	0.0000	0.0000	0.0000;
	32109	32110	0.000294	0.001033	0	0	0	0	0	0	1	0	0	-15.0800	-2.0500	15.0800	2.0600	0.0000	0.0000	0.0000	0.0000;
	32111	32112	0.000236	0.001169	0	0	0	0	0	0	1	0	0	18.7800	6.5000	-18.7800	-6.5000	0.0000	0.0000	0.0000	0.0000;
	32113	32115	0.003442	0.02034	0.01926	246.14	0	0	0	0	1	0	0	115.3600	-36.3400	-114.8700	37.1700	0.0000	0.0000	0.0000	0.0000;
	32113	32128	0.001676	0.010258	0.00894	250.37	0	0	0	0	1	0	0	-140.0900	29.4100	140.4200	-28.3200	0.0000	0.0000	0.0000	0.0000;
	32115	32273	0.005017	0.026048	0.02867	203	0	0	0	0	1	0	0	51.0100	-58.4800	-50.7300	56.8900	0.0000	0.0000	0.0000	0.0000;
	32117	32116	0.000749	0.034411	0	379.05	0	0	1.00625	0	1	0	0	-147.6400	-6.1700	147.7900	13.1500	0.0000	0.0000	0.0000	0.0000;
	32116	32118	0.000282	0.001032	0	0	0	0	0	0	1	0	0	34.0200	11.2300	-34.0200	-11.2200	0.0000	0.0000	0.0000	0.0000;
	32116	32397	0.000765	0.009968	0.17569	1128.49	0	0	0	0	1	0	0	-246.2900	35.9400	246.7300	-49.2100	0.0000	0.0000	0.0000	0.0000;
	32122	32123	0.000293	0.001163	0	0	0	0	0	0	1	0	0	35.8800	6.5700	-35.8800	-6.5600	0.0000	0.0000	0.0000	0.0000;
	32122	32124	0.002102	0.011256	0.02399	210.93	0	0	0	0	1	0	0	52.2900	8.2400	-52.2300	-10.3600	0.0000	0.0000	0.0000	0.0000;
	32122	32157	0.0066	0.031584	0.01027	210.23	0	0	0	0	1	0	0	-26.7800	9.6100	26.8400	-10.4000	0.0000	0.0000	0.0000	0.0000;
	32157	32124	0.004614	0.027613	0.01074	223.87	0	0	0	0	1	0	0	52.6100	-6.2100	-52.4800	5.8900	0.0000	0.0000	0.0000	0.0000;
	32125	32126	0.000221	0.001147	0	0	0	0	0	0	1	0	0	35.8800	13.9800	-35.8800	-13.9700	0.0000	0.0000	0.0000	0.0000;
	32316	32125	0.000504	0.006347	0.17017	1138.29	0	0	0	0	1	0	0	254.6900	-11.7400	-254.3900	-2.9600	0.0000	0.0000	0.0000	0.0000;
	32397	32125	0.001305	0.016999	0.22066	1116.04	0	0	0	0	1	0	0	-217.9300	-5.3900	218.5100	-11.0200	0.0000	0.0000	0.0000	0.0000;
	32127	32310	0.004681	0.027856	0.01724	181.68	0	0	0	0	1	0	0	-33.8400	-46.9600	33.9900	46.0300	0.0000	0.0000	0.0000	0.0000;
	32130	32128	0.004437	0.018359	0.00568	221.52	0	0	0	0	1	0	0	-69.1100	-23.8000	69.3400	24.1600	0.0000	0.0000	0.0000	0.0000;
	32310	32129	0.002979	0.016344	0.01183	267.69	0	0	0	0	1	0	0	147.6500	7.2700	-147.0400	-5.1600	0.0000	0.0000	0.0000	0.0000;
	32310	32129	0.002979	0.016344	0.01183	267.69	0	0	0	0	1	0	0	147.6500	7.2700	-147.0400	-5.1600	0.0000	0.0000	0.0000	0.0000;
	32129	32424	0.001676	0.008281	0.00452	264.36	0	0	0	0	1	0	0	126.8700	0.1600	-126.6100	0.6300	0.0000	0.0000	0.0000	0.0000;
	32129	32424	0.001676	0.008281	0.00452	264.36	0	0	0	0	1	0	0	126.8700	0.1600	-126.6100	0.6300	0.0000	0.0000	0.0000	0.0000;
	32130	32131	0.000227	0.001085	0	0	0	0	0	0	1	0	0	23.3900	2.7000	-23.3900	-2.6900	0.0000	0.0000	0.0000	0.0000;
	32130	32163	0.003707	0.018672	0.00864	203.87	0	0	0	0	1	0	0	45.7200	21.1000	-45.6300	-21.5100	0.0000	0.0000	0.0000	0.0000;
	32132	32394	0.00095	0.006026	0.00147	206.09	0	0	0	0	1	0	0	-31.9400	21.4600	31.9500	-21.5300	0.0000	0.0000	0.0000	0.0000;
	32134	32135	0.00025	0.001001	0	0	0	0	0	0	1	0	0	37.2000	5.1600	-37.2000	-5.1500	0.0000	0.0000	0.0000	0.0000;
	32134	32138	0.002905	0.015094	0.00572	218.57	0	0	0	0	1	0	0	61.4300	-25.4100	-61.3000	25.4700	0.0000	0.0000	0.0000	0.0000;
	32139	32134	0.002197	0.013415	0.00703	233.1	0	0	0	0	1	0	0	98.8500	-19.6500	-98.6300	20.2500	0.0000	0.0000	0.0000	0.0000;
	32136	32137	0.00023	0.001164	0	0	0	0	0	0	1	0	0	37.2000	16.1300	-37.2000	-16.1100	0.0000	0.0000	0.0000	0.0000;
	32136	32138	0.00531	0.033349	0.00581	195.43	0	0	0	0	1	0	0	-24.0200	32.0300	24.1000	-32.1200	0.0000	0.0000	0.0000	0.0000;
	32139	32140	0.000277	0.001072	0	0	0	0	0	0	1	0	0	41.5100	19.0100	-41.5100	-18.9900	0.0000	0.0000	0.0000	0.0000;
	32141	32139	0.008688	0.032841	0.0052	247.84	0	0	0	0	1	0	0	142.0300	5.1400	-140.3600	0.6300	0.0000	0.0000	0.0000	0.0000;
	32141	32381	0.003511	0.021173	0.00662	256.76	0	0	0	0	1	0	0	-183.2700	-17.4500	184.4000	23.5800	0.0000	0.0000	0.0000	0.0000;
	32142	32143	0.002605	0.017157	0.00481	212.3	0	0	0	0	1	0	0	-48.8100	-17.2500	48.8800	17.1900	0.0000	0.0000	0.0000	0.0000;
	32146	32142	0.002095	0.009944	0.00479	252.05	0	0	0	0	1	0	0	-137.0500	13.8600	137.4400	-12.5400	0.0000	0.0000	0.0000	0.0000;
	32485	32143	0.002556	0.013739	0.01309	230.97	0	0	0	0	1	0	0	90.3400	30.3900	-90.1200	-30.5900	0.0000	0.0000	0.0000	0.0000;
	32144	32145	0.000206	0.001189	0	0	0	0	0	0	1	0	0	41.2500	12.4800	-41.2400	-12.4600	0.0000	0.0000	0.0000	0.0000;
	32146	32144	0.003588	0.014035	0.00312	235.97	0	0	0	0	1	0	0	95.8100	-24.4100	-95.4700	25.4100	0.0000	0.0000	0.0000	0.0000;
	32147	32149	0.007429	0.048696	0.01035	230.24	0	0	0	0	1	0	0	-80.3000	37.6700	80.8500	-35.1300	0.0000	0.0000	0.0000	0.0000;
	32149	32150	0.000299	0.001092	0	0	0	0	0	0	1	0	0	27.1500	7.5900	-27.1500	-7.5800	0.0000	0.0000	0.0000	0.0000;
	32151	32154	0.000406	0.010381	0	131.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32151	32155	0.000223	0.001185	0	0	0	0	0	0	1	0	0	13.6900	2.3200	-13.6900	-2.3200	0.0000	0.0000	0.0000	0.0000;
	32151	32156	0.000249	0.001119	0	0	0	0	0	0	1	0	0	-13.6900	-2.3200	13.6900	2.3200	0.0000	0.0000	0.0000	0.0000;
	32152	32154	0.006865	0.175645	0	65.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32153	32154	0.006865	0.175645	0	65.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32159	32157	0.004341	0.027772	0.01037	268.24	0	0	0	0	1	0	0	111.0500	-26.8000	-110.4900	29.3500	0.0000	0.0000	0.0000	0.0000;
	32159	32157	0.004341	0.027772	0.01037	268.24	0	0	0	0	1	0	0	111.0500	-26.8000	-110.4900	29.3500	0.0000	0.0000	0.0000	0.0000;
	32158	32159	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-20.3200	-6.5300	20.3200	6.5300	0.0000	0.0000	0.0000	0.0000;
	32160	32159	0.005234	0.028928	0.00888	274.21	0	0	0	0	1	0	0	113.7400	-21.1800	-113.0500	24.1300	0.0000	0.0000	0.0000	0.0000;
	32160	32159	0.005234	0.028928	0.00888	274.21	0	0	0	0	1	0	0	113.7400	-21.1800	-113.0500	24.1300	0.0000	0.0000	0.0000	0.0000;
	32160	32159	0.005234	0.028928	0.00888	274.21	0	0	0	0	1	0	0	113.7400	-21.1800	-113.0500	24.1300	0.0000	0.0000	0.0000	0.0000;
	32161	32162	0.000216	0.001104	0	0	0	0	0	0	1	0	0	29.8200	4.2900	-29.8100	-4.2800	0.0000	0.0000	0.0000	0.0000;
	32164	32167	-0.000178	-0.005803	0	131.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32164	32168	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-17.0200	-7.2700	17.0200	7.2800	0.0000	0.0000	0.0000	0.0000;
	32164	32169	0.000234	0.001195	0	0	0	0	0	0	1	0	0	17.0200	7.2700	-17.0200	-7.2700	0.0000	0.0000	0.0000	0.0000;
	32165	32167	0.004842	0.158095	0	65.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32166	32167	0.004842	0.158095	0	65.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32171	32172	0.000242	0.001045	0	0	0	0	0	0	1	0	0	-17.7700	-2.6600	17.7700	2.6700	0.0000	0.0000	0.0000	0.0000;
	32172	32173	0.008207	0.037496	0.00827	266.64	0	0	0	0	1	0	0	-141.9900	10.7400	143.5500	-4.4700	0.0000	0.0000	0.0000	0.0000;
	32172	32173	0.008207	0.037496	0.00827	266.64	0	0	0	0	1	0	0	-141.9900	10.7400	143.5500	-4.4700	0.0000	0.0000	0.0000	0.0000;
	32172	32176	0.005512	0.042951	0.03627	192.05	0	0	0	0	1	0	0	11.4700	8.6800	-11.4600	-12.4200	0.0000	0.0000	0.0000	0.0000;
	32172	32179	0.00239	0.015831	0.03146	222.33	0	0	0	0	1	0	0	50.2300	16.6700	-50.1700	-19.5800	0.0000	0.0000	0.0000	0.0000;
	32172	32879	0.004714	0.026989	0.18809	262.4	0	0	0	0	1	0	0	102.2500	-24.7500	-101.7800	7.4500	0.0000	0.0000	0.0000	0.0000;
	32172	32879	0.004714	0.026989	0.18809	262.4	0	0	0	0	1	0	0	102.2500	-24.7500	-101.7800	7.4500	0.0000	0.0000	0.0000	0.0000;
	32241	32173	0.001498	0.00615	0.00318	272.06	0	0	0	0	1	0	0	174.5000	5.3300	-174.0800	-3.9600	0.0000	0.0000	0.0000	0.0000;
	32241	32173	0.001498	0.00615	0.00318	272.06	0	0	0	0	1	0	0	174.5000	5.3300	-174.0800	-3.9600	0.0000	0.0000	0.0000	0.0000;
	32174	32175	0.000284	0.001173	0	0	0	0	0	0	1	0	0	14.7600	1.5000	-14.7600	-1.4900	0.0000	0.0000	0.0000	0.0000;
	32178	32174	0.005981	0.040844	0.0201	235.25	0	0	0	0	1	0	0	-81.2000	12.7000	81.5800	-12.1700	0.0000	0.0000	0.0000	0.0000;
	32177	32178	0.00352	0.018962	0.00689	226.28	0	0	0	0	1	0	0	-61.2600	15.3100	61.4000	-15.3200	0.0000	0.0000	0.0000	0.0000;
	32179	32177	0.002049	0.012987	0.03208	203.14	0	0	0	0	1	0	0	18.9900	12.0500	-18.9800	-15.3600	0.0000	0.0000	0.0000	0.0000;
	33166	32177	0.001934	0.010359	0.00507	222.9	0	0	0	0	1	0	0	-50.4300	9.8400	50.4800	-10.1100	0.0000	0.0000	0.0000	0.0000;
	32180	32255	0.007357	0.029982	0.02338	234.94	0	0	0	0	1	0	0	-101.7600	5.1700	102.5100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	32184	32181	0.0036	0.018519	0.00548	200.57	0	0	0	0	1	0	0	-34.1200	20.8500	34.1800	-21.1500	0.0000	0.0000	0.0000	0.0000;
	32182	32183	0.000267	0.001097	0	0	0	0	0	0	1	0	0	24.8300	8.3600	-24.8300	-8.3500	0.0000	0.0000	0.0000	0.0000;
	32189	32182	0.004988	0.023963	0.02086	198.03	0	0	0	0	1	0	0	-22.0600	-0.7600	22.0800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	32184	32185	0.000268	0.001155	0	0	0	0	0	0	1	0	0	22.7300	3.2700	-22.7300	-3.2600	0.0000	0.0000	0.0000	0.0000;
	32186	32187	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-16.4400	-4.4200	16.4400	4.4200	0.0000	0.0000	0.0000	0.0000;
	32188	32187	0.002185	0.015253	0.00534	228.02	0	0	0	0	1	0	0	101.6100	-9.7500	-101.3900	10.7000	0.0000	0.0000	0.0000	0.0000;
	32190	32191	0.000276	0.001117	0	0	0	0	0	0	1	0	0	13.6500	4.0900	-13.6500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	32192	32193	0.004043	0.127282	0	79.82	0	0	1.03125	0	1	0	0	-27.9600	-9.6600	28.0000	10.7500	0.0000	0.0000	0.0000	0.0000;
	32192	32194	0.000251	0.001189	0	0	0	0	0	0	1	0	0	27.9600	9.6600	-27.9600	-9.6500	0.0000	0.0000	0.0000	0.0000;
	32195	32196	0.001362	0.043871	0	261.91	0	0	1	0	1	0	0	-200.9300	-7.8900	201.4400	24.2000	0.0000	0.0000	0.0000	0.0000;
	32195	32197	0.000978	0.034827	0	261.91	0	0	1	0	1	0	0	-201.0700	-11.2100	201.4400	24.2000	0.0000	0.0000	0.0000	0.0000;
	32195	32198	0.001269	0.038263	0	261.91	0	0	1	0	1	0	0	-200.9700	-3.9900	201.4400	18.2000	0.0000	0.0000	0.0000	0.0000;
	32195	32199	0.000221	0.001097	0	0	0	0	0	0	1	0	0	602.9700	23.0900	-602.2300	-19.4200	0.0000	0.0000	0.0000	0.0000;
	32195	32200	0.000272	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32199	32224	0.000241	0.001459	0.00028	255.14	0	0	0	0	1	0	0	141.1400	-6.8200	-141.0900	7.0500	0.0000	0.0000	0.0000	0.0000;
	32201	32202	0.0004	0.0123	0	556.92	0	0	1	0	1	0	0	-427.6600	-44.0100	428.3400	64.9100	0.0000	0.0000	0.0000	0.0000;
	32201	32203	0.000918	0.028157	0	556.92	0	0	1	0	1	0	0	-426.8000	-17.6800	428.3400	64.9100	0.0000	0.0000	0.0000	0.0000;
	32201	32204	0.000711	0.019933	0	556.92	0	0	1	0	1	0	0	-427.1400	-31.3000	428.3400	64.9100	0.0000	0.0000	0.0000	0.0000;
	32201	32205	0.000858	0.023053	0	556.92	0	0	1	0	1	0	0	-426.9000	-26.1500	428.3400	64.9100	0.0000	0.0000	0.0000	0.0000;
	32201	32206	0.000209	0.001136	0	0	0	0	0	0	1	0	0	1708.5000	119.1400	-1702.8600	-88.5000	0.0000	0.0000	0.0000	0.0000;
	32201	32207	0.000208	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32209	32208	0.000544	0.029708	0	565.48	0	0	1	0	1	0	0	-254.8800	21.7700	255.2100	-3.8500	0.0000	0.0000	0.0000	0.0000;
	32209	32208	0.000544	0.029708	0	565.48	0	0	1	0	1	0	0	-254.8800	21.7700	255.2100	-3.8500	0.0000	0.0000	0.0000	0.0000;
	32209	32208	0.000544	0.029708	0	565.48	0	0	1	0	1	0	0	-254.8800	21.7700	255.2100	-3.8500	0.0000	0.0000	0.0000	0.0000;
	32208	32210	0.000549	0.033795	0	299.77	0	0	1.0125	0	1	0	0	-33.2900	0.5600	33.3000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	32208	32211	0.000993	0.051948	0	247.3	0	0	1.0125	0	1	0	0	-33.2800	0.8100	33.3000	-0.2600	0.0000	0.0000	0.0000	0.0000;
	32208	32212	0.000254	0.001132	0	0	0	0	0	0	1	0	0	-699.0400	10.1900	700.1900	-5.0600	0.0000	0.0000	0.0000	0.0000;
	32208	32213	0.000205	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32287	32212	0.000936	0.010462	0.21591	1012.77	0	0	0	0	1	0	0	-75.6700	3.7200	75.7200	-26.5600	0.0000	0.0000	0.0000	0.0000;
	32212	32388	0.001185	0.014557	0.4019	1149.68	0	0	0	0	1	0	0	-384.9600	-3.4400	386.5800	-20.2800	0.0000	0.0000	0.0000	0.0000;
	32214	32215	0.000277	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32217	32216	0.000349	0.023538	0	440.54	0	0	1.00625	0	1	0	0	-113.0900	-10.5000	113.1300	13.3200	0.0000	0.0000	0.0000	0.0000;
	32217	32216	0.000349	0.023538	0	440.54	0	0	1.00625	0	1	0	0	-113.0900	-10.5000	113.1300	13.3200	0.0000	0.0000	0.0000	0.0000;
	32216	32218	0.000253	0.001093	0	0	0	0	0	0	1	0	0	-190.2600	-12.8200	190.3400	13.1800	0.0000	0.0000	0.0000	0.0000;
	32216	32219	0.000215	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32218	32265	0.00164	0.015631	0.42684	1131.63	0	0	0	0	1	0	0	43.0000	-36.4000	-42.9700	-9.7100	0.0000	0.0000	0.0000	0.0000;
	32220	32221	0.008181	0.285639	0	38.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32220	32222	0.000289	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32224	32223	0.00061	0.03756	0	380.56	0	0	1.0125	0	1	0	0	-132.0300	-21.0600	132.1300	27.4000	0.0000	0.0000	0.0000	0.0000;
	32223	32225	0.000358	0.018531	0	404.05	0	0	1	0	1	0	0	-170.0100	-47.4900	170.1100	52.8500	0.0000	0.0000	0.0000	0.0000;
	32223	32226	0.000591	0.028946	0	404.01	0	0	1	0	1	0	0	-169.9500	-20.1900	170.1100	28.0600	0.0000	0.0000	0.0000	0.0000;
	32223	32227	0.000646	0.038832	0	403.6	0	0	1	0	1	0	0	-169.9300	-17.4200	170.1100	27.9400	0.0000	0.0000	0.0000	0.0000;
	32223	32228	0.000261	0.013907	0	403.57	0	0	1	0	1	0	0	-170.0400	-32.2900	170.1100	36.1600	0.0000	0.0000	0.0000	0.0000;
	32223	32229	0.00034	0.020283	0	402.69	0	0	1	0	1	0	0	-170.0200	-22.5200	170.1100	28.0600	0.0000	0.0000	0.0000	0.0000;
	32223	32230	0.00049	0.030747	0	402.63	0	0	1	0	1	0	0	-169.9800	-19.7000	170.1100	28.0600	0.0000	0.0000	0.0000	0.0000;
	32223	32231	0.00024	0.001184	0	0	0	0	0	0	1	0	0	1117.0100	-117.6300	-1114.2000	131.4900	0.0000	0.0000	0.0000	0.0000;
	32223	32232	0.000297	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59705	32223	0.0012	0.014	0.306	0	0	0	0	0	1	0	0	229.8000	0.4500	-229.2200	-26.7200	0.0000	0.0000	0.0000	0.0000;
	32480	32231	0.000515	0.006523	0.10699	1257.19	0	0	0	0	1	0	0	-684.5200	74.9700	686.7900	-57.7000	0.0000	0.0000	0.0000	0.0000;
	32234	32233	0.003632	0.118386	0	83.37	0	0	1.0375	0	1	0	0	-26.6100	-24.0600	26.6500	25.5600	0.0000	0.0000	0.0000	0.0000;
	32233	32235	0.000995	0.03548	0	429	0	0	1.05625	0	1	0	0	-294.2700	-114.8200	295.3000	151.5400	0.0000	0.0000	0.0000	0.0000;
	32233	32236	0.001107	0.028755	0	429	0	0	1.05	0	1	0	0	-287.5300	-122.7300	288.6400	151.5400	0.0000	0.0000	0.0000	0.0000;
	32233	32237	0.000955	0.032079	0	429	0	0	1.05625	0	1	0	0	-282.5700	-120.1700	283.5000	151.5400	0.0000	0.0000	0.0000	0.0000;
	32233	32238	0.000292	0.001132	0	0	0	0	0	0	1	0	0	837.7200	332.1500	-835.5100	-323.6000	0.0000	0.0000	0.0000	0.0000;
	32233	32239	0.000263	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32234	32511	0.001561	0.008422	0.00185	152.8	0	0	0	0	1	0	0	-27.7600	6.5300	27.7700	-6.6700	0.0000	0.0000	0.0000	0.0000;
	58968	32234	0.003167	0.011974	0.00257	172.95	0	0	0	0	1	0	0	-54.2700	-17.4500	54.3600	17.5300	0.0000	0.0000	0.0000	0.0000;
	32512	32238	0.000872	0.006397	0.00243	240.02	0	0	0	0	1	0	0	71.5500	-30.9700	-71.5000	31.0800	0.0000	0.0000	0.0000	0.0000;
	32241	32240	0.00043	0.022997	0	528.36	0	0	1.00625	0	1	0	0	-349.0000	-10.6700	349.4900	36.7700	0.0000	0.0000	0.0000	0.0000;
	32240	32242	0.000467	0.029695	0	428.75	0	0	1	0	1	0	0	-189.0800	-25.5800	189.2400	35.5100	0.0000	0.0000	0.0000	0.0000;
	32240	32243	0.000504	0.036105	0	428.59	0	0	1	0	1	0	0	-189.0500	-67.2300	189.2400	80.5900	0.0000	0.0000	0.0000	0.0000;
	32240	32244	0.000433	0.029294	0	428.46	0	0	1	0	1	0	0	-189.1000	-26.2800	189.2400	36.0900	0.0000	0.0000	0.0000	0.0000;
	32240	32245	0.000208	0.001098	0	0	0	0	0	0	1	0	0	217.7400	81.6000	-217.6400	-81.0500	0.0000	0.0000	0.0000	0.0000;
	32240	32246	0.000212	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32877	32245	0.001602	0.020245	0.28943	1253.88	0	0	0	0	1	0	0	-603.9600	-35.3600	609.5700	75.4300	0.0000	0.0000	0.0000	0.0000;
	32245	33239	0.001134	0.013899	0.36557	1102.57	0	0	0	0	1	0	0	103.7900	-55.9400	-103.6700	17.6700	0.0000	0.0000	0.0000	0.0000;
	32248	32247	0.000421	0.024866	0	267.6	0	0	1	0	1	0	0	30.4400	-10.3800	-30.4400	10.6200	0.0000	0.0000	0.0000	0.0000;
	32247	32249	0.000215	0.001091	0	0	0	0	0	0	1	0	0	77.2300	-12.9100	-77.2200	12.9700	0.0000	0.0000	0.0000	0.0000;
	32247	32250	0.000221	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32430	32249	0.001002	0.012513	0.33548	1019.23	0	0	0	0	1	0	0	-21.8200	-38.7000	21.8200	2.5400	0.0000	0.0000	0.0000	0.0000;
	32251	32252	0.000239	0.001031	0	0	0	0	0	0	1	0	0	9.6000	0.0000	-9.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32253	32254	0.006809	0.195367	0	81.91	0	0	1.00625	0	1	0	0	-33.6100	-10.5600	33.7000	12.9400	0.0000	0.0000	0.0000	0.0000;
	32253	32255	0.000249	0.001098	0	0	0	0	0	0	1	0	0	33.6100	10.5600	-33.6100	-10.5500	0.0000	0.0000	0.0000	0.0000;
	32257	32256	0.000286	0.014862	0	642.97	0	0	1.0125	0	1	0	0	-265.6900	-3.8800	265.8800	13.8400	0.0000	0.0000	0.0000	0.0000;
	32257	32256	0.000286	0.014862	0	642.97	0	0	1.0125	0	1	0	0	-265.6900	-3.8800	265.8800	13.8400	0.0000	0.0000	0.0000	0.0000;
	32257	32256	0.000286	0.014862	0	642.97	0	0	1.0125	0	1	0	0	-265.6900	-3.8800	265.8800	13.8400	0.0000	0.0000	0.0000	0.0000;
	32257	32256	0.000286	0.014862	0	642.97	0	0	1.0125	0	1	0	0	-265.6900	-3.8800	265.8800	13.8400	0.0000	0.0000	0.0000	0.0000;
	32256	32258	0.000297	0.001187	0	0	0	0	0	0	1	0	0	-1063.5400	-55.3800	1066.7200	68.1100	0.0000	0.0000	0.0000	0.0000;
	32256	32259	0.000266	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32265	32258	0.000861	0.01022	0.2142	1239.51	0	0	0	0	1	0	0	453.6100	75.0100	-451.9200	-78.0500	0.0000	0.0000	0.0000	0.0000;
	32258	32324	0.001589	0.018898	0.38333	1274.19	0	0	0	0	1	0	0	665.0100	-72.1700	-658.3700	110.0400	0.0000	0.0000	0.0000	0.0000;
	32260	32263	0.0001	-0.002254	0	773.04	0	0	1	0	1	0	0	-37.6800	2.4500	37.6800	-2.4800	0.0000	0.0000	0.0000	0.0000;
	32260	32264	0.000702	0.039722	0	315.56	0	0	1	0	1	0	0	-37.6900	-10.0400	37.6900	10.5900	0.0000	0.0000	0.0000	0.0000;
	32260	32265	0.000258	0.001102	0	0	0	0	0	0	1	0	0	75.3700	128.8900	-75.3200	-128.6600	0.0000	0.0000	0.0000	0.0000;
	32260	32266	0.000217	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32261	32263	0.000807	0.04841	0	386.52	0	0	1	0	1	0	0	37.6900	-1.8500	-37.6800	2.4800	0.0000	0.0000	0.0000	0.0000;
	32262	32263	0.000807	0.04841	0	386.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32267	32268	0.000234	0.001183	0	0	0	0	0	0	1	0	0	15.8000	0.0000	-15.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32268	32524	0.001619	0.010477	0.00366	173.54	0	0	0	0	1	0	0	1.0800	-1.8900	-1.0800	1.5100	0.0000	0.0000	0.0000	0.0000;
	32269	32272	-0.000724	-0.021439	0	108.57	0	0	1	0	1	0	0	-5.3000	-2.0000	5.3000	1.9900	0.0000	0.0000	0.0000	0.0000;
	32269	32273	0.000225	0.001043	0	0	0	0	0	0	1	0	0	10.6000	3.2800	-10.6000	-3.2700	0.0000	0.0000	0.0000	0.0000;
	32269	32274	0.000228	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32270	32272	0.009662	0.286223	0	54.28	0	0	1	0	1	0	0	2.6500	1.0200	-2.6500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	32271	32272	0.009662	0.286223	0	54.28	0	0	1	0	1	0	0	2.6500	1.0200	-2.6500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	32275	32278	0.008796	0.20117	0	222.85	0	0	1	0	1	0	0	2.8000	-3.3000	-2.8000	3.3300	0.0000	0.0000	0.0000	0.0000;
	32275	32281	0.000437	0.012048	0	213.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32275	32283	0.00406	0.129331	0	78.57	0	0	1	0	1	0	0	-25.9400	-9.0500	25.9700	9.9700	0.0000	0.0000	0.0000	0.0000;
	32275	32284	0.00022	0.001123	0	0	0	0	0	0	1	0	0	23.1400	12.3500	-23.1400	-12.3400	0.0000	0.0000	0.0000	0.0000;
	32275	32285	0.000222	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32276	32278	-0.001017	-0.023267	0	72.85	0	0	1	0	1	0	0	-2.8000	3.3300	2.8000	-3.3300	0.0000	0.0000	0.0000	0.0000;
	32276	32282	0.001855	0.054064	0	279.21	0	0	1	0	1	0	0	-25.9600	-6.8800	25.9700	7.2500	0.0000	0.0000	0.0000	0.0000;
	32277	32278	0.047708	1.091086	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32279	32281	0.00409	0.112849	0	106.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32280	32281	0.00409	0.112849	0	106.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32286	32287	0.000297	0.001084	0	0	0	0	0	0	1	0	0	134.9800	51.8400	-134.9200	-51.6300	0.0000	0.0000	0.0000	0.0000;
	32288	32291	-0.000196	-0.005759	0	175.97	0	0	1	0	1	0	0	-11.9900	-4.3600	11.9900	4.3500	0.0000	0.0000	0.0000	0.0000;
	32288	32292	0.000262	0.00116	0	0	0	0	0	0	1	0	0	23.9900	8.9700	-23.9900	-8.9600	0.0000	0.0000	0.0000	0.0000;
	32288	32293	0.000266	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32289	32291	0.005666	0.166247	0	87.99	0	0	1	0	1	0	0	12.0000	4.6100	-11.9900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	32290	32291	0.005666	0.166247	0	87.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32294	32297	-0.000405	-0.009633	0	117.73	0	0	1	0	1	0	0	-3.8000	-1.4300	3.8000	1.4300	0.0000	0.0000	0.0000	0.0000;
	32294	32298	0.000212	0.001009	0	0	0	0	0	0	1	0	0	15.2000	5.8000	-15.2000	-5.8000	0.0000	0.0000	0.0000	0.0000;
	32294	32299	0.000272	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32295	32297	0.009277	0.220925	0	58.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32296	32297	0.009277	0.220925	0	58.86	0	0	1	0	1	0	0	3.8000	1.4600	-3.8000	-1.4300	0.0000	0.0000	0.0000	0.0000;
	32298	32498	0.004699	0.029225	0.0157	214.4	0	0	0	0	1	0	0	44.3400	-17.6600	-44.2400	16.5900	0.0000	0.0000	0.0000	0.0000;
	32300	32301	0.006476	0.17825	0	79.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32300	32302	0.000275	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32302	32433	0.001658	0.008438	0.00538	238.04	0	0	0	0	1	0	0	-88.9800	12.1600	89.1100	-12.0500	0.0000	0.0000	0.0000	0.0000;
	32304	32303	0.000727	0.036427	0	413.36	0	0	1.00625	0	1	0	0	-132.3800	-9.0200	132.5000	15.0400	0.0000	0.0000	0.0000	0.0000;
	32303	32305	8e-05	0.004774	0	1690	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32303	32306	0.000128	0.008618	0	1690	0	0	1	0	1	0	0	-142.0400	-11.5600	142.0700	13.1900	0.0000	0.0000	0.0000	0.0000;
	32303	32307	0.000297	0.001112	0	0	0	0	0	0	1	0	0	9.5500	-3.4800	-9.5500	3.4800	0.0000	0.0000	0.0000	0.0000;
	32303	32308	0.000289	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32309	32312	0.000533	0.029252	0	541.23	0	0	1	0	1	0	0	294.2900	63.2300	-293.8400	-38.8500	0.0000	0.0000	0.0000	0.0000;
	32309	32315	0.0001	0.001001	0	760.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32309	32316	0.000281	0.001107	0	0	0	0	0	0	1	0	0	-294.2900	54.3900	294.5200	-53.4800	0.0000	0.0000	0.0000	0.0000;
	32309	32317	0.000233	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32310	32312	-0.000179	-0.009803	0	441.23	0	0	1	0	1	0	0	-293.9900	-47.0200	293.8400	38.8500	0.0000	0.0000	0.0000	0.0000;
	32311	32312	0.002127	0.116652	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32313	32315	0.000629	0.039101	0	380.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32314	32315	0.000629	0.039101	0	380.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32422	32316	0.000422	0.005938	0.18569	1221.1	0	0	0	0	1	0	0	550.4100	-68.6000	-549.2100	65.2200	0.0000	0.0000	0.0000	0.0000;
	32319	32318	0.000367	0.026182	0	467.92	0	0	1	0	1	0	0	-147.0600	4.9000	147.1300	0.3400	0.0000	0.0000	0.0000	0.0000;
	32319	32318	0.000367	0.026182	0	467.92	0	0	1	0	1	0	0	-147.0600	4.9000	147.1300	0.3400	0.0000	0.0000	0.0000	0.0000;
	32319	32318	0.000367	0.026182	0	467.92	0	0	1	0	1	0	0	-147.0600	4.9000	147.1300	0.3400	0.0000	0.0000	0.0000	0.0000;
	32318	32320	0.000667	0.032757	0	479.47	0	0	0.99375	0	1	0	0	-248.8100	4.8700	249.1900	13.6600	0.0000	0.0000	0.0000	0.0000;
	32318	32321	0.000381	0.021617	0	479.18	0	0	0.99375	0	1	0	0	-248.9800	-1.5900	249.1900	13.8200	0.0000	0.0000	0.0000	0.0000;
	32318	32322	0.000332	0.018549	0	479.12	0	0	0.99375	0	1	0	0	-249.0000	-3.3200	249.1900	13.8200	0.0000	0.0000	0.0000	0.0000;
	32318	32323	0.000319	0.016298	0	478.68	0	0	0.99375	0	1	0	0	-249.0100	-4.5900	249.1900	13.8200	0.0000	0.0000	0.0000	0.0000;
	32318	32324	0.000282	0.001094	0	0	0	0	0	0	1	0	0	554.4100	3.6100	-553.6100	-0.5000	0.0000	0.0000	0.0000	0.0000;
	32318	32325	0.000292	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32324	32422	0.000918	0.012079	0.23709	1168.68	0	0	0	0	1	0	0	404.9800	-57.4800	-403.5600	50.4300	0.0000	0.0000	0.0000	0.0000;
	32326	32329	0.000732	0.046277	0	696.26	0	0	1	0	1	0	0	460.6500	55.9800	-459.2000	35.6400	0.0000	0.0000	0.0000	0.0000;
	32326	32330	0.000979	0.051847	0	318.69	0	0	1	0	1	0	0	-39.9800	-11.1700	39.9900	11.9900	0.0000	0.0000	0.0000	0.0000;
	32326	32331	0.000379	0.020786	0	318.12	0	0	1	0	1	0	0	-79.9600	-28.6200	79.9900	30.0000	0.0000	0.0000	0.0000	0.0000;
	32326	32332	0.000636	0.039932	0	255.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32326	32333	0.000786	0.040061	0	252.68	0	0	1	0	1	0	0	-39.9800	-14.6900	39.9900	15.3600	0.0000	0.0000	0.0000	0.0000;
	32326	32334	0.000217	0.001162	0	0	0	0	0	0	1	0	0	-300.7300	30.5200	300.9100	-29.5500	0.0000	0.0000	0.0000	0.0000;
	32326	32335	0.000295	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32327	32329	-0.000302	-0.01909	0	546.26	0	0	1	0	1	0	0	-459.8000	-2.1500	459.2000	-35.6400	0.0000	0.0000	0.0000	0.0000;
	32328	32329	0.002306	0.145737	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32336	32337	0.002764	0.090154	0	82.75	0	0	1	0	1	0	0	-34.8800	2.7300	34.9200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	32336	32338	0.006171	0.172781	0	93.82	0	0	1	0	1	0	0	-69.5500	11.3100	69.8300	-3.4200	0.0000	0.0000	0.0000	0.0000;
	32336	32339	0.00445	0.159385	0	82.69	0	0	1	0	1	0	0	-34.8600	3.5100	34.9200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	32336	32340	0.006981	0.183597	0	82.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32336	32341	0.000252	0.001007	0	0	0	0	0	0	1	0	0	139.3000	-17.5500	-139.2500	17.7300	0.0000	0.0000	0.0000	0.0000;
	32336	32342	0.00026	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32344	32341	0.000334	0.001918	0.00163	288	0	0	0	0	1	0	0	175.2900	13.0700	-175.1900	-12.7000	0.0000	0.0000	0.0000	0.0000;
	32344	32341	0.000334	0.001918	0.00163	288	0	0	0	0	1	0	0	175.2900	13.0700	-175.1900	-12.7000	0.0000	0.0000	0.0000	0.0000;
	32344	32341	0.000334	0.001918	0.00163	288	0	0	0	0	1	0	0	175.2900	13.0700	-175.1900	-12.7000	0.0000	0.0000	0.0000	0.0000;
	32344	32343	0.000234	0.01423	0	550.62	0	0	1.00625	0	1	0	0	-227.4000	-29.4000	227.5100	36.3600	0.0000	0.0000	0.0000	0.0000;
	32344	32343	0.000234	0.01423	0	550.62	0	0	1.00625	0	1	0	0	-227.4000	-29.4000	227.5100	36.3600	0.0000	0.0000	0.0000	0.0000;
	32344	32343	0.000234	0.01423	0	550.62	0	0	1.00625	0	1	0	0	-227.4000	-29.4000	227.5100	36.3600	0.0000	0.0000	0.0000	0.0000;
	32343	32345	0.000296	0.012129	0	1650.87	0	0	0.98125	0	1	0	0	-1265.4700	142.7700	1269.7200	31.6700	0.0000	0.0000	0.0000	0.0000;
	32343	32346	0.000287	0.001063	0	0	0	0	0	0	1	0	0	582.9400	-36.9500	-582.0400	40.2900	0.0000	0.0000	0.0000	0.0000;
	32343	32347	0.000229	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32365	32346	0.001016	0.011243	0.38675	1433.85	0	0	0	0	1	0	0	-742.0800	101.1400	747.3600	-84.7500	0.0000	0.0000	0.0000	0.0000;
	32365	32346	0.001016	0.011243	0.38675	1433.85	0	0	0	0	1	0	0	-742.0800	101.1400	747.3600	-84.7500	0.0000	0.0000	0.0000	0.0000;
	32365	32346	0.001016	0.011243	0.38675	1433.85	0	0	0	0	1	0	0	-742.0800	101.1400	747.3600	-84.7500	0.0000	0.0000	0.0000	0.0000;
	32448	32346	0.001961	0.019976	0.31686	1280.33	0	0	0	0	1	0	0	-680.3900	68.1200	688.9800	-14.7400	0.0000	0.0000	0.0000	0.0000;
	32346	32508	0.001284	0.014778	0.50521	1420.21	0	0	0	0	1	0	0	-660.6400	85.8000	665.9600	-79.0500	0.0000	0.0000	0.0000	0.0000;
	32346	32508	0.001284	0.014778	0.50521	1420.21	0	0	0	0	1	0	0	-660.6400	85.8000	665.9600	-79.0500	0.0000	0.0000	0.0000	0.0000;
	32346	32508	0.001284	0.014778	0.50521	1420.21	0	0	0	0	1	0	0	-660.6400	85.8000	665.9600	-79.0500	0.0000	0.0000	0.0000	0.0000;
	32348	32349	0.007892	0.265054	0	54.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32348	32350	0.00022	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32351	32354	0.0001	0.000934	0	629.28	0	0	1	0	1	0	0	-35.9900	-13.6300	35.9900	13.6500	0.0000	0.0000	0.0000	0.0000;
	32351	32355	0.000967	0.061251	0	206.47	0	0	1	0	1	0	0	-17.9900	-6.7000	18.0000	6.9100	0.0000	0.0000	0.0000	0.0000;
	32351	32356	0.000223	0.001177	0	0	0	0	0	0	1	0	0	53.9800	-20.7800	-53.9800	20.8200	0.0000	0.0000	0.0000	0.0000;
	32351	32357	0.000217	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32352	32354	0.000473	0.025863	0	314.64	0	0	1	0	1	0	0	18.0000	6.9100	-18.0000	-6.8200	0.0000	0.0000	0.0000	0.0000;
	32353	32354	0.000473	0.025863	0	314.64	0	0	1	0	1	0	0	18.0000	6.9100	-18.0000	-6.8200	0.0000	0.0000	0.0000	0.0000;
	32356	34111	0.002455	0.031928	0.57293	1219.24	0	0	0	0	1	0	0	435.4500	-41.6200	-431.1100	36.4900	0.0000	0.0000	0.0000	0.0000;
	32356	34173	0.001698	0.019433	0.29101	1225.39	0	0	0	0	1	0	0	437.0700	-44.4900	-434.0400	47.9700	0.0000	0.0000	0.0000	0.0000;
	32358	32359	0.000385	0.020591	0	493.55	0	0	1.06875	0	1	0	0	-246.8300	-77.2900	247.0900	91.5100	0.0000	0.0000	0.0000	0.0000;
	32358	32360	0.000529	0.030853	0	492.55	0	0	1.08125	0	1	0	0	-282.8200	-64.1000	283.2900	91.5100	0.0000	0.0000	0.0000	0.0000;
	32358	32361	0.000313	0.022303	0	491.79	0	0	1.06875	0	1	0	0	-283.0200	-71.8800	283.2900	91.5100	0.0000	0.0000	0.0000	0.0000;
	32358	32362	0.000291	0.017264	0	491.56	0	0	1.0625	0	1	0	0	-189.7200	-83.9300	189.8500	91.5100	0.0000	0.0000	0.0000	0.0000;
	32358	32363	0.000468	0.021993	0	490.9	0	0	1.06875	0	1	0	0	-282.8800	-72.1600	283.2900	91.5100	0.0000	0.0000	0.0000	0.0000;
	32358	32364	0.00036	0.01755	0	490.69	0	0	1.0625	0	1	0	0	-282.9800	-76.1400	283.2900	91.5100	0.0000	0.0000	0.0000	0.0000;
	32358	32365	0.000249	0.001143	0	0	0	0	0	0	1	0	0	1568.2500	445.5100	-1562.2600	-418.0500	0.0000	0.0000	0.0000	0.0000;
	32358	32366	0.000256	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32365	32448	0.000687	0.009524	0.16217	1239.73	0	0	0	0	1	0	0	570.6000	49.0500	-568.5300	-37.8200	0.0000	0.0000	0.0000	0.0000;
	32455	32365	0.001068	0.011907	0.24723	1364.71	0	0	0	0	1	0	0	-783.4200	32.4900	789.5300	8.9700	0.0000	0.0000	0.0000	0.0000;
	32455	32365	0.001068	0.011907	0.24723	1364.71	0	0	0	0	1	0	0	-783.4200	32.4900	789.5300	8.9700	0.0000	0.0000	0.0000	0.0000;
	32367	32370	-0.000187	-0.005424	0	117.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32367	32371	0.000226	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32367	32372	0.00022	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32368	32370	0.003865	0.11209	0	58.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32369	32370	0.003865	0.11209	0	58.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32373	32376	0.000478	0.013257	0	186.4	0	0	1	0	1	0	0	-16.5800	-1.4500	16.5800	1.4800	0.0000	0.0000	0.0000	0.0000;
	32373	32377	0.006115	0.190795	0	59	0	0	0.99375	0	1	0	0	-16.5800	1.3000	16.6000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	32373	32378	0.000248	0.001101	0	0	0	0	0	0	1	0	0	33.1700	0.1500	-33.1600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	32373	32379	0.000258	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32374	32376	0.005283	0.146626	0	93.2	0	0	1	0	1	0	0	16.6000	1.8600	-16.5800	-1.4800	0.0000	0.0000	0.0000	0.0000;
	32375	32376	0.005283	0.146626	0	93.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32378	32426	0.002725	0.018838	0.00696	202.51	0	0	0	0	1	0	0	-28.9800	-0.8500	29.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	32380	32383	0.00026	0.016041	0	601.2	0	0	1	0	1	0	0	499.3800	75.4400	-498.7700	-38.0400	0.0000	0.0000	0.0000	0.0000;
	32380	32384	0.000426	0.022159	0	504.12	0	0	1.05	0	1	0	0	-273.4000	-26.0200	273.7200	42.8600	0.0000	0.0000	0.0000	0.0000;
	32380	32385	0.00036	0.02265	0	504.1	0	0	1.05	0	1	0	0	-277.2700	-25.1700	277.5500	42.8600	0.0000	0.0000	0.0000	0.0000;
	32380	32386	0.000305	0.019391	0	502.78	0	0	1.05	0	1	0	0	-262.1600	-29.2600	262.3700	42.8600	0.0000	0.0000	0.0000	0.0000;
	32380	32387	0.000419	0.023339	0	502.6	0	0	1.05	0	1	0	0	-313.3400	-19.6800	313.7600	42.8600	0.0000	0.0000	0.0000	0.0000;
	32380	32388	0.000275	0.001044	0	0	0	0	0	0	1	0	0	626.7900	24.7000	-625.8100	-20.9400	0.0000	0.0000	0.0000	0.0000;
	32380	32389	0.000201	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32381	32383	1.9e-05	0.001195	0	576.2	0	0	1	0	1	0	0	-498.7200	-35.2600	498.7700	38.0400	0.0000	0.0000	0.0000	0.0000;
	32458	32381	0.003093	0.018716	0.00635	245.72	0	0	0	0	1	0	0	-155.8500	-12.0300	156.5600	15.6800	0.0000	0.0000	0.0000	0.0000;
	32382	32383	0.001241	0.076482	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32467	32388	0.000217	0.002392	0.05654	1131.72	0	0	0	0	1	0	0	-239.1100	-46.0800	239.2200	41.2200	0.0000	0.0000	0.0000	0.0000;
	32390	32391	0.000278	0.001019	0	0	0	0	0	0	1	0	0	159.5800	61.2900	-159.5000	-61.0100	0.0000	0.0000	0.0000	0.0000;
	32392	32393	0.003658	0.127375	0	59.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32392	32394	0.000282	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32392	32395	0.000202	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32396	32397	0.000292	0.001089	0	0	0	0	0	0	1	0	0	28.8000	11.0600	-28.7900	-11.0500	0.0000	0.0000	0.0000	0.0000;
	32398	32399	0.000256	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32399	32475	0.005534	0.031755	0.03099	245.47	0	0	0	0	1	0	0	-129.2500	4.8600	130.1200	-3.1900	0.0000	0.0000	0.0000	0.0000;
	32400	32401	0.078062	2.252244	0	5.19	0	0	1	0	1	0	0	-1.0500	0.0200	1.0500	0.0000	0.0000	0.0000	0.0000	0.0000;
	32400	32402	0.08734	2.879465	0	3.26	0	0	1	0	1	0	0	-1.0500	0.0300	1.0500	0.0000	0.0000	0.0000	0.0000	0.0000;
	32400	32403	0.000232	0.001079	0	0	0	0	0	0	1	0	0	2.1000	-0.0500	-2.1000	0.0500	0.0000	0.0000	0.0000	0.0000;
	32400	32404	0.000245	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32406	32405	0.000599	0.037513	0	587.58	0	0	1	0	1	0	0	-255.6000	18.1000	255.9900	6.4600	0.0000	0.0000	0.0000	0.0000;
	32406	32405	0.000599	0.037513	0	587.58	0	0	1	0	1	0	0	-255.6000	18.1000	255.9900	6.4600	0.0000	0.0000	0.0000	0.0000;
	32406	32405	0.000599	0.037513	0	587.58	0	0	1	0	1	0	0	-255.6000	18.1000	255.9900	6.4600	0.0000	0.0000	0.0000	0.0000;
	32405	32409	0.0001	0.000973	0	657.55	0	0	1	0	1	0	0	-45.6800	-17.0200	45.6900	17.0400	0.0000	0.0000	0.0000	0.0000;
	32405	32410	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-722.2800	-2.3500	723.7000	7.5800	0.0000	0.0000	0.0000	0.0000;
	32405	32411	0.000247	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32407	32409	0.00065	0.042744	0	328.78	0	0	1	0	1	0	0	22.8500	8.7700	-22.8400	-8.5200	0.0000	0.0000	0.0000	0.0000;
	32408	32409	0.00065	0.042744	0	328.78	0	0	1	0	1	0	0	22.8500	8.7700	-22.8400	-8.5200	0.0000	0.0000	0.0000	0.0000;
	32412	32413	0.008797	0.261361	0	63.4	0	0	0.99375	0	1	0	0	-22.9500	-5.5500	23.0000	6.8900	0.0000	0.0000	0.0000	0.0000;
	32412	32414	0.000278	0.001001	0	0	0	0	0	0	1	0	0	22.9500	5.5500	-22.9500	-5.5400	0.0000	0.0000	0.0000	0.0000;
	32415	32416	0.00126	0.078494	0	179.38	0	0	0.99375	0	1	0	0	-4.0000	-1.8500	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	32415	32417	0.001068	0.07649	0	179.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32415	32418	0.001826	0.10835	0	160.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32415	32419	0.000223	0.001184	0	0	0	0	0	0	1	0	0	4.0000	93.6400	-3.9800	-93.5400	0.0000	0.0000	0.0000	0.0000;
	32415	32420	0.000298	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32421	32422	0.000267	0.001173	0	0	0	0	0	0	1	0	0	146.9000	-17.9200	-146.8400	18.1600	0.0000	0.0000	0.0000	0.0000;
	32423	32424	0.00021	0.001103	0	0	0	0	0	0	1	0	0	59.3900	22.8100	-59.3800	-22.7700	0.0000	0.0000	0.0000	0.0000;
	32426	32425	0.000605	0.036023	0	253.31	0	0	1	0	1	0	0	26.7000	-4.3200	-26.7000	4.5700	0.0000	0.0000	0.0000	0.0000;
	32425	32427	0.000627	0.044481	0	277.41	0	0	1.04375	0	1	0	0	-52.1700	-9.4800	52.1900	10.7400	0.0000	0.0000	0.0000	0.0000;
	32425	32428	0.000972	0.039431	0	277.05	0	0	1.0375	0	1	0	0	-52.1700	3.6300	52.1900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	32425	32429	0.000889	0.039014	0	274.99	0	0	1.0375	0	1	0	0	-52.1700	3.6200	52.1900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	32425	32430	0.000258	0.001057	0	0	0	0	0	0	1	0	0	183.2100	-2.3400	-183.1300	2.6700	0.0000	0.0000	0.0000	0.0000;
	32425	32431	0.000261	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32432	32433	0.000231	0.001022	0	0	0	0	0	0	1	0	0	1.2000	0.2600	-1.2000	-0.2600	0.0000	0.0000	0.0000	0.0000;
	32434	32435	0.002915	0.071655	0	134.51	0	0	1.05625	0	1	0	0	-103.0800	-41.1000	103.4500	50.2400	0.0000	0.0000	0.0000	0.0000;
	32434	32436	0.00295	0.08814	0	134.51	0	0	1.0625	0	1	0	0	-103.0800	-37.9300	103.4500	49.0900	0.0000	0.0000	0.0000	0.0000;
	32434	32437	0.001624	0.062189	0	134.51	0	0	1.05	0	1	0	0	-103.2500	-41.5600	103.4500	49.4500	0.0000	0.0000	0.0000	0.0000;
	32434	32438	0.003942	0.119257	0	134.51	0	0	1.075	0	1	0	0	-102.9600	-33.0600	103.4500	48.0300	0.0000	0.0000	0.0000	0.0000;
	32434	32439	0.002888	0.091278	0	134.51	0	0	1.0625	0	1	0	0	-103.0900	-36.3600	103.4500	47.8000	0.0000	0.0000	0.0000	0.0000;
	32434	32440	0.003058	0.087811	0	134.51	0	0	1.0625	0	1	0	0	-103.0700	-37.9900	103.4500	49.1000	0.0000	0.0000	0.0000	0.0000;
	32434	32441	0.000298	0.001148	0	0	0	0	0	0	1	0	0	618.5200	228.0000	-617.3200	-223.3700	0.0000	0.0000	0.0000	0.0000;
	32434	32442	0.000297	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32441	32512	0.001299	0.007205	0.00664	261.18	0	0	0	0	1	0	0	114.1100	29.8900	-113.9400	-29.6600	0.0000	0.0000	0.0000	0.0000;
	32441	32512	0.001299	0.007205	0.00664	261.18	0	0	0	0	1	0	0	114.1100	29.8900	-113.9400	-29.6600	0.0000	0.0000	0.0000	0.0000;
	32444	32443	0.000326	0.019291	0	557.55	0	0	1.00625	0	1	0	0	-260.0500	-0.3500	260.2600	12.6000	0.0000	0.0000	0.0000	0.0000;
	32444	32443	0.000326	0.019291	0	557.55	0	0	1.00625	0	1	0	0	-260.0500	-0.3500	260.2600	12.6000	0.0000	0.0000	0.0000	0.0000;
	32444	32443	0.000326	0.019291	0	557.55	0	0	1.00625	0	1	0	0	-260.0500	-0.3500	260.2600	12.6000	0.0000	0.0000	0.0000	0.0000;
	32443	32447	0.0001	0.001418	0	780.46	0	0	1	0	1	0	0	-76.6200	-28.4000	76.6200	28.4900	0.0000	0.0000	0.0000	0.0000;
	32443	32448	0.000275	0.001002	0	0	0	0	0	0	1	0	0	-665.8300	5.3200	666.9700	-1.1700	0.0000	0.0000	0.0000	0.0000;
	32443	32449	0.000231	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32445	32447	0.00051	0.030332	0	390.23	0	0	1	0	1	0	0	38.3200	14.7200	-38.3100	-14.2400	0.0000	0.0000	0.0000	0.0000;
	32446	32447	0.00051	0.030332	0	390.23	0	0	1	0	1	0	0	38.3200	14.7200	-38.3100	-14.2400	0.0000	0.0000	0.0000	0.0000;
	32455	32448	0.000619	0.006736	0.22033	1246.75	0	0	0	0	1	0	0	-579.9800	67.8100	581.9500	-69.9900	0.0000	0.0000	0.0000	0.0000;
	32450	32453	0.000474	0.026355	0	604.54	0	0	1	0	1	0	0	400.3100	36.2800	-399.6000	3.4400	0.0000	0.0000	0.0000	0.0000;
	32450	32454	0.000132	0.007839	0	1235	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32450	32455	0.00029	0.001009	0	0	0	0	0	0	1	0	0	-400.3100	-36.2800	400.7500	37.8000	0.0000	0.0000	0.0000	0.0000;
	32450	32456	0.000266	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32451	32453	2e-06	8.8e-05	0	479.54	0	0	1	0	1	0	0	-399.6000	3.5800	399.6000	-3.4400	0.0000	0.0000	0.0000	0.0000;
	32452	32453	0.002546	0.141626	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32501	32455	0.000731	0.008374	0.17291	1325.23	0	0	0	0	1	0	0	-527.7800	51.7400	529.7000	-48.3500	0.0000	0.0000	0.0000	0.0000;
	32501	32455	0.000731	0.008374	0.17291	1325.23	0	0	0	0	1	0	0	-527.7800	51.7400	529.7000	-48.3500	0.0000	0.0000	0.0000	0.0000;
	32457	32460	0.000841	0.039208	0	498.6	0	0	1	0	1	0	0	286.5300	52.0000	-285.8700	-21.5000	0.0000	0.0000	0.0000	0.0000;
	32457	32461	0.000796	0.042925	0	351.47	0	0	1	0	1	0	0	-110.4300	-19.2200	110.5200	24.1700	0.0000	0.0000	0.0000	0.0000;
	32457	32462	0.000356	0.018468	0	351.24	0	0	1	0	1	0	0	-110.4700	-39.2500	110.5200	41.5800	0.0000	0.0000	0.0000	0.0000;
	32457	32463	0.000733	0.047569	0	350.89	0	0	1	0	1	0	0	-110.4400	-7.7300	110.5200	13.0700	0.0000	0.0000	0.0000	0.0000;
	32457	32464	0.000624	0.035073	0	350.73	0	0	1	0	1	0	0	-110.4500	-12.4600	110.5200	16.4300	0.0000	0.0000	0.0000	0.0000;
	32457	32465	0.000866	0.046712	0	349.7	0	0	1	0	1	0	0	-110.4200	-7.6500	110.5200	12.9000	0.0000	0.0000	0.0000	0.0000;
	32457	32466	0.000514	0.035439	0	349.69	0	0	1	0	1	0	0	-110.4600	-12.6300	110.5200	16.6500	0.0000	0.0000	0.0000	0.0000;
	32457	32467	0.000236	0.001178	0	0	0	0	0	0	1	0	0	376.1300	46.9500	-375.8200	-45.3900	0.0000	0.0000	0.0000	0.0000;
	32457	32468	0.00024	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32458	32460	-4.1e-05	-0.001926	0	448.6	0	0	1	0	1	0	0	-285.9100	-23.0000	285.8700	21.5000	0.0000	0.0000	0.0000	0.0000;
	32459	32460	0.004454	0.207613	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32467	33912	0.001497	0.019674	0.56461	1309.24	0	0	0	0	1	0	0	832.7000	29.7400	-823.1100	35.7000	0.0000	0.0000	0.0000	0.0000;
	32469	32472	0.0001	0.000204	0	231	0	0	1	0	1	0	0	-35.9600	-7.4600	35.9600	7.4600	0.0000	0.0000	0.0000	0.0000;
	32469	32473	0.000206	0.001181	0	0	0	0	0	0	1	0	0	35.9600	7.4600	-35.9600	-7.4400	0.0000	0.0000	0.0000	0.0000;
	32470	32472	0.00242	0.082912	0	115.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32471	32472	0.00242	0.082912	0	115.5	0	0	1	0	1	0	0	36.0000	8.5100	-35.9600	-7.4600	0.0000	0.0000	0.0000	0.0000;
	32475	32474	0.00059	0.040254	0	396.38	0	0	1	0	1	0	0	-130.1200	3.1900	130.2100	3.1400	0.0000	0.0000	0.0000	0.0000;
	32474	32476	0.000773	0.044505	0	355.38	0	0	1	0	1	0	0	-114.8900	-9.5200	114.9800	15.0000	0.0000	0.0000	0.0000	0.0000;
	32474	32477	0.000754	0.036783	0	354.96	0	0	1	0	1	0	0	-114.8900	-12.6200	114.9800	17.1800	0.0000	0.0000	0.0000	0.0000;
	32474	32478	0.00038	0.022148	0	353.7	0	0	1	0	1	0	0	-114.9400	-25.2600	114.9800	28.1100	0.0000	0.0000	0.0000	0.0000;
	32474	32479	0.00079	0.045035	0	353.63	0	0	1	0	1	0	0	-114.8900	-9.3100	114.9800	14.8500	0.0000	0.0000	0.0000	0.0000;
	32474	32480	0.000244	0.001025	0	0	0	0	0	0	1	0	0	329.3900	53.5800	-329.1400	-52.5200	0.0000	0.0000	0.0000	0.0000;
	32474	32481	0.000236	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32482	32483	0.003795	0.120812	0	88.76	0	0	0.9875	0	1	0	0	-25.9000	-9.1200	25.9200	9.9600	0.0000	0.0000	0.0000	0.0000;
	32482	32484	0.003329	0.10114	0	88.75	0	0	0.99375	0	1	0	0	-51.7500	-17.1200	51.8400	19.9100	0.0000	0.0000	0.0000	0.0000;
	32482	32485	0.000296	0.001003	0	0	0	0	0	0	1	0	0	77.6500	26.2400	-77.6300	-26.1700	0.0000	0.0000	0.0000	0.0000;
	32482	32486	0.000297	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32487	32488	0.001086	0.032635	0	308.97	0	0	1	0	1	0	0	-237.0600	-10.2900	237.6300	27.4500	0.0000	0.0000	0.0000	0.0000;
	32487	32489	0.000658	0.023247	0	308.97	0	0	1	0	1	0	0	-237.2900	-11.7000	237.6300	23.9500	0.0000	0.0000	0.0000	0.0000;
	32487	32490	0.001479	0.040341	0	308.97	0	0	1	0	1	0	0	-236.8600	5.1200	237.6300	16.0200	0.0000	0.0000	0.0000	0.0000;
	32487	32491	0.000889	0.028587	0	308.97	0	0	1	0	1	0	0	-237.1700	-12.3900	237.6300	27.4500	0.0000	0.0000	0.0000	0.0000;
	32487	32492	0.001233	0.032969	0	308.97	0	0	1	0	1	0	0	-236.9900	0.2000	237.6300	17.0800	0.0000	0.0000	0.0000	0.0000;
	32487	32493	0.000412	0.016237	0	308.97	0	0	1	0	1	0	0	-237.4200	-18.8500	237.6300	27.4500	0.0000	0.0000	0.0000	0.0000;
	32487	32494	0.000262	0.001145	0	0	0	0	0	0	1	0	0	1422.7800	47.9200	-1417.8100	-26.2500	0.0000	0.0000	0.0000	0.0000;
	32487	32495	0.000296	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32496	32497	0.005947	0.191586	0	80.62	0	0	1	0	1	0	0	-28.7500	-9.4300	28.8000	11.0600	0.0000	0.0000	0.0000	0.0000;
	32496	32498	0.000247	0.001064	0	0	0	0	0	0	1	0	0	28.7500	9.4300	-28.7400	-9.4200	0.0000	0.0000	0.0000	0.0000;
	32496	32499	0.000278	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32500	32501	0.000204	0.001064	0	0	0	0	0	0	1	0	0	131.3800	50.4600	-131.3400	-50.2600	0.0000	0.0000	0.0000	0.0000;
	32615	32501	0.00185	0.019343	0.48985	1336.98	0	0	0	0	1	0	0	-587.4000	37.4800	593.4500	-26.6000	0.0000	0.0000	0.0000	0.0000;
	32615	32501	0.00185	0.019343	0.48985	1336.98	0	0	0	0	1	0	0	-587.4000	37.4800	593.4500	-26.6000	0.0000	0.0000	0.0000	0.0000;
	32502	32505	0.000612	0.033884	0	664.26	0	0	1	0	1	0	0	325.3200	86.2900	-324.6800	-50.6000	0.0000	0.0000	0.0000	0.0000;
	32502	32506	0.000107	0.006999	0	1586.65	0	0	1	0	1	0	0	-1218.8200	180.1600	1220.3300	-81.3700	0.0000	0.0000	0.0000	0.0000;
	32502	32507	8.9e-05	0.003929	0	1586.65	0	0	1	0	1	0	0	-1219.0900	136.3500	1220.3300	-81.3700	0.0000	0.0000	0.0000	0.0000;
	32502	32508	0.000232	0.001199	0	0	0	0	0	0	1	0	0	2112.5800	-402.8000	-2102.6200	454.3700	0.0000	0.0000	0.0000	0.0000;
	32502	32509	0.000212	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32503	32505	-0.000112	-0.006223	0	514.26	0	0	1	0	1	0	0	-324.7900	-57.1500	324.6800	50.6000	0.0000	0.0000	0.0000	0.0000;
	32504	32505	0.002164	0.119763	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32511	32510	0.00441	0.113126	0	80.35	0	0	1.03125	0	1	0	0	-22.1700	-13.4000	22.2000	14.1400	0.0000	0.0000	0.0000	0.0000;
	32510	32512	0.000231	0.001192	0	0	0	0	0	0	1	0	0	-22.2000	-14.1400	22.2000	14.1400	0.0000	0.0000	0.0000	0.0000;
	32510	32513	0.000252	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32511	58984	0.004704	0.018936	0.00293	132.7	0	0	0	0	1	0	0	-5.6000	20.0700	5.6200	-20.3100	0.0000	0.0000	0.0000	0.0000;
	32514	32515	0.000466	0.024378	0	477.98	0	0	1	0	1	0	0	-247.2300	-28.8900	247.5000	42.9100	0.0000	0.0000	0.0000	0.0000;
	32514	32516	0.000415	0.021553	0	477.96	0	0	1	0	1	0	0	-247.2600	-47.0000	247.5000	59.6700	0.0000	0.0000	0.0000	0.0000;
	32514	32517	0.000378	0.021811	0	477.85	0	0	1	0	1	0	0	-247.2800	-46.8500	247.5000	59.6700	0.0000	0.0000	0.0000	0.0000;
	32514	32518	0.000487	0.029847	0	477.85	0	0	1	0	1	0	0	-247.2200	-20.6300	247.5000	37.6800	0.0000	0.0000	0.0000	0.0000;
	32514	32519	0.000504	0.022033	0	477.78	0	0	1	0	1	0	0	-247.2000	-46.7300	247.5000	59.6700	0.0000	0.0000	0.0000	0.0000;
	32514	32520	0.000466	0.030191	0	477.67	0	0	1	0	1	0	0	-219.7900	-22.5800	220.0000	36.2600	0.0000	0.0000	0.0000	0.0000;
	32514	32521	0.000217	0.001075	0	0	0	0	0	0	1	0	0	1455.9700	-35.3800	-1451.7100	56.5400	0.0000	0.0000	0.0000	0.0000;
	32514	32522	0.00023	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32523	32524	0.000272	0.001006	0	0	0	0	0	0	1	0	0	15.8000	0.0000	-15.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32525	32526	0.002047	0.011284	0.00804	213.19	0	0	0	0	1	0	0	49.8700	-3.6300	-49.8300	3.0200	0.0000	0.0000	0.0000	0.0000;
	32525	32529	0.001776	0.010169	0.02012	196.58	0	0	0	0	1	0	0	9.6500	-32.9900	-9.6300	30.9100	0.0000	0.0000	0.0000	0.0000;
	32525	33035	0.016487	0.080955	0.06403	236.85	0	0	0	0	1	0	0	-77.0600	28.5800	78.1200	-30.2100	0.0000	0.0000	0.0000	0.0000;
	32526	33022	0.024816	0.1333	0.03014	202.61	0	0	0	0	1	0	0	33.8600	-5.3500	-33.6000	3.5300	0.0000	0.0000	0.0000	0.0000;
	32529	32527	0.002528	0.014039	0.00999	288.82	0	0	0	0	1	0	0	162.4200	-1.2700	-161.8100	3.5900	0.0000	0.0000	0.0000	0.0000;
	32529	32527	0.002528	0.014039	0.00999	288.82	0	0	0	0	1	0	0	162.4200	-1.2700	-161.8100	3.5900	0.0000	0.0000	0.0000	0.0000;
	33252	32527	0.00551	0.031094	0.01249	285.15	0	0	0	0	1	0	0	-152.6200	13.0800	153.8300	-7.5900	0.0000	0.0000	0.0000	0.0000;
	33252	32527	0.00551	0.031094	0.01249	285.15	0	0	0	0	1	0	0	-152.6200	13.0800	153.8300	-7.5900	0.0000	0.0000	0.0000	0.0000;
	32529	32528	0.000555	0.030693	0	460.34	0	0	1.01875	0	1	0	0	-157.6100	-14.1900	157.7400	21.5300	0.0000	0.0000	0.0000	0.0000;
	32529	32528	0.000555	0.030693	0	460.34	0	0	1.01875	0	1	0	0	-157.6100	-14.1900	157.7400	21.5300	0.0000	0.0000	0.0000	0.0000;
	32528	32530	0.000211	0.00108	0	0	0	0	0	0	1	0	0	15.9700	2.6200	-15.9600	-2.6200	0.0000	0.0000	0.0000	0.0000;
	34173	32528	0.00103	0.012272	0.24898	1168.14	0	0	0	0	1	0	0	332.5200	31.9300	-331.4400	-45.6800	0.0000	0.0000	0.0000	0.0000;
	32542	32531	0.010162	0.0626	0.00992	201.76	0	0	0	0	1	0	0	-14.4000	0.0400	14.4200	-0.9700	0.0000	0.0000	0.0000	0.0000;
	32543	32531	0.009842	0.04227	0.01268	205.2	0	0	0	0	1	0	0	18.4800	0.0500	-18.4400	-1.2700	0.0000	0.0000	0.0000	0.0000;
	32533	32532	0.005233	0.031005	0.00675	203.53	0	0	0	0	1	0	0	-35.0500	3.8100	35.1100	-4.1600	0.0000	0.0000	0.0000	0.0000;
	32592	32532	0.004374	0.032679	0.01627	200.16	0	0	0	0	1	0	0	29.8300	-13.1100	-29.7800	11.7000	0.0000	0.0000	0.0000	0.0000;
	32532	33258	0.005229	0.031279	0.01228	192.93	0	0	0	0	1	0	0	-24.1800	15.0800	24.2200	-16.1400	0.0000	0.0000	0.0000	0.0000;
	33020	32533	0.015431	0.077867	0.02858	202.65	0	0	0	0	1	0	0	-25.5600	2.9700	25.6500	-5.5200	0.0000	0.0000	0.0000	0.0000;
	32534	32535	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-5.2500	-1.6100	5.2500	1.6100	0.0000	0.0000	0.0000	0.0000;
	32541	32535	0.001529	0.009245	0.05176	275.02	0	0	0	0	1	0	0	-102.9000	14.0800	103.0500	-18.6700	0.0000	0.0000	0.0000	0.0000;
	32541	32535	0.001529	0.009245	0.05176	275.02	0	0	0	0	1	0	0	-102.9000	14.0800	103.0500	-18.6700	0.0000	0.0000	0.0000	0.0000;
	33252	32535	0.005364	0.030271	0.02433	275.78	0	0	0	0	1	0	0	106.2600	-17.1900	-105.6800	17.8600	0.0000	0.0000	0.0000	0.0000;
	33252	32535	0.005364	0.030271	0.02433	275.78	0	0	0	0	1	0	0	106.2600	-17.1900	-105.6800	17.8600	0.0000	0.0000	0.0000	0.0000;
	32536	32537	0.000281	0.001006	0	0	0	0	0	0	1	0	0	-11.8500	-1.2600	11.8600	1.2600	0.0000	0.0000	0.0000	0.0000;
	32537	32539	0.001669	0.011616	0.00304	230.62	0	0	0	0	1	0	0	-72.9600	-5.4300	73.0400	5.6800	0.0000	0.0000	0.0000	0.0000;
	32537	33253	0.007114	0.048033	0.01763	226.14	0	0	0	0	1	0	0	61.1000	4.1700	-60.8500	-4.3700	0.0000	0.0000	0.0000	0.0000;
	32538	32539	0.002683	0.017102	0.00652	239.41	0	0	0	0	1	0	0	85.0800	-15.1400	-84.9000	15.6200	0.0000	0.0000	0.0000	0.0000;
	32538	33260	0.003135	0.022431	0.0119	222.66	0	0	0	0	1	0	0	-65.1900	5.8200	65.3200	-6.2100	0.0000	0.0000	0.0000	0.0000;
	32541	32540	0.00265	0.016356	0.00545	244.03	0	0	0	0	1	0	0	80.5100	-7.1700	-80.3400	7.5900	0.0000	0.0000	0.0000	0.0000;
	32542	32540	0.007171	0.037662	0.00909	208.17	0	0	0	0	1	0	0	18.4400	-3.6800	-18.4200	2.8300	0.0000	0.0000	0.0000	0.0000;
	32949	32540	0.007372	0.035019	0.01049	256.82	0	0	0	0	1	0	0	-84.8500	12.1400	85.3600	-10.8200	0.0000	0.0000	0.0000	0.0000;
	32542	32541	0.004253	0.029203	0.01695	202.96	0	0	0	0	1	0	0	-21.0800	-0.6100	21.1000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	32541	33216	0.010682	0.038828	0.0853	245.98	0	0	0	0	1	0	0	86.7300	-10.3400	-85.9700	4.0300	0.0000	0.0000	0.0000	0.0000;
	32541	33651	0.012211	0.069922	0.08819	198.74	0	0	0	0	1	0	0	32.5300	-14.8700	-32.4000	6.1800	0.0000	0.0000	0.0000	0.0000;
	32541	33866	0.016776	0.097487	0.0377	207.89	0	0	0	0	1	0	0	-28.4700	2.7400	28.6000	-6.0100	0.0000	0.0000	0.0000	0.0000;
	32544	32543	0.003142	0.019215	0.00785	215.31	0	0	0	0	1	0	0	25.6100	8.6500	-25.5900	-9.3600	0.0000	0.0000	0.0000	0.0000;
	32543	33255	0.013768	0.079396	0.06027	190.01	0	0	0	0	1	0	0	-11.7300	8.2200	11.7600	-14.4400	0.0000	0.0000	0.0000	0.0000;
	32544	32545	0.003945	0.025274	0.01963	224.59	0	0	0	0	1	0	0	-43.4000	11.2400	43.4700	-12.8800	0.0000	0.0000	0.0000	0.0000;
	32545	33898	0.004204	0.023166	0.01028	233.52	0	0	0	0	1	0	0	-60.2800	9.2000	60.4300	-9.5100	0.0000	0.0000	0.0000	0.0000;
	32554	32547	0.006697	0.05429	0.02275	228.18	0	0	0	0	1	0	0	-72.5700	34.6500	72.9900	-33.6500	0.0000	0.0000	0.0000	0.0000;
	32548	32826	0.004562	0.024702	0.03661	252.93	0	0	0	0	1	0	0	157.2800	-40.7000	-156.1700	42.8100	0.0000	0.0000	0.0000	0.0000;
	33913	32548	0.004028	0.016279	0.00724	253.14	0	0	0	0	1	0	0	164.1800	-35.3800	-163.1200	38.8700	0.0000	0.0000	0.0000	0.0000;
	32550	32551	0.004706	0.027211	0.00916	221.97	0	0	0	0	1	0	0	55.0200	-9.5600	-54.8800	9.4100	0.0000	0.0000	0.0000	0.0000;
	32551	32552	0.000295	0.001001	0	0	0	0	0	0	1	0	0	16.8300	5.6800	-16.8300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	32551	32553	0.009456	0.044272	0.00693	209.21	0	0	0	0	1	0	0	38.0600	-15.0800	-37.9100	15.0600	0.0000	0.0000	0.0000	0.0000;
	32553	33910	0.003614	0.019553	0.01114	196.96	0	0	0	0	1	0	0	15.4500	-22.0000	-15.4300	20.9500	0.0000	0.0000	0.0000	0.0000;
	32554	32555	0.000289	0.001091	0	0	0	0	0	0	1	0	0	17.4300	9.1200	-17.4300	-9.1100	0.0000	0.0000	0.0000	0.0000;
	32557	32554	0.004408	0.021205	0.00721	211.12	0	0	0	0	1	0	0	66.8400	34.6800	-66.6000	-34.3300	0.0000	0.0000	0.0000	0.0000;
	32554	32582	0.003925	0.026767	0.0526	242.83	0	0	0	0	1	0	0	121.7400	-9.4400	-121.1900	7.6600	0.0000	0.0000	0.0000	0.0000;
	32556	32558	0.001113	0.008487	0.00364	227.45	0	0	0	0	1	0	0	99.6700	-33.1600	-99.5600	33.6400	0.0000	0.0000	0.0000	0.0000;
	33933	32556	0.004539	0.022146	0.03278	234.41	0	0	0	0	1	0	0	116.6000	-30.8400	-115.9900	30.2800	0.0000	0.0000	0.0000	0.0000;
	32557	32558	0.001141	0.005528	0.00367	222.76	0	0	0	0	1	0	0	-83.1500	-36.7100	83.2400	36.7400	0.0000	0.0000	0.0000	0.0000;
	32560	32559	0.003203	0.017421	0.01327	219.9	0	0	0	0	1	0	0	-65.0800	-8.1600	65.2100	7.4900	0.0000	0.0000	0.0000	0.0000;
	32559	33097	0.017579	0.094187	0.02852	212.38	0	0	0	0	1	0	0	42.0500	-0.1000	-41.7500	-1.2900	0.0000	0.0000	0.0000	0.0000;
	32559	33519	0.007762	0.055787	0.02788	217.43	0	0	0	0	1	0	0	-62.0900	-6.4400	62.3800	5.5400	0.0000	0.0000	0.0000	0.0000;
	32559	33528	0.00612	0.038203	0.02132	226.52	0	0	0	0	1	0	0	-66.3400	-2.4600	66.6000	1.8100	0.0000	0.0000	0.0000	0.0000;
	32560	32561	0.004102	0.026279	0.00824	204.12	0	0	0	0	1	0	0	-26.7900	-2.8900	26.8200	2.2100	0.0000	0.0000	0.0000	0.0000;
	32560	33521	0.004488	0.028003	0.02678	227.65	0	0	0	0	1	0	0	70.0700	8.2700	-69.8500	-9.7100	0.0000	0.0000	0.0000	0.0000;
	32561	33774	0.003187	0.019727	0.03308	216.31	0	0	0	0	1	0	0	-47.9900	-7.1000	48.0600	4.0700	0.0000	0.0000	0.0000	0.0000;
	32562	32563	0.000204	0.001112	0	0	0	0	0	0	1	0	0	21.1800	8.6200	-21.1800	-8.6200	0.0000	0.0000	0.0000	0.0000;
	32562	32564	0.00333	0.016407	0.04713	187.47	0	0	0	0	1	0	0	4.6400	3.0900	-4.6400	-8.0500	0.0000	0.0000	0.0000	0.0000;
	32562	33977	0.00959	0.044954	0.04291	203.62	0	0	0	0	1	0	0	-25.8200	-11.7100	25.8900	7.4800	0.0000	0.0000	0.0000	0.0000;
	32564	33159	0.002696	0.018606	0.12131	255.91	0	0	0	0	1	0	0	114.8000	-19.4100	-114.4600	9.0000	0.0000	0.0000	0.0000	0.0000;
	32564	33812	0.007647	0.049931	0.01994	252.7	0	0	0	0	1	0	0	-117.6800	25.7500	118.7300	-20.9300	0.0000	0.0000	0.0000	0.0000;
	32565	32566	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-6.5900	-1.1400	6.5900	1.1500	0.0000	0.0000	0.0000	0.0000;
	32566	32575	0.007204	0.040439	0.01571	193.64	0	0	0	0	1	0	0	-14.2400	9.8300	14.2600	-11.3600	0.0000	0.0000	0.0000	0.0000;
	32566	32920	0.004708	0.030393	0.04804	186.11	0	0	0	0	1	0	0	-11.7400	-8.5800	11.7500	3.5600	0.0000	0.0000	0.0000	0.0000;
	32566	33718	0.004803	0.02922	0.01159	196.11	0	0	0	0	1	0	0	19.3900	-2.3900	-19.3800	1.2800	0.0000	0.0000	0.0000	0.0000;
	32571	32567	0.007432	0.042648	0.01509	207.46	0	0	0	0	1	0	0	33.4000	3.2900	-33.3200	-4.4500	0.0000	0.0000	0.0000	0.0000;
	32567	32920	0.003089	0.018936	0.0201	204.67	0	0	0	0	1	0	0	26.7300	3.8700	-26.7000	-5.8700	0.0000	0.0000	0.0000	0.0000;
	32569	32568	0.005473	0.185314	0	86.37	0	0	1	0	1	0	0	-21.3700	0.5100	21.4000	0.2700	0.0000	0.0000	0.0000	0.0000;
	32568	32570	0.000271	0.001109	0	0	0	0	0	0	1	0	0	6.5900	0.9100	-6.5900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	46359	32568	0.001625	0.009685	0.00857	206.9	0	0	0	0	1	0	0	28.0000	0.3300	-27.9900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	32569	45353	0.039744	0.185014	0.01721	129.74	0	0	0	0	1	0	0	21.3700	-0.5100	-21.2000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	32571	46450	0.007297	0.04612	0.02099	211.5	0	0	0	0	1	0	0	-40.9600	-4.8300	41.0800	3.3000	0.0000	0.0000	0.0000	0.0000;
	32573	32572	0.004693	0.172201	0	89.76	0	0	1.00625	0	1	0	0	-32.8400	2.1500	32.8900	-0.4200	0.0000	0.0000	0.0000	0.0000;
	32572	32574	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-32.8900	0.4200	32.8900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	32573	45693	0.005195	0.022146	0.00368	132.88	0	0	0	0	1	0	0	28.0600	-3.1900	-28.0200	2.9600	0.0000	0.0000	0.0000	0.0000;
	46450	32574	0.006007	0.038543	0.01715	208.29	0	0	0	0	1	0	0	32.9500	-1.8700	-32.8900	0.4100	0.0000	0.0000	0.0000	0.0000;
	32576	32575	0.004453	0.118865	0	72.72	0	0	1.03125	0	1	0	0	19.5100	-9.5400	-19.4900	10.0900	0.0000	0.0000	0.0000	0.0000;
	32575	32577	0.000245	0.001051	0	0	0	0	0	0	1	0	0	5.2300	1.2600	-5.2300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	32576	56100	0.111993	0.321909	0.01121	62.71	0	0	0	0	1	0	0	-19.5100	9.5400	20.0100	-9.3300	0.0000	0.0000	0.0000	0.0000;
	32580	32578	0.003764	0.018177	0.01087	214.1	0	0	0	0	1	0	0	32.8500	0.7200	-32.8100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	32578	32585	0.004344	0.028919	0.00818	203.5	0	0	0	0	1	0	0	-40.8300	3.4800	40.8900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	32589	32578	0.004905	0.028118	0.01059	230.64	0	0	0	0	1	0	0	-62.5000	4.1400	62.6900	-4.1900	0.0000	0.0000	0.0000	0.0000;
	32579	32588	0.003248	0.021097	0.00939	186.76	0	0	0	0	1	0	0	-13.8900	-4.3600	13.9000	3.4200	0.0000	0.0000	0.0000	0.0000;
	32579	32589	0.001301	0.008212	0.0533	218.65	0	0	0	0	1	0	0	-47.9400	-3.6500	47.9700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	32579	33289	0.014597	0.102527	0.06451	222.15	0	0	0	0	1	0	0	51.3800	4.3700	-51.0000	-8.3600	0.0000	0.0000	0.0000	0.0000;
	32580	32581	0.010998	0.066651	0.0298	233.58	0	0	0	0	1	0	0	-71.3800	12.5700	71.9300	-12.3500	0.0000	0.0000	0.0000	0.0000;
	33258	32580	0.004548	0.027529	0.0115	194.9	0	0	0	0	1	0	0	-29.2700	14.9500	29.3200	-15.8800	0.0000	0.0000	0.0000	0.0000;
	32581	33036	0.00497	0.029576	0.09399	239.53	0	0	0	0	1	0	0	-107.8900	8.9500	108.4500	-15.5200	0.0000	0.0000	0.0000	0.0000;
	32582	32583	0.000208	0.00119	0	0	0	0	0	0	1	0	0	33.0900	6.4200	-33.0900	-6.4100	0.0000	0.0000	0.0000	0.0000;
	32582	32585	0.002643	0.015249	0.00941	229.77	0	0	0	0	1	0	0	88.1000	-14.0800	-87.9000	14.2500	0.0000	0.0000	0.0000	0.0000;
	32584	33683	0.002569	0.028424	0.61654	1217.04	0	0	0	0	1	0	0	401.8600	-19.2300	-398.0100	-4.0600	0.0000	0.0000	0.0000	0.0000;
	32584	33912	0.001147	0.015408	0.35354	1225.3	0	0	0	0	1	0	0	-432.2900	73.6900	434.3700	-83.5900	0.0000	0.0000	0.0000	0.0000;
	32585	32586	0.010154	0.059056	0.04949	194.49	0	0	0	0	1	0	0	16.5800	-12.3900	-16.5500	7.3800	0.0000	0.0000	0.0000	0.0000;
	32586	32587	0.000268	0.001155	0	0	0	0	0	0	1	0	0	7.0100	0.8500	-7.0100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	33266	32586	0.00609	0.033419	0.03907	219.65	0	0	0	0	1	0	0	-69.1700	28.0200	69.5000	-30.4100	0.0000	0.0000	0.0000	0.0000;
	33334	32586	0.003187	0.01904	0.00846	209.28	0	0	0	0	1	0	0	60.0900	-22.3300	-59.9600	22.1800	0.0000	0.0000	0.0000	0.0000;
	32588	32589	0.0041	0.019169	0.00387	183.31	0	0	0	0	1	0	0	-4.9900	3.8400	5.0000	-4.2300	0.0000	0.0000	0.0000	0.0000;
	32588	32590	0.009613	0.059051	0.02852	189.07	0	0	0	0	1	0	0	-15.9100	-8.9300	15.9400	6.1000	0.0000	0.0000	0.0000	0.0000;
	32591	32590	0.00388	0.022009	0.00851	235.62	0	0	0	0	1	0	0	106.1500	-24.0900	-105.7100	25.6600	0.0000	0.0000	0.0000	0.0000;
	32590	33063	0.003762	0.02946	0.06149	224.69	0	0	0	0	1	0	0	71.3300	-39.3900	-71.1000	34.6100	0.0000	0.0000	0.0000	0.0000;
	33935	32591	0.007034	0.031245	0.02751	240.08	0	0	0	0	1	0	0	118.9900	-18.8500	-118.0300	20.1900	0.0000	0.0000	0.0000	0.0000;
	32592	33020	0.010486	0.061329	0.04235	221.35	0	0	0	0	1	0	0	66.1400	-14.6600	-65.6900	12.7800	0.0000	0.0000	0.0000	0.0000;
	33034	32592	0.005883	0.04315	0.01717	238.31	0	0	0	0	1	0	0	107.6600	-22.0600	-106.9900	25.1900	0.0000	0.0000	0.0000	0.0000;
	32593	32594	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-20.8300	-9.3100	20.8300	9.3200	0.0000	0.0000	0.0000	0.0000;
	32594	32599	0.003264	0.019378	0.01149	229.15	0	0	0	0	1	0	0	-60.3400	3.6000	60.4500	-4.1400	0.0000	0.0000	0.0000	0.0000;
	32594	32686	0.00717	0.043104	0.11443	218.83	0	0	0	0	1	0	0	39.5100	-12.9200	-39.4000	1.4800	0.0000	0.0000	0.0000	0.0000;
	32595	32597	0.001475	0.007835	0.0052	253.78	0	0	0	0	1	0	0	-102.3000	-14.4700	102.4400	14.7000	0.0000	0.0000	0.0000	0.0000;
	32595	32599	0.002921	0.01323	0.00424	237.93	0	0	0	0	1	0	0	81.4700	5.5500	-81.2800	-5.1800	0.0000	0.0000	0.0000	0.0000;
	32597	32596	0.000463	0.030964	0	426.79	0	0	1	0	1	0	0	-213.2400	-10.2100	213.4300	23.4000	0.0000	0.0000	0.0000	0.0000;
	32596	32598	0.00028	0.001021	0	0	0	0	0	0	1	0	0	20.8300	7.2000	-20.8300	-7.1900	0.0000	0.0000	0.0000	0.0000;
	33768	32596	0.001	0.011921	0.3361	1087.61	0	0	0	0	1	0	0	43.9900	-0.6100	-43.9700	-35.6200	0.0000	0.0000	0.0000	0.0000;
	32596	33972	0.000569	0.006821	0.15007	1168.67	0	0	0	0	1	0	0	-318.0100	62.0300	318.5700	-71.5600	0.0000	0.0000	0.0000	0.0000;
	32596	36884	0.001939	0.021417	0.42595	1134.74	0	0	0	0	1	0	0	127.7100	-57.0100	-127.4000	14.1400	0.0000	0.0000	0.0000	0.0000;
	32597	32689	0.006263	0.031886	0.04011	257.5	0	0	0	0	1	0	0	110.7900	-4.4800	-110.0700	3.8700	0.0000	0.0000	0.0000	0.0000;
	32600	32612	0.002269	0.014761	0.05064	231.91	0	0	0	0	1	0	0	54.9500	-6.4800	-54.8800	1.4400	0.0000	0.0000	0.0000	0.0000;
	32600	33119	0.004192	0.023919	0.08507	262.1	0	0	0	0	1	0	0	118.3700	-13.3300	-117.8200	7.3200	0.0000	0.0000	0.0000	0.0000;
	33759	32600	0.002944	0.019809	0.05093	228.74	0	0	0	0	1	0	0	25.4500	11.8900	-25.4200	-17.2400	0.0000	0.0000	0.0000	0.0000;
	33778	32600	0.004741	0.027728	0.02356	265.28	0	0	0	0	1	0	0	152.2100	-32.3100	-151.1400	36.0200	0.0000	0.0000	0.0000	0.0000;
	32601	32602	0.000235	0.00112	0	0	0	0	0	0	1	0	0	8.7700	1.2000	-8.7700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	32608	32601	0.001642	0.009761	0.00582	215.67	0	0	0	0	1	0	0	37.1300	-15.3100	-37.1000	14.8300	0.0000	0.0000	0.0000	0.0000;
	32601	32663	0.007121	0.038906	0.01511	212.54	0	0	0	0	1	0	0	28.3300	-16.0300	-28.2600	14.7800	0.0000	0.0000	0.0000	0.0000;
	32603	32606	0.0001	-0.002503	0	130.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32603	32607	0.000297	0.001187	0	0	0	0	0	0	1	0	0	9.9800	2.2400	-9.9800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	32603	32608	0.000284	0.001055	0	0	0	0	0	0	1	0	0	-9.9800	-2.2400	9.9800	2.2400	0.0000	0.0000	0.0000	0.0000;
	32604	32606	0.00502	0.129357	0	65.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32605	32606	0.00502	0.129357	0	65.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32608	32609	0.002384	0.012072	0.0059	247.09	0	0	0	0	1	0	0	-90.3700	12.2400	90.5500	-11.9300	0.0000	0.0000	0.0000	0.0000;
	32613	32608	0.003848	0.023589	0.01233	223.31	0	0	0	0	1	0	0	-43.1900	-1.7300	43.2500	0.8300	0.0000	0.0000	0.0000	0.0000;
	32609	32612	0.007	0.042466	0.0182	256.34	0	0	0	0	1	0	0	-99.3200	11.8600	99.9800	-9.8300	0.0000	0.0000	0.0000	0.0000;
	32610	32611	0.000291	0.001002	0	0	0	0	0	0	1	0	0	-3.7900	-1.7100	3.7900	1.7100	0.0000	0.0000	0.0000	0.0000;
	32612	32611	0.007611	0.036951	0.00808	223.07	0	0	0	0	1	0	0	-53.8900	7.7400	54.1000	-7.5900	0.0000	0.0000	0.0000	0.0000;
	32611	32939	0.005048	0.033663	0.01723	224.37	0	0	0	0	1	0	0	-57.9000	5.8800	58.0600	-6.6800	0.0000	0.0000	0.0000	0.0000;
	32613	33116	0.006515	0.037394	0.01674	221.04	0	0	0	0	1	0	0	38.6400	0.7600	-38.5500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	32616	32614	0.004073	0.023983	0.01397	203.8	0	0	0	0	1	0	0	42.1100	4.4100	-42.0400	-5.5000	0.0000	0.0000	0.0000	0.0000;
	32616	32615	0.00064	0.036826	0	538.75	0	0	1	0	1	0	0	-193.3700	15.3600	193.6000	-2.4200	0.0000	0.0000	0.0000	0.0000;
	32616	32615	0.00064	0.036826	0	538.75	0	0	1	0	1	0	0	-193.3700	15.3600	193.6000	-2.4200	0.0000	0.0000	0.0000	0.0000;
	32616	32615	0.00064	0.036826	0	538.75	0	0	1	0	1	0	0	-193.3700	15.3600	193.6000	-2.4200	0.0000	0.0000	0.0000	0.0000;
	32615	32617	0.000272	0.001006	0	0	0	0	0	0	1	0	0	19.2000	4.0600	-19.1900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	32615	33329	0.001013	0.012131	0.26143	1251.37	0	0	0	0	1	0	0	574.8100	-71.7700	-571.6300	81.7800	0.0000	0.0000	0.0000	0.0000;
	32619	32616	0.004502	0.02753	0.01538	262.64	0	0	0	0	1	0	0	-110.8300	16.0500	111.3600	-14.4600	0.0000	0.0000	0.0000	0.0000;
	32619	32616	0.004502	0.02753	0.01538	262.64	0	0	0	0	1	0	0	-110.8300	16.0500	111.3600	-14.4600	0.0000	0.0000	0.0000	0.0000;
	32616	33589	0.00669	0.044545	0.03657	238.53	0	0	0	0	1	0	0	92.7500	-0.9700	-92.2200	0.6600	0.0000	0.0000	0.0000	0.0000;
	32616	33593	0.008136	0.047916	0.03403	235.8	0	0	0	0	1	0	0	79.5800	-6.5300	-79.1000	5.7400	0.0000	0.0000	0.0000	0.0000;
	32616	33600	0.009983	0.049189	0.0268	236.22	0	0	0	0	1	0	0	79.5500	-10.5500	-78.9600	10.6300	0.0000	0.0000	0.0000	0.0000;
	32616	33604	0.014246	0.069618	0.04008	228.07	0	0	0	0	1	0	0	63.4000	-3.5400	-62.8600	1.9000	0.0000	0.0000	0.0000	0.0000;
	32622	32618	0.006613	0.033488	0.01415	215.56	0	0	0	0	1	0	0	12.5900	-1.6700	-12.5800	0.2300	0.0000	0.0000	0.0000	0.0000;
	32618	33590	0.002328	0.018205	0.05437	200.22	0	0	0	0	1	0	0	-5.5500	-3.7800	5.5500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	32619	33007	0.011709	0.065777	0.08524	226.63	0	0	0	0	1	0	0	58.0900	-2.1200	-57.7100	-4.8400	0.0000	0.0000	0.0000	0.0000;
	33330	32619	0.009416	0.028472	0.01535	226.11	0	0	0	0	1	0	0	-73.2900	13.0800	73.7800	-13.2300	0.0000	0.0000	0.0000	0.0000;
	32620	32621	0.001965	0.011248	0.00708	223.33	0	0	0	0	1	0	0	-31.3000	-2.3700	31.3200	1.7300	0.0000	0.0000	0.0000	0.0000;
	32620	32622	0.001254	0.007448	0.01049	213.46	0	0	0	0	1	0	0	16.8100	-2.1900	-16.8100	1.1000	0.0000	0.0000	0.0000	0.0000;
	32621	32622	0.005753	0.039642	0.01161	194.23	0	0	0	0	1	0	0	12.0800	0.0200	-12.0800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	32624	32623	0.004329	0.016801	0.01209	239.15	0	0	0	0	1	0	0	-93.2100	5.6500	93.5800	-5.5000	0.0000	0.0000	0.0000	0.0000;
	32625	32623	0.002796	0.016711	0.00514	232.4	0	0	0	0	1	0	0	85.4500	25.0400	-85.2400	-24.3300	0.0000	0.0000	0.0000	0.0000;
	32628	32623	0.003561	0.020952	0.00862	252.14	0	0	0	0	1	0	0	119.1400	-10.2000	-118.6600	12.1500	0.0000	0.0000	0.0000	0.0000;
	32623	33544	0.005544	0.028848	0.02152	232.77	0	0	0	0	1	0	0	85.2200	14.0900	-84.8200	-14.2600	0.0000	0.0000	0.0000	0.0000;
	32624	32644	0.001043	0.0054	0.0071	226.3	0	0	0	0	1	0	0	70.5900	-16.0100	-70.5300	15.5400	0.0000	0.0000	0.0000	0.0000;
	32625	32626	0.000275	0.001095	0	0	0	0	0	0	1	0	0	25.1000	14.7500	-25.1000	-14.7400	0.0000	0.0000	0.0000	0.0000;
	32625	43046	0.001853	0.012707	0.0076	248.68	0	0	0	0	1	0	0	-110.5500	-39.7800	110.7900	40.6200	0.0000	0.0000	0.0000	0.0000;
	32627	32628	0.000218	0.001148	0	0	0	0	0	0	1	0	0	-25.1000	-7.5400	25.1000	7.5500	0.0000	0.0000	0.0000	0.0000;
	32628	34138	0.009456	0.04958	0.05402	258.47	0	0	0	0	1	0	0	-144.2400	2.6500	146.1100	1.4200	0.0000	0.0000	0.0000	0.0000;
	32629	32658	0.002052	0.009567	0.00747	222.32	0	0	0	0	1	0	0	-69.3900	-10.1700	69.4800	9.8200	0.0000	0.0000	0.0000	0.0000;
	32629	32666	0.01605	0.078543	0.04266	201.1	0	0	0	0	1	0	0	-19.5200	3.1400	19.5800	-7.3400	0.0000	0.0000	0.0000	0.0000;
	33225	32629	0.001511	0.007549	0.06423	199.27	0	0	0	0	1	0	0	30.4800	-20.1300	-30.4700	13.4300	0.0000	0.0000	0.0000	0.0000;
	32629	33569	0.002599	0.017686	0.00598	245.74	0	0	0	0	1	0	0	102.5300	-9.5200	-102.2700	10.6600	0.0000	0.0000	0.0000	0.0000;
	32630	32631	0.000261	0.00104	0	0	0	0	0	0	1	0	0	27.4200	10.9400	-27.4100	-10.9300	0.0000	0.0000	0.0000	0.0000;
	32630	32902	0.002169	0.015067	0.02383	233.72	0	0	0	0	1	0	0	80.5700	39.2700	-80.4100	-40.6100	0.0000	0.0000	0.0000	0.0000;
	32630	33542	0.002285	0.011412	0.00283	211.06	0	0	0	0	1	0	0	50.2800	-4.6200	-50.2200	4.6000	0.0000	0.0000	0.0000	0.0000;
	33570	32630	0.001226	0.005703	0.00334	264.52	0	0	0	0	1	0	0	158.5800	46.7000	-158.2600	-45.5900	0.0000	0.0000	0.0000	0.0000;
	32655	32632	0.002478	0.016716	0.01234	245.77	0	0	0	0	1	0	0	107.2000	-43.4200	-106.9000	44.1900	0.0000	0.0000	0.0000	0.0000;
	32659	32632	0.00082	0.004447	0.00891	228.85	0	0	0	0	1	0	0	-79.4200	48.1700	79.4800	-48.7700	0.0000	0.0000	0.0000	0.0000;
	32633	32634	0.000258	0.001113	0	0	0	0	0	0	1	0	0	27.4200	4.1800	-27.4100	-4.1700	0.0000	0.0000	0.0000	0.0000;
	32633	32644	0.001135	0.007261	0.0116	224.44	0	0	0	0	1	0	0	71.6000	51.1200	-71.5200	-51.7900	0.0000	0.0000	0.0000	0.0000;
	32633	32648	0.001136	0.007354	0.00726	247.38	0	0	0	0	1	0	0	109.8100	-49.0200	-109.6600	49.2700	0.0000	0.0000	0.0000	0.0000;
	32633	36387	0.000193	0.001126	0.00085	271.9	0	0	0	0	1	0	0	-208.8300	-6.2700	208.9100	6.6500	0.0000	0.0000	0.0000	0.0000;
	32635	32915	0.001768	0.010449	0.07462	249.99	0	0	0	0	1	0	0	121.6500	5.8800	-121.4100	-12.3700	0.0000	0.0000	0.0000	0.0000;
	32635	33561	0.000796	0.003736	0.00172	294.79	0	0	0	0	1	0	0	-162.2800	3.0900	162.4800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	32635	33561	0.000796	0.003736	0.00172	294.79	0	0	0	0	1	0	0	-162.2800	3.0900	162.4800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	32635	33561	0.000796	0.003736	0.00172	294.79	0	0	0	0	1	0	0	-162.2800	3.0900	162.4800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	33568	32635	0.001847	0.012529	0.00443	284	0	0	0	0	1	0	0	-168.3900	14.4400	168.8900	-11.5500	0.0000	0.0000	0.0000	0.0000;
	33568	32635	0.001847	0.012529	0.00443	284	0	0	0	0	1	0	0	-168.3900	14.4400	168.8900	-11.5500	0.0000	0.0000	0.0000	0.0000;
	32637	32636	0.005783	0.163246	0	79.96	0	0	1.1	0	1	0	0	-33.7900	-37.0500	33.9500	41.6500	0.0000	0.0000	0.0000	0.0000;
	32637	32636	0.005783	0.163246	0	79.96	0	0	1.1	0	1	0	0	-33.7900	-37.0500	33.9500	41.6500	0.0000	0.0000	0.0000	0.0000;
	32637	32636	0.005783	0.163246	0	79.96	0	0	1.1	0	1	0	0	-33.7900	-37.0500	33.9500	41.6500	0.0000	0.0000	0.0000	0.0000;
	32636	32638	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-101.8500	-124.9500	101.9100	125.2100	0.0000	0.0000	0.0000	0.0000;
	32637	36322	0.007602	0.029279	0.00298	138.29	0	0	0	0	1	0	0	65.5900	29.0100	-65.2300	-27.9400	0.0000	0.0000	0.0000	0.0000;
	32637	36376	0.007919	0.029856	0.00277	131.63	0	0	0	0	1	0	0	-46.6600	27.1600	46.8700	-26.6600	0.0000	0.0000	0.0000	0.0000;
	32637	36385	0.001231	0.005348	0.00059	129.29	0	0	0	0	1	0	0	42.3500	43.9300	-42.3100	-43.8100	0.0000	0.0000	0.0000	0.0000;
	32644	32638	0.003033	0.012631	0.003	244.29	0	0	0	0	1	0	0	101.9800	25.3200	-101.6500	-24.2900	0.0000	0.0000	0.0000	0.0000;
	32646	32638	0.001769	0.009947	0.00599	194.66	0	0	0	0	1	0	0	-19.3100	113.3700	19.5300	-112.7300	0.0000	0.0000	0.0000	0.0000;
	32638	33562	0.003867	0.017717	0.00467	193.2	0	0	0	0	1	0	0	-19.7900	11.8000	19.8100	-12.1900	0.0000	0.0000	0.0000	0.0000;
	32639	32642	0.001258	0.068017	0	438.07	0	0	1	0	1	0	0	185.9700	15.4100	-185.5600	6.6100	0.0000	0.0000	0.0000	0.0000;
	32639	32643	0.000238	0.001166	0	0	0	0	0	0	1	0	0	40.0800	20.4300	-40.0700	-20.4100	0.0000	0.0000	0.0000	0.0000;
	33566	32639	0.000344	0.004152	0.20538	1218.8	0	0	0	0	1	0	0	-533.4100	-89.2900	534.3500	78.6400	0.0000	0.0000	0.0000	0.0000;
	34073	32639	0.000473	0.005151	0.11879	1226.61	0	0	0	0	1	0	0	518.7400	-10.7600	-517.5600	10.8100	0.0000	0.0000	0.0000	0.0000;
	32639	43044	0.000638	0.008052	0.10199	1112.48	0	0	0	0	1	0	0	-242.8400	0.8400	243.1900	-7.4100	0.0000	0.0000	0.0000	0.0000;
	32640	32642	-0.000704	-0.038071	0	413.07	0	0	1	0	1	0	0	-185.7900	-5.7200	185.5600	-6.6100	0.0000	0.0000	0.0000	0.0000;
	32640	33482	0.018325	0.141845	0.21527	511.53	0	0	0	0	1	0	0	-124.3800	7.4300	127.1000	-9.5900	0.0000	0.0000	0.0000	0.0000;
	32640	36365	0.001961	0.017368	0.04279	638.42	0	0	0	0	1	0	0	321.2800	-16.1500	-319.3800	28.4300	0.0000	0.0000	0.0000	0.0000;
	32640	36389	0.001522	0.012912	0.06416	645.61	0	0	0	0	1	0	0	332.5100	6.0800	-330.9300	0.5000	0.0000	0.0000	0.0000	0.0000;
	32640	42946	0.002745	0.02451	0.12451	646.4	0	0	0	0	1	0	0	-343.6200	8.3600	346.6600	5.4200	0.0000	0.0000	0.0000	0.0000;
	32641	32642	0.002941	0.159007	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32644	32645	0.000257	0.001097	0	0	0	0	0	0	1	0	0	40.0800	10.9400	-40.0700	-10.9200	0.0000	0.0000	0.0000	0.0000;
	32646	32659	0.001619	0.009067	0.00352	219.29	0	0	0	0	1	0	0	-60.8400	-138.9200	61.2000	140.5300	0.0000	0.0000	0.0000	0.0000;
	32907	32647	0.002448	0.010809	0.01233	217	0	0	0	0	1	0	0	-66.4300	-27.3900	66.5500	26.5800	0.0000	0.0000	0.0000	0.0000;
	32647	36390	0.001022	0.00459	0.00232	228.55	0	0	0	0	1	0	0	-85.2100	-27.5900	85.2900	27.6700	0.0000	0.0000	0.0000	0.0000;
	32648	33550	0.002681	0.013597	0.00806	235.56	0	0	0	0	1	0	0	91.0000	-55.6500	-90.7100	56.2500	0.0000	0.0000	0.0000	0.0000;
	32649	32650	0.000223	0.001151	0	0	0	0	0	0	1	0	0	18.6600	8.0600	-18.6600	-8.0500	0.0000	0.0000	0.0000	0.0000;
	32649	33558	0.005118	0.024956	0.01154	234.49	0	0	0	0	1	0	0	87.9000	2.9800	-87.5400	-2.4400	0.0000	0.0000	0.0000	0.0000;
	36390	32649	0.000477	0.003107	0.00295	246.93	0	0	0	0	1	0	0	106.6100	11.0400	-106.5600	-11.0300	0.0000	0.0000	0.0000	0.0000;
	32651	32652	0.000279	0.001097	0	0	0	0	0	0	1	0	0	16.9200	3.7400	-16.9200	-3.7400	0.0000	0.0000	0.0000	0.0000;
	32653	32651	0.003086	0.018057	0.00608	260.57	0	0	0	0	1	0	0	-150.6500	30.5800	151.3400	-27.2000	0.0000	0.0000	0.0000	0.0000;
	32651	32656	0.00306	0.019106	0.00456	265.76	0	0	0	0	1	0	0	-168.2500	23.4600	169.0900	-18.7400	0.0000	0.0000	0.0000	0.0000;
	32653	32654	0.00026	0.001157	0	0	0	0	0	0	1	0	0	21.6100	11.6800	-21.6100	-11.6700	0.0000	0.0000	0.0000	0.0000;
	32655	32653	0.001259	0.009271	0.00677	253.31	0	0	0	0	1	0	0	-128.8200	43.1500	129.0400	-42.2600	0.0000	0.0000	0.0000	0.0000;
	32656	42945	0.006134	0.033497	0.03024	270.25	0	0	0	0	1	0	0	-186.0000	11.7800	188.0100	-4.0500	0.0000	0.0000	0.0000	0.0000;
	32657	32658	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-26.6400	-5.8800	26.6400	5.8900	0.0000	0.0000	0.0000	0.0000;
	33563	32658	0.002211	0.016181	0.01406	238.26	0	0	0	0	1	0	0	96.3200	15.6600	-96.1300	-15.7100	0.0000	0.0000	0.0000	0.0000;
	32660	32661	0.000243	0.001016	0	0	0	0	0	0	1	0	0	20.8600	2.7000	-20.8600	-2.6900	0.0000	0.0000	0.0000	0.0000;
	32660	32889	0.003472	0.018502	0.00606	226.85	0	0	0	0	1	0	0	81.7800	5.6100	-81.5600	-5.0900	0.0000	0.0000	0.0000	0.0000;
	33565	32660	0.003053	0.021053	0.00707	238.76	0	0	0	0	1	0	0	102.9500	9.6300	-102.6400	-8.3000	0.0000	0.0000	0.0000	0.0000;
	32663	32662	0.001566	0.011583	0.02277	199.74	0	0	0	0	1	0	0	15.8100	8.5400	-15.8100	-10.9600	0.0000	0.0000	0.0000	0.0000;
	33115	32662	0.005051	0.029702	0.01024	183.71	0	0	0	0	1	0	0	-4.6400	-6.7600	4.6400	5.6800	0.0000	0.0000	0.0000	0.0000;
	32663	32664	0.000286	0.001163	0	0	0	0	0	0	1	0	0	12.4500	4.6200	-12.4500	-4.6200	0.0000	0.0000	0.0000	0.0000;
	32690	32665	0.008013	0.034897	0.03485	256.86	0	0	0	0	1	0	0	103.9600	-18.4100	-103.1200	18.3800	0.0000	0.0000	0.0000	0.0000;
	32665	32725	0.00468	0.033369	0.03196	248.39	0	0	0	0	1	0	0	89.9800	-20.9200	-89.6100	20.2200	0.0000	0.0000	0.0000	0.0000;
	32666	32667	0.000241	0.001081	0	0	0	0	0	0	1	0	0	15.9300	3.4700	-15.9300	-3.4600	0.0000	0.0000	0.0000	0.0000;
	32669	32666	0.003179	0.025159	0.01042	222.66	0	0	0	0	1	0	0	35.5400	-4.6700	-35.5000	3.8700	0.0000	0.0000	0.0000	0.0000;
	32669	32668	0.009678	0.048365	0.01531	231.06	0	0	0	0	1	0	0	-55.1900	-2.9100	55.4700	2.6800	0.0000	0.0000	0.0000	0.0000;
	32668	32727	0.016826	0.084928	0.02153	204.62	0	0	0	0	1	0	0	21.8400	0.5300	-21.7700	-2.4300	0.0000	0.0000	0.0000	0.0000;
	32668	33333	0.001915	0.011247	0.02232	255.4	0	0	0	0	1	0	0	-93.2400	61.4200	93.4600	-62.4600	0.0000	0.0000	0.0000	0.0000;
	32670	33147	0.001327	0.014542	0.55243	1167.13	0	0	0	0	1	0	0	-311.7800	-11.8000	312.9800	-34.7800	0.0000	0.0000	0.0000	0.0000;
	32670	33566	0.001355	0.016661	0.41209	1163.91	0	0	0	0	1	0	0	295.8600	2.4900	-294.7500	-33.0400	0.0000	0.0000	0.0000	0.0000;
	32671	33089	0.016734	0.073123	0.02421	198.69	0	0	0	0	1	0	0	-15.4000	12.0500	15.4700	-14.2700	0.0000	0.0000	0.0000	0.0000;
	33164	32671	0.002007	0.011004	0.00834	192.01	0	0	0	0	1	0	0	26.0600	16.7100	-26.0500	-17.4800	0.0000	0.0000	0.0000	0.0000;
	32672	33156	0.006702	0.038034	0.07517	242.69	0	0	0	0	1	0	0	-84.2300	16.5100	84.7100	-21.6500	0.0000	0.0000	0.0000	0.0000;
	32672	33163	0.005363	0.034807	0.03337	236.23	0	0	0	0	1	0	0	-78.4500	8.7800	78.7700	-10.2000	0.0000	0.0000	0.0000	0.0000;
	32672	33164	0.007234	0.04445	0.01175	180.76	0	0	0	0	1	0	0	6.6500	-2.5800	-6.6500	1.3700	0.0000	0.0000	0.0000	0.0000;
	32672	33217	0.003984	0.023024	0.02262	258.69	0	0	0	0	1	0	0	110.8900	-30.8400	-110.3900	31.3600	0.0000	0.0000	0.0000	0.0000;
	32673	32674	0.000282	0.001136	0	0	0	0	0	0	1	0	0	41.4500	9.2400	-41.4500	-9.2200	0.0000	0.0000	0.0000	0.0000;
	32673	33097	0.003527	0.021284	0.03958	249.91	0	0	0	0	1	0	0	-87.0500	32.1400	87.3400	-34.4700	0.0000	0.0000	0.0000	0.0000;
	33333	32673	0.003909	0.021832	0.02655	227.11	0	0	0	0	1	0	0	-45.4600	39.3600	45.6000	-41.3800	0.0000	0.0000	0.0000	0.0000;
	32675	32678	-4.1e-05	-0.00259	0	519.58	0	0	1	0	1	0	0	269.0600	46.9500	-269.0900	-48.7700	0.0000	0.0000	0.0000	0.0000;
	32675	32679	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-269.0600	-46.9500	269.2400	47.7200	0.0000	0.0000	0.0000	0.0000;
	32676	32678	0.000445	0.02807	0	444.58	0	0	1	0	1	0	0	-268.7800	-29.1200	269.0900	48.7700	0.0000	0.0000	0.0000	0.0000;
	32682	32676	0.002533	0.015505	0.00444	250.2	0	0	0	0	1	0	0	-106.3500	-16.2300	106.6300	17.5000	0.0000	0.0000	0.0000	0.0000;
	33097	32676	0.003289	0.021631	0.01806	258.51	0	0	0	0	1	0	0	-120.2500	-0.6800	120.7100	1.8200	0.0000	0.0000	0.0000	0.0000;
	32677	32678	0.002644	0.166717	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32679	33104	0.000723	0.00904	0.16436	1145.47	0	0	0	0	1	0	0	-269.2400	-47.7200	269.7400	36.3300	0.0000	0.0000	0.0000	0.0000;
	32680	32681	0.001134	0.009063	0.00353	232.07	0	0	0	0	1	0	0	74.0300	15.6100	-73.9700	-15.4700	0.0000	0.0000	0.0000	0.0000;
	32682	32680	0.004065	0.020966	0.02125	232.66	0	0	0	0	1	0	0	74.4700	2.1500	-74.2500	-3.2100	0.0000	0.0000	0.0000	0.0000;
	32680	33088	0.002639	0.013296	0.02441	200.58	0	0	0	0	1	0	0	-17.0000	-3.3100	17.0100	0.8400	0.0000	0.0000	0.0000	0.0000;
	32680	33092	0.001477	0.008965	0.01699	212.09	0	0	0	0	1	0	0	36.3000	8.1900	-36.2800	-9.8100	0.0000	0.0000	0.0000	0.0000;
	32680	33097	0.001894	0.012227	0.00567	217.53	0	0	0	0	1	0	0	-50.9600	-30.3200	51.0200	30.1600	0.0000	0.0000	0.0000	0.0000;
	32681	33090	0.0047	0.026272	0.01202	215.4	0	0	0	0	1	0	0	42.0900	-2.4800	-42.0100	1.7100	0.0000	0.0000	0.0000	0.0000;
	32683	32684	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-57.9800	-4.6300	57.9900	4.6700	0.0000	0.0000	0.0000	0.0000;
	32684	33092	0.001129	0.0074	0.01939	178.47	0	0	0	0	1	0	0	-10.1800	-1.7000	10.1800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	32684	34102	0.000563	0.003374	0.00232	225.4	0	0	0	0	1	0	0	-47.8100	-2.9700	47.8200	2.8100	0.0000	0.0000	0.0000	0.0000;
	32685	32686	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-18.2700	-7.6300	18.2700	7.6400	0.0000	0.0000	0.0000	0.0000;
	34163	32686	0.003776	0.022239	0.0083	204.65	0	0	0	0	1	0	0	-21.1100	8.3500	21.1300	-9.1200	0.0000	0.0000	0.0000	0.0000;
	32687	32688	0.000273	0.001006	0	0	0	0	0	0	1	0	0	18.2700	7.8200	-18.2700	-7.8100	0.0000	0.0000	0.0000	0.0000;
	32687	32991	0.003434	0.018001	0.02753	231.83	0	0	0	0	1	0	0	-61.7200	-39.8500	61.8900	37.7900	0.0000	0.0000	0.0000	0.0000;
	33102	32687	0.008316	0.044503	0.01914	224.08	0	0	0	0	1	0	0	-43.2200	-32.7900	43.4500	32.0400	0.0000	0.0000	0.0000	0.0000;
	32689	32690	0.003104	0.024498	0.01019	247.53	0	0	0	0	1	0	0	91.8100	-10.7600	-91.5600	11.6500	0.0000	0.0000	0.0000	0.0000;
	32690	34163	0.002444	0.017125	0.01167	213.31	0	0	0	0	1	0	0	-30.6700	2.9700	30.6900	-4.0500	0.0000	0.0000	0.0000	0.0000;
	32691	32692	0.006879	0.038767	0.01197	192.14	0	0	0	0	1	0	0	-5.6100	-6.1900	5.6100	4.9300	0.0000	0.0000	0.0000	0.0000;
	32691	32703	0.000958	0.005368	0.00648	200.08	0	0	0	0	1	0	0	-13.2000	2.4600	13.2000	-3.1400	0.0000	0.0000	0.0000	0.0000;
	33269	32692	0.001091	0.006711	0.00425	224.15	0	0	0	0	1	0	0	26.5900	11.6300	-26.5800	-12.0400	0.0000	0.0000	0.0000	0.0000;
	32693	32698	0.002699	0.011312	0.00807	187.25	0	0	0	0	1	0	0	0.9100	-10.8000	-0.9000	9.9400	0.0000	0.0000	0.0000	0.0000;
	32703	32693	0.001025	0.00665	0.00385	218	0	0	0	0	1	0	0	19.7200	-6.3800	-19.7100	5.9900	0.0000	0.0000	0.0000	0.0000;
	32694	32695	0.00022	0.001194	0	0	0	0	0	0	1	0	0	18.8100	5.5800	-18.8000	-5.5800	0.0000	0.0000	0.0000	0.0000;
	32703	32694	0.001955	0.012704	0.00856	252.57	0	0	0	0	1	0	0	-54.6800	2.4500	54.7300	-3.0100	0.0000	0.0000	0.0000	0.0000;
	32694	35252	0.003574	0.022628	0.00752	265.24	0	0	0	0	1	0	0	66.4100	-12.8100	-66.2600	12.9500	0.0000	0.0000	0.0000	0.0000;
	32694	35506	0.001738	0.009534	0.02304	286.14	0	0	0	0	1	0	0	-139.9500	10.2400	140.2700	-10.9800	0.0000	0.0000	0.0000	0.0000;
	32697	32696	0.000389	0.024508	0	438.59	0	0	1.00625	0	1	0	0	-241.3300	14.7200	241.5400	-1.4200	0.0000	0.0000	0.0000	0.0000;
	32696	32701	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-241.5400	1.4200	241.6700	-0.8000	0.0000	0.0000	0.0000	0.0000;
	32697	32700	0.001224	0.054507	0	269.87	0	0	1	0	1	0	0	64.7100	11.9200	-64.6600	-9.7500	0.0000	0.0000	0.0000	0.0000;
	32697	32702	0.000275	0.001019	0	0	0	0	0	0	1	0	0	176.6200	-26.6400	-176.5400	26.9300	0.0000	0.0000	0.0000	0.0000;
	32698	32700	-0.000195	-0.008695	0	144.87	0	0	1	0	1	0	0	-64.6700	-10.1000	64.6600	9.7500	0.0000	0.0000	0.0000	0.0000;
	32707	32698	0.002751	0.01499	0.00659	256.05	0	0	0	0	1	0	0	-65.4600	-0.2700	65.5700	0.1600	0.0000	0.0000	0.0000	0.0000;
	32699	32700	0.006166	0.274549	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35537	32701	0.000291	0.003437	0.20037	1269.84	0	0	0	0	1	0	0	621.4200	-121.5800	-620.3400	112.8200	0.0000	0.0000	0.0000	0.0000;
	36924	32701	0.000755	0.008083	0.09832	1198.67	0	0	0	0	1	0	0	-377.5800	112.9900	378.6600	-112.0200	0.0000	0.0000	0.0000	0.0000;
	32702	36495	0.001535	0.014401	0.03355	513.77	0	0	0	0	1	0	0	114.4400	-13.3000	-114.2500	11.3900	0.0000	0.0000	0.0000	0.0000;
	36925	32702	0.001753	0.01615	0.0545	439.59	0	0	0	0	1	0	0	-29.2700	8.9300	29.2900	-14.7300	0.0000	0.0000	0.0000	0.0000;
	32703	32704	0.000207	0.001107	0	0	0	0	0	0	1	0	0	21.7700	7.0700	-21.7700	-7.0700	0.0000	0.0000	0.0000	0.0000;
	33269	32705	0.000901	0.005926	0.00721	234.26	0	0	0	0	1	0	0	-37.6500	20.2800	37.6600	-20.9600	0.0000	0.0000	0.0000	0.0000;
	32705	35264	0.001566	0.010919	0.06456	255.31	0	0	0	0	1	0	0	-59.4300	13.1100	59.4800	-19.7100	0.0000	0.0000	0.0000	0.0000;
	32706	32707	0.000261	0.001085	0	0	0	0	0	0	1	0	0	-23.9300	-6.9600	23.9300	6.9700	0.0000	0.0000	0.0000	0.0000;
	33268	32707	0.001835	0.009119	0.00533	234.03	0	0	0	0	1	0	0	-41.5000	6.2700	41.5300	-6.6900	0.0000	0.0000	0.0000	0.0000;
	32708	32709	0.000202	0.001039	0	0	0	0	0	0	1	0	0	17.3300	5.0900	-17.3300	-5.0900	0.0000	0.0000	0.0000	0.0000;
	32708	32710	0.00179	0.008787	0.01377	236.41	0	0	0	0	1	0	0	35.3200	-6.1700	-35.3000	4.7900	0.0000	0.0000	0.0000	0.0000;
	32708	32712	0.007287	0.032353	0.01571	252.96	0	0	0	0	1	0	0	-52.6500	1.0800	52.8400	-1.9400	0.0000	0.0000	0.0000	0.0000;
	35263	32710	0.001948	0.010401	0.01919	225.1	0	0	0	0	1	0	0	-22.0300	16.1300	22.0400	-18.1200	0.0000	0.0000	0.0000	0.0000;
	34373	32711	0.00251	0.013672	0.00238	230.45	0	0	0	0	1	0	0	-29.9700	-1.9300	29.9900	1.7900	0.0000	0.0000	0.0000	0.0000;
	35269	32711	0.001706	0.010526	0.02362	239.63	0	0	0	0	1	0	0	43.2800	3.8400	-43.2500	-6.2400	0.0000	0.0000	0.0000	0.0000;
	32712	32713	0.00025	0.001009	0	0	0	0	0	0	1	0	0	8.7000	2.6800	-8.7000	-2.6700	0.0000	0.0000	0.0000	0.0000;
	32712	34123	0.006589	0.042304	0.01889	259.62	0	0	0	0	1	0	0	-61.5400	-0.7400	61.7800	0.1600	0.0000	0.0000	0.0000	0.0000;
	32720	32714	0.003693	0.024467	0.00814	205.59	0	0	0	0	1	0	0	-25.9800	3.7100	26.0100	-4.4200	0.0000	0.0000	0.0000	0.0000;
	32714	32947	0.00702	0.032783	0.0086	222.71	0	0	0	0	1	0	0	-28.8300	-5.5900	28.8800	4.9400	0.0000	0.0000	0.0000	0.0000;
	32714	32949	0.005088	0.031049	0.03047	256.11	0	0	0	0	1	0	0	-77.9600	12.2400	78.2600	-13.6400	0.0000	0.0000	0.0000	0.0000;
	32714	33773	0.005453	0.032342	0.06854	242.88	0	0	0	0	1	0	0	54.0200	-6.5600	-53.8700	0.1900	0.0000	0.0000	0.0000	0.0000;
	32715	32716	0.000286	0.001162	0	0	0	0	0	0	1	0	0	27.1400	8.1600	-27.1400	-8.1500	0.0000	0.0000	0.0000	0.0000;
	32719	32715	0.003684	0.014619	0.01456	211.28	0	0	0	0	1	0	0	32.6900	5.0000	-32.6500	-6.4000	0.0000	0.0000	0.0000	0.0000;
	32715	32720	0.00876	0.045867	0.01965	151.28	0	0	0	0	1	0	0	5.5100	-1.7500	-5.5100	-0.3200	0.0000	0.0000	0.0000	0.0000;
	32717	32720	0.004829	0.030601	0.0137	202.54	0	0	0	0	1	0	0	-26.0600	3.1200	26.0900	-4.3700	0.0000	0.0000	0.0000	0.0000;
	32717	33207	0.011985	0.065294	0.03199	211.71	0	0	0	0	1	0	0	39.3200	5.5100	-39.1400	-7.8900	0.0000	0.0000	0.0000	0.0000;
	32717	33215	0.009408	0.047019	0.02184	219.65	0	0	0	0	1	0	0	-38.7900	15.2600	38.9500	-16.7800	0.0000	0.0000	0.0000	0.0000;
	32717	33528	0.007948	0.042581	0.03946	178.76	0	0	0	0	1	0	0	-11.7000	0.3300	11.7100	-4.4700	0.0000	0.0000	0.0000	0.0000;
	33776	32717	0.002375	0.013395	0.00729	191.95	0	0	0	0	1	0	0	-12.8700	29.8800	12.8900	-30.5200	0.0000	0.0000	0.0000	0.0000;
	32718	32719	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-27.1400	-6.3300	27.1400	6.3400	0.0000	0.0000	0.0000	0.0000;
	32719	33690	0.010031	0.057477	0.03004	248.01	0	0	0	0	1	0	0	-104.6000	30.1500	105.7300	-26.8900	0.0000	0.0000	0.0000	0.0000;
	32719	33775	0.004188	0.02493	0.01889	217.74	0	0	0	0	1	0	0	44.7800	-41.4900	-44.6400	40.3100	0.0000	0.0000	0.0000	0.0000;
	32721	32948	0.014425	0.07359	0.02154	208.27	0	0	0	0	1	0	0	-28.3100	9.8700	28.4300	-11.5600	0.0000	0.0000	0.0000	0.0000;
	33775	32721	0.003688	0.023091	0.0495	204.77	0	0	0	0	1	0	0	-23.0300	5.6600	23.0500	-10.8800	0.0000	0.0000	0.0000	0.0000;
	32723	32722	0.002102	0.010138	0.0147	181.68	0	0	0	0	1	0	0	3.7100	-1.0800	-3.7100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	32722	32725	0.008395	0.038279	0.01758	183.68	0	0	0	0	1	0	0	-7.9400	-2.0400	7.9500	0.2000	0.0000	0.0000	0.0000	0.0000;
	32723	32724	0.000225	0.001031	0	0	0	0	0	0	1	0	0	7.0000	0.4100	-7.0000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	32727	32723	0.004897	0.026959	0.02389	192.72	0	0	0	0	1	0	0	10.7100	-3.1600	-10.7100	0.6700	0.0000	0.0000	0.0000	0.0000;
	32725	32726	0.000223	0.001055	0	0	0	0	0	0	1	0	0	5.5100	0.8800	-5.5100	-0.8800	0.0000	0.0000	0.0000	0.0000;
	32725	32730	0.003965	0.028706	0.03269	208.9	0	0	0	0	1	0	0	24.9000	1.7900	-24.8700	-5.0700	0.0000	0.0000	0.0000	0.0000;
	32733	32725	0.008162	0.053669	0.02545	227.14	0	0	0	0	1	0	0	-51.0200	21.9500	51.2500	-23.1000	0.0000	0.0000	0.0000	0.0000;
	32727	32728	0.000244	0.001014	0	0	0	0	0	0	1	0	0	11.0500	5.6000	-11.0500	-5.6000	0.0000	0.0000	0.0000	0.0000;
	32730	32729	0.002667	0.011391	0.00277	234.21	0	0	0	0	1	0	0	61.6800	-10.8300	-61.5800	10.9600	0.0000	0.0000	0.0000	0.0000;
	32890	32729	0.006439	0.037371	0.01274	228.95	0	0	0	0	1	0	0	-51.6900	12.1400	51.8700	-12.4900	0.0000	0.0000	0.0000	0.0000;
	32731	32730	0.003097	0.018689	0.00467	227.96	0	0	0	0	1	0	0	55.8800	-17.9600	-55.7800	18.0800	0.0000	0.0000	0.0000	0.0000;
	33218	32730	0.002777	0.016059	0.01375	190.05	0	0	0	0	1	0	0	-9.2600	5.1800	9.2700	-6.6100	0.0000	0.0000	0.0000	0.0000;
	32731	32732	0.000226	0.001029	0	0	0	0	0	0	1	0	0	9.7100	3.4300	-9.7100	-3.4300	0.0000	0.0000	0.0000	0.0000;
	32731	33217	0.007284	0.030627	0.02494	234	0	0	0	0	1	0	0	-65.6000	14.5200	65.9100	-15.8300	0.0000	0.0000	0.0000	0.0000;
	32891	32733	0.003537	0.019327	0.01527	226.27	0	0	0	0	1	0	0	-46.2700	-18.2000	46.3500	17.0100	0.0000	0.0000	0.0000	0.0000;
	32740	32734	0.004606	0.030915	0.00598	203.73	0	0	0	0	1	0	0	-14.2100	13.9800	14.2300	-14.5000	0.0000	0.0000	0.0000	0.0000;
	32734	32741	0.004885	0.02882	0.01	214.3	0	0	0	0	1	0	0	-27.3900	8.5000	27.4300	-9.3300	0.0000	0.0000	0.0000	0.0000;
	32735	32738	-0.00017	-0.005799	0	130.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32735	32739	0.000271	0.001012	0	0	0	0	0	0	1	0	0	10.0800	1.5800	-10.0800	-1.5800	0.0000	0.0000	0.0000	0.0000;
	32735	32740	0.000265	0.001168	0	0	0	0	0	0	1	0	0	-10.0800	-1.5800	10.0800	1.5800	0.0000	0.0000	0.0000	0.0000;
	32736	32738	0.002401	0.082032	0	65.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32737	32738	0.002401	0.082032	0	65.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32742	32740	0.006599	0.047116	0.01293	208.33	0	0	0	0	1	0	0	17.2300	-15.6300	-17.2000	14.5000	0.0000	0.0000	0.0000	0.0000;
	32740	32743	0.008192	0.044088	0.02577	256.99	0	0	0	0	1	0	0	63.7700	-21.4700	-63.4200	20.5900	0.0000	0.0000	0.0000	0.0000;
	32740	33010	0.0071	0.026184	0.11164	235.58	0	0	0	0	1	0	0	-42.4300	-8.5900	42.5500	-2.8400	0.0000	0.0000	0.0000	0.0000;
	33011	32741	0.005736	0.032815	0.01878	221.83	0	0	0	0	1	0	0	37.5900	-8.6000	-37.5100	7.0900	0.0000	0.0000	0.0000	0.0000;
	33011	32742	0.011066	0.04076	0.0192	223.68	0	0	0	0	1	0	0	39.3500	-9.9600	-39.1800	8.5800	0.0000	0.0000	0.0000	0.0000;
	32743	32744	0.002104	0.009697	0.01036	255.31	0	0	0	0	1	0	0	53.6600	-22.8400	-53.5900	22.0400	0.0000	0.0000	0.0000	0.0000;
	32744	32745	0.002575	0.014298	0.01	194.51	0	0	0	0	1	0	0	-1.2300	-0.0200	1.2300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	32744	33771	0.0059	0.036578	0.04016	237.62	0	0	0	0	1	0	0	46.5900	-23.6600	-46.4400	20.2400	0.0000	0.0000	0.0000	0.0000;
	32745	33766	0.00762	0.045088	0.01886	176.86	0	0	0	0	1	0	0	-11.3700	-3.4500	11.3800	1.4900	0.0000	0.0000	0.0000	0.0000;
	32746	32747	0.005162	0.03124	0.01331	196.77	0	0	0	0	1	0	0	17.2700	1.2700	-17.2600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	32746	32749	0.001721	0.009807	0.00874	227.8	0	0	0	0	1	0	0	51.9400	-13.8200	-51.9000	13.1400	0.0000	0.0000	0.0000	0.0000;
	32746	33577	0.005446	0.035452	0.05881	246.64	0	0	0	0	1	0	0	-84.5900	7.9500	84.9600	-11.8800	0.0000	0.0000	0.0000	0.0000;
	32747	32748	0.000213	0.001031	0	0	0	0	0	0	1	0	0	22.0100	1.0000	-22.0100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	32747	33826	0.006269	0.036266	0.00946	180.7	0	0	0	0	1	0	0	-4.7600	1.6100	4.7600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	33135	32749	0.001768	0.011053	0.0796	222.54	0	0	0	0	1	0	0	-36.5400	5.4400	36.5700	-13.8500	0.0000	0.0000	0.0000	0.0000;
	32750	32751	0.000217	0.001188	0	0	0	0	0	0	1	0	0	4.5000	1.3200	-4.5000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	32750	32755	0.002929	0.015537	0.05501	214.98	0	0	0	0	1	0	0	-48.7500	7.7900	48.8100	-13.2300	0.0000	0.0000	0.0000	0.0000;
	32756	32750	0.006033	0.030536	0.0119	239.64	0	0	0	0	1	0	0	-87.0200	33.4400	87.5100	-32.2000	0.0000	0.0000	0.0000	0.0000;
	32750	33043	0.005355	0.028655	0.01338	203.66	0	0	0	0	1	0	0	-43.2600	23.0800	43.3800	-23.8200	0.0000	0.0000	0.0000	0.0000;
	32752	32753	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-5.2100	-1.1500	5.2100	1.1500	0.0000	0.0000	0.0000	0.0000;
	32753	32755	0.005316	0.036876	0.01498	220.13	0	0	0	0	1	0	0	56.1700	-11.4600	-56.0000	11.0300	0.0000	0.0000	0.0000	0.0000;
	32753	32762	0.011298	0.064626	0.04318	223.9	0	0	0	0	1	0	0	68.1300	-23.3900	-67.5900	21.9300	0.0000	0.0000	0.0000	0.0000;
	32753	32766	0.005532	0.030702	0.02891	248.71	0	0	0	0	1	0	0	-129.5000	33.7000	130.4500	-31.4800	0.0000	0.0000	0.0000	0.0000;
	32754	32755	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-7.1900	-2.2000	7.1900	2.2000	0.0000	0.0000	0.0000	0.0000;
	32756	32757	0.000202	0.001114	0	0	0	0	0	0	1	0	0	11.2400	3.6500	-11.2400	-3.6500	0.0000	0.0000	0.0000	0.0000;
	32759	32756	0.002688	0.018871	0.00875	240.75	0	0	0	0	1	0	0	-73.9400	34.3000	74.1100	-34.0600	0.0000	0.0000	0.0000	0.0000;
	32756	32763	0.006509	0.028521	0.019	200.89	0	0	0	0	1	0	0	-23.6700	2.8400	23.7100	-4.7100	0.0000	0.0000	0.0000	0.0000;
	32756	32820	0.013256	0.062541	0.11497	192.64	0	0	0	0	1	0	0	25.3400	-5.8600	-25.2600	-5.9700	0.0000	0.0000	0.0000	0.0000;
	32774	32758	0.009632	0.046474	0.01926	214.02	0	0	0	0	1	0	0	-45.4800	16.4100	45.7000	-17.3700	0.0000	0.0000	0.0000	0.0000;
	32758	33283	0.010591	0.061085	0.04026	220.1	0	0	0	0	1	0	0	-53.9600	14.2800	54.2800	-16.6000	0.0000	0.0000	0.0000	0.0000;
	32759	33756	0.00902	0.060382	0.04914	234.23	0	0	0	0	1	0	0	65.3800	-13.3300	-65.0100	10.5100	0.0000	0.0000	0.0000	0.0000;
	32760	32761	0.000284	0.001173	0	0	0	0	0	0	1	0	0	11.9200	1.2100	-11.9200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	32760	32762	0.002601	0.013799	0.02234	215.68	0	0	0	0	1	0	0	46.3900	6.1000	-46.3300	-8.2100	0.0000	0.0000	0.0000	0.0000;
	33288	32760	0.010295	0.046757	0.00867	222.84	0	0	0	0	1	0	0	58.7200	-27.2400	-58.3100	28.1600	0.0000	0.0000	0.0000	0.0000;
	32762	32763	0.002436	0.014152	0.01346	207.18	0	0	0	0	1	0	0	31.8200	-3.3400	-31.7900	2.0400	0.0000	0.0000	0.0000	0.0000;
	32762	33309	0.003424	0.019579	0.118	234.02	0	0	0	0	1	0	0	74.6000	-12.9600	-74.4200	1.4100	0.0000	0.0000	0.0000	0.0000;
	32764	33044	0.00982	0.069854	0.09144	252.04	0	0	0	0	1	0	0	-136.3800	16.7300	138.1400	-14.0500	0.0000	0.0000	0.0000	0.0000;
	32764	33307	0.006351	0.029886	0.03886	249.72	0	0	0	0	1	0	0	131.3800	-17.0400	-130.3400	17.7900	0.0000	0.0000	0.0000	0.0000;
	32765	32766	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-15.3900	-3.2200	15.3900	3.2200	0.0000	0.0000	0.0000	0.0000;
	32766	32768	0.001031	0.006005	0.00466	281.55	0	0	0	0	1	0	0	-169.4600	23.8000	169.7500	-22.6100	0.0000	0.0000	0.0000	0.0000;
	32766	32768	0.001031	0.006005	0.00466	281.55	0	0	0	0	1	0	0	-169.4600	23.8000	169.7500	-22.6100	0.0000	0.0000	0.0000	0.0000;
	32766	32768	0.001031	0.006005	0.00466	281.55	0	0	0	0	1	0	0	-169.4600	23.8000	169.7500	-22.6100	0.0000	0.0000	0.0000	0.0000;
	32772	32766	0.003312	0.024976	0.00586	184.03	0	0	0	0	1	0	0	14.5600	-2.4600	-14.5500	1.9000	0.0000	0.0000	0.0000	0.0000;
	33249	32766	0.003084	0.018035	0.01254	256.07	0	0	0	0	1	0	0	-119.6600	33.4500	120.1200	-32.1100	0.0000	0.0000	0.0000	0.0000;
	32766	33312	0.020579	0.063755	0.04038	251.57	0	0	0	0	1	0	0	138.7800	-16.8500	-134.9600	24.5400	0.0000	0.0000	0.0000	0.0000;
	32766	33314	0.009417	0.056963	0.03005	240.33	0	0	0	0	1	0	0	118.1900	3.9100	-116.9300	0.5900	0.0000	0.0000	0.0000	0.0000;
	32768	32767	0.000515	0.029901	0	552.26	0	0	1	0	1	0	0	-230.7700	32.0300	231.0400	-16.5500	0.0000	0.0000	0.0000	0.0000;
	32768	32767	0.000515	0.029901	0	552.26	0	0	1	0	1	0	0	-230.7700	32.0300	231.0400	-16.5500	0.0000	0.0000	0.0000	0.0000;
	32768	32767	0.000515	0.029901	0	552.26	0	0	1	0	1	0	0	-230.7700	32.0300	231.0400	-16.5500	0.0000	0.0000	0.0000	0.0000;
	32767	32769	0.000284	0.00115	0	0	0	0	0	0	1	0	0	15.3900	5.8900	-15.3900	-5.8900	0.0000	0.0000	0.0000	0.0000;
	32825	32767	0.001298	0.014801	0.28788	1289.32	0	0	0	0	1	0	0	714.8300	-1.5300	-708.4900	43.7500	0.0000	0.0000	0.0000	0.0000;
	32768	32772	0.000983	0.006904	0.00836	234.34	0	0	0	0	1	0	0	96.2100	-7.7800	-96.1200	7.5200	0.0000	0.0000	0.0000	0.0000;
	32768	33335	0.006165	0.034295	0.04836	220.62	0	0	0	0	1	0	0	86.2900	-20.5200	-85.8400	17.9900	0.0000	0.0000	0.0000	0.0000;
	32770	32771	0.000281	0.001183	0	0	0	0	0	0	1	0	0	15.9500	3.7400	-15.9500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	32834	32770	0.003396	0.017513	0.00886	198.08	0	0	0	0	1	0	0	-23.1100	-1.1700	23.1200	0.3100	0.0000	0.0000	0.0000	0.0000;
	32770	33061	0.004006	0.022011	0.01452	205.78	0	0	0	0	1	0	0	-39.0800	-4.0500	39.1300	2.8300	0.0000	0.0000	0.0000	0.0000;
	32772	32773	0.000212	0.001084	0	0	0	0	0	0	1	0	0	15.3900	12.0100	-15.3900	-12.0100	0.0000	0.0000	0.0000	0.0000;
	32772	33248	0.011742	0.061976	0.02905	223.27	0	0	0	0	1	0	0	66.1700	-17.0700	-65.6600	16.7600	0.0000	0.0000	0.0000	0.0000;
	32774	32775	0.00026	0.001096	0	0	0	0	0	0	1	0	0	7.2600	0.4200	-7.2600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	33752	32774	0.006889	0.046499	0.01146	197.46	0	0	0	0	1	0	0	18.0700	-5.5600	-18.0500	4.5100	0.0000	0.0000	0.0000	0.0000;
	32774	33755	0.013491	0.073035	0.02517	226.28	0	0	0	0	1	0	0	56.2700	-21.3400	-55.8100	21.1600	0.0000	0.0000	0.0000	0.0000;
	32776	33286	0.003417	0.021747	0.00962	230.03	0	0	0	0	1	0	0	-68.6600	-13.6800	68.8200	13.6500	0.0000	0.0000	0.0000	0.0000;
	32776	33306	0.006677	0.042549	0.01939	252.68	0	0	0	0	1	0	0	100.1700	-5.8100	-99.5400	7.7800	0.0000	0.0000	0.0000	0.0000;
	32776	33309	0.005667	0.032838	0.00742	225.39	0	0	0	0	1	0	0	-58.0500	7.4300	58.2300	-7.1600	0.0000	0.0000	0.0000	0.0000;
	32777	33293	0.000796	0.009904	0.17405	1166.5	0	0	0	0	1	0	0	408.2400	-18.0700	-406.9900	15.2700	0.0000	0.0000	0.0000	0.0000;
	32777	33501	0.001275	0.015586	0.62842	1264.66	0	0	0	0	1	0	0	705.6600	-58.3900	-699.6600	65.2400	0.0000	0.0000	0.0000	0.0000;
	34049	32777	0.001626	0.01925	0.49696	1389.32	0	0	0	0	1	0	0	985.1800	27.0600	-970.4900	93.7500	0.0000	0.0000	0.0000	0.0000;
	34049	32777	0.001626	0.01925	0.49696	1389.32	0	0	0	0	1	0	0	985.1800	27.0600	-970.4900	93.7500	0.0000	0.0000	0.0000	0.0000;
	34134	32777	0.000818	0.010682	0.1738	1301.78	0	0	0	0	1	0	0	-784.1400	173.5800	789.0600	-127.9000	0.0000	0.0000	0.0000	0.0000;
	32778	32779	0.004853	0.029466	0.00574	241.17	0	0	0	0	1	0	0	-84.1700	27.7300	84.5300	-26.1800	0.0000	0.0000	0.0000	0.0000;
	32778	32798	0.003224	0.017916	0.00531	230	0	0	0	0	1	0	0	69.6700	-34.9900	-69.4900	35.4300	0.0000	0.0000	0.0000	0.0000;
	32779	32805	0.004396	0.025647	0.02625	228.94	0	0	0	0	1	0	0	-82.1500	34.6300	82.4800	-35.4700	0.0000	0.0000	0.0000	0.0000;
	32779	33301	0.009742	0.035821	0.01351	197.79	0	0	0	0	1	0	0	-9.5600	-9.1000	9.5700	7.7100	0.0000	0.0000	0.0000	0.0000;
	32780	32802	0.005519	0.034378	0.02529	200.37	0	0	0	0	1	0	0	27.8000	-2.1800	-27.7600	-0.2300	0.0000	0.0000	0.0000	0.0000;
	33303	32780	0.002807	0.020586	0.00924	203.28	0	0	0	0	1	0	0	33.3100	-1.5100	-33.2800	0.7500	0.0000	0.0000	0.0000	0.0000;
	32781	32786	0.004229	0.019776	0.01457	256.16	0	0	0	0	1	0	0	107.9200	-5.2800	-107.4600	5.8900	0.0000	0.0000	0.0000	0.0000;
	32781	32806	0.003664	0.020721	0.01242	258.22	0	0	0	0	1	0	0	-116.0600	47.4200	116.6100	-45.6800	0.0000	0.0000	0.0000	0.0000;
	32782	32783	0.000283	0.001049	0	0	0	0	0	0	1	0	0	36.9500	14.4600	-36.9400	-14.4400	0.0000	0.0000	0.0000	0.0000;
	32785	32782	0.001672	0.009188	0.0102	222.34	0	0	0	0	1	0	0	-44.5800	18.0500	44.6100	-18.9400	0.0000	0.0000	0.0000	0.0000;
	32782	33433	0.003509	0.018297	0.00634	264.4	0	0	0	0	1	0	0	-165.0000	33.4700	165.9300	-29.2800	0.0000	0.0000	0.0000	0.0000;
	33450	32782	0.001124	0.007079	0.00486	215.87	0	0	0	0	1	0	0	-83.3600	28.9800	83.4400	-28.9800	0.0000	0.0000	0.0000	0.0000;
	32784	32802	0.002867	0.014054	0.01291	249.96	0	0	0	0	1	0	0	121.0000	-17.2300	-120.6000	17.8600	0.0000	0.0000	0.0000	0.0000;
	32784	33806	0.008178	0.051609	0.02532	262.16	0	0	0	0	1	0	0	-158.0300	10.5200	159.9700	-0.9300	0.0000	0.0000	0.0000	0.0000;
	32785	33424	0.001162	0.007128	0.00415	193.05	0	0	0	0	1	0	0	17.5300	-39.7900	-17.5100	39.4700	0.0000	0.0000	0.0000	0.0000;
	32785	33444	0.001911	0.010762	0.0115	196.96	0	0	0	0	1	0	0	-42.7500	-28.0800	42.7900	27.1000	0.0000	0.0000	0.0000	0.0000;
	33448	32785	0.000866	0.004645	0.00183	255.21	0	0	0	0	1	0	0	-128.2400	-3.2800	128.3700	3.8100	0.0000	0.0000	0.0000	0.0000;
	33449	32785	0.002722	0.014077	0.00342	241.14	0	0	0	0	1	0	0	95.7900	-34.3300	-95.5200	35.3400	0.0000	0.0000	0.0000	0.0000;
	32786	32787	0.000254	0.001118	0	0	0	0	0	0	1	0	0	72.4700	11.2000	-72.4600	-11.1500	0.0000	0.0000	0.0000	0.0000;
	32786	32803	0.001581	0.009513	0.00217	220.09	0	0	0	0	1	0	0	34.9900	-17.0900	-34.9600	17.0000	0.0000	0.0000	0.0000	0.0000;
	32788	32789	0.002946	0.017954	0.04123	301.86	0	0	0	0	1	0	0	-215.5700	21.2100	216.8600	-17.7300	0.0000	0.0000	0.0000	0.0000;
	32788	32789	0.002946	0.017954	0.04123	301.86	0	0	0	0	1	0	0	-215.5700	21.2100	216.8600	-17.7300	0.0000	0.0000	0.0000	0.0000;
	32788	32789	0.002946	0.017954	0.04123	301.86	0	0	0	0	1	0	0	-215.5700	21.2100	216.8600	-17.7300	0.0000	0.0000	0.0000	0.0000;
	32788	33399	0.003604	0.020693	0.00459	276.38	0	0	0	0	1	0	0	124.8800	-11.6500	-124.3500	14.2100	0.0000	0.0000	0.0000	0.0000;
	32788	33399	0.003604	0.020693	0.00459	276.38	0	0	0	0	1	0	0	124.8800	-11.6500	-124.3500	14.2100	0.0000	0.0000	0.0000	0.0000;
	33433	32788	0.002562	0.014135	0.00473	287.77	0	0	0	0	1	0	0	-178.9400	28.2800	179.7300	-24.4300	0.0000	0.0000	0.0000	0.0000;
	33433	32788	0.002562	0.014135	0.00473	287.77	0	0	0	0	1	0	0	-178.9400	28.2800	179.7300	-24.4300	0.0000	0.0000	0.0000	0.0000;
	32789	33297	0.005624	0.027912	0.01393	199.43	0	0	0	0	1	0	0	25.0800	-11.8700	-25.0400	10.5700	0.0000	0.0000	0.0000	0.0000;
	32789	34129	0.000829	0.005958	0.00394	327.63	0	0	0	0	1	0	0	-238.7900	19.2700	239.2300	-16.5100	0.0000	0.0000	0.0000	0.0000;
	32789	34129	0.000829	0.005958	0.00394	327.63	0	0	0	0	1	0	0	-238.7900	19.2700	239.2300	-16.5100	0.0000	0.0000	0.0000	0.0000;
	32789	34129	0.000829	0.005958	0.00394	327.63	0	0	0	0	1	0	0	-238.7900	19.2700	239.2300	-16.5100	0.0000	0.0000	0.0000	0.0000;
	32792	32790	0.003367	0.015834	0.00538	223.51	0	0	0	0	1	0	0	71.2300	-12.9700	-71.0600	13.1700	0.0000	0.0000	0.0000	0.0000;
	33441	32790	0.003849	0.015415	0.00545	202.13	0	0	0	0	1	0	0	-33.5200	21.7900	33.5700	-22.1500	0.0000	0.0000	0.0000	0.0000;
	32791	32792	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-37.4900	-1.7400	37.4900	1.7600	0.0000	0.0000	0.0000	0.0000;
	32792	34129	0.003027	0.019045	0.01893	245.81	0	0	0	0	1	0	0	-108.7200	11.2200	109.0500	-11.1300	0.0000	0.0000	0.0000	0.0000;
	33464	32793	0.000949	0.006167	0.00204	250.35	0	0	0	0	1	0	0	-129.7000	16.0000	129.8500	-15.2400	0.0000	0.0000	0.0000	0.0000;
	32793	33476	0.000999	0.005592	0.00551	265.97	0	0	0	0	1	0	0	-181.9700	6.6000	182.2800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	32794	33457	0.002647	0.01258	0.00689	209.57	0	0	0	0	1	0	0	30.2900	2.7400	-30.2700	-3.3700	0.0000	0.0000	0.0000	0.0000;
	33468	32794	0.001871	0.010526	0.01336	223.61	0	0	0	0	1	0	0	57.1500	-36.6500	-57.0700	35.6700	0.0000	0.0000	0.0000	0.0000;
	33506	32794	0.001751	0.010302	0.0036	186.02	0	0	0	0	1	0	0	11.7400	55.0500	-11.6900	-55.1400	0.0000	0.0000	0.0000	0.0000;
	32795	32796	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-50.5900	-15.5100	50.6000	15.5400	0.0000	0.0000	0.0000	0.0000;
	33493	32796	0.002584	0.014449	0.00824	227.63	0	0	0	0	1	0	0	-75.6600	-5.4200	75.8100	5.3600	0.0000	0.0000	0.0000	0.0000;
	32796	33502	0.003003	0.017637	0.0091	252.41	0	0	0	0	1	0	0	-126.4000	-20.9000	126.8700	22.7000	0.0000	0.0000	0.0000	0.0000;
	32797	32800	0.001754	0.010803	0.00337	210.29	0	0	0	0	1	0	0	54.7900	-32.3300	-54.7300	32.3800	0.0000	0.0000	0.0000	0.0000;
	32797	33502	0.001674	0.008987	0.00478	230.28	0	0	0	0	1	0	0	-93.2600	22.4100	93.4100	-22.1400	0.0000	0.0000	0.0000	0.0000;
	32798	32801	0.003052	0.019954	0.00773	220.58	0	0	0	0	1	0	0	50.1000	-0.6600	-50.0300	0.2900	0.0000	0.0000	0.0000	0.0000;
	32799	32801	0.001446	0.008709	0.00253	209.64	0	0	0	0	1	0	0	-30.6200	3.4900	30.6300	-3.6900	0.0000	0.0000	0.0000	0.0000;
	32799	32815	0.003538	0.02429	0.03045	195.18	0	0	0	0	1	0	0	11.2300	-4.5500	-11.2200	1.3000	0.0000	0.0000	0.0000	0.0000;
	32814	32800	0.003755	0.022947	0.01347	196.17	0	0	0	0	1	0	0	-35.2400	37.9100	35.3300	-38.7800	0.0000	0.0000	0.0000	0.0000;
	32805	32802	0.001356	0.006993	0.00119	249.18	0	0	0	0	1	0	0	-115.2900	26.7700	115.4700	-25.9700	0.0000	0.0000	0.0000	0.0000;
	32803	32804	0.000246	0.001041	0	0	0	0	0	0	1	0	0	32.8100	5.0400	-32.8100	-5.0300	0.0000	0.0000	0.0000	0.0000;
	32803	33450	0.00214	0.012507	0.00887	200.3	0	0	0	0	1	0	0	2.1500	-22.0300	-2.1400	21.1400	0.0000	0.0000	0.0000	0.0000;
	32806	33303	0.003786	0.022391	0.0383	269.94	0	0	0	0	1	0	0	-154.9800	28.0200	155.8700	-26.7900	0.0000	0.0000	0.0000	0.0000;
	32807	32808	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-19.1000	-2.3200	19.1000	2.3300	0.0000	0.0000	0.0000	0.0000;
	32808	33502	0.001975	0.011491	0.00259	214.32	0	0	0	0	1	0	0	-50.2900	5.5700	50.3400	-5.5700	0.0000	0.0000	0.0000	0.0000;
	32808	33819	0.007331	0.033553	0.01641	203.36	0	0	0	0	1	0	0	31.1900	-7.9000	-31.1200	6.4800	0.0000	0.0000	0.0000	0.0000;
	32809	32812	0.0001	0.000853	0	130.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32809	32813	0.000279	0.001072	0	0	0	0	0	0	1	0	0	20.2200	2.7400	-20.2200	-2.7300	0.0000	0.0000	0.0000	0.0000;
	32809	32814	0.000286	0.001002	0	0	0	0	0	0	1	0	0	-20.2200	46.0700	20.2300	-46.0500	0.0000	0.0000	0.0000	0.0000;
	32810	32812	0.005812	0.159692	0	65.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32811	32812	0.005812	0.159692	0	65.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33810	32814	0.003654	0.014955	0.0065	170.35	0	0	0	0	1	0	0	-15.0000	-8.8100	15.0100	8.1400	0.0000	0.0000	0.0000	0.0000;
	32815	32816	0.000224	0.001017	0	0	0	0	0	0	1	0	0	19.2500	6.9000	-19.2500	-6.8900	0.0000	0.0000	0.0000	0.0000;
	33810	32815	0.001995	0.013091	0.00787	170.42	0	0	0	0	1	0	0	8.0300	7.3600	-8.0300	-8.2000	0.0000	0.0000	0.0000	0.0000;
	32817	32820	0.006844	0.031513	0.00721	160.54	0	0	0	0	1	0	0	-11.2400	-2.5000	11.2500	1.7800	0.0000	0.0000	0.0000	0.0000;
	33251	32817	0.00617	0.032204	0.01939	175.35	0	0	0	0	1	0	0	0.4000	0.1600	-0.4000	-2.2000	0.0000	0.0000	0.0000	0.0000;
	32818	32819	0.000259	0.001	0	0	0	0	0	0	1	0	0	13.6000	10.4800	-13.6000	-10.4800	0.0000	0.0000	0.0000	0.0000;
	32818	33785	0.00983	0.054115	0.01673	240.04	0	0	0	0	1	0	0	-117.7500	8.1600	119.0700	-2.6500	0.0000	0.0000	0.0000	0.0000;
	33813	32818	0.008148	0.036497	0.01745	235.51	0	0	0	0	1	0	0	-103.2700	20.7600	104.1500	-18.6500	0.0000	0.0000	0.0000	0.0000;
	32821	32822	0.000226	0.001021	0	0	0	0	0	0	1	0	0	44.6300	22.2800	-44.6300	-22.2600	0.0000	0.0000	0.0000	0.0000;
	32823	32821	0.005943	0.020079	0.0061	192.29	0	0	0	0	1	0	0	-12.1900	-48.6000	12.3300	48.4200	0.0000	0.0000	0.0000	0.0000;
	32821	33661	0.002507	0.012197	0.01003	220.55	0	0	0	0	1	0	0	-56.9600	27.4600	57.0500	-28.0800	0.0000	0.0000	0.0000	0.0000;
	32823	32828	0.003969	0.024089	0.01214	191.52	0	0	0	0	1	0	0	-32.4400	40.2200	32.5500	-40.8700	0.0000	0.0000	0.0000	0.0000;
	32824	32825	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-44.6300	-11.3500	44.6300	11.3700	0.0000	0.0000	0.0000	0.0000;
	32825	33667	0.001125	0.012739	0.33857	1298.81	0	0	0	0	1	0	0	-859.4000	94.7100	867.4600	-38.8900	0.0000	0.0000	0.0000	0.0000;
	32825	33912	0.000613	0.009006	0.22815	1035.28	0	0	0	0	1	0	0	99.9400	-104.5500	-99.8300	82.0600	0.0000	0.0000	0.0000	0.0000;
	32826	32827	0.000247	0.001092	0	0	0	0	0	0	1	0	0	44.9900	16.9000	-44.9800	-16.8800	0.0000	0.0000	0.0000	0.0000;
	33930	32826	0.004352	0.020333	0.0147	253.88	0	0	0	0	1	0	0	-158.9900	1.5700	160.0300	1.6800	0.0000	0.0000	0.0000	0.0000;
	32826	33933	0.001967	0.012286	0.01857	209.54	0	0	0	0	1	0	0	-48.8500	16.7300	48.9000	-18.4300	0.0000	0.0000	0.0000	0.0000;
	32842	32828	0.004213	0.023207	0.03087	221.85	0	0	0	0	1	0	0	79.8200	-25.4100	-79.5400	23.7700	0.0000	0.0000	0.0000	0.0000;
	32829	32832	0.000477	0.01381	0	129.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32829	32833	0.000248	0.001062	0	0	0	0	0	0	1	0	0	5.3200	1.3400	-5.3200	-1.3400	0.0000	0.0000	0.0000	0.0000;
	32829	32834	0.000203	0.001183	0	0	0	0	0	0	1	0	0	-5.3200	-1.3400	5.3200	1.3400	0.0000	0.0000	0.0000	0.0000;
	32830	32832	0.004875	0.141195	0	64.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32831	32832	0.004875	0.141195	0	64.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32834	32837	0.00201	0.013458	0.00926	195.17	0	0	0	0	1	0	0	17.7800	-0.1800	-17.7800	-0.7600	0.0000	0.0000	0.0000	0.0000;
	32837	32835	0.004492	0.021879	0.00566	189.69	0	0	0	0	1	0	0	12.4600	-0.3300	-12.4500	-0.2400	0.0000	0.0000	0.0000	0.0000;
	32835	33251	0.007266	0.043562	0.01466	183.25	0	0	0	0	1	0	0	6.4700	-0.5200	-6.4700	-1.0100	0.0000	0.0000	0.0000	0.0000;
	32836	32837	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-5.3200	-1.0900	5.3200	1.0900	0.0000	0.0000	0.0000	0.0000;
	32838	32839	0.000262	0.00101	0	0	0	0	0	0	1	0	0	8.0100	4.4100	-8.0100	-4.4100	0.0000	0.0000	0.0000	0.0000;
	32841	32838	0.010624	0.05662	0.01553	192.33	0	0	0	0	1	0	0	-5.3000	-3.8800	5.3000	2.2500	0.0000	0.0000	0.0000	0.0000;
	32838	33917	0.006098	0.039925	0.01037	197.72	0	0	0	0	1	0	0	-13.3200	-6.6600	13.3300	5.6400	0.0000	0.0000	0.0000	0.0000;
	32840	32841	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-14.0900	-1.5300	14.0900	1.5300	0.0000	0.0000	0.0000	0.0000;
	32841	33662	0.003556	0.02178	0.00527	214.96	0	0	0	0	1	0	0	88.7900	-1.7000	-88.5300	2.7700	0.0000	0.0000	0.0000	0.0000;
	32841	33782	0.006113	0.031243	0.02195	208.1	0	0	0	0	1	0	0	-97.5800	4.0500	98.1300	-3.5600	0.0000	0.0000	0.0000	0.0000;
	32842	32843	0.000242	0.001008	0	0	0	0	0	0	1	0	0	14.1700	9.7300	-14.1700	-9.7300	0.0000	0.0000	0.0000	0.0000;
	32845	32842	0.00194	0.012561	0.00913	225.53	0	0	0	0	1	0	0	94.1600	-15.5200	-93.9900	15.6800	0.0000	0.0000	0.0000	0.0000;
	32845	32844	0.002799	0.017906	0.00616	231.11	0	0	0	0	1	0	0	-108.3300	8.3400	108.6500	-6.9300	0.0000	0.0000	0.0000	0.0000;
	33789	32844	0.008944	0.059349	0.01669	236.12	0	0	0	0	1	0	0	125.6400	4.5700	-124.3100	2.5300	0.0000	0.0000	0.0000	0.0000;
	32846	32849	0.0001	-0.002057	0	168.93	0	0	1	0	1	0	0	9.0100	1.6000	-9.0100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	32846	32850	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-9.0100	-1.6000	9.0100	1.6000	0.0000	0.0000	0.0000	0.0000;
	32846	32851	0.000265	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32847	32849	0.006941	0.193526	0	84.47	0	0	1	0	1	0	0	-9.0100	-1.4500	9.0100	1.6000	0.0000	0.0000	0.0000	0.0000;
	32848	32849	0.006941	0.193526	0	84.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32850	32853	0.003118	0.019199	0.00848	207.67	0	0	0	0	1	0	0	51.3700	-11.6500	-51.2900	11.2400	0.0000	0.0000	0.0000	0.0000;
	32863	32850	0.009144	0.045368	0.0143	216.1	0	0	0	0	1	0	0	60.7100	-9.9800	-60.3900	10.0500	0.0000	0.0000	0.0000	0.0000;
	32852	32854	0.011896	0.062484	0.03367	235.84	0	0	0	0	1	0	0	-126.7800	26.3700	128.7200	-19.6400	0.0000	0.0000	0.0000	0.0000;
	32852	32953	0.004507	0.028726	0.01733	251.31	0	0	0	0	1	0	0	160.5500	-35.7900	-159.3700	41.5000	0.0000	0.0000	0.0000	0.0000;
	33924	32852	0.006347	0.046628	0.03297	208.76	0	0	0	0	1	0	0	44.6300	-9.0100	-44.5100	6.5300	0.0000	0.0000	0.0000	0.0000;
	33029	32853	0.007147	0.037827	0.02936	203.82	0	0	0	0	1	0	0	-41.4500	10.0700	41.5800	-12.5500	0.0000	0.0000	0.0000	0.0000;
	32855	32854	0.003001	0.019463	0.00673	240.64	0	0	0	0	1	0	0	143.0400	-11.4800	-142.4500	14.6500	0.0000	0.0000	0.0000	0.0000;
	32855	32856	0.000218	0.001124	0	0	0	0	0	0	1	0	0	7.0800	2.4000	-7.0800	-2.4000	0.0000	0.0000	0.0000	0.0000;
	32857	32855	0.004328	0.023935	0.00898	243.38	0	0	0	0	1	0	0	151.0700	-4.8000	-150.1200	9.0800	0.0000	0.0000	0.0000	0.0000;
	33668	32857	0.003796	0.026545	0.01298	246.77	0	0	0	0	1	0	0	159.0600	1.2700	-158.1500	3.7100	0.0000	0.0000	0.0000	0.0000;
	32859	32858	0.002832	0.015582	0.00653	208.32	0	0	0	0	1	0	0	48.9500	-7.6000	-48.8800	7.2700	0.0000	0.0000	0.0000	0.0000;
	32861	32858	0.006646	0.025275	0.00714	191.42	0	0	0	0	1	0	0	25.7500	-10.4800	-25.7000	9.9100	0.0000	0.0000	0.0000	0.0000;
	32858	33030	0.005228	0.028097	0.027	217.15	0	0	0	0	1	0	0	63.3300	-19.4700	-63.1100	17.7700	0.0000	0.0000	0.0000	0.0000;
	32859	32860	0.000216	0.001074	0	0	0	0	0	0	1	0	0	11.2600	4.0400	-11.2600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	32859	33652	0.005225	0.031709	0.03028	217.32	0	0	0	0	1	0	0	-60.2000	3.5600	60.3800	-5.6700	0.0000	0.0000	0.0000	0.0000;
	32861	44624	0.055621	0.31317	0.06829	202.12	0	0	0	0	1	0	0	-42.1800	1.6300	43.1300	-3.5700	0.0000	0.0000	0.0000	0.0000;
	32863	32862	0.003903	0.025338	0.01353	223.61	0	0	0	0	1	0	0	-75.8500	5.3500	76.0700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	32862	32866	0.00104	0.006381	0.00511	227.86	0	0	0	0	1	0	0	-91.2100	-112.9900	91.4200	113.6900	0.0000	0.0000	0.0000	0.0000;
	32863	32864	0.000291	0.00102	0	0	0	0	0	0	1	0	0	15.1500	4.6200	-15.1500	-4.6200	0.0000	0.0000	0.0000	0.0000;
	32866	32865	0.000488	0.031935	0	356.34	0	0	1.0375	0	1	0	0	-91.4200	-113.6900	91.5200	120.4200	0.0000	0.0000	0.0000	0.0000;
	32865	32867	0.000225	0.001163	0	0	0	0	0	0	1	0	0	15.1500	0.7500	-15.1500	-0.7500	0.0000	0.0000	0.0000	0.0000;
	32865	33953	0.002304	0.028102	0.50003	1267.64	0	0	0	0	1	0	0	636.4900	-21.2600	-627.9000	71.8500	0.0000	0.0000	0.0000	0.0000;
	32865	34031	0.001177	0.014456	0.34088	1290.1	0	0	0	0	1	0	0	-743.1600	81.0000	749.2500	-43.1900	0.0000	0.0000	0.0000	0.0000;
	32874	32868	0.004204	0.019651	0.01194	222.76	0	0	0	0	1	0	0	68.8300	-25.2200	-68.6200	24.9300	0.0000	0.0000	0.0000	0.0000;
	32881	32868	0.006674	0.043115	0.01747	218.45	0	0	0	0	1	0	0	-62.1100	-23.7900	62.3900	23.7600	0.0000	0.0000	0.0000	0.0000;
	32869	32870	0.00023	0.001061	0	0	0	0	0	0	1	0	0	23.9000	4.6100	-23.9000	-4.6100	0.0000	0.0000	0.0000	0.0000;
	32872	32869	0.004138	0.024903	0.01548	213.48	0	0	0	0	1	0	0	-60.4400	0.7700	60.5800	-1.5700	0.0000	0.0000	0.0000	0.0000;
	32869	34067	0.005942	0.033279	0.03318	194.5	0	0	0	0	1	0	0	-22.8200	-0.6800	22.8500	-2.7000	0.0000	0.0000	0.0000	0.0000;
	34084	32869	0.007521	0.040894	0.01173	209.04	0	0	0	0	1	0	0	61.9300	2.5600	-61.6600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	32872	32871	0.001918	0.010012	0.00544	223.13	0	0	0	0	1	0	0	45.8800	-8.9800	-45.8400	8.6100	0.0000	0.0000	0.0000	0.0000;
	32876	32871	0.002044	0.011963	0.02448	202.16	0	0	0	0	1	0	0	-26.4700	-2.9000	26.4900	0.3800	0.0000	0.0000	0.0000	0.0000;
	32872	32880	0.007232	0.048368	0.03473	211.26	0	0	0	0	1	0	0	-7.4300	0.6600	7.4300	-4.3200	0.0000	0.0000	0.0000	0.0000;
	32873	32874	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-22.2300	-3.1000	22.2300	3.1000	0.0000	0.0000	0.0000	0.0000;
	32874	32880	0.007109	0.035758	0.02197	231.56	0	0	0	0	1	0	0	-91.0600	22.1200	91.6500	-21.4900	0.0000	0.0000	0.0000	0.0000;
	32882	32875	0.007342	0.038528	0.02507	233.72	0	0	0	0	1	0	0	-129.3700	8.9100	130.5500	-5.3400	0.0000	0.0000	0.0000	0.0000;
	32875	33243	0.011056	0.057248	0.05557	180.77	0	0	0	0	1	0	0	-8.4200	-3.8000	8.4300	-2.0500	0.0000	0.0000	0.0000	0.0000;
	32875	33702	0.004806	0.032772	0.03448	229.05	0	0	0	0	1	0	0	-125.0000	7.9200	125.7100	-6.7200	0.0000	0.0000	0.0000	0.0000;
	32876	33244	0.01356	0.063518	0.02842	198.67	0	0	0	0	1	0	0	20.7300	1.1400	-20.6800	-3.8900	0.0000	0.0000	0.0000	0.0000;
	32877	32878	0.000259	0.001048	0	0	0	0	0	0	1	0	0	29.7300	9.8800	-29.7300	-9.8700	0.0000	0.0000	0.0000	0.0000;
	32879	32880	0.00134	0.007836	0.00383	253.24	0	0	0	0	1	0	0	133.0000	-22.3300	-132.7700	23.2600	0.0000	0.0000	0.0000	0.0000;
	32879	33233	0.010152	0.057178	0.03093	222.04	0	0	0	0	1	0	0	37.7100	-6.4900	-37.5800	3.9900	0.0000	0.0000	0.0000	0.0000;
	32881	32882	0.006368	0.045449	0.02243	223.27	0	0	0	0	1	0	0	42.2200	-11.3700	-42.1100	9.8600	0.0000	0.0000	0.0000	0.0000;
	32882	32883	0.00026	0.001006	0	0	0	0	0	0	1	0	0	1.6200	0.1800	-1.6200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	32882	33921	0.006835	0.039575	0.05501	253.09	0	0	0	0	1	0	0	168.2300	-19.4400	-166.3600	24.5200	0.0000	0.0000	0.0000	0.0000;
	32884	32903	0.008909	0.040327	0.01363	190.55	0	0	0	0	1	0	0	5.2300	-15.5300	-5.2100	14.1700	0.0000	0.0000	0.0000	0.0000;
	32884	33573	0.005605	0.038374	0.01574	216.06	0	0	0	0	1	0	0	-33.5300	12.7100	33.6000	-13.9000	0.0000	0.0000	0.0000	0.0000;
	32885	32886	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-16.4500	-1.5800	16.4500	1.5900	0.0000	0.0000	0.0000	0.0000;
	32886	32889	0.00544	0.031147	0.02033	221.5	0	0	0	0	1	0	0	-40.4300	-2.9700	40.5200	1.3000	0.0000	0.0000	0.0000	0.0000;
	32886	32915	0.001918	0.012778	0.00535	239.95	0	0	0	0	1	0	0	-93.5300	-9.3300	93.6900	9.8400	0.0000	0.0000	0.0000	0.0000;
	32916	32886	0.002794	0.019198	0.01171	251.32	0	0	0	0	1	0	0	-117.1400	-9.4200	117.5000	10.7200	0.0000	0.0000	0.0000	0.0000;
	32887	32888	0.000218	0.001165	0	0	0	0	0	0	1	0	0	-22.3800	-7.1400	22.3800	7.1400	0.0000	0.0000	0.0000	0.0000;
	32889	32888	0.00603	0.026292	0.01241	165.27	0	0	0	0	1	0	0	15.5600	-1.7900	-15.5500	0.5300	0.0000	0.0000	0.0000	0.0000;
	32888	32890	0.002998	0.016794	0.01391	225.57	0	0	0	0	1	0	0	-43.3800	12.5000	43.4400	-13.6500	0.0000	0.0000	0.0000	0.0000;
	32888	32891	0.002554	0.015348	0.00516	219.39	0	0	0	0	1	0	0	-34.7000	-14.5200	34.7400	14.1700	0.0000	0.0000	0.0000	0.0000;
	32888	33573	0.004767	0.028772	0.04534	235.76	0	0	0	0	1	0	0	71.2500	-5.6600	-71.0200	2.2500	0.0000	0.0000	0.0000	0.0000;
	32893	32892	0.005696	0.16224	0	88.4	0	0	1.1	0	1	0	0	-45.6900	-26.3400	45.8700	31.3600	0.0000	0.0000	0.0000	0.0000;
	32893	32892	0.005696	0.16224	0	88.4	0	0	1.1	0	1	0	0	-45.6900	-26.3400	45.8700	31.3600	0.0000	0.0000	0.0000	0.0000;
	32893	32892	0.005696	0.16224	0	88.4	0	0	1.1	0	1	0	0	-45.6900	-26.3400	45.8700	31.3600	0.0000	0.0000	0.0000	0.0000;
	32893	32892	0.005696	0.16224	0	88.4	0	0	1.1	0	1	0	0	-45.6900	-26.3400	45.8700	31.3600	0.0000	0.0000	0.0000	0.0000;
	32892	32894	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-183.4700	-125.4500	183.6000	125.9500	0.0000	0.0000	0.0000	0.0000;
	32893	36352	0.003549	0.008308	0.00168	144.77	0	0	0	0	1	0	0	88.9700	0.1700	-88.7100	0.2500	0.0000	0.0000	0.0000	0.0000;
	32893	36354	0.002604	0.009103	0.00085	250	0	0	0	0	1	0	0	26.2800	102.1400	-26.0200	-101.3000	0.0000	0.0000	0.0000	0.0000;
	32893	36393	0.011185	0.039136	0.00623	134.64	0	0	0	0	1	0	0	60.3800	1.5100	-60.0000	-0.8700	0.0000	0.0000	0.0000	0.0000;
	33552	32894	0.001887	0.009636	0.00612	264.1	0	0	0	0	1	0	0	184.5300	130.0900	-183.6000	-125.9500	0.0000	0.0000	0.0000	0.0000;
	32895	32896	0.000257	0.001066	0	0	0	0	0	0	1	0	0	7.1400	2.5000	-7.1400	-2.5000	0.0000	0.0000	0.0000	0.0000;
	32895	33552	0.004678	0.02213	0.01353	236.7	0	0	0	0	1	0	0	107.8200	67.5700	-107.1100	-65.6300	0.0000	0.0000	0.0000	0.0000;
	36330	32895	0.00107	0.007145	0.00209	241.24	0	0	0	0	1	0	0	115.1300	71.0500	-114.9500	-70.0700	0.0000	0.0000	0.0000	0.0000;
	32897	32898	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-16.5000	-6.9300	16.5000	6.9300	0.0000	0.0000	0.0000	0.0000;
	32898	32902	0.001297	0.00946	0.00199	217.01	0	0	0	0	1	0	0	72.9800	33.8100	-72.9000	-33.4400	0.0000	0.0000	0.0000	0.0000;
	32898	32906	0.001101	0.005892	0.00317	227.65	0	0	0	0	1	0	0	-89.4800	-40.7400	89.5800	40.9500	0.0000	0.0000	0.0000	0.0000;
	32900	32899	0.008159	0.209012	0	102.57	0	0	1.04375	0	1	0	0	-43.9600	-6.6800	44.1200	10.8400	0.0000	0.0000	0.0000	0.0000;
	32900	32899	0.008159	0.209012	0	102.57	0	0	1.04375	0	1	0	0	-43.9600	-6.6800	44.1200	10.8400	0.0000	0.0000	0.0000	0.0000;
	32900	32899	0.008159	0.209012	0	102.57	0	0	1.04375	0	1	0	0	-43.9600	-6.6800	44.1200	10.8400	0.0000	0.0000	0.0000	0.0000;
	32900	32899	0.008159	0.209012	0	102.57	0	0	1.04375	0	1	0	0	-43.9600	-6.6800	44.1200	10.8400	0.0000	0.0000	0.0000	0.0000;
	32899	32901	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-176.4700	-43.3500	176.5500	43.6700	0.0000	0.0000	0.0000	0.0000;
	32900	36397	0.001198	0.006035	0.00044	154.64	0	0	0	0	1	0	0	78.8800	12.0700	-78.8100	-11.7700	0.0000	0.0000	0.0000	0.0000;
	32900	36397	0.001198	0.006035	0.00044	154.64	0	0	0	0	1	0	0	78.8800	12.0700	-78.8100	-11.7700	0.0000	0.0000	0.0000	0.0000;
	32901	32916	0.001564	0.008942	0.0229	251.86	0	0	0	0	1	0	0	-110.1300	-12.6700	110.3100	11.3300	0.0000	0.0000	0.0000	0.0000;
	32901	33574	0.001802	0.012047	0.00552	219.29	0	0	0	0	1	0	0	-66.4200	-31.0000	66.5100	31.0500	0.0000	0.0000	0.0000	0.0000;
	32902	33552	0.000745	0.004053	0.00213	249.16	0	0	0	0	1	0	0	119.5700	71.9800	-119.4300	-71.4400	0.0000	0.0000	0.0000	0.0000;
	32903	32904	0.000295	0.001139	0	0	0	0	0	0	1	0	0	35.3100	8.8200	-35.3000	-8.8000	0.0000	0.0000	0.0000	0.0000;
	32903	33572	0.002502	0.015739	0.01589	197.58	0	0	0	0	1	0	0	-30.0900	59.9600	30.2000	-60.9800	0.0000	0.0000	0.0000	0.0000;
	32905	32906	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-20.9200	-4.0700	20.9200	4.0700	0.0000	0.0000	0.0000	0.0000;
	36364	32906	0.000923	0.004371	0.00219	241.13	0	0	0	0	1	0	0	110.6300	45.3800	-110.5000	-45.0200	0.0000	0.0000	0.0000	0.0000;
	32907	32908	0.000295	0.001051	0	0	0	0	0	0	1	0	0	20.9200	3.3700	-20.9200	-3.3600	0.0000	0.0000	0.0000	0.0000;
	33560	32907	0.002428	0.013304	0.00659	206.95	0	0	0	0	1	0	0	-45.4500	-24.4000	45.5100	24.0200	0.0000	0.0000	0.0000	0.0000;
	33553	32909	0.001537	0.008994	0.00441	207.03	0	0	0	0	1	0	0	-32.4100	60.0000	32.4800	-60.0800	0.0000	0.0000	0.0000	0.0000;
	32909	36364	0.000973	0.005659	0.00304	217.2	0	0	0	0	1	0	0	-53.4000	58.7500	53.4500	-58.7400	0.0000	0.0000	0.0000	0.0000;
	32910	32913	0.007393	0.200653	0	192.91	0	0	1	0	1	0	0	99.1500	4.7600	-98.4800	13.6700	0.0000	0.0000	0.0000	0.0000;
	32910	32914	0.00027	0.001157	0	0	0	0	0	0	1	0	0	29.0400	9.6700	-29.0400	-9.6600	0.0000	0.0000	0.0000	0.0000;
	32910	33570	0.000851	0.005605	0.00179	253.92	0	0	0	0	1	0	0	-128.2000	94.0200	128.4000	-92.8900	0.0000	0.0000	0.0000	0.0000;
	32911	32913	-0.003467	-0.094083	0	117.91	0	0	1	0	1	0	0	-98.7900	5.0300	98.4800	-13.6700	0.0000	0.0000	0.0000	0.0000;
	32911	36381	0.000825	0.004263	0.00047	147.47	0	0	0	0	1	0	0	98.7900	-5.0300	-98.7200	5.3700	0.0000	0.0000	0.0000	0.0000;
	32912	32913	0.020936	0.56822	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32916	33645	0.044767	0.215358	0.08685	193.52	0	0	0	0	1	0	0	-10.6500	-7.9300	10.7100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	32918	32917	0.003381	0.12229	0	70.22	0	0	1	0	1	0	0	18.8900	-6.1900	-18.8800	6.6500	0.0000	0.0000	0.0000	0.0000;
	32917	32919	0.000298	0.00106	0	0	0	0	0	0	1	0	0	7.5200	1.0500	-7.5200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	33358	32917	0.007002	0.035373	0.01058	181.25	0	0	0	0	1	0	0	-11.3500	-6.4800	11.3600	5.4100	0.0000	0.0000	0.0000	0.0000;
	56094	32918	0.043816	0.128231	0.00658	60.63	0	0	0	0	1	0	0	19.0600	-6.4000	-18.8900	6.1900	0.0000	0.0000	0.0000	0.0000;
	32921	32924	0.00955	0.053174	0.01163	221.26	0	0	0	0	1	0	0	67.6100	-4.9400	-67.2100	5.9100	0.0000	0.0000	0.0000	0.0000;
	32921	34078	0.003989	0.022856	0.02458	225.87	0	0	0	0	1	0	0	-75.1900	3.7200	75.4000	-5.2200	0.0000	0.0000	0.0000	0.0000;
	32927	32922	0.005401	0.031665	0.00932	242.59	0	0	0	0	1	0	0	-91.4500	8.2100	91.8700	-6.7700	0.0000	0.0000	0.0000	0.0000;
	32922	33352	0.004991	0.027989	0.02407	218.41	0	0	0	0	1	0	0	63.3200	1.9100	-63.1400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	32922	34078	0.001804	0.007734	0.0024	266.5	0	0	0	0	1	0	0	-168.7800	2.8400	169.2500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	32923	32926	0.00581	0.034957	0.01346	199.57	0	0	0	0	1	0	0	-32.7100	-6.9700	32.7700	5.8800	0.0000	0.0000	0.0000	0.0000;
	32923	33351	0.007764	0.036331	0.03644	228.32	0	0	0	0	1	0	0	-83.6100	6.6200	84.1200	-8.1700	0.0000	0.0000	0.0000	0.0000;
	32923	33825	0.012077	0.060844	0.02909	236.54	0	0	0	0	1	0	0	100.6800	-0.3700	-99.5400	3.0100	0.0000	0.0000	0.0000	0.0000;
	32924	32926	0.001604	0.007029	0.00666	212.77	0	0	0	0	1	0	0	52.7500	8.9800	-52.7100	-9.5100	0.0000	0.0000	0.0000	0.0000;
	32925	32926	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-19.9400	-3.6300	19.9400	3.6300	0.0000	0.0000	0.0000	0.0000;
	32927	32928	0.002166	0.014912	0.00913	235.11	0	0	0	0	1	0	0	82.2200	-10.4300	-82.0900	10.3700	0.0000	0.0000	0.0000	0.0000;
	32928	42596	0.002493	0.014973	0.00543	230.82	0	0	0	0	1	0	0	77.4700	-11.1300	-77.3300	11.3800	0.0000	0.0000	0.0000	0.0000;
	33186	32929	0.003801	0.022487	0.00783	207.85	0	0	0	0	1	0	0	-49.4600	-1.1200	49.5400	0.7900	0.0000	0.0000	0.0000	0.0000;
	34138	32929	0.003015	0.020638	0.0174	212.17	0	0	0	0	1	0	0	57.5400	0.6300	-57.4400	-1.8700	0.0000	0.0000	0.0000	0.0000;
	32930	32931	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-19.5500	-3.2800	19.5500	3.2900	0.0000	0.0000	0.0000	0.0000;
	32932	32931	0.00433	0.023731	0.00724	226.99	0	0	0	0	1	0	0	-29.9100	3.2200	29.9400	-3.7900	0.0000	0.0000	0.0000	0.0000;
	32931	32933	0.00194	0.010764	0.0027	224.94	0	0	0	0	1	0	0	-30.9500	1.9400	30.9700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	32931	33065	0.022279	0.090508	0.03549	214.53	0	0	0	0	1	0	0	-18.5500	-1.4400	18.6200	-2.0600	0.0000	0.0000	0.0000	0.0000;
	32932	32941	0.005551	0.039883	0.0145	219.01	0	0	0	0	1	0	0	-21.4700	5.9400	21.5000	-7.3000	0.0000	0.0000	0.0000	0.0000;
	32932	32944	0.011744	0.061824	0.01489	174.4	0	0	0	0	1	0	0	5.6500	-4.1400	-5.6500	2.5800	0.0000	0.0000	0.0000	0.0000;
	32932	33647	0.008734	0.052925	0.03475	232.91	0	0	0	0	1	0	0	26.3000	-10.0300	-26.2400	6.7000	0.0000	0.0000	0.0000	0.0000;
	32933	32941	0.009464	0.049047	0.01904	171.27	0	0	0	0	1	0	0	4.1500	2.8700	-4.1500	-4.8800	0.0000	0.0000	0.0000	0.0000;
	32933	33267	0.004488	0.026662	0.01497	243.32	0	0	0	0	1	0	0	-56.3200	-5.9000	56.4500	5.1000	0.0000	0.0000	0.0000	0.0000;
	32934	32939	0.000934	0.004647	0.00228	272.19	0	0	0	0	1	0	0	-171.1100	7.3500	171.3700	-6.3300	0.0000	0.0000	0.0000	0.0000;
	32934	33070	0.013271	0.05595	0.02696	222.63	0	0	0	0	1	0	0	53.7900	-11.1500	-53.4300	9.8000	0.0000	0.0000	0.0000	0.0000;
	32934	33895	0.006166	0.028353	0.01427	253.28	0	0	0	0	1	0	0	96.9400	0.4400	-96.4000	0.5100	0.0000	0.0000	0.0000	0.0000;
	32935	32936	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-20.3800	-3.5500	20.3800	3.5500	0.0000	0.0000	0.0000	0.0000;
	32936	32937	0.001089	0.007084	0.00542	236.32	0	0	0	0	1	0	0	71.4500	-6.1400	-71.4000	5.9100	0.0000	0.0000	0.0000	0.0000;
	33895	32936	0.004661	0.024304	0.00726	249.03	0	0	0	0	1	0	0	92.2000	-1.4200	-91.8300	2.5800	0.0000	0.0000	0.0000	0.0000;
	32937	32941	0.008359	0.050314	0.02154	217.88	0	0	0	0	1	0	0	35.0000	-11.0400	-34.9000	9.3800	0.0000	0.0000	0.0000	0.0000;
	32937	32943	0.007727	0.044652	0.01707	193.88	0	0	0	0	1	0	0	11.8100	-8.0000	-11.8000	6.2700	0.0000	0.0000	0.0000	0.0000;
	32939	32938	0.000429	0.027178	0	427.01	0	0	1	0	1	0	0	-229.4200	13.0100	229.6300	0.2800	0.0000	0.0000	0.0000	0.0000;
	32938	32940	0.000277	0.001027	0	0	0	0	0	0	1	0	0	24.5800	3.2900	-24.5800	-3.2900	0.0000	0.0000	0.0000	0.0000;
	32938	33768	0.001545	0.018027	0.32347	1139.6	0	0	0	0	1	0	0	-254.2200	-15.4700	255.1400	-8.7600	0.0000	0.0000	0.0000	0.0000;
	32941	32942	0.000221	0.001067	0	0	0	0	0	0	1	0	0	17.5400	2.7900	-17.5400	-2.7900	0.0000	0.0000	0.0000	0.0000;
	33067	32943	0.009746	0.049329	0.01844	180.15	0	0	0	0	1	0	0	5.8800	6.2900	-5.8700	-8.2100	0.0000	0.0000	0.0000	0.0000;
	32944	32945	0.000266	0.001031	0	0	0	0	0	0	1	0	0	18.2300	5.5600	-18.2300	-5.5600	0.0000	0.0000	0.0000	0.0000;
	32944	33643	0.005617	0.034497	0.04733	200.56	0	0	0	0	1	0	0	-12.5900	-8.1400	12.6000	3.1400	0.0000	0.0000	0.0000	0.0000;
	32946	33069	0.003961	0.018629	0.08137	242.6	0	0	0	0	1	0	0	49.3200	-0.4400	-49.2300	-7.9000	0.0000	0.0000	0.0000	0.0000;
	32946	33530	0.004365	0.031688	0.02071	230.92	0	0	0	0	1	0	0	-23.0100	2.9700	23.0300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	33619	32946	0.004992	0.024882	0.01552	213.89	0	0	0	0	1	0	0	31.1800	1.7400	-31.1300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	32947	32948	0.00305	0.016818	0.02306	226.79	0	0	0	0	1	0	0	-39.7600	-5.4500	39.8100	3.2300	0.0000	0.0000	0.0000	0.0000;
	32951	32948	0.003642	0.025975	0.0142	256.35	0	0	0	0	1	0	0	76.5300	-7.7200	-76.3300	7.6200	0.0000	0.0000	0.0000	0.0000;
	32949	32950	0.000262	0.001193	0	0	0	0	0	0	1	0	0	6.5900	1.5100	-6.5900	-1.5100	0.0000	0.0000	0.0000	0.0000;
	32951	33649	0.003969	0.019542	0.00845	259.06	0	0	0	0	1	0	0	-88.1700	4.7200	88.4500	-4.2200	0.0000	0.0000	0.0000	0.0000;
	32952	32953	0.015304	0.053737	0.02254	201.23	0	0	0	0	1	0	0	21.7900	6.3900	-21.7100	-8.4800	0.0000	0.0000	0.0000	0.0000;
	32952	32979	0.007019	0.040498	0.05342	204.33	0	0	0	0	1	0	0	-27.4400	-7.4500	27.4900	2.0900	0.0000	0.0000	0.0000	0.0000;
	32971	32953	0.003876	0.023074	0.0083	147.74	0	0	0	0	1	0	0	10.4100	26.8200	-10.3800	-27.5100	0.0000	0.0000	0.0000	0.0000;
	32973	32953	0.002962	0.016698	0.00549	257.27	0	0	0	0	1	0	0	-184.2700	12.2200	185.2500	-7.2800	0.0000	0.0000	0.0000	0.0000;
	32955	32954	0.0041	0.024619	0.01568	217.73	0	0	0	0	1	0	0	-52.8500	17.9000	52.9700	-18.8400	0.0000	0.0000	0.0000	0.0000;
	32969	32954	0.010163	0.046562	0.01801	220.73	0	0	0	0	1	0	0	58.8300	-16.0200	-58.4700	15.7500	0.0000	0.0000	0.0000	0.0000;
	32955	32956	0.000282	0.001072	0	0	0	0	0	0	1	0	0	5.5000	0.5500	-5.5000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	32955	32971	0.003398	0.016771	0.01397	168.11	0	0	0	0	1	0	0	15.1300	25.9900	-15.1000	-27.3200	0.0000	0.0000	0.0000	0.0000;
	32955	33794	0.00694	0.040361	0.01906	206.48	0	0	0	0	1	0	0	29.8100	-11.7100	-29.7500	10.0600	0.0000	0.0000	0.0000	0.0000;
	32957	32958	0.00022	0.001157	0	0	0	0	0	0	1	0	0	-23.3500	3.8400	23.3500	-3.8300	0.0000	0.0000	0.0000	0.0000;
	32959	32958	0.003485	0.021267	0.0059	208.5	0	0	0	0	1	0	0	42.5700	-8.1900	-42.5000	7.9400	0.0000	0.0000	0.0000	0.0000;
	32974	32958	0.001858	0.009779	0.00418	195.52	0	0	0	0	1	0	0	-19.1500	3.6900	19.1500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	32960	32961	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-19.8900	-6.7700	19.8900	6.7800	0.0000	0.0000	0.0000	0.0000;
	32962	32961	0.001637	0.008859	0.01025	224.42	0	0	0	0	1	0	0	-35.9800	14.7600	36.0000	-15.7300	0.0000	0.0000	0.0000	0.0000;
	32979	32962	0.004176	0.025418	0.00904	213.22	0	0	0	0	1	0	0	-15.8000	-9.2200	15.8100	8.3400	0.0000	0.0000	0.0000	0.0000;
	32963	32967	0.002868	0.015764	0.00767	211.06	0	0	0	0	1	0	0	-80.7800	-3.6500	80.9500	3.8100	0.0000	0.0000	0.0000	0.0000;
	32963	32976	0.002218	0.010422	0.00498	181.56	0	0	0	0	1	0	0	38.1900	-9.0500	-38.1600	8.6700	0.0000	0.0000	0.0000	0.0000;
	32965	32964	0.000233	0.015681	0	349.66	0	0	1.0125	0	1	0	0	-110.1500	-53.3200	110.1900	55.5300	0.0000	0.0000	0.0000	0.0000;
	32964	32966	0.000247	0.001158	0	0	0	0	0	0	1	0	0	42.5900	7.7000	-42.5900	-7.6800	0.0000	0.0000	0.0000	0.0000;
	32964	33667	0.001055	0.014677	0.41134	1243.46	0	0	0	0	1	0	0	686.5400	60.4600	-681.8700	-39.2400	0.0000	0.0000	0.0000	0.0000;
	32964	33950	0.003225	0.035303	0.76673	1277.98	0	0	0	0	1	0	0	-839.3200	150.4300	861.4700	9.0800	0.0000	0.0000	0.0000	0.0000;
	32967	32965	0.001982	0.015449	0.00645	232.32	0	0	0	0	1	0	0	-109.8800	-51.8900	110.1500	53.3200	0.0000	0.0000	0.0000	0.0000;
	32967	32968	0.000236	0.001169	0	0	0	0	0	0	1	0	0	42.5900	14.7500	-42.5900	-14.7300	0.0000	0.0000	0.0000	0.0000;
	32967	32969	0.002999	0.018538	0.01005	150.41	0	0	0	0	1	0	0	-13.6600	33.3300	13.7000	-34.1700	0.0000	0.0000	0.0000	0.0000;
	32969	32970	0.000235	0.0012	0	0	0	0	0	0	1	0	0	42.5900	12.8000	-42.5900	-12.7800	0.0000	0.0000	0.0000	0.0000;
	32969	33921	0.005012	0.036787	0.06388	235.12	0	0	0	0	1	0	0	-115.1200	37.3900	115.8200	-38.8900	0.0000	0.0000	0.0000	0.0000;
	32972	32973	0.000211	0.001191	0	0	0	0	0	0	1	0	0	-5.3900	-0.8600	5.3900	0.8600	0.0000	0.0000	0.0000	0.0000;
	33363	32973	0.006159	0.037174	0.01094	255.66	0	0	0	0	1	0	0	-176.9600	23.5300	178.8700	-13.0800	0.0000	0.0000	0.0000	0.0000;
	32974	32975	0.000238	0.001174	0	0	0	0	0	0	1	0	0	11.2200	3.1100	-11.2200	-3.1100	0.0000	0.0000	0.0000	0.0000;
	32983	32974	0.005246	0.026131	0.00764	184.75	0	0	0	0	1	0	0	-7.9200	6.0100	7.9300	-6.8000	0.0000	0.0000	0.0000	0.0000;
	32976	32977	0.000221	0.001007	0	0	0	0	0	0	1	0	0	11.2200	0.6300	-11.2200	-0.6300	0.0000	0.0000	0.0000	0.0000;
	32976	32979	0.002634	0.014135	0.0401	156.3	0	0	0	0	1	0	0	26.9400	-9.3000	-26.9200	5.1400	0.0000	0.0000	0.0000	0.0000;
	32978	32979	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-15.2300	-1.9900	15.2300	1.9900	0.0000	0.0000	0.0000	0.0000;
	32980	32981	0.000292	0.001109	0	0	0	0	0	0	1	0	0	-5.1900	-1.4500	5.1900	1.4500	0.0000	0.0000	0.0000	0.0000;
	32983	32981	0.006033	0.02746	0.01396	218.67	0	0	0	0	1	0	0	47.4000	-9.5500	-47.2700	8.6500	0.0000	0.0000	0.0000	0.0000;
	32981	33916	0.009609	0.046499	0.01522	216.25	0	0	0	0	1	0	0	42.0800	-10.1000	-41.9200	9.2800	0.0000	0.0000	0.0000	0.0000;
	32982	32983	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-6.9100	-1.4500	6.9100	1.4500	0.0000	0.0000	0.0000	0.0000;
	33919	32983	0.005843	0.034607	0.01642	211.75	0	0	0	0	1	0	0	46.5100	-3.1600	-46.4000	2.1000	0.0000	0.0000	0.0000	0.0000;
	33675	32984	0.001273	0.006631	0.0025	204.7	0	0	0	0	1	0	0	-28.2100	-16.1700	28.2300	15.9800	0.0000	0.0000	0.0000	0.0000;
	33676	32984	0.004922	0.02472	0.00507	227.02	0	0	0	0	1	0	0	62.1100	23.3500	-61.9000	-22.8700	0.0000	0.0000	0.0000	0.0000;
	32985	33104	0.000526	0.007046	0.10055	1191.61	0	0	0	0	1	0	0	344.2700	2.2700	-343.6900	-5.4400	0.0000	0.0000	0.0000	0.0000;
	34062	32985	0.000478	0.006244	0.17086	1227.49	0	0	0	0	1	0	0	511.8800	7.2700	-510.7300	-10.8100	0.0000	0.0000	0.0000	0.0000;
	32985	34105	0.000493	0.006453	0.16513	1076.86	0	0	0	0	1	0	0	132.7900	0.6500	-132.7100	-17.4700	0.0000	0.0000	0.0000	0.0000;
	32986	33210	0.00833	0.037282	0.02982	191.21	0	0	0	0	1	0	0	18.1300	-2.1100	-18.1000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	33675	32986	0.002152	0.014461	0.00612	221.27	0	0	0	0	1	0	0	51.8600	6.0100	-51.8100	-6.2700	0.0000	0.0000	0.0000	0.0000;
	33083	32987	0.001615	0.008421	0.00468	246.8	0	0	0	0	1	0	0	95.2300	52.2100	-95.0500	-51.7900	0.0000	0.0000	0.0000	0.0000;
	32987	33107	0.001912	0.012107	0.00486	227.67	0	0	0	0	1	0	0	61.3700	45.0300	-61.2700	-44.8800	0.0000	0.0000	0.0000	0.0000;
	32988	32989	0.004534	0.026111	0.01096	269.4	0	0	0	0	1	0	0	176.3600	-19.3000	-175.0300	25.7800	0.0000	0.0000	0.0000	0.0000;
	32988	33965	0.001998	0.010325	0.00764	278.26	0	0	0	0	1	0	0	-211.7100	9.0100	212.5500	-5.5100	0.0000	0.0000	0.0000	0.0000;
	32989	32990	0.006494	0.037298	0.01602	264.9	0	0	0	0	1	0	0	134.0500	-33.1000	-132.8900	38.0200	0.0000	0.0000	0.0000	0.0000;
	32989	33858	0.004852	0.027519	0.01863	192.29	0	0	0	0	1	0	0	5.6300	-5.7600	-5.6300	3.7800	0.0000	0.0000	0.0000	0.0000;
	32990	32991	0.002942	0.012614	0.00672	252.91	0	0	0	0	1	0	0	97.5400	-41.2300	-97.2400	41.8100	0.0000	0.0000	0.0000	0.0000;
	32992	32993	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-21.9300	-6.0100	21.9300	6.0200	0.0000	0.0000	0.0000	0.0000;
	32993	32998	0.001276	0.008692	0.00734	246.92	0	0	0	0	1	0	0	77.3400	4.5100	-77.2600	-4.7800	0.0000	0.0000	0.0000	0.0000;
	33000	32993	0.002273	0.014157	0.00889	223.29	0	0	0	0	1	0	0	11.7500	-8.5300	-11.7400	7.6200	0.0000	0.0000	0.0000	0.0000;
	32993	33368	0.007333	0.049266	0.02815	191.04	0	0	0	0	1	0	0	30.6800	-3.4100	-30.6200	0.9000	0.0000	0.0000	0.0000	0.0000;
	32993	33875	0.006255	0.039759	0.06359	262.59	0	0	0	0	1	0	0	-147.6300	13.3600	148.9500	-11.7200	0.0000	0.0000	0.0000	0.0000;
	32993	33886	0.004804	0.032036	0.08123	226.57	0	0	0	0	1	0	0	29.4300	-28.0900	-29.3600	19.9400	0.0000	0.0000	0.0000	0.0000;
	32994	32995	0.000284	0.001137	0	0	0	0	0	0	1	0	0	21.9300	6.7800	-21.9300	-6.7800	0.0000	0.0000	0.0000	0.0000;
	32994	33000	0.002174	0.015477	0.00319	231.1	0	0	0	0	1	0	0	30.1400	-4.2700	-30.1300	4.0700	0.0000	0.0000	0.0000	0.0000;
	33002	32994	0.001736	0.011221	0.00701	241.75	0	0	0	0	1	0	0	52.1200	2.0700	-52.0800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	32996	32997	0.000247	0.001108	0	0	0	0	0	0	1	0	0	21.9300	3.6700	-21.9300	-3.6600	0.0000	0.0000	0.0000	0.0000;
	32996	33595	0.000735	0.009386	0.20164	1196.17	0	0	0	0	1	0	0	-337.1800	43.4200	337.9700	-55.2800	0.0000	0.0000	0.0000	0.0000;
	33768	32996	0.00217	0.02287	0.56728	1188.48	0	0	0	0	1	0	0	-313.2600	6.2700	315.2500	-47.0800	0.0000	0.0000	0.0000	0.0000;
	32998	32999	0.000285	0.001022	0	0	0	0	0	0	1	0	0	21.9300	7.3200	-21.9300	-7.3100	0.0000	0.0000	0.0000	0.0000;
	33610	32998	0.003346	0.026483	0.00574	234.67	0	0	0	0	1	0	0	-55.2300	2.7100	55.3300	-2.5400	0.0000	0.0000	0.0000	0.0000;
	33001	33002	0.000837	0.004012	0.00262	195.31	0	0	0	0	1	0	0	-9.8700	3.4300	9.8700	-3.7000	0.0000	0.0000	0.0000	0.0000;
	33002	33003	0.000294	0.001099	0	0	0	0	0	0	1	0	0	20.5300	2.0900	-20.5300	-2.0900	0.0000	0.0000	0.0000	0.0000;
	33004	33002	0.003791	0.015824	0.00483	229.87	0	0	0	0	1	0	0	21.2000	-12.8400	-21.1800	12.4300	0.0000	0.0000	0.0000	0.0000;
	33002	33596	0.004767	0.023111	0.01741	212.41	0	0	0	0	1	0	0	-61.3400	-12.8900	61.5200	11.9100	0.0000	0.0000	0.0000	0.0000;
	33612	33004	0.002401	0.01622	0.00457	239.15	0	0	0	0	1	0	0	44.0700	-5.5500	-44.0200	5.3800	0.0000	0.0000	0.0000	0.0000;
	33006	33005	0.000487	0.004081	0.00238	221.11	0	0	0	0	1	0	0	31.3800	-3.1100	-31.3700	2.9000	0.0000	0.0000	0.0000	0.0000;
	33005	33009	0.002081	0.013087	0.02039	237.23	0	0	0	0	1	0	0	-55.7900	6.1900	55.8600	-7.9400	0.0000	0.0000	0.0000	0.0000;
	33369	33005	0.006305	0.031154	0.01504	254.28	0	0	0	0	1	0	0	-67.6900	13.1000	67.9800	-13.2600	0.0000	0.0000	0.0000	0.0000;
	33006	33598	0.004926	0.029551	0.05858	229.58	0	0	0	0	1	0	0	-50.5700	-2.1200	50.6900	-3.3100	0.0000	0.0000	0.0000	0.0000;
	33007	33008	0.000279	0.001082	0	0	0	0	0	0	1	0	0	19.1900	1.7600	-19.1900	-1.7600	0.0000	0.0000	0.0000	0.0000;
	33009	33007	0.002814	0.018555	0.0101	229.21	0	0	0	0	1	0	0	-50.2800	-2.1400	50.3500	1.5200	0.0000	0.0000	0.0000	0.0000;
	33007	33603	0.013343	0.063291	0.0264	192.81	0	0	0	0	1	0	0	-12.1600	1.4700	12.1800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	33622	33010	0.006351	0.029878	0.01153	237.48	0	0	0	0	1	0	0	48.3000	-2.8100	-48.1600	2.2300	0.0000	0.0000	0.0000	0.0000;
	33011	33012	0.000226	0.001193	0	0	0	0	0	0	1	0	0	6.5000	1.0100	-6.5000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	33368	33011	0.005444	0.030455	0.01302	129.03	0	0	0	0	1	0	0	19.8300	-5.9500	-19.8100	4.7000	0.0000	0.0000	0.0000	0.0000;
	33011	33369	0.004319	0.022842	0.02165	250.11	0	0	0	0	1	0	0	-63.6300	12.8500	63.8100	-14.2000	0.0000	0.0000	0.0000	0.0000;
	33016	33013	0.003652	0.020773	0.00492	223.03	0	0	0	0	1	0	0	61.4700	-15.0700	-61.3300	15.3300	0.0000	0.0000	0.0000	0.0000;
	33013	33868	0.008124	0.056079	0.01471	215.7	0	0	0	0	1	0	0	47.5000	-19.4100	-47.3000	19.2100	0.0000	0.0000	0.0000	0.0000;
	33014	33015	0.00028	0.00102	0	0	0	0	0	0	1	0	0	13.6600	1.0500	-13.6600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	33896	33014	0.009267	0.055775	0.01543	209.93	0	0	0	0	1	0	0	-33.7600	9.9500	33.8700	-10.9500	0.0000	0.0000	0.0000	0.0000;
	33016	33020	0.004171	0.02285	0.07868	233.5	0	0	0	0	1	0	0	-81.7500	10.2800	82.0200	-17.1600	0.0000	0.0000	0.0000	0.0000;
	33017	33018	0.000286	0.001119	0	0	0	0	0	0	1	0	0	8.7700	3.1200	-8.7700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	33019	33017	0.002595	0.011717	0.00441	226.65	0	0	0	0	1	0	0	-69.1500	29.2400	69.2800	-29.1100	0.0000	0.0000	0.0000	0.0000;
	33017	33260	0.007973	0.040079	0.29782	204.59	0	0	0	0	1	0	0	14.7000	-19.0200	-14.6800	-13.0400	0.0000	0.0000	0.0000	0.0000;
	33021	33025	0.004291	0.027174	0.01676	210.78	0	0	0	0	1	0	0	7.3300	-24.6200	-7.3100	23.0000	0.0000	0.0000	0.0000	0.0000;
	33021	33861	0.013428	0.074485	0.02506	159.77	0	0	0	0	1	0	0	35.1900	-3.0100	-35.0300	1.2400	0.0000	0.0000	0.0000	0.0000;
	33022	33869	0.008349	0.0525	0.03381	193.72	0	0	0	0	1	0	0	13.4800	-9.2900	-13.4600	5.7600	0.0000	0.0000	0.0000	0.0000;
	33025	33023	0.002226	0.012151	0.00622	200.07	0	0	0	0	1	0	0	-12.8100	-24.4500	12.8300	23.8700	0.0000	0.0000	0.0000	0.0000;
	33023	33866	0.015215	0.069901	0.01886	215.06	0	0	0	0	1	0	0	36.6000	-3.5400	-36.4100	2.3900	0.0000	0.0000	0.0000	0.0000;
	33023	33867	0.00812	0.046384	0.03884	194.84	0	0	0	0	1	0	0	10.7800	-15.1400	-10.7600	11.0600	0.0000	0.0000	0.0000	0.0000;
	33023	33870	0.015335	0.072396	0.03441	173.2	0	0	0	0	1	0	0	-1.4800	-4.1200	1.4800	0.4200	0.0000	0.0000	0.0000	0.0000;
	33023	33871	0.008751	0.063246	0.07673	174.71	0	0	0	0	1	0	0	-3.0000	-8.4800	3.0000	0.2100	0.0000	0.0000	0.0000	0.0000;
	33023	34108	0.009129	0.05007	0.02591	227.65	0	0	0	0	1	0	0	-75.8500	5.6900	76.3500	-5.7900	0.0000	0.0000	0.0000	0.0000;
	33024	33025	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-20.1200	-1.4400	20.1200	1.4500	0.0000	0.0000	0.0000	0.0000;
	33026	33027	0.001854	0.012894	0.00812	224.87	0	0	0	0	1	0	0	81.7000	-8.8600	-81.5800	8.8100	0.0000	0.0000	0.0000	0.0000;
	33026	33029	0.002392	0.017791	0.01144	228.07	0	0	0	0	1	0	0	-92.7700	4.6900	92.9600	-4.4800	0.0000	0.0000	0.0000	0.0000;
	33937	33027	0.005196	0.035958	0.00998	223.28	0	0	0	0	1	0	0	-75.8600	10.4400	76.1500	-9.5300	0.0000	0.0000	0.0000	0.0000;
	33028	33029	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-5.4300	23.6400	5.4300	-23.6400	0.0000	0.0000	0.0000	0.0000;
	33029	33030	0.007763	0.049026	0.03373	210.75	0	0	0	0	1	0	0	-56.9400	18.0400	57.2000	-19.9700	0.0000	0.0000	0.0000	0.0000;
	33031	33032	0.000247	0.001076	0	0	0	0	0	0	1	0	0	5.9100	1.6300	-5.9100	-1.6300	0.0000	0.0000	0.0000	0.0000;
	33031	33033	0.004469	0.031034	0.01089	169.44	0	0	0	0	1	0	0	2.9800	-8.9600	-2.9800	7.8200	0.0000	0.0000	0.0000	0.0000;
	33031	33927	0.003478	0.017855	0.0058	181.32	0	0	0	0	1	0	0	-8.9000	7.3400	8.9000	-7.9400	0.0000	0.0000	0.0000	0.0000;
	33033	33925	0.003158	0.020356	0.02496	125.48	0	0	0	0	1	0	0	-3.1400	-5.0900	3.1400	2.4100	0.0000	0.0000	0.0000	0.0000;
	33036	33034	0.005523	0.033015	0.01269	243.15	0	0	0	0	1	0	0	122.2000	-14.3300	-121.4100	17.7200	0.0000	0.0000	0.0000	0.0000;
	33035	33036	0.005819	0.035562	0.01616	257.38	0	0	0	0	1	0	0	-158.6400	34.4600	160.0900	-27.3000	0.0000	0.0000	0.0000	0.0000;
	33037	33038	0.000287	0.001141	0	0	0	0	0	0	1	0	0	5.7400	1.6200	-5.7400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	33037	33046	0.003415	0.023701	0.00611	262.52	0	0	0	0	1	0	0	133.9200	0.2500	-133.3300	3.2100	0.0000	0.0000	0.0000	0.0000;
	33037	33046	0.003415	0.023701	0.00611	262.52	0	0	0	0	1	0	0	133.9200	0.2500	-133.3300	3.2100	0.0000	0.0000	0.0000	0.0000;
	34070	33037	0.006132	0.037873	0.00929	263.67	0	0	0	0	1	0	0	137.8900	6.9000	-136.7900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	34070	33037	0.006132	0.037873	0.00929	263.67	0	0	0	0	1	0	0	137.8900	6.9000	-136.7900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	33040	33039	0.004842	0.024154	0.01171	254.14	0	0	0	0	1	0	0	-161.3700	25.4000	162.6000	-20.4800	0.0000	0.0000	0.0000	0.0000;
	33360	33039	0.007319	0.042802	0.02412	254.5	0	0	0	0	1	0	0	171.2800	-6.9700	-169.2700	16.1700	0.0000	0.0000	0.0000	0.0000;
	33059	33040	0.002124	0.016378	0.00584	253.1	0	0	0	0	1	0	0	-155.4600	29.7800	155.9700	-26.4900	0.0000	0.0000	0.0000	0.0000;
	33041	33042	0.004564	0.018523	0.00646	204.11	0	0	0	0	1	0	0	-35.3700	8.1300	35.4200	-8.5700	0.0000	0.0000	0.0000	0.0000;
	33041	33752	0.020443	0.068076	0.06392	197.44	0	0	0	0	1	0	0	23.7900	-10.9100	-23.6700	4.6200	0.0000	0.0000	0.0000	0.0000;
	33042	33043	0.00436	0.023872	0.00775	206.48	0	0	0	0	1	0	0	-41.8500	6.8900	41.9300	-7.2900	0.0000	0.0000	0.0000	0.0000;
	33043	33056	0.001858	0.010467	0.01074	229.65	0	0	0	0	1	0	0	-91.7400	29.9100	91.9100	-30.1000	0.0000	0.0000	0.0000	0.0000;
	33045	33044	0.004735	0.029019	0.02654	238.63	0	0	0	0	1	0	0	115.3000	-46.6600	-114.6200	48.0400	0.0000	0.0000	0.0000	0.0000;
	33044	33495	0.02427	0.160211	0.10794	261	0	0	0	0	1	0	0	129.9400	-11.2500	-126.1200	24.9100	0.0000	0.0000	0.0000	0.0000;
	33044	33495	0.02427	0.160211	0.10794	261	0	0	0	0	1	0	0	129.9400	-11.2500	-126.1200	24.9100	0.0000	0.0000	0.0000	0.0000;
	34045	33044	0.002239	0.016335	0.01119	286.73	0	0	0	0	1	0	0	186.3900	7.0300	-185.6700	-3.0000	0.0000	0.0000	0.0000	0.0000;
	34045	33044	0.002239	0.016335	0.01119	286.73	0	0	0	0	1	0	0	186.3900	7.0300	-185.6700	-3.0000	0.0000	0.0000	0.0000	0.0000;
	33044	34120	0.044266	0.250074	0.08746	225.33	0	0	0	0	1	0	0	80.3200	-7.1300	-77.6600	12.8700	0.0000	0.0000	0.0000	0.0000;
	33045	33054	0.001672	0.009878	0.00795	240.55	0	0	0	0	1	0	0	-122.9300	43.3600	123.2000	-42.6100	0.0000	0.0000	0.0000	0.0000;
	33046	33047	0.000268	0.00104	0	0	0	0	0	0	1	0	0	42.5500	9.6400	-42.5500	-9.6300	0.0000	0.0000	0.0000	0.0000;
	33046	33048	0.003882	0.024415	0.00821	257.57	0	0	0	0	1	0	0	112.0500	-8.0300	-111.5800	10.1700	0.0000	0.0000	0.0000	0.0000;
	33046	33048	0.003882	0.024415	0.00821	257.57	0	0	0	0	1	0	0	112.0500	-8.0300	-111.5800	10.1700	0.0000	0.0000	0.0000	0.0000;
	33048	33049	0.001207	0.00908	0.00357	196.65	0	0	0	0	1	0	0	26.3200	24.6200	-26.3000	-24.8700	0.0000	0.0000	0.0000	0.0000;
	33052	33048	0.006473	0.033449	0.01434	248.76	0	0	0	0	1	0	0	-152.4900	78.3400	154.3000	-70.5000	0.0000	0.0000	0.0000	0.0000;
	33051	33049	0.003799	0.019149	0.00593	181.56	0	0	0	0	1	0	0	16.3700	-15.5500	-16.3600	15.0400	0.0000	0.0000	0.0000	0.0000;
	33050	33051	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-42.5500	-11.3900	42.5500	11.4100	0.0000	0.0000	0.0000	0.0000;
	33051	33343	0.012202	0.068101	0.01221	211.02	0	0	0	0	1	0	0	-58.9300	4.1400	59.3500	-3.0500	0.0000	0.0000	0.0000	0.0000;
	33054	33052	0.004069	0.024805	0.0094	254.7	0	0	0	0	1	0	0	-172.5100	23.1200	173.6900	-16.9700	0.0000	0.0000	0.0000	0.0000;
	33055	33052	0.001676	0.010552	0.00717	219.13	0	0	0	0	1	0	0	60.3400	72.6700	-60.2000	-72.5600	0.0000	0.0000	0.0000	0.0000;
	33055	33053	0.00212	0.01242	0.00298	234.32	0	0	0	0	1	0	0	-99.3500	65.0700	99.6300	-63.7500	0.0000	0.0000	0.0000	0.0000;
	33059	33053	0.006746	0.039883	0.0182	247.86	0	0	0	0	1	0	0	139.9600	-33.8900	-138.6300	39.8000	0.0000	0.0000	0.0000	0.0000;
	33057	33056	0.00344	0.018209	0.01216	235.52	0	0	0	0	1	0	0	108.1500	-23.8700	-107.7500	24.7400	0.0000	0.0000	0.0000	0.0000;
	33057	33058	0.00689	0.03547	0.02191	236.09	0	0	0	0	1	0	0	-109.4200	9.3300	110.2200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	33814	33057	0.003935	0.023878	0.00771	178.18	0	0	0	0	1	0	0	11.0400	-11.6200	-11.0300	10.8800	0.0000	0.0000	0.0000	0.0000;
	33751	33058	0.007737	0.03855	0.02051	239.38	0	0	0	0	1	0	0	119.0000	-2.0800	-117.9700	5.0200	0.0000	0.0000	0.0000	0.0000;
	33059	33060	0.000293	0.001102	0	0	0	0	0	0	1	0	0	15.5000	4.1100	-15.5000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	33061	33062	0.000244	0.001177	0	0	0	0	0	0	1	0	0	3.8000	0.4300	-3.8000	-0.4300	0.0000	0.0000	0.0000	0.0000;
	33064	33061	0.003461	0.016335	0.0294	208.77	0	0	0	0	1	0	0	42.9900	0.4000	-42.9300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	33063	33064	0.003615	0.018819	0.00826	218.15	0	0	0	0	1	0	0	54.9200	4.8400	-54.8200	-5.1900	0.0000	0.0000	0.0000	0.0000;
	33065	33066	0.000227	0.001144	0	0	0	0	0	0	1	0	0	6.7400	1.8900	-6.7400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	33065	33069	0.001489	0.008582	0.01031	209.54	0	0	0	0	1	0	0	-25.3600	0.1700	25.3700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	33067	33068	0.000285	0.00105	0	0	0	0	0	0	1	0	0	10.4600	2.2600	-10.4600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	33069	33067	0.003105	0.016469	0.00394	196.02	0	0	0	0	1	0	0	16.3400	8.1800	-16.3300	-8.5500	0.0000	0.0000	0.0000	0.0000;
	33070	33071	0.00885	0.04065	0.01413	212.65	0	0	0	0	1	0	0	38.1200	-12.1900	-37.9900	11.2700	0.0000	0.0000	0.0000	0.0000;
	33071	33072	0.002943	0.012363	0.00583	196.5	0	0	0	0	1	0	0	22.9900	8.1800	-22.9800	-8.7300	0.0000	0.0000	0.0000	0.0000;
	33072	33073	0.000261	0.001183	0	0	0	0	0	0	1	0	0	14.6800	7.4000	-14.6800	-7.4000	0.0000	0.0000	0.0000	0.0000;
	33781	33072	0.002685	0.013501	0.01372	147.74	0	0	0	0	1	0	0	-8.2900	-2.7900	8.2900	1.3300	0.0000	0.0000	0.0000	0.0000;
	33074	33076	0.001989	0.015321	0.01121	173.43	0	0	0	0	1	0	0	22.6100	12.7400	-22.5900	-13.8300	0.0000	0.0000	0.0000	0.0000;
	33074	33857	0.002826	0.019124	0.0318	204.85	0	0	0	0	1	0	0	-44.2500	-17.7700	44.3100	14.7800	0.0000	0.0000	0.0000	0.0000;
	33075	33677	0.004376	0.029572	0.02299	201.75	0	0	0	0	1	0	0	-1.7400	-2.2700	1.7400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	33857	33075	0.002989	0.015929	0.00625	175.16	0	0	0	0	1	0	0	15.7200	-0.8000	-15.7200	0.1700	0.0000	0.0000	0.0000	0.0000;
	33372	33076	0.006819	0.03982	0.03446	194.77	0	0	0	0	1	0	0	-5.1200	-15.0800	5.1400	11.5400	0.0000	0.0000	0.0000	0.0000;
	33077	33079	0.000877	0.004459	0.0024	272.99	0	0	0	0	1	0	0	-169.7400	11.1700	169.9800	-10.1700	0.0000	0.0000	0.0000	0.0000;
	33082	33077	0.001026	0.007195	0.00295	194.67	0	0	0	0	1	0	0	-15.2400	61.0600	15.2800	-61.0900	0.0000	0.0000	0.0000	0.0000;
	33077	33085	0.000797	0.005202	0.00228	156.9	0	0	0	0	1	0	0	-0.6600	23.0300	0.6600	-23.2400	0.0000	0.0000	0.0000	0.0000;
	33077	33093	0.002172	0.012785	0.01357	255.16	0	0	0	0	1	0	0	105.7100	14.7600	-105.4700	-14.7500	0.0000	0.0000	0.0000	0.0000;
	33078	33079	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-25.7700	-6.0000	25.7800	6.0100	0.0000	0.0000	0.0000	0.0000;
	33079	33081	0.001056	0.005013	0.00178	282.22	0	0	0	0	1	0	0	-141.7700	11.6700	141.9800	-10.8800	0.0000	0.0000	0.0000	0.0000;
	33079	33081	0.001056	0.005013	0.00178	282.22	0	0	0	0	1	0	0	-141.7700	11.6700	141.9800	-10.8800	0.0000	0.0000	0.0000	0.0000;
	33079	33085	0.001712	0.008392	0.00408	246.43	0	0	0	0	1	0	0	90.3500	8.0700	-90.2200	-7.8300	0.0000	0.0000	0.0000	0.0000;
	33079	33110	0.001171	0.006445	0.01714	164.53	0	0	0	0	1	0	0	-2.5600	-27.2400	2.5700	25.5000	0.0000	0.0000	0.0000	0.0000;
	33082	33080	0.001577	0.0091	0.00265	194.98	0	0	0	0	1	0	0	-12.8300	-71.3100	12.9100	71.4900	0.0000	0.0000	0.0000	0.0000;
	33080	33087	0.000967	0.005564	0.0013	227.62	0	0	0	0	1	0	0	-58.2600	-77.6200	58.3500	77.9800	0.0000	0.0000	0.0000	0.0000;
	33081	33084	0.001609	0.008966	0.00463	221.45	0	0	0	0	1	0	0	43.2000	11.5900	-43.1600	-11.9000	0.0000	0.0000	0.0000	0.0000;
	33081	33100	0.003053	0.021897	0.03663	286.98	0	0	0	0	1	0	0	-176.4600	3.1500	177.3800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	33081	33100	0.003053	0.021897	0.03663	286.98	0	0	0	0	1	0	0	-176.4600	3.1500	177.3800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	33083	33520	0.005357	0.028463	0.0286	259.97	0	0	0	0	1	0	0	-123.3000	45.0500	124.1600	-43.5300	0.0000	0.0000	0.0000	0.0000;
	33084	33109	0.0012	0.006463	0.0051	198.38	0	0	0	0	1	0	0	15.0900	7.8200	-15.0900	-8.3300	0.0000	0.0000	0.0000	0.0000;
	33085	33111	0.000634	0.003177	0.00358	231.29	0	0	0	0	1	0	0	61.4800	23.6900	-61.4500	-23.9200	0.0000	0.0000	0.0000	0.0000;
	33105	33086	0.002764	0.014074	0.00447	224.54	0	0	0	0	1	0	0	51.4000	7.3000	-51.3300	-7.3900	0.0000	0.0000	0.0000	0.0000;
	33086	33524	0.003388	0.017855	0.01328	211.68	0	0	0	0	1	0	0	-24.8300	-2.5200	24.8500	1.2600	0.0000	0.0000	0.0000	0.0000;
	33086	34102	0.001888	0.008306	0.02425	225.39	0	0	0	0	1	0	0	47.8700	0.5100	-47.8200	-2.8100	0.0000	0.0000	0.0000	0.0000;
	33087	33517	0.003124	0.014608	0.00328	239.05	0	0	0	0	1	0	0	-84.0700	43.6300	84.3300	-42.7500	0.0000	0.0000	0.0000	0.0000;
	33089	33088	0.000868	0.004769	0.00488	222.22	0	0	0	0	1	0	0	42.7500	13.0400	-42.7300	-13.4500	0.0000	0.0000	0.0000	0.0000;
	33089	33111	0.001817	0.011691	0.00739	217.46	0	0	0	0	1	0	0	-31.0700	-6.1500	31.0800	5.5000	0.0000	0.0000	0.0000	0.0000;
	33089	33112	0.003121	0.015096	0.03912	226.99	0	0	0	0	1	0	0	-52.8700	0.4600	52.9500	-4.0800	0.0000	0.0000	0.0000	0.0000;
	33090	33091	0.000238	0.001103	0	0	0	0	0	0	1	0	0	53.4900	15.6900	-53.4800	-15.6600	0.0000	0.0000	0.0000	0.0000;
	33095	33090	0.002873	0.017117	0.00652	223.22	0	0	0	0	1	0	0	47.0900	6.7100	-47.0300	-7.0000	0.0000	0.0000	0.0000	0.0000;
	33090	33101	0.005886	0.029754	0.01008	210.57	0	0	0	0	1	0	0	35.5500	-10.4100	-35.4700	9.7800	0.0000	0.0000	0.0000	0.0000;
	33093	33094	0.000291	0.001144	0	0	0	0	0	0	1	0	0	32.3000	3.9200	-32.3000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	33093	33095	0.001875	0.008441	0.00413	234.36	0	0	0	0	1	0	0	73.1700	10.8300	-73.0700	-10.8100	0.0000	0.0000	0.0000	0.0000;
	33095	33096	0.000284	0.001014	0	0	0	0	0	0	1	0	0	25.9800	4.1000	-25.9800	-4.0900	0.0000	0.0000	0.0000	0.0000;
	33098	33099	0.000286	0.001197	0	0	0	0	0	0	1	0	0	32.4500	14.6600	-32.4400	-14.6400	0.0000	0.0000	0.0000	0.0000;
	33100	33098	0.001425	0.005692	0.01999	290.32	0	0	0	0	1	0	0	-193.6000	-4.1100	194.1100	4.0300	0.0000	0.0000	0.0000	0.0000;
	33100	33098	0.001425	0.005692	0.01999	290.32	0	0	0	0	1	0	0	-193.6000	-4.1100	194.1100	4.0300	0.0000	0.0000	0.0000	0.0000;
	33098	33675	0.004822	0.033255	0.00589	230.65	0	0	0	0	1	0	0	68.6200	5.7100	-68.4000	-4.8400	0.0000	0.0000	0.0000	0.0000;
	34104	33098	0.002542	0.011023	0.00454	291.03	0	0	0	0	1	0	0	163.7400	11.7800	-163.1000	-9.4800	0.0000	0.0000	0.0000	0.0000;
	34104	33098	0.002542	0.011023	0.00454	291.03	0	0	0	0	1	0	0	163.7400	11.7800	-163.1000	-9.4800	0.0000	0.0000	0.0000	0.0000;
	34104	33098	0.002542	0.011023	0.00454	291.03	0	0	0	0	1	0	0	163.7400	11.7800	-163.1000	-9.4800	0.0000	0.0000	0.0000	0.0000;
	33101	33102	0.001963	0.012786	0.00364	197.94	0	0	0	0	1	0	0	-10.7600	-25.4400	10.7700	25.1700	0.0000	0.0000	0.0000	0.0000;
	33102	33103	0.000261	0.001004	0	0	0	0	0	0	1	0	0	32.4500	7.6300	-32.4400	-7.6100	0.0000	0.0000	0.0000	0.0000;
	33147	33104	0.000794	0.010614	0.24437	1086.2	0	0	0	0	1	0	0	-56.6500	10.0400	56.6800	-36.1100	0.0000	0.0000	0.0000	0.0000;
	33105	33106	0.000256	0.001035	0	0	0	0	0	0	1	0	0	19.6400	2.5900	-19.6400	-2.5900	0.0000	0.0000	0.0000	0.0000;
	33111	33105	0.002551	0.011718	0.00252	191.59	0	0	0	0	1	0	0	-7.5200	6.8300	7.5200	-7.0800	0.0000	0.0000	0.0000	0.0000;
	33105	33523	0.006028	0.032538	0.02298	237.79	0	0	0	0	1	0	0	-78.5700	-2.8100	78.9300	2.3700	0.0000	0.0000	0.0000	0.0000;
	33107	33108	0.000254	0.001015	0	0	0	0	0	0	1	0	0	19.5800	4.9500	-19.5800	-4.9500	0.0000	0.0000	0.0000	0.0000;
	33107	33110	0.001834	0.012306	0.00903	218.33	0	0	0	0	1	0	0	41.6900	39.9300	-41.6300	-40.4900	0.0000	0.0000	0.0000	0.0000;
	33112	33109	0.0011	0.007211	0.00533	256.44	0	0	0	0	1	0	0	-102.9600	-8.8500	103.0800	9.0400	0.0000	0.0000	0.0000	0.0000;
	33109	33516	0.004963	0.029524	0.02807	260.19	0	0	0	0	1	0	0	-123.3000	-7.4400	124.0300	8.8500	0.0000	0.0000	0.0000	0.0000;
	33113	33115	0.006266	0.030008	0.00904	172.27	0	0	0	0	1	0	0	-1.3000	-6.4800	1.3000	5.5200	0.0000	0.0000	0.0000	0.0000;
	33117	33113	0.004432	0.025875	0.01353	180.11	0	0	0	0	1	0	0	5.9700	-6.5300	-5.9600	5.1100	0.0000	0.0000	0.0000	0.0000;
	33114	33115	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-3.3400	-1.2300	3.3400	1.2300	0.0000	0.0000	0.0000	0.0000;
	33116	33711	0.004733	0.030193	0.02058	213.33	0	0	0	0	1	0	0	28.6800	0.2300	-28.6400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	33118	33117	0.002474	0.01338	0.00725	196.62	0	0	0	0	1	0	0	18.8800	-4.0300	-18.8700	3.3000	0.0000	0.0000	0.0000	0.0000;
	33122	33118	0.004369	0.03007	0.02648	241.38	0	0	0	0	1	0	0	81.2400	-6.6100	-80.9700	5.6500	0.0000	0.0000	0.0000	0.0000;
	33118	33710	0.00675	0.032536	0.02715	227.87	0	0	0	0	1	0	0	52.5300	-2.5700	-52.3600	0.5300	0.0000	0.0000	0.0000	0.0000;
	33119	33120	0.000255	0.001193	0	0	0	0	0	0	1	0	0	9.0700	2.1800	-9.0700	-2.1800	0.0000	0.0000	0.0000	0.0000;
	33119	33122	0.003209	0.02113	0.00744	259.49	0	0	0	0	1	0	0	108.7600	-9.5000	-108.4000	11.0500	0.0000	0.0000	0.0000	0.0000;
	33644	33121	0.006351	0.038377	0.03061	209.6	0	0	0	0	1	0	0	-14.8600	14.4000	14.8900	-17.5000	0.0000	0.0000	0.0000	0.0000;
	33710	33121	0.002575	0.013723	0.01456	214	0	0	0	0	1	0	0	21.5100	-13.6700	-21.5000	12.2000	0.0000	0.0000	0.0000	0.0000;
	33122	33123	0.000272	0.001198	0	0	0	0	0	0	1	0	0	11.5100	4.0000	-11.5000	-4.0000	0.0000	0.0000	0.0000	0.0000;
	33643	33122	0.009043	0.039921	0.01897	203.95	0	0	0	0	1	0	0	-15.6200	6.5100	15.6500	-8.4300	0.0000	0.0000	0.0000	0.0000;
	33124	33125	0.000267	0.001122	0	0	0	0	0	0	1	0	0	7.7700	1.5400	-7.7700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	33133	33124	0.005473	0.031332	0.01853	221.59	0	0	0	0	1	0	0	21.2200	-7.2900	-21.1900	5.4400	0.0000	0.0000	0.0000	0.0000;
	33142	33124	0.003346	0.016532	0.00574	210.57	0	0	0	0	1	0	0	-13.4100	6.4000	13.4200	-6.9800	0.0000	0.0000	0.0000	0.0000;
	33133	33126	0.004366	0.024308	0.01817	235.74	0	0	0	0	1	0	0	-37.0200	-1.1900	37.0800	-0.4500	0.0000	0.0000	0.0000	0.0000;
	33126	33636	0.021245	0.114225	0.02091	224.27	0	0	0	0	1	0	0	-23.0100	4.1700	23.1200	-5.8300	0.0000	0.0000	0.0000	0.0000;
	33855	33126	0.001311	0.008874	0.01813	217.94	0	0	0	0	1	0	0	24.6000	5.2400	-24.5900	-7.1400	0.0000	0.0000	0.0000	0.0000;
	33127	33128	0.000287	0.001	0	0	0	0	0	0	1	0	0	12.0600	2.6700	-12.0600	-2.6700	0.0000	0.0000	0.0000	0.0000;
	33127	33850	0.004733	0.020436	0.02111	231.18	0	0	0	0	1	0	0	-28.0900	2.6500	28.1200	-4.7900	0.0000	0.0000	0.0000	0.0000;
	33127	33853	0.007902	0.051322	0.01434	215.87	0	0	0	0	1	0	0	16.0200	-5.3200	-16.0000	3.9000	0.0000	0.0000	0.0000	0.0000;
	33129	33132	0.0001	-0.001174	0	128.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33129	33133	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-15.8000	-8.4800	15.8000	8.4800	0.0000	0.0000	0.0000	0.0000;
	33129	33134	0.000243	0.001119	0	0	0	0	0	0	1	0	0	15.8000	8.4800	-15.8000	-8.4700	0.0000	0.0000	0.0000	0.0000;
	33130	33132	0.005085	0.15682	0	64.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33131	33132	0.005085	0.15682	0	64.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33585	33135	0.014008	0.057091	0.01168	233.18	0	0	0	0	1	0	0	-29.3900	5.3100	29.5100	-6.0900	0.0000	0.0000	0.0000	0.0000;
	33136	33139	0.002553	0.016933	0.00842	207.99	0	0	0	0	1	0	0	-6.9900	1.9300	6.9900	-2.8300	0.0000	0.0000	0.0000	0.0000;
	33136	33144	0.00632	0.037343	0.01194	187.64	0	0	0	0	1	0	0	-3.3100	-3.1600	3.3100	1.8800	0.0000	0.0000	0.0000	0.0000;
	33137	33138	0.000224	0.00103	0	0	0	0	0	0	1	0	0	12.9300	1.6000	-12.9300	-1.6000	0.0000	0.0000	0.0000	0.0000;
	33137	33142	0.001779	0.010153	0.00771	274.79	0	0	0	0	1	0	0	82.7000	-17.8100	-82.5800	17.6600	0.0000	0.0000	0.0000	0.0000;
	33137	33585	0.00413	0.023239	0.03446	278.15	0	0	0	0	1	0	0	-95.6200	16.2100	95.9900	-17.8700	0.0000	0.0000	0.0000	0.0000;
	33140	33141	0.000244	0.001017	0	0	0	0	0	0	1	0	0	17.9200	5.5500	-17.9200	-5.5500	0.0000	0.0000	0.0000	0.0000;
	33142	33140	0.001151	0.008713	0.01946	274.12	0	0	0	0	1	0	0	77.3600	-26.3200	-77.2900	24.7600	0.0000	0.0000	0.0000	0.0000;
	33140	33144	0.001234	0.005503	0.00532	202.24	0	0	0	0	1	0	0	20.6200	3.2900	-20.6200	-3.8400	0.0000	0.0000	0.0000	0.0000;
	33140	33849	0.006282	0.029325	0.04413	260.48	0	0	0	0	1	0	0	38.7500	-4.7700	-38.6600	0.4300	0.0000	0.0000	0.0000	0.0000;
	33142	33143	0.000279	0.001117	0	0	0	0	0	0	1	0	0	18.6300	2.2600	-18.6300	-2.2600	0.0000	0.0000	0.0000	0.0000;
	33145	33146	0.000274	0.001086	0	0	0	0	0	0	1	0	0	11.2900	1.5500	-11.2900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	33145	33535	0.004553	0.016242	0.0206	210.08	0	0	0	0	1	0	0	-55.4300	6.9600	55.5700	-8.7000	0.0000	0.0000	0.0000	0.0000;
	33145	33708	0.002599	0.014545	0.06192	190.82	0	0	0	0	1	0	0	44.1400	-8.5000	-44.1000	2.1200	0.0000	0.0000	0.0000	0.0000;
	33148	33147	0.00074	0.037889	0	401.51	0	0	1	0	1	0	0	-203.9700	-30.3100	204.2700	45.6200	0.0000	0.0000	0.0000	0.0000;
	33147	33149	0.000216	0.001058	0	0	0	0	0	0	1	0	0	39.7600	14.0900	-39.7500	-14.0800	0.0000	0.0000	0.0000	0.0000;
	33147	34081	0.001484	0.015175	0.53711	1206.18	0	0	0	0	1	0	0	-500.3600	-34.9800	503.7900	11.2500	0.0000	0.0000	0.0000	0.0000;
	33156	33148	0.00137	0.008367	0.00606	266.24	0	0	0	0	1	0	0	-179.0700	-12.0100	179.5000	13.9500	0.0000	0.0000	0.0000	0.0000;
	33159	33148	0.00148	0.00887	0.0064	238.75	0	0	0	0	1	0	0	74.7000	-12.3500	-74.6200	12.1600	0.0000	0.0000	0.0000	0.0000;
	33148	33163	0.004092	0.024106	0.02848	231.18	0	0	0	0	1	0	0	83.4400	-10.5500	-83.1700	9.1700	0.0000	0.0000	0.0000	0.0000;
	33148	33356	0.003746	0.025267	0.01292	198.31	0	0	0	0	1	0	0	15.6600	14.7500	-15.6400	-15.9800	0.0000	0.0000	0.0000	0.0000;
	33150	33157	0.002698	0.019179	0.01243	164.04	0	0	0	0	1	0	0	-13.5400	-8.9100	13.5500	7.6700	0.0000	0.0000	0.0000	0.0000;
	33150	33161	0.008695	0.031493	0.01151	207.62	0	0	0	0	1	0	0	-26.2100	-1.6700	26.2700	0.6900	0.0000	0.0000	0.0000	0.0000;
	33151	33154	0.000299	0.009597	0	128.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33151	33155	0.000232	0.001089	0	0	0	0	0	0	1	0	0	40.3700	16.2300	-40.3700	-16.2100	0.0000	0.0000	0.0000	0.0000;
	33151	33156	0.000298	0.001152	0	0	0	0	0	0	1	0	0	-40.3700	-16.2300	40.3800	16.2500	0.0000	0.0000	0.0000	0.0000;
	33152	33154	0.006375	0.204794	0	64.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33153	33154	0.006375	0.204794	0	64.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33156	33157	0.002076	0.009474	0.00342	208.53	0	0	0	0	1	0	0	53.9900	17.4000	-53.9200	-17.4700	0.0000	0.0000	0.0000	0.0000;
	33157	33158	0.000244	0.001108	0	0	0	0	0	0	1	0	0	40.3700	9.8000	-40.3700	-9.7800	0.0000	0.0000	0.0000	0.0000;
	33159	33160	0.000229	0.001159	0	0	0	0	0	0	1	0	0	39.7600	3.3500	-39.7500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	33161	33162	0.000231	0.00103	0	0	0	0	0	0	1	0	0	11.1000	3.4700	-11.1000	-3.4700	0.0000	0.0000	0.0000	0.0000;
	33161	33525	0.003989	0.024308	0.03187	213.28	0	0	0	0	1	0	0	-37.3600	-4.1500	37.4200	1.1600	0.0000	0.0000	0.0000	0.0000;
	33164	33333	0.006155	0.033614	0.02473	213.31	0	0	0	0	1	0	0	51.8900	-23.7500	-51.7000	22.1700	0.0000	0.0000	0.0000	0.0000;
	33164	33825	0.004908	0.030975	0.04483	224.56	0	0	0	0	1	0	0	-80.0900	4.1600	80.3900	-6.9600	0.0000	0.0000	0.0000	0.0000;
	33165	33166	0.012996	0.065496	0.01303	219.23	0	0	0	0	1	0	0	-43.9900	10.5700	44.2500	-10.6600	0.0000	0.0000	0.0000	0.0000;
	33165	33168	0.008537	0.044158	0.01249	214.24	0	0	0	0	1	0	0	36.5800	-10.9800	-36.4700	10.2700	0.0000	0.0000	0.0000	0.0000;
	33166	33167	0.000236	0.001182	0	0	0	0	0	0	1	0	0	6.1800	0.8200	-6.1800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	33246	33168	0.002174	0.015551	0.01348	205.49	0	0	0	0	1	0	0	-25.0500	6.4100	25.0700	-7.7400	0.0000	0.0000	0.0000	0.0000;
	33358	33168	0.005799	0.035371	0.01376	164.09	0	0	0	0	1	0	0	1.7000	3.5700	-1.7000	-5.0200	0.0000	0.0000	0.0000	0.0000;
	33170	33169	0.005346	0.167217	0	57.65	0	0	1	0	1	0	0	5.3000	2.0900	-5.3000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	33169	33171	0.000299	0.001079	0	0	0	0	0	0	1	0	0	4.3500	0.9900	-4.3500	-0.9900	0.0000	0.0000	0.0000	0.0000;
	33169	33174	0.005152	0.036245	0.02674	204.44	0	0	0	0	1	0	0	-34.7400	-6.0900	34.8000	3.6600	0.0000	0.0000	0.0000	0.0000;
	33178	33170	0.046234	0.111058	0.00941	50.09	0	0	0	0	1	0	0	5.3100	1.1100	-5.3000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	33172	33173	0.000244	0.00108	0	0	0	0	0	0	1	0	0	8.7000	2.0100	-8.7000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	33175	33174	0.004349	0.163867	0	67.75	0	0	1	0	1	0	0	-6.1000	2.9100	6.1000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	33174	33176	0.000286	0.001042	0	0	0	0	0	0	1	0	0	7.4500	0.6400	-7.4500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	33174	33183	0.003084	0.016945	0.0265	170.76	0	0	0	0	1	0	0	8.1200	8.1300	-8.1200	-10.9300	0.0000	0.0000	0.0000	0.0000;
	33174	56782	0.00674	0.035342	0.01504	211.16	0	0	0	0	1	0	0	-56.4800	-9.6000	56.6900	9.0600	0.0000	0.0000	0.0000	0.0000;
	33175	56129	0.069497	0.145437	0.00289	55.21	0	0	0	0	1	0	0	6.1000	-2.9100	-6.0700	2.6500	0.0000	0.0000	0.0000	0.0000;
	33177	33180	0.006928	0.23231	0	130.84	0	0	1	0	1	0	0	-2.1400	-4.0300	2.1400	4.0800	0.0000	0.0000	0.0000	0.0000;
	33177	33181	0.000201	0.00104	0	0	0	0	0	0	1	0	0	7.4500	1.8200	-7.4500	-1.8200	0.0000	0.0000	0.0000	0.0000;
	33177	33182	0.000268	0.00109	0	0	0	0	0	0	1	0	0	-5.3200	2.2100	5.3200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	33178	33180	-0.002447	-0.082044	0	55.84	0	0	1	0	1	0	0	2.1400	4.0600	-2.1400	-4.0800	0.0000	0.0000	0.0000	0.0000;
	33184	33178	0.022448	0.057442	0.00084	50.98	0	0	0	0	1	0	0	7.4700	5.1300	-7.4500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	33179	33180	0.024027	0.805693	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33182	33183	0.001212	0.006033	0.00767	176.66	0	0	0	0	1	0	0	-5.3200	2.2100	5.3200	-3.0300	0.0000	0.0000	0.0000	0.0000;
	33184	33183	0.002341	0.073114	0	57.02	0	0	1.01875	0	1	0	0	7.3000	-12.3400	-7.2900	12.4900	0.0000	0.0000	0.0000	0.0000;
	33183	33185	0.000228	0.001108	0	0	0	0	0	0	1	0	0	7.4500	2.2000	-7.4500	-2.2000	0.0000	0.0000	0.0000	0.0000;
	33184	56132	0.030622	0.083316	0.01335	54.01	0	0	0	0	1	0	0	-14.7700	7.2100	14.8500	-8.4500	0.0000	0.0000	0.0000	0.0000;
	33187	33186	0.005592	0.029615	0.01132	244.56	0	0	0	0	1	0	0	-104.7900	2.2500	105.3700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	33824	33186	0.004661	0.031739	0.02797	223.82	0	0	0	0	1	0	0	63.4100	-27.4900	-63.2100	25.9200	0.0000	0.0000	0.0000	0.0000;
	33187	33223	0.003892	0.021755	0.01616	233.25	0	0	0	0	1	0	0	88.8700	-5.5900	-88.5800	5.5100	0.0000	0.0000	0.0000	0.0000;
	33195	33188	0.003587	0.021476	0.00572	224.01	0	0	0	0	1	0	0	29.7900	7.0600	-29.7600	-7.4800	0.0000	0.0000	0.0000	0.0000;
	33188	33677	0.004681	0.023586	0.01334	207.32	0	0	0	0	1	0	0	5.9300	-0.4900	-5.9300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	33189	33192	-0.000227	-0.006637	0	128.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33189	33193	0.000275	0.001128	0	0	0	0	0	0	1	0	0	24.6900	1.0000	-24.6900	-1.0000	0.0000	0.0000	0.0000	0.0000;
	33189	33194	0.00029	0.001138	0	0	0	0	0	0	1	0	0	-24.6900	69.1000	24.7100	-69.0500	0.0000	0.0000	0.0000	0.0000;
	33190	33192	0.007491	0.218561	0	64.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33191	33192	0.007491	0.218561	0	64.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33194	33195	0.003605	0.024737	0.00911	235.81	0	0	0	0	1	0	0	58.7900	14.4600	-58.6700	-14.6100	0.0000	0.0000	0.0000	0.0000;
	33197	33194	0.003514	0.016608	0.00786	230.8	0	0	0	0	1	0	0	59.8700	-29.0100	-59.7300	28.8300	0.0000	0.0000	0.0000	0.0000;
	33194	33891	0.003507	0.022912	0.05248	215.44	0	0	0	0	1	0	0	-23.7800	25.7500	23.8200	-31.1400	0.0000	0.0000	0.0000	0.0000;
	33195	33196	0.000217	0.001107	0	0	0	0	0	0	1	0	0	28.8800	7.5500	-28.8800	-7.5400	0.0000	0.0000	0.0000	0.0000;
	33212	33197	0.005907	0.026709	0.00431	243.6	0	0	0	0	1	0	0	84.1200	-23.9500	-83.7000	25.3800	0.0000	0.0000	0.0000	0.0000;
	33198	33201	0.0001	0.000751	0	128.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33198	33202	0.000221	0.001096	0	0	0	0	0	0	1	0	0	11.3100	4.1400	-11.3100	-4.1400	0.0000	0.0000	0.0000	0.0000;
	33198	33203	0.000258	0.001023	0	0	0	0	0	0	1	0	0	-11.3100	-4.1400	11.3100	4.1400	0.0000	0.0000	0.0000	0.0000;
	33199	33201	0.004327	0.155946	0	64.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33200	33201	0.004327	0.155946	0	64.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33203	33206	0.002171	0.012042	0.00777	196.44	0	0	0	0	1	0	0	-12.9300	-4.3800	12.9400	3.5600	0.0000	0.0000	0.0000	0.0000;
	33651	33203	0.005457	0.030454	0.00882	207.32	0	0	0	0	1	0	0	39.8600	-3.7400	-39.7800	3.2500	0.0000	0.0000	0.0000	0.0000;
	33203	33894	0.005546	0.033259	0.01864	210.15	0	0	0	0	1	0	0	41.4000	-3.0200	-41.3100	1.5600	0.0000	0.0000	0.0000	0.0000;
	33204	33205	0.000291	0.001079	0	0	0	0	0	0	1	0	0	6.1800	0.4600	-6.1800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	33204	33206	0.001674	0.0142	0.00487	202.92	0	0	0	0	1	0	0	19.1200	3.6900	-19.1100	-4.1600	0.0000	0.0000	0.0000	0.0000;
	33204	33212	0.002718	0.016461	0.00685	208.47	0	0	0	0	1	0	0	-25.3000	-4.1500	25.3100	3.5100	0.0000	0.0000	0.0000	0.0000;
	33209	33207	0.002186	0.014869	0.00673	208.57	0	0	0	0	1	0	0	-20.2900	-5.5900	20.3000	4.9500	0.0000	0.0000	0.0000	0.0000;
	33208	33209	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-18.8400	-2.2100	18.8400	2.2200	0.0000	0.0000	0.0000	0.0000;
	33210	33209	0.001484	0.008605	0.00465	190.08	0	0	0	0	1	0	0	-1.4400	-3.8600	1.4400	3.3800	0.0000	0.0000	0.0000	0.0000;
	33210	33211	0.000219	0.001108	0	0	0	0	0	0	1	0	0	18.8400	4.5300	-18.8400	-4.5300	0.0000	0.0000	0.0000	0.0000;
	33212	33882	0.005812	0.044468	0.11013	261.93	0	0	0	0	1	0	0	-122.8100	19.3400	123.6600	-24.7100	0.0000	0.0000	0.0000	0.0000;
	33213	33215	0.004098	0.026588	0.01001	235.14	0	0	0	0	1	0	0	54.5900	-12.2000	-54.4700	11.9300	0.0000	0.0000	0.0000	0.0000;
	33213	33216	0.004108	0.019612	0.00827	245.26	0	0	0	0	1	0	0	-70.2600	6.5200	70.4500	-6.4600	0.0000	0.0000	0.0000	0.0000;
	33214	33215	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-15.5200	-4.8500	15.5200	4.8500	0.0000	0.0000	0.0000	0.0000;
	33217	33220	0.006069	0.033123	0.01978	218.44	0	0	0	0	1	0	0	40.7600	-16.2400	-40.6500	14.7500	0.0000	0.0000	0.0000	0.0000;
	33227	33218	0.007915	0.053183	0.0171	175.23	0	0	0	0	1	0	0	-5.5400	4.4300	5.5400	-6.2200	0.0000	0.0000	0.0000	0.0000;
	33220	33219	0.005148	0.032513	0.02085	202.9	0	0	0	0	1	0	0	32.6500	-17.1100	-32.5900	15.3000	0.0000	0.0000	0.0000	0.0000;
	33219	33221	0.003089	0.018937	0.00736	200.83	0	0	0	0	1	0	0	28.2900	-15.7500	-28.2600	15.1500	0.0000	0.0000	0.0000	0.0000;
	33221	33222	0.000222	0.001025	0	0	0	0	0	0	1	0	0	4.3000	1.3100	-4.3000	-1.3100	0.0000	0.0000	0.0000	0.0000;
	33226	33221	0.00372	0.022237	0.01007	198.02	0	0	0	0	1	0	0	-23.9400	-9.5400	23.9600	8.6000	0.0000	0.0000	0.0000	0.0000;
	33224	33223	0.003826	0.02315	0.01225	224.83	0	0	0	0	1	0	0	-73.6700	12.3300	73.8800	-12.3900	0.0000	0.0000	0.0000	0.0000;
	33225	33224	0.001551	0.007824	0.00543	215.46	0	0	0	0	1	0	0	-59.2000	15.0200	59.2600	-15.3100	0.0000	0.0000	0.0000	0.0000;
	33226	33228	0.000884	0.004971	0.00533	191.59	0	0	0	0	1	0	0	14.1100	6.2800	-14.1100	-6.8300	0.0000	0.0000	0.0000	0.0000;
	33227	33228	0.001044	0.005528	0.01011	176.31	0	0	0	0	1	0	0	-4.2900	-6.4200	4.2900	5.3500	0.0000	0.0000	0.0000	0.0000;
	33228	33229	0.000246	0.001027	0	0	0	0	0	0	1	0	0	9.8200	1.4800	-9.8200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	33232	33230	0.00592	0.031225	0.00695	180.17	0	0	0	0	1	0	0	-3.6000	-2.6000	3.6000	1.8700	0.0000	0.0000	0.0000	0.0000;
	33230	33241	0.004218	0.018144	0.00389	197.02	0	0	0	0	1	0	0	-14.3200	-3.0900	14.3300	2.7200	0.0000	0.0000	0.0000	0.0000;
	33231	33232	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-10.6500	-1.0400	10.6500	1.0400	0.0000	0.0000	0.0000	0.0000;
	33722	33232	0.00511	0.025283	0.01372	171.61	0	0	0	0	1	0	0	7.0600	-2.9900	-7.0600	1.5600	0.0000	0.0000	0.0000	0.0000;
	33233	33234	0.000287	0.001176	0	0	0	0	0	0	1	0	0	23.2400	2.2100	-23.2400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	33240	33233	0.004086	0.022452	0.01096	206.66	0	0	0	0	1	0	0	-14.3300	5.0800	14.3400	-6.1900	0.0000	0.0000	0.0000	0.0000;
	33236	33235	0.00062	0.036216	0	410.61	0	0	1	0	1	0	0	-78.9200	28.1100	78.9600	-25.8200	0.0000	0.0000	0.0000	0.0000;
	33235	33238	0.000282	0.001032	0	0	0	0	0	0	1	0	0	24.6900	8.0400	-24.6900	-8.0300	0.0000	0.0000	0.0000	0.0000;
	33235	33239	0.000212	0.001102	0	0	0	0	0	0	1	0	0	-103.6500	17.7800	103.6700	-17.6700	0.0000	0.0000	0.0000	0.0000;
	33237	33236	0.001233	0.047372	0	90.02	0	0	1	0	1	0	0	-0.4400	-5.4300	0.4400	5.4400	0.0000	0.0000	0.0000	0.0000;
	33236	45948	0.013309	0.117145	0.58836	509.84	0	0	0	0	1	0	0	78.4800	-33.5500	-77.7400	-25.0300	0.0000	0.0000	0.0000	0.0000;
	33237	44626	0.013111	0.085629	0.14521	222.68	0	0	0	0	1	0	0	0.4400	5.4300	-0.4200	-21.1900	0.0000	0.0000	0.0000	0.0000;
	33241	33240	0.003775	0.021067	0.02374	216.11	0	0	0	0	1	0	0	-41.3700	5.9200	41.4300	-8.0900	0.0000	0.0000	0.0000	0.0000;
	33247	33240	0.003316	0.018736	0.0152	213.87	0	0	0	0	1	0	0	53.9800	-0.3400	-53.8900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	33242	33243	0.004771	0.029907	0.01152	198.3	0	0	0	0	1	0	0	17.1300	-6.3300	-17.1100	5.2000	0.0000	0.0000	0.0000	0.0000;
	33246	33242	0.003913	0.02343	0.02022	201.69	0	0	0	0	1	0	0	20.2800	-7.7000	-20.2600	5.6600	0.0000	0.0000	0.0000	0.0000;
	33244	33245	0.00022	0.001032	0	0	0	0	0	0	1	0	0	8.0500	1.3000	-8.0500	-1.3000	0.0000	0.0000	0.0000	0.0000;
	33244	33700	0.002319	0.013006	0.01859	216.93	0	0	0	0	1	0	0	-51.6600	-19.5700	51.7200	17.9700	0.0000	0.0000	0.0000	0.0000;
	33726	33244	0.00265	0.014682	0.00749	229.42	0	0	0	0	1	0	0	-64.1600	-22.3000	64.2800	22.1600	0.0000	0.0000	0.0000	0.0000;
	33247	56105	0.018713	0.104425	0.07048	218.46	0	0	0	0	1	0	0	-62.2100	0.0100	62.9000	-3.7900	0.0000	0.0000	0.0000	0.0000;
	33248	33249	0.008787	0.045586	0.01409	207.61	0	0	0	0	1	0	0	-34.7000	7.2600	34.8100	-8.2000	0.0000	0.0000	0.0000	0.0000;
	33285	33248	0.005212	0.03073	0.00956	244.83	0	0	0	0	1	0	0	-92.1100	26.0100	92.5700	-24.3500	0.0000	0.0000	0.0000	0.0000;
	33249	33250	0.000236	0.001158	0	0	0	0	0	0	1	0	0	18.7200	0.8900	-18.7100	-0.8900	0.0000	0.0000	0.0000	0.0000;
	33288	33249	0.011381	0.039982	0.02284	227.76	0	0	0	0	1	0	0	-65.6000	25.6300	66.1400	-26.1400	0.0000	0.0000	0.0000	0.0000;
	33257	33252	0.005938	0.031474	0.04553	229.68	0	0	0	0	1	0	0	-68.0800	-6.5900	68.3500	3.1300	0.0000	0.0000	0.0000	0.0000;
	33253	33254	0.000297	0.001124	0	0	0	0	0	0	1	0	0	24.3700	0.8100	-24.3700	-0.8000	0.0000	0.0000	0.0000	0.0000;
	33255	33253	0.003363	0.019026	0.00523	210.83	0	0	0	0	1	0	0	-36.4400	-3.8800	36.4800	3.5700	0.0000	0.0000	0.0000	0.0000;
	33257	33255	0.00275	0.019155	0.01611	189.47	0	0	0	0	1	0	0	-0.3000	-1.6800	0.3000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	33256	33257	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-24.5600	-5.6300	24.5600	5.6400	0.0000	0.0000	0.0000	0.0000;
	33684	33257	0.009028	0.033201	0.01813	225.33	0	0	0	0	1	0	0	-43.6600	-3.9300	43.8300	2.6300	0.0000	0.0000	0.0000	0.0000;
	33258	33259	0.000263	0.001018	0	0	0	0	0	0	1	0	0	5.0500	1.1900	-5.0500	-1.1900	0.0000	0.0000	0.0000	0.0000;
	33260	33261	0.000222	0.001085	0	0	0	0	0	0	1	0	0	6.9700	0.4600	-6.9700	-0.4600	0.0000	0.0000	0.0000	0.0000;
	33265	33260	0.006577	0.037938	0.00618	212.66	0	0	0	0	1	0	0	57.8300	-18.1600	-57.6000	18.7900	0.0000	0.0000	0.0000	0.0000;
	33262	33263	0.000223	0.001127	0	0	0	0	0	0	1	0	0	6.2000	1.0700	-6.2000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	33262	33316	0.005886	0.026371	0.00817	245.25	0	0	0	0	1	0	0	-89.8700	22.7600	90.3700	-21.3400	0.0000	0.0000	0.0000	0.0000;
	33605	33262	0.004125	0.02221	0.02966	242.83	0	0	0	0	1	0	0	-83.3600	22.4800	83.6700	-23.8300	0.0000	0.0000	0.0000	0.0000;
	33264	33265	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-6.5200	-1.3900	6.5200	1.3900	0.0000	0.0000	0.0000	0.0000;
	33265	33266	0.002428	0.015914	0.00704	215.14	0	0	0	0	1	0	0	-64.3500	16.7700	64.4500	-16.8700	0.0000	0.0000	0.0000	0.0000;
	33267	34023	0.009981	0.068312	0.03289	249.24	0	0	0	0	1	0	0	-59.5000	-5.6800	59.8300	4.3700	0.0000	0.0000	0.0000	0.0000;
	33268	33276	0.002639	0.013614	0.00529	213.45	0	0	0	0	1	0	0	23.2900	-11.9900	-23.2700	11.5100	0.0000	0.0000	0.0000	0.0000;
	33274	33270	0.006574	0.038921	0.01973	194.32	0	0	0	0	1	0	0	-3.7300	-0.2700	3.7300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	33270	33280	0.021548	0.103403	0.01985	174.45	0	0	0	0	1	0	0	2.2000	-3.5700	-2.2000	1.4400	0.0000	0.0000	0.0000	0.0000;
	33270	33647	0.00681	0.031204	0.01384	199.53	0	0	0	0	1	0	0	-5.2400	9.9100	5.2500	-11.3500	0.0000	0.0000	0.0000	0.0000;
	33270	34853	0.045066	0.291487	0.05939	170.61	0	0	0	0	1	0	0	-3.9800	-4.7800	3.9900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	33272	33271	0.00051	0.028982	0	367.89	0	0	1	0	1	0	0	-124.9500	9.1700	125.0200	-5.0000	0.0000	0.0000	0.0000	0.0000;
	33271	33273	0.000218	0.001068	0	0	0	0	0	0	1	0	0	20.3200	5.1700	-20.3200	-5.1700	0.0000	0.0000	0.0000	0.0000;
	36924	33271	0.000666	0.007993	0.14029	1094.45	0	0	0	0	1	0	0	145.4700	-13.5400	-145.3400	-0.1700	0.0000	0.0000	0.0000	0.0000;
	36861	33272	0.001325	0.01147	0.04423	515.38	0	0	0	0	1	0	0	-124.7600	5.9900	124.9500	-9.1700	0.0000	0.0000	0.0000	0.0000;
	33274	33282	0.005265	0.027962	0.01212	209.31	0	0	0	0	1	0	0	17.6900	3.9600	-17.6800	-5.1700	0.0000	0.0000	0.0000	0.0000;
	33274	36917	0.006372	0.035119	0.01931	220.39	0	0	0	0	1	0	0	-30.1800	-8.1100	30.2300	6.3400	0.0000	0.0000	0.0000	0.0000;
	33275	33280	0.005299	0.026374	0.0239	209.12	0	0	0	0	1	0	0	23.2300	-1.3000	-23.2000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	36917	33275	0.002767	0.013616	0.00726	230.41	0	0	0	0	1	0	0	39.4800	0.4900	-39.4400	-1.0800	0.0000	0.0000	0.0000	0.0000;
	33276	33277	0.004077	0.01443	0.01132	201.46	0	0	0	0	1	0	0	13.9500	-16.0700	-13.9400	14.9100	0.0000	0.0000	0.0000	0.0000;
	33277	36917	0.001762	0.009884	0.00212	186.59	0	0	0	0	1	0	0	6.7800	-15.8500	-6.7700	15.6500	0.0000	0.0000	0.0000	0.0000;
	33278	33279	0.000277	0.001195	0	0	0	0	0	0	1	0	0	5.4600	0.9300	-5.4600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	33280	33278	0.004659	0.029495	0.00861	204.46	0	0	0	0	1	0	0	17.9200	-2.7800	-17.9100	1.9400	0.0000	0.0000	0.0000	0.0000;
	33278	33644	0.025086	0.160012	0.05299	192.7	0	0	0	0	1	0	0	12.4500	-2.8700	-12.4100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	33281	33282	0.000283	0.001115	0	0	0	0	0	0	1	0	0	-17.6700	-5.1700	17.6800	5.1700	0.0000	0.0000	0.0000	0.0000;
	33283	33284	0.000283	0.001113	0	0	0	0	0	0	1	0	0	7.8500	1.9200	-7.8500	-1.9200	0.0000	0.0000	0.0000	0.0000;
	33815	33283	0.009208	0.036261	0.01135	222.08	0	0	0	0	1	0	0	62.5000	-14.4200	-62.1400	14.6800	0.0000	0.0000	0.0000	0.0000;
	33287	33285	0.00459	0.02532	0.00939	239.82	0	0	0	0	1	0	0	-82.5900	28.9800	82.9200	-28.1500	0.0000	0.0000	0.0000	0.0000;
	33287	33286	0.003145	0.021006	0.00523	236.11	0	0	0	0	1	0	0	76.2900	-30.2600	-76.0900	31.0200	0.0000	0.0000	0.0000	0.0000;
	33291	33289	0.001716	0.008861	0.00332	265.73	0	0	0	0	1	0	0	-134.5400	24.9400	134.8500	-23.6400	0.0000	0.0000	0.0000	0.0000;
	33312	33289	0.004327	0.022316	0.03575	256.58	0	0	0	0	1	0	0	125.8300	-21.9400	-125.1400	21.8600	0.0000	0.0000	0.0000	0.0000;
	33290	33296	0.005177	0.031199	0.01879	198	0	0	0	0	1	0	0	-5.6300	-57.2400	5.7900	56.1800	0.0000	0.0000	0.0000	0.0000;
	33290	33305	0.003167	0.021617	0.00658	221.69	0	0	0	0	1	0	0	-33.0200	41.1900	33.1100	-41.2900	0.0000	0.0000	0.0000	0.0000;
	33291	33292	0.003088	0.018294	0.0146	253.24	0	0	0	0	1	0	0	95.8900	-37.0300	-95.5700	37.4400	0.0000	0.0000	0.0000	0.0000;
	33305	33292	0.003767	0.018104	0.00563	234.37	0	0	0	0	1	0	0	-56.7400	39.2000	56.9200	-38.9400	0.0000	0.0000	0.0000	0.0000;
	33293	33294	0.000294	0.001179	0	0	0	0	0	0	1	0	0	38.6600	3.4900	-38.6500	-3.4700	0.0000	0.0000	0.0000	0.0000;
	33293	33805	0.00105	0.01155	0.18765	1160.4	0	0	0	0	1	0	0	368.3300	-18.7600	-366.9800	13.8500	0.0000	0.0000	0.0000	0.0000;
	33296	33295	0.00353	0.016168	0.00819	184.27	0	0	0	0	1	0	0	-21.2800	18.9600	21.3000	-19.7200	0.0000	0.0000	0.0000	0.0000;
	33295	33297	0.001851	0.012186	0.00531	177.31	0	0	0	0	1	0	0	-36.7900	17.0500	36.8200	-17.4400	0.0000	0.0000	0.0000	0.0000;
	33753	33297	0.005973	0.031775	0.00795	211.92	0	0	0	0	1	0	0	25.3500	-5.7400	-25.3100	5.0800	0.0000	0.0000	0.0000	0.0000;
	33298	33299	0.000294	0.001088	0	0	0	0	0	0	1	0	0	6.4100	1.7600	-6.4100	-1.7600	0.0000	0.0000	0.0000	0.0000;
	33298	33300	0.001383	0.006078	0.01158	210.46	0	0	0	0	1	0	0	27.9500	9.3800	-27.9400	-10.5800	0.0000	0.0000	0.0000	0.0000;
	33687	33298	0.004082	0.028785	0.01179	213.46	0	0	0	0	1	0	0	35.2100	-53.8100	-35.0500	53.6700	0.0000	0.0000	0.0000	0.0000;
	33300	33301	0.001808	0.013654	0.0108	206.99	0	0	0	0	1	0	0	21.5200	9.7000	-21.5200	-10.7800	0.0000	0.0000	0.0000	0.0000;
	33301	33302	0.000273	0.001125	0	0	0	0	0	0	1	0	0	11.9400	3.0700	-11.9400	-3.0700	0.0000	0.0000	0.0000	0.0000;
	33306	33303	0.002817	0.013932	0.00448	244.7	0	0	0	0	1	0	0	75.9000	-21.2500	-75.7400	21.6000	0.0000	0.0000	0.0000	0.0000;
	33303	33755	0.003413	0.022613	0.04644	257.2	0	0	0	0	1	0	0	-137.0800	1.5000	137.6800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	33304	33305	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-23.6300	-2.0800	23.6300	2.0900	0.0000	0.0000	0.0000	0.0000;
	33307	33308	0.00026	0.001132	0	0	0	0	0	0	1	0	0	26.1700	8.1300	-26.1600	-8.1200	0.0000	0.0000	0.0000	0.0000;
	33755	33307	0.006191	0.029861	0.00724	234.42	0	0	0	0	1	0	0	-103.5000	28.3800	104.1700	-25.9100	0.0000	0.0000	0.0000	0.0000;
	33310	33311	0.000272	0.001049	0	0	0	0	0	0	1	0	0	7.2500	2.0400	-7.2500	-2.0300	0.0000	0.0000	0.0000	0.0000;
	33312	33310	0.00559	0.018981	0.00908	252.91	0	0	0	0	1	0	0	112.2900	-9.0100	-111.5900	10.4500	0.0000	0.0000	0.0000	0.0000;
	33310	33316	0.001355	0.008466	0.02522	251.8	0	0	0	0	1	0	0	104.3500	-12.4900	-104.2000	10.8700	0.0000	0.0000	0.0000	0.0000;
	33312	33313	0.000202	0.001075	0	0	0	0	0	0	1	0	0	6.2900	1.5000	-6.2900	-1.5000	0.0000	0.0000	0.0000	0.0000;
	33312	33314	0.003515	0.022379	0.00758	251.61	0	0	0	0	1	0	0	-109.4600	4.9100	109.8800	-3.0400	0.0000	0.0000	0.0000	0.0000;
	33314	33315	0.000273	0.001177	0	0	0	0	0	0	1	0	0	7.0600	2.4500	-7.0500	-2.4500	0.0000	0.0000	0.0000	0.0000;
	33317	33318	0.000286	0.001125	0	0	0	0	0	0	1	0	0	13.4600	4.8000	-13.4600	-4.8000	0.0000	0.0000	0.0000	0.0000;
	33317	33625	0.011144	0.072537	0.01814	216.45	0	0	0	0	1	0	0	-51.5100	15.0500	51.8100	-15.0200	0.0000	0.0000	0.0000	0.0000;
	33319	33331	0.003112	0.023404	0.00998	222.47	0	0	0	0	1	0	0	-49.5300	28.9500	49.6300	-29.3100	0.0000	0.0000	0.0000	0.0000;
	33319	33623	0.014334	0.101361	0.02792	216.51	0	0	0	0	1	0	0	40.6000	0.3500	-40.3800	-1.8200	0.0000	0.0000	0.0000	0.0000;
	33320	33321	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-5.9900	-1.7400	5.9900	1.7400	0.0000	0.0000	0.0000	0.0000;
	33328	33321	0.003024	0.021169	0.01228	232.92	0	0	0	0	1	0	0	78.4900	-18.3700	-78.3000	18.3400	0.0000	0.0000	0.0000	0.0000;
	33322	33326	0.004543	0.028497	0.0226	178.25	0	0	0	0	1	0	0	-9.0200	4.3400	9.0200	-6.7400	0.0000	0.0000	0.0000	0.0000;
	33323	33324	0.004539	0.032108	0.01071	230.78	0	0	0	0	1	0	0	-63.0900	8.9200	63.2600	-8.8500	0.0000	0.0000	0.0000	0.0000;
	33323	33628	0.006016	0.037441	0.01342	227.26	0	0	0	0	1	0	0	53.3800	-11.2200	-53.2100	10.8100	0.0000	0.0000	0.0000	0.0000;
	33325	33324	0.002886	0.016032	0.0182	236.19	0	0	0	0	1	0	0	73.7800	-5.6500	-73.6300	4.5100	0.0000	0.0000	0.0000	0.0000;
	33325	33326	0.003435	0.017855	0.01149	163.32	0	0	0	0	1	0	0	18.2100	-3.8700	-18.2000	2.6900	0.0000	0.0000	0.0000	0.0000;
	33330	33625	0.006557	0.041016	0.03887	223.79	0	0	0	0	1	0	0	63.7200	-14.0200	-63.4600	11.5100	0.0000	0.0000	0.0000	0.0000;
	33331	33332	0.000245	0.0011	0	0	0	0	0	0	1	0	0	9.9500	1.7500	-9.9500	-1.7500	0.0000	0.0000	0.0000	0.0000;
	33331	33600	0.007066	0.047835	0.02456	232.28	0	0	0	0	1	0	0	-70.1700	22.3500	70.5300	-22.5400	0.0000	0.0000	0.0000	0.0000;
	33331	33622	0.010408	0.057023	0.0787	243.45	0	0	0	0	1	0	0	86.3600	-14.5900	-85.6200	10.1400	0.0000	0.0000	0.0000	0.0000;
	33334	33335	0.003602	0.021281	0.00611	213.22	0	0	0	0	1	0	0	-67.8900	21.1200	68.0600	-20.7400	0.0000	0.0000	0.0000	0.0000;
	33337	33336	0.003002	0.020931	0.01134	192.52	0	0	0	0	1	0	0	-26.0300	-2.6300	26.0500	1.5400	0.0000	0.0000	0.0000	0.0000;
	33336	33929	0.011144	0.051958	0.01742	195.67	0	0	0	0	1	0	0	-30.8000	-1.8700	30.9000	0.4300	0.0000	0.0000	0.0000	0.0000;
	33337	33925	0.007362	0.046267	0.03739	179.33	0	0	0	0	1	0	0	13.6600	-0.1400	-13.6500	-3.8100	0.0000	0.0000	0.0000	0.0000;
	33342	33338	0.004902	0.027691	0.0072	231.89	0	0	0	0	1	0	0	102.9900	11.9600	-102.4800	-9.8600	0.0000	0.0000	0.0000	0.0000;
	33338	33343	0.004297	0.026845	0.02614	216.56	0	0	0	0	1	0	0	64.2000	-4.6100	-64.0200	3.0000	0.0000	0.0000	0.0000	0.0000;
	33339	33340	0.000203	0.001058	0	0	0	0	0	0	1	0	0	38.2900	5.5400	-38.2900	-5.5200	0.0000	0.0000	0.0000	0.0000;
	33342	33339	0.004583	0.025387	0.01267	233.95	0	0	0	0	1	0	0	-116.7200	-11.1300	117.3200	13.1200	0.0000	0.0000	0.0000	0.0000;
	33339	42616	0.003678	0.015701	0.00516	247.14	0	0	0	0	1	0	0	-155.6100	-18.6600	156.4600	21.7300	0.0000	0.0000	0.0000	0.0000;
	33342	33341	0.004576	0.031253	0.01712	201.53	0	0	0	0	1	0	0	-27.6300	-3.3400	27.6700	1.7700	0.0000	0.0000	0.0000	0.0000;
	34070	33341	0.004741	0.021074	0.00793	224.78	0	0	0	0	1	0	0	69.0300	5.9300	-68.8200	-5.8100	0.0000	0.0000	0.0000	0.0000;
	33344	33346	0.002835	0.014492	0.00656	197.67	0	0	0	0	1	0	0	31.2900	11.4600	-31.2600	-11.9900	0.0000	0.0000	0.0000	0.0000;
	33353	33344	0.002274	0.01791	0.03335	255.46	0	0	0	0	1	0	0	133.4500	-4.8000	-133.0600	4.2900	0.0000	0.0000	0.0000	0.0000;
	33344	33355	0.00578	0.025863	0.01313	242.46	0	0	0	0	1	0	0	92.9100	-18.0500	-92.4200	18.8600	0.0000	0.0000	0.0000	0.0000;
	33345	33346	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-10.1300	-3.9000	10.1300	3.9000	0.0000	0.0000	0.0000	0.0000;
	33346	33903	0.003253	0.016421	0.00806	190.85	0	0	0	0	1	0	0	21.1300	8.0900	-21.1100	-8.8600	0.0000	0.0000	0.0000	0.0000;
	33347	33348	0.000276	0.00103	0	0	0	0	0	0	1	0	0	24.4600	1.8100	-24.4600	-1.8000	0.0000	0.0000	0.0000	0.0000;
	33351	33347	0.00262	0.014925	0.00539	222.39	0	0	0	0	1	0	0	-69.9700	-0.5500	70.0900	0.6400	0.0000	0.0000	0.0000	0.0000;
	34078	33347	0.004795	0.028261	0.00852	236.81	0	0	0	0	1	0	0	94.9400	3.8400	-94.5500	-2.4400	0.0000	0.0000	0.0000	0.0000;
	33349	33350	0.000283	0.001139	0	0	0	0	0	0	1	0	0	23.7100	6.6000	-23.7000	-6.5900	0.0000	0.0000	0.0000	0.0000;
	33349	33353	0.003367	0.025186	0.02396	258.15	0	0	0	0	1	0	0	143.2700	0.8900	-142.6200	1.4100	0.0000	0.0000	0.0000	0.0000;
	33349	33818	0.00192	0.009311	0.00402	265.01	0	0	0	0	1	0	0	-166.9800	-7.4900	167.4800	9.5000	0.0000	0.0000	0.0000	0.0000;
	33352	33351	0.003438	0.016779	0.00876	202.14	0	0	0	0	1	0	0	37.1200	-4.7200	-37.0800	3.9900	0.0000	0.0000	0.0000	0.0000;
	33353	33354	0.000266	0.00116	0	0	0	0	0	0	1	0	0	9.1700	3.3900	-9.1700	-3.3900	0.0000	0.0000	0.0000	0.0000;
	33824	33355	0.004425	0.029721	0.03399	233.07	0	0	0	0	1	0	0	-79.4200	22.5100	79.7100	-24.1600	0.0000	0.0000	0.0000	0.0000;
	33356	33357	0.000275	0.001106	0	0	0	0	0	0	1	0	0	4.4800	2.3200	-4.4800	-2.3200	0.0000	0.0000	0.0000	0.0000;
	33899	33356	0.008303	0.05203	0.01123	194.86	0	0	0	0	1	0	0	-11.1300	-14.6600	11.1500	13.6600	0.0000	0.0000	0.0000	0.0000;
	33359	33366	0.003254	0.024117	0.01199	208.14	0	0	0	0	1	0	0	51.9000	-16.6400	-51.8100	16.0200	0.0000	0.0000	0.0000	0.0000;
	33939	33359	0.003569	0.027344	0.01415	212.72	0	0	0	0	1	0	0	58.3200	-15.8100	-58.2000	15.2300	0.0000	0.0000	0.0000	0.0000;
	33366	33360	0.002014	0.010454	0.01118	257.32	0	0	0	0	1	0	0	185.4100	-4.3800	-184.7700	6.5200	0.0000	0.0000	0.0000	0.0000;
	33361	33362	0.000252	0.001081	0	0	0	0	0	0	1	0	0	26.9900	5.1600	-26.9800	-5.1500	0.0000	0.0000	0.0000	0.0000;
	33366	33361	0.003996	0.019694	0.00563	210.51	0	0	0	0	1	0	0	72.9400	-8.0700	-72.7400	8.4500	0.0000	0.0000	0.0000	0.0000;
	33361	33784	0.005106	0.023963	0.03084	195.55	0	0	0	0	1	0	0	45.7600	-13.6100	-45.6500	10.8000	0.0000	0.0000	0.0000	0.0000;
	33364	33363	0.005935	0.02925	0.00884	247.41	0	0	0	0	1	0	0	-138.7500	33.9600	139.9300	-29.0400	0.0000	0.0000	0.0000	0.0000;
	33364	33785	0.013279	0.071867	0.02862	235	0	0	0	0	1	0	0	104.7200	-36.7800	-103.1400	42.3600	0.0000	0.0000	0.0000	0.0000;
	33366	33365	0.000314	0.017256	0	403.56	0	0	1	0	1	0	0	-206.5400	-3.5700	206.6600	10.4200	0.0000	0.0000	0.0000	0.0000;
	33365	33367	0.000299	0.001001	0	0	0	0	0	0	1	0	0	29.7400	14.3800	-29.7400	-14.3700	0.0000	0.0000	0.0000	0.0000;
	33947	33365	0.000825	0.009399	0.16159	1035.27	0	0	0	0	1	0	0	78.2500	23.4600	-78.1900	-40.3400	0.0000	0.0000	0.0000	0.0000;
	34154	33365	0.001588	0.017489	0.33457	1106.02	0	0	0	0	1	0	0	158.5900	-47.3100	-158.2100	15.5400	0.0000	0.0000	0.0000	0.0000;
	33370	33371	0.000234	0.001103	0	0	0	0	0	0	1	0	0	11.6100	2.0800	-11.6100	-2.0800	0.0000	0.0000	0.0000	0.0000;
	33370	33372	0.004122	0.023173	0.00476	215.63	0	0	0	0	1	0	0	18.5700	-7.7600	-18.5600	7.3500	0.0000	0.0000	0.0000	0.0000;
	33608	33370	0.006833	0.036095	0.01934	224.26	0	0	0	0	1	0	0	30.2500	-7.3700	-30.1900	5.6800	0.0000	0.0000	0.0000	0.0000;
	33373	33374	0.000257	0.00109	0	0	0	0	0	0	1	0	0	38.6600	5.9000	-38.6600	-5.8800	0.0000	0.0000	0.0000	0.0000;
	33380	33373	0.001743	0.006066	0.00771	215.22	0	0	0	0	1	0	0	-55.3600	-3.9200	55.4100	3.2700	0.0000	0.0000	0.0000	0.0000;
	33373	33461	0.00146	0.007121	0.0076	239.37	0	0	0	0	1	0	0	-94.0700	-9.1700	94.1900	8.9500	0.0000	0.0000	0.0000	0.0000;
	33376	33375	0.006894	0.193729	0	54.43	0	0	1.025	0	1	0	0	-26.5900	-6.8700	26.6400	8.2800	0.0000	0.0000	0.0000	0.0000;
	33375	33377	0.000298	0.001162	0	0	0	0	0	0	1	0	0	36.5900	8.8500	-36.5800	-8.8400	0.0000	0.0000	0.0000	0.0000;
	33400	33375	0.000783	0.004703	0.00274	211.81	0	0	0	0	1	0	0	-47.8300	-23.6800	47.8500	23.5100	0.0000	0.0000	0.0000	0.0000;
	33413	33375	0.001233	0.004973	0.00273	246.03	0	0	0	0	1	0	0	106.3400	19.8000	-106.2100	-19.5500	0.0000	0.0000	0.0000	0.0000;
	33375	34148	0.001226	0.006511	0.00203	167.04	0	0	0	0	1	0	0	-4.8700	-21.1000	4.8800	20.9100	0.0000	0.0000	0.0000	0.0000;
	33376	33401	0.00254	0.010495	0.00129	131.48	0	0	0	0	1	0	0	42.4500	-42.4500	-42.3600	42.6600	0.0000	0.0000	0.0000	0.0000;
	41372	33376	0.001251	0.004529	0.00058	118.73	0	0	0	0	1	0	0	15.8900	-49.2700	-15.8600	49.3200	0.0000	0.0000	0.0000	0.0000;
	33378	33509	0.001204	0.005623	0.01734	245.4	0	0	0	0	1	0	0	106.4900	-24.7100	-106.3600	23.4600	0.0000	0.0000	0.0000	0.0000;
	33378	33989	0.000799	0.004004	0.00588	256.16	0	0	0	0	1	0	0	-135.2800	13.9000	135.4200	-13.8400	0.0000	0.0000	0.0000	0.0000;
	33379	33455	0.001613	0.008263	0.02377	257.79	0	0	0	0	1	0	0	145.3300	8.2200	-145.0100	-9.1600	0.0000	0.0000	0.0000	0.0000;
	33458	33379	0.00155	0.007502	0.00186	210.48	0	0	0	0	1	0	0	-46.4600	-30.6200	46.5100	30.6400	0.0000	0.0000	0.0000	0.0000;
	33989	33379	0.000342	0.002408	0.00084	256.31	0	0	0	0	1	0	0	-137.2500	-19.6900	137.3100	20.0300	0.0000	0.0000	0.0000	0.0000;
	33379	41375	0.000942	0.005262	0.01835	283.34	0	0	0	0	1	0	0	-174.0800	-31.5000	174.3600	31.0300	0.0000	0.0000	0.0000	0.0000;
	33379	41375	0.000942	0.005262	0.01835	283.34	0	0	0	0	1	0	0	-174.0800	-31.5000	174.3600	31.0300	0.0000	0.0000	0.0000	0.0000;
	33380	33427	0.000932	0.005306	0.0071	205.13	0	0	0	0	1	0	0	36.3300	-0.5500	-36.3200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	33381	33382	0.000264	0.001148	0	0	0	0	0	0	1	0	0	23.7400	4.4000	-23.7400	-4.3900	0.0000	0.0000	0.0000	0.0000;
	33381	33394	0.001858	0.010519	0.00235	215.67	0	0	0	0	1	0	0	53.5300	-47.3000	-53.4400	47.5400	0.0000	0.0000	0.0000	0.0000;
	33381	33426	0.002734	0.01951	0.01441	229.02	0	0	0	0	1	0	0	-77.2700	42.9000	77.4700	-43.0200	0.0000	0.0000	0.0000	0.0000;
	33383	33466	0.000587	0.004323	0.00551	190.44	0	0	0	0	1	0	0	-22.9300	31.3000	22.9300	-31.8300	0.0000	0.0000	0.0000	0.0000;
	33383	33509	0.00103	0.005394	0.01636	193.05	0	0	0	0	1	0	0	-9.8600	44.4500	9.8800	-46.1100	0.0000	0.0000	0.0000	0.0000;
	33384	33393	0.000651	0.00481	0.00393	226.7	0	0	0	0	1	0	0	72.0300	-51.3300	-71.9900	51.2600	0.0000	0.0000	0.0000	0.0000;
	33384	33452	0.002126	0.013935	0.00314	249.56	0	0	0	0	1	0	0	-111.5500	41.0200	111.8300	-39.5300	0.0000	0.0000	0.0000	0.0000;
	33471	33385	0.001679	0.010554	0.00357	202.92	0	0	0	0	1	0	0	37.9900	9.8500	-37.9600	-10.0900	0.0000	0.0000	0.0000	0.0000;
	33475	33385	0.001945	0.011527	0.01023	190.97	0	0	0	0	1	0	0	-19.0400	-7.0600	19.0500	6.0000	0.0000	0.0000	0.0000	0.0000;
	33386	33396	0.001717	0.009127	0.01809	209.66	0	0	0	0	1	0	0	-37.8100	6.1300	37.8300	-7.9600	0.0000	0.0000	0.0000	0.0000;
	33386	33445	0.000917	0.005856	0.01075	228.91	0	0	0	0	1	0	0	91.6700	-0.0200	-91.6000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	33386	33462	0.001021	0.004926	0.00539	215.03	0	0	0	0	1	0	0	-72.8600	-8.0700	72.9100	7.7300	0.0000	0.0000	0.0000	0.0000;
	33387	33390	0.004082	0.129275	0	222.47	0	0	1	0	1	0	0	61.7600	1.1700	-61.6200	3.4300	0.0000	0.0000	0.0000	0.0000;
	33387	33391	0.000283	0.001004	0	0	0	0	0	0	1	0	0	77.9200	10.1400	-77.9000	-10.0800	0.0000	0.0000	0.0000	0.0000;
	33403	33387	0.000866	0.004921	0.002	182.78	0	0	0	0	1	0	0	6.6800	-4.7200	-6.6800	4.5100	0.0000	0.0000	0.0000	0.0000;
	33387	33413	0.001333	0.007708	0.00394	258.23	0	0	0	0	1	0	0	144.4700	7.2600	-144.2100	-6.1800	0.0000	0.0000	0.0000	0.0000;
	33387	33437	0.000543	0.003361	0.02479	278.52	0	0	0	0	1	0	0	-138.7300	-11.5400	138.8300	9.4800	0.0000	0.0000	0.0000	0.0000;
	33387	33437	0.000543	0.003361	0.02479	278.52	0	0	0	0	1	0	0	-138.7300	-11.5400	138.8300	9.4800	0.0000	0.0000	0.0000	0.0000;
	33388	33390	-0.001138	-0.036039	0	72.47	0	0	1	0	1	0	0	-61.6600	2.1500	61.6200	-3.4300	0.0000	0.0000	0.0000	0.0000;
	41383	33388	0.005412	0.019978	0.00184	132.18	0	0	0	0	1	0	0	-45.5900	-2.1400	45.6900	2.3300	0.0000	0.0000	0.0000	0.0000;
	41384	33388	0.001447	0.005757	0.00108	119.85	0	0	0	0	1	0	0	-15.9600	4.3800	15.9700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	33389	33390	0.014281	0.452271	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33392	33393	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-72.5900	95.6900	72.6200	-95.5500	0.0000	0.0000	0.0000	0.0000;
	33393	33424	0.001117	0.006602	0.00232	159.82	0	0	0	0	1	0	0	-0.6400	44.2900	0.6600	-44.4200	0.0000	0.0000	0.0000	0.0000;
	33394	33395	0.000278	0.001099	0	0	0	0	0	0	1	0	0	29.8200	7.3300	-29.8200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	33444	33394	0.001345	0.008206	0.00241	198.72	0	0	0	0	1	0	0	-23.5800	-51.6700	23.6200	51.6600	0.0000	0.0000	0.0000	0.0000;
	33476	33396	0.00079	0.004291	0.00672	191.12	0	0	0	0	1	0	0	-10.8100	-25.1600	10.8100	24.4600	0.0000	0.0000	0.0000	0.0000;
	33396	33480	0.002072	0.012158	0.00374	216.72	0	0	0	0	1	0	0	-78.4600	-27.5200	78.6000	27.8900	0.0000	0.0000	0.0000	0.0000;
	33398	33397	0.001644	0.008301	0.00576	160.43	0	0	0	0	1	0	0	-2.9100	-30.7700	2.9200	30.2300	0.0000	0.0000	0.0000	0.0000;
	33397	33472	0.000667	0.004381	0.02184	213.66	0	0	0	0	1	0	0	-54.1600	-38.2800	54.1800	36.1100	0.0000	0.0000	0.0000	0.0000;
	33453	33398	0.000993	0.006295	0.0036	202.61	0	0	0	0	1	0	0	31.5000	-26.2000	-31.4900	25.9200	0.0000	0.0000	0.0000	0.0000;
	33426	33399	0.001969	0.010578	0.00187	227.11	0	0	0	0	1	0	0	-69.6400	12.3100	69.7300	-12.0200	0.0000	0.0000	0.0000	0.0000;
	33399	33449	0.002359	0.013929	0.01958	259.75	0	0	0	0	1	0	0	147.8100	-21.2200	-147.3200	22.0500	0.0000	0.0000	0.0000	0.0000;
	33401	33400	0.003083	0.113912	0	86.82	0	0	1.04375	0	1	0	0	-47.5600	-23.6800	47.6500	26.9000	0.0000	0.0000	0.0000	0.0000;
	33401	33400	0.003083	0.113912	0	86.82	0	0	1.04375	0	1	0	0	-47.5600	-23.6800	47.6500	26.9000	0.0000	0.0000	0.0000	0.0000;
	33401	33400	0.003083	0.113912	0	86.82	0	0	1.04375	0	1	0	0	-47.5600	-23.6800	47.6500	26.9000	0.0000	0.0000	0.0000	0.0000;
	33400	33402	0.00022	0.001184	0	0	0	0	0	0	1	0	0	17.6800	5.4200	-17.6800	-5.4200	0.0000	0.0000	0.0000	0.0000;
	33400	33494	0.007295	0.037723	0.02525	217.67	0	0	0	0	1	0	0	-60.0900	-10.3300	60.3400	8.9500	0.0000	0.0000	0.0000	0.0000;
	34148	33400	0.000779	0.004803	0.00285	212.59	0	0	0	0	1	0	0	52.7600	52.0400	-52.7200	-52.0900	0.0000	0.0000	0.0000	0.0000;
	33401	41362	0.005342	0.030094	0.0041	138.07	0	0	0	0	1	0	0	70.5200	18.9000	-70.2500	-17.8700	0.0000	0.0000	0.0000	0.0000;
	41378	33401	0.002084	0.008256	0.0009	145.11	0	0	0	0	1	0	0	-57.2100	-4.5900	57.2700	4.7400	0.0000	0.0000	0.0000	0.0000;
	41378	33401	0.002084	0.008256	0.0009	145.11	0	0	0	0	1	0	0	-57.2100	-4.5900	57.2700	4.7400	0.0000	0.0000	0.0000	0.0000;
	33403	33413	0.00249	0.014461	0.00315	229.02	0	0	0	0	1	0	0	79.2800	2.3400	-79.1300	-1.8300	0.0000	0.0000	0.0000	0.0000;
	33416	33403	0.000367	0.00219	0.00477	259.16	0	0	0	0	1	0	0	152.6700	23.7200	-152.5900	-23.7500	0.0000	0.0000	0.0000	0.0000;
	33403	33431	0.002037	0.011213	0.00653	207.93	0	0	0	0	1	0	0	46.8100	19.7500	-46.7600	-20.1800	0.0000	0.0000	0.0000	0.0000;
	33405	33404	0.00395	0.122345	0	94.65	0	0	1.03125	0	1	0	0	-44.5400	-13.3000	44.6200	15.8900	0.0000	0.0000	0.0000	0.0000;
	33405	33404	0.00395	0.122345	0	94.65	0	0	1.03125	0	1	0	0	-44.5400	-13.3000	44.6200	15.8900	0.0000	0.0000	0.0000	0.0000;
	33405	33404	0.00395	0.122345	0	94.65	0	0	1.03125	0	1	0	0	-44.5400	-13.3000	44.6200	15.8900	0.0000	0.0000	0.0000	0.0000;
	33405	33404	0.00395	0.122345	0	94.65	0	0	1.03125	0	1	0	0	-44.5400	-13.3000	44.6200	15.8900	0.0000	0.0000	0.0000	0.0000;
	33404	33406	0.000248	0.001046	0	0	0	0	0	0	1	0	0	22.6700	12.8200	-22.6700	-12.8100	0.0000	0.0000	0.0000	0.0000;
	33404	33437	0.001218	0.005793	0.01031	271.45	0	0	0	0	1	0	0	-201.1500	-76.3600	201.6800	77.7800	0.0000	0.0000	0.0000	0.0000;
	33405	41367	0.013717	0.057682	0.00712	127.87	0	0	0	0	1	0	0	32.0900	5.6800	-31.9500	-5.8800	0.0000	0.0000	0.0000	0.0000;
	33405	41370	0.019585	0.082905	0.00853	121.68	0	0	0	0	1	0	0	19.8900	3.6500	-19.8200	-4.2600	0.0000	0.0000	0.0000	0.0000;
	33405	41379	0.001822	0.007998	0.00055	145.2	0	0	0	0	1	0	0	63.0800	21.9400	-63.0100	-21.6700	0.0000	0.0000	0.0000	0.0000;
	33405	41379	0.001822	0.007998	0.00055	145.2	0	0	0	0	1	0	0	63.0800	21.9400	-63.0100	-21.6700	0.0000	0.0000	0.0000	0.0000;
	33438	33407	0.000857	0.004091	0.0022	219.74	0	0	0	0	1	0	0	-57.3900	11.5400	57.4200	-11.6300	0.0000	0.0000	0.0000	0.0000;
	33407	33497	0.001302	0.008057	0.00493	230.8	0	0	0	0	1	0	0	-80.0900	5.1600	80.1700	-5.1900	0.0000	0.0000	0.0000	0.0000;
	33408	33409	0.000271	0.001038	0	0	0	0	0	0	1	0	0	22.6700	5.7700	-22.6700	-5.7700	0.0000	0.0000	0.0000	0.0000;
	33408	33416	0.002101	0.014293	0.00466	227.4	0	0	0	0	1	0	0	76.1100	14.3600	-75.9900	-14.0700	0.0000	0.0000	0.0000	0.0000;
	33408	33437	0.000854	0.005723	0.00473	295.26	0	0	0	0	1	0	0	172.7600	34.8000	-172.5200	-33.6700	0.0000	0.0000	0.0000	0.0000;
	33408	33437	0.000854	0.005723	0.00473	295.26	0	0	0	0	1	0	0	172.7600	34.8000	-172.5200	-33.6700	0.0000	0.0000	0.0000	0.0000;
	33408	33437	0.000854	0.005723	0.00473	295.26	0	0	0	0	1	0	0	172.7600	34.8000	-172.5200	-33.6700	0.0000	0.0000	0.0000	0.0000;
	33408	42723	0.000625	0.004189	0.00056	296.57	0	0	0	0	1	0	0	-205.6900	-41.5100	205.9400	43.1500	0.0000	0.0000	0.0000	0.0000;
	33408	42723	0.000625	0.004189	0.00056	296.57	0	0	0	0	1	0	0	-205.6900	-41.5100	205.9400	43.1500	0.0000	0.0000	0.0000	0.0000;
	33408	42723	0.000625	0.004189	0.00056	296.57	0	0	0	0	1	0	0	-205.6900	-41.5100	205.9400	43.1500	0.0000	0.0000	0.0000	0.0000;
	33416	33410	0.001251	0.009053	0.0022	227.86	0	0	0	0	1	0	0	-78.5500	-13.2400	78.6200	13.5300	0.0000	0.0000	0.0000	0.0000;
	42723	33410	0.002402	0.012212	0.00524	242.8	0	0	0	0	1	0	0	101.5300	17.1600	-101.2900	-16.5400	0.0000	0.0000	0.0000	0.0000;
	33412	33411	0.004975	0.11385	0	82.72	0	0	1	0	1	0	0	-38.9200	5.6100	38.9900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	33412	33411	0.004975	0.11385	0	82.72	0	0	1	0	1	0	0	-38.9200	5.6100	38.9900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	33412	33411	0.004975	0.11385	0	82.72	0	0	1	0	1	0	0	-38.9200	5.6100	38.9900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	33411	33413	0.000281	0.001076	0	0	0	0	0	0	1	0	0	-116.9700	11.9300	117.0000	-11.7900	0.0000	0.0000	0.0000	0.0000;
	41372	33412	0.00257	0.010898	0.00096	142.74	0	0	0	0	1	0	0	-84.1000	38.2200	84.3100	-37.4600	0.0000	0.0000	0.0000	0.0000;
	33412	41384	0.0033	0.013724	0.00109	116.05	0	0	0	0	1	0	0	14.7200	12.5600	-14.7000	-12.6300	0.0000	0.0000	0.0000	0.0000;
	33414	33415	0.000274	0.001127	0	0	0	0	0	0	1	0	0	17.7300	1.5000	-17.7300	-1.5000	0.0000	0.0000	0.0000	0.0000;
	33414	33426	0.001981	0.010403	0.00265	205.42	0	0	0	0	1	0	0	37.7100	-25.2500	-37.6700	25.1700	0.0000	0.0000	0.0000	0.0000;
	33414	33434	0.000788	0.004791	0.00432	215.13	0	0	0	0	1	0	0	-55.4400	23.7500	55.4600	-24.0400	0.0000	0.0000	0.0000	0.0000;
	33416	33417	0.00027	0.001051	0	0	0	0	0	0	1	0	0	17.7300	4.2200	-17.7300	-4.2100	0.0000	0.0000	0.0000	0.0000;
	33437	33416	0.001038	0.006231	0.00284	191.94	0	0	0	0	1	0	0	15.8600	0.3400	-15.8600	-0.6400	0.0000	0.0000	0.0000	0.0000;
	33418	33419	0.000277	0.001031	0	0	0	0	0	0	1	0	0	27.2600	1.2700	-27.2600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	33418	33431	0.0011	0.006576	0.00211	186.78	0	0	0	0	1	0	0	6.2800	-6.4300	-6.2800	6.2100	0.0000	0.0000	0.0000	0.0000;
	33418	33436	0.000819	0.005665	0.00415	208.18	0	0	0	0	1	0	0	-33.5500	44.1300	33.5700	-44.4000	0.0000	0.0000	0.0000	0.0000;
	33420	33423	0.000161	0.005124	0	180.22	0	0	1	0	1	0	0	16.8500	4.9500	-16.8500	-4.9300	0.0000	0.0000	0.0000	0.0000;
	33420	33424	0.000232	0.001142	0	0	0	0	0	0	1	0	0	-16.8500	-4.9500	16.8500	4.9500	0.0000	0.0000	0.0000	0.0000;
	33420	33425	0.000225	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33421	33423	0.004011	0.127564	0	90.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33422	33423	0.004011	0.127564	0	90.11	0	0	1	0	1	0	0	-16.8400	-4.5700	16.8500	4.9300	0.0000	0.0000	0.0000	0.0000;
	33429	33428	0.000569	0.031018	0	379.99	0	0	1.00625	0	1	0	0	-154.7100	-13.8800	154.8400	20.9300	0.0000	0.0000	0.0000	0.0000;
	33428	33430	0.000256	0.001075	0	0	0	0	0	0	1	0	0	56.1400	7.1200	-56.1400	-7.0900	0.0000	0.0000	0.0000	0.0000;
	33478	33428	0.000582	0.007744	0.13081	1268.59	0	0	0	0	1	0	0	-631.5100	-103.1200	633.7800	119.3600	0.0000	0.0000	0.0000	0.0000;
	33428	33999	0.00036	0.004361	0.1128	1216.32	0	0	0	0	1	0	0	-465.8000	-143.0100	466.5900	140.3800	0.0000	0.0000	0.0000	0.0000;
	33428	34134	0.000578	0.008011	0.20438	1188.25	0	0	0	0	1	0	0	-378.9600	-4.4000	379.7400	-6.8700	0.0000	0.0000	0.0000	0.0000;
	33429	41374	0.001632	0.014162	0.02866	573.77	0	0	0	0	1	0	0	278.2600	-72.2300	-277.0100	79.9900	0.0000	0.0000	0.0000	0.0000;
	33429	42728	0.000687	0.005939	0.01769	509.97	0	0	0	0	1	0	0	-123.5500	86.1000	123.7000	-86.7300	0.0000	0.0000	0.0000	0.0000;
	33431	33432	0.000243	0.001011	0	0	0	0	0	0	1	0	0	53.0500	13.9700	-53.0400	-13.9400	0.0000	0.0000	0.0000	0.0000;
	33433	33452	0.001551	0.01164	0.00378	260.73	0	0	0	0	1	0	0	150.3000	-29.1800	-149.9600	31.3300	0.0000	0.0000	0.0000	0.0000;
	33434	33436	0.000637	0.004445	0.00693	221.22	0	0	0	0	1	0	0	55.9400	-37.6300	-55.9200	37.0900	0.0000	0.0000	0.0000	0.0000;
	33434	33438	0.00132	0.008641	0.00497	262.46	0	0	0	0	1	0	0	-148.2100	44.6000	148.5100	-43.1700	0.0000	0.0000	0.0000	0.0000;
	33435	33436	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-22.3400	-7.3100	22.3400	7.3100	0.0000	0.0000	0.0000	0.0000;
	33438	33498	0.001138	0.008282	0.00245	256.38	0	0	0	0	1	0	0	-133.2100	18.1800	133.4000	-17.0200	0.0000	0.0000	0.0000	0.0000;
	33440	33439	0.000711	0.004073	0.00126	255.56	0	0	0	0	1	0	0	-131.0900	11.4100	131.2100	-10.8700	0.0000	0.0000	0.0000	0.0000;
	33439	34120	0.000317	0.001692	0.0006	268.14	0	0	0	0	1	0	0	-172.0500	0.2200	172.1400	0.2000	0.0000	0.0000	0.0000	0.0000;
	34096	33440	0.000832	0.005365	0.00626	237.29	0	0	0	0	1	0	0	-90.1700	27.6900	90.2400	-27.8900	0.0000	0.0000	0.0000	0.0000;
	33495	33441	0.000811	0.004863	0.00578	185.75	0	0	0	0	1	0	0	7.3800	-80.1300	-7.3300	79.8100	0.0000	0.0000	0.0000	0.0000;
	33442	33443	0.000284	0.001131	0	0	0	0	0	0	1	0	0	40.8500	7.4300	-40.8500	-7.4100	0.0000	0.0000	0.0000	0.0000;
	33442	33495	0.002944	0.012288	0.01074	271.92	0	0	0	0	1	0	0	-108.8300	-12.7400	109.1600	12.9900	0.0000	0.0000	0.0000	0.0000;
	33442	33495	0.002944	0.012288	0.01074	271.92	0	0	0	0	1	0	0	-108.8300	-12.7400	109.1600	12.9900	0.0000	0.0000	0.0000	0.0000;
	33442	33497	0.00116	0.006506	0.00171	249.15	0	0	0	0	1	0	0	106.8200	3.4800	-106.7000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	33498	33442	0.001472	0.006919	0.00181	226.59	0	0	0	0	1	0	0	-69.9100	-14.4200	69.9800	14.5700	0.0000	0.0000	0.0000	0.0000;
	33455	33444	0.001432	0.007442	0.00253	220.79	0	0	0	0	1	0	0	73.1200	-21.4500	-73.0500	21.5800	0.0000	0.0000	0.0000	0.0000;
	33461	33444	0.000827	0.005329	0.00388	212.23	0	0	0	0	1	0	0	-37.1100	0.5500	37.1200	-0.9000	0.0000	0.0000	0.0000	0.0000;
	33445	33446	0.000226	0.001165	0	0	0	0	0	0	1	0	0	31.7400	6.5500	-31.7400	-6.5400	0.0000	0.0000	0.0000	0.0000;
	33466	33445	0.000575	0.002976	0.00301	213.85	0	0	0	0	1	0	0	-61.7500	27.5400	61.7800	-27.7400	0.0000	0.0000	0.0000	0.0000;
	33445	33473	0.000798	0.005292	0.0042	180.75	0	0	0	0	1	0	0	-1.9200	21.8800	1.9200	-22.3000	0.0000	0.0000	0.0000	0.0000;
	33447	33455	0.000952	0.004876	0.00361	199.08	0	0	0	0	1	0	0	-22.9000	-6.2000	22.9100	5.8400	0.0000	0.0000	0.0000	0.0000;
	33460	33447	0.000819	0.007091	0.00594	176.32	0	0	0	0	1	0	0	9.2200	-0.0500	-9.2200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	33453	33448	0.000781	0.005275	0.00106	243.14	0	0	0	0	1	0	0	-96.4400	5.6000	96.5000	-5.2600	0.0000	0.0000	0.0000	0.0000;
	33450	33506	0.00181	0.013488	0.01016	212.04	0	0	0	0	1	0	0	47.3700	-66.9900	-47.2600	66.7400	0.0000	0.0000	0.0000	0.0000;
	33451	33501	0.000606	0.006718	0.13474	1106.8	0	0	0	0	1	0	0	127.9200	-48.3400	-127.8200	35.2400	0.0000	0.0000	0.0000	0.0000;
	33805	33451	0.000988	0.010657	0.12715	1120.1	0	0	0	0	1	0	0	166.3200	-41.4900	-166.0500	31.0100	0.0000	0.0000	0.0000	0.0000;
	33453	33454	0.000215	0.001019	0	0	0	0	0	0	1	0	0	33.1900	11.1300	-33.1900	-11.1200	0.0000	0.0000	0.0000	0.0000;
	33455	33456	0.000239	0.001164	0	0	0	0	0	0	1	0	0	33.1900	18.3400	-33.1900	-18.3200	0.0000	0.0000	0.0000	0.0000;
	33457	33469	0.001819	0.010522	0.01631	182.82	0	0	0	0	1	0	0	-2.9200	-10.6000	2.9200	8.8600	0.0000	0.0000	0.0000	0.0000;
	33458	33459	0.000272	0.001153	0	0	0	0	0	0	1	0	0	33.1900	7.7000	-33.1900	-7.6900	0.0000	0.0000	0.0000	0.0000;
	33989	33458	0.000985	0.006114	0.00119	162.99	0	0	0	0	1	0	0	1.8300	33.5400	-1.8200	-33.6000	0.0000	0.0000	0.0000	0.0000;
	33458	34148	0.001186	0.006466	0.00276	186	0	0	0	0	1	0	0	15.0800	56.5200	-15.0400	-56.6100	0.0000	0.0000	0.0000	0.0000;
	33460	33499	0.001407	0.006659	0.00574	199.21	0	0	0	0	1	0	0	-30.6300	-9.2900	30.6400	8.7400	0.0000	0.0000	0.0000	0.0000;
	33509	33461	0.000883	0.005945	0.00668	222.79	0	0	0	0	1	0	0	78.5500	11.2300	-78.5000	-11.6000	0.0000	0.0000	0.0000	0.0000;
	33462	33463	0.00027	0.001028	0	0	0	0	0	0	1	0	0	43.4800	15.4600	-43.4800	-15.4400	0.0000	0.0000	0.0000	0.0000;
	33462	33475	0.000757	0.004503	0.00315	157.4	0	0	0	0	1	0	0	-4.3500	-2.4500	4.3500	2.1100	0.0000	0.0000	0.0000	0.0000;
	33462	33480	0.0019	0.008419	0.01097	241.93	0	0	0	0	1	0	0	-112.0400	-20.7400	112.2600	20.5500	0.0000	0.0000	0.0000	0.0000;
	33472	33464	0.001702	0.010024	0.00382	234.72	0	0	0	0	1	0	0	-101.9600	24.1600	102.1300	-23.5500	0.0000	0.0000	0.0000	0.0000;
	33465	33470	0.001173	0.006483	0.00306	199.44	0	0	0	0	1	0	0	-45.6100	-19.5500	45.6400	19.3700	0.0000	0.0000	0.0000	0.0000;
	33465	33476	0.001636	0.007687	0.0046	178	0	0	0	0	1	0	0	23.5400	17.7300	-23.5300	-18.1700	0.0000	0.0000	0.0000	0.0000;
	33466	33467	0.00027	0.001089	0	0	0	0	0	0	1	0	0	38.8200	4.2900	-38.8200	-4.2800	0.0000	0.0000	0.0000	0.0000;
	33468	33502	0.003776	0.016995	0.01721	232.66	0	0	0	0	1	0	0	-72.9300	30.4300	73.1500	-31.2600	0.0000	0.0000	0.0000	0.0000;
	33472	33469	0.001926	0.0106	0.00373	180.25	0	0	0	0	1	0	0	18.7200	13.6200	-18.7100	-13.9700	0.0000	0.0000	0.0000	0.0000;
	33470	33480	0.001227	0.007072	0.00219	216.54	0	0	0	0	1	0	0	-74.7000	-23.5000	74.7700	23.6600	0.0000	0.0000	0.0000	0.0000;
	33480	33471	0.000714	0.004527	0.03073	221.4	0	0	0	0	1	0	0	67.0800	8.1700	-67.0500	-11.3300	0.0000	0.0000	0.0000	0.0000;
	33473	33474	0.000241	0.00111	0	0	0	0	0	0	1	0	0	29.4700	8.4800	-29.4700	-8.4700	0.0000	0.0000	0.0000	0.0000;
	33473	33499	0.001226	0.006575	0.00326	206.5	0	0	0	0	1	0	0	-31.3900	13.8300	31.4000	-14.1100	0.0000	0.0000	0.0000	0.0000;
	33476	33477	0.000243	0.001147	0	0	0	0	0	0	1	0	0	14.6100	6.5400	-14.6100	-6.5400	0.0000	0.0000	0.0000	0.0000;
	33486	33476	0.001913	0.015112	0.00972	279.58	0	0	0	0	1	0	0	130.4100	-17.2600	-130.1000	18.6300	0.0000	0.0000	0.0000	0.0000;
	33486	33476	0.001913	0.015112	0.00972	279.58	0	0	0	0	1	0	0	130.4100	-17.2600	-130.1000	18.6300	0.0000	0.0000	0.0000	0.0000;
	33499	33476	0.001122	0.006334	0.00294	243.75	0	0	0	0	1	0	0	-97.5600	-4.7500	97.6600	4.9900	0.0000	0.0000	0.0000	0.0000;
	33479	33478	0.000253	0.017475	0	546.56	0	0	1.025	0	1	0	0	-210.3900	-26.8000	210.5000	34.3700	0.0000	0.0000	0.0000	0.0000;
	33479	33478	0.000253	0.017475	0	546.56	0	0	1.025	0	1	0	0	-210.3900	-26.8000	210.5000	34.3700	0.0000	0.0000	0.0000	0.0000;
	33479	33478	0.000253	0.017475	0	546.56	0	0	1.025	0	1	0	0	-210.3900	-26.8000	210.5000	34.3700	0.0000	0.0000	0.0000	0.0000;
	33480	33479	0.001522	0.054525	0	237.24	0	0	1.01875	0	1	0	0	-115.4500	-28.3000	115.6500	35.6300	0.0000	0.0000	0.0000	0.0000;
	33480	33479	0.001522	0.054525	0	237.24	0	0	1.01875	0	1	0	0	-115.4500	-28.3000	115.6500	35.6300	0.0000	0.0000	0.0000	0.0000;
	33480	33479	0.001522	0.054525	0	237.24	0	0	1.01875	0	1	0	0	-115.4500	-28.3000	115.6500	35.6300	0.0000	0.0000	0.0000	0.0000;
	33479	33481	0.000247	0.001056	0	0	0	0	0	0	1	0	0	14.6100	1.8600	-14.6100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	33479	33482	0.000234	0.001033	0	0	0	0	0	0	1	0	0	269.6100	-28.3700	-269.4500	29.0600	0.0000	0.0000	0.0000	0.0000;
	33482	35838	0.019806	0.155056	0.2982	512.49	0	0	0	0	1	0	0	142.3500	-19.4700	-138.6600	15.8600	0.0000	0.0000	0.0000	0.0000;
	33483	33484	0.000247	0.001147	0	0	0	0	0	0	1	0	0	13.6500	3.7600	-13.6500	-3.7600	0.0000	0.0000	0.0000	0.0000;
	33491	33483	0.001463	0.008629	0.0026	213.41	0	0	0	0	1	0	0	-53.6600	-24.2100	53.7000	24.2100	0.0000	0.0000	0.0000	0.0000;
	33483	33816	0.001479	0.008814	0.00422	257.01	0	0	0	0	1	0	0	-142.7500	28.5600	143.0500	-27.2700	0.0000	0.0000	0.0000	0.0000;
	33483	33823	0.002799	0.016877	0.01046	226.9	0	0	0	0	1	0	0	75.4000	15.4400	-75.2500	-15.6200	0.0000	0.0000	0.0000	0.0000;
	33485	33486	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-34.5500	-4.5200	34.5500	4.5400	0.0000	0.0000	0.0000	0.0000;
	33486	34176	0.001971	0.015087	0.01852	282.07	0	0	0	0	1	0	0	-147.6900	14.9900	148.0900	-13.9100	0.0000	0.0000	0.0000	0.0000;
	33486	34176	0.001971	0.015087	0.01852	282.07	0	0	0	0	1	0	0	-147.6900	14.9900	148.0900	-13.9100	0.0000	0.0000	0.0000	0.0000;
	33487	33490	-0.000105	-0.002504	0	128.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33487	33491	0.000247	0.001063	0	0	0	0	0	0	1	0	0	-30.1900	-8.4400	30.1900	8.4500	0.0000	0.0000	0.0000	0.0000;
	33487	33492	0.000208	0.001023	0	0	0	0	0	0	1	0	0	30.1900	8.4400	-30.1800	-8.4300	0.0000	0.0000	0.0000	0.0000;
	33488	33490	0.006395	0.153182	0	64.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33489	33490	0.006395	0.153182	0	64.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33819	33491	0.001654	0.009282	0.00425	185.94	0	0	0	0	1	0	0	6.7200	-12.7800	-6.7200	12.3500	0.0000	0.0000	0.0000	0.0000;
	33906	33493	0.003159	0.019978	0.00858	209.76	0	0	0	0	1	0	0	-44.3000	-2.3000	44.3600	1.7900	0.0000	0.0000	0.0000	0.0000;
	33494	42723	0.003616	0.021977	0.01121	233.38	0	0	0	0	1	0	0	-86.8700	-11.8200	87.1300	12.1700	0.0000	0.0000	0.0000	0.0000;
	33496	33497	0.000211	0.001011	0	0	0	0	0	0	1	0	0	-26.5300	-8.1400	26.5300	8.1400	0.0000	0.0000	0.0000	0.0000;
	34096	33498	0.001744	0.010695	0.00547	237.72	0	0	0	0	1	0	0	90.1700	-27.6900	-90.0200	28.0100	0.0000	0.0000	0.0000	0.0000;
	33499	33500	0.000263	0.001103	0	0	0	0	0	0	1	0	0	35.5200	10.1100	-35.5200	-10.1000	0.0000	0.0000	0.0000	0.0000;
	33501	33504	0.002006	0.116416	0	564.78	0	0	1	0	1	0	0	344.7100	18.1600	-342.4600	112.7100	0.0000	0.0000	0.0000	0.0000;
	33501	33505	0.000275	0.001105	0	0	0	0	0	0	1	0	0	35.5200	0.5300	-35.5200	-0.5200	0.0000	0.0000	0.0000	0.0000;
	33501	34180	0.000823	0.00979	0.20719	1212.5	0	0	0	0	1	0	0	447.2500	-119.1600	-445.6000	116.6000	0.0000	0.0000	0.0000	0.0000;
	33502	33504	-0.001172	-0.068	0	464.78	0	0	1	0	1	0	0	-343.7700	36.2700	342.4600	-112.7100	0.0000	0.0000	0.0000	0.0000;
	33503	33504	0.004815	0.279384	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33506	33507	0.000231	0.001122	0	0	0	0	0	0	1	0	0	35.5200	8.4500	-35.5200	-8.4400	0.0000	0.0000	0.0000	0.0000;
	33510	33508	0.002003	0.009748	0.00311	241.42	0	0	0	0	1	0	0	-95.2700	-4.7800	95.4400	5.3000	0.0000	0.0000	0.0000	0.0000;
	33821	33508	0.001859	0.009458	0.01981	252.23	0	0	0	0	1	0	0	119.7400	11.5000	-119.4900	-12.3000	0.0000	0.0000	0.0000	0.0000;
	33510	33513	0.005004	0.115486	0	221.28	0	0	1	0	1	0	0	78.5200	2.8700	-78.2200	3.9200	0.0000	0.0000	0.0000	0.0000;
	33510	33514	0.000289	0.001198	0	0	0	0	0	0	1	0	0	16.7500	1.9100	-16.7500	-1.9100	0.0000	0.0000	0.0000	0.0000;
	33511	33513	0.000828	0.019097	0	96.28	0	0	1	0	1	0	0	-78.1700	5.0400	78.2200	-3.9200	0.0000	0.0000	0.0000	0.0000;
	33511	41359	0.002343	0.010564	0.00056	123.39	0	0	0	0	1	0	0	18.6000	-3.8100	-18.5900	3.7900	0.0000	0.0000	0.0000	0.0000;
	33511	41361	0.013646	0.043953	0.0038	134.87	0	0	0	0	1	0	0	59.5700	-1.2300	-59.1100	2.3300	0.0000	0.0000	0.0000	0.0000;
	33512	33513	0.033411	0.771036	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33515	33516	0.000215	0.001175	0	0	0	0	0	0	1	0	0	-40.6000	-11.7000	40.6100	11.7200	0.0000	0.0000	0.0000	0.0000;
	33519	33516	0.002571	0.014511	0.0115	269.42	0	0	0	0	1	0	0	165.3100	23.1400	-164.6400	-20.5700	0.0000	0.0000	0.0000	0.0000;
	33517	33518	0.000222	0.001149	0	0	0	0	0	0	1	0	0	40.6100	15.7900	-40.6000	-15.7700	0.0000	0.0000	0.0000	0.0000;
	33527	33517	0.004734	0.024113	0.01601	261.02	0	0	0	0	1	0	0	125.6700	-24.9400	-124.9400	26.9700	0.0000	0.0000	0.0000	0.0000;
	33520	33519	0.000734	0.004108	0.00337	287.07	0	0	0	0	1	0	0	-183.5900	22.3900	183.8200	-21.4300	0.0000	0.0000	0.0000	0.0000;
	33520	33519	0.000734	0.004108	0.00337	287.07	0	0	0	0	1	0	0	-183.5900	22.3900	183.8200	-21.4300	0.0000	0.0000	0.0000	0.0000;
	34058	33519	0.002025	0.0115	0.00898	291.87	0	0	0	0	1	0	0	212.8300	4.9600	-211.9800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	34058	33519	0.002025	0.0115	0.00898	291.87	0	0	0	0	1	0	0	212.8300	4.9600	-211.9800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	34058	33519	0.002025	0.0115	0.00898	291.87	0	0	0	0	1	0	0	212.8300	4.9600	-211.9800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	33527	33520	0.00213	0.008833	0.00334	276.46	0	0	0	0	1	0	0	-191.8200	11.6800	192.5600	-8.9600	0.0000	0.0000	0.0000	0.0000;
	33521	33522	0.000204	0.001011	0	0	0	0	0	0	1	0	0	22.4700	5.1400	-22.4600	-5.1300	0.0000	0.0000	0.0000	0.0000;
	33524	33521	0.003292	0.018323	0.00547	224.51	0	0	0	0	1	0	0	-47.3200	-4.7300	47.3900	4.5700	0.0000	0.0000	0.0000	0.0000;
	33523	33525	0.002557	0.011313	0.00537	213.69	0	0	0	0	1	0	0	-45.4900	-1.4400	45.5400	1.1100	0.0000	0.0000	0.0000	0.0000;
	33523	33527	0.00898	0.037646	0.01977	214.99	0	0	0	0	1	0	0	-55.9100	-11.5200	56.1900	10.6100	0.0000	0.0000	0.0000	0.0000;
	33525	33526	0.000211	0.001156	0	0	0	0	0	0	1	0	0	37.1600	4.6700	-37.1600	-4.6500	0.0000	0.0000	0.0000	0.0000;
	33525	33773	0.004613	0.018969	0.05735	265.13	0	0	0	0	1	0	0	-120.1100	-6.9300	120.7500	3.5200	0.0000	0.0000	0.0000	0.0000;
	33528	33529	0.00028	0.001058	0	0	0	0	0	0	1	0	0	9.8500	4.7200	-9.8500	-4.7200	0.0000	0.0000	0.0000	0.0000;
	33528	33977	0.003762	0.015805	0.01903	234.98	0	0	0	0	1	0	0	-88.1500	-2.0700	88.4300	1.2000	0.0000	0.0000	0.0000	0.0000;
	33530	33531	0.00025	0.001001	0	0	0	0	0	0	1	0	0	7.4500	1.0300	-7.4500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	33530	33539	0.004337	0.019978	0.02149	236.16	0	0	0	0	1	0	0	-30.4800	4.0100	30.5200	-6.1600	0.0000	0.0000	0.0000	0.0000;
	33532	33533	0.000235	0.001145	0	0	0	0	0	0	1	0	0	6.4900	2.4000	-6.4900	-2.4000	0.0000	0.0000	0.0000	0.0000;
	33532	33534	0.002051	0.012016	0.02233	196.65	0	0	0	0	1	0	0	-19.9400	1.4700	19.9500	-3.8300	0.0000	0.0000	0.0000	0.0000;
	33532	33681	0.003118	0.019346	0.03029	190.49	0	0	0	0	1	0	0	11.8800	-2.0700	-11.8700	-1.1600	0.0000	0.0000	0.0000	0.0000;
	33532	33781	0.010882	0.076949	0.05108	195.81	0	0	0	0	1	0	0	1.5700	-1.8100	-1.5700	-3.6800	0.0000	0.0000	0.0000	0.0000;
	33535	33534	0.004108	0.022271	0.00573	222.32	0	0	0	0	1	0	0	37.0300	-3.0500	-36.9800	2.7200	0.0000	0.0000	0.0000	0.0000;
	33537	33535	0.002224	0.011649	0.00939	266.76	0	0	0	0	1	0	0	145.9300	-13.4800	-145.4900	14.7900	0.0000	0.0000	0.0000	0.0000;
	33535	33541	0.004912	0.018564	0.02965	214.11	0	0	0	0	1	0	0	41.3700	-5.6900	-41.2900	2.8000	0.0000	0.0000	0.0000	0.0000;
	33537	33536	0.000402	0.025122	0	386.8	0	0	1	0	1	0	0	-210.6400	13.4500	210.8100	-3.0900	0.0000	0.0000	0.0000	0.0000;
	33536	33538	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-210.8100	-7.5400	210.9300	7.9600	0.0000	0.0000	0.0000	0.0000;
	33539	33537	0.004268	0.02723	0.01099	245.94	0	0	0	0	1	0	0	-42.0200	4.4300	42.0900	-5.1700	0.0000	0.0000	0.0000	0.0000;
	33538	34126	0.001202	0.013254	0.29809	1098.66	0	0	0	0	1	0	0	-210.9300	-7.9600	211.4200	-18.7900	0.0000	0.0000	0.0000	0.0000;
	33539	33540	0.000261	0.001014	0	0	0	0	0	0	1	0	0	11.5000	1.7300	-11.5000	-1.7200	0.0000	0.0000	0.0000	0.0000;
	33681	33541	0.002243	0.015937	0.02353	192.68	0	0	0	0	1	0	0	-32.2100	3.3000	32.2300	-5.6800	0.0000	0.0000	0.0000	0.0000;
	33542	33543	0.000278	0.001193	0	0	0	0	0	0	1	0	0	42.4500	7.1600	-42.4500	-7.1400	0.0000	0.0000	0.0000	0.0000;
	33572	33542	0.000924	0.006355	0.00358	173.01	0	0	0	0	1	0	0	-7.7700	11.4000	7.7700	-11.7600	0.0000	0.0000	0.0000	0.0000;
	33562	33544	0.001242	0.007361	0.00308	217.91	0	0	0	0	1	0	0	-58.8400	-14.1000	58.8900	14.0400	0.0000	0.0000	0.0000	0.0000;
	33545	33548	0.009783	0.255063	0	123.56	0	0	1	0	1	0	0	79.6800	15.6500	-79.0800	0.1500	0.0000	0.0000	0.0000	0.0000;
	33545	33549	0.000249	0.001124	0	0	0	0	0	0	1	0	0	25.9400	16.7600	-25.9400	-16.7500	0.0000	0.0000	0.0000	0.0000;
	33545	33550	0.000242	0.001133	0	0	0	0	0	0	1	0	0	-105.6200	-32.4100	105.6500	32.5400	0.0000	0.0000	0.0000	0.0000;
	33546	33548	-0.005483	-0.14295	0	98.56	0	0	1	0	1	0	0	-79.4200	-8.7000	79.0800	-0.1500	0.0000	0.0000	0.0000	0.0000;
	33546	36383	0.000546	0.00271	0.00022	144.53	0	0	0	0	1	0	0	79.4200	8.7000	-79.3800	-8.5600	0.0000	0.0000	0.0000	0.0000;
	33547	33548	0.024051	0.627096	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33550	33553	0.000934	0.00587	0.00271	193.27	0	0	0	0	1	0	0	-14.9400	-88.7900	15.0100	88.9500	0.0000	0.0000	0.0000	0.0000;
	33551	33552	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-42.0000	-6.9600	42.0000	6.9800	0.0000	0.0000	0.0000	0.0000;
	33554	33557	0.007848	0.216389	0	166.25	0	0	1	0	1	0	0	87.5200	22.7300	-86.9200	-6.2600	0.0000	0.0000	0.0000	0.0000;
	33554	33558	0.000251	0.001097	0	0	0	0	0	0	1	0	0	-87.5200	-2.3600	87.5400	2.4400	0.0000	0.0000	0.0000	0.0000;
	33554	33559	0.000294	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33555	33557	-0.004748	-0.130893	0	105.69	0	0	1	0	1	0	0	-79.0800	-10.9700	78.7900	2.8200	0.0000	0.0000	0.0000	0.0000;
	36331	33555	0.00317	0.014639	0.00142	114.63	0	0	0	0	1	0	0	-12.7600	-10.0400	12.7700	9.9300	0.0000	0.0000	0.0000	0.0000;
	33555	36358	0.002909	0.013374	0.00191	113.61	0	0	0	0	1	0	0	12.6100	5.9300	-12.6100	-6.1000	0.0000	0.0000	0.0000	0.0000;
	33555	36380	0.000993	0.004639	0.00066	134.78	0	0	0	0	1	0	0	53.7000	-4.8900	-53.6700	4.9600	0.0000	0.0000	0.0000	0.0000;
	33556	33557	0.015214	0.419462	0	60.56	0	0	1	0	1	0	0	-8.1200	-3.1100	8.1300	3.4400	0.0000	0.0000	0.0000	0.0000;
	33560	36337	0.001363	0.008932	0.00201	168.1	0	0	0	0	1	0	0	6.4100	8.8500	-6.4100	-9.0500	0.0000	0.0000	0.0000	0.0000;
	33561	33565	0.002267	0.009752	0.00526	295.56	0	0	0	0	1	0	0	-188.5000	0.0500	189.2500	2.6300	0.0000	0.0000	0.0000	0.0000;
	33561	33565	0.002267	0.009752	0.00526	295.56	0	0	0	0	1	0	0	-188.5000	0.0500	189.2500	2.6300	0.0000	0.0000	0.0000	0.0000;
	33561	33565	0.002267	0.009752	0.00526	295.56	0	0	0	0	1	0	0	-188.5000	0.0500	189.2500	2.6300	0.0000	0.0000	0.0000	0.0000;
	33563	33565	0.001325	0.007842	0.00598	252.28	0	0	0	0	1	0	0	-127.7000	-30.6600	127.9100	31.2800	0.0000	0.0000	0.0000	0.0000;
	33565	33564	0.000464	0.028192	0	579.47	0	0	1.01875	0	1	0	0	-275.1600	-17.8500	275.5000	38.4700	0.0000	0.0000	0.0000	0.0000;
	33565	33564	0.000464	0.028192	0	579.47	0	0	1.01875	0	1	0	0	-275.1600	-17.8500	275.5000	38.4700	0.0000	0.0000	0.0000	0.0000;
	33565	33564	0.000464	0.028192	0	579.47	0	0	1.01875	0	1	0	0	-275.1600	-17.8500	275.5000	38.4700	0.0000	0.0000	0.0000	0.0000;
	33564	33566	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-826.5000	-115.4100	828.1600	122.3300	0.0000	0.0000	0.0000	0.0000;
	33567	33568	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-26.8600	-9.1600	26.8700	9.1700	0.0000	0.0000	0.0000	0.0000;
	33570	33568	0.001003	0.007171	0.00277	281.92	0	0	0	0	1	0	0	-154.7300	20.3700	154.9600	-19.0200	0.0000	0.0000	0.0000	0.0000;
	33570	33568	0.001003	0.007171	0.00277	281.92	0	0	0	0	1	0	0	-154.7300	20.3700	154.9600	-19.0200	0.0000	0.0000	0.0000	0.0000;
	33569	33572	0.005663	0.030309	0.08365	226.82	0	0	0	0	1	0	0	70.1200	-17.7100	-69.8500	10.3500	0.0000	0.0000	0.0000	0.0000;
	33570	33571	0.00028	0.001156	0	0	0	0	0	0	1	0	0	22.4800	5.4600	-22.4800	-5.4500	0.0000	0.0000	0.0000	0.0000;
	33574	33572	0.001085	0.007376	0.00552	201.35	0	0	0	0	1	0	0	-26.4800	-37.5100	26.5000	37.0700	0.0000	0.0000	0.0000	0.0000;
	33574	33575	0.000212	0.001088	0	0	0	0	0	0	1	0	0	20.9200	15.9100	-20.9200	-15.9000	0.0000	0.0000	0.0000	0.0000;
	33574	36337	0.005286	0.039198	0.01752	213.14	0	0	0	0	1	0	0	-60.9500	-9.4500	61.1400	9.0100	0.0000	0.0000	0.0000	0.0000;
	33576	33582	0.004433	0.022744	0.01565	256.29	0	0	0	0	1	0	0	-136.5500	12.4300	137.3300	-10.1300	0.0000	0.0000	0.0000	0.0000;
	33585	33576	0.006658	0.041877	0.01664	271.55	0	0	0	0	1	0	0	-73.9700	12.8100	74.3200	-12.3900	0.0000	0.0000	0.0000	0.0000;
	33576	33636	0.006699	0.050803	0.01021	210.51	0	0	0	0	1	0	0	34.3100	-4.9400	-34.2300	4.4100	0.0000	0.0000	0.0000	0.0000;
	33576	33826	0.016177	0.068304	0.01573	187.47	0	0	0	0	1	0	0	11.9000	-1.2700	-11.8800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	33579	33577	0.002592	0.017678	0.00847	265.35	0	0	0	0	1	0	0	130.5200	-0.5900	-130.1100	2.4600	0.0000	0.0000	0.0000	0.0000;
	33829	33577	0.007084	0.035738	0.02251	202.44	0	0	0	0	1	0	0	-21.3200	-2.7000	21.3500	0.4300	0.0000	0.0000	0.0000	0.0000;
	33579	33578	0.000665	0.030986	0	477.12	0	0	1	0	1	0	0	-128.2400	7.3400	128.3400	-2.6200	0.0000	0.0000	0.0000	0.0000;
	33579	33578	0.000665	0.030986	0	477.12	0	0	1	0	1	0	0	-128.2400	7.3400	128.3400	-2.6200	0.0000	0.0000	0.0000	0.0000;
	33579	33578	0.000665	0.030986	0	477.12	0	0	1	0	1	0	0	-128.2400	7.3400	128.3400	-2.6200	0.0000	0.0000	0.0000	0.0000;
	33578	33580	0.000205	0.001008	0	0	0	0	0	0	1	0	0	34.9000	6.5000	-34.9000	-6.4900	0.0000	0.0000	0.0000	0.0000;
	33582	33579	0.002061	0.013445	0.00392	281.45	0	0	0	0	1	0	0	-126.7900	12.3100	127.1000	-10.7200	0.0000	0.0000	0.0000	0.0000;
	33582	33579	0.002061	0.013445	0.00392	281.45	0	0	0	0	1	0	0	-126.7900	12.3100	127.1000	-10.7200	0.0000	0.0000	0.0000	0.0000;
	33581	33582	0.000276	0.001048	0	0	0	0	0	0	1	0	0	-19.4000	-5.4700	19.4000	5.4700	0.0000	0.0000	0.0000	0.0000;
	33582	33628	0.008565	0.049807	0.06651	216.77	0	0	0	0	1	0	0	43.1100	-4.3400	-42.9700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	33582	33854	0.014559	0.074505	0.0692	226.62	0	0	0	0	1	0	0	53.7300	-15.6300	-53.3200	10.2200	0.0000	0.0000	0.0000	0.0000;
	33585	33583	0.003858	0.022851	0.02524	237.35	0	0	0	0	1	0	0	30.0300	-7.9900	-30.0000	5.4800	0.0000	0.0000	0.0000	0.0000;
	33583	33586	0.002669	0.01767	0.04267	213.75	0	0	0	0	1	0	0	19.2700	-7.9500	-19.2600	3.4300	0.0000	0.0000	0.0000	0.0000;
	33584	33853	0.002282	0.013828	0.01309	225.88	0	0	0	0	1	0	0	-44.8100	-10.6300	44.8600	9.4800	0.0000	0.0000	0.0000	0.0000;
	33584	33855	0.002495	0.015067	0.01745	222.78	0	0	0	0	1	0	0	36.2200	8.0600	-36.1900	-9.7500	0.0000	0.0000	0.0000	0.0000;
	33585	33829	0.017043	0.115487	0.03976	241.62	0	0	0	0	1	0	0	-42.2100	5.9200	42.5000	-8.2100	0.0000	0.0000	0.0000	0.0000;
	33586	33587	0.000206	0.001008	0	0	0	0	0	0	1	0	0	11.4000	1.3800	-11.4000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	33586	33680	0.019195	0.083817	0.04335	213.43	0	0	0	0	1	0	0	5.6100	-0.3400	-5.6000	-4.2800	0.0000	0.0000	0.0000	0.0000;
	33586	33855	0.003056	0.015315	0.00782	195.54	0	0	0	0	1	0	0	2.2500	-4.4600	-2.2500	3.6300	0.0000	0.0000	0.0000	0.0000;
	33588	33589	0.000201	0.001185	0	0	0	0	0	0	1	0	0	-15.8600	-3.1700	15.8600	3.1700	0.0000	0.0000	0.0000	0.0000;
	33590	33589	0.001481	0.007024	0.01045	237.59	0	0	0	0	1	0	0	-76.2700	3.1100	76.3500	-3.8300	0.0000	0.0000	0.0000	0.0000;
	33590	33603	0.005666	0.026104	0.0252	238.25	0	0	0	0	1	0	0	53.5000	-5.1500	-53.3500	3.2000	0.0000	0.0000	0.0000	0.0000;
	33591	33592	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-27.5800	-1.5600	27.5800	1.5700	0.0000	0.0000	0.0000	0.0000;
	33603	33592	0.003973	0.020234	0.03188	217.29	0	0	0	0	1	0	0	-28.3900	2.0100	28.4200	-5.2100	0.0000	0.0000	0.0000	0.0000;
	33604	33592	0.003308	0.018627	0.00859	231.4	0	0	0	0	1	0	0	56.1000	-3.9900	-56.0000	3.6400	0.0000	0.0000	0.0000	0.0000;
	33593	33598	0.009444	0.054674	0.0255	232.45	0	0	0	0	1	0	0	56.6900	-1.8400	-56.4000	0.8000	0.0000	0.0000	0.0000	0.0000;
	33600	33593	0.003445	0.017439	0.03306	188.52	0	0	0	0	1	0	0	-7.3600	4.3700	7.3600	-7.8700	0.0000	0.0000	0.0000	0.0000;
	33596	33594	0.001632	0.009877	0.00554	208.93	0	0	0	0	1	0	0	-46.0100	2.6800	46.0400	-3.0700	0.0000	0.0000	0.0000	0.0000;
	33594	33597	0.002686	0.013327	0.00546	216.22	0	0	0	0	1	0	0	-50.8400	10.7100	50.9100	-10.9500	0.0000	0.0000	0.0000	0.0000;
	34157	33594	0.006737	0.024638	0.0119	199.83	0	0	0	0	1	0	0	24.8300	11.7400	-24.7800	-12.8400	0.0000	0.0000	0.0000	0.0000;
	33595	34111	0.001096	0.014909	0.24115	1207.96	0	0	0	0	1	0	0	-367.5400	50.3700	368.9400	-57.3200	0.0000	0.0000	0.0000	0.0000;
	34157	33596	0.003532	0.023138	0.01131	213.17	0	0	0	0	1	0	0	45.1500	15.0800	-45.0800	-15.8000	0.0000	0.0000	0.0000	0.0000;
	33730	33597	0.008256	0.046342	0.02087	232.36	0	0	0	0	1	0	0	80.9900	-7.4000	-80.4800	8.0300	0.0000	0.0000	0.0000	0.0000;
	33598	33599	0.000265	0.001116	0	0	0	0	0	0	1	0	0	5.7100	2.5200	-5.7100	-2.5200	0.0000	0.0000	0.0000	0.0000;
	33600	33601	0.00023	0.001087	0	0	0	0	0	0	1	0	0	15.7800	7.5400	-15.7800	-7.5400	0.0000	0.0000	0.0000	0.0000;
	33602	33603	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-14.6100	-3.6500	14.6100	3.6500	0.0000	0.0000	0.0000	0.0000;
	33603	33612	0.005432	0.030253	0.02075	247.87	0	0	0	0	1	0	0	54.9500	-4.7100	-54.7900	3.4000	0.0000	0.0000	0.0000	0.0000;
	33605	33606	0.005861	0.029724	0.00904	227.51	0	0	0	0	1	0	0	58.5900	-38.4900	-58.3100	39.0000	0.0000	0.0000	0.0000	0.0000;
	33606	33607	0.000217	0.001152	0	0	0	0	0	0	1	0	0	17.9800	13.6800	-17.9800	-13.6800	0.0000	0.0000	0.0000	0.0000;
	33606	33687	0.004091	0.023818	0.01782	215.27	0	0	0	0	1	0	0	40.3300	-52.6900	-40.1600	51.8300	0.0000	0.0000	0.0000	0.0000;
	33608	33609	0.002761	0.014244	0.00977	227.66	0	0	0	0	1	0	0	-40.4200	4.5100	40.4700	-5.3000	0.0000	0.0000	0.0000	0.0000;
	33610	33609	0.004711	0.025209	0.0108	231.35	0	0	0	0	1	0	0	47.9000	-3.8900	-47.8000	3.3200	0.0000	0.0000	0.0000	0.0000;
	33610	33611	0.000292	0.00114	0	0	0	0	0	0	1	0	0	7.3300	1.1800	-7.3300	-1.1800	0.0000	0.0000	0.0000	0.0000;
	33613	33616	-0.000608	-0.015958	0	179.15	0	0	1	0	1	0	0	15.7000	8.4800	-15.7000	-8.5300	0.0000	0.0000	0.0000	0.0000;
	33613	33617	0.000249	0.001187	0	0	0	0	0	0	1	0	0	-15.7000	-8.4800	15.7000	8.4800	0.0000	0.0000	0.0000	0.0000;
	33613	33618	0.000216	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33614	33616	0.006909	0.181258	0	89.57	0	0	1	0	1	0	0	-15.6800	-7.9900	15.7000	8.5300	0.0000	0.0000	0.0000	0.0000;
	33615	33616	0.006909	0.181258	0	89.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33617	33621	0.003243	0.017947	0.01581	237.22	0	0	0	0	1	0	0	-74.2400	2.6300	74.4100	-3.4100	0.0000	0.0000	0.0000	0.0000;
	35253	33617	0.005548	0.028149	0.06313	224.07	0	0	0	0	1	0	0	-58.3700	5.2200	58.5400	-11.1100	0.0000	0.0000	0.0000	0.0000;
	33619	35268	0.002763	0.016358	0.04866	235.49	0	0	0	0	1	0	0	-50.7600	-5.8600	50.8300	0.9600	0.0000	0.0000	0.0000	0.0000;
	33620	33621	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-17.7000	-7.3300	17.7000	7.3400	0.0000	0.0000	0.0000	0.0000;
	33621	35268	0.002396	0.010674	0.0112	255.4	0	0	0	0	1	0	0	-92.1100	-3.9200	92.3000	3.5500	0.0000	0.0000	0.0000	0.0000;
	33622	33623	0.0016	0.009288	0.01165	196.56	0	0	0	0	1	0	0	28.4700	-8.3500	-28.4600	7.1800	0.0000	0.0000	0.0000	0.0000;
	33624	33623	0.002884	0.015983	0.01346	227.36	0	0	0	0	1	0	0	-62.6200	5.1500	62.7200	-6.0000	0.0000	0.0000	0.0000	0.0000;
	33626	33624	0.003289	0.020953	0.00934	224.48	0	0	0	0	1	0	0	-53.6000	6.1400	53.6900	-6.5700	0.0000	0.0000	0.0000	0.0000;
	33626	33627	0.00022	0.001197	0	0	0	0	0	0	1	0	0	6.2400	1.8200	-6.2400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	33626	33828	0.00882	0.045972	0.02452	221.26	0	0	0	0	1	0	0	47.3600	-7.9600	-47.1700	6.3200	0.0000	0.0000	0.0000	0.0000;
	33628	33629	0.000289	0.001159	0	0	0	0	0	0	1	0	0	5.0200	1.0100	-5.0200	-1.0100	0.0000	0.0000	0.0000	0.0000;
	33638	33628	0.001728	0.010753	0.01962	242.59	0	0	0	0	1	0	0	-91.0300	8.5800	91.1600	-9.8400	0.0000	0.0000	0.0000	0.0000;
	33630	33631	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-10.8800	-2.5700	10.8800	2.5700	0.0000	0.0000	0.0000	0.0000;
	33632	33633	0.000267	0.001097	0	0	0	0	0	0	1	0	0	15.0000	5.2000	-15.0000	-5.2000	0.0000	0.0000	0.0000	0.0000;
	33845	33632	0.001358	0.013582	0.30299	1220.06	0	0	0	0	1	0	0	-335.2700	27.5500	336.7100	-45.8100	0.0000	0.0000	0.0000	0.0000;
	33634	33635	0.000242	0.001047	0	0	0	0	0	0	1	0	0	10.0100	3.0400	-10.0100	-3.0400	0.0000	0.0000	0.0000	0.0000;
	33634	33854	0.003593	0.016492	0.00483	184.97	0	0	0	0	1	0	0	-13.5100	-0.4000	13.5200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	33638	33639	0.000232	0.001197	0	0	0	0	0	0	1	0	0	16.5600	5.2200	-16.5600	-5.2200	0.0000	0.0000	0.0000	0.0000;
	33642	33638	0.001768	0.011118	0.00562	234.17	0	0	0	0	1	0	0	-74.3700	13.7900	74.4700	-13.8000	0.0000	0.0000	0.0000	0.0000;
	33640	33641	0.000286	0.001009	0	0	0	0	0	0	1	0	0	21.6900	3.2800	-21.6900	-3.2800	0.0000	0.0000	0.0000	0.0000;
	33640	33642	0.004214	0.025398	0.00859	228.09	0	0	0	0	1	0	0	-59.5700	23.7800	59.7300	-23.7300	0.0000	0.0000	0.0000	0.0000;
	33640	33853	0.003535	0.017533	0.06016	219.15	0	0	0	0	1	0	0	37.8700	-27.0600	-37.8100	20.8600	0.0000	0.0000	0.0000	0.0000;
	33645	33644	0.005038	0.036972	0.0169	212.6	0	0	0	0	1	0	0	-21.2000	-2.1500	21.2200	0.4900	0.0000	0.0000	0.0000	0.0000;
	33645	33646	0.000276	0.001117	0	0	0	0	0	0	1	0	0	10.5000	3.1500	-10.5000	-3.1500	0.0000	0.0000	0.0000	0.0000;
	33649	33648	0.003102	0.017092	0.00795	266.76	0	0	0	0	1	0	0	-129.6400	26.1600	130.1500	-24.2500	0.0000	0.0000	0.0000	0.0000;
	33648	33871	0.005941	0.034507	0.01457	269.18	0	0	0	0	1	0	0	-140.7500	22.9900	141.8700	-18.0500	0.0000	0.0000	0.0000	0.0000;
	33649	33651	0.004763	0.025117	0.02685	203.94	0	0	0	0	1	0	0	31.6600	2.9600	-31.6100	-5.6100	0.0000	0.0000	0.0000	0.0000;
	33650	33651	0.000252	0.001035	0	0	0	0	0	0	1	0	0	-24.1500	-3.1700	24.1500	3.1800	0.0000	0.0000	0.0000	0.0000;
	33652	33700	0.003579	0.018892	0.11609	221.58	0	0	0	0	1	0	0	-67.7700	4.1700	67.9300	-15.6400	0.0000	0.0000	0.0000	0.0000;
	33653	33654	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-11.4100	-2.7600	11.4100	2.7600	0.0000	0.0000	0.0000	0.0000;
	33654	33714	0.032649	0.156577	0.02781	168.49	0	0	0	0	1	0	0	-8.1100	1.1800	8.1300	-3.9800	0.0000	0.0000	0.0000	0.0000;
	33654	33719	0.016763	0.083328	0.03131	196.96	0	0	0	0	1	0	0	35.8600	0.5500	-35.6500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	33654	33727	0.015716	0.096548	0.0312	199.35	0	0	0	0	1	0	0	-39.1600	-4.4900	39.3900	2.6200	0.0000	0.0000	0.0000	0.0000;
	33655	33656	0.003625	0.021833	0.01329	167.82	0	0	0	0	1	0	0	35.6700	-8.2700	-35.6200	7.1500	0.0000	0.0000	0.0000	0.0000;
	33655	33663	0.006115	0.031449	0.02069	177.4	0	0	0	0	1	0	0	-38.8600	7.8400	38.9500	-9.5500	0.0000	0.0000	0.0000	0.0000;
	33656	33657	0.000234	0.001088	0	0	0	0	0	0	1	0	0	7.4800	1.6900	-7.4800	-1.6900	0.0000	0.0000	0.0000	0.0000;
	33659	33658	0.003396	0.018902	0.00958	225.57	0	0	0	0	1	0	0	-74.1600	23.9700	74.3600	-23.9000	0.0000	0.0000	0.0000	0.0000;
	33658	33666	0.004793	0.030851	0.00792	231.79	0	0	0	0	1	0	0	-88.8100	18.5500	89.1900	-16.9800	0.0000	0.0000	0.0000	0.0000;
	33659	33660	0.000298	0.001033	0	0	0	0	0	0	1	0	0	7.2300	1.2300	-7.2300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	33661	33659	0.007698	0.045974	0.02117	224.13	0	0	0	0	1	0	0	-66.5700	25.1400	66.9400	-25.2000	0.0000	0.0000	0.0000	0.0000;
	33662	33663	0.002829	0.013873	0.0056	202.41	0	0	0	0	1	0	0	69.1800	-10.7500	-69.0500	10.8100	0.0000	0.0000	0.0000	0.0000;
	33663	33664	0.000221	0.001047	0	0	0	0	0	0	1	0	0	19.3400	4.9500	-19.3400	-4.9400	0.0000	0.0000	0.0000	0.0000;
	33663	33666	0.005315	0.025678	0.0043	180.09	0	0	0	0	1	0	0	10.7600	-6.2100	-10.7500	5.7900	0.0000	0.0000	0.0000	0.0000;
	33666	33665	0.00046	0.030062	0	351.85	0	0	1	0	1	0	0	-97.7800	8.6700	97.8200	-5.9200	0.0000	0.0000	0.0000	0.0000;
	33665	33667	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-97.8200	5.9200	97.8400	-5.8200	0.0000	0.0000	0.0000	0.0000;
	34067	33668	0.002971	0.018315	0.02344	250.87	0	0	0	0	1	0	0	169.6600	6.2800	-168.8600	-3.8500	0.0000	0.0000	0.0000	0.0000;
	33671	33669	0.000898	0.005763	0.0019	241.24	0	0	0	0	1	0	0	89.3100	26.7500	-89.2400	-26.4900	0.0000	0.0000	0.0000	0.0000;
	33669	33673	0.001335	0.008428	0.0047	220.68	0	0	0	0	1	0	0	44.4900	10.3500	-44.4600	-10.7000	0.0000	0.0000	0.0000	0.0000;
	33671	33670	0.000488	0.034005	0	410.2	0	0	1.025	0	1	0	0	-196.9900	-51.1800	197.1800	64.7800	0.0000	0.0000	0.0000	0.0000;
	33670	33672	0.000292	0.001176	0	0	0	0	0	0	1	0	0	44.7600	15.7000	-44.7500	-15.6800	0.0000	0.0000	0.0000	0.0000;
	33670	33986	0.000988	0.011418	0.26914	1171.69	0	0	0	0	1	0	0	-372.1200	-37.8400	373.3900	23.4100	0.0000	0.0000	0.0000	0.0000;
	34105	33670	0.000692	0.008796	0.11185	1085.59	0	0	0	0	1	0	0	-130.0600	32.0800	130.1700	-42.6500	0.0000	0.0000	0.0000	0.0000;
	33671	33673	0.001685	0.008293	0.00366	253.43	0	0	0	0	1	0	0	107.6700	24.4300	-107.4800	-23.8900	0.0000	0.0000	0.0000	0.0000;
	33673	33674	0.000299	0.001024	0	0	0	0	0	0	1	0	0	44.7600	3.7300	-44.7500	-3.7100	0.0000	0.0000	0.0000	0.0000;
	33673	33676	0.00281	0.011096	0.00388	252.46	0	0	0	0	1	0	0	107.1900	30.8600	-106.8600	-30.0000	0.0000	0.0000	0.0000	0.0000;
	33680	33678	0.009247	0.035617	0.01153	207.65	0	0	0	0	1	0	0	-12.0300	-0.2500	12.0400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	33678	33681	0.001833	0.010823	0.00414	190.17	0	0	0	0	1	0	0	-28.0600	-2.9800	28.0700	2.6100	0.0000	0.0000	0.0000	0.0000;
	33679	33680	0.000267	0.001185	0	0	0	0	0	0	1	0	0	-17.6300	-4.5300	17.6300	4.5300	0.0000	0.0000	0.0000	0.0000;
	33684	33682	0.006166	0.024156	0.02047	212.51	0	0	0	0	1	0	0	20.9900	-4.9300	-20.9600	2.8900	0.0000	0.0000	0.0000	0.0000;
	33682	33689	0.008651	0.033802	0.03648	202.07	0	0	0	0	1	0	0	4.4500	-4.4500	-4.4500	0.6400	0.0000	0.0000	0.0000	0.0000;
	33683	33805	0.001211	0.014867	0.26305	1212.11	0	0	0	0	1	0	0	380.0400	-1.6300	-378.3900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	33685	33686	0.000219	0.001032	0	0	0	0	0	0	1	0	0	12.2100	3.2100	-12.2100	-3.2100	0.0000	0.0000	0.0000	0.0000;
	33685	33690	0.006218	0.043633	0.01708	245.8	0	0	0	0	1	0	0	122.3200	-11.9100	-121.4300	16.3300	0.0000	0.0000	0.0000	0.0000;
	33685	33806	0.00878	0.042163	0.03208	251.63	0	0	0	0	1	0	0	-134.5300	8.7000	136.0500	-4.8600	0.0000	0.0000	0.0000	0.0000;
	33687	33688	0.00024	0.001083	0	0	0	0	0	0	1	0	0	4.9400	1.9800	-4.9400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	33689	33691	0.005387	0.043566	0.00924	193.64	0	0	0	0	1	0	0	11.5000	-3.7900	-11.4900	2.8800	0.0000	0.0000	0.0000	0.0000;
	33936	33689	0.007005	0.043474	0.01954	153.92	0	0	0	0	1	0	0	18.1400	-1.3600	-18.1200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	33690	33691	0.005576	0.031841	0.00906	175.65	0	0	0	0	1	0	0	3.2200	6.7200	-3.2200	-7.6500	0.0000	0.0000	0.0000	0.0000;
	33692	33693	0.00028	0.001006	0	0	0	0	0	0	1	0	0	11.2400	2.7800	-11.2400	-2.7800	0.0000	0.0000	0.0000	0.0000;
	33700	33692	0.002289	0.012101	0.0049	247.12	0	0	0	0	1	0	0	-128.1000	-2.8400	128.4600	4.1900	0.0000	0.0000	0.0000	0.0000;
	34033	33692	0.004154	0.023943	0.00987	249.05	0	0	0	0	1	0	0	140.4600	10.2900	-139.7000	-6.9700	0.0000	0.0000	0.0000	0.0000;
	33694	33697	-0.00054	-0.018259	0	127.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33694	33698	0.00028	0.001065	0	0	0	0	0	0	1	0	0	-3.1200	-0.5400	3.1200	0.5400	0.0000	0.0000	0.0000	0.0000;
	33694	33699	0.00026	0.001016	0	0	0	0	0	0	1	0	0	3.1200	0.5400	-3.1200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	33695	33697	0.007448	0.251774	0	63.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33696	33697	0.007448	0.251774	0	63.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33698	33928	0.031053	0.171842	0.09425	220.69	0	0	0	0	1	0	0	48.7200	-8.1300	-48.0300	1.7600	0.0000	0.0000	0.0000	0.0000;
	33698	34033	0.000302	0.001842	0.00177	231.8	0	0	0	0	1	0	0	-95.1800	-2.8400	95.2100	2.8100	0.0000	0.0000	0.0000	0.0000;
	34076	33698	0.001957	0.013162	0.00568	195.51	0	0	0	0	1	0	0	-34.8700	-7.2600	34.8900	6.8000	0.0000	0.0000	0.0000	0.0000;
	33701	33702	0.002982	0.011474	0.01256	244.71	0	0	0	0	1	0	0	170.4900	-3.4400	-169.6800	5.2000	0.0000	0.0000	0.0000	0.0000;
	33701	34076	0.00263	0.018444	0.01511	186.72	0	0	0	0	1	0	0	-34.8400	-8.6700	34.8700	7.2600	0.0000	0.0000	0.0000	0.0000;
	33701	34084	0.002502	0.012707	0.00305	240.63	0	0	0	0	1	0	0	-144.2800	10.1700	144.7700	-8.0200	0.0000	0.0000	0.0000	0.0000;
	33702	33703	0.000202	0.001101	0	0	0	0	0	0	1	0	0	4.5500	2.7300	-4.5500	-2.7200	0.0000	0.0000	0.0000	0.0000;
	33702	33722	0.009544	0.060089	0.03814	199.52	0	0	0	0	1	0	0	39.4200	-1.2000	-39.2800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	33707	33704	0.001782	0.011126	0.01232	203.08	0	0	0	0	1	0	0	-24.7300	7.3000	24.7400	-8.5500	0.0000	0.0000	0.0000	0.0000;
	33708	33704	0.002871	0.018596	0.01623	178.56	0	0	0	0	1	0	0	35.1000	-9.6100	-35.0600	8.0900	0.0000	0.0000	0.0000	0.0000;
	33705	33706	0.000228	0.001033	0	0	0	0	0	0	1	0	0	12.8100	4.4400	-12.8100	-4.4400	0.0000	0.0000	0.0000	0.0000;
	33707	33705	0.003415	0.015386	0.00326	217.01	0	0	0	0	1	0	0	14.1800	-10.0300	-14.1700	9.7200	0.0000	0.0000	0.0000	0.0000;
	33705	33846	0.003127	0.019382	0.13083	231.73	0	0	0	0	1	0	0	1.3700	-14.1600	-1.3700	0.0500	0.0000	0.0000	0.0000	0.0000;
	33709	33830	0.002739	0.016654	0.01926	221.66	0	0	0	0	1	0	0	20.7400	-6.4200	-20.7300	4.4200	0.0000	0.0000	0.0000	0.0000;
	33709	34972	0.002183	0.010984	0.00928	210.65	0	0	0	0	1	0	0	-28.6100	4.2100	28.6300	-5.1200	0.0000	0.0000	0.0000	0.0000;
	33713	33710	0.003719	0.022564	0.00891	187.94	0	0	0	0	1	0	0	-11.8200	-6.5400	11.8300	5.6400	0.0000	0.0000	0.0000	0.0000;
	33711	33712	0.000272	0.001011	0	0	0	0	0	0	1	0	0	21.4400	4.6700	-21.4400	-4.6600	0.0000	0.0000	0.0000	0.0000;
	33713	33711	0.001353	0.008741	0.00407	192.47	0	0	0	0	1	0	0	-7.2000	2.0700	7.2000	-2.4900	0.0000	0.0000	0.0000	0.0000;
	33714	33717	0.001653	0.010327	0.00426	210.6	0	0	0	0	1	0	0	-37.9400	-5.6700	37.9600	5.3700	0.0000	0.0000	0.0000	0.0000;
	33715	33716	0.000292	0.001176	0	0	0	0	0	0	1	0	0	28.0300	6.1100	-28.0300	-6.1000	0.0000	0.0000	0.0000	0.0000;
	33718	33715	0.001004	0.005125	0.00149	229.75	0	0	0	0	1	0	0	-74.7300	-25.2900	74.7900	25.4400	0.0000	0.0000	0.0000	0.0000;
	33715	33727	0.002693	0.020923	0.04304	219.39	0	0	0	0	1	0	0	-50.1000	-18.2400	50.1700	14.2200	0.0000	0.0000	0.0000	0.0000;
	33715	33728	0.002116	0.015702	0.00843	221.51	0	0	0	0	1	0	0	-52.7100	-13.3100	52.7700	12.8600	0.0000	0.0000	0.0000	0.0000;
	33717	33718	0.001816	0.00984	0.00298	227.16	0	0	0	0	1	0	0	-65.9900	-18.4400	66.0700	18.5700	0.0000	0.0000	0.0000	0.0000;
	33720	33719	0.004469	0.134546	0	49.93	0	0	1.03125	0	1	0	0	0.2100	-2.9900	-0.2100	3.0000	0.0000	0.0000	0.0000	0.0000;
	33719	33721	0.000256	0.001087	0	0	0	0	0	0	1	0	0	32.8800	9.7600	-32.8800	-9.7500	0.0000	0.0000	0.0000	0.0000;
	33723	33719	0.003138	0.01943	0.00501	209.51	0	0	0	0	1	0	0	-34.2100	-6.0000	34.2500	5.7200	0.0000	0.0000	0.0000	0.0000;
	33719	33726	0.006463	0.026509	0.00933	211.47	0	0	0	0	1	0	0	-31.2700	-15.7000	31.3400	15.0400	0.0000	0.0000	0.0000	0.0000;
	33720	45688	0.00835	0.032347	0.00426	131.19	0	0	0	0	1	0	0	-27.7400	-0.9300	27.8000	0.6900	0.0000	0.0000	0.0000	0.0000;
	33720	45691	0.010191	0.044994	0.00458	132.08	0	0	0	0	1	0	0	27.5300	3.9200	-27.4600	-4.0900	0.0000	0.0000	0.0000	0.0000;
	33724	33723	0.005315	0.15296	0	66.97	0	0	1.01875	0	1	0	0	-4.4500	3.7400	4.4500	-3.6900	0.0000	0.0000	0.0000	0.0000;
	33723	33725	0.000219	0.001151	0	0	0	0	0	0	1	0	0	29.7600	9.7000	-29.7600	-9.6900	0.0000	0.0000	0.0000	0.0000;
	33724	45689	0.016903	0.06493	0.00979	133.67	0	0	0	0	1	0	0	29.2500	-0.8300	-29.1200	0.2900	0.0000	0.0000	0.0000	0.0000;
	33724	45691	0.00268	0.010941	0.00082	130.06	0	0	0	0	1	0	0	-24.8000	-2.9200	24.8100	2.8900	0.0000	0.0000	0.0000	0.0000;
	34012	33727	0.001736	0.010389	0.00379	237.08	0	0	0	0	1	0	0	95.1100	17.4200	-94.9600	-16.9200	0.0000	0.0000	0.0000	0.0000;
	33728	33729	0.000213	0.001171	0	0	0	0	0	0	1	0	0	10.7900	5.0300	-10.7900	-5.0200	0.0000	0.0000	0.0000	0.0000;
	33728	34012	0.002519	0.018961	0.00552	226.28	0	0	0	0	1	0	0	-63.5600	-17.8800	63.6700	18.0700	0.0000	0.0000	0.0000	0.0000;
	33730	33731	0.000229	0.001184	0	0	0	0	0	0	1	0	0	4.3600	1.4800	-4.3600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	33730	33863	0.004515	0.027516	0.02076	234.5	0	0	0	0	1	0	0	-85.3500	5.9200	85.6600	-6.2600	0.0000	0.0000	0.0000	0.0000;
	33732	33733	0.000239	0.001067	0	0	0	0	0	0	1	0	0	13.8200	4.2200	-13.8200	-4.2100	0.0000	0.0000	0.0000	0.0000;
	33734	33732	0.003499	0.022368	0.00432	219.27	0	0	0	0	1	0	0	40.9500	-13.4000	-40.8900	13.3500	0.0000	0.0000	0.0000	0.0000;
	33740	33732	0.008671	0.050003	0.01536	210.74	0	0	0	0	1	0	0	-7.7400	4.2500	7.7400	-5.8200	0.0000	0.0000	0.0000	0.0000;
	33732	33748	0.006304	0.032737	0.01083	190.61	0	0	0	0	1	0	0	19.3200	-11.7400	-19.2900	10.7700	0.0000	0.0000	0.0000	0.0000;
	33738	33734	0.00563	0.032543	0.01236	223.92	0	0	0	0	1	0	0	51.3100	-11.9000	-51.1600	11.4800	0.0000	0.0000	0.0000	0.0000;
	33736	33735	0.004121	0.026657	0.00689	186.9	0	0	0	0	1	0	0	-0.8800	6.3700	0.8800	-7.0800	0.0000	0.0000	0.0000	0.0000;
	33735	33741	0.004541	0.025561	0.00889	130.1	0	0	0	0	1	0	0	-11.8100	5.8000	11.8100	-6.7000	0.0000	0.0000	0.0000	0.0000;
	33736	33737	0.000273	0.001126	0	0	0	0	0	0	1	0	0	5.4600	2.8700	-5.4600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	33740	33739	0.0023	0.01329	0.00868	192.94	0	0	0	0	1	0	0	-2.9700	-1.2900	2.9700	0.3800	0.0000	0.0000	0.0000	0.0000;
	33739	33861	0.006375	0.030695	0.02604	186.39	0	0	0	0	1	0	0	-9.1500	-2.1100	9.1500	-0.6000	0.0000	0.0000	0.0000	0.0000;
	33741	33740	0.005327	0.029019	0.00646	182.34	0	0	0	0	1	0	0	-4.3500	4.4000	4.3500	-5.0700	0.0000	0.0000	0.0000	0.0000;
	33741	33742	0.000233	0.001152	0	0	0	0	0	0	1	0	0	6.7300	1.0600	-6.7300	-1.0600	0.0000	0.0000	0.0000	0.0000;
	33861	33741	0.00492	0.03188	0.02757	172.27	0	0	0	0	1	0	0	14.2000	-4.0700	-14.1900	1.2400	0.0000	0.0000	0.0000	0.0000;
	33743	33744	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-18.5500	70.8500	18.5700	-70.7900	0.0000	0.0000	0.0000	0.0000;
	33745	33744	0.001359	0.008679	0.00551	209.75	0	0	0	0	1	0	0	28.1500	-51.4800	-28.1000	51.1600	0.0000	0.0000	0.0000	0.0000;
	33745	33746	0.000284	0.001111	0	0	0	0	0	0	1	0	0	18.5500	11.3800	-18.5500	-11.3700	0.0000	0.0000	0.0000	0.0000;
	33745	33750	0.007286	0.038291	0.01927	218.73	0	0	0	0	1	0	0	-46.7000	40.1000	46.9600	-40.8000	0.0000	0.0000	0.0000	0.0000;
	33747	33748	0.000261	0.001142	0	0	0	0	0	0	1	0	0	-18.5500	-3.3400	18.5500	3.3400	0.0000	0.0000	0.0000	0.0000;
	33750	33748	0.003146	0.016722	0.02316	234.04	0	0	0	0	1	0	0	-65.5200	35.6700	65.6800	-37.2200	0.0000	0.0000	0.0000	0.0000;
	33749	33750	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-18.5500	-5.1200	18.5500	5.1300	0.0000	0.0000	0.0000	0.0000;
	33991	33751	0.004543	0.031267	0.01196	247.2	0	0	0	0	1	0	0	140.4000	-8.6600	-139.5700	13.1400	0.0000	0.0000	0.0000	0.0000;
	33753	33754	0.000272	0.001158	0	0	0	0	0	0	1	0	0	15.4800	0.5400	-15.4800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	33756	33753	0.002611	0.016343	0.05346	221.04	0	0	0	0	1	0	0	40.8800	-10.6900	-40.8400	5.1900	0.0000	0.0000	0.0000	0.0000;
	33756	33757	0.0003	0.001153	0	0	0	0	0	0	1	0	0	24.1300	0.1800	-24.1300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	33758	33761	0.005104	0.028309	0.02907	192.5	0	0	0	0	1	0	0	-27.0400	-3.6400	27.0700	0.7000	0.0000	0.0000	0.0000	0.0000;
	33766	33758	0.002652	0.017983	0.01303	181.77	0	0	0	0	1	0	0	-20.8900	-3.8400	20.9000	2.5100	0.0000	0.0000	0.0000	0.0000;
	33759	33760	0.000201	0.001069	0	0	0	0	0	0	1	0	0	9.3100	2.4500	-9.3100	-2.4500	0.0000	0.0000	0.0000	0.0000;
	33759	33771	0.001537	0.008895	0.02188	233.54	0	0	0	0	1	0	0	-34.7600	23.3700	34.7800	-25.5900	0.0000	0.0000	0.0000	0.0000;
	33761	33780	0.003197	0.02435	0.01048	202.14	0	0	0	0	1	0	0	-35.9100	-2.9700	35.9500	2.1300	0.0000	0.0000	0.0000	0.0000;
	33762	33765	-0.00033	-0.008176	0	171.41	0	0	1	0	1	0	0	9.5100	2.3500	-9.5100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	33762	33766	0.000291	0.001151	0	0	0	0	0	0	1	0	0	-9.5100	-2.3500	9.5100	2.3500	0.0000	0.0000	0.0000	0.0000;
	33762	33767	0.000242	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33763	33765	0.005772	0.142885	0	85.7	0	0	1	0	1	0	0	-0.6700	-0.1000	0.6700	0.1000	0.0000	0.0000	0.0000	0.0000;
	33764	33765	0.005772	0.142885	0	85.7	0	0	1	0	1	0	0	-8.8400	-2.1500	8.8400	2.2600	0.0000	0.0000	0.0000	0.0000;
	33768	33769	0.000224	0.001155	0	0	0	0	0	0	1	0	0	14.1400	3.1100	-14.1400	-3.1000	0.0000	0.0000	0.0000	0.0000;
	33770	33771	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-11.6600	-5.3500	11.6600	5.3500	0.0000	0.0000	0.0000	0.0000;
	33772	33773	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-20.7900	-2.3400	20.7900	2.3500	0.0000	0.0000	0.0000	0.0000;
	33773	33774	0.007146	0.033857	0.01112	212.83	0	0	0	0	1	0	0	35.2200	-1.1600	-35.1300	0.3900	0.0000	0.0000	0.0000	0.0000;
	33773	34055	0.001871	0.010305	0.01162	252.45	0	0	0	0	1	0	0	-122.8900	-4.8900	123.1500	5.1300	0.0000	0.0000	0.0000	0.0000;
	33774	33776	0.007579	0.033345	0.01569	214.8	0	0	0	0	1	0	0	-40.8500	-14.5200	40.9800	13.4400	0.0000	0.0000	0.0000	0.0000;
	33776	33775	0.00185	0.012589	0.00374	216.75	0	0	0	0	1	0	0	-47.4900	-47.6900	47.5700	47.8200	0.0000	0.0000	0.0000	0.0000;
	33778	33779	0.007023	0.037146	0.01799	265.67	0	0	0	0	1	0	0	-159.5600	30.2100	161.2900	-22.9900	0.0000	0.0000	0.0000	0.0000;
	33779	33857	0.005025	0.0314	0.00425	238.31	0	0	0	0	1	0	0	122.2100	-8.6400	-121.5100	12.5700	0.0000	0.0000	0.0000	0.0000;
	33779	33965	0.002866	0.016358	0.01193	279.35	0	0	0	0	1	0	0	-145.4300	14.6800	146.0000	-12.7100	0.0000	0.0000	0.0000	0.0000;
	33779	33965	0.002866	0.016358	0.01193	279.35	0	0	0	0	1	0	0	-145.4300	14.6800	146.0000	-12.7100	0.0000	0.0000	0.0000	0.0000;
	33780	33860	0.002477	0.015517	0.00714	209.31	0	0	0	0	1	0	0	-43.3000	37.4600	43.3700	-37.7600	0.0000	0.0000	0.0000	0.0000;
	33782	34150	0.002348	0.014968	0.04133	213.77	0	0	0	0	1	0	0	-105.5700	-0.5200	105.8200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	33784	33783	0.002228	0.014378	0.00762	181.19	0	0	0	0	1	0	0	30.2600	-11.1000	-30.2300	10.4200	0.0000	0.0000	0.0000	0.0000;
	33783	33792	0.006192	0.030582	0.02775	160.19	0	0	0	0	1	0	0	20.9600	-13.3900	-20.9200	10.5600	0.0000	0.0000	0.0000	0.0000;
	33785	33786	0.000257	0.001056	0	0	0	0	0	0	1	0	0	17.7000	7.4600	-17.7000	-7.4600	0.0000	0.0000	0.0000	0.0000;
	33787	33785	0.001555	0.009984	0.00176	199.04	0	0	0	0	1	0	0	33.6800	47.3000	-33.6300	-47.1700	0.0000	0.0000	0.0000	0.0000;
	33787	33788	0.000297	0.001113	0	0	0	0	0	0	1	0	0	14.3400	8.2800	-14.3400	-8.2800	0.0000	0.0000	0.0000	0.0000;
	33787	33991	0.001095	0.00559	0.00334	206.21	0	0	0	0	1	0	0	-48.0200	-55.5800	48.0700	55.5100	0.0000	0.0000	0.0000	0.0000;
	34150	33789	0.002886	0.018811	0.01025	239.53	0	0	0	0	1	0	0	134.8500	10.4800	-134.3600	-8.3600	0.0000	0.0000	0.0000	0.0000;
	33790	33791	0.000208	0.001082	0	0	0	0	0	0	1	0	0	8.9600	2.7400	-8.9600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	33790	34150	0.005746	0.029279	0.01052	177.47	0	0	0	0	1	0	0	-8.9600	-2.7400	8.9600	1.6400	0.0000	0.0000	0.0000	0.0000;
	33792	33793	0.000296	0.001187	0	0	0	0	0	0	1	0	0	15.7000	6.7000	-15.7000	-6.6900	0.0000	0.0000	0.0000	0.0000;
	33792	33796	0.006251	0.034599	0.00999	184.14	0	0	0	0	1	0	0	2.8200	14.6800	-2.8000	-15.6800	0.0000	0.0000	0.0000	0.0000;
	33796	33794	0.001215	0.005356	0.00272	198.29	0	0	0	0	1	0	0	-12.9000	14.3400	12.9000	-14.6100	0.0000	0.0000	0.0000	0.0000;
	33795	33796	0.000283	0.001116	0	0	0	0	0	0	1	0	0	-15.7000	-1.3400	15.7000	1.3400	0.0000	0.0000	0.0000	0.0000;
	33797	33800	0.000249	0.008359	0	127.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33797	33801	0.000225	0.001065	0	0	0	0	0	0	1	0	0	31.2300	7.1400	-31.2300	-7.1300	0.0000	0.0000	0.0000	0.0000;
	33797	33802	0.000293	0.001074	0	0	0	0	0	0	1	0	0	-31.2300	-7.1400	31.2300	7.1500	0.0000	0.0000	0.0000	0.0000;
	33798	33800	0.004973	0.167045	0	63.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33799	33800	0.004973	0.167045	0	63.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33802	33803	0.003587	0.023043	0.0104	207.28	0	0	0	0	1	0	0	41.8800	-4.0700	-41.8200	3.3400	0.0000	0.0000	0.0000	0.0000;
	33806	33802	0.003514	0.016773	0.00462	224.81	0	0	0	0	1	0	0	73.2900	3.4300	-73.1200	-3.0800	0.0000	0.0000	0.0000	0.0000;
	33803	33804	0.000267	0.00119	0	0	0	0	0	0	1	0	0	32.3000	5.5600	-32.2900	-5.5500	0.0000	0.0000	0.0000	0.0000;
	33803	33806	0.002138	0.014441	0.02971	258.2	0	0	0	0	1	0	0	-152.3600	-3.5100	152.8200	3.4600	0.0000	0.0000	0.0000	0.0000;
	33803	33808	0.007604	0.042153	0.01425	260.53	0	0	0	0	1	0	0	161.8800	-5.4000	-160.0100	14.2400	0.0000	0.0000	0.0000	0.0000;
	33806	33805	0.00032	0.020501	0	492.66	0	0	1.0125	0	1	0	0	-174.0400	-0.3700	174.1400	6.2900	0.0000	0.0000	0.0000	0.0000;
	33806	33805	0.00032	0.020501	0	492.66	0	0	1.0125	0	1	0	0	-174.0400	-0.3700	174.1400	6.2900	0.0000	0.0000	0.0000	0.0000;
	33806	33805	0.00032	0.020501	0	492.66	0	0	1.0125	0	1	0	0	-174.0400	-0.3700	174.1400	6.2900	0.0000	0.0000	0.0000	0.0000;
	33805	33807	0.000244	0.001045	0	0	0	0	0	0	1	0	0	56.6400	14.6800	-56.6300	-14.6400	0.0000	0.0000	0.0000	0.0000;
	33808	33809	0.000216	0.001172	0	0	0	0	0	0	1	0	0	4.9400	1.8900	-4.9400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	33808	33812	0.00429	0.022873	0.01018	256.53	0	0	0	0	1	0	0	130.3100	-14.1700	-129.6100	16.8400	0.0000	0.0000	0.0000	0.0000;
	33808	33936	0.004919	0.034293	0.01526	179.12	0	0	0	0	1	0	0	24.7600	-1.9600	-24.7300	0.5600	0.0000	0.0000	0.0000	0.0000;
	33810	33811	0.000253	0.001011	0	0	0	0	0	0	1	0	0	6.9700	1.4400	-6.9700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	33813	33815	0.002407	0.011515	0.00646	233.6	0	0	0	0	1	0	0	95.0500	-22.2100	-94.8300	22.6000	0.0000	0.0000	0.0000	0.0000;
	33815	33814	0.003585	0.016855	0.01755	192.61	0	0	0	0	1	0	0	23.7500	-11.6600	-23.7300	9.9500	0.0000	0.0000	0.0000	0.0000;
	33817	33816	0.002997	0.014887	0.01549	264.1	0	0	0	0	1	0	0	163.8400	-19.4200	-163.0800	21.5300	0.0000	0.0000	0.0000	0.0000;
	33818	33817	0.000969	0.005823	0.00368	268.88	0	0	0	0	1	0	0	184.1800	-15.4300	-183.8800	16.8900	0.0000	0.0000	0.0000	0.0000;
	33818	34176	0.001207	0.007267	0.00161	289.65	0	0	0	0	1	0	0	-190.2700	-1.6100	190.6700	3.8800	0.0000	0.0000	0.0000	0.0000;
	33818	34176	0.001207	0.007267	0.00161	289.65	0	0	0	0	1	0	0	-190.2700	-1.6100	190.6700	3.8800	0.0000	0.0000	0.0000	0.0000;
	33819	33820	0.000276	0.001081	0	0	0	0	0	0	1	0	0	24.4000	6.3000	-24.4000	-6.3000	0.0000	0.0000	0.0000	0.0000;
	33821	33822	0.000261	0.001146	0	0	0	0	0	0	1	0	0	7.3700	0.8500	-7.3700	-0.8500	0.0000	0.0000	0.0000	0.0000;
	34176	33821	0.004407	0.026862	0.01725	254.06	0	0	0	0	1	0	0	127.7900	14.6200	-127.1100	-12.3500	0.0000	0.0000	0.0000	0.0000;
	33905	33823	0.001701	0.00871	0.01286	222.41	0	0	0	0	1	0	0	-67.9600	-14.9700	68.0400	14.0000	0.0000	0.0000	0.0000	0.0000;
	33826	33827	0.000226	0.001152	0	0	0	0	0	0	1	0	0	7.1200	2.9400	-7.1200	-2.9300	0.0000	0.0000	0.0000	0.0000;
	33829	33828	0.004497	0.034441	0.00966	201.99	0	0	0	0	1	0	0	-32.0700	9.9100	32.1100	-10.5800	0.0000	0.0000	0.0000	0.0000;
	33830	33831	0.00474	0.026222	0.0071	228.9	0	0	0	0	1	0	0	14.7200	-6.3000	-14.7100	5.6000	0.0000	0.0000	0.0000	0.0000;
	33831	34984	0.004793	0.021902	0.00756	239.54	0	0	0	0	1	0	0	0.2600	3.2300	-0.2600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	33832	33833	0.000265	0.001149	0	0	0	0	0	0	1	0	0	14.9900	5.7300	-14.9900	-5.7300	0.0000	0.0000	0.0000	0.0000;
	34984	33832	0.002787	0.017306	0.01016	196.66	0	0	0	0	1	0	0	5.7600	-1.1500	-5.7600	0.0700	0.0000	0.0000	0.0000	0.0000;
	34985	33832	0.000897	0.004182	0.00096	218.78	0	0	0	0	1	0	0	9.2300	5.7000	-9.2300	-5.8000	0.0000	0.0000	0.0000	0.0000;
	33834	33835	0.005542	0.031848	0.02227	258.51	0	0	0	0	1	0	0	57.9600	-5.3800	-57.7800	3.9900	0.0000	0.0000	0.0000	0.0000;
	33835	33836	0.000268	0.001079	0	0	0	0	0	0	1	0	0	11.0100	1.4700	-11.0100	-1.4700	0.0000	0.0000	0.0000	0.0000;
	33844	33835	0.00725	0.042735	0.01005	249.52	0	0	0	0	1	0	0	-46.6200	5.2700	46.7700	-5.4600	0.0000	0.0000	0.0000	0.0000;
	33837	33838	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-9.1700	-1.2500	9.1700	1.2500	0.0000	0.0000	0.0000	0.0000;
	33838	33839	0.002782	0.019569	0.01758	231.56	0	0	0	0	1	0	0	2.0900	1.8900	-2.0900	-3.7900	0.0000	0.0000	0.0000	0.0000;
	33838	34985	0.005824	0.030249	0.02028	227.75	0	0	0	0	1	0	0	15.9900	3.9500	-15.9800	-6.0600	0.0000	0.0000	0.0000	0.0000;
	33839	33848	0.005159	0.032239	0.01993	226.26	0	0	0	0	1	0	0	-41.0900	8.3900	41.1700	-10.0100	0.0000	0.0000	0.0000	0.0000;
	33839	34983	0.002245	0.011952	0.07567	243.08	0	0	0	0	1	0	0	28.2400	-10.3600	-28.2200	2.2900	0.0000	0.0000	0.0000	0.0000;
	33840	33841	0.000292	0.001022	0	0	0	0	0	0	1	0	0	4.0100	1.0200	-4.0100	-1.0200	0.0000	0.0000	0.0000	0.0000;
	34978	33840	0.003758	0.02042	0.01084	222.15	0	0	0	0	1	0	0	8.7300	-5.7500	-8.7200	4.6100	0.0000	0.0000	0.0000	0.0000;
	33840	34980	0.003165	0.01293	0.00648	215.44	0	0	0	0	1	0	0	4.7100	-5.6300	-4.7100	4.9400	0.0000	0.0000	0.0000	0.0000;
	33842	34978	0.002871	0.012755	0.00881	162.78	0	0	0	0	1	0	0	-10.4400	2.8000	10.4500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	33843	33844	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-14.9800	-3.0800	14.9800	3.0800	0.0000	0.0000	0.0000	0.0000;
	33844	33851	0.00654	0.041784	0.02802	234.8	0	0	0	0	1	0	0	31.6500	-8.3500	-31.5800	5.7700	0.0000	0.0000	0.0000	0.0000;
	33846	33845	0.000596	0.034882	0	350.42	0	0	1	0	1	0	0	-73.6200	5.3000	73.6500	-3.5500	0.0000	0.0000	0.0000	0.0000;
	33845	33847	0.000283	0.001029	0	0	0	0	0	0	1	0	0	46.7200	9.5200	-46.7100	-9.5000	0.0000	0.0000	0.0000	0.0000;
	33845	34961	0.001096	0.013131	0.25794	1166.65	0	0	0	0	1	0	0	214.9000	-33.5300	-214.4300	11.3600	0.0000	0.0000	0.0000	0.0000;
	33848	33846	0.003074	0.015958	0.00806	257.51	0	0	0	0	1	0	0	-74.8300	5.3200	74.9900	-5.3500	0.0000	0.0000	0.0000	0.0000;
	34984	33849	0.003388	0.01708	0.01727	237.02	0	0	0	0	1	0	0	-12.2500	3.3500	12.2500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	33850	33854	0.003456	0.023119	0.07393	233.49	0	0	0	0	1	0	0	-32.3900	3.2900	32.4200	-11.0800	0.0000	0.0000	0.0000	0.0000;
	33851	33852	0.000278	0.001134	0	0	0	0	0	0	1	0	0	10.8200	3.6700	-10.8200	-3.6700	0.0000	0.0000	0.0000	0.0000;
	33851	34978	0.00285	0.015384	0.00679	224.42	0	0	0	0	1	0	0	20.7600	-9.4400	-20.7500	8.7900	0.0000	0.0000	0.0000	0.0000;
	33855	33856	0.000226	0.001197	0	0	0	0	0	0	1	0	0	13.8500	0.8900	-13.8500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	33860	33857	0.002103	0.012793	0.0079	226.66	0	0	0	0	1	0	0	-53.5200	27.8200	53.5900	-28.2400	0.0000	0.0000	0.0000	0.0000;
	33858	33859	0.000216	0.001153	0	0	0	0	0	0	1	0	0	7.8800	3.6100	-7.8800	-3.6100	0.0000	0.0000	0.0000	0.0000;
	33858	33860	0.004274	0.031386	0.0095	200.3	0	0	0	0	1	0	0	-2.2600	-7.3900	2.2600	6.3900	0.0000	0.0000	0.0000	0.0000;
	33861	33862	0.000229	0.001048	0	0	0	0	0	0	1	0	0	11.6900	3.4300	-11.6900	-3.4300	0.0000	0.0000	0.0000	0.0000;
	33863	33864	0.00312	0.021606	0.01161	235.55	0	0	0	0	1	0	0	75.4200	5.9900	-75.2500	-6.0800	0.0000	0.0000	0.0000	0.0000;
	34108	33863	0.002609	0.018307	0.01174	267.65	0	0	0	0	1	0	0	167.0800	4.5800	-166.4100	-1.1300	0.0000	0.0000	0.0000	0.0000;
	33864	33865	0.000234	0.001195	0	0	0	0	0	0	1	0	0	4.2700	1.8200	-4.2700	-1.8200	0.0000	0.0000	0.0000	0.0000;
	33864	33873	0.003967	0.020096	0.01194	232.72	0	0	0	0	1	0	0	68.8900	3.7300	-68.7200	-4.1100	0.0000	0.0000	0.0000	0.0000;
	33868	33867	0.004322	0.024552	0.00857	181.77	0	0	0	0	1	0	0	-1.9600	-16.5600	1.9700	15.7000	0.0000	0.0000	0.0000	0.0000;
	33868	33898	0.003355	0.018831	0.05212	223.81	0	0	0	0	1	0	0	41.4500	-3.7700	-41.4000	-1.5500	0.0000	0.0000	0.0000	0.0000;
	33870	33869	0.001353	0.00823	0.00775	168.51	0	0	0	0	1	0	0	-8.5400	-1.4300	8.5400	0.6000	0.0000	0.0000	0.0000	0.0000;
	33869	33871	0.002163	0.012243	0.00766	176.88	0	0	0	0	1	0	0	-2.1400	-7.7700	2.1500	6.9500	0.0000	0.0000	0.0000	0.0000;
	33871	33883	0.003035	0.01971	0.0074	269.1	0	0	0	0	1	0	0	-154.0800	8.7200	154.7400	-5.1800	0.0000	0.0000	0.0000	0.0000;
	33873	33872	0.001554	0.008623	0.00269	223.28	0	0	0	0	1	0	0	46.8100	2.0600	-46.7800	-2.1600	0.0000	0.0000	0.0000	0.0000;
	33875	33872	0.002961	0.01812	0.00727	211.71	0	0	0	0	1	0	0	-29.1200	7.8600	29.1500	-8.4700	0.0000	0.0000	0.0000	0.0000;
	33873	33874	0.000234	0.001052	0	0	0	0	0	0	1	0	0	17.6400	1.5600	-17.6400	-1.5500	0.0000	0.0000	0.0000	0.0000;
	33875	33876	0.000207	0.001038	0	0	0	0	0	0	1	0	0	17.6400	4.3400	-17.6400	-4.3400	0.0000	0.0000	0.0000	0.0000;
	33875	33878	0.001043	0.006648	0.02562	260.12	0	0	0	0	1	0	0	-137.4600	-0.4800	137.6500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	33877	33878	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-17.6400	-9.8100	17.6400	9.8200	0.0000	0.0000	0.0000	0.0000;
	33884	33878	0.00384	0.018686	0.01081	265.29	0	0	0	0	1	0	0	156.1600	11.8600	-155.2900	-8.7600	0.0000	0.0000	0.0000	0.0000;
	33880	33879	0.00047	0.020831	0	504.44	0	0	1.00625	0	1	0	0	-176.8100	-5.6800	176.9500	11.7300	0.0000	0.0000	0.0000	0.0000;
	33880	33879	0.00047	0.020831	0	504.44	0	0	1.00625	0	1	0	0	-176.8100	-5.6800	176.9500	11.7300	0.0000	0.0000	0.0000	0.0000;
	33880	33879	0.00047	0.020831	0	504.44	0	0	1.00625	0	1	0	0	-176.8100	-5.6800	176.9500	11.7300	0.0000	0.0000	0.0000	0.0000;
	33879	33881	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-530.8500	97.7000	531.6100	-94.6000	0.0000	0.0000	0.0000	0.0000;
	33883	33880	0.000822	0.00484	0.0068	273.55	0	0	0	0	1	0	0	-177.7000	-3.7400	177.9300	4.4100	0.0000	0.0000	0.0000	0.0000;
	33880	33884	0.003946	0.020845	0.00846	286.42	0	0	0	0	1	0	0	164.2400	4.3800	-163.2600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	33880	33884	0.003946	0.020845	0.00846	286.42	0	0	0	0	1	0	0	164.2400	4.3800	-163.2600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	33881	34111	0.000558	0.007017	0.0833	1097.01	0	0	0	0	1	0	0	-162.0400	64.5000	162.2000	-71.5000	0.0000	0.0000	0.0000	0.0000;
	33881	34173	0.00127	0.017686	0.57644	1178.87	0	0	0	0	1	0	0	-369.5700	30.0900	371.2100	-69.4900	0.0000	0.0000	0.0000	0.0000;
	33884	33882	0.00398	0.022397	0.00674	267.43	0	0	0	0	1	0	0	147.4200	-13.2500	-146.6100	17.0800	0.0000	0.0000	0.0000	0.0000;
	33884	33885	0.000242	0.001186	0	0	0	0	0	0	1	0	0	22.9500	1.6700	-22.9500	-1.6600	0.0000	0.0000	0.0000	0.0000;
	33894	33886	0.002821	0.014086	0.0135	213.79	0	0	0	0	1	0	0	-8.9300	22.5900	8.9500	-23.9400	0.0000	0.0000	0.0000	0.0000;
	33887	33890	0.0001	-0.003308	0	175.15	0	0	1	0	1	0	0	12.4400	4.7800	-12.4400	-4.7800	0.0000	0.0000	0.0000	0.0000;
	33887	33891	0.000222	0.001156	0	0	0	0	0	0	1	0	0	-12.4400	-4.7800	12.4400	4.7800	0.0000	0.0000	0.0000	0.0000;
	33887	33892	0.000248	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33888	33890	0.003664	0.136554	0	87.57	0	0	1	0	1	0	0	-12.4300	-4.5600	12.4400	4.7800	0.0000	0.0000	0.0000	0.0000;
	33889	33890	0.003664	0.136554	0	87.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33894	33891	0.002317	0.01506	0.00332	224.03	0	0	0	0	1	0	0	36.3000	-26.4300	-36.2600	26.3600	0.0000	0.0000	0.0000	0.0000;
	33893	33894	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-13.9400	-2.2900	13.9400	2.2900	0.0000	0.0000	0.0000	0.0000;
	33896	33897	0.0002	0.001191	0	0	0	0	0	0	1	0	0	6.7900	2.3300	-6.7900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	33898	33896	0.004298	0.023916	0.04841	208.32	0	0	0	0	1	0	0	-26.9300	7.2600	26.9600	-12.2800	0.0000	0.0000	0.0000	0.0000;
	33899	33900	0.000252	0.001104	0	0	0	0	0	0	1	0	0	36.5500	24.3500	-36.5400	-24.3300	0.0000	0.0000	0.0000	0.0000;
	33901	33899	0.004477	0.023501	0.00688	191.33	0	0	0	0	1	0	0	25.4500	9.1500	-25.4200	-9.6900	0.0000	0.0000	0.0000	0.0000;
	33903	33901	0.006607	0.031632	0.00789	192.33	0	0	0	0	1	0	0	25.8900	11.3400	-25.8400	-11.9200	0.0000	0.0000	0.0000	0.0000;
	33907	33901	0.003615	0.017243	0.01193	200.57	0	0	0	0	1	0	0	30.5800	0.3700	-30.5500	-1.4400	0.0000	0.0000	0.0000	0.0000;
	33903	33902	0.002342	0.014551	0.00727	201.25	0	0	0	0	1	0	0	-32.8800	-5.1300	32.9000	4.5300	0.0000	0.0000	0.0000	0.0000;
	33905	33902	0.003419	0.019904	0.01027	218.18	0	0	0	0	1	0	0	61.1200	12.7900	-60.9900	-13.1300	0.0000	0.0000	0.0000	0.0000;
	33904	33905	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-6.8400	-2.1800	6.8400	2.1800	0.0000	0.0000	0.0000	0.0000;
	33907	33906	0.003603	0.021909	0.00965	204.4	0	0	0	0	1	0	0	-37.4200	-1.1200	37.4700	0.4200	0.0000	0.0000	0.0000	0.0000;
	33908	33909	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-29.6800	-1.0600	29.6900	1.0700	0.0000	0.0000	0.0000	0.0000;
	33909	33913	0.000395	0.002253	0.00296	258.77	0	0	0	0	1	0	0	-125.0400	17.0700	125.1000	-17.0500	0.0000	0.0000	0.0000	0.0000;
	33909	33913	0.000395	0.002253	0.00296	258.77	0	0	0	0	1	0	0	-125.0400	17.0700	125.1000	-17.0500	0.0000	0.0000	0.0000	0.0000;
	33909	33932	0.002003	0.011996	0.00878	257.54	0	0	0	0	1	0	0	110.2000	-17.6000	-109.9700	18.0500	0.0000	0.0000	0.0000	0.0000;
	33909	33932	0.002003	0.011996	0.00878	257.54	0	0	0	0	1	0	0	110.2000	-17.6000	-109.9700	18.0500	0.0000	0.0000	0.0000	0.0000;
	33910	33911	0.003419	0.017081	0.00938	141.15	0	0	0	0	1	0	0	-14.2600	-24.0600	14.2800	23.1800	0.0000	0.0000	0.0000	0.0000;
	33913	33911	0.001768	0.009929	0.00547	196.45	0	0	0	0	1	0	0	44.0000	6.0100	-43.9600	-6.4100	0.0000	0.0000	0.0000	0.0000;
	33913	33912	0.000757	0.036551	0	479.77	0	0	1	0	1	0	0	-152.7900	21.1600	152.9600	-13.0600	0.0000	0.0000	0.0000	0.0000;
	33913	33912	0.000757	0.036551	0	479.77	0	0	1	0	1	0	0	-152.7900	21.1600	152.9600	-13.0600	0.0000	0.0000	0.0000	0.0000;
	33913	33912	0.000757	0.036551	0	479.77	0	0	1	0	1	0	0	-152.7900	21.1600	152.9600	-13.0600	0.0000	0.0000	0.0000	0.0000;
	33912	33914	0.000206	0.001059	0	0	0	0	0	0	1	0	0	29.6900	4.9900	-29.6800	-4.9800	0.0000	0.0000	0.0000	0.0000;
	33915	33916	0.002926	0.014023	0.01742	207.16	0	0	0	0	1	0	0	-31.6400	9.4200	31.6700	-11.1500	0.0000	0.0000	0.0000	0.0000;
	33915	33917	0.003168	0.017762	0.00485	203.47	0	0	0	0	1	0	0	22.5000	6.5200	-22.4800	-6.9500	0.0000	0.0000	0.0000	0.0000;
	33919	33920	0.000293	0.001183	0	0	0	0	0	0	1	0	0	3.3000	1.3300	-3.3000	-1.3300	0.0000	0.0000	0.0000	0.0000;
	33921	33922	0.000299	0.001087	0	0	0	0	0	0	1	0	0	19.3100	3.0500	-19.3100	-3.0500	0.0000	0.0000	0.0000	0.0000;
	33921	33923	0.002653	0.014361	0.01161	196.1	0	0	0	0	1	0	0	31.2300	11.3200	-31.2000	-12.3700	0.0000	0.0000	0.0000	0.0000;
	33924	33923	0.003953	0.024325	0.01515	221.17	0	0	0	0	1	0	0	-62.5700	2.5800	62.7200	-3.2200	0.0000	0.0000	0.0000	0.0000;
	33927	33926	0.001526	0.00919	0.00578	192.65	0	0	0	0	1	0	0	-20.2400	4.7100	20.2400	-5.2900	0.0000	0.0000	0.0000	0.0000;
	33928	33926	0.003481	0.019628	0.00479	199.28	0	0	0	0	1	0	0	31.4000	-3.5200	-31.3700	3.1900	0.0000	0.0000	0.0000	0.0000;
	46176	33929	0.04028	0.224712	0.14644	208.27	0	0	0	0	1	0	0	37.1300	-11.7500	-36.6200	-1.4500	0.0000	0.0000	0.0000	0.0000;
	33930	33931	0.000272	0.001131	0	0	0	0	0	0	1	0	0	18.9800	5.8600	-18.9800	-5.8600	0.0000	0.0000	0.0000	0.0000;
	33935	33930	0.002394	0.014431	0.00323	248.46	0	0	0	0	1	0	0	-139.5700	9.7600	140.0100	-7.4400	0.0000	0.0000	0.0000	0.0000;
	33933	33932	0.004582	0.023322	0.00542	255.96	0	0	0	0	1	0	0	-187.6700	47.6500	189.2700	-40.1000	0.0000	0.0000	0.0000	0.0000;
	33933	33934	0.000285	0.001191	0	0	0	0	0	0	1	0	0	22.1800	1.6200	-22.1800	-1.6100	0.0000	0.0000	0.0000	0.0000;
	33938	33937	0.004052	0.025277	0.00851	222.26	0	0	0	0	1	0	0	-72.2000	11.6900	72.4100	-11.3300	0.0000	0.0000	0.0000	0.0000;
	33939	33938	0.00466	0.025868	0.01375	218.24	0	0	0	0	1	0	0	-65.1000	13.2400	65.2900	-13.6300	0.0000	0.0000	0.0000	0.0000;
	33939	33940	0.000224	0.00101	0	0	0	0	0	0	1	0	0	6.7700	2.5700	-6.7700	-2.5700	0.0000	0.0000	0.0000	0.0000;
	33941	33942	0.000299	0.001197	0	0	0	0	0	0	1	0	0	11.9500	1.1800	-11.9500	-1.1800	0.0000	0.0000	0.0000	0.0000;
	33944	33941	0.002583	0.015634	0.00788	262.37	0	0	0	0	1	0	0	130.9700	-6.6600	-130.5700	8.2800	0.0000	0.0000	0.0000	0.0000;
	33944	33941	0.002583	0.015634	0.00788	262.37	0	0	0	0	1	0	0	130.9700	-6.6600	-130.5700	8.2800	0.0000	0.0000	0.0000	0.0000;
	34166	33941	0.00305	0.015404	0.00516	259.13	0	0	0	0	1	0	0	-124.1500	10.5300	124.5900	-8.8700	0.0000	0.0000	0.0000	0.0000;
	34166	33941	0.00305	0.015404	0.00516	259.13	0	0	0	0	1	0	0	-124.1500	10.5300	124.5900	-8.8700	0.0000	0.0000	0.0000	0.0000;
	33944	33943	0.000229	0.015655	0	444.85	0	0	1	0	1	0	0	-261.9500	13.3200	262.0900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	33943	33945	0.000461	0.023831	0	501.76	0	0	1.00625	0	1	0	0	-292.5800	50.0900	292.9600	-30.5100	0.0000	0.0000	0.0000	0.0000;
	33943	33946	0.000378	0.029759	0	501.24	0	0	1.00625	0	1	0	0	-292.6500	55.1200	292.9600	-30.5100	0.0000	0.0000	0.0000	0.0000;
	33943	33947	0.00028	0.001175	0	0	0	0	0	0	1	0	0	323.1300	-101.7900	-322.8400	103.0300	0.0000	0.0000	0.0000	0.0000;
	33943	33948	0.000227	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34116	33947	0.000227	0.002654	0.02509	1117.09	0	0	0	0	1	0	0	-244.4300	125.6000	244.5900	-126.4900	0.0000	0.0000	0.0000	0.0000;
	33949	33950	0.000233	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34009	33950	0.000531	0.005833	0.16311	1308.86	0	0	0	0	1	0	0	842.9800	-36.1800	-839.5100	56.6100	0.0000	0.0000	0.0000	0.0000;
	34031	33950	0.000402	0.004481	0.19686	1152.73	0	0	0	0	1	0	0	-327.8000	37.1000	328.2000	-53.9300	0.0000	0.0000	0.0000	0.0000;
	33950	46458	0.000604	0.006806	0.38891	1134.41	0	0	0	0	1	0	0	-350.1700	-11.7500	350.8500	-22.7900	0.0000	0.0000	0.0000	0.0000;
	33951	33952	0.000412	0.02278	0	662.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33951	33953	0.000219	0.001051	0	0	0	0	0	0	1	0	0	0.0000	105.4300	0.0200	-105.3200	0.0000	0.0000	0.0000	0.0000;
	33953	34154	0.000506	0.005367	0.18312	1125.14	0	0	0	0	1	0	0	-191.8200	103.2600	192.0500	-120.5500	0.0000	0.0000	0.0000	0.0000;
	33953	43041	0.001569	0.016303	0.41258	1295.44	0	0	0	0	1	0	0	819.6900	-69.7900	-809.9300	126.4400	0.0000	0.0000	0.0000	0.0000;
	33955	33954	0.000548	0.026557	0	437.73	0	0	1.0125	0	1	0	0	-246.3000	-13.0500	246.6100	28.0000	0.0000	0.0000	0.0000	0.0000;
	33954	33956	0.000412	0.027767	0	440.36	0	0	0.9875	0	1	0	0	-198.8200	32.1300	198.9700	-22.0900	0.0000	0.0000	0.0000	0.0000;
	33954	33957	0.000634	0.029173	0	439.21	0	0	0.9875	0	1	0	0	-198.7400	32.6400	198.9700	-22.0900	0.0000	0.0000	0.0000	0.0000;
	33954	33958	0.000483	0.031822	0	439.19	0	0	0.9875	0	1	0	0	-198.8000	32.3200	198.9700	-20.8100	0.0000	0.0000	0.0000	0.0000;
	33954	33959	0.000497	0.025544	0	439.09	0	0	0.9875	0	1	0	0	-198.7900	30.0200	198.9700	-20.8100	0.0000	0.0000	0.0000	0.0000;
	33954	33960	0.000673	0.036439	0	439	0	0	0.9875	0	1	0	0	-198.7300	34.0200	198.9700	-20.8100	0.0000	0.0000	0.0000	0.0000;
	33954	33961	0.000444	0.030045	0	438.83	0	0	0.9875	0	1	0	0	-198.8100	31.6700	198.9700	-20.8100	0.0000	0.0000	0.0000	0.0000;
	33954	33962	0.000297	0.001112	0	0	0	0	0	0	1	0	0	946.0900	-220.7900	-943.5300	230.3800	0.0000	0.0000	0.0000	0.0000;
	33954	33963	0.000207	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33955	35797	0.007113	0.070275	0.36731	571.02	0	0	0	0	1	0	0	246.3000	13.0500	-242.3400	-13.5500	0.0000	0.0000	0.0000	0.0000;
	34081	33962	0.000301	0.003276	0.06553	1001.52	0	0	0	0	1	0	0	-27.4400	184.5400	27.5300	-190.6700	0.0000	0.0000	0.0000	0.0000;
	42604	33962	0.000284	0.00347	0.12532	1316.01	0	0	0	0	1	0	0	-913.8100	52.6700	915.9900	-39.7100	0.0000	0.0000	0.0000	0.0000;
	33965	33964	0.000374	0.020105	0	480.37	0	0	1	0	1	0	0	-168.1800	10.3100	168.2800	-5.0200	0.0000	0.0000	0.0000	0.0000;
	33965	33964	0.000374	0.020105	0	480.37	0	0	1	0	1	0	0	-168.1800	10.3100	168.2800	-5.0200	0.0000	0.0000	0.0000	0.0000;
	33965	33964	0.000374	0.020105	0	480.37	0	0	1	0	1	0	0	-168.1800	10.3100	168.2800	-5.0200	0.0000	0.0000	0.0000	0.0000;
	33964	33966	0.000369	0.021098	0	410.64	0	0	1	0	1	0	0	-175.7000	16.0300	175.8100	-9.9400	0.0000	0.0000	0.0000	0.0000;
	33964	33967	0.000562	0.031923	0	410.6	0	0	1	0	1	0	0	-175.6400	28.8600	175.8100	-19.4700	0.0000	0.0000	0.0000	0.0000;
	33964	33968	0.000459	0.028941	0	409.84	0	0	1	0	1	0	0	-175.6800	23.1100	175.8100	-14.6800	0.0000	0.0000	0.0000	0.0000;
	33964	33969	0.000761	0.04555	0	409.67	0	0	1	0	1	0	0	-175.5900	23.2000	175.8100	-9.9400	0.0000	0.0000	0.0000	0.0000;
	33964	33970	0.000673	0.040702	0	408.8	0	0	1	0	1	0	0	-175.6100	25.3800	175.8100	-13.4800	0.0000	0.0000	0.0000	0.0000;
	33964	33971	0.000544	0.02721	0	408.65	0	0	1	0	1	0	0	-175.6500	24.6100	175.8100	-16.6700	0.0000	0.0000	0.0000	0.0000;
	33964	33972	0.000288	0.001103	0	0	0	0	0	0	1	0	0	549.0400	-126.1300	-548.1900	129.3800	0.0000	0.0000	0.0000	0.0000;
	33964	33973	0.000293	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34105	33972	0.000517	0.006245	0.12362	1149.58	0	0	0	0	1	0	0	-229.3600	47.6900	229.6200	-57.8200	0.0000	0.0000	0.0000	0.0000;
	33974	33975	0.002087	0.077719	0	53.22	0	0	1.00625	0	1	0	0	-9.4000	-3.5400	9.4000	3.6100	0.0000	0.0000	0.0000	0.0000;
	33974	33976	0.006592	0.179711	0	61.02	0	0	1.01875	0	1	0	0	-18.7700	-6.5300	18.8000	7.2200	0.0000	0.0000	0.0000	0.0000;
	33974	33977	0.00024	0.001186	0	0	0	0	0	0	1	0	0	28.1700	10.0700	-28.1700	-10.0600	0.0000	0.0000	0.0000	0.0000;
	33974	33978	0.000232	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34055	33977	0.001724	0.007874	0.00643	250.04	0	0	0	0	1	0	0	-121.0500	-4.3300	121.2900	4.7300	0.0000	0.0000	0.0000	0.0000;
	33977	34058	0.00187	0.009382	0.00396	275.61	0	0	0	0	1	0	0	-207.4400	-3.3500	208.1900	6.7000	0.0000	0.0000	0.0000	0.0000;
	33979	33980	0.000499	0.026954	0	397.86	0	0	1	0	1	0	0	-163.2900	-3.4200	163.4100	9.9800	0.0000	0.0000	0.0000	0.0000;
	33979	33981	0.000559	0.031604	0	397.34	0	0	1	0	1	0	0	-163.2700	-2.2800	163.4100	9.9700	0.0000	0.0000	0.0000	0.0000;
	33979	33982	0.000627	0.038298	0	397.34	0	0	1	0	1	0	0	-163.2600	0.4900	163.4100	8.8300	0.0000	0.0000	0.0000	0.0000;
	33979	33983	0.00051	0.028982	0	397.23	0	0	1	0	1	0	0	-163.2900	-2.9200	163.4100	9.9700	0.0000	0.0000	0.0000	0.0000;
	33979	33984	0.000478	0.029062	0	396.97	0	0	1	0	1	0	0	-163.2900	-2.8000	163.4100	9.8700	0.0000	0.0000	0.0000	0.0000;
	33979	33985	0.000462	0.030124	0	396.35	0	0	1	0	1	0	0	-163.3000	-2.5300	163.4100	9.8600	0.0000	0.0000	0.0000	0.0000;
	33979	33986	0.00026	0.001085	0	0	0	0	0	0	1	0	0	979.7000	13.4600	-977.4200	-3.9600	0.0000	0.0000	0.0000	0.0000;
	33979	33987	0.000271	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33986	34062	0.000168	0.002277	0.05469	1256.47	0	0	0	0	1	0	0	604.0300	-19.4500	-603.4700	21.1100	0.0000	0.0000	0.0000	0.0000;
	33988	33989	0.000225	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33990	33991	0.000278	0.001058	0	0	0	0	0	0	1	0	0	188.5700	47.2200	-188.4800	-46.8500	0.0000	0.0000	0.0000	0.0000;
	33992	33995	0.000339	0.027391	0	553.07	0	0	1	0	1	0	0	240.3300	49.2500	-240.1500	-34.2100	0.0000	0.0000	0.0000	0.0000;
	33992	33996	0.00044	0.022226	0	450.7	0	0	1.0625	0	1	0	0	-214.5900	-87.2500	214.8400	99.5400	0.0000	0.0000	0.0000	0.0000;
	33992	33997	0.000423	0.027633	0	450.34	0	0	1.06875	0	1	0	0	-214.6100	-78.4200	214.8400	93.4500	0.0000	0.0000	0.0000	0.0000;
	33992	33998	0.000368	0.025857	0	449.55	0	0	1.06875	0	1	0	0	-214.6300	-85.1700	214.8400	99.5400	0.0000	0.0000	0.0000	0.0000;
	33992	33999	0.00027	0.001137	0	0	0	0	0	0	1	0	0	403.5000	201.5900	-403.0000	-199.4800	0.0000	0.0000	0.0000	0.0000;
	33992	34000	0.000255	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33993	33995	-0.000141	-0.011446	0	428.07	0	0	1	0	1	0	0	-240.2200	-40.5000	240.1500	34.2100	0.0000	0.0000	0.0000	0.0000;
	42728	33993	0.001316	0.011127	0.03088	558.21	0	0	0	0	1	0	0	-239.5000	-37.6900	240.2200	40.5000	0.0000	0.0000	0.0000	0.0000;
	33994	33995	0.00108	0.087417	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33999	34134	0.000451	0.004966	0.15492	1116.83	0	0	0	0	1	0	0	-204.3000	127.5700	204.5500	-141.6200	0.0000	0.0000	0.0000	0.0000;
	42729	33999	0.000373	0.00429	0.061	1098.97	0	0	0	0	1	0	0	-140.6400	62.7600	140.7200	-68.4800	0.0000	0.0000	0.0000	0.0000;
	34002	34001	0.000577	0.032599	0	455.42	0	0	1.00625	0	1	0	0	-158.4000	-0.9400	158.5300	8.5700	0.0000	0.0000	0.0000	0.0000;
	34002	34001	0.000577	0.032599	0	455.42	0	0	1.00625	0	1	0	0	-158.4000	-0.9400	158.5300	8.5700	0.0000	0.0000	0.0000	0.0000;
	34001	34003	0.000332	0.018086	0	525.51	0	0	1	0	1	0	0	-216.0700	35.4400	216.2200	-27.3900	0.0000	0.0000	0.0000	0.0000;
	34001	34004	0.000426	0.023648	0	525.39	0	0	1	0	1	0	0	-204.1700	36.8400	204.3400	-27.3900	0.0000	0.0000	0.0000	0.0000;
	34001	34005	0.000538	0.027225	0	525.15	0	0	1	0	1	0	0	-261.8100	45.2300	262.1600	-27.3900	0.0000	0.0000	0.0000	0.0000;
	34001	34006	0.000329	0.018493	0	524.34	0	0	1	0	1	0	0	-213.9900	35.4600	214.1300	-27.3900	0.0000	0.0000	0.0000	0.0000;
	34001	34007	0.000208	0.001128	0	0	0	0	0	0	1	0	0	578.9800	-170.1000	-578.2700	173.9100	0.0000	0.0000	0.0000	0.0000;
	34001	34008	0.000261	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35637	34002	0.001367	0.011589	0.05736	634.58	0	0	0	0	1	0	0	-315.5300	2.6200	316.8000	1.8900	0.0000	0.0000	0.0000	0.0000;
	34007	36884	0.000406	0.005388	0.17266	1216.05	0	0	0	0	1	0	0	578.2700	-173.9100	-576.9100	173.2200	0.0000	0.0000	0.0000	0.0000;
	34010	34009	0.000353	0.024203	0	513.94	0	0	1.00625	0	1	0	0	-135.0200	-22.8100	135.0800	27.0300	0.0000	0.0000	0.0000	0.0000;
	34010	34009	0.000353	0.024203	0	513.94	0	0	1.00625	0	1	0	0	-135.0200	-22.8100	135.0800	27.0300	0.0000	0.0000	0.0000	0.0000;
	34009	34014	0.000246	0.018358	0	483.79	0	0	1	0	1	0	0	-262.3100	-2.3800	262.4600	13.9900	0.0000	0.0000	0.0000	0.0000;
	34009	34015	0.000407	0.02357	0	483.57	0	0	1	0	1	0	0	-262.2100	0.9000	262.4600	13.9900	0.0000	0.0000	0.0000	0.0000;
	34009	34016	0.00055	0.028516	0	482.73	0	0	1	0	1	0	0	-235.8800	0.5900	236.1600	13.9900	0.0000	0.0000	0.0000	0.0000;
	34009	34017	0.000564	0.03072	0	482.55	0	0	1	0	1	0	0	-262.1100	5.4200	262.4600	13.9900	0.0000	0.0000	0.0000	0.0000;
	34009	34018	0.000529	0.02761	0	482.54	0	0	1	0	1	0	0	-262.1300	6.1900	262.4600	11.2600	0.0000	0.0000	0.0000	0.0000;
	34009	34019	0.000628	0.032993	0	482.23	0	0	1	0	1	0	0	-262.0700	9.0900	262.4600	11.7600	0.0000	0.0000	0.0000	0.0000;
	46458	34009	0.000511	0.00584	0.09567	1226.86	0	0	0	0	1	0	0	-432.6700	37.4300	433.5600	-37.6900	0.0000	0.0000	0.0000	0.0000;
	34011	34010	0.002375	0.087849	0	111.44	0	0	1.05	0	1	0	0	-20.0200	-58.3900	20.1100	61.8000	0.0000	0.0000	0.0000	0.0000;
	34010	34020	0.000223	0.001184	0	0	0	0	0	0	1	0	0	249.9300	-16.1900	-249.8000	16.8700	0.0000	0.0000	0.0000	0.0000;
	34010	34021	0.000261	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34012	34011	0.00773	0.178603	0	117.32	0	0	1.1	0	1	0	0	-46.0000	-48.3400	46.3900	57.3100	0.0000	0.0000	0.0000	0.0000;
	44626	34011	0.010265	0.06114	0.05112	233.23	0	0	0	0	1	0	0	26.4400	-6.2200	-26.3800	1.0900	0.0000	0.0000	0.0000	0.0000;
	34013	34012	0.003289	0.121192	0	90.27	0	0	1.025	0	1	0	0	-41.0100	-9.1600	41.0600	11.2100	0.0000	0.0000	0.0000	0.0000;
	34012	46359	0.002854	0.019025	0.01659	252.77	0	0	0	0	1	0	0	-153.8400	1.6400	154.4700	0.7700	0.0000	0.0000	0.0000	0.0000;
	34013	45190	0.039767	0.157673	0.03084	134.85	0	0	0	0	1	0	0	35.0100	0.2000	-34.5700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	34013	45698	0.0114	0.046814	0.00551	114.73	0	0	0	0	1	0	0	6.0000	8.9600	-5.9800	-9.5100	0.0000	0.0000	0.0000	0.0000;
	34041	34020	0.003032	0.0295	0.07988	516.97	0	0	0	0	1	0	0	-161.0500	8.1300	161.7800	-9.6900	0.0000	0.0000	0.0000	0.0000;
	34020	46358	0.001504	0.013844	0.02742	501	0	0	0	0	1	0	0	88.0200	-7.1800	-87.9100	5.1900	0.0000	0.0000	0.0000	0.0000;
	34023	34022	0.000786	0.038685	0	424.69	0	0	1.025	0	1	0	0	-229.9000	-51.7100	230.3200	72.3600	0.0000	0.0000	0.0000	0.0000;
	34022	34024	0.000547	0.029825	0	463.29	0	0	1	0	1	0	0	-229.7000	-36.0100	229.9700	50.7800	0.0000	0.0000	0.0000	0.0000;
	34022	34025	0.000465	0.033759	0	462.54	0	0	1	0	1	0	0	-229.7400	-30.5900	229.9700	47.2000	0.0000	0.0000	0.0000	0.0000;
	34022	34026	0.000366	0.019153	0	462.24	0	0	1	0	1	0	0	-229.7800	-64.7400	229.9700	74.7400	0.0000	0.0000	0.0000	0.0000;
	34022	34027	0.0004	0.023884	0	462.11	0	0	1	0	1	0	0	-229.7700	-37.2900	229.9700	49.1400	0.0000	0.0000	0.0000	0.0000;
	34022	34028	0.000506	0.031704	0	462.07	0	0	1	0	1	0	0	-229.7200	-33.5000	229.9700	49.1400	0.0000	0.0000	0.0000	0.0000;
	34022	34029	0.00025	0.001174	0	0	0	0	0	0	1	0	0	918.3900	129.7800	-916.4100	-120.5400	0.0000	0.0000	0.0000	0.0000;
	34022	34030	0.000246	0.001106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34023	34123	0.001152	0.00722	0.00415	306.68	0	0	0	0	1	0	0	-211.5200	38.8300	212.0100	-36.2300	0.0000	0.0000	0.0000	0.0000;
	34023	34373	0.005077	0.025546	0.02235	257.94	0	0	0	0	1	0	0	61.0400	0.1300	-60.8700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	35268	34023	0.001535	0.010016	0.00575	275.47	0	0	0	0	1	0	0	-145.4200	-5.1300	145.7200	6.4600	0.0000	0.0000	0.0000	0.0000;
	34023	35269	0.000568	0.004016	0.00219	292.76	0	0	0	0	1	0	0	174.8300	1.9200	-174.6800	-1.0400	0.0000	0.0000	0.0000	0.0000;
	34029	34126	9.5e-05	0.001168	0.02108	930.97	0	0	0	0	1	0	0	83.0100	64.9200	-83.0000	-67.0900	0.0000	0.0000	0.0000	0.0000;
	34029	35271	0.000544	0.006312	0.12807	1114.18	0	0	0	0	1	0	0	218.9700	-12.2700	-218.7300	1.1800	0.0000	0.0000	0.0000	0.0000;
	34029	35515	0.000403	0.005408	0.18221	1167.14	0	0	0	0	1	0	0	277.1900	1.1900	-276.9000	-17.0900	0.0000	0.0000	0.0000	0.0000;
	34029	35537	0.000554	0.005924	0.16601	1187.35	0	0	0	0	1	0	0	337.2400	66.6900	-336.6400	-78.0600	0.0000	0.0000	0.0000	0.0000;
	34032	34031	0.000332	0.020138	0	383.26	0	0	1.00625	0	1	0	0	-105.5100	-38.6500	105.5500	41.0300	0.0000	0.0000	0.0000	0.0000;
	34031	34035	0.000802	0.038657	0	353.53	0	0	1.0375	0	1	0	0	-114.5500	4.4700	114.6500	0.5600	0.0000	0.0000	0.0000	0.0000;
	34031	34036	0.000634	0.028708	0	352.92	0	0	1.0375	0	1	0	0	-114.5700	-15.0400	114.6500	18.8400	0.0000	0.0000	0.0000	0.0000;
	34031	34037	0.000578	0.036142	0	352.85	0	0	1.0375	0	1	0	0	-114.5800	3.7300	114.6500	0.9700	0.0000	0.0000	0.0000	0.0000;
	34031	34038	0.000398	0.021578	0	352.77	0	0	1.0375	0	1	0	0	-114.6000	2.7600	114.6500	0.0500	0.0000	0.0000	0.0000	0.0000;
	34031	34039	0.000322	0.024444	0	352.73	0	0	1.0375	0	1	0	0	-114.6100	2.4300	114.6500	0.7500	0.0000	0.0000	0.0000	0.0000;
	34031	34040	0.000584	0.03925	0	352.66	0	0	1.0375	0	1	0	0	-114.5700	3.8500	114.6500	1.2700	0.0000	0.0000	0.0000	0.0000;
	34090	34031	0.000366	0.004968	0.08161	1101.63	0	0	0	0	1	0	0	-160.3800	29.5000	160.4700	-37.1500	0.0000	0.0000	0.0000	0.0000;
	34033	34032	0.001197	0.06456	0	231.31	0	0	1.00625	0	1	0	0	-88.7400	-5.3200	88.8300	10.0800	0.0000	0.0000	0.0000	0.0000;
	34033	34032	0.001197	0.06456	0	231.31	0	0	1.00625	0	1	0	0	-88.7400	-5.3200	88.8300	10.0800	0.0000	0.0000	0.0000	0.0000;
	34033	34032	0.001197	0.06456	0	231.31	0	0	1.00625	0	1	0	0	-88.7400	-5.3200	88.8300	10.0800	0.0000	0.0000	0.0000	0.0000;
	34032	34041	0.000254	0.001132	0	0	0	0	0	0	1	0	0	-160.9900	8.4000	161.0500	-8.1300	0.0000	0.0000	0.0000	0.0000;
	34032	34042	0.000266	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34034	34033	0.005907	0.172625	0	89.26	0	0	1.0125	0	1	0	0	-30.5200	-1.3500	30.5700	2.8600	0.0000	0.0000	0.0000	0.0000;
	34034	45688	0.008099	0.034142	0.00377	133.37	0	0	0	0	1	0	0	30.5200	1.3500	-30.4500	-1.4800	0.0000	0.0000	0.0000	0.0000;
	34044	34043	0.000428	0.025229	0	552.25	0	0	1.0125	0	1	0	0	-247.4100	-17.3300	247.6600	31.9100	0.0000	0.0000	0.0000	0.0000;
	34044	34043	0.000428	0.025229	0	552.25	0	0	1.0125	0	1	0	0	-247.4100	-17.3300	247.6600	31.9100	0.0000	0.0000	0.0000	0.0000;
	34044	34043	0.000428	0.025229	0	552.25	0	0	1.0125	0	1	0	0	-247.4100	-17.3300	247.6600	31.9100	0.0000	0.0000	0.0000	0.0000;
	34043	34046	0.000242	0.015746	0	442.24	0	0	1	0	1	0	0	-200.5500	-27.7200	200.6400	33.7000	0.0000	0.0000	0.0000	0.0000;
	34043	34047	0.000413	0.024523	0	442.01	0	0	1.0125	0	1	0	0	-200.4700	-48.2600	200.6400	58.1600	0.0000	0.0000	0.0000	0.0000;
	34043	34048	0.000403	0.021012	0	441.55	0	0	1.0125	0	1	0	0	-200.4700	-57.8400	200.6400	66.5300	0.0000	0.0000	0.0000	0.0000;
	34043	34049	0.000228	0.001193	0	0	0	0	0	0	1	0	0	-141.4800	96.2600	141.5400	-95.9400	0.0000	0.0000	0.0000	0.0000;
	34043	34050	0.000239	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34045	34044	0.001748	0.080046	0	242.22	0	0	1.00625	0	1	0	0	-124.2600	-4.6900	124.5100	16.2500	0.0000	0.0000	0.0000	0.0000;
	34045	34044	0.001748	0.080046	0	242.22	0	0	1.00625	0	1	0	0	-124.2600	-4.6900	124.5100	16.2500	0.0000	0.0000	0.0000	0.0000;
	34045	34044	0.001748	0.080046	0	242.22	0	0	1.00625	0	1	0	0	-124.2600	-4.6900	124.5100	16.2500	0.0000	0.0000	0.0000	0.0000;
	34044	41793	0.00597	0.057695	0.18545	642.31	0	0	0	0	1	0	0	360.6800	3.8400	-353.5500	44.9600	0.0000	0.0000	0.0000	0.0000;
	34044	41793	0.00597	0.057695	0.18545	642.31	0	0	0	0	1	0	0	360.6800	3.8400	-353.5500	44.9600	0.0000	0.0000	0.0000	0.0000;
	42304	34044	0.001411	0.012461	0.04139	581.87	0	0	0	0	1	0	0	-291.9000	-2.0800	293.0100	7.3900	0.0000	0.0000	0.0000	0.0000;
	43038	34044	0.00214	0.018434	0.08074	628.99	0	0	0	0	1	0	0	324.8800	14.6400	-322.8400	-5.9200	0.0000	0.0000	0.0000	0.0000;
	43038	34044	0.00214	0.018434	0.08074	628.99	0	0	0	0	1	0	0	324.8800	14.6400	-322.8400	-5.9200	0.0000	0.0000	0.0000	0.0000;
	34049	34185	0.001094	0.011021	0.23835	1272.34	0	0	0	0	1	0	0	-710.5400	37.5400	715.6900	-11.4600	0.0000	0.0000	0.0000	0.0000;
	34049	43041	0.000753	0.008577	0.17473	1350.59	0	0	0	0	1	0	0	-700.6800	2.1400	704.1200	18.0200	0.0000	0.0000	0.0000	0.0000;
	34049	43041	0.000753	0.008577	0.17473	1350.59	0	0	0	0	1	0	0	-700.6800	2.1400	704.1200	18.0200	0.0000	0.0000	0.0000	0.0000;
	34051	34054	-0.000524	-0.015113	0	53.28	0	0	1	0	1	0	0	-1.4000	-0.5400	1.4000	0.5300	0.0000	0.0000	0.0000	0.0000;
	34051	34055	0.000253	0.001047	0	0	0	0	0	0	1	0	0	2.1000	0.8000	-2.1000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	34051	34056	0.000283	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34052	34054	0.008686	0.250348	0	26.64	0	0	1	0	1	0	0	0.7000	0.2700	-0.7000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	34053	34054	0.008686	0.250348	0	26.64	0	0	1	0	1	0	0	0.7000	0.2700	-0.7000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	34058	34057	0.00051	0.027983	0	590.06	0	0	1	0	1	0	0	-282.2300	-7.2000	282.6100	27.9000	0.0000	0.0000	0.0000	0.0000;
	34058	34057	0.00051	0.027983	0	590.06	0	0	1	0	1	0	0	-282.2300	-7.2000	282.6100	27.9000	0.0000	0.0000	0.0000	0.0000;
	34058	34057	0.00051	0.027983	0	590.06	0	0	1	0	1	0	0	-282.2300	-7.2000	282.6100	27.9000	0.0000	0.0000	0.0000	0.0000;
	34057	34059	0.000457	0.024069	0	481.97	0	0	1	0	1	0	0	-252.0600	-31.6700	252.3300	45.9200	0.0000	0.0000	0.0000	0.0000;
	34057	34060	0.000311	0.018499	0	481.77	0	0	1	0	1	0	0	-252.1500	-41.9200	252.3300	53.0100	0.0000	0.0000	0.0000	0.0000;
	34057	34061	0.000479	0.024198	0	481.36	0	0	1	0	1	0	0	-252.0500	-38.5800	252.3300	53.0100	0.0000	0.0000	0.0000	0.0000;
	34057	34062	0.000271	0.001076	0	0	0	0	0	0	1	0	0	-91.5600	28.4700	91.5900	-28.3800	0.0000	0.0000	0.0000	0.0000;
	34057	34063	0.000293	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34064	34065	0.004232	0.100265	0	93.15	0	0	1	0	1	0	0	-64.8200	5.5900	64.9900	-1.6300	0.0000	0.0000	0.0000	0.0000;
	34064	34066	0.00456	0.142137	0	92.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34064	34067	0.000208	0.001087	0	0	0	0	0	0	1	0	0	64.8200	-5.5900	-64.8200	5.6400	0.0000	0.0000	0.0000	0.0000;
	34064	34068	0.000264	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34084	34067	0.002538	0.013815	0.0042	239.03	0	0	0	0	1	0	0	128.0800	10.8800	-127.6900	-9.2100	0.0000	0.0000	0.0000	0.0000;
	34069	34070	0.000264	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34070	34166	0.00398	0.019556	0.00765	271.67	0	0	0	0	1	0	0	-172.4100	-9.8600	173.5300	14.5500	0.0000	0.0000	0.0000	0.0000;
	34070	34166	0.00398	0.019556	0.00765	271.67	0	0	0	0	1	0	0	-172.4100	-9.8600	173.5300	14.5500	0.0000	0.0000	0.0000	0.0000;
	34071	34072	0.000193	0.011942	0	870.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34071	34073	0.000275	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34073	42604	0.001547	0.017476	0.40367	1226.02	0	0	0	0	1	0	0	-518.7400	10.7600	522.6100	-10.8200	0.0000	0.0000	0.0000	0.0000;
	34074	34075	0.006225	0.146166	0	79.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34074	34076	0.000213	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34078	34077	0.000535	0.031284	0	458.75	0	0	0.99375	0	1	0	0	-169.7900	1.2400	169.9300	6.8800	0.0000	0.0000	0.0000	0.0000;
	34078	34077	0.000535	0.031284	0	458.75	0	0	0.99375	0	1	0	0	-169.7900	1.2400	169.9300	6.8800	0.0000	0.0000	0.0000	0.0000;
	34077	34079	0.0002	0.011546	0	910.06	0	0	1.08125	0	1	0	0	-282.3100	-193.5700	282.5600	207.7500	0.0000	0.0000	0.0000	0.0000;
	34077	34080	0.000186	0.012359	0	910.06	0	0	1.08125	0	1	0	0	-272.3600	-193.3000	272.5800	207.7500	0.0000	0.0000	0.0000	0.0000;
	34077	34081	0.000269	0.001119	0	0	0	0	0	0	1	0	0	214.8100	373.1100	-214.3700	-371.2500	0.0000	0.0000	0.0000	0.0000;
	34077	34082	0.000289	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34180	34081	0.000839	0.009522	0.16915	1143.04	0	0	0	0	1	0	0	262.7600	-185.0600	-261.9800	175.4700	0.0000	0.0000	0.0000	0.0000;
	34083	34086	0.000338	0.02241	0	620.17	0	0	1	0	1	0	0	335.0800	24.8600	-334.7300	-1.6000	0.0000	0.0000	0.0000	0.0000;
	34083	34087	0.000627	0.038075	0	325.19	0	0	1	0	1	0	0	-43.7000	-16.0300	43.7100	16.7900	0.0000	0.0000	0.0000	0.0000;
	34083	34088	0.000746	0.047441	0	324.98	0	0	1	0	1	0	0	-87.3700	-22.5400	87.4300	26.0900	0.0000	0.0000	0.0000	0.0000;
	34083	34089	0.000601	0.036354	0	256.5	0	0	1	0	1	0	0	-43.7000	-16.0600	43.7100	16.7900	0.0000	0.0000	0.0000	0.0000;
	34083	34090	0.000299	0.0011	0	0	0	0	0	0	1	0	0	-160.3000	29.7700	160.3800	-29.5000	0.0000	0.0000	0.0000	0.0000;
	34083	34091	0.000264	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34084	34086	-5.5e-05	-0.003673	0	520.17	0	0	1	0	1	0	0	-334.7900	-5.4100	334.7300	1.6000	0.0000	0.0000	0.0000	0.0000;
	34085	34086	0.00191	0.126521	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34092	34093	0.004319	0.142953	0	98.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34092	34094	0.005304	0.122332	0	98.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34092	34095	0.005586	0.166152	0	98.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34092	34096	0.000204	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34092	34097	0.000267	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34098	34101	0.0001	-0.001704	0	198.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34098	34102	0.000289	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34099	34101	0.004036	0.130842	0	99.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34100	34101	0.004036	0.130842	0	99.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34104	34103	0.000457	0.027628	0	494.13	0	0	1	0	1	0	0	-163.7400	-11.7800	163.8500	18.7500	0.0000	0.0000	0.0000	0.0000;
	34104	34103	0.000457	0.027628	0	494.13	0	0	1	0	1	0	0	-163.7400	-11.7800	163.8500	18.7500	0.0000	0.0000	0.0000	0.0000;
	34104	34103	0.000457	0.027628	0	494.13	0	0	1	0	1	0	0	-163.7400	-11.7800	163.8500	18.7500	0.0000	0.0000	0.0000	0.0000;
	34103	34105	0.000248	0.001185	0	0	0	0	0	0	1	0	0	-491.5600	-56.2600	492.1200	58.9500	0.0000	0.0000	0.0000	0.0000;
	34103	34106	0.000285	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34108	34107	0.000392	0.023699	0	428.46	0	0	1.00625	0	1	0	0	-243.4300	1.2100	243.6500	11.9100	0.0000	0.0000	0.0000	0.0000;
	34107	34109	0.000538	0.025041	0	405.94	0	0	0.9875	0	1	0	0	-171.8300	-30.6700	171.9800	37.5900	0.0000	0.0000	0.0000	0.0000;
	34107	34110	0.000322	0.021362	0	405.03	0	0	0.9875	0	1	0	0	-171.8900	-16.6000	171.9800	22.3800	0.0000	0.0000	0.0000	0.0000;
	34107	34111	0.000212	0.001126	0	0	0	0	0	0	1	0	0	100.0700	-92.1300	-100.0300	92.3300	0.0000	0.0000	0.0000	0.0000;
	34107	34112	0.000219	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34113	34114	0.000683	0.031955	0	442.62	0	0	1	0	1	0	0	-202.2000	-46.4800	202.4700	59.0300	0.0000	0.0000	0.0000	0.0000;
	34113	34115	0.000316	0.01529	0	442.34	0	0	1	0	1	0	0	-202.3500	-52.9300	202.4700	59.0300	0.0000	0.0000	0.0000	0.0000;
	34113	34116	0.000269	0.001063	0	0	0	0	0	0	1	0	0	404.5500	99.4000	-404.1200	-97.7200	0.0000	0.0000	0.0000	0.0000;
	34113	34117	0.000204	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34185	34116	0.001259	0.015231	0.31526	1259.13	0	0	0	0	1	0	0	-643.7100	52.2100	648.5600	-27.8800	0.0000	0.0000	0.0000	0.0000;
	34118	34119	0.008918	0.223228	0	58.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34118	34120	0.000288	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34118	34121	0.000243	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34120	34129	0.006839	0.034059	0.01436	238.32	0	0	0	0	1	0	0	-94.4800	-13.0600	95.0700	14.4700	0.0000	0.0000	0.0000	0.0000;
	34123	34122	0.000406	0.023664	0	443.55	0	0	1	0	1	0	0	-273.7900	36.0700	274.0700	-19.5600	0.0000	0.0000	0.0000	0.0000;
	34122	34124	0.00016	0.01016	0	712.92	0	0	1.0375	0	1	0	0	-170.2400	-229.6700	170.3700	237.9300	0.0000	0.0000	0.0000	0.0000;
	34122	34125	0.000215	0.015734	0	712.92	0	0	1.05	0	1	0	0	-232.3000	-221.4100	232.5300	237.9300	0.0000	0.0000	0.0000	0.0000;
	34122	34126	0.000242	0.001059	0	0	0	0	0	0	1	0	0	128.4700	-85.6400	-128.4200	85.8800	0.0000	0.0000	0.0000	0.0000;
	34122	34127	0.000245	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34129	34128	0.000479	0.028714	0	608.3	0	0	1	0	1	0	0	-307.2800	15.3900	307.7000	9.8600	0.0000	0.0000	0.0000	0.0000;
	34129	34128	0.000479	0.028714	0	608.3	0	0	1	0	1	0	0	-307.2800	15.3900	307.7000	9.8600	0.0000	0.0000	0.0000	0.0000;
	34129	34128	0.000479	0.028714	0	608.3	0	0	1	0	1	0	0	-307.2800	15.3900	307.7000	9.8600	0.0000	0.0000	0.0000	0.0000;
	34128	34130	0.000365	0.02589	0	558.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34128	34131	0.000293	0.02094	0	558.09	0	0	1	0	1	0	0	-237.9300	-16.8500	238.0900	27.9100	0.0000	0.0000	0.0000	0.0000;
	34128	34132	0.0003	0.018019	0	558.09	0	0	1	0	1	0	0	-275.9400	-15.1400	276.1500	27.9100	0.0000	0.0000	0.0000	0.0000;
	34128	34133	0.000174	0.011705	0	558.09	0	0	1	0	1	0	0	-209.4700	-23.0900	209.5400	27.9100	0.0000	0.0000	0.0000	0.0000;
	34128	34134	0.000257	0.001041	0	0	0	0	0	0	1	0	0	-199.7600	25.4900	199.8500	-25.0900	0.0000	0.0000	0.0000	0.0000;
	34128	34135	0.000281	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34137	34136	0.000352	0.021146	0	334.73	0	0	1.01875	0	1	0	0	-73.8600	-86.4700	73.9100	89.0600	0.0000	0.0000	0.0000	0.0000;
	34136	34141	0.000341	0.020642	0	723.42	0	0	1.0375	0	1	0	0	-193.8300	-33.3700	193.9600	41.2600	0.0000	0.0000	0.0000	0.0000;
	34136	34142	0.000233	0.015138	0	723.42	0	0	1.0375	0	1	0	0	-231.7300	-33.0700	231.8600	41.2600	0.0000	0.0000	0.0000	0.0000;
	34136	34143	0.000225	0.016365	0	723.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34136	34144	0.000366	0.022676	0	723.42	0	0	1.0375	0	1	0	0	-197.7600	-32.2700	197.9100	41.2600	0.0000	0.0000	0.0000	0.0000;
	43044	34136	0.000847	0.008057	0.35461	1227.63	0	0	0	0	1	0	0	-547.0700	-25.7100	549.4200	9.6500	0.0000	0.0000	0.0000	0.0000;
	34137	34140	0.002169	0.083324	0	380.58	0	0	1	0	1	0	0	204.0900	19.1200	-203.2600	12.9400	0.0000	0.0000	0.0000	0.0000;
	34137	34145	0.000221	0.001097	0	0	0	0	0	0	1	0	0	-130.2300	67.3500	130.2700	-67.1300	0.0000	0.0000	0.0000	0.0000;
	34137	34146	0.000244	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34138	34140	-0.001014	-0.038965	0	230.58	0	0	1	0	1	0	0	-203.6500	-2.0500	203.2600	-12.9400	0.0000	0.0000	0.0000	0.0000;
	34139	34140	0.007953	0.305478	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34145	41374	0.004644	0.048163	0.28161	536.59	0	0	0	0	1	0	0	-157.2600	9.8400	158.3400	-29.3100	0.0000	0.0000	0.0000	0.0000;
	34145	41915	0.004292	0.039162	0.22229	404.27	0	0	0	0	1	0	0	-40.7500	2.6100	40.8300	-26.1000	0.0000	0.0000	0.0000	0.0000;
	34145	42565	0.007223	0.06794	0.29851	573.27	0	0	0	0	1	0	0	-243.7000	41.1800	247.8500	-34.4900	0.0000	0.0000	0.0000	0.0000;
	42946	34145	0.000719	0.006732	0.01633	609.81	0	0	0	0	1	0	0	-310.8000	-9.2900	311.4400	13.5100	0.0000	0.0000	0.0000	0.0000;
	34147	34148	0.000252	0.001116	0	0	0	0	0	0	1	0	0	42.5900	16.3600	-42.5900	-16.3400	0.0000	0.0000	0.0000	0.0000;
	34150	34149	0.000454	0.02836	0	403.72	0	0	1.00625	0	1	0	0	-249.6300	-9.7800	249.9000	26.5000	0.0000	0.0000	0.0000	0.0000;
	34149	34151	0.000222	0.01303	0	1108.55	0	0	1	0	1	0	0	-118.9000	-139.2000	118.9700	143.2800	0.0000	0.0000	0.0000	0.0000;
	34149	34152	0.000263	0.013232	0	1108.55	0	0	1	0	1	0	0	-184.6000	-136.7600	184.7300	143.2800	0.0000	0.0000	0.0000	0.0000;
	34149	34153	0.000351	0.017995	0	1108.55	0	0	1	0	1	0	0	-297.3900	-125.7700	297.7300	143.2800	0.0000	0.0000	0.0000	0.0000;
	34149	34154	0.000245	0.001072	0	0	0	0	0	0	1	0	0	350.9900	-166.3400	-350.6400	167.8500	0.0000	0.0000	0.0000	0.0000;
	34149	34155	0.000218	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34156	34157	0.000203	0.001055	0	0	0	0	0	0	1	0	0	69.9900	26.8800	-69.9800	-26.8200	0.0000	0.0000	0.0000	0.0000;
	34158	34159	0.020569	0.546356	0	30.92	0	0	0.9875	0	1	0	0	-3.8300	-1.7000	3.8300	1.7900	0.0000	0.0000	0.0000	0.0000;
	34158	34160	0.010188	0.31845	0	30.83	0	0	0.98125	0	1	0	0	-3.8300	-1.7400	3.8300	1.7900	0.0000	0.0000	0.0000	0.0000;
	34158	34161	0.021714	0.63913	0	20.51	0	0	0.98125	0	1	0	0	-1.9200	-0.8700	1.9200	0.8900	0.0000	0.0000	0.0000	0.0000;
	34158	34162	0.025526	0.898979	0	20.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34158	34163	0.000211	0.001098	0	0	0	0	0	0	1	0	0	9.5800	4.3000	-9.5800	-4.3000	0.0000	0.0000	0.0000	0.0000;
	34158	34164	0.000231	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34165	34166	0.000272	0.001172	0	0	0	0	0	0	1	0	0	98.7900	50.2900	-98.7600	-50.1600	0.0000	0.0000	0.0000	0.0000;
	34167	34168	0.000641	0.040692	0	259.4	0	0	1.03125	0	1	0	0	-44.9800	-16.3600	44.9900	17.2800	0.0000	0.0000	0.0000	0.0000;
	34167	34169	0.000598	0.032195	0	328.13	0	0	1.0375	0	1	0	0	-89.9300	-31.6400	89.9900	34.5600	0.0000	0.0000	0.0000	0.0000;
	34167	34170	0.000678	0.040461	0	258.55	0	0	1.03125	0	1	0	0	-44.9800	-16.3700	44.9900	17.2800	0.0000	0.0000	0.0000	0.0000;
	34167	34171	0.000962	0.053801	0	257.79	0	0	1.0375	0	1	0	0	-44.9700	-16.0500	44.9900	17.2800	0.0000	0.0000	0.0000	0.0000;
	34167	34172	0.000805	0.056793	0	257.59	0	0	1.0375	0	1	0	0	-44.9800	-15.9900	44.9900	17.2800	0.0000	0.0000	0.0000	0.0000;
	34167	34173	0.000209	0.001171	0	0	0	0	0	0	1	0	0	269.8400	11.2000	-269.7000	-10.4100	0.0000	0.0000	0.0000	0.0000;
	34167	34174	0.000253	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34176	34175	0.000477	0.027275	0	597.93	0	0	1.00625	0	1	0	0	-268.4400	1.8100	268.7600	16.6200	0.0000	0.0000	0.0000	0.0000;
	34176	34175	0.000477	0.027275	0	597.93	0	0	1.00625	0	1	0	0	-268.4400	1.8100	268.7600	16.6200	0.0000	0.0000	0.0000	0.0000;
	34176	34175	0.000477	0.027275	0	597.93	0	0	1.00625	0	1	0	0	-268.4400	1.8100	268.7600	16.6200	0.0000	0.0000	0.0000	0.0000;
	34175	34177	0.000413	0.023886	0	446.02	0	0	1	0	1	0	0	-207.8000	-33.2400	207.9700	43.0900	0.0000	0.0000	0.0000	0.0000;
	34175	34178	0.000289	0.018326	0	445.53	0	0	1	0	1	0	0	-207.8500	-35.5000	207.9700	43.0900	0.0000	0.0000	0.0000	0.0000;
	34175	34179	0.000221	0.014273	0	445.47	0	0	1	0	1	0	0	-207.8800	-30.2300	207.9700	36.0900	0.0000	0.0000	0.0000	0.0000;
	34175	34180	0.000253	0.00108	0	0	0	0	0	0	1	0	0	-182.7500	-68.0800	182.8400	68.4700	0.0000	0.0000	0.0000	0.0000;
	34175	34181	0.000235	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34182	34183	0.00042	0.028536	0	454.55	0	0	1.05625	0	1	0	0	-222.3700	-87.0900	222.6200	103.7500	0.0000	0.0000	0.0000	0.0000;
	34182	34184	0.000423	0.021324	0	454.5	0	0	1.05	0	1	0	0	-222.3700	-91.2900	222.6200	103.7500	0.0000	0.0000	0.0000	0.0000;
	34182	34185	0.00025	0.001121	0	0	0	0	0	0	1	0	0	444.7500	-10.6600	-444.2900	12.7000	0.0000	0.0000	0.0000	0.0000;
	34182	34186	0.000239	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43041	34185	0.000425	0.005014	0.1446	1185.07	0	0	0	0	1	0	0	-371.7600	44.1900	372.3100	-53.4400	0.0000	0.0000	0.0000	0.0000;
	34189	34187	0.00303	0.024006	0.00804	201.02	0	0	0	0	1	0	0	-11.0600	6.8300	11.0700	-7.6600	0.0000	0.0000	0.0000	0.0000;
	34187	34201	0.003167	0.01705	0.00666	214.27	0	0	0	0	1	0	0	-19.6400	3.3500	19.6500	-4.0000	0.0000	0.0000	0.0000	0.0000;
	34200	34188	0.008157	0.046151	0.01383	195.09	0	0	0	0	1	0	0	14.0800	2.3100	-14.0600	-3.7100	0.0000	0.0000	0.0000	0.0000;
	34202	34188	0.002097	0.014818	0.00937	224.62	0	0	0	0	1	0	0	-24.9300	3.8800	24.9500	-4.7900	0.0000	0.0000	0.0000	0.0000;
	34188	35186	0.005991	0.037317	0.00964	224.23	0	0	0	0	1	0	0	-18.0900	2.9200	18.1100	-3.8300	0.0000	0.0000	0.0000	0.0000;
	34193	34189	0.002665	0.01808	0.00821	187.66	0	0	0	0	1	0	0	-4.8400	8.0000	4.8400	-8.8600	0.0000	0.0000	0.0000	0.0000;
	34190	34191	0.000406	0.002565	0.00268	214.72	0	0	0	0	1	0	0	22.7300	4.0900	-22.7300	-4.3600	0.0000	0.0000	0.0000	0.0000;
	34190	34192	0.002304	0.016043	0.03024	246.62	0	0	0	0	1	0	0	-54.5200	-14.3300	54.5900	11.5800	0.0000	0.0000	0.0000	0.0000;
	34190	34204	0.002301	0.009874	0.00327	202.03	0	0	0	0	1	0	0	16.2200	1.1200	-16.2200	-1.4500	0.0000	0.0000	0.0000	0.0000;
	34204	34191	0.002109	0.012027	0.00188	188.87	0	0	0	0	1	0	0	-8.5400	-1.0900	8.5400	0.9000	0.0000	0.0000	0.0000	0.0000;
	34192	35435	0.001407	0.008313	0.00412	257.01	0	0	0	0	1	0	0	-70.1800	-19.0300	70.2500	19.0000	0.0000	0.0000	0.0000	0.0000;
	34194	34193	0.004988	0.029402	0.01135	220.63	0	0	0	0	1	0	0	18.7400	11.7600	-18.7200	-12.8500	0.0000	0.0000	0.0000	0.0000;
	34193	34207	0.003602	0.022747	0.00914	208.46	0	0	0	0	1	0	0	8.9800	1.7800	-8.9800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	34197	34194	0.001524	0.007196	0.00276	233.14	0	0	0	0	1	0	0	33.3400	-10.4500	-33.3200	10.2300	0.0000	0.0000	0.0000	0.0000;
	34195	34196	0.000275	0.001115	0	0	0	0	0	0	1	0	0	15.3100	5.9500	-15.3100	-5.9500	0.0000	0.0000	0.0000	0.0000;
	34610	34195	0.000902	0.010452	0.22855	1224.53	0	0	0	0	1	0	0	-196.7900	0.5800	197.1100	-21.7000	0.0000	0.0000	0.0000	0.0000;
	34195	35491	0.000837	0.011531	0.15155	1235.51	0	0	0	0	1	0	0	-212.4200	15.7500	212.7700	-27.3900	0.0000	0.0000	0.0000	0.0000;
	34197	34768	0.005765	0.032504	0.02319	247.92	0	0	0	0	1	0	0	-47.9200	8.7300	48.0500	-10.5300	0.0000	0.0000	0.0000	0.0000;
	34204	34198	0.004095	0.019931	0.00746	201.46	0	0	0	0	1	0	0	14.8500	-3.3000	-14.8400	2.5500	0.0000	0.0000	0.0000	0.0000;
	34614	34198	0.009853	0.042245	0.0231	189.66	0	0	0	0	1	0	0	-10.1200	0.9700	10.1300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	34199	34986	0.004436	0.021992	0.03272	230.04	0	0	0	0	1	0	0	32.5200	-4.9400	-32.4800	1.6400	0.0000	0.0000	0.0000	0.0000;
	35110	34199	0.004237	0.01845	0.01102	228.56	0	0	0	0	1	0	0	35.8800	-4.6800	-35.8300	3.7200	0.0000	0.0000	0.0000	0.0000;
	34200	35226	0.002765	0.016418	0.00519	220.93	0	0	0	0	1	0	0	23.8700	-4.4900	-23.8600	4.0200	0.0000	0.0000	0.0000	0.0000;
	35228	34200	0.006175	0.041585	0.00867	226.33	0	0	0	0	1	0	0	40.8100	-2.1800	-40.7100	1.9000	0.0000	0.0000	0.0000	0.0000;
	34201	35186	0.003894	0.028775	0.00614	218.82	0	0	0	0	1	0	0	-22.3100	3.4300	22.3300	-3.9500	0.0000	0.0000	0.0000	0.0000;
	34202	34205	0.005185	0.037388	0.00821	210.12	0	0	0	0	1	0	0	16.3400	-5.7000	-16.3300	4.9200	0.0000	0.0000	0.0000	0.0000;
	34203	34204	0.000238	0.001094	0	0	0	0	0	0	1	0	0	-9.9100	-5.8400	9.9100	5.8400	0.0000	0.0000	0.0000	0.0000;
	34207	34205	0.003669	0.017068	0.00992	205.65	0	0	0	0	1	0	0	7.4200	2.1400	-7.4200	-3.2000	0.0000	0.0000	0.0000	0.0000;
	34205	34821	0.007949	0.031822	0.02151	224.91	0	0	0	0	1	0	0	16.0900	-3.6800	-16.0700	1.4600	0.0000	0.0000	0.0000	0.0000;
	34206	34822	0.002746	0.01713	0.02056	202.46	0	0	0	0	1	0	0	16.4500	-0.7100	-16.4500	-1.4500	0.0000	0.0000	0.0000	0.0000;
	34206	34986	0.006242	0.038503	0.01189	228.18	0	0	0	0	1	0	0	-28.3600	1.5100	28.4100	-2.4900	0.0000	0.0000	0.0000	0.0000;
	35117	34206	0.006961	0.039545	0.0101	200.41	0	0	0	0	1	0	0	-8.6400	0.6500	8.6400	-1.7100	0.0000	0.0000	0.0000	0.0000;
	34208	34209	0.000215	0.001064	0	0	0	0	0	0	1	0	0	-7.4100	32.0500	7.4100	-32.0400	0.0000	0.0000	0.0000	0.0000;
	34222	34209	0.002446	0.012179	0.00538	226.99	0	0	0	0	1	0	0	62.4800	-17.1000	-62.3900	16.9900	0.0000	0.0000	0.0000	0.0000;
	34210	34664	0.002148	0.009516	0.00238	266.56	0	0	0	0	1	0	0	160.9600	-2.7600	-160.4400	4.8100	0.0000	0.0000	0.0000	0.0000;
	34210	34679	0.002497	0.013438	0.01093	267.46	0	0	0	0	1	0	0	-168.3700	2.1700	169.0300	0.2300	0.0000	0.0000	0.0000	0.0000;
	34211	34212	0.000294	0.001194	0	0	0	0	0	0	1	0	0	7.4100	0.9100	-7.4100	-0.9100	0.0000	0.0000	0.0000	0.0000;
	34211	34232	0.002646	0.017078	0.00677	207.92	0	0	0	0	1	0	0	33.2000	4.1200	-33.1700	-4.6700	0.0000	0.0000	0.0000	0.0000;
	34213	34214	0.000276	0.001093	0	0	0	0	0	0	1	0	0	9.1300	2.4100	-9.1300	-2.4100	0.0000	0.0000	0.0000	0.0000;
	34218	34213	0.000758	0.004086	0.0028	213.13	0	0	0	0	1	0	0	63.3800	-2.6600	-63.3500	2.5200	0.0000	0.0000	0.0000	0.0000;
	34213	34250	0.005258	0.023007	0.01249	210.54	0	0	0	0	1	0	0	-47.5400	2.2000	47.6600	-3.0500	0.0000	0.0000	0.0000	0.0000;
	34213	34252	0.000644	0.00447	0.00872	237.15	0	0	0	0	1	0	0	101.7700	-7.1300	-101.7100	6.6300	0.0000	0.0000	0.0000	0.0000;
	34215	34216	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-9.1300	-0.7900	9.1300	0.7900	0.0000	0.0000	0.0000	0.0000;
	34216	34247	0.002402	0.011779	0.00331	222.03	0	0	0	0	1	0	0	78.0300	-9.9800	-77.8900	10.3100	0.0000	0.0000	0.0000	0.0000;
	34216	34252	0.001131	0.00683	0.00925	229.75	0	0	0	0	1	0	0	-87.1600	9.1900	87.2400	-9.6900	0.0000	0.0000	0.0000	0.0000;
	34217	34218	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-9.1300	24.4100	9.1300	-24.4000	0.0000	0.0000	0.0000	0.0000;
	34218	34226	0.005806	0.029599	0.01368	220.64	0	0	0	0	1	0	0	-72.5100	27.0600	72.8400	-26.8500	0.0000	0.0000	0.0000	0.0000;
	34219	34220	0.000856	0.006138	0.0069	241.96	0	0	0	0	1	0	0	105.7300	-22.5600	-105.6300	22.4900	0.0000	0.0000	0.0000	0.0000;
	34219	34231	0.003616	0.020874	0.00727	220.79	0	0	0	0	1	0	0	62.1800	-14.6000	-62.0400	14.6300	0.0000	0.0000	0.0000	0.0000;
	34220	34221	0.000228	0.001022	0	0	0	0	0	0	1	0	0	3.9700	0.6100	-3.9700	-0.6100	0.0000	0.0000	0.0000	0.0000;
	34231	34220	0.001154	0.006443	0.00296	240.79	0	0	0	0	1	0	0	-101.5500	23.4400	101.6600	-23.1000	0.0000	0.0000	0.0000	0.0000;
	34223	34224	0.003041	0.01521	0.00373	244.81	0	0	0	0	1	0	0	-109.4600	12.0700	109.8100	-10.7500	0.0000	0.0000	0.0000	0.0000;
	34246	34223	0.001259	0.008658	0.00473	241.25	0	0	0	0	1	0	0	-95.2200	13.5800	95.3300	-13.3400	0.0000	0.0000	0.0000	0.0000;
	34224	34225	0.000227	0.001085	0	0	0	0	0	0	1	0	0	14.1300	1.6300	-14.1300	-1.6300	0.0000	0.0000	0.0000	0.0000;
	34224	35031	0.002279	0.015385	0.01012	249.76	0	0	0	0	1	0	0	-123.9400	9.1200	124.2600	-8.0000	0.0000	0.0000	0.0000	0.0000;
	34226	34227	0.000281	0.001138	0	0	0	0	0	0	1	0	0	14.1300	7.1000	-14.1300	-7.1000	0.0000	0.0000	0.0000	0.0000;
	34228	34229	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-10.6300	-5.3200	10.6300	5.3200	0.0000	0.0000	0.0000	0.0000;
	34229	34233	0.001793	0.006606	0.00379	252.65	0	0	0	0	1	0	0	133.7700	-33.2000	-133.4500	33.9700	0.0000	0.0000	0.0000	0.0000;
	34235	34229	0.003573	0.015352	0.00586	257.12	0	0	0	0	1	0	0	145.1300	-25.3800	-144.4100	27.8800	0.0000	0.0000	0.0000	0.0000;
	34230	34231	0.000223	0.001177	0	0	0	0	0	0	1	0	0	-10.6300	-2.7500	10.6300	2.7600	0.0000	0.0000	0.0000	0.0000;
	34231	34232	0.002994	0.011806	0.00387	200.16	0	0	0	0	1	0	0	-22.5200	-4.3000	22.5400	3.9500	0.0000	0.0000	0.0000	0.0000;
	34249	34231	0.003267	0.014608	0.00736	227.92	0	0	0	0	1	0	0	-69.5700	17.5900	69.7300	-17.6700	0.0000	0.0000	0.0000	0.0000;
	34231	34254	0.003107	0.016689	0.01139	242.11	0	0	0	0	1	0	0	105.7400	-18.8600	-105.4100	19.4500	0.0000	0.0000	0.0000	0.0000;
	34233	34255	0.001137	0.006487	0.00417	248.77	0	0	0	0	1	0	0	125.4500	-35.4000	-125.2700	36.0000	0.0000	0.0000	0.0000	0.0000;
	34234	34244	0.001352	0.007393	0.00223	225.73	0	0	0	0	1	0	0	-70.1800	20.1800	70.2500	-20.0500	0.0000	0.0000	0.0000	0.0000;
	34234	34250	0.001569	0.007838	0.00416	221.93	0	0	0	0	1	0	0	62.1800	1.4200	-62.1200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	34235	34236	0.000261	0.001127	0	0	0	0	0	0	1	0	0	8.0000	3.2000	-8.0000	-3.2000	0.0000	0.0000	0.0000	0.0000;
	34242	34235	0.00117	0.007995	0.01059	221.1	0	0	0	0	1	0	0	59.7300	-0.8000	-59.6900	-0.0700	0.0000	0.0000	0.0000	0.0000;
	34254	34235	0.001042	0.006852	0.0026	238.01	0	0	0	0	1	0	0	93.5400	-21.9300	-93.4500	22.2500	0.0000	0.0000	0.0000	0.0000;
	34237	34240	0.000209	0.013748	0	563.47	0	0	1	0	1	0	0	172.4100	12.6300	-172.3500	-8.8100	0.0000	0.0000	0.0000	0.0000;
	34237	34241	0.000271	0.001192	0	0	0	0	0	0	1	0	0	-172.4100	-16.4400	172.4800	16.7700	0.0000	0.0000	0.0000	0.0000;
	34238	34240	0.000149	0.009808	0	494.72	0	0	1	0	1	0	0	-157.8800	-3.4600	157.9200	5.7500	0.0000	0.0000	0.0000	0.0000;
	34238	34242	0.001665	0.011831	0.00983	231.21	0	0	0	0	1	0	0	74.2400	3.0900	-74.1600	-3.5300	0.0000	0.0000	0.0000	0.0000;
	34245	34238	0.001137	0.007372	0.00187	243.23	0	0	0	0	1	0	0	-83.5700	-0.0900	83.6400	0.3700	0.0000	0.0000	0.0000	0.0000;
	34239	34240	0.002168	0.142564	0	68.76	0	0	1	0	1	0	0	-14.4300	-2.7700	14.4300	3.0600	0.0000	0.0000	0.0000	0.0000;
	34241	34243	0.000465	0.005182	0.07587	1192.87	0	0	0	0	1	0	0	-172.4800	-16.7700	172.6100	10.0200	0.0000	0.0000	0.0000	0.0000;
	34246	34244	0.001859	0.009752	0.00558	236.7	0	0	0	0	1	0	0	82.8000	-17.4000	-82.6700	17.4500	0.0000	0.0000	0.0000	0.0000;
	34245	34249	0.001896	0.011574	0.0026	218.93	0	0	0	0	1	0	0	-55.0400	21.8900	55.1100	-21.7900	0.0000	0.0000	0.0000	0.0000;
	34245	34256	0.001449	0.007347	0.00749	263.42	0	0	0	0	1	0	0	126.1900	-25.0100	-125.9600	25.3400	0.0000	0.0000	0.0000	0.0000;
	34248	34249	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-14.4700	-4.2000	14.4700	4.2000	0.0000	0.0000	0.0000	0.0000;
	34251	34252	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-14.4700	-3.0500	14.4700	3.0500	0.0000	0.0000	0.0000	0.0000;
	34253	34254	0.000219	0.001103	0	0	0	0	0	0	1	0	0	-11.8700	-2.4800	11.8700	2.4800	0.0000	0.0000	0.0000	0.0000;
	34255	34666	0.000904	0.004388	0.00425	244.43	0	0	0	0	1	0	0	113.4000	-43.7900	-113.2800	43.9500	0.0000	0.0000	0.0000	0.0000;
	34260	34256	0.00476	0.017396	0.01113	255.87	0	0	0	0	1	0	0	-113.4800	30.3900	114.1000	-29.3300	0.0000	0.0000	0.0000	0.0000;
	34257	34258	0.000239	0.001161	0	0	0	0	0	0	1	0	0	7.4700	2.5900	-7.4700	-2.5900	0.0000	0.0000	0.0000	0.0000;
	34260	34257	0.002742	0.01158	0.00527	224.45	0	0	0	0	1	0	0	22.7600	-18.1100	-22.7400	17.6400	0.0000	0.0000	0.0000	0.0000;
	34257	34261	0.00137	0.005814	0.00297	213.73	0	0	0	0	1	0	0	-101.8400	-30.7000	101.9800	31.0000	0.0000	0.0000	0.0000	0.0000;
	34671	34257	0.001679	0.010101	0.0027	245	0	0	0	0	1	0	0	-116.8900	-9.4600	117.1100	10.4800	0.0000	0.0000	0.0000	0.0000;
	34259	34260	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-7.3500	-2.3000	7.3500	2.3000	0.0000	0.0000	0.0000	0.0000;
	34262	34281	0.00364	0.01656	0.03216	226.09	0	0	0	0	1	0	0	-23.1100	5.4300	23.1300	-8.7900	0.0000	0.0000	0.0000	0.0000;
	34262	34733	0.003878	0.020856	0.0149	222.88	0	0	0	0	1	0	0	20.1600	-6.3300	-20.1500	4.8200	0.0000	0.0000	0.0000	0.0000;
	34263	34280	0.002968	0.022288	0.00967	209.06	0	0	0	0	1	0	0	8.6200	2.6600	-8.6200	-3.6800	0.0000	0.0000	0.0000	0.0000;
	34263	34282	0.002586	0.016465	0.04709	212.94	0	0	0	0	1	0	0	-12.0600	-3.4300	12.0600	-1.6000	0.0000	0.0000	0.0000	0.0000;
	34265	34264	0.000885	0.00468	0.00212	252.49	0	0	0	0	1	0	0	-66.0300	6.0800	66.0700	-6.1100	0.0000	0.0000	0.0000	0.0000;
	34780	34264	0.003779	0.016499	0.00383	258.72	0	0	0	0	1	0	0	75.9800	-3.1900	-75.7800	3.6700	0.0000	0.0000	0.0000	0.0000;
	34265	34779	0.002029	0.009833	0.00621	218.48	0	0	0	0	1	0	0	-7.2500	5.3800	7.2600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	34265	34797	0.002958	0.019254	0.04745	260.65	0	0	0	0	1	0	0	62.6400	-15.3900	-62.5300	11.0400	0.0000	0.0000	0.0000	0.0000;
	34266	34271	0.007766	0.027183	0.01038	236	0	0	0	0	1	0	0	16.4600	0.3000	-16.4400	-1.3500	0.0000	0.0000	0.0000	0.0000;
	34266	34802	0.003933	0.02566	0.01098	245.45	0	0	0	0	1	0	0	-27.8600	-3.6300	27.8900	2.6400	0.0000	0.0000	0.0000	0.0000;
	34267	34273	0.004165	0.019138	0.02978	202.43	0	0	0	0	1	0	0	-5.9900	-0.8500	5.9900	-2.3400	0.0000	0.0000	0.0000	0.0000;
	34267	34690	0.004849	0.029486	0.00724	196.18	0	0	0	0	1	0	0	3.0200	0.3400	-3.0200	-1.1200	0.0000	0.0000	0.0000	0.0000;
	34268	34269	0.000257	0.001071	0	0	0	0	0	0	1	0	0	7.1800	1.2100	-7.1800	-1.2100	0.0000	0.0000	0.0000	0.0000;
	34268	34274	0.004305	0.028511	0.00812	204.84	0	0	0	0	1	0	0	18.3800	-7.6200	-18.3600	6.8500	0.0000	0.0000	0.0000	0.0000;
	34277	34268	0.004127	0.022218	0.00752	240.66	0	0	0	0	1	0	0	-34.8600	4.0400	34.9000	-4.5900	0.0000	0.0000	0.0000	0.0000;
	34268	34797	0.003656	0.023958	0.01271	259.57	0	0	0	0	1	0	0	-60.4600	11.0000	60.5900	-11.5100	0.0000	0.0000	0.0000	0.0000;
	34275	34270	0.002643	0.016654	0.01278	229.58	0	0	0	0	1	0	0	7.2900	1.6300	-7.2800	-2.9900	0.0000	0.0000	0.0000	0.0000;
	34785	34270	0.002392	0.01244	0.01348	224.18	0	0	0	0	1	0	0	-3.0500	-3.5100	3.0500	2.0700	0.0000	0.0000	0.0000	0.0000;
	34271	34275	0.003685	0.016575	0.01138	231.96	0	0	0	0	1	0	0	11.0000	0.8800	-11.0000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	34277	34272	0.003418	0.016944	0.00359	223.8	0	0	0	0	1	0	0	21.2200	-1.8900	-21.2100	1.5800	0.0000	0.0000	0.0000	0.0000;
	34272	34279	0.00248	0.019214	0.01353	219.29	0	0	0	0	1	0	0	18.4500	-2.1400	-18.4400	0.7500	0.0000	0.0000	0.0000	0.0000;
	34273	34277	0.007053	0.03148	0.00919	207.52	0	0	0	0	1	0	0	-8.6000	1.9200	8.6000	-2.8800	0.0000	0.0000	0.0000	0.0000;
	34791	34274	0.003676	0.022825	0.00945	198.07	0	0	0	0	1	0	0	-15.5300	6.7400	15.5400	-7.7000	0.0000	0.0000	0.0000	0.0000;
	34801	34276	0.000748	0.008666	0.14803	1100.78	0	0	0	0	1	0	0	86.0900	-37.7100	-86.0300	22.3700	0.0000	0.0000	0.0000	0.0000;
	34276	35353	0.001016	0.009736	0.46648	1100.07	0	0	0	0	1	0	0	81.2300	-23.6100	-81.1600	-26.2700	0.0000	0.0000	0.0000	0.0000;
	34277	34278	0.00025	0.001172	0	0	0	0	0	0	1	0	0	5.0300	0.7300	-5.0300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	34279	34281	0.002119	0.013403	0.03243	230.18	0	0	0	0	1	0	0	25.9500	-11.0000	-25.9400	7.6300	0.0000	0.0000	0.0000	0.0000;
	34284	34279	0.001241	0.008244	0.00918	201.2	0	0	0	0	1	0	0	11.3100	-10.8700	-11.3100	9.9100	0.0000	0.0000	0.0000	0.0000;
	34705	34280	0.002452	0.014027	0.00985	206.9	0	0	0	0	1	0	0	-6.2600	-4.3900	6.2600	3.3400	0.0000	0.0000	0.0000	0.0000;
	35167	34282	0.005653	0.034467	0.0281	216.79	0	0	0	0	1	0	0	15.1400	-4.4700	-15.1300	1.5200	0.0000	0.0000	0.0000	0.0000;
	34283	34284	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-2.6100	-0.9800	2.6100	0.9800	0.0000	0.0000	0.0000	0.0000;
	34285	34284	0.00299	0.014318	0.00393	206.95	0	0	0	0	1	0	0	13.9300	-10.2700	-13.9200	9.8900	0.0000	0.0000	0.0000	0.0000;
	34285	34286	0.000202	0.001075	0	0	0	0	0	0	1	0	0	3.5500	0.5200	-3.5500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	34285	34288	0.003461	0.018248	0.04906	209.44	0	0	0	0	1	0	0	-17.4800	-7.4000	17.4900	2.2100	0.0000	0.0000	0.0000	0.0000;
	34287	34791	0.005491	0.028058	0.0278	226.28	0	0	0	0	1	0	0	-22.5900	-0.2300	22.6200	-2.6300	0.0000	0.0000	0.0000	0.0000;
	35167	34287	0.00432	0.023198	0.00923	224.41	0	0	0	0	1	0	0	-20.9200	-0.7500	20.9400	-0.1400	0.0000	0.0000	0.0000	0.0000;
	34288	34750	0.003743	0.020982	0.01201	215.14	0	0	0	0	1	0	0	-21.8100	-3.6200	21.8200	2.4300	0.0000	0.0000	0.0000	0.0000;
	34291	34289	0.003141	0.021595	0.00961	176.34	0	0	0	0	1	0	0	6.1300	-4.9700	-6.1300	3.9400	0.0000	0.0000	0.0000	0.0000;
	34304	34289	0.00381	0.018922	0.02141	253.45	0	0	0	0	1	0	0	46.5200	-3.8800	-46.4400	1.9400	0.0000	0.0000	0.0000	0.0000;
	34289	34307	0.009647	0.03986	0.01282	254.85	0	0	0	0	1	0	0	50.1200	-6.4200	-49.9000	5.9800	0.0000	0.0000	0.0000	0.0000;
	34290	34291	0.000258	0.001187	0	0	0	0	0	0	1	0	0	-2.7200	-1.0300	2.7200	1.0300	0.0000	0.0000	0.0000	0.0000;
	34487	34291	0.005414	0.028417	0.0091	181.66	0	0	0	0	1	0	0	8.8500	-4.8900	-8.8500	3.9400	0.0000	0.0000	0.0000	0.0000;
	34292	34293	0.000223	0.001192	0	0	0	0	0	0	1	0	0	2.9500	0.5700	-2.9500	-0.5700	0.0000	0.0000	0.0000	0.0000;
	34294	34292	0.003663	0.02329	0.00695	189.45	0	0	0	0	1	0	0	-0.3500	0.5900	0.3500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	34298	34292	0.002806	0.019616	0.01229	197.38	0	0	0	0	1	0	0	3.3000	-2.0800	-3.3000	0.7600	0.0000	0.0000	0.0000	0.0000;
	34295	34294	0.002115	0.013347	0.00541	179.62	0	0	0	0	1	0	0	3.0600	0.3800	-3.0600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	34403	34295	0.006869	0.030172	0.01944	209.08	0	0	0	0	1	0	0	-12.3800	-0.0700	12.3900	-1.9700	0.0000	0.0000	0.0000	0.0000;
	34425	34295	0.001331	0.007419	0.0426	202.6	0	0	0	0	1	0	0	17.2300	-2.7900	-17.2300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	34296	34297	0.000274	0.001174	0	0	0	0	0	0	1	0	0	3.1800	1.0100	-3.1800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	34296	34306	0.004541	0.023545	0.00827	179.58	0	0	0	0	1	0	0	11.3000	-4.9700	-11.2900	4.1000	0.0000	0.0000	0.0000	0.0000;
	34296	34308	0.007068	0.029451	0.01379	160.68	0	0	0	0	1	0	0	-14.4800	3.9600	14.4900	-5.4000	0.0000	0.0000	0.0000	0.0000;
	35034	34298	0.007991	0.043987	0.01465	200.34	0	0	0	0	1	0	0	4.9600	-3.1100	-4.9600	1.5500	0.0000	0.0000	0.0000	0.0000;
	34299	34300	0.000284	0.00115	0	0	0	0	0	0	1	0	0	1.6500	0.6300	-1.6500	-0.6300	0.0000	0.0000	0.0000	0.0000;
	34301	34299	0.002148	0.014627	0.01276	198.16	0	0	0	0	1	0	0	-4.7800	-0.6200	4.7800	-0.7400	0.0000	0.0000	0.0000	0.0000;
	34403	34299	0.006733	0.037923	0.00767	201.59	0	0	0	0	1	0	0	6.4400	-0.9200	-6.4300	0.1100	0.0000	0.0000	0.0000	0.0000;
	34301	34302	0.000263	0.001194	0	0	0	0	0	0	1	0	0	2.9100	1.4300	-2.9100	-1.4300	0.0000	0.0000	0.0000	0.0000;
	34301	34415	0.005629	0.034072	0.00828	191.48	0	0	0	0	1	0	0	1.8700	-0.8100	-1.8700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	34303	34486	0.00362	0.02061	0.01136	259.57	0	0	0	0	1	0	0	58.8800	-11.0100	-58.7500	10.4700	0.0000	0.0000	0.0000	0.0000;
	34303	34489	0.001801	0.009945	0.00441	261.71	0	0	0	0	1	0	0	-62.2500	-42.6500	62.3400	42.7000	0.0000	0.0000	0.0000	0.0000;
	34308	34304	0.006489	0.038376	0.01817	174.79	0	0	0	0	1	0	0	-19.3300	4.5200	19.3500	-6.3500	0.0000	0.0000	0.0000	0.0000;
	34304	34489	0.005278	0.021627	0.02066	256.68	0	0	0	0	1	0	0	-70.9800	5.6500	71.2300	-6.8800	0.0000	0.0000	0.0000	0.0000;
	34305	34306	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-2.0300	1.3600	2.0300	-1.3600	0.0000	0.0000	0.0000	0.0000;
	35281	34306	0.003599	0.017918	0.02627	185.44	0	0	0	0	1	0	0	-9.2600	-0.1000	9.2600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	34307	35242	0.003661	0.026459	0.0118	250.52	0	0	0	0	1	0	0	46.7400	-7.3800	-46.6600	6.6600	0.0000	0.0000	0.0000	0.0000;
	34308	34309	0.000247	0.001158	0	0	0	0	0	0	1	0	0	4.8300	0.8700	-4.8300	-0.8700	0.0000	0.0000	0.0000	0.0000;
	34488	34310	0.000885	0.009769	0.30028	1143.77	0	0	0	0	1	0	0	-39.8300	-34.2000	39.8400	0.9000	0.0000	0.0000	0.0000	0.0000;
	34310	35143	0.002664	0.036412	0.74834	1151.74	0	0	0	0	1	0	0	-50.4500	-3.1800	50.5500	-78.1200	0.0000	0.0000	0.0000	0.0000;
	34312	34311	0.007333	0.206944	0	81.65	0	0	1.00625	0	1	0	0	-27.1100	-1.4700	27.1600	2.8800	0.0000	0.0000	0.0000	0.0000;
	34312	34311	0.007333	0.206944	0	81.65	0	0	1.00625	0	1	0	0	-27.1100	-1.4700	27.1600	2.8800	0.0000	0.0000	0.0000	0.0000;
	34312	34311	0.007333	0.206944	0	81.65	0	0	1.00625	0	1	0	0	-27.1100	-1.4700	27.1600	2.8800	0.0000	0.0000	0.0000	0.0000;
	34311	34313	0.000237	0.001093	0	0	0	0	0	0	1	0	0	1.5100	0.7100	-1.5100	-0.7100	0.0000	0.0000	0.0000	0.0000;
	34311	37080	0.001423	0.007607	0.027	259.45	0	0	0	0	1	0	0	-82.9800	-9.3600	83.0700	6.8800	0.0000	0.0000	0.0000	0.0000;
	36465	34312	0.002342	0.01072	0.00112	146.81	0	0	0	0	1	0	0	-81.1800	-3.8900	81.3300	4.4200	0.0000	0.0000	0.0000	0.0000;
	34314	34315	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-2.3900	-0.8100	2.3900	0.8100	0.0000	0.0000	0.0000	0.0000;
