function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	34315	35058	0.003304	0.013688	0.05149	196.28	0	0	0	0	1	0	0	-17.0100	-9.1500	17.0200	3.5700	0.0000	0.0000	0.0000	0.0000;
	34316	34317	0.000243	0.001032	0	0	0	0	0	0	1	0	0	-2.4600	-1.9600	2.4600	1.9600	0.0000	0.0000	0.0000	0.0000;
	34317	34318	0.002013	0.013044	0.01154	253.13	0	0	0	0	1	0	0	-70.3800	-2.2900	70.4700	1.6400	0.0000	0.0000	0.0000	0.0000;
	34318	37080	0.009361	0.043204	0.02187	256.09	0	0	0	0	1	0	0	-77.0200	-2.4800	77.5400	2.4700	0.0000	0.0000	0.0000	0.0000;
	34330	34319	0.003335	0.017324	0.00406	216.98	0	0	0	0	1	0	0	28.2100	5.7700	-28.1900	-6.0700	0.0000	0.0000	0.0000	0.0000;
	34320	34330	0.00057	0.002827	0.00325	225.83	0	0	0	0	1	0	0	36.5500	6.5400	-36.5400	-6.8600	0.0000	0.0000	0.0000	0.0000;
	35058	34320	0.00262	0.015814	0.0055	230.29	0	0	0	0	1	0	0	43.1500	7.9800	-43.1000	-8.3000	0.0000	0.0000	0.0000	0.0000;
	34322	34321	0.000545	0.028435	0	437.97	0	0	1	0	1	0	0	-138.6600	4.9100	138.7600	0.1100	0.0000	0.0000	0.0000	0.0000;
	34321	34323	0.000299	0.001067	0	0	0	0	0	0	1	0	0	16.3200	3.6800	-16.3200	-3.6700	0.0000	0.0000	0.0000	0.0000;
	36828	34321	0.000219	0.002465	0.03198	1313.37	0	0	0	0	1	0	0	470.7600	-48.1500	-470.3100	49.7100	0.0000	0.0000	0.0000	0.0000;
	36829	34322	0.000717	0.005421	0.01235	555.59	0	0	0	0	1	0	0	187.5800	-31.8300	-187.3400	32.2900	0.0000	0.0000	0.0000	0.0000;
	34322	37306	0.002237	0.017546	0.14944	643.04	0	0	0	0	1	0	0	326.0000	-37.1900	-323.8000	38.1300	0.0000	0.0000	0.0000	0.0000;
	34324	34325	0.000249	0.001043	0	0	0	0	0	0	1	0	0	16.1300	3.1200	-16.1300	-3.1100	0.0000	0.0000	0.0000	0.0000;
	34326	34324	0.002112	0.011969	0.00837	177.46	0	0	0	0	1	0	0	3.5100	-5.6500	-3.5100	4.7500	0.0000	0.0000	0.0000	0.0000;
	34324	34582	0.001207	0.007831	0.0051	196.47	0	0	0	0	1	0	0	-12.6300	-7.8600	12.6300	7.3300	0.0000	0.0000	0.0000	0.0000;
	34327	34587	0.003406	0.019611	0.01747	227.78	0	0	0	0	1	0	0	40.2400	-2.9400	-40.1900	1.3600	0.0000	0.0000	0.0000	0.0000;
	34328	34329	0.000286	0.001059	0	0	0	0	0	0	1	0	0	10.7200	3.8500	-10.7200	-3.8400	0.0000	0.0000	0.0000	0.0000;
	34328	34331	0.001275	0.006293	0.00237	252.99	0	0	0	0	1	0	0	65.7100	-11.1000	-65.6600	11.1000	0.0000	0.0000	0.0000	0.0000;
	35055	34328	0.003998	0.022835	0.02411	265.8	0	0	0	0	1	0	0	90.4000	-25.1200	-90.0700	24.3600	0.0000	0.0000	0.0000	0.0000;
	34328	37288	0.066284	0.317485	0.05744	215.97	0	0	0	0	1	0	0	25.1800	-6.5200	-24.7900	2.2200	0.0000	0.0000	0.0000	0.0000;
	34331	34332	0.000262	0.001193	0	0	0	0	0	0	1	0	0	8.3300	1.9100	-8.3300	-1.9100	0.0000	0.0000	0.0000	0.0000;
	34331	36838	0.015487	0.06163	0.02842	246.9	0	0	0	0	1	0	0	57.3300	-13.0100	-56.8400	11.8800	0.0000	0.0000	0.0000	0.0000;
	34339	34333	0.001247	0.007226	0.00602	289.89	0	0	0	0	1	0	0	-187.2700	-48.0400	187.7300	50.1300	0.0000	0.0000	0.0000	0.0000;
	34834	34333	0.005467	0.036382	0.00675	273.89	0	0	0	0	1	0	0	126.9600	27.5100	-126.0700	-22.3300	0.0000	0.0000	0.0000	0.0000;
	34333	35601	0.006279	0.029974	0.01809	260.97	0	0	0	0	1	0	0	-93.4800	-34.6100	94.0900	35.6700	0.0000	0.0000	0.0000	0.0000;
	34334	34335	0.000286	0.001125	0	0	0	0	0	0	1	0	0	31.8200	11.3600	-31.8200	-11.3500	0.0000	0.0000	0.0000	0.0000;
	34337	34334	0.000905	0.00483	0.00185	288.2	0	0	0	0	1	0	0	161.5800	43.1200	-161.3400	-42.0500	0.0000	0.0000	0.0000	0.0000;
	34834	34334	0.002905	0.018482	0.00951	275.41	0	0	0	0	1	0	0	-129.0300	-28.6100	129.5200	30.6900	0.0000	0.0000	0.0000	0.0000;
	34337	34336	0.000779	0.036625	0	503.07	0	0	1.0125	0	1	0	0	-206.9600	-25.6200	207.2800	40.8700	0.0000	0.0000	0.0000	0.0000;
	34336	34338	0.000286	0.001019	0	0	0	0	0	0	1	0	0	31.8200	8.7000	-31.8200	-8.6900	0.0000	0.0000	0.0000	0.0000;
	34336	35432	0.003178	0.031617	0.62347	1249.67	0	0	0	0	1	0	0	-295.6600	-21.0500	298.2600	-20.5400	0.0000	0.0000	0.0000	0.0000;
	34336	35534	0.000713	0.009067	0.22207	1315.74	0	0	0	0	1	0	0	-487.8500	29.9800	489.4500	-33.5100	0.0000	0.0000	0.0000	0.0000;
	34340	34339	0.005686	0.167709	0	98.51	0	0	1.05625	0	1	0	0	-51.4900	-4.9100	51.6400	9.5300	0.0000	0.0000	0.0000	0.0000;
	34340	34339	0.005686	0.167709	0	98.51	0	0	1.05625	0	1	0	0	-51.4900	-4.9100	51.6400	9.5300	0.0000	0.0000	0.0000	0.0000;
	34340	34339	0.005686	0.167709	0	98.51	0	0	1.05625	0	1	0	0	-51.4900	-4.9100	51.6400	9.5300	0.0000	0.0000	0.0000	0.0000;
	34339	34341	0.000282	0.001029	0	0	0	0	0	0	1	0	0	32.3300	19.4500	-32.3300	-19.4300	0.0000	0.0000	0.0000	0.0000;
	35611	34340	0.002861	0.012823	0.00113	155.4	0	0	0	0	1	0	0	-99.6400	-0.1300	99.9100	1.1900	0.0000	0.0000	0.0000	0.0000;
	34340	35623	0.016667	0.073465	0.00726	134.15	0	0	0	0	1	0	0	54.5600	13.5500	-54.0700	-12.1700	0.0000	0.0000	0.0000	0.0000;
	34342	34368	0.001887	0.010961	0.00679	247.65	0	0	0	0	1	0	0	45.7300	-6.0000	-45.6900	5.4900	0.0000	0.0000	0.0000	0.0000;
	34342	35266	0.002832	0.015542	0.00626	258.9	0	0	0	0	1	0	0	-58.2200	4.2300	58.3100	-4.4100	0.0000	0.0000	0.0000	0.0000;
	34343	34344	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-12.4900	-1.2600	12.4900	1.2600	0.0000	0.0000	0.0000	0.0000;
	34365	34344	0.002244	0.015453	0.0066	234.16	0	0	0	0	1	0	0	-31.7800	6.9100	31.8000	-7.4600	0.0000	0.0000	0.0000	0.0000;
	34368	34344	0.003399	0.01858	0.01032	243.41	0	0	0	0	1	0	0	44.3600	-6.9600	-44.2900	6.2000	0.0000	0.0000	0.0000	0.0000;
	34786	34345	0.001899	0.010584	0.00439	236.17	0	0	0	0	1	0	0	-41.2900	9.5100	41.3200	-9.8000	0.0000	0.0000	0.0000	0.0000;
	34345	35255	0.00536	0.026327	0.02533	249.91	0	0	0	0	1	0	0	-53.8100	7.7300	53.9600	-9.7200	0.0000	0.0000	0.0000	0.0000;
	34346	34347	0.001043	0.006043	0.00192	239.98	0	0	0	0	1	0	0	-45.4900	1.8400	45.5100	-1.9300	0.0000	0.0000	0.0000	0.0000;
	34346	34776	0.003717	0.019221	0.04646	220.62	0	0	0	0	1	0	0	38.1000	-6.0300	-38.0500	1.3100	0.0000	0.0000	0.0000	0.0000;
	34786	34346	0.001915	0.010032	0.01361	208.64	0	0	0	0	1	0	0	-2.4300	-4.3900	2.4300	2.9300	0.0000	0.0000	0.0000	0.0000;
	34347	34348	0.00146	0.008948	0.00566	243.55	0	0	0	0	1	0	0	-50.4800	4.3100	50.5200	-4.7000	0.0000	0.0000	0.0000	0.0000;
	34348	34775	0.003071	0.019305	0.00924	266.98	0	0	0	0	1	0	0	76.5900	-12.2700	-76.4200	12.3500	0.0000	0.0000	0.0000	0.0000;
	34348	35272	0.008659	0.049712	0.02683	279.81	0	0	0	0	1	0	0	-132.9400	14.6600	134.3800	-9.2800	0.0000	0.0000	0.0000	0.0000;
	34859	34349	0.001633	0.008839	0.00179	282.35	0	0	0	0	1	0	0	150.0000	-7.4800	-149.6600	9.1400	0.0000	0.0000	0.0000	0.0000;
	34349	34863	0.001725	0.00884	0.0062	279.01	0	0	0	0	1	0	0	126.8900	-17.0900	-126.6300	17.7700	0.0000	0.0000	0.0000	0.0000;
	34349	34869	0.003473	0.018386	0.00537	212.01	0	0	0	0	1	0	0	17.7600	5.4200	-17.7500	-5.9400	0.0000	0.0000	0.0000	0.0000;
	34350	34351	0.001862	0.011961	0.00807	184.08	0	0	0	0	1	0	0	5.6600	0.5200	-5.6600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	34393	34350	0.003419	0.020907	0.00787	195.59	0	0	0	0	1	0	0	10.6700	0.3800	-10.6600	-1.2000	0.0000	0.0000	0.0000	0.0000;
	34869	34351	0.001649	0.010377	0.00859	170.07	0	0	0	0	1	0	0	-0.6500	0.8000	0.6500	-1.7200	0.0000	0.0000	0.0000	0.0000;
	34352	34391	0.001651	0.011224	0.01774	214.26	0	0	0	0	1	0	0	-14.2900	6.3900	14.2900	-8.2700	0.0000	0.0000	0.0000	0.0000;
	34352	34852	0.003376	0.021317	0.00685	213.32	0	0	0	0	1	0	0	12.7500	-7.1700	-12.7400	6.4800	0.0000	0.0000	0.0000	0.0000;
	34353	34384	0.005022	0.021387	0.01301	195.58	0	0	0	0	1	0	0	-0.9500	4.0400	0.9500	-5.4400	0.0000	0.0000	0.0000	0.0000;
	34353	34856	0.009139	0.042548	0.01428	191.27	0	0	0	0	1	0	0	-0.5900	-4.5700	0.5900	3.0300	0.0000	0.0000	0.0000	0.0000;
	34354	34362	0.002771	0.015506	0.00358	232.27	0	0	0	0	1	0	0	-37.8900	-5.7000	37.9300	5.5200	0.0000	0.0000	0.0000	0.0000;
	34379	34354	0.002148	0.009408	0.00398	212.42	0	0	0	0	1	0	0	-20.6500	-5.6400	20.6600	5.2500	0.0000	0.0000	0.0000	0.0000;
	34355	34356	0.000234	0.001088	0	0	0	0	0	0	1	0	0	17.2300	3.8900	-17.2300	-3.8900	0.0000	0.0000	0.0000	0.0000;
	34355	34370	0.001419	0.008052	0.01094	208.17	0	0	0	0	1	0	0	26.7700	-5.3400	-26.7600	4.2100	0.0000	0.0000	0.0000	0.0000;
	34355	35506	0.004676	0.018228	0.01259	231.28	0	0	0	0	1	0	0	-46.7500	0.6400	46.8400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	34357	34360	0.001643	0.083709	0	439.69	0	0	1	0	1	0	0	171.9600	8.2400	-171.5100	14.7800	0.0000	0.0000	0.0000	0.0000;
	34357	34361	0.000262	0.001114	0	0	0	0	0	0	1	0	0	-171.9600	-8.2400	172.0300	8.5400	0.0000	0.0000	0.0000	0.0000;
	34358	34360	-0.001027	-0.052329	0	414.69	0	0	1	0	1	0	0	-171.7900	0.3900	171.5100	-14.7800	0.0000	0.0000	0.0000	0.0000;
	34358	36500	0.000651	0.004816	0.01245	547.65	0	0	0	0	1	0	0	154.5600	-2.9900	-154.4200	2.7200	0.0000	0.0000	0.0000	0.0000;
	34359	34360	0.003535	0.180095	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34361	35515	0.000597	0.007121	0.15403	1112.2	0	0	0	0	1	0	0	-172.0300	-8.5400	172.2000	-6.1400	0.0000	0.0000	0.0000	0.0000;
	34362	34367	0.001852	0.009171	0.00254	247.07	0	0	0	0	1	0	0	-55.1600	15.9400	55.2200	-15.9400	0.0000	0.0000	0.0000	0.0000;
	34363	34364	0.000217	0.001184	0	0	0	0	0	0	1	0	0	7.6800	2.8100	-7.6800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	34363	34388	0.004944	0.02039	0.01603	215.77	0	0	0	0	1	0	0	21.4800	-1.4600	-21.4600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	36506	34363	0.003862	0.019929	0.00366	226.28	0	0	0	0	1	0	0	29.1900	1.1100	-29.1600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	34366	34365	0.003956	0.017701	0.00573	223.04	0	0	0	0	1	0	0	-19.8300	10.9900	19.8500	-11.5200	0.0000	0.0000	0.0000	0.0000;
	34392	34366	0.002462	0.011009	0.00399	209.35	0	0	0	0	1	0	0	-10.0100	13.2700	10.0200	-13.6700	0.0000	0.0000	0.0000	0.0000;
	34374	34367	0.002272	0.010047	0.00449	259.36	0	0	0	0	1	0	0	68.6400	-11.9500	-68.5400	11.9200	0.0000	0.0000	0.0000	0.0000;
	34379	34368	0.002883	0.016001	0.00498	185.86	0	0	0	0	1	0	0	5.3300	-0.5400	-5.3200	0.0100	0.0000	0.0000	0.0000	0.0000;
	34369	34370	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-13.1400	-3.6900	13.1400	3.6900	0.0000	0.0000	0.0000	0.0000;
	35274	34370	0.001005	0.007044	0.00552	179.54	0	0	0	0	1	0	0	-13.6200	7.3200	13.6200	-7.9000	0.0000	0.0000	0.0000	0.0000;
	34371	35265	0.002137	0.012283	0.00405	261.95	0	0	0	0	1	0	0	63.9900	-3.5200	-63.9100	3.5500	0.0000	0.0000	0.0000	0.0000;
	34371	35270	0.002114	0.011726	0.01667	268.88	0	0	0	0	1	0	0	-76.1600	0.1100	76.2700	-1.2800	0.0000	0.0000	0.0000	0.0000;
	34372	34373	0.000251	0.001085	0	0	0	0	0	0	1	0	0	-12.1700	-3.9400	12.1700	3.9400	0.0000	0.0000	0.0000	0.0000;
	34373	35270	0.0017	0.009089	0.00858	271.02	0	0	0	0	1	0	0	78.6700	-0.3100	-78.5700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	34374	35264	0.001017	0.005606	0.00268	267.15	0	0	0	0	1	0	0	-80.8100	6.7500	80.8700	-6.7000	0.0000	0.0000	0.0000	0.0000;
	34375	34376	0.000227	0.001111	0	0	0	0	0	0	1	0	0	15.3300	5.7500	-15.3300	-5.7500	0.0000	0.0000	0.0000	0.0000;
	34375	34377	0.001955	0.010501	0.00252	215.11	0	0	0	0	1	0	0	-29.8800	19.3500	29.9000	-19.5000	0.0000	0.0000	0.0000	0.0000;
	34378	34375	0.001014	0.006449	0.004	191.06	0	0	0	0	1	0	0	-14.5400	24.7200	14.5500	-25.1000	0.0000	0.0000	0.0000	0.0000;
	34377	36506	0.003158	0.017064	0.00829	232.52	0	0	0	0	1	0	0	-45.2300	16.0200	45.3000	-16.5500	0.0000	0.0000	0.0000	0.0000;
	34378	34392	0.003191	0.017888	0.02335	194.98	0	0	0	0	1	0	0	-0.7800	12.7200	0.7900	-15.2100	0.0000	0.0000	0.0000	0.0000;
	34380	34383	0.004447	0.127106	0	234.86	0	0	1	0	1	0	0	28.6200	0.8400	-28.5900	0.1300	0.0000	0.0000	0.0000	0.0000;
	34380	34384	0.000227	0.00106	0	0	0	0	0	0	1	0	0	-28.6200	-0.8400	28.6200	0.8400	0.0000	0.0000	0.0000	0.0000;
	34381	34383	-0.000139	-0.003961	0	84.86	0	0	1	0	1	0	0	-28.5900	0.1000	28.5900	-0.1300	0.0000	0.0000	0.0000	0.0000;
	34381	36221	0.003125	0.014758	0.00214	122.82	0	0	0	0	1	0	0	24.6500	-0.7100	-24.6400	0.5600	0.0000	0.0000	0.0000	0.0000;
	34382	34383	0.026618	0.760739	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34387	34384	0.003731	0.012776	0.00525	226.63	0	0	0	0	1	0	0	-29.9800	0.3000	30.0100	-0.7600	0.0000	0.0000	0.0000	0.0000;
	34384	34395	0.001959	0.014011	0.05255	259.82	0	0	0	0	1	0	0	-59.5800	5.3600	59.6500	-10.5600	0.0000	0.0000	0.0000	0.0000;
	34386	34385	0.003094	0.0991	0	90.83	0	0	1	0	1	0	0	-29.9500	1.1400	29.9700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	34385	34387	0.000279	0.001038	0	0	0	0	0	0	1	0	0	-29.9700	0.3100	29.9800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	34386	36221	0.004912	0.0186	0.00155	124.9	0	0	0	0	1	0	0	27.9800	-1.4900	-27.9500	1.4600	0.0000	0.0000	0.0000	0.0000;
	34388	34389	0.000283	0.001139	0	0	0	0	0	0	1	0	0	9.2300	2.5700	-9.2300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	34393	34388	0.003185	0.019421	0.00665	206.32	0	0	0	0	1	0	0	-12.2300	1.7100	12.2300	-2.4000	0.0000	0.0000	0.0000	0.0000;
	34390	34391	0.000279	0.001059	0	0	0	0	0	0	1	0	0	-9.9400	-1.8400	9.9400	1.8400	0.0000	0.0000	0.0000	0.0000;
	34394	34391	0.002864	0.01453	0.003	190.49	0	0	0	0	1	0	0	-8.8800	-4.4900	8.8900	4.1800	0.0000	0.0000	0.0000	0.0000;
	34391	34871	0.003446	0.02097	0.007	232.6	0	0	0	0	1	0	0	-33.1200	2.2500	33.1600	-2.7900	0.0000	0.0000	0.0000	0.0000;
	34394	34393	0.002468	0.01577	0.00573	139.82	0	0	0	0	1	0	0	2.8900	1.7600	-2.8900	-2.3700	0.0000	0.0000	0.0000	0.0000;
	34395	35252	0.00543	0.027858	0.04475	263.71	0	0	0	0	1	0	0	-64.1000	10.0800	64.3100	-13.8100	0.0000	0.0000	0.0000	0.0000;
	34397	34396	0.003005	0.019361	0.01329	220.73	0	0	0	0	1	0	0	-18.4000	2.9200	18.4100	-4.2800	0.0000	0.0000	0.0000	0.0000;
	35215	34396	0.00521	0.029168	0.01612	224.88	0	0	0	0	1	0	0	20.9600	-5.5300	-20.9400	3.9300	0.0000	0.0000	0.0000	0.0000;
	34397	34398	0.000252	0.001088	0	0	0	0	0	0	1	0	0	1.8500	0.8700	-1.8500	-0.8700	0.0000	0.0000	0.0000	0.0000;
	34399	34397	0.003744	0.017841	0.02375	224.56	0	0	0	0	1	0	0	-13.4600	0.6600	13.4600	-3.1700	0.0000	0.0000	0.0000	0.0000;
	34397	34413	0.004303	0.014638	0.00545	176.9	0	0	0	0	1	0	0	3.1000	-0.6200	-3.1000	0.0300	0.0000	0.0000	0.0000	0.0000;
	34410	34399	0.00375	0.023122	0.02378	221.41	0	0	0	0	1	0	0	-11.7100	6.9800	11.7200	-9.4800	0.0000	0.0000	0.0000	0.0000;
	34400	34401	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-2.0800	-0.8800	2.0800	0.8800	0.0000	0.0000	0.0000	0.0000;
	34402	34401	0.002667	0.015457	0.02304	241.72	0	0	0	0	1	0	0	-48.5200	1.9700	48.5800	-4.1300	0.0000	0.0000	0.0000	0.0000;
	34401	34414	0.008716	0.04949	0.01216	219.75	0	0	0	0	1	0	0	21.2500	-3.6800	-21.2200	2.5700	0.0000	0.0000	0.0000	0.0000;
	34401	34647	0.007941	0.038957	0.06976	266.28	0	0	0	0	1	0	0	-71.9200	6.9300	72.3100	-12.5800	0.0000	0.0000	0.0000	0.0000;
	35201	34402	0.002604	0.011106	0.00364	239.58	0	0	0	0	1	0	0	-46.0400	2.4400	46.0900	-2.6100	0.0000	0.0000	0.0000	0.0000;
	34404	34405	0.000274	0.001086	0	0	0	0	0	0	1	0	0	6.3800	0.8700	-6.3800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	34404	35295	0.005107	0.030809	0.01297	238.92	0	0	0	0	1	0	0	-34.8100	5.7900	34.8700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	34404	35296	0.00381	0.016573	0.06417	231.51	0	0	0	0	1	0	0	28.4300	-6.6700	-28.4000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	34406	34407	0.000216	0.001107	0	0	0	0	0	0	1	0	0	5.3200	2.7400	-5.3200	-2.7400	0.0000	0.0000	0.0000	0.0000;
	34406	34414	0.005116	0.032351	0.03373	217.22	0	0	0	0	1	0	0	-19.2400	-0.8000	19.2600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	35305	34406	0.002511	0.01355	0.00842	207.65	0	0	0	0	1	0	0	-13.9200	0.7500	13.9200	-1.6300	0.0000	0.0000	0.0000	0.0000;
	34408	34409	0.000299	0.001197	0	0	0	0	0	0	1	0	0	4.4900	0.4400	-4.4900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	34408	35296	0.002583	0.0197	0.00683	212.7	0	0	0	0	1	0	0	17.5800	-6.2900	-17.5700	5.6100	0.0000	0.0000	0.0000	0.0000;
	35305	34408	0.002929	0.018647	0.00486	219.73	0	0	0	0	1	0	0	22.0800	-6.2800	-22.0600	5.8500	0.0000	0.0000	0.0000	0.0000;
	34410	34412	0.00472	0.024748	0.02818	216.08	0	0	0	0	1	0	0	7.3700	-7.9000	-7.3700	4.8900	0.0000	0.0000	0.0000	0.0000;
	34411	34412	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-2.2100	-0.3700	2.2100	0.3700	0.0000	0.0000	0.0000	0.0000;
	35200	34412	0.004389	0.023812	0.01523	255.43	0	0	0	0	1	0	0	-46.6500	7.4400	46.7400	-8.5800	0.0000	0.0000	0.0000	0.0000;
	34412	35201	0.004154	0.026631	0.00964	234.22	0	0	0	0	1	0	0	-41.5800	3.3200	41.6500	-3.9300	0.0000	0.0000	0.0000	0.0000;
	34415	34413	0.003926	0.018352	0.00847	184.78	0	0	0	0	1	0	0	-0.4600	-0.3800	0.4600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	34426	34416	0.003705	0.020467	0.01271	205.13	0	0	0	0	1	0	0	12.6100	-2.4500	-12.6100	1.1100	0.0000	0.0000	0.0000	0.0000;
	34416	34427	0.009928	0.049857	0.01077	199.72	0	0	0	0	1	0	0	8.0600	-2.9300	-8.0500	1.8100	0.0000	0.0000	0.0000	0.0000;
	34417	34418	0.000227	0.00119	0	0	0	0	0	0	1	0	0	2.7700	0.4000	-2.7700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	34417	34426	0.006807	0.038541	0.0113	209.15	0	0	0	0	1	0	0	14.4000	-3.3600	-14.3900	2.2200	0.0000	0.0000	0.0000	0.0000;
	34417	35052	0.004729	0.026696	0.00747	214.53	0	0	0	0	1	0	0	-17.1800	-3.9000	17.1900	3.1700	0.0000	0.0000	0.0000	0.0000;
	34420	34419	0.001238	0.007445	0.00245	184.75	0	0	0	0	1	0	0	-4.4200	0.2300	4.4200	-0.4900	0.0000	0.0000	0.0000	0.0000;
	34422	34419	0.007876	0.046696	0.01395	226.33	0	0	0	0	1	0	0	-28.4400	2.8900	28.5000	-4.0300	0.0000	0.0000	0.0000	0.0000;
	34419	34427	0.005947	0.034002	0.01716	211.1	0	0	0	0	1	0	0	-11.5600	-0.9300	11.5700	-0.8700	0.0000	0.0000	0.0000	0.0000;
	34419	34746	0.003752	0.019357	0.00914	207.59	0	0	0	0	1	0	0	-27.3600	5.1100	27.3900	-5.9600	0.0000	0.0000	0.0000	0.0000;
	34420	34421	0.000241	0.001105	0	0	0	0	0	0	1	0	0	5.7200	1.6200	-5.7200	-1.6200	0.0000	0.0000	0.0000	0.0000;
	34420	34710	0.003384	0.025772	0.01061	197.76	0	0	0	0	1	0	0	-1.3000	-1.8500	1.3000	0.7100	0.0000	0.0000	0.0000	0.0000;
	34422	34429	0.005459	0.02903	0.01009	225.99	0	0	0	0	1	0	0	25.0300	-6.1800	-25.0000	5.2700	0.0000	0.0000	0.0000	0.0000;
	34422	34698	0.007399	0.051092	0.03642	180.22	0	0	0	0	1	0	0	-2.3100	0.9000	2.3100	-4.7900	0.0000	0.0000	0.0000	0.0000;
	34423	34424	0.000267	0.001147	0	0	0	0	0	0	1	0	0	2.7600	1.2900	-2.7600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	34423	34692	0.011682	0.056243	0.00997	184.97	0	0	0	0	1	0	0	5.6400	-0.5800	-5.6400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	34423	34752	0.005835	0.034701	0.01033	192.29	0	0	0	0	1	0	0	-8.4100	-0.7100	8.4100	-0.3800	0.0000	0.0000	0.0000	0.0000;
	34425	34428	0.001975	0.010567	0.00877	209.03	0	0	0	0	1	0	0	-20.4800	2.4700	20.4900	-3.3700	0.0000	0.0000	0.0000	0.0000;
	34694	34427	0.008439	0.046698	0.01019	194.58	0	0	0	0	1	0	0	6.2500	1.0800	-6.2500	-2.1600	0.0000	0.0000	0.0000	0.0000;
	35207	34428	0.004668	0.026106	0.00867	213.42	0	0	0	0	1	0	0	22.8000	-3.5900	-22.7800	2.7900	0.0000	0.0000	0.0000	0.0000;
	34429	34430	0.000221	0.001096	0	0	0	0	0	0	1	0	0	4.2900	1.7900	-4.2900	-1.7900	0.0000	0.0000	0.0000	0.0000;
	35207	34429	0.004263	0.022283	0.03288	223.49	0	0	0	0	1	0	0	-20.6900	3.6300	20.7100	-7.0600	0.0000	0.0000	0.0000	0.0000;
	34431	34441	0.004444	0.025495	0.01991	236.91	0	0	0	0	1	0	0	31.2800	-12.7100	-31.2400	10.8200	0.0000	0.0000	0.0000	0.0000;
	34485	34431	0.007429	0.043475	0.01029	238.62	0	0	0	0	1	0	0	32.6600	-6.1300	-32.5900	5.4600	0.0000	0.0000	0.0000	0.0000;
	34432	34435	0.003893	0.022677	0.01021	245.1	0	0	0	0	1	0	0	-44.1500	7.4800	44.2200	-8.1500	0.0000	0.0000	0.0000	0.0000;
	34442	34432	0.004147	0.023528	0.01245	238.68	0	0	0	0	1	0	0	-39.1400	8.0100	39.2000	-8.9900	0.0000	0.0000	0.0000	0.0000;
	34433	34434	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-6.8400	-0.3200	6.8400	0.3200	0.0000	0.0000	0.0000	0.0000;
	34434	34435	0.003151	0.017399	0.00618	177.45	0	0	0	0	1	0	0	5.2100	-2.5500	-5.2100	1.8900	0.0000	0.0000	0.0000	0.0000;
	35204	34434	0.004276	0.017073	0.00643	174.33	0	0	0	0	1	0	0	12.0600	-2.8900	-12.0500	2.2300	0.0000	0.0000	0.0000	0.0000;
	34435	35200	0.004676	0.025081	0.03064	254.8	0	0	0	0	1	0	0	-43.2300	5.1200	43.3100	-7.9700	0.0000	0.0000	0.0000	0.0000;
	34436	34437	0.002774	0.014606	0.00599	205.47	0	0	0	0	1	0	0	18.3600	3.7000	-18.3500	-4.3000	0.0000	0.0000	0.0000	0.0000;
	34438	34436	0.002768	0.018665	0.01018	218.9	0	0	0	0	1	0	0	25.9900	-11.2700	-25.9700	10.3100	0.0000	0.0000	0.0000	0.0000;
	34437	34440	0.005495	0.036112	0.01977	228.83	0	0	0	0	1	0	0	-26.2700	5.1900	26.3100	-7.0700	0.0000	0.0000	0.0000	0.0000;
	34626	34437	0.003703	0.022057	0.01064	236.73	0	0	0	0	1	0	0	-37.6700	1.4300	37.7200	-2.2800	0.0000	0.0000	0.0000	0.0000;
	34438	34606	0.001527	0.011329	0.01465	227.35	0	0	0	0	1	0	0	-34.0900	9.4700	34.1100	-10.9100	0.0000	0.0000	0.0000	0.0000;
	34439	34626	0.004243	0.025284	0.0111	233.26	0	0	0	0	1	0	0	-34.7400	1.5700	34.7800	-2.4800	0.0000	0.0000	0.0000	0.0000;
	34627	34439	0.003904	0.023038	0.00587	229.62	0	0	0	0	1	0	0	-30.5000	2.9000	30.5300	-3.3300	0.0000	0.0000	0.0000	0.0000;
	34440	34442	0.001399	0.009515	0.00842	225.54	0	0	0	0	1	0	0	-25.5900	4.7200	25.6000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	34440	35229	0.003802	0.015334	0.02566	188.46	0	0	0	0	1	0	0	-5.5900	-0.1500	5.5900	-2.6000	0.0000	0.0000	0.0000	0.0000;
	34441	35291	0.004936	0.021011	0.05243	231.44	0	0	0	0	1	0	0	26.4500	-12.2500	-26.4200	6.7400	0.0000	0.0000	0.0000	0.0000;
	34442	35229	0.00255	0.015609	0.01061	198.7	0	0	0	0	1	0	0	9.8500	-3.1700	-9.8500	2.0400	0.0000	0.0000	0.0000	0.0000;
	34450	34443	0.002016	0.009887	0.00718	273.9	0	0	0	0	1	0	0	-124.9800	7.4000	125.2700	-6.7500	0.0000	0.0000	0.0000	0.0000;
	34443	34483	0.006996	0.035634	0.01075	206.45	0	0	0	0	1	0	0	17.2900	-1.4900	-17.2700	0.4200	0.0000	0.0000	0.0000	0.0000;
	35449	34443	0.002667	0.012883	0.00287	278.3	0	0	0	0	1	0	0	149.8100	-5.5700	-149.2600	7.9000	0.0000	0.0000	0.0000	0.0000;
	34445	34444	0.002801	0.016579	0.01038	209.52	0	0	0	0	1	0	0	-29.4400	1.4600	29.4600	-2.4500	0.0000	0.0000	0.0000	0.0000;
	34444	34482	0.005606	0.032575	0.01039	241.89	0	0	0	0	1	0	0	-59.6100	0.5900	59.7900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	34444	34750	0.01898	0.079812	0.02868	221.72	0	0	0	0	1	0	0	26.9300	-0.0800	-26.8000	-2.4800	0.0000	0.0000	0.0000	0.0000;
	34445	34449	0.003463	0.021923	0.01844	203.85	0	0	0	0	1	0	0	26.9900	-2.6700	-26.9600	0.8200	0.0000	0.0000	0.0000	0.0000;
	34459	34446	0.004904	0.0234	0.00566	187.34	0	0	0	0	1	0	0	-40.3800	11.7100	40.4600	-11.9400	0.0000	0.0000	0.0000	0.0000;
	34476	34446	0.002463	0.012874	0.0109	194.7	0	0	0	0	1	0	0	43.3100	-12.3900	-43.2700	11.4500	0.0000	0.0000	0.0000	0.0000;
	34471	34447	0.005108	0.036496	0.0132	219.85	0	0	0	0	1	0	0	-41.6700	5.1300	41.7500	-5.9400	0.0000	0.0000	0.0000	0.0000;
	34447	35047	0.004871	0.027485	0.01617	223.22	0	0	0	0	1	0	0	-43.5800	-0.2300	43.6700	-1.0200	0.0000	0.0000	0.0000	0.0000;
	34448	34449	0.000275	0.001168	0	0	0	0	0	0	1	0	0	-10.0800	-2.9700	10.0800	2.9700	0.0000	0.0000	0.0000	0.0000;
	34449	34450	0.001594	0.007987	0.00756	253.01	0	0	0	0	1	0	0	-75.4600	7.1500	75.5400	-7.5500	0.0000	0.0000	0.0000	0.0000;
	34449	34455	0.010593	0.050675	0.01879	195.6	0	0	0	0	1	0	0	13.5200	-0.9900	-13.5000	-0.9500	0.0000	0.0000	0.0000	0.0000;
	34449	34472	0.006782	0.048867	0.01329	203.48	0	0	0	0	1	0	0	22.3900	0.8200	-22.3600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	34449	35142	0.011191	0.06017	0.04385	230.18	0	0	0	0	1	0	0	56.4300	-10.7700	-56.1000	7.8300	0.0000	0.0000	0.0000	0.0000;
	34451	34450	0.00205	0.011335	0.0041	254.31	0	0	0	0	1	0	0	-80.1700	1.4300	80.2900	-1.2000	0.0000	0.0000	0.0000	0.0000;
	34450	34483	0.006957	0.040688	0.01181	201.48	0	0	0	0	1	0	0	-15.4100	-0.3000	15.4200	-0.8900	0.0000	0.0000	0.0000	0.0000;
	34450	35051	0.008329	0.051799	0.03829	211.11	0	0	0	0	1	0	0	-24.7800	0.4200	24.8300	-4.2700	0.0000	0.0000	0.0000	0.0000;
	34451	34472	0.002063	0.010924	0.03499	243.94	0	0	0	0	1	0	0	71.7400	-2.9600	-71.6400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	35044	34452	0.003657	0.016312	0.00975	228.41	0	0	0	0	1	0	0	-50.2900	-0.5900	50.3800	-0.0800	0.0000	0.0000	0.0000	0.0000;
	34452	35390	0.003363	0.017465	0.01457	229.06	0	0	0	0	1	0	0	-52.5500	-0.7700	52.6300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	34453	34454	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-4.1300	-1.5000	4.1300	1.5000	0.0000	0.0000	0.0000	0.0000;
	34454	34463	0.003153	0.015921	0.00277	253.02	0	0	0	0	1	0	0	55.9100	1.0800	-55.8200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	35449	34454	0.000783	0.00479	0.00921	257.83	0	0	0	0	1	0	0	60.0700	1.7300	-60.0400	-2.5800	0.0000	0.0000	0.0000	0.0000;
	34480	34455	0.004267	0.02172	0.01079	192.16	0	0	0	0	1	0	0	-10.6200	-0.5700	10.6200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	34456	34457	0.000253	0.001011	0	0	0	0	0	0	1	0	0	2.9300	0.2100	-2.9300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	34461	34456	0.002722	0.01274	0.01552	164.46	0	0	0	0	1	0	0	20.1500	-8.7600	-20.1300	7.1500	0.0000	0.0000	0.0000	0.0000;
	34456	35134	0.009624	0.054384	0.01634	179.59	0	0	0	0	1	0	0	2.7700	-1.8500	-2.7700	0.0900	0.0000	0.0000	0.0000	0.0000;
	34456	35149	0.014364	0.077723	0.04218	149.99	0	0	0	0	1	0	0	14.4300	-5.5100	-14.4000	1.1200	0.0000	0.0000	0.0000	0.0000;
	34458	34459	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-2.6300	-0.3200	2.6300	0.3200	0.0000	0.0000	0.0000	0.0000;
	34459	34507	0.001832	0.011977	0.09142	196.03	0	0	0	0	1	0	0	3.3300	-2.2600	-3.3300	-7.6000	0.0000	0.0000	0.0000	0.0000;
	34459	35169	0.005693	0.032447	0.0262	181.78	0	0	0	0	1	0	0	34.4300	-9.7700	-34.3600	7.3200	0.0000	0.0000	0.0000	0.0000;
	34460	34461	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-3.4800	-0.8900	3.4800	0.8900	0.0000	0.0000	0.0000	0.0000;
	34461	34508	0.004753	0.039186	0.02743	166.81	0	0	0	0	1	0	0	-23.6200	7.8700	23.6500	-10.5900	0.0000	0.0000	0.0000	0.0000;
	34462	34686	0.005473	0.030481	0.00879	182.34	0	0	0	0	1	0	0	-9.4000	0.2400	9.4100	-1.1500	0.0000	0.0000	0.0000	0.0000;
	34751	34462	0.001652	0.010522	0.00497	165.69	0	0	0	0	1	0	0	-5.2700	1.2100	5.2700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	34469	34463	0.004603	0.023024	0.00801	244.32	0	0	0	0	1	0	0	-48.1400	1.2900	48.2300	-1.6700	0.0000	0.0000	0.0000	0.0000;
	34464	34465	0.000235	0.001008	0	0	0	0	0	0	1	0	0	-6.8400	-1.8300	6.8400	1.8300	0.0000	0.0000	0.0000	0.0000;
	34472	34465	0.002136	0.009856	0.00599	253	0	0	0	0	1	0	0	88.2100	-6.1600	-88.0600	6.2300	0.0000	0.0000	0.0000	0.0000;
	34465	34474	0.002519	0.015122	0.00795	217.12	0	0	0	0	1	0	0	41.0900	-4.2800	-41.0500	3.6700	0.0000	0.0000	0.0000	0.0000;
	34465	34479	0.001923	0.012426	0.00602	225.59	0	0	0	0	1	0	0	40.1400	-3.7800	-40.1100	3.3200	0.0000	0.0000	0.0000	0.0000;
	34466	34467	0.000244	0.001081	0	0	0	0	0	0	1	0	0	7.3000	1.9100	-7.3000	-1.9100	0.0000	0.0000	0.0000	0.0000;
	34479	34466	0.001867	0.014072	0.00823	222.83	0	0	0	0	1	0	0	37.4300	-4.2600	-37.4100	3.5600	0.0000	0.0000	0.0000	0.0000;
	35138	34466	0.002056	0.014653	0.00598	212.5	0	0	0	0	1	0	0	-30.0900	4.9600	30.1000	-5.4700	0.0000	0.0000	0.0000	0.0000;
	35138	34468	0.003657	0.020704	0.00489	190.56	0	0	0	0	1	0	0	4.2600	-12.9300	-4.2600	12.4400	0.0000	0.0000	0.0000	0.0000;
	35140	34468	0.003922	0.020233	0.00621	198.25	0	0	0	0	1	0	0	-5.3400	13.0700	5.3500	-13.7000	0.0000	0.0000	0.0000	0.0000;
	34468	35142	0.002002	0.012737	0.00368	179.21	0	0	0	0	1	0	0	-9.7200	-3.7200	9.7200	3.3400	0.0000	0.0000	0.0000	0.0000;
	34468	35168	0.004864	0.019167	0.01481	220.52	0	0	0	0	1	0	0	1.8000	4.4100	-1.8000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	34469	34470	0.000229	0.001159	0	0	0	0	0	0	1	0	0	4.5200	0.3800	-4.5200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	34469	34752	0.001023	0.005636	0.01465	241.2	0	0	0	0	1	0	0	43.6200	-1.6700	-43.6000	0.1800	0.0000	0.0000	0.0000	0.0000;
	34471	34475	0.01078	0.071094	0.02719	203.72	0	0	0	0	1	0	0	28.8400	-8.5300	-28.7600	6.1900	0.0000	0.0000	0.0000	0.0000;
	34481	34472	0.001325	0.008559	0.00632	181.37	0	0	0	0	1	0	0	5.9700	-0.1300	-5.9700	-0.5500	0.0000	0.0000	0.0000	0.0000;
	34473	34474	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-12.3600	-2.9900	12.3600	2.9900	0.0000	0.0000	0.0000	0.0000;
	34474	34477	0.01519	0.082525	0.02219	199.16	0	0	0	0	1	0	0	28.6800	-6.6600	-28.5600	4.9200	0.0000	0.0000	0.0000	0.0000;
	34475	34476	0.001627	0.011482	0.00693	190.68	0	0	0	0	1	0	0	24.5600	-6.6000	-24.5600	5.9200	0.0000	0.0000	0.0000	0.0000;
	34476	34477	0.004597	0.026188	0.00812	181.24	0	0	0	0	1	0	0	-23.3500	4.9300	23.3800	-5.6700	0.0000	0.0000	0.0000	0.0000;
	34477	34478	0.000216	0.001104	0	0	0	0	0	0	1	0	0	5.1800	0.7400	-5.1800	-0.7400	0.0000	0.0000	0.0000	0.0000;
	34481	34480	0.002438	0.013901	0.00617	188.8	0	0	0	0	1	0	0	-8.5000	-0.5800	8.5100	-0.0800	0.0000	0.0000	0.0000	0.0000;
	34482	35449	0.001947	0.012043	0.00739	245.96	0	0	0	0	1	0	0	-64.0900	-1.1100	64.1600	0.7600	0.0000	0.0000	0.0000	0.0000;
	34484	34486	0.003051	0.018876	0.01966	245.43	0	0	0	0	1	0	0	-38.3900	7.5600	38.4400	-9.4000	0.0000	0.0000	0.0000	0.0000;
	34767	34484	0.006539	0.035822	0.02015	242.66	0	0	0	0	1	0	0	-36.9700	6.1700	37.0500	-7.8700	0.0000	0.0000	0.0000	0.0000;
	34485	34767	0.005098	0.031331	0.01572	240.79	0	0	0	0	1	0	0	-34.3100	5.7400	34.3700	-7.0800	0.0000	0.0000	0.0000	0.0000;
	34487	34486	0.002576	0.014942	0.00284	199.38	0	0	0	0	1	0	0	-15.0400	3.2400	15.0400	-3.5200	0.0000	0.0000	0.0000	0.0000;
	34489	34488	0.000557	0.031421	0	451.68	0	0	1	0	1	0	0	-133.5700	-35.8200	133.6600	41.3500	0.0000	0.0000	0.0000	0.0000;
	34488	34490	0.000224	0.001081	0	0	0	0	0	0	1	0	0	6.7000	0.6300	-6.7000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	34488	35214	0.00116	0.014987	0.30506	1027.96	0	0	0	0	1	0	0	-100.5400	-7.7800	100.6400	-24.7800	0.0000	0.0000	0.0000	0.0000;
	34492	34491	0.003616	0.022058	0.01675	265.4	0	0	0	0	1	0	0	-123.8000	17.2200	124.3300	-15.7700	0.0000	0.0000	0.0000	0.0000;
	34496	34491	0.005544	0.028956	0.01815	268.86	0	0	0	0	1	0	0	129.2700	-12.7900	-128.4000	15.3900	0.0000	0.0000	0.0000	0.0000;
	34559	34492	0.007298	0.037877	0.01147	189.22	0	0	0	0	1	0	0	-8.8500	2.4300	8.8600	-3.6200	0.0000	0.0000	0.0000	0.0000;
	34563	34492	0.007703	0.046032	0.01461	252.47	0	0	0	0	1	0	0	-98.9700	18.2300	99.7100	-15.4000	0.0000	0.0000	0.0000	0.0000;
	35427	34493	0.000651	0.007327	0.13087	1284.53	0	0	0	0	1	0	0	432.2400	-21.8800	-431.1100	20.4900	0.0000	0.0000	0.0000	0.0000;
	34501	34494	0.003358	0.020412	0.01992	252.88	0	0	0	0	1	0	0	95.9500	-10.1800	-95.6600	9.7900	0.0000	0.0000	0.0000	0.0000;
	34495	34496	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-2.6600	-0.3000	2.6600	0.3000	0.0000	0.0000	0.0000	0.0000;
	34496	35372	0.004824	0.023485	0.009	269.99	0	0	0	0	1	0	0	-131.9300	12.4900	132.7200	-9.6100	0.0000	0.0000	0.0000	0.0000;
	34498	34497	0.002524	0.016798	0.00437	162.77	0	0	0	0	1	0	0	5.0100	-3.7900	-5.0100	3.3300	0.0000	0.0000	0.0000	0.0000;
	34497	34505	0.00311	0.021712	0.02316	164.66	0	0	0	0	1	0	0	1.9200	-3.7100	-1.9200	1.2300	0.0000	0.0000	0.0000	0.0000;
	34498	34499	0.000272	0.001153	0	0	0	0	0	0	1	0	0	3.0900	0.7300	-3.0900	-0.7300	0.0000	0.0000	0.0000	0.0000;
	35222	34498	0.006386	0.039193	0.01472	188.49	0	0	0	0	1	0	0	8.1100	-4.6100	-8.1000	3.0700	0.0000	0.0000	0.0000	0.0000;
	34500	35464	0.001024	0.005927	0.00198	225.92	0	0	0	0	1	0	0	-35.6000	4.4000	35.6200	-4.5400	0.0000	0.0000	0.0000	0.0000;
	35422	34501	0.00569	0.034226	0.02229	255.18	0	0	0	0	1	0	0	100.3800	-8.6600	-99.8500	9.4600	0.0000	0.0000	0.0000	0.0000;
	34502	34505	0.003347	0.017625	0.00941	193.75	0	0	0	0	1	0	0	4.2800	2.2200	-4.2800	-3.2200	0.0000	0.0000	0.0000	0.0000;
	34502	34598	0.002751	0.010807	0.004	204.64	0	0	0	0	1	0	0	-10.4700	-3.6400	10.4700	3.2200	0.0000	0.0000	0.0000	0.0000;
	34503	34504	0.0003	0.001125	0	0	0	0	0	0	1	0	0	-6.1900	-2.5900	6.1900	2.5900	0.0000	0.0000	0.0000	0.0000;
	34504	34598	0.003641	0.022558	0.01885	199.98	0	0	0	0	1	0	0	-26.3500	-5.4300	26.3700	3.5600	0.0000	0.0000	0.0000	0.0000;
	35070	34504	0.007139	0.032422	0.02577	207.6	0	0	0	0	1	0	0	-20.1300	-5.4700	20.1600	2.8500	0.0000	0.0000	0.0000	0.0000;
	34506	34508	0.001314	0.008899	0.00532	181.33	0	0	0	0	1	0	0	29.9600	-7.9000	-29.9500	7.4100	0.0000	0.0000	0.0000	0.0000;
	34506	34518	0.006073	0.034314	0.0306	190.64	0	0	0	0	1	0	0	-42.8800	0.8300	42.9900	-3.5300	0.0000	0.0000	0.0000	0.0000;
	34506	34532	0.006201	0.03525	0.01417	144.21	0	0	0	0	1	0	0	7.6100	-5.8200	-7.6000	4.3300	0.0000	0.0000	0.0000	0.0000;
	34532	34507	0.005962	0.032898	0.01216	176.49	0	0	0	0	1	0	0	1.9900	-6.7600	-1.9800	5.4600	0.0000	0.0000	0.0000	0.0000;
	34508	34509	0.000251	0.001156	0	0	0	0	0	0	1	0	0	6.3000	3.1800	-6.3000	-3.1800	0.0000	0.0000	0.0000	0.0000;
	34510	34517	0.00571	0.029368	0.01319	182.61	0	0	0	0	1	0	0	-19.6200	-0.6800	19.6400	-0.6300	0.0000	0.0000	0.0000	0.0000;
	34529	34510	0.005733	0.035338	0.00791	186.77	0	0	0	0	1	0	0	-17.7600	1.3600	17.7700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	34511	34512	0.000225	0.001174	0	0	0	0	0	0	1	0	0	3.0500	1.2100	-3.0500	-1.2100	0.0000	0.0000	0.0000	0.0000;
	34518	34511	0.003076	0.016976	0.00471	217.48	0	0	0	0	1	0	0	-53.4100	2.8600	53.5000	-2.9200	0.0000	0.0000	0.0000	0.0000;
	34534	34511	0.00326	0.020233	0.00504	222.11	0	0	0	0	1	0	0	56.6400	-1.6500	-56.5400	1.7000	0.0000	0.0000	0.0000	0.0000;
	34513	34514	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-2.0100	-0.1700	2.0100	0.1700	0.0000	0.0000	0.0000	0.0000;
	34514	34523	0.009765	0.041893	0.00989	247.03	0	0	0	0	1	0	0	-75.7900	12.0700	76.3300	-10.8400	0.0000	0.0000	0.0000	0.0000;
	34514	34538	0.008705	0.045146	0.01485	245.78	0	0	0	0	1	0	0	73.7800	-12.2400	-73.3300	12.9700	0.0000	0.0000	0.0000	0.0000;
	34515	34516	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-1.8400	-0.3700	1.8400	0.3700	0.0000	0.0000	0.0000	0.0000;
	34516	34517	0.006278	0.031401	0.01148	148.81	0	0	0	0	1	0	0	28.6900	-0.3900	-28.6500	-0.6000	0.0000	0.0000	0.0000	0.0000;
	34516	34528	0.015769	0.095277	0.03176	166.12	0	0	0	0	1	0	0	-30.5300	0.0200	30.6700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	34519	34520	0.015947	0.093741	0.03475	187.83	0	0	0	0	1	0	0	-19.1400	2.3300	19.2000	-5.7600	0.0000	0.0000	0.0000	0.0000;
	34519	34527	0.022213	0.085624	0.04513	201.52	0	0	0	0	1	0	0	26.6400	-7.9100	-26.4900	3.6100	0.0000	0.0000	0.0000	0.0000;
	34519	34528	0.016049	0.088419	0.03613	201.62	0	0	0	0	1	0	0	30.5700	-6.2000	-30.4300	3.0600	0.0000	0.0000	0.0000	0.0000;
	34519	34534	0.008797	0.050136	0.01165	198.45	0	0	0	0	1	0	0	-13.9100	4.8500	13.9300	-6.0100	0.0000	0.0000	0.0000	0.0000;
	34519	34535	0.008978	0.057384	0.03393	206.63	0	0	0	0	1	0	0	-35.3500	4.0400	35.4500	-7.0400	0.0000	0.0000	0.0000	0.0000;
	34520	34521	0.000277	0.001027	0	0	0	0	0	0	1	0	0	2.7400	0.3200	-2.7400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	34535	34520	0.004675	0.027912	0.00979	201.93	0	0	0	0	1	0	0	8.0300	0.7500	-8.0200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	34520	35050	0.004591	0.022107	0.00619	153.85	0	0	0	0	1	0	0	-13.9100	7.2300	13.9200	-7.8500	0.0000	0.0000	0.0000	0.0000;
	34523	34522	0.004341	0.02139	0.00906	247.5	0	0	0	0	1	0	0	-77.6000	10.2700	77.8400	-10.0400	0.0000	0.0000	0.0000	0.0000;
	34522	35086	0.004501	0.031056	0.01207	181.73	0	0	0	0	1	0	0	-16.5000	2.3400	16.5200	-3.5700	0.0000	0.0000	0.0000	0.0000;
	34522	35090	0.003411	0.01681	0.06476	243.96	0	0	0	0	1	0	0	-63.1100	7.1700	63.2400	-13.5600	0.0000	0.0000	0.0000	0.0000;
	34524	34534	0.005048	0.025903	0.02787	243.15	0	0	0	0	1	0	0	74.7200	-7.5600	-74.4600	5.8800	0.0000	0.0000	0.0000	0.0000;
	35499	34524	0.003661	0.021614	0.01275	245.81	0	0	0	0	1	0	0	76.7100	-7.4200	-76.5100	7.2100	0.0000	0.0000	0.0000	0.0000;
	34525	34526	0.000272	0.001013	0	0	0	0	0	0	1	0	0	2.6700	0.4700	-2.6600	-0.4700	0.0000	0.0000	0.0000	0.0000;
	34527	34525	0.001811	0.013997	0.00695	208.02	0	0	0	0	1	0	0	23.1900	-4.7300	-23.1800	4.0500	0.0000	0.0000	0.0000	0.0000;
	34528	34525	0.002246	0.011854	0.02771	203.96	0	0	0	0	1	0	0	-2.9100	-1.1700	2.9100	-1.8300	0.0000	0.0000	0.0000	0.0000;
	34525	35036	0.002719	0.017345	0.01197	227.83	0	0	0	0	1	0	0	17.6100	-2.7000	-17.6000	1.4500	0.0000	0.0000	0.0000	0.0000;
	34536	34529	0.002777	0.012791	0.00887	194.27	0	0	0	0	1	0	0	-11.2600	1.7600	11.2600	-2.6900	0.0000	0.0000	0.0000	0.0000;
	34530	34531	0.000221	0.001106	0	0	0	0	0	0	1	0	0	8.7500	2.1200	-8.7500	-2.1200	0.0000	0.0000	0.0000	0.0000;
	34533	34535	0.00276	0.016287	0.00408	234	0	0	0	0	1	0	0	47.4700	-5.2800	-47.4100	5.1800	0.0000	0.0000	0.0000	0.0000;
	34533	35499	0.006015	0.03027	0.01288	236.03	0	0	0	0	1	0	0	-49.3300	5.1800	49.4700	-5.8900	0.0000	0.0000	0.0000	0.0000;
	35026	34536	0.002742	0.016981	0.00738	195.18	0	0	0	0	1	0	0	-9.3800	1.6700	9.3800	-2.4400	0.0000	0.0000	0.0000	0.0000;
	34538	34539	0.005744	0.040519	0.0088	222.54	0	0	0	0	1	0	0	68.1900	-14.5700	-67.9300	15.4500	0.0000	0.0000	0.0000	0.0000;
	34539	34540	0.000265	0.001116	0	0	0	0	0	0	1	0	0	5.1500	2.2700	-5.1500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	34543	34541	0.002967	0.018043	0.005	210.02	0	0	0	0	1	0	0	15.2500	-8.4600	-15.2400	7.9800	0.0000	0.0000	0.0000	0.0000;
	34541	34552	0.004351	0.029512	0.08627	248.46	0	0	0	0	1	0	0	87.4900	-20.0600	-87.1700	12.9800	0.0000	0.0000	0.0000	0.0000;
	34558	34541	0.001733	0.012675	0.02965	224.37	0	0	0	0	1	0	0	77.9400	-20.2100	-77.8300	17.7900	0.0000	0.0000	0.0000	0.0000;
	34543	34544	0.000216	0.001153	0	0	0	0	0	0	1	0	0	5.5900	2.5600	-5.5900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	34543	34545	0.007168	0.030414	0.02296	218.7	0	0	0	0	1	0	0	36.0700	-4.9500	-35.9800	2.8700	0.0000	0.0000	0.0000	0.0000;
	34562	34543	0.003821	0.026145	0.00949	231.42	0	0	0	0	1	0	0	57.0300	-11.0500	-56.9100	10.8600	0.0000	0.0000	0.0000	0.0000;
	34545	34546	0.000298	0.001109	0	0	0	0	0	0	1	0	0	5.1600	2.8300	-5.1600	-2.8300	0.0000	0.0000	0.0000	0.0000;
	34554	34545	0.00657	0.039523	0.00836	203.89	0	0	0	0	1	0	0	19.9700	-5.5100	-19.9400	4.7800	0.0000	0.0000	0.0000	0.0000;
	34547	34557	0.00393	0.024282	0.02301	221.97	0	0	0	0	1	0	0	65.7100	-18.7400	-65.5400	17.3300	0.0000	0.0000	0.0000	0.0000;
	34547	34558	0.004654	0.023216	0.00996	225.18	0	0	0	0	1	0	0	81.1700	-19.6500	-80.8700	20.1000	0.0000	0.0000	0.0000	0.0000;
	34547	34559	0.011503	0.055759	0.04733	247.64	0	0	0	0	1	0	0	-129.2900	30.1300	131.2000	-25.8900	0.0000	0.0000	0.0000	0.0000;
	34547	34562	0.003889	0.024492	0.03031	199.45	0	0	0	0	1	0	0	46.1700	-9.4400	-46.0900	6.7100	0.0000	0.0000	0.0000	0.0000;
	34565	34547	0.003275	0.019515	0.00903	220.2	0	0	0	0	1	0	0	41.1600	-13.9900	-41.1000	13.3700	0.0000	0.0000	0.0000	0.0000;
	34548	34549	0.000219	0.001051	0	0	0	0	0	0	1	0	0	1.6800	0.3300	-1.6800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	34548	35032	0.001552	0.008515	0.01291	209.17	0	0	0	0	1	0	0	43.4500	-8.1600	-43.4200	6.9300	0.0000	0.0000	0.0000	0.0000;
	34550	34551	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-1.6800	-0.0900	1.6800	0.0900	0.0000	0.0000	0.0000	0.0000;
	34557	34551	0.002942	0.017639	0.007	242.76	0	0	0	0	1	0	0	112.9400	-33.4200	-112.5600	34.9500	0.0000	0.0000	0.0000	0.0000;
	34552	35033	0.004429	0.024192	0.0281	236.57	0	0	0	0	1	0	0	85.4900	-13.7600	-85.1800	12.4300	0.0000	0.0000	0.0000	0.0000;
	34553	34556	0.003902	0.022027	0.02431	242.16	0	0	0	0	1	0	0	54.6200	-16.0400	-54.5100	14.1000	0.0000	0.0000	0.0000	0.0000;
	34554	34555	0.000273	0.001177	0	0	0	0	0	0	1	0	0	1.8300	0.6400	-1.8300	-0.6400	0.0000	0.0000	0.0000	0.0000;
	34556	34557	0.002721	0.015261	0.01011	208.99	0	0	0	0	1	0	0	51.6000	-14.9000	-51.5300	14.2200	0.0000	0.0000	0.0000	0.0000;
	34602	34559	0.005387	0.038864	0.0074	270.62	0	0	0	0	1	0	0	124.8600	-13.3600	-124.0700	18.3100	0.0000	0.0000	0.0000	0.0000;
	34562	34560	0.003099	0.017023	0.01045	227.07	0	0	0	0	1	0	0	71.5900	-17.7900	-71.4300	17.5400	0.0000	0.0000	0.0000	0.0000;
	34560	34591	0.004474	0.026354	0.01702	226.48	0	0	0	0	1	0	0	68.9300	-18.0700	-68.7200	17.4900	0.0000	0.0000	0.0000	0.0000;
	34561	34562	0.000209	0.001	0	0	0	0	0	0	1	0	0	-8.6800	-1.3600	8.6800	1.3600	0.0000	0.0000	0.0000	0.0000;
	34562	34563	0.008623	0.046149	0.01709	247.64	0	0	0	0	1	0	0	-91.2100	20.7700	91.9200	-18.7900	0.0000	0.0000	0.0000	0.0000;
	34563	34564	0.000275	0.001105	0	0	0	0	0	0	1	0	0	7.0500	0.5700	-7.0500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	34942	34565	0.012077	0.037957	0.01402	236.62	0	0	0	0	1	0	0	49.3400	-10.0500	-49.0500	9.4500	0.0000	0.0000	0.0000	0.0000;
	34566	34567	0.00027	0.001051	0	0	0	0	0	0	1	0	0	2.1500	0.5100	-2.1500	-0.5100	0.0000	0.0000	0.0000	0.0000;
	34570	34566	0.003558	0.020167	0.0172	212.88	0	0	0	0	1	0	0	-33.6600	5.9600	33.7000	-7.5900	0.0000	0.0000	0.0000	0.0000;
	34591	34566	0.005139	0.026537	0.00748	216.96	0	0	0	0	1	0	0	36.3900	-7.3800	-36.3200	6.9200	0.0000	0.0000	0.0000	0.0000;
	34568	34569	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-2.4800	-0.7900	2.4800	0.7900	0.0000	0.0000	0.0000	0.0000;
	34569	34570	0.002929	0.016587	0.00811	210.54	0	0	0	0	1	0	0	-31.4800	5.9600	31.5100	-6.6700	0.0000	0.0000	0.0000	0.0000;
	34570	34571	0.000247	0.001088	0	0	0	0	0	0	1	0	0	2.1500	0.7100	-2.1500	-0.7100	0.0000	0.0000	0.0000	0.0000;
	34573	34574	0.000293	0.001102	0	0	0	0	0	0	1	0	0	6.4900	1.2900	-6.4900	-1.2900	0.0000	0.0000	0.0000	0.0000;
	34575	34576	0.000201	0.001123	0	0	0	0	0	0	1	0	0	4.8400	0.3000	-4.8400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	34575	34588	0.001378	0.007751	0.01343	207.68	0	0	0	0	1	0	0	-12.6100	10.2600	12.6100	-11.7000	0.0000	0.0000	0.0000	0.0000;
	34589	34575	0.002645	0.012192	0.0056	233.34	0	0	0	0	1	0	0	-43.4300	1.4700	43.4800	-1.8600	0.0000	0.0000	0.0000	0.0000;
	34577	34580	0.000379	0.013706	0	127.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34577	34581	0.000253	0.001036	0	0	0	0	0	0	1	0	0	6.1400	0.0200	-6.1400	-0.0200	0.0000	0.0000	0.0000	0.0000;
	34577	34582	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-6.1400	-0.0200	6.1400	0.0300	0.0000	0.0000	0.0000	0.0000;
	34578	34580	0.003875	0.140192	0	63.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34579	34580	0.003875	0.140192	0	63.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34583	34586	0.003904	0.119196	0	153.58	0	0	1	0	1	0	0	40.1800	-1.3800	-40.1300	3.1800	0.0000	0.0000	0.0000	0.0000;
	34583	34587	0.00024	0.001146	0	0	0	0	0	0	1	0	0	-40.1800	1.3800	40.1900	-1.3600	0.0000	0.0000	0.0000	0.0000;
	34584	34586	0.00041	0.012513	0	70.6	0	0	1	0	1	0	0	-33.9700	4.1700	33.9800	-4.0300	0.0000	0.0000	0.0000	0.0000;
	34584	36469	0.004615	0.019274	0.00176	126.29	0	0	0	0	1	0	0	33.9700	-4.1700	-33.9200	4.1900	0.0000	0.0000	0.0000	0.0000;
	34585	34586	0.021613	0.659878	0	82.98	0	0	1	0	1	0	0	-6.1400	-0.6100	6.1500	0.8500	0.0000	0.0000	0.0000	0.0000;
	34590	34591	0.007928	0.059588	0.01492	203.91	0	0	0	0	1	0	0	-30.0100	9.6200	30.0800	-10.6700	0.0000	0.0000	0.0000	0.0000;
	34595	34590	0.004566	0.021349	0.01025	203	0	0	0	0	1	0	0	-28.8700	-0.3300	28.9000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	34592	34594	0.007548	0.03685	0.01292	140.2	0	0	0	0	1	0	0	-17.1500	0.3400	17.1700	-1.6300	0.0000	0.0000	0.0000	0.0000;
	34593	34594	0.004327	0.030404	0.00828	172.11	0	0	0	0	1	0	0	18.8700	-2.1000	-18.8500	1.3100	0.0000	0.0000	0.0000	0.0000;
	34595	34593	0.006748	0.036356	0.02068	185.92	0	0	0	0	1	0	0	20.5800	-3.7500	-20.5500	1.6700	0.0000	0.0000	0.0000	0.0000;
	34595	34596	0.000254	0.001198	0	0	0	0	0	0	1	0	0	8.2900	4.0800	-8.2900	-4.0800	0.0000	0.0000	0.0000	0.0000;
	34598	34597	0.000443	0.028131	0	437.78	0	0	1	0	1	0	0	-173.6300	3.5400	173.7500	4.3500	0.0000	0.0000	0.0000	0.0000;
	34597	34599	0.000268	0.001068	0	0	0	0	0	0	1	0	0	6.4900	2.2500	-6.4900	-2.2400	0.0000	0.0000	0.0000	0.0000;
	35468	34597	0.000986	0.010729	0.22152	1155.15	0	0	0	0	1	0	0	180.5400	-14.0500	-180.2400	-6.5900	0.0000	0.0000	0.0000	0.0000;
	34598	34600	0.001445	0.010939	0.00736	276.97	0	0	0	0	1	0	0	136.7800	-10.3300	-136.5300	11.4500	0.0000	0.0000	0.0000	0.0000;
	34600	34601	0.000271	0.001031	0	0	0	0	0	0	1	0	0	7.1900	1.6500	-7.1900	-1.6500	0.0000	0.0000	0.0000	0.0000;
	34602	34600	0.004714	0.023944	0.03744	271.74	0	0	0	0	1	0	0	-128.6000	12.8500	129.3400	-13.1000	0.0000	0.0000	0.0000	0.0000;
	34602	34603	0.000248	0.001087	0	0	0	0	0	0	1	0	0	3.7300	0.5100	-3.7300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	34604	34612	0.00165	0.011476	0.00398	237.95	0	0	0	0	1	0	0	49.9800	1.4700	-49.9500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	34613	34604	0.001632	0.011814	0.00498	259.63	0	0	0	0	1	0	0	74.0900	8.3000	-74.0100	-8.2200	0.0000	0.0000	0.0000	0.0000;
	34605	34608	0.000559	0.036424	0	509.74	0	0	1	0	1	0	0	131.5200	18.7800	-131.4300	-12.8500	0.0000	0.0000	0.0000	0.0000;
	34605	34609	0.000264	0.001183	0	0	0	0	0	0	1	0	0	25.3400	2.6700	-25.3400	-2.6600	0.0000	0.0000	0.0000	0.0000;
	34605	34610	0.000245	0.0011	0	0	0	0	0	0	1	0	0	-156.8600	-21.4400	156.9200	21.7000	0.0000	0.0000	0.0000	0.0000;
	34606	34608	-0.000177	-0.011515	0	434.74	0	0	1	0	1	0	0	-131.4600	-14.7300	131.4300	12.8500	0.0000	0.0000	0.0000	0.0000;
	34613	34606	0.001411	0.006823	0.00375	274.98	0	0	0	0	1	0	0	-97.2100	-25.4000	97.3500	25.6400	0.0000	0.0000	0.0000	0.0000;
	34607	34608	0.002047	0.133279	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35441	34610	0.000599	0.006654	0.13233	1124.7	0	0	0	0	1	0	0	-39.8600	8.0000	39.8700	-22.2800	0.0000	0.0000	0.0000	0.0000;
	34611	34612	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-25.0400	-7.9500	25.0400	7.9600	0.0000	0.0000	0.0000	0.0000;
	34624	34612	0.004201	0.032001	0.00606	211.98	0	0	0	0	1	0	0	-24.8800	5.8800	24.9000	-6.3300	0.0000	0.0000	0.0000	0.0000;
	34614	34624	0.016276	0.101891	0.02569	198.59	0	0	0	0	1	0	0	-6.2700	-1.6100	6.2800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	34614	34627	0.015457	0.078136	0.01834	161.1	0	0	0	0	1	0	0	-0.4300	-7.3900	0.4300	5.4600	0.0000	0.0000	0.0000	0.0000;
	34614	34635	0.00577	0.034745	0.01179	195.74	0	0	0	0	1	0	0	-15.6000	-5.8700	15.6200	4.7000	0.0000	0.0000	0.0000	0.0000;
	34615	34616	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-30.6100	-5.2600	30.6200	5.2600	0.0000	0.0000	0.0000	0.0000;
	34616	35441	0.000718	0.007401	0.10322	1266	0	0	0	0	1	0	0	-291.1800	-9.3500	291.7400	3.9300	0.0000	0.0000	0.0000	0.0000;
	34616	35486	0.000575	0.00653	0.12338	1247.66	0	0	0	0	1	0	0	260.5700	4.0800	-260.2000	-13.3200	0.0000	0.0000	0.0000	0.0000;
	34617	34618	0.003469	0.02122	0.00948	207.72	0	0	0	0	1	0	0	-32.4500	-0.5800	32.4900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	34823	34617	0.003141	0.017925	0.01241	198.56	0	0	0	0	1	0	0	-1.8400	3.0800	1.8400	-4.4100	0.0000	0.0000	0.0000	0.0000;
	34618	34826	0.003774	0.014695	0.01111	238.95	0	0	0	0	1	0	0	-64.7600	-4.1900	64.9100	3.5700	0.0000	0.0000	0.0000	0.0000;
	34619	34620	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-7.5400	-2.0500	7.5400	2.0500	0.0000	0.0000	0.0000	0.0000;
	34620	34621	0.001798	0.010543	0.00721	178.78	0	0	0	0	1	0	0	0.0100	-0.7600	-0.0100	-0.0200	0.0000	0.0000	0.0000	0.0000;
	34620	34770	0.003361	0.020155	0.00556	198.19	0	0	0	0	1	0	0	-7.5500	-1.2900	7.5500	0.7100	0.0000	0.0000	0.0000	0.0000;
	34622	34621	0.006215	0.031648	0.00713	198.86	0	0	0	0	1	0	0	-1.0400	-6.4200	1.0400	5.6700	0.0000	0.0000	0.0000	0.0000;
	34769	34621	0.002968	0.0123	0.00492	199.17	0	0	0	0	1	0	0	5.4800	5.9400	-5.4800	-6.4600	0.0000	0.0000	0.0000	0.0000;
	34622	34623	0.000261	0.001131	0	0	0	0	0	0	1	0	0	3.8200	0.8700	-3.8200	-0.8700	0.0000	0.0000	0.0000	0.0000;
	34633	34622	0.002366	0.01186	0.00565	189.41	0	0	0	0	1	0	0	2.7800	-6.1500	-2.7800	5.5500	0.0000	0.0000	0.0000	0.0000;
	34624	34625	0.003854	0.017764	0.00943	170.86	0	0	0	0	1	0	0	13.5900	-5.3000	-13.5800	4.3300	0.0000	0.0000	0.0000	0.0000;
	34625	34633	0.001849	0.008845	0.00426	168.82	0	0	0	0	1	0	0	8.4100	-5.0000	-8.4100	4.5500	0.0000	0.0000	0.0000	0.0000;
	34627	34632	0.002804	0.012341	0.02366	228.93	0	0	0	0	1	0	0	27.5400	-8.6200	-27.5200	6.1700	0.0000	0.0000	0.0000	0.0000;
	34628	34629	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-7.0700	-0.6600	7.0700	0.6600	0.0000	0.0000	0.0000	0.0000;
	34629	34630	0.003758	0.017894	0.02075	215.77	0	0	0	0	1	0	0	-13.9900	6.8800	14.0000	-9.0600	0.0000	0.0000	0.0000	0.0000;
	34817	34629	0.003437	0.020616	0.00507	197.7	0	0	0	0	1	0	0	-9.2700	8.8100	9.2700	-9.3300	0.0000	0.0000	0.0000	0.0000;
	34629	34818	0.007728	0.046308	0.01051	207.5	0	0	0	0	1	0	0	-16.0000	4.9600	16.0200	-5.9600	0.0000	0.0000	0.0000	0.0000;
	34629	34995	0.005733	0.038613	0.02474	211.51	0	0	0	0	1	0	0	13.6500	-3.1700	-13.6400	0.5700	0.0000	0.0000	0.0000	0.0000;
	34630	34632	0.00285	0.015865	0.00296	223.69	0	0	0	0	1	0	0	-19.2600	7.5000	19.2800	-7.7600	0.0000	0.0000	0.0000	0.0000;
	34631	34632	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-8.2500	-1.5800	8.2500	1.5800	0.0000	0.0000	0.0000	0.0000;
	34635	34634	0.002574	0.013945	0.00356	212.7	0	0	0	0	1	0	0	-24.9100	-7.6800	24.9200	7.3900	0.0000	0.0000	0.0000	0.0000;
	34634	34638	0.001972	0.009745	0.00761	266.31	0	0	0	0	1	0	0	-77.3500	4.0800	77.4600	-4.3500	0.0000	0.0000	0.0000	0.0000;
	34634	34639	0.002557	0.014404	0.00641	244.75	0	0	0	0	1	0	0	46.1100	-13.0500	-46.0500	12.6700	0.0000	0.0000	0.0000	0.0000;
	34635	34636	0.00025	0.00112	0	0	0	0	0	0	1	0	0	9.2900	2.9800	-9.2900	-2.9800	0.0000	0.0000	0.0000	0.0000;
	34637	34638	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-7.6000	-1.6500	7.6000	1.6500	0.0000	0.0000	0.0000	0.0000;
	34638	35435	0.001398	0.008455	0.00499	270.96	0	0	0	0	1	0	0	-85.0600	2.6900	85.1500	-2.6600	0.0000	0.0000	0.0000	0.0000;
	34818	34639	0.00341	0.018661	0.0202	209.62	0	0	0	0	1	0	0	-20.3000	4.8100	20.3200	-6.9000	0.0000	0.0000	0.0000	0.0000;
	34639	34819	0.004677	0.03396	0.03255	219.85	0	0	0	0	1	0	0	22.7100	-6.2600	-22.6800	2.9400	0.0000	0.0000	0.0000	0.0000;
	34641	34640	0.00212	0.013552	0.00572	207.92	0	0	0	0	1	0	0	-5.5500	1.8200	5.5500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	34640	34875	0.007306	0.042177	0.00859	211.39	0	0	0	0	1	0	0	-9.4100	1.9400	9.4100	-2.8300	0.0000	0.0000	0.0000	0.0000;
	34651	34641	0.004025	0.023745	0.02913	199.69	0	0	0	0	1	0	0	-2.9800	0.5300	2.9800	-3.6800	0.0000	0.0000	0.0000	0.0000;
	34645	34642	0.002737	0.017705	0.00981	208.92	0	0	0	0	1	0	0	16.5000	-3.5200	-16.4900	2.5000	0.0000	0.0000	0.0000	0.0000;
	34642	34647	0.009608	0.066192	0.02282	202.88	0	0	0	0	1	0	0	12.5600	-4.1300	-12.5400	1.7500	0.0000	0.0000	0.0000	0.0000;
	34643	34644	0.000261	0.001183	0	0	0	0	0	0	1	0	0	3.0500	1.5400	-3.0500	-1.5400	0.0000	0.0000	0.0000	0.0000;
	34643	34736	0.004823	0.035533	0.01308	225.59	0	0	0	0	1	0	0	-21.1100	7.8700	21.1400	-9.1000	0.0000	0.0000	0.0000	0.0000;
	35205	34643	0.007398	0.03952	0.02031	222.44	0	0	0	0	1	0	0	-11.8400	7.3100	11.8500	-9.4200	0.0000	0.0000	0.0000	0.0000;
	35217	34643	0.002553	0.012759	0.03236	159.56	0	0	0	0	1	0	0	-6.2100	-3.4900	6.2100	0.0200	0.0000	0.0000	0.0000	0.0000;
	34645	34646	0.000238	0.001103	0	0	0	0	0	0	1	0	0	3.0500	0.8900	-3.0500	-0.8900	0.0000	0.0000	0.0000	0.0000;
	34648	34645	0.003376	0.014981	0.02326	212.11	0	0	0	0	1	0	0	19.5600	-1.9200	-19.5500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	34647	34660	0.003049	0.016748	0.01467	256.29	0	0	0	0	1	0	0	-60.8200	10.7600	60.9300	-11.7600	0.0000	0.0000	0.0000	0.0000;
	34648	34649	0.000235	0.00112	0	0	0	0	0	0	1	0	0	3.3900	0.4600	-3.3900	-0.4600	0.0000	0.0000	0.0000	0.0000;
	34648	34653	0.006707	0.037484	0.0097	216.43	0	0	0	0	1	0	0	-22.9400	1.4600	22.9800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	34651	34650	0.00234	0.01257	0.0038	229.6	0	0	0	0	1	0	0	28.1000	1.1200	-28.0800	-1.4400	0.0000	0.0000	0.0000	0.0000;
	34652	34650	0.002494	0.014915	0.00477	224.74	0	0	0	0	1	0	0	-19.9200	-0.4600	19.9300	0.0000	0.0000	0.0000	0.0000	0.0000;
	34661	34651	0.004406	0.02374	0.01458	228.5	0	0	0	0	1	0	0	31.6600	0.8500	-31.6200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	34651	34877	0.014173	0.078265	0.01914	159.59	0	0	0	0	1	0	0	-1.6500	-1.9000	1.6500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	34652	34883	0.007524	0.032839	0.0275	212.98	0	0	0	0	1	0	0	11.7700	-4.8000	-11.7600	1.8700	0.0000	0.0000	0.0000	0.0000;
	34656	34653	0.004394	0.025988	0.00613	228.6	0	0	0	0	1	0	0	32.2000	-2.4600	-32.1600	2.0400	0.0000	0.0000	0.0000	0.0000;
	34659	34654	0.003975	0.02833	0.00798	231.77	0	0	0	0	1	0	0	44.2500	-2.4100	-44.1800	2.0600	0.0000	0.0000	0.0000	0.0000;
	34654	35212	0.006142	0.036354	0.01496	224	0	0	0	0	1	0	0	31.6000	-3.9700	-31.5500	2.6900	0.0000	0.0000	0.0000	0.0000;
	34656	34655	0.000627	0.035086	0	426.3	0	0	1	0	1	0	0	-220.0600	16.3500	220.3400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	34655	34657	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-220.3400	0.6500	220.4700	-0.1100	0.0000	0.0000	0.0000	0.0000;
	34659	34656	0.002194	0.012196	0.00696	281.84	0	0	0	0	1	0	0	-118.3100	10.5900	118.5900	-9.7600	0.0000	0.0000	0.0000	0.0000;
	34656	35308	0.01166	0.067709	0.02263	258.08	0	0	0	0	1	0	0	58.6400	-5.1300	-58.2700	4.8200	0.0000	0.0000	0.0000	0.0000;
	35398	34657	0.001034	0.013379	0.27268	1193.09	0	0	0	0	1	0	0	335.0900	-26.7300	-334.0200	10.9100	0.0000	0.0000	0.0000	0.0000;
	34657	35528	0.000727	0.00896	0.3134	1109.05	0	0	0	0	1	0	0	113.5500	-10.8000	-113.4600	-22.1300	0.0000	0.0000	0.0000	0.0000;
	34658	34659	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-2.2600	-0.5400	2.2600	0.5400	0.0000	0.0000	0.0000	0.0000;
	34660	34659	0.00185	0.010029	0.00605	259.35	0	0	0	0	1	0	0	-63.1900	10.8800	63.2600	-11.1500	0.0000	0.0000	0.0000	0.0000;
	34659	34737	0.018616	0.099576	0.0315	177.53	0	0	0	0	1	0	0	8.5400	2.4300	-8.5300	-5.7500	0.0000	0.0000	0.0000	0.0000;
	34661	34662	0.000262	0.00101	0	0	0	0	0	0	1	0	0	2.2600	1.2400	-2.2600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	34661	34878	0.002206	0.011999	0.07938	223.99	0	0	0	0	1	0	0	-37.6100	-4.2300	37.6400	-4.2500	0.0000	0.0000	0.0000	0.0000;
	34661	35120	0.032729	0.135464	0.02753	193.99	0	0	0	0	1	0	0	2.6400	1.8600	-2.6300	-4.8200	0.0000	0.0000	0.0000	0.0000;
	34665	34663	0.001279	0.008793	0.00203	247.35	0	0	0	0	1	0	0	126.8200	-14.9000	-126.6200	16.0400	0.0000	0.0000	0.0000	0.0000;
	34675	34664	0.002421	0.013443	0.00401	259.73	0	0	0	0	1	0	0	-147.3500	10.6500	147.8500	-8.3000	0.0000	0.0000	0.0000	0.0000;
	34665	34675	0.001597	0.008917	0.01064	254.88	0	0	0	0	1	0	0	-140.8600	13.0400	141.1600	-12.4700	0.0000	0.0000	0.0000	0.0000;
	34673	34666	0.001612	0.007862	0.00494	240.79	0	0	0	0	1	0	0	-100.4900	45.5800	100.6800	-45.2100	0.0000	0.0000	0.0000	0.0000;
	34667	34673	0.004268	0.028656	0.01323	203.87	0	0	0	0	1	0	0	60.6700	-15.2200	-60.5200	14.8500	0.0000	0.0000	0.0000	0.0000;
	34668	34669	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-12.7800	-7.0300	12.7800	7.0300	0.0000	0.0000	0.0000	0.0000;
	34670	34669	0.003853	0.018645	0.00851	245.08	0	0	0	0	1	0	0	139.5800	-8.3000	-138.8700	10.8200	0.0000	0.0000	0.0000	0.0000;
	34673	34670	0.002542	0.011559	0.00319	251.3	0	0	0	0	1	0	0	154.8300	-2.4500	-154.2600	4.6900	0.0000	0.0000	0.0000	0.0000;
	34671	34672	0.000263	0.001102	0	0	0	0	0	0	1	0	0	8.0800	2.3500	-8.0800	-2.3500	0.0000	0.0000	0.0000	0.0000;
	34673	34674	0.000251	0.00108	0	0	0	0	0	0	1	0	0	6.1800	2.3900	-6.1800	-2.3900	0.0000	0.0000	0.0000	0.0000;
	34675	34676	0.000248	0.001196	0	0	0	0	0	0	1	0	0	6.1800	1.8200	-6.1800	-1.8200	0.0000	0.0000	0.0000	0.0000;
	34677	34678	0.000297	0.001179	0	0	0	0	0	0	1	0	0	-1.4400	-0.1700	1.4400	0.1700	0.0000	0.0000	0.0000	0.0000;
	34680	34681	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-2.7400	-1.3200	2.7400	1.3200	0.0000	0.0000	0.0000	0.0000;
	34701	34681	0.003211	0.01613	0.00869	177.82	0	0	0	0	1	0	0	-5.3600	4.1600	5.3600	-5.0900	0.0000	0.0000	0.0000	0.0000;
	34704	34681	0.002723	0.018045	0.01195	159.22	0	0	0	0	1	0	0	8.1100	-5.0300	-8.1100	3.7700	0.0000	0.0000	0.0000	0.0000;
	34682	34683	0.000224	0.001106	0	0	0	0	0	0	1	0	0	2.7400	0.9000	-2.7400	-0.9000	0.0000	0.0000	0.0000	0.0000;
	34684	34682	0.00157	0.009439	0.00498	232.03	0	0	0	0	1	0	0	23.1900	-9.6300	-23.1800	9.1500	0.0000	0.0000	0.0000	0.0000;
	34682	34739	0.001483	0.008068	0.00565	230.11	0	0	0	0	1	0	0	19.4300	-10.4100	-19.4300	9.8400	0.0000	0.0000	0.0000	0.0000;
	34684	34765	0.004456	0.024005	0.02134	235.51	0	0	0	0	1	0	0	-27.4800	8.2700	27.5200	-10.3700	0.0000	0.0000	0.0000	0.0000;
	34685	34686	0.000223	0.001097	0	0	0	0	0	0	1	0	0	-8.3700	-3.5800	8.3700	3.5800	0.0000	0.0000	0.0000	0.0000;
	34691	34686	0.002325	0.015496	0.00962	200.54	0	0	0	0	1	0	0	17.7900	1.4400	-17.7800	-2.4300	0.0000	0.0000	0.0000	0.0000;
	34687	34688	0.000227	0.001142	0	0	0	0	0	0	1	0	0	6.0100	1.4700	-6.0100	-1.4700	0.0000	0.0000	0.0000	0.0000;
	34689	34687	0.002524	0.01377	0.00437	188.97	0	0	0	0	1	0	0	-11.3300	1.3900	11.3300	-1.8400	0.0000	0.0000	0.0000	0.0000;
	34709	34687	0.003102	0.014085	0.00602	200.5	0	0	0	0	1	0	0	17.3400	-0.9700	-17.3400	0.3700	0.0000	0.0000	0.0000	0.0000;
	35368	34689	0.003469	0.018298	0.00621	190.73	0	0	0	0	1	0	0	0.7700	3.9800	-0.7700	-4.6400	0.0000	0.0000	0.0000	0.0000;
	34690	34751	0.003243	0.022122	0.00812	184.36	0	0	0	0	1	0	0	-2.2300	0.6800	2.2300	-1.5500	0.0000	0.0000	0.0000	0.0000;
	34710	34691	0.004133	0.018544	0.01698	206.55	0	0	0	0	1	0	0	20.1900	0.4000	-20.1700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	34692	34693	0.000268	0.001081	0	0	0	0	0	0	1	0	0	2.9400	0.4000	-2.9400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	34752	34692	0.003411	0.018467	0.00631	232.23	0	0	0	0	1	0	0	33.0400	0.0500	-33.0000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	34692	35489	0.001036	0.005769	0.00334	235.39	0	0	0	0	1	0	0	35.7000	0.6300	-35.6900	-0.9200	0.0000	0.0000	0.0000	0.0000;
	34710	34694	0.004055	0.024138	0.00825	226.43	0	0	0	0	1	0	0	-28.3300	-2.3700	28.3600	1.6600	0.0000	0.0000	0.0000	0.0000;
	35489	34694	0.002767	0.015668	0.01097	237.42	0	0	0	0	1	0	0	40.4900	2.7600	-40.4500	-3.7100	0.0000	0.0000	0.0000	0.0000;
	34695	34715	0.001943	0.013094	0.00294	175.65	0	0	0	0	1	0	0	9.4100	-1.7800	-9.4000	1.4800	0.0000	0.0000	0.0000	0.0000;
	34695	34716	0.002689	0.014869	0.00882	186.22	0	0	0	0	1	0	0	-12.1400	0.3900	12.1400	-1.3100	0.0000	0.0000	0.0000	0.0000;
	34696	34697	0.000287	0.001141	0	0	0	0	0	0	1	0	0	11.1600	3.1500	-11.1600	-3.1500	0.0000	0.0000	0.0000	0.0000;
	34698	34696	0.00147	0.00854	0.00391	229.11	0	0	0	0	1	0	0	-48.6100	12.2400	48.6400	-12.4600	0.0000	0.0000	0.0000	0.0000;
	34696	34715	0.00255	0.014636	0.00794	236.44	0	0	0	0	1	0	0	-59.8000	9.3000	59.8900	-9.6500	0.0000	0.0000	0.0000	0.0000;
	34711	34698	0.000691	0.004082	0.00308	208.18	0	0	0	0	1	0	0	-35.1300	11.8600	35.1400	-12.1400	0.0000	0.0000	0.0000	0.0000;
	34699	34700	0.000294	0.001163	0	0	0	0	0	0	1	0	0	-11.1600	37.3600	11.1600	-37.3400	0.0000	0.0000	0.0000	0.0000;
	34703	34700	0.002313	0.011555	0.00252	256.17	0	0	0	0	1	0	0	57.5000	-16.5100	-57.4300	16.6200	0.0000	0.0000	0.0000	0.0000;
	34700	34707	0.00081	0.004653	0.0088	244.03	0	0	0	0	1	0	0	46.2700	20.7200	-46.2500	-21.5600	0.0000	0.0000	0.0000	0.0000;
	34701	34733	0.002398	0.011617	0.02514	204.4	0	0	0	0	1	0	0	-5.8000	-4.6600	5.8000	1.9700	0.0000	0.0000	0.0000	0.0000;
	34712	34702	0.001765	0.010196	0.00619	212.43	0	0	0	0	1	0	0	-15.9400	1.0000	15.9400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	34702	34766	0.003737	0.016311	0.01205	222.61	0	0	0	0	1	0	0	-22.9600	-0.4000	22.9800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	34732	34703	0.002801	0.015206	0.00606	222.53	0	0	0	0	1	0	0	-17.3500	2.1500	17.3600	-2.7600	0.0000	0.0000	0.0000	0.0000;
	34703	34739	0.002809	0.014444	0.04074	273.69	0	0	0	0	1	0	0	-81.8800	18.8700	82.0700	-22.3000	0.0000	0.0000	0.0000	0.0000;
	34719	34704	0.001281	0.0089	0.0046	197.85	0	0	0	0	1	0	0	17.5000	-2.2500	-17.5000	1.7900	0.0000	0.0000	0.0000	0.0000;
	34705	34706	0.000273	0.00109	0	0	0	0	0	0	1	0	0	15.0800	4.5300	-15.0800	-4.5300	0.0000	0.0000	0.0000	0.0000;
	35368	34705	0.0027	0.015996	0.00482	155.79	0	0	0	0	1	0	0	8.8300	-0.3600	-8.8200	-0.1400	0.0000	0.0000	0.0000	0.0000;
	34707	34708	0.000221	0.001071	0	0	0	0	0	0	1	0	0	8.6600	2.8700	-8.6600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	34707	34734	0.00143	0.007719	0.00191	237.15	0	0	0	0	1	0	0	37.5900	18.6900	-37.5700	-18.7600	0.0000	0.0000	0.0000	0.0000;
	34719	34709	0.000844	0.005244	0.00176	209.74	0	0	0	0	1	0	0	23.6800	1.1100	-23.6800	-1.2700	0.0000	0.0000	0.0000	0.0000;
	34734	34711	0.001904	0.009986	0.00278	196.21	0	0	0	0	1	0	0	-28.7300	12.3400	28.7500	-12.5400	0.0000	0.0000	0.0000	0.0000;
	34712	35363	0.002951	0.016583	0.00324	196.63	0	0	0	0	1	0	0	-13.2100	-6.2100	13.2200	5.8900	0.0000	0.0000	0.0000	0.0000;
	34713	34742	0.00191	0.009991	0.0327	181.7	0	0	0	0	1	0	0	0.1500	-10.6500	-0.1500	7.1600	0.0000	0.0000	0.0000	0.0000;
	34713	35124	0.001955	0.012754	0.00979	208.74	0	0	0	0	1	0	0	-13.3300	2.2900	13.3400	-3.3100	0.0000	0.0000	0.0000	0.0000;
	34714	34715	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-13.1800	-8.4100	13.1800	8.4100	0.0000	0.0000	0.0000	0.0000;
	34715	34735	0.001874	0.013091	0.01684	249.7	0	0	0	0	1	0	0	-63.6600	-0.2300	63.7300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	34716	34720	0.001106	0.00671	0.00574	242.31	0	0	0	0	1	0	0	41.8600	-7.1700	-41.8400	6.6700	0.0000	0.0000	0.0000	0.0000;
	34716	34744	0.002035	0.007401	0.00278	258.25	0	0	0	0	1	0	0	-64.6700	5.9600	64.7600	-5.9700	0.0000	0.0000	0.0000	0.0000;
	34717	34718	0.000273	0.001126	0	0	0	0	0	0	1	0	0	10.6700	5.6100	-10.6700	-5.6100	0.0000	0.0000	0.0000	0.0000;
	34717	35398	0.00079	0.00963	0.27694	1040.65	0	0	0	0	1	0	0	-3.7500	90.5900	3.8300	-120.0300	0.0000	0.0000	0.0000	0.0000;
	35446	34717	0.000394	0.004815	0.13789	1057.4	0	0	0	0	1	0	0	6.9400	81.2000	-6.9200	-96.2000	0.0000	0.0000	0.0000	0.0000;
	34719	34734	0.001649	0.00889	0.00711	233.41	0	0	0	0	1	0	0	-51.9000	-2.2300	51.9500	1.7000	0.0000	0.0000	0.0000	0.0000;
	34720	34736	0.001993	0.013455	0.00961	231.35	0	0	0	0	1	0	0	27.1500	-9.8200	-27.1400	8.9000	0.0000	0.0000	0.0000	0.0000;
	34721	34722	0.000275	0.001065	0	0	0	0	0	0	1	0	0	14.6900	2.6600	-14.6900	-2.6600	0.0000	0.0000	0.0000	0.0000;
	34721	34724	0.003515	0.020087	0.01202	267.89	0	0	0	0	1	0	0	-76.6100	3.2100	76.8000	-3.3900	0.0000	0.0000	0.0000	0.0000;
	34721	34742	0.001829	0.007099	0.0047	190.83	0	0	0	0	1	0	0	9.6800	10.3600	-9.6800	-10.8500	0.0000	0.0000	0.0000	0.0000;
	34721	34749	0.005227	0.025174	0.03272	252.94	0	0	0	0	1	0	0	52.2400	-16.2300	-52.1000	13.4200	0.0000	0.0000	0.0000	0.0000;
	34723	34726	0.001013	0.077261	0	574.61	0	0	1	0	1	0	0	289.1000	18.3100	-288.3100	41.6800	0.0000	0.0000	0.0000	0.0000;
	34723	34727	0.000282	0.001097	0	0	0	0	0	0	1	0	0	14.6900	3.1600	-14.6900	-3.1600	0.0000	0.0000	0.0000	0.0000;
	34723	34759	0.000579	0.007098	0.30309	1159.98	0	0	0	0	1	0	0	-303.7900	-21.4700	304.2800	-5.2900	0.0000	0.0000	0.0000	0.0000;
	34724	34726	-0.000541	-0.041224	0	449.61	0	0	1	0	1	0	0	-288.7300	9.6700	288.3100	-41.6800	0.0000	0.0000	0.0000	0.0000;
	34735	34724	0.001899	0.011099	0.00233	253.81	0	0	0	0	1	0	0	-69.7400	0.1900	69.8200	0.0600	0.0000	0.0000	0.0000	0.0000;
	34724	34737	0.004352	0.021573	0.00378	231.26	0	0	0	0	1	0	0	26.7300	-3.9500	-26.7000	3.6900	0.0000	0.0000	0.0000	0.0000;
	34744	34724	0.001548	0.010638	0.00283	266.59	0	0	0	0	1	0	0	-76.3000	-2.0200	76.3800	2.2900	0.0000	0.0000	0.0000	0.0000;
	34724	34746	0.004231	0.029891	0.01263	222.45	0	0	0	0	1	0	0	38.9900	-4.6800	-38.9300	3.7500	0.0000	0.0000	0.0000	0.0000;
	34725	34726	0.002465	0.187945	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34728	34729	0.00027	0.001028	0	0	0	0	0	0	1	0	0	13.2600	3.7100	-13.2600	-3.7100	0.0000	0.0000	0.0000	0.0000;
	34728	34732	0.001311	0.008239	0.00205	202.6	0	0	0	0	1	0	0	-3.0100	4.3000	3.0100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	34741	34728	0.003882	0.020829	0.00976	152.55	0	0	0	0	1	0	0	10.2600	6.9800	-10.2500	-8.0100	0.0000	0.0000	0.0000	0.0000;
	34730	34737	0.00209	0.012416	0.05666	219.74	0	0	0	0	1	0	0	-29.2100	-6.3400	29.2300	0.3600	0.0000	0.0000	0.0000	0.0000;
	35363	34730	0.001802	0.010967	0.01011	196.48	0	0	0	0	1	0	0	-13.2200	-5.8900	13.2200	4.8300	0.0000	0.0000	0.0000	0.0000;
	34731	34766	0.00301	0.015912	0.01217	230.9	0	0	0	0	1	0	0	-31.6900	-2.5200	31.7200	1.3700	0.0000	0.0000	0.0000	0.0000;
	35124	34731	0.001457	0.008637	0.00307	213.96	0	0	0	0	1	0	0	-18.4300	2.1300	18.4300	-2.4300	0.0000	0.0000	0.0000	0.0000;
	34737	34738	0.000284	0.001017	0	0	0	0	0	0	1	0	0	6.0000	1.7000	-6.0000	-1.7000	0.0000	0.0000	0.0000	0.0000;
	34739	34775	0.005015	0.030524	0.05323	263.68	0	0	0	0	1	0	0	-72.4700	9.7400	72.7200	-13.9400	0.0000	0.0000	0.0000	0.0000;
	34740	34741	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-9.8300	-2.0100	9.8300	2.0100	0.0000	0.0000	0.0000	0.0000;
	34741	34761	0.001399	0.007099	0.00472	198.29	0	0	0	0	1	0	0	-20.0900	-8.9900	20.0900	8.5100	0.0000	0.0000	0.0000	0.0000;
	34742	34743	0.000272	0.001055	0	0	0	0	0	0	1	0	0	9.8300	3.6900	-9.8300	-3.6900	0.0000	0.0000	0.0000	0.0000;
	34744	34745	0.000283	0.001042	0	0	0	0	0	0	1	0	0	11.5400	7.9800	-11.5400	-7.9800	0.0000	0.0000	0.0000	0.0000;
	34746	34747	0.000252	0.001081	0	0	0	0	0	0	1	0	0	11.5400	2.2100	-11.5400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	34748	34749	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-11.5400	-0.3800	11.5400	0.3800	0.0000	0.0000	0.0000	0.0000;
	34749	35213	0.003873	0.024208	0.03262	237.72	0	0	0	0	1	0	0	45.1000	-9.9100	-45.0200	6.8800	0.0000	0.0000	0.0000	0.0000;
	35217	34749	0.003893	0.026156	0.00848	167.34	0	0	0	0	1	0	0	4.5400	2.9800	-4.5400	-3.8900	0.0000	0.0000	0.0000	0.0000;
	34752	34753	0.000232	0.001184	0	0	0	0	0	0	1	0	0	2.1600	0.1600	-2.1600	-0.1600	0.0000	0.0000	0.0000	0.0000;
	34754	35126	0.003049	0.018467	0.00979	211.15	0	0	0	0	1	0	0	-20.6400	2.2700	20.6500	-3.2500	0.0000	0.0000	0.0000	0.0000;
	34754	35133	0.000481	0.003425	0.00273	195.46	0	0	0	0	1	0	0	10.1900	-6.1500	-10.1900	5.8600	0.0000	0.0000	0.0000	0.0000;
	34755	34756	0.000297	0.001112	0	0	0	0	0	0	1	0	0	8.4600	2.0800	-8.4600	-2.0800	0.0000	0.0000	0.0000	0.0000;
	34755	34761	0.003425	0.013586	0.00442	225.19	0	0	0	0	1	0	0	38.8900	-24.7400	-38.8300	24.5300	0.0000	0.0000	0.0000	0.0000;
	34763	34755	0.002506	0.017766	0.00749	232.67	0	0	0	0	1	0	0	47.4200	-23.0100	-47.3600	22.6600	0.0000	0.0000	0.0000	0.0000;
	34757	34758	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-17.8200	-1.6400	17.8200	1.6400	0.0000	0.0000	0.0000	0.0000;
	34758	34774	0.007761	0.034439	0.01751	242.08	0	0	0	0	1	0	0	-34.4100	3.4700	34.4900	-4.9600	0.0000	0.0000	0.0000	0.0000;
	34758	35128	0.001897	0.01041	0.00374	228.55	0	0	0	0	1	0	0	16.5800	-5.1100	-16.5800	4.7400	0.0000	0.0000	0.0000	0.0000;
	34759	34760	0.000221	0.001049	0	0	0	0	0	0	1	0	0	19.1700	4.9000	-19.1700	-4.8900	0.0000	0.0000	0.0000	0.0000;
	34862	34759	0.000573	0.007116	0.14018	1068.92	0	0	0	0	1	0	0	33.0800	-24.1600	-33.0700	9.0500	0.0000	0.0000	0.0000	0.0000;
	35398	34759	0.000411	0.005063	0.11889	1130.98	0	0	0	0	1	0	0	290.7000	-0.3300	-290.3800	-8.6600	0.0000	0.0000	0.0000	0.0000;
	34761	34762	0.000281	0.001183	0	0	0	0	0	0	1	0	0	18.7300	4.3900	-18.7300	-4.3900	0.0000	0.0000	0.0000	0.0000;
	34763	34764	0.000276	0.001081	0	0	0	0	0	0	1	0	0	17.8200	4.6700	-17.8200	-4.6600	0.0000	0.0000	0.0000	0.0000;
	34763	34863	0.002087	0.012998	0.01466	250.25	0	0	0	0	1	0	0	-65.2500	18.3400	65.3400	-19.3600	0.0000	0.0000	0.0000	0.0000;
	34765	34783	0.001535	0.007048	0.01476	237.23	0	0	0	0	1	0	0	-31.0600	9.3400	31.0700	-10.8600	0.0000	0.0000	0.0000	0.0000;
	34766	35128	0.001963	0.010856	0.00695	218.79	0	0	0	0	1	0	0	-20.2200	-1.3300	20.2300	0.6300	0.0000	0.0000	0.0000	0.0000;
	34766	35129	0.001535	0.011983	0.02614	233.86	0	0	0	0	1	0	0	-37.1300	0.3100	37.1500	-2.9500	0.0000	0.0000	0.0000	0.0000;
	34768	35243	0.002173	0.015444	0.02603	250.83	0	0	0	0	1	0	0	-50.0800	9.9300	50.1300	-12.3700	0.0000	0.0000	0.0000	0.0000;
	34769	34770	0.001013	0.005945	0.00494	213.55	0	0	0	0	1	0	0	-15.0300	10.8600	15.0300	-11.3700	0.0000	0.0000	0.0000	0.0000;
	34770	34771	0.011917	0.046325	0.01137	235.24	0	0	0	0	1	0	0	-32.7500	6.5500	32.8700	-7.2800	0.0000	0.0000	0.0000	0.0000;
	34771	34772	0.000281	0.001006	0	0	0	0	0	0	1	0	0	10.0900	0.9000	-10.0900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	35242	34771	0.006361	0.034784	0.01234	246.79	0	0	0	0	1	0	0	43.0700	-7.0900	-42.9600	6.3800	0.0000	0.0000	0.0000	0.0000;
	34773	34774	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-4.7800	-0.3300	4.7800	0.3300	0.0000	0.0000	0.0000	0.0000;
	34774	34788	0.001714	0.011521	0.00692	247.73	0	0	0	0	1	0	0	-39.2800	4.6300	39.3000	-5.2000	0.0000	0.0000	0.0000	0.0000;
	34783	34776	0.004362	0.028516	0.01438	213.91	0	0	0	0	1	0	0	-33.3200	1.3500	33.3600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	34777	34778	0.000254	0.001132	0	0	0	0	0	0	1	0	0	3.4400	0.8100	-3.4400	-0.8100	0.0000	0.0000	0.0000	0.0000;
	34777	34814	0.00323	0.020484	0.00621	211.29	0	0	0	0	1	0	0	36.5100	-0.5600	-36.4700	0.1400	0.0000	0.0000	0.0000	0.0000;
	34777	34958	0.004197	0.021967	0.04766	216.88	0	0	0	0	1	0	0	-40.4000	-0.3100	40.4600	-4.5200	0.0000	0.0000	0.0000	0.0000;
	34779	34782	0.005376	0.018159	0.00373	223.16	0	0	0	0	1	0	0	-10.7000	-1.0500	10.7000	0.6700	0.0000	0.0000	0.0000	0.0000;
	34781	34780	0.005646	0.030372	0.01318	261.38	0	0	0	0	1	0	0	80.8700	-1.6100	-80.5300	2.0200	0.0000	0.0000	0.0000	0.0000;
	34781	35254	0.004426	0.022552	0.00992	225.09	0	0	0	0	1	0	0	-26.5500	2.3500	26.5800	-3.2800	0.0000	0.0000	0.0000	0.0000;
	34781	35260	0.002921	0.013735	0.0895	237.87	0	0	0	0	1	0	0	-58.3400	-1.5500	58.4300	-7.7200	0.0000	0.0000	0.0000	0.0000;
	34965	34782	0.006606	0.03581	0.01572	225.52	0	0	0	0	1	0	0	12.4400	-0.4500	-12.4300	-1.1800	0.0000	0.0000	0.0000	0.0000;
	34783	34784	0.000293	0.001049	0	0	0	0	0	0	1	0	0	3.4700	2.0900	-3.4700	-2.0900	0.0000	0.0000	0.0000	0.0000;
	34783	34785	0.003808	0.014066	0.00861	222.47	0	0	0	0	1	0	0	-1.2200	7.4200	1.2200	-8.3300	0.0000	0.0000	0.0000	0.0000;
	34786	34787	0.000256	0.001025	0	0	0	0	0	0	1	0	0	2.1800	0.8500	-2.1800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	34788	34786	0.003552	0.015771	0.01465	252.21	0	0	0	0	1	0	0	-41.4800	4.6400	41.5400	-5.9600	0.0000	0.0000	0.0000	0.0000;
	34790	34789	0.003514	0.02232	0.01533	229.76	0	0	0	0	1	0	0	-19.9700	2.0600	19.9800	-3.6300	0.0000	0.0000	0.0000	0.0000;
	34792	34789	0.003158	0.018575	0.00796	233.8	0	0	0	0	1	0	0	26.4300	-3.8900	-26.4000	3.1500	0.0000	0.0000	0.0000	0.0000;
	35344	34790	0.00305	0.021037	0.02475	224.2	0	0	0	0	1	0	0	-15.6900	-0.0000	15.7000	-2.6300	0.0000	0.0000	0.0000	0.0000;
	34791	35339	0.00351	0.019552	0.01018	216.37	0	0	0	0	1	0	0	-9.9600	-5.3700	9.9600	4.2900	0.0000	0.0000	0.0000	0.0000;
	34792	34804	0.001375	0.008847	0.0577	237.89	0	0	0	0	1	0	0	-32.9000	2.3000	32.9100	-8.4500	0.0000	0.0000	0.0000	0.0000;
	34793	34794	0.000202	0.001004	0	0	0	0	0	0	1	0	0	5.6300	1.9400	-5.6300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	34793	34808	0.002433	0.012718	0.00987	181.06	0	0	0	0	1	0	0	-14.4500	3.3200	14.4600	-4.3600	0.0000	0.0000	0.0000	0.0000;
	34811	34793	0.001997	0.012128	0.00494	194.47	0	0	0	0	1	0	0	-8.8200	4.7400	8.8200	-5.2600	0.0000	0.0000	0.0000	0.0000;
	34795	34796	0.000268	0.001135	0	0	0	0	0	0	1	0	0	2.8100	0.9500	-2.8100	-0.9500	0.0000	0.0000	0.0000	0.0000;
	34795	34799	0.003253	0.018576	0.00763	196.09	0	0	0	0	1	0	0	26.3900	-2.3800	-26.3600	1.6800	0.0000	0.0000	0.0000	0.0000;
	34816	34795	0.001545	0.010506	0.00314	201.81	0	0	0	0	1	0	0	29.2100	-1.6800	-29.2000	1.4300	0.0000	0.0000	0.0000	0.0000;
	34798	34802	0.002178	0.011859	0.00944	245.36	0	0	0	0	1	0	0	-40.5700	9.3400	40.6100	-10.1700	0.0000	0.0000	0.0000	0.0000;
	34809	34798	0.005222	0.02903	0.0195	242.22	0	0	0	0	1	0	0	-37.4700	8.2400	37.5500	-9.9500	0.0000	0.0000	0.0000	0.0000;
	34808	34799	0.001552	0.013323	0.01101	180.37	0	0	0	0	1	0	0	-19.8300	2.9900	19.8300	-4.1300	0.0000	0.0000	0.0000	0.0000;
	34800	34805	0.00363	0.01883	0.00821	246.2	0	0	0	0	1	0	0	44.6600	-8.2200	-44.5900	7.6900	0.0000	0.0000	0.0000	0.0000;
	34800	34976	0.004535	0.021821	0.02403	253.26	0	0	0	0	1	0	0	-50.9300	6.5900	51.0500	-8.6400	0.0000	0.0000	0.0000	0.0000;
	34802	34801	0.000306	0.020271	0	361.96	0	0	1	0	1	0	0	-63.2900	2.8700	63.3000	-2.1200	0.0000	0.0000	0.0000	0.0000;
	34801	34803	0.000213	0.001068	0	0	0	0	0	0	1	0	0	7.1100	2.2500	-7.1100	-2.2500	0.0000	0.0000	0.0000	0.0000;
	34961	34801	0.000656	0.008267	0.19164	1158.03	0	0	0	0	1	0	0	156.6500	-17.8300	-156.5000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	34802	34811	0.002842	0.016438	0.01239	202.16	0	0	0	0	1	0	0	-5.2000	4.6600	5.2100	-5.9900	0.0000	0.0000	0.0000	0.0000;
	34804	34809	0.003012	0.015234	0.00618	240.66	0	0	0	0	1	0	0	-35.0700	8.0700	35.1100	-8.5500	0.0000	0.0000	0.0000	0.0000;
	34805	34806	0.000296	0.001003	0	0	0	0	0	0	1	0	0	1.8100	0.4700	-1.8100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	34805	34966	0.003822	0.023684	0.00752	243.71	0	0	0	0	1	0	0	42.7800	-8.1700	-42.7200	7.7700	0.0000	0.0000	0.0000	0.0000;
	34807	34808	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-5.3700	-1.3700	5.3700	1.3700	0.0000	0.0000	0.0000	0.0000;
	34809	34810	0.000278	0.001193	0	0	0	0	0	0	1	0	0	2.3700	0.3100	-2.3700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	34811	34812	0.000228	0.001033	0	0	0	0	0	0	1	0	0	3.6100	1.2500	-3.6100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	34813	34814	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-2.8200	-0.7200	2.8200	0.7200	0.0000	0.0000	0.0000	0.0000;
	34816	34814	0.002161	0.013054	0.00967	208.79	0	0	0	0	1	0	0	-33.6200	-0.0400	33.6500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	34815	34816	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-4.4200	-1.7200	4.4200	1.7200	0.0000	0.0000	0.0000	0.0000;
	34817	34827	0.006019	0.019197	0.00846	191.4	0	0	0	0	1	0	0	6.2000	-8.9400	-6.1900	8.0400	0.0000	0.0000	0.0000	0.0000;
	34819	34820	0.003614	0.02039	0.00834	209.75	0	0	0	0	1	0	0	18.8000	-3.7400	-18.7800	2.9100	0.0000	0.0000	0.0000	0.0000;
	34821	34822	0.003063	0.010278	0.003	206.86	0	0	0	0	1	0	0	3.9200	-4.7400	-3.9200	4.4300	0.0000	0.0000	0.0000	0.0000;
	34822	34823	0.003572	0.01597	0.01036	216.51	0	0	0	0	1	0	0	9.1500	3.9300	-9.1500	-5.0300	0.0000	0.0000	0.0000	0.0000;
	34824	34825	0.000267	0.001097	0	0	0	0	0	0	1	0	0	2.5800	0.8900	-2.5800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	34824	34995	0.001515	0.00959	0.00716	222.67	0	0	0	0	1	0	0	32.1400	3.4200	-32.1200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	34824	35484	0.002402	0.013249	0.00558	225.18	0	0	0	0	1	0	0	-34.7100	-4.3200	34.7400	3.8600	0.0000	0.0000	0.0000	0.0000;
	34826	35484	0.002393	0.013426	0.00415	243.08	0	0	0	0	1	0	0	-69.7300	-4.9500	69.8300	5.1100	0.0000	0.0000	0.0000	0.0000;
	34827	34828	0.000261	0.00104	0	0	0	0	0	0	1	0	0	3.4600	1.3800	-3.4600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	34827	34988	0.001874	0.012249	0.02294	184.06	0	0	0	0	1	0	0	2.7400	0.2200	-2.7400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	34829	34833	0.000781	0.004536	0.00891	245.28	0	0	0	0	1	0	0	50.3800	-5.6000	-50.3600	4.7400	0.0000	0.0000	0.0000	0.0000;
	34829	34836	0.002048	0.012119	0.0269	188.31	0	0	0	0	1	0	0	-3.9600	2.2700	3.9600	-5.1800	0.0000	0.0000	0.0000	0.0000;
	34829	34845	0.012224	0.070654	0.02005	203.33	0	0	0	0	1	0	0	-16.5100	-2.1000	16.5400	0.1000	0.0000	0.0000	0.0000	0.0000;
	34829	35071	0.013946	0.06228	0.15164	228.24	0	0	0	0	1	0	0	-35.1100	3.0600	35.2800	-18.7200	0.0000	0.0000	0.0000	0.0000;
	34830	35057	0.001723	0.008746	0.01093	238.1	0	0	0	0	1	0	0	-41.4000	2.4100	41.4300	-3.4500	0.0000	0.0000	0.0000	0.0000;
	34831	34832	0.000284	0.001173	0	0	0	0	0	0	1	0	0	3.0000	0.3000	-3.0000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	34831	35289	0.003716	0.023201	0.02138	252.31	0	0	0	0	1	0	0	-62.7500	1.3200	62.8800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	34833	34835	0.003566	0.020011	0.01327	243.57	0	0	0	0	1	0	0	47.5400	-5.1500	-47.4700	4.1300	0.0000	0.0000	0.0000	0.0000;
	34835	35057	0.001961	0.01398	0.01974	239.87	0	0	0	0	1	0	0	43.3200	-5.1300	-43.2900	3.2300	0.0000	0.0000	0.0000	0.0000;
	34838	34836	0.001922	0.010131	0.00755	209.73	0	0	0	0	1	0	0	18.7600	-5.2000	-18.7500	4.4200	0.0000	0.0000	0.0000	0.0000;
	34838	34837	0.002825	0.017479	0.01377	223.79	0	0	0	0	1	0	0	-30.7300	-0.4500	30.7600	-0.8900	0.0000	0.0000	0.0000	0.0000;
	34837	34839	0.003412	0.021163	0.00717	191.36	0	0	0	0	1	0	0	7.2300	-0.5200	-7.2300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	34837	35080	0.029837	0.173703	0.06061	209.38	0	0	0	0	1	0	0	-21.8700	0.8700	22.0000	-6.6700	0.0000	0.0000	0.0000	0.0000;
	34837	35317	0.036967	0.195427	0.07753	196.36	0	0	0	0	1	0	0	-7.1400	0.7700	7.1700	-9.0000	0.0000	0.0000	0.0000	0.0000;
	34837	35336	0.037612	0.261181	0.06407	190.32	0	0	0	0	1	0	0	-5.6000	0.2300	5.6200	-7.0400	0.0000	0.0000	0.0000	0.0000;
	34837	35387	0.007982	0.05632	0.0254	199.33	0	0	0	0	1	0	0	-16.4000	-5.3400	16.4200	2.7200	0.0000	0.0000	0.0000	0.0000;
	34845	34839	0.011238	0.063123	0.01198	185.38	0	0	0	0	1	0	0	8.6200	2.0900	-8.6100	-3.3500	0.0000	0.0000	0.0000	0.0000;
	34841	34840	0.006189	0.029376	0.0054	235.47	0	0	0	0	1	0	0	47.2600	-0.0000	-47.1300	0.0200	0.0000	0.0000	0.0000	0.0000;
	35285	34840	0.00596	0.045977	0.01824	224.61	0	0	0	0	1	0	0	-38.3400	0.7800	38.4300	-2.1300	0.0000	0.0000	0.0000	0.0000;
	34841	34843	0.002104	0.012815	0.00862	246.19	0	0	0	0	1	0	0	-55.9600	-6.3600	56.0200	5.7800	0.0000	0.0000	0.0000	0.0000;
	34843	34842	0.000475	0.031266	0	448.77	0	0	1	0	1	0	0	-146.0900	-4.8200	146.1900	10.9200	0.0000	0.0000	0.0000	0.0000;
	34842	34844	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-146.1900	-10.9200	146.2300	11.1200	0.0000	0.0000	0.0000	0.0000;
	35230	34843	0.002683	0.010356	0.00526	175.99	0	0	0	0	1	0	0	-13.5300	-3.5000	13.5400	2.9400	0.0000	0.0000	0.0000	0.0000;
	34843	35289	0.006945	0.037146	0.04407	260.47	0	0	0	0	1	0	0	65.3300	-5.7800	-65.0600	2.4100	0.0000	0.0000	0.0000	0.0000;
	34844	35378	0.000783	0.008884	0.17499	1030.95	0	0	0	0	1	0	0	25.0300	-16.9900	-25.0200	-2.2700	0.0000	0.0000	0.0000	0.0000;
	34844	35522	0.002206	0.024704	0.50841	1176.66	0	0	0	0	1	0	0	-171.2600	5.8700	171.8700	-54.9400	0.0000	0.0000	0.0000	0.0000;
	34845	34846	0.002578	0.015384	0.00485	211.83	0	0	0	0	1	0	0	20.8500	-0.9200	-20.8400	0.4500	0.0000	0.0000	0.0000	0.0000;
	34845	35374	0.004627	0.023296	0.00523	240.51	0	0	0	0	1	0	0	-50.5200	-1.6400	50.6300	1.6100	0.0000	0.0000	0.0000	0.0000;
	34847	34846	0.005447	0.15809	0	80.78	0	0	1	0	1	0	0	-33.0800	1.1200	33.1300	0.4700	0.0000	0.0000	0.0000	0.0000;
	34847	34846	0.005447	0.15809	0	80.78	0	0	1	0	1	0	0	-33.0800	1.1200	33.1300	0.4700	0.0000	0.0000	0.0000	0.0000;
	34847	34846	0.005447	0.15809	0	80.78	0	0	1	0	1	0	0	-33.0800	1.1200	33.1300	0.4700	0.0000	0.0000	0.0000	0.0000;
	34846	34848	0.000203	0.001083	0	0	0	0	0	0	1	0	0	1.7300	0.4100	-1.7300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	34846	35374	0.003384	0.018671	0.0096	264.04	0	0	0	0	1	0	0	-80.3000	-2.2700	80.5000	2.3300	0.0000	0.0000	0.0000	0.0000;
	34847	35618	0.003717	0.016675	0.00166	153.77	0	0	0	0	1	0	0	99.2400	-3.3700	-98.9000	4.7000	0.0000	0.0000	0.0000	0.0000;
	34849	34852	0.003001	0.016053	0.0067	208.37	0	0	0	0	1	0	0	-8.7300	6.1500	8.7300	-6.8600	0.0000	0.0000	0.0000	0.0000;
	34849	35118	0.003829	0.020967	0.06542	201.41	0	0	0	0	1	0	0	4.2400	-7.9700	-4.2300	0.9200	0.0000	0.0000	0.0000	0.0000;
	34850	34851	0.000232	0.001053	0	0	0	0	0	0	1	0	0	1.6500	0.6200	-1.6500	-0.6200	0.0000	0.0000	0.0000	0.0000;
	34850	35130	0.00253	0.012724	0.02167	185.03	0	0	0	0	1	0	0	11.1100	-0.0500	-11.1000	-2.2600	0.0000	0.0000	0.0000	0.0000;
	34850	35132	0.001359	0.006474	0.01178	190.44	0	0	0	0	1	0	0	-12.7600	-0.5700	12.7600	-0.6900	0.0000	0.0000	0.0000	0.0000;
	34886	34853	0.00324	0.020133	0.00754	152.54	0	0	0	0	1	0	0	6.2900	-1.2100	-6.2900	0.4000	0.0000	0.0000	0.0000	0.0000;
	34854	34855	0.000267	0.00119	0	0	0	0	0	0	1	0	0	2.3000	0.4000	-2.3000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	34856	34854	0.002959	0.020981	0.00877	185.52	0	0	0	0	1	0	0	-3.6200	0.8500	3.6200	-1.8000	0.0000	0.0000	0.0000	0.0000;
	34854	34885	0.00399	0.023231	0.01536	178.31	0	0	0	0	1	0	0	-5.9200	1.4100	5.9200	-3.0600	0.0000	0.0000	0.0000	0.0000;
	34856	34857	0.00023	0.001164	0	0	0	0	0	0	1	0	0	2.3000	1.0000	-2.3000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	34858	34861	0.001171	0.06613	0	572.71	0	0	1	0	1	0	0	265.8000	13.9800	-265.0300	29.3500	0.0000	0.0000	0.0000	0.0000;
	34858	34862	0.000299	0.001096	0	0	0	0	0	0	1	0	0	-265.8000	-13.9800	265.9900	14.7000	0.0000	0.0000	0.0000	0.0000;
	34859	34861	-0.000513	-0.028947	0	447.71	0	0	1	0	1	0	0	-265.3600	10.3800	265.0300	-29.3500	0.0000	0.0000	0.0000	0.0000;
	34859	34871	0.001362	0.009939	0.00211	245.96	0	0	0	0	1	0	0	49.3900	1.7700	-49.3600	-1.7700	0.0000	0.0000	0.0000	0.0000;
	34859	35122	0.006803	0.038574	0.0123	244.57	0	0	0	0	1	0	0	49.7600	-8.0700	-49.6000	7.6600	0.0000	0.0000	0.0000	0.0000;
	34860	34861	0.002573	0.145302	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34862	35515	0.000939	0.011247	0.53675	1167.85	0	0	0	0	1	0	0	-299.0700	9.4600	299.8600	-58.1100	0.0000	0.0000	0.0000	0.0000;
	34863	34864	0.000205	0.001008	0	0	0	0	0	0	1	0	0	16.2100	3.0200	-16.2100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	35129	34863	0.00202	0.009814	0.00333	240.18	0	0	0	0	1	0	0	-45.0500	1.2600	45.0800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	34865	34868	-0.000177	-0.004296	0	181.21	0	0	1	0	1	0	0	18.4000	5.1300	-18.4000	-5.1500	0.0000	0.0000	0.0000	0.0000;
	34865	34869	0.000224	0.001101	0	0	0	0	0	0	1	0	0	-18.4000	-5.1300	18.4000	5.1400	0.0000	0.0000	0.0000	0.0000;
	34865	34870	0.000291	0.001106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34866	34868	0.006445	0.156382	0	90.61	0	0	1	0	1	0	0	-2.1800	-0.7600	2.1800	0.7600	0.0000	0.0000	0.0000	0.0000;
	34867	34868	0.006445	0.156382	0	90.61	0	0	1	0	1	0	0	-16.2100	-3.9700	16.2200	4.3800	0.0000	0.0000	0.0000	0.0000;
	34872	34873	0.000219	0.001032	0	0	0	0	0	0	1	0	0	3.4900	0.9200	-3.4900	-0.9200	0.0000	0.0000	0.0000	0.0000;
	34874	34872	0.002524	0.014684	0.01577	185.28	0	0	0	0	1	0	0	3.1200	2.4600	-3.1200	-4.1600	0.0000	0.0000	0.0000	0.0000;
	34872	35118	0.002085	0.013453	0.00322	193.45	0	0	0	0	1	0	0	-0.3700	3.2500	0.3700	-3.5900	0.0000	0.0000	0.0000	0.0000;
	34876	34874	0.003311	0.020964	0.00794	223.68	0	0	0	0	1	0	0	-18.1200	1.4500	18.1300	-2.2500	0.0000	0.0000	0.0000	0.0000;
	34874	34885	0.003475	0.018576	0.04026	223.47	0	0	0	0	1	0	0	-25.4400	-1.3800	25.4600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	34875	34876	0.000972	0.00497	0.01952	218.08	0	0	0	0	1	0	0	-13.9700	-0.0600	13.9700	-2.0400	0.0000	0.0000	0.0000	0.0000;
	34880	34877	0.004119	0.022196	0.00645	163.99	0	0	0	0	1	0	0	3.6800	0.0900	-3.6800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	34878	34879	0.000216	0.001174	0	0	0	0	0	0	1	0	0	3.8000	0.6600	-3.8000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	35526	34878	0.002588	0.019407	0.00694	228.19	0	0	0	0	1	0	0	41.4700	-4.0300	-41.4300	3.5900	0.0000	0.0000	0.0000	0.0000;
	34880	34881	0.000253	0.001011	0	0	0	0	0	0	1	0	0	5.6100	0.7000	-5.6100	-0.7000	0.0000	0.0000	0.0000	0.0000;
	34882	34880	0.002433	0.014009	0.02208	282	0	0	0	0	1	0	0	-135.1100	6.6200	135.5200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	35526	34880	0.001642	0.012451	0.00673	283.03	0	0	0	0	1	0	0	145.1200	-4.1700	-144.8100	5.8500	0.0000	0.0000	0.0000	0.0000;
	34882	34888	0.003361	0.021197	0.00847	232.31	0	0	0	0	1	0	0	32.1700	11.4700	-32.1400	-12.1500	0.0000	0.0000	0.0000	0.0000;
	34882	35309	0.004069	0.023061	0.12097	252.73	0	0	0	0	1	0	0	61.4600	-14.8200	-61.3200	2.5800	0.0000	0.0000	0.0000	0.0000;
	34882	35326	0.02921	0.171699	0.03284	236.22	0	0	0	0	1	0	0	39.9300	-3.6700	-39.5000	2.6800	0.0000	0.0000	0.0000	0.0000;
	34883	35300	0.006873	0.041865	0.01589	212.13	0	0	0	0	1	0	0	10.2100	-2.2600	-10.2100	0.5800	0.0000	0.0000	0.0000	0.0000;
	34885	34884	0.002295	0.015659	0.00771	231.9	0	0	0	0	1	0	0	-41.6100	2.3100	41.6500	-2.8900	0.0000	0.0000	0.0000	0.0000;
	34884	34886	0.00336	0.016221	0.00555	237.53	0	0	0	0	1	0	0	-50.6000	0.1000	50.6800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	34886	34887	0.000206	0.001181	0	0	0	0	0	0	1	0	0	8.9600	3.6600	-8.9600	-3.6600	0.0000	0.0000	0.0000	0.0000;
	37031	34886	0.002508	0.012804	0.00283	245.5	0	0	0	0	1	0	0	66.0300	2.3400	-65.9300	-2.1300	0.0000	0.0000	0.0000	0.0000;
	34888	35312	0.008515	0.054798	0.06705	226.77	0	0	0	0	1	0	0	26.2600	-4.2200	-26.2100	-2.6100	0.0000	0.0000	0.0000	0.0000;
	34903	34890	0.004359	0.030304	0.00863	234.53	0	0	0	0	1	0	0	32.1600	-6.1300	-32.1200	5.5000	0.0000	0.0000	0.0000	0.0000;
	34890	34912	0.006062	0.031154	0.04273	230.84	0	0	0	0	1	0	0	26.7100	-7.7400	-26.6700	3.3500	0.0000	0.0000	0.0000	0.0000;
	34891	34899	0.003389	0.018265	0.00868	260.64	0	0	0	0	1	0	0	-82.8100	5.9600	83.0300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	34891	34922	0.011316	0.056165	0.01813	198.46	0	0	0	0	1	0	0	36.2000	-1.9200	-36.0600	0.6600	0.0000	0.0000	0.0000	0.0000;
	34929	34891	0.002731	0.012814	0.01722	250.78	0	0	0	0	1	0	0	-43.2100	3.4700	43.2500	-5.1000	0.0000	0.0000	0.0000	0.0000;
	34892	34893	0.00402	0.023499	0.00819	237.62	0	0	0	0	1	0	0	38.6700	-14.8300	-38.6000	14.3100	0.0000	0.0000	0.0000	0.0000;
	34893	35342	0.0057	0.030976	0.0209	235.36	0	0	0	0	1	0	0	33.4800	-2.7300	-33.4200	0.7900	0.0000	0.0000	0.0000	0.0000;
	34894	34903	0.004528	0.02688	0.0478	226.58	0	0	0	0	1	0	0	31.2000	-6.4600	-31.1600	1.5600	0.0000	0.0000	0.0000	0.0000;
	34896	34897	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-1.8300	1.5200	1.8300	-1.5200	0.0000	0.0000	0.0000	0.0000;
	34898	34901	0.002539	0.015389	0.00862	217.44	0	0	0	0	1	0	0	-15.3500	-2.6100	15.3600	1.7200	0.0000	0.0000	0.0000	0.0000;
	34941	34898	0.0029	0.01783	0.01064	213.42	0	0	0	0	1	0	0	-12.9000	-3.5100	12.9100	2.4000	0.0000	0.0000	0.0000	0.0000;
	34899	34900	0.000298	0.001148	0	0	0	0	0	0	1	0	0	3.5600	0.7000	-3.5600	-0.7000	0.0000	0.0000	0.0000	0.0000;
	34899	34905	0.002515	0.012675	0.00615	262.99	0	0	0	0	1	0	0	-86.5900	5.0300	86.7600	-4.8100	0.0000	0.0000	0.0000	0.0000;
	34901	34902	0.00025	0.001174	0	0	0	0	0	0	1	0	0	3.0500	1.2700	-3.0500	-1.2700	0.0000	0.0000	0.0000	0.0000;
	34901	34938	0.002852	0.013567	0.02814	222.3	0	0	0	0	1	0	0	-18.4100	-2.9900	18.4200	0.0100	0.0000	0.0000	0.0000	0.0000;
	34903	34904	0.000206	0.001059	0	0	0	0	0	0	1	0	0	5.0400	0.8500	-5.0400	-0.8500	0.0000	0.0000	0.0000	0.0000;
	34905	34906	0.000255	0.001193	0	0	0	0	0	0	1	0	0	1.9200	0.4600	-1.9200	-0.4600	0.0000	0.0000	0.0000	0.0000;
	34910	34905	0.003235	0.018364	0.00334	264.04	0	0	0	0	1	0	0	88.9200	-7.4200	-88.6800	8.4000	0.0000	0.0000	0.0000	0.0000;
	34908	34907	0.000564	0.036512	0	324.54	0	0	1	0	1	0	0	-93.9800	6.1900	94.0300	-3.2200	0.0000	0.0000	0.0000	0.0000;
	34907	34909	0.000279	0.001079	0	0	0	0	0	0	1	0	0	5.6000	1.0400	-5.6000	-1.0400	0.0000	0.0000	0.0000	0.0000;
	34923	34907	0.000675	0.008238	0.34847	1174.19	0	0	0	0	1	0	0	-334.9800	24.0000	335.6900	-53.2600	0.0000	0.0000	0.0000	0.0000;
	34908	34910	0.001786	0.00868	0.02153	267.68	0	0	0	0	1	0	0	93.9800	-6.1900	-93.8400	4.5600	0.0000	0.0000	0.0000	0.0000;
	34910	34911	0.000254	0.001195	0	0	0	0	0	0	1	0	0	4.9200	2.8600	-4.9200	-2.8600	0.0000	0.0000	0.0000	0.0000;
	34912	34913	0.000221	0.001067	0	0	0	0	0	0	1	0	0	6.3200	1.0100	-6.3200	-1.0100	0.0000	0.0000	0.0000	0.0000;
	34912	35356	0.002355	0.013406	0.00996	223.54	0	0	0	0	1	0	0	20.3500	-4.3500	-20.3400	3.3300	0.0000	0.0000	0.0000	0.0000;
	34914	34915	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-5.1500	-0.1600	5.1500	0.1600	0.0000	0.0000	0.0000	0.0000;
	34915	34916	0.001407	0.009959	0.0211	192.13	0	0	0	0	1	0	0	14.4300	1.0100	-14.4300	-3.2700	0.0000	0.0000	0.0000	0.0000;
	34932	34915	0.001664	0.009951	0.00626	198.3	0	0	0	0	1	0	0	19.5900	0.5200	-19.5800	-1.1700	0.0000	0.0000	0.0000	0.0000;
	34916	34917	0.002995	0.018443	0.00527	182.6	0	0	0	0	1	0	0	-2.2900	4.8700	2.2900	-5.4400	0.0000	0.0000	0.0000	0.0000;
	34916	34932	0.005368	0.031157	0.01075	199.42	0	0	0	0	1	0	0	-10.8600	-1.3500	10.8600	0.2100	0.0000	0.0000	0.0000	0.0000;
	34916	35016	0.007349	0.042938	0.02492	221.87	0	0	0	0	1	0	0	25.2500	-0.5700	-25.2100	-1.8800	0.0000	0.0000	0.0000	0.0000;
	34917	34937	0.002813	0.016893	0.02271	189.36	0	0	0	0	1	0	0	-4.5800	4.8900	4.5800	-7.3400	0.0000	0.0000	0.0000	0.0000;
	34918	34919	0.000293	0.001163	0	0	0	0	0	0	1	0	0	19.1600	3.5100	-19.1600	-3.5000	0.0000	0.0000	0.0000	0.0000;
	34920	34921	0.000211	0.001187	0	0	0	0	0	0	1	0	0	16.3000	4.0300	-16.3000	-4.0300	0.0000	0.0000	0.0000	0.0000;
	34924	34920	0.00247	0.013216	0.00248	259	0	0	0	0	1	0	0	66.7400	3.2000	-66.6300	-2.9200	0.0000	0.0000	0.0000	0.0000;
	34920	34934	0.003313	0.017845	0.02014	243.04	0	0	0	0	1	0	0	50.3300	-1.1100	-50.2500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	34923	34926	0.00143	0.079182	0	387.72	0	0	1	0	1	0	0	66.7600	4.5400	-66.7000	-1.2800	0.0000	0.0000	0.0000	0.0000;
	34923	34927	0.000264	0.001015	0	0	0	0	0	0	1	0	0	16.9600	4.6100	-16.9500	-4.6100	0.0000	0.0000	0.0000	0.0000;
	34933	34923	0.000523	0.006039	0.16748	1153.47	0	0	0	0	1	0	0	-250.9600	18.4500	251.2700	-33.1500	0.0000	0.0000	0.0000	0.0000;
	34924	34926	-0.000841	-0.04658	0	312.72	0	0	1	0	1	0	0	-66.7400	-3.2000	66.7000	1.2800	0.0000	0.0000	0.0000	0.0000;
	34925	34926	0.00312	0.172687	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34928	34938	0.002239	0.015543	0.05188	223.57	0	0	0	0	1	0	0	-6.9400	6.2400	6.9400	-11.8000	0.0000	0.0000	0.0000	0.0000;
	35147	34928	0.0042	0.019336	0.02119	218.9	0	0	0	0	1	0	0	-4.0200	4.2700	4.0200	-6.5500	0.0000	0.0000	0.0000	0.0000;
	34938	34929	0.002913	0.016849	0.01713	244.5	0	0	0	0	1	0	0	-40.1300	3.2500	40.1700	-4.8300	0.0000	0.0000	0.0000	0.0000;
	34936	34930	0.001788	0.01172	0.03434	196.4	0	0	0	0	1	0	0	24.0500	-5.0100	-24.0400	1.3500	0.0000	0.0000	0.0000	0.0000;
	34930	35148	0.009016	0.03933	0.01585	194.3	0	0	0	0	1	0	0	22.2800	-2.1000	-22.2400	0.5700	0.0000	0.0000	0.0000	0.0000;
	34932	34931	0.00058	0.031094	0	347	0	0	1	0	1	0	0	-100.7000	-2.5000	100.7500	5.4100	0.0000	0.0000	0.0000	0.0000;
	34931	34933	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-100.7500	7.6000	100.7800	-7.5100	0.0000	0.0000	0.0000	0.0000;
	34932	34936	0.001841	0.01235	0.00859	220.02	0	0	0	0	1	0	0	46.6100	-2.7200	-46.5800	2.0400	0.0000	0.0000	0.0000	0.0000;
	35159	34933	0.000908	0.012486	0.13815	1149.73	0	0	0	0	1	0	0	-237.4600	13.9700	237.9300	-22.5000	0.0000	0.0000	0.0000	0.0000;
	34934	34935	0.000247	0.001144	0	0	0	0	0	0	1	0	0	23.1100	8.0900	-23.1100	-8.0900	0.0000	0.0000	0.0000	0.0000;
	34934	34937	0.00519	0.034868	0.00653	223.91	0	0	0	0	1	0	0	27.1400	-7.0000	-27.1000	6.5500	0.0000	0.0000	0.0000	0.0000;
	34939	34938	0.002301	0.01264	0.00607	193.76	0	0	0	0	1	0	0	-8.2200	-7.2500	8.2300	6.6100	0.0000	0.0000	0.0000	0.0000;
	34939	34940	0.000236	0.001158	0	0	0	0	0	0	1	0	0	3.9900	0.1900	-3.9900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	34941	35145	0.003039	0.016694	0.04219	207.21	0	0	0	0	1	0	0	6.4000	1.0300	-6.4000	-5.5400	0.0000	0.0000	0.0000	0.0000;
	34943	34942	0.002858	0.019021	0.0079	279.56	0	0	0	0	1	0	0	171.6000	-18.9700	-170.8000	23.4200	0.0000	0.0000	0.0000	0.0000;
	34944	34943	0.004684	0.033677	0.01519	272	0	0	0	0	1	0	0	144.6900	-17.0500	-143.7600	22.0800	0.0000	0.0000	0.0000	0.0000;
	34948	34943	0.002685	0.016252	0.00943	211.43	0	0	0	0	1	0	0	32.1300	2.6800	-32.1100	-3.5300	0.0000	0.0000	0.0000	0.0000;
	34944	34945	0.000244	0.00108	0	0	0	0	0	0	1	0	0	0.8800	0.1900	-0.8800	-0.1900	0.0000	0.0000	0.0000	0.0000;
	34951	34947	0.002292	0.012754	0.00616	269.87	0	0	0	0	1	0	0	-130.0600	27.8400	130.4400	-26.4200	0.0000	0.0000	0.0000	0.0000;
	34948	34949	0.000224	0.001058	0	0	0	0	0	0	1	0	0	6.1700	0.6000	-6.1700	-0.6000	0.0000	0.0000	0.0000	0.0000;
	34951	34950	0.000436	0.024508	0	472.29	0	0	1.01875	0	1	0	0	-162.9800	-52.7300	163.1000	59.6300	0.0000	0.0000	0.0000	0.0000;
	34950	34952	0.000265	0.001028	0	0	0	0	0	0	1	0	0	6.1700	3.2700	-6.1700	-3.2700	0.0000	0.0000	0.0000	0.0000;
	34953	34954	0.000223	0.001055	0	0	0	0	0	0	1	0	0	2.2700	0.3600	-2.2700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	34955	34956	0.000244	0.001161	0	0	0	0	0	0	1	0	0	-4.5400	-1.5100	4.5400	1.5100	0.0000	0.0000	0.0000	0.0000;
	34957	34956	0.004638	0.026945	0.00806	205.43	0	0	0	0	1	0	0	4.3500	5.8700	-4.3500	-6.7200	0.0000	0.0000	0.0000	0.0000;
	34982	34956	0.003823	0.023259	0.01224	210.02	0	0	0	0	1	0	0	0.1900	-6.5200	-0.1900	5.2100	0.0000	0.0000	0.0000	0.0000;
	34968	34957	0.004301	0.028087	0.01122	197	0	0	0	0	1	0	0	8.1100	5.4100	-8.1100	-6.6000	0.0000	0.0000	0.0000	0.0000;
	34958	35254	0.002079	0.011499	0.03977	218.77	0	0	0	0	1	0	0	-42.0300	4.3200	42.0700	-8.4400	0.0000	0.0000	0.0000	0.0000;
	34960	34959	0.000612	0.035863	0	295.57	0	0	1	0	1	0	0	-57.7500	3.4000	57.7700	-2.2900	0.0000	0.0000	0.0000	0.0000;
	34959	34961	0.000297	0.001088	0	0	0	0	0	0	1	0	0	-57.7700	-6.4300	57.7800	6.4700	0.0000	0.0000	0.0000	0.0000;
	34960	34963	0.001499	0.008411	0.0033	230.08	0	0	0	0	1	0	0	46.7700	-5.4100	-46.7400	5.2200	0.0000	0.0000	0.0000	0.0000;
	34962	34963	0.001934	0.008551	0.00897	221.67	0	0	0	0	1	0	0	-40.2700	4.9000	40.3000	-5.7400	0.0000	0.0000	0.0000	0.0000;
	34962	34974	0.003061	0.016192	0.00673	257.67	0	0	0	0	1	0	0	55.1000	-8.7300	-55.0100	8.4700	0.0000	0.0000	0.0000	0.0000;
	34983	34962	0.002042	0.010666	0.01277	236.8	0	0	0	0	1	0	0	20.5900	-2.9500	-20.5800	1.6100	0.0000	0.0000	0.0000	0.0000;
	34965	34964	0.004153	0.021688	0.01178	228.02	0	0	0	0	1	0	0	-14.3600	-0.1400	14.3600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	34964	34973	0.001849	0.012131	0.02121	230.46	0	0	0	0	1	0	0	-16.9000	0.4100	16.9100	-2.6500	0.0000	0.0000	0.0000	0.0000;
	34966	34967	0.000241	0.001081	0	0	0	0	0	0	1	0	0	2.6600	0.5200	-2.6600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	34966	34969	0.001862	0.012355	0.0036	183.35	0	0	0	0	1	0	0	14.3600	-17.4000	-14.3500	17.0700	0.0000	0.0000	0.0000	0.0000;
	34966	35341	0.002074	0.015035	0.09609	244.69	0	0	0	0	1	0	0	25.7100	9.1000	-25.6900	-19.3100	0.0000	0.0000	0.0000	0.0000;
	34969	34968	0.004586	0.019734	0.01151	191.19	0	0	0	0	1	0	0	10.9900	-17.6800	-10.9700	16.5000	0.0000	0.0000	0.0000	0.0000;
	34969	34970	0.000284	0.001131	0	0	0	0	0	0	1	0	0	3.3600	0.6100	-3.3600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	34972	34971	0.001663	0.011644	0.00937	214.67	0	0	0	0	1	0	0	-51.8600	5.5000	51.9100	-6.2100	0.0000	0.0000	0.0000	0.0000;
	35253	34971	0.002864	0.015247	0.00831	219.31	0	0	0	0	1	0	0	55.3500	-5.6700	-55.2600	5.2100	0.0000	0.0000	0.0000	0.0000;
	34972	34973	0.003243	0.017458	0.00589	232.3	0	0	0	0	1	0	0	20.0800	-2.0800	-20.0700	1.5200	0.0000	0.0000	0.0000	0.0000;
	34974	34975	0.000209	0.00117	0	0	0	0	0	0	1	0	0	1.2300	0.4700	-1.2300	-0.4700	0.0000	0.0000	0.0000	0.0000;
	34976	34974	0.002788	0.013545	0.01157	255.97	0	0	0	0	1	0	0	-53.7000	8.5500	53.7800	-9.4300	0.0000	0.0000	0.0000	0.0000;
	34976	34977	0.000266	0.001121	0	0	0	0	0	0	1	0	0	2.6600	0.0900	-2.6600	-0.0900	0.0000	0.0000	0.0000	0.0000;
	34978	34979	0.000203	0.001189	0	0	0	0	0	0	1	0	0	1.5700	0.7000	-1.5700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	34980	34981	0.000253	0.001093	0	0	0	0	0	0	1	0	0	2.2200	0.9700	-2.2200	-0.9700	0.0000	0.0000	0.0000	0.0000;
	34980	34982	0.003576	0.024145	0.00695	213.41	0	0	0	0	1	0	0	2.4900	-5.9100	-2.4900	5.1800	0.0000	0.0000	0.0000	0.0000;
	34987	34988	0.002605	0.012061	0.01154	207.76	0	0	0	0	1	0	0	13.2700	0.4700	-13.2700	-1.7000	0.0000	0.0000	0.0000	0.0000;
	34987	35015	0.004841	0.022011	0.04024	210.51	0	0	0	0	1	0	0	-16.6400	-0.9200	16.6600	-3.3900	0.0000	0.0000	0.0000	0.0000;
	34989	34990	0.003506	0.017403	0.00833	205.68	0	0	0	0	1	0	0	-28.9100	-2.6300	28.9300	1.8600	0.0000	0.0000	0.0000	0.0000;
	34989	34991	0.002607	0.013269	0.00329	202.13	0	0	0	0	1	0	0	26.3900	2.2500	-26.3800	-2.5100	0.0000	0.0000	0.0000	0.0000;
	35006	34990	0.001754	0.011534	0.0057	208.08	0	0	0	0	1	0	0	31.4600	-3.2000	-31.4500	2.6900	0.0000	0.0000	0.0000	0.0000;
	34991	34992	0.000226	0.001029	0	0	0	0	0	0	1	0	0	2.5100	0.8900	-2.5100	-0.8900	0.0000	0.0000	0.0000	0.0000;
	35104	34991	0.001731	0.009614	0.00338	197.89	0	0	0	0	1	0	0	-23.8500	-1.9400	23.8600	1.6300	0.0000	0.0000	0.0000	0.0000;
	34993	34994	0.002354	0.011214	0.00321	211.6	0	0	0	0	1	0	0	-15.9200	3.1900	15.9200	-3.5100	0.0000	0.0000	0.0000	0.0000;
	34993	35003	0.003493	0.02008	0.0066	185.75	0	0	0	0	1	0	0	-1.4400	-8.3000	1.4400	7.6100	0.0000	0.0000	0.0000	0.0000;
	34995	34994	0.003215	0.02235	0.00833	227.74	0	0	0	0	1	0	0	31.2500	-0.8800	-31.2200	0.1900	0.0000	0.0000	0.0000	0.0000;
	34996	34997	0.000258	0.001113	0	0	0	0	0	0	1	0	0	14.5200	2.2100	-14.5200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	34996	35005	0.000519	0.003327	0.00204	224.38	0	0	0	0	1	0	0	44.6400	7.4300	-44.6300	-7.5900	0.0000	0.0000	0.0000	0.0000;
	34998	34999	0.00025	0.001152	0	0	0	0	0	0	1	0	0	28.6900	9.3800	-28.6900	-9.3700	0.0000	0.0000	0.0000	0.0000;
	35413	34998	0.001806	0.011726	0.0015	194	0	0	0	0	1	0	0	20.1000	5.9900	-20.1000	-6.1100	0.0000	0.0000	0.0000	0.0000;
	35000	35001	0.000225	0.001024	0	0	0	0	0	0	1	0	0	-29.4700	-3.6300	29.4700	3.6400	0.0000	0.0000	0.0000	0.0000;
	35003	35001	0.002011	0.009894	0.00391	209.37	0	0	0	0	1	0	0	-30.1300	6.6800	30.1500	-7.0100	0.0000	0.0000	0.0000	0.0000;
	35001	35413	0.001059	0.005907	0.00656	239.3	0	0	0	0	1	0	0	-59.6200	3.3800	59.6600	-3.8900	0.0000	0.0000	0.0000	0.0000;
	35002	35005	0.000926	0.005433	0.03336	207.15	0	0	0	0	1	0	0	6.7000	-11.1600	-6.7000	7.5700	0.0000	0.0000	0.0000	0.0000;
	35002	35413	0.00226	0.011769	0.0056	234.49	0	0	0	0	1	0	0	-35.3900	-4.7200	35.4200	4.2500	0.0000	0.0000	0.0000	0.0000;
	35003	35004	0.000204	0.001196	0	0	0	0	0	0	1	0	0	28.6900	2.5300	-28.6900	-2.5200	0.0000	0.0000	0.0000	0.0000;
	35006	35008	0.003515	0.020159	0.00738	229.21	0	0	0	0	1	0	0	-53.0500	0.5200	53.1400	-0.7900	0.0000	0.0000	0.0000	0.0000;
	35007	35010	1.6e-05	0.00085	0	349.43	0	0	1	0	1	0	0	53.9300	0.4500	-53.9300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	35007	35011	0.00023	0.001077	0	0	0	0	0	0	1	0	0	21.5900	8.2000	-21.5900	-8.2000	0.0000	0.0000	0.0000	0.0000;
	35007	35012	0.000219	0.001087	0	0	0	0	0	0	1	0	0	-75.5100	-8.6500	75.5300	8.7100	0.0000	0.0000	0.0000	0.0000;
	35008	35010	0.000727	0.038885	0	323.44	0	0	1	0	1	0	0	-53.1400	0.7900	53.1600	0.2200	0.0000	0.0000	0.0000	0.0000;
	35009	35010	0.003939	0.210585	0	26	0	0	1	0	1	0	0	-0.7700	-0.2100	0.7700	0.2100	0.0000	0.0000	0.0000	0.0000;
	35414	35012	0.000689	0.00609	0.1631	1091.37	0	0	0	0	1	0	0	75.5600	-8.6600	-75.5300	-8.7100	0.0000	0.0000	0.0000	0.0000;
	35013	35014	0.000287	0.001	0	0	0	0	0	0	1	0	0	21.5900	4.7900	-21.5900	-4.7800	0.0000	0.0000	0.0000	0.0000;
	35013	35476	0.003028	0.013977	0.00648	247.8	0	0	0	0	1	0	0	-63.2800	-0.2400	63.3900	0.0500	0.0000	0.0000	0.0000	0.0000;
	35286	35015	0.003444	0.02095	0.00852	212.48	0	0	0	0	1	0	0	18.5100	-3.6400	-18.5000	2.7800	0.0000	0.0000	0.0000	0.0000;
	35016	35021	0.002086	0.011466	0.00944	236.13	0	0	0	0	1	0	0	68.1100	-1.4600	-68.0200	0.9300	0.0000	0.0000	0.0000	0.0000;
	35016	35024	0.003362	0.018641	0.00898	221.1	0	0	0	0	1	0	0	-46.2200	2.0000	46.2800	-2.6000	0.0000	0.0000	0.0000	0.0000;
	35017	35022	0.006062	0.032174	0.00714	219.96	0	0	0	0	1	0	0	-62.2500	0.6500	62.4700	-0.2500	0.0000	0.0000	0.0000	0.0000;
	35027	35017	0.003855	0.025781	0.00675	217.06	0	0	0	0	1	0	0	66.8100	-2.3900	-66.6500	2.7500	0.0000	0.0000	0.0000	0.0000;
	35017	35029	0.008274	0.053176	0.01167	240.37	0	0	0	0	1	0	0	125.6500	-5.1100	-124.4200	11.7700	0.0000	0.0000	0.0000	0.0000;
	35021	35018	0.003518	0.019137	0.01069	233.46	0	0	0	0	1	0	0	63.9800	-2.3400	-63.8500	1.9200	0.0000	0.0000	0.0000	0.0000;
	35018	35027	0.003391	0.017966	0.03633	232.87	0	0	0	0	1	0	0	62.3800	-2.1200	-62.2600	-1.1200	0.0000	0.0000	0.0000	0.0000;
	35019	35020	0.000285	0.001108	0	0	0	0	0	0	1	0	0	1.4700	0.4100	-1.4700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	35022	35023	0.0003	0.001095	0	0	0	0	0	0	1	0	0	6.2600	2.4100	-6.2600	-2.4100	0.0000	0.0000	0.0000	0.0000;
	35022	35162	0.003611	0.018018	0.01865	222.84	0	0	0	0	1	0	0	-68.7300	-2.1600	68.8900	0.9500	0.0000	0.0000	0.0000	0.0000;
	35024	35025	0.000254	0.001114	0	0	0	0	0	0	1	0	0	5.7000	1.7300	-5.7000	-1.7300	0.0000	0.0000	0.0000	0.0000;
	35027	35026	0.001122	0.006455	0.00857	198.98	0	0	0	0	1	0	0	-6.9700	1.9400	6.9700	-2.8600	0.0000	0.0000	0.0000	0.0000;
	35027	35028	0.00022	0.001128	0	0	0	0	0	0	1	0	0	2.4100	1.5700	-2.4100	-1.5700	0.0000	0.0000	0.0000	0.0000;
	35030	35031	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-12.4600	21.3200	12.4700	-21.3100	0.0000	0.0000	0.0000	0.0000;
	35031	35032	0.003587	0.021803	0.01597	256.41	0	0	0	0	1	0	0	-136.7300	29.3100	137.3800	-27.0700	0.0000	0.0000	0.0000	0.0000;
	35034	35035	0.00528	0.036553	0.0066	202.33	0	0	0	0	1	0	0	-7.7400	-0.4300	7.7400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	35035	35043	0.006433	0.040921	0.01908	206.09	0	0	0	0	1	0	0	-9.6600	-0.0800	9.6700	-1.9300	0.0000	0.0000	0.0000	0.0000;
	35036	35037	0.000265	0.001133	0	0	0	0	0	0	1	0	0	1.9200	0.5600	-1.9200	-0.5600	0.0000	0.0000	0.0000	0.0000;
	35036	35279	0.002737	0.014607	0.00847	225.96	0	0	0	0	1	0	0	15.6800	-2.0100	-15.6800	1.1300	0.0000	0.0000	0.0000	0.0000;
	35038	35039	0.000201	0.001182	0	0	0	0	0	0	1	0	0	4.7000	1.8900	-4.7000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	35038	35040	0.0037	0.025048	0.01076	225.89	0	0	0	0	1	0	0	23.4000	1.6600	-23.3800	-2.6900	0.0000	0.0000	0.0000	0.0000;
	35038	35050	0.004228	0.022629	0.01129	229.39	0	0	0	0	1	0	0	-28.1100	-3.5400	28.1400	2.4900	0.0000	0.0000	0.0000	0.0000;
	35040	35041	0.000225	0.001043	0	0	0	0	0	0	1	0	0	4.1400	1.5700	-4.1400	-1.5700	0.0000	0.0000	0.0000	0.0000;
	35043	35040	0.00337	0.017997	0.00677	222.52	0	0	0	0	1	0	0	-19.2300	-1.7800	19.2400	1.1200	0.0000	0.0000	0.0000	0.0000;
	35042	35043	0.000233	0.00103	0	0	0	0	0	0	1	0	0	-9.5600	-3.7100	9.5600	3.7100	0.0000	0.0000	0.0000	0.0000;
	35044	35045	0.000295	0.001002	0	0	0	0	0	0	1	0	0	2.3200	0.9500	-2.3200	-0.9500	0.0000	0.0000	0.0000	0.0000;
	35047	35044	0.00393	0.021254	0.01197	225.94	0	0	0	0	1	0	0	-47.8900	-0.4700	47.9700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	35048	35046	0.003957	0.017213	0.00845	231.86	0	0	0	0	1	0	0	-46.5400	4.3800	46.6200	-4.9500	0.0000	0.0000	0.0000	0.0000;
	35046	35049	0.003924	0.023029	0.0086	233.79	0	0	0	0	1	0	0	-48.0800	4.5200	48.1600	-4.9500	0.0000	0.0000	0.0000	0.0000;
	35048	35050	0.004344	0.02564	0.00568	231.27	0	0	0	0	1	0	0	44.6700	-4.9800	-44.5900	4.8400	0.0000	0.0000	0.0000	0.0000;
	35049	35390	0.003503	0.020915	0.00565	235.7	0	0	0	0	1	0	0	-50.0300	4.3900	50.1100	-4.5200	0.0000	0.0000	0.0000	0.0000;
	35390	35051	0.002089	0.010022	0.00336	224.32	0	0	0	0	1	0	0	34.3800	-1.1200	-34.3500	0.8600	0.0000	0.0000	0.0000	0.0000;
	35053	35052	0.003521	0.019986	0.01216	225.9	0	0	0	0	1	0	0	26.7300	4.8700	-26.7100	-6.0500	0.0000	0.0000	0.0000	0.0000;
	35053	35390	0.003078	0.013948	0.00706	232.63	0	0	0	0	1	0	0	-36.2600	-9.3800	36.3000	8.7900	0.0000	0.0000	0.0000	0.0000;
	35054	35055	0.001713	0.009799	0.00219	227.73	0	0	0	0	1	0	0	-33.9500	1.9700	33.9700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	35056	35055	0.001835	0.013394	0.00639	282.29	0	0	0	0	1	0	0	130.7500	-24.0100	-130.4400	25.5200	0.0000	0.0000	0.0000	0.0000;
	35058	35059	0.000286	0.001138	0	0	0	0	0	0	1	0	0	2.1800	0.1700	-2.1800	-0.1700	0.0000	0.0000	0.0000	0.0000;
	37080	35058	0.001378	0.007044	0.0026	243.57	0	0	0	0	1	0	0	62.4000	11.6800	-62.3500	-11.7100	0.0000	0.0000	0.0000	0.0000;
	35061	35060	0.003011	0.017381	0.0125	218.05	0	0	0	0	1	0	0	-44.3600	6.2900	44.4100	-7.2700	0.0000	0.0000	0.0000	0.0000;
	35060	35063	0.006928	0.029269	0.01219	218.9	0	0	0	0	1	0	0	-45.7500	7.0400	45.9000	-7.7300	0.0000	0.0000	0.0000	0.0000;
	35061	35062	0.000282	0.001101	0	0	0	0	0	0	1	0	0	1.3400	0.2700	-1.3400	-0.2700	0.0000	0.0000	0.0000	0.0000;
	35063	35061	0.005854	0.030993	0.00905	225.68	0	0	0	0	1	0	0	68.8900	-8.9800	-68.6200	9.4400	0.0000	0.0000	0.0000	0.0000;
	35063	35066	0.004707	0.02692	0.00941	240.67	0	0	0	0	1	0	0	-116.1200	16.2000	116.7300	-13.6900	0.0000	0.0000	0.0000	0.0000;
	35065	35064	0.006724	0.035197	0.02488	233.62	0	0	0	0	1	0	0	-47.2300	-0.3900	47.3700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	35082	35064	0.002861	0.023655	0.02446	233.83	0	0	0	0	1	0	0	49.1900	-18.5200	-49.1100	16.5000	0.0000	0.0000	0.0000	0.0000;
	35065	35068	0.006375	0.03912	0.01982	231.49	0	0	0	0	1	0	0	43.6300	-1.3800	-43.5100	-0.0400	0.0000	0.0000	0.0000	0.0000;
	35066	35070	0.004819	0.027106	0.01217	246.61	0	0	0	0	1	0	0	-122.5500	11.4600	123.2400	-8.8800	0.0000	0.0000	0.0000	0.0000;
	35070	35067	0.004851	0.030026	0.02555	259.96	0	0	0	0	1	0	0	-105.8600	13.6000	106.3800	-13.1000	0.0000	0.0000	0.0000	0.0000;
	35190	35067	0.007373	0.03488	0.02401	261.68	0	0	0	0	1	0	0	109.7800	-10.9400	-108.9500	12.3100	0.0000	0.0000	0.0000	0.0000;
	35068	35069	0.000286	0.001009	0	0	0	0	0	0	1	0	0	1.9100	0.2900	-1.9100	-0.2900	0.0000	0.0000	0.0000	0.0000;
	35071	35073	0.004724	0.026091	0.02213	233.47	0	0	0	0	1	0	0	-36.2700	18.3700	36.3400	-20.3400	0.0000	0.0000	0.0000	0.0000;
	35072	35073	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-6.0600	-0.7500	6.0600	0.7500	0.0000	0.0000	0.0000	0.0000;
	35073	35076	0.00148	0.010025	0.00238	179.6	0	0	0	0	1	0	0	7.3500	27.8500	-7.3300	-28.0300	0.0000	0.0000	0.0000	0.0000;
	35073	35077	0.005313	0.033891	0.03368	234.66	0	0	0	0	1	0	0	-49.7500	-8.2600	49.8700	5.4100	0.0000	0.0000	0.0000	0.0000;
	35074	35075	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-7.0400	-1.4200	7.0400	1.4200	0.0000	0.0000	0.0000	0.0000;
	35075	35199	0.006632	0.030422	0.04896	229.59	0	0	0	0	1	0	0	-24.4300	6.7700	24.4700	-11.8700	0.0000	0.0000	0.0000	0.0000;
	35241	35075	0.001818	0.010606	0.00352	224.89	0	0	0	0	1	0	0	-17.3800	7.8500	17.3900	-8.1900	0.0000	0.0000	0.0000	0.0000;
	35076	35204	0.006511	0.032087	0.00641	197.17	0	0	0	0	1	0	0	1.2800	-9.4400	-1.2700	8.7800	0.0000	0.0000	0.0000	0.0000;
	35077	35078	0.00028	0.001072	0	0	0	0	0	0	1	0	0	3.2100	0.9000	-3.2100	-0.9000	0.0000	0.0000	0.0000	0.0000;
	35519	35077	0.000228	0.001476	0.00111	238.46	0	0	0	0	1	0	0	53.0800	6.2300	-53.0800	-6.3100	0.0000	0.0000	0.0000	0.0000;
	35079	35080	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-3.2100	-1.1600	3.2100	1.1700	0.0000	0.0000	0.0000	0.0000;
	35080	35519	0.002256	0.016008	0.00705	219.25	0	0	0	0	1	0	0	-25.2100	5.5000	25.2200	-6.1700	0.0000	0.0000	0.0000	0.0000;
	35299	35081	0.001945	0.010503	0.00706	241.2	0	0	0	0	1	0	0	42.5900	-11.4000	-42.5500	10.8200	0.0000	0.0000	0.0000	0.0000;
	35081	35325	0.001275	0.00576	0.04254	238.17	0	0	0	0	1	0	0	40.2200	-11.8700	-40.2000	7.3700	0.0000	0.0000	0.0000	0.0000;
	35082	35083	0.000202	0.001114	0	0	0	0	0	0	1	0	0	2.4800	0.1600	-2.4800	-0.1600	0.0000	0.0000	0.0000	0.0000;
	35082	35085	0.005837	0.030644	0.02057	235.33	0	0	0	0	1	0	0	-51.6700	18.3600	51.8300	-19.6800	0.0000	0.0000	0.0000	0.0000;
	35084	35091	0.010256	0.044853	0.01812	251.13	0	0	0	0	1	0	0	-62.4600	11.5600	62.8400	-11.8400	0.0000	0.0000	0.0000	0.0000;
	35198	35084	0.003625	0.023311	0.04351	266.82	0	0	0	0	1	0	0	-60.5400	8.0600	60.6600	-11.9500	0.0000	0.0000	0.0000	0.0000;
	35086	35087	0.004709	0.022333	0.0131	188.87	0	0	0	0	1	0	0	-18.0300	2.9100	18.0400	-4.2700	0.0000	0.0000	0.0000	0.0000;
	35087	35088	0.000212	0.001129	0	0	0	0	0	0	1	0	0	3.0300	0.7300	-3.0300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	35091	35087	0.004767	0.031266	0.02441	196.69	0	0	0	0	1	0	0	21.0900	-6.0400	-21.0700	3.5300	0.0000	0.0000	0.0000	0.0000;
	35089	35090	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-4.4800	-1.4100	4.4800	1.4100	0.0000	0.0000	0.0000	0.0000;
	35090	35092	0.005223	0.041665	0.01185	248	0	0	0	0	1	0	0	-67.7200	12.1500	67.9500	-11.6100	0.0000	0.0000	0.0000	0.0000;
	35092	35091	0.004447	0.026067	0.00687	281.73	0	0	0	0	1	0	0	87.7300	-15.8000	-87.4000	16.9600	0.0000	0.0000	0.0000	0.0000;
	35093	35094	0.000216	0.001083	0	0	0	0	0	0	1	0	0	1.8100	0.3100	-1.8100	-0.3100	0.0000	0.0000	0.0000	0.0000;
	35093	35096	0.003167	0.01827	0.011	210.83	0	0	0	0	1	0	0	-17.3100	-5.7400	17.3200	4.6100	0.0000	0.0000	0.0000	0.0000;
	35093	35102	0.002254	0.011486	0.0065	226.76	0	0	0	0	1	0	0	29.5500	2.9200	-29.5300	-3.5300	0.0000	0.0000	0.0000	0.0000;
	35107	35093	0.004719	0.028637	0.00651	201.88	0	0	0	0	1	0	0	14.0600	-3.1500	-14.0500	2.5100	0.0000	0.0000	0.0000	0.0000;
	35095	35096	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-1.8100	7.6100	1.8100	-7.6100	0.0000	0.0000	0.0000	0.0000;
	35114	35096	0.004856	0.026536	0.00775	214.27	0	0	0	0	1	0	0	19.1500	-3.7400	-19.1300	3.0000	0.0000	0.0000	0.0000	0.0000;
	35106	35097	0.009523	0.068108	0.01139	210.8	0	0	0	0	1	0	0	-17.1000	-0.3500	17.1200	-0.6900	0.0000	0.0000	0.0000	0.0000;
	35097	35112	0.003293	0.019019	0.02046	212.82	0	0	0	0	1	0	0	19.4700	-5.9600	-19.4500	3.8300	0.0000	0.0000	0.0000	0.0000;
	35116	35097	0.004997	0.030206	0.00917	235.76	0	0	0	0	1	0	0	39.4800	-6.4100	-39.4100	5.8700	0.0000	0.0000	0.0000	0.0000;
	35098	35099	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-1.0600	-0.4200	1.0600	0.4200	0.0000	0.0000	0.0000	0.0000;
	35101	35100	0.00412	0.025523	0.00673	210.24	0	0	0	0	1	0	0	-15.5700	4.2100	15.5800	-4.8700	0.0000	0.0000	0.0000	0.0000;
	35102	35100	0.002304	0.013794	0.00368	218.8	0	0	0	0	1	0	0	22.5600	1.2700	-22.5500	-1.6000	0.0000	0.0000	0.0000	0.0000;
	35104	35105	0.000246	0.001041	0	0	0	0	0	0	1	0	0	10.3300	1.5800	-10.3300	-1.5800	0.0000	0.0000	0.0000	0.0000;
	35104	35106	0.004679	0.02306	0.01007	181.24	0	0	0	0	1	0	0	10.0700	-1.2900	-10.0700	0.2300	0.0000	0.0000	0.0000	0.0000;
	35109	35104	0.00216	0.012954	0.00615	174.73	0	0	0	0	1	0	0	-3.4500	-2.3000	3.4500	1.6400	0.0000	0.0000	0.0000	0.0000;
	35106	35107	0.00116	0.007309	0.00583	210.19	0	0	0	0	1	0	0	21.5200	-1.5600	-21.5200	0.9700	0.0000	0.0000	0.0000	0.0000;
	35107	35108	0.000249	0.001196	0	0	0	0	0	0	1	0	0	5.6400	1.3800	-5.6400	-1.3800	0.0000	0.0000	0.0000	0.0000;
	35115	35109	0.002261	0.011871	0.00354	180.79	0	0	0	0	1	0	0	-1.1000	-2.5300	1.1000	2.1500	0.0000	0.0000	0.0000	0.0000;
	35110	35111	0.000279	0.001097	0	0	0	0	0	0	1	0	0	2.4000	0.7100	-2.4000	-0.7100	0.0000	0.0000	0.0000	0.0000;
	35110	35116	0.00307	0.017702	0.00678	239.43	0	0	0	0	1	0	0	43.1300	-4.7300	-43.0800	4.3100	0.0000	0.0000	0.0000	0.0000;
	35110	35184	0.014989	0.067965	0.03751	209.32	0	0	0	0	1	0	0	-10.0700	4.2000	10.0800	-8.1400	0.0000	0.0000	0.0000	0.0000;
	35110	35459	0.005521	0.032474	0.03941	255.09	0	0	0	0	1	0	0	-71.3400	4.5100	71.6100	-7.2100	0.0000	0.0000	0.0000	0.0000;
	35112	35113	0.002891	0.016399	0.00485	192.49	0	0	0	0	1	0	0	6.5700	-4.0500	-6.5600	3.5400	0.0000	0.0000	0.0000	0.0000;
	35112	35114	0.003571	0.022528	0.00971	218.28	0	0	0	0	1	0	0	23.3300	-2.9000	-23.3200	1.9700	0.0000	0.0000	0.0000	0.0000;
	35112	35227	0.009523	0.059791	0.0326	208.91	0	0	0	0	1	0	0	-14.6100	2.3600	14.6300	-5.7400	0.0000	0.0000	0.0000	0.0000;
	35117	35115	0.007476	0.031335	0.00651	191.16	0	0	0	0	1	0	0	3.2600	-1.4700	-3.2600	0.7800	0.0000	0.0000	0.0000	0.0000;
	35118	35119	0.000245	0.001074	0	0	0	0	0	0	1	0	0	3.8600	0.8000	-3.8600	-0.8000	0.0000	0.0000	0.0000	0.0000;
	35120	35121	0.000213	0.001031	0	0	0	0	0	0	1	0	0	2.2000	0.1000	-2.2000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	35120	35122	0.004406	0.022275	0.01152	219.04	0	0	0	0	1	0	0	-19.9900	3.3500	20.0100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	35132	35120	0.004479	0.020554	0.00349	205.99	0	0	0	0	1	0	0	-20.4000	-1.6600	20.4200	1.3600	0.0000	0.0000	0.0000	0.0000;
	35125	35122	0.001737	0.008972	0.00816	218.78	0	0	0	0	1	0	0	-26.2600	3.0000	26.2700	-3.8200	0.0000	0.0000	0.0000	0.0000;
	35127	35123	0.001369	0.006738	0.00684	197.37	0	0	0	0	1	0	0	8.2200	-0.6600	-8.2100	-0.0700	0.0000	0.0000	0.0000	0.0000;
	35123	35133	0.002187	0.013101	0.00951	183.85	0	0	0	0	1	0	0	2.3300	-2.4000	-2.3300	1.3800	0.0000	0.0000	0.0000	0.0000;
	35126	35125	0.002387	0.016481	0.00461	215.17	0	0	0	0	1	0	0	-23.7800	2.8100	23.7900	-3.2200	0.0000	0.0000	0.0000	0.0000;
	35419	35127	0.00114	0.00627	0.00154	202.39	0	0	0	0	1	0	0	10.6900	-0.0400	-10.6900	-0.1200	0.0000	0.0000	0.0000	0.0000;
	35128	35130	0.001515	0.009904	0.02003	161.89	0	0	0	0	1	0	0	-11.5400	-7.7700	11.5400	5.6400	0.0000	0.0000	0.0000	0.0000;
	35130	35131	0.000288	0.001112	0	0	0	0	0	0	1	0	0	13.3300	5.7900	-13.3300	-5.7900	0.0000	0.0000	0.0000	0.0000;
	35130	35419	0.002359	0.01505	0.0063	197.79	0	0	0	0	1	0	0	-13.7700	-9.1700	13.7800	8.5300	0.0000	0.0000	0.0000	0.0000;
	35134	35169	0.004483	0.024795	0.00832	207.05	0	0	0	0	1	0	0	-6.8400	-2.8200	6.8400	1.9400	0.0000	0.0000	0.0000	0.0000;
	35170	35135	0.001614	0.007642	0.00525	177.64	0	0	0	0	1	0	0	9.8900	0.0800	-9.8900	-0.6400	0.0000	0.0000	0.0000	0.0000;
	35172	35135	0.00339	0.01648	0.0056	190.71	0	0	0	0	1	0	0	-1.7800	-0.0000	1.7800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	35136	35137	0.000259	0.001034	0	0	0	0	0	0	1	0	0	12.0000	5.3200	-12.0000	-5.3200	0.0000	0.0000	0.0000	0.0000;
	35136	35145	0.002799	0.01301	0.01058	194.31	0	0	0	0	1	0	0	-0.0200	6.1900	0.0200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	35154	35136	0.002895	0.015382	0.00878	183.35	0	0	0	0	1	0	0	11.9800	10.6100	-11.9800	-11.5100	0.0000	0.0000	0.0000	0.0000;
	35138	35139	0.000272	0.001131	0	0	0	0	0	0	1	0	0	25.8200	7.9800	-25.8200	-7.9700	0.0000	0.0000	0.0000	0.0000;
	35140	35142	0.001797	0.011608	0.00443	208.2	0	0	0	0	1	0	0	-20.9400	19.0100	20.9500	-19.4100	0.0000	0.0000	0.0000	0.0000;
	35141	35142	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-25.4200	-8.2300	25.4200	8.2400	0.0000	0.0000	0.0000	0.0000;
	35143	35353	0.0006	0.00694	0.21861	1098.8	0	0	0	0	1	0	0	-75.8900	71.4400	75.9600	-94.3800	0.0000	0.0000	0.0000	0.0000;
	35155	35144	0.001866	0.008569	0.0056	201.45	0	0	0	0	1	0	0	-12.7100	-17.2300	12.7200	16.6600	0.0000	0.0000	0.0000	0.0000;
	35144	35172	0.002618	0.016308	0.00561	196.42	0	0	0	0	1	0	0	-15.1400	0.9500	15.1400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	35145	35146	0.000285	0.001071	0	0	0	0	0	0	1	0	0	6.3800	1.3600	-6.3800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	35147	35155	0.001841	0.009163	0.02126	226.87	0	0	0	0	1	0	0	15.1000	-7.0500	-15.0900	4.7800	0.0000	0.0000	0.0000	0.0000;
	35219	35147	0.002824	0.016937	0.0076	200.04	0	0	0	0	1	0	0	16.0000	-1.4000	-15.9900	0.6200	0.0000	0.0000	0.0000	0.0000;
	35148	35219	0.004889	0.026143	0.00582	206.35	0	0	0	0	1	0	0	18.3200	-1.7500	-18.3100	1.2000	0.0000	0.0000	0.0000	0.0000;
	35149	35150	0.002816	0.014418	0.00693	181.14	0	0	0	0	1	0	0	3.8000	-0.5300	-3.8000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	35149	35174	0.001146	0.006691	0.01011	178.47	0	0	0	0	1	0	0	5.6300	-1.0700	-5.6300	-0.0100	0.0000	0.0000	0.0000	0.0000;
	35150	35151	0.000292	0.00111	0	0	0	0	0	0	1	0	0	2.4500	0.8600	-2.4500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	35176	35150	0.000929	0.006123	0.00631	189.79	0	0	0	0	1	0	0	-1.0100	1.4200	1.0100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	35152	35153	0.000289	0.001051	0	0	0	0	0	0	1	0	0	3.9400	0.1100	-3.9400	-0.1100	0.0000	0.0000	0.0000	0.0000;
	35154	35152	0.001131	0.004369	0.00351	193.25	0	0	0	0	1	0	0	-15.9200	-11.9600	15.9300	11.6000	0.0000	0.0000	0.0000	0.0000;
	35155	35152	0.002094	0.012661	0.00879	201.98	0	0	0	0	1	0	0	20.1500	10.9300	-20.1400	-11.8100	0.0000	0.0000	0.0000	0.0000;
	35351	35156	0.002428	0.013261	0.00892	231.98	0	0	0	0	1	0	0	9.0300	-5.1200	-9.0300	4.1700	0.0000	0.0000	0.0000	0.0000;
	35352	35156	0.003839	0.020605	0.00375	229.24	0	0	0	0	1	0	0	-5.0000	5.2600	5.0100	-5.6500	0.0000	0.0000	0.0000	0.0000;
	35157	35158	0.000285	0.001138	0	0	0	0	0	0	1	0	0	6.1300	0.8300	-6.1300	-0.8300	0.0000	0.0000	0.0000	0.0000;
	35157	35160	0.002806	0.012304	0.00605	191.57	0	0	0	0	1	0	0	-23.8700	1.1100	23.8800	-1.7000	0.0000	0.0000	0.0000	0.0000;
	35172	35157	0.002437	0.015579	0.00675	173.44	0	0	0	0	1	0	0	-17.7400	1.2500	17.7400	-1.9400	0.0000	0.0000	0.0000	0.0000;
	35160	35159	0.000408	0.021812	0	345.86	0	0	1	0	1	0	0	-92.8900	-7.4500	92.9200	9.1900	0.0000	0.0000	0.0000	0.0000;
	35159	35161	0.000252	0.001193	0	0	0	0	0	0	1	0	0	6.1300	0.5600	-6.1300	-0.5600	0.0000	0.0000	0.0000	0.0000;
	35160	35162	0.003542	0.017149	0.00753	229.4	0	0	0	0	1	0	0	76.2600	5.0200	-76.0700	-4.9100	0.0000	0.0000	0.0000	0.0000;
	35160	35169	0.00719	0.044444	0.03408	209.21	0	0	0	0	1	0	0	-22.1200	6.4600	22.1500	-9.9300	0.0000	0.0000	0.0000	0.0000;
	35160	35170	0.005304	0.032831	0.02983	176.99	0	0	0	0	1	0	0	14.2700	-2.4200	-14.2600	-0.7500	0.0000	0.0000	0.0000	0.0000;
	35163	35164	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-5.9600	-1.0600	5.9600	1.0600	0.0000	0.0000	0.0000	0.0000;
	35166	35164	0.005316	0.023832	0.01291	198.9	0	0	0	0	1	0	0	-4.2700	-3.1500	4.2700	1.7600	0.0000	0.0000	0.0000	0.0000;
	35164	35173	0.002555	0.012677	0.00689	204.55	0	0	0	0	1	0	0	5.3700	2.9900	-5.3700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	35164	35347	0.002223	0.015182	0.01522	226	0	0	0	0	1	0	0	-15.6000	-5.8100	15.6100	4.2000	0.0000	0.0000	0.0000	0.0000;
	35165	35166	0.000216	0.001044	0	0	0	0	0	0	1	0	0	-2.3900	-1.7100	2.3900	1.7100	0.0000	0.0000	0.0000	0.0000;
	35176	35166	0.002068	0.010823	0.00503	194.83	0	0	0	0	1	0	0	-1.8800	-1.9800	1.8800	1.4400	0.0000	0.0000	0.0000	0.0000;
	35168	35352	0.00524	0.023573	0.0103	224.05	0	0	0	0	1	0	0	-0.6100	5.6200	0.6200	-6.7200	0.0000	0.0000	0.0000	0.0000;
	35170	35171	0.000241	0.001091	0	0	0	0	0	0	1	0	0	4.3700	0.6800	-4.3700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	35174	35173	0.005064	0.028106	0.00868	195.57	0	0	0	0	1	0	0	-1.0500	-2.1100	1.0500	1.1700	0.0000	0.0000	0.0000	0.0000;
	35174	35175	0.000274	0.001153	0	0	0	0	0	0	1	0	0	6.6800	2.1300	-6.6800	-2.1200	0.0000	0.0000	0.0000	0.0000;
	35177	35178	0.003891	0.019297	0.00788	296.84	0	0	0	0	1	0	0	117.0100	-12.4500	-116.5100	14.0700	0.0000	0.0000	0.0000	0.0000;
	35181	35177	0.002278	0.010447	0.01181	286.63	0	0	0	0	1	0	0	121.2900	-11.1900	-120.9800	11.3400	0.0000	0.0000	0.0000	0.0000;
	35178	35179	0.000257	0.001078	0	0	0	0	0	0	1	0	0	3.4400	1.4400	-3.4400	-1.4400	0.0000	0.0000	0.0000	0.0000;
	35187	35178	0.006479	0.035156	0.02269	280.77	0	0	0	0	1	0	0	-112.2100	17.3200	112.9900	-15.5100	0.0000	0.0000	0.0000	0.0000;
	35181	35180	0.000503	0.033238	0	529.83	0	0	1	0	1	0	0	-258.1800	22.3900	258.4900	-1.7500	0.0000	0.0000	0.0000	0.0000;
	35180	35182	0.000223	0.001015	0	0	0	0	0	0	1	0	0	4.8300	0.2800	-4.8300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	35180	35491	0.00095	0.010043	0.20495	1355.01	0	0	0	0	1	0	0	530.7100	-100.1200	-528.1500	104.9800	0.0000	0.0000	0.0000	0.0000;
	35181	35190	0.006688	0.046454	0.03151	261.71	0	0	0	0	1	0	0	112.9600	-8.6900	-112.1700	10.7900	0.0000	0.0000	0.0000	0.0000;
	35192	35181	0.005428	0.031852	0.00794	260.77	0	0	0	0	1	0	0	50.4900	-9.3900	-50.3500	9.3100	0.0000	0.0000	0.0000	0.0000;
	35181	35248	0.010117	0.060027	0.03157	249.28	0	0	0	0	1	0	0	74.2900	-11.8300	-73.7600	11.5300	0.0000	0.0000	0.0000	0.0000;
	35195	35183	0.00869	0.041524	0.01065	215.41	0	0	0	0	1	0	0	19.4600	-4.3000	-19.4300	3.3000	0.0000	0.0000	0.0000	0.0000;
	35183	35250	0.005212	0.033103	0.01587	209.22	0	0	0	0	1	0	0	16.7300	-3.6200	-16.7100	2.0000	0.0000	0.0000	0.0000	0.0000;
	35184	35185	0.000289	0.001043	0	0	0	0	0	0	1	0	0	14.4000	1.8000	-14.4000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	35184	35187	0.002611	0.012171	0.00388	223.45	0	0	0	0	1	0	0	-24.4800	6.3400	24.5000	-6.6800	0.0000	0.0000	0.0000	0.0000;
	35186	35187	0.005184	0.020882	0.01965	269.31	0	0	0	0	1	0	0	-72.4500	10.4800	72.7100	-11.5300	0.0000	0.0000	0.0000	0.0000;
	35186	35189	0.008216	0.051298	0.02521	199.65	0	0	0	0	1	0	0	16.2900	-6.3500	-16.2600	3.7900	0.0000	0.0000	0.0000	0.0000;
	35187	35188	0.000225	0.001031	0	0	0	0	0	0	1	0	0	14.9900	0.8800	-14.9900	-0.8800	0.0000	0.0000	0.0000	0.0000;
	35189	35223	0.003378	0.014543	0.0367	199.9	0	0	0	0	1	0	0	13.6400	-3.9300	-13.6300	0.0200	0.0000	0.0000	0.0000	0.0000;
	35191	35192	0.005697	0.028608	0.01426	261.67	0	0	0	0	1	0	0	52.6500	-9.7400	-52.5000	8.9500	0.0000	0.0000	0.0000	0.0000;
	35193	35191	0.001597	0.009867	0.00728	263.75	0	0	0	0	1	0	0	55.4500	-9.7200	-55.4100	9.2200	0.0000	0.0000	0.0000	0.0000;
	35193	35194	0.000212	0.001126	0	0	0	0	0	0	1	0	0	2.0700	0.5800	-2.0700	-0.5800	0.0000	0.0000	0.0000	0.0000;
	35193	35198	0.004733	0.029497	0.01855	265.33	0	0	0	0	1	0	0	-57.5300	9.1400	57.6800	-10.2200	0.0000	0.0000	0.0000	0.0000;
	35195	35196	0.00024	0.001128	0	0	0	0	0	0	1	0	0	2.8600	0.1000	-2.8600	-0.1000	0.0000	0.0000	0.0000	0.0000;
	35197	35195	0.005571	0.021591	0.00569	218.86	0	0	0	0	1	0	0	22.3500	-4.7100	-22.3200	4.2000	0.0000	0.0000	0.0000	0.0000;
	35248	35197	0.004016	0.02122	0.00865	224.5	0	0	0	0	1	0	0	25.9900	-4.4300	-25.9700	3.6300	0.0000	0.0000	0.0000	0.0000;
	35199	35204	0.004863	0.030862	0.00885	204.47	0	0	0	0	1	0	0	14.1300	6.0300	-14.1200	-6.9200	0.0000	0.0000	0.0000	0.0000;
	35199	35296	0.005044	0.029342	0.01647	251.27	0	0	0	0	1	0	0	-42.2100	4.8200	42.2900	-6.1100	0.0000	0.0000	0.0000	0.0000;
	35201	35202	0.000211	0.001035	0	0	0	0	0	0	1	0	0	4.3900	1.4900	-4.3900	-1.4900	0.0000	0.0000	0.0000	0.0000;
	35203	35204	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-3.3300	-1.0300	3.3300	1.0300	0.0000	0.0000	0.0000	0.0000;
	35205	35206	0.000299	0.001092	0	0	0	0	0	0	1	0	0	1.7700	0.5000	-1.7700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	35212	35205	0.005105	0.035445	0.01303	220.12	0	0	0	0	1	0	0	29.8700	-3.1100	-29.8200	2.0000	0.0000	0.0000	0.0000	0.0000;
	35218	35205	0.001774	0.013547	0.00943	245.36	0	0	0	0	1	0	0	-39.8600	8.9900	39.8900	-9.8000	0.0000	0.0000	0.0000	0.0000;
	35207	35208	0.000281	0.001041	0	0	0	0	0	0	1	0	0	2.1500	0.2700	-2.1500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	35207	35209	0.002233	0.013282	0.02095	177.27	0	0	0	0	1	0	0	-4.2600	-0.3000	4.2600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	35213	35209	0.005025	0.030003	0.00975	162.85	0	0	0	0	1	0	0	6.3300	-2.7700	-6.3300	1.7400	0.0000	0.0000	0.0000	0.0000;
	35210	35211	0.00022	0.001157	0	0	0	0	0	0	1	0	0	-2.2800	-0.7700	2.2800	0.7700	0.0000	0.0000	0.0000	0.0000;
	35211	35218	0.003621	0.021402	0.01521	241.94	0	0	0	0	1	0	0	-38.1400	6.7600	38.1900	-8.1100	0.0000	0.0000	0.0000	0.0000;
	35295	35211	0.00369	0.021336	0.0142	240.54	0	0	0	0	1	0	0	-35.8200	6.2500	35.8600	-7.5300	0.0000	0.0000	0.0000	0.0000;
	35213	35215	0.009718	0.029797	0.01317	229.85	0	0	0	0	1	0	0	29.3800	-5.5700	-29.3000	4.4100	0.0000	0.0000	0.0000	0.0000;
	35314	35214	0.001316	0.017353	0.33187	1030.78	0	0	0	0	1	0	0	108.4500	-57.3700	-108.2900	22.7300	0.0000	0.0000	0.0000	0.0000;
	35215	35216	0.000259	0.001018	0	0	0	0	0	0	1	0	0	7.6500	1.0600	-7.6500	-1.0600	0.0000	0.0000	0.0000	0.0000;
	35220	35221	0.00023	0.001087	0	0	0	0	0	0	1	0	0	1.3600	0.6500	-1.3600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	35220	35222	0.006271	0.032501	0.0085	191.78	0	0	0	0	1	0	0	10.2900	-0.2700	-10.2800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	35223	35220	0.003947	0.024257	0.00815	195.17	0	0	0	0	1	0	0	11.6500	-0.4600	-11.6500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	35224	35225	0.000284	0.001137	0	0	0	0	0	0	1	0	0	1.8300	0.5900	-1.8300	-0.5900	0.0000	0.0000	0.0000	0.0000;
	35224	35228	0.00401	0.017884	0.00786	227.8	0	0	0	0	1	0	0	45.8100	-1.6300	-45.7300	1.1300	0.0000	0.0000	0.0000	0.0000;
	35224	35459	0.001039	0.0079	0.00949	228.55	0	0	0	0	1	0	0	-47.6300	1.0400	47.6600	-1.9000	0.0000	0.0000	0.0000	0.0000;
	35227	35226	0.00495	0.024753	0.00563	217.33	0	0	0	0	1	0	0	-19.5500	4.3400	19.5700	-4.8500	0.0000	0.0000	0.0000	0.0000;
	35230	35231	0.000207	0.001013	0	0	0	0	0	0	1	0	0	2.4200	1.0300	-2.4200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	35230	35233	0.004691	0.03188	0.01141	192.64	0	0	0	0	1	0	0	-1.6900	4.7700	1.6900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	35230	35387	0.004882	0.025868	0.03621	195.52	0	0	0	0	1	0	0	12.8000	-2.3000	-12.7900	-1.6200	0.0000	0.0000	0.0000	0.0000;
	35232	35233	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-4.4200	-1.1100	4.4200	1.1100	0.0000	0.0000	0.0000	0.0000;
	35233	35237	0.001862	0.010574	0.02524	201.97	0	0	0	0	1	0	0	-6.1000	4.9000	6.1100	-7.6400	0.0000	0.0000	0.0000	0.0000;
	35234	35235	0.000209	0.001161	0	0	0	0	0	0	1	0	0	-2.7100	-0.5600	2.7100	0.5600	0.0000	0.0000	0.0000	0.0000;
	35235	35238	0.003347	0.025221	0.00507	152.37	0	0	0	0	1	0	0	4.7100	4.6000	-4.7100	-5.1500	0.0000	0.0000	0.0000	0.0000;
	35235	35374	0.003594	0.020896	0.0338	170.05	0	0	0	0	1	0	0	-7.4200	-5.1700	7.4200	1.4800	0.0000	0.0000	0.0000	0.0000;
	35236	35237	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-4.2700	-0.4100	4.2700	0.4100	0.0000	0.0000	0.0000	0.0000;
	35238	35237	0.004135	0.020591	0.01407	190.77	0	0	0	0	1	0	0	-3.7000	4.4000	3.7000	-5.9300	0.0000	0.0000	0.0000	0.0000;
	35237	35241	0.006015	0.029201	0.00854	220.59	0	0	0	0	1	0	0	-14.0800	13.1500	14.1000	-13.9800	0.0000	0.0000	0.0000	0.0000;
	35238	35239	0.000256	0.001075	0	0	0	0	0	0	1	0	0	8.4100	0.7500	-8.4100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	35240	35241	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-3.2800	-6.1300	3.2800	6.1300	0.0000	0.0000	0.0000	0.0000;
	35243	35244	0.000267	0.001018	0	0	0	0	0	0	1	0	0	5.6600	1.9300	-5.6600	-1.9300	0.0000	0.0000	0.0000	0.0000;
	35247	35243	0.003584	0.022176	0.01095	237.64	0	0	0	0	1	0	0	40.4900	-7.0900	-40.4300	6.2500	0.0000	0.0000	0.0000	0.0000;
	35243	35250	0.004679	0.031404	0.01061	206.3	0	0	0	0	1	0	0	-15.3600	4.1900	15.3700	-5.2600	0.0000	0.0000	0.0000	0.0000;
	35245	35246	0.000239	0.001067	0	0	0	0	0	0	1	0	0	1.8700	0.5700	-1.8700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	35245	35247	0.003228	0.023209	0.01518	241.68	0	0	0	0	1	0	0	43.9300	-7.2400	-43.8700	6.0200	0.0000	0.0000	0.0000	0.0000;
	35248	35245	0.003237	0.021943	0.01338	243.08	0	0	0	0	1	0	0	45.8700	-7.6800	-45.8000	6.6700	0.0000	0.0000	0.0000	0.0000;
	35248	35249	0.000209	0.001136	0	0	0	0	0	0	1	0	0	1.9000	0.5700	-1.9000	-0.5700	0.0000	0.0000	0.0000	0.0000;
	35250	35251	0.000266	0.001172	0	0	0	0	0	0	1	0	0	1.3400	0.3100	-1.3400	-0.3100	0.0000	0.0000	0.0000	0.0000;
	35254	35262	0.002813	0.017807	0.00683	250.41	0	0	0	0	1	0	0	-70.8000	10.9200	70.9300	-10.8200	0.0000	0.0000	0.0000	0.0000;
	35255	35274	0.007087	0.025611	0.01065	252.59	0	0	0	0	1	0	0	-56.4000	8.9100	56.6200	-9.2700	0.0000	0.0000	0.0000	0.0000;
	35259	35256	0.002113	0.008851	0.00305	261.69	0	0	0	0	1	0	0	60.2400	2.4900	-60.1700	-2.5200	0.0000	0.0000	0.0000	0.0000;
	35275	35256	0.001238	0.007416	0.00634	259.43	0	0	0	0	1	0	0	-56.1600	-2.7200	56.2000	2.2500	0.0000	0.0000	0.0000	0.0000;
	35257	35258	0.000256	0.001098	0	0	0	0	0	0	1	0	0	3.9700	1.0100	-3.9700	-1.0100	0.0000	0.0000	0.0000	0.0000;
	35257	35259	0.001681	0.009371	0.00961	264.05	0	0	0	0	1	0	0	64.2800	2.9200	-64.2100	-3.6100	0.0000	0.0000	0.0000	0.0000;
	35260	35257	0.004836	0.024436	0.01099	240.35	0	0	0	0	1	0	0	-60.4800	7.3900	60.6400	-7.7500	0.0000	0.0000	0.0000	0.0000;
	35257	35269	0.001382	0.011435	0.01055	279.42	0	0	0	0	1	0	0	-128.8900	3.8200	129.1000	-3.2200	0.0000	0.0000	0.0000	0.0000;
	35260	35261	0.000211	0.00108	0	0	0	0	0	0	1	0	0	2.0400	0.3400	-2.0400	-0.3400	0.0000	0.0000	0.0000	0.0000;
	35262	35272	0.005056	0.030058	0.00838	254.65	0	0	0	0	1	0	0	-76.1000	8.5000	76.3700	-7.7800	0.0000	0.0000	0.0000	0.0000;
	35264	35263	0.002695	0.014485	0.00429	237.74	0	0	0	0	1	0	0	-43.3500	11.6200	43.4000	-11.8100	0.0000	0.0000	0.0000	0.0000;
	35506	35263	0.001227	0.006612	0.00272	223.12	0	0	0	0	1	0	0	32.9800	5.3800	-32.9700	-5.6100	0.0000	0.0000	0.0000	0.0000;
	35264	35506	0.001324	0.0083	0.00964	275.23	0	0	0	0	1	0	0	-102.8000	13.4000	102.9300	-13.6200	0.0000	0.0000	0.0000	0.0000;
	35266	35265	0.003173	0.018971	0.00323	259.69	0	0	0	0	1	0	0	-61.0600	4.2000	61.1700	-3.8900	0.0000	0.0000	0.0000	0.0000;
	35266	35267	0.000276	0.00103	0	0	0	0	0	0	1	0	0	2.7500	0.2000	-2.7500	-0.2000	0.0000	0.0000	0.0000	0.0000;
	35272	35271	0.000491	0.032273	0	417.83	0	0	1	0	1	0	0	-211.9700	16.9800	212.1800	-3.5600	0.0000	0.0000	0.0000	0.0000;
	35271	35273	0.000219	0.001042	0	0	0	0	0	0	1	0	0	6.5500	2.3800	-6.5500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	35274	35275	0.002672	0.012387	0.00713	255.31	0	0	0	0	1	0	0	-49.5500	-0.0300	49.6100	-0.4600	0.0000	0.0000	0.0000	0.0000;
	35276	35277	0.005004	0.035908	0.00897	216.9	0	0	0	0	1	0	0	7.5700	-3.9700	-7.5700	3.0200	0.0000	0.0000	0.0000	0.0000;
	35279	35276	0.002696	0.012572	0.00439	224.26	0	0	0	0	1	0	0	12.4900	-2.8400	-12.4900	2.3800	0.0000	0.0000	0.0000	0.0000;
	35277	35278	0.000272	0.001006	0	0	0	0	0	0	1	0	0	3.7200	0.7900	-3.7200	-0.7900	0.0000	0.0000	0.0000	0.0000;
	35277	35282	0.006222	0.029657	0.03471	209.82	0	0	0	0	1	0	0	3.8500	-3.8100	-3.8400	0.0500	0.0000	0.0000	0.0000	0.0000;
	35280	35281	0.000292	0.001085	0	0	0	0	0	0	1	0	0	-1.7700	-0.4600	1.7700	0.4600	0.0000	0.0000	0.0000	0.0000;
	35281	35284	0.005753	0.030111	0.00964	190.4	0	0	0	0	1	0	0	7.4900	-0.3700	-7.4900	-0.6600	0.0000	0.0000	0.0000	0.0000;
	35283	35282	0.003391	0.025841	0.0104	179.51	0	0	0	0	1	0	0	-1.9500	-0.6800	1.9500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	35284	35282	0.002092	0.01119	0.00412	199.15	0	0	0	0	1	0	0	1.6700	0.2100	-1.6700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	35283	35284	0.006215	0.037931	0.00965	155.77	0	0	0	0	1	0	0	-1.8200	-0.7000	1.8200	-0.3400	0.0000	0.0000	0.0000	0.0000;
	35285	35294	0.00712	0.038583	0.02786	183.92	0	0	0	0	1	0	0	1.9100	-2.6500	-1.9100	-0.3700	0.0000	0.0000	0.0000	0.0000;
	35286	35287	0.000229	0.001048	0	0	0	0	0	0	1	0	0	2.6900	0.7900	-2.6900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	35286	35288	0.006598	0.029186	0.01606	216.65	0	0	0	0	1	0	0	-21.2000	2.8500	21.2300	-4.4600	0.0000	0.0000	0.0000	0.0000;
	35294	35288	0.005364	0.032253	0.02477	225.13	0	0	0	0	1	0	0	24.1200	-6.4800	-24.0900	3.9700	0.0000	0.0000	0.0000	0.0000;
	35289	35290	0.000224	0.001023	0	0	0	0	0	0	1	0	0	2.1800	0.3900	-2.1800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	35291	35292	0.000208	0.001128	0	0	0	0	0	0	1	0	0	1.5600	0.2100	-1.5600	-0.2100	0.0000	0.0000	0.0000	0.0000;
	35291	35294	0.002601	0.018562	0.00997	231.01	0	0	0	0	1	0	0	24.8500	-6.9500	-24.8400	5.9800	0.0000	0.0000	0.0000	0.0000;
	35293	35294	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-2.6400	-0.8600	2.6400	0.8600	0.0000	0.0000	0.0000	0.0000;
	35296	35297	0.00024	0.001186	0	0	0	0	0	0	1	0	0	3.6700	0.6500	-3.6700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	35298	35305	0.003004	0.016096	0.00403	192.44	0	0	0	0	1	0	0	10.7000	-5.0800	-10.7000	4.6700	0.0000	0.0000	0.0000	0.0000;
	35298	35313	0.003065	0.016285	0.00738	197.57	0	0	0	0	1	0	0	-12.9600	4.7200	12.9600	-5.4900	0.0000	0.0000	0.0000	0.0000;
	35299	35307	0.005636	0.03143	0.00599	243.81	0	0	0	0	1	0	0	-45.7200	10.5100	45.8300	-10.5100	0.0000	0.0000	0.0000	0.0000;
	35300	35301	0.00026	0.001132	0	0	0	0	0	0	1	0	0	1.4000	0.4300	-1.4000	-0.4300	0.0000	0.0000	0.0000	0.0000;
	35402	35300	0.003973	0.029911	0.01918	256.29	0	0	0	0	1	0	0	60.6200	-1.1300	-60.4900	0.0600	0.0000	0.0000	0.0000	0.0000;
	35496	35300	0.003049	0.015895	0.00464	269.39	0	0	0	0	1	0	0	-69.1600	1.2900	69.3000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	35302	35303	0.000205	0.001025	0	0	0	0	0	0	1	0	0	1.4000	0.4900	-1.4000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	35302	35330	0.00524	0.028998	0.02737	208.75	0	0	0	0	1	0	0	24.2800	1.0100	-24.2500	-3.7800	0.0000	0.0000	0.0000	0.0000;
	35496	35302	0.001782	0.010953	0.0028	210.49	0	0	0	0	1	0	0	25.6800	1.2600	-25.6700	-1.5000	0.0000	0.0000	0.0000	0.0000;
	35304	35305	0.000218	0.001148	0	0	0	0	0	0	1	0	0	-2.5400	-0.8600	2.5400	0.8600	0.0000	0.0000	0.0000	0.0000;
	35306	35307	0.000297	0.001069	0	0	0	0	0	0	1	0	0	-5.0800	-1.0800	5.0800	1.0800	0.0000	0.0000	0.0000	0.0000;
	35307	35318	0.001195	0.005961	0.005	249.76	0	0	0	0	1	0	0	-50.9100	9.4300	50.9400	-9.8200	0.0000	0.0000	0.0000	0.0000;
	35308	35309	0.00393	0.020675	0.03976	252.87	0	0	0	0	1	0	0	50.9900	-7.9700	-50.9000	4.1700	0.0000	0.0000	0.0000	0.0000;
	35309	35310	0.000208	0.001089	0	0	0	0	0	0	1	0	0	6.2200	1.2100	-6.2200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	35309	35311	0.000656	0.00359	0.00662	282.75	0	0	0	0	1	0	0	105.1600	-8.1100	-105.0900	7.7600	0.0000	0.0000	0.0000	0.0000;
	35313	35311	0.003145	0.020451	0.00597	281.81	0	0	0	0	1	0	0	-98.5800	11.9700	98.8600	-10.7400	0.0000	0.0000	0.0000	0.0000;
	35315	35312	0.005911	0.027899	0.00955	192.19	0	0	0	0	1	0	0	-4.0100	-1.4600	4.0100	0.4400	0.0000	0.0000	0.0000	0.0000;
	35318	35313	0.001651	0.009536	0.01101	259.39	0	0	0	0	1	0	0	-63.3500	9.2100	63.4100	-10.0300	0.0000	0.0000	0.0000	0.0000;
	35314	35319	0.000437	0.004595	0.22855	1041.07	0	0	0	0	1	0	0	-130.6500	51.7600	130.7300	-75.9900	0.0000	0.0000	0.0000	0.0000;
	35315	35316	0.000228	0.001019	0	0	0	0	0	0	1	0	0	22.2000	5.5100	-22.2000	-5.5000	0.0000	0.0000	0.0000	0.0000;
	35315	35330	0.003227	0.019373	0.00381	200.7	0	0	0	0	1	0	0	-18.1900	-4.0500	18.2000	3.7000	0.0000	0.0000	0.0000	0.0000;
	35334	35317	0.002204	0.014947	0.00409	213.62	0	0	0	0	1	0	0	15.9700	6.5000	-15.9600	-6.8900	0.0000	0.0000	0.0000	0.0000;
	35317	35336	0.000778	0.004171	0.00409	173.85	0	0	0	0	1	0	0	-3.6100	12.1700	3.6100	-12.6000	0.0000	0.0000	0.0000	0.0000;
	35319	35432	0.000811	0.010205	0.15237	1193.3	0	0	0	0	1	0	0	289.7300	-1.0100	-289.1100	-7.8400	0.0000	0.0000	0.0000	0.0000;
	35319	35528	0.001011	0.013058	0.50742	1220.5	0	0	0	0	1	0	0	-445.0400	68.5200	446.9500	-99.1300	0.0000	0.0000	0.0000	0.0000;
	35320	35323	-0.000171	-0.004506	0	126.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35320	35324	0.000272	0.001185	0	0	0	0	0	0	1	0	0	12.4100	7.8400	-12.4100	-7.8400	0.0000	0.0000	0.0000	0.0000;
	35320	35325	0.000214	0.001164	0	0	0	0	0	0	1	0	0	-12.4100	17.2500	12.4100	-17.2400	0.0000	0.0000	0.0000	0.0000;
	35321	35323	0.007655	0.201468	0	63.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35322	35323	0.007655	0.201468	0	63.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35325	35335	0.001014	0.00643	0.00184	227.57	0	0	0	0	1	0	0	27.7900	9.8700	-27.7800	-10.0200	0.0000	0.0000	0.0000	0.0000;
	35327	35326	0.002886	0.018574	0.00379	225.14	0	0	0	0	1	0	0	-27.3100	6.3500	27.3300	-6.6100	0.0000	0.0000	0.0000	0.0000;
	35336	35327	0.001122	0.007462	0.01108	207.55	0	0	0	0	1	0	0	-15.1300	16.7100	15.1400	-17.8600	0.0000	0.0000	0.0000	0.0000;
	35328	35329	0.000273	0.001125	0	0	0	0	0	0	1	0	0	8.2700	2.1300	-8.2700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	35328	35332	0.002808	0.014984	0.06088	269.86	0	0	0	0	1	0	0	77.0000	-0.5800	-76.8500	-5.1000	0.0000	0.0000	0.0000	0.0000;
	35328	35496	0.002519	0.016798	0.00958	277.31	0	0	0	0	1	0	0	-85.2700	-1.5500	85.4500	1.6600	0.0000	0.0000	0.0000	0.0000;
	35330	35331	0.000214	0.001018	0	0	0	0	0	0	1	0	0	6.0500	0.0800	-6.0500	-0.0800	0.0000	0.0000	0.0000	0.0000;
	35332	35333	0.000202	0.001114	0	0	0	0	0	0	1	0	0	6.0500	1.9600	-6.0500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	35332	36809	0.002631	0.016721	0.00431	268.03	0	0	0	0	1	0	0	70.8000	3.1400	-70.6800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	35335	35334	0.001852	0.009861	0.01032	223.75	0	0	0	0	1	0	0	21.8800	6.7200	-21.8700	-7.7800	0.0000	0.0000	0.0000	0.0000;
	35337	35338	0.00027	0.001157	0	0	0	0	0	0	1	0	0	6.2000	2.2800	-6.2000	-2.2800	0.0000	0.0000	0.0000	0.0000;
	35337	35343	0.005547	0.024391	0.01283	228.18	0	0	0	0	1	0	0	-24.8000	1.4300	24.8300	-2.6700	0.0000	0.0000	0.0000	0.0000;
	35337	35346	0.007051	0.044998	0.01553	236.09	0	0	0	0	1	0	0	27.8000	-7.1500	-27.7500	5.8200	0.0000	0.0000	0.0000	0.0000;
	35337	35355	0.003598	0.018573	0.01658	209.1	0	0	0	0	1	0	0	-9.2000	3.4500	9.2000	-5.2200	0.0000	0.0000	0.0000	0.0000;
	35339	35340	0.000261	0.001004	0	0	0	0	0	0	1	0	0	3.3200	0.7800	-3.3200	-0.7800	0.0000	0.0000	0.0000	0.0000;
	35344	35339	0.004917	0.02474	0.00661	221.62	0	0	0	0	1	0	0	13.2900	-0.5400	-13.2800	-0.1300	0.0000	0.0000	0.0000	0.0000;
	35357	35341	0.002838	0.017948	0.01269	239	0	0	0	0	1	0	0	-18.7200	2.8000	18.7200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	35343	35342	0.002288	0.01568	0.00499	232.13	0	0	0	0	1	0	0	-30.1500	0.9200	30.1700	-1.3300	0.0000	0.0000	0.0000	0.0000;
	35345	35346	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-2.7300	-1.0300	2.7300	1.0300	0.0000	0.0000	0.0000	0.0000;
	35348	35346	0.003721	0.021375	0.01135	233.87	0	0	0	0	1	0	0	-24.9900	5.7500	25.0100	-6.8400	0.0000	0.0000	0.0000	0.0000;
	35347	35348	0.002035	0.014513	0.00527	230.28	0	0	0	0	1	0	0	-18.9600	8.1900	18.9700	-8.7000	0.0000	0.0000	0.0000	0.0000;
	35348	35349	0.000223	0.001141	0	0	0	0	0	0	1	0	0	6.0200	2.9500	-6.0200	-2.9500	0.0000	0.0000	0.0000	0.0000;
	35350	35351	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-5.3700	-1.9600	5.3700	1.9600	0.0000	0.0000	0.0000	0.0000;
	35357	35351	0.003365	0.019979	0.00789	235.72	0	0	0	0	1	0	0	14.4000	-3.9600	-14.4000	3.1500	0.0000	0.0000	0.0000	0.0000;
	35354	35355	0.000207	0.00116	0	0	0	0	0	0	1	0	0	-6.7100	-1.9200	6.7100	1.9200	0.0000	0.0000	0.0000	0.0000;
	35356	35355	0.003668	0.021362	0.00675	217.15	0	0	0	0	1	0	0	15.9200	-3.9700	-15.9100	3.2900	0.0000	0.0000	0.0000	0.0000;
	35357	35358	0.000205	0.001097	0	0	0	0	0	0	1	0	0	4.3100	1.1600	-4.3100	-1.1600	0.0000	0.0000	0.0000	0.0000;
	35359	35362	-0.000383	-0.010321	0	154.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35359	35363	0.000255	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35360	35362	0.005202	0.140319	0	77.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35361	35362	0.005202	0.140319	0	77.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35364	35365	0.005357	0.159315	0	36.37	0	0	1	0	1	0	0	-4.8000	-1.8000	4.8000	1.8400	0.0000	0.0000	0.0000	0.0000;
	35364	35366	0.004154	0.121862	0	36.18	0	0	1	0	1	0	0	-4.8000	-1.8100	4.8000	1.8400	0.0000	0.0000	0.0000	0.0000;
	35364	35367	0.011365	0.388344	0	36.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35364	35368	0.000299	0.001053	0	0	0	0	0	0	1	0	0	9.6000	3.6200	-9.6000	-3.6200	0.0000	0.0000	0.0000	0.0000;
	35364	35369	0.000237	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35370	35371	0.010168	0.292662	0	60.47	0	0	0.9875	0	1	0	0	-18.4700	3.1800	18.5000	-2.2600	0.0000	0.0000	0.0000	0.0000;
	35370	35372	0.000209	0.001003	0	0	0	0	0	0	1	0	0	18.4700	-3.1800	-18.4600	3.1900	0.0000	0.0000	0.0000	0.0000;
	35372	35464	0.002211	0.010697	0.00361	258.37	0	0	0	0	1	0	0	-114.2500	6.4200	114.5200	-5.5200	0.0000	0.0000	0.0000	0.0000;
	35374	35373	0.000547	0.030063	0	435.43	0	0	1	0	1	0	0	-138.5500	-5.4200	138.6400	10.6900	0.0000	0.0000	0.0000	0.0000;
	35373	35377	0.0001	-0.001814	0	726.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35373	35378	0.000284	0.001169	0	0	0	0	0	0	1	0	0	-138.6400	-10.6900	138.6900	10.8900	0.0000	0.0000	0.0000	0.0000;
	35373	35379	0.000247	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35375	35377	0.00092	0.050784	0	363.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35376	35377	0.00092	0.050784	0	363.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35378	35400	0.003084	0.043737	0.93542	1268.98	0	0	0	0	1	0	0	-325.5500	16.7000	328.6400	-75.2000	0.0000	0.0000	0.0000	0.0000;
	35432	35378	0.00136	0.019102	0.49301	1147.02	0	0	0	0	1	0	0	276.7000	-73.9600	-275.7200	33.6500	0.0000	0.0000	0.0000	0.0000;
	35378	36890	0.004492	0.054911	1.19135	1232.65	0	0	0	0	1	0	0	-244.5000	-27.2900	246.9900	-73.5800	0.0000	0.0000	0.0000	0.0000;
	35380	35381	0.004817	0.150105	0	60.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35380	35382	0.008395	0.255623	0	61.56	0	0	1.04375	0	1	0	0	-0.9300	-0.3600	0.9300	0.3600	0.0000	0.0000	0.0000	0.0000;
	35380	35383	0.013124	0.415538	0	19.75	0	0	1.04375	0	1	0	0	-0.9300	-0.3500	0.9300	0.3600	0.0000	0.0000	0.0000	0.0000;
	35380	35384	0.029114	1.044298	0	12.89	0	0	1.04375	0	1	0	0	-0.6300	-0.1800	0.6300	0.1900	0.0000	0.0000	0.0000	0.0000;
	35380	35385	0.033831	0.844605	0	10.77	0	0	1.04375	0	1	0	0	-1.1300	-0.2000	1.1300	0.2100	0.0000	0.0000	0.0000	0.0000;
	35380	35386	0.827315	22.572657	0	0.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35380	35387	0.000263	0.001038	0	0	0	0	0	0	1	0	0	3.6300	1.0900	-3.6300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	35380	35388	0.000299	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35390	35389	0.000403	0.018894	0	384.18	0	0	1	0	1	0	0	-173.4200	-2.7900	173.5300	8.0100	0.0000	0.0000	0.0000	0.0000;
	35389	35391	0.000347	0.023327	0	318.09	0	0	1	0	1	0	0	-39.9900	2.3000	39.9900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	35389	35392	0.000223	0.001055	0	0	0	0	0	0	1	0	0	-133.5400	-10.3200	133.5800	10.4900	0.0000	0.0000	0.0000	0.0000;
	35389	35393	0.000215	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35392	35456	0.001027	0.012124	0.1669	1120.2	0	0	0	0	1	0	0	-260.0700	-11.5700	260.7000	0.8100	0.0000	0.0000	0.0000	0.0000;
	35503	35392	0.001414	0.015957	0.23272	1078.11	0	0	0	0	1	0	0	-126.2800	-24.0200	126.4900	1.0700	0.0000	0.0000	0.0000	0.0000;
	35394	35395	0.000135	0.010067	0	1270.79	0	0	1	0	1	0	0	-283.8900	-88.5200	284.0000	96.7000	0.0000	0.0000	0.0000	0.0000;
	35394	35396	0.000128	0.009433	0	1270.79	0	0	1	0	1	0	0	-346.6400	-85.6500	346.7900	96.7000	0.0000	0.0000	0.0000	0.0000;
	35394	35397	0.000142	0.00918	0	1270.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35394	35398	0.000233	0.001082	0	0	0	0	0	0	1	0	0	630.5300	-142.9300	-629.6300	147.0900	0.0000	0.0000	0.0000	0.0000;
	35394	35399	0.0003	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35401	35400	0.000727	0.038233	0	358.17	0	0	1	0	1	0	0	-114.1400	10.0400	114.2300	-5.4200	0.0000	0.0000	0.0000	0.0000;
	35400	35403	0.000511	0.035208	0	389.16	0	0	1	0	1	0	0	-152.3700	26.3700	152.4800	-18.6000	0.0000	0.0000	0.0000	0.0000;
	35400	35404	0.000389	0.01958	0	388.94	0	0	1	0	1	0	0	-152.3900	22.9000	152.4800	-18.6100	0.0000	0.0000	0.0000	0.0000;
	35400	35405	0.000769	0.035758	0	388.65	0	0	1	0	1	0	0	-152.3100	26.4900	152.4800	-18.6100	0.0000	0.0000	0.0000	0.0000;
	35400	35406	0.00046	0.023843	0	387.12	0	0	1	0	1	0	0	-152.3800	17.2900	152.4800	-12.1200	0.0000	0.0000	0.0000	0.0000;
	35528	35400	0.000147	0.00162	0.06418	1087.38	0	0	0	0	1	0	0	-166.5400	5.8900	166.5800	-12.4300	0.0000	0.0000	0.0000	0.0000;
	35402	35401	0.002217	0.074051	0	146.09	0	0	1	0	1	0	0	-60.6200	1.1300	60.7000	1.3800	0.0000	0.0000	0.0000	0.0000;
	35401	35407	0.000241	0.001094	0	0	0	0	0	0	1	0	0	53.4400	-11.4200	-53.4400	11.4500	0.0000	0.0000	0.0000	0.0000;
	35401	35408	0.000294	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35407	35529	0.000751	0.007197	0.01228	508.15	0	0	0	0	1	0	0	-89.0700	3.3000	89.1300	-4.1100	0.0000	0.0000	0.0000	0.0000;
	36806	35407	0.005081	0.048183	0.11396	541.56	0	0	0	0	1	0	0	-141.5600	11.3900	142.5100	-14.7500	0.0000	0.0000	0.0000	0.0000;
	35409	35410	0.000276	0.016186	0	1049.75	0	0	1.05625	0	1	0	0	-341.4200	-78.6000	341.7700	98.8200	0.0000	0.0000	0.0000	0.0000;
	35409	35411	0.000227	0.001101	0	0	0	0	0	0	1	0	0	341.4200	78.6000	-341.1700	-77.3700	0.0000	0.0000	0.0000	0.0000;
	35411	35481	0.000133	0.001455	0.02443	1099	0	0	0	0	1	0	0	-53.7500	103.7700	53.7700	-106.2500	0.0000	0.0000	0.0000	0.0000;
	35413	35412	0.000466	0.029454	0	411.24	0	0	1	0	1	0	0	-115.1800	-6.3500	115.2400	9.9900	0.0000	0.0000	0.0000	0.0000;
	35412	35414	0.000272	0.001145	0	0	0	0	0	0	1	0	0	-115.2400	-9.9900	115.2700	10.1300	0.0000	0.0000	0.0000	0.0000;
	35412	35415	0.000286	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35481	35414	0.00025	0.002837	0.06269	1167.64	0	0	0	0	1	0	0	-59.9800	82.7400	60.0000	-89.2700	0.0000	0.0000	0.0000	0.0000;
	35414	35486	0.000494	0.004488	0.19971	1249.41	0	0	0	0	1	0	0	-250.8400	87.8100	251.1700	-106.4200	0.0000	0.0000	0.0000	0.0000;
	35416	35417	0.010168	0.269493	0	58.98	0	0	1.01875	0	1	0	0	-16.3000	-5.5000	16.3300	6.2700	0.0000	0.0000	0.0000	0.0000;
	35416	35418	0.005915	0.199867	0	51.78	0	0	1.00625	0	1	0	0	-8.1600	-2.9900	8.1700	3.1400	0.0000	0.0000	0.0000	0.0000;
	35416	35419	0.000251	0.001058	0	0	0	0	0	0	1	0	0	24.4600	8.5000	-24.4600	-8.4900	0.0000	0.0000	0.0000	0.0000;
	35416	35420	0.000229	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35421	35424	0.000568	0.033614	0	513.85	0	0	1	0	1	0	0	100.4300	-6.1100	-100.3700	9.2600	0.0000	0.0000	0.0000	0.0000;
	35421	35425	0.000573	0.034861	0	369.26	0	0	1.025	0	1	0	0	-131.8800	25.1200	131.9800	-19.0100	0.0000	0.0000	0.0000	0.0000;
	35421	35426	0.000542	0.034618	0	369.23	0	0	1.025	0	1	0	0	-131.8900	-13.9500	131.9800	19.8700	0.0000	0.0000	0.0000	0.0000;
	35421	35427	0.000283	0.001118	0	0	0	0	0	0	1	0	0	163.3400	-5.0700	-163.2700	5.3400	0.0000	0.0000	0.0000	0.0000;
	35421	35428	0.00028	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35422	35424	-0.000108	-0.006406	0	388.85	0	0	1	0	1	0	0	-100.3800	8.6600	100.3700	-9.2600	0.0000	0.0000	0.0000	0.0000;
	35423	35424	0.002616	0.154828	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35468	35427	0.000158	0.001588	0.03553	1391.47	0	0	0	0	1	0	0	662.6000	-43.0400	-661.9600	45.6900	0.0000	0.0000	0.0000	0.0000;
	35429	35430	0.000259	0.017079	0	889.2	0	0	0.9875	0	1	0	0	-234.0800	87.7700	234.2200	-78.2200	0.0000	0.0000	0.0000	0.0000;
	35429	35431	0.000291	0.01707	0	889.2	0	0	0.9875	0	1	0	0	-246.8400	88.7300	247.0200	-78.2200	0.0000	0.0000	0.0000	0.0000;
	35429	35432	0.000284	0.00107	0	0	0	0	0	0	1	0	0	480.9200	-176.5000	-480.2400	179.0800	0.0000	0.0000	0.0000	0.0000;
	35429	35433	0.000243	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35522	35432	0.000352	0.004099	0.06756	1115.01	0	0	0	0	1	0	0	-194.2500	70.9700	194.3900	-76.7300	0.0000	0.0000	0.0000	0.0000;
	35434	35437	0.000398	0.018004	0	584.56	0	0	1	0	1	0	0	155.5500	23.1500	-155.4600	-19.0600	0.0000	0.0000	0.0000	0.0000;
	35434	35438	0.00011	0.006074	0	889.2	0	0	1	0	1	0	0	-211.0500	-18.1100	211.0900	20.6100	0.0000	0.0000	0.0000	0.0000;
	35434	35439	0.000123	0.00848	0	889.2	0	0	1	0	1	0	0	-196.5200	-17.5800	196.5600	20.6100	0.0000	0.0000	0.0000	0.0000;
	35434	35440	0.000245	0.013207	0	889.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35434	35441	0.000231	0.001051	0	0	0	0	0	0	1	0	0	252.0200	12.5400	-251.8800	-11.9200	0.0000	0.0000	0.0000	0.0000;
	35434	35442	0.000218	0.001118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35435	35437	0.000265	0.011973	0	459.56	0	0	1	0	1	0	0	-155.4000	-16.3400	155.4600	19.0600	0.0000	0.0000	0.0000	0.0000;
	35436	35437	0.003943	0.178217	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35443	35444	0.000423	0.0277	0	453.56	0	0	1.075	0	1	0	0	-219.3400	-58.9000	219.5700	73.6200	0.0000	0.0000	0.0000	0.0000;
	35443	35445	0.000464	0.029467	0	453.5	0	0	1.075	0	1	0	0	-219.3300	-54.2500	219.5700	69.7500	0.0000	0.0000	0.0000	0.0000;
	35443	35446	0.000247	0.001079	0	0	0	0	0	0	1	0	0	438.6700	113.1500	-438.2200	-111.1800	0.0000	0.0000	0.0000	0.0000;
	35443	35447	0.000257	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35456	35446	0.001378	0.014576	0.10674	1184.89	0	0	0	0	1	0	0	-428.9600	-17.3500	431.2700	29.9700	0.0000	0.0000	0.0000	0.0000;
	35449	35448	0.00037	0.017798	0	430.65	0	0	1	0	1	0	0	-273.0100	3.0200	273.2600	9.1000	0.0000	0.0000	0.0000	0.0000;
	35448	35450	0.0007	0.047476	0	267.34	0	0	0.99375	0	1	0	0	-50.9800	3.6200	50.9900	-2.5000	0.0000	0.0000	0.0000	0.0000;
	35448	35451	0.000553	0.037788	0	266.85	0	0	0.99375	0	1	0	0	-50.9800	3.3900	50.9900	-2.5000	0.0000	0.0000	0.0000	0.0000;
	35448	35452	0.000535	0.03353	0	176.07	0	0	0.99375	0	1	0	0	-2.0700	0.1000	2.0700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	35448	35453	0.0009	0.05657	0	165.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35448	35454	0.001367	0.080192	0	149.78	0	0	0.99375	0	1	0	0	-1.0300	0.0500	1.0300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	35448	35456	0.00021	0.001084	0	0	0	0	0	0	1	0	0	-168.2100	-16.2600	168.2600	16.5400	0.0000	0.0000	0.0000	0.0000;
	35448	35457	0.000244	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35449	35455	0.177057	5.40257	0	2.6	0	0	1.01875	0	1	0	0	-1.0300	0.0600	1.0300	-0.0000	0.0000	0.0000	0.0000	0.0000;
	35459	35458	0.000612	0.036944	0	427.89	0	0	1	0	1	0	0	-119.2600	9.1100	119.3400	-4.2200	0.0000	0.0000	0.0000	0.0000;
	35458	35460	0.000981	0.050569	0	299.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35458	35461	0.00021	0.001038	0	0	0	0	0	0	1	0	0	-119.3400	-32.4400	119.3700	32.5800	0.0000	0.0000	0.0000	0.0000;
	35458	35462	0.000205	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35461	35468	0.000638	0.008707	0.14902	1249.88	0	0	0	0	1	0	0	292.0700	-28.5100	-291.5600	19.3500	0.0000	0.0000	0.0000	0.0000;
	35491	35461	0.000958	0.01242	0.26102	1300.81	0	0	0	0	1	0	0	412.9400	-4.6900	-411.4400	-4.0700	0.0000	0.0000	0.0000	0.0000;
	35464	35463	0.000602	0.038285	0	443.74	0	0	1	0	1	0	0	-150.1300	10.0600	150.2600	-2.0700	0.0000	0.0000	0.0000	0.0000;
	35463	35465	0.000199	0.011858	0	720.37	0	0	1	0	1	0	0	-261.9500	-76.2500	262.0900	84.4100	0.0000	0.0000	0.0000	0.0000;
	35463	35466	0.000179	0.010606	0	720.37	0	0	1	0	1	0	0	-169.9800	-80.9300	170.0400	84.4100	0.0000	0.0000	0.0000	0.0000;
	35463	35467	0.000248	0.011151	0	720.37	0	0	1	0	1	0	0	-270.6900	-76.2500	270.8700	84.4100	0.0000	0.0000	0.0000	0.0000;
	35463	35468	0.000276	0.001166	0	0	0	0	0	0	1	0	0	552.3600	-34.4400	-551.5800	37.7400	0.0000	0.0000	0.0000	0.0000;
	35463	35469	0.000207	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35470	35471	0.000193	0.012095	0	1061.19	0	0	1.00625	0	1	0	0	-287.4100	-15.2000	287.5600	24.5900	0.0000	0.0000	0.0000	0.0000;
	35470	35472	0.000216	0.015418	0	1061.19	0	0	1.00625	0	1	0	0	-157.3000	-20.9500	157.3500	24.5900	0.0000	0.0000	0.0000	0.0000;
	35470	35473	0.000239	0.001068	0	0	0	0	0	0	1	0	0	444.7200	36.1500	-444.2800	-34.1800	0.0000	0.0000	0.0000	0.0000;
	35470	35474	0.000244	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35534	35473	0.000174	0.002411	0.04421	1201.47	0	0	0	0	1	0	0	220.8500	-93.2400	-220.7600	89.7700	0.0000	0.0000	0.0000	0.0000;
	35475	35478	9.8e-05	0.007947	0	487.76	0	0	1	0	1	0	0	133.7700	1.8800	-133.7600	-0.5800	0.0000	0.0000	0.0000	0.0000;
	35475	35479	0.000224	0.014122	0	748.8	0	0	1	0	1	0	0	-178.9900	75.1600	179.0700	-70.2700	0.0000	0.0000	0.0000	0.0000;
	35475	35480	0.000219	0.013487	0	748.8	0	0	1	0	1	0	0	-223.4000	77.2000	223.5100	-70.2700	0.0000	0.0000	0.0000	0.0000;
	35475	35481	0.000296	0.001196	0	0	0	0	0	0	1	0	0	268.6100	-154.2500	-268.3500	155.3000	0.0000	0.0000	0.0000	0.0000;
	35475	35482	0.000209	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35476	35478	0.000104	0.008428	0	437.76	0	0	1	0	1	0	0	-133.7400	0.8100	133.7600	0.5800	0.0000	0.0000	0.0000	0.0000;
	35477	35478	0.00118	0.095831	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35484	35483	0.000538	0.03544	0	389.84	0	0	1.00625	0	1	0	0	-104.5800	-8.9800	104.6300	12.6300	0.0000	0.0000	0.0000	0.0000;
	35483	35485	0.000665	0.038855	0	331.16	0	0	1	0	1	0	0	-95.6300	-20.8600	95.6900	24.3200	0.0000	0.0000	0.0000	0.0000;
	35483	35486	0.000238	0.001185	0	0	0	0	0	0	1	0	0	-9.0000	-119.5800	9.0400	119.7400	0.0000	0.0000	0.0000	0.0000;
	35483	35487	0.000235	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35488	35489	0.000261	0.00117	0	0	0	0	0	0	1	0	0	4.8000	1.8400	-4.8000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	35490	35491	0.000291	0.00111	0	0	0	0	0	0	1	0	0	97.5900	20.7900	-97.5600	-20.6900	0.0000	0.0000	0.0000	0.0000;
	35492	35495	-0.000139	-0.003192	0	201.11	0	0	1	0	1	0	0	-41.9700	-4.2200	41.9700	4.1700	0.0000	0.0000	0.0000	0.0000;
	35492	35496	0.000208	0.001161	0	0	0	0	0	0	1	0	0	41.9700	4.2200	-41.9600	-4.2000	0.0000	0.0000	0.0000	0.0000;
	35492	35497	0.000245	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35493	35495	0.003418	0.07843	0	100.56	0	0	1	0	1	0	0	21.0000	2.4100	-20.9800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	35494	35495	0.003418	0.07843	0	100.56	0	0	1	0	1	0	0	21.0000	2.4100	-20.9800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	35498	35501	0.000801	0.050587	0	397.34	0	0	1	0	1	0	0	126.2400	-9.4600	-126.1200	16.9500	0.0000	0.0000	0.0000	0.0000;
	35498	35502	0.001173	0.048907	0	337.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35498	35503	0.000279	0.001007	0	0	0	0	0	0	1	0	0	-126.2400	-23.8600	126.2800	24.0200	0.0000	0.0000	0.0000	0.0000;
	35498	35504	0.000203	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35499	35501	-0.00039	-0.024653	0	347.34	0	0	1	0	1	0	0	-126.1800	13.3000	126.1200	-16.9500	0.0000	0.0000	0.0000	0.0000;
	35500	35501	0.002099	0.132622	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35505	35508	0.000548	0.038011	0	483.39	0	0	1	0	1	0	0	323.4500	8.5000	-322.9200	28.3300	0.0000	0.0000	0.0000	0.0000;
	35505	35509	0.000617	0.04015	0	324.6	0	0	0.98125	0	1	0	0	-86.4500	12.3300	86.4900	-9.6000	0.0000	0.0000	0.0000	0.0000;
	35505	35510	0.000841	0.053075	0	324.38	0	0	0.98125	0	1	0	0	-86.4300	13.2200	86.4900	-9.6000	0.0000	0.0000	0.0000	0.0000;
	35505	35511	0.000494	0.031912	0	324.04	0	0	0.98125	0	1	0	0	-86.4500	11.7700	86.4900	-9.6000	0.0000	0.0000	0.0000	0.0000;
	35505	35512	0.000631	0.037165	0	322.83	0	0	0.98125	0	1	0	0	-86.4500	12.1300	86.4900	-9.6000	0.0000	0.0000	0.0000	0.0000;
	35505	35513	0.000508	0.029741	0	322.63	0	0	0.98125	0	1	0	0	-86.4500	11.6200	86.4900	-9.6000	0.0000	0.0000	0.0000	0.0000;
	35505	35514	0.000461	0.02551	0	322.59	0	0	0.98125	0	1	0	0	-86.4600	11.3300	86.4900	-9.6000	0.0000	0.0000	0.0000	0.0000;
	35505	35515	0.000208	0.00107	0	0	0	0	0	0	1	0	0	195.2400	-80.8900	-195.1500	81.3400	0.0000	0.0000	0.0000	0.0000;
	35505	35516	0.000224	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35506	35508	-0.000111	-0.007723	0	458.39	0	0	1	0	1	0	0	-323.0200	20.8500	322.9200	-28.3300	0.0000	0.0000	0.0000	0.0000;
	35507	35508	0.002847	0.197325	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35518	35517	0.000624	0.036831	0	309.68	0	0	1	0	1	0	0	-68.2900	-8.5900	68.3200	10.1900	0.0000	0.0000	0.0000	0.0000;
	35517	35520	0.00033	0.020046	0	404.92	0	0	1.04375	0	1	0	0	-171.8800	11.7800	171.9800	-5.8700	0.0000	0.0000	0.0000	0.0000;
	35517	35521	0.000447	0.028527	0	404.45	0	0	1.04375	0	1	0	0	-171.8400	11.1100	171.9800	-2.7100	0.0000	0.0000	0.0000	0.0000;
	35517	35522	0.000258	0.001077	0	0	0	0	0	0	1	0	0	275.4000	-33.0900	-275.2200	33.8400	0.0000	0.0000	0.0000	0.0000;
	35519	35518	0.001074	0.047728	0	148.38	0	0	1	0	1	0	0	-78.3000	-0.0600	78.3600	2.7500	0.0000	0.0000	0.0000	0.0000;
	35518	35523	0.000256	0.001084	0	0	0	0	0	0	1	0	0	-10.0700	5.8400	10.0700	-5.8400	0.0000	0.0000	0.0000	0.0000;
	35522	36828	0.004193	0.050202	0.91977	1164.37	0	0	0	0	1	0	0	297.6000	-49.8700	-294.2100	-10.1100	0.0000	0.0000	0.0000	0.0000;
	35523	36814	0.001043	0.009079	0.0279	405.34	0	0	0	0	1	0	0	-10.0700	5.8400	10.0700	-8.8600	0.0000	0.0000	0.0000	0.0000;
	35525	35524	0.000406	0.024092	0	387.68	0	0	1	0	1	0	0	-155.5400	19.1000	155.6300	-13.6600	0.0000	0.0000	0.0000	0.0000;
	35524	35527	7.8e-05	0.005844	0	1690	0	0	0.98125	0	1	0	0	-322.6600	128.6100	322.7400	-122.3300	0.0000	0.0000	0.0000	0.0000;
	35524	35528	0.00021	0.001125	0	0	0	0	0	0	1	0	0	167.0300	-114.9400	-166.9500	115.3700	0.0000	0.0000	0.0000	0.0000;
	35526	35525	0.000979	0.054012	0	176.97	0	0	1	0	1	0	0	-62.2000	2.7300	62.2300	-0.8100	0.0000	0.0000	0.0000	0.0000;
	35526	35525	0.000979	0.054012	0	176.97	0	0	1	0	1	0	0	-62.2000	2.7300	62.2300	-0.8100	0.0000	0.0000	0.0000	0.0000;
	35526	35525	0.000979	0.054012	0	176.97	0	0	1	0	1	0	0	-62.2000	2.7300	62.2300	-0.8100	0.0000	0.0000	0.0000	0.0000;
	35525	35529	0.000268	0.001	0	0	0	0	0	0	1	0	0	-31.1600	-16.6600	31.1700	16.6800	0.0000	0.0000	0.0000	0.0000;
	36891	35529	0.001362	0.011445	0.04712	520.28	0	0	0	0	1	0	0	120.4700	8.9500	-120.2900	-12.5600	0.0000	0.0000	0.0000	0.0000;
	35530	35531	0.000492	0.026632	0	469.59	0	0	1	0	1	0	0	-237.2000	42.0400	237.4700	-27.6500	0.0000	0.0000	0.0000	0.0000;
	35530	35532	0.000491	0.023381	0	468.72	0	0	1	0	1	0	0	-237.2000	37.1400	237.4700	-24.5900	0.0000	0.0000	0.0000	0.0000;
	35530	35533	0.000451	0.024022	0	468.37	0	0	1	0	1	0	0	-237.2200	41.9600	237.4700	-28.9800	0.0000	0.0000	0.0000	0.0000;
	35530	35534	0.000274	0.001157	0	0	0	0	0	0	1	0	0	711.6300	-121.1400	-710.3000	126.7500	0.0000	0.0000	0.0000	0.0000;
	35530	35535	0.000231	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35536	35537	0.000215	0.00104	0	0	0	0	0	0	1	0	0	284.9600	94.7600	-284.7800	-93.8900	0.0000	0.0000	0.0000	0.0000;
	35538	35544	0.018427	0.083323	0.00752	130.84	0	0	0	0	1	0	0	48.1100	-4.9300	-47.7100	5.9100	0.0000	0.0000	0.0000	0.0000;
	36819	35538	0.006138	0.02422	0.00273	132.47	0	0	0	0	1	0	0	53.7400	-3.5400	-53.5800	3.8900	0.0000	0.0000	0.0000	0.0000;
	35545	35539	0.017499	0.062949	0.01009	138.34	0	0	0	0	1	0	0	66.0600	-19.3900	-65.2900	21.1000	0.0000	0.0000	0.0000	0.0000;
	35539	37135	0.009605	0.047482	0.00643	135.28	0	0	0	0	1	0	0	57.0300	-23.7600	-56.6900	24.7500	0.0000	0.0000	0.0000	0.0000;
	35650	35540	0.015227	0.067494	0.00716	137.93	0	0	0	0	1	0	0	-62.8500	8.2600	63.4200	-6.4900	0.0000	0.0000	0.0000	0.0000;
	35540	37135	0.003858	0.013977	0.00225	139.18	0	0	0	0	1	0	0	-67.3200	6.1000	67.4800	-5.7500	0.0000	0.0000	0.0000	0.0000;
	35543	35541	0.016967	0.097015	0.01212	131.46	0	0	0	0	1	0	0	-48.5900	-1.5600	48.9700	2.4700	0.0000	0.0000	0.0000	0.0000;
	35541	36728	0.012189	0.056872	0.00799	136.16	0	0	0	0	1	0	0	-56.4900	-4.7100	56.8600	5.5700	0.0000	0.0000	0.0000	0.0000;
	35639	35542	0.002704	0.024216	0.04155	535.24	0	0	0	0	1	0	0	-218.3400	10.4000	219.5500	-3.9900	0.0000	0.0000	0.0000	0.0000;
	35542	36760	0.005332	0.049638	0.14057	402.13	0	0	0	0	1	0	0	-1.4800	-11.8000	1.4800	-3.3400	0.0000	0.0000	0.0000	0.0000;
	35542	36875	0.003335	0.032229	0.07278	551.12	0	0	0	0	1	0	0	-236.8800	13.1100	238.6300	-4.0800	0.0000	0.0000	0.0000	0.0000;
	35543	36420	0.016291	0.069412	0.00845	128.63	0	0	0	0	1	0	0	39.7200	0.5600	-39.4800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	35544	36763	0.015987	0.058319	0.01323	129.2	0	0	0	0	1	0	0	42.7700	-7.9400	-42.4900	7.5500	0.0000	0.0000	0.0000	0.0000;
	35548	35545	0.026876	0.075945	0.01123	135.89	0	0	0	0	1	0	0	-59.1300	0.2000	60.0400	1.1900	0.0000	0.0000	0.0000	0.0000;
	36871	35545	0.02134	0.0951	0.00799	155.18	0	0	0	0	1	0	0	70.0600	-3.4500	-69.1000	6.8900	0.0000	0.0000	0.0000	0.0000;
	36871	35545	0.02134	0.0951	0.00799	155.18	0	0	0	0	1	0	0	70.0600	-3.4500	-69.1000	6.8900	0.0000	0.0000	0.0000	0.0000;
	35546	35547	0.013744	0.062348	0.01112	133.63	0	0	0	0	1	0	0	52.2200	-5.2800	-51.8600	5.8100	0.0000	0.0000	0.0000	0.0000;
	35546	35548	0.01306	0.058586	0.00649	132.52	0	0	0	0	1	0	0	-48.3200	5.5700	48.6200	-4.8900	0.0000	0.0000	0.0000	0.0000;
	35546	36725	0.056364	0.249852	0.02268	119.32	0	0	0	0	1	0	0	-20.3400	-4.6700	20.5700	3.3200	0.0000	0.0000	0.0000	0.0000;
	35547	35640	0.029427	0.091875	0.00718	129.76	0	0	0	0	1	0	0	41.5800	-7.9000	-41.0700	8.7800	0.0000	0.0000	0.0000	0.0000;
	35548	35549	0.00028	0.001111	0	0	0	0	0	0	1	0	0	10.5100	4.7000	-10.5100	-4.6900	0.0000	0.0000	0.0000	0.0000;
	35550	35551	0.000203	0.001059	0	0	0	0	0	0	1	0	0	11.3800	2.1600	-11.3800	-2.1500	0.0000	0.0000	0.0000	0.0000;
	35552	35550	0.006687	0.030489	0.00283	146.17	0	0	0	0	1	0	0	-72.1700	20.1900	72.5400	-18.7900	0.0000	0.0000	0.0000	0.0000;
	36559	35550	0.010415	0.052331	0.00583	149.27	0	0	0	0	1	0	0	84.6800	-13.4200	-83.9200	16.6300	0.0000	0.0000	0.0000	0.0000;
	35552	36785	0.018682	0.083687	0.01153	140.51	0	0	0	0	1	0	0	62.4800	-21.6300	-61.6800	24.0500	0.0000	0.0000	0.0000	0.0000;
	35554	35553	0.014698	0.057934	0.00732	123.69	0	0	0	0	1	0	0	-27.2400	-2.8500	27.3600	2.5600	0.0000	0.0000	0.0000	0.0000;
	35553	35557	0.012079	0.054831	0.00507	132.27	0	0	0	0	1	0	0	-50.7300	-6.6200	51.0500	7.5500	0.0000	0.0000	0.0000	0.0000;
	35554	35555	0.00028	0.001156	0	0	0	0	0	0	1	0	0	26.6800	6.4500	-26.6800	-6.4500	0.0000	0.0000	0.0000	0.0000;
	35578	35554	0.016698	0.084199	0.00717	93.41	0	0	0	0	1	0	0	-0.5600	2.9100	0.5600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	35556	35557	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-23.3700	-2.6400	23.3700	2.6400	0.0000	0.0000	0.0000	0.0000;
	35557	35559	0.011583	0.040632	0.00399	150.94	0	0	0	0	1	0	0	-94.0300	-7.9900	95.0400	11.1300	0.0000	0.0000	0.0000	0.0000;
	35557	36560	0.018066	0.063519	0.02327	132.21	0	0	0	0	1	0	0	-47.1300	6.4400	47.5300	-7.3900	0.0000	0.0000	0.0000	0.0000;
	36811	35557	0.021811	0.08125	0.00966	145.37	0	0	0	0	1	0	0	-65.7600	11.2800	66.7300	-8.6400	0.0000	0.0000	0.0000	0.0000;
	35558	35561	0.001647	0.068232	0	418.66	0	0	1	0	1	0	0	289.6200	56.2700	-288.2900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	35558	35562	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-289.6200	25.2200	289.8100	-24.3700	0.0000	0.0000	0.0000	0.0000;
	35559	35561	-0.00077	-0.031912	0	343.66	0	0	1	0	1	0	0	-288.9100	-27.0500	288.2900	1.3800	0.0000	0.0000	0.0000	0.0000;
	35559	35579	0.010128	0.044788	0.00419	162.5	0	0	0	0	1	0	0	82.9700	3.3000	-82.3000	-0.7900	0.0000	0.0000	0.0000	0.0000;
	35559	35579	0.010128	0.044788	0.00419	162.5	0	0	0	0	1	0	0	82.9700	3.3000	-82.3000	-0.7900	0.0000	0.0000	0.0000	0.0000;
	35560	35561	0.004737	0.196204	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35562	37019	0.003735	0.037009	0.10551	615.89	0	0	0	0	1	0	0	-289.8100	24.3700	292.7400	-6.8400	0.0000	0.0000	0.0000	0.0000;
	35563	35564	0.00918	0.045597	0.00458	126.84	0	0	0	0	1	0	0	-33.0800	-3.7000	33.1800	3.7400	0.0000	0.0000	0.0000	0.0000;
	35563	35569	0.022665	0.088685	0.00925	122.39	0	0	0	0	1	0	0	25.1800	1.7400	-25.0300	-2.1000	0.0000	0.0000	0.0000	0.0000;
	35564	35565	0.000235	0.001145	0	0	0	0	0	0	1	0	0	10.4500	3.8600	-10.4500	-3.8600	0.0000	0.0000	0.0000	0.0000;
	35564	36808	0.015518	0.062824	0.0044	129.84	0	0	0	0	1	0	0	-43.6200	-7.6000	43.9200	8.3600	0.0000	0.0000	0.0000	0.0000;
	35567	35566	0.006784	0.030687	0.00579	152.28	0	0	0	0	1	0	0	99.7500	-16.7800	-99.0600	19.3000	0.0000	0.0000	0.0000	0.0000;
	35566	35571	0.016041	0.065559	0.00534	150.72	0	0	0	0	1	0	0	93.2300	-19.8000	-91.7900	25.1500	0.0000	0.0000	0.0000	0.0000;
	35567	35568	0.000299	0.001174	0	0	0	0	0	0	1	0	0	13.0900	5.1700	-13.0900	-5.1700	0.0000	0.0000	0.0000	0.0000;
	35570	35567	0.012866	0.057454	0.00709	118.94	0	0	0	0	1	0	0	-19.6200	-9.5400	19.6800	9.0900	0.0000	0.0000	0.0000	0.0000;
	35579	35567	0.011307	0.040913	0.00375	160.08	0	0	0	0	1	0	0	78.4600	-0.2300	-77.7800	2.3000	0.0000	0.0000	0.0000	0.0000;
	35579	35567	0.011307	0.040913	0.00375	160.08	0	0	0	0	1	0	0	78.4600	-0.2300	-77.7800	2.3000	0.0000	0.0000	0.0000	0.0000;
	35567	36714	0.031219	0.133087	0.01097	123.91	0	0	0	0	1	0	0	23.0500	-2.0800	-22.8900	1.6800	0.0000	0.0000	0.0000	0.0000;
	35569	36805	0.01048	0.044775	0.00558	129.67	0	0	0	0	1	0	0	-43.0300	-4.1500	43.2300	4.4400	0.0000	0.0000	0.0000	0.0000;
	35569	36813	0.022505	0.098663	0.01579	139.93	0	0	0	0	1	0	0	59.8100	3.6500	-58.9900	-1.6200	0.0000	0.0000	0.0000	0.0000;
	35570	35578	0.007324	0.028021	0.0021	110.68	0	0	0	0	1	0	0	10.5900	5.4200	-10.5800	-5.5900	0.0000	0.0000	0.0000	0.0000;
	35571	35572	0.000285	0.001022	0	0	0	0	0	0	1	0	0	11.5100	3.8400	-11.5100	-3.8400	0.0000	0.0000	0.0000	0.0000;
	36430	35571	0.016523	0.067545	0.00967	145.14	0	0	0	0	1	0	0	-68.3000	-6.3500	69.0900	8.6400	0.0000	0.0000	0.0000	0.0000;
	36712	35571	0.009296	0.038819	0.00503	115.67	0	0	0	0	1	0	0	-11.0400	37.7000	11.1800	-37.6300	0.0000	0.0000	0.0000	0.0000;
	35573	35576	0.0001	-0.000791	0	533.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35573	35577	0.000251	0.001189	0	0	0	0	0	0	1	0	0	11.1400	2.6900	-11.1400	-2.6800	0.0000	0.0000	0.0000	0.0000;
	35573	35578	0.000273	0.001006	0	0	0	0	0	0	1	0	0	-11.1400	-2.6900	11.1400	2.6900	0.0000	0.0000	0.0000	0.0000;
	35574	35576	0.00136	0.039505	0	266.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35575	35576	0.00136	0.039505	0	266.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35579	35580	0.000244	0.001078	0	0	0	0	0	0	1	0	0	7.6800	2.0400	-7.6800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	35581	35582	0.000227	0.001085	0	0	0	0	0	0	1	0	0	11.5500	1.3300	-11.5500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	35581	35741	0.013884	0.065629	0.00496	117.88	0	0	0	0	1	0	0	-18.9800	-2.9000	19.0300	2.6500	0.0000	0.0000	0.0000	0.0000;
	35936	35581	0.01395	0.055836	0.00376	108.69	0	0	0	0	1	0	0	-7.4200	-1.9100	7.4300	1.5700	0.0000	0.0000	0.0000	0.0000;
	35745	35583	0.015238	0.066787	0.01401	148.49	0	0	0	0	1	0	0	111.4000	8.3900	-109.6400	-2.1600	0.0000	0.0000	0.0000	0.0000;
	35583	36549	0.023447	0.08966	0.00802	138.47	0	0	0	0	1	0	0	68.8900	-1.1300	-67.8200	4.4000	0.0000	0.0000	0.0000	0.0000;
	35583	36888	0.013022	0.045073	0.00352	123.88	0	0	0	0	1	0	0	30.2700	1.1300	-30.1600	-1.0900	0.0000	0.0000	0.0000	0.0000;
	35584	36549	0.034991	0.144742	0.00983	114.79	0	0	0	0	1	0	0	10.8400	-1.6900	-10.8000	0.8600	0.0000	0.0000	0.0000	0.0000;
	37171	35584	0.0068	0.028457	0.00193	120.96	0	0	0	0	1	0	0	19.2000	-1.2800	-19.1800	1.1900	0.0000	0.0000	0.0000	0.0000;
	35585	35589	0.013105	0.055692	0.00637	131.68	0	0	0	0	1	0	0	-47.8500	-9.9900	48.1500	10.6100	0.0000	0.0000	0.0000	0.0000;
	36582	35585	0.008882	0.043817	0.0043	126.42	0	0	0	0	1	0	0	-35.1200	-6.3600	35.2300	6.4700	0.0000	0.0000	0.0000	0.0000;
	35595	35586	0.011589	0.056345	0.00409	122.11	0	0	0	0	1	0	0	-20.3700	-5.0200	20.4200	4.8400	0.0000	0.0000	0.0000	0.0000;
	35586	36977	0.009091	0.034174	0.00609	128.73	0	0	0	0	1	0	0	-31.9800	-7.5800	32.0800	7.2900	0.0000	0.0000	0.0000	0.0000;
	35587	37049	0.004075	0.014807	0.00153	134.18	0	0	0	0	1	0	0	-47.9100	-16.3900	48.0100	16.5900	0.0000	0.0000	0.0000	0.0000;
	35587	37200	0.018142	0.08663	0.01178	130.07	0	0	0	0	1	0	0	36.3500	11.1800	-36.0900	-11.1900	0.0000	0.0000	0.0000	0.0000;
	35589	35588	0.00138	0.064951	0	216.35	0	0	1	0	1	0	0	-90.9700	-12.2000	91.0800	17.3600	0.0000	0.0000	0.0000	0.0000;
	35589	35588	0.00138	0.064951	0	216.35	0	0	1	0	1	0	0	-90.9700	-12.2000	91.0800	17.3600	0.0000	0.0000	0.0000	0.0000;
	35589	35588	0.00138	0.064951	0	216.35	0	0	1	0	1	0	0	-90.9700	-12.2000	91.0800	17.3600	0.0000	0.0000	0.0000	0.0000;
	35588	35590	0.000228	0.001108	0	0	0	0	0	0	1	0	0	15.7100	4.6500	-15.7000	-4.6400	0.0000	0.0000	0.0000	0.0000;
	35588	35935	0.001939	0.020032	0.10834	520.32	0	0	0	0	1	0	0	-121.6400	25.7700	121.9300	-34.5300	0.0000	0.0000	0.0000	0.0000;
	35588	36572	0.001778	0.018518	0.07523	537.5	0	0	0	0	1	0	0	-167.2900	26.5300	167.7700	-29.7000	0.0000	0.0000	0.0000	0.0000;
	35589	35595	0.022747	0.081806	0.00739	128.08	0	0	0	0	1	0	0	38.8100	5.6600	-38.4800	-5.2400	0.0000	0.0000	0.0000	0.0000;
	37049	35589	0.001396	0.005639	0.001	152.37	0	0	0	0	1	0	0	-67.2800	-7.3100	67.3400	7.4400	0.0000	0.0000	0.0000	0.0000;
	37049	35589	0.001396	0.005639	0.001	152.37	0	0	0	0	1	0	0	-67.2800	-7.3100	67.3400	7.4400	0.0000	0.0000	0.0000	0.0000;
	35589	37196	0.017737	0.064865	0.00883	133.65	0	0	0	0	1	0	0	51.2600	5.4500	-50.8100	-4.7500	0.0000	0.0000	0.0000	0.0000;
	35591	35592	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-12.4200	-4.3200	12.4300	4.3200	0.0000	0.0000	0.0000	0.0000;
	35596	35592	0.01651	0.072572	0.00682	121.99	0	0	0	0	1	0	0	23.7600	1.7000	-23.6700	-2.0200	0.0000	0.0000	0.0000	0.0000;
	35592	37196	0.009884	0.040806	0.00733	116.8	0	0	0	0	1	0	0	11.2400	-2.3000	-11.2300	1.5900	0.0000	0.0000	0.0000	0.0000;
	35593	35594	0.00023	0.001161	0	0	0	0	0	0	1	0	0	12.5600	5.2700	-12.5600	-5.2700	0.0000	0.0000	0.0000	0.0000;
	35744	35593	0.004489	0.036494	0.06529	487.63	0	0	0	0	1	0	0	58.3900	-3.7400	-58.2500	-2.1300	0.0000	0.0000	0.0000	0.0000;
	35593	37192	0.00184	0.017451	0.02929	478.67	0	0	0	0	1	0	0	45.6900	-3.1400	-45.6600	0.3400	0.0000	0.0000	0.0000	0.0000;
	35595	35741	0.020183	0.091857	0.02486	131.74	0	0	0	0	1	0	0	40.3100	9.4000	-39.9700	-10.3900	0.0000	0.0000	0.0000	0.0000;
	35595	37196	0.007601	0.033455	0.00487	111.56	0	0	0	0	1	0	0	4.4700	-3.9300	-4.4600	3.4300	0.0000	0.0000	0.0000	0.0000;
	35596	36769	0.011949	0.048415	0.00528	129.12	0	0	0	0	1	0	0	-39.1900	-3.2700	39.3700	3.4300	0.0000	0.0000	0.0000	0.0000;
	35597	35600	0.001903	0.020016	0.11845	565.89	0	0	0	0	1	0	0	200.0300	-25.1200	-199.3200	19.6800	0.0000	0.0000	0.0000	0.0000;
	35597	36620	0.002056	0.020998	0.06524	573.42	0	0	0	0	1	0	0	-208.6700	23.3700	209.5100	-21.9000	0.0000	0.0000	0.0000	0.0000;
	35599	35598	0.008187	0.029293	0.0041	140.19	0	0	0	0	1	0	0	63.0700	3.9500	-62.7700	-3.3100	0.0000	0.0000	0.0000	0.0000;
	35609	35598	0.020402	0.077759	0.00827	133.39	0	0	0	0	1	0	0	-51.0600	-0.4700	51.5700	1.5400	0.0000	0.0000	0.0000	0.0000;
	35606	35599	0.010016	0.050254	0.00748	142.5	0	0	0	0	1	0	0	72.9400	-22.8100	-72.4000	24.7500	0.0000	0.0000	0.0000	0.0000;
	35600	35603	0.001529	0.081023	0	177.33	0	0	1	0	1	0	0	94.1900	40.7300	-94.0400	-32.8800	0.0000	0.0000	0.0000	0.0000;
	35600	35604	0.000279	0.001099	0	0	0	0	0	0	1	0	0	29.4200	7.1200	-29.4100	-7.1100	0.0000	0.0000	0.0000	0.0000;
	35600	35612	0.001364	0.013365	0.06493	494.51	0	0	0	0	1	0	0	75.7200	-20.9600	-75.6400	14.6300	0.0000	0.0000	0.0000	0.0000;
	35601	35603	-0.000544	-0.02881	0	152.33	0	0	1	0	1	0	0	-94.0900	-35.6700	94.0400	32.8800	0.0000	0.0000	0.0000	0.0000;
	35602	35603	0.006703	0.355191	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35605	35611	0.012255	0.047466	0.00409	126.84	0	0	0	0	1	0	0	-35.0500	-7.0400	35.1900	7.1700	0.0000	0.0000	0.0000	0.0000;
	35605	37130	0.019165	0.079837	0.0092	117.59	0	0	0	0	1	0	0	16.0500	3.6600	-16.0000	-4.4300	0.0000	0.0000	0.0000	0.0000;
	35606	35607	0.000227	0.001035	0	0	0	0	0	0	1	0	0	8.4200	3.1000	-8.4200	-3.1000	0.0000	0.0000	0.0000	0.0000;
	35606	35610	0.021558	0.091753	0.00897	147.38	0	0	0	0	1	0	0	-81.3700	19.7100	82.7800	-14.6400	0.0000	0.0000	0.0000	0.0000;
	35620	35608	0.01912	0.073767	0.00516	130.33	0	0	0	0	1	0	0	42.6000	-11.8100	-42.2500	12.5900	0.0000	0.0000	0.0000	0.0000;
	35608	35717	0.011825	0.056933	0.00623	123.57	0	0	0	0	1	0	0	25.4800	4.2800	-25.4100	-4.5900	0.0000	0.0000	0.0000	0.0000;
	35609	35723	0.020822	0.084756	0.00781	127.61	0	0	0	0	1	0	0	38.9900	-8.4000	-38.6700	8.8700	0.0000	0.0000	0.0000	0.0000;
	36415	35609	0.017523	0.078193	0.00517	105.05	0	0	0	0	1	0	0	-5.1200	-5.2000	5.1300	4.7000	0.0000	0.0000	0.0000	0.0000;
	35618	35610	0.014169	0.071016	0.00576	149.44	0	0	0	0	1	0	0	87.9500	-8.7400	-86.9300	13.2500	0.0000	0.0000	0.0000	0.0000;
	35611	35620	0.009643	0.037325	0.00454	134.85	0	0	0	0	1	0	0	52.2800	-11.2300	-52.0200	11.7300	0.0000	0.0000	0.0000	0.0000;
	35612	35613	0.000289	0.001091	0	0	0	0	0	0	1	0	0	16.6100	8.6800	-16.6100	-8.6800	0.0000	0.0000	0.0000	0.0000;
	35612	36829	0.003362	0.030325	0.11705	472.5	0	0	0	0	1	0	0	45.2000	-10.8500	-45.1400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	37085	35612	0.001667	0.012302	0.07279	413.63	0	0	0	0	1	0	0	-13.8300	4.5500	13.8300	-12.4700	0.0000	0.0000	0.0000	0.0000;
	35614	35617	0.0001	0.000216	0	532.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35614	35618	0.000203	0.001102	0	0	0	0	0	0	1	0	0	-10.9500	-4.0400	10.9500	4.0400	0.0000	0.0000	0.0000	0.0000;
	35614	35619	0.000266	0.00116	0	0	0	0	0	0	1	0	0	10.9500	4.0400	-10.9500	-4.0400	0.0000	0.0000	0.0000	0.0000;
	35615	35617	0.001501	0.040267	0	266.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35616	35617	0.001501	0.040267	0	266.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35621	35622	0.003962	0.017754	0.00227	112.04	0	0	0	0	1	0	0	9.6200	1.9900	-9.6200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	35621	35623	0.010331	0.045531	0.00442	128.72	0	0	0	0	1	0	0	-40.9800	-4.5100	41.1500	4.8000	0.0000	0.0000	0.0000	0.0000;
	35621	35624	0.01025	0.037318	0.00462	118.22	0	0	0	0	1	0	0	16.7100	0.1300	-16.6800	-0.5000	0.0000	0.0000	0.0000	0.0000;
	35622	35625	0.012739	0.062615	0.00689	112.77	0	0	0	0	1	0	0	-11.0700	-3.1200	11.0800	2.4800	0.0000	0.0000	0.0000	0.0000;
	35624	36415	0.013575	0.074802	0.00678	100.36	0	0	0	0	1	0	0	2.4000	-3.1600	-2.3900	2.4700	0.0000	0.0000	0.0000	0.0000;
	37130	35625	0.013889	0.070909	0.00665	117.68	0	0	0	0	1	0	0	16.0000	4.4300	-15.9600	-4.9300	0.0000	0.0000	0.0000	0.0000;
	35626	35627	0.000292	0.001022	0	0	0	0	0	0	1	0	0	11.2800	3.2800	-11.2800	-3.2800	0.0000	0.0000	0.0000	0.0000;
	35628	35626	0.00772	0.034099	0.00579	127.32	0	0	0	0	1	0	0	-34.8800	17.5700	34.9900	-17.7100	0.0000	0.0000	0.0000	0.0000;
	35649	35626	0.026189	0.119835	0.01322	132.25	0	0	0	0	1	0	0	46.8500	-13.1900	-46.2700	14.4300	0.0000	0.0000	0.0000	0.0000;
	35628	35629	0.000238	0.001103	0	0	0	0	0	0	1	0	0	11.2800	3.3000	-11.2800	-3.3000	0.0000	0.0000	0.0000	0.0000;
	35630	35628	0.005465	0.021703	0.00318	110.2	0	0	0	0	1	0	0	-5.4600	-12.7500	5.4700	12.4500	0.0000	0.0000	0.0000	0.0000;
	35799	35628	0.012575	0.041506	0.00403	117.19	0	0	0	0	1	0	0	-18.0700	-14.2400	18.1300	14.0200	0.0000	0.0000	0.0000	0.0000;
	35652	35630	0.006804	0.030225	0.0037	105.82	0	0	0	0	1	0	0	5.8300	-10.2000	-5.8200	9.8400	0.0000	0.0000	0.0000	0.0000;
	35800	35631	0.001681	0.015804	0.12441	607.35	0	0	0	0	1	0	0	274.3200	-21.3200	-273.1300	19.2700	0.0000	0.0000	0.0000	0.0000;
	35872	35631	0.001811	0.016316	0.0752	599.07	0	0	0	0	1	0	0	-252.9000	24.8600	254.0100	-22.8900	0.0000	0.0000	0.0000	0.0000;
	35632	35633	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-16.5600	-7.5300	16.5600	7.5300	0.0000	0.0000	0.0000	0.0000;
	35647	35633	0.013399	0.074645	0.01334	129.4	0	0	0	0	1	0	0	-41.9300	14.1400	42.1900	-14.0600	0.0000	0.0000	0.0000	0.0000;
	35633	35825	0.011747	0.058419	0.00567	135.37	0	0	0	0	1	0	0	-58.7500	6.5200	59.1500	-5.0900	0.0000	0.0000	0.0000	0.0000;
	35634	35635	0.000293	0.001163	0	0	0	0	0	0	1	0	0	11.9400	2.1800	-11.9400	-2.1800	0.0000	0.0000	0.0000	0.0000;
	35634	35818	0.018078	0.082029	0.01206	123.69	0	0	0	0	1	0	0	-28.8800	1.3500	29.0200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	35634	35846	0.009955	0.037135	0.00218	116.1	0	0	0	0	1	0	0	16.9400	-3.5300	-16.9100	3.4100	0.0000	0.0000	0.0000	0.0000;
	35636	35648	0.01108	0.046684	0.00321	104.38	0	0	0	0	1	0	0	-2.3400	-23.0900	2.4000	22.9800	0.0000	0.0000	0.0000	0.0000;
	35636	35651	0.015604	0.062344	0.01027	114.51	0	0	0	0	1	0	0	-13.0600	19.7000	13.1400	-20.4300	0.0000	0.0000	0.0000	0.0000;
	35637	35800	0.003004	0.027027	0.06257	626.39	0	0	0	0	1	0	0	298.3800	-4.0400	-295.8900	19.6700	0.0000	0.0000	0.0000	0.0000;
	35638	35639	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-16.4900	-28.7300	16.4900	28.7400	0.0000	0.0000	0.0000	0.0000;
	36066	35639	0.003627	0.034227	0.1285	606.51	0	0	0	0	1	0	0	-200.4200	38.7500	201.8400	-39.1400	0.0000	0.0000	0.0000	0.0000;
	35640	35641	0.000242	0.001161	0	0	0	0	0	0	1	0	0	16.3700	9.0600	-16.3700	-9.0500	0.0000	0.0000	0.0000	0.0000;
	35640	35642	0.005769	0.024279	0.0026	122.62	0	0	0	0	1	0	0	24.7000	-17.8400	-24.6400	17.7900	0.0000	0.0000	0.0000	0.0000;
	35643	35642	0.00645	0.028599	0.00809	128.22	0	0	0	0	1	0	0	-37.5700	24.2900	37.7000	-24.5600	0.0000	0.0000	0.0000	0.0000;
	35642	36420	0.025197	0.093973	0.00793	124.15	0	0	0	0	1	0	0	-29.4300	-0.0100	29.6400	-0.0000	0.0000	0.0000	0.0000	0.0000;
	35643	35645	0.012473	0.068275	0.0066	106.63	0	0	0	0	1	0	0	-8.1100	-21.0300	8.1700	20.6800	0.0000	0.0000	0.0000	0.0000;
	35643	36054	0.023282	0.104806	0.00897	123.69	0	0	0	0	1	0	0	29.3000	-6.8800	-29.1000	6.8700	0.0000	0.0000	0.0000	0.0000;
	35644	35645	0.009541	0.044209	0.00586	113.41	0	0	0	0	1	0	0	13.7400	23.2300	-13.6800	-23.5500	0.0000	0.0000	0.0000	0.0000;
	35856	35644	0.012105	0.05482	0.01085	119.94	0	0	0	0	1	0	0	24.8700	-22.4000	-24.7400	21.8000	0.0000	0.0000	0.0000	0.0000;
	35645	35646	0.000222	0.00113	0	0	0	0	0	0	1	0	0	5.5100	2.8800	-5.5100	-2.8700	0.0000	0.0000	0.0000	0.0000;
	35651	35647	0.016508	0.064982	0.00679	123.93	0	0	0	0	1	0	0	-30.0700	15.3700	30.2500	-15.3400	0.0000	0.0000	0.0000	0.0000;
	35648	35807	0.009383	0.036801	0.00643	121.15	0	0	0	0	1	0	0	-22.7300	23.8100	22.8200	-24.1200	0.0000	0.0000	0.0000	0.0000;
	35649	35650	0.012812	0.041152	0.00327	135.86	0	0	0	0	1	0	0	-56.7600	10.0500	57.1600	-9.1100	0.0000	0.0000	0.0000	0.0000;
	35652	35653	0.000242	0.001186	0	0	0	0	0	0	1	0	0	8.3100	0.6000	-8.3100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	35807	35652	0.005181	0.024205	0.00278	130.55	0	0	0	0	1	0	0	-42.8100	3.0900	42.9000	-2.9700	0.0000	0.0000	0.0000	0.0000;
	35652	35845	0.011353	0.062873	0.00784	135.01	0	0	0	0	1	0	0	-57.0400	12.5700	57.4100	-11.3900	0.0000	0.0000	0.0000	0.0000;
	35813	35654	0.008035	0.029891	0.00261	137	0	0	0	0	1	0	0	-59.3900	15.6300	59.6900	-14.7800	0.0000	0.0000	0.0000	0.0000;
	36316	35654	0.002962	0.01194	0.00157	147.69	0	0	0	0	1	0	0	100.2100	-4.2600	-99.9200	5.2800	0.0000	0.0000	0.0000	0.0000;
	35655	36305	0.006325	0.02733	0.0049	145.74	0	0	0	0	1	0	0	-86.8100	1.8000	87.2700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	35655	36309	0.002923	0.011207	0.00292	139.35	0	0	0	0	1	0	0	67.7000	-4.6100	-67.5700	4.8100	0.0000	0.0000	0.0000	0.0000;
	35656	35657	0.000254	0.001125	0	0	0	0	0	0	1	0	0	27.5700	10.1700	-27.5700	-10.1600	0.0000	0.0000	0.0000	0.0000;
	35656	35835	0.006145	0.027033	0.00391	123.88	0	0	0	0	1	0	0	31.3100	-5.4800	-31.2500	5.3200	0.0000	0.0000	0.0000	0.0000;
	36794	35656	0.002982	0.013602	0.0015	135.18	0	0	0	0	1	0	0	58.9800	4.9800	-58.8800	-4.6900	0.0000	0.0000	0.0000	0.0000;
	35658	35662	0.006974	0.03345	0.00253	139.47	0	0	0	0	1	0	0	-71.5500	5.4800	71.8900	-4.0900	0.0000	0.0000	0.0000	0.0000;
	36297	35658	0.004841	0.024642	0.00279	132.89	0	0	0	0	1	0	0	-52.1200	9.6300	52.2500	-9.2500	0.0000	0.0000	0.0000	0.0000;
	35659	35660	0.000297	0.001088	0	0	0	0	0	0	1	0	0	29.5000	11.2500	-29.5000	-11.2400	0.0000	0.0000	0.0000	0.0000;
	35671	35659	0.009923	0.042063	0.00276	136.89	0	0	0	0	1	0	0	62.4700	2.2200	-62.1100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	35659	35703	0.010182	0.043755	0.0047	130.29	0	0	0	0	1	0	0	-45.1300	-6.1100	45.3400	6.4800	0.0000	0.0000	0.0000	0.0000;
	35659	36297	0.005996	0.026979	0.00378	141.08	0	0	0	0	1	0	0	77.7400	-4.1700	-77.3900	5.3300	0.0000	0.0000	0.0000	0.0000;
	35661	36298	0.00497	0.01943	0.00149	123.36	0	0	0	0	1	0	0	-34.9600	-31.4600	35.0600	31.7200	0.0000	0.0000	0.0000	0.0000;
	36314	35661	0.002418	0.011253	0.00089	112.46	0	0	0	0	1	0	0	3.2700	-18.6200	-3.2600	18.5700	0.0000	0.0000	0.0000	0.0000;
	35716	35662	0.002559	0.013153	0.00152	133.71	0	0	0	0	1	0	0	54.5000	-1.7400	-54.4300	1.9500	0.0000	0.0000	0.0000	0.0000;
	35662	36296	0.002089	0.008811	0.00172	131.29	0	0	0	0	1	0	0	-47.5400	-1.1700	47.5900	1.1800	0.0000	0.0000	0.0000	0.0000;
	35664	35663	0.00732	0.023172	0.00208	113.79	0	0	0	0	1	0	0	-17.9400	-15.3800	17.9800	15.2900	0.0000	0.0000	0.0000	0.0000;
	36293	35663	0.002549	0.013163	0.00095	145.11	0	0	0	0	1	0	0	88.9400	-18.8300	-88.7300	19.7700	0.0000	0.0000	0.0000	0.0000;
	35663	36300	0.004708	0.017827	0.00262	129.85	0	0	0	0	1	0	0	40.6700	-42.0200	-40.5200	42.3300	0.0000	0.0000	0.0000	0.0000;
	36301	35664	0.002521	0.01128	0.00337	142.06	0	0	0	0	1	0	0	72.9200	-3.1100	-72.7900	3.3400	0.0000	0.0000	0.0000	0.0000;
	35664	36309	0.007068	0.028827	0.00443	134.57	0	0	0	0	1	0	0	57.1400	-0.9000	-56.9100	1.3500	0.0000	0.0000	0.0000	0.0000;
	35665	35669	0.003899	0.017847	0.00194	125.15	0	0	0	0	1	0	0	30.0300	-24.3400	-29.9700	24.3800	0.0000	0.0000	0.0000	0.0000;
	35665	35682	0.005767	0.028647	0.00455	137.06	0	0	0	0	1	0	0	-60.1100	18.3600	60.3200	-17.7900	0.0000	0.0000	0.0000	0.0000;
	35666	36672	0.012583	0.046744	0.00609	131.62	0	0	0	0	1	0	0	-43.6900	1.3100	43.9300	-1.0600	0.0000	0.0000	0.0000	0.0000;
	35666	36674	0.010113	0.03337	0.00248	122.77	0	0	0	0	1	0	0	24.2200	-4.4600	-24.1600	4.4100	0.0000	0.0000	0.0000	0.0000;
	35667	35668	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-38.1800	-3.1000	38.1900	3.1200	0.0000	0.0000	0.0000	0.0000;
	35694	35668	0.003671	0.016526	0.00174	141.46	0	0	0	0	1	0	0	78.5700	-11.2500	-78.3500	12.0300	0.0000	0.0000	0.0000	0.0000;
	35668	35709	0.007886	0.028811	0.00492	119.1	0	0	0	0	1	0	0	20.9700	-15.7900	-20.9200	15.4400	0.0000	0.0000	0.0000	0.0000;
	35668	36992	0.008941	0.037306	0.00697	118.19	0	0	0	0	1	0	0	19.2000	0.6300	-19.1700	-1.2500	0.0000	0.0000	0.0000	0.0000;
	35669	35670	0.000244	0.001089	0	0	0	0	0	0	1	0	0	38.1900	2.4600	-38.1800	-2.4400	0.0000	0.0000	0.0000	0.0000;
	35709	35669	0.004208	0.020981	0.00274	108.83	0	0	0	0	1	0	0	8.2300	-18.1500	-8.2100	17.9300	0.0000	0.0000	0.0000	0.0000;
	35675	35671	0.00335	0.013405	0.00167	147.65	0	0	0	0	1	0	0	100.9800	11.8200	-100.6600	-10.7000	0.0000	0.0000	0.0000	0.0000;
	35673	35672	0.002182	0.072719	0	185.93	0	0	1.01875	0	1	0	0	-67.3000	-18.8600	67.4000	22.2400	0.0000	0.0000	0.0000	0.0000;
	35673	35672	0.002182	0.072719	0	185.93	0	0	1.01875	0	1	0	0	-67.3000	-18.8600	67.4000	22.2400	0.0000	0.0000	0.0000	0.0000;
	35673	35672	0.002182	0.072719	0	185.93	0	0	1.01875	0	1	0	0	-67.3000	-18.8600	67.4000	22.2400	0.0000	0.0000	0.0000	0.0000;
	35672	35674	0.000216	0.001073	0	0	0	0	0	0	1	0	0	65.0800	14.0000	-65.0700	-13.9600	0.0000	0.0000	0.0000	0.0000;
	35672	35715	0.001072	0.009537	0.0145	434.37	0	0	0	0	1	0	0	32.0000	12.3800	-31.9900	-13.8400	0.0000	0.0000	0.0000	0.0000;
	35672	37093	0.001427	0.011374	0.0148	622.38	0	0	0	0	1	0	0	-299.2800	40.4600	300.4800	-32.4900	0.0000	0.0000	0.0000	0.0000;
	35673	35711	0.008561	0.033168	0.00254	146.01	0	0	0	0	1	0	0	94.1000	24.3700	-93.3600	-21.7600	0.0000	0.0000	0.0000	0.0000;
	37138	35673	0.001382	0.006389	0.00061	147.89	0	0	0	0	1	0	0	-107.6300	-31.5300	107.8000	32.2000	0.0000	0.0000	0.0000	0.0000;
	35675	35676	0.000216	0.001172	0	0	0	0	0	0	1	0	0	38.1900	14.6500	-38.1800	-14.6300	0.0000	0.0000	0.0000	0.0000;
	35675	37138	0.004817	0.021891	0.00396	151.34	0	0	0	0	1	0	0	-69.5800	-13.2400	69.8100	13.8300	0.0000	0.0000	0.0000	0.0000;
	35675	37138	0.004817	0.021891	0.00396	151.34	0	0	0	0	1	0	0	-69.5800	-13.2400	69.8100	13.8300	0.0000	0.0000	0.0000	0.0000;
	35677	35678	0.000269	0.001033	0	0	0	0	0	0	1	0	0	28.8300	12.2100	-28.8300	-12.2000	0.0000	0.0000	0.0000	0.0000;
	35677	35680	0.00103	0.008703	0.02797	433.75	0	0	0	0	1	0	0	45.2200	-33.6500	-45.1900	30.8600	0.0000	0.0000	0.0000	0.0000;
	35677	41447	0.002363	0.021794	0.07457	476.02	0	0	0	0	1	0	0	-74.0500	21.4400	74.1900	-28.2500	0.0000	0.0000	0.0000	0.0000;
	35681	35679	0.005823	0.024968	0.00238	149.12	0	0	0	0	1	0	0	-105.2500	16.9800	105.8700	-14.5400	0.0000	0.0000	0.0000	0.0000;
	35684	35679	0.004908	0.021382	0.00651	151.29	0	0	0	0	1	0	0	67.5600	-3.0900	-67.3500	3.3200	0.0000	0.0000	0.0000	0.0000;
	35684	35679	0.004908	0.021382	0.00651	151.29	0	0	0	0	1	0	0	67.5600	-3.0900	-67.3500	3.3200	0.0000	0.0000	0.0000	0.0000;
	37093	35680	0.001049	0.008587	0.02405	459.77	0	0	0	0	1	0	0	31.0100	-24.4900	-31.0000	22.0000	0.0000	0.0000	0.0000	0.0000;
	35681	35704	0.006412	0.035786	0.00576	143.71	0	0	0	0	1	0	0	76.4100	-23.3600	-76.0300	24.9200	0.0000	0.0000	0.0000	0.0000;
	35682	36954	0.003588	0.018742	0.00115	140.29	0	0	0	0	1	0	0	-71.3200	14.8200	71.5000	-14.0200	0.0000	0.0000	0.0000	0.0000;
	35683	35684	0.006309	0.031188	0.00873	145.48	0	0	0	0	1	0	0	-81.0700	-3.2000	81.4600	4.2300	0.0000	0.0000	0.0000	0.0000;
	35683	35707	0.004262	0.023729	0.00284	141	0	0	0	0	1	0	0	70.0700	2.0800	-69.8700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	35684	35685	0.000298	0.001109	0	0	0	0	0	0	1	0	0	11.6200	6.3700	-11.6200	-6.3700	0.0000	0.0000	0.0000	0.0000;
	35684	37088	0.004756	0.013504	0.00139	158.72	0	0	0	0	1	0	0	-114.1100	-2.2100	114.6900	3.7200	0.0000	0.0000	0.0000	0.0000;
	35684	37088	0.004756	0.013504	0.00139	158.72	0	0	0	0	1	0	0	-114.1100	-2.2100	114.6900	3.7200	0.0000	0.0000	0.0000	0.0000;
	35686	35710	0.010031	0.0424	0.00321	124.1	0	0	0	0	1	0	0	26.8900	-3.4200	-26.8200	3.3600	0.0000	0.0000	0.0000	0.0000;
	35686	37052	0.00951	0.041485	0.01089	137.77	0	0	0	0	1	0	0	-60.4900	-3.7000	60.8100	3.9200	0.0000	0.0000	0.0000	0.0000;
	35688	35687	0.001802	0.086594	0	193.94	0	0	1	0	1	0	0	-69.2200	-4.6000	69.3000	8.5100	0.0000	0.0000	0.0000	0.0000;
	35688	35687	0.001802	0.086594	0	193.94	0	0	1	0	1	0	0	-69.2200	-4.6000	69.3000	8.5100	0.0000	0.0000	0.0000	0.0000;
	35688	35687	0.001802	0.086594	0	193.94	0	0	1	0	1	0	0	-69.2200	-4.6000	69.3000	8.5100	0.0000	0.0000	0.0000	0.0000;
	35687	35689	0.000253	0.001011	0	0	0	0	0	0	1	0	0	44.3900	5.5900	-44.3800	-5.5700	0.0000	0.0000	0.0000	0.0000;
	35687	36843	0.001479	0.013726	0.06872	601.02	0	0	0	0	1	0	0	-252.2900	4.7000	253.1700	-4.0100	0.0000	0.0000	0.0000	0.0000;
	36671	35688	0.008658	0.043138	0.0034	154.88	0	0	0	0	1	0	0	-81.4000	-3.8400	81.9500	6.2200	0.0000	0.0000	0.0000	0.0000;
	36671	35688	0.008658	0.043138	0.0034	154.88	0	0	0	0	1	0	0	-81.4000	-3.8400	81.9500	6.2200	0.0000	0.0000	0.0000	0.0000;
	35688	36676	0.013021	0.061849	0.0108	137.1	0	0	0	0	1	0	0	62.9300	2.8100	-62.4400	-1.6400	0.0000	0.0000	0.0000	0.0000;
	35688	36992	0.002943	0.012596	0.00246	118.45	0	0	0	0	1	0	0	-19.1600	-1.4700	19.1700	1.2500	0.0000	0.0000	0.0000	0.0000;
	35692	35690	0.001684	0.007947	0.00062	132.44	0	0	0	0	1	0	0	-48.4600	16.6500	48.5100	-16.5200	0.0000	0.0000	0.0000	0.0000;
	35690	37140	0.004845	0.024118	0.00204	142.14	0	0	0	0	1	0	0	-77.4500	0.3200	77.7200	0.8200	0.0000	0.0000	0.0000	0.0000;
	35692	35691	0.003903	0.018408	0.0016	142.23	0	0	0	0	1	0	0	-77.9700	9.2000	78.1900	-8.3100	0.0000	0.0000	0.0000	0.0000;
	37140	35691	0.001775	0.007575	0.0009	149.01	0	0	0	0	1	0	0	107.3300	0.0900	-107.1400	0.6300	0.0000	0.0000	0.0000	0.0000;
	35692	35693	0.00028	0.001044	0	0	0	0	0	0	1	0	0	28.9500	3.0700	-28.9500	-3.0600	0.0000	0.0000	0.0000	0.0000;
	35692	35700	0.004497	0.01765	0.00158	146.66	0	0	0	0	1	0	0	97.4800	-28.9200	-97.0500	30.4600	0.0000	0.0000	0.0000	0.0000;
	35694	35695	0.000232	0.001078	0	0	0	0	0	0	1	0	0	28.9500	2.6700	-28.9500	-2.6600	0.0000	0.0000	0.0000	0.0000;
	35710	35694	0.004379	0.017467	0.00138	147.93	0	0	0	0	1	0	0	107.9900	-6.8300	-107.5200	8.5800	0.0000	0.0000	0.0000	0.0000;
	35696	35699	0.0001	0.002074	0	532.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35696	35700	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-47.0700	47.4500	47.0800	-47.4100	0.0000	0.0000	0.0000	0.0000;
	35696	35701	0.000224	0.001137	0	0	0	0	0	0	1	0	0	47.0700	6.3800	-47.0700	-6.3500	0.0000	0.0000	0.0000	0.0000;
	35697	35699	0.001319	0.038766	0	266.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35698	35699	0.001319	0.038766	0	266.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36668	35700	0.006802	0.032759	0.00622	132.98	0	0	0	0	1	0	0	-49.7900	-16.7500	49.9700	16.9500	0.0000	0.0000	0.0000	0.0000;
	35702	35703	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-7.8100	-0.8800	7.8100	0.8800	0.0000	0.0000	0.0000	0.0000;
	35703	36980	0.006179	0.029231	0.00385	133.17	0	0	0	0	1	0	0	-53.1400	-7.3600	53.3100	7.7400	0.0000	0.0000	0.0000	0.0000;
	35705	35704	0.009306	0.038655	0.00354	129.63	0	0	0	0	1	0	0	-37.8100	38.5300	38.0600	-37.8600	0.0000	0.0000	0.0000	0.0000;
	35704	41466	0.004822	0.015872	0.00227	118.17	0	0	0	0	1	0	0	19.4500	6.1100	-19.4300	-6.2900	0.0000	0.0000	0.0000	0.0000;
	35705	35706	0.0002	0.001066	0	0	0	0	0	0	1	0	0	18.5200	6.8200	-18.5200	-6.8200	0.0000	0.0000	0.0000	0.0000;
	35705	36736	0.012923	0.066894	0.0073	121.26	0	0	0	0	1	0	0	19.2900	8.9900	-19.2300	-9.4900	0.0000	0.0000	0.0000	0.0000;
	35707	35708	0.000244	0.001017	0	0	0	0	0	0	1	0	0	21.7600	6.7400	-21.7600	-6.7400	0.0000	0.0000	0.0000	0.0000;
	36738	35707	0.009617	0.05263	0.00511	133.55	0	0	0	0	1	0	0	-47.9000	6.1300	48.1100	-5.4800	0.0000	0.0000	0.0000	0.0000;
	35710	35713	0.007501	0.034326	0.00462	145.76	0	0	0	0	1	0	0	-93.8600	0.8000	94.4800	1.5000	0.0000	0.0000	0.0000	0.0000;
	35711	35712	0.00023	0.001164	0	0	0	0	0	0	1	0	0	26.8900	11.6600	-26.8800	-11.6500	0.0000	0.0000	0.0000	0.0000;
	35711	36296	0.004508	0.01606	0.00237	138.19	0	0	0	0	1	0	0	66.4700	10.1100	-66.2800	-9.6700	0.0000	0.0000	0.0000	0.0000;
	35713	35714	0.000273	0.001177	0	0	0	0	0	0	1	0	0	26.8900	9.3300	-26.8800	-9.3300	0.0000	0.0000	0.0000	0.0000;
	35713	37052	0.001694	0.007172	0.00068	149.47	0	0	0	0	1	0	0	-60.6800	-5.4200	60.7400	5.5900	0.0000	0.0000	0.0000	0.0000;
	35713	37052	0.001694	0.007172	0.00068	149.47	0	0	0	0	1	0	0	-60.6800	-5.4200	60.7400	5.5900	0.0000	0.0000	0.0000	0.0000;
	35837	35715	0.001661	0.013903	0.04602	384.99	0	0	0	0	1	0	0	-5.1000	1.8300	5.1000	-6.8000	0.0000	0.0000	0.0000	0.0000;
	35716	36927	0.008284	0.035334	0.00471	144.2	0	0	0	0	1	0	0	-81.3900	-9.0700	81.9200	10.8200	0.0000	0.0000	0.0000	0.0000;
	35717	36414	0.015191	0.065443	0.01026	121.23	0	0	0	0	1	0	0	21.2100	3.0400	-21.1500	-3.8500	0.0000	0.0000	0.0000	0.0000;
	35718	35719	0.000229	0.00113	0	0	0	0	0	0	1	0	0	-10.1600	-2.0500	10.1600	2.0500	0.0000	0.0000	0.0000	0.0000;
	35719	35721	0.004869	0.018063	0.00252	148.59	0	0	0	0	1	0	0	-88.0300	5.9600	88.3800	-4.9300	0.0000	0.0000	0.0000	0.0000;
	35724	35719	0.019288	0.062464	0.011	142.95	0	0	0	0	1	0	0	-76.7700	10.3800	77.8600	-8.0100	0.0000	0.0000	0.0000	0.0000;
	35721	35720	0.001155	0.049027	0	239.23	0	0	1.00625	0	1	0	0	-104.3600	4.7700	104.4800	0.2300	0.0000	0.0000	0.0000	0.0000;
	35721	35720	0.001155	0.049027	0	239.23	0	0	1.00625	0	1	0	0	-104.3600	4.7700	104.4800	0.2300	0.0000	0.0000	0.0000	0.0000;
	35721	35720	0.001155	0.049027	0	239.23	0	0	1.00625	0	1	0	0	-104.3600	4.7700	104.4800	0.2300	0.0000	0.0000	0.0000	0.0000;
	35721	35720	0.001155	0.049027	0	239.23	0	0	1.00625	0	1	0	0	-104.3600	4.7700	104.4800	0.2300	0.0000	0.0000	0.0000	0.0000;
	35720	35722	0.000216	0.001104	0	0	0	0	0	0	1	0	0	21.7600	3.1300	-21.7600	-3.1200	0.0000	0.0000	0.0000	0.0000;
	35720	36416	0.004415	0.037802	0.06433	553.36	0	0	0	0	1	0	0	-202.3500	3.1600	204.0400	4.3500	0.0000	0.0000	0.0000	0.0000;
	36417	35720	0.003902	0.031971	0.09733	577.01	0	0	0	0	1	0	0	215.1900	-17.4600	-213.5100	20.8100	0.0000	0.0000	0.0000	0.0000;
	35720	37275	0.001578	0.012838	0.07879	358.53	0	0	0	0	1	0	0	-23.8300	-28.0200	23.8500	19.6800	0.0000	0.0000	0.0000	0.0000;
	35721	37274	0.016432	0.0869	0.01115	167.38	0	0	0	0	1	0	0	109.6900	-4.7100	-107.8700	13.1700	0.0000	0.0000	0.0000	0.0000;
	35721	37274	0.016432	0.0869	0.01115	167.38	0	0	0	0	1	0	0	109.6900	-4.7100	-107.8700	13.1700	0.0000	0.0000	0.0000	0.0000;
	35721	37274	0.016432	0.0869	0.01115	167.38	0	0	0	0	1	0	0	109.6900	-4.7100	-107.8700	13.1700	0.0000	0.0000	0.0000	0.0000;
	36278	35723	0.016713	0.079523	0.01138	123.64	0	0	0	0	1	0	0	-28.4200	12.0500	28.5800	-12.5100	0.0000	0.0000	0.0000	0.0000;
	35724	35725	0.011794	0.046636	0.00627	141.43	0	0	0	0	1	0	0	69.6500	-12.1600	-69.0900	13.6900	0.0000	0.0000	0.0000	0.0000;
	35725	35726	0.000203	0.001006	0	0	0	0	0	0	1	0	0	9.5200	0.5400	-9.5200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	35725	35727	0.012419	0.058369	0.01873	104.38	0	0	0	0	1	0	0	-0.7200	1.4500	0.7200	-3.4200	0.0000	0.0000	0.0000	0.0000;
	35725	37273	0.001354	0.00627	0.00063	140.41	0	0	0	0	1	0	0	69.3000	-10.1200	-69.2300	10.3400	0.0000	0.0000	0.0000	0.0000;
	37274	35725	0.0145	0.060543	0.00528	102.38	0	0	0	0	1	0	0	9.0100	5.0700	-9.0000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	35727	35728	0.000271	0.001051	0	0	0	0	0	0	1	0	0	9.3400	3.1300	-9.3400	-3.1300	0.0000	0.0000	0.0000	0.0000;
	35727	36414	0.023867	0.111013	0.01095	115.96	0	0	0	0	1	0	0	-10.0700	0.2800	10.0900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	35729	35730	0.000277	0.001046	0	0	0	0	0	0	1	0	0	8.4700	1.2900	-8.4700	-1.2900	0.0000	0.0000	0.0000	0.0000;
	35729	35732	0.012498	0.061077	0.00617	128.11	0	0	0	0	1	0	0	40.5500	1.0600	-40.3400	-0.6800	0.0000	0.0000	0.0000	0.0000;
	35729	35749	0.012144	0.055157	0.01097	132.18	0	0	0	0	1	0	0	-49.0200	-2.3600	49.3100	2.5600	0.0000	0.0000	0.0000	0.0000;
	35731	35754	0.014316	0.063971	0.01261	111.45	0	0	0	0	1	0	0	10.4300	3.2700	-10.4100	-4.5000	0.0000	0.0000	0.0000	0.0000;
	35731	36546	0.023051	0.106268	0.01034	121.02	0	0	0	0	1	0	0	-24.2000	-5.2500	24.3300	4.7700	0.0000	0.0000	0.0000	0.0000;
	35732	35733	0.009651	0.043958	0.00482	124.73	0	0	0	0	1	0	0	32.6500	-1.1100	-32.5500	1.1000	0.0000	0.0000	0.0000	0.0000;
	35774	35733	0.016913	0.074218	0.00723	135.48	0	0	0	0	1	0	0	53.8300	2.4000	-53.3400	-0.9900	0.0000	0.0000	0.0000	0.0000;
	35733	35975	0.0161	0.081431	0.0131	141.39	0	0	0	0	1	0	0	73.6000	-4.1800	-72.7200	7.3600	0.0000	0.0000	0.0000	0.0000;
	35740	35734	0.004858	0.023467	0.00312	114.41	0	0	0	0	1	0	0	13.8100	-29.2700	-13.7600	29.1700	0.0000	0.0000	0.0000	0.0000;
	35734	35789	0.008441	0.033293	0.00434	96.11	0	0	0	0	1	0	0	2.1400	33.9800	-2.0500	-34.0800	0.0000	0.0000	0.0000	0.0000;
	35735	35736	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-11.6100	-3.4500	11.6100	3.4500	0.0000	0.0000	0.0000	0.0000;
	35740	35736	0.010683	0.045506	0.00484	119.53	0	0	0	0	1	0	0	-22.6100	26.3800	22.7400	-26.3700	0.0000	0.0000	0.0000	0.0000;
	35736	36597	0.007826	0.034721	0.00311	100.37	0	0	0	0	1	0	0	-6.4400	4.4600	6.4500	-4.7600	0.0000	0.0000	0.0000	0.0000;
	36679	35736	0.014516	0.056777	0.00822	124.83	0	0	0	0	1	0	0	28.0700	-18.6900	-27.9100	18.4600	0.0000	0.0000	0.0000	0.0000;
	35737	35738	0.00027	0.001089	0	0	0	0	0	0	1	0	0	8.9600	1.1400	-8.9600	-1.1400	0.0000	0.0000	0.0000	0.0000;
	35754	35737	0.012143	0.052474	0.00646	130.44	0	0	0	0	1	0	0	-44.5400	1.5300	44.7700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	35737	36545	0.009967	0.047355	0.00465	133.61	0	0	0	0	1	0	0	-53.7300	0.0600	54.0100	0.7600	0.0000	0.0000	0.0000	0.0000;
	35777	35739	0.007916	0.039353	0.00488	132.6	0	0	0	0	1	0	0	-40.4500	12.6100	40.5800	-12.4700	0.0000	0.0000	0.0000	0.0000;
	35739	35781	0.019848	0.085782	0.00793	133.91	0	0	0	0	1	0	0	-46.3600	11.9600	46.7900	-10.9600	0.0000	0.0000	0.0000	0.0000;
	36594	35742	0.014365	0.047027	0.00382	137.91	0	0	0	0	1	0	0	-62.9400	-9.3600	63.5300	10.8800	0.0000	0.0000	0.0000	0.0000;
	37017	35742	0.01563	0.049362	0.0043	144.79	0	0	0	0	1	0	0	85.5800	16.5800	-84.4600	-13.5100	0.0000	0.0000	0.0000	0.0000;
	35744	35743	0.000217	0.015246	0	1026.03	0	0	1.0125	0	1	0	0	-519.4200	-47.2800	519.9800	86.7200	0.0000	0.0000	0.0000	0.0000;
	35743	35746	0.000299	0.001001	0	0	0	0	0	0	1	0	0	43.1200	20.8500	-43.1100	-20.8300	0.0000	0.0000	0.0000	0.0000;
	35743	35747	0.000227	0.00101	0	0	0	0	0	0	1	0	0	-563.1000	-79.0600	563.7900	82.1000	0.0000	0.0000	0.0000	0.0000;
	35745	35744	0.001713	0.078544	0	203.7	0	0	1.0125	0	1	0	0	-83.3300	-10.1800	83.4400	15.4300	0.0000	0.0000	0.0000	0.0000;
	35745	35744	0.001713	0.078544	0	203.7	0	0	1.0125	0	1	0	0	-83.3300	-10.1800	83.4400	15.4300	0.0000	0.0000	0.0000	0.0000;
	35745	35744	0.001713	0.078544	0	203.7	0	0	1.0125	0	1	0	0	-83.3300	-10.1800	83.4400	15.4300	0.0000	0.0000	0.0000	0.0000;
	36542	35744	0.004237	0.038933	0.05109	546.5	0	0	0	0	1	0	0	-208.9500	5.8600	210.7000	4.7300	0.0000	0.0000	0.0000	0.0000;
	35745	36769	0.021319	0.083063	0.00769	125.97	0	0	0	0	1	0	0	33.2500	4.8600	-33.0200	-4.8200	0.0000	0.0000	0.0000	0.0000;
	35745	36770	0.013471	0.057219	0.00537	125.6	0	0	0	0	1	0	0	32.9300	5.9200	-32.7900	-5.9100	0.0000	0.0000	0.0000	0.0000;
	35745	37017	0.006639	0.025377	0.00169	140.2	0	0	0	0	1	0	0	72.4100	11.3700	-72.0800	-10.2900	0.0000	0.0000	0.0000	0.0000;
	35747	37065	0.000559	0.007601	0.92517	2667.53	0	0	0	0	1	0	0	-563.7900	-82.1000	565.4400	4.2200	0.0000	0.0000	0.0000	0.0000;
	35748	35774	0.017427	0.091825	0.00682	137.14	0	0	0	0	1	0	0	57.8900	5.5800	-57.3200	-3.2800	0.0000	0.0000	0.0000	0.0000;
	35748	35776	0.011274	0.053714	0.00489	106.58	0	0	0	0	1	0	0	2.8900	-7.7500	-2.8800	7.2700	0.0000	0.0000	0.0000	0.0000;
	35748	35791	0.005129	0.024904	0.00318	142.26	0	0	0	0	1	0	0	-72.1500	-0.7500	72.4100	1.6700	0.0000	0.0000	0.0000	0.0000;
	35749	35754	0.009742	0.038422	0.00415	136.12	0	0	0	0	1	0	0	-65.8800	-4.8600	66.2900	6.0700	0.0000	0.0000	0.0000	0.0000;
	35752	35750	0.007923	0.034874	0.00189	110.81	0	0	0	0	1	0	0	14.6200	9.6500	-14.6000	-9.7600	0.0000	0.0000	0.0000	0.0000;
	35777	35750	0.005368	0.01962	0.00412	119.78	0	0	0	0	1	0	0	21.3600	-6.3800	-21.3400	6.0300	0.0000	0.0000	0.0000	0.0000;
	35750	35786	0.011926	0.048671	0.01224	118.96	0	0	0	0	1	0	0	21.6300	0.6100	-21.5700	-1.7000	0.0000	0.0000	0.0000	0.0000;
	35752	35751	0.002122	0.095475	0	181.74	0	0	1.0375	0	1	0	0	-68.8800	-15.4000	68.9800	20.1300	0.0000	0.0000	0.0000	0.0000;
	35752	35751	0.002122	0.095475	0	181.74	0	0	1.0375	0	1	0	0	-68.8800	-15.4000	68.9800	20.1300	0.0000	0.0000	0.0000	0.0000;
	35752	35751	0.002122	0.095475	0	181.74	0	0	1.0375	0	1	0	0	-68.8800	-15.4000	68.9800	20.1300	0.0000	0.0000	0.0000	0.0000;
	35751	35753	0.000273	0.00109	0	0	0	0	0	0	1	0	0	28.6100	8.6000	-28.6100	-8.5900	0.0000	0.0000	0.0000	0.0000;
	36542	35751	0.002389	0.022776	0.05607	462.87	0	0	0	0	1	0	0	77.3200	32.1300	-77.1500	-36.4800	0.0000	0.0000	0.0000	0.0000;
	35751	36937	0.003113	0.028204	0.10046	539.64	0	0	0	0	1	0	0	-158.4100	-32.5300	159.1900	28.9300	0.0000	0.0000	0.0000	0.0000;
	35777	35752	0.00643	0.025379	0.00308	106.54	0	0	0	0	1	0	0	-3.5200	-17.4100	3.5400	17.1500	0.0000	0.0000	0.0000	0.0000;
	35752	35976	0.041891	0.17411	0.01272	145.78	0	0	0	0	1	0	0	92.2700	11.2500	-88.9100	1.3700	0.0000	0.0000	0.0000	0.0000;
	35752	36550	0.032162	0.140718	0.02068	146.03	0	0	0	0	1	0	0	96.2200	8.1400	-93.4400	1.8600	0.0000	0.0000	0.0000	0.0000;
	36547	35754	0.014288	0.073857	0.01064	120.47	0	0	0	0	1	0	0	22.3800	4.3900	-22.3100	-5.1300	0.0000	0.0000	0.0000	0.0000;
	35853	35755	0.012601	0.047863	0.00412	123.09	0	0	0	0	1	0	0	-28.6400	4.6900	28.7400	-4.7400	0.0000	0.0000	0.0000	0.0000;
	37100	35755	0.008165	0.033772	0.00691	130.22	0	0	0	0	1	0	0	45.1100	5.6600	-44.9500	-5.7400	0.0000	0.0000	0.0000	0.0000;
	35761	35756	0.011016	0.046087	0.00507	144.52	0	0	0	0	1	0	0	81.1600	-1.9400	-80.4700	4.3200	0.0000	0.0000	0.0000	0.0000;
	36237	35756	0.006782	0.034241	0.00617	133.05	0	0	0	0	1	0	0	-50.0200	18.3700	50.2100	-18.0700	0.0000	0.0000	0.0000	0.0000;
	35757	35758	0.000274	0.001086	0	0	0	0	0	0	1	0	0	31.3100	4.2900	-31.3100	-4.2800	0.0000	0.0000	0.0000	0.0000;
	35757	36236	0.004446	0.021946	0.00298	132.72	0	0	0	0	1	0	0	-48.6100	-0.5700	48.7100	0.7600	0.0000	0.0000	0.0000	0.0000;
	35757	36636	0.004625	0.015984	0.00231	118.03	0	0	0	0	1	0	0	17.3000	-3.7300	-17.2900	3.5400	0.0000	0.0000	0.0000	0.0000;
	35761	35759	0.005799	0.023525	0.00276	97.89	0	0	0	0	1	0	0	2.4800	7.1100	-2.4800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	35759	36245	0.013998	0.05269	0.00697	125.23	0	0	0	0	1	0	0	-30.2700	1.2100	30.3900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	35760	35763	0.001349	0.062963	0	329.06	0	0	1	0	1	0	0	149.0800	30.9700	-148.7900	-17.4300	0.0000	0.0000	0.0000	0.0000;
	35760	35764	0.000232	0.001169	0	0	0	0	0	0	1	0	0	37.7300	11.0300	-37.7300	-11.0100	0.0000	0.0000	0.0000	0.0000;
	35760	36235	0.001175	0.009797	0.02596	553.33	0	0	0	0	1	0	0	-186.8100	22.5800	187.2000	-22.1500	0.0000	0.0000	0.0000	0.0000;
	35761	35763	-2.2e-05	-0.001005	0	179.06	0	0	1	0	1	0	0	-148.7900	-17.6400	148.7900	17.4300	0.0000	0.0000	0.0000	0.0000;
	36236	35761	0.004267	0.017512	0.00485	138.47	0	0	0	0	1	0	0	-64.9700	-12.2400	65.1500	12.4700	0.0000	0.0000	0.0000	0.0000;
	35762	35763	0.007477	0.348861	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35765	35768	0.000835	0.031807	0	212.66	0	0	1	0	1	0	0	127.9800	-2.8900	-127.8500	7.7600	0.0000	0.0000	0.0000	0.0000;
	35765	35769	0.000238	0.001166	0	0	0	0	0	0	1	0	0	35.3400	18.0100	-35.3300	-17.9900	0.0000	0.0000	0.0000	0.0000;
	35765	35775	0.002743	0.02416	0.07101	588.52	0	0	0	0	1	0	0	-261.8400	37.7300	263.6400	-29.4400	0.0000	0.0000	0.0000	0.0000;
	36066	35765	0.002197	0.024912	0.0988	542.3	0	0	0	0	1	0	0	110.1400	5.6100	-109.8900	-13.4000	0.0000	0.0000	0.0000	0.0000;
	35765	36997	0.001574	0.015439	0.24632	590	0	0	0	0	1	0	0	208.4100	-65.3900	-207.7300	45.5800	0.0000	0.0000	0.0000	0.0000;
	35766	35768	0.000685	0.026079	0	162.66	0	0	1	0	1	0	0	-127.7500	11.7600	127.8500	-7.7600	0.0000	0.0000	0.0000	0.0000;
	35766	35772	0.003857	0.016915	0.00221	123.62	0	0	0	0	1	0	0	24.4900	-8.2400	-24.4700	8.1100	0.0000	0.0000	0.0000	0.0000;
	35766	36170	0.019371	0.082242	0.01492	150.04	0	0	0	0	1	0	0	103.2600	-3.5200	-101.3300	10.1000	0.0000	0.0000	0.0000	0.0000;
	35767	35768	0.00938	0.357145	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35770	35771	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-17.0900	-8.5800	17.0900	8.5800	0.0000	0.0000	0.0000	0.0000;
	36551	35771	0.0138	0.059394	0.00974	114.46	0	0	0	0	1	0	0	10.2300	1.0500	-10.2100	-1.9800	0.0000	0.0000	0.0000	0.0000;
	35771	36552	0.013646	0.057189	0.00696	115.68	0	0	0	0	1	0	0	-6.8800	-6.6000	6.8900	5.9400	0.0000	0.0000	0.0000	0.0000;
	35772	35773	0.00983	0.050752	0.00619	126.71	0	0	0	0	1	0	0	-34.9900	20.4700	35.1400	-20.3500	0.0000	0.0000	0.0000	0.0000;
	35772	36056	0.01942	0.088504	0.01047	131.44	0	0	0	0	1	0	0	42.9700	-0.2200	-42.6400	0.6200	0.0000	0.0000	0.0000	0.0000;
	35773	35795	0.016063	0.074724	0.00986	128.28	0	0	0	0	1	0	0	-38.3800	19.3100	38.6600	-19.0300	0.0000	0.0000	0.0000	0.0000;
	35775	35782	0.001782	0.015118	0.03671	609.46	0	0	0	0	1	0	0	-300.5200	17.6900	302.0300	-8.7800	0.0000	0.0000	0.0000	0.0000;
	35788	35776	0.010355	0.042676	0.00826	112.2	0	0	0	0	1	0	0	-3.7300	23.9300	3.7900	-24.5600	0.0000	0.0000	0.0000	0.0000;
	35776	35791	0.022282	0.0808	0.00785	123.63	0	0	0	0	1	0	0	-23.5100	5.9500	23.6300	-6.3100	0.0000	0.0000	0.0000	0.0000;
	35777	35778	0.000293	0.0011	0	0	0	0	0	0	1	0	0	22.6100	11.1900	-22.6000	-11.1800	0.0000	0.0000	0.0000	0.0000;
	35780	35779	0.000145	0.010577	0	1163.72	0	0	1	0	1	0	0	-364.3600	-11.0700	364.5400	24.1300	0.0000	0.0000	0.0000	0.0000;
	35780	35779	0.000145	0.010577	0	1163.72	0	0	1	0	1	0	0	-364.3600	-11.0700	364.5400	24.1300	0.0000	0.0000	0.0000	0.0000;
	35779	35783	0.000242	0.00113	0	0	0	0	0	0	1	0	0	-729.0900	-140.1400	730.3200	145.9000	0.0000	0.0000	0.0000	0.0000;
	35781	35780	0.001662	0.063691	0	247.42	0	0	1	0	1	0	0	-106.4400	-0.7400	106.6100	7.5000	0.0000	0.0000	0.0000	0.0000;
	35781	35780	0.001662	0.063691	0	247.42	0	0	1	0	1	0	0	-106.4400	-0.7400	106.6100	7.5000	0.0000	0.0000	0.0000	0.0000;
	35781	35780	0.001662	0.063691	0	247.42	0	0	1	0	1	0	0	-106.4400	-0.7400	106.6100	7.5000	0.0000	0.0000	0.0000	0.0000;
	35781	35780	0.001662	0.063691	0	247.42	0	0	1	0	1	0	0	-106.4400	-0.7400	106.6100	7.5000	0.0000	0.0000	0.0000	0.0000;
	35780	35782	0.000281	0.001076	0	0	0	0	0	0	1	0	0	302.2700	-7.8600	-302.0300	8.7800	0.0000	0.0000	0.0000	0.0000;
	35781	35790	0.003692	0.018099	0.00178	175.07	0	0	0	0	1	0	0	111.6400	1.3900	-111.2100	0.5300	0.0000	0.0000	0.0000	0.0000;
	35781	35790	0.003692	0.018099	0.00178	175.07	0	0	0	0	1	0	0	111.6400	1.3900	-111.2100	0.5300	0.0000	0.0000	0.0000	0.0000;
	35781	35790	0.003692	0.018099	0.00178	175.07	0	0	0	0	1	0	0	111.6400	1.3900	-111.2100	0.5300	0.0000	0.0000	0.0000	0.0000;
	36194	35783	0.000505	0.009103	1.15258	3201.04	0	0	0	0	1	0	0	-1182.6400	59.5700	1189.2000	-66.5400	0.0000	0.0000	0.0000	0.0000;
	36985	35783	0.000314	0.005075	0.54482	2719.27	0	0	0	0	1	0	0	622.8900	-21.0600	-621.7800	-20.2600	0.0000	0.0000	0.0000	0.0000;
	37001	35783	0.000383	0.005703	0.56575	2687.73	0	0	0	0	1	0	0	581.8600	-28.5100	-580.6700	-15.4300	0.0000	0.0000	0.0000	0.0000;
	35783	37076	0.000379	0.006432	0.77363	2799.62	0	0	0	0	1	0	0	-717.0700	-43.6700	718.8600	-10.3600	0.0000	0.0000	0.0000	0.0000;
	35784	35785	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-17.4700	-8.3200	17.4800	8.3300	0.0000	0.0000	0.0000	0.0000;
	35790	35785	0.003413	0.018423	0.00182	160.62	0	0	0	0	1	0	0	83.0000	-0.7700	-82.7800	1.7800	0.0000	0.0000	0.0000	0.0000;
	35790	35785	0.003413	0.018423	0.00182	160.62	0	0	0	0	1	0	0	83.0000	-0.7700	-82.7800	1.7800	0.0000	0.0000	0.0000	0.0000;
	35790	35785	0.003413	0.018423	0.00182	160.62	0	0	0	0	1	0	0	83.0000	-0.7700	-82.7800	1.7800	0.0000	0.0000	0.0000	0.0000;
	35791	35785	0.005937	0.024284	0.00295	150.67	0	0	0	0	1	0	0	-60.8600	0.2200	61.0700	0.3300	0.0000	0.0000	0.0000	0.0000;
	35791	35785	0.005937	0.024284	0.00295	150.67	0	0	0	0	1	0	0	-60.8600	0.2200	61.0700	0.3300	0.0000	0.0000	0.0000	0.0000;
	35785	35793	0.006764	0.031024	0.00322	135.74	0	0	0	0	1	0	0	59.3400	1.5000	-59.1100	-0.8000	0.0000	0.0000	0.0000	0.0000;
	35796	35785	0.010023	0.048785	0.00373	131.85	0	0	0	0	1	0	0	-49.1400	16.6700	49.3900	-15.8200	0.0000	0.0000	0.0000	0.0000;
	35786	35787	0.000248	0.001196	0	0	0	0	0	0	1	0	0	12.6500	3.7300	-12.6500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	35786	35788	0.004134	0.018862	0.00145	104.82	0	0	0	0	1	0	0	8.9300	-2.0300	-8.9200	1.8900	0.0000	0.0000	0.0000	0.0000;
	35789	36237	0.01048	0.046337	0.00741	121.42	0	0	0	0	1	0	0	-22.5500	23.6400	22.6600	-23.9400	0.0000	0.0000	0.0000	0.0000;
	35790	37096	0.007967	0.033444	0.00267	139.66	0	0	0	0	1	0	0	71.7800	-5.1700	-71.3900	6.5200	0.0000	0.0000	0.0000	0.0000;
	35794	35792	0.003607	0.015069	0.00233	121.86	0	0	0	0	1	0	0	26.0800	-5.2000	-26.0600	5.0600	0.0000	0.0000	0.0000	0.0000;
	35795	35792	0.010789	0.027847	0.00435	110.4	0	0	0	0	1	0	0	7.4600	7.6700	-7.4500	-8.0900	0.0000	0.0000	0.0000	0.0000;
	35793	35794	0.007811	0.031165	0.00547	130.33	0	0	0	0	1	0	0	45.2800	-2.2300	-45.1200	2.2700	0.0000	0.0000	0.0000	0.0000;
	35795	37096	0.008189	0.036377	0.00356	139.8	0	0	0	0	1	0	0	-70.9900	7.9200	71.3900	-6.5200	0.0000	0.0000	0.0000	0.0000;
	35796	37100	0.008158	0.036332	0.00549	129.47	0	0	0	0	1	0	0	42.3800	-18.6200	-42.2100	18.7700	0.0000	0.0000	0.0000	0.0000;
	35816	35797	0.001283	0.010903	0.03394	573.34	0	0	0	0	1	0	0	-213.5400	-3.6400	214.1000	4.8200	0.0000	0.0000	0.0000	0.0000;
	35818	35798	0.007653	0.028291	0.0022	120.77	0	0	0	0	1	0	0	-21.5300	-7.6000	21.5700	7.5100	0.0000	0.0000	0.0000	0.0000;
	36395	35798	0.009302	0.045632	0.00769	128.07	0	0	0	0	1	0	0	38.7900	-20.2100	-38.6300	20.2100	0.0000	0.0000	0.0000	0.0000;
	35799	35844	0.006437	0.034137	0.00341	102.79	0	0	0	0	1	0	0	2.5300	10.3100	-2.5300	-10.6300	0.0000	0.0000	0.0000	0.0000;
	35800	35801	0.00028	0.00102	0	0	0	0	0	0	1	0	0	21.5700	1.6500	-21.5700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	35802	35805	0.000123	0.010561	0	758.7	0	0	1	0	1	0	0	145.6200	0.7200	-145.5900	1.3400	0.0000	0.0000	0.0000	0.0000;
	35802	35806	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-145.6200	-0.7200	145.6700	0.9300	0.0000	0.0000	0.0000	0.0000;
	35803	35805	3.2e-05	0.002773	0	633.7	0	0	1	0	1	0	0	-145.5900	1.8800	145.5900	-1.3400	0.0000	0.0000	0.0000	0.0000;
	35803	35838	0.001081	0.009923	0.04206	498.32	0	0	0	0	1	0	0	108.4800	-19.3600	-108.3600	15.8900	0.0000	0.0000	0.0000	0.0000;
	35804	35805	0.000805	0.068975	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35806	35834	0.000261	0.004565	0.44211	2194.84	0	0	0	0	1	0	0	-145.6700	-0.9300	145.7300	-46.2400	0.0000	0.0000	0.0000	0.0000;
	35808	35807	0.008365	0.032168	0.00357	116.57	0	0	0	0	1	0	0	19.2100	-12.2300	-19.1700	12.0100	0.0000	0.0000	0.0000	0.0000;
	35820	35808	0.007015	0.02928	0.00354	128.5	0	0	0	0	1	0	0	41.5400	-9.7700	-41.4200	9.9000	0.0000	0.0000	0.0000	0.0000;
	35809	35811	0.005656	0.020888	0.00475	128.74	0	0	0	0	1	0	0	-49.0500	16.5900	49.1900	-16.5800	0.0000	0.0000	0.0000	0.0000;
	35809	35812	0.011446	0.040898	0.00465	122.68	0	0	0	0	1	0	0	27.9200	-23.5400	-27.7800	23.5400	0.0000	0.0000	0.0000	0.0000;
	35814	35809	0.006542	0.024796	0.00261	139.06	0	0	0	0	1	0	0	-69.8000	4.1200	70.1000	-3.2600	0.0000	0.0000	0.0000	0.0000;
	35809	36397	0.010647	0.052448	0.00514	140.48	0	0	0	0	1	0	0	-68.5300	7.7000	69.0100	-5.9300	0.0000	0.0000	0.0000	0.0000;
	35810	35811	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-54.2200	-11.7900	54.2200	11.8200	0.0000	0.0000	0.0000	0.0000;
	36352	35811	0.009175	0.032818	0.00419	135.49	0	0	0	0	1	0	0	62.6500	-1.8900	-62.3200	2.6300	0.0000	0.0000	0.0000	0.0000;
	36393	35811	0.002865	0.011261	0.00095	127.3	0	0	0	0	1	0	0	41.1400	-2.0500	-41.0900	2.1300	0.0000	0.0000	0.0000	0.0000;
	35812	35840	0.008499	0.042676	0.00324	106.71	0	0	0	0	1	0	0	-4.4900	40.7000	4.6300	-40.3800	0.0000	0.0000	0.0000	0.0000;
	35813	36340	0.008963	0.034891	0.00457	122.25	0	0	0	0	1	0	0	23.8500	-20.2700	-23.7600	20.1300	0.0000	0.0000	0.0000	0.0000;
	35814	35815	0.000291	0.001135	0	0	0	0	0	0	1	0	0	12.7000	2.3200	-12.7000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	35814	35820	0.00957	0.04173	0.0071	134.55	0	0	0	0	1	0	0	57.1000	-6.4400	-56.8000	6.9800	0.0000	0.0000	0.0000	0.0000;
	35816	35817	0.000236	0.001029	0	0	0	0	0	0	1	0	0	24.7300	5.1800	-24.7300	-5.1700	0.0000	0.0000	0.0000	0.0000;
	36367	35816	0.001422	0.012479	0.03573	558.36	0	0	0	0	1	0	0	-188.3200	2.0600	188.8100	-1.5400	0.0000	0.0000	0.0000	0.0000;
	35818	35819	0.000257	0.001097	0	0	0	0	0	0	1	0	0	14.9200	4.0700	-14.9200	-4.0600	0.0000	0.0000	0.0000	0.0000;
	35822	35818	0.004675	0.018935	0.00139	120.27	0	0	0	0	1	0	0	22.4300	-5.5600	-22.4100	5.5100	0.0000	0.0000	0.0000	0.0000;
	35820	35821	0.00027	0.001111	0	0	0	0	0	0	1	0	0	15.2600	2.7900	-15.2600	-2.7900	0.0000	0.0000	0.0000	0.0000;
	35845	35822	0.004704	0.022015	0.00246	126.9	0	0	0	0	1	0	0	37.4100	0.2900	-37.3500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	35823	35825	0.0071	0.035817	0.00449	127.92	0	0	0	0	1	0	0	38.7600	0.1600	-38.6500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	35823	36803	0.01082	0.045139	0.00417	133.55	0	0	0	0	1	0	0	-53.4600	-3.2100	53.7600	4.0400	0.0000	0.0000	0.0000	0.0000;
	35824	35825	0.007338	0.025307	0.00183	124.43	0	0	0	0	1	0	0	30.7000	-3.0100	-30.6300	3.0600	0.0000	0.0000	0.0000	0.0000;
	35824	35843	0.012913	0.051643	0.00775	128.98	0	0	0	0	1	0	0	-41.1300	-0.5500	41.3500	0.6100	0.0000	0.0000	0.0000	0.0000;
	35826	35827	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-46.1400	110.0400	46.1800	-109.8900	0.0000	0.0000	0.0000	0.0000;
	35841	35827	0.004547	0.0234	0.00155	117.03	0	0	0	0	1	0	0	21.2800	-21.1700	-21.2400	21.2000	0.0000	0.0000	0.0000	0.0000;
	35827	36298	0.005909	0.017846	0.00261	122.37	0	0	0	0	1	0	0	-22.4700	56.8400	22.6800	-56.4800	0.0000	0.0000	0.0000	0.0000;
	35827	36323	0.004268	0.014001	0.00163	101.08	0	0	0	0	1	0	0	-2.4700	31.8500	2.5100	-31.8900	0.0000	0.0000	0.0000	0.0000;
	35828	35832	0.000541	0.040552	0	1009.17	0	0	1	0	1	0	0	375.3900	48.8600	-374.6700	4.8600	0.0000	0.0000	0.0000	0.0000;
	35828	35834	0.000266	0.001013	0	0	0	0	0	0	1	0	0	-375.3900	-157.1700	375.8000	158.7200	0.0000	0.0000	0.0000	0.0000;
	35830	35829	0.001595	0.071469	0	240.11	0	0	1.01875	0	1	0	0	-106.4800	-13.3300	106.6600	21.2600	0.0000	0.0000	0.0000	0.0000;
	35830	35829	0.001595	0.071469	0	240.11	0	0	1.01875	0	1	0	0	-106.4800	-13.3300	106.6600	21.2600	0.0000	0.0000	0.0000	0.0000;
	35830	35829	0.001595	0.071469	0	240.11	0	0	1.01875	0	1	0	0	-106.4800	-13.3300	106.6600	21.2600	0.0000	0.0000	0.0000	0.0000;
	35830	35829	0.001595	0.071469	0	240.11	0	0	1.01875	0	1	0	0	-106.4800	-13.3300	106.6600	21.2600	0.0000	0.0000	0.0000	0.0000;
	35829	35832	-0.00028	-0.021029	0	909.17	0	0	1	0	1	0	0	-375.0500	-23.0000	374.6700	-4.8600	0.0000	0.0000	0.0000	0.0000;
	35829	35833	0.000247	0.001063	0	0	0	0	0	0	1	0	0	-51.6000	-62.0600	51.6100	62.1200	0.0000	0.0000	0.0000	0.0000;
	35836	35830	0.01009	0.037707	0.00451	145.79	0	0	0	0	1	0	0	-92.8300	-11.6100	93.6700	14.2800	0.0000	0.0000	0.0000	0.0000;
	35830	36794	0.006585	0.023696	0.00182	157.47	0	0	0	0	1	0	0	93.6400	7.3800	-93.1000	-5.6300	0.0000	0.0000	0.0000	0.0000;
	35830	36794	0.006585	0.023696	0.00182	157.47	0	0	0	0	1	0	0	93.6400	7.3800	-93.1000	-5.6300	0.0000	0.0000	0.0000	0.0000;
	35830	36798	0.010726	0.045361	0.00303	140.58	0	0	0	0	1	0	0	74.2800	14.2200	-73.7100	-12.1300	0.0000	0.0000	0.0000	0.0000;
	35830	36803	0.016379	0.066124	0.00818	139.25	0	0	0	0	1	0	0	70.7000	10.0700	-69.9300	-7.8000	0.0000	0.0000	0.0000	0.0000;
	35831	35832	0.001342	0.100654	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35833	36793	0.001049	0.010579	0.03002	492.13	0	0	0	0	1	0	0	83.9300	-23.4200	-83.8600	20.9600	0.0000	0.0000	0.0000	0.0000;
	35833	36843	0.001589	0.012741	0.1136	552.4	0	0	0	0	1	0	0	-193.5600	-45.2600	194.1400	37.7000	0.0000	0.0000	0.0000	0.0000;
	35834	37061	0.000185	0.003134	0.33089	2633.31	0	0	0	0	1	0	0	-521.5200	-112.4800	522.0000	84.4800	0.0000	0.0000	0.0000	0.0000;
	36339	35835	0.006602	0.034637	0.0029	141.42	0	0	0	0	1	0	0	-81.4000	16.0900	81.8300	-14.1400	0.0000	0.0000	0.0000	0.0000;
	35835	36794	0.00444	0.017856	0.00279	145.75	0	0	0	0	1	0	0	-91.5500	7.2600	91.9100	-6.1300	0.0000	0.0000	0.0000	0.0000;
	35836	35843	0.00808	0.031291	0.00305	137.3	0	0	0	0	1	0	0	63.6400	4.0800	-63.3300	-3.1800	0.0000	0.0000	0.0000	0.0000;
	35837	37062	0.002118	0.01682	0.08004	450.66	0	0	0	0	1	0	0	-39.7200	-9.2600	39.7500	0.8300	0.0000	0.0000	0.0000	0.0000;
	36311	35838	0.000959	0.008221	0.04335	558.3	0	0	0	0	1	0	0	-212.4200	-2.3200	212.8200	1.0300	0.0000	0.0000	0.0000	0.0000;
	35839	35840	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-24.5500	-2.8900	24.5500	2.9000	0.0000	0.0000	0.0000	0.0000;
	35840	36375	0.005307	0.02344	0.00618	124.55	0	0	0	0	1	0	0	-29.1800	37.4900	29.2900	-37.6200	0.0000	0.0000	0.0000	0.0000;
	36323	35841	0.003342	0.016564	0.00336	121.29	0	0	0	0	1	0	0	-24.8500	2.6800	24.8700	-2.9400	0.0000	0.0000	0.0000	0.0000;
	35841	36339	0.003081	0.013278	0.00193	137.47	0	0	0	0	1	0	0	-67.6600	20.0700	67.8000	-19.6500	0.0000	0.0000	0.0000	0.0000;
	35842	35843	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-21.9800	-2.5700	21.9800	2.5700	0.0000	0.0000	0.0000	0.0000;
	35844	35846	0.005076	0.016997	0.00201	108.66	0	0	0	0	1	0	0	-6.3900	7.1600	6.3900	-7.3600	0.0000	0.0000	0.0000	0.0000;
	35845	36397	0.00996	0.04836	0.01246	147.78	0	0	0	0	1	0	0	-103.7300	8.0800	104.7400	-4.5000	0.0000	0.0000	0.0000	0.0000;
	35847	35848	0.000253	0.001163	0	0	0	0	0	0	1	0	0	-4.9700	-2.1600	4.9700	2.1600	0.0000	0.0000	0.0000	0.0000;
	35848	35869	0.010334	0.053701	0.00514	124.79	0	0	0	0	1	0	0	32.5800	-5.4500	-32.4700	5.4700	0.0000	0.0000	0.0000	0.0000;
	35871	35848	0.01551	0.06668	0.00596	126.69	0	0	0	0	1	0	0	37.7600	-3.0100	-37.5500	3.2900	0.0000	0.0000	0.0000	0.0000;
	35850	35849	0.01122	0.052819	0.00417	116.84	0	0	0	0	1	0	0	16.5700	-5.1900	-16.5300	4.9000	0.0000	0.0000	0.0000	0.0000;
	35849	35853	0.009796	0.040369	0.00402	119.35	0	0	0	0	1	0	0	-22.2500	5.7400	22.3000	-5.9600	0.0000	0.0000	0.0000	0.0000;
	35849	36055	0.013548	0.055202	0.00826	125.46	0	0	0	0	1	0	0	32.3500	-14.5300	-32.1900	14.3100	0.0000	0.0000	0.0000	0.0000;
	35850	35851	0.000227	0.001144	0	0	0	0	0	0	1	0	0	6.9600	1.9600	-6.9600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	35850	36268	0.009522	0.042268	0.0041	121.73	0	0	0	0	1	0	0	-23.5200	3.2400	23.5700	-3.4400	0.0000	0.0000	0.0000	0.0000;
	35852	35853	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-6.3400	-1.2700	6.3400	1.2700	0.0000	0.0000	0.0000	0.0000;
	35854	36063	0.017979	0.07675	0.00701	122.48	0	0	0	0	1	0	0	-25.0800	0.4900	25.1900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	35854	36422	0.037124	0.165074	0.0121	120.41	0	0	0	0	1	0	0	20.7300	-1.4000	-20.5800	0.8400	0.0000	0.0000	0.0000	0.0000;
	35855	35863	0.015763	0.085296	0.00839	126.27	0	0	0	0	1	0	0	-35.2700	-1.4600	35.4700	1.6600	0.0000	0.0000	0.0000	0.0000;
	35855	36750	0.035622	0.167129	0.01691	123.87	0	0	0	0	1	0	0	30.4500	-1.2300	-30.1200	1.0700	0.0000	0.0000	0.0000	0.0000;
	35866	35856	0.015955	0.055034	0.01579	124.71	0	0	0	0	1	0	0	34.0800	-19.3800	-33.8500	18.4900	0.0000	0.0000	0.0000	0.0000;
	35857	35860	0.0001	0.001369	0	532.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35857	35861	0.000271	0.001031	0	0	0	0	0	0	1	0	0	9.3200	2.1300	-9.3200	-2.1300	0.0000	0.0000	0.0000	0.0000;
	35857	35862	0.000298	0.001098	0	0	0	0	0	0	1	0	0	-9.3200	-2.1300	9.3200	2.1300	0.0000	0.0000	0.0000	0.0000;
	35858	35860	0.000911	0.027471	0	266.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35859	35860	0.000911	0.027471	0	266.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35862	35863	0.010595	0.04725	0.00441	133.48	0	0	0	0	1	0	0	-56.4200	15.8700	56.7800	-14.7400	0.0000	0.0000	0.0000	0.0000;
	36059	35862	0.010924	0.054969	0.0082	111.64	0	0	0	0	1	0	0	-7.9700	6.5000	7.9900	-7.2900	0.0000	0.0000	0.0000	0.0000;
	35862	36060	0.01783	0.070698	0.01412	127.01	0	0	0	0	1	0	0	39.1200	-10.7100	-38.8400	10.3800	0.0000	0.0000	0.0000	0.0000;
	35863	35871	0.021567	0.079376	0.01533	146.59	0	0	0	0	1	0	0	-102.8900	11.1600	105.1500	-4.4400	0.0000	0.0000	0.0000	0.0000;
	35864	35865	0.000297	0.001124	0	0	0	0	0	0	1	0	0	28.7100	0.9500	-28.7100	-0.9400	0.0000	0.0000	0.0000	0.0000;
	36265	35864	0.008442	0.029667	0.00334	128.53	0	0	0	0	1	0	0	41.8100	3.7400	-41.6700	-3.6100	0.0000	0.0000	0.0000	0.0000;
	36802	35864	0.015009	0.045018	0.00582	113.64	0	0	0	0	1	0	0	-12.9300	-3.2000	12.9500	2.6600	0.0000	0.0000	0.0000	0.0000;
	35869	35866	0.008632	0.041367	0.0029	131.41	0	0	0	0	1	0	0	50.0400	-15.4000	-49.8200	16.1800	0.0000	0.0000	0.0000	0.0000;
	35867	35868	0.000215	0.001196	0	0	0	0	0	0	1	0	0	-16.2000	-2.3000	16.2000	2.3100	0.0000	0.0000	0.0000	0.0000;
	35868	35869	0.013993	0.061381	0.00461	125.09	0	0	0	0	1	0	0	32.9700	-6.0600	-32.8200	6.2300	0.0000	0.0000	0.0000	0.0000;
	35871	35868	0.0099	0.045135	0.00337	131.63	0	0	0	0	1	0	0	49.4000	-3.0600	-49.1700	3.7600	0.0000	0.0000	0.0000	0.0000;
	35871	35870	0.002349	0.087766	0	185.03	0	0	1	0	1	0	0	-69.1900	1.5000	69.2900	2.4800	0.0000	0.0000	0.0000	0.0000;
	35871	35870	0.002349	0.087766	0	185.03	0	0	1	0	1	0	0	-69.1900	1.5000	69.2900	2.4800	0.0000	0.0000	0.0000	0.0000;
	35871	35870	0.002349	0.087766	0	185.03	0	0	1	0	1	0	0	-69.1900	1.5000	69.2900	2.4800	0.0000	0.0000	0.0000	0.0000;
	35870	35872	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-207.8800	-7.4300	207.9800	7.8800	0.0000	0.0000	0.0000	0.0000;
	36272	35872	0.002065	0.017257	0.06297	475.74	0	0	0	0	1	0	0	-44.8700	26.5000	44.9300	-32.7400	0.0000	0.0000	0.0000	0.0000;
	35873	35901	0.021096	0.09252	0.01171	134.74	0	0	0	0	1	0	0	-61.2800	15.0200	62.0800	-12.7700	0.0000	0.0000	0.0000	0.0000;
	36431	35873	0.005346	0.023809	0.00625	123.78	0	0	0	0	1	0	0	-24.6300	16.0600	24.6700	-16.5300	0.0000	0.0000	0.0000	0.0000;
	35873	36780	0.027398	0.127698	0.01149	122	0	0	0	0	1	0	0	30.8100	-1.2300	-30.5700	1.1700	0.0000	0.0000	0.0000	0.0000;
	35874	35875	0.000224	0.001023	0	0	0	0	0	0	1	0	0	10.4400	1.6200	-10.4300	-1.6200	0.0000	0.0000	0.0000	0.0000;
	35874	35898	0.025394	0.091369	0.0125	119.65	0	0	0	0	1	0	0	15.3900	-18.4300	-15.2500	17.5700	0.0000	0.0000	0.0000	0.0000;
	35902	35874	0.018014	0.081781	0.01085	124.76	0	0	0	0	1	0	0	25.9900	-17.1900	-25.8200	16.8000	0.0000	0.0000	0.0000	0.0000;
	35876	35878	0.003492	0.017457	0.00182	140.42	0	0	0	0	1	0	0	88.6500	-2.2300	-88.4000	3.3200	0.0000	0.0000	0.0000	0.0000;
	35881	35876	0.008373	0.037857	0.0061	142.74	0	0	0	0	1	0	0	102.5700	-20.9600	-101.7100	24.1800	0.0000	0.0000	0.0000	0.0000;
	35877	35878	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-13.8100	-5.5400	13.8100	5.5400	0.0000	0.0000	0.0000	0.0000;
	35878	35901	0.008365	0.040698	0.00442	136.59	0	0	0	0	1	0	0	74.5800	-8.8600	-74.1400	10.5500	0.0000	0.0000	0.0000	0.0000;
	35879	35880	0.000263	0.001103	0	0	0	0	0	0	1	0	0	13.0600	3.7200	-13.0600	-3.7100	0.0000	0.0000	0.0000	0.0000;
	35892	35879	0.003632	0.036291	0.07546	606.88	0	0	0	0	1	0	0	-258.2900	36.4600	260.5800	-21.7100	0.0000	0.0000	0.0000	0.0000;
	36961	35879	0.001962	0.016993	0.05814	608.57	0	0	0	0	1	0	0	275.0100	-12.4400	-273.6400	17.9900	0.0000	0.0000	0.0000	0.0000;
	35881	35882	0.000276	0.001081	0	0	0	0	0	0	1	0	0	13.1200	3.4300	-13.1200	-3.4300	0.0000	0.0000	0.0000	0.0000;
	35881	35884	0.015317	0.092726	0.00928	151.94	0	0	0	0	1	0	0	-82.1600	11.6400	83.1400	-6.6600	0.0000	0.0000	0.0000	0.0000;
	35881	35884	0.015317	0.092726	0.00928	151.94	0	0	0	0	1	0	0	-82.1600	11.6400	83.1400	-6.6600	0.0000	0.0000	0.0000	0.0000;
	35881	35900	0.027039	0.077738	0.00768	131.39	0	0	0	0	1	0	0	48.6200	-5.7400	-48.0200	6.6700	0.0000	0.0000	0.0000	0.0000;
	35883	35884	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-6.1100	-0.9300	6.1100	0.9300	0.0000	0.0000	0.0000	0.0000;
	35884	35885	0.011066	0.043723	0.00841	116.24	0	0	0	0	1	0	0	-9.7700	0.1600	9.7800	-1.0300	0.0000	0.0000	0.0000	0.0000;
	35884	36711	0.026048	0.083024	0.00937	134.05	0	0	0	0	1	0	0	59.6400	20.3500	-58.6700	-18.2600	0.0000	0.0000	0.0000	0.0000;
	36947	35884	0.005971	0.034149	0.00498	167.83	0	0	0	0	1	0	0	111.8200	7.4300	-111.1300	-4.0600	0.0000	0.0000	0.0000	0.0000;
	36947	35884	0.005971	0.034149	0.00498	167.83	0	0	0	0	1	0	0	111.8200	7.4300	-111.1300	-4.0600	0.0000	0.0000	0.0000	0.0000;
	35885	35893	0.063525	0.262392	0.01931	144.46	0	0	0	0	1	0	0	65.8200	-7.8700	-63.2500	16.4400	0.0000	0.0000	0.0000	0.0000;
	35885	36276	0.035353	0.176042	0.01311	142.97	0	0	0	0	1	0	0	71.7500	7.2600	-70.0400	-0.1400	0.0000	0.0000	0.0000	0.0000;
	35885	36947	0.009652	0.042932	0.00281	156.83	0	0	0	0	1	0	0	-77.6300	0.4000	78.1700	1.6900	0.0000	0.0000	0.0000	0.0000;
	35885	36947	0.009652	0.042932	0.00281	156.83	0	0	0	0	1	0	0	-77.6300	0.4000	78.1700	1.6900	0.0000	0.0000	0.0000	0.0000;
	35887	35886	0.011233	0.05299	0.00665	135.34	0	0	0	0	1	0	0	57.0700	-0.1700	-56.7300	1.0700	0.0000	0.0000	0.0000	0.0000;
	35886	36477	0.025124	0.103554	0.00902	134.11	0	0	0	0	1	0	0	52.1900	-1.5900	-51.5400	3.3100	0.0000	0.0000	0.0000	0.0000;
	35887	35888	0.000275	0.001141	0	0	0	0	0	0	1	0	0	8.4500	2.7200	-8.4500	-2.7200	0.0000	0.0000	0.0000	0.0000;
	35887	36947	0.014746	0.073263	0.00547	138.5	0	0	0	0	1	0	0	-65.5200	-2.5500	66.1100	4.9000	0.0000	0.0000	0.0000	0.0000;
	35889	35890	0.000291	0.001172	0	0	0	0	0	0	1	0	0	2.4600	0.7500	-2.4600	-0.7500	0.0000	0.0000	0.0000	0.0000;
	35889	35900	0.012724	0.055687	0.01356	130.39	0	0	0	0	1	0	0	-41.0000	15.8700	41.2400	-16.2800	0.0000	0.0000	0.0000	0.0000;
	36473	35889	0.015321	0.063995	0.00957	129.67	0	0	0	0	1	0	0	-38.2900	16.6500	38.5400	-16.6200	0.0000	0.0000	0.0000	0.0000;
	35897	35891	0.01787	0.068453	0.00511	127.97	0	0	0	0	1	0	0	35.4800	-41.5800	-34.9700	43.0000	0.0000	0.0000	0.0000	0.0000;
	35891	36781	0.019601	0.071952	0.01026	125.14	0	0	0	0	1	0	0	27.0300	10.7100	-26.8800	-11.2400	0.0000	0.0000	0.0000	0.0000;
	37225	35892	0.00243	0.019107	0.09056	574.36	0	0	0	0	1	0	0	-197.1200	30.8900	198.0200	-33.6400	0.0000	0.0000	0.0000	0.0000;
	37646	35892	0.002017	0.016329	0.04043	426.48	0	0	0	0	1	0	0	-44.2900	-13.6500	44.3300	9.6000	0.0000	0.0000	0.0000	0.0000;
	35893	35894	0.000287	0.001176	0	0	0	0	0	0	1	0	0	14.0100	1.3300	-14.0100	-1.3300	0.0000	0.0000	0.0000	0.0000;
	35893	35895	0.012293	0.046922	0.00432	123.39	0	0	0	0	1	0	0	-31.9600	1.3800	32.0800	-1.3900	0.0000	0.0000	0.0000	0.0000;
	35896	35893	0.011821	0.038597	0.00613	138.51	0	0	0	0	1	0	0	-80.4200	21.0200	81.2000	-19.1500	0.0000	0.0000	0.0000	0.0000;
	35895	37645	0.014873	0.062002	0.01177	156.12	0	0	0	0	1	0	0	-89.9900	7.2500	91.1300	-3.7800	0.0000	0.0000	0.0000	0.0000;
	35895	37645	0.014873	0.062002	0.01177	156.12	0	0	0	0	1	0	0	-89.9900	7.2500	91.1300	-3.7800	0.0000	0.0000	0.0000	0.0000;
	35895	38120	0.019901	0.068768	0.01167	148.97	0	0	0	0	1	0	0	67.2100	-8.8700	-66.3600	10.5800	0.0000	0.0000	0.0000	0.0000;
	35895	38120	0.019901	0.068768	0.01167	148.97	0	0	0	0	1	0	0	67.2100	-8.8700	-66.3600	10.5800	0.0000	0.0000	0.0000	0.0000;
	37642	35896	0.007857	0.0345	0.00698	136.16	0	0	0	0	1	0	0	-66.5700	25.7700	66.9400	-24.8600	0.0000	0.0000	0.0000	0.0000;
	35902	35897	0.016214	0.077737	0.00843	110.07	0	0	0	0	1	0	0	13.3900	-2.0000	-13.3600	1.2600	0.0000	0.0000	0.0000	0.0000;
	36275	35897	0.016489	0.064962	0.01485	128.67	0	0	0	0	1	0	0	31.4700	-36.7800	-31.0900	36.7600	0.0000	0.0000	0.0000	0.0000;
	36778	35898	0.009654	0.039555	0.0048	104	0	0	0	0	1	0	0	1.8000	-24.6100	-1.7400	24.3200	0.0000	0.0000	0.0000	0.0000;
	35899	35900	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-15.6500	-4.3700	15.6500	4.3700	0.0000	0.0000	0.0000	0.0000;
	35900	35961	0.079857	0.272204	0.02491	113.2	0	0	0	0	1	0	0	-8.8700	5.2300	8.9700	-7.5200	0.0000	0.0000	0.0000	0.0000;
	35902	36277	0.027812	0.125358	0.01	130.09	0	0	0	0	1	0	0	-43.9100	18.3100	44.5200	-16.5800	0.0000	0.0000	0.0000	0.0000;
	35903	35910	0.011557	0.046593	0.00781	130.96	0	0	0	0	1	0	0	38.9000	-11.4600	-38.7100	11.4400	0.0000	0.0000	0.0000	0.0000;
	35903	35990	0.01513	0.07106	0.01496	140.56	0	0	0	0	1	0	0	-68.9200	8.6300	69.6500	-6.7100	0.0000	0.0000	0.0000	0.0000;
	35904	35905	0.000261	0.001004	0	0	0	0	0	0	1	0	0	30.0300	7.0600	-30.0200	-7.0500	0.0000	0.0000	0.0000	0.0000;
	35910	35904	0.008326	0.037304	0.00337	117.05	0	0	0	0	1	0	0	7.1700	-13.7900	-7.1500	13.5400	0.0000	0.0000	0.0000	0.0000;
	35904	37330	0.024144	0.104912	0.01288	119.61	0	0	0	0	1	0	0	-22.8700	-20.5900	23.0900	20.2100	0.0000	0.0000	0.0000	0.0000;
	35907	35906	0.00028	0.016988	0	715.7	0	0	1.00625	0	1	0	0	-210.7900	-17.3400	210.9100	24.3700	0.0000	0.0000	0.0000	0.0000;
	35906	35908	0.000228	0.001062	0	0	0	0	0	0	1	0	0	31.5800	1.7600	-31.5800	-1.7500	0.0000	0.0000	0.0000	0.0000;
	38157	35906	0.000327	0.005731	0.55336	2324.95	0	0	0	0	1	0	0	242.7300	-169.7400	-242.4900	114.0900	0.0000	0.0000	0.0000	0.0000;
	35909	35907	0.001643	0.01574	0.04478	516.88	0	0	0	0	1	0	0	-122.9800	-10.0200	123.2100	7.3400	0.0000	0.0000	0.0000	0.0000;
	35907	35946	0.001734	0.015594	0.04064	436.22	0	0	0	0	1	0	0	87.5800	10.0000	-87.4600	-13.3200	0.0000	0.0000	0.0000	0.0000;
	35909	38156	0.002086	0.019933	0.10463	498.85	0	0	0	0	1	0	0	90.0500	-0.0300	-89.9000	-9.8200	0.0000	0.0000	0.0000	0.0000;
	35911	35912	0.006418	0.025255	0.00323	132.65	0	0	0	0	1	0	0	56.0400	-3.0400	-55.8500	3.4500	0.0000	0.0000	0.0000	0.0000;
	35917	35911	0.010599	0.040771	0.00827	135.07	0	0	0	0	1	0	0	63.8500	-0.7100	-63.4500	1.3800	0.0000	0.0000	0.0000	0.0000;
	35912	36740	0.018289	0.08137	0.01075	127.91	0	0	0	0	1	0	0	44.0100	-4.6500	-43.6800	5.0300	0.0000	0.0000	0.0000	0.0000;
	35913	35926	0.015017	0.053961	0.01451	125.66	0	0	0	0	1	0	0	34.2700	1.6500	-34.0900	-2.4400	0.0000	0.0000	0.0000	0.0000;
	35913	36958	0.004725	0.01867	0.00297	129.35	0	0	0	0	1	0	0	-42.0700	-2.5600	42.1500	2.6000	0.0000	0.0000	0.0000	0.0000;
	35914	35915	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-9.5100	-1.1500	9.5100	1.1500	0.0000	0.0000	0.0000	0.0000;
	35920	35915	0.015204	0.05642	0.00994	127.69	0	0	0	0	1	0	0	-39.6900	24.8000	40.0200	-24.5400	0.0000	0.0000	0.0000	0.0000;
	35915	35925	0.015536	0.061669	0.00508	131.63	0	0	0	0	1	0	0	-49.5300	23.3900	50.0100	-22.0000	0.0000	0.0000	0.0000	0.0000;
	35917	35916	0.001035	0.048195	0	232.36	0	0	1	0	1	0	0	-129.4900	4.0500	129.6500	3.4800	0.0000	0.0000	0.0000	0.0000;
	35917	35916	0.001035	0.048195	0	232.36	0	0	1	0	1	0	0	-129.4900	4.0500	129.6500	3.4800	0.0000	0.0000	0.0000	0.0000;
	35917	35916	0.001035	0.048195	0	232.36	0	0	1	0	1	0	0	-129.4900	4.0500	129.6500	3.4800	0.0000	0.0000	0.0000	0.0000;
	35916	35918	0.000238	0.001143	0	0	0	0	0	0	1	0	0	30.7800	6.1800	-30.7700	-6.1700	0.0000	0.0000	0.0000	0.0000;
	36648	35916	0.001494	0.015127	0.0324	513.86	0	0	0	0	1	0	0	98.5100	35.8600	-98.3600	-37.8200	0.0000	0.0000	0.0000	0.0000;
	35916	37064	0.003188	0.028563	0.06459	607.31	0	0	0	0	1	0	0	-321.3700	21.1900	324.4500	-0.6100	0.0000	0.0000	0.0000	0.0000;
	36630	35917	0.014433	0.059959	0.00753	164.01	0	0	0	0	1	0	0	-106.6300	9.5600	108.2100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	36630	35917	0.014433	0.059959	0.00753	164.01	0	0	0	0	1	0	0	-106.6300	9.5600	108.2100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	36630	35917	0.014433	0.059959	0.00753	164.01	0	0	0	0	1	0	0	-106.6300	9.5600	108.2100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	36592	35919	0.010152	0.054624	0.0051	106.15	0	0	0	0	1	0	0	3.4700	-2.4400	-3.4700	1.9500	0.0000	0.0000	0.0000	0.0000;
	37146	35919	0.011435	0.051736	0.00485	98.79	0	0	0	0	1	0	0	2.6600	2.0600	-2.6600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	35920	35921	0.000286	0.001119	0	0	0	0	0	0	1	0	0	13.6500	4.8500	-13.6500	-4.8500	0.0000	0.0000	0.0000	0.0000;
	36605	35920	0.008116	0.025958	0.00153	121.42	0	0	0	0	1	0	0	-25.9100	29.9000	26.0400	-29.6500	0.0000	0.0000	0.0000	0.0000;
	35922	35923	0.000224	0.001141	0	0	0	0	0	0	1	0	0	9.0100	2.9900	-9.0100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	35922	36578	0.012951	0.064162	0.0046	109.13	0	0	0	0	1	0	0	3.4800	-26.6200	-3.3900	26.5700	0.0000	0.0000	0.0000	0.0000;
	35922	41899	0.010823	0.041699	0.00406	115.76	0	0	0	0	1	0	0	-12.4900	23.6400	12.5600	-23.7600	0.0000	0.0000	0.0000	0.0000;
	35924	35925	0.005233	0.025004	0.003	126.57	0	0	0	0	1	0	0	35.5900	-12.5600	-35.5100	12.6300	0.0000	0.0000	0.0000	0.0000;
	35924	41898	0.019476	0.085377	0.01171	133.55	0	0	0	0	1	0	0	-53.3900	7.1800	53.9700	-5.7700	0.0000	0.0000	0.0000	0.0000;
	35925	35926	0.007066	0.027337	0.00183	130.21	0	0	0	0	1	0	0	-45.9100	2.5600	46.0600	-2.1500	0.0000	0.0000	0.0000	0.0000;
	35926	35927	0.000274	0.001113	0	0	0	0	0	0	1	0	0	19.7700	4.3500	-19.7700	-4.3500	0.0000	0.0000	0.0000	0.0000;
	35926	35932	0.01092	0.037292	0.00351	124.26	0	0	0	0	1	0	0	-31.7400	0.2400	31.8500	-0.2000	0.0000	0.0000	0.0000	0.0000;
	35928	35929	0.000258	0.001191	0	0	0	0	0	0	1	0	0	3.9500	1.2400	-3.9500	-1.2400	0.0000	0.0000	0.0000	0.0000;
	42481	35928	0.008324	0.037473	0.007	136.9	0	0	0	0	1	0	0	-62.3600	-29.1300	62.7400	30.1100	0.0000	0.0000	0.0000	0.0000;
	42483	35928	0.007185	0.02891	0.00492	138.1	0	0	0	0	1	0	0	67.0800	-36.4100	-66.6900	37.4800	0.0000	0.0000	0.0000	0.0000;
	35930	35931	0.01313	0.065923	0.0078	132.57	0	0	0	0	1	0	0	50.1300	6.2000	-49.8000	-5.3500	0.0000	0.0000	0.0000	0.0000;
	35930	42364	0.015027	0.053014	0.01135	123.1	0	0	0	0	1	0	0	-27.8900	10.3700	28.0200	-11.0700	0.0000	0.0000	0.0000	0.0000;
	35930	42481	0.002033	0.008548	0.00076	123.38	0	0	0	0	1	0	0	-29.5900	-17.5600	29.6100	17.5800	0.0000	0.0000	0.0000	0.0000;
	36958	35931	0.010026	0.042826	0.00957	128.51	0	0	0	0	1	0	0	-40.9500	-2.0400	41.1200	1.8000	0.0000	0.0000	0.0000	0.0000;
	35933	35932	0.016653	0.06829	0.0076	128.01	0	0	0	0	1	0	0	40.4800	1.0700	-40.2100	-0.7100	0.0000	0.0000	0.0000	0.0000;
	41897	35933	0.00749	0.026474	0.00379	113.49	0	0	0	0	1	0	0	9.1700	-9.3000	-9.1600	8.9600	0.0000	0.0000	0.0000	0.0000;
	41899	35933	0.018319	0.0475	0.00402	124.56	0	0	0	0	1	0	0	34.7200	11.2000	-34.4800	-10.9900	0.0000	0.0000	0.0000	0.0000;
	35934	35935	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-12.6800	-1.0800	12.6800	1.0800	0.0000	0.0000	0.0000	0.0000;
	35935	36542	0.003227	0.024754	0.32678	578.26	0	0	0	0	1	0	0	262.8100	-15.4100	-260.7400	-3.5600	0.0000	0.0000	0.0000	0.0000;
	35935	43060	0.002857	0.024996	0.43082	659.84	0	0	0	0	1	0	0	-397.4200	48.8500	401.7600	-57.1200	0.0000	0.0000	0.0000	0.0000;
	37146	35936	0.007778	0.030368	0.00277	104.83	0	0	0	0	1	0	0	2.2900	-0.4200	-2.2900	0.1500	0.0000	0.0000	0.0000	0.0000;
	35937	35938	0.000233	0.001003	0	0	0	0	0	0	1	0	0	5.0000	2.2000	-5.0000	-2.1900	0.0000	0.0000	0.0000	0.0000;
	36583	35937	0.019596	0.077176	0.01071	112.06	0	0	0	0	1	0	0	9.9800	2.4700	-9.9600	-3.4500	0.0000	0.0000	0.0000	0.0000;
	35937	37146	0.009097	0.034573	0.004	106.32	0	0	0	0	1	0	0	4.9600	1.2600	-4.9600	-1.6400	0.0000	0.0000	0.0000	0.0000;
	35939	35944	0.018954	0.08856	0.00963	121.11	0	0	0	0	1	0	0	-21.4400	10.0600	21.5500	-10.4800	0.0000	0.0000	0.0000	0.0000;
	36553	35939	0.020155	0.079889	0.00365	119.19	0	0	0	0	1	0	0	-14.7800	12.3000	14.8600	-12.3600	0.0000	0.0000	0.0000	0.0000;
	35943	35940	0.006187	0.026018	0.00643	138.15	0	0	0	0	1	0	0	-69.0000	22.6000	69.3100	-21.9600	0.0000	0.0000	0.0000	0.0000;
	35940	35963	0.018427	0.069375	0.00967	140.27	0	0	0	0	1	0	0	-76.1500	19.2700	77.2400	-16.1700	0.0000	0.0000	0.0000	0.0000;
	35967	35941	0.00701	0.036534	0.00271	127.93	0	0	0	0	1	0	0	31.2900	0.5700	-31.2200	-0.5000	0.0000	0.0000	0.0000	0.0000;
	36483	35941	0.01798	0.060294	0.00932	124.21	0	0	0	0	1	0	0	-22.1000	-0.3800	22.1900	-0.2900	0.0000	0.0000	0.0000	0.0000;
	35942	35943	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-6.8400	-2.5100	6.8400	2.5100	0.0000	0.0000	0.0000	0.0000;
	35943	35992	0.017626	0.071618	0.01351	135.58	0	0	0	0	1	0	0	62.1600	-25.1200	-61.4100	26.7300	0.0000	0.0000	0.0000	0.0000;
	35944	35947	0.009593	0.046531	0.00467	131.8	0	0	0	0	1	0	0	-40.4500	19.0900	40.6400	-18.5800	0.0000	0.0000	0.0000	0.0000;
	35944	35949	0.007548	0.03132	0.00366	108.76	0	0	0	0	1	0	0	-7.4600	-13.4500	7.4800	13.1600	0.0000	0.0000	0.0000	0.0000;
	35945	35949	0.019338	0.081706	0.00721	112.29	0	0	0	0	1	0	0	6.8600	20.1900	-6.7700	-20.5400	0.0000	0.0000	0.0000	0.0000;
	35969	35945	0.018828	0.083239	0.00743	128	0	0	0	0	1	0	0	37.3700	30.6300	-36.9600	-29.5900	0.0000	0.0000	0.0000	0.0000;
	35946	35997	0.00196	0.017676	0.05192	398.49	0	0	0	0	1	0	0	61.1000	12.1200	-61.0200	-17.1000	0.0000	0.0000	0.0000	0.0000;
	35947	35948	0.000272	0.001153	0	0	0	0	0	0	1	0	0	27.3700	6.3600	-27.3700	-6.3500	0.0000	0.0000	0.0000	0.0000;
	35947	36203	0.01786	0.084349	0.01324	139.54	0	0	0	0	1	0	0	-68.0200	12.2100	68.9100	-9.2900	0.0000	0.0000	0.0000	0.0000;
	35980	35949	0.010703	0.044714	0.00589	138.73	0	0	0	0	1	0	0	64.2700	-17.6500	-63.7800	19.0900	0.0000	0.0000	0.0000	0.0000;
	35949	36867	0.010657	0.047896	0.01489	130.75	0	0	0	0	1	0	0	36.7100	-22.9400	-36.5100	22.3700	0.0000	0.0000	0.0000	0.0000;
	35950	35955	0.004453	0.020368	0.0023	122.31	0	0	0	0	1	0	0	-25.5800	-13.9800	25.6200	13.9200	0.0000	0.0000	0.0000	0.0000;
	35956	35950	0.006593	0.030904	0.00485	130.33	0	0	0	0	1	0	0	-43.0800	-21.2200	43.2300	21.4500	0.0000	0.0000	0.0000	0.0000;
	35950	36187	0.008216	0.027908	0.00235	131.51	0	0	0	0	1	0	0	-43.4200	-12.3300	43.5900	12.6500	0.0000	0.0000	0.0000	0.0000;
	35951	35952	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-25.7700	-11.4100	25.7800	11.4100	0.0000	0.0000	0.0000	0.0000;
	35955	35952	0.003643	0.011803	0.00161	111.06	0	0	0	0	1	0	0	-6.4600	-2.6800	6.4600	2.5200	0.0000	0.0000	0.0000	0.0000;
	35952	36971	0.002562	0.011666	0.00095	125.42	0	0	0	0	1	0	0	-32.2300	-13.9400	32.2600	13.9800	0.0000	0.0000	0.0000	0.0000;
	35953	35954	0.000262	0.00101	0	0	0	0	0	0	1	0	0	25.7800	14.2000	-25.7700	-14.1900	0.0000	0.0000	0.0000	0.0000;
	35957	35953	0.003798	0.014553	0.00183	121.63	0	0	0	0	1	0	0	24.5700	15.7100	-24.5400	-15.7800	0.0000	0.0000	0.0000	0.0000;
	35953	36187	0.016921	0.066645	0.00566	105.45	0	0	0	0	1	0	0	-1.2300	1.5700	1.2300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	36187	35955	0.007267	0.029462	0.00487	122.86	0	0	0	0	1	0	0	23.3500	4.5200	-23.3100	-4.8600	0.0000	0.0000	0.0000	0.0000;
	35955	36971	0.001951	0.011495	0.00254	128.07	0	0	0	0	1	0	0	-38.7100	-19.5200	38.7500	19.4700	0.0000	0.0000	0.0000	0.0000;
	35956	36202	0.009239	0.036308	0.00345	121.02	0	0	0	0	1	0	0	21.6300	18.5300	-21.5500	-18.5700	0.0000	0.0000	0.0000	0.0000;
	35957	35958	0.000244	0.001177	0	0	0	0	0	0	1	0	0	21.4500	2.4300	-21.4400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	35985	35957	0.002027	0.009063	0.0012	132.09	0	0	0	0	1	0	0	46.0700	18.2300	-46.0200	-18.1400	0.0000	0.0000	0.0000	0.0000;
	35959	35960	0.00024	0.001083	0	0	0	0	0	0	1	0	0	9.4100	3.7600	-9.4100	-3.7600	0.0000	0.0000	0.0000	0.0000;
	35972	35959	0.007291	0.027274	0.00253	119.06	0	0	0	0	1	0	0	-16.1600	7.3200	16.1900	-7.5000	0.0000	0.0000	0.0000	0.0000;
	35959	36125	0.01335	0.053	0.00626	127.31	0	0	0	0	1	0	0	-35.0000	1.2000	35.1600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	35961	35963	0.006828	0.029531	0.00468	142.76	0	0	0	0	1	0	0	-81.2600	-8.6500	81.7000	10.0700	0.0000	0.0000	0.0000	0.0000;
	35961	36030	0.018618	0.092541	0.00771	134.4	0	0	0	0	1	0	0	61.0400	14.8600	-60.3300	-12.0900	0.0000	0.0000	0.0000	0.0000;
	35962	35965	0.002557	0.105496	0	342.43	0	0	1	0	1	0	0	181.6500	19.4000	-180.8500	13.5800	0.0000	0.0000	0.0000	0.0000;
	35962	35966	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-181.6500	-19.4000	181.7200	19.7600	0.0000	0.0000	0.0000	0.0000;
	35963	35965	-0.000969	-0.039974	0	217.43	0	0	1	0	1	0	0	-181.1600	1.0800	180.8500	-13.5800	0.0000	0.0000	0.0000	0.0000;
	35963	35967	0.007931	0.032969	0.00655	133.18	0	0	0	0	1	0	0	43.7800	4.3900	-43.6400	-4.4600	0.0000	0.0000	0.0000	0.0000;
	35963	36539	0.026105	0.126513	0.01249	126.21	0	0	0	0	1	0	0	-35.0100	-1.0000	35.3200	1.1600	0.0000	0.0000	0.0000	0.0000;
	35964	35965	0.009375	0.386748	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35966	36209	0.001681	0.014266	0.0618	548.67	0	0	0	0	1	0	0	-181.7200	-19.7600	182.2400	17.5600	0.0000	0.0000	0.0000	0.0000;
	35967	35968	0.000273	0.001191	0	0	0	0	0	0	1	0	0	11.2500	3.5700	-11.2500	-3.5700	0.0000	0.0000	0.0000	0.0000;
	35969	35970	0.000236	0.001172	0	0	0	0	0	0	1	0	0	17.0100	9.0500	-17.0000	-9.0500	0.0000	0.0000	0.0000	0.0000;
	35971	35969	0.002547	0.011489	0.0018	134.17	0	0	0	0	1	0	0	54.5400	-63.8500	-54.3800	64.4200	0.0000	0.0000	0.0000	0.0000;
	35971	36098	0.009895	0.038207	0.00282	139.28	0	0	0	0	1	0	0	-71.4800	58.5900	72.2700	-55.8300	0.0000	0.0000	0.0000	0.0000;
	36098	35972	0.004167	0.014978	0.00307	101.78	0	0	0	0	1	0	0	0.7700	11.5700	-0.7700	-11.8700	0.0000	0.0000	0.0000	0.0000;
	35974	35973	0.006687	0.031427	0.00335	120.84	0	0	0	0	1	0	0	-22.4100	-22.3400	22.4700	22.2800	0.0000	0.0000	0.0000	0.0000;
	35994	35973	0.00852	0.031586	0.00254	126.51	0	0	0	0	1	0	0	34.7300	-15.4500	-34.6200	15.6100	0.0000	0.0000	0.0000	0.0000;
	35974	36556	0.005688	0.025449	0.00487	118.52	0	0	0	0	1	0	0	16.3300	21.2700	-16.2900	-21.6100	0.0000	0.0000	0.0000	0.0000;
	35975	35976	0.011915	0.043632	0.00821	122.61	0	0	0	0	1	0	0	-24.6200	-7.9000	24.7000	7.3900	0.0000	0.0000	0.0000	0.0000;
	36202	35975	0.006885	0.026487	0.00349	142.67	0	0	0	0	1	0	0	-74.3000	18.8500	74.7200	-17.5900	0.0000	0.0000	0.0000	0.0000;
	35978	35976	0.009958	0.049044	0.00331	128.74	0	0	0	0	1	0	0	-38.9900	15.9100	39.1600	-15.3600	0.0000	0.0000	0.0000	0.0000;
	36181	35977	0.001925	0.01802	0.04625	541.81	0	0	0	0	1	0	0	-198.4500	45.3600	199.1900	-43.2800	0.0000	0.0000	0.0000	0.0000;
	35977	36542	0.005491	0.041854	0.12349	557	0	0	0	0	1	0	0	-221.2100	35.1200	223.8200	-28.2700	0.0000	0.0000	0.0000	0.0000;
	35978	35979	0.000267	0.001011	0	0	0	0	0	0	1	0	0	21.7800	8.8900	-21.7800	-8.8900	0.0000	0.0000	0.0000	0.0000;
	35978	35981	0.017601	0.085549	0.02078	119.32	0	0	0	0	1	0	0	17.2100	-24.8000	-17.0600	23.4400	0.0000	0.0000	0.0000	0.0000;
	35980	35987	0.012549	0.044827	0.00625	141.4	0	0	0	0	1	0	0	-71.9900	15.5800	72.6800	-13.7000	0.0000	0.0000	0.0000	0.0000;
	35981	35982	0.000207	0.001137	0	0	0	0	0	0	1	0	0	26.5900	7.0400	-26.5900	-7.0300	0.0000	0.0000	0.0000	0.0000;
	35983	35981	0.007844	0.034726	0.00473	147.95	0	0	0	0	1	0	0	100.8500	-1.0400	-100.0900	3.9300	0.0000	0.0000	0.0000	0.0000;
	36098	35981	0.006834	0.030592	0.00364	146.14	0	0	0	0	1	0	0	-89.9300	36.8000	90.5500	-34.4000	0.0000	0.0000	0.0000	0.0000;
	36079	35983	0.004411	0.019592	0.00217	151.24	0	0	0	0	1	0	0	63.8900	3.5600	-63.7200	-3.0300	0.0000	0.0000	0.0000	0.0000;
	36079	35983	0.004411	0.019592	0.00217	151.24	0	0	0	0	1	0	0	63.8900	3.5600	-63.7200	-3.0300	0.0000	0.0000	0.0000	0.0000;
	35984	35985	0.002955	0.01245	0.00168	152.16	0	0	0	0	1	0	0	69.4900	29.2700	-69.3300	-28.7700	0.0000	0.0000	0.0000	0.0000;
	35984	35985	0.002955	0.01245	0.00168	152.16	0	0	0	0	1	0	0	69.4900	29.2700	-69.3300	-28.7700	0.0000	0.0000	0.0000	0.0000;
	35984	36074	0.001805	0.007436	0.00271	158.57	0	0	0	0	1	0	0	-90.2700	-28.3000	90.4200	28.6500	0.0000	0.0000	0.0000	0.0000;
	35984	36074	0.001805	0.007436	0.00271	158.57	0	0	0	0	1	0	0	-90.2700	-28.3000	90.4200	28.6500	0.0000	0.0000	0.0000	0.0000;
	35984	36079	0.007407	0.027274	0.00235	118.78	0	0	0	0	1	0	0	14.9600	-6.8400	-14.9400	6.6600	0.0000	0.0000	0.0000	0.0000;
	35985	35986	0.000294	0.001088	0	0	0	0	0	0	1	0	0	26.5900	7.3100	-26.5900	-7.3000	0.0000	0.0000	0.0000	0.0000;
	36971	35985	0.003713	0.014093	0.00174	136.48	0	0	0	0	1	0	0	-65.8100	-31.4600	66.0000	32.0100	0.0000	0.0000	0.0000	0.0000;
	35987	35988	0.000291	0.001079	0	0	0	0	0	0	1	0	0	6.6400	0.5200	-6.6400	-0.5200	0.0000	0.0000	0.0000	0.0000;
	36550	35987	0.030766	0.109054	0.01111	144.26	0	0	0	0	1	0	0	81.3500	-7.1100	-79.3200	13.1900	0.0000	0.0000	0.0000	0.0000;
	35990	35989	0.008657	0.035076	0.00333	126.23	0	0	0	0	1	0	0	-25.7600	23.1100	25.8600	-23.0300	0.0000	0.0000	0.0000	0.0000;
	35989	36867	0.004757	0.020902	0.00217	130.85	0	0	0	0	1	0	0	-36.4200	22.5400	36.5100	-22.3700	0.0000	0.0000	0.0000	0.0000;
	35990	35991	0.000275	0.00113	0	0	0	0	0	0	1	0	0	12.1500	6.9900	-12.1500	-6.9900	0.0000	0.0000	0.0000	0.0000;
	36411	35990	0.017124	0.089245	0.00873	133.8	0	0	0	0	1	0	0	56.6600	25.7200	-56.0400	-23.4000	0.0000	0.0000	0.0000	0.0000;
	35992	35993	0.000282	0.0011	0	0	0	0	0	0	1	0	0	10.6500	3.7500	-10.6400	-3.7500	0.0000	0.0000	0.0000	0.0000;
	35994	35992	0.016229	0.063782	0.00505	131.36	0	0	0	0	1	0	0	-45.3800	13.6700	45.7200	-12.8600	0.0000	0.0000	0.0000	0.0000;
	35996	35992	0.005748	0.027193	0.00561	109.82	0	0	0	0	1	0	0	-4.9600	17.1200	4.9700	-17.6400	0.0000	0.0000	0.0000	0.0000;
	35994	35995	0.000247	0.001108	0	0	0	0	0	0	1	0	0	10.6500	1.7800	-10.6400	-1.7800	0.0000	0.0000	0.0000	0.0000;
	35999	35996	0.006841	0.034518	0.00327	126.31	0	0	0	0	1	0	0	32.6700	-40.3200	-32.4900	40.8600	0.0000	0.0000	0.0000	0.0000;
	35997	36072	0.001167	0.010414	0.08254	422.55	0	0	0	0	1	0	0	29.8700	1.1300	-29.8600	-9.9400	0.0000	0.0000	0.0000	0.0000;
	35998	35999	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-44.0100	-9.4100	44.0100	9.4300	0.0000	0.0000	0.0000	0.0000;
	36207	35999	0.011826	0.048172	0.00484	141.7	0	0	0	0	1	0	0	77.4500	-28.2500	-76.6800	30.8900	0.0000	0.0000	0.0000	0.0000;
	36000	36107	0.006305	0.029854	0.00479	147.29	0	0	0	0	1	0	0	-93.3800	14.3800	93.9200	-12.3100	0.0000	0.0000	0.0000	0.0000;
	36000	36207	0.006317	0.024524	0.00264	140.03	0	0	0	0	1	0	0	72.8700	-18.6700	-72.5200	19.7300	0.0000	0.0000	0.0000	0.0000;
	36001	36002	0.013619	0.050319	0.00725	145.24	0	0	0	0	1	0	0	-89.3500	-8.5200	90.4400	11.8200	0.0000	0.0000	0.0000	0.0000;
	36024	36001	0.012749	0.055167	0.00603	143.57	0	0	0	0	1	0	0	-83.8700	-3.1400	84.7900	6.5200	0.0000	0.0000	0.0000	0.0000;
	36002	36003	0.000213	0.001031	0	0	0	0	0	0	1	0	0	7.0000	1.3300	-7.0000	-1.3300	0.0000	0.0000	0.0000	0.0000;
	36002	36995	0.018064	0.079382	0.01111	146.87	0	0	0	0	1	0	0	-97.4400	-13.1500	99.1200	19.3500	0.0000	0.0000	0.0000	0.0000;
	36005	36004	0.007392	0.028925	0.00366	153.56	0	0	0	0	1	0	0	-73.6900	-4.3200	74.0800	5.4500	0.0000	0.0000	0.0000	0.0000;
	36005	36004	0.007392	0.028925	0.00366	153.56	0	0	0	0	1	0	0	-73.6900	-4.3200	74.0800	5.4500	0.0000	0.0000	0.0000	0.0000;
	36032	36004	0.006556	0.025742	0.00245	166.51	0	0	0	0	1	0	0	102.1200	7.0200	-101.4800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	36032	36004	0.006556	0.025742	0.00245	166.51	0	0	0	0	1	0	0	102.1200	7.0200	-101.4800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	36519	36004	0.013116	0.059471	0.00509	129.43	0	0	0	0	1	0	0	-39.3800	6.4400	39.5800	-6.0700	0.0000	0.0000	0.0000	0.0000;
	36005	36025	0.007411	0.035283	0.00356	149.87	0	0	0	0	1	0	0	107.3300	16.4100	-106.4900	-12.7800	0.0000	0.0000	0.0000	0.0000;
	36005	36050	0.013152	0.066378	0.01693	125.38	0	0	0	0	1	0	0	28.4000	-9.5700	-28.2900	8.3700	0.0000	0.0000	0.0000	0.0000;
	36154	36006	0.005978	0.027911	0.00294	138.8	0	0	0	0	1	0	0	-71.6800	40.6600	72.0800	-39.1000	0.0000	0.0000	0.0000	0.0000;
	36161	36006	0.010792	0.038204	0.00519	149.23	0	0	0	0	1	0	0	107.7100	-31.0600	-106.3700	35.2900	0.0000	0.0000	0.0000	0.0000;
	36007	36008	0.000238	0.001174	0	0	0	0	0	0	1	0	0	23.1900	6.4200	-23.1900	-6.4200	0.0000	0.0000	0.0000	0.0000;
	36007	36034	0.005387	0.022579	0.00213	116.39	0	0	0	0	1	0	0	-11.5600	-46.2600	11.6800	46.5700	0.0000	0.0000	0.0000	0.0000;
	36042	36007	0.008409	0.033322	0.00342	117.87	0	0	0	0	1	0	0	11.7800	-39.5700	-11.6300	39.8300	0.0000	0.0000	0.0000	0.0000;
	36013	36009	0.001783	0.018728	0.12355	570.83	0	0	0	0	1	0	0	211.7600	-31.9900	-211.0100	26.6400	0.0000	0.0000	0.0000	0.0000;
	36037	36009	0.000748	0.007151	0.04945	444.54	0	0	0	0	1	0	0	46.2500	4.5100	-46.2300	-9.6900	0.0000	0.0000	0.0000	0.0000;
	36159	36009	0.001289	0.012518	0.04971	575.32	0	0	0	0	1	0	0	-221.9200	29.5200	222.5200	-29.0400	0.0000	0.0000	0.0000	0.0000;
	36010	36034	0.013148	0.055347	0.00678	131.84	0	0	0	0	1	0	0	47.1100	55.9500	-46.4500	-53.8700	0.0000	0.0000	0.0000	0.0000;
	36010	36154	0.025734	0.085515	0.01881	134.01	0	0	0	0	1	0	0	-55.4500	45.4700	56.7000	-43.2600	0.0000	0.0000	0.0000	0.0000;
	36011	36014	0.005593	0.018636	0.00166	125.71	0	0	0	0	1	0	0	34.0000	8.8200	-33.9300	-8.7800	0.0000	0.0000	0.0000	0.0000;
	36011	36724	0.020357	0.093823	0.01404	132.71	0	0	0	0	1	0	0	-50.2500	27.9700	50.8800	-26.5200	0.0000	0.0000	0.0000	0.0000;
	36012	36014	0.009809	0.0378	0.00463	117.86	0	0	0	0	1	0	0	-14.7900	-4.0400	14.8100	3.6300	0.0000	0.0000	0.0000	0.0000;
	36012	36720	0.017928	0.076247	0.00793	110.84	0	0	0	0	1	0	0	-3.4700	-0.7300	3.4700	-0.1100	0.0000	0.0000	0.0000	0.0000;
	36013	36442	0.003293	0.030996	0.05738	583.18	0	0	0	0	1	0	0	-230.8800	24.3600	232.5400	-14.9200	0.0000	0.0000	0.0000	0.0000;
	36023	36015	0.01365	0.060572	0.00534	111.82	0	0	0	0	1	0	0	-9.6300	14.9300	9.6800	-15.2300	0.0000	0.0000	0.0000	0.0000;
	36015	36430	0.024875	0.104839	0.01309	135	0	0	0	0	1	0	0	-52.6700	-1.6600	53.4000	3.4900	0.0000	0.0000	0.0000	0.0000;
	36016	36019	-0.00022	-0.005323	0	532.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36016	36020	0.000231	0.001192	0	0	0	0	0	0	1	0	0	32.6500	7.4400	-32.6400	-7.4300	0.0000	0.0000	0.0000	0.0000;
	36016	36021	0.000286	0.001005	0	0	0	0	0	0	1	0	0	-32.6500	-7.4400	32.6500	7.4500	0.0000	0.0000	0.0000	0.0000;
	36017	36019	0.002749	0.06665	0	266.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36018	36019	0.002749	0.06665	0	266.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36021	36023	0.015004	0.066023	0.00512	119	0	0	0	0	1	0	0	18.1300	-6.2600	-18.0700	6.0200	0.0000	0.0000	0.0000	0.0000;
	36024	36021	0.016478	0.042276	0.0037	132.59	0	0	0	0	1	0	0	51.2200	1.9700	-50.7800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	36022	36037	0.001497	0.013977	0.07786	609.13	0	0	0	0	1	0	0	265.8300	-16.6600	-264.8500	17.4000	0.0000	0.0000	0.0000	0.0000;
	36022	36427	0.003494	0.031137	0.08568	535.38	0	0	0	0	1	0	0	-167.4900	6.9900	168.4000	-8.1700	0.0000	0.0000	0.0000	0.0000;
	36022	36757	0.009498	0.090038	0.28631	534.75	0	0	0	0	1	0	0	-133.0100	4.7900	134.6000	-20.7400	0.0000	0.0000	0.0000	0.0000;
	36023	36035	0.034835	0.119384	0.01401	134.36	0	0	0	0	1	0	0	47.6400	-2.8700	-46.8200	4.3700	0.0000	0.0000	0.0000	0.0000;
	36023	36049	0.013481	0.059693	0.00681	142.36	0	0	0	0	1	0	0	-54.9200	-31.4000	55.4800	33.2000	0.0000	0.0000	0.0000	0.0000;
	36025	36026	0.000273	0.001125	0	0	0	0	0	0	1	0	0	10.8200	2.7800	-10.8200	-2.7800	0.0000	0.0000	0.0000	0.0000;
	36025	36068	0.02681	0.099915	0.00725	146.88	0	0	0	0	1	0	0	95.6700	9.9900	-93.2200	-1.5900	0.0000	0.0000	0.0000	0.0000;
	36027	36028	0.000294	0.001014	0	0	0	0	0	0	1	0	0	18.9400	5.3200	-18.9400	-5.3200	0.0000	0.0000	0.0000	0.0000;
	36029	36027	0.005304	0.023283	0.00246	136.17	0	0	0	0	1	0	0	69.6100	14.1500	-69.3300	-13.1700	0.0000	0.0000	0.0000	0.0000;
	36197	36027	0.004	0.016386	0.00212	131.6	0	0	0	0	1	0	0	-50.2800	-7.6000	50.3900	7.8500	0.0000	0.0000	0.0000	0.0000;
	36030	36029	0.005586	0.02126	0.00205	144.48	0	0	0	0	1	0	0	89.0200	19.9900	-88.5400	-18.4000	0.0000	0.0000	0.0000	0.0000;
	36030	36108	0.007141	0.026168	0.00603	132.44	0	0	0	0	1	0	0	-47.6200	-13.8700	47.8000	13.9200	0.0000	0.0000	0.0000	0.0000;
	36032	36031	0.001188	0.056996	0	195.36	0	0	1	0	1	0	0	-74.4000	-4.9300	74.4600	7.8900	0.0000	0.0000	0.0000	0.0000;
	36032	36031	0.001188	0.056996	0	195.36	0	0	1	0	1	0	0	-74.4000	-4.9300	74.4600	7.8900	0.0000	0.0000	0.0000	0.0000;
	36032	36031	0.001188	0.056996	0	195.36	0	0	1	0	1	0	0	-74.4000	-4.9300	74.4600	7.8900	0.0000	0.0000	0.0000	0.0000;
	36031	36033	0.000281	0.001198	0	0	0	0	0	0	1	0	0	-223.3700	31.5500	223.5000	-30.9900	0.0000	0.0000	0.0000	0.0000;
	36033	36037	0.001883	0.017549	0.03507	576.32	0	0	0	0	1	0	0	-223.5000	30.9900	224.3900	-26.4800	0.0000	0.0000	0.0000	0.0000;
	36040	36035	0.004322	0.020896	0.0014	128.12	0	0	0	0	1	0	0	41.6000	-18.8500	-41.5000	19.1900	0.0000	0.0000	0.0000	0.0000;
	36141	36035	0.004447	0.018318	0.00345	136.43	0	0	0	0	1	0	0	-61.7600	29.8600	61.9900	-29.2700	0.0000	0.0000	0.0000	0.0000;
	36037	36036	0.000172	0.014744	0	942.17	0	0	1	0	1	0	0	-422.5000	-14.8900	422.7800	39.3200	0.0000	0.0000	0.0000	0.0000;
	36036	36038	0.000274	0.001059	0	0	0	0	0	0	1	0	0	-422.7800	-32.7700	423.2300	34.5200	0.0000	0.0000	0.0000	0.0000;
	36137	36037	0.001618	0.013784	0.03273	653.45	0	0	0	0	1	0	0	-365.1600	-1.4200	367.1900	15.1800	0.0000	0.0000	0.0000	0.0000;
	36216	36038	0.00024	0.00462	0.46681	2331.75	0	0	0	0	1	0	0	-231.5000	21.1900	231.6300	-69.8400	0.0000	0.0000	0.0000	0.0000;
	36038	36426	0.000531	0.009009	0.71241	2997.42	0	0	0	0	1	0	0	-1006.0100	78.0000	1011.0000	-70.9500	0.0000	0.0000	0.0000	0.0000;
	36038	36525	0.000443	0.007745	0.63266	2579.04	0	0	0	0	1	0	0	351.1500	-42.6700	-350.6500	-17.5700	0.0000	0.0000	0.0000	0.0000;
	36039	36040	0.007813	0.027168	0.0022	136.99	0	0	0	0	1	0	0	70.4300	-13.1400	-70.0000	14.4300	0.0000	0.0000	0.0000	0.0000;
	36039	36069	0.004862	0.02429	0.00367	146.84	0	0	0	0	1	0	0	-96.8700	6.6600	97.3600	-4.5500	0.0000	0.0000	0.0000	0.0000;
	36040	36041	0.000226	0.001193	0	0	0	0	0	0	1	0	0	28.4100	4.4200	-28.4100	-4.4100	0.0000	0.0000	0.0000	0.0000;
	36042	36043	0.000252	0.001081	0	0	0	0	0	0	1	0	0	28.8300	5.5300	-28.8300	-5.5200	0.0000	0.0000	0.0000	0.0000;
	36141	36042	0.006518	0.023964	0.00258	129.9	0	0	0	0	1	0	0	40.8000	-33.5800	-40.6100	34.0400	0.0000	0.0000	0.0000	0.0000;
	36044	36045	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-43.1300	-15.2500	43.1400	15.2700	0.0000	0.0000	0.0000	0.0000;
	36045	36105	0.003836	0.018391	0.00174	147.98	0	0	0	0	1	0	0	-102.7600	-2.3600	103.1400	4.0200	0.0000	0.0000	0.0000	0.0000;
	36045	36166	0.005616	0.026288	0.00307	134.74	0	0	0	0	1	0	0	59.6200	-12.9100	-59.4200	13.5100	0.0000	0.0000	0.0000	0.0000;
	36046	36047	0.000247	0.001079	0	0	0	0	0	0	1	0	0	28.4100	7.4500	-28.4100	-7.4500	0.0000	0.0000	0.0000	0.0000;
	36137	36046	0.001072	0.00906	0.021	506.72	0	0	0	0	1	0	0	-112.3400	-82.1200	112.5300	81.5000	0.0000	0.0000	0.0000	0.0000;
	36159	36046	0.000608	0.006178	0.01669	534.61	0	0	0	0	1	0	0	155.7000	-41.4100	-155.5600	41.0900	0.0000	0.0000	0.0000	0.0000;
	36048	36067	0.004746	0.024281	0.00245	133.57	0	0	0	0	1	0	0	-53.6700	-5.4700	53.8000	5.8800	0.0000	0.0000	0.0000	0.0000;
	36109	36048	0.005813	0.024381	0.00292	157.74	0	0	0	0	1	0	0	-88.4900	6.0200	88.9300	-4.5100	0.0000	0.0000	0.0000	0.0000;
	36109	36048	0.005813	0.024381	0.00292	157.74	0	0	0	0	1	0	0	-88.4900	6.0200	88.9300	-4.5100	0.0000	0.0000	0.0000	0.0000;
	36115	36048	0.003242	0.012181	0.00098	153.82	0	0	0	0	1	0	0	76.4700	-1.2200	-76.2900	1.7800	0.0000	0.0000	0.0000	0.0000;
	36115	36048	0.003242	0.012181	0.00098	153.82	0	0	0	0	1	0	0	76.4700	-1.2200	-76.2900	1.7800	0.0000	0.0000	0.0000	0.0000;
	36049	36429	0.014114	0.057157	0.01418	145.86	0	0	0	0	1	0	0	-62.4500	-35.8000	63.1700	37.2200	0.0000	0.0000	0.0000	0.0000;
	36052	36050	0.012192	0.048208	0.00481	109.45	0	0	0	0	1	0	0	-2.5000	10.1100	2.5100	-10.5600	0.0000	0.0000	0.0000	0.0000;
	36050	36717	0.012267	0.041528	0.00425	114.9	0	0	0	0	1	0	0	10.9500	-1.2500	-10.9300	0.8500	0.0000	0.0000	0.0000	0.0000;
	36051	36052	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-10.5300	-3.5200	10.5300	3.5300	0.0000	0.0000	0.0000	0.0000;
	36512	36052	0.014121	0.058338	0.01093	106.15	0	0	0	0	1	0	0	10.4800	9.6800	-10.4500	-10.7200	0.0000	0.0000	0.0000	0.0000;
	36516	36052	0.009972	0.050684	0.0068	105.71	0	0	0	0	1	0	0	2.5100	5.9400	-2.5000	-6.6300	0.0000	0.0000	0.0000	0.0000;
	36052	36716	0.019694	0.096521	0.01092	107.34	0	0	0	0	1	0	0	4.9200	3.7200	-4.9100	-4.8300	0.0000	0.0000	0.0000	0.0000;
	36054	36053	0.01824	0.077386	0.01039	126.38	0	0	0	0	1	0	0	33.3700	7.1400	-33.1700	-7.3200	0.0000	0.0000	0.0000	0.0000;
	36053	36436	0.032841	0.11546	0.01585	118.93	0	0	0	0	1	0	0	15.7900	0.8000	-15.7000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	36054	36734	0.034378	0.138363	0.02364	117.52	0	0	0	0	1	0	0	-12.1900	-15.1500	12.3100	13.1300	0.0000	0.0000	0.0000	0.0000;
	36055	36061	0.009396	0.055221	0.00681	122.95	0	0	0	0	1	0	0	25.5700	-14.5900	-25.4900	14.3100	0.0000	0.0000	0.0000	0.0000;
	36056	36057	0.009895	0.046974	0.00279	111.51	0	0	0	0	1	0	0	-4.9900	-3.4300	5.0000	3.1500	0.0000	0.0000	0.0000	0.0000;
	36200	36056	0.014038	0.060687	0.00735	128.29	0	0	0	0	1	0	0	-35.5200	0.0500	35.6900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	36057	36061	0.015281	0.071972	0.00732	116.63	0	0	0	0	1	0	0	-10.2000	-3.6400	10.2100	2.9300	0.0000	0.0000	0.0000	0.0000;
	36058	36059	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-15.5200	-7.1400	15.5200	7.1400	0.0000	0.0000	0.0000	0.0000;
	36059	36060	0.017151	0.057216	0.00648	128.8	0	0	0	0	1	0	0	40.4000	-7.7200	-40.1200	7.9900	0.0000	0.0000	0.0000	0.0000;
	36063	36059	0.007495	0.032262	0.00353	132.87	0	0	0	0	1	0	0	48.1100	6.2800	-47.9400	-5.9200	0.0000	0.0000	0.0000	0.0000;
	36724	36060	0.016918	0.080724	0.01261	135.57	0	0	0	0	1	0	0	-61.4300	22.2400	62.1300	-20.2100	0.0000	0.0000	0.0000	0.0000;
	36062	36065	0.001645	0.081895	0	178.99	0	0	1	0	1	0	0	90.2600	22.0800	-90.1300	-15.5300	0.0000	0.0000	0.0000	0.0000;
	36062	36066	0.000221	0.00103	0	0	0	0	0	0	1	0	0	-90.2600	44.4600	90.2800	-44.3600	0.0000	0.0000	0.0000	0.0000;
	36063	36065	0.000148	0.007369	0	151.99	0	0	1	0	1	0	0	-88.5800	-14.8200	88.5900	15.3900	0.0000	0.0000	0.0000	0.0000;
	36064	36065	0.008348	0.415556	0	27	0	0	1	0	1	0	0	-1.5400	-0.1400	1.5400	0.1500	0.0000	0.0000	0.0000	0.0000;
	36067	36115	0.005213	0.016965	0.00167	120.44	0	0	0	0	1	0	0	21.1300	3.0900	-21.1100	-3.2000	0.0000	0.0000	0.0000	0.0000;
	36138	36067	0.001429	0.007745	0.00193	161.82	0	0	0	0	1	0	0	98.3500	-3.7400	-98.2200	4.2300	0.0000	0.0000	0.0000	0.0000;
	36138	36067	0.001429	0.007745	0.00193	161.82	0	0	0	0	1	0	0	98.3500	-3.7400	-98.2200	4.2300	0.0000	0.0000	0.0000	0.0000;
	36140	36067	0.004062	0.018729	0.00218	149.35	0	0	0	0	1	0	0	-105.5100	21.3300	105.9500	-19.5400	0.0000	0.0000	0.0000	0.0000;
	36068	36069	0.007715	0.036419	0.00343	142.14	0	0	0	0	1	0	0	77.3100	-0.5000	-76.8300	2.4600	0.0000	0.0000	0.0000	0.0000;
	36069	36070	0.000219	0.001108	0	0	0	0	0	0	1	0	0	15.5700	3.7400	-15.5700	-3.7400	0.0000	0.0000	0.0000	0.0000;
	36069	36197	0.006509	0.032112	0.00399	125.28	0	0	0	0	1	0	0	-36.1100	-1.6500	36.2000	1.7200	0.0000	0.0000	0.0000	0.0000;
	36071	36137	0.001172	0.01257	0.03485	499.31	0	0	0	0	1	0	0	109.2500	9.3700	-109.1200	-11.6700	0.0000	0.0000	0.0000	0.0000;
	36209	36071	0.002324	0.017179	0.02593	507.13	0	0	0	0	1	0	0	125.1600	13.4800	-124.8200	-13.7400	0.0000	0.0000	0.0000	0.0000;
	36217	36072	0.001181	0.009736	0.05473	465.13	0	0	0	0	1	0	0	-0.3200	-7.3800	0.3200	1.4800	0.0000	0.0000	0.0000	0.0000;
	36074	36073	0.001231	0.052218	0	285.8	0	0	1	0	1	0	0	-147.2800	-13.9800	147.5400	24.7800	0.0000	0.0000	0.0000	0.0000;
	36074	36073	0.001231	0.052218	0	285.8	0	0	1	0	1	0	0	-147.2800	-13.9800	147.5400	24.7800	0.0000	0.0000	0.0000	0.0000;
	36074	36073	0.001231	0.052218	0	285.8	0	0	1	0	1	0	0	-147.2800	-13.9800	147.5400	24.7800	0.0000	0.0000	0.0000	0.0000;
	36074	36073	0.001231	0.052218	0	285.8	0	0	1	0	1	0	0	-147.2800	-13.9800	147.5400	24.7800	0.0000	0.0000	0.0000	0.0000;
	36074	36073	0.001231	0.052218	0	285.8	0	0	1	0	1	0	0	-147.2800	-13.9800	147.5400	24.7800	0.0000	0.0000	0.0000	0.0000;
	36073	36075	0.000225	0.001163	0	0	0	0	0	0	1	0	0	26.3700	1.3100	-26.3700	-1.3100	0.0000	0.0000	0.0000	0.0000;
	36073	36133	0.001007	0.009835	0.04339	545.67	0	0	0	0	1	0	0	-191.7700	49.3700	192.1400	-50.4600	0.0000	0.0000	0.0000	0.0000;
	36073	36181	0.000652	0.006175	0.02762	629.16	0	0	0	0	1	0	0	-321.7200	121.8200	322.4400	-118.0200	0.0000	0.0000	0.0000	0.0000;
	36073	36193	0.001676	0.015009	0.02644	604.14	0	0	0	0	1	0	0	-250.5500	71.9400	251.6100	-65.3300	0.0000	0.0000	0.0000	0.0000;
	36074	36079	0.002775	0.012925	0.00135	155.86	0	0	0	0	1	0	0	84.7700	5.5100	-84.5900	-4.7700	0.0000	0.0000	0.0000	0.0000;
	36074	36079	0.002775	0.012925	0.00135	155.86	0	0	0	0	1	0	0	84.7700	5.5100	-84.5900	-4.7700	0.0000	0.0000	0.0000	0.0000;
	36074	36082	0.003566	0.015456	0.00217	163.67	0	0	0	0	1	0	0	100.1800	-1.4100	-99.8400	2.6500	0.0000	0.0000	0.0000	0.0000;
	36074	36082	0.003566	0.015456	0.00217	163.67	0	0	0	0	1	0	0	100.1800	-1.4100	-99.8400	2.6500	0.0000	0.0000	0.0000	0.0000;
	36074	36101	0.007231	0.032048	0.00306	154.5	0	0	0	0	1	0	0	84.2700	1.2000	-83.7800	0.6300	0.0000	0.0000	0.0000	0.0000;
	36074	36101	0.007231	0.032048	0.00306	154.5	0	0	0	0	1	0	0	84.2700	1.2000	-83.7800	0.6300	0.0000	0.0000	0.0000	0.0000;
	36076	36077	0.002954	0.014852	0.00138	124.31	0	0	0	0	1	0	0	27.5100	-18.4900	-27.4800	18.5100	0.0000	0.0000	0.0000	0.0000;
	36119	36076	0.003771	0.017194	0.00135	111.83	0	0	0	0	1	0	0	9.5300	22.9600	-9.5100	-23.0000	0.0000	0.0000	0.0000	0.0000;
	36076	36909	0.008364	0.037294	0.01248	141.37	0	0	0	0	1	0	0	-71.9900	35.6400	72.5100	-34.6000	0.0000	0.0000	0.0000	0.0000;
	36084	36077	0.00462	0.017043	0.00119	136.58	0	0	0	0	1	0	0	-64.7700	68.8400	65.1600	-67.5300	0.0000	0.0000	0.0000	0.0000;
	36077	36127	0.005305	0.02627	0.00381	144.87	0	0	0	0	1	0	0	-84.8900	34.9200	85.3200	-33.1900	0.0000	0.0000	0.0000	0.0000;
	36078	36119	0.001895	0.011708	0.00169	129.48	0	0	0	0	1	0	0	42.7200	-32.1100	-42.6600	32.2500	0.0000	0.0000	0.0000	0.0000;
	36078	36124	0.0054	0.023293	0.00458	138.01	0	0	0	0	1	0	0	-67.2600	26.5800	67.5300	-25.8900	0.0000	0.0000	0.0000	0.0000;
	36079	36080	0.000297	0.001015	0	0	0	0	0	0	1	0	0	15.9300	2.6000	-15.9300	-2.6000	0.0000	0.0000	0.0000	0.0000;
	36082	36079	0.002497	0.011264	0.00207	128.79	0	0	0	0	1	0	0	-40.3500	6.8100	40.3900	-6.8500	0.0000	0.0000	0.0000	0.0000;
	36081	36082	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-19.1000	-4.7300	19.1000	4.7300	0.0000	0.0000	0.0000	0.0000;
	36082	36107	0.006162	0.027766	0.00162	167.65	0	0	0	0	1	0	0	110.4600	-8.4200	-109.7500	11.4900	0.0000	0.0000	0.0000	0.0000;
	36082	36107	0.006162	0.027766	0.00162	167.65	0	0	0	0	1	0	0	110.4600	-8.4200	-109.7500	11.4900	0.0000	0.0000	0.0000	0.0000;
	36083	36091	0.003128	0.01523	0.00202	131.05	0	0	0	0	1	0	0	46.2600	-20.9900	-46.1800	21.1500	0.0000	0.0000	0.0000	0.0000;
	36083	36116	0.003605	0.013653	0.00171	135.32	0	0	0	0	1	0	0	58.2900	10.4200	-58.1700	-10.1400	0.0000	0.0000	0.0000	0.0000;
	36151	36083	0.006436	0.02442	0.00239	135.53	0	0	0	0	1	0	0	58.5400	-21.3400	-58.3100	21.9900	0.0000	0.0000	0.0000	0.0000;
	36196	36083	0.004232	0.017021	0.00258	138.89	0	0	0	0	1	0	0	71.8700	21.2900	-71.6400	-20.6600	0.0000	0.0000	0.0000	0.0000;
	36084	36096	0.002595	0.013136	0.00202	128.57	0	0	0	0	1	0	0	39.3700	-70.6200	-39.2100	71.2100	0.0000	0.0000	0.0000	0.0000;
	36085	36086	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-32.8000	-13.7500	32.8100	13.7700	0.0000	0.0000	0.0000	0.0000;
	36086	36126	0.005834	0.027956	0.00337	152.84	0	0	0	0	1	0	0	-66.4000	11.8500	66.6600	-10.9400	0.0000	0.0000	0.0000	0.0000;
	36086	36126	0.005834	0.027956	0.00337	152.84	0	0	0	0	1	0	0	-66.4000	11.8500	66.6600	-10.9400	0.0000	0.0000	0.0000	0.0000;
	36086	36149	0.003052	0.01435	0.00148	149.73	0	0	0	0	1	0	0	99.9900	-37.4600	-99.6500	38.9200	0.0000	0.0000	0.0000	0.0000;
	36087	36090	0.0001	0.00157	0	531.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36087	36091	0.000252	0.001008	0	0	0	0	0	0	1	0	0	-11.2100	-2.8800	11.2100	2.8800	0.0000	0.0000	0.0000	0.0000;
	36087	36092	0.000297	0.001173	0	0	0	0	0	0	1	0	0	11.2100	2.8800	-11.2100	-2.8800	0.0000	0.0000	0.0000	0.0000;
	36088	36090	0.001641	0.045685	0	265.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36089	36090	0.001641	0.045685	0	265.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36102	36091	0.002549	0.010629	0.002	113.51	0	0	0	0	1	0	0	4.5700	51.2700	-4.5000	-51.2200	0.0000	0.0000	0.0000	0.0000;
	36091	36218	0.005611	0.027857	0.00278	118.18	0	0	0	0	1	0	0	14.0700	16.4000	-14.0500	-16.5700	0.0000	0.0000	0.0000	0.0000;
	36093	36094	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-43.9800	-9.4300	43.9800	9.4500	0.0000	0.0000	0.0000	0.0000;
	36094	36151	0.003111	0.010241	0.00248	142.75	0	0	0	0	1	0	0	77.3800	-17.9400	-77.1900	18.2900	0.0000	0.0000	0.0000	0.0000;
	36094	36166	0.002661	0.010711	0.00158	150.6	0	0	0	0	1	0	0	-60.6800	4.2400	60.7800	-4.0300	0.0000	0.0000	0.0000	0.0000;
	36094	36166	0.002661	0.010711	0.00158	150.6	0	0	0	0	1	0	0	-60.6800	4.2400	60.7800	-4.0300	0.0000	0.0000	0.0000	0.0000;
	36095	36099	0.002215	0.009378	0.00143	130.28	0	0	0	0	1	0	0	-48.2300	-10.7800	48.2900	10.8500	0.0000	0.0000	0.0000	0.0000;
	36095	36127	0.00294	0.012074	0.00107	150.08	0	0	0	0	1	0	0	109.0900	-28.8400	-108.7300	30.2100	0.0000	0.0000	0.0000	0.0000;
	36136	36095	0.00532	0.018536	0.00197	143.68	0	0	0	0	1	0	0	78.1200	-33.3500	-77.7500	34.4400	0.0000	0.0000	0.0000	0.0000;
	36096	36097	0.000248	0.001087	0	0	0	0	0	0	1	0	0	16.8900	2.3000	-16.8900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	36096	36102	0.002164	0.009065	0.0015	126.74	0	0	0	0	1	0	0	31.1700	61.4100	-31.0800	-61.1800	0.0000	0.0000	0.0000	0.0000;
	36156	36096	0.003387	0.011916	0.00112	117.74	0	0	0	0	1	0	0	9.0000	-69.0400	-8.8500	69.4600	0.0000	0.0000	0.0000	0.0000;
	36099	36101	0.003996	0.021831	0.00194	152.98	0	0	0	0	1	0	0	-73.4300	2.5500	73.6400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	36099	36101	0.003996	0.021831	0.00194	152.98	0	0	0	0	1	0	0	-73.4300	2.5500	73.6400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	36124	36099	0.004204	0.016793	0.00199	142.92	0	0	0	0	1	0	0	-81.4100	18.8300	81.6900	-17.9100	0.0000	0.0000	0.0000	0.0000;
	36100	36101	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-20.2900	-1.9800	20.2900	1.9800	0.0000	0.0000	0.0000	0.0000;
	36102	36103	0.000232	0.001053	0	0	0	0	0	0	1	0	0	26.5100	9.9100	-26.5100	-9.9000	0.0000	0.0000	0.0000	0.0000;
	36104	36109	0.007037	0.033516	0.00422	136.08	0	0	0	0	1	0	0	-62.2100	-2.8100	62.4700	3.6000	0.0000	0.0000	0.0000	0.0000;
	36207	36104	0.007193	0.034596	0.00473	127.43	0	0	0	0	1	0	0	-35.6100	-1.9500	35.7000	1.8800	0.0000	0.0000	0.0000	0.0000;
	36105	36108	0.018251	0.077077	0.01067	140.84	0	0	0	0	1	0	0	76.9600	23.9800	-75.8400	-20.3400	0.0000	0.0000	0.0000	0.0000;
	36105	36138	0.003712	0.014363	0.00138	166.46	0	0	0	0	1	0	0	-103.3000	-17.7900	103.6900	19.1300	0.0000	0.0000	0.0000	0.0000;
	36105	36138	0.003712	0.014363	0.00138	166.46	0	0	0	0	1	0	0	-103.3000	-17.7900	103.6900	19.1300	0.0000	0.0000	0.0000	0.0000;
	36106	36107	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-26.5100	-5.0800	26.5100	5.0800	0.0000	0.0000	0.0000	0.0000;
	36107	36125	0.003018	0.017586	0.00212	147.66	0	0	0	0	1	0	0	99.0600	-15.7500	-98.7700	17.2300	0.0000	0.0000	0.0000	0.0000;
	36196	36109	0.006473	0.028683	0.00174	144.43	0	0	0	0	1	0	0	-85.9500	35.9200	86.4800	-33.7700	0.0000	0.0000	0.0000	0.0000;
	36110	36113	0.0001	-0.000159	0	528.51	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36110	36114	0.000201	0.001099	0	0	0	0	0	0	1	0	0	28.0400	5.8300	-28.0400	-5.8200	0.0000	0.0000	0.0000	0.0000;
	36110	36115	0.000229	0.001096	0	0	0	0	0	0	1	0	0	-28.0400	-5.8300	28.0400	5.8400	0.0000	0.0000	0.0000	0.0000;
	36111	36113	0.001301	0.038809	0	264.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36112	36113	0.001301	0.038809	0	264.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36138	36115	0.003331	0.013863	0.001	153.96	0	0	0	0	1	0	0	80.1400	0.8200	-79.9400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	36138	36115	0.003331	0.013863	0.001	153.96	0	0	0	0	1	0	0	80.1400	0.8200	-79.9400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	36116	36218	0.002197	0.009735	0.00139	125.07	0	0	0	0	1	0	0	30.1400	-5.6500	-30.1200	5.5900	0.0000	0.0000	0.0000	0.0000;
	36117	36118	0.000247	0.001076	0	0	0	0	0	0	1	0	0	41.5200	11.1200	-41.5200	-11.1000	0.0000	0.0000	0.0000	0.0000;
	36117	36125	0.007649	0.02838	0.00223	132.27	0	0	0	0	1	0	0	-48.5900	25.2300	48.8100	-24.6500	0.0000	0.0000	0.0000	0.0000;
	36129	36117	0.00587	0.024558	0.0028	110.68	0	0	0	0	1	0	0	-6.9900	36.3700	7.0700	-36.3400	0.0000	0.0000	0.0000	0.0000;
	36119	36120	0.00027	0.001051	0	0	0	0	0	0	1	0	0	21.4200	5.0900	-21.4200	-5.0900	0.0000	0.0000	0.0000	0.0000;
	36129	36119	0.003587	0.014044	0.00171	118.1	0	0	0	0	1	0	0	-11.5900	60.6300	11.7200	-60.3100	0.0000	0.0000	0.0000	0.0000;
	36121	36128	0.003411	0.014776	0.00286	138.56	0	0	0	0	1	0	0	67.1100	12.0100	-66.9600	-11.6400	0.0000	0.0000	0.0000	0.0000;
	36121	36146	0.003017	0.013103	0.00098	117.03	0	0	0	0	1	0	0	-11.2200	-9.3600	11.2300	9.2900	0.0000	0.0000	0.0000	0.0000;
	36184	36121	0.002001	0.010351	0.00135	157.79	0	0	0	0	1	0	0	87.4700	6.1700	-87.3200	-5.5400	0.0000	0.0000	0.0000	0.0000;
	36184	36121	0.002001	0.010351	0.00135	157.79	0	0	0	0	1	0	0	87.4700	6.1700	-87.3200	-5.5400	0.0000	0.0000	0.0000	0.0000;
	36121	37068	0.002229	0.010945	0.00148	132.57	0	0	0	0	1	0	0	48.2400	5.7400	-48.1800	-5.6400	0.0000	0.0000	0.0000	0.0000;
	36121	37104	0.001756	0.008532	0.00062	127.32	0	0	0	0	1	0	0	35.2300	0.2700	-35.2100	-0.2300	0.0000	0.0000	0.0000	0.0000;
	36122	36130	0.003557	0.01296	0.0015	133.35	0	0	0	0	1	0	0	46.7100	-58.6800	-46.5100	59.2300	0.0000	0.0000	0.0000	0.0000;
	36122	36149	0.002823	0.012672	0.00195	139.32	0	0	0	0	1	0	0	-68.1200	51.9200	68.3200	-51.2100	0.0000	0.0000	0.0000	0.0000;
	36123	36124	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-13.8700	-7.0500	13.8700	7.0500	0.0000	0.0000	0.0000	0.0000;
	36131	36126	0.003084	0.01369	0.00152	156.63	0	0	0	0	1	0	0	85.1000	-0.8100	-84.8800	1.6200	0.0000	0.0000	0.0000	0.0000;
	36131	36126	0.003084	0.01369	0.00152	156.63	0	0	0	0	1	0	0	85.1000	-0.8100	-84.8800	1.6200	0.0000	0.0000	0.0000	0.0000;
	36126	36849	0.002588	0.013995	0.00238	120.26	0	0	0	0	1	0	0	-17.7200	3.4900	17.7300	-3.6800	0.0000	0.0000	0.0000	0.0000;
	36135	36128	0.003697	0.017595	0.00157	132.7	0	0	0	0	1	0	0	-48.2900	-3.2300	48.3800	3.4700	0.0000	0.0000	0.0000	0.0000;
	36130	36156	0.004147	0.018826	0.00175	125.69	0	0	0	0	1	0	0	27.9300	-62.2900	-27.7500	62.9400	0.0000	0.0000	0.0000	0.0000;
	36147	36131	0.004974	0.018046	0.00121	143.26	0	0	0	0	1	0	0	-75.0000	26.5000	75.3100	-25.5000	0.0000	0.0000	0.0000	0.0000;
	37104	36131	0.003845	0.017083	0.00123	180.77	0	0	0	0	1	0	0	100.2400	-2.2200	-99.8600	3.7600	0.0000	0.0000	0.0000	0.0000;
	37104	36131	0.003845	0.017083	0.00123	180.77	0	0	0	0	1	0	0	100.2400	-2.2200	-99.8600	3.7600	0.0000	0.0000	0.0000	0.0000;
	37104	36131	0.003845	0.017083	0.00123	180.77	0	0	0	0	1	0	0	100.2400	-2.2200	-99.8600	3.7600	0.0000	0.0000	0.0000	0.0000;
	36132	36165	0.006693	0.02713	0.00274	124.94	0	0	0	0	1	0	0	31.4100	2.0500	-31.3400	-2.0600	0.0000	0.0000	0.0000	0.0000;
	36132	36849	0.008359	0.036765	0.00331	134.12	0	0	0	0	1	0	0	-55.7300	-11.9600	56.0000	12.8200	0.0000	0.0000	0.0000	0.0000;
	36133	36134	0.000243	0.001016	0	0	0	0	0	0	1	0	0	78.9000	10.2500	-78.8900	-10.1900	0.0000	0.0000	0.0000	0.0000;
	36193	36133	0.001333	0.013108	0.03484	537.6	0	0	0	0	1	0	0	144.7000	-38.9600	-144.4200	37.9600	0.0000	0.0000	0.0000	0.0000;
	36133	36217	0.000815	0.008844	0.0295	498.23	0	0	0	0	1	0	0	-126.6200	2.2600	126.7500	-4.1100	0.0000	0.0000	0.0000	0.0000;
	36849	36135	0.005427	0.020244	0.00202	134.37	0	0	0	0	1	0	0	-52.1900	13.8900	52.3500	-13.5100	0.0000	0.0000	0.0000	0.0000;
	36135	37068	0.009553	0.027831	0.0032	132.49	0	0	0	0	1	0	0	-46.0700	-0.9600	46.2700	1.2100	0.0000	0.0000	0.0000	0.0000;
	36136	36145	0.004217	0.020422	0.00167	133.56	0	0	0	0	1	0	0	56.7400	5.6000	-56.6100	-5.1200	0.0000	0.0000	0.0000	0.0000;
	36190	36136	0.006977	0.029143	0.00523	153.17	0	0	0	0	1	0	0	74.1600	-9.7300	-73.7800	10.7600	0.0000	0.0000	0.0000	0.0000;
	36190	36136	0.006977	0.029143	0.00523	153.17	0	0	0	0	1	0	0	74.1600	-9.7300	-73.7800	10.7600	0.0000	0.0000	0.0000	0.0000;
	36138	36137	0.001827	0.076833	0	261.75	0	0	1.01875	0	1	0	0	-141.0900	-8.1100	141.4400	22.9300	0.0000	0.0000	0.0000	0.0000;
	36138	36137	0.001827	0.076833	0	261.75	0	0	1.01875	0	1	0	0	-141.0900	-8.1100	141.4400	22.9300	0.0000	0.0000	0.0000	0.0000;
	36138	36137	0.001827	0.076833	0	261.75	0	0	1.01875	0	1	0	0	-141.0900	-8.1100	141.4400	22.9300	0.0000	0.0000	0.0000	0.0000;
	36138	36137	0.001827	0.076833	0	261.75	0	0	1.01875	0	1	0	0	-141.0900	-8.1100	141.4400	22.9300	0.0000	0.0000	0.0000	0.0000;
	36137	36139	0.000206	0.001059	0	0	0	0	0	0	1	0	0	20.8600	3.5000	-20.8500	-3.5000	0.0000	0.0000	0.0000	0.0000;
	36140	36162	0.004706	0.018473	0.00875	144.01	0	0	0	0	1	0	0	84.6600	-29.9500	-84.3000	30.3900	0.0000	0.0000	0.0000	0.0000;
	36142	36178	0.002073	0.010917	0.0012	133.06	0	0	0	0	1	0	0	-49.1500	-9.5800	49.2000	9.7300	0.0000	0.0000	0.0000	0.0000;
	36142	36179	0.003582	0.020103	0.00154	120.64	0	0	0	0	1	0	0	21.3500	-0.1600	-21.3300	0.1000	0.0000	0.0000	0.0000	0.0000;
	36143	36163	0.005064	0.019788	0.00209	138.68	0	0	0	0	1	0	0	69.5600	3.2200	-69.3100	-2.4800	0.0000	0.0000	0.0000	0.0000;
	36143	37068	0.005051	0.020621	0.00161	148.24	0	0	0	0	1	0	0	-101.5800	-14.7500	102.1000	16.7300	0.0000	0.0000	0.0000	0.0000;
	36146	36144	0.006178	0.024507	0.00244	147.1	0	0	0	0	1	0	0	93.5500	-38.1300	-92.9400	40.2900	0.0000	0.0000	0.0000	0.0000;
	36144	36147	0.007427	0.032985	0.00279	129.08	0	0	0	0	1	0	0	38.3000	17.0900	-38.1700	-16.8200	0.0000	0.0000	0.0000	0.0000;
	36144	36186	0.005171	0.022695	0.00187	121.95	0	0	0	0	1	0	0	26.8400	-66.6300	-26.5900	67.5500	0.0000	0.0000	0.0000	0.0000;
	36145	36147	0.002322	0.01196	0.0019	117.12	0	0	0	0	1	0	0	17.1200	-1.9700	-17.1200	1.8100	0.0000	0.0000	0.0000	0.0000;
	36146	36184	0.00212	0.009589	0.00086	154.28	0	0	0	0	1	0	0	-78.7300	9.3900	78.8600	-8.8900	0.0000	0.0000	0.0000	0.0000;
	36146	36184	0.00212	0.009589	0.00086	154.28	0	0	0	0	1	0	0	-78.7300	9.3900	78.8600	-8.8900	0.0000	0.0000	0.0000	0.0000;
	36146	37104	0.004285	0.018736	0.0014	121.74	0	0	0	0	1	0	0	23.8400	6.2800	-23.8200	-6.3100	0.0000	0.0000	0.0000	0.0000;
	36909	36147	0.00152	0.007842	0.00076	140.94	0	0	0	0	1	0	0	-72.5100	34.6000	72.6100	-34.1900	0.0000	0.0000	0.0000	0.0000;
	36148	36153	0.003403	0.014242	0.00129	127.91	0	0	0	0	1	0	0	-38.9900	-44.4600	39.1100	44.8100	0.0000	0.0000	0.0000	0.0000;
	36148	36179	0.009794	0.054394	0.0112	119.86	0	0	0	0	1	0	0	-17.9700	12.3100	18.0200	-13.1900	0.0000	0.0000	0.0000	0.0000;
	36849	36148	0.002275	0.009256	0.00088	119.37	0	0	0	0	1	0	0	-20.2400	-22.4200	20.2600	22.4100	0.0000	0.0000	0.0000	0.0000;
	36149	36150	0.000257	0.001064	0	0	0	0	0	0	1	0	0	31.3200	12.3000	-31.3200	-12.2800	0.0000	0.0000	0.0000	0.0000;
	36152	36153	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-14.6200	-1.4300	14.6200	1.4300	0.0000	0.0000	0.0000	0.0000;
	36155	36153	0.003128	0.018791	0.00195	150.46	0	0	0	0	1	0	0	-103.2700	39.0500	103.6300	-37.0600	0.0000	0.0000	0.0000	0.0000;
	36153	36168	0.008629	0.02961	0.00661	155.02	0	0	0	0	1	0	0	-78.6800	-4.5900	79.2000	5.6700	0.0000	0.0000	0.0000	0.0000;
	36153	36168	0.008629	0.02961	0.00661	155.02	0	0	0	0	1	0	0	-78.6800	-4.5900	79.2000	5.6700	0.0000	0.0000	0.0000	0.0000;
	36166	36155	0.00372	0.01543	0.00236	147.57	0	0	0	0	1	0	0	-87.9500	44.2100	88.2900	-43.0300	0.0000	0.0000	0.0000	0.0000;
	36157	36163	0.006331	0.030985	0.00149	121.87	0	0	0	0	1	0	0	-25.8800	3.7700	25.9200	-3.7100	0.0000	0.0000	0.0000	0.0000;
	36157	36164	0.003538	0.015285	0.00188	140.67	0	0	0	0	1	0	0	76.4500	-5.0800	-76.2400	5.7900	0.0000	0.0000	0.0000	0.0000;
	36157	36198	0.022042	0.092121	0.00478	139.19	0	0	0	0	1	0	0	-69.3100	-6.7900	70.3800	10.7600	0.0000	0.0000	0.0000	0.0000;
	36158	36162	0.002588	0.008632	0.00077	128.41	0	0	0	0	1	0	0	-40.6900	45.3800	40.7800	-45.1700	0.0000	0.0000	0.0000	0.0000;
	36158	36166	0.004767	0.023355	0.00237	116.18	0	0	0	0	1	0	0	11.7800	56.8900	-11.6300	-56.4100	0.0000	0.0000	0.0000	0.0000;
	36159	36160	0.000234	0.001103	0	0	0	0	0	0	1	0	0	66.2200	11.9000	-66.2100	-11.8500	0.0000	0.0000	0.0000	0.0000;
	36195	36161	0.008786	0.03477	0.01031	130.59	0	0	0	0	1	0	0	46.2300	-23.1500	-45.9900	23.0300	0.0000	0.0000	0.0000	0.0000;
	36161	36719	0.017801	0.067253	0.00515	145.83	0	0	0	0	1	0	0	-90.6300	6.1800	92.0800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	36164	36165	0.008535	0.035861	0.00359	105.32	0	0	0	0	1	0	0	-4.4200	6.0100	4.4200	-6.3500	0.0000	0.0000	0.0000	0.0000;
	36164	36195	0.008004	0.02827	0.00438	133.72	0	0	0	0	1	0	0	55.6200	-20.7600	-55.3400	21.3200	0.0000	0.0000	0.0000	0.0000;
	36166	36167	0.000288	0.001158	0	0	0	0	0	0	1	0	0	37.4500	6.7500	-37.4500	-6.7300	0.0000	0.0000	0.0000	0.0000;
	36168	36995	0.016102	0.067646	0.00612	160.67	0	0	0	0	1	0	0	-91.5600	-7.7100	92.8500	12.4700	0.0000	0.0000	0.0000	0.0000;
	36168	36995	0.016102	0.067646	0.00612	160.67	0	0	0	0	1	0	0	-91.5600	-7.7100	92.8500	12.4700	0.0000	0.0000	0.0000	0.0000;
	36169	36170	0.006929	0.02386	0.00209	145.36	0	0	0	0	1	0	0	-81.8300	14.0500	82.2900	-12.6900	0.0000	0.0000	0.0000	0.0000;
	36171	36169	0.005359	0.024346	0.00225	132.22	0	0	0	0	1	0	0	-43.1500	25.1700	43.2700	-24.8200	0.0000	0.0000	0.0000	0.0000;
	36169	36552	0.009529	0.041124	0.00351	121.11	0	0	0	0	1	0	0	19.5900	9.2100	-19.5400	-9.3800	0.0000	0.0000	0.0000	0.0000;
	36171	36172	0.004489	0.014369	0.00165	123.59	0	0	0	0	1	0	0	24.1700	-30.8700	-24.1100	30.9000	0.0000	0.0000	0.0000	0.0000;
	36186	36172	0.005337	0.022575	0.00162	112.51	0	0	0	0	1	0	0	-5.0800	32.6800	5.1300	-32.6200	0.0000	0.0000	0.0000	0.0000;
	36185	36173	0.001199	0.012578	0.02391	610.14	0	0	0	0	1	0	0	-268.3900	-25.0600	269.2100	31.1300	0.0000	0.0000	0.0000	0.0000;
	36173	36997	0.00115	0.011269	0.02129	424.24	0	0	0	0	1	0	0	-6.2000	-35.9800	6.2200	33.8200	0.0000	0.0000	0.0000	0.0000;
	37110	36173	0.002004	0.020473	0.06052	630.84	0	0	0	0	1	0	0	316.9500	12.0700	-315.0900	0.3600	0.0000	0.0000	0.0000	0.0000;
	36174	36175	0.000247	0.001076	0	0	0	0	0	0	1	0	0	33.3400	7.8700	-33.3400	-7.8600	0.0000	0.0000	0.0000	0.0000;
	36176	36174	0.007406	0.027803	0.00289	151.26	0	0	0	0	1	0	0	-66.0200	-19.1700	66.3500	20.1100	0.0000	0.0000	0.0000	0.0000;
	36176	36174	0.007406	0.027803	0.00289	151.26	0	0	0	0	1	0	0	-66.0200	-19.1700	66.3500	20.1100	0.0000	0.0000	0.0000	0.0000;
	36174	36995	0.005127	0.024505	0.00336	155.64	0	0	0	0	1	0	0	-83.0200	-24.0400	83.3700	25.3700	0.0000	0.0000	0.0000	0.0000;
	36174	36995	0.005127	0.024505	0.00336	155.64	0	0	0	0	1	0	0	-83.0200	-24.0400	83.3700	25.3700	0.0000	0.0000	0.0000	0.0000;
	36176	36177	0.0003	0.001154	0	0	0	0	0	0	1	0	0	33.3400	10.2900	-33.3400	-10.2700	0.0000	0.0000	0.0000	0.0000;
	36198	36176	0.002892	0.014147	0.00194	134.58	0	0	0	0	1	0	0	-57.5300	-18.0700	57.6300	18.3500	0.0000	0.0000	0.0000	0.0000;
	36199	36176	0.011629	0.055222	0.00625	129.62	0	0	0	0	1	0	0	-40.8600	-9.4300	41.0600	9.7100	0.0000	0.0000	0.0000	0.0000;
	36184	36178	0.006348	0.021117	0.00202	143.28	0	0	0	0	1	0	0	81.6500	17.1200	-81.2200	-15.9000	0.0000	0.0000	0.0000	0.0000;
	36179	36199	0.023114	0.068519	0.00875	125.03	0	0	0	0	1	0	0	-28.7000	-8.1500	28.9000	7.8500	0.0000	0.0000	0.0000	0.0000;
	36180	36718	0.01009	0.041014	0.00307	150.68	0	0	0	0	1	0	0	-63.1400	-4.8200	63.5300	6.0600	0.0000	0.0000	0.0000	0.0000;
	36180	36718	0.01009	0.041014	0.00307	150.68	0	0	0	0	1	0	0	-63.1400	-4.8200	63.5300	6.0600	0.0000	0.0000	0.0000	0.0000;
	36719	36180	0.006236	0.021657	0.00233	150.33	0	0	0	0	1	0	0	-112.0400	-4.3100	112.8000	6.6900	0.0000	0.0000	0.0000	0.0000;
	36181	36182	0.000241	0.00111	0	0	0	0	0	0	1	0	0	55.3800	10.9400	-55.3800	-10.9100	0.0000	0.0000	0.0000	0.0000;
	36181	36193	0.001192	0.009883	0.01914	559.88	0	0	0	0	1	0	0	-179.3800	30.1300	179.7500	-29.1200	0.0000	0.0000	0.0000	0.0000;
	36184	36183	0.001361	0.049597	0	287.85	0	0	1	0	1	0	0	-161.1200	-6.6600	161.4600	19.1200	0.0000	0.0000	0.0000	0.0000;
	36184	36183	0.001361	0.049597	0	287.85	0	0	1	0	1	0	0	-161.1200	-6.6600	161.4600	19.1200	0.0000	0.0000	0.0000	0.0000;
	36184	36183	0.001361	0.049597	0	287.85	0	0	1	0	1	0	0	-161.1200	-6.6600	161.4600	19.1200	0.0000	0.0000	0.0000	0.0000;
	36184	36183	0.001361	0.049597	0	287.85	0	0	1	0	1	0	0	-161.1200	-6.6600	161.4600	19.1200	0.0000	0.0000	0.0000	0.0000;
	36184	36183	0.001361	0.049597	0	287.85	0	0	1	0	1	0	0	-161.1200	-6.6600	161.4600	19.1200	0.0000	0.0000	0.0000	0.0000;
	36183	36185	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-807.3000	-95.6000	808.8000	102.7200	0.0000	0.0000	0.0000	0.0000;
	37068	36184	0.003565	0.018731	0.0012	141.55	0	0	0	0	1	0	0	-76.3900	-6.6000	76.5900	7.5500	0.0000	0.0000	0.0000	0.0000;
	37104	36184	0.003692	0.013373	0.00147	168.39	0	0	0	0	1	0	0	-88.5000	2.5200	88.7800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	37104	36184	0.003692	0.013373	0.00147	168.39	0	0	0	0	1	0	0	-88.5000	2.5200	88.7800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	37104	36184	0.003692	0.013373	0.00147	168.39	0	0	0	0	1	0	0	-88.5000	2.5200	88.7800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	36193	36185	0.000803	0.007488	0.05072	620.77	0	0	0	0	1	0	0	326.2000	37.5800	-325.3900	-35.4100	0.0000	0.0000	0.0000	0.0000;
	36185	36997	0.001755	0.016087	0.0468	585.15	0	0	0	0	1	0	0	-215.0200	-42.2500	215.8100	44.5100	0.0000	0.0000	0.0000	0.0000;
	36190	36187	0.004235	0.019819	0.00258	150.7	0	0	0	0	1	0	0	59.7700	15.5100	-59.6100	-15.0400	0.0000	0.0000	0.0000	0.0000;
	36190	36187	0.004235	0.019819	0.00258	150.7	0	0	0	0	1	0	0	59.7700	15.5100	-59.6100	-15.0400	0.0000	0.0000	0.0000	0.0000;
	36189	36188	0.00027	0.016739	0	1237.78	0	0	1	0	1	0	0	-426.3000	3.5700	426.7600	24.7900	0.0000	0.0000	0.0000	0.0000;
	36189	36188	0.00027	0.016739	0	1237.78	0	0	1	0	1	0	0	-426.3000	3.5700	426.7600	24.7900	0.0000	0.0000	0.0000	0.0000;
	36189	36188	0.00027	0.016739	0	1237.78	0	0	1	0	1	0	0	-426.3000	3.5700	426.7600	24.7900	0.0000	0.0000	0.0000	0.0000;
	36188	36194	0.000253	0.001133	0	0	0	0	0	0	1	0	0	-1280.2800	-78.3300	1284.1500	95.6100	0.0000	0.0000	0.0000	0.0000;
	36189	36192	0.003314	0.121267	0	380.62	0	0	1	0	1	0	0	299.0500	52.0300	-296.2100	52.1200	0.0000	0.0000	0.0000	0.0000;
	36189	36193	0.000244	0.001024	0	0	0	0	0	0	1	0	0	979.8600	-62.7300	-977.6600	71.9400	0.0000	0.0000	0.0000	0.0000;
	36190	36192	-0.002104	-0.076965	0	355.62	0	0	1	0	1	0	0	-298.0100	-13.9900	296.2100	-52.1200	0.0000	0.0000	0.0000	0.0000;
	36190	36204	0.009061	0.046002	0.00819	124.54	0	0	0	0	1	0	0	30.1600	2.4400	-30.0800	-2.8700	0.0000	0.0000	0.0000	0.0000;
	36191	36192	0.007296	0.266967	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36194	36216	0.000249	0.004566	0.37167	2554.12	0	0	0	0	1	0	0	340.8100	-114.3400	-340.5300	79.0600	0.0000	0.0000	0.0000	0.0000;
	37119	36194	0.000294	0.005011	0.52195	2604.93	0	0	0	0	1	0	0	442.8500	-6.9900	-442.3200	-40.8400	0.0000	0.0000	0.0000	0.0000;
	36198	36200	0.013379	0.049916	0.00594	123.17	0	0	0	0	1	0	0	-24.1500	5.4200	24.2300	-5.7500	0.0000	0.0000	0.0000	0.0000;
	36200	36201	0.000251	0.001156	0	0	0	0	0	0	1	0	0	11.3000	5.7000	-11.3000	-5.7000	0.0000	0.0000	0.0000	0.0000;
	36203	36202	0.004756	0.022404	0.00588	145.76	0	0	0	0	1	0	0	-84.0200	4.8400	84.3700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	36204	36205	0.000244	0.001096	0	0	0	0	0	0	1	0	0	11.4900	1.0600	-11.4900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	36204	36551	0.006426	0.028083	0.00256	119.2	0	0	0	0	1	0	0	18.5900	1.8100	-18.5700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	36206	36207	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-30.6800	-10.4600	30.6900	10.4700	0.0000	0.0000	0.0000	0.0000;
	36208	36211	0.000239	0.017052	0	1120.09	0	0	1	0	1	0	0	482.3200	57.9600	-481.8000	-21.1700	0.0000	0.0000	0.0000	0.0000;
	36208	36215	0.000208	0.001128	0	0	0	0	0	0	1	0	0	88.9500	12.1800	-88.9400	-12.1000	0.0000	0.0000	0.0000	0.0000;
	36208	36216	0.000247	0.001157	0	0	0	0	0	0	1	0	0	-571.2700	103.8100	572.0300	-100.2500	0.0000	0.0000	0.0000	0.0000;
	36209	36211	-5e-05	-0.003531	0	995.09	0	0	1	0	1	0	0	-481.9100	-28.7900	481.8000	21.1700	0.0000	0.0000	0.0000	0.0000;
	36209	36214	0.0001	-0.0004	0	312.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36209	36217	0.000974	0.009981	0.04111	558.86	0	0	0	0	1	0	0	174.5000	-2.2500	-174.2300	0.6200	0.0000	0.0000	0.0000	0.0000;
	36210	36211	0.001186	0.084471	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36212	36214	0.000557	0.030388	0	156.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36213	36214	0.000557	0.030388	0	156.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36220	36219	0.009266	0.043902	0.0053	130.28	0	0	0	0	1	0	0	-49.8400	-1.2100	50.0600	1.7200	0.0000	0.0000	0.0000	0.0000;
	36219	36821	0.02951	0.109983	0.01207	133.08	0	0	0	0	1	0	0	-56.3800	-2.3400	57.2800	4.4200	0.0000	0.0000	0.0000	0.0000;
	36220	36224	0.016745	0.07821	0.0091	116.32	0	0	0	0	1	0	0	-11.4600	3.9000	11.4800	-4.7200	0.0000	0.0000	0.0000	0.0000;
	36220	36558	0.014308	0.064176	0.00738	135.39	0	0	0	0	1	0	0	54.9800	-3.6300	-54.5600	4.7600	0.0000	0.0000	0.0000	0.0000;
	36221	36222	0.017689	0.068532	0.00769	132.6	0	0	0	0	1	0	0	49.3900	11.3700	-48.9700	-10.5400	0.0000	0.0000	0.0000	0.0000;
	36222	36223	0.000236	0.001041	0	0	0	0	0	0	1	0	0	16.6900	8.2700	-16.6900	-8.2600	0.0000	0.0000	0.0000	0.0000;
	36226	36222	0.014061	0.053113	0.00533	127.03	0	0	0	0	1	0	0	-32.1300	-2.3000	32.2800	2.2800	0.0000	0.0000	0.0000	0.0000;
	36224	36226	0.008201	0.039494	0.0033	121.85	0	0	0	0	1	0	0	-21.7900	0.8400	21.8300	-1.0000	0.0000	0.0000	0.0000	0.0000;
	36225	36226	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-10.3100	-3.2900	10.3100	3.2900	0.0000	0.0000	0.0000	0.0000;
	36227	36500	0.002989	0.032034	0.1392	483.96	0	0	0	0	1	0	0	-42.4700	26.8500	42.5500	-41.0300	0.0000	0.0000	0.0000	0.0000;
	37039	36227	0.000829	0.008376	0.07915	475.89	0	0	0	0	1	0	0	-26.9800	23.9600	26.9900	-32.4900	0.0000	0.0000	0.0000	0.0000;
	36444	36228	0.013147	0.056534	0.00668	137.29	0	0	0	0	1	0	0	59.6200	0.2600	-59.1600	1.0000	0.0000	0.0000	0.0000	0.0000;
	36447	36228	0.020009	0.088389	0.00749	127.81	0	0	0	0	1	0	0	-38.0400	4.5600	38.3300	-4.0300	0.0000	0.0000	0.0000	0.0000;
	36229	36230	0.018368	0.067517	0.00686	144.16	0	0	0	0	1	0	0	-63.0300	9.7600	63.7700	-7.7000	0.0000	0.0000	0.0000	0.0000;
	36231	36229	0.013688	0.055659	0.01364	142.34	0	0	0	0	1	0	0	-58.3200	10.8700	58.8000	-10.2500	0.0000	0.0000	0.0000	0.0000;
	36487	36230	0.023816	0.127772	0.01315	146.72	0	0	0	0	1	0	0	74.1900	2.4900	-72.9300	2.9000	0.0000	0.0000	0.0000	0.0000;
	36231	36451	0.019654	0.083292	0.00919	118.25	0	0	0	0	1	0	0	16.7200	-7.1400	-16.6500	6.5000	0.0000	0.0000	0.0000	0.0000;
	36231	36452	0.013085	0.059362	0.00393	127.06	0	0	0	0	1	0	0	34.2500	-7.4900	-34.0900	7.8300	0.0000	0.0000	0.0000	0.0000;
	36232	36233	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-39.9000	-10.0500	39.9000	10.0700	0.0000	0.0000	0.0000	0.0000;
	36233	36259	0.006868	0.024551	0.00249	120.92	0	0	0	0	1	0	0	-23.0500	-11.7300	23.1000	11.6200	0.0000	0.0000	0.0000	0.0000;
	36660	36233	0.006785	0.025066	0.00237	105.81	0	0	0	0	1	0	0	3.1100	-3.2000	-3.1100	2.9500	0.0000	0.0000	0.0000	0.0000;
	36233	36663	0.005746	0.024118	0.00502	114.92	0	0	0	0	1	0	0	-13.7300	-1.2900	13.7400	0.8100	0.0000	0.0000	0.0000	0.0000;
	36234	36248	0.005698	0.03172	0.00684	134.44	0	0	0	0	1	0	0	-55.6000	20.6800	55.7900	-20.3500	0.0000	0.0000	0.0000	0.0000;
	36234	36271	0.012906	0.051355	0.00462	130.03	0	0	0	0	1	0	0	43.5800	-25.2800	-43.2700	26.0000	0.0000	0.0000	0.0000	0.0000;
	36235	36642	0.000858	0.007635	0.04029	577.36	0	0	0	0	1	0	0	-224.4600	16.8700	224.8600	-17.6200	0.0000	0.0000	0.0000	0.0000;
	36238	36236	0.005311	0.020326	0.00212	113.13	0	0	0	0	1	0	0	11.1200	-8.0500	-11.1100	7.8700	0.0000	0.0000	0.0000	0.0000;
	36238	36239	0.000269	0.001168	0	0	0	0	0	0	1	0	0	39.4800	10.0700	-39.4800	-10.0500	0.0000	0.0000	0.0000	0.0000;
	37006	36238	0.003456	0.013695	0.00166	132.84	0	0	0	0	1	0	0	50.6900	2.1900	-50.6000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	36240	36241	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-27.3600	-3.2900	27.3600	3.3000	0.0000	0.0000	0.0000	0.0000;
	36241	36636	0.00475	0.017392	0.00254	126.73	0	0	0	0	1	0	0	34.8300	-8.2300	-34.7700	8.1900	0.0000	0.0000	0.0000	0.0000;
	36241	37006	0.007232	0.026222	0.00223	137.84	0	0	0	0	1	0	0	-62.1900	4.9400	62.4700	-4.1700	0.0000	0.0000	0.0000	0.0000;
	36242	37006	0.005868	0.021516	0.00138	149.23	0	0	0	0	1	0	0	107.6100	12.4100	-106.9500	-10.1600	0.0000	0.0000	0.0000	0.0000;
	37046	36242	0.008002	0.031146	0.0022	152.68	0	0	0	0	1	0	0	74.2500	10.4100	-73.8300	-9.0100	0.0000	0.0000	0.0000	0.0000;
	37046	36242	0.008002	0.031146	0.0022	152.68	0	0	0	0	1	0	0	74.2500	10.4100	-73.8300	-9.0100	0.0000	0.0000	0.0000	0.0000;
	36243	36244	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-18.0300	-2.9900	18.0300	2.9900	0.0000	0.0000	0.0000	0.0000;
	36244	36634	0.00331	0.014133	0.002	98.22	0	0	0	0	1	0	0	6.0900	-46.9600	-6.0200	47.0500	0.0000	0.0000	0.0000	0.0000;
	36651	36244	0.002941	0.012403	0.00164	118.64	0	0	0	0	1	0	0	24.1800	-43.8500	-24.1100	43.9700	0.0000	0.0000	0.0000	0.0000;
	36252	36245	0.005029	0.021739	0.00358	141.07	0	0	0	0	1	0	0	73.7100	10.3000	-73.4400	-9.5400	0.0000	0.0000	0.0000	0.0000;
	36246	36247	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-20.8600	-5.5600	20.8600	5.5600	0.0000	0.0000	0.0000	0.0000;
	36247	36253	0.008419	0.025831	0.00342	140.6	0	0	0	0	1	0	0	74.3100	-8.0600	-73.8700	9.0500	0.0000	0.0000	0.0000	0.0000;
	36266	36247	0.005896	0.020958	0.00154	146.37	0	0	0	0	1	0	0	95.6700	-0.8800	-95.1700	2.5000	0.0000	0.0000	0.0000	0.0000;
	36252	36248	0.006386	0.026329	0.00235	138.36	0	0	0	0	1	0	0	67.3100	-17.9300	-67.0100	18.8800	0.0000	0.0000	0.0000	0.0000;
	36249	36250	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-11.1100	-2.4800	11.1100	2.4800	0.0000	0.0000	0.0000	0.0000;
	36250	36254	0.008866	0.034009	0.00361	141.07	0	0	0	0	1	0	0	74.0700	11.0200	-73.5900	-9.5700	0.0000	0.0000	0.0000	0.0000;
	36652	36250	0.006611	0.026657	0.00267	145.51	0	0	0	0	1	0	0	85.6400	15.1100	-85.1700	-13.5000	0.0000	0.0000	0.0000	0.0000;
	36251	36252	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-17.8700	-9.8000	17.8700	9.8100	0.0000	0.0000	0.0000	0.0000;
	36654	36252	0.003307	0.017637	0.00194	153.52	0	0	0	0	1	0	0	79.6400	1.9300	-79.4400	-1.0900	0.0000	0.0000	0.0000	0.0000;
	36654	36252	0.003307	0.017637	0.00194	153.52	0	0	0	0	1	0	0	79.6400	1.9300	-79.4400	-1.0900	0.0000	0.0000	0.0000	0.0000;
	36253	36268	0.018608	0.074965	0.00945	136.5	0	0	0	0	1	0	0	59.6700	-10.8600	-59.0200	12.4600	0.0000	0.0000	0.0000	0.0000;
	36665	36254	0.004009	0.019206	0.00191	126.3	0	0	0	0	1	0	0	-32.2700	-6.9400	32.3100	6.9400	0.0000	0.0000	0.0000	0.0000;
	36254	37006	0.008821	0.040626	0.00831	106.93	0	0	0	0	1	0	0	6.2200	-12.9200	-6.2000	12.1400	0.0000	0.0000	0.0000	0.0000;
	36255	36256	0.000206	0.001189	0	0	0	0	0	0	1	0	0	26.2300	7.9300	-26.2300	-7.9200	0.0000	0.0000	0.0000	0.0000;
	36255	36265	0.005808	0.025241	0.00249	97.13	0	0	0	0	1	0	0	-0.4500	0.0300	0.4500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	36266	36255	0.006933	0.025133	0.00177	121.88	0	0	0	0	1	0	0	25.8300	7.9400	-25.7800	-7.9600	0.0000	0.0000	0.0000	0.0000;
	36658	36257	0.002658	0.012824	0.00131	135.96	0	0	0	0	1	0	0	-59.1300	-12.7900	59.2200	13.0900	0.0000	0.0000	0.0000	0.0000;
	36257	37008	0.001967	0.007744	0.00086	142.56	0	0	0	0	1	0	0	-78.2300	-24.7400	78.3500	25.1400	0.0000	0.0000	0.0000	0.0000;
	36258	36259	0.002323	0.011313	0.00136	129.63	0	0	0	0	1	0	0	42.1500	16.0500	-42.1000	-15.9800	0.0000	0.0000	0.0000	0.0000;
	36258	36984	0.006686	0.030797	0.00396	136.93	0	0	0	0	1	0	0	-61.1600	-24.2200	61.4300	25.0300	0.0000	0.0000	0.0000	0.0000;
	36261	36260	0.001944	0.087392	0	192.85	0	0	1.0125	0	1	0	0	-69.1600	-10.0000	69.2500	14.0400	0.0000	0.0000	0.0000	0.0000;
	36261	36260	0.001944	0.087392	0	192.85	0	0	1.0125	0	1	0	0	-69.1600	-10.0000	69.2500	14.0400	0.0000	0.0000	0.0000	0.0000;
	36261	36260	0.001944	0.087392	0	192.85	0	0	1.0125	0	1	0	0	-69.1600	-10.0000	69.2500	14.0400	0.0000	0.0000	0.0000	0.0000;
	36260	36262	0.000298	0.00106	0	0	0	0	0	0	1	0	0	22.7300	3.8600	-22.7200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	36272	36260	0.001327	0.01239	0.05904	434.55	0	0	0	0	1	0	0	17.5300	-43.5800	-17.5000	37.4600	0.0000	0.0000	0.0000	0.0000;
	36260	36653	0.001081	0.008912	0.06278	460.39	0	0	0	0	1	0	0	41.7800	3.4600	-41.7600	-10.0800	0.0000	0.0000	0.0000	0.0000;
	37014	36260	0.001313	0.01218	0.02968	593.48	0	0	0	0	1	0	0	255.5500	28.7300	-254.7600	-24.5800	0.0000	0.0000	0.0000	0.0000;
	36261	36265	0.006245	0.023373	0.00301	137.93	0	0	0	0	1	0	0	65.2100	13.1800	-64.9600	-12.5500	0.0000	0.0000	0.0000	0.0000;
	36261	36266	0.003168	0.012481	0.00091	151.5	0	0	0	0	1	0	0	71.1300	8.4000	-70.9800	-7.9100	0.0000	0.0000	0.0000	0.0000;
	36261	36266	0.003168	0.012481	0.00091	151.5	0	0	0	0	1	0	0	71.1300	8.4000	-70.9800	-7.9100	0.0000	0.0000	0.0000	0.0000;
	36263	36264	0.00028	0.001042	0	0	0	0	0	0	1	0	0	20.4700	0.9100	-20.4700	-0.9100	0.0000	0.0000	0.0000	0.0000;
	36263	36658	0.004082	0.015871	0.00155	129.57	0	0	0	0	1	0	0	-41.3300	-0.0600	41.3900	0.1500	0.0000	0.0000	0.0000	0.0000;
	36263	36660	0.002935	0.013321	0.0012	119.32	0	0	0	0	1	0	0	20.8600	-0.8600	-20.8500	0.7900	0.0000	0.0000	0.0000	0.0000;
	36267	36268	0.006799	0.033816	0.00269	110.43	0	0	0	0	1	0	0	-8.0900	14.8200	8.1100	-15.0200	0.0000	0.0000	0.0000	0.0000;
	36271	36267	0.008369	0.03244	0.00267	116.53	0	0	0	0	1	0	0	17.5000	25.9700	-17.4200	-25.9600	0.0000	0.0000	0.0000	0.0000;
	36268	36269	0.000257	0.001096	0	0	0	0	0	0	1	0	0	27.3400	6.0000	-27.3400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	36270	36271	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-25.7600	52.0000	25.7700	-51.9700	0.0000	0.0000	0.0000	0.0000;
	36273	36283	0.01553	0.067334	0.015	118.09	0	0	0	0	1	0	0	11.3000	-12.1300	-11.2600	10.8000	0.0000	0.0000	0.0000	0.0000;
	36273	36684	0.015578	0.073517	0.01046	107.45	0	0	0	0	1	0	0	-4.6900	12.9100	4.7200	-13.7900	0.0000	0.0000	0.0000	0.0000;
	36691	36273	0.017976	0.075646	0.0134	119.14	0	0	0	0	1	0	0	18.4800	2.2700	-18.4200	-3.3400	0.0000	0.0000	0.0000	0.0000;
	36417	36274	0.004035	0.039307	0.10531	591.14	0	0	0	0	1	0	0	-231.7500	15.8400	233.7800	-7.4300	0.0000	0.0000	0.0000	0.0000;
	36274	36851	0.005668	0.056234	0.10283	594.43	0	0	0	0	1	0	0	-251.4400	30.6400	254.8100	-8.4100	0.0000	0.0000	0.0000	0.0000;
	36961	36274	0.002593	0.023856	0.10747	420.95	0	0	0	0	1	0	0	6.7800	-5.9900	-6.7800	-5.6700	0.0000	0.0000	0.0000	0.0000;
	36285	36275	0.010468	0.047842	0.00732	135.51	0	0	0	0	1	0	0	47.6600	-34.5700	-47.2900	35.5400	0.0000	0.0000	0.0000	0.0000;
	36276	36277	0.006809	0.036278	0.00627	137.68	0	0	0	0	1	0	0	58.2600	-12.6100	-58.0300	13.2400	0.0000	0.0000	0.0000	0.0000;
	36283	36276	0.013603	0.05885	0.00722	115.22	0	0	0	0	1	0	0	4.9700	-12.6100	-4.9500	11.9800	0.0000	0.0000	0.0000	0.0000;
	36277	36279	0.032355	0.098835	0.01465	79.16	0	0	0	0	1	0	0	-2.2400	1.3300	2.2500	-2.8200	0.0000	0.0000	0.0000	0.0000;
	36278	36778	0.018361	0.079949	0.02476	121.6	0	0	0	0	1	0	0	23.9700	-13.0800	-23.8500	11.0000	0.0000	0.0000	0.0000	0.0000;
	36279	36280	0.00022	0.001032	0	0	0	0	0	0	1	0	0	8.2300	1.3300	-8.2300	-1.3300	0.0000	0.0000	0.0000	0.0000;
	36279	36281	0.008016	0.037303	0.00279	131.32	0	0	0	0	1	0	0	40.9500	-13.1000	-40.8100	13.4900	0.0000	0.0000	0.0000	0.0000;
	36279	36523	0.036167	0.133991	0.01175	135.73	0	0	0	0	1	0	0	-51.4200	14.5900	52.4500	-11.9900	0.0000	0.0000	0.0000	0.0000;
	36281	36282	0.000208	0.001004	0	0	0	0	0	0	1	0	0	7.2000	3.6900	-7.2000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	36281	36841	0.053121	0.208321	0.0352	127.93	0	0	0	0	1	0	0	33.6100	-17.1800	-32.9000	16.3300	0.0000	0.0000	0.0000	0.0000;
	36283	36284	0.00027	0.001156	0	0	0	0	0	0	1	0	0	4.9400	1.2000	-4.9400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	36285	36286	0.024246	0.081808	0.01329	122.38	0	0	0	0	1	0	0	-21.6300	14.3500	21.8000	-15.0500	0.0000	0.0000	0.0000	0.0000;
	36291	36285	0.01073	0.048549	0.01723	129.07	0	0	0	0	1	0	0	38.4500	-16.0000	-38.2600	15.1800	0.0000	0.0000	0.0000	0.0000;
	36286	37108	0.020724	0.094575	0.00983	126.87	0	0	0	0	1	0	0	-30.0800	13.4100	30.3100	-13.2700	0.0000	0.0000	0.0000	0.0000;
	36287	36290	0.0001	0.000741	0	586.21	0	0	1	0	1	0	0	7.3800	2.7400	-7.3800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	36287	36291	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-7.3800	-2.7400	7.3800	2.7400	0.0000	0.0000	0.0000	0.0000;
	36287	36292	0.000244	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36288	36290	0.001808	0.052183	0	293.1	0	0	1	0	1	0	0	-7.3800	-2.7000	7.3800	2.7400	0.0000	0.0000	0.0000	0.0000;
	36289	36290	0.001808	0.052183	0	293.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36291	36685	0.023442	0.080547	0.00809	132.56	0	0	0	0	1	0	0	-45.8300	13.2600	46.3900	-12.1400	0.0000	0.0000	0.0000	0.0000;
	36293	36294	0.000283	0.001113	0	0	0	0	0	0	1	0	0	18.6900	4.5700	-18.6900	-4.5700	0.0000	0.0000	0.0000	0.0000;
	36299	36293	0.012127	0.034056	0.00371	150.65	0	0	0	0	1	0	0	69.1400	-2.5600	-68.5900	3.7100	0.0000	0.0000	0.0000	0.0000;
	36299	36293	0.012127	0.034056	0.00371	150.65	0	0	0	0	1	0	0	69.1400	-2.5600	-68.5900	3.7100	0.0000	0.0000	0.0000	0.0000;
	36293	36308	0.004547	0.026988	0.0022	122.45	0	0	0	0	1	0	0	29.5500	6.8400	-29.5100	-6.8300	0.0000	0.0000	0.0000	0.0000;
	36301	36295	0.007012	0.029902	0.00311	130.4	0	0	0	0	1	0	0	46.7300	-0.0400	-46.5800	0.3400	0.0000	0.0000	0.0000	0.0000;
	36295	36305	0.008341	0.021211	0.00388	161.96	0	0	0	0	1	0	0	-91.8300	14.7700	92.5300	-13.3900	0.0000	0.0000	0.0000	0.0000;
	36295	36305	0.008341	0.021211	0.00388	161.96	0	0	0	0	1	0	0	-91.8300	14.7700	92.5300	-13.3900	0.0000	0.0000	0.0000	0.0000;
	36295	36305	0.008341	0.021211	0.00388	161.96	0	0	0	0	1	0	0	-91.8300	14.7700	92.5300	-13.3900	0.0000	0.0000	0.0000	0.0000;
	36309	36295	0.005192	0.019153	0.00347	136.22	0	0	0	0	1	0	0	-55.2400	4.8500	55.4000	-4.6300	0.0000	0.0000	0.0000	0.0000;
	36333	36295	0.002452	0.011728	0.00137	159.43	0	0	0	0	1	0	0	-80.3800	16.6800	80.5400	-16.0500	0.0000	0.0000	0.0000	0.0000;
	36333	36295	0.002452	0.011728	0.00137	159.43	0	0	0	0	1	0	0	-80.3800	16.6800	80.5400	-16.0500	0.0000	0.0000	0.0000	0.0000;
	36333	36295	0.002452	0.011728	0.00137	159.43	0	0	0	0	1	0	0	-80.3800	16.6800	80.5400	-16.0500	0.0000	0.0000	0.0000	0.0000;
	36313	36297	0.005007	0.022548	0.00173	148.34	0	0	0	0	1	0	0	-110.2100	26.0700	110.8200	-23.4700	0.0000	0.0000	0.0000	0.0000;
	36298	36310	0.003679	0.012597	0.00192	122.27	0	0	0	0	1	0	0	24.7500	-21.3000	-24.7100	21.2300	0.0000	0.0000	0.0000	0.0000;
	36298	36313	0.00462	0.017593	0.0021	146.02	0	0	0	0	1	0	0	-94.6200	42.8500	95.1000	-41.2600	0.0000	0.0000	0.0000	0.0000;
	37088	36299	0.010731	0.036762	0.00308	152.66	0	0	0	0	1	0	0	77.7200	-0.0500	-77.1200	1.7900	0.0000	0.0000	0.0000	0.0000;
	37088	36299	0.010731	0.036762	0.00308	152.66	0	0	0	0	1	0	0	77.7200	-0.0500	-77.1200	1.7900	0.0000	0.0000	0.0000	0.0000;
	36374	36300	0.002956	0.014015	0.00397	122.95	0	0	0	0	1	0	0	-25.1100	43.5900	25.1800	-43.6800	0.0000	0.0000	0.0000	0.0000;
	36301	36305	0.001912	0.008947	0.00203	153.2	0	0	0	0	1	0	0	-75.6400	-0.3200	75.7500	0.6000	0.0000	0.0000	0.0000	0.0000;
	36301	36305	0.001912	0.008947	0.00203	153.2	0	0	0	0	1	0	0	-75.6400	-0.3200	75.7500	0.6000	0.0000	0.0000	0.0000	0.0000;
	36308	36301	0.006626	0.028731	0.00325	107.94	0	0	0	0	1	0	0	-2.7100	0.2200	2.7100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	36302	36303	0.000224	0.001052	0	0	0	0	0	0	1	0	0	15.3400	3.3500	-15.3400	-3.3500	0.0000	0.0000	0.0000	0.0000;
	36302	36309	0.004411	0.018066	0.00244	153	0	0	0	0	1	0	0	-75.6000	10.7600	75.8600	-9.9800	0.0000	0.0000	0.0000	0.0000;
	36302	36309	0.004411	0.018066	0.00244	153	0	0	0	0	1	0	0	-75.6000	10.7600	75.8600	-9.9800	0.0000	0.0000	0.0000	0.0000;
	36302	36316	0.004441	0.017121	0.00182	157.8	0	0	0	0	1	0	0	90.2900	-14.6200	-89.9200	15.8300	0.0000	0.0000	0.0000	0.0000;
	36302	36316	0.004441	0.017121	0.00182	157.8	0	0	0	0	1	0	0	90.2900	-14.6200	-89.9200	15.8300	0.0000	0.0000	0.0000	0.0000;
	36379	36302	0.001858	0.010235	0.00321	131.74	0	0	0	0	1	0	0	44.7400	-4.4800	-44.7000	4.3600	0.0000	0.0000	0.0000	0.0000;
	36305	36304	0.001364	0.044756	0	277.29	0	0	1	0	1	0	0	-144.7300	8.4900	145.0100	0.5500	0.0000	0.0000	0.0000	0.0000;
	36305	36304	0.001364	0.044756	0	277.29	0	0	1	0	1	0	0	-144.7300	8.4900	145.0100	0.5500	0.0000	0.0000	0.0000	0.0000;
	36305	36304	0.001364	0.044756	0	277.29	0	0	1	0	1	0	0	-144.7300	8.4900	145.0100	0.5500	0.0000	0.0000	0.0000	0.0000;
	36305	36304	0.001364	0.044756	0	277.29	0	0	1	0	1	0	0	-144.7300	8.4900	145.0100	0.5500	0.0000	0.0000	0.0000	0.0000;
	36304	36306	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-580.0300	-2.1900	580.7600	5.4600	0.0000	0.0000	0.0000	0.0000;
	36366	36306	0.002113	0.015373	0.06108	536.27	0	0	0	0	1	0	0	155.8200	9.6200	-155.3300	-12.4600	0.0000	0.0000	0.0000	0.0000;
	36306	36367	0.001104	0.010975	0.05747	522.59	0	0	0	0	1	0	0	-135.4400	19.3300	135.6400	-23.3400	0.0000	0.0000	0.0000	0.0000;
	36306	36389	0.001434	0.013594	0.06687	627.76	0	0	0	0	1	0	0	-290.0000	-12.3200	291.1500	16.2600	0.0000	0.0000	0.0000	0.0000;
	36307	36373	0.003794	0.013988	0.00133	130.91	0	0	0	0	1	0	0	40.2200	14.2600	-40.1600	-14.1600	0.0000	0.0000	0.0000	0.0000;
	36307	36975	0.001789	0.007781	0.0008	140.32	0	0	0	0	1	0	0	-68.2400	-26.9700	68.3300	27.2800	0.0000	0.0000	0.0000	0.0000;
	36323	36310	0.002654	0.010712	0.00178	113.03	0	0	0	0	1	0	0	-9.5800	27.1000	9.6000	-27.2000	0.0000	0.0000	0.0000	0.0000;
	36311	36312	0.00023	0.001061	0	0	0	0	0	0	1	0	0	47.2900	10.1800	-47.2800	-10.1600	0.0000	0.0000	0.0000	0.0000;
	36311	36324	0.001009	0.009749	0.01314	526.46	0	0	0	0	1	0	0	165.1400	-7.8600	-164.8800	8.9000	0.0000	0.0000	0.0000	0.0000;
	36314	36315	0.000225	0.001034	0	0	0	0	0	0	1	0	0	20.2900	7.2000	-20.2900	-7.2000	0.0000	0.0000	0.0000	0.0000;
	36326	36314	0.004881	0.01941	0.00176	143.41	0	0	0	0	1	0	0	73.1800	-19.6700	-72.9000	20.5800	0.0000	0.0000	0.0000	0.0000;
	36314	36342	0.009685	0.039717	0.00969	131.84	0	0	0	0	1	0	0	49.3400	-9.1600	-49.1100	9.1400	0.0000	0.0000	0.0000	0.0000;
	36316	36317	0.000267	0.001127	0	0	0	0	0	0	1	0	0	65.2900	46.6900	-65.2700	-46.6200	0.0000	0.0000	0.0000	0.0000;
	36316	36326	0.001711	0.007173	0.00106	98.86	0	0	0	0	1	0	0	-4.8700	-32.7900	4.8900	32.7600	0.0000	0.0000	0.0000	0.0000;
	36371	36316	0.003068	0.014908	0.00154	121.31	0	0	0	0	1	0	0	-19.1600	41.4300	19.2200	-41.2900	0.0000	0.0000	0.0000	0.0000;
	36318	36319	0.000275	0.001065	0	0	0	0	0	0	1	0	0	31.7900	5.7700	-31.7900	-5.7600	0.0000	0.0000	0.0000	0.0000;
	36318	36374	0.005926	0.023164	0.00222	115.22	0	0	0	0	1	0	0	-12.6200	-21.2800	12.6500	21.1800	0.0000	0.0000	0.0000	0.0000;
	36318	36399	0.010901	0.050357	0.00578	128.06	0	0	0	0	1	0	0	-40.4000	16.5000	40.5900	-16.2000	0.0000	0.0000	0.0000	0.0000;
	36402	36318	0.005814	0.021793	0.00235	120.72	0	0	0	0	1	0	0	-21.2000	0.8400	21.2200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	36320	36348	0.003898	0.013994	0.00321	125.36	0	0	0	0	1	0	0	30.4800	-15.1600	-30.4400	15.0000	0.0000	0.0000	0.0000	0.0000;
	36378	36320	0.004276	0.018408	0.00211	136.36	0	0	0	0	1	0	0	58.5800	-5.8900	-58.4400	6.3100	0.0000	0.0000	0.0000	0.0000;
	36321	36322	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-21.4900	-3.5700	21.5000	3.5800	0.0000	0.0000	0.0000	0.0000;
	36345	36322	0.004847	0.027056	0.0037	130.26	0	0	0	0	1	0	0	-43.6200	-24.1000	43.7300	24.3600	0.0000	0.0000	0.0000	0.0000;
	36325	36324	0.001377	0.052112	0	175.62	0	0	1.01875	0	1	0	0	-64.5300	-31.0500	64.6000	33.6100	0.0000	0.0000	0.0000	0.0000;
	36325	36324	0.001377	0.052112	0	175.62	0	0	1.01875	0	1	0	0	-64.5300	-31.0500	64.6000	33.6100	0.0000	0.0000	0.0000	0.0000;
	36325	36324	0.001377	0.052112	0	175.62	0	0	1.01875	0	1	0	0	-64.5300	-31.0500	64.6000	33.6100	0.0000	0.0000	0.0000	0.0000;
	36324	36329	0.000206	0.001181	0	0	0	0	0	0	1	0	0	72.9300	29.8800	-72.9200	-29.8100	0.0000	0.0000	0.0000	0.0000;
	36324	36336	0.001184	0.009547	0.03479	504.96	0	0	0	0	1	0	0	-101.8500	91.7200	102.0600	-93.7700	0.0000	0.0000	0.0000	0.0000;
	36325	36328	0.007325	0.184557	0	221.45	0	0	1	0	1	0	0	78.4100	21.9400	-77.9700	-10.6800	0.0000	0.0000	0.0000	0.0000;
	36325	36330	0.000298	0.00101	0	0	0	0	0	0	1	0	0	115.1800	71.2200	-115.1300	-71.0500	0.0000	0.0000	0.0000	0.0000;
	36326	36328	-0.001567	-0.039491	0	96.45	0	0	1	0	1	0	0	-78.0600	-13.0900	77.9700	10.6800	0.0000	0.0000	0.0000	0.0000;
	36327	36328	0.030759	0.774972	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36331	36335	0.002298	0.011767	0.00085	107.43	0	0	0	0	1	0	0	-6.2000	-1.9300	6.2000	1.8400	0.0000	0.0000	0.0000	0.0000;
	36347	36331	0.007103	0.026793	0.00507	116.89	0	0	0	0	1	0	0	16.3800	-18.3300	-16.3400	17.9700	0.0000	0.0000	0.0000	0.0000;
	36331	36380	0.002767	0.012516	0.00343	107.69	0	0	0	0	1	0	0	4.8600	-13.7200	-4.8500	13.3900	0.0000	0.0000	0.0000	0.0000;
	36332	36333	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-19.4000	-0.6500	19.4000	0.6500	0.0000	0.0000	0.0000	0.0000;
	36334	36333	0.002119	0.011351	0.00131	138.53	0	0	0	0	1	0	0	-67.6400	-15.2400	67.7400	15.6400	0.0000	0.0000	0.0000	0.0000;
	36333	36344	0.005272	0.022463	0.00311	144.56	0	0	0	0	1	0	0	79.7400	-66.6100	-79.1900	68.6300	0.0000	0.0000	0.0000	0.0000;
	36333	36379	0.00404	0.014187	0.00233	142.08	0	0	0	0	1	0	0	74.2500	0.2800	-74.0300	0.2300	0.0000	0.0000	0.0000	0.0000;
	36335	36334	0.002887	0.013974	0.00119	126.88	0	0	0	0	1	0	0	-36.8900	-8.2600	36.9300	8.3300	0.0000	0.0000	0.0000	0.0000;
	36337	36336	0.002138	0.076264	0	137.7	0	0	1	0	1	0	0	-54.7300	0.0300	54.7900	2.1100	0.0000	0.0000	0.0000	0.0000;
	36336	36338	0.000227	0.001142	0	0	0	0	0	0	1	0	0	34.1600	8.4000	-34.1500	-8.3800	0.0000	0.0000	0.0000	0.0000;
	36336	36365	0.001328	0.010993	0.02199	468.81	0	0	0	0	1	0	0	-48.0900	26.8300	48.1300	-28.8500	0.0000	0.0000	0.0000	0.0000;
	36336	36389	0.001216	0.012648	0.03037	520.55	0	0	0	0	1	0	0	-142.9100	56.4300	143.1800	-56.8300	0.0000	0.0000	0.0000	0.0000;
	36340	36341	0.000229	0.001053	0	0	0	0	0	0	1	0	0	13.6000	1.8400	-13.6000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	36340	36342	0.003874	0.015727	0.00363	125.58	0	0	0	0	1	0	0	-33.3900	12.2200	33.4400	-12.3900	0.0000	0.0000	0.0000	0.0000;
	36375	36340	0.004883	0.020642	0.00222	129.68	0	0	0	0	1	0	0	-41.3600	34.9600	41.5000	-34.6100	0.0000	0.0000	0.0000	0.0000;
	36342	36343	0.000266	0.001172	0	0	0	0	0	0	1	0	0	15.6600	3.2600	-15.6600	-3.2500	0.0000	0.0000	0.0000	0.0000;
	36975	36344	0.003142	0.012844	0.00175	136.81	0	0	0	0	1	0	0	-55.8500	72.1800	56.1000	-71.3700	0.0000	0.0000	0.0000	0.0000;
	36345	36346	0.00023	0.001023	0	0	0	0	0	0	1	0	0	19.5500	2.5900	-19.5500	-2.5900	0.0000	0.0000	0.0000	0.0000;
	36345	36356	0.004483	0.019867	0.00663	121.5	0	0	0	0	1	0	0	24.0700	21.5100	-24.0300	-21.9900	0.0000	0.0000	0.0000	0.0000;
	36347	36349	0.005287	0.026424	0.00165	130.19	0	0	0	0	1	0	0	-41.8800	4.0000	41.9800	-3.7000	0.0000	0.0000	0.0000	0.0000;
	36348	36358	0.004741	0.01484	0.0018	110.3	0	0	0	0	1	0	0	6.4500	-17.8100	-6.4300	17.6800	0.0000	0.0000	0.0000	0.0000;
	36349	36401	0.004834	0.022261	0.00176	136.77	0	0	0	0	1	0	0	-59.0400	-0.2800	59.2100	0.8700	0.0000	0.0000	0.0000	0.0000;
	36350	36358	0.011304	0.046879	0.00867	131.12	0	0	0	0	1	0	0	46.4400	20.3700	-46.1600	-20.1100	0.0000	0.0000	0.0000	0.0000;
	36350	36385	0.008062	0.029396	0.00222	115.5	0	0	0	0	1	0	0	-17.1000	-37.2700	17.2300	37.5000	0.0000	0.0000	0.0000	0.0000;
	36350	41441	0.021487	0.09183	0.01055	135.32	0	0	0	0	1	0	0	-57.2300	10.9600	57.9300	-9.1000	0.0000	0.0000	0.0000	0.0000;
	36351	36354	0.005857	0.028876	0.00273	116.28	0	0	0	0	1	0	0	-23.3700	-49.8600	23.5400	50.4100	0.0000	0.0000	0.0000	0.0000;
	36369	36351	0.007004	0.024205	0.00413	128.29	0	0	0	0	1	0	0	33.2800	-21.6400	-33.1700	21.5800	0.0000	0.0000	0.0000	0.0000;
	36352	36353	0.000201	0.001123	0	0	0	0	0	0	1	0	0	26.0600	1.6300	-26.0600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	36354	36355	0.000282	0.001191	0	0	0	0	0	0	1	0	0	26.5700	13.0100	-26.5600	-13.0000	0.0000	0.0000	0.0000	0.0000;
	36373	36354	0.00406	0.019249	0.00177	125.78	0	0	0	0	1	0	0	24.1700	-37.7000	-24.0900	37.8700	0.0000	0.0000	0.0000	0.0000;
	36380	36356	0.002925	0.013273	0.00116	132.02	0	0	0	0	1	0	0	45.2500	-22.7900	-45.1700	23.0000	0.0000	0.0000	0.0000	0.0000;
	36392	36356	0.006277	0.024836	0.002	131.8	0	0	0	0	1	0	0	-44.3300	12.3800	44.4600	-12.0700	0.0000	0.0000	0.0000	0.0000;
	36357	36358	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-65.1900	-8.4900	65.2000	8.5300	0.0000	0.0000	0.0000	0.0000;
	36360	36359	0.001101	0.05889	0	207.04	0	0	1	0	1	0	0	-90.2700	4.6600	90.3500	-0.1200	0.0000	0.0000	0.0000	0.0000;
	36360	36359	0.001101	0.05889	0	207.04	0	0	1	0	1	0	0	-90.2700	4.6600	90.3500	-0.1200	0.0000	0.0000	0.0000	0.0000;
	36360	36359	0.001101	0.05889	0	207.04	0	0	1	0	1	0	0	-90.2700	4.6600	90.3500	-0.1200	0.0000	0.0000	0.0000	0.0000;
	36359	36365	0.000278	0.001137	0	0	0	0	0	0	1	0	0	-271.0600	0.3700	271.2500	0.4200	0.0000	0.0000	0.0000	0.0000;
	36360	36363	0.008254	0.195657	0	201.3	0	0	1	0	1	0	0	106.6500	-0.9100	-105.7600	21.8800	0.0000	0.0000	0.0000	0.0000;
	36360	36364	0.00028	0.001175	0	0	0	0	0	0	1	0	0	164.1600	-13.0600	-164.0800	13.3600	0.0000	0.0000	0.0000	0.0000;
	36361	36363	-0.004951	-0.117357	0	126.3	0	0	1	0	1	0	0	-106.2900	9.3000	105.7600	-21.8800	0.0000	0.0000	0.0000	0.0000;
	36361	36368	0.01518	0.052608	0.00395	131.87	0	0	0	0	1	0	0	49.2800	-20.0200	-48.8800	20.9900	0.0000	0.0000	0.0000	0.0000;
	36362	36363	0.017959	0.425724	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36366	36386	0.001334	0.01106	0.11005	548.7	0	0	0	0	1	0	0	-180.5500	-13.3800	180.9700	5.1700	0.0000	0.0000	0.0000	0.0000;
	36368	36397	0.006529	0.028137	0.00166	126.3	0	0	0	0	1	0	0	35.1100	-26.5600	-34.9900	26.8900	0.0000	0.0000	0.0000	0.0000;
	36369	36370	0.000289	0.001129	0	0	0	0	0	0	1	0	0	11.8900	1.7200	-11.8900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	36392	36369	0.003611	0.015271	0.0026	133.16	0	0	0	0	1	0	0	45.2600	-19.8200	-45.1700	19.9200	0.0000	0.0000	0.0000	0.0000;
	36371	36372	0.000287	0.001	0	0	0	0	0	0	1	0	0	11.8900	2.6400	-11.8900	-2.6300	0.0000	0.0000	0.0000	0.0000;
	36373	36371	0.005911	0.025433	0.00273	113.77	0	0	0	0	1	0	0	-7.1500	44.2700	7.2600	-44.0700	0.0000	0.0000	0.0000	0.0000;
	36376	36377	0.000286	0.001134	0	0	0	0	0	0	1	0	0	10.8300	1.3100	-10.8300	-1.3100	0.0000	0.0000	0.0000	0.0000;
	42284	36376	0.016773	0.064307	0.0104	135.81	0	0	0	0	1	0	0	58.4900	-23.9800	-57.8600	25.2800	0.0000	0.0000	0.0000	0.0000;
	36401	36378	0.003443	0.017609	0.00154	140.17	0	0	0	0	1	0	0	69.7600	-3.8500	-69.5900	4.5400	0.0000	0.0000	0.0000	0.0000;
	36381	36382	0.000291	0.001106	0	0	0	0	0	0	1	0	0	21.4300	4.6600	-21.4200	-4.6600	0.0000	0.0000	0.0000	0.0000;
	36398	36381	0.01068	0.040762	0.00471	141.69	0	0	0	0	1	0	0	-76.6800	11.8600	77.2900	-10.0300	0.0000	0.0000	0.0000	0.0000;
	36383	36392	0.00293	0.013259	0.00109	127.15	0	0	0	0	1	0	0	34.0200	0.2300	-33.9800	-0.1900	0.0000	0.0000	0.0000	0.0000;
	36384	36385	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-25.0800	-6.3000	25.0800	6.3100	0.0000	0.0000	0.0000	0.0000;
	36387	36386	0.00177	0.083073	0	192.8	0	0	1	0	1	0	0	-69.6400	-2.2200	69.7200	6.0500	0.0000	0.0000	0.0000	0.0000;
	36387	36386	0.00177	0.083073	0	192.8	0	0	1	0	1	0	0	-69.6400	-2.2200	69.7200	6.0500	0.0000	0.0000	0.0000	0.0000;
	36387	36386	0.00177	0.083073	0	192.8	0	0	1	0	1	0	0	-69.6400	-2.2200	69.7200	6.0500	0.0000	0.0000	0.0000	0.0000;
	36386	36388	0.000221	0.001164	0	0	0	0	0	0	1	0	0	36.0700	7.3600	-36.0700	-7.3500	0.0000	0.0000	0.0000	0.0000;
	36386	43052	0.001407	0.011891	0.10541	674.58	0	0	0	0	1	0	0	-426.2000	-30.6900	428.6100	39.8300	0.0000	0.0000	0.0000	0.0000;
	36390	36389	0.001286	0.063798	0	191	0	0	1.025	0	1	0	0	-69.0100	-14.0500	69.0700	17.1100	0.0000	0.0000	0.0000	0.0000;
	36390	36389	0.001286	0.063798	0	191	0	0	1.025	0	1	0	0	-69.0100	-14.0500	69.0700	17.1100	0.0000	0.0000	0.0000	0.0000;
	36390	36389	0.001286	0.063798	0	191	0	0	1.025	0	1	0	0	-69.0100	-14.0500	69.0700	17.1100	0.0000	0.0000	0.0000	0.0000;
	36389	36391	0.000237	0.001156	0	0	0	0	0	0	1	0	0	25.0800	12.1700	-25.0800	-12.1600	0.0000	0.0000	0.0000	0.0000;
	36389	42972	0.001683	0.015459	0.05368	645.37	0	0	0	0	1	0	0	-335.6900	-23.4200	337.4900	34.2500	0.0000	0.0000	0.0000	0.0000;
	36393	36394	0.000241	0.001091	0	0	0	0	0	0	1	0	0	18.8600	2.9300	-18.8600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	36395	36396	0.000284	0.001137	0	0	0	0	0	0	1	0	0	18.8600	5.8300	-18.8600	-5.8300	0.0000	0.0000	0.0000	0.0000;
	36398	36395	0.004951	0.023786	0.00147	135.52	0	0	0	0	1	0	0	57.8200	-13.7400	-57.6600	14.3800	0.0000	0.0000	0.0000	0.0000;
	36399	36400	0.000294	0.001071	0	0	0	0	0	0	1	0	0	12.2300	6.7100	-12.2300	-6.7100	0.0000	0.0000	0.0000	0.0000;
	36399	41464	0.028978	0.104457	0.00883	133.07	0	0	0	0	1	0	0	-53.0800	9.4200	53.8800	-7.4500	0.0000	0.0000	0.0000	0.0000;
	36408	36401	0.004419	0.024881	0.00304	152.48	0	0	0	0	1	0	0	70.8100	0.0600	-70.6000	0.8500	0.0000	0.0000	0.0000	0.0000;
	36408	36401	0.004419	0.024881	0.00304	152.48	0	0	0	0	1	0	0	70.8100	0.0600	-70.6000	0.8500	0.0000	0.0000	0.0000	0.0000;
	41468	36402	0.01187	0.040475	0.00368	112.27	0	0	0	0	1	0	0	-8.9100	3.7400	8.9200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	36403	36406	0.000171	0.004479	0	528.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36403	36407	0.00028	0.001065	0	0	0	0	0	0	1	0	0	28.4200	12.2300	-28.4100	-12.2200	0.0000	0.0000	0.0000	0.0000;
	36403	36408	0.000277	0.001031	0	0	0	0	0	0	1	0	0	-28.4200	-12.2300	28.4200	12.2400	0.0000	0.0000	0.0000	0.0000;
	36404	36406	0.001581	0.041398	0	264.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36405	36406	0.001581	0.041398	0	264.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36408	36409	0.007153	0.03158	0.00332	155.86	0	0	0	0	1	0	0	-85.0200	-6.1800	85.5300	8.0700	0.0000	0.0000	0.0000	0.0000;
	36408	36409	0.007153	0.03158	0.00332	155.86	0	0	0	0	1	0	0	-85.0200	-6.1800	85.5300	8.0700	0.0000	0.0000	0.0000	0.0000;
	41454	36409	0.001969	0.009048	0.00063	111.67	0	0	0	0	1	0	0	9.5100	0.1400	-9.5100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	36409	41461	0.009054	0.040161	0.00285	155.35	0	0	0	0	1	0	0	-84.5500	-8.5800	85.1800	11.0500	0.0000	0.0000	0.0000	0.0000;
	36409	41461	0.009054	0.040161	0.00285	155.35	0	0	0	0	1	0	0	-84.5500	-8.5800	85.1800	11.0500	0.0000	0.0000	0.0000	0.0000;
	37106	36410	0.024348	0.096526	0.00915	139.17	0	0	0	0	1	0	0	70.5800	-9.9400	-69.3500	13.8500	0.0000	0.0000	0.0000	0.0000;
	36410	37636	0.014102	0.05665	0.01408	135.27	0	0	0	0	1	0	0	57.7700	-21.7200	-57.2400	22.4400	0.0000	0.0000	0.0000	0.0000;
	36411	36412	0.013407	0.051675	0.00708	135.73	0	0	0	0	1	0	0	-63.8500	31.5600	64.4900	-29.8700	0.0000	0.0000	0.0000	0.0000;
	36412	36413	0.000261	0.00104	0	0	0	0	0	0	1	0	0	6.1100	2.4400	-6.1100	-2.4400	0.0000	0.0000	0.0000	0.0000;
	37636	36412	0.023064	0.108514	0.01055	139.07	0	0	0	0	1	0	0	72.0800	-36.3500	-70.6000	42.2300	0.0000	0.0000	0.0000	0.0000;
	37085	36416	0.002625	0.022896	0.10736	563.64	0	0	0	0	1	0	0	219.1500	-21.5200	-217.9900	19.9300	0.0000	0.0000	0.0000	0.0000;
	36418	36419	0.000263	0.001194	0	0	0	0	0	0	1	0	0	7.8100	3.8200	-7.8100	-3.8200	0.0000	0.0000	0.0000	0.0000;
	36418	36780	0.011271	0.041524	0.00898	98.69	0	0	0	0	1	0	0	-6.0100	4.6400	6.0200	-5.5600	0.0000	0.0000	0.0000	0.0000;
	36418	36781	0.007617	0.025298	0.00251	113.08	0	0	0	0	1	0	0	-6.0200	-9.1800	6.0300	8.9500	0.0000	0.0000	0.0000	0.0000;
	36421	36422	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-6.5100	-1.3300	6.5100	1.3300	0.0000	0.0000	0.0000	0.0000;
	36422	36731	0.016668	0.064775	0.00862	126.84	0	0	0	0	1	0	0	-32.8700	-17.3000	33.0900	17.2600	0.0000	0.0000	0.0000	0.0000;
	36749	36422	0.010244	0.047571	0.00631	130.17	0	0	0	0	1	0	0	-46.6900	-14.6400	46.9400	15.1300	0.0000	0.0000	0.0000	0.0000;
	36423	36424	0.000223	0.001055	0	0	0	0	0	0	1	0	0	11.1800	1.8000	-11.1800	-1.7900	0.0000	0.0000	0.0000	0.0000;
	36425	36423	0.009316	0.03385	0.00372	123.7	0	0	0	0	1	0	0	26.7400	-33.2200	-26.5800	33.4000	0.0000	0.0000	0.0000	0.0000;
	36423	36722	0.022341	0.086357	0.01067	117.74	0	0	0	0	1	0	0	15.3900	4.6400	-15.3400	-5.5700	0.0000	0.0000	0.0000	0.0000;
	36425	36753	0.041835	0.134726	0.01261	127.75	0	0	0	0	1	0	0	-35.9000	31.6900	36.8200	-30.0400	0.0000	0.0000	0.0000	0.0000;
	36427	36426	0.000319	0.018814	0	886.49	0	0	1	0	1	0	0	-360.2000	18.5500	360.5900	3.9200	0.0000	0.0000	0.0000	0.0000;
	36426	36428	0.000247	0.001144	0	0	0	0	0	0	1	0	0	25.8100	5.6000	-25.8100	-5.5900	0.0000	0.0000	0.0000	0.0000;
	36426	36914	0.00084	0.015136	1.54976	3036.23	0	0	0	0	1	0	0	-951.4000	34.5500	958.4900	-75.3500	0.0000	0.0000	0.0000	0.0000;
	36951	36426	0.000638	0.011022	1.32208	3070.26	0	0	0	0	1	0	0	-976.8300	31.0600	982.4800	-77.1800	0.0000	0.0000	0.0000	0.0000;
	37027	36426	0.000398	0.007086	0.69403	3342.02	0	0	0	0	1	0	0	1436.0100	-34.8700	-1428.4800	93.2100	0.0000	0.0000	0.0000	0.0000;
	36427	36715	0.002225	0.019726	0.09908	560.61	0	0	0	0	1	0	0	191.8000	-10.3800	-191.0500	6.2800	0.0000	0.0000	0.0000	0.0000;
	36785	36429	0.025479	0.092141	0.00739	148.88	0	0	0	0	1	0	0	78.2600	-43.0600	-76.2900	49.4100	0.0000	0.0000	0.0000	0.0000;
	36431	36432	0.000212	0.001129	0	0	0	0	0	0	1	0	0	14.7100	6.0800	-14.7100	-6.0800	0.0000	0.0000	0.0000	0.0000;
	37640	36431	0.010029	0.038138	0.00274	115.21	0	0	0	0	1	0	0	-9.8600	22.0500	9.9100	-22.1400	0.0000	0.0000	0.0000	0.0000;
	36433	36434	0.000229	0.001184	0	0	0	0	0	0	1	0	0	11.1100	3.7700	-11.1100	-3.7600	0.0000	0.0000	0.0000	0.0000;
	37639	36433	0.006894	0.029352	0.00364	124.51	0	0	0	0	1	0	0	28.4600	-10.3800	-28.4000	10.2500	0.0000	0.0000	0.0000	0.0000;
	36433	38116	0.011062	0.051169	0.00602	117.74	0	0	0	0	1	0	0	17.2900	-14.0200	-17.2400	13.6200	0.0000	0.0000	0.0000	0.0000;
	36435	36436	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-31.7600	-10.0600	31.7600	10.0700	0.0000	0.0000	0.0000	0.0000;
	36436	36749	0.009025	0.040199	0.00596	116.35	0	0	0	0	1	0	0	-16.0600	-7.9800	16.0900	7.5100	0.0000	0.0000	0.0000	0.0000;
	36437	36441	0.007297	0.038298	0.00646	108.26	0	0	0	0	1	0	0	-10.5400	-2.9600	10.5500	2.3700	0.0000	0.0000	0.0000	0.0000;
	36989	36437	0.010725	0.041423	0.00367	120.57	0	0	0	0	1	0	0	21.2000	4.2000	-21.1500	-4.3600	0.0000	0.0000	0.0000	0.0000;
	36439	36438	0.000364	0.021778	0	645.19	0	0	1	0	1	0	0	-134.2400	6.0300	134.3000	-2.3900	0.0000	0.0000	0.0000	0.0000;
	36438	36440	0.000234	0.001183	0	0	0	0	0	0	1	0	0	31.7000	3.4100	-31.7000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	36876	36438	0.000606	0.011015	1.22733	2917.69	0	0	0	0	1	0	0	869.2500	-41.2600	-865.0300	-14.7800	0.0000	0.0000	0.0000	0.0000;
	36438	37119	0.000467	0.009253	0.74536	2814.3	0	0	0	0	1	0	0	699.0300	-126.8100	-696.8800	88.5500	0.0000	0.0000	0.0000	0.0000;
	36439	36442	0.001375	0.014086	0.03634	521.74	0	0	0	0	1	0	0	134.2400	-6.0300	-134.0100	4.4700	0.0000	0.0000	0.0000	0.0000;
	36441	36749	0.012407	0.055148	0.00589	120.96	0	0	0	0	1	0	0	-24.2200	-5.4200	24.3000	5.1800	0.0000	0.0000	0.0000	0.0000;
	36441	36752	0.015701	0.07495	0.01223	118.02	0	0	0	0	1	0	0	-18.0300	1.7700	18.0800	-2.7300	0.0000	0.0000	0.0000	0.0000;
	36735	36442	0.002544	0.025214	0.09203	516.7	0	0	0	0	1	0	0	130.6300	-8.6000	-130.2300	2.6600	0.0000	0.0000	0.0000	0.0000;
	36735	36443	0.003759	0.034667	0.06913	523.58	0	0	0	0	1	0	0	-143.8000	1.9100	144.5200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	37019	36443	0.001273	0.011474	0.09988	531.77	0	0	0	0	1	0	0	155.7300	-6.1100	-155.4500	-2.2400	0.0000	0.0000	0.0000	0.0000;
	36444	36445	0.000253	0.001011	0	0	0	0	0	0	1	0	0	14.7500	2.6100	-14.7500	-2.6000	0.0000	0.0000	0.0000	0.0000;
	36444	36447	0.021434	0.103976	0.00716	143.11	0	0	0	0	1	0	0	65.6600	-0.6300	-64.7600	4.2500	0.0000	0.0000	0.0000	0.0000;
	36764	36444	0.013927	0.058054	0.01238	156.13	0	0	0	0	1	0	0	70.6800	2.5900	-70.0100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	36764	36444	0.013927	0.058054	0.01238	156.13	0	0	0	0	1	0	0	70.6800	2.5900	-70.0100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	36446	36447	0.007268	0.032128	0.00443	132.49	0	0	0	0	1	0	0	-51.6500	7.9000	51.8500	-7.4700	0.0000	0.0000	0.0000	0.0000;
	36753	36446	0.018848	0.092428	0.00863	129.09	0	0	0	0	1	0	0	-40.3900	12.1400	40.7200	-11.3700	0.0000	0.0000	0.0000	0.0000;
	36447	36448	0.000247	0.001115	0	0	0	0	0	0	1	0	0	10.9300	1.7100	-10.9300	-1.7100	0.0000	0.0000	0.0000	0.0000;
	37004	36447	0.004816	0.019735	0.00405	129.14	0	0	0	0	1	0	0	-39.9400	2.9600	40.0100	-3.0500	0.0000	0.0000	0.0000	0.0000;
	36449	36450	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-11.5400	-3.7700	11.5400	3.7700	0.0000	0.0000	0.0000	0.0000;
	36450	36451	0.013972	0.059788	0.00649	134.96	0	0	0	0	1	0	0	-49.2300	10.9800	49.5900	-10.1000	0.0000	0.0000	0.0000	0.0000;
	36450	36784	0.014676	0.073161	0.01077	129.42	0	0	0	0	1	0	0	37.6900	-14.7500	-37.4500	14.8600	0.0000	0.0000	0.0000	0.0000;
	36451	37004	0.007166	0.033538	0.00255	129.92	0	0	0	0	1	0	0	-43.4000	1.6600	43.5400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	36452	36453	0.000213	0.001171	0	0	0	0	0	0	1	0	0	10.5600	6.7000	-10.5600	-6.7000	0.0000	0.0000	0.0000	0.0000;
	36452	36753	0.025399	0.103812	0.02545	121.44	0	0	0	0	1	0	0	23.5300	-14.5300	-23.3500	12.7400	0.0000	0.0000	0.0000	0.0000;
	36455	36454	0.006953	0.036544	0.00413	133.63	0	0	0	0	1	0	0	54.3700	-5.4300	-54.1700	6.0100	0.0000	0.0000	0.0000	0.0000;
	36454	37316	0.013013	0.054208	0.00721	130.06	0	0	0	0	1	0	0	45.3300	-7.2300	-45.0700	7.5300	0.0000	0.0000	0.0000	0.0000;
	36456	36455	0.009129	0.033363	0.0025	141.76	0	0	0	0	1	0	0	67.8000	-2.2600	-67.4200	3.4100	0.0000	0.0000	0.0000	0.0000;
	36464	36456	0.008467	0.032165	0.00789	106.31	0	0	0	0	1	0	0	-6.2600	4.5800	6.2700	-5.4100	0.0000	0.0000	0.0000	0.0000;
	36831	36456	0.004615	0.017903	0.00161	151.09	0	0	0	0	1	0	0	87.7100	-0.5000	-87.3800	1.5900	0.0000	0.0000	0.0000	0.0000;
	36457	36458	0.000284	0.001173	0	0	0	0	0	0	1	0	0	13.0500	1.3200	-13.0500	-1.3200	0.0000	0.0000	0.0000	0.0000;
	36464	36457	0.004249	0.019758	0.00329	115.09	0	0	0	0	1	0	0	-13.8500	10.2900	13.8600	-10.5900	0.0000	0.0000	0.0000	0.0000;
	36457	36466	0.005436	0.024704	0.00274	121.69	0	0	0	0	1	0	0	-26.9100	9.2600	26.9500	-9.3700	0.0000	0.0000	0.0000	0.0000;
	36459	36462	0.0001	0.002076	0	528.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36459	36463	0.000281	0.001191	0	0	0	0	0	0	1	0	0	20.1100	5.9400	-20.1100	-5.9400	0.0000	0.0000	0.0000	0.0000;
	36459	36464	0.000273	0.001029	0	0	0	0	0	0	1	0	0	-20.1100	14.8700	20.1200	-14.8700	0.0000	0.0000	0.0000	0.0000;
	36460	36462	0.002275	0.058804	0	264.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36461	36462	0.002275	0.058804	0	264.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36465	36466	0.01414	0.06396	0.00635	131.33	0	0	0	0	1	0	0	49.7400	-0.2200	-49.4200	0.9800	0.0000	0.0000	0.0000	0.0000;
	36466	36467	0.00025	0.001134	0	0	0	0	0	0	1	0	0	22.4700	8.3900	-22.4600	-8.3900	0.0000	0.0000	0.0000	0.0000;
	36469	36468	0.008918	0.037535	0.00308	130.88	0	0	0	0	1	0	0	-48.2300	-0.6000	48.4300	1.0800	0.0000	0.0000	0.0000	0.0000;
	36831	36468	0.004675	0.024566	0.00234	136.49	0	0	0	0	1	0	0	59.9000	2.6300	-59.7500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	36469	37133	0.001505	0.005911	0.00124	139.92	0	0	0	0	1	0	0	63.6100	-7.5900	-63.5500	7.6800	0.0000	0.0000	0.0000	0.0000;
	36475	36470	0.00801	0.036184	0.0058	104.81	0	0	0	0	1	0	0	-9.2200	-11.0800	9.2300	10.5400	0.0000	0.0000	0.0000	0.0000;
	36470	37883	0.009912	0.03895	0.00459	116.35	0	0	0	0	1	0	0	-16.5900	-12.2800	16.6200	11.9500	0.0000	0.0000	0.0000	0.0000;
	36475	36471	0.010912	0.042173	0.00395	116.65	0	0	0	0	1	0	0	7.8600	-11.7600	-7.8400	11.4200	0.0000	0.0000	0.0000	0.0000;
	37884	36471	0.017125	0.068057	0.00675	106.11	0	0	0	0	1	0	0	-0.1500	12.2700	0.1800	-12.8800	0.0000	0.0000	0.0000	0.0000;
	36472	36479	0.007883	0.032855	0.00406	120.62	0	0	0	0	1	0	0	-15.5100	-6.0400	15.5300	5.7000	0.0000	0.0000	0.0000	0.0000;
	36472	37206	0.04876	0.223587	0.01394	104.49	0	0	0	0	1	0	0	-0.0500	2.4900	0.0600	-3.9200	0.0000	0.0000	0.0000	0.0000;
	36472	37223	0.058564	0.244351	0.03974	116.91	0	0	0	0	1	0	0	8.4400	-2.7800	-8.4000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	36472	37643	0.039301	0.185327	0.01374	91.8	0	0	0	0	1	0	0	-1.7600	5.7800	1.7800	-7.1300	0.0000	0.0000	0.0000	0.0000;
	36473	36474	0.000292	0.001005	0	0	0	0	0	0	1	0	0	10.7800	1.3300	-10.7800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	36473	37210	0.003591	0.014073	0.0012	124.89	0	0	0	0	1	0	0	27.5100	-17.9800	-27.4800	17.9900	0.0000	0.0000	0.0000	0.0000;
	36476	36475	0.005739	0.023298	0.00733	121.7	0	0	0	0	1	0	0	13.9700	-18.8700	-13.9400	18.2300	0.0000	0.0000	0.0000	0.0000;
	36476	36481	0.009167	0.033775	0.00258	128.89	0	0	0	0	1	0	0	-29.8700	14.7400	29.9600	-14.6400	0.0000	0.0000	0.0000	0.0000;
	36481	36477	0.016628	0.074824	0.01168	129.34	0	0	0	0	1	0	0	-38.7600	4.4000	39.0000	-4.5000	0.0000	0.0000	0.0000	0.0000;
	36478	36482	0.001922	0.016114	0.05094	549.69	0	0	0	0	1	0	0	-171.2900	19.9100	171.8200	-20.9000	0.0000	0.0000	0.0000	0.0000;
	36478	37646	0.002722	0.024622	0.06855	538.27	0	0	0	0	1	0	0	152.1500	-24.4400	-151.5600	22.4700	0.0000	0.0000	0.0000	0.0000;
	36479	36480	0.000256	0.001191	0	0	0	0	0	0	1	0	0	6.8800	1.4800	-6.8800	-1.4800	0.0000	0.0000	0.0000	0.0000;
	36479	37210	0.019728	0.085565	0.00984	124.37	0	0	0	0	1	0	0	-22.4100	-7.1800	22.5100	6.5800	0.0000	0.0000	0.0000	0.0000;
	36484	36481	0.008352	0.044555	0.00469	119.81	0	0	0	0	1	0	0	11.1200	-9.1300	-11.1100	8.7400	0.0000	0.0000	0.0000	0.0000;
	36531	36482	0.002811	0.026793	0.14386	564.29	0	0	0	0	1	0	0	192.7000	-20.9600	-191.7200	14.8000	0.0000	0.0000	0.0000	0.0000;
	36483	36484	0.011537	0.052454	0.00835	128.39	0	0	0	0	1	0	0	31.1300	-5.3300	-31.0200	4.9800	0.0000	0.0000	0.0000	0.0000;
	36483	36513	0.030167	0.116716	0.01048	127.48	0	0	0	0	1	0	0	-33.9500	0.3500	34.2900	-0.1300	0.0000	0.0000	0.0000	0.0000;
	36484	36485	0.00025	0.001153	0	0	0	0	0	0	1	0	0	19.9000	4.1600	-19.9000	-4.1500	0.0000	0.0000	0.0000	0.0000;
	36489	36486	0.022549	0.085329	0.01222	101.11	0	0	0	0	1	0	0	-3.8500	0.5500	3.8600	-1.8400	0.0000	0.0000	0.0000	0.0000;
	36486	36507	0.006503	0.0277	0.0045	115.67	0	0	0	0	1	0	0	-12.3500	1.0200	12.3600	-1.4600	0.0000	0.0000	0.0000	0.0000;
	36487	36488	0.000247	0.001092	0	0	0	0	0	0	1	0	0	10.2600	3.6800	-10.2600	-3.6800	0.0000	0.0000	0.0000	0.0000;
	36487	36496	0.016666	0.065686	0.00556	149.72	0	0	0	0	1	0	0	-84.4500	-6.1700	85.5900	10.0800	0.0000	0.0000	0.0000	0.0000;
	36498	36489	0.011521	0.051096	0.00903	105.88	0	0	0	0	1	0	0	7.7300	0.4400	-7.7200	-1.3700	0.0000	0.0000	0.0000	0.0000;
	36494	36490	0.014656	0.06202	0.00582	100.79	0	0	0	0	1	0	0	-3.1000	-1.9600	3.1000	1.3500	0.0000	0.0000	0.0000	0.0000;
	36490	36510	0.005296	0.028592	0.00271	118.11	0	0	0	0	1	0	0	-17.9200	-2.3600	17.9300	2.1500	0.0000	0.0000	0.0000	0.0000;
	36491	36492	0.000273	0.001081	0	0	0	0	0	0	1	0	0	14.8200	4.4100	-14.8200	-4.4100	0.0000	0.0000	0.0000	0.0000;
	36491	36494	0.005925	0.023743	0.00274	115.32	0	0	0	0	1	0	0	11.8700	2.4700	-11.8600	-2.7300	0.0000	0.0000	0.0000	0.0000;
	36496	36491	0.010831	0.041388	0.01117	125.77	0	0	0	0	1	0	0	29.4900	3.6100	-29.4000	-4.4800	0.0000	0.0000	0.0000	0.0000;
	36493	36494	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-14.9600	-4.6900	14.9600	4.7000	0.0000	0.0000	0.0000	0.0000;
	36496	36495	0.000869	0.033889	0	180.22	0	0	1	0	1	0	0	-61.3900	-7.9700	61.4200	9.1700	0.0000	0.0000	0.0000	0.0000;
	36496	36495	0.000869	0.033889	0	180.22	0	0	1	0	1	0	0	-61.3900	-7.9700	61.4200	9.1700	0.0000	0.0000	0.0000	0.0000;
	36496	36495	0.000869	0.033889	0	180.22	0	0	1	0	1	0	0	-61.3900	-7.9700	61.4200	9.1700	0.0000	0.0000	0.0000	0.0000;
	36495	36497	0.000242	0.001114	0	0	0	0	0	0	1	0	0	14.8200	3.0400	-14.8200	-3.0400	0.0000	0.0000	0.0000	0.0000;
	36495	36925	0.001583	0.013838	0.03048	488.52	0	0	0	0	1	0	0	-84.8200	-1.4300	84.9300	-0.9800	0.0000	0.0000	0.0000	0.0000;
	36496	36508	0.005364	0.022437	0.00203	128.68	0	0	0	0	1	0	0	39.1500	5.7300	-39.0700	-5.6200	0.0000	0.0000	0.0000	0.0000;
	36496	36510	0.006216	0.02683	0.00525	126.48	0	0	0	0	1	0	0	29.9300	4.5000	-29.8800	-4.8400	0.0000	0.0000	0.0000	0.0000;
	36498	36499	0.000212	0.001088	0	0	0	0	0	0	1	0	0	9.5000	7.2200	-9.5000	-7.2200	0.0000	0.0000	0.0000	0.0000;
	36502	36498	0.003679	0.018733	0.00223	116.57	0	0	0	0	1	0	0	17.2400	7.4800	-17.2300	-7.6600	0.0000	0.0000	0.0000	0.0000;
	36500	36504	0.00292	0.134521	0	224.34	0	0	1	0	1	0	0	91.8600	-2.5500	-91.6300	13.1500	0.0000	0.0000	0.0000	0.0000;
	36500	36505	0.000297	0.001084	0	0	0	0	0	0	1	0	0	20.0000	4.7600	-20.0000	-4.7600	0.0000	0.0000	0.0000	0.0000;
	36502	36501	0.002641	0.073421	0	59.22	0	0	1.00625	0	1	0	0	-17.2400	-7.4800	17.2500	7.7200	0.0000	0.0000	0.0000	0.0000;
	36501	36504	-0.001514	-0.069746	0	149.34	0	0	1	0	1	0	0	-91.7500	7.6500	91.6300	-13.1500	0.0000	0.0000	0.0000	0.0000;
	36501	36506	0.000272	0.001158	0	0	0	0	0	0	1	0	0	74.5000	-15.3700	-74.4900	15.4400	0.0000	0.0000	0.0000	0.0000;
	36503	36504	0.006374	0.293642	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36508	36507	0.009515	0.049413	0.00641	121.94	0	0	0	0	1	0	0	24.3600	1.5400	-24.3000	-1.9600	0.0000	0.0000	0.0000	0.0000;
	36508	36509	0.00029	0.001041	0	0	0	0	0	0	1	0	0	11.9400	3.2500	-11.9400	-3.2500	0.0000	0.0000	0.0000	0.0000;
	36511	36512	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-4.6000	-0.8500	4.6000	0.8500	0.0000	0.0000	0.0000	0.0000;
	36515	36512	0.011521	0.066103	0.00839	112.55	0	0	0	0	1	0	0	-9.4700	8.9400	9.4900	-9.7300	0.0000	0.0000	0.0000	0.0000;
	36512	36524	0.023434	0.12464	0.01674	119.02	0	0	0	0	1	0	0	-24.5700	-0.8000	24.7000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	36514	36513	0.010068	0.040411	0.00269	133.78	0	0	0	0	1	0	0	51.0800	2.8200	-50.8300	-2.1000	0.0000	0.0000	0.0000	0.0000;
	36514	36540	0.014096	0.055524	0.00738	136.62	0	0	0	0	1	0	0	-63.1700	-7.2900	63.7000	8.6100	0.0000	0.0000	0.0000	0.0000;
	36515	36516	0.009042	0.039788	0.00371	110.38	0	0	0	0	1	0	0	-2.8500	23.3600	2.8900	-23.5500	0.0000	0.0000	0.0000	0.0000;
	36516	36521	0.011136	0.042143	0.00455	120.19	0	0	0	0	1	0	0	-17.4500	13.6600	17.5000	-13.9400	0.0000	0.0000	0.0000	0.0000;
	36517	36522	0.010884	0.047164	0.0072	145.37	0	0	0	0	1	0	0	84.7100	14.3100	-83.9500	-11.7500	0.0000	0.0000	0.0000	0.0000;
	36517	36533	0.007369	0.026166	0.00293	160.06	0	0	0	0	1	0	0	-90.0200	-17.6400	90.6100	19.4100	0.0000	0.0000	0.0000	0.0000;
	36517	36533	0.007369	0.026166	0.00293	160.06	0	0	0	0	1	0	0	-90.0200	-17.6400	90.6100	19.4100	0.0000	0.0000	0.0000	0.0000;
	36517	36705	0.028853	0.114152	0.01616	121.24	0	0	0	0	1	0	0	24.5700	6.9800	-24.3900	-7.9300	0.0000	0.0000	0.0000	0.0000;
	36517	36709	0.030708	0.146737	0.01346	132.22	0	0	0	0	1	0	0	50.5900	9.0600	-49.8200	-6.7500	0.0000	0.0000	0.0000	0.0000;
	36518	36537	0.002253	0.022349	0.0262	533.28	0	0	0	0	1	0	0	146.7300	-11.9700	-146.2800	13.6600	0.0000	0.0000	0.0000	0.0000;
	36518	36715	0.004395	0.032172	0.08471	543.64	0	0	0	0	1	0	0	-166.9400	8.6100	168.0900	-9.3500	0.0000	0.0000	0.0000	0.0000;
	36519	36520	0.000271	0.001038	0	0	0	0	0	0	1	0	0	12.3000	3.1300	-12.3000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	36519	36521	0.008093	0.03404	0.00335	124.62	0	0	0	0	1	0	0	27.0800	-9.5700	-27.0100	9.4800	0.0000	0.0000	0.0000	0.0000;
	36522	36523	0.011821	0.036079	0.00412	139.46	0	0	0	0	1	0	0	58.4800	-10.6200	-58.0700	11.4400	0.0000	0.0000	0.0000	0.0000;
	36522	36705	0.016227	0.06873	0.01219	119.36	0	0	0	0	1	0	0	-16.9400	3.8700	16.9900	-4.9100	0.0000	0.0000	0.0000	0.0000;
	36522	36708	0.014184	0.055766	0.00744	116.94	0	0	0	0	1	0	0	14.4900	6.2900	-14.4600	-6.9000	0.0000	0.0000	0.0000	0.0000;
	36522	36710	0.006924	0.034011	0.00322	121	0	0	0	0	1	0	0	20.6600	10.2200	-20.6300	-10.3700	0.0000	0.0000	0.0000	0.0000;
	36524	36527	0.006451	0.02746	0.00451	136.67	0	0	0	0	1	0	0	-69.4500	-3.2100	69.7400	3.9500	0.0000	0.0000	0.0000	0.0000;
	36525	36529	0.000188	0.012877	0	1038.86	0	0	1	0	1	0	0	503.6500	64.0300	-503.2100	-33.5700	0.0000	0.0000	0.0000	0.0000;
	36525	36530	0.000225	0.001065	0	0	0	0	0	0	1	0	0	42.4700	9.7100	-42.4700	-9.7000	0.0000	0.0000	0.0000	0.0000;
	36525	36951	0.000328	0.005004	0.52855	2175.17	0	0	0	0	1	0	0	-195.4800	6.1000	195.6000	-61.8500	0.0000	0.0000	0.0000	0.0000;
	36527	36526	0.002691	0.094898	0	199.68	0	0	1.025	0	1	0	0	-80.6200	-13.5700	80.7900	19.6700	0.0000	0.0000	0.0000	0.0000;
	36527	36526	0.002691	0.094898	0	199.68	0	0	1.025	0	1	0	0	-80.6200	-13.5700	80.7900	19.6700	0.0000	0.0000	0.0000	0.0000;
	36527	36526	0.002691	0.094898	0	199.68	0	0	1.025	0	1	0	0	-80.6200	-13.5700	80.7900	19.6700	0.0000	0.0000	0.0000	0.0000;
	36526	36529	-3e-06	-0.000178	0	1013.86	0	0	1	0	1	0	0	-503.2200	-33.9900	503.2100	33.5700	0.0000	0.0000	0.0000	0.0000;
	36526	36531	0.000228	0.001003	0	0	0	0	0	0	1	0	0	260.8500	-25.0200	-260.7000	25.6600	0.0000	0.0000	0.0000	0.0000;
	36539	36527	0.00719	0.025681	0.0026	140	0	0	0	0	1	0	0	-75.1500	-20.2500	75.5600	21.4200	0.0000	0.0000	0.0000	0.0000;
	36540	36527	0.002143	0.007096	0.00161	147.86	0	0	0	0	1	0	0	-96.3700	-14.9000	96.5600	15.3500	0.0000	0.0000	0.0000	0.0000;
	36528	36529	0.001075	0.073525	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36531	36537	0.001297	0.012727	0.04974	472.45	0	0	0	0	1	0	0	68.0000	-4.7000	-67.9500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	36533	36532	0.001546	0.057739	0	193.59	0	0	1.0125	0	1	0	0	-71.3000	-16.1000	71.3800	19.0300	0.0000	0.0000	0.0000	0.0000;
	36533	36532	0.001546	0.057739	0	193.59	0	0	1.0125	0	1	0	0	-71.3000	-16.1000	71.3800	19.0300	0.0000	0.0000	0.0000	0.0000;
	36533	36532	0.001546	0.057739	0	193.59	0	0	1.0125	0	1	0	0	-71.3000	-16.1000	71.3800	19.0300	0.0000	0.0000	0.0000	0.0000;
	36532	36537	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-214.1400	14.0000	214.2200	-13.5600	0.0000	0.0000	0.0000	0.0000;
	36532	36538	0.000208	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36533	36536	0.000101	0.002804	0	643.4	0	0	1	0	1	0	0	32.6800	9.4700	-32.6700	-9.4400	0.0000	0.0000	0.0000	0.0000;
	36534	36536	0.001029	0.028578	0	321.7	0	0	1	0	1	0	0	-32.6600	-9.1300	32.6700	9.4400	0.0000	0.0000	0.0000	0.0000;
	36535	36536	0.001029	0.028578	0	321.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36540	36541	0.000296	0.001088	0	0	0	0	0	0	1	0	0	32.6700	6.2900	-32.6600	-6.2800	0.0000	0.0000	0.0000	0.0000;
	36543	36542	0.001433	0.06838	0	163.39	0	0	1	0	1	0	0	-50.3100	4.9900	50.3400	-3.3500	0.0000	0.0000	0.0000	0.0000;
	36543	36542	0.001433	0.06838	0	163.39	0	0	1	0	1	0	0	-50.3100	4.9900	50.3400	-3.3500	0.0000	0.0000	0.0000	0.0000;
	36543	36542	0.001433	0.06838	0	163.39	0	0	1	0	1	0	0	-50.3100	4.9900	50.3400	-3.3500	0.0000	0.0000	0.0000	0.0000;
	36542	36544	0.000247	0.001158	0	0	0	0	0	0	1	0	0	17.5300	3.9000	-17.5300	-3.9000	0.0000	0.0000	0.0000	0.0000;
	36545	36543	0.004161	0.016814	0.00137	136.8	0	0	0	0	1	0	0	-67.1900	-2.6100	67.3600	3.1900	0.0000	0.0000	0.0000	0.0000;
	36546	36543	0.006333	0.034617	0.00254	142.97	0	0	0	0	1	0	0	-83.1200	20.2700	83.5600	-18.1700	0.0000	0.0000	0.0000	0.0000;
	36546	36547	0.00921	0.038394	0.0065	129.05	0	0	0	0	1	0	0	41.5200	11.3900	-41.3600	-11.4100	0.0000	0.0000	0.0000	0.0000;
	36547	36548	0.000216	0.001051	0	0	0	0	0	0	1	0	0	18.9800	7.0200	-18.9700	-7.0200	0.0000	0.0000	0.0000	0.0000;
	36549	37106	0.006252	0.031927	0.00276	138.41	0	0	0	0	1	0	0	67.4600	-9.4800	-67.1800	10.6600	0.0000	0.0000	0.0000	0.0000;
	36555	36553	0.007457	0.037488	0.00349	113.53	0	0	0	0	1	0	0	-6.6300	13.7700	6.6500	-14.0300	0.0000	0.0000	0.0000	0.0000;
	36554	36555	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-6.6800	-1.2100	6.6800	1.2100	0.0000	0.0000	0.0000	0.0000;
	36555	36699	0.011572	0.049769	0.00479	100.14	0	0	0	0	1	0	0	-0.0400	-14.9800	0.0700	14.6000	0.0000	0.0000	0.0000	0.0000;
	36556	36699	0.013371	0.051385	0.0082	114.56	0	0	0	0	1	0	0	9.8600	17.2700	-9.8000	-17.9200	0.0000	0.0000	0.0000	0.0000;
	36557	36559	0.018279	0.077892	0.01074	130.12	0	0	0	0	1	0	0	47.9400	-4.4300	-47.5300	5.1000	0.0000	0.0000	0.0000	0.0000;
	36557	36562	0.011509	0.04752	0.0054	131.81	0	0	0	0	1	0	0	-53.1700	3.7400	53.4900	-2.9700	0.0000	0.0000	0.0000	0.0000;
	36558	36559	0.018262	0.073988	0.00776	131.42	0	0	0	0	1	0	0	46.7500	-5.3400	-46.3500	6.1600	0.0000	0.0000	0.0000	0.0000;
	36560	36561	0.000203	0.001171	0	0	0	0	0	0	1	0	0	13.1600	1.5200	-13.1600	-1.5200	0.0000	0.0000	0.0000	0.0000;
	36560	36566	0.016495	0.082312	0.0082	142.44	0	0	0	0	1	0	0	-60.6900	5.8700	61.2900	-3.7300	0.0000	0.0000	0.0000	0.0000;
	36562	36563	0.000294	0.00108	0	0	0	0	0	0	1	0	0	10.3100	4.1200	-10.3100	-4.1200	0.0000	0.0000	0.0000	0.0000;
	36565	36562	0.018803	0.079199	0.00526	140.44	0	0	0	0	1	0	0	64.5400	3.7200	-63.8000	-1.1400	0.0000	0.0000	0.0000	0.0000;
	36564	36566	0.021763	0.096077	0.01198	146.31	0	0	0	0	1	0	0	71.4300	1.3800	-70.3900	1.9500	0.0000	0.0000	0.0000	0.0000;
	36821	36564	0.007637	0.039923	0.00836	147.31	0	0	0	0	1	0	0	76.1100	3.6200	-75.7000	-2.3800	0.0000	0.0000	0.0000	0.0000;
	36565	36821	0.011201	0.057201	0.00455	145.6	0	0	0	0	1	0	0	-72.1900	-4.9500	72.7500	7.2900	0.0000	0.0000	0.0000	0.0000;
	36566	36567	0.000211	0.001117	0	0	0	0	0	0	1	0	0	9.1000	1.7700	-9.1000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	36571	36568	0.007612	0.028269	0.00287	115.27	0	0	0	0	1	0	0	-19.6200	22.6900	19.6900	-22.7400	0.0000	0.0000	0.0000	0.0000;
	36568	36907	0.008135	0.027179	0.00231	132.62	0	0	0	0	1	0	0	43.2300	17.7400	-43.0500	-17.4000	0.0000	0.0000	0.0000	0.0000;
	36568	36977	0.016799	0.060764	0.00763	144.27	0	0	0	0	1	0	0	-79.4400	-0.0100	80.4700	2.9500	0.0000	0.0000	0.0000	0.0000;
	36569	36570	0.000235	0.0012	0	0	0	0	0	0	1	0	0	13.1500	3.9100	-13.1500	-3.9000	0.0000	0.0000	0.0000	0.0000;
	36569	36581	0.007484	0.037936	0.00427	121.75	0	0	0	0	1	0	0	-21.9200	-9.2200	21.9600	9.0100	0.0000	0.0000	0.0000	0.0000;
	36569	37880	0.015026	0.052224	0.00358	109.91	0	0	0	0	1	0	0	-5.9000	-0.0200	5.9100	-0.3100	0.0000	0.0000	0.0000	0.0000;
	36569	37882	0.025823	0.111892	0.01266	118.71	0	0	0	0	1	0	0	14.6700	5.3300	-14.6100	-6.2900	0.0000	0.0000	0.0000	0.0000;
	36571	36578	0.015636	0.080774	0.00639	101.89	0	0	0	0	1	0	0	6.3600	-25.1200	-6.2700	24.9500	0.0000	0.0000	0.0000	0.0000;
	41130	36572	0.0028	0.024438	0.05381	544.01	0	0	0	0	1	0	0	181.6100	-22.5600	-180.7500	24.3500	0.0000	0.0000	0.0000	0.0000;
	36573	36582	0.018762	0.072037	0.00839	123.73	0	0	0	0	1	0	0	-29.4400	-5.4600	29.6100	5.2500	0.0000	0.0000	0.0000	0.0000;
	36583	36573	0.010791	0.054227	0.00602	119.8	0	0	0	0	1	0	0	-21.6200	-3.7600	21.6800	3.4200	0.0000	0.0000	0.0000	0.0000;
	36574	36577	0.0001	0.001576	0	527.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36574	36578	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-9.6500	51.5500	9.6500	-51.5300	0.0000	0.0000	0.0000	0.0000;
	36574	36579	0.000246	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36575	36577	0.001266	0.035074	0	263.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36576	36577	0.001266	0.035074	0	263.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36580	36581	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-5.5900	-0.4600	5.5900	0.4600	0.0000	0.0000	0.0000	0.0000;
	36581	36907	0.007545	0.034544	0.00448	124.56	0	0	0	0	1	0	0	-27.5500	-9.4700	27.6200	9.3100	0.0000	0.0000	0.0000	0.0000;
	36584	36585	0.000215	0.001019	0	0	0	0	0	0	1	0	0	14.6900	4.9200	-14.6900	-4.9200	0.0000	0.0000	0.0000	0.0000;
	36622	36584	0.006987	0.032327	0.00246	119.04	0	0	0	0	1	0	0	19.8700	13.4100	-19.8400	-13.4900	0.0000	0.0000	0.0000	0.0000;
	36584	36626	0.004225	0.019581	0.00176	106.6	0	0	0	0	1	0	0	5.1400	8.5700	-5.1400	-8.7400	0.0000	0.0000	0.0000	0.0000;
	36587	36586	0.005388	0.0235	0.00624	139.18	0	0	0	0	1	0	0	-70.0800	35.5000	70.4000	-34.7900	0.0000	0.0000	0.0000	0.0000;
	36586	36630	0.015422	0.047206	0.0032	144.61	0	0	0	0	1	0	0	-85.6800	31.3500	86.9000	-27.9500	0.0000	0.0000	0.0000	0.0000;
	36587	36588	0.000259	0.001	0	0	0	0	0	0	1	0	0	21.3500	16.4500	-21.3400	-16.4400	0.0000	0.0000	0.0000	0.0000;
	36587	36589	0.005169	0.02332	0.00426	139.57	0	0	0	0	1	0	0	70.0800	-63.3800	-69.6400	64.8800	0.0000	0.0000	0.0000	0.0000;
	36587	36747	0.024136	0.092032	0.01051	120.87	0	0	0	0	1	0	0	-21.3400	11.4400	21.4800	-12.0300	0.0000	0.0000	0.0000	0.0000;
	36589	36590	0.000287	0.001141	0	0	0	0	0	0	1	0	0	15.2800	4.2400	-15.2800	-4.2400	0.0000	0.0000	0.0000	0.0000;
	36628	36589	0.003555	0.017863	0.00168	134.12	0	0	0	0	1	0	0	-54.2400	-30.5200	54.3700	30.9800	0.0000	0.0000	0.0000	0.0000;
	36591	36599	0.00991	0.045956	0.00587	135.98	0	0	0	0	1	0	0	-57.8500	24.5700	58.2200	-23.4900	0.0000	0.0000	0.0000	0.0000;
	36591	36601	0.004631	0.021683	0.00404	128.72	0	0	0	0	1	0	0	38.8100	-31.2400	-38.7000	31.3000	0.0000	0.0000	0.0000	0.0000;
	36592	36593	0.015663	0.070529	0.0084	122.65	0	0	0	0	1	0	0	-25.6100	-0.2900	25.7100	-0.0600	0.0000	0.0000	0.0000	0.0000;
	36593	36594	0.005396	0.02154	0.003	131.54	0	0	0	0	1	0	0	-45.5900	-5.1900	45.7000	5.3500	0.0000	0.0000	0.0000	0.0000;
	36595	36596	0.000245	0.001013	0	0	0	0	0	0	1	0	0	25.1200	9.9000	-25.1200	-9.8900	0.0000	0.0000	0.0000	0.0000;
	36628	36595	0.008976	0.037861	0.00513	129.96	0	0	0	0	1	0	0	-42.6100	35.1100	42.8700	-34.5600	0.0000	0.0000	0.0000	0.0000;
	36678	36595	0.004485	0.017361	0.0034	139.09	0	0	0	0	1	0	0	68.2100	-24.1600	-67.9900	24.6700	0.0000	0.0000	0.0000	0.0000;
	36597	36598	0.000286	0.001009	0	0	0	0	0	0	1	0	0	26.9000	4.0700	-26.9000	-4.0600	0.0000	0.0000	0.0000	0.0000;
	36597	36678	0.011289	0.048816	0.00589	123.71	0	0	0	0	1	0	0	-33.3500	0.6900	33.4700	-0.7800	0.0000	0.0000	0.0000	0.0000;
	36628	36599	0.011657	0.041463	0.00429	144.84	0	0	0	0	1	0	0	84.1900	-8.5500	-83.4100	10.8700	0.0000	0.0000	0.0000	0.0000;
	36601	36600	0.007952	0.033413	0.00282	115.66	0	0	0	0	1	0	0	14.6300	36.0100	-14.5200	-35.8400	0.0000	0.0000	0.0000	0.0000;
	36600	36605	0.01569	0.062654	0.01085	110.14	0	0	0	0	1	0	0	-9.5400	32.2600	9.7200	-32.6800	0.0000	0.0000	0.0000	0.0000;
	36602	36603	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-24.0600	-12.5600	24.0700	12.5700	0.0000	0.0000	0.0000	0.0000;
	36603	36648	0.00305	0.024664	0.09678	532.26	0	0	0	0	1	0	0	-147.1200	-20.1500	147.7400	14.7100	0.0000	0.0000	0.0000	0.0000;
	36603	36937	0.000934	0.008695	0.06002	517.11	0	0	0	0	1	0	0	123.0500	7.5800	-122.9200	-12.7600	0.0000	0.0000	0.0000	0.0000;
	36604	36605	0.000207	0.001138	0	0	0	0	0	0	1	0	0	-16.2000	-2.7800	16.2000	2.7800	0.0000	0.0000	0.0000	0.0000;
	36606	36614	0.038102	0.152405	0.01053	122.59	0	0	0	0	1	0	0	23.4600	-5.5600	-23.2300	5.5000	0.0000	0.0000	0.0000	0.0000;
	36606	36686	0.019529	0.082557	0.00682	124.58	0	0	0	0	1	0	0	-27.1200	3.6700	27.2800	-3.6600	0.0000	0.0000	0.0000	0.0000;
	36607	36610	0.0001	-0.00067	0	525.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36607	36611	0.000282	0.001098	0	0	0	0	0	0	1	0	0	9.7900	2.3200	-9.7900	-2.3200	0.0000	0.0000	0.0000	0.0000;
	36607	36612	0.000263	0.001062	0	0	0	0	0	0	1	0	0	-9.7900	-2.3200	9.7900	2.3200	0.0000	0.0000	0.0000	0.0000;
	36608	36610	0.001373	0.039635	0	262.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36609	36610	0.001373	0.039635	0	262.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36612	36613	0.038802	0.132762	0.01203	121.27	0	0	0	0	1	0	0	22.4500	-5.4100	-22.2300	5.0200	0.0000	0.0000	0.0000	0.0000;
	36816	36612	0.023301	0.099308	0.01265	127.01	0	0	0	0	1	0	0	32.5000	-3.1900	-32.2400	3.0900	0.0000	0.0000	0.0000	0.0000;
	37108	36613	0.015599	0.07896	0.01065	119.14	0	0	0	0	1	0	0	-15.5600	6.6800	15.6100	-7.4500	0.0000	0.0000	0.0000	0.0000;
	36614	37108	0.006566	0.034195	0.00395	115.55	0	0	0	0	1	0	0	10.8700	-8.7100	-10.8600	8.4000	0.0000	0.0000	0.0000	0.0000;
	36615	36618	0.000103	0.004411	0	311.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36615	36619	0.000294	0.001191	0	0	0	0	0	0	1	0	0	9.6900	2.4800	-9.6900	-2.4800	0.0000	0.0000	0.0000	0.0000;
	36615	36620	0.000265	0.001094	0	0	0	0	0	0	1	0	0	-9.6900	-2.4800	9.6900	2.4800	0.0000	0.0000	0.0000	0.0000;
	36616	36618	0.001289	0.055376	0	155.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36617	36618	0.001289	0.055376	0	155.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36620	37148	0.004168	0.037929	0.1379	579.81	0	0	0	0	1	0	0	-219.2000	19.4200	221.0700	-17.3700	0.0000	0.0000	0.0000	0.0000;
	36621	36624	0.002362	0.104933	0	261.64	0	0	1	0	1	0	0	135.0300	12.1000	-134.6300	5.9100	0.0000	0.0000	0.0000	0.0000;
	36621	36625	0.000208	0.001087	0	0	0	0	0	0	1	0	0	35.3600	17.8000	-35.3500	-17.7800	0.0000	0.0000	0.0000	0.0000;
	36648	36621	0.002142	0.020206	0.03523	539.47	0	0	0	0	1	0	0	170.9800	31.7300	-170.3900	-29.9000	0.0000	0.0000	0.0000	0.0000;
	36622	36624	-0.000414	-0.018402	0	161.64	0	0	1	0	1	0	0	-134.7000	2.7500	134.6300	-5.9100	0.0000	0.0000	0.0000	0.0000;
	36622	36678	0.011037	0.042486	0.00272	149.35	0	0	0	0	1	0	0	114.8200	-16.1700	-113.4200	21.2800	0.0000	0.0000	0.0000	0.0000;
	36623	36624	0.009344	0.415154	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36626	36630	0.011101	0.047649	0.00573	125.16	0	0	0	0	1	0	0	-31.2400	-2.1400	31.3500	1.9900	0.0000	0.0000	0.0000	0.0000;
	36637	36627	0.005247	0.018745	0.00174	106.81	0	0	0	0	1	0	0	-5.3300	13.6900	5.3400	-13.8300	0.0000	0.0000	0.0000	0.0000;
	36641	36627	0.004061	0.018634	0.00175	119.46	0	0	0	0	1	0	0	21.0200	-9.4600	-21.0000	9.3700	0.0000	0.0000	0.0000	0.0000;
	36628	36629	0.000202	0.001114	0	0	0	0	0	0	1	0	0	11.5400	3.7500	-11.5400	-3.7400	0.0000	0.0000	0.0000	0.0000;
	36632	36630	0.008446	0.029841	0.00281	145.29	0	0	0	0	1	0	0	-92.2400	0.1500	92.9400	2.0100	0.0000	0.0000	0.0000	0.0000;
	36630	36637	0.011057	0.047838	0.00445	143.77	0	0	0	0	1	0	0	85.5000	-8.3400	-84.7300	11.2300	0.0000	0.0000	0.0000	0.0000;
	36631	36632	0.006112	0.020611	0.00203	127.64	0	0	0	0	1	0	0	-44.7100	-1.3300	44.8300	1.5200	0.0000	0.0000	0.0000	0.0000;
	36640	36631	0.00338	0.01442	0.0019	108.72	0	0	0	0	1	0	0	-10.1300	-13.0900	10.1400	12.9300	0.0000	0.0000	0.0000	0.0000;
	36631	36650	0.008519	0.024854	0.00356	110.52	0	0	0	0	1	0	0	12.4600	-11.9400	-12.4300	11.6500	0.0000	0.0000	0.0000	0.0000;
	36641	36632	0.00425	0.020702	0.00162	127.38	0	0	0	0	1	0	0	-36.9100	8.4400	36.9700	-8.3200	0.0000	0.0000	0.0000	0.0000;
	36633	36634	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-12.9800	116.0500	13.0200	-115.9200	0.0000	0.0000	0.0000	0.0000;
	36634	36635	0.003227	0.013105	0.00193	113.63	0	0	0	0	1	0	0	-7.0000	68.8700	7.1400	-68.4900	0.0000	0.0000	0.0000	0.0000;
	36635	36650	0.007125	0.027244	0.0024	136.27	0	0	0	0	1	0	0	-55.3300	55.9400	55.7500	-54.5900	0.0000	0.0000	0.0000	0.0000;
	36636	36679	0.006595	0.022478	0.0026	130.89	0	0	0	0	1	0	0	42.1600	-15.6400	-42.0300	15.8100	0.0000	0.0000	0.0000	0.0000;
	36637	36638	0.000289	0.001131	0	0	0	0	0	0	1	0	0	33.2400	4.8200	-33.2300	-4.8100	0.0000	0.0000	0.0000	0.0000;
	36651	36637	0.005095	0.023478	0.00278	133.42	0	0	0	0	1	0	0	-56.6200	30.3800	56.8200	-29.7400	0.0000	0.0000	0.0000	0.0000;
	36644	36639	0.003529	0.015309	0.00082	138.96	0	0	0	0	1	0	0	66.9200	9.4400	-66.7700	-8.8600	0.0000	0.0000	0.0000	0.0000;
	36639	36646	0.002214	0.010406	0.00249	120.51	0	0	0	0	1	0	0	-19.8200	10.9500	19.8300	-11.1600	0.0000	0.0000	0.0000	0.0000;
	36929	36639	0.007233	0.032239	0.00335	137.2	0	0	0	0	1	0	0	-58.8700	13.1600	59.1300	-12.3700	0.0000	0.0000	0.0000	0.0000;
	36674	36640	0.011078	0.051543	0.00412	118.53	0	0	0	0	1	0	0	16.1300	-7.1900	-16.1000	6.9200	0.0000	0.0000	0.0000	0.0000;
	36642	36643	0.00025	0.001001	0	0	0	0	0	0	1	0	0	56.2600	7.8100	-56.2500	-7.7800	0.0000	0.0000	0.0000	0.0000;
	36642	36793	0.004678	0.038026	0.1022	476.75	0	0	0	0	1	0	0	-58.0000	13.5400	58.1600	-23.2000	0.0000	0.0000	0.0000	0.0000;
	36642	37000	0.001253	0.008902	0.02302	575.75	0	0	0	0	1	0	0	-223.1200	-3.7300	223.6900	5.3500	0.0000	0.0000	0.0000	0.0000;
	36644	36665	0.011581	0.042538	0.00345	140.58	0	0	0	0	1	0	0	72.4100	6.8200	-71.8200	-5.0200	0.0000	0.0000	0.0000	0.0000;
	36932	36644	0.006585	0.025279	0.00262	157.08	0	0	0	0	1	0	0	87.0800	11.8600	-86.6000	-10.2900	0.0000	0.0000	0.0000	0.0000;
	36932	36644	0.006585	0.025279	0.00262	157.08	0	0	0	0	1	0	0	87.0800	11.8600	-86.6000	-10.2900	0.0000	0.0000	0.0000	0.0000;
	36645	36646	0.000268	0.001	0	0	0	0	0	0	1	0	0	-22.6600	-6.5300	22.6600	6.5400	0.0000	0.0000	0.0000	0.0000;
	36670	36646	0.010689	0.046	0.00456	130.54	0	0	0	0	1	0	0	42.6800	-4.2800	-42.4900	4.6200	0.0000	0.0000	0.0000	0.0000;
	36648	36647	0.000229	0.016422	0	876.95	0	0	1.01875	0	1	0	0	-286.7800	-109.0900	286.9800	123.8100	0.0000	0.0000	0.0000	0.0000;
	36647	36649	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-286.9800	-40.9600	287.2000	41.8500	0.0000	0.0000	0.0000	0.0000;
	36648	36681	0.002043	0.017828	0.04572	519.04	0	0	0	0	1	0	0	-173.3900	21.6800	173.9600	-21.6500	0.0000	0.0000	0.0000	0.0000;
	37076	36649	0.000184	0.003362	0.35155	2522.22	0	0	0	0	1	0	0	287.3400	5.9400	-287.2000	-41.8500	0.0000	0.0000	0.0000	0.0000;
	36650	36661	0.008168	0.025984	0.00315	118.58	0	0	0	0	1	0	0	-15.0700	23.2800	15.1300	-23.4100	0.0000	0.0000	0.0000	0.0000;
	36650	36929	0.00462	0.01928	0.00145	140.48	0	0	0	0	1	0	0	-69.4500	8.8900	69.6700	-8.1300	0.0000	0.0000	0.0000	0.0000;
	36652	36662	0.005426	0.015547	0.00142	151.05	0	0	0	0	1	0	0	-67.3500	-21.3900	67.6000	21.9600	0.0000	0.0000	0.0000	0.0000;
	36652	36662	0.005426	0.015547	0.00142	151.05	0	0	0	0	1	0	0	-67.3500	-21.3900	67.6000	21.9600	0.0000	0.0000	0.0000	0.0000;
	36653	36656	0.000762	0.028078	0	215.35	0	0	1	0	1	0	0	159.5900	15.1700	-159.4000	-8.4800	0.0000	0.0000	0.0000	0.0000;
	36653	36657	0.000219	0.001169	0	0	0	0	0	0	1	0	0	34.4700	12.6800	-34.4600	-12.6600	0.0000	0.0000	0.0000	0.0000;
	36653	36983	0.000972	0.009652	0.02108	529.3	0	0	0	0	1	0	0	-152.2900	-17.7700	152.5000	17.5900	0.0000	0.0000	0.0000	0.0000;
	36654	36656	0.000524	0.019329	0	190.35	0	0	1	0	1	0	0	-159.2800	-3.8700	159.4000	8.4800	0.0000	0.0000	0.0000	0.0000;
	36655	36656	0.007284	0.268536	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36658	36659	0.000249	0.001135	0	0	0	0	0	0	1	0	0	17.7300	12.6400	-17.7300	-12.6300	0.0000	0.0000	0.0000	0.0000;
	36665	36661	0.0035	0.016495	0.00123	131.7	0	0	0	0	1	0	0	43.3200	-12.4300	-43.2500	12.6300	0.0000	0.0000	0.0000	0.0000;
	36662	36984	0.004017	0.011459	0.00088	154.73	0	0	0	0	1	0	0	-82.4500	-23.8800	82.7300	24.5700	0.0000	0.0000	0.0000	0.0000;
	36662	36984	0.004017	0.011459	0.00088	154.73	0	0	0	0	1	0	0	-82.4500	-23.8800	82.7300	24.5700	0.0000	0.0000	0.0000	0.0000;
	36663	36664	0.000256	0.00111	0	0	0	0	0	0	1	0	0	12.4500	3.5600	-12.4500	-3.5600	0.0000	0.0000	0.0000	0.0000;
	36932	36663	0.00455	0.01905	0.00234	122.41	0	0	0	0	1	0	0	26.2300	4.2500	-26.2000	-4.3700	0.0000	0.0000	0.0000	0.0000;
	36665	36666	0.00022	0.001119	0	0	0	0	0	0	1	0	0	60.7700	24.3900	-60.7600	-24.3400	0.0000	0.0000	0.0000	0.0000;
	36667	36788	0.005223	0.02037	0.0015	128.5	0	0	0	0	1	0	0	-39.6900	16.5600	39.7800	-16.3600	0.0000	0.0000	0.0000	0.0000;
	36826	36667	0.003393	0.01147	0.00175	118.54	0	0	0	0	1	0	0	-19.1400	18.3300	19.1700	-18.4400	0.0000	0.0000	0.0000	0.0000;
	36669	36668	0.004307	0.018992	0.00233	124.38	0	0	0	0	1	0	0	-29.2200	-11.0700	29.2600	11.0100	0.0000	0.0000	0.0000	0.0000;
	36669	36677	0.005991	0.027906	0.00218	110.67	0	0	0	0	1	0	0	7.6200	1.4400	-7.6100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	36671	36670	0.004228	0.020777	0.00304	152.08	0	0	0	0	1	0	0	68.8000	1.5900	-68.6100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	36671	36670	0.004228	0.020777	0.00304	152.08	0	0	0	0	1	0	0	68.8000	1.5900	-68.6100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	36672	36670	0.004522	0.020926	0.00146	140.26	0	0	0	0	1	0	0	-69.1200	-1.5200	69.3300	2.3400	0.0000	0.0000	0.0000	0.0000;
	36673	36932	0.003325	0.011386	0.00104	155.31	0	0	0	0	1	0	0	84.1300	6.5400	-83.9100	-5.8900	0.0000	0.0000	0.0000	0.0000;
	36673	36932	0.003325	0.011386	0.00104	155.31	0	0	0	0	1	0	0	84.1300	6.5400	-83.9100	-5.8900	0.0000	0.0000	0.0000	0.0000;
	36673	37008	0.001348	0.006128	0.00098	158.01	0	0	0	0	1	0	0	-96.7300	-7.7900	96.8500	8.2200	0.0000	0.0000	0.0000	0.0000;
	36673	37008	0.001348	0.006128	0.00098	158.01	0	0	0	0	1	0	0	-96.7300	-7.7900	96.8500	8.2200	0.0000	0.0000	0.0000	0.0000;
	36677	36675	0.004749	0.020934	0.00313	127.51	0	0	0	0	1	0	0	37.3300	-3.1600	-37.2700	3.1200	0.0000	0.0000	0.0000	0.0000;
	36675	36802	0.011599	0.046404	0.00798	106.21	0	0	0	0	1	0	0	4.6100	-14.8600	-4.5900	14.1300	0.0000	0.0000	0.0000	0.0000;
	36677	36676	0.003042	0.012675	0.00137	130.99	0	0	0	0	1	0	0	-46.0500	1.6400	46.1100	-1.5200	0.0000	0.0000	0.0000	0.0000;
	36679	36680	0.000266	0.001127	0	0	0	0	0	0	1	0	0	13.9700	2.8800	-13.9700	-2.8800	0.0000	0.0000	0.0000	0.0000;
	37064	36681	0.002887	0.02455	0.10103	529.34	0	0	0	0	1	0	0	191.1900	-21.9300	-190.2200	19.2100	0.0000	0.0000	0.0000	0.0000;
	36682	36685	0.017752	0.065655	0.00967	148.18	0	0	0	0	1	0	0	74.0400	-14.2400	-73.0100	17.1200	0.0000	0.0000	0.0000	0.0000;
	36682	36695	0.011581	0.052461	0.00546	150.28	0	0	0	0	1	0	0	-81.2800	12.9200	82.0800	-9.8100	0.0000	0.0000	0.0000	0.0000;
	36683	36684	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-12.0600	-1.4700	12.0600	1.4700	0.0000	0.0000	0.0000	0.0000;
	36684	36685	0.004333	0.025155	0.00213	119.1	0	0	0	0	1	0	0	-16.7800	12.3200	16.8000	-12.4200	0.0000	0.0000	0.0000	0.0000;
	36686	36687	0.000272	0.001011	0	0	0	0	0	0	1	0	0	14.1800	2.9500	-14.1800	-2.9500	0.0000	0.0000	0.0000	0.0000;
	36813	36686	0.016205	0.066267	0.01061	129.64	0	0	0	0	1	0	0	41.7500	-0.5200	-41.4600	0.7100	0.0000	0.0000	0.0000	0.0000;
	36688	36689	0.000244	0.001014	0	0	0	0	0	0	1	0	0	10.3000	5.2200	-10.3000	-5.2200	0.0000	0.0000	0.0000	0.0000;
	36690	36688	0.012949	0.053455	0.00624	91.69	0	0	0	0	1	0	0	-3.0400	35.0300	3.1900	-35.0700	0.0000	0.0000	0.0000	0.0000;
	36692	36688	0.013667	0.052158	0.01104	114.89	0	0	0	0	1	0	0	13.6400	-30.4400	-13.4900	29.8500	0.0000	0.0000	0.0000	0.0000;
	36690	36712	0.01455	0.06213	0.01236	108.86	0	0	0	0	1	0	0	-6.9400	38.4900	7.1500	-38.8900	0.0000	0.0000	0.0000	0.0000;
	36692	36691	0.015186	0.07156	0.01064	120.75	0	0	0	0	1	0	0	17.6200	6.2900	-17.5600	-7.1100	0.0000	0.0000	0.0000	0.0000;
	36703	36691	0.016313	0.06941	0.01111	105.39	0	0	0	0	1	0	0	8.6900	-4.9200	-8.6700	3.8800	0.0000	0.0000	0.0000	0.0000;
	36692	36693	0.000218	0.001194	0	0	0	0	0	0	1	0	0	13.9300	6.7500	-13.9300	-6.7500	0.0000	0.0000	0.0000	0.0000;
	36694	36692	0.017493	0.081215	0.01001	131.49	0	0	0	0	1	0	0	45.5900	-16.5200	-45.1900	17.3900	0.0000	0.0000	0.0000	0.0000;
	36694	36811	0.010432	0.052115	0.0091	140.46	0	0	0	0	1	0	0	-57.9800	13.7500	58.3500	-12.8200	0.0000	0.0000	0.0000	0.0000;
	36696	36695	0.016556	0.053158	0.00579	151.91	0	0	0	0	1	0	0	90.6600	-3.9400	-89.3100	7.7200	0.0000	0.0000	0.0000	0.0000;
	36696	36697	0.000267	0.00119	0	0	0	0	0	0	1	0	0	4.1700	0.7200	-4.1700	-0.7200	0.0000	0.0000	0.0000	0.0000;
	36808	36696	0.019589	0.069022	0.00517	153.23	0	0	0	0	1	0	0	96.5900	2.4400	-94.8400	3.2200	0.0000	0.0000	0.0000	0.0000;
	36698	37883	0.011837	0.038479	0.00451	120.36	0	0	0	0	1	0	0	-22.1500	24.8400	22.2700	-24.9200	0.0000	0.0000	0.0000	0.0000;
	36698	37884	0.007893	0.034687	0.00659	116.6	0	0	0	0	1	0	0	12.5700	12.3900	-12.5500	-12.9900	0.0000	0.0000	0.0000	0.0000;
	36699	36700	0.000268	0.001135	0	0	0	0	0	0	1	0	0	9.5800	3.2500	-9.5800	-3.2500	0.0000	0.0000	0.0000	0.0000;
	36701	36702	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-9.5800	53.7400	9.5900	-53.7100	0.0000	0.0000	0.0000	0.0000;
	37215	36702	0.002315	0.02158	0.03666	559.08	0	0	0	0	1	0	0	-205.1500	-35.5600	206.1000	40.5200	0.0000	0.0000	0.0000	0.0000;
	36702	38156	0.001559	0.013275	0.05424	565.02	0	0	0	0	1	0	0	-215.6900	13.1900	216.3700	-13.2900	0.0000	0.0000	0.0000	0.0000;
	36703	36709	0.013088	0.052637	0.00566	116.09	0	0	0	0	1	0	0	-17.4500	3.5700	17.4900	-3.9600	0.0000	0.0000	0.0000	0.0000;
	36705	36704	0.015143	0.07013	0.00749	113.41	0	0	0	0	1	0	0	-4.8600	8.7600	4.8800	-9.4500	0.0000	0.0000	0.0000	0.0000;
	36714	36704	0.016383	0.079625	0.01061	117.42	0	0	0	0	1	0	0	11.3400	-8.7700	-11.3100	7.8600	0.0000	0.0000	0.0000	0.0000;
	36706	36707	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-31.4700	-0.8900	31.4800	0.9000	0.0000	0.0000	0.0000	0.0000;
	36707	36946	0.001072	0.010545	0.04876	400.49	0	0	0	0	1	0	0	25.1000	-21.0600	-25.0900	15.8200	0.0000	0.0000	0.0000	0.0000;
	36707	36961	0.001447	0.013912	0.05944	458.57	0	0	0	0	1	0	0	-56.5700	20.1500	56.6200	-26.1400	0.0000	0.0000	0.0000	0.0000;
	36708	36711	0.004581	0.018071	0.0039	115.96	0	0	0	0	1	0	0	-16.0300	-5.9600	16.0500	5.6200	0.0000	0.0000	0.0000	0.0000;
	36711	36710	0.003179	0.015867	0.0019	108.62	0	0	0	0	1	0	0	12.1300	3.6600	-12.1300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	36712	36713	0.000249	0.001089	0	0	0	0	0	0	1	0	0	3.8900	1.1900	-3.8900	-1.1900	0.0000	0.0000	0.0000	0.0000;
	36716	36717	0.006112	0.031611	0.00314	102.03	0	0	0	0	1	0	0	-4.7800	2.3100	4.7900	-2.6200	0.0000	0.0000	0.0000	0.0000;
	36995	36718	0.012364	0.066462	0.00633	151.8	0	0	0	0	1	0	0	68.9600	9.6900	-68.4100	-7.4300	0.0000	0.0000	0.0000	0.0000;
	36995	36718	0.012364	0.066462	0.00633	151.8	0	0	0	0	1	0	0	68.9600	9.6900	-68.4100	-7.4300	0.0000	0.0000	0.0000	0.0000;
	36720	36721	0.000288	0.001053	0	0	0	0	0	0	1	0	0	4.1000	3.5500	-4.1000	-3.5500	0.0000	0.0000	0.0000	0.0000;
	36722	36720	0.010452	0.059627	0.00335	109.27	0	0	0	0	1	0	0	7.5800	3.1300	-7.5700	-3.4500	0.0000	0.0000	0.0000	0.0000;
	36722	36723	0.000226	0.001029	0	0	0	0	0	0	1	0	0	3.8800	1.3700	-3.8800	-1.3700	0.0000	0.0000	0.0000	0.0000;
	36728	36725	0.007864	0.03547	0.00493	114.34	0	0	0	0	1	0	0	9.2300	18.7600	-9.2000	-19.1500	0.0000	0.0000	0.0000	0.0000;
	36763	36725	0.009416	0.038163	0.00525	119.55	0	0	0	0	1	0	0	23.6400	-8.6100	-23.5900	8.2800	0.0000	0.0000	0.0000	0.0000;
	36726	36728	0.01075	0.059349	0.00859	154.24	0	0	0	0	1	0	0	-106.6000	1.3900	107.7500	4.0400	0.0000	0.0000	0.0000	0.0000;
	36730	36726	0.019344	0.085985	0.00595	140.23	0	0	0	0	1	0	0	-61.9800	17.0400	62.7300	-14.3200	0.0000	0.0000	0.0000	0.0000;
	36726	36758	0.014021	0.057314	0.00627	124.98	0	0	0	0	1	0	0	31.6500	10.1200	-31.5100	-10.1800	0.0000	0.0000	0.0000	0.0000;
	36728	36727	0.001358	0.053375	0	174.79	0	0	1.0125	0	1	0	0	-57.9500	-9.4600	57.9900	11.1900	0.0000	0.0000	0.0000	0.0000;
	36728	36727	0.001358	0.053375	0	174.79	0	0	1.0125	0	1	0	0	-57.9500	-9.4600	57.9900	11.1900	0.0000	0.0000	0.0000	0.0000;
	36728	36727	0.001358	0.053375	0	174.79	0	0	1.0125	0	1	0	0	-57.9500	-9.4600	57.9900	11.1900	0.0000	0.0000	0.0000	0.0000;
	36727	36729	0.000276	0.001188	0	0	0	0	0	0	1	0	0	18.6400	4.8000	-18.6400	-4.8000	0.0000	0.0000	0.0000	0.0000;
	36727	36757	0.001053	0.010632	0.06639	554.07	0	0	0	0	1	0	0	-192.6100	-38.3800	192.9900	35.0100	0.0000	0.0000	0.0000	0.0000;
	36730	36734	0.023632	0.088308	0.01068	131.95	0	0	0	0	1	0	0	51.7100	-19.1500	-51.0400	20.5100	0.0000	0.0000	0.0000	0.0000;
	36734	36731	0.008568	0.024616	0.00251	130.93	0	0	0	0	1	0	0	47.2900	21.1100	-47.0800	-20.7600	0.0000	0.0000	0.0000	0.0000;
	36732	36733	0.000295	0.001062	0	0	0	0	0	0	1	0	0	13.1600	1.3400	-13.1600	-1.3400	0.0000	0.0000	0.0000	0.0000;
	36734	36732	0.011477	0.057936	0.01459	119.4	0	0	0	0	1	0	0	-21.7500	16.7800	21.8400	-17.9200	0.0000	0.0000	0.0000	0.0000;
	36732	36755	0.015157	0.086788	0.00695	126.89	0	0	0	0	1	0	0	-35.0000	16.5800	35.2200	-16.0700	0.0000	0.0000	0.0000	0.0000;
	36736	36737	0.00023	0.001025	0	0	0	0	0	0	1	0	0	7.7300	0.9600	-7.7200	-0.9600	0.0000	0.0000	0.0000	0.0000;
	36745	36736	0.013377	0.064611	0.01153	115.28	0	0	0	0	1	0	0	-11.4800	-9.6200	11.5100	8.5300	0.0000	0.0000	0.0000	0.0000;
	36738	36739	0.000243	0.001011	0	0	0	0	0	0	1	0	0	15.3500	2.6000	-15.3500	-2.6000	0.0000	0.0000	0.0000	0.0000;
	36738	36741	0.020394	0.084536	0.00875	127.57	0	0	0	0	1	0	0	32.5500	-8.7300	-32.3200	8.7400	0.0000	0.0000	0.0000	0.0000;
	36741	36740	0.007523	0.035807	0.00419	122.34	0	0	0	0	1	0	0	20.8100	-11.9800	-20.7700	11.7400	0.0000	0.0000	0.0000	0.0000;
	36740	36743	0.007739	0.041627	0.00629	119.02	0	0	0	0	1	0	0	17.4900	-2.8100	-17.4700	2.2700	0.0000	0.0000	0.0000	0.0000;
	36740	36745	0.006506	0.026523	0.00357	106.56	0	0	0	0	1	0	0	-0.7300	-6.9600	0.7300	6.6000	0.0000	0.0000	0.0000	0.0000;
	36746	36740	0.010393	0.052732	0.0045	127.98	0	0	0	0	1	0	0	-36.8000	8.0000	36.9400	-7.7600	0.0000	0.0000	0.0000	0.0000;
	36742	36743	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-10.7500	-2.3200	10.7500	2.3200	0.0000	0.0000	0.0000	0.0000;
	42484	36743	0.01174	0.041231	0.00643	110.9	0	0	0	0	1	0	0	-6.7100	3.9400	6.7200	-4.5900	0.0000	0.0000	0.0000	0.0000;
	36744	36745	0.000246	0.001106	0	0	0	0	0	0	1	0	0	-10.7500	-3.0200	10.7500	3.0200	0.0000	0.0000	0.0000	0.0000;
	36746	36747	0.006383	0.02957	0.00767	124.28	0	0	0	0	1	0	0	28.7900	-9.4600	-28.7300	8.9100	0.0000	0.0000	0.0000	0.0000;
	36748	36749	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-6.3000	-1.9400	6.3000	1.9400	0.0000	0.0000	0.0000	0.0000;
	36750	36751	0.000257	0.001071	0	0	0	0	0	0	1	0	0	6.0300	1.0200	-6.0300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	36752	36750	0.007282	0.037461	0.00488	121.39	0	0	0	0	1	0	0	-24.0500	1.8200	24.0900	-2.0800	0.0000	0.0000	0.0000	0.0000;
	36753	36754	0.0002	0.001033	0	0	0	0	0	0	1	0	0	5.5900	1.6600	-5.5900	-1.6600	0.0000	0.0000	0.0000	0.0000;
	36753	36989	0.026167	0.095243	0.01135	120.33	0	0	0	0	1	0	0	21.3300	3.5000	-21.2000	-4.2000	0.0000	0.0000	0.0000	0.0000;
	36758	36755	0.016396	0.079567	0.01255	131.44	0	0	0	0	1	0	0	49.2900	-10.6000	-48.8900	11.2200	0.0000	0.0000	0.0000	0.0000;
	36758	36756	0.011495	0.04526	0.00361	128.43	0	0	0	0	1	0	0	-38.4800	18.9500	38.6800	-18.5300	0.0000	0.0000	0.0000	0.0000;
	36756	36767	0.017458	0.062298	0.00565	138.77	0	0	0	0	1	0	0	-59.3800	11.3700	60.0000	-9.7500	0.0000	0.0000	0.0000	0.0000;
	36760	36757	0.001465	0.013714	0.0389	498.79	0	0	0	0	1	0	0	80.9400	-26.7000	-80.8400	23.4000	0.0000	0.0000	0.0000	0.0000;
	36861	36757	0.001413	0.013949	0.09962	607.13	0	0	0	0	1	0	0	268.3800	-9.4500	-267.4500	7.8500	0.0000	0.0000	0.0000	0.0000;
	36758	36759	0.000204	0.001196	0	0	0	0	0	0	1	0	0	20.7000	1.8200	-20.7000	-1.8200	0.0000	0.0000	0.0000	0.0000;
	36761	36760	0.0015	0.059025	0	175.13	0	0	1.0125	0	1	0	0	-59.9300	-7.4100	59.9800	9.4200	0.0000	0.0000	0.0000	0.0000;
	36761	36760	0.0015	0.059025	0	175.13	0	0	1.0125	0	1	0	0	-59.9300	-7.4100	59.9800	9.4200	0.0000	0.0000	0.0000	0.0000;
	36761	36760	0.0015	0.059025	0	175.13	0	0	1.0125	0	1	0	0	-59.9300	-7.4100	59.9800	9.4200	0.0000	0.0000	0.0000	0.0000;
	36760	36762	0.00028	0.001021	0	0	0	0	0	0	1	0	0	26.9800	9.3200	-26.9800	-9.3100	0.0000	0.0000	0.0000	0.0000;
	36760	36925	0.001611	0.01742	0.03681	614.37	0	0	0	0	1	0	0	-289.3300	-7.5400	290.5800	17.0500	0.0000	0.0000	0.0000	0.0000;
	36761	36768	0.007365	0.032735	0.00374	164.87	0	0	0	0	1	0	0	89.8900	11.1100	-89.3400	-9.0600	0.0000	0.0000	0.0000	0.0000;
	36761	36768	0.007365	0.032735	0.00374	164.87	0	0	0	0	1	0	0	89.8900	11.1100	-89.3400	-9.0600	0.0000	0.0000	0.0000	0.0000;
	36764	36765	0.000274	0.00106	0	0	0	0	0	0	1	0	0	21.3800	3.8700	-21.3800	-3.8700	0.0000	0.0000	0.0000	0.0000;
	36768	36764	0.011381	0.042545	0.00632	160.92	0	0	0	0	1	0	0	82.0800	6.5400	-81.3700	-4.5300	0.0000	0.0000	0.0000	0.0000;
	36768	36764	0.011381	0.042545	0.00632	160.92	0	0	0	0	1	0	0	82.0800	6.5400	-81.3700	-4.5300	0.0000	0.0000	0.0000	0.0000;
	36766	36767	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-14.9100	-8.7500	14.9100	8.7500	0.0000	0.0000	0.0000	0.0000;
	36767	36858	0.032899	0.125239	0.01013	146.6	0	0	0	0	1	0	0	-74.9200	0.9900	76.6900	4.6800	0.0000	0.0000	0.0000	0.0000;
	36770	36769	0.005927	0.032893	0.00447	122.81	0	0	0	0	1	0	0	26.7200	5.0200	-26.6800	-5.2700	0.0000	0.0000	0.0000	0.0000;
	36771	36772	0.000282	0.001195	0	0	0	0	0	0	1	0	0	12.7300	7.9100	-12.7300	-7.9100	0.0000	0.0000	0.0000	0.0000;
	36771	37274	0.029064	0.102712	0.0094	128.48	0	0	0	0	1	0	0	-44.6700	13.6000	45.2700	-12.4900	0.0000	0.0000	0.0000	0.0000;
	36771	38006	0.012241	0.055437	0.00462	105.58	0	0	0	0	1	0	0	0.5400	9.6000	-0.5300	-10.0400	0.0000	0.0000	0.0000	0.0000;
	38008	36771	0.003688	0.015535	0.00232	113.97	0	0	0	0	1	0	0	-16.6900	-10.0400	16.7000	9.8500	0.0000	0.0000	0.0000	0.0000;
	36771	38027	0.002816	0.014722	0.00183	112.94	0	0	0	0	1	0	0	14.7000	-40.9600	-14.6500	41.0200	0.0000	0.0000	0.0000	0.0000;
	36773	36774	0.000286	0.001116	0	0	0	0	0	0	1	0	0	12.7300	1.2000	-12.7300	-1.1900	0.0000	0.0000	0.0000	0.0000;
	36773	36782	0.003472	0.015709	0.00183	108.67	0	0	0	0	1	0	0	11.6000	-1.7500	-11.6000	1.5800	0.0000	0.0000	0.0000	0.0000;
	36943	36773	0.001609	0.006422	0.0005	120.75	0	0	0	0	1	0	0	24.3500	-0.5700	-24.3400	0.5500	0.0000	0.0000	0.0000	0.0000;
	36775	36776	0.000229	0.001112	0	0	0	0	0	0	1	0	0	12.8700	2.3300	-12.8700	-2.3300	0.0000	0.0000	0.0000	0.0000;
	36943	36775	0.00984	0.042456	0.00468	122.24	0	0	0	0	1	0	0	13.9200	-3.1200	-13.9000	2.7100	0.0000	0.0000	0.0000	0.0000;
	36775	37273	0.011077	0.050149	0.01323	135.57	0	0	0	0	1	0	0	-62.3700	12.2900	62.8000	-11.7500	0.0000	0.0000	0.0000	0.0000;
	36775	37980	0.003028	0.016733	0.00363	142.34	0	0	0	0	1	0	0	63.4000	-17.3300	-63.2800	17.6300	0.0000	0.0000	0.0000	0.0000;
	36777	36778	0.005052	0.024289	0.00217	112.58	0	0	0	0	1	0	0	-4.6700	-9.7500	4.6800	9.5400	0.0000	0.0000	0.0000	0.0000;
	36777	36782	0.011085	0.039257	0.00602	100.26	0	0	0	0	1	0	0	-8.0600	7.8700	8.0700	-8.4500	0.0000	0.0000	0.0000	0.0000;
	36779	36780	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-24.5500	-4.3800	24.5500	4.3900	0.0000	0.0000	0.0000	0.0000;
	36782	36912	0.00229	0.007091	0.0006	117.08	0	0	0	0	1	0	0	-16.7000	1.2300	16.7000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	36783	36784	0.000208	0.001014	0	0	0	0	0	0	1	0	0	-13.2300	-3.6600	13.2300	3.6600	0.0000	0.0000	0.0000	0.0000;
	36784	36785	0.01496	0.068736	0.00612	123.88	0	0	0	0	1	0	0	24.2200	-18.5200	-24.0800	18.5200	0.0000	0.0000	0.0000	0.0000;
	36786	36787	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-41.3200	-18.2300	41.3200	18.2500	0.0000	0.0000	0.0000	0.0000;
	36787	36796	0.002524	0.009189	0.00124	114.64	0	0	0	0	1	0	0	-13.3600	-12.2000	13.3600	12.1000	0.0000	0.0000	0.0000	0.0000;
	36787	36798	0.003912	0.015048	0.00204	123.63	0	0	0	0	1	0	0	-27.9700	-6.0500	28.0000	5.9600	0.0000	0.0000	0.0000	0.0000;
	36788	36789	0.000269	0.001047	0	0	0	0	0	0	1	0	0	46.2200	10.2600	-46.2100	-10.2400	0.0000	0.0000	0.0000	0.0000;
	36788	36796	0.010396	0.034584	0.0093	131.02	0	0	0	0	1	0	0	45.5800	-5.0700	-45.3700	4.7800	0.0000	0.0000	0.0000	0.0000;
	36788	36797	0.008755	0.034353	0.00289	150.99	0	0	0	0	1	0	0	-65.7900	5.5900	66.1500	-4.4700	0.0000	0.0000	0.0000	0.0000;
	36788	36797	0.008755	0.034353	0.00289	150.99	0	0	0	0	1	0	0	-65.7900	5.5900	66.1500	-4.4700	0.0000	0.0000	0.0000	0.0000;
	36790	36791	0.000253	0.001083	0	0	0	0	0	0	1	0	0	30.8300	4.6100	-30.8300	-4.6000	0.0000	0.0000	0.0000	0.0000;
	36790	36800	0.00387	0.020601	0.00148	129.35	0	0	0	0	1	0	0	-39.8200	44.0000	39.9500	-43.4800	0.0000	0.0000	0.0000	0.0000;
	36790	36804	0.00491	0.020392	0.0017	112.59	0	0	0	0	1	0	0	8.9900	15.9800	-8.9700	-16.1000	0.0000	0.0000	0.0000	0.0000;
	36792	36793	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-25.6900	-2.2400	25.6900	2.2500	0.0000	0.0000	0.0000	0.0000;
	36795	36796	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-27.7400	-8.5100	27.7500	8.5200	0.0000	0.0000	0.0000	0.0000;
	36798	36796	0.004543	0.016618	0.00202	117.83	0	0	0	0	1	0	0	17.9700	-1.7100	-17.9500	1.5500	0.0000	0.0000	0.0000	0.0000;
	36796	36800	0.004429	0.015627	0.00255	120.97	0	0	0	0	1	0	0	22.2200	-26.9500	-22.1700	26.8600	0.0000	0.0000	0.0000	0.0000;
	36797	37140	0.006062	0.024875	0.00248	156.37	0	0	0	0	1	0	0	-87.8300	-0.9200	88.2700	2.4700	0.0000	0.0000	0.0000	0.0000;
	36797	37140	0.006062	0.024875	0.00248	156.37	0	0	0	0	1	0	0	-87.8300	-0.9200	88.2700	2.4700	0.0000	0.0000	0.0000	0.0000;
	36798	36799	0.000284	0.001017	0	0	0	0	0	0	1	0	0	27.7500	7.8800	-27.7400	-7.8700	0.0000	0.0000	0.0000	0.0000;
	36826	36800	0.006641	0.018029	0.00177	132.78	0	0	0	0	1	0	0	49.7400	-4.0800	-49.5800	4.3200	0.0000	0.0000	0.0000	0.0000;
	36801	36802	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-16.1300	-2.2000	16.1300	2.2000	0.0000	0.0000	0.0000	0.0000;
	36804	36802	0.00707	0.036891	0.00452	90.05	0	0	0	0	1	0	0	-1.3700	12.7100	1.3900	-13.1300	0.0000	0.0000	0.0000	0.0000;
	36805	36808	0.020273	0.086763	0.00784	133.92	0	0	0	0	1	0	0	-52.3200	-7.0700	52.8800	8.6600	0.0000	0.0000	0.0000	0.0000;
	36807	36806	0.002029	0.064093	0	184.6	0	0	1	0	1	0	0	-67.3800	-15.3500	67.4700	18.2400	0.0000	0.0000	0.0000	0.0000;
	36807	36806	0.002029	0.064093	0	184.6	0	0	1	0	1	0	0	-67.3800	-15.3500	67.4700	18.2400	0.0000	0.0000	0.0000	0.0000;
	36807	36806	0.002029	0.064093	0	184.6	0	0	1	0	1	0	0	-67.3800	-15.3500	67.4700	18.2400	0.0000	0.0000	0.0000	0.0000;
	36806	36810	0.000207	0.001069	0	0	0	0	0	0	1	0	0	25.5400	8.1300	-25.5400	-8.1300	0.0000	0.0000	0.0000	0.0000;
	36806	36814	0.002124	0.01966	0.07678	437.49	0	0	0	0	1	0	0	32.2400	-10.9700	-32.2100	2.8200	0.0000	0.0000	0.0000	0.0000;
	36897	36806	0.001828	0.017029	0.0772	493.81	0	0	0	0	1	0	0	118.8800	-5.0100	-118.6400	-1.1800	0.0000	0.0000	0.0000	0.0000;
	36808	36807	0.002374	0.07965	0	116.78	0	0	1	0	1	0	0	-68.1000	-8.6000	68.2000	12.2000	0.0000	0.0000	0.0000	0.0000;
	36808	36807	0.002374	0.07965	0	116.78	0	0	1	0	1	0	0	-68.1000	-8.6000	68.2000	12.2000	0.0000	0.0000	0.0000	0.0000;
	36808	36807	0.002374	0.07965	0	116.78	0	0	1	0	1	0	0	-68.1000	-8.6000	68.2000	12.2000	0.0000	0.0000	0.0000	0.0000;
	36808	36807	0.002374	0.07965	0	116.78	0	0	1	0	1	0	0	-68.1000	-8.6000	68.2000	12.2000	0.0000	0.0000	0.0000	0.0000;
	36807	36809	0.000226	0.001069	0	0	0	0	0	0	1	0	0	-70.6700	-2.7600	70.6800	2.8100	0.0000	0.0000	0.0000	0.0000;
	36808	36815	0.024458	0.118474	0.01207	148.11	0	0	0	0	1	0	0	79.0000	14.9600	-77.4700	-8.8000	0.0000	0.0000	0.0000	0.0000;
	36811	36812	0.000227	0.001069	0	0	0	0	0	0	1	0	0	7.4200	1.5400	-7.4200	-1.5400	0.0000	0.0000	0.0000	0.0000;
	36813	36815	0.009574	0.053606	0.00447	137.74	0	0	0	0	1	0	0	-58.1000	-1.3400	58.4400	2.7900	0.0000	0.0000	0.0000	0.0000;
	36813	36816	0.006983	0.026379	0.00209	137.14	0	0	0	0	1	0	0	56.3100	0.0900	-56.0800	0.5800	0.0000	0.0000	0.0000	0.0000;
	36816	36817	0.000243	0.001181	0	0	0	0	0	0	1	0	0	23.5900	2.6100	-23.5900	-2.6000	0.0000	0.0000	0.0000	0.0000;
	36818	36819	0.000269	0.001155	0	0	0	0	0	0	1	0	0	28.7000	1.4800	-28.6900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	36871	36819	0.002948	0.014147	0.00193	120.15	0	0	0	0	1	0	0	25.0600	-5.1400	-25.0500	5.0100	0.0000	0.0000	0.0000	0.0000;
	36821	36820	0.002311	0.076767	0	188.85	0	0	1.00625	0	1	0	0	-68.7100	-5.1100	68.8100	8.5200	0.0000	0.0000	0.0000	0.0000;
	36821	36820	0.002311	0.076767	0	188.85	0	0	1.00625	0	1	0	0	-68.7100	-5.1100	68.8100	8.5200	0.0000	0.0000	0.0000	0.0000;
	36821	36820	0.002311	0.076767	0	188.85	0	0	1.00625	0	1	0	0	-68.7100	-5.1100	68.8100	8.5200	0.0000	0.0000	0.0000	0.0000;
	36820	36822	0.001214	0.057782	0	174.36	0	0	1	0	1	0	0	-23.6900	-7.8800	23.7000	8.2100	0.0000	0.0000	0.0000	0.0000;
	36820	36823	0.000292	0.00114	0	0	0	0	0	0	1	0	0	-182.7500	-17.6900	182.8400	18.0400	0.0000	0.0000	0.0000	0.0000;
	36820	36824	0.000239	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36823	37039	0.001676	0.015135	0.04731	546.64	0	0	0	0	1	0	0	-182.8400	-18.0400	183.3700	17.5900	0.0000	0.0000	0.0000	0.0000;
	36825	36826	0.000201	0.001177	0	0	0	0	0	0	1	0	0	30.6000	14.2600	-30.5900	-14.2500	0.0000	0.0000	0.0000	0.0000;
	36828	36827	0.000184	0.011063	0	888.11	0	0	1	0	1	0	0	-410.2800	56.7700	410.5600	-39.3700	0.0000	0.0000	0.0000	0.0000;
	36827	36832	0.000186	0.012249	0	1001.59	0	0	1	0	1	0	0	-197.3500	-83.2700	197.4300	88.4600	0.0000	0.0000	0.0000	0.0000;
	36827	36833	0.000127	0.009284	0	1000.87	0	0	1	0	1	0	0	-153.1200	-85.8200	153.1500	88.4600	0.0000	0.0000	0.0000	0.0000;
	36827	36834	0.000114	0.008349	0	1000.68	0	0	1	0	1	0	0	-218.2500	-84.2400	218.3100	88.4600	0.0000	0.0000	0.0000	0.0000;
	36827	36835	0.00025	0.01729	0	1000.13	0	0	1	0	1	0	0	-206.9500	-80.5800	207.0600	88.4600	0.0000	0.0000	0.0000	0.0000;
	36827	36836	0.000163	0.010828	0	998.03	0	0	1	0	1	0	0	-221.4300	-82.8700	221.5100	88.4600	0.0000	0.0000	0.0000	0.0000;
	36827	36837	0.000247	0.012999	0	994.36	0	0	1	0	1	0	0	-197.6800	-82.9400	197.7800	88.4600	0.0000	0.0000	0.0000	0.0000;
	36827	36839	0.000228	0.001181	0	0	0	0	0	0	1	0	0	784.2100	-335.5900	-782.6700	343.5300	0.0000	0.0000	0.0000	0.0000;
	36829	36828	0.000341	0.017433	0	510.36	0	0	1	0	1	0	0	-233.5600	7.2500	233.7300	1.4800	0.0000	0.0000	0.0000	0.0000;
	36830	36829	0.001627	0.075421	0	149.74	0	0	1.0125	0	1	0	0	-90.9900	-19.7000	91.1200	25.9100	0.0000	0.0000	0.0000	0.0000;
	36831	36830	0.003984	0.111387	0	82.78	0	0	1.00625	0	1	0	0	-36.9000	-0.5300	36.9500	1.9500	0.0000	0.0000	0.0000	0.0000;
	36831	36830	0.003984	0.111387	0	82.78	0	0	1.00625	0	1	0	0	-36.9000	-0.5300	36.9500	1.9500	0.0000	0.0000	0.0000	0.0000;
	36831	36830	0.003984	0.111387	0	82.78	0	0	1.00625	0	1	0	0	-36.9000	-0.5300	36.9500	1.9500	0.0000	0.0000	0.0000	0.0000;
	36831	36830	0.003984	0.111387	0	82.78	0	0	1.00625	0	1	0	0	-36.9000	-0.5300	36.9500	1.9500	0.0000	0.0000	0.0000	0.0000;
	36830	36838	0.000262	0.00116	0	0	0	0	0	0	1	0	0	-56.8300	11.9200	56.8400	-11.8800	0.0000	0.0000	0.0000	0.0000;
	36839	37084	0.000148	0.002963	0.36565	2593.9	0	0	0	0	1	0	0	-331.5000	-43.8700	331.6500	7.1200	0.0000	0.0000	0.0000	0.0000;
	36840	36841	0.000214	0.001008	0	0	0	0	0	0	1	0	0	19.5000	9.9300	-19.5000	-9.9200	0.0000	0.0000	0.0000	0.0000;
	36841	36912	0.006931	0.023037	0.00226	114.53	0	0	0	0	1	0	0	14.1200	-2.6700	-14.1000	2.4800	0.0000	0.0000	0.0000	0.0000;
	36943	36841	0.00077	0.003029	0.00086	130.57	0	0	0	0	1	0	0	-38.2600	3.6900	38.2800	-3.7400	0.0000	0.0000	0.0000	0.0000;
	36842	36845	0.00036	0.030775	0	987.26	0	0	1	0	1	0	0	390.1300	50.6300	-389.6300	-7.3400	0.0000	0.0000	0.0000	0.0000;
	36842	36846	0.000248	0.001089	0	0	0	0	0	0	1	0	0	99.4000	148.6800	-99.3300	-148.3700	0.0000	0.0000	0.0000	0.0000;
	36842	36847	0.000272	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36843	36845	-0.00013	-0.011142	0	912.26	0	0	1	0	1	0	0	-389.8100	-23.0100	389.6300	7.3400	0.0000	0.0000	0.0000	0.0000;
	37062	36843	0.000327	0.002912	0.01408	472.63	0	0	0	0	1	0	0	57.5100	9.2400	-57.5000	-10.6700	0.0000	0.0000	0.0000	0.0000;
	36844	36845	0.001068	0.091266	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37061	36846	3.6e-05	0.00059	0.09101	3107.68	0	0	0	0	1	0	0	-1122.0000	-65.5200	1122.4100	62.3500	0.0000	0.0000	0.0000	0.0000;
	36846	37076	0.00022	0.003728	0.50966	2945.22	0	0	0	0	1	0	0	898.5400	-47.7100	-896.9200	19.3100	0.0000	0.0000	0.0000	0.0000;
	36846	37094	0.000115	0.001742	0.20766	2776.7	0	0	0	0	1	0	0	-698.0100	189.2400	698.5600	-203.5800	0.0000	0.0000	0.0000	0.0000;
	36846	42973	0.000454	0.007316	0.91653	3227.76	0	0	0	0	1	0	0	-1223.6100	186.5300	1230.0400	-182.6800	0.0000	0.0000	0.0000	0.0000;
	36848	36849	0.000207	0.001144	0	0	0	0	0	0	1	0	0	1.3000	0.6100	-1.3000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	36851	36850	0.000263	0.01934	0	672.18	0	0	1.0125	0	1	0	0	-148.5400	-58.5100	148.6000	63.1400	0.0000	0.0000	0.0000	0.0000;
	36850	36852	0.000182	0.011976	0	903.52	0	0	1	0	1	0	0	-238.1700	-31.1000	238.2700	37.4400	0.0000	0.0000	0.0000	0.0000;
	36850	36853	0.00017	0.012513	0	902.43	0	0	1	0	1	0	0	-238.1800	-30.8200	238.2700	37.4400	0.0000	0.0000	0.0000	0.0000;
	36850	36854	0.000169	0.012677	0	902.12	0	0	1	0	1	0	0	-238.1800	-30.7300	238.2700	37.4400	0.0000	0.0000	0.0000	0.0000;
	36850	36855	0.00023	0.001107	0	0	0	0	0	0	1	0	0	565.9200	102.3600	-565.2300	-99.0000	0.0000	0.0000	0.0000	0.0000;
	36850	36856	0.000249	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37148	36851	0.000243	0.002367	0.02394	499.51	0	0	0	0	1	0	0	106.3000	-69.1900	-106.2700	66.9200	0.0000	0.0000	0.0000	0.0000;
	36904	36855	7.1e-05	0.001281	0.12119	2328.26	0	0	0	0	1	0	0	193.9500	-49.2700	-193.9200	36.5900	0.0000	0.0000	0.0000	0.0000;
	37154	36855	5.2e-05	0.000862	0.08008	2854.66	0	0	0	0	1	0	0	-758.8700	-66.4800	759.1500	62.4100	0.0000	0.0000	0.0000	0.0000;
	36858	36857	0.000975	0.04364	0	127.97	0	0	1.00625	0	1	0	0	-29.9200	-7.7300	29.9300	8.1200	0.0000	0.0000	0.0000	0.0000;
	36857	36860	0.001845	0.079975	0	157.31	0	0	1	0	1	0	0	-23.3900	-8.5300	23.4000	8.9900	0.0000	0.0000	0.0000	0.0000;
	36857	36861	0.000244	0.001152	0	0	0	0	0	0	1	0	0	-6.5500	0.4100	6.5500	-0.4100	0.0000	0.0000	0.0000	0.0000;
	36857	36862	0.000246	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36858	36859	0.001243	0.03567	0	297.93	0	0	1.03125	0	1	0	0	-46.7700	3.0500	46.7900	-2.2900	0.0000	0.0000	0.0000	0.0000;
	36925	36861	0.00169	0.016226	0.02266	534.85	0	0	0	0	1	0	0	150.5200	-2.9900	-150.1700	3.8700	0.0000	0.0000	0.0000	0.0000;
	36863	36866	0.0001	0.000388	0	525.23	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36863	36867	0.000285	0.001184	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36863	36868	0.000289	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36864	36866	0.00133	0.038122	0	262.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36865	36866	0.00133	0.038122	0	262.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36870	36869	0.000178	0.013704	0	462.53	0	0	1	0	1	0	0	-73.4600	21.2800	73.4700	-20.5400	0.0000	0.0000	0.0000	0.0000;
	36869	36874	0.000133	0.008384	0	1095.97	0	0	1	0	1	0	0	-193.9900	-99.7100	194.0500	103.4100	0.0000	0.0000	0.0000	0.0000;
	36869	36876	0.000276	0.001155	0	0	0	0	0	0	1	0	0	120.5200	-292.0900	-120.2600	293.1600	0.0000	0.0000	0.0000	0.0000;
	36870	36873	0.000925	0.041637	0	266.29	0	0	1	0	1	0	0	165.3500	-4.9800	-165.1200	15.4900	0.0000	0.0000	0.0000	0.0000;
	36870	36875	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-91.8800	-16.3000	91.9000	16.3800	0.0000	0.0000	0.0000	0.0000;
	36871	36873	-0.000303	-0.013644	0	191.29	0	0	1	0	1	0	0	-165.1900	12.0400	165.1200	-15.4900	0.0000	0.0000	0.0000	0.0000;
	36872	36873	0.003637	0.163673	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36879	36875	0.003133	0.026525	0.04069	640.24	0	0	0	0	1	0	0	333.6900	34.5300	-330.5400	-12.3000	0.0000	0.0000	0.0000	0.0000;
	36885	36876	0.000213	0.003579	0.29487	2841.88	0	0	0	0	1	0	0	750.2000	239.9000	-748.9900	-251.9000	0.0000	0.0000	0.0000	0.0000;
	36878	36877	0.000212	0.015297	0	928.03	0	0	1.025	0	1	0	0	369.5500	-231.1600	-369.1600	259.0600	0.0000	0.0000	0.0000	0.0000;
	36877	36880	0.000147	0.010923	0	1071.81	0	0	1.06875	0	1	0	0	-174.9300	-252.3300	175.0700	262.8800	0.0000	0.0000	0.0000	0.0000;
	36877	36881	0.000119	0.009485	0	1069.63	0	0	1.06875	0	1	0	0	-207.4600	-252.5000	207.5900	262.8800	0.0000	0.0000	0.0000	0.0000;
	36877	36882	9e-05	0.007334	0	1069.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36877	36883	0.000123	0.009144	0	1067.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36877	36885	0.000242	0.001047	0	0	0	0	0	0	1	0	0	751.5500	245.7800	-750.2000	-239.9000	0.0000	0.0000	0.0000	0.0000;
	36879	36878	0.0001	0.006954	0	456.13	0	0	1.0125	0	1	0	0	-166.8500	-17.2700	166.8700	19.0600	0.0000	0.0000	0.0000	0.0000;
	36879	36878	0.0001	0.006954	0	456.13	0	0	1.0125	0	1	0	0	-166.8500	-17.2700	166.8700	19.0600	0.0000	0.0000	0.0000	0.0000;
	36878	36884	0.000209	0.001171	0	0	0	0	0	0	1	0	0	-703.2900	193.0400	704.3100	-187.3500	0.0000	0.0000	0.0000	0.0000;
	36886	36887	0.002551	0.069527	0	146.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36886	36888	0.000288	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36888	37171	0.016696	0.089459	0.01248	123.9	0	0	0	0	1	0	0	30.1600	1.0900	-30.0100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	36890	36889	0.000196	0.014348	0	829.25	0	0	1	0	1	0	0	-304.5800	62.3800	304.7500	-49.7800	0.0000	0.0000	0.0000	0.0000;
	36889	36892	0.000122	0.009579	0	1690	0	0	1.05625	0	1	0	0	-245.2800	-438.3200	245.6000	463.1500	0.0000	0.0000	0.0000	0.0000;
	36889	36893	0.000134	0.009084	0	1690	0	0	1.05625	0	1	0	0	-170.2000	-442.1900	170.5100	463.1500	0.0000	0.0000	0.0000	0.0000;
	36889	36894	0.000293	0.001004	0	0	0	0	0	0	1	0	0	110.7300	-147.3400	-110.6400	147.6600	0.0000	0.0000	0.0000	0.0000;
	36889	36895	0.000209	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36891	36890	0.00049	0.026047	0	286.1	0	0	1	0	1	0	0	-57.5700	-10.3900	57.5900	11.2000	0.0000	0.0000	0.0000	0.0000;
	36891	37039	0.000889	0.008272	0.02432	498.05	0	0	0	0	1	0	0	-62.9000	1.4300	62.9300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	36894	37027	0.000216	0.00413	0.48243	2558.77	0	0	0	0	1	0	0	394.3700	-76.6400	-394.0600	30.0800	0.0000	0.0000	0.0000	0.0000;
	36894	37040	8.7e-05	0.001434	0.16862	2451.78	0	0	0	0	1	0	0	-283.7300	-71.0200	283.8000	53.7600	0.0000	0.0000	0.0000	0.0000;
	36896	36899	0.000588	0.04358	0	738.44	0	0	1	0	1	0	0	142.3800	-4.7100	-142.2800	12.8400	0.0000	0.0000	0.0000	0.0000;
	36896	36900	0.000144	0.011254	0	895.04	0	0	1.025	0	1	0	0	-230.2900	-49.9200	230.3700	55.9600	0.0000	0.0000	0.0000	0.0000;
	36896	36901	0.000291	0.018587	0	894.44	0	0	1.03125	0	1	0	0	-230.2100	-45.9400	230.3700	55.9600	0.0000	0.0000	0.0000	0.0000;
	36896	36902	0.000165	0.012204	0	894.19	0	0	1.025	0	1	0	0	-230.2800	-60.0000	230.3700	66.6800	0.0000	0.0000	0.0000	0.0000;
	36896	36903	0.000224	0.017791	0	893.88	0	0	1.03125	0	1	0	0	-230.2500	-46.3600	230.3700	55.9600	0.0000	0.0000	0.0000	0.0000;
	36896	36904	0.000299	0.0011	0	0	0	0	0	0	1	0	0	778.6400	-46.6100	-776.9700	52.7600	0.0000	0.0000	0.0000	0.0000;
	36896	36905	0.000204	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36897	36899	-0.000312	-0.023085	0	638.44	0	0	1	0	1	0	0	-142.3300	8.5300	142.2800	-12.8400	0.0000	0.0000	0.0000	0.0000;
	37148	36897	0.001025	0.009348	0.02254	459.58	0	0	0	0	1	0	0	-23.4500	1.1100	23.4500	-3.5200	0.0000	0.0000	0.0000	0.0000;
	36898	36899	0.001723	0.1276	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36904	37154	8.6e-05	0.001547	0.15616	2698.9	0	0	0	0	1	0	0	583.0200	-3.5000	-582.7500	-8.5800	0.0000	0.0000	0.0000	0.0000;
	36906	36907	0.00026	0.001006	0	0	0	0	0	0	1	0	0	4.0000	0.0000	-4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36907	37880	0.016778	0.075964	0.00901	119.39	0	0	0	0	1	0	0	19.4400	8.0900	-19.3600	-8.6500	0.0000	0.0000	0.0000	0.0000;
	36908	36909	0.000285	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36910	36911	0.002708	0.085244	0	164.19	0	0	1.01875	0	1	0	0	-2.6000	-1.2000	2.6000	1.2100	0.0000	0.0000	0.0000	0.0000;
	36910	36912	0.000209	0.001144	0	0	0	0	0	0	1	0	0	2.6000	1.2000	-2.6000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	36910	36913	0.000237	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36915	36914	0.000224	0.013901	0	787.43	0	0	1.025	0	1	0	0	-328.6600	-165.8800	328.9500	184.0400	0.0000	0.0000	0.0000	0.0000;
	36914	36918	0.000223	0.014921	0	859.13	0	0	1	0	1	0	0	-214.5700	-45.5400	214.6700	52.1400	0.0000	0.0000	0.0000	0.0000;
	36914	36919	0.000242	0.014535	0	858.8	0	0	1	0	1	0	0	-214.5600	-45.7100	214.6700	52.1400	0.0000	0.0000	0.0000	0.0000;
	36914	36920	0.000276	0.016848	0	858.15	0	0	1	0	1	0	0	-214.5500	-51.7900	214.6700	59.3300	0.0000	0.0000	0.0000	0.0000;
	36914	36921	0.000152	0.010729	0	858.14	0	0	1	0	1	0	0	-214.6000	-47.3700	214.6700	52.1400	0.0000	0.0000	0.0000	0.0000;
	36914	36922	0.000191	0.014602	0	857.78	0	0	1	0	1	0	0	-214.5900	-45.6800	214.6700	52.1400	0.0000	0.0000	0.0000	0.0000;
	36914	36923	0.000224	0.013659	0	857.08	0	0	1	0	1	0	0	-214.5700	-46.0900	214.6700	52.1400	0.0000	0.0000	0.0000	0.0000;
	36916	36915	0.000251	0.015789	0	505.73	0	0	1.00625	0	1	0	0	-186.8000	-16.8000	186.8800	21.9300	0.0000	0.0000	0.0000	0.0000;
	36916	36915	0.000251	0.015789	0	505.73	0	0	1.00625	0	1	0	0	-186.8000	-16.8000	186.8800	21.9300	0.0000	0.0000	0.0000	0.0000;
	36916	36915	0.000251	0.015789	0	505.73	0	0	1.00625	0	1	0	0	-186.8000	-16.8000	186.8800	21.9300	0.0000	0.0000	0.0000	0.0000;
	36915	36924	0.000221	0.001097	0	0	0	0	0	0	1	0	0	-231.9800	100.0900	232.1100	-99.4500	0.0000	0.0000	0.0000	0.0000;
	36917	36916	0.001426	0.078215	0	142.93	0	0	1.0125	0	1	0	0	-62.9400	-22.4800	63.0000	25.7900	0.0000	0.0000	0.0000	0.0000;
	36916	36925	0.000281	0.001154	0	0	0	0	0	0	1	0	0	497.3900	24.6200	-496.7600	-22.0100	0.0000	0.0000	0.0000	0.0000;
	36926	36927	0.000229	0.001028	0	0	0	0	0	0	1	0	0	16.3000	7.4500	-16.3000	-7.4400	0.0000	0.0000	0.0000	0.0000;
	36927	36954	0.000739	0.002653	0.00061	137.96	0	0	0	0	1	0	0	-65.6200	-3.3800	65.6500	3.4200	0.0000	0.0000	0.0000	0.0000;
	36928	36929	0.000261	0.001099	0	0	0	0	0	0	1	0	0	10.8000	5.0300	-10.8000	-5.0300	0.0000	0.0000	0.0000	0.0000;
	36930	36931	0.001142	0.031479	0	289.27	0	0	1	0	1	0	0	-32.5800	-16.2000	32.6000	16.5900	0.0000	0.0000	0.0000	0.0000;
	36930	36932	0.000284	0.001192	0	0	0	0	0	0	1	0	0	32.5800	16.2000	-32.5800	-16.1900	0.0000	0.0000	0.0000	0.0000;
	36930	36933	0.000232	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36934	36935	0.003207	0.101878	0	144.41	0	0	1	0	1	0	0	-18.1400	-8.0800	18.1500	8.4600	0.0000	0.0000	0.0000	0.0000;
	36934	36936	0.002395	0.09615	0	141.92	0	0	1	0	1	0	0	-18.1400	-8.1000	18.1500	8.4600	0.0000	0.0000	0.0000	0.0000;
	36934	36937	0.00028	0.001084	0	0	0	0	0	0	1	0	0	36.2700	16.1900	-36.2700	-16.1700	0.0000	0.0000	0.0000	0.0000;
	36934	36938	0.000204	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36939	36942	0.0001	-0.000147	0	443.53	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36939	36943	0.000278	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36939	36944	0.000205	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36940	36942	0.002015	0.060306	0	221.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36941	36942	0.002015	0.060306	0	221.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36946	36945	0.000199	0.014112	0	975.54	0	0	1.0125	0	1	0	0	-421.6300	-62.3700	421.9700	86.3900	0.0000	0.0000	0.0000	0.0000;
	36945	36948	0.000185	0.015053	0	891.2	0	0	1.01875	0	1	0	0	-225.9700	-72.6300	226.0700	80.7000	0.0000	0.0000	0.0000	0.0000;
	36945	36949	0.000226	0.015421	0	890.26	0	0	1.01875	0	1	0	0	-225.9400	-94.1500	226.0700	102.9500	0.0000	0.0000	0.0000	0.0000;
	36945	36950	0.000182	0.014097	0	888.96	0	0	1.0125	0	1	0	0	-225.9700	-73.2200	226.0700	80.7000	0.0000	0.0000	0.0000	0.0000;
	36945	36951	0.000236	0.001066	0	0	0	0	0	0	1	0	0	255.9100	39.9600	-255.7600	-39.3000	0.0000	0.0000	0.0000	0.0000;
	36945	36952	0.000299	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36947	36946	0.001379	0.050761	0	245.67	0	0	1.00625	0	1	0	0	-111.5200	-5.7900	111.6800	11.6400	0.0000	0.0000	0.0000	0.0000;
	36947	36946	0.001379	0.050761	0	245.67	0	0	1.00625	0	1	0	0	-111.5200	-5.7900	111.6800	11.6400	0.0000	0.0000	0.0000	0.0000;
	36947	36946	0.001379	0.050761	0	245.67	0	0	1.00625	0	1	0	0	-111.5200	-5.7900	111.6800	11.6400	0.0000	0.0000	0.0000	0.0000;
	36947	36946	0.001379	0.050761	0	245.67	0	0	1.00625	0	1	0	0	-111.5200	-5.7900	111.6800	11.6400	0.0000	0.0000	0.0000	0.0000;
	36965	36951	0.000113	0.001978	0.20376	2350.63	0	0	0	0	1	0	0	-91.8200	-157.9300	91.8500	136.3800	0.0000	0.0000	0.0000	0.0000;
	36951	37125	0.000596	0.011309	0.97979	2973.47	0	0	0	0	1	0	0	945.1400	-66.2800	-940.2500	52.4700	0.0000	0.0000	0.0000	0.0000;
	36953	36954	0.000221	0.001049	0	0	0	0	0	0	1	0	0	2.2000	-0.1100	-2.2000	0.1100	0.0000	0.0000	0.0000	0.0000;
	36954	37088	0.002537	0.009909	0.00143	151	0	0	0	0	1	0	0	-67.4700	5.2500	67.5800	-4.9800	0.0000	0.0000	0.0000	0.0000;
	36954	37088	0.002537	0.009909	0.00143	151	0	0	0	0	1	0	0	-67.4700	5.2500	67.5800	-4.9800	0.0000	0.0000	0.0000	0.0000;
	36955	36956	0.002473	0.060483	0	160.41	0	0	1	0	1	0	0	-0.6000	-0.2800	0.6000	0.2800	0.0000	0.0000	0.0000	0.0000;
	36955	36957	0.0103	0.274456	0	48.08	0	0	1	0	1	0	0	-0.6000	-0.2800	0.6000	0.2800	0.0000	0.0000	0.0000	0.0000;
	36955	36958	0.000285	0.001071	0	0	0	0	0	0	1	0	0	1.2000	0.5600	-1.2000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	36955	36959	0.000204	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36961	36960	0.000213	0.013292	0	868.96	0	0	1	0	1	0	0	-338.4100	44.5800	338.6400	-30.3200	0.0000	0.0000	0.0000	0.0000;
	36960	36962	0.000149	0.008962	0	1049.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36960	36963	0.000187	0.009838	0	1048.04	0	0	1	0	1	0	0	-185.3900	-87.2300	185.4600	91.0600	0.0000	0.0000	0.0000	0.0000;
	36960	36964	0.000252	0.015739	0	1047.6	0	0	1	0	1	0	0	-168.9200	-85.8200	169.0000	91.0600	0.0000	0.0000	0.0000	0.0000;
	36960	36965	0.000273	0.001052	0	0	0	0	0	0	1	0	0	15.6700	-213.3800	-15.5500	213.8300	0.0000	0.0000	0.0000	0.0000;
	36960	36966	0.00027	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36965	37125	0.0006	0.008297	0.7717	3232.48	0	0	0	0	1	0	0	1260.0600	-121.0300	-1251.2300	159.4700	0.0000	0.0000	0.0000	0.0000;
	36965	37154	0.000593	0.00974	1.08737	3066.14	0	0	0	0	1	0	0	-1152.6900	65.1300	1160.0600	-61.8300	0.0000	0.0000	0.0000	0.0000;
	36967	36970	0.0001	-0.000494	0	466.31	0	0	1	0	1	0	0	-5.2000	-1.9900	5.2000	1.9900	0.0000	0.0000	0.0000	0.0000;
	36967	36971	0.000289	0.001198	0	0	0	0	0	0	1	0	0	5.2000	1.9900	-5.2000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	36967	36972	0.000296	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36968	36970	0.002112	0.057833	0	233.16	0	0	1	0	1	0	0	2.6000	1.0000	-2.6000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	36969	36970	0.002112	0.057833	0	233.16	0	0	1	0	1	0	0	2.6000	1.0000	-2.6000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	36973	36974	0.001663	0.045986	0	236.5	0	0	1	0	1	0	0	-12.5000	-5.7400	12.5000	5.8200	0.0000	0.0000	0.0000	0.0000;
	36973	36975	0.000244	0.001045	0	0	0	0	0	0	1	0	0	12.5000	99.5600	-12.4700	-99.4600	0.0000	0.0000	0.0000	0.0000;
	36976	36977	0.000217	0.001159	0	0	0	0	0	0	1	0	0	15.1000	7.0400	-15.1000	-7.0300	0.0000	0.0000	0.0000	0.0000;
	36977	37049	0.001137	0.005711	0.00097	147.1	0	0	0	0	1	0	0	-97.4500	-3.2100	97.5500	3.6200	0.0000	0.0000	0.0000	0.0000;
	36978	36979	0.001255	0.03286	0	295.7	0	0	0.98125	0	1	0	0	-42.5700	-6.0800	42.5900	6.6300	0.0000	0.0000	0.0000	0.0000;
	36978	36980	0.000269	0.001037	0	0	0	0	0	0	1	0	0	42.5700	6.0800	-42.5700	-6.0600	0.0000	0.0000	0.0000	0.0000;
	36978	36981	0.000258	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36980	37140	0.00092	0.004459	0.00035	111.34	0	0	0	0	1	0	0	-10.7400	-1.6800	10.7400	1.6500	0.0000	0.0000	0.0000	0.0000;
	36983	36982	0.000259	0.020686	0	895.74	0	0	1.03125	0	1	0	0	-359.3600	-150.8700	359.7500	181.7000	0.0000	0.0000	0.0000	0.0000;
	36982	36985	0.000282	0.001032	0	0	0	0	0	0	1	0	0	-65.9900	-57.2400	66.0100	57.3200	0.0000	0.0000	0.0000	0.0000;
	36982	36986	0.000218	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36984	36983	0.000983	0.056762	0	233.72	0	0	1.025	0	1	0	0	-120.8900	-32.9800	121.0400	41.5600	0.0000	0.0000	0.0000	0.0000;
	36984	36983	0.000983	0.056762	0	233.72	0	0	1.025	0	1	0	0	-120.8900	-32.9800	121.0400	41.5600	0.0000	0.0000	0.0000	0.0000;
	36984	36983	0.000983	0.056762	0	233.72	0	0	1.025	0	1	0	0	-120.8900	-32.9800	121.0400	41.5600	0.0000	0.0000	0.0000	0.0000;
	37000	36983	0.000849	0.007753	0.0157	531.58	0	0	0	0	1	0	0	156.4600	-8.5400	-156.2700	8.6000	0.0000	0.0000	0.0000	0.0000;
	36984	37046	0.009084	0.036051	0.00398	151.01	0	0	0	0	1	0	0	67.9000	12.3900	-67.5000	-11.2500	0.0000	0.0000	0.0000	0.0000;
	36984	37046	0.009084	0.036051	0.00398	151.01	0	0	0	0	1	0	0	67.9000	12.3900	-67.5000	-11.2500	0.0000	0.0000	0.0000	0.0000;
	36985	37001	5.6e-05	0.001049	0.10767	2251.89	0	0	0	0	1	0	0	-151.1600	10.1500	151.1700	-21.6800	0.0000	0.0000	0.0000	0.0000;
	37076	36985	0.000159	0.002708	0.23198	2635.78	0	0	0	0	1	0	0	538.1700	28.2500	-537.7500	-46.4100	0.0000	0.0000	0.0000	0.0000;
	36987	36988	0.001041	0.029981	0	281.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36987	36989	0.000248	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36987	36990	0.0002	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36991	36992	0.000277	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36994	36993	0.000208	0.014193	0	1085.46	0	0	1.04375	0	1	0	0	-604.7700	-282.2800	605.7100	345.8700	0.0000	0.0000	0.0000	0.0000;
	36993	36996	0.00015	0.013156	0	658.4	0	0	1.00625	0	1	0	0	-106.1700	-16.9200	106.1900	18.3300	0.0000	0.0000	0.0000	0.0000;
	36993	36998	0.000213	0.001083	0	0	0	0	0	0	1	0	0	-499.5400	-25.9100	500.0300	28.4000	0.0000	0.0000	0.0000	0.0000;
	36995	36994	0.001101	0.050783	0	268.35	0	0	1.025	0	1	0	0	-147.3700	-28.6000	147.6100	39.5500	0.0000	0.0000	0.0000	0.0000;
	36995	36994	0.001101	0.050783	0	268.35	0	0	1.025	0	1	0	0	-147.3700	-28.6000	147.6100	39.5500	0.0000	0.0000	0.0000	0.0000;
	36995	36994	0.001101	0.050783	0	268.35	0	0	1.025	0	1	0	0	-147.3700	-28.6000	147.6100	39.5500	0.0000	0.0000	0.0000	0.0000;
	36995	36994	0.001101	0.050783	0	268.35	0	0	1.025	0	1	0	0	-147.3700	-28.6000	147.6100	39.5500	0.0000	0.0000	0.0000	0.0000;
	36994	36997	0.000291	0.001151	0	0	0	0	0	0	1	0	0	14.3400	124.0800	-14.2900	-123.9200	0.0000	0.0000	0.0000	0.0000;
	37119	36998	0.000189	0.002951	0.30816	2608.13	0	0	0	0	1	0	0	500.4600	1.5900	-500.0300	-28.4000	0.0000	0.0000	0.0000	0.0000;
	37000	36999	0.000229	0.017437	0	907.73	0	0	1	0	1	0	0	-380.1500	3.2000	380.4600	20.0200	0.0000	0.0000	0.0000	0.0000;
	36999	37001	0.000221	0.001071	0	0	0	0	0	0	1	0	0	-4.5100	-61.7600	4.5200	61.8000	0.0000	0.0000	0.0000	0.0000;
	36999	37002	0.000238	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37001	37061	0.000295	0.005386	0.55444	2843.52	0	0	0	0	1	0	0	-737.5400	-11.6000	739.0200	-22.1500	0.0000	0.0000	0.0000	0.0000;
	37003	37004	0.000272	0.001055	0	0	0	0	0	0	1	0	0	3.6000	1.6800	-3.6000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	37005	37006	0.000209	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37007	37010	0.002254	0.090514	0	277.16	0	0	1	0	1	0	0	209.7500	27.4400	-208.8200	9.6700	0.0000	0.0000	0.0000	0.0000;
	37007	37013	0.0001	0.004426	0	418.12	0	0	1	0	1	0	0	-41.8200	5.0500	41.8200	-4.9800	0.0000	0.0000	0.0000	0.0000;
	37007	37014	0.00026	0.001085	0	0	0	0	0	0	1	0	0	-147.0200	-34.8100	147.0700	35.0400	0.0000	0.0000	0.0000	0.0000;
	37007	37015	0.000265	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37008	37010	-0.001173	-0.04711	0	252.16	0	0	1	0	1	0	0	-209.3000	-9.6500	208.8200	-9.6700	0.0000	0.0000	0.0000	0.0000;
	37009	37010	0.005573	0.223728	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37011	37013	0.000918	0.041209	0	209.06	0	0	1	0	1	0	0	20.9100	-2.3200	-20.9100	2.4900	0.0000	0.0000	0.0000	0.0000;
	37012	37013	0.000918	0.041209	0	209.06	0	0	1	0	1	0	0	20.9100	-2.3200	-20.9100	2.4900	0.0000	0.0000	0.0000	0.0000;
	37070	37014	0.000241	0.002347	0.01101	665.23	0	0	0	0	1	0	0	402.9900	66.1400	-402.6200	-63.7700	0.0000	0.0000	0.0000	0.0000;
	37016	37017	0.000298	0.001162	0	0	0	0	0	0	1	0	0	13.5000	6.2900	-13.5000	-6.2900	0.0000	0.0000	0.0000	0.0000;
	37018	37021	0.000302	0.023352	0	1063.31	0	0	1	0	1	0	0	448.7600	9.1500	-448.2000	33.8500	0.0000	0.0000	0.0000	0.0000;
	37018	37022	0.000163	0.009455	0	815.07	0	0	1.0375	0	1	0	0	-195.4100	-4.0700	195.4700	7.6200	0.0000	0.0000	0.0000	0.0000;
	37018	37023	0.000236	0.015325	0	813.2	0	0	1.04375	0	1	0	0	-195.3800	-9.4200	195.4700	15.2600	0.0000	0.0000	0.0000	0.0000;
	37018	37024	0.000306	0.020466	0	812.92	0	0	1.05	0	1	0	0	-195.3600	0.2500	195.4700	7.6200	0.0000	0.0000	0.0000	0.0000;
	37018	37025	0.00022	0.014902	0	812.75	0	0	1.04375	0	1	0	0	-195.3900	-1.9600	195.4700	7.6200	0.0000	0.0000	0.0000	0.0000;
	37018	37026	0.000224	0.016389	0	812.56	0	0	1.04375	0	1	0	0	-195.3900	-8.5700	195.4700	14.8100	0.0000	0.0000	0.0000	0.0000;
	37018	37027	0.000288	0.001103	0	0	0	0	0	0	1	0	0	528.1700	14.6100	-527.4300	-11.8000	0.0000	0.0000	0.0000	0.0000;
	37018	37028	0.000219	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37019	37021	-0.000147	-0.011352	0	988.31	0	0	1	0	1	0	0	-448.4700	12.9500	448.2000	-33.8500	0.0000	0.0000	0.0000	0.0000;
	37020	37021	0.000791	0.061044	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37027	37040	0.000192	0.003958	0.34088	2615.58	0	0	0	0	1	0	0	-514.5100	16.5900	514.9800	-44.1100	0.0000	0.0000	0.0000	0.0000;
	37030	37029	0.000271	0.021638	0	788.54	0	0	1.0125	0	1	0	0	-285.5400	-42.8300	285.7500	59.6800	0.0000	0.0000	0.0000	0.0000;
	37029	37034	0.000214	0.01655	0	871.99	0	0	1.0375	0	1	0	0	-217.1500	-92.2000	217.2700	101.2600	0.0000	0.0000	0.0000	0.0000;
	37029	37035	0.000215	0.014771	0	870.81	0	0	1.03125	0	1	0	0	-217.1500	-91.3800	217.2700	99.3500	0.0000	0.0000	0.0000	0.0000;
	37029	37036	0.000247	0.015118	0	869.79	0	0	1.0375	0	1	0	0	-217.1400	-91.1000	217.2700	99.3500	0.0000	0.0000	0.0000	0.0000;
	37029	37037	0.000142	0.010332	0	868.86	0	0	1.03125	0	1	0	0	-217.1900	-93.7300	217.2700	99.3500	0.0000	0.0000	0.0000	0.0000;
	37029	37038	0.000186	0.012737	0	868.06	0	0	1.03125	0	1	0	0	-217.1700	-92.4500	217.2700	99.3500	0.0000	0.0000	0.0000	0.0000;
	37029	37040	0.000217	0.001087	0	0	0	0	0	0	1	0	0	800.0600	16.0100	-798.7800	-9.6500	0.0000	0.0000	0.0000	0.0000;
	37030	37033	0.001929	0.084896	0	242.33	0	0	1	0	1	0	0	66.0800	4.5800	-66.0000	-1.1800	0.0000	0.0000	0.0000	0.0000;
	37030	37039	0.000297	0.001112	0	0	0	0	0	0	1	0	0	219.4600	38.2500	-219.3200	-37.7500	0.0000	0.0000	0.0000	0.0000;
	37031	37033	-0.000656	-0.028889	0	142.33	0	0	1	0	1	0	0	-66.0300	-2.3400	66.0000	1.1800	0.0000	0.0000	0.0000	0.0000;
	37032	37033	0.007146	0.314584	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37041	37042	0.002616	0.075219	0	168.82	0	0	0.9875	0	1	0	0	-2.7000	0.3300	2.7000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	37041	37043	0.000877	0.025355	0	212.8	0	0	0.9875	0	1	0	0	-5.4000	0.6700	5.4000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	37041	37044	0.002177	0.053304	0	168.55	0	0	0.9875	0	1	0	0	-2.7000	0.3300	2.7000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	37041	37045	0.002179	0.059159	0	168.15	0	0	0.9875	0	1	0	0	-2.7000	0.3300	2.7000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	37041	37046	0.000238	0.001049	0	0	0	0	0	0	1	0	0	13.5000	-1.6700	-13.5000	1.6700	0.0000	0.0000	0.0000	0.0000;
	37041	37047	0.000203	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37048	37049	0.00026	0.001087	0	0	0	0	0	0	1	0	0	11.0000	5.6000	-11.0000	-5.6000	0.0000	0.0000	0.0000	0.0000;
	37050	37054	0.00032	0.023463	0	1089.55	0	0	1	0	1	0	0	537.4100	48.4100	-536.5600	13.8800	0.0000	0.0000	0.0000	0.0000;
	37050	37055	0.000125	0.008493	0	674.86	0	0	1.0375	0	1	0	0	-113.8300	-56.6100	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	37050	37056	0.000218	0.015863	0	674.56	0	0	1.0375	0	1	0	0	-113.8200	-55.4600	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	37050	37057	0.000213	0.014722	0	673.36	0	0	1.0375	0	1	0	0	-113.8200	-55.6400	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	37050	37058	0.000169	0.012737	0	672.95	0	0	1.0375	0	1	0	0	-113.8200	-55.9500	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	37050	37059	0.000302	0.021813	0	672.13	0	0	1.04375	0	1	0	0	-113.8000	-54.5100	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	37050	37060	0.000195	0.013718	0	671.11	0	0	1.0375	0	1	0	0	-113.8200	-55.7900	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	37050	37061	0.000223	0.001184	0	0	0	0	0	0	1	0	0	145.5100	35.0700	-145.4600	-34.8300	0.0000	0.0000	0.0000	0.0000;
	37052	37051	0.000754	0.036525	0	179.14	0	0	1.00625	0	1	0	0	-60.7600	-5.0300	60.7900	6.2900	0.0000	0.0000	0.0000	0.0000;
	37052	37051	0.000754	0.036525	0	179.14	0	0	1.00625	0	1	0	0	-60.7600	-5.0300	60.7900	6.2900	0.0000	0.0000	0.0000	0.0000;
	37052	37051	0.000754	0.036525	0	179.14	0	0	1.00625	0	1	0	0	-60.7600	-5.0300	60.7900	6.2900	0.0000	0.0000	0.0000	0.0000;
	37051	37054	-0.000155	-0.011325	0	1039.55	0	0	1	0	1	0	0	-536.9700	-16.1900	536.5600	-13.8800	0.0000	0.0000	0.0000	0.0000;
	37051	37062	0.000274	0.001127	0	0	0	0	0	0	1	0	0	354.6000	-2.6700	-354.2800	3.9800	0.0000	0.0000	0.0000	0.0000;
	37053	37054	0.000916	0.067173	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37076	37061	0.000231	0.003797	0.44907	2817.28	0	0	0	0	1	0	0	-705.9600	28.3100	707.0200	-60.1200	0.0000	0.0000	0.0000	0.0000;
	37061	37094	0.000154	0.002681	0.30996	2782.7	0	0	0	0	1	0	0	-700.5700	98.1400	701.2800	-119.6900	0.0000	0.0000	0.0000	0.0000;
	37143	37062	0.000817	0.005837	0.02101	597.08	0	0	0	0	1	0	0	-256.5300	15.3300	257.0300	-14.0500	0.0000	0.0000	0.0000	0.0000;
	37064	37063	0.000146	0.010885	0	980.53	0	0	1	0	1	0	0	-515.6400	22.5400	516.0000	4.0500	0.0000	0.0000	0.0000	0.0000;
	37063	37065	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-280.0300	-5.4800	280.1800	6.3000	0.0000	0.0000	0.0000	0.0000;
	37063	37066	0.000243	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37065	37189	0.000791	0.014358	1.21428	2717.66	0	0	0	0	1	0	0	547.4900	-40.6400	-545.3100	-51.7100	0.0000	0.0000	0.0000	0.0000;
	37065	42852	0.000833	0.012825	1.06311	2789.45	0	0	0	0	1	0	0	-671.2000	0.9100	674.6700	-63.7200	0.0000	0.0000	0.0000	0.0000;
	37065	42907	0.000255	0.005127	0.57013	2749.05	0	0	0	0	1	0	0	-721.9100	29.2100	723.1300	-66.7400	0.0000	0.0000	0.0000	0.0000;
	37067	37068	0.000244	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37104	37068	0.002174	0.009552	0.00122	121.64	0	0	0	0	1	0	0	23.8100	5.6300	-23.8000	-5.7000	0.0000	0.0000	0.0000	0.0000;
	37070	37069	0.000238	0.015214	0	920.97	0	0	1.0125	0	1	0	0	-402.9900	-66.1400	403.3600	89.8300	0.0000	0.0000	0.0000	0.0000;
	37069	37071	0.000264	0.02004	0	563.24	0	0	1	0	1	0	0	-68.9800	-23.8000	68.9900	24.7800	0.0000	0.0000	0.0000	0.0000;
	37069	37072	0.000293	0.025229	0	563.21	0	0	1	0	1	0	0	-68.9800	-18.6300	68.9900	19.8000	0.0000	0.0000	0.0000	0.0000;
	37069	37073	0.00028	0.019756	0	562.93	0	0	1	0	1	0	0	-68.9800	-24.1000	68.9900	25.0600	0.0000	0.0000	0.0000	0.0000;
	37069	37074	0.000341	0.024617	0	562.78	0	0	1	0	1	0	0	-68.9700	-18.9800	68.9900	20.1300	0.0000	0.0000	0.0000	0.0000;
	37069	37075	0.000457	0.027114	0	562.25	0	0	1	0	1	0	0	-68.9700	-16.8400	68.9900	18.0800	0.0000	0.0000	0.0000	0.0000;
	37069	37076	0.00025	0.001174	0	0	0	0	0	0	1	0	0	-58.4800	71.5500	58.5000	-71.4600	0.0000	0.0000	0.0000	0.0000;
	37069	37077	0.000208	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37079	37078	0.000248	0.01662	0	956.77	0	0	1.00625	0	1	0	0	-428.6500	-10.7500	429.0800	39.0700	0.0000	0.0000	0.0000	0.0000;
	37078	37081	0.000162	0.010811	0	1085.55	0	0	1.06875	0	1	0	0	-220.2500	-277.8400	220.4600	292.0900	0.0000	0.0000	0.0000	0.0000;
	37078	37082	4e-05	0.003222	0	1083.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37078	37083	0.00026	0.017395	0	1081.99	0	0	1.0875	0	1	0	0	-189.7300	-271.3900	190.0400	292.0900	0.0000	0.0000	0.0000	0.0000;
	37078	37084	0.00024	0.001059	0	0	0	0	0	0	1	0	0	-19.0900	57.1400	19.1000	-57.1000	0.0000	0.0000	0.0000	0.0000;
	37080	37079	0.001327	0.040757	0	194.55	0	0	1.00625	0	1	0	0	-74.3400	-7.0100	74.4000	9.1100	0.0000	0.0000	0.0000	0.0000;
	37080	37079	0.001327	0.040757	0	194.55	0	0	1.00625	0	1	0	0	-74.3400	-7.0100	74.4000	9.1100	0.0000	0.0000	0.0000	0.0000;
	37080	37079	0.001327	0.040757	0	194.55	0	0	1.00625	0	1	0	0	-74.3400	-7.0100	74.4000	9.1100	0.0000	0.0000	0.0000	0.0000;
	37079	37085	0.000291	0.00102	0	0	0	0	0	0	1	0	0	205.4400	-16.5700	-205.3300	16.9700	0.0000	0.0000	0.0000	0.0000;
	37084	37154	0.001143	0.01794	1.71197	2843.94	0	0	0	0	1	0	0	-666.4200	1.6300	671.1800	-112.8500	0.0000	0.0000	0.0000	0.0000;
	37087	37086	0.000161	0.010032	0	1197.38	0	0	1	0	1	0	0	-426.3500	8.1900	426.6200	8.6300	0.0000	0.0000	0.0000	0.0000;
	37087	37086	0.000161	0.010032	0	1197.38	0	0	1	0	1	0	0	-426.3500	8.1900	426.6200	8.6300	0.0000	0.0000	0.0000	0.0000;
	37086	37091	0.0001	-0.000909	0	1334.21	0	0	1	0	1	0	0	-55.2900	6.4200	55.2900	-6.4400	0.0000	0.0000	0.0000	0.0000;
	37086	37092	0.000389	0.031351	0	503.9	0	0	1.025	0	1	0	0	-55.2800	-24.0700	55.2900	25.1700	0.0000	0.0000	0.0000	0.0000;
	37086	37094	0.000289	0.00103	0	0	0	0	0	0	1	0	0	-742.6900	-49.1500	744.1600	54.4000	0.0000	0.0000	0.0000	0.0000;
	37088	37087	0.001515	0.066802	0	255.52	0	0	1	0	1	0	0	-130.0000	0.6500	130.2400	9.8500	0.0000	0.0000	0.0000	0.0000;
	37088	37087	0.001515	0.066802	0	255.52	0	0	1	0	1	0	0	-130.0000	0.6500	130.2400	9.8500	0.0000	0.0000	0.0000	0.0000;
	37088	37087	0.001515	0.066802	0	255.52	0	0	1	0	1	0	0	-130.0000	0.6500	130.2400	9.8500	0.0000	0.0000	0.0000	0.0000;
	37088	37087	0.001515	0.066802	0	255.52	0	0	1	0	1	0	0	-130.0000	0.6500	130.2400	9.8500	0.0000	0.0000	0.0000	0.0000;
	37087	37093	0.00027	0.001137	0	0	0	0	0	0	1	0	0	331.7700	-55.7900	-331.4900	56.9800	0.0000	0.0000	0.0000	0.0000;
	37089	37091	0.000297	0.021467	0	667.1	0	0	1	0	1	0	0	27.6500	-3.0700	-27.6400	3.2200	0.0000	0.0000	0.0000	0.0000;
	37090	37091	0.000297	0.021467	0	667.1	0	0	1	0	1	0	0	27.6500	-3.0700	-27.6400	3.2200	0.0000	0.0000	0.0000	0.0000;
	37094	42973	0.000417	0.007614	0.5047	2996.07	0	0	0	0	1	0	0	-1017.1500	135.4300	1021.2000	-116.2300	0.0000	0.0000	0.0000	0.0000;
	37094	43051	0.000385	0.007176	0.76797	3111.48	0	0	0	0	1	0	0	-1126.8500	133.4300	1131.4400	-131.3500	0.0000	0.0000	0.0000	0.0000;
	37095	37096	0.000239	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37097	37098	0.004384	0.126782	0	146.24	0	0	0.99375	0	1	0	0	-1.8000	0.0000	1.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37097	37099	0.004858	0.131157	0	106.79	0	0	0.99375	0	1	0	0	-1.1000	0.0000	1.1000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37097	37100	0.000299	0.001143	0	0	0	0	0	0	1	0	0	2.9000	24.4400	-2.9000	-24.4300	0.0000	0.0000	0.0000	0.0000;
	37097	37101	0.000237	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37102	37103	0.002909	0.08631	0	152.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37102	37104	0.00027	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37105	37106	0.000273	0.001103	0	0	0	0	0	0	1	0	0	3.4000	0.7200	-3.4000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	37107	37108	0.000209	0.00117	0	0	0	0	0	0	1	0	0	3.9000	1.8200	-3.9000	-1.8200	0.0000	0.0000	0.0000	0.0000;
	37109	37112	0.000221	0.012532	0	900.52	0	0	1	0	1	0	0	317.1900	25.8300	-316.9900	-14.2300	0.0000	0.0000	0.0000	0.0000;
	37109	37113	0.000208	0.014421	0	633.71	0	0	1	0	1	0	0	-93.9700	-32.7400	93.9900	34.0500	0.0000	0.0000	0.0000	0.0000;
	37109	37114	0.000317	0.022184	0	631.61	0	0	1	0	1	0	0	-93.9600	-20.3100	93.9900	22.1800	0.0000	0.0000	0.0000	0.0000;
	37109	37115	0.000254	0.016606	0	631.45	0	0	1	0	1	0	0	-93.9600	-28.0100	93.9900	29.4700	0.0000	0.0000	0.0000	0.0000;
	37109	37116	0.000164	0.01279	0	631.42	0	0	1	0	1	0	0	-93.9700	-37.3800	93.9900	38.5700	0.0000	0.0000	0.0000	0.0000;
	37109	37117	0.000334	0.021723	0	631.15	0	0	1	0	1	0	0	-93.9600	-20.7100	93.9900	22.5400	0.0000	0.0000	0.0000	0.0000;
	37109	37118	0.00026	0.017263	0	628.51	0	0	1	0	1	0	0	-93.9600	-26.8600	93.9900	28.3700	0.0000	0.0000	0.0000	0.0000;
	37109	37119	0.000254	0.001132	0	0	0	0	0	0	1	0	0	246.6000	83.8600	-246.4400	-83.1500	0.0000	0.0000	0.0000	0.0000;
	37109	37120	0.000255	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37110	37112	4.1e-05	0.002336	0	825.52	0	0	1	0	1	0	0	-316.9500	-12.0700	316.9900	14.2300	0.0000	0.0000	0.0000	0.0000;
	37111	37112	0.001385	0.078687	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37121	37124	0.000317	0.020214	0	1022.61	0	0	1	0	1	0	0	333.7600	2.6600	-333.4400	17.9700	0.0000	0.0000	0.0000	0.0000;
	37121	37125	0.000265	0.001133	0	0	0	0	0	0	1	0	0	-333.7600	139.0000	334.0800	-137.6400	0.0000	0.0000	0.0000	0.0000;
	37121	37126	0.000298	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37122	37124	-5.4e-05	-0.003463	0	872.61	0	0	1	0	1	0	0	-333.4900	14.4300	333.4400	-17.9700	0.0000	0.0000	0.0000	0.0000;
	37122	37981	0.001632	0.013656	0.31769	657.84	0	0	0	0	1	0	0	360.9900	-17.7900	-359.0400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	37123	37124	0.001267	0.080753	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37125	38029	0.000368	0.006636	0.68897	2873.3	0	0	0	0	1	0	0	765.9200	-38.9500	-763.9400	-0.3400	0.0000	0.0000	0.0000	0.0000;
	38377	37125	0.000478	0.007435	0.6095	3182.35	0	0	0	0	1	0	0	-1086.2600	50.2900	1091.4800	-35.3500	0.0000	0.0000	0.0000	0.0000;
	37127	37128	0.001686	0.049458	0	161.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37127	37129	0.002512	0.070035	0	208.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37127	37130	0.000259	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37127	37131	0.000281	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37132	37133	0.000274	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37133	37315	0.009814	0.038553	0.00502	140.16	0	0	0	0	1	0	0	63.5500	-7.6800	-63.1800	8.6200	0.0000	0.0000	0.0000	0.0000;
	37134	37135	0.000272	0.00119	0	0	0	0	0	0	1	0	0	10.8000	5.0300	-10.8000	-5.0300	0.0000	0.0000	0.0000	0.0000;
	37136	37137	0.00095	0.02966	0	289.21	0	0	1.025	0	1	0	0	-31.9900	3.8500	32.0000	-3.5500	0.0000	0.0000	0.0000	0.0000;
	37136	37138	0.000275	0.001167	0	0	0	0	0	0	1	0	0	31.9900	-3.8500	-31.9800	3.8600	0.0000	0.0000	0.0000	0.0000;
	37140	37139	0.000908	0.048125	0	239.21	0	0	1	0	1	0	0	-124.1100	-2.5000	124.2400	9.4000	0.0000	0.0000	0.0000	0.0000;
	37140	37139	0.000908	0.048125	0	239.21	0	0	1	0	1	0	0	-124.1100	-2.5000	124.2400	9.4000	0.0000	0.0000	0.0000	0.0000;
	37140	37139	0.000908	0.048125	0	239.21	0	0	1	0	1	0	0	-124.1100	-2.5000	124.2400	9.4000	0.0000	0.0000	0.0000	0.0000;
	37139	37141	0.00165	0.053664	0	187.51	0	0	1.05	0	1	0	0	-58.1800	-23.1000	58.2400	25.2400	0.0000	0.0000	0.0000	0.0000;
	37139	37142	0.001693	0.058251	0	186.98	0	0	1.05	0	1	0	0	-58.1800	-21.0900	58.2400	23.3600	0.0000	0.0000	0.0000	0.0000;
	37139	37143	0.000242	0.001063	0	0	0	0	0	0	1	0	0	-256.3800	15.9800	256.5300	-15.3300	0.0000	0.0000	0.0000	0.0000;
	37139	37144	0.000269	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37145	37146	0.000225	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37148	37147	9.8e-05	0.006553	0	810.11	0	0	1	0	1	0	0	-303.9200	85.4500	304.0100	-79.4500	0.0000	0.0000	0.0000	0.0000;
	37147	37149	0.000143	0.009007	0	958.37	0	0	1	0	1	0	0	-205.0300	-56.7200	205.0900	60.4900	0.0000	0.0000	0.0000	0.0000;
	37147	37150	0.000134	0.01016	0	958.08	0	0	1	0	1	0	0	-216.6100	-55.7800	216.6700	60.4900	0.0000	0.0000	0.0000	0.0000;
	37147	37151	8.9e-05	0.007942	0	956.68	0	0	1	0	1	0	0	-207.0500	-57.1000	207.0900	60.4900	0.0000	0.0000	0.0000	0.0000;
	37147	37152	0.000136	0.010871	0	956.18	0	0	1	0	1	0	0	-165.5800	-57.4000	165.6200	60.4900	0.0000	0.0000	0.0000	0.0000;
	37147	37153	0.000117	0.007555	0	956.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37147	37154	0.000228	0.001193	0	0	0	0	0	0	1	0	0	490.2600	-246.4200	-489.6200	249.7400	0.0000	0.0000	0.0000	0.0000;
	37147	37155	0.000298	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37156	37159	0.016696	0.08199	0.00943	130.82	0	0	0	0	1	0	0	42.5100	-6.4300	-42.2000	6.9800	0.0000	0.0000	0.0000	0.0000;
	37156	37197	0.02303	0.096905	0.01104	135.56	0	0	0	0	1	0	0	-57.9200	2.5500	58.6900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	37157	37158	0.000244	0.001108	0	0	0	0	0	0	1	0	0	10.3500	2.5300	-10.3500	-2.5300	0.0000	0.0000	0.0000	0.0000;
	37162	37157	0.018993	0.071382	0.00456	130.88	0	0	0	0	1	0	0	35.5200	-0.2500	-35.2800	0.6900	0.0000	0.0000	0.0000	0.0000;
	37157	37622	0.031199	0.137942	0.0109	124.81	0	0	0	0	1	0	0	24.9300	-3.2200	-24.7300	3.0200	0.0000	0.0000	0.0000	0.0000;
	37159	37636	0.008731	0.036699	0.00732	122.8	0	0	0	0	1	0	0	28.3500	-11.2700	-28.2700	10.8700	0.0000	0.0000	0.0000	0.0000;
