function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	37161	37160	0.013804	0.043331	0.00601	114.15	0	0	0	0	1	0	0	13.7700	-9.1400	-13.7300	8.6600	0.0000	0.0000	0.0000	0.0000;
	37160	37184	0.022915	0.094288	0.006	108.26	0	0	0	0	1	0	0	7.5800	-10.3300	-7.5500	9.8700	0.0000	0.0000	0.0000	0.0000;
	37162	37161	0.008441	0.032727	0.00386	121.24	0	0	0	0	1	0	0	23.2600	-4.1500	-23.2100	3.9400	0.0000	0.0000	0.0000	0.0000;
	37162	37164	0.017028	0.075515	0.0095	137.86	0	0	0	0	1	0	0	-65.7800	3.2900	66.5100	-0.9900	0.0000	0.0000	0.0000	0.0000;
	37181	37163	0.009631	0.035464	0.00342	119.06	0	0	0	0	1	0	0	-17.9800	35.0500	18.1200	-34.8800	0.0000	0.0000	0.0000	0.0000;
	37163	37184	0.006979	0.031848	0.00278	123.22	0	0	0	0	1	0	0	-24.5800	30.8500	24.6900	-30.6600	0.0000	0.0000	0.0000	0.0000;
	37954	37164	0.017705	0.071329	0.00592	148.59	0	0	0	0	1	0	0	109.8700	1.8000	-107.8500	5.7100	0.0000	0.0000	0.0000	0.0000;
	37164	37956	0.007407	0.034465	0.00512	131.82	0	0	0	0	1	0	0	35.6500	-6.6000	-35.5600	6.5100	0.0000	0.0000	0.0000	0.0000;
	37176	37165	0.00192	0.016525	0.07459	498.27	0	0	0	0	1	0	0	-102.9400	-3.8900	103.1300	-2.4900	0.0000	0.0000	0.0000	0.0000;
	37165	38207	0.004232	0.042454	0.06281	505.58	0	0	0	0	1	0	0	-117.8600	0.5000	118.4100	-1.8000	0.0000	0.0000	0.0000	0.0000;
	37166	37167	0.000288	0.001169	0	0	0	0	0	0	1	0	0	12.8200	4.8700	-12.8200	-4.8700	0.0000	0.0000	0.0000	0.0000;
	37166	37168	0.009516	0.045742	0.00654	123.43	0	0	0	0	1	0	0	26.6200	-1.6600	-26.5500	1.3200	0.0000	0.0000	0.0000	0.0000;
	37166	38118	0.017518	0.065067	0.00898	130.73	0	0	0	0	1	0	0	-39.4400	-3.2100	39.7100	3.2900	0.0000	0.0000	0.0000	0.0000;
	37168	37199	0.022568	0.084867	0.00754	115.42	0	0	0	0	1	0	0	14.6800	-4.2300	-14.6300	3.6600	0.0000	0.0000	0.0000	0.0000;
	37169	37170	0.010033	0.045569	0.00428	129.23	0	0	0	0	1	0	0	27.9600	3.2600	-27.8800	-3.2900	0.0000	0.0000	0.0000	0.0000;
	37169	37200	0.051415	0.16981	0.01394	133.83	0	0	0	0	1	0	0	-39.5500	-4.0000	40.4000	5.4100	0.0000	0.0000	0.0000	0.0000;
	37904	37170	0.009859	0.042254	0.0061	123.51	0	0	0	0	1	0	0	-18.9600	-2.2300	19.0000	1.8100	0.0000	0.0000	0.0000	0.0000;
	37172	37175	0.004412	0.190253	0	366.45	0	0	1	0	1	0	0	190.6500	17.0700	-189.1400	48.0400	0.0000	0.0000	0.0000	0.0000;
	37172	37176	0.000264	0.001189	0	0	0	0	0	0	1	0	0	-190.6500	-17.0700	190.7400	17.4700	0.0000	0.0000	0.0000	0.0000;
	37172	37177	0.000294	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37173	37175	-0.003065	-0.132164	0	212.9	0	0	1	0	1	0	0	-167.9900	16.2200	167.1400	-52.6900	0.0000	0.0000	0.0000	0.0000;
	37173	37183	0.009711	0.046794	0.00698	138.78	0	0	0	0	1	0	0	68.7400	-12.7900	-68.2800	14.2800	0.0000	0.0000	0.0000	0.0000;
	37173	37190	0.004435	0.016672	0.00162	126.43	0	0	0	0	1	0	0	34.2300	8.8200	-34.1700	-8.7900	0.0000	0.0000	0.0000	0.0000;
	37173	37191	0.014579	0.060476	0.00737	137.41	0	0	0	0	1	0	0	65.0200	-12.2500	-64.4000	14.0500	0.0000	0.0000	0.0000	0.0000;
	37174	37175	0.008058	0.347479	0	153.54	0	0	1	0	1	0	0	-21.9600	-3.0800	21.9900	4.6600	0.0000	0.0000	0.0000	0.0000;
	37176	37188	0.000731	0.006821	0.03884	614.27	0	0	0	0	1	0	0	-325.8400	0.1900	326.5700	2.3900	0.0000	0.0000	0.0000	0.0000;
	37192	37176	0.001307	0.008505	0.07462	448.24	0	0	0	0	1	0	0	19.8500	-6.4600	-19.8400	-1.5100	0.0000	0.0000	0.0000	0.0000;
	37176	37637	0.00335	0.029218	0.16243	591.68	0	0	0	0	1	0	0	257.8900	-12.2700	-255.8100	13.0600	0.0000	0.0000	0.0000	0.0000;
	37178	37179	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-11.1600	-2.8200	11.1600	2.8200	0.0000	0.0000	0.0000	0.0000;
	37179	37190	0.004513	0.022836	0.00319	131.99	0	0	0	0	1	0	0	33.9600	-7.5100	-33.9100	7.4500	0.0000	0.0000	0.0000	0.0000;
	37194	37179	0.00508	0.02325	0.00225	135.74	0	0	0	0	1	0	0	45.2300	-4.4500	-45.1300	4.6900	0.0000	0.0000	0.0000	0.0000;
	37183	37180	0.00427	0.019833	0.00313	132.18	0	0	0	0	1	0	0	44.1300	-17.5400	-44.0400	17.6500	0.0000	0.0000	0.0000	0.0000;
	37180	37185	0.006917	0.033118	0.00495	127.67	0	0	0	0	1	0	0	32.8700	-20.9900	-32.7700	20.9600	0.0000	0.0000	0.0000	0.0000;
	37181	37182	0.000299	0.001092	0	0	0	0	0	0	1	0	0	17.3300	4.2600	-17.3300	-4.2600	0.0000	0.0000	0.0000	0.0000;
	37185	37181	0.00538	0.019036	0.00282	103.52	0	0	0	0	1	0	0	-0.5500	-43.4100	0.6400	43.4500	0.0000	0.0000	0.0000	0.0000;
	37184	37186	0.012551	0.044757	0.01422	131.4	0	0	0	0	1	0	0	-36.7500	10.1900	36.9300	-11.0000	0.0000	0.0000	0.0000	0.0000;
	37197	37185	0.004559	0.021006	0.00185	115.26	0	0	0	0	1	0	0	-15.4600	-22.1400	15.4900	22.1000	0.0000	0.0000	0.0000	0.0000;
	37190	37186	0.006196	0.026427	0.00548	136.24	0	0	0	0	1	0	0	52.6600	-6.1600	-52.4900	6.3300	0.0000	0.0000	0.0000	0.0000;
	37188	37187	0.00023	0.015842	0	881.07	0	0	1.00625	0	1	0	0	-347.9800	-25.8500	348.2500	43.9800	0.0000	0.0000	0.0000	0.0000;
	37187	37189	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-348.2500	-123.9800	348.5600	125.4300	0.0000	0.0000	0.0000	0.0000;
	37955	37188	0.001745	0.018021	0.11083	439.27	0	0	0	0	1	0	0	9.5800	-25.2500	-9.5700	13.4300	0.0000	0.0000	0.0000	0.0000;
	37611	37189	0.000599	0.009254	0.85451	3169.9	0	0	0	0	1	0	0	-1144.1400	83.8800	1151.4900	-62.7000	0.0000	0.0000	0.0000	0.0000;
	37189	38206	0.000488	0.006485	1.11643	2943.13	0	0	0	0	1	0	0	-954.7400	-11.0200	958.8600	-55.1900	0.0000	0.0000	0.0000	0.0000;
	37191	37197	0.006133	0.028085	0.00273	135.37	0	0	0	0	1	0	0	53.6100	-18.8300	-53.4200	19.4300	0.0000	0.0000	0.0000	0.0000;
	37192	37193	0.000282	0.001098	0	0	0	0	0	0	1	0	0	25.8100	6.1200	-25.8100	-6.1100	0.0000	0.0000	0.0000	0.0000;
	37194	37195	0.000229	0.001159	0	0	0	0	0	0	1	0	0	10.1900	0.8600	-10.1900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	37196	37194	0.008959	0.040511	0.00511	137.54	0	0	0	0	1	0	0	55.6900	-2.9100	-55.4200	3.6000	0.0000	0.0000	0.0000	0.0000;
	37197	37198	0.000284	0.001137	0	0	0	0	0	0	1	0	0	10.1900	3.1500	-10.1900	-3.1500	0.0000	0.0000	0.0000	0.0000;
	37200	37199	0.008417	0.043166	0.00685	109.41	0	0	0	0	1	0	0	-8.8600	4.3500	8.8700	-5.0100	0.0000	0.0000	0.0000	0.0000;
	37202	37201	0.001492	0.065234	0	153.11	0	0	1.0125	0	1	0	0	-96.4100	-9.3100	96.5500	15.0900	0.0000	0.0000	0.0000	0.0000;
	37201	37203	0.000205	0.001097	0	0	0	0	0	0	1	0	0	22.5200	6.0900	-22.5200	-6.0800	0.0000	0.0000	0.0000	0.0000;
	37219	37201	0.00229	0.023421	0.05737	620.71	0	0	0	0	1	0	0	311.4900	-26.8400	-309.4100	41.9400	0.0000	0.0000	0.0000	0.0000;
	37230	37201	0.001751	0.015564	0.12002	542.93	0	0	0	0	1	0	0	-189.7200	48.0600	190.3500	-55.4500	0.0000	0.0000	0.0000	0.0000;
	37202	37204	0.022184	0.101275	0.01032	131.82	0	0	0	0	1	0	0	53.0600	12.4000	-52.4500	-10.7100	0.0000	0.0000	0.0000	0.0000;
	37221	37202	0.016152	0.077115	0.00695	128.02	0	0	0	0	1	0	0	-43.0700	3.6900	43.3500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	37206	37204	0.015504	0.070092	0.00788	115.83	0	0	0	0	1	0	0	-17.4500	0.1300	17.4900	-0.7400	0.0000	0.0000	0.0000	0.0000;
	37205	37206	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-22.8800	-5.0200	22.8800	5.0300	0.0000	0.0000	0.0000	0.0000;
	37207	37206	0.007987	0.033904	0.00391	119.25	0	0	0	0	1	0	0	-19.6900	14.0500	19.7300	-14.2600	0.0000	0.0000	0.0000	0.0000;
	37206	37336	0.014125	0.073609	0.00654	122.05	0	0	0	0	1	0	0	-25.2200	13.0100	25.3300	-13.1000	0.0000	0.0000	0.0000	0.0000;
	37207	37220	0.021537	0.105903	0.01448	103.46	0	0	0	0	1	0	0	-2.4700	-18.4700	2.5400	17.2600	0.0000	0.0000	0.0000	0.0000;
	37208	37220	0.015633	0.071867	0.00887	113.23	0	0	0	0	1	0	0	13.8500	-8.2600	-13.8200	7.4800	0.0000	0.0000	0.0000	0.0000;
	37208	37222	0.008864	0.034142	0.006	122.87	0	0	0	0	1	0	0	-29.1000	5.5600	29.1700	-5.9200	0.0000	0.0000	0.0000	0.0000;
	37211	37209	0.013057	0.062433	0.00818	119.25	0	0	0	0	1	0	0	-21.8300	-0.7700	21.8900	0.2200	0.0000	0.0000	0.0000	0.0000;
	37209	37959	0.029713	0.102381	0.0093	124.51	0	0	0	0	1	0	0	-31.9600	-0.7800	32.2600	0.8400	0.0000	0.0000	0.0000	0.0000;
	37211	37643	0.018756	0.081561	0.00625	112.1	0	0	0	0	1	0	0	12.5700	-5.3000	-12.5400	4.8100	0.0000	0.0000	0.0000	0.0000;
	37212	37885	0.006518	0.02204	0.00368	137.62	0	0	0	0	1	0	0	-66.4200	-20.9300	66.7400	21.6300	0.0000	0.0000	0.0000	0.0000;
	37212	38198	0.01026	0.031309	0.00443	124.79	0	0	0	0	1	0	0	30.1900	-1.4800	-30.0900	1.3300	0.0000	0.0000	0.0000	0.0000;
	37213	37214	0.000247	0.001076	0	0	0	0	0	0	1	0	0	17.5400	4.0600	-17.5400	-4.0500	0.0000	0.0000	0.0000	0.0000;
	37336	37213	0.009854	0.047858	0.0042	121.82	0	0	0	0	1	0	0	26.6000	13.8800	-26.5100	-13.8800	0.0000	0.0000	0.0000	0.0000;
	37213	37960	0.009934	0.050466	0.00479	112.32	0	0	0	0	1	0	0	8.9800	9.8200	-8.9600	-10.2100	0.0000	0.0000	0.0000	0.0000;
	37216	37215	0.001774	0.063183	0	219.27	0	0	1.0375	0	1	0	0	-107.4300	-21.5500	107.6400	29.0100	0.0000	0.0000	0.0000	0.0000;
	37216	37215	0.001774	0.063183	0	219.27	0	0	1.0375	0	1	0	0	-107.4300	-21.5500	107.6400	29.0100	0.0000	0.0000	0.0000	0.0000;
	37216	37215	0.001774	0.063183	0	219.27	0	0	1.0375	0	1	0	0	-107.4300	-21.5500	107.6400	29.0100	0.0000	0.0000	0.0000	0.0000;
	37215	37217	0.000262	0.00116	0	0	0	0	0	0	1	0	0	30.6100	14.9300	-30.6100	-14.9200	0.0000	0.0000	0.0000	0.0000;
	37215	37219	0.001269	0.013787	0.03832	524.14	0	0	0	0	1	0	0	-148.3700	-66.3900	148.6800	65.7400	0.0000	0.0000	0.0000	0.0000;
	37216	37957	0.008427	0.034745	0.00285	140.61	0	0	0	0	1	0	0	76.0300	15.8800	-75.5700	-14.2700	0.0000	0.0000	0.0000	0.0000;
	37216	37959	0.017812	0.056149	0.00764	145.02	0	0	0	0	1	0	0	88.3100	15.3400	-87.0000	-12.0300	0.0000	0.0000	0.0000	0.0000;
	37961	37216	0.008138	0.036735	0.00443	153.13	0	0	0	0	1	0	0	-78.4800	-15.0000	78.9700	16.7100	0.0000	0.0000	0.0000	0.0000;
	37961	37216	0.008138	0.036735	0.00443	153.13	0	0	0	0	1	0	0	-78.4800	-15.0000	78.9700	16.7100	0.0000	0.0000	0.0000	0.0000;
	37218	37219	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-22.5000	87.6300	22.5200	-87.5300	0.0000	0.0000	0.0000	0.0000;
	37219	37334	0.001384	0.012243	0.05097	528.49	0	0	0	0	1	0	0	-158.5700	31.8400	158.9100	-34.3100	0.0000	0.0000	0.0000	0.0000;
	37219	38156	0.001751	0.016217	0.07695	628.42	0	0	0	0	1	0	0	-324.1200	16.7900	325.8400	-9.1600	0.0000	0.0000	0.0000	0.0000;
	37221	37222	0.011498	0.050687	0.00677	125.7	0	0	0	0	1	0	0	35.0500	-4.8000	-34.9200	4.6700	0.0000	0.0000	0.0000	0.0000;
	37872	37223	0.014681	0.057478	0.00645	104.71	0	0	0	0	1	0	0	6.0000	1.1800	-6.0000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	37229	37224	0.023465	0.083841	0.00619	134.88	0	0	0	0	1	0	0	62.5800	11.1500	-61.7100	-8.7200	0.0000	0.0000	0.0000	0.0000;
	37868	37224	0.017283	0.086079	0.00738	125.2	0	0	0	0	1	0	0	-31.4400	-4.4700	31.6100	4.5400	0.0000	0.0000	0.0000	0.0000;
	37872	37224	0.012735	0.053838	0.00412	111.29	0	0	0	0	1	0	0	-12.4800	-1.7100	12.5000	1.3600	0.0000	0.0000	0.0000	0.0000;
	37230	37225	0.001348	0.013358	0.05276	547.99	0	0	0	0	1	0	0	-174.9100	18.2800	175.2900	-20.1800	0.0000	0.0000	0.0000	0.0000;
	38376	37225	0.001538	0.013838	0.02609	393.76	0	0	0	0	1	0	0	10.4700	19.9100	-10.4700	-22.6800	0.0000	0.0000	0.0000	0.0000;
	37226	37227	0.000297	0.001015	0	0	0	0	0	0	1	0	0	29.9700	4.9000	-29.9700	-4.8900	0.0000	0.0000	0.0000	0.0000;
	38122	37226	0.012462	0.058469	0.00555	130.71	0	0	0	0	1	0	0	44.0400	15.9400	-43.7900	-15.3500	0.0000	0.0000	0.0000	0.0000;
	38124	37226	0.015403	0.066888	0.00496	116.21	0	0	0	0	1	0	0	-13.7700	-10.7700	13.8200	10.4500	0.0000	0.0000	0.0000	0.0000;
	37229	37228	0.001343	0.047122	0	228.95	0	0	1.0125	0	1	0	0	-121.2400	-11.4900	121.4300	18.0300	0.0000	0.0000	0.0000	0.0000;
	37229	37228	0.001343	0.047122	0	228.95	0	0	1.0125	0	1	0	0	-121.2400	-11.4900	121.4300	18.0300	0.0000	0.0000	0.0000	0.0000;
	37229	37228	0.001343	0.047122	0	228.95	0	0	1.0125	0	1	0	0	-121.2400	-11.4900	121.4300	18.0300	0.0000	0.0000	0.0000	0.0000;
	37228	37230	0.000264	0.001015	0	0	0	0	0	0	1	0	0	-364.2900	67.6200	364.6300	-66.3300	0.0000	0.0000	0.0000	0.0000;
	37229	37231	0.010932	0.047797	0.00928	160.98	0	0	0	0	1	0	0	88.0900	4.4200	-87.3200	-2.0300	0.0000	0.0000	0.0000	0.0000;
	37229	37231	0.010932	0.047797	0.00928	160.98	0	0	0	0	1	0	0	88.0900	4.4200	-87.3200	-2.0300	0.0000	0.0000	0.0000	0.0000;
	37229	37231	0.010932	0.047797	0.00928	160.98	0	0	0	0	1	0	0	88.0900	4.4200	-87.3200	-2.0300	0.0000	0.0000	0.0000	0.0000;
	37869	37231	0.017857	0.064885	0.00628	134.3	0	0	0	0	1	0	0	-59.1400	8.9100	59.7400	-7.4000	0.0000	0.0000	0.0000	0.0000;
	37231	37873	0.020759	0.075154	0.01217	152.32	0	0	0	0	1	0	0	84.9600	4.7500	-83.5500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	37231	37873	0.020759	0.075154	0.01217	152.32	0	0	0	0	1	0	0	84.9600	4.7500	-83.5500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	37235	37232	0.010387	0.048409	0.00565	145.96	0	0	0	0	1	0	0	83.0900	-0.8900	-82.4300	3.3700	0.0000	0.0000	0.0000	0.0000;
	37232	37270	0.018724	0.087253	0.01092	142.9	0	0	0	0	1	0	0	75.3400	1.0300	-74.3500	2.4600	0.0000	0.0000	0.0000	0.0000;
	37233	37237	0.002052	0.077208	0	256.31	0	0	1	0	1	0	0	36.6100	3.5300	-36.5800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	37233	37238	0.000227	0.001101	0	0	0	0	0	0	1	0	0	11.5500	1.9500	-11.5500	-1.9500	0.0000	0.0000	0.0000	0.0000;
	37233	37239	0.000234	0.001042	0	0	0	0	0	0	1	0	0	-48.1500	-5.4800	48.1600	5.5000	0.0000	0.0000	0.0000	0.0000;
	37235	37234	0.004391	0.125053	0	79.59	0	0	1	0	1	0	0	-27.7000	0.3000	27.7300	0.5900	0.0000	0.0000	0.0000	0.0000;
	37235	37234	0.004391	0.125053	0	79.59	0	0	1	0	1	0	0	-27.7000	0.3000	27.7300	0.5900	0.0000	0.0000	0.0000	0.0000;
	37235	37234	0.004391	0.125053	0	79.59	0	0	1	0	1	0	0	-27.7000	0.3000	27.7300	0.5900	0.0000	0.0000	0.0000	0.0000;
	37234	37237	-0.000607	-0.022834	0	131.31	0	0	1	0	1	0	0	-36.5900	-2.8600	36.5800	2.5700	0.0000	0.0000	0.0000	0.0000;
	37236	37237	0.006852	0.257785	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37240	37241	0.007534	0.038072	0.00631	108.63	0	0	0	0	1	0	0	-12.4600	-2.4600	12.4700	1.8400	0.0000	0.0000	0.0000	0.0000;
	37240	37250	0.019705	0.087478	0.01074	104.43	0	0	0	0	1	0	0	-1.9900	-1.4500	1.9900	0.3100	0.0000	0.0000	0.0000	0.0000;
	37257	37240	0.009792	0.032573	0.00585	115.45	0	0	0	0	1	0	0	9.9800	5.3500	-9.9700	-5.9400	0.0000	0.0000	0.0000	0.0000;
	38304	37241	0.005016	0.023881	0.00382	124.66	0	0	0	0	1	0	0	35.4300	6.6200	-35.3700	-6.7500	0.0000	0.0000	0.0000	0.0000;
	37243	37242	0.000726	0.04154	0	160.8	0	0	1.0125	0	1	0	0	-57.8200	-7.5500	57.8400	8.8800	0.0000	0.0000	0.0000	0.0000;
	37243	37242	0.000726	0.04154	0	160.8	0	0	1.0125	0	1	0	0	-57.8200	-7.5500	57.8400	8.8800	0.0000	0.0000	0.0000	0.0000;
	37242	37244	0.000212	0.001126	0	0	0	0	0	0	1	0	0	27.5800	7.6500	-27.5800	-7.6500	0.0000	0.0000	0.0000	0.0000;
	37242	37254	0.005028	0.042238	0.04912	476.86	0	0	0	0	1	0	0	62.4300	-17.8900	-62.2300	14.2600	0.0000	0.0000	0.0000	0.0000;
	37242	38293	0.001495	0.013662	0.02753	569.03	0	0	0	0	1	0	0	-205.6800	-7.5300	206.2800	9.9900	0.0000	0.0000	0.0000	0.0000;
	37243	37246	0.003076	0.014802	0.00131	128.26	0	0	0	0	1	0	0	38.7100	16.8600	-38.6600	-16.7600	0.0000	0.0000	0.0000	0.0000;
	37249	37243	0.007203	0.035819	0.00626	138.25	0	0	0	0	1	0	0	-58.2600	8.2200	58.4900	-7.7600	0.0000	0.0000	0.0000	0.0000;
	37243	37257	0.012751	0.057889	0.00657	120.93	0	0	0	0	1	0	0	18.4400	6.0000	-18.3900	-6.5000	0.0000	0.0000	0.0000	0.0000;
	37245	37246	0.000209	0.001	0	0	0	0	0	0	1	0	0	-25.2400	-12.0000	25.2400	12.0100	0.0000	0.0000	0.0000	0.0000;
	37246	37250	0.011954	0.047463	0.00415	117.48	0	0	0	0	1	0	0	13.4200	4.7500	-13.4000	-5.1100	0.0000	0.0000	0.0000	0.0000;
	37247	37248	0.000255	0.001186	0	0	0	0	0	0	1	0	0	14.3600	4.8900	-14.3600	-4.8900	0.0000	0.0000	0.0000	0.0000;
	37247	37258	0.030301	0.111882	0.01161	108.85	0	0	0	0	1	0	0	11.9300	-8.3900	-11.8700	7.3500	0.0000	0.0000	0.0000	0.0000;
	37258	37249	0.013933	0.057964	0.00585	132.12	0	0	0	0	1	0	0	-46.5500	11.1400	46.8500	-10.5500	0.0000	0.0000	0.0000	0.0000;
	37251	37252	0.000275	0.001114	0	0	0	0	0	0	1	0	0	11.4100	0.4300	-11.4100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	37251	38304	0.021207	0.114243	0.013	109.99	0	0	0	0	1	0	0	13.7200	-2.9900	-13.6800	1.7900	0.0000	0.0000	0.0000	0.0000;
	37255	37253	0.010331	0.038345	0.00415	122.55	0	0	0	0	1	0	0	-27.0000	2.6600	27.0700	-2.8400	0.0000	0.0000	0.0000	0.0000;
	37253	37263	0.008571	0.039485	0.00396	127.8	0	0	0	0	1	0	0	-40.7500	0.0500	40.8900	0.1400	0.0000	0.0000	0.0000	0.0000;
	37254	37665	0.002721	0.024409	0.0613	450.23	0	0	0	0	1	0	0	42.2600	-17.9400	-42.2100	11.7800	0.0000	0.0000	0.0000	0.0000;
	37255	37256	0.00022	0.001019	0	0	0	0	0	0	1	0	0	16.7300	8.5500	-16.7300	-8.5400	0.0000	0.0000	0.0000	0.0000;
	37255	37263	0.014531	0.068722	0.00767	127.16	0	0	0	0	1	0	0	-38.7300	0.6400	38.9400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	37255	37668	0.016298	0.070607	0.01214	131.45	0	0	0	0	1	0	0	49.0100	-11.8400	-48.6200	12.2300	0.0000	0.0000	0.0000	0.0000;
	37259	37258	0.007334	0.033611	0.00339	130.59	0	0	0	0	1	0	0	-48.4300	-4.7400	48.5900	5.1200	0.0000	0.0000	0.0000	0.0000;
	37259	37595	0.018851	0.100473	0.01332	127.07	0	0	0	0	1	0	0	38.5900	-2.7400	-38.3300	2.7100	0.0000	0.0000	0.0000	0.0000;
	37261	37260	0.01591	0.07151	0.008	126.8	0	0	0	0	1	0	0	34.4800	-4.6500	-34.3000	4.6300	0.0000	0.0000	0.0000	0.0000;
	37260	38085	0.020043	0.108976	0.00857	122.74	0	0	0	0	1	0	0	27.1000	-7.7500	-26.9500	7.6700	0.0000	0.0000	0.0000	0.0000;
	37263	37262	0.005149	0.020792	0.00138	144.46	0	0	0	0	1	0	0	-107.1700	-5.8000	107.7200	7.8800	0.0000	0.0000	0.0000	0.0000;
	38340	37262	0.005584	0.020841	0.0035	146.46	0	0	0	0	1	0	0	64.1500	7.5300	-63.9400	-7.1200	0.0000	0.0000	0.0000	0.0000;
	38340	37262	0.005584	0.020841	0.0035	146.46	0	0	0	0	1	0	0	64.1500	7.5300	-63.9400	-7.1200	0.0000	0.0000	0.0000	0.0000;
	37264	37265	0.017062	0.065849	0.00592	113.64	0	0	0	0	1	0	0	-12.9200	-1.5900	12.9500	1.0800	0.0000	0.0000	0.0000	0.0000;
	37264	37579	0.031053	0.104462	0.016	103.93	0	0	0	0	1	0	0	-2.8300	-1.1600	2.8300	-0.5000	0.0000	0.0000	0.0000	0.0000;
	37264	37581	0.01198	0.05562	0.00682	113.76	0	0	0	0	1	0	0	-10.8800	1.6700	10.8900	-2.3200	0.0000	0.0000	0.0000	0.0000;
	37264	37587	0.017443	0.07287	0.00833	88.49	0	0	0	0	1	0	0	-0.6100	-18.4200	0.6600	17.7600	0.0000	0.0000	0.0000	0.0000;
	37265	37269	0.01697	0.074398	0.01159	121.78	0	0	0	0	1	0	0	-26.9300	-8.1200	27.0600	7.4400	0.0000	0.0000	0.0000	0.0000;
	37266	37493	0.002177	0.020457	0.05946	501.4	0	0	0	0	1	0	0	110.3100	-13.5000	-110.0600	9.4300	0.0000	0.0000	0.0000	0.0000;
	37594	37266	0.00235	0.019627	0.03117	512.75	0	0	0	0	1	0	0	129.8000	-9.7300	-129.4300	9.4500	0.0000	0.0000	0.0000	0.0000;
	37267	37268	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-12.5600	-9.5500	12.5600	9.5500	0.0000	0.0000	0.0000	0.0000;
	37268	37270	0.011428	0.053751	0.00412	137.12	0	0	0	0	1	0	0	-61.3400	6.4000	61.7600	-4.8500	0.0000	0.0000	0.0000	0.0000;
	37268	37591	0.042849	0.149716	0.02234	130.86	0	0	0	0	1	0	0	48.7800	-15.9500	-47.7100	17.4000	0.0000	0.0000	0.0000	0.0000;
	38089	37269	0.009424	0.053445	0.00504	126.96	0	0	0	0	1	0	0	36.7000	-16.9300	-36.5600	17.2100	0.0000	0.0000	0.0000	0.0000;
	37271	37272	0.000278	0.001134	0	0	0	0	0	0	1	0	0	16.7900	5.6900	-16.7900	-5.6900	0.0000	0.0000	0.0000	0.0000;
	37276	37271	0.014436	0.068873	0.00515	135.6	0	0	0	0	1	0	0	58.2500	-21.2700	-57.7300	23.1900	0.0000	0.0000	0.0000	0.0000;
	37271	37992	0.014777	0.059663	0.01002	127.88	0	0	0	0	1	0	0	40.9300	13.5900	-40.6800	-13.6200	0.0000	0.0000	0.0000	0.0000;
	37276	37274	0.016183	0.069663	0.00652	142.39	0	0	0	0	1	0	0	-72.2700	19.9000	73.1300	-16.9200	0.0000	0.0000	0.0000	0.0000;
	37274	38006	0.012057	0.052057	0.01016	163.94	0	0	0	0	1	0	0	91.6700	-9.6400	-90.7100	12.7100	0.0000	0.0000	0.0000	0.0000;
	37274	38006	0.012057	0.052057	0.01016	163.94	0	0	0	0	1	0	0	91.6700	-9.6400	-90.7100	12.7100	0.0000	0.0000	0.0000	0.0000;
	37275	37282	0.001821	0.016151	0.06599	487.04	0	0	0	0	1	0	0	74.2200	-25.9300	-74.1200	19.7000	0.0000	0.0000	0.0000	0.0000;
	37306	37275	0.004122	0.036083	0.07888	502.17	0	0	0	0	1	0	0	124.6800	-0.4100	-124.0900	-2.9900	0.0000	0.0000	0.0000	0.0000;
	37277	37303	0.019415	0.075133	0.00878	141.94	0	0	0	0	1	0	0	70.1400	0.6400	-69.2500	1.8500	0.0000	0.0000	0.0000	0.0000;
	37307	37277	0.008879	0.04517	0.00703	144.47	0	0	0	0	1	0	0	79.6100	-38.6300	-78.9600	41.2100	0.0000	0.0000	0.0000	0.0000;
	37278	37279	0.000216	0.001073	0	0	0	0	0	0	1	0	0	28.6300	6.1500	-28.6300	-6.1400	0.0000	0.0000	0.0000	0.0000;
	37278	37283	0.007928	0.03561	0.00556	117.41	0	0	0	0	1	0	0	17.7500	-22.6300	-17.6900	22.3100	0.0000	0.0000	0.0000	0.0000;
	37278	37284	0.010503	0.043936	0.00898	129.77	0	0	0	0	1	0	0	-46.3800	16.4800	46.6200	-16.4300	0.0000	0.0000	0.0000	0.0000;
	37280	37281	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-24.1800	-3.3400	24.1800	3.3500	0.0000	0.0000	0.0000	0.0000;
	37281	37303	0.009057	0.049397	0.01673	136.79	0	0	0	0	1	0	0	-59.9600	3.7400	60.2700	-3.7900	0.0000	0.0000	0.0000	0.0000;
	37281	38014	0.008143	0.03993	0.00501	126.94	0	0	0	0	1	0	0	35.7800	-7.0900	-35.6700	7.0800	0.0000	0.0000	0.0000	0.0000;
	37313	37282	0.002635	0.021745	0.104	432.43	0	0	0	0	1	0	0	51.8300	-29.6100	-51.7500	19.0500	0.0000	0.0000	0.0000	0.0000;
	38035	37282	0.002111	0.017608	0.03386	489.23	0	0	0	0	1	0	0	-101.4900	-10.7400	101.6900	8.7800	0.0000	0.0000	0.0000	0.0000;
	37283	37814	0.018238	0.063183	0.00672	110.3	0	0	0	0	1	0	0	-11.1300	14.5500	11.1900	-15.0700	0.0000	0.0000	0.0000	0.0000;
	37283	38014	0.007984	0.040904	0.00389	96.83	0	0	0	0	1	0	0	4.5100	36.2800	-4.4100	-36.1700	0.0000	0.0000	0.0000	0.0000;
	37305	37284	0.020402	0.100266	0.01059	133.64	0	0	0	0	1	0	0	56.5200	-12.0200	-55.8800	14.0600	0.0000	0.0000	0.0000	0.0000;
	37285	37286	0.000216	0.001104	0	0	0	0	0	0	1	0	0	13.8800	2.0000	-13.8800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	37285	37299	0.007356	0.038516	0.00338	125.15	0	0	0	0	1	0	0	-32.4700	5.2600	32.5500	-5.2300	0.0000	0.0000	0.0000	0.0000;
	37285	37845	0.014611	0.048997	0.0105	120.15	0	0	0	0	1	0	0	18.5900	-7.2600	-18.5400	6.3100	0.0000	0.0000	0.0000	0.0000;
	37288	37287	0.001479	0.065312	0	77.4	0	0	1.0125	0	1	0	0	-7.2500	-15.4500	7.2500	15.6300	0.0000	0.0000	0.0000	0.0000;
	37287	37289	0.000209	0.001171	0	0	0	0	0	0	1	0	0	29.9600	17.1700	-29.9600	-17.1600	0.0000	0.0000	0.0000	0.0000;
	37313	37287	0.001189	0.011076	0.05902	461.13	0	0	0	0	1	0	0	-70.1400	25.5900	70.2000	-31.3300	0.0000	0.0000	0.0000	0.0000;
	37287	37838	0.001317	0.014225	0.03941	491.86	0	0	0	0	1	0	0	-107.4200	-3.6600	107.5600	0.9700	0.0000	0.0000	0.0000	0.0000;
	37290	37291	0.000273	0.001092	0	0	0	0	0	0	1	0	0	16.0600	3.2800	-16.0600	-3.2800	0.0000	0.0000	0.0000	0.0000;
	37297	37290	0.008329	0.036286	0.00566	132.86	0	0	0	0	1	0	0	-52.4600	1.8100	52.6800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	37290	37300	0.024084	0.064355	0.00821	141.9	0	0	0	0	1	0	0	-68.7300	-1.8500	69.8200	3.8900	0.0000	0.0000	0.0000	0.0000;
	37292	37295	0.00294	0.114475	0	161.88	0	0	1	0	1	0	0	45.2700	5.1500	-45.2100	-2.9400	0.0000	0.0000	0.0000	0.0000;
	37292	37296	0.000224	0.001081	0	0	0	0	0	0	1	0	0	22.1300	2.1000	-22.1300	-2.0900	0.0000	0.0000	0.0000	0.0000;
	37292	37306	0.001282	0.011233	0.05363	487.72	0	0	0	0	1	0	0	90.1600	-68.1600	-90.0100	63.6400	0.0000	0.0000	0.0000	0.0000;
	37293	37295	-0.000834	-0.032465	0	136.88	0	0	1	0	1	0	0	-45.2300	-3.5700	45.2100	2.9400	0.0000	0.0000	0.0000	0.0000;
	37294	37295	0.009097	0.354248	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37297	37298	0.011552	0.053823	0.01189	125.83	0	0	0	0	1	0	0	34.9400	-7.8900	-34.8000	7.3200	0.0000	0.0000	0.0000	0.0000;
	37298	37304	0.026188	0.095846	0.00592	117.19	0	0	0	0	1	0	0	17.0200	-12.2100	-16.9100	12.0000	0.0000	0.0000	0.0000	0.0000;
	37301	37302	0.000248	0.001027	0	0	0	0	0	0	1	0	0	12.9000	3.1300	-12.9000	-3.1200	0.0000	0.0000	0.0000	0.0000;
	37301	37843	0.011198	0.0548	0.00928	135.72	0	0	0	0	1	0	0	59.3700	1.4600	-59.0000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	37307	37304	0.006271	0.029999	0.0027	102.23	0	0	0	0	1	0	0	-5.1300	12.0600	5.1400	-12.3000	0.0000	0.0000	0.0000	0.0000;
	37305	37843	0.018637	0.079652	0.01216	137.26	0	0	0	0	1	0	0	-63.0700	10.5200	63.8000	-8.7100	0.0000	0.0000	0.0000	0.0000;
	37306	37827	0.002394	0.021119	0.27985	607.14	0	0	0	0	1	0	0	264.1200	-12.9100	-262.5900	-3.9100	0.0000	0.0000	0.0000	0.0000;
	37316	37307	0.017078	0.05777	0.00568	149.67	0	0	0	0	1	0	0	88.3000	-20.4400	-86.9800	24.3100	0.0000	0.0000	0.0000	0.0000;
	37308	37309	0.000203	0.001059	0	0	0	0	0	0	1	0	0	20.3300	3.8500	-20.3300	-3.8500	0.0000	0.0000	0.0000	0.0000;
	37308	37311	0.008555	0.032405	0.00355	126.63	0	0	0	0	1	0	0	34.5900	-18.4300	-34.4700	18.5200	0.0000	0.0000	0.0000	0.0000;
	37308	37798	0.013799	0.068416	0.01043	134.64	0	0	0	0	1	0	0	-54.9300	14.5700	55.3500	-13.5600	0.0000	0.0000	0.0000	0.0000;
	37310	37311	0.010544	0.048843	0.0056	118.22	0	0	0	0	1	0	0	-16.0800	22.8000	16.1600	-23.0400	0.0000	0.0000	0.0000	0.0000;
	37818	37310	0.009624	0.042724	0.00602	113.21	0	0	0	0	1	0	0	11.1300	-26.7200	-11.0600	26.4100	0.0000	0.0000	0.0000	0.0000;
	37311	37312	0.000221	0.001049	0	0	0	0	0	0	1	0	0	18.3100	4.5200	-18.3100	-4.5200	0.0000	0.0000	0.0000	0.0000;
	37313	37314	0.000224	0.001155	0	0	0	0	0	0	1	0	0	18.3100	4.0200	-18.3100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	37315	37316	0.008462	0.038305	0.00642	135.06	0	0	0	0	1	0	0	56.6200	-9.4600	-56.3500	9.9600	0.0000	0.0000	0.0000	0.0000;
	37317	37318	0.00028	0.00102	0	0	0	0	0	0	1	0	0	7.3500	0.5600	-7.3500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	37317	37333	0.035642	0.179792	0.01823	123.31	0	0	0	0	1	0	0	27.6800	4.6700	-27.4000	-5.0600	0.0000	0.0000	0.0000	0.0000;
	37317	37626	0.033825	0.147146	0.02455	132.12	0	0	0	0	1	0	0	-45.7000	10.3000	46.4400	-9.5500	0.0000	0.0000	0.0000	0.0000;
	37317	37977	0.024139	0.096998	0.00785	119.36	0	0	0	0	1	0	0	16.5600	1.0600	-16.4900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	37978	37317	0.009156	0.040462	0.00385	109.96	0	0	0	0	1	0	0	5.9200	16.3300	-5.8900	-16.6000	0.0000	0.0000	0.0000	0.0000;
	37319	37320	0.000242	0.001114	0	0	0	0	0	0	1	0	0	26.8700	5.5100	-26.8600	-5.5000	0.0000	0.0000	0.0000	0.0000;
	37319	37334	0.002187	0.019739	0.09844	543.29	0	0	0	0	1	0	0	185.2200	-37.0500	-184.5000	33.0800	0.0000	0.0000	0.0000	0.0000;
	37319	38150	0.002168	0.019746	0.08301	562.25	0	0	0	0	1	0	0	-212.0900	31.5300	213.0300	-31.7800	0.0000	0.0000	0.0000	0.0000;
	37322	37321	0.010915	0.049577	0.00448	128.16	0	0	0	0	1	0	0	37.9200	-20.1500	-37.7100	20.6700	0.0000	0.0000	0.0000	0.0000;
	37321	37328	0.016202	0.061671	0.0061	122.34	0	0	0	0	1	0	0	25.1900	-24.5500	-24.9900	24.7300	0.0000	0.0000	0.0000	0.0000;
	37322	37323	0.000294	0.001039	0	0	0	0	0	0	1	0	0	14.0600	5.4000	-14.0600	-5.3900	0.0000	0.0000	0.0000	0.0000;
	37331	37322	0.019664	0.087368	0.00887	133.49	0	0	0	0	1	0	0	52.5800	-12.9300	-51.9800	14.7600	0.0000	0.0000	0.0000	0.0000;
	37324	37325	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-5.9100	-1.7000	5.9100	1.7000	0.0000	0.0000	0.0000	0.0000;
	37328	37325	0.016179	0.057863	0.01122	128.64	0	0	0	0	1	0	0	44.7600	-44.1800	-44.1200	45.3200	0.0000	0.0000	0.0000	0.0000;
	37325	37330	0.013875	0.050348	0.00693	126.5	0	0	0	0	1	0	0	38.2100	-47.0200	-37.7200	48.0700	0.0000	0.0000	0.0000	0.0000;
	37327	37326	0.015597	0.069541	0.00618	129.44	0	0	0	0	1	0	0	-44.4300	15.5800	44.7800	-14.6100	0.0000	0.0000	0.0000	0.0000;
	37326	37332	0.017881	0.065618	0.00677	133.25	0	0	0	0	1	0	0	-53.2500	11.5300	53.7900	-10.1900	0.0000	0.0000	0.0000	0.0000;
	37329	37327	0.011374	0.04886	0.0036	128.33	0	0	0	0	1	0	0	-43.5400	13.0900	43.7800	-12.4100	0.0000	0.0000	0.0000	0.0000;
	37960	37327	0.015108	0.063647	0.00897	115.26	0	0	0	0	1	0	0	11.1000	4.3800	-11.0700	-5.1700	0.0000	0.0000	0.0000	0.0000;
	37328	38232	0.005233	0.023278	0.002	123.45	0	0	0	0	1	0	0	-31.6800	16.8100	31.7500	-16.7100	0.0000	0.0000	0.0000	0.0000;
	38232	37329	0.004441	0.024471	0.00212	123.34	0	0	0	0	1	0	0	-31.7500	16.7100	31.8100	-16.6000	0.0000	0.0000	0.0000	0.0000;
	37331	38151	0.008521	0.035048	0.00662	135.07	0	0	0	0	1	0	0	-57.9500	11.4200	58.2600	-10.7700	0.0000	0.0000	0.0000	0.0000;
	37332	37648	0.016121	0.064023	0.01214	135.08	0	0	0	0	1	0	0	-61.0600	6.9300	61.6800	-5.6500	0.0000	0.0000	0.0000	0.0000;
	37333	37726	0.043497	0.196631	0.02559	137.25	0	0	0	0	1	0	0	64.9100	1.9600	-63.0300	4.1500	0.0000	0.0000	0.0000	0.0000;
	38326	37333	0.001623	0.007853	0.00096	134.6	0	0	0	0	1	0	0	53.3100	-0.4000	-53.2700	0.5300	0.0000	0.0000	0.0000	0.0000;
	37334	37335	0.000267	0.001173	0	0	0	0	0	0	1	0	0	25.5900	1.2300	-25.5800	-1.2200	0.0000	0.0000	0.0000	0.0000;
	37336	37958	0.009784	0.040141	0.00414	135.46	0	0	0	0	1	0	0	-66.8400	-5.3000	67.2700	6.6400	0.0000	0.0000	0.0000	0.0000;
	37338	37337	0.000142	0.010421	0	1055.95	0	0	1.01875	0	1	0	0	-592.5700	-155.0600	593.0700	192.1200	0.0000	0.0000	0.0000	0.0000;
	37337	37339	0.000233	0.001022	0	0	0	0	0	0	1	0	0	34.6500	7.7300	-34.6400	-7.7200	0.0000	0.0000	0.0000	0.0000;
	37337	37934	0.000276	0.005414	0.58774	2504.01	0	0	0	0	1	0	0	-387.1800	-18.4400	387.5600	-38.3900	0.0000	0.0000	0.0000	0.0000;
	38321	37337	0.000196	0.003581	0.50699	2438.36	0	0	0	0	1	0	0	240.6800	-174.9000	-240.5300	122.3700	0.0000	0.0000	0.0000	0.0000;
	37338	37383	0.001999	0.017209	0.06018	586.22	0	0	0	0	1	0	0	246.0800	67.3200	-244.8800	-63.5100	0.0000	0.0000	0.0000	0.0000;
	37338	37406	0.001082	0.009092	0.07358	646.98	0	0	0	0	1	0	0	346.4900	87.7400	-345.2200	-85.0500	0.0000	0.0000	0.0000	0.0000;
	37343	37340	0.009636	0.03346	0.00366	110.84	0	0	0	0	1	0	0	7.7700	12.3800	-7.7500	-12.7000	0.0000	0.0000	0.0000	0.0000;
	37340	37390	0.006767	0.031532	0.0063	121.04	0	0	0	0	1	0	0	-25.7300	7.1200	25.7700	-7.5700	0.0000	0.0000	0.0000	0.0000;
	37341	37342	0.000247	0.001144	0	0	0	0	0	0	1	0	0	23.3300	5.0600	-23.3300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	37344	37341	0.003776	0.018592	0.00217	115.93	0	0	0	0	1	0	0	-15.7800	-28.2500	15.8200	28.2000	0.0000	0.0000	0.0000	0.0000;
	37341	37350	0.005966	0.031026	0.00457	127.57	0	0	0	0	1	0	0	-39.1500	19.0100	39.2500	-18.9500	0.0000	0.0000	0.0000	0.0000;
	37428	37343	0.006474	0.030468	0.00442	129.96	0	0	0	0	1	0	0	42.5600	22.3100	-42.4200	-22.1200	0.0000	0.0000	0.0000	0.0000;
	37387	37344	0.003537	0.01524	0.00102	114.6	0	0	0	0	1	0	0	-14.5000	-7.9700	14.5100	7.9000	0.0000	0.0000	0.0000	0.0000;
	37407	37344	0.004968	0.01514	0.00185	117.35	0	0	0	0	1	0	0	19.1400	-10.2800	-19.1200	10.1500	0.0000	0.0000	0.0000	0.0000;
	37345	37420	0.005154	0.020984	0.00143	127.82	0	0	0	0	1	0	0	40.6100	-3.9100	-40.5300	4.0900	0.0000	0.0000	0.0000	0.0000;
	37345	37462	0.003517	0.01415	0.00215	134.79	0	0	0	0	1	0	0	-60.9900	-3.2200	61.1200	3.4800	0.0000	0.0000	0.0000	0.0000;
	37346	37347	0.00023	0.001164	0	0	0	0	0	0	1	0	0	27.1600	11.7700	-27.1600	-11.7600	0.0000	0.0000	0.0000	0.0000;
	37346	38068	0.003931	0.016624	0.00142	130.3	0	0	0	0	1	0	0	49.7000	-23.4200	-49.5800	23.7400	0.0000	0.0000	0.0000	0.0000;
	37346	38077	0.009298	0.039062	0.00329	136.37	0	0	0	0	1	0	0	-76.8500	11.6500	77.3800	-9.7700	0.0000	0.0000	0.0000	0.0000;
	37348	37349	0.000216	0.001051	0	0	0	0	0	0	1	0	0	18.3200	6.7800	-18.3200	-6.7800	0.0000	0.0000	0.0000	0.0000;
	37470	37348	0.006095	0.02697	0.00253	132.58	0	0	0	0	1	0	0	59.0600	-11.0900	-58.8500	11.7400	0.0000	0.0000	0.0000	0.0000;
	37348	37498	0.004954	0.019355	0.00181	125.83	0	0	0	0	1	0	0	40.5400	-18.5200	-40.4400	18.6900	0.0000	0.0000	0.0000	0.0000;
	37420	37350	0.003631	0.018458	0.00373	119.47	0	0	0	0	1	0	0	20.4700	-9.1500	-20.4600	8.8400	0.0000	0.0000	0.0000	0.0000;
	37350	37427	0.004287	0.022436	0.00259	124.87	0	0	0	0	1	0	0	-32.1400	7.1400	32.1800	-7.1900	0.0000	0.0000	0.0000	0.0000;
	37351	37352	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-23.8700	-14.0700	23.8800	14.0700	0.0000	0.0000	0.0000	0.0000;
	37352	37354	0.003715	0.013167	0.00243	129.43	0	0	0	0	1	0	0	42.4400	-22.3600	-42.3600	22.3800	0.0000	0.0000	0.0000	0.0000;
	37355	37352	0.00674	0.027886	0.00262	141.96	0	0	0	0	1	0	0	96.1100	-29.3900	-95.4700	31.7700	0.0000	0.0000	0.0000	0.0000;
	37352	37478	0.005941	0.017527	0.00227	123.13	0	0	0	0	1	0	0	29.1600	-23.4800	-29.0800	23.4700	0.0000	0.0000	0.0000	0.0000;
	37353	37355	0.005217	0.020903	0.00185	115.69	0	0	0	0	1	0	0	15.4100	-10.3700	-15.3900	10.2400	0.0000	0.0000	0.0000	0.0000;
	37353	37425	0.009401	0.036687	0.00689	120.88	0	0	0	0	1	0	0	-24.3500	11.3100	24.4200	-11.7800	0.0000	0.0000	0.0000	0.0000;
	37479	37353	0.004431	0.024469	0.0036	138.03	0	0	0	0	1	0	0	-80.4600	35.3400	80.7800	-33.9400	0.0000	0.0000	0.0000	0.0000;
	37353	37683	0.007984	0.029956	0.00317	139.42	0	0	0	0	1	0	0	-84.9900	26.1000	85.5900	-24.1900	0.0000	0.0000	0.0000	0.0000;
	37443	37354	0.007566	0.02621	0.00217	124.07	0	0	0	0	1	0	0	-29.0900	28.8300	29.2100	-28.6500	0.0000	0.0000	0.0000	0.0000;
	37355	37356	0.00026	0.001006	0	0	0	0	0	0	1	0	0	13.1500	1.4700	-13.1500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	37355	37481	0.003151	0.01282	0.00227	139.42	0	0	0	0	1	0	0	83.7800	-21.1400	-83.5600	21.8000	0.0000	0.0000	0.0000	0.0000;
	37355	37685	0.009766	0.040677	0.0068	156.55	0	0	0	0	1	0	0	-88.8300	19.4100	89.5900	-16.9500	0.0000	0.0000	0.0000	0.0000;
	37355	37685	0.009766	0.040677	0.0068	156.55	0	0	0	0	1	0	0	-88.8300	19.4100	89.5900	-16.9500	0.0000	0.0000	0.0000	0.0000;
	37362	37357	0.007824	0.034916	0.00559	114.6	0	0	0	0	1	0	0	14.7400	-30.1600	-14.6500	29.9400	0.0000	0.0000	0.0000	0.0000;
	37492	37357	0.006453	0.030355	0.00263	111.4	0	0	0	0	1	0	0	10.8900	-33.8100	-10.8200	33.9000	0.0000	0.0000	0.0000	0.0000;
	37358	37394	0.001981	0.009001	0.00104	149.66	0	0	0	0	1	0	0	-74.7900	-17.6000	74.9000	17.9800	0.0000	0.0000	0.0000	0.0000;
	37358	37394	0.001981	0.009001	0.00104	149.66	0	0	0	0	1	0	0	-74.7900	-17.6000	74.9000	17.9800	0.0000	0.0000	0.0000	0.0000;
	37421	37358	0.002431	0.01058	0.00142	144.81	0	0	0	0	1	0	0	-60.9100	-13.6900	61.0000	13.9200	0.0000	0.0000	0.0000	0.0000;
	37421	37358	0.002431	0.01058	0.00142	144.81	0	0	0	0	1	0	0	-60.9100	-13.6900	61.0000	13.9200	0.0000	0.0000	0.0000	0.0000;
	37362	37359	0.004109	0.018522	0.00238	134.93	0	0	0	0	1	0	0	-62.3500	15.3000	62.5100	-14.8300	0.0000	0.0000	0.0000	0.0000;
	37671	37359	0.007177	0.028614	0.00295	142.28	0	0	0	0	1	0	0	98.3100	-2.1500	-97.6600	4.4400	0.0000	0.0000	0.0000	0.0000;
	37360	37361	0.000247	0.001092	0	0	0	0	0	0	1	0	0	19.5400	7.3300	-19.5400	-7.3300	0.0000	0.0000	0.0000	0.0000;
	37655	37360	0.005849	0.024808	0.00217	145.09	0	0	0	0	1	0	0	-60.9100	-1.8800	61.1100	2.5100	0.0000	0.0000	0.0000	0.0000;
	37655	37360	0.005849	0.024808	0.00217	145.09	0	0	0	0	1	0	0	-60.9100	-1.8800	61.1100	2.5100	0.0000	0.0000	0.0000	0.0000;
	37360	37659	0.003903	0.015285	0.00227	158.61	0	0	0	0	1	0	0	-98.5600	-10.5500	98.9100	11.7000	0.0000	0.0000	0.0000	0.0000;
	37360	37659	0.003903	0.015285	0.00227	158.61	0	0	0	0	1	0	0	-98.5600	-10.5500	98.9100	11.7000	0.0000	0.0000	0.0000	0.0000;
	37360	37671	0.008938	0.036813	0.00349	134.48	0	0	0	0	1	0	0	59.9400	2.1400	-59.6400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	37672	37360	0.014437	0.039568	0.00443	105.54	0	0	0	0	1	0	0	-3.7100	1.8200	3.7200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	37360	37675	0.009206	0.031599	0.00359	110.49	0	0	0	0	1	0	0	-8.3200	8.9000	8.3300	-9.2400	0.0000	0.0000	0.0000	0.0000;
	37362	37363	0.000279	0.001097	0	0	0	0	0	0	1	0	0	16.7800	3.7100	-16.7800	-3.7100	0.0000	0.0000	0.0000	0.0000;
	37392	37362	0.004001	0.0158	0.00184	123.9	0	0	0	0	1	0	0	-30.7900	-11.1800	30.8300	11.1500	0.0000	0.0000	0.0000	0.0000;
	37364	37380	0.002094	0.008907	0.00078	128.23	0	0	0	0	1	0	0	-41.7900	-14.2100	41.8300	14.2900	0.0000	0.0000	0.0000	0.0000;
	37364	37414	0.003952	0.020451	0.00288	120.64	0	0	0	0	1	0	0	-23.3900	-2.7000	23.4200	2.5100	0.0000	0.0000	0.0000	0.0000;
	37365	37366	0.000232	0.001078	0	0	0	0	0	0	1	0	0	61.9000	5.7300	-61.8900	-5.6900	0.0000	0.0000	0.0000	0.0000;
	37395	37365	0.000937	0.010704	0.01306	471.22	0	0	0	0	1	0	0	-56.5100	-14.6300	56.5300	13.5600	0.0000	0.0000	0.0000	0.0000;
	37365	37406	0.001318	0.011391	0.07671	512.97	0	0	0	0	1	0	0	-118.4300	64.5600	118.6600	-70.8600	0.0000	0.0000	0.0000	0.0000;
	37367	37370	0.000118	0.003275	0	524.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37367	37371	0.000214	0.001	0	0	0	0	0	0	1	0	0	-44.4800	-25.0800	44.4900	25.1100	0.0000	0.0000	0.0000	0.0000;
	37367	37372	0.000282	0.00103	0	0	0	0	0	0	1	0	0	44.4800	25.0800	-44.4700	-25.0600	0.0000	0.0000	0.0000	0.0000;
	37368	37370	0.00185	0.051552	0	262.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37369	37370	0.00185	0.051552	0	262.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37389	37371	0.001984	0.010365	0.00139	140.25	0	0	0	0	1	0	0	-87.9800	-22.2500	88.1400	22.9100	0.0000	0.0000	0.0000	0.0000;
	37371	37408	0.003166	0.011844	0.00174	148.58	0	0	0	0	1	0	0	-66.3100	-24.0100	66.4600	24.3800	0.0000	0.0000	0.0000	0.0000;
	37371	37408	0.003166	0.011844	0.00174	148.58	0	0	0	0	1	0	0	-66.3100	-24.0100	66.4600	24.3800	0.0000	0.0000	0.0000	0.0000;
	37373	37374	0.000264	0.001159	0	0	0	0	0	0	1	0	0	27.8900	9.9100	-27.8900	-9.9000	0.0000	0.0000	0.0000	0.0000;
	37388	37373	0.006702	0.022437	0.00219	112.76	0	0	0	0	1	0	0	11.8200	18.7300	-11.7800	-18.8500	0.0000	0.0000	0.0000	0.0000;
	37656	37373	0.004258	0.014932	0.00154	111.01	0	0	0	0	1	0	0	-9.8700	6.9900	9.8800	-7.1300	0.0000	0.0000	0.0000	0.0000;
	37669	37373	0.001907	0.01014	0.0012	126.45	0	0	0	0	1	0	0	-35.3500	-15.2600	35.3700	15.2800	0.0000	0.0000	0.0000	0.0000;
	37373	37671	0.009417	0.029869	0.00265	134.91	0	0	0	0	1	0	0	-61.3500	0.8000	61.6900	-0.0100	0.0000	0.0000	0.0000	0.0000;
	37375	37376	0.000291	0.001144	0	0	0	0	0	0	1	0	0	22.7600	2.7600	-22.7600	-2.7500	0.0000	0.0000	0.0000	0.0000;
	37375	37414	0.002741	0.012219	0.00208	132.26	0	0	0	0	1	0	0	52.8100	14.8600	-52.7300	-14.7200	0.0000	0.0000	0.0000	0.0000;
	37375	37453	0.002948	0.013161	0.00144	120.75	0	0	0	0	1	0	0	23.5300	10.8200	-23.5100	-10.8800	0.0000	0.0000	0.0000	0.0000;
	38283	37375	0.006723	0.020619	0.00156	142.29	0	0	0	0	1	0	0	99.7800	30.3800	-99.0900	-28.4300	0.0000	0.0000	0.0000	0.0000;
	37377	37378	0.000288	0.001178	0	0	0	0	0	0	1	0	0	-54.6700	-17.0500	54.6800	17.0900	0.0000	0.0000	0.0000	0.0000;
	37378	37394	0.00492	0.022711	0.00343	125.96	0	0	0	0	1	0	0	-34.7100	-19.4500	34.7800	19.4100	0.0000	0.0000	0.0000	0.0000;
	37460	37378	0.008327	0.035934	0.00415	117.66	0	0	0	0	1	0	0	20.0000	-2.6700	-19.9700	2.3600	0.0000	0.0000	0.0000	0.0000;
	37382	37379	0.004946	0.023569	0.00189	133.45	0	0	0	0	1	0	0	56.2400	23.4000	-56.0700	-22.7600	0.0000	0.0000	0.0000	0.0000;
	37453	37379	0.002323	0.011757	0.00093	94.54	0	0	0	0	1	0	0	-0.4900	3.0200	0.4900	-3.1100	0.0000	0.0000	0.0000	0.0000;
	37419	37380	0.001801	0.008568	0.00095	132.64	0	0	0	0	1	0	0	53.4600	7.4500	-53.4100	-7.3000	0.0000	0.0000	0.0000	0.0000;
	37380	38254	0.005306	0.021651	0.00246	130.12	0	0	0	0	1	0	0	-44.0300	-11.4400	44.1400	11.6200	0.0000	0.0000	0.0000	0.0000;
	37381	37382	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-18.4200	-6.9200	18.4200	6.9200	0.0000	0.0000	0.0000	0.0000;
	38283	37382	0.003762	0.013655	0.00156	137.03	0	0	0	0	1	0	0	74.9000	31.0000	-74.6700	-30.3200	0.0000	0.0000	0.0000	0.0000;
	37384	37383	0.001508	0.069033	0	275.86	0	0	1.03125	0	1	0	0	-147.7700	-23.3200	148.1000	38.5400	0.0000	0.0000	0.0000	0.0000;
	37384	37383	0.001508	0.069033	0	275.86	0	0	1.03125	0	1	0	0	-147.7700	-23.3200	148.1000	38.5400	0.0000	0.0000	0.0000	0.0000;
	37384	37383	0.001508	0.069033	0	275.86	0	0	1.03125	0	1	0	0	-147.7700	-23.3200	148.1000	38.5400	0.0000	0.0000	0.0000	0.0000;
	37384	37383	0.001508	0.069033	0	275.86	0	0	1.03125	0	1	0	0	-147.7700	-23.3200	148.1000	38.5400	0.0000	0.0000	0.0000	0.0000;
	37383	37385	0.000228	0.001019	0	0	0	0	0	0	1	0	0	55.1700	13.7000	-55.1600	-13.6700	0.0000	0.0000	0.0000	0.0000;
	37406	37383	0.000873	0.007892	0.03896	518.19	0	0	0	0	1	0	0	137.2000	41.4300	-137.0300	-44.0700	0.0000	0.0000	0.0000	0.0000;
	37383	38242	0.000913	0.008667	0.08909	550.59	0	0	0	0	1	0	0	-183.3800	2.0700	183.6700	-8.8000	0.0000	0.0000	0.0000	0.0000;
	37383	38374	0.001049	0.009443	0.01468	491.17	0	0	0	0	1	0	0	-82.2800	-62.3400	82.3800	61.7100	0.0000	0.0000	0.0000	0.0000;
	37384	37397	0.007988	0.042808	0.00451	137.49	0	0	0	0	1	0	0	77.5700	20.7700	-77.0900	-18.6900	0.0000	0.0000	0.0000	0.0000;
	37384	37408	0.002406	0.010683	0.00129	165.95	0	0	0	0	1	0	0	107.2800	16.7200	-107.0100	-15.7000	0.0000	0.0000	0.0000	0.0000;
	37384	37408	0.002406	0.010683	0.00129	165.95	0	0	0	0	1	0	0	107.2800	16.7200	-107.0100	-15.7000	0.0000	0.0000	0.0000	0.0000;
	37384	37408	0.002406	0.010683	0.00129	165.95	0	0	0	0	1	0	0	107.2800	16.7200	-107.0100	-15.7000	0.0000	0.0000	0.0000	0.0000;
	37422	37384	0.002975	0.011453	0.00159	147.72	0	0	0	0	1	0	0	-65.3500	-8.7000	65.4700	8.9900	0.0000	0.0000	0.0000	0.0000;
	37422	37384	0.002975	0.011453	0.00159	147.72	0	0	0	0	1	0	0	-65.3500	-8.7000	65.4700	8.9900	0.0000	0.0000	0.0000	0.0000;
	37384	37460	0.00743	0.029886	0.00288	134.72	0	0	0	0	1	0	0	60.7400	4.3700	-60.4800	-3.6500	0.0000	0.0000	0.0000	0.0000;
	37386	37387	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-53.8600	-6.3200	53.8700	6.3500	0.0000	0.0000	0.0000	0.0000;
	37407	37387	0.003409	0.013382	0.00189	127.38	0	0	0	0	1	0	0	39.4200	-1.6300	-39.3700	1.6200	0.0000	0.0000	0.0000	0.0000;
	37388	37394	0.003582	0.017865	0.00162	132.41	0	0	0	0	1	0	0	-52.6700	-38.7300	52.8100	39.2700	0.0000	0.0000	0.0000	0.0000;
	37388	37656	0.008129	0.030779	0.00332	113.32	0	0	0	0	1	0	0	13.1500	10.6000	-13.1300	-10.8700	0.0000	0.0000	0.0000	0.0000;
	37389	37419	0.006018	0.027289	0.00295	134.45	0	0	0	0	1	0	0	60.2800	16.6900	-60.0600	-15.9800	0.0000	0.0000	0.0000	0.0000;
	37390	37391	0.003896	0.021882	0.00138	130.65	0	0	0	0	1	0	0	-47.4400	-7.9900	47.5200	8.3200	0.0000	0.0000	0.0000	0.0000;
	37392	37390	0.003383	0.014408	0.00178	105.02	0	0	0	0	1	0	0	4.5600	-2.7300	-4.5600	2.5400	0.0000	0.0000	0.0000	0.0000;
	37391	37421	0.004808	0.02042	0.00159	136.5	0	0	0	0	1	0	0	-73.7400	-17.2200	74.0100	18.1600	0.0000	0.0000	0.0000	0.0000;
	37394	37393	0.002251	0.107443	0	218.68	0	0	1.075	0	1	0	0	-97.3800	-58.4000	97.6900	73.2400	0.0000	0.0000	0.0000	0.0000;
	37394	37393	0.002251	0.107443	0	218.68	0	0	1.075	0	1	0	0	-97.3800	-58.4000	97.6900	73.2400	0.0000	0.0000	0.0000	0.0000;
	37394	37393	0.002251	0.107443	0	218.68	0	0	1.075	0	1	0	0	-97.3800	-58.4000	97.6900	73.2400	0.0000	0.0000	0.0000	0.0000;
	37393	37395	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-293.0800	49.4500	293.2700	-48.5900	0.0000	0.0000	0.0000	0.0000;
	37394	37408	0.005252	0.023196	0.00354	121.67	0	0	0	0	1	0	0	-26.1200	22.9800	26.1800	-23.1000	0.0000	0.0000	0.0000	0.0000;
	38283	37394	0.003612	0.017353	0.00162	120.94	0	0	0	0	1	0	0	-23.2000	-37.6500	23.2600	37.8000	0.0000	0.0000	0.0000	0.0000;
	37395	37455	0.003458	0.02746	0.07243	478.64	0	0	0	0	1	0	0	-64.0500	23.2000	64.2000	-29.7600	0.0000	0.0000	0.0000	0.0000;
	37395	38374	0.001063	0.009544	0.0224	545.39	0	0	0	0	1	0	0	-172.7100	40.0200	173.0200	-39.6500	0.0000	0.0000	0.0000	0.0000;
	37414	37396	0.00147	0.007428	0.00213	103.27	0	0	0	0	1	0	0	1.8500	-2.6100	-1.8500	2.3900	0.0000	0.0000	0.0000	0.0000;
	37419	37396	0.003819	0.017148	0.0018	119.99	0	0	0	0	1	0	0	21.2700	7.5900	-21.2500	-7.6900	0.0000	0.0000	0.0000	0.0000;
	37397	37398	0.000229	0.001182	0	0	0	0	0	0	1	0	0	15.5100	2.7900	-15.5100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	37397	37416	0.005623	0.024309	0.0038	109.25	0	0	0	0	1	0	0	8.2800	7.9900	-8.2700	-8.3600	0.0000	0.0000	0.0000	0.0000;
	37397	37418	0.003204	0.016688	0.00192	107.76	0	0	0	0	1	0	0	-5.7900	10.7200	5.7900	-10.8900	0.0000	0.0000	0.0000	0.0000;
	37397	37454	0.002813	0.014383	0.00181	132.67	0	0	0	0	1	0	0	53.9900	-4.2200	-53.9100	4.4300	0.0000	0.0000	0.0000	0.0000;
	37399	37400	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-18.4500	-5.0700	18.4500	5.0700	0.0000	0.0000	0.0000	0.0000;
	37400	37444	0.00876	0.038411	0.00701	111.9	0	0	0	0	1	0	0	-10.3100	12.1600	10.3300	-12.8100	0.0000	0.0000	0.0000	0.0000;
	38163	37400	0.004149	0.020189	0.00286	108.58	0	0	0	0	1	0	0	8.1600	17.0000	-8.1400	-17.2400	0.0000	0.0000	0.0000	0.0000;
	37401	37402	0.00025	0.001009	0	0	0	0	0	0	1	0	0	41.8600	12.8800	-41.8500	-12.8600	0.0000	0.0000	0.0000	0.0000;
	37401	37454	0.003996	0.018909	0.00297	116.47	0	0	0	0	1	0	0	-18.0700	25.6800	18.1100	-25.8200	0.0000	0.0000	0.0000	0.0000;
	37401	38163	0.001605	0.006911	0.00064	121.67	0	0	0	0	1	0	0	-23.7900	-38.5700	23.8200	38.6300	0.0000	0.0000	0.0000	0.0000;
	37403	37444	0.001903	0.007124	0.00118	129.83	0	0	0	0	1	0	0	43.5800	-1.7700	-43.5400	1.7800	0.0000	0.0000	0.0000	0.0000;
	37403	37446	0.004042	0.021794	0.00329	136.12	0	0	0	0	1	0	0	-68.2500	-1.8800	68.4200	2.5000	0.0000	0.0000	0.0000	0.0000;
	37404	37405	0.000286	0.001059	0	0	0	0	0	0	1	0	0	24.6700	8.8500	-24.6700	-8.8400	0.0000	0.0000	0.0000	0.0000;
	37404	37436	0.002309	0.010189	0.00122	133.81	0	0	0	0	1	0	0	-57.2800	-5.3300	57.3600	5.5200	0.0000	0.0000	0.0000	0.0000;
	37404	37444	0.005335	0.022729	0.00367	114.52	0	0	0	0	1	0	0	15.0700	-10.1800	-15.0600	9.8600	0.0000	0.0000	0.0000	0.0000;
	37407	37422	0.005655	0.020656	0.00191	137.55	0	0	0	0	1	0	0	-76.1100	-1.5600	76.4200	2.4800	0.0000	0.0000	0.0000	0.0000;
	37407	37460	0.004521	0.021402	0.00214	121.16	0	0	0	0	1	0	0	-24.5300	-4.1600	24.5600	4.0500	0.0000	0.0000	0.0000	0.0000;
	37408	38283	0.00325	0.014964	0.00179	148.73	0	0	0	0	1	0	0	67.8900	8.3200	-67.7400	-7.8600	0.0000	0.0000	0.0000	0.0000;
	37408	38283	0.00325	0.014964	0.00179	148.73	0	0	0	0	1	0	0	67.8900	8.3200	-67.7400	-7.8600	0.0000	0.0000	0.0000	0.0000;
	37409	37411	0.00662	0.030366	0.00539	120.88	0	0	0	0	1	0	0	23.9500	11.3200	-23.9100	-11.6800	0.0000	0.0000	0.0000	0.0000;
	37479	37409	0.002551	0.01243	0.00122	131.94	0	0	0	0	1	0	0	51.2700	21.4300	-51.2000	-21.2000	0.0000	0.0000	0.0000	0.0000;
	37444	37410	0.004413	0.021401	0.00187	118	0	0	0	0	1	0	0	20.5200	-6.1700	-20.5000	6.0700	0.0000	0.0000	0.0000	0.0000;
	37476	37410	0.005443	0.02569	0.00258	120.45	0	0	0	0	1	0	0	21.2200	2.8000	-21.1900	-2.9600	0.0000	0.0000	0.0000	0.0000;
	37862	37410	0.00589	0.028588	0.00306	114.51	0	0	0	0	1	0	0	-14.4300	11.4700	14.4400	-11.7000	0.0000	0.0000	0.0000	0.0000;
	37411	37423	0.001863	0.008988	0.0016	104.65	0	0	0	0	1	0	0	-2.8100	-25.9600	2.8200	25.8500	0.0000	0.0000	0.0000	0.0000;
	37411	37442	0.007681	0.028317	0.00467	136.34	0	0	0	0	1	0	0	-71.5500	-24.7100	71.9700	25.7600	0.0000	0.0000	0.0000	0.0000;
	37412	37413	0.000207	0.001113	0	0	0	0	0	0	1	0	0	49.5900	4.4800	-49.5900	-4.4500	0.0000	0.0000	0.0000	0.0000;
	37418	37412	0.00579	0.025226	0.00383	140.18	0	0	0	0	1	0	0	-85.9200	-7.1800	86.3300	8.5700	0.0000	0.0000	0.0000	0.0000;
	37432	37412	0.013604	0.053348	0.00515	149.17	0	0	0	0	1	0	0	68.5600	8.3100	-67.9600	-6.5200	0.0000	0.0000	0.0000	0.0000;
	37432	37412	0.013604	0.053348	0.00515	149.17	0	0	0	0	1	0	0	68.5600	8.3100	-67.9600	-6.5200	0.0000	0.0000	0.0000	0.0000;
	37414	37415	0.00029	0.00113	0	0	0	0	0	0	1	0	0	27.4600	14.8200	-27.4600	-14.8100	0.0000	0.0000	0.0000	0.0000;
	37418	37416	0.003135	0.014842	0.00178	118.19	0	0	0	0	1	0	0	19.5800	1.4200	-19.5700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	37423	37417	0.003839	0.018014	0.00144	141.13	0	0	0	0	1	0	0	-92.8400	-28.7600	93.1900	30.2200	0.0000	0.0000	0.0000	0.0000;
	37417	37457	0.002511	0.0124	0.0016	144.56	0	0	0	0	1	0	0	-60.5100	-16.9400	60.6100	17.2300	0.0000	0.0000	0.0000	0.0000;
	37417	37457	0.002511	0.0124	0.0016	144.56	0	0	0	0	1	0	0	-60.5100	-16.9400	60.6100	17.2300	0.0000	0.0000	0.0000	0.0000;
	37419	38254	0.003172	0.011733	0.00219	129.59	0	0	0	0	1	0	0	-42.5100	-16.1200	42.5700	16.1300	0.0000	0.0000	0.0000	0.0000;
	37483	37423	0.00303	0.011818	0.00151	133.39	0	0	0	0	1	0	0	-57.6400	12.1600	57.7400	-11.9300	0.0000	0.0000	0.0000	0.0000;
	37424	37425	0.002504	0.010688	0.00215	135.48	0	0	0	0	1	0	0	65.9000	1.0500	-65.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	37424	37464	0.009515	0.030635	0.0058	128.91	0	0	0	0	1	0	0	43.1800	-26.3100	-42.9500	26.4300	0.0000	0.0000	0.0000	0.0000;
	37509	37424	0.003426	0.014032	0.00153	145.62	0	0	0	0	1	0	0	63.8700	-9.3800	-63.7400	9.7700	0.0000	0.0000	0.0000	0.0000;
	37509	37424	0.003426	0.014032	0.00153	145.62	0	0	0	0	1	0	0	63.8700	-9.3800	-63.7400	9.7700	0.0000	0.0000	0.0000	0.0000;
	37425	37426	0.000222	0.001025	0	0	0	0	0	0	1	0	0	41.3800	12.6300	-41.3800	-12.6100	0.0000	0.0000	0.0000	0.0000;
	38075	37427	0.005345	0.027084	0.00292	135.84	0	0	0	0	1	0	0	66.1000	2.8200	-65.8800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	37428	37429	0.000268	0.001135	0	0	0	0	0	0	1	0	0	19.6800	6.6900	-19.6800	-6.6800	0.0000	0.0000	0.0000	0.0000;
	37485	37428	0.009489	0.032519	0.00378	138.09	0	0	0	0	1	0	0	79.6300	-39.7700	-78.9200	41.7800	0.0000	0.0000	0.0000	0.0000;
	37431	37430	0.000208	0.013885	0	1219.61	0	0	1.025	0	1	0	0	-420.7200	-99.8600	421.0900	124.8600	0.0000	0.0000	0.0000	0.0000;
	37431	37430	0.000208	0.013885	0	1219.61	0	0	1.025	0	1	0	0	-420.7200	-99.8600	421.0900	124.8600	0.0000	0.0000	0.0000	0.0000;
	37431	37430	0.000208	0.013885	0	1219.61	0	0	1.025	0	1	0	0	-420.7200	-99.8600	421.0900	124.8600	0.0000	0.0000	0.0000	0.0000;
	37430	37433	0.000233	0.001193	0	0	0	0	0	0	1	0	0	33.0300	13.5500	-33.0200	-13.5400	0.0000	0.0000	0.0000	0.0000;
	37430	37876	0.000311	0.005453	0.50149	2548.34	0	0	0	0	1	0	0	-296.2500	-185.8500	296.5800	137.3800	0.0000	0.0000	0.0000	0.0000;
	37430	38186	0.000274	0.005398	0.90117	2771.1	0	0	0	0	1	0	0	-715.3400	-105.4400	716.6600	34.3200	0.0000	0.0000	0.0000	0.0000;
	38321	37430	0.000372	0.007493	0.65582	2416.84	0	0	0	0	1	0	0	285.0000	32.1200	-284.7100	-96.8300	0.0000	0.0000	0.0000	0.0000;
	37432	37431	0.001525	0.063904	0	292.46	0	0	1.01875	0	1	0	0	-170.7400	-20.4000	171.1700	38.4300	0.0000	0.0000	0.0000	0.0000;
	37432	37431	0.001525	0.063904	0	292.46	0	0	1.01875	0	1	0	0	-170.7400	-20.4000	171.1700	38.4300	0.0000	0.0000	0.0000	0.0000;
	37432	37431	0.001525	0.063904	0	292.46	0	0	1.01875	0	1	0	0	-170.7400	-20.4000	171.1700	38.4300	0.0000	0.0000	0.0000	0.0000;
	37432	37431	0.001525	0.063904	0	292.46	0	0	1.01875	0	1	0	0	-170.7400	-20.4000	171.1700	38.4300	0.0000	0.0000	0.0000	0.0000;
	37432	37431	0.001525	0.063904	0	292.46	0	0	1.01875	0	1	0	0	-170.7400	-20.4000	171.1700	38.4300	0.0000	0.0000	0.0000	0.0000;
	37431	37434	0.000217	0.001191	0	0	0	0	0	0	1	0	0	406.2800	107.4400	-405.9300	-105.5200	0.0000	0.0000	0.0000	0.0000;
	37432	37439	0.008997	0.043078	0.00379	154.33	0	0	0	0	1	0	0	84.1800	11.7400	-83.5800	-9.2900	0.0000	0.0000	0.0000	0.0000;
	37432	37439	0.008997	0.043078	0.00379	154.33	0	0	0	0	1	0	0	84.1800	11.7400	-83.5800	-9.2900	0.0000	0.0000	0.0000	0.0000;
	37441	37432	0.004243	0.019491	0.00173	153.53	0	0	0	0	1	0	0	-85.6700	-8.9100	85.9600	10.0700	0.0000	0.0000	0.0000	0.0000;
	37441	37432	0.004243	0.019491	0.00173	153.53	0	0	0	0	1	0	0	-85.6700	-8.9100	85.9600	10.0700	0.0000	0.0000	0.0000	0.0000;
	37432	37446	0.016777	0.05905	0.00614	151.47	0	0	0	0	1	0	0	81.8000	5.5700	-80.7700	-2.5700	0.0000	0.0000	0.0000	0.0000;
	37432	37446	0.016777	0.05905	0.00614	151.47	0	0	0	0	1	0	0	81.8000	5.5700	-80.7700	-2.5700	0.0000	0.0000	0.0000	0.0000;
	37432	37462	0.009306	0.037051	0.00265	130.22	0	0	0	0	1	0	0	45.7200	4.4600	-45.5400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	38075	37432	0.003403	0.015628	0.00184	151.8	0	0	0	0	1	0	0	-83.2700	-12.2500	83.5000	13.0800	0.0000	0.0000	0.0000	0.0000;
	38075	37432	0.003403	0.015628	0.00184	151.8	0	0	0	0	1	0	0	-83.2700	-12.2500	83.5000	13.0800	0.0000	0.0000	0.0000	0.0000;
	37434	37440	0.00119	0.011966	0.02005	573.62	0	0	0	0	1	0	0	218.1000	77.5700	-217.5100	-73.8100	0.0000	0.0000	0.0000	0.0000;
	37921	37434	0.001063	0.009843	0.05229	549.79	0	0	0	0	1	0	0	-187.4700	-30.3200	187.8300	27.9500	0.0000	0.0000	0.0000	0.0000;
	37494	37435	0.004945	0.021149	0.00406	127.33	0	0	0	0	1	0	0	38.6900	-8.5800	-38.6200	8.4600	0.0000	0.0000	0.0000	0.0000;
	37500	37435	0.005535	0.022673	0.0018	111.94	0	0	0	0	1	0	0	-11.6900	12.4300	11.7100	-12.5600	0.0000	0.0000	0.0000	0.0000;
	37436	37437	0.000291	0.001189	0	0	0	0	0	0	1	0	0	19.9300	5.3900	-19.9300	-5.3800	0.0000	0.0000	0.0000	0.0000;
	37436	37439	0.005648	0.027106	0.00273	137.74	0	0	0	0	1	0	0	-77.2900	-10.9100	77.6100	12.1900	0.0000	0.0000	0.0000	0.0000;
	37438	37439	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-37.4700	-10.1600	37.4700	10.1800	0.0000	0.0000	0.0000	0.0000;
	37439	37494	0.00979	0.047416	0.00539	132.03	0	0	0	0	1	0	0	52.0800	-3.7900	-51.8300	4.4300	0.0000	0.0000	0.0000	0.0000;
	37440	37456	0.001544	0.014643	0.04626	514.26	0	0	0	0	1	0	0	118.7600	29.4800	-118.5400	-32.2900	0.0000	0.0000	0.0000	0.0000;
	37470	37441	0.007127	0.031759	0.00363	137.43	0	0	0	0	1	0	0	-79.1400	-1.2200	79.5600	2.7100	0.0000	0.0000	0.0000	0.0000;
	37441	37864	0.011291	0.048926	0.0042	131.5	0	0	0	0	1	0	0	51.1800	3.7100	-50.9000	-2.9700	0.0000	0.0000	0.0000	0.0000;
	37457	37442	0.001796	0.007029	0.00056	145.15	0	0	0	0	1	0	0	61.6800	16.2900	-61.6100	-16.0800	0.0000	0.0000	0.0000	0.0000;
	37457	37442	0.001796	0.007029	0.00056	145.15	0	0	0	0	1	0	0	61.6800	16.2900	-61.6100	-16.0800	0.0000	0.0000	0.0000	0.0000;
	37443	37459	0.005978	0.028874	0.00195	104.05	0	0	0	0	1	0	0	1.3400	34.2400	-1.2700	-34.1300	0.0000	0.0000	0.0000	0.0000;
	37495	37445	0.00369	0.019167	0.00261	96.07	0	0	0	0	1	0	0	-0.1700	17.6800	0.1800	-17.9000	0.0000	0.0000	0.0000	0.0000;
	37497	37445	0.010631	0.035914	0.00271	122.89	0	0	0	0	1	0	0	28.0200	-10.4400	-27.9300	10.4500	0.0000	0.0000	0.0000	0.0000;
	37446	37447	0.000252	0.001008	0	0	0	0	0	0	1	0	0	27.7500	11.8000	-27.7500	-11.7900	0.0000	0.0000	0.0000	0.0000;
	37446	37459	0.005702	0.022918	0.00326	132.01	0	0	0	0	1	0	0	50.9100	-14.0500	-50.7600	14.3100	0.0000	0.0000	0.0000	0.0000;
	37456	37448	0.000827	0.00891	0.06288	514.36	0	0	0	0	1	0	0	-113.8900	-40.5500	114.0000	35.1400	0.0000	0.0000	0.0000	0.0000;
	37863	37448	0.000862	0.008498	0.05021	537.86	0	0	0	0	1	0	0	155.0900	42.2500	-154.8800	-45.5200	0.0000	0.0000	0.0000	0.0000;
	37450	37449	0.007014	0.031802	0.00309	125.03	0	0	0	0	1	0	0	33.4700	2.9000	-33.4000	-2.8900	0.0000	0.0000	0.0000	0.0000;
	37449	37669	0.004167	0.018057	0.00113	110.44	0	0	0	0	1	0	0	9.0100	-4.6500	-9.0100	4.5500	0.0000	0.0000	0.0000	0.0000;
	37450	37451	0.000252	0.001114	0	0	0	0	0	0	1	0	0	24.3900	7.4100	-24.3800	-7.4100	0.0000	0.0000	0.0000	0.0000;
	37450	37655	0.006617	0.02921	0.00268	133.93	0	0	0	0	1	0	0	-57.8600	-10.3200	58.0800	10.9900	0.0000	0.0000	0.0000	0.0000;
	37452	37453	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-24.0000	-7.8600	24.0000	7.8600	0.0000	0.0000	0.0000	0.0000;
	38254	37454	0.003456	0.016705	0.00167	107.64	0	0	0	0	1	0	0	5.8300	-17.3300	-5.8200	17.2100	0.0000	0.0000	0.0000	0.0000;
	37456	37455	0.001676	0.014855	0.0215	535.99	0	0	0	0	1	0	0	-170.0600	-44.3400	170.5500	46.4100	0.0000	0.0000	0.0000	0.0000;
	37455	37504	0.001349	0.013215	0.04074	505.28	0	0	0	0	1	0	0	-115.6800	-32.1900	115.8600	29.5700	0.0000	0.0000	0.0000	0.0000;
	37455	38181	0.002345	0.01874	0.04401	565.67	0	0	0	0	1	0	0	-215.6800	-2.2800	216.7000	5.6900	0.0000	0.0000	0.0000	0.0000;
	37457	37456	0.00146	0.074442	0	226.31	0	0	1.0375	0	1	0	0	-111.3900	-26.1800	111.5800	35.9200	0.0000	0.0000	0.0000	0.0000;
	37457	37456	0.00146	0.074442	0	226.31	0	0	1.0375	0	1	0	0	-111.3900	-26.1800	111.5800	35.9200	0.0000	0.0000	0.0000	0.0000;
	37457	37456	0.00146	0.074442	0	226.31	0	0	1.0375	0	1	0	0	-111.3900	-26.1800	111.5800	35.9200	0.0000	0.0000	0.0000	0.0000;
	37456	37458	0.000259	0.001018	0	0	0	0	0	0	1	0	0	67.7500	9.4300	-67.7400	-9.3800	0.0000	0.0000	0.0000	0.0000;
	37457	38254	0.013894	0.046945	0.00567	140.81	0	0	0	0	1	0	0	89.6000	11.5200	-88.5400	-8.5700	0.0000	0.0000	0.0000	0.0000;
	37459	37483	0.003329	0.017066	0.00279	123.25	0	0	0	0	1	0	0	-30.5900	19.0600	30.6300	-19.1400	0.0000	0.0000	0.0000	0.0000;
	37460	37461	0.000284	0.001184	0	0	0	0	0	0	1	0	0	15.9200	2.2600	-15.9200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	37462	37463	0.000286	0.001138	0	0	0	0	0	0	1	0	0	15.9200	1.2200	-15.9200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	37462	38075	0.002928	0.012455	0.00202	124.76	0	0	0	0	1	0	0	-31.5000	-0.6800	31.5200	0.5700	0.0000	0.0000	0.0000	0.0000;
	37464	37681	0.003396	0.013336	0.00158	118.51	0	0	0	0	1	0	0	20.4100	29.2200	-20.3700	-29.2300	0.0000	0.0000	0.0000	0.0000;
	37465	37466	0.000241	0.001091	0	0	0	0	0	0	1	0	0	34.0400	8.2400	-34.0400	-8.2300	0.0000	0.0000	0.0000	0.0000;
	37465	37681	0.003485	0.013091	0.00145	115.54	0	0	0	0	1	0	0	15.6100	-23.2600	-15.5900	23.2100	0.0000	0.0000	0.0000	0.0000;
	37465	37717	0.009256	0.035902	0.00264	131.64	0	0	0	0	1	0	0	-49.6500	15.0200	49.8900	-14.3700	0.0000	0.0000	0.0000	0.0000;
	37468	37467	0.005013	0.021066	0.00212	143.98	0	0	0	0	1	0	0	107.1800	-20.1800	-106.6200	22.3100	0.0000	0.0000	0.0000	0.0000;
	37467	37497	0.012461	0.051759	0.00582	137.43	0	0	0	0	1	0	0	76.3500	-26.0700	-75.5900	28.6200	0.0000	0.0000	0.0000	0.0000;
	37721	37468	0.004725	0.025073	0.00264	147.4	0	0	0	0	1	0	0	65.0500	-5.7200	-64.8600	6.4400	0.0000	0.0000	0.0000	0.0000;
	37721	37468	0.004725	0.025073	0.00264	147.4	0	0	0	0	1	0	0	65.0500	-5.7200	-64.8600	6.4400	0.0000	0.0000	0.0000	0.0000;
	37469	37498	0.00363	0.018716	0.00182	121.17	0	0	0	0	1	0	0	-30.1000	29.2700	30.1600	-29.1600	0.0000	0.0000	0.0000	0.0000;
	37469	37709	0.012296	0.052769	0.0046	104.42	0	0	0	0	1	0	0	2.2900	34.2000	-2.1600	-34.1000	0.0000	0.0000	0.0000	0.0000;
	37864	37470	0.004999	0.019765	0.00153	102.86	0	0	0	0	1	0	0	0.7400	-5.9200	-0.7400	5.7600	0.0000	0.0000	0.0000	0.0000;
	37863	37471	0.000994	0.00978	0.02282	480.74	0	0	0	0	1	0	0	-64.8500	-58.1900	64.9200	56.4100	0.0000	0.0000	0.0000	0.0000;
	38067	37471	0.001258	0.010797	0.06814	503.69	0	0	0	0	1	0	0	99.2000	-1.7400	-99.0800	-4.6700	0.0000	0.0000	0.0000	0.0000;
	37472	37475	-0.00013	-0.00378	0	654.95	0	0	1	0	1	0	0	33.9500	13.5800	-33.9600	-13.6300	0.0000	0.0000	0.0000	0.0000;
	37472	37476	0.000204	0.001175	0	0	0	0	0	0	1	0	0	-33.9500	-13.5800	33.9600	13.6000	0.0000	0.0000	0.0000	0.0000;
	37472	37477	0.000211	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37473	37475	0.001521	0.044345	0	327.47	0	0	1	0	1	0	0	-13.1300	-2.7700	13.1300	2.8400	0.0000	0.0000	0.0000	0.0000;
	37474	37475	0.001521	0.044345	0	327.47	0	0	1	0	1	0	0	-20.8200	-10.5600	20.8300	10.7900	0.0000	0.0000	0.0000	0.0000;
	37476	37478	0.006163	0.025256	0.00117	133.67	0	0	0	0	1	0	0	-55.1700	-16.4000	55.3700	17.0700	0.0000	0.0000	0.0000	0.0000;
	37478	37481	0.011438	0.037589	0.00495	133.31	0	0	0	0	1	0	0	-54.7200	28.6700	55.1300	-27.8500	0.0000	0.0000	0.0000	0.0000;
	37479	37480	0.00028	0.001021	0	0	0	0	0	0	1	0	0	29.1800	10.6800	-29.1800	-10.6700	0.0000	0.0000	0.0000	0.0000;
	37482	37503	0.003843	0.01866	0.00166	156.07	0	0	0	0	1	0	0	-88.7100	-0.3000	89.0000	1.5100	0.0000	0.0000	0.0000	0.0000;
	37482	37503	0.003843	0.01866	0.00166	156.07	0	0	0	0	1	0	0	-88.7100	-0.3000	89.0000	1.5100	0.0000	0.0000	0.0000	0.0000;
	37482	37683	0.004306	0.018689	0.00217	151.39	0	0	0	0	1	0	0	81.0600	-1.4700	-80.8000	2.3900	0.0000	0.0000	0.0000	0.0000;
	37482	37683	0.004306	0.018689	0.00217	151.39	0	0	0	0	1	0	0	81.0600	-1.4700	-80.8000	2.3900	0.0000	0.0000	0.0000	0.0000;
	37483	37484	0.000228	0.001108	0	0	0	0	0	0	1	0	0	13.8800	4.1100	-13.8800	-4.1000	0.0000	0.0000	0.0000	0.0000;
	37485	37486	0.000216	0.001058	0	0	0	0	0	0	1	0	0	16.6800	5.9100	-16.6800	-5.9100	0.0000	0.0000	0.0000	0.0000;
	38084	37485	0.004958	0.020536	0.00253	142.23	0	0	0	0	1	0	0	96.8000	-32.1100	-96.3100	33.8600	0.0000	0.0000	0.0000	0.0000;
	37487	37490	0.000116	0.003205	0	524.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37487	37491	0.000224	0.001157	0	0	0	0	0	0	1	0	0	16.6800	10.6100	-16.6800	-10.6000	0.0000	0.0000	0.0000	0.0000;
	37487	37492	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-16.6800	-10.6100	16.6900	10.6100	0.0000	0.0000	0.0000	0.0000;
	37488	37490	0.001575	0.043673	0	262.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37489	37490	0.001575	0.043673	0	262.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37492	37591	0.006895	0.026874	0.00387	122.28	0	0	0	0	1	0	0	-27.5800	23.2000	27.6600	-23.2700	0.0000	0.0000	0.0000	0.0000;
	37493	37921	0.001579	0.01447	0.05673	481.12	0	0	0	0	1	0	0	81.4900	-14.8900	-81.3900	9.6900	0.0000	0.0000	0.0000	0.0000;
	37495	37496	0.000284	0.001131	0	0	0	0	0	0	1	0	0	13.1400	2.3900	-13.1400	-2.3800	0.0000	0.0000	0.0000	0.0000;
	37497	37495	0.006836	0.030279	0.0034	125.74	0	0	0	0	1	0	0	34.4300	-21.5200	-34.3300	21.6200	0.0000	0.0000	0.0000	0.0000;
	37500	37495	0.006298	0.022236	0.00252	119.95	0	0	0	0	1	0	0	-21.2800	-31.2200	21.3600	31.2500	0.0000	0.0000	0.0000	0.0000;
	37498	37499	0.000201	0.001069	0	0	0	0	0	0	1	0	0	17.5400	4.6300	-17.5400	-4.6200	0.0000	0.0000	0.0000	0.0000;
	37498	38068	0.004715	0.019135	0.00233	107.8	0	0	0	0	1	0	0	-7.2600	5.8500	7.2600	-6.0800	0.0000	0.0000	0.0000	0.0000;
	37500	37501	0.0002	0.001191	0	0	0	0	0	0	1	0	0	17.5400	6.0900	-17.5400	-6.0900	0.0000	0.0000	0.0000	0.0000;
	37500	37862	0.006378	0.02333	0.00366	114.72	0	0	0	0	1	0	0	15.4300	12.7000	-15.4000	-13.0000	0.0000	0.0000	0.0000	0.0000;
	37503	37502	0.000962	0.046991	0	244.46	0	0	1	0	1	0	0	-106.6300	-8.9400	106.7300	13.9800	0.0000	0.0000	0.0000	0.0000;
	37503	37502	0.000962	0.046991	0	244.46	0	0	1	0	1	0	0	-106.6300	-8.9400	106.7300	13.9800	0.0000	0.0000	0.0000	0.0000;
	37503	37502	0.000962	0.046991	0	244.46	0	0	1	0	1	0	0	-106.6300	-8.9400	106.7300	13.9800	0.0000	0.0000	0.0000	0.0000;
	37503	37502	0.000962	0.046991	0	244.46	0	0	1	0	1	0	0	-106.6300	-8.9400	106.7300	13.9800	0.0000	0.0000	0.0000	0.0000;
	37502	37504	0.000257	0.001041	0	0	0	0	0	0	1	0	0	-426.9100	95.5700	427.3700	-93.7200	0.0000	0.0000	0.0000	0.0000;
	37511	37503	0.004828	0.022112	0.00211	154.38	0	0	0	0	1	0	0	-86.5000	2.6700	86.8400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	37511	37503	0.004828	0.022112	0.00211	154.38	0	0	0	0	1	0	0	-86.5000	2.6700	86.8400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	37504	37686	0.001323	0.012765	0.06884	536.97	0	0	0	0	1	0	0	-171.8300	28.9500	172.2000	-32.7700	0.0000	0.0000	0.0000	0.0000;
	38181	37504	0.000641	0.00685	0.0267	654.65	0	0	0	0	1	0	0	372.2300	-29.2600	-371.4000	35.2000	0.0000	0.0000	0.0000	0.0000;
	37505	37508	0.0001	-0.00101	0	619.66	0	0	1	0	1	0	0	22.4200	3.9000	-22.4200	-3.9100	0.0000	0.0000	0.0000	0.0000;
	37505	37509	0.000237	0.001093	0	0	0	0	0	0	1	0	0	-22.4200	-3.9000	22.4200	3.9100	0.0000	0.0000	0.0000	0.0000;
	37505	37510	0.000208	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37506	37508	0.00051	0.014917	0	309.83	0	0	1	0	1	0	0	-22.4200	-3.8400	22.4200	3.9100	0.0000	0.0000	0.0000	0.0000;
	37507	37508	0.00051	0.014917	0	309.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37509	37511	0.003818	0.017918	0.00318	150.19	0	0	0	0	1	0	0	-75.0900	7.4300	75.2900	-6.8000	0.0000	0.0000	0.0000	0.0000;
	37509	37511	0.003818	0.017918	0.00318	150.19	0	0	0	0	1	0	0	-75.0900	7.4300	75.2900	-6.8000	0.0000	0.0000	0.0000	0.0000;
	37512	37517	0.023225	0.114608	0.01412	134.79	0	0	0	0	1	0	0	52.0100	8.7900	-51.3600	-6.9300	0.0000	0.0000	0.0000	0.0000;
	37522	37512	0.011291	0.057606	0.00821	131.64	0	0	0	0	1	0	0	42.8000	12.1400	-42.5800	-11.8400	0.0000	0.0000	0.0000	0.0000;
	37512	41214	0.013213	0.065451	0.01317	123.12	0	0	0	0	1	0	0	-21.4300	0.9700	21.4900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	37513	38246	0.001204	0.011121	0.03675	489.68	0	0	0	0	1	0	0	86.0900	-17.9100	-86.0000	14.7000	0.0000	0.0000	0.0000	0.0000;
	41150	37513	0.002099	0.016506	0.14868	507.71	0	0	0	0	1	0	0	116.8700	-21.7100	-116.6000	7.6600	0.0000	0.0000	0.0000	0.0000;
	37514	38130	0.015344	0.063247	0.00714	116.35	0	0	0	0	1	0	0	-9.2400	5.3600	9.2600	-5.9600	0.0000	0.0000	0.0000	0.0000;
	38351	37514	0.000773	0.004316	0.00071	108.75	0	0	0	0	1	0	0	7.5000	6.0100	-7.5000	-6.0700	0.0000	0.0000	0.0000	0.0000;
	37519	37515	0.015126	0.07878	0.00953	112.42	0	0	0	0	1	0	0	-3.5900	0.3900	3.5900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	37904	37515	0.016786	0.068894	0.00614	117.84	0	0	0	0	1	0	0	10.0600	-0.8300	-10.0400	0.3200	0.0000	0.0000	0.0000	0.0000;
	37516	37520	0.007209	0.038371	0.00489	116.9	0	0	0	0	1	0	0	10.6500	0.2500	-10.6400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	38337	37516	0.00739	0.023549	0.00307	129.25	0	0	0	0	1	0	0	30.5300	0.7600	-30.4600	-0.8100	0.0000	0.0000	0.0000	0.0000;
	37517	37518	0.0002	0.001059	0	0	0	0	0	0	1	0	0	19.6400	5.0800	-19.6400	-5.0700	0.0000	0.0000	0.0000	0.0000;
	37517	37519	0.009675	0.03934	0.00438	127.14	0	0	0	0	1	0	0	31.7200	1.8500	-31.6100	-1.8500	0.0000	0.0000	0.0000	0.0000;
	37519	38337	0.006415	0.025667	0.00361	120.71	0	0	0	0	1	0	0	15.5600	-6.2700	-15.5400	6.0100	0.0000	0.0000	0.0000	0.0000;
	37563	37520	0.008836	0.049553	0.00363	110.44	0	0	0	0	1	0	0	9.0100	8.7900	-9.0000	-9.0500	0.0000	0.0000	0.0000	0.0000;
	37521	38129	0.011462	0.047215	0.00819	118.82	0	0	0	0	1	0	0	-22.1400	16.8300	22.2200	-17.3300	0.0000	0.0000	0.0000	0.0000;
	38225	37521	0.008197	0.039248	0.00567	112.6	0	0	0	0	1	0	0	-15.0800	19.4400	15.1200	-19.8100	0.0000	0.0000	0.0000	0.0000;
	37522	37523	0.000201	0.001182	0	0	0	0	0	0	1	0	0	5.5500	2.2200	-5.5500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	37522	41221	0.007274	0.030984	0.00311	110.69	0	0	0	0	1	0	0	-8.9800	-10.8200	9.0000	10.5600	0.0000	0.0000	0.0000	0.0000;
	37522	41224	0.020841	0.083918	0.00977	131.02	0	0	0	0	1	0	0	-39.3600	-3.5500	39.6800	3.8300	0.0000	0.0000	0.0000	0.0000;
	37524	37525	0.000262	0.001159	0	0	0	0	0	0	1	0	0	6.2700	1.2100	-6.2700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	37524	37531	0.010947	0.051034	0.00955	124.1	0	0	0	0	1	0	0	-22.6700	3.5000	22.7300	-4.1200	0.0000	0.0000	0.0000	0.0000;
	38130	37524	0.015752	0.06794	0.01127	121.12	0	0	0	0	1	0	0	-16.3600	3.8500	16.4100	-4.7100	0.0000	0.0000	0.0000	0.0000;
	37526	37527	0.013633	0.066339	0.00716	124.95	0	0	0	0	1	0	0	24.0900	-1.2200	-24.0100	0.9000	0.0000	0.0000	0.0000	0.0000;
	37526	37628	0.014623	0.053062	0.00687	129.32	0	0	0	0	1	0	0	-29.6900	-0.5200	29.8200	0.3100	0.0000	0.0000	0.0000	0.0000;
	37527	37528	0.000245	0.001013	0	0	0	0	0	0	1	0	0	28.4200	8.0600	-28.4200	-8.0600	0.0000	0.0000	0.0000	0.0000;
	37527	38331	0.011588	0.048935	0.00503	102.91	0	0	0	0	1	0	0	-4.4100	-8.9600	4.4200	8.5100	0.0000	0.0000	0.0000	0.0000;
	37559	37529	0.012079	0.059636	0.01549	123.39	0	0	0	0	1	0	0	-18.2200	11.3100	18.2800	-12.5900	0.0000	0.0000	0.0000	0.0000;
	38270	37529	0.001149	0.005562	0.00061	130.24	0	0	0	0	1	0	0	31.1100	-9.3600	-31.1000	9.3600	0.0000	0.0000	0.0000	0.0000;
	37530	37531	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-8.6600	-4.4200	8.6600	4.4200	0.0000	0.0000	0.0000	0.0000;
	37906	37531	0.015924	0.083279	0.00854	129.86	0	0	0	0	1	0	0	31.5600	0.3500	-31.3900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	37532	37538	0.023562	0.100278	0.02119	135.23	0	0	0	0	1	0	0	51.6200	19.1200	-50.9400	-18.4000	0.0000	0.0000	0.0000	0.0000;
	37964	37532	0.017988	0.077341	0.00616	137.51	0	0	0	0	1	0	0	64.2100	-27.3700	-63.3700	30.3400	0.0000	0.0000	0.0000	0.0000;
	37533	37535	0.038626	0.193332	0.01171	120.38	0	0	0	0	1	0	0	20.5400	3.8300	-20.3700	-4.1600	0.0000	0.0000	0.0000	0.0000;
	37533	37974	0.021091	0.088828	0.01277	127.62	0	0	0	0	1	0	0	-36.7900	-5.7400	37.0800	5.6300	0.0000	0.0000	0.0000	0.0000;
	37546	37534	0.0173	0.065465	0.00831	120.26	0	0	0	0	1	0	0	22.9900	4.9100	-22.9000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	37534	37977	0.047181	0.172152	0.01458	104.06	0	0	0	0	1	0	0	4.3100	3.3100	-4.3000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	37535	37536	0.000203	0.001171	0	0	0	0	0	0	1	0	0	14.1100	2.1600	-14.1100	-2.1600	0.0000	0.0000	0.0000	0.0000;
	37537	37535	0.008736	0.044287	0.00523	117.25	0	0	0	0	1	0	0	18.9900	5.8800	-18.9500	-6.2200	0.0000	0.0000	0.0000	0.0000;
	37676	37535	0.013525	0.050179	0.00736	120.81	0	0	0	0	1	0	0	-25.1200	-8.5800	25.2200	8.2200	0.0000	0.0000	0.0000	0.0000;
	37537	37538	0.002694	0.014533	0.00214	126.51	0	0	0	0	1	0	0	-36.4500	-10.2300	36.4900	10.2300	0.0000	0.0000	0.0000	0.0000;
	37538	37539	0.000202	0.001092	0	0	0	0	0	0	1	0	0	11.4300	7.3600	-11.4300	-7.3600	0.0000	0.0000	0.0000	0.0000;
	37540	37550	0.000845	0.007323	0.18046	612.59	0	0	0	0	1	0	0	-296.9300	19.5200	297.6500	-32.1200	0.0000	0.0000	0.0000	0.0000;
	37540	37654	0.00174	0.015694	0.04495	530.78	0	0	0	0	1	0	0	-163.0600	27.0300	163.5200	-27.5900	0.0000	0.0000	0.0000	0.0000;
	37540	37686	0.004774	0.0433	0.08787	670.48	0	0	0	0	1	0	0	425.8400	-52.5800	-417.4400	119.4600	0.0000	0.0000	0.0000	0.0000;
	37541	37542	0.00253	0.013776	0.00228	103.85	0	0	0	0	1	0	0	-0.7800	5.3900	0.7800	-5.6100	0.0000	0.0000	0.0000	0.0000;
	37555	37541	0.010175	0.040597	0.01017	134.05	0	0	0	0	1	0	0	-54.7800	5.6700	55.1000	-5.3700	0.0000	0.0000	0.0000	0.0000;
	37541	37651	0.020541	0.090538	0.00812	136.42	0	0	0	0	1	0	0	-70.6300	-1.6000	71.6800	5.4500	0.0000	0.0000	0.0000	0.0000;
	37542	37543	0.000237	0.001156	0	0	0	0	0	0	1	0	0	16.3100	7.9100	-16.3100	-7.9100	0.0000	0.0000	0.0000	0.0000;
	37649	37542	0.013306	0.057263	0.00617	117.33	0	0	0	0	1	0	0	17.1300	1.8700	-17.0800	-2.3000	0.0000	0.0000	0.0000	0.0000;
	37544	37545	0.000206	0.001059	0	0	0	0	0	0	1	0	0	28.1100	4.7300	-28.1100	-4.7200	0.0000	0.0000	0.0000	0.0000;
	37548	37544	0.003884	0.016822	0.00111	92.64	0	0	0	0	1	0	0	-1.9600	-13.2900	1.9700	13.2000	0.0000	0.0000	0.0000	0.0000;
	37544	37892	0.016669	0.072473	0.00672	122.95	0	0	0	0	1	0	0	-30.0800	-17.9300	30.2700	18.0700	0.0000	0.0000	0.0000	0.0000;
	37546	37547	0.00027	0.001051	0	0	0	0	0	0	1	0	0	29.7400	7.0800	-29.7400	-7.0700	0.0000	0.0000	0.0000	0.0000;
	37889	37546	0.012478	0.045197	0.0037	127.68	0	0	0	0	1	0	0	41.2500	-12.2600	-41.0300	12.6900	0.0000	0.0000	0.0000	0.0000;
	37546	37963	0.019886	0.069809	0.01134	112.67	0	0	0	0	1	0	0	-11.7100	-24.6700	11.8500	23.9600	0.0000	0.0000	0.0000	0.0000;
	37548	37549	0.000296	0.001003	0	0	0	0	0	0	1	0	0	31.5200	7.0100	-31.5200	-7.0000	0.0000	0.0000	0.0000	0.0000;
	37548	37890	0.011983	0.051754	0.00916	124.59	0	0	0	0	1	0	0	-29.5600	6.2700	29.6700	-6.7500	0.0000	0.0000	0.0000	0.0000;
	37550	37551	0.000218	0.001194	0	0	0	0	0	0	1	0	0	28.1100	13.6300	-28.1100	-13.6200	0.0000	0.0000	0.0000	0.0000;
	38356	37550	0.005457	0.043578	0.07027	633.21	0	0	0	0	1	0	0	331.3200	18.5000	-325.7600	18.4900	0.0000	0.0000	0.0000	0.0000;
	37553	37552	0.005142	0.022612	0.00345	124.13	0	0	0	0	1	0	0	-27.2600	18.8800	27.3100	-18.9600	0.0000	0.0000	0.0000	0.0000;
	37676	37552	0.018581	0.055547	0.00353	128.73	0	0	0	0	1	0	0	40.1000	-15.4200	-39.7500	16.1300	0.0000	0.0000	0.0000	0.0000;
	37554	37553	0.00774	0.027448	0.00354	117.44	0	0	0	0	1	0	0	-16.3100	20.6400	16.3600	-20.8000	0.0000	0.0000	0.0000	0.0000;
	37677	37554	0.004852	0.020864	0.00249	110.29	0	0	0	0	1	0	0	-5.3900	22.6200	5.4200	-22.7500	0.0000	0.0000	0.0000	0.0000;
	37555	37556	0.000261	0.001099	0	0	0	0	0	0	1	0	0	16.4600	7.3500	-16.4600	-7.3400	0.0000	0.0000	0.0000	0.0000;
	37555	37676	0.011852	0.058471	0.00881	128.15	0	0	0	0	1	0	0	38.3200	-13.0200	-38.1200	13.1500	0.0000	0.0000	0.0000	0.0000;
	37557	37558	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-15.9900	-5.6500	15.9900	5.6500	0.0000	0.0000	0.0000	0.0000;
	37574	37558	0.017344	0.07062	0.01004	105.46	0	0	0	0	1	0	0	-1.2000	-1.4000	1.2000	0.4400	0.0000	0.0000	0.0000	0.0000;
	37575	37558	0.013599	0.0601	0.00371	113.33	0	0	0	0	1	0	0	14.0000	5.9200	-13.9600	-6.1300	0.0000	0.0000	0.0000	0.0000;
	37558	38166	0.012443	0.058914	0.00959	109.87	0	0	0	0	1	0	0	-3.2300	0.0300	3.2300	-0.9400	0.0000	0.0000	0.0000	0.0000;
	37559	37560	0.000263	0.001102	0	0	0	0	0	0	1	0	0	10.9500	3.1800	-10.9500	-3.1700	0.0000	0.0000	0.0000	0.0000;
	37559	37561	0.00957	0.043222	0.00528	137.94	0	0	0	0	1	0	0	59.1300	-15.1400	-58.7800	16.1900	0.0000	0.0000	0.0000	0.0000;
	37559	37569	0.012595	0.058815	0.00394	145.39	0	0	0	0	1	0	0	-96.0200	-11.9700	97.1800	16.9900	0.0000	0.0000	0.0000	0.0000;
	37573	37559	0.017608	0.064864	0.00837	131.4	0	0	0	0	1	0	0	-43.7900	-12.1100	44.1500	12.6300	0.0000	0.0000	0.0000	0.0000;
	37561	37570	0.011964	0.051807	0.00718	136.45	0	0	0	0	1	0	0	50.1300	-17.9200	-49.7900	18.6300	0.0000	0.0000	0.0000	0.0000;
	37562	37628	0.016647	0.072062	0.02273	127.75	0	0	0	0	1	0	0	-26.5100	2.5300	26.6200	-4.3000	0.0000	0.0000	0.0000	0.0000;
	37562	38331	0.015236	0.063761	0.00445	122.1	0	0	0	0	1	0	0	16.6800	-3.4800	-16.6400	3.2200	0.0000	0.0000	0.0000	0.0000;
	37563	37564	0.000268	0.001155	0	0	0	0	0	0	1	0	0	6.7300	0.8200	-6.7300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	37563	38166	0.003547	0.014149	0.00145	117.06	0	0	0	0	1	0	0	-15.7500	-9.6100	15.7600	9.5200	0.0000	0.0000	0.0000	0.0000;
	37566	37565	0.001392	0.061954	0	219.64	0	0	1.025	0	1	0	0	-106.4400	-28.8600	106.6000	36.0900	0.0000	0.0000	0.0000	0.0000;
	37566	37565	0.001392	0.061954	0	219.64	0	0	1.025	0	1	0	0	-106.4400	-28.8600	106.6000	36.0900	0.0000	0.0000	0.0000	0.0000;
	37566	37565	0.001392	0.061954	0	219.64	0	0	1.025	0	1	0	0	-106.4400	-28.8600	106.6000	36.0900	0.0000	0.0000	0.0000	0.0000;
	37565	37567	0.000294	0.001163	0	0	0	0	0	0	1	0	0	-319.7900	77.1800	320.0900	-76.0200	0.0000	0.0000	0.0000	0.0000;
	37569	37566	0.007886	0.03789	0.00518	149.68	0	0	0	0	1	0	0	-118.2400	-25.8600	119.3400	30.5500	0.0000	0.0000	0.0000	0.0000;
	37566	37729	0.005217	0.017279	0.00165	136.47	0	0	0	0	1	0	0	54.9400	16.0500	-54.7800	-15.7200	0.0000	0.0000	0.0000	0.0000;
	37566	37730	0.010015	0.045015	0.00567	134.89	0	0	0	0	1	0	0	53.7100	21.6700	-53.4100	-20.9000	0.0000	0.0000	0.0000	0.0000;
	37566	37736	0.008327	0.039542	0.00634	135.84	0	0	0	0	1	0	0	53.8700	13.5800	-53.6300	-13.1500	0.0000	0.0000	0.0000	0.0000;
	37567	37572	0.002427	0.01969	0.09867	544.96	0	0	0	0	1	0	0	-213.0600	21.1100	214.0900	-23.4900	0.0000	0.0000	0.0000	0.0000;
	37733	37567	0.001033	0.009398	0.05467	482.73	0	0	0	0	1	0	0	-89.7700	-38.4800	89.8600	33.3800	0.0000	0.0000	0.0000	0.0000;
	38190	37567	0.004293	0.034885	0.05492	563.31	0	0	0	0	1	0	0	198.4400	-14.8600	-196.8900	21.5300	0.0000	0.0000	0.0000	0.0000;
	37568	37569	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-21.0600	-8.8600	21.0600	8.8700	0.0000	0.0000	0.0000	0.0000;
	37570	37571	0.000263	0.001142	0	0	0	0	0	0	1	0	0	13.5500	4.5200	-13.5500	-4.5100	0.0000	0.0000	0.0000	0.0000;
	40152	37570	0.006104	0.026977	0.0029	131.99	0	0	0	0	1	0	0	-36.1300	23.3300	36.2400	-23.1400	0.0000	0.0000	0.0000	0.0000;
	37572	38354	0.00347	0.031209	0.10451	517.85	0	0	0	0	1	0	0	-132.7400	10.5600	133.3100	-16.8100	0.0000	0.0000	0.0000	0.0000;
	40144	37572	0.00143	0.012786	0.06583	491.56	0	0	0	0	1	0	0	-95.0300	5.2400	95.1500	-11.3300	0.0000	0.0000	0.0000	0.0000;
	37572	41110	0.004514	0.03813	0.34438	525.29	0	0	0	0	1	0	0	-191.4700	22.2900	193.0600	-46.1600	0.0000	0.0000	0.0000	0.0000;
	37575	37573	0.012862	0.058037	0.00716	124.72	0	0	0	0	1	0	0	-30.8700	-11.0600	31.0100	11.0000	0.0000	0.0000	0.0000	0.0000;
	37574	38351	0.017252	0.073857	0.01182	112.53	0	0	0	0	1	0	0	-5.7900	-1.2600	5.7900	0.1700	0.0000	0.0000	0.0000	0.0000;
	37576	37579	0.009595	0.040364	0.00377	116.4	0	0	0	0	1	0	0	16.2600	2.9100	-16.2300	-3.2100	0.0000	0.0000	0.0000	0.0000;
	37576	38079	0.005355	0.018298	0.00295	124.26	0	0	0	0	1	0	0	-29.6600	-8.7700	29.7100	8.6300	0.0000	0.0000	0.0000	0.0000;
	37923	37577	0.007119	0.033643	0.00231	112.2	0	0	0	0	1	0	0	10.3400	-6.7400	-10.3300	6.5400	0.0000	0.0000	0.0000	0.0000;
	37577	38079	0.005797	0.028474	0.00394	124.33	0	0	0	0	1	0	0	-32.1300	-2.7400	32.1800	2.6100	0.0000	0.0000	0.0000	0.0000;
	37577	38082	0.013097	0.043354	0.0035	123.18	0	0	0	0	1	0	0	29.0600	-11.2000	-28.9400	11.2200	0.0000	0.0000	0.0000	0.0000;
	37578	37579	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-13.4000	-3.7100	13.4000	3.7100	0.0000	0.0000	0.0000	0.0000;
	37580	37583	0.004784	0.021846	0.00508	101.93	0	0	0	0	1	0	0	0.8400	18.6700	-0.8300	-19.1400	0.0000	0.0000	0.0000	0.0000;
	37937	37580	0.011617	0.032565	0.00387	122.18	0	0	0	0	1	0	0	26.2300	-15.7100	-26.1300	15.5800	0.0000	0.0000	0.0000	0.0000;
	37581	37582	0.000271	0.001031	0	0	0	0	0	0	1	0	0	5.8900	1.3400	-5.8900	-1.3400	0.0000	0.0000	0.0000	0.0000;
	37938	37581	0.008494	0.043212	0.00805	119.7	0	0	0	0	1	0	0	16.8000	-1.7000	-16.7800	0.9700	0.0000	0.0000	0.0000	0.0000;
	37583	38082	0.006734	0.023035	0.00302	114.55	0	0	0	0	1	0	0	-15.0600	14.6800	15.0900	-14.9000	0.0000	0.0000	0.0000	0.0000;
	37584	37813	0.020923	0.090973	0.00759	114.14	0	0	0	0	1	0	0	-15.2000	3.5600	15.2500	-4.1500	0.0000	0.0000	0.0000	0.0000;
	37584	37817	0.022784	0.109778	0.01063	110.88	0	0	0	0	1	0	0	-10.4900	-6.2900	10.5200	5.3100	0.0000	0.0000	0.0000	0.0000;
	37584	37818	0.031385	0.147043	0.02707	93.09	0	0	0	0	1	0	0	0.4300	-1.2600	-0.4300	-1.6000	0.0000	0.0000	0.0000	0.0000;
	37584	37918	0.026081	0.119037	0.01801	103.16	0	0	0	0	1	0	0	0.3900	-4.1200	-0.3800	2.2100	0.0000	0.0000	0.0000	0.0000;
	37584	37943	0.003652	0.014768	0.00219	110.99	0	0	0	0	1	0	0	10.2200	-9.4200	-10.2100	9.2100	0.0000	0.0000	0.0000	0.0000;
	37584	38102	0.019509	0.077562	0.01269	104.9	0	0	0	0	1	0	0	-4.5300	12.0200	4.5600	-13.2200	0.0000	0.0000	0.0000	0.0000;
	37585	37586	0.000285	0.001004	0	0	0	0	0	0	1	0	0	22.2200	1.2700	-22.2100	-1.2700	0.0000	0.0000	0.0000	0.0000;
	37585	37588	0.014181	0.058874	0.0082	122.48	0	0	0	0	1	0	0	28.0900	-12.6500	-27.9600	12.3000	0.0000	0.0000	0.0000	0.0000;
	37595	37585	0.017592	0.080885	0.00953	124.37	0	0	0	0	1	0	0	30.4500	-3.8900	-30.3000	3.5900	0.0000	0.0000	0.0000	0.0000;
	37585	38085	0.033183	0.106173	0.02466	119.06	0	0	0	0	1	0	0	-20.0100	7.7800	20.1600	-9.9100	0.0000	0.0000	0.0000	0.0000;
	37587	37588	0.007507	0.032058	0.00434	95.41	0	0	0	0	1	0	0	-1.1700	8.1500	1.1700	-8.6000	0.0000	0.0000	0.0000	0.0000;
	37590	37587	0.003694	0.015641	0.00242	114.68	0	0	0	0	1	0	0	15.6400	-7.2900	-15.6300	7.0800	0.0000	0.0000	0.0000	0.0000;
	37588	37589	0.0003	0.001124	0	0	0	0	0	0	1	0	0	16.1400	1.6800	-16.1400	-1.6800	0.0000	0.0000	0.0000	0.0000;
	37588	37661	0.014195	0.060096	0.00547	111.7	0	0	0	0	1	0	0	10.6500	-5.3800	-10.6300	4.8800	0.0000	0.0000	0.0000	0.0000;
	37672	37590	0.009101	0.033482	0.00354	126.34	0	0	0	0	1	0	0	35.9300	-3.1300	-35.8200	3.1600	0.0000	0.0000	0.0000	0.0000;
	37591	37592	0.000238	0.001103	0	0	0	0	0	0	1	0	0	20.0400	5.8700	-20.0400	-5.8700	0.0000	0.0000	0.0000	0.0000;
	37593	37938	0.004612	0.019582	0.00306	127.06	0	0	0	0	1	0	0	35.2700	6.4600	-35.2200	-6.5500	0.0000	0.0000	0.0000	0.0000;
	37593	37944	0.008645	0.035854	0.0069	129.9	0	0	0	0	1	0	0	-42.8600	-7.0600	43.0100	6.9700	0.0000	0.0000	0.0000	0.0000;
	37594	38105	0.001997	0.017265	0.05673	523.13	0	0	0	0	1	0	0	-152.5000	3.5200	152.9300	-5.9300	0.0000	0.0000	0.0000	0.0000;
	37597	37596	0.001446	0.005334	0.00123	106.88	0	0	0	0	1	0	0	-6.1000	-10.1000	6.1000	9.9800	0.0000	0.0000	0.0000	0.0000;
	37596	37675	0.008275	0.026622	0.00291	127.34	0	0	0	0	1	0	0	-39.1000	-17.1800	39.2400	17.3300	0.0000	0.0000	0.0000	0.0000;
	37597	37598	0.000282	0.001101	0	0	0	0	0	0	1	0	0	33.0000	6.5900	-33.0000	-6.5800	0.0000	0.0000	0.0000	0.0000;
	37597	37599	0.004798	0.018634	0.00358	119.74	0	0	0	0	1	0	0	20.7000	2.7300	-20.6800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	37601	37597	0.00341	0.014553	0.00225	131.29	0	0	0	0	1	0	0	47.6700	-0.7100	-47.6000	0.7800	0.0000	0.0000	0.0000	0.0000;
	37599	37600	0.000203	0.001074	0	0	0	0	0	0	1	0	0	33.0000	13.0800	-33.0000	-13.0700	0.0000	0.0000	0.0000	0.0000;
	37602	37599	0.009283	0.035736	0.00239	112.85	0	0	0	0	1	0	0	12.3400	9.8800	-12.3200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	37601	37664	0.002467	0.011295	0.00147	135.97	0	0	0	0	1	0	0	-67.4800	23.1300	67.5900	-22.7400	0.0000	0.0000	0.0000	0.0000;
	37675	37601	0.005311	0.026089	0.00464	113.49	0	0	0	0	1	0	0	13.2300	23.7700	-13.1900	-24.0800	0.0000	0.0000	0.0000	0.0000;
	37602	37675	0.005411	0.022329	0.00146	130.33	0	0	0	0	1	0	0	-45.3400	-12.5000	45.4500	12.8100	0.0000	0.0000	0.0000	0.0000;
	37603	37604	0.000275	0.00113	0	0	0	0	0	0	1	0	0	7.8000	4.4900	-7.8000	-4.4900	0.0000	0.0000	0.0000	0.0000;
	37603	37627	0.014902	0.077909	0.01354	137.42	0	0	0	0	1	0	0	63.1200	-0.4900	-62.5400	2.1000	0.0000	0.0000	0.0000	0.0000;
	38139	37603	0.011072	0.051785	0.00505	139.8	0	0	0	0	1	0	0	71.4600	5.9900	-70.9200	-4.0000	0.0000	0.0000	0.0000	0.0000;
	37605	37606	0.000271	0.001139	0	0	0	0	0	0	1	0	0	-8.8700	-3.5000	8.8700	3.5000	0.0000	0.0000	0.0000	0.0000;
	37606	37607	0.009283	0.036212	0.00338	138.43	0	0	0	0	1	0	0	-64.0700	16.3300	64.4500	-15.1900	0.0000	0.0000	0.0000	0.0000;
	37606	37976	0.018477	0.062452	0.01352	136.49	0	0	0	0	1	0	0	55.2000	-19.8300	-54.6000	20.4100	0.0000	0.0000	0.0000	0.0000;
	37607	37608	0.000295	0.001051	0	0	0	0	0	0	1	0	0	12.8700	2.0700	-12.8700	-2.0700	0.0000	0.0000	0.0000	0.0000;
	37607	37618	0.022172	0.100522	0.01846	141.78	0	0	0	0	1	0	0	-77.3300	13.1200	78.6200	-9.2200	0.0000	0.0000	0.0000	0.0000;
	37609	37610	0.000228	0.001171	0	0	0	0	0	0	1	0	0	-9.8300	-3.7500	9.8300	3.7500	0.0000	0.0000	0.0000	0.0000;
	37610	37630	0.021525	0.088059	0.01038	110.2	0	0	0	0	1	0	0	-1.8600	11.9100	1.8900	-12.8700	0.0000	0.0000	0.0000	0.0000;
	37610	38148	0.012237	0.058291	0.00688	108.07	0	0	0	0	1	0	0	-7.9700	-15.6600	8.0000	15.0900	0.0000	0.0000	0.0000	0.0000;
	37611	37614	0.000363	0.027517	0	769.09	0	0	1	0	1	0	0	113.7100	18.1300	-113.6600	-14.7600	0.0000	0.0000	0.0000	0.0000;
	37611	37615	0.000243	0.001164	0	0	0	0	0	0	1	0	0	33.1400	9.6200	-33.1300	-9.6100	0.0000	0.0000	0.0000	0.0000;
	37611	38157	0.000665	0.011288	1.28327	2687.22	0	0	0	0	1	0	0	648.8900	-56.1300	-646.3000	-38.1300	0.0000	0.0000	0.0000	0.0000;
	37611	38176	0.001113	0.018901	1.76771	3123.34	0	0	0	0	1	0	0	1217.3400	-57.9800	-1202.0700	125.6600	0.0000	0.0000	0.0000	0.0000;
	38264	37611	0.00063	0.008444	0.92951	2800.02	0	0	0	0	1	0	0	873.3600	-44.0500	-868.9400	2.4800	0.0000	0.0000	0.0000	0.0000;
	37612	37614	-9.5e-05	-0.007175	0	644.09	0	0	1	0	1	0	0	-113.6700	-15.6400	113.6600	14.7600	0.0000	0.0000	0.0000	0.0000;
	37619	37612	0.001177	0.010807	0.04289	523.53	0	0	0	0	1	0	0	-143.9100	-48.6700	144.1700	46.4300	0.0000	0.0000	0.0000	0.0000;
	37612	37625	0.002827	0.023864	0.0983	394.83	0	0	0	0	1	0	0	-30.4900	-30.7900	30.5300	20.5300	0.0000	0.0000	0.0000	0.0000;
	37613	37614	0.001143	0.086521	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37616	37618	0.002276	0.009546	0.00125	125.38	0	0	0	0	1	0	0	-23.4300	-16.3600	23.4500	16.3000	0.0000	0.0000	0.0000	0.0000;
	37616	37635	0.01759	0.064662	0.01096	108.5	0	0	0	0	1	0	0	-8.9000	9.9300	8.9300	-10.9800	0.0000	0.0000	0.0000	0.0000;
	37618	37617	0.012408	0.051012	0.00322	146.82	0	0	0	0	1	0	0	96.8700	16.0800	-95.7600	-11.8200	0.0000	0.0000	0.0000	0.0000;
	37633	37617	0.025933	0.093346	0.01034	137.04	0	0	0	0	1	0	0	-61.0300	-5.2200	62.0100	7.7100	0.0000	0.0000	0.0000	0.0000;
	37620	37618	0.00249	0.011278	0.001	182.16	0	0	0	0	1	0	0	114.8400	16.9500	-114.5300	-15.6500	0.0000	0.0000	0.0000	0.0000;
	37620	37618	0.00249	0.011278	0.001	182.16	0	0	0	0	1	0	0	114.8400	16.9500	-114.5300	-15.6500	0.0000	0.0000	0.0000	0.0000;
	37620	37619	0.001304	0.061149	0	198.35	0	0	1.01875	0	1	0	0	-76.5600	-11.3000	76.6400	14.8200	0.0000	0.0000	0.0000	0.0000;
	37620	37619	0.001304	0.061149	0	198.35	0	0	1.01875	0	1	0	0	-76.5600	-11.3000	76.6400	14.8200	0.0000	0.0000	0.0000	0.0000;
	37620	37619	0.001304	0.061149	0	198.35	0	0	1.01875	0	1	0	0	-76.5600	-11.3000	76.6400	14.8200	0.0000	0.0000	0.0000	0.0000;
	37619	37621	0.000242	0.001046	0	0	0	0	0	0	1	0	0	30.9100	7.4500	-30.9100	-7.4400	0.0000	0.0000	0.0000	0.0000;
	37619	38420	0.009973	0.106985	0.21132	513.48	0	0	0	0	1	0	0	-116.9100	-3.2200	118.2100	-5.5300	0.0000	0.0000	0.0000	0.0000;
	37622	37633	0.013569	0.07324	0.00884	118.83	0	0	0	0	1	0	0	13.7400	-5.8600	-13.7100	5.1500	0.0000	0.0000	0.0000	0.0000;
	37623	37624	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-16.4200	-3.1500	16.4200	3.1500	0.0000	0.0000	0.0000	0.0000;
	37624	37626	0.004999	0.023543	0.0029	115.54	0	0	0	0	1	0	0	12.3100	0.2700	-12.3000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	37972	37624	0.011954	0.054841	0.00945	125.15	0	0	0	0	1	0	0	28.8200	2.9100	-28.7300	-3.4200	0.0000	0.0000	0.0000	0.0000;
	37625	37975	0.002478	0.02465	0.05295	518.22	0	0	0	0	1	0	0	137.1200	24.8900	-136.6800	-26.1600	0.0000	0.0000	0.0000	0.0000;
	37625	38263	0.002374	0.02248	0.10069	534.41	0	0	0	0	1	0	0	-183.1100	8.9000	183.8500	-12.8900	0.0000	0.0000	0.0000	0.0000;
	37627	37626	0.012567	0.058495	0.00567	134.45	0	0	0	0	1	0	0	48.6500	-3.5800	-48.3600	4.3700	0.0000	0.0000	0.0000	0.0000;
	37628	37629	0.000207	0.001107	0	0	0	0	0	0	1	0	0	11.7500	3.8200	-11.7500	-3.8100	0.0000	0.0000	0.0000	0.0000;
	37952	37628	0.02932	0.105033	0.00626	141.46	0	0	0	0	1	0	0	69.5500	4.0400	-68.1900	0.1700	0.0000	0.0000	0.0000	0.0000;
	37631	37630	0.018118	0.07399	0.0103	122.14	0	0	0	0	1	0	0	16.3600	-11.2100	-16.2900	10.4300	0.0000	0.0000	0.0000	0.0000;
	37631	37632	0.000206	0.001019	0	0	0	0	0	0	1	0	0	9.0100	2.2400	-9.0100	-2.2400	0.0000	0.0000	0.0000	0.0000;
	37631	37956	0.021866	0.064993	0.00645	127.57	0	0	0	0	1	0	0	-25.3600	8.9700	25.5200	-9.1700	0.0000	0.0000	0.0000	0.0000;
	37633	38149	0.02074	0.08234	0.00752	139.37	0	0	0	0	1	0	0	69.7600	-1.3200	-68.7400	4.6400	0.0000	0.0000	0.0000	0.0000;
	37634	37635	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-20.5100	-7.6800	20.5100	7.6900	0.0000	0.0000	0.0000	0.0000;
	38414	37635	0.018294	0.089762	0.01278	123.67	0	0	0	0	1	0	0	29.5900	-3.9000	-29.4300	3.2900	0.0000	0.0000	0.0000	0.0000;
	37637	37638	0.000201	0.001025	0	0	0	0	0	0	1	0	0	26.2200	11.1900	-26.2100	-11.1800	0.0000	0.0000	0.0000	0.0000;
	38150	37637	0.00304	0.025774	0.09111	570.42	0	0	0	0	1	0	0	-228.0800	27.4600	229.6000	-24.2500	0.0000	0.0000	0.0000	0.0000;
	38120	37639	0.016794	0.06365	0.00457	130.01	0	0	0	0	1	0	0	41.9200	-5.9500	-41.6400	6.5500	0.0000	0.0000	0.0000	0.0000;
	37640	38013	0.013447	0.069469	0.01037	109.47	0	0	0	0	1	0	0	2.5400	18.7400	-2.4900	-19.6100	0.0000	0.0000	0.0000	0.0000;
	37641	37642	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-14.8900	-1.9700	14.8900	1.9700	0.0000	0.0000	0.0000	0.0000;
	37642	38122	0.015185	0.06012	0.00774	133.03	0	0	0	0	1	0	0	51.6700	-27.7500	-51.1900	28.8500	0.0000	0.0000	0.0000	0.0000;
	37645	37644	0.001938	0.085135	0	183.22	0	0	1.00625	0	1	0	0	-65.1800	2.4200	65.2600	0.9500	0.0000	0.0000	0.0000	0.0000;
	37645	37644	0.001938	0.085135	0	183.22	0	0	1.00625	0	1	0	0	-65.1800	2.4200	65.2600	0.9500	0.0000	0.0000	0.0000	0.0000;
	37645	37644	0.001938	0.085135	0	183.22	0	0	1.00625	0	1	0	0	-65.1800	2.4200	65.2600	0.9500	0.0000	0.0000	0.0000	0.0000;
	37644	37646	0.000223	0.001177	0	0	0	0	0	0	1	0	0	-195.7700	9.2400	195.8500	-8.8200	0.0000	0.0000	0.0000	0.0000;
	37647	37648	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-12.3700	-2.8300	12.3700	2.8300	0.0000	0.0000	0.0000	0.0000;
	37648	37649	0.014072	0.060334	0.00463	125.24	0	0	0	0	1	0	0	28.6000	4.4100	-28.4800	-4.3600	0.0000	0.0000	0.0000	0.0000;
	37648	37651	0.006961	0.036606	0.00285	148.99	0	0	0	0	1	0	0	-102.6500	-1.5900	103.3900	5.2000	0.0000	0.0000	0.0000	0.0000;
	37650	37653	0.001884	0.083774	0	356.51	0	0	1	0	1	0	0	241.2000	39.7500	-240.1100	8.4500	0.0000	0.0000	0.0000	0.0000;
	37650	37654	0.000242	0.001185	0	0	0	0	0	0	1	0	0	-241.2000	-39.7500	241.3300	40.4300	0.0000	0.0000	0.0000	0.0000;
	37651	37653	-0.000881	-0.039154	0	285.63	0	0	1	0	1	0	0	-224.4800	-9.4800	224.0400	-10.1500	0.0000	0.0000	0.0000	0.0000;
	37651	38326	0.036718	0.103926	0.01072	131.65	0	0	0	0	1	0	0	49.4000	-1.1700	-48.5100	2.6300	0.0000	0.0000	0.0000	0.0000;
	37652	37653	0.005583	0.248224	0	70.88	0	0	1	0	1	0	0	-16.0600	-1.0500	16.0700	1.6900	0.0000	0.0000	0.0000	0.0000;
	37975	37654	0.002338	0.019635	0.1434	663.99	0	0	0	0	1	0	0	408.5400	28.6600	-404.8600	-12.8500	0.0000	0.0000	0.0000	0.0000;
	37655	37659	0.006862	0.036134	0.00498	139.42	0	0	0	0	1	0	0	-83.9600	-9.8200	84.4200	11.7000	0.0000	0.0000	0.0000	0.0000;
	37671	37655	0.0029	0.011018	0.00099	145.58	0	0	0	0	1	0	0	-62.2500	-0.3500	62.3500	0.6400	0.0000	0.0000	0.0000	0.0000;
	37671	37655	0.0029	0.011018	0.00099	145.58	0	0	0	0	1	0	0	-62.2500	-0.3500	62.3500	0.6400	0.0000	0.0000	0.0000	0.0000;
	37656	37657	0.000257	0.001071	0	0	0	0	0	0	1	0	0	23.0000	3.8800	-23.0000	-3.8700	0.0000	0.0000	0.0000	0.0000;
	37659	37658	0.001442	0.058395	0	254.83	0	0	1.0375	0	1	0	0	-128.9000	-25.4600	129.1400	35.4500	0.0000	0.0000	0.0000	0.0000;
	37659	37658	0.001442	0.058395	0	254.83	0	0	1.0375	0	1	0	0	-128.9000	-25.4600	129.1400	35.4500	0.0000	0.0000	0.0000	0.0000;
	37659	37658	0.001442	0.058395	0	254.83	0	0	1.0375	0	1	0	0	-128.9000	-25.4600	129.1400	35.4500	0.0000	0.0000	0.0000	0.0000;
	37659	37658	0.001442	0.058395	0	254.83	0	0	1.0375	0	1	0	0	-128.9000	-25.4600	129.1400	35.4500	0.0000	0.0000	0.0000	0.0000;
	37658	37660	0.000219	0.001103	0	0	0	0	0	0	1	0	0	-516.5800	-141.7900	517.1800	144.8100	0.0000	0.0000	0.0000	0.0000;
	37672	37659	0.006479	0.029742	0.00263	133.2	0	0	0	0	1	0	0	-56.3500	-5.1500	56.5500	5.7500	0.0000	0.0000	0.0000	0.0000;
	37659	37675	0.004562	0.018807	0.00203	147.48	0	0	0	0	1	0	0	65.4000	25.1700	-65.1900	-24.5400	0.0000	0.0000	0.0000	0.0000;
	37659	37675	0.004562	0.018807	0.00203	147.48	0	0	0	0	1	0	0	65.4000	25.1700	-65.1900	-24.5400	0.0000	0.0000	0.0000	0.0000;
	37665	37660	0.001451	0.009516	0.03891	581.55	0	0	0	0	1	0	0	234.5600	107.1800	-233.6600	-105.4300	0.0000	0.0000	0.0000	0.0000;
	38315	37660	0.000811	0.007452	0.0643	610.3	0	0	0	0	1	0	0	284.1400	38.3500	-283.5100	-39.3800	0.0000	0.0000	0.0000	0.0000;
	37661	37668	0.005173	0.024986	0.00251	127.19	0	0	0	0	1	0	0	-37.7000	17.9600	37.7800	-17.8200	0.0000	0.0000	0.0000	0.0000;
	37662	37663	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-32.1100	-4.7800	32.1200	4.7900	0.0000	0.0000	0.0000	0.0000;
	37663	37667	0.006402	0.02861	0.00432	151.19	0	0	0	0	1	0	0	-77.8800	-3.3300	78.2400	4.4800	0.0000	0.0000	0.0000	0.0000;
	37663	37667	0.006402	0.02861	0.00432	151.19	0	0	0	0	1	0	0	-77.8800	-3.3300	78.2400	4.4800	0.0000	0.0000	0.0000	0.0000;
	37663	37673	0.007182	0.030375	0.00262	145.34	0	0	0	0	1	0	0	61.8200	0.9300	-61.5600	-0.1300	0.0000	0.0000	0.0000	0.0000;
	37663	37673	0.007182	0.030375	0.00262	145.34	0	0	0	0	1	0	0	61.8200	0.9300	-61.5600	-0.1300	0.0000	0.0000	0.0000	0.0000;
	37673	37664	0.004752	0.015168	0.00134	142.59	0	0	0	0	1	0	0	98.9900	-4.7200	-98.5500	5.9800	0.0000	0.0000	0.0000	0.0000;
	38312	37665	0.000812	0.006467	0.02107	596.96	0	0	0	0	1	0	0	254.7500	11.8700	-254.2700	-10.2700	0.0000	0.0000	0.0000	0.0000;
	37666	37667	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-6.4700	-2.3000	6.4700	2.3000	0.0000	0.0000	0.0000	0.0000;
	38340	37667	0.006896	0.025156	0.00188	151.49	0	0	0	0	1	0	0	81.9000	6.9800	-81.4800	-5.6400	0.0000	0.0000	0.0000	0.0000;
	38340	37667	0.006896	0.025156	0.00188	151.49	0	0	0	0	1	0	0	81.9000	6.9800	-81.4800	-5.6400	0.0000	0.0000	0.0000	0.0000;
	37669	37670	0.000251	0.001189	0	0	0	0	0	0	1	0	0	44.3600	10.7100	-44.3500	-10.6900	0.0000	0.0000	0.0000	0.0000;
	37673	37674	0.000286	0.001088	0	0	0	0	0	0	1	0	0	24.1400	4.9800	-24.1400	-4.9700	0.0000	0.0000	0.0000	0.0000;
	37677	37679	0.010256	0.046954	0.00539	116.01	0	0	0	0	1	0	0	-19.7200	-26.4000	19.8400	26.3600	0.0000	0.0000	0.0000	0.0000;
	37687	37678	0.007336	0.029026	0.00302	127.23	0	0	0	0	1	0	0	40.0000	10.5200	-39.8900	-10.3800	0.0000	0.0000	0.0000	0.0000;
	37678	37689	0.005429	0.020382	0.00218	115.33	0	0	0	0	1	0	0	17.4900	4.8600	-17.4700	-5.0300	0.0000	0.0000	0.0000	0.0000;
	37691	37678	0.006355	0.026272	0.00392	109.25	0	0	0	0	1	0	0	-6.5600	12.6400	6.5800	-13.0100	0.0000	0.0000	0.0000	0.0000;
	37707	37678	0.00909	0.036964	0.00461	96.35	0	0	0	0	1	0	0	-1.5800	-9.8000	1.5900	9.3500	0.0000	0.0000	0.0000	0.0000;
	37679	37693	0.004582	0.02127	0.00181	129.17	0	0	0	0	1	0	0	-46.5700	-30.1000	46.7000	30.5500	0.0000	0.0000	0.0000	0.0000;
	37682	37680	0.004665	0.018878	0.00223	130.6	0	0	0	0	1	0	0	45.6900	-12.2500	-45.5900	12.4200	0.0000	0.0000	0.0000	0.0000;
	37717	37680	0.00407	0.017691	0.00132	127.94	0	0	0	0	1	0	0	-39.6400	19.1600	39.7200	-18.9700	0.0000	0.0000	0.0000	0.0000;
	37680	38154	0.006783	0.028816	0.00264	125.79	0	0	0	0	1	0	0	-33.7300	0.5700	33.8100	-0.5300	0.0000	0.0000	0.0000	0.0000;
	37706	37682	0.009758	0.041064	0.00395	134.91	0	0	0	0	1	0	0	61.5200	-8.0200	-61.1600	9.1100	0.0000	0.0000	0.0000	0.0000;
	37683	37684	0.000282	0.001136	0	0	0	0	0	0	1	0	0	45.4600	10.1300	-45.4500	-10.1100	0.0000	0.0000	0.0000	0.0000;
	37683	37717	0.004551	0.019808	0.00388	123.25	0	0	0	0	1	0	0	30.5500	9.2700	-30.5000	-9.4900	0.0000	0.0000	0.0000	0.0000;
	37685	37719	0.005898	0.02313	0.00243	157.91	0	0	0	0	1	0	0	-93.4600	15.7500	93.9600	-14.0500	0.0000	0.0000	0.0000	0.0000;
	37685	37719	0.005898	0.02313	0.00243	157.91	0	0	0	0	1	0	0	-93.4600	15.7500	93.9600	-14.0500	0.0000	0.0000	0.0000	0.0000;
	37687	37686	0.000919	0.042784	0	240.59	0	0	1	0	1	0	0	-107.6500	0.5400	107.7500	4.0700	0.0000	0.0000	0.0000	0.0000;
	37687	37686	0.000919	0.042784	0	240.59	0	0	1	0	1	0	0	-107.6500	0.5400	107.7500	4.0700	0.0000	0.0000	0.0000	0.0000;
	37687	37686	0.000919	0.042784	0	240.59	0	0	1	0	1	0	0	-107.6500	0.5400	107.7500	4.0700	0.0000	0.0000	0.0000	0.0000;
	37687	37686	0.000919	0.042784	0	240.59	0	0	1	0	1	0	0	-107.6500	0.5400	107.7500	4.0700	0.0000	0.0000	0.0000	0.0000;
	37686	37688	0.000262	0.001145	0	0	0	0	0	0	1	0	0	35.2200	3.6900	-35.2200	-3.6700	0.0000	0.0000	0.0000	0.0000;
	37686	37720	0.000599	0.006803	0.06497	441.53	0	0	0	0	1	0	0	39.4200	-7.8000	-39.4100	0.8900	0.0000	0.0000	0.0000	0.0000;
	38168	37686	0.001747	0.015652	0.04557	605.18	0	0	0	0	1	0	0	261.5200	-7.0100	-260.4200	11.9600	0.0000	0.0000	0.0000	0.0000;
	37691	37687	0.003325	0.01281	0.00094	165.84	0	0	0	0	1	0	0	-103.6500	4.0300	103.9900	-2.8400	0.0000	0.0000	0.0000	0.0000;
	37691	37687	0.003325	0.01281	0.00094	165.84	0	0	0	0	1	0	0	-103.6500	4.0300	103.9900	-2.8400	0.0000	0.0000	0.0000	0.0000;
	37691	37687	0.003325	0.01281	0.00094	165.84	0	0	0	0	1	0	0	-103.6500	4.0300	103.9900	-2.8400	0.0000	0.0000	0.0000	0.0000;
	37687	37719	0.008316	0.042122	0.00484	137.64	0	0	0	0	1	0	0	78.6500	-4.1900	-78.1700	6.1000	0.0000	0.0000	0.0000	0.0000;
	37689	37690	0.000228	0.001062	0	0	0	0	0	0	1	0	0	35.2200	1.9600	-35.2200	-1.9500	0.0000	0.0000	0.0000	0.0000;
	37689	37701	0.008441	0.038041	0.01223	117.54	0	0	0	0	1	0	0	-17.7400	3.0700	17.7700	-4.2400	0.0000	0.0000	0.0000	0.0000;
	37719	37691	0.004697	0.02056	0.00308	162.06	0	0	0	0	1	0	0	-93.7000	15.6400	94.1000	-14.2300	0.0000	0.0000	0.0000	0.0000;
	37719	37691	0.004697	0.02056	0.00308	162.06	0	0	0	0	1	0	0	-93.7000	15.6400	94.1000	-14.2300	0.0000	0.0000	0.0000	0.0000;
	37719	37691	0.004697	0.02056	0.00308	162.06	0	0	0	0	1	0	0	-93.7000	15.6400	94.1000	-14.2300	0.0000	0.0000	0.0000	0.0000;
	37706	37692	0.011839	0.042678	0.00547	132.39	0	0	0	0	1	0	0	51.8700	-2.4900	-51.5600	3.0100	0.0000	0.0000	0.0000	0.0000;
	38154	37692	0.008529	0.037984	0.00375	106.32	0	0	0	0	1	0	0	-4.8300	13.6000	4.8500	-13.9200	0.0000	0.0000	0.0000	0.0000;
	37693	37702	0.007887	0.036232	0.00417	114.23	0	0	0	0	1	0	0	-16.1000	0.8100	16.1200	-1.1600	0.0000	0.0000	0.0000	0.0000;
	37693	38334	0.003669	0.016622	0.00131	137.68	0	0	0	0	1	0	0	-78.3300	-50.0800	78.6300	51.3200	0.0000	0.0000	0.0000	0.0000;
	37694	37695	0.000243	0.001032	0	0	0	0	0	0	1	0	0	-16.8000	-4.3000	16.8100	4.3100	0.0000	0.0000	0.0000	0.0000;
	37696	37695	0.009013	0.03334	0.00427	99.85	0	0	0	0	1	0	0	-3.5500	-14.5500	3.5700	14.2300	0.0000	0.0000	0.0000	0.0000;
	37695	37870	0.014983	0.057284	0.00351	116.49	0	0	0	0	1	0	0	-20.3800	-18.5400	20.5000	18.6800	0.0000	0.0000	0.0000	0.0000;
	37697	37696	0.011396	0.053772	0.00424	114.43	0	0	0	0	1	0	0	12.8700	-2.5900	-12.8500	2.3000	0.0000	0.0000	0.0000	0.0000;
	37699	37696	0.008589	0.030624	0.00391	111.12	0	0	0	0	1	0	0	8.4000	-5.4000	-8.3900	5.0700	0.0000	0.0000	0.0000	0.0000;
	37697	37698	0.000227	0.001142	0	0	0	0	0	0	1	0	0	5.5900	1.3700	-5.5900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	37697	37723	0.007859	0.037501	0.00803	117.93	0	0	0	0	1	0	0	-18.4600	1.2200	18.4900	-1.8100	0.0000	0.0000	0.0000	0.0000;
	37699	37700	0.000286	0.001197	0	0	0	0	0	0	1	0	0	11.1800	4.0400	-11.1800	-4.0300	0.0000	0.0000	0.0000	0.0000;
	37699	37724	0.009764	0.049747	0.00581	119.81	0	0	0	0	1	0	0	-19.5700	1.3600	19.6200	-1.6800	0.0000	0.0000	0.0000	0.0000;
	38334	37701	0.003466	0.018409	0.0014	133.01	0	0	0	0	1	0	0	51.9000	9.3400	-51.8100	-9.0100	0.0000	0.0000	0.0000	0.0000;
	37702	37704	0.004088	0.018266	0.00205	136.14	0	0	0	0	1	0	0	-70.6000	-26.5400	70.8300	27.3200	0.0000	0.0000	0.0000	0.0000;
	37704	37703	0.001837	0.063645	0	200.89	0	0	1	0	1	0	0	-80.8800	-7.8500	80.9900	11.8100	0.0000	0.0000	0.0000	0.0000;
	37704	37703	0.001837	0.063645	0	200.89	0	0	1	0	1	0	0	-80.8800	-7.8500	80.9900	11.8100	0.0000	0.0000	0.0000	0.0000;
	37704	37703	0.001837	0.063645	0	200.89	0	0	1	0	1	0	0	-80.8800	-7.8500	80.9900	11.8100	0.0000	0.0000	0.0000	0.0000;
	37703	37705	0.000253	0.00108	0	0	0	0	0	0	1	0	0	-242.9700	-3.0500	243.1100	3.6400	0.0000	0.0000	0.0000	0.0000;
	37704	37707	0.005965	0.027447	0.0041	149.31	0	0	0	0	1	0	0	69.4200	-4.6700	-69.1500	5.4900	0.0000	0.0000	0.0000	0.0000;
	37704	37707	0.005965	0.027447	0.0041	149.31	0	0	0	0	1	0	0	69.4200	-4.6700	-69.1500	5.4900	0.0000	0.0000	0.0000	0.0000;
	37705	38168	0.001173	0.009733	0.0254	593.42	0	0	0	0	1	0	0	-243.1100	-3.6400	243.7500	6.2300	0.0000	0.0000	0.0000	0.0000;
	37706	37707	0.005249	0.021493	0.0017	146.57	0	0	0	0	1	0	0	-63.4900	2.3100	63.6900	-1.6600	0.0000	0.0000	0.0000	0.0000;
	37706	37707	0.005249	0.021493	0.0017	146.57	0	0	0	0	1	0	0	-63.4900	2.3100	63.6900	-1.6600	0.0000	0.0000	0.0000	0.0000;
	37709	37708	0.011335	0.050112	0.00906	127.03	0	0	0	0	1	0	0	-31.8400	25.3500	32.0200	-25.4700	0.0000	0.0000	0.0000	0.0000;
	37708	37710	0.012112	0.050565	0.00401	128.35	0	0	0	0	1	0	0	-38.5200	16.0700	38.7300	-15.6100	0.0000	0.0000	0.0000	0.0000;
	37708	37848	0.007622	0.03343	0.00249	123.63	0	0	0	0	1	0	0	-28.2800	-5.0900	28.3400	5.1100	0.0000	0.0000	0.0000	0.0000;
	37710	37712	0.011259	0.042537	0.00462	139.23	0	0	0	0	1	0	0	-78.8600	11.4600	79.5700	-9.2700	0.0000	0.0000	0.0000	0.0000;
	37711	37714	0.005338	0.211189	0	181.47	0	0	1	0	1	0	0	122.8800	37.1900	-122.0600	-4.9600	0.0000	0.0000	0.0000	0.0000;
	37711	37715	0.000296	0.001135	0	0	0	0	0	0	1	0	0	42.8900	16.6300	-42.8800	-16.6100	0.0000	0.0000	0.0000	0.0000;
	37711	37877	0.000532	0.004859	0.06282	537.9	0	0	0	0	1	0	0	-165.7700	-96.8300	165.9500	91.6400	0.0000	0.0000	0.0000	0.0000;
	37712	37714	-0.003201	-0.12663	0	156.47	0	0	1	0	1	0	0	-122.5500	-24.2900	122.0600	4.9600	0.0000	0.0000	0.0000	0.0000;
	37716	37712	0.005752	0.025765	0.00262	136.13	0	0	0	0	1	0	0	-71.7400	-38.0800	72.1200	39.5200	0.0000	0.0000	0.0000	0.0000;
	37712	38370	0.002697	0.012269	0.00376	124.67	0	0	0	0	1	0	0	-29.1300	-5.9600	29.1500	5.6800	0.0000	0.0000	0.0000	0.0000;
	37713	37714	0.011954	0.472908	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37870	37716	0.016388	0.068048	0.00547	125.81	0	0	0	0	1	0	0	-37.4300	-20.8100	37.7400	21.5700	0.0000	0.0000	0.0000	0.0000;
	37717	37718	0.000272	0.001153	0	0	0	0	0	0	1	0	0	20.2500	4.6900	-20.2500	-4.6900	0.0000	0.0000	0.0000	0.0000;
	37719	37721	0.006692	0.023508	0.0018	149.74	0	0	0	0	1	0	0	75.5600	-20.1200	-75.1800	21.2700	0.0000	0.0000	0.0000	0.0000;
	37719	37721	0.006692	0.023508	0.0018	149.74	0	0	0	0	1	0	0	75.5600	-20.1200	-75.1800	21.2700	0.0000	0.0000	0.0000	0.0000;
	37720	37725	0.0023	0.017709	0.1004	372.64	0	0	0	0	1	0	0	0.5000	-10.7200	-0.5000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	37722	37723	0.000281	0.001198	0	0	0	0	0	0	1	0	0	-10.6700	-1.6500	10.6700	1.6500	0.0000	0.0000	0.0000	0.0000;
	38402	37723	0.001722	0.008454	0.00163	124.14	0	0	0	0	1	0	0	29.1700	-0.2300	-29.1600	0.1600	0.0000	0.0000	0.0000	0.0000;
	38239	37724	0.003083	0.014115	0.00174	128.61	0	0	0	0	1	0	0	41.2200	-0.1700	-41.1700	0.2700	0.0000	0.0000	0.0000	0.0000;
	37725	38181	0.003301	0.029963	0.13827	423.96	0	0	0	0	1	0	0	-20.7300	-7.9600	20.7400	-6.8600	0.0000	0.0000	0.0000	0.0000;
	37726	38239	0.012759	0.057937	0.00494	133.06	0	0	0	0	1	0	0	52.3000	-8.1600	-51.9100	9.4600	0.0000	0.0000	0.0000	0.0000;
	37727	37728	0.000276	0.001168	0	0	0	0	0	0	1	0	0	7.5400	1.8800	-7.5400	-1.8800	0.0000	0.0000	0.0000	0.0000;
	37727	37761	0.007177	0.030904	0.00387	142.11	0	0	0	0	1	0	0	-82.0300	7.4000	82.4900	-5.8200	0.0000	0.0000	0.0000	0.0000;
	37896	37727	0.016799	0.069443	0.00814	140.2	0	0	0	0	1	0	0	-73.5900	12.1400	74.4900	-9.2800	0.0000	0.0000	0.0000	0.0000;
	37729	37744	0.011695	0.047572	0.00849	133.54	0	0	0	0	1	0	0	43.5300	11.5000	-43.3100	-11.5200	0.0000	0.0000	0.0000	0.0000;
	37730	37731	0.009017	0.03809	0.00517	127.77	0	0	0	0	1	0	0	35.2000	9.3200	-35.0900	-9.3900	0.0000	0.0000	0.0000	0.0000;
	37731	38142	0.008755	0.037208	0.00473	113.47	0	0	0	0	1	0	0	13.1200	7.1600	-13.1000	-7.5700	0.0000	0.0000	0.0000	0.0000;
	37733	37732	0.000305	0.017267	0	870.73	0	0	1	0	1	0	0	-352.0500	-25.0900	352.4000	45.0500	0.0000	0.0000	0.0000	0.0000;
	37732	37734	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-352.4000	27.0000	352.6500	-25.8000	0.0000	0.0000	0.0000	0.0000;
	37772	37733	0.00087	0.006833	0.04204	604.29	0	0	0	0	1	0	0	-275.6800	-82.0600	276.3500	82.8600	0.0000	0.0000	0.0000	0.0000;
	37733	37784	0.001455	0.011676	0.03663	511.29	0	0	0	0	1	0	0	124.2700	-37.5500	-124.0400	35.4000	0.0000	0.0000	0.0000	0.0000;
	37754	37734	0.000223	0.003752	0.33111	2183.39	0	0	0	0	1	0	0	240.7500	-75.3100	-240.6200	41.2800	0.0000	0.0000	0.0000	0.0000;
	37734	38213	0.000471	0.008853	0.72388	2361.64	0	0	0	0	1	0	0	-112.0300	-15.4800	112.0800	-62.4700	0.0000	0.0000	0.0000	0.0000;
	37770	37735	0.002562	0.013887	0.00167	138.61	0	0	0	0	1	0	0	70.4400	-1.4300	-70.3200	1.8900	0.0000	0.0000	0.0000	0.0000;
	37735	37790	0.014169	0.050514	0.01281	134.11	0	0	0	0	1	0	0	51.6400	-2.4800	-51.2900	2.3700	0.0000	0.0000	0.0000	0.0000;
	37736	37749	0.006856	0.026994	0.00522	126.63	0	0	0	0	1	0	0	29.3000	11.9300	-29.2300	-12.2300	0.0000	0.0000	0.0000	0.0000;
	37737	37738	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-21.1500	-6.2800	21.1500	6.2800	0.0000	0.0000	0.0000	0.0000;
	37777	37738	0.008875	0.030042	0.00224	113.41	0	0	0	0	1	0	0	-5.1200	4.4600	5.1200	-4.6900	0.0000	0.0000	0.0000	0.0000;
	37738	38258	0.012983	0.046634	0.0092	127.61	0	0	0	0	1	0	0	-26.2700	-1.5900	26.3500	0.8900	0.0000	0.0000	0.0000	0.0000;
	37739	37741	0.010511	0.049914	0.00559	150.87	0	0	0	0	1	0	0	-75.4100	-6.5700	75.9700	8.6300	0.0000	0.0000	0.0000	0.0000;
	37739	37741	0.010511	0.049914	0.00559	150.87	0	0	0	0	1	0	0	-75.4100	-6.5700	75.9700	8.6300	0.0000	0.0000	0.0000	0.0000;
	37761	37739	0.005911	0.023329	0.00295	146.75	0	0	0	0	1	0	0	-95.6500	2.9400	96.1600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	37764	37739	0.004614	0.02083	0.00323	132.48	0	0	0	0	1	0	0	-36.3200	-10.7000	36.3800	10.6400	0.0000	0.0000	0.0000	0.0000;
	37741	37740	0.001178	0.052007	0	173.84	0	0	1.0125	0	1	0	0	-56.6100	-8.8100	56.6500	10.4100	0.0000	0.0000	0.0000	0.0000;
	37741	37740	0.001178	0.052007	0	173.84	0	0	1.0125	0	1	0	0	-56.6100	-8.8100	56.6500	10.4100	0.0000	0.0000	0.0000	0.0000;
	37741	37740	0.001178	0.052007	0	173.84	0	0	1.0125	0	1	0	0	-56.6100	-8.8100	56.6500	10.4100	0.0000	0.0000	0.0000	0.0000;
	37740	37742	0.000288	0.001103	0	0	0	0	0	0	1	0	0	23.8300	5.7400	-23.8300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	37740	38217	0.001442	0.01421	0.10112	527.56	0	0	0	0	1	0	0	-133.7100	-34.7100	133.9600	26.1900	0.0000	0.0000	0.0000	0.0000;
	37740	38364	0.001438	0.012468	0.04881	459.66	0	0	0	0	1	0	0	-60.0600	-2.2700	60.1100	-2.5900	0.0000	0.0000	0.0000	0.0000;
	37777	37741	0.00745	0.027238	0.00194	117.28	0	0	0	0	1	0	0	-17.8600	-9.3000	17.8900	9.1900	0.0000	0.0000	0.0000	0.0000;
	38236	37743	0.0033	0.012278	0.00115	134.65	0	0	0	0	1	0	0	44.8400	14.3700	-44.7700	-14.2300	0.0000	0.0000	0.0000	0.0000;
	37743	38307	0.004483	0.022707	0.00192	121.77	0	0	0	0	1	0	0	17.2200	6.0000	-17.2000	-6.1300	0.0000	0.0000	0.0000	0.0000;
	37744	37745	0.000213	0.001131	0	0	0	0	0	0	1	0	0	22.0800	2.6200	-22.0700	-2.6100	0.0000	0.0000	0.0000	0.0000;
	37747	37744	0.005715	0.025611	0.00363	121.22	0	0	0	0	1	0	0	-19.5100	-12.7600	19.5400	12.5000	0.0000	0.0000	0.0000	0.0000;
	37749	37744	0.004832	0.01993	0.00165	108.98	0	0	0	0	1	0	0	5.1600	4.3500	-5.1600	-4.5200	0.0000	0.0000	0.0000	0.0000;
	37746	37747	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-22.0700	-18.3700	22.0800	18.3800	0.0000	0.0000	0.0000	0.0000;
	37747	37767	0.012739	0.034324	0.0091	107.45	0	0	0	0	1	0	0	-2.5700	-5.6200	2.5700	4.6700	0.0000	0.0000	0.0000	0.0000;
	37748	37766	0.006858	0.035111	0.00822	143.33	0	0	0	0	1	0	0	-84.8200	-0.5700	85.2900	2.0700	0.0000	0.0000	0.0000	0.0000;
	37748	40149	0.016105	0.071933	0.00426	136.05	0	0	0	0	1	0	0	55.9000	-7.4100	-55.4200	9.1200	0.0000	0.0000	0.0000	0.0000;
	37751	37750	0.006485	0.030701	0.00295	118.77	0	0	0	0	1	0	0	-16.5400	-9.5000	16.5600	9.2900	0.0000	0.0000	0.0000	0.0000;
	37750	37778	0.002511	0.010266	0.00119	132.68	0	0	0	0	1	0	0	-42.4100	-6.2800	42.4500	6.3300	0.0000	0.0000	0.0000	0.0000;
	40298	37750	0.005038	0.019468	0.00179	119.33	0	0	0	0	1	0	0	17.2700	12.9500	-17.2500	-13.0600	0.0000	0.0000	0.0000	0.0000;
	37751	37779	0.004672	0.018132	0.00355	129.17	0	0	0	0	1	0	0	-31.5100	-6.4600	31.5600	6.2700	0.0000	0.0000	0.0000	0.0000;
	37752	37753	0.000236	0.001041	0	0	0	0	0	0	1	0	0	20.3300	10.0700	-20.3300	-10.0600	0.0000	0.0000	0.0000	0.0000;
	37752	40295	0.007184	0.032992	0.00286	107.09	0	0	0	0	1	0	0	1.1200	-4.7900	-1.1200	4.5000	0.0000	0.0000	0.0000	0.0000;
	37752	40320	0.01116	0.045688	0.00766	120.84	0	0	0	0	1	0	0	-21.4500	-5.2800	21.5000	4.7100	0.0000	0.0000	0.0000	0.0000;
	37755	37754	0.000202	0.012285	0	821.59	0	0	1	0	1	0	0	-301.4100	4.6900	301.5800	5.5700	0.0000	0.0000	0.0000	0.0000;
	37754	37756	0.000223	0.001185	0	0	0	0	0	0	1	0	0	34.1300	4.2500	-34.1300	-4.2400	0.0000	0.0000	0.0000	0.0000;
	37754	40726	0.000187	0.003243	0.35516	2465.4	0	0	0	0	1	0	0	-420.7300	136.8200	421.0700	-169.3800	0.0000	0.0000	0.0000	0.0000;
	41024	37754	0.000102	0.001675	0.15522	2258.18	0	0	0	0	1	0	0	155.7600	54.8400	-155.7400	-71.3400	0.0000	0.0000	0.0000	0.0000;
	37755	40319	0.000917	0.007596	0.02451	615.67	0	0	0	0	1	0	0	301.4100	-4.6900	-300.6500	8.3700	0.0000	0.0000	0.0000	0.0000;
	37757	37758	0.000291	0.001001	0	0	0	0	0	0	1	0	0	21.6700	3.2500	-21.6700	-3.2500	0.0000	0.0000	0.0000	0.0000;
	37757	37773	0.004948	0.023279	0.00196	140.36	0	0	0	0	1	0	0	-71.7600	-25.9000	72.0300	26.9500	0.0000	0.0000	0.0000	0.0000;
	37757	40298	0.002205	0.009154	0.00071	131.2	0	0	0	0	1	0	0	38.7800	20.7600	-38.7400	-20.6700	0.0000	0.0000	0.0000	0.0000;
	37759	37776	0.005389	0.019164	0.00294	142.18	0	0	0	0	1	0	0	-77.6800	-8.0300	77.9900	8.8100	0.0000	0.0000	0.0000	0.0000;
	37778	37759	0.002432	0.01149	0.00156	121.57	0	0	0	0	1	0	0	-18.1000	14.4200	18.1200	-14.5300	0.0000	0.0000	0.0000	0.0000;
	37760	37761	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-13.1600	-2.8800	13.1600	2.8800	0.0000	0.0000	0.0000	0.0000;
	37762	37763	0.000256	0.00111	0	0	0	0	0	0	1	0	0	24.5600	7.0200	-24.5600	-7.0200	0.0000	0.0000	0.0000	0.0000;
	37762	37769	0.00482	0.026312	0.00338	118.42	0	0	0	0	1	0	0	16.2500	3.3900	-16.2400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	37762	37776	0.00715	0.033294	0.00228	138.4	0	0	0	0	1	0	0	-63.9700	-10.1600	64.2500	11.2400	0.0000	0.0000	0.0000	0.0000;
	37779	37762	0.004169	0.018271	0.00251	106.37	0	0	0	0	1	0	0	3.0400	2.0200	-3.0400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	37783	37762	0.004408	0.01624	0.00128	123.69	0	0	0	0	1	0	0	-26.1600	-2.0700	26.1900	2.0400	0.0000	0.0000	0.0000	0.0000;
	37764	38382	0.004308	0.019894	0.0039	122.71	0	0	0	0	1	0	0	16.3100	6.5300	-16.3000	-6.8900	0.0000	0.0000	0.0000	0.0000;
	37765	37766	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-13.8000	35.7500	13.8100	-35.7400	0.0000	0.0000	0.0000	0.0000;
	40323	37766	0.005901	0.025873	0.00288	147.68	0	0	0	0	1	0	0	99.7000	-31.3300	-99.0900	33.6700	0.0000	0.0000	0.0000	0.0000;
	37767	37775	0.005194	0.025441	0.00207	122.26	0	0	0	0	1	0	0	-20.6700	-9.4000	20.7000	9.3000	0.0000	0.0000	0.0000	0.0000;
	37768	37775	0.003532	0.015257	0.00272	120.55	0	0	0	0	1	0	0	-17.9800	-3.7300	17.9900	3.4900	0.0000	0.0000	0.0000	0.0000;
	37768	40298	0.004836	0.017944	0.00253	117.69	0	0	0	0	1	0	0	-13.9300	-5.4300	13.9400	5.2000	0.0000	0.0000	0.0000	0.0000;
	37769	37783	0.004694	0.021015	0.00174	100.82	0	0	0	0	1	0	0	0.0200	-1.1700	-0.0200	0.9800	0.0000	0.0000	0.0000	0.0000;
	37770	37787	0.00743	0.030155	0.00384	135.67	0	0	0	0	1	0	0	56.4700	17.9600	-56.2200	-17.3800	0.0000	0.0000	0.0000	0.0000;
	37788	37770	0.002982	0.011848	0.00136	150.81	0	0	0	0	1	0	0	77.1300	10.5500	-76.9600	-10.0300	0.0000	0.0000	0.0000	0.0000;
	37788	37770	0.002982	0.011848	0.00136	150.81	0	0	0	0	1	0	0	77.1300	10.5500	-76.9600	-10.0300	0.0000	0.0000	0.0000	0.0000;
	37773	37771	0.00271	0.010628	0.00407	143.93	0	0	0	0	1	0	0	85.7400	39.2500	-85.5200	-38.8200	0.0000	0.0000	0.0000	0.0000;
	37778	37771	0.004885	0.023039	0.0019	133.29	0	0	0	0	1	0	0	-43.7600	-23.8700	43.8800	24.2100	0.0000	0.0000	0.0000	0.0000;
	37773	37772	0.001045	0.061149	0	206.16	0	0	1.0375	0	1	0	0	-84.1700	-34.8500	84.2500	39.8600	0.0000	0.0000	0.0000	0.0000;
	37773	37772	0.001045	0.061149	0	206.16	0	0	1.0375	0	1	0	0	-84.1700	-34.8500	84.2500	39.8600	0.0000	0.0000	0.0000	0.0000;
	37773	37772	0.001045	0.061149	0	206.16	0	0	1.0375	0	1	0	0	-84.1700	-34.8500	84.2500	39.8600	0.0000	0.0000	0.0000	0.0000;
	37772	37774	0.000209	0.001136	0	0	0	0	0	0	1	0	0	58.9300	17.8700	-58.9200	-17.8300	0.0000	0.0000	0.0000	0.0000;
	37781	37772	0.000512	0.005201	0.02347	467.62	0	0	0	0	1	0	0	36.0200	53.0900	-36.0000	-55.3800	0.0000	0.0000	0.0000	0.0000;
	37773	37775	0.005229	0.021254	0.00201	147.23	0	0	0	0	1	0	0	94.7300	38.3600	-94.2300	-36.5500	0.0000	0.0000	0.0000	0.0000;
	37776	37785	0.00774	0.028403	0.00474	155.01	0	0	0	0	1	0	0	-82.2000	-15.8100	82.7000	17.1500	0.0000	0.0000	0.0000	0.0000;
	37776	37785	0.00774	0.028403	0.00474	155.01	0	0	0	0	1	0	0	-82.2000	-15.8100	82.7000	17.1500	0.0000	0.0000	0.0000	0.0000;
	37779	37789	0.007989	0.034406	0.00463	138.47	0	0	0	0	1	0	0	-64.4200	-13.4000	64.7400	14.3200	0.0000	0.0000	0.0000	0.0000;
	38307	37780	0.002806	0.015708	0.0014	127.76	0	0	0	0	1	0	0	27.2000	11.2200	-27.1800	-11.2300	0.0000	0.0000	0.0000	0.0000;
	37780	40295	0.010629	0.041767	0.00595	115.18	0	0	0	0	1	0	0	7.7600	4.4000	-7.7500	-4.9700	0.0000	0.0000	0.0000	0.0000;
	37781	37782	0.000275	0.001149	0	0	0	0	0	0	1	0	0	53.7800	4.1400	-53.7800	-4.1100	0.0000	0.0000	0.0000	0.0000;
	37781	38364	0.00111	0.010595	0.01669	505.01	0	0	0	0	1	0	0	-89.8100	-57.2300	89.9300	56.5600	0.0000	0.0000	0.0000	0.0000;
	37783	38236	0.005016	0.020735	0.00273	127.63	0	0	0	0	1	0	0	26.8800	6.0200	-26.8400	-6.1500	0.0000	0.0000	0.0000	0.0000;
	38382	37783	0.005291	0.023303	0.00211	125.09	0	0	0	0	1	0	0	22.3000	9.6800	-22.2700	-9.7800	0.0000	0.0000	0.0000	0.0000;
	37785	37784	0.000599	0.030479	0	246.37	0	0	1.0125	0	1	0	0	-112.4700	-20.1900	112.5400	23.9100	0.0000	0.0000	0.0000	0.0000;
	37785	37784	0.000599	0.030479	0	246.37	0	0	1.0125	0	1	0	0	-112.4700	-20.1900	112.5400	23.9100	0.0000	0.0000	0.0000	0.0000;
	37785	37784	0.000599	0.030479	0	246.37	0	0	1.0125	0	1	0	0	-112.4700	-20.1900	112.5400	23.9100	0.0000	0.0000	0.0000	0.0000;
	37785	37784	0.000599	0.030479	0	246.37	0	0	1.0125	0	1	0	0	-112.4700	-20.1900	112.5400	23.9100	0.0000	0.0000	0.0000	0.0000;
	37784	37786	0.0003	0.001095	0	0	0	0	0	0	1	0	0	52.9000	20.3800	-52.8900	-20.3500	0.0000	0.0000	0.0000	0.0000;
	38145	37784	0.000875	0.00865	0.01841	539.87	0	0	0	0	1	0	0	125.1000	7.1600	-124.9800	-7.9100	0.0000	0.0000	0.0000	0.0000;
	37784	40319	0.001378	0.011184	0.088	566.64	0	0	0	0	1	0	0	-254.0400	24.5800	254.8700	-27.3500	0.0000	0.0000	0.0000	0.0000;
	37788	37785	0.003965	0.014065	0.00151	153.01	0	0	0	0	1	0	0	-87.1600	-12.3000	87.4400	13.1400	0.0000	0.0000	0.0000	0.0000;
	37788	37785	0.003965	0.014065	0.00151	153.01	0	0	0	0	1	0	0	-87.1600	-12.3000	87.4400	13.1400	0.0000	0.0000	0.0000	0.0000;
	37789	37785	0.004482	0.0202	0.00215	148.16	0	0	0	0	1	0	0	-109.0700	-18.1000	109.5800	20.1600	0.0000	0.0000	0.0000	0.0000;
	38143	37787	0.003263	0.017589	0.00158	124.94	0	0	0	0	1	0	0	-31.5100	-9.3800	31.5400	9.4000	0.0000	0.0000	0.0000	0.0000;
	37795	37790	0.01361	0.06139	0.00478	125.42	0	0	0	0	1	0	0	-32.9000	10.2300	33.0500	-10.0500	0.0000	0.0000	0.0000	0.0000;
	37791	37794	0.0001	0.0001	0	616.41	0	0	1	0	1	0	0	18.4600	3.3100	-18.4600	-3.3100	0.0000	0.0000	0.0000	0.0000;
	37791	37795	0.000228	0.001181	0	0	0	0	0	0	1	0	0	-18.4600	-3.3100	18.4600	3.3200	0.0000	0.0000	0.0000	0.0000;
	37791	37796	0.000261	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37792	37794	0.001858	0.050919	0	308.2	0	0	1	0	1	0	0	-18.4500	-3.1400	18.4600	3.3100	0.0000	0.0000	0.0000	0.0000;
	37793	37794	0.001858	0.050919	0	308.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38148	37795	0.013706	0.051738	0.00915	114.46	0	0	0	0	1	0	0	-14.3900	12.7500	14.4400	-13.5400	0.0000	0.0000	0.0000	0.0000;
	37800	37797	0.003761	0.01488	0.00173	131.6	0	0	0	0	1	0	0	47.9300	-15.4200	-47.8300	15.6000	0.0000	0.0000	0.0000	0.0000;
	37797	37818	0.018526	0.064399	0.00472	124.46	0	0	0	0	1	0	0	28.1900	-20.4300	-27.9800	20.6800	0.0000	0.0000	0.0000	0.0000;
	37798	37799	0.000296	0.001088	0	0	0	0	0	0	1	0	0	16.5700	3.1900	-16.5600	-3.1800	0.0000	0.0000	0.0000	0.0000;
	37798	37834	0.002792	0.016008	0.00167	114.93	0	0	0	0	1	0	0	-14.2700	14.4500	14.2800	-14.5600	0.0000	0.0000	0.0000	0.0000;
	37843	37798	0.00894	0.041759	0.00662	136.1	0	0	0	0	1	0	0	57.9300	4.7000	-57.6500	-4.0700	0.0000	0.0000	0.0000	0.0000;
	37800	37834	0.009838	0.04303	0.0042	140.45	0	0	0	0	1	0	0	-63.0300	9.6000	63.4200	-8.3500	0.0000	0.0000	0.0000	0.0000;
	37801	37806	0.005625	0.025536	0.00224	124.71	0	0	0	0	1	0	0	-32.3500	-7.0300	32.4100	7.0600	0.0000	0.0000	0.0000	0.0000;
	37802	37803	0.000248	0.001087	0	0	0	0	0	0	1	0	0	13.6100	1.8600	-13.6100	-1.8500	0.0000	0.0000	0.0000	0.0000;
	37805	37804	0.000988	0.053246	0	143.21	0	0	1	0	1	0	0	-57.6400	-9.1400	57.6700	10.8300	0.0000	0.0000	0.0000	0.0000;
	37804	37808	0.000286	0.001119	0	0	0	0	0	0	1	0	0	-57.6700	-10.8300	57.6800	10.8600	0.0000	0.0000	0.0000	0.0000;
	37806	37805	0.005123	0.141965	0	68	0	0	1	0	1	0	0	-40.2500	2.8700	40.3300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	37805	37807	0.000298	0.001138	0	0	0	0	0	0	1	0	0	17.3100	9.8600	-17.3100	-9.8600	0.0000	0.0000	0.0000	0.0000;
	38098	37806	0.006748	0.028775	0.00233	111.29	0	0	0	0	1	0	0	-7.8300	9.7200	7.8400	-9.9300	0.0000	0.0000	0.0000	0.0000;
	37808	37825	0.001463	0.013618	0.05127	484.28	0	0	0	0	1	0	0	85.3300	-13.7800	-85.2300	9.1400	0.0000	0.0000	0.0000	0.0000;
	37809	37845	0.020476	0.065687	0.0156	129.62	0	0	0	0	1	0	0	44.1200	-15.3100	-43.7100	14.9600	0.0000	0.0000	0.0000	0.0000;
	37810	37811	0.000216	0.001174	0	0	0	0	0	0	1	0	0	18.8000	3.2700	-18.8000	-3.2600	0.0000	0.0000	0.0000	0.0000;
	37817	37810	0.007422	0.038865	0.00779	116.88	0	0	0	0	1	0	0	-14.4400	18.6600	14.4800	-19.2900	0.0000	0.0000	0.0000	0.0000;
	37810	38108	0.010003	0.038205	0.00401	125.8	0	0	0	0	1	0	0	-33.2800	16.0200	33.4100	-15.9600	0.0000	0.0000	0.0000	0.0000;
	37812	37813	0.014095	0.059514	0.00382	118.5	0	0	0	0	1	0	0	17.1200	-5.9200	-17.0800	5.7000	0.0000	0.0000	0.0000	0.0000;
	37812	38108	0.005188	0.021072	0.00349	121.84	0	0	0	0	1	0	0	-26.6700	1.4300	26.7100	-1.6600	0.0000	0.0000	0.0000	0.0000;
	37813	37817	0.009521	0.038238	0.00227	105.28	0	0	0	0	1	0	0	5.7200	-25.1800	-5.6600	25.1800	0.0000	0.0000	0.0000	0.0000;
	38110	37813	0.010745	0.042974	0.00428	118.53	0	0	0	0	1	0	0	18.3000	-15.8100	-18.2400	15.6000	0.0000	0.0000	0.0000	0.0000;
	37814	37916	0.012956	0.059157	0.00436	122.82	0	0	0	0	1	0	0	-30.2800	11.1700	30.4100	-11.0500	0.0000	0.0000	0.0000	0.0000;
	37815	37816	0.000227	0.001144	0	0	0	0	0	0	1	0	0	27.6400	7.7800	-27.6400	-7.7700	0.0000	0.0000	0.0000	0.0000;
	37819	37815	0.005248	0.021936	0.0027	142.32	0	0	0	0	1	0	0	73.4200	30.9500	-73.1100	-29.9300	0.0000	0.0000	0.0000	0.0000;
	37815	37830	0.006874	0.036126	0.00379	129.67	0	0	0	0	1	0	0	45.4700	22.1500	-45.3000	-21.6600	0.0000	0.0000	0.0000	0.0000;
	37819	38091	0.00346	0.015849	0.00283	111.56	0	0	0	0	1	0	0	7.7300	9.5400	-7.7300	-9.8100	0.0000	0.0000	0.0000	0.0000;
	38101	37820	0.003893	0.019303	0.00392	141.19	0	0	0	0	1	0	0	-66.9400	-0.6900	67.1100	1.0800	0.0000	0.0000	0.0000	0.0000;
	37820	38106	0.005609	0.022423	0.00432	144.96	0	0	0	0	1	0	0	-80.3700	-3.6500	80.7100	4.5500	0.0000	0.0000	0.0000	0.0000;
	37821	37822	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-21.0900	-2.1300	21.0900	2.1400	0.0000	0.0000	0.0000	0.0000;
	37822	38091	0.003563	0.015827	0.00275	121.2	0	0	0	0	1	0	0	-22.6800	5.3400	22.6900	-5.5500	0.0000	0.0000	0.0000	0.0000;
	38385	37822	0.00576	0.026733	0.00403	133.1	0	0	0	0	1	0	0	-51.4900	14.9100	51.6500	-14.6200	0.0000	0.0000	0.0000	0.0000;
	37823	37830	0.005393	0.020734	0.00162	111.75	0	0	0	0	1	0	0	7.7000	-2.8100	-7.7000	2.6600	0.0000	0.0000	0.0000	0.0000;
	37823	37842	0.008384	0.037826	0.00555	121.63	0	0	0	0	1	0	0	-24.0000	-1.4500	24.0400	1.1000	0.0000	0.0000	0.0000	0.0000;
	37831	37824	0.004581	0.022075	0.00254	120.7	0	0	0	0	1	0	0	-18.8500	1.7300	18.8600	-1.9100	0.0000	0.0000	0.0000	0.0000;
	37836	37824	0.007998	0.024497	0.00222	132.14	0	0	0	0	1	0	0	48.2000	6.0800	-48.0200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	37825	37826	0.000211	0.001035	0	0	0	0	0	0	1	0	0	29.2700	9.9700	-29.2700	-9.9600	0.0000	0.0000	0.0000	0.0000;
	37829	37825	0.001215	0.01242	0.05407	511.33	0	0	0	0	1	0	0	113.4300	-42.4300	-113.2700	38.2300	0.0000	0.0000	0.0000	0.0000;
	37825	38093	0.001263	0.012065	0.04479	536.79	0	0	0	0	1	0	0	169.2200	44.0400	-168.8600	-45.4500	0.0000	0.0000	0.0000	0.0000;
	37827	37828	0.000211	0.001187	0	0	0	0	0	0	1	0	0	33.9400	8.4000	-33.9400	-8.3900	0.0000	0.0000	0.0000	0.0000;
	38093	37827	0.001562	0.01422	0.03801	522.48	0	0	0	0	1	0	0	-138.4400	-10.1700	138.7200	8.6300	0.0000	0.0000	0.0000	0.0000;
	37827	38105	0.001719	0.016344	0.08056	501.23	0	0	0	0	1	0	0	89.9200	-25.5000	-89.7900	18.0800	0.0000	0.0000	0.0000	0.0000;
	37829	37838	0.001251	0.012257	0.05427	534.17	0	0	0	0	1	0	0	-152.0900	36.8500	152.3800	-39.8900	0.0000	0.0000	0.0000	0.0000;
	37830	37835	0.007441	0.031406	0.00222	126.53	0	0	0	0	1	0	0	34.7200	12.2000	-34.6200	-12.0100	0.0000	0.0000	0.0000	0.0000;
	37831	37832	0.000259	0.001011	0	0	0	0	0	0	1	0	0	20.5600	3.8500	-20.5600	-3.8400	0.0000	0.0000	0.0000	0.0000;
	37831	37835	0.002893	0.012578	0.00122	98.35	0	0	0	0	1	0	0	-1.7200	-5.5700	1.7200	5.4600	0.0000	0.0000	0.0000	0.0000;
	37833	37834	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-15.9500	-3.4500	15.9500	3.4600	0.0000	0.0000	0.0000	0.0000;
	37834	37842	0.006593	0.031386	0.00523	138.01	0	0	0	0	1	0	0	-59.9500	39.0100	60.2800	-38.0100	0.0000	0.0000	0.0000	0.0000;
	37834	37845	0.012449	0.045162	0.00474	125.7	0	0	0	0	1	0	0	-33.6900	-19.5500	33.8700	19.7000	0.0000	0.0000	0.0000	0.0000;
	37836	37842	0.002823	0.009713	0.00141	136.53	0	0	0	0	1	0	0	-58.7000	-21.0100	58.8100	21.2300	0.0000	0.0000	0.0000	0.0000;
	37836	37846	0.005272	0.025439	0.00606	122.73	0	0	0	0	1	0	0	-26.5600	7.2300	26.6000	-7.6600	0.0000	0.0000	0.0000	0.0000;
	37838	37837	0.00027	0.01617	0	1027.42	0	0	1	0	1	0	0	-525.8100	-17.8700	526.5100	59.5400	0.0000	0.0000	0.0000	0.0000;
	37837	37841	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-526.5100	-59.5400	527.2000	62.1500	0.0000	0.0000	0.0000	0.0000;
	37839	37838	0.000821	0.037668	0	209.45	0	0	1	0	1	0	0	-88.5600	-16.0500	88.6200	18.9300	0.0000	0.0000	0.0000	0.0000;
	37839	37838	0.000821	0.037668	0	209.45	0	0	1	0	1	0	0	-88.5600	-16.0500	88.6200	18.9300	0.0000	0.0000	0.0000	0.0000;
	37839	37838	0.000821	0.037668	0	209.45	0	0	1	0	1	0	0	-88.5600	-16.0500	88.6200	18.9300	0.0000	0.0000	0.0000	0.0000;
	37840	37839	0.005547	0.167191	0	115.35	0	0	1	0	1	0	0	-58.4800	-2.1500	58.6600	7.6700	0.0000	0.0000	0.0000	0.0000;
	37840	37839	0.005547	0.167191	0	115.35	0	0	1	0	1	0	0	-58.4800	-2.1500	58.6600	7.6700	0.0000	0.0000	0.0000	0.0000;
	37840	37839	0.005547	0.167191	0	115.35	0	0	1	0	1	0	0	-58.4800	-2.1500	58.6600	7.6700	0.0000	0.0000	0.0000	0.0000;
	37840	37839	0.005547	0.167191	0	115.35	0	0	1	0	1	0	0	-58.4800	-2.1500	58.6600	7.6700	0.0000	0.0000	0.0000	0.0000;
	37840	37839	0.005547	0.167191	0	115.35	0	0	1	0	1	0	0	-58.4800	-2.1500	58.6600	7.6700	0.0000	0.0000	0.0000	0.0000;
	37840	37842	0.005388	0.024122	0.00259	160.53	0	0	0	0	1	0	0	86.4200	-4.1900	-86.0300	5.6700	0.0000	0.0000	0.0000	0.0000;
	37840	37842	0.005388	0.024122	0.00259	160.53	0	0	0	0	1	0	0	86.4200	-4.1900	-86.0300	5.6700	0.0000	0.0000	0.0000	0.0000;
	37840	37846	0.007783	0.030089	0.00335	141.64	0	0	0	0	1	0	0	65.2100	9.0900	-64.8800	-8.1700	0.0000	0.0000	0.0000	0.0000;
	37844	37845	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-28.3700	40.9900	28.3800	-40.9700	0.0000	0.0000	0.0000	0.0000;
	37846	37847	0.000212	0.001129	0	0	0	0	0	0	1	0	0	38.2900	15.8300	-38.2800	-15.8100	0.0000	0.0000	0.0000	0.0000;
	37848	37850	0.009278	0.04083	0.00347	129.17	0	0	0	0	1	0	0	-41.6000	-7.6900	41.7700	8.0400	0.0000	0.0000	0.0000	0.0000;
	38045	37849	0.005693	0.023975	0.00279	113.15	0	0	0	0	1	0	0	-16.9300	23.0300	16.9700	-23.1500	0.0000	0.0000	0.0000	0.0000;
	38068	37849	0.00332	0.013427	0.00435	122.02	0	0	0	0	1	0	0	29.8700	-20.6800	-29.8300	20.3800	0.0000	0.0000	0.0000	0.0000;
	37850	37851	0.000238	0.001143	0	0	0	0	0	0	1	0	0	10.4100	2.0900	-10.4100	-2.0900	0.0000	0.0000	0.0000	0.0000;
	37850	38059	0.003942	0.016942	0.00233	132.91	0	0	0	0	1	0	0	-52.1800	-10.1300	52.2800	10.3400	0.0000	0.0000	0.0000	0.0000;
	37852	37853	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-18.7400	-5.1100	18.7400	5.1100	0.0000	0.0000	0.0000	0.0000;
	37875	37853	0.006897	0.032171	0.00447	125.48	0	0	0	0	1	0	0	-33.3900	16.0300	33.4700	-16.0900	0.0000	0.0000	0.0000	0.0000;
	37853	38228	0.00497	0.028256	0.0029	132.56	0	0	0	0	1	0	0	-52.2100	10.9800	52.3400	-10.5400	0.0000	0.0000	0.0000	0.0000;
	37854	37855	0.000214	0.001018	0	0	0	0	0	0	1	0	0	38.0500	0.5300	-38.0400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	37983	37854	0.006431	0.02866	0.00502	127.7	0	0	0	0	1	0	0	-37.4400	-0.9600	37.5300	0.8600	0.0000	0.0000	0.0000	0.0000;
	37854	38127	0.006254	0.027628	0.00447	137.87	0	0	0	0	1	0	0	-75.5700	-1.3900	75.9300	2.5000	0.0000	0.0000	0.0000	0.0000;
	37856	37857	0.000299	0.001098	0	0	0	0	0	0	1	0	0	28.2600	5.9100	-28.2500	-5.9000	0.0000	0.0000	0.0000	0.0000;
	37856	37860	0.004112	0.017062	0.00174	123.68	0	0	0	0	1	0	0	-28.8100	-51.1300	28.9400	51.4900	0.0000	0.0000	0.0000	0.0000;
	38053	37856	0.003574	0.016425	0.00203	107.17	0	0	0	0	1	0	0	6.5500	-44.1800	-6.4800	44.2800	0.0000	0.0000	0.0000	0.0000;
	37858	37859	0.000248	0.001046	0	0	0	0	0	0	1	0	0	35.8000	18.6200	-35.7900	-18.6000	0.0000	0.0000	0.0000	0.0000;
	37858	37909	0.005665	0.022489	0.0017	135.73	0	0	0	0	1	0	0	-66.3800	16.7900	66.6300	-15.9600	0.0000	0.0000	0.0000	0.0000;
	38057	37858	0.003604	0.016287	0.00287	123.74	0	0	0	0	1	0	0	-30.5100	35.4500	30.5800	-35.4100	0.0000	0.0000	0.0000	0.0000;
	37860	37861	0.000289	0.001198	0	0	0	0	0	0	1	0	0	56.2100	6.4400	-56.2000	-6.4100	0.0000	0.0000	0.0000	0.0000;
	37860	38059	0.010881	0.032538	0.00291	139.73	0	0	0	0	1	0	0	-85.1500	79.7000	86.5200	-75.9100	0.0000	0.0000	0.0000	0.0000;
	37866	37863	0.00127	0.009595	0.04304	514.54	0	0	0	0	1	0	0	120.2400	15.2500	-120.0700	-18.5500	0.0000	0.0000	0.0000	0.0000;
	37864	37865	0.00024	0.001186	0	0	0	0	0	0	1	0	0	50.1600	8.8900	-50.1600	-8.8600	0.0000	0.0000	0.0000	0.0000;
	37866	37867	0.000276	0.001081	0	0	0	0	0	0	1	0	0	38.1600	10.0000	-38.1500	-9.9800	0.0000	0.0000	0.0000	0.0000;
	37877	37866	0.001618	0.016029	0.05385	537.91	0	0	0	0	1	0	0	158.7900	30.3300	-158.4000	-32.3000	0.0000	0.0000	0.0000	0.0000;
	37868	38370	0.006446	0.025918	0.00408	122.15	0	0	0	0	1	0	0	23.7900	2.9000	-23.7500	-3.1800	0.0000	0.0000	0.0000	0.0000;
	38228	37869	0.016467	0.06867	0.00464	130.87	0	0	0	0	1	0	0	-46.9500	13.0500	47.3100	-12.0100	0.0000	0.0000	0.0000	0.0000;
	37870	37871	0.000253	0.001011	0	0	0	0	0	0	1	0	0	16.9300	2.1300	-16.9300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	37873	38127	0.006182	0.02303	0.00221	140.81	0	0	0	0	1	0	0	88.7200	9.1900	-88.2400	-7.6400	0.0000	0.0000	0.0000	0.0000;
	38266	37873	0.00221	0.007629	0.00048	135.09	0	0	0	0	1	0	0	-68.4300	12.2200	68.5300	-11.9100	0.0000	0.0000	0.0000	0.0000;
	37874	37875	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-20.5200	-6.8900	20.5200	6.8900	0.0000	0.0000	0.0000	0.0000;
	37879	37875	0.006139	0.027239	0.00261	113.67	0	0	0	0	1	0	0	-12.8300	22.8200	12.8700	-22.9200	0.0000	0.0000	0.0000	0.0000;
	37877	37876	0.000237	0.013447	0	991.51	0	0	1.01875	0	1	0	0	-467.2000	-124.5700	467.7300	154.4800	0.0000	0.0000	0.0000	0.0000;
	37876	37878	0.000223	0.00114	0	0	0	0	0	0	1	0	0	53.3100	12.9200	-53.3100	-12.8900	0.0000	0.0000	0.0000	0.0000;
	38377	37876	0.000272	0.004232	0.46644	2921.07	0	0	0	0	1	0	0	819.3300	-121.9000	-817.6200	97.6500	0.0000	0.0000	0.0000	0.0000;
	38067	37877	0.001708	0.014056	0.06127	527.72	0	0	0	0	1	0	0	-142.1500	-6.6500	142.4700	2.6000	0.0000	0.0000	0.0000	0.0000;
	38057	37879	0.008995	0.039985	0.00442	108.01	0	0	0	0	1	0	0	7.8200	-38.5400	-7.6900	38.6500	0.0000	0.0000	0.0000	0.0000;
	37880	37881	0.000252	0.001104	0	0	0	0	0	0	1	0	0	13.4500	8.9600	-13.4500	-8.9600	0.0000	0.0000	0.0000	0.0000;
	37882	41139	0.018612	0.074614	0.0089	118.13	0	0	0	0	1	0	0	10.4700	4.6600	-10.4500	-5.4100	0.0000	0.0000	0.0000	0.0000;
	37883	37961	0.011925	0.042499	0.00318	129.66	0	0	0	0	1	0	0	-51.6000	9.1400	51.9100	-8.3900	0.0000	0.0000	0.0000	0.0000;
	37961	37885	0.012416	0.048377	0.00406	146.37	0	0	0	0	1	0	0	91.9900	31.7100	-90.8900	-27.8400	0.0000	0.0000	0.0000	0.0000;
	37886	38141	0.009057	0.040398	0.00667	136.8	0	0	0	0	1	0	0	-55.2100	-9.0400	55.4800	9.5200	0.0000	0.0000	0.0000	0.0000;
	37886	38147	0.007429	0.028514	0.0061	135.39	0	0	0	0	1	0	0	47.4800	7.4200	-47.3100	-7.4400	0.0000	0.0000	0.0000	0.0000;
	37887	37888	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-17.7800	-1.6000	17.7800	1.6000	0.0000	0.0000	0.0000	0.0000;
	37888	37973	0.017563	0.073061	0.00863	136.96	0	0	0	0	1	0	0	61.1900	-1.1800	-60.5800	2.8300	0.0000	0.0000	0.0000	0.0000;
	37888	38258	0.014098	0.054499	0.00487	151.83	0	0	0	0	1	0	0	-82.3600	0.0600	83.2600	2.8700	0.0000	0.0000	0.0000	0.0000;
	37888	38258	0.014098	0.054499	0.00487	151.83	0	0	0	0	1	0	0	-82.3600	0.0600	83.2600	2.8700	0.0000	0.0000	0.0000	0.0000;
	37888	38387	0.004538	0.020545	0.00266	142.85	0	0	0	0	1	0	0	85.7600	-0.5400	-85.4400	1.6700	0.0000	0.0000	0.0000	0.0000;
	37890	37889	0.014761	0.059765	0.0069	126.61	0	0	0	0	1	0	0	-34.6900	5.2400	34.8700	-5.2300	0.0000	0.0000	0.0000	0.0000;
	37889	37965	0.019384	0.086295	0.00734	141.8	0	0	0	0	1	0	0	-93.0300	16.3600	94.7100	-9.6500	0.0000	0.0000	0.0000	0.0000;
	37890	37891	0.000273	0.00109	0	0	0	0	0	0	1	0	0	5.0200	1.5100	-5.0200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	37892	37893	0.000239	0.001161	0	0	0	0	0	0	1	0	0	6.7300	2.3400	-6.7300	-2.3400	0.0000	0.0000	0.0000	0.0000;
	37892	37900	0.010709	0.047598	0.00449	126.14	0	0	0	0	1	0	0	-37.0000	26.1600	37.2100	-25.7200	0.0000	0.0000	0.0000	0.0000;
	37894	37895	0.000297	0.001113	0	0	0	0	0	0	1	0	0	7.7700	4.4900	-7.7700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	37965	37894	0.016119	0.05917	0.00425	158.93	0	0	0	0	1	0	0	-98.1000	9.9800	99.6000	-4.9300	0.0000	0.0000	0.0000	0.0000;
	37965	37894	0.016119	0.05917	0.00425	158.93	0	0	0	0	1	0	0	-98.1000	9.9800	99.6000	-4.9300	0.0000	0.0000	0.0000	0.0000;
	37894	38215	0.015618	0.074736	0.00679	162.36	0	0	0	0	1	0	0	-103.4900	2.6800	105.0500	4.0800	0.0000	0.0000	0.0000	0.0000;
	37894	38215	0.015618	0.074736	0.00679	162.36	0	0	0	0	1	0	0	-103.4900	2.6800	105.0500	4.0800	0.0000	0.0000	0.0000	0.0000;
	37896	37897	0.000221	0.001106	0	0	0	0	0	0	1	0	0	7.5600	1.8300	-7.5600	-1.8300	0.0000	0.0000	0.0000	0.0000;
	37896	37899	0.016549	0.066681	0.00811	137.08	0	0	0	0	1	0	0	63.3900	-15.1500	-62.7200	17.0000	0.0000	0.0000	0.0000	0.0000;
	37898	37973	0.023655	0.081575	0.00987	135.72	0	0	0	0	1	0	0	54.6500	-3.3500	-53.9900	4.5800	0.0000	0.0000	0.0000	0.0000;
	37898	38215	0.015955	0.077029	0.00973	140.02	0	0	0	0	1	0	0	-72.2000	-4.4500	72.9800	7.1600	0.0000	0.0000	0.0000	0.0000;
	37899	37900	0.006323	0.032167	0.00552	134.5	0	0	0	0	1	0	0	50.0000	-19.8000	-49.8300	20.1100	0.0000	0.0000	0.0000	0.0000;
	37901	37964	0.015201	0.063807	0.00656	140.37	0	0	0	0	1	0	0	77.0700	-20.4400	-76.1400	23.6600	0.0000	0.0000	0.0000	0.0000;
	37965	37901	0.012214	0.039049	0.00381	144.99	0	0	0	0	1	0	0	90.6600	-13.4900	-89.6800	16.2300	0.0000	0.0000	0.0000	0.0000;
	37902	37903	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-7.9600	-1.7500	7.9600	1.7500	0.0000	0.0000	0.0000	0.0000;
	37907	37903	0.015757	0.072432	0.00708	117.31	0	0	0	0	1	0	0	12.8800	-1.8900	-12.8600	1.3400	0.0000	0.0000	0.0000	0.0000;
	41141	37903	0.012582	0.05535	0.00928	104.04	0	0	0	0	1	0	0	-4.8900	2.2000	4.9000	-3.0800	0.0000	0.0000	0.0000	0.0000;
	37905	37906	0.010942	0.056497	0.00504	134.35	0	0	0	0	1	0	0	45.3200	5.6900	-45.0900	-4.9600	0.0000	0.0000	0.0000	0.0000;
	37907	37905	0.011864	0.05675	0.00382	124.52	0	0	0	0	1	0	0	-24.2900	-1.9500	24.3600	1.9200	0.0000	0.0000	0.0000	0.0000;
	37905	38380	0.013449	0.046994	0.00438	142.77	0	0	0	0	1	0	0	-77.0900	-8.9500	77.9200	11.4200	0.0000	0.0000	0.0000	0.0000;
	37908	37911	0.001023	0.045639	0	248.4	0	0	1	0	1	0	0	191.3100	28.5200	-190.9600	-12.6000	0.0000	0.0000	0.0000	0.0000;
	37908	37912	0.000299	0.001067	0	0	0	0	0	0	1	0	0	52.6100	11.8700	-52.6000	-11.8400	0.0000	0.0000	0.0000	0.0000;
	37908	37927	0.001017	0.008765	0.10677	574.27	0	0	0	0	1	0	0	186.0500	-104.5000	-185.6300	96.6000	0.0000	0.0000	0.0000	0.0000;
	37908	38035	0.00129	0.012266	0.05252	644.79	0	0	0	0	1	0	0	-316.7600	25.1600	317.9700	-19.2400	0.0000	0.0000	0.0000	0.0000;
	38072	37908	0.00118	0.010987	0.03226	547.7	0	0	0	0	1	0	0	-188.4900	-60.4800	188.9300	61.1100	0.0000	0.0000	0.0000	0.0000;
	37908	38376	0.00175	0.016968	0.08843	637.55	0	0	0	0	1	0	0	-302.1400	-22.1500	303.6400	27.0800	0.0000	0.0000	0.0000	0.0000;
	37909	37911	0.00075	0.033492	0	223.4	0	0	1	0	1	0	0	-190.7000	-0.9200	190.9600	12.6000	0.0000	0.0000	0.0000	0.0000;
	38012	37909	0.008122	0.037392	0.00272	131.01	0	0	0	0	1	0	0	-49.1400	-6.3100	49.3300	6.9200	0.0000	0.0000	0.0000	0.0000;
	37909	38066	0.010368	0.045327	0.00704	136.4	0	0	0	0	1	0	0	74.7300	9.9600	-74.1700	-8.2100	0.0000	0.0000	0.0000	0.0000;
	37910	37911	0.010357	0.462205	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38017	37913	0.006676	0.026717	0.00309	106.07	0	0	0	0	1	0	0	-5.6400	0.8700	5.6400	-1.1700	0.0000	0.0000	0.0000	0.0000;
	37913	38041	0.005482	0.024454	0.00284	122.48	0	0	0	0	1	0	0	-27.5000	-3.4300	27.5400	3.3300	0.0000	0.0000	0.0000	0.0000;
	37914	37915	0.00026	0.001157	0	0	0	0	0	0	1	0	0	21.8700	11.8200	-21.8600	-11.8100	0.0000	0.0000	0.0000	0.0000;
	37950	37914	0.004755	0.020557	0.00192	132.78	0	0	0	0	1	0	0	-50.3100	12.5900	50.4300	-12.2400	0.0000	0.0000	0.0000	0.0000;
	38047	37914	0.003953	0.019146	0.00112	121.21	0	0	0	0	1	0	0	26.1300	20.9500	-26.0900	-20.8600	0.0000	0.0000	0.0000	0.0000;
	37914	38061	0.011646	0.047057	0.00575	135.91	0	0	0	0	1	0	0	-61.8200	16.6900	62.2900	-15.3800	0.0000	0.0000	0.0000	0.0000;
	37918	37916	0.01727	0.065236	0.00576	130.2	0	0	0	0	1	0	0	48.4600	-4.8700	-48.0800	5.7100	0.0000	0.0000	0.0000	0.0000;
	37917	37918	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-8.7300	-2.7300	8.7300	2.7300	0.0000	0.0000	0.0000	0.0000;
	37918	37930	0.020502	0.086617	0.00868	135.01	0	0	0	0	1	0	0	-56.8100	-0.0700	57.4300	1.7600	0.0000	0.0000	0.0000	0.0000;
	37920	37919	0.001469	0.062866	0	228.43	0	0	1	0	1	0	0	-118.7100	1.3100	118.9000	6.9900	0.0000	0.0000	0.0000	0.0000;
	37920	37919	0.001469	0.062866	0	228.43	0	0	1	0	1	0	0	-118.7100	1.3100	118.9000	6.9900	0.0000	0.0000	0.0000	0.0000;
	37920	37919	0.001469	0.062866	0	228.43	0	0	1	0	1	0	0	-118.7100	1.3100	118.9000	6.9900	0.0000	0.0000	0.0000	0.0000;
	37919	37921	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-356.7100	-20.9800	357.0300	22.1900	0.0000	0.0000	0.0000	0.0000;
	37920	38079	0.004065	0.020606	0.00304	159.41	0	0	0	0	1	0	0	104.5900	-1.0100	-104.1800	2.8000	0.0000	0.0000	0.0000	0.0000;
	37920	38079	0.004065	0.020606	0.00304	159.41	0	0	0	0	1	0	0	104.5900	-1.0100	-104.1800	2.8000	0.0000	0.0000	0.0000	0.0000;
	37920	38081	0.003512	0.015508	0.00376	143.78	0	0	0	0	1	0	0	105.5700	-8.7100	-105.2000	9.9400	0.0000	0.0000	0.0000	0.0000;
	37946	37921	0.00121	0.012075	0.04207	500.33	0	0	0	0	1	0	0	88.2500	-2.1100	-88.1700	-1.5600	0.0000	0.0000	0.0000	0.0000;
	37922	37945	0.002446	0.011672	0.00276	120.35	0	0	0	0	1	0	0	22.6400	-1.1100	-22.6300	0.8800	0.0000	0.0000	0.0000	0.0000;
	37922	38083	0.011225	0.03908	0.00721	130.19	0	0	0	0	1	0	0	-45.3700	-1.4000	45.5900	1.4100	0.0000	0.0000	0.0000	0.0000;
	37948	37923	0.008375	0.029873	0.00233	123.15	0	0	0	0	1	0	0	27.7300	-0.1200	-27.6700	0.0900	0.0000	0.0000	0.0000	0.0000;
	37924	37945	0.010508	0.042663	0.0046	120.45	0	0	0	0	1	0	0	24.2500	4.5900	-24.1800	-4.8200	0.0000	0.0000	0.0000	0.0000;
	38081	37924	0.007279	0.033334	0.0051	127.63	0	0	0	0	1	0	0	41.7000	7.1600	-41.5700	-7.1400	0.0000	0.0000	0.0000	0.0000;
	37925	37926	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-31.1500	-11.4600	31.1500	11.4700	0.0000	0.0000	0.0000	0.0000;
	37941	37926	0.010111	0.046016	0.00811	122.86	0	0	0	0	1	0	0	-27.8100	-1.0400	27.8800	0.5300	0.0000	0.0000	0.0000	0.0000;
	38280	37926	0.003888	0.019866	0.00181	134.39	0	0	0	0	1	0	0	59.1600	12.5000	-59.0300	-12.0000	0.0000	0.0000	0.0000	0.0000;
	37929	37927	0.000914	0.009716	0.07124	426.26	0	0	0	0	1	0	0	-0.8400	-86.4600	0.9000	79.4000	0.0000	0.0000	0.0000	0.0000;
	37927	37946	0.001301	0.012456	0.06435	520.07	0	0	0	0	1	0	0	126.2400	14.0200	-126.0400	-19.1200	0.0000	0.0000	0.0000	0.0000;
	37928	37932	0.000148	0.008119	0	1078.84	0	0	1	0	1	0	0	569.6800	82.5900	-569.2300	-57.9300	0.0000	0.0000	0.0000	0.0000;
	37928	37933	0.000226	0.001043	0	0	0	0	0	0	1	0	0	49.0400	18.2600	-49.0300	-18.2400	0.0000	0.0000	0.0000	0.0000;
	37928	37934	0.000241	0.00111	0	0	0	0	0	0	1	0	0	-618.7100	-7.1000	619.5600	10.9900	0.0000	0.0000	0.0000	0.0000;
	37930	37929	0.001044	0.05532	0	264.06	0	0	1.025	0	1	0	0	-142.2200	-20.3400	142.4300	31.3300	0.0000	0.0000	0.0000	0.0000;
	37930	37929	0.001044	0.05532	0	264.06	0	0	1.025	0	1	0	0	-142.2200	-20.3400	142.4300	31.3300	0.0000	0.0000	0.0000	0.0000;
	37930	37929	0.001044	0.05532	0	264.06	0	0	1.025	0	1	0	0	-142.2200	-20.3400	142.4300	31.3300	0.0000	0.0000	0.0000	0.0000;
	37930	37929	0.001044	0.05532	0	264.06	0	0	1.025	0	1	0	0	-142.2200	-20.3400	142.4300	31.3300	0.0000	0.0000	0.0000	0.0000;
	37929	37932	0.000114	0.006273	0	1028.84	0	0	1	0	1	0	0	-568.8800	-38.8700	569.2300	57.9300	0.0000	0.0000	0.0000	0.0000;
	37930	37935	0.006749	0.027646	0.00454	144.69	0	0	0	0	1	0	0	78.2500	5.9300	-77.8700	-4.8600	0.0000	0.0000	0.0000	0.0000;
	37942	37930	0.00518	0.017222	0.00215	144.6	0	0	0	0	1	0	0	-82.4700	-19.0800	82.8200	19.9900	0.0000	0.0000	0.0000	0.0000;
	37944	37930	0.008909	0.034486	0.00573	146.2	0	0	0	0	1	0	0	-78.4400	-16.0000	78.9800	17.4500	0.0000	0.0000	0.0000	0.0000;
	37930	37948	0.017862	0.073428	0.01228	139.82	0	0	0	0	1	0	0	61.8500	9.6300	-61.2100	-8.3100	0.0000	0.0000	0.0000	0.0000;
	37930	37949	0.011679	0.061674	0.00459	156.49	0	0	0	0	1	0	0	75.6200	8.9700	-75.0000	-6.1800	0.0000	0.0000	0.0000	0.0000;
	37930	37949	0.011679	0.061674	0.00459	156.49	0	0	0	0	1	0	0	75.6200	8.9700	-75.0000	-6.1800	0.0000	0.0000	0.0000	0.0000;
	37930	38083	0.020463	0.079914	0.00586	136.02	0	0	0	0	1	0	0	58.3300	8.6700	-57.6700	-6.7500	0.0000	0.0000	0.0000	0.0000;
	37931	37932	0.00112	0.061534	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37943	37935	0.014175	0.062125	0.00492	130.78	0	0	0	0	1	0	0	-46.4400	-2.5500	46.7200	3.2900	0.0000	0.0000	0.0000	0.0000;
	37936	37937	0.000203	0.001102	0	0	0	0	0	0	1	0	0	-7.2900	-2.1100	7.2900	2.1100	0.0000	0.0000	0.0000	0.0000;
	37937	37943	0.00991	0.041833	0.00524	125.27	0	0	0	0	1	0	0	-33.5300	13.6000	33.6500	-13.6400	0.0000	0.0000	0.0000	0.0000;
	37939	37949	0.008582	0.043778	0.01696	142.57	0	0	0	0	1	0	0	-80.9500	-2.4400	81.4900	3.3900	0.0000	0.0000	0.0000	0.0000;
	37986	37939	0.013494	0.054737	0.0057	126.73	0	0	0	0	1	0	0	-39.6000	29.9200	39.9100	-29.2600	0.0000	0.0000	0.0000	0.0000;
	38071	37939	0.009307	0.034726	0.00954	109.23	0	0	0	0	1	0	0	-10.7600	-29.3400	10.8500	28.6700	0.0000	0.0000	0.0000	0.0000;
	37985	37940	0.00599	0.026557	0.00344	111.06	0	0	0	0	1	0	0	-10.7700	6.7900	10.7800	-7.1000	0.0000	0.0000	0.0000	0.0000;
	37940	38014	0.021069	0.094966	0.00643	106.04	0	0	0	0	1	0	0	-6.6200	-12.8100	6.6600	12.3400	0.0000	0.0000	0.0000	0.0000;
	37940	38033	0.006941	0.026942	0.00188	116.35	0	0	0	0	1	0	0	-16.4400	16.4500	16.4800	-16.5000	0.0000	0.0000	0.0000	0.0000;
	37941	37945	0.015325	0.068635	0.01549	105.58	0	0	0	0	1	0	0	-9.0100	3.8300	9.0200	-5.3800	0.0000	0.0000	0.0000	0.0000;
	37941	38044	0.031223	0.116297	0.00834	116.74	0	0	0	0	1	0	0	15.5200	-4.2500	-15.4400	3.6600	0.0000	0.0000	0.0000	0.0000;
	37942	38069	0.021755	0.096345	0.00967	132.8	0	0	0	0	1	0	0	54.7100	11.3100	-54.0800	-9.5200	0.0000	0.0000	0.0000	0.0000;
	38069	37947	0.001891	0.008783	0.00104	120.48	0	0	0	0	1	0	0	26.7800	5.4000	-26.7700	-5.4400	0.0000	0.0000	0.0000	0.0000;
	37947	38422	0.004871	0.02268	0.00259	105.23	0	0	0	0	1	0	0	0.2300	-6.5200	-0.2300	6.2600	0.0000	0.0000	0.0000	0.0000;
	37948	38083	0.005189	0.017555	0.00152	107.72	0	0	0	0	1	0	0	6.9400	0.4000	-6.9400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	38280	37949	0.001295	0.006199	0.00045	130.38	0	0	0	0	1	0	0	-45.9700	-5.8900	46.0000	5.9700	0.0000	0.0000	0.0000	0.0000;
	37950	37951	0.000222	0.00113	0	0	0	0	0	0	1	0	0	16.8200	6.8600	-16.8200	-6.8500	0.0000	0.0000	0.0000	0.0000;
	37950	38071	0.005677	0.023608	0.00249	126.85	0	0	0	0	1	0	0	33.4800	-19.4500	-33.4000	19.5400	0.0000	0.0000	0.0000	0.0000;
	37952	37954	0.004586	0.018751	0.00264	144.83	0	0	0	0	1	0	0	-79.5900	-5.6700	79.8600	6.5300	0.0000	0.0000	0.0000	0.0000;
	37954	37953	0.001363	0.061898	0	193.44	0	0	1	0	1	0	0	-67.6600	-4.2400	67.7200	6.9200	0.0000	0.0000	0.0000	0.0000;
	37954	37953	0.001363	0.061898	0	193.44	0	0	1	0	1	0	0	-67.6600	-4.2400	67.7200	6.9200	0.0000	0.0000	0.0000	0.0000;
	37954	37953	0.001363	0.061898	0	193.44	0	0	1	0	1	0	0	-67.6600	-4.2400	67.7200	6.9200	0.0000	0.0000	0.0000	0.0000;
	37953	37955	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-203.1500	-28.8100	203.2600	29.2100	0.0000	0.0000	0.0000	0.0000;
	37955	38391	0.004263	0.036064	0.10335	542.64	0	0	0	0	1	0	0	-212.8400	-3.9600	214.6400	8.0400	0.0000	0.0000	0.0000	0.0000;
	37962	37957	0.010957	0.041838	0.00567	134.64	0	0	0	0	1	0	0	-56.8600	-9.7200	57.2000	10.4400	0.0000	0.0000	0.0000	0.0000;
	37958	37959	0.008583	0.036325	0.00312	127.93	0	0	0	0	1	0	0	-41.3400	-3.0700	41.4900	3.3400	0.0000	0.0000	0.0000	0.0000;
	37958	37962	0.007382	0.033023	0.00545	128.05	0	0	0	0	1	0	0	-43.6500	-8.1500	43.7900	8.2000	0.0000	0.0000	0.0000	0.0000;
	37960	38198	0.009957	0.036063	0.00279	124.87	0	0	0	0	1	0	0	-30.0000	1.3800	30.0900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	37970	37963	0.005115	0.024155	0.00696	138.44	0	0	0	0	1	0	0	66.0900	-49.2500	-65.7600	50.0600	0.0000	0.0000	0.0000	0.0000;
	37963	37974	0.01789	0.077355	0.01081	132.89	0	0	0	0	1	0	0	44.4200	8.0700	-44.0800	-7.7400	0.0000	0.0000	0.0000	0.0000;
	37966	37967	0.000226	0.001187	0	0	0	0	0	0	1	0	0	22.2400	3.3300	-22.2400	-3.3200	0.0000	0.0000	0.0000	0.0000;
	37966	37968	0.003182	0.0158	0.00133	142.86	0	0	0	0	1	0	0	84.8000	-16.9700	-84.5700	17.9700	0.0000	0.0000	0.0000	0.0000;
	37966	37973	0.01082	0.045692	0.004	148	0	0	0	0	1	0	0	-107.0300	13.6400	108.2500	-8.9300	0.0000	0.0000	0.0000	0.0000;
	37968	37969	0.005778	0.024145	0.00249	148.05	0	0	0	0	1	0	0	109.3500	-32.7600	-108.6200	35.5300	0.0000	0.0000	0.0000	0.0000;
	37968	37971	0.016396	0.063798	0.00584	133.98	0	0	0	0	1	0	0	-45.7300	11.3100	46.0800	-10.5500	0.0000	0.0000	0.0000	0.0000;
	37970	37969	0.006401	0.027413	0.00345	144.58	0	0	0	0	1	0	0	-87.1000	43.5400	87.6700	-41.4300	0.0000	0.0000	0.0000	0.0000;
	37971	37972	0.014268	0.053766	0.00487	130.02	0	0	0	0	1	0	0	36.6000	4.2000	-36.4100	-4.0000	0.0000	0.0000	0.0000	0.0000;
	37971	38387	0.013283	0.066305	0.01005	145.39	0	0	0	0	1	0	0	-90.4000	3.0400	91.4400	1.1300	0.0000	0.0000	0.0000	0.0000;
	37975	38356	0.002499	0.020251	0.09657	609.69	0	0	0	0	1	0	0	-294.2100	7.7800	296.2400	-1.7100	0.0000	0.0000	0.0000	0.0000;
	37978	37976	0.020203	0.071807	0.00611	125.72	0	0	0	0	1	0	0	-28.2200	-19.0900	28.4400	19.2600	0.0000	0.0000	0.0000	0.0000;
	37979	37980	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-10.1900	-1.0300	10.1900	1.0300	0.0000	0.0000	0.0000	0.0000;
	37980	38008	0.009418	0.043566	0.00494	99.71	0	0	0	0	1	0	0	-4.1900	-5.9700	4.1900	5.4700	0.0000	0.0000	0.0000	0.0000;
	37980	38020	0.027842	0.093009	0.01023	139.25	0	0	0	0	1	0	0	57.2800	-12.6800	-56.3700	14.6300	0.0000	0.0000	0.0000	0.0000;
	37981	37982	0.000234	0.001183	0	0	0	0	0	0	1	0	0	47.1000	5.0800	-47.1000	-5.0600	0.0000	0.0000	0.0000	0.0000;
	37981	38021	0.000565	0.006156	0.08215	494.22	0	0	0	0	1	0	0	88.0300	-17.1200	-87.9900	8.6800	0.0000	0.0000	0.0000	0.0000;
	38035	37981	0.001007	0.009854	0.03804	584.43	0	0	0	0	1	0	0	-223.4400	-12.0000	223.9100	12.4800	0.0000	0.0000	0.0000	0.0000;
	37983	37988	0.008646	0.033915	0.00409	118.21	0	0	0	0	1	0	0	17.3300	-6.6900	-17.3000	6.3900	0.0000	0.0000	0.0000	0.0000;
	38012	37984	0.006116	0.022558	0.00223	127.57	0	0	0	0	1	0	0	40.5300	3.5400	-40.4400	-3.4100	0.0000	0.0000	0.0000	0.0000;
	38066	37984	0.006327	0.021098	0.00244	122.53	0	0	0	0	1	0	0	-28.8800	-1.3500	28.9300	1.2700	0.0000	0.0000	0.0000	0.0000;
	38039	37985	0.006458	0.029476	0.00252	102.7	0	0	0	0	1	0	0	1.6200	10.9500	-1.6100	-11.1700	0.0000	0.0000	0.0000	0.0000;
	37986	37987	0.000284	0.001072	0	0	0	0	0	0	1	0	0	12.3900	2.3000	-12.3800	-2.3000	0.0000	0.0000	0.0000	0.0000;
	37986	37995	0.00481	0.019625	0.00241	121.19	0	0	0	0	1	0	0	27.2100	29.9900	-27.1400	-29.9400	0.0000	0.0000	0.0000	0.0000;
	38028	37988	0.006787	0.029581	0.00343	101.83	0	0	0	0	1	0	0	2.0100	12.8000	-1.9900	-13.0900	0.0000	0.0000	0.0000	0.0000;
	37989	37992	0.006587	0.029276	0.00353	124.76	0	0	0	0	1	0	0	-32.3300	-10.2700	32.4100	10.2200	0.0000	0.0000	0.0000	0.0000;
	37989	38000	0.003642	0.019164	0.00301	111.14	0	0	0	0	1	0	0	12.9600	-16.1900	-12.9500	15.9500	0.0000	0.0000	0.0000	0.0000;
	37989	38004	0.00645	0.030412	0.00365	118.68	0	0	0	0	1	0	0	15.6800	1.9100	-15.6700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	37989	38036	0.002343	0.009961	0.00206	121.68	0	0	0	0	1	0	0	-22.2100	19.3000	22.2300	-19.4300	0.0000	0.0000	0.0000	0.0000;
	37990	38000	0.003849	0.014118	0.00173	107.82	0	0	0	0	1	0	0	4.2700	16.8500	-4.2500	-16.9900	0.0000	0.0000	0.0000	0.0000;
	38019	37990	0.00579	0.027275	0.00317	118.34	0	0	0	0	1	0	0	17.2500	20.4500	-17.2200	-20.6000	0.0000	0.0000	0.0000	0.0000;
	37991	37992	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-8.2700	-3.4000	8.2700	3.4000	0.0000	0.0000	0.0000	0.0000;
	37993	37994	0.000233	0.001156	0	0	0	0	0	0	1	0	0	33.5900	8.9700	-33.5900	-8.9600	0.0000	0.0000	0.0000	0.0000;
	37993	38004	0.003261	0.016518	0.00163	110.91	0	0	0	0	1	0	0	3.9300	17.2200	-3.9200	-17.3400	0.0000	0.0000	0.0000	0.0000;
	38016	37993	0.007923	0.032701	0.0033	129.46	0	0	0	0	1	0	0	37.6800	26.4900	-37.5200	-26.1900	0.0000	0.0000	0.0000	0.0000;
	37995	37996	0.000275	0.001141	0	0	0	0	0	0	1	0	0	12.8600	3.8500	-12.8600	-3.8500	0.0000	0.0000	0.0000	0.0000;
	37995	37997	0.011129	0.044626	0.0057	111.75	0	0	0	0	1	0	0	14.2800	26.1000	-14.1800	-26.3100	0.0000	0.0000	0.0000	0.0000;
	37997	37998	0.000221	0.001071	0	0	0	0	0	0	1	0	0	12.8600	4.2600	-12.8600	-4.2600	0.0000	0.0000	0.0000	0.0000;
	37997	38015	0.015884	0.070714	0.0062	99.13	0	0	0	0	1	0	0	-2.0100	-6.0200	2.0200	5.4100	0.0000	0.0000	0.0000	0.0000;
	37997	38028	0.006849	0.034174	0.00767	120.59	0	0	0	0	1	0	0	-22.4800	28.6700	22.5700	-29.0000	0.0000	0.0000	0.0000	0.0000;
	37997	38039	0.003606	0.014642	0.0017	111.28	0	0	0	0	1	0	0	17.5500	-4.1300	-17.5300	4.0000	0.0000	0.0000	0.0000	0.0000;
	38003	37999	0.013716	0.041876	0.00276	134.11	0	0	0	0	1	0	0	-51.6800	23.6000	52.1000	-22.6100	0.0000	0.0000	0.0000	0.0000;
	37999	38006	0.007127	0.030961	0.00467	160.07	0	0	0	0	1	0	0	-84.7400	12.1900	85.2400	-10.5100	0.0000	0.0000	0.0000	0.0000;
	37999	38006	0.007127	0.030961	0.00467	160.07	0	0	0	0	1	0	0	-84.7400	12.1900	85.2400	-10.5100	0.0000	0.0000	0.0000	0.0000;
	37999	38010	0.002926	0.01308	0.0014	152.97	0	0	0	0	1	0	0	93.6900	-6.5000	-93.4400	7.4600	0.0000	0.0000	0.0000	0.0000;
	38021	38001	0.001444	0.013707	0.03031	456.56	0	0	0	0	1	0	0	40.6200	-14.8300	-40.5900	11.7700	0.0000	0.0000	0.0000	0.0000;
	38001	38023	0.001406	0.012673	0.10271	411.66	0	0	0	0	1	0	0	15.0100	-19.3800	-15.0100	8.2700	0.0000	0.0000	0.0000	0.0000;
	38002	38009	0.006772	0.031027	0.00355	129.16	0	0	0	0	1	0	0	37.6000	-13.5100	-37.5000	13.6100	0.0000	0.0000	0.0000	0.0000;
	38024	38002	0.008157	0.036935	0.0051	132.15	0	0	0	0	1	0	0	46.1600	-10.7600	-45.9900	11.0200	0.0000	0.0000	0.0000	0.0000;
	38003	38016	0.011112	0.044074	0.00603	129	0	0	0	0	1	0	0	39.5200	-25.2600	-39.2900	25.5300	0.0000	0.0000	0.0000	0.0000;
	38004	38005	0.000271	0.001109	0	0	0	0	0	0	1	0	0	16.5300	2.8200	-16.5300	-2.8200	0.0000	0.0000	0.0000	0.0000;
	38004	38039	0.006519	0.028961	0.00225	114.76	0	0	0	0	1	0	0	3.0600	16.7300	-3.0400	-16.8800	0.0000	0.0000	0.0000	0.0000;
	38006	38007	0.000201	0.001017	0	0	0	0	0	0	1	0	0	11.4800	5.6300	-11.4800	-5.6300	0.0000	0.0000	0.0000	0.0000;
	38010	38009	0.00591	0.024896	0.00474	104.59	0	0	0	0	1	0	0	8.5500	-4.5800	-8.5500	4.1100	0.0000	0.0000	0.0000	0.0000;
	38009	38016	0.0205	0.076327	0.01133	126.5	0	0	0	0	1	0	0	33.5500	-22.8800	-33.2300	22.8700	0.0000	0.0000	0.0000	0.0000;
	38010	38011	0.000277	0.001046	0	0	0	0	0	0	1	0	0	32.4300	4.9600	-32.4300	-4.9500	0.0000	0.0000	0.0000	0.0000;
	38010	38036	0.016419	0.064286	0.00481	134.24	0	0	0	0	1	0	0	52.4600	-7.8300	-52.0200	9.0600	0.0000	0.0000	0.0000	0.0000;
	38013	38024	0.00819	0.039616	0.00656	137.38	0	0	0	0	1	0	0	69.5400	-1.1500	-69.1600	2.2900	0.0000	0.0000	0.0000	0.0000;
	38013	38120	0.009195	0.035192	0.0037	138.11	0	0	0	0	1	0	0	-82.7200	19.1400	83.3500	-17.1200	0.0000	0.0000	0.0000	0.0000;
	38014	38015	0.007543	0.02508	0.00376	118.44	0	0	0	0	1	0	0	19.4800	11.4900	-19.4400	-11.7500	0.0000	0.0000	0.0000	0.0000;
	38017	38018	0.000258	0.001191	0	0	0	0	0	0	1	0	0	26.0500	8.1600	-26.0400	-8.1600	0.0000	0.0000	0.0000	0.0000;
	38017	38028	0.004742	0.02033	0.00186	119.32	0	0	0	0	1	0	0	-20.4100	-9.0300	20.4300	8.9400	0.0000	0.0000	0.0000	0.0000;
	38020	38019	0.008484	0.029603	0.00265	130.51	0	0	0	0	1	0	0	43.5800	-40.1600	-43.3000	40.8700	0.0000	0.0000	0.0000	0.0000;
	38026	38020	0.00835	0.032965	0.00271	113.91	0	0	0	0	1	0	0	15.9800	-18.8600	-15.9300	18.7700	0.0000	0.0000	0.0000	0.0000;
	38021	38022	0.000283	0.001004	0	0	0	0	0	0	1	0	0	47.3700	6.1500	-47.3600	-6.1300	0.0000	0.0000	0.0000	0.0000;
	38376	38023	0.001653	0.014714	0.04088	418	0	0	0	0	1	0	0	20.1300	6.2600	-20.1300	-10.6500	0.0000	0.0000	0.0000	0.0000;
	38024	38025	0.00027	0.001157	0	0	0	0	0	0	1	0	0	23.0000	8.4700	-23.0000	-8.4700	0.0000	0.0000	0.0000	0.0000;
	38026	38126	0.005119	0.03096	0.00673	123.03	0	0	0	0	1	0	0	-30.9900	16.5100	31.0500	-16.8400	0.0000	0.0000	0.0000	0.0000;
	38027	38116	0.012722	0.04988	0.00534	108.4	0	0	0	0	1	0	0	-4.7900	15.8500	4.8300	-16.2900	0.0000	0.0000	0.0000	0.0000;
	38028	38066	0.004734	0.017553	0.0021	136.28	0	0	0	0	1	0	0	-71.7300	0.2400	71.9700	0.4400	0.0000	0.0000	0.0000	0.0000;
	38030	38029	0.000115	0.009046	0	1167.69	0	0	1	0	1	0	0	-706.5200	-19.5300	707.0600	61.4500	0.0000	0.0000	0.0000	0.0000;
	38029	38031	0.000266	0.001104	0	0	0	0	0	0	1	0	0	56.8800	15.9400	-56.8700	-15.9000	0.0000	0.0000	0.0000	0.0000;
	38030	38035	0.000523	0.004725	0.0515	653.43	0	0	0	0	1	0	0	340.3400	-9.1300	-339.7700	8.6600	0.0000	0.0000	0.0000	0.0000;
	38030	38048	0.002053	0.018398	0.07217	659.44	0	0	0	0	1	0	0	366.1900	28.6600	-363.6100	-13.2900	0.0000	0.0000	0.0000	0.0000;
	38032	38049	0.006941	0.025117	0.00269	135.88	0	0	0	0	1	0	0	-64.4000	-6.5100	64.6800	7.2600	0.0000	0.0000	0.0000	0.0000;
	38032	38058	0.006269	0.023328	0.00327	127.43	0	0	0	0	1	0	0	37.6800	1.0300	-37.5900	-1.0400	0.0000	0.0000	0.0000	0.0000;
	38033	38041	0.003305	0.016176	0.00188	130.21	0	0	0	0	1	0	0	-44.3500	13.9100	44.4200	-13.7500	0.0000	0.0000	0.0000	0.0000;
	38034	38035	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-31.7300	-9.6000	31.7400	9.6100	0.0000	0.0000	0.0000	0.0000;
	38035	38072	0.002195	0.018888	0.05584	641.4	0	0	0	0	1	0	0	314.9900	23.7000	-312.9500	-12.1000	0.0000	0.0000	0.0000	0.0000;
	38036	38037	0.000261	0.001127	0	0	0	0	0	0	1	0	0	18.8800	7.5600	-18.8800	-7.5600	0.0000	0.0000	0.0000	0.0000;
	38038	38039	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-18.9500	-1.9300	18.9500	1.9300	0.0000	0.0000	0.0000	0.0000;
	38040	38041	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-18.8800	-6.7000	18.8800	6.7000	0.0000	0.0000	0.0000	0.0000;
	38041	38063	0.007017	0.031883	0.00514	140.94	0	0	0	0	1	0	0	-90.8400	3.7100	91.4100	-1.6300	0.0000	0.0000	0.0000	0.0000;
	38042	38043	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-40.3500	-8.4300	40.3500	8.4500	0.0000	0.0000	0.0000	0.0000;
	38055	38043	0.007293	0.024717	0.0029	118.68	0	0	0	0	1	0	0	20.3700	-19.5000	-20.3200	19.3900	0.0000	0.0000	0.0000	0.0000;
	38059	38043	0.004087	0.016586	0.00515	150.52	0	0	0	0	1	0	0	-75.8500	31.0800	76.1100	-30.5600	0.0000	0.0000	0.0000	0.0000;
	38059	38043	0.004087	0.016586	0.00515	150.52	0	0	0	0	1	0	0	-75.8500	31.0800	76.1100	-30.5600	0.0000	0.0000	0.0000	0.0000;
	38043	38073	0.006813	0.02875	0.00466	156.02	0	0	0	0	1	0	0	-86.1300	16.6400	86.6300	-15.0100	0.0000	0.0000	0.0000	0.0000;
	38043	38073	0.006813	0.02875	0.00466	156.02	0	0	0	0	1	0	0	-86.1300	16.6400	86.6300	-15.0100	0.0000	0.0000	0.0000	0.0000;
	38044	38056	0.00444	0.016801	0.00366	134.65	0	0	0	0	1	0	0	55.5800	-54.2300	-55.3200	54.8100	0.0000	0.0000	0.0000	0.0000;
	38422	38044	0.005235	0.026133	0.00359	141.06	0	0	0	0	1	0	0	86.2000	-41.1100	-85.7400	43.0400	0.0000	0.0000	0.0000	0.0000;
	38056	38045	0.003163	0.016269	0.00206	119.14	0	0	0	0	1	0	0	16.2500	-58.2000	-16.1400	58.5400	0.0000	0.0000	0.0000	0.0000;
	38046	38047	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-16.8800	-6.0200	16.8800	6.0300	0.0000	0.0000	0.0000	0.0000;
	38060	38047	0.003097	0.013888	0.00217	147.22	0	0	0	0	1	0	0	60.2300	-5.4300	-60.1200	5.7000	0.0000	0.0000	0.0000	0.0000;
	38060	38047	0.003097	0.013888	0.00217	147.22	0	0	0	0	1	0	0	60.2300	-5.4300	-60.1200	5.7000	0.0000	0.0000	0.0000	0.0000;
	38047	38422	0.003313	0.010632	0.001	139.79	0	0	0	0	1	0	0	77.2200	-38.3800	-76.9800	39.0400	0.0000	0.0000	0.0000	0.0000;
	38048	38051	0.002138	0.098163	0	281	0	0	1	0	1	0	0	168.0800	22.4300	-167.5000	4.3200	0.0000	0.0000	0.0000	0.0000;
	38048	38052	0.000252	0.001193	0	0	0	0	0	0	1	0	0	32.0300	2.9200	-32.0200	-2.9100	0.0000	0.0000	0.0000	0.0000;
	38048	38072	0.000513	0.004955	0.02537	542.49	0	0	0	0	1	0	0	163.5100	-12.0500	-163.3800	10.6400	0.0000	0.0000	0.0000	0.0000;
	38049	38051	-0.001065	-0.048914	0	206	0	0	1	0	1	0	0	-167.7900	-9.0100	167.5000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	38062	38049	0.003307	0.012681	0.00124	144.12	0	0	0	0	1	0	0	-102.7700	-0.5700	103.1100	1.7500	0.0000	0.0000	0.0000	0.0000;
	38050	38051	0.006171	0.283333	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38053	38063	0.00887	0.045805	0.00502	122.62	0	0	0	0	1	0	0	-29.1400	33.6600	29.3100	-33.3100	0.0000	0.0000	0.0000	0.0000;
	38054	38062	0.010951	0.040093	0.00381	100.62	0	0	0	0	1	0	0	-0.1500	11.4000	0.1600	-11.7400	0.0000	0.0000	0.0000	0.0000;
	38073	38054	0.004152	0.018245	0.00142	127.38	0	0	0	0	1	0	0	39.3600	18.9500	-39.2900	-18.7600	0.0000	0.0000	0.0000	0.0000;
	38055	38060	0.005068	0.024151	0.00228	153.34	0	0	0	0	1	0	0	78.3900	-1.4200	-78.0900	2.6100	0.0000	0.0000	0.0000	0.0000;
	38055	38060	0.005068	0.024151	0.00228	153.34	0	0	0	0	1	0	0	78.3900	-1.4200	-78.0900	2.6100	0.0000	0.0000	0.0000	0.0000;
	38073	38055	0.00528	0.018262	0.00133	160.53	0	0	0	0	1	0	0	105.0100	-3.8800	-104.4500	5.6600	0.0000	0.0000	0.0000	0.0000;
	38073	38055	0.00528	0.018262	0.00133	160.53	0	0	0	0	1	0	0	105.0100	-3.8800	-104.4500	5.6600	0.0000	0.0000	0.0000	0.0000;
	38061	38058	0.003958	0.015087	0.00125	116.52	0	0	0	0	1	0	0	-16.6600	6.8200	16.6700	-6.9000	0.0000	0.0000	0.0000	0.0000;
	38062	38061	0.004892	0.020381	0.00222	136.96	0	0	0	0	1	0	0	71.7900	7.1600	-71.5400	-6.3600	0.0000	0.0000	0.0000	0.0000;
	38063	38064	0.000269	0.001033	0	0	0	0	0	0	1	0	0	46.0100	19.4900	-46.0100	-19.4600	0.0000	0.0000	0.0000	0.0000;
	38065	38063	0.006967	0.026389	0.00266	154.06	0	0	0	0	1	0	0	83.8400	-6.1900	-83.3700	7.7200	0.0000	0.0000	0.0000	0.0000;
	38065	38063	0.006967	0.026389	0.00266	154.06	0	0	0	0	1	0	0	83.8400	-6.1900	-83.3700	7.7200	0.0000	0.0000	0.0000	0.0000;
	38065	38073	0.010528	0.038747	0.00405	157.13	0	0	0	0	1	0	0	-91.6100	2.9300	92.4700	-0.1900	0.0000	0.0000	0.0000	0.0000;
	38065	38073	0.010528	0.038747	0.00405	157.13	0	0	0	0	1	0	0	-91.6100	2.9300	92.4700	-0.1900	0.0000	0.0000	0.0000	0.0000;
	38070	38071	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-44.1600	-9.7800	44.1600	9.8000	0.0000	0.0000	0.0000	0.0000;
	38073	38072	0.001615	0.054615	0	277.73	0	0	1	0	1	0	0	-151.9000	4.8000	152.2500	7.2300	0.0000	0.0000	0.0000	0.0000;
	38073	38072	0.001615	0.054615	0	277.73	0	0	1	0	1	0	0	-151.9000	4.8000	152.2500	7.2300	0.0000	0.0000	0.0000	0.0000;
	38073	38072	0.001615	0.054615	0	277.73	0	0	1	0	1	0	0	-151.9000	4.8000	152.2500	7.2300	0.0000	0.0000	0.0000	0.0000;
	38073	38072	0.001615	0.054615	0	277.73	0	0	1	0	1	0	0	-151.9000	4.8000	152.2500	7.2300	0.0000	0.0000	0.0000	0.0000;
	38072	38074	0.000285	0.001043	0	0	0	0	0	0	1	0	0	55.8100	33.0200	-55.8000	-32.9800	0.0000	0.0000	0.0000	0.0000;
	38075	38076	0.000253	0.001093	0	0	0	0	0	0	1	0	0	26.7400	10.4400	-26.7400	-10.4300	0.0000	0.0000	0.0000	0.0000;
	38075	38077	0.005884	0.030061	0.00303	127.01	0	0	0	0	1	0	0	42.1800	10.6700	-42.0800	-10.4600	0.0000	0.0000	0.0000	0.0000;
	38077	38078	0.000253	0.001011	0	0	0	0	0	0	1	0	0	14.0000	1.0200	-14.0000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	38077	38081	0.007471	0.029545	0.00479	131.49	0	0	0	0	1	0	0	-49.3100	19.2200	49.5000	-18.9500	0.0000	0.0000	0.0000	0.0000;
	38079	38080	0.000263	0.001151	0	0	0	0	0	0	1	0	0	25.3200	9.6300	-25.3200	-9.6200	0.0000	0.0000	0.0000	0.0000;
	38079	38084	0.004267	0.020484	0.00155	144.91	0	0	0	0	1	0	0	60.5700	-13.2300	-60.4200	13.8100	0.0000	0.0000	0.0000	0.0000;
	38079	38084	0.004267	0.020484	0.00155	144.91	0	0	0	0	1	0	0	60.5700	-13.2300	-60.4200	13.8100	0.0000	0.0000	0.0000	0.0000;
	38085	38086	0.000282	0.001032	0	0	0	0	0	0	1	0	0	6.7900	2.2400	-6.7900	-2.2400	0.0000	0.0000	0.0000	0.0000;
	38087	38088	0.004845	0.017511	0.00363	138.73	0	0	0	0	1	0	0	62.1300	-8.7700	-61.9500	9.0300	0.0000	0.0000	0.0000	0.0000;
	38097	38087	0.008949	0.035636	0.00749	147.78	0	0	0	0	1	0	0	83.1300	-6.3100	-82.5500	7.8200	0.0000	0.0000	0.0000	0.0000;
	38088	38089	0.006659	0.027687	0.00328	131	0	0	0	0	1	0	0	48.7900	-12.8000	-48.6300	13.1100	0.0000	0.0000	0.0000	0.0000;
	38089	38090	0.000249	0.001087	0	0	0	0	0	0	1	0	0	11.9300	3.8200	-11.9300	-3.8100	0.0000	0.0000	0.0000	0.0000;
	38091	38092	0.000286	0.001009	0	0	0	0	0	0	1	0	0	29.9600	4.5300	-29.9500	-4.5200	0.0000	0.0000	0.0000	0.0000;
	38094	38093	0.001603	0.077884	0	212.83	0	0	1.01875	0	1	0	0	-93.9600	-10.2500	94.0900	16.8900	0.0000	0.0000	0.0000	0.0000;
	38094	38093	0.001603	0.077884	0	212.83	0	0	1.01875	0	1	0	0	-93.9600	-10.2500	94.0900	16.8900	0.0000	0.0000	0.0000	0.0000;
	38094	38093	0.001603	0.077884	0	212.83	0	0	1.01875	0	1	0	0	-93.9600	-10.2500	94.0900	16.8900	0.0000	0.0000	0.0000	0.0000;
	38093	38095	0.000226	0.001143	0	0	0	0	0	0	1	0	0	25.0200	4.9400	-25.0200	-4.9400	0.0000	0.0000	0.0000	0.0000;
	38099	38094	0.003994	0.017607	0.00246	149.3	0	0	0	0	1	0	0	-85.7300	-11.2100	86.0100	12.1700	0.0000	0.0000	0.0000	0.0000;
	38106	38094	0.003305	0.013367	0.00107	165.04	0	0	0	0	1	0	0	-97.6400	-8.2200	97.9300	9.2900	0.0000	0.0000	0.0000	0.0000;
	38106	38094	0.003305	0.013367	0.00107	165.04	0	0	0	0	1	0	0	-97.6400	-8.2200	97.9300	9.2900	0.0000	0.0000	0.0000	0.0000;
	38096	38097	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-5.8200	-1.1500	5.8200	1.1500	0.0000	0.0000	0.0000	0.0000;
	38099	38100	0.00027	0.001108	0	0	0	0	0	0	1	0	0	14.3500	3.3600	-14.3500	-3.3500	0.0000	0.0000	0.0000	0.0000;
	38099	38113	0.00661	0.035251	0.00372	142.07	0	0	0	0	1	0	0	71.3800	7.8600	-71.0600	-6.5700	0.0000	0.0000	0.0000	0.0000;
	38112	38101	0.0054	0.021415	0.00298	124.89	0	0	0	0	1	0	0	-30.9000	-4.2800	30.9500	4.1600	0.0000	0.0000	0.0000	0.0000;
	38101	38396	0.004927	0.019757	0.00232	110.97	0	0	0	0	1	0	0	-7.0700	-10.3300	7.0800	10.1100	0.0000	0.0000	0.0000	0.0000;
	38102	38103	0.00023	0.001118	0	0	0	0	0	0	1	0	0	13.3400	5.9600	-13.3400	-5.9600	0.0000	0.0000	0.0000	0.0000;
	38109	38102	0.01743	0.073032	0.00682	118.58	0	0	0	0	1	0	0	17.9700	-7.7000	-17.9100	7.2500	0.0000	0.0000	0.0000	0.0000;
	38104	38110	0.010087	0.043739	0.00536	127.09	0	0	0	0	1	0	0	39.5900	-8.1300	-39.4400	8.2400	0.0000	0.0000	0.0000	0.0000;
	38104	38112	0.005215	0.023645	0.00605	140.72	0	0	0	0	1	0	0	-66.2200	-0.8100	66.4400	1.1600	0.0000	0.0000	0.0000	0.0000;
	38104	38114	0.011559	0.038089	0.00359	114.53	0	0	0	0	1	0	0	-12.0600	6.5100	12.0800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	38106	38107	0.000247	0.001158	0	0	0	0	0	0	1	0	0	28.3800	6.9100	-28.3800	-6.9000	0.0000	0.0000	0.0000	0.0000;
	38106	38114	0.016036	0.055834	0.00638	149.48	0	0	0	0	1	0	0	86.1900	4.9800	-85.0800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	38108	38396	0.012181	0.043015	0.00508	143.41	0	0	0	0	1	0	0	-75.9600	12.6800	76.6400	-10.8100	0.0000	0.0000	0.0000	0.0000;
	38109	38111	0.006832	0.034284	0.00325	123.43	0	0	0	0	1	0	0	-29.2700	6.2200	29.3300	-6.2500	0.0000	0.0000	0.0000	0.0000;
	38114	38111	0.007643	0.028987	0.00437	135.16	0	0	0	0	1	0	0	57.2500	4.2400	-57.0100	-3.7800	0.0000	0.0000	0.0000	0.0000;
	38113	38112	0.005462	0.020423	0.00316	132.58	0	0	0	0	1	0	0	51.4300	-1.6200	-51.2900	1.7900	0.0000	0.0000	0.0000	0.0000;
	38114	38115	0.000256	0.001123	0	0	0	0	0	0	1	0	0	15.7500	4.3800	-15.7500	-4.3800	0.0000	0.0000	0.0000	0.0000;
	38118	38117	0.008041	0.032235	0.00367	136.77	0	0	0	0	1	0	0	-56.8200	-8.3500	57.0800	8.9900	0.0000	0.0000	0.0000	0.0000;
	38117	38202	0.019235	0.079541	0.00689	139.35	0	0	0	0	1	0	0	-67.5400	-10.2100	68.3900	13.0000	0.0000	0.0000	0.0000	0.0000;
	38118	38179	0.005326	0.029424	0.00272	142.68	0	0	0	0	1	0	0	-80.5200	-13.2100	80.8700	14.8200	0.0000	0.0000	0.0000	0.0000;
	38380	38118	0.011257	0.05677	0.00788	141.92	0	0	0	0	1	0	0	-74.9200	-10.7800	75.5600	13.2100	0.0000	0.0000	0.0000	0.0000;
	38119	38179	0.004346	0.018955	0.00222	141.66	0	0	0	0	1	0	0	76.6200	14.7100	-76.3700	-13.8600	0.0000	0.0000	0.0000	0.0000;
	38119	38202	0.008026	0.037305	0.00552	145.96	0	0	0	0	1	0	0	-91.4200	-19.8600	92.0800	22.3300	0.0000	0.0000	0.0000	0.0000;
	38120	38121	0.000221	0.001047	0	0	0	0	0	0	1	0	0	7.4400	1.9000	-7.4400	-1.9000	0.0000	0.0000	0.0000	0.0000;
	38122	38123	0.000272	0.001131	0	0	0	0	0	0	1	0	0	7.1400	2.2100	-7.1400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	38124	38125	0.000227	0.001035	0	0	0	0	0	0	1	0	0	7.1400	2.6300	-7.1400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	38126	38124	0.006961	0.029903	0.00261	104.31	0	0	0	0	1	0	0	-0.3700	-6.7600	0.3700	6.5000	0.0000	0.0000	0.0000	0.0000;
	38128	38126	0.004004	0.015407	0.00181	127.14	0	0	0	0	1	0	0	43.0800	-18.4800	-43.0000	18.6200	0.0000	0.0000	0.0000	0.0000;
	38266	38128	0.007205	0.029223	0.00561	135.22	0	0	0	0	1	0	0	68.4300	-12.2200	-68.0900	13.0000	0.0000	0.0000	0.0000	0.0000;
	38129	38134	0.019098	0.074657	0.0063	122.17	0	0	0	0	1	0	0	-27.2900	16.5200	27.4800	-16.4300	0.0000	0.0000	0.0000	0.0000;
	38130	38131	0.000273	0.001081	0	0	0	0	0	0	1	0	0	7.1000	2.1100	-7.1000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	38132	38133	0.000298	0.001162	0	0	0	0	0	0	1	0	0	15.1400	3.3000	-15.1300	-3.3000	0.0000	0.0000	0.0000	0.0000;
	39947	38132	0.004949	0.022834	0.00262	114.98	0	0	0	0	1	0	0	8.2600	4.0200	-8.2600	-4.2700	0.0000	0.0000	0.0000	0.0000;
	39953	38132	0.014614	0.058962	0.01142	108.7	0	0	0	0	1	0	0	6.8900	-2.1000	-6.8800	0.9600	0.0000	0.0000	0.0000	0.0000;
	38134	39947	0.014877	0.065692	0.00713	117.9	0	0	0	0	1	0	0	12.5300	3.9600	-12.5000	-4.5800	0.0000	0.0000	0.0000	0.0000;
	38134	41492	0.024646	0.105174	0.0091	133.99	0	0	0	0	1	0	0	-49.5900	11.4500	50.2200	-9.7300	0.0000	0.0000	0.0000	0.0000;
	38138	38135	0.004895	0.020023	0.00231	131.56	0	0	0	0	1	0	0	34.4000	-2.0900	-34.3400	2.0700	0.0000	0.0000	0.0000	0.0000;
	38142	38135	0.003843	0.020782	0.00301	119.56	0	0	0	0	1	0	0	-12.5600	5.0200	12.5700	-5.3000	0.0000	0.0000	0.0000	0.0000;
	38136	38276	0.010268	0.041789	0.00572	117.24	0	0	0	0	1	0	0	8.6400	-5.8000	-8.6300	5.2400	0.0000	0.0000	0.0000	0.0000;
	38136	38286	0.008989	0.038612	0.00558	139.06	0	0	0	0	1	0	0	-64.9500	-10.2300	65.3200	11.2000	0.0000	0.0000	0.0000	0.0000;
	38414	38136	0.006376	0.029234	0.00347	119.65	0	0	0	0	1	0	0	-20.6900	5.7900	20.7200	-6.0300	0.0000	0.0000	0.0000	0.0000;
	38137	38143	0.013437	0.035635	0.00272	105.64	0	0	0	0	1	0	0	-6.1500	-7.4300	6.1600	7.1800	0.0000	0.0000	0.0000	0.0000;
	38147	38137	0.005537	0.015284	0.00202	121.61	0	0	0	0	1	0	0	15.3200	-2.1900	-15.3100	2.0200	0.0000	0.0000	0.0000	0.0000;
	38138	38147	0.006889	0.023907	0.00536	109.84	0	0	0	0	1	0	0	-6.6400	-0.2800	6.6400	-0.2700	0.0000	0.0000	0.0000	0.0000;
	38417	38138	0.007733	0.030926	0.00371	136.46	0	0	0	0	1	0	0	49.4100	15.1800	-49.2200	-14.7900	0.0000	0.0000	0.0000	0.0000;
	38139	38286	0.007187	0.038664	0.00487	143.79	0	0	0	0	1	0	0	-85.6300	-12.6800	86.1300	14.8900	0.0000	0.0000	0.0000	0.0000;
	38140	38141	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-16.4000	-1.5500	16.4000	1.5500	0.0000	0.0000	0.0000	0.0000;
	38141	38258	0.00802	0.028782	0.00295	141.27	0	0	0	0	1	0	0	-71.8800	-11.0800	72.2700	12.1700	0.0000	0.0000	0.0000	0.0000;
	38144	38145	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-25.3500	-0.3100	25.3500	0.3100	0.0000	0.0000	0.0000	0.0000;
	38145	38263	0.001274	0.01107	0.07243	557.98	0	0	0	0	1	0	0	-150.4500	-7.4800	150.7200	1.9000	0.0000	0.0000	0.0000	0.0000;
	38146	38147	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-25.3500	-9.8900	25.3500	9.9000	0.0000	0.0000	0.0000	0.0000;
	38149	38408	0.011329	0.055094	0.00407	135.04	0	0	0	0	1	0	0	55.5600	-6.6000	-55.1900	8.0000	0.0000	0.0000	0.0000	0.0000;
	38408	38151	0.007986	0.038753	0.00407	137.81	0	0	0	0	1	0	0	68.1800	-8.0500	-67.7900	9.5600	0.0000	0.0000	0.0000	0.0000;
	38152	38153	0.001515	0.043673	0	283.48	0	0	1.00625	0	1	0	0	-28.9800	-13.0900	29.0000	13.5100	0.0000	0.0000	0.0000	0.0000;
	38152	38154	0.000298	0.001148	0	0	0	0	0	0	1	0	0	28.9800	13.0900	-28.9800	-13.0800	0.0000	0.0000	0.0000	0.0000;
	38156	38155	0.000242	0.019132	0	915.85	0	0	1	0	1	0	0	-427.5600	44.7500	427.9700	-12.0600	0.0000	0.0000	0.0000	0.0000;
	38155	38157	0.000227	0.001111	0	0	0	0	0	0	1	0	0	-403.2300	24.6500	403.5700	-22.9600	0.0000	0.0000	0.0000	0.0000;
	38155	38158	0.000253	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38159	38162	0.0001	-0.000784	0	618.63	0	0	1	0	1	0	0	-31.9900	-16.0800	31.9900	16.0700	0.0000	0.0000	0.0000	0.0000;
	38159	38163	0.00025	0.001087	0	0	0	0	0	0	1	0	0	31.9900	55.6800	-31.9800	-55.6300	0.0000	0.0000	0.0000	0.0000;
	38160	38162	0.001146	0.035681	0	309.31	0	0	1	0	1	0	0	16.0000	8.1400	-15.9900	-8.0400	0.0000	0.0000	0.0000	0.0000;
	38161	38162	0.001146	0.035681	0	309.31	0	0	1	0	1	0	0	16.0000	8.1400	-15.9900	-8.0400	0.0000	0.0000	0.0000	0.0000;
	38164	38165	0.002057	0.060406	0	244.04	0	0	0.975	0	1	0	0	-18.9900	-8.5900	19.0000	8.8500	0.0000	0.0000	0.0000	0.0000;
	38164	38166	0.00022	0.001123	0	0	0	0	0	0	1	0	0	18.9900	8.5900	-18.9900	-8.5900	0.0000	0.0000	0.0000	0.0000;
	38167	38170	0.000292	0.021403	0	1095.62	0	0	1	0	1	0	0	505.7700	35.2200	-505.0800	15.1900	0.0000	0.0000	0.0000	0.0000;
	38167	38171	0.000203	0.015257	0	602.85	0	0	1.04375	0	1	0	0	-84.9700	-41.9000	84.9900	43.2600	0.0000	0.0000	0.0000	0.0000;
	38167	38172	0.000382	0.023265	0	601.97	0	0	1.05	0	1	0	0	-84.9500	-41.1700	84.9900	43.2600	0.0000	0.0000	0.0000	0.0000;
	38167	38173	0.000202	0.017413	0	599.9	0	0	1.05	0	1	0	0	-84.9700	-41.6900	84.9900	43.2600	0.0000	0.0000	0.0000	0.0000;
	38167	38174	0.000255	0.016943	0	599.25	0	0	1.04375	0	1	0	0	-84.9700	-41.7500	84.9900	43.2600	0.0000	0.0000	0.0000	0.0000;
	38167	38175	0.000252	0.016419	0	599.22	0	0	1.04375	0	1	0	0	-84.9700	-41.8000	84.9900	43.2600	0.0000	0.0000	0.0000	0.0000;
	38167	38176	0.000229	0.001072	0	0	0	0	0	0	1	0	0	-80.9400	143.8500	81.0000	-143.5800	0.0000	0.0000	0.0000	0.0000;
	38167	38177	0.000248	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38168	38170	-8.3e-05	-0.006122	0	1020.62	0	0	1	0	1	0	0	-505.2800	0.7700	505.0800	-15.1900	0.0000	0.0000	0.0000	0.0000;
	38169	38170	0.001026	0.075194	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38186	38176	0.000206	0.003227	0.34635	3063.71	0	0	0	0	1	0	0	-1118.6900	-18.2300	1121.0700	17.9200	0.0000	0.0000	0.0000	0.0000;
	38178	38179	0.00023	0.001013	0	0	0	0	0	0	1	0	0	4.5000	0.9600	-4.5000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	38180	38183	0.00032	0.024186	0	1200.97	0	0	1	0	1	0	0	610.2300	12.1400	-609.1300	71.1800	0.0000	0.0000	0.0000	0.0000;
	38180	38184	8.3e-05	0.005432	0	976.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38180	38185	0.000206	0.013653	0	976.06	0	0	1.03125	0	1	0	0	-208.5600	-168.8100	208.7100	178.4800	0.0000	0.0000	0.0000	0.0000;
	38180	38186	0.000247	0.001079	0	0	0	0	0	0	1	0	0	-401.6700	17.7000	402.0400	-16.0800	0.0000	0.0000	0.0000	0.0000;
	38180	38187	0.000226	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38181	38183	-0.000157	-0.011829	0	1125.97	0	0	1	0	1	0	0	-609.6700	30.4300	609.1300	-71.1800	0.0000	0.0000	0.0000	0.0000;
	38182	38183	0.000962	0.072661	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38188	38189	0.002186	0.069979	0	175.14	0	0	1.00625	0	1	0	0	-49.4400	5.2000	49.4900	-3.5900	0.0000	0.0000	0.0000	0.0000;
	38188	38190	0.00024	0.001184	0	0	0	0	0	0	1	0	0	49.4400	-5.2000	-49.4400	5.2200	0.0000	0.0000	0.0000	0.0000;
	38391	38190	0.002387	0.024635	0.04975	531.84	0	0	0	0	1	0	0	149.4900	-10.0300	-149.0100	9.6400	0.0000	0.0000	0.0000	0.0000;
	38191	38194	0.0001	0.000176	0	404.89	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38191	38197	0.000172	0.004911	0	404.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38191	38198	0.000238	0.001185	0	0	0	0	0	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38191	38199	0.000284	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38192	38194	0.002672	0.071108	0	202.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38193	38194	0.002672	0.071108	0	202.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38195	38197	0.002029	0.057891	0	202.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38196	38197	0.002029	0.057891	0	202.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38201	38200	0.000342	0.018845	0	958.51	0	0	1.0125	0	1	0	0	-405.5600	-53.3900	406.1000	83.1500	0.0000	0.0000	0.0000	0.0000;
	38200	38203	0.000124	0.01012	0	821.45	0	0	0.99375	0	1	0	0	-197.9200	-74.7300	197.9700	78.8500	0.0000	0.0000	0.0000	0.0000;
	38200	38204	0.000193	0.016836	0	821.17	0	0	0.99375	0	1	0	0	-197.8900	-72.0700	197.9700	78.8500	0.0000	0.0000	0.0000	0.0000;
	38200	38205	0.000112	0.008484	0	820.84	0	0	0.99375	0	1	0	0	-197.9300	-87.9500	197.9700	91.5700	0.0000	0.0000	0.0000	0.0000;
	38200	38206	0.000239	0.001068	0	0	0	0	0	0	1	0	0	187.6400	-21.6500	-187.5700	22.0000	0.0000	0.0000	0.0000	0.0000;
	38202	38201	0.001145	0.057414	0	214.73	0	0	1.0125	0	1	0	0	-89.1700	-11.8300	89.2600	16.1800	0.0000	0.0000	0.0000	0.0000;
	38202	38201	0.001145	0.057414	0	214.73	0	0	1.0125	0	1	0	0	-89.1700	-11.8300	89.2600	16.1800	0.0000	0.0000	0.0000	0.0000;
	38202	38201	0.001145	0.057414	0	214.73	0	0	1.0125	0	1	0	0	-89.1700	-11.8300	89.2600	16.1800	0.0000	0.0000	0.0000	0.0000;
	38201	38207	0.000206	0.001152	0	0	0	0	0	0	1	0	0	137.7900	4.8400	-137.7600	-4.6400	0.0000	0.0000	0.0000	0.0000;
	38202	41140	0.021001	0.085216	0.01375	136.25	0	0	0	0	1	0	0	51.2000	0.5300	-50.7000	0.0200	0.0000	0.0000	0.0000	0.0000;
	38202	41199	0.035829	0.114635	0.01927	138.54	0	0	0	0	1	0	0	55.8400	-0.3600	-54.8200	1.5600	0.0000	0.0000	0.0000	0.0000;
	38206	42685	0.00049	0.009159	0.89706	2801.4	0	0	0	0	1	0	0	-771.3000	33.1800	774.0100	-79.9300	0.0000	0.0000	0.0000	0.0000;
	38207	38420	0.00246	0.018898	0.0556	417.46	0	0	0	0	1	0	0	19.3500	6.4400	-19.3300	-12.3900	0.0000	0.0000	0.0000	0.0000;
	38208	38211	-0.000187	-0.004533	0	464.4	0	0	1	0	1	0	0	-3.5000	0.0100	3.5000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	38208	38212	0.000244	0.001065	0	0	0	0	0	0	1	0	0	3.5000	-0.0100	-3.5000	0.0100	0.0000	0.0000	0.0000	0.0000;
	38209	38211	0.002099	0.050842	0	232.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38210	38211	0.002099	0.050842	0	232.2	0	0	1	0	1	0	0	3.5000	0.0000	-3.5000	0.0100	0.0000	0.0000	0.0000	0.0000;
	38212	38270	0.007606	0.035055	0.00183	130.11	0	0	0	0	1	0	0	31.1900	-9.1800	-31.1100	9.3600	0.0000	0.0000	0.0000	0.0000;
	38389	38212	0.001607	0.006872	0.00082	129.47	0	0	0	0	1	0	0	27.7100	-9.1900	-27.6900	9.1700	0.0000	0.0000	0.0000	0.0000;
	38214	38213	0.000224	0.016654	0	970.16	0	0	1.0125	0	1	0	0	-417.2700	-49.4100	417.6400	76.9600	0.0000	0.0000	0.0000	0.0000;
	38213	38216	0.00016	0.010365	0	1202.76	0	0	0.98125	0	1	0	0	-923.8600	67.8900	925.0700	10.6900	0.0000	0.0000	0.0000	0.0000;
	38213	38264	0.000289	0.005093	0.60213	2327.48	0	0	0	0	1	0	0	258.5900	-25.0100	-258.4200	-37.4300	0.0000	0.0000	0.0000	0.0000;
	38213	38360	0.000208	0.00348	0.46016	2120.2	0	0	0	0	1	0	0	135.5400	96.7800	-135.4800	-145.6600	0.0000	0.0000	0.0000	0.0000;
	38215	38214	0.000741	0.031398	0	211.13	0	0	1.00625	0	1	0	0	-94.3600	-5.1000	94.4200	7.6800	0.0000	0.0000	0.0000	0.0000;
	38215	38214	0.000741	0.031398	0	211.13	0	0	1.00625	0	1	0	0	-94.3600	-5.1000	94.4200	7.6800	0.0000	0.0000	0.0000	0.0000;
	38215	38214	0.000741	0.031398	0	211.13	0	0	1.00625	0	1	0	0	-94.3600	-5.1000	94.4200	7.6800	0.0000	0.0000	0.0000	0.0000;
	38214	38217	0.000259	0.001075	0	0	0	0	0	0	1	0	0	134.0100	26.3700	-133.9600	-26.1900	0.0000	0.0000	0.0000	0.0000;
	38214	38218	0.000251	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38219	38220	0.002538	0.067878	0	190.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38219	38221	0.010864	0.330575	0	47.19	0	0	1.01875	0	1	0	0	-0.6000	-0.2800	0.6000	0.2800	0.0000	0.0000	0.0000	0.0000;
	38219	38222	0.006005	0.179128	0	116.51	0	0	1.01875	0	1	0	0	-1.2000	-0.5600	1.2000	0.5600	0.0000	0.0000	0.0000	0.0000;
	38219	38223	0.002791	0.075302	0	116.23	0	0	1.01875	0	1	0	0	-1.2000	-0.5600	1.2000	0.5600	0.0000	0.0000	0.0000	0.0000;
	38219	38224	0.012368	0.302174	0	45.45	0	0	1.01875	0	1	0	0	-0.6000	-0.2800	0.6000	0.2800	0.0000	0.0000	0.0000	0.0000;
	38219	38225	0.000251	0.001058	0	0	0	0	0	0	1	0	0	3.6000	43.8600	-3.5900	-43.8400	0.0000	0.0000	0.0000	0.0000;
	38219	38226	0.000228	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41489	38225	0.016272	0.072475	0.00726	111.22	0	0	0	0	1	0	0	-18.5200	-24.5000	18.6700	24.4000	0.0000	0.0000	0.0000	0.0000;
	38227	38228	0.000223	0.001029	0	0	0	0	0	0	1	0	0	5.4000	2.5200	-5.4000	-2.5200	0.0000	0.0000	0.0000	0.0000;
	38229	38230	0.002412	0.072117	0	189.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38229	38231	0.003669	0.100244	0	146.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38229	38232	0.000257	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38229	38233	0.000212	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38234	38235	0.001422	0.045848	0	242.08	0	0	0.9875	0	1	0	0	-17.9900	-8.2200	18.0000	8.3900	0.0000	0.0000	0.0000	0.0000;
	38234	38236	0.000227	0.001159	0	0	0	0	0	0	1	0	0	17.9900	8.2200	-17.9900	-8.2200	0.0000	0.0000	0.0000	0.0000;
	38234	38237	0.000201	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38238	38239	0.000244	0.001044	0	0	0	0	0	0	1	0	0	9.3000	4.3300	-9.3000	-4.3300	0.0000	0.0000	0.0000	0.0000;
	38239	38402	0.002356	0.009665	0.00127	119.91	0	0	0	0	1	0	0	19.9900	-4.9600	-19.9800	4.8900	0.0000	0.0000	0.0000	0.0000;
	38240	38241	0.002106	0.092987	0	167.53	0	0	1.0375	0	1	0	0	-33.9700	-14.5600	34.0000	15.8400	0.0000	0.0000	0.0000	0.0000;
	38240	38242	0.000281	0.001107	0	0	0	0	0	0	1	0	0	33.9700	14.5600	-33.9600	-14.5500	0.0000	0.0000	0.0000	0.0000;
	38315	38242	0.000804	0.007172	0.03334	531.86	0	0	0	0	1	0	0	149.8800	-25.3500	-149.7100	23.3500	0.0000	0.0000	0.0000	0.0000;
	38243	38244	0.002065	0.091881	0	157.97	0	0	0.99375	0	1	0	0	-24.5200	3.1300	24.5300	-2.6200	0.0000	0.0000	0.0000	0.0000;
	38243	38245	0.002461	0.114057	0	134.16	0	0	0.99375	0	1	0	0	-12.2600	0.3700	12.2600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	38243	38246	0.000237	0.001182	0	0	0	0	0	0	1	0	0	36.7800	-3.5000	-36.7800	3.5100	0.0000	0.0000	0.0000	0.0000;
	38243	38247	0.000246	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38246	38354	0.001926	0.016908	0.04691	513.15	0	0	0	0	1	0	0	122.7800	-18.2100	-122.5100	15.4900	0.0000	0.0000	0.0000	0.0000;
	38248	38249	0.002571	0.068164	0	196.76	0	0	0.96875	0	1	0	0	-4.0000	-1.8500	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	38248	38250	0.002807	0.088372	0	188.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38248	38251	0.001467	0.043493	0	146.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38248	38252	0.002573	0.068058	0	188.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38248	38253	0.002311	0.067209	0	145.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38248	38254	0.000223	0.001055	0	0	0	0	0	0	1	0	0	4.0000	1.8500	-4.0000	-1.8500	0.0000	0.0000	0.0000	0.0000;
	38248	38255	0.000227	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38257	38256	0.000185	0.012546	0	1150.15	0	0	1.00625	0	1	0	0	-351.3400	-12.7000	351.5600	27.0700	0.0000	0.0000	0.0000	0.0000;
	38257	38256	0.000185	0.012546	0	1150.15	0	0	1.00625	0	1	0	0	-351.3400	-12.7000	351.5600	27.0700	0.0000	0.0000	0.0000	0.0000;
	38256	38259	0.000179	0.012412	0	776.63	0	0	1	0	1	0	0	-171.9300	-37.8300	171.9800	41.3700	0.0000	0.0000	0.0000	0.0000;
	38256	38260	0.000229	0.019353	0	775.3	0	0	1	0	1	0	0	-171.9100	-46.5200	171.9800	52.1700	0.0000	0.0000	0.0000	0.0000;
	38256	38261	0.000299	0.018426	0	774.5	0	0	1	0	1	0	0	-171.8900	-52.6100	171.9800	58.1000	0.0000	0.0000	0.0000	0.0000;
	38256	38262	0.000313	0.021181	0	774.44	0	0	1	0	1	0	0	-171.8800	-51.8100	171.9800	58.1000	0.0000	0.0000	0.0000	0.0000;
	38256	38264	0.000208	0.001069	0	0	0	0	0	0	1	0	0	-15.5100	-92.4400	15.5200	92.5200	0.0000	0.0000	0.0000	0.0000;
	38258	38257	0.001393	0.059376	0	208.39	0	0	1.00625	0	1	0	0	-88.3800	-6.2700	88.4800	10.5800	0.0000	0.0000	0.0000	0.0000;
	38258	38257	0.001393	0.059376	0	208.39	0	0	1.00625	0	1	0	0	-88.3800	-6.2700	88.4800	10.5800	0.0000	0.0000	0.0000	0.0000;
	38258	38257	0.001393	0.059376	0	208.39	0	0	1.00625	0	1	0	0	-88.3800	-6.2700	88.4800	10.5800	0.0000	0.0000	0.0000	0.0000;
	38257	38263	0.000243	0.001145	0	0	0	0	0	0	1	0	0	437.2500	-6.3400	-436.8200	8.3500	0.0000	0.0000	0.0000	0.0000;
	38290	38263	0.001621	0.01504	0.04612	501.99	0	0	0	0	1	0	0	-102.1000	-6.2200	102.2600	2.6400	0.0000	0.0000	0.0000	0.0000;
	38264	38392	0.000783	0.012697	1.16457	2641.87	0	0	0	0	1	0	0	-630.4600	-11.0400	633.3400	-69.0700	0.0000	0.0000	0.0000	0.0000;
	38265	38266	0.000247	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38267	38268	0.001973	0.050908	0	188.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38267	38269	0.001718	0.047151	0	144.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38267	38270	0.000268	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	38267	38271	0.000234	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38272	38275	-0.000106	-0.002924	0	482.37	0	0	1	0	1	0	0	-8.8000	-4.0800	8.8000	4.0800	0.0000	0.0000	0.0000	0.0000;
	38272	38276	0.000265	0.001028	0	0	0	0	0	0	1	0	0	8.8000	4.0800	-8.8000	-4.0800	0.0000	0.0000	0.0000	0.0000;
	38272	38277	0.000226	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38273	38275	0.001662	0.045996	0	241.18	0	0	1	0	1	0	0	4.4000	2.0500	-4.4000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	38274	38275	0.001662	0.045996	0	241.18	0	0	1	0	1	0	0	4.4000	2.0500	-4.4000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	38276	38417	0.001779	0.00815	0.00077	123.16	0	0	0	0	1	0	0	17.4300	-1.1500	-17.4200	1.1000	0.0000	0.0000	0.0000	0.0000;
	38278	38279	0.001903	0.053331	0	237.8	0	0	0.99375	0	1	0	0	-13.1900	-6.6100	13.2000	6.7200	0.0000	0.0000	0.0000	0.0000;
	38278	38280	0.000236	0.001178	0	0	0	0	0	0	1	0	0	13.1900	6.6100	-13.1900	-6.6100	0.0000	0.0000	0.0000	0.0000;
	38281	38282	0.001695	0.046273	0	240.93	0	0	1.0125	0	1	0	0	-15.9900	-8.0000	16.0000	8.1400	0.0000	0.0000	0.0000	0.0000;
	38281	38283	0.000269	0.001023	0	0	0	0	0	0	1	0	0	15.9900	8.0000	-15.9900	-8.0000	0.0000	0.0000	0.0000	0.0000;
	38281	38284	0.000284	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38285	38288	0.001232	0.062502	0	230.08	0	0	1	0	1	0	0	102.0800	6.1100	-101.9600	-0.0900	0.0000	0.0000	0.0000	0.0000;
	38285	38290	0.000272	0.001145	0	0	0	0	0	0	1	0	0	-102.0800	-6.1100	102.1000	6.2200	0.0000	0.0000	0.0000	0.0000;
	38285	38291	0.00023	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38286	38288	-0.000404	-0.020518	0	155.08	0	0	1	0	1	0	0	-102.0000	-2.0600	101.9600	0.0900	0.0000	0.0000	0.0000	0.0000;
	38286	38289	0.001343	0.040477	0	299.25	0	0	1.0125	0	1	0	0	-49.4500	-24.0300	49.4900	25.2000	0.0000	0.0000	0.0000	0.0000;
	38287	38288	0.004152	0.210621	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38293	38292	0.000152	0.012356	0	759.61	0	0	1	0	1	0	0	-206.2800	-9.9900	206.3400	14.8800	0.0000	0.0000	0.0000	0.0000;
	38292	38294	0.000206	0.01365	0	914.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38292	38295	0.000216	0.001107	0	0	0	0	0	0	1	0	0	-206.3400	-82.2600	206.4300	82.7700	0.0000	0.0000	0.0000	0.0000;
	38292	38296	0.000239	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38343	38295	0.000269	0.005247	0.59273	2346.79	0	0	0	0	1	0	0	206.5500	20.5500	-206.4300	-82.7700	0.0000	0.0000	0.0000	0.0000;
	38297	38300	0.000173	0.005322	0	481.93	0	0	1	0	1	0	0	-8.7000	-1.8400	8.7000	1.8400	0.0000	0.0000	0.0000	0.0000;
	38297	38301	0.001666	0.053083	0	226.47	0	0	1.03125	0	1	0	0	-8.7000	-4.3800	8.7000	4.4300	0.0000	0.0000	0.0000	0.0000;
	38297	38302	0.002137	0.063501	0	199.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38297	38303	0.001524	0.039468	0	198.67	0	0	1.03125	0	1	0	0	-4.3500	-2.2000	4.3500	2.2100	0.0000	0.0000	0.0000	0.0000;
	38297	38304	0.000296	0.001106	0	0	0	0	0	0	1	0	0	21.7400	8.4200	-21.7400	-8.4200	0.0000	0.0000	0.0000	0.0000;
	38297	38305	0.000204	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38298	38300	0.001589	0.049002	0	240.96	0	0	1	0	1	0	0	4.3500	0.9300	-4.3500	-0.9200	0.0000	0.0000	0.0000	0.0000;
	38299	38300	0.001589	0.049002	0	240.96	0	0	1	0	1	0	0	4.3500	0.9300	-4.3500	-0.9200	0.0000	0.0000	0.0000	0.0000;
	38306	38307	0.000291	0.001052	0	0	0	0	0	0	1	0	0	10.0000	5.0900	-10.0000	-5.0900	0.0000	0.0000	0.0000	0.0000;
	38308	38309	0.002316	0.086446	0	159.93	0	0	1.025	0	1	0	0	-13.3700	1.4000	13.3700	-1.2500	0.0000	0.0000	0.0000	0.0000;
	38308	38310	0.0019	0.085424	0	136.48	0	0	1.025	0	1	0	0	-13.3700	1.3500	13.3700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	38308	38311	0.002397	0.101901	0	136.24	0	0	1.03125	0	1	0	0	-13.3700	1.0600	13.3700	-0.8800	0.0000	0.0000	0.0000	0.0000;
	38308	38312	0.000249	0.001027	0	0	0	0	0	0	1	0	0	40.1100	-3.8100	-40.1000	3.8300	0.0000	0.0000	0.0000	0.0000;
	38308	38313	0.00021	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38342	38312	0.001422	0.012823	0.03125	569.24	0	0	0	0	1	0	0	215.2600	17.7400	-214.6500	-15.6900	0.0000	0.0000	0.0000	0.0000;
	38314	38317	0.000274	0.016018	0	1108.28	0	0	1	0	1	0	0	434.6100	47.1000	-434.1200	-18.7100	0.0000	0.0000	0.0000	0.0000;
	38314	38318	0.000241	0.017233	0	698.29	0	0	1.0375	0	1	0	0	-122.9400	-54.2100	122.9800	57.3200	0.0000	0.0000	0.0000	0.0000;
	38314	38319	0.000237	0.016385	0	697.3	0	0	1.0375	0	1	0	0	-122.9400	-54.3600	122.9800	57.3200	0.0000	0.0000	0.0000	0.0000;
	38314	38320	0.000179	0.013157	0	697.16	0	0	1.0375	0	1	0	0	-122.9500	-54.9400	122.9800	57.3200	0.0000	0.0000	0.0000	0.0000;
	38314	38321	0.00021	0.001038	0	0	0	0	0	0	1	0	0	-65.7800	-218.6000	65.8800	219.1000	0.0000	0.0000	0.0000	0.0000;
	38314	38322	0.000256	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38315	38317	5.5e-05	0.003221	0	983.28	0	0	1	0	1	0	0	-434.0300	-13.0000	434.1200	18.7100	0.0000	0.0000	0.0000	0.0000;
	38316	38317	0.00191	0.111788	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38321	38343	0.000227	0.003386	0.43562	2705.22	0	0	0	0	1	0	0	-591.5600	-76.3200	592.3000	40.0200	0.0000	0.0000	0.0000	0.0000;
	38323	38324	0.002106	0.054999	0	203.59	0	0	0.9625	0	1	0	0	-3.0000	-1.3900	3.0000	1.4000	0.0000	0.0000	0.0000	0.0000;
	38323	38325	0.003078	0.0903	0	144.74	0	0	0.9625	0	1	0	0	-1.8000	-0.8400	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	38323	38326	0.000282	0.00103	0	0	0	0	0	0	1	0	0	4.8000	2.2300	-4.8000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	38323	38327	0.000255	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38328	38329	0.002101	0.057454	0	187.84	0	0	1	0	1	0	0	-3.6000	-1.6700	3.6000	1.6800	0.0000	0.0000	0.0000	0.0000;
	38328	38330	0.002284	0.065426	0	144.62	0	0	1	0	1	0	0	-1.8000	-0.8400	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	38328	38331	0.000211	0.001049	0	0	0	0	0	0	1	0	0	5.4000	2.5000	-5.4000	-2.5000	0.0000	0.0000	0.0000	0.0000;
	38328	38332	0.000257	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38331	38389	0.001924	0.008989	0.00064	124.03	0	0	0	0	1	0	0	17.6200	-9.2200	-17.6100	9.1900	0.0000	0.0000	0.0000	0.0000;
	38333	38334	0.000233	0.001034	0	0	0	0	0	0	1	0	0	130.5800	60.8600	-130.5400	-60.6600	0.0000	0.0000	0.0000	0.0000;
	38335	38336	0.00271	0.077191	0	238.84	0	0	1	0	1	0	0	-14.9900	-6.7700	15.0000	6.9900	0.0000	0.0000	0.0000	0.0000;
	38335	38337	0.000275	0.001044	0	0	0	0	0	0	1	0	0	14.9900	6.7700	-14.9900	-6.7700	0.0000	0.0000	0.0000	0.0000;
	38339	38338	0.000163	0.013216	0	1024.49	0	0	1.0125	0	1	0	0	-508.0600	-69.1500	508.4500	101.5900	0.0000	0.0000	0.0000	0.0000;
	38338	38341	0.000142	0.009448	0	1705.08	0	0	1.0625	0	1	0	0	-1308.7700	-306.6800	1311.4200	482.6700	0.0000	0.0000	0.0000	0.0000;
	38338	38343	0.00025	0.001016	0	0	0	0	0	0	1	0	0	800.3100	66.5500	-798.8400	-60.5700	0.0000	0.0000	0.0000	0.0000;
	38340	38339	0.002281	0.081896	0	217.62	0	0	1.0125	0	1	0	0	-97.3700	-9.6700	97.5700	16.9900	0.0000	0.0000	0.0000	0.0000;
	38340	38339	0.002281	0.081896	0	217.62	0	0	1.0125	0	1	0	0	-97.3700	-9.6700	97.5700	16.9900	0.0000	0.0000	0.0000	0.0000;
	38340	38339	0.002281	0.081896	0	217.62	0	0	1.0125	0	1	0	0	-97.3700	-9.6700	97.5700	16.9900	0.0000	0.0000	0.0000	0.0000;
	38339	38342	0.00021	0.001025	0	0	0	0	0	0	1	0	0	215.3500	18.1800	-215.2600	-17.7400	0.0000	0.0000	0.0000	0.0000;
	38344	38347	-0.000213	-0.006017	0	443.3	0	0	1	0	1	0	0	-3.6000	-1.6700	3.6000	1.6700	0.0000	0.0000	0.0000	0.0000;
	38344	38348	0.001652	0.045282	0	197.74	0	0	0.96875	0	1	0	0	-4.3000	-1.9900	4.3000	2.0000	0.0000	0.0000	0.0000	0.0000;
	38344	38349	0.001367	0.037666	0	187.82	0	0	0.96875	0	1	0	0	-3.6000	-1.6700	3.6000	1.6800	0.0000	0.0000	0.0000	0.0000;
	38344	38350	0.001865	0.054665	0	144.55	0	0	0.96875	0	1	0	0	-1.8000	-0.8400	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	38344	38351	0.000248	0.001093	0	0	0	0	0	0	1	0	0	13.3000	6.1700	-13.3000	-6.1700	0.0000	0.0000	0.0000	0.0000;
	38344	38352	0.000299	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38345	38347	0.002534	0.071624	0	221.65	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	38346	38347	0.002534	0.071624	0	221.65	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	38353	38354	0.000288	0.001148	0	0	0	0	0	0	1	0	0	10.8000	-1.3200	-10.8000	1.3200	0.0000	0.0000	0.0000	0.0000;
	38356	38355	0.000141	0.011159	0	1081.25	0	0	1.00625	0	1	0	0	-627.5700	-16.8000	628.0900	58.0000	0.0000	0.0000	0.0000	0.0000;
	38355	38357	0.000133	0.010108	0	906.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38355	38358	0.000178	0.0136	0	906.61	0	0	1	0	1	0	0	-246.3600	-62.8300	246.4700	70.9900	0.0000	0.0000	0.0000	0.0000;
	38355	38359	0.000227	0.015476	0	905.62	0	0	1	0	1	0	0	-246.3300	-61.7300	246.4700	70.9900	0.0000	0.0000	0.0000	0.0000;
	38355	38360	0.000209	0.001003	0	0	0	0	0	0	1	0	0	-135.4000	-145.2900	135.4800	145.6600	0.0000	0.0000	0.0000	0.0000;
	38355	38361	0.000275	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38362	38363	0.001575	0.06367	0	235.47	0	0	1.03125	0	1	0	0	-150.0900	-54.2200	150.4800	70.1300	0.0000	0.0000	0.0000	0.0000;
	38362	38364	0.000217	0.001075	0	0	0	0	0	0	1	0	0	150.0900	54.2200	-150.0300	-53.9700	0.0000	0.0000	0.0000	0.0000;
	38365	38368	0.000129	0.003656	0	443.04	0	0	1	0	1	0	0	-3.6000	-1.6700	3.6000	1.6700	0.0000	0.0000	0.0000	0.0000;
	38365	38369	0.003679	0.114267	0	142.51	0	0	1	0	1	0	0	-1.8000	-0.8300	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	38365	38370	0.000284	0.00107	0	0	0	0	0	0	1	0	0	5.4000	2.5100	-5.4000	-2.5100	0.0000	0.0000	0.0000	0.0000;
	38365	38371	0.000224	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38366	38368	0.001232	0.034915	0	221.52	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	38367	38368	0.001232	0.034915	0	221.52	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	38372	38373	0.000542	0.024889	0	332.8	0	0	1.0375	0	1	0	0	-255.5600	-100.5500	255.9600	119.3000	0.0000	0.0000	0.0000	0.0000;
	38372	38374	0.000249	0.001143	0	0	0	0	0	0	1	0	0	255.5600	22.7600	-255.4000	-22.0700	0.0000	0.0000	0.0000	0.0000;
	38376	38375	0.000176	0.013349	0	782.65	0	0	1.0125	0	1	0	0	-266.6500	-61.4900	266.7800	70.8800	0.0000	0.0000	0.0000	0.0000;
	38375	38377	0.000217	0.001041	0	0	0	0	0	0	1	0	0	-266.7800	-70.8800	266.9300	71.6100	0.0000	0.0000	0.0000	0.0000;
	38375	38378	0.000235	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38379	38380	0.000294	0.001194	0	0	0	0	0	0	1	0	0	3.0000	0.6400	-3.0000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	38381	38382	0.000247	0.001063	0	0	0	0	0	0	1	0	0	6.0000	2.8000	-6.0000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	38383	38384	0.001865	0.052939	0	212.71	0	0	1.0125	0	1	0	0	-5.4000	-2.5000	5.4000	2.5200	0.0000	0.0000	0.0000	0.0000;
	38383	38385	0.00022	0.001193	0	0	0	0	0	0	1	0	0	5.4000	2.5000	-5.4000	-2.5000	0.0000	0.0000	0.0000	0.0000;
	38396	38385	0.004804	0.023097	0.00292	135.36	0	0	0	0	1	0	0	-56.7400	12.8300	56.8900	-12.4100	0.0000	0.0000	0.0000	0.0000;
	38386	38387	0.000232	0.001089	0	0	0	0	0	0	1	0	0	6.0000	2.8000	-6.0000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	38388	38389	0.000271	0.001012	0	0	0	0	0	0	1	0	0	10.1000	0.0000	-10.1000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38391	38390	0.000104	0.007631	0	852.52	0	0	1	0	1	0	0	-364.1300	1.9900	364.2600	7.2700	0.0000	0.0000	0.0000	0.0000;
	38390	38392	0.000214	0.001086	0	0	0	0	0	0	1	0	0	70.6800	159.5700	-70.6200	-159.2600	0.0000	0.0000	0.0000	0.0000;
	38390	38393	0.000296	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38392	41149	0.000454	0.008774	1.02301	2568.02	0	0	0	0	1	0	0	-562.7200	30.4700	564.0700	-115.5400	0.0000	0.0000	0.0000	0.0000;
	38394	38395	0.001965	0.051627	0	280.55	0	0	1.01875	0	1	0	0	-26.9800	-12.1400	27.0000	12.5800	0.0000	0.0000	0.0000	0.0000;
	38394	38396	0.000245	0.00108	0	0	0	0	0	0	1	0	0	26.9800	12.1400	-26.9800	-12.1300	0.0000	0.0000	0.0000	0.0000;
	38394	38397	0.000206	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38398	38399	0.002247	0.064399	0	192.95	0	0	0.91875	0	1	0	0	-3.6800	-1.8600	3.6800	1.8700	0.0000	0.0000	0.0000	0.0000;
	38398	38400	0.001438	0.044074	0	192.8	0	0	0.91875	0	1	0	0	-3.6800	-1.8700	3.6800	1.8700	0.0000	0.0000	0.0000	0.0000;
	38398	38401	0.004234	0.107236	0	147.08	0	0	0.91875	0	1	0	0	-1.8400	-0.9300	1.8400	0.9400	0.0000	0.0000	0.0000	0.0000;
	38398	38402	0.000248	0.001038	0	0	0	0	0	0	1	0	0	9.2000	4.6600	-9.2000	-4.6600	0.0000	0.0000	0.0000	0.0000;
	38398	38403	0.000265	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38404	38405	0.001456	0.042121	0	230.45	0	0	1	0	1	0	0	-10.0000	0.0400	10.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38404	38406	0.004071	0.109823	0	152.11	0	0	1	0	1	0	0	-2.0000	0.0000	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38404	38407	0.005393	0.168699	0	92.53	0	0	1	0	1	0	0	-1.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38404	38408	0.000206	0.001017	0	0	0	0	0	0	1	0	0	13.0000	-0.0500	-13.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	38404	38409	0.000241	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38410	38413	0.0001	0.000315	0	428.95	0	0	1	0	1	0	0	-2.8000	-0.5900	2.8000	0.5900	0.0000	0.0000	0.0000	0.0000;
	38410	38414	0.000278	0.001069	0	0	0	0	0	0	1	0	0	8.9000	1.8900	-8.9000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	38410	38415	0.000243	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38411	38413	0.001958	0.057433	0	214.48	0	0	1	0	1	0	0	1.0000	0.2100	-1.0000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	38412	38413	0.001958	0.057433	0	214.48	0	0	1	0	1	0	0	1.8000	0.3800	-1.8000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	38416	38417	0.000266	0.001121	0	0	0	0	0	0	1	0	0	32.0000	16.2900	-31.9900	-16.2700	0.0000	0.0000	0.0000	0.0000;
	38418	38419	0.001014	0.043295	0	218.18	0	0	1	0	1	0	0	-98.8900	17.8100	98.9900	-13.7600	0.0000	0.0000	0.0000	0.0000;
	38418	38420	0.000217	0.001162	0	0	0	0	0	0	1	0	0	98.8900	-17.8100	-98.8700	17.9100	0.0000	0.0000	0.0000	0.0000;
	38421	38422	0.000292	0.001042	0	0	0	0	0	0	1	0	0	9.0000	4.1900	-9.0000	-4.1900	0.0000	0.0000	0.0000	0.0000;
	38423	39476	0.010783	0.035453	0.00587	113.41	0	0	0	0	1	0	0	-10.5400	-0.5500	10.5600	-0.0600	0.0000	0.0000	0.0000	0.0000;
	39577	38423	0.010061	0.036595	0.00592	106.77	0	0	0	0	1	0	0	-6.9400	-0.3800	6.9400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	38425	38424	0.02679	0.111033	0.00557	99.53	0	0	0	0	1	0	0	1.3800	-0.1700	-1.3800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	38472	38424	0.022893	0.11836	0.01364	123.29	0	0	0	0	1	0	0	6.6900	0.3500	-6.6800	-1.7700	0.0000	0.0000	0.0000	0.0000;
	38425	38472	0.026411	0.098339	0.00893	110.88	0	0	0	0	1	0	0	-6.4300	-1.0500	6.4400	0.1200	0.0000	0.0000	0.0000	0.0000;
	38426	38427	0.016374	0.066107	0.00486	129.31	0	0	0	0	1	0	0	10.2700	-2.4900	-10.2600	2.0200	0.0000	0.0000	0.0000	0.0000;
	38426	38467	0.022419	0.080865	0.01452	133.56	0	0	0	0	1	0	0	-13.8600	1.8300	13.9000	-3.2800	0.0000	0.0000	0.0000	0.0000;
	38427	38520	0.071111	0.310472	0.02715	114.59	0	0	0	0	1	0	0	3.7300	-2.2000	-3.7200	-0.7400	0.0000	0.0000	0.0000	0.0000;
	38427	39476	0.041059	0.151583	0.01348	115.22	0	0	0	0	1	0	0	2.5600	-1.1400	-2.5600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	38428	38521	0.058227	0.194859	0.03302	120.09	0	0	0	0	1	0	0	0.3600	0.9100	-0.3600	-4.4500	0.0000	0.0000	0.0000	0.0000;
	38428	38798	0.031277	0.155368	0.01688	112.11	0	0	0	0	1	0	0	-3.8800	0.9300	3.8900	-2.7300	0.0000	0.0000	0.0000	0.0000;
	38428	39096	0.027579	0.110079	0.00625	104.01	0	0	0	0	1	0	0	-0.4800	4.2800	0.4800	-4.9300	0.0000	0.0000	0.0000	0.0000;
	38429	38430	0.000296	0.001144	0	0	0	0	0	0	1	0	0	4.0500	1.7100	-4.0500	-1.7100	0.0000	0.0000	0.0000	0.0000;
	39032	38429	0.024005	0.08393	0.00882	130.51	0	0	0	0	1	0	0	14.5400	-7.1100	-14.4900	6.3700	0.0000	0.0000	0.0000	0.0000;
	38429	39082	0.042969	0.201462	0.01709	116.99	0	0	0	0	1	0	0	6.8700	-3.4000	-6.8500	1.6700	0.0000	0.0000	0.0000	0.0000;
	39096	38429	0.008632	0.039098	0.00581	117.13	0	0	0	0	1	0	0	-3.5700	4.0700	3.5700	-4.6800	0.0000	0.0000	0.0000	0.0000;
	38432	38431	0.001129	0.050283	0	123.91	0	0	1	0	1	0	0	-29.8500	-3.1200	29.8600	3.5300	0.0000	0.0000	0.0000	0.0000;
	38431	38433	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-29.8600	-3.5300	29.8600	3.5400	0.0000	0.0000	0.0000	0.0000;
	38432	38522	0.017189	0.062604	0.00879	106.85	0	0	0	0	1	0	0	3.8700	-1.0000	-3.8700	0.0500	0.0000	0.0000	0.0000	0.0000;
	39223	38432	0.008607	0.033333	0.00194	118.23	0	0	0	0	1	0	0	-12.1400	-3.8300	12.1500	3.6700	0.0000	0.0000	0.0000	0.0000;
	38433	38646	0.007284	0.073004	0.25106	434.15	0	0	0	0	1	0	0	-29.8600	-3.5400	29.9300	-23.2900	0.0000	0.0000	0.0000	0.0000;
	38434	38440	0.004996	0.021018	0.00159	114.09	0	0	0	0	1	0	0	9.4400	2.6000	-9.4300	-2.7500	0.0000	0.0000	0.0000	0.0000;
	38434	39223	0.008069	0.040888	0.00628	122.12	0	0	0	0	1	0	0	-18.1100	-4.0900	18.1400	3.5300	0.0000	0.0000	0.0000	0.0000;
	38435	38438	0.0001	-0.001619	0	523.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38435	38439	0.000254	0.001101	0	0	0	0	0	0	1	0	0	6.6900	3.9100	-6.6900	-3.9100	0.0000	0.0000	0.0000	0.0000;
	38435	38440	0.000294	0.00108	0	0	0	0	0	0	1	0	0	-6.6900	-3.9100	6.6900	3.9100	0.0000	0.0000	0.0000	0.0000;
	38436	38438	0.001886	0.056475	0	261.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38437	38438	0.001886	0.056475	0	261.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38440	38796	0.011535	0.047962	0.00577	100	0	0	0	0	1	0	0	2.7400	-1.1600	-2.7400	0.5400	0.0000	0.0000	0.0000	0.0000;
	38441	38442	0.000244	0.001168	0	0	0	0	0	0	1	0	0	1.2000	0.3000	-1.2000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	38456	38441	0.032983	0.143208	0.01131	161.61	0	0	0	0	1	0	0	70.2500	-16.3600	-68.6300	22.2000	0.0000	0.0000	0.0000	0.0000;
	38441	38897	0.049631	0.175702	0.02298	154.1	0	0	0	0	1	0	0	46.1200	-13.0200	-45.0600	14.3100	0.0000	0.0000	0.0000	0.0000;
	38441	39506	0.018463	0.07077	0.01286	138.32	0	0	0	0	1	0	0	21.3100	-9.4900	-21.2200	8.4700	0.0000	0.0000	0.0000	0.0000;
	38443	38444	0.000299	0.001079	0	0	0	0	0	0	1	0	0	19.0500	4.3500	-19.0500	-4.3500	0.0000	0.0000	0.0000	0.0000;
	38443	38451	0.007027	0.031287	0.00317	129.3	0	0	0	0	1	0	0	18.7700	-3.7000	-18.7400	3.4700	0.0000	0.0000	0.0000	0.0000;
	39396	38443	0.009007	0.035575	0.0042	123.12	0	0	0	0	1	0	0	13.4800	1.5700	-13.4600	-1.9600	0.0000	0.0000	0.0000	0.0000;
	39646	38443	0.005833	0.018649	0.00225	135.75	0	0	0	0	1	0	0	24.3900	-1.4600	-24.3600	1.3200	0.0000	0.0000	0.0000	0.0000;
	38445	38447	0.0107	0.043656	0.00459	155.97	0	0	0	0	1	0	0	-73.9500	9.8600	74.5100	-8.0900	0.0000	0.0000	0.0000	0.0000;
	38457	38445	0.028166	0.095142	0.02173	155.92	0	0	0	0	1	0	0	-63.1500	11.6200	64.2500	-10.2100	0.0000	0.0000	0.0000	0.0000;
	38445	38921	0.024793	0.090981	0.00978	152.45	0	0	0	0	1	0	0	41.7200	-11.2600	-41.2900	11.7800	0.0000	0.0000	0.0000	0.0000;
	38445	39365	0.010819	0.040182	0.00474	152.97	0	0	0	0	1	0	0	-51.0600	3.6300	51.3300	-3.1600	0.0000	0.0000	0.0000	0.0000;
	38446	38449	0.002751	0.130649	0	319.34	0	0	1	0	1	0	0	126.6100	3.9400	-126.2100	15.3900	0.0000	0.0000	0.0000	0.0000;
	38446	38450	0.000247	0.001162	0	0	0	0	0	0	1	0	0	19.0500	9.9300	-19.0500	-9.9300	0.0000	0.0000	0.0000	0.0000;
	39426	38446	0.001385	0.01131	0.03202	552.34	0	0	0	0	1	0	0	145.9600	-45.4400	-145.6600	44.4100	0.0000	0.0000	0.0000	0.0000;
	38447	38449	-0.001397	-0.06633	0	219.34	0	0	1	0	1	0	0	-126.4100	5.5800	126.2100	-15.3900	0.0000	0.0000	0.0000	0.0000;
	38447	38930	0.004533	0.020721	0.00225	138.38	0	0	0	0	1	0	0	26.8200	2.7600	-26.7900	-2.8600	0.0000	0.0000	0.0000	0.0000;
	39396	38447	0.001116	0.004728	0.00054	137.3	0	0	0	0	1	0	0	-25.0800	0.2200	25.0800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	38448	38449	0.00745	0.353807	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38451	39365	0.004848	0.020862	0.00318	108.37	0	0	0	0	1	0	0	-0.3000	-11.8700	0.3100	11.5500	0.0000	0.0000	0.0000	0.0000;
	38452	38453	0.000297	0.001015	0	0	0	0	0	0	1	0	0	5.7800	0.9400	-5.7800	-0.9400	0.0000	0.0000	0.0000	0.0000;
	38456	38452	0.038991	0.162261	0.0176	162.62	0	0	0	0	1	0	0	-71.6200	15.9100	73.6200	-9.4500	0.0000	0.0000	0.0000	0.0000;
	39286	38452	0.006867	0.028656	0.00226	162.34	0	0	0	0	1	0	0	79.8100	-7.0400	-79.4000	8.5100	0.0000	0.0000	0.0000	0.0000;
	38459	38454	0.01498	0.072055	0.00844	140.66	0	0	0	0	1	0	0	32.7100	-10.3100	-32.5500	10.1900	0.0000	0.0000	0.0000	0.0000;
	38454	39286	0.005909	0.025001	0.00241	132.4	0	0	0	0	1	0	0	24.9400	-11.8000	-24.9000	11.7200	0.0000	0.0000	0.0000	0.0000;
	38455	38675	0.03352	0.127297	0.01514	121.38	0	0	0	0	1	0	0	-8.6500	2.2700	8.6800	-3.8000	0.0000	0.0000	0.0000	0.0000;
	38455	38681	0.025301	0.109699	0.0138	111.19	0	0	0	0	1	0	0	0.4300	-3.1100	-0.4300	1.6300	0.0000	0.0000	0.0000	0.0000;
	38457	38458	0.014567	0.080233	0.01544	153.18	0	0	0	0	1	0	0	58.2400	-12.4700	-57.7600	13.5100	0.0000	0.0000	0.0000	0.0000;
	38458	38459	0.026657	0.109318	0.01846	152.62	0	0	0	0	1	0	0	53.9300	-14.8800	-53.1500	16.1000	0.0000	0.0000	0.0000	0.0000;
	38459	39172	0.058315	0.255146	0.02125	128.88	0	0	0	0	1	0	0	18.7100	-6.2400	-18.5000	4.8600	0.0000	0.0000	0.0000	0.0000;
	39203	38460	0.005646	0.024985	0.00446	133.32	0	0	0	0	1	0	0	-12.5700	-0.4400	12.5800	-0.0000	0.0000	0.0000	0.0000	0.0000;
	38460	39270	0.006764	0.027114	0.00318	142.65	0	0	0	0	1	0	0	-25.4600	-1.9000	25.5000	1.7200	0.0000	0.0000	0.0000	0.0000;
	38463	38461	0.00702	0.034863	0.00315	122.76	0	0	0	0	1	0	0	-5.7700	-0.4100	5.7700	0.0800	0.0000	0.0000	0.0000	0.0000;
	38461	38474	0.022339	0.108058	0.00708	118.22	0	0	0	0	1	0	0	3.7600	-0.6000	-3.7500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	38461	39270	0.0115	0.051602	0.00569	140.55	0	0	0	0	1	0	0	-22.4100	-2.4300	22.4700	2.0600	0.0000	0.0000	0.0000	0.0000;
	38462	38472	0.021707	0.083584	0.00582	128.85	0	0	0	0	1	0	0	9.5800	0.5600	-9.5600	-1.1200	0.0000	0.0000	0.0000	0.0000;
	38462	39270	0.017862	0.082024	0.00547	134.94	0	0	0	0	1	0	0	-15.1900	-1.0500	15.2300	0.6300	0.0000	0.0000	0.0000	0.0000;
	38462	39616	0.008645	0.03396	0.00334	123.94	0	0	0	0	1	0	0	-7.2800	0.2400	7.2800	-0.5800	0.0000	0.0000	0.0000	0.0000;
	39106	38463	0.024251	0.080846	0.01015	115.43	0	0	0	0	1	0	0	-3.1200	0.0400	3.1200	-1.1300	0.0000	0.0000	0.0000	0.0000;
	38463	39108	0.040745	0.176454	0.01497	113	0	0	0	0	1	0	0	-3.0400	-0.1100	3.0500	-1.4900	0.0000	0.0000	0.0000	0.0000;
	38463	39203	0.011567	0.048742	0.00494	125.11	0	0	0	0	1	0	0	-7.1900	-1.1200	7.1900	0.6100	0.0000	0.0000	0.0000	0.0000;
	38465	38464	0.002548	0.080043	0	90.14	0	0	1	0	1	0	0	-20.5000	2.6000	20.5100	-2.2900	0.0000	0.0000	0.0000	0.0000;
	38464	38466	0.000222	0.001156	0	0	0	0	0	0	1	0	0	8.9500	2.0800	-8.9500	-2.0800	0.0000	0.0000	0.0000	0.0000;
	39276	38464	0.005314	0.040223	0.1516	435.88	0	0	0	0	1	0	0	52.9100	-9.5200	-52.7700	-6.1800	0.0000	0.0000	0.0000	0.0000;
	38464	39295	0.005378	0.043026	0.12134	384.68	0	0	0	0	1	0	0	23.3100	6.3900	-23.2800	-19.3800	0.0000	0.0000	0.0000	0.0000;
	38467	38465	0.017935	0.07201	0.01378	138.68	0	0	0	0	1	0	0	-20.4300	1.3600	20.5000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	38468	38471	0.0001	0.000676	0	581.45	0	0	1	0	1	0	0	6.6600	2.0300	-6.6600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	38468	38472	0.000281	0.001041	0	0	0	0	0	0	1	0	0	-6.6600	-2.0300	6.6600	2.0300	0.0000	0.0000	0.0000	0.0000;
	38468	38473	0.000282	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38469	38471	0.001697	0.04834	0	290.73	0	0	1	0	1	0	0	-6.6600	-2.0100	6.6600	2.0300	0.0000	0.0000	0.0000	0.0000;
	38470	38471	0.001697	0.04834	0	290.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38472	39203	0.024147	0.101656	0.01304	129.19	0	0	0	0	1	0	0	-10.2200	-1.3900	10.2400	0.0700	0.0000	0.0000	0.0000	0.0000;
	38474	38475	0.000266	0.001119	0	0	0	0	0	0	1	0	0	4.1000	0.9700	-4.1000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	39106	38474	0.01503	0.071291	0.00919	101.32	0	0	0	0	1	0	0	-0.7900	-0.5800	0.7900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	38474	39107	0.023279	0.102325	0.02847	103.2	0	0	0	0	1	0	0	-1.1400	-0.4100	1.1400	-2.6700	0.0000	0.0000	0.0000	0.0000;
	38476	38497	0.011446	0.061847	0.01655	141.26	0	0	0	0	1	0	0	-23.9700	0.5400	24.0300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	38476	38499	0.014484	0.081327	0.00895	135.86	0	0	0	0	1	0	0	16.5700	-2.4000	-16.5300	1.6700	0.0000	0.0000	0.0000	0.0000;
	38477	38482	0.011565	0.048809	0.00652	126.28	0	0	0	0	1	0	0	7.4300	1.5400	-7.4300	-2.2100	0.0000	0.0000	0.0000	0.0000;
	38477	38491	0.016837	0.078415	0.0108	133.94	0	0	0	0	1	0	0	-13.6900	-2.9000	13.7200	1.8900	0.0000	0.0000	0.0000	0.0000;
	38479	38478	0.001048	0.04986	0	180.84	0	0	1.0125	0	1	0	0	-47.0500	-17.3800	47.0800	18.5500	0.0000	0.0000	0.0000	0.0000;
	38478	38480	0.000289	0.001198	0	0	0	0	0	0	1	0	0	11.9400	1.3600	-11.9400	-1.3600	0.0000	0.0000	0.0000	0.0000;
	38478	38646	0.012524	0.111441	0.36485	440.88	0	0	0	0	1	0	0	27.6600	-22.6100	-27.5700	-16.3700	0.0000	0.0000	0.0000	0.0000;
	39513	38478	0.003714	0.034211	0.0766	512.44	0	0	0	0	1	0	0	86.9400	-17.1900	-86.6700	11.2800	0.0000	0.0000	0.0000	0.0000;
	38481	38479	0.007005	0.032349	0.00268	140.35	0	0	0	0	1	0	0	-22.5700	-7.1100	22.6000	6.9800	0.0000	0.0000	0.0000	0.0000;
	38479	38484	0.014315	0.064967	0.01111	142.71	0	0	0	0	1	0	0	24.4500	10.4000	-24.3500	-11.1800	0.0000	0.0000	0.0000	0.0000;
	38481	38490	0.013624	0.059989	0.00871	131.97	0	0	0	0	1	0	0	13.7800	6.2500	-13.7500	-7.0700	0.0000	0.0000	0.0000	0.0000;
	38483	38482	0.029749	0.106917	0.00831	116.04	0	0	0	0	1	0	0	4.4300	1.4400	-4.4200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	38493	38483	0.009696	0.049593	0.0046	125.59	0	0	0	0	1	0	0	8.5200	1.1900	-8.5200	-1.6500	0.0000	0.0000	0.0000	0.0000;
	38484	38485	0.01449	0.050635	0.00637	112.92	0	0	0	0	1	0	0	-1.3600	5.9200	1.3600	-6.5900	0.0000	0.0000	0.0000	0.0000;
	38484	38487	0.003235	0.013743	0.00189	137.1	0	0	0	0	1	0	0	18.7700	2.5800	-18.7600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	38485	38593	0.018274	0.091176	0.01013	119.35	0	0	0	0	1	0	0	-8.3000	3.8400	8.3200	-4.8400	0.0000	0.0000	0.0000	0.0000;
	38486	38487	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-6.9400	-2.5700	6.9400	2.5700	0.0000	0.0000	0.0000	0.0000;
	38493	38487	0.011525	0.045435	0.0191	129.72	0	0	0	0	1	0	0	-11.8100	-2.1600	11.8200	0.1700	0.0000	0.0000	0.0000	0.0000;
	38491	38488	0.00872	0.037509	0.00376	131.91	0	0	0	0	1	0	0	-10.7900	4.5500	10.8000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	39100	38488	0.019544	0.081063	0.02101	136.85	0	0	0	0	1	0	0	16.2500	-4.4300	-16.2000	2.3900	0.0000	0.0000	0.0000	0.0000;
	38489	38490	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-5.4100	-1.4700	5.4100	1.4700	0.0000	0.0000	0.0000	0.0000;
	38490	38491	0.007218	0.033505	0.00332	125.11	0	0	0	0	1	0	0	8.3400	5.6000	-8.3400	-5.9200	0.0000	0.0000	0.0000	0.0000;
	38491	38492	0.000268	0.001135	0	0	0	0	0	0	1	0	0	5.4100	1.8400	-5.4100	-1.8400	0.0000	0.0000	0.0000	0.0000;
	38494	38495	0.000218	0.001194	0	0	0	0	0	0	1	0	0	5.1500	2.4900	-5.1500	-2.4900	0.0000	0.0000	0.0000	0.0000;
	38494	38496	0.007576	0.036613	0.00622	133.38	0	0	0	0	1	0	0	-14.2900	4.2700	14.3100	-4.8600	0.0000	0.0000	0.0000	0.0000;
	38494	38834	0.023448	0.093119	0.0077	127.87	0	0	0	0	1	0	0	9.1500	-6.7600	-9.1200	6.0500	0.0000	0.0000	0.0000	0.0000;
	38496	38497	0.011453	0.052058	0.00651	146.4	0	0	0	0	1	0	0	29.6300	-1.6200	-29.5300	1.3600	0.0000	0.0000	0.0000	0.0000;
	38496	39100	0.015555	0.073735	0.00887	155.97	0	0	0	0	1	0	0	-49.2600	6.4300	49.6200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	38502	38498	0.010098	0.050648	0.01303	148.39	0	0	0	0	1	0	0	-32.6500	-11.8200	32.7600	11.0000	0.0000	0.0000	0.0000	0.0000;
	38498	38738	0.0155	0.053112	0.00551	119.41	0	0	0	0	1	0	0	-4.2300	-3.2200	4.2300	2.6400	0.0000	0.0000	0.0000	0.0000;
	38498	39478	0.021752	0.064235	0.00963	148.2	0	0	0	0	1	0	0	-33.2900	-9.3100	33.5300	8.9700	0.0000	0.0000	0.0000	0.0000;
	38499	38500	0.000216	0.001058	0	0	0	0	0	0	1	0	0	4.6800	1.6600	-4.6800	-1.6600	0.0000	0.0000	0.0000	0.0000;
	38502	38499	0.008703	0.037837	0.00489	131.11	0	0	0	0	1	0	0	-11.8400	2.8700	11.8500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	38501	38502	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-10.6800	-3.5900	10.6800	3.5900	0.0000	0.0000	0.0000	0.0000;
	38502	38742	0.015767	0.07583	0.01152	149.47	0	0	0	0	1	0	0	33.8000	5.3700	-33.6300	-5.7200	0.0000	0.0000	0.0000	0.0000;
	38503	38560	0.045257	0.195836	0.02079	122.27	0	0	0	0	1	0	0	-14.5900	5.3400	14.7000	-7.0900	0.0000	0.0000	0.0000	0.0000;
	38503	39078	0.025444	0.106017	0.01731	116.28	0	0	0	0	1	0	0	7.5900	-7.9200	-7.5700	6.1600	0.0000	0.0000	0.0000	0.0000;
	38505	38504	0.011268	0.050066	0.00701	115.3	0	0	0	0	1	0	0	6.9300	-3.8100	-6.9300	3.0900	0.0000	0.0000	0.0000	0.0000;
	38504	38801	0.029657	0.104568	0.00794	113.36	0	0	0	0	1	0	0	4.4800	-3.6300	-4.4700	2.8100	0.0000	0.0000	0.0000	0.0000;
	38505	38506	0.000267	0.001147	0	0	0	0	0	0	1	0	0	7.2400	3.3900	-7.2400	-3.3800	0.0000	0.0000	0.0000	0.0000;
	38505	38514	0.019453	0.083085	0.02035	122.14	0	0	0	0	1	0	0	-14.1700	0.4300	14.2100	-2.4400	0.0000	0.0000	0.0000	0.0000;
	38507	38508	0.00029	0.001041	0	0	0	0	0	0	1	0	0	5.4900	1.4900	-5.4900	-1.4900	0.0000	0.0000	0.0000	0.0000;
	38509	38507	0.004139	0.019062	0.00442	119.63	0	0	0	0	1	0	0	10.6500	-5.9500	-10.6500	5.5100	0.0000	0.0000	0.0000	0.0000;
	38507	38514	0.016482	0.063443	0.00632	124.23	0	0	0	0	1	0	0	15.3100	-10.8300	-15.2500	10.3600	0.0000	0.0000	0.0000	0.0000;
	38507	38552	0.01925	0.078648	0.00601	117.56	0	0	0	0	1	0	0	-10.1500	3.8200	10.1700	-4.3700	0.0000	0.0000	0.0000	0.0000;
	38509	38510	0.000292	0.001022	0	0	0	0	0	0	1	0	0	5.4900	1.6000	-5.4900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	38509	38554	0.013555	0.056775	0.00568	122.81	0	0	0	0	1	0	0	-16.1400	4.3600	16.1800	-4.8100	0.0000	0.0000	0.0000	0.0000;
	38511	38512	0.000203	0.001133	0	0	0	0	0	0	1	0	0	5.4900	1.3900	-5.4900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	38517	38511	0.006663	0.032256	0.0084	126.15	0	0	0	0	1	0	0	-21.7500	7.6400	21.7800	-8.3900	0.0000	0.0000	0.0000	0.0000;
	38511	38564	0.012487	0.067588	0.00823	129.47	0	0	0	0	1	0	0	-27.2700	7.0000	27.3600	-7.3800	0.0000	0.0000	0.0000	0.0000;
	38513	38986	0.002546	0.024551	0.19233	472.8	0	0	0	0	1	0	0	-32.6700	-3.2400	32.7000	-17.3300	0.0000	0.0000	0.0000	0.0000;
	38513	39086	0.003804	0.032065	0.19183	461.31	0	0	0	0	1	0	0	24.0700	3.0200	-24.0400	-23.4800	0.0000	0.0000	0.0000	0.0000;
	38514	38517	0.01055	0.043679	0.00415	100.33	0	0	0	0	1	0	0	-2.8400	-9.1100	2.8500	8.7000	0.0000	0.0000	0.0000	0.0000;
	38515	38516	0.000256	0.001087	0	0	0	0	0	0	1	0	0	2.9800	0.8400	-2.9800	-0.8400	0.0000	0.0000	0.0000	0.0000;
	38515	38517	0.012747	0.053921	0.00559	122.3	0	0	0	0	1	0	0	-14.9600	0.1700	14.9900	-0.6600	0.0000	0.0000	0.0000	0.0000;
	39080	38515	0.017185	0.0715	0.007	120.28	0	0	0	0	1	0	0	-11.9600	0.3600	11.9800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	38517	38518	0.000272	0.001153	0	0	0	0	0	0	1	0	0	3.9100	0.9100	-3.9100	-0.9100	0.0000	0.0000	0.0000	0.0000;
	38519	38520	0.000241	0.001198	0	0	0	0	0	0	1	0	0	-3.7900	-0.0900	3.7900	0.0900	0.0000	0.0000	0.0000	0.0000;
	38520	38522	0.006298	0.028863	0.00482	96.6	0	0	0	0	1	0	0	-0.0700	0.6500	0.0700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	38521	38801	0.009137	0.038989	0.00665	116.52	0	0	0	0	1	0	0	-5.4100	4.1000	5.4200	-4.8000	0.0000	0.0000	0.0000	0.0000;
	38523	38524	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-2.8600	-1.3700	2.8600	1.3800	0.0000	0.0000	0.0000	0.0000;
	38524	38526	0.009199	0.038437	0.00427	102.05	0	0	0	0	1	0	0	-7.1700	-0.2900	7.1800	-0.1600	0.0000	0.0000	0.0000	0.0000;
	38532	38524	0.020347	0.081931	0.00952	112.19	0	0	0	0	1	0	0	-4.3100	0.0600	4.3200	-1.0900	0.0000	0.0000	0.0000	0.0000;
	38525	38526	0.000237	0.001026	0	0	0	0	0	0	1	0	0	-4.9800	-0.4300	4.9800	0.4300	0.0000	0.0000	0.0000	0.0000;
	38526	38773	0.042036	0.201031	0.0178	113.25	0	0	0	0	1	0	0	-12.1600	-0.2700	12.2200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	38528	38527	0.000877	0.035906	0	137.31	0	0	1.00625	0	1	0	0	-24.5900	1.9400	24.6000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	38527	38529	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-24.6000	-25.2900	24.6000	25.3100	0.0000	0.0000	0.0000	0.0000;
	38530	38528	0.022373	0.106634	0.02298	129.35	0	0	0	0	1	0	0	-14.7800	2.8400	14.8300	-5.1400	0.0000	0.0000	0.0000	0.0000;
	38807	38529	0.008527	0.075276	0.20909	538.24	0	0	0	0	1	0	0	-103.9600	19.3800	104.8700	-34.2700	0.0000	0.0000	0.0000	0.0000;
	38529	39426	0.004964	0.03933	0.32002	555.03	0	0	0	0	1	0	0	-129.4700	8.9600	130.2700	-37.2300	0.0000	0.0000	0.0000	0.0000;
	38811	38530	0.023728	0.076133	0.01054	127.48	0	0	0	0	1	0	0	-13.0600	2.3000	13.1000	-3.3300	0.0000	0.0000	0.0000	0.0000;
	38531	38532	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-3.2100	-1.0400	3.2100	1.0400	0.0000	0.0000	0.0000	0.0000;
	38772	38532	0.026266	0.094981	0.00925	117.45	0	0	0	0	1	0	0	-1.1000	0.1000	1.1000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	38533	38556	0.006307	0.02424	0.0028	124.17	0	0	0	0	1	0	0	19.0300	2.8000	-19.0100	-3.0100	0.0000	0.0000	0.0000	0.0000;
	38561	38533	0.005188	0.026469	0.00169	122.16	0	0	0	0	1	0	0	-17.6200	-4.0200	17.6400	3.9200	0.0000	0.0000	0.0000	0.0000;
	39299	38533	0.00555	0.024055	0.00195	131.61	0	0	0	0	1	0	0	-28.9500	1.4300	29.0000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	38533	39560	0.013608	0.052568	0.00537	145.09	0	0	0	0	1	0	0	-70.6300	-7.8000	71.2800	9.7500	0.0000	0.0000	0.0000	0.0000;
	38534	38535	0.005076	0.022992	0.00332	132.99	0	0	0	0	1	0	0	-32.7100	4.1300	32.7600	-4.2500	0.0000	0.0000	0.0000	0.0000;
	38550	38534	0.009308	0.039222	0.00817	120.66	0	0	0	0	1	0	0	15.7700	0.5800	-15.7500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	38534	38554	0.012452	0.042473	0.0074	135.09	0	0	0	0	1	0	0	39.9800	-6.5500	-39.7900	6.4300	0.0000	0.0000	0.0000	0.0000;
	38537	38535	0.004055	0.016836	0.00232	149.54	0	0	0	0	1	0	0	-88.5200	-8.5500	88.8200	9.5700	0.0000	0.0000	0.0000	0.0000;
	38535	39518	0.011049	0.045332	0.00541	152.84	0	0	0	0	1	0	0	-72.3100	-5.4300	72.8600	7.0900	0.0000	0.0000	0.0000	0.0000;
	38535	39518	0.011049	0.045332	0.00541	152.84	0	0	0	0	1	0	0	-72.3100	-5.4300	72.8600	7.0900	0.0000	0.0000	0.0000	0.0000;
	38536	38543	0.004265	0.020148	0.00321	149.01	0	0	0	0	1	0	0	-87.1500	-1.2600	87.4600	2.3700	0.0000	0.0000	0.0000	0.0000;
	39130	38536	0.002028	0.009161	0.00075	127.19	0	0	0	0	1	0	0	-25.6900	2.3000	25.7000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	38536	39136	0.010468	0.048737	0.00471	133.92	0	0	0	0	1	0	0	38.4100	-1.0700	-38.2700	1.2500	0.0000	0.0000	0.0000	0.0000;
	39641	38537	0.009166	0.040553	0.00354	141.92	0	0	0	0	1	0	0	-65.1100	4.7800	65.4800	-3.5000	0.0000	0.0000	0.0000	0.0000;
	39323	38538	0.003956	0.017239	0.0029	140.56	0	0	0	0	1	0	0	-57.1300	1.1700	57.2500	-0.9300	0.0000	0.0000	0.0000	0.0000;
	38538	39641	0.003399	0.017499	0.00206	146.6	0	0	0	0	1	0	0	-80.2900	-2.1800	80.5000	3.0500	0.0000	0.0000	0.0000	0.0000;
	38539	38540	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-16.6000	-6.6000	16.6000	6.6000	0.0000	0.0000	0.0000	0.0000;
	38541	38540	0.004204	0.019251	0.0019	135.91	0	0	0	0	1	0	0	-42.8400	19.7600	42.9200	-19.5700	0.0000	0.0000	0.0000	0.0000;
	38540	38548	0.007634	0.034605	0.00602	141.38	0	0	0	0	1	0	0	-59.5300	12.9600	59.7900	-12.4100	0.0000	0.0000	0.0000	0.0000;
	38541	38567	0.009445	0.039742	0.00355	129.46	0	0	0	0	1	0	0	27.3700	17.2600	-27.2700	-17.2400	0.0000	0.0000	0.0000	0.0000;
	38542	38543	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-16.8100	-2.2000	16.8100	2.2100	0.0000	0.0000	0.0000	0.0000;
	38543	39130	0.006386	0.026027	0.00252	145.92	0	0	0	0	1	0	0	76.2700	-1.1900	-75.9200	2.3400	0.0000	0.0000	0.0000	0.0000;
	38543	39518	0.008355	0.043786	0.00666	158.45	0	0	0	0	1	0	0	-90.2700	-1.6900	90.9100	4.3200	0.0000	0.0000	0.0000	0.0000;
	38543	39518	0.008355	0.043786	0.00666	158.45	0	0	0	0	1	0	0	-90.2700	-1.6900	90.9100	4.3200	0.0000	0.0000	0.0000	0.0000;
	38544	39134	0.001541	0.013972	0.0504	475.36	0	0	0	0	1	0	0	57.4700	-13.5900	-57.4200	8.6600	0.0000	0.0000	0.0000	0.0000;
	39141	38544	0.00203	0.017683	0.04888	622.03	0	0	0	0	1	0	0	-311.3200	37.0500	313.2000	-25.9200	0.0000	0.0000	0.0000	0.0000;
	39500	38544	0.002129	0.018145	0.04297	654.21	0	0	0	0	1	0	0	389.1300	-13.1200	-386.1300	34.0800	0.0000	0.0000	0.0000	0.0000;
	38545	38546	0.000268	0.001155	0	0	0	0	0	0	1	0	0	11.1500	1.3500	-11.1500	-1.3500	0.0000	0.0000	0.0000	0.0000;
	38563	38545	0.012423	0.051391	0.00383	156.49	0	0	0	0	1	0	0	-93.0000	1.1200	94.0600	2.8700	0.0000	0.0000	0.0000	0.0000;
	38563	38545	0.012423	0.051391	0.00383	156.49	0	0	0	0	1	0	0	-93.0000	1.1200	94.0600	2.8700	0.0000	0.0000	0.0000	0.0000;
	39607	38545	0.009052	0.028166	0.00349	162.18	0	0	0	0	1	0	0	100.5000	5.8700	-99.6300	-3.5400	0.0000	0.0000	0.0000	0.0000;
	39607	38545	0.009052	0.028166	0.00349	162.18	0	0	0	0	1	0	0	100.5000	5.8700	-99.6300	-3.5400	0.0000	0.0000	0.0000	0.0000;
	38547	38548	0.011089	0.035445	0.00401	144.67	0	0	0	0	1	0	0	70.1300	-9.8800	-69.6100	11.1000	0.0000	0.0000	0.0000	0.0000;
	38547	39346	0.006967	0.027895	0.00256	146.17	0	0	0	0	1	0	0	-78.8100	8.1500	79.2200	-6.8000	0.0000	0.0000	0.0000	0.0000;
	38549	38551	0.003908	0.016837	0.00222	139.53	0	0	0	0	1	0	0	-54.3800	2.0300	54.4900	-1.7900	0.0000	0.0000	0.0000	0.0000;
	38549	39125	0.004034	0.016392	0.00187	135.32	0	0	0	0	1	0	0	43.7900	-5.2500	-43.7200	5.3500	0.0000	0.0000	0.0000	0.0000;
	39560	38550	0.013952	0.047551	0.0071	132	0	0	0	0	1	0	0	35.0000	6.1300	-34.8300	-6.3300	0.0000	0.0000	0.0000	0.0000;
	38551	39125	0.00511	0.022692	0.0039	151.81	0	0	0	0	1	0	0	72.4300	-4.0200	-72.1800	4.7300	0.0000	0.0000	0.0000	0.0000;
	38551	39125	0.00511	0.022692	0.0039	151.81	0	0	0	0	1	0	0	72.4300	-4.0200	-72.1800	4.7300	0.0000	0.0000	0.0000	0.0000;
	39128	38551	0.006493	0.029268	0.00554	148.69	0	0	0	0	1	0	0	-86.7500	8.0800	87.2200	-6.5600	0.0000	0.0000	0.0000	0.0000;
	39560	38551	0.011951	0.051075	0.0042	166.41	0	0	0	0	1	0	0	100.1700	-0.7400	-99.0600	5.0300	0.0000	0.0000	0.0000	0.0000;
	39560	38551	0.011951	0.051075	0.0042	166.41	0	0	0	0	1	0	0	100.1700	-0.7400	-99.0600	5.0300	0.0000	0.0000	0.0000	0.0000;
	39560	38551	0.011951	0.051075	0.0042	166.41	0	0	0	0	1	0	0	100.1700	-0.7400	-99.0600	5.0300	0.0000	0.0000	0.0000	0.0000;
	38552	38553	0.000263	0.001102	0	0	0	0	0	0	1	0	0	6.8200	2.0000	-6.8200	-2.0000	0.0000	0.0000	0.0000	0.0000;
	38552	38554	0.003948	0.018748	0.00278	123.43	0	0	0	0	1	0	0	-16.9900	2.3700	17.0000	-2.6100	0.0000	0.0000	0.0000	0.0000;
	38554	38555	0.000226	0.001187	0	0	0	0	0	0	1	0	0	3.3100	0.4900	-3.3100	-0.4900	0.0000	0.0000	0.0000	0.0000;
	38556	38561	0.001607	0.006546	0.00193	94.9	0	0	0	0	1	0	0	0.6900	0.6700	-0.6900	-0.8700	0.0000	0.0000	0.0000	0.0000;
	38558	38557	0.000913	0.040089	0	147.05	0	0	1	0	1	0	0	-64.2500	7.5000	64.2900	-5.9400	0.0000	0.0000	0.0000	0.0000;
	38557	38559	0.000239	0.001161	0	0	0	0	0	0	1	0	0	20.9600	7.2700	-20.9500	-7.2700	0.0000	0.0000	0.0000	0.0000;
	39500	38557	0.002422	0.020704	0.14367	495.76	0	0	0	0	1	0	0	85.4100	-12.6900	-85.2400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	38558	38564	0.012192	0.050063	0.00417	142.92	0	0	0	0	1	0	0	64.2500	-7.5000	-63.7800	8.9900	0.0000	0.0000	0.0000	0.0000;
	38560	38564	0.017674	0.064652	0.00534	132.54	0	0	0	0	1	0	0	-33.0100	2.4200	33.2000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	38562	38563	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-8.6600	-3.0800	8.6600	3.0800	0.0000	0.0000	0.0000	0.0000;
	39121	38563	0.01045	0.053764	0.00464	120.74	0	0	0	0	1	0	0	13.6200	-12.8900	-13.5900	12.6100	0.0000	0.0000	0.0000	0.0000;
	39179	38563	0.016439	0.064525	0.00609	159.86	0	0	0	0	1	0	0	-93.9700	14.2000	95.4600	-8.9700	0.0000	0.0000	0.0000	0.0000;
	39179	38563	0.016439	0.064525	0.00609	159.86	0	0	0	0	1	0	0	-93.9700	14.2000	95.4600	-8.9700	0.0000	0.0000	0.0000	0.0000;
	38565	39125	0.005038	0.022099	0.00267	106.8	0	0	0	0	1	0	0	3.2800	-6.8300	-3.2700	6.5600	0.0000	0.0000	0.0000	0.0000;
	38565	39127	0.004104	0.019449	0.0013	120	0	0	0	0	1	0	0	-13.1700	5.5700	13.1800	-5.6700	0.0000	0.0000	0.0000	0.0000;
	38567	38566	0.00305	0.012326	0.00185	148.79	0	0	0	0	1	0	0	84.3700	-1.8400	-84.1600	2.4800	0.0000	0.0000	0.0000	0.0000;
	38566	39140	0.007145	0.028941	0.00417	145.95	0	0	0	0	1	0	0	74.2700	-4.2100	-73.8900	5.2900	0.0000	0.0000	0.0000	0.0000;
	38567	39132	0.005641	0.029478	0.00368	143.18	0	0	0	0	1	0	0	-66.9900	14.6600	67.2400	-13.7300	0.0000	0.0000	0.0000	0.0000;
	38568	38909	0.023339	0.097288	0.01008	123.86	0	0	0	0	1	0	0	7.4600	-1.9600	-7.4500	0.9600	0.0000	0.0000	0.0000	0.0000;
	38568	38915	0.028908	0.139592	0.0203	130.24	0	0	0	0	1	0	0	-11.9200	1.0300	11.9600	-2.9700	0.0000	0.0000	0.0000	0.0000;
	38572	38569	0.016555	0.064011	0.01248	135.06	0	0	0	0	1	0	0	17.5000	-1.8800	-17.4500	0.7400	0.0000	0.0000	0.0000	0.0000;
	38578	38569	0.013979	0.068773	0.00644	122.6	0	0	0	0	1	0	0	-7.0900	3.9300	7.1000	-4.5700	0.0000	0.0000	0.0000	0.0000;
	38570	38571	0.00026	0.001087	0	0	0	0	0	0	1	0	0	6.1500	1.5900	-6.1500	-1.5900	0.0000	0.0000	0.0000	0.0000;
	38572	38570	0.007675	0.038229	0.00398	138.42	0	0	0	0	1	0	0	-21.2600	11.4000	21.3000	-11.6100	0.0000	0.0000	0.0000	0.0000;
	38919	38570	0.040921	0.146626	0.01742	127.24	0	0	0	0	1	0	0	27.7900	-10.6600	-27.4500	10.0200	0.0000	0.0000	0.0000	0.0000;
	38573	38574	0.000228	0.001108	0	0	0	0	0	0	1	0	0	11.8400	3.5000	-11.8400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	38573	38575	0.012512	0.055006	0.00725	127.02	0	0	0	0	1	0	0	-9.2300	2.9900	9.2400	-3.7100	0.0000	0.0000	0.0000	0.0000;
	38573	38584	0.011364	0.044448	0.00838	116.02	0	0	0	0	1	0	0	-2.6100	-6.4900	2.6200	5.6200	0.0000	0.0000	0.0000	0.0000;
	38575	38576	0.000207	0.001137	0	0	0	0	0	0	1	0	0	4.7300	1.2500	-4.7300	-1.2500	0.0000	0.0000	0.0000	0.0000;
	38731	38575	0.009567	0.044521	0.00713	132.46	0	0	0	0	1	0	0	13.9900	-3.1300	-13.9700	2.4600	0.0000	0.0000	0.0000	0.0000;
	38588	38577	0.018305	0.057581	0.00915	134.11	0	0	0	0	1	0	0	16.9600	3.0900	-16.9100	-3.9200	0.0000	0.0000	0.0000	0.0000;
	38883	38577	0.014035	0.050265	0.00473	133.76	0	0	0	0	1	0	0	-16.8200	-7.6600	16.8600	7.3100	0.0000	0.0000	0.0000	0.0000;
	38577	38884	0.022188	0.10442	0.02933	108.34	0	0	0	0	1	0	0	-2.3300	-4.3300	2.3300	1.1700	0.0000	0.0000	0.0000	0.0000;
	38886	38578	0.013744	0.059226	0.01405	106.11	0	0	0	0	1	0	0	0.1800	4.0900	-0.1800	-5.5800	0.0000	0.0000	0.0000	0.0000;
	38579	38731	0.01669	0.068557	0.00872	133.88	0	0	0	0	1	0	0	15.5900	-9.9300	-15.5400	9.2300	0.0000	0.0000	0.0000	0.0000;
	38579	38910	0.023623	0.087273	0.00985	138.72	0	0	0	0	1	0	0	-21.6600	9.0600	21.7800	-9.6300	0.0000	0.0000	0.0000	0.0000;
	38581	38580	0.001286	0.063717	0	173.8	0	0	1.06875	0	1	0	0	-49.0600	-8.1400	49.0900	9.8100	0.0000	0.0000	0.0000	0.0000;
	38580	38582	0.000271	0.001031	0	0	0	0	0	0	1	0	0	21.5500	4.9200	-21.5400	-4.9200	0.0000	0.0000	0.0000	0.0000;
	38587	38580	0.001573	0.013022	0.04853	507.83	0	0	0	0	1	0	0	-77.3700	-31.9500	77.4900	28.2900	0.0000	0.0000	0.0000	0.0000;
	39000	38580	0.005533	0.053179	0.12468	557.76	0	0	0	0	1	0	0	149.4700	43.6900	-148.1300	-43.0200	0.0000	0.0000	0.0000	0.0000;
	38585	38581	0.004957	0.023926	0.00249	138.57	0	0	0	0	1	0	0	-20.5900	-2.7100	20.6100	2.5300	0.0000	0.0000	0.0000	0.0000;
	38739	38581	0.002064	0.00884	0.00085	144.23	0	0	0	0	1	0	0	-28.4400	-5.6300	28.4500	5.6100	0.0000	0.0000	0.0000	0.0000;
	38583	38584	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-24.1200	-12.8800	24.1200	12.8900	0.0000	0.0000	0.0000	0.0000;
	38584	38588	0.010947	0.042493	0.00508	143.62	0	0	0	0	1	0	0	-26.7400	-18.5100	26.8500	18.3800	0.0000	0.0000	0.0000	0.0000;
	38585	38586	0.000235	0.00112	0	0	0	0	0	0	1	0	0	21.5500	2.9400	-21.5400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	38585	38739	0.004475	0.02362	0.00334	129.07	0	0	0	0	1	0	0	-10.2400	-0.6100	10.2400	0.2800	0.0000	0.0000	0.0000	0.0000;
	38585	38888	0.043702	0.16325	0.01663	128.02	0	0	0	0	1	0	0	9.2800	0.3800	-9.2500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	38588	38587	0.001041	0.04866	0	186.22	0	0	1.0875	0	1	0	0	-53.4500	-24.4500	53.4800	26.2700	0.0000	0.0000	0.0000	0.0000;
	38587	38589	0.000282	0.001098	0	0	0	0	0	0	1	0	0	23.8900	5.6800	-23.8900	-5.6700	0.0000	0.0000	0.0000	0.0000;
	38588	38884	0.051312	0.216358	0.02727	113.51	0	0	0	0	1	0	0	3.3800	-1.4800	-3.3700	-1.4600	0.0000	0.0000	0.0000	0.0000;
	38588	38886	0.026827	0.118975	0.00821	124.95	0	0	0	0	1	0	0	6.2600	4.4500	-6.2400	-5.2700	0.0000	0.0000	0.0000	0.0000;
	38590	38593	0.021773	0.080696	0.00992	133.89	0	0	0	0	1	0	0	18.2000	-2.6100	-18.1300	1.8000	0.0000	0.0000	0.0000	0.0000;
	38590	38597	0.014937	0.05983	0.00717	138.24	0	0	0	0	1	0	0	-23.6600	-3.5200	23.7400	3.0700	0.0000	0.0000	0.0000	0.0000;
	38590	38599	0.006844	0.02989	0.00508	106.12	0	0	0	0	1	0	0	1.7400	1.4400	-1.7400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	38703	38590	0.013601	0.059029	0.00669	119.25	0	0	0	0	1	0	0	6.4600	-3.9300	-6.4500	3.2500	0.0000	0.0000	0.0000	0.0000;
	38591	38592	0.01918	0.073779	0.0077	122.42	0	0	0	0	1	0	0	1.9900	-1.4000	-1.9900	0.5800	0.0000	0.0000	0.0000	0.0000;
	38591	38595	0.020094	0.086079	0.01222	136.53	0	0	0	0	1	0	0	-12.9700	-2.2700	13.0000	1.1000	0.0000	0.0000	0.0000	0.0000;
	38599	38592	0.01315	0.064979	0.00672	118.84	0	0	0	0	1	0	0	8.0800	1.2800	-8.0700	-1.9500	0.0000	0.0000	0.0000	0.0000;
	38593	38594	0.000284	0.001137	0	0	0	0	0	0	1	0	0	9.8100	3.0400	-9.8100	-3.0400	0.0000	0.0000	0.0000	0.0000;
	38595	39400	0.019793	0.083519	0.01233	140.31	0	0	0	0	1	0	0	-16.8800	-2.1300	16.9300	1.0200	0.0000	0.0000	0.0000	0.0000;
	38602	38596	0.02071	0.085155	0.00726	133.34	0	0	0	0	1	0	0	-14.1700	2.7800	14.2100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	38596	38609	0.013021	0.053227	0.00669	136.53	0	0	0	0	1	0	0	-17.9300	2.8700	17.9700	-3.4200	0.0000	0.0000	0.0000	0.0000;
	38597	38608	0.020876	0.063882	0.01031	107.64	0	0	0	0	1	0	0	0.4500	4.3900	-0.4400	-5.4800	0.0000	0.0000	0.0000	0.0000;
	38609	38597	0.015209	0.073296	0.0044	144.06	0	0	0	0	1	0	0	32.1400	-11.9200	-31.9800	12.2500	0.0000	0.0000	0.0000	0.0000;
	38598	38599	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-3.6800	-1.2200	3.6800	1.2200	0.0000	0.0000	0.0000	0.0000;
	38606	38599	0.021034	0.088394	0.00917	128.29	0	0	0	0	1	0	0	10.0400	-0.3900	-10.0200	-0.5100	0.0000	0.0000	0.0000	0.0000;
	38604	38600	0.00332	0.013727	0.00245	151.57	0	0	0	0	1	0	0	45.4300	0.6000	-45.3700	-0.6100	0.0000	0.0000	0.0000	0.0000;
	38600	38607	0.012635	0.05011	0.00574	144.93	0	0	0	0	1	0	0	34.4400	-1.0300	-34.3100	0.9500	0.0000	0.0000	0.0000	0.0000;
	38601	38602	0.000222	0.001145	0	0	0	0	0	0	1	0	0	-11.0700	-2.4300	11.0700	2.4300	0.0000	0.0000	0.0000	0.0000;
	38602	38608	0.010269	0.041706	0.00616	112.77	0	0	0	0	1	0	0	3.1000	-5.2000	-3.1000	4.5600	0.0000	0.0000	0.0000	0.0000;
	38604	38603	0.001191	0.052088	0	158.36	0	0	1	0	1	0	0	-45.4300	-0.6000	45.4500	1.5800	0.0000	0.0000	0.0000	0.0000;
	38603	38605	0.000285	0.001184	0	0	0	0	0	0	1	0	0	10.9200	3.3300	-10.9200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	39276	38603	0.00877	0.073783	0.27324	464.13	0	0	0	0	1	0	0	-68.9300	-1.1400	69.3200	-25.6600	0.0000	0.0000	0.0000	0.0000;
	38603	39585	0.006048	0.046259	0.07725	526.05	0	0	0	0	1	0	0	-125.7000	20.7500	126.6000	-22.3100	0.0000	0.0000	0.0000	0.0000;
	38607	38606	0.029185	0.105598	0.00726	136.77	0	0	0	0	1	0	0	18.9100	0.3300	-18.8100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	38607	39486	0.018704	0.075193	0.01338	123.54	0	0	0	0	1	0	0	10.7400	-2.2300	-10.7200	0.8600	0.0000	0.0000	0.0000	0.0000;
	38609	38610	0.019148	0.07868	0.0105	157.88	0	0	0	0	1	0	0	-57.8400	6.2700	58.4400	-4.9100	0.0000	0.0000	0.0000	0.0000;
	38609	38701	0.016441	0.079053	0.00627	138.45	0	0	0	0	1	0	0	22.5700	-2.5000	-22.4900	2.2100	0.0000	0.0000	0.0000	0.0000;
	38609	38904	0.022621	0.107794	0.01801	138.04	0	0	0	0	1	0	0	-20.4900	8.0900	20.6000	-9.5100	0.0000	0.0000	0.0000	0.0000;
	39584	38610	0.004996	0.025527	0.003	158.13	0	0	0	0	1	0	0	62.0300	-2.4300	-61.8600	3.0100	0.0000	0.0000	0.0000	0.0000;
	38611	38613	0.010429	0.043235	0.01124	115.22	0	0	0	0	1	0	0	-5.9400	-1.0700	5.9500	-0.1300	0.0000	0.0000	0.0000	0.0000;
	39030	38611	0.015668	0.064505	0.00565	97.24	0	0	0	0	1	0	0	-2.8000	-0.5100	2.8000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	38612	39108	0.033885	0.125087	0.02295	123.17	0	0	0	0	1	0	0	7.1600	-2.8400	-7.1400	0.4200	0.0000	0.0000	0.0000	0.0000;
	39486	38612	0.007409	0.033839	0.00299	131.23	0	0	0	0	1	0	0	12.8600	-1.3000	-12.8400	1.0300	0.0000	0.0000	0.0000	0.0000;
	38613	39486	0.009013	0.040336	0.00385	122.97	0	0	0	0	1	0	0	-9.0900	-1.0200	9.1000	0.6300	0.0000	0.0000	0.0000	0.0000;
	38614	38617	0.038308	0.140957	0.01234	141.11	0	0	0	0	1	0	0	-23.3400	5.7300	23.5500	-6.2800	0.0000	0.0000	0.0000	0.0000;
	38618	38614	0.016361	0.08166	0.01048	135.13	0	0	0	0	1	0	0	-16.1900	6.5200	16.2300	-7.4000	0.0000	0.0000	0.0000	0.0000;
	38615	38616	0.048378	0.202646	0.01399	103.49	0	0	0	0	1	0	0	0.9100	-1.8300	-0.9100	0.3000	0.0000	0.0000	0.0000	0.0000;
	38623	38615	0.041016	0.136589	0.01478	105.57	0	0	0	0	1	0	0	0.7400	-2.0500	-0.7400	0.4400	0.0000	0.0000	0.0000	0.0000;
	38615	38624	0.028729	0.152519	0.02122	109.96	0	0	0	0	1	0	0	-2.3500	1.0600	2.3500	-3.3500	0.0000	0.0000	0.0000	0.0000;
	38616	38900	0.0518	0.23509	0.04227	107.94	0	0	0	0	1	0	0	-1.4900	-0.6200	1.4900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	38617	38622	0.029268	0.140625	0.01003	141.91	0	0	0	0	1	0	0	-24.6900	6.1800	24.8700	-6.3900	0.0000	0.0000	0.0000	0.0000;
	38618	38619	0.000201	0.001182	0	0	0	0	0	0	1	0	0	5.0000	2.0100	-5.0000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	38618	38626	0.019356	0.091688	0.00694	130.51	0	0	0	0	1	0	0	11.1800	-4.8400	-11.1600	4.2100	0.0000	0.0000	0.0000	0.0000;
	38620	38896	0.008559	0.075126	0.2276	551.77	0	0	0	0	1	0	0	-158.5800	24.8900	160.6700	-31.1300	0.0000	0.0000	0.0000	0.0000;
	38620	39220	0.002506	0.022829	0.10234	403.15	0	0	0	0	1	0	0	-22.5600	-11.6800	22.5700	0.6500	0.0000	0.0000	0.0000	0.0000;
	39585	38620	0.004519	0.041833	0.19905	551.39	0	0	0	0	1	0	0	-168.6700	21.2800	169.8900	-31.7100	0.0000	0.0000	0.0000	0.0000;
	38621	38622	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-1.0800	-0.5800	1.0800	0.5800	0.0000	0.0000	0.0000	0.0000;
	38897	38622	0.030444	0.119696	0.02521	142.47	0	0	0	0	1	0	0	26.1600	-7.6800	-25.9500	5.8100	0.0000	0.0000	0.0000	0.0000;
	38623	38624	0.019868	0.088463	0.00623	111.47	0	0	0	0	1	0	0	-2.6000	1.7200	2.6000	-2.3800	0.0000	0.0000	0.0000	0.0000;
	38900	38623	0.027748	0.110411	0.00733	106.09	0	0	0	0	1	0	0	0.4200	-0.5800	-0.4200	-0.2200	0.0000	0.0000	0.0000	0.0000;
	38624	38625	0.000257	0.001071	0	0	0	0	0	0	1	0	0	4.0100	0.6800	-4.0100	-0.6800	0.0000	0.0000	0.0000	0.0000;
	39459	38624	0.015548	0.076968	0.00655	126.82	0	0	0	0	1	0	0	8.9800	-5.6900	-8.9700	5.0600	0.0000	0.0000	0.0000	0.0000;
	38626	38627	0.000206	0.001059	0	0	0	0	0	0	1	0	0	4.4200	0.7400	-4.4200	-0.7400	0.0000	0.0000	0.0000	0.0000;
	38626	38902	0.024304	0.084632	0.01049	125.01	0	0	0	0	1	0	0	6.7400	-4.9500	-6.7300	3.8700	0.0000	0.0000	0.0000	0.0000;
	38628	38630	0.004246	0.018243	0.00192	138.11	0	0	0	0	1	0	0	19.4700	-1.8600	-19.4500	1.7300	0.0000	0.0000	0.0000	0.0000;
	38628	39301	0.017454	0.077026	0.01155	147.13	0	0	0	0	1	0	0	-31.5600	-2.3100	31.7200	1.7900	0.0000	0.0000	0.0000	0.0000;
	38630	38629	0.014598	0.073961	0.0061	125.18	0	0	0	0	1	0	0	8.2900	-5.3300	-8.2800	4.7400	0.0000	0.0000	0.0000	0.0000;
	38629	39444	0.00548	0.022603	0.002	120.57	0	0	0	0	1	0	0	-5.0100	-8.9200	5.0100	8.7300	0.0000	0.0000	0.0000	0.0000;
	38631	38632	0.000272	0.001019	0	0	0	0	0	0	1	0	0	6.7000	4.1400	-6.7000	-4.1400	0.0000	0.0000	0.0000	0.0000;
	38631	38639	0.020915	0.09612	0.00617	111.16	0	0	0	0	1	0	0	13.0400	-6.7400	-13.0000	6.2700	0.0000	0.0000	0.0000	0.0000;
	38631	38655	0.019439	0.065393	0.00578	119.7	0	0	0	0	1	0	0	-19.7500	2.6000	19.8200	-2.9700	0.0000	0.0000	0.0000	0.0000;
	38633	38636	0.0001	0.001073	0	523.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38633	38637	0.00029	0.001196	0	0	0	0	0	0	1	0	0	6.7000	0.8200	-6.7000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	38633	38638	0.000212	0.001166	0	0	0	0	0	0	1	0	0	-6.7000	25.5800	6.7000	-25.5700	0.0000	0.0000	0.0000	0.0000;
	38634	38636	0.001519	0.041409	0	261.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38635	38636	0.001519	0.041409	0	261.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38643	38638	0.00904	0.040387	0.0058	108.62	0	0	0	0	1	0	0	1.3800	-9.1600	-1.3800	8.5600	0.0000	0.0000	0.0000	0.0000;
	38638	38714	0.012835	0.050527	0.00549	117.5	0	0	0	0	1	0	0	-5.3300	17.0000	5.3600	-17.4400	0.0000	0.0000	0.0000	0.0000;
	38639	38640	0.000256	0.00111	0	0	0	0	0	0	1	0	0	6.7000	1.9100	-6.7000	-1.9100	0.0000	0.0000	0.0000	0.0000;
	38643	38639	0.005296	0.022988	0.00235	82.58	0	0	0	0	1	0	0	-6.3000	7.9500	6.3000	-8.1800	0.0000	0.0000	0.0000	0.0000;
	38655	38641	0.010346	0.043032	0.00524	124.99	0	0	0	0	1	0	0	20.1500	-2.9300	-20.1100	2.5400	0.0000	0.0000	0.0000	0.0000;
	38641	38656	0.025893	0.092536	0.00763	120.43	0	0	0	0	1	0	0	14.7200	-2.8200	-14.6700	2.2000	0.0000	0.0000	0.0000	0.0000;
	38642	38658	0.020488	0.098591	0.01002	126.08	0	0	0	0	1	0	0	-22.1500	-4.7600	22.2500	4.1800	0.0000	0.0000	0.0000	0.0000;
	38642	38812	0.02039	0.067039	0.01178	114.25	0	0	0	0	1	0	0	-12.5700	1.6600	12.6000	-2.7900	0.0000	0.0000	0.0000	0.0000;
	38642	38833	0.024313	0.090809	0.00963	126.96	0	0	0	0	1	0	0	28.5400	1.1400	-28.3500	-1.4300	0.0000	0.0000	0.0000	0.0000;
	38644	38645	0.000229	0.001159	0	0	0	0	0	0	1	0	0	8.9700	0.7500	-8.9700	-0.7500	0.0000	0.0000	0.0000	0.0000;
	38647	38644	0.009534	0.045735	0.00485	122.59	0	0	0	0	1	0	0	22.5700	8.9600	-22.5100	-9.2300	0.0000	0.0000	0.0000	0.0000;
	38644	38651	0.010438	0.039619	0.00529	115.13	0	0	0	0	1	0	0	13.5400	8.4800	-13.5200	-8.9400	0.0000	0.0000	0.0000	0.0000;
	38647	38646	0.001032	0.044827	0	135.95	0	0	1	0	1	0	0	-44.5500	-11.2500	44.5700	12.1300	0.0000	0.0000	0.0000	0.0000;
	38646	38648	0.000252	0.001088	0	0	0	0	0	0	1	0	0	8.9700	4.2300	-8.9700	-4.2300	0.0000	0.0000	0.0000	0.0000;
	38652	38646	0.003142	0.029669	0.08898	469.37	0	0	0	0	1	0	0	56.0100	-31.8800	-55.8900	23.3000	0.0000	0.0000	0.0000	0.0000;
	39114	38647	0.008201	0.045394	0.00387	126.01	0	0	0	0	1	0	0	-21.9400	-2.5000	21.9800	2.2900	0.0000	0.0000	0.0000	0.0000;
	38649	38650	0.000207	0.001138	0	0	0	0	0	0	1	0	0	-8.9700	-7.1700	8.9700	7.1700	0.0000	0.0000	0.0000	0.0000;
	38651	38650	0.008467	0.034711	0.00403	73.78	0	0	0	0	1	0	0	4.5400	5.1200	-4.5400	-5.5300	0.0000	0.0000	0.0000	0.0000;
	38713	38650	0.008478	0.038675	0.00504	114.65	0	0	0	0	1	0	0	4.4300	1.1200	-4.4300	-1.6400	0.0000	0.0000	0.0000	0.0000;
	38653	38652	0.001383	0.052331	0	148.74	0	0	1	0	1	0	0	-87.9900	6.5500	88.0900	-2.7800	0.0000	0.0000	0.0000	0.0000;
	38652	38654	0.00027	0.001157	0	0	0	0	0	0	1	0	0	19.9000	6.0700	-19.9000	-6.0700	0.0000	0.0000	0.0000	0.0000;
	38652	38819	0.002205	0.021702	0.14501	435.53	0	0	0	0	1	0	0	64.4400	-15.9400	-64.3500	1.1700	0.0000	0.0000	0.0000	0.0000;
	38652	39557	0.00992	0.096929	0.32858	555.21	0	0	0	0	1	0	0	-228.4400	36.9900	233.5300	-22.5200	0.0000	0.0000	0.0000	0.0000;
	38653	38655	0.009271	0.040015	0.00365	142.02	0	0	0	0	1	0	0	71.8900	-4.1100	-71.4400	5.6300	0.0000	0.0000	0.0000	0.0000;
	38653	39110	0.018392	0.086661	0.03079	121.63	0	0	0	0	1	0	0	16.1000	-2.4500	-16.0600	-0.6600	0.0000	0.0000	0.0000	0.0000;
	38655	38658	0.030979	0.111772	0.01152	125.86	0	0	0	0	1	0	0	21.5300	-4.4200	-21.3900	3.6800	0.0000	0.0000	0.0000	0.0000;
	38656	38657	0.00028	0.001021	0	0	0	0	0	0	1	0	0	4.9600	1.7600	-4.9600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	38658	38656	0.004599	0.019259	0.00467	115.02	0	0	0	0	1	0	0	-9.7000	3.4800	9.7100	-3.9500	0.0000	0.0000	0.0000	0.0000;
	38659	38660	0.012487	0.051065	0.00567	112.29	0	0	0	0	1	0	0	-5.0200	6.3500	5.0300	-6.9200	0.0000	0.0000	0.0000	0.0000;
	38659	38862	0.040697	0.165202	0.01737	90.57	0	0	0	0	1	0	0	0.1400	-8.5900	-0.1200	6.8100	0.0000	0.0000	0.0000	0.0000;
	38947	38659	0.027257	0.089214	0.01016	117.67	0	0	0	0	1	0	0	-11.7400	-2.4100	11.7700	1.4600	0.0000	0.0000	0.0000	0.0000;
	38659	39009	0.036704	0.131514	0.01622	112.93	0	0	0	0	1	0	0	-10.2400	0.4500	10.2700	-2.0400	0.0000	0.0000	0.0000	0.0000;
	38660	38812	0.031885	0.162727	0.01729	132.26	0	0	0	0	1	0	0	17.2000	-2.7200	-17.1100	1.3600	0.0000	0.0000	0.0000	0.0000;
	38660	38950	0.057684	0.189713	0.0227	128.07	0	0	0	0	1	0	0	8.5500	-1.5900	-8.5100	-0.6600	0.0000	0.0000	0.0000	0.0000;
	38660	39011	0.010496	0.048308	0.00541	148.78	0	0	0	0	1	0	0	-38.3100	9.8900	38.4600	-9.7400	0.0000	0.0000	0.0000	0.0000;
	38661	38664	0.017309	0.071098	0.00529	130.3	0	0	0	0	1	0	0	-12.5200	3.0400	12.5500	-3.4900	0.0000	0.0000	0.0000	0.0000;
	38670	38661	0.016086	0.078745	0.00904	117.24	0	0	0	0	1	0	0	-5.0000	4.0100	5.0100	-4.9400	0.0000	0.0000	0.0000	0.0000;
	38662	38663	0.000295	0.001051	0	0	0	0	0	0	1	0	0	7.5100	1.2100	-7.5100	-1.2100	0.0000	0.0000	0.0000	0.0000;
	38662	38664	0.010301	0.041579	0.00398	140.81	0	0	0	0	1	0	0	24.5800	2.7000	-24.5200	-2.8900	0.0000	0.0000	0.0000	0.0000;
	39101	38662	0.030081	0.110589	0.01485	147.56	0	0	0	0	1	0	0	32.3900	-5.7800	-32.0900	5.2900	0.0000	0.0000	0.0000	0.0000;
	38664	38665	0.000236	0.001172	0	0	0	0	0	0	1	0	0	11.9700	6.3800	-11.9700	-6.3800	0.0000	0.0000	0.0000	0.0000;
	38667	38666	0.014147	0.053693	0.00367	139.15	0	0	0	0	1	0	0	-23.5400	4.6500	23.6200	-4.7500	0.0000	0.0000	0.0000	0.0000;
	38666	39034	0.016365	0.069807	0.00765	140.94	0	0	0	0	1	0	0	-26.5400	3.4700	26.6500	-3.8100	0.0000	0.0000	0.0000	0.0000;
	38667	39032	0.021641	0.08859	0.01022	134.44	0	0	0	0	1	0	0	17.7000	-6.5200	-17.6300	5.7200	0.0000	0.0000	0.0000	0.0000;
	38668	38669	0.000285	0.001004	0	0	0	0	0	0	1	0	0	15.6800	0.9000	-15.6800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	39086	38668	0.003541	0.028127	0.10141	417.44	0	0	0	0	1	0	0	15.5000	-23.3100	-15.4800	12.5300	0.0000	0.0000	0.0000	0.0000;
	38668	39480	0.007174	0.059524	0.14816	379.48	0	0	0	0	1	0	0	-0.2100	-13.4200	0.2100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	39119	38670	0.028209	0.129872	0.00688	117.05	0	0	0	0	1	0	0	2.8000	6.7200	-2.7800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	38671	38672	0.000241	0.001091	0	0	0	0	0	0	1	0	0	11.2900	1.7500	-11.2800	-1.7500	0.0000	0.0000	0.0000	0.0000;
	38673	38671	0.010364	0.053419	0.00679	126.72	0	0	0	0	1	0	0	-18.8200	5.8200	18.8600	-6.3600	0.0000	0.0000	0.0000	0.0000;
	38671	38982	0.020405	0.078978	0.00965	131.86	0	0	0	0	1	0	0	-24.4800	6.6100	24.6100	-7.1700	0.0000	0.0000	0.0000	0.0000;
	38671	39237	0.029921	0.106669	0.02005	116.9	0	0	0	0	1	0	0	-5.6600	-2.0100	5.6700	-0.1200	0.0000	0.0000	0.0000	0.0000;
	38673	38674	0.000275	0.001065	0	0	0	0	0	0	1	0	0	9.8400	1.7800	-9.8400	-1.7800	0.0000	0.0000	0.0000	0.0000;
	38673	38678	0.011834	0.057137	0.00735	100.13	0	0	0	0	1	0	0	2.3500	0.2500	-2.3500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	38681	38673	0.01251	0.057249	0.00759	132.46	0	0	0	0	1	0	0	-22.6300	9.6000	22.7000	-10.1000	0.0000	0.0000	0.0000	0.0000;
	38673	39237	0.02172	0.094809	0.00746	127.61	0	0	0	0	1	0	0	-16.8200	2.1000	16.8800	-2.6500	0.0000	0.0000	0.0000	0.0000;
	38675	38677	0.00618	0.037492	0.00852	111.52	0	0	0	0	1	0	0	-0.0100	-1.8500	0.0100	0.9300	0.0000	0.0000	0.0000	0.0000;
	38675	38686	0.039217	0.182394	0.01675	135.3	0	0	0	0	1	0	0	-19.0200	4.6700	19.1600	-5.8000	0.0000	0.0000	0.0000	0.0000;
	38676	38677	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-10.3600	-3.3200	10.3600	3.3200	0.0000	0.0000	0.0000	0.0000;
	38677	39468	0.008838	0.039998	0.00321	118.92	0	0	0	0	1	0	0	-10.3700	-4.2500	10.3800	3.9500	0.0000	0.0000	0.0000	0.0000;
	38678	39522	0.023367	0.07165	0.00612	120.98	0	0	0	0	1	0	0	-7.4900	-2.9200	7.5000	2.3000	0.0000	0.0000	0.0000	0.0000;
	38679	38680	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-2.2900	-0.6600	2.2900	0.6600	0.0000	0.0000	0.0000	0.0000;
	38680	39374	0.004665	0.02215	0.00236	95.27	0	0	0	0	1	0	0	1.0700	-2.2100	-1.0700	1.9500	0.0000	0.0000	0.0000	0.0000;
	38680	39554	0.029284	0.148197	0.00908	110.46	0	0	0	0	1	0	0	-3.3600	1.5500	3.3600	-2.5000	0.0000	0.0000	0.0000	0.0000;
	38681	38682	0.000207	0.001013	0	0	0	0	0	0	1	0	0	23.0600	9.8000	-23.0600	-9.8000	0.0000	0.0000	0.0000	0.0000;
	38683	38684	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-5.8300	-0.2800	5.8300	0.2800	0.0000	0.0000	0.0000	0.0000;
	38685	38684	0.014699	0.057793	0.0042	124.78	0	0	0	0	1	0	0	-8.3600	-0.0500	8.3700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	38684	39172	0.025084	0.11926	0.0142	132.03	0	0	0	0	1	0	0	-14.1900	0.0800	14.2400	-1.3800	0.0000	0.0000	0.0000	0.0000;
	39554	38685	0.017483	0.074344	0.01017	113.03	0	0	0	0	1	0	0	1.4300	1.9100	-1.4300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	38686	38687	0.000245	0.001013	0	0	0	0	0	0	1	0	0	4.3300	1.2300	-4.3300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	38923	38686	0.027557	0.122434	0.01554	139.18	0	0	0	0	1	0	0	23.6400	-5.5700	-23.4900	4.5800	0.0000	0.0000	0.0000	0.0000;
	38688	38689	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-10.5500	-4.6900	10.5500	4.6900	0.0000	0.0000	0.0000	0.0000;
	38691	38689	0.013878	0.06413	0.00445	148.65	0	0	0	0	1	0	0	32.8500	1.7700	-32.7100	-1.6100	0.0000	0.0000	0.0000	0.0000;
	38697	38689	0.023405	0.11294	0.00723	138.64	0	0	0	0	1	0	0	-22.0600	2.8300	22.1700	-3.0800	0.0000	0.0000	0.0000	0.0000;
	38691	38690	0.001153	0.051883	0	151.98	0	0	1.00625	0	1	0	0	-32.8500	-1.7700	32.8600	2.2900	0.0000	0.0000	0.0000	0.0000;
	38690	38692	0.000283	0.001004	0	0	0	0	0	0	1	0	0	18.1400	2.3500	-18.1400	-2.3500	0.0000	0.0000	0.0000	0.0000;
	38690	39426	0.007037	0.057612	0.25238	567.66	0	0	0	0	1	0	0	-170.7400	9.9700	172.6900	-21.1400	0.0000	0.0000	0.0000	0.0000;
	47267	38690	0.001933	0.020779	0.0703	535.93	0	0	0	0	1	0	0	-119.4700	22.9900	119.7400	-27.6600	0.0000	0.0000	0.0000	0.0000;
	39371	38693	0.009	0.037729	0.00508	130.38	0	0	0	0	1	0	0	-22.8200	1.1400	22.8600	-1.5100	0.0000	0.0000	0.0000	0.0000;
	38693	39643	0.007962	0.031915	0.00269	134.36	0	0	0	0	1	0	0	-27.5800	0.9500	27.6300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	38695	38694	0.001842	0.05989	0	168.68	0	0	1	0	1	0	0	-23.8600	1.8500	23.8700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	38694	38696	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-23.8700	1.5400	23.8700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	38695	39457	0.00801	0.032152	0.00291	122.19	0	0	0	0	1	0	0	-19.6500	-0.4300	19.6800	0.2300	0.0000	0.0000	0.0000	0.0000;
	38695	39620	0.008914	0.038362	0.00251	142.72	0	0	0	0	1	0	0	24.6900	-5.4700	-24.6300	5.4200	0.0000	0.0000	0.0000	0.0000;
	38695	48541	0.014725	0.065109	0.00758	122.29	0	0	0	0	1	0	0	8.4600	-2.0700	-8.4500	1.2900	0.0000	0.0000	0.0000	0.0000;
	38696	39588	0.009487	0.081547	0.14977	486.4	0	0	0	0	1	0	0	84.4600	-22.3100	-83.8100	11.5900	0.0000	0.0000	0.0000	0.0000;
	47267	38696	0.001074	0.008087	0.0289	525.08	0	0	0	0	1	0	0	108.4500	-26.0400	-108.3300	23.8400	0.0000	0.0000	0.0000	0.0000;
	38697	38698	0.000258	0.001191	0	0	0	0	0	0	1	0	0	11.9300	3.7400	-11.9300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	38699	38697	0.015885	0.062398	0.00721	126.9	0	0	0	0	1	0	0	-10.1100	5.8800	10.1300	-6.5700	0.0000	0.0000	0.0000	0.0000;
	38699	38700	0.000276	0.001032	0	0	0	0	0	0	1	0	0	3.5300	0.6800	-3.5300	-0.6800	0.0000	0.0000	0.0000	0.0000;
	38699	38967	0.016985	0.071915	0.00758	148.62	0	0	0	0	1	0	0	29.6000	-6.3900	-29.4500	6.1900	0.0000	0.0000	0.0000	0.0000;
	39604	38699	0.019094	0.061631	0.008	135.54	0	0	0	0	1	0	0	23.1100	-0.3800	-23.0200	-0.1700	0.0000	0.0000	0.0000	0.0000;
	38701	38702	0.01625	0.080637	0.00748	134.46	0	0	0	0	1	0	0	17.1600	-2.5500	-17.1200	1.9700	0.0000	0.0000	0.0000	0.0000;
	38703	38702	0.004749	0.016308	0.00322	128.35	0	0	0	0	1	0	0	-11.7800	3.4700	11.7900	-3.7900	0.0000	0.0000	0.0000	0.0000;
	38704	38706	0.004697	0.024856	0.00482	151.49	0	0	0	0	1	0	0	64.3600	-16.3400	-64.1600	16.8900	0.0000	0.0000	0.0000	0.0000;
	38704	38706	0.004697	0.024856	0.00482	151.49	0	0	0	0	1	0	0	64.3600	-16.3400	-64.1600	16.8900	0.0000	0.0000	0.0000	0.0000;
	39142	38704	0.006679	0.029302	0.00445	152.67	0	0	0	0	1	0	0	73.0000	-13.8900	-72.6500	14.9700	0.0000	0.0000	0.0000	0.0000;
	39142	38704	0.006679	0.029302	0.00445	152.67	0	0	0	0	1	0	0	73.0000	-13.8900	-72.6500	14.9700	0.0000	0.0000	0.0000	0.0000;
	38705	38706	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-7.1700	-1.8800	7.1700	1.8800	0.0000	0.0000	0.0000	0.0000;
	39869	38706	0.01309	0.056243	0.00428	142.33	0	0	0	0	1	0	0	-66.4500	36.0800	67.1600	-33.5100	0.0000	0.0000	0.0000	0.0000;
	38706	39909	0.015988	0.073363	0.01022	140.5	0	0	0	0	1	0	0	54.0000	-2.1500	-53.5500	3.1400	0.0000	0.0000	0.0000	0.0000;
	38707	38880	0.010513	0.044941	0.00459	77.99	0	0	0	0	1	0	0	-3.9500	-17.9700	3.9900	17.6500	0.0000	0.0000	0.0000	0.0000;
	38707	39873	0.019544	0.064753	0.00989	131.06	0	0	0	0	1	0	0	33.6700	-1.9500	-33.4500	1.6900	0.0000	0.0000	0.0000	0.0000;
	39936	38707	0.00765	0.034872	0.00303	133.62	0	0	0	0	1	0	0	36.2900	-17.5100	-36.1700	17.7700	0.0000	0.0000	0.0000	0.0000;
	38708	38874	0.011344	0.056848	0.00844	133.51	0	0	0	0	1	0	0	38.4500	-7.4600	-38.2800	7.5000	0.0000	0.0000	0.0000	0.0000;
	38708	39180	0.005454	0.035614	0.0047	150.69	0	0	0	0	1	0	0	-62.6900	11.7300	62.9100	-10.7400	0.0000	0.0000	0.0000	0.0000;
	38708	39180	0.005454	0.035614	0.0047	150.69	0	0	0	0	1	0	0	-62.6900	11.7300	62.9100	-10.7400	0.0000	0.0000	0.0000	0.0000;
	38708	40126	0.021798	0.084584	0.01874	146.84	0	0	0	0	1	0	0	80.4600	-16.7300	-78.9900	20.5800	0.0000	0.0000	0.0000	0.0000;
	38709	38710	0.000271	0.001141	0	0	0	0	0	0	1	0	0	-6.6400	-1.4500	6.6400	1.4500	0.0000	0.0000	0.0000	0.0000;
	40122	38710	0.008185	0.047857	0.0039	120.24	0	0	0	0	1	0	0	19.2300	-18.1000	-19.1700	18.0400	0.0000	0.0000	0.0000	0.0000;
	38710	40132	0.019846	0.080826	0.00975	117.13	0	0	0	0	1	0	0	12.5300	-19.4900	-12.4300	18.9100	0.0000	0.0000	0.0000	0.0000;
	38711	38712	0.000269	0.001155	0	0	0	0	0	0	1	0	0	7.0100	2.3300	-7.0100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	38711	38713	0.016337	0.06854	0.00705	121.48	0	0	0	0	1	0	0	11.4600	1.0500	-11.4400	-1.7100	0.0000	0.0000	0.0000	0.0000;
	38711	39483	0.013653	0.051527	0.00628	129.89	0	0	0	0	1	0	0	-25.4700	-4.8400	25.5600	4.4900	0.0000	0.0000	0.0000	0.0000;
	38716	38714	0.008099	0.028785	0.00336	121.19	0	0	0	0	1	0	0	9.4700	-16.2000	-9.4400	15.9400	0.0000	0.0000	0.0000	0.0000;
	38715	38828	0.016565	0.058337	0.00559	109.92	0	0	0	0	1	0	0	-6.4500	-1.7000	6.4600	1.1400	0.0000	0.0000	0.0000	0.0000;
	38994	38715	0.011443	0.046067	0.00339	98.46	0	0	0	0	1	0	0	-2.3700	-1.7700	2.3700	1.4200	0.0000	0.0000	0.0000	0.0000;
	38716	38993	0.015844	0.053292	0.00859	125.78	0	0	0	0	1	0	0	-14.8200	13.3600	14.8800	-14.0600	0.0000	0.0000	0.0000	0.0000;
	38717	38718	0.000252	0.001104	0	0	0	0	0	0	1	0	0	2.9300	1.7800	-2.9300	-1.7800	0.0000	0.0000	0.0000	0.0000;
	39247	38717	0.015	0.053019	0.00518	129.43	0	0	0	0	1	0	0	23.8000	3.8900	-23.7200	-4.1700	0.0000	0.0000	0.0000	0.0000;
	39483	38717	0.007779	0.036766	0.00387	127.17	0	0	0	0	1	0	0	-20.7600	-2.6500	20.7900	2.3900	0.0000	0.0000	0.0000	0.0000;
	38719	38723	0.014168	0.059197	0.00512	150.9	0	0	0	0	1	0	0	-46.7000	-0.3100	46.9800	0.8900	0.0000	0.0000	0.0000	0.0000;
	38719	38728	0.01632	0.073641	0.00959	138.17	0	0	0	0	1	0	0	28.0900	-1.2600	-27.9800	0.7200	0.0000	0.0000	0.0000	0.0000;
	47355	38719	0.030355	0.101083	0.0128	128.27	0	0	0	0	1	0	0	-13.6200	-2.1600	13.6800	0.9100	0.0000	0.0000	0.0000	0.0000;
	38721	38720	0.007535	0.027936	0.0027	147.37	0	0	0	0	1	0	0	36.7100	2.7000	-36.6200	-2.6700	0.0000	0.0000	0.0000	0.0000;
	38720	38727	0.025902	0.107923	0.01159	136.18	0	0	0	0	1	0	0	25.8200	0.0700	-25.6600	-0.7000	0.0000	0.0000	0.0000	0.0000;
	38720	46786	0.040076	0.179662	0.03447	101.71	0	0	0	0	1	0	0	-0.9700	1.5200	0.9800	-5.3000	0.0000	0.0000	0.0000	0.0000;
	38720	48846	0.028876	0.113801	0.0078	114.65	0	0	0	0	1	0	0	5.7700	-0.7800	-5.7600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	38721	38723	0.005444	0.023849	0.00348	154.13	0	0	0	0	1	0	0	-55.9000	-5.6300	56.0500	5.9200	0.0000	0.0000	0.0000	0.0000;
	38721	48424	0.023335	0.09507	0.02308	123.84	0	0	0	0	1	0	0	13.1700	-0.8000	-13.1400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	38723	38722	0.001008	0.040945	0	211.6	0	0	1	0	1	0	0	-103.0300	-6.8100	103.1300	10.6900	0.0000	0.0000	0.0000	0.0000;
	38722	38724	0.000232	0.001089	0	0	0	0	0	0	1	0	0	6.0100	2.4300	-6.0100	-2.4300	0.0000	0.0000	0.0000	0.0000;
	39236	38722	0.005552	0.048038	0.0989	443.03	0	0	0	0	1	0	0	22.4000	-8.2500	-22.3800	-2.7600	0.0000	0.0000	0.0000	0.0000;
	38722	47808	0.008123	0.074639	0.16109	421.17	0	0	0	0	1	0	0	-12.9900	-10.4600	13.0000	-7.7500	0.0000	0.0000	0.0000	0.0000;
	48526	38722	0.006198	0.061661	0.16423	494.66	0	0	0	0	1	0	0	74.0800	-15.7400	-73.7700	0.1100	0.0000	0.0000	0.0000	0.0000;
	38726	38725	0.017069	0.083088	0.01405	130.73	0	0	0	0	1	0	0	20.5600	0.8100	-20.4900	-2.0100	0.0000	0.0000	0.0000	0.0000;
	38729	38725	0.025842	0.122259	0.01456	127.88	0	0	0	0	1	0	0	-18.3200	-2.5800	18.4000	1.4100	0.0000	0.0000	0.0000	0.0000;
	38726	38727	0.013915	0.070013	0.01619	132.89	0	0	0	0	1	0	0	-23.3100	-1.3700	23.3800	-0.0500	0.0000	0.0000	0.0000	0.0000;
	48108	38728	0.027317	0.102796	0.0152	132.88	0	0	0	0	1	0	0	-22.3700	0.8200	22.5000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	38729	48107	0.007694	0.041376	0.00493	124.21	0	0	0	0	1	0	0	14.7600	0.6500	-14.7500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	39091	38730	0.024188	0.112396	0.01033	137.17	0	0	0	0	1	0	0	23.8300	-0.7200	-23.7000	0.1800	0.0000	0.0000	0.0000	0.0000;
	38730	48107	0.037953	0.157616	0.0124	135.03	0	0	0	0	1	0	0	22.2700	-0.4500	-22.0900	-0.1600	0.0000	0.0000	0.0000	0.0000;
	38731	38732	0.000283	0.001029	0	0	0	0	0	0	1	0	0	3.7000	0.7500	-3.7000	-0.7500	0.0000	0.0000	0.0000	0.0000;
	38735	38731	0.009019	0.035416	0.00232	122.25	0	0	0	0	1	0	0	-6.1000	4.0500	6.1100	-4.2800	0.0000	0.0000	0.0000	0.0000;
	38731	38736	0.007096	0.033366	0.00519	127.88	0	0	0	0	1	0	0	-8.2600	-2.5800	8.2600	2.0500	0.0000	0.0000	0.0000	0.0000;
	38734	38733	0.009291	0.036685	0.0043	130.84	0	0	0	0	1	0	0	11.4000	4.0900	-11.3900	-4.5000	0.0000	0.0000	0.0000	0.0000;
	38738	38733	0.007912	0.041356	0.00572	126.26	0	0	0	0	1	0	0	-7.1300	-3.3200	7.1400	2.7200	0.0000	0.0000	0.0000	0.0000;
	39478	38734	0.015453	0.07079	0.00559	136.74	0	0	0	0	1	0	0	17.0500	5.2400	-17.0000	-5.6400	0.0000	0.0000	0.0000	0.0000;
	38735	38743	0.006968	0.037129	0.00364	103.4	0	0	0	0	1	0	0	0.9500	-6.1200	-0.9500	5.7500	0.0000	0.0000	0.0000	0.0000;
	38737	38736	0.023671	0.087236	0.0091	147.93	0	0	0	0	1	0	0	31.8300	-6.8900	-31.5900	6.7800	0.0000	0.0000	0.0000	0.0000;
	38736	38743	0.00754	0.029682	0.00473	136.58	0	0	0	0	1	0	0	17.3500	-10.3400	-17.3300	9.9500	0.0000	0.0000	0.0000	0.0000;
	38737	38997	0.014775	0.068969	0.02016	154.27	0	0	0	0	1	0	0	-48.0600	5.6700	48.3900	-6.3000	0.0000	0.0000	0.0000	0.0000;
	38742	38740	0.006511	0.025406	0.00357	137.8	0	0	0	0	1	0	0	15.4300	2.5200	-15.4200	-2.8300	0.0000	0.0000	0.0000	0.0000;
	38740	38890	0.032656	0.157	0.01031	100.55	0	0	0	0	1	0	0	-2.7700	-4.4000	2.7800	3.3600	0.0000	0.0000	0.0000	0.0000;
	38741	38742	0.000228	0.001171	0	0	0	0	0	0	1	0	0	-18.1900	-3.2000	18.1900	3.2000	0.0000	0.0000	0.0000	0.0000;
	38744	38745	0.007718	0.037785	0.00418	111.51	0	0	0	0	1	0	0	-2.2800	-3.3000	2.2800	2.8600	0.0000	0.0000	0.0000	0.0000;
	38744	39634	0.021734	0.090241	0.01542	124.83	0	0	0	0	1	0	0	-10.6000	-0.4300	10.6300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	38757	38745	0.007781	0.032884	0.00841	103.24	0	0	0	0	1	0	0	12.0800	4.7600	-12.0600	-5.6200	0.0000	0.0000	0.0000	0.0000;
	39473	38746	0.001614	0.014906	0.06383	500.13	0	0	0	0	1	0	0	-93.3400	-3.0400	93.4700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	38746	39631	0.001906	0.01654	0.05199	505.38	0	0	0	0	1	0	0	-103.2400	1.6800	103.4300	-5.6500	0.0000	0.0000	0.0000	0.0000;
	38747	38754	0.008915	0.040244	0.00471	126.45	0	0	0	0	1	0	0	-25.8400	-4.2100	25.9000	3.9700	0.0000	0.0000	0.0000	0.0000;
	38747	38756	0.020051	0.080869	0.0083	124.04	0	0	0	0	1	0	0	20.0100	2.6400	-19.9300	-3.2100	0.0000	0.0000	0.0000	0.0000;
	38748	38755	0.016474	0.060811	0.00992	137.9	0	0	0	0	1	0	0	71.0700	-0.9900	-70.3100	2.7000	0.0000	0.0000	0.0000	0.0000;
	39414	38748	0.002106	0.009333	0.00079	139.79	0	0	0	0	1	0	0	73.4900	0.4000	-73.3800	-0.0300	0.0000	0.0000	0.0000	0.0000;
	38749	38750	0.000255	0.001186	0	0	0	0	0	0	1	0	0	5.6100	1.7000	-5.6100	-1.7000	0.0000	0.0000	0.0000	0.0000;
	38749	38751	0.005893	0.023856	0.00297	138.1	0	0	0	0	1	0	0	54.8800	-4.5800	-54.7100	4.9300	0.0000	0.0000	0.0000	0.0000;
	38749	39614	0.003012	0.012362	0.00155	140.58	0	0	0	0	1	0	0	-60.4900	2.8800	60.5900	-2.6300	0.0000	0.0000	0.0000	0.0000;
	38751	38752	0.015723	0.067605	0.00608	136.91	0	0	0	0	1	0	0	50.1400	3.2500	-49.7700	-2.3000	0.0000	0.0000	0.0000	0.0000;
	38752	38753	0.00025	0.001134	0	0	0	0	0	0	1	0	0	4.5700	1.7100	-4.5700	-1.7100	0.0000	0.0000	0.0000	0.0000;
	39845	38752	0.026395	0.083902	0.00993	135.29	0	0	0	0	1	0	0	-44.6900	0.0000	45.2000	0.5900	0.0000	0.0000	0.0000	0.0000;
	39629	38754	0.013407	0.060778	0.00769	129.23	0	0	0	0	1	0	0	28.5400	4.7400	-28.4400	-5.1100	0.0000	0.0000	0.0000	0.0000;
	38984	38755	0.013872	0.061523	0.00816	136.75	0	0	0	0	1	0	0	-63.7800	6.4800	64.3200	-4.9900	0.0000	0.0000	0.0000	0.0000;
	38828	38756	0.008771	0.038146	0.00422	115.61	0	0	0	0	1	0	0	-11.8500	-2.6500	11.8600	2.2600	0.0000	0.0000	0.0000	0.0000;
	39434	38757	0.005016	0.023686	0.00287	124.74	0	0	0	0	1	0	0	28.2600	9.4800	-28.2200	-9.6000	0.0000	0.0000	0.0000	0.0000;
	38758	38759	0.000247	0.001144	0	0	0	0	0	0	1	0	0	8.6900	3.0400	-8.6900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	38758	38807	0.013046	0.110878	0.34924	502.74	0	0	0	0	1	0	0	-62.3600	-10.6200	62.8200	-24.0200	0.0000	0.0000	0.0000	0.0000;
	38758	39283	0.003902	0.038417	0.05222	488.8	0	0	0	0	1	0	0	53.6600	7.5800	-53.5600	-12.2800	0.0000	0.0000	0.0000	0.0000;
	38760	38765	0.012409	0.050317	0.00385	103.08	0	0	0	0	1	0	0	0.3500	-0.0900	-0.3500	-0.3300	0.0000	0.0000	0.0000	0.0000;
	38769	38760	0.011327	0.058006	0.00403	124.76	0	0	0	0	1	0	0	13.2600	-0.4900	-13.2400	0.1500	0.0000	0.0000	0.0000	0.0000;
	38771	38760	0.011283	0.052101	0.00649	116.45	0	0	0	0	1	0	0	-6.0400	0.1500	6.0400	-0.8300	0.0000	0.0000	0.0000	0.0000;
	38767	38761	0.011703	0.062529	0.00754	118.06	0	0	0	0	1	0	0	7.3800	-1.3500	-7.3800	0.5700	0.0000	0.0000	0.0000	0.0000;
	38856	38761	0.038384	0.153524	0.0133	105	0	0	0	0	1	0	0	-1.3700	-0.6500	1.3800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	38762	38763	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-4.1800	-1.3500	4.1800	1.3500	0.0000	0.0000	0.0000	0.0000;
	38770	38763	0.013832	0.05423	0.00536	124.4	0	0	0	0	1	0	0	-9.7700	-0.1100	9.7800	-0.4200	0.0000	0.0000	0.0000	0.0000;
	38763	39279	0.020393	0.101832	0.01305	129.9	0	0	0	0	1	0	0	-13.9600	-0.9200	14.0000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	38764	38768	0.006247	0.024451	0.00265	122.16	0	0	0	0	1	0	0	-6.8900	0.9400	6.8900	-1.2200	0.0000	0.0000	0.0000	0.0000;
	38764	38770	0.024027	0.096341	0.00772	112.12	0	0	0	0	1	0	0	-0.4700	-1.8500	0.4700	1.0200	0.0000	0.0000	0.0000	0.0000;
	38765	38766	0.00023	0.001164	0	0	0	0	0	0	1	0	0	5.2900	2.2900	-5.2900	-2.2900	0.0000	0.0000	0.0000	0.0000;
	38765	38767	0.007026	0.020417	0.00166	113.09	0	0	0	0	1	0	0	-4.9300	-1.9600	4.9400	1.7900	0.0000	0.0000	0.0000	0.0000;
	38768	38767	0.00847	0.038733	0.00641	127.88	0	0	0	0	1	0	0	17.6300	0.5700	-17.6000	-1.1600	0.0000	0.0000	0.0000	0.0000;
	38768	39279	0.01365	0.056971	0.00696	145.17	0	0	0	0	1	0	0	-31.8000	-2.5800	31.9300	2.3500	0.0000	0.0000	0.0000	0.0000;
	38769	39279	0.024775	0.074589	0.00535	136.77	0	0	0	0	1	0	0	-23.8700	-1.3900	24.0000	1.2000	0.0000	0.0000	0.0000	0.0000;
	38770	38772	0.008299	0.030195	0.00636	120.91	0	0	0	0	1	0	0	2.0100	-1.3000	-2.0100	0.6100	0.0000	0.0000	0.0000	0.0000;
	38771	38856	0.028898	0.141016	0.01613	110.53	0	0	0	0	1	0	0	1.9500	-1.5200	-1.9500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	38773	39093	0.035599	0.132999	0.01234	115.92	0	0	0	0	1	0	0	-13.7600	1.0100	13.8200	-2.1300	0.0000	0.0000	0.0000	0.0000;
	38774	38775	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-5.7100	-0.3900	5.7100	0.3900	0.0000	0.0000	0.0000	0.0000;
	38775	38776	0.008414	0.035829	0.00654	112.26	0	0	0	0	1	0	0	-8.0100	3.3300	8.0100	-4.0000	0.0000	0.0000	0.0000	0.0000;
	38775	38777	0.019868	0.068439	0.00641	125.83	0	0	0	0	1	0	0	-22.6900	4.9000	22.7900	-5.2400	0.0000	0.0000	0.0000	0.0000;
	38775	39626	0.022223	0.098208	0.00933	126.1	0	0	0	0	1	0	0	24.9900	-8.6300	-24.8400	8.2700	0.0000	0.0000	0.0000	0.0000;
	38777	38776	0.005505	0.019742	0.00169	133.46	0	0	0	0	1	0	0	65.2200	-9.2900	-64.9900	9.9200	0.0000	0.0000	0.0000	0.0000;
	38776	38781	0.023973	0.101011	0.03205	133.14	0	0	0	0	1	0	0	63.4900	-2.4000	-62.5800	2.8700	0.0000	0.0000	0.0000	0.0000;
	38776	38787	0.014463	0.065806	0.01186	115.56	0	0	0	0	1	0	0	-16.4200	-0.0100	16.4600	-1.0900	0.0000	0.0000	0.0000	0.0000;
	38776	39297	0.018454	0.078853	0.01233	106.77	0	0	0	0	1	0	0	4.1900	-5.5300	-4.1900	4.2500	0.0000	0.0000	0.0000	0.0000;
	38777	38778	0.000266	0.001172	0	0	0	0	0	0	1	0	0	7.8100	1.4200	-7.8100	-1.4200	0.0000	0.0000	0.0000	0.0000;
	38777	39253	0.012611	0.052854	0.00715	138.85	0	0	0	0	1	0	0	-95.8200	13.1200	96.9300	-9.2400	0.0000	0.0000	0.0000	0.0000;
	38779	38780	0.000284	0.001131	0	0	0	0	0	0	1	0	0	1.8600	0.3400	-1.8600	-0.3400	0.0000	0.0000	0.0000	0.0000;
	38787	38779	0.010666	0.050347	0.01064	122.01	0	0	0	0	1	0	0	-20.5300	-0.3100	20.5700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	38779	38790	0.013136	0.070818	0.01291	125.36	0	0	0	0	1	0	0	-24.3000	-0.2200	24.3700	-0.7800	0.0000	0.0000	0.0000	0.0000;
	38781	39177	0.020344	0.091076	0.00548	136.57	0	0	0	0	1	0	0	51.6100	-4.9100	-51.0800	6.7000	0.0000	0.0000	0.0000	0.0000;
	38782	38783	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-5.8700	-1.9600	5.8700	1.9600	0.0000	0.0000	0.0000	0.0000;
	38783	38876	0.018678	0.085362	0.00809	130.4	0	0	0	0	1	0	0	49.8300	-8.2000	-49.3800	9.4500	0.0000	0.0000	0.0000	0.0000;
	38783	39544	0.032209	0.153428	0.01733	132.2	0	0	0	0	1	0	0	-55.7000	6.2500	56.6800	-3.4300	0.0000	0.0000	0.0000	0.0000;
	38784	38785	0.000222	0.00113	0	0	0	0	0	0	1	0	0	5.0500	2.6400	-5.0500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	38786	38784	0.017085	0.073402	0.00746	126.6	0	0	0	0	1	0	0	-33.5300	4.3800	33.7100	-4.3900	0.0000	0.0000	0.0000	0.0000;
	38784	39253	0.011815	0.057431	0.005	128.29	0	0	0	0	1	0	0	-38.7600	1.7500	38.9200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	39254	38786	0.009519	0.041354	0.00565	123.26	0	0	0	0	1	0	0	-27.1900	7.8700	27.2700	-8.1600	0.0000	0.0000	0.0000	0.0000;
	38788	39494	0.001316	0.005507	0.0003	111.94	0	0	0	0	1	0	0	9.7800	-3.8200	-9.7800	3.7900	0.0000	0.0000	0.0000	0.0000;
	39539	38788	0.001569	0.008264	0.00073	121.13	0	0	0	0	1	0	0	18.5800	-0.5700	-18.5700	0.5200	0.0000	0.0000	0.0000	0.0000;
	39253	38789	0.017976	0.078264	0.02775	107.15	0	0	0	0	1	0	0	5.7900	-2.9500	-5.7900	-0.0200	0.0000	0.0000	0.0000	0.0000;
	38790	38791	0.000263	0.001157	0	0	0	0	0	0	1	0	0	5.7700	1.3700	-5.7700	-1.3700	0.0000	0.0000	0.0000	0.0000;
	38790	39359	0.01909	0.067111	0.00414	128.28	0	0	0	0	1	0	0	-30.1400	-0.5900	30.3000	0.7100	0.0000	0.0000	0.0000	0.0000;
	38792	38793	0.000224	0.001063	0	0	0	0	0	0	1	0	0	3.2900	1.4600	-3.2900	-1.4600	0.0000	0.0000	0.0000	0.0000;
	39359	38792	0.010038	0.040986	0.00519	129.8	0	0	0	0	1	0	0	41.3700	6.5300	-41.2100	-6.4300	0.0000	0.0000	0.0000	0.0000;
	38792	39386	0.006594	0.023499	0.00501	128.48	0	0	0	0	1	0	0	37.9200	4.9600	-37.8300	-5.1800	0.0000	0.0000	0.0000	0.0000;
	38794	38795	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-5.3900	-3.4400	5.3900	3.4400	0.0000	0.0000	0.0000	0.0000;
	38795	39171	0.017279	0.07555	0.01182	131.42	0	0	0	0	1	0	0	54.3300	-9.7000	-53.8400	10.5900	0.0000	0.0000	0.0000	0.0000;
	38795	39494	0.025423	0.10748	0.02495	120.22	0	0	0	0	1	0	0	-24.0300	2.9900	24.1700	-5.0600	0.0000	0.0000	0.0000	0.0000;
	38795	39626	0.004418	0.015991	0.00137	125.02	0	0	0	0	1	0	0	-35.6900	3.2800	35.7400	-3.2300	0.0000	0.0000	0.0000	0.0000;
	38796	38797	0.000224	0.001155	0	0	0	0	0	0	1	0	0	4.8500	1.4700	-4.8500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	38796	39268	0.011952	0.044383	0.01477	103.24	0	0	0	0	1	0	0	-2.1100	-2.0100	2.1100	0.4100	0.0000	0.0000	0.0000	0.0000;
	38798	38799	0.000273	0.00109	0	0	0	0	0	0	1	0	0	7.8100	2.3500	-7.8100	-2.3500	0.0000	0.0000	0.0000	0.0000;
	38800	38798	0.013401	0.052158	0.00751	110.09	0	0	0	0	1	0	0	11.7200	-1.1300	-11.7000	0.3800	0.0000	0.0000	0.0000	0.0000;
	39268	38800	0.00647	0.034563	0.00382	115.47	0	0	0	0	1	0	0	16.0800	0.2800	-16.0600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	38801	39080	0.020586	0.090407	0.00698	114.06	0	0	0	0	1	0	0	-5.3200	1.3900	5.3300	-2.1100	0.0000	0.0000	0.0000	0.0000;
	38802	38811	0.03095	0.11349	0.01624	123.67	0	0	0	0	1	0	0	-9.8400	1.0400	9.8700	-2.7200	0.0000	0.0000	0.0000	0.0000;
	39551	38802	0.013197	0.058918	0.00393	112.01	0	0	0	0	1	0	0	-0.1400	1.7400	0.1400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	38803	38806	0.00243	0.158958	0	196.71	0	0	1	0	1	0	0	41.1300	4.6300	-41.1000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	38803	38807	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-41.1300	-4.6300	41.1400	4.6500	0.0000	0.0000	0.0000	0.0000;
	38804	38806	-0.001097	-0.071787	0	171.71	0	0	1	0	1	0	0	-41.1100	-3.2800	41.1000	2.1700	0.0000	0.0000	0.0000	0.0000;
	38804	38808	0.006093	0.026967	0.0051	145.03	0	0	0	0	1	0	0	31.8900	-0.9800	-31.8300	0.6700	0.0000	0.0000	0.0000	0.0000;
	38805	38806	0.008575	0.561031	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38808	47266	0.023982	0.099785	0.01131	138.87	0	0	0	0	1	0	0	24.4800	-3.3700	-24.3500	2.6900	0.0000	0.0000	0.0000	0.0000;
	38809	38810	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-2.5400	-0.8900	2.5400	0.8900	0.0000	0.0000	0.0000	0.0000;
	47296	38810	0.027996	0.117256	0.018	131.93	0	0	0	0	1	0	0	-20.6800	-0.7600	20.7900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	48107	38810	0.017273	0.070171	0.00706	134.1	0	0	0	0	1	0	0	23.4200	-0.1400	-23.3400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	38813	38814	0.011233	0.031604	0.00971	104.75	0	0	0	0	1	0	0	-3.4100	-8.7100	3.4200	7.7300	0.0000	0.0000	0.0000	0.0000;
	38813	38823	0.021285	0.077112	0.00645	96.66	0	0	0	0	1	0	0	1.0100	8.0500	-1.0000	-8.6700	0.0000	0.0000	0.0000	0.0000;
	38814	38815	0.000271	0.001051	0	0	0	0	0	0	1	0	0	2.2800	0.7700	-2.2800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	38817	38814	0.0089	0.039619	0.00663	108.61	0	0	0	0	1	0	0	5.7100	7.8400	-5.7000	-8.4900	0.0000	0.0000	0.0000	0.0000;
	38816	38817	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-2.7000	-0.6500	2.7000	0.6500	0.0000	0.0000	0.0000	0.0000;
	38952	38817	0.013654	0.059801	0.0069	112.91	0	0	0	0	1	0	0	8.4200	7.8400	-8.4000	-8.4900	0.0000	0.0000	0.0000	0.0000;
	38818	38820	0.010203	0.03991	0.00424	141.5	0	0	0	0	1	0	0	-63.9700	0.6800	64.3600	0.3800	0.0000	0.0000	0.0000	0.0000;
	38818	38830	0.013129	0.056751	0.01136	133.16	0	0	0	0	1	0	0	39.9900	-11.2600	-39.7800	10.9400	0.0000	0.0000	0.0000	0.0000;
	38820	38819	0.000992	0.055394	0	145.37	0	0	1.00625	0	1	0	0	-64.3600	-0.3800	64.3900	2.5100	0.0000	0.0000	0.0000	0.0000;
	38819	38821	0.000201	0.00104	0	0	0	0	0	0	1	0	0	22.7100	5.5500	-22.7100	-5.5500	0.0000	0.0000	0.0000	0.0000;
	38819	38822	0.002397	0.02111	0.03772	466.13	0	0	0	0	1	0	0	-22.7600	0.1300	22.7700	-4.0900	0.0000	0.0000	0.0000	0.0000;
	38822	38986	0.003818	0.031641	0.05848	484.3	0	0	0	0	1	0	0	-45.4800	-3.0300	45.5500	-2.6800	0.0000	0.0000	0.0000	0.0000;
	38823	38833	0.028106	0.089586	0.01038	121.13	0	0	0	0	1	0	0	-18.6600	0.2300	18.7500	-0.9900	0.0000	0.0000	0.0000	0.0000;
	41097	38823	0.010222	0.041435	0.00427	110.65	0	0	0	0	1	0	0	3.0600	1.2900	-3.0600	-1.7200	0.0000	0.0000	0.0000	0.0000;
	38827	38824	0.013817	0.069816	0.00552	126.53	0	0	0	0	1	0	0	22.0400	3.3200	-21.9700	-3.5500	0.0000	0.0000	0.0000	0.0000;
	38824	41097	0.009894	0.051315	0.00463	101.68	0	0	0	0	1	0	0	-0.7400	-1.1100	0.7400	0.6300	0.0000	0.0000	0.0000	0.0000;
	38825	38830	0.020734	0.087611	0.00676	131.8	0	0	0	0	1	0	0	-35.5600	12.7300	35.8400	-12.3000	0.0000	0.0000	0.0000	0.0000;
	38825	38955	0.011969	0.057693	0.00584	129.4	0	0	0	0	1	0	0	31.1500	5.1500	-31.0400	-5.2500	0.0000	0.0000	0.0000	0.0000;
	38826	38827	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-5.3900	-1.4600	5.3900	1.4600	0.0000	0.0000	0.0000	0.0000;
	38827	38829	0.005799	0.029337	0.00228	130.15	0	0	0	0	1	0	0	-27.4300	-4.7800	27.4700	4.7600	0.0000	0.0000	0.0000	0.0000;
	38829	39027	0.009637	0.040925	0.00561	132.33	0	0	0	0	1	0	0	-32.8600	-5.7500	32.9600	5.6000	0.0000	0.0000	0.0000	0.0000;
	38830	38831	0.000228	0.001033	0	0	0	0	0	0	1	0	0	3.9400	1.3700	-3.9400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	38832	38833	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-9.6000	-2.4200	9.6000	2.4200	0.0000	0.0000	0.0000	0.0000;
	38834	38837	0.010332	0.055683	0.00791	110.32	0	0	0	0	1	0	0	2.8900	-7.2600	-2.8900	6.4300	0.0000	0.0000	0.0000	0.0000;
	38835	38836	0.000218	0.001033	0	0	0	0	0	0	1	0	0	-6.2300	-2.7800	6.2300	2.7800	0.0000	0.0000	0.0000	0.0000;
	38836	38837	0.011387	0.036236	0.00553	118.75	0	0	0	0	1	0	0	3.3500	8.4900	-3.3400	-9.0600	0.0000	0.0000	0.0000	0.0000;
	38836	39478	0.01046	0.041677	0.00698	129.58	0	0	0	0	1	0	0	-9.5700	-11.2600	9.5900	10.5800	0.0000	0.0000	0.0000	0.0000;
	38844	38838	0.004576	0.02182	0.00384	127.21	0	0	0	0	1	0	0	28.3200	0.1200	-28.2800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	38854	38838	0.007239	0.023965	0.00388	118.93	0	0	0	0	1	0	0	14.8400	-1.4600	-14.8300	1.0900	0.0000	0.0000	0.0000	0.0000;
	38838	40106	0.007926	0.038984	0.00429	127.56	0	0	0	0	1	0	0	29.7800	-4.0900	-29.7100	3.9600	0.0000	0.0000	0.0000	0.0000;
	38840	38839	0.001741	0.077102	0	206.31	0	0	1.025	0	1	0	0	-81.9900	-22.4700	82.1100	27.8900	0.0000	0.0000	0.0000	0.0000;
	38839	38841	0.000289	0.0011	0	0	0	0	0	0	1	0	0	-82.1100	-27.8900	82.1300	27.9700	0.0000	0.0000	0.0000	0.0000;
	38840	38844	0.002821	0.014226	0.00173	132.5	0	0	0	0	1	0	0	37.5400	4.1900	-37.5000	-4.1900	0.0000	0.0000	0.0000	0.0000;
	38840	38854	0.008723	0.037778	0.00423	122.36	0	0	0	0	1	0	0	20.7600	0.9800	-20.7200	-1.2800	0.0000	0.0000	0.0000	0.0000;
	40114	38840	0.011449	0.049604	0.00568	120.73	0	0	0	0	1	0	0	-12.7400	-13.2200	12.7800	12.7600	0.0000	0.0000	0.0000	0.0000;
	39535	38841	0.003251	0.030628	0.07902	547.36	0	0	0	0	1	0	0	173.5000	-22.4500	-172.5700	22.7100	0.0000	0.0000	0.0000	0.0000;
	38841	39989	0.003711	0.032674	0.16947	474.04	0	0	0	0	1	0	0	-28.7100	-18.8000	28.7400	0.8500	0.0000	0.0000	0.0000	0.0000;
	40111	38841	0.001361	0.013109	0.01241	503.26	0	0	0	0	1	0	0	-118.9600	32.4000	119.1500	-31.8800	0.0000	0.0000	0.0000	0.0000;
	38842	38846	0.018736	0.09718	0.00895	127.7	0	0	0	0	1	0	0	29.7900	-2.6200	-29.6200	2.5800	0.0000	0.0000	0.0000	0.0000;
	38842	39015	0.031627	0.096073	0.00927	134.08	0	0	0	0	1	0	0	-43.1200	-1.2000	43.7000	2.0300	0.0000	0.0000	0.0000	0.0000;
	38843	38844	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-9.1800	-4.0600	9.1800	4.0600	0.0000	0.0000	0.0000	0.0000;
	38845	38846	0.008936	0.039741	0.00372	123.01	0	0	0	0	1	0	0	-23.1300	5.5600	23.1900	-5.7000	0.0000	0.0000	0.0000	0.0000;
	39986	38845	0.016136	0.074852	0.00655	118.13	0	0	0	0	1	0	0	-14.5900	8.6900	14.6400	-9.1300	0.0000	0.0000	0.0000	0.0000;
	39037	38847	0.018835	0.087238	0.01381	118.97	0	0	0	0	1	0	0	16.2700	-3.4700	-16.2200	2.3000	0.0000	0.0000	0.0000	0.0000;
	38847	39055	0.015272	0.070135	0.01048	96.19	0	0	0	0	1	0	0	3.5000	-5.6600	-3.5000	4.6200	0.0000	0.0000	0.0000	0.0000;
	40327	38848	0.019342	0.064317	0.00484	139.06	0	0	0	0	1	0	0	56.4400	-10.1200	-55.8500	11.5700	0.0000	0.0000	0.0000	0.0000;
	40329	38848	0.00752	0.033638	0.00508	135.78	0	0	0	0	1	0	0	-49.3100	13.1900	49.4900	-12.9100	0.0000	0.0000	0.0000	0.0000;
	38850	38849	0.009944	0.037513	0.0037	119.23	0	0	0	0	1	0	0	-13.5600	-7.4000	13.5800	7.1100	0.0000	0.0000	0.0000	0.0000;
	38849	38958	0.008909	0.043702	0.0039	123.21	0	0	0	0	1	0	0	-19.6100	-8.6200	19.6500	8.4000	0.0000	0.0000	0.0000	0.0000;
	38850	38851	0.000228	0.001022	0	0	0	0	0	0	1	0	0	6.2300	0.9500	-6.2300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	38850	39057	0.015676	0.071021	0.00496	113.4	0	0	0	0	1	0	0	7.3300	6.4500	-7.3100	-6.9000	0.0000	0.0000	0.0000	0.0000;
	38852	38853	0.000298	0.00106	0	0	0	0	0	0	1	0	0	4.1200	0.5700	-4.1200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	38852	38958	0.009434	0.036822	0.00583	102.3	0	0	0	0	1	0	0	-1.2400	8.4800	1.2500	-9.0700	0.0000	0.0000	0.0000	0.0000;
	38852	40114	0.003626	0.01461	0.00121	108.92	0	0	0	0	1	0	0	-2.8700	-9.0600	2.8700	8.9400	0.0000	0.0000	0.0000	0.0000;
	38855	38856	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-3.3300	-0.8700	3.3300	0.8700	0.0000	0.0000	0.0000	0.0000;
	38857	38859	0.024009	0.067816	0.00875	124.7	0	0	0	0	1	0	0	26.6100	-5.9900	-26.4400	5.5300	0.0000	0.0000	0.0000	0.0000;
	38861	38857	0.022483	0.098289	0.01464	131.54	0	0	0	0	1	0	0	36.1600	-5.2000	-35.8800	4.8400	0.0000	0.0000	0.0000	0.0000;
	38858	38859	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-4.7900	-1.8400	4.7900	1.8400	0.0000	0.0000	0.0000	0.0000;
	38860	38859	0.017147	0.074898	0.00896	122.18	0	0	0	0	1	0	0	-21.5700	6.7700	21.6500	-7.3700	0.0000	0.0000	0.0000	0.0000;
	38860	39068	0.018086	0.088981	0.00809	119.2	0	0	0	0	1	0	0	17.3800	-9.4700	-17.3200	8.9300	0.0000	0.0000	0.0000	0.0000;
	38934	38861	0.019112	0.098565	0.00813	133.89	0	0	0	0	1	0	0	42.6100	-3.2800	-42.2900	4.0600	0.0000	0.0000	0.0000	0.0000;
	38862	38863	0.00028	0.001042	0	0	0	0	0	0	1	0	0	8.8900	0.4000	-8.8900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	38864	38862	0.011484	0.046818	0.00383	113.95	0	0	0	0	1	0	0	8.7800	-5.8500	-8.7700	5.4900	0.0000	0.0000	0.0000	0.0000;
	38864	38867	0.01449	0.069536	0.00647	118.07	0	0	0	0	1	0	0	-11.1800	5.2400	11.2100	-5.8400	0.0000	0.0000	0.0000	0.0000;
	38865	38866	0.000233	0.001156	0	0	0	0	0	0	1	0	0	4.6600	1.2400	-4.6600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	38865	39001	0.019742	0.081381	0.01111	134.14	0	0	0	0	1	0	0	43.4800	-7.4000	-43.1200	7.7500	0.0000	0.0000	0.0000	0.0000;
	38865	39336	0.021585	0.088453	0.01342	135.62	0	0	0	0	1	0	0	-48.1500	6.1600	48.6400	-5.5700	0.0000	0.0000	0.0000	0.0000;
	38867	38870	0.007015	0.026997	0.00277	121.36	0	0	0	0	1	0	0	-16.2200	4.7500	16.2400	-4.9800	0.0000	0.0000	0.0000	0.0000;
	38868	38869	0.000262	0.00101	0	0	0	0	0	0	1	0	0	7.8100	4.3000	-7.8100	-4.3000	0.0000	0.0000	0.0000	0.0000;
	38870	38868	0.016531	0.076121	0.00722	126.44	0	0	0	0	1	0	0	-25.0500	3.0600	25.1500	-3.3900	0.0000	0.0000	0.0000	0.0000;
	38868	39570	0.015843	0.069421	0.00991	131.43	0	0	0	0	1	0	0	-32.9600	-0.9100	33.1100	0.5300	0.0000	0.0000	0.0000	0.0000;
	38871	38872	0.013814	0.044657	0.00512	122.59	0	0	0	0	1	0	0	30.8500	12.9700	-30.7000	-13.0300	0.0000	0.0000	0.0000	0.0000;
	38871	38875	0.004151	0.019854	0.00456	125.59	0	0	0	0	1	0	0	-39.6100	-15.5900	39.6800	15.4400	0.0000	0.0000	0.0000	0.0000;
	38872	38876	0.015131	0.074684	0.01776	127.57	0	0	0	0	1	0	0	-43.4600	10.3400	43.7500	-10.7400	0.0000	0.0000	0.0000	0.0000;
	39170	38872	0.016378	0.079809	0.01003	120.71	0	0	0	0	1	0	0	24.1500	-5.2400	-24.0600	4.6600	0.0000	0.0000	0.0000	0.0000;
	40464	38872	0.015475	0.081002	0.00592	138.32	0	0	0	0	1	0	0	-91.9400	9.0400	93.2400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	38873	38874	0.000235	0.001008	0	0	0	0	0	0	1	0	0	-1.5800	-0.6600	1.5800	0.6600	0.0000	0.0000	0.0000	0.0000;
	39873	38874	0.004273	0.021858	0.00342	126.16	0	0	0	0	1	0	0	-36.6400	8.1300	36.7000	-8.1600	0.0000	0.0000	0.0000	0.0000;
	38877	38875	0.011703	0.056535	0.00557	127.49	0	0	0	0	1	0	0	43.8100	-13.7600	-43.5800	14.2800	0.0000	0.0000	0.0000	0.0000;
	39171	38877	0.010574	0.045791	0.00545	129.94	0	0	0	0	1	0	0	48.7200	-11.9400	-48.4700	12.4400	0.0000	0.0000	0.0000	0.0000;
	39175	38878	0.018092	0.072753	0.00791	119.73	0	0	0	0	1	0	0	14.8500	-9.9400	-14.8000	9.3400	0.0000	0.0000	0.0000	0.0000;
	39178	38878	0.011839	0.062245	0.00673	114.39	0	0	0	0	1	0	0	-11.2800	9.6800	11.3000	-10.2400	0.0000	0.0000	0.0000	0.0000;
	38880	38879	0.022236	0.084695	0.0088	113.79	0	0	0	0	1	0	0	-10.8500	1.0200	10.8800	-1.8200	0.0000	0.0000	0.0000	0.0000;
	39595	38879	0.00735	0.032471	0.00376	117.37	0	0	0	0	1	0	0	14.3800	-1.2200	-14.3700	0.9000	0.0000	0.0000	0.0000	0.0000;
	38880	38881	0.023022	0.114831	0.00743	102.64	0	0	0	0	1	0	0	1.8000	-19.8900	-1.7100	19.5400	0.0000	0.0000	0.0000	0.0000;
	38881	40130	0.018407	0.062301	0.00538	91.52	0	0	0	0	1	0	0	-1.2900	13.8600	1.3300	-14.3100	0.0000	0.0000	0.0000	0.0000;
	38882	38883	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-4.6900	-0.7700	4.6900	0.7700	0.0000	0.0000	0.0000	0.0000;
	38889	38883	0.021136	0.092604	0.00747	116.02	0	0	0	0	1	0	0	-2.8800	-3.2200	2.8900	2.4400	0.0000	0.0000	0.0000	0.0000;
	38883	38890	0.027204	0.128722	0.01248	122.49	0	0	0	0	1	0	0	9.2400	4.4500	-9.2200	-5.6300	0.0000	0.0000	0.0000	0.0000;
	38884	38885	0.000299	0.001092	0	0	0	0	0	0	1	0	0	1.0400	0.2900	-1.0400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	38887	38888	0.000281	0.001198	0	0	0	0	0	0	1	0	0	-4.5400	-2.1600	4.5400	2.1600	0.0000	0.0000	0.0000	0.0000;
	38889	38888	0.026643	0.093554	0.00907	118.97	0	0	0	0	1	0	0	-4.7000	-0.8000	4.7000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	38891	38897	0.031199	0.124495	0.01833	149.78	0	0	0	0	1	0	0	-43.5200	14.1400	44.1300	-13.6400	0.0000	0.0000	0.0000	0.0000;
	38891	38901	0.038448	0.116301	0.0098	149.02	0	0	0	0	1	0	0	40.2100	-15.4800	-39.5500	16.4100	0.0000	0.0000	0.0000	0.0000;
	38892	38895	0.002171	0.084014	0	264.11	0	0	1	0	1	0	0	11.2300	1.7400	-11.2300	-1.6400	0.0000	0.0000	0.0000	0.0000;
	38892	38896	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-11.2300	-1.7400	11.2300	1.7400	0.0000	0.0000	0.0000	0.0000;
	38893	38895	-0.000846	-0.032716	0	114.11	0	0	1	0	1	0	0	-11.2300	-1.6800	11.2300	1.6400	0.0000	0.0000	0.0000	0.0000;
	38897	38893	0.017025	0.055871	0.00487	143.17	0	0	0	0	1	0	0	-29.3200	5.6200	29.4700	-5.6700	0.0000	0.0000	0.0000	0.0000;
	38899	38893	0.01348	0.062881	0.00645	140.06	0	0	0	0	1	0	0	22.4000	-7.4900	-22.3300	7.1300	0.0000	0.0000	0.0000	0.0000;
	38894	38895	0.006029	0.233264	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38896	39378	0.017918	0.152799	0.20872	561.5	0	0	0	0	1	0	0	-171.9100	29.3900	177.1200	-7.3800	0.0000	0.0000	0.0000	0.0000;
	38898	38899	0.000209	0.001	0	0	0	0	0	0	1	0	0	-4.0900	-1.7100	4.0900	1.7100	0.0000	0.0000	0.0000	0.0000;
	38899	39506	0.032725	0.135811	0.01004	141.77	0	0	0	0	1	0	0	-26.4900	5.7800	26.7200	-5.9100	0.0000	0.0000	0.0000	0.0000;
	38902	38900	0.011413	0.059627	0.00937	120.91	0	0	0	0	1	0	0	5.0800	-5.0100	-5.0700	4.0200	0.0000	0.0000	0.0000	0.0000;
	38903	38901	0.023243	0.110577	0.01548	148.2	0	0	0	0	1	0	0	-35.8900	5.4800	36.1800	-5.7900	0.0000	0.0000	0.0000	0.0000;
	38905	38903	0.055038	0.173044	0.02091	147.64	0	0	0	0	1	0	0	-33.1100	5.4000	33.7100	-5.7700	0.0000	0.0000	0.0000	0.0000;
	38904	38908	0.007743	0.033694	0.00684	140.4	0	0	0	0	1	0	0	-24.7500	8.2600	24.8000	-8.7600	0.0000	0.0000	0.0000	0.0000;
	38905	38906	0.000282	0.001195	0	0	0	0	0	0	1	0	0	4.6600	2.8900	-4.6600	-2.8900	0.0000	0.0000	0.0000	0.0000;
	38908	38905	0.009394	0.05409	0.00576	142.66	0	0	0	0	1	0	0	-28.3800	8.1300	28.4500	-8.2900	0.0000	0.0000	0.0000	0.0000;
	38907	38908	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-3.5700	-0.6400	3.5700	0.6400	0.0000	0.0000	0.0000	0.0000;
	38909	38910	0.015696	0.055456	0.00741	128.58	0	0	0	0	1	0	0	29.4100	-7.4300	-29.2700	7.1400	0.0000	0.0000	0.0000	0.0000;
	38915	38909	0.024379	0.089044	0.00786	125.75	0	0	0	0	1	0	0	26.3100	-6.1900	-26.1400	5.9800	0.0000	0.0000	0.0000	0.0000;
	39336	38911	0.015221	0.081636	0.00815	122.66	0	0	0	0	1	0	0	20.1100	-6.7000	-20.0500	6.1800	0.0000	0.0000	0.0000	0.0000;
	39411	38911	0.006565	0.026602	0.00324	121.88	0	0	0	0	1	0	0	-18.1600	6.2300	18.1800	-6.4800	0.0000	0.0000	0.0000	0.0000;
	38912	38913	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-11.8100	-2.2700	11.8100	2.2800	0.0000	0.0000	0.0000	0.0000;
	38913	38914	0.003674	0.016116	0.00334	133.91	0	0	0	0	1	0	0	41.9800	-7.1600	-41.9200	7.0900	0.0000	0.0000	0.0000	0.0000;
	38913	38915	0.008889	0.046704	0.00553	135.81	0	0	0	0	1	0	0	49.1200	-6.8400	-48.9100	7.3500	0.0000	0.0000	0.0000	0.0000;
	38913	39226	0.006327	0.025685	0.00198	148.31	0	0	0	0	1	0	0	-102.9100	11.7300	103.5600	-9.3100	0.0000	0.0000	0.0000	0.0000;
	38914	38919	0.023139	0.090127	0.00927	129.17	0	0	0	0	1	0	0	30.8700	-10.4600	-30.6400	10.3900	0.0000	0.0000	0.0000	0.0000;
	38917	38916	0.012144	0.048096	0.00485	143.64	0	0	0	0	1	0	0	30.3500	-1.1400	-30.2400	1.0500	0.0000	0.0000	0.0000	0.0000;
	38916	39002	0.015036	0.05524	0.01157	140.09	0	0	0	0	1	0	0	23.0300	-4.5000	-22.9500	3.5900	0.0000	0.0000	0.0000	0.0000;
	38917	38918	0.000247	0.001158	0	0	0	0	0	0	1	0	0	4.5900	1.1400	-4.5900	-1.1400	0.0000	0.0000	0.0000	0.0000;
	39411	38917	0.018162	0.082937	0.00664	131.16	0	0	0	0	1	0	0	35.1500	0.2700	-34.9400	-0.0000	0.0000	0.0000	0.0000	0.0000;
	38920	38925	0.036459	0.133397	0.01215	111.13	0	0	0	0	1	0	0	2.4400	0.1700	-2.4300	-1.4700	0.0000	0.0000	0.0000	0.0000;
	38928	38920	0.029445	0.133132	0.00984	113.76	0	0	0	0	1	0	0	5.4100	-0.2200	-5.4000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	38921	38922	0.005435	0.025489	0.00205	149.11	0	0	0	0	1	0	0	35.5900	-14.4500	-35.5200	14.5800	0.0000	0.0000	0.0000	0.0000;
	38922	38923	0.020623	0.061297	0.00522	143.61	0	0	0	0	1	0	0	29.8300	-3.6500	-29.6500	3.6000	0.0000	0.0000	0.0000	0.0000;
	38926	38924	0.00472	0.025692	0.00353	113.33	0	0	0	0	1	0	0	-4.4800	-1.3000	4.4800	0.9300	0.0000	0.0000	0.0000	0.0000;
	38924	38932	0.011194	0.049924	0.00486	124.37	0	0	0	0	1	0	0	-13.7500	-2.5100	13.7700	2.0800	0.0000	0.0000	0.0000	0.0000;
	38926	38925	0.010108	0.052683	0.00668	113.72	0	0	0	0	1	0	0	-4.7800	-1.4900	4.7800	0.7900	0.0000	0.0000	0.0000	0.0000;
	38932	38925	0.009555	0.043303	0.01157	123.52	0	0	0	0	1	0	0	12.7100	1.4600	-12.7000	-2.6300	0.0000	0.0000	0.0000	0.0000;
	38926	38927	0.000266	0.001178	0	0	0	0	0	0	1	0	0	9.2600	2.7900	-9.2600	-2.7900	0.0000	0.0000	0.0000	0.0000;
	38928	38929	0.000216	0.001104	0	0	0	0	0	0	1	0	0	6.0800	0.8700	-6.0800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	38928	38932	0.008889	0.040039	0.00614	123.07	0	0	0	0	1	0	0	12.2800	1.6200	-12.2600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	38928	39396	0.007343	0.03463	0.00482	135.72	0	0	0	0	1	0	0	-23.7600	-2.2800	23.8000	1.9400	0.0000	0.0000	0.0000	0.0000;
	38930	38931	0.000253	0.001011	0	0	0	0	0	0	1	0	0	6.4700	0.8600	-6.4600	-0.8600	0.0000	0.0000	0.0000	0.0000;
	38932	38930	0.00927	0.043212	0.00423	131.94	0	0	0	0	1	0	0	-20.2900	-2.2900	20.3300	2.0000	0.0000	0.0000	0.0000	0.0000;
	38933	38934	0.02308	0.081461	0.00747	134.46	0	0	0	0	1	0	0	46.2000	-21.0000	-45.6500	22.1400	0.0000	0.0000	0.0000	0.0000;
	38933	38938	0.011814	0.05049	0.0048	134.86	0	0	0	0	1	0	0	-48.6900	20.4800	49.0000	-19.6700	0.0000	0.0000	0.0000	0.0000;
	38936	38935	0.003702	0.017674	0.00204	147.57	0	0	0	0	1	0	0	97.9400	-12.0400	-97.6000	13.4400	0.0000	0.0000	0.0000	0.0000;
	38935	39226	0.010981	0.051182	0.01506	146.02	0	0	0	0	1	0	0	86.8600	-16.1800	-86.0500	18.3400	0.0000	0.0000	0.0000	0.0000;
	38937	38936	0.00468	0.013689	0.00159	151.3	0	0	0	0	1	0	0	85.9400	-11.4800	-85.6100	12.2800	0.0000	0.0000	0.0000	0.0000;
	38937	38936	0.00468	0.013689	0.00159	151.3	0	0	0	0	1	0	0	85.9400	-11.4800	-85.6100	12.2800	0.0000	0.0000	0.0000	0.0000;
	38936	38938	0.012332	0.053891	0.00705	140.46	0	0	0	0	1	0	0	63.7100	-13.3900	-63.2200	14.7800	0.0000	0.0000	0.0000	0.0000;
	38937	39461	0.010359	0.046564	0.00459	153.85	0	0	0	0	1	0	0	-90.7300	10.3200	91.5400	-7.1700	0.0000	0.0000	0.0000	0.0000;
	38937	39461	0.010359	0.046564	0.00459	153.85	0	0	0	0	1	0	0	-90.7300	10.3200	91.5400	-7.1700	0.0000	0.0000	0.0000	0.0000;
	39069	38939	0.010816	0.054139	0.00503	137.01	0	0	0	0	1	0	0	53.9600	-7.4400	-53.6600	8.4000	0.0000	0.0000	0.0000	0.0000;
	38939	39230	0.012626	0.047104	0.00662	134.73	0	0	0	0	1	0	0	49.6200	-9.5500	-49.3100	9.9800	0.0000	0.0000	0.0000	0.0000;
	38942	38940	0.006058	0.022201	0.00213	123.69	0	0	0	0	1	0	0	22.3400	2.4400	-22.3100	-2.5600	0.0000	0.0000	0.0000	0.0000;
	38940	39581	0.004597	0.020232	0.00183	115.43	0	0	0	0	1	0	0	10.8900	0.0800	-10.8900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	38941	38942	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-11.4100	-1.3400	11.4100	1.3400	0.0000	0.0000	0.0000	0.0000;
	38943	38942	0.011901	0.043584	0.00536	131.22	0	0	0	0	1	0	0	33.8800	3.6800	-33.7500	-3.7800	0.0000	0.0000	0.0000	0.0000;
	38943	38945	0.006743	0.027519	0.00271	122.09	0	0	0	0	1	0	0	-18.0100	-1.9900	18.0300	1.7900	0.0000	0.0000	0.0000	0.0000;
	38943	38965	0.009915	0.042204	0.00483	125.69	0	0	0	0	1	0	0	-27.2900	-2.5700	27.3600	2.3400	0.0000	0.0000	0.0000	0.0000;
	38945	38944	0.001333	0.052301	0	185.76	0	0	1.00625	0	1	0	0	-51.1600	-6.1800	51.1900	7.4800	0.0000	0.0000	0.0000	0.0000;
	38944	38946	0.000296	0.001003	0	0	0	0	0	0	1	0	0	15.5400	3.8800	-15.5300	-3.8800	0.0000	0.0000	0.0000	0.0000;
	38944	39535	0.002623	0.022668	0.06547	483.16	0	0	0	0	1	0	0	-63.8200	12.9000	63.9200	-18.9900	0.0000	0.0000	0.0000	0.0000;
	38944	39571	0.001923	0.018708	0.04254	424.21	0	0	0	0	1	0	0	-33.1200	-23.3400	33.1500	19.0300	0.0000	0.0000	0.0000	0.0000;
	38944	39638	0.007866	0.073617	0.30843	372.96	0	0	0	0	1	0	0	30.2100	-20.5900	-30.1400	-11.8800	0.0000	0.0000	0.0000	0.0000;
	38945	38954	0.011299	0.048347	0.00671	130.27	0	0	0	0	1	0	0	33.1400	4.3900	-33.0200	-4.6100	0.0000	0.0000	0.0000	0.0000;
	38947	38948	0.020969	0.082237	0.00598	108.81	0	0	0	0	1	0	0	6.9300	0.9700	-6.9200	-1.5600	0.0000	0.0000	0.0000	0.0000;
	38948	38949	0.000296	0.001088	0	0	0	0	0	0	1	0	0	11.5600	2.2200	-11.5600	-2.2200	0.0000	0.0000	0.0000	0.0000;
	38948	38950	0.010228	0.049644	0.00752	106.01	0	0	0	0	1	0	0	-4.6400	-0.6700	4.6400	-0.1100	0.0000	0.0000	0.0000	0.0000;
	38951	38952	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-4.9900	-0.3200	4.9900	0.3200	0.0000	0.0000	0.0000	0.0000;
	38955	38952	0.014089	0.051028	0.00469	123.18	0	0	0	0	1	0	0	22.6700	3.6200	-22.6000	-3.8600	0.0000	0.0000	0.0000	0.0000;
	39025	38952	0.00971	0.049075	0.00339	110.32	0	0	0	0	1	0	0	-9.1900	3.9800	9.1900	-4.2900	0.0000	0.0000	0.0000	0.0000;
	39023	38953	0.010193	0.044247	0.0039	108.14	0	0	0	0	1	0	0	4.0100	4.9500	-4.0100	-5.3500	0.0000	0.0000	0.0000	0.0000;
	39025	38953	0.013353	0.055926	0.00795	101.55	0	0	0	0	1	0	0	-0.6200	-4.9000	0.6200	4.0600	0.0000	0.0000	0.0000	0.0000;
	38954	38960	0.01399	0.074093	0.014	124.98	0	0	0	0	1	0	0	25.9400	4.0100	-25.8500	-5.0100	0.0000	0.0000	0.0000	0.0000;
	38956	38957	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-9.1500	-1.4400	9.1500	1.4400	0.0000	0.0000	0.0000	0.0000;
	38957	38959	0.009515	0.045519	0.0038	132.63	0	0	0	0	1	0	0	36.8000	-5.1300	-36.6700	5.3200	0.0000	0.0000	0.0000	0.0000;
	38957	39532	0.016653	0.070878	0.00748	135.26	0	0	0	0	1	0	0	-45.9400	3.6900	46.2800	-3.0700	0.0000	0.0000	0.0000	0.0000;
	39393	38958	0.019023	0.055865	0.00837	128.4	0	0	0	0	1	0	0	30.2100	1.8600	-30.0500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	39393	38959	0.01734	0.077115	0.00453	123.13	0	0	0	0	1	0	0	-21.3100	10.8100	21.4100	-10.8800	0.0000	0.0000	0.0000	0.0000;
	38960	39015	0.009813	0.038268	0.00622	132.55	0	0	0	0	1	0	0	37.6900	6.6200	-37.5500	-6.7400	0.0000	0.0000	0.0000	0.0000;
	38960	39581	0.01049	0.051297	0.01019	119.06	0	0	0	0	1	0	0	-15.9600	-3.1500	15.9900	2.2000	0.0000	0.0000	0.0000	0.0000;
	38961	38964	-0.000152	-0.003883	0	523.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38961	38965	0.000268	0.001035	0	0	0	0	0	0	1	0	0	-5.4000	-0.5300	5.4000	0.5300	0.0000	0.0000	0.0000	0.0000;
	38961	38966	0.000233	0.001192	0	0	0	0	0	0	1	0	0	5.4000	0.5300	-5.4000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	38962	38964	0.002075	0.052989	0	261.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38963	38964	0.002075	0.052989	0	261.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39570	38965	0.011793	0.052431	0.00956	129.81	0	0	0	0	1	0	0	32.8700	2.3600	-32.7600	-2.8800	0.0000	0.0000	0.0000	0.0000;
	38967	38968	0.000268	0.001061	0	0	0	0	0	0	1	0	0	2.3600	0.7900	-2.3600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	38979	38967	0.024724	0.086215	0.00829	142.87	0	0	0	0	1	0	0	-26.9200	6.7200	27.1000	-6.9800	0.0000	0.0000	0.0000	0.0000;
	38969	38972	0.0001	-0.001935	0	522.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38969	38973	0.000249	0.001143	0	0	0	0	0	0	1	0	0	9.1500	3.0600	-9.1500	-3.0600	0.0000	0.0000	0.0000	0.0000;
	38969	38974	0.000246	0.001041	0	0	0	0	0	0	1	0	0	-9.1500	-3.0600	9.1500	3.0600	0.0000	0.0000	0.0000	0.0000;
	38970	38972	0.00103	0.027786	0	261.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38971	38972	0.00103	0.027786	0	261.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38976	38974	0.007455	0.031387	0.002	126.6	0	0	0	0	1	0	0	20.7100	-2.9400	-20.6800	2.8500	0.0000	0.0000	0.0000	0.0000;
	39429	38974	0.026214	0.1268	0.00882	110.28	0	0	0	0	1	0	0	-0.7800	0.9200	0.7800	-1.8700	0.0000	0.0000	0.0000	0.0000;
	38974	47641	0.007651	0.031957	0.00548	118.06	0	0	0	0	1	0	0	10.7600	-4.0400	-10.7500	3.4900	0.0000	0.0000	0.0000	0.0000;
	38976	38975	0.001353	0.047427	0	137.52	0	0	1	0	1	0	0	-36.7400	6.1100	36.7600	-5.5000	0.0000	0.0000	0.0000	0.0000;
	38975	38977	0.000216	0.001174	0	0	0	0	0	0	1	0	0	10.5000	1.9000	-10.5000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	38975	48645	0.002222	0.018765	0.04343	456.02	0	0	0	0	1	0	0	-47.2500	-44.4700	47.3400	40.4800	0.0000	0.0000	0.0000	0.0000;
	38976	38978	0.011893	0.054382	0.00582	121.37	0	0	0	0	1	0	0	11.8300	-2.2100	-11.8100	1.6600	0.0000	0.0000	0.0000	0.0000;
	38976	38982	0.053575	0.23814	0.02127	113.61	0	0	0	0	1	0	0	4.2000	-0.9600	-4.1900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	38978	38980	0.011968	0.057502	0.00676	110.85	0	0	0	0	1	0	0	1.9500	-2.2400	-1.9500	1.5100	0.0000	0.0000	0.0000	0.0000;
	38978	47646	0.030294	0.106274	0.01766	102.89	0	0	0	0	1	0	0	0.2000	-3.4300	-0.2000	1.5300	0.0000	0.0000	0.0000	0.0000;
	38978	48426	0.029901	0.116902	0.01412	103.75	0	0	0	0	1	0	0	-2.1900	-3.6600	2.1900	2.1500	0.0000	0.0000	0.0000	0.0000;
	38982	38979	0.01574	0.065429	0.00547	141.45	0	0	0	0	1	0	0	-23.8400	7.0700	23.9300	-7.2700	0.0000	0.0000	0.0000	0.0000;
	38980	39429	0.004005	0.016707	0.00094	99.39	0	0	0	0	1	0	0	-0.2100	-2.6300	0.2100	2.5300	0.0000	0.0000	0.0000	0.0000;
	39389	38981	0.017908	0.072025	0.01036	105.65	0	0	0	0	1	0	0	-1.5400	3.2300	1.5400	-4.3400	0.0000	0.0000	0.0000	0.0000;
	38981	39429	0.012301	0.053979	0.0059	119.58	0	0	0	0	1	0	0	-8.3600	-0.1400	8.3600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	38983	38990	0.01226	0.057336	0.01118	139.84	0	0	0	0	1	0	0	52.9200	5.2800	-52.5900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	39560	38983	0.007607	0.02441	0.00352	141.02	0	0	0	0	1	0	0	57.7500	8.0200	-57.5200	-7.6300	0.0000	0.0000	0.0000	0.0000;
	38984	39156	0.012677	0.049894	0.00641	101.61	0	0	0	0	1	0	0	7.0000	-0.7700	-7.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	39157	38984	0.006429	0.029478	0.00417	133.03	0	0	0	0	1	0	0	-44.9200	6.4600	45.0400	-6.3300	0.0000	0.0000	0.0000	0.0000;
	38989	38985	0.002802	0.012226	0.00203	124.17	0	0	0	0	1	0	0	15.3500	-6.8600	-15.3400	6.6900	0.0000	0.0000	0.0000	0.0000;
	38985	38992	0.016432	0.06963	0.00798	133.31	0	0	0	0	1	0	0	30.8200	-11.0800	-30.6500	10.9600	0.0000	0.0000	0.0000	0.0000;
	38985	39299	0.010719	0.050633	0.0043	133.21	0	0	0	0	1	0	0	-34.0300	-0.8800	34.1500	0.9900	0.0000	0.0000	0.0000	0.0000;
	38987	38986	0.00155	0.067427	0	108.81	0	0	1.00625	0	1	0	0	-21.2100	-3.9900	21.2200	4.2800	0.0000	0.0000	0.0000	0.0000;
	38986	38988	0.000294	0.001191	0	0	0	0	0	0	1	0	0	18.5500	4.7500	-18.5500	-4.7500	0.0000	0.0000	0.0000	0.0000;
	39567	38986	0.002169	0.020977	0.04835	546.56	0	0	0	0	1	0	0	118.3100	-13.4700	-118.0200	10.9700	0.0000	0.0000	0.0000	0.0000;
	38987	39247	0.002101	0.008019	0.00061	128.16	0	0	0	0	1	0	0	21.2100	3.9900	-21.2100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	38990	38989	0.012506	0.04464	0.00282	133.08	0	0	0	0	1	0	0	34.0400	0.3600	-33.9000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	38990	38991	0.000221	0.001049	0	0	0	0	0	0	1	0	0	18.5500	4.5800	-18.5500	-4.5800	0.0000	0.0000	0.0000	0.0000;
	38993	38992	0.003935	0.019032	0.00165	129.35	0	0	0	0	1	0	0	-20.9200	12.2200	20.9400	-12.2900	0.0000	0.0000	0.0000	0.0000;
	38994	38992	0.010019	0.045866	0.00398	108.55	0	0	0	0	1	0	0	-3.6700	-0.0500	3.6700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	38994	38995	0.000206	0.001189	0	0	0	0	0	0	1	0	0	6.0400	1.8200	-6.0400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	38996	38997	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-12.0500	-2.5600	12.0500	2.5600	0.0000	0.0000	0.0000	0.0000;
	38997	38999	0.00271	0.009763	0.00117	160.06	0	0	0	0	1	0	0	-60.4400	3.7300	60.5300	-3.5200	0.0000	0.0000	0.0000	0.0000;
	38999	38998	0.001307	0.062915	0	201.72	0	0	1.03125	0	1	0	0	-72.5800	-3.7400	72.6500	7.0300	0.0000	0.0000	0.0000	0.0000;
	38998	39000	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-72.6500	-7.0300	72.6600	7.0900	0.0000	0.0000	0.0000	0.0000;
	39343	39000	0.003279	0.028081	0.09869	612.36	0	0	0	0	1	0	0	317.3100	7.2200	-314.1300	9.8900	0.0000	0.0000	0.0000	0.0000;
	39529	39000	0.003309	0.030399	0.04798	500.81	0	0	0	0	1	0	0	-91.6000	59.2500	91.9900	-60.6700	0.0000	0.0000	0.0000	0.0000;
	39001	39002	0.003491	0.014484	0.00139	123.53	0	0	0	0	1	0	0	-8.8500	5.5700	8.8500	-5.7000	0.0000	0.0000	0.0000	0.0000;
	39001	39007	0.016354	0.076	0.00918	148.62	0	0	0	0	1	0	0	39.9200	-13.7400	-39.6400	14.0700	0.0000	0.0000	0.0000	0.0000;
	39004	39003	0.006873	0.031623	0.00365	125.96	0	0	0	0	1	0	0	-8.4500	12.4500	8.4600	-12.7700	0.0000	0.0000	0.0000	0.0000;
	39005	39003	0.004861	0.024184	0.00384	133.56	0	0	0	0	1	0	0	-16.2400	5.6400	16.2600	-5.9900	0.0000	0.0000	0.0000	0.0000;
	39003	39007	0.020659	0.085245	0.01219	143.49	0	0	0	0	1	0	0	-30.5200	15.8800	30.7500	-16.2100	0.0000	0.0000	0.0000	0.0000;
	39004	39005	0.010014	0.046445	0.00457	108.98	0	0	0	0	1	0	0	2.6500	5.2000	-2.6400	-5.6800	0.0000	0.0000	0.0000	0.0000;
	39005	39006	0.000254	0.001125	0	0	0	0	0	0	1	0	0	5.8000	2.1400	-5.8000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	39009	39005	0.015908	0.075661	0.01065	129.04	0	0	0	0	1	0	0	-13.0600	1.1000	13.0800	-2.1100	0.0000	0.0000	0.0000	0.0000;
	39007	39008	0.000258	0.001162	0	0	0	0	0	0	1	0	0	8.8900	2.1400	-8.8900	-2.1400	0.0000	0.0000	0.0000	0.0000;
	39009	39010	0.000278	0.001134	0	0	0	0	0	0	1	0	0	2.7900	0.9400	-2.7900	-0.9400	0.0000	0.0000	0.0000	0.0000;
	39011	39525	0.015454	0.07881	0.00914	151.6	0	0	0	0	1	0	0	-44.0400	7.5500	44.3300	-7.0200	0.0000	0.0000	0.0000	0.0000;
	39012	39013	0.000271	0.001109	0	0	0	0	0	0	1	0	0	5.6300	0.7800	-5.6300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	39012	39014	0.010044	0.039634	0.00367	132.68	0	0	0	0	1	0	0	35.2200	1.3700	-35.1000	-1.2900	0.0000	0.0000	0.0000	0.0000;
	39012	39470	0.013322	0.053037	0.00566	134.5	0	0	0	0	1	0	0	-40.8500	-2.1500	41.0600	2.3900	0.0000	0.0000	0.0000	0.0000;
	39946	39014	0.005155	0.022505	0.00191	131	0	0	0	0	1	0	0	-31.4100	-0.0700	31.4600	0.0800	0.0000	0.0000	0.0000	0.0000;
	39015	39016	0.007006	0.03344	0.00311	123.19	0	0	0	0	1	0	0	-22.5700	-1.1700	22.6100	1.0100	0.0000	0.0000	0.0000	0.0000;
	39016	39021	0.007939	0.036238	0.00415	128.37	0	0	0	0	1	0	0	-29.1400	-1.9700	29.2100	1.8400	0.0000	0.0000	0.0000	0.0000;
	39017	39020	0.000148	0.004214	0	586.49	0	0	1	0	1	0	0	7.4600	2.7500	-7.4600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	39017	39021	0.000292	0.001027	0	0	0	0	0	0	1	0	0	-7.4600	-2.7500	7.4600	2.7500	0.0000	0.0000	0.0000	0.0000;
	39017	39022	0.000226	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39018	39020	0.002071	0.05897	0	293.24	0	0	1	0	1	0	0	-0.9200	-0.1800	0.9200	0.1800	0.0000	0.0000	0.0000	0.0000;
	39019	39020	0.002071	0.05897	0	293.24	0	0	1	0	1	0	0	-6.5400	-2.5400	6.5400	2.5700	0.0000	0.0000	0.0000	0.0000;
	39021	39532	0.020005	0.096648	0.00887	132.44	0	0	0	0	1	0	0	-36.6700	-4.5800	36.9300	4.9000	0.0000	0.0000	0.0000	0.0000;
	39023	39024	0.000288	0.001112	0	0	0	0	0	0	1	0	0	6.9200	2.9300	-6.9200	-2.9200	0.0000	0.0000	0.0000	0.0000;
	39023	39988	0.007614	0.037696	0.00387	118.32	0	0	0	0	1	0	0	-10.9300	-7.8700	10.9400	7.5200	0.0000	0.0000	0.0000	0.0000;
	39026	39308	0.016104	0.080367	0.00671	132.85	0	0	0	0	1	0	0	-35.4000	10.4200	35.6100	-10.1200	0.0000	0.0000	0.0000	0.0000;
	39026	39988	0.013611	0.057434	0.0123	129.44	0	0	0	0	1	0	0	27.8900	-11.4500	-27.7800	10.6000	0.0000	0.0000	0.0000	0.0000;
	39027	39470	0.011648	0.047671	0.00307	136.03	0	0	0	0	1	0	0	-42.1500	-8.9500	42.3600	9.4700	0.0000	0.0000	0.0000	0.0000;
	39028	39029	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-2.7400	-0.8900	2.7400	0.8900	0.0000	0.0000	0.0000	0.0000;
	39029	39030	0.019702	0.082528	0.00616	113.24	0	0	0	0	1	0	0	-0.0600	-0.3300	0.0600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	39036	39029	0.01463	0.076952	0.00902	120.27	0	0	0	0	1	0	0	2.6800	-0.4200	-2.6700	-0.5500	0.0000	0.0000	0.0000	0.0000;
	39030	39031	0.00025	0.001009	0	0	0	0	0	0	1	0	0	2.7400	0.8400	-2.7400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	39032	39033	0.000263	0.001194	0	0	0	0	0	0	1	0	0	2.7400	1.3400	-2.7400	-1.3400	0.0000	0.0000	0.0000	0.0000;
	39034	39097	0.026207	0.105165	0.01177	142	0	0	0	0	1	0	0	-28.2300	3.4500	28.4300	-3.9100	0.0000	0.0000	0.0000	0.0000;
	39035	39036	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-1.5800	-0.1800	1.5800	0.1800	0.0000	0.0000	0.0000	0.0000;
	39036	39102	0.026688	0.09678	0.01084	124.57	0	0	0	0	1	0	0	-4.2500	0.2300	4.2600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	39063	39037	0.006274	0.024022	0.00464	124.43	0	0	0	0	1	0	0	24.6800	-1.0600	-24.6500	0.7300	0.0000	0.0000	0.0000	0.0000;
	39038	39044	0.00287	0.020758	0.09589	606.25	0	0	0	0	1	0	0	-318.5800	33.3300	321.3500	-23.5300	0.0000	0.0000	0.0000	0.0000;
	39535	39038	0.002487	0.021372	0.10655	605.02	0	0	0	0	1	0	0	-299.6800	45.5400	301.8300	-38.4300	0.0000	0.0000	0.0000	0.0000;
	39039	39040	0.006769	0.038372	0.00548	136.98	0	0	0	0	1	0	0	-48.3900	5.9700	48.5500	-5.6400	0.0000	0.0000	0.0000	0.0000;
	39039	39063	0.007563	0.031146	0.00473	127.96	0	0	0	0	1	0	0	29.2800	0.0900	-29.2200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	39039	39072	0.013535	0.053455	0.00395	121.39	0	0	0	0	1	0	0	14.8600	-7.1900	-14.8300	6.9200	0.0000	0.0000	0.0000	0.0000;
	39040	39041	0.000266	0.001127	0	0	0	0	0	0	1	0	0	2.7700	0.3300	-2.7700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	39040	39059	0.010867	0.039438	0.01434	138.39	0	0	0	0	1	0	0	-51.3200	5.3100	51.6000	-5.7600	0.0000	0.0000	0.0000	0.0000;
	39042	39043	0.000269	0.001033	0	0	0	0	0	0	1	0	0	5.2200	2.2100	-5.2200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	39042	39061	0.007035	0.039055	0.00658	124.71	0	0	0	0	1	0	0	28.2100	10.5200	-28.1500	-10.8900	0.0000	0.0000	0.0000	0.0000;
	39042	39074	0.012462	0.044458	0.00457	129.48	0	0	0	0	1	0	0	-33.4300	18.9900	33.6000	-18.8700	0.0000	0.0000	0.0000	0.0000;
	39044	39214	0.001923	0.017728	0.07035	626.57	0	0	0	0	1	0	0	395.0000	-72.8900	-392.1100	91.8800	0.0000	0.0000	0.0000	0.0000;
	39318	39044	0.00377	0.038544	0.17146	721.7	0	0	0	0	1	0	0	368.9100	-16.9300	-364.1400	47.3300	0.0000	0.0000	0.0000	0.0000;
	39318	39044	0.00377	0.038544	0.17146	721.7	0	0	0	0	1	0	0	368.9100	-16.9300	-364.1400	47.3300	0.0000	0.0000	0.0000	0.0000;
	39045	39046	0.003421	0.01526	0.00179	140.77	0	0	0	0	1	0	0	58.8700	5.3700	-58.7600	-5.0600	0.0000	0.0000	0.0000	0.0000;
	39045	39209	0.00377	0.017935	0.00145	142.96	0	0	0	0	1	0	0	-71.3900	-12.9900	71.5700	13.7200	0.0000	0.0000	0.0000	0.0000;
	39046	39047	0.000268	0.001179	0	0	0	0	0	0	1	0	0	11.8000	3.6300	-11.7900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	39046	39049	0.00437	0.017852	0.00256	136.95	0	0	0	0	1	0	0	46.9600	1.4300	-46.8700	-1.3200	0.0000	0.0000	0.0000	0.0000;
	39048	39209	0.007595	0.034026	0.00379	146.26	0	0	0	0	1	0	0	-84.1000	-3.8600	84.6100	5.7400	0.0000	0.0000	0.0000	0.0000;
	39048	40332	0.007446	0.022888	0.0031	141.25	0	0	0	0	1	0	0	65.5500	1.0500	-65.2500	-0.4500	0.0000	0.0000	0.0000	0.0000;
	39052	39049	0.006381	0.030092	0.0035	136.17	0	0	0	0	1	0	0	-49.5100	-5.6100	49.6600	5.9600	0.0000	0.0000	0.0000	0.0000;
	39049	39062	0.01109	0.052635	0.00641	116.84	0	0	0	0	1	0	0	-14.5800	-7.7700	14.6100	7.2300	0.0000	0.0000	0.0000	0.0000;
	40330	39050	0.008317	0.030651	0.00233	129.65	0	0	0	0	1	0	0	-31.4200	13.2900	31.5200	-13.1900	0.0000	0.0000	0.0000	0.0000;
	39050	40338	0.015908	0.068429	0.00649	126.67	0	0	0	0	1	0	0	-27.6100	4.7800	27.7300	-4.9400	0.0000	0.0000	0.0000	0.0000;
	39050	40344	0.005973	0.024294	0.00291	128.35	0	0	0	0	1	0	0	-27.2900	-3.2500	27.3300	3.1300	0.0000	0.0000	0.0000	0.0000;
	39051	39052	0.009529	0.045871	0.00685	124.7	0	0	0	0	1	0	0	-26.0600	0.3400	26.1200	-0.7500	0.0000	0.0000	0.0000	0.0000;
	39051	39053	0.002833	0.014927	0.00229	93.18	0	0	0	0	1	0	0	2.6700	-9.2200	-2.6700	9.0000	0.0000	0.0000	0.0000	0.0000;
	39053	39054	0.000232	0.001078	0	0	0	0	0	0	1	0	0	23.3900	2.1600	-23.3900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	40330	39053	0.016078	0.06236	0.00311	137.05	0	0	0	0	1	0	0	-52.1600	14.5800	52.6100	-13.1500	0.0000	0.0000	0.0000	0.0000;
	39053	40336	0.006895	0.026163	0.002	142.52	0	0	0	0	1	0	0	-73.3300	1.9900	73.6900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	39057	39055	0.006867	0.024816	0.00275	103.58	0	0	0	0	1	0	0	1.9100	5.2400	-1.9100	-5.5100	0.0000	0.0000	0.0000	0.0000;
	40327	39056	0.009107	0.036127	0.00441	142.13	0	0	0	0	1	0	0	-72.7000	34.7900	73.2500	-33.0800	0.0000	0.0000	0.0000	0.0000;
	39056	40330	0.013052	0.068388	0.00449	143.79	0	0	0	0	1	0	0	-77.8000	32.9200	78.6800	-28.7900	0.0000	0.0000	0.0000	0.0000;
	39057	39058	0.000275	0.001141	0	0	0	0	0	0	1	0	0	5.4000	1.6600	-5.4000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	39059	39060	0.000273	0.001081	0	0	0	0	0	0	1	0	0	27.4800	8.1800	-27.4700	-8.1700	0.0000	0.0000	0.0000	0.0000;
	40336	39059	0.008758	0.050868	0.00697	145.38	0	0	0	0	1	0	0	79.6000	4.7700	-79.0700	-2.4200	0.0000	0.0000	0.0000	0.0000;
	39061	39062	0.004983	0.020519	0.00251	121.4	0	0	0	0	1	0	0	21.3900	8.2800	-21.3700	-8.4500	0.0000	0.0000	0.0000	0.0000;
	39065	39064	0.008646	0.039878	0.00479	100.53	0	0	0	0	1	0	0	0.1200	-9.9900	-0.1100	9.5200	0.0000	0.0000	0.0000	0.0000;
	39064	39067	0.015825	0.086709	0.01099	101.98	0	0	0	0	1	0	0	-4.4200	-10.9100	4.4400	9.8500	0.0000	0.0000	0.0000	0.0000;
	39070	39065	0.008287	0.035989	0.0026	113.08	0	0	0	0	1	0	0	6.7100	-8.2900	-6.7000	8.0600	0.0000	0.0000	0.0000	0.0000;
	39066	39067	0.000214	0.001177	0	0	0	0	0	0	1	0	0	-6.3300	-1.2200	6.3300	1.2200	0.0000	0.0000	0.0000	0.0000;
	39068	39067	0.00795	0.033325	0.00265	112.95	0	0	0	0	1	0	0	10.7800	10.8600	-10.7700	-11.0700	0.0000	0.0000	0.0000	0.0000;
	39071	39069	0.012413	0.056156	0.00408	139.31	0	0	0	0	1	0	0	59.2300	-5.4400	-58.8200	6.8500	0.0000	0.0000	0.0000	0.0000;
	39070	39072	0.015749	0.086325	0.01127	118.93	0	0	0	0	1	0	0	-11.5700	6.5700	11.5900	-7.5800	0.0000	0.0000	0.0000	0.0000;
	39071	39315	0.011657	0.059488	0.00698	140.67	0	0	0	0	1	0	0	-65.1100	3.2000	65.5700	-1.6000	0.0000	0.0000	0.0000	0.0000;
	39072	39073	0.000228	0.001062	0	0	0	0	0	0	1	0	0	1.7600	0.1000	-1.7600	-0.1000	0.0000	0.0000	0.0000	0.0000;
	39075	39074	0.018227	0.074853	0.00565	131.66	0	0	0	0	1	0	0	37.7000	-17.1400	-37.4100	17.7400	0.0000	0.0000	0.0000	0.0000;
	39075	39076	0.000228	0.001059	0	0	0	0	0	0	1	0	0	7.3200	3.5100	-7.3200	-3.5100	0.0000	0.0000	0.0000	0.0000;
	39077	39075	0.015651	0.057424	0.00801	134.11	0	0	0	0	1	0	0	45.3500	-13.2800	-45.0300	13.6300	0.0000	0.0000	0.0000	0.0000;
	39077	39230	0.006497	0.029662	0.00243	136.15	0	0	0	0	1	0	0	-51.6200	8.8200	51.7900	-8.3100	0.0000	0.0000	0.0000	0.0000;
	39078	39079	0.000277	0.001046	0	0	0	0	0	0	1	0	0	3.5100	0.5400	-3.5100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	39081	39078	0.011741	0.062278	0.00569	112.97	0	0	0	0	1	0	0	-4.0500	-4.3900	4.0600	3.8000	0.0000	0.0000	0.0000	0.0000;
	39082	39081	0.017516	0.074783	0.00716	99.32	0	0	0	0	1	0	0	1.8400	-2.7400	-1.8400	1.9700	0.0000	0.0000	0.0000	0.0000;
	39082	39083	0.000216	0.001073	0	0	0	0	0	0	1	0	0	5.0100	1.0700	-5.0100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	39085	39084	0.014613	0.068714	0.00552	120.78	0	0	0	0	1	0	0	-14.6300	4.5700	14.6600	-5.0200	0.0000	0.0000	0.0000	0.0000;
	39087	39084	0.008277	0.037436	0.00784	126.31	0	0	0	0	1	0	0	22.7900	-5.3500	-22.7500	4.6900	0.0000	0.0000	0.0000	0.0000;
	39085	39119	0.024488	0.075405	0.00874	111.72	0	0	0	0	1	0	0	5.8800	-5.3700	-5.8700	4.4600	0.0000	0.0000	0.0000	0.0000;
	39086	39089	0.001322	0.073588	0	207.95	0	0	1	0	1	0	0	24.7100	-4.6500	-24.7000	5.0800	0.0000	0.0000	0.0000	0.0000;
	39086	39090	0.000206	0.001139	0	0	0	0	0	0	1	0	0	8.0900	0.3700	-8.0900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	39295	39086	0.002708	0.025059	0.08678	381.44	0	0	0	0	1	0	0	24.2800	20.2400	-24.2500	-29.3300	0.0000	0.0000	0.0000	0.0000;
	39087	39089	-0.000114	-0.00633	0	105.47	0	0	1	0	1	0	0	-22.7900	5.3500	22.7900	-5.3800	0.0000	0.0000	0.0000	0.0000;
	39088	39089	0.006519	0.362837	0	102.48	0	0	1	0	1	0	0	-1.9100	-0.2800	1.9100	0.3000	0.0000	0.0000	0.0000	0.0000;
	39091	39437	0.02944	0.102209	0.00914	140.07	0	0	0	0	1	0	0	-27.1700	-0.6900	27.3700	0.3800	0.0000	0.0000	0.0000	0.0000;
	39092	39093	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-1.8300	-0.4400	1.8300	0.4400	0.0000	0.0000	0.0000	0.0000;
	39093	39437	0.013739	0.070617	0.00691	118.68	0	0	0	0	1	0	0	-15.6500	1.6900	15.6800	-2.3000	0.0000	0.0000	0.0000	0.0000;
	39095	39094	0.015181	0.067918	0.00416	140.92	0	0	0	0	1	0	0	-33.6500	1.4600	33.8100	-1.2400	0.0000	0.0000	0.0000	0.0000;
	39094	39232	0.015452	0.059795	0.00661	142.6	0	0	0	0	1	0	0	-35.9800	0.6200	36.1600	-0.6800	0.0000	0.0000	0.0000	0.0000;
	39437	39095	0.020896	0.063038	0.00997	137.47	0	0	0	0	1	0	0	-28.8600	1.2200	29.0100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	39097	39098	0.000248	0.001087	0	0	0	0	0	0	1	0	0	14.2400	1.9400	-14.2400	-1.9400	0.0000	0.0000	0.0000	0.0000;
	39097	39102	0.010371	0.045941	0.0043	130.13	0	0	0	0	1	0	0	-16.2100	-1.8700	16.2300	1.5200	0.0000	0.0000	0.0000	0.0000;
	39290	39097	0.015032	0.053188	0.00346	143.96	0	0	0	0	1	0	0	26.5600	-3.8600	-26.4600	3.8400	0.0000	0.0000	0.0000	0.0000;
	39099	39100	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-16.0400	-3.8300	16.0400	3.8300	0.0000	0.0000	0.0000	0.0000;
	39509	39100	0.008258	0.036085	0.00296	170.57	0	0	0	0	1	0	0	82.4400	-4.3100	-81.9200	6.2600	0.0000	0.0000	0.0000	0.0000;
	39101	39290	0.009101	0.043383	0.005	153.26	0	0	0	0	1	0	0	-43.4600	3.8800	43.6200	-3.6500	0.0000	0.0000	0.0000	0.0000;
	39102	39103	0.000289	0.001004	0	0	0	0	0	0	1	0	0	11.0800	0.6600	-11.0700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	39400	39102	0.001806	0.008138	0.00094	145.11	0	0	0	0	1	0	0	31.5900	0.7600	-31.5700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	39104	39105	0.000294	0.001033	0	0	0	0	0	0	1	0	0	-1.2700	-0.2800	1.2700	0.2800	0.0000	0.0000	0.0000	0.0000;
	39109	39105	0.023553	0.109089	0.0086	126.28	0	0	0	0	1	0	0	-8.7400	0.3100	8.7600	-1.1600	0.0000	0.0000	0.0000	0.0000;
	39105	39486	0.02216	0.085406	0.01255	128.32	0	0	0	0	1	0	0	-10.0300	0.8800	10.0500	-2.1600	0.0000	0.0000	0.0000	0.0000;
	39107	39109	0.006809	0.032519	0.0043	118.97	0	0	0	0	1	0	0	-4.6500	1.4200	4.6500	-1.8800	0.0000	0.0000	0.0000	0.0000;
	39111	39110	0.009003	0.034554	0.00479	128.95	0	0	0	0	1	0	0	-10.0000	-0.9000	10.0100	0.4100	0.0000	0.0000	0.0000	0.0000;
	39111	39112	0.011883	0.05632	0.00719	113.25	0	0	0	0	1	0	0	2.9700	0.1300	-2.9600	-0.9000	0.0000	0.0000	0.0000	0.0000;
	39112	39113	0.00024	0.001012	0	0	0	0	0	0	1	0	0	8.0600	2.0600	-8.0600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	39112	39116	0.02352	0.098632	0.00772	119.79	0	0	0	0	1	0	0	-5.1000	3.9500	5.1100	-4.7300	0.0000	0.0000	0.0000	0.0000;
	39114	39115	0.000293	0.001102	0	0	0	0	0	0	1	0	0	3.5500	0.7000	-3.5500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	39114	39118	0.006085	0.027334	0.00574	123.01	0	0	0	0	1	0	0	18.3900	1.7900	-18.3700	-2.3200	0.0000	0.0000	0.0000	0.0000;
	39116	39118	0.018794	0.058567	0.00771	117.89	0	0	0	0	1	0	0	-12.2100	0.1600	12.2300	-0.9000	0.0000	0.0000	0.0000	0.0000;
	39117	39118	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-6.1400	-3.2200	6.1400	3.2200	0.0000	0.0000	0.0000	0.0000;
	39120	39121	0.010608	0.040457	0.0035	125.51	0	0	0	0	1	0	0	19.3100	-11.7600	-19.2600	11.6100	0.0000	0.0000	0.0000	0.0000;
	39150	39120	0.00583	0.024863	0.00559	128.72	0	0	0	0	1	0	0	24.9900	-11.6800	-24.9400	11.3100	0.0000	0.0000	0.0000	0.0000;
	39121	39122	0.000261	0.001131	0	0	0	0	0	0	1	0	0	5.6300	1.2800	-5.6300	-1.2800	0.0000	0.0000	0.0000	0.0000;
	39123	39124	0.000287	0.001141	0	0	0	0	0	0	1	0	0	15.2700	4.3100	-15.2700	-4.3100	0.0000	0.0000	0.0000	0.0000;
	39123	39138	0.004355	0.016612	0.00284	142.92	0	0	0	0	1	0	0	-58.5100	21.8800	58.6700	-21.5700	0.0000	0.0000	0.0000	0.0000;
	39123	39153	0.003844	0.015023	0.00385	137.89	0	0	0	0	1	0	0	43.2400	-26.2000	-43.1400	26.1500	0.0000	0.0000	0.0000	0.0000;
	39125	39126	0.000297	0.001088	0	0	0	0	0	0	1	0	0	15.2700	5.8200	-15.2700	-5.8200	0.0000	0.0000	0.0000	0.0000;
	39125	39128	0.002527	0.010169	0.00076	156.34	0	0	0	0	1	0	0	88.0400	-13.6000	-87.8500	14.2800	0.0000	0.0000	0.0000	0.0000;
	39125	39128	0.002527	0.010169	0.00076	156.34	0	0	0	0	1	0	0	88.0400	-13.6000	-87.8500	14.2800	0.0000	0.0000	0.0000	0.0000;
	39136	39127	0.005123	0.020859	0.002	129.67	0	0	0	0	1	0	0	28.4900	-4.8500	-28.4500	4.8100	0.0000	0.0000	0.0000	0.0000;
	39138	39128	0.008053	0.037401	0.00405	162.67	0	0	0	0	1	0	0	-81.8600	15.4100	82.3900	-13.3600	0.0000	0.0000	0.0000	0.0000;
	39138	39128	0.008053	0.037401	0.00405	162.67	0	0	0	0	1	0	0	-81.8600	15.4100	82.3900	-13.3600	0.0000	0.0000	0.0000	0.0000;
	39138	39128	0.008053	0.037401	0.00405	162.67	0	0	0	0	1	0	0	-81.8600	15.4100	82.3900	-13.3600	0.0000	0.0000	0.0000	0.0000;
	39129	39150	0.014644	0.072338	0.01175	138.38	0	0	0	0	1	0	0	51.9000	-2.3800	-51.5100	3.1400	0.0000	0.0000	0.0000	0.0000;
	39129	39323	0.015393	0.056477	0.00744	144.19	0	0	0	0	1	0	0	-69.0000	-3.2900	69.7200	5.2100	0.0000	0.0000	0.0000	0.0000;
	39130	39131	0.000212	0.001129	0	0	0	0	0	0	1	0	0	17.0900	7.0600	-17.0900	-7.0600	0.0000	0.0000	0.0000	0.0000;
	39132	39130	0.002668	0.006733	0.00098	147.57	0	0	0	0	1	0	0	-84.3300	12.0700	84.5100	-11.7100	0.0000	0.0000	0.0000	0.0000;
	39133	39134	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-17.3600	-3.2500	17.3600	3.2500	0.0000	0.0000	0.0000	0.0000;
	39141	39134	0.001524	0.015103	0.05446	620.76	0	0	0	0	1	0	0	-312.9600	26.2000	314.3700	-18.0100	0.0000	0.0000	0.0000	0.0000;
	39134	39567	0.002431	0.023956	0.05936	595.7	0	0	0	0	1	0	0	-274.3200	6.1000	276.0400	4.4000	0.0000	0.0000	0.0000	0.0000;
	39138	39135	0.010073	0.046587	0.00379	155.21	0	0	0	0	1	0	0	88.5700	-13.6500	-87.8000	16.8200	0.0000	0.0000	0.0000	0.0000;
	39138	39135	0.010073	0.046587	0.00379	155.21	0	0	0	0	1	0	0	88.5700	-13.6500	-87.8000	16.8200	0.0000	0.0000	0.0000	0.0000;
	39135	39142	0.018658	0.07101	0.00926	154	0	0	0	0	1	0	0	82.9100	-17.6800	-81.6300	21.5700	0.0000	0.0000	0.0000	0.0000;
	39135	39142	0.018658	0.07101	0.00926	154	0	0	0	0	1	0	0	82.9100	-17.6800	-81.6300	21.5700	0.0000	0.0000	0.0000	0.0000;
	39136	39137	0.000227	0.001035	0	0	0	0	0	0	1	0	0	9.7800	3.6000	-9.7800	-3.6000	0.0000	0.0000	0.0000	0.0000;
	39139	39140	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-23.4100	-3.1000	23.4100	3.1100	0.0000	0.0000	0.0000	0.0000;
	39152	39140	0.00448	0.019192	0.00223	139.51	0	0	0	0	1	0	0	-50.3700	8.6500	50.4800	-8.4000	0.0000	0.0000	0.0000	0.0000;
	39141	39144	0.002663	0.119322	0	352.71	0	0	1	0	1	0	0	168.0400	21.0200	-167.3300	11.0900	0.0000	0.0000	0.0000	0.0000;
	39141	39145	0.000271	0.001179	0	0	0	0	0	0	1	0	0	26.6900	2.2600	-26.6900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	39141	39567	0.003178	0.03084	0.10366	695.63	0	0	0	0	1	0	0	-365.4000	26.0800	369.4100	1.7100	0.0000	0.0000	0.0000	0.0000;
	39141	39567	0.003178	0.03084	0.10366	695.63	0	0	0	0	1	0	0	-365.4000	26.0800	369.4100	1.7100	0.0000	0.0000	0.0000	0.0000;
	39911	39141	0.002561	0.020159	0.05456	709.38	0	0	0	0	1	0	0	-424.1800	84.4000	428.6600	-54.9700	0.0000	0.0000	0.0000	0.0000;
	39911	39141	0.002561	0.020159	0.05456	709.38	0	0	0	0	1	0	0	-424.1800	84.4000	428.6600	-54.9700	0.0000	0.0000	0.0000	0.0000;
	40788	39141	0.002323	0.018312	0.05977	582.84	0	0	0	0	1	0	0	-301.0100	38.2700	303.0300	-28.7400	0.0000	0.0000	0.0000	0.0000;
	39142	39144	-0.000958	-0.042902	0	202.71	0	0	1	0	1	0	0	-167.5800	-0.4600	167.3300	-11.0900	0.0000	0.0000	0.0000	0.0000;
	39142	39889	0.029355	0.091958	0.01704	158.82	0	0	0	0	1	0	0	92.4200	-7.4600	-90.0000	13.2700	0.0000	0.0000	0.0000	0.0000;
	39142	39889	0.029355	0.091958	0.01704	158.82	0	0	0	0	1	0	0	92.4200	-7.4600	-90.0000	13.2700	0.0000	0.0000	0.0000	0.0000;
	39143	39144	0.009057	0.405741	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39146	39149	0.0001	-0.001464	0	522.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39146	39150	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-26.5200	-8.5200	26.5300	8.5300	0.0000	0.0000	0.0000	0.0000;
	39146	39151	0.000226	0.001123	0	0	0	0	0	0	1	0	0	26.5200	8.5200	-26.5200	-8.5200	0.0000	0.0000	0.0000	0.0000;
	39147	39149	0.00126	0.040439	0	261.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39148	39149	0.00126	0.040439	0	261.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39152	39929	0.023215	0.082146	0.01718	130.58	0	0	0	0	1	0	0	27.2300	-15.1500	-27.0200	14.1000	0.0000	0.0000	0.0000	0.0000;
	39153	39154	0.015591	0.054688	0.00794	134.89	0	0	0	0	1	0	0	33.7200	-27.1000	-33.4400	27.2100	0.0000	0.0000	0.0000	0.0000;
	39154	39155	0.004303	0.020769	0.00341	137.1	0	0	0	0	1	0	0	35.9400	-0.3300	-35.8800	0.2200	0.0000	0.0000	0.0000	0.0000;
	39929	39154	0.015116	0.075636	0.00789	123.14	0	0	0	0	1	0	0	14.2500	-18.0900	-14.1800	17.6200	0.0000	0.0000	0.0000	0.0000;
	39156	39155	0.01367	0.055666	0.00423	134.12	0	0	0	0	1	0	0	-26.3700	2.2700	26.4600	-2.3500	0.0000	0.0000	0.0000	0.0000;
	40463	39156	0.002892	0.014603	0.0012	131.66	0	0	0	0	1	0	0	-27.4100	3.7300	27.4300	-3.7500	0.0000	0.0000	0.0000	0.0000;
	39157	40461	0.015528	0.080506	0.00945	139.25	0	0	0	0	1	0	0	56.2100	-13.9400	-55.7300	15.4500	0.0000	0.0000	0.0000	0.0000;
	40463	39157	0.006807	0.026861	0.00234	128.5	0	0	0	0	1	0	0	21.1000	-5.0800	-21.0700	4.9400	0.0000	0.0000	0.0000	0.0000;
	39158	39161	0.018055	0.067986	0.00577	99.09	0	0	0	0	1	0	0	1.7500	-8.8000	-1.7400	8.2400	0.0000	0.0000	0.0000	0.0000;
	39158	39168	0.01375	0.065322	0.01086	124.31	0	0	0	0	1	0	0	-38.9100	9.8300	39.1200	-9.9600	0.0000	0.0000	0.0000	0.0000;
	39158	39169	0.010673	0.03933	0.00538	123.19	0	0	0	0	1	0	0	33.0100	-1.9500	-32.9000	1.7900	0.0000	0.0000	0.0000	0.0000;
	39159	39160	0.00028	0.001072	0	0	0	0	0	0	1	0	0	6.0400	1.7400	-6.0400	-1.7400	0.0000	0.0000	0.0000	0.0000;
	39159	39161	0.011137	0.036516	0.00415	120.19	0	0	0	0	1	0	0	19.3400	7.8000	-19.2900	-8.1000	0.0000	0.0000	0.0000	0.0000;
	39159	39355	0.005291	0.025222	0.00501	122.52	0	0	0	0	1	0	0	-25.3700	-9.5500	25.4100	9.1800	0.0000	0.0000	0.0000	0.0000;
	39161	39165	0.008377	0.03797	0.00598	114.74	0	0	0	0	1	0	0	12.1200	-0.9200	-12.1100	0.3400	0.0000	0.0000	0.0000	0.0000;
	39162	39163	0.000214	0.001018	0	0	0	0	0	0	1	0	0	5.2700	0.0700	-5.2700	-0.0700	0.0000	0.0000	0.0000	0.0000;
	39164	39162	0.010833	0.053522	0.00796	130.33	0	0	0	0	1	0	0	53.2400	-4.0900	-52.9500	4.6900	0.0000	0.0000	0.0000	0.0000;
	39168	39162	0.011698	0.052682	0.0048	127.7	0	0	0	0	1	0	0	-47.4200	5.4000	47.6800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	39254	39164	0.010255	0.043509	0.00393	131.3	0	0	0	0	1	0	0	56.7600	-2.2300	-56.4500	3.1300	0.0000	0.0000	0.0000	0.0000;
	39165	39166	0.000262	0.001193	0	0	0	0	0	0	1	0	0	3.6200	0.8300	-3.6200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	39165	39167	0.009111	0.033575	0.00306	107.7	0	0	0	0	1	0	0	7.4100	-1.6000	-7.4000	1.2900	0.0000	0.0000	0.0000	0.0000;
	39355	39167	0.012321	0.048193	0.00394	128.49	0	0	0	0	1	0	0	42.7200	9.5100	-42.5000	-9.0700	0.0000	0.0000	0.0000	0.0000;
	40487	39167	0.034541	0.081014	0.00755	127.72	0	0	0	0	1	0	0	-42.0500	-5.6900	42.6600	6.3400	0.0000	0.0000	0.0000	0.0000;
	39169	39170	0.00733	0.038315	0.00391	122.17	0	0	0	0	1	0	0	28.5600	-3.6100	-28.5000	3.5100	0.0000	0.0000	0.0000	0.0000;
	39172	39173	0.000276	0.001081	0	0	0	0	0	0	1	0	0	4.2600	1.1100	-4.2600	-1.1100	0.0000	0.0000	0.0000	0.0000;
	39451	39174	0.019179	0.083584	0.00822	127.4	0	0	0	0	1	0	0	-19.0300	8.2100	19.1100	-8.7400	0.0000	0.0000	0.0000	0.0000;
	39607	39174	0.015825	0.064594	0.00709	129.66	0	0	0	0	1	0	0	22.5900	-6.6700	-22.5100	6.2600	0.0000	0.0000	0.0000	0.0000;
	39176	39175	0.008369	0.027448	0.00193	119.66	0	0	0	0	1	0	0	-16.0000	2.3600	16.0200	-2.4800	0.0000	0.0000	0.0000	0.0000;
	39175	39177	0.007525	0.03183	0.00418	132.97	0	0	0	0	1	0	0	-40.3100	9.4900	40.4400	-9.3900	0.0000	0.0000	0.0000	0.0000;
	39595	39176	0.002992	0.013317	0.00111	106.06	0	0	0	0	1	0	0	-6.5500	4.8500	6.5500	-4.9500	0.0000	0.0000	0.0000	0.0000;
	40130	39178	0.00572	0.023974	0.00199	108.84	0	0	0	0	1	0	0	-7.7100	11.6200	7.7200	-11.7900	0.0000	0.0000	0.0000	0.0000;
	39180	39179	0.010308	0.039604	0.00345	155.31	0	0	0	0	1	0	0	-86.6200	18.4200	87.4300	-15.6300	0.0000	0.0000	0.0000	0.0000;
	39180	39179	0.010308	0.039604	0.00345	155.31	0	0	0	0	1	0	0	-86.6200	18.4200	87.4300	-15.6300	0.0000	0.0000	0.0000	0.0000;
	39180	39936	0.010259	0.04143	0.00302	134.59	0	0	0	0	1	0	0	39.9900	-16.1400	-39.7900	16.6200	0.0000	0.0000	0.0000	0.0000;
	39181	39182	0.00023	0.001061	0	0	0	0	0	0	1	0	0	13.8900	2.2400	-13.8900	-2.2400	0.0000	0.0000	0.0000	0.0000;
	39611	39181	0.003016	0.029391	0.05039	581.02	0	0	0	0	1	0	0	276.3400	-3.2100	-274.2000	18.6800	0.0000	0.0000	0.0000	0.0000;
	40788	39181	0.001854	0.016986	0.04159	570.73	0	0	0	0	1	0	0	-259.1200	27.3400	260.3100	-20.9100	0.0000	0.0000	0.0000	0.0000;
	39183	39184	0.00025	0.001121	0	0	0	0	0	0	1	0	0	4.8000	-0.2400	-4.8000	0.2400	0.0000	0.0000	0.0000	0.0000;
	39184	39309	0.00785	0.035483	0.00338	125.17	0	0	0	0	1	0	0	-17.8600	1.3400	17.8800	-1.6100	0.0000	0.0000	0.0000	0.0000;
	39184	39643	0.013469	0.058362	0.0099	130.41	0	0	0	0	1	0	0	22.6600	-1.5800	-22.5900	0.7700	0.0000	0.0000	0.0000	0.0000;
	39185	39188	0.0001	0.001034	0	264.96	0	0	1	0	1	0	0	-5.4000	-2.1500	5.4000	2.1500	0.0000	0.0000	0.0000	0.0000;
	39185	39189	0.005539	0.179665	0	65.37	0	0	1	0	1	0	0	-2.7000	-1.2400	2.7000	1.2600	0.0000	0.0000	0.0000	0.0000;
	39185	39190	0.002112	0.088312	0	101.17	0	0	1	0	1	0	0	-5.4000	-2.4900	5.4000	2.5200	0.0000	0.0000	0.0000	0.0000;
	39185	39191	0.000263	0.001194	0	0	0	0	0	0	1	0	0	13.5000	5.8800	-13.5000	-5.8800	0.0000	0.0000	0.0000	0.0000;
	39185	39192	0.000218	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39186	39188	0.001987	0.065232	0	132.48	0	0	1	0	1	0	0	2.7000	1.0800	-2.7000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	39187	39188	0.001987	0.065232	0	132.48	0	0	1	0	1	0	0	2.7000	1.0800	-2.7000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	39918	39191	0.002008	0.018141	0.06295	554.36	0	0	0	0	1	0	0	194.7500	-38.5200	-194.0200	38.3600	0.0000	0.0000	0.0000	0.0000;
	39191	40424	0.000831	0.006997	0.02894	564.17	0	0	0	0	1	0	0	207.5200	-32.4800	-207.1800	32.2100	0.0000	0.0000	0.0000	0.0000;
	39193	39194	0.00374	0.10526	0	151.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39193	39195	0.002263	0.062136	0	151.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39193	39196	0.002636	0.08234	0	151.48	0	0	1	0	1	0	0	-2.0000	0.1000	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	39193	39197	0.004058	0.111503	0	87.57	0	0	1	0	1	0	0	-0.5000	0.0200	0.5000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	39193	39198	0.015836	0.426464	0	28.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39193	39199	0.003559	0.114836	0	83.94	0	0	1	0	1	0	0	-0.4500	0.0200	0.4500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	39193	39200	0.004499	0.132052	0	81.63	0	0	1	0	1	0	0	-0.9000	0.0500	0.9000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	39193	39201	0.005596	0.157275	0	77.63	0	0	1	0	1	0	0	-0.8000	0.0400	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	39193	39202	0.61279	15.771519	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39193	39203	0.000208	0.001028	0	0	0	0	0	0	1	0	0	4.6500	-0.2300	-4.6500	0.2300	0.0000	0.0000	0.0000	0.0000;
	39193	39204	0.000274	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39203	39616	0.011552	0.049535	0.0074	100	0	0	0	0	1	0	0	-0.2200	-0.4700	0.2200	-0.3300	0.0000	0.0000	0.0000	0.0000;
	39205	39206	0.00065	0.027958	0	218.22	0	0	1.0125	0	1	0	0	-100.2200	-7.8900	100.2900	10.5700	0.0000	0.0000	0.0000	0.0000;
	39205	39207	0.000231	0.001194	0	0	0	0	0	0	1	0	0	98.8900	7.6500	-98.8700	-7.5400	0.0000	0.0000	0.0000	0.0000;
	39251	39207	0.000836	0.00875	0.01955	508.34	0	0	0	0	1	0	0	-93.4600	22.6800	93.5300	-24.0500	0.0000	0.0000	0.0000	0.0000;
	39207	39611	0.001137	0.01026	0.02081	413.36	0	0	0	0	1	0	0	4.3100	31.3800	-4.2900	-33.5300	0.0000	0.0000	0.0000	0.0000;
	39209	39208	0.000605	0.032157	0	254.7	0	0	1	0	1	0	0	-137.8700	-14.2300	137.9800	19.9900	0.0000	0.0000	0.0000	0.0000;
	39209	39208	0.000605	0.032157	0	254.7	0	0	1	0	1	0	0	-137.8700	-14.2300	137.9800	19.9900	0.0000	0.0000	0.0000	0.0000;
	39209	39208	0.000605	0.032157	0	254.7	0	0	1	0	1	0	0	-137.8700	-14.2300	137.9800	19.9900	0.0000	0.0000	0.0000	0.0000;
	39208	39210	0.000966	0.042591	0	206.44	0	0	1.00625	0	1	0	0	-68.9400	-32.8100	68.9900	35.1200	0.0000	0.0000	0.0000	0.0000;
	39208	39211	0.000697	0.036036	0	205.89	0	0	1.00625	0	1	0	0	-68.9500	-33.1500	68.9900	35.1200	0.0000	0.0000	0.0000	0.0000;
	39208	39212	0.001133	0.053075	0	205.49	0	0	1.0125	0	1	0	0	-68.9300	-32.2200	68.9900	35.1200	0.0000	0.0000	0.0000	0.0000;
	39208	39213	0.000215	0.00104	0	0	0	0	0	0	1	0	0	0.7200	0.3000	-0.7200	-0.3000	0.0000	0.0000	0.0000	0.0000;
	39208	39214	0.000291	0.001052	0	0	0	0	0	0	1	0	0	-207.8300	37.9300	207.9500	-37.5000	0.0000	0.0000	0.0000	0.0000;
	39209	40335	0.011062	0.055935	0.00885	145.17	0	0	0	0	1	0	0	81.0700	8.0700	-80.3900	-5.5500	0.0000	0.0000	0.0000	0.0000;
	39209	40336	0.009855	0.043359	0.00437	154.05	0	0	0	0	1	0	0	88.1800	7.5800	-87.4600	-4.8800	0.0000	0.0000	0.0000	0.0000;
	39209	40336	0.009855	0.043359	0.00437	154.05	0	0	0	0	1	0	0	88.1800	7.5800	-87.4600	-4.8800	0.0000	0.0000	0.0000	0.0000;
	39214	39405	0.000431	0.004013	0.01939	455.85	0	0	0	0	1	0	0	-3.2800	-58.3100	3.2900	56.3200	0.0000	0.0000	0.0000	0.0000;
	39214	40776	0.002571	0.021886	0.07463	567.21	0	0	0	0	1	0	0	187.4400	3.9300	-186.6100	-4.9100	0.0000	0.0000	0.0000	0.0000;
	39216	39215	0.001256	0.054984	0	109.41	0	0	1	0	1	0	0	1.6800	-1.2700	-1.6800	1.2700	0.0000	0.0000	0.0000	0.0000;
	39215	39219	0.0001	0.001843	0	323.13	0	0	1	0	1	0	0	-13.9300	0.7500	13.9300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	39215	39220	0.000274	0.001104	0	0	0	0	0	0	1	0	0	22.5800	0.6500	-22.5700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	39215	39221	0.000202	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39301	39216	0.008002	0.029176	0.00172	142.08	0	0	0	0	1	0	0	-19.1900	-6.6400	19.2200	6.5600	0.0000	0.0000	0.0000	0.0000;
	39217	39219	0.002438	0.075227	0	161.56	0	0	1	0	1	0	0	6.9700	-0.3400	-6.9600	0.3700	0.0000	0.0000	0.0000	0.0000;
	39218	39219	0.002438	0.075227	0	161.56	0	0	1	0	1	0	0	6.9700	-0.3400	-6.9600	0.3700	0.0000	0.0000	0.0000	0.0000;
	39222	39223	0.000294	0.001039	0	0	0	0	0	0	1	0	0	6.0000	-0.2900	-6.0000	0.2900	0.0000	0.0000	0.0000	0.0000;
	39224	39225	0.00208	0.055809	0	244.12	0	0	0.975	0	1	0	0	-19.4900	-9.6900	19.5000	9.9300	0.0000	0.0000	0.0000	0.0000;
	39224	39226	0.00028	0.001175	0	0	0	0	0	0	1	0	0	17.5100	9.0400	-17.5100	-9.0300	0.0000	0.0000	0.0000	0.0000;
	39227	39228	0.001857	0.056081	0	193.14	0	0	1.00625	0	1	0	0	-3.7000	-1.7200	3.7000	1.7200	0.0000	0.0000	0.0000	0.0000;
	39227	39229	0.000273	0.001052	0	0	0	0	0	0	1	0	0	1.2300	0.0500	-1.2300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	39227	39230	0.000247	0.001115	0	0	0	0	0	0	1	0	0	2.4700	1.6700	-2.4700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	39232	39231	0.000816	0.031632	0	138.03	0	0	1	0	1	0	0	-36.1600	0.6800	36.1700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	39231	39233	0.001724	0.08953	0	171.02	0	0	1	0	1	0	0	-39.9700	5.7300	39.9900	-4.4400	0.0000	0.0000	0.0000	0.0000;
	39231	39234	0.001428	0.084475	0	149.46	0	0	1	0	1	0	0	-19.9900	2.5200	20.0000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	39231	39235	0.000264	0.001053	0	0	0	0	0	0	1	0	0	1.3900	0.3100	-1.3900	-0.3100	0.0000	0.0000	0.0000	0.0000;
	39231	39236	0.000278	0.001099	0	0	0	0	0	0	1	0	0	22.4000	-8.2400	-22.4000	8.2500	0.0000	0.0000	0.0000	0.0000;
	39237	39238	0.000203	0.001077	0	0	0	0	0	0	1	0	0	0.0400	0.0100	-0.0400	-0.0100	0.0000	0.0000	0.0000	0.0000;
	39239	39240	0.000286	0.001042	0	0	0	0	0	0	1	0	0	13.5000	6.2900	-13.5000	-6.2900	0.0000	0.0000	0.0000	0.0000;
	39240	39251	0.003276	0.029945	0.07376	556.93	0	0	0	0	1	0	0	-199.8400	14.5100	201.0600	-11.3200	0.0000	0.0000	0.0000	0.0000;
	39547	39240	0.002887	0.023684	0.13723	504.34	0	0	0	0	1	0	0	133.9400	-15.1100	-133.4600	4.2100	0.0000	0.0000	0.0000	0.0000;
	40127	39240	0.004679	0.043354	0.11289	628.78	0	0	0	0	1	0	0	-338.5200	48.0800	343.6400	-12.8000	0.0000	0.0000	0.0000	0.0000;
	39241	39244	-0.000195	-0.005729	0	154.34	0	0	1	0	1	0	0	-0.2000	0.0100	0.2000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	39241	39245	0.002171	0.067439	0	159.18	0	0	1	0	1	0	0	-1.2000	0.0600	1.2000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	39241	39246	0.003608	0.104129	0	115.61	0	0	1	0	1	0	0	-1.2000	0.0600	1.2000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	39241	39247	0.000205	0.00105	0	0	0	0	0	0	1	0	0	2.6000	-0.1300	-2.6000	0.1300	0.0000	0.0000	0.0000	0.0000;
	39241	39248	0.000215	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39242	39244	0.006283	0.184247	0	77.17	0	0	1	0	1	0	0	0.2000	-0.0100	-0.2000	0.0100	0.0000	0.0000	0.0000	0.0000;
	39243	39244	0.006283	0.184247	0	77.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39249	39250	0.000767	0.045487	0	222.41	0	0	1	0	1	0	0	-110.9000	-12.8300	110.9800	18.0600	0.0000	0.0000	0.0000	0.0000;
	39249	39251	0.000206	0.001181	0	0	0	0	0	0	1	0	0	109.2600	12.1600	-109.2400	-12.0300	0.0000	0.0000	0.0000	0.0000;
	39252	39253	0.000213	0.001161	0	0	0	0	0	0	1	0	0	19.0200	3.9500	-19.0200	-3.9400	0.0000	0.0000	0.0000	0.0000;
	39416	39253	0.006648	0.031166	0.00314	141.18	0	0	0	0	1	0	0	61.5500	-8.0400	-61.3100	8.8100	0.0000	0.0000	0.0000	0.0000;
	39416	39253	0.006648	0.031166	0.00314	141.18	0	0	0	0	1	0	0	61.5500	-8.0400	-61.3100	8.8100	0.0000	0.0000	0.0000	0.0000;
	39254	39255	0.000299	0.001001	0	0	0	0	0	0	1	0	0	2.4300	1.1700	-2.4300	-1.1700	0.0000	0.0000	0.0000	0.0000;
	39256	39257	0.00021	0.00115	0	0	0	0	0	0	1	0	0	68.5100	-12.5000	-68.5000	12.5500	0.0000	0.0000	0.0000	0.0000;
	39328	39257	0.002064	0.018432	0.04697	332.93	0	0	0	0	1	0	0	-5.7000	-2.8100	5.7000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	39257	39547	0.003076	0.025362	0.0925	456.36	0	0	0	0	1	0	0	62.7900	-10.2800	-62.6800	1.1900	0.0000	0.0000	0.0000	0.0000;
	39258	39259	0.000597	0.027005	0	428.74	0	0	0.9875	0	1	0	0	-329.1600	27.6300	329.7500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	39258	39260	0.000555	0.024464	0	428.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39258	39261	0.000684	0.025137	0	428.74	0	0	0.9875	0	1	0	0	-329.0800	25.7500	329.7500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	39258	39262	0.000597	0.018353	0	428.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39258	39263	0.000955	0.040965	0	428.74	0	0	0.98125	0	1	0	0	-328.8200	41.1600	329.7500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	39258	39264	0.000711	0.027374	0	428.74	0	0	0.9875	0	1	0	0	-329.0500	27.9800	329.7500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	39258	39265	0.000275	0.001192	0	0	0	0	0	0	1	0	0	1316.1100	-122.5100	-1311.6600	141.8300	0.0000	0.0000	0.0000	0.0000;
	39258	39266	0.000263	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39318	39265	0.001232	0.010451	0.03512	674.44	0	0	0	0	1	0	0	-469.7700	73.6300	472.3600	-55.4000	0.0000	0.0000	0.0000	0.0000;
	39464	39265	0.000704	0.006832	0.02462	676.54	0	0	0	0	1	0	0	-507.6300	82.0800	509.3600	-67.9300	0.0000	0.0000	0.0000	0.0000;
	39265	39557	0.003203	0.02565	0.12826	608.08	0	0	0	0	1	0	0	329.9400	-18.5000	-326.6900	30.8300	0.0000	0.0000	0.0000	0.0000;
	39267	39268	0.000284	0.001184	0	0	0	0	0	0	1	0	0	2.0000	-0.1000	-2.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	39268	39305	0.014829	0.058465	0.00748	117.63	0	0	0	0	1	0	0	-16.1900	-0.7900	16.2200	0.1100	0.0000	0.0000	0.0000	0.0000;
	39270	39269	0.001306	0.064241	0	79.54	0	0	1	0	1	0	0	-16.0100	-10.4400	16.0200	10.6500	0.0000	0.0000	0.0000	0.0000;
	39269	39276	0.000234	0.001128	0	0	0	0	0	0	1	0	0	-16.0200	-10.6500	16.0200	10.6600	0.0000	0.0000	0.0000	0.0000;
	39269	39277	0.000252	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39270	39273	0.0001	-0.001485	0	586.07	0	0	1	0	1	0	0	-18.8700	2.3600	18.8700	-2.3700	0.0000	0.0000	0.0000	0.0000;
	39270	39274	0.001857	0.049989	0	244.03	0	0	1	0	1	0	0	-18.8700	2.4700	18.8800	-2.3000	0.0000	0.0000	0.0000	0.0000;
	39270	39275	0.002096	0.054644	0	229.55	0	0	1	0	1	0	0	-9.4400	1.2000	9.4400	-1.1500	0.0000	0.0000	0.0000	0.0000;
	39271	39273	0.00155	0.037802	0	293.03	0	0	1	0	1	0	0	9.4400	-1.1500	-9.4400	1.1800	0.0000	0.0000	0.0000	0.0000;
	39272	39273	0.00155	0.037802	0	293.03	0	0	1	0	1	0	0	9.4400	-1.1500	-9.4400	1.1800	0.0000	0.0000	0.0000	0.0000;
	39278	39281	0.00066	0.033236	0	322.86	0	0	1	0	1	0	0	53.5500	-3.4600	-53.5300	4.3300	0.0000	0.0000	0.0000	0.0000;
	39278	39283	0.00021	0.001194	0	0	0	0	0	0	1	0	0	-53.5500	-12.2500	53.5600	12.2800	0.0000	0.0000	0.0000	0.0000;
	39278	39284	0.000223	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39279	39281	0.000639	0.032177	0	189.83	0	0	1	0	1	0	0	-47.3400	6.1000	47.3600	-5.4300	0.0000	0.0000	0.0000	0.0000;
	39279	39282	0.00252	0.0644	0	245.81	0	0	1.05	0	1	0	0	-22.5800	-9.3300	22.6000	9.7100	0.0000	0.0000	0.0000	0.0000;
	39280	39281	0.008293	0.417563	0	133.03	0	0	1	0	1	0	0	-6.1700	-0.9500	6.1800	1.1000	0.0000	0.0000	0.0000	0.0000;
	39286	39285	0.001147	0.055088	0	181.9	0	0	1	0	1	0	0	-54.9100	-4.6800	54.9500	6.2400	0.0000	0.0000	0.0000	0.0000;
	39285	39287	0.00022	0.001159	0	0	0	0	0	0	1	0	0	-54.9500	-6.2400	54.9500	6.2700	0.0000	0.0000	0.0000	0.0000;
	39285	39288	0.000299	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39378	39287	0.005276	0.052328	0.17056	543.74	0	0	0	0	1	0	0	-148.0600	6.2600	149.1500	-13.9600	0.0000	0.0000	0.0000	0.0000;
	39287	39588	0.005288	0.051351	0.29517	581.08	0	0	0	0	1	0	0	-204.1000	7.6900	206.1600	-19.7900	0.0000	0.0000	0.0000	0.0000;
	39289	39290	0.000202	0.001104	0	0	0	0	0	0	1	0	0	70.1900	-7.4600	-70.1800	7.5100	0.0000	0.0000	0.0000	0.0000;
	39291	39292	0.005435	0.224539	0	64.24	0	0	1	0	1	0	0	-2.5000	-0.9500	2.5000	0.9600	0.0000	0.0000	0.0000	0.0000;
	39291	39293	0.005934	0.224935	0	61.37	0	0	1	0	1	0	0	-2.5000	-0.9500	2.5000	0.9600	0.0000	0.0000	0.0000	0.0000;
	39291	39294	0.00025	0.001172	0	0	0	0	0	0	1	0	0	4.0000	1.0300	-4.0000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	39291	39295	0.000254	0.001147	0	0	0	0	0	0	1	0	0	1.0000	0.8600	-1.0000	-0.8600	0.0000	0.0000	0.0000	0.0000;
	39296	39297	0.000223	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39440	39297	0.005894	0.023447	0.00312	108.81	0	0	0	0	1	0	0	-4.1900	3.9200	4.1900	-4.2500	0.0000	0.0000	0.0000	0.0000;
	39298	39299	0.000219	0.001151	0	0	0	0	0	0	1	0	0	5.2000	2.4200	-5.2000	-2.4200	0.0000	0.0000	0.0000	0.0000;
	39300	39301	0.000282	0.001032	0	0	0	0	0	0	1	0	0	23.7000	-1.1600	-23.7000	1.1700	0.0000	0.0000	0.0000	0.0000;
	39302	39303	0.001966	0.061825	0	218.87	0	0	1	0	1	0	0	-3.0000	0.1500	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	39302	39304	0.002096	0.061886	0	173.03	0	0	1	0	1	0	0	-3.0000	0.1500	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	39302	39305	0.000221	0.001109	0	0	0	0	0	0	1	0	0	3.2900	-0.4800	-3.2900	0.4800	0.0000	0.0000	0.0000	0.0000;
	39302	39306	0.000296	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39577	39305	0.004974	0.023894	0.00504	115.29	0	0	0	0	1	0	0	12.9400	0.0800	-12.9300	-0.5900	0.0000	0.0000	0.0000	0.0000;
	39307	39308	0.00027	0.001108	0	0	0	0	0	0	1	0	0	7.0000	3.2600	-7.0000	-3.2600	0.0000	0.0000	0.0000	0.0000;
	39470	39308	0.002863	0.014493	0.00188	132.1	0	0	0	0	1	0	0	33.4700	-12.2800	-33.4400	12.2500	0.0000	0.0000	0.0000	0.0000;
	39309	39312	0.0001	0.001856	0	550.38	0	0	1	0	1	0	0	-12.0000	0.6200	12.0000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	39309	39313	0.000251	0.001104	0	0	0	0	0	0	1	0	0	0.2200	0.0400	-0.2200	-0.0400	0.0000	0.0000	0.0000	0.0000;
	48287	39309	0.005861	0.02435	0.00267	119.16	0	0	0	0	1	0	0	6.1100	-1.2400	-6.1000	0.9600	0.0000	0.0000	0.0000	0.0000;
	39310	39312	0.001448	0.039475	0	275.19	0	0	1	0	1	0	0	6.0000	-0.2900	-6.0000	0.3100	0.0000	0.0000	0.0000	0.0000;
	39311	39312	0.001448	0.039475	0	275.19	0	0	1	0	1	0	0	6.0000	-0.2900	-6.0000	0.3100	0.0000	0.0000	0.0000	0.0000;
	39315	39314	0.001841	0.07313	0	189.48	0	0	1.00625	0	1	0	0	-65.5700	1.6000	65.6500	1.3300	0.0000	0.0000	0.0000	0.0000;
	39314	39316	0.000654	0.026994	0	219.69	0	0	1	0	1	0	0	-100.7200	-13.1100	100.7900	15.7000	0.0000	0.0000	0.0000	0.0000;
	39314	39317	0.00025	0.001174	0	0	0	0	0	0	1	0	0	10.1300	4.2100	-10.1300	-4.2100	0.0000	0.0000	0.0000	0.0000;
	39314	39318	0.000245	0.001165	0	0	0	0	0	0	1	0	0	24.9500	55.3800	-24.9400	-55.3400	0.0000	0.0000	0.0000	0.0000;
	39464	39318	0.000687	0.006038	0.07042	589.2	0	0	0	0	1	0	0	243.4900	-19.8100	-243.1100	15.5700	0.0000	0.0000	0.0000	0.0000;
	39319	39322	-0.00014	-0.003714	0	554.83	0	0	1	0	1	0	0	-12.6000	-6.3800	12.6000	6.3700	0.0000	0.0000	0.0000	0.0000;
	39319	39323	0.000213	0.0012	0	0	0	0	0	0	1	0	0	12.6000	6.3800	-12.6000	-6.3800	0.0000	0.0000	0.0000	0.0000;
	39319	39324	0.000255	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39320	39322	0.001601	0.042557	0	277.41	0	0	1	0	1	0	0	6.3000	3.2100	-6.3000	-3.1900	0.0000	0.0000	0.0000	0.0000;
	39321	39322	0.001601	0.042557	0	277.41	0	0	1	0	1	0	0	6.3000	3.2100	-6.3000	-3.1900	0.0000	0.0000	0.0000	0.0000;
	39325	39326	0.001993	0.086719	0	182.52	0	0	1	0	1	0	0	-55.9300	-2.2700	55.9900	4.7700	0.0000	0.0000	0.0000	0.0000;
	39325	39327	0.001568	0.054382	0	182.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39325	39328	0.00028	0.001192	0	0	0	0	0	0	1	0	0	55.9300	2.2700	-55.9300	-2.2300	0.0000	0.0000	0.0000	0.0000;
	39325	39329	0.000296	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39418	39328	0.002393	0.023091	0.11493	465.99	0	0	0	0	1	0	0	-61.5400	-16.6100	61.6300	5.0400	0.0000	0.0000	0.0000	0.0000;
	39330	39331	0.002417	0.068078	0	203.2	0	0	1.025	0	1	0	0	-4.8000	-1.8300	4.8000	1.8400	0.0000	0.0000	0.0000	0.0000;
	39330	39332	0.002524	0.066263	0	159.17	0	0	1.025	0	1	0	0	-2.4000	-0.9200	2.4000	0.9200	0.0000	0.0000	0.0000	0.0000;
	39330	39333	0.000266	0.001104	0	0	0	0	0	0	1	0	0	7.2000	2.7400	-7.2000	-2.7400	0.0000	0.0000	0.0000	0.0000;
	39330	39334	0.000201	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39389	39333	0.001483	0.005279	0.00041	117.68	0	0	0	0	1	0	0	9.3400	-3.6200	-9.3300	3.5800	0.0000	0.0000	0.0000	0.0000;
	39333	47653	0.014403	0.058175	0.00785	122.56	0	0	0	0	1	0	0	16.5300	-0.8300	-16.5000	0.1300	0.0000	0.0000	0.0000	0.0000;
	39335	39338	0.001945	0.092868	0	213.61	0	0	1	0	1	0	0	55.3900	-15.4500	-55.3300	18.4100	0.0000	0.0000	0.0000	0.0000;
	39335	39342	0.002211	0.139821	0	110.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39335	39343	0.000204	0.001175	0	0	0	0	0	0	1	0	0	-59.4300	15.1600	59.4400	-15.1100	0.0000	0.0000	0.0000	0.0000;
	39335	39344	0.000232	0.001184	0	0	0	0	0	0	1	0	0	4.0400	0.2900	-4.0400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	39336	39338	-0.000683	-0.032617	0	188.61	0	0	1	0	1	0	0	-55.3500	17.3700	55.3300	-18.4100	0.0000	0.0000	0.0000	0.0000;
	39336	39341	0.000148	0.00405	0	560.48	0	0	1	0	1	0	0	-13.4000	-5.1000	13.4000	5.1000	0.0000	0.0000	0.0000	0.0000;
	39337	39338	0.007515	0.35873	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39339	39341	0.001533	0.042052	0	280.24	0	0	1	0	1	0	0	6.7000	2.5700	-6.7000	-2.5500	0.0000	0.0000	0.0000	0.0000;
	39340	39341	0.001533	0.042052	0	280.24	0	0	1	0	1	0	0	6.7000	2.5700	-6.7000	-2.5500	0.0000	0.0000	0.0000	0.0000;
	39343	39557	0.002869	0.027525	0.04889	638.71	0	0	0	0	1	0	0	-376.7500	7.9000	380.6800	24.6000	0.0000	0.0000	0.0000	0.0000;
	39346	39345	0.001249	0.053318	0	142.26	0	0	1	0	1	0	0	-50.4700	-4.4100	50.5000	5.6800	0.0000	0.0000	0.0000	0.0000;
	39345	39347	0.000954	0.043168	0	229.26	0	0	1.0625	0	1	0	0	-135.7700	-53.8600	135.9800	63.3800	0.0000	0.0000	0.0000	0.0000;
	39345	39348	0.001158	0.04583	0	228.97	0	0	1.0625	0	1	0	0	-135.7300	-53.3000	135.9800	63.3800	0.0000	0.0000	0.0000	0.0000;
	39345	39349	0.001139	0.042919	0	228.8	0	0	1.0625	0	1	0	0	-135.7300	-53.9100	135.9800	63.3800	0.0000	0.0000	0.0000	0.0000;
	39345	39350	0.001842	0.084193	0	228.68	0	0	1.0875	0	1	0	0	-135.5700	-44.7900	135.9800	63.3800	0.0000	0.0000	0.0000	0.0000;
	39345	39351	0.000294	0.001047	0	0	0	0	0	0	1	0	0	492.3000	200.1900	-491.5400	-197.4900	0.0000	0.0000	0.0000	0.0000;
	39345	39352	0.000228	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39442	39346	0.002412	0.012605	0.00157	136.08	0	0	0	0	1	0	0	44.6500	-8.6600	-44.6100	8.7300	0.0000	0.0000	0.0000	0.0000;
	39518	39346	0.002676	0.011983	0.00141	122.41	0	0	0	0	1	0	0	-15.8500	-2.6100	15.8600	2.4900	0.0000	0.0000	0.0000	0.0000;
	39351	39500	0.000297	0.002161	0.00477	505.84	0	0	0	0	1	0	0	112.3800	214.2900	-112.2200	-213.6400	0.0000	0.0000	0.0000	0.0000;
	39611	39351	0.00224	0.015613	0.06577	660.72	0	0	0	0	1	0	0	-376.1900	30.4100	379.1700	-16.8000	0.0000	0.0000	0.0000	0.0000;
	39354	39353	0.001325	0.055133	0	160.81	0	0	1.00625	0	1	0	0	-62.5600	-20.0800	62.6200	22.3100	0.0000	0.0000	0.0000	0.0000;
	39354	39353	0.001325	0.055133	0	160.81	0	0	1.00625	0	1	0	0	-62.5600	-20.0800	62.6200	22.3100	0.0000	0.0000	0.0000	0.0000;
	39353	40991	0.001633	0.014492	0.04964	487.45	0	0	0	0	1	0	0	-75.8600	-34.3200	75.9600	29.7800	0.0000	0.0000	0.0000	0.0000;
	39353	41103	0.002525	0.022513	0.0534	462.11	0	0	0	0	1	0	0	-49.3700	-10.3100	49.4300	5.0000	0.0000	0.0000	0.0000	0.0000;
	39355	39354	0.004873	0.156076	0	106.71	0	0	1.01875	0	1	0	0	-40.0100	-10.1900	40.0900	12.7500	0.0000	0.0000	0.0000	0.0000;
	39355	39354	0.004873	0.156076	0	106.71	0	0	1.01875	0	1	0	0	-40.0100	-10.1900	40.0900	12.7500	0.0000	0.0000	0.0000	0.0000;
	39355	39354	0.004873	0.156076	0	106.71	0	0	1.01875	0	1	0	0	-40.0100	-10.1900	40.0900	12.7500	0.0000	0.0000	0.0000	0.0000;
	39354	39356	0.000281	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39354	39357	0.000257	0.001064	0	0	0	0	0	0	1	0	0	4.8400	1.9000	-4.8400	-1.9000	0.0000	0.0000	0.0000	0.0000;
	40481	39355	0.025825	0.08103	0.01108	132.49	0	0	0	0	1	0	0	-54.2100	-10.2800	54.9700	11.4900	0.0000	0.0000	0.0000	0.0000;
	39358	39359	0.000239	0.001113	0	0	0	0	0	0	1	0	0	71.6800	7.2900	-71.6700	-7.2400	0.0000	0.0000	0.0000	0.0000;
	39360	39363	0.0001	-0.001559	0	658.32	0	0	1	0	1	0	0	-25.8200	3.3100	25.8200	-3.3200	0.0000	0.0000	0.0000	0.0000;
	39360	39364	0.001423	0.041812	0	278.84	0	0	1	0	1	0	0	-25.8200	-11.7300	25.8300	12.0400	0.0000	0.0000	0.0000	0.0000;
	39360	39365	0.000256	0.001022	0	0	0	0	0	0	1	0	0	51.6400	8.4200	-51.6300	-8.3900	0.0000	0.0000	0.0000	0.0000;
	39360	39366	0.000291	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39361	39363	0.001389	0.034661	0	329.16	0	0	1	0	1	0	0	25.8300	-3.1000	-25.8200	3.3200	0.0000	0.0000	0.0000	0.0000;
	39362	39363	0.001389	0.034661	0	329.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39367	39370	0.0001	0.001139	0	454	0	0	1	0	1	0	0	-4.4000	0.2200	4.4000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	39367	39371	0.0003	0.001095	0	0	0	0	0	0	1	0	0	4.4000	-0.2200	-4.4000	0.2200	0.0000	0.0000	0.0000	0.0000;
	39367	39372	0.000234	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39368	39370	0.00276	0.074415	0	227	0	0	1	0	1	0	0	2.2000	-0.1100	-2.2000	0.1100	0.0000	0.0000	0.0000	0.0000;
	39369	39370	0.00276	0.074415	0	227	0	0	1	0	1	0	0	2.2000	-0.1100	-2.2000	0.1100	0.0000	0.0000	0.0000	0.0000;
	39371	39457	0.004355	0.014724	0.00181	133	0	0	0	0	1	0	0	27.2200	-1.3700	-27.1900	1.2700	0.0000	0.0000	0.0000	0.0000;
	39374	39373	0.001525	0.067448	0	92.05	0	0	1	0	1	0	0	1.0700	-1.9500	-1.0700	1.9600	0.0000	0.0000	0.0000	0.0000;
	39373	39377	0.0001	-0.004043	0	375.96	0	0	1	0	1	0	0	-27.9800	-0.8500	27.9800	0.8200	0.0000	0.0000	0.0000	0.0000;
	39373	39378	0.000236	0.001066	0	0	0	0	0	0	1	0	0	29.0600	-1.1100	-29.0600	1.1200	0.0000	0.0000	0.0000	0.0000;
	39373	39379	0.000233	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39375	39377	0.00165	0.080569	0	187.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39376	39377	0.00165	0.080569	0	187.98	0	0	1	0	1	0	0	28.0000	1.4100	-27.9800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	39380	39383	0.0001	-0.001238	0	406.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39380	39384	0.002335	0.071878	0	167.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39380	39385	0.005625	0.138418	0	115.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39380	39386	0.000242	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39380	39387	0.000216	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39381	39383	0.001806	0.053617	0	203.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39382	39383	0.001806	0.053617	0	203.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39386	39451	0.001306	0.007252	0.00085	128.11	0	0	0	0	1	0	0	-19.0200	8.1500	19.0300	-8.2100	0.0000	0.0000	0.0000	0.0000;
	39544	39386	0.005678	0.020434	0.00148	137.84	0	0	0	0	1	0	0	-56.6800	3.4300	56.8500	-2.9700	0.0000	0.0000	0.0000	0.0000;
	39388	39389	0.000208	0.001087	0	0	0	0	0	0	1	0	0	7.8000	-0.3800	-7.8000	0.3800	0.0000	0.0000	0.0000	0.0000;
	39390	39391	0.002139	0.055871	0	200.33	0	0	1	0	1	0	0	-4.4500	-1.7000	4.4500	1.7100	0.0000	0.0000	0.0000	0.0000;
	39390	39392	0.002756	0.082406	0	200.14	0	0	1	0	1	0	0	-4.4500	-1.6900	4.4500	1.7100	0.0000	0.0000	0.0000	0.0000;
	39390	39393	0.000248	0.001121	0	0	0	0	0	0	1	0	0	8.9000	12.6800	-8.9000	-12.6700	0.0000	0.0000	0.0000	0.0000;
	39390	39394	0.000206	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39395	39396	0.000238	0.001166	0	0	0	0	0	0	1	0	0	12.6000	4.8400	-12.6000	-4.8400	0.0000	0.0000	0.0000	0.0000;
	39396	39646	0.012757	0.045135	0.00533	95.97	0	0	0	0	1	0	0	0.4000	1.1100	-0.4000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	39397	39398	0.001338	0.036433	0	288.66	0	0	1	0	1	0	0	-31.9800	0.3900	32.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	39397	39399	0.001617	0.047368	0	240.89	0	0	1	0	1	0	0	-15.9900	-0.1300	16.0000	0.2400	0.0000	0.0000	0.0000	0.0000;
	39397	39400	0.000251	0.001163	0	0	0	0	0	0	1	0	0	47.9800	-0.2600	-47.9700	0.2900	0.0000	0.0000	0.0000	0.0000;
	39397	39401	0.000211	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39400	39509	0.003467	0.013919	0.002	112.55	0	0	0	0	1	0	0	-0.5500	-2.0700	0.5500	1.8500	0.0000	0.0000	0.0000	0.0000;
	39402	39403	0.001018	0.045128	0	237.94	0	0	1	0	1	0	0	-156.0400	-30.9800	156.2800	41.4200	0.0000	0.0000	0.0000	0.0000;
	39402	39404	0.000938	0.054476	0	237.45	0	0	1	0	1	0	0	-156.0600	-37.3500	156.2800	50.1700	0.0000	0.0000	0.0000	0.0000;
	39402	39405	0.000264	0.001015	0	0	0	0	0	0	1	0	0	312.1000	68.3300	-311.8500	-67.3800	0.0000	0.0000	0.0000	0.0000;
	39402	39406	0.000244	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40333	39405	0.001132	0.010881	0.04553	540.24	0	0	0	0	1	0	0	-146.3300	0.1100	146.5500	-2.9300	0.0000	0.0000	0.0000	0.0000;
	39405	40776	0.00286	0.025473	0.04998	560.81	0	0	0	0	1	0	0	162.0100	13.9900	-161.3200	-13.2100	0.0000	0.0000	0.0000	0.0000;
	39407	39410	0.0001	-0.000309	0	579.09	0	0	1	0	1	0	0	-17.0000	-6.5000	17.0000	6.5000	0.0000	0.0000	0.0000	0.0000;
	39407	39411	0.000209	0.001136	0	0	0	0	0	0	1	0	0	17.0000	6.5000	-17.0000	-6.4900	0.0000	0.0000	0.0000	0.0000;
	39408	39410	0.000727	0.019886	0	289.54	0	0	1	0	1	0	0	8.5000	3.2600	-8.5000	-3.2500	0.0000	0.0000	0.0000	0.0000;
	39409	39410	0.000727	0.019886	0	289.54	0	0	1	0	1	0	0	8.5000	3.2600	-8.5000	-3.2500	0.0000	0.0000	0.0000	0.0000;
	39412	39413	0.001125	0.03037	0	329.06	0	0	1.05625	0	1	0	0	-101.8700	-9.7700	101.9900	12.9800	0.0000	0.0000	0.0000	0.0000;
	39412	39414	0.000293	0.001049	0	0	0	0	0	0	1	0	0	101.8700	9.7700	-101.8400	-9.6700	0.0000	0.0000	0.0000	0.0000;
	39414	39434	0.011327	0.047493	0.00547	124.67	0	0	0	0	1	0	0	28.3500	9.2700	-28.2600	-9.4800	0.0000	0.0000	0.0000	0.0000;
	39416	39415	0.001401	0.065213	0	159.31	0	0	1	0	1	0	0	-61.5500	8.0400	61.6000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	39416	39415	0.001401	0.065213	0	159.31	0	0	1	0	1	0	0	-61.5500	8.0400	61.6000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	39415	39417	0.000869	0.041217	0	194.83	0	0	1.0375	0	1	0	0	-63.9500	-11.8800	63.9900	13.6300	0.0000	0.0000	0.0000	0.0000;
	39415	39418	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-59.2400	-39.4800	59.2500	39.5300	0.0000	0.0000	0.0000	0.0000;
	39415	39419	0.000286	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39418	39549	0.001517	0.01521	0.09757	390.79	0	0	0	0	1	0	0	2.2900	-22.9200	-2.2800	12.4500	0.0000	0.0000	0.0000	0.0000;
	39420	39421	0.001275	0.062613	0	217.89	0	0	1	0	1	0	0	-89.8900	-10.7900	89.9900	15.5500	0.0000	0.0000	0.0000	0.0000;
	39420	39422	0.000985	0.046046	0	217.47	0	0	1	0	1	0	0	-89.9100	-16.6900	89.9900	20.2600	0.0000	0.0000	0.0000	0.0000;
	39420	39423	0.001634	0.072747	0	217.28	0	0	1	0	1	0	0	-89.8600	-8.1500	89.9900	13.6400	0.0000	0.0000	0.0000	0.0000;
	39420	39424	0.001539	0.057754	0	215.89	0	0	1	0	1	0	0	-89.8700	-11.6700	89.9900	16.0700	0.0000	0.0000	0.0000	0.0000;
	39420	39425	0.001502	0.074531	0	214.62	0	0	1	0	1	0	0	-89.8700	-7.9800	89.9900	13.6000	0.0000	0.0000	0.0000	0.0000;
	39420	39426	0.00025	0.001087	0	0	0	0	0	0	1	0	0	449.4100	-101.6700	-448.9200	103.8100	0.0000	0.0000	0.0000	0.0000;
	39420	39427	0.00028	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39428	39429	0.000247	0.001056	0	0	0	0	0	0	1	0	0	7.8000	3.0000	-7.8000	-2.9900	0.0000	0.0000	0.0000	0.0000;
	39430	39431	0.002602	0.063113	0	157.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39430	39432	0.002622	0.070007	0	157.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39430	39433	0.002888	0.080443	0	157.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39430	39434	0.000297	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39430	39435	0.000221	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39436	39437	0.00024	0.001186	0	0	0	0	0	0	1	0	0	14.2000	-0.7000	-14.2000	0.7000	0.0000	0.0000	0.0000	0.0000;
	39438	39439	0.001984	0.054278	0	301.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39438	39440	0.000269	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39440	39539	0.004606	0.018945	0.00387	108.95	0	0	0	0	1	0	0	4.1900	-3.9200	-4.1800	3.5100	0.0000	0.0000	0.0000	0.0000;
	39441	39442	0.000269	0.001063	0	0	0	0	0	0	1	0	0	18.6000	2.9400	-18.6000	-2.9400	0.0000	0.0000	0.0000	0.0000;
	39442	39497	0.003065	0.012406	0.00203	128.36	0	0	0	0	1	0	0	-26.0600	11.6000	26.0800	-11.7200	0.0000	0.0000	0.0000	0.0000;
	39443	39444	0.000201	0.001036	0	0	0	0	0	0	1	0	0	6.0000	2.1400	-6.0000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	39444	39459	0.003433	0.01653	0.00152	97.32	0	0	0	0	1	0	0	0.9900	-6.5900	-0.9800	6.4300	0.0000	0.0000	0.0000	0.0000;
	39445	39448	0.000122	0.003443	0	393.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39445	39449	0.003392	0.114367	0	153.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39445	39450	0.003398	0.100291	0	101.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39445	39451	0.000218	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39445	39452	0.00026	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39446	39448	0.001736	0.049152	0	196.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39447	39448	0.001736	0.049152	0	196.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39453	39456	0.0001	0.000553	0	574.21	0	0	1	0	1	0	0	-8.0000	0.4000	8.0000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	39453	39457	0.000292	0.001132	0	0	0	0	0	0	1	0	0	8.0000	-0.4000	-8.0000	0.4000	0.0000	0.0000	0.0000	0.0000;
	39454	39456	0.000474	0.013018	0	287.11	0	0	1	0	1	0	0	8.0000	-0.3900	-8.0000	0.4000	0.0000	0.0000	0.0000	0.0000;
	39455	39456	0.000474	0.013018	0	287.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39457	48565	0.008012	0.032642	0.00387	130.31	0	0	0	0	1	0	0	15.5100	-1.9000	-15.4900	1.5500	0.0000	0.0000	0.0000	0.0000;
	39458	39459	0.000287	0.001039	0	0	0	0	0	0	1	0	0	8.0000	0.7400	-8.0000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	39460	39463	0.001342	0.058715	0	303.39	0	0	1	0	1	0	0	183.5500	6.2300	-183.1300	12.1400	0.0000	0.0000	0.0000	0.0000;
	39460	39464	0.000274	0.001153	0	0	0	0	0	0	1	0	0	-45.4700	64.0600	45.4800	-63.9900	0.0000	0.0000	0.0000	0.0000;
	39460	39465	0.000227	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39461	39463	0.000161	0.007036	0	228.39	0	0	1	0	1	0	0	-183.0800	14.3500	183.1300	-12.1400	0.0000	0.0000	0.0000	0.0000;
	39462	39463	0.00816	0.356969	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39557	39464	0.002289	0.022983	0.1234	581.45	0	0	0	0	1	0	0	-217.6400	-4.7100	218.6500	1.7200	0.0000	0.0000	0.0000	0.0000;
	39466	39467	0.001406	0.042825	0	245.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39466	39468	0.000212	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39468	39522	0.001968	0.00876	0.00143	118.69	0	0	0	0	1	0	0	-10.3800	-3.9500	10.3900	3.8000	0.0000	0.0000	0.0000	0.0000;
	39469	39472	0.00151	0.080412	0	233.01	0	0	1	0	1	0	0	117.0100	5.6200	-116.8200	4.6600	0.0000	0.0000	0.0000	0.0000;
	39469	39473	0.000293	0.001136	0	0	0	0	0	0	1	0	0	-93.3100	6.4500	93.3400	-6.3600	0.0000	0.0000	0.0000	0.0000;
	39469	39474	0.000265	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39470	39472	-0.000622	-0.033113	0	158.01	0	0	1	0	1	0	0	-116.8900	0.4300	116.8200	-4.6600	0.0000	0.0000	0.0000	0.0000;
	39471	39472	0.004049	0.21553	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39475	39476	0.000222	0.001044	0	0	0	0	0	0	1	0	0	8.0000	-0.3900	-8.0000	0.3900	0.0000	0.0000	0.0000	0.0000;
	39478	39477	0.001755	0.074693	0	197.61	0	0	1.025	0	1	0	0	-60.1700	-24.7900	60.2500	27.8100	0.0000	0.0000	0.0000	0.0000;
	39477	39479	0.001074	0.046745	0	191.87	0	0	1	0	1	0	0	-60.4500	-8.2500	60.4900	9.8500	0.0000	0.0000	0.0000	0.0000;
	39477	39480	0.000256	0.00117	0	0	0	0	0	0	1	0	0	0.2100	-2.6400	-0.2100	2.6400	0.0000	0.0000	0.0000	0.0000;
	39477	39481	0.000284	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39482	39483	0.00024	0.001194	0	0	0	0	0	0	1	0	0	4.8000	1.8400	-4.8000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	39484	39485	0.002145	0.066449	0	245.25	0	0	0.99375	0	1	0	0	-21.2900	1.9600	21.3000	-1.6900	0.0000	0.0000	0.0000	0.0000;
	39484	39486	0.00024	0.001059	0	0	0	0	0	0	1	0	0	21.2900	-1.9600	-21.2900	1.9700	0.0000	0.0000	0.0000	0.0000;
	39484	39487	0.00028	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39488	39489	0.000865	0.024733	0	167.42	0	0	1	0	1	0	0	-2.7000	-0.2100	2.7000	0.2100	0.0000	0.0000	0.0000	0.0000;
	39488	39490	0.003127	0.089813	0	212.35	0	0	1	0	1	0	0	-5.4000	0.6800	5.4000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	39488	39491	0.002552	0.073056	0	212.26	0	0	1	0	1	0	0	-5.4000	0.6800	5.4000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	39488	39492	0.002249	0.06275	0	155.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39488	39493	0.005745	0.159654	0	81.34	0	0	1	0	1	0	0	-0.9000	0.1100	0.9000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	39488	39494	0.000242	0.001199	0	0	0	0	0	0	1	0	0	14.4000	-1.2700	-14.4000	1.2700	0.0000	0.0000	0.0000	0.0000;
	39488	39495	0.000242	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39497	39496	0.001336	0.059924	0	113.59	0	0	1	0	1	0	0	-26.0800	11.7200	26.0900	-11.2700	0.0000	0.0000	0.0000	0.0000;
	39496	39498	0.000429	0.0164	0	911.5	0	0	1.01875	0	1	0	0	-388.8000	-162.3700	389.5400	190.5700	0.0000	0.0000	0.0000	0.0000;
	39496	39499	0.000427	0.013727	0	911.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39496	39500	0.00022	0.001193	0	0	0	0	0	0	1	0	0	362.7100	-237.3600	-362.3300	239.4500	0.0000	0.0000	0.0000	0.0000;
	39496	39501	0.000284	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39502	39505	-0.000157	-0.004646	0	444.45	0	0	1	0	1	0	0	-3.6700	-1.7000	3.6700	1.7000	0.0000	0.0000	0.0000	0.0000;
	39502	39506	0.000282	0.001029	0	0	0	0	0	0	1	0	0	5.5000	2.5600	-5.5000	-2.5600	0.0000	0.0000	0.0000	0.0000;
	39502	39507	0.000279	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39503	39505	0.001954	0.057856	0	222.22	0	0	1	0	1	0	0	1.8300	0.8500	-1.8300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	39504	39505	0.001954	0.057856	0	222.22	0	0	1	0	1	0	0	1.8300	0.8500	-1.8300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	39509	39508	0.001067	0.054961	0	166.84	0	0	1	0	1	0	0	-40.4900	-2.8000	40.5000	3.6400	0.0000	0.0000	0.0000	0.0000;
	39508	39510	0.001134	0.059765	0	214.59	0	0	1	0	1	0	0	-84.9600	11.3800	85.0400	-7.3400	0.0000	0.0000	0.0000	0.0000;
	39508	39512	0.001048	0.056352	0	172.6	0	0	1	0	1	0	0	-42.5000	2.0900	42.5200	-1.1500	0.0000	0.0000	0.0000	0.0000;
	39508	39513	0.000291	0.00111	0	0	0	0	0	0	1	0	0	86.9600	-17.1100	-86.9400	17.1900	0.0000	0.0000	0.0000	0.0000;
	39508	39514	0.000252	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39509	39511	0.00132	0.031966	0	295.51	0	0	1	0	1	0	0	-42.5000	5.2600	42.5200	-4.7200	0.0000	0.0000	0.0000	0.0000;
	39515	39516	0.001527	0.03779	0	352.04	0	0	1	0	1	0	0	-155.9400	-9.4500	156.2800	17.9400	0.0000	0.0000	0.0000	0.0000;
	39515	39517	0.001309	0.035037	0	351.46	0	0	1	0	1	0	0	-155.9800	-11.7900	156.2800	19.6800	0.0000	0.0000	0.0000	0.0000;
	39515	39518	0.00027	0.001137	0	0	0	0	0	0	1	0	0	311.9200	21.2400	-311.6800	-20.2200	0.0000	0.0000	0.0000	0.0000;
	39515	39519	0.0002	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39520	39521	0.001883	0.052082	0	241.47	0	0	1.025	0	1	0	0	-17.8900	-6.1100	17.9000	6.2900	0.0000	0.0000	0.0000	0.0000;
	39520	39522	0.000238	0.001049	0	0	0	0	0	0	1	0	0	17.8900	6.1100	-17.8900	-6.1000	0.0000	0.0000	0.0000	0.0000;
	39520	39523	0.000209	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39524	39527	0.002087	0.09036	0	266.16	0	0	1	0	1	0	0	44.3500	-5.9500	-44.3100	7.6700	0.0000	0.0000	0.0000	0.0000;
	39524	39528	0.001164	0.0533	0	189.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39524	39529	0.000212	0.001135	0	0	0	0	0	0	1	0	0	-44.3500	5.9500	44.3600	-5.9200	0.0000	0.0000	0.0000	0.0000;
	39524	39530	0.00022	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39525	39527	-0.000791	-0.034276	0	166.16	0	0	1	0	1	0	0	-44.3300	7.0200	44.3100	-7.6700	0.0000	0.0000	0.0000	0.0000;
	39526	39527	0.009312	0.403257	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39529	39571	0.004297	0.037238	0.08805	443.66	0	0	0	0	1	0	0	47.2400	-53.3200	-47.0600	45.5800	0.0000	0.0000	0.0000	0.0000;
	39531	39534	0.003953	0.189974	0	264.83	0	0	1	0	1	0	0	62.2500	-4.1400	-62.1100	11.0600	0.0000	0.0000	0.0000	0.0000;
	39531	39535	0.000258	0.001034	0	0	0	0	0	0	1	0	0	-62.2500	4.1400	62.2600	-4.1000	0.0000	0.0000	0.0000	0.0000;
	39531	39536	0.000226	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39532	39534	-0.002752	-0.132241	0	189.83	0	0	1	0	1	0	0	-62.2100	6.2400	62.1100	-11.0600	0.0000	0.0000	0.0000	0.0000;
	39533	39534	0.007216	0.346746	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39537	39538	0.002235	0.0619	0	238.73	0	0	1	0	1	0	0	-14.3900	-2.9400	14.4000	3.0700	0.0000	0.0000	0.0000	0.0000;
	39537	39539	0.000297	0.001084	0	0	0	0	0	0	1	0	0	14.3900	2.9400	-14.3900	-2.9400	0.0000	0.0000	0.0000	0.0000;
	39540	39543	0.0001	0.000954	0	413.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39540	39544	0.000298	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39540	39545	0.000241	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39541	39543	0.002346	0.062409	0	206.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39542	39543	0.002346	0.062409	0	206.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39546	39547	0.000256	0.001098	0	0	0	0	0	0	1	0	0	68.9900	-9.9400	-68.9800	9.9900	0.0000	0.0000	0.0000	0.0000;
	39549	39547	0.001481	0.01278	0.07876	388.42	0	0	0	0	1	0	0	2.2800	-12.4500	-2.2800	3.9400	0.0000	0.0000	0.0000	0.0000;
	39548	39549	0.000288	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39550	39551	0.000215	0.001162	0	0	0	0	0	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	39551	48287	0.017582	0.076128	0.00731	112.23	0	0	0	0	1	0	0	0.8100	-1.7800	-0.8100	0.9800	0.0000	0.0000	0.0000	0.0000;
	39552	39553	0.000793	0.020702	0	203.02	0	0	1	0	1	0	0	-4.8000	0.5900	4.8000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	39552	39554	0.000204	0.001158	0	0	0	0	0	0	1	0	0	4.8000	-0.5900	-4.8000	0.5900	0.0000	0.0000	0.0000	0.0000;
	39555	39556	0.00191	0.081863	0	206.46	0	0	1	0	1	0	0	-69.8900	-28.2600	69.9900	32.6200	0.0000	0.0000	0.0000	0.0000;
	39555	39557	0.000253	0.001047	0	0	0	0	0	0	1	0	0	69.8900	28.2600	-69.8700	-28.2000	0.0000	0.0000	0.0000	0.0000;
	39555	39558	0.000203	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39560	39559	0.000754	0.036725	0	250.83	0	0	1	0	1	0	0	-116.1300	-5.4200	116.2300	10.0100	0.0000	0.0000	0.0000	0.0000;
	39560	39559	0.000754	0.036725	0	250.83	0	0	1	0	1	0	0	-116.1300	-5.4200	116.2300	10.0100	0.0000	0.0000	0.0000	0.0000;
	39560	39559	0.000754	0.036725	0	250.83	0	0	1	0	1	0	0	-116.1300	-5.4200	116.2300	10.0100	0.0000	0.0000	0.0000	0.0000;
	39560	39559	0.000754	0.036725	0	250.83	0	0	1	0	1	0	0	-116.1300	-5.4200	116.2300	10.0100	0.0000	0.0000	0.0000	0.0000;
	39559	39561	0.000803	0.036907	0	400.53	0	0	1	0	1	0	0	-307.3600	-1.1500	308.0600	33.2000	0.0000	0.0000	0.0000	0.0000;
	39559	39562	0.000722	0.03237	0	400.53	0	0	1	0	1	0	0	-307.4300	-5.0700	308.0600	33.2000	0.0000	0.0000	0.0000	0.0000;
	39559	39563	0.000619	0.031684	0	400.53	0	0	1	0	1	0	0	-307.5200	-5.6500	308.0600	33.2000	0.0000	0.0000	0.0000	0.0000;
	39559	39564	0.000759	0.03435	0	400.53	0	0	1	0	1	0	0	-307.4000	-3.3600	308.0600	33.2000	0.0000	0.0000	0.0000	0.0000;
	39559	39565	0.000788	0.027904	0	400.53	0	0	1	0	1	0	0	-307.3700	-8.9400	308.0600	33.2000	0.0000	0.0000	0.0000	0.0000;
	39559	39566	0.000653	0.02503	0	400.53	0	0	1	0	1	0	0	-307.4900	-11.4100	308.0600	33.2000	0.0000	0.0000	0.0000	0.0000;
	39559	39567	0.000235	0.00113	0	0	0	0	0	0	1	0	0	1379.6600	-4.4700	-1375.5400	24.2500	0.0000	0.0000	0.0000	0.0000;
	39559	39568	0.000251	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39567	39631	0.002047	0.02114	0.07511	625.57	0	0	0	0	1	0	0	242.3800	-18.6100	-241.2600	22.0100	0.0000	0.0000	0.0000	0.0000;
	39570	39569	0.001679	0.066716	0	118.09	0	0	1.00625	0	1	0	0	-13.9000	-3.0900	13.9000	3.2200	0.0000	0.0000	0.0000	0.0000;
	39569	39571	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-13.9000	64.6500	13.9100	-64.6000	0.0000	0.0000	0.0000	0.0000;
	39569	39572	0.000294	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39573	39576	0.000214	0.005742	0	470.21	0	0	1	0	1	0	0	-6.0000	0.3100	6.0000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	39573	39577	0.000223	0.001177	0	0	0	0	0	0	1	0	0	6.0000	-0.3100	-6.0000	0.3100	0.0000	0.0000	0.0000	0.0000;
	39574	39576	0.002535	0.068159	0	235.1	0	0	1	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	39575	39576	0.002535	0.068159	0	235.1	0	0	1	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	39578	39579	0.001504	0.044449	0	181.31	0	0	0.98125	0	1	0	0	-1.7000	-0.6500	1.7000	0.6500	0.0000	0.0000	0.0000	0.0000;
	39578	39580	0.00253	0.067431	0	181.06	0	0	0.98125	0	1	0	0	-3.4000	-1.3000	3.4000	1.3100	0.0000	0.0000	0.0000	0.0000;
	39578	39581	0.000221	0.001048	0	0	0	0	0	0	1	0	0	5.1000	1.9500	-5.1000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	39578	39582	0.000235	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39584	39583	0.001779	0.075735	0	149.74	0	0	1	0	1	0	0	-42.0400	0.2100	42.0600	1.0100	0.0000	0.0000	0.0000	0.0000;
	39583	39585	0.000236	0.001066	0	0	0	0	0	0	1	0	0	-42.0600	-1.0100	42.0700	1.0300	0.0000	0.0000	0.0000	0.0000;
	39583	39586	0.000218	0.001118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39587	39588	0.000271	0.001107	0	0	0	0	0	0	1	0	0	122.3800	-8.0500	-122.3500	8.2000	0.0000	0.0000	0.0000	0.0000;
	39589	39592	0.000286	0.007321	0	438.73	0	0	1	0	1	0	0	-1.5700	-0.7300	1.5700	0.7300	0.0000	0.0000	0.0000	0.0000;
	39589	39593	0.002271	0.062411	0	177.56	0	0	1	0	1	0	0	-3.1300	-1.4500	3.1300	1.4600	0.0000	0.0000	0.0000	0.0000;
	39589	39594	0.002966	0.079049	0	177.51	0	0	1	0	1	0	0	-3.1300	-1.4500	3.1300	1.4600	0.0000	0.0000	0.0000	0.0000;
	39589	39595	0.000224	0.001081	0	0	0	0	0	0	1	0	0	7.8300	3.6300	-7.8300	-3.6300	0.0000	0.0000	0.0000	0.0000;
	39589	39596	0.000207	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39590	39592	0.002678	0.068477	0	219.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39591	39592	0.002678	0.068477	0	219.36	0	0	1	0	1	0	0	1.5700	0.7300	-1.5700	-0.7300	0.0000	0.0000	0.0000	0.0000;
	39597	39600	0.0001	0.000886	0	440.38	0	0	1	0	1	0	0	-1.5700	-0.5000	1.5700	0.5000	0.0000	0.0000	0.0000	0.0000;
	39597	39603	0.0001	-0.000748	0	438.78	0	0	1	0	1	0	0	-1.5700	-0.5700	1.5700	0.5700	0.0000	0.0000	0.0000	0.0000;
	39597	39604	0.000282	0.001029	0	0	0	0	0	0	1	0	0	3.1500	1.0800	-3.1500	-1.0800	0.0000	0.0000	0.0000	0.0000;
	39597	39605	0.00027	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39598	39600	0.001502	0.048389	0	220.19	0	0	1	0	1	0	0	1.5700	0.5000	-1.5700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	39599	39600	0.001502	0.048389	0	220.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39601	39603	0.001467	0.044021	0	219.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39602	39603	0.001467	0.044021	0	219.39	0	0	1	0	1	0	0	1.5700	0.5800	-1.5700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	48565	39604	0.008248	0.044685	0.00448	133.17	0	0	0	0	1	0	0	19.9900	-1.7800	-19.9600	1.4600	0.0000	0.0000	0.0000	0.0000;
	39606	39609	0.000913	0.048721	0	341.8	0	0	1	0	1	0	0	223.9500	24.2900	-223.5100	-1.2900	0.0000	0.0000	0.0000	0.0000;
	39606	39610	0.001219	0.055557	0	226.92	0	0	0.99375	0	1	0	0	-119.8200	-18.0700	119.9800	25.5600	0.0000	0.0000	0.0000	0.0000;
	39606	39611	0.000234	0.001033	0	0	0	0	0	0	1	0	0	-104.1300	-6.2200	104.1500	6.3200	0.0000	0.0000	0.0000	0.0000;
	39606	39612	0.000267	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39607	39609	-0.00015	-0.008005	0	266.8	0	0	1	0	1	0	0	-223.5800	-5.0700	223.5100	1.2900	0.0000	0.0000	0.0000	0.0000;
	39608	39609	0.003601	0.192165	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39613	39614	0.000296	0.001073	0	0	0	0	0	0	1	0	0	50.3900	10.7400	-50.3900	-10.7100	0.0000	0.0000	0.0000	0.0000;
	39614	39634	0.001805	0.007028	0.0018	113.83	0	0	0	0	1	0	0	-10.2100	13.3400	10.2100	-13.5100	0.0000	0.0000	0.0000	0.0000;
	39615	39616	0.000245	0.001074	0	0	0	0	0	0	1	0	0	7.5000	-0.9100	-7.5000	0.9200	0.0000	0.0000	0.0000	0.0000;
	39617	39618	0.001946	0.046576	0	158.9	0	0	1.0375	0	1	0	0	-2.4000	0.0600	2.4000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	39617	39619	0.001643	0.041753	0	203	0	0	1.0375	0	1	0	0	-4.8000	0.1500	4.8000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	39617	39620	0.000292	0.001085	0	0	0	0	0	0	1	0	0	7.2000	-0.2100	-7.2000	0.2100	0.0000	0.0000	0.0000	0.0000;
	39617	39621	0.000253	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39620	47265	0.014671	0.060676	0.00742	114.42	0	0	0	0	1	0	0	-3.9600	0.9100	3.9600	-1.7000	0.0000	0.0000	0.0000	0.0000;
	39620	47640	0.018251	0.078881	0.0166	149.8	0	0	0	0	1	0	0	35.7900	-6.5400	-35.5700	5.7000	0.0000	0.0000	0.0000	0.0000;
	39622	39623	0.001999	0.05531	0	192.29	0	0	1.03125	0	1	0	0	-3.6300	-1.6800	3.6300	1.6900	0.0000	0.0000	0.0000	0.0000;
	39622	39624	0.002983	0.079668	0	192.25	0	0	1.03125	0	1	0	0	-3.6300	-1.6800	3.6300	1.6900	0.0000	0.0000	0.0000	0.0000;
	39622	39625	0.004442	0.118275	0	192.17	0	0	1.03125	0	1	0	0	-3.6300	-1.6700	3.6300	1.6900	0.0000	0.0000	0.0000	0.0000;
	39622	39626	0.000269	0.001023	0	0	0	0	0	0	1	0	0	10.9000	5.0400	-10.9000	-5.0400	0.0000	0.0000	0.0000	0.0000;
	39622	39627	0.000293	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39629	39628	0.001235	0.042384	0	118.7	0	0	1.00625	0	1	0	0	-28.5400	-4.7400	28.5500	5.0700	0.0000	0.0000	0.0000	0.0000;
	39628	39630	0.00083	0.039901	0	220.98	0	0	1	0	1	0	0	-110.2900	-18.8900	110.3800	23.5200	0.0000	0.0000	0.0000	0.0000;
	39628	39631	0.000296	0.001081	0	0	0	0	0	0	1	0	0	81.7300	13.8200	-81.7200	-13.7500	0.0000	0.0000	0.0000	0.0000;
	39628	39632	0.000224	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39631	39638	0.001383	0.012725	0.09688	605.8	0	0	0	0	1	0	0	219.5400	-2.6100	-218.9300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	39633	39636	0.000598	0.02728	0	202.1	0	0	1	0	1	0	0	86.0700	-4.2600	-86.0300	6.1500	0.0000	0.0000	0.0000	0.0000;
	39633	39637	0.001119	0.051978	0	208.41	0	0	0.98125	0	1	0	0	-81.5200	-2.5100	81.5900	5.6100	0.0000	0.0000	0.0000	0.0000;
	39633	39638	0.000232	0.001046	0	0	0	0	0	0	1	0	0	-4.5500	-16.7400	4.5500	16.7400	0.0000	0.0000	0.0000	0.0000;
	39633	39639	0.000248	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39634	39636	0.000465	0.021213	0	152.1	0	0	1	0	1	0	0	-86.0000	7.6100	86.0300	-6.1500	0.0000	0.0000	0.0000	0.0000;
	39945	39634	0.006568	0.031081	0.00294	141.52	0	0	0	0	1	0	0	-64.9000	-6.1100	65.1600	7.0400	0.0000	0.0000	0.0000	0.0000;
	39635	39636	0.008078	0.368803	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39638	40475	0.003355	0.030677	0.14043	576.35	0	0	0	0	1	0	0	244.5200	-2.7100	-242.6500	4.8000	0.0000	0.0000	0.0000	0.0000;
	39640	39641	0.000235	0.001151	0	0	0	0	0	0	1	0	0	15.4000	7.8400	-15.4000	-7.8400	0.0000	0.0000	0.0000	0.0000;
	39642	39643	0.000211	0.001187	0	0	0	0	0	0	1	0	0	5.0400	-0.2500	-5.0400	0.2500	0.0000	0.0000	0.0000	0.0000;
	39644	39645	0.001358	0.035735	0	275.02	0	0	1.03125	0	1	0	0	-23.9900	3.1300	24.0000	-2.9300	0.0000	0.0000	0.0000	0.0000;
	39644	39646	0.000217	0.001099	0	0	0	0	0	0	1	0	0	23.9900	-3.1300	-23.9900	3.1400	0.0000	0.0000	0.0000	0.0000;
	39648	39647	0.00911	0.033217	0.0029	93.3	0	0	0	0	1	0	0	0.7400	-24.7000	-0.6900	24.5800	0.0000	0.0000	0.0000	0.0000;
	39647	39687	0.015868	0.059403	0.00338	113.63	0	0	0	0	1	0	0	-9.1700	27.4200	9.2900	-27.3100	0.0000	0.0000	0.0000	0.0000;
	39648	39671	0.010529	0.055378	0.00565	118.21	0	0	0	0	1	0	0	-12.2600	23.1000	12.3300	-23.3300	0.0000	0.0000	0.0000	0.0000;
	39650	39649	0.009421	0.043862	0.00734	133.82	0	0	0	0	1	0	0	-41.0400	6.4000	41.2000	-6.4200	0.0000	0.0000	0.0000	0.0000;
	39649	39670	0.013289	0.062887	0.01615	122.72	0	0	0	0	1	0	0	-17.5000	6.2000	17.5400	-7.6500	0.0000	0.0000	0.0000	0.0000;
	39672	39649	0.01197	0.044093	0.00444	143.12	0	0	0	0	1	0	0	82.4300	-7.6300	-81.6500	10.0600	0.0000	0.0000	0.0000	0.0000;
	39649	40857	0.013269	0.050199	0.00536	134.78	0	0	0	0	1	0	0	48.0800	-13.8000	-47.7600	14.4500	0.0000	0.0000	0.0000	0.0000;
	39650	39686	0.009002	0.037787	0.00379	129.4	0	0	0	0	1	0	0	31.1800	-8.8600	-31.0900	8.8500	0.0000	0.0000	0.0000	0.0000;
	39651	39652	0.007119	0.028177	0.00177	133.88	0	0	0	0	1	0	0	41.4400	11.4400	-41.3200	-11.1300	0.0000	0.0000	0.0000	0.0000;
	39651	40083	0.010124	0.048846	0.01331	149.6	0	0	0	0	1	0	0	63.4700	-12.6700	-63.0700	13.2200	0.0000	0.0000	0.0000	0.0000;
	39651	40083	0.010124	0.048846	0.01331	149.6	0	0	0	0	1	0	0	63.4700	-12.6700	-63.0700	13.2200	0.0000	0.0000	0.0000	0.0000;
	39651	40102	0.003724	0.017936	0.00421	139.84	0	0	0	0	1	0	0	-56.0700	-1.5600	56.1800	1.6500	0.0000	0.0000	0.0000	0.0000;
	40103	39651	0.009262	0.034486	0.00376	149.97	0	0	0	0	1	0	0	67.8700	-5.0100	-67.4600	6.1300	0.0000	0.0000	0.0000	0.0000;
	40103	39651	0.009262	0.034486	0.00376	149.97	0	0	0	0	1	0	0	67.8700	-5.0100	-67.4600	6.1300	0.0000	0.0000	0.0000	0.0000;
	39652	39653	0.000235	0.0012	0	0	0	0	0	0	1	0	0	11.3000	3.3900	-11.3000	-3.3900	0.0000	0.0000	0.0000	0.0000;
	39652	39656	0.01518	0.070281	0.01313	128.75	0	0	0	0	1	0	0	30.0200	7.7400	-29.8700	-8.4200	0.0000	0.0000	0.0000	0.0000;
	39654	39655	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-11.3000	37.5500	11.3100	-37.5300	0.0000	0.0000	0.0000	0.0000;
	39663	39655	0.005015	0.026534	0.00534	156.65	0	0	0	0	1	0	0	91.4200	-12.4900	-91.0200	14.0000	0.0000	0.0000	0.0000	0.0000;
	39663	39655	0.005015	0.026534	0.00534	156.65	0	0	0	0	1	0	0	91.4200	-12.4900	-91.0200	14.0000	0.0000	0.0000	0.0000	0.0000;
	39655	40084	0.014466	0.074108	0.00884	151.41	0	0	0	0	1	0	0	85.3700	4.7600	-84.3900	-0.6700	0.0000	0.0000	0.0000	0.0000;
	39655	40084	0.014466	0.074108	0.00884	151.41	0	0	0	0	1	0	0	85.3700	4.7600	-84.3900	-0.6700	0.0000	0.0000	0.0000	0.0000;
	39656	40096	0.004057	0.020705	0.00374	121.13	0	0	0	0	1	0	0	18.4800	6.0800	-18.4700	-6.3800	0.0000	0.0000	0.0000	0.0000;
	39658	39657	0.00025	0.020424	0	483.11	0	0	1	0	1	0	0	-63.4200	-1.4700	63.4300	2.2200	0.0000	0.0000	0.0000	0.0000;
	39657	39659	0.000291	0.001001	0	0	0	0	0	0	1	0	0	31.5500	4.7400	-31.5500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	39657	39864	0.000909	0.013493	1.39015	2213.77	0	0	0	0	1	0	0	245.9700	-105.2500	-245.4500	-38.3500	0.0000	0.0000	0.0000	0.0000;
	39657	40108	0.000308	0.00623	0.53242	2396.77	0	0	0	0	1	0	0	244.4700	58.1300	-244.2800	-111.7400	0.0000	0.0000	0.0000	0.0000;
	39657	40921	0.000454	0.007186	0.73116	2597.59	0	0	0	0	1	0	0	-585.4100	40.1600	586.8700	-96.2700	0.0000	0.0000	0.0000	0.0000;
	39658	40078	0.0034	0.024872	0.0413	499.97	0	0	0	0	1	0	0	91.7900	4.0800	-91.5300	-6.6000	0.0000	0.0000	0.0000	0.0000;
	40925	39658	0.003917	0.035757	0.0509	466.61	0	0	0	0	1	0	0	28.4100	-2.6500	-28.3800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	40062	39660	0.007003	0.026786	0.00276	116.47	0	0	0	0	1	0	0	-10.0700	36.3400	10.1600	-36.2800	0.0000	0.0000	0.0000	0.0000;
	40095	39660	0.00792	0.02876	0.00182	129.77	0	0	0	0	1	0	0	30.4500	-28.8000	-30.3200	29.0900	0.0000	0.0000	0.0000	0.0000;
	39661	39662	0.000275	0.001106	0	0	0	0	0	0	1	0	0	13.0000	6.7400	-13.0000	-6.7300	0.0000	0.0000	0.0000	0.0000;
	39663	39661	0.010431	0.04143	0.00789	146.73	0	0	0	0	1	0	0	88.2600	-2.7100	-87.5100	4.8600	0.0000	0.0000	0.0000	0.0000;
	39661	39698	0.020403	0.066012	0.00493	142.42	0	0	0	0	1	0	0	74.5100	-11.5900	-73.4200	14.5900	0.0000	0.0000	0.0000	0.0000;
	39663	39664	0.000212	0.001129	0	0	0	0	0	0	1	0	0	14.2400	5.8900	-14.2400	-5.8800	0.0000	0.0000	0.0000	0.0000;
	39663	39700	0.01299	0.052874	0.00906	172.75	0	0	0	0	1	0	0	-111.7300	3.6700	113.2300	1.4600	0.0000	0.0000	0.0000	0.0000;
	39663	39700	0.01299	0.052874	0.00906	172.75	0	0	0	0	1	0	0	-111.7300	3.6700	113.2300	1.4600	0.0000	0.0000	0.0000	0.0000;
	39663	39700	0.01299	0.052874	0.00906	172.75	0	0	0	0	1	0	0	-111.7300	3.6700	113.2300	1.4600	0.0000	0.0000	0.0000	0.0000;
	40770	39663	0.002236	0.009974	0.0009	137.49	0	0	0	0	1	0	0	-49.7800	-10.6600	49.8400	10.8000	0.0000	0.0000	0.0000	0.0000;
	39671	39665	0.009516	0.04897	0.00713	122.58	0	0	0	0	1	0	0	23.6400	8.1000	-23.5800	-8.5400	0.0000	0.0000	0.0000	0.0000;
	39665	39692	0.018607	0.072384	0.01185	97.77	0	0	0	0	1	0	0	5.1800	2.6900	-5.1700	-3.8700	0.0000	0.0000	0.0000	0.0000;
	39666	39667	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-8.2200	-1.8100	8.2200	1.8100	0.0000	0.0000	0.0000	0.0000;
	39667	39692	0.013264	0.053055	0.00541	112.75	0	0	0	0	1	0	0	5.2800	-2.9900	-5.2700	2.4600	0.0000	0.0000	0.0000	0.0000;
	39667	39693	0.013681	0.051526	0.00627	117.51	0	0	0	0	1	0	0	13.9700	20.3000	-13.8800	-20.6200	0.0000	0.0000	0.0000	0.0000;
	39667	40505	0.028918	0.120716	0.01348	128.57	0	0	0	0	1	0	0	-27.4600	-19.1200	27.7700	19.0200	0.0000	0.0000	0.0000	0.0000;
	39670	39668	0.012936	0.059198	0.00617	114.44	0	0	0	0	1	0	0	-7.9700	2.5800	7.9800	-3.1700	0.0000	0.0000	0.0000	0.0000;
	39668	40038	0.01473	0.078127	0.01424	130.34	0	0	0	0	1	0	0	-31.8500	-3.6600	31.9900	2.9700	0.0000	0.0000	0.0000	0.0000;
	39668	40511	0.009595	0.036125	0.00499	118.38	0	0	0	0	1	0	0	14.3700	4.8900	-14.3500	-5.3200	0.0000	0.0000	0.0000	0.0000;
	40505	39669	0.010409	0.039216	0.0061	117.93	0	0	0	0	1	0	0	-11.0600	19.4800	11.1100	-19.9500	0.0000	0.0000	0.0000	0.0000;
	40506	39669	0.019337	0.075283	0.00687	122.56	0	0	0	0	1	0	0	19.8800	-13.6100	-19.7700	13.2900	0.0000	0.0000	0.0000	0.0000;
	39670	39790	0.049314	0.227896	0.04024	126.33	0	0	0	0	1	0	0	-23.7100	3.3900	23.9900	-6.2300	0.0000	0.0000	0.0000	0.0000;
	39671	40857	0.00543	0.019316	0.00186	135.48	0	0	0	0	1	0	0	-49.3600	14.0900	49.5000	-13.7900	0.0000	0.0000	0.0000	0.0000;
	39672	39675	0.020768	0.082371	0.01878	146.52	0	0	0	0	1	0	0	-91.2600	5.4600	92.9300	-0.8600	0.0000	0.0000	0.0000	0.0000;
	39673	39674	0.000276	0.001117	0	0	0	0	0	0	1	0	0	53.0900	15.9400	-53.0800	-15.9100	0.0000	0.0000	0.0000	0.0000;
	39675	39673	0.005586	0.024436	0.00184	107.74	0	0	0	0	1	0	0	3.7300	1.5600	-3.7300	-1.7500	0.0000	0.0000	0.0000	0.0000;
	40792	39673	0.003665	0.016577	0.00142	136.82	0	0	0	0	1	0	0	49.4500	14.4400	-49.3600	-14.1900	0.0000	0.0000	0.0000	0.0000;
	39677	39675	0.003734	0.014838	0.00162	148.09	0	0	0	0	1	0	0	101.9000	-1.8800	-101.5400	3.1300	0.0000	0.0000	0.0000	0.0000;
	39675	40792	0.003685	0.015809	0.00166	134.24	0	0	0	0	1	0	0	-46.0400	-11.7700	46.1200	11.9200	0.0000	0.0000	0.0000	0.0000;
	39676	39677	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-25.5200	-3.8700	25.5300	3.8800	0.0000	0.0000	0.0000	0.0000;
	39677	41022	0.004468	0.019631	0.00275	149.22	0	0	0	0	1	0	0	-63.7100	-1.0000	63.8800	1.4300	0.0000	0.0000	0.0000	0.0000;
	39677	41022	0.004468	0.019631	0.00275	149.22	0	0	0	0	1	0	0	-63.7100	-1.0000	63.8800	1.4300	0.0000	0.0000	0.0000	0.0000;
	39680	39678	0.008786	0.036909	0.00481	149.3	0	0	0	0	1	0	0	64.2100	2.7700	-63.8800	-1.9000	0.0000	0.0000	0.0000	0.0000;
	39680	39678	0.008786	0.036909	0.00481	149.3	0	0	0	0	1	0	0	64.2100	2.7700	-63.8800	-1.9000	0.0000	0.0000	0.0000	0.0000;
	39678	39683	0.005342	0.023364	0.00267	143.21	0	0	0	0	1	0	0	77.7800	-6.9600	-77.4800	8.0000	0.0000	0.0000	0.0000	0.0000;
	39680	39679	0.00255	0.07314	0	246.56	0	0	1.0125	0	1	0	0	-110.2900	-5.9100	110.5800	14.2800	0.0000	0.0000	0.0000	0.0000;
	39680	39679	0.00255	0.07314	0	246.56	0	0	1.0125	0	1	0	0	-110.2900	-5.9100	110.5800	14.2800	0.0000	0.0000	0.0000	0.0000;
	39680	39679	0.00255	0.07314	0	246.56	0	0	1.0125	0	1	0	0	-110.2900	-5.9100	110.5800	14.2800	0.0000	0.0000	0.0000	0.0000;
	39679	39681	0.000255	0.0011	0	0	0	0	0	0	1	0	0	33.2900	12.9900	-33.2900	-12.9700	0.0000	0.0000	0.0000	0.0000;
	39679	39714	0.004975	0.051194	0.17991	424.24	0	0	0	0	1	0	0	43.6100	-14.5700	-43.5200	-4.0700	0.0000	0.0000	0.0000	0.0000;
	39679	40100	0.00146	0.013225	0.04753	506	0	0	0	0	1	0	0	-108.8800	13.9700	109.0400	-17.6500	0.0000	0.0000	0.0000	0.0000;
	40870	39679	0.001426	0.014616	0.07223	556.64	0	0	0	0	1	0	0	140.5500	-11.1200	-140.2900	5.9300	0.0000	0.0000	0.0000	0.0000;
	39679	40945	0.00189	0.016709	0.08662	560.1	0	0	0	0	1	0	0	-159.4800	-29.6500	159.9300	24.1900	0.0000	0.0000	0.0000	0.0000;
	39680	40116	0.01071	0.0514	0.00328	159.25	0	0	0	0	1	0	0	101.2200	6.0900	-100.2100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	39680	40116	0.01071	0.0514	0.00328	159.25	0	0	0	0	1	0	0	101.2200	6.0900	-100.2100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	39682	39683	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-18.8700	-4.8900	18.8700	4.9000	0.0000	0.0000	0.0000	0.0000;
	40457	39683	0.005237	0.022834	0.00151	139.49	0	0	0	0	1	0	0	-58.4300	13.5000	58.6100	-12.8900	0.0000	0.0000	0.0000	0.0000;
	39699	39684	0.007042	0.032179	0.00196	157.38	0	0	0	0	1	0	0	96.1000	-0.4700	-95.5100	2.9600	0.0000	0.0000	0.0000	0.0000;
	39699	39684	0.007042	0.032179	0.00196	157.38	0	0	0	0	1	0	0	96.1000	-0.4700	-95.5100	2.9600	0.0000	0.0000	0.0000	0.0000;
	39684	40457	0.010038	0.041953	0.00812	152.57	0	0	0	0	1	0	0	86.0700	-4.7700	-85.3900	6.7600	0.0000	0.0000	0.0000	0.0000;
	39684	40457	0.010038	0.041953	0.00812	152.57	0	0	0	0	1	0	0	86.0700	-4.7700	-85.3900	6.7600	0.0000	0.0000	0.0000	0.0000;
	39696	39685	0.010097	0.046829	0.0078	132.97	0	0	0	0	1	0	0	40.1800	-32.2800	-39.9300	32.6100	0.0000	0.0000	0.0000	0.0000;
	39712	39685	0.011736	0.052121	0.00757	123.56	0	0	0	0	1	0	0	-22.9200	-11.5800	22.9900	11.0900	0.0000	0.0000	0.0000	0.0000;
	39687	39686	0.008569	0.029834	0.00419	119.79	0	0	0	0	1	0	0	-16.0300	25.1300	16.1000	-25.3100	0.0000	0.0000	0.0000	0.0000;
	39686	39690	0.007832	0.029367	0.00671	65.61	0	0	0	0	1	0	0	1.5200	10.3400	-1.5100	-11.0000	0.0000	0.0000	0.0000	0.0000;
	39688	39689	0.000247	0.001108	0	0	0	0	0	0	1	0	0	29.7400	4.9700	-29.7300	-4.9600	0.0000	0.0000	0.0000	0.0000;
	39688	39690	0.012474	0.060242	0.00629	116.74	0	0	0	0	1	0	0	9.3400	-9.0500	-9.3200	8.5100	0.0000	0.0000	0.0000	0.0000;
	39688	40046	0.01256	0.050669	0.00824	134.1	0	0	0	0	1	0	0	-39.0700	4.0800	39.2600	-4.1500	0.0000	0.0000	0.0000	0.0000;
	39691	40031	0.011395	0.051801	0.0112	138.95	0	0	0	0	1	0	0	55.6200	-24.3600	-55.2200	25.0500	0.0000	0.0000	0.0000	0.0000;
	39691	40040	0.006452	0.032499	0.00327	142.37	0	0	0	0	1	0	0	-72.7300	21.7000	73.1000	-20.2100	0.0000	0.0000	0.0000	0.0000;
	39693	39694	0.000263	0.001072	0	0	0	0	0	0	1	0	0	10.5700	0.9500	-10.5700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	39693	39695	0.011795	0.041344	0.00378	85.86	0	0	0	0	1	0	0	3.3100	19.6600	-3.2600	-19.8700	0.0000	0.0000	0.0000	0.0000;
	39695	39720	0.028976	0.136049	0.0157	106.53	0	0	0	0	1	0	0	-3.6400	10.2400	3.6800	-11.5600	0.0000	0.0000	0.0000	0.0000;
	39695	39724	0.023687	0.096152	0.00956	104.21	0	0	0	0	1	0	0	-3.5500	8.1200	3.5700	-8.9600	0.0000	0.0000	0.0000	0.0000;
	39696	39698	0.007589	0.035282	0.00401	138.71	0	0	0	0	1	0	0	-54.5400	23.1800	54.7900	-22.4300	0.0000	0.0000	0.0000	0.0000;
	39697	39698	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-18.6300	-7.8400	18.6300	7.8400	0.0000	0.0000	0.0000	0.0000;
	39699	40885	0.003224	0.01393	0.00228	159.51	0	0	0	0	1	0	0	-103.9000	-3.9700	104.2100	5.0900	0.0000	0.0000	0.0000	0.0000;
	39699	40885	0.003224	0.01393	0.00228	159.51	0	0	0	0	1	0	0	-103.9000	-3.9700	104.2100	5.0900	0.0000	0.0000	0.0000	0.0000;
	39700	39701	0.000284	0.001111	0	0	0	0	0	0	1	0	0	21.4900	13.1800	-21.4900	-13.1700	0.0000	0.0000	0.0000	0.0000;
	40861	39700	0.004873	0.020522	0.00285	167.79	0	0	0	0	1	0	0	109.3400	11.1400	-108.8200	-9.2500	0.0000	0.0000	0.0000	0.0000;
	40861	39700	0.004873	0.020522	0.00285	167.79	0	0	0	0	1	0	0	109.3400	11.1400	-108.8200	-9.2500	0.0000	0.0000	0.0000	0.0000;
	40861	39700	0.004873	0.020522	0.00285	167.79	0	0	0	0	1	0	0	109.3400	11.1400	-108.8200	-9.2500	0.0000	0.0000	0.0000	0.0000;
	39700	40885	0.006895	0.028115	0.00385	130.08	0	0	0	0	1	0	0	-34.7200	10.1900	34.8000	-10.2800	0.0000	0.0000	0.0000	0.0000;
	39702	39703	0.000272	0.001153	0	0	0	0	0	0	1	0	0	39.1300	9.0800	-39.1300	-9.0600	0.0000	0.0000	0.0000	0.0000;
	40441	39702	0.015757	0.055447	0.00844	141.86	0	0	0	0	1	0	0	-67.1500	25.7900	67.9200	-23.9800	0.0000	0.0000	0.0000	0.0000;
	39702	40455	0.006941	0.030526	0.00366	148.9	0	0	0	0	1	0	0	-107.0500	14.9000	107.8200	-11.9300	0.0000	0.0000	0.0000	0.0000;
	39706	39704	0.010641	0.03506	0.00331	110.88	0	0	0	0	1	0	0	-6.2600	14.8800	6.2900	-15.1200	0.0000	0.0000	0.0000	0.0000;
	39704	39775	0.007761	0.023711	0.0046	122.17	0	0	0	0	1	0	0	-18.0900	12.1400	18.1200	-12.4900	0.0000	0.0000	0.0000	0.0000;
	39706	39705	0.00867	0.032458	0.00352	112.96	0	0	0	0	1	0	0	-9.8700	-28.5000	9.9500	28.4200	0.0000	0.0000	0.0000	0.0000;
	39705	39710	0.015731	0.042094	0.00467	124.1	0	0	0	0	1	0	0	-23.0600	-35.7900	23.3300	36.0400	0.0000	0.0000	0.0000	0.0000;
	39706	39707	0.000251	0.001156	0	0	0	0	0	0	1	0	0	12.9700	6.5500	-12.9700	-6.5400	0.0000	0.0000	0.0000	0.0000;
	39709	39706	0.010393	0.051477	0.00974	103.26	0	0	0	0	1	0	0	-3.1600	-8.0200	3.1600	7.0700	0.0000	0.0000	0.0000	0.0000;
	39713	39708	0.016401	0.063534	0.01531	115.94	0	0	0	0	1	0	0	-8.7100	8.9500	8.7300	-10.4600	0.0000	0.0000	0.0000	0.0000;
	39708	39867	0.020231	0.098717	0.00733	124.42	0	0	0	0	1	0	0	-20.9000	9.2100	21.0100	-9.4800	0.0000	0.0000	0.0000	0.0000;
	39782	39709	0.021358	0.099159	0.00647	114.61	0	0	0	0	1	0	0	9.9700	-3.1400	-9.9500	2.6000	0.0000	0.0000	0.0000	0.0000;
	39710	40031	0.01272	0.063897	0.00895	131.95	0	0	0	0	1	0	0	-35.5300	31.5900	35.8000	-31.1600	0.0000	0.0000	0.0000	0.0000;
	39711	39712	0.000291	0.00119	0	0	0	0	0	0	1	0	0	-19.3200	-1.1700	19.3200	1.1800	0.0000	0.0000	0.0000	0.0000;
	39713	39712	0.005329	0.021548	0.00233	97.02	0	0	0	0	1	0	0	-3.5900	-10.6300	3.6000	10.4100	0.0000	0.0000	0.0000	0.0000;
	39767	39714	0.002076	0.018425	0.06823	492.26	0	0	0	0	1	0	0	-107.2800	9.0100	107.5000	-14.4500	0.0000	0.0000	0.0000	0.0000;
	40891	39714	0.003887	0.032895	0.08795	497.19	0	0	0	0	1	0	0	85.9600	-17.7400	-85.6900	10.4900	0.0000	0.0000	0.0000	0.0000;
	39715	39716	0.018826	0.078236	0.00496	121.77	0	0	0	0	1	0	0	14.7600	-10.5800	-14.7000	10.3200	0.0000	0.0000	0.0000	0.0000;
	39842	39715	0.012638	0.063621	0.00573	129.02	0	0	0	0	1	0	0	25.1300	-8.2500	-25.0400	8.1000	0.0000	0.0000	0.0000	0.0000;
	39867	39716	0.013295	0.063273	0.0118	131.05	0	0	0	0	1	0	0	-30.8400	7.0800	30.9700	-7.6900	0.0000	0.0000	0.0000	0.0000;
	40064	39716	0.021153	0.069972	0.01023	123.65	0	0	0	0	1	0	0	23.5700	3.1200	-23.4600	-3.8100	0.0000	0.0000	0.0000	0.0000;
	39718	39717	0.009255	0.041251	0.00414	117.41	0	0	0	0	1	0	0	20.6700	19.8200	-20.6000	-19.9100	0.0000	0.0000	0.0000	0.0000;
	39717	39727	0.017226	0.078339	0.00819	94.22	0	0	0	0	1	0	0	-0.6500	14.6200	0.6900	-15.2600	0.0000	0.0000	0.0000	0.0000;
	39744	39718	0.006246	0.022805	0.0028	117.41	0	0	0	0	1	0	0	21.9200	40.4600	-21.8000	-40.2900	0.0000	0.0000	0.0000	0.0000;
	39745	39718	0.007467	0.029886	0.00379	115.64	0	0	0	0	1	0	0	16.9700	-18.8200	-16.9300	18.6200	0.0000	0.0000	0.0000	0.0000;
	39719	39722	0.012153	0.056639	0.00565	135.39	0	0	0	0	1	0	0	60.2500	-0.0300	-59.7900	1.6200	0.0000	0.0000	0.0000	0.0000;
	39727	39719	0.009769	0.04373	0.00477	141.14	0	0	0	0	1	0	0	78.9200	4.6000	-78.3000	-2.2800	0.0000	0.0000	0.0000	0.0000;
	39722	39720	0.008085	0.040063	0.00519	124.39	0	0	0	0	1	0	0	37.0100	2.7400	-36.8900	-2.6500	0.0000	0.0000	0.0000	0.0000;
	39721	39742	0.023231	0.075671	0.01048	128.55	0	0	0	0	1	0	0	45.6600	-14.0600	-45.1400	14.6900	0.0000	0.0000	0.0000	0.0000;
	40959	39721	0.007493	0.0368	0.00273	140.35	0	0	0	0	1	0	0	77.5200	-11.8500	-77.0700	13.8000	0.0000	0.0000	0.0000	0.0000;
	39722	39724	0.024167	0.112451	0.00818	114.2	0	0	0	0	1	0	0	14.4000	-5.4300	-14.3400	4.9200	0.0000	0.0000	0.0000	0.0000;
	39723	39747	0.017371	0.070906	0.00962	128.04	0	0	0	0	1	0	0	45.4000	-20.8100	-44.9900	21.4700	0.0000	0.0000	0.0000	0.0000;
	39748	39723	0.015312	0.060924	0.00647	135.67	0	0	0	0	1	0	0	65.5700	-16.6700	-64.9000	18.6500	0.0000	0.0000	0.0000	0.0000;
	39724	39725	0.000248	0.001019	0	0	0	0	0	0	1	0	0	10.7700	4.0400	-10.7700	-4.0300	0.0000	0.0000	0.0000	0.0000;
	39728	39726	0.005101	0.027941	0.00359	155.64	0	0	0	0	1	0	0	90.1600	-18.3300	-89.7400	20.2200	0.0000	0.0000	0.0000	0.0000;
	39728	39726	0.005101	0.027941	0.00359	155.64	0	0	0	0	1	0	0	90.1600	-18.3300	-89.7400	20.2200	0.0000	0.0000	0.0000	0.0000;
	39790	39726	0.022504	0.080079	0.00966	125.11	0	0	0	0	1	0	0	-36.7100	0.2900	37.0000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	39726	39792	0.019506	0.067441	0.00806	130.17	0	0	0	0	1	0	0	49.0300	-26.0200	-48.4600	27.1400	0.0000	0.0000	0.0000	0.0000;
	39726	40508	0.023055	0.085785	0.00957	140.83	0	0	0	0	1	0	0	82.2500	-17.1600	-80.6900	21.9300	0.0000	0.0000	0.0000	0.0000;
	39727	40959	0.018511	0.092332	0.0076	144.31	0	0	0	0	1	0	0	-93.3400	4.8800	94.9900	2.5600	0.0000	0.0000	0.0000	0.0000;
	39728	39729	0.000283	0.001139	0	0	0	0	0	0	1	0	0	11.2000	3.1200	-11.2000	-3.1200	0.0000	0.0000	0.0000	0.0000;
	39728	39734	0.023503	0.110045	0.01164	157.84	0	0	0	0	1	0	0	-95.7600	16.7700	97.8900	-8.0200	0.0000	0.0000	0.0000	0.0000;
	39728	39734	0.023503	0.110045	0.01164	157.84	0	0	0	0	1	0	0	-95.7600	16.7700	97.8900	-8.0200	0.0000	0.0000	0.0000	0.0000;
	39730	39749	0.01138	0.056048	0.00706	127.78	0	0	0	0	1	0	0	45.9200	-26.7700	-45.6000	27.6400	0.0000	0.0000	0.0000	0.0000;
	42087	39730	0.027956	0.086751	0.00808	130.05	0	0	0	0	1	0	0	56.8700	-22.9200	-55.8200	25.4000	0.0000	0.0000	0.0000	0.0000;
	39731	39739	0.00465	0.022304	0.00195	160.09	0	0	0	0	1	0	0	-109.9300	22.8300	110.4900	-20.3300	0.0000	0.0000	0.0000	0.0000;
	39731	39739	0.00465	0.022304	0.00195	160.09	0	0	0	0	1	0	0	-109.9300	22.8300	110.4900	-20.3300	0.0000	0.0000	0.0000	0.0000;
	42432	39731	0.002962	0.011794	0.00155	156.36	0	0	0	0	1	0	0	-99.1000	25.9200	99.4000	-24.8900	0.0000	0.0000	0.0000	0.0000;
	42432	39731	0.002962	0.011794	0.00155	156.36	0	0	0	0	1	0	0	-99.1000	25.9200	99.4000	-24.8900	0.0000	0.0000	0.0000	0.0000;
	39733	39732	0.000184	0.011802	0	1160	0	0	1	0	1	0	0	-401.0000	-10.1100	401.2800	27.8600	0.0000	0.0000	0.0000	0.0000;
	39733	39732	0.000184	0.011802	0	1160	0	0	1	0	1	0	0	-401.0000	-10.1100	401.2800	27.8600	0.0000	0.0000	0.0000	0.0000;
	39733	39732	0.000184	0.011802	0	1160	0	0	1	0	1	0	0	-401.0000	-10.1100	401.2800	27.8600	0.0000	0.0000	0.0000	0.0000;
	39732	39864	0.001647	0.027874	2.82119	2554.83	0	0	0	0	1	0	0	625.8300	-163.3100	-619.8300	-40.7700	0.0000	0.0000	0.0000	0.0000;
	39732	40767	0.000565	0.00852	0.77073	2384.18	0	0	0	0	1	0	0	314.2700	-120.0500	-313.7200	45.0200	0.0000	0.0000	0.0000	0.0000;
	39732	40982	0.000258	0.003673	0.35456	2881.7	0	0	0	0	1	0	0	-1031.8300	25.1300	1034.3900	-26.9300	0.0000	0.0000	0.0000	0.0000;
	39732	42992	0.000676	0.008676	0.71458	2739.54	0	0	0	0	1	0	0	-1112.1000	49.3700	1119.9100	-26.2200	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.4500	1.7400	172.7200	9.7400	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.4500	1.7400	172.7200	9.7400	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.4500	1.7400	172.7200	9.7400	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.4500	1.7400	172.7200	9.7400	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.4500	1.7400	172.7200	9.7400	0.0000	0.0000	0.0000	0.0000;
	39733	39735	0.000282	0.001195	0	0	0	0	0	0	1	0	0	339.3900	-18.3500	-339.0900	19.6400	0.0000	0.0000	0.0000	0.0000;
	39733	39736	0.000235	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39737	39734	0.002339	0.010361	0.00134	164.1	0	0	0	0	1	0	0	-98.0200	-2.0400	98.2300	2.8400	0.0000	0.0000	0.0000	0.0000;
	39737	39734	0.002339	0.010361	0.00134	164.1	0	0	0	0	1	0	0	-98.0200	-2.0400	98.2300	2.8400	0.0000	0.0000	0.0000	0.0000;
	39734	42426	0.009834	0.031974	0.00315	144.86	0	0	0	0	1	0	0	93.0400	-4.9000	-92.2300	7.1800	0.0000	0.0000	0.0000	0.0000;
	42431	39734	0.0084	0.035096	0.00489	157.34	0	0	0	0	1	0	0	-85.2200	1.6700	85.8000	0.2500	0.0000	0.0000	0.0000	0.0000;
	42431	39734	0.0084	0.035096	0.00489	157.34	0	0	0	0	1	0	0	-85.2200	1.6700	85.8000	0.2500	0.0000	0.0000	0.0000	0.0000;
	39734	42433	0.011768	0.048768	0.00518	145.99	0	0	0	0	1	0	0	87.0400	-2.1400	-86.2000	5.0600	0.0000	0.0000	0.0000	0.0000;
	39734	42433	0.011768	0.048768	0.00518	145.99	0	0	0	0	1	0	0	87.0400	-2.1400	-86.2000	5.0600	0.0000	0.0000	0.0000	0.0000;
	41578	39735	0.001487	0.014375	0.04933	587.16	0	0	0	0	1	0	0	-337.4900	29.8800	339.0900	-19.6400	0.0000	0.0000	0.0000	0.0000;
	40821	39737	0.00818	0.035155	0.00355	137.21	0	0	0	0	1	0	0	-63.1200	-0.7700	63.4400	1.7300	0.0000	0.0000	0.0000	0.0000;
	39737	42431	0.007739	0.029022	0.00199	139.59	0	0	0	0	1	0	0	68.1300	-2.4800	-67.7900	3.5400	0.0000	0.0000	0.0000	0.0000;
	39737	42434	0.012106	0.065863	0.00618	131.52	0	0	0	0	1	0	0	40.7800	1.0300	-40.5900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	39738	39739	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-21.0700	-8.3200	21.0700	8.3200	0.0000	0.0000	0.0000	0.0000;
	39739	42433	0.006021	0.026113	0.00243	164.58	0	0	0	0	1	0	0	-121.0300	16.1700	121.8900	-12.6700	0.0000	0.0000	0.0000	0.0000;
	39739	42433	0.006021	0.026113	0.00243	164.58	0	0	0	0	1	0	0	-121.0300	16.1700	121.8900	-12.6700	0.0000	0.0000	0.0000	0.0000;
	39744	39740	0.005342	0.022234	0.00205	127.41	0	0	0	0	1	0	0	-44.1800	-46.0800	44.3900	46.7300	0.0000	0.0000	0.0000	0.0000;
	39740	39747	0.008379	0.03326	0.00225	120.87	0	0	0	0	1	0	0	-31.6100	24.7600	31.7400	-24.5000	0.0000	0.0000	0.0000	0.0000;
	39740	39749	0.021118	0.104985	0.01347	122.55	0	0	0	0	1	0	0	-35.6500	34.4200	36.1400	-33.3800	0.0000	0.0000	0.0000	0.0000;
	39741	39742	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-13.5100	-1.3500	13.5100	1.3600	0.0000	0.0000	0.0000	0.0000;
	39745	39742	0.010413	0.031369	0.00401	121.91	0	0	0	0	1	0	0	-31.5000	16.0300	31.6300	-16.0500	0.0000	0.0000	0.0000	0.0000;
	39743	39744	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-22.2600	-5.6100	22.2600	5.6200	0.0000	0.0000	0.0000	0.0000;
	39745	39746	0.000296	0.001088	0	0	0	0	0	0	1	0	0	14.5200	2.7900	-14.5200	-2.7900	0.0000	0.0000	0.0000	0.0000;
	39748	42426	0.014553	0.072089	0.01295	138.03	0	0	0	0	1	0	0	-71.3000	14.4100	72.0400	-12.1100	0.0000	0.0000	0.0000	0.0000;
	39758	39750	0.020038	0.08053	0.00695	129.32	0	0	0	0	1	0	0	48.8900	-5.5500	-48.4200	6.7200	0.0000	0.0000	0.0000	0.0000;
	39750	39761	0.027267	0.114927	0.01201	124.09	0	0	0	0	1	0	0	37.6900	-9.2500	-37.3000	9.7100	0.0000	0.0000	0.0000	0.0000;
	39751	39752	0.020961	0.100511	0.01681	128.3	0	0	0	0	1	0	0	-46.8200	0.9900	47.2600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	40503	39751	0.010538	0.045895	0.01222	111.91	0	0	0	0	1	0	0	-13.5300	4.6200	13.5500	-5.7800	0.0000	0.0000	0.0000	0.0000;
	41984	39751	0.009119	0.042983	0.00947	117.41	0	0	0	0	1	0	0	-21.6400	-4.4200	21.6900	3.6500	0.0000	0.0000	0.0000	0.0000;
	39752	39753	0.000256	0.001123	0	0	0	0	0	0	1	0	0	24.6500	6.8600	-24.6400	-6.8500	0.0000	0.0000	0.0000	0.0000;
	39752	39754	0.008061	0.045563	0.00346	138.05	0	0	0	0	1	0	0	-71.9100	-6.2600	72.3100	8.1600	0.0000	0.0000	0.0000	0.0000;
	39754	39756	0.006714	0.027753	0.00403	141.24	0	0	0	0	1	0	0	-86.4200	-10.1000	86.9000	11.6300	0.0000	0.0000	0.0000	0.0000;
	39756	39755	0.000966	0.045733	0	209.25	0	0	1.00625	0	1	0	0	-91.8500	-6.1200	91.9200	9.7400	0.0000	0.0000	0.0000	0.0000;
	39756	39755	0.000966	0.045733	0	209.25	0	0	1.00625	0	1	0	0	-91.8500	-6.1200	91.9200	9.7400	0.0000	0.0000	0.0000	0.0000;
	39756	39755	0.000966	0.045733	0	209.25	0	0	1.00625	0	1	0	0	-91.8500	-6.1200	91.9200	9.7400	0.0000	0.0000	0.0000	0.0000;
	39755	39757	0.000278	0.001134	0	0	0	0	0	0	1	0	0	28.2300	9.5700	-28.2300	-9.5600	0.0000	0.0000	0.0000	0.0000;
	39755	40940	0.003107	0.027869	0.08688	493.02	0	0	0	0	1	0	0	-92.7700	-5.2200	93.0200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	39755	42445	0.002036	0.018017	0.07843	565.5	0	0	0	0	1	0	0	-211.2300	21.7100	212.0800	-22.6300	0.0000	0.0000	0.0000	0.0000;
	42442	39756	0.014735	0.068539	0.01015	155.4	0	0	0	0	1	0	0	-93.1100	1.1800	94.3200	3.3600	0.0000	0.0000	0.0000	0.0000;
	42442	39756	0.014735	0.068539	0.01015	155.4	0	0	0	0	1	0	0	-93.1100	1.1800	94.3200	3.3600	0.0000	0.0000	0.0000	0.0000;
	39758	39800	0.024187	0.098111	0.02387	133.85	0	0	0	0	1	0	0	-58.7600	4.0800	59.5800	-3.2600	0.0000	0.0000	0.0000	0.0000;
	39759	39773	0.025169	0.113764	0.02306	129.52	0	0	0	0	1	0	0	33.5100	5.2400	-33.2300	-6.4100	0.0000	0.0000	0.0000	0.0000;
	39786	39759	0.0156	0.052347	0.00815	134.03	0	0	0	0	1	0	0	46.8000	8.9400	-46.4800	-8.7100	0.0000	0.0000	0.0000	0.0000;
	39760	39761	0.016412	0.07616	0.00681	126.58	0	0	0	0	1	0	0	-30.2700	5.6400	30.4200	-5.6200	0.0000	0.0000	0.0000	0.0000;
	39949	39760	0.013991	0.058812	0.00828	117.93	0	0	0	0	1	0	0	-16.8500	8.6900	16.9000	-9.3300	0.0000	0.0000	0.0000	0.0000;
	39761	39762	0.000233	0.001018	0	0	0	0	0	0	1	0	0	8.2900	1.9200	-8.2900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	39761	39763	0.027931	0.122377	0.01355	104.97	0	0	0	0	1	0	0	-6.0800	-9.9000	6.1200	8.6400	0.0000	0.0000	0.0000	0.0000;
	39761	39957	0.022797	0.107396	0.01569	105.04	0	0	0	0	1	0	0	4.6700	3.9000	-4.6600	-5.4500	0.0000	0.0000	0.0000	0.0000;
	39763	39764	0.000217	0.001188	0	0	0	0	0	0	1	0	0	13.3900	3.9400	-13.3800	-3.9400	0.0000	0.0000	0.0000	0.0000;
	39763	39948	0.010412	0.041174	0.00464	129.88	0	0	0	0	1	0	0	35.5800	-23.6700	-35.4000	23.8900	0.0000	0.0000	0.0000	0.0000;
	39763	42442	0.028099	0.127762	0.0143	136.11	0	0	0	0	1	0	0	-55.0900	11.0900	55.9400	-8.7300	0.0000	0.0000	0.0000	0.0000;
	39848	39765	0.011567	0.048526	0.00691	147.48	0	0	0	0	1	0	0	-97.8300	14.3300	98.9300	-10.4500	0.0000	0.0000	0.0000	0.0000;
	39765	40803	0.017646	0.068963	0.00603	148.08	0	0	0	0	1	0	0	-111.9800	7.5800	114.1100	0.1200	0.0000	0.0000	0.0000	0.0000;
	39766	39772	0.032158	0.126857	0.01873	129.65	0	0	0	0	1	0	0	34.4400	6.6200	-34.0700	-7.1300	0.0000	0.0000	0.0000	0.0000;
	39766	39786	0.008079	0.02925	0.0024	132.54	0	0	0	0	1	0	0	-43.2200	-6.2900	43.3600	6.5500	0.0000	0.0000	0.0000	0.0000;
	39766	40803	0.006561	0.02522	0.00252	107.3	0	0	0	0	1	0	0	-1.9900	-2.8700	1.9900	2.6000	0.0000	0.0000	0.0000	0.0000;
	39785	39767	0.004171	0.041402	0.10572	550.32	0	0	0	0	1	0	0	-204.1600	19.9700	205.7900	-15.2800	0.0000	0.0000	0.0000	0.0000;
	39767	40998	0.001911	0.017485	0.10591	514.78	0	0	0	0	1	0	0	-123.1200	-18.5100	123.3900	9.4100	0.0000	0.0000	0.0000	0.0000;
	39769	39768	0.003688	0.017172	0.00278	124.68	0	0	0	0	1	0	0	-24.4600	-12.5700	24.4900	12.4300	0.0000	0.0000	0.0000	0.0000;
	39775	39768	0.009125	0.034256	0.00277	133.86	0	0	0	0	1	0	0	40.0100	18.5900	-39.8300	-18.1900	0.0000	0.0000	0.0000	0.0000;
	39774	39769	0.018009	0.080412	0.01275	109.22	0	0	0	0	1	0	0	-10.3000	-9.9700	10.3300	8.9000	0.0000	0.0000	0.0000	0.0000;
	39770	39773	0.006946	0.023647	0.00241	136.77	0	0	0	0	1	0	0	-47.6500	-7.5400	47.8000	7.8300	0.0000	0.0000	0.0000	0.0000;
	39770	40803	0.024644	0.11611	0.0181	138.83	0	0	0	0	1	0	0	-52.7100	-11.7200	53.4100	13.1100	0.0000	0.0000	0.0000	0.0000;
	39770	40912	0.001154	0.004636	0.00076	144.85	0	0	0	0	1	0	0	74.9900	11.2300	-74.9300	-11.0500	0.0000	0.0000	0.0000	0.0000;
	39773	39771	0.024795	0.090001	0.00802	128.83	0	0	0	0	1	0	0	-28.3400	-4.0700	28.5400	3.9500	0.0000	0.0000	0.0000	0.0000;
	39771	39786	0.020867	0.075477	0.00995	129.38	0	0	0	0	1	0	0	-48.3600	-7.8000	48.8300	8.4500	0.0000	0.0000	0.0000	0.0000;
	40734	39772	0.01961	0.079624	0.00672	122.44	0	0	0	0	1	0	0	-20.1000	-4.6100	20.1800	4.2500	0.0000	0.0000	0.0000	0.0000;
	39777	39774	0.0102	0.030582	0.00659	115.52	0	0	0	0	1	0	0	17.4300	7.3200	-17.4000	-7.8400	0.0000	0.0000	0.0000	0.0000;
	39775	39776	0.000264	0.001148	0	0	0	0	0	0	1	0	0	16.3800	3.0300	-16.3800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	40912	39775	0.007434	0.04189	0.00446	144.88	0	0	0	0	1	0	0	74.9300	11.0500	-74.5100	-9.1400	0.0000	0.0000	0.0000	0.0000;
	39778	39777	0.003396	0.017385	0.00177	122.89	0	0	0	0	1	0	0	34.5200	10.4200	-34.4800	-10.3500	0.0000	0.0000	0.0000	0.0000;
	39778	40734	0.023428	0.09731	0.01057	131.31	0	0	0	0	1	0	0	-51.5600	-13.3100	52.2500	15.0900	0.0000	0.0000	0.0000	0.0000;
	39779	39780	0.004688	0.020475	0.00219	118.36	0	0	0	0	1	0	0	13.2600	-10.1100	-13.2500	9.9400	0.0000	0.0000	0.0000	0.0000;
	39841	39779	0.014497	0.058438	0.00732	125.13	0	0	0	0	1	0	0	25.3800	-6.9700	-25.2800	6.6300	0.0000	0.0000	0.0000	0.0000;
	39780	39781	0.000236	0.001182	0	0	0	0	0	0	1	0	0	12.0200	1.5900	-12.0200	-1.5900	0.0000	0.0000	0.0000	0.0000;
	39782	39780	0.016592	0.069456	0.01053	125.8	0	0	0	0	1	0	0	-25.4600	-0.7900	25.5700	0.1800	0.0000	0.0000	0.0000	0.0000;
	39830	39780	0.009381	0.036573	0.00321	95.81	0	0	0	0	1	0	0	-1.6200	-3.4200	1.6200	3.1000	0.0000	0.0000	0.0000	0.0000;
	39780	39846	0.013755	0.062086	0.0104	126.62	0	0	0	0	1	0	0	-25.9700	-14.8200	26.0900	14.2900	0.0000	0.0000	0.0000	0.0000;
	39783	39784	0.000208	0.001004	0	0	0	0	0	0	1	0	0	18.1000	9.2900	-18.1000	-9.2800	0.0000	0.0000	0.0000	0.0000;
	39783	39858	0.020583	0.076239	0.01134	118	0	0	0	0	1	0	0	-12.3400	-5.3200	12.3700	4.2400	0.0000	0.0000	0.0000	0.0000;
	39783	39859	0.017701	0.075892	0.01271	108.7	0	0	0	0	1	0	0	-5.7600	-3.9700	5.7700	2.6600	0.0000	0.0000	0.0000	0.0000;
	39786	39785	0.00121	0.055571	0	246.05	0	0	1.0125	0	1	0	0	-111.5400	-16.6200	111.6800	23.2900	0.0000	0.0000	0.0000	0.0000;
	39786	39785	0.00121	0.055571	0	246.05	0	0	1.0125	0	1	0	0	-111.5400	-16.6200	111.6800	23.2900	0.0000	0.0000	0.0000	0.0000;
	39786	39785	0.00121	0.055571	0	246.05	0	0	1.0125	0	1	0	0	-111.5400	-16.6200	111.6800	23.2900	0.0000	0.0000	0.0000	0.0000;
	39786	39785	0.00121	0.055571	0	246.05	0	0	1.0125	0	1	0	0	-111.5400	-16.6200	111.6800	23.2900	0.0000	0.0000	0.0000	0.0000;
	39785	39787	0.000291	0.001144	0	0	0	0	0	0	1	0	0	11.0800	1.3400	-11.0800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	39785	40970	0.002104	0.020179	0.06929	605.57	0	0	0	0	1	0	0	-253.6500	17.3200	254.9000	-12.7900	0.0000	0.0000	0.0000	0.0000;
	39786	39789	0.006222	0.02649	0.00197	149.94	0	0	0	0	1	0	0	68.5500	12.5400	-68.2700	-11.5700	0.0000	0.0000	0.0000	0.0000;
	39786	39789	0.006222	0.02649	0.00197	149.94	0	0	0	0	1	0	0	68.5500	12.5400	-68.2700	-11.5700	0.0000	0.0000	0.0000	0.0000;
	40803	39786	0.00396	0.014324	0.00137	152.98	0	0	0	0	1	0	0	-84.7600	-7.9100	85.0200	8.7300	0.0000	0.0000	0.0000	0.0000;
	40803	39786	0.00396	0.014324	0.00137	152.98	0	0	0	0	1	0	0	-84.7600	-7.9100	85.0200	8.7300	0.0000	0.0000	0.0000	0.0000;
	39789	39788	0.015087	0.060679	0.00769	133.21	0	0	0	0	1	0	0	57.5500	11.8800	-57.0600	-10.7300	0.0000	0.0000	0.0000	0.0000;
	39788	39847	0.026193	0.122033	0.01441	114.73	0	0	0	0	1	0	0	10.2500	-4.4400	-10.2200	3.0800	0.0000	0.0000	0.0000	0.0000;
	40734	39788	0.010396	0.059814	0.00541	130.46	0	0	0	0	1	0	0	-32.1500	-10.4800	32.2600	10.5900	0.0000	0.0000	0.0000	0.0000;
	39789	39952	0.026817	0.106811	0.00853	132.64	0	0	0	0	1	0	0	57.1500	6.7900	-56.3200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	39790	39791	0.000286	0.001163	0	0	0	0	0	0	1	0	0	23.7800	8.8300	-23.7800	-8.8300	0.0000	0.0000	0.0000	0.0000;
	41552	39790	0.025493	0.10816	0.00771	109.67	0	0	0	0	1	0	0	11.1000	2.2400	-11.0700	-2.9000	0.0000	0.0000	0.0000	0.0000;
	39792	40509	0.012811	0.056883	0.00571	126.23	0	0	0	0	1	0	0	39.9900	7.0400	-39.7900	-6.7600	0.0000	0.0000	0.0000	0.0000;
	39793	39796	0.0001	0.003246	0	307.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39793	39797	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-29.0600	-7.9100	29.0600	7.9200	0.0000	0.0000	0.0000	0.0000;
	39793	39798	0.000266	0.001123	0	0	0	0	0	0	1	0	0	29.0600	7.9100	-29.0500	-7.9000	0.0000	0.0000	0.0000	0.0000;
	39794	39796	0.001768	0.082972	0	153.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39795	39796	0.001768	0.082972	0	153.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39797	39802	0.002502	0.021363	0.16548	534.93	0	0	0	0	1	0	0	173.4300	-29.9600	-172.7100	18.2800	0.0000	0.0000	0.0000	0.0000;
	40035	39797	0.008482	0.068772	0.09231	498.67	0	0	0	0	1	0	0	-88.7100	17.6600	89.3700	-22.3000	0.0000	0.0000	0.0000	0.0000;
	39797	40979	0.004141	0.035219	0.14981	635.97	0	0	0	0	1	0	0	-337.1900	25.3700	341.6200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	39797	40979	0.004141	0.035219	0.14981	635.97	0	0	0	0	1	0	0	-337.1900	25.3700	341.6200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	39797	41563	0.002131	0.017418	0.04828	544.28	0	0	0	0	1	0	0	212.3100	31.0100	-211.3900	-28.6300	0.0000	0.0000	0.0000	0.0000;
	39797	42445	0.006073	0.054061	0.33711	530.21	0	0	0	0	1	0	0	170.2200	-37.4000	-168.5500	15.9000	0.0000	0.0000	0.0000	0.0000;
	39799	39806	0.011141	0.048933	0.00859	120.79	0	0	0	0	1	0	0	31.8300	-1.0600	-31.7200	0.6400	0.0000	0.0000	0.0000	0.0000;
	39799	40808	0.010399	0.04884	0.01005	126.35	0	0	0	0	1	0	0	-42.6100	-1.4900	42.7900	1.2800	0.0000	0.0000	0.0000	0.0000;
	39800	39801	0.009638	0.0373	0.00424	137.5	0	0	0	0	1	0	0	-70.0100	1.4600	70.4600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	39801	39803	0.00966	0.042537	0.00288	147.09	0	0	0	0	1	0	0	-65.2100	-3.4700	65.5900	4.8600	0.0000	0.0000	0.0000	0.0000;
	39801	39803	0.00966	0.042537	0.00288	147.09	0	0	0	0	1	0	0	-65.2100	-3.4700	65.5900	4.8600	0.0000	0.0000	0.0000	0.0000;
	39801	39806	0.02104	0.096538	0.00743	129.7	0	0	0	0	1	0	0	49.5200	2.2200	-49.0400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	39803	39802	0.001632	0.088976	0	204.08	0	0	1.0125	0	1	0	0	-84.0000	-5.8200	84.1100	11.7900	0.0000	0.0000	0.0000	0.0000;
	39803	39802	0.001632	0.088976	0	204.08	0	0	1.0125	0	1	0	0	-84.0000	-5.8200	84.1100	11.7900	0.0000	0.0000	0.0000	0.0000;
	39803	39802	0.001632	0.088976	0	204.08	0	0	1.0125	0	1	0	0	-84.0000	-5.8200	84.1100	11.7900	0.0000	0.0000	0.0000	0.0000;
	39802	39804	0.000224	0.001155	0	0	0	0	0	0	1	0	0	24.5600	5.4000	-24.5600	-5.3900	0.0000	0.0000	0.0000	0.0000;
	39802	41563	0.003138	0.033948	0.14459	392.54	0	0	0	0	1	0	0	0.1100	23.4200	-0.0800	-38.4900	0.0000	0.0000	0.0000	0.0000;
	39802	42414	0.008237	0.069507	0.16727	501.57	0	0	0	0	1	0	0	-104.2800	11.1100	105.1500	-21.7400	0.0000	0.0000	0.0000	0.0000;
	39803	39805	0.011331	0.058707	0.01199	131.86	0	0	0	0	1	0	0	53.0500	6.1700	-52.7500	-5.9000	0.0000	0.0000	0.0000	0.0000;
	39803	40934	0.009103	0.038875	0.00475	137.45	0	0	0	0	1	0	0	67.7600	1.5800	-67.3700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	40808	39805	0.005045	0.019572	0.00139	125.7	0	0	0	0	1	0	0	-40.3900	-0.3500	40.4700	0.5100	0.0000	0.0000	0.0000	0.0000;
	39806	39807	0.000232	0.001053	0	0	0	0	0	0	1	0	0	14.0100	5.2300	-14.0100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	39806	40502	0.01774	0.063535	0.00742	136.72	0	0	0	0	1	0	0	66.7500	-5.0900	-65.9900	7.0600	0.0000	0.0000	0.0000	0.0000;
	39808	39811	0.00221	0.090362	0	288.67	0	0	1	0	1	0	0	204.8600	13.0500	-203.9900	22.5200	0.0000	0.0000	0.0000	0.0000;
	39808	39812	0.00027	0.001113	0	0	0	0	0	0	1	0	0	32.7500	10.7900	-32.7500	-10.7700	0.0000	0.0000	0.0000	0.0000;
	39863	39808	0.001103	0.009648	0.07543	599.02	0	0	0	0	1	0	0	254.8200	33.7200	-254.1400	-35.9200	0.0000	0.0000	0.0000	0.0000;
	40475	39808	0.002823	0.027229	0.0867	422.08	0	0	0	0	1	0	0	-16.5100	-21.1800	16.5200	12.0800	0.0000	0.0000	0.0000	0.0000;
	39809	39811	-0.000944	-0.038594	0	238.67	0	0	1	0	1	0	0	-204.3600	7.3300	203.9900	-22.5200	0.0000	0.0000	0.0000	0.0000;
	39809	39821	0.00682	0.034465	0.00359	144.99	0	0	0	0	1	0	0	71.7900	-2.2600	-71.4600	3.5600	0.0000	0.0000	0.0000	0.0000;
	39809	39822	0.002679	0.012182	0.00135	150.69	0	0	0	0	1	0	0	66.2900	-2.5300	-66.1700	2.9000	0.0000	0.0000	0.0000	0.0000;
	39809	39822	0.002679	0.012182	0.00135	150.69	0	0	0	0	1	0	0	66.2900	-2.5300	-66.1700	2.9000	0.0000	0.0000	0.0000	0.0000;
	39810	39811	0.005969	0.244013	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39813	39816	0.0001	0.000357	0	621.9	0	0	1	0	1	0	0	23.3000	6.6500	-23.3000	-6.6500	0.0000	0.0000	0.0000	0.0000;
	39813	39817	0.000259	0.001011	0	0	0	0	0	0	1	0	0	-23.3000	-6.6500	23.3000	6.6500	0.0000	0.0000	0.0000	0.0000;
	39813	39818	0.000296	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39814	39816	0.001061	0.028765	0	310.95	0	0	1	0	1	0	0	-23.2900	-6.4900	23.3000	6.6500	0.0000	0.0000	0.0000	0.0000;
	39815	39816	0.001061	0.028765	0	310.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39822	39817	0.004077	0.016674	0.00173	149.93	0	0	0	0	1	0	0	109.0600	-8.1300	-108.6000	9.8300	0.0000	0.0000	0.0000	0.0000;
	39817	39968	0.004103	0.016628	0.00154	146.33	0	0	0	0	1	0	0	85.3000	-16.4800	-85.0000	17.5100	0.0000	0.0000	0.0000	0.0000;
	39819	39820	0.000254	0.001114	0	0	0	0	0	0	1	0	0	27.2100	5.5200	-27.2100	-5.5100	0.0000	0.0000	0.0000	0.0000;
	39819	39834	0.00934	0.040986	0.00431	106.89	0	0	0	0	1	0	0	3.1300	6.4200	-3.1300	-6.8600	0.0000	0.0000	0.0000	0.0000;
	39963	39819	0.016361	0.061355	0.00507	130.63	0	0	0	0	1	0	0	30.5400	-17.9500	-30.3400	18.1400	0.0000	0.0000	0.0000	0.0000;
	39821	39963	0.005857	0.030775	0.00257	136.98	0	0	0	0	1	0	0	48.1700	-6.8100	-48.0400	7.2300	0.0000	0.0000	0.0000	0.0000;
	39823	39839	0.014942	0.07798	0.01283	142.67	0	0	0	0	1	0	0	69.3300	-19.9000	-68.5700	22.5300	0.0000	0.0000	0.0000	0.0000;
	39823	39842	0.023695	0.092209	0.00881	126.09	0	0	0	0	1	0	0	-23.6400	4.0200	23.7800	-4.4000	0.0000	0.0000	0.0000	0.0000;
	39844	39823	0.018329	0.06952	0.00748	137.66	0	0	0	0	1	0	0	53.8200	-12.4800	-53.2700	13.7800	0.0000	0.0000	0.0000	0.0000;
	39824	39827	0.0001	0.0013	0	624.01	0	0	1	0	1	0	0	25.6000	0.9300	-25.6000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	39824	39828	0.000296	0.001073	0	0	0	0	0	0	1	0	0	-25.6000	-0.9300	25.6000	0.9300	0.0000	0.0000	0.0000	0.0000;
	39824	39829	0.000291	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39825	39827	0.001592	0.040015	0	312	0	0	1	0	1	0	0	-25.5900	-0.6600	25.6000	0.9200	0.0000	0.0000	0.0000	0.0000;
	39826	39827	0.001592	0.040015	0	312	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39831	39828	0.007755	0.04152	0.00372	119.68	0	0	0	0	1	0	0	-15.1600	7.4500	15.1900	-7.7100	0.0000	0.0000	0.0000	0.0000;
	39828	40879	0.026452	0.087737	0.00767	134.36	0	0	0	0	1	0	0	-40.7900	6.7800	41.2400	-6.0500	0.0000	0.0000	0.0000	0.0000;
	39831	39830	0.004059	0.022556	0.00242	115.88	0	0	0	0	1	0	0	10.2700	0.3100	-10.2700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	39831	39839	0.023916	0.102624	0.01435	111.85	0	0	0	0	1	0	0	-8.8900	-10.3100	8.9300	9.0200	0.0000	0.0000	0.0000	0.0000;
	39832	39975	0.007586	0.036788	0.00356	129.36	0	0	0	0	1	0	0	-29.8700	-0.3000	29.9300	0.2500	0.0000	0.0000	0.0000	0.0000;
	39981	39832	0.008829	0.032414	0.002	122.79	0	0	0	0	1	0	0	17.4300	-6.7100	-17.4000	6.6100	0.0000	0.0000	0.0000	0.0000;
	39832	39982	0.015273	0.064304	0.00712	129.1	0	0	0	0	1	0	0	28.3500	-8.6800	-28.2200	8.4800	0.0000	0.0000	0.0000	0.0000;
	39833	39977	0.013791	0.05044	0.00646	131.51	0	0	0	0	1	0	0	32.0300	-2.1300	-31.9000	1.9500	0.0000	0.0000	0.0000	0.0000;
	40476	39833	0.01151	0.044708	0.00406	135.37	0	0	0	0	1	0	0	44.0300	-0.9400	-43.8200	1.3400	0.0000	0.0000	0.0000	0.0000;
	39840	39834	0.016823	0.068114	0.01433	114.62	0	0	0	0	1	0	0	10.1300	-6.8800	-10.1100	5.4600	0.0000	0.0000	0.0000	0.0000;
	39835	39836	0.010093	0.032205	0.00579	126.4	0	0	0	0	1	0	0	23.7700	-16.7400	-23.6900	16.3800	0.0000	0.0000	0.0000	0.0000;
	39965	39835	0.008338	0.034144	0.00391	134.44	0	0	0	0	1	0	0	41.0900	-14.3600	-40.9400	14.5600	0.0000	0.0000	0.0000	0.0000;
	39836	39837	0.004015	0.015554	0.00189	93.63	0	0	0	0	1	0	0	-0.8600	45.4300	0.9400	-45.3300	0.0000	0.0000	0.0000	0.0000;
	39837	39839	0.006204	0.027274	0.00475	126.64	0	0	0	0	1	0	0	-25.5000	40.4500	25.6400	-40.3500	0.0000	0.0000	0.0000	0.0000;
	39838	39839	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-34.0000	-8.7800	34.0100	8.8000	0.0000	0.0000	0.0000	0.0000;
	40469	39840	0.011051	0.054793	0.00413	125.74	0	0	0	0	1	0	0	22.5200	-5.1000	-22.4700	4.9400	0.0000	0.0000	0.0000	0.0000;
	40879	39841	0.015598	0.070163	0.00808	133.15	0	0	0	0	1	0	0	38.8800	-2.5900	-38.6500	2.8200	0.0000	0.0000	0.0000	0.0000;
	40879	39842	0.011104	0.051639	0.00348	145	0	0	0	0	1	0	0	-77.5900	9.8200	78.2500	-7.0700	0.0000	0.0000	0.0000	0.0000;
	41049	39842	0.00893	0.034996	0.0049	151.24	0	0	0	0	1	0	0	75.0700	-6.0600	-74.5800	7.4800	0.0000	0.0000	0.0000	0.0000;
	41049	39842	0.00893	0.034996	0.0049	151.24	0	0	0	0	1	0	0	75.0700	-6.0600	-74.5800	7.4800	0.0000	0.0000	0.0000	0.0000;
	39845	39843	0.011862	0.04524	0.00662	136.33	0	0	0	0	1	0	0	-46.9600	0.3700	47.2200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	39945	39843	0.017547	0.087643	0.01262	140.51	0	0	0	0	1	0	0	59.4300	3.6300	-58.8500	-2.0400	0.0000	0.0000	0.0000	0.0000;
	39844	39845	0.009869	0.032187	0.00322	141.63	0	0	0	0	1	0	0	-65.6300	11.0800	66.0600	-10.0100	0.0000	0.0000	0.0000	0.0000;
	39961	39846	0.006596	0.031066	0.00353	133.74	0	0	0	0	1	0	0	39.4500	17.8800	-39.3300	-17.6900	0.0000	0.0000	0.0000	0.0000;
	39847	39970	0.011089	0.049285	0.00723	95.51	0	0	0	0	1	0	0	1.1500	-3.9700	-1.1500	3.2200	0.0000	0.0000	0.0000	0.0000;
	39848	39853	0.017772	0.072106	0.0091	122.63	0	0	0	0	1	0	0	22.3100	-4.1700	-22.2200	3.5900	0.0000	0.0000	0.0000	0.0000;
	39848	39859	0.030627	0.127884	0.00956	136.37	0	0	0	0	1	0	0	-57.2800	4.7700	58.2600	-1.6700	0.0000	0.0000	0.0000	0.0000;
	40026	39848	0.015503	0.041411	0.0043	149.82	0	0	0	0	1	0	0	-115.0400	25.0000	117.1600	-19.7700	0.0000	0.0000	0.0000	0.0000;
	39849	39852	0.0001	0.002706	0	522.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39849	39853	0.000281	0.001076	0	0	0	0	0	0	1	0	0	-9.0600	-0.2500	9.0600	0.2500	0.0000	0.0000	0.0000	0.0000;
	39849	39854	0.000289	0.00103	0	0	0	0	0	0	1	0	0	9.0600	0.2500	-9.0600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	39850	39852	0.002263	0.062914	0	261.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39851	39852	0.002263	0.062914	0	261.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39853	39855	0.010452	0.044377	0.00803	119.52	0	0	0	0	1	0	0	13.1600	-3.8400	-13.1400	3.0900	0.0000	0.0000	0.0000	0.0000;
	39855	39856	0.000287	0.001	0	0	0	0	0	0	1	0	0	14.8300	3.2900	-14.8300	-3.2800	0.0000	0.0000	0.0000	0.0000;
	39855	39967	0.025508	0.130442	0.01693	141.08	0	0	0	0	1	0	0	-67.8000	4.1800	68.9500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	39855	40005	0.035848	0.177529	0.02458	140.85	0	0	0	0	1	0	0	66.1100	-10.5600	-64.5600	15.7200	0.0000	0.0000	0.0000	0.0000;
	39964	39857	0.003421	0.012061	0.00237	140.72	0	0	0	0	1	0	0	-58.5700	1.0500	58.6800	-0.9100	0.0000	0.0000	0.0000	0.0000;
	39857	40896	0.009821	0.034968	0.00332	145.81	0	0	0	0	1	0	0	-76.8800	-1.4600	77.4200	3.0400	0.0000	0.0000	0.0000	0.0000;
	39866	39858	0.00718	0.033116	0.00397	129.81	0	0	0	0	1	0	0	30.6300	5.2800	-30.5600	-5.4000	0.0000	0.0000	0.0000	0.0000;
	39859	39860	0.000248	0.001024	0	0	0	0	0	0	1	0	0	18.2000	5.0100	-18.2000	-5.0100	0.0000	0.0000	0.0000	0.0000;
	39859	39865	0.008814	0.04159	0.00656	146.14	0	0	0	0	1	0	0	-82.2300	-6.0100	82.7900	7.9700	0.0000	0.0000	0.0000	0.0000;
	39861	39865	0.003379	0.01765	0.00239	153.6	0	0	0	0	1	0	0	-83.5200	30.9300	83.7700	-29.9000	0.0000	0.0000	0.0000	0.0000;
	39861	39865	0.003379	0.01765	0.00239	153.6	0	0	0	0	1	0	0	-83.5200	30.9300	83.7700	-29.9000	0.0000	0.0000	0.0000	0.0000;
	39967	39861	0.006018	0.024581	0.00302	150.59	0	0	0	0	1	0	0	-113.7200	-22.0700	114.4900	24.8600	0.0000	0.0000	0.0000	0.0000;
	39863	39862	0.00013	0.009317	0	800.03	0	0	1	0	1	0	0	-280.0100	-33.1300	280.1100	39.9700	0.0000	0.0000	0.0000	0.0000;
	39862	39864	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-280.1100	68.2600	280.3100	-67.4600	0.0000	0.0000	0.0000	0.0000;
	41083	39863	0.001296	0.011953	0.08379	456.67	0	0	0	0	1	0	0	39.8200	1.8700	-39.8000	-10.7700	0.0000	0.0000	0.0000	0.0000;
	39864	40179	0.00039	0.006429	0.6788	2986.74	0	0	0	0	1	0	0	1230.4600	25.8300	-1225.0400	-9.9100	0.0000	0.0000	0.0000	0.0000;
	39864	41085	0.000198	0.002849	0.33826	2687.34	0	0	0	0	1	0	0	-645.4900	120.7500	646.2800	-146.1500	0.0000	0.0000	0.0000	0.0000;
	39865	39866	0.004121	0.018323	0.00439	150.23	0	0	0	0	1	0	0	105.0700	-3.4100	-104.6400	4.8200	0.0000	0.0000	0.0000	0.0000;
	39865	40896	0.003565	0.018617	0.00207	169.23	0	0	0	0	1	0	0	-126.6900	16.2400	127.2300	-13.6500	0.0000	0.0000	0.0000	0.0000;
	39865	40896	0.003565	0.018617	0.00207	169.23	0	0	0	0	1	0	0	-126.6900	16.2400	127.2300	-13.6500	0.0000	0.0000	0.0000	0.0000;
	39865	40896	0.003565	0.018617	0.00207	169.23	0	0	0	0	1	0	0	-126.6900	16.2400	127.2300	-13.6500	0.0000	0.0000	0.0000	0.0000;
	39866	39961	0.006762	0.024745	0.00384	137.5	0	0	0	0	1	0	0	51.2500	25.2200	-51.0500	-24.8700	0.0000	0.0000	0.0000	0.0000;
	39867	39868	0.000244	0.001108	0	0	0	0	0	0	1	0	0	9.8400	2.4100	-9.8400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	39870	39869	0.004407	0.022756	0.00303	139.02	0	0	0	0	1	0	0	-53.7300	41.8600	53.9200	-41.2100	0.0000	0.0000	0.0000	0.0000;
	39870	39871	0.000203	0.001059	0	0	0	0	0	0	1	0	0	12.9700	2.4600	-12.9700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	39908	39870	0.008652	0.044626	0.00645	134.05	0	0	0	0	1	0	0	-40.6000	-19.4800	40.7600	19.6400	0.0000	0.0000	0.0000	0.0000;
	39872	39874	0.019659	0.101319	0.01214	140.84	0	0	0	0	1	0	0	60.1900	-10.3900	-59.4600	12.9400	0.0000	0.0000	0.0000	0.0000;
	39889	39872	0.005863	0.022073	0.00247	147.12	0	0	0	0	1	0	0	85.6800	-1.9900	-85.2500	3.3500	0.0000	0.0000	0.0000	0.0000;
	39873	40126	0.013308	0.060303	0.00922	133.72	0	0	0	0	1	0	0	65.0600	-10.5900	-64.4800	12.3000	0.0000	0.0000	0.0000	0.0000;
