function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	39874	39934	0.02788	0.092057	0.00824	127.57	0	0	0	0	1	0	0	40.9000	-19.6900	-40.3300	20.7400	0.0000	0.0000	0.0000	0.0000;
	39875	39876	0.000294	0.001088	0	0	0	0	0	0	1	0	0	29.5900	8.1400	-29.5900	-8.1300	0.0000	0.0000	0.0000	0.0000;
	39892	39875	0.010297	0.040665	0.00676	108.36	0	0	0	0	1	0	0	5.4300	-0.1100	-5.4300	-0.5700	0.0000	0.0000	0.0000	0.0000;
	39921	39875	0.013626	0.063865	0.00568	121.48	0	0	0	0	1	0	0	24.2500	7.3700	-24.1600	-7.5600	0.0000	0.0000	0.0000	0.0000;
	39877	39878	0.000226	0.001021	0	0	0	0	0	0	1	0	0	37.2500	18.5900	-37.2400	-18.5700	0.0000	0.0000	0.0000	0.0000;
	39877	39918	0.002033	0.02023	0.04905	579.56	0	0	0	0	1	0	0	220.6300	-40.6300	-219.6700	44.9000	0.0000	0.0000	0.0000	0.0000;
	40127	39877	0.002043	0.022091	0.04461	489.95	0	0	0	0	1	0	0	-67.0300	24.0300	67.1300	-27.7300	0.0000	0.0000	0.0000	0.0000;
	40788	39877	0.002511	0.02268	0.06201	648.94	0	0	0	0	1	0	0	327.5600	-30.6800	-325.0100	47.1100	0.0000	0.0000	0.0000	0.0000;
	40466	39879	0.008333	0.041984	0.00499	125.47	0	0	0	0	1	0	0	-22.9100	10.1600	22.9600	-10.4200	0.0000	0.0000	0.0000	0.0000;
	40467	39879	0.009494	0.035574	0.00567	126.36	0	0	0	0	1	0	0	-32.0800	4.7200	32.1700	-4.9400	0.0000	0.0000	0.0000	0.0000;
	39879	40468	0.010657	0.042682	0.01458	141.88	0	0	0	0	1	0	0	-74.6900	9.2800	75.2800	-8.4600	0.0000	0.0000	0.0000	0.0000;
	39881	39880	0.019143	0.055544	0.00617	142.67	0	0	0	0	1	0	0	-67.9700	27.0300	68.9500	-24.8400	0.0000	0.0000	0.0000	0.0000;
	40471	39880	0.024899	0.072172	0.00656	146.44	0	0	0	0	1	0	0	83.0400	-18.0500	-81.3500	22.2800	0.0000	0.0000	0.0000	0.0000;
	39881	39884	0.022743	0.093622	0.01074	131.75	0	0	0	0	1	0	0	34.2900	-21.6200	-33.9400	21.9200	0.0000	0.0000	0.0000	0.0000;
	40178	39881	0.033982	0.112224	0.00737	119.84	0	0	0	0	1	0	0	-20.1400	9.6600	20.3000	-9.9000	0.0000	0.0000	0.0000	0.0000;
	39886	39882	0.007658	0.031211	0.00471	140.09	0	0	0	0	1	0	0	-99.0700	15.8400	99.8200	-13.2700	0.0000	0.0000	0.0000	0.0000;
	39882	39919	0.021318	0.085406	0.0068	149.6	0	0	0	0	1	0	0	-92.2200	8.5200	93.9800	-2.1500	0.0000	0.0000	0.0000	0.0000;
	39882	39919	0.021318	0.085406	0.0068	149.6	0	0	0	0	1	0	0	-92.2200	8.5200	93.9800	-2.1500	0.0000	0.0000	0.0000	0.0000;
	39882	39924	0.009065	0.040204	0.00352	135.6	0	0	0	0	1	0	0	72.9200	-13.3200	-72.4400	15.0900	0.0000	0.0000	0.0000	0.0000;
	39882	39926	0.009378	0.041292	0.00452	110.9	0	0	0	0	1	0	0	-9.1500	0.7600	9.1600	-1.2000	0.0000	0.0000	0.0000	0.0000;
	39883	39886	0.011406	0.050481	0.00739	136.92	0	0	0	0	1	0	0	-77.4800	27.0100	78.2200	-24.4900	0.0000	0.0000	0.0000	0.0000;
	40163	39883	0.007074	0.033516	0.00329	132.4	0	0	0	0	1	0	0	-51.4900	28.7600	51.7200	-27.9900	0.0000	0.0000	0.0000	0.0000;
	39884	39885	0.000221	0.001171	0	0	0	0	0	0	1	0	0	23.7900	6.1700	-23.7900	-6.1600	0.0000	0.0000	0.0000	0.0000;
	39884	40172	0.019508	0.094673	0.00896	114.31	0	0	0	0	1	0	0	10.1500	7.5500	-10.1200	-8.3600	0.0000	0.0000	0.0000	0.0000;
	39888	39887	0.008002	0.030296	0.00373	136.7	0	0	0	0	1	0	0	46.5800	1.9900	-46.4200	-1.7400	0.0000	0.0000	0.0000	0.0000;
	39900	39887	0.004014	0.017696	0.00306	133.88	0	0	0	0	1	0	0	-41.0800	-3.8100	41.1500	3.7800	0.0000	0.0000	0.0000	0.0000;
	39931	39887	0.006536	0.029233	0.00408	112.75	0	0	0	0	1	0	0	9.3300	4.7700	-9.3200	-5.1700	0.0000	0.0000	0.0000	0.0000;
	39897	39888	0.011614	0.033222	0.00227	149.69	0	0	0	0	1	0	0	98.3700	7.1300	-97.3100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	39894	39889	0.007316	0.025168	0.00228	143.28	0	0	0	0	1	0	0	-63.7800	30.3100	64.1400	-29.3000	0.0000	0.0000	0.0000	0.0000;
	39890	39891	0.000246	0.001041	0	0	0	0	0	0	1	0	0	32.2000	4.9400	-32.2000	-4.9300	0.0000	0.0000	0.0000	0.0000;
	39890	39899	0.004411	0.018419	0.00251	121.73	0	0	0	0	1	0	0	-21.9200	-44.6700	22.0200	44.8300	0.0000	0.0000	0.0000	0.0000;
	39890	39903	0.008896	0.035959	0.01156	96.55	0	0	0	0	1	0	0	-3.1700	19.9000	3.2100	-20.9700	0.0000	0.0000	0.0000	0.0000;
	39922	39890	0.007465	0.02565	0.00254	109.31	0	0	0	0	1	0	0	7.1400	-19.9900	-7.1100	19.8300	0.0000	0.0000	0.0000	0.0000;
	39892	39893	0.000273	0.001126	0	0	0	0	0	0	1	0	0	37.0200	19.4800	-37.0200	-19.4600	0.0000	0.0000	0.0000	0.0000;
	39895	39892	0.004636	0.017138	0.00151	129.83	0	0	0	0	1	0	0	42.3300	19.6700	-42.2400	-19.4700	0.0000	0.0000	0.0000	0.0000;
	39892	39900	0.005788	0.029639	0.00794	98.14	0	0	0	0	1	0	0	-0.2100	0.1000	0.2100	-0.9100	0.0000	0.0000	0.0000	0.0000;
	39895	39894	0.008096	0.032546	0.00432	128.03	0	0	0	0	1	0	0	-35.3600	48.2800	35.6400	-47.6000	0.0000	0.0000	0.0000	0.0000;
	39899	39895	0.005759	0.024322	0.00376	124.83	0	0	0	0	1	0	0	24.3200	71.9000	-24.0100	-70.9900	0.0000	0.0000	0.0000	0.0000;
	39897	39896	0.001364	0.061697	0	252.64	0	0	1.00625	0	1	0	0	-119.6200	1.8100	119.8000	6.5500	0.0000	0.0000	0.0000	0.0000;
	39897	39896	0.001364	0.061697	0	252.64	0	0	1.00625	0	1	0	0	-119.6200	1.8100	119.8000	6.5500	0.0000	0.0000	0.0000	0.0000;
	39897	39896	0.001364	0.061697	0	252.64	0	0	1.00625	0	1	0	0	-119.6200	1.8100	119.8000	6.5500	0.0000	0.0000	0.0000	0.0000;
	39897	39896	0.001364	0.061697	0	252.64	0	0	1.00625	0	1	0	0	-119.6200	1.8100	119.8000	6.5500	0.0000	0.0000	0.0000	0.0000;
	39896	39898	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-479.2100	-26.1900	479.6700	28.3800	0.0000	0.0000	0.0000	0.0000;
	39897	39899	0.011306	0.043589	0.00552	149.64	0	0	0	0	1	0	0	96.8300	-33.1000	-95.7300	36.7700	0.0000	0.0000	0.0000	0.0000;
	39897	39904	0.005669	0.02888	0.00264	145.26	0	0	0	0	1	0	0	73.7400	8.3500	-73.4500	-7.1500	0.0000	0.0000	0.0000	0.0000;
	39897	39905	0.011628	0.052412	0.00472	144.56	0	0	0	0	1	0	0	72.0500	3.9300	-71.4800	-1.8700	0.0000	0.0000	0.0000	0.0000;
	39897	39925	0.023873	0.109732	0.01696	144.75	0	0	0	0	1	0	0	73.6800	-0.7600	-72.4700	4.5500	0.0000	0.0000	0.0000	0.0000;
	39911	39898	0.001274	0.009974	0.11825	706.64	0	0	0	0	1	0	0	413.4700	-13.9000	-411.4400	17.1700	0.0000	0.0000	0.0000	0.0000;
	39911	39898	0.001274	0.009974	0.11825	706.64	0	0	0	0	1	0	0	413.4700	-13.9000	-411.4400	17.1700	0.0000	0.0000	0.0000	0.0000;
	39898	39918	0.001382	0.013699	0.05918	643.64	0	0	0	0	1	0	0	343.2000	-62.7300	-341.6300	72.0100	0.0000	0.0000	0.0000	0.0000;
	39900	39901	0.000227	0.001085	0	0	0	0	0	0	1	0	0	40.8600	4.7200	-40.8600	-4.7000	0.0000	0.0000	0.0000	0.0000;
	39913	39902	0.007421	0.031837	0.00243	121.02	0	0	0	0	1	0	0	17.5300	-4.8100	-17.5100	4.6600	0.0000	0.0000	0.0000	0.0000;
	39902	39931	0.010565	0.043173	0.00397	107.1	0	0	0	0	1	0	0	6.5200	-6.1100	-6.5100	5.7300	0.0000	0.0000	0.0000	0.0000;
	39938	39903	0.004282	0.019076	0.0017	120.69	0	0	0	0	1	0	0	17.5200	-19.0800	-17.4900	19.0300	0.0000	0.0000	0.0000	0.0000;
	39916	39904	0.007231	0.032819	0.00293	123	0	0	0	0	1	0	0	-29.8600	-5.9800	29.9200	5.9700	0.0000	0.0000	0.0000	0.0000;
	39904	39940	0.015917	0.046676	0.00883	129.35	0	0	0	0	1	0	0	25.2800	-5.5300	-25.1800	4.8900	0.0000	0.0000	0.0000	0.0000;
	39905	39906	0.000284	0.001017	0	0	0	0	0	0	1	0	0	18.2500	5.1800	-18.2500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	39921	39905	0.005208	0.025532	0.00335	117.65	0	0	0	0	1	0	0	-15.9100	-6.5200	15.9300	6.2400	0.0000	0.0000	0.0000	0.0000;
	39905	39922	0.003267	0.017139	0.00177	126.63	0	0	0	0	1	0	0	37.3100	-9.5500	-37.2600	9.6100	0.0000	0.0000	0.0000	0.0000;
	39907	39908	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-15.0400	-4.8100	15.0400	4.8100	0.0000	0.0000	0.0000	0.0000;
	39908	39931	0.010617	0.04218	0.00372	126.9	0	0	0	0	1	0	0	25.5600	14.6700	-25.4700	-14.7100	0.0000	0.0000	0.0000	0.0000;
	39909	39910	0.000287	0.00101	0	0	0	0	0	0	1	0	0	26.0300	4.8700	-26.0300	-4.8700	0.0000	0.0000	0.0000	0.0000;
	39909	40467	0.01178	0.052097	0.0063	130.21	0	0	0	0	1	0	0	27.5100	-8.0100	-27.4200	7.7800	0.0000	0.0000	0.0000	0.0000;
	39911	39912	0.000299	0.001098	0	0	0	0	0	0	1	0	0	21.4200	4.4800	-21.4200	-4.4700	0.0000	0.0000	0.0000	0.0000;
	39938	39913	0.006188	0.025436	0.00415	121.65	0	0	0	0	1	0	0	-19.4600	15.4000	19.5000	-15.6700	0.0000	0.0000	0.0000	0.0000;
	39913	40467	0.006762	0.027883	0.0053	136.79	0	0	0	0	1	0	0	-52.0700	14.4100	52.2600	-14.1700	0.0000	0.0000	0.0000	0.0000;
	39914	39915	0.000248	0.001196	0	0	0	0	0	0	1	0	0	27.9900	8.2600	-27.9900	-8.2500	0.0000	0.0000	0.0000	0.0000;
	39914	39916	0.015811	0.065706	0.00529	111.17	0	0	0	0	1	0	0	6.2100	4.1400	-6.2000	-4.6600	0.0000	0.0000	0.0000	0.0000;
	39919	39914	0.004183	0.01983	0.00206	144.38	0	0	0	0	1	0	0	72.0700	9.5400	-71.8600	-8.7700	0.0000	0.0000	0.0000	0.0000;
	39919	39914	0.004183	0.01983	0.00206	144.38	0	0	0	0	1	0	0	72.0700	9.5400	-71.8600	-8.7700	0.0000	0.0000	0.0000	0.0000;
	39921	39914	0.007681	0.037945	0.00392	127.15	0	0	0	0	1	0	0	-38.6800	-7.0200	38.8000	7.1700	0.0000	0.0000	0.0000	0.0000;
	39914	39933	0.009349	0.038601	0.00467	135.02	0	0	0	0	1	0	0	70.7300	-2.0200	-70.2800	3.3600	0.0000	0.0000	0.0000	0.0000;
	39916	39917	0.000265	0.001149	0	0	0	0	0	0	1	0	0	22.3400	8.5400	-22.3400	-8.5400	0.0000	0.0000	0.0000	0.0000;
	39916	39938	0.018287	0.074982	0.00653	116.89	0	0	0	0	1	0	0	13.7100	2.1100	-13.6800	-2.6500	0.0000	0.0000	0.0000	0.0000;
	39919	39918	0.001066	0.040317	0	224.5	0	0	1	0	1	0	0	-110.7000	-4.9300	110.8300	9.5800	0.0000	0.0000	0.0000	0.0000;
	39919	39918	0.001066	0.040317	0	224.5	0	0	1	0	1	0	0	-110.7000	-4.9300	110.8300	9.5800	0.0000	0.0000	0.0000	0.0000;
	39919	39918	0.001066	0.040317	0	224.5	0	0	1	0	1	0	0	-110.7000	-4.9300	110.8300	9.5800	0.0000	0.0000	0.0000	0.0000;
	39918	39920	0.00026	0.001006	0	0	0	0	0	0	1	0	0	34.0700	3.8100	-34.0700	-3.7900	0.0000	0.0000	0.0000	0.0000;
	39922	39923	0.000202	0.001004	0	0	0	0	0	0	1	0	0	30.1100	10.3800	-30.1100	-10.3700	0.0000	0.0000	0.0000	0.0000;
	40368	39924	0.012853	0.056405	0.00582	133.31	0	0	0	0	1	0	0	-60.2100	19.9400	60.7100	-18.3600	0.0000	0.0000	0.0000	0.0000;
	39926	39925	0.008184	0.043124	0.00351	119.43	0	0	0	0	1	0	0	-20.8900	-1.0600	20.9200	0.8800	0.0000	0.0000	0.0000	0.0000;
	39925	39933	0.010092	0.046892	0.00712	132.96	0	0	0	0	1	0	0	-54.5700	7.1100	54.8700	-6.4900	0.0000	0.0000	0.0000	0.0000;
	40440	39925	0.013275	0.062437	0.00651	138.4	0	0	0	0	1	0	0	-82.7000	25.3600	83.6500	-21.5700	0.0000	0.0000	0.0000	0.0000;
	39927	39928	0.000229	0.001158	0	0	0	0	0	0	1	0	0	14.0200	4.6100	-14.0200	-4.6100	0.0000	0.0000	0.0000	0.0000;
	39940	39927	0.01032	0.050991	0.00485	119.9	0	0	0	0	1	0	0	12.4100	-5.8600	-12.3900	5.4400	0.0000	0.0000	0.0000	0.0000;
	39944	39927	0.010703	0.046071	0.00683	91.77	0	0	0	0	1	0	0	1.6400	9.3600	-1.6300	-10.0400	0.0000	0.0000	0.0000	0.0000;
	39929	39930	0.000251	0.001137	0	0	0	0	0	0	1	0	0	12.7700	4.0000	-12.7700	-3.9900	0.0000	0.0000	0.0000	0.0000;
	39931	39932	0.000284	0.001072	0	0	0	0	0	0	1	0	0	22.6500	4.2000	-22.6500	-4.2000	0.0000	0.0000	0.0000	0.0000;
	39934	39935	0.000266	0.001086	0	0	0	0	0	0	1	0	0	25.3400	7.7100	-25.3400	-7.7000	0.0000	0.0000	0.0000	0.0000;
	39934	40141	0.004192	0.020567	0.00214	118.17	0	0	0	0	1	0	0	14.9900	-28.4500	-14.9500	28.4400	0.0000	0.0000	0.0000	0.0000;
	39936	39937	0.000271	0.001038	0	0	0	0	0	0	1	0	0	3.5000	0.8900	-3.5000	-0.8900	0.0000	0.0000	0.0000	0.0000;
	39939	39940	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-12.7700	-0.9700	12.7700	0.9700	0.0000	0.0000	0.0000	0.0000;
	39942	39941	0.000185	0.014612	0	789.94	0	0	1.00625	0	1	0	0	-291.9100	3.3200	292.0600	8.2600	0.0000	0.0000	0.0000	0.0000;
	39941	39943	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-292.0600	-14.3400	292.2600	15.2300	0.0000	0.0000	0.0000	0.0000;
	39942	40161	0.003212	0.030519	0.06723	583.14	0	0	0	0	1	0	0	256.7900	-10.8400	-254.8400	22.0400	0.0000	0.0000	0.0000	0.0000;
	39943	40179	0.000356	0.005403	0.72762	2423.45	0	0	0	0	1	0	0	-292.2600	-15.2300	292.5400	-58.9300	0.0000	0.0000	0.0000	0.0000;
	39944	40466	0.03183	0.136257	0.0136	115.51	0	0	0	0	1	0	0	-14.4200	12.1000	14.5300	-13.0500	0.0000	0.0000	0.0000	0.0000;
	39946	39990	0.038373	0.136143	0.016	128.78	0	0	0	0	1	0	0	25.6500	-2.2600	-25.4100	1.4600	0.0000	0.0000	0.0000	0.0000;
	39948	39958	0.011493	0.052485	0.00624	124.25	0	0	0	0	1	0	0	26.7500	10.4000	-26.6600	-10.6500	0.0000	0.0000	0.0000	0.0000;
	39949	39950	0.000203	0.001058	0	0	0	0	0	0	1	0	0	9.6200	1.3900	-9.6200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	39949	39958	0.019185	0.068534	0.01174	120.47	0	0	0	0	1	0	0	-18.2000	-7.5000	18.2800	6.5400	0.0000	0.0000	0.0000	0.0000;
	40928	39949	0.01014	0.043955	0.00588	123.29	0	0	0	0	1	0	0	-25.3700	2.2500	25.4300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	39956	39951	0.014438	0.07041	0.01023	125.7	0	0	0	0	1	0	0	30.6000	0.3000	-30.4700	-0.6900	0.0000	0.0000	0.0000	0.0000;
	39957	39951	0.010976	0.050766	0.00871	111.26	0	0	0	0	1	0	0	-8.6400	3.3200	8.6500	-4.1600	0.0000	0.0000	0.0000	0.0000;
	39952	39956	0.009693	0.037816	0.00903	133.32	0	0	0	0	1	0	0	45.1400	1.3900	-44.9500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	39953	40928	0.016341	0.074418	0.01564	124.85	0	0	0	0	1	0	0	-28.9300	-0.4600	29.0700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	39954	39955	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-17.0600	-7.3000	17.0600	7.3000	0.0000	0.0000	0.0000	0.0000;
	39955	40000	0.017728	0.074933	0.00583	128.33	0	0	0	0	1	0	0	33.4700	4.3200	-33.2700	-4.0100	0.0000	0.0000	0.0000	0.0000;
	40029	39955	0.021653	0.068935	0.01269	134.56	0	0	0	0	1	0	0	51.1200	12.2300	-50.5300	-11.6100	0.0000	0.0000	0.0000	0.0000;
	39958	39959	0.000263	0.001194	0	0	0	0	0	0	1	0	0	8.3900	4.1100	-8.3900	-4.1100	0.0000	0.0000	0.0000	0.0000;
	39960	39964	0.002228	0.009652	0.00274	148.06	0	0	0	0	1	0	0	-86.2800	1.9100	86.4300	-1.5200	0.0000	0.0000	0.0000	0.0000;
	39965	39960	0.004941	0.024903	0.00406	141.25	0	0	0	0	1	0	0	-60.7000	10.3700	60.8800	-9.9000	0.0000	0.0000	0.0000	0.0000;
	39967	39962	0.011979	0.044311	0.00517	120.26	0	0	0	0	1	0	0	15.6300	6.5300	-15.6000	-6.9500	0.0000	0.0000	0.0000	0.0000;
	39962	39971	0.009088	0.04444	0.00761	110.28	0	0	0	0	1	0	0	-6.5300	5.3000	6.5300	-6.0700	0.0000	0.0000	0.0000	0.0000;
	39983	39962	0.007827	0.032711	0.00773	114.87	0	0	0	0	1	0	0	-10.5300	0.9200	10.5300	-1.7000	0.0000	0.0000	0.0000	0.0000;
	39964	39966	0.003897	0.017469	0.002	140.08	0	0	0	0	1	0	0	-56.8600	-2.2200	56.9800	2.5400	0.0000	0.0000	0.0000	0.0000;
	39966	40896	0.006468	0.028559	0.00274	147.55	0	0	0	0	1	0	0	-85.4900	-6.4200	85.9300	8.0900	0.0000	0.0000	0.0000	0.0000;
	39975	39968	0.008657	0.035374	0.00329	133.79	0	0	0	0	1	0	0	-41.3700	-7.0200	41.5100	7.2800	0.0000	0.0000	0.0000	0.0000;
	39968	40975	0.004981	0.01922	0.00268	125.44	0	0	0	0	1	0	0	23.8800	-29.8000	-23.8100	29.7800	0.0000	0.0000	0.0000	0.0000;
	39969	40003	0.038134	0.123979	0.01658	127.02	0	0	0	0	1	0	0	-26.7300	0.0200	27.0000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	39969	40007	0.028648	0.10148	0.0124	134.19	0	0	0	0	1	0	0	41.9200	-12.0100	-41.3800	12.6800	0.0000	0.0000	0.0000	0.0000;
	39969	40021	0.041181	0.175696	0.01458	134.09	0	0	0	0	1	0	0	43.1100	5.7300	-42.3300	-3.8100	0.0000	0.0000	0.0000	0.0000;
	39969	40025	0.010125	0.05368	0.00773	147.99	0	0	0	0	1	0	0	-90.2100	4.6700	91.0400	-1.0600	0.0000	0.0000	0.0000	0.0000;
	39969	40029	0.034536	0.126243	0.0113	119.66	0	0	0	0	1	0	0	15.0000	-11.4000	-14.8800	10.6900	0.0000	0.0000	0.0000	0.0000;
	39970	39971	0.008099	0.049436	0.00947	125.19	0	0	0	0	1	0	0	21.2100	-1.8100	-21.1800	1.0400	0.0000	0.0000	0.0000	0.0000;
	39970	40975	0.015451	0.062336	0.01289	131.72	0	0	0	0	1	0	0	-33.6300	-3.1100	33.8000	2.4300	0.0000	0.0000	0.0000	0.0000;
	39973	39972	0.00618	0.028568	0.00532	139.43	0	0	0	0	1	0	0	-56.6100	-3.2700	56.8000	3.5800	0.0000	0.0000	0.0000	0.0000;
	39972	40975	0.00184	0.008616	0.00106	119.86	0	0	0	0	1	0	0	-16.0800	10.5000	16.0900	-10.5800	0.0000	0.0000	0.0000	0.0000;
	39972	41129	0.001056	0.005888	0.00084	137.62	0	0	0	0	1	0	0	-52.1500	-18.0200	52.1800	18.1000	0.0000	0.0000	0.0000	0.0000;
	39973	39983	0.008916	0.045271	0.00522	134.72	0	0	0	0	1	0	0	45.1700	-3.1000	-45.0000	3.4300	0.0000	0.0000	0.0000	0.0000;
	39974	39975	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-11.4300	-6.7700	11.4300	6.7700	0.0000	0.0000	0.0000	0.0000;
	39983	39976	0.014206	0.057619	0.00301	135.12	0	0	0	0	1	0	0	47.0600	-5.0000	-46.7600	5.9200	0.0000	0.0000	0.0000	0.0000;
	40173	39976	0.010793	0.04573	0.00844	123.01	0	0	0	0	1	0	0	19.6000	-6.7500	-19.5600	6.0600	0.0000	0.0000	0.0000	0.0000;
	40174	39976	0.015813	0.079414	0.01401	128.22	0	0	0	0	1	0	0	-45.8300	19.6500	46.2100	-19.2300	0.0000	0.0000	0.0000	0.0000;
	39977	39978	0.000261	0.00104	0	0	0	0	0	0	1	0	0	5.9300	2.3700	-5.9300	-2.3700	0.0000	0.0000	0.0000	0.0000;
	39981	39977	0.010321	0.036893	0.00418	128.5	0	0	0	0	1	0	0	-25.9000	4.1300	25.9700	-4.3200	0.0000	0.0000	0.0000	0.0000;
	39979	39980	0.000256	0.00111	0	0	0	0	0	0	1	0	0	9.6700	2.7600	-9.6700	-2.7600	0.0000	0.0000	0.0000	0.0000;
	39979	40170	0.012641	0.04775	0.00562	102.36	0	0	0	0	1	0	0	2.2400	-0.5600	-2.2400	-0.0300	0.0000	0.0000	0.0000	0.0000;
	40172	39979	0.008981	0.035617	0.00299	117.77	0	0	0	0	1	0	0	11.9200	1.9400	-11.9100	-2.2100	0.0000	0.0000	0.0000	0.0000;
	39982	40826	0.010715	0.042005	0.00896	123.14	0	0	0	0	1	0	0	19.7500	-10.3700	-19.7000	9.6400	0.0000	0.0000	0.0000	0.0000;
	39983	39984	0.000275	0.001149	0	0	0	0	0	0	1	0	0	8.4700	0.6500	-8.4700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	39987	39985	0.016616	0.069259	0.00528	119.73	0	0	0	0	1	0	0	13.6700	-10.9100	-13.6200	10.5800	0.0000	0.0000	0.0000	0.0000;
	39995	39985	0.011829	0.048751	0.00557	122	0	0	0	0	1	0	0	19.4000	14.4800	-19.3300	-14.7800	0.0000	0.0000	0.0000	0.0000;
	39985	40794	0.015693	0.072675	0.0069	121.44	0	0	0	0	1	0	0	16.2800	-0.0800	-16.2400	-0.4300	0.0000	0.0000	0.0000	0.0000;
	39987	39986	0.01247	0.061844	0.00526	132.15	0	0	0	0	1	0	0	-32.1400	8.4000	32.2800	-8.2500	0.0000	0.0000	0.0000	0.0000;
	39986	40326	0.017277	0.082124	0.00641	134.44	0	0	0	0	1	0	0	-37.9700	-5.6800	38.2200	6.2100	0.0000	0.0000	0.0000	0.0000;
	39989	40718	0.002722	0.020441	0.09469	483.88	0	0	0	0	1	0	0	-52.7500	-8.7100	52.8200	-1.0100	0.0000	0.0000	0.0000	0.0000;
	39992	39990	0.013559	0.064872	0.00647	134.25	0	0	0	0	1	0	0	-40.9500	11.1700	41.1900	-10.7000	0.0000	0.0000	0.0000	0.0000;
	39990	40326	0.013899	0.059758	0.00716	129.82	0	0	0	0	1	0	0	-31.6000	3.8600	31.7400	-4.0100	0.0000	0.0000	0.0000	0.0000;
	39991	39992	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-15.6700	-2.5000	15.6700	2.5000	0.0000	0.0000	0.0000	0.0000;
	39992	39998	0.010153	0.05064	0.00509	127.25	0	0	0	0	1	0	0	25.2900	-13.6700	-25.2100	13.5400	0.0000	0.0000	0.0000	0.0000;
	39993	39994	0.000217	0.001107	0	0	0	0	0	0	1	0	0	18.8700	4.9300	-18.8700	-4.9300	0.0000	0.0000	0.0000	0.0000;
	39997	39993	0.013942	0.042967	0.00723	131.99	0	0	0	0	1	0	0	37.9800	-24.8500	-37.7100	24.9100	0.0000	0.0000	0.0000	0.0000;
	39993	40064	0.006853	0.031401	0.00634	119.56	0	0	0	0	1	0	0	18.8400	20.6600	-18.7900	-21.1000	0.0000	0.0000	0.0000	0.0000;
	39995	39997	0.007748	0.033867	0.00565	129	0	0	0	0	1	0	0	-28.8300	-17.1300	28.9200	16.9000	0.0000	0.0000	0.0000	0.0000;
	39996	39997	0.000218	0.001165	0	0	0	0	0	0	1	0	0	-9.4400	-1.2600	9.4400	1.2600	0.0000	0.0000	0.0000	0.0000;
	39997	40110	0.019377	0.073122	0.01779	142.65	0	0	0	0	1	0	0	-76.3300	6.6900	77.4100	-4.5300	0.0000	0.0000	0.0000	0.0000;
	40064	39998	0.011423	0.048743	0.00937	120.25	0	0	0	0	1	0	0	-15.1200	15.5500	15.1700	-16.3100	0.0000	0.0000	0.0000	0.0000;
	40000	39999	0.007267	0.034487	0.00446	115.08	0	0	0	0	1	0	0	9.1000	10.5500	-9.0800	-10.9100	0.0000	0.0000	0.0000	0.0000;
	39999	40016	0.007943	0.030772	0.00378	92.45	0	0	0	0	1	0	0	-1.2600	8.5900	1.2600	-8.9200	0.0000	0.0000	0.0000	0.0000;
	40000	40001	0.000273	0.001177	0	0	0	0	0	0	1	0	0	27.4800	9.5400	-27.4800	-9.5300	0.0000	0.0000	0.0000	0.0000;
	40000	40153	0.010105	0.041416	0.00568	111.91	0	0	0	0	1	0	0	-3.3100	-16.0900	3.3400	15.6500	0.0000	0.0000	0.0000	0.0000;
	40003	40002	0.010506	0.046664	0.00391	128.61	0	0	0	0	1	0	0	-33.5900	-1.3600	33.7000	1.4800	0.0000	0.0000	0.0000	0.0000;
	40002	40025	0.011899	0.057207	0.00648	102.04	0	0	0	0	1	0	0	1.7800	10.3400	-1.7700	-10.9400	0.0000	0.0000	0.0000	0.0000;
	40002	40186	0.022462	0.113067	0.01763	136.8	0	0	0	0	1	0	0	-57.8200	-8.0200	58.5600	9.9000	0.0000	0.0000	0.0000	0.0000;
	40534	40002	0.018488	0.088328	0.00857	116.02	0	0	0	0	1	0	0	-11.4000	3.4000	11.4200	-4.1600	0.0000	0.0000	0.0000	0.0000;
	40005	40004	0.00451	0.019859	0.00223	124.27	0	0	0	0	1	0	0	28.5100	27.6300	-28.4400	-27.5500	0.0000	0.0000	0.0000	0.0000;
	40007	40004	0.006853	0.031023	0.00225	106.59	0	0	0	0	1	0	0	-4.9500	-22.6700	4.9900	22.6100	0.0000	0.0000	0.0000	0.0000;
	40005	40006	0.000223	0.001055	0	0	0	0	0	0	1	0	0	23.4500	3.7700	-23.4500	-3.7600	0.0000	0.0000	0.0000	0.0000;
	40009	40005	0.008965	0.033629	0.00298	115.84	0	0	0	0	1	0	0	-12.4000	47.5700	12.6000	-47.1100	0.0000	0.0000	0.0000	0.0000;
	40007	40020	0.008698	0.035192	0.00386	121.07	0	0	0	0	1	0	0	22.0900	7.3400	-22.0400	-7.5300	0.0000	0.0000	0.0000	0.0000;
	40008	40009	0.00028	0.00106	0	0	0	0	0	0	1	0	0	-21.7200	-7.4000	21.7300	7.4100	0.0000	0.0000	0.0000	0.0000;
	40009	40011	0.004109	0.014294	0.00126	114.71	0	0	0	0	1	0	0	-9.3300	-54.9800	9.4500	55.2600	0.0000	0.0000	0.0000	0.0000;
	40011	40010	0.003942	0.01695	0.00183	128.54	0	0	0	0	1	0	0	-31.1700	80.5900	31.4500	-79.6000	0.0000	0.0000	0.0000	0.0000;
	40010	40029	0.0063	0.031139	0.00451	135.93	0	0	0	0	1	0	0	-53.1700	65.1100	53.6000	-63.4700	0.0000	0.0000	0.0000	0.0000;
	40012	40015	0.000201	0.005841	0	520.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40012	40016	0.000226	0.001069	0	0	0	0	0	0	1	0	0	-20.5200	-6.1500	20.5200	6.1600	0.0000	0.0000	0.0000	0.0000;
	40012	40017	0.000236	0.001008	0	0	0	0	0	0	1	0	0	20.5200	6.1500	-20.5200	-6.1500	0.0000	0.0000	0.0000	0.0000;
	40013	40015	0.001871	0.054415	0	260.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40014	40015	0.001871	0.054415	0	260.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40016	40021	0.005447	0.026299	0.00342	121.71	0	0	0	0	1	0	0	-21.7800	2.7600	21.8100	-2.9500	0.0000	0.0000	0.0000	0.0000;
	40018	40019	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-43.5500	-16.0200	43.5500	16.0500	0.0000	0.0000	0.0000	0.0000;
	40019	40527	0.004631	0.039761	0.08634	564.53	0	0	0	0	1	0	0	208.1700	-2.8500	-206.2900	9.8000	0.0000	0.0000	0.0000	0.0000;
	41110	40019	0.001323	0.0115	0.03987	595.63	0	0	0	0	1	0	0	252.5100	15.7400	-251.7200	-13.1900	0.0000	0.0000	0.0000	0.0000;
	40020	40022	0.00998	0.052377	0.01355	116.71	0	0	0	0	1	0	0	-9.7400	4.0800	9.7600	-5.3600	0.0000	0.0000	0.0000	0.0000;
	40022	40023	0.000206	0.001008	0	0	0	0	0	0	1	0	0	5.7500	0.7000	-5.7500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	40151	40022	0.027354	0.076794	0.00608	120.89	0	0	0	0	1	0	0	15.5800	-5.0600	-15.5100	4.6700	0.0000	0.0000	0.0000	0.0000;
	40024	40154	0.014376	0.048989	0.0042	117.16	0	0	0	0	1	0	0	-13.4500	14.2000	13.5100	-14.4300	0.0000	0.0000	0.0000	0.0000;
	40024	40166	0.050326	0.196012	0.01713	112.35	0	0	0	0	1	0	0	7.9200	-15.2000	-7.7900	13.9700	0.0000	0.0000	0.0000	0.0000;
	40025	40731	0.034343	0.169671	0.02591	147.95	0	0	0	0	1	0	0	-104.8100	10.0300	108.5700	5.8300	0.0000	0.0000	0.0000	0.0000;
	40026	40027	0.000267	0.001147	0	0	0	0	0	0	1	0	0	11.8500	5.5500	-11.8500	-5.5400	0.0000	0.0000	0.0000	0.0000;
	40026	40029	0.019387	0.063549	0.00684	147.7	0	0	0	0	1	0	0	103.1800	-30.5400	-100.9700	37.0900	0.0000	0.0000	0.0000	0.0000;
	40028	40029	0.000266	0.001026	0	0	0	0	0	0	1	0	0	-11.1400	-3.4500	11.1400	3.4500	0.0000	0.0000	0.0000	0.0000;
	40030	40043	0.009576	0.034894	0.00371	110.05	0	0	0	0	1	0	0	6.9600	-2.9000	-6.9600	2.5300	0.0000	0.0000	0.0000	0.0000;
	40030	40060	0.015901	0.07929	0.01584	124.58	0	0	0	0	1	0	0	-22.6500	0.5400	22.7300	-1.8000	0.0000	0.0000	0.0000	0.0000;
	40031	40032	0.000215	0.001068	0	0	0	0	0	0	1	0	0	19.4100	6.1100	-19.4100	-6.1100	0.0000	0.0000	0.0000	0.0000;
	40033	40034	0.000292	0.001176	0	0	0	0	0	0	1	0	0	31.9100	6.9600	-31.9000	-6.9500	0.0000	0.0000	0.0000	0.0000;
	40033	40046	0.008881	0.038581	0.00355	122.22	0	0	0	0	1	0	0	19.0700	-2.3800	-19.0400	2.1500	0.0000	0.0000	0.0000	0.0000;
	40033	40048	0.015971	0.068564	0.00768	121.86	0	0	0	0	1	0	0	-18.2300	-5.9600	18.2900	5.4100	0.0000	0.0000	0.0000	0.0000;
	40033	40055	0.018099	0.076223	0.00705	131.28	0	0	0	0	1	0	0	-32.7500	1.3800	32.9400	-1.3000	0.0000	0.0000	0.0000	0.0000;
	40036	40035	0.00136	0.074075	0	259.31	0	0	1	0	1	0	0	-138.3700	-12.6300	138.6200	26.2200	0.0000	0.0000	0.0000	0.0000;
	40036	40035	0.00136	0.074075	0	259.31	0	0	1	0	1	0	0	-138.3700	-12.6300	138.6200	26.2200	0.0000	0.0000	0.0000	0.0000;
	40036	40035	0.00136	0.074075	0	259.31	0	0	1	0	1	0	0	-138.3700	-12.6300	138.6200	26.2200	0.0000	0.0000	0.0000	0.0000;
	40036	40035	0.00136	0.074075	0	259.31	0	0	1	0	1	0	0	-138.3700	-12.6300	138.6200	26.2200	0.0000	0.0000	0.0000	0.0000;
	40035	40037	0.00024	0.001167	0	0	0	0	0	0	1	0	0	55.2600	18.3600	-55.2600	-18.3300	0.0000	0.0000	0.0000	0.0000;
	40891	40035	0.001908	0.017758	0.08135	641.5	0	0	0	0	1	0	0	331.3000	-32.6000	-329.3600	41.8900	0.0000	0.0000	0.0000	0.0000;
	40998	40035	0.001879	0.016776	0.04516	557.76	0	0	0	0	1	0	0	192.3100	13.0200	-191.6700	-12.2500	0.0000	0.0000	0.0000	0.0000;
	40036	40038	0.004185	0.017531	0.00203	150.62	0	0	0	0	1	0	0	70.9800	12.3600	-70.7800	-11.7000	0.0000	0.0000	0.0000	0.0000;
	40036	40038	0.004185	0.017531	0.00203	150.62	0	0	0	0	1	0	0	70.9800	12.3600	-70.7800	-11.7000	0.0000	0.0000	0.0000	0.0000;
	40036	40039	0.011635	0.055543	0.00579	134.74	0	0	0	0	1	0	0	60.7800	15.3400	-60.3500	-13.8600	0.0000	0.0000	0.0000	0.0000;
	40041	40036	0.005688	0.019854	0.00204	140.27	0	0	0	0	1	0	0	-78.3600	-4.1800	78.6900	5.1400	0.0000	0.0000	0.0000	0.0000;
	40058	40036	0.005006	0.018187	0.00145	166.26	0	0	0	0	1	0	0	-90.2900	-0.5100	90.6800	1.7800	0.0000	0.0000	0.0000	0.0000;
	40058	40036	0.005006	0.018187	0.00145	166.26	0	0	0	0	1	0	0	-90.2900	-0.5100	90.6800	1.7800	0.0000	0.0000	0.0000	0.0000;
	40058	40036	0.005006	0.018187	0.00145	166.26	0	0	0	0	1	0	0	-90.2900	-0.5100	90.6800	1.7800	0.0000	0.0000	0.0000	0.0000;
	40038	40055	0.004086	0.017377	0.00189	137.57	0	0	0	0	1	0	0	70.5100	6.2900	-70.3100	-5.6500	0.0000	0.0000	0.0000	0.0000;
	40053	40039	0.005171	0.022124	0.00221	113.51	0	0	0	0	1	0	0	-15.4600	-2.1200	15.4700	1.9500	0.0000	0.0000	0.0000	0.0000;
	40040	40058	0.013452	0.067196	0.0112	140.68	0	0	0	0	1	0	0	-61.1200	-3.1400	61.6200	4.4400	0.0000	0.0000	0.0000	0.0000;
	40040	40909	0.006538	0.025177	0.00417	140.45	0	0	0	0	1	0	0	-60.2100	-3.5000	60.4500	3.9600	0.0000	0.0000	0.0000	0.0000;
	40049	40041	0.005919	0.025926	0.00233	132.2	0	0	0	0	1	0	0	-53.8800	1.6200	54.0400	-1.1300	0.0000	0.0000	0.0000	0.0000;
	40042	40043	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-19.7500	-2.9600	19.7500	2.9700	0.0000	0.0000	0.0000	0.0000;
	40044	40043	0.008397	0.030048	0.00353	118.24	0	0	0	0	1	0	0	12.8100	5.1900	-12.8000	-5.5000	0.0000	0.0000	0.0000	0.0000;
	40044	40045	0.012042	0.05955	0.00813	109.47	0	0	0	0	1	0	0	6.2300	-18.2400	-6.1900	17.5900	0.0000	0.0000	0.0000	0.0000;
	40044	40057	0.022836	0.079649	0.01031	125.68	0	0	0	0	1	0	0	-25.6500	9.7800	25.8200	-10.2800	0.0000	0.0000	0.0000	0.0000;
	40044	40061	0.02738	0.118349	0.01879	111.87	0	0	0	0	1	0	0	-7.8200	1.8300	7.8400	-3.7200	0.0000	0.0000	0.0000	0.0000;
	40059	40045	0.006255	0.028386	0.00236	110.74	0	0	0	0	1	0	0	11.0400	-22.0600	-11.0100	21.9700	0.0000	0.0000	0.0000	0.0000;
	40046	40047	0.000262	0.001159	0	0	0	0	0	0	1	0	0	15.8600	3.0500	-15.8600	-3.0500	0.0000	0.0000	0.0000	0.0000;
	40046	41101	0.015416	0.063441	0.00682	132.77	0	0	0	0	1	0	0	-36.0800	-1.0600	36.2800	1.1700	0.0000	0.0000	0.0000	0.0000;
	40058	40048	0.006306	0.027393	0.00685	139.54	0	0	0	0	1	0	0	76.3000	-8.4700	-75.9400	9.3100	0.0000	0.0000	0.0000	0.0000;
	40048	40059	0.012163	0.054219	0.00548	117.88	0	0	0	0	1	0	0	21.8000	-19.8600	-21.7000	19.7400	0.0000	0.0000	0.0000	0.0000;
	40049	40050	0.000273	0.001125	0	0	0	0	0	0	1	0	0	25.0800	6.4600	-25.0800	-6.4500	0.0000	0.0000	0.0000	0.0000;
	40058	40049	0.006025	0.028417	0.00584	128.21	0	0	0	0	1	0	0	46.4200	2.4500	-46.2900	-2.4700	0.0000	0.0000	0.0000	0.0000;
	40049	40909	0.005269	0.02523	0.00243	129.71	0	0	0	0	1	0	0	50.5800	-0.7200	-50.4500	1.0900	0.0000	0.0000	0.0000	0.0000;
	41101	40049	0.004508	0.018327	0.00224	125.08	0	0	0	0	1	0	0	-24.4800	4.7700	24.5100	-4.8900	0.0000	0.0000	0.0000	0.0000;
	40053	40051	0.012436	0.044897	0.00436	103.88	0	0	0	0	1	0	0	-5.3800	-4.3900	5.3900	3.9700	0.0000	0.0000	0.0000	0.0000;
	40055	40051	0.011441	0.04785	0.01462	117.34	0	0	0	0	1	0	0	21.1700	4.4700	-21.1200	-5.7600	0.0000	0.0000	0.0000	0.0000;
	40051	40510	0.007369	0.037104	0.00261	107.63	0	0	0	0	1	0	0	8.7900	1.1400	-8.7800	-1.3800	0.0000	0.0000	0.0000	0.0000;
	40052	40509	0.022765	0.071448	0.0057	120.87	0	0	0	0	1	0	0	-29.5100	-5.0100	29.7100	5.0400	0.0000	0.0000	0.0000	0.0000;
	40510	40052	0.004932	0.020436	0.00207	115.21	0	0	0	0	1	0	0	-14.7100	-2.4600	14.7200	2.2900	0.0000	0.0000	0.0000	0.0000;
	40053	40054	0.000231	0.00103	0	0	0	0	0	0	1	0	0	20.8400	6.5200	-20.8400	-6.5100	0.0000	0.0000	0.0000	0.0000;
	40055	40056	0.000277	0.001046	0	0	0	0	0	0	1	0	0	16.2000	2.4700	-16.2000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	40057	40058	0.005837	0.027038	0.00222	125.81	0	0	0	0	1	0	0	-41.1100	6.2200	41.2100	-6.0000	0.0000	0.0000	0.0000	0.0000;
	40061	40060	0.006257	0.031336	0.00242	118.63	0	0	0	0	1	0	0	-23.4700	1.9100	23.5100	-1.9900	0.0000	0.0000	0.0000	0.0000;
	40060	40934	0.017619	0.086118	0.00887	137.92	0	0	0	0	1	0	0	-68.9200	1.6600	69.7200	1.3200	0.0000	0.0000	0.0000	0.0000;
	41005	40062	0.002482	0.009632	0.00113	67.91	0	0	0	0	1	0	0	0.5500	-13.4900	-0.5500	13.3800	0.0000	0.0000	0.0000	0.0000;
	40063	40064	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-10.3400	-2.4300	10.3400	2.4300	0.0000	0.0000	0.0000	0.0000;
	40067	40065	0.006007	0.024955	0.0021	161.21	0	0	0	0	1	0	0	-94.9600	9.1300	95.4700	-7.2000	0.0000	0.0000	0.0000	0.0000;
	40067	40065	0.006007	0.024955	0.0021	161.21	0	0	0	0	1	0	0	-94.9600	9.1300	95.4700	-7.2000	0.0000	0.0000	0.0000	0.0000;
	40067	40065	0.006007	0.024955	0.0021	161.21	0	0	0	0	1	0	0	-94.9600	9.1300	95.4700	-7.2000	0.0000	0.0000	0.0000	0.0000;
	40110	40065	0.010541	0.044005	0.00341	162.54	0	0	0	0	1	0	0	101.8900	-1.7200	-100.8800	5.5800	0.0000	0.0000	0.0000	0.0000;
	40110	40065	0.010541	0.044005	0.00341	162.54	0	0	0	0	1	0	0	101.8900	-1.7200	-100.8800	5.5800	0.0000	0.0000	0.0000	0.0000;
	40110	40065	0.010541	0.044005	0.00341	162.54	0	0	0	0	1	0	0	101.8900	-1.7200	-100.8800	5.5800	0.0000	0.0000	0.0000	0.0000;
	40066	40067	0.003474	0.017046	0.00181	147.42	0	0	0	0	1	0	0	-87.7300	3.3200	87.9900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	40066	40070	0.009605	0.043134	0.0046	140.9	0	0	0	0	1	0	0	62.3000	-7.4200	-61.9400	8.5600	0.0000	0.0000	0.0000	0.0000;
	40067	40093	0.010399	0.053139	0.01133	147.97	0	0	0	0	1	0	0	96.2400	-21.8500	-95.2800	25.5400	0.0000	0.0000	0.0000	0.0000;
	40067	40113	0.006835	0.031676	0.00322	147.14	0	0	0	0	1	0	0	85.1000	-9.9700	-84.6300	11.8300	0.0000	0.0000	0.0000	0.0000;
	40070	40068	0.005567	0.020917	0.00205	129.86	0	0	0	0	1	0	0	30.1900	-14.8400	-30.1300	14.8500	0.0000	0.0000	0.0000	0.0000;
	40068	40093	0.008947	0.030337	0.00289	106.8	0	0	0	0	1	0	0	3.9800	-22.0300	-3.9300	21.8700	0.0000	0.0000	0.0000	0.0000;
	40069	40070	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-31.7500	-6.2700	31.7500	6.2800	0.0000	0.0000	0.0000	0.0000;
	40071	40082	0.003933	0.012797	0.00223	134.72	0	0	0	0	1	0	0	41.8900	13.9300	-41.8200	-13.9200	0.0000	0.0000	0.0000	0.0000;
	40085	40071	0.007247	0.034728	0.00373	124.63	0	0	0	0	1	0	0	22.1500	11.1500	-22.1100	-11.3400	0.0000	0.0000	0.0000	0.0000;
	40071	40093	0.004058	0.019162	0.00281	138.42	0	0	0	0	1	0	0	-49.5800	-19.2500	49.6900	19.4700	0.0000	0.0000	0.0000	0.0000;
	40071	40098	0.003799	0.017615	0.00426	94.94	0	0	0	0	1	0	0	-3.0800	5.9800	3.0800	-6.4200	0.0000	0.0000	0.0000	0.0000;
	40098	40072	0.003352	0.016349	0.00206	147.41	0	0	0	0	1	0	0	-88.1200	-7.7200	88.3700	8.7300	0.0000	0.0000	0.0000	0.0000;
	40072	40458	0.009265	0.02582	0.00193	150.61	0	0	0	0	1	0	0	-66.7500	-10.3200	67.1500	11.2300	0.0000	0.0000	0.0000	0.0000;
	40072	40458	0.009265	0.02582	0.00193	150.61	0	0	0	0	1	0	0	-66.7500	-10.3200	67.1500	11.2300	0.0000	0.0000	0.0000	0.0000;
	40073	40074	0.000272	0.001011	0	0	0	0	0	0	1	0	0	44.2200	9.2100	-44.2200	-9.1900	0.0000	0.0000	0.0000	0.0000;
	40073	40076	0.015292	0.064229	0.00598	118.49	0	0	0	0	1	0	0	16.5500	8.2300	-16.5000	-8.6500	0.0000	0.0000	0.0000	0.0000;
	40081	40073	0.008785	0.043665	0.00716	140.41	0	0	0	0	1	0	0	61.1000	18.3300	-60.7700	-17.4400	0.0000	0.0000	0.0000	0.0000;
	40076	40075	0.003216	0.012394	0.00148	124.73	0	0	0	0	1	0	0	-21.7400	-1.5900	21.7500	1.5000	0.0000	0.0000	0.0000	0.0000;
	40075	40082	0.006982	0.027662	0.00247	105.69	0	0	0	0	1	0	0	-3.6200	0.6700	3.6300	-0.9200	0.0000	0.0000	0.0000	0.0000;
	40098	40075	0.003265	0.014386	0.00536	137.1	0	0	0	0	1	0	0	47.6600	6.3500	-47.5900	-6.5900	0.0000	0.0000	0.0000	0.0000;
	40091	40077	0.004169	0.01529	0.00164	140.88	0	0	0	0	1	0	0	61.7300	11.2000	-61.5800	-10.7900	0.0000	0.0000	0.0000	0.0000;
	40077	40101	0.003891	0.015743	0.00217	124.51	0	0	0	0	1	0	0	23.3200	-2.7200	-23.3000	2.5800	0.0000	0.0000	0.0000	0.0000;
	40111	40078	0.002752	0.024061	0.06444	469.16	0	0	0	0	1	0	0	-48.3700	4.2400	48.4400	-10.6400	0.0000	0.0000	0.0000	0.0000;
	40079	40080	0.000218	0.001194	0	0	0	0	0	0	1	0	0	12.2400	5.9300	-12.2400	-5.9300	0.0000	0.0000	0.0000	0.0000;
	40079	40105	0.004465	0.020195	0.0024	154.71	0	0	0	0	1	0	0	-86.8700	27.5700	87.2200	-26.2600	0.0000	0.0000	0.0000	0.0000;
	40079	40105	0.004465	0.020195	0.0024	154.71	0	0	0	0	1	0	0	-86.8700	27.5700	87.2200	-26.2600	0.0000	0.0000	0.0000	0.0000;
	40079	40458	0.004478	0.014489	0.0019	151.18	0	0	0	0	1	0	0	74.6300	-30.8600	-74.3600	31.5400	0.0000	0.0000	0.0000	0.0000;
	40079	40458	0.004478	0.014489	0.0019	151.18	0	0	0	0	1	0	0	74.6300	-30.8600	-74.3600	31.5400	0.0000	0.0000	0.0000	0.0000;
	40081	40459	0.006094	0.021254	0.00361	144.95	0	0	0	0	1	0	0	-78.7200	47.1700	79.1900	-45.9000	0.0000	0.0000	0.0000	0.0000;
	40099	40083	0.003829	0.014065	0.00164	149.01	0	0	0	0	1	0	0	-105.3000	29.1100	105.7400	-27.6800	0.0000	0.0000	0.0000	0.0000;
	40084	40091	0.002621	0.012177	0.0021	150.21	0	0	0	0	1	0	0	66.4100	-4.8000	-66.3000	5.0900	0.0000	0.0000	0.0000	0.0000;
	40084	40091	0.002621	0.012177	0.0021	150.21	0	0	0	0	1	0	0	66.4100	-4.8000	-66.3000	5.0900	0.0000	0.0000	0.0000	0.0000;
	40093	40085	0.004493	0.018757	0.00234	114.52	0	0	0	0	1	0	0	9.6600	-1.2800	-9.6600	1.0500	0.0000	0.0000	0.0000	0.0000;
	40085	40094	0.003872	0.018776	0.00183	113.91	0	0	0	0	1	0	0	10.2300	-65.6000	-10.0700	66.1800	0.0000	0.0000	0.0000	0.0000;
	40099	40085	0.005215	0.022061	0.0024	137.26	0	0	0	0	1	0	0	49.5000	-43.4700	-49.2800	44.1300	0.0000	0.0000	0.0000	0.0000;
	40086	40087	0.000209	0.00117	0	0	0	0	0	0	1	0	0	18.0900	2.0500	-18.0900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	40086	40096	0.005976	0.02011	0.00295	101.52	0	0	0	0	1	0	0	-3.9600	-1.0200	3.9600	0.7200	0.0000	0.0000	0.0000	0.0000;
	40086	40794	0.017384	0.063562	0.01075	123.97	0	0	0	0	1	0	0	-19.8700	-3.1500	19.9400	2.3200	0.0000	0.0000	0.0000	0.0000;
	40088	40089	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-18.0900	-7.4800	18.0900	7.4800	0.0000	0.0000	0.0000	0.0000;
	40089	40743	0.00475	0.0193	0.00355	120.95	0	0	0	0	1	0	0	-17.0500	6.1500	17.0700	-6.4800	0.0000	0.0000	0.0000	0.0000;
	40089	41005	0.004977	0.025133	0.00251	94.86	0	0	0	0	1	0	0	-1.0400	-13.6400	1.0500	13.4100	0.0000	0.0000	0.0000	0.0000;
	40090	40113	0.006798	0.026057	0.00371	142.08	0	0	0	0	1	0	0	-65.1700	23.1200	65.4800	-22.3300	0.0000	0.0000	0.0000	0.0000;
	40743	40090	0.007214	0.028347	0.00438	127.48	0	0	0	0	1	0	0	-25.7000	38.9500	25.8500	-38.8300	0.0000	0.0000	0.0000	0.0000;
	40091	40092	0.000267	0.00119	0	0	0	0	0	0	1	0	0	20.1200	3.4600	-20.1200	-3.4600	0.0000	0.0000	0.0000	0.0000;
	40095	40091	0.005472	0.021203	0.00456	138.17	0	0	0	0	1	0	0	-50.5700	25.0100	50.7400	-24.8400	0.0000	0.0000	0.0000	0.0000;
	40093	40094	0.003995	0.018501	0.00203	122.07	0	0	0	0	1	0	0	19.7400	-67.5000	-19.5500	68.1500	0.0000	0.0000	0.0000	0.0000;
	40743	40094	0.004528	0.020046	0.00349	115.85	0	0	0	0	1	0	0	8.6400	-32.4700	-8.5900	32.3000	0.0000	0.0000	0.0000	0.0000;
	40096	40097	0.000216	0.001051	0	0	0	0	0	0	1	0	0	14.5100	5.6500	-14.5100	-5.6500	0.0000	0.0000	0.0000	0.0000;
	40099	40101	0.006467	0.025197	0.0022	120.36	0	0	0	0	1	0	0	16.2700	11.9900	-16.2400	-12.1200	0.0000	0.0000	0.0000	0.0000;
	40100	40333	0.007669	0.066213	0.14105	483.94	0	0	0	0	1	0	0	-93.9400	3.5700	94.5700	-13.4300	0.0000	0.0000	0.0000	0.0000;
	40100	40776	0.007686	0.061161	0.11461	445	0	0	0	0	1	0	0	-59.7400	10.5600	60.0200	-20.7700	0.0000	0.0000	0.0000	0.0000;
	40100	40945	0.004744	0.039505	0.12398	441.58	0	0	0	0	1	0	0	-30.8800	-23.1000	30.9400	10.0000	0.0000	0.0000	0.0000	0.0000;
	40102	40770	0.011551	0.056552	0.00804	143.9	0	0	0	0	1	0	0	-73.9800	-5.8000	74.5800	7.9000	0.0000	0.0000	0.0000	0.0000;
	40103	40116	0.006689	0.026492	0.00228	156.79	0	0	0	0	1	0	0	-92.0900	1.5000	92.6300	0.3900	0.0000	0.0000	0.0000	0.0000;
	40103	40116	0.006689	0.026492	0.00228	156.79	0	0	0	0	1	0	0	-92.0900	1.5000	92.6300	0.3900	0.0000	0.0000	0.0000	0.0000;
	40105	40104	0.007057	0.027758	0.0022	159.09	0	0	0	0	1	0	0	-98.3800	22.3500	99.0600	-19.9400	0.0000	0.0000	0.0000	0.0000;
	40105	40104	0.007057	0.027758	0.0022	159.09	0	0	0	0	1	0	0	-98.3800	22.3500	99.0600	-19.9400	0.0000	0.0000	0.0000	0.0000;
	40104	40457	0.005081	0.020376	0.00434	160.04	0	0	0	0	1	0	0	-106.8400	17.4100	107.3900	-15.6400	0.0000	0.0000	0.0000	0.0000;
	40104	40457	0.005081	0.020376	0.00434	160.04	0	0	0	0	1	0	0	-106.8400	17.4100	107.3900	-15.6400	0.0000	0.0000	0.0000	0.0000;
	40106	40107	0.000254	0.001125	0	0	0	0	0	0	1	0	0	19.1500	7.0600	-19.1500	-7.0600	0.0000	0.0000	0.0000	0.0000;
	40110	40106	0.01053	0.045002	0.00433	111.2	0	0	0	0	1	0	0	-10.5400	10.6500	10.5600	-11.0200	0.0000	0.0000	0.0000	0.0000;
	40109	40108	0.000229	0.016396	0	754.48	0	0	1.0125	0	1	0	0	-205.8800	-64.5200	205.9800	71.7900	0.0000	0.0000	0.0000	0.0000;
	40108	40112	0.000272	0.001049	0	0	0	0	0	0	1	0	0	38.3000	10.8600	-38.2900	-10.8400	0.0000	0.0000	0.0000	0.0000;
	40110	40109	0.001424	0.061442	0	235.74	0	0	1.00625	0	1	0	0	-124.1800	-0.3200	124.3900	9.2000	0.0000	0.0000	0.0000	0.0000;
	40110	40109	0.001424	0.061442	0	235.74	0	0	1.00625	0	1	0	0	-124.1800	-0.3200	124.3900	9.2000	0.0000	0.0000	0.0000	0.0000;
	40110	40109	0.001424	0.061442	0	235.74	0	0	1.00625	0	1	0	0	-124.1800	-0.3200	124.3900	9.2000	0.0000	0.0000	0.0000	0.0000;
	40109	40111	0.000201	0.001006	0	0	0	0	0	0	1	0	0	-167.2800	36.9200	167.3300	-36.6400	0.0000	0.0000	0.0000	0.0000;
	40114	40115	0.00023	0.001164	0	0	0	0	0	0	1	0	0	9.8700	4.2800	-9.8700	-4.2700	0.0000	0.0000	0.0000	0.0000;
	40119	40117	0.008258	0.036861	0.00258	123.6	0	0	0	0	1	0	0	-33.4200	11.5500	33.5200	-11.3400	0.0000	0.0000	0.0000	0.0000;
	40117	40465	0.01108	0.037444	0.00966	130.61	0	0	0	0	1	0	0	-50.2600	8.9800	50.5500	-8.9800	0.0000	0.0000	0.0000	0.0000;
	40118	40119	0.007644	0.039495	0.0033	119.51	0	0	0	0	1	0	0	-21.7200	13.5000	21.7700	-13.5700	0.0000	0.0000	0.0000	0.0000;
	40370	40118	0.013136	0.068338	0.00888	104.78	0	0	0	0	1	0	0	-5.1900	14.5700	5.2200	-15.3100	0.0000	0.0000	0.0000	0.0000;
	40121	40120	0.007317	0.033764	0.00551	117.16	0	0	0	0	1	0	0	17.9400	-6.2700	-17.9200	5.8300	0.0000	0.0000	0.0000	0.0000;
	40120	40132	0.019403	0.079898	0.00978	110.54	0	0	0	0	1	0	0	10.8600	-8.5500	-10.8200	7.6800	0.0000	0.0000	0.0000	0.0000;
	40121	40464	0.012155	0.067357	0.00843	120.84	0	0	0	0	1	0	0	-25.0000	5.3400	25.0800	-5.7700	0.0000	0.0000	0.0000	0.0000;
	40122	40123	0.000211	0.001156	0	0	0	0	0	0	1	0	0	33.8900	2.7200	-33.8900	-2.7100	0.0000	0.0000	0.0000	0.0000;
	40122	40124	0.011683	0.048598	0.00606	135.35	0	0	0	0	1	0	0	72.3200	-22.7800	-71.6500	24.9800	0.0000	0.0000	0.0000	0.0000;
	40122	40126	0.006736	0.026131	0.00349	142.12	0	0	0	0	1	0	0	-62.7200	19.0800	63.0100	-18.2900	0.0000	0.0000	0.0000	0.0000;
	40122	40126	0.006736	0.026131	0.00349	142.12	0	0	0	0	1	0	0	-62.7200	19.0800	63.0100	-18.2900	0.0000	0.0000	0.0000	0.0000;
	40124	40370	0.020256	0.086954	0.01538	132.88	0	0	0	0	1	0	0	54.0800	-29.5000	-53.3200	31.2000	0.0000	0.0000	0.0000	0.0000;
	40125	40126	0.000216	0.001044	0	0	0	0	0	0	1	0	0	-17.4500	-3.7000	17.4500	3.7000	0.0000	0.0000	0.0000	0.0000;
	40127	40128	0.000202	0.001114	0	0	0	0	0	0	1	0	0	17.4500	5.6700	-17.4500	-5.6600	0.0000	0.0000	0.0000	0.0000;
	40127	40135	0.001522	0.013137	0.1608	655.4	0	0	0	0	1	0	0	388.1000	-52.5200	-385.9400	53.8900	0.0000	0.0000	0.0000	0.0000;
	40129	40132	0.010407	0.051092	0.00628	115.33	0	0	0	0	1	0	0	-12.4600	31.7400	12.5700	-31.8300	0.0000	0.0000	0.0000	0.0000;
	40141	40129	0.010996	0.05452	0.00672	103.23	0	0	0	0	1	0	0	1.8100	-35.2600	-1.6800	35.2000	0.0000	0.0000	0.0000	0.0000;
	40130	40131	0.000257	0.001056	0	0	0	0	0	0	1	0	0	6.3800	2.6900	-6.3800	-2.6900	0.0000	0.0000	0.0000	0.0000;
	40132	40133	0.000267	0.001127	0	0	0	0	0	0	1	0	0	10.6800	5.2300	-10.6800	-5.2300	0.0000	0.0000	0.0000	0.0000;
	40134	40138	-0.000233	-0.014714	0	1114.8	0	0	1	0	1	0	0	466.6600	15.5800	-467.1300	-45.3300	0.0000	0.0000	0.0000	0.0000;
	40134	40139	0.000278	0.001119	0	0	0	0	0	0	1	0	0	55.2200	13.2100	-55.2100	-13.1800	0.0000	0.0000	0.0000	0.0000;
	40134	40140	0.000255	0.001107	0	0	0	0	0	0	1	0	0	-521.8800	-55.8600	522.5300	58.6800	0.0000	0.0000	0.0000	0.0000;
	40136	40135	0.001856	0.06572	0	207.79	0	0	1	0	1	0	0	-87.7100	4.6100	87.8500	0.1000	0.0000	0.0000	0.0000	0.0000;
	40136	40135	0.001856	0.06572	0	207.79	0	0	1	0	1	0	0	-87.7100	4.6100	87.8500	0.1000	0.0000	0.0000	0.0000	0.0000;
	40136	40135	0.001856	0.06572	0	207.79	0	0	1	0	1	0	0	-87.7100	4.6100	87.8500	0.1000	0.0000	0.0000	0.0000	0.0000;
	40135	40138	0.000508	0.032063	0	989.8	0	0	1	0	1	0	0	-466.1000	19.5000	467.1300	45.3300	0.0000	0.0000	0.0000	0.0000;
	40135	40416	0.002137	0.019651	0.13558	598.99	0	0	0	0	1	0	0	252.9100	-15.4000	-251.6400	12.5400	0.0000	0.0000	0.0000	0.0000;
	40135	40424	0.000859	0.008601	0.04096	643.37	0	0	0	0	1	0	0	335.5900	-58.2900	-334.6700	63.1200	0.0000	0.0000	0.0000	0.0000;
	40142	40136	0.008282	0.039498	0.00355	151.02	0	0	0	0	1	0	0	-100.9000	8.1600	101.7000	-4.7300	0.0000	0.0000	0.0000	0.0000;
	40142	40136	0.008282	0.039498	0.00355	151.02	0	0	0	0	1	0	0	-100.9000	8.1600	101.7000	-4.7300	0.0000	0.0000	0.0000	0.0000;
	40136	40346	0.011653	0.049091	0.0068	133.26	0	0	0	0	1	0	0	59.7500	-4.3800	-59.3600	5.2800	0.0000	0.0000	0.0000	0.0000;
	40137	40138	0.001668	0.105316	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40140	40264	0.000272	0.004225	0.48575	2418.84	0	0	0	0	1	0	0	184.7700	-40.8700	-184.6800	-10.3500	0.0000	0.0000	0.0000	0.0000;
	40789	40140	0.000328	0.006612	1.0616	2689.83	0	0	0	0	1	0	0	366.5200	-243.2800	-366.0000	140.2100	0.0000	0.0000	0.0000	0.0000;
	41040	40140	0.000256	0.004444	0.59785	2408.2	0	0	0	0	1	0	0	-252.9100	11.2900	253.0700	-73.3500	0.0000	0.0000	0.0000	0.0000;
	40140	41107	0.00044	0.007617	1.09744	2594.34	0	0	0	0	1	0	0	-594.3700	-84.6700	595.8100	-9.7600	0.0000	0.0000	0.0000	0.0000;
	40142	40407	0.013044	0.067507	0.01152	147.94	0	0	0	0	1	0	0	90.6700	-8.9200	-89.6600	12.9600	0.0000	0.0000	0.0000	0.0000;
	40142	40407	0.013044	0.067507	0.01152	147.94	0	0	0	0	1	0	0	90.6700	-8.9200	-89.6600	12.9600	0.0000	0.0000	0.0000	0.0000;
	40143	40146	0.003873	0.016873	0.00155	112.15	0	0	0	0	1	0	0	7.4100	-14.8900	-7.4000	14.7800	0.0000	0.0000	0.0000	0.0000;
	40159	40143	0.007601	0.032668	0.00512	127.99	0	0	0	0	1	0	0	30.9400	-11.9300	-30.8500	11.7700	0.0000	0.0000	0.0000	0.0000;
	40319	40144	0.00365	0.035075	0.13198	474.61	0	0	0	0	1	0	0	-69.8200	-4.0600	69.9900	-8.6900	0.0000	0.0000	0.0000	0.0000;
	40145	40146	0.017473	0.070973	0.00604	131.08	0	0	0	0	1	0	0	34.6100	37.2400	-34.1800	-36.1300	0.0000	0.0000	0.0000	0.0000;
	40147	40145	0.012902	0.057065	0.0054	129.18	0	0	0	0	1	0	0	34.0900	-13.1400	-33.9300	13.2900	0.0000	0.0000	0.0000	0.0000;
	40145	40152	0.019655	0.082833	0.00393	126.59	0	0	0	0	1	0	0	-24.2500	26.6400	24.4900	-26.0300	0.0000	0.0000	0.0000	0.0000;
	40153	40146	0.017853	0.058439	0.00378	121	0	0	0	0	1	0	0	-14.8300	-18.6000	14.9300	18.5600	0.0000	0.0000	0.0000	0.0000;
	40149	40147	0.014203	0.070959	0.00658	131.19	0	0	0	0	1	0	0	39.8000	-11.3400	-39.5700	11.7900	0.0000	0.0000	0.0000	0.0000;
	40148	40149	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-15.6200	-2.2200	15.6200	2.2200	0.0000	0.0000	0.0000	0.0000;
	40159	40150	0.021678	0.07746	0.00648	133.31	0	0	0	0	1	0	0	-42.9400	6.7100	43.3500	-5.8800	0.0000	0.0000	0.0000	0.0000;
	40294	40150	0.015628	0.076885	0.00608	135.54	0	0	0	0	1	0	0	51.5900	-2.8800	-51.1700	4.2900	0.0000	0.0000	0.0000	0.0000;
	40151	40157	0.009392	0.037706	0.0053	127.43	0	0	0	0	1	0	0	-24.6000	1.3600	24.6600	-1.6500	0.0000	0.0000	0.0000	0.0000;
	40151	40785	0.004706	0.019301	0.00206	105.08	0	0	0	0	1	0	0	-3.5500	2.9400	3.5500	-3.1400	0.0000	0.0000	0.0000	0.0000;
	40154	40155	0.009104	0.042092	0.00516	131.92	0	0	0	0	1	0	0	-39.9100	10.3200	40.0600	-10.1000	0.0000	0.0000	0.0000	0.0000;
	40154	40530	0.01584	0.057926	0.00903	107.33	0	0	0	0	1	0	0	2.0500	-1.3000	-2.0500	0.4100	0.0000	0.0000	0.0000	0.0000;
	40155	40156	0.000293	0.001052	0	0	0	0	0	0	1	0	0	12.1700	2.1700	-12.1700	-2.1700	0.0000	0.0000	0.0000	0.0000;
	40155	40524	0.009037	0.045747	0.00673	140.33	0	0	0	0	1	0	0	-70.6500	2.2200	71.1000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	40556	40155	0.024766	0.089556	0.01099	108.56	0	0	0	0	1	0	0	-6.2300	-4.2800	6.2400	3.2400	0.0000	0.0000	0.0000	0.0000;
	40157	40158	0.000289	0.001131	0	0	0	0	0	0	1	0	0	26.4400	3.8300	-26.4400	-3.8200	0.0000	0.0000	0.0000	0.0000;
	40157	40294	0.016077	0.073171	0.01109	136.62	0	0	0	0	1	0	0	-51.0900	-2.1800	51.5200	2.9900	0.0000	0.0000	0.0000	0.0000;
	40160	40163	0.010981	0.049062	0.00755	120.28	0	0	0	0	1	0	0	23.4400	-0.3200	-23.3800	-0.2200	0.0000	0.0000	0.0000	0.0000;
	40377	40160	0.004759	0.017952	0.00321	117.89	0	0	0	0	1	0	0	14.1300	23.6300	-14.1000	-23.8400	0.0000	0.0000	0.0000	0.0000;
	40378	40160	0.010185	0.03801	0.0056	121.11	0	0	0	0	1	0	0	26.2200	-18.6200	-26.1200	18.4100	0.0000	0.0000	0.0000	0.0000;
	40161	40162	0.000235	0.001164	0	0	0	0	0	0	1	0	0	32.0800	1.7900	-32.0800	-1.7800	0.0000	0.0000	0.0000	0.0000;
	40161	40183	0.000848	0.008979	0.11134	571.83	0	0	0	0	1	0	0	-242.2800	0.2500	242.7400	-7.4400	0.0000	0.0000	0.0000	0.0000;
	40161	40436	0.001773	0.016653	0.19755	621.14	0	0	0	0	1	0	0	322.4400	-42.5300	-320.7200	37.2900	0.0000	0.0000	0.0000	0.0000;
	40161	40551	0.001499	0.013887	0.05138	516.22	0	0	0	0	1	0	0	142.6000	18.4400	-142.3100	-21.3000	0.0000	0.0000	0.0000	0.0000;
	40164	40163	0.005579	0.02057	0.00719	133.14	0	0	0	0	1	0	0	-58.5400	33.8500	58.7800	-33.7100	0.0000	0.0000	0.0000	0.0000;
	40187	40164	0.011388	0.03882	0.00346	130.48	0	0	0	0	1	0	0	-46.9700	37.4000	47.3600	-36.4700	0.0000	0.0000	0.0000	0.0000;
	40165	40169	0.005675	0.020667	0.0023	113.29	0	0	0	0	1	0	0	-9.6300	-54.4900	9.7900	54.8400	0.0000	0.0000	0.0000	0.0000;
	40515	40165	0.005645	0.027639	0.00424	122.5	0	0	0	0	1	0	0	26.1800	-50.5700	-26.0000	50.9900	0.0000	0.0000	0.0000	0.0000;
	40167	40166	0.004792	0.028025	0.00297	109.6	0	0	0	0	1	0	0	7.3900	20.3600	-7.3700	-20.5500	0.0000	0.0000	0.0000	0.0000;
	40167	40168	0.000224	0.001023	0	0	0	0	0	0	1	0	0	15.1600	2.3700	-15.1600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	40167	40187	0.004079	0.020556	0.00218	121	0	0	0	0	1	0	0	-22.5500	-22.7300	22.5900	22.6900	0.0000	0.0000	0.0000	0.0000;
	40169	40513	0.010001	0.040175	0.01056	124.93	0	0	0	0	1	0	0	-35.1300	30.8700	35.3400	-31.1800	0.0000	0.0000	0.0000	0.0000;
	40170	40184	0.014338	0.067955	0.01093	116.3	0	0	0	0	1	0	0	-11.3400	-2.7800	11.3600	1.7100	0.0000	0.0000	0.0000	0.0000;
	40171	40172	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-10.2200	-3.4400	10.2200	3.4400	0.0000	0.0000	0.0000	0.0000;
	40172	40175	0.016433	0.081784	0.00951	119	0	0	0	0	1	0	0	-12.0300	2.9700	12.0500	-3.8600	0.0000	0.0000	0.0000	0.0000;
	40826	40173	0.00543	0.023168	0.00165	130.68	0	0	0	0	1	0	0	33.2000	-3.3900	-33.1400	3.4700	0.0000	0.0000	0.0000	0.0000;
	40184	40174	0.012245	0.046712	0.00821	115.23	0	0	0	0	1	0	0	9.7300	-2.2800	-9.7200	1.4500	0.0000	0.0000	0.0000	0.0000;
	40174	40537	0.012883	0.065372	0.00612	128.11	0	0	0	0	1	0	0	43.9600	-22.3300	-43.6700	23.1700	0.0000	0.0000	0.0000	0.0000;
	40175	40178	0.009185	0.03474	0.00265	121.48	0	0	0	0	1	0	0	-23.2200	0.9200	23.2600	-1.0200	0.0000	0.0000	0.0000	0.0000;
	40178	40176	0.00492	0.020461	0.00284	116.61	0	0	0	0	1	0	0	-14.2900	-11.8900	14.3000	11.6600	0.0000	0.0000	0.0000	0.0000;
	40176	40181	0.012935	0.073004	0.0073	121.85	0	0	0	0	1	0	0	-25.4700	-13.9100	25.5700	13.7000	0.0000	0.0000	0.0000	0.0000;
	40177	40178	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-11.1600	-3.2500	11.1600	3.2600	0.0000	0.0000	0.0000	0.0000;
	40180	40179	0.000219	0.018569	0	1053.63	0	0	1.025	0	1	0	0	-609.6700	-78.2900	610.4700	146.1500	0.0000	0.0000	0.0000	0.0000;
	40179	40182	0.000243	0.001079	0	0	0	0	0	0	1	0	0	36.1800	5.4700	-36.1700	-5.4500	0.0000	0.0000	0.0000	0.0000;
	40179	40809	0.000346	0.005814	0.50502	2825.68	0	0	0	0	1	0	0	899.4400	-97.8200	-896.8300	87.1300	0.0000	0.0000	0.0000	0.0000;
	40179	41117	0.000487	0.007441	0.72504	2698.55	0	0	0	0	1	0	0	-613.6000	15.0600	615.3100	-67.0500	0.0000	0.0000	0.0000	0.0000;
	40181	40180	0.0015	0.067224	0	229.1	0	0	1.01875	0	1	0	0	-122.0600	-18.6300	122.2700	28.3800	0.0000	0.0000	0.0000	0.0000;
	40181	40180	0.0015	0.067224	0	229.1	0	0	1.01875	0	1	0	0	-122.0600	-18.6300	122.2700	28.3800	0.0000	0.0000	0.0000	0.0000;
	40181	40180	0.0015	0.067224	0	229.1	0	0	1.01875	0	1	0	0	-122.0600	-18.6300	122.2700	28.3800	0.0000	0.0000	0.0000	0.0000;
	40180	40183	0.000205	0.001103	0	0	0	0	0	0	1	0	0	242.8500	-6.8400	-242.7400	7.4400	0.0000	0.0000	0.0000	0.0000;
	40181	40186	0.006446	0.025639	0.00215	144.91	0	0	0	0	1	0	0	76.4700	13.9300	-76.1100	-12.7400	0.0000	0.0000	0.0000	0.0000;
	40181	40186	0.006446	0.025639	0.00215	144.91	0	0	0	0	1	0	0	76.4700	13.9300	-76.1100	-12.7400	0.0000	0.0000	0.0000	0.0000;
	40181	40538	0.024936	0.080102	0.00785	147.91	0	0	0	0	1	0	0	93.8300	7.1700	-91.8100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	40181	40538	0.024936	0.080102	0.00785	147.91	0	0	0	0	1	0	0	93.8300	7.1700	-91.8100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	40184	40185	0.000203	0.001074	0	0	0	0	0	0	1	0	0	24.3600	9.6600	-24.3600	-9.6500	0.0000	0.0000	0.0000	0.0000;
	40184	40186	0.009603	0.039486	0.00777	130.58	0	0	0	0	1	0	0	-45.4500	-9.0900	45.6500	9.0600	0.0000	0.0000	0.0000	0.0000;
	40187	40188	0.00023	0.001087	0	0	0	0	0	0	1	0	0	24.3900	11.6500	-24.3900	-11.6500	0.0000	0.0000	0.0000	0.0000;
	40189	40534	0.005072	0.023378	0.00232	107.7	0	0	0	0	1	0	0	7.6100	8.6900	-7.6000	-8.9000	0.0000	0.0000	0.0000	0.0000;
	40189	40540	0.00756	0.033616	0.0028	119.2	0	0	0	0	1	0	0	-19.4200	-14.6800	19.4600	14.5800	0.0000	0.0000	0.0000	0.0000;
	40190	40191	0.000226	0.001029	0	0	0	0	0	0	1	0	0	16.6400	5.8900	-16.6400	-5.8800	0.0000	0.0000	0.0000	0.0000;
	40378	40190	0.006048	0.021348	0.00544	126.97	0	0	0	0	1	0	0	-41.9400	13.7800	42.0500	-13.9500	0.0000	0.0000	0.0000	0.0000;
	40190	40543	0.008705	0.03771	0.00535	132.94	0	0	0	0	1	0	0	-58.6900	8.0700	58.9900	-7.3600	0.0000	0.0000	0.0000	0.0000;
	40192	40194	0.003711	0.013898	0.002	142.14	0	0	0	0	1	0	0	65.5800	-22.2200	-65.4200	22.6300	0.0000	0.0000	0.0000	0.0000;
	40192	40194	0.003711	0.013898	0.002	142.14	0	0	0	0	1	0	0	65.5800	-22.2200	-65.4200	22.6300	0.0000	0.0000	0.0000	0.0000;
	40548	40192	0.004587	0.01585	0.00309	137.89	0	0	0	0	1	0	0	-85.0400	-9.8500	85.3500	10.6300	0.0000	0.0000	0.0000	0.0000;
	40192	40550	0.005419	0.020991	0.0052	152.68	0	0	0	0	1	0	0	-77.7200	10.7600	78.0400	-10.0900	0.0000	0.0000	0.0000	0.0000;
	40192	40550	0.005419	0.020991	0.0052	152.68	0	0	0	0	1	0	0	-77.7200	10.7600	78.0400	-10.0900	0.0000	0.0000	0.0000	0.0000;
	40192	40550	0.005419	0.020991	0.0052	152.68	0	0	0	0	1	0	0	-77.7200	10.7600	78.0400	-10.0900	0.0000	0.0000	0.0000	0.0000;
	40193	40194	0.000218	0.001148	0	0	0	0	0	0	1	0	0	-33.2800	31.9500	33.2800	-31.9300	0.0000	0.0000	0.0000	0.0000;
	40194	40546	0.007176	0.028168	0.00381	139.64	0	0	0	0	1	0	0	97.5500	-13.3300	-96.9000	15.4900	0.0000	0.0000	0.0000	0.0000;
	40195	40196	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-9.0400	-1.2000	9.0400	1.2000	0.0000	0.0000	0.0000	0.0000;
	40196	40241	0.007289	0.027158	0.00583	130.78	0	0	0	0	1	0	0	-48.0400	-8.2600	48.2000	8.2400	0.0000	0.0000	0.0000	0.0000;
	40196	40284	0.013669	0.064433	0.00547	127.18	0	0	0	0	1	0	0	39.0000	7.0600	-38.7900	-6.6900	0.0000	0.0000	0.0000	0.0000;
	40197	40234	0.017283	0.081648	0.00818	126.86	0	0	0	0	1	0	0	-37.3400	20.6600	37.6400	-20.1000	0.0000	0.0000	0.0000	0.0000;
	40197	40239	0.00498	0.02499	0.00296	120.3	0	0	0	0	1	0	0	20.7100	-23.7200	-20.6700	23.6400	0.0000	0.0000	0.0000	0.0000;
	40198	40202	0.003805	0.014773	0.00121	137.13	0	0	0	0	1	0	0	77.0200	4.3800	-76.8000	-3.6500	0.0000	0.0000	0.0000	0.0000;
	40217	40198	0.004904	0.018171	0.00121	150.73	0	0	0	0	1	0	0	95.0300	14.2700	-94.5900	-12.7800	0.0000	0.0000	0.0000	0.0000;
	40217	40198	0.004904	0.018171	0.00121	150.73	0	0	0	0	1	0	0	95.0300	14.2700	-94.5900	-12.7800	0.0000	0.0000	0.0000	0.0000;
	40198	40225	0.0071	0.028797	0.00169	139.08	0	0	0	0	1	0	0	88.8600	17.5800	-88.2900	-15.4400	0.0000	0.0000	0.0000	0.0000;
	40199	40257	0.00369	0.014693	0.00228	117.07	0	0	0	0	1	0	0	-18.5500	-33.3900	18.6000	33.3500	0.0000	0.0000	0.0000	0.0000;
	40263	40199	0.009633	0.03003	0.00293	125.72	0	0	0	0	1	0	0	34.0000	-64.1100	-33.5000	65.3700	0.0000	0.0000	0.0000	0.0000;
	40267	40199	0.003798	0.015917	0.00136	97.21	0	0	0	0	1	0	0	-4.5200	-68.2600	4.7000	68.8500	0.0000	0.0000	0.0000	0.0000;
	40588	40199	0.002607	0.012201	0.00171	200	0	0	0	0	1	0	0	-6.1200	108.8400	6.4100	-107.6600	0.0000	0.0000	0.0000	0.0000;
	40200	40201	0.000297	0.001124	0	0	0	0	0	0	1	0	0	23.3000	0.7700	-23.3000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	40202	40200	0.004412	0.019865	0.00235	137.09	0	0	0	0	1	0	0	74.2800	6.3700	-74.0400	-5.5200	0.0000	0.0000	0.0000	0.0000;
	40225	40200	0.005596	0.028275	0.00159	104.64	0	0	0	0	1	0	0	2.2100	-11.3600	-2.2000	11.2400	0.0000	0.0000	0.0000	0.0000;
	40200	40227	0.001842	0.009606	0.00159	133.19	0	0	0	0	1	0	0	52.9400	-6.4900	-52.8900	6.6000	0.0000	0.0000	0.0000	0.0000;
	40247	40202	0.004935	0.024697	0.00278	126.77	0	0	0	0	1	0	0	36.3300	12.9100	-36.2600	-12.8300	0.0000	0.0000	0.0000	0.0000;
	40203	40217	0.007293	0.029382	0.00343	128.34	0	0	0	0	1	0	0	-41.2200	-4.0400	41.3400	4.1800	0.0000	0.0000	0.0000	0.0000;
	40203	40229	0.018435	0.073735	0.01122	123.95	0	0	0	0	1	0	0	-31.8000	-2.3900	31.9800	1.9500	0.0000	0.0000	0.0000	0.0000;
	40232	40203	0.012559	0.048063	0.00343	114.5	0	0	0	0	1	0	0	-10.2200	2.5200	10.2300	-2.8200	0.0000	0.0000	0.0000	0.0000;
	40203	40247	0.003657	0.018399	0.00142	128.35	0	0	0	0	1	0	0	41.6300	-0.3800	-41.5700	0.5400	0.0000	0.0000	0.0000	0.0000;
	40217	40204	0.005582	0.020781	0.0019	200	0	0	0	0	1	0	0	79.1000	-109.9100	-78.1100	113.3800	0.0000	0.0000	0.0000	0.0000;
	40204	40224	0.008722	0.042669	0.00355	129.23	0	0	0	0	1	0	0	44.4700	15.9900	-44.2900	-15.4800	0.0000	0.0000	0.0000	0.0000;
	40205	40222	0.002327	0.016685	0.03599	552.4	0	0	0	0	1	0	0	-194.6000	13.4300	195.4300	-11.4000	0.0000	0.0000	0.0000	0.0000;
	40205	40274	0.001713	0.015182	0.03231	525.83	0	0	0	0	1	0	0	151.6500	-32.9900	-151.2600	32.8900	0.0000	0.0000	0.0000	0.0000;
	40206	40208	0.006343	0.028134	0.00279	123.79	0	0	0	0	1	0	0	31.6600	12.3000	-31.5900	-12.2700	0.0000	0.0000	0.0000	0.0000;
	40250	40206	0.003889	0.016951	0.00162	120.88	0	0	0	0	1	0	0	20.1100	51.4900	-20.0000	-51.1700	0.0000	0.0000	0.0000	0.0000;
	40589	40206	0.003633	0.014973	0.00173	127.14	0	0	0	0	1	0	0	40.8900	-31.8900	-40.7900	32.1100	0.0000	0.0000	0.0000	0.0000;
	40208	40207	0.004028	0.013482	0.0012	121.11	0	0	0	0	1	0	0	-21.1700	-11.7500	21.1900	11.7100	0.0000	0.0000	0.0000	0.0000;
	40207	40282	0.008666	0.031799	0.00256	135.82	0	0	0	0	1	0	0	-72.2700	-16.6600	72.7300	18.1100	0.0000	0.0000	0.0000	0.0000;
	40208	40209	0.000224	0.00103	0	0	0	0	0	0	1	0	0	59.1600	7.3500	-59.1500	-7.3100	0.0000	0.0000	0.0000	0.0000;
	40208	40211	0.00383	0.016439	0.0015	106.45	0	0	0	0	1	0	0	-6.4000	16.6700	6.4100	-16.7700	0.0000	0.0000	0.0000	0.0000;
	40213	40210	0.005023	0.022676	0.00212	140.12	0	0	0	0	1	0	0	101.9000	19.7400	-101.3800	-17.6000	0.0000	0.0000	0.0000	0.0000;
	40210	40215	0.003438	0.017493	0.00149	136.99	0	0	0	0	1	0	0	80.3000	10.3400	-80.0800	-9.3600	0.0000	0.0000	0.0000	0.0000;
	40210	40611	0.00603	0.02556	0.00434	116.96	0	0	0	0	1	0	0	-14.6500	-6.1700	14.6700	5.7900	0.0000	0.0000	0.0000	0.0000;
	40211	40215	0.004723	0.020047	0.00189	121.31	0	0	0	0	1	0	0	-24.7800	10.1900	24.8100	-10.2400	0.0000	0.0000	0.0000	0.0000;
	40212	40259	0.004673	0.017977	0.00324	115.55	0	0	0	0	1	0	0	18.0400	27.3200	-17.9900	-27.4600	0.0000	0.0000	0.0000	0.0000;
	40212	40267	0.005275	0.026962	0.00271	135.42	0	0	0	0	1	0	0	71.8800	-9.4900	-71.6100	10.6000	0.0000	0.0000	0.0000	0.0000;
	40275	40212	0.004577	0.018451	0.00182	140.74	0	0	0	0	1	0	0	108.8300	22.8700	-108.2900	-20.8700	0.0000	0.0000	0.0000	0.0000;
	40213	40214	0.000244	0.001017	0	0	0	0	0	0	1	0	0	17.3700	5.3800	-17.3700	-5.3800	0.0000	0.0000	0.0000	0.0000;
	40252	40213	0.005764	0.02204	0.0016	142.59	0	0	0	0	1	0	0	67.7600	14.8700	-67.5000	-14.0300	0.0000	0.0000	0.0000	0.0000;
	40252	40213	0.005764	0.02204	0.0016	142.59	0	0	0	0	1	0	0	67.7600	14.8700	-67.5000	-14.0300	0.0000	0.0000	0.0000	0.0000;
	40215	40628	0.008915	0.028814	0.00312	106.35	0	0	0	0	1	0	0	-4.9600	-0.7100	4.9600	0.4000	0.0000	0.0000	0.0000	0.0000;
	40216	40218	0.005771	0.027353	0.00266	200	0	0	0	0	1	0	0	99.9100	-98.3500	-98.8200	103.2300	0.0000	0.0000	0.0000	0.0000;
	40216	40231	0.011407	0.054402	0.00905	146.81	0	0	0	0	1	0	0	-81.6400	28.8800	82.4700	-25.8800	0.0000	0.0000	0.0000	0.0000;
	40216	40231	0.011407	0.054402	0.00905	146.81	0	0	0	0	1	0	0	-81.6400	28.8800	82.4700	-25.8800	0.0000	0.0000	0.0000	0.0000;
	40216	40232	0.012265	0.035008	0.0032	115.46	0	0	0	0	1	0	0	12.1800	10.0400	-12.1500	-10.2900	0.0000	0.0000	0.0000	0.0000;
	40247	40216	0.005828	0.023875	0.00197	123	0	0	0	0	1	0	0	-27.7700	-20.3500	27.8400	20.4200	0.0000	0.0000	0.0000	0.0000;
	40234	40217	0.010629	0.052338	0.00343	164	0	0	0	0	1	0	0	112.5600	-17.5300	-111.2400	23.7000	0.0000	0.0000	0.0000	0.0000;
	40234	40217	0.010629	0.052338	0.00343	164	0	0	0	0	1	0	0	112.5600	-17.5300	-111.2400	23.7000	0.0000	0.0000	0.0000	0.0000;
	40234	40217	0.010629	0.052338	0.00343	164	0	0	0	0	1	0	0	112.5600	-17.5300	-111.2400	23.7000	0.0000	0.0000	0.0000	0.0000;
	40218	40282	0.005824	0.026823	0.004	134.52	0	0	0	0	1	0	0	62.8400	60.4800	-62.4300	-59.0100	0.0000	0.0000	0.0000	0.0000;
	40220	40219	0.000293	0.016198	0	983.63	0	0	1.00625	0	1	0	0	-451.8500	-10.5200	452.4100	41.1600	0.0000	0.0000	0.0000	0.0000;
	40219	40221	0.000221	0.001049	0	0	0	0	0	0	1	0	0	75.5800	18.7100	-75.5700	-18.6500	0.0000	0.0000	0.0000	0.0000;
	40264	40219	0.000111	0.002263	0.28599	2483.45	0	0	0	0	1	0	0	-382.3300	-183.2600	382.5000	155.8300	0.0000	0.0000	0.0000	0.0000;
	41080	40219	0.000395	0.006239	0.61744	2889.06	0	0	0	0	1	0	0	913.5100	-39.2300	-910.4900	19.3500	0.0000	0.0000	0.0000	0.0000;
	40274	40220	0.001306	0.010589	0.08403	681.85	0	0	0	0	1	0	0	-449.4100	0.1400	451.8500	10.5200	0.0000	0.0000	0.0000	0.0000;
	40222	40223	0.00025	0.001009	0	0	0	0	0	0	1	0	0	23.7400	7.3000	-23.7400	-7.3000	0.0000	0.0000	0.0000	0.0000;
	40222	40401	0.0023	0.020609	0.06544	516.4	0	0	0	0	1	0	0	137.8300	-21.0800	-137.4200	17.6800	0.0000	0.0000	0.0000	0.0000;
	40222	41065	0.002307	0.02527	0.09221	651.35	0	0	0	0	1	0	0	-372.4800	29.6900	375.4700	-6.9600	0.0000	0.0000	0.0000	0.0000;
	40224	40228	0.010688	0.034291	0.0028	119.73	0	0	0	0	1	0	0	20.5500	11.1200	-20.5000	-11.2300	0.0000	0.0000	0.0000	0.0000;
	40225	40226	0.000222	0.001149	0	0	0	0	0	0	1	0	0	23.7400	9.2300	-23.7400	-9.2200	0.0000	0.0000	0.0000	0.0000;
	40225	40261	0.009541	0.047246	0.00506	133.9	0	0	0	0	1	0	0	62.3400	17.5800	-61.9400	-16.0900	0.0000	0.0000	0.0000	0.0000;
	40227	40259	0.004506	0.021873	0.00227	120.95	0	0	0	0	1	0	0	16.3700	-15.1000	-16.3500	14.9800	0.0000	0.0000	0.0000	0.0000;
	40284	40228	0.004808	0.020411	0.00225	119.36	0	0	0	0	1	0	0	18.3300	2.1500	-18.3200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	40229	40237	0.005641	0.028303	0.00396	132.86	0	0	0	0	1	0	0	-54.7400	-7.8800	54.9100	8.2900	0.0000	0.0000	0.0000	0.0000;
	40230	40231	0.00858	0.029948	0.00321	150.71	0	0	0	0	1	0	0	94.4200	-19.0900	-93.6500	21.4500	0.0000	0.0000	0.0000	0.0000;
	40230	40231	0.00858	0.029948	0.00321	150.71	0	0	0	0	1	0	0	94.4200	-19.0900	-93.6500	21.4500	0.0000	0.0000	0.0000	0.0000;
	40230	40479	0.011765	0.04132	0.00588	151.38	0	0	0	0	1	0	0	-99.7900	18.3300	100.9600	-14.8100	0.0000	0.0000	0.0000	0.0000;
	40230	40479	0.011765	0.04132	0.00588	151.38	0	0	0	0	1	0	0	-99.7900	18.3300	100.9600	-14.8100	0.0000	0.0000	0.0000	0.0000;
	40232	40233	0.0002	0.001191	0	0	0	0	0	0	1	0	0	22.3700	7.7700	-22.3700	-7.7600	0.0000	0.0000	0.0000	0.0000;
	40234	40500	0.019814	0.076782	0.01484	165.4	0	0	0	0	1	0	0	-132.5700	22.9000	136.0200	-11.0800	0.0000	0.0000	0.0000	0.0000;
	40234	40500	0.019814	0.076782	0.01484	165.4	0	0	0	0	1	0	0	-132.5700	22.9000	136.0200	-11.0800	0.0000	0.0000	0.0000	0.0000;
	40234	40500	0.019814	0.076782	0.01484	165.4	0	0	0	0	1	0	0	-132.5700	22.9000	136.0200	-11.0800	0.0000	0.0000	0.0000	0.0000;
	40235	40236	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-22.3700	64.0400	22.3800	-64.0000	0.0000	0.0000	0.0000	0.0000;
	40236	40237	0.008608	0.047312	0.00491	116.29	0	0	0	0	1	0	0	-14.4500	34.2500	14.5600	-34.1600	0.0000	0.0000	0.0000	0.0000;
	40239	40236	0.007348	0.026901	0.00274	113.66	0	0	0	0	1	0	0	7.9900	-29.8100	-7.9300	29.7500	0.0000	0.0000	0.0000	0.0000;
	40237	40238	0.000257	0.00109	0	0	0	0	0	0	1	0	0	16.6300	3.2500	-16.6300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	40237	40478	0.018905	0.105782	0.01353	138.06	0	0	0	0	1	0	0	-86.1000	22.6200	87.5200	-16.0700	0.0000	0.0000	0.0000	0.0000;
	40240	40241	0.007342	0.02863	0.00793	134.98	0	0	0	0	1	0	0	71.0000	-40.6700	-70.5400	41.6100	0.0000	0.0000	0.0000	0.0000;
	40240	40482	0.011307	0.05108	0.00448	138.37	0	0	0	0	1	0	0	-85.6400	36.4400	86.5600	-32.7400	0.0000	0.0000	0.0000	0.0000;
	40241	40242	0.000248	0.001027	0	0	0	0	0	0	1	0	0	22.3400	5.4200	-22.3400	-5.4100	0.0000	0.0000	0.0000	0.0000;
	40245	40243	0.011147	0.050544	0.00775	118.09	0	0	0	0	1	0	0	-15.8500	-18.1700	15.9100	17.6300	0.0000	0.0000	0.0000	0.0000;
	40243	40370	0.010194	0.040686	0.00651	128.87	0	0	0	0	1	0	0	-43.4400	51.7600	43.8800	-50.6800	0.0000	0.0000	0.0000	0.0000;
	40244	40270	0.015157	0.05744	0.00472	127.12	0	0	0	0	1	0	0	38.5900	0.2400	-38.3800	0.0800	0.0000	0.0000	0.0000	0.0000;
	40244	40399	0.00591	0.019635	0.00172	132.75	0	0	0	0	1	0	0	-53.7400	-10.4400	53.9100	10.8200	0.0000	0.0000	0.0000	0.0000;
	40270	40245	0.009543	0.040481	0.003	106.79	0	0	0	0	1	0	0	4.9800	-9.8300	-4.9700	9.5700	0.0000	0.0000	0.0000	0.0000;
	40246	40247	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-33.0000	-6.8900	33.0100	6.9000	0.0000	0.0000	0.0000	0.0000;
	40248	40249	0.000257	0.001071	0	0	0	0	0	0	1	0	0	51.0500	8.6200	-51.0400	-8.5900	0.0000	0.0000	0.0000	0.0000;
	40248	40275	0.002342	0.010645	0.00122	147.76	0	0	0	0	1	0	0	-90.3100	14.7100	90.4900	-13.9800	0.0000	0.0000	0.0000	0.0000;
	40248	40275	0.002342	0.010645	0.00122	147.76	0	0	0	0	1	0	0	-90.3100	14.7100	90.4900	-13.9800	0.0000	0.0000	0.0000	0.0000;
	40282	40248	0.005315	0.026291	0.00233	141.86	0	0	0	0	1	0	0	-64.5500	19.9300	64.7800	-19.0200	0.0000	0.0000	0.0000	0.0000;
	40282	40248	0.005315	0.026291	0.00233	141.86	0	0	0	0	1	0	0	-64.5500	19.9300	64.7800	-19.0200	0.0000	0.0000	0.0000	0.0000;
	40250	40251	0.000227	0.001069	0	0	0	0	0	0	1	0	0	47.5100	9.8700	-47.5000	-9.8500	0.0000	0.0000	0.0000	0.0000;
	40250	40282	0.004406	0.021181	0.0018	134.1	0	0	0	0	1	0	0	-65.0300	17.2100	65.2200	-16.4800	0.0000	0.0000	0.0000	0.0000;
	40250	40588	0.003586	0.015415	0.00246	104.89	0	0	0	0	1	0	0	-2.6000	-78.5700	2.8100	79.2200	0.0000	0.0000	0.0000	0.0000;
	40252	40617	0.0042	0.020406	0.00198	145.4	0	0	0	0	1	0	0	-79.6500	-16.7100	79.9200	17.7900	0.0000	0.0000	0.0000	0.0000;
	40252	40617	0.0042	0.020406	0.00198	145.4	0	0	0	0	1	0	0	-79.6500	-16.7100	79.9200	17.7900	0.0000	0.0000	0.0000	0.0000;
	40253	40254	0.00022	0.001019	0	0	0	0	0	0	1	0	0	11.4900	5.8700	-11.4900	-5.8700	0.0000	0.0000	0.0000	0.0000;
	40261	40253	0.006022	0.021276	0.00203	117.57	0	0	0	0	1	0	0	12.0700	-6.5400	-12.0600	6.3800	0.0000	0.0000	0.0000	0.0000;
	40272	40253	0.005404	0.021602	0.00164	105.55	0	0	0	0	1	0	0	-0.5600	12.1200	0.5700	-12.2500	0.0000	0.0000	0.0000	0.0000;
	40255	40256	0.000209	0.001	0	0	0	0	0	0	1	0	0	-22.8200	-6.5500	22.8200	6.5600	0.0000	0.0000	0.0000	0.0000;
	40256	40373	0.006697	0.025416	0.0026	136.76	0	0	0	0	1	0	0	-77.4600	-1.2200	77.8600	2.4800	0.0000	0.0000	0.0000	0.0000;
	40375	40256	0.005256	0.021353	0.00242	150.32	0	0	0	0	1	0	0	-95.2500	-6.7700	95.7400	8.4900	0.0000	0.0000	0.0000	0.0000;
	40375	40256	0.005256	0.021353	0.00242	150.32	0	0	0	0	1	0	0	-95.2500	-6.7700	95.7400	8.4900	0.0000	0.0000	0.0000	0.0000;
	40256	40409	0.012979	0.054021	0.00707	150.04	0	0	0	0	1	0	0	-93.4100	-6.4300	94.5500	10.4200	0.0000	0.0000	0.0000	0.0000;
	40256	40409	0.012979	0.054021	0.00707	150.04	0	0	0	0	1	0	0	-93.4100	-6.4300	94.5500	10.4200	0.0000	0.0000	0.0000	0.0000;
	40256	40413	0.005817	0.02376	0.00223	131.97	0	0	0	0	1	0	0	49.9900	-9.4600	-49.8400	9.8500	0.0000	0.0000	0.0000	0.0000;
	40257	40258	0.000245	0.001013	0	0	0	0	0	0	1	0	0	47.2300	13.4100	-47.2300	-13.3900	0.0000	0.0000	0.0000	0.0000;
	40279	40257	0.002695	0.014509	0.00156	140.11	0	0	0	0	1	0	0	107.3400	-49.4700	-106.9800	51.2500	0.0000	0.0000	0.0000	0.0000;
	40588	40257	0.001741	0.008304	0.00118	126.87	0	0	0	0	1	0	0	-40.9600	98.7700	41.1400	-98.0100	0.0000	0.0000	0.0000	0.0000;
	40259	40260	0.000201	0.001025	0	0	0	0	0	0	1	0	0	34.3400	12.4900	-34.3400	-12.4700	0.0000	0.0000	0.0000	0.0000;
	40261	40262	0.000227	0.001066	0	0	0	0	0	0	1	0	0	24.2700	6.1800	-24.2700	-6.1700	0.0000	0.0000	0.0000	0.0000;
	40261	40269	0.008286	0.031665	0.0035	126.66	0	0	0	0	1	0	0	36.5900	10.3000	-36.4700	-10.1700	0.0000	0.0000	0.0000	0.0000;
	40261	40271	0.00354	0.018707	0.00317	122	0	0	0	0	1	0	0	-26.0700	3.3900	26.0900	-3.5700	0.0000	0.0000	0.0000	0.0000;
	40263	40374	0.00322	0.016026	0.00355	129.18	0	0	0	0	1	0	0	-40.9400	24.1300	41.0100	-24.1300	0.0000	0.0000	0.0000	0.0000;
	40263	40597	0.006434	0.024414	0.00401	137.13	0	0	0	0	1	0	0	-79.0800	4.3400	79.4700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	40265	40264	0.00028	0.018367	0	1016.02	0	0	1.03125	0	1	0	0	-497.2400	-140.2000	497.9700	188.3000	0.0000	0.0000	0.0000	0.0000;
	40264	40266	0.000286	0.001138	0	0	0	0	0	0	1	0	0	69.0300	5.3100	-69.0200	-5.2600	0.0000	0.0000	0.0000	0.0000;
	40401	40265	0.000952	0.009511	0.03152	494	0	0	0	0	1	0	0	98.7900	-19.6800	-98.7000	17.1500	0.0000	0.0000	0.0000	0.0000;
	40416	40265	0.001409	0.015213	0.04621	582.57	0	0	0	0	1	0	0	-234.8200	-19.3700	235.5500	22.2700	0.0000	0.0000	0.0000	0.0000;
	40265	40592	0.002485	0.01964	0.05776	650.81	0	0	0	0	1	0	0	360.3900	100.7800	-357.1700	-81.3900	0.0000	0.0000	0.0000	0.0000;
	40267	40268	0.000292	0.00114	0	0	0	0	0	0	1	0	0	69.8200	11.2600	-69.8000	-11.2100	0.0000	0.0000	0.0000	0.0000;
	40400	40267	0.007291	0.032883	0.00369	106	0	0	0	0	1	0	0	-6.1600	-46.0600	6.3200	46.4000	0.0000	0.0000	0.0000	0.0000;
	40269	40977	0.009666	0.04895	0.0041	114.01	0	0	0	0	1	0	0	8.1100	-0.0900	-8.1000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	40271	40398	0.014049	0.064864	0.01185	133.38	0	0	0	0	1	0	0	-61.8600	-5.4900	62.4100	6.8900	0.0000	0.0000	0.0000	0.0000;
	40272	40400	0.003321	0.013724	0.00208	127.21	0	0	0	0	1	0	0	-42.7800	-25.5800	42.8700	25.7200	0.0000	0.0000	0.0000	0.0000;
	40272	40406	0.008739	0.037574	0.0036	95.21	0	0	0	0	1	0	0	-0.8500	7.9700	0.8600	-8.3000	0.0000	0.0000	0.0000	0.0000;
	40403	40273	0.004227	0.016565	0.00256	121.1	0	0	0	0	1	0	0	-23.5800	-6.7500	23.6100	6.6100	0.0000	0.0000	0.0000	0.0000;
	40406	40273	0.005373	0.019093	0.00163	130.88	0	0	0	0	1	0	0	50.3800	14.2000	-50.2300	-13.8200	0.0000	0.0000	0.0000	0.0000;
	40274	40277	0.003125	0.134022	0	410.55	0	0	1	0	1	0	0	291.0900	49.1300	-288.5600	58.9600	0.0000	0.0000	0.0000	0.0000;
	40274	40278	0.000245	0.001074	0	0	0	0	0	0	1	0	0	47.0100	6.2800	-47.0000	-6.2600	0.0000	0.0000	0.0000	0.0000;
	40875	40274	0.001355	0.012513	0.04252	596.56	0	0	0	0	1	0	0	-261.6800	-49.9100	262.5900	53.7000	0.0000	0.0000	0.0000	0.0000;
	40275	40277	-0.001557	-0.066785	0	335.55	0	0	1	0	1	0	0	-289.8200	5.0900	288.5600	-58.9600	0.0000	0.0000	0.0000	0.0000;
	40276	40277	0.008126	0.348447	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40279	40647	0.007044	0.026045	0.00774	141.87	0	0	0	0	1	0	0	-66.6600	21.3500	66.9900	-20.9400	0.0000	0.0000	0.0000	0.0000;
	40279	40647	0.007044	0.026045	0.00774	141.87	0	0	0	0	1	0	0	-66.6600	21.3500	66.9900	-20.9400	0.0000	0.0000	0.0000	0.0000;
	40280	40374	0.005213	0.022367	0.00186	130.18	0	0	0	0	1	0	0	45.9300	1.1100	-45.8200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	40411	40280	0.0038	0.013388	0.00157	137.42	0	0	0	0	1	0	0	81.0900	8.8900	-80.8400	-8.1800	0.0000	0.0000	0.0000	0.0000;
	40591	40281	0.003912	0.016972	0.00135	131.44	0	0	0	0	1	0	0	-51.3700	-4.7000	51.4700	5.0000	0.0000	0.0000	0.0000	0.0000;
	40281	40629	0.004795	0.020659	0.0025	137.18	0	0	0	0	1	0	0	-80.7900	7.5300	81.1000	-6.4700	0.0000	0.0000	0.0000	0.0000;
	40281	40957	0.004481	0.018776	0.00185	133.76	0	0	0	0	1	0	0	-66.7900	-27.0500	67.0100	27.8000	0.0000	0.0000	0.0000	0.0000;
	40281	41075	0.001861	0.008706	0.0009	131.33	0	0	0	0	1	0	0	50.8900	-1.3800	-50.8500	1.5000	0.0000	0.0000	0.0000	0.0000;
	40575	40283	0.00281	0.011791	0.00171	130.86	0	0	0	0	1	0	0	49.6100	-7.6000	-49.5400	7.7100	0.0000	0.0000	0.0000	0.0000;
	40283	40611	0.007084	0.035644	0.0067	141.28	0	0	0	0	1	0	0	61.9800	9.5700	-61.7100	-8.9100	0.0000	0.0000	0.0000	0.0000;
	40283	40611	0.007084	0.035644	0.0067	141.28	0	0	0	0	1	0	0	61.9800	9.5700	-61.7100	-8.9100	0.0000	0.0000	0.0000	0.0000;
	40957	40283	0.002465	0.011399	0.00195	138.78	0	0	0	0	1	0	0	92.8100	38.3400	-92.5700	-37.4500	0.0000	0.0000	0.0000	0.0000;
	40285	40289	0.004024	0.014738	0.00157	123.65	0	0	0	0	1	0	0	-30.5500	-5.2200	30.5900	5.2200	0.0000	0.0000	0.0000	0.0000;
	40285	40565	0.003977	0.014612	0.00155	108.86	0	0	0	0	1	0	0	6.5400	1.2700	-6.5300	-1.4200	0.0000	0.0000	0.0000	0.0000;
	40286	40287	0.000298	0.001017	0	0	0	0	0	0	1	0	0	45.6400	14.1200	-45.6300	-14.1000	0.0000	0.0000	0.0000	0.0000;
	40572	40286	0.006437	0.024281	0.00207	99.55	0	0	0	0	1	0	0	-8.3500	-9.3400	8.3600	9.1800	0.0000	0.0000	0.0000	0.0000;
	40286	40586	0.002696	0.011728	0.00262	130.32	0	0	0	0	1	0	0	35.5800	-8.5000	-35.5400	8.4100	0.0000	0.0000	0.0000	0.0000;
	40674	40286	0.009022	0.030371	0.00315	139.3	0	0	0	0	1	0	0	90.3500	17.1200	-89.5800	-14.8000	0.0000	0.0000	0.0000	0.0000;
	40288	40313	0.010982	0.046077	0.00401	132.76	0	0	0	0	1	0	0	-48.7300	-2.3100	49.0000	3.0700	0.0000	0.0000	0.0000	0.0000;
	40288	40756	0.009966	0.044112	0.00415	123.18	0	0	0	0	1	0	0	24.7100	-4.8700	-24.6500	4.7600	0.0000	0.0000	0.0000	0.0000;
	40289	40557	0.006071	0.029459	0.00505	132.91	0	0	0	0	1	0	0	-54.6000	-8.4200	54.7900	8.8500	0.0000	0.0000	0.0000	0.0000;
	40290	40291	0.000222	0.00113	0	0	0	0	0	0	1	0	0	7.6600	4.0000	-7.6600	-4.0000	0.0000	0.0000	0.0000	0.0000;
	40290	40299	0.022782	0.111903	0.0099	131.9	0	0	0	0	1	0	0	54.2600	-18.0800	-53.5600	20.4700	0.0000	0.0000	0.0000	0.0000;
	40315	40290	0.009641	0.035695	0.0031	125.17	0	0	0	0	1	0	0	39.6900	-17.7200	-39.5100	18.0300	0.0000	0.0000	0.0000	0.0000;
	40316	40290	0.007494	0.026711	0.00378	121.56	0	0	0	0	1	0	0	22.4500	3.6800	-22.4100	-3.9500	0.0000	0.0000	0.0000	0.0000;
	40292	40293	0.000284	0.001173	0	0	0	0	0	0	1	0	0	12.6400	1.2800	-12.6400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	40294	40292	0.008668	0.028145	0.0057	151.68	0	0	0	0	1	0	0	-73.1000	2.0300	73.5500	-1.1200	0.0000	0.0000	0.0000	0.0000;
	40294	40292	0.008668	0.028145	0.0057	151.68	0	0	0	0	1	0	0	-73.1000	2.0300	73.5500	-1.1200	0.0000	0.0000	0.0000	0.0000;
	40292	40321	0.015527	0.081239	0.00855	156.49	0	0	0	0	1	0	0	-79.8800	0.4800	80.8400	3.6800	0.0000	0.0000	0.0000	0.0000;
	40292	40321	0.015527	0.081239	0.00855	156.49	0	0	0	0	1	0	0	-79.8800	0.4800	80.8400	3.6800	0.0000	0.0000	0.0000	0.0000;
	40300	40294	0.022394	0.101183	0.00813	128.71	0	0	0	0	1	0	0	-37.6500	6.1300	37.9700	-5.4900	0.0000	0.0000	0.0000	0.0000;
	40296	40297	0.000222	0.001025	0	0	0	0	0	0	1	0	0	14.6300	4.2800	-14.6300	-4.2800	0.0000	0.0000	0.0000	0.0000;
	40296	40315	0.004474	0.020504	0.00286	133.84	0	0	0	0	1	0	0	70.9500	-12.9700	-70.7300	13.6800	0.0000	0.0000	0.0000	0.0000;
	40687	40296	0.003933	0.016502	0.00204	138.53	0	0	0	0	1	0	0	-85.3700	-3.3000	85.6400	4.2300	0.0000	0.0000	0.0000	0.0000;
	40296	40690	0.006675	0.029604	0.00269	146.75	0	0	0	0	1	0	0	-85.6100	2.2300	86.0700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	40296	40690	0.006675	0.029604	0.00269	146.75	0	0	0	0	1	0	0	-85.6100	2.2300	86.0700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	40299	40324	0.013781	0.039372	0.00722	128.45	0	0	0	0	1	0	0	33.7200	52.0100	-33.2200	-51.3400	0.0000	0.0000	0.0000	0.0000;
	40324	40300	0.010212	0.046842	0.00703	116.6	0	0	0	0	1	0	0	-10.9300	19.9000	10.9900	-20.3700	0.0000	0.0000	0.0000	0.0000;
	40300	40557	0.021167	0.075349	0.00948	113.23	0	0	0	0	1	0	0	5.7200	12.2600	-5.6800	-13.0600	0.0000	0.0000	0.0000	0.0000;
	40301	40302	0.000232	0.001078	0	0	0	0	0	0	1	0	0	16.6500	1.5300	-16.6500	-1.5300	0.0000	0.0000	0.0000	0.0000;
	40301	40309	0.005143	0.023054	0.00277	119.03	0	0	0	0	1	0	0	12.8600	-15.3700	-12.8400	15.1800	0.0000	0.0000	0.0000	0.0000;
	40301	40310	0.015691	0.063427	0.00771	147.14	0	0	0	0	1	0	0	-86.2800	4.1600	87.4300	-0.3000	0.0000	0.0000	0.0000	0.0000;
	40301	40313	0.025148	0.104377	0.01287	137.29	0	0	0	0	1	0	0	56.7600	9.6800	-55.9400	-7.5400	0.0000	0.0000	0.0000	0.0000;
	40303	40304	0.000243	0.001181	0	0	0	0	0	0	1	0	0	16.6500	1.8400	-16.6500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	40303	40311	0.00741	0.035913	0.00416	112.62	0	0	0	0	1	0	0	-9.9200	0.6700	9.9300	-1.0600	0.0000	0.0000	0.0000	0.0000;
	40312	40303	0.004162	0.017912	0.00355	113.69	0	0	0	0	1	0	0	6.7400	2.1500	-6.7300	-2.5100	0.0000	0.0000	0.0000	0.0000;
	40309	40305	0.008498	0.033588	0.00367	106.03	0	0	0	0	1	0	0	-4.8400	-22.5100	4.8800	22.3000	0.0000	0.0000	0.0000	0.0000;
	40305	40837	0.002542	0.014178	0.00153	114.8	0	0	0	0	1	0	0	8.2900	-0.9100	-8.2900	0.7600	0.0000	0.0000	0.0000	0.0000;
	40305	40954	0.012502	0.057495	0.00682	128.49	0	0	0	0	1	0	0	-32.4700	-22.8000	32.6600	22.9400	0.0000	0.0000	0.0000	0.0000;
	40306	40307	0.000286	0.001151	0	0	0	0	0	0	1	0	0	-16.7300	-5.0600	16.7300	5.0700	0.0000	0.0000	0.0000	0.0000;
	40324	40307	0.010161	0.041259	0.00579	124.07	0	0	0	0	1	0	0	31.0400	25.9500	-30.8800	-25.8700	0.0000	0.0000	0.0000	0.0000;
	40307	40565	0.011564	0.057153	0.00456	117.86	0	0	0	0	1	0	0	14.1500	20.8100	-14.0700	-20.8900	0.0000	0.0000	0.0000	0.0000;
	40308	40309	0.000267	0.001185	0	0	0	0	0	0	1	0	0	-17.6700	-7.3300	17.6700	7.3300	0.0000	0.0000	0.0000	0.0000;
	40320	40310	0.006217	0.02584	0.00311	129.88	0	0	0	0	1	0	0	-38.6700	-6.4600	38.7600	6.5200	0.0000	0.0000	0.0000	0.0000;
	40310	41121	0.006725	0.029862	0.00387	151.43	0	0	0	0	1	0	0	-75.7400	-7.3200	76.1100	8.5700	0.0000	0.0000	0.0000	0.0000;
	40310	41121	0.006725	0.029862	0.00387	151.43	0	0	0	0	1	0	0	-75.7400	-7.3200	76.1100	8.5700	0.0000	0.0000	0.0000	0.0000;
	40311	40687	0.02678	0.084659	0.01306	123.34	0	0	0	0	1	0	0	-24.9500	-0.3100	25.1100	-0.5300	0.0000	0.0000	0.0000	0.0000;
	40837	40312	0.006385	0.035286	0.00286	121.73	0	0	0	0	1	0	0	21.7900	5.5300	-21.7600	-5.6500	0.0000	0.0000	0.0000	0.0000;
	40313	40314	0.000202	0.001092	0	0	0	0	0	0	1	0	0	6.9400	4.4700	-6.9400	-4.4700	0.0000	0.0000	0.0000	0.0000;
	40954	40316	0.009669	0.039814	0.00487	124.25	0	0	0	0	1	0	0	31.2900	6.2300	-31.2000	-6.3700	0.0000	0.0000	0.0000	0.0000;
	40318	40317	0.00144	0.073868	0	221.45	0	0	1	0	1	0	0	-109.3400	-2.9300	109.5000	11.2000	0.0000	0.0000	0.0000	0.0000;
	40318	40317	0.00144	0.073868	0	221.45	0	0	1	0	1	0	0	-109.3400	-2.9300	109.5000	11.2000	0.0000	0.0000	0.0000	0.0000;
	40318	40317	0.00144	0.073868	0	221.45	0	0	1	0	1	0	0	-109.3400	-2.9300	109.5000	11.2000	0.0000	0.0000	0.0000	0.0000;
	40317	40319	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-328.5000	-33.6100	328.7800	34.8100	0.0000	0.0000	0.0000	0.0000;
	40318	40321	0.004791	0.024314	0.00275	160.97	0	0	0	0	1	0	0	93.3900	12.4300	-92.9900	-10.7000	0.0000	0.0000	0.0000	0.0000;
	40318	40321	0.004791	0.024314	0.00275	160.97	0	0	0	0	1	0	0	93.3900	12.4300	-92.9900	-10.7000	0.0000	0.0000	0.0000	0.0000;
	40323	40318	0.007334	0.029395	0.00262	148.83	0	0	0	0	1	0	0	-112.0200	30.1700	112.9400	-26.7500	0.0000	0.0000	0.0000	0.0000;
	40319	41032	0.001158	0.011929	0.06557	559.7	0	0	0	0	1	0	0	-213.1800	-11.7600	213.6600	9.6400	0.0000	0.0000	0.0000	0.0000;
	40321	40322	0.000297	0.001113	0	0	0	0	0	0	1	0	0	24.3000	14.0400	-24.2900	-14.0300	0.0000	0.0000	0.0000	0.0000;
	40325	40326	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-8.3200	-2.2300	8.3200	2.2300	0.0000	0.0000	0.0000	0.0000;
	40713	40326	0.018835	0.098733	0.01338	147.02	0	0	0	0	1	0	0	79.3900	8.8900	-78.2800	-4.4400	0.0000	0.0000	0.0000	0.0000;
	40328	40329	0.000218	0.001162	0	0	0	0	0	0	1	0	0	-8.1300	-2.3800	8.1300	2.3800	0.0000	0.0000	0.0000	0.0000;
	40329	40459	0.00657	0.030153	0.00519	133.64	0	0	0	0	1	0	0	41.1800	-15.5700	-41.0600	15.5600	0.0000	0.0000	0.0000	0.0000;
	40330	40331	0.000288	0.001172	0	0	0	0	0	0	1	0	0	4.9000	0.9200	-4.9000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	40332	40338	0.009923	0.039618	0.00398	134.72	0	0	0	0	1	0	0	44.6400	-3.1400	-44.4500	3.4800	0.0000	0.0000	0.0000	0.0000;
	40334	40335	0.00022	0.001157	0	0	0	0	0	0	1	0	0	-31.1500	-7.4900	31.1500	7.5000	0.0000	0.0000	0.0000	0.0000;
	40339	40335	0.012253	0.047488	0.00706	135.7	0	0	0	0	1	0	0	-48.9500	2.3200	49.2300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	40336	40337	0.000291	0.001189	0	0	0	0	0	0	1	0	0	21.6200	5.8300	-21.6200	-5.8200	0.0000	0.0000	0.0000	0.0000;
	40339	40340	0.000241	0.001091	0	0	0	0	0	0	1	0	0	33.4400	9.4900	-33.4300	-9.4800	0.0000	0.0000	0.0000	0.0000;
	40344	40339	0.008444	0.035745	0.00298	118.54	0	0	0	0	1	0	0	-15.4800	11.6300	15.5100	-11.8100	0.0000	0.0000	0.0000	0.0000;
	40341	40342	0.000206	0.001019	0	0	0	0	0	0	1	0	0	10.5400	2.6200	-10.5400	-2.6200	0.0000	0.0000	0.0000	0.0000;
	40344	40341	0.008383	0.026268	0.00374	132.36	0	0	0	0	1	0	0	-32.4600	-17.6200	32.5700	17.5700	0.0000	0.0000	0.0000	0.0000;
	40450	40341	0.008466	0.042172	0.00675	131.82	0	0	0	0	1	0	0	-40.0300	8.7300	40.1700	-8.7700	0.0000	0.0000	0.0000	0.0000;
	40341	40451	0.007919	0.028708	0.00335	129.03	0	0	0	0	1	0	0	-30.2200	-5.7700	30.3000	5.6700	0.0000	0.0000	0.0000	0.0000;
	40341	40943	0.005374	0.027748	0.00494	137.92	0	0	0	0	1	0	0	-53.0600	-5.6400	53.2000	5.8700	0.0000	0.0000	0.0000	0.0000;
	40343	40344	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-20.6100	-2.8600	20.6100	2.8700	0.0000	0.0000	0.0000	0.0000;
	40345	40346	0.007963	0.034508	0.0028	130.4	0	0	0	0	1	0	0	-45.9300	9.7100	46.0900	-9.2900	0.0000	0.0000	0.0000	0.0000;
	40372	40345	0.008561	0.042354	0.00536	124.68	0	0	0	0	1	0	0	-32.5600	10.7500	32.6500	-10.8500	0.0000	0.0000	0.0000	0.0000;
	40347	40348	0.000228	0.001033	0	0	0	0	0	0	1	0	0	22.7000	10.1400	-22.7000	-10.1300	0.0000	0.0000	0.0000	0.0000;
	40353	40347	0.006545	0.025014	0.00389	136.22	0	0	0	0	1	0	0	-78.0500	11.8200	78.4300	-10.7800	0.0000	0.0000	0.0000	0.0000;
	40347	40427	0.006328	0.025635	0.00263	121.27	0	0	0	0	1	0	0	-24.3900	-11.0400	24.4400	10.9300	0.0000	0.0000	0.0000	0.0000;
	40347	40887	0.007386	0.031374	0.00222	136.22	0	0	0	0	1	0	0	-76.7300	11.6800	77.1500	-10.1600	0.0000	0.0000	0.0000	0.0000;
	40349	40350	0.000283	0.001049	0	0	0	0	0	0	1	0	0	25.0000	9.7800	-25.0000	-9.7700	0.0000	0.0000	0.0000	0.0000;
	40349	40351	0.008061	0.031462	0.0032	114.17	0	0	0	0	1	0	0	-9.5700	5.0000	9.5800	-5.3100	0.0000	0.0000	0.0000	0.0000;
	40349	40363	0.017489	0.065394	0.01007	136.42	0	0	0	0	1	0	0	77.8200	12.5700	-76.8100	-9.8600	0.0000	0.0000	0.0000	0.0000;
	40349	40397	0.003751	0.017345	0.00118	120.99	0	0	0	0	1	0	0	22.7900	14.1600	-22.7600	-14.1700	0.0000	0.0000	0.0000	0.0000;
	40349	40425	0.002346	0.01012	0.00216	153.27	0	0	0	0	1	0	0	-84.5800	-0.4800	84.7400	0.9200	0.0000	0.0000	0.0000	0.0000;
	40349	40425	0.002346	0.01012	0.00216	153.27	0	0	0	0	1	0	0	-84.5800	-0.4800	84.7400	0.9200	0.0000	0.0000	0.0000	0.0000;
	40349	40425	0.002346	0.01012	0.00216	153.27	0	0	0	0	1	0	0	-84.5800	-0.4800	84.7400	0.9200	0.0000	0.0000	0.0000	0.0000;
	40427	40349	0.006285	0.027296	0.00204	142.57	0	0	0	0	1	0	0	-67.5300	21.9500	67.8300	-20.9000	0.0000	0.0000	0.0000	0.0000;
	40427	40349	0.006285	0.027296	0.00204	142.57	0	0	0	0	1	0	0	-67.5300	21.9500	67.8300	-20.9000	0.0000	0.0000	0.0000	0.0000;
	40887	40349	0.005019	0.021216	0.00319	97.35	0	0	0	0	1	0	0	-2.0500	-2.0800	2.0500	1.7400	0.0000	0.0000	0.0000	0.0000;
	40351	40352	0.000229	0.001112	0	0	0	0	0	0	1	0	0	12.8100	2.3300	-12.8100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	40351	40372	0.010051	0.032821	0.00337	118.59	0	0	0	0	1	0	0	-15.3300	14.8000	15.3700	-15.0300	0.0000	0.0000	0.0000	0.0000;
	40425	40351	0.008373	0.017482	0.0028	123.13	0	0	0	0	1	0	0	30.2900	2.0500	-30.2200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	40351	40887	0.004494	0.014391	0.00131	121.51	0	0	0	0	1	0	0	23.1700	-9.6300	-23.1400	9.5700	0.0000	0.0000	0.0000	0.0000;
	40354	40353	0.00517	0.024601	0.00242	125.33	0	0	0	0	1	0	0	-37.6100	30.4100	37.7300	-30.1300	0.0000	0.0000	0.0000	0.0000;
	40354	40356	0.007985	0.031051	0.00551	122.63	0	0	0	0	1	0	0	-25.3800	46.8100	25.5900	-46.5700	0.0000	0.0000	0.0000	0.0000;
	40354	40428	0.011328	0.04472	0.00531	115.87	0	0	0	0	1	0	0	12.4900	32.3300	-12.3600	-32.3900	0.0000	0.0000	0.0000	0.0000;
	40355	40356	0.005048	0.024937	0.00336	114.95	0	0	0	0	1	0	0	-9.7300	-11.3200	9.7400	11.0200	0.0000	0.0000	0.0000	0.0000;
	40422	40355	0.007591	0.031002	0.00341	99.85	0	0	0	0	1	0	0	2.7300	-9.1800	-2.7300	8.8500	0.0000	0.0000	0.0000	0.0000;
	40440	40356	0.008497	0.032069	0.00429	134.84	0	0	0	0	1	0	0	67.4300	-27.6400	-67.0000	28.8100	0.0000	0.0000	0.0000	0.0000;
	40357	40358	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-12.2000	-1.8000	12.2000	1.8000	0.0000	0.0000	0.0000	0.0000;
	40358	40389	0.006469	0.026916	0.00382	124.59	0	0	0	0	1	0	0	32.9400	-5.4100	-32.8700	5.3000	0.0000	0.0000	0.0000	0.0000;
	40543	40358	0.012458	0.049394	0.00321	130.05	0	0	0	0	1	0	0	45.3900	-2.9700	-45.1400	3.6100	0.0000	0.0000	0.0000	0.0000;
	40359	40360	0.000275	0.001141	0	0	0	0	0	0	1	0	0	45.8700	13.7500	-45.8600	-13.7200	0.0000	0.0000	0.0000	0.0000;
	40414	40359	0.0033	0.017944	0.00165	125.54	0	0	0	0	1	0	0	-37.6300	-7.7900	37.6800	7.8600	0.0000	0.0000	0.0000	0.0000;
	40359	40437	0.003179	0.010476	0.00097	137.44	0	0	0	0	1	0	0	-83.5500	-21.6100	83.7700	22.2300	0.0000	0.0000	0.0000	0.0000;
	40361	40362	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-23.9900	-7.4200	23.9900	7.4200	0.0000	0.0000	0.0000	0.0000;
	40362	40408	0.004386	0.020796	0.0014	124.96	0	0	0	0	1	0	0	33.2300	14.9400	-33.1700	-14.8300	0.0000	0.0000	0.0000	0.0000;
	40362	40414	0.003676	0.015193	0.0018	124.46	0	0	0	0	1	0	0	-36.3000	0.6900	36.3500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	40437	40362	0.004901	0.019769	0.0026	158	0	0	0	0	1	0	0	106.6900	19.2300	-106.1600	-17.3700	0.0000	0.0000	0.0000	0.0000;
	40437	40362	0.004901	0.019769	0.0026	158	0	0	0	0	1	0	0	106.6900	19.2300	-106.1600	-17.3700	0.0000	0.0000	0.0000	0.0000;
	40437	40362	0.004901	0.019769	0.0026	158	0	0	0	0	1	0	0	106.6900	19.2300	-106.1600	-17.3700	0.0000	0.0000	0.0000	0.0000;
	40362	40660	0.004196	0.017851	0.00224	155.3	0	0	0	0	1	0	0	99.1900	9.6900	-98.8000	-8.2700	0.0000	0.0000	0.0000	0.0000;
	40362	40660	0.004196	0.017851	0.00224	155.3	0	0	0	0	1	0	0	99.1900	9.6900	-98.8000	-8.2700	0.0000	0.0000	0.0000	0.0000;
	40362	40660	0.004196	0.017851	0.00224	155.3	0	0	0	0	1	0	0	99.1900	9.6900	-98.8000	-8.2700	0.0000	0.0000	0.0000	0.0000;
	40439	40363	0.002882	0.010813	0.00137	130.15	0	0	0	0	1	0	0	-45.4800	0.8800	45.5300	-0.8000	0.0000	0.0000	0.0000	0.0000;
	40364	40365	0.000249	0.00115	0	0	0	0	0	0	1	0	0	-24.9300	-3.9100	24.9300	3.9200	0.0000	0.0000	0.0000	0.0000;
	40366	40365	0.006267	0.021577	0.00228	133.28	0	0	0	0	1	0	0	-63.2500	-9.0700	63.4900	9.6600	0.0000	0.0000	0.0000	0.0000;
	40435	40365	0.007908	0.03985	0.00362	132.99	0	0	0	0	1	0	0	-57.5900	-17.1700	57.8700	18.1700	0.0000	0.0000	0.0000	0.0000;
	40365	40437	0.004883	0.021552	0.00317	157.97	0	0	0	0	1	0	0	-104.0500	-22.3000	104.5600	24.2500	0.0000	0.0000	0.0000	0.0000;
	40365	40437	0.004883	0.021552	0.00317	157.97	0	0	0	0	1	0	0	-104.0500	-22.3000	104.5600	24.2500	0.0000	0.0000	0.0000	0.0000;
	40365	40437	0.004883	0.021552	0.00317	157.97	0	0	0	0	1	0	0	-104.0500	-22.3000	104.5600	24.2500	0.0000	0.0000	0.0000	0.0000;
	40667	40365	0.005493	0.018627	0.00221	145.52	0	0	0	0	1	0	0	-82.5500	-16.5600	82.9200	17.5800	0.0000	0.0000	0.0000	0.0000;
	40667	40365	0.005493	0.018627	0.00221	145.52	0	0	0	0	1	0	0	-82.5500	-16.5600	82.9200	17.5800	0.0000	0.0000	0.0000	0.0000;
	40660	40366	0.005193	0.022338	0.00279	113.23	0	0	0	0	1	0	0	-11.0000	9.1900	11.0100	-9.4400	0.0000	0.0000	0.0000	0.0000;
	40667	40366	0.002874	0.011508	0.0011	117.67	0	0	0	0	1	0	0	-14.9900	-11.3500	15.0000	11.2700	0.0000	0.0000	0.0000	0.0000;
	40367	40411	0.005356	0.021632	0.00369	134.41	0	0	0	0	1	0	0	68.2900	3.1900	-68.0500	-2.5900	0.0000	0.0000	0.0000	0.0000;
	40367	40412	0.004319	0.018577	0.00152	138.76	0	0	0	0	1	0	0	-91.7300	-8.5000	92.0800	9.8800	0.0000	0.0000	0.0000	0.0000;
	40368	40377	0.007869	0.036852	0.00263	123.7	0	0	0	0	1	0	0	30.2200	-39.3300	-30.0300	39.9200	0.0000	0.0000	0.0000	0.0000;
	40369	40370	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-14.6300	-4.9100	14.6300	4.9100	0.0000	0.0000	0.0000	0.0000;
	40371	40372	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-17.1900	-4.2800	17.1900	4.2800	0.0000	0.0000	0.0000	0.0000;
	40373	40431	0.004048	0.017179	0.00189	136.94	0	0	0	0	1	0	0	-79.0200	-2.6400	79.2700	3.5000	0.0000	0.0000	0.0000	0.0000;
	40373	40433	0.006485	0.026694	0.0061	131.7	0	0	0	0	1	0	0	-51.4200	-3.0300	51.5900	3.1100	0.0000	0.0000	0.0000	0.0000;
	40413	40374	0.003325	0.014149	0.00166	122.54	0	0	0	0	1	0	0	24.8500	-19.3100	-24.8200	19.2900	0.0000	0.0000	0.0000	0.0000;
	40375	40376	0.00028	0.001156	0	0	0	0	0	0	1	0	0	50.5500	12.2400	-50.5500	-12.2100	0.0000	0.0000	0.0000	0.0000;
	40375	40400	0.006298	0.02568	0.00388	133.24	0	0	0	0	1	0	0	60.4300	-14.2300	-60.1800	14.8500	0.0000	0.0000	0.0000	0.0000;
	40406	40375	0.005134	0.026467	0.00289	136.86	0	0	0	0	1	0	0	-79.1800	-14.0500	79.5200	15.5200	0.0000	0.0000	0.0000	0.0000;
	40379	40391	0.006417	0.024225	0.00222	121.82	0	0	0	0	1	0	0	25.3400	-0.3500	-25.3000	0.2700	0.0000	0.0000	0.0000	0.0000;
	40548	40379	0.008079	0.028642	0.00415	132.17	0	0	0	0	1	0	0	53.2100	5.8800	-52.9900	-5.5300	0.0000	0.0000	0.0000	0.0000;
	40380	40381	0.000261	0.001004	0	0	0	0	0	0	1	0	0	43.9300	10.3300	-43.9300	-10.3100	0.0000	0.0000	0.0000	0.0000;
	40380	40389	0.010246	0.04266	0.0031	119.89	0	0	0	0	1	0	0	-20.0000	6.6200	20.0400	-6.7600	0.0000	0.0000	0.0000	0.0000;
	40428	40380	0.004503	0.021635	0.00116	108.78	0	0	0	0	1	0	0	6.3500	13.1400	-6.3400	-13.2200	0.0000	0.0000	0.0000	0.0000;
	40380	40435	0.002245	0.012039	0.00172	119.01	0	0	0	0	1	0	0	-17.5900	-3.7400	17.6000	3.6000	0.0000	0.0000	0.0000	0.0000;
	40383	40382	0.00018	0.01284	0	1133.65	0	0	1.00625	0	1	0	0	-631.3000	-2.9200	631.9700	50.7400	0.0000	0.0000	0.0000	0.0000;
	40382	40387	0.000202	0.001042	0	0	0	0	0	0	1	0	0	68.2900	28.0900	-68.2800	-28.0300	0.0000	0.0000	0.0000	0.0000;
	40809	40382	0.000174	0.003045	0.31416	2532.68	0	0	0	0	1	0	0	423.8700	20.0500	-423.5700	-48.9200	0.0000	0.0000	0.0000	0.0000;
	40828	40382	0.000464	0.006857	0.73014	2491.96	0	0	0	0	1	0	0	277.0100	-54.0300	-276.6800	-19.9000	0.0000	0.0000	0.0000	0.0000;
	40383	40386	0.002447	0.115302	0	469.16	0	0	1	0	1	0	0	271.3200	43.9400	-269.6100	36.4500	0.0000	0.0000	0.0000	0.0000;
	40383	40388	0.000254	0.001015	0	0	0	0	0	0	1	0	0	359.9800	-41.0200	-359.6700	42.2500	0.0000	0.0000	0.0000	0.0000;
	40384	40386	-0.001388	-0.065401	0	319.16	0	0	1	0	1	0	0	-270.5800	-9.1500	269.6100	-36.4500	0.0000	0.0000	0.0000	0.0000;
	40384	40666	0.001994	0.007825	0.00267	142.33	0	0	0	0	1	0	0	65.4400	-0.4900	-65.3600	0.5300	0.0000	0.0000	0.0000	0.0000;
	40384	40666	0.001994	0.007825	0.00267	142.33	0	0	0	0	1	0	0	65.4400	-0.4900	-65.3600	0.5300	0.0000	0.0000	0.0000	0.0000;
	40384	40692	0.004865	0.021043	0.00279	142.89	0	0	0	0	1	0	0	69.8500	5.0700	-69.6200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	40384	40692	0.004865	0.021043	0.00279	142.89	0	0	0	0	1	0	0	69.8500	5.0700	-69.6200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	40385	40386	0.006421	0.302606	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40436	40388	0.001408	0.012038	0.03395	650.78	0	0	0	0	1	0	0	-357.9700	53.1400	359.6700	-42.2500	0.0000	0.0000	0.0000	0.0000;
	40423	40389	0.00664	0.028542	0.0029	123.86	0	0	0	0	1	0	0	31.3200	-3.5900	-31.2600	3.5600	0.0000	0.0000	0.0000	0.0000;
	40389	40428	0.006522	0.035406	0.00568	120.12	0	0	0	0	1	0	0	21.1900	-15.2100	-21.1500	14.8500	0.0000	0.0000	0.0000	0.0000;
	40390	40391	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-24.5900	-10.9000	24.5900	10.9000	0.0000	0.0000	0.0000	0.0000;
	40391	40692	0.006198	0.028139	0.00338	88.94	0	0	0	0	1	0	0	0.7100	-11.1700	-0.7000	10.8600	0.0000	0.0000	0.0000	0.0000;
	40412	40392	0.002668	0.012436	0.00088	144.45	0	0	0	0	1	0	0	-73.5600	10.4600	73.7000	-9.8900	0.0000	0.0000	0.0000	0.0000;
	40412	40392	0.002668	0.012436	0.00088	144.45	0	0	0	0	1	0	0	-73.5600	10.4600	73.7000	-9.8900	0.0000	0.0000	0.0000	0.0000;
	40392	40631	0.004658	0.02156	0.00166	104.2	0	0	0	0	1	0	0	-3.7400	-12.3600	3.7500	12.2200	0.0000	0.0000	0.0000	0.0000;
	41126	40392	0.002643	0.011004	0.00159	148.7	0	0	0	0	1	0	0	92.1300	-9.9400	-91.9100	10.6800	0.0000	0.0000	0.0000	0.0000;
	41126	40392	0.002643	0.011004	0.00159	148.7	0	0	0	0	1	0	0	92.1300	-9.9400	-91.9100	10.6800	0.0000	0.0000	0.0000	0.0000;
	40396	40393	0.005522	0.026897	0.00297	147.74	0	0	0	0	1	0	0	89.0400	20.9300	-88.6000	-19.0800	0.0000	0.0000	0.0000	0.0000;
	40396	40393	0.005522	0.026897	0.00297	147.74	0	0	0	0	1	0	0	89.0400	20.9300	-88.6000	-19.0800	0.0000	0.0000	0.0000	0.0000;
	40393	40398	0.0082	0.032676	0.00235	140.61	0	0	0	0	1	0	0	104.7200	15.5700	-103.8200	-12.2400	0.0000	0.0000	0.0000	0.0000;
	40429	40393	0.007262	0.032872	0.00323	122.78	0	0	0	0	1	0	0	-27.5300	-3.1500	27.5800	3.0700	0.0000	0.0000	0.0000	0.0000;
	40394	40395	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-34.2900	-10.2700	34.2900	10.2900	0.0000	0.0000	0.0000	0.0000;
	40395	40431	0.010052	0.049135	0.00461	105.49	0	0	0	0	1	0	0	3.5000	0.0600	-3.5000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	40433	40395	0.004553	0.018521	0.00287	113.13	0	0	0	0	1	0	0	-8.3200	1.5500	8.3200	-1.8300	0.0000	0.0000	0.0000	0.0000;
	40395	40439	0.006853	0.023207	0.00354	130.07	0	0	0	0	1	0	0	-46.1100	-8.5100	46.2600	8.6400	0.0000	0.0000	0.0000	0.0000;
	40397	40396	0.008038	0.038667	0.00319	146.15	0	0	0	0	1	0	0	85.4800	15.3600	-84.9100	-12.9700	0.0000	0.0000	0.0000	0.0000;
	40397	40396	0.008038	0.038667	0.00319	146.15	0	0	0	0	1	0	0	85.4800	15.3600	-84.9100	-12.9700	0.0000	0.0000	0.0000	0.0000;
	40407	40396	0.002478	0.010062	0.00155	127.75	0	0	0	0	1	0	0	39.7200	33.8800	-39.6600	-33.7800	0.0000	0.0000	0.0000	0.0000;
	40397	40425	0.003821	0.013195	0.00177	149.32	0	0	0	0	1	0	0	-94.2600	-12.8800	94.5900	13.8000	0.0000	0.0000	0.0000	0.0000;
	40397	40425	0.003821	0.013195	0.00177	149.32	0	0	0	0	1	0	0	-94.2600	-12.8800	94.5900	13.8000	0.0000	0.0000	0.0000	0.0000;
	40399	40405	0.005953	0.025062	0.00295	138.41	0	0	0	0	1	0	0	-86.2000	-22.0600	86.6500	23.6200	0.0000	0.0000	0.0000	0.0000;
	40401	40402	0.000225	0.001031	0	0	0	0	0	0	1	0	0	23.4800	1.3900	-23.4800	-1.3800	0.0000	0.0000	0.0000	0.0000;
	40403	40404	0.000221	0.001147	0	0	0	0	0	0	1	0	0	31.6800	7.0900	-31.6800	-7.0800	0.0000	0.0000	0.0000	0.0000;
	40403	40977	0.001247	0.005728	0.00083	114.1	0	0	0	0	1	0	0	-8.1000	-0.3400	8.1000	0.2700	0.0000	0.0000	0.0000	0.0000;
	40405	40407	0.007825	0.02836	0.00321	250	0	0	0	0	1	0	0	-112.9100	75.2300	114.2400	-70.7200	0.0000	0.0000	0.0000	0.0000;
	40408	40409	0.006302	0.025059	0.00317	129.16	0	0	0	0	1	0	0	45.1200	32.6500	-44.9400	-32.2400	0.0000	0.0000	0.0000	0.0000;
	40408	40414	0.002769	0.014494	0.00209	146.46	0	0	0	0	1	0	0	-85.6600	-23.0800	85.8600	23.9400	0.0000	0.0000	0.0000	0.0000;
	40408	40414	0.002769	0.014494	0.00209	146.46	0	0	0	0	1	0	0	-85.6600	-23.0800	85.8600	23.9400	0.0000	0.0000	0.0000	0.0000;
	40631	40408	0.006177	0.02403	0.00123	141.72	0	0	0	0	1	0	0	-63.2000	-8.8000	63.4400	9.6000	0.0000	0.0000	0.0000	0.0000;
	40631	40408	0.006177	0.02403	0.00123	141.72	0	0	0	0	1	0	0	-63.2000	-8.8000	63.4400	9.6000	0.0000	0.0000	0.0000	0.0000;
	40417	40409	0.003878	0.019135	0.00201	155.19	0	0	0	0	1	0	0	92.1500	8.0800	-91.8400	-6.7200	0.0000	0.0000	0.0000	0.0000;
	40417	40409	0.003878	0.019135	0.00201	155.19	0	0	0	0	1	0	0	92.1500	8.0800	-91.8400	-6.7200	0.0000	0.0000	0.0000	0.0000;
	40417	40409	0.003878	0.019135	0.00201	155.19	0	0	0	0	1	0	0	92.1500	8.0800	-91.8400	-6.7200	0.0000	0.0000	0.0000	0.0000;
	40409	40433	0.005031	0.023376	0.00465	135.33	0	0	0	0	1	0	0	73.5300	14.2100	-73.2500	-13.4200	0.0000	0.0000	0.0000	0.0000;
	40410	40411	0.000211	0.001191	0	0	0	0	0	0	1	0	0	-27.9300	-1.7800	27.9300	1.7800	0.0000	0.0000	0.0000	0.0000;
	40619	40411	0.004973	0.021246	0.00113	127.55	0	0	0	0	1	0	0	41.0600	8.3400	-40.9700	-8.0900	0.0000	0.0000	0.0000	0.0000;
	40595	40412	0.002001	0.010663	0.00124	101.25	0	0	0	0	1	0	0	1.2600	36.2700	-1.2400	-36.2700	0.0000	0.0000	0.0000	0.0000;
	40414	40415	0.000224	0.00101	0	0	0	0	0	0	1	0	0	24.9300	9.3900	-24.9300	-9.3800	0.0000	0.0000	0.0000	0.0000;
	40437	40414	0.003714	0.015845	0.00174	150.57	0	0	0	0	1	0	0	98.0400	25.7000	-97.6800	-24.3900	0.0000	0.0000	0.0000	0.0000;
	40437	40414	0.003714	0.015845	0.00174	150.57	0	0	0	0	1	0	0	98.0400	25.7000	-97.6800	-24.3900	0.0000	0.0000	0.0000	0.0000;
	40417	40416	0.002013	0.078429	0	266.82	0	0	1	0	1	0	0	-139.3500	-4.2700	139.7200	18.8200	0.0000	0.0000	0.0000	0.0000;
	40417	40416	0.002013	0.078429	0	266.82	0	0	1	0	1	0	0	-139.3500	-4.2700	139.7200	18.8200	0.0000	0.0000	0.0000	0.0000;
	40417	40416	0.002013	0.078429	0	266.82	0	0	1	0	1	0	0	-139.3500	-4.2700	139.7200	18.8200	0.0000	0.0000	0.0000	0.0000;
	40417	40416	0.002013	0.078429	0	266.82	0	0	1	0	1	0	0	-139.3500	-4.2700	139.7200	18.8200	0.0000	0.0000	0.0000	0.0000;
	40416	40418	0.000298	0.001162	0	0	0	0	0	0	1	0	0	98.1300	21.5100	-98.1000	-21.4000	0.0000	0.0000	0.0000	0.0000;
	40416	40436	0.000731	0.007254	0.04223	481.15	0	0	0	0	1	0	0	69.8600	-98.6000	-69.7600	95.0100	0.0000	0.0000	0.0000	0.0000;
	40416	41035	0.002296	0.020206	0.04985	585.67	0	0	0	0	1	0	0	-240.4100	8.6300	241.6500	-3.0600	0.0000	0.0000	0.0000	0.0000;
	40431	40417	0.009215	0.036229	0.00744	139.5	0	0	0	0	1	0	0	-95.3300	-8.4500	96.1600	10.9300	0.0000	0.0000	0.0000	0.0000;
	40417	41126	0.003165	0.013231	0.00187	148.5	0	0	0	0	1	0	0	92.3900	-9.0400	-92.1300	9.9400	0.0000	0.0000	0.0000	0.0000;
	40417	41126	0.003165	0.013231	0.00187	148.5	0	0	0	0	1	0	0	92.3900	-9.0400	-92.1300	9.9400	0.0000	0.0000	0.0000	0.0000;
	40419	40420	0.000293	0.001163	0	0	0	0	0	0	1	0	0	44.1600	8.0900	-44.1500	-8.0700	0.0000	0.0000	0.0000	0.0000;
	40609	40419	0.00245	0.009814	0.00171	119.28	0	0	0	0	1	0	0	18.2200	-6.6700	-18.2100	6.5200	0.0000	0.0000	0.0000	0.0000;
	40626	40419	0.002822	0.011633	0.00115	122.24	0	0	0	0	1	0	0	25.9700	14.6000	-25.9400	-14.6200	0.0000	0.0000	0.0000	0.0000;
	40421	40622	0.003147	0.013138	0.00149	148.23	0	0	0	0	1	0	0	-90.5900	-12.5400	90.8400	13.4300	0.0000	0.0000	0.0000	0.0000;
	40421	40622	0.003147	0.013138	0.00149	148.23	0	0	0	0	1	0	0	-90.5900	-12.5400	90.8400	13.4300	0.0000	0.0000	0.0000	0.0000;
	40629	40421	0.003679	0.020245	0.00199	147.74	0	0	0	0	1	0	0	-88.3300	-5.2000	88.6100	6.5200	0.0000	0.0000	0.0000	0.0000;
	40629	40421	0.003679	0.020245	0.00199	147.74	0	0	0	0	1	0	0	-88.3300	-5.2000	88.6100	6.5200	0.0000	0.0000	0.0000	0.0000;
	40421	40635	0.00166	0.006621	0.0017	126.05	0	0	0	0	1	0	0	-36.3700	6.5500	36.3900	-6.6500	0.0000	0.0000	0.0000	0.0000;
	40422	40423	0.006516	0.027947	0.00255	117.57	0	0	0	0	1	0	0	-15.7300	5.1300	15.7500	-5.3200	0.0000	0.0000	0.0000	0.0000;
	40423	40543	0.006166	0.031166	0.00503	135.33	0	0	0	0	1	0	0	-72.5200	3.2100	72.8300	-2.1600	0.0000	0.0000	0.0000	0.0000;
	40425	40424	0.002006	0.070988	0	254.71	0	0	1.0125	0	1	0	0	-128.0500	-8.7000	128.3600	19.7800	0.0000	0.0000	0.0000	0.0000;
	40425	40424	0.002006	0.070988	0	254.71	0	0	1.0125	0	1	0	0	-128.0500	-8.7000	128.3600	19.7800	0.0000	0.0000	0.0000	0.0000;
	40425	40424	0.002006	0.070988	0	254.71	0	0	1.0125	0	1	0	0	-128.0500	-8.7000	128.3600	19.7800	0.0000	0.0000	0.0000	0.0000;
	40425	40424	0.002006	0.070988	0	254.71	0	0	1.0125	0	1	0	0	-128.0500	-8.7000	128.3600	19.7800	0.0000	0.0000	0.0000	0.0000;
	40424	40426	0.000243	0.001151	0	0	0	0	0	0	1	0	0	28.3900	7.6700	-28.3900	-7.6600	0.0000	0.0000	0.0000	0.0000;
	40425	40887	0.005227	0.0234	0.00259	126.47	0	0	0	0	1	0	0	38.5400	2.3800	-38.4700	-2.3400	0.0000	0.0000	0.0000	0.0000;
	40432	40427	0.00762	0.033373	0.00421	136.73	0	0	0	0	1	0	0	-78.3000	-28.4800	78.8000	30.2400	0.0000	0.0000	0.0000	0.0000;
	40433	40429	0.005292	0.024327	0.00247	109.26	0	0	0	0	1	0	0	7.9600	4.9100	-7.9600	-5.1400	0.0000	0.0000	0.0000	0.0000;
	40430	40431	0.000205	0.0011	0	0	0	0	0	0	1	0	0	-20.2500	-7.4600	20.2500	7.4700	0.0000	0.0000	0.0000	0.0000;
	40431	40433	0.004543	0.021885	0.00357	94.24	0	0	0	0	1	0	0	-0.7000	-1.9900	0.7000	1.6300	0.0000	0.0000	0.0000	0.0000;
	40432	40439	0.008393	0.031852	0.0028	125.43	0	0	0	0	1	0	0	36.4400	15.2800	-36.3200	-15.1000	0.0000	0.0000	0.0000	0.0000;
	40433	40434	0.000214	0.001018	0	0	0	0	0	0	1	0	0	21.3200	2.2200	-21.3200	-2.2200	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.7200	-40.8200	183.1100	56.8300	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.7200	-40.8200	183.1100	56.8300	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.7200	-40.8200	183.1100	56.8300	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.7200	-40.8200	183.1100	56.8300	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.7200	-40.8200	183.1100	56.8300	0.0000	0.0000	0.0000	0.0000;
	40436	40438	0.000213	0.001003	0	0	0	0	0	0	1	0	0	48.3900	4.3100	-48.3800	-4.2900	0.0000	0.0000	0.0000	0.0000;
	40436	40697	0.001622	0.01413	0.05835	570.04	0	0	0	0	1	0	0	-215.5100	79.2300	216.3000	-78.5700	0.0000	0.0000	0.0000	0.0000;
	40459	40441	0.00434	0.017596	0.00109	138.02	0	0	0	0	1	0	0	-52.5600	27.0100	52.7000	-26.5600	0.0000	0.0000	0.0000	0.0000;
	40450	40442	0.007172	0.028734	0.00462	118.99	0	0	0	0	1	0	0	20.8900	-16.2600	-20.8400	15.9600	0.0000	0.0000	0.0000	0.0000;
	40442	40988	0.02505	0.087863	0.01186	102.54	0	0	0	0	1	0	0	9.0800	-18.1600	-8.9800	17.2100	0.0000	0.0000	0.0000	0.0000;
	40443	40451	0.004103	0.021342	0.00146	132.48	0	0	0	0	1	0	0	37.8100	-5.7300	-37.7500	5.8600	0.0000	0.0000	0.0000	0.0000;
	40443	40773	0.005147	0.021413	0.00285	139.57	0	0	0	0	1	0	0	-59.1600	1.5900	59.3300	-1.1900	0.0000	0.0000	0.0000	0.0000;
	40443	40943	0.008454	0.041291	0.00335	103.65	0	0	0	0	1	0	0	4.7900	-1.4000	-4.7900	1.0500	0.0000	0.0000	0.0000	0.0000;
	40444	40447	0.0001	-0.000477	0	520.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40444	40448	0.000299	0.001001	0	0	0	0	0	0	1	0	0	16.5600	8.0000	-16.5600	-8.0000	0.0000	0.0000	0.0000	0.0000;
	40444	40449	0.000224	0.001061	0	0	0	0	0	0	1	0	0	-16.5600	-8.0000	16.5600	8.0100	0.0000	0.0000	0.0000	0.0000;
	40445	40447	0.002472	0.05809	0	260.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40446	40447	0.002472	0.05809	0	260.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40449	40451	0.009104	0.042841	0.01132	160	0	0	0	0	1	0	0	-110.4000	19.6400	111.4800	-15.7600	0.0000	0.0000	0.0000	0.0000;
	40449	40451	0.009104	0.042841	0.01132	160	0	0	0	0	1	0	0	-110.4000	19.6400	111.4800	-15.7600	0.0000	0.0000	0.0000	0.0000;
	40453	40449	0.00361	0.015297	0.00151	123.71	0	0	0	0	1	0	0	-28.0400	9.1300	28.0700	-9.1600	0.0000	0.0000	0.0000	0.0000;
	40449	40456	0.00753	0.029801	0.00338	152.99	0	0	0	0	1	0	0	88.0900	-19.0600	-87.5100	20.9800	0.0000	0.0000	0.0000	0.0000;
	40449	40456	0.00753	0.029801	0.00338	152.99	0	0	0	0	1	0	0	88.0900	-19.0600	-87.5100	20.9800	0.0000	0.0000	0.0000	0.0000;
	40451	40452	0.000219	0.001032	0	0	0	0	0	0	1	0	0	16.5600	4.3500	-16.5600	-4.3500	0.0000	0.0000	0.0000	0.0000;
	40701	40451	0.00547	0.02483	0.00201	132.89	0	0	0	0	1	0	0	39.5400	-3.3900	-39.4600	3.5400	0.0000	0.0000	0.0000	0.0000;
	40451	40773	0.00434	0.021607	0.00179	156.85	0	0	0	0	1	0	0	-96.3100	6.0400	96.6900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	40451	40773	0.00434	0.021607	0.00179	156.85	0	0	0	0	1	0	0	-96.3100	6.0400	96.6900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	40453	40454	0.000272	0.001198	0	0	0	0	0	0	1	0	0	37.7000	13.1100	-37.7000	-13.0900	0.0000	0.0000	0.0000	0.0000;
	40453	41002	0.001931	0.009247	0.00189	119.82	0	0	0	0	1	0	0	-9.6600	-22.2400	9.6700	22.0900	0.0000	0.0000	0.0000	0.0000;
	40455	40456	0.006815	0.033701	0.00774	150.79	0	0	0	0	1	0	0	-74.4100	27.1600	74.8100	-25.9900	0.0000	0.0000	0.0000	0.0000;
	40455	40456	0.006815	0.033701	0.00774	150.79	0	0	0	0	1	0	0	-74.4100	27.1600	74.8100	-25.9900	0.0000	0.0000	0.0000	0.0000;
	40460	40885	0.009773	0.036205	0.00425	120.17	0	0	0	0	1	0	0	-14.2800	-13.2200	14.3100	12.8800	0.0000	0.0000	0.0000	0.0000;
	40460	40988	0.002679	0.01109	0.00141	115.01	0	0	0	0	1	0	0	8.1300	12.1900	-8.1200	-12.3300	0.0000	0.0000	0.0000	0.0000;
	40462	40461	0.010882	0.043121	0.005	136.21	0	0	0	0	1	0	0	-46.8600	-0.8900	47.0900	1.2500	0.0000	0.0000	0.0000	0.0000;
	40469	40462	0.011946	0.051243	0.0131	133.21	0	0	0	0	1	0	0	-39.1900	-0.0600	39.3600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	40465	40464	0.023442	0.084706	0.00777	132.98	0	0	0	0	1	0	0	-58.8800	8.0200	59.7000	-5.8300	0.0000	0.0000	0.0000	0.0000;
	40468	40476	0.005594	0.025468	0.00205	147.02	0	0	0	0	1	0	0	-92.5100	6.0600	92.9700	-4.1800	0.0000	0.0000	0.0000	0.0000;
	40470	40473	0.00173	0.085721	0	391.17	0	0	1	0	1	0	0	237.0100	5.6700	-236.1000	39.8500	0.0000	0.0000	0.0000	0.0000;
	40470	40474	0.000223	0.001141	0	0	0	0	0	0	1	0	0	21.9700	9.9500	-21.9700	-9.9400	0.0000	0.0000	0.0000	0.0000;
	40470	40475	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-258.9900	-15.6200	259.1600	16.3800	0.0000	0.0000	0.0000	0.0000;
	40471	40473	-0.000904	-0.044802	0	266.17	0	0	1	0	1	0	0	-236.5800	16.0600	236.1000	-39.8500	0.0000	0.0000	0.0000	0.0000;
	40471	40476	0.00438	0.019419	0.00217	151.81	0	0	0	0	1	0	0	76.7700	1.0000	-76.5200	-0.1400	0.0000	0.0000	0.0000	0.0000;
	40471	40476	0.00438	0.019419	0.00217	151.81	0	0	0	0	1	0	0	76.7700	1.0000	-76.5200	-0.1400	0.0000	0.0000	0.0000	0.0000;
	40472	40473	0.005037	0.249558	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40476	40477	0.000295	0.001001	0	0	0	0	0	0	1	0	0	16.0400	5.4100	-16.0400	-5.4100	0.0000	0.0000	0.0000	0.0000;
	40479	40478	0.006626	0.031627	0.00238	128.44	0	0	0	0	1	0	0	-41.5800	1.4800	41.6900	-1.2000	0.0000	0.0000	0.0000	0.0000;
	40478	40484	0.012483	0.047643	0.00464	144.51	0	0	0	0	1	0	0	-74.5000	6.0000	75.1700	-3.9500	0.0000	0.0000	0.0000	0.0000;
	40478	40484	0.012483	0.047643	0.00464	144.51	0	0	0	0	1	0	0	-74.5000	6.0000	75.1700	-3.9500	0.0000	0.0000	0.0000	0.0000;
	40479	40480	0.000252	0.001104	0	0	0	0	0	0	1	0	0	24.9500	16.6200	-24.9500	-16.6100	0.0000	0.0000	0.0000	0.0000;
	40479	40484	0.012302	0.052627	0.00964	149.32	0	0	0	0	1	0	0	-92.6500	5.7600	93.6600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	40479	40484	0.012302	0.052627	0.00964	149.32	0	0	0	0	1	0	0	-92.6500	5.7600	93.6600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	40490	40481	0.011248	0.047778	0.01395	126.86	0	0	0	0	1	0	0	-39.1700	-6.2100	39.3400	5.5200	0.0000	0.0000	0.0000	0.0000;
	40482	40483	0.000289	0.001159	0	0	0	0	0	0	1	0	0	11.0800	2.2400	-11.0800	-2.2300	0.0000	0.0000	0.0000	0.0000;
	40482	40499	0.017115	0.057345	0.00688	139.85	0	0	0	0	1	0	0	-97.6400	30.5000	99.3500	-25.4800	0.0000	0.0000	0.0000	0.0000;
	40484	40485	0.000216	0.001074	0	0	0	0	0	0	1	0	0	15.3800	5.5200	-15.3800	-5.5200	0.0000	0.0000	0.0000	0.0000;
	40484	40739	0.014931	0.06504	0.00778	153.35	0	0	0	0	1	0	0	-85.6500	1.3200	86.6800	2.3400	0.0000	0.0000	0.0000	0.0000;
	40484	40739	0.014931	0.06504	0.00778	153.35	0	0	0	0	1	0	0	-85.6500	1.3200	86.6800	2.3400	0.0000	0.0000	0.0000	0.0000;
	40484	40739	0.014931	0.06504	0.00778	153.35	0	0	0	0	1	0	0	-85.6500	1.3200	86.6800	2.3400	0.0000	0.0000	0.0000	0.0000;
	40484	40800	0.012047	0.059095	0.00708	139.37	0	0	0	0	1	0	0	-96.0900	3.2600	97.1400	1.1300	0.0000	0.0000	0.0000	0.0000;
	40486	40487	0.000261	0.001085	0	0	0	0	0	0	1	0	0	-21.3900	-8.3500	21.3900	8.3600	0.0000	0.0000	0.0000	0.0000;
	40487	40490	0.009147	0.03708	0.00225	119.71	0	0	0	0	1	0	0	20.6600	-2.6600	-20.6300	2.5900	0.0000	0.0000	0.0000	0.0000;
	40488	40489	0.000284	0.001116	0	0	0	0	0	0	1	0	0	8.5800	2.3000	-8.5800	-2.3000	0.0000	0.0000	0.0000	0.0000;
	40490	40488	0.01462	0.059496	0.00368	127.94	0	0	0	0	1	0	0	43.4800	1.2800	-43.2000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	40488	40496	0.009282	0.03872	0.00356	124.53	0	0	0	0	1	0	0	34.6200	-1.7600	-34.5100	1.8700	0.0000	0.0000	0.0000	0.0000;
	40490	40491	0.00026	0.00103	0	0	0	0	0	0	1	0	0	16.3200	2.3400	-16.3200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	40492	40493	0.000233	0.001003	0	0	0	0	0	0	1	0	0	7.5300	3.3100	-7.5300	-3.3100	0.0000	0.0000	0.0000	0.0000;
	40499	40492	0.007364	0.036784	0.00453	117.99	0	0	0	0	1	0	0	15.0700	5.9700	-15.0500	-6.3500	0.0000	0.0000	0.0000	0.0000;
	40873	40492	0.00577	0.020218	0.00238	111.35	0	0	0	0	1	0	0	-7.5100	-3.2800	7.5200	3.0500	0.0000	0.0000	0.0000	0.0000;
	40499	40494	0.007578	0.035205	0.00328	127.55	0	0	0	0	1	0	0	39.8000	18.4800	-39.6600	-18.1700	0.0000	0.0000	0.0000	0.0000;
	40494	40873	0.022129	0.093024	0.00683	112.39	0	0	0	0	1	0	0	-7.5000	-3.9200	7.5100	3.2800	0.0000	0.0000	0.0000	0.0000;
	40494	40968	0.01056	0.041019	0.00785	119.06	0	0	0	0	1	0	0	16.1600	14.4900	-16.1100	-15.1000	0.0000	0.0000	0.0000	0.0000;
	40495	41065	0.001428	0.014	0.07318	421.7	0	0	0	0	1	0	0	-20.2500	-1.7800	20.2600	-6.1300	0.0000	0.0000	0.0000	0.0000;
	40495	41077	0.002393	0.019757	0.04474	448.73	0	0	0	0	1	0	0	-40.7100	-1.1500	40.7400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	40496	40497	0.008267	0.033457	0.0042	107.12	0	0	0	0	1	0	0	7.1100	-8.2800	-7.1000	7.9000	0.0000	0.0000	0.0000	0.0000;
	40497	40498	0.000258	0.001191	0	0	0	0	0	0	1	0	0	23.1700	7.2600	-23.1700	-7.2600	0.0000	0.0000	0.0000	0.0000;
	40968	40497	0.007833	0.032934	0.0022	119.07	0	0	0	0	1	0	0	16.1100	15.1000	-16.0700	-15.1600	0.0000	0.0000	0.0000	0.0000;
	40500	40499	0.010594	0.051006	0.00921	145.77	0	0	0	0	1	0	0	82.4400	2.4100	-81.7700	-0.1300	0.0000	0.0000	0.0000	0.0000;
	40500	40499	0.010594	0.051006	0.00921	145.77	0	0	0	0	1	0	0	82.4400	2.4100	-81.7700	-0.1300	0.0000	0.0000	0.0000	0.0000;
	40800	40500	0.006141	0.032165	0.00399	166.05	0	0	0	0	1	0	0	147.7800	-0.5100	-146.5400	6.5600	0.0000	0.0000	0.0000	0.0000;
	40800	40500	0.006141	0.032165	0.00399	166.05	0	0	0	0	1	0	0	147.7800	-0.5100	-146.5400	6.5600	0.0000	0.0000	0.0000	0.0000;
	40800	40500	0.006141	0.032165	0.00399	166.05	0	0	0	0	1	0	0	147.7800	-0.5100	-146.5400	6.5600	0.0000	0.0000	0.0000	0.0000;
	40800	40500	0.006141	0.032165	0.00399	166.05	0	0	0	0	1	0	0	147.7800	-0.5100	-146.5400	6.5600	0.0000	0.0000	0.0000	0.0000;
	40501	40502	0.010662	0.038053	0.004	130.1	0	0	0	0	1	0	0	-49.5600	11.1700	49.8300	-10.6200	0.0000	0.0000	0.0000	0.0000;
	40501	40504	0.005716	0.017946	0.00349	124.51	0	0	0	0	1	0	0	38.2800	-14.7700	-38.1900	14.7100	0.0000	0.0000	0.0000	0.0000;
	40503	40883	0.004472	0.019965	0.0032	122.07	0	0	0	0	1	0	0	-32.6800	13.0600	32.7400	-13.1500	0.0000	0.0000	0.0000	0.0000;
	41989	40503	0.022841	0.099092	0.009	122.93	0	0	0	0	1	0	0	-34.5600	23.5800	34.9400	-22.8600	0.0000	0.0000	0.0000	0.0000;
	40504	40883	0.01778	0.04463	0.00524	119.21	0	0	0	0	1	0	0	26.9100	-16.2900	-26.7400	16.1800	0.0000	0.0000	0.0000	0.0000;
	40505	40507	0.02287	0.099969	0.00713	124.81	0	0	0	0	1	0	0	-25.2900	19.3200	25.5100	-19.1300	0.0000	0.0000	0.0000	0.0000;
	40506	40508	0.018911	0.072619	0.00746	126.62	0	0	0	0	1	0	0	-25.9100	11.6900	26.0600	-11.9100	0.0000	0.0000	0.0000	0.0000;
	40507	40508	0.009143	0.039422	0.00659	122.66	0	0	0	0	1	0	0	-35.1900	16.0000	35.3300	-16.1300	0.0000	0.0000	0.0000	0.0000;
	40510	40511	0.019468	0.067757	0.00965	106.86	0	0	0	0	1	0	0	6.2500	-1.3600	-6.2400	0.4100	0.0000	0.0000	0.0000	0.0000;
	40512	40513	0.006367	0.018973	0.00276	132.68	0	0	0	0	1	0	0	54.8000	-26.4300	-54.5800	26.8000	0.0000	0.0000	0.0000	0.0000;
	40546	40512	0.003124	0.01412	0.00196	135.51	0	0	0	0	1	0	0	74.2200	-21.3200	-74.0400	21.9100	0.0000	0.0000	0.0000	0.0000;
	40518	40514	0.004887	0.02415	0.00143	118.37	0	0	0	0	1	0	0	-18.0700	-10.8800	18.1000	10.8400	0.0000	0.0000	0.0000	0.0000;
	40514	40520	0.00965	0.032814	0.00281	125.2	0	0	0	0	1	0	0	-37.3400	-17.3500	37.5000	17.6300	0.0000	0.0000	0.0000	0.0000;
	40520	40515	0.004468	0.019092	0.00189	130.88	0	0	0	0	1	0	0	48.1300	-48.8900	-47.9200	49.5800	0.0000	0.0000	0.0000	0.0000;
	40516	40560	0.002341	0.009835	0.00091	110.23	0	0	0	0	1	0	0	-7.6400	-0.3500	7.6400	0.2600	0.0000	0.0000	0.0000	0.0000;
	41019	40516	0.004014	0.018444	0.00126	123.07	0	0	0	0	1	0	0	28.9900	7.5100	-28.9500	-7.4700	0.0000	0.0000	0.0000	0.0000;
	40517	40518	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-21.7400	-5.0100	21.7400	5.0200	0.0000	0.0000	0.0000	0.0000;
	40519	40518	0.006094	0.02668	0.00219	106.21	0	0	0	0	1	0	0	-6.4300	-13.4900	6.4400	13.3400	0.0000	0.0000	0.0000	0.0000;
	40819	40518	0.005357	0.024236	0.00274	114.43	0	0	0	0	1	0	0	10.1200	7.2400	-10.1100	-7.4800	0.0000	0.0000	0.0000	0.0000;
	40521	40519	0.01957	0.062264	0.01057	130.26	0	0	0	0	1	0	0	34.8000	-1.6100	-34.5600	1.3300	0.0000	0.0000	0.0000	0.0000;
	40533	40519	0.00498	0.022476	0.00348	116.19	0	0	0	0	1	0	0	-14.0100	-8.0900	14.0200	7.8100	0.0000	0.0000	0.0000	0.0000;
	40520	40530	0.012795	0.053097	0.0056	133.14	0	0	0	0	1	0	0	61.1800	10.2100	-60.7000	-8.7600	0.0000	0.0000	0.0000	0.0000;
	40520	40538	0.012565	0.051171	0.00822	146.19	0	0	0	0	1	0	0	-85.4500	2.5400	86.3500	0.3000	0.0000	0.0000	0.0000	0.0000;
	40520	40538	0.012565	0.051171	0.00822	146.19	0	0	0	0	1	0	0	-85.4500	2.5400	86.3500	0.3000	0.0000	0.0000	0.0000	0.0000;
	40521	40522	0.000291	0.001172	0	0	0	0	0	0	1	0	0	24.0900	7.3200	-24.0900	-7.3100	0.0000	0.0000	0.0000	0.0000;
	40521	40524	0.004658	0.019243	0.0016	140.44	0	0	0	0	1	0	0	-72.6400	2.1600	72.8900	-1.3000	0.0000	0.0000	0.0000	0.0000;
	40521	41019	0.021385	0.090076	0.00982	117.68	0	0	0	0	1	0	0	13.7500	-7.8700	-13.7000	7.1100	0.0000	0.0000	0.0000	0.0000;
	40523	40526	0.001311	0.061576	0	361.38	0	0	1	0	1	0	0	217.1400	47.6500	-216.5200	-18.7500	0.0000	0.0000	0.0000	0.0000;
	40523	40527	0.000239	0.001113	0	0	0	0	0	0	1	0	0	-217.1400	-47.6500	217.2500	48.1700	0.0000	0.0000	0.0000	0.0000;
	40524	40526	0.000259	0.012178	0	261.38	0	0	1	0	1	0	0	-216.4000	-13.0300	216.5200	18.7500	0.0000	0.0000	0.0000	0.0000;
	40524	40556	0.018725	0.088326	0.01083	133.32	0	0	0	0	1	0	0	42.7900	3.3300	-42.4400	-2.7700	0.0000	0.0000	0.0000	0.0000;
	40525	40526	0.007109	0.333766	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40854	40527	0.002144	0.016189	0.05269	407.03	0	0	0	0	1	0	0	11.0200	52.8500	-10.9500	-57.9700	0.0000	0.0000	0.0000	0.0000;
	40528	40529	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-35.0000	-10.9600	35.0000	10.9700	0.0000	0.0000	0.0000	0.0000;
	40530	40529	0.006404	0.030132	0.00194	126.15	0	0	0	0	1	0	0	38.6600	6.9500	-38.5600	-6.6700	0.0000	0.0000	0.0000	0.0000;
	40529	40785	0.026981	0.116096	0.01214	98.94	0	0	0	0	1	0	0	3.5600	-4.3000	-3.5500	3.1400	0.0000	0.0000	0.0000	0.0000;
	40531	40532	0.000273	0.001081	0	0	0	0	0	0	1	0	0	14.8500	4.4200	-14.8500	-4.4100	0.0000	0.0000	0.0000	0.0000;
	41019	40531	0.009671	0.032037	0.00279	113.62	0	0	0	0	1	0	0	8.7100	0.4300	-8.7000	-0.6800	0.0000	0.0000	0.0000	0.0000;
	41044	40531	0.003034	0.015931	0.00461	108.29	0	0	0	0	1	0	0	6.2300	3.2900	-6.2300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	40556	40533	0.002564	0.010553	0.0011	118.69	0	0	0	0	1	0	0	15.6900	3.1200	-15.6900	-3.2000	0.0000	0.0000	0.0000	0.0000;
	40534	40535	0.000266	0.001127	0	0	0	0	0	0	1	0	0	19.0000	5.4900	-19.0000	-5.4900	0.0000	0.0000	0.0000	0.0000;
	40536	40537	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-13.1300	39.8500	13.1300	-39.8300	0.0000	0.0000	0.0000	0.0000;
	40540	40537	0.014458	0.05859	0.00448	122.99	0	0	0	0	1	0	0	-30.3700	-16.4800	30.5400	16.6600	0.0000	0.0000	0.0000	0.0000;
	40539	40540	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-10.9100	-1.9000	10.9100	1.9000	0.0000	0.0000	0.0000	0.0000;
	40541	40542	0.000236	0.001041	0	0	0	0	0	0	1	0	0	47.7200	23.6500	-47.7100	-23.6200	0.0000	0.0000	0.0000	0.0000;
	40567	40541	0.008965	0.041081	0.00405	130.9	0	0	0	0	1	0	0	-51.8800	44.0400	52.2700	-42.6800	0.0000	0.0000	0.0000	0.0000;
	40541	40692	0.006516	0.03322	0.0028	139.91	0	0	0	0	1	0	0	-99.9800	19.0300	100.6300	-16.0100	0.0000	0.0000	0.0000	0.0000;
	40543	40544	0.000248	0.001087	0	0	0	0	0	0	1	0	0	30.6500	4.1900	-30.6500	-4.1800	0.0000	0.0000	0.0000	0.0000;
	40550	40543	0.009441	0.036707	0.00446	151.56	0	0	0	0	1	0	0	104.9000	-0.8300	-103.9300	4.1500	0.0000	0.0000	0.0000	0.0000;
	40550	40543	0.009441	0.036707	0.00446	151.56	0	0	0	0	1	0	0	104.9000	-0.8300	-103.9300	4.1500	0.0000	0.0000	0.0000	0.0000;
	40562	40545	0.002567	0.010724	0.00174	137.6	0	0	0	0	1	0	0	82.1500	-47.4600	-81.9200	48.2300	0.0000	0.0000	0.0000	0.0000;
	40545	40564	0.006587	0.032958	0.00495	127.97	0	0	0	0	1	0	0	40.0000	-65.3400	-39.6200	66.7200	0.0000	0.0000	0.0000	0.0000;
	40547	40548	0.000244	0.001161	0	0	0	0	0	0	1	0	0	-31.8200	-3.9600	31.8200	3.9700	0.0000	0.0000	0.0000	0.0000;
	40550	40549	0.001831	0.065763	0	251.59	0	0	1	0	1	0	0	-120.3500	5.4000	120.6000	3.5500	0.0000	0.0000	0.0000	0.0000;
	40550	40549	0.001831	0.065763	0	251.59	0	0	1	0	1	0	0	-120.3500	5.4000	120.6000	3.5500	0.0000	0.0000	0.0000	0.0000;
	40550	40549	0.001831	0.065763	0	251.59	0	0	1	0	1	0	0	-120.3500	5.4000	120.6000	3.5500	0.0000	0.0000	0.0000	0.0000;
	40550	40549	0.001831	0.065763	0	251.59	0	0	1	0	1	0	0	-120.3500	5.4000	120.6000	3.5500	0.0000	0.0000	0.0000	0.0000;
	40549	40551	0.000228	0.001171	0	0	0	0	0	0	1	0	0	-482.4000	-14.2000	482.8900	16.7500	0.0000	0.0000	0.0000	0.0000;
	40551	40854	0.002158	0.019819	0.05289	537.66	0	0	0	0	1	0	0	-170.0800	15.4800	170.6700	-15.7500	0.0000	0.0000	0.0000	0.0000;
	40551	41035	0.001503	0.011905	0.05872	549.37	0	0	0	0	1	0	0	-170.5000	-10.9300	170.9100	7.8400	0.0000	0.0000	0.0000	0.0000;
	40552	40555	0.00292	0.011538	0.00128	114.19	0	0	0	0	1	0	0	-10.1400	-4.6500	10.1400	4.5400	0.0000	0.0000	0.0000	0.0000;
	40552	41044	0.001245	0.005998	0.00075	115.35	0	0	0	0	1	0	0	-11.5300	2.2900	11.5300	-2.3600	0.0000	0.0000	0.0000	0.0000;
	40557	40553	0.005027	0.019193	0.00187	136.2	0	0	0	0	1	0	0	-76.8700	-4.3000	77.1700	5.2600	0.0000	0.0000	0.0000	0.0000;
	40562	40553	0.004153	0.018237	0.00177	139.71	0	0	0	0	1	0	0	99.2500	13.1400	-98.8400	-11.5100	0.0000	0.0000	0.0000	0.0000;
	40565	40554	0.004261	0.015821	0.00153	80.05	0	0	0	0	1	0	0	-1.7100	15.9300	1.7200	-16.0400	0.0000	0.0000	0.0000	0.0000;
	40554	40677	0.003013	0.014138	0.00136	133.1	0	0	0	0	1	0	0	-57.8400	-9.3200	57.9400	9.6900	0.0000	0.0000	0.0000	0.0000;
	40554	40756	0.003337	0.016636	0.00113	125.43	0	0	0	0	1	0	0	34.4500	19.6100	-34.3900	-19.4400	0.0000	0.0000	0.0000	0.0000;
	40555	40559	0.003026	0.015652	0.00208	123.91	0	0	0	0	1	0	0	-31.8100	-9.5200	31.8500	9.4800	0.0000	0.0000	0.0000	0.0000;
	40558	40559	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-27.7500	-9.8100	27.7600	9.8200	0.0000	0.0000	0.0000	0.0000;
	40559	40560	0.0042	0.018488	0.0028	129.7	0	0	0	0	1	0	0	44.6200	18.8100	-44.5200	-18.6600	0.0000	0.0000	0.0000	0.0000;
	40559	40562	0.003275	0.012404	0.00097	130.71	0	0	0	0	1	0	0	48.8400	-14.8900	-48.7500	15.1100	0.0000	0.0000	0.0000	0.0000;
	40811	40559	0.001819	0.006339	0.0011	144.93	0	0	0	0	1	0	0	76.6400	11.8800	-76.5300	-11.6200	0.0000	0.0000	0.0000	0.0000;
	40811	40559	0.001819	0.006339	0.0011	144.93	0	0	0	0	1	0	0	76.6400	11.8800	-76.5300	-11.6200	0.0000	0.0000	0.0000	0.0000;
	40560	40561	0.000207	0.001013	0	0	0	0	0	0	1	0	0	27.7600	11.8000	-27.7500	-11.7900	0.0000	0.0000	0.0000	0.0000;
	40560	40819	0.002969	0.01168	0.00188	114.12	0	0	0	0	1	0	0	9.1200	6.6000	-9.1200	-6.7800	0.0000	0.0000	0.0000	0.0000;
	40562	40811	0.003689	0.013576	0.00124	145.53	0	0	0	0	1	0	0	-80.2000	8.3800	80.4400	-7.6300	0.0000	0.0000	0.0000	0.0000;
	40562	40811	0.003689	0.013576	0.00124	145.53	0	0	0	0	1	0	0	-80.2000	8.3800	80.4400	-7.6300	0.0000	0.0000	0.0000	0.0000;
	40563	40581	0.007552	0.026738	0.0016	137.62	0	0	0	0	1	0	0	79.8800	-5.8700	-79.4000	7.4000	0.0000	0.0000	0.0000	0.0000;
	40563	40679	0.005792	0.022865	0.00247	145.3	0	0	0	0	1	0	0	-76.2500	-11.2200	76.5800	12.3000	0.0000	0.0000	0.0000	0.0000;
	40563	40679	0.005792	0.022865	0.00247	145.3	0	0	0	0	1	0	0	-76.2500	-11.2200	76.5800	12.3000	0.0000	0.0000	0.0000	0.0000;
	40569	40564	0.003496	0.01706	0.0025	119.52	0	0	0	0	1	0	0	-17.0900	79.0400	17.3100	-78.2700	0.0000	0.0000	0.0000	0.0000;
	40566	40586	0.009501	0.031839	0.00301	100.54	0	0	0	0	1	0	0	12.9600	33.8700	-12.8300	-33.7300	0.0000	0.0000	0.0000	0.0000;
	40566	40665	0.004993	0.02512	0.00236	129.45	0	0	0	0	1	0	0	-55.3000	-39.9300	55.5400	40.8800	0.0000	0.0000	0.0000	0.0000;
	40567	40568	0.000255	0.001186	0	0	0	0	0	0	1	0	0	23.2800	7.9300	-23.2800	-7.9300	0.0000	0.0000	0.0000	0.0000;
	40567	40569	0.002609	0.012887	0.00151	122.31	0	0	0	0	1	0	0	28.5900	-51.9700	-28.5100	52.2300	0.0000	0.0000	0.0000	0.0000;
	40569	40570	0.000211	0.001035	0	0	0	0	0	0	1	0	0	45.6000	13.5600	-45.5900	-13.5400	0.0000	0.0000	0.0000	0.0000;
	40571	40572	0.000217	0.001165	0	0	0	0	0	0	1	0	0	-68.8800	-24.2200	68.8900	24.2800	0.0000	0.0000	0.0000	0.0000;
	40756	40572	0.002479	0.011807	0.0014	134.33	0	0	0	0	1	0	0	60.6400	15.2900	-60.5400	-14.9400	0.0000	0.0000	0.0000	0.0000;
	40576	40573	0.002961	0.01222	0.00154	138.62	0	0	0	0	1	0	0	94.0300	-35.8200	-93.7400	36.8300	0.0000	0.0000	0.0000	0.0000;
	40624	40573	0.005376	0.023811	0.00177	125.72	0	0	0	0	1	0	0	-39.0200	50.5200	39.2300	-49.8100	0.0000	0.0000	0.0000	0.0000;
	40593	40574	0.004756	0.021525	0.00192	141.93	0	0	0	0	1	0	0	64.9000	6.7200	-64.7100	-6.0700	0.0000	0.0000	0.0000	0.0000;
	40593	40574	0.004756	0.021525	0.00192	141.93	0	0	0	0	1	0	0	64.9000	6.7200	-64.7100	-6.0700	0.0000	0.0000	0.0000	0.0000;
	40574	40608	0.003224	0.014563	0.00176	127.18	0	0	0	0	1	0	0	41.7200	-11.6000	-41.6600	11.6700	0.0000	0.0000	0.0000	0.0000;
	40622	40574	0.00687	0.02683	0.00272	91.87	0	0	0	0	1	0	0	0.9400	-5.8500	-0.9400	5.5700	0.0000	0.0000	0.0000	0.0000;
	40574	40644	0.015219	0.065272	0.00921	126.12	0	0	0	0	1	0	0	36.7000	1.9400	-36.5000	-2.0800	0.0000	0.0000	0.0000	0.0000;
	40575	40629	0.004854	0.021138	0.00208	128.57	0	0	0	0	1	0	0	-42.2400	7.8900	42.3300	-7.7300	0.0000	0.0000	0.0000	0.0000;
	40658	40575	0.004855	0.014265	0.00192	138.49	0	0	0	0	1	0	0	88.1100	19.4600	-87.7300	-18.5600	0.0000	0.0000	0.0000	0.0000;
	40576	40608	0.006372	0.02336	0.00198	151.27	0	0	0	0	1	0	0	-101.8100	10.1800	102.4500	-8.0600	0.0000	0.0000	0.0000	0.0000;
	40576	40608	0.006372	0.02336	0.00198	151.27	0	0	0	0	1	0	0	-101.8100	10.1800	102.4500	-8.0600	0.0000	0.0000	0.0000	0.0000;
	40576	40633	0.003401	0.017945	0.00145	136.03	0	0	0	0	1	0	0	73.6700	2.6000	-73.4900	-1.8300	0.0000	0.0000	0.0000	0.0000;
	40582	40577	0.00411	0.014981	0.00204	138.24	0	0	0	0	1	0	0	-85.1500	-1.8700	85.4300	2.6600	0.0000	0.0000	0.0000	0.0000;
	40577	40806	0.000846	0.002298	0.0003	144.57	0	0	0	0	1	0	0	-74.4800	-8.7400	74.5300	8.8300	0.0000	0.0000	0.0000	0.0000;
	40577	40806	0.000846	0.002298	0.0003	144.57	0	0	0	0	1	0	0	-74.4800	-8.7400	74.5300	8.8300	0.0000	0.0000	0.0000	0.0000;
	40577	41071	0.003015	0.013042	0.00099	99.48	0	0	0	0	1	0	0	0.0100	5.7400	-0.0100	-5.8500	0.0000	0.0000	0.0000	0.0000;
	40578	40584	0.003372	0.014739	0.00163	119.93	0	0	0	0	1	0	0	-17.9400	12.0400	17.9600	-12.1400	0.0000	0.0000	0.0000	0.0000;
	40585	40578	0.002739	0.013377	0.00137	106.15	0	0	0	0	1	0	0	-5.1200	-63.1400	5.2300	63.5300	0.0000	0.0000	0.0000	0.0000;
	40578	40670	0.006339	0.031944	0.00432	124.1	0	0	0	0	1	0	0	18.4800	10.0700	-18.4500	-10.3800	0.0000	0.0000	0.0000	0.0000;
	40578	40848	0.005067	0.0231	0.00331	123.88	0	0	0	0	1	0	0	-30.0300	-97.7800	30.5500	99.7700	0.0000	0.0000	0.0000	0.0000;
	40579	40708	0.004679	0.020893	0.00137	105.8	0	0	0	0	1	0	0	3.8300	17.7800	-3.8200	-17.8600	0.0000	0.0000	0.0000	0.0000;
	40579	40747	0.006198	0.019704	0.00161	127.53	0	0	0	0	1	0	0	37.2400	-33.0000	-37.0900	33.3000	0.0000	0.0000	0.0000	0.0000;
	41092	40579	0.00723	0.024362	0.00297	134.92	0	0	0	0	1	0	0	68.2700	-11.5800	-67.9400	12.3800	0.0000	0.0000	0.0000	0.0000;
	40580	40581	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-38.1600	-8.3400	38.1700	8.3600	0.0000	0.0000	0.0000	0.0000;
	40585	40581	0.005054	0.017196	0.00236	134.81	0	0	0	0	1	0	0	-60.4500	46.0700	60.7400	-45.3300	0.0000	0.0000	0.0000	0.0000;
	40581	40587	0.004402	0.021715	0.0039	121.74	0	0	0	0	1	0	0	-19.5100	29.5700	19.5700	-29.6900	0.0000	0.0000	0.0000	0.0000;
	40642	40582	0.003834	0.015477	0.00189	127.92	0	0	0	0	1	0	0	40.6100	-19.8700	-40.5400	19.9600	0.0000	0.0000	0.0000	0.0000;
	40661	40582	0.003585	0.015175	0.0009	147.09	0	0	0	0	1	0	0	-85.8500	9.2700	86.1000	-8.3100	0.0000	0.0000	0.0000	0.0000;
	40661	40582	0.003585	0.015175	0.0009	147.09	0	0	0	0	1	0	0	-85.8500	9.2700	86.1000	-8.3100	0.0000	0.0000	0.0000	0.0000;
	40582	40806	0.003419	0.017205	0.00163	137.63	0	0	0	0	1	0	0	-85.1800	-9.7400	85.4100	10.7300	0.0000	0.0000	0.0000	0.0000;
	40583	40584	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-50.8100	-6.6700	50.8200	6.6900	0.0000	0.0000	0.0000	0.0000;
	40584	40684	0.010026	0.047815	0.00618	135.21	0	0	0	0	1	0	0	-68.7700	5.4500	69.2400	-3.8800	0.0000	0.0000	0.0000	0.0000;
	40674	40587	0.004598	0.017974	0.00148	143.05	0	0	0	0	1	0	0	-67.3600	-17.9500	67.5800	18.7000	0.0000	0.0000	0.0000	0.0000;
	40674	40587	0.004598	0.017974	0.00148	143.05	0	0	0	0	1	0	0	-67.3600	-17.9500	67.5800	18.7000	0.0000	0.0000	0.0000	0.0000;
	40587	40683	0.003682	0.015267	0.00307	148.44	0	0	0	0	1	0	0	-87.7200	-7.3000	88.0100	8.1900	0.0000	0.0000	0.0000	0.0000;
	40587	40683	0.003682	0.015267	0.00307	148.44	0	0	0	0	1	0	0	-87.7200	-7.3000	88.0100	8.1900	0.0000	0.0000	0.0000	0.0000;
	40589	40591	0.003642	0.020931	0.00229	139.46	0	0	0	0	1	0	0	-97.1100	-4.4600	97.4400	6.1600	0.0000	0.0000	0.0000	0.0000;
	40590	40591	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-73.5800	-27.8700	73.6000	27.9300	0.0000	0.0000	0.0000	0.0000;
	41075	40591	0.00159	0.007216	0.00218	140.97	0	0	0	0	1	0	0	59.9000	14.7400	-59.8400	-14.6900	0.0000	0.0000	0.0000	0.0000;
	41075	40591	0.00159	0.007216	0.00218	140.97	0	0	0	0	1	0	0	59.9000	14.7400	-59.8400	-14.6900	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40592	40594	0.000233	0.001156	0	0	0	0	0	0	1	0	0	92.8100	24.8500	-92.7900	-24.7500	0.0000	0.0000	0.0000	0.0000;
	40592	40671	0.0013	0.010745	0.04189	695.58	0	0	0	0	1	0	0	-448.0300	-60.2500	450.6000	77.1700	0.0000	0.0000	0.0000	0.0000;
	40875	40592	0.00075	0.007039	0.03932	609.64	0	0	0	0	1	0	0	283.7000	185.8600	-282.8800	-182.2800	0.0000	0.0000	0.0000	0.0000;
	40608	40593	0.005701	0.024182	0.00411	145.59	0	0	0	0	1	0	0	-82.4400	3.0500	82.8100	-1.9300	0.0000	0.0000	0.0000	0.0000;
	40608	40593	0.005701	0.024182	0.00411	145.59	0	0	0	0	1	0	0	-82.4400	3.0500	82.8100	-1.9300	0.0000	0.0000	0.0000	0.0000;
	40593	40620	0.003293	0.016152	0.00193	153.25	0	0	0	0	1	0	0	81.0300	27.5100	-80.8000	-26.6100	0.0000	0.0000	0.0000	0.0000;
	40593	40620	0.003293	0.016152	0.00193	153.25	0	0	0	0	1	0	0	81.0300	27.5100	-80.8000	-26.6100	0.0000	0.0000	0.0000	0.0000;
	40593	40620	0.003293	0.016152	0.00193	153.25	0	0	0	0	1	0	0	81.0300	27.5100	-80.8000	-26.6100	0.0000	0.0000	0.0000	0.0000;
	40593	40622	0.002502	0.011063	0.00159	164.14	0	0	0	0	1	0	0	123.3300	26.4600	-122.9500	-24.9800	0.0000	0.0000	0.0000	0.0000;
	40593	40622	0.002502	0.011063	0.00159	164.14	0	0	0	0	1	0	0	123.3300	26.4600	-122.9500	-24.9800	0.0000	0.0000	0.0000	0.0000;
	40593	40622	0.002502	0.011063	0.00159	164.14	0	0	0	0	1	0	0	123.3300	26.4600	-122.9500	-24.9800	0.0000	0.0000	0.0000	0.0000;
	40593	40626	0.005481	0.023568	0.00215	138.01	0	0	0	0	1	0	0	84.8700	34.3700	-84.4400	-32.7500	0.0000	0.0000	0.0000	0.0000;
	40595	40596	0.000247	0.001079	0	0	0	0	0	0	1	0	0	41.1100	10.7900	-41.1000	-10.7700	0.0000	0.0000	0.0000	0.0000;
	40595	40619	0.005644	0.028246	0.00426	137.51	0	0	0	0	1	0	0	83.6600	19.7200	-83.2600	-18.1600	0.0000	0.0000	0.0000	0.0000;
	40595	40620	0.001905	0.007989	0.00143	141.86	0	0	0	0	1	0	0	-63.0200	-33.3900	63.1100	33.6300	0.0000	0.0000	0.0000	0.0000;
	40595	40620	0.001905	0.007989	0.00143	141.86	0	0	0	0	1	0	0	-63.0200	-33.3900	63.1100	33.6300	0.0000	0.0000	0.0000	0.0000;
	40597	40635	0.008952	0.047109	0.00474	144.8	0	0	0	0	1	0	0	-75.6700	-15.3100	76.2000	17.5700	0.0000	0.0000	0.0000	0.0000;
	40597	40635	0.008952	0.047109	0.00474	144.8	0	0	0	0	1	0	0	-75.6700	-15.3100	76.2000	17.5700	0.0000	0.0000	0.0000	0.0000;
	40598	40599	0.000247	0.001076	0	0	0	0	0	0	1	0	0	37.0100	10.4300	-37.0100	-10.4200	0.0000	0.0000	0.0000	0.0000;
	40598	40633	0.003638	0.015043	0.00144	122.65	0	0	0	0	1	0	0	-27.8100	17.0300	27.8500	-17.0200	0.0000	0.0000	0.0000	0.0000;
	40634	40598	0.006024	0.023068	0.0027	113.47	0	0	0	0	1	0	0	9.2500	27.3500	-9.2000	-27.4600	0.0000	0.0000	0.0000	0.0000;
	40600	40601	0.000212	0.001088	0	0	0	0	0	0	1	0	0	21.3100	16.2100	-21.3100	-16.2000	0.0000	0.0000	0.0000	0.0000;
	40600	40660	0.005214	0.02164	0.00249	153.46	0	0	0	0	1	0	0	-90.8600	-2.0800	91.2800	3.5300	0.0000	0.0000	0.0000	0.0000;
	40600	40660	0.005214	0.02164	0.00249	153.46	0	0	0	0	1	0	0	-90.8600	-2.0800	91.2800	3.5300	0.0000	0.0000	0.0000	0.0000;
	40600	40660	0.005214	0.02164	0.00249	153.46	0	0	0	0	1	0	0	-90.8600	-2.0800	91.2800	3.5300	0.0000	0.0000	0.0000	0.0000;
	40600	40662	0.003123	0.014068	0.003	152.74	0	0	0	0	1	0	0	83.7600	-3.3200	-83.5500	3.9500	0.0000	0.0000	0.0000	0.0000;
	40600	40662	0.003123	0.014068	0.003	152.74	0	0	0	0	1	0	0	83.7600	-3.3200	-83.5500	3.9500	0.0000	0.0000	0.0000	0.0000;
	40600	40662	0.003123	0.014068	0.003	152.74	0	0	0	0	1	0	0	83.7600	-3.3200	-83.5500	3.9500	0.0000	0.0000	0.0000	0.0000;
	40602	40605	0.0001	0.001144	0	520.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40602	40606	0.000296	0.001018	0	0	0	0	0	0	1	0	0	-60.1300	-45.7900	60.1500	45.8500	0.0000	0.0000	0.0000	0.0000;
	40602	40607	0.000217	0.001152	0	0	0	0	0	0	1	0	0	60.1300	45.7900	-60.1200	-45.7300	0.0000	0.0000	0.0000	0.0000;
	40603	40605	0.00206	0.056444	0	260.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40604	40605	0.00206	0.056444	0	260.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40623	40606	0.006692	0.027625	0.00189	126.21	0	0	0	0	1	0	0	-34.1600	47.2300	34.3700	-46.5400	0.0000	0.0000	0.0000	0.0000;
	40606	40662	0.004207	0.015848	0.00143	139.86	0	0	0	0	1	0	0	-94.5200	0.6900	94.8800	0.5300	0.0000	0.0000	0.0000	0.0000;
	40621	40608	0.00504	0.018371	0.00454	126.23	0	0	0	0	1	0	0	33.6700	10.8600	-33.6100	-11.1300	0.0000	0.0000	0.0000	0.0000;
	40631	40609	0.004753	0.018276	0.00138	134.53	0	0	0	0	1	0	0	69.2900	3.6900	-69.0700	-3.0000	0.0000	0.0000	0.0000	0.0000;
	40610	40611	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-74.1400	-5.5600	74.1600	5.6300	0.0000	0.0000	0.0000	0.0000;
	40611	40628	0.009482	0.047237	0.00538	125.08	0	0	0	0	1	0	0	34.6100	6.3900	-34.4900	-6.3700	0.0000	0.0000	0.0000	0.0000;
	40612	40613	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-80.8100	-10.6500	80.8200	10.7100	0.0000	0.0000	0.0000	0.0000;
	40613	40616	0.00254	0.014051	0.00151	132.45	0	0	0	0	1	0	0	54.9200	11.4800	-54.8400	-11.2200	0.0000	0.0000	0.0000	0.0000;
	40617	40613	0.005847	0.018135	0.00253	137.95	0	0	0	0	1	0	0	85.7100	14.0100	-85.3000	-12.9900	0.0000	0.0000	0.0000	0.0000;
	40613	40627	0.010568	0.039727	0.00329	131.02	0	0	0	0	1	0	0	-50.4500	-9.2000	50.7100	9.8500	0.0000	0.0000	0.0000	0.0000;
	40657	40614	0.001031	0.009564	0.02556	538.15	0	0	0	0	1	0	0	-172.5500	31.8200	172.8500	-31.8400	0.0000	0.0000	0.0000	0.0000;
	40614	41103	0.009325	0.076551	0.20449	572.87	0	0	0	0	1	0	0	-226.4200	23.5300	230.9700	-8.4200	0.0000	0.0000	0.0000	0.0000;
	40615	40616	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-30.5800	-21.0000	30.5800	21.0200	0.0000	0.0000	0.0000	0.0000;
	40647	40616	0.002855	0.012992	0.00211	121.02	0	0	0	0	1	0	0	-24.2400	9.6600	24.2600	-9.8000	0.0000	0.0000	0.0000	0.0000;
	40617	40618	0.01561	0.066702	0.00391	114.58	0	0	0	0	1	0	0	-8.7700	6.7700	8.7800	-7.1100	0.0000	0.0000	0.0000	0.0000;
	40652	40617	0.005121	0.020242	0.00214	155.17	0	0	0	0	1	0	0	88.2300	23.0600	-87.8400	-21.7300	0.0000	0.0000	0.0000	0.0000;
	40652	40617	0.005121	0.020242	0.00214	155.17	0	0	0	0	1	0	0	88.2300	23.0600	-87.8400	-21.7300	0.0000	0.0000	0.0000	0.0000;
	40652	40617	0.005121	0.020242	0.00214	155.17	0	0	0	0	1	0	0	88.2300	23.0600	-87.8400	-21.7300	0.0000	0.0000	0.0000	0.0000;
	40618	40889	0.006904	0.031872	0.00323	135.74	0	0	0	0	1	0	0	-71.0800	-18.9300	71.4300	20.2100	0.0000	0.0000	0.0000	0.0000;
	40622	40620	0.003783	0.019526	0.00165	102.03	0	0	0	0	1	0	0	-2.8100	6.1400	2.8100	-6.3100	0.0000	0.0000	0.0000	0.0000;
	40635	40620	0.002836	0.014733	0.00113	134.35	0	0	0	0	1	0	0	-67.9100	-8.9300	68.0400	9.4700	0.0000	0.0000	0.0000	0.0000;
	40621	40630	0.004315	0.022162	0.00155	133.68	0	0	0	0	1	0	0	60.7100	7.0900	-60.5600	-6.4800	0.0000	0.0000	0.0000	0.0000;
	40889	40621	0.003818	0.017831	0.00147	144.3	0	0	0	0	1	0	0	69.3500	17.3600	-69.1700	-16.6800	0.0000	0.0000	0.0000	0.0000;
	40889	40621	0.003818	0.017831	0.00147	144.3	0	0	0	0	1	0	0	69.3500	17.3600	-69.1700	-16.6800	0.0000	0.0000	0.0000	0.0000;
	40622	40635	0.002612	0.01226	0.00229	144.94	0	0	0	0	1	0	0	77.4600	19.6000	-77.3000	-19.1000	0.0000	0.0000	0.0000	0.0000;
	40622	40635	0.002612	0.01226	0.00229	144.94	0	0	0	0	1	0	0	77.4600	19.6000	-77.3000	-19.1000	0.0000	0.0000	0.0000	0.0000;
	40624	40623	0.004894	0.021933	0.00166	121.02	0	0	0	0	1	0	0	-19.6400	50.8900	19.7800	-50.4600	0.0000	0.0000	0.0000	0.0000;
	40637	40625	0.003975	0.018396	0.00138	140.1	0	0	0	0	1	0	0	100.2500	-28.0400	-99.8500	29.7500	0.0000	0.0000	0.0000	0.0000;
	40625	40848	0.001367	0.006511	0.00069	133.19	0	0	0	0	1	0	0	58.6400	-42.5200	-58.5800	42.7600	0.0000	0.0000	0.0000	0.0000;
	40630	40627	0.005602	0.0239	0.00228	106.18	0	0	0	0	1	0	0	-6.8000	-13.4800	6.8100	13.2900	0.0000	0.0000	0.0000	0.0000;
	40627	40652	0.004186	0.015396	0.00193	154.15	0	0	0	0	1	0	0	-86.2400	-23.8400	86.5500	24.7900	0.0000	0.0000	0.0000	0.0000;
	40627	40652	0.004186	0.015396	0.00193	154.15	0	0	0	0	1	0	0	-86.2400	-23.8400	86.5500	24.7900	0.0000	0.0000	0.0000	0.0000;
	40627	40652	0.004186	0.015396	0.00193	154.15	0	0	0	0	1	0	0	-86.2400	-23.8400	86.5500	24.7900	0.0000	0.0000	0.0000	0.0000;
	40658	40627	0.00456	0.018555	0.00297	145.08	0	0	0	0	1	0	0	-78.1400	-20.3100	78.4200	21.1400	0.0000	0.0000	0.0000	0.0000;
	40658	40627	0.00456	0.018555	0.00297	145.08	0	0	0	0	1	0	0	-78.1400	-20.3100	78.4200	21.1400	0.0000	0.0000	0.0000	0.0000;
	40630	40644	0.013479	0.054775	0.00429	119.64	0	0	0	0	1	0	0	19.6900	7.5200	-19.6300	-7.7400	0.0000	0.0000	0.0000	0.0000;
	40632	40693	0.003625	0.016154	0.00137	116.06	0	0	0	0	1	0	0	18.5300	-52.0700	-18.4300	52.4000	0.0000	0.0000	0.0000	0.0000;
	40696	40632	0.004533	0.017494	0.00188	126.2	0	0	0	0	1	0	0	42.3700	-46.6400	-42.2000	47.1100	0.0000	0.0000	0.0000	0.0000;
	40634	40848	0.004584	0.018172	0.00117	124.2	0	0	0	0	1	0	0	-32.9100	-39.8500	33.0300	40.1800	0.0000	0.0000	0.0000	0.0000;
	40635	40636	0.000237	0.001049	0	0	0	0	0	0	1	0	0	33.7300	18.6300	-33.7200	-18.6200	0.0000	0.0000	0.0000	0.0000;
	40637	40661	0.002407	0.01263	0.0019	142.21	0	0	0	0	1	0	0	-64.6700	11.0400	64.7700	-10.7400	0.0000	0.0000	0.0000	0.0000;
	40637	40661	0.002407	0.01263	0.0019	142.21	0	0	0	0	1	0	0	-64.6700	11.0400	64.7700	-10.7400	0.0000	0.0000	0.0000	0.0000;
	40638	40641	0.0001	-0.002301	0	624.62	0	0	1	0	1	0	0	25.7200	12.3900	-25.7200	-12.4100	0.0000	0.0000	0.0000	0.0000;
	40638	40642	0.000286	0.001042	0	0	0	0	0	0	1	0	0	-25.7200	-12.3900	25.7300	12.4000	0.0000	0.0000	0.0000	0.0000;
	40638	40643	0.000217	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40639	40641	0.001156	0.03237	0	312.31	0	0	1	0	1	0	0	-8.1200	-5.5800	8.1200	5.6100	0.0000	0.0000	0.0000	0.0000;
	40640	40641	0.001156	0.03237	0	312.31	0	0	1	0	1	0	0	-17.6000	-6.7000	17.6100	6.8000	0.0000	0.0000	0.0000	0.0000;
	40699	40642	0.003775	0.018748	0.00282	108.69	0	0	0	0	1	0	0	-7.0400	-19.2700	7.0500	19.0400	0.0000	0.0000	0.0000	0.0000;
	40965	40642	0.004779	0.018435	0.0012	135.8	0	0	0	0	1	0	0	73.6300	12.3900	-73.3900	-11.5800	0.0000	0.0000	0.0000	0.0000;
	40645	40646	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-27.7700	-10.1600	27.7700	10.1700	0.0000	0.0000	0.0000	0.0000;
	40646	40665	0.01504	0.048854	0.00312	99.89	0	0	0	0	1	0	0	3.6800	7.0700	-3.6700	-7.3500	0.0000	0.0000	0.0000	0.0000;
	40646	40670	0.00533	0.018636	0.0021	123.12	0	0	0	0	1	0	0	-31.4500	-17.2400	31.5200	17.2600	0.0000	0.0000	0.0000	0.0000;
	40647	40648	0.000242	0.001008	0	0	0	0	0	0	1	0	0	57.9800	39.8400	-57.9600	-39.7900	0.0000	0.0000	0.0000	0.0000;
	40649	40647	0.004817	0.017859	0.00119	146.93	0	0	0	0	1	0	0	87.3800	15.2900	-87.0200	-14.0900	0.0000	0.0000	0.0000	0.0000;
	40649	40647	0.004817	0.017859	0.00119	146.93	0	0	0	0	1	0	0	87.3800	15.2900	-87.0200	-14.0900	0.0000	0.0000	0.0000	0.0000;
	40647	40957	0.003308	0.014545	0.0013	133.02	0	0	0	0	1	0	0	-58.7600	-8.8900	58.8700	9.2500	0.0000	0.0000	0.0000	0.0000;
	41075	40647	0.002943	0.01298	0.00148	133.73	0	0	0	0	1	0	0	-64.9500	-28.9600	65.0900	29.4400	0.0000	0.0000	0.0000	0.0000;
	40649	40650	0.000232	0.001184	0	0	0	0	0	0	1	0	0	22.1600	1.6200	-22.1500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	40649	40652	0.004695	0.024453	0.00362	164	0	0	0	0	1	0	0	-117.3000	-25.3600	117.9300	28.3000	0.0000	0.0000	0.0000	0.0000;
	40649	40652	0.004695	0.024453	0.00362	164	0	0	0	0	1	0	0	-117.3000	-25.3600	117.9300	28.3000	0.0000	0.0000	0.0000	0.0000;
	40649	40652	0.004695	0.024453	0.00362	164	0	0	0	0	1	0	0	-117.3000	-25.3600	117.9300	28.3000	0.0000	0.0000	0.0000	0.0000;
	40957	40649	0.002048	0.009103	0.00043	144.63	0	0	0	0	1	0	0	-77.3600	-21.4300	77.4900	21.9400	0.0000	0.0000	0.0000	0.0000;
	40957	40649	0.002048	0.009103	0.00043	144.63	0	0	0	0	1	0	0	-77.3600	-21.4300	77.4900	21.9400	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6300	-45.6900	176.1100	65.8600	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6300	-45.6900	176.1100	65.8600	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6300	-45.6900	176.1100	65.8600	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6300	-45.6900	176.1100	65.8600	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6300	-45.6900	176.1100	65.8600	0.0000	0.0000	0.0000	0.0000;
	40651	40656	0.000299	0.001156	0	0	0	0	0	0	1	0	0	53.5500	9.5900	-53.5500	-9.5600	0.0000	0.0000	0.0000	0.0000;
	40651	40657	0.00029	0.001173	0	0	0	0	0	0	1	0	0	-934.1200	262.6800	936.6600	-252.4500	0.0000	0.0000	0.0000	0.0000;
	40652	40655	0.0001	0.000961	0	519.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40653	40655	0.001158	0.028544	0	259.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40654	40655	0.001158	0.028544	0	259.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40781	40657	0.001828	0.014646	0.0492	704.22	0	0	0	0	1	0	0	362.5000	-46.4600	-360.2300	59.3000	0.0000	0.0000	0.0000	0.0000;
	40781	40657	0.001828	0.014646	0.0492	704.22	0	0	0	0	1	0	0	362.5000	-46.4600	-360.2300	59.3000	0.0000	0.0000	0.0000	0.0000;
	40657	40875	0.001046	0.009297	0.04127	443.48	0	0	0	0	1	0	0	-43.6400	102.0300	43.7600	-105.3500	0.0000	0.0000	0.0000	0.0000;
	40658	40659	0.000228	0.001074	0	0	0	0	0	0	1	0	0	68.1700	21.1500	-68.1600	-21.1000	0.0000	0.0000	0.0000	0.0000;
	40662	40663	0.000245	0.0011	0	0	0	0	0	0	1	0	0	27.7500	5.3100	-27.7500	-5.3100	0.0000	0.0000	0.0000	0.0000;
	40662	40696	0.005089	0.026384	0.0035	140.91	0	0	0	0	1	0	0	64.0100	-8.8500	-63.8100	9.5400	0.0000	0.0000	0.0000	0.0000;
	40662	40696	0.005089	0.026384	0.0035	140.91	0	0	0	0	1	0	0	64.0100	-8.8500	-63.8100	9.5400	0.0000	0.0000	0.0000	0.0000;
	40664	40665	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-31.9400	-9.3900	31.9400	9.4000	0.0000	0.0000	0.0000	0.0000;
	40669	40665	0.005117	0.021479	0.00186	136.17	0	0	0	0	1	0	0	84.2700	44.6300	-83.8200	-42.9300	0.0000	0.0000	0.0000	0.0000;
	40666	40667	0.007503	0.031585	0.00231	137.58	0	0	0	0	1	0	0	84.7500	-21.3700	-84.2000	23.4300	0.0000	0.0000	0.0000	0.0000;
	40668	40667	0.004207	0.018419	0.00232	152.47	0	0	0	0	1	0	0	-74.6500	-2.1600	74.8800	2.9100	0.0000	0.0000	0.0000	0.0000;
	40668	40667	0.004207	0.018419	0.00232	152.47	0	0	0	0	1	0	0	-74.6500	-2.1600	74.8800	2.9100	0.0000	0.0000	0.0000	0.0000;
	40668	40667	0.004207	0.018419	0.00232	152.47	0	0	0	0	1	0	0	-74.6500	-2.1600	74.8800	2.9100	0.0000	0.0000	0.0000	0.0000;
	40691	40668	0.004724	0.02131	0.00235	146.04	0	0	0	0	1	0	0	-85.4800	3.6800	85.8100	-2.4200	0.0000	0.0000	0.0000	0.0000;
	40691	40668	0.004724	0.02131	0.00235	146.04	0	0	0	0	1	0	0	-85.4800	3.6800	85.8100	-2.4200	0.0000	0.0000	0.0000	0.0000;
	40691	40669	0.005338	0.027484	0.00271	143.86	0	0	0	0	1	0	0	74.6700	-7.9800	-74.3800	9.2000	0.0000	0.0000	0.0000	0.0000;
	40691	40669	0.005338	0.027484	0.00271	143.86	0	0	0	0	1	0	0	74.6700	-7.9800	-74.3800	9.2000	0.0000	0.0000	0.0000	0.0000;
	40669	40693	0.006874	0.02854	0.00471	122.81	0	0	0	0	1	0	0	23.6900	-67.0200	-23.3500	67.9100	0.0000	0.0000	0.0000	0.0000;
	40696	40670	0.007762	0.029471	0.00423	124.81	0	0	0	0	1	0	0	49.1200	15.4800	-48.9300	-15.1600	0.0000	0.0000	0.0000	0.0000;
	40682	40671	0.001582	0.014789	0.03984	513.88	0	0	0	0	1	0	0	119.5100	-16.2300	-119.3000	14.0500	0.0000	0.0000	0.0000	0.0000;
	40697	40671	0.001239	0.009947	0.02845	512.06	0	0	0	0	1	0	0	116.7600	44.7400	-116.5700	-46.3000	0.0000	0.0000	0.0000	0.0000;
	40671	41016	0.001642	0.015346	0.07162	594.69	0	0	0	0	1	0	0	-252.5800	-55.8900	253.6100	57.8900	0.0000	0.0000	0.0000	0.0000;
	40672	40689	0.007139	0.035653	0.0034	128.41	0	0	0	0	1	0	0	42.8600	13.6300	-42.7300	-13.3000	0.0000	0.0000	0.0000	0.0000;
	40830	40672	0.003308	0.016305	0.00205	159.53	0	0	0	0	1	0	0	103.3300	14.3600	-103.0000	-12.9300	0.0000	0.0000	0.0000	0.0000;
	40830	40672	0.003308	0.016305	0.00205	159.53	0	0	0	0	1	0	0	103.3300	14.3600	-103.0000	-12.9300	0.0000	0.0000	0.0000	0.0000;
	40830	40672	0.003308	0.016305	0.00205	159.53	0	0	0	0	1	0	0	103.3300	14.3600	-103.0000	-12.9300	0.0000	0.0000	0.0000	0.0000;
	41092	40672	0.005803	0.022168	0.00394	153	0	0	0	0	1	0	0	-77.7800	-4.4900	78.1100	5.3500	0.0000	0.0000	0.0000	0.0000;
	41092	40672	0.005803	0.022168	0.00394	153	0	0	0	0	1	0	0	-77.7800	-4.4900	78.1100	5.3500	0.0000	0.0000	0.0000	0.0000;
	41092	40672	0.005803	0.022168	0.00394	153	0	0	0	0	1	0	0	-77.7800	-4.4900	78.1100	5.3500	0.0000	0.0000	0.0000	0.0000;
	40690	40673	0.003826	0.017269	0.00266	158.93	0	0	0	0	1	0	0	-103.9000	13.6200	104.2900	-12.1200	0.0000	0.0000	0.0000	0.0000;
	40690	40673	0.003826	0.017269	0.00266	158.93	0	0	0	0	1	0	0	-103.9000	13.6200	104.2900	-12.1200	0.0000	0.0000	0.0000	0.0000;
	40690	40673	0.003826	0.017269	0.00266	158.93	0	0	0	0	1	0	0	-103.9000	13.6200	104.2900	-12.1200	0.0000	0.0000	0.0000	0.0000;
	40840	40673	0.005888	0.028539	0.00443	160.9	0	0	0	0	1	0	0	112.2100	-0.6800	-111.5200	3.5400	0.0000	0.0000	0.0000	0.0000;
	40840	40673	0.005888	0.028539	0.00443	160.9	0	0	0	0	1	0	0	112.2100	-0.6800	-111.5200	3.5400	0.0000	0.0000	0.0000	0.0000;
	40840	40673	0.005888	0.028539	0.00443	160.9	0	0	0	0	1	0	0	112.2100	-0.6800	-111.5200	3.5400	0.0000	0.0000	0.0000	0.0000;
	40674	40675	0.000269	0.001033	0	0	0	0	0	0	1	0	0	44.3600	18.7900	-44.3500	-18.7600	0.0000	0.0000	0.0000	0.0000;
	40676	40677	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-17.8800	-5.8400	17.8900	5.8400	0.0000	0.0000	0.0000	0.0000;
	40677	40683	0.011167	0.044213	0.0084	136.22	0	0	0	0	1	0	0	-75.8300	-15.5300	76.5200	17.4200	0.0000	0.0000	0.0000	0.0000;
	40686	40678	0.005424	0.029753	0.00216	137.72	0	0	0	0	1	0	0	-84.0700	-15.7900	84.4400	17.6400	0.0000	0.0000	0.0000	0.0000;
	40678	40690	0.009693	0.038109	0.00297	132.85	0	0	0	0	1	0	0	-52.6100	16.7000	52.8900	-15.9200	0.0000	0.0000	0.0000	0.0000;
	40830	40678	0.001802	0.007276	0.00112	132.84	0	0	0	0	1	0	0	56.8100	40.1400	-56.7300	-39.9400	0.0000	0.0000	0.0000	0.0000;
	40679	40680	0.000203	0.001052	0	0	0	0	0	0	1	0	0	17.0500	3.6300	-17.0500	-3.6200	0.0000	0.0000	0.0000	0.0000;
	40679	40685	0.008045	0.031691	0.00309	131.49	0	0	0	0	1	0	0	-48.7000	0.1400	48.8900	0.2700	0.0000	0.0000	0.0000	0.0000;
	40679	40708	0.004326	0.017805	0.00156	141.2	0	0	0	0	1	0	0	-60.7600	-14.1900	60.9200	14.7000	0.0000	0.0000	0.0000	0.0000;
	40679	40708	0.004326	0.017805	0.00156	141.2	0	0	0	0	1	0	0	-60.7600	-14.1900	60.9200	14.7000	0.0000	0.0000	0.0000	0.0000;
	40681	40684	0.003941	0.015479	0.00166	143.69	0	0	0	0	1	0	0	69.1300	20.7200	-68.9400	-20.1300	0.0000	0.0000	0.0000	0.0000;
	40681	40684	0.003941	0.015479	0.00166	143.69	0	0	0	0	1	0	0	69.1300	20.7200	-68.9400	-20.1300	0.0000	0.0000	0.0000	0.0000;
	40699	40681	0.003251	0.00838	0.00158	139.24	0	0	0	0	1	0	0	94.9600	61.3900	-94.5700	-60.5600	0.0000	0.0000	0.0000	0.0000;
	40747	40681	0.003564	0.010316	0.00244	137.28	0	0	0	0	1	0	0	76.9500	-8.1200	-76.7500	8.4500	0.0000	0.0000	0.0000	0.0000;
	41008	40682	0.002196	0.019074	0.0372	568.9	0	0	0	0	1	0	0	211.0900	29.4200	-210.1600	-25.3100	0.0000	0.0000	0.0000	0.0000;
	40683	40706	0.011977	0.04735	0.00637	156.25	0	0	0	0	1	0	0	-96.0500	-14.0200	97.1700	17.8100	0.0000	0.0000	0.0000	0.0000;
	40683	40706	0.011977	0.04735	0.00637	156.25	0	0	0	0	1	0	0	-96.0500	-14.0200	97.1700	17.8100	0.0000	0.0000	0.0000	0.0000;
	40683	40706	0.011977	0.04735	0.00637	156.25	0	0	0	0	1	0	0	-96.0500	-14.0200	97.1700	17.8100	0.0000	0.0000	0.0000	0.0000;
	40685	40689	0.011961	0.036595	0.00315	127.84	0	0	0	0	1	0	0	-39.9800	-0.2400	40.1600	0.4700	0.0000	0.0000	0.0000	0.0000;
	40685	40706	0.004979	0.024143	0.0026	126.81	0	0	0	0	1	0	0	-37.5700	-3.2000	37.6400	3.2600	0.0000	0.0000	0.0000	0.0000;
	40687	40686	0.006558	0.029087	0.00257	121.12	0	0	0	0	1	0	0	19.3300	-7.4400	-19.3000	7.2900	0.0000	0.0000	0.0000	0.0000;
	40689	40686	0.002057	0.009951	0.00173	123.23	0	0	0	0	1	0	0	-28.4700	5.7100	28.4900	-5.8100	0.0000	0.0000	0.0000	0.0000;
	40686	40706	0.00342	0.017395	0.00205	131.96	0	0	0	0	1	0	0	50.3700	3.3400	-50.2900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	40687	40688	0.000247	0.001076	0	0	0	0	0	0	1	0	0	40.9200	11.2700	-40.9200	-11.2500	0.0000	0.0000	0.0000	0.0000;
	40706	40689	0.001207	0.006361	0.00136	155.82	0	0	0	0	1	0	0	-92.9500	-17.8500	93.0600	18.2600	0.0000	0.0000	0.0000	0.0000;
	40706	40689	0.001207	0.006361	0.00136	155.82	0	0	0	0	1	0	0	-92.9500	-17.8500	93.0600	18.2600	0.0000	0.0000	0.0000	0.0000;
	40706	40689	0.001207	0.006361	0.00136	155.82	0	0	0	0	1	0	0	-92.9500	-17.8500	93.0600	18.2600	0.0000	0.0000	0.0000	0.0000;
	40689	40830	0.006294	0.03125	0.00305	158.34	0	0	0	0	1	0	0	-102.1800	-21.0700	102.8400	24.0000	0.0000	0.0000	0.0000	0.0000;
	40689	40830	0.006294	0.03125	0.00305	158.34	0	0	0	0	1	0	0	-102.1800	-21.0700	102.8400	24.0000	0.0000	0.0000	0.0000	0.0000;
	40689	40830	0.006294	0.03125	0.00305	158.34	0	0	0	0	1	0	0	-102.1800	-21.0700	102.8400	24.0000	0.0000	0.0000	0.0000	0.0000;
	40690	40830	0.005226	0.027017	0.00483	133.44	0	0	0	0	1	0	0	62.1400	-30.3000	-61.9100	30.9900	0.0000	0.0000	0.0000	0.0000;
	40693	40694	0.000238	0.001103	0	0	0	0	0	0	1	0	0	41.7800	9.4600	-41.7800	-9.4400	0.0000	0.0000	0.0000	0.0000;
	40695	40696	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-36.1100	-12.0600	36.1100	12.0800	0.0000	0.0000	0.0000	0.0000;
	40697	40698	0.000289	0.001088	0	0	0	0	0	0	1	0	0	59.3300	12.9300	-59.3200	-12.8900	0.0000	0.0000	0.0000	0.0000;
	41008	40697	0.001212	0.011876	0.05752	664.7	0	0	0	0	1	0	0	394.1400	-4.9600	-392.3900	15.9500	0.0000	0.0000	0.0000	0.0000;
	40699	40965	0.004121	0.018151	0.00212	146.01	0	0	0	0	1	0	0	-82.1400	-33.5400	82.4500	34.6500	0.0000	0.0000	0.0000	0.0000;
	40699	40965	0.004121	0.018151	0.00212	146.01	0	0	0	0	1	0	0	-82.1400	-33.5400	82.4500	34.6500	0.0000	0.0000	0.0000	0.0000;
	40700	40701	0.000268	0.001166	0	0	0	0	0	0	1	0	0	11.2000	3.3400	-11.2000	-3.3400	0.0000	0.0000	0.0000	0.0000;
	40701	40773	0.003701	0.01625	0.00174	140.89	0	0	0	0	1	0	0	-67.0800	4.6800	67.2300	-4.1800	0.0000	0.0000	0.0000	0.0000;
	40943	40701	0.001781	0.009838	0.00066	132.68	0	0	0	0	1	0	0	-38.7100	-1.9800	38.7300	2.0400	0.0000	0.0000	0.0000	0.0000;
	40702	40703	0.001946	0.058145	0	166.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40702	40704	0.002272	0.066476	0	211.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40702	40705	0.002076	0.059266	0	211.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40702	40706	0.000201	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40702	40707	0.000201	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40708	40709	0.00204	0.054029	0	234.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40708	40710	0.00023	0.00104	0	0	0	0	0	0	1	0	0	46.5000	11.0600	-46.4900	-11.0300	0.0000	0.0000	0.0000	0.0000;
	40708	41092	0.004043	0.021653	0.00204	146.12	0	0	0	0	1	0	0	-82.2600	-11.3000	82.5300	12.5200	0.0000	0.0000	0.0000	0.0000;
	40708	41092	0.004043	0.021653	0.00204	146.12	0	0	0	0	1	0	0	-82.2600	-11.3000	82.5300	12.5200	0.0000	0.0000	0.0000	0.0000;
	40712	40711	0.000118	0.009393	0	845.99	0	0	1	0	1	0	0	-299.5400	-19.9500	299.6400	27.7500	0.0000	0.0000	0.0000	0.0000;
	40711	40714	0.000172	0.013474	0	772.72	0	0	1	0	1	0	0	-169.9300	-34.8000	169.9800	38.5200	0.0000	0.0000	0.0000	0.0000;
	40711	40715	0.000171	0.013509	0	771.95	0	0	1	0	1	0	0	-169.9300	-34.7200	169.9800	38.4500	0.0000	0.0000	0.0000	0.0000;
	40711	40716	0.000158	0.012995	0	771.72	0	0	1	0	1	0	0	-169.9300	-36.4000	169.9800	40.0000	0.0000	0.0000	0.0000	0.0000;
	40711	40717	0.000261	0.017453	0	771.61	0	0	1	0	1	0	0	-169.9100	-28.0300	169.9800	32.7800	0.0000	0.0000	0.0000	0.0000;
	40711	40719	0.00023	0.001198	0	0	0	0	0	0	1	0	0	380.0600	-36.9500	-379.7500	38.5500	0.0000	0.0000	0.0000	0.0000;
	40713	40712	0.00159	0.059431	0	198.57	0	0	1	0	1	0	0	-76.3700	-2.5500	76.4500	5.7700	0.0000	0.0000	0.0000	0.0000;
	40713	40712	0.00159	0.059431	0	198.57	0	0	1	0	1	0	0	-76.3700	-2.5500	76.4500	5.7700	0.0000	0.0000	0.0000	0.0000;
	40713	40712	0.00159	0.059431	0	198.57	0	0	1	0	1	0	0	-76.3700	-2.5500	76.4500	5.7700	0.0000	0.0000	0.0000	0.0000;
	40712	40718	0.000201	0.001099	0	0	0	0	0	0	1	0	0	70.1800	2.6400	-70.1700	-2.5900	0.0000	0.0000	0.0000	0.0000;
	40713	41049	0.037115	0.141412	0.01037	152.77	0	0	0	0	1	0	0	74.8500	-0.6200	-72.9200	6.8800	0.0000	0.0000	0.0000	0.0000;
	40713	41049	0.037115	0.141412	0.01037	152.77	0	0	0	0	1	0	0	74.8500	-0.6200	-72.9200	6.8800	0.0000	0.0000	0.0000	0.0000;
	41085	40719	0.000498	0.007226	0.81411	2523.42	0	0	0	0	1	0	0	-379.0900	-40.3800	379.7500	-38.5500	0.0000	0.0000	0.0000	0.0000;
	40721	40720	0.000289	0.016522	0	666.34	0	0	1	0	1	0	0	-158.9200	31.3500	158.9900	-27.3600	0.0000	0.0000	0.0000	0.0000;
	40720	40722	9.3e-05	0.0075	0	1146.61	0	0	1.0625	0	1	0	0	-135.1900	-369.9000	135.3400	382.0700	0.0000	0.0000	0.0000	0.0000;
	40720	40723	0.000161	0.010864	0	1144.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40720	40724	0.000157	0.010646	0	1142.44	0	0	1.075	0	1	0	0	-102.5100	-365.6300	102.7500	382.0700	0.0000	0.0000	0.0000	0.0000;
	40720	40725	0.000177	0.010384	0	1140.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40720	40726	0.000216	0.001174	0	0	0	0	0	0	1	0	0	78.7200	-117.4000	-78.6800	117.6200	0.0000	0.0000	0.0000	0.0000;
	40720	40727	0.000229	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41032	40721	0.001629	0.014398	0.04542	528.38	0	0	0	0	1	0	0	-158.5300	29.8500	158.9200	-31.3500	0.0000	0.0000	0.0000	0.0000;
	40843	40726	0.000173	0.002407	0.20827	2151.86	0	0	0	0	1	0	0	342.5900	-71.5700	-342.3900	51.7700	0.0000	0.0000	0.0000	0.0000;
	40728	40729	0.00107	0.032273	0	309.54	0	0	1.01875	0	1	0	0	-65.2800	-1.8400	65.3200	3.1600	0.0000	0.0000	0.0000	0.0000;
	40728	40730	0.001856	0.055391	0	289.39	0	0	1.01875	0	1	0	0	-32.6400	-1.3400	32.6600	1.9100	0.0000	0.0000	0.0000	0.0000;
	40728	40731	0.00024	0.001194	0	0	0	0	0	0	1	0	0	97.9200	3.1800	-97.9000	-3.0800	0.0000	0.0000	0.0000	0.0000;
	40728	40732	0.000253	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40896	40731	0.00234	0.010628	0.00085	102.69	0	0	0	0	1	0	0	10.6700	2.6700	-10.6700	-2.7500	0.0000	0.0000	0.0000	0.0000;
	40733	40734	0.000267	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40735	40738	0.0001	0.0001	0	519.19	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40735	40739	0.000211	0.001187	0	0	0	0	0	0	1	0	0	23.9000	10.4100	-23.9000	-10.4000	0.0000	0.0000	0.0000	0.0000;
	40735	40740	0.000267	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40736	40738	0.00152	0.040885	0	259.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40737	40738	0.00152	0.040885	0	259.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40739	40752	0.003451	0.01471	0.00127	129.42	0	0	0	0	1	0	0	-43.8500	5.6600	43.9100	-5.5300	0.0000	0.0000	0.0000	0.0000;
	40739	41056	0.001979	0.009846	0.00104	148.85	0	0	0	0	1	0	0	-96.1500	-1.1500	96.3200	1.8700	0.0000	0.0000	0.0000	0.0000;
	40739	41056	0.001979	0.009846	0.00104	148.85	0	0	0	0	1	0	0	-96.1500	-1.1500	96.3200	1.8700	0.0000	0.0000	0.0000	0.0000;
	40741	40742	0.004535	0.125424	0	121.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40741	40743	0.000281	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40744	40745	0.000213	0.001191	0	0	0	0	0	0	1	0	0	255.8600	11.1200	-255.7400	-10.4100	0.0000	0.0000	0.0000	0.0000;
	40745	40752	0.001031	0.005074	0.00053	123.11	0	0	0	0	1	0	0	25.4900	-8.0600	-25.4800	8.0300	0.0000	0.0000	0.0000	0.0000;
	40800	40745	0.002308	0.008535	0.00205	152.71	0	0	0	0	1	0	0	-80.2200	-10.2200	80.3600	10.5200	0.0000	0.0000	0.0000	0.0000;
	40800	40745	0.002308	0.008535	0.00205	152.71	0	0	0	0	1	0	0	-80.2200	-10.2200	80.3600	10.5200	0.0000	0.0000	0.0000	0.0000;
	40800	40745	0.002308	0.008535	0.00205	152.71	0	0	0	0	1	0	0	-80.2200	-10.2200	80.3600	10.5200	0.0000	0.0000	0.0000	0.0000;
	40745	41056	0.001629	0.007574	0.00104	116.6	0	0	0	0	1	0	0	-21.9300	-15.2200	21.9400	15.1600	0.0000	0.0000	0.0000	0.0000;
	40746	40747	0.000227	0.001144	0	0	0	0	0	0	1	0	0	61.4900	31.3000	-61.4800	-31.2500	0.0000	0.0000	0.0000	0.0000;
	40748	40751	0.0001	-0.000708	0	467.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40748	40752	0.00025	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40748	40753	0.000223	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40749	40751	0.001943	0.060087	0	233.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40750	40751	0.001943	0.060087	0	233.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40752	40800	0.003284	0.013854	0.00174	126.12	0	0	0	0	1	0	0	40.5200	11.2300	-40.4600	-11.1900	0.0000	0.0000	0.0000	0.0000;
	41056	40752	0.001141	0.005002	0.00051	131.84	0	0	0	0	1	0	0	58.9800	13.8400	-58.9500	-13.7300	0.0000	0.0000	0.0000	0.0000;
	40754	40755	0.004206	0.11236	0	133.56	0	0	1	0	1	0	0	-1.6000	-0.6100	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	40754	40756	0.000206	0.001059	0	0	0	0	0	0	1	0	0	1.6000	0.6100	-1.6000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	40757	40760	0.000393	0.025857	0	792.83	0	0	1	0	1	0	0	-103.4600	40.0800	103.5100	-37.1600	0.0000	0.0000	0.0000	0.0000;
	40757	40761	0.000145	0.010334	0	817.37	0	0	1	0	1	0	0	-195.9200	-49.9200	195.9700	53.8000	0.0000	0.0000	0.0000	0.0000;
	40757	40762	0.000247	0.018248	0	816.8	0	0	1	0	1	0	0	-195.8800	-47.0100	195.9700	53.8000	0.0000	0.0000	0.0000	0.0000;
	40757	40763	0.000272	0.02213	0	816.58	0	0	1	0	1	0	0	-195.8700	-45.5900	195.9700	53.8000	0.0000	0.0000	0.0000	0.0000;
	40757	40764	0.000266	0.016703	0	816.17	0	0	1	0	1	0	0	-195.8700	-53.3700	195.9700	59.6900	0.0000	0.0000	0.0000	0.0000;
	40757	40765	0.000242	0.017303	0	815.37	0	0	1	0	1	0	0	-195.8800	-47.3500	195.9700	53.8000	0.0000	0.0000	0.0000	0.0000;
	40757	40766	0.00014	0.010691	0	815.13	0	0	1	0	1	0	0	-195.9200	-49.7900	195.9700	53.8000	0.0000	0.0000	0.0000	0.0000;
	40757	40767	0.000207	0.001065	0	0	0	0	0	0	1	0	0	1278.8100	-82.2200	-1275.6900	98.2700	0.0000	0.0000	0.0000	0.0000;
	40757	40768	0.000258	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40758	40760	-0.000205	-0.013489	0	717.83	0	0	1	0	1	0	0	103.4800	-38.6800	-103.5100	37.1600	0.0000	0.0000	0.0000	0.0000;
	40891	40758	0.003408	0.034824	0.23074	672.64	0	0	0	0	1	0	0	-401.4900	59.1200	406.7200	-30.6800	0.0000	0.0000	0.0000	0.0000;
	40758	40894	0.000288	0.00278	0.00379	708.46	0	0	0	0	1	0	0	-510.2000	69.3600	510.9100	-62.9500	0.0000	0.0000	0.0000	0.0000;
	40759	40760	0.000854	0.056186	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40767	40869	0.000607	0.009657	0.82849	2665.85	0	0	0	0	1	0	0	652.6600	-43.8000	-650.2800	-8.1800	0.0000	0.0000	0.0000	0.0000;
	40999	40767	0.000512	0.010194	1.08056	2907.09	0	0	0	0	1	0	0	-932.6000	64.1700	936.7500	-99.4900	0.0000	0.0000	0.0000	0.0000;
	40769	40770	0.000279	0.001098	0	0	0	0	0	0	1	0	0	24.8000	-2.7500	-24.7900	2.7600	0.0000	0.0000	0.0000	0.0000;
	40772	40771	0.000185	0.013204	0	427.06	0	0	1	0	1	0	0	-32.5300	39.5900	32.5400	-39.2700	0.0000	0.0000	0.0000	0.0000;
	40771	40774	0.000232	0.017058	0	583.23	0	0	1	0	1	0	0	-79.9700	-36.0400	79.9900	37.2800	0.0000	0.0000	0.0000	0.0000;
	40771	40775	0.00024	0.001186	0	0	0	0	0	0	1	0	0	47.4300	-178.7400	-47.3600	179.1300	0.0000	0.0000	0.0000	0.0000;
	40773	40772	0.000915	0.039108	0	243.8	0	0	1	0	1	0	0	-106.6500	4.6900	106.7400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	40773	40772	0.000915	0.039108	0	243.8	0	0	1	0	1	0	0	-106.6500	4.6900	106.7400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	40773	40772	0.000915	0.039108	0	243.8	0	0	1	0	1	0	0	-106.6500	4.6900	106.7400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	40772	40776	0.000272	0.001143	0	0	0	0	0	0	1	0	0	-287.7000	-37.9900	287.9100	38.8800	0.0000	0.0000	0.0000	0.0000;
	40921	40775	0.000245	0.004978	0.51254	2389.07	0	0	0	0	1	0	0	-47.3000	125.2800	47.3600	-179.1300	0.0000	0.0000	0.0000	0.0000;
	40777	40778	0.001099	0.0416	0	245.88	0	0	1	0	1	0	0	-169.6700	30.3400	169.9800	-18.8700	0.0000	0.0000	0.0000	0.0000;
	40777	40779	0.001169	0.057648	0	245.86	0	0	1	0	1	0	0	-169.6500	34.9200	169.9800	-18.8700	0.0000	0.0000	0.0000	0.0000;
	40777	40780	0.001312	0.054687	0	243.99	0	0	1	0	1	0	0	-169.6200	22.4900	169.9800	-7.6300	0.0000	0.0000	0.0000	0.0000;
	40777	40781	0.000292	0.00114	0	0	0	0	0	0	1	0	0	508.9400	-87.7600	-508.2200	90.5800	0.0000	0.0000	0.0000	0.0000;
	40777	40782	0.000297	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40781	41016	0.00143	0.008894	0.01677	559.14	0	0	0	0	1	0	0	-216.7700	2.3500	217.4000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	40783	40784	0.002952	0.080397	0	151.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40783	40785	0.000244	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40783	40786	0.00024	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40788	40787	0.000113	0.008246	0	745.52	0	0	1	0	1	0	0	333.3600	16.3700	-333.2500	-7.7400	0.0000	0.0000	0.0000	0.0000;
	40787	40789	0.000252	0.001004	0	0	0	0	0	0	1	0	0	366.8400	24.8400	-366.5200	-23.5700	0.0000	0.0000	0.0000	0.0000;
	40787	40790	0.00027	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40791	40792	0.000262	0.00101	0	0	0	0	0	0	1	0	0	62.7900	29.2600	-62.7800	-29.2200	0.0000	0.0000	0.0000	0.0000;
	40792	41053	0.007567	0.027277	0.00341	127.32	0	0	0	0	1	0	0	-32.7900	2.8500	32.8600	-2.9500	0.0000	0.0000	0.0000	0.0000;
	40793	40794	0.000214	0.001044	0	0	0	0	0	0	1	0	0	3.7000	1.8800	-3.7000	-1.8800	0.0000	0.0000	0.0000	0.0000;
	40795	40796	0.001524	0.044969	0	324.6	0	0	0.9875	0	1	0	0	-89.2800	13.2200	89.3900	-9.9200	0.0000	0.0000	0.0000	0.0000;
	40795	40797	0.001019	0.028168	0	324.52	0	0	0.9875	0	1	0	0	-89.3100	11.9800	89.3900	-9.9200	0.0000	0.0000	0.0000	0.0000;
	40795	40798	0.001664	0.050521	0	322.78	0	0	0.9875	0	1	0	0	-89.2700	13.6300	89.3900	-9.9200	0.0000	0.0000	0.0000	0.0000;
	40795	40799	0.001878	0.048068	0	321.87	0	0	0.9875	0	1	0	0	-89.2500	13.4500	89.3900	-9.9200	0.0000	0.0000	0.0000	0.0000;
	40795	40800	0.000254	0.001195	0	0	0	0	0	0	1	0	0	357.1000	-52.2800	-356.8000	53.7100	0.0000	0.0000	0.0000	0.0000;
	40795	40801	0.000246	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41056	40800	0.004695	0.016966	0.00162	129.97	0	0	0	0	1	0	0	50.4700	11.1900	-50.3500	-10.9500	0.0000	0.0000	0.0000	0.0000;
	40802	40803	0.000263	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40804	40805	0.001098	0.035359	0	402.4	0	0	1	0	1	0	0	-249.3200	-38.4900	249.9700	59.1400	0.0000	0.0000	0.0000	0.0000;
	40804	40806	0.000294	0.001032	0	0	0	0	0	0	1	0	0	249.3200	38.4900	-249.1500	-37.8900	0.0000	0.0000	0.0000	0.0000;
	40806	41071	0.003055	0.01195	0.00104	118.74	0	0	0	0	1	0	0	14.6900	9.5000	-14.6800	-9.5800	0.0000	0.0000	0.0000	0.0000;
	40807	40808	0.0002	0.001066	0	0	0	0	0	0	1	0	0	2.4000	0.9200	-2.4000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	40810	40809	0.000171	0.011915	0	991.59	0	0	1.01875	0	1	0	0	-488.5900	-130.1800	489.0100	159.2800	0.0000	0.0000	0.0000	0.0000;
	40809	40814	0.000278	0.024366	0	429.57	0	0	1.03125	0	1	0	0	-31.9900	-14.6200	32.0000	14.9100	0.0000	0.0000	0.0000	0.0000;
	40809	40815	0.000471	0.028573	0	428.68	0	0	1.03125	0	1	0	0	-31.9900	-14.5700	32.0000	14.9100	0.0000	0.0000	0.0000	0.0000;
	41011	40809	0.000139	0.002664	0.27195	2097.02	0	0	0	0	1	0	0	-47.9300	3.1500	47.9400	-32.5400	0.0000	0.0000	0.0000	0.0000;
	40810	40813	0.000193	0.008482	0	515.65	0	0	1	0	1	0	0	351.0800	90.5600	-350.8500	-80.3000	0.0000	0.0000	0.0000	0.0000;
	40810	40816	0.000264	0.001078	0	0	0	0	0	0	1	0	0	137.5200	39.6200	-137.4700	-39.4100	0.0000	0.0000	0.0000	0.0000;
	40810	40817	0.000263	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40811	40813	0.00111	0.048872	0	415.65	0	0	1	0	1	0	0	-349.5000	-21.1500	350.8500	80.3000	0.0000	0.0000	0.0000	0.0000;
	40811	41019	0.005922	0.024156	0.00268	125.15	0	0	0	0	1	0	0	35.3500	12.6500	-35.2700	-12.5800	0.0000	0.0000	0.0000	0.0000;
	40812	40813	0.007493	0.329765	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40854	40816	0.001357	0.009625	0.01803	519.71	0	0	0	0	1	0	0	-137.2100	-39.5400	137.4700	39.4100	0.0000	0.0000	0.0000	0.0000;
	40818	40819	0.00027	0.001159	0	0	0	0	0	0	1	0	0	1.0000	0.4700	-1.0000	-0.4700	0.0000	0.0000	0.0000	0.0000;
	40820	40821	0.000271	0.001014	0	0	0	0	0	0	1	0	0	3.9100	1.5000	-3.9100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	42425	40821	0.015776	0.076105	0.00636	138	0	0	0	0	1	0	0	-66.3500	0.3400	67.0300	2.2700	0.0000	0.0000	0.0000	0.0000;
	40822	40823	0.002291	0.054791	0	211.63	0	0	1.00625	0	1	0	0	-5.4000	-2.5000	5.4000	2.5200	0.0000	0.0000	0.0000	0.0000;
	40822	40824	0.002147	0.064008	0	211.58	0	0	1.00625	0	1	0	0	-5.4000	-2.4900	5.4000	2.5200	0.0000	0.0000	0.0000	0.0000;
	40822	40825	0.001836	0.058984	0	166.05	0	0	1.00625	0	1	0	0	-2.7000	-1.2500	2.7000	1.2600	0.0000	0.0000	0.0000	0.0000;
	40822	40826	0.000269	0.001063	0	0	0	0	0	0	1	0	0	13.5000	6.2500	-13.5000	-6.2400	0.0000	0.0000	0.0000	0.0000;
	40822	40827	0.00024	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40829	40828	0.000277	0.019023	0	989.68	0	0	1.05	0	1	0	0	-452.3000	-236.2100	453.0300	286.8800	0.0000	0.0000	0.0000	0.0000;
	40828	40831	0.00015	0.010957	0	922.68	0	0	1	0	1	0	0	-183.1300	-46.3200	183.1800	49.9400	0.0000	0.0000	0.0000	0.0000;
	40828	40832	0.000172	0.01181	0	920.25	0	0	1	0	1	0	0	-170.9700	-46.5000	171.0200	49.9400	0.0000	0.0000	0.0000	0.0000;
	40828	40833	0.000203	0.015205	0	919.82	0	0	1	0	1	0	0	-228.3500	-58.2500	228.4500	66.0700	0.0000	0.0000	0.0000	0.0000;
	40828	40843	0.000182	0.002543	0.30506	2460.52	0	0	0	0	1	0	0	-147.6000	-7.2600	147.6400	-25.1500	0.0000	0.0000	0.0000	0.0000;
	40830	40829	0.001603	0.07749	0	280.14	0	0	1.04375	0	1	0	0	-153.3500	-46.5500	153.7700	66.7600	0.0000	0.0000	0.0000	0.0000;
	40830	40829	0.001603	0.07749	0	280.14	0	0	1.04375	0	1	0	0	-153.3500	-46.5500	153.7700	66.7600	0.0000	0.0000	0.0000	0.0000;
	40830	40829	0.001603	0.07749	0	280.14	0	0	1.04375	0	1	0	0	-153.3500	-46.5500	153.7700	66.7600	0.0000	0.0000	0.0000	0.0000;
	40830	40829	0.001603	0.07749	0	280.14	0	0	1.04375	0	1	0	0	-153.3500	-46.5500	153.7700	66.7600	0.0000	0.0000	0.0000	0.0000;
	40829	40834	0.000248	0.001062	0	0	0	0	0	0	1	0	0	-162.7900	-30.8300	162.8500	31.1000	0.0000	0.0000	0.0000	0.0000;
	40829	40835	0.000216	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40842	40834	0.0011	0.01093	0.06979	546.06	0	0	0	0	1	0	0	167.6800	11.8400	-167.3900	-16.5400	0.0000	0.0000	0.0000	0.0000;
	40834	41016	0.002059	0.014631	0.04808	431.04	0	0	0	0	1	0	0	4.5400	-14.5600	-4.5400	9.3900	0.0000	0.0000	0.0000	0.0000;
	40836	40837	0.000267	0.001062	0	0	0	0	0	0	1	0	0	13.5000	6.2900	-13.5000	-6.2900	0.0000	0.0000	0.0000	0.0000;
	40839	40838	0.000247	0.015676	0	1028.35	0	0	1.0125	0	1	0	0	-505.0500	-33.8400	505.6400	71.7200	0.0000	0.0000	0.0000	0.0000;
	40838	40841	0.000116	0.00821	0	1582.1	0	0	1	0	1	0	0	-1215.2400	-54.7200	1216.8300	167.2600	0.0000	0.0000	0.0000	0.0000;
	40838	40843	0.000256	0.001035	0	0	0	0	0	0	1	0	0	709.5900	-176.9200	-708.3200	182.0500	0.0000	0.0000	0.0000	0.0000;
	40840	40839	0.001891	0.067852	0	224.33	0	0	1	0	1	0	0	-112.2100	0.6800	112.4300	7.2400	0.0000	0.0000	0.0000	0.0000;
	40840	40839	0.001891	0.067852	0	224.33	0	0	1	0	1	0	0	-112.2100	0.6800	112.4300	7.2400	0.0000	0.0000	0.0000	0.0000;
	40840	40839	0.001891	0.067852	0	224.33	0	0	1	0	1	0	0	-112.2100	0.6800	112.4300	7.2400	0.0000	0.0000	0.0000	0.0000;
	40839	40842	0.00028	0.001084	0	0	0	0	0	0	1	0	0	167.7500	12.1200	-167.6800	-11.8400	0.0000	0.0000	0.0000	0.0000;
	40843	41011	0.000282	0.005129	0.64215	2494.08	0	0	0	0	1	0	0	218.1000	-85.3200	-217.9700	18.2500	0.0000	0.0000	0.0000	0.0000;
	40844	40847	0.0001	0.000503	0	412.89	0	0	1	0	1	0	0	-2.5000	-0.5400	2.5000	0.5400	0.0000	0.0000	0.0000	0.0000;
	40844	40848	0.000202	0.001104	0	0	0	0	0	0	1	0	0	5.0000	1.7100	-5.0000	-1.7100	0.0000	0.0000	0.0000	0.0000;
	40844	40849	0.000276	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40845	40847	0.002341	0.064181	0	206.45	0	0	1	0	1	0	0	1.2500	0.2700	-1.2500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	40846	40847	0.002341	0.064181	0	206.45	0	0	1	0	1	0	0	1.2500	0.2700	-1.2500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	40850	40851	0.002288	0.102288	0	141.44	0	0	1.00625	0	1	0	0	-17.7900	1.2800	17.8000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	40850	40852	0.001597	0.094983	0	139.93	0	0	1.00625	0	1	0	0	-17.7900	1.2200	17.8000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	40850	40853	0.002145	0.124737	0	117.15	0	0	1	0	1	0	0	-8.9000	-0.0900	8.9000	0.1800	0.0000	0.0000	0.0000	0.0000;
	40850	40854	0.000282	0.001032	0	0	0	0	0	0	1	0	0	44.4800	-2.4200	-44.4800	2.4400	0.0000	0.0000	0.0000	0.0000;
	40850	40855	0.000297	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40856	40857	0.000205	0.001098	0	0	0	0	0	0	1	0	0	1.7300	0.6700	-1.7300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	40858	40859	0.001216	0.03725	0	368.62	0	0	1.0875	0	1	0	0	-188.1600	-71.1500	188.6700	86.9500	0.0000	0.0000	0.0000	0.0000;
	40858	40860	0.001159	0.035111	0	366.73	0	0	1.0875	0	1	0	0	-188.1900	-65.3200	188.6700	79.9300	0.0000	0.0000	0.0000	0.0000;
	40858	40861	0.000236	0.001154	0	0	0	0	0	0	1	0	0	376.3500	136.4700	-376.0100	-134.8300	0.0000	0.0000	0.0000	0.0000;
	40858	40862	0.000207	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40861	40865	0.002262	0.009659	0.0007	120.9	0	0	0	0	1	0	0	-27.1000	67.8300	27.2100	-67.4500	0.0000	0.0000	0.0000	0.0000;
	40885	40861	0.00321	0.016532	0.00158	145.01	0	0	0	0	1	0	0	-74.8900	-32.7500	75.0800	33.5700	0.0000	0.0000	0.0000	0.0000;
	40864	40863	0.000183	0.012949	0	902.63	0	0	1	0	1	0	0	-324.2600	39.4100	324.4400	-26.7100	0.0000	0.0000	0.0000	0.0000;
	40863	40866	0.000184	0.013461	0	820.5	0	0	1.04375	0	1	0	0	-196.8200	-93.7900	196.9100	100.2400	0.0000	0.0000	0.0000	0.0000;
	40863	40867	0.000205	0.016307	0	820.1	0	0	1.04375	0	1	0	0	-196.8100	-92.4600	196.9100	100.2400	0.0000	0.0000	0.0000	0.0000;
	40863	40868	0.000146	0.012068	0	818.73	0	0	1.0375	0	1	0	0	-196.8400	-94.5100	196.9100	100.2400	0.0000	0.0000	0.0000	0.0000;
	40863	40869	0.000295	0.001107	0	0	0	0	0	0	1	0	0	266.0200	-143.1400	-265.7700	144.0800	0.0000	0.0000	0.0000	0.0000;
	40865	40864	0.001508	0.06154	0	241.89	0	0	1	0	1	0	0	-101.0500	24.3500	101.2000	-18.3700	0.0000	0.0000	0.0000	0.0000;
	40865	40864	0.001508	0.06154	0	241.89	0	0	1	0	1	0	0	-101.0500	24.3500	101.2000	-18.3700	0.0000	0.0000	0.0000	0.0000;
	40865	40864	0.001508	0.06154	0	241.89	0	0	1	0	1	0	0	-101.0500	24.3500	101.2000	-18.3700	0.0000	0.0000	0.0000	0.0000;
	40864	40870	0.000271	0.001063	0	0	0	0	0	0	1	0	0	20.6700	15.6900	-20.6700	-15.6800	0.0000	0.0000	0.0000	0.0000;
	40885	40865	0.003851	0.016434	0.00152	155.65	0	0	0	0	1	0	0	-91.3200	9.9900	91.6200	-8.9000	0.0000	0.0000	0.0000	0.0000;
	40885	40865	0.003851	0.016434	0.00152	155.65	0	0	0	0	1	0	0	-91.3200	9.9900	91.6200	-8.9000	0.0000	0.0000	0.0000	0.0000;
	40865	41022	0.007172	0.030877	0.00137	147.53	0	0	0	0	1	0	0	92.7000	12.2100	-92.1400	-9.9300	0.0000	0.0000	0.0000	0.0000;
	40921	40869	0.000102	0.001753	0.14379	2656.67	0	0	0	0	1	0	0	-534.7600	-1.8600	535.0300	-9.0500	0.0000	0.0000	0.0000	0.0000;
	40869	41085	0.00092	0.017425	2.02679	2389.62	0	0	0	0	1	0	0	381.0200	-126.8500	-379.7900	-69.3500	0.0000	0.0000	0.0000	0.0000;
	40917	40870	0.001161	0.009671	0.02524	532	0	0	0	0	1	0	0	120.0400	-28.2000	-119.8800	26.8000	0.0000	0.0000	0.0000	0.0000;
	40871	40872	0.003781	0.106623	0	151.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40871	40873	0.000261	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40874	40875	0.000283	0.001113	0	0	0	0	0	0	1	0	0	65.7900	30.6600	-65.7800	-30.6100	0.0000	0.0000	0.0000	0.0000;
	40876	40877	0.00127	0.033667	0	161.75	0	0	1	0	1	0	0	-2.5300	-1.1800	2.5300	1.1800	0.0000	0.0000	0.0000	0.0000;
	40876	40878	0.004583	0.130228	0	116.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40876	40879	0.000228	0.001062	0	0	0	0	0	0	1	0	0	2.5300	1.1800	-2.5300	-1.1800	0.0000	0.0000	0.0000	0.0000;
	40876	40880	0.000278	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40881	40882	0.001771	0.047014	0	218.81	0	0	1	0	1	0	0	-6.0000	-3.0300	6.0000	3.0500	0.0000	0.0000	0.0000	0.0000;
	40881	40883	0.000275	0.001096	0	0	0	0	0	0	1	0	0	6.0000	3.0300	-6.0000	-3.0300	0.0000	0.0000	0.0000	0.0000;
	40884	40885	0.000224	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40886	40887	0.000291	0.001142	0	0	0	0	0	0	1	0	0	13.5000	6.2900	-13.5000	-6.2900	0.0000	0.0000	0.0000	0.0000;
	40888	40889	0.000263	0.001102	0	0	0	0	0	0	1	0	0	142.1800	36.5300	-142.1300	-36.3100	0.0000	0.0000	0.0000	0.0000;
	40889	40965	0.005467	0.023442	0.00578	130.24	0	0	0	0	1	0	0	-42.5500	-4.4800	42.6400	4.2500	0.0000	0.0000	0.0000	0.0000;
	40889	41071	0.00254	0.011303	0.00123	122.79	0	0	0	0	1	0	0	-25.4700	-14.1500	25.4900	14.1100	0.0000	0.0000	0.0000	0.0000;
	40890	40891	0.000203	0.001023	0	0	0	0	0	0	1	0	0	21.2000	-2.3500	-21.2000	2.3600	0.0000	0.0000	0.0000	0.0000;
	40925	40891	0.002792	0.023422	0.09754	436.59	0	0	0	0	1	0	0	-5.4200	0.5600	5.4200	-11.1300	0.0000	0.0000	0.0000	0.0000;
	40892	40893	0.00024	0.010461	0	1055.34	0	0	1	0	1	0	0	-810.2000	123.4400	811.6900	-58.4800	0.0000	0.0000	0.0000	0.0000;
	40892	40894	0.000274	0.001059	0	0	0	0	0	0	1	0	0	810.2000	-123.4400	-808.5000	130.0100	0.0000	0.0000	0.0000	0.0000;
	40894	40979	0.005133	0.049573	0.08081	484.32	0	0	0	0	1	0	0	64.3900	-20.6400	-64.1800	13.8900	0.0000	0.0000	0.0000	0.0000;
	40894	42414	0.009997	0.079875	0.19679	548.68	0	0	0	0	1	0	0	143.5900	-13.7800	-141.6800	7.9000	0.0000	0.0000	0.0000	0.0000;
	40894	42441	0.007988	0.059092	0.60006	504.3	0	0	0	0	1	0	0	89.6100	-32.6500	-89.0100	-27.4100	0.0000	0.0000	0.0000	0.0000;
	40896	40895	0.001517	0.079586	0	258.58	0	0	1	0	1	0	0	-138.9300	6.7900	139.2000	7.4400	0.0000	0.0000	0.0000	0.0000;
	40896	40895	0.001517	0.079586	0	258.58	0	0	1	0	1	0	0	-138.9300	6.7900	139.2000	7.4400	0.0000	0.0000	0.0000	0.0000;
	40896	40895	0.001517	0.079586	0	258.58	0	0	1	0	1	0	0	-138.9300	6.7900	139.2000	7.4400	0.0000	0.0000	0.0000	0.0000;
	40896	40895	0.001517	0.079586	0	258.58	0	0	1	0	1	0	0	-138.9300	6.7900	139.2000	7.4400	0.0000	0.0000	0.0000	0.0000;
	40895	40897	0.001442	0.062648	0	200.92	0	0	1	0	1	0	0	-66.1300	-13.5500	66.1900	16.1800	0.0000	0.0000	0.0000	0.0000;
	40895	40898	0.000949	0.043475	0	200.49	0	0	1	0	1	0	0	-66.1500	-10.4000	66.1900	12.2000	0.0000	0.0000	0.0000	0.0000;
	40895	40899	0.001213	0.052386	0	199.65	0	0	1	0	1	0	0	-66.1400	-16.9400	66.1900	19.1900	0.0000	0.0000	0.0000	0.0000;
	40895	40900	0.001439	0.063291	0	199.53	0	0	1	0	1	0	0	-66.1300	-13.3900	66.1900	16.0400	0.0000	0.0000	0.0000	0.0000;
	40895	40901	0.001471	0.068768	0	199.14	0	0	1	0	1	0	0	-66.1300	-12.0800	66.1900	14.9400	0.0000	0.0000	0.0000	0.0000;
	40895	40902	0.000296	0.001033	0	0	0	0	0	0	1	0	0	-226.1200	35.8200	226.2600	-35.3300	0.0000	0.0000	0.0000	0.0000;
	40895	40903	0.00027	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41083	40902	0.001622	0.015175	0.02369	562.73	0	0	0	0	1	0	0	227.0400	-30.5700	-226.2600	35.3300	0.0000	0.0000	0.0000	0.0000;
	40904	40907	0.0001	-0.001064	0	468.24	0	0	1	0	1	0	0	-5.0000	-2.5400	5.0000	2.5400	0.0000	0.0000	0.0000	0.0000;
	40904	40908	0.002988	0.073448	0	206.39	0	0	0.9625	0	1	0	0	-5.0000	-2.5200	5.0000	2.5500	0.0000	0.0000	0.0000	0.0000;
	40904	40909	0.000251	0.001097	0	0	0	0	0	0	1	0	0	10.0000	5.0600	-10.0000	-5.0600	0.0000	0.0000	0.0000	0.0000;
	40904	40910	0.000218	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40905	40907	0.001002	0.029964	0	234.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40906	40907	0.001002	0.029964	0	234.12	0	0	1	0	1	0	0	5.0000	2.5500	-5.0000	-2.5400	0.0000	0.0000	0.0000	0.0000;
	40911	40912	0.000204	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40913	40914	0.002189	0.058597	0	238.04	0	0	1.00625	0	1	0	0	-14.2900	-7.1400	14.3000	7.2800	0.0000	0.0000	0.0000	0.0000;
	40913	40915	0.000257	0.001047	0	0	0	0	0	0	1	0	0	14.2900	7.1400	-14.2900	-7.1300	0.0000	0.0000	0.0000	0.0000;
	40975	40915	0.001056	0.003802	0.00052	128.77	0	0	0	0	1	0	0	-26.0700	-21.6300	26.0800	21.6100	0.0000	0.0000	0.0000	0.0000;
	41129	40915	0.001611	0.0065	0.00073	118.98	0	0	0	0	1	0	0	11.8000	14.4200	-11.7900	-14.4800	0.0000	0.0000	0.0000	0.0000;
	40917	40916	0.000278	0.015337	0	667.91	0	0	1	0	1	0	0	-120.0400	28.2000	120.0800	-26.0500	0.0000	0.0000	0.0000	0.0000;
	40916	40918	0.000206	0.017759	0	498.85	0	0	1	0	1	0	0	-53.8900	-26.8400	53.8900	27.4400	0.0000	0.0000	0.0000	0.0000;
	40916	40919	0.000201	0.01616	0	497.24	0	0	1	0	1	0	0	-53.8900	-26.8900	53.8900	27.4400	0.0000	0.0000	0.0000	0.0000;
	40916	40920	0.00031	0.023479	0	496.63	0	0	1	0	1	0	0	-53.8800	-26.6500	53.8900	27.4400	0.0000	0.0000	0.0000	0.0000;
	40916	40921	0.000271	0.001031	0	0	0	0	0	0	1	0	0	41.5800	-199.8500	-41.4700	200.2500	0.0000	0.0000	0.0000	0.0000;
	40916	40922	0.000294	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40921	40949	0.000133	0.002703	0.37138	2071.9	0	0	0	0	1	0	0	36.6600	-227.4000	-36.6000	188.1500	0.0000	0.0000	0.0000	0.0000;
	40923	40924	0.002178	0.115208	0	153.45	0	0	1	0	1	0	0	-22.9900	2.0900	23.0000	-1.5200	0.0000	0.0000	0.0000	0.0000;
	40923	40925	0.000253	0.001011	0	0	0	0	0	0	1	0	0	22.9900	-2.0900	-22.9800	2.0900	0.0000	0.0000	0.0000	0.0000;
	40923	40926	0.000246	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40927	40928	0.000247	0.001092	0	0	0	0	0	0	1	0	0	3.7000	1.7200	-3.7000	-1.7200	0.0000	0.0000	0.0000	0.0000;
	40929	40930	0.006145	0.162455	0	105.24	0	0	1	0	1	0	0	-1.1000	-0.4200	1.1000	0.4200	0.0000	0.0000	0.0000	0.0000;
	40929	40931	0.01508	0.426877	0	40.11	0	0	1	0	1	0	0	-0.5500	-0.2100	0.5500	0.2100	0.0000	0.0000	0.0000	0.0000;
	40929	40932	0.018779	0.585962	0	33.02	0	0	1	0	1	0	0	-0.5500	-0.2100	0.5500	0.2100	0.0000	0.0000	0.0000	0.0000;
	40929	40933	1.814122	52.990108	0	0.39	0	0	1	0	1	0	0	-0.1500	-0.0500	0.1500	0.0600	0.0000	0.0000	0.0000	0.0000;
	40929	40934	0.000298	0.001164	0	0	0	0	0	0	1	0	0	2.3500	0.8800	-2.3500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	40929	40935	0.000245	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40936	40937	0.002604	0.110879	0	118.63	0	0	1.0125	0	1	0	0	-9.6000	1.1600	9.6000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	40936	40938	0.002265	0.108299	0	99.24	0	0	1.0125	0	1	0	0	-4.8000	-0.6300	4.8000	0.6500	0.0000	0.0000	0.0000	0.0000;
	40936	40939	0.002533	0.105763	0	95.38	0	0	1.0125	0	1	0	0	-4.8000	-0.6300	4.8000	0.6500	0.0000	0.0000	0.0000	0.0000;
	40936	40940	0.00025	0.001121	0	0	0	0	0	0	1	0	0	19.1900	0.0900	-19.1900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	40936	40941	0.000222	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40970	40940	0.00291	0.027187	0.05226	479.29	0	0	0	0	1	0	0	73.9700	-6.3700	-73.8300	2.0600	0.0000	0.0000	0.0000	0.0000;
	40942	40943	0.000281	0.001006	0	0	0	0	0	0	1	0	0	9.7000	4.9400	-9.7000	-4.9400	0.0000	0.0000	0.0000	0.0000;
	40945	40944	0.000133	0.011591	0	769.81	0	0	1.00625	0	1	0	0	-190.8700	-34.1900	190.9100	38.2000	0.0000	0.0000	0.0000	0.0000;
	40944	40946	9.6e-05	0.005664	0	1026.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40944	40947	0.000147	0.010859	0	1026.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40944	40948	0.0001	0.007688	0	1025.09	0	0	1	0	1	0	0	-154.4000	-226.7100	154.4700	231.9900	0.0000	0.0000	0.0000	0.0000;
	40944	40949	0.00028	0.001102	0	0	0	0	0	0	1	0	0	-36.5100	188.5200	36.6000	-188.1500	0.0000	0.0000	0.0000	0.0000;
	40944	40950	0.000295	0.001118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40951	40952	0.001025	0.028483	0	287.09	0	0	0.99375	0	1	0	0	-31.9800	-14.5900	32.0000	14.9100	0.0000	0.0000	0.0000	0.0000;
	40951	40953	0.001072	0.024845	0	287.05	0	0	0.99375	0	1	0	0	-31.9800	-14.6300	32.0000	14.9100	0.0000	0.0000	0.0000	0.0000;
	40951	40954	0.000257	0.001143	0	0	0	0	0	0	1	0	0	63.9700	29.2200	-63.9600	-29.1700	0.0000	0.0000	0.0000	0.0000;
	40951	40955	0.000208	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40956	40957	0.000266	0.001049	0	0	0	0	0	0	1	0	0	63.9900	32.5800	-63.9800	-32.5200	0.0000	0.0000	0.0000	0.0000;
	40958	40959	0.000284	0.001127	0	0	0	0	0	0	1	0	0	6.0000	2.3000	-6.0000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	40959	42431	0.022737	0.076359	0.01072	153.17	0	0	0	0	1	0	0	-83.2600	5.8000	84.8100	-1.6700	0.0000	0.0000	0.0000	0.0000;
	40959	42431	0.022737	0.076359	0.01072	153.17	0	0	0	0	1	0	0	-83.2600	5.8000	84.8100	-1.6700	0.0000	0.0000	0.0000	0.0000;
	40960	40963	-0.000189	-0.004656	0	519.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40960	40964	0.001385	0.037652	0	402.96	0	0	1.05625	0	1	0	0	-281.3300	-86.8700	282.5600	120.2800	0.0000	0.0000	0.0000	0.0000;
	40960	40965	0.000204	0.001179	0	0	0	0	0	0	1	0	0	281.3300	86.8700	-281.1700	-85.9300	0.0000	0.0000	0.0000	0.0000;
	40960	40966	0.000211	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40961	40963	0.002844	0.070002	0	259.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40962	40963	0.002844	0.070002	0	259.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40967	40968	0.00027	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40970	40969	0.000203	0.012811	0	855.17	0	0	1	0	1	0	0	-328.8800	19.1600	329.0800	-6.4000	0.0000	0.0000	0.0000	0.0000;
	40969	40971	0.000222	0.001117	0	0	0	0	0	0	1	0	0	-274.0900	32.0300	274.2400	-31.2400	0.0000	0.0000	0.0000	0.0000;
	40969	40972	0.000221	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40999	40971	0.000479	0.008556	1.28235	2699.08	0	0	0	0	1	0	0	689.6800	-53.6700	-687.6000	-48.9600	0.0000	0.0000	0.0000	0.0000;
	40971	41117	0.000382	0.006596	0.62366	2498.82	0	0	0	0	1	0	0	413.3600	17.8800	-412.7500	-74.8900	0.0000	0.0000	0.0000	0.0000;
	40973	40974	0.002162	0.062851	0	245.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40973	40975	0.000222	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40976	40977	0.000217	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40979	40978	0.000172	0.012147	0	1072.34	0	0	1.00625	0	1	0	0	-619.0600	-6.1500	619.6800	49.3800	0.0000	0.0000	0.0000	0.0000;
	40978	40980	0.00013	0.008498	0	1485.45	0	0	0.9875	0	1	0	0	-1140.9600	-77.6500	1142.4900	177.4600	0.0000	0.0000	0.0000	0.0000;
	40978	40981	9.1e-05	0.006055	0	1485.45	0	0	0.9875	0	1	0	0	-1141.4200	-106.0000	1142.4900	177.4600	0.0000	0.0000	0.0000	0.0000;
	40978	40982	0.000285	0.001071	0	0	0	0	0	0	1	0	0	1662.7100	-132.5100	-1655.4200	159.9600	0.0000	0.0000	0.0000	0.0000;
	40978	40983	0.00023	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40982	41577	0.000302	0.005913	0.92098	2561.44	0	0	0	0	1	0	0	621.0300	-133.0300	-619.9300	54.7800	0.0000	0.0000	0.0000	0.0000;
	40984	40985	0.001909	0.052728	0	223.89	0	0	1.00625	0	1	0	0	-7.4300	0.8500	7.4300	-0.8300	0.0000	0.0000	0.0000	0.0000;
	40984	40986	0.002004	0.05955	0	223.87	0	0	1.00625	0	1	0	0	-7.4300	0.8600	7.4300	-0.8300	0.0000	0.0000	0.0000	0.0000;
	40984	40987	0.001686	0.051968	0	223.8	0	0	1.00625	0	1	0	0	-3.7200	0.4200	3.7200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	40984	40988	0.000247	0.001056	0	0	0	0	0	0	1	0	0	18.5800	-2.1300	-18.5800	2.1300	0.0000	0.0000	0.0000	0.0000;
	40984	40989	0.000295	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41022	40988	0.00524	0.021168	0.00183	129.96	0	0	0	0	1	0	0	-35.6200	7.0700	35.6900	-7.0100	0.0000	0.0000	0.0000	0.0000;
	40991	40990	0.00021	0.01815	0	574.41	0	0	1.0125	0	1	0	0	-74.1300	-61.6900	74.1500	63.2600	0.0000	0.0000	0.0000	0.0000;
	40990	40992	0.000241	0.01873	0	604.87	0	0	1.025	0	1	0	0	-85.2700	-36.1500	85.2900	37.6900	0.0000	0.0000	0.0000	0.0000;
	40990	40993	0.000312	0.020024	0	604.51	0	0	1.025	0	1	0	0	-85.2600	-33.4300	85.2900	35.0400	0.0000	0.0000	0.0000	0.0000;
	40990	40994	0.000227	0.018398	0	604.12	0	0	1.025	0	1	0	0	-85.2700	-36.8900	85.2900	38.4100	0.0000	0.0000	0.0000	0.0000;
	40990	40995	0.000262	0.001093	0	0	0	0	0	0	1	0	0	181.6500	43.2100	-181.5700	-42.8600	0.0000	0.0000	0.0000	0.0000;
	40990	40996	0.00024	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41103	40991	0.000961	0.00892	0.0181	348.29	0	0	0	0	1	0	0	1.8400	-33.8000	-1.8300	31.9100	0.0000	0.0000	0.0000	0.0000;
	40995	41107	6.9e-05	0.00125	0.12843	2284.97	0	0	0	0	1	0	0	181.5700	42.8600	-181.5400	-56.5000	0.0000	0.0000	0.0000	0.0000;
	40998	40997	0.000189	0.01457	0	840.18	0	0	1.00625	0	1	0	0	-315.7000	-22.4300	315.8700	35.9100	0.0000	0.0000	0.0000	0.0000;
	40997	40999	0.00025	0.001145	0	0	0	0	0	0	1	0	0	-242.7800	1.3000	242.9200	-0.6800	0.0000	0.0000	0.0000	0.0000;
	40997	41000	0.000232	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41001	41002	0.000257	0.001023	0	0	0	0	0	0	1	0	0	18.6000	8.6700	-18.6000	-8.6600	0.0000	0.0000	0.0000	0.0000;
	41002	41053	0.020519	0.096487	0.00585	102.05	0	0	0	0	1	0	0	8.9300	-13.4300	-8.8800	13.0200	0.0000	0.0000	0.0000	0.0000;
	41003	41004	0.001674	0.04447	0	133.53	0	0	1	0	1	0	0	-1.6000	0.0800	1.6000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	41003	41005	0.000215	0.001063	0	0	0	0	0	0	1	0	0	1.6000	-0.0800	-1.6000	0.0800	0.0000	0.0000	0.0000	0.0000;
	41003	41006	0.00028	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41007	41010	0.000146	0.01077	0	1239.77	0	0	1	0	1	0	0	605.6700	57.2200	-605.1700	-20.4900	0.0000	0.0000	0.0000	0.0000;
	41007	41011	0.000238	0.001166	0	0	0	0	0	0	1	0	0	-265.7200	115.8400	265.9000	-114.9400	0.0000	0.0000	0.0000	0.0000;
	41007	41012	0.000218	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41008	41010	-1.6e-05	-0.001165	0	1089.77	0	0	1	0	1	0	0	-605.2200	-24.4600	605.1700	20.4900	0.0000	0.0000	0.0000	0.0000;
	41009	41010	0.000812	0.05985	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41013	41014	0.000677	0.036193	0	422.89	0	0	1	0	1	0	0	-252.5500	-28.5500	252.9500	50.0800	0.0000	0.0000	0.0000	0.0000;
	41013	41015	0.00055	0.021826	0	422.89	0	0	1	0	1	0	0	-214.3500	-40.5200	214.5900	50.0800	0.0000	0.0000	0.0000	0.0000;
	41013	41016	0.000205	0.001008	0	0	0	0	0	0	1	0	0	466.8900	69.0700	-466.4700	-67.0000	0.0000	0.0000	0.0000	0.0000;
	41013	41017	0.000279	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41018	41019	0.000235	0.001107	0	0	0	0	0	0	1	0	0	3.0000	1.5300	-3.0000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	41044	41019	0.002701	0.012812	0.00108	116.62	0	0	0	0	1	0	0	-14.2600	0.8500	14.2700	-0.9300	0.0000	0.0000	0.0000	0.0000;
	41020	41021	0.003626	0.092757	0	151.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41020	41022	0.000227	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41020	41023	0.000298	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41025	41024	0.000281	0.019307	0	736.68	0	0	1.0125	0	1	0	0	-189.4000	-62.2200	189.5100	69.4200	0.0000	0.0000	0.0000	0.0000;
	41024	41029	0.000149	0.010698	0	678.91	0	0	1	0	1	0	0	-115.1000	-36.1000	115.1200	37.5300	0.0000	0.0000	0.0000	0.0000;
	41024	41030	0.000176	0.014167	0	678.23	0	0	1	0	1	0	0	-115.0900	-45.1200	115.1200	47.1100	0.0000	0.0000	0.0000	0.0000;
	41024	41031	0.00027	0.020383	0	677.87	0	0	1	0	1	0	0	-115.0800	-43.0200	115.1200	45.8400	0.0000	0.0000	0.0000	0.0000;
	41025	41028	0.00388	0.155872	0	288.37	0	0	1	0	1	0	0	134.2500	22.6800	-133.5900	3.7700	0.0000	0.0000	0.0000	0.0000;
	41025	41032	0.000274	0.001032	0	0	0	0	0	0	1	0	0	55.1500	39.5400	-55.1400	-39.4900	0.0000	0.0000	0.0000	0.0000;
	41025	41033	0.000205	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41026	41028	-0.002012	-0.080846	0	163.37	0	0	1	0	1	0	0	-133.9300	-9.9500	133.5900	-3.7700	0.0000	0.0000	0.0000	0.0000;
	41121	41026	0.003616	0.019833	0.00171	150.53	0	0	0	0	1	0	0	-66.8100	-4.3100	66.9700	4.9700	0.0000	0.0000	0.0000	0.0000;
	41121	41026	0.003616	0.019833	0.00171	150.53	0	0	0	0	1	0	0	-66.8100	-4.3100	66.9700	4.9700	0.0000	0.0000	0.0000	0.0000;
	41027	41028	0.011315	0.454597	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41035	41034	0.000228	0.019166	0	935.71	0	0	1	0	1	0	0	-385.8800	8.1700	386.2000	18.2700	0.0000	0.0000	0.0000	0.0000;
	41034	41037	0.000424	0.028407	0	493.93	0	0	1.0375	0	1	0	0	-53.3800	-26.1800	53.3900	27.1800	0.0000	0.0000	0.0000	0.0000;
	41034	41038	0.000373	0.025614	0	493.22	0	0	1.0375	0	1	0	0	-53.3800	-26.2800	53.3900	27.1800	0.0000	0.0000	0.0000	0.0000;
	41034	41039	0.000614	0.039472	0	425.88	0	0	1.0375	0	1	0	0	-26.6900	-13.2400	26.7000	13.5900	0.0000	0.0000	0.0000	0.0000;
	41034	41040	0.00028	0.001065	0	0	0	0	0	0	1	0	0	-252.7500	11.9200	252.9100	-11.2900	0.0000	0.0000	0.0000	0.0000;
	41034	41041	0.000233	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41035	41036	0.001778	0.072595	0	158.84	0	0	1.03125	0	1	0	0	-26.6800	-12.9600	26.7000	13.5900	0.0000	0.0000	0.0000	0.0000;
	41042	41043	0.002338	0.066875	0	183.24	0	0	0.96875	0	1	0	0	-3.5000	-1.7700	3.5000	1.7800	0.0000	0.0000	0.0000	0.0000;
	41042	41044	0.000288	0.001178	0	0	0	0	0	0	1	0	0	3.5000	1.7700	-3.5000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	41045	41048	-0.000169	-0.004873	0	452.32	0	0	1	0	1	0	0	-4.3000	-1.6500	4.3000	1.6400	0.0000	0.0000	0.0000	0.0000;
	41045	41049	0.000219	0.001151	0	0	0	0	0	0	1	0	0	4.3000	1.6500	-4.3000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	41045	41050	0.000203	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41046	41048	0.002223	0.064192	0	226.16	0	0	1	0	1	0	0	2.1500	0.8300	-2.1500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	41047	41048	0.002223	0.064192	0	226.16	0	0	1	0	1	0	0	2.1500	0.8300	-2.1500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	41051	41052	0.001211	0.034654	0	274.64	0	0	1.01875	0	1	0	0	-23.9900	-10.0800	24.0000	10.3000	0.0000	0.0000	0.0000	0.0000;
	41051	41053	0.000293	0.001056	0	0	0	0	0	0	1	0	0	23.9900	10.0800	-23.9900	-10.0700	0.0000	0.0000	0.0000	0.0000;
	41054	41058	1.8e-05	0.001432	0	1145.23	0	0	1	0	1	0	0	573.2700	68.7700	-573.2200	-64.4100	0.0000	0.0000	0.0000	0.0000;
	41054	41059	0.000122	0.008877	0	919.44	0	0	1.04375	0	1	0	0	-257.7000	-113.1600	257.8000	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41060	0.000149	0.009942	0	917.94	0	0	1.04375	0	1	0	0	-221.4500	-114.0200	221.5400	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41061	0.000191	0.014066	0	916.75	0	0	1.05	0	1	0	0	-227.7700	-111.0700	227.8900	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41062	0.000131	0.009099	0	916.52	0	0	1.04375	0	1	0	0	-257.6900	-112.9900	257.8000	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41063	0.000172	0.012062	0	915.32	0	0	1.04375	0	1	0	0	-257.6600	-110.7200	257.8000	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41064	0.000135	0.0099	0	914.72	0	0	1.04375	0	1	0	0	-257.6900	-112.3700	257.8000	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41080	3.8e-05	0.000649	0.05461	2847.98	0	0	0	0	1	0	0	906.6900	78.6700	-906.4100	-79.7500	0.0000	0.0000	0.0000	0.0000;
	41056	41055	0.002023	0.085125	0	218.98	0	0	1.01875	0	1	0	0	-108.0100	-14.6400	108.2400	24.2600	0.0000	0.0000	0.0000	0.0000;
	41056	41055	0.002023	0.085125	0	218.98	0	0	1.01875	0	1	0	0	-108.0100	-14.6400	108.2400	24.2600	0.0000	0.0000	0.0000	0.0000;
	41056	41055	0.002023	0.085125	0	218.98	0	0	1.01875	0	1	0	0	-108.0100	-14.6400	108.2400	24.2600	0.0000	0.0000	0.0000	0.0000;
	41055	41058	4.4e-05	0.003567	0	1045.23	0	0	1	0	1	0	0	-573.0900	-53.5700	573.2200	64.4100	0.0000	0.0000	0.0000	0.0000;
	41055	41065	0.000229	0.001182	0	0	0	0	0	0	1	0	0	248.3700	-19.2100	-248.2400	19.8800	0.0000	0.0000	0.0000	0.0000;
	41055	41066	0.000238	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41057	41058	0.000296	0.023911	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41077	41065	0.000359	0.003544	0.00936	521.67	0	0	0	0	1	0	0	147.5600	6.4800	-147.4900	-6.7900	0.0000	0.0000	0.0000	0.0000;
	41067	41070	0.0001	-0.002822	0	519.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41067	41071	0.000208	0.001087	0	0	0	0	0	0	1	0	0	10.8000	-1.3200	-10.8000	1.3200	0.0000	0.0000	0.0000	0.0000;
	41067	41072	0.000211	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41068	41070	0.001856	0.057905	0	259.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41069	41070	0.001856	0.057905	0	259.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41073	41074	0.003071	0.091804	0	196.66	0	0	1	0	1	0	0	-4.0000	-2.0200	4.0000	2.0400	0.0000	0.0000	0.0000	0.0000;
	41073	41075	0.000203	0.001058	0	0	0	0	0	0	1	0	0	4.0000	2.0200	-4.0000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	41077	41076	0.00017	0.012309	0	730.11	0	0	1	0	1	0	0	-188.3000	-3.0500	188.3600	7.0600	0.0000	0.0000	0.0000	0.0000;
	41076	41078	0.000198	0.012335	0	1125.72	0	0	1	0	1	0	0	-135.4200	72.2700	135.4600	-69.6100	0.0000	0.0000	0.0000	0.0000;
	41076	41079	0.00012	0.008026	0	1125.55	0	0	1	0	1	0	0	-245.6000	74.4500	245.6800	-69.6100	0.0000	0.0000	0.0000	0.0000;
	41076	41080	0.000299	0.001143	0	0	0	0	0	0	1	0	0	192.6600	-153.7700	-192.5000	154.4100	0.0000	0.0000	0.0000	0.0000;
	41076	41081	0.000233	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41080	41107	0.000394	0.006616	0.65531	2241.01	0	0	0	0	1	0	0	185.4000	-35.4300	-185.2800	-34.1600	0.0000	0.0000	0.0000	0.0000;
	41083	41082	0.00025	0.015879	0	782.16	0	0	1	0	1	0	0	-266.8600	28.7100	267.0300	-18.1700	0.0000	0.0000	0.0000	0.0000;
	41082	41084	0.000194	0.014994	0	749.74	0	0	1.0125	0	1	0	0	-154.6300	-34.2400	154.6800	37.8100	0.0000	0.0000	0.0000	0.0000;
	41082	41085	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-112.3900	-255.1100	112.6000	255.8800	0.0000	0.0000	0.0000	0.0000;
	41082	41086	0.000202	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41087	41090	-0.000129	-0.00357	0	442.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41087	41091	0.003347	0.095171	0	142.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41087	41092	0.000201	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41087	41093	0.000232	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41088	41090	0.001888	0.052424	0	221.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41089	41090	0.001888	0.052424	0	221.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41094	41095	0.002094	0.055556	0	194.01	0	0	1	0	1	0	0	-3.8000	-1.9200	3.8000	1.9300	0.0000	0.0000	0.0000	0.0000;
	41094	41096	0.003672	0.109911	0	87.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41094	41097	0.000239	0.001133	0	0	0	0	0	0	1	0	0	3.8000	1.9200	-3.8000	-1.9200	0.0000	0.0000	0.0000	0.0000;
	41094	41098	0.000249	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41099	41100	0.0015	0.042561	0	234.57	0	0	1	0	1	0	0	-11.8000	-5.9300	11.8000	6.0100	0.0000	0.0000	0.0000	0.0000;
	41099	41101	0.000262	0.001093	0	0	0	0	0	0	1	0	0	11.8000	5.9300	-11.8000	-5.9300	0.0000	0.0000	0.0000	0.0000;
	41102	41105	2.9e-05	0.001682	0	864.24	0	0	1	0	1	0	0	282.2900	-34.1400	-282.2700	35.3800	0.0000	0.0000	0.0000	0.0000;
	41102	41106	0.000138	0.008698	0	1139.75	0	0	1.0375	0	1	0	0	-511.4400	-293.0700	511.9100	322.8700	0.0000	0.0000	0.0000	0.0000;
	41102	41107	0.000286	0.00115	0	0	0	0	0	0	1	0	0	229.1500	-99.7700	-228.9900	100.4300	0.0000	0.0000	0.0000	0.0000;
	41102	41108	0.000233	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41103	41105	4.3e-05	0.00248	0	789.24	0	0	1	0	1	0	0	-282.2300	37.2200	282.2700	-35.3800	0.0000	0.0000	0.0000	0.0000;
	41104	41105	0.000356	0.020593	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41110	41109	0.000222	0.013752	0	916.2	0	0	1	0	1	0	0	-445.5700	30.4300	445.9800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	41109	41111	0.000327	0.020761	0	662.87	0	0	1	0	1	0	0	-108.1100	-24.9400	108.1500	27.3200	0.0000	0.0000	0.0000	0.0000;
	41109	41112	0.000313	0.020055	0	662.8	0	0	1	0	1	0	0	-108.1200	-25.9700	108.1500	28.2800	0.0000	0.0000	0.0000	0.0000;
	41109	41113	0.000395	0.025545	0	662.48	0	0	1	0	1	0	0	-108.1100	-19.5200	108.1500	22.3800	0.0000	0.0000	0.0000	0.0000;
	41109	41114	0.000282	0.025034	0	661.99	0	0	1	0	1	0	0	-108.1200	-20.4500	108.1500	23.2700	0.0000	0.0000	0.0000	0.0000;
	41109	41115	0.000272	0.017105	0	660.73	0	0	1	0	1	0	0	-108.1200	-31.0600	108.1500	33.0700	0.0000	0.0000	0.0000	0.0000;
	41109	41116	0.0002	0.013678	0	660.02	0	0	1	0	1	0	0	-108.1300	-39.8200	108.1500	41.5000	0.0000	0.0000	0.0000	0.0000;
	41109	41117	0.000279	0.001072	0	0	0	0	0	0	1	0	0	202.7200	-141.3300	-202.5600	141.9400	0.0000	0.0000	0.0000	0.0000;
	41109	41118	0.000213	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41119	41120	0.001128	0.037237	0	242.87	0	0	1.025	0	1	0	0	-18.5900	-8.5100	18.6000	8.6700	0.0000	0.0000	0.0000	0.0000;
	41119	41121	0.000205	0.001016	0	0	0	0	0	0	1	0	0	18.5900	8.5100	-18.5900	-8.5100	0.0000	0.0000	0.0000	0.0000;
	41122	41125	0.0001	0.001113	0	448.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41122	41126	0.000244	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41122	41127	0.000209	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41123	41125	0.001534	0.046146	0	224.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41124	41125	0.001534	0.046146	0	224.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41128	41129	0.000284	0.001131	0	0	0	0	0	0	1	0	0	63.9900	32.5800	-63.9800	-32.5200	0.0000	0.0000	0.0000	0.0000;
	41130	42661	0.008589	0.085952	0.31517	565.05	0	0	0	0	1	0	0	-212.3800	10.7000	216.0400	-8.3100	0.0000	0.0000	0.0000	0.0000;
	41893	41131	0.016871	0.085605	0.00713	125.06	0	0	0	0	1	0	0	-43.5500	9.4900	43.8800	-8.5000	0.0000	0.0000	0.0000	0.0000;
	41131	42687	0.025609	0.11087	0.0162	135.32	0	0	0	0	1	0	0	-67.0600	1.6300	68.2100	1.7100	0.0000	0.0000	0.0000	0.0000;
	41133	41132	0.005034	0.022365	0.00279	116.67	0	0	0	0	1	0	0	18.4400	7.9000	-18.4200	-8.0800	0.0000	0.0000	0.0000	0.0000;
	41134	41132	0.015215	0.069221	0.00448	101.33	0	0	0	0	1	0	0	-2.6500	-0.9600	2.6500	0.5400	0.0000	0.0000	0.0000	0.0000;
	41870	41133	0.017052	0.076516	0.00839	123.67	0	0	0	0	1	0	0	36.9300	12.6900	-36.6700	-12.3300	0.0000	0.0000	0.0000	0.0000;
	41134	41268	0.03684	0.137612	0.01407	113.31	0	0	0	0	1	0	0	-15.2300	-8.8800	15.3400	7.9400	0.0000	0.0000	0.0000	0.0000;
	41135	41136	0.000272	0.001049	0	0	0	0	0	0	1	0	0	15.1600	0.3900	-15.1600	-0.3900	0.0000	0.0000	0.0000	0.0000;
	41139	41135	0.003927	0.017284	0.00191	87	0	0	0	0	1	0	0	-4.7100	-1.1200	4.7200	0.9500	0.0000	0.0000	0.0000	0.0000;
	41135	41141	0.017883	0.07919	0.00918	113.42	0	0	0	0	1	0	0	-19.8800	-1.3400	19.9500	0.7800	0.0000	0.0000	0.0000	0.0000;
	41137	41140	0.00715	0.035075	0.00318	125.1	0	0	0	0	1	0	0	-35.4500	1.0900	35.5300	-1.0100	0.0000	0.0000	0.0000	0.0000;
	41137	41144	0.013571	0.06778	0.00529	118.27	0	0	0	0	1	0	0	19.6900	-3.5700	-19.6300	3.2500	0.0000	0.0000	0.0000	0.0000;
	41138	41139	0.00027	0.001081	0	0	0	0	0	0	1	0	0	-15.1600	-6.5300	15.1600	6.5300	0.0000	0.0000	0.0000	0.0000;
	41141	41231	0.008973	0.052983	0.01137	111.34	0	0	0	0	1	0	0	-19.0000	-3.7200	19.0400	2.8200	0.0000	0.0000	0.0000	0.0000;
	41144	41142	0.009859	0.045187	0.00584	114.82	0	0	0	0	1	0	0	12.2900	-8.5100	-12.2700	7.9800	0.0000	0.0000	0.0000	0.0000;
	41197	41142	0.006107	0.025815	0.0038	107.06	0	0	0	0	1	0	0	-3.9400	11.5700	3.9400	-11.9400	0.0000	0.0000	0.0000	0.0000;
	41181	41143	0.006852	0.031294	0.00584	89.02	0	0	0	0	1	0	0	3.0100	11.0000	-3.0000	-11.5700	0.0000	0.0000	0.0000	0.0000;
	41143	41868	0.013636	0.056491	0.01042	108.77	0	0	0	0	1	0	0	-5.5200	6.4500	5.5300	-7.4800	0.0000	0.0000	0.0000	0.0000;
	41144	41145	0.000282	0.001191	0	0	0	0	0	0	1	0	0	7.3400	5.2600	-7.3400	-5.2600	0.0000	0.0000	0.0000	0.0000;
	41154	41146	0.006671	0.036755	0.00396	119.04	0	0	0	0	1	0	0	-20.9200	11.9300	20.9600	-12.1100	0.0000	0.0000	0.0000	0.0000;
	41490	41146	0.008427	0.046416	0.00848	126.52	0	0	0	0	1	0	0	36.1200	-6.8200	-36.0000	6.6100	0.0000	0.0000	0.0000	0.0000;
	41147	41148	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-29.3200	-16.6300	29.3200	16.6400	0.0000	0.0000	0.0000	0.0000;
	41211	41148	0.013134	0.053004	0.00527	129.01	0	0	0	0	1	0	0	46.8900	5.6200	-46.6000	-4.9800	0.0000	0.0000	0.0000	0.0000;
	41218	41148	0.012135	0.042129	0.00565	116.32	0	0	0	0	1	0	0	-17.2200	11.2800	17.2800	-11.6600	0.0000	0.0000	0.0000	0.0000;
	41149	41152	0.000227	0.01762	0	969.03	0	0	1	0	1	0	0	368.6900	-10.1100	-368.4100	32.2500	0.0000	0.0000	0.0000	0.0000;
	41149	41153	0.000298	0.001033	0	0	0	0	0	0	1	0	0	24.2900	4.1300	-24.2900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	41585	41149	0.00045	0.006925	0.81156	2860.4	0	0	0	0	1	0	0	960.8700	-40.5400	-957.0600	11.2500	0.0000	0.0000	0.0000	0.0000;
	41150	41152	-5.8e-05	-0.00448	0	869.03	0	0	1	0	1	0	0	-368.4800	26.6200	368.4100	-32.2500	0.0000	0.0000	0.0000	0.0000;
	41150	41210	0.002036	0.018669	0.10946	581.27	0	0	0	0	1	0	0	251.6200	-4.9200	-250.4300	3.9600	0.0000	0.0000	0.0000	0.0000;
	41151	41152	0.000893	0.069406	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41489	41154	0.016142	0.057161	0.00791	109.76	0	0	0	0	1	0	0	-4.1400	21.5900	4.2200	-22.1100	0.0000	0.0000	0.0000	0.0000;
	41155	41156	0.005656	0.023997	0.00406	124.27	0	0	0	0	1	0	0	-38.9300	38.9400	39.0900	-38.6800	0.0000	0.0000	0.0000	0.0000;
	41494	41155	0.011335	0.047251	0.00745	118.73	0	0	0	0	1	0	0	-25.4400	-29.7300	25.6100	29.6400	0.0000	0.0000	0.0000	0.0000;
	41156	41223	0.021606	0.085303	0.00481	132.75	0	0	0	0	1	0	0	-55.6500	36.9300	56.5800	-33.7900	0.0000	0.0000	0.0000	0.0000;
	41158	41157	0.001543	0.046212	0	267.97	0	0	1.025	0	1	0	0	-140.9100	-21.3000	141.2100	30.4500	0.0000	0.0000	0.0000	0.0000;
	41158	41157	0.001543	0.046212	0	267.97	0	0	1.025	0	1	0	0	-140.9100	-21.3000	141.2100	30.4500	0.0000	0.0000	0.0000	0.0000;
	41158	41157	0.001543	0.046212	0	267.97	0	0	1.025	0	1	0	0	-140.9100	-21.3000	141.2100	30.4500	0.0000	0.0000	0.0000	0.0000;
	41158	41157	0.001543	0.046212	0	267.97	0	0	1.025	0	1	0	0	-140.9100	-21.3000	141.2100	30.4500	0.0000	0.0000	0.0000	0.0000;
	41157	41159	0.000243	0.001095	0	0	0	0	0	0	1	0	0	33.3800	8.2900	-33.3700	-8.2800	0.0000	0.0000	0.0000	0.0000;
	41157	41176	0.001751	0.015877	0.0281	571.73	0	0	0	0	1	0	0	195.5600	-106.9700	-194.7400	111.4000	0.0000	0.0000	0.0000	0.0000;
	41157	41862	0.002876	0.027039	0.12733	640.79	0	0	0	0	1	0	0	-300.0500	-11.7900	302.5100	21.3000	0.0000	0.0000	0.0000	0.0000;
	41157	41980	0.004688	0.045084	0.18099	565.5	0	0	0	0	1	0	0	-240.5800	-5.4700	243.1500	10.8900	0.0000	0.0000	0.0000	0.0000;
	41157	42695	0.004196	0.040386	0.12581	610.97	0	0	0	0	1	0	0	-253.1500	-5.8800	255.7000	16.9800	0.0000	0.0000	0.0000	0.0000;
	41158	41164	0.01029	0.056329	0.00566	149.35	0	0	0	0	1	0	0	67.8900	10.6000	-67.4300	-8.7400	0.0000	0.0000	0.0000	0.0000;
	41158	41164	0.01029	0.056329	0.00566	149.35	0	0	0	0	1	0	0	67.8900	10.6000	-67.4300	-8.7400	0.0000	0.0000	0.0000	0.0000;
	41158	41180	0.004399	0.02529	0.00376	134.23	0	0	0	0	1	0	0	65.1100	29.2100	-64.9000	-28.4100	0.0000	0.0000	0.0000	0.0000;
	41158	41184	0.005185	0.028516	0.00413	149.59	0	0	0	0	1	0	0	69.0000	13.5500	-68.7600	-12.6800	0.0000	0.0000	0.0000	0.0000;
	41158	41184	0.005185	0.028516	0.00413	149.59	0	0	0	0	1	0	0	69.0000	13.5500	-68.7600	-12.6800	0.0000	0.0000	0.0000	0.0000;
	41194	41158	0.004321	0.016769	0.00194	151.7	0	0	0	0	1	0	0	-78.1900	1.0100	78.4400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	41194	41158	0.004321	0.016769	0.00194	151.7	0	0	0	0	1	0	0	-78.1900	1.0100	78.4400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	41158	41202	0.023947	0.088535	0.00843	137.41	0	0	0	0	1	0	0	67.8700	8.2300	-66.8300	-5.2800	0.0000	0.0000	0.0000	0.0000;
	41160	41161	0.000285	0.001004	0	0	0	0	0	0	1	0	0	10.5100	0.6000	-10.5100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	41173	41160	0.005426	0.022187	0.00501	129.28	0	0	0	0	1	0	0	-58.5600	-5.0300	58.7400	5.2100	0.0000	0.0000	0.0000	0.0000;
	41177	41160	0.006817	0.028027	0.00269	128.75	0	0	0	0	1	0	0	55.6400	16.3600	-55.4300	-15.7900	0.0000	0.0000	0.0000	0.0000;
	41192	41160	0.005238	0.021617	0.00244	117.49	0	0	0	0	1	0	0	-16.1300	-2.0900	16.1500	1.8800	0.0000	0.0000	0.0000	0.0000;
	41160	41194	0.0068	0.028682	0.00294	121.39	0	0	0	0	1	0	0	-29.9600	8.0900	30.0200	-8.1500	0.0000	0.0000	0.0000	0.0000;
	41162	41163	0.000267	0.001147	0	0	0	0	0	0	1	0	0	22.0000	9.4400	-22.0000	-9.4300	0.0000	0.0000	0.0000	0.0000;
	41162	41166	0.008016	0.031439	0.00527	101.66	0	0	0	0	1	0	0	6.9200	7.4900	-6.9200	-8.0000	0.0000	0.0000	0.0000	0.0000;
	41183	41162	0.003682	0.020999	0.0021	109.25	0	0	0	0	1	0	0	13.7400	14.4800	-13.7200	-14.6200	0.0000	0.0000	0.0000	0.0000;
	41162	41189	0.005057	0.024072	0.00207	113.54	0	0	0	0	1	0	0	-15.2000	-2.3100	15.2100	2.1400	0.0000	0.0000	0.0000	0.0000;
	41164	41188	0.005492	0.019954	0.00098	144.79	0	0	0	0	1	0	0	97.5500	13.3800	-97.0400	-11.6400	0.0000	0.0000	0.0000	0.0000;
	41164	41208	0.002455	0.01289	0.00124	115.49	0	0	0	0	1	0	0	15.3200	-2.1800	-15.3200	2.0800	0.0000	0.0000	0.0000	0.0000;
	41166	41165	0.006966	0.024898	0.00318	116.68	0	0	0	0	1	0	0	-15.0900	5.0000	15.1000	-5.2600	0.0000	0.0000	0.0000	0.0000;
	41165	41191	0.01073	0.035591	0.00404	126.21	0	0	0	0	1	0	0	-37.1000	-0.9300	37.2500	0.9900	0.0000	0.0000	0.0000	0.0000;
	41166	41167	0.000253	0.001114	0	0	0	0	0	0	1	0	0	22.0000	3.0100	-22.0000	-3.0000	0.0000	0.0000	0.0000	0.0000;
	41168	41169	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-22.7300	-5.4600	22.7300	5.4600	0.0000	0.0000	0.0000	0.0000;
	41216	41169	0.006339	0.026431	0.00239	138.56	0	0	0	0	1	0	0	73.6200	5.0600	-73.2800	-3.8900	0.0000	0.0000	0.0000	0.0000;
	41218	41169	0.013606	0.0539	0.00479	131.04	0	0	0	0	1	0	0	-50.2000	2.4500	50.5500	-1.5700	0.0000	0.0000	0.0000	0.0000;
	41170	41171	0.00027	0.001111	0	0	0	0	0	0	1	0	0	32.3800	5.9400	-32.3800	-5.9200	0.0000	0.0000	0.0000	0.0000;
	41170	41188	0.003114	0.014599	0.00145	141.18	0	0	0	0	1	0	0	-81.2500	-5.0100	81.4500	5.8000	0.0000	0.0000	0.0000	0.0000;
	41202	41170	0.004846	0.018035	0.00253	131.79	0	0	0	0	1	0	0	50.6700	-5.4300	-50.5500	5.6200	0.0000	0.0000	0.0000	0.0000;
	41220	41170	0.004169	0.016716	0.00202	145.75	0	0	0	0	1	0	0	-99.0100	7.9500	99.4100	-6.5500	0.0000	0.0000	0.0000	0.0000;
	41193	41172	0.008284	0.033163	0.00541	126.21	0	0	0	0	1	0	0	43.8200	18.6600	-43.6500	-18.5200	0.0000	0.0000	0.0000	0.0000;
	41205	41172	0.004173	0.017304	0.00171	138.42	0	0	0	0	1	0	0	73.1900	-1.0700	-72.9700	1.7700	0.0000	0.0000	0.0000	0.0000;
	41216	41172	0.010602	0.038244	0.00421	141.3	0	0	0	0	1	0	0	-85.6700	-6.6600	86.4400	8.9800	0.0000	0.0000	0.0000	0.0000;
	41173	41174	0.003682	0.015653	0.00144	87.61	0	0	0	0	1	0	0	6.0500	9.2100	-6.0500	-9.3500	0.0000	0.0000	0.0000	0.0000;
	41173	41203	0.008487	0.036493	0.00969	116.66	0	0	0	0	1	0	0	23.8500	-10.1700	-23.8000	9.3700	0.0000	0.0000	0.0000	0.0000;
	41174	41175	0.000211	0.001002	0	0	0	0	0	0	1	0	0	19.0300	2.3200	-19.0200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	41174	41196	0.005048	0.024117	0.00542	112.33	0	0	0	0	1	0	0	-17.2400	1.3300	17.2600	-1.8300	0.0000	0.0000	0.0000	0.0000;
	41199	41174	0.004582	0.01846	0.00227	102.82	0	0	0	0	1	0	0	-4.2600	-5.9300	4.2700	5.7000	0.0000	0.0000	0.0000	0.0000;
	41177	41176	0.00073	0.029858	0	255.83	0	0	1.0125	0	1	0	0	-140.3800	-27.6500	140.5200	33.4100	0.0000	0.0000	0.0000	0.0000;
	41177	41176	0.00073	0.029858	0	255.83	0	0	1.0125	0	1	0	0	-140.3800	-27.6500	140.5200	33.4100	0.0000	0.0000	0.0000	0.0000;
	41177	41176	0.00073	0.029858	0	255.83	0	0	1.0125	0	1	0	0	-140.3800	-27.6500	140.5200	33.4100	0.0000	0.0000	0.0000	0.0000;
	41177	41176	0.00073	0.029858	0	255.83	0	0	1.0125	0	1	0	0	-140.3800	-27.6500	140.5200	33.4100	0.0000	0.0000	0.0000	0.0000;
	41176	41178	0.000253	0.001033	0	0	0	0	0	0	1	0	0	38.0500	12.7000	-38.0500	-12.6800	0.0000	0.0000	0.0000	0.0000;
	41210	41176	0.001449	0.014157	0.01543	648.64	0	0	0	0	1	0	0	407.6600	-46.5700	-405.3900	67.0100	0.0000	0.0000	0.0000	0.0000;
	41177	41192	0.005322	0.020248	0.00249	154.77	0	0	0	0	1	0	0	94.3700	23.2400	-93.9000	-21.7500	0.0000	0.0000	0.0000	0.0000;
	41177	41192	0.005322	0.020248	0.00249	154.77	0	0	0	0	1	0	0	94.3700	23.2400	-93.9000	-21.7500	0.0000	0.0000	0.0000	0.0000;
	41207	41177	0.003704	0.016316	0.00145	166.82	0	0	0	0	1	0	0	-105.3300	-14.3600	105.7200	15.9200	0.0000	0.0000	0.0000	0.0000;
	41207	41177	0.003704	0.016316	0.00145	166.82	0	0	0	0	1	0	0	-105.3300	-14.3600	105.7200	15.9200	0.0000	0.0000	0.0000	0.0000;
	41207	41177	0.003704	0.016316	0.00145	166.82	0	0	0	0	1	0	0	-105.3300	-14.3600	105.7200	15.9200	0.0000	0.0000	0.0000	0.0000;
	41179	41180	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-12.9800	-2.3600	12.9800	2.3600	0.0000	0.0000	0.0000	0.0000;
	41180	41181	0.005306	0.028695	0.0026	115.29	0	0	0	0	1	0	0	23.3700	20.4400	-23.3200	-20.4500	0.0000	0.0000	0.0000	0.0000;
	41180	41189	0.014659	0.060759	0.00851	119.42	0	0	0	0	1	0	0	28.5600	5.6100	-28.4400	-6.0200	0.0000	0.0000	0.0000	0.0000;
	41191	41181	0.006181	0.030169	0.00522	106.63	0	0	0	0	1	0	0	4.1000	-3.7500	-4.0900	3.2200	0.0000	0.0000	0.0000	0.0000;
	41182	41199	0.007449	0.02796	0.00257	117.8	0	0	0	0	1	0	0	-19.2800	10.1500	19.3100	-10.3000	0.0000	0.0000	0.0000	0.0000;
	41203	41182	0.00498	0.023492	0.00282	107.15	0	0	0	0	1	0	0	-6.2900	14.2700	6.3000	-14.5100	0.0000	0.0000	0.0000	0.0000;
	41183	41184	0.006414	0.024967	0.00191	133.84	0	0	0	0	1	0	0	-60.7500	-17.2000	60.9900	17.9500	0.0000	0.0000	0.0000	0.0000;
	41201	41183	0.01769	0.071984	0.00753	121.73	0	0	0	0	1	0	0	-31.1900	-1.1100	31.3500	1.0100	0.0000	0.0000	0.0000	0.0000;
	41184	41185	0.00028	0.001019	0	0	0	0	0	0	1	0	0	34.6700	4.6500	-34.6600	-4.6400	0.0000	0.0000	0.0000	0.0000;
	41184	41186	0.007439	0.036221	0.00376	127.45	0	0	0	0	1	0	0	41.8600	2.7600	-41.7400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	41186	41187	0.0002	0.001171	0	0	0	0	0	0	1	0	0	15.5900	2.8100	-15.5900	-2.8100	0.0000	0.0000	0.0000	0.0000;
	41208	41186	0.004452	0.01993	0.00294	119.07	0	0	0	0	1	0	0	-26.1200	0.0800	26.1500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	41189	41190	0.000238	0.001103	0	0	0	0	0	0	1	0	0	13.2200	3.8700	-13.2200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	41191	41229	0.015834	0.064025	0.00889	147.92	0	0	0	0	1	0	0	-65.0700	5.0200	65.7200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	41191	41229	0.015834	0.064025	0.00889	147.92	0	0	0	0	1	0	0	-65.0700	5.0200	65.7200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	41230	41191	0.008708	0.037065	0.00213	138.29	0	0	0	0	1	0	0	-75.0900	12.6600	75.5800	-10.8100	0.0000	0.0000	0.0000	0.0000;
	41192	41217	0.003676	0.014978	0.00166	120.06	0	0	0	0	1	0	0	34.2300	16.2600	-34.1800	-16.2400	0.0000	0.0000	0.0000	0.0000;
	41192	41224	0.013871	0.064995	0.01059	148.9	0	0	0	0	1	0	0	68.9000	9.9600	-68.2700	-8.1200	0.0000	0.0000	0.0000	0.0000;
	41192	41224	0.013871	0.064995	0.01059	148.9	0	0	0	0	1	0	0	68.9000	9.9600	-68.2700	-8.1200	0.0000	0.0000	0.0000	0.0000;
	41193	41207	0.005121	0.025528	0.00284	147.35	0	0	0	0	1	0	0	-68.8100	-1.6300	69.0400	2.4500	0.0000	0.0000	0.0000	0.0000;
	41193	41207	0.005121	0.025528	0.00284	147.35	0	0	0	0	1	0	0	-68.8100	-1.6300	69.0400	2.4500	0.0000	0.0000	0.0000	0.0000;
	41213	41193	0.010512	0.044863	0.00401	137.5	0	0	0	0	1	0	0	-71.8300	21.5700	72.3800	-19.6400	0.0000	0.0000	0.0000	0.0000;
	41194	41196	0.013169	0.057583	0.00945	119.43	0	0	0	0	1	0	0	32.0100	1.5200	-31.8900	-1.9700	0.0000	0.0000	0.0000	0.0000;
	41217	41194	0.006932	0.028128	0.00237	135.64	0	0	0	0	1	0	0	-60.7600	-1.2500	61.0000	1.9800	0.0000	0.0000	0.0000	0.0000;
	41195	41196	0.00029	0.001129	0	0	0	0	0	0	1	0	0	-14.6300	-3.8000	14.6300	3.8100	0.0000	0.0000	0.0000	0.0000;
	41197	41198	0.000229	0.001058	0	0	0	0	0	0	1	0	0	16.6100	1.4700	-16.6100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	41203	41197	0.007636	0.025464	0.00387	109.01	0	0	0	0	1	0	0	12.7400	-27.9200	-12.6800	27.7200	0.0000	0.0000	0.0000	0.0000;
	41199	41200	0.000227	0.001035	0	0	0	0	0	0	1	0	0	39.7700	14.6700	-39.7600	-14.6600	0.0000	0.0000	0.0000	0.0000;
	41202	41201	0.00433	0.017347	0.00156	114.05	0	0	0	0	1	0	0	-14.1800	2.2200	14.1900	-2.3500	0.0000	0.0000	0.0000	0.0000;
	41203	41204	0.000232	0.001025	0	0	0	0	0	0	1	0	0	17.3400	4.2800	-17.3400	-4.2700	0.0000	0.0000	0.0000	0.0000;
	41205	41206	0.000279	0.001117	0	0	0	0	0	0	1	0	0	22.5600	2.7400	-22.5500	-2.7400	0.0000	0.0000	0.0000	0.0000;
	41208	41205	0.002641	0.013	0.00157	118	0	0	0	0	1	0	0	18.8800	-6.9900	-18.8700	6.8800	0.0000	0.0000	0.0000	0.0000;
	41217	41205	0.003595	0.015635	0.00179	138.74	0	0	0	0	1	0	0	77.0800	9.2400	-76.8700	-8.5400	0.0000	0.0000	0.0000	0.0000;
	41207	41227	0.007237	0.031845	0.00288	147.06	0	0	0	0	1	0	0	66.9700	12.6600	-66.6600	-11.5900	0.0000	0.0000	0.0000	0.0000;
	41207	41227	0.007237	0.031845	0.00288	147.06	0	0	0	0	1	0	0	66.9700	12.6600	-66.6600	-11.5900	0.0000	0.0000	0.0000	0.0000;
	41208	41209	0.000207	0.001135	0	0	0	0	0	0	1	0	0	22.5600	4.8400	-22.5500	-4.8300	0.0000	0.0000	0.0000	0.0000;
	42277	41210	0.002714	0.027946	0.09996	548.94	0	0	0	0	1	0	0	225.4300	-34.4500	-224.1200	37.2200	0.0000	0.0000	0.0000	0.0000;
	41211	41212	0.000203	0.001006	0	0	0	0	0	0	1	0	0	38.4200	2.2000	-38.4100	-2.1900	0.0000	0.0000	0.0000	0.0000;
	41211	41224	0.010923	0.037834	0.00314	141.43	0	0	0	0	1	0	0	-85.3000	-7.8200	86.1000	10.2400	0.0000	0.0000	0.0000	0.0000;
	41228	41213	0.006415	0.023598	0.00436	126.83	0	0	0	0	1	0	0	-44.5500	-18.9100	44.6900	18.9700	0.0000	0.0000	0.0000	0.0000;
	41214	41215	0.000292	0.001015	0	0	0	0	0	0	1	0	0	34.8900	6.4300	-34.8900	-6.4200	0.0000	0.0000	0.0000	0.0000;
	41225	41214	0.008858	0.037055	0.00438	127.18	0	0	0	0	1	0	0	-48.7500	-9.2700	48.9800	9.7700	0.0000	0.0000	0.0000	0.0000;
	41214	41227	0.018523	0.064343	0.00397	145.37	0	0	0	0	1	0	0	-105.3600	-14.2200	107.4600	21.1100	0.0000	0.0000	0.0000	0.0000;
	41216	41220	0.007545	0.03253	0.00393	107.07	0	0	0	0	1	0	0	-5.8000	-0.4800	5.8100	0.0900	0.0000	0.0000	0.0000	0.0000;
	41218	41219	0.000294	0.001088	0	0	0	0	0	0	1	0	0	26.3900	7.2600	-26.3800	-7.2500	0.0000	0.0000	0.0000	0.0000;
	41223	41218	0.007773	0.035464	0.00379	111.68	0	0	0	0	1	0	0	10.6400	18.2600	-10.6100	-18.4800	0.0000	0.0000	0.0000	0.0000;
	41218	41490	0.007909	0.03353	0.00395	133.46	0	0	0	0	1	0	0	51.6500	-2.5100	-51.4400	3.0100	0.0000	0.0000	0.0000	0.0000;
	41220	41223	0.015006	0.059835	0.01037	139.54	0	0	0	0	1	0	0	75.3500	-9.6200	-74.5000	11.9200	0.0000	0.0000	0.0000	0.0000;
	41221	41222	0.000263	0.001118	0	0	0	0	0	0	1	0	0	15.3400	5.3600	-15.3400	-5.3600	0.0000	0.0000	0.0000	0.0000;
	41221	41228	0.019129	0.073986	0.01166	118.04	0	0	0	0	1	0	0	-24.3400	-15.9200	24.5000	15.3100	0.0000	0.0000	0.0000	0.0000;
	41225	41226	0.000298	0.001109	0	0	0	0	0	0	1	0	0	17.1900	4.1200	-17.1900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	41225	41231	0.006085	0.031398	0.00346	118.84	0	0	0	0	1	0	0	31.5700	5.1500	-31.5000	-5.1600	0.0000	0.0000	0.0000	0.0000;
	41229	41867	0.019041	0.068953	0.00522	151.19	0	0	0	0	1	0	0	-69.2800	1.1200	70.1400	1.4600	0.0000	0.0000	0.0000	0.0000;
	41229	41867	0.019041	0.068953	0.00522	151.19	0	0	0	0	1	0	0	-69.2800	1.1200	70.1400	1.4600	0.0000	0.0000	0.0000	0.0000;
	41866	41230	0.007904	0.023272	0.00272	134.34	0	0	0	0	1	0	0	-61.0200	14.5600	61.3200	-13.9600	0.0000	0.0000	0.0000	0.0000;
	41232	41233	0.000284	0.001173	0	0	0	0	0	0	1	0	0	35.5700	3.6100	-35.5600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	41254	41232	0.003307	0.01356	0.00232	112.59	0	0	0	0	1	0	0	-5.2800	-4.6500	5.2800	4.4300	0.0000	0.0000	0.0000	0.0000;
	41232	41255	0.019093	0.082343	0.00876	131.72	0	0	0	0	1	0	0	49.1600	-19.5000	-48.6200	20.9700	0.0000	0.0000	0.0000	0.0000;
	41232	41307	0.028234	0.127441	0.02406	146.96	0	0	0	0	1	0	0	-63.9200	9.1200	65.1300	-6.0700	0.0000	0.0000	0.0000	0.0000;
	41232	41307	0.028234	0.127441	0.02406	146.96	0	0	0	0	1	0	0	-63.9200	9.1200	65.1300	-6.0700	0.0000	0.0000	0.0000	0.0000;
	41232	41877	0.018303	0.085581	0.02072	128.31	0	0	0	0	1	0	0	37.8300	-6.7900	-37.5600	6.0300	0.0000	0.0000	0.0000	0.0000;
	41235	41234	0.010373	0.043363	0.00511	127.64	0	0	0	0	1	0	0	-33.6900	-3.8600	33.8100	3.8700	0.0000	0.0000	0.0000	0.0000;
	41234	41237	0.00442	0.01476	0.00176	136.86	0	0	0	0	1	0	0	-67.4500	-18.2400	67.6700	18.8000	0.0000	0.0000	0.0000	0.0000;
	41235	41237	0.012558	0.051205	0.00739	132.22	0	0	0	0	1	0	0	-47.9100	-9.2300	48.2200	9.7500	0.0000	0.0000	0.0000	0.0000;
	41235	41244	0.008923	0.037333	0.00883	132.17	0	0	0	0	1	0	0	46.0400	-7.1500	-45.8400	7.1200	0.0000	0.0000	0.0000	0.0000;
	41236	41239	0.004567	0.20014	0	327.99	0	0	1	0	1	0	0	108.4300	55.3400	-107.7900	-27.5500	0.0000	0.0000	0.0000	0.0000;
	41236	41240	0.000229	0.001184	0	0	0	0	0	0	1	0	0	33.6400	11.4100	-33.6400	-11.4000	0.0000	0.0000	0.0000	0.0000;
	41242	41236	0.002196	0.020973	0.04764	476.89	0	0	0	0	1	0	0	85.8600	11.3700	-85.7100	-15.0000	0.0000	0.0000	0.0000	0.0000;
	41253	41236	0.002622	0.020792	0.07513	501.36	0	0	0	0	1	0	0	74.9000	4.6700	-74.7600	-11.6100	0.0000	0.0000	0.0000	0.0000;
	41236	41928	0.002331	0.021082	0.12291	453.15	0	0	0	0	1	0	0	18.4000	-40.1300	-18.3600	27.2200	0.0000	0.0000	0.0000	0.0000;
	41237	41239	-0.003035	-0.13301	0	202.99	0	0	1	0	1	0	0	-108.2200	-46.0100	107.7900	27.5500	0.0000	0.0000	0.0000	0.0000;
	41237	41254	0.01366	0.072683	0.01164	117.75	0	0	0	0	1	0	0	20.1000	6.2000	-20.0400	-7.0200	0.0000	0.0000	0.0000	0.0000;
	41237	41319	0.025331	0.111329	0.00987	124.24	0	0	0	0	1	0	0	-27.7700	11.2600	28.0000	-11.2200	0.0000	0.0000	0.0000	0.0000;
	41238	41239	0.006888	0.301851	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41242	41241	0.000228	0.017144	0	985.87	0	0	1	0	1	0	0	-480.1000	-26.6500	480.5800	63.4700	0.0000	0.0000	0.0000	0.0000;
	41241	41243	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-480.5800	114.0300	481.1300	-111.4200	0.0000	0.0000	0.0000	0.0000;
	41477	41242	0.002738	0.022124	0.08364	595.05	0	0	0	0	1	0	0	-348.3500	4.1900	351.4900	12.3400	0.0000	0.0000	0.0000	0.0000;
	42815	41243	0.000724	0.010618	1.20547	3013.42	0	0	0	0	1	0	0	1296.4600	-145.7400	-1285.1300	181.0700	0.0000	0.0000	0.0000	0.0000;
	42852	41243	0.000675	0.012889	1.18321	2899.58	0	0	0	0	1	0	0	-800.0100	16.3500	804.0000	-69.6400	0.0000	0.0000	0.0000	0.0000;
	41244	41248	0.025648	0.095496	0.00777	112.41	0	0	0	0	1	0	0	3.9400	-24.7100	-3.7800	24.5300	0.0000	0.0000	0.0000	0.0000;
	41245	41250	0.016211	0.076318	0.01081	137.84	0	0	0	0	1	0	0	67.5100	-10.0600	-66.7700	12.4400	0.0000	0.0000	0.0000	0.0000;
	41245	41925	0.011375	0.051819	0.00537	140.45	0	0	0	0	1	0	0	-76.2600	7.7700	76.9100	-5.3300	0.0000	0.0000	0.0000	0.0000;
	41246	41322	0.018534	0.087617	0.01005	129.27	0	0	0	0	1	0	0	-37.0600	0.4000	37.3100	-0.2700	0.0000	0.0000	0.0000	0.0000;
	42384	41246	0.013851	0.051936	0.00791	121.63	0	0	0	0	1	0	0	-19.5000	7.3300	19.5600	-7.9300	0.0000	0.0000	0.0000	0.0000;
	41255	41247	0.0182	0.078797	0.00921	106.64	0	0	0	0	1	0	0	8.3300	-6.2600	-8.3100	5.4200	0.0000	0.0000	0.0000	0.0000;
	41247	41903	0.036871	0.209019	0.02164	103	0	0	0	0	1	0	0	-0.8600	-10.4600	0.8900	8.4300	0.0000	0.0000	0.0000	0.0000;
	41248	41249	0.000212	0.001121	0	0	0	0	0	0	1	0	0	5.5200	1.8000	-5.5200	-1.8000	0.0000	0.0000	0.0000	0.0000;
	41476	41248	0.017754	0.07641	0.01116	102.27	0	0	0	0	1	0	0	1.8500	25.6800	-1.7400	-26.3300	0.0000	0.0000	0.0000	0.0000;
	41250	41251	0.000224	0.001065	0	0	0	0	0	0	1	0	0	14.7300	1.0400	-14.7300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	42373	41250	0.018672	0.081499	0.01042	134.43	0	0	0	0	1	0	0	-51.5000	14.7200	52.0300	-13.4800	0.0000	0.0000	0.0000	0.0000;
	41252	41255	0.018879	0.051181	0.00454	120.41	0	0	0	0	1	0	0	-16.9100	21.9800	17.0600	-22.0400	0.0000	0.0000	0.0000	0.0000;
	41252	41918	0.016519	0.05521	0.01555	124.2	0	0	0	0	1	0	0	-26.5400	-8.3600	26.6700	7.1900	0.0000	0.0000	0.0000	0.0000;
	41252	42375	0.017354	0.08686	0.00783	121.16	0	0	0	0	1	0	0	20.2300	-20.1600	-20.0900	20.0400	0.0000	0.0000	0.0000	0.0000;
	41915	41253	0.00173	0.015323	0.13939	556.96	0	0	0	0	1	0	0	-257.6800	55.6000	258.8100	-60.6900	0.0000	0.0000	0.0000	0.0000;
	41253	42565	0.003936	0.03068	0.18984	609.9	0	0	0	0	1	0	0	-357.1100	53.7400	361.9300	-36.5700	0.0000	0.0000	0.0000	0.0000;
	41256	41257	0.000271	0.001094	0	0	0	0	0	0	1	0	0	-14.0800	-3.4900	14.0900	3.4900	0.0000	0.0000	0.0000	0.0000;
	41257	41463	0.057561	0.284075	0.01741	119.1	0	0	0	0	1	0	0	19.8900	-5.9300	-19.6600	5.2700	0.0000	0.0000	0.0000	0.0000;
	41257	41902	0.063878	0.32774	0.02211	111.81	0	0	0	0	1	0	0	8.2500	-2.6500	-8.2000	0.5700	0.0000	0.0000	0.0000	0.0000;
	41919	41257	0.021549	0.079362	0.00743	128.88	0	0	0	0	1	0	0	42.6000	-4.4800	-42.2200	5.0900	0.0000	0.0000	0.0000	0.0000;
	41258	41326	0.031861	0.120378	0.01487	142.62	0	0	0	0	1	0	0	61.6800	-8.5000	-60.5200	11.3300	0.0000	0.0000	0.0000	0.0000;
	41258	42625	0.022772	0.075587	0.0062	145.55	0	0	0	0	1	0	0	-70.6100	6.4800	71.7000	-3.5600	0.0000	0.0000	0.0000	0.0000;
	41259	41260	0.000289	0.001135	0	0	0	0	0	0	1	0	0	5.7700	1.0200	-5.7700	-1.0200	0.0000	0.0000	0.0000	0.0000;
	41259	41261	0.014452	0.064475	0.01181	155.11	0	0	0	0	1	0	0	104.2000	-8.4700	-102.7300	13.7800	0.0000	0.0000	0.0000	0.0000;
	42625	41259	0.007195	0.030923	0.00312	155.68	0	0	0	0	1	0	0	110.7800	-4.2800	-109.9700	7.4500	0.0000	0.0000	0.0000	0.0000;
	41261	41262	0.031509	0.133814	0.01248	123.79	0	0	0	0	1	0	0	-19.0300	0.9900	19.1400	-1.8600	0.0000	0.0000	0.0000	0.0000;
	41261	41879	0.083925	0.315424	0.03039	142.07	0	0	0	0	1	0	0	53.5800	-5.7000	-51.2900	11.1600	0.0000	0.0000	0.0000	0.0000;
	41261	41882	0.036179	0.159774	0.0233	140.4	0	0	0	0	1	0	0	59.3900	-10.9100	-58.1500	13.9200	0.0000	0.0000	0.0000	0.0000;
	41262	42554	0.023404	0.100646	0.01525	123.04	0	0	0	0	1	0	0	-25.5300	0.2000	25.6700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	41263	41345	0.042918	0.20602	0.01569	108.36	0	0	0	0	1	0	0	-9.1700	-2.8900	9.2100	1.4100	0.0000	0.0000	0.0000	0.0000;
	41263	41891	0.01468	0.057486	0.00667	134.96	0	0	0	0	1	0	0	-76.7900	20.5900	77.6800	-17.8000	0.0000	0.0000	0.0000	0.0000;
	41263	42454	0.045713	0.1784	0.01987	137.17	0	0	0	0	1	0	0	91.3700	-21.5300	-87.5400	34.3900	0.0000	0.0000	0.0000	0.0000;
	42613	41263	0.014329	0.072762	0.00831	108.5	0	0	0	0	1	0	0	11.6400	-2.2300	-11.6200	1.4500	0.0000	0.0000	0.0000	0.0000;
	41264	41498	0.012466	0.05124	0.01309	137.07	0	0	0	0	1	0	0	-69.9100	-0.3700	70.5000	1.4400	0.0000	0.0000	0.0000	0.0000;
	41264	41894	0.021143	0.082592	0.00679	115.41	0	0	0	0	1	0	0	11.7300	7.8800	-11.6800	-8.4100	0.0000	0.0000	0.0000	0.0000;
	41264	41899	0.032147	0.151797	0.01856	133.07	0	0	0	0	1	0	0	54.0900	-8.1600	-53.1600	10.6400	0.0000	0.0000	0.0000	0.0000;
	41265	41266	0.000269	0.001	0	0	0	0	0	0	1	0	0	-10.5800	-0.5100	10.5800	0.5100	0.0000	0.0000	0.0000	0.0000;
	41267	41266	0.007159	0.037524	0.00588	116.02	0	0	0	0	1	0	0	-12.4400	-2.9800	12.4500	2.4600	0.0000	0.0000	0.0000	0.0000;
	41266	41268	0.006186	0.035043	0.0031	115.49	0	0	0	0	1	0	0	13.8300	5.2700	-13.8200	-5.5100	0.0000	0.0000	0.0000	0.0000;
	41274	41266	0.013614	0.061697	0.00662	103.79	0	0	0	0	1	0	0	5.1100	2.0900	-5.1100	-2.7300	0.0000	0.0000	0.0000	0.0000;
	41266	41869	0.017601	0.079682	0.01323	125.9	0	0	0	0	1	0	0	-31.7500	-5.5200	31.9300	5.0100	0.0000	0.0000	0.0000	0.0000;
	41531	41267	0.00483	0.021214	0.00291	108.8	0	0	0	0	1	0	0	-4.5500	0.0600	4.5500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	41674	41267	0.012222	0.050429	0.00768	108.03	0	0	0	0	1	0	0	6.2000	0.0600	-6.1900	-0.8100	0.0000	0.0000	0.0000	0.0000;
	41268	41274	0.014441	0.04189	0.0072	119.22	0	0	0	0	1	0	0	-19.2500	-5.3900	19.3100	4.8400	0.0000	0.0000	0.0000	0.0000;
	41271	41269	0.008336	0.038787	0.0033	96.81	0	0	0	0	1	0	0	-8.2900	-9.9400	8.3100	9.6700	0.0000	0.0000	0.0000	0.0000;
	41269	41863	0.036342	0.140098	0.01922	127.88	0	0	0	0	1	0	0	-39.4300	-7.8800	39.9900	8.0500	0.0000	0.0000	0.0000	0.0000;
	41269	41868	0.04585	0.207171	0.02742	118.57	0	0	0	0	1	0	0	14.7200	-5.4600	-14.6200	3.1200	0.0000	0.0000	0.0000	0.0000;
	41272	41270	0.008519	0.034805	0.00308	132.04	0	0	0	0	1	0	0	-50.0700	17.6100	50.3000	-16.9600	0.0000	0.0000	0.0000	0.0000;
	41680	41270	0.005247	0.021605	0.00237	136.86	0	0	0	0	1	0	0	66.9400	-10.6900	-66.7000	11.4300	0.0000	0.0000	0.0000	0.0000;
	41271	41272	0.002894	0.011585	0.00228	116.82	0	0	0	0	1	0	0	-12.7800	0.2600	12.7900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	41272	41273	0.00022	0.001032	0	0	0	0	0	0	1	0	0	18.3300	2.9600	-18.3300	-2.9600	0.0000	0.0000	0.0000	0.0000;
	41272	41673	0.026669	0.1058	0.01152	113.12	0	0	0	0	1	0	0	18.9500	-20.1000	-18.7500	19.6800	0.0000	0.0000	0.0000	0.0000;
	41274	41531	0.026879	0.110074	0.00916	108.67	0	0	0	0	1	0	0	8.0000	1.5100	-7.9900	-2.3500	0.0000	0.0000	0.0000	0.0000;
	42687	41274	0.016651	0.083969	0.01136	129.94	0	0	0	0	1	0	0	48.5200	10.7100	-48.1200	-9.8600	0.0000	0.0000	0.0000	0.0000;
	41275	42219	0.006016	0.033912	0.00272	124.87	0	0	0	0	1	0	0	32.0900	-14.0800	-32.0200	14.2100	0.0000	0.0000	0.0000	0.0000;
	42222	41275	0.003434	0.013681	0.00133	139.37	0	0	0	0	1	0	0	79.5200	5.2900	-79.3100	-4.5700	0.0000	0.0000	0.0000	0.0000;
	41800	41276	0.008205	0.036323	0.00459	129.73	0	0	0	0	1	0	0	-44.0900	12.2700	44.2500	-11.9900	0.0000	0.0000	0.0000	0.0000;
	41276	42679	0.011271	0.03954	0.00462	137.54	0	0	0	0	1	0	0	-71.4400	0.6200	72.0000	0.8800	0.0000	0.0000	0.0000	0.0000;
	41277	41285	0.006264	0.033253	0.0038	135.8	0	0	0	0	1	0	0	62.2800	21.4700	-62.0200	-20.5000	0.0000	0.0000	0.0000	0.0000;
	41277	41803	0.010129	0.048392	0.0153	142.49	0	0	0	0	1	0	0	-89.4600	-28.5700	90.3000	30.9200	0.0000	0.0000	0.0000	0.0000;
	41278	41800	0.003652	0.021213	0.00262	118.5	0	0	0	0	1	0	0	-18.4200	18.6100	18.4400	-18.7300	0.0000	0.0000	0.0000	0.0000;
	41278	41813	0.012784	0.04572	0.00671	116.99	0	0	0	0	1	0	0	-14.3500	-54.9100	14.7500	55.6200	0.0000	0.0000	0.0000	0.0000;
	42219	41278	0.006096	0.029958	0.00584	96.72	0	0	0	0	1	0	0	1.2500	-19.6400	-1.2300	19.1500	0.0000	0.0000	0.0000	0.0000;
	41280	41279	0.001024	0.053778	0	232.1	0	0	1.04375	0	1	0	0	-88.2200	0.9900	88.3000	3.2100	0.0000	0.0000	0.0000	0.0000;
	41280	41279	0.001024	0.053778	0	232.1	0	0	1.04375	0	1	0	0	-88.2200	0.9900	88.3000	3.2100	0.0000	0.0000	0.0000	0.0000;
	41280	41279	0.001024	0.053778	0	232.1	0	0	1.04375	0	1	0	0	-88.2200	0.9900	88.3000	3.2100	0.0000	0.0000	0.0000	0.0000;
	41279	41281	0.000247	0.001197	0	0	0	0	0	0	1	0	0	47.6400	0.5700	-47.6300	-0.5400	0.0000	0.0000	0.0000	0.0000;
	41291	41279	0.003298	0.030701	0.07419	624.62	0	0	0	0	1	0	0	-261.1500	-14.4400	263.4800	28.8000	0.0000	0.0000	0.0000	0.0000;
	41291	41279	0.003298	0.030701	0.07419	624.62	0	0	0	0	1	0	0	-261.1500	-14.4400	263.4800	28.8000	0.0000	0.0000	0.0000	0.0000;
	42961	41279	0.004284	0.036269	0.12849	662.85	0	0	0	0	1	0	0	427.3400	84.7900	-419.7600	-33.9100	0.0000	0.0000	0.0000	0.0000;
	42961	41279	0.004284	0.036269	0.12849	662.85	0	0	0	0	1	0	0	427.3400	84.7900	-419.7600	-33.9100	0.0000	0.0000	0.0000	0.0000;
	43034	41280	0.003121	0.010725	0.00186	159.37	0	0	0	0	1	0	0	-88.0000	1.5600	88.2200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	43034	41280	0.003121	0.010725	0.00186	159.37	0	0	0	0	1	0	0	-88.0000	1.5600	88.2200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	43034	41280	0.003121	0.010725	0.00186	159.37	0	0	0	0	1	0	0	-88.0000	1.5600	88.2200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	41283	41282	0.002413	0.010356	0.00151	157.27	0	0	0	0	1	0	0	113.8900	-13.4200	-113.5900	14.5400	0.0000	0.0000	0.0000	0.0000;
	41283	41282	0.002413	0.010356	0.00151	157.27	0	0	0	0	1	0	0	113.8900	-13.4200	-113.5900	14.5400	0.0000	0.0000	0.0000	0.0000;
	41282	42468	0.018908	0.082875	0.00769	156.58	0	0	0	0	1	0	0	102.3100	-15.0700	-100.4000	22.6100	0.0000	0.0000	0.0000	0.0000;
	41282	42468	0.018908	0.082875	0.00769	156.58	0	0	0	0	1	0	0	102.3100	-15.0700	-100.4000	22.6100	0.0000	0.0000	0.0000	0.0000;
	41283	41284	0.00025	0.001053	0	0	0	0	0	0	1	0	0	27.2500	8.9400	-27.2500	-8.9300	0.0000	0.0000	0.0000	0.0000;
	41283	43034	0.012935	0.051201	0.00912	159.95	0	0	0	0	1	0	0	-85.0100	5.9700	85.8900	-3.4500	0.0000	0.0000	0.0000	0.0000;
	41283	43034	0.012935	0.051201	0.00912	159.95	0	0	0	0	1	0	0	-85.0100	5.9700	85.8900	-3.4500	0.0000	0.0000	0.0000	0.0000;
	41283	43034	0.012935	0.051201	0.00912	159.95	0	0	0	0	1	0	0	-85.0100	5.9700	85.8900	-3.4500	0.0000	0.0000	0.0000	0.0000;
	41285	41299	0.004989	0.023536	0.00202	129.69	0	0	0	0	1	0	0	41.8600	15.5500	-41.7700	-15.3100	0.0000	0.0000	0.0000	0.0000;
	41286	41287	0.000272	0.001011	0	0	0	0	0	0	1	0	0	39.9600	8.3200	-39.9500	-8.3100	0.0000	0.0000	0.0000	0.0000;
	41305	41286	0.007183	0.029024	0.00336	120.7	0	0	0	0	1	0	0	22.3800	-12.1700	-22.3400	12.0100	0.0000	0.0000	0.0000	0.0000;
	41706	41286	0.004787	0.018651	0.00186	113.61	0	0	0	0	1	0	0	16.6300	23.1200	-16.5900	-23.1700	0.0000	0.0000	0.0000	0.0000;
	41286	42978	0.003942	0.016046	0.00202	111.33	0	0	0	0	1	0	0	-1.0300	2.8300	1.0300	-3.0300	0.0000	0.0000	0.0000	0.0000;
	41288	41298	0.011039	0.054301	0.00564	113.26	0	0	0	0	1	0	0	-7.4400	-11.5200	7.4500	11.0100	0.0000	0.0000	0.0000	0.0000;
	41824	41288	0.019138	0.096281	0.00992	105.22	0	0	0	0	1	0	0	-0.7300	-11.8700	0.7500	10.9500	0.0000	0.0000	0.0000	0.0000;
	41289	41290	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-17.8100	-13.4800	17.8100	13.4900	0.0000	0.0000	0.0000	0.0000;
	41292	41290	0.004903	0.022753	0.00148	143.76	0	0	0	0	1	0	0	117.5200	10.6700	-116.8900	-7.8800	0.0000	0.0000	0.0000	0.0000;
	41294	41290	0.021423	0.078238	0.00807	143.15	0	0	0	0	1	0	0	-97.0800	12.0400	99.0700	-5.6100	0.0000	0.0000	0.0000	0.0000;
	41292	41291	0.001281	0.07636	0	222.06	0	0	1.0625	0	1	0	0	-68.6000	-7.5900	68.6600	11.4100	0.0000	0.0000	0.0000	0.0000;
	41292	41291	0.001281	0.07636	0	222.06	0	0	1.0625	0	1	0	0	-68.6000	-7.5900	68.6600	11.4100	0.0000	0.0000	0.0000	0.0000;
	41292	41291	0.001281	0.07636	0	222.06	0	0	1.0625	0	1	0	0	-68.6000	-7.5900	68.6600	11.4100	0.0000	0.0000	0.0000	0.0000;
	41291	41293	0.000202	0.001101	0	0	0	0	0	0	1	0	0	39.3100	23.5600	-39.3100	-23.5400	0.0000	0.0000	0.0000	0.0000;
	41852	41291	0.00289	0.028035	0.18493	584.66	0	0	0	0	1	0	0	-274.7100	33.3000	277.0100	-28.8900	0.0000	0.0000	0.0000	0.0000;
	41297	41292	0.010678	0.043678	0.00717	141.98	0	0	0	0	1	0	0	-87.4800	-9.6300	88.2700	12.0900	0.0000	0.0000	0.0000	0.0000;
	41294	41299	0.013989	0.066346	0.00803	135.55	0	0	0	0	1	0	0	60.7500	-7.8500	-60.2400	9.4300	0.0000	0.0000	0.0000	0.0000;
	41294	41824	0.015064	0.061929	0.00602	116.91	0	0	0	0	1	0	0	18.5200	-5.8800	-18.4700	5.4900	0.0000	0.0000	0.0000	0.0000;
	41296	41295	0.006745	0.0366	0.00513	126.04	0	0	0	0	1	0	0	-31.5000	17.3200	31.5900	-17.4000	0.0000	0.0000	0.0000	0.0000;
	41295	41300	0.016657	0.069685	0.01337	112.83	0	0	0	0	1	0	0	-5.6800	15.6300	5.7300	-16.8100	0.0000	0.0000	0.0000	0.0000;
	41295	41712	0.019082	0.069252	0.00485	125.59	0	0	0	0	1	0	0	-33.2800	-0.4800	33.4900	0.7000	0.0000	0.0000	0.0000	0.0000;
	41296	41724	0.023198	0.09739	0.01241	120.5	0	0	0	0	1	0	0	21.1900	-17.9000	-21.0300	17.2700	0.0000	0.0000	0.0000	0.0000;
	41297	41331	0.014953	0.064648	0.00572	140.54	0	0	0	0	1	0	0	82.6100	9.2100	-81.6200	-5.5200	0.0000	0.0000	0.0000	0.0000;
	41298	42265	0.018213	0.075624	0.00947	120.12	0	0	0	0	1	0	0	-19.2800	16.3000	19.3900	-16.8500	0.0000	0.0000	0.0000	0.0000;
	41299	41305	0.009672	0.039019	0.0038	140.66	0	0	0	0	1	0	0	79.0800	-12.8000	-78.4700	14.8500	0.0000	0.0000	0.0000	0.0000;
	41305	41300	0.013031	0.055009	0.00847	125.14	0	0	0	0	1	0	0	27.4700	-11.0900	-27.3600	10.6900	0.0000	0.0000	0.0000	0.0000;
	41301	41304	0.0001	0.002361	0	518.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41301	41305	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-28.6200	-8.4000	28.6200	8.4100	0.0000	0.0000	0.0000	0.0000;
	41301	41306	0.000221	0.001156	0	0	0	0	0	0	1	0	0	28.6200	8.4000	-28.6200	-8.3900	0.0000	0.0000	0.0000	0.0000;
	41302	41304	0.001601	0.040278	0	259.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41303	41304	0.001601	0.040278	0	259.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41307	41312	0.014726	0.066233	0.00632	154.2	0	0	0	0	1	0	0	-81.7700	4.9100	82.7500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	41307	41312	0.014726	0.066233	0.00632	154.2	0	0	0	0	1	0	0	-81.7700	4.9100	82.7500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	41308	41309	0.004849	0.02102	0.00169	140.49	0	0	0	0	1	0	0	77.9300	16.2900	-77.6200	-15.1200	0.0000	0.0000	0.0000	0.0000;
	41308	41322	0.032792	0.146989	0.02569	129.29	0	0	0	0	1	0	0	31.4700	-20.5000	-31.0300	19.8800	0.0000	0.0000	0.0000	0.0000;
	41308	41920	0.065641	0.224425	0.02339	122.01	0	0	0	0	1	0	0	22.0800	-16.4700	-21.6000	15.6900	0.0000	0.0000	0.0000	0.0000;
	42258	41308	0.007731	0.034552	0.00247	155.75	0	0	0	0	1	0	0	82.8200	-5.3600	-82.3000	7.4700	0.0000	0.0000	0.0000	0.0000;
	42258	41308	0.007731	0.034552	0.00247	155.75	0	0	0	0	1	0	0	82.8200	-5.3600	-82.3000	7.4700	0.0000	0.0000	0.0000	0.0000;
	41309	41310	0.000212	0.001088	0	0	0	0	0	0	1	0	0	33.1200	25.1900	-33.1200	-25.1800	0.0000	0.0000	0.0000	0.0000;
	41319	41309	0.015824	0.060834	0.00843	132.66	0	0	0	0	1	0	0	-44.1700	10.5200	44.5000	-10.0700	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.6100	-3.5100	137.9400	16.4400	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.6100	-3.5100	137.9400	16.4400	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.6100	-3.5100	137.9400	16.4400	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.6100	-3.5100	137.9400	16.4400	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.6100	-3.5100	137.9400	16.4400	0.0000	0.0000	0.0000	0.0000;
	41311	41313	0.000263	0.001147	0	0	0	0	0	0	1	0	0	43.3100	6.0100	-43.3000	-5.9900	0.0000	0.0000	0.0000	0.0000;
	41693	41311	0.002011	0.01826	0.029	621.56	0	0	0	0	1	0	0	417.5100	110.2100	-414.0600	-82.0100	0.0000	0.0000	0.0000	0.0000;
	41311	42882	0.005262	0.042415	0.11233	593.77	0	0	0	0	1	0	0	-318.9200	-6.2300	324.0800	35.8100	0.0000	0.0000	0.0000	0.0000;
	41312	42254	0.007118	0.033548	0.0036	133.04	0	0	0	0	1	0	0	50.3100	-2.8500	-50.1300	3.3200	0.0000	0.0000	0.0000	0.0000;
	42255	41312	0.00163	0.007475	0.00087	148.8	0	0	0	0	1	0	0	-73.7500	-20.7600	73.8500	21.1100	0.0000	0.0000	0.0000	0.0000;
	42255	41312	0.00163	0.007475	0.00087	148.8	0	0	0	0	1	0	0	-73.7500	-20.7600	73.8500	21.1100	0.0000	0.0000	0.0000	0.0000;
	41312	42257	0.008389	0.033847	0.003	146.78	0	0	0	0	1	0	0	68.9300	-10.0300	-68.5300	11.3300	0.0000	0.0000	0.0000	0.0000;
	41312	42257	0.008389	0.033847	0.003	146.78	0	0	0	0	1	0	0	68.9300	-10.0300	-68.5300	11.3300	0.0000	0.0000	0.0000	0.0000;
	42258	41312	0.005898	0.020223	0.00147	160.31	0	0	0	0	1	0	0	-92.8300	1.3600	93.3300	0.2200	0.0000	0.0000	0.0000	0.0000;
	42258	41312	0.005898	0.020223	0.00147	160.31	0	0	0	0	1	0	0	-92.8300	1.3600	93.3300	0.2200	0.0000	0.0000	0.0000	0.0000;
	41314	41315	0.000202	0.001004	0	0	0	0	0	0	1	0	0	6.9100	2.3800	-6.9100	-2.3800	0.0000	0.0000	0.0000	0.0000;
	41324	41314	0.012354	0.045068	0.00289	118.73	0	0	0	0	1	0	0	12.8300	-29.3900	-12.7000	29.5400	0.0000	0.0000	0.0000	0.0000;
	41823	41314	0.016164	0.067849	0.00908	114.73	0	0	0	0	1	0	0	-5.6300	31.6300	5.7900	-31.9300	0.0000	0.0000	0.0000	0.0000;
	41317	41316	0.010162	0.045754	0.00532	131.71	0	0	0	0	1	0	0	42.6700	-24.9100	-42.4200	25.5200	0.0000	0.0000	0.0000	0.0000;
	41324	41316	0.012169	0.043668	0.0062	124	0	0	0	0	1	0	0	-23.2300	27.8700	23.3900	-27.9200	0.0000	0.0000	0.0000	0.0000;
	41317	41318	0.000296	0.001048	0	0	0	0	0	0	1	0	0	8.0800	1.0500	-8.0800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	41317	41688	0.051005	0.186878	0.01926	126.86	0	0	0	0	1	0	0	-35.5000	14.3900	36.2800	-13.4200	0.0000	0.0000	0.0000	0.0000;
	41317	42101	0.054733	0.217241	0.01585	119.83	0	0	0	0	1	0	0	-15.2500	9.4800	15.4400	-10.2800	0.0000	0.0000	0.0000	0.0000;
	41319	41320	0.000204	0.001194	0	0	0	0	0	0	1	0	0	16.1600	0.7000	-16.1600	-0.7000	0.0000	0.0000	0.0000	0.0000;
	41321	41322	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-13.6600	-5.4800	13.6600	5.4800	0.0000	0.0000	0.0000	0.0000;
	41322	41927	0.015591	0.076983	0.00848	118.26	0	0	0	0	1	0	0	-19.9400	-25.1000	20.0900	24.9400	0.0000	0.0000	0.0000	0.0000;
	41323	41324	0.000235	0.001097	0	0	0	0	0	0	1	0	0	-10.4000	-1.5200	10.4100	1.5200	0.0000	0.0000	0.0000	0.0000;
	41325	42472	0.016503	0.077802	0.01078	146.87	0	0	0	0	1	0	0	70.7400	-21.0700	-69.8900	23.8900	0.0000	0.0000	0.0000	0.0000;
	41325	42472	0.016503	0.077802	0.01078	146.87	0	0	0	0	1	0	0	70.7400	-21.0700	-69.8900	23.8900	0.0000	0.0000	0.0000	0.0000;
	42698	41325	0.01895	0.071459	0.01085	153.44	0	0	0	0	1	0	0	92.6400	-18.2000	-91.0600	23.0000	0.0000	0.0000	0.0000	0.0000;
	42698	41325	0.01895	0.071459	0.01085	153.44	0	0	0	0	1	0	0	92.6400	-18.2000	-91.0600	23.0000	0.0000	0.0000	0.0000	0.0000;
	41325	42731	0.011026	0.050919	0.00493	124.72	0	0	0	0	1	0	0	32.9000	-6.4400	-32.7800	6.4500	0.0000	0.0000	0.0000	0.0000;
	41326	41891	0.013647	0.061538	0.00851	133.66	0	0	0	0	1	0	0	54.8800	-12.6700	-54.4700	13.6500	0.0000	0.0000	0.0000	0.0000;
	41327	41328	0.010727	0.036575	0.00463	123.64	0	0	0	0	1	0	0	-31.8200	6.2100	31.9300	-6.3300	0.0000	0.0000	0.0000	0.0000;
	41329	41327	0.016679	0.064366	0.00655	114.39	0	0	0	0	1	0	0	-14.4500	8.6400	14.4900	-9.1500	0.0000	0.0000	0.0000	0.0000;
	41328	41338	0.025446	0.0906	0.01246	98.91	0	0	0	0	1	0	0	3.6700	2.6600	-3.6700	-3.9500	0.0000	0.0000	0.0000	0.0000;
	41328	42731	0.00864	0.044719	0.00379	128.57	0	0	0	0	1	0	0	-44.4200	2.3600	44.5800	-1.9200	0.0000	0.0000	0.0000	0.0000;
	41329	41348	0.01242	0.055758	0.00852	95.45	0	0	0	0	1	0	0	3.4200	-10.2500	-3.4000	9.4000	0.0000	0.0000	0.0000	0.0000;
	41331	41330	0.011554	0.045627	0.00482	135.62	0	0	0	0	1	0	0	62.3300	2.4400	-61.8800	-1.1700	0.0000	0.0000	0.0000	0.0000;
	41330	41334	0.013766	0.0544	0.00462	128.93	0	0	0	0	1	0	0	39.4800	-3.8500	-39.2700	4.2400	0.0000	0.0000	0.0000	0.0000;
	41348	41332	0.019175	0.088498	0.00618	115.11	0	0	0	0	1	0	0	-9.0600	12.3100	9.1000	-12.7700	0.0000	0.0000	0.0000	0.0000;
	41332	42468	0.020171	0.080265	0.01009	128.77	0	0	0	0	1	0	0	-35.8400	7.9300	36.1000	-7.9600	0.0000	0.0000	0.0000	0.0000;
	41333	41334	0.000243	0.001171	0	0	0	0	0	0	1	0	0	-20.5600	-5.5600	20.5600	5.5700	0.0000	0.0000	0.0000	0.0000;
	41334	41416	0.008744	0.034875	0.00541	119.67	0	0	0	0	1	0	0	18.7000	-9.8100	-18.6700	9.4300	0.0000	0.0000	0.0000	0.0000;
	41335	41336	0.000203	0.001052	0	0	0	0	0	0	1	0	0	30.7000	6.5300	-30.7000	-6.5200	0.0000	0.0000	0.0000	0.0000;
	41339	41335	0.008176	0.042246	0.00325	105.62	0	0	0	0	1	0	0	5.3700	-3.0900	-5.3700	2.7700	0.0000	0.0000	0.0000	0.0000;
	41335	41340	0.021502	0.074473	0.00615	122.26	0	0	0	0	1	0	0	36.9300	-23.0900	-36.5500	23.7900	0.0000	0.0000	0.0000	0.0000;
	41335	41882	0.040316	0.171507	0.02109	133.83	0	0	0	0	1	0	0	-62.2600	13.7900	63.8500	-9.2600	0.0000	0.0000	0.0000	0.0000;
	41337	41338	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-34.3100	-8.1200	34.3100	8.1400	0.0000	0.0000	0.0000	0.0000;
	42587	41338	0.017362	0.078765	0.00835	125.86	0	0	0	0	1	0	0	30.8000	4.0200	-30.6400	-4.1800	0.0000	0.0000	0.0000	0.0000;
	41339	42587	0.018671	0.076568	0.00888	121.9	0	0	0	0	1	0	0	-31.1600	-7.8000	31.3400	7.6200	0.0000	0.0000	0.0000	0.0000;
	41340	41341	0.000274	0.001113	0	0	0	0	0	0	1	0	0	23.4200	5.1500	-23.4100	-5.1400	0.0000	0.0000	0.0000	0.0000;
	41340	42835	0.006654	0.03164	0.00192	114.17	0	0	0	0	1	0	0	13.1300	-28.9400	-13.0700	29.0300	0.0000	0.0000	0.0000	0.0000;
	41343	41342	0.001841	0.055291	0	234.91	0	0	1.025	0	1	0	0	-99.2900	6.6800	99.4700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	41343	41342	0.001841	0.055291	0	234.91	0	0	1.025	0	1	0	0	-99.2900	6.6800	99.4700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	41343	41342	0.001841	0.055291	0	234.91	0	0	1.025	0	1	0	0	-99.2900	6.6800	99.4700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	41342	41344	0.000257	0.001071	0	0	0	0	0	0	1	0	0	24.4500	4.1200	-24.4500	-4.1200	0.0000	0.0000	0.0000	0.0000;
	41342	42911	0.005612	0.051434	0.08688	592.15	0	0	0	0	1	0	0	-322.8600	-0.2100	328.6100	43.8100	0.0000	0.0000	0.0000	0.0000;
	41345	41343	0.007473	0.026554	0.00325	120.58	0	0	0	0	1	0	0	-23.9000	-7.2600	23.9400	7.0600	0.0000	0.0000	0.0000	0.0000;
	41343	41882	0.016743	0.071779	0.00644	115.02	0	0	0	0	1	0	0	14.8600	7.1600	-14.8100	-7.6600	0.0000	0.0000	0.0000	0.0000;
	41343	42698	0.003425	0.014373	0.00149	157.34	0	0	0	0	1	0	0	86.3600	-11.4200	-86.1100	12.2800	0.0000	0.0000	0.0000	0.0000;
	41343	42698	0.003425	0.014373	0.00149	157.34	0	0	0	0	1	0	0	86.3600	-11.4200	-86.1100	12.2800	0.0000	0.0000	0.0000	0.0000;
	41343	42698	0.003425	0.014373	0.00149	157.34	0	0	0	0	1	0	0	86.3600	-11.4200	-86.1100	12.2800	0.0000	0.0000	0.0000	0.0000;
	41346	41347	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-16.2400	-1.7600	16.2400	1.7600	0.0000	0.0000	0.0000	0.0000;
	42357	41347	0.021476	0.10752	0.01301	138.25	0	0	0	0	1	0	0	-61.0200	4.1600	61.8000	-1.6200	0.0000	0.0000	0.0000	0.0000;
	41347	42698	0.008374	0.030729	0.00248	142.19	0	0	0	0	1	0	0	-78.0400	-0.1500	78.5300	1.6600	0.0000	0.0000	0.0000	0.0000;
	41349	41652	0.017756	0.074323	0.00846	133.47	0	0	0	0	1	0	0	50.1800	2.8000	-49.7300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	42549	41349	0.019668	0.085487	0.01196	136.39	0	0	0	0	1	0	0	58.1800	6.9100	-57.5200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	41350	41351	0.004872	0.024869	0.00274	146.54	0	0	0	0	1	0	0	109.0900	23.2700	-108.5300	-20.6800	0.0000	0.0000	0.0000	0.0000;
	42740	41350	0.002902	0.011503	0.00111	148.84	0	0	0	0	1	0	0	64.3800	15.1600	-64.2700	-14.8100	0.0000	0.0000	0.0000	0.0000;
	42740	41350	0.002902	0.011503	0.00111	148.84	0	0	0	0	1	0	0	64.3800	15.1600	-64.2700	-14.8100	0.0000	0.0000	0.0000	0.0000;
	42549	41351	0.009143	0.035938	0.00925	143.67	0	0	0	0	1	0	0	-86.8000	-15.1300	87.5000	16.8800	0.0000	0.0000	0.0000	0.0000;
	41352	41857	0.044688	0.180948	0.01223	108.69	0	0	0	0	1	0	0	16.6600	4.8100	-16.5300	-5.5800	0.0000	0.0000	0.0000	0.0000;
	42587	41352	0.028926	0.117501	0.00955	134.98	0	0	0	0	1	0	0	60.6400	-13.9300	-59.5900	17.1700	0.0000	0.0000	0.0000	0.0000;
	41352	42740	0.007125	0.033106	0.00356	119.41	0	0	0	0	1	0	0	20.0400	-25.7700	-19.9700	25.7200	0.0000	0.0000	0.0000	0.0000;
	41353	41354	0.000223	0.001096	0	0	0	0	0	0	1	0	0	21.5700	4.4700	-21.5700	-4.4700	0.0000	0.0000	0.0000	0.0000;
	41353	42247	0.024038	0.101888	0.01779	106.5	0	0	0	0	1	0	0	9.3400	1.5400	-9.3200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	41353	42835	0.016456	0.06691	0.01039	119.37	0	0	0	0	1	0	0	-30.9100	-6.0200	31.0600	5.5300	0.0000	0.0000	0.0000	0.0000;
	41355	41356	0.00021	0.00105	0	0	0	0	0	0	1	0	0	-5.0800	-1.6500	5.0800	1.6500	0.0000	0.0000	0.0000	0.0000;
	41356	41389	0.016202	0.062464	0.00716	125.47	0	0	0	0	1	0	0	-33.0000	21.0200	33.2400	-20.8200	0.0000	0.0000	0.0000	0.0000;
	42568	41356	0.018091	0.087303	0.0055	122.35	0	0	0	0	1	0	0	-27.7000	23.1700	27.9200	-22.6700	0.0000	0.0000	0.0000	0.0000;
	41357	41358	0.000211	0.001117	0	0	0	0	0	0	1	0	0	15.6500	3.0500	-15.6500	-3.0400	0.0000	0.0000	0.0000	0.0000;
	41357	41359	0.004698	0.021945	0.00506	108.96	0	0	0	0	1	0	0	15.3500	7.4900	-15.3300	-7.9600	0.0000	0.0000	0.0000	0.0000;
	41373	41357	0.014785	0.056471	0.00346	124.69	0	0	0	0	1	0	0	31.1500	10.7400	-31.0000	-10.5400	0.0000	0.0000	0.0000	0.0000;
	41359	41360	0.0003	0.001184	0	0	0	0	0	0	1	0	0	15.6500	5.8600	-15.6500	-5.8600	0.0000	0.0000	0.0000	0.0000;
	41359	41377	0.014307	0.069783	0.01134	120.69	0	0	0	0	1	0	0	18.2800	-1.7000	-18.2300	0.7400	0.0000	0.0000	0.0000	0.0000;
	41361	41389	0.017558	0.071402	0.00842	130.7	0	0	0	0	1	0	0	43.4600	-5.5900	-43.1300	6.0500	0.0000	0.0000	0.0000	0.0000;
	41385	41362	0.005752	0.02717	0.00378	109.29	0	0	0	0	1	0	0	12.5100	-4.7400	-12.5000	4.3800	0.0000	0.0000	0.0000	0.0000;
	41362	41388	0.012184	0.053412	0.007	136.73	0	0	0	0	1	0	0	66.9900	9.1200	-66.4700	-7.5800	0.0000	0.0000	0.0000	0.0000;
	41363	41364	0.000226	0.001131	0	0	0	0	0	0	1	0	0	20.2700	6.7300	-20.2700	-6.7200	0.0000	0.0000	0.0000	0.0000;
	41363	41379	0.0053	0.02825	0.00639	116.44	0	0	0	0	1	0	0	-25.9800	-24.7800	26.0500	24.4300	0.0000	0.0000	0.0000	0.0000;
	41363	41383	0.00723	0.036593	0.00389	113.91	0	0	0	0	1	0	0	-14.9000	3.0500	14.9200	-3.3800	0.0000	0.0000	0.0000	0.0000;
	41614	41363	0.00561	0.032436	0.00629	121.15	0	0	0	0	1	0	0	13.5300	-28.5500	-13.4800	28.1900	0.0000	0.0000	0.0000	0.0000;
	41363	41621	0.015645	0.051561	0.00596	124.09	0	0	0	0	1	0	0	34.1000	3.4900	-33.9200	-3.5500	0.0000	0.0000	0.0000	0.0000;
	41365	41373	0.003721	0.019199	0.00257	136.26	0	0	0	0	1	0	0	67.4200	-4.4000	-67.2600	4.9500	0.0000	0.0000	0.0000	0.0000;
	41365	41378	0.008711	0.034358	0.00474	141.26	0	0	0	0	1	0	0	-83.1900	1.1500	83.7500	0.5500	0.0000	0.0000	0.0000	0.0000;
	41366	41367	0.004655	0.024649	0.00293	116.22	0	0	0	0	1	0	0	-10.5300	0.0200	10.5300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	41366	41381	0.009367	0.034978	0.00439	122.52	0	0	0	0	1	0	0	-26.7400	0.2800	26.8000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	41385	41366	0.006518	0.031727	0.00185	123.27	0	0	0	0	1	0	0	-25.4800	3.9200	25.5200	-3.9200	0.0000	0.0000	0.0000	0.0000;
	41367	41368	0.00027	0.001177	0	0	0	0	0	0	1	0	0	21.4200	6.2000	-21.4200	-6.1900	0.0000	0.0000	0.0000	0.0000;
	41387	41369	0.016979	0.070697	0.00621	127.45	0	0	0	0	1	0	0	-35.4500	3.6300	35.6700	-3.3800	0.0000	0.0000	0.0000	0.0000;
	41369	41388	0.016139	0.072982	0.00804	132.87	0	0	0	0	1	0	0	-51.2100	-2.9300	51.6200	3.9700	0.0000	0.0000	0.0000	0.0000;
	41370	41371	0.00026	0.001081	0	0	0	0	0	0	1	0	0	36.1200	5.6700	-36.1100	-5.6600	0.0000	0.0000	0.0000	0.0000;
	41370	41372	0.014089	0.063719	0.00848	117.93	0	0	0	0	1	0	0	-16.3000	-1.4100	16.3300	0.6600	0.0000	0.0000	0.0000	0.0000;
	41375	41374	0.001038	0.049278	0	240.78	0	0	1.0125	0	1	0	0	-116.2400	-20.6900	116.3700	27.1600	0.0000	0.0000	0.0000	0.0000;
	41375	41374	0.001038	0.049278	0	240.78	0	0	1.0125	0	1	0	0	-116.2400	-20.6900	116.3700	27.1600	0.0000	0.0000	0.0000	0.0000;
	41375	41374	0.001038	0.049278	0	240.78	0	0	1.0125	0	1	0	0	-116.2400	-20.6900	116.3700	27.1600	0.0000	0.0000	0.0000	0.0000;
	41374	41376	0.000297	0.001127	0	0	0	0	0	0	1	0	0	36.1200	9.2900	-36.1100	-9.2700	0.0000	0.0000	0.0000	0.0000;
	41374	42728	0.002164	0.01733	0.04082	572.32	0	0	0	0	1	0	0	-266.5700	98.4100	268.1800	-89.8600	0.0000	0.0000	0.0000	0.0000;
	41377	41900	0.011105	0.044507	0.00774	116.71	0	0	0	0	1	0	0	11.9500	-1.1800	-11.9400	0.4400	0.0000	0.0000	0.0000	0.0000;
	41379	41380	0.00029	0.001085	0	0	0	0	0	0	1	0	0	30.6700	3.5700	-30.6700	-3.5600	0.0000	0.0000	0.0000	0.0000;
	41381	41379	0.002682	0.011368	0.00154	134.69	0	0	0	0	1	0	0	-57.4700	-11.9800	57.5600	12.1700	0.0000	0.0000	0.0000	0.0000;
	41381	41382	0.000204	0.001112	0	0	0	0	0	0	1	0	0	30.6700	12.4900	-30.6700	-12.4800	0.0000	0.0000	0.0000	0.0000;
	41385	41386	0.000265	0.00114	0	0	0	0	0	0	1	0	0	12.9700	0.8200	-12.9700	-0.8200	0.0000	0.0000	0.0000	0.0000;
	41387	41389	0.006353	0.028972	0.00274	107.19	0	0	0	0	1	0	0	9.5800	-9.6900	-9.5700	9.4700	0.0000	0.0000	0.0000	0.0000;
	41389	41390	0.000257	0.001097	0	0	0	0	0	0	1	0	0	19.4600	5.3100	-19.4600	-5.3000	0.0000	0.0000	0.0000	0.0000;
	41391	41392	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-8.2300	-2.6300	8.2300	2.6300	0.0000	0.0000	0.0000	0.0000;
	41393	41392	0.027938	0.08947	0.01001	113.21	0	0	0	0	1	0	0	-7.0300	1.2700	7.0400	-2.2700	0.0000	0.0000	0.0000	0.0000;
	41392	41406	0.020644	0.09033	0.01937	119.53	0	0	0	0	1	0	0	-15.2700	-0.3600	15.3200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	41393	41394	0.000234	0.001051	0	0	0	0	0	0	1	0	0	23.3700	9.0100	-23.3700	-9.0000	0.0000	0.0000	0.0000	0.0000;
	41400	41393	0.007252	0.034761	0.0122	146.71	0	0	0	0	1	0	0	71.2300	-6.6500	-70.8800	7.0500	0.0000	0.0000	0.0000	0.0000;
	41400	41393	0.007252	0.034761	0.0122	146.71	0	0	0	0	1	0	0	71.2300	-6.6500	-70.8800	7.0500	0.0000	0.0000	0.0000	0.0000;
	41407	41393	0.019163	0.101193	0.00906	144.15	0	0	0	0	1	0	0	-61.9600	15.1500	62.7100	-12.1900	0.0000	0.0000	0.0000	0.0000;
	41407	41393	0.019163	0.101193	0.00906	144.15	0	0	0	0	1	0	0	-61.9600	15.1500	62.7100	-12.1900	0.0000	0.0000	0.0000	0.0000;
	41395	41398	0.004068	0.163375	0	289.26	0	0	1	0	1	0	0	178.0600	19.3700	-176.8500	29.1800	0.0000	0.0000	0.0000	0.0000;
	41395	41399	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-178.0600	13.3600	178.1200	-13.0100	0.0000	0.0000	0.0000	0.0000;
	41396	41398	-0.002124	-0.085296	0	214.26	0	0	1	0	1	0	0	-177.4800	3.8300	176.8500	-29.1800	0.0000	0.0000	0.0000	0.0000;
	41396	41400	0.004167	0.016218	0.00192	151.05	0	0	0	0	1	0	0	79.8000	-4.2800	-79.5400	5.0500	0.0000	0.0000	0.0000	0.0000;
	41396	41400	0.004167	0.016218	0.00192	151.05	0	0	0	0	1	0	0	79.8000	-4.2800	-79.5400	5.0500	0.0000	0.0000	0.0000	0.0000;
	41397	41398	0.011383	0.457169	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41399	44818	0.003175	0.027059	0.16505	534.7	0	0	0	0	1	0	0	-178.1200	13.0100	179.0700	-22.7800	0.0000	0.0000	0.0000	0.0000;
	41401	41402	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-17.1800	-3.0200	17.1800	3.0200	0.0000	0.0000	0.0000	0.0000;
	41402	41411	0.021251	0.092441	0.02617	126.9	0	0	0	0	1	0	0	-35.1000	14.3500	35.4000	-15.7700	0.0000	0.0000	0.0000	0.0000;
	41402	42289	0.017721	0.069945	0.01543	118.53	0	0	0	0	1	0	0	17.9200	-17.3700	-17.8200	16.1400	0.0000	0.0000	0.0000	0.0000;
	41403	41405	0.022868	0.093265	0.00941	136.21	0	0	0	0	1	0	0	-61.3600	10.7700	62.2500	-8.1100	0.0000	0.0000	0.0000	0.0000;
	41705	41403	0.02499	0.089263	0.01084	133.88	0	0	0	0	1	0	0	-52.7100	15.8700	53.4700	-14.2600	0.0000	0.0000	0.0000	0.0000;
	41404	41405	0.000251	0.001024	0	0	0	0	0	0	1	0	0	-8.4000	-2.4600	8.4000	2.4600	0.0000	0.0000	0.0000	0.0000;
	41405	42452	0.018621	0.05582	0.00627	138.97	0	0	0	0	1	0	0	-70.6400	5.6600	71.5700	-3.5400	0.0000	0.0000	0.0000	0.0000;
	41696	41406	0.015415	0.070349	0.00517	123.52	0	0	0	0	1	0	0	22.6500	0.0900	-22.5700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	41407	41701	0.040091	0.145997	0.01725	121.63	0	0	0	0	1	0	0	31.0000	4.9600	-30.6300	-5.3700	0.0000	0.0000	0.0000	0.0000;
	41407	42267	0.009003	0.04067	0.00347	141.96	0	0	0	0	1	0	0	86.6000	-36.8800	-85.8400	39.9300	0.0000	0.0000	0.0000	0.0000;
	42299	41408	0.011275	0.054505	0.00909	142.29	0	0	0	0	1	0	0	-87.7500	12.1800	88.6300	-8.8300	0.0000	0.0000	0.0000	0.0000;
	41408	42526	0.012533	0.060177	0.00634	143.07	0	0	0	0	1	0	0	-96.0800	8.0600	97.2400	-3.1700	0.0000	0.0000	0.0000	0.0000;
	41409	41410	0.008422	0.036303	0.0045	104.55	0	0	0	0	1	0	0	-2.1600	8.7900	2.1700	-9.2200	0.0000	0.0000	0.0000	0.0000;
	42892	41409	0.013322	0.054985	0.00683	128.67	0	0	0	0	1	0	0	31.3300	19.6200	-31.1600	-19.6100	0.0000	0.0000	0.0000	0.0000;
	41412	41410	0.015743	0.068385	0.01462	122.71	0	0	0	0	1	0	0	-17.1600	10.9900	17.2200	-12.1900	0.0000	0.0000	0.0000	0.0000;
	41410	44803	0.047185	0.159163	0.04257	135.22	0	0	0	0	1	0	0	-52.7100	9.1800	54.0600	-9.0000	0.0000	0.0000	0.0000	0.0000;
	41411	42530	0.005204	0.023124	0.00598	138.34	0	0	0	0	1	0	0	-69.1000	8.3800	69.3400	-7.9200	0.0000	0.0000	0.0000	0.0000;
	41412	41413	0.000269	0.001047	0	0	0	0	0	0	1	0	0	28.5700	3.6500	-28.5700	-3.6400	0.0000	0.0000	0.0000	0.0000;
	41412	42451	0.036223	0.155052	0.02348	124.27	0	0	0	0	1	0	0	23.8100	-11.6200	-23.5700	10.2100	0.0000	0.0000	0.0000	0.0000;
	41412	42452	0.03395	0.152213	0.01423	127.85	0	0	0	0	1	0	0	30.4000	-10.3600	-30.0600	10.4000	0.0000	0.0000	0.0000	0.0000;
	44810	41412	0.002615	0.008506	0.00061	141.83	0	0	0	0	1	0	0	65.7400	-7.0400	-65.6300	7.3400	0.0000	0.0000	0.0000	0.0000;
	41414	41415	0.000234	0.001106	0	0	0	0	0	0	1	0	0	11.6400	2.3700	-11.6400	-2.3600	0.0000	0.0000	0.0000	0.0000;
	41416	41414	0.012942	0.054085	0.00546	113.25	0	0	0	0	1	0	0	7.2000	-13.1100	-7.1800	12.6800	0.0000	0.0000	0.0000	0.0000;
	41414	41857	0.018314	0.087041	0.01057	102.74	0	0	0	0	1	0	0	-4.4600	-15.0500	4.5000	14.1700	0.0000	0.0000	0.0000	0.0000;
	41416	41845	0.013681	0.065	0.01275	106.87	0	0	0	0	1	0	0	4.1700	1.2600	-4.1700	-2.5100	0.0000	0.0000	0.0000	0.0000;
	41417	41534	0.012468	0.053214	0.00772	131.16	0	0	0	0	1	0	0	-38.7200	15.2700	38.9400	-15.1000	0.0000	0.0000	0.0000	0.0000;
	41536	41417	0.018341	0.090719	0.00813	136.17	0	0	0	0	1	0	0	61.0600	-1.4800	-60.3800	4.0200	0.0000	0.0000	0.0000	0.0000;
	41417	41538	0.015917	0.068262	0.01234	144.11	0	0	0	0	1	0	0	92.1100	-21.4300	-90.6700	26.3400	0.0000	0.0000	0.0000	0.0000;
	41418	41419	0.020937	0.093618	0.00769	144.02	0	0	0	0	1	0	0	-89.2300	18.6500	90.9900	-11.5600	0.0000	0.0000	0.0000	0.0000;
	41418	41420	0.016241	0.087878	0.00672	141.37	0	0	0	0	1	0	0	76.4500	-20.4300	-75.4200	25.2900	0.0000	0.0000	0.0000	0.0000;
	41419	41796	0.019974	0.107491	0.01215	141.68	0	0	0	0	1	0	0	75.9500	-2.6300	-74.8000	7.6100	0.0000	0.0000	0.0000	0.0000;
	42300	41419	0.015855	0.071357	0.01398	157.66	0	0	0	0	1	0	0	86.8900	-2.7500	-85.7100	6.6000	0.0000	0.0000	0.0000	0.0000;
	42300	41419	0.015855	0.071357	0.01398	157.66	0	0	0	0	1	0	0	86.8900	-2.7500	-85.7100	6.6000	0.0000	0.0000	0.0000	0.0000;
	41420	41421	0.000209	0.001119	0	0	0	0	0	0	1	0	0	10.0500	3.4600	-10.0500	-3.4600	0.0000	0.0000	0.0000	0.0000;
	41420	41797	0.0256	0.097206	0.00881	138.16	0	0	0	0	1	0	0	65.3700	-28.7500	-64.0800	32.7500	0.0000	0.0000	0.0000	0.0000;
	41422	41423	0.000277	0.001031	0	0	0	0	0	0	1	0	0	8.2300	0.3800	-8.2300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	41798	41422	0.013263	0.066642	0.01093	103.91	0	0	0	0	1	0	0	-0.1100	7.6500	0.1200	-8.7400	0.0000	0.0000	0.0000	0.0000;
	41422	42288	0.012916	0.050406	0.00672	109.65	0	0	0	0	1	0	0	-8.3500	8.3600	8.3600	-8.9800	0.0000	0.0000	0.0000	0.0000;
	41424	41425	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-18.2900	-3.7400	18.2900	3.7400	0.0000	0.0000	0.0000	0.0000;
	41425	41430	0.007076	0.036139	0.00468	131.13	0	0	0	0	1	0	0	41.4200	-0.8700	-41.3000	1.0300	0.0000	0.0000	0.0000	0.0000;
	41425	41432	0.01713	0.066215	0.0064	143.91	0	0	0	0	1	0	0	-91.1900	-1.3100	92.6300	6.2200	0.0000	0.0000	0.0000	0.0000;
	41425	42241	0.018923	0.089327	0.00724	126.79	0	0	0	0	1	0	0	31.4800	-1.5600	-31.2900	1.7500	0.0000	0.0000	0.0000	0.0000;
	41426	41429	0.0001	0.000312	0	517.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41426	41430	0.000241	0.001198	0	0	0	0	0	0	1	0	0	-9.1500	-2.4300	9.1500	2.4300	0.0000	0.0000	0.0000	0.0000;
	41426	41431	0.000282	0.001073	0	0	0	0	0	0	1	0	0	9.1500	2.4300	-9.1500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	41427	41429	0.000846	0.023889	0	258.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41428	41429	0.000846	0.023889	0	258.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41430	42241	0.01023	0.040429	0.00405	127.38	0	0	0	0	1	0	0	32.1500	-3.4600	-32.0400	3.4900	0.0000	0.0000	0.0000	0.0000;
	41436	41432	0.011152	0.048965	0.01293	144.73	0	0	0	0	1	0	0	104.3900	13.1100	-103.2200	-9.3400	0.0000	0.0000	0.0000	0.0000;
	41433	41434	0.000216	0.001172	0	0	0	0	0	0	1	0	0	5.0200	1.9200	-5.0200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	41435	41433	0.01199	0.059368	0.00618	140.3	0	0	0	0	1	0	0	77.3800	-5.2900	-76.6600	8.2200	0.0000	0.0000	0.0000	0.0000;
	41433	41683	0.009301	0.038756	0.00737	101.77	0	0	0	0	1	0	0	-6.7700	-12.9100	6.7900	12.2500	0.0000	0.0000	0.0000	0.0000;
	42113	41433	0.016562	0.085306	0.00977	138.24	0	0	0	0	1	0	0	-72.5100	2.5200	73.4000	1.1400	0.0000	0.0000	0.0000	0.0000;
	41435	42981	0.036941	0.12397	0.01036	143.07	0	0	0	0	1	0	0	-86.6400	4.0700	89.4000	4.1200	0.0000	0.0000	0.0000	0.0000;
	41436	41437	0.000286	0.001123	0	0	0	0	0	0	1	0	0	18.9000	4.4200	-18.9000	-4.4100	0.0000	0.0000	0.0000	0.0000;
	41438	41436	0.004698	0.018732	0.00159	145.71	0	0	0	0	1	0	0	61.8700	-34.1400	-61.6500	34.8600	0.0000	0.0000	0.0000	0.0000;
	41438	41436	0.004698	0.018732	0.00159	145.71	0	0	0	0	1	0	0	61.8700	-34.1400	-61.6500	34.8600	0.0000	0.0000	0.0000	0.0000;
	41438	41439	0.005006	0.021709	0.0042	151.24	0	0	0	0	1	0	0	-76.4800	31.8300	76.8000	-30.8600	0.0000	0.0000	0.0000	0.0000;
	41438	41439	0.005006	0.021709	0.0042	151.24	0	0	0	0	1	0	0	-76.4800	31.8300	76.8000	-30.8600	0.0000	0.0000	0.0000	0.0000;
	41439	41952	0.016405	0.072135	0.01357	155.08	0	0	0	0	1	0	0	-84.9900	29.5500	86.2600	-25.3700	0.0000	0.0000	0.0000	0.0000;
	41439	41952	0.016405	0.072135	0.01357	155.08	0	0	0	0	1	0	0	-84.9900	29.5500	86.2600	-25.3700	0.0000	0.0000	0.0000	0.0000;
	41443	41440	0.00457	0.017911	0.00244	145.62	0	0	0	0	1	0	0	-87.7800	-2.0200	88.1100	3.0500	0.0000	0.0000	0.0000	0.0000;
	41440	42965	0.003595	0.017602	0.00297	147.49	0	0	0	0	1	0	0	-99.3300	-4.0300	99.6700	5.3300	0.0000	0.0000	0.0000	0.0000;
	41441	41442	0.000263	0.001062	0	0	0	0	0	0	1	0	0	18.3000	6.9400	-18.3000	-6.9300	0.0000	0.0000	0.0000	0.0000;
	41441	41443	0.005942	0.025542	0.00205	141.16	0	0	0	0	1	0	0	-76.2300	2.1600	76.5600	-0.9700	0.0000	0.0000	0.0000	0.0000;
	41443	41444	0.000245	0.001042	0	0	0	0	0	0	1	0	0	11.2200	2.9900	-11.2200	-2.9900	0.0000	0.0000	0.0000	0.0000;
	41445	41446	0.000223	0.001119	0	0	0	0	0	0	1	0	0	12.3300	7.7400	-12.3200	-7.7400	0.0000	0.0000	0.0000	0.0000;
	41445	41448	0.005448	0.02618	0.00212	140	0	0	0	0	1	0	0	-73.1900	-2.8400	73.4600	3.9300	0.0000	0.0000	0.0000	0.0000;
	41464	41445	0.011053	0.049149	0.00668	135.68	0	0	0	0	1	0	0	-60.4800	5.9000	60.8600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	41448	41447	0.001512	0.068551	0	147.33	0	0	1.00625	0	1	0	0	-73.4600	-3.9300	73.5400	7.4100	0.0000	0.0000	0.0000	0.0000;
	41447	41449	0.000207	0.001134	0	0	0	0	0	0	1	0	0	23.0600	7.2600	-23.0600	-7.2500	0.0000	0.0000	0.0000	0.0000;
	41477	41447	0.005361	0.050249	0.11251	528.43	0	0	0	0	1	0	0	172.3400	-36.7500	-170.7800	39.3500	0.0000	0.0000	0.0000	0.0000;
	41450	41451	0.000247	0.001108	0	0	0	0	0	0	1	0	0	8.1400	4.3300	-8.1400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	41450	41910	0.009301	0.037929	0.00788	116.06	0	0	0	0	1	0	0	-16.7400	5.9600	16.7700	-6.6700	0.0000	0.0000	0.0000	0.0000;
	41450	42282	0.014216	0.058732	0.00844	95.78	0	0	0	0	1	0	0	1.3200	4.2700	-1.3200	-5.1400	0.0000	0.0000	0.0000	0.0000;
	41450	42372	0.016701	0.072025	0.01166	110.22	0	0	0	0	1	0	0	7.2800	-14.5600	-7.2400	13.5000	0.0000	0.0000	0.0000	0.0000;
	41452	41453	0.000269	0.001088	0	0	0	0	0	0	1	0	0	10.8500	1.4100	-10.8500	-1.4100	0.0000	0.0000	0.0000	0.0000;
	41465	41452	0.011284	0.050417	0.00565	110.84	0	0	0	0	1	0	0	5.5600	-3.1500	-5.5600	2.5800	0.0000	0.0000	0.0000	0.0000;
	41473	41452	0.018861	0.064984	0.0076	102.64	0	0	0	0	1	0	0	5.3000	3.2300	-5.2900	-4.0000	0.0000	0.0000	0.0000	0.0000;
	41459	41454	0.006049	0.028172	0.00308	123.48	0	0	0	0	1	0	0	28.0800	2.8800	-28.0300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	41455	41458	0.0001	-0.002187	0	617.01	0	0	1	0	1	0	0	18.5200	2.3200	-18.5200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	41455	41459	0.000207	0.001137	0	0	0	0	0	0	1	0	0	-18.5200	-2.3200	18.5200	2.3200	0.0000	0.0000	0.0000	0.0000;
	41455	41460	0.000298	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41456	41458	0.001907	0.047625	0	308.5	0	0	1	0	1	0	0	-18.5200	-2.1600	18.5200	2.3200	0.0000	0.0000	0.0000	0.0000;
	41457	41458	0.001907	0.047625	0	308.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41459	41462	0.00565	0.023699	0.00269	131.61	0	0	0	0	1	0	0	-46.6000	-5.2000	46.7200	5.4200	0.0000	0.0000	0.0000	0.0000;
	41461	42965	0.005378	0.0195	0.0016	157.94	0	0	0	0	1	0	0	-94.4400	-14.7200	94.9000	16.2200	0.0000	0.0000	0.0000	0.0000;
	41461	42965	0.005378	0.0195	0.0016	157.94	0	0	0	0	1	0	0	-94.4400	-14.7200	94.9000	16.2200	0.0000	0.0000	0.0000	0.0000;
	41462	42965	0.009037	0.045307	0.00441	140.29	0	0	0	0	1	0	0	-72.1800	-13.5800	72.6400	15.4200	0.0000	0.0000	0.0000	0.0000;
	41463	42371	0.015192	0.064956	0.00902	105.99	0	0	0	0	1	0	0	4.2600	-7.4600	-4.2500	6.5500	0.0000	0.0000	0.0000	0.0000;
	41465	42942	0.064876	0.205348	0.0251	122.72	0	0	0	0	1	0	0	-23.7200	-2.5400	24.0700	1.0000	0.0000	0.0000	0.0000	0.0000;
	41466	41467	0.000211	0.001041	0	0	0	0	0	0	1	0	0	16.6100	1.9700	-16.6100	-1.9700	0.0000	0.0000	0.0000	0.0000;
	41466	41468	0.004669	0.025786	0.0055	99.18	0	0	0	0	1	0	0	2.8200	4.3200	-2.8200	-4.8900	0.0000	0.0000	0.0000	0.0000;
	41468	41469	0.000281	0.001188	0	0	0	0	0	0	1	0	0	11.7300	1.1500	-11.7300	-1.1500	0.0000	0.0000	0.0000	0.0000;
	41470	41471	0.006634	0.030859	0.00385	120.41	0	0	0	0	1	0	0	-20.7600	18.8500	20.8100	-19.0200	0.0000	0.0000	0.0000	0.0000;
	41470	42369	0.014812	0.049322	0.00683	92.97	0	0	0	0	1	0	0	-0.6600	6.4100	0.6700	-7.1200	0.0000	0.0000	0.0000	0.0000;
	41471	41472	0.000297	0.001057	0	0	0	0	0	0	1	0	0	12.6300	4.3400	-12.6300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	41473	41471	0.010131	0.03706	0.00286	115.27	0	0	0	0	1	0	0	-17.9200	-6.5900	17.9600	6.4100	0.0000	0.0000	0.0000	0.0000;
	41471	42368	0.025216	0.099054	0.01364	132.7	0	0	0	0	1	0	0	-51.4000	8.2700	52.0500	-7.1700	0.0000	0.0000	0.0000	0.0000;
	41473	41474	0.000244	0.001078	0	0	0	0	0	0	1	0	0	12.6300	3.3600	-12.6300	-3.3500	0.0000	0.0000	0.0000	0.0000;
	41476	41475	0.018552	0.077396	0.00801	138.21	0	0	0	0	1	0	0	72.5500	-10.2800	-71.6000	13.3600	0.0000	0.0000	0.0000	0.0000;
	41475	41480	0.010669	0.048883	0.00743	133.09	0	0	0	0	1	0	0	53.2000	-16.8700	-52.8800	17.5400	0.0000	0.0000	0.0000	0.0000;
	41478	41476	0.006156	0.021873	0.00271	141.95	0	0	0	0	1	0	0	91.7300	21.3500	-91.2200	-19.8300	0.0000	0.0000	0.0000	0.0000;
	41478	41477	0.002098	0.067992	0	210.81	0	0	1.01875	0	1	0	0	-79.4600	-8.6200	79.5900	12.8000	0.0000	0.0000	0.0000	0.0000;
	41478	41477	0.002098	0.067992	0	210.81	0	0	1.01875	0	1	0	0	-79.4600	-8.6200	79.5900	12.8000	0.0000	0.0000	0.0000	0.0000;
	41477	41479	0.000212	0.001129	0	0	0	0	0	0	1	0	0	16.8200	6.9500	-16.8200	-6.9500	0.0000	0.0000	0.0000	0.0000;
	41478	42368	0.012709	0.07481	0.01404	135.91	0	0	0	0	1	0	0	67.2000	-4.1200	-66.6600	5.7600	0.0000	0.0000	0.0000	0.0000;
	41480	41633	0.024779	0.11479	0.01284	125.59	0	0	0	0	1	0	0	29.6200	-15.8800	-29.3600	15.7200	0.0000	0.0000	0.0000	0.0000;
	41480	42369	0.014317	0.062937	0.00686	109.88	0	0	0	0	1	0	0	5.9300	-5.8500	-5.9300	5.1700	0.0000	0.0000	0.0000	0.0000;
	41481	41484	0.0001	0.002433	0	516.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41481	41485	0.000209	0.001	0	0	0	0	0	0	1	0	0	-16.1700	-3.2000	16.1700	3.2100	0.0000	0.0000	0.0000	0.0000;
	41481	41486	0.000284	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41482	41484	0.000952	0.023886	0	258.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41483	41484	0.000952	0.023886	0	258.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41485	41607	0.026403	0.086428	0.00856	130.48	0	0	0	0	1	0	0	-44.9500	4.5900	45.4600	-3.8100	0.0000	0.0000	0.0000	0.0000;
	41485	42575	0.050589	0.16948	0.01795	124.78	0	0	0	0	1	0	0	28.7800	-7.8000	-28.3500	7.3400	0.0000	0.0000	0.0000	0.0000;
	41487	41613	0.022271	0.083855	0.01051	104.51	0	0	0	0	1	0	0	0.4200	0.6600	-0.4200	-1.7600	0.0000	0.0000	0.0000	0.0000;
	41487	41632	0.021179	0.106808	0.01039	116.31	0	0	0	0	1	0	0	-12.4700	-6.4800	12.5100	5.5800	0.0000	0.0000	0.0000	0.0000;
	41836	41488	0.011804	0.070183	0.01069	122.9	0	0	0	0	1	0	0	-20.7100	22.7800	20.8200	-23.2700	0.0000	0.0000	0.0000	0.0000;
	41488	42373	0.016954	0.080552	0.00869	129.71	0	0	0	0	1	0	0	-37.4500	21.1900	37.7600	-20.6300	0.0000	0.0000	0.0000	0.0000;
	41490	41491	0.000221	0.001159	0	0	0	0	0	0	1	0	0	15.3200	3.8100	-15.3200	-3.8100	0.0000	0.0000	0.0000	0.0000;
	41492	41493	0.000272	0.001158	0	0	0	0	0	0	1	0	0	3.7600	0.1300	-3.7600	-0.1300	0.0000	0.0000	0.0000	0.0000;
	42447	41492	0.008286	0.039094	0.00492	132.11	0	0	0	0	1	0	0	58.0000	-8.1300	-57.7300	8.9200	0.0000	0.0000	0.0000	0.0000;
	41494	41495	0.009475	0.039953	0.00467	94.9	0	0	0	0	1	0	0	-0.3500	25.0300	0.4100	-25.2600	0.0000	0.0000	0.0000	0.0000;
	41495	41496	0.009417	0.040379	0.00656	118.48	0	0	0	0	1	0	0	-22.8300	19.0700	22.9100	-19.3700	0.0000	0.0000	0.0000	0.0000;
	41496	41497	0.005551	0.025511	0.00345	123.38	0	0	0	0	1	0	0	-35.1800	16.4500	35.2700	-16.4000	0.0000	0.0000	0.0000	0.0000;
	41497	42273	0.011265	0.052698	0.00965	132.18	0	0	0	0	1	0	0	-52.3500	11.9700	52.6800	-11.4000	0.0000	0.0000	0.0000	0.0000;
	41520	41498	0.012885	0.05028	0.00651	141.25	0	0	0	0	1	0	0	86.4000	8.7100	-85.4900	-5.8800	0.0000	0.0000	0.0000	0.0000;
	41499	41526	0.015413	0.07311	0.00976	120.47	0	0	0	0	1	0	0	-21.4300	7.9300	21.5100	-8.5600	0.0000	0.0000	0.0000	0.0000;
	42122	41499	0.007265	0.036133	0.00443	97.67	0	0	0	0	1	0	0	1.9700	14.6600	-1.9600	-15.0400	0.0000	0.0000	0.0000	0.0000;
	41500	41501	0.000232	0.00114	0	0	0	0	0	0	1	0	0	26.9400	9.1500	-26.9400	-9.1400	0.0000	0.0000	0.0000	0.0000;
	41525	41500	0.001658	0.015088	0.09728	642.78	0	0	0	0	1	0	0	-337.6800	-56.9600	339.5600	63.8000	0.0000	0.0000	0.0000	0.0000;
	41500	42759	0.003631	0.03173	0.04693	562.31	0	0	0	0	1	0	0	-269.0600	-19.5600	271.5500	36.1900	0.0000	0.0000	0.0000	0.0000;
	42851	41500	0.003251	0.031919	0.08521	506.81	0	0	0	0	1	0	0	97.8000	47.7300	-97.4300	-53.3900	0.0000	0.0000	0.0000	0.0000;
	41502	41503	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-22.1600	-7.9700	22.1700	7.9700	0.0000	0.0000	0.0000	0.0000;
	41506	41503	0.012464	0.053569	0.00795	124.97	0	0	0	0	1	0	0	27.8200	-31.1800	-27.6100	31.2800	0.0000	0.0000	0.0000	0.0000;
	41503	42115	0.008671	0.040663	0.00441	112.56	0	0	0	0	1	0	0	5.4400	-39.2500	-5.3100	39.3900	0.0000	0.0000	0.0000	0.0000;
	41504	41505	0.000247	0.001147	0	0	0	0	0	0	1	0	0	31.2000	14.4500	-31.2000	-14.4400	0.0000	0.0000	0.0000	0.0000;
	41504	42123	0.006462	0.024061	0.00131	125.3	0	0	0	0	1	0	0	-28.6000	-16.2300	28.6700	16.3600	0.0000	0.0000	0.0000	0.0000;
	42125	41504	0.006215	0.029638	0.00265	85.18	0	0	0	0	1	0	0	2.6000	-2.0300	-2.6000	1.7800	0.0000	0.0000	0.0000	0.0000;
	41507	41506	0.011667	0.041542	0.00435	120.12	0	0	0	0	1	0	0	18.8300	-12.1800	-18.7700	11.9400	0.0000	0.0000	0.0000	0.0000;
	41527	41506	0.006352	0.03594	0.00478	123.92	0	0	0	0	1	0	0	28.3000	-14.7000	-28.2400	14.5800	0.0000	0.0000	0.0000	0.0000;
	41507	41508	0.000232	0.001078	0	0	0	0	0	0	1	0	0	12.7100	2.2100	-12.7100	-2.2100	0.0000	0.0000	0.0000	0.0000;
	41507	41509	0.00858	0.036671	0.00554	129.37	0	0	0	0	1	0	0	-42.6400	-4.0000	42.8000	4.1100	0.0000	0.0000	0.0000	0.0000;
	41507	42126	0.012901	0.056555	0.0067	112.7	0	0	0	0	1	0	0	11.1000	13.9600	-11.0600	-14.4500	0.0000	0.0000	0.0000	0.0000;
	41509	41511	0.012363	0.059993	0.01779	133.38	0	0	0	0	1	0	0	-55.0800	-5.8100	55.4500	5.7900	0.0000	0.0000	0.0000	0.0000;
	41510	41513	0.00235	0.111647	0	534.45	0	0	1	0	1	0	0	367.5600	65.0700	-364.5100	79.7400	0.0000	0.0000	0.0000	0.0000;
	41510	41514	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-367.5600	-65.0700	367.8600	66.3900	0.0000	0.0000	0.0000	0.0000;
	41511	41513	-0.001441	-0.068464	0	434.45	0	0	1	0	1	0	0	-366.3800	-9.0600	364.5100	-79.7400	0.0000	0.0000	0.0000	0.0000;
	41515	41511	0.004548	0.018538	0.00215	151.43	0	0	0	0	1	0	0	-74.6800	-2.2300	74.9300	3.0100	0.0000	0.0000	0.0000	0.0000;
	41515	41511	0.004548	0.018538	0.00215	151.43	0	0	0	0	1	0	0	-74.6800	-2.2300	74.9300	3.0100	0.0000	0.0000	0.0000	0.0000;
	41519	41511	0.004622	0.021651	0.00138	129.75	0	0	0	0	1	0	0	-46.2500	21.4900	46.3600	-21.0900	0.0000	0.0000	0.0000	0.0000;
	41840	41511	0.014169	0.070187	0.01202	138.89	0	0	0	0	1	0	0	-68.1700	4.6200	68.8200	-2.6500	0.0000	0.0000	0.0000	0.0000;
	41512	41513	0.004775	0.226866	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41514	41768	0.005287	0.049383	0.07093	359.68	0	0	0	0	1	0	0	8.8200	-4.1400	-8.8200	-3.4600	0.0000	0.0000	0.0000	0.0000;
	41514	42851	0.002221	0.02177	0.05464	539.94	0	0	0	0	1	0	0	-161.8700	-39.0700	162.4400	38.6700	0.0000	0.0000	0.0000	0.0000;
	41514	43002	0.001892	0.018189	0.12273	561.68	0	0	0	0	1	0	0	-214.8100	-23.1900	215.6300	17.7100	0.0000	0.0000	0.0000	0.0000;
	41515	41516	0.014499	0.05909	0.00662	124.06	0	0	0	0	1	0	0	26.8500	-17.6900	-26.7100	17.5900	0.0000	0.0000	0.0000	0.0000;
	41521	41515	0.006796	0.024759	0.00378	143.28	0	0	0	0	1	0	0	-97.6300	-12.1600	98.2900	14.1500	0.0000	0.0000	0.0000	0.0000;
	41516	41517	0.000237	0.001026	0	0	0	0	0	0	1	0	0	40.9400	9.4800	-40.9300	-9.4700	0.0000	0.0000	0.0000	0.0000;
	41516	41526	0.010647	0.051113	0.00589	132.18	0	0	0	0	1	0	0	49.3000	5.6500	-49.0500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	41533	41516	0.008801	0.028877	0.00431	135.16	0	0	0	0	1	0	0	63.9600	33.6900	-63.5300	-32.7300	0.0000	0.0000	0.0000	0.0000;
	41518	41519	0.000224	0.001124	0	0	0	0	0	0	1	0	0	-20.6900	-5.7700	20.6900	5.7800	0.0000	0.0000	0.0000	0.0000;
	41529	41519	0.009486	0.035536	0.0084	133.78	0	0	0	0	1	0	0	59.9900	15.3600	-59.6500	-14.9500	0.0000	0.0000	0.0000	0.0000;
	41519	41842	0.016758	0.076767	0.02011	139.75	0	0	0	0	1	0	0	85.2100	-12.3100	-84.0200	15.6700	0.0000	0.0000	0.0000	0.0000;
	41524	41520	0.002389	0.010016	0.00168	160.95	0	0	0	0	1	0	0	90.2200	5.9600	-90.0400	-5.3900	0.0000	0.0000	0.0000	0.0000;
	41524	41520	0.002389	0.010016	0.00168	160.95	0	0	0	0	1	0	0	90.2200	5.9600	-90.0400	-5.3900	0.0000	0.0000	0.0000	0.0000;
	41524	41520	0.002389	0.010016	0.00168	160.95	0	0	0	0	1	0	0	90.2200	5.9600	-90.0400	-5.3900	0.0000	0.0000	0.0000	0.0000;
	41520	41530	0.015473	0.075132	0.00654	136.41	0	0	0	0	1	0	0	67.6500	6.0600	-66.9800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	41533	41520	0.012871	0.044256	0.00438	138.26	0	0	0	0	1	0	0	-74.4300	14.9800	75.1200	-13.0700	0.0000	0.0000	0.0000	0.0000;
	41521	41522	0.000264	0.001136	0	0	0	0	0	0	1	0	0	24.6400	6.9300	-24.6400	-6.9200	0.0000	0.0000	0.0000	0.0000;
	41521	41527	0.002886	0.013201	0.00135	136.42	0	0	0	0	1	0	0	66.7700	3.1800	-66.6400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	41524	41523	0.001347	0.073908	0	250.81	0	0	1.04375	0	1	0	0	-111.9600	-16.1800	112.1300	25.6800	0.0000	0.0000	0.0000	0.0000;
	41524	41523	0.001347	0.073908	0	250.81	0	0	1.04375	0	1	0	0	-111.9600	-16.1800	112.1300	25.6800	0.0000	0.0000	0.0000	0.0000;
	41524	41523	0.001347	0.073908	0	250.81	0	0	1.04375	0	1	0	0	-111.9600	-16.1800	112.1300	25.6800	0.0000	0.0000	0.0000	0.0000;
	41524	41523	0.001347	0.073908	0	250.81	0	0	1.04375	0	1	0	0	-111.9600	-16.1800	112.1300	25.6800	0.0000	0.0000	0.0000	0.0000;
	41523	41525	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-448.5300	-102.7400	449.1000	104.9500	0.0000	0.0000	0.0000	0.0000;
	41529	41524	0.006027	0.024632	0.00257	137.63	0	0	0	0	1	0	0	-75.5000	-23.3900	75.8500	24.5600	0.0000	0.0000	0.0000	0.0000;
	41524	42366	0.023597	0.108318	0.01119	133.92	0	0	0	0	1	0	0	56.2000	6.8900	-55.5000	-4.8700	0.0000	0.0000	0.0000	0.0000;
	41525	41768	0.004363	0.038896	0.14267	514.26	0	0	0	0	1	0	0	-111.4100	-47.9900	112.0100	38.2400	0.0000	0.0000	0.0000	0.0000;
	41527	41528	0.000276	0.001024	0	0	0	0	0	0	1	0	0	38.3400	17.4400	-38.3300	-17.4200	0.0000	0.0000	0.0000	0.0000;
	42366	41530	0.016547	0.074733	0.00971	99.85	0	0	0	0	1	0	0	-1.4700	-3.9400	1.4800	2.9400	0.0000	0.0000	0.0000	0.0000;
	41530	42579	0.037832	0.11567	0.02393	132.32	0	0	0	0	1	0	0	51.5000	-5.6500	-50.5300	6.1100	0.0000	0.0000	0.0000	0.0000;
	41531	41532	0.000229	0.001112	0	0	0	0	0	0	1	0	0	12.5300	2.2800	-12.5300	-2.2800	0.0000	0.0000	0.0000	0.0000;
	41534	41535	0.000235	0.00118	0	0	0	0	0	0	1	0	0	9.7300	2.4900	-9.7300	-2.4900	0.0000	0.0000	0.0000	0.0000;
	41543	41534	0.008358	0.034309	0.00396	118.97	0	0	0	0	1	0	0	15.9100	-5.7800	-15.8800	5.4900	0.0000	0.0000	0.0000	0.0000;
	41534	41545	0.009174	0.0406	0.0046	127.71	0	0	0	0	1	0	0	-32.7900	7.1100	32.9000	-7.1000	0.0000	0.0000	0.0000	0.0000;
	41536	42300	0.017751	0.082238	0.00914	107.42	0	0	0	0	1	0	0	-11.0600	-5.8500	11.0900	5.0400	0.0000	0.0000	0.0000	0.0000;
	42399	41536	0.012082	0.049776	0.00607	137.7	0	0	0	0	1	0	0	65.6500	-5.2500	-65.1300	6.7500	0.0000	0.0000	0.0000	0.0000;
	41537	41548	0.023295	0.1076	0.00778	143.62	0	0	0	0	1	0	0	-85.2400	27.0700	87.1700	-18.9100	0.0000	0.0000	0.0000	0.0000;
	41537	42287	0.017156	0.078136	0.01681	142.46	0	0	0	0	1	0	0	77.3100	-28.8000	-76.1100	32.6100	0.0000	0.0000	0.0000	0.0000;
	41538	41539	0.000255	0.001178	0	0	0	0	0	0	1	0	0	13.7300	2.4400	-13.7300	-2.4400	0.0000	0.0000	0.0000	0.0000;
	41538	41540	0.019851	0.099852	0.00772	132.52	0	0	0	0	1	0	0	41.0700	-11.8900	-40.7000	12.9400	0.0000	0.0000	0.0000	0.0000;
	41538	42286	0.024777	0.093977	0.01182	128.98	0	0	0	0	1	0	0	35.8800	-16.8900	-35.4900	17.1700	0.0000	0.0000	0.0000	0.0000;
	42106	41540	0.025072	0.108817	0.00783	127.42	0	0	0	0	1	0	0	-29.8900	15.7100	30.1700	-15.2800	0.0000	0.0000	0.0000	0.0000;
	41541	41542	0.000299	0.001174	0	0	0	0	0	0	1	0	0	10.3600	4.0900	-10.3600	-4.0900	0.0000	0.0000	0.0000	0.0000;
	41545	41541	0.017507	0.062053	0.00855	134.98	0	0	0	0	1	0	0	54.2600	1.3300	-53.7400	-0.3100	0.0000	0.0000	0.0000	0.0000;
	41541	41548	0.017398	0.090541	0.00843	132.69	0	0	0	0	1	0	0	43.3800	-3.7900	-43.0400	4.7500	0.0000	0.0000	0.0000	0.0000;
	41543	41544	0.000231	0.001192	0	0	0	0	0	0	1	0	0	11.6800	1.4200	-11.6800	-1.4200	0.0000	0.0000	0.0000	0.0000;
	41545	41543	0.007272	0.027966	0.00627	126.14	0	0	0	0	1	0	0	27.6400	-4.7600	-27.5800	4.3600	0.0000	0.0000	0.0000	0.0000;
	41545	41661	0.020214	0.08787	0.02433	135.75	0	0	0	0	1	0	0	-57.3300	14.4800	58.0600	-13.7300	0.0000	0.0000	0.0000	0.0000;
	42389	41545	0.010512	0.059079	0.006	139.33	0	0	0	0	1	0	0	68.3200	10.3100	-67.8300	-8.1200	0.0000	0.0000	0.0000	0.0000;
	41548	41546	0.004541	0.023647	0.00221	136.28	0	0	0	0	1	0	0	-63.1400	11.3500	63.3300	-10.5500	0.0000	0.0000	0.0000	0.0000;
	42309	41546	0.025114	0.120339	0.00737	142.07	0	0	0	0	1	0	0	82.5700	2.2800	-80.8500	5.2400	0.0000	0.0000	0.0000	0.0000;
	41547	41548	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-19.0100	-2.8000	19.0100	2.8100	0.0000	0.0000	0.0000	0.0000;
	41549	42700	0.004951	0.051616	0.17228	612.14	0	0	0	0	1	0	0	-369.9400	34.5300	376.4300	14.6400	0.0000	0.0000	0.0000	0.0000;
	42812	41549	0.004705	0.043166	0.20047	600.6	0	0	0	0	1	0	0	-330.9400	70.2700	336.0100	-45.1700	0.0000	0.0000	0.0000	0.0000;
	41561	41550	0.003774	0.017901	0.00165	146.95	0	0	0	0	1	0	0	61.3400	-28.2600	-61.1700	28.8600	0.0000	0.0000	0.0000	0.0000;
	41561	41550	0.003774	0.017901	0.00165	146.95	0	0	0	0	1	0	0	61.3400	-28.2600	-61.1700	28.8600	0.0000	0.0000	0.0000	0.0000;
	41589	41550	0.004016	0.018451	0.00249	143.48	0	0	0	0	1	0	0	-92.4100	61.0000	92.8700	-59.1600	0.0000	0.0000	0.0000	0.0000;
	41551	41552	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-32.5100	-4.8000	32.5200	4.8100	0.0000	0.0000	0.0000	0.0000;
	41552	41557	0.008823	0.035445	0.00252	127.24	0	0	0	0	1	0	0	-43.6100	-7.0500	43.7800	7.4500	0.0000	0.0000	0.0000	0.0000;
	41553	41554	0.000293	0.00119	0	0	0	0	0	0	1	0	0	51.7100	11.8200	-51.7000	-11.7900	0.0000	0.0000	0.0000	0.0000;
	41553	41560	0.003801	0.017751	0.00199	123.89	0	0	0	0	1	0	0	-35.7800	-4.4500	35.8300	4.4600	0.0000	0.0000	0.0000	0.0000;
	41553	41564	0.01055	0.051981	0.00505	135.4	0	0	0	0	1	0	0	-62.7200	-6.9200	63.1200	8.3500	0.0000	0.0000	0.0000	0.0000;
	41553	42405	0.012137	0.046587	0.00463	129.02	0	0	0	0	1	0	0	46.8000	-0.4600	-46.5400	0.9500	0.0000	0.0000	0.0000	0.0000;
	41561	41555	0.004556	0.020632	0.00213	142.43	0	0	0	0	1	0	0	-90.2400	28.5400	90.6300	-27.0200	0.0000	0.0000	0.0000	0.0000;
	41555	41564	0.008702	0.049652	0.00425	167.08	0	0	0	0	1	0	0	-128.9900	5.9400	130.3700	1.4900	0.0000	0.0000	0.0000	0.0000;
	41555	41564	0.008702	0.049652	0.00425	167.08	0	0	0	0	1	0	0	-128.9900	5.9400	130.3700	1.4900	0.0000	0.0000	0.0000	0.0000;
	41555	41564	0.008702	0.049652	0.00425	167.08	0	0	0	0	1	0	0	-128.9900	5.9400	130.3700	1.4900	0.0000	0.0000	0.0000	0.0000;
	41568	41555	0.010176	0.049557	0.00469	156.27	0	0	0	0	1	0	0	-99.6000	4.5100	100.5800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	41568	41555	0.010176	0.049557	0.00469	156.27	0	0	0	0	1	0	0	-99.6000	4.5100	100.5800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	41555	41574	0.013266	0.049165	0.0042	134.83	0	0	0	0	1	0	0	62.6600	6.7400	-62.1600	-5.3200	0.0000	0.0000	0.0000	0.0000;
	41556	41561	0.009535	0.035791	0.00283	134.02	0	0	0	0	1	0	0	59.8600	-22.3900	-59.4900	23.4800	0.0000	0.0000	0.0000	0.0000;
	41556	41575	0.013335	0.059421	0.0138	140.47	0	0	0	0	1	0	0	83.6900	-0.3700	-82.8000	2.9000	0.0000	0.0000	0.0000	0.0000;
	42795	41556	0.004649	0.02322	0.00379	154.66	0	0	0	0	1	0	0	88.3800	-8.2800	-88.0300	9.6200	0.0000	0.0000	0.0000	0.0000;
	42795	41556	0.004649	0.02322	0.00379	154.66	0	0	0	0	1	0	0	88.3800	-8.2800	-88.0300	9.6200	0.0000	0.0000	0.0000	0.0000;
	41557	41558	0.000266	0.001172	0	0	0	0	0	0	1	0	0	27.0500	6.3200	-27.0500	-6.3100	0.0000	0.0000	0.0000	0.0000;
	41560	41557	0.004458	0.017008	0.00103	122.2	0	0	0	0	1	0	0	36.3000	-9.7400	-36.2400	9.8600	0.0000	0.0000	0.0000	0.0000;
	41557	41564	0.006593	0.031309	0.00314	158.34	0	0	0	0	1	0	0	-104.0900	-3.4100	104.7700	6.3000	0.0000	0.0000	0.0000	0.0000;
	41557	41564	0.006593	0.031309	0.00314	158.34	0	0	0	0	1	0	0	-104.0900	-3.4100	104.7700	6.3000	0.0000	0.0000	0.0000	0.0000;
	41557	42795	0.001608	0.00846	0.00076	152.85	0	0	0	0	1	0	0	86.7900	-8.4000	-86.6800	8.9300	0.0000	0.0000	0.0000	0.0000;
	41557	42795	0.001608	0.00846	0.00076	152.85	0	0	0	0	1	0	0	86.7900	-8.4000	-86.6800	8.9300	0.0000	0.0000	0.0000	0.0000;
	41559	41564	0.006004	0.023577	0.00462	158.89	0	0	0	0	1	0	0	-102.5700	6.3200	103.1600	-4.4600	0.0000	0.0000	0.0000	0.0000;
	41559	41564	0.006004	0.023577	0.00462	158.89	0	0	0	0	1	0	0	-102.5700	6.3200	103.1600	-4.4600	0.0000	0.0000	0.0000	0.0000;
	42401	41559	0.005014	0.023394	0.00202	154.86	0	0	0	0	1	0	0	-88.6600	11.8300	89.0400	-10.2800	0.0000	0.0000	0.0000	0.0000;
	42401	41559	0.005014	0.023394	0.00202	154.86	0	0	0	0	1	0	0	-88.6600	11.8300	89.0400	-10.2800	0.0000	0.0000	0.0000	0.0000;
	41564	41560	0.006638	0.026321	0.00574	145.06	0	0	0	0	1	0	0	99.8000	7.9600	-99.1800	-6.1100	0.0000	0.0000	0.0000	0.0000;
	41561	41562	0.000286	0.001153	0	0	0	0	0	0	1	0	0	27.0500	4.4900	-27.0500	-4.4800	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.6500	-4.0700	161.8600	12.1000	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.6500	-4.0700	161.8600	12.1000	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.6500	-4.0700	161.8600	12.1000	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.6500	-4.0700	161.8600	12.1000	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.6500	-4.0700	161.8600	12.1000	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.6500	-4.0700	161.8600	12.1000	0.0000	0.0000	0.0000	0.0000;
	41563	41565	0.000255	0.001186	0	0	0	0	0	0	1	0	0	58.3300	19.9000	-58.3200	-19.8600	0.0000	0.0000	0.0000	0.0000;
	41563	41567	0.001608	0.016589	0.04555	434.8	0	0	0	0	1	0	0	75.9700	-67.4400	-75.8100	64.1700	0.0000	0.0000	0.0000	0.0000;
	41563	41578	0.001703	0.016271	0.05279	657.09	0	0	0	0	1	0	0	-446.9900	21.0200	450.2300	4.3500	0.0000	0.0000	0.0000	0.0000;
	41563	41578	0.001703	0.016271	0.05279	657.09	0	0	0	0	1	0	0	-446.9900	21.0200	450.2300	4.3500	0.0000	0.0000	0.0000	0.0000;
	41566	41601	0.005818	0.023255	0.00255	118.24	0	0	0	0	1	0	0	22.4600	-28.7100	-22.3900	28.7300	0.0000	0.0000	0.0000	0.0000;
	41566	42404	0.007933	0.034113	0.00254	126.36	0	0	0	0	1	0	0	-41.6500	19.1700	41.8100	-18.7600	0.0000	0.0000	0.0000	0.0000;
	41567	41586	0.002643	0.025073	0.07606	508.27	0	0	0	0	1	0	0	-98.1400	-35.1800	98.4000	29.4200	0.0000	0.0000	0.0000	0.0000;
	42277	41567	0.004909	0.045747	0.1239	478.22	0	0	0	0	1	0	0	-90.4900	1.9000	90.8700	-11.6400	0.0000	0.0000	0.0000	0.0000;
	41567	42445	0.007017	0.072029	0.19881	463.18	0	0	0	0	1	0	0	58.3200	-20.9500	-58.0900	1.9000	0.0000	0.0000	0.0000	0.0000;
	41568	41569	0.00023	0.001171	0	0	0	0	0	0	1	0	0	24.7700	10.9300	-24.7700	-10.9200	0.0000	0.0000	0.0000	0.0000;
	41568	41572	0.010301	0.034725	0.00825	146.26	0	0	0	0	1	0	0	126.6300	-23.8500	-124.9700	28.5800	0.0000	0.0000	0.0000	0.0000;
	41575	41568	0.005635	0.021728	0.0018	108.74	0	0	0	0	1	0	0	13.2200	-12.8300	-13.2000	12.7100	0.0000	0.0000	0.0000	0.0000;
	41568	41604	0.009888	0.056777	0.01149	132.93	0	0	0	0	1	0	0	61.0000	-8.8100	-60.6400	9.7100	0.0000	0.0000	0.0000	0.0000;
	41570	41574	0.009269	0.041368	0.00512	125.51	0	0	0	0	1	0	0	-40.9300	-0.1200	41.0800	0.2700	0.0000	0.0000	0.0000	0.0000;
	41570	41575	0.006971	0.027537	0.00336	107.97	0	0	0	0	1	0	0	-6.7200	-13.2800	6.7300	12.9900	0.0000	0.0000	0.0000	0.0000;
	41572	41571	0.005073	0.027595	0.00276	142.92	0	0	0	0	1	0	0	99.9600	-31.1400	-99.4200	33.8000	0.0000	0.0000	0.0000	0.0000;
	41571	41991	0.012357	0.061744	0.00643	135.55	0	0	0	0	1	0	0	74.4000	-37.9300	-73.5700	41.4100	0.0000	0.0000	0.0000	0.0000;
	41573	41574	0.000267	0.001114	0	0	0	0	0	0	1	0	0	-21.0800	-5.0400	21.0800	5.0400	0.0000	0.0000	0.0000	0.0000;
	41575	41602	0.016124	0.062294	0.00681	125.53	0	0	0	0	1	0	0	41.7700	-15.6600	-41.4600	16.1600	0.0000	0.0000	0.0000	0.0000;
	42405	41576	0.004269	0.01926	0.00219	119.23	0	0	0	0	1	0	0	26.2900	-10.4800	-26.2600	10.4000	0.0000	0.0000	0.0000	0.0000;
	41576	42406	0.003701	0.019496	0.00284	100.33	0	0	0	0	1	0	0	1.5400	-17.7300	-1.5200	17.4900	0.0000	0.0000	0.0000	0.0000;
	41577	41580	0.000709	0.049651	0	1090.55	0	0	1	0	1	0	0	568.3900	77.9200	-566.2400	72.4500	0.0000	0.0000	0.0000	0.0000;
	41577	41581	0.000234	0.001103	0	0	0	0	0	0	1	0	0	51.5400	9.2500	-51.5300	-9.2200	0.0000	0.0000	0.0000	0.0000;
	41578	41580	-0.000452	-0.031655	0	1065.55	0	0	1	0	1	0	0	-567.6100	-23.4200	566.2400	-72.4500	0.0000	0.0000	0.0000	0.0000;
	42414	41578	0.001518	0.012748	0.06133	393.81	0	0	0	0	1	0	0	-4.6300	8.6300	4.6400	-15.1600	0.0000	0.0000	0.0000	0.0000;
	41579	41580	0.001256	0.087933	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41582	41583	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-24.7200	-4.6100	24.7200	4.6100	0.0000	0.0000	0.0000	0.0000;
	41583	42406	0.007112	0.030741	0.00227	137.72	0	0	0	0	1	0	0	73.6900	-28.9300	-73.2600	30.5400	0.0000	0.0000	0.0000	0.0000;
	41583	42432	0.005727	0.02718	0.00646	143.69	0	0	0	0	1	0	0	-98.4100	24.3200	98.9800	-22.3000	0.0000	0.0000	0.0000	0.0000;
	41584	42400	0.00466	0.022153	0.0033	124.76	0	0	0	0	1	0	0	38.5500	-34.7200	-38.4300	34.9200	0.0000	0.0000	0.0000	0.0000;
	41584	42401	0.005241	0.022391	0.00162	137.35	0	0	0	0	1	0	0	-67.1100	29.1100	67.3800	-28.1500	0.0000	0.0000	0.0000	0.0000;
	41586	41585	0.000215	0.014182	0	767.02	0	0	1.00625	0	1	0	0	-221.9500	-19.1600	222.0500	25.6700	0.0000	0.0000	0.0000	0.0000;
	41585	41587	0.000228	0.001074	0	0	0	0	0	0	1	0	0	38.9200	12.0600	-38.9100	-12.0400	0.0000	0.0000	0.0000	0.0000;
	41585	42752	0.001103	0.020176	2.14854	3016.15	0	0	0	0	1	0	0	-1221.8400	97.3600	1237.4400	-45.4300	0.0000	0.0000	0.0000	0.0000;
	41586	41980	0.004979	0.036906	0.16988	493.68	0	0	0	0	1	0	0	123.5500	-10.2600	-122.8600	-3.0900	0.0000	0.0000	0.0000	0.0000;
	41588	41962	0.018602	0.06049	0.00653	122.49	0	0	0	0	1	0	0	-25.1700	29.7800	25.4600	-29.5100	0.0000	0.0000	0.0000	0.0000;
	41991	41588	0.015287	0.051691	0.00692	132.31	0	0	0	0	1	0	0	63.6800	35.1200	-62.9200	-33.2600	0.0000	0.0000	0.0000	0.0000;
	41588	42273	0.016227	0.055557	0.00802	136.39	0	0	0	0	1	0	0	65.3800	-5.8100	-64.6900	7.3800	0.0000	0.0000	0.0000	0.0000;
	41589	41590	0.000289	0.001175	0	0	0	0	0	0	1	0	0	12.6000	6.0300	-12.6000	-6.0300	0.0000	0.0000	0.0000	0.0000;
	41589	41591	0.017728	0.064442	0.00737	140.19	0	0	0	0	1	0	0	79.8100	0.1400	-78.7600	2.9000	0.0000	0.0000	0.0000	0.0000;
	41591	41990	0.013595	0.043991	0.00421	127.68	0	0	0	0	1	0	0	45.0000	-10.7300	-44.7200	11.1900	0.0000	0.0000	0.0000	0.0000;
	41592	41593	0.013991	0.073607	0.00699	111.18	0	0	0	0	1	0	0	-9.4300	22.1400	9.5100	-22.4500	0.0000	0.0000	0.0000	0.0000;
	41592	41602	0.029289	0.090554	0.00726	120.4	0	0	0	0	1	0	0	-30.9600	19.3900	31.3300	-18.9900	0.0000	0.0000	0.0000	0.0000;
	41982	41592	0.006981	0.030595	0.0027	118.8	0	0	0	0	1	0	0	-23.2100	44.7400	23.3700	-44.3100	0.0000	0.0000	0.0000	0.0000;
	41595	41593	0.007338	0.034268	0.00298	119.36	0	0	0	0	1	0	0	25.4700	-21.1800	-25.3900	21.2500	0.0000	0.0000	0.0000	0.0000;
	41594	41595	0.006328	0.026043	0.00233	113.12	0	0	0	0	1	0	0	-10.2800	4.6900	10.2900	-4.8900	0.0000	0.0000	0.0000	0.0000;
	41594	41604	0.019328	0.094705	0.00735	101.84	0	0	0	0	1	0	0	-7.4900	-9.0400	7.5200	8.4100	0.0000	0.0000	0.0000	0.0000;
	41595	41959	0.012059	0.046859	0.00613	133.01	0	0	0	0	1	0	0	-49.0200	19.2200	49.3500	-18.5500	0.0000	0.0000	0.0000	0.0000;
	41596	41599	0.0001	-0.000967	0	515.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41596	41600	0.00025	0.001134	0	0	0	0	0	0	1	0	0	14.3700	5.3700	-14.3700	-5.3600	0.0000	0.0000	0.0000	0.0000;
	41596	41601	0.000282	0.001182	0	0	0	0	0	0	1	0	0	-14.3700	36.6300	14.3700	-36.6200	0.0000	0.0000	0.0000	0.0000;
	41597	41599	0.001903	0.055451	0	257.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41598	41599	0.001903	0.055451	0	257.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42403	41601	0.003645	0.014975	0.00157	108.08	0	0	0	0	1	0	0	-8.0200	-8.0300	8.0200	7.8800	0.0000	0.0000	0.0000	0.0000;
	41602	41603	0.000285	0.001068	0	0	0	0	0	0	1	0	0	10.1300	2.8300	-10.1300	-2.8300	0.0000	0.0000	0.0000	0.0000;
	41604	41605	0.000297	0.001179	0	0	0	0	0	0	1	0	0	22.0300	5.6800	-22.0300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	41604	41606	0.009619	0.047097	0.00443	120.17	0	0	0	0	1	0	0	31.1000	-23.7900	-30.9600	24.0300	0.0000	0.0000	0.0000	0.0000;
	41982	41606	0.013778	0.061417	0.00783	116.78	0	0	0	0	1	0	0	-20.6800	27.2200	20.8300	-27.3700	0.0000	0.0000	0.0000	0.0000;
	41607	41609	0.008072	0.031177	0.00431	138.19	0	0	0	0	1	0	0	-64.3800	2.2000	64.7000	-1.4500	0.0000	0.0000	0.0000	0.0000;
	41609	41608	0.001824	0.077763	0	172.79	0	0	1.00625	0	1	0	0	-56.4500	-3.2900	56.5000	5.6400	0.0000	0.0000	0.0000	0.0000;
	41609	41608	0.001824	0.077763	0	172.79	0	0	1.00625	0	1	0	0	-56.4500	-3.2900	56.5000	5.6400	0.0000	0.0000	0.0000	0.0000;
	41609	41608	0.001824	0.077763	0	172.79	0	0	1.00625	0	1	0	0	-56.4500	-3.2900	56.5000	5.6400	0.0000	0.0000	0.0000	0.0000;
	41608	41610	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-169.5100	1.4300	169.5800	-1.1400	0.0000	0.0000	0.0000	0.0000;
	41611	41609	0.01178	0.056495	0.00555	143.45	0	0	0	0	1	0	0	-84.9200	0.7700	85.7200	2.5200	0.0000	0.0000	0.0000	0.0000;
	41610	42185	0.007422	0.060445	0.22501	538.14	0	0	0	0	1	0	0	-169.5800	1.1400	171.5900	-9.0600	0.0000	0.0000	0.0000	0.0000;
	41611	41612	0.000278	0.001195	0	0	0	0	0	0	1	0	0	18.9200	9.1900	-18.9200	-9.1800	0.0000	0.0000	0.0000	0.0000;
	41611	41613	0.018864	0.078846	0.01018	136.28	0	0	0	0	1	0	0	66.0000	-9.9600	-65.2000	12.2200	0.0000	0.0000	0.0000	0.0000;
	41613	41636	0.016654	0.076521	0.01248	129.69	0	0	0	0	1	0	0	45.4700	-11.9700	-45.1200	12.2700	0.0000	0.0000	0.0000	0.0000;
	41616	41614	0.023598	0.083123	0.00623	126.58	0	0	0	0	1	0	0	23.2000	-27.4100	-22.9000	27.8100	0.0000	0.0000	0.0000	0.0000;
	41615	41616	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-12.2200	-4.2700	12.2200	4.2800	0.0000	0.0000	0.0000	0.0000;
	41617	41616	0.013227	0.050659	0.00621	131.36	0	0	0	0	1	0	0	35.6500	-22.8600	-35.4200	23.1300	0.0000	0.0000	0.0000	0.0000;
	41617	41618	0.000279	0.001004	0	0	0	0	0	0	1	0	0	6.2500	1.1300	-6.2500	-1.1300	0.0000	0.0000	0.0000	0.0000;
	41617	41792	0.017712	0.079538	0.01163	132.8	0	0	0	0	1	0	0	-41.9000	21.7200	42.3000	-21.0800	0.0000	0.0000	0.0000	0.0000;
	41620	41619	0.007932	0.035431	0.00439	124.3	0	0	0	0	1	0	0	29.5500	16.7200	-29.4700	-16.8000	0.0000	0.0000	0.0000	0.0000;
	41798	41619	0.013531	0.047252	0.00329	103.36	0	0	0	0	1	0	0	-5.9800	-9.0800	6.0000	8.7900	0.0000	0.0000	0.0000	0.0000;
	41620	41797	0.013484	0.061668	0.00501	132.72	0	0	0	0	1	0	0	-49.5400	38.4800	50.0400	-36.7200	0.0000	0.0000	0.0000	0.0000;
	41621	41795	0.016638	0.071002	0.0096	117.64	0	0	0	0	1	0	0	22.6500	2.5400	-22.5700	-3.1900	0.0000	0.0000	0.0000	0.0000;
	41622	42374	0.014508	0.07632	0.00561	108.9	0	0	0	0	1	0	0	-5.2500	1.1500	5.2500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	42568	41622	0.010916	0.048726	0.00318	104.46	0	0	0	0	1	0	0	8.6400	-14.3200	-8.6200	14.1000	0.0000	0.0000	0.0000	0.0000;
	41623	41624	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-7.1200	-2.2600	7.1200	2.2600	0.0000	0.0000	0.0000	0.0000;
	41624	41626	0.006551	0.038097	0.00799	145.29	0	0	0	0	1	0	0	60.5100	-22.4600	-60.2500	23.1500	0.0000	0.0000	0.0000	0.0000;
	41624	41626	0.006551	0.038097	0.00799	145.29	0	0	0	0	1	0	0	60.5100	-22.4600	-60.2500	23.1500	0.0000	0.0000	0.0000	0.0000;
	41624	41628	0.022697	0.088659	0.00899	146.52	0	0	0	0	1	0	0	-64.0700	21.3300	65.0700	-18.3600	0.0000	0.0000	0.0000	0.0000;
	41624	41628	0.022697	0.088659	0.00899	146.52	0	0	0	0	1	0	0	-64.0700	21.3300	65.0700	-18.3600	0.0000	0.0000	0.0000	0.0000;
	41625	41626	0.016929	0.059961	0.00768	114.83	0	0	0	0	1	0	0	-11.8500	2.5000	11.8700	-3.2200	0.0000	0.0000	0.0000	0.0000;
	41625	42468	0.046923	0.210059	0.01748	104.07	0	0	0	0	1	0	0	3.6400	-2.8300	-3.6300	1.0300	0.0000	0.0000	0.0000	0.0000;
	41626	42470	0.018516	0.067781	0.00607	143.58	0	0	0	0	1	0	0	100.0000	-43.7200	-97.9000	50.7500	0.0000	0.0000	0.0000	0.0000;
	41627	42556	0.009023	0.039386	0.00858	131.7	0	0	0	0	1	0	0	26.1500	-9.0800	-26.0900	8.4600	0.0000	0.0000	0.0000	0.0000;
	46212	41627	0.010235	0.049927	0.00568	139.85	0	0	0	0	1	0	0	45.0900	-7.7000	-44.8900	8.1000	0.0000	0.0000	0.0000	0.0000;
	41628	41631	0.012396	0.065871	0.00698	148.93	0	0	0	0	1	0	0	-69.3700	15.9600	69.9700	-13.4500	0.0000	0.0000	0.0000	0.0000;
	41628	41631	0.012396	0.065871	0.00698	148.93	0	0	0	0	1	0	0	-69.3700	15.9600	69.9700	-13.4500	0.0000	0.0000	0.0000	0.0000;
	41629	42265	0.028909	0.106078	0.01317	122.91	0	0	0	0	1	0	0	25.1100	-16.8100	-24.8600	16.3600	0.0000	0.0000	0.0000	0.0000;
	42266	41629	0.024542	0.102638	0.00853	126.14	0	0	0	0	1	0	0	32.0400	-15.2000	-31.7400	15.5900	0.0000	0.0000	0.0000	0.0000;
	41630	42297	0.029815	0.114138	0.00956	141.41	0	0	0	0	1	0	0	-54.8900	20.5300	55.9000	-17.6500	0.0000	0.0000	0.0000	0.0000;
	41630	42361	0.047809	0.17048	0.01778	141.35	0	0	0	0	1	0	0	63.1100	-12.8000	-61.1900	17.8500	0.0000	0.0000	0.0000	0.0000;
	41630	43034	0.047885	0.166237	0.01523	113.69	0	0	0	0	1	0	0	-18.1500	-12.0800	18.3700	11.2200	0.0000	0.0000	0.0000	0.0000;
	42518	41631	0.028943	0.134303	0.01116	150.33	0	0	0	0	1	0	0	91.3600	-3.1100	-89.0900	12.5000	0.0000	0.0000	0.0000	0.0000;
	41631	42556	0.019512	0.094036	0.01069	134.83	0	0	0	0	1	0	0	-65.5300	4.2600	66.3500	-1.4400	0.0000	0.0000	0.0000	0.0000;
	41632	41633	0.008606	0.045376	0.00504	121.68	0	0	0	0	1	0	0	-22.3200	-7.9100	22.3600	7.6100	0.0000	0.0000	0.0000	0.0000;
	41634	41635	0.000248	0.001149	0	0	0	0	0	0	1	0	0	6.3300	1.4500	-6.3300	-1.4500	0.0000	0.0000	0.0000	0.0000;
	41634	41637	0.009871	0.036929	0.004	123.11	0	0	0	0	1	0	0	-30.2800	17.6200	30.3900	-17.6100	0.0000	0.0000	0.0000	0.0000;
	41634	42484	0.013789	0.067073	0.00988	120.17	0	0	0	0	1	0	0	23.9500	6.0800	-23.8700	-6.7300	0.0000	0.0000	0.0000	0.0000;
	41637	41636	0.018223	0.084751	0.01054	126.81	0	0	0	0	1	0	0	-38.5000	13.8900	38.7900	-13.6400	0.0000	0.0000	0.0000	0.0000;
	41643	41638	0.015924	0.06578	0.01111	127.95	0	0	0	0	1	0	0	45.4200	5.0500	-45.0900	-4.8200	0.0000	0.0000	0.0000	0.0000;
	41638	41978	0.017379	0.060725	0.00843	121.99	0	0	0	0	1	0	0	34.0100	1.8000	-33.8000	-1.9300	0.0000	0.0000	0.0000	0.0000;
	41641	41639	0.013573	0.051823	0.00417	133.05	0	0	0	0	1	0	0	54.2000	-9.5800	-53.7900	10.7000	0.0000	0.0000	0.0000	0.0000;
	41639	42074	0.020397	0.072779	0.007	127.8	0	0	0	0	1	0	0	41.7800	-13.3900	-41.3900	14.0700	0.0000	0.0000	0.0000	0.0000;
	41640	41641	0.000232	0.00113	0	0	0	0	0	0	1	0	0	-9.6300	-1.4500	9.6300	1.4500	0.0000	0.0000	0.0000	0.0000;
	42436	41641	0.012285	0.05506	0.00443	136.47	0	0	0	0	1	0	0	64.3300	-6.3300	-63.8300	8.1300	0.0000	0.0000	0.0000	0.0000;
	41649	41642	0.02037	0.080631	0.00806	130.61	0	0	0	0	1	0	0	-49.4100	18.1300	49.9500	-16.8100	0.0000	0.0000	0.0000	0.0000;
	42357	41642	0.019442	0.084305	0.00862	132.82	0	0	0	0	1	0	0	55.1400	-12.4300	-54.5400	14.1400	0.0000	0.0000	0.0000	0.0000;
	41643	41647	0.018939	0.074084	0.00495	131.15	0	0	0	0	1	0	0	-53.1300	-5.9500	53.6600	7.5100	0.0000	0.0000	0.0000	0.0000;
	41644	41645	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-8.7500	-2.3200	8.7500	2.3200	0.0000	0.0000	0.0000	0.0000;
	41645	41960	0.015353	0.068403	0.00969	134.06	0	0	0	0	1	0	0	-59.3500	-2.4500	59.9000	3.9400	0.0000	0.0000	0.0000	0.0000;
	41645	41978	0.017066	0.073097	0.01077	114.16	0	0	0	0	1	0	0	-15.9400	2.4200	15.9800	-3.2800	0.0000	0.0000	0.0000	0.0000;
	41645	41981	0.025153	0.098873	0.00781	135.79	0	0	0	0	1	0	0	66.5400	-2.2900	-65.4000	5.9900	0.0000	0.0000	0.0000	0.0000;
	41647	41646	0.001335	0.053122	0	209.35	0	0	1	0	1	0	0	-73.5300	-9.1700	73.6000	11.9600	0.0000	0.0000	0.0000	0.0000;
	41647	41646	0.001335	0.053122	0	209.35	0	0	1	0	1	0	0	-73.5300	-9.1700	73.6000	11.9600	0.0000	0.0000	0.0000	0.0000;
	41646	41648	0.000245	0.001013	0	0	0	0	0	0	1	0	0	15.8200	4.4900	-15.8200	-4.4800	0.0000	0.0000	0.0000	0.0000;
	41646	41980	0.003268	0.027306	0.10152	522.16	0	0	0	0	1	0	0	147.4900	-62.1900	-146.7200	57.7300	0.0000	0.0000	0.0000	0.0000;
	42240	41646	0.00331	0.027278	0.10045	532.94	0	0	0	0	1	0	0	219.9100	-34.2900	-218.3700	36.3600	0.0000	0.0000	0.0000	0.0000;
	41646	42744	0.003785	0.030566	0.09803	527.74	0	0	0	0	1	0	0	-92.1300	-2.5700	92.4300	-5.4100	0.0000	0.0000	0.0000	0.0000;
	41647	41650	0.008477	0.033369	0.00345	120.15	0	0	0	0	1	0	0	22.8200	2.5500	-22.7800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	41647	41960	0.022705	0.087297	0.01287	137.48	0	0	0	0	1	0	0	70.5700	8.2900	-69.4700	-5.3900	0.0000	0.0000	0.0000	0.0000;
	41650	41649	0.012292	0.047459	0.00816	111.34	0	0	0	0	1	0	0	6.7600	-2.3600	-6.7500	1.5300	0.0000	0.0000	0.0000	0.0000;
	42226	41649	0.016201	0.06648	0.01191	129.04	0	0	0	0	1	0	0	-40.0100	23.5800	40.3400	-23.4700	0.0000	0.0000	0.0000	0.0000;
	41650	41651	0.000209	0.001001	0	0	0	0	0	0	1	0	0	16.0200	5.1000	-16.0200	-5.1000	0.0000	0.0000	0.0000	0.0000;
	41963	41652	0.012274	0.057401	0.00453	130.18	0	0	0	0	1	0	0	-42.1300	-0.1400	42.3600	0.7600	0.0000	0.0000	0.0000	0.0000;
	41653	41654	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-9.7600	-2.0700	9.7600	2.0800	0.0000	0.0000	0.0000	0.0000;
	41654	41663	0.019498	0.084405	0.00826	108.31	0	0	0	0	1	0	0	5.0900	-14.3200	-5.0500	13.7000	0.0000	0.0000	0.0000	0.0000;
	42488	41654	0.014276	0.058344	0.0041	120.47	0	0	0	0	1	0	0	14.9100	-12.4100	-14.8600	12.2400	0.0000	0.0000	0.0000	0.0000;
	41655	42488	0.002862	0.014949	0.00244	130.26	0	0	0	0	1	0	0	36.3100	-0.7800	-36.2700	0.7500	0.0000	0.0000	0.0000	0.0000;
	41655	42490	0.007738	0.031081	0.00811	135.65	0	0	0	0	1	0	0	-53.8200	-5.7500	54.0600	5.9200	0.0000	0.0000	0.0000	0.0000;
	42507	41656	0.002772	0.024706	0.02877	427.89	0	0	0	0	1	0	0	-20.2100	8.9200	20.2200	-11.9100	0.0000	0.0000	0.0000	0.0000;
	41656	42619	0.002479	0.024559	0.0587	456.17	0	0	0	0	1	0	0	-50.2000	-5.3400	50.2600	-0.4300	0.0000	0.0000	0.0000	0.0000;
	41657	41658	0.000248	0.001046	0	0	0	0	0	0	1	0	0	18.5700	5.3100	-18.5700	-5.3000	0.0000	0.0000	0.0000	0.0000;
	41659	41657	0.02098	0.064687	0.0051	120.67	0	0	0	0	1	0	0	26.1100	33.0200	-25.7600	-32.4800	0.0000	0.0000	0.0000	0.0000;
	41657	42513	0.007857	0.038321	0.01086	98.26	0	0	0	0	1	0	0	7.1900	27.1700	-7.1200	-27.9600	0.0000	0.0000	0.0000	0.0000;
	41659	41660	0.019769	0.079542	0.0056	126.22	0	0	0	0	1	0	0	-35.2000	18.7500	35.4900	-18.1600	0.0000	0.0000	0.0000	0.0000;
	41660	41667	0.007216	0.027709	0.00502	131.05	0	0	0	0	1	0	0	-47.7000	13.5300	47.8700	-13.4200	0.0000	0.0000	0.0000	0.0000;
	41661	41662	0.000275	0.001068	0	0	0	0	0	0	1	0	0	11.1500	1.2800	-11.1500	-1.2800	0.0000	0.0000	0.0000	0.0000;
	41661	41663	0.00854	0.032807	0.00444	138.52	0	0	0	0	1	0	0	-69.2100	12.4500	69.6400	-11.2300	0.0000	0.0000	0.0000	0.0000;
	41663	41664	0.000261	0.001014	0	0	0	0	0	0	1	0	0	9.8200	1.4700	-9.8200	-1.4700	0.0000	0.0000	0.0000	0.0000;
	42308	41663	0.018055	0.074966	0.00637	139.06	0	0	0	0	1	0	0	75.4300	7.5100	-74.4100	-3.9400	0.0000	0.0000	0.0000	0.0000;
	41665	42647	0.011921	0.053595	0.0117	152.41	0	0	0	0	1	0	0	-84.1600	-1.7700	84.9400	4.0400	0.0000	0.0000	0.0000	0.0000;
	41665	42647	0.011921	0.053595	0.0117	152.41	0	0	0	0	1	0	0	-84.1600	-1.7700	84.9400	4.0400	0.0000	0.0000	0.0000	0.0000;
	41665	45446	0.010838	0.048047	0.00435	152.25	0	0	0	0	1	0	0	80.2500	0.8300	-79.6000	1.5900	0.0000	0.0000	0.0000	0.0000;
	41665	45446	0.010838	0.048047	0.00435	152.25	0	0	0	0	1	0	0	80.2500	0.8300	-79.6000	1.5900	0.0000	0.0000	0.0000	0.0000;
	41667	41666	0.005681	0.024685	0.00203	143.6	0	0	0	0	1	0	0	94.8700	0.8900	-94.3900	0.9900	0.0000	0.0000	0.0000	0.0000;
	41666	42308	0.020504	0.076578	0.01086	139.19	0	0	0	0	1	0	0	76.5600	-4.1100	-75.4100	7.2800	0.0000	0.0000	0.0000	0.0000;
	41667	41668	0.012154	0.064246	0.00657	151	0	0	0	0	1	0	0	-80.3700	3.5900	81.1200	-0.3500	0.0000	0.0000	0.0000	0.0000;
	41667	41668	0.012154	0.064246	0.00657	151	0	0	0	0	1	0	0	-80.3700	3.5900	81.1200	-0.3500	0.0000	0.0000	0.0000	0.0000;
	41668	41669	0.000271	0.001051	0	0	0	0	0	0	1	0	0	13.3000	4.4600	-13.3000	-4.4600	0.0000	0.0000	0.0000	0.0000;
	42647	41668	0.010549	0.050427	0.0047	152.3	0	0	0	0	1	0	0	88.5300	4.9800	-87.7700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	42647	41668	0.010549	0.050427	0.0047	152.3	0	0	0	0	1	0	0	88.5300	4.9800	-87.7700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	41671	41670	0.0105	0.046789	0.00776	133.32	0	0	0	0	1	0	0	51.0900	-13.9400	-50.8000	14.4500	0.0000	0.0000	0.0000	0.0000;
	41670	42114	0.009728	0.047674	0.0051	129.01	0	0	0	0	1	0	0	38.1900	-19.8700	-38.0200	20.2200	0.0000	0.0000	0.0000	0.0000;
	41671	41672	0.000268	0.001079	0	0	0	0	0	0	1	0	0	28.8100	3.8500	-28.8100	-3.8400	0.0000	0.0000	0.0000	0.0000;
	41671	42479	0.01057	0.054566	0.00692	140.54	0	0	0	0	1	0	0	-79.9000	10.0900	80.5800	-7.2800	0.0000	0.0000	0.0000	0.0000;
	41673	41681	0.010262	0.048432	0.00316	98.28	0	0	0	0	1	0	0	2.7600	-20.8100	-2.7200	20.6700	0.0000	0.0000	0.0000	0.0000;
	41674	41675	0.000229	0.001053	0	0	0	0	0	0	1	0	0	14.5800	1.9700	-14.5800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	41679	41674	0.009393	0.034656	0.00592	118.65	0	0	0	0	1	0	0	20.8200	1.5900	-20.7700	-2.0300	0.0000	0.0000	0.0000	0.0000;
	41676	41677	0.000206	0.001189	0	0	0	0	0	0	1	0	0	10.5700	3.1900	-10.5700	-3.1900	0.0000	0.0000	0.0000	0.0000;
	41681	41676	0.009701	0.042029	0.00536	126.44	0	0	0	0	1	0	0	-29.8300	30.6600	30.0000	-30.5000	0.0000	0.0000	0.0000	0.0000;
	41676	41844	0.019615	0.098439	0.02011	136.18	0	0	0	0	1	0	0	-69.2400	23.3400	70.2500	-20.3800	0.0000	0.0000	0.0000	0.0000;
	41676	42116	0.026371	0.095245	0.01221	120.13	0	0	0	0	1	0	0	28.6700	3.9600	-28.4600	-4.4600	0.0000	0.0000	0.0000	0.0000;
	42695	41678	0.002701	0.025847	0.06609	562.46	0	0	0	0	1	0	0	-191.9200	13.4200	192.8500	-11.7500	0.0000	0.0000	0.0000	0.0000;
	41678	42759	0.003113	0.029424	0.10443	578.42	0	0	0	0	1	0	0	-219.2800	4.5800	220.6500	-2.9800	0.0000	0.0000	0.0000	0.0000;
	41680	41679	0.008973	0.045275	0.00379	128.94	0	0	0	0	1	0	0	43.9600	8.2400	-43.7800	-7.7300	0.0000	0.0000	0.0000	0.0000;
	41680	42552	0.022887	0.103703	0.01391	147.35	0	0	0	0	1	0	0	-65.6300	-2.1700	66.6000	5.1300	0.0000	0.0000	0.0000	0.0000;
	41680	42552	0.022887	0.103703	0.01391	147.35	0	0	0	0	1	0	0	-65.6300	-2.1700	66.6000	5.1300	0.0000	0.0000	0.0000	0.0000;
	41682	41683	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-12.4100	-1.5600	12.4100	1.5700	0.0000	0.0000	0.0000	0.0000;
	42878	41683	0.012604	0.057416	0.00797	117.75	0	0	0	0	1	0	0	19.2700	13.3200	-19.2000	-13.8200	0.0000	0.0000	0.0000	0.0000;
	41684	41685	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-11.7900	-3.1000	11.7900	3.1000	0.0000	0.0000	0.0000	0.0000;
	41701	41685	0.027158	0.107737	0.01272	133.23	0	0	0	0	1	0	0	-48.9900	12.2500	49.6800	-10.8100	0.0000	0.0000	0.0000	0.0000;
	41685	42878	0.016237	0.059799	0.00533	136.76	0	0	0	0	1	0	0	-61.4700	7.7100	62.0800	-5.9900	0.0000	0.0000	0.0000	0.0000;
	41686	41687	0.023785	0.107896	0.01335	141.4	0	0	0	0	1	0	0	78.7800	6.9400	-77.3300	-1.6700	0.0000	0.0000	0.0000	0.0000;
	41686	42878	0.001308	0.00643	0.00081	144.6	0	0	0	0	1	0	0	-95.7300	-7.2600	95.8400	7.7600	0.0000	0.0000	0.0000	0.0000;
	41688	41687	0.02525	0.078414	0.00868	132	0	0	0	0	1	0	0	-41.3100	7.4800	41.7700	-6.8900	0.0000	0.0000	0.0000	0.0000;
	42249	41687	0.015415	0.059641	0.00664	112.39	0	0	0	0	1	0	0	-10.5400	-6.5000	10.5600	5.9400	0.0000	0.0000	0.0000	0.0000;
	41688	41689	0.000267	0.001088	0	0	0	0	0	0	1	0	0	42.4300	9.2600	-42.4200	-9.2400	0.0000	0.0000	0.0000	0.0000;
	41691	41688	0.012488	0.053622	0.00742	128.06	0	0	0	0	1	0	0	37.5800	3.3700	-37.3900	-3.3100	0.0000	0.0000	0.0000	0.0000;
	41690	41691	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-30.1300	-8.6100	30.1300	8.6200	0.0000	0.0000	0.0000	0.0000;
	42255	41691	0.014236	0.055153	0.01347	137.34	0	0	0	0	1	0	0	68.3900	13.3000	-67.7100	-11.9900	0.0000	0.0000	0.0000	0.0000;
	41693	41692	8.9e-05	0.005738	0	1281.68	0	0	1.025	0	1	0	0	-603.5100	-39.5100	603.8200	59.7300	0.0000	0.0000	0.0000	0.0000;
	41693	41692	8.9e-05	0.005738	0	1281.68	0	0	1.025	0	1	0	0	-603.5100	-39.5100	603.8200	59.7300	0.0000	0.0000	0.0000	0.0000;
	41693	41692	8.9e-05	0.005738	0	1281.68	0	0	1.025	0	1	0	0	-603.5100	-39.5100	603.8200	59.7300	0.0000	0.0000	0.0000	0.0000;
	41692	41694	0.000237	0.001026	0	0	0	0	0	0	1	0	0	-1811.4600	-179.1900	1818.9700	211.7500	0.0000	0.0000	0.0000	0.0000;
	41693	41936	0.004201	0.038312	0.30236	733.55	0	0	0	0	1	0	0	509.4500	-9.6100	-499.4400	68.0500	0.0000	0.0000	0.0000	0.0000;
	41693	41936	0.004201	0.038312	0.30236	733.55	0	0	0	0	1	0	0	509.4500	-9.6100	-499.4400	68.0500	0.0000	0.0000	0.0000	0.0000;
	41693	41936	0.004201	0.038312	0.30236	733.55	0	0	0	0	1	0	0	509.4500	-9.6100	-499.4400	68.0500	0.0000	0.0000	0.0000	0.0000;
	42882	41693	0.003819	0.03422	0.06437	535.58	0	0	0	0	1	0	0	182.5600	-18.6200	-181.3900	22.1300	0.0000	0.0000	0.0000	0.0000;
	41694	42720	0.000787	0.015492	2.11999	2621.43	0	0	0	0	1	0	0	849.6600	-173.9500	-844.2500	53.8200	0.0000	0.0000	0.0000	0.0000;
	42881	41694	0.000251	0.00476	0.52854	2993.82	0	0	0	0	1	0	0	1342.7900	75.0500	-1338.5300	-50.5600	0.0000	0.0000	0.0000	0.0000;
	41694	42987	0.00059	0.010297	0.90225	3011.89	0	0	0	0	1	0	0	-1330.0900	12.7600	1339.9900	63.5800	0.0000	0.0000	0.0000	0.0000;
	41695	41696	0.000246	0.001057	0	0	0	0	0	0	1	0	0	-15.1500	-2.6000	15.1500	2.6000	0.0000	0.0000	0.0000	0.0000;
	41696	41697	0.009527	0.03754	0.00355	130.48	0	0	0	0	1	0	0	-37.7900	-2.7000	37.9200	2.8200	0.0000	0.0000	0.0000	0.0000;
	41698	41697	0.006529	0.030273	0.00246	134.8	0	0	0	0	1	0	0	53.5600	-17.0600	-53.3600	17.6900	0.0000	0.0000	0.0000	0.0000;
	41698	41699	0.000226	0.001193	0	0	0	0	0	0	1	0	0	12.3600	1.9200	-12.3600	-1.9200	0.0000	0.0000	0.0000	0.0000;
	41954	41698	0.015327	0.074582	0.01392	137.79	0	0	0	0	1	0	0	66.5800	-13.4200	-65.9200	15.1400	0.0000	0.0000	0.0000	0.0000;
	41700	41701	0.00021	0.001023	0	0	0	0	0	0	1	0	0	-17.9100	-4.6200	17.9100	4.6200	0.0000	0.0000	0.0000	0.0000;
	41701	42262	0.010547	0.042425	0.0036	136.11	0	0	0	0	1	0	0	61.7100	-11.5000	-61.3000	12.7800	0.0000	0.0000	0.0000	0.0000;
	41702	41703	0.000261	0.001004	0	0	0	0	0	0	1	0	0	15.9400	3.7400	-15.9400	-3.7400	0.0000	0.0000	0.0000	0.0000;
	41702	41704	0.007663	0.033436	0.00304	137.63	0	0	0	0	1	0	0	64.4100	-21.8200	-64.0500	23.0600	0.0000	0.0000	0.0000	0.0000;
	41702	41705	0.021355	0.096284	0.01428	142.73	0	0	0	0	1	0	0	-80.3500	18.0800	81.8000	-12.9600	0.0000	0.0000	0.0000	0.0000;
	41704	41949	0.021359	0.104312	0.0121	129.17	0	0	0	0	1	0	0	37.2800	-19.0500	-36.9200	19.6100	0.0000	0.0000	0.0000	0.0000;
	42260	41704	0.02139	0.080106	0.00995	111.68	0	0	0	0	1	0	0	-10.0500	6.8500	10.0900	-7.7300	0.0000	0.0000	0.0000	0.0000;
	41705	42878	0.01754	0.091029	0.00687	130.95	0	0	0	0	1	0	0	-40.1000	-3.9500	40.3800	4.7200	0.0000	0.0000	0.0000	0.0000;
	41748	41706	0.003337	0.01321	0.00088	129.88	0	0	0	0	1	0	0	50.8400	29.0900	-50.7300	-28.7400	0.0000	0.0000	0.0000	0.0000;
	41707	41710	0.000121	0.003312	0	515.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41707	41711	0.000256	0.001079	0	0	0	0	0	0	1	0	0	41.2800	9.0600	-41.2800	-9.0500	0.0000	0.0000	0.0000	0.0000;
	41707	41712	0.000211	0.001122	0	0	0	0	0	0	1	0	0	-41.2800	-9.0600	41.2900	9.0800	0.0000	0.0000	0.0000	0.0000;
	41708	41710	0.001759	0.048129	0	257.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41709	41710	0.001759	0.048129	0	257.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41712	41759	0.012793	0.050004	0.00572	138.46	0	0	0	0	1	0	0	-74.7700	-9.7800	75.4600	11.8500	0.0000	0.0000	0.0000	0.0000;
	41713	41742	0.004374	0.019971	0.00267	128.18	0	0	0	0	1	0	0	-42.3400	-7.4500	42.4100	7.5100	0.0000	0.0000	0.0000	0.0000;
	41713	41753	0.002337	0.009481	0.00083	103.54	0	0	0	0	1	0	0	8.2300	6.3200	-8.2300	-6.3900	0.0000	0.0000	0.0000	0.0000;
	41715	41714	0.000186	0.012903	0	1129.54	0	0	1.01875	0	1	0	0	-393.9100	-110.1700	394.2000	130.5300	0.0000	0.0000	0.0000	0.0000;
	41715	41714	0.000186	0.012903	0	1129.54	0	0	1.01875	0	1	0	0	-393.9100	-110.1700	394.2000	130.5300	0.0000	0.0000	0.0000	0.0000;
	41715	41714	0.000186	0.012903	0	1129.54	0	0	1.01875	0	1	0	0	-393.9100	-110.1700	394.2000	130.5300	0.0000	0.0000	0.0000	0.0000;
	41714	41717	0.000297	0.001113	0	0	0	0	0	0	1	0	0	34.1100	19.7100	-34.1000	-19.6900	0.0000	0.0000	0.0000	0.0000;
	41714	41805	0.000487	0.007452	0.71707	2918.74	0	0	0	0	1	0	0	-1095.5200	287.8700	1101.3400	-275.9200	0.0000	0.0000	0.0000	0.0000;
	41714	42667	0.000149	0.002987	0.24077	2036.52	0	0	0	0	1	0	0	-121.2000	156.6100	121.2600	-181.6000	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2200	-27.3300	192.4900	40.8600	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2200	-27.3300	192.4900	40.8600	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2200	-27.3300	192.4900	40.8600	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2200	-27.3300	192.4900	40.8600	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2200	-27.3300	192.4900	40.8600	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2200	-27.3300	192.4900	40.8600	0.0000	0.0000	0.0000	0.0000;
	41715	41718	0.000244	0.001085	0	0	0	0	0	0	1	0	0	26.8000	85.3400	-26.7800	-85.2600	0.0000	0.0000	0.0000	0.0000;
	41716	41721	0.003175	0.017824	0.00147	136.24	0	0	0	0	1	0	0	68.5100	15.5600	-68.3700	-14.9200	0.0000	0.0000	0.0000	0.0000;
	41716	41722	0.003903	0.018008	0.00237	161.41	0	0	0	0	1	0	0	101.4900	12.7200	-101.1200	-11.2700	0.0000	0.0000	0.0000	0.0000;
	41716	41722	0.003903	0.018008	0.00237	161.41	0	0	0	0	1	0	0	101.4900	12.7200	-101.1200	-11.2700	0.0000	0.0000	0.0000	0.0000;
	41716	41722	0.003903	0.018008	0.00237	161.41	0	0	0	0	1	0	0	101.4900	12.7200	-101.1200	-11.2700	0.0000	0.0000	0.0000	0.0000;
	41759	41716	0.001712	0.008134	0.00134	161.88	0	0	0	0	1	0	0	-114.3800	-21.3400	114.5900	22.2000	0.0000	0.0000	0.0000	0.0000;
	41759	41716	0.001712	0.008134	0.00134	161.88	0	0	0	0	1	0	0	-114.3800	-21.3400	114.5900	22.2000	0.0000	0.0000	0.0000	0.0000;
	41759	41716	0.001712	0.008134	0.00134	161.88	0	0	0	0	1	0	0	-114.3800	-21.3400	114.5900	22.2000	0.0000	0.0000	0.0000	0.0000;
	41763	41716	0.00408	0.018483	0.00183	135.18	0	0	0	0	1	0	0	-63.6500	-10.6200	63.8000	11.1200	0.0000	0.0000	0.0000	0.0000;
	41716	41764	0.003366	0.016668	0.00248	143.41	0	0	0	0	1	0	0	102.7800	16.4700	-102.4500	-15.0900	0.0000	0.0000	0.0000	0.0000;
	41716	41767	0.005546	0.017378	0.00159	159.24	0	0	0	0	1	0	0	89.9900	5.3400	-89.5800	-4.2300	0.0000	0.0000	0.0000	0.0000;
	41716	41767	0.005546	0.017378	0.00159	159.24	0	0	0	0	1	0	0	89.9900	5.3400	-89.5800	-4.2300	0.0000	0.0000	0.0000	0.0000;
	41716	41767	0.005546	0.017378	0.00159	159.24	0	0	0	0	1	0	0	89.9900	5.3400	-89.5800	-4.2300	0.0000	0.0000	0.0000	0.0000;
	41751	41718	0.001408	0.014764	0.03843	326.16	0	0	0	0	1	0	0	-50.2200	-83.8700	50.3500	80.9700	0.0000	0.0000	0.0000	0.0000;
	42661	41718	0.001269	0.009667	0.08598	374.47	0	0	0	0	1	0	0	23.5700	-13.6800	-23.5600	4.2900	0.0000	0.0000	0.0000	0.0000;
	41719	41720	0.000267	0.001127	0	0	0	0	0	0	1	0	0	28.1800	20.1400	-28.1700	-20.1200	0.0000	0.0000	0.0000	0.0000;
	41723	41719	0.004467	0.021617	0.0048	157.01	0	0	0	0	1	0	0	112.8900	-13.4400	-112.3600	15.5200	0.0000	0.0000	0.0000	0.0000;
	41723	41719	0.004467	0.021617	0.0048	157.01	0	0	0	0	1	0	0	112.8900	-13.4400	-112.3600	15.5200	0.0000	0.0000	0.0000	0.0000;
	41719	41732	0.003927	0.017444	0.00229	154.14	0	0	0	0	1	0	0	98.2700	10.8200	-97.9100	-9.4700	0.0000	0.0000	0.0000	0.0000;
	41719	41732	0.003927	0.017444	0.00229	154.14	0	0	0	0	1	0	0	98.2700	10.8200	-97.9100	-9.4700	0.0000	0.0000	0.0000	0.0000;
	41722	41721	0.00466	0.021359	0.00265	121.83	0	0	0	0	1	0	0	-28.2000	0.3600	28.2300	-0.4900	0.0000	0.0000	0.0000	0.0000;
	41721	41759	0.006015	0.023507	0.00218	114.97	0	0	0	0	1	0	0	-12.2600	-1.8900	12.2700	1.6800	0.0000	0.0000	0.0000	0.0000;
	41721	41762	0.00403	0.01805	0.00146	123.6	0	0	0	0	1	0	0	27.5700	6.1000	-27.5400	-6.1300	0.0000	0.0000	0.0000	0.0000;
	41721	41763	0.002832	0.012638	0.00153	106.01	0	0	0	0	1	0	0	-3.3400	-1.5500	3.3400	1.3800	0.0000	0.0000	0.0000	0.0000;
	41722	41723	0.00375	0.01496	0.00099	158.5	0	0	0	0	1	0	0	89.3900	3.7900	-89.1100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	41722	41723	0.00375	0.01496	0.00099	158.5	0	0	0	0	1	0	0	89.3900	3.7900	-89.1100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	41722	41723	0.00375	0.01496	0.00099	158.5	0	0	0	0	1	0	0	89.3900	3.7900	-89.1100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	41722	41742	0.005992	0.02603	0.00252	132.84	0	0	0	0	1	0	0	57.7300	8.9000	-57.5400	-8.3600	0.0000	0.0000	0.0000	0.0000;
	41767	41722	0.002407	0.010539	0.00129	120.55	0	0	0	0	1	0	0	22.5400	-2.3200	-22.5200	2.2300	0.0000	0.0000	0.0000	0.0000;
	41723	41736	0.003447	0.016122	0.00303	138.47	0	0	0	0	1	0	0	79.0400	18.6800	-78.8300	-18.0200	0.0000	0.0000	0.0000	0.0000;
	41723	41767	0.005747	0.02393	0.00161	135.68	0	0	0	0	1	0	0	-65.6600	-1.1200	65.8900	1.9000	0.0000	0.0000	0.0000	0.0000;
	42478	41724	0.011023	0.041852	0.00638	107.43	0	0	0	0	1	0	0	-1.7500	-49.5300	2.0100	49.8300	0.0000	0.0000	0.0000	0.0000;
	41756	41725	0.013451	0.057606	0.00642	142.56	0	0	0	0	1	0	0	-92.0400	19.5300	93.1600	-15.4200	0.0000	0.0000	0.0000	0.0000;
	41765	41725	0.008138	0.037863	0.00334	143.29	0	0	0	0	1	0	0	101.1900	-11.9100	-100.4000	15.2100	0.0000	0.0000	0.0000	0.0000;
	41732	41726	0.008536	0.027644	0.00208	152.32	0	0	0	0	1	0	0	82.6800	5.0300	-82.1300	-3.4700	0.0000	0.0000	0.0000	0.0000;
	41732	41726	0.008536	0.027644	0.00208	152.32	0	0	0	0	1	0	0	82.6800	5.0300	-82.1300	-3.4700	0.0000	0.0000	0.0000	0.0000;
	41726	41737	0.005776	0.025759	0.00253	146.55	0	0	0	0	1	0	0	67.6400	1.2600	-67.3900	-0.3900	0.0000	0.0000	0.0000	0.0000;
	41726	41737	0.005776	0.025759	0.00253	146.55	0	0	0	0	1	0	0	67.6400	1.2600	-67.3900	-0.3900	0.0000	0.0000	0.0000	0.0000;
	41727	41730	0.007285	0.040748	0.0037	123.98	0	0	0	0	1	0	0	25.0700	-0.4400	-25.0300	0.3100	0.0000	0.0000	0.0000	0.0000;
	41744	41727	0.006785	0.033099	0.00214	149.04	0	0	0	0	1	0	0	69.2700	-1.2500	-68.9600	2.5500	0.0000	0.0000	0.0000	0.0000;
	41744	41727	0.006785	0.033099	0.00214	149.04	0	0	0	0	1	0	0	69.2700	-1.2500	-68.9600	2.5500	0.0000	0.0000	0.0000	0.0000;
	41727	41754	0.013567	0.06238	0.01052	141.01	0	0	0	0	1	0	0	83.8600	-13.4700	-82.9100	16.7100	0.0000	0.0000	0.0000	0.0000;
	41728	41729	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-28.9800	-9.7200	28.9800	9.7300	0.0000	0.0000	0.0000	0.0000;
	41729	41730	0.003125	0.016089	0.00248	123.56	0	0	0	0	1	0	0	-27.6800	12.3600	27.7100	-12.4800	0.0000	0.0000	0.0000	0.0000;
	41737	41729	0.005341	0.023875	0.00274	130.93	0	0	0	0	1	0	0	48.5200	-6.1000	-48.4000	6.3600	0.0000	0.0000	0.0000	0.0000;
	41738	41729	0.008286	0.043442	0.00812	130.26	0	0	0	0	1	0	0	-46.8600	28.8600	47.1000	-28.4500	0.0000	0.0000	0.0000	0.0000;
	41730	41731	0.00028	0.001156	0	0	0	0	0	0	1	0	0	53.0000	13.2000	-52.9900	-13.1600	0.0000	0.0000	0.0000	0.0000;
	41737	41730	0.003741	0.012708	0.00109	132.97	0	0	0	0	1	0	0	55.7900	1.3000	-55.6800	-1.0300	0.0000	0.0000	0.0000	0.0000;
	41733	41734	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-32.2900	-8.5100	32.2900	8.5200	0.0000	0.0000	0.0000	0.0000;
	41734	42182	0.001178	0.006058	0.00096	157.28	0	0	0	0	1	0	0	-80.9900	15.2000	81.0600	-14.9200	0.0000	0.0000	0.0000	0.0000;
	41734	42182	0.001178	0.006058	0.00096	157.28	0	0	0	0	1	0	0	-80.9900	15.2000	81.0600	-14.9200	0.0000	0.0000	0.0000	0.0000;
	41734	42182	0.001178	0.006058	0.00096	157.28	0	0	0	0	1	0	0	-80.9900	15.2000	81.0600	-14.9200	0.0000	0.0000	0.0000	0.0000;
	42201	41734	0.004031	0.017056	0.00235	156.1	0	0	0	0	1	0	0	-104.8900	28.7100	105.3400	-27.0700	0.0000	0.0000	0.0000	0.0000;
	42201	41734	0.004031	0.017056	0.00235	156.1	0	0	0	0	1	0	0	-104.8900	28.7100	105.3400	-27.0700	0.0000	0.0000	0.0000	0.0000;
	41735	41736	0.000268	0.001076	0	0	0	0	0	0	1	0	0	-37.7800	-10.3800	37.7800	10.4000	0.0000	0.0000	0.0000	0.0000;
	41746	41736	0.006147	0.019882	0.00183	127.7	0	0	0	0	1	0	0	-40.9500	-7.4900	41.0500	7.6200	0.0000	0.0000	0.0000	0.0000;
	41738	41790	0.007731	0.032406	0.00415	126.79	0	0	0	0	1	0	0	36.1500	-31.2700	-35.9800	31.5300	0.0000	0.0000	0.0000	0.0000;
	41739	41740	0.000282	0.0011	0	0	0	0	0	0	1	0	0	15.1300	5.3300	-15.1300	-5.3300	0.0000	0.0000	0.0000	0.0000;
	41739	42150	0.008798	0.038391	0.00288	132.68	0	0	0	0	1	0	0	47.1400	4.0700	-46.9500	-3.5700	0.0000	0.0000	0.0000	0.0000;
	41739	42192	0.00504	0.022044	0.00331	137.72	0	0	0	0	1	0	0	-67.7800	-9.8700	68.0000	10.4800	0.0000	0.0000	0.0000	0.0000;
	42184	41741	0.005077	0.018347	0.00191	137.64	0	0	0	0	1	0	0	71.0100	-16.0200	-70.7600	16.7400	0.0000	0.0000	0.0000	0.0000;
	42859	41741	0.004552	0.018198	0.00166	134.05	0	0	0	0	1	0	0	-55.4800	22.8000	55.6300	-22.3500	0.0000	0.0000	0.0000	0.0000;
	41742	41743	0.000222	0.001145	0	0	0	0	0	0	1	0	0	15.1300	0.8500	-15.1300	-0.8400	0.0000	0.0000	0.0000	0.0000;
	41744	41745	0.000238	0.001174	0	0	0	0	0	0	1	0	0	14.9800	4.1500	-14.9800	-4.1400	0.0000	0.0000	0.0000	0.0000;
	41744	42203	0.005577	0.022581	0.00238	152.25	0	0	0	0	1	0	0	-76.7500	-0.8200	77.0700	1.8500	0.0000	0.0000	0.0000	0.0000;
	41744	42203	0.005577	0.022581	0.00238	152.25	0	0	0	0	1	0	0	-76.7500	-0.8200	77.0700	1.8500	0.0000	0.0000	0.0000	0.0000;
	42139	41746	0.003617	0.014047	0.00105	123.31	0	0	0	0	1	0	0	26.9300	-4.9200	-26.9000	4.9100	0.0000	0.0000	0.0000	0.0000;
	42205	41746	0.006315	0.025043	0.0028	122.96	0	0	0	0	1	0	0	-31.8900	-0.9700	31.9500	0.9200	0.0000	0.0000	0.0000	0.0000;
	42134	41747	0.002895	0.010738	0.00208	126.38	0	0	0	0	1	0	0	31.2900	4.8200	-31.2600	-4.9300	0.0000	0.0000	0.0000	0.0000;
	42187	41747	0.002669	0.015224	0.00264	95.12	0	0	0	0	1	0	0	2.8100	5.7500	-2.8100	-6.0200	0.0000	0.0000	0.0000	0.0000;
	41748	41759	0.008939	0.046883	0.00673	138.47	0	0	0	0	1	0	0	-80.1500	-30.4000	80.7700	32.9600	0.0000	0.0000	0.0000	0.0000;
	41750	41749	0.001215	0.046631	0	257.76	0	0	1.025	0	1	0	0	-154.7900	-24.3700	155.0800	35.4400	0.0000	0.0000	0.0000	0.0000;
	41750	41749	0.001215	0.046631	0	257.76	0	0	1.025	0	1	0	0	-154.7900	-24.3700	155.0800	35.4400	0.0000	0.0000	0.0000	0.0000;
	41750	41749	0.001215	0.046631	0	257.76	0	0	1.025	0	1	0	0	-154.7900	-24.3700	155.0800	35.4400	0.0000	0.0000	0.0000	0.0000;
	41750	41749	0.001215	0.046631	0	257.76	0	0	1.025	0	1	0	0	-154.7900	-24.3700	155.0800	35.4400	0.0000	0.0000	0.0000	0.0000;
	41749	41751	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-620.3300	-141.7600	621.2500	145.9300	0.0000	0.0000	0.0000	0.0000;
	41750	42148	0.005256	0.023934	0.00246	142.6	0	0	0	0	1	0	0	94.7400	17.2700	-94.2900	-15.4900	0.0000	0.0000	0.0000	0.0000;
	42157	41750	0.002013	0.008594	0.00102	149.5	0	0	0	0	1	0	0	-70.5100	-6.3400	70.6000	6.6300	0.0000	0.0000	0.0000	0.0000;
	42157	41750	0.002013	0.008594	0.00102	149.5	0	0	0	0	1	0	0	-70.5100	-6.3400	70.6000	6.6300	0.0000	0.0000	0.0000	0.0000;
	42159	41750	0.004149	0.015373	0.00115	155.15	0	0	0	0	1	0	0	-98.1100	-11.8600	98.4900	13.1400	0.0000	0.0000	0.0000	0.0000;
	42159	41750	0.004149	0.015373	0.00115	155.15	0	0	0	0	1	0	0	-98.1100	-11.8600	98.4900	13.1400	0.0000	0.0000	0.0000	0.0000;
	42172	41750	0.003857	0.015837	0.0018	147.87	0	0	0	0	1	0	0	-69.6300	-13.8800	69.8100	14.4300	0.0000	0.0000	0.0000	0.0000;
	42172	41750	0.003857	0.015837	0.0018	147.87	0	0	0	0	1	0	0	-69.6300	-13.8800	69.8100	14.4300	0.0000	0.0000	0.0000	0.0000;
	41751	41804	0.002201	0.021775	0.10932	600.88	0	0	0	0	1	0	0	-353.3900	6.0800	355.9500	7.5000	0.0000	0.0000	0.0000	0.0000;
	42181	41751	0.001319	0.012444	0.07858	551.67	0	0	0	0	1	0	0	-232.7300	20.5500	233.4100	-22.6100	0.0000	0.0000	0.0000	0.0000;
	42191	41751	0.002049	0.012387	0.03773	499.3	0	0	0	0	1	0	0	66.3000	-23.2600	-66.2100	19.7800	0.0000	0.0000	0.0000	0.0000;
	41751	42214	0.001524	0.014906	0.04767	547.52	0	0	0	0	1	0	0	-221.0700	17.8300	221.7700	-16.0900	0.0000	0.0000	0.0000	0.0000;
	42610	41751	0.000891	0.007895	0.02014	540.07	0	0	0	0	1	0	0	164.0400	83.4500	-163.7600	-83.1500	0.0000	0.0000	0.0000	0.0000;
	41753	41752	0.003718	0.01508	0.00205	130	0	0	0	0	1	0	0	-38.4600	-1.9700	38.5100	1.9600	0.0000	0.0000	0.0000	0.0000;
	41752	42157	0.008232	0.024875	0.00229	137.29	0	0	0	0	1	0	0	-64.8700	-5.2800	65.1900	6.0200	0.0000	0.0000	0.0000	0.0000;
	41754	41769	0.015165	0.053132	0.00556	137.23	0	0	0	0	1	0	0	69.2400	-9.9100	-68.5200	11.8500	0.0000	0.0000	0.0000	0.0000;
	41754	41787	0.013024	0.045536	0.00478	112.42	0	0	0	0	1	0	0	-8.0000	-13.8500	8.0300	13.4600	0.0000	0.0000	0.0000	0.0000;
	41757	41755	0.009419	0.038826	0.00474	134.1	0	0	0	0	1	0	0	-57.2600	24.6400	57.6100	-23.7100	0.0000	0.0000	0.0000	0.0000;
	41755	41760	0.017461	0.08066	0.01018	142.81	0	0	0	0	1	0	0	-96.0700	4.4500	97.6100	1.6000	0.0000	0.0000	0.0000	0.0000;
	41757	41756	0.002989	0.016884	0.00161	122.05	0	0	0	0	1	0	0	26.1900	-33.5900	-26.1400	33.7100	0.0000	0.0000	0.0000	0.0000;
	41756	42117	0.013698	0.056187	0.00608	141.6	0	0	0	0	1	0	0	87.1100	24.4100	-86.0500	-20.7200	0.0000	0.0000	0.0000	0.0000;
	41758	41762	0.004188	0.01635	0.00233	107.98	0	0	0	0	1	0	0	-3.5300	-0.7300	3.5300	0.4800	0.0000	0.0000	0.0000	0.0000;
	41758	41763	0.005893	0.024374	0.00429	121.59	0	0	0	0	1	0	0	-24.5000	-5.4800	24.5300	5.1600	0.0000	0.0000	0.0000	0.0000;
	41763	41759	0.002564	0.012395	0.00155	119.47	0	0	0	0	1	0	0	-19.9300	-3.0200	19.9400	2.9000	0.0000	0.0000	0.0000	0.0000;
	41764	41759	0.003105	0.011814	0.00125	145.79	0	0	0	0	1	0	0	-65.2300	-2.5900	65.3500	2.9200	0.0000	0.0000	0.0000	0.0000;
	41764	41759	0.003105	0.011814	0.00125	145.79	0	0	0	0	1	0	0	-65.2300	-2.5900	65.3500	2.9200	0.0000	0.0000	0.0000	0.0000;
	41760	41761	0.00028	0.001111	0	0	0	0	0	0	1	0	0	24.0100	10.7300	-24.0100	-10.7300	0.0000	0.0000	0.0000	0.0000;
	41760	41764	0.003967	0.015706	0.00157	144.45	0	0	0	0	1	0	0	-60.8100	-6.1700	60.9500	6.5400	0.0000	0.0000	0.0000	0.0000;
	41760	41764	0.003967	0.015706	0.00157	144.45	0	0	0	0	1	0	0	-60.8100	-6.1700	60.9500	6.5400	0.0000	0.0000	0.0000	0.0000;
	41763	41764	0.003971	0.015443	0.00223	126.05	0	0	0	0	1	0	0	34.1000	0.7500	-34.0600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	41764	41765	0.009824	0.038256	0.00415	144.84	0	0	0	0	1	0	0	61.7400	-2.7000	-61.3900	3.5900	0.0000	0.0000	0.0000	0.0000;
	41764	41765	0.009824	0.038256	0.00415	144.84	0	0	0	0	1	0	0	61.7400	-2.7000	-61.3900	3.5900	0.0000	0.0000	0.0000	0.0000;
	41766	41767	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-21.6000	-2.9500	21.6000	2.9500	0.0000	0.0000	0.0000	0.0000;
	41767	42139	0.014944	0.040563	0.00843	150.85	0	0	0	0	1	0	0	79.3500	5.0800	-78.4800	-3.6200	0.0000	0.0000	0.0000	0.0000;
	41767	42139	0.014944	0.040563	0.00843	150.85	0	0	0	0	1	0	0	79.3500	5.0800	-78.4800	-3.6200	0.0000	0.0000	0.0000	0.0000;
	42381	41768	0.001346	0.011925	0.36319	526.58	0	0	0	0	1	0	0	134.5400	10.5400	-134.3100	-47.7500	0.0000	0.0000	0.0000	0.0000;
	41769	41791	0.015076	0.053309	0.00984	126.79	0	0	0	0	1	0	0	32.9000	-19.7500	-32.6900	19.4900	0.0000	0.0000	0.0000	0.0000;
	41781	41770	0.009769	0.039877	0.00547	115.43	0	0	0	0	1	0	0	13.3300	4.4900	-13.3100	-4.9700	0.0000	0.0000	0.0000	0.0000;
	41770	41783	0.011578	0.05196	0.00411	120.17	0	0	0	0	1	0	0	-21.7100	-5.4100	21.7700	5.2400	0.0000	0.0000	0.0000	0.0000;
	41771	41778	0.009026	0.042214	0.00486	108.81	0	0	0	0	1	0	0	-5.5400	-11.2300	5.5500	10.8000	0.0000	0.0000	0.0000	0.0000;
	41771	42380	0.028655	0.135085	0.01238	129.61	0	0	0	0	1	0	0	-41.1600	-1.9000	41.6500	2.9100	0.0000	0.0000	0.0000	0.0000;
	41772	41779	0.003775	0.019989	0.00251	137.17	0	0	0	0	1	0	0	72.1500	26.2000	-71.9300	-25.3300	0.0000	0.0000	0.0000	0.0000;
	41772	42133	0.007339	0.041187	0.00647	142.51	0	0	0	0	1	0	0	-89.7500	1.9400	90.3100	0.5700	0.0000	0.0000	0.0000	0.0000;
	42156	41772	0.005464	0.02016	0.0047	98.43	0	0	0	0	1	0	0	4.4700	33.7100	-4.4100	-33.9800	0.0000	0.0000	0.0000	0.0000;
	41773	41776	0.0001	0.002486	0	513.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41773	41777	0.000258	0.001132	0	0	0	0	0	0	1	0	0	23.8400	10.2300	-23.8400	-10.2200	0.0000	0.0000	0.0000	0.0000;
	41773	41778	0.000223	0.001048	0	0	0	0	0	0	1	0	0	-23.8400	-10.2300	23.8400	10.2400	0.0000	0.0000	0.0000	0.0000;
	41774	41776	0.001477	0.039996	0	256.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41775	41776	0.001477	0.039996	0	256.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41779	41778	0.004133	0.019917	0.00368	123.7	0	0	0	0	1	0	0	29.4500	20.9200	-29.4000	-21.0400	0.0000	0.0000	0.0000	0.0000;
	41779	41780	0.000239	0.001044	0	0	0	0	0	0	1	0	0	42.4800	4.4100	-42.4800	-4.3900	0.0000	0.0000	0.0000	0.0000;
	41781	41785	0.003676	0.014178	0.00344	126.28	0	0	0	0	1	0	0	-33.8000	-7.5600	33.8400	7.3700	0.0000	0.0000	0.0000	0.0000;
	41782	41943	0.011599	0.054465	0.00816	120.67	0	0	0	0	1	0	0	-24.5800	-13.5200	24.6700	13.1000	0.0000	0.0000	0.0000	0.0000;
	42889	41782	0.005321	0.0271	0.00319	105.22	0	0	0	0	1	0	0	-3.5700	-9.1700	3.5800	8.8700	0.0000	0.0000	0.0000	0.0000;
	41783	42382	0.021325	0.105589	0.01122	125.1	0	0	0	0	1	0	0	-30.5200	-8.4200	30.7200	8.2600	0.0000	0.0000	0.0000	0.0000;
	41784	41935	0.013189	0.053096	0.0066	129.38	0	0	0	0	1	0	0	-42.4000	-4.9500	42.6400	5.1900	0.0000	0.0000	0.0000	0.0000;
	42806	41784	0.001785	0.008625	0.001	124.34	0	0	0	0	1	0	0	-29.0200	-2.2100	29.0300	2.1800	0.0000	0.0000	0.0000	0.0000;
	41785	41786	0.000257	0.001109	0	0	0	0	0	0	1	0	0	25.6300	3.2300	-25.6300	-3.2200	0.0000	0.0000	0.0000	0.0000;
	42382	41785	0.014773	0.05618	0.00683	134.76	0	0	0	0	1	0	0	60.0000	11.8800	-59.4700	-10.6000	0.0000	0.0000	0.0000	0.0000;
	41787	41788	0.004943	0.018695	0.00297	139.72	0	0	0	0	1	0	0	75.6700	25.7900	-75.3700	-24.9600	0.0000	0.0000	0.0000	0.0000;
	41790	41787	0.0031	0.015823	0.0014	116.66	0	0	0	0	1	0	0	16.9300	60.4100	-16.8200	-59.9700	0.0000	0.0000	0.0000	0.0000;
	41787	42204	0.014646	0.047414	0.00702	142.73	0	0	0	0	1	0	0	-91.4400	11.3400	92.6300	-8.2300	0.0000	0.0000	0.0000	0.0000;
	41788	42119	0.00678	0.037447	0.00837	135.9	0	0	0	0	1	0	0	61.5200	22.3800	-61.2400	-21.6600	0.0000	0.0000	0.0000	0.0000;
	41789	41790	0.000277	0.001103	0	0	0	0	0	0	1	0	0	-19.0300	92.0300	19.0500	-91.9400	0.0000	0.0000	0.0000	0.0000;
	41839	41791	0.006863	0.034089	0.00513	122.03	0	0	0	0	1	0	0	-23.5000	21.5700	23.5700	-21.7700	0.0000	0.0000	0.0000	0.0000;
	41792	41796	0.008314	0.031539	0.00262	136.8	0	0	0	0	1	0	0	-58.5900	12.8800	58.9000	-11.9800	0.0000	0.0000	0.0000	0.0000;
	41793	41794	0.000289	0.001129	0	0	0	0	0	0	1	0	0	14.8700	2.1500	-14.8700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	42728	41793	0.002365	0.021723	0.05661	639.54	0	0	0	0	1	0	0	-343.4800	31.5100	346.1200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	42728	41793	0.002365	0.021723	0.05661	639.54	0	0	0	0	1	0	0	-343.4800	31.5100	346.1200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	41795	41797	0.013719	0.061039	0.00687	98.05	0	0	0	0	1	0	0	9.0700	2.0000	-9.0500	-2.6600	0.0000	0.0000	0.0000	0.0000;
	41803	41799	0.007618	0.032178	0.00236	155.05	0	0	0	0	1	0	0	98.8000	20.4600	-98.0900	-17.7500	0.0000	0.0000	0.0000	0.0000;
	41803	41799	0.007618	0.032178	0.00236	155.05	0	0	0	0	1	0	0	98.8000	20.4600	-98.0900	-17.7500	0.0000	0.0000	0.0000	0.0000;
	41799	41816	0.010807	0.045143	0.00402	153.19	0	0	0	0	1	0	0	85.2700	12.2300	-84.5300	-9.5500	0.0000	0.0000	0.0000	0.0000;
	41799	41816	0.010807	0.045143	0.00402	153.19	0	0	0	0	1	0	0	85.2700	12.2300	-84.5300	-9.5500	0.0000	0.0000	0.0000	0.0000;
	41802	41801	0.000176	0.013054	0	984.12	0	0	1.0625	0	1	0	0	-437.8400	-302.7500	438.3600	341.0200	0.0000	0.0000	0.0000	0.0000;
	41801	41805	0.000223	0.001006	0	0	0	0	0	0	1	0	0	-438.3600	-341.0200	439.0100	343.9700	0.0000	0.0000	0.0000	0.0000;
	41803	41802	0.001433	0.068371	0	244.95	0	0	1.03125	0	1	0	0	-121.7700	-29.8600	121.9900	40.2000	0.0000	0.0000	0.0000	0.0000;
	41803	41802	0.001433	0.068371	0	244.95	0	0	1.03125	0	1	0	0	-121.7700	-29.8600	121.9900	40.2000	0.0000	0.0000	0.0000	0.0000;
	41803	41802	0.001433	0.068371	0	244.95	0	0	1.03125	0	1	0	0	-121.7700	-29.8600	121.9900	40.2000	0.0000	0.0000	0.0000	0.0000;
	41803	41802	0.001433	0.068371	0	244.95	0	0	1.03125	0	1	0	0	-121.7700	-29.8600	121.9900	40.2000	0.0000	0.0000	0.0000	0.0000;
	41802	41804	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-50.1000	141.9700	50.1500	-141.7300	0.0000	0.0000	0.0000	0.0000;
	41803	41827	0.01422	0.072894	0.00518	145.74	0	0	0	0	1	0	0	71.2500	22.1900	-70.5300	-19.0700	0.0000	0.0000	0.0000	0.0000;
	41803	41827	0.01422	0.072894	0.00518	145.74	0	0	0	0	1	0	0	71.2500	22.1900	-70.5300	-19.0700	0.0000	0.0000	0.0000	0.0000;
	41804	42214	0.002963	0.019694	0.03649	556.09	0	0	0	0	1	0	0	223.5400	5.1800	-222.1700	-0.0700	0.0000	0.0000	0.0000	0.0000;
	41804	42292	0.00395	0.037989	0.07969	627.01	0	0	0	0	1	0	0	-314.8200	64.5300	318.5900	-36.8900	0.0000	0.0000	0.0000	0.0000;
	41804	42292	0.00395	0.037989	0.07969	627.01	0	0	0	0	1	0	0	-314.8200	64.5300	318.5900	-36.8900	0.0000	0.0000	0.0000	0.0000;
	43071	41805	0.000203	0.003458	0.48411	3216.08	0	0	0	0	1	0	0	1544.9000	93.7900	-1540.3500	-68.0500	0.0000	0.0000	0.0000	0.0000;
	41806	41821	0.017411	0.051661	0.00615	121.82	0	0	0	0	1	0	0	-20.7800	10.5800	20.8700	-10.9200	0.0000	0.0000	0.0000	0.0000;
	41825	41806	0.011194	0.035786	0.00257	114.15	0	0	0	0	1	0	0	-5.6200	11.6600	5.6300	-11.8600	0.0000	0.0000	0.0000	0.0000;
	41807	41808	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-30.2800	-12.7900	30.2900	12.8000	0.0000	0.0000	0.0000	0.0000;
	41808	41827	0.007118	0.033716	0.00226	143.47	0	0	0	0	1	0	0	-111.1800	-17.4500	112.0500	21.3800	0.0000	0.0000	0.0000	0.0000;
	41829	41808	0.003618	0.01602	0.00178	133.32	0	0	0	0	1	0	0	-68.1600	-7.7200	68.3200	8.2700	0.0000	0.0000	0.0000	0.0000;
	41808	42163	0.00708	0.03599	0.00455	116.92	0	0	0	0	1	0	0	12.5700	-3.6300	-12.5500	3.2200	0.0000	0.0000	0.0000	0.0000;
	41811	41809	0.022919	0.082104	0.00881	115.1	0	0	0	0	1	0	0	10.4800	-10.2700	-10.4300	9.5200	0.0000	0.0000	0.0000	0.0000;
	41809	41827	0.010802	0.056364	0.0066	100.46	0	0	0	0	1	0	0	-4.5100	-14.5900	4.5300	14.0200	0.0000	0.0000	0.0000	0.0000;
	41810	41812	0.017949	0.082716	0.00787	136.25	0	0	0	0	1	0	0	65.6500	-34.5900	-64.7000	38.1400	0.0000	0.0000	0.0000	0.0000;
	41810	42361	0.01946	0.075001	0.00714	138.77	0	0	0	0	1	0	0	-73.4100	33.4800	74.6400	-29.4700	0.0000	0.0000	0.0000	0.0000;
	42291	41811	0.014895	0.060707	0.00796	125.71	0	0	0	0	1	0	0	29.7200	-8.1300	-29.5800	7.8700	0.0000	0.0000	0.0000	0.0000;
	41812	42770	0.004313	0.020533	0.00139	131.37	0	0	0	0	1	0	0	45.5100	8.9700	-45.4200	-8.7000	0.0000	0.0000	0.0000	0.0000;
	41813	41814	0.000287	0.001132	0	0	0	0	0	0	1	0	0	21.4800	3.7400	-21.4800	-3.7400	0.0000	0.0000	0.0000	0.0000;
	41815	41813	0.005559	0.025103	0.00224	128.61	0	0	0	0	1	0	0	36.3800	-41.2500	-36.2300	41.7200	0.0000	0.0000	0.0000	0.0000;
	41815	42770	0.008434	0.031375	0.00348	133.19	0	0	0	0	1	0	0	-52.1800	17.1200	52.4200	-16.6000	0.0000	0.0000	0.0000	0.0000;
	41816	41817	0.000226	0.001029	0	0	0	0	0	0	1	0	0	20.0400	7.0900	-20.0300	-7.0800	0.0000	0.0000	0.0000	0.0000;
	41816	42622	0.005665	0.024656	0.00324	150.83	0	0	0	0	1	0	0	74.5100	6.0100	-74.2100	-5.0300	0.0000	0.0000	0.0000	0.0000;
	41816	42622	0.005665	0.024656	0.00324	150.83	0	0	0	0	1	0	0	74.5100	6.0100	-74.2100	-5.0300	0.0000	0.0000	0.0000	0.0000;
	41818	41819	0.00395	0.012921	0.00269	127.2	0	0	0	0	1	0	0	-35.1100	-0.4500	35.1500	0.3200	0.0000	0.0000	0.0000	0.0000;
	42142	41818	0.003201	0.014346	0.00166	109.7	0	0	0	0	1	0	0	4.5600	15.4100	-4.5500	-15.5500	0.0000	0.0000	0.0000	0.0000;
	42679	41819	0.002203	0.009051	0.00208	139.14	0	0	0	0	1	0	0	74.9400	11.0700	-74.8200	-10.7800	0.0000	0.0000	0.0000	0.0000;
	41820	41821	0.003481	0.016475	0.0019	114.48	0	0	0	0	1	0	0	-11.2400	22.4200	11.2600	-22.5100	0.0000	0.0000	0.0000	0.0000;
	41820	41822	0.008428	0.037454	0.00515	126.83	0	0	0	0	1	0	0	32.8400	-34.0700	-32.6500	34.3600	0.0000	0.0000	0.0000	0.0000;
	41948	41820	0.010191	0.044697	0.00592	131.08	0	0	0	0	1	0	0	44.3300	-5.7900	-44.1300	6.0700	0.0000	0.0000	0.0000	0.0000;
	41821	41945	0.007593	0.032287	0.00362	133.44	0	0	0	0	1	0	0	-50.7400	23.5300	50.9800	-22.8800	0.0000	0.0000	0.0000	0.0000;
	41823	41822	0.009534	0.031517	0.00355	112.24	0	0	0	0	1	0	0	-13.3300	83.8400	13.9700	-82.1000	0.0000	0.0000	0.0000	0.0000;
	41822	41825	0.004107	0.0195	0.00333	112.89	0	0	0	0	1	0	0	0.0700	40.2900	-0.0000	-40.3200	0.0000	0.0000	0.0000	0.0000;
	41825	41826	0.000217	0.001152	0	0	0	0	0	0	1	0	0	24.5600	18.6300	-24.5600	-18.6200	0.0000	0.0000	0.0000	0.0000;
	41828	41825	0.009881	0.045466	0.00557	110.59	0	0	0	0	1	0	0	18.9900	-10.3900	-18.9500	10.0300	0.0000	0.0000	0.0000	0.0000;
	41829	41828	0.00671	0.03252	0.00265	124.77	0	0	0	0	1	0	0	43.5900	4.9300	-43.4700	-4.5900	0.0000	0.0000	0.0000	0.0000;
	41842	41830	0.020216	0.069825	0.00943	106.83	0	0	0	0	1	0	0	5.1300	-25.5400	-5.0000	25.0000	0.0000	0.0000	0.0000	0.0000;
	42577	41830	0.013635	0.060732	0.00635	109.43	0	0	0	0	1	0	0	6.0300	-15.5800	-5.9900	15.0600	0.0000	0.0000	0.0000	0.0000;
	41831	41832	0.000235	0.001053	0	0	0	0	0	0	1	0	0	-6.0600	-1.5700	6.0600	1.5700	0.0000	0.0000	0.0000	0.0000;
	41832	41833	0.007995	0.037096	0.00431	115.63	0	0	0	0	1	0	0	17.3400	12.3500	-17.3100	-12.6300	0.0000	0.0000	0.0000	0.0000;
	41832	41841	0.015967	0.071985	0.01113	113.74	0	0	0	0	1	0	0	13.7700	-18.4200	-13.6900	17.6000	0.0000	0.0000	0.0000	0.0000;
	41832	42576	0.00984	0.048932	0.00587	126.24	0	0	0	0	1	0	0	-37.1800	4.5000	37.3100	-4.4600	0.0000	0.0000	0.0000	0.0000;
	41833	41834	0.000254	0.001021	0	0	0	0	0	0	1	0	0	10.7300	1.6700	-10.7300	-1.6700	0.0000	0.0000	0.0000	0.0000;
	41833	41842	0.022573	0.087486	0.00941	106.12	0	0	0	0	1	0	0	-1.8600	-1.4200	1.8600	0.4500	0.0000	0.0000	0.0000	0.0000;
	42362	41833	0.015235	0.076264	0.00835	112.02	0	0	0	0	1	0	0	-8.4100	-13.0500	8.4500	12.3800	0.0000	0.0000	0.0000	0.0000;
	41835	41836	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-11.6400	35.5400	11.6400	-35.5200	0.0000	0.0000	0.0000	0.0000;
	41836	41838	0.009024	0.04537	0.0072	116.36	0	0	0	0	1	0	0	9.0700	12.7400	-9.0400	-13.4000	0.0000	0.0000	0.0000	0.0000;
	41837	41838	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-8.0000	-2.2400	8.0000	2.2500	0.0000	0.0000	0.0000	0.0000;
	41842	41838	0.021686	0.087564	0.01123	112.06	0	0	0	0	1	0	0	-1.0100	-12.2100	1.0400	11.1500	0.0000	0.0000	0.0000	0.0000;
	41839	41841	0.009387	0.043131	0.0046	116.68	0	0	0	0	1	0	0	13.2500	-24.0900	-13.1800	23.9100	0.0000	0.0000	0.0000	0.0000;
	42362	41840	0.015232	0.054551	0.00812	137.08	0	0	0	0	1	0	0	-61.3600	6.7600	61.9300	-5.5200	0.0000	0.0000	0.0000	0.0000;
	41843	41850	0.018241	0.077387	0.00666	135.02	0	0	0	0	1	0	0	-59.8500	17.4300	60.5600	-15.1000	0.0000	0.0000	0.0000	0.0000;
	41843	42479	0.017771	0.073239	0.00932	130.4	0	0	0	0	1	0	0	45.0400	-18.8700	-44.6200	19.6500	0.0000	0.0000	0.0000	0.0000;
	41844	42740	0.033908	0.112223	0.01582	141.94	0	0	0	0	1	0	0	-91.1700	10.3400	93.9400	-2.8400	0.0000	0.0000	0.0000	0.0000;
	41853	41845	0.010826	0.040911	0.00524	127.93	0	0	0	0	1	0	0	35.3400	13.1300	-35.1900	-13.0800	0.0000	0.0000	0.0000	0.0000;
	41847	41846	0.000181	0.012347	0	987.87	0	0	1.00625	0	1	0	0	-419.8100	-11.7700	420.1000	32.1500	0.0000	0.0000	0.0000	0.0000;
	41846	41848	0.000248	0.001087	0	0	0	0	0	0	1	0	0	61.0300	8.3500	-61.0300	-8.3100	0.0000	0.0000	0.0000	0.0000;
	42466	41846	0.000675	0.011023	1.18181	3197.5	0	0	0	0	1	0	0	1667.9400	7.0600	-1650.5500	149.3000	0.0000	0.0000	0.0000	0.0000;
	42761	41846	0.000371	0.004973	0.50078	2252.48	0	0	0	0	1	0	0	49.1300	71.5700	-49.0800	-125.1300	0.0000	0.0000	0.0000	0.0000;
	42867	41846	0.000359	0.005699	0.57687	2933.96	0	0	0	0	1	0	0	-1213.5400	81.3800	1218.5000	-64.6800	0.0000	0.0000	0.0000	0.0000;
	42744	41847	0.001508	0.013267	0.13249	622.89	0	0	0	0	1	0	0	-417.3500	-4.3600	419.8100	11.7700	0.0000	0.0000	0.0000	0.0000;
	41859	41849	0.009157	0.045242	0.00846	86.53	0	0	0	0	1	0	0	-6.8500	18.3400	6.8800	-19.0700	0.0000	0.0000	0.0000	0.0000;
	41849	42247	0.008223	0.034937	0.00405	128.33	0	0	0	0	1	0	0	-44.8100	16.3000	44.9900	-15.9700	0.0000	0.0000	0.0000	0.0000;
	41850	41851	0.000233	0.001018	0	0	0	0	0	0	1	0	0	28.8300	6.6700	-28.8300	-6.6600	0.0000	0.0000	0.0000	0.0000;
	41853	41850	0.005462	0.02451	0.00211	142.48	0	0	0	0	1	0	0	89.8300	-6.6600	-89.3900	8.4200	0.0000	0.0000	0.0000	0.0000;
	41852	41855	0.002258	0.117453	0	401.19	0	0	1	0	1	0	0	241.9000	-35.7400	-240.5100	108.1400	0.0000	0.0000	0.0000	0.0000;
	41852	41856	0.000291	0.001079	0	0	0	0	0	0	1	0	0	32.8100	2.4500	-32.8100	-2.4300	0.0000	0.0000	0.0000	0.0000;
	41853	41855	-0.001426	-0.074207	0	301.19	0	0	1	0	1	0	0	-241.3900	62.4000	240.5100	-108.1400	0.0000	0.0000	0.0000	0.0000;
	41853	41857	0.006489	0.030846	0.00507	132.49	0	0	0	0	1	0	0	39.3600	-47.4900	-39.1200	48.1300	0.0000	0.0000	0.0000	0.0000;
	41853	42480	0.014542	0.078102	0.00597	138.86	0	0	0	0	1	0	0	76.8600	-21.3800	-75.9400	25.6900	0.0000	0.0000	0.0000	0.0000;
	41854	41855	0.005884	0.306119	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41857	41859	0.006956	0.031027	0.00347	124	0	0	0	0	1	0	0	22.3200	-65.5200	-22.0000	66.5900	0.0000	0.0000	0.0000	0.0000;
	41858	41859	0.000288	0.001183	0	0	0	0	0	0	1	0	0	-28.8300	85.0200	28.8500	-84.9300	0.0000	0.0000	0.0000	0.0000;
	41861	41860	0.001256	0.068177	0	205.13	0	0	1.0125	0	1	0	0	-84.4200	-7.6300	84.5100	12.2200	0.0000	0.0000	0.0000	0.0000;
	41861	41860	0.001256	0.068177	0	205.13	0	0	1.0125	0	1	0	0	-84.4200	-7.6300	84.5100	12.2200	0.0000	0.0000	0.0000	0.0000;
	41861	41860	0.001256	0.068177	0	205.13	0	0	1.0125	0	1	0	0	-84.4200	-7.6300	84.5100	12.2200	0.0000	0.0000	0.0000	0.0000;
	41860	41862	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-253.5200	120.4000	253.7100	-119.6300	0.0000	0.0000	0.0000	0.0000;
	41863	41861	0.008071	0.029428	0.00178	133.86	0	0	0	0	1	0	0	-61.9800	-10.4600	62.2700	11.3500	0.0000	0.0000	0.0000	0.0000;
	41867	41861	0.004506	0.019484	0.0022	153.12	0	0	0	0	1	0	0	-82.9800	-3.2900	83.2600	4.2900	0.0000	0.0000	0.0000	0.0000;
	41867	41861	0.004506	0.019484	0.0022	153.12	0	0	0	0	1	0	0	-82.9800	-3.2900	83.2600	4.2900	0.0000	0.0000	0.0000	0.0000;
	41862	42589	0.008199	0.086326	0.15662	545.97	0	0	0	0	1	0	0	-177.2100	30.2800	179.7100	-20.7900	0.0000	0.0000	0.0000	0.0000;
	42868	41862	0.002265	0.01872	0.08182	617.49	0	0	0	0	1	0	0	382.1300	-51.0800	-379.0100	68.0600	0.0000	0.0000	0.0000	0.0000;
	41863	41864	0.000246	0.001149	0	0	0	0	0	0	1	0	0	21.9800	2.4200	-21.9800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	41865	41866	0.00021	0.001121	0	0	0	0	0	0	1	0	0	-21.9800	-7.6600	21.9800	7.6600	0.0000	0.0000	0.0000	0.0000;
	41866	42278	0.012486	0.0533	0.00731	123.59	0	0	0	0	1	0	0	39.0300	-22.2200	-38.7900	22.4900	0.0000	0.0000	0.0000	0.0000;
	41869	41870	0.009609	0.034549	0.00495	129.49	0	0	0	0	1	0	0	48.3800	16.5200	-48.1300	-16.1300	0.0000	0.0000	0.0000	0.0000;
	42687	41869	0.00485	0.021052	0.00291	141.87	0	0	0	0	1	0	0	87.0200	23.7600	-86.6400	-22.4000	0.0000	0.0000	0.0000	0.0000;
	41871	41872	0.000208	0.001019	0	0	0	0	0	0	1	0	0	20.8000	4.3700	-20.8000	-4.3600	0.0000	0.0000	0.0000	0.0000;
	41871	41873	0.013671	0.054792	0.00503	126.16	0	0	0	0	1	0	0	29.9700	-4.3900	-29.8500	4.3500	0.0000	0.0000	0.0000	0.0000;
	41914	41871	0.025289	0.107927	0.0075	132.21	0	0	0	0	1	0	0	51.4000	1.8600	-50.7700	0.0300	0.0000	0.0000	0.0000	0.0000;
	41873	41874	0.016088	0.068365	0.00741	101.72	0	0	0	0	1	0	0	-1.6800	19.8700	1.7500	-20.3500	0.0000	0.0000	0.0000	0.0000;
	42376	41873	0.012441	0.063813	0.01045	118.4	0	0	0	0	1	0	0	-16.6400	27.7600	16.7600	-28.2100	0.0000	0.0000	0.0000	0.0000;
	41875	41874	0.011218	0.051491	0.00465	108.3	0	0	0	0	1	0	0	7.8800	-18.6100	-7.8300	18.3600	0.0000	0.0000	0.0000	0.0000;
	41875	41876	0.000286	0.001119	0	0	0	0	0	0	1	0	0	15.0200	5.3400	-15.0200	-5.3400	0.0000	0.0000	0.0000	0.0000;
	41877	41875	0.023003	0.084347	0.00876	122.51	0	0	0	0	1	0	0	23.0700	-13.5300	-22.9000	13.2700	0.0000	0.0000	0.0000	0.0000;
	41886	41878	0.022601	0.114598	0.01397	124.51	0	0	0	0	1	0	0	-39.8300	2.0700	40.1800	-1.7800	0.0000	0.0000	0.0000	0.0000;
	41878	41891	0.027632	0.103169	0.01781	117.55	0	0	0	0	1	0	0	28.3600	-3.3000	-28.1400	2.2200	0.0000	0.0000	0.0000	0.0000;
	41878	42271	0.015827	0.060775	0.00676	109.6	0	0	0	0	1	0	0	1.2800	-10.1400	-1.2700	9.4800	0.0000	0.0000	0.0000	0.0000;
	42923	41878	0.037078	0.153048	0.00968	147.82	0	0	0	0	1	0	0	81.6200	-5.1400	-79.3400	13.5100	0.0000	0.0000	0.0000	0.0000;
	41879	41881	0.013581	0.048588	0.0027	127.38	0	0	0	0	1	0	0	34.5000	-14.8900	-34.3200	15.2800	0.0000	0.0000	0.0000	0.0000;
	41880	41881	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-29.2100	-7.4900	29.2100	7.5000	0.0000	0.0000	0.0000	0.0000;
	42030	41881	0.005785	0.027047	0.00267	113.53	0	0	0	0	1	0	0	-5.0700	22.6400	5.1000	-22.7800	0.0000	0.0000	0.0000	0.0000;
	41883	42613	0.00558	0.019113	0.0019	104.51	0	0	0	0	1	0	0	-1.7500	-9.2300	1.7500	9.0400	0.0000	0.0000	0.0000	0.0000;
	43031	41883	0.004297	0.015359	0.00126	110.2	0	0	0	0	1	0	0	13.3300	-4.9600	-13.3200	4.8600	0.0000	0.0000	0.0000	0.0000;
	41884	41886	0.012017	0.049788	0.00371	117.96	0	0	0	0	1	0	0	-26.0500	4.4200	26.1300	-4.4700	0.0000	0.0000	0.0000	0.0000;
	41884	43031	0.01032	0.041484	0.00647	110.15	0	0	0	0	1	0	0	13.3500	-5.5500	-13.3300	4.9600	0.0000	0.0000	0.0000	0.0000;
	41885	41886	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-13.7000	-2.4000	13.7000	2.4000	0.0000	0.0000	0.0000	0.0000;
	41887	41888	0.006624	0.030201	0.00282	125.45	0	0	0	0	1	0	0	-43.9400	-6.6300	44.0700	6.8900	0.0000	0.0000	0.0000	0.0000;
	41887	41890	0.007429	0.034367	0.0026	122.09	0	0	0	0	1	0	0	35.3700	3.9500	-35.2800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	41888	41889	0.000256	0.001035	0	0	0	0	0	0	1	0	0	9.6600	1.5300	-9.6600	-1.5300	0.0000	0.0000	0.0000	0.0000;
	41888	42352	0.037369	0.158377	0.01693	126.11	0	0	0	0	1	0	0	40.8600	1.7400	-40.2700	-1.0100	0.0000	0.0000	0.0000	0.0000;
	41888	42436	0.032666	0.169998	0.01736	128.28	0	0	0	0	1	0	0	45.9000	4.5300	-45.2500	-2.9200	0.0000	0.0000	0.0000	0.0000;
	41888	42886	0.002403	0.011237	0.0028	141.87	0	0	0	0	1	0	0	-70.2400	-7.3400	70.3600	7.5700	0.0000	0.0000	0.0000	0.0000;
	41888	42886	0.002403	0.011237	0.0028	141.87	0	0	0	0	1	0	0	-70.2400	-7.3400	70.3600	7.5700	0.0000	0.0000	0.0000	0.0000;
	41890	42354	0.029779	0.120171	0.00986	117.88	0	0	0	0	1	0	0	26.7200	1.7000	-26.5100	-1.9000	0.0000	0.0000	0.0000	0.0000;
	41892	41893	0.00022	0.001134	0	0	0	0	0	0	1	0	0	-16.0600	-2.2400	16.0600	2.2400	0.0000	0.0000	0.0000	0.0000;
	41894	41893	0.017299	0.081075	0.01077	114.82	0	0	0	0	1	0	0	11.9500	3.8100	-11.9200	-4.7700	0.0000	0.0000	0.0000	0.0000;
	41893	41896	0.016141	0.078825	0.00701	99.84	0	0	0	0	1	0	0	-1.3600	-0.6600	1.3600	-0.0400	0.0000	0.0000	0.0000	0.0000;
	41893	41898	0.050567	0.175086	0.0313	124.78	0	0	0	0	1	0	0	40.7600	-6.3100	-39.9100	6.1500	0.0000	0.0000	0.0000	0.0000;
	41894	41895	0.000258	0.001023	0	0	0	0	0	0	1	0	0	17.7900	6.2800	-17.7900	-6.2700	0.0000	0.0000	0.0000	0.0000;
	41894	41896	0.011275	0.050651	0.00504	117.13	0	0	0	0	1	0	0	17.0300	6.0800	-16.9900	-6.4200	0.0000	0.0000	0.0000	0.0000;
	42366	41894	0.022767	0.1063	0.01215	126.7	0	0	0	0	1	0	0	35.3700	7.8600	-35.0800	-7.7600	0.0000	0.0000	0.0000	0.0000;
	42367	41897	0.022225	0.090356	0.00736	116.29	0	0	0	0	1	0	0	15.3800	-7.7900	-15.3200	7.3200	0.0000	0.0000	0.0000	0.0000;
	41898	42367	0.018941	0.067839	0.00673	119.27	0	0	0	0	1	0	0	-19.7800	-1.3400	19.8500	0.9500	0.0000	0.0000	0.0000	0.0000;
	41900	41902	0.014771	0.048057	0.00416	106.11	0	0	0	0	1	0	0	3.6600	-1.6300	-3.6600	1.2100	0.0000	0.0000	0.0000	0.0000;
	41903	41901	0.011124	0.054478	0.00489	121.22	0	0	0	0	1	0	0	-19.2300	-12.3300	19.2900	12.0900	0.0000	0.0000	0.0000	0.0000;
	41901	41907	0.018789	0.083888	0.00789	117.96	0	0	0	0	1	0	0	16.1700	0.9200	-16.1200	-1.5400	0.0000	0.0000	0.0000	0.0000;
	41901	41910	0.046257	0.209866	0.01402	125.47	0	0	0	0	1	0	0	28.8300	-2.5400	-28.4600	2.7100	0.0000	0.0000	0.0000	0.0000;
	41916	41901	0.027461	0.12533	0.01263	107.81	0	0	0	0	1	0	0	6.8100	-7.3800	-6.7900	6.1600	0.0000	0.0000	0.0000	0.0000;
	42597	41901	0.01134	0.051999	0.00423	138.69	0	0	0	0	1	0	0	64.3700	19.6500	-63.9000	-17.9600	0.0000	0.0000	0.0000	0.0000;
	41906	41902	0.022077	0.08581	0.01046	112.77	0	0	0	0	1	0	0	10.5600	-0.6700	-10.5400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	41902	41908	0.031143	0.132663	0.0169	118.06	0	0	0	0	1	0	0	14.9300	-4.9600	-14.8500	3.5100	0.0000	0.0000	0.0000	0.0000;
	41904	41905	0.008957	0.046101	0.00509	131.99	0	0	0	0	1	0	0	-47.7100	-9.7600	47.9100	10.2600	0.0000	0.0000	0.0000	0.0000;
	41904	41906	0.014401	0.065933	0.00799	123.3	0	0	0	0	1	0	0	28.3900	2.9900	-28.2800	-3.3200	0.0000	0.0000	0.0000	0.0000;
	41907	41904	0.009469	0.037443	0.00288	103.47	0	0	0	0	1	0	0	-1.6000	-3.0000	1.6000	2.7000	0.0000	0.0000	0.0000	0.0000;
	41905	42597	0.008449	0.037093	0.00599	138.35	0	0	0	0	1	0	0	-65.6300	-14.2200	65.9900	15.1300	0.0000	0.0000	0.0000	0.0000;
	41908	41909	0.000218	0.001124	0	0	0	0	0	0	1	0	0	5.6500	0.5400	-5.6500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	41908	42282	0.019077	0.065112	0.01695	112.35	0	0	0	0	1	0	0	9.2000	-4.0500	-9.1800	2.3400	0.0000	0.0000	0.0000	0.0000;
	41911	41912	0.000283	0.001094	0	0	0	0	0	0	1	0	0	-8.4700	-2.5600	8.4700	2.5600	0.0000	0.0000	0.0000	0.0000;
	41912	42284	0.017187	0.067459	0.01307	141.29	0	0	0	0	1	0	0	77.5400	-11.3700	-76.5600	13.8400	0.0000	0.0000	0.0000	0.0000;
	41912	42942	0.008356	0.039422	0.00391	144.99	0	0	0	0	1	0	0	-86.0100	8.8100	86.6000	-6.4700	0.0000	0.0000	0.0000	0.0000;
	41914	41913	0.001645	0.083819	0	222.41	0	0	1	0	1	0	0	-72.1700	-6.0700	72.2500	10.1900	0.0000	0.0000	0.0000	0.0000;
	41914	41913	0.001645	0.083819	0	222.41	0	0	1	0	1	0	0	-72.1700	-6.0700	72.2500	10.1900	0.0000	0.0000	0.0000	0.0000;
	41914	41913	0.001645	0.083819	0	222.41	0	0	1	0	1	0	0	-72.1700	-6.0700	72.2500	10.1900	0.0000	0.0000	0.0000	0.0000;
	41913	41915	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-216.7400	30.0200	216.8600	-29.5000	0.0000	0.0000	0.0000	0.0000;
	41914	41919	0.011099	0.037341	0.00479	147.47	0	0	0	0	1	0	0	70.7500	3.4400	-70.2300	-2.1900	0.0000	0.0000	0.0000	0.0000;
	41914	41919	0.011099	0.037341	0.00479	147.47	0	0	0	0	1	0	0	70.7500	3.4400	-70.2300	-2.1900	0.0000	0.0000	0.0000	0.0000;
	41916	41917	0.000243	0.001011	0	0	0	0	0	0	1	0	0	22.2600	3.7800	-22.2600	-3.7700	0.0000	0.0000	0.0000	0.0000;
	41919	41916	0.008022	0.041986	0.00614	122.37	0	0	0	0	1	0	0	29.1400	-3.9000	-29.0700	3.6000	0.0000	0.0000	0.0000	0.0000;
	41918	41919	0.009493	0.046779	0.00522	131.6	0	0	0	0	1	0	0	-48.4000	-9.9100	48.6300	10.4700	0.0000	0.0000	0.0000	0.0000;
	41922	41920	0.00794	0.039158	0.00589	116.91	0	0	0	0	1	0	0	-15.1800	15.6400	15.2200	-16.0700	0.0000	0.0000	0.0000	0.0000;
	41921	41922	0.000299	0.001004	0	0	0	0	0	0	1	0	0	-25.0600	-16.0000	25.0600	16.0000	0.0000	0.0000	0.0000	0.0000;
	41925	41922	0.011236	0.040665	0.00391	143.62	0	0	0	0	1	0	0	-101.9700	1.9200	103.1100	1.7800	0.0000	0.0000	0.0000	0.0000;
	41927	41922	0.005626	0.024814	0.00239	143.62	0	0	0	0	1	0	0	113.7300	36.4300	-112.9900	-33.4200	0.0000	0.0000	0.0000	0.0000;
	41927	41923	0.011929	0.038354	0.00416	144.15	0	0	0	0	1	0	0	58.6300	12.8100	-58.2400	-11.9800	0.0000	0.0000	0.0000	0.0000;
	41927	41923	0.011929	0.038354	0.00416	144.15	0	0	0	0	1	0	0	58.6300	12.8100	-58.2400	-11.9800	0.0000	0.0000	0.0000	0.0000;
	41923	41940	0.008273	0.037497	0.00364	142.15	0	0	0	0	1	0	0	85.0300	19.2100	-84.4300	-16.9000	0.0000	0.0000	0.0000	0.0000;
	41924	41925	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-25.0600	-3.4100	25.0600	3.4100	0.0000	0.0000	0.0000	0.0000;
	41927	41926	0.000772	0.028831	0	234.46	0	0	1.0125	0	1	0	0	-92.0500	-36.2700	92.1200	38.9400	0.0000	0.0000	0.0000	0.0000;
	41927	41926	0.000772	0.028831	0	234.46	0	0	1.0125	0	1	0	0	-92.0500	-36.2700	92.1200	38.9400	0.0000	0.0000	0.0000	0.0000;
	41927	41926	0.000772	0.028831	0	234.46	0	0	1.0125	0	1	0	0	-92.0500	-36.2700	92.1200	38.9400	0.0000	0.0000	0.0000	0.0000;
	41926	41928	0.000218	0.001009	0	0	0	0	0	0	1	0	0	-276.3600	72.0400	276.5200	-71.2800	0.0000	0.0000	0.0000	0.0000;
	41928	41936	0.002192	0.017525	0.04584	558.7	0	0	0	0	1	0	0	-258.1600	44.0600	259.5500	-37.8400	0.0000	0.0000	0.0000	0.0000;
	41929	41930	0.000228	0.001121	0	0	0	0	0	0	1	0	0	24.5600	6.5800	-24.5600	-6.5700	0.0000	0.0000	0.0000	0.0000;
	41929	41933	0.003265	0.014032	0.00117	115.68	0	0	0	0	1	0	0	14.8200	11.3900	-14.8100	-11.4700	0.0000	0.0000	0.0000	0.0000;
	41929	41935	0.003226	0.013856	0.00149	151.18	0	0	0	0	1	0	0	-76.2900	0.2400	76.4600	0.3700	0.0000	0.0000	0.0000	0.0000;
	41929	41935	0.003226	0.013856	0.00149	151.18	0	0	0	0	1	0	0	-76.2900	0.2400	76.4600	0.3700	0.0000	0.0000	0.0000	0.0000;
	41929	42209	0.004017	0.025335	0.00275	138.67	0	0	0	0	1	0	0	76.9400	-32.6200	-76.6700	34.0100	0.0000	0.0000	0.0000	0.0000;
	42216	41929	0.006335	0.025227	0.00234	128.13	0	0	0	0	1	0	0	-36.1600	-14.0500	36.2500	14.1700	0.0000	0.0000	0.0000	0.0000;
	41931	41935	0.007386	0.035513	0.00326	151.66	0	0	0	0	1	0	0	-76.8300	-5.2300	77.2500	6.9200	0.0000	0.0000	0.0000	0.0000;
	41931	41935	0.007386	0.035513	0.00326	151.66	0	0	0	0	1	0	0	-76.8300	-5.2300	77.2500	6.9200	0.0000	0.0000	0.0000	0.0000;
	41931	41943	0.002794	0.011444	0.0014	139.74	0	0	0	0	1	0	0	78.0500	6.4400	-77.8800	-5.9100	0.0000	0.0000	0.0000	0.0000;
	41931	42207	0.009725	0.032465	0.00265	132.71	0	0	0	0	1	0	0	51.0500	-0.4100	-50.8000	0.9500	0.0000	0.0000	0.0000	0.0000;
	41932	41937	0.007981	0.039984	0.00511	107.64	0	0	0	0	1	0	0	4.9600	28.2400	-4.9000	-28.4600	0.0000	0.0000	0.0000	0.0000;
	42213	41932	0.004269	0.016014	0.00119	129.09	0	0	0	0	1	0	0	43.4100	38.4500	-43.2800	-38.0800	0.0000	0.0000	0.0000	0.0000;
	41935	41933	0.005269	0.024834	0.00157	131.96	0	0	0	0	1	0	0	51.0700	7.7800	-50.9400	-7.3100	0.0000	0.0000	0.0000	0.0000;
	41939	41933	0.004663	0.014536	0.00164	128.71	0	0	0	0	1	0	0	-41.1000	-17.5200	41.1900	17.6300	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.8400	-6.5600	137.1300	19.6100	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.8400	-6.5600	137.1300	19.6100	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.8400	-6.5600	137.1300	19.6100	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.8400	-6.5600	137.1300	19.6100	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.8400	-6.5600	137.1300	19.6100	0.0000	0.0000	0.0000	0.0000;
	41934	41936	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-685.6700	137.3900	686.7100	-132.6600	0.0000	0.0000	0.0000	0.0000;
	41935	42210	0.007158	0.030135	0.00489	152.02	0	0	0	0	1	0	0	78.4500	-7.7300	-78.0300	8.9900	0.0000	0.0000	0.0000	0.0000;
	41935	42210	0.007158	0.030135	0.00489	152.02	0	0	0	0	1	0	0	78.4500	-7.7300	-78.0300	8.9900	0.0000	0.0000	0.0000	0.0000;
	41935	42216	0.006387	0.031063	0.00375	135.32	0	0	0	0	1	0	0	63.4200	14.2100	-63.1700	-13.3600	0.0000	0.0000	0.0000	0.0000;
	41936	42191	0.002033	0.016671	0.04604	543.76	0	0	0	0	1	0	0	197.4200	0.3100	-196.6800	0.7700	0.0000	0.0000	0.0000	0.0000;
	41936	42381	0.00268	0.024545	0.05846	610.69	0	0	0	0	1	0	0	351.7400	-46.8300	-348.6200	69.1100	0.0000	0.0000	0.0000	0.0000;
	41936	42832	0.001147	0.010837	0.03877	468.48	0	0	0	0	1	0	0	2.9100	12.8700	-2.9100	-17.0200	0.0000	0.0000	0.0000	0.0000;
	41937	41938	0.000274	0.00106	0	0	0	0	0	0	1	0	0	31.3700	5.6800	-31.3700	-5.6700	0.0000	0.0000	0.0000	0.0000;
	41937	41943	0.007201	0.026506	0.00328	124.07	0	0	0	0	1	0	0	-28.1300	9.2300	28.2000	-9.3400	0.0000	0.0000	0.0000	0.0000;
	42207	41937	0.003994	0.016284	0.00111	97.14	0	0	0	0	1	0	0	-1.6600	-13.6300	1.6700	13.5500	0.0000	0.0000	0.0000	0.0000;
	41940	41939	0.003894	0.012163	0.00167	112.1	0	0	0	0	1	0	0	-9.7300	-5.7100	9.7300	5.5500	0.0000	0.0000	0.0000	0.0000;
	41951	41940	0.008805	0.036016	0.00363	132.49	0	0	0	0	1	0	0	-49.8500	-12.5200	50.0800	13.0800	0.0000	0.0000	0.0000	0.0000;
	42196	41941	0.009018	0.042713	0.00585	122.66	0	0	0	0	1	0	0	-26.3400	-1.5400	26.4000	1.2300	0.0000	0.0000	0.0000	0.0000;
	42806	41941	0.007223	0.031916	0.00426	128.75	0	0	0	0	1	0	0	39.0100	2.2100	-38.9100	-2.1800	0.0000	0.0000	0.0000	0.0000;
	41942	41943	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-25.0200	-2.1500	25.0200	2.1500	0.0000	0.0000	0.0000	0.0000;
	41944	41945	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-29.5800	-12.6700	29.5800	12.6800	0.0000	0.0000	0.0000	0.0000;
	41945	42264	0.018855	0.076495	0.01037	140.94	0	0	0	0	1	0	0	-80.5600	10.2000	81.8100	-6.1800	0.0000	0.0000	0.0000	0.0000;
	41946	41947	0.00028	0.00102	0	0	0	0	0	0	1	0	0	27.6600	2.1200	-27.6600	-2.1200	0.0000	0.0000	0.0000	0.0000;
	41949	41946	0.007225	0.031757	0.00516	115.68	0	0	0	0	1	0	0	-13.1500	-50.2500	13.3400	50.5400	0.0000	0.0000	0.0000	0.0000;
	41946	42264	0.019284	0.074368	0.00726	129.03	0	0	0	0	1	0	0	-41.0000	44.4800	41.6700	-42.6500	0.0000	0.0000	0.0000	0.0000;
	41949	41948	0.009646	0.038242	0.01126	138.2	0	0	0	0	1	0	0	69.7600	2.9700	-69.3000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	41949	41950	0.000245	0.001157	0	0	0	0	0	0	1	0	0	24.9700	5.0500	-24.9700	-5.0500	0.0000	0.0000	0.0000	0.0000;
	41949	42260	0.014351	0.067006	0.0111	130.3	0	0	0	0	1	0	0	-44.6600	22.6200	45.0100	-22.1100	0.0000	0.0000	0.0000	0.0000;
	41951	42153	0.007702	0.035636	0.0022	128.2	0	0	0	0	1	0	0	36.6500	8.2800	-36.5400	-8.0100	0.0000	0.0000	0.0000	0.0000;
	41958	41952	0.011708	0.057966	0.00373	147.88	0	0	0	0	1	0	0	70.0600	-14.9200	-69.4800	17.4000	0.0000	0.0000	0.0000	0.0000;
	41958	41952	0.011708	0.057966	0.00373	147.88	0	0	0	0	1	0	0	70.0600	-14.9200	-69.4800	17.4000	0.0000	0.0000	0.0000	0.0000;
	41952	45442	0.021773	0.101663	0.00836	132.37	0	0	0	0	1	0	0	-48.6800	12.7400	49.2200	-11.1100	0.0000	0.0000	0.0000	0.0000;
	41953	41954	0.000246	0.001106	0	0	0	0	0	0	1	0	0	-13.6900	-1.8300	13.6900	1.8300	0.0000	0.0000	0.0000	0.0000;
	41954	42981	0.005486	0.022634	0.00188	142.19	0	0	0	0	1	0	0	-80.2700	11.5900	80.6000	-10.4000	0.0000	0.0000	0.0000	0.0000;
	41955	41957	0.008923	0.042727	0.00334	121.22	0	0	0	0	1	0	0	-26.2200	8.5700	26.2800	-8.6100	0.0000	0.0000	0.0000	0.0000;
	41955	42307	0.020151	0.076076	0.00875	97.18	0	0	0	0	1	0	0	4.6000	-12.8100	-4.5700	12.0200	0.0000	0.0000	0.0000	0.0000;
	41957	41956	0.010897	0.036144	0.00608	120.16	0	0	0	0	1	0	0	-21.4100	-1.4000	21.4500	0.9300	0.0000	0.0000	0.0000	0.0000;
	45443	41956	0.013098	0.055699	0.00382	129.92	0	0	0	0	1	0	0	43.3200	10.6300	-43.0700	-10.0000	0.0000	0.0000	0.0000	0.0000;
	41958	41957	0.006466	0.027781	0.00354	154.66	0	0	0	0	1	0	0	-82.0900	11.0600	82.5200	-9.5800	0.0000	0.0000	0.0000	0.0000;
	41958	41957	0.006466	0.027781	0.00354	154.66	0	0	0	0	1	0	0	-82.0900	11.0600	82.5200	-9.5800	0.0000	0.0000	0.0000	0.0000;
	41957	45446	0.015386	0.06945	0.01204	159.91	0	0	0	0	1	0	0	-95.7700	11.8200	97.1500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	41957	45446	0.015386	0.06945	0.01204	159.91	0	0	0	0	1	0	0	-95.7700	11.8200	97.1500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	42228	41959	0.009052	0.037167	0.00634	135.65	0	0	0	0	1	0	0	58.3600	-16.7000	-58.0300	17.4200	0.0000	0.0000	0.0000	0.0000;
	41961	41962	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-17.5200	-8.1700	17.5200	8.1700	0.0000	0.0000	0.0000	0.0000;
	41976	41962	0.01563	0.062301	0.00785	130.98	0	0	0	0	1	0	0	43.3400	-20.6300	-42.9800	21.3400	0.0000	0.0000	0.0000	0.0000;
	41963	41979	0.015327	0.064978	0.00704	119.3	0	0	0	0	1	0	0	19.6900	-2.4800	-19.6300	2.0700	0.0000	0.0000	0.0000	0.0000;
	41964	41965	0.000246	0.001027	0	0	0	0	0	0	1	0	0	10.4700	1.5800	-10.4700	-1.5800	0.0000	0.0000	0.0000	0.0000;
	41971	41964	0.008348	0.034554	0.00386	126.68	0	0	0	0	1	0	0	41.4900	-13.8400	-41.3400	14.0500	0.0000	0.0000	0.0000	0.0000;
	41964	41977	0.009031	0.035465	0.00518	121.21	0	0	0	0	1	0	0	30.8600	-15.6300	-30.7600	15.4800	0.0000	0.0000	0.0000	0.0000;
	41966	41969	0.000115	0.003233	0	512.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41966	41970	0.000229	0.001159	0	0	0	0	0	0	1	0	0	10.7400	0.9300	-10.7400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	41966	41971	0.000229	0.001151	0	0	0	0	0	0	1	0	0	-10.7400	-0.9300	10.7400	0.9400	0.0000	0.0000	0.0000	0.0000;
	41967	41969	0.001667	0.046978	0	256.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41968	41969	0.001667	0.046978	0	256.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41971	41977	0.017434	0.079851	0.00562	121.69	0	0	0	0	1	0	0	32.2900	-12.0100	-32.1000	12.3000	0.0000	0.0000	0.0000	0.0000;
	42553	41971	0.017232	0.070165	0.00693	141.31	0	0	0	0	1	0	0	85.7800	-20.5100	-84.5200	24.9200	0.0000	0.0000	0.0000	0.0000;
	41972	41973	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-9.8200	-1.7800	9.8200	1.7800	0.0000	0.0000	0.0000	0.0000;
	41974	41973	0.010377	0.046639	0.00605	126.55	0	0	0	0	1	0	0	40.6800	-10.3900	-40.5100	10.5200	0.0000	0.0000	0.0000	0.0000;
	42280	41973	0.010365	0.034631	0.00471	121.68	0	0	0	0	1	0	0	-30.5900	12.1500	30.6900	-12.3000	0.0000	0.0000	0.0000	0.0000;
	41974	41975	0.000242	0.001047	0	0	0	0	0	0	1	0	0	13.2600	4.0300	-13.2600	-4.0300	0.0000	0.0000	0.0000	0.0000;
	41974	41977	0.014135	0.068264	0.00713	133	0	0	0	0	1	0	0	-53.9400	6.3600	54.3300	-5.2200	0.0000	0.0000	0.0000	0.0000;
	41976	41979	0.019035	0.084027	0.00877	133.44	0	0	0	0	1	0	0	-48.5000	20.0100	49.0400	-18.4500	0.0000	0.0000	0.0000	0.0000;
	41981	41979	0.006058	0.019883	0.00215	128.54	0	0	0	0	1	0	0	46.7900	-13.8000	-46.6400	14.0900	0.0000	0.0000	0.0000	0.0000;
	41983	41984	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-10.4400	-4.0800	10.4400	4.0800	0.0000	0.0000	0.0000	0.0000;
	41984	42444	0.018041	0.078462	0.01277	109.77	0	0	0	0	1	0	0	11.2000	0.3300	-11.1800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	41985	41986	0.000284	0.001082	0	0	0	0	0	0	1	0	0	19.1100	4.2300	-19.1100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	41988	41985	0.006293	0.027854	0.00403	103.64	0	0	0	0	1	0	0	6.5400	-23.5500	-6.5100	23.2700	0.0000	0.0000	0.0000	0.0000;
	41989	41985	0.005772	0.021558	0.00351	112.18	0	0	0	0	1	0	0	12.6800	-34.3800	-12.6100	34.2800	0.0000	0.0000	0.0000	0.0000;
	41987	41988	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-19.0000	-8.5100	19.0000	8.5200	0.0000	0.0000	0.0000	0.0000;
	41988	41992	0.010687	0.04328	0.00261	118.68	0	0	0	0	1	0	0	-25.5400	15.0300	25.6300	-14.9400	0.0000	0.0000	0.0000	0.0000;
	41990	41992	0.018785	0.08413	0.01094	122.57	0	0	0	0	1	0	0	36.1600	-14.2700	-35.8900	14.3300	0.0000	0.0000	0.0000	0.0000;
	41993	41994	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-15.2600	-2.9400	15.2600	2.9400	0.0000	0.0000	0.0000	0.0000;
	41994	42004	0.007682	0.031282	0.00278	128.23	0	0	0	0	1	0	0	48.6200	-6.2300	-48.4400	6.6800	0.0000	0.0000	0.0000	0.0000;
	42005	41994	0.009946	0.032155	0.002	131.88	0	0	0	0	1	0	0	64.2800	-2.2000	-63.8800	3.2900	0.0000	0.0000	0.0000	0.0000;
	41995	41996	0.000271	0.001123	0	0	0	0	0	0	1	0	0	15.2600	1.4200	-15.2600	-1.4100	0.0000	0.0000	0.0000	0.0000;
	41995	42004	0.004116	0.0198	0.00285	110.71	0	0	0	0	1	0	0	-24.6400	35.9500	24.7200	-35.8700	0.0000	0.0000	0.0000	0.0000;
	42043	41995	0.029232	0.086438	0.00757	103.9	0	0	0	0	1	0	0	-8.9700	37.8000	9.3900	-37.3700	0.0000	0.0000	0.0000	0.0000;
	41997	41998	0.000272	0.001054	0	0	0	0	0	0	1	0	0	39.1600	6.8700	-39.1600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	42055	41997	0.001475	0.014747	0.04983	551.22	0	0	0	0	1	0	0	229.3700	17.2300	-228.6400	-15.2600	0.0000	0.0000	0.0000	0.0000;
	41997	42334	0.001632	0.01553	0.10003	536.81	0	0	0	0	1	0	0	189.4700	8.3900	-188.9200	-13.6800	0.0000	0.0000	0.0000	0.0000;
	42000	41999	0.0036	0.016771	0.00354	128.11	0	0	0	0	1	0	0	-47.2400	-1.1600	47.3200	1.1800	0.0000	0.0000	0.0000	0.0000;
	42001	41999	0.007013	0.031203	0.00265	132.49	0	0	0	0	1	0	0	-61.9300	-18.1200	62.2300	19.1900	0.0000	0.0000	0.0000	0.0000;
	41999	42053	0.014856	0.059223	0.00782	147.11	0	0	0	0	1	0	0	-94.0200	-9.4600	95.3400	13.9400	0.0000	0.0000	0.0000	0.0000;
	41999	42053	0.014856	0.059223	0.00782	147.11	0	0	0	0	1	0	0	-94.0200	-9.4600	95.3400	13.9400	0.0000	0.0000	0.0000	0.0000;
	41999	42067	0.005459	0.026249	0.00313	123.42	0	0	0	0	1	0	0	39.3300	-6.9600	-39.2400	7.0600	0.0000	0.0000	0.0000	0.0000;
	42000	42067	0.006992	0.027822	0.00296	105.37	0	0	0	0	1	0	0	8.0800	-7.8900	-8.0700	7.6300	0.0000	0.0000	0.0000	0.0000;
	42001	42002	0.005033	0.020004	0.00307	118.04	0	0	0	0	1	0	0	22.7700	10.0600	-22.7400	-10.2300	0.0000	0.0000	0.0000	0.0000;
	42002	42017	0.012785	0.047727	0.00894	114.62	0	0	0	0	1	0	0	-16.4200	3.9100	16.4600	-4.6400	0.0000	0.0000	0.0000	0.0000;
	42061	42003	0.007406	0.029939	0.00207	113.62	0	0	0	0	1	0	0	11.5300	-22.4900	-11.4900	22.4600	0.0000	0.0000	0.0000	0.0000;
	43466	42003	0.004656	0.014521	0.00375	115.16	0	0	0	0	1	0	0	20.3000	28.9000	-20.2400	-29.1200	0.0000	0.0000	0.0000	0.0000;
	42004	42048	0.005306	0.022239	0.00591	100.02	0	0	0	0	1	0	0	-8.3400	22.4200	8.3700	-22.8900	0.0000	0.0000	0.0000	0.0000;
	42005	42025	0.006428	0.026312	0.00245	135.79	0	0	0	0	1	0	0	-81.0900	-1.4200	81.5000	2.8500	0.0000	0.0000	0.0000	0.0000;
	42006	42007	0.000244	0.001068	0	0	0	0	0	0	1	0	0	23.9800	2.7100	-23.9800	-2.7100	0.0000	0.0000	0.0000	0.0000;
	42006	42009	0.008865	0.033432	0.00403	100.83	0	0	0	0	1	0	0	0.5100	-10.7800	-0.5100	10.4000	0.0000	0.0000	0.0000	0.0000;
	42006	42023	0.00748	0.030919	0.00262	120.02	0	0	0	0	1	0	0	-24.5000	8.0600	24.5500	-8.1300	0.0000	0.0000	0.0000	0.0000;
	42008	42009	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-49.7000	-19.0900	49.7100	19.1200	0.0000	0.0000	0.0000	0.0000;
	42010	42009	0.002918	0.012968	0.0016	129.98	0	0	0	0	1	0	0	-55.2400	-0.2700	55.3200	0.4900	0.0000	0.0000	0.0000	0.0000;
	42072	42009	0.00452	0.020453	0.00188	139.34	0	0	0	0	1	0	0	105.0400	32.1500	-104.5300	-30.0000	0.0000	0.0000	0.0000	0.0000;
	42010	42022	0.00833	0.031274	0.00441	121.08	0	0	0	0	1	0	0	31.2500	-1.0800	-31.1700	0.9300	0.0000	0.0000	0.0000	0.0000;
	42011	42069	0.004134	0.019049	0.0041	124.3	0	0	0	0	1	0	0	37.5900	24.0600	-37.5100	-24.1200	0.0000	0.0000	0.0000	0.0000;
	42011	43166	0.00262	0.011552	0.00154	137.59	0	0	0	0	1	0	0	84.0200	24.6100	-83.8300	-23.9200	0.0000	0.0000	0.0000	0.0000;
	42011	43465	0.006537	0.027521	0.00299	142.88	0	0	0	0	1	0	0	-72.8000	-26.5800	73.1700	27.8500	0.0000	0.0000	0.0000	0.0000;
	42011	43465	0.006537	0.027521	0.00299	142.88	0	0	0	0	1	0	0	-72.8000	-26.5800	73.1700	27.8500	0.0000	0.0000	0.0000	0.0000;
	42014	42012	0.004507	0.025245	0.00286	104.84	0	0	0	0	1	0	0	-4.5300	-0.2600	4.5300	-0.0300	0.0000	0.0000	0.0000	0.0000;
	42015	42012	0.00382	0.017215	0.00194	130.42	0	0	0	0	1	0	0	-58.3800	-14.5400	58.5100	14.9600	0.0000	0.0000	0.0000	0.0000;
	42012	42053	0.0125	0.052633	0.00633	139.6	0	0	0	0	1	0	0	-59.0600	-11.5200	59.5000	12.7400	0.0000	0.0000	0.0000	0.0000;
	42012	42053	0.0125	0.052633	0.00633	139.6	0	0	0	0	1	0	0	-59.0600	-11.5200	59.5000	12.7400	0.0000	0.0000	0.0000	0.0000;
	42017	42013	0.008733	0.032048	0.00421	139.01	0	0	0	0	1	0	0	-100.2400	-21.4600	101.1800	24.5000	0.0000	0.0000	0.0000	0.0000;
	42059	42013	0.006832	0.028491	0.0023	144.01	0	0	0	0	1	0	0	79.7600	18.9900	-79.3200	-17.3600	0.0000	0.0000	0.0000	0.0000;
	42059	42013	0.006832	0.028491	0.0023	144.01	0	0	0	0	1	0	0	79.7600	18.9900	-79.3200	-17.3600	0.0000	0.0000	0.0000	0.0000;
	42013	42325	0.008306	0.02799	0.00316	125.95	0	0	0	0	1	0	0	43.8300	7.8600	-43.6700	-7.6300	0.0000	0.0000	0.0000	0.0000;
	42014	42029	0.009723	0.045607	0.00566	123.51	0	0	0	0	1	0	0	-35.3100	-7.8600	35.4400	7.8700	0.0000	0.0000	0.0000	0.0000;
	42015	42016	0.000292	0.001005	0	0	0	0	0	0	1	0	0	13.6300	1.6900	-13.6300	-1.6800	0.0000	0.0000	0.0000	0.0000;
	42015	42325	0.005273	0.02331	0.00599	126.26	0	0	0	0	1	0	0	44.7500	12.8500	-44.6300	-12.9500	0.0000	0.0000	0.0000	0.0000;
	42040	42017	0.007374	0.029404	0.00362	135.06	0	0	0	0	1	0	0	-73.7000	-22.9600	74.1600	24.4600	0.0000	0.0000	0.0000	0.0000;
	42034	42018	0.003768	0.014391	0.00149	103.38	0	0	0	0	1	0	0	-6.3400	-3.4900	6.3400	3.3500	0.0000	0.0000	0.0000	0.0000;
	42018	42050	0.006823	0.027282	0.00273	141.56	0	0	0	0	1	0	0	-67.3500	0.6300	67.6500	0.2900	0.0000	0.0000	0.0000	0.0000;
	42018	42050	0.006823	0.027282	0.00273	141.56	0	0	0	0	1	0	0	-67.3500	0.6300	67.6500	0.2900	0.0000	0.0000	0.0000	0.0000;
	42065	42018	0.003931	0.018104	0.00288	137.5	0	0	0	0	1	0	0	-85.2300	8.2800	85.5100	-7.2800	0.0000	0.0000	0.0000	0.0000;
	42019	43331	0.004108	0.019965	0.00198	105.19	0	0	0	0	1	0	0	-4.1700	6.3000	4.1700	-6.5000	0.0000	0.0000	0.0000	0.0000;
	43340	42019	0.002448	0.010483	0.00147	159.68	0	0	0	0	1	0	0	-109.1900	-11.0200	109.4700	12.0400	0.0000	0.0000	0.0000	0.0000;
	43340	42019	0.002448	0.010483	0.00147	159.68	0	0	0	0	1	0	0	-109.1900	-11.0200	109.4700	12.0400	0.0000	0.0000	0.0000	0.0000;
	43340	42019	0.002448	0.010483	0.00147	159.68	0	0	0	0	1	0	0	-109.1900	-11.0200	109.4700	12.0400	0.0000	0.0000	0.0000	0.0000;
	44482	42019	0.002554	0.010873	0.00096	160.8	0	0	0	0	1	0	0	112.5600	17.3600	-112.2500	-16.1700	0.0000	0.0000	0.0000	0.0000;
	44482	42019	0.002554	0.010873	0.00096	160.8	0	0	0	0	1	0	0	112.5600	17.3600	-112.2500	-16.1700	0.0000	0.0000	0.0000	0.0000;
	44482	42019	0.002554	0.010873	0.00096	160.8	0	0	0	0	1	0	0	112.5600	17.3600	-112.2500	-16.1700	0.0000	0.0000	0.0000	0.0000;
	42020	42021	0.000271	0.001078	0	0	0	0	0	0	1	0	0	12.5200	1.4100	-12.5200	-1.4100	0.0000	0.0000	0.0000	0.0000;
	42020	43297	0.001467	0.007673	0.00062	110.88	0	0	0	0	1	0	0	-5.5900	11.9700	5.6000	-12.0200	0.0000	0.0000	0.0000	0.0000;
	42020	44127	0.002134	0.008438	0.00139	92.64	0	0	0	0	1	0	0	-6.9300	-13.3800	6.9300	13.2600	0.0000	0.0000	0.0000	0.0000;
	43540	42022	0.003075	0.013328	0.0018	106.77	0	0	0	0	1	0	0	5.5600	8.9900	-5.5600	-9.1600	0.0000	0.0000	0.0000	0.0000;
	42023	42024	0.000283	0.001193	0	0	0	0	0	0	1	0	0	29.0300	5.2000	-29.0200	-5.1900	0.0000	0.0000	0.0000	0.0000;
	42023	42053	0.020293	0.058168	0.00631	130.67	0	0	0	0	1	0	0	-53.5700	2.9300	54.1400	-1.9500	0.0000	0.0000	0.0000	0.0000;
	43453	42025	0.00739	0.025046	0.00308	138.63	0	0	0	0	1	0	0	100.9300	12.1700	-100.2100	-10.0500	0.0000	0.0000	0.0000	0.0000;
	42034	42026	0.005475	0.018765	0.00196	115.01	0	0	0	0	1	0	0	18.6100	-15.5700	-18.5800	15.4800	0.0000	0.0000	0.0000	0.0000;
	42058	42026	0.005809	0.025591	0.00254	129.93	0	0	0	0	1	0	0	-48.4700	2.1100	48.6100	-1.7800	0.0000	0.0000	0.0000	0.0000;
	42026	42061	0.004631	0.014772	0.0026	129.94	0	0	0	0	1	0	0	-48.7200	-16.5900	48.8400	16.7000	0.0000	0.0000	0.0000	0.0000;
	42026	42709	0.006132	0.020235	0.0014	99.09	0	0	0	0	1	0	0	-0.0000	-1.9700	0.0000	1.8300	0.0000	0.0000	0.0000	0.0000;
	43331	42027	0.003893	0.017309	0.00193	118.6	0	0	0	0	1	0	0	-14.8300	40.9800	14.9000	-40.8800	0.0000	0.0000	0.0000	0.0000;
	42027	43333	0.002497	0.012155	0.00126	137.29	0	0	0	0	1	0	0	76.9200	4.0200	-76.7800	-3.4800	0.0000	0.0000	0.0000	0.0000;
	43352	42027	0.000967	0.004431	0.00054	125.11	0	0	0	0	1	0	0	-38.8600	58.0900	38.9000	-57.9500	0.0000	0.0000	0.0000	0.0000;
	42027	43357	0.009032	0.035044	0.00539	145.11	0	0	0	0	1	0	0	-71.9000	46.0700	72.5300	-44.2200	0.0000	0.0000	0.0000	0.0000;
	42027	43357	0.009032	0.035044	0.00539	145.11	0	0	0	0	1	0	0	-71.9000	46.0700	72.5300	-44.2200	0.0000	0.0000	0.0000	0.0000;
	42065	42028	0.002826	0.014266	0.00183	127.63	0	0	0	0	1	0	0	42.9800	-10.3800	-42.9300	10.4600	0.0000	0.0000	0.0000	0.0000;
	42028	42069	0.004908	0.020348	0.00205	116.71	0	0	0	0	1	0	0	19.1800	-12.7300	-19.1600	12.6200	0.0000	0.0000	0.0000	0.0000;
	42029	42053	0.007111	0.03338	0.00264	128.6	0	0	0	0	1	0	0	-48.5200	-10.3600	48.6900	10.8800	0.0000	0.0000	0.0000	0.0000;
	42031	42030	0.00588	0.028802	0.00228	115.93	0	0	0	0	1	0	0	25.4400	39.1600	-25.3200	-38.8100	0.0000	0.0000	0.0000	0.0000;
	42030	42335	0.012278	0.048397	0.00545	117.18	0	0	0	0	1	0	0	19.1700	10.1800	-19.1100	-10.5200	0.0000	0.0000	0.0000	0.0000;
	42032	42031	0.007851	0.033476	0.00318	121.45	0	0	0	0	1	0	0	36.7900	-17.0200	-36.6600	17.2000	0.0000	0.0000	0.0000	0.0000;
	42032	42033	0.000255	0.001129	0	0	0	0	0	0	1	0	0	11.2300	1.9200	-11.2300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	42032	42046	0.035432	0.109046	0.01297	125.98	0	0	0	0	1	0	0	-48.0100	15.1000	48.8700	-13.8400	0.0000	0.0000	0.0000	0.0000;
	42034	42050	0.004422	0.019907	0.00216	138.41	0	0	0	0	1	0	0	-97.3400	-4.1000	97.7500	5.7100	0.0000	0.0000	0.0000	0.0000;
	42709	42034	0.005768	0.028103	0.00195	109.7	0	0	0	0	1	0	0	-13.6100	10.8500	13.6300	-10.9700	0.0000	0.0000	0.0000	0.0000;
	42035	42036	0.000208	0.001082	0	0	0	0	0	0	1	0	0	19.1600	5.8700	-19.1600	-5.8700	0.0000	0.0000	0.0000	0.0000;
	42058	42035	0.006067	0.021384	0.00321	128.41	0	0	0	0	1	0	0	41.8700	-14.0100	-41.7600	14.0800	0.0000	0.0000	0.0000	0.0000;
	43166	42035	0.002754	0.01245	0.00142	114.93	0	0	0	0	1	0	0	-13.6000	17.3700	13.6100	-17.4600	0.0000	0.0000	0.0000	0.0000;
	42035	43540	0.004652	0.026415	0.00275	109.97	0	0	0	0	1	0	0	8.9800	-2.5000	-8.9800	2.2400	0.0000	0.0000	0.0000	0.0000;
	42037	42042	0.004827	0.019618	0.00222	119.41	0	0	0	0	1	0	0	-24.9500	-12.1600	24.9900	12.1100	0.0000	0.0000	0.0000	0.0000;
	42719	42037	0.002385	0.011152	0.00137	112.12	0	0	0	0	1	0	0	14.0400	7.8800	-14.0300	-7.9800	0.0000	0.0000	0.0000	0.0000;
	42038	42040	0.003132	0.018369	0.00235	123.75	0	0	0	0	1	0	0	-35.7700	-17.3100	35.8200	17.4000	0.0000	0.0000	0.0000	0.0000;
	42038	42719	0.002702	0.009379	0.00142	109.94	0	0	0	0	1	0	0	10.5400	7.7700	-10.5400	-7.8800	0.0000	0.0000	0.0000	0.0000;
	42039	42326	0.007809	0.027897	0.00279	140.27	0	0	0	0	1	0	0	-64.4500	19.2500	64.7900	-18.3200	0.0000	0.0000	0.0000	0.0000;
	42039	42326	0.007809	0.027897	0.00279	140.27	0	0	0	0	1	0	0	-64.4500	19.2500	64.7900	-18.3200	0.0000	0.0000	0.0000	0.0000;
	42039	42338	0.003927	0.019473	0.00375	138.46	0	0	0	0	1	0	0	103.2400	-51.5700	-102.7400	53.6700	0.0000	0.0000	0.0000	0.0000;
	42041	42042	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-12.6500	-3.5600	12.6500	3.5600	0.0000	0.0000	0.0000	0.0000;
	42336	42042	0.006403	0.028493	0.00222	125.11	0	0	0	0	1	0	0	37.7500	15.9700	-37.6400	-15.6800	0.0000	0.0000	0.0000	0.0000;
	42045	42043	0.007981	0.035436	0.00274	115.98	0	0	0	0	1	0	0	5.6400	-22.7600	-5.6000	22.6500	0.0000	0.0000	0.0000	0.0000;
	42044	42055	0.002817	0.024605	0.17928	514.79	0	0	0	0	1	0	0	136.5900	-12.4800	-136.1000	-2.5400	0.0000	0.0000	0.0000	0.0000;
	42044	45375	0.002395	0.023707	0.05067	528.81	0	0	0	0	1	0	0	-156.6100	4.7600	157.1600	-4.8300	0.0000	0.0000	0.0000	0.0000;
	42046	42045	0.005932	0.028729	0.00483	122.69	0	0	0	0	1	0	0	19.8200	-16.8800	-19.7900	16.5400	0.0000	0.0000	0.0000	0.0000;
	42046	42047	0.000231	0.001039	0	0	0	0	0	0	1	0	0	15.0100	3.1200	-15.0100	-3.1200	0.0000	0.0000	0.0000	0.0000;
	42046	43799	0.022427	0.097731	0.00674	130.02	0	0	0	0	1	0	0	-60.2600	20.5000	61.1100	-17.4700	0.0000	0.0000	0.0000	0.0000;
	42046	45397	0.034176	0.130183	0.01768	123.69	0	0	0	0	1	0	0	-23.4400	7.1000	23.6400	-8.2200	0.0000	0.0000	0.0000	0.0000;
	42048	42049	0.000259	0.001171	0	0	0	0	0	0	1	0	0	30.9600	2.4800	-30.9600	-2.4700	0.0000	0.0000	0.0000	0.0000;
	42067	42048	0.003863	0.013859	0.00178	120.65	0	0	0	0	1	0	0	39.4100	-20.3100	-39.3400	20.4100	0.0000	0.0000	0.0000	0.0000;
	42050	42053	0.002251	0.009901	0.00136	154.35	0	0	0	0	1	0	0	-95.7900	-6.8500	95.9900	7.5900	0.0000	0.0000	0.0000	0.0000;
	42050	42053	0.002251	0.009901	0.00136	154.35	0	0	0	0	1	0	0	-95.7900	-6.8500	95.9900	7.5900	0.0000	0.0000	0.0000	0.0000;
	42050	42053	0.002251	0.009901	0.00136	154.35	0	0	0	0	1	0	0	-95.7900	-6.8500	95.9900	7.5900	0.0000	0.0000	0.0000	0.0000;
	42050	42059	0.006323	0.030903	0.0028	117.56	0	0	0	0	1	0	0	23.3700	10.1900	-23.3300	-10.2900	0.0000	0.0000	0.0000	0.0000;
	42052	42051	0.000225	0.014646	0	1191.49	0	0	1	0	1	0	0	-407.7000	-60.9500	408.0500	84.1400	0.0000	0.0000	0.0000	0.0000;
	42052	42051	0.000225	0.014646	0	1191.49	0	0	1	0	1	0	0	-407.7000	-60.9500	408.0500	84.1400	0.0000	0.0000	0.0000	0.0000;
	42052	42051	0.000225	0.014646	0	1191.49	0	0	1	0	1	0	0	-407.7000	-60.9500	408.0500	84.1400	0.0000	0.0000	0.0000	0.0000;
	42051	42932	0.000206	0.003487	0.33597	2169	0	0	0	0	1	0	0	80.6800	-31.8300	-80.6700	-4.7900	0.0000	0.0000	0.0000	0.0000;
	42051	42992	0.00042	0.00711	0.63761	2797.84	0	0	0	0	1	0	0	1192.6600	22.2600	-1187.2000	0.6900	0.0000	0.0000	0.0000	0.0000;
	44312	42051	0.00026	0.003889	0.39564	2938.47	0	0	0	0	1	0	0	1297.8800	-182.8000	-1293.8000	200.7500	0.0000	0.0000	0.0000	0.0000;
	42051	44431	0.000339	0.004888	0.71064	2868.85	0	0	0	0	1	0	0	-1203.7000	184.4400	1208.3400	-195.1300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-148.5600	-20.2700	148.8100	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-148.5600	-20.2700	148.8100	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-148.5600	-20.2700	148.8100	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-148.5600	-20.2700	148.8100	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-148.5600	-20.2700	148.8100	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-148.5600	-20.2700	148.8100	31.3300	0.0000	0.0000	0.0000	0.0000;
	42052	42054	0.00026	0.001151	0	0	0	0	0	0	1	0	0	85.1200	36.9300	-85.1000	-36.8300	0.0000	0.0000	0.0000	0.0000;
	42052	42055	0.000236	0.001083	0	0	0	0	0	0	1	0	0	245.0900	-42.0900	-244.9500	42.7200	0.0000	0.0000	0.0000	0.0000;
	42053	42059	0.004656	0.017533	0.00185	147.59	0	0	0	0	1	0	0	95.4200	18.2700	-95.0000	-16.8800	0.0000	0.0000	0.0000	0.0000;
	42053	42059	0.004656	0.017533	0.00185	147.59	0	0	0	0	1	0	0	95.4200	18.2700	-95.0000	-16.8800	0.0000	0.0000	0.0000	0.0000;
	42055	42060	0.00101	0.012062	0.02493	538.69	0	0	0	0	1	0	0	151.6800	-57.4000	-151.4400	57.6600	0.0000	0.0000	0.0000	0.0000;
	42056	42057	0.000266	0.001013	0	0	0	0	0	0	1	0	0	30.9600	1.9500	-30.9600	-1.9400	0.0000	0.0000	0.0000	0.0000;
	42056	42067	0.010163	0.040083	0.00317	125.34	0	0	0	0	1	0	0	43.2000	8.3500	-43.0000	-7.9100	0.0000	0.0000	0.0000	0.0000;
	42709	42056	0.007184	0.022595	0.00243	134.69	0	0	0	0	1	0	0	74.5500	11.2900	-74.1600	-10.3000	0.0000	0.0000	0.0000	0.0000;
	42058	42065	0.00312	0.01258	0.00182	111.8	0	0	0	0	1	0	0	-12.4600	9.2800	12.4700	-9.4400	0.0000	0.0000	0.0000	0.0000;
	42060	42063	0.004367	0.165658	0	355.63	0	0	1	0	1	0	0	114.7600	32.0000	-114.1900	-10.3000	0.0000	0.0000	0.0000	0.0000;
	42060	42064	0.000244	0.001014	0	0	0	0	0	0	1	0	0	91.6300	46.5000	-91.6100	-46.4000	0.0000	0.0000	0.0000	0.0000;
	42060	43366	0.00157	0.012959	0.03563	446.2	0	0	0	0	1	0	0	-54.9600	117.9500	55.2100	-119.6800	0.0000	0.0000	0.0000	0.0000;
	42061	42063	-0.002466	-0.093543	0	205.63	0	0	1	0	1	0	0	-114.5100	-22.5500	114.1900	10.3000	0.0000	0.0000	0.0000	0.0000;
	42709	42061	0.002401	0.012092	0.00144	132.19	0	0	0	0	1	0	0	-58.9500	-23.9700	59.0400	24.3000	0.0000	0.0000	0.0000	0.0000;
	42061	44006	0.015156	0.058424	0.00883	105.61	0	0	0	0	1	0	0	-4.9000	4.0400	4.9100	-4.9300	0.0000	0.0000	0.0000	0.0000;
	42062	42063	0.010447	0.396249	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42065	42066	0.000265	0.001022	0	0	0	0	0	0	1	0	0	29.7900	11.5400	-29.7800	-11.5300	0.0000	0.0000	0.0000	0.0000;
	42068	42069	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-56.6600	-11.4600	56.6700	11.5000	0.0000	0.0000	0.0000	0.0000;
	42070	42071	0.000229	0.001086	0	0	0	0	0	0	1	0	0	13.2000	5.4500	-13.2000	-5.4500	0.0000	0.0000	0.0000	0.0000;
	42070	43371	0.00554	0.024525	0.00621	129.98	0	0	0	0	1	0	0	-52.8300	-28.2400	53.0200	28.4400	0.0000	0.0000	0.0000	0.0000;
	42070	43540	0.001854	0.008428	0.00068	125.54	0	0	0	0	1	0	0	39.6300	22.7800	-39.5900	-22.6800	0.0000	0.0000	0.0000	0.0000;
	42072	42073	0.000203	0.001165	0	0	0	0	0	0	1	0	0	25.7200	5.9800	-25.7200	-5.9700	0.0000	0.0000	0.0000	0.0000;
	42072	42712	0.000501	0.002319	0.00019	149.85	0	0	0	0	1	0	0	-75.9400	-9.1900	75.9700	9.3000	0.0000	0.0000	0.0000	0.0000;
	42072	42712	0.000501	0.002319	0.00019	149.85	0	0	0	0	1	0	0	-75.9400	-9.1900	75.9700	9.3000	0.0000	0.0000	0.0000	0.0000;
	42072	42712	0.000501	0.002319	0.00019	149.85	0	0	0	0	1	0	0	-75.9400	-9.1900	75.9700	9.3000	0.0000	0.0000	0.0000	0.0000;
	42072	43332	0.004281	0.012459	0.00211	139.15	0	0	0	0	1	0	0	97.0600	-10.5600	-96.6700	11.4600	0.0000	0.0000	0.0000	0.0000;
	42095	42074	0.016697	0.081175	0.01008	125.07	0	0	0	0	1	0	0	-35.9800	15.6300	36.2400	-15.4300	0.0000	0.0000	0.0000	0.0000;
	42078	42075	0.009295	0.042548	0.00423	113.51	0	0	0	0	1	0	0	14.8800	0.4900	-14.8600	-0.8200	0.0000	0.0000	0.0000	0.0000;
	42075	42081	0.012724	0.052193	0.00467	143.62	0	0	0	0	1	0	0	-95.1000	1.0500	96.2400	3.1800	0.0000	0.0000	0.0000	0.0000;
	42087	42075	0.010304	0.056689	0.00605	128.09	0	0	0	0	1	0	0	-45.9900	-6.6000	46.2200	7.2300	0.0000	0.0000	0.0000	0.0000;
	42075	42089	0.0098	0.043589	0.01001	118.31	0	0	0	0	1	0	0	24.6100	-20.2300	-24.5200	19.6500	0.0000	0.0000	0.0000	0.0000;
	42076	42077	0.000287	0.001	0	0	0	0	0	0	1	0	0	35.2500	7.8200	-35.2500	-7.8100	0.0000	0.0000	0.0000	0.0000;
	42076	42078	0.009102	0.043293	0.00603	135.56	0	0	0	0	1	0	0	67.9800	-0.1800	-67.5600	1.5300	0.0000	0.0000	0.0000	0.0000;
	42081	42076	0.003421	0.012907	0.00106	161.23	0	0	0	0	1	0	0	112.1000	11.9100	-111.6800	-10.4300	0.0000	0.0000	0.0000	0.0000;
	42081	42076	0.003421	0.012907	0.00106	161.23	0	0	0	0	1	0	0	112.1000	11.9100	-111.6800	-10.4300	0.0000	0.0000	0.0000	0.0000;
	42076	42086	0.018728	0.063012	0.01145	146.99	0	0	0	0	1	0	0	62.4300	1.6000	-61.7100	-0.3400	0.0000	0.0000	0.0000	0.0000;
	42076	42086	0.018728	0.063012	0.01145	146.99	0	0	0	0	1	0	0	62.4300	1.6000	-61.7100	-0.3400	0.0000	0.0000	0.0000	0.0000;
	42076	42096	0.014805	0.058681	0.00631	111.45	0	0	0	0	1	0	0	14.0000	-1.2300	-13.9700	0.7000	0.0000	0.0000	0.0000	0.0000;
	42076	42319	0.030789	0.104505	0.01408	114.93	0	0	0	0	1	0	0	-18.7300	11.2600	18.8800	-12.1800	0.0000	0.0000	0.0000	0.0000;
	42078	42079	0.000276	0.001115	0	0	0	0	0	0	1	0	0	39.6200	14.0300	-39.6200	-14.0100	0.0000	0.0000	0.0000	0.0000;
	42081	42078	0.012215	0.047309	0.00544	142.73	0	0	0	0	1	0	0	92.4500	1.3400	-91.4400	2.0300	0.0000	0.0000	0.0000	0.0000;
	42092	42078	0.012855	0.055818	0.01058	144.9	0	0	0	0	1	0	0	-103.0700	23.2300	104.5000	-18.0800	0.0000	0.0000	0.0000	0.0000;
	42081	42080	0.00128	0.066632	0	254.5	0	0	1	0	1	0	0	-147.9100	-3.3400	148.1800	17.4900	0.0000	0.0000	0.0000	0.0000;
	42081	42080	0.00128	0.066632	0	254.5	0	0	1	0	1	0	0	-147.9100	-3.3400	148.1800	17.4900	0.0000	0.0000	0.0000	0.0000;
	42081	42080	0.00128	0.066632	0	254.5	0	0	1	0	1	0	0	-147.9100	-3.3400	148.1800	17.4900	0.0000	0.0000	0.0000	0.0000;
	42081	42080	0.00128	0.066632	0	254.5	0	0	1	0	1	0	0	-147.9100	-3.3400	148.1800	17.4900	0.0000	0.0000	0.0000	0.0000;
	42080	42082	0.000275	0.00115	0	0	0	0	0	0	1	0	0	37.0500	4.2100	-37.0500	-4.1900	0.0000	0.0000	0.0000	0.0000;
	42080	42334	0.002262	0.021914	0.06245	510.94	0	0	0	0	1	0	0	-145.2700	5.9100	145.7300	-8.0400	0.0000	0.0000	0.0000	0.0000;
	42080	42928	0.003792	0.035531	0.06595	561.72	0	0	0	0	1	0	0	-254.3900	-8.6600	256.7400	23.5900	0.0000	0.0000	0.0000	0.0000;
	42080	42990	0.00258	0.02026	0.06296	565.71	0	0	0	0	1	0	0	-230.1200	-71.4300	231.5400	75.8300	0.0000	0.0000	0.0000	0.0000;
	42081	42089	0.020852	0.086268	0.01088	150.07	0	0	0	0	1	0	0	71.1200	-8.0200	-70.0900	11.1800	0.0000	0.0000	0.0000	0.0000;
	42081	42089	0.020852	0.086268	0.01088	150.07	0	0	0	0	1	0	0	71.1200	-8.0200	-70.0900	11.1800	0.0000	0.0000	0.0000	0.0000;
	42096	42081	0.014302	0.065059	0.00676	123.03	0	0	0	0	1	0	0	-34.9900	-2.6500	35.1600	2.7500	0.0000	0.0000	0.0000	0.0000;
	42081	42355	0.052271	0.203472	0.01701	107.25	0	0	0	0	1	0	0	1.3500	-1.7000	-1.3500	-0.0500	0.0000	0.0000	0.0000	0.0000;
	42083	42086	0.011614	0.042141	0.0036	128.54	0	0	0	0	1	0	0	-47.6900	1.6400	47.9500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	42083	42087	0.002287	0.010259	0.00074	111.08	0	0	0	0	1	0	0	12.4600	-13.5000	-12.4500	13.4600	0.0000	0.0000	0.0000	0.0000;
	42084	42085	0.000278	0.001018	0	0	0	0	0	0	1	0	0	35.2300	16.5300	-35.2300	-16.5200	0.0000	0.0000	0.0000	0.0000;
	42084	42086	0.004759	0.02596	0.0026	133.88	0	0	0	0	1	0	0	-68.9400	-2.9300	69.1700	3.9300	0.0000	0.0000	0.0000	0.0000;
	42084	42087	0.003522	0.010876	0.00318	122.44	0	0	0	0	1	0	0	33.7100	-13.6000	-33.6600	13.4300	0.0000	0.0000	0.0000	0.0000;
	42086	42097	0.014589	0.056696	0.01323	121.47	0	0	0	0	1	0	0	-30.3600	-8.4300	30.5100	7.6600	0.0000	0.0000	0.0000	0.0000;
	42089	42088	0.011581	0.044289	0.01072	151.38	0	0	0	0	1	0	0	80.4100	-21.5100	-79.6200	23.4200	0.0000	0.0000	0.0000	0.0000;
	42089	42088	0.011581	0.044289	0.01072	151.38	0	0	0	0	1	0	0	80.4100	-21.5100	-79.6200	23.4200	0.0000	0.0000	0.0000	0.0000;
	42088	42424	0.011179	0.038735	0.00413	150.21	0	0	0	0	1	0	0	70.3300	-24.3500	-69.7200	26.0300	0.0000	0.0000	0.0000	0.0000;
	42088	42424	0.011179	0.038735	0.00413	150.21	0	0	0	0	1	0	0	70.3300	-24.3500	-69.7200	26.0300	0.0000	0.0000	0.0000	0.0000;
	42089	42090	0.000273	0.001125	0	0	0	0	0	0	1	0	0	3.8700	1.0000	-3.8700	-1.0000	0.0000	0.0000	0.0000	0.0000;
	42091	42335	0.030124	0.162029	0.01477	109.19	0	0	0	0	1	0	0	12.3200	-3.4000	-12.2700	2.1400	0.0000	0.0000	0.0000	0.0000;
	42439	42091	0.016666	0.084371	0.01088	115.49	0	0	0	0	1	0	0	20.3800	-2.8100	-20.3100	2.0400	0.0000	0.0000	0.0000	0.0000;
	42092	42093	0.000289	0.001129	0	0	0	0	0	0	1	0	0	8.9800	2.1100	-8.9800	-2.1100	0.0000	0.0000	0.0000	0.0000;
	42092	42094	0.013443	0.048441	0.00476	143.35	0	0	0	0	1	0	0	94.0900	-25.3400	-92.8200	29.4400	0.0000	0.0000	0.0000	0.0000;
	42094	42095	0.010748	0.038744	0.00305	116.81	0	0	0	0	1	0	0	19.0700	-30.6700	-18.9400	30.8600	0.0000	0.0000	0.0000	0.0000;
	42094	42408	0.014608	0.07696	0.00891	125.45	0	0	0	0	1	0	0	43.9500	-3.1800	-43.6700	3.7600	0.0000	0.0000	0.0000	0.0000;
	42095	42415	0.015555	0.068923	0.00711	129.98	0	0	0	0	1	0	0	45.9400	-48.3500	-45.2700	50.5600	0.0000	0.0000	0.0000	0.0000;
	42097	42096	0.008458	0.043554	0.00461	121.91	0	0	0	0	1	0	0	-33.1200	2.4700	33.2100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	42097	42098	0.000243	0.001033	0	0	0	0	0	0	1	0	0	20.9400	3.1200	-20.9400	-3.1200	0.0000	0.0000	0.0000	0.0000;
	42333	42097	0.006741	0.031289	0.00383	116.59	0	0	0	0	1	0	0	18.3700	13.0200	-18.3300	-13.2500	0.0000	0.0000	0.0000	0.0000;
	42099	42100	0.00023	0.001087	0	0	0	0	0	0	1	0	0	23.9500	11.4500	-23.9500	-11.4500	0.0000	0.0000	0.0000	0.0000;
	42099	42101	0.015738	0.069913	0.00674	118.49	0	0	0	0	1	0	0	-24.1000	8.5400	24.2000	-8.7100	0.0000	0.0000	0.0000	0.0000;
	42105	42099	0.00873	0.03089	0.00281	107.06	0	0	0	0	1	0	0	-0.1100	19.8500	0.1400	-20.0000	0.0000	0.0000	0.0000	0.0000;
	42101	42102	0.000294	0.001131	0	0	0	0	0	0	1	0	0	26.2800	10.0900	-26.2800	-10.0900	0.0000	0.0000	0.0000	0.0000;
	42101	42113	0.023968	0.123299	0.00848	136.6	0	0	0	0	1	0	0	-65.9300	8.8900	67.0400	-4.0000	0.0000	0.0000	0.0000	0.0000;
	42103	42104	0.000284	0.001175	0	0	0	0	0	0	1	0	0	-22.4700	-7.4000	22.4800	7.4100	0.0000	0.0000	0.0000	0.0000;
	42104	42105	0.002835	0.014325	0.00197	133.61	0	0	0	0	1	0	0	45.2800	25.2300	-45.2000	-25.0300	0.0000	0.0000	0.0000	0.0000;
	42111	42104	0.015967	0.047547	0.00769	124.23	0	0	0	0	1	0	0	19.9100	45.1200	-19.5300	-44.7600	0.0000	0.0000	0.0000	0.0000;
	42104	42241	0.027704	0.12364	0.01862	132.95	0	0	0	0	1	0	0	-48.2200	12.1200	48.9200	-10.8100	0.0000	0.0000	0.0000	0.0000;
	42106	42107	0.000253	0.001088	0	0	0	0	0	0	1	0	0	11.0200	0.8300	-11.0200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	42106	42111	0.019441	0.051602	0.00536	121.95	0	0	0	0	1	0	0	18.8700	-16.5400	-18.7500	16.3000	0.0000	0.0000	0.0000	0.0000;
	42108	42109	0.00027	0.001005	0	0	0	0	0	0	1	0	0	5.8500	0.6600	-5.8500	-0.6600	0.0000	0.0000	0.0000	0.0000;
	42111	42108	0.007592	0.033416	0.00449	108.53	0	0	0	0	1	0	0	-6.9300	-63.0900	7.2300	63.9100	0.0000	0.0000	0.0000	0.0000;
	42285	42108	0.01443	0.062877	0.00539	118.03	0	0	0	0	1	0	0	13.1500	-20.0300	-13.0800	19.8000	0.0000	0.0000	0.0000	0.0000;
	42110	42285	0.022194	0.102942	0.00777	122.99	0	0	0	0	1	0	0	21.2800	-18.5300	-21.1100	18.5000	0.0000	0.0000	0.0000	0.0000;
	42110	42286	0.016077	0.069088	0.00811	126.4	0	0	0	0	1	0	0	-27.0500	17.8800	27.2100	-17.9900	0.0000	0.0000	0.0000	0.0000;
	42111	42112	0.000241	0.00111	0	0	0	0	0	0	1	0	0	5.7700	1.6700	-5.7700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	42116	42114	0.008208	0.035569	0.00307	109.19	0	0	0	0	1	0	0	11.2900	-1.8300	-11.2800	1.5600	0.0000	0.0000	0.0000	0.0000;
	42114	42122	0.011918	0.045791	0.00311	124.3	0	0	0	0	1	0	0	32.5600	-26.5300	-32.3600	26.9900	0.0000	0.0000	0.0000	0.0000;
	42115	42122	0.007123	0.031825	0.0032	115.34	0	0	0	0	1	0	0	-15.8000	45.3300	15.9500	-44.9700	0.0000	0.0000	0.0000	0.0000;
	42117	42118	0.000253	0.001083	0	0	0	0	0	0	1	0	0	13.5400	2.0200	-13.5400	-2.0200	0.0000	0.0000	0.0000	0.0000;
	42117	42126	0.011387	0.03852	0.00461	138.18	0	0	0	0	1	0	0	72.5100	18.7000	-71.8800	-17.0300	0.0000	0.0000	0.0000	0.0000;
	42119	42120	0.000249	0.001102	0	0	0	0	0	0	1	0	0	16.8500	1.4700	-16.8500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	42123	42119	0.007831	0.029712	0.00269	131.04	0	0	0	0	1	0	0	-44.2000	-19.7600	44.3800	20.2000	0.0000	0.0000	0.0000	0.0000;
	42121	42122	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-14.4300	-3.3200	14.4400	3.3200	0.0000	0.0000	0.0000	0.0000;
	42123	42124	0.000281	0.001095	0	0	0	0	0	0	1	0	0	15.5200	3.4000	-15.5200	-3.3900	0.0000	0.0000	0.0000	0.0000;
	42125	42126	0.006429	0.02422	0.00232	125.07	0	0	0	0	1	0	0	-32.5600	-13.7000	32.6500	13.7800	0.0000	0.0000	0.0000	0.0000;
	42127	42130	0.0001	-0.000286	0	672.63	0	0	1	0	1	0	0	49.9200	25.1900	-49.9200	-25.2000	0.0000	0.0000	0.0000	0.0000;
	42127	42131	0.000249	0.001135	0	0	0	0	0	0	1	0	0	-49.9200	149.5500	49.9800	-149.2900	0.0000	0.0000	0.0000	0.0000;
	42127	42132	0.000202	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42128	42130	0.001625	0.050181	0	336.32	0	0	1	0	1	0	0	-24.8900	-8.6600	24.9000	8.9800	0.0000	0.0000	0.0000	0.0000;
	42129	42130	0.001625	0.050181	0	336.32	0	0	1	0	1	0	0	-25.0000	-15.8000	25.0200	16.2100	0.0000	0.0000	0.0000	0.0000;
	42131	42152	0.007858	0.024813	0.00207	114.77	0	0	0	0	1	0	0	-11.8600	42.4300	12.0000	-42.2000	0.0000	0.0000	0.0000	0.0000;
	42155	42131	0.003307	0.016011	0.00191	113.74	0	0	0	0	1	0	0	12.4100	-52.5100	-12.3200	52.7400	0.0000	0.0000	0.0000	0.0000;
	42131	42156	0.006253	0.020427	0.00218	123.9	0	0	0	0	1	0	0	-25.8000	54.1200	26.0100	-53.6600	0.0000	0.0000	0.0000	0.0000;
	42135	42133	0.002283	0.010164	0.00132	143.92	0	0	0	0	1	0	0	57.7300	4.5300	-57.6600	-4.3500	0.0000	0.0000	0.0000	0.0000;
	42135	42133	0.002283	0.010164	0.00132	143.92	0	0	0	0	1	0	0	57.7300	4.5300	-57.6600	-4.3500	0.0000	0.0000	0.0000	0.0000;
	42182	42134	0.002992	0.015445	0.00127	142.58	0	0	0	0	1	0	0	87.8900	17.4000	-87.6700	-16.3700	0.0000	0.0000	0.0000	0.0000;
	42134	42187	0.004301	0.020852	0.00209	118.29	0	0	0	0	1	0	0	14.0100	-0.7800	-14.0000	0.6000	0.0000	0.0000	0.0000	0.0000;
	42203	42134	0.003516	0.015657	0.00178	113.44	0	0	0	0	1	0	0	7.5300	5.5800	-7.5200	-5.7600	0.0000	0.0000	0.0000	0.0000;
	42135	42137	0.006685	0.026482	0.00311	153.6	0	0	0	0	1	0	0	-91.9400	-10.2900	92.4800	12.1000	0.0000	0.0000	0.0000	0.0000;
	42135	42137	0.006685	0.026482	0.00311	153.6	0	0	0	0	1	0	0	-91.9400	-10.2900	92.4800	12.1000	0.0000	0.0000	0.0000	0.0000;
	42189	42136	0.002877	0.01347	0.00104	129.09	0	0	0	0	1	0	0	42.0600	12.9900	-42.0000	-12.8500	0.0000	0.0000	0.0000	0.0000;
	42136	42196	0.00586	0.021843	0.00254	114.26	0	0	0	0	1	0	0	10.5500	5.7900	-10.5400	-6.0200	0.0000	0.0000	0.0000	0.0000;
	42137	42138	0.000242	0.001186	0	0	0	0	0	0	1	0	0	31.4500	2.2900	-31.4500	-2.2800	0.0000	0.0000	0.0000	0.0000;
	42137	42170	0.002882	0.015192	0.00154	110.89	0	0	0	0	1	0	0	17.9300	4.0700	-17.9200	-4.1900	0.0000	0.0000	0.0000	0.0000;
	42192	42137	0.002105	0.008277	0.00082	157.19	0	0	0	0	1	0	0	78.2400	10.5700	-78.1200	-10.1800	0.0000	0.0000	0.0000	0.0000;
	42192	42137	0.002105	0.008277	0.00082	157.19	0	0	0	0	1	0	0	78.2400	10.5700	-78.1200	-10.1800	0.0000	0.0000	0.0000	0.0000;
	42192	42137	0.002105	0.008277	0.00082	157.19	0	0	0	0	1	0	0	78.2400	10.5700	-78.1200	-10.1800	0.0000	0.0000	0.0000	0.0000;
	42139	42140	0.000271	0.001038	0	0	0	0	0	0	1	0	0	50.5800	12.8900	-50.5800	-12.8600	0.0000	0.0000	0.0000	0.0000;
	42139	42205	0.003399	0.014933	0.00185	137.43	0	0	0	0	1	0	0	79.4500	-0.7300	-79.2500	1.4300	0.0000	0.0000	0.0000	0.0000;
	42172	42141	0.004779	0.022028	0.00338	133.59	0	0	0	0	1	0	0	58.3500	21.2700	-58.1800	-20.8400	0.0000	0.0000	0.0000	0.0000;
	42179	42141	0.007439	0.025906	0.0043	119.26	0	0	0	0	1	0	0	-22.6200	-11.5200	22.6700	11.2200	0.0000	0.0000	0.0000	0.0000;
	42142	42997	0.008329	0.028391	0.00347	121.44	0	0	0	0	1	0	0	-24.1900	-17.2600	24.2600	17.1400	0.0000	0.0000	0.0000	0.0000;
	42143	42194	0.007641	0.025829	0.00283	128.4	0	0	0	0	1	0	0	-39.9000	-15.2700	40.0400	15.4400	0.0000	0.0000	0.0000	0.0000;
	42215	42143	0.004631	0.024679	0.00233	116.2	0	0	0	0	1	0	0	-16.1800	-7.2900	16.2000	7.1200	0.0000	0.0000	0.0000	0.0000;
	42194	42144	0.003539	0.013913	0.00126	139.29	0	0	0	0	1	0	0	-76.9200	-24.3800	77.1400	25.1200	0.0000	0.0000	0.0000	0.0000;
	42144	42938	0.005782	0.025683	0.00207	143.34	0	0	0	0	1	0	0	-100.8500	-28.5900	101.4500	31.0600	0.0000	0.0000	0.0000	0.0000;
	42757	42145	0.00501	0.025247	0.00285	128.32	0	0	0	0	1	0	0	-40.9900	-17.7900	41.0900	17.9800	0.0000	0.0000	0.0000	0.0000;
	42145	42938	0.006419	0.025585	0.00285	141.61	0	0	0	0	1	0	0	-88.6500	-33.3500	89.2000	35.2400	0.0000	0.0000	0.0000	0.0000;
	42180	42146	0.002561	0.01249	0.00127	126.52	0	0	0	0	1	0	0	31.4100	13.1900	-31.3800	-13.1900	0.0000	0.0000	0.0000	0.0000;
	42146	42902	0.004196	0.017858	0.00147	114.31	0	0	0	0	1	0	0	7.6700	9.0800	-7.6700	-9.2100	0.0000	0.0000	0.0000	0.0000;
	42156	42147	0.003314	0.017137	0.00136	134.2	0	0	0	0	1	0	0	-57.8800	13.9600	58.0000	-13.5300	0.0000	0.0000	0.0000	0.0000;
	42147	42158	0.006945	0.037278	0.00663	140.26	0	0	0	0	1	0	0	-81.4400	6.0500	81.8700	-4.4000	0.0000	0.0000	0.0000	0.0000;
	42148	42149	0.000241	0.001081	0	0	0	0	0	0	1	0	0	36.6300	6.5700	-36.6300	-6.5500	0.0000	0.0000	0.0000	0.0000;
	42158	42148	0.001709	0.007243	0.00143	153.53	0	0	0	0	1	0	0	-90.7600	-13.7200	90.8900	14.1400	0.0000	0.0000	0.0000	0.0000;
	42158	42148	0.001709	0.007243	0.00143	153.53	0	0	0	0	1	0	0	-90.7600	-13.7200	90.8900	14.1400	0.0000	0.0000	0.0000	0.0000;
	42148	42159	0.002759	0.011977	0.00152	144.86	0	0	0	0	1	0	0	-62.0600	-9.6700	62.1600	9.9500	0.0000	0.0000	0.0000	0.0000;
	42148	42159	0.002759	0.011977	0.00152	144.86	0	0	0	0	1	0	0	-62.0600	-9.6700	62.1600	9.9500	0.0000	0.0000	0.0000	0.0000;
	42150	42151	0.000221	0.001067	0	0	0	0	0	0	1	0	0	68.3500	10.9100	-68.3400	-10.8600	0.0000	0.0000	0.0000	0.0000;
	42150	42158	0.002143	0.01198	0.00325	115.02	0	0	0	0	1	0	0	3.7100	-16.6700	-3.7100	16.3500	0.0000	0.0000	0.0000	0.0000;
	42150	42176	0.003827	0.01759	0.00194	124.58	0	0	0	0	1	0	0	-25.1100	9.3300	25.1400	-9.4200	0.0000	0.0000	0.0000	0.0000;
	42859	42152	0.000535	0.002567	0.00022	134.66	0	0	0	0	1	0	0	57.4700	-22.8000	-57.4600	22.8700	0.0000	0.0000	0.0000	0.0000;
	42153	42889	0.004283	0.01301	0.00139	105.93	0	0	0	0	1	0	0	-3.5700	-9.3000	3.5700	9.1700	0.0000	0.0000	0.0000	0.0000;
	42154	42155	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-52.2900	-13.4500	52.3000	13.4800	0.0000	0.0000	0.0000	0.0000;
	42155	42187	0.005485	0.020741	0.00345	135.19	0	0	0	0	1	0	0	-64.7000	39.0200	65.0000	-38.2700	0.0000	0.0000	0.0000	0.0000;
	42159	42157	0.006795	0.018793	0.0016	130.44	0	0	0	0	1	0	0	-47.5600	-4.0700	47.7000	4.2900	0.0000	0.0000	0.0000	0.0000;
	42158	42159	0.006514	0.019508	0.00202	137.04	0	0	0	0	1	0	0	-70.5400	-3.9800	70.8400	4.6800	0.0000	0.0000	0.0000	0.0000;
	42158	42184	0.006385	0.027227	0.0034	147.04	0	0	0	0	1	0	0	62.6400	3.0300	-62.4100	-2.3800	0.0000	0.0000	0.0000	0.0000;
	42158	42184	0.006385	0.027227	0.0034	147.04	0	0	0	0	1	0	0	62.6400	3.0300	-62.4100	-2.3800	0.0000	0.0000	0.0000	0.0000;
	42160	42161	0.000258	0.001114	0	0	0	0	0	0	1	0	0	21.3100	6.6000	-21.3100	-6.5900	0.0000	0.0000	0.0000	0.0000;
	42165	42160	0.005849	0.023953	0.00199	122.17	0	0	0	0	1	0	0	25.2700	2.8000	-25.2300	-2.8500	0.0000	0.0000	0.0000	0.0000;
	42160	42215	0.008636	0.032395	0.00273	109.52	0	0	0	0	1	0	0	3.9200	-3.7400	-3.9100	3.4700	0.0000	0.0000	0.0000	0.0000;
	42162	42165	0.002005	0.011195	0.00199	131.28	0	0	0	0	1	0	0	46.6300	11.4800	-46.5800	-11.4400	0.0000	0.0000	0.0000	0.0000;
	42216	42162	0.005129	0.016107	0.00184	136.6	0	0	0	0	1	0	0	68.1800	15.5300	-67.9400	-14.9600	0.0000	0.0000	0.0000	0.0000;
	42163	42164	0.000258	0.001141	0	0	0	0	0	0	1	0	0	21.3100	5.4700	-21.3100	-5.4700	0.0000	0.0000	0.0000	0.0000;
	42217	42163	0.003771	0.014808	0.00273	129.15	0	0	0	0	1	0	0	-40.7000	-8.9600	40.7600	8.9300	0.0000	0.0000	0.0000	0.0000;
	42757	42163	0.002516	0.01268	0.00165	131.02	0	0	0	0	1	0	0	49.5900	17.7900	-49.5200	-17.6200	0.0000	0.0000	0.0000	0.0000;
	42165	42166	0.000259	0.001158	0	0	0	0	0	0	1	0	0	21.3100	8.6300	-21.3100	-8.6300	0.0000	0.0000	0.0000	0.0000;
	42167	42168	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-27.4900	-5.6100	27.4900	5.6100	0.0000	0.0000	0.0000	0.0000;
	42168	42838	0.001336	0.005631	0.00132	132.83	0	0	0	0	1	0	0	-51.7800	-22.7400	51.8200	22.7700	0.0000	0.0000	0.0000	0.0000;
	42997	42168	0.00347	0.014416	0.00137	121.42	0	0	0	0	1	0	0	-24.2600	-17.1400	24.2900	17.1200	0.0000	0.0000	0.0000	0.0000;
	42169	42170	0.000297	0.001017	0	0	0	0	0	0	1	0	0	-27.4900	-1.2000	27.4900	1.2100	0.0000	0.0000	0.0000	0.0000;
	42173	42170	0.003862	0.015635	0.00127	147.91	0	0	0	0	1	0	0	-67.0200	-12.2900	67.1900	12.8300	0.0000	0.0000	0.0000	0.0000;
	42173	42170	0.003862	0.015635	0.00127	147.91	0	0	0	0	1	0	0	-67.0200	-12.2900	67.1900	12.8300	0.0000	0.0000	0.0000	0.0000;
	42170	42192	0.003007	0.012775	0.00113	152.41	0	0	0	0	1	0	0	-71.9800	-11.3500	72.1300	11.8500	0.0000	0.0000	0.0000	0.0000;
	42170	42192	0.003007	0.012775	0.00113	152.41	0	0	0	0	1	0	0	-71.9800	-11.3500	72.1300	11.8500	0.0000	0.0000	0.0000	0.0000;
	42171	42172	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-80.8900	-6.4300	80.9000	6.5000	0.0000	0.0000	0.0000	0.0000;
	42173	42174	0.000223	0.001055	0	0	0	0	0	0	1	0	0	68.0900	10.9700	-68.0800	-10.9200	0.0000	0.0000	0.0000	0.0000;
	42176	42173	0.002953	0.013481	0.00172	136.92	0	0	0	0	1	0	0	-65.8300	-13.2200	65.9600	13.6100	0.0000	0.0000	0.0000	0.0000;
	42175	42176	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-33.8600	-6.2900	33.8600	6.3000	0.0000	0.0000	0.0000	0.0000;
	42179	42176	0.004174	0.020383	0.00174	124.4	0	0	0	0	1	0	0	-25.8800	-9.1700	25.9000	9.1400	0.0000	0.0000	0.0000	0.0000;
	42176	42838	0.004354	0.019891	0.0024	120.64	0	0	0	0	1	0	0	-19.0700	7.2100	19.0900	-7.3800	0.0000	0.0000	0.0000	0.0000;
	42177	42178	0.00021	0.001121	0	0	0	0	0	0	1	0	0	46.3000	4.2700	-46.3000	-4.2400	0.0000	0.0000	0.0000	0.0000;
	42640	42177	0.001271	0.005294	0.00087	116.79	0	0	0	0	1	0	0	-13.1500	4.2300	13.1500	-4.3200	0.0000	0.0000	0.0000	0.0000;
	42177	42938	0.003606	0.018958	0.00209	135.19	0	0	0	0	1	0	0	-59.4500	0.0500	59.5700	0.3500	0.0000	0.0000	0.0000	0.0000;
	42180	42640	0.003672	0.01138	0.00163	137.24	0	0	0	0	1	0	0	-67.6300	-19.9600	67.8000	20.3100	0.0000	0.0000	0.0000	0.0000;
	42182	42181	0.001736	0.070906	0	250.67	0	0	1	0	1	0	0	-130.6600	2.5900	130.9400	8.8100	0.0000	0.0000	0.0000	0.0000;
	42182	42181	0.001736	0.070906	0	250.67	0	0	1	0	1	0	0	-130.6600	2.5900	130.9400	8.8100	0.0000	0.0000	0.0000	0.0000;
	42182	42181	0.001736	0.070906	0	250.67	0	0	1	0	1	0	0	-130.6600	2.5900	130.9400	8.8100	0.0000	0.0000	0.0000	0.0000;
	42182	42181	0.001736	0.070906	0	250.67	0	0	1	0	1	0	0	-130.6600	2.5900	130.9400	8.8100	0.0000	0.0000	0.0000	0.0000;
	42181	42183	0.000201	0.001025	0	0	0	0	0	0	1	0	0	54.5500	20.5400	-54.5500	-20.5100	0.0000	0.0000	0.0000	0.0000;
	42185	42181	0.000754	0.007167	0.06341	443.01	0	0	0	0	1	0	0	22.6200	112.8400	-22.5300	-118.7700	0.0000	0.0000	0.0000	0.0000;
	42181	42191	0.001191	0.011556	0.08561	601.12	0	0	0	0	1	0	0	-323.0700	42.4600	324.2500	-40.1300	0.0000	0.0000	0.0000	0.0000;
	42203	42182	0.003185	0.0129	0.00171	155.24	0	0	0	0	1	0	0	-95.5100	-7.5500	95.7900	8.4900	0.0000	0.0000	0.0000	0.0000;
	42203	42182	0.003185	0.0129	0.00171	155.24	0	0	0	0	1	0	0	-95.5100	-7.5500	95.7900	8.4900	0.0000	0.0000	0.0000	0.0000;
	42184	42205	0.006088	0.025167	0.00169	110.46	0	0	0	0	1	0	0	0.3900	0.7500	-0.3900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	42185	42186	0.000219	0.001166	0	0	0	0	0	0	1	0	0	35.4600	12.0900	-35.4500	-12.0700	0.0000	0.0000	0.0000	0.0000;
	42191	42185	0.001661	0.015664	0.04755	562.54	0	0	0	0	1	0	0	230.6000	-82.5400	-229.6700	86.1300	0.0000	0.0000	0.0000	0.0000;
	42205	42187	0.00305	0.014788	0.00173	140.51	0	0	0	0	1	0	0	89.5000	-8.4300	-89.2600	9.3800	0.0000	0.0000	0.0000	0.0000;
	42188	42189	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-36.8800	-4.2300	36.8800	4.2500	0.0000	0.0000	0.0000	0.0000;
	42210	42189	0.004561	0.022107	0.0017	139.94	0	0	0	0	1	0	0	79.2300	18.4600	-78.9400	-17.2400	0.0000	0.0000	0.0000	0.0000;
	42197	42190	0.002113	0.008916	0.00155	129.95	0	0	0	0	1	0	0	-38.8800	7.0900	38.9100	-7.1200	0.0000	0.0000	0.0000	0.0000;
	42938	42190	0.003885	0.021997	0.00162	140.54	0	0	0	0	1	0	0	76.0000	0.9300	-75.7900	0.0800	0.0000	0.0000	0.0000	0.0000;
	42192	42191	0.001432	0.067691	0	246.15	0	0	1.025	0	1	0	0	-121.2500	-21.3900	121.4600	31.3400	0.0000	0.0000	0.0000	0.0000;
	42192	42191	0.001432	0.067691	0	246.15	0	0	1.025	0	1	0	0	-121.2500	-21.3900	121.4600	31.3400	0.0000	0.0000	0.0000	0.0000;
	42192	42191	0.001432	0.067691	0	246.15	0	0	1.025	0	1	0	0	-121.2500	-21.3900	121.4600	31.3400	0.0000	0.0000	0.0000	0.0000;
	42192	42191	0.001432	0.067691	0	246.15	0	0	1.025	0	1	0	0	-121.2500	-21.3900	121.4600	31.3400	0.0000	0.0000	0.0000	0.0000;
	42191	42193	0.000211	0.001156	0	0	0	0	0	0	1	0	0	69.7700	5.6300	-69.7600	-5.5700	0.0000	0.0000	0.0000	0.0000;
	42610	42191	0.002382	0.021845	0.0379	386.39	0	0	0	0	1	0	0	20.3300	38.7200	-20.2800	-42.3900	0.0000	0.0000	0.0000	0.0000;
	42191	42832	0.000806	0.006755	0.03878	696.36	0	0	0	0	1	0	0	-479.9000	28.2700	481.6400	-17.8300	0.0000	0.0000	0.0000	0.0000;
	42191	42832	0.000806	0.006755	0.03878	696.36	0	0	0	0	1	0	0	-479.9000	28.2700	481.6400	-17.8300	0.0000	0.0000	0.0000	0.0000;
	42192	42197	0.00552	0.021822	0.00311	128.14	0	0	0	0	1	0	0	38.0200	19.6400	-37.9300	-19.6100	0.0000	0.0000	0.0000	0.0000;
	42195	42196	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-36.8800	-7.5400	36.8800	7.5600	0.0000	0.0000	0.0000	0.0000;
	42197	42198	0.000259	0.001065	0	0	0	0	0	0	1	0	0	29.0800	8.6100	-29.0800	-8.6000	0.0000	0.0000	0.0000	0.0000;
	42592	42197	0.002888	0.015113	0.00184	132.7	0	0	0	0	1	0	0	-47.6700	-3.7800	47.7300	3.9100	0.0000	0.0000	0.0000	0.0000;
	42201	42199	0.006829	0.026526	0.00185	153.71	0	0	0	0	1	0	0	93.8700	-32.4100	-93.2300	34.6700	0.0000	0.0000	0.0000	0.0000;
	42201	42199	0.006829	0.026526	0.00185	153.71	0	0	0	0	1	0	0	93.8700	-32.4100	-93.2300	34.6700	0.0000	0.0000	0.0000	0.0000;
	42199	42204	0.002889	0.015529	0.00254	147.46	0	0	0	0	1	0	0	65.7500	-2.2800	-65.6400	2.6400	0.0000	0.0000	0.0000	0.0000;
	42199	42204	0.002889	0.015529	0.00254	147.46	0	0	0	0	1	0	0	65.7500	-2.2800	-65.6400	2.6400	0.0000	0.0000	0.0000	0.0000;
	42200	42201	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-22.0400	-7.3800	22.0400	7.3900	0.0000	0.0000	0.0000	0.0000;
	42202	42203	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-29.3500	-5.8200	29.3600	5.8300	0.0000	0.0000	0.0000	0.0000;
	42205	42206	0.000296	0.001007	0	0	0	0	0	0	1	0	0	22.0400	8.9000	-22.0400	-8.9000	0.0000	0.0000	0.0000	0.0000;
	42208	42209	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-32.0000	-8.3700	32.0000	8.3800	0.0000	0.0000	0.0000	0.0000;
	42209	42210	0.004325	0.017071	0.00377	125.81	0	0	0	0	1	0	0	-30.9600	42.8200	31.0700	-42.7700	0.0000	0.0000	0.0000	0.0000;
	42209	42213	0.001515	0.008951	0.00108	138.74	0	0	0	0	1	0	0	75.6300	-85.2200	-75.4400	86.2000	0.0000	0.0000	0.0000	0.0000;
	42210	42211	0.000295	0.001062	0	0	0	0	0	0	1	0	0	32.0000	3.2700	-32.0000	-3.2500	0.0000	0.0000	0.0000	0.0000;
	42212	42213	0.00025	0.001074	0	0	0	0	0	0	1	0	0	-32.0000	124.8200	32.0300	-124.6600	0.0000	0.0000	0.0000	0.0000;
	42832	42214	0.002145	0.017067	0.02594	440.39	0	0	0	0	1	0	0	46.8900	-6.1600	-46.8500	3.7200	0.0000	0.0000	0.0000	0.0000;
	42215	43064	0.003493	0.015937	0.00146	118.22	0	0	0	0	1	0	0	-15.9100	-2.0300	15.9200	1.9200	0.0000	0.0000	0.0000	0.0000;
	42217	42218	0.000266	0.001118	0	0	0	0	0	0	1	0	0	24.7700	7.0900	-24.7700	-7.0900	0.0000	0.0000	0.0000	0.0000;
	42217	43064	0.003885	0.017363	0.00103	118.04	0	0	0	0	1	0	0	15.9300	1.8600	-15.9200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	42219	42220	0.000245	0.0011	0	0	0	0	0	0	1	0	0	30.7600	5.4200	-30.7600	-5.4100	0.0000	0.0000	0.0000	0.0000;
	42221	42222	0.000216	0.001156	0	0	0	0	0	0	1	0	0	-39.5900	-3.7900	39.5900	3.8000	0.0000	0.0000	0.0000	0.0000;
	42222	42224	0.002409	0.011958	0.00242	143.93	0	0	0	0	1	0	0	-59.5600	-4.5500	59.6400	4.7200	0.0000	0.0000	0.0000	0.0000;
	42222	42224	0.002409	0.011958	0.00242	143.93	0	0	0	0	1	0	0	-59.5600	-4.5500	59.6400	4.7200	0.0000	0.0000	0.0000	0.0000;
	42622	42223	0.005483	0.020245	0.00162	106.48	0	0	0	0	1	0	0	4.1500	-2.4100	-4.1500	2.2500	0.0000	0.0000	0.0000	0.0000;
	42223	43029	0.003064	0.015832	0.00198	123.84	0	0	0	0	1	0	0	-26.6100	-10.1400	26.6300	10.0500	0.0000	0.0000	0.0000	0.0000;
	42644	42224	0.001577	0.007093	0.00048	110.04	0	0	0	0	1	0	0	1.6700	3.3700	-1.6700	-3.4200	0.0000	0.0000	0.0000	0.0000;
	42224	42949	0.002782	0.011137	0.00181	153.07	0	0	0	0	1	0	0	-78.6000	-12.2200	78.7700	12.7200	0.0000	0.0000	0.0000	0.0000;
	42224	42949	0.002782	0.011137	0.00181	153.07	0	0	0	0	1	0	0	-78.6000	-12.2200	78.7700	12.7200	0.0000	0.0000	0.0000	0.0000;
	42225	42226	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-8.4300	47.1800	8.4400	-47.1500	0.0000	0.0000	0.0000	0.0000;
	42226	42231	0.010363	0.050962	0.00593	125.31	0	0	0	0	1	0	0	31.5700	23.5700	-31.4100	-23.4300	0.0000	0.0000	0.0000	0.0000;
	42229	42227	0.00718	0.034299	0.00568	136.63	0	0	0	0	1	0	0	-56.1500	0.6200	56.3800	-0.1200	0.0000	0.0000	0.0000	0.0000;
	42231	42227	0.011183	0.045554	0.00999	140.06	0	0	0	0	1	0	0	67.7200	1.6700	-67.2200	-0.6700	0.0000	0.0000	0.0000	0.0000;
	42229	42228	0.007925	0.035149	0.00346	130.79	0	0	0	0	1	0	0	41.1200	-4.4700	-40.9900	4.7200	0.0000	0.0000	0.0000	0.0000;
	42228	42230	0.01625	0.075392	0.00757	118.7	0	0	0	0	1	0	0	-28.2200	9.1800	28.3600	-9.2700	0.0000	0.0000	0.0000	0.0000;
	42408	42230	0.019191	0.075325	0.00937	119.63	0	0	0	0	1	0	0	33.2300	-8.2200	-33.0000	8.1600	0.0000	0.0000	0.0000	0.0000;
	42231	42234	0.01172	0.047212	0.01714	134.76	0	0	0	0	1	0	0	-59.5100	14.8900	59.9400	-14.9200	0.0000	0.0000	0.0000	0.0000;
	42234	42232	0.006189	0.025848	0.00205	140.64	0	0	0	0	1	0	0	-79.4700	9.3300	79.8500	-7.9400	0.0000	0.0000	0.0000	0.0000;
	42236	42232	0.003257	0.01409	0.00177	145.16	0	0	0	0	1	0	0	99.2200	0.6100	-98.9100	0.5400	0.0000	0.0000	0.0000	0.0000;
	42233	42234	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-19.5200	-5.5800	19.5200	5.5800	0.0000	0.0000	0.0000	0.0000;
	42235	42238	-0.000694	-0.024273	0	299.18	0	0	1	0	1	0	0	99.4500	8.8800	-99.5200	-11.1800	0.0000	0.0000	0.0000	0.0000;
	42235	42239	0.000259	0.001	0	0	0	0	0	0	1	0	0	19.0600	14.6800	-19.0600	-14.6800	0.0000	0.0000	0.0000	0.0000;
	42235	42240	0.000218	0.001009	0	0	0	0	0	0	1	0	0	-118.5100	-23.5700	118.5400	23.7100	0.0000	0.0000	0.0000	0.0000;
	42236	42238	0.003197	0.111815	0	199.18	0	0	1	0	1	0	0	-99.2200	-0.6100	99.5200	11.1800	0.0000	0.0000	0.0000	0.0000;
	42237	42238	0.0141	0.493131	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42441	42240	0.002092	0.019421	0.09973	578.67	0	0	0	0	1	0	0	340.7300	-0.0700	-338.4500	10.5800	0.0000	0.0000	0.0000	0.0000;
	42247	42242	0.007288	0.033536	0.00422	130.71	0	0	0	0	1	0	0	-50.5500	17.0300	50.7500	-16.5600	0.0000	0.0000	0.0000	0.0000;
	42242	42587	0.025893	0.116103	0.00896	134.58	0	0	0	0	1	0	0	-61.5700	8.0000	62.5200	-4.6600	0.0000	0.0000	0.0000	0.0000;
	42243	42246	0.0001	-0.00279	0	603.92	0	0	1	0	1	0	0	14.8900	2.2600	-14.8900	-2.2700	0.0000	0.0000	0.0000	0.0000;
	42243	42247	0.000258	0.001113	0	0	0	0	0	0	1	0	0	-14.8900	-2.2600	14.8900	2.2700	0.0000	0.0000	0.0000	0.0000;
	42243	42248	0.000273	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42244	42246	0.001129	0.031658	0	301.96	0	0	1	0	1	0	0	-14.8800	-2.2000	14.8900	2.2700	0.0000	0.0000	0.0000	0.0000;
	42245	42246	0.001129	0.031658	0	301.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42249	42250	0.000237	0.001049	0	0	0	0	0	0	1	0	0	21.0700	14.6800	-21.0600	-14.6700	0.0000	0.0000	0.0000	0.0000;
	42251	42249	0.007919	0.033408	0.00215	108.47	0	0	0	0	1	0	0	10.5400	8.0400	-10.5300	-8.1800	0.0000	0.0000	0.0000	0.0000;
	42251	42252	0.00022	0.001119	0	0	0	0	0	0	1	0	0	16.9800	6.8000	-16.9800	-6.8000	0.0000	0.0000	0.0000	0.0000;
	42251	42253	0.002677	0.012522	0.00229	124.29	0	0	0	0	1	0	0	-27.5200	-14.8400	27.5500	14.7400	0.0000	0.0000	0.0000	0.0000;
	42255	42253	0.010611	0.050734	0.00975	132.47	0	0	0	0	1	0	0	44.8100	25.3000	-44.5300	-24.9300	0.0000	0.0000	0.0000	0.0000;
	42257	42254	0.004937	0.023246	0.00158	126.02	0	0	0	0	1	0	0	-28.7400	7.8000	28.7800	-7.7500	0.0000	0.0000	0.0000	0.0000;
	42256	42257	0.000293	0.001074	0	0	0	0	0	0	1	0	0	-20.0100	-7.5500	20.0100	7.5600	0.0000	0.0000	0.0000	0.0000;
	42257	42264	0.020374	0.073427	0.01807	151	0	0	0	0	1	0	0	72.9000	-19.0100	-71.7700	21.2500	0.0000	0.0000	0.0000	0.0000;
	42257	42264	0.020374	0.073427	0.01807	151	0	0	0	0	1	0	0	72.9000	-19.0100	-71.7700	21.2500	0.0000	0.0000	0.0000	0.0000;
	42258	42259	0.000294	0.00108	0	0	0	0	0	0	1	0	0	20.0100	7.9900	-20.0100	-7.9900	0.0000	0.0000	0.0000	0.0000;
	42260	42261	0.000232	0.001184	0	0	0	0	0	0	1	0	0	17.4100	1.2700	-17.4100	-1.2700	0.0000	0.0000	0.0000	0.0000;
	42262	42260	0.011567	0.053592	0.00523	133.11	0	0	0	0	1	0	0	52.7000	-12.9600	-52.3700	13.9900	0.0000	0.0000	0.0000	0.0000;
	42263	42264	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-20.0500	-6.3300	20.0500	6.3300	0.0000	0.0000	0.0000	0.0000;
	42296	42266	0.017115	0.078624	0.00899	136.38	0	0	0	0	1	0	0	64.1700	-19.6300	-63.4000	22.2400	0.0000	0.0000	0.0000	0.0000;
	42361	42266	0.025659	0.099689	0.00773	123.51	0	0	0	0	1	0	0	-25.7600	7.8900	25.9400	-7.9600	0.0000	0.0000	0.0000	0.0000;
	42267	42268	0.000244	0.001177	0	0	0	0	0	0	1	0	0	21.3300	2.4100	-21.3300	-2.4100	0.0000	0.0000	0.0000	0.0000;
	42267	42290	0.017259	0.059285	0.01374	136.22	0	0	0	0	1	0	0	64.5100	10.4700	-63.8200	-9.5400	0.0000	0.0000	0.0000	0.0000;
	42269	42270	0.000257	0.001064	0	0	0	0	0	0	1	0	0	7.4000	2.9000	-7.4000	-2.9000	0.0000	0.0000	0.0000	0.0000;
	42269	42271	0.016503	0.086436	0.01017	128.7	0	0	0	0	1	0	0	-37.3200	2.2500	37.5400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	42269	45397	0.012333	0.060082	0.00906	126.46	0	0	0	0	1	0	0	29.9200	-5.1600	-29.8100	4.7200	0.0000	0.0000	0.0000	0.0000;
	42271	42272	0.00028	0.001044	0	0	0	0	0	0	1	0	0	11.1400	1.1800	-11.1400	-1.1800	0.0000	0.0000	0.0000	0.0000;
	42271	45233	0.018738	0.077247	0.01048	129.03	0	0	0	0	1	0	0	-47.4100	8.7700	47.8200	-8.2000	0.0000	0.0000	0.0000	0.0000;
	42273	42274	0.000274	0.001108	0	0	0	0	0	0	1	0	0	12.0100	4.0200	-12.0100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	42275	42276	0.00027	0.001051	0	0	0	0	0	0	1	0	0	18.6400	4.4300	-18.6400	-4.4300	0.0000	0.0000	0.0000	0.0000;
	42275	42278	0.016775	0.045493	0.00541	103.37	0	0	0	0	1	0	0	-6.7300	35.0100	6.9300	-35.0400	0.0000	0.0000	0.0000	0.0000;
	42275	42280	0.008906	0.038588	0.00643	111.46	0	0	0	0	1	0	0	-11.9100	17.6900	11.9500	-18.2100	0.0000	0.0000	0.0000	0.0000;
	42277	42441	0.012443	0.11964	0.15871	522.24	0	0	0	0	1	0	0	-155.1900	22.3500	158.1000	-11.3200	0.0000	0.0000	0.0000	0.0000;
	42278	42279	0.000283	0.001033	0	0	0	0	0	0	1	0	0	31.8600	12.5500	-31.8600	-12.5400	0.0000	0.0000	0.0000	0.0000;
	42280	42281	0.00022	0.001133	0	0	0	0	0	0	1	0	0	18.6400	6.0600	-18.6400	-6.0600	0.0000	0.0000	0.0000	0.0000;
	42282	42283	0.00024	0.001032	0	0	0	0	0	0	1	0	0	10.5000	2.8000	-10.5000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	42288	42287	0.016313	0.076664	0.01075	139.76	0	0	0	0	1	0	0	-65.9300	37.6000	66.8600	-34.3300	0.0000	0.0000	0.0000	0.0000;
	42567	42288	0.03746	0.123361	0.00615	133.26	0	0	0	0	1	0	0	-48.0700	33.7700	49.2900	-30.3900	0.0000	0.0000	0.0000	0.0000;
	42293	42289	0.009618	0.051006	0.00467	97.52	0	0	0	0	1	0	0	-0.8400	17.5600	0.8700	-17.9200	0.0000	0.0000	0.0000	0.0000;
	42291	42290	0.009367	0.048794	0.0064	131.88	0	0	0	0	1	0	0	-46.6700	-0.1800	46.8700	0.5500	0.0000	0.0000	0.0000	0.0000;
	42293	42292	0.002347	0.084976	0	59.44	0	0	1.01875	0	1	0	0	0.8400	-17.5600	-0.8300	17.8200	0.0000	0.0000	0.0000	0.0000;
	42292	42294	0.000235	0.00112	0	0	0	0	0	0	1	0	0	19.0300	2.8200	-19.0300	-2.8200	0.0000	0.0000	0.0000	0.0000;
	42292	42773	0.004729	0.046516	0.15174	632.53	0	0	0	0	1	0	0	-327.6900	43.9000	332.5300	-12.6000	0.0000	0.0000	0.0000	0.0000;
	42292	42773	0.004729	0.046516	0.15174	632.53	0	0	0	0	1	0	0	-327.6900	43.9000	332.5300	-12.6000	0.0000	0.0000	0.0000	0.0000;
	42295	42297	0.01536	0.056227	0.0082	145.89	0	0	0	0	1	0	0	68.4600	-9.3400	-67.7400	11.1200	0.0000	0.0000	0.0000	0.0000;
	42521	42295	0.016905	0.069508	0.00771	123.6	0	0	0	0	1	0	0	15.5300	-2.1200	-15.4900	1.4900	0.0000	0.0000	0.0000	0.0000;
	42295	44988	0.014577	0.064715	0.01836	140.63	0	0	0	0	1	0	0	-57.6900	5.4600	58.1700	-5.2100	0.0000	0.0000	0.0000	0.0000;
	42299	42296	0.008866	0.040616	0.0058	139.45	0	0	0	0	1	0	0	75.5900	-15.3500	-75.0700	17.1700	0.0000	0.0000	0.0000	0.0000;
	42298	42299	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-12.1500	-3.1700	12.1500	3.1700	0.0000	0.0000	0.0000	0.0000;
	42300	42301	0.000293	0.001114	0	0	0	0	0	0	1	0	0	9.9300	4.6900	-9.9300	-4.6900	0.0000	0.0000	0.0000	0.0000;
	42303	42300	0.026711	0.09576	0.01122	162.04	0	0	0	0	1	0	0	99.8800	9.8200	-97.4000	-2.1200	0.0000	0.0000	0.0000	0.0000;
	42303	42300	0.026711	0.09576	0.01122	162.04	0	0	0	0	1	0	0	99.8800	9.8200	-97.4000	-2.1200	0.0000	0.0000	0.0000	0.0000;
	42303	42302	0.00134	0.051912	0	234.89	0	0	1.0125	0	1	0	0	-97.1200	-15.1300	97.2400	19.8600	0.0000	0.0000	0.0000	0.0000;
	42303	42302	0.00134	0.051912	0	234.89	0	0	1.0125	0	1	0	0	-97.1200	-15.1300	97.2400	19.8600	0.0000	0.0000	0.0000	0.0000;
	42303	42302	0.00134	0.051912	0	234.89	0	0	1.0125	0	1	0	0	-97.1200	-15.1300	97.2400	19.8600	0.0000	0.0000	0.0000	0.0000;
	42302	42304	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-291.7200	-1.1600	291.9000	2.0800	0.0000	0.0000	0.0000	0.0000;
	42305	42303	0.00857	0.043521	0.00684	136.12	0	0	0	0	1	0	0	-62.4600	-16.2000	62.7900	17.1700	0.0000	0.0000	0.0000	0.0000;
	42305	42399	0.027553	0.111622	0.01179	128.87	0	0	0	0	1	0	0	39.1500	9.4200	-38.7300	-8.9300	0.0000	0.0000	0.0000	0.0000;
	42308	42306	0.015097	0.068294	0.00854	106.64	0	0	0	0	1	0	0	-7.9000	-17.8400	7.9500	17.2000	0.0000	0.0000	0.0000	0.0000;
	42306	42635	0.010918	0.049349	0.00658	119.54	0	0	0	0	1	0	0	-18.1200	-19.0000	18.1900	18.6200	0.0000	0.0000	0.0000	0.0000;
	42307	42635	0.010883	0.034787	0.00268	109.4	0	0	0	0	1	0	0	-6.1700	-17.9600	6.2100	17.7900	0.0000	0.0000	0.0000	0.0000;
	42309	42310	0.000229	0.001133	0	0	0	0	0	0	1	0	0	9.5800	2.5900	-9.5800	-2.5900	0.0000	0.0000	0.0000	0.0000;
	42309	43000	0.017769	0.081359	0.00734	143.72	0	0	0	0	1	0	0	-92.1500	-4.8600	93.6700	11.0600	0.0000	0.0000	0.0000	0.0000;
	42326	42311	0.003095	0.011684	0.00155	143.97	0	0	0	0	1	0	0	-80.4100	16.5900	80.6100	-15.9900	0.0000	0.0000	0.0000	0.0000;
	42326	42311	0.003095	0.011684	0.00155	143.97	0	0	0	0	1	0	0	-80.4100	16.5900	80.6100	-15.9900	0.0000	0.0000	0.0000	0.0000;
	42311	42329	0.003154	0.015372	0.00302	137.83	0	0	0	0	1	0	0	91.4700	22.0200	-91.2000	-21.0200	0.0000	0.0000	0.0000	0.0000;
	42311	42929	0.014781	0.063943	0.00697	152.4	0	0	0	0	1	0	0	-90.7500	2.0500	91.9200	2.2900	0.0000	0.0000	0.0000	0.0000;
