function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	42311	42929	0.014781	0.063943	0.00697	152.4	0	0	0	0	1	0	0	-90.7500	2.0500	91.9200	2.2900	0.0000	0.0000	0.0000	0.0000;
	42311	42929	0.014781	0.063943	0.00697	152.4	0	0	0	0	1	0	0	-90.7500	2.0500	91.9200	2.2900	0.0000	0.0000	0.0000	0.0000;
	42312	42313	0.000242	0.001133	0	0	0	0	0	0	1	0	0	19.5500	11.8700	-19.5500	-11.8700	0.0000	0.0000	0.0000	0.0000;
	42312	42755	0.006732	0.026881	0.00178	124.72	0	0	0	0	1	0	0	31.1300	12.2600	-31.0600	-12.1500	0.0000	0.0000	0.0000	0.0000;
	42312	42841	0.0096	0.040222	0.00451	130.83	0	0	0	0	1	0	0	-50.6800	-24.1300	50.9700	24.8700	0.0000	0.0000	0.0000	0.0000;
	42314	42317	0.0001	0.001449	0	512.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42314	42318	0.000236	0.001172	0	0	0	0	0	0	1	0	0	20.2700	10.7000	-20.2700	-10.6900	0.0000	0.0000	0.0000	0.0000;
	42314	42319	0.000204	0.00104	0	0	0	0	0	0	1	0	0	-20.2700	-10.7000	20.2700	10.7000	0.0000	0.0000	0.0000	0.0000;
	42315	42317	0.001716	0.049085	0	256.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42316	42317	0.001716	0.049085	0	256.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42321	42319	0.014753	0.059664	0.00681	124.58	0	0	0	0	1	0	0	39.3700	-1.2600	-39.1500	1.4800	0.0000	0.0000	0.0000	0.0000;
	42320	42321	0.000282	0.001164	0	0	0	0	0	0	1	0	0	-19.5500	-7.0800	19.5500	7.0900	0.0000	0.0000	0.0000	0.0000;
	42329	42321	0.006815	0.020416	0.00316	130.75	0	0	0	0	1	0	0	59.1600	6.2100	-58.9200	-5.8300	0.0000	0.0000	0.0000	0.0000;
	42323	42322	0.018578	0.065206	0.00724	131.12	0	0	0	0	1	0	0	-49.8700	-1.2700	50.3200	2.0900	0.0000	0.0000	0.0000	0.0000;
	42886	42322	0.01032	0.033928	0.0054	133.74	0	0	0	0	1	0	0	60.0100	4.8400	-59.6600	-4.2600	0.0000	0.0000	0.0000	0.0000;
	42330	42323	0.015577	0.060072	0.00738	129.7	0	0	0	0	1	0	0	-43.3400	0.0700	43.6200	0.2800	0.0000	0.0000	0.0000	0.0000;
	42324	42841	0.001781	0.007538	0.00061	104.3	0	0	0	0	1	0	0	-9.9200	-3.8800	9.9300	3.8200	0.0000	0.0000	0.0000	0.0000;
	42324	42929	0.005649	0.028839	0.00216	120	0	0	0	0	1	0	0	-21.3200	-0.3100	21.3400	0.2100	0.0000	0.0000	0.0000	0.0000;
	42328	42325	0.004837	0.020041	0.00148	129.24	0	0	0	0	1	0	0	-56.8900	-10.5800	57.0600	11.1100	0.0000	0.0000	0.0000	0.0000;
	42327	42328	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-54.8600	-15.6200	54.8700	15.6600	0.0000	0.0000	0.0000	0.0000;
	42336	42328	0.00828	0.034267	0.00394	134.78	0	0	0	0	1	0	0	-69.5600	-22.9100	70.0300	24.4400	0.0000	0.0000	0.0000	0.0000;
	42328	42755	0.009839	0.043435	0.0071	135.21	0	0	0	0	1	0	0	-68.0000	-29.5200	68.5500	31.2200	0.0000	0.0000	0.0000	0.0000;
	42330	42331	0.000269	0.001016	0	0	0	0	0	0	1	0	0	32.0500	12.8500	-32.0500	-12.8400	0.0000	0.0000	0.0000	0.0000;
	42330	42333	0.005245	0.023807	0.00357	116.45	0	0	0	0	1	0	0	11.2900	-12.9200	-11.2700	12.6300	0.0000	0.0000	0.0000	0.0000;
	42332	42333	0.000201	0.001185	0	0	0	0	0	0	1	0	0	-32.0500	-7.7800	32.0500	7.8000	0.0000	0.0000	0.0000	0.0000;
	42333	42339	0.01131	0.060658	0.00787	122.39	0	0	0	0	1	0	0	-39.1500	-33.4400	39.4400	34.1700	0.0000	0.0000	0.0000	0.0000;
	42337	42338	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-31.3800	-10.0100	31.3900	10.0200	0.0000	0.0000	0.0000	0.0000;
	42338	42339	0.006111	0.024262	0.00425	132.67	0	0	0	0	1	0	0	71.3500	-63.6900	-70.8200	65.3400	0.0000	0.0000	0.0000	0.0000;
	42340	42341	0.000236	0.001182	0	0	0	0	0	0	1	0	0	53.8900	7.1700	-53.8900	-7.1400	0.0000	0.0000	0.0000	0.0000;
	42340	42494	0.005277	0.025163	0.00425	135.99	0	0	0	0	1	0	0	57.3900	39.6300	-57.1400	-38.8500	0.0000	0.0000	0.0000	0.0000;
	42503	42340	0.005334	0.021536	0.00243	136.19	0	0	0	0	1	0	0	-62.3300	-6.2300	62.5400	6.8200	0.0000	0.0000	0.0000	0.0000;
	42340	42658	0.011789	0.059385	0.00707	156.53	0	0	0	0	1	0	0	-86.9100	-26.8100	87.8600	30.8600	0.0000	0.0000	0.0000	0.0000;
	42340	42658	0.011789	0.059385	0.00707	156.53	0	0	0	0	1	0	0	-86.9100	-26.8100	87.8600	30.8600	0.0000	0.0000	0.0000	0.0000;
	42342	42343	0.000232	0.001135	0	0	0	0	0	0	1	0	0	21.0100	10.8800	-21.0000	-10.8800	0.0000	0.0000	0.0000	0.0000;
	42342	42344	0.012659	0.058697	0.00491	114.11	0	0	0	0	1	0	0	3.7000	5.3500	-3.6900	-5.8100	0.0000	0.0000	0.0000	0.0000;
	42347	42342	0.004541	0.020205	0.00263	157.37	0	0	0	0	1	0	0	69.3700	4.3100	-69.1500	-3.6100	0.0000	0.0000	0.0000	0.0000;
	42347	42342	0.004541	0.020205	0.00263	157.37	0	0	0	0	1	0	0	69.3700	4.3100	-69.1500	-3.6100	0.0000	0.0000	0.0000	0.0000;
	42342	42496	0.019402	0.098075	0.01277	138.59	0	0	0	0	1	0	0	42.8900	-3.0100	-42.5300	3.5500	0.0000	0.0000	0.0000	0.0000;
	42342	42498	0.033962	0.136697	0.00874	132.8	0	0	0	0	1	0	0	29.8800	-2.3100	-29.5800	2.6600	0.0000	0.0000	0.0000	0.0000;
	42342	42512	0.018828	0.083699	0.0072	137.93	0	0	0	0	1	0	0	40.8200	-3.6900	-40.5000	4.3700	0.0000	0.0000	0.0000	0.0000;
	42344	42345	0.000212	0.001102	0	0	0	0	0	0	1	0	0	21.0100	2.4900	-21.0000	-2.4900	0.0000	0.0000	0.0000	0.0000;
	42351	42344	0.026595	0.078215	0.00988	129.7	0	0	0	0	1	0	0	43.6800	-11.1400	-43.1500	11.7400	0.0000	0.0000	0.0000	0.0000;
	42344	42512	0.009064	0.034754	0.00314	143.57	0	0	0	0	1	0	0	90.2200	-20.5300	-89.4400	23.2100	0.0000	0.0000	0.0000	0.0000;
	42344	46235	0.036112	0.148124	0.02013	136.78	0	0	0	0	1	0	0	-64.3900	12.1100	65.9500	-7.7000	0.0000	0.0000	0.0000	0.0000;
	42346	42347	0.005847	0.028692	0.00337	158.44	0	0	0	0	1	0	0	76.9600	-18.0400	-76.6000	19.4800	0.0000	0.0000	0.0000	0.0000;
	42346	42347	0.005847	0.028692	0.00337	158.44	0	0	0	0	1	0	0	76.9600	-18.0400	-76.6000	19.4800	0.0000	0.0000	0.0000	0.0000;
	42346	42510	0.015886	0.062247	0.01267	153.22	0	0	0	0	1	0	0	85.2000	-12.8000	-84.0400	16.1000	0.0000	0.0000	0.0000	0.0000;
	42346	42976	0.009536	0.046112	0.00574	153.47	0	0	0	0	1	0	0	-84.9900	20.3900	85.7100	-17.4700	0.0000	0.0000	0.0000	0.0000;
	46237	42346	0.032322	0.120153	0.01004	172.61	0	0	0	0	1	0	0	96.2700	2.0100	-93.4500	7.4400	0.0000	0.0000	0.0000	0.0000;
	46237	42346	0.032322	0.120153	0.01004	172.61	0	0	0	0	1	0	0	96.2700	2.0100	-93.4500	7.4400	0.0000	0.0000	0.0000	0.0000;
	42347	42348	0.000226	0.00113	0	0	0	0	0	0	1	0	0	14.4600	6.0400	-14.4600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	42347	42658	0.014048	0.061676	0.00619	108.53	0	0	0	0	1	0	0	0.0100	-53.6300	0.3800	54.7200	0.0000	0.0000	0.0000	0.0000;
	42349	42350	0.000289	0.001099	0	0	0	0	0	0	1	0	0	8.3100	3.0200	-8.3100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	42349	42351	0.028607	0.117925	0.00825	144.06	0	0	0	0	1	0	0	61.0300	11.6100	-59.9900	-8.1400	0.0000	0.0000	0.0000	0.0000;
	42647	42349	0.026524	0.100829	0.00915	95.9	0	0	0	0	1	0	0	3.3100	18.3000	-3.2200	-18.9500	0.0000	0.0000	0.0000	0.0000;
	44998	42349	0.022506	0.078327	0.01003	113.37	0	0	0	0	1	0	0	-1.5800	-1.0500	1.5800	-0.0000	0.0000	0.0000	0.0000	0.0000;
	42349	46240	0.018716	0.07232	0.00978	149.45	0	0	0	0	1	0	0	-67.7000	4.3200	68.5200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	42352	42353	0.000288	0.001035	0	0	0	0	0	0	1	0	0	6.2400	0.8100	-6.2300	-0.8100	0.0000	0.0000	0.0000	0.0000;
	42436	42352	0.011269	0.037116	0.00369	122.79	0	0	0	0	1	0	0	-33.9100	-0.1600	34.0400	0.2000	0.0000	0.0000	0.0000	0.0000;
	42355	42354	0.016561	0.07107	0.00751	108.08	0	0	0	0	1	0	0	16.2300	0.3800	-16.1900	-0.9700	0.0000	0.0000	0.0000	0.0000;
	42354	42359	0.016601	0.08088	0.00559	112.69	0	0	0	0	1	0	0	25.7800	-2.8800	-25.6700	2.8400	0.0000	0.0000	0.0000	0.0000;
	42355	42439	0.008499	0.038222	0.00356	120.64	0	0	0	0	1	0	0	32.5900	1.9000	-32.5100	-1.8700	0.0000	0.0000	0.0000	0.0000;
	42355	42886	0.023892	0.095269	0.01133	132.74	0	0	0	0	1	0	0	-55.9600	-4.2900	56.6900	6.0000	0.0000	0.0000	0.0000	0.0000;
	42356	42357	0.000287	0.001147	0	0	0	0	0	0	1	0	0	-7.0900	-1.0000	7.0900	1.0000	0.0000	0.0000	0.0000	0.0000;
	42358	42357	0.011679	0.055914	0.00915	109.81	0	0	0	0	1	0	0	1.2100	-8.1900	-1.2100	7.2800	0.0000	0.0000	0.0000	0.0000;
	42358	42359	0.007093	0.031254	0.00507	94.65	0	0	0	0	1	0	0	-10.2900	6.7600	10.3000	-7.2300	0.0000	0.0000	0.0000	0.0000;
	42360	42361	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-12.3100	-3.7300	12.3100	3.7300	0.0000	0.0000	0.0000	0.0000;
	42362	42363	0.000247	0.001074	0	0	0	0	0	0	1	0	0	15.4600	6.9700	-15.4600	-6.9600	0.0000	0.0000	0.0000	0.0000;
	42365	42362	0.015557	0.068573	0.0061	134.57	0	0	0	0	1	0	0	-53.8500	2.0700	54.3000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	42579	42364	0.009698	0.033971	0.00334	127.39	0	0	0	0	1	0	0	37.4800	-10.0400	-37.3400	10.2000	0.0000	0.0000	0.0000	0.0000;
	42365	42367	0.007639	0.037981	0.00469	131.31	0	0	0	0	1	0	0	44.7300	-4.2200	-44.5700	4.5300	0.0000	0.0000	0.0000	0.0000;
	42370	42371	0.000225	0.001124	0	0	0	0	0	0	1	0	0	-6.6300	-2.9300	6.6300	2.9400	0.0000	0.0000	0.0000	0.0000;
	42372	42371	0.012343	0.048048	0.00492	104.94	0	0	0	0	1	0	0	2.3900	9.0100	-2.3800	-9.4900	0.0000	0.0000	0.0000	0.0000;
	42564	42374	0.017663	0.0708	0.00886	124.95	0	0	0	0	1	0	0	22.7300	-14.9700	-22.6100	14.5100	0.0000	0.0000	0.0000	0.0000;
	42375	42376	0.010046	0.047591	0.00526	99.26	0	0	0	0	1	0	0	0.6800	-27.8600	-0.6100	27.6600	0.0000	0.0000	0.0000	0.0000;
	42376	42377	0.00022	0.001077	0	0	0	0	0	0	1	0	0	15.9300	1.8400	-15.9300	-1.8400	0.0000	0.0000	0.0000	0.0000;
	42378	42379	0.000261	0.001131	0	0	0	0	0	0	1	0	0	24.0300	12.5500	-24.0300	-12.5500	0.0000	0.0000	0.0000	0.0000;
	42378	42382	0.006792	0.032799	0.00622	120.35	0	0	0	0	1	0	0	-27.0100	-24.7000	27.1000	24.4600	0.0000	0.0000	0.0000	0.0000;
	42378	42384	0.01053	0.046112	0.0054	99.17	0	0	0	0	1	0	0	2.9800	12.1500	-2.9600	-12.6300	0.0000	0.0000	0.0000	0.0000;
	42382	42380	0.010928	0.041404	0.013	136.9	0	0	0	0	1	0	0	68.5900	11.3300	-68.0900	-10.8000	0.0000	0.0000	0.0000	0.0000;
	42382	42381	0.001509	0.062081	0	216.3	0	0	1	0	1	0	0	-62.1300	-18.6400	62.1900	21.1100	0.0000	0.0000	0.0000	0.0000;
	42382	42381	0.001509	0.062081	0	216.3	0	0	1	0	1	0	0	-62.1300	-18.6400	62.1900	21.1100	0.0000	0.0000	0.0000	0.0000;
	42382	42381	0.001509	0.062081	0	216.3	0	0	1	0	1	0	0	-62.1300	-18.6400	62.1900	21.1100	0.0000	0.0000	0.0000	0.0000;
	42381	42383	0.000238	0.00107	0	0	0	0	0	0	1	0	0	27.4900	8.6000	-27.4900	-8.5900	0.0000	0.0000	0.0000	0.0000;
	42385	42386	0.000263	0.001018	0	0	0	0	0	0	1	0	0	18.4200	4.3500	-18.4200	-4.3400	0.0000	0.0000	0.0000	0.0000;
	42385	42387	0.004054	0.015347	0.00157	145.05	0	0	0	0	1	0	0	103.9100	22.8700	-103.4800	-21.4200	0.0000	0.0000	0.0000	0.0000;
	42388	42385	0.015823	0.073682	0.00786	145.91	0	0	0	0	1	0	0	61.7700	-17.1400	-61.1600	19.1300	0.0000	0.0000	0.0000	0.0000;
	42388	42385	0.015823	0.073682	0.00786	145.91	0	0	0	0	1	0	0	61.7700	-17.1400	-61.1600	19.1300	0.0000	0.0000	0.0000	0.0000;
	42389	42387	0.015176	0.073604	0.01028	142.95	0	0	0	0	1	0	0	-82.2200	-12.0300	83.2500	15.9800	0.0000	0.0000	0.0000	0.0000;
	42683	42388	0.016426	0.060123	0.00502	150.86	0	0	0	0	1	0	0	72.6500	-12.7300	-71.8100	15.2400	0.0000	0.0000	0.0000	0.0000;
	42683	42388	0.016426	0.060123	0.00502	150.86	0	0	0	0	1	0	0	72.6500	-12.7300	-71.8100	15.2400	0.0000	0.0000	0.0000	0.0000;
	42396	42390	0.028778	0.087743	0.01014	133.84	0	0	0	0	1	0	0	49.5200	-7.3300	-48.8300	8.4200	0.0000	0.0000	0.0000	0.0000;
	42390	42399	0.018824	0.068664	0.00665	129.37	0	0	0	0	1	0	0	34.6200	-11.4200	-34.3800	11.6300	0.0000	0.0000	0.0000	0.0000;
	42391	42394	0.0001	-0.000197	0	512.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	42391	42395	0.000257	0.001096	0	0	0	0	0	0	1	0	0	12.2100	3.0100	-12.2100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	42391	42396	0.000226	0.001023	0	0	0	0	0	0	1	0	0	-12.2100	-3.0100	12.2100	3.0100	0.0000	0.0000	0.0000	0.0000;
	42392	42394	0.00119	0.036816	0	256.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42393	42394	0.00119	0.036816	0	256.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42396	42397	0.008543	0.033967	0.00464	136.91	0	0	0	0	1	0	0	-61.7400	4.3200	62.0500	-3.5400	0.0000	0.0000	0.0000	0.0000;
	42397	42398	0.000273	0.001191	0	0	0	0	0	0	1	0	0	6.1100	1.9400	-6.1100	-1.9400	0.0000	0.0000	0.0000	0.0000;
	42397	42683	0.022551	0.084682	0.01119	139.84	0	0	0	0	1	0	0	-69.8900	0.7400	70.9500	2.0600	0.0000	0.0000	0.0000	0.0000;
	42417	42400	0.003646	0.015888	0.00178	96.42	0	0	0	0	1	0	0	3.2800	-0.7800	-3.2800	0.5900	0.0000	0.0000	0.0000	0.0000;
	42419	42400	0.003346	0.013706	0.00178	117.04	0	0	0	0	1	0	0	17.9700	3.1500	-17.9600	-3.3000	0.0000	0.0000	0.0000	0.0000;
	42920	42400	0.001977	0.007279	0.00093	111.52	0	0	0	0	1	0	0	-13.6700	27.3800	13.6900	-27.4200	0.0000	0.0000	0.0000	0.0000;
	42401	42404	0.003762	0.016329	0.00146	141.34	0	0	0	0	1	0	0	85.1100	-5.4200	-84.8500	6.3800	0.0000	0.0000	0.0000	0.0000;
	42402	42403	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-24.8400	-13.4300	24.8400	13.4400	0.0000	0.0000	0.0000	0.0000;
	42403	42920	0.014695	0.062166	0.00542	114.91	0	0	0	0	1	0	0	-16.8200	-5.4100	16.8700	5.0100	0.0000	0.0000	0.0000	0.0000;
	42406	42407	0.000248	0.001196	0	0	0	0	0	0	1	0	0	20.2500	5.9700	-20.2500	-5.9700	0.0000	0.0000	0.0000	0.0000;
	42417	42406	0.004754	0.024099	0.00274	121.23	0	0	0	0	1	0	0	-34.0500	64.1200	34.2800	-63.2200	0.0000	0.0000	0.0000	0.0000;
	42408	42409	0.000296	0.001187	0	0	0	0	0	0	1	0	0	10.4400	4.4500	-10.4400	-4.4500	0.0000	0.0000	0.0000	0.0000;
	42410	42419	0.00196	0.010248	0.00229	123.45	0	0	0	0	1	0	0	37.8400	13.0700	-37.8100	-13.1700	0.0000	0.0000	0.0000	0.0000;
	42410	42422	0.012408	0.037153	0.00308	102.42	0	0	0	0	1	0	0	5.6500	20.1700	-5.6000	-20.3500	0.0000	0.0000	0.0000	0.0000;
	42410	43012	0.004749	0.020402	0.00276	135.89	0	0	0	0	1	0	0	-67.8800	48.1800	68.1800	-47.1700	0.0000	0.0000	0.0000	0.0000;
	42411	42415	0.003907	0.016447	0.00412	118.84	0	0	0	0	1	0	0	-21.3700	-14.0300	21.3900	13.6900	0.0000	0.0000	0.0000	0.0000;
	42411	42422	0.008162	0.029605	0.00315	99.04	0	0	0	0	1	0	0	-2.5100	14.5200	2.5300	-14.8000	0.0000	0.0000	0.0000	0.0000;
	42412	42419	0.01391	0.032226	0.00361	113.15	0	0	0	0	1	0	0	11.7000	-24.1200	-11.6100	23.9400	0.0000	0.0000	0.0000	0.0000;
	42422	42412	0.004073	0.020774	0.00221	110.93	0	0	0	0	1	0	0	-14.2200	2.6100	14.2300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	42429	42412	0.007462	0.032226	0.00301	140.51	0	0	0	0	1	0	0	78.2900	-52.8100	-77.6500	55.2500	0.0000	0.0000	0.0000	0.0000;
	42413	42414	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-41.1700	-5.1800	41.1700	5.2000	0.0000	0.0000	0.0000	0.0000;
	42415	42416	0.000222	0.001085	0	0	0	0	0	0	1	0	0	23.8800	1.5700	-23.8800	-1.5700	0.0000	0.0000	0.0000	0.0000;
	42417	42418	0.000262	0.0011	0	0	0	0	0	0	1	0	0	30.7700	11.3100	-30.7700	-11.3000	0.0000	0.0000	0.0000	0.0000;
	42419	42420	0.000202	0.001039	0	0	0	0	0	0	1	0	0	15.7300	4.6200	-15.7300	-4.6200	0.0000	0.0000	0.0000	0.0000;
	42427	42421	0.004445	0.019589	0.00129	120.69	0	0	0	0	1	0	0	-31.1600	19.6700	31.2100	-19.5500	0.0000	0.0000	0.0000	0.0000;
	42421	42429	0.004159	0.017467	0.00235	117.96	0	0	0	0	1	0	0	-18.8000	32.8000	18.8600	-32.8100	0.0000	0.0000	0.0000	0.0000;
	43012	42421	0.004365	0.019989	0.00162	128.52	0	0	0	0	1	0	0	-49.3600	53.0300	49.5700	-52.2200	0.0000	0.0000	0.0000	0.0000;
	42421	43018	0.005479	0.026861	0.00311	138.18	0	0	0	0	1	0	0	-78.4200	36.1400	78.8100	-34.5600	0.0000	0.0000	0.0000	0.0000;
	42422	42423	0.00025	0.001016	0	0	0	0	0	0	1	0	0	17.2900	4.2400	-17.2900	-4.2400	0.0000	0.0000	0.0000	0.0000;
	42425	42424	0.007518	0.029784	0.00227	128.2	0	0	0	0	1	0	0	41.7100	-7.3900	-41.5800	7.6700	0.0000	0.0000	0.0000	0.0000;
	42428	42424	0.007629	0.029902	0.00309	151.72	0	0	0	0	1	0	0	-81.2800	35.3500	81.8600	-33.3900	0.0000	0.0000	0.0000	0.0000;
	42428	42424	0.007629	0.029902	0.00309	151.72	0	0	0	0	1	0	0	-81.2800	35.3500	81.8600	-33.3900	0.0000	0.0000	0.0000	0.0000;
	42431	42426	0.008765	0.037503	0.00236	104.57	0	0	0	0	1	0	0	0.5200	0.4100	-0.5200	-0.6600	0.0000	0.0000	0.0000	0.0000;
	42427	43012	0.009008	0.029928	0.00399	110.79	0	0	0	0	1	0	0	10.4400	-22.9900	-10.3900	22.7400	0.0000	0.0000	0.0000	0.0000;
	42429	42428	0.004722	0.021417	0.00204	147.35	0	0	0	0	1	0	0	-64.7900	41.2000	65.0600	-40.1900	0.0000	0.0000	0.0000	0.0000;
	42429	42428	0.004722	0.021417	0.00204	147.35	0	0	0	0	1	0	0	-64.7900	41.2000	65.0600	-40.1900	0.0000	0.0000	0.0000	0.0000;
	42429	42430	0.000256	0.001051	0	0	0	0	0	0	1	0	0	20.7100	2.5900	-20.7100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	42433	42431	0.005352	0.021942	0.00214	143.52	0	0	0	0	1	0	0	-55.5500	6.9200	55.7100	-6.4900	0.0000	0.0000	0.0000	0.0000;
	43018	42432	0.002272	0.009296	0.00091	138.05	0	0	0	0	1	0	0	-78.8100	34.5600	78.9700	-33.9900	0.0000	0.0000	0.0000	0.0000;
	42433	42434	0.004173	0.020098	0.00392	125.55	0	0	0	0	1	0	0	-28.1900	3.6700	28.2300	-3.9300	0.0000	0.0000	0.0000	0.0000;
	42434	42435	0.000235	0.001145	0	0	0	0	0	0	1	0	0	12.3700	4.5700	-12.3700	-4.5700	0.0000	0.0000	0.0000	0.0000;
	42436	42437	0.000213	0.001171	0	0	0	0	0	0	1	0	0	14.8300	9.4100	-14.8300	-9.4100	0.0000	0.0000	0.0000	0.0000;
	42438	42439	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-12.1300	-4.6800	12.1300	4.6800	0.0000	0.0000	0.0000	0.0000;
	42440	42441	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-12.1300	-3.8000	12.1300	3.8000	0.0000	0.0000	0.0000	0.0000;
	42747	42441	0.00306	0.026641	0.092	610.7	0	0	0	0	1	0	0	427.0900	-0.1200	-421.9400	35.0000	0.0000	0.0000	0.0000	0.0000;
	42442	42443	0.007994	0.036594	0.00639	145.76	0	0	0	0	1	0	0	106.5200	4.6600	-105.6600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	42446	42443	0.007046	0.034677	0.00294	118.96	0	0	0	0	1	0	0	-25.1900	-5.2100	25.2400	5.1300	0.0000	0.0000	0.0000	0.0000;
	42443	42447	0.006018	0.036446	0.00401	135.23	0	0	0	0	1	0	0	65.8700	-5.2100	-65.6100	6.3300	0.0000	0.0000	0.0000	0.0000;
	42444	42446	0.014377	0.062855	0.0115	116.45	0	0	0	0	1	0	0	-17.5400	-5.6000	17.5800	4.6200	0.0000	0.0000	0.0000	0.0000;
	42448	42449	0.000264	0.001119	0	0	0	0	0	0	1	0	0	5.8900	1.1300	-5.8900	-1.1300	0.0000	0.0000	0.0000	0.0000;
	42448	42450	0.008857	0.040202	0.00852	126.63	0	0	0	0	1	0	0	-29.6800	-13.2700	29.7700	12.7600	0.0000	0.0000	0.0000	0.0000;
	42452	42448	0.016719	0.069492	0.00577	124.04	0	0	0	0	1	0	0	-23.6800	-12.2800	23.7900	12.1500	0.0000	0.0000	0.0000	0.0000;
	42451	42450	0.020189	0.076552	0.00714	124.38	0	0	0	0	1	0	0	-25.1900	-16.2500	25.3700	16.1400	0.0000	0.0000	0.0000	0.0000;
	42450	44939	0.018993	0.106803	0.00865	137.52	0	0	0	0	1	0	0	-63.9200	20.3900	64.7200	-16.8400	0.0000	0.0000	0.0000	0.0000;
	42452	42451	0.004846	0.023318	0.00362	129.4	0	0	0	0	1	0	0	-39.5300	-3.8700	39.6100	3.8400	0.0000	0.0000	0.0000	0.0000;
	42453	42456	0.008176	0.039466	0.00451	118.52	0	0	0	0	1	0	0	13.9300	-4.9800	-13.9100	4.5700	0.0000	0.0000	0.0000	0.0000;
	42453	42469	0.01117	0.045581	0.00718	143.59	0	0	0	0	1	0	0	-96.7900	44.0700	97.9600	-40.0500	0.0000	0.0000	0.0000	0.0000;
	42808	42453	0.003554	0.016881	0.00153	136.75	0	0	0	0	1	0	0	-65.7700	21.1200	65.9300	-20.5400	0.0000	0.0000	0.0000	0.0000;
	42455	42454	0.009102	0.041727	0.00569	132.42	0	0	0	0	1	0	0	-51.9300	11.3100	52.1700	-10.8000	0.0000	0.0000	0.0000	0.0000;
	42454	42804	0.006479	0.020823	0.00252	115.14	0	0	0	0	1	0	0	15.5500	-29.2500	-15.4900	29.1900	0.0000	0.0000	0.0000	0.0000;
	42459	42455	0.005043	0.020171	0.00213	128.19	0	0	0	0	1	0	0	-38.6400	40.2800	38.7900	-39.9200	0.0000	0.0000	0.0000	0.0000;
	42471	42456	0.004821	0.016022	0.00191	110.24	0	0	0	0	1	0	0	-0.6100	-58.2900	0.7700	58.5900	0.0000	0.0000	0.0000	0.0000;
	42457	42458	0.000241	0.001157	0	0	0	0	0	0	1	0	0	32.9700	10.1700	-32.9700	-10.1600	0.0000	0.0000	0.0000	0.0000;
	42457	42463	0.002743	0.012574	0.00124	124.68	0	0	0	0	1	0	0	28.3500	34.8500	-28.3000	-34.7400	0.0000	0.0000	0.0000	0.0000;
	42457	42855	0.009139	0.034866	0.00316	135.31	0	0	0	0	1	0	0	-61.3200	31.5700	61.7300	-30.3700	0.0000	0.0000	0.0000	0.0000;
	42459	42460	0.000286	0.001148	0	0	0	0	0	0	1	0	0	31.4200	12.9900	-31.4200	-12.9800	0.0000	0.0000	0.0000	0.0000;
	42463	42459	0.008093	0.041048	0.0064	110.64	0	0	0	0	1	0	0	-7.2100	-9.1200	7.2200	8.4800	0.0000	0.0000	0.0000	0.0000;
	42461	42462	0.000267	0.001174	0	0	0	0	0	0	1	0	0	-31.4200	17.9100	31.4200	-17.9000	0.0000	0.0000	0.0000	0.0000;
	42462	42804	0.004916	0.026363	0.00154	119.76	0	0	0	0	1	0	0	-22.8600	3.8500	22.8800	-3.8800	0.0000	0.0000	0.0000	0.0000;
	42462	42855	0.006655	0.026513	0.00253	114.68	0	0	0	0	1	0	0	-8.5600	14.0500	8.5800	-14.2500	0.0000	0.0000	0.0000	0.0000;
	42465	42464	0.000298	0.020337	0	912.44	0	0	1.00625	0	1	0	0	-351.6500	-6.2700	351.9900	29.7400	0.0000	0.0000	0.0000	0.0000;
	42464	42466	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-351.9900	34.1200	352.3200	-32.9000	0.0000	0.0000	0.0000	0.0000;
	42810	42465	0.001912	0.014363	0.05798	577.01	0	0	0	0	1	0	0	-284.8700	13.4000	286.3200	-8.8100	0.0000	0.0000	0.0000	0.0000;
	42466	42631	0.000605	0.008274	1.07676	2762.13	0	0	0	0	1	0	0	-1216.8100	32.3700	1225.1300	-35.5900	0.0000	0.0000	0.0000	0.0000;
	42466	42675	0.000487	0.008257	0.96244	3010.6	0	0	0	0	1	0	0	-1253.0000	35.5600	1260.0900	-19.7300	0.0000	0.0000	0.0000	0.0000;
	42466	42761	0.000856	0.012104	1.33851	3090.23	0	0	0	0	1	0	0	1505.7300	-65.5500	-1487.7900	174.0200	0.0000	0.0000	0.0000	0.0000;
	42466	46436	0.000509	0.009751	0.94956	2834.45	0	0	0	0	1	0	0	-1056.1700	23.4700	1061.4300	-25.5200	0.0000	0.0000	0.0000	0.0000;
	42467	42468	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-37.5200	-8.4200	37.5200	8.4400	0.0000	0.0000	0.0000	0.0000;
	42468	42469	0.011633	0.051073	0.00525	147.57	0	0	0	0	1	0	0	65.4100	-23.3700	-64.8800	25.1400	0.0000	0.0000	0.0000	0.0000;
	42468	42469	0.011633	0.051073	0.00525	147.57	0	0	0	0	1	0	0	65.4100	-23.3700	-64.8800	25.1400	0.0000	0.0000	0.0000	0.0000;
	42476	42470	0.012511	0.049341	0.00602	133.04	0	0	0	0	1	0	0	-47.4500	1.7500	47.7100	-1.3500	0.0000	0.0000	0.0000	0.0000;
	42471	42476	0.002498	0.011279	0.00301	129.36	0	0	0	0	1	0	0	-46.4400	-7.4900	46.4900	7.4000	0.0000	0.0000	0.0000	0.0000;
	42472	42473	0.000269	0.001087	0	0	0	0	0	0	1	0	0	49.6300	28.2700	-49.6200	-28.2400	0.0000	0.0000	0.0000	0.0000;
	42472	42474	0.008341	0.037893	0.0029	140.13	0	0	0	0	1	0	0	90.1500	-26.8300	-89.4700	29.6300	0.0000	0.0000	0.0000	0.0000;
	42474	42475	0.000219	0.001108	0	0	0	0	0	0	1	0	0	43.2700	10.4200	-43.2600	-10.4000	0.0000	0.0000	0.0000	0.0000;
	42476	42474	0.005037	0.029966	0.00274	125.87	0	0	0	0	1	0	0	-42.3100	-16.4500	42.4100	16.7300	0.0000	0.0000	0.0000	0.0000;
	42476	42477	0.000282	0.001141	0	0	0	0	0	0	1	0	0	43.2700	6.8100	-43.2600	-6.7900	0.0000	0.0000	0.0000	0.0000;
	42479	42478	0.008261	0.035776	0.00657	131.95	0	0	0	0	1	0	0	-47.8300	-16.5100	48.0300	16.7300	0.0000	0.0000	0.0000	0.0000;
	42480	42478	0.012057	0.04831	0.00742	133.85	0	0	0	0	1	0	0	56.8500	-28.7400	-56.3700	29.8800	0.0000	0.0000	0.0000	0.0000;
	42481	42482	0.000232	0.001053	0	0	0	0	0	0	1	0	0	32.7400	11.5400	-32.7400	-11.5300	0.0000	0.0000	0.0000	0.0000;
	42487	42483	0.002248	0.010498	0.00103	146.37	0	0	0	0	1	0	0	97.5900	-30.4500	-97.3600	31.3800	0.0000	0.0000	0.0000	0.0000;
	42485	42486	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-30.2800	-9.5700	30.2800	9.5800	0.0000	0.0000	0.0000	0.0000;
	42486	42487	0.015346	0.049497	0.00516	150.65	0	0	0	0	1	0	0	64.5600	-11.1200	-63.9300	12.5800	0.0000	0.0000	0.0000	0.0000;
	42486	42487	0.015346	0.049497	0.00516	150.65	0	0	0	0	1	0	0	64.5600	-11.1200	-63.9300	12.5800	0.0000	0.0000	0.0000	0.0000;
	43054	42486	0.003202	0.017333	0.00297	152.78	0	0	0	0	1	0	0	79.8900	-5.6000	-79.7000	6.3300	0.0000	0.0000	0.0000	0.0000;
	43054	42486	0.003202	0.017333	0.00297	152.78	0	0	0	0	1	0	0	79.8900	-5.6000	-79.7000	6.3300	0.0000	0.0000	0.0000	0.0000;
	42489	42490	0.00024	0.001147	0	0	0	0	0	0	1	0	0	-15.7700	-3.1000	15.7700	3.1100	0.0000	0.0000	0.0000	0.0000;
	42493	42490	0.004989	0.0226	0.00376	128.2	0	0	0	0	1	0	0	36.6700	0.8700	-36.6000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	42490	42495	0.008428	0.036219	0.00341	129.02	0	0	0	0	1	0	0	-33.2200	-8.1000	33.3200	8.2000	0.0000	0.0000	0.0000	0.0000;
	42491	42492	0.000268	0.00104	0	0	0	0	0	0	1	0	0	25.4000	5.7500	-25.4000	-5.7500	0.0000	0.0000	0.0000	0.0000;
	42491	42515	0.003378	0.017789	0.00185	134.12	0	0	0	0	1	0	0	-53.1400	10.6100	53.2400	-10.2600	0.0000	0.0000	0.0000	0.0000;
	42584	42491	0.003019	0.012523	0.00331	115.41	0	0	0	0	1	0	0	-11.9500	20.5000	11.9700	-20.7500	0.0000	0.0000	0.0000	0.0000;
	42513	42493	0.012991	0.052023	0.0041	136.25	0	0	0	0	1	0	0	62.5900	7.5400	-62.0700	-5.8800	0.0000	0.0000	0.0000	0.0000;
	42494	42496	0.005367	0.025705	0.00208	127.38	0	0	0	0	1	0	0	-32.6200	15.1900	32.6900	-15.0600	0.0000	0.0000	0.0000	0.0000;
	42506	42494	0.001927	0.009562	0.00135	136.93	0	0	0	0	1	0	0	-64.2800	-5.9500	64.3600	6.2200	0.0000	0.0000	0.0000	0.0000;
	42495	42506	0.009181	0.030563	0.0079	132.49	0	0	0	0	1	0	0	-42.2500	-3.6700	42.4200	3.4500	0.0000	0.0000	0.0000	0.0000;
	42584	42495	0.002907	0.011025	0.00104	128.56	0	0	0	0	1	0	0	32.7500	17.4400	-32.7100	-17.3900	0.0000	0.0000	0.0000	0.0000;
	42496	42497	0.000244	0.001125	0	0	0	0	0	0	1	0	0	11.8800	4.9200	-11.8800	-4.9200	0.0000	0.0000	0.0000	0.0000;
	42498	42496	0.006522	0.026347	0.0019	102.71	0	0	0	0	1	0	0	2.0400	-6.7700	-2.0300	6.5900	0.0000	0.0000	0.0000	0.0000;
	42499	42500	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-27.5400	-10.0300	27.5400	10.0400	0.0000	0.0000	0.0000	0.0000;
	42500	42503	0.009553	0.040069	0.00468	137.77	0	0	0	0	1	0	0	-69.3900	31.9000	69.9400	-30.0900	0.0000	0.0000	0.0000	0.0000;
	42561	42500	0.00561	0.019886	0.00193	130.64	0	0	0	0	1	0	0	-41.6600	42.4200	41.8500	-41.9400	0.0000	0.0000	0.0000	0.0000;
	42501	42502	0.000273	0.001009	0	0	0	0	0	0	1	0	0	27.5400	16.7400	-27.5400	-16.7300	0.0000	0.0000	0.0000	0.0000;
	42504	42501	0.009148	0.034918	0.00346	123.03	0	0	0	0	1	0	0	-20.5100	-33.9200	20.6500	34.1200	0.0000	0.0000	0.0000	0.0000;
	42501	42509	0.006582	0.025555	0.00304	140.13	0	0	0	0	1	0	0	73.3600	-46.4400	-72.8800	47.9900	0.0000	0.0000	0.0000	0.0000;
	42501	42560	0.015311	0.064035	0.0079	146.1	0	0	0	0	1	0	0	-60.7800	-2.2100	61.3300	3.7000	0.0000	0.0000	0.0000	0.0000;
	42501	42560	0.015311	0.064035	0.0079	146.1	0	0	0	0	1	0	0	-60.7800	-2.2100	61.3300	3.7000	0.0000	0.0000	0.0000	0.0000;
	42503	42512	0.009473	0.040734	0.00417	128.17	0	0	0	0	1	0	0	-36.0900	32.0100	36.3100	-31.4900	0.0000	0.0000	0.0000	0.0000;
	42504	42505	0.000259	0.001028	0	0	0	0	0	0	1	0	0	21.8500	7.3100	-21.8500	-7.3100	0.0000	0.0000	0.0000	0.0000;
	42584	42504	0.006393	0.021387	0.00283	99.69	0	0	0	0	1	0	0	1.3900	-26.7400	-1.3500	26.6100	0.0000	0.0000	0.0000	0.0000;
	42507	42508	0.000248	0.001142	0	0	0	0	0	0	1	0	0	21.8500	5.8600	-21.8500	-5.8500	0.0000	0.0000	0.0000	0.0000;
	42700	42507	0.002354	0.017709	0.04662	485.08	0	0	0	0	1	0	0	-93.4300	17.5500	93.6300	-21.1200	0.0000	0.0000	0.0000	0.0000;
	42507	43021	0.004103	0.038439	0.06519	490.42	0	0	0	0	1	0	0	-100.8700	-6.6300	101.2500	3.1500	0.0000	0.0000	0.0000	0.0000;
	42509	42563	0.006429	0.021887	0.00495	132.91	0	0	0	0	1	0	0	48.1400	-59.1200	-47.7900	59.8200	0.0000	0.0000	0.0000	0.0000;
	42513	42510	0.0086	0.031961	0.00406	140.21	0	0	0	0	1	0	0	-69.5300	17.9000	69.9700	-16.6600	0.0000	0.0000	0.0000	0.0000;
	42511	42512	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-14.0600	-3.2600	14.0600	3.2600	0.0000	0.0000	0.0000	0.0000;
	42515	42512	0.006129	0.02568	0.00347	141.39	0	0	0	0	1	0	0	-79.1800	0.6500	79.5700	0.6400	0.0000	0.0000	0.0000	0.0000;
	42513	42514	0.000221	0.001081	0	0	0	0	0	0	1	0	0	14.0600	2.5100	-14.0600	-2.5100	0.0000	0.0000	0.0000	0.0000;
	42515	42516	0.000282	0.001072	0	0	0	0	0	0	1	0	0	14.0600	1.4100	-14.0600	-1.4100	0.0000	0.0000	0.0000	0.0000;
	42517	42951	0.011133	0.05152	0.0046	133.21	0	0	0	0	1	0	0	-40.3500	-6.1000	40.5200	6.4100	0.0000	0.0000	0.0000	0.0000;
	44990	42517	0.002939	0.00744	0.00131	126.1	0	0	0	0	1	0	0	-30.7700	-5.3300	30.8000	5.2600	0.0000	0.0000	0.0000	0.0000;
	42518	42874	0.006818	0.029352	0.00257	154.29	0	0	0	0	1	0	0	-95.5100	1.0800	96.1000	1.1700	0.0000	0.0000	0.0000	0.0000;
	42518	46189	0.023348	0.111168	0.01702	103.38	0	0	0	0	1	0	0	-0.6100	0.8500	0.6100	-2.6500	0.0000	0.0000	0.0000	0.0000;
	42519	42520	0.000255	0.001146	0	0	0	0	0	0	1	0	0	13.2300	8.0800	-13.2300	-8.0800	0.0000	0.0000	0.0000	0.0000;
	42519	42523	0.012562	0.045733	0.00544	136.94	0	0	0	0	1	0	0	39.3000	4.6800	-39.1100	-4.5600	0.0000	0.0000	0.0000	0.0000;
	42737	42519	0.007011	0.031652	0.00349	141.01	0	0	0	0	1	0	0	52.7200	13.2800	-52.5300	-12.7600	0.0000	0.0000	0.0000	0.0000;
	42521	42522	0.000263	0.001054	0	0	0	0	0	0	1	0	0	12.3600	3.1900	-12.3600	-3.1800	0.0000	0.0000	0.0000	0.0000;
	42521	42523	0.01472	0.051008	0.00481	131.89	0	0	0	0	1	0	0	-27.9000	-1.0700	28.0100	0.9600	0.0000	0.0000	0.0000	0.0000;
	42524	42525	0.000236	0.001197	0	0	0	0	0	0	1	0	0	17.2800	2.1900	-17.2800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	42524	42529	0.010501	0.052828	0.00366	120.49	0	0	0	0	1	0	0	-20.2100	-2.5700	20.2500	2.3900	0.0000	0.0000	0.0000	0.0000;
	42531	42524	0.009686	0.045894	0.00732	133.74	0	0	0	0	1	0	0	36.6800	2.2800	-36.5600	-2.4700	0.0000	0.0000	0.0000	0.0000;
	42524	42539	0.017447	0.087954	0.00878	129.53	0	0	0	0	1	0	0	39.4900	2.8600	-39.2300	-2.4700	0.0000	0.0000	0.0000	0.0000;
	42526	42527	0.000287	0.001079	0	0	0	0	0	0	1	0	0	32.5800	6.7100	-32.5800	-6.7000	0.0000	0.0000	0.0000	0.0000;
	42539	42526	0.004939	0.020846	0.00182	156.9	0	0	0	0	1	0	0	65.1100	2.4300	-64.9100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	42539	42526	0.004939	0.020846	0.00182	156.9	0	0	0	0	1	0	0	65.1100	2.4300	-64.9100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	42528	42529	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-37.4000	-4.2800	37.4000	4.2900	0.0000	0.0000	0.0000	0.0000;
	42529	42541	0.003433	0.016303	0.00129	127.13	0	0	0	0	1	0	0	25.7200	-5.1300	-25.7000	5.1000	0.0000	0.0000	0.0000	0.0000;
	42529	42800	0.004956	0.021621	0.00449	148.22	0	0	0	0	1	0	0	-83.3700	-1.5600	83.6900	2.5000	0.0000	0.0000	0.0000	0.0000;
	42540	42530	0.013203	0.056835	0.00844	139.95	0	0	0	0	1	0	0	51.3600	-9.1600	-51.0100	9.7600	0.0000	0.0000	0.0000	0.0000;
	42530	42544	0.019141	0.067018	0.01054	126.12	0	0	0	0	1	0	0	-30.5700	-6.8500	30.7500	6.3700	0.0000	0.0000	0.0000	0.0000;
	42531	42532	0.000266	0.001077	0	0	0	0	0	0	1	0	0	15.1800	0.8300	-15.1800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	42531	42539	0.010192	0.048479	0.00707	155.56	0	0	0	0	1	0	0	106.4900	8.5300	-105.4000	-4.0700	0.0000	0.0000	0.0000	0.0000;
	42531	42800	0.003091	0.015117	0.00264	176.75	0	0	0	0	1	0	0	-79.1800	-5.8200	79.3600	6.4300	0.0000	0.0000	0.0000	0.0000;
	42531	42800	0.003091	0.015117	0.00264	176.75	0	0	0	0	1	0	0	-79.1800	-5.8200	79.3600	6.4300	0.0000	0.0000	0.0000	0.0000;
	42541	42533	0.007122	0.026764	0.00208	104.34	0	0	0	0	1	0	0	1.9500	-10.0600	-1.9500	9.8700	0.0000	0.0000	0.0000	0.0000;
	42774	42533	0.003048	0.01439	0.00103	127.97	0	0	0	0	1	0	0	28.6600	25.9700	-28.6200	-25.8800	0.0000	0.0000	0.0000	0.0000;
	42534	42537	0.0001	0.001227	0	511.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42534	42538	0.000203	0.001171	0	0	0	0	0	0	1	0	0	14.4000	1.6700	-14.4000	-1.6600	0.0000	0.0000	0.0000	0.0000;
	42534	42539	0.00024	0.00117	0	0	0	0	0	0	1	0	0	-14.4000	-1.6700	14.4000	1.6700	0.0000	0.0000	0.0000	0.0000;
	42535	42537	0.001317	0.034355	0	255.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42536	42537	0.001317	0.034355	0	255.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42540	42892	0.009897	0.041228	0.00711	144	0	0	0	0	1	0	0	-65.8300	5.1100	66.2400	-4.1200	0.0000	0.0000	0.0000	0.0000;
	42542	42737	0.003477	0.015177	0.00159	111.68	0	0	0	0	1	0	0	-8.3600	16.0400	8.3700	-16.1600	0.0000	0.0000	0.0000	0.0000;
	42542	42774	0.004546	0.017216	0.00463	109.24	0	0	0	0	1	0	0	-5.9800	-19.3900	6.0000	18.9600	0.0000	0.0000	0.0000	0.0000;
	42543	42544	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-19.6200	-6.4400	19.6200	6.4400	0.0000	0.0000	0.0000	0.0000;
	42774	42544	0.007054	0.03215	0.00671	138.44	0	0	0	0	1	0	0	50.5500	12.9100	-50.3700	-12.8100	0.0000	0.0000	0.0000	0.0000;
	42545	42548	0.0001	0.001723	0	635.39	0	0	1	0	1	0	0	28.6300	8.2000	-28.6200	-8.1900	0.0000	0.0000	0.0000	0.0000;
	42545	42549	0.000213	0.00105	0	0	0	0	0	0	1	0	0	-28.6300	-8.2000	28.6300	8.2100	0.0000	0.0000	0.0000	0.0000;
	42545	42550	0.000293	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42546	42548	0.0011	0.030218	0	317.69	0	0	1	0	1	0	0	-28.6200	-7.9300	28.6200	8.1900	0.0000	0.0000	0.0000	0.0000;
	42547	42548	0.0011	0.030218	0	317.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42551	42552	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-23.4300	-7.5900	23.4400	7.6000	0.0000	0.0000	0.0000	0.0000;
	42552	42863	0.009872	0.032571	0.00292	151.28	0	0	0	0	1	0	0	-78.3200	-8.9300	78.9000	10.5400	0.0000	0.0000	0.0000	0.0000;
	42552	42863	0.009872	0.032571	0.00292	151.28	0	0	0	0	1	0	0	-78.3200	-8.9300	78.9000	10.5400	0.0000	0.0000	0.0000	0.0000;
	42863	42553	0.018347	0.069878	0.00795	145.81	0	0	0	0	1	0	0	105.8800	-12.9700	-103.9400	19.5100	0.0000	0.0000	0.0000	0.0000;
	42554	42555	0.000272	0.001143	0	0	0	0	0	0	1	0	0	4.2200	0.8900	-4.2200	-0.8900	0.0000	0.0000	0.0000	0.0000;
	42554	42557	0.018919	0.060609	0.00724	126.19	0	0	0	0	1	0	0	-27.0100	3.0000	27.1400	-3.3700	0.0000	0.0000	0.0000	0.0000;
	42554	46186	0.015247	0.081657	0.01257	109.04	0	0	0	0	1	0	0	-2.8800	-2.6700	2.8900	1.3300	0.0000	0.0000	0.0000	0.0000;
	42556	46186	0.018164	0.070414	0.0086	133.25	0	0	0	0	1	0	0	-45.9400	-7.8300	46.3100	8.3600	0.0000	0.0000	0.0000	0.0000;
	42557	45239	0.022213	0.095502	0.00905	132.12	0	0	0	0	1	0	0	-35.2500	2.0500	35.5000	-1.9300	0.0000	0.0000	0.0000	0.0000;
	42558	42559	0.000297	0.001124	0	0	0	0	0	0	1	0	0	27.8000	0.9200	-27.8000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	42561	42558	0.011125	0.047879	0.00515	114.25	0	0	0	0	1	0	0	13.8600	-50.3800	-13.5700	51.0800	0.0000	0.0000	0.0000	0.0000;
	42558	42563	0.003792	0.016051	0.0029	118.08	0	0	0	0	1	0	0	-14.2300	66.4800	14.4000	-66.1000	0.0000	0.0000	0.0000	0.0000;
	42560	42683	0.009653	0.036588	0.00466	151.75	0	0	0	0	1	0	0	-75.2300	-10.2700	75.7600	11.7900	0.0000	0.0000	0.0000	0.0000;
	42560	42683	0.009653	0.036588	0.00466	151.75	0	0	0	0	1	0	0	-75.2300	-10.2700	75.7600	11.7900	0.0000	0.0000	0.0000	0.0000;
	42561	42562	0.000278	0.001043	0	0	0	0	0	0	1	0	0	27.8000	7.9500	-27.8000	-7.9400	0.0000	0.0000	0.0000	0.0000;
	42564	42567	0.006878	0.023948	0.0038	129.81	0	0	0	0	1	0	0	-34.8500	10.2000	34.9400	-10.3100	0.0000	0.0000	0.0000	0.0000;
	42565	42566	0.000204	0.001011	0	0	0	0	0	0	1	0	0	12.1200	2.7700	-12.1200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	42812	42565	0.002747	0.022043	0.18238	626.25	0	0	0	0	1	0	0	313.4700	-33.5500	-310.9500	34.1400	0.0000	0.0000	0.0000	0.0000;
	42812	42565	0.002747	0.022043	0.18238	626.25	0	0	0	0	1	0	0	313.4700	-33.5500	-310.9500	34.1400	0.0000	0.0000	0.0000	0.0000;
	42568	42569	0.000255	0.001017	0	0	0	0	0	0	1	0	0	19.0600	5.5300	-19.0600	-5.5200	0.0000	0.0000	0.0000	0.0000;
	42570	42573	0.0001	-0.001043	0	511.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42570	42574	0.000216	0.001051	0	0	0	0	0	0	1	0	0	8.3700	3.1000	-8.3700	-3.1000	0.0000	0.0000	0.0000	0.0000;
	42570	42575	0.000235	0.001027	0	0	0	0	0	0	1	0	0	-8.3700	-3.1000	8.3700	3.1000	0.0000	0.0000	0.0000	0.0000;
	42571	42573	0.00212	0.058321	0	255.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42572	42573	0.00212	0.058321	0	255.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42577	42575	0.012801	0.056741	0.00497	119.88	0	0	0	0	1	0	0	-19.9200	10.1900	19.9800	-10.4400	0.0000	0.0000	0.0000	0.0000;
	42576	43054	0.014388	0.068438	0.00934	131.69	0	0	0	0	1	0	0	-50.7300	-0.2700	51.0900	0.9700	0.0000	0.0000	0.0000	0.0000;
	42577	42578	0.000285	0.001095	0	0	0	0	0	0	1	0	0	13.8900	5.3900	-13.8900	-5.3900	0.0000	0.0000	0.0000	0.0000;
	42580	42583	0.0001	-0.001149	0	592.6	0	0	1	0	1	0	0	-22.1900	-11.2100	22.1900	11.2000	0.0000	0.0000	0.0000	0.0000;
	42580	42584	0.000214	0.001018	0	0	0	0	0	0	1	0	0	22.1900	11.2100	-22.1900	-11.2000	0.0000	0.0000	0.0000	0.0000;
	42580	42585	0.000239	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42581	42583	0.00121	0.031413	0	296.3	0	0	1	0	1	0	0	11.1000	5.6500	-11.1000	-5.6000	0.0000	0.0000	0.0000	0.0000;
	42582	42583	0.00121	0.031413	0	296.3	0	0	1	0	1	0	0	11.1000	5.6500	-11.1000	-5.6000	0.0000	0.0000	0.0000	0.0000;
	42587	42586	0.001265	0.055061	0	216.85	0	0	1	0	1	0	0	-61.7700	2.3200	61.8100	-0.3400	0.0000	0.0000	0.0000	0.0000;
	42587	42586	0.001265	0.055061	0	216.85	0	0	1	0	1	0	0	-61.7700	2.3200	61.8100	-0.3400	0.0000	0.0000	0.0000	0.0000;
	42587	42586	0.001265	0.055061	0	216.85	0	0	1	0	1	0	0	-61.7700	2.3200	61.8100	-0.3400	0.0000	0.0000	0.0000	0.0000;
	42586	42588	0.00133	0.050193	0	173.74	0	0	1.01875	0	1	0	0	-42.9700	-18.9600	42.9900	20.0400	0.0000	0.0000	0.0000	0.0000;
	42586	42589	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-142.4800	4.4800	142.5200	-4.2800	0.0000	0.0000	0.0000	0.0000;
	42586	42590	0.000282	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42589	42810	0.004079	0.035432	0.24512	593.2	0	0	0	0	1	0	0	-322.2300	25.0700	326.2600	-16.3200	0.0000	0.0000	0.0000	0.0000;
	42591	42592	0.000265	0.001122	0	0	0	0	0	0	1	0	0	23.4000	11.9100	-23.4000	-11.9000	0.0000	0.0000	0.0000	0.0000;
	42838	42592	0.003105	0.013116	0.00336	139.06	0	0	0	0	1	0	0	-70.9100	-15.3900	71.0600	15.6800	0.0000	0.0000	0.0000	0.0000;
	42594	42593	0.000226	0.015379	0	613.46	0	0	1.01875	0	1	0	0	-164.0300	-109.2900	164.1100	114.9800	0.0000	0.0000	0.0000	0.0000;
	42593	42598	0.000142	0.00792	0	867.86	0	0	1	0	1	0	0	-217.2100	-49.0900	217.2700	52.7000	0.0000	0.0000	0.0000	0.0000;
	42593	42599	0.000142	0.010639	0	867.54	0	0	1	0	1	0	0	-217.2100	-43.7900	217.2700	48.6000	0.0000	0.0000	0.0000	0.0000;
	42593	42600	0.000199	0.010549	0	866.58	0	0	1	0	1	0	0	-217.1800	-47.9000	217.2700	52.7000	0.0000	0.0000	0.0000	0.0000;
	42593	42601	0.000117	0.007459	0	866.57	0	0	1	0	1	0	0	-217.2200	-49.3000	217.2700	52.7000	0.0000	0.0000	0.0000	0.0000;
	42593	42602	0.000234	0.015438	0	866.21	0	0	1	0	1	0	0	-217.1700	-27.1300	217.2700	33.9400	0.0000	0.0000	0.0000	0.0000;
	42593	42603	0.000211	0.013464	0	865.92	0	0	1	0	1	0	0	-217.1700	-46.5900	217.2700	52.7000	0.0000	0.0000	0.0000	0.0000;
	42720	42593	0.000536	0.010889	0.97653	2776.06	0	0	0	0	1	0	0	1010.6000	-79.7000	-1005.5300	77.0800	0.0000	0.0000	0.0000	0.0000;
	42593	42973	0.0004	0.007676	1.32864	3094.89	0	0	0	0	1	0	0	1096.6600	-53.9600	-1092.2200	-4.9100	0.0000	0.0000	0.0000	0.0000;
	42593	43051	0.0006	0.007697	0.84571	3032.35	0	0	0	0	1	0	0	1047.9100	-58.1500	-1041.8300	44.3800	0.0000	0.0000	0.0000	0.0000;
	42595	42594	0.000462	0.025944	0	516.74	0	0	1.00625	0	1	0	0	-184.8000	-13.7300	184.9500	21.9800	0.0000	0.0000	0.0000	0.0000;
	42595	42594	0.000462	0.025944	0	516.74	0	0	1.00625	0	1	0	0	-184.8000	-13.7300	184.9500	21.9800	0.0000	0.0000	0.0000	0.0000;
	42595	42594	0.000462	0.025944	0	516.74	0	0	1.00625	0	1	0	0	-184.8000	-13.7300	184.9500	21.9800	0.0000	0.0000	0.0000	0.0000;
	42594	42604	0.000272	0.001055	0	0	0	0	0	0	1	0	0	-390.8100	43.3500	391.2000	-41.8500	0.0000	0.0000	0.0000	0.0000;
	42594	42605	0.000213	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42596	42595	0.001462	0.064885	0	149.09	0	0	1.03125	0	1	0	0	-53.2400	-52.4000	53.3200	55.9500	0.0000	0.0000	0.0000	0.0000;
	42595	42946	0.001334	0.012678	0.2376	590.74	0	0	0	0	1	0	0	293.1000	-8.6600	-292.0600	-7.2500	0.0000	0.0000	0.0000	0.0000;
	42595	42972	0.005893	0.054636	0.17723	549.08	0	0	0	0	1	0	0	207.9800	-6.1100	-205.6400	8.5200	0.0000	0.0000	0.0000	0.0000;
	42597	42596	0.003684	0.108535	0	84.56	0	0	1.01875	0	1	0	0	-43.4500	-11.5900	43.5200	13.6700	0.0000	0.0000	0.0000	0.0000;
	42597	42596	0.003684	0.108535	0	84.56	0	0	1.01875	0	1	0	0	-43.4500	-11.5900	43.5200	13.6700	0.0000	0.0000	0.0000	0.0000;
	42597	42596	0.003684	0.108535	0	84.56	0	0	1.01875	0	1	0	0	-43.4500	-11.5900	43.5200	13.6700	0.0000	0.0000	0.0000	0.0000;
	42606	42609	0.001193	0.038461	0	361.32	0	0	1	0	1	0	0	155.4700	44.1900	-155.1900	-34.9800	0.0000	0.0000	0.0000	0.0000;
	42606	42610	0.000249	0.001121	0	0	0	0	0	0	1	0	0	184.4800	122.6700	-184.3700	-122.1600	0.0000	0.0000	0.0000	0.0000;
	42606	42611	0.000298	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42607	42609	0.001207	0.03892	0	211.32	0	0	1	0	1	0	0	-154.9000	-25.6700	155.1900	34.9800	0.0000	0.0000	0.0000	0.0000;
	42607	42949	0.000486	0.002396	0.00029	152.87	0	0	0	0	1	0	0	77.4500	12.8400	-77.4200	-12.7200	0.0000	0.0000	0.0000	0.0000;
	42607	42949	0.000486	0.002396	0.00029	152.87	0	0	0	0	1	0	0	77.4500	12.8400	-77.4200	-12.7200	0.0000	0.0000	0.0000	0.0000;
	42608	42609	0.013081	0.421675	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42612	42613	0.000216	0.001153	0	0	0	0	0	0	1	0	0	13.4000	6.8200	-13.4000	-6.8200	0.0000	0.0000	0.0000	0.0000;
	42615	42614	0.000172	0.011458	0	779.93	0	0	1.00625	0	1	0	0	-206.8900	-27.5500	206.9600	32.2200	0.0000	0.0000	0.0000	0.0000;
	42614	42617	0.000228	0.017429	0	568.32	0	0	1.03125	0	1	0	0	-70.9300	-35.0400	70.9400	36.1100	0.0000	0.0000	0.0000	0.0000;
	42614	42618	0.00034	0.023119	0	567.85	0	0	1.03125	0	1	0	0	-70.9200	-34.6900	70.9400	36.1100	0.0000	0.0000	0.0000	0.0000;
	42614	42620	0.000208	0.001047	0	0	0	0	0	0	1	0	0	-65.1100	-181.0500	65.1800	181.4100	0.0000	0.0000	0.0000	0.0000;
	42616	42615	0.001363	0.053286	0	208.81	0	0	1.00625	0	1	0	0	-78.2300	-10.8700	78.3100	13.9800	0.0000	0.0000	0.0000	0.0000;
	42616	42615	0.001363	0.053286	0	208.81	0	0	1.00625	0	1	0	0	-78.2300	-10.8700	78.3100	13.9800	0.0000	0.0000	0.0000	0.0000;
	42615	42619	0.000284	0.001127	0	0	0	0	0	0	1	0	0	50.2700	-0.4100	-50.2600	0.4300	0.0000	0.0000	0.0000	0.0000;
	43026	42620	0.000213	0.002853	0.29103	2099.67	0	0	0	0	1	0	0	65.2400	150.6300	-65.1800	-181.4100	0.0000	0.0000	0.0000	0.0000;
	42621	42622	0.00024	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42679	42622	0.001287	0.006501	0.00067	149.3	0	0	0	0	1	0	0	-72.0700	-5.9800	72.1300	6.2400	0.0000	0.0000	0.0000	0.0000;
	42679	42622	0.001287	0.006501	0.00067	149.3	0	0	0	0	1	0	0	-72.0700	-5.9800	72.1300	6.2400	0.0000	0.0000	0.0000	0.0000;
	42624	42623	0.000265	0.015658	0	765.18	0	0	1	0	1	0	0	-188.8900	-20.9500	188.9800	26.1600	0.0000	0.0000	0.0000	0.0000;
	42623	42626	0.000241	0.0147	0	741.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42623	42627	0.000262	0.015337	0	739.47	0	0	1.04375	0	1	0	0	-150.0000	-11.7400	150.0500	15.2000	0.0000	0.0000	0.0000	0.0000;
	42623	42628	0.000231	0.017517	0	739.32	0	0	1.05	0	1	0	0	-150.0000	-27.8600	150.0500	31.9700	0.0000	0.0000	0.0000	0.0000;
	42623	42629	0.000256	0.021177	0	739.01	0	0	1.05	0	1	0	0	-149.9900	-27.0100	150.0500	31.9700	0.0000	0.0000	0.0000	0.0000;
	42623	42631	0.0003	0.001038	0	0	0	0	0	0	1	0	0	261.0100	40.4500	-260.8200	-39.7800	0.0000	0.0000	0.0000	0.0000;
	42625	42624	0.00215	0.079596	0	215.64	0	0	1	0	1	0	0	-60.8300	2.6100	60.9000	0.1100	0.0000	0.0000	0.0000	0.0000;
	42625	42624	0.00215	0.079596	0	215.64	0	0	1	0	1	0	0	-60.8300	2.6100	60.9000	0.1100	0.0000	0.0000	0.0000	0.0000;
	42625	42624	0.00215	0.079596	0	215.64	0	0	1	0	1	0	0	-60.8300	2.6100	60.9000	0.1100	0.0000	0.0000	0.0000	0.0000;
	42624	42630	0.000284	0.001131	0	0	0	0	0	0	1	0	0	6.1900	20.6300	-6.1900	-20.6200	0.0000	0.0000	0.0000	0.0000;
	42911	42630	0.001432	0.015756	0.05693	482.04	0	0	0	0	1	0	0	-82.3200	-20.9500	82.4100	15.8300	0.0000	0.0000	0.0000	0.0000;
	45240	42630	0.002169	0.020735	0.08887	480.17	0	0	0	0	1	0	0	76.3400	-13.3000	-76.2200	4.7900	0.0000	0.0000	0.0000	0.0000;
	42631	46673	0.00017	0.00287	0.32098	2639.85	0	0	0	0	1	0	0	-964.3100	75.3700	965.7700	-85.7000	0.0000	0.0000	0.0000	0.0000;
	42632	42633	0.001166	0.035679	0	335.5	0	0	1.0375	0	1	0	0	-116.4000	-48.6500	116.5800	54.3400	0.0000	0.0000	0.0000	0.0000;
	42632	42634	0.000817	0.023601	0	335.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42632	42635	0.000214	0.001136	0	0	0	0	0	0	1	0	0	116.4000	48.6500	-116.3700	-48.4800	0.0000	0.0000	0.0000	0.0000;
	42632	42636	0.000209	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42635	43000	0.012516	0.033955	0.00433	143.19	0	0	0	0	1	0	0	91.9700	12.0700	-90.9700	-9.8000	0.0000	0.0000	0.0000	0.0000;
	42637	42638	0.00137	0.040732	0	291.38	0	0	1.0375	0	1	0	0	-36.4400	-16.3400	36.4600	16.9900	0.0000	0.0000	0.0000	0.0000;
	42637	42639	0.002387	0.06333	0	242.78	0	0	1.0375	0	1	0	0	-18.2200	-8.2400	18.2300	8.5000	0.0000	0.0000	0.0000	0.0000;
	42637	42640	0.000294	0.001099	0	0	0	0	0	0	1	0	0	54.6600	24.5800	-54.6500	-24.5500	0.0000	0.0000	0.0000	0.0000;
	42637	42641	0.000246	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42642	42643	0.002121	0.063047	0	165.9	0	0	1	0	1	0	0	-2.7000	0.0000	2.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42642	42644	0.00029	0.001041	0	0	0	0	0	0	1	0	0	2.7000	-0.0000	-2.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42644	42978	0.007281	0.027301	0.00339	111.19	0	0	0	0	1	0	0	1.0300	-3.3800	-1.0300	3.0300	0.0000	0.0000	0.0000	0.0000;
	42646	42645	0.000226	0.015242	0	671.37	0	0	1.01875	0	1	0	0	-127.4200	-117.1500	127.4900	121.4800	0.0000	0.0000	0.0000	0.0000;
	42645	42648	0.000247	0.012532	0	1099.71	0	0	1.0375	0	1	0	0	-218.2000	-161.1900	218.3700	170.2800	0.0000	0.0000	0.0000	0.0000;
	42645	42649	0.000106	0.008376	0	1099.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42645	42650	0.000243	0.015788	0	1099.55	0	0	1.0375	0	1	0	0	-184.9900	-160.9300	185.1400	170.2800	0.0000	0.0000	0.0000	0.0000;
	42645	42651	9.9e-05	0.007845	0	1099.09	0	0	1.01875	0	1	0	0	-228.8400	-164.3700	228.9100	170.2800	0.0000	0.0000	0.0000	0.0000;
	42645	42652	0.000181	0.0101	0	1097.81	0	0	1.01875	0	1	0	0	-178.1100	-164.6400	178.2100	170.2800	0.0000	0.0000	0.0000	0.0000;
	42645	42653	0.000211	0.001125	0	0	0	0	0	0	1	0	0	682.6500	27.9400	-681.7500	-23.1400	0.0000	0.0000	0.0000	0.0000;
	42647	42646	0.001339	0.058843	0	240.23	0	0	1.0125	0	1	0	0	-118.2400	-14.8700	118.4100	22.6800	0.0000	0.0000	0.0000	0.0000;
	42647	42646	0.001339	0.058843	0	240.23	0	0	1.0125	0	1	0	0	-118.2400	-14.8700	118.4100	22.6800	0.0000	0.0000	0.0000	0.0000;
	42647	42646	0.001339	0.058843	0	240.23	0	0	1.0125	0	1	0	0	-118.2400	-14.8700	118.4100	22.6800	0.0000	0.0000	0.0000	0.0000;
	42646	42654	0.000244	0.001137	0	0	0	0	0	0	1	0	0	-227.8200	49.1100	227.9400	-48.5400	0.0000	0.0000	0.0000	0.0000;
	42647	44995	0.029637	0.161981	0.01816	105.28	0	0	0	0	1	0	0	4.4600	8.2700	-4.4300	-10.0800	0.0000	0.0000	0.0000	0.0000;
	42653	42705	0.000536	0.007958	1.07364	2452.15	0	0	0	0	1	0	0	-262.7000	-38.2600	263.0400	-73.5400	0.0000	0.0000	0.0000	0.0000;
	42653	42826	0.000436	0.007535	0.81269	2889.07	0	0	0	0	1	0	0	1100.3500	-30.1100	-1095.5000	25.6800	0.0000	0.0000	0.0000	0.0000;
	42653	42848	0.000379	0.007902	0.86875	3036.08	0	0	0	0	1	0	0	1290.4800	-8.5600	-1284.6800	35.2600	0.0000	0.0000	0.0000	0.0000;
	46479	42653	0.000497	0.00791	0.58616	3133.03	0	0	0	0	1	0	0	1456.0100	-10.7600	-1446.3800	100.0700	0.0000	0.0000	0.0000	0.0000;
	42654	45438	0.003255	0.026269	0.08334	521.8	0	0	0	0	1	0	0	137.3400	-17.1600	-136.7800	12.6100	0.0000	0.0000	0.0000	0.0000;
	46219	42654	0.001377	0.011806	0.03547	513.37	0	0	0	0	1	0	0	134.6300	-28.4500	-134.3900	26.6100	0.0000	0.0000	0.0000	0.0000;
	42654	46478	0.003461	0.032262	0.17681	561.14	0	0	0	0	1	0	0	-230.9000	39.0900	232.6600	-41.9600	0.0000	0.0000	0.0000	0.0000;
	42655	42656	0.001271	0.035656	0	321.51	0	0	1	0	1	0	0	-88.0900	-22.6800	88.1900	25.4200	0.0000	0.0000	0.0000	0.0000;
	42655	42657	0.001061	0.027379	0	321.13	0	0	1	0	1	0	0	-88.1100	-13.7900	88.1900	15.8100	0.0000	0.0000	0.0000	0.0000;
	42655	42658	0.000215	0.001175	0	0	0	0	0	0	1	0	0	176.2000	116.9300	-176.1100	-116.4400	0.0000	0.0000	0.0000	0.0000;
	42655	42659	0.000209	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42661	42660	0.000322	0.022502	0	800.42	0	0	1.00625	0	1	0	0	-239.6100	21.9800	239.7800	-9.9600	0.0000	0.0000	0.0000	0.0000;
	42660	42662	0.00027	0.018396	0	553.82	0	0	1.0375	0	1	0	0	-65.5800	-32.4100	65.5900	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42663	0.000391	0.026238	0	553.37	0	0	1.04375	0	1	0	0	-65.5700	-31.9800	65.5900	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42664	0.000583	0.035472	0	552.34	0	0	1.04375	0	1	0	0	-65.5600	-31.4900	65.5900	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42665	0.000433	0.029882	0	551.82	0	0	1.04375	0	1	0	0	-65.5700	-31.7900	65.5900	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42666	0.000209	0.013815	0	550.66	0	0	1.0375	0	1	0	0	-65.5800	-32.6500	65.5900	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42667	0.000257	0.001023	0	0	0	0	0	0	1	0	0	88.0700	-266.5000	-87.8900	267.2500	0.0000	0.0000	0.0000	0.0000;
	42660	42668	0.000264	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42667	42761	0.000252	0.003976	0.436	2735.95	0	0	0	0	1	0	0	-1142.5600	35.1500	1145.6100	-34.3600	0.0000	0.0000	0.0000	0.0000;
	43006	42667	0.000198	0.003294	0.39504	2833.5	0	0	0	0	1	0	0	-1106.9200	115.6900	1109.1800	-120.7900	0.0000	0.0000	0.0000	0.0000;
	42669	42672	0.000236	0.018186	0	743.15	0	0	1	0	1	0	0	71.4900	49.6000	-71.4800	-48.3400	0.0000	0.0000	0.0000	0.0000;
	42669	42673	0.00016	0.010936	0	1028.72	0	0	1	0	1	0	0	-137.4000	-121.1900	137.4500	124.5500	0.0000	0.0000	0.0000	0.0000;
	42669	42674	0.000231	0.014736	0	1028.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42669	42675	0.000235	0.001107	0	0	0	0	0	0	1	0	0	65.9100	77.6000	-65.8800	-77.5000	0.0000	0.0000	0.0000	0.0000;
	42669	42676	0.000206	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42670	42672	-0.000123	-0.009441	0	618.15	0	0	1	0	1	0	0	-71.4900	-49.0000	71.4800	48.3400	0.0000	0.0000	0.0000	0.0000;
	42961	42670	0.000415	0.004154	0.00812	550.13	0	0	0	0	1	0	0	-212.6200	-33.2500	212.8000	34.1600	0.0000	0.0000	0.0000	0.0000;
	46213	42670	0.00119	0.011876	0.07135	516.03	0	0	0	0	1	0	0	141.5400	-20.3400	-141.3100	14.8400	0.0000	0.0000	0.0000	0.0000;
	42671	42672	0.000694	0.053395	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42675	42780	0.000376	0.00688	0.76929	2746.34	0	0	0	0	1	0	0	-777.1600	80.2400	779.3000	-124.7100	0.0000	0.0000	0.0000	0.0000;
	42675	46749	0.000562	0.008281	0.69819	2421.51	0	0	0	0	1	0	0	-417.0400	16.9800	417.9500	-79.5300	0.0000	0.0000	0.0000	0.0000;
	42677	42678	0.002381	0.068565	0	169.98	0	0	1	0	1	0	0	-2.8000	0.0100	2.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42677	42679	0.000252	0.001081	0	0	0	0	0	0	1	0	0	2.8000	-0.0100	-2.8000	0.0100	0.0000	0.0000	0.0000	0.0000;
	42680	42681	0.001011	0.031271	0	365.34	0	0	1	0	1	0	0	-184.1100	-3.2400	184.4200	13.1100	0.0000	0.0000	0.0000	0.0000;
	42680	42682	0.001372	0.04057	0	364.69	0	0	1	0	1	0	0	-183.9900	1.7300	184.4200	11.0600	0.0000	0.0000	0.0000	0.0000;
	42680	42683	0.000262	0.001043	0	0	0	0	0	0	1	0	0	368.1000	1.5000	-367.7700	-0.1900	0.0000	0.0000	0.0000	0.0000;
	42680	42684	0.000204	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42686	42685	0.000314	0.019507	0	804.09	0	0	1.01875	0	1	0	0	-268.0900	-86.9500	268.3300	101.7600	0.0000	0.0000	0.0000	0.0000;
	42685	42690	0.000326	0.026394	0	531.66	0	0	1.0375	0	1	0	0	-58.9800	-28.9000	58.9900	30.0300	0.0000	0.0000	0.0000	0.0000;
	42685	42691	0.00038	0.025559	0	531.03	0	0	1.0375	0	1	0	0	-58.9800	-28.9400	58.9900	30.0300	0.0000	0.0000	0.0000	0.0000;
	42685	42692	0.00046	0.029629	0	530.1	0	0	1.04375	0	1	0	0	-58.9700	-28.7500	58.9900	30.0300	0.0000	0.0000	0.0000	0.0000;
	42685	42693	0.000435	0.028926	0	527.63	0	0	1.04375	0	1	0	0	-58.9700	-28.7800	58.9900	30.0300	0.0000	0.0000	0.0000	0.0000;
	42685	42694	0.000533	0.040699	0	283.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42685	42867	0.000405	0.007642	0.64225	2847.32	0	0	0	0	1	0	0	-806.4400	93.5400	808.9300	-115.9100	0.0000	0.0000	0.0000	0.0000;
	42686	42689	0.000749	0.027836	0	312.95	0	0	1	0	1	0	0	204.3000	56.5000	-203.9900	-44.9800	0.0000	0.0000	0.0000	0.0000;
	42686	42695	0.000217	0.001159	0	0	0	0	0	0	1	0	0	63.7900	30.4400	-63.7800	-30.3900	0.0000	0.0000	0.0000	0.0000;
	42686	42696	0.00022	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42687	42689	0.000572	0.021269	0	237.95	0	0	1	0	1	0	0	-203.7500	-36.1800	203.9900	44.9800	0.0000	0.0000	0.0000	0.0000;
	42688	42689	0.005307	0.197257	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42697	42698	0.000224	0.001115	0	0	0	0	0	0	1	0	0	5.4700	2.1000	-5.4700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	42700	42699	0.000215	0.016092	0	871.21	0	0	1.00625	0	1	0	0	-283.0000	-32.1900	283.1600	44.3600	0.0000	0.0000	0.0000	0.0000;
	42699	42701	0.000202	0.014164	0	848.22	0	0	1	0	1	0	0	-205.5900	-27.9500	205.6700	33.5600	0.0000	0.0000	0.0000	0.0000;
	42699	42702	0.000178	0.015983	0	848.2	0	0	1	0	1	0	0	-205.6000	-27.2200	205.6700	33.5500	0.0000	0.0000	0.0000	0.0000;
	42699	42703	0.000197	0.01559	0	847.66	0	0	1	0	1	0	0	-205.5900	-27.8100	205.6700	33.9900	0.0000	0.0000	0.0000	0.0000;
	42699	42704	0.000183	0.013072	0	846.22	0	0	1	0	1	0	0	-205.6000	-28.3800	205.6700	33.5600	0.0000	0.0000	0.0000	0.0000;
	42699	42705	0.000266	0.001049	0	0	0	0	0	0	1	0	0	539.2300	-269.1500	-538.3400	272.6500	0.0000	0.0000	0.0000	0.0000;
	42699	42706	0.00028	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43026	42705	0.000284	0.005971	0.50245	2417.49	0	0	0	0	1	0	0	363.0400	-19.6300	-362.6900	-27.9200	0.0000	0.0000	0.0000	0.0000;
	42705	43042	0.000233	0.003698	0.52555	2490.82	0	0	0	0	1	0	0	637.9900	-171.1900	-637.0700	128.2900	0.0000	0.0000	0.0000	0.0000;
	42707	42708	0.002819	0.066283	0	196.25	0	0	0.9875	0	1	0	0	-2.0000	0.0000	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42707	42709	0.00021	0.001117	0	0	0	0	0	0	1	0	0	2.0000	-0.0000	-2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42711	42710	0.000387	0.022577	0	1117.38	0	0	1	0	1	0	0	-414.3100	-21.7700	414.9300	58.2100	0.0000	0.0000	0.0000	0.0000;
	42711	42710	0.000387	0.022577	0	1117.38	0	0	1	0	1	0	0	-414.3100	-21.7700	414.9300	58.2100	0.0000	0.0000	0.0000	0.0000;
	42710	42713	0.000137	0.011057	0	810.99	0	0	1.0375	0	1	0	0	-192.1800	-82.9100	192.2400	87.7000	0.0000	0.0000	0.0000	0.0000;
	42710	42714	0.000117	0.00909	0	810.4	0	0	1.0375	0	1	0	0	-192.1900	-93.7500	192.2400	97.8600	0.0000	0.0000	0.0000	0.0000;
	42710	42715	0.000291	0.020818	0	810.32	0	0	1.04375	0	1	0	0	-192.1100	-78.7100	192.2400	87.7000	0.0000	0.0000	0.0000	0.0000;
	42710	42717	0.000255	0.001093	0	0	0	0	0	0	1	0	0	-253.3800	-13.4900	253.5300	14.1400	0.0000	0.0000	0.0000	0.0000;
	42712	42711	0.001531	0.064167	0	251.95	0	0	1	0	1	0	0	-134.7600	0.2700	135.0300	10.7700	0.0000	0.0000	0.0000	0.0000;
	42712	42711	0.001531	0.064167	0	251.95	0	0	1	0	1	0	0	-134.7600	0.2700	135.0300	10.7700	0.0000	0.0000	0.0000	0.0000;
	42712	42711	0.001531	0.064167	0	251.95	0	0	1	0	1	0	0	-134.7600	0.2700	135.0300	10.7700	0.0000	0.0000	0.0000	0.0000;
	42712	42711	0.001531	0.064167	0	251.95	0	0	1	0	1	0	0	-134.7600	0.2700	135.0300	10.7700	0.0000	0.0000	0.0000	0.0000;
	42711	42716	0.000267	0.001192	0	0	0	0	0	0	1	0	0	288.5100	0.4700	-288.3000	0.4600	0.0000	0.0000	0.0000	0.0000;
	42712	43332	0.004578	0.013323	0.00145	159.06	0	0	0	0	1	0	0	103.7100	-9.6600	-103.2400	10.8700	0.0000	0.0000	0.0000	0.0000;
	42712	43332	0.004578	0.013323	0.00145	159.06	0	0	0	0	1	0	0	103.7100	-9.6600	-103.2400	10.8700	0.0000	0.0000	0.0000	0.0000;
	42712	43332	0.004578	0.013323	0.00145	159.06	0	0	0	0	1	0	0	103.7100	-9.6600	-103.2400	10.8700	0.0000	0.0000	0.0000	0.0000;
	44340	42716	0.000947	0.009964	0.02533	591.26	0	0	0	0	1	0	0	-287.5700	5.5400	288.3000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	43343	42717	0.000173	0.002776	0.32684	2386.64	0	0	0	0	1	0	0	253.6400	-19.8400	-253.5300	-14.1400	0.0000	0.0000	0.0000	0.0000;
	42718	42719	0.000275	0.001114	0	0	0	0	0	0	1	0	0	3.5000	0.0000	-3.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42721	42720	0.000261	0.01633	0	638.24	0	0	1.03125	0	1	0	0	-133.3400	-148.0700	133.4500	154.3700	0.0000	0.0000	0.0000	0.0000;
	42720	42726	0.000233	0.015293	0	738.76	0	0	1.03125	0	1	0	0	-149.9200	-65.8600	149.9800	69.9000	0.0000	0.0000	0.0000	0.0000;
	42720	42727	0.000389	0.027644	0	738.26	0	0	1.0375	0	1	0	0	-149.8800	-62.6300	149.9800	69.9000	0.0000	0.0000	0.0000	0.0000;
	42721	42725	0.000505	0.03199	0	516.76	0	0	1	0	1	0	0	273.9200	85.0600	-273.5400	-61.0200	0.0000	0.0000	0.0000	0.0000;
	42721	42729	0.00026	0.001112	0	0	0	0	0	0	1	0	0	-140.5800	63.0100	140.6400	-62.7600	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.3000	-31.7600	161.5100	43.5100	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.3000	-31.7600	161.5100	43.5100	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.3000	-31.7600	161.5100	43.5100	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.3000	-31.7600	161.5100	43.5100	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.3000	-31.7600	161.5100	43.5100	0.0000	0.0000	0.0000	0.0000;
	42722	42725	-0.000173	-0.01093	0	441.76	0	0	1	0	1	0	0	-273.6700	-69.2400	273.5400	61.0200	0.0000	0.0000	0.0000	0.0000;
	42722	42728	0.000231	0.001025	0	0	0	0	0	0	1	0	0	-533.9000	-148.2900	534.5700	151.2600	0.0000	0.0000	0.0000	0.0000;
	42724	42725	0.002162	0.136905	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42730	42731	0.000298	0.001123	0	0	0	0	0	0	1	0	0	11.8000	4.5300	-11.8000	-4.5300	0.0000	0.0000	0.0000	0.0000;
	42732	42735	0.0001	-0.000887	0	467	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42732	42736	0.002385	0.076228	0	164.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42732	42737	0.000283	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42732	42738	0.000279	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42733	42735	0.001744	0.046266	0	233.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42734	42735	0.001744	0.046266	0	233.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42737	42800	0.006519	0.030142	0.00367	143.1	0	0	0	0	1	0	0	-61.0900	2.8900	61.3200	-2.2200	0.0000	0.0000	0.0000	0.0000;
	42740	42739	0.001724	0.086735	0	221.09	0	0	1.025	0	1	0	0	-67.5800	-17.7300	67.6600	21.8500	0.0000	0.0000	0.0000	0.0000;
	42740	42739	0.001724	0.086735	0	221.09	0	0	1.025	0	1	0	0	-67.5800	-17.7300	67.6600	21.8500	0.0000	0.0000	0.0000	0.0000;
	42740	42739	0.001724	0.086735	0	221.09	0	0	1.025	0	1	0	0	-67.5800	-17.7300	67.6600	21.8500	0.0000	0.0000	0.0000	0.0000;
	42739	42743	0.0001	-0.002347	0	408.86	0	0	1	0	1	0	0	-34.4900	-15.7500	34.4900	15.7100	0.0000	0.0000	0.0000	0.0000;
	42739	42744	0.000227	0.001144	0	0	0	0	0	0	1	0	0	-168.5000	-49.8000	168.5600	50.1300	0.0000	0.0000	0.0000	0.0000;
	42739	42745	0.000268	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42741	42743	0.001162	0.053727	0	204.43	0	0	1	0	1	0	0	17.2500	8.0400	-17.2400	-7.8600	0.0000	0.0000	0.0000	0.0000;
	42742	42743	0.001162	0.053727	0	204.43	0	0	1	0	1	0	0	17.2500	8.0400	-17.2400	-7.8600	0.0000	0.0000	0.0000	0.0000;
	42868	42744	0.001519	0.016281	0.05294	512.64	0	0	0	0	1	0	0	-155.9800	38.6300	156.3500	-40.3600	0.0000	0.0000	0.0000	0.0000;
	42747	42746	0.000141	0.00959	0	922.32	0	0	1	0	1	0	0	-427.0900	0.1200	427.3200	16.0000	0.0000	0.0000	0.0000	0.0000;
	42746	42748	0.000177	0.010601	0	1019.11	0	0	1	0	1	0	0	-177.2600	-29.8300	177.3100	32.9800	0.0000	0.0000	0.0000	0.0000;
	42746	42749	0.000225	0.01588	0	1018.87	0	0	1	0	1	0	0	-126.5900	-30.5000	126.6300	32.9800	0.0000	0.0000	0.0000	0.0000;
	42746	42750	0.000194	0.013323	0	1018.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42746	42751	0.0003	0.018568	0	1018.46	0	0	1	0	1	0	0	-192.0100	-26.5700	192.1100	32.9800	0.0000	0.0000	0.0000	0.0000;
	42746	42752	0.000217	0.00113	0	0	0	0	0	0	1	0	0	68.5400	70.9000	-68.5200	-70.8000	0.0000	0.0000	0.0000	0.0000;
	42746	42753	0.000292	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42752	45385	0.000906	0.011177	0.91988	2798.29	0	0	0	0	1	0	0	-1168.9300	116.2300	1180.5600	-72.6600	0.0000	0.0000	0.0000	0.0000;
	42754	42755	0.00022	0.001108	0	0	0	0	0	0	1	0	0	37.4900	19.0900	-37.4900	-19.0700	0.0000	0.0000	0.0000	0.0000;
	42756	42757	0.000242	0.001192	0	0	0	0	0	0	1	0	0	8.6000	0.0000	-8.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42759	42758	0.000176	0.014203	0	1009.34	0	0	1.0125	0	1	0	0	-492.2000	-33.2000	492.6000	65.4200	0.0000	0.0000	0.0000	0.0000;
	42758	42760	0.00018	0.0128	0	826.96	0	0	1.025	0	1	0	0	-199.9000	-37.4900	199.9700	42.6000	0.0000	0.0000	0.0000	0.0000;
	42758	42761	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-292.7000	212.6200	293.0600	-211.2300	0.0000	0.0000	0.0000	0.0000;
	42758	42762	0.000205	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42763	42766	0.000125	0.003911	0	340.6	0	0	1	0	1	0	0	-1.4300	-0.6700	1.4300	0.6700	0.0000	0.0000	0.0000	0.0000;
	42763	42767	0.001598	0.046772	0	165.7	0	0	1.00625	0	1	0	0	-2.7000	-1.2500	2.7000	1.2600	0.0000	0.0000	0.0000	0.0000;
	42763	42768	0.002866	0.085108	0	125.42	0	0	1.00625	0	1	0	0	-1.4300	-0.6700	1.4300	0.6700	0.0000	0.0000	0.0000	0.0000;
	42763	42769	0.005111	0.137706	0	124.39	0	0	1.00625	0	1	0	0	-1.4300	-0.6600	1.4300	0.6700	0.0000	0.0000	0.0000	0.0000;
	42763	42770	0.000205	0.001098	0	0	0	0	0	0	1	0	0	7.0000	-25.2900	-7.0000	25.3000	0.0000	0.0000	0.0000	0.0000;
	42763	42771	0.0003	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42764	42766	0.001811	0.056769	0	170.3	0	0	1	0	1	0	0	0.7200	0.3300	-0.7200	-0.3300	0.0000	0.0000	0.0000	0.0000;
	42765	42766	0.001811	0.056769	0	170.3	0	0	1	0	1	0	0	0.7200	0.3300	-0.7200	-0.3300	0.0000	0.0000	0.0000	0.0000;
	42773	42772	0.000317	0.022994	0	938.8	0	0	1.01875	0	1	0	0	-409.4400	-66.2500	409.9600	104.2700	0.0000	0.0000	0.0000	0.0000;
	42772	42775	0.00014	0.011286	0	781.01	0	0	1	0	1	0	0	-171.9800	-40.3200	172.0200	43.5700	0.0000	0.0000	0.0000	0.0000;
	42772	42776	0.000246	0.017296	0	780.76	0	0	1	0	1	0	0	-171.9500	-23.9100	172.0200	28.7200	0.0000	0.0000	0.0000	0.0000;
	42772	42777	0.000197	0.013817	0	780.68	0	0	1	0	1	0	0	-171.9600	-31.6000	172.0200	35.5000	0.0000	0.0000	0.0000	0.0000;
	42772	42778	0.000228	0.017582	0	780.55	0	0	1	0	1	0	0	-171.9500	-23.6100	172.0200	28.5100	0.0000	0.0000	0.0000	0.0000;
	42772	42779	0.000227	0.018608	0	780.29	0	0	1	0	1	0	0	-171.9500	-22.0500	172.0200	27.2200	0.0000	0.0000	0.0000	0.0000;
	42772	42780	0.0003	0.001124	0	0	0	0	0	0	1	0	0	449.8300	-103.4400	-449.2300	105.6500	0.0000	0.0000	0.0000	0.0000;
	42772	42781	0.000276	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42774	42773	0.001198	0.054454	0	183.96	0	0	1.03125	0	1	0	0	-85.2100	-57.8400	85.3300	63.5500	0.0000	0.0000	0.0000	0.0000;
	42891	42773	0.001542	0.015024	0.04234	599.21	0	0	0	0	1	0	0	342.6300	-16.1700	-340.9600	27.8900	0.0000	0.0000	0.0000	0.0000;
	42780	42898	0.000116	0.002269	0.22402	2453.61	0	0	0	0	1	0	0	-330.0600	19.0500	330.1800	-40.9700	0.0000	0.0000	0.0000	0.0000;
	42782	42785	0.000179	0.012313	0	803.21	0	0	1	0	1	0	0	164.8100	0.3700	-164.7600	2.6900	0.0000	0.0000	0.0000	0.0000;
	42782	42786	0.000124	0.009317	0	1041.26	0	0	1	0	1	0	0	-217.5500	-107.3500	217.6200	112.3800	0.0000	0.0000	0.0000	0.0000;
	42782	42787	0.000179	0.009767	0	1040.78	0	0	1	0	1	0	0	-162.9900	-108.9400	163.0500	112.3800	0.0000	0.0000	0.0000	0.0000;
	42782	42788	0.000271	0.001014	0	0	0	0	0	0	1	0	0	215.7400	211.9700	-215.5100	-211.1200	0.0000	0.0000	0.0000	0.0000;
	42782	42789	0.000222	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42783	42785	-1.3e-05	-0.000908	0	778.21	0	0	1	0	1	0	0	-164.7600	2.4600	164.7600	-2.6900	0.0000	0.0000	0.0000	0.0000;
	42891	42783	0.003399	0.027441	0.1097	515.64	0	0	0	0	1	0	0	-91.4400	-8.3800	91.7100	-1.4300	0.0000	0.0000	0.0000	0.0000;
	42988	42783	0.00368	0.033897	0.09835	457.2	0	0	0	0	1	0	0	-72.8800	-8.0000	73.0600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	42784	42785	0.000809	0.055502	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42881	42788	0.000456	0.006825	0.63663	2994.38	0	0	0	0	1	0	0	-1352.7100	-7.4400	1360.5000	55.5700	0.0000	0.0000	0.0000	0.0000;
	42987	42788	0.000289	0.00587	0.53285	2332.76	0	0	0	0	1	0	0	-311.7000	-81.6300	311.9700	29.4000	0.0000	0.0000	0.0000	0.0000;
	42788	46639	0.000456	0.009316	1.16101	3115.7	0	0	0	0	1	0	0	-1456.9600	126.1600	1466.0300	-66.9700	0.0000	0.0000	0.0000	0.0000;
	42790	42793	0.0001	0.001522	0	401.46	0	0	1	0	1	0	0	-2.2700	-0.8700	2.2700	0.8700	0.0000	0.0000	0.0000	0.0000;
	42790	42794	0.002947	0.091012	0	112.45	0	0	1	0	1	0	0	-1.1300	-0.4300	1.1300	0.4400	0.0000	0.0000	0.0000	0.0000;
	42790	42795	0.00027	0.001191	0	0	0	0	0	0	1	0	0	3.4000	1.3000	-3.4000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	42790	42796	0.000272	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42791	42793	0.002372	0.067582	0	200.73	0	0	1	0	1	0	0	1.1300	0.4400	-1.1300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	42792	42793	0.002372	0.067582	0	200.73	0	0	1	0	1	0	0	1.1300	0.4400	-1.1300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	42797	42798	0.000992	0.029538	0	348.72	0	0	1	0	1	0	0	-152.0100	-8.7100	152.2300	15.1000	0.0000	0.0000	0.0000	0.0000;
	42797	42799	0.001293	0.033667	0	348.32	0	0	1	0	1	0	0	-151.9500	-5.4600	152.2300	12.7100	0.0000	0.0000	0.0000	0.0000;
	42797	42800	0.000258	0.001191	0	0	0	0	0	0	1	0	0	303.9600	14.1700	-303.7400	-13.1400	0.0000	0.0000	0.0000	0.0000;
	42797	42801	0.000222	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42802	42803	0.002106	0.060275	0	222.74	0	0	1.01875	0	1	0	0	-7.4000	-3.4100	7.4000	3.4500	0.0000	0.0000	0.0000	0.0000;
	42802	42804	0.000289	0.001004	0	0	0	0	0	0	1	0	0	7.4000	25.3200	-7.4000	-25.3100	0.0000	0.0000	0.0000	0.0000;
	42805	42806	0.000202	0.001067	0	0	0	0	0	0	1	0	0	10.0000	0.0000	-10.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42807	42808	0.000279	0.00115	0	0	0	0	0	0	1	0	0	4.7200	2.2000	-4.7200	-2.2000	0.0000	0.0000	0.0000	0.0000;
	42855	42808	0.002244	0.008959	0.00125	138.61	0	0	0	0	1	0	0	-70.3100	-62.0400	70.4900	62.6400	0.0000	0.0000	0.0000	0.0000;
	42809	42810	0.000228	0.001033	0	0	0	0	0	0	1	0	0	41.3900	-2.9100	-41.3900	2.9300	0.0000	0.0000	0.0000	0.0000;
	42811	42814	0.000341	0.024674	0	879.27	0	0	1	0	1	0	0	296.1800	15.7700	-295.9000	4.3000	0.0000	0.0000	0.0000	0.0000;
	42811	42815	0.000236	0.001094	0	0	0	0	0	0	1	0	0	105.7700	150.1300	-105.6900	-149.7800	0.0000	0.0000	0.0000	0.0000;
	42811	42816	0.000296	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42812	42814	-0.000127	-0.009172	0	829.27	0	0	1	0	1	0	0	-296.0000	-3.1600	295.9000	-4.3000	0.0000	0.0000	0.0000	0.0000;
	42813	42814	0.001076	0.077799	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42881	42815	0.000511	0.009318	0.9255	2882.2	0	0	0	0	1	0	0	1197.6400	-95.1400	-1190.7700	120.8600	0.0000	0.0000	0.0000	0.0000;
	42817	42818	0.001426	0.036745	0	335.56	0	0	1	0	1	0	0	-120.7900	-9.5200	120.9800	14.4800	0.0000	0.0000	0.0000	0.0000;
	42817	42819	0.000201	0.001123	0	0	0	0	0	0	1	0	0	120.7900	9.5200	-120.7600	-9.3700	0.0000	0.0000	0.0000	0.0000;
	42874	42819	0.005926	0.027553	0.00205	152.6	0	0	0	0	1	0	0	-96.1000	-1.1700	96.6100	3.3100	0.0000	0.0000	0.0000	0.0000;
	42951	42819	0.009062	0.035365	0.00408	124.3	0	0	0	0	1	0	0	-24.1100	-6.3000	24.1600	6.0600	0.0000	0.0000	0.0000	0.0000;
	42821	42820	0.000203	0.014337	0	619.36	0	0	1	0	1	0	0	-83.8700	14.5900	83.8900	-13.6400	0.0000	0.0000	0.0000	0.0000;
	42820	42822	0.000248	0.012635	0	1032.44	0	0	1.04375	0	1	0	0	-290.0400	-232.5600	290.3900	250.0900	0.0000	0.0000	0.0000	0.0000;
	42820	42823	0.000203	0.014596	0	1030.94	0	0	1.05	0	1	0	0	-159.4900	-237.9300	159.6500	250.0900	0.0000	0.0000	0.0000	0.0000;
	42820	42824	0.000161	0.009893	0	1030.57	0	0	1.0375	0	1	0	0	-165.5600	-241.6700	165.7000	250.0900	0.0000	0.0000	0.0000	0.0000;
	42820	42825	0.000135	0.00842	0	1028.84	0	0	1.0375	0	1	0	0	-148.3300	-243.3100	148.4400	250.0900	0.0000	0.0000	0.0000	0.0000;
	42820	42826	0.000203	0.001023	0	0	0	0	0	0	1	0	0	679.5300	-19.4200	-678.6700	23.7700	0.0000	0.0000	0.0000	0.0000;
	42820	42827	0.000269	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42843	42821	0.001529	0.012979	0.07333	551.71	0	0	0	0	1	0	0	-211.4900	15.1400	212.1200	-17.7400	0.0000	0.0000	0.0000	0.0000;
	45438	42821	0.003921	0.033098	0.13735	515.07	0	0	0	0	1	0	0	128.8500	-13.1000	-128.2500	3.1400	0.0000	0.0000	0.0000	0.0000;
	42826	42848	0.000164	0.002815	0.3057	2598.55	0	0	0	0	1	0	0	675.3900	-33.6300	-674.7000	12.3900	0.0000	0.0000	0.0000	0.0000;
	42826	42987	0.00027	0.004358	0.53277	2863.37	0	0	0	0	1	0	0	1098.7800	-15.8300	-1095.7700	6.8400	0.0000	0.0000	0.0000	0.0000;
	42828	42829	0.000641	0.031244	0	287.3	0	0	1	0	1	0	0	-220.6700	-29.4600	220.9700	43.8300	0.0000	0.0000	0.0000	0.0000;
	42828	42830	0.001317	0.044573	0	287.3	0	0	1	0	1	0	0	-220.3700	-23.5100	220.9700	43.8300	0.0000	0.0000	0.0000	0.0000;
	42828	42831	0.000755	0.038766	0	287.3	0	0	1	0	1	0	0	-220.6200	-24.5700	220.9700	42.3000	0.0000	0.0000	0.0000	0.0000;
	42828	42832	0.000291	0.001172	0	0	0	0	0	0	1	0	0	661.6700	-27.5300	-660.4800	32.3000	0.0000	0.0000	0.0000	0.0000;
	42828	42833	0.000221	0.001095	0	0	0	0	0	0	1	0	0	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42832	43066	0.002111	0.01715	0.14528	606.24	0	0	0	0	1	0	0	-346.7700	26.5300	349.1500	-22.8000	0.0000	0.0000	0.0000	0.0000;
	42834	42835	0.000268	0.001179	0	0	0	0	0	0	1	0	0	18.0000	9.1600	-18.0000	-9.1600	0.0000	0.0000	0.0000	0.0000;
	42836	42837	0.001836	0.053023	0	224.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42836	42838	0.000284	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42839	42840	0.001908	0.049856	0	309.09	0	0	1.04375	0	1	0	0	-60.9000	-28.7400	60.9900	31.0500	0.0000	0.0000	0.0000	0.0000;
	42839	42841	0.000215	0.001054	0	0	0	0	0	0	1	0	0	60.9000	28.7400	-60.8900	-28.6900	0.0000	0.0000	0.0000	0.0000;
	42843	42842	0.000235	0.018598	0	653.31	0	0	1	0	1	0	0	-97.3100	5.5700	97.3300	-3.9500	0.0000	0.0000	0.0000	0.0000;
	42842	42844	0.000285	0.018668	0	716.68	0	0	1	0	1	0	0	-134.9300	-13.3700	134.9800	16.5300	0.0000	0.0000	0.0000	0.0000;
	42842	42845	0.000188	0.012253	0	716.68	0	0	1	0	1	0	0	-134.9500	-22.7900	134.9800	24.9000	0.0000	0.0000	0.0000	0.0000;
	42842	42846	0.000221	0.013236	0	716.53	0	0	1	0	1	0	0	-134.9400	-20.6000	134.9800	22.8700	0.0000	0.0000	0.0000	0.0000;
	42842	42847	0.000325	0.018321	0	716.28	0	0	1	0	1	0	0	-134.9300	-13.3900	134.9800	16.4900	0.0000	0.0000	0.0000	0.0000;
	42842	42848	0.000214	0.001044	0	0	0	0	0	0	1	0	0	442.4300	74.1000	-442.0300	-72.1600	0.0000	0.0000	0.0000	0.0000;
	42842	42849	0.000291	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42843	42988	0.001398	0.012484	0.0697	591.53	0	0	0	0	1	0	0	308.7900	-20.7200	-307.5600	24.1300	0.0000	0.0000	0.0000	0.0000;
	42848	42881	0.000502	0.007589	0.70093	3119.76	0	0	0	0	1	0	0	1359.8500	18.8900	-1351.2500	35.5800	0.0000	0.0000	0.0000	0.0000;
	42848	42987	0.000175	0.002773	0.27986	2839.38	0	0	0	0	1	0	0	1041.5500	5.6200	-1039.8000	-8.0400	0.0000	0.0000	0.0000	0.0000;
	42851	42850	0.000286	0.019868	0	647.73	0	0	1.0125	0	1	0	0	-125.2500	-42.1700	125.3000	45.4000	0.0000	0.0000	0.0000	0.0000;
	42850	42852	0.000244	0.001108	0	0	0	0	0	0	1	0	0	-125.3000	-47.1900	125.3400	47.3700	0.0000	0.0000	0.0000	0.0000;
	42850	42853	0.000253	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42854	42855	0.000259	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42856	42857	0.00155	0.039719	0	172.42	0	0	1.00625	0	1	0	0	-1.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42856	42858	0.004876	0.130927	0	86.71	0	0	1.00625	0	1	0	0	-1.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42856	42859	0.000265	0.001186	0	0	0	0	0	0	1	0	0	2.0000	-0.0000	-2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42856	42860	0.000216	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42862	42861	0.000191	0.013448	0	1006.26	0	0	1.00625	0	1	0	0	-421.2000	-18.2300	421.5200	40.7200	0.0000	0.0000	0.0000	0.0000;
	42861	42866	0.000427	0.031058	0	423.22	0	0	1	0	1	0	0	-17.3200	-7.9700	17.3200	8.0700	0.0000	0.0000	0.0000	0.0000;
	42861	42867	0.000263	0.001157	0	0	0	0	0	0	1	0	0	-404.2100	-32.7500	404.6100	34.5300	0.0000	0.0000	0.0000	0.0000;
	42863	42862	0.00231	0.086187	0	231.91	0	0	1.00625	0	1	0	0	-87.8900	-2.7000	88.0600	8.9800	0.0000	0.0000	0.0000	0.0000;
	42863	42862	0.00231	0.086187	0	231.91	0	0	1.00625	0	1	0	0	-87.8900	-2.7000	88.0600	8.9800	0.0000	0.0000	0.0000	0.0000;
	42863	42862	0.00231	0.086187	0	231.91	0	0	1.00625	0	1	0	0	-87.8900	-2.7000	88.0600	8.9800	0.0000	0.0000	0.0000	0.0000;
	42862	42864	0.001667	0.07126	0	170.03	0	0	1.01875	0	1	0	0	-34.6200	1.5300	34.6400	-0.7100	0.0000	0.0000	0.0000	0.0000;
	42862	42865	0.00197	0.067728	0	169	0	0	1.01875	0	1	0	0	-34.6100	1.7300	34.6400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	42862	42868	0.000202	0.001017	0	0	0	0	0	0	1	0	0	226.2500	-11.9600	-226.1500	12.4500	0.0000	0.0000	0.0000	0.0000;
	42869	42872	0.000111	0.002936	0	465.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42869	42873	0.001794	0.050682	0	211.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42869	42874	0.000204	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42869	42875	0.000272	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42870	42872	0.001892	0.05026	0	232.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42871	42872	0.001892	0.05026	0	232.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42877	42876	0.00026	0.016341	0	901.12	0	0	1.0375	0	1	0	0	-326.9700	-147.1200	327.3000	167.8100	0.0000	0.0000	0.0000	0.0000;
	42876	42881	0.000291	0.001142	0	0	0	0	0	0	1	0	0	-85.3300	-44.6300	85.3500	44.7300	0.0000	0.0000	0.0000	0.0000;
	42877	42880	0.001505	0.068301	0	358.1	0	0	1	0	1	0	0	218.3600	55.4800	-217.6600	-23.7600	0.0000	0.0000	0.0000	0.0000;
	42877	42882	0.000272	0.001036	0	0	0	0	0	0	1	0	0	108.6000	91.6400	-108.5500	-91.4400	0.0000	0.0000	0.0000	0.0000;
	42878	42880	0.000187	0.008497	0	258.1	0	0	1	0	1	0	0	-217.5800	-19.8100	217.6600	23.7600	0.0000	0.0000	0.0000	0.0000;
	42879	42880	0.008648	0.392521	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42987	42881	0.000242	0.004838	0.63664	3147.24	0	0	0	0	1	0	0	1535.5100	28.3700	-1530.2000	9.2200	0.0000	0.0000	0.0000	0.0000;
	42881	43071	0.000632	0.009937	1.21755	3221.65	0	0	0	0	1	0	0	1608.3800	-62.0100	-1593.1100	171.8400	0.0000	0.0000	0.0000	0.0000;
	42988	42882	0.003222	0.026624	0.11361	615.46	0	0	0	0	1	0	0	402.9600	-46.3200	-398.0900	74.2500	0.0000	0.0000	0.0000	0.0000;
	42883	42884	0.001203	0.032735	0	339.63	0	0	1	0	1	0	0	-128.7900	-10.1500	128.9800	15.2500	0.0000	0.0000	0.0000	0.0000;
	42883	42885	0.001201	0.031616	0	339.34	0	0	1	0	1	0	0	-128.7900	-16.5700	128.9800	21.5400	0.0000	0.0000	0.0000	0.0000;
	42883	42886	0.000279	0.001171	0	0	0	0	0	0	1	0	0	257.5900	26.7200	-257.4100	-25.9800	0.0000	0.0000	0.0000	0.0000;
	42883	42887	0.000279	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42888	42889	0.000289	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42891	42890	0.00024	0.017361	0	818.78	0	0	1.00625	0	1	0	0	-288.5100	-22.7500	288.7000	36.3300	0.0000	0.0000	0.0000	0.0000;
	42890	42895	0.00011	0.007451	0	851.09	0	0	1	0	1	0	0	-206.3900	-1.1700	206.4400	4.1000	0.0000	0.0000	0.0000	0.0000;
	42890	42896	0.000233	0.018804	0	850.58	0	0	1	0	1	0	0	-206.3500	4.0100	206.4400	3.3900	0.0000	0.0000	0.0000	0.0000;
	42890	42897	0.000134	0.010249	0	849.59	0	0	1	0	1	0	0	-206.3900	0.5900	206.4400	3.4400	0.0000	0.0000	0.0000	0.0000;
	42890	42898	0.000243	0.001173	0	0	0	0	0	0	1	0	0	330.4300	-39.7700	-330.1800	40.9700	0.0000	0.0000	0.0000	0.0000;
	42890	42899	0.000225	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42891	42894	-0.000695	-0.031892	0	320.73	0	0	1	0	1	0	0	97.7300	22.4900	-97.7900	-25.4500	0.0000	0.0000	0.0000	0.0000;
	44818	42891	0.002095	0.017824	0.05743	543.05	0	0	0	0	1	0	0	-192.6100	17.1200	193.3400	-17.1600	0.0000	0.0000	0.0000	0.0000;
	42891	46603	0.003943	0.037115	0.1098	564.19	0	0	0	0	1	0	0	-253.7400	41.9700	256.1700	-30.9900	0.0000	0.0000	0.0000	0.0000;
	42892	42894	0.002338	0.107238	0	195.73	0	0	1	0	1	0	0	-97.5700	-15.5000	97.7900	25.4500	0.0000	0.0000	0.0000	0.0000;
	42893	42894	0.010059	0.461475	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42900	42901	0.001431	0.041749	0	228.8	0	0	1	0	1	0	0	-9.0000	0.0300	9.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42900	42902	0.000295	0.001051	0	0	0	0	0	0	1	0	0	9.0000	-0.0300	-9.0000	0.0300	0.0000	0.0000	0.0000	0.0000;
	42902	43029	0.008562	0.033313	0.00949	119.46	0	0	0	0	1	0	0	16.6600	9.1700	-16.6300	-10.0500	0.0000	0.0000	0.0000	0.0000;
	42904	42903	0.000191	0.013549	0	811.25	0	0	1.00625	0	1	0	0	-306.8400	-38.3600	307.0100	50.4000	0.0000	0.0000	0.0000	0.0000;
	42903	42905	0.000157	0.010315	0	826.52	0	0	1	0	1	0	0	-199.9100	-38.6700	199.9700	42.6000	0.0000	0.0000	0.0000	0.0000;
	42903	42906	0.00052	0.038257	0	274.45	0	0	1	0	1	0	0	-1.0000	-0.2100	1.0000	0.2100	0.0000	0.0000	0.0000	0.0000;
	42903	42907	0.000201	0.001069	0	0	0	0	0	0	1	0	0	-106.1000	-11.5200	106.1200	11.6300	0.0000	0.0000	0.0000	0.0000;
	42903	42908	0.000263	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43060	42904	0.001503	0.012396	0.10151	613.56	0	0	0	0	1	0	0	-305.5200	-38.4000	306.8400	38.3600	0.0000	0.0000	0.0000	0.0000;
	42907	43006	0.00049	0.008439	0.79537	2865.92	0	0	0	0	1	0	0	-829.2600	55.1100	832.3900	-87.6600	0.0000	0.0000	0.0000	0.0000;
	42909	42910	0.001778	0.083244	0	220.89	0	0	1	0	1	0	0	-105.8000	-13.7800	105.9900	22.5800	0.0000	0.0000	0.0000	0.0000;
	42909	42911	0.00025	0.001009	0	0	0	0	0	0	1	0	0	105.8000	13.7800	-105.7700	-13.6800	0.0000	0.0000	0.0000	0.0000;
	42925	42911	0.001454	0.014634	0.05725	504.96	0	0	0	0	1	0	0	140.7800	5.6900	-140.5200	-9.1900	0.0000	0.0000	0.0000	0.0000;
	42912	42915	0.0001	0.000773	0	511.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42912	42916	0.006819	0.188729	0	76.17	0	0	1	0	1	0	0	-0.8000	-0.3100	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	42912	42917	0.001848	0.056506	0	75.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42912	42918	0.00391	0.119452	0	133.49	0	0	1	0	1	0	0	-0.8000	-0.3100	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	42912	42919	0.002019	0.058416	0	133.03	0	0	1	0	1	0	0	-1.6000	-0.6100	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	42912	42920	0.000229	0.001028	0	0	0	0	0	0	1	0	0	3.2000	32.4000	-3.2000	-32.3900	0.0000	0.0000	0.0000	0.0000;
	42912	42921	0.000253	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42913	42915	0.001163	0.032424	0	255.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42914	42915	0.001163	0.032424	0	255.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42923	42922	0.002256	0.077681	0	190.49	0	0	1.00625	0	1	0	0	-86.2700	-0.0500	86.4300	5.4300	0.0000	0.0000	0.0000	0.0000;
	42922	42924	0.001247	0.051715	0	227.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42922	42925	0.000223	0.001151	0	0	0	0	0	0	1	0	0	-86.4300	-30.0800	86.4400	30.1700	0.0000	0.0000	0.0000	0.0000;
	42922	42926	0.000248	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45255	42923	0.007789	0.029331	0.00269	114.03	0	0	0	0	1	0	0	-4.6500	-5.4700	4.6500	5.1900	0.0000	0.0000	0.0000	0.0000;
	42925	46671	0.000557	0.004678	0.0288	549.79	0	0	0	0	1	0	0	-227.2300	-35.8600	227.5000	35.0200	0.0000	0.0000	0.0000	0.0000;
	42928	42927	0.000149	0.011538	0	1057.47	0	0	1	0	1	0	0	-554.3500	-50.8200	554.7800	83.9600	0.0000	0.0000	0.0000	0.0000;
	42927	42930	0.00021	0.014012	0	955.21	0	0	1.04375	0	1	0	0	-213.6400	-40.5300	213.7400	47.1200	0.0000	0.0000	0.0000	0.0000;
	42927	42931	0.00016	0.012216	0	954.95	0	0	1.04375	0	1	0	0	-260.4800	-38.7000	260.5900	47.1200	0.0000	0.0000	0.0000	0.0000;
	42927	42932	0.000268	0.001166	0	0	0	0	0	0	1	0	0	-80.6500	-4.7200	80.6700	4.7900	0.0000	0.0000	0.0000	0.0000;
	42927	42933	0.000232	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42929	42928	0.001847	0.073102	0	235.98	0	0	1	0	1	0	0	-99.0300	-2.3500	99.2000	9.0800	0.0000	0.0000	0.0000	0.0000;
	42929	42928	0.001847	0.073102	0	235.98	0	0	1	0	1	0	0	-99.0300	-2.3500	99.2000	9.0800	0.0000	0.0000	0.0000	0.0000;
	42929	42928	0.001847	0.073102	0	235.98	0	0	1	0	1	0	0	-99.0300	-2.3500	99.2000	9.0800	0.0000	0.0000	0.0000	0.0000;
	42934	42935	0.0013	0.044168	0	331.47	0	0	1	0	1	0	0	-108.8400	-18.8500	108.9800	23.8400	0.0000	0.0000	0.0000	0.0000;
	42934	42936	0.00101	0.027631	0	330.75	0	0	1	0	1	0	0	-108.8600	-33.6000	108.9800	36.9200	0.0000	0.0000	0.0000	0.0000;
	42934	42937	0.001595	0.048034	0	330.7	0	0	1	0	1	0	0	-108.8100	-16.2700	108.9800	21.6500	0.0000	0.0000	0.0000	0.0000;
	42934	42938	0.000288	0.001112	0	0	0	0	0	0	1	0	0	326.5100	68.7100	-326.2100	-67.5700	0.0000	0.0000	0.0000	0.0000;
	42934	42939	0.000228	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42941	42940	0.000802	0.040803	0	211.18	0	0	1	0	1	0	0	-92.4700	-0.1900	92.5400	3.4200	0.0000	0.0000	0.0000	0.0000;
	42941	42940	0.000802	0.040803	0	211.18	0	0	1	0	1	0	0	-92.4700	-0.1900	92.5400	3.4200	0.0000	0.0000	0.0000	0.0000;
	42941	42940	0.000802	0.040803	0	211.18	0	0	1	0	1	0	0	-92.4700	-0.1900	92.5400	3.4200	0.0000	0.0000	0.0000	0.0000;
	42940	42944	0.002687	0.093446	0	150.2	0	0	1	0	1	0	0	-21.5900	0.2000	21.6000	0.2100	0.0000	0.0000	0.0000	0.0000;
	42940	42946	0.00028	0.001089	0	0	0	0	0	0	1	0	0	-256.0200	-10.4500	256.1900	11.1100	0.0000	0.0000	0.0000	0.0000;
	42942	42941	0.00632	0.203979	0	81.01	0	0	1	0	1	0	0	-36.8900	1.8200	36.9700	0.7600	0.0000	0.0000	0.0000	0.0000;
	42942	42941	0.00632	0.203979	0	81.01	0	0	1	0	1	0	0	-36.8900	1.8200	36.9700	0.7600	0.0000	0.0000	0.0000	0.0000;
	42942	42941	0.00632	0.203979	0	81.01	0	0	1	0	1	0	0	-36.8900	1.8200	36.9700	0.7600	0.0000	0.0000	0.0000	0.0000;
	42941	42943	0.006233	0.218031	0	86.16	0	0	1	0	1	0	0	-21.5700	2.0100	21.6000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	42941	42945	0.000224	0.001063	0	0	0	0	0	0	1	0	0	188.0800	-3.7000	-188.0100	4.0500	0.0000	0.0000	0.0000	0.0000;
	42947	42948	0.002836	0.083212	0	165.17	0	0	0.98125	0	1	0	0	-2.7000	0.0100	2.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42947	42949	0.000215	0.001176	0	0	0	0	0	0	1	0	0	2.7000	-0.0100	-2.7000	0.0100	0.0000	0.0000	0.0000	0.0000;
	42951	42950	0.001423	0.047726	0	192.54	0	0	1	0	1	0	0	-86.8400	-0.0500	86.9400	3.3800	0.0000	0.0000	0.0000	0.0000;
	42950	42955	0.000732	0.037615	0	226.3	0	0	1.05625	0	1	0	0	-113.7300	-51.9100	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42956	0.000638	0.030758	0	226.14	0	0	1.05	0	1	0	0	-113.7500	-53.0300	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42957	0.001321	0.064514	0	225.61	0	0	1.06875	0	1	0	0	-113.6400	-47.6400	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42958	0.001391	0.06972	0	225.05	0	0	1.06875	0	1	0	0	-113.6300	-46.8600	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42959	0.001631	0.060024	0	224.63	0	0	1.06875	0	1	0	0	-113.5900	-48.3200	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42960	0.001238	0.06274	0	224.21	0	0	1.06875	0	1	0	0	-113.6500	-47.9000	113.8500	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42961	0.000272	0.00119	0	0	0	0	0	0	1	0	0	595.0500	84.0300	-594.1500	-80.0700	0.0000	0.0000	0.0000	0.0000;
	42950	42962	0.000207	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42951	42954	-0.000169	-0.004253	0	510.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46203	42951	0.014972	0.055208	0.00412	146.86	0	0	0	0	1	0	0	-69.7400	2.1600	70.4300	-0.0600	0.0000	0.0000	0.0000	0.0000;
	42952	42954	0.00269	0.067655	0	255.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42953	42954	0.00269	0.067655	0	255.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46433	42961	0.002099	0.019368	0.0637	438.54	0	0	0	0	1	0	0	48.0200	50.2300	-47.9200	-56.2600	0.0000	0.0000	0.0000	0.0000;
	42964	42963	0.000395	0.025743	0	968.75	0	0	1.025	0	1	0	0	-422.5900	-72.9400	423.3000	119.1400	0.0000	0.0000	0.0000	0.0000;
	42963	42966	0.000199	0.017013	0	843.33	0	0	1.00625	0	1	0	0	-205.2200	-36.3900	205.3000	43.3300	0.0000	0.0000	0.0000	0.0000;
	42963	42967	0.0002	0.015904	0	843.12	0	0	1.00625	0	1	0	0	-205.2200	-39.3700	205.3000	45.9000	0.0000	0.0000	0.0000	0.0000;
	42963	42968	0.000162	0.012972	0	843.01	0	0	1	0	1	0	0	-205.2400	-34.9300	205.3000	40.1500	0.0000	0.0000	0.0000	0.0000;
	42963	42969	0.000301	0.019405	0	842.47	0	0	1.00625	0	1	0	0	-205.1900	-13.8400	205.3000	21.5600	0.0000	0.0000	0.0000	0.0000;
	42963	42970	0.000199	0.016071	0	842.23	0	0	1.00625	0	1	0	0	-205.2200	-38.9100	205.3000	45.5000	0.0000	0.0000	0.0000	0.0000;
	42963	42971	0.000186	0.01414	0	841.86	0	0	1	0	1	0	0	-205.2300	-31.2600	205.3000	36.9200	0.0000	0.0000	0.0000	0.0000;
	42963	42973	0.000227	0.001179	0	0	0	0	0	0	1	0	0	808.0200	-291.7400	-806.4700	299.8200	0.0000	0.0000	0.0000	0.0000;
	42965	42964	0.00119	0.067131	0	229.72	0	0	1.01875	0	1	0	0	-120.7000	-17.7300	120.8700	27.3000	0.0000	0.0000	0.0000	0.0000;
	42965	42964	0.00119	0.067131	0	229.72	0	0	1.01875	0	1	0	0	-120.7000	-17.7300	120.8700	27.3000	0.0000	0.0000	0.0000	0.0000;
	42965	42964	0.00119	0.067131	0	229.72	0	0	1.01875	0	1	0	0	-120.7000	-17.7300	120.8700	27.3000	0.0000	0.0000	0.0000	0.0000;
	42964	42972	0.00026	0.001006	0	0	0	0	0	0	1	0	0	59.9700	-8.9700	-59.9700	9.0000	0.0000	0.0000	0.0000	0.0000;
	42972	43052	0.000421	0.004169	0.03119	483.03	0	0	0	0	1	0	0	-71.8800	-51.7700	71.9100	48.7000	0.0000	0.0000	0.0000	0.0000;
	42973	43051	7.9e-05	0.00096	0.13383	2490.32	0	0	0	0	1	0	0	-352.5600	4.0000	352.6500	-17.3700	0.0000	0.0000	0.0000	0.0000;
	42974	42975	0.002455	0.061122	0	213.07	0	0	1	0	1	0	0	-5.5000	-2.5400	5.5000	2.5600	0.0000	0.0000	0.0000	0.0000;
	42974	42976	0.000285	0.001009	0	0	0	0	0	0	1	0	0	5.5000	2.5400	-5.5000	-2.5400	0.0000	0.0000	0.0000	0.0000;
	45110	42976	0.026084	0.089632	0.00862	153.1	0	0	0	0	1	0	0	81.9900	-14.7800	-80.2200	20.0100	0.0000	0.0000	0.0000	0.0000;
	42977	42978	0.000264	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42980	42979	0.000213	0.014227	0	779.11	0	0	1	0	1	0	0	-193.0300	16.5800	193.1100	-11.6500	0.0000	0.0000	0.0000	0.0000;
	42979	42984	0.000179	0.012411	0	937.94	0	0	1.05	0	1	0	0	-236.1900	-116.1900	236.3200	124.9700	0.0000	0.0000	0.0000	0.0000;
	42979	42985	0.000118	0.007585	0	936.88	0	0	1.04375	0	1	0	0	-188.9500	-121.1100	189.0100	124.9700	0.0000	0.0000	0.0000	0.0000;
	42979	42986	0.000185	0.012702	0	935.69	0	0	1.05	0	1	0	0	-196.5200	-118.1500	196.6200	124.9700	0.0000	0.0000	0.0000	0.0000;
	42979	42987	0.000201	0.001048	0	0	0	0	0	0	1	0	0	428.5600	10.8900	-428.2200	-9.1100	0.0000	0.0000	0.0000	0.0000;
	42980	42983	-0.001193	-0.047591	0	289.72	0	0	1	0	1	0	0	170.5100	13.6000	-170.8300	-26.4500	0.0000	0.0000	0.0000	0.0000;
	42980	42988	0.000232	0.00118	0	0	0	0	0	0	1	0	0	22.5200	-30.1700	-22.5200	30.1900	0.0000	0.0000	0.0000	0.0000;
	42981	42983	0.003039	0.121176	0	214.72	0	0	1	0	1	0	0	-170.0100	6.2800	170.8300	26.4500	0.0000	0.0000	0.0000	0.0000;
	42982	42983	0.011199	0.446572	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42990	42989	0.000154	0.012487	0	818.16	0	0	1.0125	0	1	0	0	-231.5400	-75.8300	231.6200	82.8000	0.0000	0.0000	0.0000	0.0000;
	42989	42991	0.000198	0.013358	0	1037.89	0	0	1	0	1	0	0	-164.3500	-117.4200	164.4300	122.4500	0.0000	0.0000	0.0000	0.0000;
	42989	42992	0.000225	0.001174	0	0	0	0	0	0	1	0	0	-67.2700	-25.4700	67.2800	25.5300	0.0000	0.0000	0.0000	0.0000;
	42989	42993	0.000225	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42994	42995	0.002092	0.059084	0	172.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42994	42996	0.002529	0.068705	0	172.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42994	42997	0.000281	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42994	42998	0.000237	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42999	43000	0.000241	0.001105	0	0	0	0	0	0	1	0	0	2.7000	1.2600	-2.7000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	43002	43001	0.000115	0.00896	0	969.38	0	0	1.00625	0	1	0	0	-442.7700	-19.1100	442.9800	35.4200	0.0000	0.0000	0.0000	0.0000;
	43001	43003	0.000374	0.024102	0	513.79	0	0	1	0	1	0	0	-56.2100	-25.7200	56.2300	26.5700	0.0000	0.0000	0.0000	0.0000;
	43001	43004	0.00049	0.029283	0	512.52	0	0	1	0	1	0	0	-56.2100	-20.8100	56.2300	21.7800	0.0000	0.0000	0.0000	0.0000;
	43001	43005	0.000278	0.020758	0	512.11	0	0	1	0	1	0	0	-56.2200	-27.8700	56.2300	28.6200	0.0000	0.0000	0.0000	0.0000;
	43001	43006	0.000263	0.001102	0	0	0	0	0	0	1	0	0	-274.3400	28.8000	274.5300	-28.0300	0.0000	0.0000	0.0000	0.0000;
	43001	43007	0.000223	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43002	43060	0.004651	0.047456	0.19881	554.29	0	0	0	0	1	0	0	227.1400	1.4000	-224.9400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	43008	43009	0.001229	0.033157	0	197.72	0	0	1	0	1	0	0	-4.2200	-1.9600	4.2200	1.9700	0.0000	0.0000	0.0000	0.0000;
	43008	43010	0.001883	0.054397	0	225.44	0	0	1	0	1	0	0	-4.2200	-1.9600	4.2200	1.9700	0.0000	0.0000	0.0000	0.0000;
	43008	43011	0.001639	0.046165	0	225.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43008	43012	0.000268	0.001139	0	0	0	0	0	0	1	0	0	8.4400	28.6100	-8.4400	-28.6000	0.0000	0.0000	0.0000	0.0000;
	43008	43013	0.000209	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43015	0.00228	0.066798	0	175.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43016	0.002507	0.068435	0	175.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43017	0.003048	0.084898	0	130.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43018	0.000245	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43019	0.000219	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43020	43023	0.000309	0.023304	0	716.88	0	0	1	0	1	0	0	101.2600	4.0200	-101.2400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	43020	43024	0.000208	0.015417	0	933.74	0	0	1.00625	0	1	0	0	-265.0300	-39.3800	265.1600	49.6100	0.0000	0.0000	0.0000	0.0000;
	43020	43025	0.00019	0.012953	0	933.15	0	0	1.00625	0	1	0	0	-265.0400	-41.0000	265.1600	49.6100	0.0000	0.0000	0.0000	0.0000;
	43020	43026	0.000281	0.001006	0	0	0	0	0	0	1	0	0	428.8000	132.8500	-428.2800	-131.0000	0.0000	0.0000	0.0000	0.0000;
	43020	43027	0.000269	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43021	43023	-0.000186	-0.014004	0	641.88	0	0	1	0	1	0	0	-101.2500	-3.1500	101.2400	1.8300	0.0000	0.0000	0.0000	0.0000;
	43022	43023	0.00072	0.054292	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43028	43029	0.000294	0.001146	0	0	0	0	0	0	1	0	0	10.0000	0.0000	-10.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43030	43031	0.000208	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43032	43033	0.001078	0.032514	0	275.76	0	0	1	0	1	0	0	-12.0500	-5.5600	12.0500	5.6200	0.0000	0.0000	0.0000	0.0000;
	43032	43034	0.000281	0.001102	0	0	0	0	0	0	1	0	0	12.0500	5.5600	-12.0500	-5.5600	0.0000	0.0000	0.0000	0.0000;
	43032	43035	0.000235	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43037	43036	0.000184	0.012931	0	1091.03	0	0	1.01875	0	1	0	0	-438.6700	-139.1100	439.0400	165.0600	0.0000	0.0000	0.0000	0.0000;
	43037	43036	0.000184	0.012931	0	1091.03	0	0	1.01875	0	1	0	0	-438.6700	-139.1100	439.0400	165.0600	0.0000	0.0000	0.0000	0.0000;
	43036	43039	6.2e-05	0.004517	0	1690	0	0	1	0	1	0	0	-242.0100	-213.3000	242.0700	217.5900	0.0000	0.0000	0.0000	0.0000;
	43036	43040	0.000154	0.007178	0	1690	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43036	43042	0.000263	0.001099	0	0	0	0	0	0	1	0	0	-636.0600	132.5200	637.0700	-128.2900	0.0000	0.0000	0.0000	0.0000;
	43038	43037	0.000612	0.031744	0	530.13	0	0	1.0125	0	1	0	0	-216.5900	-9.7600	216.8500	23.5500	0.0000	0.0000	0.0000	0.0000;
	43038	43037	0.000612	0.031744	0	530.13	0	0	1.0125	0	1	0	0	-216.5900	-9.7600	216.8500	23.5500	0.0000	0.0000	0.0000	0.0000;
	43038	43037	0.000612	0.031744	0	530.13	0	0	1.0125	0	1	0	0	-216.5900	-9.7600	216.8500	23.5500	0.0000	0.0000	0.0000	0.0000;
	43037	43041	0.000267	0.001062	0	0	0	0	0	0	1	0	0	226.7800	207.5700	-226.5500	-206.6500	0.0000	0.0000	0.0000	0.0000;
	43044	43043	0.00021	0.013829	0	798.29	0	0	1.01875	0	1	0	0	-308.7200	-143.4900	308.9500	158.9200	0.0000	0.0000	0.0000	0.0000;
	43043	43047	0.000173	0.012705	0	943.32	0	0	1.025	0	1	0	0	-243.2700	-58.6900	243.3700	66.4200	0.0000	0.0000	0.0000	0.0000;
	43043	43048	0.000174	0.013536	0	943.19	0	0	1.025	0	1	0	0	-274.8500	-56.0800	274.9900	66.4200	0.0000	0.0000	0.0000	0.0000;
	43043	43049	0.000227	0.012287	0	942.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43043	43050	0.000262	0.017295	0	942.03	0	0	1.03125	0	1	0	0	-233.6400	-56.6000	233.7900	66.4200	0.0000	0.0000	0.0000	0.0000;
	43043	43051	0.000291	0.001001	0	0	0	0	0	0	1	0	0	442.8100	-102.4300	-442.2500	104.3400	0.0000	0.0000	0.0000	0.0000;
	43045	43044	0.000359	0.02862	0	529.2	0	0	1.01875	0	1	0	0	-204.0500	-46.8800	204.2000	58.8700	0.0000	0.0000	0.0000	0.0000;
	43045	43044	0.000359	0.02862	0	529.2	0	0	1.01875	0	1	0	0	-204.0500	-46.8800	204.2000	58.8700	0.0000	0.0000	0.0000	0.0000;
	43045	43044	0.000359	0.02862	0	529.2	0	0	1.01875	0	1	0	0	-204.0500	-46.8800	204.2000	58.8700	0.0000	0.0000	0.0000	0.0000;
	43046	43045	0.001531	0.065789	0	155.74	0	0	1.025	0	1	0	0	-110.7900	-40.6200	111.0000	49.5800	0.0000	0.0000	0.0000	0.0000;
	43045	43052	0.000257	0.001051	0	0	0	0	0	0	1	0	0	501.1400	91.0500	-500.5300	-88.5400	0.0000	0.0000	0.0000	0.0000;
	43053	43056	0.001291	0.058671	0	343.46	0	0	1	0	1	0	0	211.3800	13.0200	-210.8400	11.6100	0.0000	0.0000	0.0000	0.0000;
	43053	43059	0.0001	0.001754	0	484.4	0	0	1	0	1	0	0	-82.7300	-18.4800	82.7300	18.5900	0.0000	0.0000	0.0000	0.0000;
	43053	43060	0.0002	0.001066	0	0	0	0	0	0	1	0	0	-128.6500	-95.7100	128.7000	95.9700	0.0000	0.0000	0.0000	0.0000;
	43053	43061	0.000219	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43054	43056	-7.2e-05	-0.003279	0	243.46	0	0	1	0	1	0	0	-210.8700	10.2300	210.8400	-11.6100	0.0000	0.0000	0.0000	0.0000;
	43055	43056	0.006388	0.290277	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43057	43059	0.00161	0.056831	0	242.2	0	0	1	0	1	0	0	41.3900	10.2500	-41.3700	-9.3000	0.0000	0.0000	0.0000	0.0000;
	43058	43059	0.00161	0.056831	0	242.2	0	0	1	0	1	0	0	41.3900	10.2500	-41.3700	-9.3000	0.0000	0.0000	0.0000	0.0000;
	43062	43063	0.002386	0.068164	0	224.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43062	43064	0.000253	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43066	43065	0.000304	0.026083	0	917.43	0	0	1	0	1	0	0	-349.1500	22.8000	349.5000	6.7500	0.0000	0.0000	0.0000	0.0000;
	43065	43067	0.000403	0.023406	0	577.96	0	0	1.03125	0	1	0	0	-75.3600	-33.5700	75.3900	35.1400	0.0000	0.0000	0.0000	0.0000;
	43065	43068	0.000209	0.018101	0	577.92	0	0	1.025	0	1	0	0	-75.3800	-33.9300	75.3900	35.1400	0.0000	0.0000	0.0000	0.0000;
	43065	43069	0.00026	0.022124	0	577.72	0	0	1.03125	0	1	0	0	-75.3700	-33.6500	75.3900	35.1400	0.0000	0.0000	0.0000	0.0000;
	43065	43070	0.000312	0.020042	0	577.3	0	0	1.03125	0	1	0	0	-75.3700	-33.7900	75.3900	35.1400	0.0000	0.0000	0.0000	0.0000;
	43065	43071	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-48.0200	266.3800	48.2100	-265.6300	0.0000	0.0000	0.0000	0.0000;
	43065	43072	0.000258	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43077	43073	0.006002	0.026649	0.00314	143.46	0	0	0	0	1	0	0	73.2700	-8.7400	-72.9500	9.8000	0.0000	0.0000	0.0000	0.0000;
	43073	43094	0.016848	0.055653	0.00438	129.08	0	0	0	0	1	0	0	-36.0700	10.5700	36.3000	-10.2700	0.0000	0.0000	0.0000	0.0000;
	43073	43095	0.013357	0.055667	0.00772	130.89	0	0	0	0	1	0	0	35.9100	-20.7100	-35.6900	20.8200	0.0000	0.0000	0.0000	0.0000;
	43073	43581	0.01625	0.081177	0.01172	135.45	0	0	0	0	1	0	0	48.1000	-5.2200	-47.7400	5.8300	0.0000	0.0000	0.0000	0.0000;
	43075	43074	0.000241	0.020701	0	1018.76	0	0	1.01875	0	1	0	0	-467.3100	-68.7900	467.8200	113.1300	0.0000	0.0000	0.0000	0.0000;
	43074	43076	0.000299	0.001092	0	0	0	0	0	0	1	0	0	29.4800	7.2500	-29.4800	-7.2400	0.0000	0.0000	0.0000	0.0000;
	44378	43074	0.000485	0.008225	0.78763	3120.79	0	0	0	0	1	0	0	-1390.7000	124.4400	1399.4800	-60.7000	0.0000	0.0000	0.0000	0.0000;
	43074	44533	0.000387	0.005637	0.65782	3415.86	0	0	0	0	1	0	0	-1896.7800	195.4500	1909.8300	-76.2600	0.0000	0.0000	0.0000	0.0000;
	43075	43574	0.002424	0.023569	0.10324	557.25	0	0	0	0	1	0	0	150.6900	41.6900	-150.1300	-47.2700	0.0000	0.0000	0.0000	0.0000;
	43075	43769	0.004894	0.043465	0.15883	590.42	0	0	0	0	1	0	0	225.1600	-22.0000	-222.8500	25.3000	0.0000	0.0000	0.0000	0.0000;
	43936	43075	0.004194	0.033548	0.12341	626.88	0	0	0	0	1	0	0	-320.4900	24.8400	324.5800	-5.3800	0.0000	0.0000	0.0000	0.0000;
	43075	44397	0.001785	0.016163	0.04322	597.3	0	0	0	0	1	0	0	-233.1200	54.4700	234.0700	-50.5200	0.0000	0.0000	0.0000	0.0000;
	43077	43084	0.016188	0.090909	0.00769	141.93	0	0	0	0	1	0	0	65.9300	6.5100	-65.2400	-3.4500	0.0000	0.0000	0.0000	0.0000;
	43100	43077	0.008017	0.038824	0.00356	153.21	0	0	0	0	1	0	0	87.5200	3.1700	-86.9400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	43100	43077	0.008017	0.038824	0.00356	153.21	0	0	0	0	1	0	0	87.5200	3.1700	-86.9400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	43078	43081	-0.000107	-0.002929	0	509.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43078	43082	0.000276	0.001188	0	0	0	0	0	0	1	0	0	26.2700	6.7700	-26.2700	-6.7600	0.0000	0.0000	0.0000	0.0000;
	43078	43083	0.000212	0.001121	0	0	0	0	0	0	1	0	0	-26.2700	-6.7700	26.2700	6.7800	0.0000	0.0000	0.0000	0.0000;
	43079	43081	0.001803	0.049389	0	254.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43080	43081	0.001803	0.049389	0	254.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43083	43582	0.018357	0.075643	0.00688	106.69	0	0	0	0	1	0	0	-1.1600	-18.4300	1.2200	18.0200	0.0000	0.0000	0.0000	0.0000;
	43083	43955	0.029992	0.088889	0.01337	127.65	0	0	0	0	1	0	0	-25.1100	11.6600	25.3500	-12.2300	0.0000	0.0000	0.0000	0.0000;
	43086	43084	0.011389	0.044756	0.00321	117.29	0	0	0	0	1	0	0	-5.8000	1.9500	5.8100	-2.2500	0.0000	0.0000	0.0000	0.0000;
	43582	43084	0.014264	0.058198	0.0064	131.49	0	0	0	0	1	0	0	-42.3000	-2.7700	42.5600	3.1800	0.0000	0.0000	0.0000	0.0000;
	43086	43085	0.016832	0.054922	0.0073	101.12	0	0	0	0	1	0	0	-7.0500	-3.3100	7.0600	2.6000	0.0000	0.0000	0.0000	0.0000;
	48111	43085	0.009018	0.050422	0.01405	133.47	0	0	0	0	1	0	0	54.8800	1.1300	-54.6100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	48134	43085	0.012694	0.056486	0.00501	127.83	0	0	0	0	1	0	0	-32.5500	5.1800	32.6900	-5.0800	0.0000	0.0000	0.0000	0.0000;
	43086	43087	0.00028	0.001044	0	0	0	0	0	0	1	0	0	12.8600	1.3600	-12.8500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	43088	43090	0.005228	0.017596	0.00285	137.4	0	0	0	0	1	0	0	48.7200	5.6500	-48.6000	-5.5500	0.0000	0.0000	0.0000	0.0000;
	43088	43102	0.004005	0.020637	0.00206	137.93	0	0	0	0	1	0	0	60.7700	-1.4900	-60.6300	2.0000	0.0000	0.0000	0.0000	0.0000;
	43105	43088	0.006099	0.027022	0.00195	149.85	0	0	0	0	1	0	0	63.1100	5.9100	-62.8800	-5.0900	0.0000	0.0000	0.0000	0.0000;
	43105	43088	0.006099	0.027022	0.00195	149.85	0	0	0	0	1	0	0	63.1100	5.9100	-62.8800	-5.0900	0.0000	0.0000	0.0000	0.0000;
	43089	43092	0.005177	0.021032	0.00282	151.45	0	0	0	0	1	0	0	74.0800	6.5900	-73.8100	-5.8100	0.0000	0.0000	0.0000	0.0000;
	43089	43092	0.005177	0.021032	0.00282	151.45	0	0	0	0	1	0	0	74.0800	6.5900	-73.8100	-5.8100	0.0000	0.0000	0.0000	0.0000;
	43089	43098	0.002628	0.010462	0.00165	145.9	0	0	0	0	1	0	0	86.8300	19.4800	-86.6400	-18.8900	0.0000	0.0000	0.0000	0.0000;
	43957	43089	0.005892	0.025671	0.00514	117.79	0	0	0	0	1	0	0	-14.9800	-0.8900	15.0000	0.3900	0.0000	0.0000	0.0000	0.0000;
	43089	44062	0.004244	0.014526	0.00218	164.13	0	0	0	0	1	0	0	-94.1000	-13.2000	94.4600	14.1800	0.0000	0.0000	0.0000	0.0000;
	43089	44062	0.004244	0.014526	0.00218	164.13	0	0	0	0	1	0	0	-94.1000	-13.2000	94.4600	14.1800	0.0000	0.0000	0.0000	0.0000;
	43089	44062	0.004244	0.014526	0.00218	164.13	0	0	0	0	1	0	0	-94.1000	-13.2000	94.4600	14.1800	0.0000	0.0000	0.0000	0.0000;
	43090	43091	0.000218	0.001124	0	0	0	0	0	0	1	0	0	32.3200	10.9800	-32.3200	-10.9700	0.0000	0.0000	0.0000	0.0000;
	43090	44413	0.012948	0.045633	0.00859	121.21	0	0	0	0	1	0	0	16.2700	-5.4300	-16.2400	4.6700	0.0000	0.0000	0.0000	0.0000;
	43092	43100	0.004456	0.020952	0.00232	158.32	0	0	0	0	1	0	0	109.5300	9.0100	-109.0200	-6.8900	0.0000	0.0000	0.0000	0.0000;
	43092	43100	0.004456	0.020952	0.00232	158.32	0	0	0	0	1	0	0	109.5300	9.0100	-109.0200	-6.8900	0.0000	0.0000	0.0000	0.0000;
	43092	43957	0.00581	0.027261	0.00342	133.63	0	0	0	0	1	0	0	-43.0900	-5.7400	43.1900	5.8500	0.0000	0.0000	0.0000	0.0000;
	44064	43092	0.004887	0.021288	0.00212	134.71	0	0	0	0	1	0	0	44.7000	4.9600	-44.6100	-4.7800	0.0000	0.0000	0.0000	0.0000;
	43093	43109	0.005362	0.026299	0.00297	111.07	0	0	0	0	1	0	0	-6.0800	-7.0700	6.0800	6.7700	0.0000	0.0000	0.0000	0.0000;
	43093	47992	0.006367	0.027282	0.00291	99.74	0	0	0	0	1	0	0	-4.2200	5.9500	4.2300	-6.2400	0.0000	0.0000	0.0000	0.0000;
	43102	43094	0.00659	0.026376	0.00198	133.42	0	0	0	0	1	0	0	46.7400	-3.6000	-46.6100	3.9500	0.0000	0.0000	0.0000	0.0000;
	43095	43109	0.01249	0.047752	0.00551	123.67	0	0	0	0	1	0	0	21.4200	-22.9600	-21.3100	22.8200	0.0000	0.0000	0.0000	0.0000;
	43096	43097	0.000226	0.001187	0	0	0	0	0	0	1	0	0	36.0300	5.4000	-36.0300	-5.3800	0.0000	0.0000	0.0000	0.0000;
	43096	44053	0.010715	0.056233	0.00508	138.88	0	0	0	0	1	0	0	60.5400	21.1900	-60.1300	-19.5700	0.0000	0.0000	0.0000	0.0000;
	44062	43096	0.005169	0.019478	0.00143	150.86	0	0	0	0	1	0	0	74.2600	20.0400	-73.9800	-19.1400	0.0000	0.0000	0.0000	0.0000;
	44062	43096	0.005169	0.019478	0.00143	150.86	0	0	0	0	1	0	0	74.2600	20.0400	-73.9800	-19.1400	0.0000	0.0000	0.0000	0.0000;
	43096	44305	0.001553	0.006947	0.00092	136.09	0	0	0	0	1	0	0	51.3900	11.6900	-51.3500	-11.6100	0.0000	0.0000	0.0000	0.0000;
	43098	43099	0.00029	0.00113	0	0	0	0	0	0	1	0	0	21.0800	11.3700	-21.0800	-11.3700	0.0000	0.0000	0.0000	0.0000;
	43098	43101	0.004014	0.016588	0.00222	147.56	0	0	0	0	1	0	0	96.2500	29.3300	-95.8700	-28.0000	0.0000	0.0000	0.0000	0.0000;
	43098	43105	0.006835	0.027721	0.00243	150.56	0	0	0	0	1	0	0	70.3800	9.4400	-70.0500	-8.3900	0.0000	0.0000	0.0000	0.0000;
	43098	43105	0.006835	0.027721	0.00243	150.56	0	0	0	0	1	0	0	70.3800	9.4400	-70.0500	-8.3900	0.0000	0.0000	0.0000	0.0000;
	43098	44062	0.005425	0.026566	0.00314	152.4	0	0	0	0	1	0	0	-85.7200	-20.3500	86.1100	21.9300	0.0000	0.0000	0.0000	0.0000;
	43098	44062	0.005425	0.026566	0.00314	152.4	0	0	0	0	1	0	0	-85.7200	-20.3500	86.1100	21.9300	0.0000	0.0000	0.0000	0.0000;
	44059	43101	0.006011	0.025657	0.00287	139.26	0	0	0	0	1	0	0	-59.6100	-20.3200	59.8400	21.0000	0.0000	0.0000	0.0000	0.0000;
	43102	43103	0.000227	0.001085	0	0	0	0	0	0	1	0	0	13.8900	1.6000	-13.8900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	43104	43105	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-13.8900	-4.9500	13.8900	4.9500	0.0000	0.0000	0.0000	0.0000;
	43106	43107	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-23.6700	-3.2300	23.6700	3.2300	0.0000	0.0000	0.0000	0.0000;
	43107	43762	0.003941	0.041054	0.33211	616.73	0	0	0	0	1	0	0	336.9000	-24.1700	-332.7600	31.6000	0.0000	0.0000	0.0000	0.0000;
	48536	43107	0.001174	0.01128	0.03284	577.87	0	0	0	0	1	0	0	199.7900	-18.3700	-199.3500	19.0300	0.0000	0.0000	0.0000	0.0000;
	48685	43107	0.000794	0.007284	0.02832	549.12	0	0	0	0	1	0	0	161.4200	-3.2200	-161.2300	1.9100	0.0000	0.0000	0.0000	0.0000;
	43108	44052	0.008628	0.024992	0.00243	128.77	0	0	0	0	1	0	0	-29.8700	7.7600	29.9500	-7.7900	0.0000	0.0000	0.0000	0.0000;
	43108	44071	0.011706	0.048965	0.00746	110.71	0	0	0	0	1	0	0	5.0900	-13.8200	-5.0700	13.1400	0.0000	0.0000	0.0000	0.0000;
	43110	43111	0.00027	0.001051	0	0	0	0	0	0	1	0	0	9.7900	2.3300	-9.7900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	43110	48495	0.00732	0.024209	0.00218	133.29	0	0	0	0	1	0	0	40.9400	8.0300	-40.8100	-7.8500	0.0000	0.0000	0.0000	0.0000;
	43110	48530	0.011864	0.043193	0.00577	137.24	0	0	0	0	1	0	0	-50.7200	-10.3600	51.0300	10.8600	0.0000	0.0000	0.0000	0.0000;
	43112	43113	0.00787	0.03091	0.0058	131.42	0	0	0	0	1	0	0	-22.9500	-2.6900	22.9800	2.2200	0.0000	0.0000	0.0000	0.0000;
	43112	43593	0.024315	0.11341	0.01665	146.5	0	0	0	0	1	0	0	51.7800	0.5700	-51.1700	0.4800	0.0000	0.0000	0.0000	0.0000;
	44464	43112	0.010474	0.047361	0.00478	128.94	0	0	0	0	1	0	0	49.4700	6.3000	-49.2400	-5.7400	0.0000	0.0000	0.0000	0.0000;
	43113	44464	0.011997	0.051225	0.01039	135.75	0	0	0	0	1	0	0	-31.6300	-3.5500	31.7400	2.9000	0.0000	0.0000	0.0000	0.0000;
	43116	43114	0.015649	0.075657	0.00885	152.38	0	0	0	0	1	0	0	-76.4300	18.7900	77.3600	-15.2500	0.0000	0.0000	0.0000	0.0000;
	43114	45941	0.006234	0.0242	0.00382	143.49	0	0	0	0	1	0	0	-40.5100	2.9000	40.6000	-2.9300	0.0000	0.0000	0.0000	0.0000;
	45942	43114	0.005427	0.022958	0.00309	140.18	0	0	0	0	1	0	0	47.8700	-9.9200	-47.7500	10.1200	0.0000	0.0000	0.0000	0.0000;
	43115	45427	0.007229	0.026867	0.00703	142.68	0	0	0	0	1	0	0	44.6700	-20.4300	-44.5100	20.2800	0.0000	0.0000	0.0000	0.0000;
	45436	43115	0.012825	0.032265	0.00412	147.38	0	0	0	0	1	0	0	55.1200	-19.1700	-54.7100	19.7600	0.0000	0.0000	0.0000	0.0000;
	43116	43900	0.009578	0.038157	0.00434	139.84	0	0	0	0	1	0	0	41.4600	-20.3600	-41.2700	20.6700	0.0000	0.0000	0.0000	0.0000;
	43117	43118	0.00028	0.001111	0	0	0	0	0	0	1	0	0	15.8100	7.0700	-15.8100	-7.0600	0.0000	0.0000	0.0000	0.0000;
	43117	44370	0.020808	0.077751	0.01232	148.92	0	0	0	0	1	0	0	53.9600	-7.9100	-53.3700	8.8000	0.0000	0.0000	0.0000	0.0000;
	43117	44558	0.013096	0.059972	0.01058	152.01	0	0	0	0	1	0	0	-69.7700	0.8500	70.3700	0.7900	0.0000	0.0000	0.0000	0.0000;
	43119	43120	0.006339	0.026945	0.00297	149.86	0	0	0	0	1	0	0	-67.5600	1.9300	67.8300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	45942	43119	0.01406	0.054959	0.01094	143.67	0	0	0	0	1	0	0	-53.9700	7.8800	54.3700	-7.4800	0.0000	0.0000	0.0000	0.0000;
	43120	44558	0.004118	0.017231	0.00169	152.77	0	0	0	0	1	0	0	-85.6500	0.9300	85.9300	0.0700	0.0000	0.0000	0.0000	0.0000;
	43121	43919	0.026406	0.115979	0.01171	151.34	0	0	0	0	1	0	0	64.8400	1.4400	-63.7700	2.0800	0.0000	0.0000	0.0000	0.0000;
	44660	43121	0.023506	0.097784	0.01389	135.14	0	0	0	0	1	0	0	30.7800	-6.3800	-30.5500	5.8600	0.0000	0.0000	0.0000	0.0000;
	46472	43121	0.012893	0.058776	0.01381	144.51	0	0	0	0	1	0	0	46.3800	10.2600	-46.1000	-10.4400	0.0000	0.0000	0.0000	0.0000;
	43122	44658	0.01143	0.061698	0.00632	147.25	0	0	0	0	1	0	0	-57.6800	6.3400	58.0400	-5.0400	0.0000	0.0000	0.0000	0.0000;
	45941	43122	0.006253	0.02838	0.00401	145.41	0	0	0	0	1	0	0	-52.0500	8.5400	52.2200	-8.2100	0.0000	0.0000	0.0000	0.0000;
	43123	43124	0.000211	0.001156	0	0	0	0	0	0	1	0	0	14.1900	1.1400	-14.1900	-1.1300	0.0000	0.0000	0.0000	0.0000;
	43123	44002	0.018054	0.083924	0.0121	137.28	0	0	0	0	1	0	0	-34.2300	5.1800	34.4400	-5.4600	0.0000	0.0000	0.0000	0.0000;
	44003	43123	0.013639	0.069885	0.00602	128.16	0	0	0	0	1	0	0	-19.9800	5.9800	20.0400	-6.3100	0.0000	0.0000	0.0000	0.0000;
	43125	43126	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-5.3400	-1.1000	5.3400	1.1000	0.0000	0.0000	0.0000	0.0000;
	43126	43722	0.016127	0.065346	0.00692	168.27	0	0	0	0	1	0	0	-76.7500	10.0800	77.6700	-7.0600	0.0000	0.0000	0.0000	0.0000;
	43126	43722	0.016127	0.065346	0.00692	168.27	0	0	0	0	1	0	0	-76.7500	10.0800	77.6700	-7.0600	0.0000	0.0000	0.0000	0.0000;
	44002	43126	0.011445	0.044434	0.00887	141.88	0	0	0	0	1	0	0	-42.9800	3.7400	43.1900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	44003	43126	0.014774	0.058881	0.00404	159.9	0	0	0	0	1	0	0	-103.3700	23.3200	104.9700	-17.3800	0.0000	0.0000	0.0000	0.0000;
	43128	43127	0.01395	0.063242	0.00492	123.05	0	0	0	0	1	0	0	21.7700	13.5900	-21.6900	-13.7300	0.0000	0.0000	0.0000	0.0000;
	43131	43127	0.018805	0.070864	0.0084	112.62	0	0	0	0	1	0	0	-13.1100	-9.6700	13.1600	8.9600	0.0000	0.0000	0.0000	0.0000;
	43128	43129	0.000238	0.001103	0	0	0	0	0	0	1	0	0	11.6000	3.4000	-11.6000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	43128	43133	0.022545	0.105692	0.00768	132.83	0	0	0	0	1	0	0	-33.3700	26.5500	33.7500	-25.5800	0.0000	0.0000	0.0000	0.0000;
	43130	43131	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-7.3500	-0.6400	7.3500	0.6400	0.0000	0.0000	0.0000	0.0000;
	43131	43989	0.020714	0.078848	0.00897	141.89	0	0	0	0	1	0	0	-40.4600	11.6000	40.8200	-11.1900	0.0000	0.0000	0.0000	0.0000;
	43131	43990	0.018003	0.084973	0.00948	110.89	0	0	0	0	1	0	0	-2.9200	4.8100	2.9300	-5.7600	0.0000	0.0000	0.0000	0.0000;
	43131	44000	0.027239	0.104506	0.0186	143.76	0	0	0	0	1	0	0	49.1500	-7.3900	-48.5000	7.9200	0.0000	0.0000	0.0000	0.0000;
	43132	43133	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-13.7800	-3.2400	13.7800	3.2400	0.0000	0.0000	0.0000	0.0000;
	43133	43738	0.022245	0.102658	0.00862	140.46	0	0	0	0	1	0	0	-47.5300	22.3400	48.1300	-20.5000	0.0000	0.0000	0.0000	0.0000;
	43134	43479	0.005131	0.021731	0.00253	136.6	0	0	0	0	1	0	0	76.1400	-16.2100	-75.8500	17.1900	0.0000	0.0000	0.0000	0.0000;
	43134	43532	0.00218	0.010072	0.00124	131.46	0	0	0	0	1	0	0	65.3900	-18.3200	-65.3000	18.6300	0.0000	0.0000	0.0000	0.0000;
	43134	43556	0.005383	0.021002	0.00209	146.93	0	0	0	0	1	0	0	-90.3200	13.5000	90.7500	-12.0600	0.0000	0.0000	0.0000	0.0000;
	43134	43556	0.005383	0.021002	0.00209	146.93	0	0	0	0	1	0	0	-90.3200	13.5000	90.7500	-12.0600	0.0000	0.0000	0.0000	0.0000;
	43155	43135	0.004143	0.014968	0.00251	148.96	0	0	0	0	1	0	0	-102.5000	-21.7600	102.9300	23.0300	0.0000	0.0000	0.0000	0.0000;
	43155	43135	0.004143	0.014968	0.00251	148.96	0	0	0	0	1	0	0	-102.5000	-21.7600	102.9300	23.0300	0.0000	0.0000	0.0000	0.0000;
	43881	43135	0.012898	0.038798	0.00589	151.15	0	0	0	0	1	0	0	80.2900	-27.2800	-79.4300	29.2200	0.0000	0.0000	0.0000	0.0000;
	43881	43135	0.012898	0.038798	0.00589	151.15	0	0	0	0	1	0	0	80.2900	-27.2800	-79.4300	29.2200	0.0000	0.0000	0.0000	0.0000;
	43881	43135	0.012898	0.038798	0.00589	151.15	0	0	0	0	1	0	0	80.2900	-27.2800	-79.4300	29.2200	0.0000	0.0000	0.0000	0.0000;
	43136	43156	0.005259	0.023659	0.00308	115.18	0	0	0	0	1	0	0	20.8500	-19.2300	-20.8100	19.0900	0.0000	0.0000	0.0000	0.0000;
	43841	43136	0.004656	0.021099	0.00247	132.69	0	0	0	0	1	0	0	67.9100	-16.8400	-67.6900	17.5600	0.0000	0.0000	0.0000	0.0000;
	43137	43138	0.000236	0.001151	0	0	0	0	0	0	1	0	0	40.3400	15.4500	-40.3400	-15.4300	0.0000	0.0000	0.0000	0.0000;
	43137	43404	0.008549	0.031154	0.00395	115.06	0	0	0	0	1	0	0	-11.5500	-3.2500	11.5600	2.8800	0.0000	0.0000	0.0000	0.0000;
	43137	43486	0.003915	0.022751	0.00362	118.1	0	0	0	0	1	0	0	-28.7900	-12.1900	28.8200	12.0300	0.0000	0.0000	0.0000	0.0000;
	43156	43139	0.003025	0.011383	0.00169	134.36	0	0	0	0	1	0	0	75.2700	-50.7200	-75.0400	51.4200	0.0000	0.0000	0.0000	0.0000;
	43139	43487	0.001861	0.009619	0.00134	126.6	0	0	0	0	1	0	0	47.0100	-61.5600	-46.9100	61.9600	0.0000	0.0000	0.0000	0.0000;
	43140	43159	0.003734	0.016443	0.00188	133.04	0	0	0	0	1	0	0	-68.3300	-41.8900	68.5600	42.6800	0.0000	0.0000	0.0000	0.0000;
	43404	43140	0.005694	0.023964	0.00259	115.61	0	0	0	0	1	0	0	-20.7000	-28.5900	20.7600	28.5900	0.0000	0.0000	0.0000	0.0000;
	43142	43141	0.004955	0.016742	0.00122	128.13	0	0	0	0	1	0	0	-48.7900	39.1600	48.9700	-38.6800	0.0000	0.0000	0.0000	0.0000;
	43141	43826	0.00302	0.015327	0.00171	135.31	0	0	0	0	1	0	0	-79.5100	27.8500	79.7100	-27.0000	0.0000	0.0000	0.0000	0.0000;
	43142	43513	0.002908	0.013186	0.00147	113.3	0	0	0	0	1	0	0	18.2500	-45.7100	-18.1900	45.8500	0.0000	0.0000	0.0000	0.0000;
	43143	43743	0.00738	0.028929	0.00388	107.71	0	0	0	0	1	0	0	10.2900	-41.8800	-10.1600	41.9700	0.0000	0.0000	0.0000	0.0000;
	43143	43927	0.008165	0.027837	0.004	134.2	0	0	0	0	1	0	0	-71.3600	32.4700	71.8300	-31.2800	0.0000	0.0000	0.0000	0.0000;
	43144	43145	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-29.0400	-2.8400	29.0400	2.8500	0.0000	0.0000	0.0000	0.0000;
	43686	43145	0.012667	0.048049	0.00323	108.49	0	0	0	0	1	0	0	-12.0200	3.9500	12.0400	-4.2100	0.0000	0.0000	0.0000	0.0000;
	43145	43696	0.003675	0.014693	0.00161	124.82	0	0	0	0	1	0	0	-41.0800	1.3600	41.1400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	43146	43149	0.000799	0.028789	0	437.91	0	0	1	0	1	0	0	347.2800	40.5400	-346.3700	-7.7300	0.0000	0.0000	0.0000	0.0000;
	43146	43150	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-347.2800	-40.5400	347.5200	41.6900	0.0000	0.0000	0.0000	0.0000;
	43147	43149	5.6e-05	0.002005	0	412.91	0	0	1	0	1	0	0	-346.3100	-5.4400	346.3700	7.7300	0.0000	0.0000	0.0000	0.0000;
	43147	43444	0.002582	0.013153	0.00137	151.66	0	0	0	0	1	0	0	82.8100	-1.8500	-82.6400	2.5600	0.0000	0.0000	0.0000	0.0000;
	43147	43444	0.002582	0.013153	0.00137	151.66	0	0	0	0	1	0	0	82.8100	-1.8500	-82.6400	2.5600	0.0000	0.0000	0.0000	0.0000;
	43147	43444	0.002582	0.013153	0.00137	151.66	0	0	0	0	1	0	0	82.8100	-1.8500	-82.6400	2.5600	0.0000	0.0000	0.0000	0.0000;
	43772	43147	0.004837	0.019096	0.00246	125.41	0	0	0	0	1	0	0	-39.7400	-1.3400	39.8200	1.3700	0.0000	0.0000	0.0000	0.0000;
	43148	43149	0.003613	0.130219	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43150	43406	0.001543	0.0135	0.07326	637.34	0	0	0	0	1	0	0	374.7300	-26.4100	-372.7100	36.2500	0.0000	0.0000	0.0000	0.0000;
	43150	43406	0.001543	0.0135	0.07326	637.34	0	0	0	0	1	0	0	374.7300	-26.4100	-372.7100	36.2500	0.0000	0.0000	0.0000	0.0000;
	43150	43559	0.002289	0.02193	0.1102	485.23	0	0	0	0	1	0	0	78.1700	-12.2000	-78.0400	1.6100	0.0000	0.0000	0.0000	0.0000;
	43627	43150	0.001394	0.012455	0.0294	534.98	0	0	0	0	1	0	0	-226.7100	59.3600	227.4200	-56.2000	0.0000	0.0000	0.0000	0.0000;
	43150	44125	0.000802	0.007116	0.01378	476.75	0	0	0	0	1	0	0	-76.0200	54.3300	76.0900	-55.2200	0.0000	0.0000	0.0000	0.0000;
	43150	44373	0.000852	0.006753	0.11653	698.66	0	0	0	0	1	0	0	-442.1800	8.4000	443.7300	-8.6700	0.0000	0.0000	0.0000	0.0000;
	43150	44373	0.000852	0.006753	0.11653	698.66	0	0	0	0	1	0	0	-442.1800	8.4000	443.7300	-8.6700	0.0000	0.0000	0.0000	0.0000;
	43150	44373	0.000852	0.006753	0.11653	698.66	0	0	0	0	1	0	0	-442.1800	8.4000	443.7300	-8.6700	0.0000	0.0000	0.0000	0.0000;
	43152	43151	0.001634	0.008147	0.00115	151.32	0	0	0	0	1	0	0	81.1700	17.5500	-81.0700	-17.1500	0.0000	0.0000	0.0000	0.0000;
	43152	43151	0.001634	0.008147	0.00115	151.32	0	0	0	0	1	0	0	81.1700	17.5500	-81.0700	-17.1500	0.0000	0.0000	0.0000	0.0000;
	43152	43151	0.001634	0.008147	0.00115	151.32	0	0	0	0	1	0	0	81.1700	17.5500	-81.0700	-17.1500	0.0000	0.0000	0.0000	0.0000;
	43459	43151	0.0044	0.016328	0.00241	135.43	0	0	0	0	1	0	0	90.6100	-11.9900	-90.2700	13.0000	0.0000	0.0000	0.0000	0.0000;
	43151	44556	0.002664	0.011672	0.00128	153.95	0	0	0	0	1	0	0	95.4700	5.5000	-95.2400	-4.6400	0.0000	0.0000	0.0000	0.0000;
	43151	44556	0.002664	0.011672	0.00128	153.95	0	0	0	0	1	0	0	95.4700	5.5000	-95.2400	-4.6400	0.0000	0.0000	0.0000	0.0000;
	43151	44556	0.002664	0.011672	0.00128	153.95	0	0	0	0	1	0	0	95.4700	5.5000	-95.2400	-4.6400	0.0000	0.0000	0.0000	0.0000;
	43380	43152	0.002652	0.011113	0.00085	152.64	0	0	0	0	1	0	0	87.2800	20.8700	-87.0900	-20.1400	0.0000	0.0000	0.0000	0.0000;
	43380	43152	0.002652	0.011113	0.00085	152.64	0	0	0	0	1	0	0	87.2800	20.8700	-87.0900	-20.1400	0.0000	0.0000	0.0000	0.0000;
	43380	43152	0.002652	0.011113	0.00085	152.64	0	0	0	0	1	0	0	87.2800	20.8700	-87.0900	-20.1400	0.0000	0.0000	0.0000	0.0000;
	43471	43152	0.002663	0.010067	0.00094	114.63	0	0	0	0	1	0	0	17.4300	4.0700	-17.4200	-4.1400	0.0000	0.0000	0.0000	0.0000;
	43153	43293	0.002427	0.012282	0.00143	118.79	0	0	0	0	1	0	0	15.3100	-29.2500	-15.2900	29.2400	0.0000	0.0000	0.0000	0.0000;
	43508	43153	0.005411	0.025099	0.00258	136.34	0	0	0	0	1	0	0	70.2000	-21.0500	-69.9100	22.1300	0.0000	0.0000	0.0000	0.0000;
	43154	43162	0.005546	0.02067	0.00319	140.26	0	0	0	0	1	0	0	63.8400	0.9600	-63.6200	-0.4800	0.0000	0.0000	0.0000	0.0000;
	43154	43162	0.005546	0.02067	0.00319	140.26	0	0	0	0	1	0	0	63.8400	0.9600	-63.6200	-0.4800	0.0000	0.0000	0.0000	0.0000;
	43411	43154	0.006565	0.028623	0.00193	142.78	0	0	0	0	1	0	0	76.1600	6.0500	-75.8000	-4.6800	0.0000	0.0000	0.0000	0.0000;
	43411	43154	0.006565	0.028623	0.00193	142.78	0	0	0	0	1	0	0	76.1600	6.0500	-75.8000	-4.6800	0.0000	0.0000	0.0000	0.0000;
	43514	43155	0.006194	0.027552	0.00232	126.86	0	0	0	0	1	0	0	43.0100	-35.8100	-42.8200	36.3800	0.0000	0.0000	0.0000	0.0000;
	43556	43155	0.002132	0.010155	0.00187	149.06	0	0	0	0	1	0	0	-103.7800	7.4800	103.9900	-6.6400	0.0000	0.0000	0.0000	0.0000;
	43556	43155	0.002132	0.010155	0.00187	149.06	0	0	0	0	1	0	0	-103.7800	7.4800	103.9900	-6.6400	0.0000	0.0000	0.0000	0.0000;
	43156	43157	0.00028	0.001156	0	0	0	0	0	0	1	0	0	28.7600	6.9600	-28.7600	-6.9500	0.0000	0.0000	0.0000	0.0000;
	43158	43156	0.005218	0.015861	0.0027	140.75	0	0	0	0	1	0	0	67.4700	-32.0500	-67.1900	32.6000	0.0000	0.0000	0.0000	0.0000;
	43158	43156	0.005218	0.015861	0.0027	140.75	0	0	0	0	1	0	0	67.4700	-32.0500	-67.1900	32.6000	0.0000	0.0000	0.0000	0.0000;
	43156	43487	0.00484	0.027052	0.002	127.72	0	0	0	0	1	0	0	51.1600	-40.5100	-50.9600	41.3800	0.0000	0.0000	0.0000	0.0000;
	43557	43158	0.005388	0.01643	0.00139	144.75	0	0	0	0	1	0	0	84.7600	-28.2000	-84.3600	29.2900	0.0000	0.0000	0.0000	0.0000;
	43557	43158	0.005388	0.01643	0.00139	144.75	0	0	0	0	1	0	0	84.7600	-28.2000	-84.3600	29.2900	0.0000	0.0000	0.0000	0.0000;
	43159	43160	0.000219	0.001032	0	0	0	0	0	0	1	0	0	28.7600	7.5700	-28.7600	-7.5600	0.0000	0.0000	0.0000	0.0000;
	43451	43159	0.006332	0.027558	0.00348	119.75	0	0	0	0	1	0	0	-21.0500	-35.8400	21.1500	35.9100	0.0000	0.0000	0.0000	0.0000;
	43159	43519	0.009223	0.035226	0.00422	140.31	0	0	0	0	1	0	0	-59.2400	33.9400	59.6300	-32.8700	0.0000	0.0000	0.0000	0.0000;
	43159	43519	0.009223	0.035226	0.00422	140.31	0	0	0	0	1	0	0	-59.2400	33.9400	59.6300	-32.8700	0.0000	0.0000	0.0000	0.0000;
	43161	43162	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-50.1300	-38.5200	50.1400	38.5600	0.0000	0.0000	0.0000	0.0000;
	43162	43292	0.00225	0.009671	0.00171	134.12	0	0	0	0	1	0	0	77.1000	-37.6000	-76.9400	38.1100	0.0000	0.0000	0.0000	0.0000;
	43163	43164	0.000255	0.001053	0	0	0	0	0	0	1	0	0	53.6300	11.2100	-53.6300	-11.1800	0.0000	0.0000	0.0000	0.0000;
	43163	43507	0.005202	0.023915	0.00295	133.38	0	0	0	0	1	0	0	68.0700	18.9500	-67.8200	-18.1000	0.0000	0.0000	0.0000	0.0000;
	43163	43563	0.006233	0.020643	0.00163	137.57	0	0	0	0	1	0	0	74.4600	-52.5500	-73.9600	54.0300	0.0000	0.0000	0.0000	0.0000;
	43163	44042	0.012911	0.063438	0.01194	149.14	0	0	0	0	1	0	0	-98.0800	11.2000	99.3000	-6.4700	0.0000	0.0000	0.0000	0.0000;
	43163	44042	0.012911	0.063438	0.01194	149.14	0	0	0	0	1	0	0	-98.0800	11.2000	99.3000	-6.4700	0.0000	0.0000	0.0000	0.0000;
	43165	43369	0.005697	0.019731	0.00135	100.41	0	0	0	0	1	0	0	-4.9300	-10.5400	4.9300	10.4300	0.0000	0.0000	0.0000	0.0000;
	43165	44406	0.001051	0.004971	0.0007	131.4	0	0	0	0	1	0	0	-57.1000	-17.8600	57.1400	17.9700	0.0000	0.0000	0.0000	0.0000;
	43166	43167	0.000284	0.001173	0	0	0	0	0	0	1	0	0	36.5200	3.7100	-36.5200	-3.6900	0.0000	0.0000	0.0000	0.0000;
	43166	43372	0.001755	0.009377	0.00118	133.7	0	0	0	0	1	0	0	60.9100	2.8400	-60.8400	-2.6200	0.0000	0.0000	0.0000	0.0000;
	43168	43360	0.001704	0.007603	0.00128	149.92	0	0	0	0	1	0	0	-78.2800	-22.1600	78.3900	22.4900	0.0000	0.0000	0.0000	0.0000;
	43168	43360	0.001704	0.007603	0.00128	149.92	0	0	0	0	1	0	0	-78.2800	-22.1600	78.3900	22.4900	0.0000	0.0000	0.0000	0.0000;
	43168	43360	0.001704	0.007603	0.00128	149.92	0	0	0	0	1	0	0	-78.2800	-22.1600	78.3900	22.4900	0.0000	0.0000	0.0000	0.0000;
	43445	43168	0.003751	0.016148	0.00142	146.74	0	0	0	0	1	0	0	-91.1200	-19.3300	91.4300	20.5000	0.0000	0.0000	0.0000	0.0000;
	43445	43168	0.003751	0.016148	0.00142	146.74	0	0	0	0	1	0	0	-91.1200	-19.3300	91.4300	20.5000	0.0000	0.0000	0.0000	0.0000;
	43169	43172	0.003427	0.132455	0	336.02	0	0	1	0	1	0	0	151.4400	16.2700	-150.6800	13.0100	0.0000	0.0000	0.0000	0.0000;
	43169	43173	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-151.4400	-16.2700	151.5000	16.5300	0.0000	0.0000	0.0000	0.0000;
	43170	43172	-0.001315	-0.050818	0	211.02	0	0	1	0	1	0	0	-150.9700	1.7800	150.6800	-13.0100	0.0000	0.0000	0.0000	0.0000;
	43170	43198	0.003678	0.015739	0.00126	114.14	0	0	0	0	1	0	0	-14.2500	-27.0400	14.2900	27.0500	0.0000	0.0000	0.0000	0.0000;
	43170	43209	0.002077	0.008169	0.00123	128.41	0	0	0	0	1	0	0	42.1900	-20.8900	-42.1400	20.9300	0.0000	0.0000	0.0000	0.0000;
	43171	43172	0.010687	0.413046	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43173	43184	0.000946	0.006983	0.02267	515.11	0	0	0	0	1	0	0	184.2900	-7.3900	-183.9800	7.2700	0.0000	0.0000	0.0000	0.0000;
	43173	43387	0.002288	0.017314	0.09188	584.82	0	0	0	0	1	0	0	-335.7900	-9.1400	338.2400	17.9800	0.0000	0.0000	0.0000	0.0000;
	43174	43425	0.004273	0.020158	0.00127	131.77	0	0	0	0	1	0	0	-61.0100	-2.1700	61.1600	2.7600	0.0000	0.0000	0.0000	0.0000;
	44403	43174	0.002575	0.012176	0.00124	122.61	0	0	0	0	1	0	0	-33.2000	10.1000	33.2300	-10.0900	0.0000	0.0000	0.0000	0.0000;
	43175	43205	0.005338	0.020718	0.00212	118.4	0	0	0	0	1	0	0	27.9600	8.2800	-27.9100	-8.3300	0.0000	0.0000	0.0000	0.0000;
	43175	43422	0.00308	0.011066	0.00127	133.35	0	0	0	0	1	0	0	68.7100	-54.5600	-68.4800	55.2400	0.0000	0.0000	0.0000	0.0000;
	43485	43175	0.003623	0.016544	0.0011	125.64	0	0	0	0	1	0	0	40.1200	-6.0700	-40.0700	6.2200	0.0000	0.0000	0.0000	0.0000;
	43175	43524	0.005239	0.020342	0.00254	133.55	0	0	0	0	1	0	0	61.5700	16.8200	-61.3600	-16.2900	0.0000	0.0000	0.0000	0.0000;
	43175	44403	0.002936	0.013628	0.00189	145.03	0	0	0	0	1	0	0	-80.9800	4.9700	81.1600	-4.3000	0.0000	0.0000	0.0000	0.0000;
	43175	44403	0.002936	0.013628	0.00189	145.03	0	0	0	0	1	0	0	-80.9800	4.9700	81.1600	-4.3000	0.0000	0.0000	0.0000	0.0000;
	43176	43177	0.000224	0.001017	0	0	0	0	0	0	1	0	0	44.2400	15.9200	-44.2300	-15.9000	0.0000	0.0000	0.0000	0.0000;
	44141	43176	0.006525	0.027299	0.00244	136.21	0	0	0	0	1	0	0	-90.4400	-15.5800	90.9600	17.5000	0.0000	0.0000	0.0000	0.0000;
	43176	44505	0.006729	0.031159	0.00503	140.44	0	0	0	0	1	0	0	-67.6000	-16.7100	67.9000	17.5700	0.0000	0.0000	0.0000	0.0000;
	43176	44505	0.006729	0.031159	0.00503	140.44	0	0	0	0	1	0	0	-67.6000	-16.7100	67.9000	17.5700	0.0000	0.0000	0.0000	0.0000;
	43178	43179	0.000291	0.00102	0	0	0	0	0	0	1	0	0	31.9000	9.7400	-31.9000	-9.7300	0.0000	0.0000	0.0000	0.0000;
	43178	43413	0.003436	0.016328	0.00166	140.78	0	0	0	0	1	0	0	77.5600	15.5600	-77.3600	-14.7800	0.0000	0.0000	0.0000	0.0000;
	43178	43413	0.003436	0.016328	0.00166	140.78	0	0	0	0	1	0	0	77.5600	15.5600	-77.3600	-14.7800	0.0000	0.0000	0.0000	0.0000;
	43526	43178	0.003221	0.01697	0.00107	144.26	0	0	0	0	1	0	0	93.7900	21.7700	-93.5100	-20.4300	0.0000	0.0000	0.0000	0.0000;
	43526	43178	0.003221	0.01697	0.00107	144.26	0	0	0	0	1	0	0	93.7900	21.7700	-93.5100	-20.4300	0.0000	0.0000	0.0000	0.0000;
	43180	43187	0.001854	0.007112	0.00132	112.05	0	0	0	0	1	0	0	-8.7600	-23.0300	8.7700	22.9300	0.0000	0.0000	0.0000	0.0000;
	43209	43180	0.002427	0.009129	0.00136	120.52	0	0	0	0	1	0	0	23.2000	-3.4900	-23.1800	3.3900	0.0000	0.0000	0.0000	0.0000;
	43180	44248	0.001956	0.008234	0.00108	113.32	0	0	0	0	1	0	0	5.5500	15.8500	-5.5500	-15.9400	0.0000	0.0000	0.0000	0.0000;
	43191	43181	0.005815	0.023841	0.00316	130.37	0	0	0	0	1	0	0	53.1200	-6.3300	-52.9700	6.6300	0.0000	0.0000	0.0000	0.0000;
	43181	43418	0.002934	0.012473	0.00103	120.45	0	0	0	0	1	0	0	26.1400	-20.5200	-26.1100	20.5400	0.0000	0.0000	0.0000	0.0000;
	43182	43183	0.000287	0.001176	0	0	0	0	0	0	1	0	0	36.7400	3.5000	-36.7300	-3.4800	0.0000	0.0000	0.0000	0.0000;
	43202	43182	0.001884	0.00953	0.0015	113.53	0	0	0	0	1	0	0	21.2200	4.1500	-21.2100	-4.2600	0.0000	0.0000	0.0000	0.0000;
	43182	44244	0.004876	0.02097	0.00274	117.45	0	0	0	0	1	0	0	-15.5300	0.7700	15.5400	-1.0100	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.6400	-54.3700	194.9700	72.0300	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.6400	-54.3700	194.9700	72.0300	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.6400	-54.3700	194.9700	72.0300	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.6400	-54.3700	194.9700	72.0300	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.6400	-54.3700	194.9700	72.0300	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.6400	-54.3700	194.9700	72.0300	0.0000	0.0000	0.0000	0.0000;
	43184	43186	0.000291	0.001189	0	0	0	0	0	0	1	0	0	114.3700	31.0400	-114.3300	-30.8800	0.0000	0.0000	0.0000	0.0000;
	43184	43223	0.001143	0.00976	0.04349	544.5	0	0	0	0	1	0	0	-230.9900	-187.4000	231.9400	190.9100	0.0000	0.0000	0.0000	0.0000;
	43230	43184	0.00082	0.006862	0.01701	415.85	0	0	0	0	1	0	0	3.6800	-3.1400	-3.6800	1.3600	0.0000	0.0000	0.0000	0.0000;
	43184	43243	0.00087	0.008462	0.03377	459.58	0	0	0	0	1	0	0	80.4800	44.8000	-80.4100	-47.6300	0.0000	0.0000	0.0000	0.0000;
	43184	43250	0.000634	0.006157	0.02251	605.16	0	0	0	0	1	0	0	-342.7300	-166.4800	343.6000	172.6000	0.0000	0.0000	0.0000	0.0000;
	43184	43323	0.001356	0.011281	0.08425	577.31	0	0	0	0	1	0	0	-236.3300	-99.2700	237.1700	97.3000	0.0000	0.0000	0.0000	0.0000;
	43184	43406	0.001892	0.016586	0.05387	599.97	0	0	0	0	1	0	0	-353.7500	-24.1200	356.0200	38.2900	0.0000	0.0000	0.0000	0.0000;
	43184	44360	0.00145	0.010531	0.0682	457.54	0	0	0	0	1	0	0	-13.2300	-39.3800	13.2600	32.3500	0.0000	0.0000	0.0000	0.0000;
	43191	43185	0.002654	0.012537	0.00335	149.65	0	0	0	0	1	0	0	-71.3800	-17.7800	71.5200	18.0500	0.0000	0.0000	0.0000	0.0000;
	43191	43185	0.002654	0.012537	0.00335	149.65	0	0	0	0	1	0	0	-71.3800	-17.7800	71.5200	18.0500	0.0000	0.0000	0.0000	0.0000;
	43191	43185	0.002654	0.012537	0.00335	149.65	0	0	0	0	1	0	0	-71.3800	-17.7800	71.5200	18.0500	0.0000	0.0000	0.0000	0.0000;
	43185	43192	0.003724	0.01546	0.00217	144.85	0	0	0	0	1	0	0	84.4400	14.1200	-84.1900	-13.3100	0.0000	0.0000	0.0000	0.0000;
	43185	43192	0.003724	0.01546	0.00217	144.85	0	0	0	0	1	0	0	84.4400	14.1200	-84.1900	-13.3100	0.0000	0.0000	0.0000	0.0000;
	43203	43185	0.002261	0.009348	0.00084	164.46	0	0	0	0	1	0	0	-110.4200	-38.7300	110.7100	39.8400	0.0000	0.0000	0.0000	0.0000;
	43203	43185	0.002261	0.009348	0.00084	164.46	0	0	0	0	1	0	0	-110.4200	-38.7300	110.7100	39.8400	0.0000	0.0000	0.0000	0.0000;
	43203	43185	0.002261	0.009348	0.00084	164.46	0	0	0	0	1	0	0	-110.4200	-38.7300	110.7100	39.8400	0.0000	0.0000	0.0000	0.0000;
	43185	43271	0.002451	0.008828	0.00154	154.05	0	0	0	0	1	0	0	89.7600	27.1000	-89.5600	-26.5400	0.0000	0.0000	0.0000	0.0000;
	43185	43271	0.002451	0.008828	0.00154	154.05	0	0	0	0	1	0	0	89.7600	27.1000	-89.5600	-26.5400	0.0000	0.0000	0.0000	0.0000;
	43185	43271	0.002451	0.008828	0.00154	154.05	0	0	0	0	1	0	0	89.7600	27.1000	-89.5600	-26.5400	0.0000	0.0000	0.0000	0.0000;
	44323	43185	0.001009	0.005893	0.00079	147.49	0	0	0	0	1	0	0	-91.4200	-21.1000	91.5000	21.5000	0.0000	0.0000	0.0000	0.0000;
	44323	43185	0.001009	0.005893	0.00079	147.49	0	0	0	0	1	0	0	-91.4200	-21.1000	91.5000	21.5000	0.0000	0.0000	0.0000	0.0000;
	43187	43188	0.000232	0.001078	0	0	0	0	0	0	1	0	0	103.0200	9.5800	-102.9900	-9.4700	0.0000	0.0000	0.0000	0.0000;
	43187	43420	0.003115	0.015063	0.00128	139.63	0	0	0	0	1	0	0	-55.8900	-16.2600	55.9900	16.6200	0.0000	0.0000	0.0000	0.0000;
	43187	43420	0.003115	0.015063	0.00128	139.63	0	0	0	0	1	0	0	-55.8900	-16.2600	55.9900	16.6200	0.0000	0.0000	0.0000	0.0000;
	43196	43189	0.003732	0.014551	0.00143	103.71	0	0	0	0	1	0	0	1.1800	2.0900	-1.1700	-2.2400	0.0000	0.0000	0.0000	0.0000;
	43189	44323	0.002963	0.010698	0.00075	137.13	0	0	0	0	1	0	0	-86.3400	-8.9600	86.5500	9.6300	0.0000	0.0000	0.0000	0.0000;
	43198	43190	0.003739	0.014973	0.00152	142.02	0	0	0	0	1	0	0	-67.1000	-31.1700	67.3000	31.8000	0.0000	0.0000	0.0000	0.0000;
	43198	43190	0.003739	0.014973	0.00152	142.02	0	0	0	0	1	0	0	-67.1000	-31.1700	67.3000	31.8000	0.0000	0.0000	0.0000	0.0000;
	43190	43203	0.001976	0.010178	0.00118	155.26	0	0	0	0	1	0	0	-93.0200	-39.9200	93.2100	40.7800	0.0000	0.0000	0.0000	0.0000;
	43190	43203	0.001976	0.010178	0.00118	155.26	0	0	0	0	1	0	0	-93.0200	-39.9200	93.2100	40.7800	0.0000	0.0000	0.0000	0.0000;
	43190	43203	0.001976	0.010178	0.00118	155.26	0	0	0	0	1	0	0	-93.0200	-39.9200	93.2100	40.7800	0.0000	0.0000	0.0000	0.0000;
	43262	43190	0.003259	0.013468	0.00106	109.29	0	0	0	0	1	0	0	17.2400	10.5100	-17.2300	-10.5700	0.0000	0.0000	0.0000	0.0000;
	43190	43420	0.002832	0.014661	0.00105	140.84	0	0	0	0	1	0	0	60.6100	25.4500	-60.4900	-24.9600	0.0000	0.0000	0.0000	0.0000;
	43190	43420	0.002832	0.014661	0.00105	140.84	0	0	0	0	1	0	0	60.6100	25.4500	-60.4900	-24.9600	0.0000	0.0000	0.0000	0.0000;
	43200	43191	0.002418	0.013141	0.00169	129.48	0	0	0	0	1	0	0	72.4700	1.3400	-72.3500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	43191	43262	0.002142	0.008513	0.00132	135.5	0	0	0	0	1	0	0	101.7800	45.2500	-101.5300	-44.4100	0.0000	0.0000	0.0000	0.0000;
	43192	43193	0.000209	0.001001	0	0	0	0	0	0	1	0	0	145.5400	46.9000	-145.4900	-46.6800	0.0000	0.0000	0.0000	0.0000;
	43196	43192	0.003141	0.013091	0.0012	109.56	0	0	0	0	1	0	0	-11.2600	1.7700	11.2700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	43199	43192	0.003545	0.015009	0.00236	130.39	0	0	0	0	1	0	0	-60.9000	4.6200	61.0200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	43192	43242	0.010243	0.043126	0.0047	112.36	0	0	0	0	1	0	0	-8.1100	-18.2500	8.1500	17.9000	0.0000	0.0000	0.0000	0.0000;
	43271	43192	0.002934	0.012398	0.00161	123.95	0	0	0	0	1	0	0	41.3800	-4.1700	-41.3300	4.2000	0.0000	0.0000	0.0000	0.0000;
	43194	43195	0.000286	0.001153	0	0	0	0	0	0	1	0	0	46.7100	7.7700	-46.7100	-7.7400	0.0000	0.0000	0.0000	0.0000;
	43194	43264	0.002838	0.012481	0.00155	91.84	0	0	0	0	1	0	0	-4.4600	1.7300	4.4600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	43266	43194	0.002648	0.008519	0.00114	116.74	0	0	0	0	1	0	0	-20.1100	-20.5200	20.1300	20.4700	0.0000	0.0000	0.0000	0.0000;
	43281	43194	0.002375	0.01052	0.00104	133.5	0	0	0	0	1	0	0	62.4900	30.3200	-62.3900	-29.9600	0.0000	0.0000	0.0000	0.0000;
	43196	43197	0.000283	0.001094	0	0	0	0	0	0	1	0	0	86.1800	25.0200	-86.1600	-24.9300	0.0000	0.0000	0.0000	0.0000;
	43231	43196	0.002939	0.012077	0.00175	136.43	0	0	0	0	1	0	0	76.2800	29.4400	-76.1000	-28.8800	0.0000	0.0000	0.0000	0.0000;
	43420	43198	0.003186	0.013815	0.00136	106.29	0	0	0	0	1	0	0	7.9100	11.2800	-7.9100	-11.3900	0.0000	0.0000	0.0000	0.0000;
	43199	43239	0.003555	0.014825	0.00254	111.87	0	0	0	0	1	0	0	18.5400	-13.1200	-18.5200	12.9200	0.0000	0.0000	0.0000	0.0000;
	43526	43200	0.00253	0.010804	0.00136	136.6	0	0	0	0	1	0	0	102.6900	8.3800	-102.4400	-7.4700	0.0000	0.0000	0.0000	0.0000;
	43201	43378	0.002545	0.011738	0.00179	138.02	0	0	0	0	1	0	0	-87.2400	-20.0700	87.4300	20.7800	0.0000	0.0000	0.0000	0.0000;
	43201	43414	0.00361	0.015455	0.00176	129.6	0	0	0	0	1	0	0	47.4400	2.4900	-47.3600	-2.3400	0.0000	0.0000	0.0000	0.0000;
	43202	43413	0.006256	0.020032	0.00293	132.89	0	0	0	0	1	0	0	-72.0300	-13.8400	72.3500	14.5700	0.0000	0.0000	0.0000	0.0000;
	43262	43203	0.003119	0.012155	0.0011	134.95	0	0	0	0	1	0	0	-59.5600	-17.1500	59.6800	17.4800	0.0000	0.0000	0.0000	0.0000;
	44323	43203	0.002392	0.008836	0.00078	132.69	0	0	0	0	1	0	0	56.6100	30.0200	-56.5200	-29.7700	0.0000	0.0000	0.0000	0.0000;
	43231	43204	0.003337	0.014542	0.00142	141.76	0	0	0	0	1	0	0	65.5100	24.8000	-65.3500	-24.3000	0.0000	0.0000	0.0000	0.0000;
	43231	43204	0.003337	0.014542	0.00142	141.76	0	0	0	0	1	0	0	65.5100	24.8000	-65.3500	-24.3000	0.0000	0.0000	0.0000	0.0000;
	43204	44323	0.006524	0.023726	0.00299	123.66	0	0	0	0	1	0	0	-39.5800	-2.5300	39.6800	2.5600	0.0000	0.0000	0.0000	0.0000;
	43205	43206	0.00025	0.001153	0	0	0	0	0	0	1	0	0	81.5400	17.0900	-81.5200	-17.0100	0.0000	0.0000	0.0000	0.0000;
	43205	43211	0.005059	0.025656	0.00378	141.47	0	0	0	0	1	0	0	70.8200	-2.5200	-70.5700	3.3800	0.0000	0.0000	0.0000	0.0000;
	43205	43211	0.005059	0.025656	0.00378	141.47	0	0	0	0	1	0	0	70.8200	-2.5200	-70.5700	3.3800	0.0000	0.0000	0.0000	0.0000;
	43205	43485	0.003237	0.013257	0.00168	137.84	0	0	0	0	1	0	0	-92.9200	-4.3300	93.1900	5.2600	0.0000	0.0000	0.0000	0.0000;
	43205	44403	0.004815	0.016092	0.00159	139.19	0	0	0	0	1	0	0	-102.3400	0.6100	102.8300	0.8600	0.0000	0.0000	0.0000	0.0000;
	43207	43208	0.000245	0.001013	0	0	0	0	0	0	1	0	0	126.2300	35.9400	-126.1900	-35.7700	0.0000	0.0000	0.0000	0.0000;
	43207	43215	0.005503	0.023005	0.00276	106.17	0	0	0	0	1	0	0	3.0000	4.9700	-3.0000	-5.2600	0.0000	0.0000	0.0000	0.0000;
	43271	43207	0.002745	0.011825	0.00122	141.5	0	0	0	0	1	0	0	64.7300	20.8400	-64.6100	-20.4500	0.0000	0.0000	0.0000	0.0000;
	43271	43207	0.002745	0.011825	0.00122	141.5	0	0	0	0	1	0	0	64.7300	20.8400	-64.6100	-20.4500	0.0000	0.0000	0.0000	0.0000;
	43209	43210	0.000277	0.001195	0	0	0	0	0	0	1	0	0	70.3000	12.0300	-70.2900	-11.9700	0.0000	0.0000	0.0000	0.0000;
	43209	43420	0.003461	0.013445	0.00094	129.8	0	0	0	0	1	0	0	-51.3600	-29.4800	51.4800	29.8400	0.0000	0.0000	0.0000	0.0000;
	43211	43212	0.000285	0.001004	0	0	0	0	0	0	1	0	0	84.4900	4.8800	-84.4700	-4.8100	0.0000	0.0000	0.0000	0.0000;
	43211	43539	0.001582	0.007474	0.00072	126.54	0	0	0	0	1	0	0	45.2000	-2.6500	-45.1700	2.7200	0.0000	0.0000	0.0000	0.0000;
	43211	44248	0.003066	0.012855	0.0016	106.01	0	0	0	0	1	0	0	11.4500	-8.9900	-11.4400	8.8500	0.0000	0.0000	0.0000	0.0000;
	43213	43214	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-39.7000	-22.5900	39.7100	22.6100	0.0000	0.0000	0.0000	0.0000;
	43389	43214	0.00172	0.008741	0.00051	126.15	0	0	0	0	1	0	0	-39.7400	-3.2100	39.7600	3.2900	0.0000	0.0000	0.0000	0.0000;
	43214	43392	0.005743	0.03349	0.00365	127.3	0	0	0	0	1	0	0	53.2800	30.2800	-53.0800	-29.5000	0.0000	0.0000	0.0000	0.0000;
	43214	44505	0.004313	0.014099	0.00288	140.52	0	0	0	0	1	0	0	-66.3700	-28.0900	66.5800	28.4500	0.0000	0.0000	0.0000	0.0000;
	43214	44505	0.004313	0.014099	0.00288	140.52	0	0	0	0	1	0	0	-66.3700	-28.0900	66.5800	28.4500	0.0000	0.0000	0.0000	0.0000;
	43215	43216	0.000204	0.001196	0	0	0	0	0	0	1	0	0	39.7000	3.5100	-39.7000	-3.4900	0.0000	0.0000	0.0000	0.0000;
	43215	43219	0.002402	0.012477	0.00108	120.06	0	0	0	0	1	0	0	17.9000	8.9600	-17.8900	-9.0300	0.0000	0.0000	0.0000	0.0000;
	43215	43246	0.001876	0.005903	0.00109	100.07	0	0	0	0	1	0	0	-2.9500	16.1200	2.9500	-16.2200	0.0000	0.0000	0.0000	0.0000;
	43271	43215	0.003504	0.016049	0.0043	131.07	0	0	0	0	1	0	0	51.7600	23.3500	-51.6600	-23.3300	0.0000	0.0000	0.0000	0.0000;
	43217	43218	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-39.7000	-1.9100	39.7000	1.9200	0.0000	0.0000	0.0000	0.0000;
	43218	43254	0.00196	0.007528	0.00089	103.91	0	0	0	0	1	0	0	-11.2000	19.2900	11.2100	-19.3500	0.0000	0.0000	0.0000	0.0000;
	43218	43261	0.003704	0.016723	0.00261	123.77	0	0	0	0	1	0	0	-28.5100	-21.2200	28.5500	21.1400	0.0000	0.0000	0.0000	0.0000;
	43246	43219	0.002944	0.008675	0.00081	125.78	0	0	0	0	1	0	0	28.0500	-2.0000	-28.0300	1.9800	0.0000	0.0000	0.0000	0.0000;
	43413	43219	0.002158	0.010132	0.00123	107.5	0	0	0	0	1	0	0	14.0700	8.2300	-14.0600	-8.3400	0.0000	0.0000	0.0000	0.0000;
	43221	43220	0.002248	0.088094	0	244.18	0	0	1.05	0	1	0	0	-115.5300	-47.1100	115.8900	61.0800	0.0000	0.0000	0.0000	0.0000;
	43221	43220	0.002248	0.088094	0	244.18	0	0	1.05	0	1	0	0	-115.5300	-47.1100	115.8900	61.0800	0.0000	0.0000	0.0000	0.0000;
	43221	43220	0.002248	0.088094	0	244.18	0	0	1.05	0	1	0	0	-115.5300	-47.1100	115.8900	61.0800	0.0000	0.0000	0.0000	0.0000;
	43221	43220	0.002248	0.088094	0	244.18	0	0	1.05	0	1	0	0	-115.5300	-47.1100	115.8900	61.0800	0.0000	0.0000	0.0000	0.0000;
	43220	43222	0.000286	0.001088	0	0	0	0	0	0	1	0	0	106.6200	22.0900	-106.5900	-21.9700	0.0000	0.0000	0.0000	0.0000;
	43220	43251	0.000849	0.007485	0.03621	567.71	0	0	0	0	1	0	0	-282.1500	-8.4200	282.7700	10.0000	0.0000	0.0000	0.0000	0.0000;
	43220	43323	0.000486	0.004574	0.02045	597.38	0	0	0	0	1	0	0	-307.3600	93.9300	307.8200	-91.7600	0.0000	0.0000	0.0000	0.0000;
	43220	43379	0.00092	0.007715	0.01483	516.43	0	0	0	0	1	0	0	-136.1300	230.5700	136.7500	-227.0100	0.0000	0.0000	0.0000	0.0000;
	44360	43220	0.000804	0.007437	0.03383	517.45	0	0	0	0	1	0	0	-155.1000	-159.2000	155.4700	159.0200	0.0000	0.0000	0.0000	0.0000;
	43221	43275	0.003429	0.01715	0.00195	138.53	0	0	0	0	1	0	0	99.8700	-2.5300	-99.5500	3.9000	0.0000	0.0000	0.0000	0.0000;
	43221	43316	0.001515	0.00571	0.00058	162.45	0	0	0	0	1	0	0	116.4700	41.9600	-116.2500	-41.2100	0.0000	0.0000	0.0000	0.0000;
	43221	43316	0.001515	0.00571	0.00058	162.45	0	0	0	0	1	0	0	116.4700	41.9600	-116.2500	-41.2100	0.0000	0.0000	0.0000	0.0000;
	43221	43316	0.001515	0.00571	0.00058	162.45	0	0	0	0	1	0	0	116.4700	41.9600	-116.2500	-41.2100	0.0000	0.0000	0.0000	0.0000;
	43322	43221	0.004625	0.016264	0.00112	114.16	0	0	0	0	1	0	0	-12.6600	-64.5600	12.8500	65.1000	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.7600	-49.7300	163.0600	63.3400	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.7600	-49.7300	163.0600	63.3400	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.7600	-49.7300	163.0600	63.3400	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.7600	-49.7300	163.0600	63.3400	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.7600	-49.7300	163.0600	63.3400	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.7600	-49.7300	163.0600	63.3400	0.0000	0.0000	0.0000	0.0000;
	43223	43225	0.000214	0.001018	0	0	0	0	0	0	1	0	0	88.9800	1.2800	-88.9700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	43223	43250	0.001198	0.010275	0.03328	415.49	0	0	0	0	1	0	0	11.6400	79.8400	-11.5700	-82.8000	0.0000	0.0000	0.0000	0.0000;
	43223	43391	0.00089	0.007738	0.03921	617.46	0	0	0	0	1	0	0	-395.7400	153.4400	397.2100	-144.8500	0.0000	0.0000	0.0000	0.0000;
	43223	43429	0.001315	0.013817	0.06953	625.3	0	0	0	0	1	0	0	-308.5800	50.7000	309.7600	-45.8100	0.0000	0.0000	0.0000	0.0000;
	43223	43429	0.001315	0.013817	0.06953	625.3	0	0	0	0	1	0	0	-308.5800	50.7000	309.7600	-45.8100	0.0000	0.0000	0.0000	0.0000;
	43223	47430	0.005504	0.0536	0.27822	553.82	0	0	0	0	1	0	0	-298.0200	47.5900	302.7000	-32.1900	0.0000	0.0000	0.0000	0.0000;
	43224	43436	0.004741	0.018288	0.00316	151.18	0	0	0	0	1	0	0	82.5300	31.3500	-82.1900	-30.3900	0.0000	0.0000	0.0000	0.0000;
	43224	43436	0.004741	0.018288	0.00316	151.18	0	0	0	0	1	0	0	82.5300	31.3500	-82.1900	-30.3900	0.0000	0.0000	0.0000	0.0000;
	43224	43436	0.004741	0.018288	0.00316	151.18	0	0	0	0	1	0	0	82.5300	31.3500	-82.1900	-30.3900	0.0000	0.0000	0.0000	0.0000;
	43502	43224	0.001519	0.007415	0.00125	143.65	0	0	0	0	1	0	0	-82.3600	-23.6200	82.4600	23.9800	0.0000	0.0000	0.0000	0.0000;
	43502	43224	0.001519	0.007415	0.00125	143.65	0	0	0	0	1	0	0	-82.3600	-23.6200	82.4600	23.9800	0.0000	0.0000	0.0000	0.0000;
	44505	43224	0.000719	0.003064	0.00076	185.33	0	0	0	0	1	0	0	-140.8700	-38.5800	141.0200	39.0900	0.0000	0.0000	0.0000	0.0000;
	44505	43224	0.000719	0.003064	0.00076	185.33	0	0	0	0	1	0	0	-140.8700	-38.5800	141.0200	39.0900	0.0000	0.0000	0.0000	0.0000;
	44505	43224	0.000719	0.003064	0.00076	185.33	0	0	0	0	1	0	0	-140.8700	-38.5800	141.0200	39.0900	0.0000	0.0000	0.0000	0.0000;
	44505	43224	0.000719	0.003064	0.00076	168.48	0	0	0	0	1	0	0	-140.8700	-38.5800	141.0200	39.0900	0.0000	0.0000	0.0000	0.0000;
	43257	43226	0.002018	0.009729	0.00069	116.71	0	0	0	0	1	0	0	22.3800	-19.8400	-22.3600	19.8500	0.0000	0.0000	0.0000	0.0000;
	43226	43276	0.003558	0.014648	0.00144	140.88	0	0	0	0	1	0	0	68.3500	-12.5400	-68.1900	13.0600	0.0000	0.0000	0.0000	0.0000;
	43226	43276	0.003558	0.014648	0.00144	140.88	0	0	0	0	1	0	0	68.3500	-12.5400	-68.1900	13.0600	0.0000	0.0000	0.0000	0.0000;
	43322	43226	0.003852	0.014616	0.0011	143.56	0	0	0	0	1	0	0	77.9800	2.2900	-77.7500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	43322	43226	0.003852	0.014616	0.0011	143.56	0	0	0	0	1	0	0	77.9800	2.2900	-77.7500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	43227	43228	0.000285	0.001022	0	0	0	0	0	0	1	0	0	43.7600	14.6100	-43.7600	-14.5900	0.0000	0.0000	0.0000	0.0000;
	43229	43227	0.001592	0.007341	0.00098	117.16	0	0	0	0	1	0	0	-25.7100	11.3700	25.7300	-11.4200	0.0000	0.0000	0.0000	0.0000;
	43227	43285	0.001861	0.007556	0.00134	132.94	0	0	0	0	1	0	0	-69.4900	-3.1900	69.5700	3.3900	0.0000	0.0000	0.0000	0.0000;
	43235	43229	0.001552	0.006913	0.0007	116.98	0	0	0	0	1	0	0	13.6700	22.3000	-13.6600	-22.3300	0.0000	0.0000	0.0000	0.0000;
	43229	43244	0.005251	0.020071	0.00318	125.55	0	0	0	0	1	0	0	-43.7300	1.3500	43.8200	-1.3300	0.0000	0.0000	0.0000	0.0000;
	43231	43230	0.001852	0.072879	0	247.67	0	0	1.04375	0	1	0	0	-122.3800	-29.7200	122.6700	41.3700	0.0000	0.0000	0.0000	0.0000;
	43231	43230	0.001852	0.072879	0	247.67	0	0	1.04375	0	1	0	0	-122.3800	-29.7200	122.6700	41.3700	0.0000	0.0000	0.0000	0.0000;
	43231	43230	0.001852	0.072879	0	247.67	0	0	1.04375	0	1	0	0	-122.3800	-29.7200	122.6700	41.3700	0.0000	0.0000	0.0000	0.0000;
	43231	43230	0.001852	0.072879	0	247.67	0	0	1.04375	0	1	0	0	-122.3800	-29.7200	122.6700	41.3700	0.0000	0.0000	0.0000	0.0000;
	43230	43232	0.000267	0.001132	0	0	0	0	0	0	1	0	0	172.5400	116.3400	-172.4300	-115.8700	0.0000	0.0000	0.0000	0.0000;
	43361	43230	0.000687	0.006483	0.12959	588.41	0	0	0	0	1	0	0	246.1300	202.9000	-245.4600	-210.3800	0.0000	0.0000	0.0000	0.0000;
	43230	43429	0.001632	0.015098	0.07109	614.92	0	0	0	0	1	0	0	-421.4600	-68.3100	424.2900	86.9200	0.0000	0.0000	0.0000	0.0000;
	43244	43231	0.00267	0.011752	0.00109	142.32	0	0	0	0	1	0	0	-71.5000	-11.5300	71.6300	11.9900	0.0000	0.0000	0.0000	0.0000;
	43244	43231	0.00267	0.011752	0.00109	142.32	0	0	0	0	1	0	0	-71.5000	-11.5300	71.6300	11.9900	0.0000	0.0000	0.0000	0.0000;
	43231	43285	0.004457	0.014446	0.0023	141.8	0	0	0	0	1	0	0	69.4800	7.9200	-69.2800	-7.5100	0.0000	0.0000	0.0000	0.0000;
	43231	43285	0.004457	0.014446	0.0023	141.8	0	0	0	0	1	0	0	69.4800	7.9200	-69.2800	-7.5100	0.0000	0.0000	0.0000	0.0000;
	43233	43272	0.002463	0.011779	0.00154	118.33	0	0	0	0	1	0	0	-34.3700	27.3100	34.4100	-27.2500	0.0000	0.0000	0.0000	0.0000;
	43284	43233	0.001748	0.007837	0.00105	132.85	0	0	0	0	1	0	0	53.7300	7.3500	-53.6800	-7.2400	0.0000	0.0000	0.0000	0.0000;
	43233	43289	0.001855	0.008767	0.00076	111.14	0	0	0	0	1	0	0	10.5600	-55.4700	-10.5000	55.6500	0.0000	0.0000	0.0000	0.0000;
	43234	43235	0.000259	0.001161	0	0	0	0	0	0	1	0	0	-63.7400	-20.0700	63.7500	20.1200	0.0000	0.0000	0.0000	0.0000;
	43235	43242	0.003427	0.01351	0.00323	153.23	0	0	0	0	1	0	0	-89.7100	-25.3200	89.9900	26.0700	0.0000	0.0000	0.0000	0.0000;
	43235	43242	0.003427	0.01351	0.00323	153.23	0	0	0	0	1	0	0	-89.7100	-25.3200	89.9900	26.0700	0.0000	0.0000	0.0000	0.0000;
	43235	43242	0.003427	0.01351	0.00323	153.23	0	0	0	0	1	0	0	-89.7100	-25.3200	89.9900	26.0700	0.0000	0.0000	0.0000	0.0000;
	43265	43235	0.001675	0.009067	0.00098	147.29	0	0	0	0	1	0	0	-95.7200	-16.0800	95.8600	16.7700	0.0000	0.0000	0.0000	0.0000;
	43265	43235	0.001675	0.009067	0.00098	147.29	0	0	0	0	1	0	0	-95.7200	-16.0800	95.8600	16.7700	0.0000	0.0000	0.0000	0.0000;
	43265	43236	0.002293	0.00796	0.0006	140.38	0	0	0	0	1	0	0	65.0300	13.8100	-64.9300	-13.5500	0.0000	0.0000	0.0000	0.0000;
	43265	43236	0.002293	0.00796	0.0006	140.38	0	0	0	0	1	0	0	65.0300	13.8100	-64.9300	-13.5500	0.0000	0.0000	0.0000	0.0000;
	44183	43236	0.000708	0.002985	0.00033	130.57	0	0	0	0	1	0	0	-64.3900	-21.2700	64.4200	21.3700	0.0000	0.0000	0.0000	0.0000;
	44077	43237	0.002764	0.012324	0.00165	126.79	0	0	0	0	1	0	0	40.4700	16.3000	-40.4200	-16.2500	0.0000	0.0000	0.0000	0.0000;
	44127	43237	0.001683	0.007238	0.00077	117.8	0	0	0	0	1	0	0	24.6100	5.6400	-24.6000	-5.6800	0.0000	0.0000	0.0000	0.0000;
	43238	43239	0.000292	0.001109	0	0	0	0	0	0	1	0	0	-78.3100	-8.8300	78.3300	8.9000	0.0000	0.0000	0.0000	0.0000;
	43239	43260	0.002375	0.009904	0.00125	130.39	0	0	0	0	1	0	0	-50.9500	-16.9500	51.0200	17.0800	0.0000	0.0000	0.0000	0.0000;
	44320	43239	0.001983	0.008695	0.00059	110.67	0	0	0	0	1	0	0	8.8600	4.8200	-8.8600	-4.8700	0.0000	0.0000	0.0000	0.0000;
	43317	43240	0.002941	0.01644	0.00382	135.6	0	0	0	0	1	0	0	-83.4500	-17.4800	83.6500	18.2200	0.0000	0.0000	0.0000	0.0000;
	43330	43240	0.002931	0.012765	0.00127	144.01	0	0	0	0	1	0	0	80.1600	14.5700	-79.9800	-13.9100	0.0000	0.0000	0.0000	0.0000;
	43330	43240	0.002931	0.012765	0.00127	144.01	0	0	0	0	1	0	0	80.1600	14.5700	-79.9800	-13.9100	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.0700	-45.8100	157.3300	59.5200	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.0700	-45.8100	157.3300	59.5200	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.0700	-45.8100	157.3300	59.5200	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.0700	-45.8100	157.3300	59.5200	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.0700	-45.8100	157.3300	59.5200	0.0000	0.0000	0.0000	0.0000;
	43241	43243	0.000211	0.001082	0	0	0	0	0	0	1	0	0	-786.6500	-297.5900	788.1000	305.0300	0.0000	0.0000	0.0000	0.0000;
	43260	43242	0.002476	0.012372	0.00134	145.83	0	0	0	0	1	0	0	-84.1100	-30.8400	84.3000	31.6200	0.0000	0.0000	0.0000	0.0000;
	43260	43242	0.002476	0.012372	0.00134	145.83	0	0	0	0	1	0	0	-84.1100	-30.8400	84.3000	31.6200	0.0000	0.0000	0.0000	0.0000;
	43242	43273	0.003108	0.012451	0.00114	138.6	0	0	0	0	1	0	0	101.3900	19.5100	-101.0900	-18.4100	0.0000	0.0000	0.0000	0.0000;
	43242	43279	0.001146	0.005406	0.00077	143.16	0	0	0	0	1	0	0	73.3100	17.0600	-73.2500	-16.8600	0.0000	0.0000	0.0000	0.0000;
	43242	43279	0.001146	0.005406	0.00077	143.16	0	0	0	0	1	0	0	73.3100	17.0600	-73.2500	-16.8600	0.0000	0.0000	0.0000	0.0000;
	43250	43243	0.001129	0.01086	0.02461	565.25	0	0	0	0	1	0	0	257.6800	134.8500	-256.7900	-128.8600	0.0000	0.0000	0.0000	0.0000;
	43243	43562	0.0018	0.014464	0.06753	597.01	0	0	0	0	1	0	0	-321.8300	-8.7100	323.6200	16.0700	0.0000	0.0000	0.0000	0.0000;
	44360	43243	0.000748	0.006346	0.01482	532.47	0	0	0	0	1	0	0	129.3000	120.1600	-129.0800	-119.8300	0.0000	0.0000	0.0000	0.0000;
	43285	43244	0.002199	0.009187	0.00104	115.43	0	0	0	0	1	0	0	-18.5700	-5.5400	18.5800	5.4600	0.0000	0.0000	0.0000	0.0000;
	43245	43248	0.002275	0.083878	0	279.83	0	0	1	0	1	0	0	189.7800	16.7500	-189.0100	11.6600	0.0000	0.0000	0.0000	0.0000;
	43245	43249	0.000209	0.00117	0	0	0	0	0	0	1	0	0	40.3000	15.4700	-40.3000	-15.4500	0.0000	0.0000	0.0000	0.0000;
	43245	43250	0.000257	0.001038	0	0	0	0	0	0	1	0	0	-230.0900	-32.2200	230.2200	32.7500	0.0000	0.0000	0.0000	0.0000;
	43246	43248	-0.000577	-0.021286	0	229.83	0	0	1	0	1	0	0	-189.2100	4.4500	189.0100	-11.6600	0.0000	0.0000	0.0000	0.0000;
	43246	43254	0.004015	0.017743	0.00239	137.77	0	0	0	0	1	0	0	95.0400	-4.5500	-94.7000	5.8200	0.0000	0.0000	0.0000	0.0000;
	43246	43416	0.003764	0.017231	0.00113	131.84	0	0	0	0	1	0	0	63.1600	18.3200	-63.0100	-17.7400	0.0000	0.0000	0.0000	0.0000;
	43247	43248	0.010818	0.398775	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43251	43250	0.000476	0.004307	0.01526	629.82	0	0	0	0	1	0	0	290.5200	143.9500	-290.0600	-141.4300	0.0000	0.0000	0.0000	0.0000;
	43251	43250	0.000476	0.004307	0.01526	629.82	0	0	0	0	1	0	0	290.5200	143.9500	-290.0600	-141.4300	0.0000	0.0000	0.0000	0.0000;
	43250	43391	0.001582	0.013141	0.06228	555.23	0	0	0	0	1	0	0	-239.8200	25.4800	240.6800	-25.0200	0.0000	0.0000	0.0000	0.0000;
	43251	43252	0.000207	0.001135	0	0	0	0	0	0	1	0	0	77.6000	16.6900	-77.5900	-16.6300	0.0000	0.0000	0.0000	0.0000;
	43251	43406	0.00103	0.009347	0.02458	558.78	0	0	0	0	1	0	0	-277.1400	121.4400	278.0100	-116.2000	0.0000	0.0000	0.0000	0.0000;
	43251	43636	0.001456	0.015251	0.1024	642.01	0	0	0	0	1	0	0	-332.1400	76.3500	333.7000	-71.0300	0.0000	0.0000	0.0000	0.0000;
	43251	43636	0.001456	0.015251	0.1024	642.01	0	0	0	0	1	0	0	-332.1400	76.3500	333.7000	-71.0300	0.0000	0.0000	0.0000	0.0000;
	43253	44364	0.007106	0.028452	0.00198	150.51	0	0	0	0	1	0	0	81.9100	2.6300	-81.4600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	43253	44364	0.007106	0.028452	0.00198	150.51	0	0	0	0	1	0	0	81.9100	2.6300	-81.4600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	43253	44364	0.007106	0.028452	0.00198	150.51	0	0	0	0	1	0	0	81.9100	2.6300	-81.4600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	43253	44556	0.001949	0.006784	0.00064	154.83	0	0	0	0	1	0	0	-98.2600	-5.7100	98.4400	6.2700	0.0000	0.0000	0.0000	0.0000;
	43253	44556	0.001949	0.006784	0.00064	154.83	0	0	0	0	1	0	0	-98.2600	-5.7100	98.4400	6.2700	0.0000	0.0000	0.0000	0.0000;
	43253	44556	0.001949	0.006784	0.00064	154.83	0	0	0	0	1	0	0	-98.2600	-5.7100	98.4400	6.2700	0.0000	0.0000	0.0000	0.0000;
	43254	43255	0.00022	0.001032	0	0	0	0	0	0	1	0	0	83.4900	13.5300	-83.4800	-13.4600	0.0000	0.0000	0.0000	0.0000;
	43416	43256	0.001826	0.00845	0.00126	121.73	0	0	0	0	1	0	0	33.2800	12.1800	-33.2600	-12.2100	0.0000	0.0000	0.0000	0.0000;
	43256	44244	0.002118	0.008491	0.00098	112.18	0	0	0	0	1	0	0	7.1700	-2.0600	-7.1700	1.9600	0.0000	0.0000	0.0000	0.0000;
	43256	44408	0.001944	0.007797	0.00109	129.18	0	0	0	0	1	0	0	-42.6000	-8.6800	42.6400	8.7100	0.0000	0.0000	0.0000	0.0000;
	43257	43258	0.000217	0.001152	0	0	0	0	0	0	1	0	0	55.6500	42.3700	-55.6400	-42.3200	0.0000	0.0000	0.0000	0.0000;
	43322	43257	0.002619	0.01191	0.00197	135.37	0	0	0	0	1	0	0	78.1900	23.0700	-78.0300	-22.5300	0.0000	0.0000	0.0000	0.0000;
	43259	43260	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-45.6600	-10.1900	45.6600	10.2100	0.0000	0.0000	0.0000	0.0000;
	43260	43263	0.005971	0.020695	0.00462	98.25	0	0	0	0	1	0	0	3.9800	21.7400	-3.9500	-22.1400	0.0000	0.0000	0.0000	0.0000;
	43260	43281	0.002841	0.01497	0.00202	113.38	0	0	0	0	1	0	0	19.9100	-4.2000	-19.8900	4.0400	0.0000	0.0000	0.0000	0.0000;
	44320	43260	0.001676	0.008929	0.00125	128.94	0	0	0	0	1	0	0	-47.6200	-16.7600	47.6600	16.8400	0.0000	0.0000	0.0000	0.0000;
	43264	43261	0.003312	0.016283	0.00174	105.36	0	0	0	0	1	0	0	1.2600	4.5400	-1.2600	-4.7200	0.0000	0.0000	0.0000	0.0000;
	43261	43279	0.006191	0.024902	0.00485	133.01	0	0	0	0	1	0	0	-62.8900	-22.9800	63.1500	23.5100	0.0000	0.0000	0.0000	0.0000;
	43262	43420	0.002807	0.013914	0.00176	135.47	0	0	0	0	1	0	0	80.4700	37.3300	-80.2600	-36.4800	0.0000	0.0000	0.0000	0.0000;
	43316	43263	0.003333	0.015219	0.00344	139.78	0	0	0	0	1	0	0	53.8900	19.0400	-53.7900	-18.9400	0.0000	0.0000	0.0000	0.0000;
	43316	43263	0.003333	0.015219	0.00344	139.78	0	0	0	0	1	0	0	53.8900	19.0400	-53.7900	-18.9400	0.0000	0.0000	0.0000	0.0000;
	43376	43263	0.001455	0.00615	0.00078	127.75	0	0	0	0	1	0	0	-37.3300	-34.4700	37.3700	34.5300	0.0000	0.0000	0.0000	0.0000;
	44320	43264	0.002252	0.01124	0.00083	126.54	0	0	0	0	1	0	0	41.3600	13.1500	-41.3200	-13.0500	0.0000	0.0000	0.0000	0.0000;
	43265	43273	0.004364	0.021621	0.00351	125.09	0	0	0	0	1	0	0	-37.8100	-11.5300	37.8700	11.4700	0.0000	0.0000	0.0000	0.0000;
	43266	43267	0.000271	0.001038	0	0	0	0	0	0	1	0	0	26.3900	6.7200	-26.3900	-6.7100	0.0000	0.0000	0.0000	0.0000;
	43280	43266	0.005487	0.018643	0.00172	105.72	0	0	0	0	1	0	0	6.2900	-13.9400	-6.2800	13.8000	0.0000	0.0000	0.0000	0.0000;
	43268	43269	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-75.6900	-23.2200	75.7100	23.2800	0.0000	0.0000	0.0000	0.0000;
	43269	43273	0.002609	0.010233	0.00076	109.83	0	0	0	0	1	0	0	-12.4300	-1.8800	12.4300	1.8100	0.0000	0.0000	0.0000	0.0000;
	43269	43281	0.002734	0.010814	0.00062	103.53	0	0	0	0	1	0	0	-4.4500	-0.0400	4.4500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	44415	43269	0.001501	0.005895	0.00078	132.44	0	0	0	0	1	0	0	58.8900	21.4900	-58.8300	-21.3600	0.0000	0.0000	0.0000	0.0000;
	43270	43271	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-46.0700	-18.7400	46.0800	18.7600	0.0000	0.0000	0.0000	0.0000;
	43272	43305	0.001752	0.008659	0.00158	125.19	0	0	0	0	1	0	0	-43.1700	-1.7200	43.2000	1.7100	0.0000	0.0000	0.0000	0.0000;
	43327	43272	0.002682	0.011384	0.00129	133.46	0	0	0	0	1	0	0	72.8400	-22.3800	-72.7000	22.8800	0.0000	0.0000	0.0000	0.0000;
	44415	43273	0.002287	0.010213	0.00174	118.92	0	0	0	0	1	0	0	21.3500	11.1400	-21.3400	-11.2800	0.0000	0.0000	0.0000	0.0000;
	43274	43275	0.000298	0.001036	0	0	0	0	0	0	1	0	0	-53.3700	-13.7100	53.3800	13.7400	0.0000	0.0000	0.0000	0.0000;
	43320	43275	0.003425	0.016487	0.001	126.61	0	0	0	0	1	0	0	-46.1000	17.9000	46.1700	-17.6400	0.0000	0.0000	0.0000	0.0000;
	43276	43277	0.000262	0.001062	0	0	0	0	0	0	1	0	0	54.1300	45.0800	-54.1200	-45.0300	0.0000	0.0000	0.0000	0.0000;
	43296	43276	0.002719	0.010779	0.00118	150.04	0	0	0	0	1	0	0	-80.4400	3.1900	80.6100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	43296	43276	0.002719	0.010779	0.00118	150.04	0	0	0	0	1	0	0	-80.4400	3.1900	80.6100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	43296	43276	0.002719	0.010779	0.00118	150.04	0	0	0	0	1	0	0	-80.4400	3.1900	80.6100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	43276	43316	0.005124	0.020927	0.0033	144.16	0	0	0	0	1	0	0	-79.7800	-31.6300	80.1400	32.7400	0.0000	0.0000	0.0000	0.0000;
	43276	43316	0.005124	0.020927	0.0033	144.16	0	0	0	0	1	0	0	-79.7800	-31.6300	80.1400	32.7400	0.0000	0.0000	0.0000	0.0000;
	43278	43279	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-83.3400	-10.1300	83.3500	10.2100	0.0000	0.0000	0.0000	0.0000;
	43280	43376	0.00281	0.011452	0.00232	131.32	0	0	0	0	1	0	0	-59.0700	-0.1100	59.1600	0.2400	0.0000	0.0000	0.0000	0.0000;
	43281	44419	0.001441	0.006095	0.00058	141.11	0	0	0	0	1	0	0	-60.6900	-22.1000	60.7500	22.2800	0.0000	0.0000	0.0000	0.0000;
	43281	44419	0.001441	0.006095	0.00058	141.11	0	0	0	0	1	0	0	-60.6900	-22.1000	60.7500	22.2800	0.0000	0.0000	0.0000	0.0000;
	43282	43292	0.004168	0.01646	0.00327	142.28	0	0	0	0	1	0	0	-72.9400	17.3500	73.1600	-16.8000	0.0000	0.0000	0.0000	0.0000;
	43282	43292	0.004168	0.01646	0.00327	142.28	0	0	0	0	1	0	0	-72.9400	17.3500	73.1600	-16.8000	0.0000	0.0000	0.0000	0.0000;
	43296	43282	0.003683	0.0147	0.00143	132.93	0	0	0	0	1	0	0	71.8100	10.5300	-71.6300	-9.9400	0.0000	0.0000	0.0000	0.0000;
	43282	43327	0.003083	0.011367	0.00108	130.98	0	0	0	0	1	0	0	57.6100	-33.9100	-57.4700	34.2900	0.0000	0.0000	0.0000	0.0000;
	43282	43497	0.004391	0.017473	0.0028	118.27	0	0	0	0	1	0	0	37.6600	-6.8100	-37.6000	6.7700	0.0000	0.0000	0.0000	0.0000;
	43328	43283	0.002529	0.010424	0.00089	115.06	0	0	0	0	1	0	0	-20.0800	-95.1500	20.3000	95.9800	0.0000	0.0000	0.0000	0.0000;
	43374	43283	0.002875	0.012539	0.00083	142.44	0	0	0	0	1	0	0	71.9100	-54.1700	-71.6900	55.0200	0.0000	0.0000	0.0000	0.0000;
	43374	43283	0.002875	0.012539	0.00083	142.44	0	0	0	0	1	0	0	71.9100	-54.1700	-71.6900	55.0200	0.0000	0.0000	0.0000	0.0000;
	43338	43284	0.003208	0.010671	0.00132	139.42	0	0	0	0	1	0	0	92.1900	13.0400	-91.9200	-12.3000	0.0000	0.0000	0.0000	0.0000;
	43286	43287	0.000283	0.001033	0	0	0	0	0	0	1	0	0	47.1300	24.0600	-47.1200	-24.0400	0.0000	0.0000	0.0000	0.0000;
	43320	43286	0.001541	0.005897	0.00074	156.54	0	0	0	0	1	0	0	-101.9200	3.5000	102.0700	-3.0100	0.0000	0.0000	0.0000	0.0000;
	43320	43286	0.001541	0.005897	0.00074	156.54	0	0	0	0	1	0	0	-101.9200	3.5000	102.0700	-3.0100	0.0000	0.0000	0.0000	0.0000;
	43320	43286	0.001541	0.005897	0.00074	156.54	0	0	0	0	1	0	0	-101.9200	3.5000	102.0700	-3.0100	0.0000	0.0000	0.0000	0.0000;
	44359	43286	0.002821	0.011395	0.00154	161.87	0	0	0	0	1	0	0	118.1400	6.3100	-117.7800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	44359	43286	0.002821	0.011395	0.00154	161.87	0	0	0	0	1	0	0	118.1400	6.3100	-117.7800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	44359	43286	0.002821	0.011395	0.00154	161.87	0	0	0	0	1	0	0	118.1400	6.3100	-117.7800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	43288	43299	0.002445	0.012954	0.00143	125.99	0	0	0	0	1	0	0	32.1500	-5.6700	-32.1200	5.6500	0.0000	0.0000	0.0000	0.0000;
	43288	43356	0.004051	0.017006	0.00306	138.31	0	0	0	0	1	0	0	-84.6500	-18.1500	84.9400	19.0400	0.0000	0.0000	0.0000	0.0000;
	43289	43290	0.000202	0.001101	0	0	0	0	0	0	1	0	0	35.9600	21.5500	-35.9600	-21.5300	0.0000	0.0000	0.0000	0.0000;
	43289	43304	0.002433	0.009612	0.00118	118.22	0	0	0	0	1	0	0	-25.4600	-77.2100	25.6100	77.6800	0.0000	0.0000	0.0000	0.0000;
	43291	43294	0.003066	0.012332	0.0016	146.72	0	0	0	0	1	0	0	89.3100	-34.9300	-89.0400	35.8200	0.0000	0.0000	0.0000	0.0000;
	43291	43294	0.003066	0.012332	0.0016	146.72	0	0	0	0	1	0	0	89.3100	-34.9300	-89.0400	35.8200	0.0000	0.0000	0.0000	0.0000;
	43291	43307	0.006044	0.023766	0.0017	119.07	0	0	0	0	1	0	0	-26.1600	11.8600	26.2000	-11.8500	0.0000	0.0000	0.0000	0.0000;
	43291	43309	0.003503	0.012146	0.00099	145.64	0	0	0	0	1	0	0	-80.6700	13.7100	80.8900	-13.0500	0.0000	0.0000	0.0000	0.0000;
	43291	43309	0.003503	0.012146	0.00099	145.64	0	0	0	0	1	0	0	-80.6700	13.7100	80.8900	-13.0500	0.0000	0.0000	0.0000	0.0000;
	43341	43291	0.001923	0.011169	0.0011	118.69	0	0	0	0	1	0	0	27.0900	-17.1400	-27.0800	17.1300	0.0000	0.0000	0.0000	0.0000;
	44364	43292	0.002969	0.011079	0.00144	141.6	0	0	0	0	1	0	0	66.6900	7.0700	-66.5600	-6.7500	0.0000	0.0000	0.0000	0.0000;
	44364	43292	0.002969	0.011079	0.00144	141.6	0	0	0	0	1	0	0	66.6900	7.0700	-66.5600	-6.7500	0.0000	0.0000	0.0000	0.0000;
	43293	43497	0.002221	0.012897	0.00211	104.8	0	0	0	0	1	0	0	-17.5100	-77.2100	17.6500	77.7900	0.0000	0.0000	0.0000	0.0000;
	43293	43498	0.003612	0.013421	0.00125	123.41	0	0	0	0	1	0	0	-21.4800	39.4700	21.5500	-39.3300	0.0000	0.0000	0.0000	0.0000;
	43294	43295	0.000204	0.001064	0	0	0	0	0	0	1	0	0	42.1700	18.1700	-42.1600	-18.1500	0.0000	0.0000	0.0000	0.0000;
	43294	43314	0.001687	0.006389	0.00075	200	0	0	0	0	1	0	0	8.1800	-111.9400	-7.9800	112.6100	0.0000	0.0000	0.0000	0.0000;
	43338	43294	0.002507	0.01098	0.00062	142.15	0	0	0	0	1	0	0	-63.7700	-10.6900	63.8700	11.0600	0.0000	0.0000	0.0000	0.0000;
	43338	43294	0.002507	0.01098	0.00062	142.15	0	0	0	0	1	0	0	-63.7700	-10.6900	63.8700	11.0600	0.0000	0.0000	0.0000	0.0000;
	43329	43296	0.002937	0.011855	0.00169	138.77	0	0	0	0	1	0	0	-100.3000	40.9100	100.6200	-39.7600	0.0000	0.0000	0.0000	0.0000;
	43302	43297	0.003932	0.013533	0.0021	125.51	0	0	0	0	1	0	0	33.7600	-6.1900	-33.7100	6.1200	0.0000	0.0000	0.0000	0.0000;
	43298	43299	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-48.8300	-23.4900	48.8400	23.5200	0.0000	0.0000	0.0000	0.0000;
	43299	43302	0.002428	0.009685	0.00146	134.36	0	0	0	0	1	0	0	55.5400	-10.6000	-55.4700	10.7500	0.0000	0.0000	0.0000	0.0000;
	44252	43299	0.002089	0.011477	0.00107	135.66	0	0	0	0	1	0	0	72.3700	19.0700	-72.2600	-18.5700	0.0000	0.0000	0.0000	0.0000;
	43300	43301	0.000241	0.00111	0	0	0	0	0	0	1	0	0	27.4300	7.9600	-27.4200	-7.9600	0.0000	0.0000	0.0000	0.0000;
	43300	43340	0.004186	0.017597	0.00143	105.59	0	0	0	0	1	0	0	6.1300	-3.1500	-6.1300	3.0100	0.0000	0.0000	0.0000	0.0000;
	43300	43341	0.004555	0.018651	0.00183	135.58	0	0	0	0	1	0	0	77.4800	4.2000	-77.2200	-3.3500	0.0000	0.0000	0.0000	0.0000;
	43355	43300	0.001798	0.006839	0.00145	149.86	0	0	0	0	1	0	0	-75.0000	-12.0000	75.1000	12.2200	0.0000	0.0000	0.0000	0.0000;
	43355	43300	0.001798	0.006839	0.00145	149.86	0	0	0	0	1	0	0	-75.0000	-12.0000	75.1000	12.2200	0.0000	0.0000	0.0000	0.0000;
	43355	43300	0.001798	0.006839	0.00145	149.86	0	0	0	0	1	0	0	-75.0000	-12.0000	75.1000	12.2200	0.0000	0.0000	0.0000	0.0000;
	43300	44482	0.004969	0.020074	0.00176	161.39	0	0	0	0	1	0	0	-112.1100	-15.2200	112.7100	17.4400	0.0000	0.0000	0.0000	0.0000;
	43300	44482	0.004969	0.020074	0.00176	161.39	0	0	0	0	1	0	0	-112.1100	-15.2200	112.7100	17.4400	0.0000	0.0000	0.0000	0.0000;
	43300	44482	0.004969	0.020074	0.00176	161.39	0	0	0	0	1	0	0	-112.1100	-15.2200	112.7100	17.4400	0.0000	0.0000	0.0000	0.0000;
	43302	43342	0.002174	0.009197	0.00124	113.84	0	0	0	0	1	0	0	-22.8000	-40.2400	22.8400	40.3000	0.0000	0.0000	0.0000	0.0000;
	43303	43304	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-44.2300	200.6500	44.3400	-200.2200	0.0000	0.0000	0.0000	0.0000;
	43497	43304	0.003243	0.016995	0.00217	200	0	0	0	0	1	0	0	70.5500	-119.6300	-69.9500	122.5500	0.0000	0.0000	0.0000	0.0000;
	43317	43305	0.001289	0.006616	0.00066	128.43	0	0	0	0	1	0	0	45.0300	-11.5300	-45.0000	11.6000	0.0000	0.0000	0.0000	0.0000;
	43305	43334	0.00527	0.022187	0.00312	127.8	0	0	0	0	1	0	0	-49.3900	-34.6700	49.5800	35.1100	0.0000	0.0000	0.0000	0.0000;
	43497	43306	0.003065	0.015403	0.00097	134.64	0	0	0	0	1	0	0	-82.1000	20.5100	82.3100	-19.5500	0.0000	0.0000	0.0000	0.0000;
	43306	44364	0.006217	0.020199	0.00346	140.33	0	0	0	0	1	0	0	-66.4700	0.9000	66.7300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	43306	44364	0.006217	0.020199	0.00346	140.33	0	0	0	0	1	0	0	-66.4700	0.9000	66.7300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	43307	43331	0.007616	0.027238	0.00511	145.74	0	0	0	0	1	0	0	-80.4400	-3.0800	80.9000	4.1900	0.0000	0.0000	0.0000	0.0000;
	43307	43331	0.007616	0.027238	0.00511	145.74	0	0	0	0	1	0	0	-80.4400	-3.0800	80.9000	4.1900	0.0000	0.0000	0.0000	0.0000;
	43307	43335	0.001894	0.008177	0.00117	131.16	0	0	0	0	1	0	0	56.3100	3.8300	-56.2600	-3.7100	0.0000	0.0000	0.0000	0.0000;
	43307	43351	0.002064	0.009072	0.0008	135.9	0	0	0	0	1	0	0	73.3800	9.1100	-73.2700	-8.7200	0.0000	0.0000	0.0000	0.0000;
	43355	43307	0.003151	0.013341	0.0008	127.84	0	0	0	0	1	0	0	44.0000	3.8800	-43.9400	-3.7200	0.0000	0.0000	0.0000	0.0000;
	43308	43309	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-80.7000	-29.6400	80.7100	29.7100	0.0000	0.0000	0.0000	0.0000;
	43309	43340	0.002241	0.007638	0.00149	151.6	0	0	0	0	1	0	0	-80.8300	-1.2000	80.9700	1.5100	0.0000	0.0000	0.0000	0.0000;
	43309	43340	0.002241	0.007638	0.00149	151.6	0	0	0	0	1	0	0	-80.8300	-1.2000	80.9700	1.5100	0.0000	0.0000	0.0000	0.0000;
	43309	43340	0.002241	0.007638	0.00149	151.6	0	0	0	0	1	0	0	-80.8300	-1.2000	80.9700	1.5100	0.0000	0.0000	0.0000	0.0000;
	43310	43313	0.0001	-0.002457	0	687.48	0	0	1	0	1	0	0	60.1200	26.6100	-60.1100	-26.7100	0.0000	0.0000	0.0000	0.0000;
	43310	43314	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-60.1200	210.4300	60.2200	-209.9300	0.0000	0.0000	0.0000	0.0000;
	43310	43315	0.000215	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43311	43313	0.000985	0.027401	0	343.74	0	0	1	0	1	0	0	-60.0700	-25.6200	60.1100	26.7100	0.0000	0.0000	0.0000	0.0000;
	43312	43313	0.000985	0.027401	0	343.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43336	43314	0.003084	0.014316	0.00186	132.53	0	0	0	0	1	0	0	52.5900	-95.9000	-52.2400	97.3200	0.0000	0.0000	0.0000	0.0000;
	43319	43317	0.006077	0.01625	0.00136	112.77	0	0	0	0	1	0	0	6.6800	-13.4100	-6.6600	13.3100	0.0000	0.0000	0.0000	0.0000;
	43318	43319	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-96.9000	-20.4400	96.9300	20.5500	0.0000	0.0000	0.0000	0.0000;
	43325	43319	0.002809	0.012766	0.00151	112.21	0	0	0	0	1	0	0	17.3400	-4.3700	-17.3300	4.2500	0.0000	0.0000	0.0000	0.0000;
	43319	43351	0.004753	0.022552	0.00213	138.88	0	0	0	0	1	0	0	-86.2800	-11.3900	86.6200	12.8000	0.0000	0.0000	0.0000	0.0000;
	43320	43374	0.00301	0.012398	0.00101	155.85	0	0	0	0	1	0	0	102.2600	-15.3700	-101.9600	16.4900	0.0000	0.0000	0.0000	0.0000;
	43320	43374	0.00301	0.012398	0.00101	155.85	0	0	0	0	1	0	0	102.2600	-15.3700	-101.9600	16.4900	0.0000	0.0000	0.0000	0.0000;
	43320	43374	0.00301	0.012398	0.00101	155.85	0	0	0	0	1	0	0	102.2600	-15.3700	-101.9600	16.4900	0.0000	0.0000	0.0000	0.0000;
	43321	43322	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-107.4000	-56.6900	107.4300	56.8400	0.0000	0.0000	0.0000	0.0000;
	43373	43322	0.004273	0.01763	0.00247	159.27	0	0	0	0	1	0	0	110.1200	8.3800	-109.6400	-6.6400	0.0000	0.0000	0.0000	0.0000;
	43373	43322	0.004273	0.01763	0.00247	159.27	0	0	0	0	1	0	0	110.1200	8.3800	-109.6400	-6.6400	0.0000	0.0000	0.0000	0.0000;
	43373	43322	0.004273	0.01763	0.00247	159.27	0	0	0	0	1	0	0	110.1200	8.3800	-109.6400	-6.6400	0.0000	0.0000	0.0000	0.0000;
	43323	43324	0.00026	0.00103	0	0	0	0	0	0	1	0	0	111.6800	16.1100	-111.6500	-15.9800	0.0000	0.0000	0.0000	0.0000;
	43505	43323	0.001259	0.012163	0.04944	645.73	0	0	0	0	1	0	0	329.6000	17.6600	-328.3400	-10.8200	0.0000	0.0000	0.0000	0.0000;
	43505	43323	0.001259	0.012163	0.04944	645.73	0	0	0	0	1	0	0	329.6000	17.6600	-328.3400	-10.8200	0.0000	0.0000	0.0000	0.0000;
	43325	43326	0.000226	0.001165	0	0	0	0	0	0	1	0	0	65.8000	13.6000	-65.7900	-13.5500	0.0000	0.0000	0.0000	0.0000;
	43342	43325	0.004189	0.014582	0.00198	136.12	0	0	0	0	1	0	0	83.4200	10.0000	-83.1400	-9.2400	0.0000	0.0000	0.0000	0.0000;
	43329	43327	0.003406	0.012404	0.0011	124.77	0	0	0	0	1	0	0	43.7800	19.3100	-43.7100	-19.1500	0.0000	0.0000	0.0000	0.0000;
	43328	43329	0.002788	0.010498	0.00131	121.97	0	0	0	0	1	0	0	-28.0300	71.5700	28.1800	-71.1300	0.0000	0.0000	0.0000	0.0000;
	43330	44077	0.003135	0.012735	0.00178	137.75	0	0	0	0	1	0	0	90.0200	31.5300	-89.7500	-30.6400	0.0000	0.0000	0.0000	0.0000;
	43330	44359	0.006251	0.022133	0.0031	156.41	0	0	0	0	1	0	0	-102.0400	-23.5400	102.6800	25.4800	0.0000	0.0000	0.0000	0.0000;
	43330	44359	0.006251	0.022133	0.0031	156.41	0	0	0	0	1	0	0	-102.0400	-23.5400	102.6800	25.4800	0.0000	0.0000	0.0000	0.0000;
	43330	44359	0.006251	0.022133	0.0031	156.41	0	0	0	0	1	0	0	-102.0400	-23.5400	102.6800	25.4800	0.0000	0.0000	0.0000	0.0000;
	44482	43331	0.002621	0.011607	0.00146	148.27	0	0	0	0	1	0	0	98.4200	28.2400	-98.1700	-27.2800	0.0000	0.0000	0.0000	0.0000;
	44482	43331	0.002621	0.011607	0.00146	148.27	0	0	0	0	1	0	0	98.4200	28.2400	-98.1700	-27.2800	0.0000	0.0000	0.0000	0.0000;
	43332	43357	0.004644	0.018405	0.00272	165.8	0	0	0	0	1	0	0	122.8700	-17.8800	-122.1900	20.3000	0.0000	0.0000	0.0000	0.0000;
	43332	43357	0.004644	0.018405	0.00272	165.8	0	0	0	0	1	0	0	122.8700	-17.8800	-122.1900	20.3000	0.0000	0.0000	0.0000	0.0000;
	43332	43357	0.004644	0.018405	0.00272	165.8	0	0	0	0	1	0	0	122.8700	-17.8800	-122.1900	20.3000	0.0000	0.0000	0.0000	0.0000;
	43356	43333	0.005345	0.018638	0.00184	122.68	0	0	0	0	1	0	0	-25.0600	8.1200	25.1000	-8.1900	0.0000	0.0000	0.0000	0.0000;
	43334	43374	0.001633	0.007386	0.0014	137.4	0	0	0	0	1	0	0	-91.2600	-39.0300	91.4100	39.5600	0.0000	0.0000	0.0000	0.0000;
	43335	43341	0.003318	0.011887	0.00104	111.8	0	0	0	0	1	0	0	-10.1200	-7.4600	10.1200	7.3600	0.0000	0.0000	0.0000	0.0000;
	43351	43335	0.001519	0.006605	0.00081	123.61	0	0	0	0	1	0	0	-31.0000	-7.2300	31.0100	7.2100	0.0000	0.0000	0.0000	0.0000;
	43336	43337	0.000222	0.001025	0	0	0	0	0	0	1	0	0	99.9800	30.5600	-99.9500	-30.4600	0.0000	0.0000	0.0000	0.0000;
	43336	44276	0.005189	0.024621	0.00244	145.24	0	0	0	0	1	0	0	-76.2800	32.6700	76.6200	-31.3200	0.0000	0.0000	0.0000	0.0000;
	43336	44276	0.005189	0.024621	0.00244	145.24	0	0	0	0	1	0	0	-76.2800	32.6700	76.6200	-31.3200	0.0000	0.0000	0.0000	0.0000;
	43338	43339	0.000263	0.001018	0	0	0	0	0	0	1	0	0	35.3600	8.3500	-35.3600	-8.3400	0.0000	0.0000	0.0000	0.0000;
	44077	43342	0.002911	0.014552	0.00165	120.33	0	0	0	0	1	0	0	-23.6900	2.7500	23.7000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	43342	44359	0.008636	0.035804	0.00317	145.19	0	0	0	0	1	0	0	-85.2100	-29.3100	85.8800	31.7300	0.0000	0.0000	0.0000	0.0000;
	43342	44359	0.008636	0.035804	0.00317	145.19	0	0	0	0	1	0	0	-85.2100	-29.3100	85.8800	31.7300	0.0000	0.0000	0.0000	0.0000;
	43343	43347	8.8e-05	0.004777	0	1178.21	0	0	1	0	1	0	0	650.7800	126.5400	-650.4300	-107.2800	0.0000	0.0000	0.0000	0.0000;
	43343	44431	0.000138	0.002766	0.24711	2796.53	0	0	0	0	1	0	0	-904.4200	122.2900	905.4800	-127.9500	0.0000	0.0000	0.0000	0.0000;
	43345	43344	0.001458	0.060577	0	253.51	0	0	1.05	0	1	0	0	-141.2300	-47.0600	141.5600	60.6600	0.0000	0.0000	0.0000	0.0000;
	43345	43344	0.001458	0.060577	0	253.51	0	0	1.05	0	1	0	0	-141.2300	-47.0600	141.5600	60.6600	0.0000	0.0000	0.0000	0.0000;
	43345	43344	0.001458	0.060577	0	253.51	0	0	1.05	0	1	0	0	-141.2300	-47.0600	141.5600	60.6600	0.0000	0.0000	0.0000	0.0000;
	43345	43344	0.001458	0.060577	0	253.51	0	0	1.05	0	1	0	0	-141.2300	-47.0600	141.5600	60.6600	0.0000	0.0000	0.0000	0.0000;
	43344	43347	0.000203	0.011022	0	1078.21	0	0	1	0	1	0	0	-649.6100	-62.8400	650.4300	107.2800	0.0000	0.0000	0.0000	0.0000;
	43344	43348	0.000202	0.00113	0	0	0	0	0	0	1	0	0	71.0300	8.6100	-71.0200	-8.5500	0.0000	0.0000	0.0000	0.0000;
	43344	43349	0.000221	0.001007	0	0	0	0	0	0	1	0	0	12.3400	-188.3900	-12.2700	188.7300	0.0000	0.0000	0.0000	0.0000;
	43345	43360	0.002162	0.009319	0.00132	154.08	0	0	0	0	1	0	0	93.6800	29.1200	-93.4900	-28.4400	0.0000	0.0000	0.0000	0.0000;
	43345	43360	0.002162	0.009319	0.00132	154.08	0	0	0	0	1	0	0	93.6800	29.1200	-93.4900	-28.4400	0.0000	0.0000	0.0000	0.0000;
	43345	43360	0.002162	0.009319	0.00132	154.08	0	0	0	0	1	0	0	93.6800	29.1200	-93.4900	-28.4400	0.0000	0.0000	0.0000	0.0000;
	43494	43345	0.002939	0.011109	0.00203	150.81	0	0	0	0	1	0	0	-78.0800	-22.2100	78.2500	22.6700	0.0000	0.0000	0.0000	0.0000;
	43494	43345	0.002939	0.011109	0.00203	150.81	0	0	0	0	1	0	0	-78.0800	-22.2100	78.2500	22.6700	0.0000	0.0000	0.0000	0.0000;
	43494	43345	0.002939	0.011109	0.00203	150.81	0	0	0	0	1	0	0	-78.0800	-22.2100	78.2500	22.6700	0.0000	0.0000	0.0000	0.0000;
	43345	43530	0.003368	0.018402	0.00562	128.6	0	0	0	0	1	0	0	49.1300	32.8600	-49.0300	-32.8800	0.0000	0.0000	0.0000	0.0000;
	43346	43347	0.001706	0.092869	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43362	43349	0.001619	0.014247	0.0365	589.56	0	0	0	0	1	0	0	-268.0100	133.4300	269.3500	-125.5500	0.0000	0.0000	0.0000	0.0000;
	43549	43349	0.000708	0.006529	0.05634	595.18	0	0	0	0	1	0	0	342.8700	58.9400	-342.0700	-57.5600	0.0000	0.0000	0.0000	0.0000;
	43349	44307	0.001502	0.013871	0.08016	586.55	0	0	0	0	1	0	0	-263.3100	-22.2500	264.3000	22.8100	0.0000	0.0000	0.0000	0.0000;
	43349	44489	0.001399	0.012352	0.06011	611.1	0	0	0	0	1	0	0	348.3000	16.6300	-346.7000	-8.7900	0.0000	0.0000	0.0000	0.0000;
	43354	43350	0.002538	0.01123	0.00191	118.93	0	0	0	0	1	0	0	-20.9300	38.9900	20.9800	-38.9700	0.0000	0.0000	0.0000	0.0000;
	43350	43363	0.003594	0.01248	0.00182	136.92	0	0	0	0	1	0	0	-78.6200	29.4300	78.8600	-28.7700	0.0000	0.0000	0.0000	0.0000;
	43351	43355	0.003294	0.016619	0.00332	136.04	0	0	0	0	1	0	0	-75.4600	-10.1000	75.6400	10.6600	0.0000	0.0000	0.0000	0.0000;
	43352	43353	0.000206	0.001063	0	0	0	0	0	0	1	0	0	38.8600	17.0500	-38.8500	-17.0300	0.0000	0.0000	0.0000	0.0000;
	43354	43364	0.004849	0.019166	0.00211	148.38	0	0	0	0	1	0	0	-94.2300	8.2700	94.6500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	43354	43364	0.004849	0.019166	0.00211	148.38	0	0	0	0	1	0	0	-94.2300	8.2700	94.6500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	44276	43354	0.004682	0.018989	0.00142	144.02	0	0	0	0	1	0	0	-72.1200	31.3000	72.4000	-30.3300	0.0000	0.0000	0.0000	0.0000;
	44276	43354	0.004682	0.018989	0.00142	144.02	0	0	0	0	1	0	0	-72.1200	31.3000	72.4000	-30.3300	0.0000	0.0000	0.0000	0.0000;
	43356	44482	0.010319	0.034495	0.00476	141.69	0	0	0	0	1	0	0	-67.0500	-21.3600	67.5300	22.4600	0.0000	0.0000	0.0000	0.0000;
	43356	44482	0.010319	0.034495	0.00476	141.69	0	0	0	0	1	0	0	-67.0500	-21.3600	67.5300	22.4600	0.0000	0.0000	0.0000	0.0000;
	43357	43358	0.000251	0.001156	0	0	0	0	0	0	1	0	0	39.6100	20.0000	-39.6100	-19.9800	0.0000	0.0000	0.0000	0.0000;
	43357	43363	0.004548	0.017047	0.00179	146.77	0	0	0	0	1	0	0	90.9600	3.7700	-90.6000	-2.6100	0.0000	0.0000	0.0000	0.0000;
	43357	43363	0.004548	0.017047	0.00179	146.77	0	0	0	0	1	0	0	90.9600	3.7700	-90.6000	-2.6100	0.0000	0.0000	0.0000	0.0000;
	43364	43359	0.002273	0.01028	0.0018	144.85	0	0	0	0	1	0	0	-79.6800	-2.7000	79.8200	3.1300	0.0000	0.0000	0.0000	0.0000;
	43364	43359	0.002273	0.01028	0.0018	144.85	0	0	0	0	1	0	0	-79.6800	-2.7000	79.8200	3.1300	0.0000	0.0000	0.0000	0.0000;
	43359	43494	0.008303	0.035326	0.00384	148	0	0	0	0	1	0	0	-93.6600	-10.0800	94.3600	12.6400	0.0000	0.0000	0.0000	0.0000;
	43359	43494	0.008303	0.035326	0.00384	148	0	0	0	0	1	0	0	-93.6600	-10.0800	94.3600	12.6400	0.0000	0.0000	0.0000	0.0000;
	43362	43361	0.000563	0.005901	0.03164	550.66	0	0	0	0	1	0	0	176.0200	70.8300	-175.8300	-72.2900	0.0000	0.0000	0.0000	0.0000;
	43361	43505	0.001806	0.015103	0.07266	610.36	0	0	0	0	1	0	0	-333.7600	9.4100	335.6300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	43361	44360	0.000876	0.007578	0.03501	544.64	0	0	0	0	1	0	0	198.5900	122.2200	-198.1500	-122.1000	0.0000	0.0000	0.0000	0.0000;
	43501	43362	0.000606	0.004624	0.02715	432.78	0	0	0	0	1	0	0	26.1900	-104.2200	-26.1300	101.7600	0.0000	0.0000	0.0000	0.0000;
	43369	43363	0.003846	0.016317	0.00183	121.67	0	0	0	0	1	0	0	-36.4100	-28.2400	36.4900	28.3900	0.0000	0.0000	0.0000	0.0000;
	43364	43365	0.000293	0.001052	0	0	0	0	0	0	1	0	0	80.6300	14.4300	-80.6100	-14.3600	0.0000	0.0000	0.0000	0.0000;
	43364	43468	0.004824	0.021973	0.00471	139.58	0	0	0	0	1	0	0	-55.2800	2.3400	55.4200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	43364	43468	0.004824	0.021973	0.00471	139.58	0	0	0	0	1	0	0	-55.2800	2.3400	55.4200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	43367	43366	0.00164	0.0602	0	250.05	0	0	1.04375	0	1	0	0	-129.5700	-41.2000	129.8700	52.4000	0.0000	0.0000	0.0000	0.0000;
	43367	43366	0.00164	0.0602	0	250.05	0	0	1.04375	0	1	0	0	-129.5700	-41.2000	129.8700	52.4000	0.0000	0.0000	0.0000	0.0000;
	43367	43366	0.00164	0.0602	0	250.05	0	0	1.04375	0	1	0	0	-129.5700	-41.2000	129.8700	52.4000	0.0000	0.0000	0.0000	0.0000;
	43367	43366	0.00164	0.0602	0	250.05	0	0	1.04375	0	1	0	0	-129.5700	-41.2000	129.8700	52.4000	0.0000	0.0000	0.0000	0.0000;
	43366	43368	0.000262	0.001159	0	0	0	0	0	0	1	0	0	52.2200	10.0700	-52.2100	-10.0400	0.0000	0.0000	0.0000	0.0000;
	43366	44180	0.001458	0.011194	0.06185	615.41	0	0	0	0	1	0	0	-384.4700	-65.6900	386.5700	75.1900	0.0000	0.0000	0.0000	0.0000;
	44307	43366	0.001658	0.015994	0.03819	566.12	0	0	0	0	1	0	0	243.3900	39.3000	-242.4500	-34.2900	0.0000	0.0000	0.0000	0.0000;
	43367	43370	0.001746	0.008379	0.00126	146.06	0	0	0	0	1	0	0	81.0700	21.1200	-80.9600	-20.7100	0.0000	0.0000	0.0000	0.0000;
	43367	43370	0.001746	0.008379	0.00126	146.06	0	0	0	0	1	0	0	81.0700	21.1200	-80.9600	-20.7100	0.0000	0.0000	0.0000	0.0000;
	43465	43367	0.003698	0.01626	0.00127	157.18	0	0	0	0	1	0	0	-100.9700	-31.3300	101.3600	32.9000	0.0000	0.0000	0.0000	0.0000;
	43465	43367	0.003698	0.01626	0.00127	157.18	0	0	0	0	1	0	0	-100.9700	-31.3300	101.3600	32.9000	0.0000	0.0000	0.0000	0.0000;
	43465	43367	0.003698	0.01626	0.00127	157.18	0	0	0	0	1	0	0	-100.9700	-31.3300	101.3600	32.9000	0.0000	0.0000	0.0000	0.0000;
	43466	43367	0.006002	0.030937	0.00334	129.49	0	0	0	0	1	0	0	-51.8700	-23.2900	52.0500	23.8700	0.0000	0.0000	0.0000	0.0000;
	44406	43369	0.002413	0.010586	0.00252	117.78	0	0	0	0	1	0	0	18.7400	-12.4900	-18.7200	12.2900	0.0000	0.0000	0.0000	0.0000;
	43382	43370	0.00328	0.01554	0.00271	136.76	0	0	0	0	1	0	0	-75.9500	-21.8800	76.1400	22.5000	0.0000	0.0000	0.0000	0.0000;
	43370	43465	0.005299	0.02537	0.00251	124.87	0	0	0	0	1	0	0	38.0300	14.9800	-37.9500	-14.8500	0.0000	0.0000	0.0000	0.0000;
	43465	43371	0.003413	0.017489	0.00157	145.9	0	0	0	0	1	0	0	80.7700	20.8700	-80.5400	-19.8900	0.0000	0.0000	0.0000	0.0000;
	43465	43371	0.003413	0.017489	0.00157	145.9	0	0	0	0	1	0	0	80.7700	20.8700	-80.5400	-19.8900	0.0000	0.0000	0.0000	0.0000;
	44259	43371	0.002536	0.011108	0.00173	133.12	0	0	0	0	1	0	0	-60.2300	-3.7000	60.3200	3.9000	0.0000	0.0000	0.0000	0.0000;
	44259	43372	0.006667	0.019619	0.00161	135.32	0	0	0	0	1	0	0	76.4400	27.2300	-76.0200	-26.1600	0.0000	0.0000	0.0000	0.0000;
	44406	43372	0.003007	0.015249	0.00273	136.67	0	0	0	0	1	0	0	-75.3700	-5.2200	75.5400	5.7900	0.0000	0.0000	0.0000	0.0000;
	43373	43378	0.005209	0.021898	0.00107	164.6	0	0	0	0	1	0	0	116.7900	11.6500	-116.1200	-8.9500	0.0000	0.0000	0.0000	0.0000;
	43373	43378	0.005209	0.021898	0.00107	164.6	0	0	0	0	1	0	0	116.7900	11.6500	-116.1200	-8.9500	0.0000	0.0000	0.0000	0.0000;
	43373	43378	0.005209	0.021898	0.00107	164.6	0	0	0	0	1	0	0	116.7900	11.6500	-116.1200	-8.9500	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.8900	-18.2300	146.4300	20.4700	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.8900	-18.2300	146.4300	20.4700	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.8900	-18.2300	146.4300	20.4700	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.8900	-18.2300	146.4300	20.4700	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.8900	-18.2300	146.4300	20.4700	0.0000	0.0000	0.0000	0.0000;
	43374	43375	0.000257	0.001097	0	0	0	0	0	0	1	0	0	70.6500	19.3000	-70.6400	-19.2500	0.0000	0.0000	0.0000	0.0000;
	43376	43377	0.000287	0.001	0	0	0	0	0	0	1	0	0	39.0500	8.6600	-39.0400	-8.6500	0.0000	0.0000	0.0000	0.0000;
	43376	43378	0.003179	0.015338	0.0018	130.06	0	0	0	0	1	0	0	-60.8800	25.5600	61.0200	-25.1200	0.0000	0.0000	0.0000	0.0000;
	44408	43378	0.003387	0.017799	0.00202	144.77	0	0	0	0	1	0	0	-71.9100	-12.1600	72.0800	12.8500	0.0000	0.0000	0.0000	0.0000;
	44408	43378	0.003387	0.017799	0.00202	144.77	0	0	0	0	1	0	0	-71.9100	-12.1600	72.0800	12.8500	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.7400	-38.1300	194.2200	53.7400	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.7400	-38.1300	194.2200	53.7400	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.7400	-38.1300	194.2200	53.7400	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.7400	-38.1300	194.2200	53.7400	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.7400	-38.1300	194.2200	53.7400	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.7400	-38.1300	194.2200	53.7400	0.0000	0.0000	0.0000	0.0000;
	43379	43381	0.000273	0.001092	0	0	0	0	0	0	1	0	0	60.7500	12.4600	-60.7400	-12.4200	0.0000	0.0000	0.0000	0.0000;
	43562	43379	0.000971	0.007725	0.02274	553.54	0	0	0	0	1	0	0	218.1200	3.3800	-217.6800	-2.2800	0.0000	0.0000	0.0000	0.0000;
	43379	43636	0.001693	0.015578	0.07015	696.61	0	0	0	0	1	0	0	-381.7100	-35.2100	384.0700	49.5300	0.0000	0.0000	0.0000	0.0000;
	43379	43636	0.001693	0.015578	0.07015	696.61	0	0	0	0	1	0	0	-381.7100	-35.2100	384.0700	49.5300	0.0000	0.0000	0.0000	0.0000;
	43379	43636	0.001693	0.015578	0.07015	696.61	0	0	0	0	1	0	0	-381.7100	-35.2100	384.0700	49.5300	0.0000	0.0000	0.0000	0.0000;
	43405	43380	0.004331	0.018741	0.00232	122.83	0	0	0	0	1	0	0	-25.4300	-15.1600	25.4700	15.0600	0.0000	0.0000	0.0000	0.0000;
	43380	43459	0.004684	0.022136	0.00496	115.49	0	0	0	0	1	0	0	5.2900	23.0300	-5.2700	-23.4400	0.0000	0.0000	0.0000	0.0000;
	43380	43471	0.003281	0.011513	0.00106	142.53	0	0	0	0	1	0	0	68.8300	12.8600	-68.6800	-12.4600	0.0000	0.0000	0.0000	0.0000;
	43380	43471	0.003281	0.011513	0.00106	142.53	0	0	0	0	1	0	0	68.8300	12.8600	-68.6800	-12.4600	0.0000	0.0000	0.0000	0.0000;
	43470	43382	0.003416	0.016006	0.0028	132.95	0	0	0	0	1	0	0	-59.7000	-15.6400	59.8200	15.9200	0.0000	0.0000	0.0000	0.0000;
	43390	43383	0.0049	0.015219	0.00112	110.42	0	0	0	0	1	0	0	-8.2100	-0.8100	8.2100	0.7000	0.0000	0.0000	0.0000	0.0000;
	43383	43479	0.003247	0.013843	0.00209	110.78	0	0	0	0	1	0	0	-15.4100	-7.8000	15.4200	7.6200	0.0000	0.0000	0.0000	0.0000;
	43486	43383	0.004594	0.020228	0.0022	115.59	0	0	0	0	1	0	0	11.3700	0.8900	-11.3600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	43384	43385	0.000247	0.001108	0	0	0	0	0	0	1	0	0	66.1100	11.0800	-66.1000	-11.0400	0.0000	0.0000	0.0000	0.0000;
	43557	43384	0.006221	0.023066	0.00251	151.27	0	0	0	0	1	0	0	-85.1100	5.4500	85.5400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	43557	43384	0.006221	0.023066	0.00251	151.27	0	0	0	0	1	0	0	-85.1100	5.4500	85.5400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	43557	43384	0.006221	0.023066	0.00251	151.27	0	0	0	0	1	0	0	-85.1100	5.4500	85.5400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	43384	43890	0.007659	0.033293	0.00776	157.12	0	0	0	0	1	0	0	-107.5800	0.4400	108.4100	2.3400	0.0000	0.0000	0.0000	0.0000;
	43384	43890	0.007659	0.033293	0.00776	157.12	0	0	0	0	1	0	0	-107.5800	0.4400	108.4100	2.3400	0.0000	0.0000	0.0000	0.0000;
	43384	43890	0.007659	0.033293	0.00776	157.12	0	0	0	0	1	0	0	-107.5800	0.4400	108.4100	2.3400	0.0000	0.0000	0.0000	0.0000;
	43386	43403	0.008106	0.028137	0.00301	98.29	0	0	0	0	1	0	0	-4.5000	-7.5900	4.5100	7.2900	0.0000	0.0000	0.0000	0.0000;
	43616	43386	0.004996	0.02694	0.00203	134.39	0	0	0	0	1	0	0	63.7600	-1.9700	-63.5600	2.8000	0.0000	0.0000	0.0000	0.0000;
	43387	43388	0.000288	0.001053	0	0	0	0	0	0	1	0	0	66.6800	59.6800	-66.6600	-59.6000	0.0000	0.0000	0.0000	0.0000;
	43387	43391	0.001374	0.012965	0.0181	510.46	0	0	0	0	1	0	0	149.0900	-29.2600	-148.7900	30.1000	0.0000	0.0000	0.0000	0.0000;
	43387	43429	0.001164	0.008901	0.04005	429.68	0	0	0	0	1	0	0	86.0500	-93.7300	-85.8800	90.7200	0.0000	0.0000	0.0000	0.0000;
	43387	43868	0.00216	0.017526	0.05298	600.66	0	0	0	0	1	0	0	-261.5000	12.3600	262.8800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	43387	43893	0.001443	0.012966	0.09865	600.16	0	0	0	0	1	0	0	-378.5600	32.9500	380.5100	-26.0000	0.0000	0.0000	0.0000	0.0000;
	43389	43436	0.003601	0.016599	0.00215	110.6	0	0	0	0	1	0	0	-12.1500	-0.3200	12.1600	0.1100	0.0000	0.0000	0.0000	0.0000;
	43479	43390	0.001855	0.007535	0.0011	126.94	0	0	0	0	1	0	0	45.2000	16.5800	-45.1600	-16.5300	0.0000	0.0000	0.0000	0.0000;
	43391	43406	0.001757	0.016846	0.04018	445.28	0	0	0	0	1	0	0	-39.0500	9.1800	39.0800	-13.2300	0.0000	0.0000	0.0000	0.0000;
	43391	43441	0.001427	0.011617	0.04747	509.39	0	0	0	0	1	0	0	-130.8700	7.8300	131.1000	-11.0700	0.0000	0.0000	0.0000	0.0000;
	43559	43391	0.002045	0.01478	0.04567	593.92	0	0	0	0	1	0	0	269.5900	-34.1600	-268.1900	39.3900	0.0000	0.0000	0.0000	0.0000;
	43391	43562	0.001453	0.014006	0.17274	452.7	0	0	0	0	1	0	0	85.7800	54.7300	-85.6300	-71.6200	0.0000	0.0000	0.0000	0.0000;
	43391	43636	0.001572	0.013363	0.23945	582.68	0	0	0	0	1	0	0	-231.0200	12.8600	231.8100	-31.8800	0.0000	0.0000	0.0000	0.0000;
	43392	43403	0.002327	0.011583	0.00205	115.33	0	0	0	0	1	0	0	22.6000	15.3500	-22.5800	-15.4800	0.0000	0.0000	0.0000	0.0000;
	43392	43480	0.01272	0.048544	0.00759	122.61	0	0	0	0	1	0	0	-21.6300	9.3300	21.7000	-9.8700	0.0000	0.0000	0.0000	0.0000;
	43392	43527	0.008427	0.042458	0.00289	95.72	0	0	0	0	1	0	0	-5.6000	-3.4300	5.6100	3.1400	0.0000	0.0000	0.0000	0.0000;
	43393	43394	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-55.8800	-18.1600	55.8900	18.1900	0.0000	0.0000	0.0000	0.0000;
	43396	43394	0.004911	0.019214	0.00189	131.28	0	0	0	0	1	0	0	67.2800	27.0300	-67.0300	-26.2800	0.0000	0.0000	0.0000	0.0000;
	43516	43394	0.002707	0.012556	0.00264	100.37	0	0	0	0	1	0	0	-11.1400	-8.3500	11.1500	8.0900	0.0000	0.0000	0.0000	0.0000;
	43444	43395	0.004612	0.018067	0.00174	142.78	0	0	0	0	1	0	0	71.2400	-16.5900	-71.0100	17.3300	0.0000	0.0000	0.0000	0.0000;
	43444	43395	0.004612	0.018067	0.00174	142.78	0	0	0	0	1	0	0	71.2400	-16.5900	-71.0100	17.3300	0.0000	0.0000	0.0000	0.0000;
	43543	43395	0.003994	0.01468	0.00122	139.82	0	0	0	0	1	0	0	-56.7300	31.9800	56.8900	-31.5200	0.0000	0.0000	0.0000	0.0000;
	43543	43395	0.003994	0.01468	0.00122	139.82	0	0	0	0	1	0	0	-56.7300	31.9800	56.8900	-31.5200	0.0000	0.0000	0.0000	0.0000;
	43396	43397	0.000291	0.001106	0	0	0	0	0	0	1	0	0	28.2300	6.1400	-28.2300	-6.1400	0.0000	0.0000	0.0000	0.0000;
	43396	43398	0.005639	0.025779	0.00294	149.25	0	0	0	0	1	0	0	-73.4800	7.8400	73.7700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	43396	43398	0.005639	0.025779	0.00294	149.25	0	0	0	0	1	0	0	-73.4800	7.8400	73.7700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	43396	43398	0.005639	0.025779	0.00294	149.25	0	0	0	0	1	0	0	-73.4800	7.8400	73.7700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	43396	43519	0.006027	0.025144	0.00521	140.38	0	0	0	0	1	0	0	62.4700	-28.3500	-62.2000	28.9000	0.0000	0.0000	0.0000	0.0000;
	43396	43519	0.006027	0.025144	0.00521	140.38	0	0	0	0	1	0	0	62.4700	-28.3500	-62.2000	28.9000	0.0000	0.0000	0.0000	0.0000;
	43398	43765	0.005294	0.022403	0.00279	98.9	0	0	0	0	1	0	0	-0.7500	-23.8900	0.7800	23.7100	0.0000	0.0000	0.0000	0.0000;
	43773	43398	0.006794	0.029045	0.00349	152.22	0	0	0	0	1	0	0	87.1900	-12.2800	-86.7000	14.0000	0.0000	0.0000	0.0000	0.0000;
	43773	43398	0.006794	0.029045	0.00349	152.22	0	0	0	0	1	0	0	87.1900	-12.2800	-86.7000	14.0000	0.0000	0.0000	0.0000	0.0000;
	43773	43398	0.006794	0.029045	0.00349	152.22	0	0	0	0	1	0	0	87.1900	-12.2800	-86.7000	14.0000	0.0000	0.0000	0.0000	0.0000;
	43399	43400	0.000263	0.00116	0	0	0	0	0	0	1	0	0	54.9100	11.9700	-54.9000	-11.9400	0.0000	0.0000	0.0000	0.0000;
	43399	43779	0.005165	0.022816	0.00254	139.12	0	0	0	0	1	0	0	105.9000	13.2900	-105.3500	-11.1200	0.0000	0.0000	0.0000	0.0000;
	43399	44117	0.00605	0.022488	0.00217	151.56	0	0	0	0	1	0	0	-85.1900	-10.6400	85.6100	11.9600	0.0000	0.0000	0.0000	0.0000;
	43399	44117	0.00605	0.022488	0.00217	151.56	0	0	0	0	1	0	0	-85.1900	-10.6400	85.6100	11.9600	0.0000	0.0000	0.0000	0.0000;
	43399	44117	0.00605	0.022488	0.00217	151.56	0	0	0	0	1	0	0	-85.1900	-10.6400	85.6100	11.9600	0.0000	0.0000	0.0000	0.0000;
	43399	44336	0.004237	0.016392	0.00235	137.84	0	0	0	0	1	0	0	94.7600	6.6600	-94.4000	-5.5200	0.0000	0.0000	0.0000	0.0000;
	43401	43402	0.000258	0.001114	0	0	0	0	0	0	1	0	0	48.2600	14.9500	-48.2500	-14.9300	0.0000	0.0000	0.0000	0.0000;
	43401	43442	0.011919	0.046526	0.00493	146.24	0	0	0	0	1	0	0	-87.0400	-3.4600	87.9000	6.2800	0.0000	0.0000	0.0000	0.0000;
	43401	43442	0.011919	0.046526	0.00493	146.24	0	0	0	0	1	0	0	-87.0400	-3.4600	87.9000	6.2800	0.0000	0.0000	0.0000	0.0000;
	43401	43616	0.007435	0.027147	0.00202	140.82	0	0	0	0	1	0	0	62.9100	-4.0100	-62.6300	4.8200	0.0000	0.0000	0.0000	0.0000;
	43401	43616	0.007435	0.027147	0.00202	140.82	0	0	0	0	1	0	0	62.9100	-4.0100	-62.6300	4.8200	0.0000	0.0000	0.0000	0.0000;
	43404	43403	0.00322	0.016322	0.00121	127.03	0	0	0	0	1	0	0	-34.5800	13.4800	34.6300	-13.3900	0.0000	0.0000	0.0000	0.0000;
	43403	44094	0.009252	0.028342	0.00504	128.53	0	0	0	0	1	0	0	-39.9700	18.4200	40.1400	-18.4200	0.0000	0.0000	0.0000	0.0000;
	43408	43405	0.005999	0.028048	0.00237	106.66	0	0	0	0	1	0	0	0.2600	-9.7100	-0.2600	9.4800	0.0000	0.0000	0.0000	0.0000;
	43406	43407	0.000273	0.001125	0	0	0	0	0	0	1	0	0	72.3100	18.6500	-72.3000	-18.5900	0.0000	0.0000	0.0000	0.0000;
	43561	43408	0.005891	0.025515	0.00257	142.95	0	0	0	0	1	0	0	78.7800	3.9200	-78.4400	-2.7300	0.0000	0.0000	0.0000	0.0000;
	43561	43408	0.005891	0.025515	0.00257	142.95	0	0	0	0	1	0	0	78.7800	3.9200	-78.4400	-2.7300	0.0000	0.0000	0.0000	0.0000;
	43408	43684	0.009133	0.031118	0.0043	134.81	0	0	0	0	1	0	0	72.4200	-12.0000	-71.9600	13.1100	0.0000	0.0000	0.0000	0.0000;
	43409	43410	0.000254	0.001114	0	0	0	0	0	0	1	0	0	62.8200	12.7600	-62.8100	-12.7200	0.0000	0.0000	0.0000	0.0000;
	43409	43660	0.002963	0.01238	0.00114	115.38	0	0	0	0	1	0	0	17.2000	7.4200	-17.1900	-7.5000	0.0000	0.0000	0.0000	0.0000;
	43409	43682	0.002315	0.01203	0.00272	107.18	0	0	0	0	1	0	0	-6.1800	-0.0100	6.1800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	43409	43691	0.008076	0.035711	0.00439	134.99	0	0	0	0	1	0	0	-73.8500	-20.1700	74.3000	21.7100	0.0000	0.0000	0.0000	0.0000;
	43459	43411	0.004721	0.019752	0.00174	148.44	0	0	0	0	1	0	0	104.7000	17.4000	-104.2100	-15.5100	0.0000	0.0000	0.0000	0.0000;
	43459	43411	0.004721	0.019752	0.00174	148.44	0	0	0	0	1	0	0	104.7000	17.4000	-104.2100	-15.5100	0.0000	0.0000	0.0000	0.0000;
	43504	43412	0.003689	0.015669	0.00151	117.13	0	0	0	0	1	0	0	10.0300	0.5000	-10.0300	-0.6400	0.0000	0.0000	0.0000	0.0000;
	43412	44141	0.007302	0.025273	0.00251	125.14	0	0	0	0	1	0	0	-50.4900	-8.7300	50.6700	9.1100	0.0000	0.0000	0.0000	0.0000;
	43414	43415	0.000244	0.001177	0	0	0	0	0	0	1	0	0	106.4400	12.1500	-106.4100	-12.0200	0.0000	0.0000	0.0000	0.0000;
	44408	43414	0.002087	0.008125	0.00061	130.42	0	0	0	0	1	0	0	59.1500	10.0300	-59.0800	-9.8100	0.0000	0.0000	0.0000	0.0000;
	43416	43417	0.000288	0.001172	0	0	0	0	0	0	1	0	0	29.7200	5.5600	-29.7200	-5.5500	0.0000	0.0000	0.0000	0.0000;
	43418	43419	0.000202	0.001152	0	0	0	0	0	0	1	0	0	48.4400	2.5100	-48.4400	-2.4800	0.0000	0.0000	0.0000	0.0000;
	43422	43418	0.004011	0.020275	0.00206	116.9	0	0	0	0	1	0	0	22.5100	-62.6800	-22.3400	63.3200	0.0000	0.0000	0.0000	0.0000;
	43421	43425	0.004203	0.017858	0.00184	129.36	0	0	0	0	1	0	0	-41.6200	-16.2800	41.7000	16.4300	0.0000	0.0000	0.0000	0.0000;
	43421	44256	0.000259	0.001551	0.00012	117.04	0	0	0	0	1	0	0	11.7600	9.3800	-11.7600	-9.3900	0.0000	0.0000	0.0000	0.0000;
	43424	43423	0.000224	0.013964	0	1242.64	0	0	1.0125	0	1	0	0	-486.0300	-65.5200	486.5400	97.0500	0.0000	0.0000	0.0000	0.0000;
	43424	43423	0.000224	0.013964	0	1242.64	0	0	1.0125	0	1	0	0	-486.0300	-65.5200	486.5400	97.0500	0.0000	0.0000	0.0000	0.0000;
	43424	43423	0.000224	0.013964	0	1242.64	0	0	1.0125	0	1	0	0	-486.0300	-65.5200	486.5400	97.0500	0.0000	0.0000	0.0000	0.0000;
	43423	43428	0.000226	0.001002	0	0	0	0	0	0	1	0	0	68.1000	22.8900	-68.0800	-22.8400	0.0000	0.0000	0.0000	0.0000;
	43423	43662	0.000369	0.006181	0.60458	2630.93	0	0	0	0	1	0	0	-643.0000	-0.4000	644.4100	-42.0800	0.0000	0.0000	0.0000	0.0000;
	43423	44124	0.000419	0.006624	0.55415	2666.87	0	0	0	0	1	0	0	-884.7100	93.0700	887.7800	-104.8500	0.0000	0.0000	0.0000	0.0000;
	43424	43427	0.000812	0.046778	0	708.49	0	0	1	0	1	0	0	497.8900	101.3700	-495.9700	9.2100	0.0000	0.0000	0.0000	0.0000;
	43424	43429	0.000266	0.001077	0	0	0	0	0	0	1	0	0	960.2100	95.2000	-957.9400	-86.0200	0.0000	0.0000	0.0000	0.0000;
	43425	43427	-0.000322	-0.018534	0	608.49	0	0	1	0	1	0	0	-496.7300	-34.6000	495.9700	-9.2100	0.0000	0.0000	0.0000	0.0000;
	43425	43566	0.005499	0.029242	0.00361	128.12	0	0	0	0	1	0	0	34.8800	17.1000	-34.8000	-17.0600	0.0000	0.0000	0.0000	0.0000;
	44403	43425	0.002447	0.013804	0.00245	162.02	0	0	0	0	1	0	0	-119.3300	2.1900	119.6600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	44403	43425	0.002447	0.013804	0.00245	162.02	0	0	0	0	1	0	0	-119.3300	2.1900	119.6600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	44403	43425	0.002447	0.013804	0.00245	162.02	0	0	0	0	1	0	0	-119.3300	2.1900	119.6600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	43426	43427	0.002629	0.151463	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43430	43433	0.005319	0.023652	0.00255	112.56	0	0	0	0	1	0	0	17.4200	-9.5800	-17.4000	9.3900	0.0000	0.0000	0.0000	0.0000;
	43430	43555	0.00514	0.018582	0.00152	138.79	0	0	0	0	1	0	0	95.4200	22.1500	-94.9600	-20.6500	0.0000	0.0000	0.0000	0.0000;
	44109	43430	0.006458	0.022386	0.00164	128.16	0	0	0	0	1	0	0	-36.7800	24.8500	36.8900	-24.6200	0.0000	0.0000	0.0000	0.0000;
	43430	44423	0.012464	0.063473	0.00328	147.92	0	0	0	0	1	0	0	-89.7400	1.9000	90.6800	2.5100	0.0000	0.0000	0.0000	0.0000;
	43430	44423	0.012464	0.063473	0.00328	147.92	0	0	0	0	1	0	0	-89.7400	1.9000	90.6800	2.5100	0.0000	0.0000	0.0000	0.0000;
	43431	43469	0.006905	0.03417	0.00384	141.99	0	0	0	0	1	0	0	66.2800	4.9000	-65.9900	-3.9000	0.0000	0.0000	0.0000	0.0000;
	43431	43469	0.006905	0.03417	0.00384	141.99	0	0	0	0	1	0	0	66.2800	4.9000	-65.9900	-3.9000	0.0000	0.0000	0.0000	0.0000;
	43431	44035	0.005377	0.022988	0.00309	146.13	0	0	0	0	1	0	0	-83.1200	-5.4600	83.4600	6.6100	0.0000	0.0000	0.0000	0.0000;
	43431	44035	0.005377	0.022988	0.00309	146.13	0	0	0	0	1	0	0	-83.1200	-5.4600	83.4600	6.6100	0.0000	0.0000	0.0000	0.0000;
	43432	43433	0.004873	0.017961	0.00242	107.73	0	0	0	0	1	0	0	3.6700	-9.5100	-3.6700	9.2600	0.0000	0.0000	0.0000	0.0000;
	44032	43432	0.004354	0.01648	0.00171	120.67	0	0	0	0	1	0	0	24.7700	-7.5400	-24.7400	7.4600	0.0000	0.0000	0.0000	0.0000;
	43434	43435	0.000219	0.001108	0	0	0	0	0	0	1	0	0	66.2700	15.9700	-66.2600	-15.9200	0.0000	0.0000	0.0000	0.0000;
	43473	43434	0.002405	0.009995	0.00195	127.4	0	0	0	0	1	0	0	39.1100	2.7800	-39.0800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	43684	43434	0.004028	0.016951	0.0016	117.56	0	0	0	0	1	0	0	27.2200	13.1000	-27.1900	-13.1300	0.0000	0.0000	0.0000	0.0000;
	43436	43437	0.000233	0.001152	0	0	0	0	0	0	1	0	0	27.0800	4.2800	-27.0800	-4.2700	0.0000	0.0000	0.0000	0.0000;
	43436	43481	0.003138	0.01255	0.00259	143.29	0	0	0	0	1	0	0	77.5500	31.1100	-77.3400	-30.5700	0.0000	0.0000	0.0000	0.0000;
	43436	43481	0.003138	0.01255	0.00259	143.29	0	0	0	0	1	0	0	77.5500	31.1100	-77.3400	-30.5700	0.0000	0.0000	0.0000	0.0000;
	43527	43436	0.007636	0.027717	0.00232	128.66	0	0	0	0	1	0	0	-52.0000	-23.9500	52.2300	24.5600	0.0000	0.0000	0.0000	0.0000;
	43484	43438	0.005326	0.020563	0.00187	128.45	0	0	0	0	1	0	0	52.4700	4.6200	-52.3300	-4.2600	0.0000	0.0000	0.0000	0.0000;
	43524	43438	0.004133	0.018324	0.00127	114.33	0	0	0	0	1	0	0	12.0000	3.3700	-12.0000	-3.4800	0.0000	0.0000	0.0000	0.0000;
	43528	43438	0.00367	0.016904	0.00196	91.57	0	0	0	0	1	0	0	-2.5600	1.5700	2.5600	-1.7700	0.0000	0.0000	0.0000	0.0000;
	43542	43439	0.003475	0.016922	0.00099	115.38	0	0	0	0	1	0	0	-17.3400	-6.1000	17.3600	6.0500	0.0000	0.0000	0.0000	0.0000;
	43439	43545	0.006002	0.034984	0.00458	128.25	0	0	0	0	1	0	0	-45.4400	-19.8800	45.5800	20.2100	0.0000	0.0000	0.0000	0.0000;
	43439	43772	0.002904	0.010455	0.00133	98	0	0	0	0	1	0	0	1.7000	7.7000	-1.7000	-7.8300	0.0000	0.0000	0.0000	0.0000;
	43536	43440	0.005074	0.019762	0.00187	139.39	0	0	0	0	1	0	0	-93.5600	-0.4300	93.9800	1.8900	0.0000	0.0000	0.0000	0.0000;
	43440	43537	0.002396	0.010624	0.00167	135.96	0	0	0	0	1	0	0	-81.1000	-21.1300	81.2600	21.6600	0.0000	0.0000	0.0000	0.0000;
	43543	43440	0.003824	0.015344	0.00276	128.69	0	0	0	0	1	0	0	39.3300	-13.3400	-39.2700	13.3000	0.0000	0.0000	0.0000	0.0000;
	43442	43441	0.001977	0.05883	0	255.57	0	0	1.01875	0	1	0	0	-137.9100	-18.8900	138.2800	29.8400	0.0000	0.0000	0.0000	0.0000;
	43442	43441	0.001977	0.05883	0	255.57	0	0	1.01875	0	1	0	0	-137.9100	-18.8900	138.2800	29.8400	0.0000	0.0000	0.0000	0.0000;
	43442	43441	0.001977	0.05883	0	255.57	0	0	1.01875	0	1	0	0	-137.9100	-18.8900	138.2800	29.8400	0.0000	0.0000	0.0000	0.0000;
	43442	43441	0.001977	0.05883	0	255.57	0	0	1.01875	0	1	0	0	-137.9100	-18.8900	138.2800	29.8400	0.0000	0.0000	0.0000	0.0000;
	43441	43443	0.000256	0.001066	0	0	0	0	0	0	1	0	0	79.2700	52.1000	-79.2500	-52.0100	0.0000	0.0000	0.0000	0.0000;
	43627	43441	0.001314	0.010003	0.05988	530.79	0	0	0	0	1	0	0	137.8400	15.4900	-137.6100	-20.1700	0.0000	0.0000	0.0000	0.0000;
	43441	43663	0.001371	0.012176	0.10835	567.09	0	0	0	0	1	0	0	-212.2500	-38.4400	212.8400	31.9200	0.0000	0.0000	0.0000	0.0000;
	43441	44373	0.00205	0.017308	0.04747	612.78	0	0	0	0	1	0	0	-413.6400	44.6200	416.9400	-21.8600	0.0000	0.0000	0.0000	0.0000;
	43518	43442	0.004624	0.018959	0.00276	140.34	0	0	0	0	1	0	0	-56.8200	-0.8900	56.9600	1.1600	0.0000	0.0000	0.0000	0.0000;
	43518	43442	0.004624	0.018959	0.00276	140.34	0	0	0	0	1	0	0	-56.8200	-0.8900	56.9600	1.1600	0.0000	0.0000	0.0000	0.0000;
	43442	43655	0.003449	0.01685	0.00202	153.19	0	0	0	0	1	0	0	87.3100	20.2300	-87.0500	-19.1900	0.0000	0.0000	0.0000	0.0000;
	43442	43655	0.003449	0.01685	0.00202	153.19	0	0	0	0	1	0	0	87.3100	20.2300	-87.0500	-19.1900	0.0000	0.0000	0.0000	0.0000;
	43442	43655	0.003449	0.01685	0.00202	153.19	0	0	0	0	1	0	0	87.3100	20.2300	-87.0500	-19.1900	0.0000	0.0000	0.0000	0.0000;
	43444	43542	0.002978	0.0148	0.00174	100.75	0	0	0	0	1	0	0	-2.6000	7.9200	2.6000	-8.0900	0.0000	0.0000	0.0000	0.0000;
	43696	43444	0.003582	0.017342	0.00211	132.07	0	0	0	0	1	0	0	-64.5000	-4.3900	64.6500	4.8700	0.0000	0.0000	0.0000	0.0000;
	43445	43446	0.000227	0.001035	0	0	0	0	0	0	1	0	0	33.5300	12.3700	-33.5300	-12.3600	0.0000	0.0000	0.0000	0.0000;
	43468	43445	0.002994	0.012689	0.00138	141.87	0	0	0	0	1	0	0	-66.4600	-1.2200	66.5900	1.6100	0.0000	0.0000	0.0000	0.0000;
	43468	43445	0.002994	0.012689	0.00138	141.87	0	0	0	0	1	0	0	-66.4600	-1.2200	66.5900	1.6100	0.0000	0.0000	0.0000	0.0000;
	44259	43445	0.004108	0.02136	0.00248	109.09	0	0	0	0	1	0	0	-15.5100	-23.1700	15.5400	23.0700	0.0000	0.0000	0.0000	0.0000;
	43447	43470	0.012502	0.05242	0.00711	147.37	0	0	0	0	1	0	0	-86.7200	-9.1700	87.6500	12.3300	0.0000	0.0000	0.0000	0.0000;
	43447	43470	0.012502	0.05242	0.00711	147.37	0	0	0	0	1	0	0	-86.7200	-9.1700	87.6500	12.3300	0.0000	0.0000	0.0000	0.0000;
	43495	43447	0.006127	0.025508	0.00205	107	0	0	0	0	1	0	0	8.1600	-1.6300	-8.1500	1.4400	0.0000	0.0000	0.0000	0.0000;
	43500	43447	0.005181	0.024291	0.00226	146.09	0	0	0	0	1	0	0	-80.2200	-4.7300	80.5500	6.0500	0.0000	0.0000	0.0000	0.0000;
	43500	43447	0.005181	0.024291	0.00226	146.09	0	0	0	0	1	0	0	-80.2200	-4.7300	80.5500	6.0500	0.0000	0.0000	0.0000	0.0000;
	43448	43449	0.000244	0.001078	0	0	0	0	0	0	1	0	0	31.1000	8.2700	-31.1000	-8.2600	0.0000	0.0000	0.0000	0.0000;
	43477	43448	0.004164	0.016212	0.003	123.99	0	0	0	0	1	0	0	-36.1100	-0.3100	36.1600	0.2100	0.0000	0.0000	0.0000	0.0000;
	43448	43483	0.005384	0.022749	0.00206	133.55	0	0	0	0	1	0	0	-67.2600	-8.4800	67.5100	9.2900	0.0000	0.0000	0.0000	0.0000;
	43450	43451	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-39.1200	-12.3800	39.1300	12.4000	0.0000	0.0000	0.0000	0.0000;
	43532	43451	0.003352	0.014649	0.00096	112	0	0	0	0	1	0	0	18.1100	-23.4300	-18.0800	23.4400	0.0000	0.0000	0.0000	0.0000;
	43452	43453	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-38.3400	-5.3400	38.3500	5.3600	0.0000	0.0000	0.0000	0.0000;
	43522	43453	0.005404	0.029202	0.00288	141.65	0	0	0	0	1	0	0	69.8900	9.8200	-69.6400	-8.7600	0.0000	0.0000	0.0000	0.0000;
	43522	43453	0.005404	0.029202	0.00288	141.65	0	0	0	0	1	0	0	69.8900	9.8200	-69.6400	-8.7600	0.0000	0.0000	0.0000	0.0000;
	43469	43454	0.003948	0.017441	0.00189	148.16	0	0	0	0	1	0	0	90.6600	-1.6200	-90.3500	2.7800	0.0000	0.0000	0.0000	0.0000;
	43469	43454	0.003948	0.017441	0.00189	148.16	0	0	0	0	1	0	0	90.6600	-1.6200	-90.3500	2.7800	0.0000	0.0000	0.0000	0.0000;
	43454	43470	0.003995	0.020445	0.00361	137.45	0	0	0	0	1	0	0	81.3800	-16.5300	-81.1200	17.4900	0.0000	0.0000	0.0000	0.0000;
	43454	43551	0.011848	0.055755	0.00571	132.29	0	0	0	0	1	0	0	57.0900	4.7600	-56.7200	-3.6200	0.0000	0.0000	0.0000	0.0000;
	43469	43455	0.007358	0.026016	0.00145	133.93	0	0	0	0	1	0	0	-63.9700	7.1200	64.2500	-6.2500	0.0000	0.0000	0.0000	0.0000;
	43455	44035	0.009793	0.042929	0.00657	140.14	0	0	0	0	1	0	0	-57.2600	-7.4500	57.5600	8.0800	0.0000	0.0000	0.0000	0.0000;
	43455	44035	0.009793	0.042929	0.00657	140.14	0	0	0	0	1	0	0	-57.2600	-7.4500	57.5600	8.0800	0.0000	0.0000	0.0000	0.0000;
	43456	43457	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-31.0400	21.1000	31.0500	-21.0800	0.0000	0.0000	0.0000	0.0000;
	43457	43689	0.003551	0.014053	0.00153	139.29	0	0	0	0	1	0	0	114.2300	-3.2200	-113.7900	4.7700	0.0000	0.0000	0.0000	0.0000;
	43457	43691	0.003001	0.01269	0.00085	141.25	0	0	0	0	1	0	0	-72.6400	12.1500	72.7900	-11.6000	0.0000	0.0000	0.0000	0.0000;
	43457	43691	0.003001	0.01269	0.00085	141.25	0	0	0	0	1	0	0	-72.6400	12.1500	72.7900	-11.6000	0.0000	0.0000	0.0000	0.0000;
	43563	43458	0.00369	0.017065	0.00234	130.67	0	0	0	0	1	0	0	42.8100	-59.8000	-42.6300	60.4200	0.0000	0.0000	0.0000	0.0000;
	43458	43565	0.004299	0.023974	0.00257	114.47	0	0	0	0	1	0	0	-29.3100	21.9000	29.3700	-21.8700	0.0000	0.0000	0.0000	0.0000;
	43561	43459	0.003733	0.01569	0.00183	154.15	0	0	0	0	1	0	0	105.9000	2.7200	-105.5100	-1.2900	0.0000	0.0000	0.0000	0.0000;
	43561	43459	0.003733	0.01569	0.00183	154.15	0	0	0	0	1	0	0	105.9000	2.7200	-105.5100	-1.2900	0.0000	0.0000	0.0000	0.0000;
	43561	43459	0.003733	0.01569	0.00183	154.15	0	0	0	0	1	0	0	105.9000	2.7200	-105.5100	-1.2900	0.0000	0.0000	0.0000	0.0000;
	43460	43463	0.0001	0.000883	0	509.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43460	43464	0.000289	0.001043	0	0	0	0	0	0	1	0	0	33.9200	4.2600	-33.9200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	43460	43465	0.000293	0.001183	0	0	0	0	0	0	1	0	0	-33.9200	-4.2600	33.9200	4.2700	0.0000	0.0000	0.0000	0.0000;
	43461	43463	0.000667	0.01785	0	254.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43462	43463	0.000667	0.01785	0	254.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43465	43466	0.005234	0.020502	0.00314	103.13	0	0	0	0	1	0	0	-0.9400	7.1500	0.9400	-7.4700	0.0000	0.0000	0.0000	0.0000;
	43467	43648	0.006874	0.031351	0.00387	104.38	0	0	0	0	1	0	0	-2.3200	-6.0100	2.3200	5.6400	0.0000	0.0000	0.0000	0.0000;
	44024	43467	0.009392	0.037874	0.00425	124.28	0	0	0	0	1	0	0	29.3800	-1.9300	-29.3000	1.8400	0.0000	0.0000	0.0000	0.0000;
	43530	43470	0.003938	0.018499	0.00287	135.13	0	0	0	0	1	0	0	77.6700	30.9500	-77.4200	-30.0500	0.0000	0.0000	0.0000	0.0000;
	43471	43472	0.000247	0.001079	0	0	0	0	0	0	1	0	0	37.9800	9.9700	-37.9800	-9.9500	0.0000	0.0000	0.0000	0.0000;
	43471	43473	0.00625	0.025088	0.0031	137.55	0	0	0	0	1	0	0	81.9600	10.8700	-81.5600	-9.6100	0.0000	0.0000	0.0000	0.0000;
	43473	43474	0.000223	0.001055	0	0	0	0	0	0	1	0	0	42.4500	6.8300	-42.4400	-6.8100	0.0000	0.0000	0.0000	0.0000;
	43475	43509	0.003698	0.016607	0.00321	115.48	0	0	0	0	1	0	0	-14.7000	16.9900	14.7200	-17.2500	0.0000	0.0000	0.0000	0.0000;
	43551	43475	0.004746	0.018944	0.00112	156.56	0	0	0	0	1	0	0	-98.2800	-8.9000	98.7300	10.5600	0.0000	0.0000	0.0000	0.0000;
	43551	43475	0.004746	0.018944	0.00112	156.56	0	0	0	0	1	0	0	-98.2800	-8.9000	98.7300	10.5600	0.0000	0.0000	0.0000	0.0000;
	43551	43475	0.004746	0.018944	0.00112	156.56	0	0	0	0	1	0	0	-98.2800	-8.9000	98.7300	10.5600	0.0000	0.0000	0.0000	0.0000;
	43475	44109	0.008794	0.030028	0.00399	157.38	0	0	0	0	1	0	0	-103.2500	-17.3600	104.1600	20.0600	0.0000	0.0000	0.0000	0.0000;
	43475	44109	0.008794	0.030028	0.00399	157.38	0	0	0	0	1	0	0	-103.2500	-17.3600	104.1600	20.0600	0.0000	0.0000	0.0000	0.0000;
	43475	44109	0.008794	0.030028	0.00399	157.38	0	0	0	0	1	0	0	-103.2500	-17.3600	104.1600	20.0600	0.0000	0.0000	0.0000	0.0000;
	43492	43476	0.004243	0.019081	0.00229	131.05	0	0	0	0	1	0	0	-58.4100	3.2800	58.5500	-2.9200	0.0000	0.0000	0.0000	0.0000;
	43530	43476	0.005546	0.023412	0.00338	130.58	0	0	0	0	1	0	0	-58.5100	0.0500	58.6800	0.3300	0.0000	0.0000	0.0000	0.0000;
	43476	43548	0.004471	0.017273	0.00146	146.52	0	0	0	0	1	0	0	-90.2000	-2.8500	90.5400	3.9900	0.0000	0.0000	0.0000	0.0000;
	43476	43548	0.004471	0.017273	0.00146	146.52	0	0	0	0	1	0	0	-90.2000	-2.8500	90.5400	3.9900	0.0000	0.0000	0.0000	0.0000;
	43477	43478	0.000282	0.001191	0	0	0	0	0	0	1	0	0	46.3200	33.2000	-46.3100	-33.1600	0.0000	0.0000	0.0000	0.0000;
	43477	43484	0.005725	0.019288	0.0023	110.34	0	0	0	0	1	0	0	-10.2100	-32.8900	10.2800	32.8800	0.0000	0.0000	0.0000	0.0000;
	43487	43479	0.004519	0.017319	0.00253	121.7	0	0	0	0	1	0	0	42.5600	56.3600	-42.3500	-55.8300	0.0000	0.0000	0.0000	0.0000;
	43601	43480	0.002587	0.010882	0.00174	135.54	0	0	0	0	1	0	0	70.2800	-17.8600	-70.1500	18.2300	0.0000	0.0000	0.0000	0.0000;
	43602	43480	0.002825	0.010767	0.00269	118.72	0	0	0	0	1	0	0	-24.0900	25.6800	24.1300	-25.8400	0.0000	0.0000	0.0000	0.0000;
	43480	43665	0.005667	0.026873	0.00811	112.63	0	0	0	0	1	0	0	-8.4600	4.0500	8.4700	-4.8800	0.0000	0.0000	0.0000	0.0000;
	43481	43482	0.000216	0.001074	0	0	0	0	0	0	1	0	0	30.5900	10.9900	-30.5900	-10.9800	0.0000	0.0000	0.0000	0.0000;
	43481	43486	0.00316	0.017996	0.00286	134.19	0	0	0	0	1	0	0	68.0000	19.2600	-67.8500	-18.7200	0.0000	0.0000	0.0000	0.0000;
	43527	43481	0.003343	0.012692	0.00112	122.1	0	0	0	0	1	0	0	-36.9100	-24.8900	36.9700	25.0100	0.0000	0.0000	0.0000	0.0000;
	43483	43566	0.002346	0.009928	0.00131	115.96	0	0	0	0	1	0	0	-8.5600	-11.2400	8.5700	11.1200	0.0000	0.0000	0.0000	0.0000;
	43840	43483	0.006388	0.029876	0.00358	135.16	0	0	0	0	1	0	0	94.8200	2.4000	-94.2700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	43483	44256	0.005235	0.020954	0.00202	119.48	0	0	0	0	1	0	0	-16.9300	-11.9200	16.9500	11.8000	0.0000	0.0000	0.0000	0.0000;
	43484	43527	0.004125	0.019011	0.0016	136.05	0	0	0	0	1	0	0	-83.9200	-47.0000	84.2900	48.5400	0.0000	0.0000	0.0000	0.0000;
	43485	44403	0.001515	0.005658	0.0007	143.5	0	0	0	0	1	0	0	-77.0200	-2.4200	77.1100	2.6700	0.0000	0.0000	0.0000	0.0000;
	43485	44403	0.001515	0.005658	0.0007	143.5	0	0	0	0	1	0	0	-77.0200	-2.4200	77.1100	2.6700	0.0000	0.0000	0.0000	0.0000;
	43488	43491	0.0001	0.000652	0	658.4	0	0	1	0	1	0	0	41.4800	12.6600	-41.4800	-12.6500	0.0000	0.0000	0.0000	0.0000;
	43488	43492	0.000243	0.001151	0	0	0	0	0	0	1	0	0	-41.4800	-12.6600	41.4800	12.6800	0.0000	0.0000	0.0000	0.0000;
	43488	43493	0.000266	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43489	43491	0.001046	0.027402	0	329.2	0	0	1	0	1	0	0	-41.4600	-12.1700	41.4800	12.6500	0.0000	0.0000	0.0000	0.0000;
	43490	43491	0.001046	0.027402	0	329.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43494	43492	0.002637	0.012387	0.00214	114.63	0	0	0	0	1	0	0	-16.9100	15.7900	16.9300	-15.9600	0.0000	0.0000	0.0000	0.0000;
	43500	43495	0.005706	0.028075	0.00311	136.39	0	0	0	0	1	0	0	-76.9500	-3.5500	77.2800	4.8800	0.0000	0.0000	0.0000	0.0000;
	43495	43551	0.005892	0.029283	0.00209	156.5	0	0	0	0	1	0	0	-96.0400	-3.7200	96.5800	6.1500	0.0000	0.0000	0.0000	0.0000;
	43495	43551	0.005892	0.029283	0.00209	156.5	0	0	0	0	1	0	0	-96.0400	-3.7200	96.5800	6.1500	0.0000	0.0000	0.0000	0.0000;
	43495	43551	0.005892	0.029283	0.00209	156.5	0	0	0	0	1	0	0	-96.0400	-3.7200	96.5800	6.1500	0.0000	0.0000	0.0000	0.0000;
	43552	43495	0.004867	0.018595	0.00348	147.57	0	0	0	0	1	0	0	-86.8600	1.7900	87.2200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	43552	43495	0.004867	0.018595	0.00348	147.57	0	0	0	0	1	0	0	-86.8600	1.7900	87.2200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	43496	43498	0.004503	0.020416	0.00238	136.06	0	0	0	0	1	0	0	66.3200	-23.2700	-66.1000	24.0300	0.0000	0.0000	0.0000	0.0000;
	43496	43500	0.004166	0.015359	0.0031	143.05	0	0	0	0	1	0	0	-68.0900	0.5100	68.2900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	43496	43500	0.004166	0.015359	0.0031	143.05	0	0	0	0	1	0	0	-68.0900	0.5100	68.2900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	43508	43496	0.003891	0.01574	0.00298	115	0	0	0	0	1	0	0	16.6100	5.3500	-16.6000	-5.6100	0.0000	0.0000	0.0000	0.0000;
	43499	43500	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-100.7900	-13.1200	100.8100	13.2400	0.0000	0.0000	0.0000	0.0000;
	43505	43501	0.001364	0.011145	0.02329	611.71	0	0	0	0	1	0	0	349.3700	3.6200	-347.8400	6.3500	0.0000	0.0000	0.0000	0.0000;
	43501	44360	0.001138	0.009851	0.07667	584.9	0	0	0	0	1	0	0	270.3800	86.2000	-269.5200	-86.9700	0.0000	0.0000	0.0000	0.0000;
	43502	43503	0.00028	0.00102	0	0	0	0	0	0	1	0	0	53.5300	4.1200	-53.5200	-4.0900	0.0000	0.0000	0.0000	0.0000;
	43526	43502	0.003586	0.019312	0.00242	128.99	0	0	0	0	1	0	0	-60.4400	-13.6800	60.5700	14.1000	0.0000	0.0000	0.0000	0.0000;
	43502	43527	0.009188	0.033281	0.00506	133.35	0	0	0	0	1	0	0	70.6400	33.0100	-70.1300	-31.7000	0.0000	0.0000	0.0000	0.0000;
	44505	43502	0.002275	0.00899	0.00087	116.39	0	0	0	0	1	0	0	20.0300	3.9400	-20.0200	-4.0000	0.0000	0.0000	0.0000	0.0000;
	44244	43504	0.000895	0.004415	0.00072	130.51	0	0	0	0	1	0	0	44.2200	9.8700	-44.2000	-9.8600	0.0000	0.0000	0.0000	0.0000;
	43549	43505	0.000727	0.006207	0.07119	646.99	0	0	0	0	1	0	0	339.7200	-166.3200	-338.7600	166.8400	0.0000	0.0000	0.0000	0.0000;
	43549	43505	0.000727	0.006207	0.07119	646.99	0	0	0	0	1	0	0	339.7200	-166.3200	-338.7600	166.8400	0.0000	0.0000	0.0000	0.0000;
	43505	44041	0.001285	0.013068	0.05793	656.12	0	0	0	0	1	0	0	-364.6900	73.4800	366.3300	-63.0900	0.0000	0.0000	0.0000	0.0000;
	43505	44041	0.001285	0.013068	0.05793	656.12	0	0	0	0	1	0	0	-364.6900	73.4800	366.3300	-63.0900	0.0000	0.0000	0.0000	0.0000;
	43506	43507	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-45.4600	-9.8600	45.4700	9.8800	0.0000	0.0000	0.0000	0.0000;
	43507	43552	0.006031	0.025098	0.00369	117.12	0	0	0	0	1	0	0	22.3500	8.2200	-22.3200	-8.4500	0.0000	0.0000	0.0000	0.0000;
	43552	43508	0.004253	0.01883	0.00139	143.31	0	0	0	0	1	0	0	70.4300	-0.2600	-70.2200	1.0400	0.0000	0.0000	0.0000	0.0000;
	43552	43508	0.004253	0.01883	0.00139	143.31	0	0	0	0	1	0	0	70.4300	-0.2600	-70.2200	1.0400	0.0000	0.0000	0.0000	0.0000;
	43554	43509	0.003116	0.015606	0.00242	129.96	0	0	0	0	1	0	0	49.7500	-4.7600	-49.6700	4.8800	0.0000	0.0000	0.0000	0.0000;
	43510	43511	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-18.0400	-8.2400	18.0400	8.2400	0.0000	0.0000	0.0000	0.0000;
	43511	43554	0.003086	0.013437	0.00271	116.21	0	0	0	0	1	0	0	18.6700	-5.2600	-18.6500	5.0300	0.0000	0.0000	0.0000	0.0000;
	44042	43511	0.005121	0.021499	0.00214	124.76	0	0	0	0	1	0	0	36.7700	3.0300	-36.7000	-2.9800	0.0000	0.0000	0.0000	0.0000;
	43512	43546	0.009393	0.034931	0.00652	120.3	0	0	0	0	1	0	0	22.8300	39.7100	-22.6500	-39.7100	0.0000	0.0000	0.0000	0.0000;
	44030	43512	0.010349	0.043128	0.00291	137.99	0	0	0	0	1	0	0	87.7000	-62.9800	-86.5400	67.5100	0.0000	0.0000	0.0000	0.0000;
	43515	43513	0.006209	0.019458	0.00257	112.1	0	0	0	0	1	0	0	8.8300	-15.7900	-8.8100	15.5700	0.0000	0.0000	0.0000	0.0000;
	43514	43852	0.002498	0.010957	0.00195	112.73	0	0	0	0	1	0	0	-13.8400	19.9200	13.8600	-20.0600	0.0000	0.0000	0.0000	0.0000;
	43514	43864	0.008079	0.028862	0.00245	130.69	0	0	0	0	1	0	0	-56.1600	10.8200	56.4100	-10.1800	0.0000	0.0000	0.0000	0.0000;
	43515	43518	0.006959	0.036387	0.00484	137.03	0	0	0	0	1	0	0	-75.2700	13.9900	75.6500	-12.5200	0.0000	0.0000	0.0000	0.0000;
	43515	43519	0.005159	0.019855	0.00219	121.51	0	0	0	0	1	0	0	26.0200	-3.5200	-25.9900	3.4100	0.0000	0.0000	0.0000	0.0000;
	43516	43517	0.000238	0.001174	0	0	0	0	0	0	1	0	0	75.1900	20.8700	-75.1700	-20.8100	0.0000	0.0000	0.0000	0.0000;
	43538	43516	0.004029	0.021286	0.00175	134.96	0	0	0	0	1	0	0	64.2100	13.2100	-64.0400	-12.5300	0.0000	0.0000	0.0000	0.0000;
	43519	43520	0.00028	0.001019	0	0	0	0	0	0	1	0	0	26.7200	3.5800	-26.7200	-3.5700	0.0000	0.0000	0.0000	0.0000;
	43522	43521	0.01066	0.035583	0.00497	134	0	0	0	0	1	0	0	67.6400	7.3500	-67.1800	-6.3400	0.0000	0.0000	0.0000	0.0000;
	44005	43521	0.004796	0.017294	0.00216	129.96	0	0	0	0	1	0	0	-51.7400	-5.9200	51.8600	6.1400	0.0000	0.0000	0.0000	0.0000;
	43522	43523	0.000231	0.001122	0	0	0	0	0	0	1	0	0	50.5200	12.0300	-50.5100	-12.0000	0.0000	0.0000	0.0000	0.0000;
	43522	44423	0.008092	0.036818	0.00386	152.26	0	0	0	0	1	0	0	-85.9800	-13.0000	86.5500	15.1800	0.0000	0.0000	0.0000	0.0000;
	43522	44423	0.008092	0.036818	0.00386	152.26	0	0	0	0	1	0	0	-85.9800	-13.0000	86.5500	15.1800	0.0000	0.0000	0.0000	0.0000;
	43522	44423	0.008092	0.036818	0.00386	152.26	0	0	0	0	1	0	0	-85.9800	-13.0000	86.5500	15.1800	0.0000	0.0000	0.0000	0.0000;
	43524	43525	0.000224	0.00101	0	0	0	0	0	0	1	0	0	25.9500	10.2300	-25.9500	-10.2200	0.0000	0.0000	0.0000	0.0000;
	43528	43524	0.002695	0.011223	0.00126	119.04	0	0	0	0	1	0	0	-23.3900	-2.7500	23.4100	2.6800	0.0000	0.0000	0.0000	0.0000;
	43526	44505	0.003138	0.014732	0.00202	150.56	0	0	0	0	1	0	0	-91.4500	-18.4700	91.7000	19.4300	0.0000	0.0000	0.0000	0.0000;
	43526	44505	0.003138	0.014732	0.00202	150.56	0	0	0	0	1	0	0	-91.4500	-18.4700	91.7000	19.4300	0.0000	0.0000	0.0000	0.0000;
	43526	44505	0.003138	0.014732	0.00202	150.56	0	0	0	0	1	0	0	-91.4500	-18.4700	91.7000	19.4300	0.0000	0.0000	0.0000	0.0000;
	43528	43529	0.000213	0.001031	0	0	0	0	0	0	1	0	0	25.9500	1.1800	-25.9500	-1.1800	0.0000	0.0000	0.0000	0.0000;
	43530	43531	0.000201	0.001123	0	0	0	0	0	0	1	0	0	29.8600	1.8700	-29.8600	-1.8600	0.0000	0.0000	0.0000	0.0000;
	43534	43533	0.005757	0.025228	0.00205	128.65	0	0	0	0	1	0	0	-52.4500	-28.0000	52.6400	28.6200	0.0000	0.0000	0.0000	0.0000;
	43626	43533	0.005533	0.023185	0.00162	128.69	0	0	0	0	1	0	0	51.3400	21.2600	-51.1800	-20.7800	0.0000	0.0000	0.0000	0.0000;
	43533	43628	0.003438	0.016041	0.00176	109.04	0	0	0	0	1	0	0	-10.4600	-5.0800	10.4700	4.9100	0.0000	0.0000	0.0000	0.0000;
	43647	43533	0.003026	0.014516	0.00197	107.47	0	0	0	0	1	0	0	7.9900	4.8600	-7.9900	-5.0600	0.0000	0.0000	0.0000	0.0000;
	43534	43535	0.000226	0.001029	0	0	0	0	0	0	1	0	0	27.1400	9.6000	-27.1400	-9.5900	0.0000	0.0000	0.0000	0.0000;
	43534	43647	0.007718	0.026651	0.00233	128.87	0	0	0	0	1	0	0	-54.7700	-25.5200	55.0400	26.1900	0.0000	0.0000	0.0000	0.0000;
	44543	43534	0.004833	0.023392	0.00212	129.08	0	0	0	0	1	0	0	-59.7700	-32.6700	59.9900	33.4900	0.0000	0.0000	0.0000	0.0000;
	43536	44094	0.007768	0.0254	0.00459	130.71	0	0	0	0	1	0	0	49.4300	-17.5300	-49.2200	17.7200	0.0000	0.0000	0.0000	0.0000;
	43537	43538	0.003974	0.016408	0.00184	127.24	0	0	0	0	1	0	0	38.8900	6.3500	-38.8300	-6.3100	0.0000	0.0000	0.0000	0.0000;
	43537	43655	0.001967	0.0089	0.00118	143	0	0	0	0	1	0	0	-73.6400	-15.7700	73.7500	16.1200	0.0000	0.0000	0.0000	0.0000;
	43537	43655	0.001967	0.0089	0.00118	143	0	0	0	0	1	0	0	-73.6400	-15.7700	73.7500	16.1200	0.0000	0.0000	0.0000	0.0000;
	43655	43538	0.004598	0.019513	0.00131	134.44	0	0	0	0	1	0	0	66.4000	12.6700	-66.2100	-11.9700	0.0000	0.0000	0.0000	0.0000;
	44248	43539	0.003033	0.011154	0.00118	116.92	0	0	0	0	1	0	0	16.9900	7.0800	-16.9800	-7.1700	0.0000	0.0000	0.0000	0.0000;
	43541	43542	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-27.6500	-14.8200	27.6500	14.8300	0.0000	0.0000	0.0000	0.0000;
	43542	43772	0.00496	0.021679	0.00117	112.15	0	0	0	0	1	0	0	-12.9100	-0.6400	12.9200	0.5500	0.0000	0.0000	0.0000	0.0000;
	43543	43544	0.000253	0.001083	0	0	0	0	0	0	1	0	0	37.2200	5.5500	-37.2200	-5.5300	0.0000	0.0000	0.0000	0.0000;
	43656	43543	0.004396	0.011742	0.00226	121.79	0	0	0	0	1	0	0	-36.7300	56.4400	36.9200	-56.1800	0.0000	0.0000	0.0000	0.0000;
	43545	44117	0.005366	0.021438	0.00219	140.48	0	0	0	0	1	0	0	-61.7800	-15.7800	61.9800	16.3600	0.0000	0.0000	0.0000	0.0000;
	43545	44117	0.005366	0.021438	0.00219	140.48	0	0	0	0	1	0	0	-61.7800	-15.7800	61.9800	16.3600	0.0000	0.0000	0.0000	0.0000;
	43546	43564	0.00517	0.019379	0.00298	111.09	0	0	0	0	1	0	0	7.0700	35.4600	-7.0000	-35.5200	0.0000	0.0000	0.0000	0.0000;
	43548	43547	0.001562	0.062899	0	248.94	0	0	1.03125	0	1	0	0	-130.4400	-25.1300	130.7100	35.9700	0.0000	0.0000	0.0000	0.0000;
	43548	43547	0.001562	0.062899	0	248.94	0	0	1.03125	0	1	0	0	-130.4400	-25.1300	130.7100	35.9700	0.0000	0.0000	0.0000	0.0000;
	43548	43547	0.001562	0.062899	0	248.94	0	0	1.03125	0	1	0	0	-130.4400	-25.1300	130.7100	35.9700	0.0000	0.0000	0.0000	0.0000;
	43548	43547	0.001562	0.062899	0	248.94	0	0	1.03125	0	1	0	0	-130.4400	-25.1300	130.7100	35.9700	0.0000	0.0000	0.0000	0.0000;
	43547	43549	0.000288	0.001178	0	0	0	0	0	0	1	0	0	-522.8400	-143.8800	523.6400	147.1300	0.0000	0.0000	0.0000	0.0000;
	44109	43548	0.002049	0.009683	0.001	153.18	0	0	0	0	1	0	0	-91.9000	-28.3500	92.0800	29.0700	0.0000	0.0000	0.0000	0.0000;
	44109	43548	0.002049	0.009683	0.001	153.18	0	0	0	0	1	0	0	-91.9000	-28.3500	92.0800	29.0700	0.0000	0.0000	0.0000	0.0000;
	44109	43548	0.002049	0.009683	0.001	153.18	0	0	0	0	1	0	0	-91.9000	-28.3500	92.0800	29.0700	0.0000	0.0000	0.0000	0.0000;
	44041	43549	0.000974	0.010148	0.0413	578.11	0	0	0	0	1	0	0	258.7400	12.0600	-258.1300	-10.1900	0.0000	0.0000	0.0000	0.0000;
	43549	44114	0.002143	0.018511	0.11626	731.2	0	0	0	0	1	0	0	-429.2700	45.5900	433.0000	-25.8300	0.0000	0.0000	0.0000	0.0000;
	43549	44114	0.002143	0.018511	0.11626	731.2	0	0	0	0	1	0	0	-429.2700	45.5900	433.0000	-25.8300	0.0000	0.0000	0.0000	0.0000;
	43549	44114	0.002143	0.018511	0.11626	731.2	0	0	0	0	1	0	0	-429.2700	45.5900	433.0000	-25.8300	0.0000	0.0000	0.0000	0.0000;
	43550	43551	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-61.8300	-11.8400	61.8400	11.8800	0.0000	0.0000	0.0000	0.0000;
	43552	43553	0.000227	0.001159	0	0	0	0	0	0	1	0	0	55.1800	5.3800	-55.1700	-5.3500	0.0000	0.0000	0.0000	0.0000;
	43555	43554	0.004633	0.020268	0.00151	131.65	0	0	0	0	1	0	0	57.6700	7.8700	-57.5200	-7.3800	0.0000	0.0000	0.0000	0.0000;
	43557	43558	0.00025	0.001053	0	0	0	0	0	0	1	0	0	64.9300	21.3100	-64.9200	-21.2600	0.0000	0.0000	0.0000	0.0000;
	43840	43557	0.007846	0.027343	0.00383	112.13	0	0	0	0	1	0	0	-20.8300	-18.9400	20.8900	18.7400	0.0000	0.0000	0.0000	0.0000;
	43868	43559	0.000996	0.010445	0.04293	577.94	0	0	0	0	1	0	0	243.7400	-2.3500	-243.1900	3.4800	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-163.8200	-22.8000	164.0900	34.1500	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-163.8200	-22.8000	164.0900	34.1500	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-163.8200	-22.8000	164.0900	34.1500	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-163.8200	-22.8000	164.0900	34.1500	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-163.8200	-22.8000	164.0900	34.1500	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-163.8200	-22.8000	164.0900	34.1500	0.0000	0.0000	0.0000	0.0000;
	43560	43562	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-984.5500	-204.9100	986.8000	215.1500	0.0000	0.0000	0.0000	0.0000;
	43691	43561	0.001861	0.00855	0.0014	200	0	0	0	0	1	0	0	-149.8200	-33.7200	150.2300	35.4500	0.0000	0.0000	0.0000	0.0000;
	43691	43561	0.001861	0.00855	0.0014	200	0	0	0	0	1	0	0	-149.8200	-33.7200	150.2300	35.4500	0.0000	0.0000	0.0000	0.0000;
	43691	43561	0.001861	0.00855	0.0014	200	0	0	0	0	1	0	0	-149.8200	-33.7200	150.2300	35.4500	0.0000	0.0000	0.0000	0.0000;
	43562	43621	0.001878	0.016375	0.06378	656.18	0	0	0	0	1	0	0	-392.2400	-0.9100	394.9800	18.0300	0.0000	0.0000	0.0000	0.0000;
	43562	43621	0.001878	0.016375	0.06378	656.18	0	0	0	0	1	0	0	-392.2400	-0.9100	394.9800	18.0300	0.0000	0.0000	0.0000	0.0000;
	43562	43627	0.001257	0.012377	0.07311	628.03	0	0	0	0	1	0	0	-329.2200	-80.5800	330.5800	86.1900	0.0000	0.0000	0.0000	0.0000;
	43562	43627	0.001257	0.012377	0.07311	628.03	0	0	0	0	1	0	0	-329.2200	-80.5800	330.5800	86.1900	0.0000	0.0000	0.0000	0.0000;
	43564	43704	0.010771	0.041955	0.00328	106.46	0	0	0	0	1	0	0	-12.0300	29.0500	12.1300	-28.9800	0.0000	0.0000	0.0000	0.0000;
	43643	43565	0.00448	0.021358	0.002	125.44	0	0	0	0	1	0	0	53.3700	-14.6500	-53.2400	15.0600	0.0000	0.0000	0.0000	0.0000;
	43567	43840	0.00301	0.012588	0.00121	205.22	0	0	0	0	1	0	0	94.8500	-7.1000	-94.5900	8.0600	0.0000	0.0000	0.0000	0.0000;
	43880	43567	0.007648	0.03663	0.00413	143.32	0	0	0	0	1	0	0	82.0800	13.2800	-81.5900	-11.3500	0.0000	0.0000	0.0000	0.0000;
	43880	43567	0.007648	0.03663	0.00413	143.32	0	0	0	0	1	0	0	82.0800	13.2800	-81.5900	-11.3500	0.0000	0.0000	0.0000	0.0000;
	43568	43579	0.045502	0.19581	0.02231	128.55	0	0	0	0	1	0	0	45.6000	-10.7100	-44.6500	12.5100	0.0000	0.0000	0.0000	0.0000;
	43593	43568	0.018701	0.095316	0.01147	137.57	0	0	0	0	1	0	0	85.7900	-3.4700	-84.4900	8.9300	0.0000	0.0000	0.0000	0.0000;
	43570	43569	0.003977	0.020201	0.00396	157.54	0	0	0	0	1	0	0	79.7600	-3.7000	-79.5200	4.4600	0.0000	0.0000	0.0000	0.0000;
	43570	43569	0.003977	0.020201	0.00396	157.54	0	0	0	0	1	0	0	79.7600	-3.7000	-79.5200	4.4600	0.0000	0.0000	0.0000	0.0000;
	43570	43569	0.003977	0.020201	0.00396	157.54	0	0	0	0	1	0	0	79.7600	-3.7000	-79.5200	4.4600	0.0000	0.0000	0.0000	0.0000;
	43569	43598	0.002931	0.016256	0.00149	155.32	0	0	0	0	1	0	0	104.3600	-9.5000	-104.0600	10.9900	0.0000	0.0000	0.0000	0.0000;
	43569	43598	0.002931	0.016256	0.00149	155.32	0	0	0	0	1	0	0	104.3600	-9.5000	-104.0600	10.9900	0.0000	0.0000	0.0000	0.0000;
	43570	43571	0.000224	0.001052	0	0	0	0	0	0	1	0	0	33.1600	7.2500	-33.1600	-7.2400	0.0000	0.0000	0.0000	0.0000;
	43573	43570	0.003509	0.015458	0.00099	159.46	0	0	0	0	1	0	0	91.0800	-0.2200	-90.8100	1.2900	0.0000	0.0000	0.0000	0.0000;
	43573	43570	0.003509	0.015458	0.00099	159.46	0	0	0	0	1	0	0	91.0800	-0.2200	-90.8100	1.2900	0.0000	0.0000	0.0000	0.0000;
	43573	43570	0.003509	0.015458	0.00099	159.46	0	0	0	0	1	0	0	91.0800	-0.2200	-90.8100	1.2900	0.0000	0.0000	0.0000	0.0000;
	43573	43572	0.000757	0.035657	0	242.7	0	0	1.025	0	1	0	0	-107.7600	-9.1600	107.8500	13.1700	0.0000	0.0000	0.0000	0.0000;
	43573	43572	0.000757	0.035657	0	242.7	0	0	1.025	0	1	0	0	-107.7600	-9.1600	107.8500	13.1700	0.0000	0.0000	0.0000	0.0000;
	43573	43572	0.000757	0.035657	0	242.7	0	0	1.025	0	1	0	0	-107.7600	-9.1600	107.8500	13.1700	0.0000	0.0000	0.0000	0.0000;
	43573	43572	0.000757	0.035657	0	242.7	0	0	1.025	0	1	0	0	-107.7600	-9.1600	107.8500	13.1700	0.0000	0.0000	0.0000	0.0000;
	43572	43574	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-431.3800	-52.6600	431.7800	54.5900	0.0000	0.0000	0.0000	0.0000;
	43594	43573	0.004142	0.02151	0.00616	147.73	0	0	0	0	1	0	0	-101.8100	-19.5200	102.2300	21.0000	0.0000	0.0000	0.0000	0.0000;
	43574	44514	0.00232	0.023821	0.06527	574.48	0	0	0	0	1	0	0	-281.6400	-7.3200	283.3900	18.3400	0.0000	0.0000	0.0000	0.0000;
	43575	43576	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-11.1500	-2.4100	11.1500	2.4200	0.0000	0.0000	0.0000	0.0000;
	43591	43576	0.016143	0.075858	0.01159	143.99	0	0	0	0	1	0	0	-77.9100	9.0300	78.8400	-5.9300	0.0000	0.0000	0.0000	0.0000;
	43591	43576	0.016143	0.075858	0.01159	143.99	0	0	0	0	1	0	0	-77.9100	9.0300	78.8400	-5.9300	0.0000	0.0000	0.0000	0.0000;
	43576	44464	0.005433	0.022366	0.00308	145.63	0	0	0	0	1	0	0	-84.4100	4.7200	84.7700	-3.5900	0.0000	0.0000	0.0000	0.0000;
	43576	44464	0.005433	0.022366	0.00308	145.63	0	0	0	0	1	0	0	-84.4100	4.7200	84.7700	-3.5900	0.0000	0.0000	0.0000	0.0000;
	43577	43578	0.00024	0.001083	0	0	0	0	0	0	1	0	0	31.2700	12.5100	-31.2700	-12.5000	0.0000	0.0000	0.0000	0.0000;
	43597	43577	0.01797	0.064371	0.01069	136.76	0	0	0	0	1	0	0	83.8700	7.8800	-82.6800	-4.7100	0.0000	0.0000	0.0000	0.0000;
	43577	43766	0.008438	0.039754	0.00744	128.99	0	0	0	0	1	0	0	51.4100	-7.8000	-51.1900	8.0800	0.0000	0.0000	0.0000	0.0000;
	43579	43580	0.000201	0.001025	0	0	0	0	0	0	1	0	0	14.8100	6.0900	-14.8100	-6.0900	0.0000	0.0000	0.0000	0.0000;
	43579	43763	0.018628	0.083392	0.01016	110.43	0	0	0	0	1	0	0	13.2500	-19.9000	-13.1500	19.2700	0.0000	0.0000	0.0000	0.0000;
	43781	43579	0.011709	0.04059	0.00536	118.82	0	0	0	0	1	0	0	19.9000	-18.9500	-19.8100	18.6900	0.0000	0.0000	0.0000	0.0000;
	43579	43782	0.010125	0.046492	0.0032	135.61	0	0	0	0	1	0	0	-47.5800	18.4200	47.8400	-17.5800	0.0000	0.0000	0.0000	0.0000;
	43783	43579	0.008428	0.029058	0.00435	120.4	0	0	0	0	1	0	0	-22.4000	0.0800	22.4400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	43579	43934	0.009092	0.048904	0.01095	139.54	0	0	0	0	1	0	0	61.5500	-35.4200	-61.1100	36.6200	0.0000	0.0000	0.0000	0.0000;
	43583	43581	0.007083	0.032691	0.00533	127.49	0	0	0	0	1	0	0	-29.4100	8.4100	29.4700	-8.6600	0.0000	0.0000	0.0000	0.0000;
	43942	43582	0.008247	0.030214	0.00372	129.07	0	0	0	0	1	0	0	-29.4100	17.9500	29.5100	-17.9600	0.0000	0.0000	0.0000	0.0000;
	43595	43583	0.013262	0.062135	0.0074	137.72	0	0	0	0	1	0	0	56.1900	-2.1100	-55.7900	3.2200	0.0000	0.0000	0.0000	0.0000;
	43583	43782	0.005819	0.026695	0.00444	140.48	0	0	0	0	1	0	0	66.9300	-14.8400	-66.6700	15.5900	0.0000	0.0000	0.0000	0.0000;
	43584	43585	0.006082	0.021509	0.00182	101.85	0	0	0	0	1	0	0	-1.5300	-1.5500	1.5300	1.3500	0.0000	0.0000	0.0000	0.0000;
	43584	44367	0.004781	0.025342	0.00324	115.89	0	0	0	0	1	0	0	-13.1800	-1.5200	13.1900	1.2100	0.0000	0.0000	0.0000	0.0000;
	44540	43585	0.002752	0.011193	0.00149	119.55	0	0	0	0	1	0	0	18.2300	2.7400	-18.2200	-2.8700	0.0000	0.0000	0.0000	0.0000;
	43586	44238	0.007679	0.037504	0.0033	124.14	0	0	0	0	1	0	0	-24.3100	1.4000	24.3500	-1.5500	0.0000	0.0000	0.0000	0.0000;
	43586	44334	0.003571	0.014906	0.00166	111.28	0	0	0	0	1	0	0	8.0500	-5.7100	-8.0500	5.5500	0.0000	0.0000	0.0000	0.0000;
	43587	43588	0.000235	0.00112	0	0	0	0	0	0	1	0	0	21.3500	2.9100	-21.3500	-2.9100	0.0000	0.0000	0.0000	0.0000;
	43587	43591	0.007198	0.02669	0.00316	119.56	0	0	0	0	1	0	0	26.0500	-3.3200	-26.0100	3.1500	0.0000	0.0000	0.0000	0.0000;
	43587	44551	0.02305	0.092302	0.00677	128.61	0	0	0	0	1	0	0	-47.4000	0.4100	47.8800	0.7800	0.0000	0.0000	0.0000	0.0000;
	43589	43590	0.000235	0.0012	0	0	0	0	0	0	1	0	0	16.2400	4.8700	-16.2300	-4.8700	0.0000	0.0000	0.0000	0.0000;
	43591	43589	0.015249	0.063015	0.00646	145.35	0	0	0	0	1	0	0	82.6400	-12.5500	-81.6500	15.9500	0.0000	0.0000	0.0000	0.0000;
	43591	43589	0.015249	0.063015	0.00646	145.35	0	0	0	0	1	0	0	82.6400	-12.5500	-81.6500	15.9500	0.0000	0.0000	0.0000	0.0000;
	43589	43817	0.009151	0.039057	0.00682	142.85	0	0	0	0	1	0	0	73.5300	-18.3900	-73.0400	19.7600	0.0000	0.0000	0.0000	0.0000;
	43589	43817	0.009151	0.039057	0.00682	142.85	0	0	0	0	1	0	0	73.5300	-18.3900	-73.0400	19.7600	0.0000	0.0000	0.0000	0.0000;
	43591	43592	0.000261	0.001004	0	0	0	0	0	0	1	0	0	16.5500	3.8900	-16.5500	-3.8800	0.0000	0.0000	0.0000	0.0000;
	43593	43952	0.051802	0.206601	0.02542	99.57	0	0	0	0	1	0	0	1.1600	0.7100	-1.1600	-3.3700	0.0000	0.0000	0.0000	0.0000;
	43593	44499	0.020968	0.087666	0.0095	127.32	0	0	0	0	1	0	0	-43.9500	1.1000	44.3300	-0.5000	0.0000	0.0000	0.0000	0.0000;
	43595	43594	0.011972	0.052664	0.00407	145.54	0	0	0	0	1	0	0	-85.3700	-9.9600	86.2100	13.2500	0.0000	0.0000	0.0000	0.0000;
	43595	43596	0.000212	0.001129	0	0	0	0	0	0	1	0	0	29.1700	12.0600	-29.1700	-12.0500	0.0000	0.0000	0.0000	0.0000;
	43597	43598	0.004757	0.02309	0.00272	147.03	0	0	0	0	1	0	0	-96.0900	-6.7600	96.5000	8.4800	0.0000	0.0000	0.0000	0.0000;
	43597	43598	0.004757	0.02309	0.00272	147.03	0	0	0	0	1	0	0	-96.0900	-6.7600	96.5000	8.4800	0.0000	0.0000	0.0000	0.0000;
	43792	43597	0.015601	0.07862	0.0091	137.07	0	0	0	0	1	0	0	-91.9000	1.8100	93.1800	3.6500	0.0000	0.0000	0.0000	0.0000;
	43599	43600	0.000225	0.001031	0	0	0	0	0	0	1	0	0	27.0900	1.6000	-27.0900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	43602	43599	0.00548	0.024328	0.00261	116.95	0	0	0	0	1	0	0	24.5600	-55.1000	-24.3700	55.6600	0.0000	0.0000	0.0000	0.0000;
	43599	43684	0.003021	0.016327	0.00201	114.4	0	0	0	0	1	0	0	-12.1800	39.0600	12.2300	-39.0200	0.0000	0.0000	0.0000	0.0000;
	43601	43657	0.003835	0.018381	0.00219	140.85	0	0	0	0	1	0	0	-61.3400	-4.3500	61.4800	4.7800	0.0000	0.0000	0.0000	0.0000;
	43601	43657	0.003835	0.018381	0.00219	140.85	0	0	0	0	1	0	0	-61.3400	-4.3500	61.4800	4.7800	0.0000	0.0000	0.0000	0.0000;
	43602	43616	0.004771	0.018266	0.00268	117.87	0	0	0	0	1	0	0	-27.5500	20.4100	27.6000	-20.4800	0.0000	0.0000	0.0000	0.0000;
	43603	43610	0.005934	0.019131	0.00313	109.64	0	0	0	0	1	0	0	-10.2800	58.0700	10.4700	-57.7700	0.0000	0.0000	0.0000	0.0000;
	43693	43603	0.00538	0.025788	0.00458	105.48	0	0	0	0	1	0	0	5.0000	-50.4400	-4.8700	50.5900	0.0000	0.0000	0.0000	0.0000;
	43666	43604	0.004812	0.021254	0.00292	128.01	0	0	0	0	1	0	0	-37.5300	5.8200	37.5900	-5.8100	0.0000	0.0000	0.0000	0.0000;
	43761	43604	0.00335	0.013369	0.00238	108.56	0	0	0	0	1	0	0	6.4400	4.6400	-6.4400	-4.8700	0.0000	0.0000	0.0000	0.0000;
	44076	43604	0.002927	0.012252	0.00163	132.47	0	0	0	0	1	0	0	57.5100	0.6900	-57.4100	-0.4600	0.0000	0.0000	0.0000	0.0000;
	43605	43606	0.000273	0.001191	0	0	0	0	0	0	1	0	0	26.2600	8.3500	-26.2600	-8.3400	0.0000	0.0000	0.0000	0.0000;
	43670	43605	0.003668	0.017457	0.00465	114.77	0	0	0	0	1	0	0	19.5400	-1.5400	-19.5200	1.1100	0.0000	0.0000	0.0000	0.0000;
	43605	43709	0.01534	0.067246	0.00929	120.44	0	0	0	0	1	0	0	-24.7100	-13.7100	24.8300	13.2300	0.0000	0.0000	0.0000	0.0000;
	43607	43608	0.010006	0.031344	0.0025	114.91	0	0	0	0	1	0	0	18.8000	7.7100	-18.7500	-7.8300	0.0000	0.0000	0.0000	0.0000;
	43757	43607	0.005408	0.018156	0.00194	111.64	0	0	0	0	1	0	0	15.7500	7.4900	-15.7300	-7.6300	0.0000	0.0000	0.0000	0.0000;
	43790	43607	0.005444	0.021564	0.00249	114.09	0	0	0	0	1	0	0	17.7200	7.8000	-17.7000	-7.9700	0.0000	0.0000	0.0000	0.0000;
	43607	44241	0.007058	0.025206	0.00149	114.08	0	0	0	0	1	0	0	-11.6200	2.8200	11.6300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	43608	43819	0.00824	0.031482	0.00361	123.6	0	0	0	0	1	0	0	-32.5400	-4.6200	32.6300	4.6000	0.0000	0.0000	0.0000	0.0000;
	43678	43609	0.004758	0.021032	0.00272	130.97	0	0	0	0	1	0	0	-51.1600	9.2600	51.2900	-8.9600	0.0000	0.0000	0.0000	0.0000;
	43609	43753	0.004259	0.021025	0.00187	138.63	0	0	0	0	1	0	0	-89.7400	1.7200	90.0800	-0.2200	0.0000	0.0000	0.0000	0.0000;
	43610	43680	0.004055	0.01388	0.00123	128.12	0	0	0	0	1	0	0	-45.6300	52.9600	45.8200	-52.4300	0.0000	0.0000	0.0000	0.0000;
	43611	43614	0.001793	0.077148	0	387	0	0	1	0	1	0	0	263.6700	58.4900	-262.4500	-5.9000	0.0000	0.0000	0.0000	0.0000;
	43611	43615	0.000278	0.001147	0	0	0	0	0	0	1	0	0	81.5700	16.5500	-81.5500	-16.4700	0.0000	0.0000	0.0000	0.0000;
	43611	43627	0.002903	0.020775	0.05985	590.58	0	0	0	0	1	0	0	319.9200	-68.4700	-317.0300	82.7300	0.0000	0.0000	0.0000	0.0000;
	43611	44125	0.002153	0.017915	0.07607	548.14	0	0	0	0	1	0	0	183.9700	-18.5200	-183.2800	16.0900	0.0000	0.0000	0.0000	0.0000;
	43611	44525	0.00105	0.010422	0.02481	422	0	0	0	0	1	0	0	20.0900	-67.4100	-20.0500	65.2000	0.0000	0.0000	0.0000	0.0000;
	43611	44550	0.003718	0.028418	0.19746	665.12	0	0	0	0	1	0	0	-434.6100	39.6800	441.2600	-10.1600	0.0000	0.0000	0.0000	0.0000;
	43611	44550	0.003718	0.028418	0.19746	665.12	0	0	0	0	1	0	0	-434.6100	39.6800	441.2600	-10.1600	0.0000	0.0000	0.0000	0.0000;
	43612	43614	-0.000435	-0.018711	0	312	0	0	1	0	1	0	0	-262.7400	-18.6500	262.4500	5.9000	0.0000	0.0000	0.0000	0.0000;
	43612	43753	0.004717	0.016556	0.00143	140.64	0	0	0	0	1	0	0	59.8900	5.2100	-59.7200	-4.7600	0.0000	0.0000	0.0000	0.0000;
	43612	43753	0.004717	0.016556	0.00143	140.64	0	0	0	0	1	0	0	59.8900	5.2100	-59.7200	-4.7600	0.0000	0.0000	0.0000	0.0000;
	43612	43788	0.005049	0.021124	0.00204	141.79	0	0	0	0	1	0	0	71.4800	4.1200	-71.2300	-3.2600	0.0000	0.0000	0.0000	0.0000;
	43612	43788	0.005049	0.021124	0.00204	141.79	0	0	0	0	1	0	0	71.4800	4.1200	-71.2300	-3.2600	0.0000	0.0000	0.0000	0.0000;
	43613	43614	0.007901	0.339955	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43617	43618	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-15.7400	-3.3700	15.7400	3.3700	0.0000	0.0000	0.0000	0.0000;
	43618	43626	0.006818	0.025181	0.00167	147.76	0	0	0	0	1	0	0	-90.2400	-18.9100	90.7800	20.7300	0.0000	0.0000	0.0000	0.0000;
	43618	43626	0.006818	0.025181	0.00167	147.76	0	0	0	0	1	0	0	-90.2400	-18.9100	90.7800	20.7300	0.0000	0.0000	0.0000	0.0000;
	43700	43618	0.005649	0.022211	0.00243	146.11	0	0	0	0	1	0	0	-82.0000	-16.0100	82.3700	17.2200	0.0000	0.0000	0.0000	0.0000;
	43700	43618	0.005649	0.022211	0.00243	146.11	0	0	0	0	1	0	0	-82.0000	-16.0100	82.3700	17.2200	0.0000	0.0000	0.0000	0.0000;
	43622	43619	0.003536	0.01676	0.00222	113.06	0	0	0	0	1	0	0	-20.4500	-64.3300	20.6100	64.8400	0.0000	0.0000	0.0000	0.0000;
	43619	43671	0.003526	0.016657	0.00186	135.48	0	0	0	0	1	0	0	-82.8400	-82.8500	83.3000	84.8400	0.0000	0.0000	0.0000	0.0000;
	43620	43637	0.001752	0.009239	0.0016	136.4	0	0	0	0	1	0	0	-100.3800	-51.5700	100.6000	52.5600	0.0000	0.0000	0.0000	0.0000;
	43642	43620	0.004581	0.021615	0.00183	117.32	0	0	0	0	1	0	0	-34.0500	-18.3800	34.1200	18.5200	0.0000	0.0000	0.0000	0.0000;
	43646	43620	0.002158	0.01107	0.00216	121.15	0	0	0	0	1	0	0	-36.9000	-27.8300	36.9500	27.8400	0.0000	0.0000	0.0000	0.0000;
	43677	43621	0.00098	0.008944	0.01637	448	0	0	0	0	1	0	0	21.8200	-67.6800	-21.7800	66.3500	0.0000	0.0000	0.0000	0.0000;
	43621	43815	0.002144	0.01458	0.07095	614.74	0	0	0	0	1	0	0	-368.5700	-9.1000	371.2900	19.9000	0.0000	0.0000	0.0000	0.0000;
	44012	43621	0.001391	0.014239	0.04013	497.99	0	0	0	0	1	0	0	90.1900	-17.2800	-90.0800	14.0900	0.0000	0.0000	0.0000	0.0000;
	44525	43621	0.001261	0.011177	0.03563	598.83	0	0	0	0	1	0	0	365.2800	15.3700	-363.7200	-5.4100	0.0000	0.0000	0.0000	0.0000;
	43622	43672	0.003532	0.014797	0.00162	127.05	0	0	0	0	1	0	0	-36.4300	43.2900	36.5400	-42.9900	0.0000	0.0000	0.0000	0.0000;
	43623	43624	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-65.5700	-25.9100	65.5800	25.9600	0.0000	0.0000	0.0000	0.0000;
	43624	43642	0.007727	0.038686	0.00246	93.04	0	0	0	0	1	0	0	-3.3700	-19.4900	3.4000	19.3900	0.0000	0.0000	0.0000	0.0000;
	43624	43648	0.004468	0.017943	0.00277	129.17	0	0	0	0	1	0	0	-42.1500	-0.9600	42.2300	1.0100	0.0000	0.0000	0.0000	0.0000;
	44145	43624	0.00175	0.007609	0.00133	114.36	0	0	0	0	1	0	0	20.0700	5.4200	-20.0600	-5.5200	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6300	-57.4800	154.9400	74.3800	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6300	-57.4800	154.9400	74.3800	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6300	-57.4800	154.9400	74.3800	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6300	-57.4800	154.9400	74.3800	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6300	-57.4800	154.9400	74.3800	0.0000	0.0000	0.0000	0.0000;
	43625	43627	0.000209	0.001	0	0	0	0	0	0	1	0	0	-774.7000	443.0500	776.2300	-435.7300	0.0000	0.0000	0.0000	0.0000;
	43626	43628	0.007374	0.025586	0.00361	125.07	0	0	0	0	1	0	0	40.1300	14.0600	-40.0100	-14.0300	0.0000	0.0000	0.0000	0.0000;
	43647	43626	0.002879	0.011677	0.00111	152.47	0	0	0	0	1	0	0	-91.7400	-34.6800	91.9900	35.6000	0.0000	0.0000	0.0000	0.0000;
	43647	43626	0.002879	0.011677	0.00111	152.47	0	0	0	0	1	0	0	-91.7400	-34.6800	91.9900	35.6000	0.0000	0.0000	0.0000	0.0000;
	43647	43626	0.002879	0.011677	0.00111	152.47	0	0	0	0	1	0	0	-91.7400	-34.6800	91.9900	35.6000	0.0000	0.0000	0.0000	0.0000;
	43626	43656	0.005121	0.023257	0.00158	146.85	0	0	0	0	1	0	0	84.2200	45.3900	-83.7900	-43.6100	0.0000	0.0000	0.0000	0.0000;
	43626	43656	0.005121	0.023257	0.00158	146.85	0	0	0	0	1	0	0	84.2200	45.3900	-83.7900	-43.6100	0.0000	0.0000	0.0000	0.0000;
	43663	43627	0.001109	0.0105	0.04494	508.08	0	0	0	0	1	0	0	115.2900	20.4100	-115.1500	-23.9600	0.0000	0.0000	0.0000	0.0000;
	43627	44525	0.00168	0.014157	0.03783	686.98	0	0	0	0	1	0	0	-458.1700	64.8600	461.5000	-40.9400	0.0000	0.0000	0.0000	0.0000;
	43627	44525	0.00168	0.014157	0.03783	686.98	0	0	0	0	1	0	0	-458.1700	64.8600	461.5000	-40.9400	0.0000	0.0000	0.0000	0.0000;
	43629	43685	0.003218	0.013407	0.00161	126.32	0	0	0	0	1	0	0	38.1900	-21.8900	-38.1300	21.9800	0.0000	0.0000	0.0000	0.0000;
	43629	43695	0.007553	0.02828	0.00319	112.77	0	0	0	0	1	0	0	3.8100	-14.9000	-3.8000	14.6300	0.0000	0.0000	0.0000	0.0000;
	43629	43759	0.008494	0.040864	0.00499	130.57	0	0	0	0	1	0	0	-50.4600	9.2500	50.6800	-8.7100	0.0000	0.0000	0.0000	0.0000;
	43761	43629	0.004415	0.020868	0.00174	126.2	0	0	0	0	1	0	0	33.6400	-16.5700	-33.5800	16.6800	0.0000	0.0000	0.0000	0.0000;
	43630	43638	0.007692	0.030214	0.00369	130.1	0	0	0	0	1	0	0	-59.5900	-19.8800	59.8900	20.6900	0.0000	0.0000	0.0000	0.0000;
	43646	43630	0.003968	0.017179	0.00141	102.6	0	0	0	0	1	0	0	10.7200	21.3100	-10.7000	-21.3500	0.0000	0.0000	0.0000	0.0000;
	43630	44145	0.005301	0.017024	0.0021	102.91	0	0	0	0	1	0	0	9.7300	23.9300	-9.7000	-24.0300	0.0000	0.0000	0.0000	0.0000;
	43637	43631	0.003149	0.01515	0.00211	139.84	0	0	0	0	1	0	0	-68.8200	-33.9400	69.0000	34.5800	0.0000	0.0000	0.0000	0.0000;
	43637	43631	0.003149	0.01515	0.00211	139.84	0	0	0	0	1	0	0	-68.8200	-33.9400	69.0000	34.5800	0.0000	0.0000	0.0000	0.0000;
	43631	43691	0.004317	0.021886	0.00244	144.17	0	0	0	0	1	0	0	-88.0800	-38.6100	88.4600	40.2800	0.0000	0.0000	0.0000	0.0000;
	43631	43691	0.004317	0.021886	0.00244	144.17	0	0	0	0	1	0	0	-88.0800	-38.6100	88.4600	40.2800	0.0000	0.0000	0.0000	0.0000;
	43632	43635	0.005268	0.231207	0	255.77	0	0	1	0	1	0	0	188.4500	54.6200	-186.5700	28.0900	0.0000	0.0000	0.0000	0.0000;
	43632	43636	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-188.4500	68.1300	188.5500	-67.7200	0.0000	0.0000	0.0000	0.0000;
	43633	43635	-0.003415	-0.149866	0	230.77	0	0	1	0	1	0	0	-187.7900	-25.5200	186.5700	-28.0900	0.0000	0.0000	0.0000	0.0000;
	43648	43633	0.004148	0.015983	0.00223	134.61	0	0	0	0	1	0	0	-68.3600	-8.6700	68.5600	9.2100	0.0000	0.0000	0.0000	0.0000;
	43707	43633	0.00399	0.017267	0.00206	131.26	0	0	0	0	1	0	0	-55.2100	7.9500	55.3300	-7.6200	0.0000	0.0000	0.0000	0.0000;
	43634	43635	0.011659	0.511698	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43636	43663	0.001242	0.010502	0.03506	458.45	0	0	0	0	1	0	0	-95.8600	-59.6800	96.0000	57.1100	0.0000	0.0000	0.0000	0.0000;
	43636	44012	0.002063	0.019279	0.02796	543.51	0	0	0	0	1	0	0	-180.6400	35.3700	181.2900	-32.2800	0.0000	0.0000	0.0000	0.0000;
	43636	44114	0.002388	0.020108	0.09719	672.99	0	0	0	0	1	0	0	-412.9300	54.4100	416.8000	-32.3300	0.0000	0.0000	0.0000	0.0000;
	43636	44114	0.002388	0.020108	0.09719	672.99	0	0	0	0	1	0	0	-412.9300	54.4100	416.8000	-32.3300	0.0000	0.0000	0.0000	0.0000;
	44200	43636	0.001304	0.011022	0.06256	700.14	0	0	0	0	1	0	0	380.9500	5.1400	-379.2100	2.8400	0.0000	0.0000	0.0000	0.0000;
	44200	43636	0.001304	0.011022	0.06256	700.14	0	0	0	0	1	0	0	380.9500	5.1400	-379.2100	2.8400	0.0000	0.0000	0.0000	0.0000;
	44200	43636	0.001304	0.011022	0.06256	700.14	0	0	0	0	1	0	0	380.9500	5.1400	-379.2100	2.8400	0.0000	0.0000	0.0000	0.0000;
	43659	43638	0.006349	0.023845	0.00216	126.86	0	0	0	0	1	0	0	49.8500	25.0500	-49.6600	-24.5600	0.0000	0.0000	0.0000	0.0000;
	43638	44543	0.012364	0.053101	0.00539	121.54	0	0	0	0	1	0	0	-29.2800	-4.5000	29.3900	4.4000	0.0000	0.0000	0.0000	0.0000;
	43639	43640	0.000284	0.001116	0	0	0	0	0	0	1	0	0	131.3900	35.4100	-131.3300	-35.2100	0.0000	0.0000	0.0000	0.0000;
	43669	43639	0.010361	0.041203	0.00318	144.31	0	0	0	0	1	0	0	75.2100	10.9000	-74.6200	-8.8600	0.0000	0.0000	0.0000	0.0000;
	43669	43639	0.010361	0.041203	0.00318	144.31	0	0	0	0	1	0	0	75.2100	10.9000	-74.6200	-8.8600	0.0000	0.0000	0.0000	0.0000;
	44145	43639	0.00402	0.017356	0.00163	119.69	0	0	0	0	1	0	0	-17.8300	17.6400	17.8600	-17.6900	0.0000	0.0000	0.0000	0.0000;
	43641	43642	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-20.1400	-3.4300	20.1400	3.4300	0.0000	0.0000	0.0000	0.0000;
	43642	43704	0.005121	0.022017	0.0019	100.02	0	0	0	0	1	0	0	10.5100	-4.4400	-10.5000	4.2800	0.0000	0.0000	0.0000	0.0000;
	43643	43689	0.004165	0.016602	0.00184	133.19	0	0	0	0	1	0	0	-79.5500	7.2200	79.8100	-6.4100	0.0000	0.0000	0.0000	0.0000;
	43647	43644	0.00612	0.028965	0.00195	144.56	0	0	0	0	1	0	0	83.6300	29.9400	-83.1800	-28.0300	0.0000	0.0000	0.0000	0.0000;
	43647	43644	0.00612	0.028965	0.00195	144.56	0	0	0	0	1	0	0	83.6300	29.9400	-83.1800	-28.0300	0.0000	0.0000	0.0000	0.0000;
	43644	43659	0.003	0.013829	0.00082	139.52	0	0	0	0	1	0	0	60.7200	24.5400	-60.6000	-24.0600	0.0000	0.0000	0.0000	0.0000;
	43644	43659	0.003	0.013829	0.00082	139.52	0	0	0	0	1	0	0	60.7200	24.5400	-60.6000	-24.0600	0.0000	0.0000	0.0000	0.0000;
	43645	43646	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-26.1800	-6.5100	26.1800	6.5200	0.0000	0.0000	0.0000	0.0000;
	43648	43649	0.000274	0.001127	0	0	0	0	0	0	1	0	0	23.8100	2.0200	-23.8100	-2.0100	0.0000	0.0000	0.0000	0.0000;
	43650	43653	0.0001	-0.002508	0	509.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43650	43654	0.000221	0.001164	0	0	0	0	0	0	1	0	0	47.2500	12.6500	-47.2500	-12.6200	0.0000	0.0000	0.0000	0.0000;
	43650	43655	0.000261	0.001142	0	0	0	0	0	0	1	0	0	-47.2500	-12.6500	47.2600	12.6700	0.0000	0.0000	0.0000	0.0000;
	43651	43653	0.001944	0.057518	0	254.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43652	43653	0.001944	0.057518	0	254.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43657	43656	0.003195	0.01561	0.00221	145.83	0	0	0	0	1	0	0	-79.9900	-7.7400	80.1800	8.4600	0.0000	0.0000	0.0000	0.0000;
	43657	43656	0.003195	0.01561	0.00221	145.83	0	0	0	0	1	0	0	-79.9900	-7.7400	80.1800	8.4600	0.0000	0.0000	0.0000	0.0000;
	43658	43668	0.003613	0.01413	0.00174	114.83	0	0	0	0	1	0	0	19.5300	-45.3300	-19.4500	45.4800	0.0000	0.0000	0.0000	0.0000;
	43698	43658	0.004431	0.021653	0.00173	132.51	0	0	0	0	1	0	0	64.5800	-22.6200	-64.3700	23.4200	0.0000	0.0000	0.0000	0.0000;
	43658	43758	0.009965	0.034114	0.00274	120.08	0	0	0	0	1	0	0	26.1000	15.8200	-26.0100	-15.8000	0.0000	0.0000	0.0000	0.0000;
	43660	43661	0.000244	0.001017	0	0	0	0	0	0	1	0	0	28.5200	8.8400	-28.5100	-8.8300	0.0000	0.0000	0.0000	0.0000;
	43660	43665	0.00534	0.024867	0.00172	121.92	0	0	0	0	1	0	0	-31.2900	-7.4700	31.3400	7.5300	0.0000	0.0000	0.0000	0.0000;
	43663	43662	0.000266	0.020441	0	975.25	0	0	1.025	0	1	0	0	-424.1300	-109.4400	424.6200	147.2300	0.0000	0.0000	0.0000	0.0000;
	43662	43664	0.000216	0.001051	0	0	0	0	0	0	1	0	0	78.1900	28.9900	-78.1800	-28.9200	0.0000	0.0000	0.0000	0.0000;
	43814	43662	0.000299	0.004832	0.45946	2978.15	0	0	0	0	1	0	0	1150.8400	-46.8800	-1147.2200	55.1500	0.0000	0.0000	0.0000	0.0000;
	43665	43700	0.002736	0.011532	0.00106	135.02	0	0	0	0	1	0	0	-68.3300	-7.3900	68.4500	7.8000	0.0000	0.0000	0.0000	0.0000;
	43685	43666	0.004407	0.015681	0.00262	117.95	0	0	0	0	1	0	0	-18.3400	37.8200	18.4200	-37.8200	0.0000	0.0000	0.0000	0.0000;
	43666	43751	0.005075	0.020891	0.00249	102.14	0	0	0	0	1	0	0	-5.7700	24.1400	5.8000	-24.2600	0.0000	0.0000	0.0000	0.0000;
	43667	43668	0.000265	0.001087	0	0	0	0	0	0	1	0	0	-24.8800	-3.7900	24.8800	3.7900	0.0000	0.0000	0.0000	0.0000;
	43671	43668	0.002918	0.014625	0.00099	122.22	0	0	0	0	1	0	0	26.7900	91.1600	-26.5400	-90.0400	0.0000	0.0000	0.0000	0.0000;
	43668	43758	0.007951	0.029596	0.00348	118.18	0	0	0	0	1	0	0	21.1100	40.7700	-20.9500	-40.5300	0.0000	0.0000	0.0000	0.0000;
	43669	43703	0.005804	0.027022	0.00272	135.17	0	0	0	0	1	0	0	-72.6200	-6.1500	72.9300	7.2900	0.0000	0.0000	0.0000	0.0000;
	43758	43669	0.002659	0.013906	0.00124	145.44	0	0	0	0	1	0	0	79.0200	15.7600	-78.8500	-15.0000	0.0000	0.0000	0.0000	0.0000;
	43758	43669	0.002659	0.013906	0.00124	145.44	0	0	0	0	1	0	0	79.0200	15.7600	-78.8500	-15.0000	0.0000	0.0000	0.0000	0.0000;
	43803	43670	0.003976	0.014155	0.00135	128.41	0	0	0	0	1	0	0	49.3400	0.4200	-49.2500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	43706	43671	0.006767	0.022692	0.00179	141.98	0	0	0	0	1	0	0	69.6400	-62.7300	-69.0800	64.4200	0.0000	0.0000	0.0000	0.0000;
	43706	43671	0.006767	0.022692	0.00179	141.98	0	0	0	0	1	0	0	69.6400	-62.7300	-69.0800	64.4200	0.0000	0.0000	0.0000	0.0000;
	43672	43674	0.002998	0.015633	0.00143	135.98	0	0	0	0	1	0	0	-73.1700	24.6400	73.3400	-23.8600	0.0000	0.0000	0.0000	0.0000;
	43672	44048	0.004871	0.027034	0.00336	106.58	0	0	0	0	1	0	0	8.5700	7.0200	-8.5600	-7.3200	0.0000	0.0000	0.0000	0.0000;
	43674	43673	0.003806	0.013368	0.0028	108.37	0	0	0	0	1	0	0	6.7100	-12.3300	-6.7000	12.0700	0.0000	0.0000	0.0000	0.0000;
	43673	44020	0.009997	0.044041	0.00591	130.21	0	0	0	0	1	0	0	-53.2300	9.9200	53.5200	-9.2400	0.0000	0.0000	0.0000	0.0000;
	44048	43673	0.003868	0.020939	0.00304	132.49	0	0	0	0	1	0	0	-60.7400	1.2700	60.8800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	43673	44196	0.005279	0.023106	0.00222	120.07	0	0	0	0	1	0	0	-29.0200	-28.6600	29.1000	28.8200	0.0000	0.0000	0.0000	0.0000;
	43674	43806	0.007422	0.022673	0.00281	141.06	0	0	0	0	1	0	0	-62.0500	14.7200	62.3600	-14.0900	0.0000	0.0000	0.0000	0.0000;
	43674	43806	0.007422	0.022673	0.00281	141.06	0	0	0	0	1	0	0	-62.0500	14.7200	62.3600	-14.0900	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-182.4400	2.8100	182.8000	13.5400	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-182.4400	2.8100	182.8000	13.5400	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-182.4400	2.8100	182.8000	13.5400	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-182.4400	2.8100	182.8000	13.5400	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-182.4400	2.8100	182.8000	13.5400	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-182.4400	2.8100	182.8000	13.5400	0.0000	0.0000	0.0000	0.0000;
	43675	43677	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-1096.8200	-81.2300	1099.5400	93.8700	0.0000	0.0000	0.0000	0.0000;
	43698	43676	0.004913	0.023688	0.00219	157.41	0	0	0	0	1	0	0	-101.3100	-2.2900	101.8000	4.4200	0.0000	0.0000	0.0000	0.0000;
	43698	43676	0.004913	0.023688	0.00219	157.41	0	0	0	0	1	0	0	-101.3100	-2.2900	101.8000	4.4200	0.0000	0.0000	0.0000	0.0000;
	43698	43676	0.004913	0.023688	0.00219	157.41	0	0	0	0	1	0	0	-101.3100	-2.2900	101.8000	4.4200	0.0000	0.0000	0.0000	0.0000;
	43676	43703	0.01002	0.041382	0.00374	154.3	0	0	0	0	1	0	0	90.9700	3.3100	-90.1700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	43676	43703	0.01002	0.041382	0.00374	154.3	0	0	0	0	1	0	0	90.9700	3.3100	-90.1700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	43676	43703	0.01002	0.041382	0.00374	154.3	0	0	0	0	1	0	0	90.9700	3.3100	-90.1700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	43676	43706	0.004254	0.020383	0.00145	148.52	0	0	0	0	1	0	0	101.3500	-51.0700	-100.8300	53.4300	0.0000	0.0000	0.0000	0.0000;
	43676	43706	0.004254	0.020383	0.00145	148.52	0	0	0	0	1	0	0	101.3500	-51.0700	-100.8300	53.4300	0.0000	0.0000	0.0000	0.0000;
	43676	43754	0.00758	0.023414	0.00358	146.58	0	0	0	0	1	0	0	88.2600	25.6800	-87.6400	-24.1500	0.0000	0.0000	0.0000	0.0000;
	43676	43754	0.00758	0.023414	0.00358	146.58	0	0	0	0	1	0	0	88.2600	25.6800	-87.6400	-24.1500	0.0000	0.0000	0.0000	0.0000;
	43677	43815	0.001422	0.012524	0.03525	619.93	0	0	0	0	1	0	0	-412.7400	-70.9600	415.0800	87.8500	0.0000	0.0000	0.0000	0.0000;
	43677	44387	0.002247	0.01984	0.07193	654.62	0	0	0	0	1	0	0	-354.3200	22.3800	356.9900	-6.4300	0.0000	0.0000	0.0000	0.0000;
	43677	44387	0.002247	0.01984	0.07193	654.62	0	0	0	0	1	0	0	-354.3200	22.3800	356.9900	-6.4300	0.0000	0.0000	0.0000	0.0000;
	43678	43679	0.000248	0.001024	0	0	0	0	0	0	1	0	0	21.3000	5.8700	-21.3000	-5.8600	0.0000	0.0000	0.0000	0.0000;
	43678	44085	0.005546	0.024714	0.00352	123.94	0	0	0	0	1	0	0	29.8700	-15.1200	-29.8100	15.0400	0.0000	0.0000	0.0000	0.0000;
	43680	43685	0.005135	0.02152	0.00166	107.68	0	0	0	0	1	0	0	-0.2700	24.7600	0.3000	-24.8000	0.0000	0.0000	0.0000	0.0000;
	43680	44480	0.007357	0.025285	0.00187	131.27	0	0	0	0	1	0	0	-66.8400	22.3700	67.2000	-21.3500	0.0000	0.0000	0.0000	0.0000;
	43681	44085	0.004305	0.014868	0.00253	101.05	0	0	0	0	1	0	0	2.9300	19.1300	-2.9100	-19.3300	0.0000	0.0000	0.0000	0.0000;
	44480	43681	0.006253	0.028046	0.00262	124.89	0	0	0	0	1	0	0	44.1800	29.3700	-44.0100	-28.8800	0.0000	0.0000	0.0000	0.0000;
	43700	43682	0.006681	0.023401	0.00215	130.57	0	0	0	0	1	0	0	54.4700	4.8800	-54.2800	-4.4400	0.0000	0.0000	0.0000	0.0000;
	43683	43684	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-32.5000	-12.7900	32.5000	12.8100	0.0000	0.0000	0.0000	0.0000;
	43685	44346	0.005247	0.015868	0.0014	122.05	0	0	0	0	1	0	0	30.8700	-43.0300	-30.7300	43.3200	0.0000	0.0000	0.0000	0.0000;
	43686	43779	0.004642	0.019997	0.00242	131.45	0	0	0	0	1	0	0	-63.4600	-10.4000	63.6500	10.9400	0.0000	0.0000	0.0000	0.0000;
	44480	43686	0.008787	0.024242	0.00233	126.85	0	0	0	0	1	0	0	-49.9800	4.6600	50.1900	-4.3100	0.0000	0.0000	0.0000	0.0000;
	43687	43688	0.000283	0.001157	0	0	0	0	0	0	1	0	0	-25.2900	-8.0900	25.3000	8.1000	0.0000	0.0000	0.0000	0.0000;
	43688	43777	0.005031	0.022971	0.00146	110.07	0	0	0	0	1	0	0	8.3100	1.6700	-8.3000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	43779	43688	0.004928	0.022725	0.00255	133.13	0	0	0	0	1	0	0	71.7300	11.4500	-71.4800	-10.5800	0.0000	0.0000	0.0000	0.0000;
	43688	44480	0.005776	0.023969	0.00199	121.61	0	0	0	0	1	0	0	37.8800	0.8100	-37.8000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	43690	43691	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-52.6700	-22.0600	52.6700	22.0900	0.0000	0.0000	0.0000	0.0000;
	43692	43693	0.000258	0.001187	0	0	0	0	0	0	1	0	0	-29.9400	-9.1700	29.9400	9.1800	0.0000	0.0000	0.0000	0.0000;
	44346	43693	0.001749	0.009359	0.00152	123.83	0	0	0	0	1	0	0	34.9900	-41.1600	-34.9400	41.2600	0.0000	0.0000	0.0000	0.0000;
	43694	43695	0.000291	0.001002	0	0	0	0	0	0	1	0	0	-42.4400	-17.7400	42.4500	17.7600	0.0000	0.0000	0.0000	0.0000;
	43695	44543	0.001631	0.007821	0.00093	120.86	0	0	0	0	1	0	0	-38.6500	-32.3900	38.6900	32.4900	0.0000	0.0000	0.0000	0.0000;
	43696	43697	0.000234	0.001088	0	0	0	0	0	0	1	0	0	21.1000	4.7700	-21.1000	-4.7700	0.0000	0.0000	0.0000	0.0000;
	43698	43699	0.000232	0.001053	0	0	0	0	0	0	1	0	0	21.1000	7.8800	-21.1000	-7.8800	0.0000	0.0000	0.0000	0.0000;
	43698	43703	0.004932	0.020828	0.00214	133.62	0	0	0	0	1	0	0	65.5100	4.3400	-65.3000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	43759	43698	0.004129	0.018959	0.00206	145.17	0	0	0	0	1	0	0	-76.1400	-7.7500	76.3700	8.6300	0.0000	0.0000	0.0000	0.0000;
	43759	43698	0.004129	0.018959	0.00206	145.17	0	0	0	0	1	0	0	-76.1400	-7.7500	76.3700	8.6300	0.0000	0.0000	0.0000	0.0000;
	43700	43701	0.000213	0.001171	0	0	0	0	0	0	1	0	0	41.0700	19.3400	-41.0700	-19.3200	0.0000	0.0000	0.0000	0.0000;
	43702	43703	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-22.1900	-8.9200	22.1900	8.9200	0.0000	0.0000	0.0000	0.0000;
	43703	43758	0.002644	0.009407	0.00186	147.96	0	0	0	0	1	0	0	91.0700	-6.1200	-90.8600	6.7000	0.0000	0.0000	0.0000	0.0000;
	43703	43758	0.002644	0.009407	0.00186	147.96	0	0	0	0	1	0	0	91.0700	-6.1200	-90.8600	6.7000	0.0000	0.0000	0.0000	0.0000;
	43703	43761	0.005254	0.024594	0.00371	132.53	0	0	0	0	1	0	0	58.5500	0.9600	-58.3700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	43704	43707	0.005814	0.03098	0.00328	124.15	0	0	0	0	1	0	0	-32.9500	15.0600	33.0200	-14.9800	0.0000	0.0000	0.0000	0.0000;
	43705	43706	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-62.3700	-18.5400	62.3800	18.5900	0.0000	0.0000	0.0000	0.0000;
	43708	44051	0.014219	0.057023	0.00374	143.22	0	0	0	0	1	0	0	76.9300	-4.7700	-76.1500	7.4700	0.0000	0.0000	0.0000	0.0000;
	43708	44051	0.014219	0.057023	0.00374	143.22	0	0	0	0	1	0	0	76.9300	-4.7700	-76.1500	7.4700	0.0000	0.0000	0.0000	0.0000;
	43708	44455	0.001711	0.008016	0.00061	145.13	0	0	0	0	1	0	0	-82.7900	4.0700	82.8900	-3.6400	0.0000	0.0000	0.0000	0.0000;
	43708	44455	0.001711	0.008016	0.00061	145.13	0	0	0	0	1	0	0	-82.7900	4.0700	82.8900	-3.6400	0.0000	0.0000	0.0000	0.0000;
	43709	43716	0.013984	0.071479	0.01239	125.59	0	0	0	0	1	0	0	-37.4900	23.3200	37.7400	-23.3200	0.0000	0.0000	0.0000	0.0000;
	43710	43800	0.008339	0.032326	0.00375	138.37	0	0	0	0	1	0	0	-91.5000	-10.5500	92.1800	12.7900	0.0000	0.0000	0.0000	0.0000;
	43710	43808	0.010193	0.048221	0.00537	134.21	0	0	0	0	1	0	0	66.8000	3.2100	-66.3600	-1.6900	0.0000	0.0000	0.0000	0.0000;
	43711	43712	0.000257	0.001071	0	0	0	0	0	0	1	0	0	17.7400	2.9900	-17.7400	-2.9900	0.0000	0.0000	0.0000	0.0000;
	43903	43711	0.018421	0.076819	0.00844	109.08	0	0	0	0	1	0	0	9.3500	-9.9900	-9.3200	9.2200	0.0000	0.0000	0.0000	0.0000;
	43711	43908	0.008621	0.037844	0.00619	108.77	0	0	0	0	1	0	0	-8.4200	-12.2100	8.4400	11.6200	0.0000	0.0000	0.0000	0.0000;
	43713	43714	0.01354	0.054103	0.00312	134.84	0	0	0	0	1	0	0	69.8200	-13.3700	-69.1700	15.6400	0.0000	0.0000	0.0000	0.0000;
	45141	43713	0.022331	0.081953	0.0079	137.47	0	0	0	0	1	0	0	85.4200	-5.5800	-83.9000	10.3100	0.0000	0.0000	0.0000	0.0000;
	43714	43715	0.000268	0.001079	0	0	0	0	0	0	1	0	0	17.2100	3.0400	-17.2100	-3.0400	0.0000	0.0000	0.0000	0.0000;
	43716	43714	0.004631	0.021768	0.00367	130.27	0	0	0	0	1	0	0	-51.8200	18.9200	51.9600	-18.6800	0.0000	0.0000	0.0000	0.0000;
	43717	44472	0.020206	0.068692	0.0126	146.36	0	0	0	0	1	0	0	-52.0800	2.1800	52.6000	-1.7300	0.0000	0.0000	0.0000	0.0000;
	44660	43717	0.01959	0.089444	0.0097	144.13	0	0	0	0	1	0	0	-46.2400	3.5000	46.6500	-2.6500	0.0000	0.0000	0.0000	0.0000;
	43718	43723	0.021079	0.098112	0.01334	105.03	0	0	0	0	1	0	0	5.1400	-4.5300	-5.1300	3.1500	0.0000	0.0000	0.0000	0.0000;
	43718	43973	0.009633	0.048961	0.006	114.19	0	0	0	0	1	0	0	-13.9500	1.3500	13.9700	-1.8900	0.0000	0.0000	0.0000	0.0000;
	43719	43720	0.000208	0.001082	0	0	0	0	0	0	1	0	0	8.0300	2.4600	-8.0300	-2.4600	0.0000	0.0000	0.0000	0.0000;
	43719	43724	0.010018	0.044314	0.00375	110.55	0	0	0	0	1	0	0	2.2400	-2.6800	-2.2400	2.2900	0.0000	0.0000	0.0000	0.0000;
	43719	54607	0.01702	0.073189	0.02153	121.08	0	0	0	0	1	0	0	-10.2700	0.2300	10.2800	-2.4500	0.0000	0.0000	0.0000	0.0000;
	43721	43722	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-12.4600	-3.9400	12.4600	3.9500	0.0000	0.0000	0.0000	0.0000;
	43722	44167	0.020634	0.091068	0.00755	173.92	0	0	0	0	1	0	0	-83.9000	5.0900	85.2700	0.1600	0.0000	0.0000	0.0000	0.0000;
	43722	44167	0.020634	0.091068	0.00755	173.92	0	0	0	0	1	0	0	-83.9000	5.0900	85.2700	0.1600	0.0000	0.0000	0.0000	0.0000;
	43725	43723	0.004534	0.022376	0.00211	121.54	0	0	0	0	1	0	0	5.7900	4.7500	-5.7800	-4.9600	0.0000	0.0000	0.0000	0.0000;
	45215	43724	0.004478	0.025574	0.00408	115.89	0	0	0	0	1	0	0	9.7500	5.2300	-9.7400	-5.6300	0.0000	0.0000	0.0000	0.0000;
	44493	43725	0.00473	0.022058	0.00277	132.27	0	0	0	0	1	0	0	17.6300	7.3000	-17.6100	-7.5200	0.0000	0.0000	0.0000	0.0000;
	43726	43920	0.025929	0.100049	0.00885	135.17	0	0	0	0	1	0	0	31.7800	-22.1800	-31.4200	22.6300	0.0000	0.0000	0.0000	0.0000;
	43726	44003	0.013711	0.064276	0.01961	140.36	0	0	0	0	1	0	0	-40.5800	20.1700	40.8500	-20.9500	0.0000	0.0000	0.0000	0.0000;
	43727	43728	0.000297	0.001124	0	0	0	0	0	0	1	0	0	4.4900	0.1500	-4.4900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	43727	43731	0.022438	0.097277	0.00665	140.11	0	0	0	0	1	0	0	56.1000	-3.0100	-55.4300	5.2300	0.0000	0.0000	0.0000	0.0000;
	43727	54508	0.019487	0.097188	0.01005	141.57	0	0	0	0	1	0	0	-60.6000	2.8700	61.2800	-0.5300	0.0000	0.0000	0.0000	0.0000;
	43729	47302	0.011362	0.056969	0.00891	127.72	0	0	0	0	1	0	0	36.0300	14.0700	-35.8700	-14.1900	0.0000	0.0000	0.0000	0.0000;
	52975	43729	0.009249	0.042612	0.00478	129.35	0	0	0	0	1	0	0	40.6900	14.6900	-40.5300	-14.4500	0.0000	0.0000	0.0000	0.0000;
	43730	43731	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-8.0700	-1.3900	8.0700	1.3900	0.0000	0.0000	0.0000	0.0000;
	43731	43740	0.040983	0.145413	0.02747	135.49	0	0	0	0	1	0	0	47.3600	-6.6200	-46.4600	6.9900	0.0000	0.0000	0.0000	0.0000;
	43734	43732	0.015503	0.052233	0.0064	140.63	0	0	0	0	1	0	0	58.2900	6.3500	-57.7800	-5.3000	0.0000	0.0000	0.0000	0.0000;
	43732	47321	0.041484	0.203149	0.02175	137.38	0	0	0	0	1	0	0	-33.3600	1.2800	33.8100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	43732	47546	0.032113	0.136771	0.01246	154.97	0	0	0	0	1	0	0	82.1200	-0.3700	-80.0100	8.1200	0.0000	0.0000	0.0000	0.0000;
	43733	43736	0.002195	0.096001	0	278.09	0	0	1	0	1	0	0	69.1700	13.8600	-69.0700	-9.4000	0.0000	0.0000	0.0000	0.0000;
	43733	43737	0.000294	0.001033	0	0	0	0	0	0	1	0	0	-69.1700	-13.8600	69.1800	13.9100	0.0000	0.0000	0.0000	0.0000;
	43734	43736	-0.000298	-0.013041	0	197.25	0	0	1	0	1	0	0	-64.5900	-9.2200	64.5700	8.6900	0.0000	0.0000	0.0000	0.0000;
	43735	43736	0.007935	0.347044	0	80.84	0	0	1	0	1	0	0	-4.4900	-0.6400	4.5000	0.7100	0.0000	0.0000	0.0000	0.0000;
	47318	43737	0.004411	0.034053	0.08693	493.03	0	0	0	0	1	0	0	69.3800	6.0800	-69.1800	-13.9100	0.0000	0.0000	0.0000	0.0000;
	43738	43739	0.000284	0.001017	0	0	0	0	0	0	1	0	0	5.5100	1.5600	-5.5100	-1.5600	0.0000	0.0000	0.0000	0.0000;
	43738	47308	0.052887	0.204628	0.01675	143.53	0	0	0	0	1	0	0	-53.6400	18.9400	55.3300	-14.0900	0.0000	0.0000	0.0000	0.0000;
	43742	43740	0.01825	0.072732	0.00883	136.79	0	0	0	0	1	0	0	-37.7800	8.9700	38.0600	-8.7900	0.0000	0.0000	0.0000	0.0000;
	43741	43742	0.000247	0.001157	0	0	0	0	0	0	1	0	0	-11.4200	-1.9100	11.4200	1.9100	0.0000	0.0000	0.0000	0.0000;
	43742	47334	0.045427	0.153215	0.01512	114.31	0	0	0	0	1	0	0	0.2500	-12.7500	-0.1900	11.4100	0.0000	0.0000	0.0000	0.0000;
	43742	47349	0.052734	0.268342	0.03206	133.68	0	0	0	0	1	0	0	26.1200	1.8700	-25.7600	-3.2300	0.0000	0.0000	0.0000	0.0000;
	43743	43744	0.00028	0.001058	0	0	0	0	0	0	1	0	0	22.3000	10.6900	-22.2900	-10.6800	0.0000	0.0000	0.0000	0.0000;
	43747	43743	0.002656	0.014461	0.00299	113.56	0	0	0	0	1	0	0	12.2000	-49.3200	-12.1300	49.3400	0.0000	0.0000	0.0000	0.0000;
	43745	43746	0.000244	0.001089	0	0	0	0	0	0	1	0	0	22.2900	1.4300	-22.2900	-1.4300	0.0000	0.0000	0.0000	0.0000;
	43859	43745	0.005024	0.022614	0.00239	125.04	0	0	0	0	1	0	0	-30.0600	-0.2800	30.1000	0.2300	0.0000	0.0000	0.0000	0.0000;
	43745	43862	0.007911	0.028764	0.00415	116.72	0	0	0	0	1	0	0	8.5200	-1.3600	-8.5100	0.9500	0.0000	0.0000	0.0000	0.0000;
	43745	43937	0.0091	0.038364	0.00308	139.65	0	0	0	0	1	0	0	-60.9100	-0.2900	61.2400	1.3300	0.0000	0.0000	0.0000	0.0000;
	43747	43748	0.000256	0.00111	0	0	0	0	0	0	1	0	0	22.2900	6.3700	-22.2900	-6.3700	0.0000	0.0000	0.0000	0.0000;
	43934	43747	0.002501	0.010179	0.00115	124.6	0	0	0	0	1	0	0	34.5600	-42.7800	-34.4900	42.9500	0.0000	0.0000	0.0000	0.0000;
	43749	43750	0.000226	0.001155	0	0	0	0	0	0	1	0	0	29.3700	3.3900	-29.3700	-3.3800	0.0000	0.0000	0.0000	0.0000;
	43752	43749	0.005095	0.020385	0.00119	108.86	0	0	0	0	1	0	0	-9.8700	-0.9400	9.8700	0.8400	0.0000	0.0000	0.0000	0.0000;
	43749	43755	0.004133	0.014949	0.00172	95.49	0	0	0	0	1	0	0	-3.5700	-0.8100	3.5700	0.6400	0.0000	0.0000	0.0000	0.0000;
	43749	43757	0.002688	0.013279	0.00138	95.16	0	0	0	0	1	0	0	2.3900	0.5400	-2.3900	-0.6800	0.0000	0.0000	0.0000	0.0000;
	43788	43749	0.003528	0.013392	0.00231	121.38	0	0	0	0	1	0	0	34.5000	2.9200	-34.4500	-2.9900	0.0000	0.0000	0.0000	0.0000;
	43749	43790	0.003847	0.018638	0.00254	106.39	0	0	0	0	1	0	0	-3.6100	-0.9700	3.6100	0.7200	0.0000	0.0000	0.0000	0.0000;
	43751	43797	0.011271	0.056143	0.00701	128.04	0	0	0	0	1	0	0	-47.0100	15.3800	47.2800	-14.7100	0.0000	0.0000	0.0000	0.0000;
	43752	43757	0.00279	0.011828	0.00176	114.83	0	0	0	0	1	0	0	-14.3500	-1.2500	14.3600	1.0900	0.0000	0.0000	0.0000	0.0000;
	43752	44132	0.006114	0.034545	0.00578	103.56	0	0	0	0	1	0	0	-5.1500	-1.4500	5.1500	0.8800	0.0000	0.0000	0.0000	0.0000;
	43754	43757	0.006145	0.019962	0.00342	131.09	0	0	0	0	1	0	0	57.1200	15.2000	-56.9100	-14.8700	0.0000	0.0000	0.0000	0.0000;
	43754	43790	0.00339	0.014586	0.00098	134.93	0	0	0	0	1	0	0	71.1500	25.4100	-70.9600	-24.7000	0.0000	0.0000	0.0000	0.0000;
	43755	43756	0.000282	0.001072	0	0	0	0	0	0	1	0	0	35.3500	3.5600	-35.3500	-3.5500	0.0000	0.0000	0.0000	0.0000;
	43788	43755	0.002255	0.009599	0.00173	125.27	0	0	0	0	1	0	0	42.7500	4.0800	-42.7100	-4.0800	0.0000	0.0000	0.0000	0.0000;
	43755	44132	0.005828	0.020165	0.00274	100.13	0	0	0	0	1	0	0	3.7800	-0.1200	-3.7800	-0.1500	0.0000	0.0000	0.0000	0.0000;
	43790	43757	0.003523	0.016042	0.00151	106.42	0	0	0	0	1	0	0	6.1700	1.3200	-6.1700	-1.4700	0.0000	0.0000	0.0000	0.0000;
	43758	43761	0.005297	0.024876	0.0019	119.97	0	0	0	0	1	0	0	22.8000	0.9500	-22.7700	-1.0100	0.0000	0.0000	0.0000	0.0000;
	43759	43760	0.000293	0.001102	0	0	0	0	0	0	1	0	0	35.3500	7.0300	-35.3500	-7.0200	0.0000	0.0000	0.0000	0.0000;
	43759	43788	0.011422	0.047913	0.00526	118.25	0	0	0	0	1	0	0	-22.9900	19.5600	23.0900	-19.6600	0.0000	0.0000	0.0000	0.0000;
	44076	43759	0.002153	0.008131	0.00269	138.42	0	0	0	0	1	0	0	-89.0600	2.7300	89.2300	-2.3800	0.0000	0.0000	0.0000	0.0000;
	43761	44076	0.003838	0.018424	0.00329	123.61	0	0	0	0	1	0	0	-33.8600	2.1100	33.9000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	43762	43769	0.00197	0.017668	0.03577	477.46	0	0	0	0	1	0	0	62.0900	-20.3900	-62.0100	17.2300	0.0000	0.0000	0.0000	0.0000;
	44373	43762	0.000352	0.002735	0.03561	541.95	0	0	0	0	1	0	0	-159.4300	127.9500	159.5700	-130.7200	0.0000	0.0000	0.0000	0.0000;
	43763	43764	0.000256	0.001035	0	0	0	0	0	0	1	0	0	28.9600	4.3500	-28.9600	-4.3400	0.0000	0.0000	0.0000	0.0000;
	43763	43771	0.004859	0.020247	0.00229	116.57	0	0	0	0	1	0	0	23.0200	-18.8000	-22.9800	18.7200	0.0000	0.0000	0.0000	0.0000;
	43763	43773	0.007099	0.0331	0.00424	125.74	0	0	0	0	1	0	0	-38.8300	-4.8200	38.9300	4.8400	0.0000	0.0000	0.0000	0.0000;
	43765	43771	0.003275	0.014036	0.00177	129.36	0	0	0	0	1	0	0	-53.7400	48.1300	53.9000	-47.6400	0.0000	0.0000	0.0000	0.0000;
	43766	43767	0.000235	0.001145	0	0	0	0	0	0	1	0	0	30.5700	11.3100	-30.5600	-11.3000	0.0000	0.0000	0.0000	0.0000;
	43766	43783	0.00708	0.030724	0.00265	116.46	0	0	0	0	1	0	0	20.6200	-19.4000	-20.5600	19.3600	0.0000	0.0000	0.0000	0.0000;
	43768	43792	0.008838	0.041911	0.00374	115.37	0	0	0	0	1	0	0	-23.9100	-15.5500	23.9800	15.5000	0.0000	0.0000	0.0000	0.0000;
	43768	43798	0.010619	0.043032	0.00471	108.34	0	0	0	0	1	0	0	14.3300	11.2400	-14.3000	-11.5800	0.0000	0.0000	0.0000	0.0000;
	43769	43770	0.00023	0.001025	0	0	0	0	0	0	1	0	0	57.0800	7.1200	-57.0800	-7.0900	0.0000	0.0000	0.0000	0.0000;
	44125	43769	0.000966	0.007879	0.03387	546.49	0	0	0	0	1	0	0	-227.3000	-43.1700	227.7800	43.4700	0.0000	0.0000	0.0000	0.0000;
	43771	43773	0.006056	0.023897	0.00283	135.05	0	0	0	0	1	0	0	-72.8800	11.9500	73.1900	-11.0400	0.0000	0.0000	0.0000	0.0000;
	43773	44117	0.003726	0.009837	0.00126	166.45	0	0	0	0	1	0	0	-137.0900	13.2000	137.7500	-11.6000	0.0000	0.0000	0.0000	0.0000;
	43773	44117	0.003726	0.009837	0.00126	166.45	0	0	0	0	1	0	0	-137.0900	13.2000	137.7500	-11.6000	0.0000	0.0000	0.0000	0.0000;
	43773	44117	0.003726	0.009837	0.00126	166.45	0	0	0	0	1	0	0	-137.0900	13.2000	137.7500	-11.6000	0.0000	0.0000	0.0000	0.0000;
	43774	43775	0.00025	0.001001	0	0	0	0	0	0	1	0	0	13.1100	1.8200	-13.1100	-1.8100	0.0000	0.0000	0.0000	0.0000;
	43774	43793	0.012093	0.046413	0.0033	117.93	0	0	0	0	1	0	0	-24.4300	30.4200	24.6100	-30.1100	0.0000	0.0000	0.0000	0.0000;
	43774	43794	0.00472	0.019707	0.00281	109.67	0	0	0	0	1	0	0	11.3200	22.5900	-11.2900	-22.7700	0.0000	0.0000	0.0000	0.0000;
	43776	43777	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-19.7800	-8.0600	19.7800	8.0600	0.0000	0.0000	0.0000	0.0000;
	43778	43777	0.006519	0.020377	0.00367	109.38	0	0	0	0	1	0	0	11.4900	5.9100	-11.4800	-6.2600	0.0000	0.0000	0.0000	0.0000;
	43795	43778	0.005726	0.022077	0.00284	121	0	0	0	0	1	0	0	31.3300	8.5300	-31.2700	-8.6000	0.0000	0.0000	0.0000	0.0000;
	43779	43780	0.000275	0.001068	0	0	0	0	0	0	1	0	0	19.7800	2.2800	-19.7800	-2.2700	0.0000	0.0000	0.0000	0.0000;
	43779	43795	0.004042	0.017522	0.00159	129.21	0	0	0	0	1	0	0	51.5500	-5.0200	-51.4400	5.3000	0.0000	0.0000	0.0000	0.0000;
	43779	44336	0.002463	0.008329	0.00153	138.64	0	0	0	0	1	0	0	-101.3600	-8.5200	101.6000	9.1800	0.0000	0.0000	0.0000	0.0000;
	43781	43931	0.009402	0.043879	0.00504	124.04	0	0	0	0	1	0	0	-32.7900	-13.0200	32.9100	13.0300	0.0000	0.0000	0.0000	0.0000;
	43781	43942	0.012615	0.051466	0.00569	113.81	0	0	0	0	1	0	0	-6.9800	28.5000	7.0900	-28.6400	0.0000	0.0000	0.0000	0.0000;
	43783	43784	0.000272	0.001153	0	0	0	0	0	0	1	0	0	18.3200	4.2500	-18.3100	-4.2400	0.0000	0.0000	0.0000	0.0000;
	43785	43783	0.006796	0.028374	0.00295	121	0	0	0	0	1	0	0	-24.5700	23.7000	24.6500	-23.6900	0.0000	0.0000	0.0000	0.0000;
	43932	43785	0.006908	0.029714	0.00274	105.54	0	0	0	0	1	0	0	0.2800	30.2100	-0.2200	-30.2400	0.0000	0.0000	0.0000	0.0000;
	43786	43787	0.000292	0.001022	0	0	0	0	0	0	1	0	0	33.8900	7.5100	-33.8800	-7.5000	0.0000	0.0000	0.0000	0.0000;
	43789	43786	0.003442	0.017844	0.00178	147.51	0	0	0	0	1	0	0	-91.3600	-17.1600	91.6300	18.4100	0.0000	0.0000	0.0000	0.0000;
	43789	43786	0.003442	0.017844	0.00178	147.51	0	0	0	0	1	0	0	-91.3600	-17.1600	91.6300	18.4100	0.0000	0.0000	0.0000	0.0000;
	43813	43786	0.003838	0.016089	0.00119	149.7	0	0	0	0	1	0	0	109.0100	23.8500	-108.5800	-22.1600	0.0000	0.0000	0.0000	0.0000;
	43813	43786	0.003838	0.016089	0.00119	149.7	0	0	0	0	1	0	0	109.0100	23.8500	-108.5800	-22.1600	0.0000	0.0000	0.0000	0.0000;
	43789	43803	0.007043	0.032945	0.00481	144.31	0	0	0	0	1	0	0	78.8400	11.9900	-78.4200	-10.5500	0.0000	0.0000	0.0000	0.0000;
	43789	43803	0.007043	0.032945	0.00481	144.31	0	0	0	0	1	0	0	78.8400	11.9900	-78.4200	-10.5500	0.0000	0.0000	0.0000	0.0000;
	43791	43792	0.000253	0.001183	0	0	0	0	0	0	1	0	0	-25.3100	-1.4300	25.3100	1.4400	0.0000	0.0000	0.0000	0.0000;
	43793	43792	0.014501	0.060473	0.005	125.55	0	0	0	0	1	0	0	-42.3100	19.4900	42.6100	-18.7500	0.0000	0.0000	0.0000	0.0000;
	43794	43795	0.007184	0.030547	0.00463	105.83	0	0	0	0	1	0	0	-4.4000	17.8100	4.4200	-18.2000	0.0000	0.0000	0.0000	0.0000;
	43795	43796	0.000283	0.001139	0	0	0	0	0	0	1	0	0	15.6900	4.3700	-15.6900	-4.3700	0.0000	0.0000	0.0000	0.0000;
	43797	43798	0.00959	0.033284	0.00336	132.82	0	0	0	0	1	0	0	-67.7500	9.3700	68.2000	-8.1500	0.0000	0.0000	0.0000	0.0000;
	43816	43798	0.00524	0.023123	0.00274	135.88	0	0	0	0	1	0	0	74.9900	-12.8200	-74.6800	13.8700	0.0000	0.0000	0.0000	0.0000;
	43799	45382	0.010569	0.035947	0.00305	131.88	0	0	0	0	1	0	0	-68.3100	16.8100	68.8100	-15.4300	0.0000	0.0000	0.0000	0.0000;
	43800	43804	0.01276	0.043641	0.00509	142.62	0	0	0	0	1	0	0	65.0100	-1.4800	-64.5000	2.6800	0.0000	0.0000	0.0000	0.0000;
	43800	43804	0.01276	0.043641	0.00509	142.62	0	0	0	0	1	0	0	65.0100	-1.4800	-64.5000	2.6800	0.0000	0.0000	0.0000	0.0000;
	44455	43800	0.013084	0.045223	0.00414	152.74	0	0	0	0	1	0	0	84.3600	8.1800	-83.5000	-5.6400	0.0000	0.0000	0.0000	0.0000;
	44455	43800	0.013084	0.045223	0.00414	152.74	0	0	0	0	1	0	0	84.3600	8.1800	-83.5000	-5.6400	0.0000	0.0000	0.0000	0.0000;
	44455	43800	0.013084	0.045223	0.00414	152.74	0	0	0	0	1	0	0	84.3600	8.1800	-83.5000	-5.6400	0.0000	0.0000	0.0000	0.0000;
	44011	43801	0.005548	0.026114	0.00252	138.9	0	0	0	0	1	0	0	-99.5900	-38.6900	100.2100	41.3400	0.0000	0.0000	0.0000	0.0000;
	44051	43801	0.005503	0.025773	0.00254	142.02	0	0	0	0	1	0	0	70.1300	23.7500	-69.8500	-22.7000	0.0000	0.0000	0.0000	0.0000;
	44051	43801	0.005503	0.025773	0.00254	142.02	0	0	0	0	1	0	0	70.1300	23.7500	-69.8500	-22.7000	0.0000	0.0000	0.0000	0.0000;
	43802	43803	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-30.9000	-9.4300	30.9000	9.4400	0.0000	0.0000	0.0000	0.0000;
	43803	43822	0.017957	0.077563	0.00584	136.48	0	0	0	0	1	0	0	76.5900	11.2500	-75.5700	-7.4400	0.0000	0.0000	0.0000	0.0000;
	43804	43805	0.000236	0.001029	0	0	0	0	0	0	1	0	0	53.8800	11.3000	-53.8800	-11.2700	0.0000	0.0000	0.0000	0.0000;
	43804	43809	0.006402	0.021427	0.00237	105.34	0	0	0	0	1	0	0	-2.8400	-18.1900	2.8600	18.0100	0.0000	0.0000	0.0000	0.0000;
	43804	44050	0.006672	0.030062	0.00309	136.73	0	0	0	0	1	0	0	77.9600	1.5300	-77.5800	-0.1000	0.0000	0.0000	0.0000	0.0000;
	43806	44017	0.005127	0.019244	0.00193	145.38	0	0	0	0	1	0	0	-78.4300	7.7600	78.7400	-6.7700	0.0000	0.0000	0.0000	0.0000;
	43806	44017	0.005127	0.019244	0.00193	145.38	0	0	0	0	1	0	0	-78.4300	7.7600	78.7400	-6.7700	0.0000	0.0000	0.0000	0.0000;
	43807	43808	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-25.6200	-4.5800	25.6200	4.5900	0.0000	0.0000	0.0000	0.0000;
	43808	44017	0.018955	0.074628	0.00543	127.27	0	0	0	0	1	0	0	40.7400	-2.9000	-40.4300	3.5600	0.0000	0.0000	0.0000	0.0000;
	43810	43809	0.002939	0.011981	0.00224	154.15	0	0	0	0	1	0	0	96.9200	24.4600	-96.6400	-23.5800	0.0000	0.0000	0.0000	0.0000;
	43810	43809	0.002939	0.011981	0.00224	154.15	0	0	0	0	1	0	0	96.9200	24.4600	-96.6400	-23.5800	0.0000	0.0000	0.0000	0.0000;
	43810	43809	0.002939	0.011981	0.00224	154.15	0	0	0	0	1	0	0	96.9200	24.4600	-96.6400	-23.5800	0.0000	0.0000	0.0000	0.0000;
	44050	43809	0.008003	0.029002	0.00305	151.28	0	0	0	0	1	0	0	-81.4200	-9.4200	81.9300	10.9800	0.0000	0.0000	0.0000	0.0000;
	44050	43809	0.008003	0.029002	0.00305	151.28	0	0	0	0	1	0	0	-81.4200	-9.4200	81.9300	10.9800	0.0000	0.0000	0.0000	0.0000;
	44050	43809	0.008003	0.029002	0.00305	151.28	0	0	0	0	1	0	0	-81.4200	-9.4200	81.9300	10.9800	0.0000	0.0000	0.0000	0.0000;
	43810	43813	0.007342	0.033567	0.00543	156.82	0	0	0	0	1	0	0	-105.4600	-26.3100	106.2700	29.4300	0.0000	0.0000	0.0000	0.0000;
	43810	43813	0.007342	0.033567	0.00543	156.82	0	0	0	0	1	0	0	-105.4600	-26.3100	106.2700	29.4300	0.0000	0.0000	0.0000	0.0000;
	43810	43813	0.007342	0.033567	0.00543	156.82	0	0	0	0	1	0	0	-105.4600	-26.3100	106.2700	29.4300	0.0000	0.0000	0.0000	0.0000;
	43812	43811	0.000189	0.015104	0	1141.31	0	0	1.01875	0	1	0	0	-374.1600	-106.3800	374.4300	127.9900	0.0000	0.0000	0.0000	0.0000;
	43812	43811	0.000189	0.015104	0	1141.31	0	0	1.01875	0	1	0	0	-374.1600	-106.3800	374.4300	127.9900	0.0000	0.0000	0.0000	0.0000;
	43812	43811	0.000189	0.015104	0	1141.31	0	0	1.01875	0	1	0	0	-374.1600	-106.3800	374.4300	127.9900	0.0000	0.0000	0.0000	0.0000;
	43811	43814	0.000271	0.001141	0	0	0	0	0	0	1	0	0	-1123.3000	278.5900	1126.6100	-264.6200	0.0000	0.0000	0.0000	0.0000;
	43813	43812	0.001108	0.042546	0	250.69	0	0	1.01875	0	1	0	0	-137.1000	-34.6800	137.3100	42.7000	0.0000	0.0000	0.0000	0.0000;
	43813	43812	0.001108	0.042546	0	250.69	0	0	1.01875	0	1	0	0	-137.1000	-34.6800	137.3100	42.7000	0.0000	0.0000	0.0000	0.0000;
	43813	43812	0.001108	0.042546	0	250.69	0	0	1.01875	0	1	0	0	-137.1000	-34.6800	137.3100	42.7000	0.0000	0.0000	0.0000	0.0000;
	43813	43812	0.001108	0.042546	0	250.69	0	0	1.01875	0	1	0	0	-137.1000	-34.6800	137.3100	42.7000	0.0000	0.0000	0.0000	0.0000;
	43812	43815	0.00021	0.001101	0	0	0	0	0	0	1	0	0	573.2500	148.3600	-572.5800	-144.8400	0.0000	0.0000	0.0000	0.0000;
	43814	44459	0.000244	0.003937	0.48881	2814.87	0	0	0	0	1	0	0	-732.5100	90.7200	733.7400	-124.2900	0.0000	0.0000	0.0000	0.0000;
	44553	43814	0.000484	0.008618	0.79649	3068.88	0	0	0	0	1	0	0	1555.7900	-113.9300	-1544.9300	220.7900	0.0000	0.0000	0.0000	0.0000;
	43815	43823	0.0014	0.013786	0.07821	567.08	0	0	0	0	1	0	0	-239.4200	31.7600	240.1700	-32.9000	0.0000	0.0000	0.0000	0.0000;
	43816	43818	0.008684	0.028735	0.00385	139.42	0	0	0	0	1	0	0	-99.5300	-0.8600	100.3900	3.3000	0.0000	0.0000	0.0000	0.0000;
	43817	43821	0.010667	0.033786	0.00868	141.6	0	0	0	0	1	0	0	66.5600	7.0700	-66.1100	-6.5700	0.0000	0.0000	0.0000	0.0000;
	43817	43821	0.010667	0.033786	0.00868	141.6	0	0	0	0	1	0	0	66.5600	7.0700	-66.1100	-6.5700	0.0000	0.0000	0.0000	0.0000;
	43818	43821	0.016022	0.066672	0.00544	139.84	0	0	0	0	1	0	0	-57.8200	-2.9500	58.3500	4.5600	0.0000	0.0000	0.0000	0.0000;
	43818	43821	0.016022	0.066672	0.00544	139.84	0	0	0	0	1	0	0	-57.8200	-2.9500	58.3500	4.5600	0.0000	0.0000	0.0000	0.0000;
	43819	43820	0.000262	0.001193	0	0	0	0	0	0	1	0	0	15.5200	3.5500	-15.5200	-3.5500	0.0000	0.0000	0.0000	0.0000;
	43819	43822	0.008281	0.029412	0.00234	132.75	0	0	0	0	1	0	0	-58.6200	-4.1600	58.9100	4.9400	0.0000	0.0000	0.0000	0.0000;
	44241	43819	0.004055	0.015815	0.00185	112.29	0	0	0	0	1	0	0	-9.4300	4.0600	9.4400	-4.2300	0.0000	0.0000	0.0000	0.0000;
	43823	43907	0.00306	0.029045	0.1086	586.72	0	0	0	0	1	0	0	-320.7400	69.0400	323.7800	-51.8800	0.0000	0.0000	0.0000	0.0000;
	43823	45373	0.007083	0.067105	0.17566	441.58	0	0	0	0	1	0	0	58.6200	-10.0200	-58.3900	-6.9500	0.0000	0.0000	0.0000	0.0000;
	43825	43824	0.00516	0.020326	0.00338	137.26	0	0	0	0	1	0	0	54.9300	-10.6700	-54.7700	10.9400	0.0000	0.0000	0.0000	0.0000;
	43844	43824	0.011423	0.041164	0.00472	130.39	0	0	0	0	1	0	0	-37.7600	14.8400	37.9500	-14.6500	0.0000	0.0000	0.0000	0.0000;
	43825	47439	0.005171	0.022873	0.00194	145.79	0	0	0	0	1	0	0	-88.5900	2.8900	88.9800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	43826	43847	0.008334	0.036022	0.00529	139.08	0	0	0	0	1	0	0	-103.4400	21.3800	104.3200	-18.1400	0.0000	0.0000	0.0000	0.0000;
	43827	43828	0.000273	0.001081	0	0	0	0	0	0	1	0	0	35.3500	10.5200	-35.3400	-10.5100	0.0000	0.0000	0.0000	0.0000;
	43827	43829	0.005678	0.029267	0.00322	136.28	0	0	0	0	1	0	0	81.6500	-1.8400	-81.3000	3.3300	0.0000	0.0000	0.0000	0.0000;
	43872	43827	0.003037	0.013129	0.00235	139.59	0	0	0	0	1	0	0	58.6000	4.5100	-58.5000	-4.3400	0.0000	0.0000	0.0000	0.0000;
	43872	43827	0.003037	0.013129	0.00235	139.59	0	0	0	0	1	0	0	58.6000	4.5100	-58.5000	-4.3400	0.0000	0.0000	0.0000	0.0000;
	43829	43830	0.000292	0.00114	0	0	0	0	0	0	1	0	0	18.6100	2.9900	-18.6100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	43829	43927	0.006027	0.026861	0.00263	131.88	0	0	0	0	1	0	0	62.6900	-6.3200	-62.4600	7.0500	0.0000	0.0000	0.0000	0.0000;
	43834	43831	0.012009	0.040266	0.00513	123.1	0	0	0	0	1	0	0	-35.2700	16.4200	35.4500	-16.3700	0.0000	0.0000	0.0000	0.0000;
	43831	43851	0.015166	0.064727	0.00955	139.01	0	0	0	0	1	0	0	-57.6500	-9.9300	58.1400	11.0400	0.0000	0.0000	0.0000	0.0000;
	43858	43831	0.007354	0.036407	0.00611	122.81	0	0	0	0	1	0	0	18.5100	-2.5300	-18.4800	2.0100	0.0000	0.0000	0.0000	0.0000;
	43874	43831	0.012394	0.05824	0.00482	126.2	0	0	0	0	1	0	0	-31.4300	-21.5800	31.6100	21.9200	0.0000	0.0000	0.0000	0.0000;
	43858	43832	0.011435	0.039037	0.00265	132.51	0	0	0	0	1	0	0	41.1100	-31.6100	-40.8200	32.3400	0.0000	0.0000	0.0000	0.0000;
	43832	43870	0.006738	0.025678	0.00315	132.4	0	0	0	0	1	0	0	41.0600	-39.4200	-40.8500	39.8700	0.0000	0.0000	0.0000	0.0000;
	43877	43832	0.012769	0.055775	0.0037	119.44	0	0	0	0	1	0	0	18.4200	-3.8200	-18.3800	3.6100	0.0000	0.0000	0.0000	0.0000;
	43833	43863	0.002949	0.01069	0.00197	138.87	0	0	0	0	1	0	0	91.7100	0.4600	-91.4800	0.1700	0.0000	0.0000	0.0000	0.0000;
	43833	43867	0.007116	0.028991	0.00245	141.57	0	0	0	0	1	0	0	-63.6700	-7.2500	63.9500	8.1000	0.0000	0.0000	0.0000	0.0000;
	43833	43867	0.007116	0.028991	0.00245	141.57	0	0	0	0	1	0	0	-63.6700	-7.2500	63.9500	8.1000	0.0000	0.0000	0.0000	0.0000;
	43834	43870	0.011992	0.066531	0.00715	108.62	0	0	0	0	1	0	0	10.3000	-22.1700	-10.2400	21.7900	0.0000	0.0000	0.0000	0.0000;
	43835	43844	0.010805	0.044878	0.00358	126.18	0	0	0	0	1	0	0	-51.1200	-3.4200	51.4000	4.2200	0.0000	0.0000	0.0000	0.0000;
	43874	43835	0.004365	0.013448	0.00184	114.75	0	0	0	0	1	0	0	-26.1200	3.6300	26.1500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	43836	43837	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-48.1100	-17.8700	48.1100	17.9000	0.0000	0.0000	0.0000	0.0000;
	43838	43837	0.004814	0.021654	0.00288	140.4	0	0	0	0	1	0	0	59.2400	14.8800	-59.0700	-14.4200	0.0000	0.0000	0.0000	0.0000;
	43838	43837	0.004814	0.021654	0.00288	140.4	0	0	0	0	1	0	0	59.2400	14.8800	-59.0700	-14.4200	0.0000	0.0000	0.0000	0.0000;
	43837	43882	0.005805	0.027899	0.00221	135.13	0	0	0	0	1	0	0	70.0200	10.9500	-69.7400	-9.8500	0.0000	0.0000	0.0000	0.0000;
	43838	43894	0.00575	0.021638	0.00222	143.06	0	0	0	0	1	0	0	-72.3700	-17.3700	72.6700	18.2500	0.0000	0.0000	0.0000	0.0000;
	43838	43894	0.00575	0.021638	0.00222	143.06	0	0	0	0	1	0	0	-72.3700	-17.3700	72.6700	18.2500	0.0000	0.0000	0.0000	0.0000;
	43839	43886	0.001831	0.009111	0.00118	129.2	0	0	0	0	1	0	0	48.8500	30.3100	-48.7900	-30.1400	0.0000	0.0000	0.0000	0.0000;
	44281	43839	0.002482	0.010869	0.00071	140.67	0	0	0	0	1	0	0	61.6800	18.9500	-61.5800	-18.6000	0.0000	0.0000	0.0000	0.0000;
	44281	43839	0.002482	0.010869	0.00071	140.67	0	0	0	0	1	0	0	61.6800	18.9500	-61.5800	-18.6000	0.0000	0.0000	0.0000	0.0000;
	43841	43842	0.000228	0.001074	0	0	0	0	0	0	1	0	0	14.4900	4.4900	-14.4900	-4.4900	0.0000	0.0000	0.0000	0.0000;
	43841	43855	0.00529	0.029604	0.00186	136.11	0	0	0	0	1	0	0	-82.4000	12.3600	82.7500	-10.6000	0.0000	0.0000	0.0000	0.0000;
	43843	43857	0.006297	0.02356	0.00287	130.19	0	0	0	0	1	0	0	-52.7500	-15.4800	52.9300	15.8600	0.0000	0.0000	0.0000	0.0000;
	43859	43843	0.010509	0.039201	0.00424	122.87	0	0	0	0	1	0	0	-22.5800	9.9600	22.6400	-10.1700	0.0000	0.0000	0.0000	0.0000;
	43843	48128	0.027628	0.116995	0.01691	104.7	0	0	0	0	1	0	0	-5.8200	11.3300	5.8700	-12.8600	0.0000	0.0000	0.0000	0.0000;
	43844	43888	0.02129	0.098118	0.00977	126.34	0	0	0	0	1	0	0	-25.7700	-17.6800	25.9700	17.5700	0.0000	0.0000	0.0000	0.0000;
	43844	43897	0.025804	0.095491	0.00762	127.94	0	0	0	0	1	0	0	28.1100	-21.5200	-27.8000	21.8900	0.0000	0.0000	0.0000	0.0000;
	43844	47443	0.008941	0.038706	0.00989	131.47	0	0	0	0	1	0	0	-49.3800	17.9500	49.6200	-17.9100	0.0000	0.0000	0.0000	0.0000;
	43845	43846	0.000224	0.001061	0	0	0	0	0	0	1	0	0	41.1500	17.3600	-41.1400	-17.3400	0.0000	0.0000	0.0000	0.0000;
	43845	47442	0.00097	0.00997	0.02541	464.64	0	0	0	0	1	0	0	102.1300	-9.6400	-102.0400	7.8500	0.0000	0.0000	0.0000	0.0000;
	43845	48755	0.001866	0.015212	0.02823	513.7	0	0	0	0	1	0	0	-100.5600	-28.3800	100.7400	26.8200	0.0000	0.0000	0.0000	0.0000;
	43845	48923	0.001011	0.007742	0.15182	383.15	0	0	0	0	1	0	0	-42.7200	20.6700	42.7500	-36.9300	0.0000	0.0000	0.0000	0.0000;
	43847	43849	0.004014	0.017818	0.00193	131.78	0	0	0	0	1	0	0	56.3300	-11.0600	-56.2100	11.4100	0.0000	0.0000	0.0000	0.0000;
	43847	43872	0.008739	0.032312	0.00492	148.37	0	0	0	0	1	0	0	-97.3100	10.5100	98.1000	-8.1100	0.0000	0.0000	0.0000	0.0000;
	43847	43872	0.008739	0.032312	0.00492	148.37	0	0	0	0	1	0	0	-97.3100	10.5100	98.1000	-8.1100	0.0000	0.0000	0.0000	0.0000;
	43848	43849	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-28.8600	-0.9100	28.8600	0.9200	0.0000	0.0000	0.0000	0.0000;
	43864	43849	0.003793	0.015844	0.00271	145.39	0	0	0	0	1	0	0	-81.8900	-1.0000	82.1300	1.7200	0.0000	0.0000	0.0000	0.0000;
	43864	43849	0.003793	0.015844	0.00271	145.39	0	0	0	0	1	0	0	-81.8900	-1.0000	82.1300	1.7200	0.0000	0.0000	0.0000	0.0000;
	43849	43867	0.009392	0.040201	0.00776	141.3	0	0	0	0	1	0	0	-68.4600	-7.8800	68.8800	8.8500	0.0000	0.0000	0.0000	0.0000;
	43849	43867	0.009392	0.040201	0.00776	141.3	0	0	0	0	1	0	0	-68.4600	-7.8800	68.8800	8.8500	0.0000	0.0000	0.0000	0.0000;
	43850	43851	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-28.8600	-17.5200	28.8600	17.5300	0.0000	0.0000	0.0000	0.0000;
	43851	43867	0.003984	0.01661	0.00224	142.55	0	0	0	0	1	0	0	-70.1200	-1.7400	70.3100	2.2600	0.0000	0.0000	0.0000	0.0000;
	43851	43867	0.003984	0.01661	0.00224	142.55	0	0	0	0	1	0	0	-70.1200	-1.7400	70.3100	2.2600	0.0000	0.0000	0.0000	0.0000;
	43875	43851	0.004597	0.022251	0.00248	121.7	0	0	0	0	1	0	0	28.9100	-17.1300	-28.8600	17.0900	0.0000	0.0000	0.0000	0.0000;
	43851	43881	0.003062	0.012261	0.00224	136.42	0	0	0	0	1	0	0	82.1100	-42.1900	-81.8700	42.9200	0.0000	0.0000	0.0000	0.0000;
	43852	43853	0.000241	0.001091	0	0	0	0	0	0	1	0	0	55.8600	15.6300	-55.8500	-15.6000	0.0000	0.0000	0.0000	0.0000;
	43852	43864	0.006033	0.021188	0.00187	134.29	0	0	0	0	1	0	0	-69.7200	4.4300	70.0000	-3.6400	0.0000	0.0000	0.0000	0.0000;
	43854	43855	0.004323	0.017264	0.00135	123.14	0	0	0	0	1	0	0	27.4800	-13.2800	-27.4400	13.2900	0.0000	0.0000	0.0000	0.0000;
	43854	43863	0.006444	0.028725	0.00429	134.82	0	0	0	0	1	0	0	-65.4600	5.1100	65.7200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	43855	43856	0.000216	0.001172	0	0	0	0	0	0	1	0	0	20.1500	7.7300	-20.1500	-7.7200	0.0000	0.0000	0.0000	0.0000;
	43880	43855	0.005631	0.025522	0.0039	132.79	0	0	0	0	1	0	0	75.7600	11.4000	-75.4500	-10.4100	0.0000	0.0000	0.0000	0.0000;
	43872	43857	0.004217	0.017259	0.00173	136.9	0	0	0	0	1	0	0	82.2900	27.7500	-81.9900	-26.7200	0.0000	0.0000	0.0000	0.0000;
	43858	43860	0.0089	0.038114	0.00295	133.09	0	0	0	0	1	0	0	-42.1100	10.4900	42.2700	-10.1100	0.0000	0.0000	0.0000	0.0000;
	43858	43862	0.013307	0.037783	0.00303	139.96	0	0	0	0	1	0	0	-61.8000	17.8200	62.3300	-16.6300	0.0000	0.0000	0.0000	0.0000;
	43859	43928	0.005849	0.03002	0.00399	111.95	0	0	0	0	1	0	0	12.5800	-16.9700	-12.5500	16.6800	0.0000	0.0000	0.0000	0.0000;
	43860	43861	0.000264	0.001159	0	0	0	0	0	0	1	0	0	26.0800	9.2700	-26.0800	-9.2600	0.0000	0.0000	0.0000	0.0000;
	43862	43860	0.002929	0.012713	0.00171	140.78	0	0	0	0	1	0	0	68.4800	-0.4500	-68.3500	0.8400	0.0000	0.0000	0.0000	0.0000;
	43862	43944	0.011	0.048233	0.00336	151.35	0	0	0	0	1	0	0	-76.3700	4.9000	76.9800	-2.5500	0.0000	0.0000	0.0000	0.0000;
	43862	43944	0.011	0.048233	0.00336	151.35	0	0	0	0	1	0	0	-76.3700	4.9000	76.9800	-2.5500	0.0000	0.0000	0.0000	0.0000;
	43866	43865	0.000142	0.011462	0	1201.68	0	0	1.00625	0	1	0	0	-437.9200	-9.1000	438.1700	29.7000	0.0000	0.0000	0.0000	0.0000;
	43866	43865	0.000142	0.011462	0	1201.68	0	0	1.00625	0	1	0	0	-437.9200	-9.1000	438.1700	29.7000	0.0000	0.0000	0.0000	0.0000;
	43866	43865	0.000142	0.011462	0	1201.68	0	0	1.00625	0	1	0	0	-437.9200	-9.1000	438.1700	29.7000	0.0000	0.0000	0.0000	0.0000;
	43865	43869	0.000222	0.001002	0	0	0	0	0	0	1	0	0	-1314.5200	-89.1100	1318.1100	105.3100	0.0000	0.0000	0.0000	0.0000;
	43867	43866	0.001359	0.067994	0	270.97	0	0	1.00625	0	1	0	0	-145.9700	-1.4100	146.2400	15.0100	0.0000	0.0000	0.0000	0.0000;
	43867	43866	0.001359	0.067994	0	270.97	0	0	1.00625	0	1	0	0	-145.9700	-1.4100	146.2400	15.0100	0.0000	0.0000	0.0000	0.0000;
	43867	43866	0.001359	0.067994	0	270.97	0	0	1.00625	0	1	0	0	-145.9700	-1.4100	146.2400	15.0100	0.0000	0.0000	0.0000	0.0000;
	43867	43866	0.001359	0.067994	0	270.97	0	0	1.00625	0	1	0	0	-145.9700	-1.4100	146.2400	15.0100	0.0000	0.0000	0.0000	0.0000;
	43866	43868	0.000203	0.001133	0	0	0	0	0	0	1	0	0	728.7800	-32.7300	-727.7800	38.3100	0.0000	0.0000	0.0000	0.0000;
	43881	43867	0.005321	0.024921	0.00203	146.15	0	0	0	0	1	0	0	-88.4100	18.0500	88.8100	-16.3900	0.0000	0.0000	0.0000	0.0000;
	43881	43867	0.005321	0.024921	0.00203	146.15	0	0	0	0	1	0	0	-88.4100	18.0500	88.8100	-16.3900	0.0000	0.0000	0.0000	0.0000;
	43868	43871	0.00089	0.007997	0.02437	482.04	0	0	0	0	1	0	0	48.5700	-38.1500	-48.5400	35.7900	0.0000	0.0000	0.0000	0.0000;
	43868	43891	0.002158	0.020206	0.03278	563.37	0	0	0	0	1	0	0	101.7200	-8.9200	-101.5100	7.3300	0.0000	0.0000	0.0000	0.0000;
	44378	43869	0.000215	0.004374	0.33677	2615.58	0	0	0	0	1	0	0	577.9500	-13.8400	-577.2900	-9.1100	0.0000	0.0000	0.0000	0.0000;
	43869	47425	0.000252	0.005366	0.52762	2557.59	0	0	0	0	1	0	0	-740.8200	-96.2000	742.1100	66.3100	0.0000	0.0000	0.0000	0.0000;
	43872	43871	0.001877	0.058592	0	266.17	0	0	1	0	1	0	0	-120.9800	-2.9800	121.2300	10.9900	0.0000	0.0000	0.0000	0.0000;
	43872	43871	0.001877	0.058592	0	266.17	0	0	1	0	1	0	0	-120.9800	-2.9800	121.2300	10.9900	0.0000	0.0000	0.0000	0.0000;
	43872	43871	0.001877	0.058592	0	266.17	0	0	1	0	1	0	0	-120.9800	-2.9800	121.2300	10.9900	0.0000	0.0000	0.0000	0.0000;
	43872	43871	0.001877	0.058592	0	266.17	0	0	1	0	1	0	0	-120.9800	-2.9800	121.2300	10.9900	0.0000	0.0000	0.0000	0.0000;
	43871	43873	0.000201	0.001017	0	0	0	0	0	0	1	0	0	33.2400	16.3200	-33.2400	-16.3100	0.0000	0.0000	0.0000	0.0000;
	43876	43871	0.00113	0.010248	0.07968	582.93	0	0	0	0	1	0	0	238.1800	0.1900	-237.5900	-3.5100	0.0000	0.0000	0.0000	0.0000;
	43936	43871	0.001751	0.015917	0.05997	447.45	0	0	0	0	1	0	0	45.0800	-69.4700	-44.9800	63.9900	0.0000	0.0000	0.0000	0.0000;
	43871	44373	0.001849	0.013613	0.07131	602.51	0	0	0	0	1	0	0	-187.0800	32.4900	187.7000	-35.6400	0.0000	0.0000	0.0000	0.0000;
	43875	43872	0.004227	0.0229	0.00236	137.87	0	0	0	0	1	0	0	-87.9100	10.0700	88.2200	-8.6400	0.0000	0.0000	0.0000	0.0000;
	43876	47424	0.001713	0.014942	0.05997	604.4	0	0	0	0	1	0	0	-298.1700	-15.1800	299.5700	20.8100	0.0000	0.0000	0.0000	0.0000;
	43877	43878	0.000223	0.001127	0	0	0	0	0	0	1	0	0	9.3100	1.6000	-9.3100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	47471	43877	0.00109	0.004327	0.00049	124.92	0	0	0	0	1	0	0	27.7400	-2.2400	-27.7300	2.2200	0.0000	0.0000	0.0000	0.0000;
	43879	43880	0.000268	0.001	0	0	0	0	0	0	1	0	0	-55.4200	-11.2000	55.4300	11.2300	0.0000	0.0000	0.0000	0.0000;
	43890	43880	0.003624	0.019388	0.00144	230.85	0	0	0	0	1	0	0	98.7900	18.0500	-98.4500	-16.4000	0.0000	0.0000	0.0000	0.0000;
	43890	43880	0.003624	0.019388	0.00144	230.85	0	0	0	0	1	0	0	98.7900	18.0500	-98.4500	-16.4000	0.0000	0.0000	0.0000	0.0000;
	43890	43880	0.003624	0.019388	0.00144	153.9	0	0	0	0	1	0	0	98.7900	18.0500	-98.4500	-16.4000	0.0000	0.0000	0.0000	0.0000;
	43882	43883	0.000248	0.001196	0	0	0	0	0	0	1	0	0	18.6800	5.5100	-18.6800	-5.5100	0.0000	0.0000	0.0000	0.0000;
	43898	43882	0.004264	0.022464	0.0016	127.1	0	0	0	0	1	0	0	-45.1500	-2.7600	45.2300	3.0400	0.0000	0.0000	0.0000	0.0000;
	43882	47455	0.008758	0.035366	0.00351	112.04	0	0	0	0	1	0	0	5.8300	1.3000	-5.8300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	43884	43885	0.000296	0.001007	0	0	0	0	0	0	1	0	0	27.7300	13.0900	-27.7200	-13.0800	0.0000	0.0000	0.0000	0.0000;
	43884	43892	0.004036	0.020164	0.00406	132.67	0	0	0	0	1	0	0	62.0300	-4.4900	-61.8800	4.8100	0.0000	0.0000	0.0000	0.0000;
	44315	43884	0.001089	0.005766	0.00077	138.12	0	0	0	0	1	0	0	89.8400	8.9600	-89.7500	-8.6000	0.0000	0.0000	0.0000	0.0000;
	43886	43887	0.000259	0.001048	0	0	0	0	0	0	1	0	0	39.7300	13.2000	-39.7300	-13.1800	0.0000	0.0000	0.0000	0.0000;
	43898	43886	0.004743	0.021854	0.00146	113.95	0	0	0	0	1	0	0	17.2400	-9.3700	-17.2200	9.3000	0.0000	0.0000	0.0000	0.0000;
	43894	43888	0.006	0.019575	0.002	142.64	0	0	0	0	1	0	0	71.5600	10.8500	-71.2700	-10.1200	0.0000	0.0000	0.0000	0.0000;
	43894	43888	0.006	0.019575	0.002	142.64	0	0	0	0	1	0	0	71.5600	10.8500	-71.2700	-10.1200	0.0000	0.0000	0.0000	0.0000;
	43888	44315	0.00563	0.02205	0.00248	137.33	0	0	0	0	1	0	0	84.7200	7.3900	-84.3400	-6.1600	0.0000	0.0000	0.0000	0.0000;
	43888	44548	0.008013	0.026121	0.00245	118.29	0	0	0	0	1	0	0	-18.5600	-15.9100	18.6000	15.8000	0.0000	0.0000	0.0000	0.0000;
	43890	43889	0.000949	0.046993	0	273.7	0	0	1.01875	0	1	0	0	-164.9300	-23.0100	165.1800	35.4800	0.0000	0.0000	0.0000	0.0000;
	43890	43889	0.000949	0.046993	0	273.7	0	0	1.01875	0	1	0	0	-164.9300	-23.0100	165.1800	35.4800	0.0000	0.0000	0.0000	0.0000;
	43890	43889	0.000949	0.046993	0	273.7	0	0	1.01875	0	1	0	0	-164.9300	-23.0100	165.1800	35.4800	0.0000	0.0000	0.0000	0.0000;
	43890	43889	0.000949	0.046993	0	273.7	0	0	1.01875	0	1	0	0	-164.9300	-23.0100	165.1800	35.4800	0.0000	0.0000	0.0000	0.0000;
	43889	43891	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-660.7400	48.3000	661.6800	-43.6600	0.0000	0.0000	0.0000	0.0000;
	44548	43890	0.002617	0.012325	0.00128	115.64	0	0	0	0	1	0	0	32.8300	-20.3200	-32.7900	20.3500	0.0000	0.0000	0.0000	0.0000;
	43893	43891	0.001642	0.013098	0.02308	564.12	0	0	0	0	1	0	0	180.8900	-35.4000	-180.3700	37.0500	0.0000	0.0000	0.0000	0.0000;
	43891	44203	0.002203	0.02034	0.06894	624.24	0	0	0	0	1	0	0	-379.8000	-0.7200	382.7500	20.4500	0.0000	0.0000	0.0000	0.0000;
	43892	44281	0.001253	0.005214	0.00101	112.52	0	0	0	0	1	0	0	11.4800	-12.3200	-11.4800	12.2200	0.0000	0.0000	0.0000	0.0000;
	43894	43893	0.00201	0.086242	0	247.25	0	0	1.025	0	1	0	0	-109.1900	-17.6000	109.4300	27.8400	0.0000	0.0000	0.0000	0.0000;
	43894	43893	0.00201	0.086242	0	247.25	0	0	1.025	0	1	0	0	-109.1900	-17.6000	109.4300	27.8400	0.0000	0.0000	0.0000	0.0000;
	43894	43893	0.00201	0.086242	0	247.25	0	0	1.025	0	1	0	0	-109.1900	-17.6000	109.4300	27.8400	0.0000	0.0000	0.0000	0.0000;
	43893	43895	0.000203	0.001171	0	0	0	0	0	0	1	0	0	59.8800	10.9700	-59.8800	-10.9300	0.0000	0.0000	0.0000	0.0000;
	43893	44203	0.001539	0.013246	0.04996	625.82	0	0	0	0	1	0	0	-402.3900	-38.8800	404.7300	53.5900	0.0000	0.0000	0.0000	0.0000;
	44474	43893	0.000914	0.00734	0.03007	695.93	0	0	0	0	1	0	0	549.7300	11.4300	-547.1800	5.8000	0.0000	0.0000	0.0000	0.0000;
	43894	44548	0.005115	0.024429	0.00544	121.63	0	0	0	0	1	0	0	39.1100	-5.4100	-39.0400	5.1700	0.0000	0.0000	0.0000	0.0000;
	43897	43896	0.005956	0.021476	0.00214	115.5	0	0	0	0	1	0	0	-21.6500	-40.5100	21.7700	40.7100	0.0000	0.0000	0.0000	0.0000;
	47431	43896	0.005959	0.029705	0.00295	118.78	0	0	0	0	1	0	0	29.3500	-47.5300	-29.1700	48.1000	0.0000	0.0000	0.0000	0.0000;
	43896	47452	0.003404	0.01477	0.00194	125.06	0	0	0	0	1	0	0	-38.6700	63.7500	38.8500	-63.1900	0.0000	0.0000	0.0000	0.0000;
	43899	43900	0.007251	0.026655	0.00468	117.44	0	0	0	0	1	0	0	6.4800	18.4400	-6.4500	-18.8500	0.0000	0.0000	0.0000	0.0000;
	44187	43899	0.00617	0.022537	0.00243	128.01	0	0	0	0	1	0	0	16.9500	22.0700	-16.9100	-22.1700	0.0000	0.0000	0.0000	0.0000;
	43900	43901	0.032568	0.117242	0.02112	135.09	0	0	0	0	1	0	0	31.1900	-6.0000	-30.8800	4.8700	0.0000	0.0000	0.0000	0.0000;
	43903	43901	0.012657	0.051902	0.00732	116.42	0	0	0	0	1	0	0	-20.0900	8.0800	20.1500	-8.6200	0.0000	0.0000	0.0000	0.0000;
	43902	43903	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-10.7400	-1.9100	10.7400	1.9100	0.0000	0.0000	0.0000	0.0000;
	43908	43904	0.015197	0.060431	0.01219	116.26	0	0	0	0	1	0	0	-19.1200	10.3200	19.1900	-11.3600	0.0000	0.0000	0.0000	0.0000;
	43904	44330	0.007936	0.026627	0.00319	122.48	0	0	0	0	1	0	0	-32.2000	7.5900	32.2800	-7.6600	0.0000	0.0000	0.0000	0.0000;
	43905	43906	0.013417	0.04427	0.00552	132.98	0	0	0	0	1	0	0	24.4700	-10.6600	-24.3800	10.3600	0.0000	0.0000	0.0000	0.0000;
	43905	45429	0.019198	0.09201	0.00988	141.98	0	0	0	0	1	0	0	-41.2600	5.9600	41.5700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	43906	44187	0.015465	0.081996	0.01178	117.15	0	0	0	0	1	0	0	-23.6300	-3.1500	23.7100	2.3200	0.0000	0.0000	0.0000	0.0000;
	43906	44330	0.013939	0.056716	0.00518	122.13	0	0	0	0	1	0	0	31.2200	-8.1300	-31.0800	8.1200	0.0000	0.0000	0.0000	0.0000;
	44293	43907	0.002574	0.024554	0.06558	596.65	0	0	0	0	1	0	0	360.4600	-14.5800	-357.3600	37.0700	0.0000	0.0000	0.0000	0.0000;
	43909	43910	0.023671	0.091128	0.01478	139.46	0	0	0	0	1	0	0	34.5800	6.1300	-34.3000	-6.5300	0.0000	0.0000	0.0000	0.0000;
	43909	44370	0.009346	0.034721	0.0039	146.33	0	0	0	0	1	0	0	-48.7100	-9.1000	48.9300	9.5200	0.0000	0.0000	0.0000	0.0000;
	43910	43911	0.0002	0.001191	0	0	0	0	0	0	1	0	0	16.6000	5.7400	-16.6000	-5.7400	0.0000	0.0000	0.0000	0.0000;
	43913	43910	0.010515	0.044128	0.00508	136.87	0	0	0	0	1	0	0	29.7300	-13.9200	-29.6200	13.8900	0.0000	0.0000	0.0000	0.0000;
	43910	43914	0.007837	0.034202	0.00366	146.5	0	0	0	0	1	0	0	47.3200	-13.1000	-47.1300	13.5500	0.0000	0.0000	0.0000	0.0000;
	43912	44158	0.013446	0.064336	0.00736	156.11	0	0	0	0	1	0	0	-88.1900	-5.2600	89.2100	9.3500	0.0000	0.0000	0.0000	0.0000;
	43912	44502	0.017415	0.069122	0.00902	151.99	0	0	0	0	1	0	0	70.0200	0.4900	-69.1900	1.8800	0.0000	0.0000	0.0000	0.0000;
	43919	43913	0.022165	0.087877	0.00993	145.62	0	0	0	0	1	0	0	47.1700	-8.1200	-46.6600	9.1300	0.0000	0.0000	0.0000	0.0000;
	43914	43951	0.021449	0.092565	0.01044	126.24	0	0	0	0	1	0	0	15.3500	-6.4200	-15.3000	5.6200	0.0000	0.0000	0.0000	0.0000;
	43914	43955	0.064461	0.225904	0.02401	150.59	0	0	0	0	1	0	0	55.6600	-3.6300	-53.6700	8.2600	0.0000	0.0000	0.0000	0.0000;
	43914	43959	0.029483	0.147329	0.01872	137.03	0	0	0	0	1	0	0	30.3500	-5.8400	-30.0800	5.3500	0.0000	0.0000	0.0000	0.0000;
	44502	43914	0.003914	0.014045	0.00184	152.34	0	0	0	0	1	0	0	70.9900	-1.1800	-70.8000	1.7000	0.0000	0.0000	0.0000	0.0000;
	43915	44238	0.018919	0.077219	0.00722	120.95	0	0	0	0	1	0	0	19.4200	-4.5700	-19.3500	4.0800	0.0000	0.0000	0.0000	0.0000;
	43915	44326	0.005611	0.023951	0.00203	124.68	0	0	0	0	1	0	0	-24.8400	1.1400	24.8700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	43916	43917	0.000296	0.001088	0	0	0	0	0	0	1	0	0	11.2700	2.1700	-11.2700	-2.1700	0.0000	0.0000	0.0000	0.0000;
	43916	43918	0.012456	0.065219	0.00574	130.69	0	0	0	0	1	0	0	-19.3400	10.9900	19.4000	-11.2600	0.0000	0.0000	0.0000	0.0000;
	43916	43950	0.016212	0.089346	0.016	115.9	0	0	0	0	1	0	0	4.2100	-10.2900	-4.1900	8.7200	0.0000	0.0000	0.0000	0.0000;
	43916	44057	0.034332	0.180034	0.01756	108.74	0	0	0	0	1	0	0	3.8600	-2.8700	-3.8500	1.0900	0.0000	0.0000	0.0000	0.0000;
	43918	43922	0.014417	0.065906	0.00671	129.5	0	0	0	0	1	0	0	-20.1500	1.8500	20.2100	-2.2700	0.0000	0.0000	0.0000	0.0000;
	43918	43951	0.020341	0.090491	0.0078	115	0	0	0	0	1	0	0	-4.2700	7.6500	4.2900	-8.3700	0.0000	0.0000	0.0000	0.0000;
	43920	44303	0.011206	0.039386	0.00766	105.76	0	0	0	0	1	0	0	3.0900	18.8400	-3.0500	-19.5300	0.0000	0.0000	0.0000	0.0000;
	43921	44098	0.004393	0.037997	0.28284	661.72	0	0	0	0	1	0	0	417.6600	-11.6800	-410.5700	42.6800	0.0000	0.0000	0.0000	0.0000;
	43921	44147	0.003394	0.028814	0.12231	624.89	0	0	0	0	1	0	0	342.1500	-36.3400	-338.4400	54.5500	0.0000	0.0000	0.0000	0.0000;
	44223	43921	0.003733	0.03018	0.19086	635.78	0	0	0	0	1	0	0	337.3700	-19.4600	-333.4700	30.2600	0.0000	0.0000	0.0000	0.0000;
	44223	43921	0.003733	0.03018	0.19086	635.78	0	0	0	0	1	0	0	337.3700	-19.4600	-333.4700	30.2600	0.0000	0.0000	0.0000	0.0000;
	43921	44262	0.007482	0.078861	0.1993	560.39	0	0	0	0	1	0	0	-176.0600	12.0700	178.2400	-10.6900	0.0000	0.0000	0.0000	0.0000;
	43921	44461	0.008265	0.06081	0.16751	544.52	0	0	0	0	1	0	0	154.0200	-27.1400	-152.1800	22.5300	0.0000	0.0000	0.0000	0.0000;
	43921	46567	0.007814	0.067637	0.26676	520.26	0	0	0	0	1	0	0	-89.6400	-1.7500	90.2300	-21.9500	0.0000	0.0000	0.0000	0.0000;
	43922	43923	0.007888	0.03555	0.00347	139.5	0	0	0	0	1	0	0	-36.8500	-2.2900	36.9600	2.4100	0.0000	0.0000	0.0000	0.0000;
	43923	43924	0.005328	0.025357	0.00347	146.39	0	0	0	0	1	0	0	-52.1500	-5.4600	52.2900	5.7800	0.0000	0.0000	0.0000	0.0000;
	43924	43925	0.00028	0.001006	0	0	0	0	0	0	1	0	0	15.3200	4.0000	-15.3200	-4.0000	0.0000	0.0000	0.0000	0.0000;
	43924	44003	0.018885	0.080939	0.01113	151.41	0	0	0	0	1	0	0	-68.1100	16.8500	69.0100	-14.1600	0.0000	0.0000	0.0000	0.0000;
	43924	44232	0.009087	0.035755	0.00408	98.29	0	0	0	0	1	0	0	0.5000	-26.6300	-0.4400	26.4400	0.0000	0.0000	0.0000	0.0000;
	43929	43926	0.002202	0.012968	0.00211	143.85	0	0	0	0	1	0	0	-77.8900	23.2100	78.0300	-22.6200	0.0000	0.0000	0.0000	0.0000;
	43929	43926	0.002202	0.012968	0.00211	143.85	0	0	0	0	1	0	0	-77.8900	23.2100	78.0300	-22.6200	0.0000	0.0000	0.0000	0.0000;
	43937	43926	0.003503	0.01227	0.00115	153.19	0	0	0	0	1	0	0	91.7700	-20.3100	-91.4800	21.2100	0.0000	0.0000	0.0000	0.0000;
	43937	43926	0.003503	0.01227	0.00115	153.19	0	0	0	0	1	0	0	91.7700	-20.3100	-91.4800	21.2100	0.0000	0.0000	0.0000	0.0000;
	43927	43928	0.004963	0.018733	0.00211	127.2	0	0	0	0	1	0	0	-44.1600	17.6500	44.2700	-17.4700	0.0000	0.0000	0.0000	0.0000;
	43929	43928	0.004963	0.018995	0.00188	133.96	0	0	0	0	1	0	0	66.7100	2.4500	-66.5000	-1.8500	0.0000	0.0000	0.0000	0.0000;
	43935	43929	0.005146	0.025439	0.00284	130.95	0	0	0	0	1	0	0	-61.8200	59.6400	62.1700	-58.2100	0.0000	0.0000	0.0000	0.0000;
	43930	43931	0.000202	0.001158	0	0	0	0	0	0	1	0	0	-26.9000	-8.2500	26.9000	8.2600	0.0000	0.0000	0.0000	0.0000;
	43937	43931	0.004283	0.015969	0.00204	136.7	0	0	0	0	1	0	0	55.6300	25.9200	-55.4800	-25.5600	0.0000	0.0000	0.0000	0.0000;
	43940	43931	0.00664	0.027621	0.00266	97.52	0	0	0	0	1	0	0	4.3300	-4.5500	-4.3200	4.2800	0.0000	0.0000	0.0000	0.0000;
	43932	43933	0.000266	0.001013	0	0	0	0	0	0	1	0	0	41.3200	2.6000	-41.3200	-2.5800	0.0000	0.0000	0.0000	0.0000;
	43932	43935	0.005405	0.02391	0.00256	130.5	0	0	0	0	1	0	0	-41.6000	-32.8100	41.7500	33.1700	0.0000	0.0000	0.0000	0.0000;
	43937	43936	0.001727	0.077311	0	243.81	0	0	1	0	1	0	0	-106.3400	3.0100	106.5200	5.2500	0.0000	0.0000	0.0000	0.0000;
	43937	43936	0.001727	0.077311	0	243.81	0	0	1	0	1	0	0	-106.3400	3.0100	106.5200	5.2500	0.0000	0.0000	0.0000	0.0000;
	43937	43936	0.001727	0.077311	0	243.81	0	0	1	0	1	0	0	-106.3400	3.0100	106.5200	5.2500	0.0000	0.0000	0.0000	0.0000;
	43936	43938	0.000207	0.001113	0	0	0	0	0	0	1	0	0	20.0700	1.8100	-20.0700	-1.8000	0.0000	0.0000	0.0000	0.0000;
	43943	43936	0.001153	0.012352	0.04168	445.9	0	0	0	0	1	0	0	64.2800	-30.9100	-64.2300	27.0600	0.0000	0.0000	0.0000	0.0000;
	43944	43939	0.012316	0.055949	0.00533	142.87	0	0	0	0	1	0	0	77.7600	-24.0700	-76.9900	27.0000	0.0000	0.0000	0.0000	0.0000;
	43939	47428	0.005827	0.025055	0.00345	132.34	0	0	0	0	1	0	0	43.0700	-0.5600	-42.9600	0.6300	0.0000	0.0000	0.0000	0.0000;
	43940	43941	0.004178	0.015826	0.00204	128.03	0	0	0	0	1	0	0	-36.9100	-8.0200	36.9700	8.0200	0.0000	0.0000	0.0000	0.0000;
	43944	43941	0.006986	0.031397	0.00305	130.65	0	0	0	0	1	0	0	40.5800	7.1200	-40.4700	-6.9400	0.0000	0.0000	0.0000	0.0000;
	43941	44451	0.004939	0.01874	0.00289	119.86	0	0	0	0	1	0	0	-20.3800	-3.8700	20.4000	3.6500	0.0000	0.0000	0.0000	0.0000;
	43944	43943	0.001906	0.081169	0	243.46	0	0	1	0	1	0	0	-96.9200	6.5900	97.0800	0.6400	0.0000	0.0000	0.0000	0.0000;
	43944	43943	0.001906	0.081169	0	243.46	0	0	1	0	1	0	0	-96.9200	6.5900	97.0800	0.6400	0.0000	0.0000	0.0000	0.0000;
	43944	43943	0.001906	0.081169	0	243.46	0	0	1	0	1	0	0	-96.9200	6.5900	97.0800	0.6400	0.0000	0.0000	0.0000	0.0000;
	43943	43945	0.000256	0.001123	0	0	0	0	0	0	1	0	0	54.6100	15.2200	-54.6000	-15.1800	0.0000	0.0000	0.0000	0.0000;
	48121	43943	0.002307	0.022965	0.10662	654.52	0	0	0	0	1	0	0	413.8200	11.4400	-410.1500	13.7600	0.0000	0.0000	0.0000	0.0000;
	43944	44451	0.011612	0.048241	0.00471	118.87	0	0	0	0	1	0	0	18.4400	2.2900	-18.4000	-2.6300	0.0000	0.0000	0.0000	0.0000;
	43946	43981	0.013151	0.040196	0.00323	129.94	0	0	0	0	1	0	0	19.3900	-7.7100	-19.3300	7.5500	0.0000	0.0000	0.0000	0.0000;
	43986	43946	0.012526	0.049147	0.00656	138.25	0	0	0	0	1	0	0	32.6100	-0.5100	-32.4800	0.3500	0.0000	0.0000	0.0000	0.0000;
	43947	43948	0.000252	0.001104	0	0	0	0	0	0	1	0	0	15.5400	10.3500	-15.5400	-10.3500	0.0000	0.0000	0.0000	0.0000;
	43947	43982	0.019514	0.085296	0.00864	106.6	0	0	0	0	1	0	0	4.9500	4.0600	-4.9400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	43947	45786	0.006673	0.022993	0.00273	127.56	0	0	0	0	1	0	0	-20.5000	-14.4100	20.5400	14.2700	0.0000	0.0000	0.0000	0.0000;
	43949	43950	0.012438	0.031834	0.00313	128.23	0	0	0	0	1	0	0	34.6700	-17.8300	-34.4900	17.9600	0.0000	0.0000	0.0000	0.0000;
	44000	43949	0.021853	0.09792	0.00804	132.16	0	0	0	0	1	0	0	44.1900	-14.9400	-43.7300	16.1600	0.0000	0.0000	0.0000	0.0000;
	44073	43950	0.017263	0.080315	0.0101	128.02	0	0	0	0	1	0	0	-30.9000	29.4400	31.2000	-29.1400	0.0000	0.0000	0.0000	0.0000;
	43952	44393	0.032029	0.153823	0.01686	120.74	0	0	0	0	1	0	0	-21.4100	-2.6900	21.5500	1.5900	0.0000	0.0000	0.0000	0.0000;
	44057	43953	0.008813	0.034052	0.00445	126.87	0	0	0	0	1	0	0	31.7400	9.4600	-31.6500	-9.5500	0.0000	0.0000	0.0000	0.0000;
	43953	44070	0.007556	0.029007	0.00897	105.06	0	0	0	0	1	0	0	4.4500	0.4900	-4.4500	-1.4000	0.0000	0.0000	0.0000	0.0000;
	43954	44053	0.00919	0.034311	0.00282	123.68	0	0	0	0	1	0	0	-22.2300	-5.7700	22.2700	5.6500	0.0000	0.0000	0.0000	0.0000;
	44055	43954	0.006794	0.037092	0.00349	112.82	0	0	0	0	1	0	0	-8.0000	-0.2400	8.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	43956	43959	0.011077	0.054616	0.01053	119.93	0	0	0	0	1	0	0	-16.5600	9.9500	16.6100	-10.8000	0.0000	0.0000	0.0000	0.0000;
	44517	43956	0.006126	0.027312	0.00238	120.64	0	0	0	0	1	0	0	22.8900	17.7300	-22.8400	-17.7400	0.0000	0.0000	0.0000	0.0000;
	43957	43958	0.000243	0.001011	0	0	0	0	0	0	1	0	0	33.0500	5.6100	-33.0400	-5.6000	0.0000	0.0000	0.0000	0.0000;
	44062	43957	0.005292	0.024546	0.00308	142.17	0	0	0	0	1	0	0	71.9500	13.6200	-71.6900	-12.7500	0.0000	0.0000	0.0000	0.0000;
	43957	44064	0.003588	0.009928	0.00192	122.67	0	0	0	0	1	0	0	22.0000	0.7100	-21.9800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	44066	43957	0.00604	0.022573	0.00219	117.9	0	0	0	0	1	0	0	13.0900	5.4500	-13.0800	-5.6400	0.0000	0.0000	0.0000	0.0000;
	44305	43957	0.007219	0.029179	0.00242	100.42	0	0	0	0	1	0	0	-1.5100	-7.3500	1.5200	7.1000	0.0000	0.0000	0.0000	0.0000;
	43960	43961	0.008366	0.03817	0.00286	111.66	0	0	0	0	1	0	0	-4.7300	-2.1300	4.7300	1.8400	0.0000	0.0000	0.0000	0.0000;
	44100	43960	0.008413	0.042093	0.00434	134.67	0	0	0	0	1	0	0	30.4600	8.1600	-30.3800	-8.2200	0.0000	0.0000	0.0000	0.0000;
	43961	43962	0.000255	0.001129	0	0	0	0	0	0	1	0	0	42.7900	7.3300	-42.7900	-7.3100	0.0000	0.0000	0.0000	0.0000;
	43961	43976	0.017404	0.072314	0.00543	145.22	0	0	0	0	1	0	0	-47.5200	-9.1700	47.9000	10.1800	0.0000	0.0000	0.0000	0.0000;
	43964	43963	0.001392	0.038518	0	243.74	0	0	1.05	0	1	0	0	-8.1000	-61.0400	8.1600	62.5000	0.0000	0.0000	0.0000	0.0000;
	43963	43965	0.000276	0.001081	0	0	0	0	0	0	1	0	0	22.9100	6.0000	-22.9100	-5.9900	0.0000	0.0000	0.0000	0.0000;
	43963	54607	0.002899	0.011306	0.00183	133.13	0	0	0	0	1	0	0	-31.0700	-68.5000	31.2300	68.9100	0.0000	0.0000	0.0000	0.0000;
	43964	54128	0.002755	0.00641	0.00027	200	0	0	0	0	1	0	0	8.1000	61.0400	-8.0100	-60.8500	0.0000	0.0000	0.0000	0.0000;
	43966	43967	0.000275	0.001114	0	0	0	0	0	0	1	0	0	24.9900	0.9500	-24.9800	-0.9400	0.0000	0.0000	0.0000	0.0000;
	43966	43978	0.011879	0.051699	0.00459	138.15	0	0	0	0	1	0	0	36.8700	27.7300	-36.6300	-27.1700	0.0000	0.0000	0.0000	0.0000;
	54086	43966	0.004393	0.016192	0.00334	103.24	0	0	0	0	1	0	0	-0.6800	38.6800	0.7400	-38.8100	0.0000	0.0000	0.0000	0.0000;
	54098	43966	0.003873	0.017246	0.00217	149.48	0	0	0	0	1	0	0	62.7500	-9.7100	-62.6000	10.1400	0.0000	0.0000	0.0000	0.0000;
	43968	43971	0.005027	0.130905	0	395.11	0	0	1	0	1	0	0	-17.0600	-10.1200	17.0800	10.6000	0.0000	0.0000	0.0000	0.0000;
	43968	43972	0.000214	0.001177	0	0	0	0	0	0	1	0	0	17.0600	10.1200	-17.0600	-10.1100	0.0000	0.0000	0.0000	0.0000;
	43969	43971	-0.002588	-0.067383	0	287.63	0	0	1	0	1	0	0	42.1100	19.4600	-42.1600	-20.8300	0.0000	0.0000	0.0000	0.0000;
	44265	43969	0.014919	0.039216	0.00103	72.93	0	0	0	0	1	0	0	27.7700	-4.1900	-27.6600	4.3700	0.0000	0.0000	0.0000	0.0000;
	54082	43969	0.010323	0.026516	0.00077	51.25	0	0	0	0	1	0	0	0.6400	14.3900	-0.6200	-14.4200	0.0000	0.0000	0.0000	0.0000;
	43969	54140	0.015845	0.036045	0.00387	62.37	0	0	0	0	1	0	0	-13.8400	-9.4100	13.8800	9.0900	0.0000	0.0000	0.0000	0.0000;
	43970	43971	0.01484	0.386439	0	107.48	0	0	1	0	1	0	0	-24.9800	-7.6300	25.0800	10.2300	0.0000	0.0000	0.0000	0.0000;
	43972	43980	0.005681	0.026198	0.00331	125.48	0	0	0	0	1	0	0	17.0600	10.1100	-17.0400	-10.3600	0.0000	0.0000	0.0000	0.0000;
	43973	43974	0.000289	0.001091	0	0	0	0	0	0	1	0	0	30.4100	15.1500	-30.4000	-15.1400	0.0000	0.0000	0.0000	0.0000;
	43973	54086	0.008966	0.035936	0.00566	139.19	0	0	0	0	1	0	0	-44.3700	-13.2600	44.5600	13.3800	0.0000	0.0000	0.0000	0.0000;
	43976	43975	0.001216	0.056479	0	174.68	0	0	1.0125	0	1	0	0	-66.8000	-13.5600	66.8500	16.0200	0.0000	0.0000	0.0000	0.0000;
	43975	43977	0.000252	0.001114	0	0	0	0	0	0	1	0	0	47.7700	14.5200	-47.7700	-14.5000	0.0000	0.0000	0.0000	0.0000;
	44262	43975	0.000938	0.008197	0.03606	501.89	0	0	0	0	1	0	0	114.7400	27.6900	-114.6200	-30.5500	0.0000	0.0000	0.0000	0.0000;
	43976	45215	0.028657	0.119008	0.00998	128.1	0	0	0	0	1	0	0	18.9000	3.3800	-18.8000	-4.0500	0.0000	0.0000	0.0000	0.0000;
	45783	43978	0.003787	0.012079	0.0019	118.18	0	0	0	0	1	0	0	-11.6300	-15.3500	11.6500	15.2000	0.0000	0.0000	0.0000	0.0000;
	43979	43980	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-27.0900	-4.2200	27.0900	4.2300	0.0000	0.0000	0.0000	0.0000;
	43980	44272	0.003117	0.012223	0.00135	135.39	0	0	0	0	1	0	0	-33.1000	-8.1100	33.1300	8.1000	0.0000	0.0000	0.0000	0.0000;
	43980	45786	0.015604	0.067678	0.01004	129.45	0	0	0	0	1	0	0	23.0500	14.2400	-22.9300	-14.8000	0.0000	0.0000	0.0000	0.0000;
	43981	45783	0.004484	0.01913	0.00362	114.67	0	0	0	0	1	0	0	-8.7400	-14.4200	8.7500	14.1000	0.0000	0.0000	0.0000	0.0000;
	54091	43982	0.017061	0.077372	0.00671	138.93	0	0	0	0	1	0	0	34.2000	4.5300	-34.0000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	43984	43983	0.001631	0.050373	0	317.26	0	0	1.05	0	1	0	0	19.6500	-19.1200	-19.6400	19.4900	0.0000	0.0000	0.0000	0.0000;
	43983	43985	0.000217	0.001038	0	0	0	0	0	0	1	0	0	27.0900	10.5800	-27.0900	-10.5800	0.0000	0.0000	0.0000	0.0000;
	43983	54091	0.002101	0.010076	0.00093	115.55	0	0	0	0	1	0	0	-7.4500	-30.0800	7.4700	30.0800	0.0000	0.0000	0.0000	0.0000;
	43984	54092	0.006717	0.016115	0.00054	64.09	0	0	0	0	1	0	0	12.2400	-23.4700	-12.2000	23.5100	0.0000	0.0000	0.0000	0.0000;
	43984	54113	0.008161	0.017335	0.006	67.59	0	0	0	0	1	0	0	-16.6100	11.0000	16.6400	-11.6000	0.0000	0.0000	0.0000	0.0000;
	43984	54116	0.016155	0.036448	0.00374	66.71	0	0	0	0	1	0	0	-15.2800	31.5800	15.4700	-31.5800	0.0000	0.0000	0.0000	0.0000;
	43986	45766	0.02368	0.08105	0.01031	141.99	0	0	0	0	1	0	0	-42.5400	-4.0100	42.9600	4.3800	0.0000	0.0000	0.0000	0.0000;
	43987	43988	0.00023	0.001171	0	0	0	0	0	0	1	0	0	11.0600	4.8800	-11.0600	-4.8800	0.0000	0.0000	0.0000	0.0000;
	43987	43996	0.012829	0.065204	0.01119	133.23	0	0	0	0	1	0	0	-45.5200	3.1100	45.7800	-2.9200	0.0000	0.0000	0.0000	0.0000;
	43987	43998	0.012576	0.059291	0.00736	128.28	0	0	0	0	1	0	0	34.4600	-7.9900	-34.3000	7.9700	0.0000	0.0000	0.0000	0.0000;
	43989	43992	0.011785	0.05321	0.00386	139.94	0	0	0	0	1	0	0	-65.2000	5.5700	65.6800	-3.7900	0.0000	0.0000	0.0000	0.0000;
	43996	43990	0.016997	0.086323	0.00932	138.19	0	0	0	0	1	0	0	-61.1200	7.4700	61.7500	-5.2300	0.0000	0.0000	0.0000	0.0000;
	43990	44086	0.011759	0.070258	0.01692	145.95	0	0	0	0	1	0	0	-88.8500	3.0300	89.7500	0.5700	0.0000	0.0000	0.0000	0.0000;
	43991	43992	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-30.5200	-8.4400	30.5200	8.4500	0.0000	0.0000	0.0000	0.0000;
	43994	43992	0.006552	0.029064	0.00463	147.53	0	0	0	0	1	0	0	96.7800	6.7300	-96.2100	-4.6600	0.0000	0.0000	0.0000	0.0000;
	43994	43993	0.001193	0.047419	0	230.48	0	0	1	0	1	0	0	-62.4900	-2.7100	62.5300	4.4500	0.0000	0.0000	0.0000	0.0000;
	43994	43993	0.001193	0.047419	0	230.48	0	0	1	0	1	0	0	-62.4900	-2.7100	62.5300	4.4500	0.0000	0.0000	0.0000	0.0000;
	43994	43993	0.001193	0.047419	0	230.48	0	0	1	0	1	0	0	-62.4900	-2.7100	62.5300	4.4500	0.0000	0.0000	0.0000	0.0000;
	43993	43995	0.000289	0.001182	0	0	0	0	0	0	1	0	0	29.9700	8.1200	-29.9700	-8.1100	0.0000	0.0000	0.0000	0.0000;
	44190	43993	0.002134	0.017383	0.04859	415.94	0	0	0	0	1	0	0	21.0700	21.6900	-21.0500	-26.7600	0.0000	0.0000	0.0000	0.0000;
	43993	44223	0.006783	0.073385	0.27105	588.44	0	0	0	0	1	0	0	-196.5200	5.2900	198.9900	-7.9400	0.0000	0.0000	0.0000	0.0000;
	44086	43994	0.007555	0.034498	0.00534	146.25	0	0	0	0	1	0	0	-90.1000	0.6800	90.6800	1.4100	0.0000	0.0000	0.0000	0.0000;
	43996	43997	0.000252	0.001081	0	0	0	0	0	0	1	0	0	13.4500	2.5700	-13.4500	-2.5700	0.0000	0.0000	0.0000	0.0000;
	43996	44000	0.013755	0.058272	0.00941	101.98	0	0	0	0	1	0	0	1.8900	-7.1200	-1.8800	6.1800	0.0000	0.0000	0.0000	0.0000;
	43998	43999	0.000228	0.001033	0	0	0	0	0	0	1	0	0	9.0000	3.1200	-9.0000	-3.1200	0.0000	0.0000	0.0000	0.0000;
	44072	43998	0.011718	0.053772	0.00403	123.01	0	0	0	0	1	0	0	-25.2200	11.0800	25.3000	-11.0900	0.0000	0.0000	0.0000	0.0000;
	44000	44001	0.000248	0.001087	0	0	0	0	0	0	1	0	0	6.2000	0.8400	-6.2000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	44003	44004	0.000271	0.001051	0	0	0	0	0	0	1	0	0	13.4900	5.8100	-13.4900	-5.8100	0.0000	0.0000	0.0000	0.0000;
	44005	44007	0.009241	0.035308	0.00328	123.57	0	0	0	0	1	0	0	33.7700	1.8600	-33.6700	-1.8200	0.0000	0.0000	0.0000	0.0000;
	44006	44007	0.005664	0.026587	0.00236	118.24	0	0	0	0	1	0	0	-22.8700	1.8500	22.9000	-1.9600	0.0000	0.0000	0.0000	0.0000;
	44007	44008	0.000257	0.001066	0	0	0	0	0	0	1	0	0	10.7700	3.7700	-10.7700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	44009	44010	0.000299	0.001024	0	0	0	0	0	0	1	0	0	15.7500	1.3100	-15.7500	-1.3100	0.0000	0.0000	0.0000	0.0000;
	44038	44009	0.00495	0.023276	0.00356	144.17	0	0	0	0	1	0	0	75.3700	-13.6300	-75.0900	14.5700	0.0000	0.0000	0.0000	0.0000;
	44038	44009	0.00495	0.023276	0.00356	144.17	0	0	0	0	1	0	0	75.3700	-13.6300	-75.0900	14.5700	0.0000	0.0000	0.0000	0.0000;
	44009	44040	0.003673	0.016328	0.00148	142.75	0	0	0	0	1	0	0	67.2200	-15.2300	-67.0500	15.8200	0.0000	0.0000	0.0000	0.0000;
	44009	44040	0.003673	0.016328	0.00148	142.75	0	0	0	0	1	0	0	67.2200	-15.2300	-67.0500	15.8200	0.0000	0.0000	0.0000	0.0000;
	44019	44011	0.006021	0.030026	0.00198	120.62	0	0	0	0	1	0	0	-29.7100	-16.2300	29.7800	16.3700	0.0000	0.0000	0.0000	0.0000;
	44012	44387	0.002093	0.018468	0.04608	603.97	0	0	0	0	1	0	0	-324.1900	41.8200	326.2800	-28.2700	0.0000	0.0000	0.0000	0.0000;
	44013	44016	0.0001	-0.002328	0	508.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44013	44017	0.000261	0.001099	0	0	0	0	0	0	1	0	0	-17.9800	-5.7500	17.9800	5.7600	0.0000	0.0000	0.0000	0.0000;
	44013	44018	0.000244	0.001049	0	0	0	0	0	0	1	0	0	17.9800	5.7500	-17.9800	-5.7500	0.0000	0.0000	0.0000	0.0000;
	44014	44016	0.001698	0.043939	0	254.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44015	44016	0.001698	0.043939	0	254.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44017	44023	0.004011	0.019298	0.00336	145.65	0	0	0	0	1	0	0	-81.0700	-3.9300	81.3300	4.8500	0.0000	0.0000	0.0000	0.0000;
	44017	44023	0.004011	0.019298	0.00336	145.65	0	0	0	0	1	0	0	-81.0700	-3.9300	81.3300	4.8500	0.0000	0.0000	0.0000	0.0000;
	44022	44019	0.011296	0.043278	0.00342	127.92	0	0	0	0	1	0	0	42.4300	-0.1400	-42.2300	0.5500	0.0000	0.0000	0.0000	0.0000;
	44019	44026	0.006501	0.032529	0.00416	119.01	0	0	0	0	1	0	0	24.8300	-3.8200	-24.7900	3.6000	0.0000	0.0000	0.0000	0.0000;
	44020	44021	0.000291	0.001135	0	0	0	0	0	0	1	0	0	14.8200	2.7100	-14.8200	-2.7100	0.0000	0.0000	0.0000	0.0000;
	44023	44020	0.007238	0.028638	0.00232	136.74	0	0	0	0	1	0	0	80.6900	-0.0100	-80.2300	1.6000	0.0000	0.0000	0.0000	0.0000;
	44022	45144	0.013722	0.065686	0.00534	135.11	0	0	0	0	1	0	0	-71.4600	-7.4200	72.1500	10.2000	0.0000	0.0000	0.0000	0.0000;
	44050	44023	0.005805	0.024311	0.00336	157.21	0	0	0	0	1	0	0	103.2600	8.5200	-102.6600	-6.3500	0.0000	0.0000	0.0000	0.0000;
	44050	44023	0.005805	0.024311	0.00336	157.21	0	0	0	0	1	0	0	103.2600	8.5200	-102.6600	-6.3500	0.0000	0.0000	0.0000	0.0000;
	44050	44023	0.005805	0.024311	0.00336	157.21	0	0	0	0	1	0	0	103.2600	8.5200	-102.6600	-6.3500	0.0000	0.0000	0.0000	0.0000;
	44025	44024	0.006161	0.020943	0.0024	138.22	0	0	0	0	1	0	0	87.1300	12.0300	-86.6600	-10.6600	0.0000	0.0000	0.0000	0.0000;
	44508	44025	0.004177	0.014957	0.00134	141.64	0	0	0	0	1	0	0	64.3800	7.9000	-64.2100	-7.4200	0.0000	0.0000	0.0000	0.0000;
	44508	44025	0.004177	0.014957	0.00134	141.64	0	0	0	0	1	0	0	64.3800	7.9000	-64.2100	-7.4200	0.0000	0.0000	0.0000	0.0000;
	44026	44027	0.000255	0.001186	0	0	0	0	0	0	1	0	0	52.2400	17.8200	-52.2400	-17.7900	0.0000	0.0000	0.0000	0.0000;
	44026	44434	0.01954	0.080489	0.00551	119.81	0	0	0	0	1	0	0	-27.4500	-21.4200	27.6900	21.8100	0.0000	0.0000	0.0000	0.0000;
	44028	44038	0.005766	0.029355	0.00509	147.22	0	0	0	0	1	0	0	87.5900	-6.7100	-87.1700	8.3500	0.0000	0.0000	0.0000	0.0000;
	44028	44038	0.005766	0.029355	0.00509	147.22	0	0	0	0	1	0	0	87.5900	-6.7100	-87.1700	8.3500	0.0000	0.0000	0.0000	0.0000;
	44028	44434	0.00632	0.025066	0.0021	148.59	0	0	0	0	1	0	0	-96.7600	3.4300	97.3300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	44028	44434	0.00632	0.025066	0.0021	148.59	0	0	0	0	1	0	0	-96.7600	3.4300	97.3300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	44029	44042	0.023697	0.112577	0.01335	119.18	0	0	0	0	1	0	0	18.8800	-11.1900	-18.7700	10.3000	0.0000	0.0000	0.0000	0.0000;
	44029	45142	0.012429	0.040303	0.00294	123.72	0	0	0	0	1	0	0	-28.0400	9.9000	28.1500	-9.8600	0.0000	0.0000	0.0000	0.0000;
	44030	44031	0.000293	0.001163	0	0	0	0	0	0	1	0	0	31.7400	4.5600	-31.7300	-4.5500	0.0000	0.0000	0.0000	0.0000;
	44040	44030	0.005983	0.024367	0.00357	140.01	0	0	0	0	1	0	0	55.2600	-16.2300	-55.0600	16.6400	0.0000	0.0000	0.0000	0.0000;
	44040	44030	0.005983	0.024367	0.00357	140.01	0	0	0	0	1	0	0	55.2600	-16.2300	-55.0600	16.6400	0.0000	0.0000	0.0000	0.0000;
	44030	44046	0.006644	0.032107	0.00502	105.32	0	0	0	0	1	0	0	-9.3100	25.1300	9.3600	-25.4200	0.0000	0.0000	0.0000	0.0000;
	44032	44037	0.015009	0.055544	0.01021	128.27	0	0	0	0	1	0	0	-41.6800	6.5100	41.9300	-6.6800	0.0000	0.0000	0.0000	0.0000;
	44033	44034	0.000221	0.001022	0	0	0	0	0	0	1	0	0	14.1600	4.1700	-14.1600	-4.1600	0.0000	0.0000	0.0000	0.0000;
	44173	44033	0.004903	0.025309	0.00144	122.21	0	0	0	0	1	0	0	43.5700	10.2400	-43.4900	-9.9400	0.0000	0.0000	0.0000	0.0000;
	44033	45379	0.028157	0.14506	0.00712	115.52	0	0	0	0	1	0	0	29.3300	5.7800	-29.1000	-5.3600	0.0000	0.0000	0.0000	0.0000;
	44037	44035	0.009058	0.033316	0.0021	113.83	0	0	0	0	1	0	0	-19.5800	-6.2500	19.6200	6.1500	0.0000	0.0000	0.0000	0.0000;
	44173	44035	0.005889	0.026003	0.00303	158.72	0	0	0	0	1	0	0	105.8900	14.8100	-105.2800	-12.4500	0.0000	0.0000	0.0000	0.0000;
	44173	44035	0.005889	0.026003	0.00303	158.72	0	0	0	0	1	0	0	105.8900	14.8100	-105.2800	-12.4500	0.0000	0.0000	0.0000	0.0000;
	44173	44035	0.005889	0.026003	0.00303	158.72	0	0	0	0	1	0	0	105.8900	14.8100	-105.2800	-12.4500	0.0000	0.0000	0.0000	0.0000;
	44036	44037	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-14.1600	-4.1300	14.1600	4.1400	0.0000	0.0000	0.0000	0.0000;
	44037	45393	0.008205	0.039129	0.00614	128.15	0	0	0	0	1	0	0	-36.5100	8.8000	36.6200	-8.9400	0.0000	0.0000	0.0000	0.0000;
	44038	44039	0.00023	0.001118	0	0	0	0	0	0	1	0	0	23.5900	10.5500	-23.5900	-10.5400	0.0000	0.0000	0.0000	0.0000;
	44041	44044	0.001478	0.058909	0	429.42	0	0	1	0	1	0	0	234.2600	33.6600	-233.4900	-3.1100	0.0000	0.0000	0.0000	0.0000;
	44041	44045	0.000209	0.001006	0	0	0	0	0	0	1	0	0	23.5900	8.5700	-23.5900	-8.5600	0.0000	0.0000	0.0000	0.0000;
	44041	44135	0.001724	0.013923	0.06474	632.49	0	0	0	0	1	0	0	-322.5700	64.3200	324.3100	-57.2900	0.0000	0.0000	0.0000	0.0000;
	44041	44135	0.001724	0.013923	0.06474	632.49	0	0	0	0	1	0	0	-322.5700	64.3200	324.3100	-57.2900	0.0000	0.0000	0.0000	0.0000;
	44041	45389	0.002278	0.019013	0.41162	644.84	0	0	0	0	1	0	0	-302.0500	1.6400	303.9900	-30.0900	0.0000	0.0000	0.0000	0.0000;
	44041	45389	0.002278	0.019013	0.41162	644.84	0	0	0	0	1	0	0	-302.0500	1.6400	303.9900	-30.0900	0.0000	0.0000	0.0000	0.0000;
	44042	44044	-8e-05	-0.003187	0	282.44	0	0	1	0	1	0	0	-216.5900	-0.3900	216.5600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	44043	44044	0.007365	0.293538	0	146.99	0	0	1	0	1	0	0	-16.9100	-3.2900	16.9300	4.1400	0.0000	0.0000	0.0000	0.0000;
	44046	44047	0.000246	0.001041	0	0	0	0	0	0	1	0	0	23.5900	3.6200	-23.5900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	44046	44508	0.004185	0.015664	0.00146	120.86	0	0	0	0	1	0	0	-32.9500	21.8000	33.0100	-21.7100	0.0000	0.0000	0.0000	0.0000;
	44049	44196	0.000703	0.00306	0.00031	148.61	0	0	0	0	1	0	0	-97.9800	1.1200	98.0400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	44049	44196	0.000703	0.00306	0.00031	148.61	0	0	0	0	1	0	0	-97.9800	1.1200	98.0400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	44049	44508	0.00387	0.016699	0.00184	144.18	0	0	0	0	1	0	0	77.1100	-3.6800	-76.8800	4.4700	0.0000	0.0000	0.0000	0.0000;
	44049	44508	0.00387	0.016699	0.00184	144.18	0	0	0	0	1	0	0	77.1100	-3.6800	-76.8800	4.4700	0.0000	0.0000	0.0000	0.0000;
	44052	44055	0.010384	0.053765	0.00648	130.56	0	0	0	0	1	0	0	-33.5400	10.8700	33.6700	-10.8900	0.0000	0.0000	0.0000	0.0000;
	44413	44052	0.002787	0.013215	0.002	114.29	0	0	0	0	1	0	0	12.4700	9.2500	-12.4600	-9.4300	0.0000	0.0000	0.0000	0.0000;
	44053	44054	0.000206	0.001008	0	0	0	0	0	0	1	0	0	14.9500	1.8100	-14.9500	-1.8100	0.0000	0.0000	0.0000	0.0000;
	44053	44057	0.004672	0.019606	0.00336	108.18	0	0	0	0	1	0	0	8.6800	8.9500	-8.6700	-9.2700	0.0000	0.0000	0.0000	0.0000;
	44055	44059	0.005301	0.019226	0.00328	126.49	0	0	0	0	1	0	0	-26.4900	-5.1200	26.5300	4.9200	0.0000	0.0000	0.0000	0.0000;
	44072	44055	0.006744	0.030124	0.00588	114.74	0	0	0	0	1	0	0	14.1500	-13.9500	-14.1200	13.4500	0.0000	0.0000	0.0000	0.0000;
	44065	44056	0.010447	0.040441	0.00285	134.43	0	0	0	0	1	0	0	47.5800	22.5900	-47.3000	-21.8300	0.0000	0.0000	0.0000	0.0000;
	44517	44056	0.00298	0.012766	0.00201	125.38	0	0	0	0	1	0	0	-29.1900	-17.4400	29.2200	17.3800	0.0000	0.0000	0.0000	0.0000;
	44057	44058	0.000212	0.001088	0	0	0	0	0	0	1	0	0	19.9500	13.5900	-19.9500	-13.5800	0.0000	0.0000	0.0000	0.0000;
	44057	44068	0.006287	0.030214	0.00295	131.05	0	0	0	0	1	0	0	-39.1700	-14.8600	39.2800	15.0700	0.0000	0.0000	0.0000	0.0000;
	44059	44060	0.000247	0.001144	0	0	0	0	0	0	1	0	0	33.0800	15.4000	-33.0700	-15.3800	0.0000	0.0000	0.0000	0.0000;
	44062	44061	0.000805	0.034727	0	280.62	0	0	1.04375	0	1	0	0	-145.7600	-28.9400	145.9400	36.6000	0.0000	0.0000	0.0000	0.0000;
	44062	44061	0.000805	0.034727	0	280.62	0	0	1.04375	0	1	0	0	-145.7600	-28.9400	145.9400	36.6000	0.0000	0.0000	0.0000	0.0000;
	44062	44061	0.000805	0.034727	0	280.62	0	0	1.04375	0	1	0	0	-145.7600	-28.9400	145.9400	36.6000	0.0000	0.0000	0.0000	0.0000;
	44062	44061	0.000805	0.034727	0	280.62	0	0	1.04375	0	1	0	0	-145.7600	-28.9400	145.9400	36.6000	0.0000	0.0000	0.0000	0.0000;
	44062	44061	0.000805	0.034727	0	280.62	0	0	1.04375	0	1	0	0	-145.7600	-28.9400	145.9400	36.6000	0.0000	0.0000	0.0000	0.0000;
	44061	44063	0.000248	0.001027	0	0	0	0	0	0	1	0	0	56.5700	13.7300	-56.5600	-13.7000	0.0000	0.0000	0.0000	0.0000;
	44061	44098	0.001013	0.009164	0.01958	640.61	0	0	0	0	1	0	0	-364.6900	-161.8200	366.2600	173.9500	0.0000	0.0000	0.0000	0.0000;
	44061	44528	0.002256	0.020854	0.1055	692.31	0	0	0	0	1	0	0	-421.5800	-34.9200	425.5100	60.1600	0.0000	0.0000	0.0000	0.0000;
	44062	44064	0.011992	0.037277	0.00322	137.06	0	0	0	0	1	0	0	52.7400	4.5900	-52.4300	-3.9800	0.0000	0.0000	0.0000	0.0000;
	44066	44064	0.005849	0.025094	0.0029	122.18	0	0	0	0	1	0	0	20.6300	6.6900	-20.6000	-6.8900	0.0000	0.0000	0.0000	0.0000;
	44065	44066	0.005989	0.030405	0.00385	142.4	0	0	0	0	1	0	0	-76.3600	-23.9600	76.7200	25.3800	0.0000	0.0000	0.0000	0.0000;
	44395	44066	0.00269	0.011862	0.00102	148.55	0	0	0	0	1	0	0	62.0000	19.7200	-61.8900	-19.3700	0.0000	0.0000	0.0000	0.0000;
	44395	44066	0.00269	0.011862	0.00102	148.55	0	0	0	0	1	0	0	62.0000	19.7200	-61.8900	-19.3700	0.0000	0.0000	0.0000	0.0000;
	44067	44068	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-13.3400	-3.1200	13.3400	3.1200	0.0000	0.0000	0.0000	0.0000;
	44068	44305	0.008331	0.038384	0.00333	136.71	0	0	0	0	1	0	0	-52.6200	-18.1900	52.8700	18.9600	0.0000	0.0000	0.0000	0.0000;
	44069	44070	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-13.3400	-1.2600	13.3400	1.2600	0.0000	0.0000	0.0000	0.0000;
	44070	44517	0.00375	0.018423	0.00159	112.15	0	0	0	0	1	0	0	-8.9000	0.1400	8.9000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	47984	44071	0.003295	0.014785	0.00124	103.84	0	0	0	0	1	0	0	7.1700	2.4000	-7.1700	-2.5300	0.0000	0.0000	0.0000	0.0000;
	44071	47989	0.003953	0.019486	0.00219	83.54	0	0	0	0	1	0	0	1.3400	-14.0300	-1.3300	13.8400	0.0000	0.0000	0.0000	0.0000;
	44073	47989	0.01814	0.069546	0.01456	124.73	0	0	0	0	1	0	0	25.3400	15.5300	-25.1900	-16.5000	0.0000	0.0000	0.0000	0.0000;
	44074	44075	0.002332	0.062198	0	201.98	0	0	1.00625	0	1	0	0	-2.3500	-1.1900	2.3500	1.2000	0.0000	0.0000	0.0000	0.0000;
	44074	44076	0.000284	0.001137	0	0	0	0	0	0	1	0	0	2.3500	1.1900	-2.3500	-1.1900	0.0000	0.0000	0.0000	0.0000;
	44077	44078	0.002091	0.052504	0	222.41	0	0	1.0125	0	1	0	0	-7.4000	-3.7300	7.4000	3.7700	0.0000	0.0000	0.0000	0.0000;
	44077	44079	0.000268	0.001139	0	0	0	0	0	0	1	0	0	80.3700	15.3200	-80.3500	-15.2400	0.0000	0.0000	0.0000	0.0000;
	44080	44081	0.006306	0.198492	0	80.2	0	0	1	0	1	0	0	-0.4500	-0.2300	0.4500	0.2300	0.0000	0.0000	0.0000	0.0000;
	44080	44082	0.037587	1.01149	0	11.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44080	44083	0.830147	22.426952	0	0.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44080	44084	0.000299	0.001169	0	0	0	0	0	0	1	0	0	33.1700	4.5000	-33.1600	-4.4900	0.0000	0.0000	0.0000	0.0000;
	44080	44085	0.000242	0.001	0	0	0	0	0	0	1	0	0	-32.7200	-4.2800	32.7200	4.2900	0.0000	0.0000	0.0000	0.0000;
	44086	44087	0.001988	0.05545	0	206.16	0	0	0.99375	0	1	0	0	-5.0000	-2.5300	5.0000	2.5500	0.0000	0.0000	0.0000	0.0000;
	44086	44088	0.000266	0.001054	0	0	0	0	0	0	1	0	0	5.3500	1.2800	-5.3500	-1.2800	0.0000	0.0000	0.0000	0.0000;
	44089	44092	0.000134	0.003684	0	399.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44089	44093	0.000283	0.001029	0	0	0	0	0	0	1	0	0	11.2800	1.8200	-11.2800	-1.8200	0.0000	0.0000	0.0000	0.0000;
	44089	44094	0.000265	0.001048	0	0	0	0	0	0	1	0	0	-9.0800	-0.7000	9.0800	0.7000	0.0000	0.0000	0.0000	0.0000;
	44090	44092	0.00249	0.068392	0	199.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44091	44092	0.00249	0.068392	0	199.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44095	44096	0.001005	0.053319	0	241.07	0	0	1.06875	0	1	0	0	-157.6700	-63.9300	157.9800	80.4200	0.0000	0.0000	0.0000	0.0000;
	44095	44097	0.001319	0.059576	0	239.99	0	0	1.075	0	1	0	0	-157.5700	-61.9600	157.9800	80.4200	0.0000	0.0000	0.0000	0.0000;
	44095	44098	0.000249	0.001089	0	0	0	0	0	0	1	0	0	315.2400	125.8900	-314.9700	-124.7200	0.0000	0.0000	0.0000	0.0000;
	44095	44099	0.000248	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44098	44397	0.00077	0.006838	0.0159	631.41	0	0	0	0	1	0	0	359.2800	-91.9100	-358.2800	99.0300	0.0000	0.0000	0.0000	0.0000;
	44100	44103	-0.000162	-0.004276	0	441.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44100	44104	0.000241	0.001147	0	0	0	0	0	0	1	0	0	2.8100	0.5000	-2.8100	-0.5000	0.0000	0.0000	0.0000	0.0000;
	44100	54072	0.005657	0.0303	0.00274	136.78	0	0	0	0	1	0	0	-33.2700	-8.6500	33.3300	8.6900	0.0000	0.0000	0.0000	0.0000;
	44101	44103	0.001889	0.049941	0	220.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44102	44103	0.001889	0.049941	0	220.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44105	44108	-0.000171	-0.004919	0	339.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44105	44109	0.000286	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44106	44108	0.002362	0.068071	0	169.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44107	44108	0.002362	0.068071	0	169.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44110	44111	0.000258	0.011202	0	858	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44110	44112	0.000304	0.013014	0	858	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44110	44113	0.000269	0.001169	0	0	0	0	0	0	1	0	0	24.5700	4.8100	-24.5700	-4.8000	0.0000	0.0000	0.0000	0.0000;
	44110	44114	0.00029	0.00106	0	0	0	0	0	0	1	0	0	-24.5700	-4.8100	24.5700	4.8100	0.0000	0.0000	0.0000	0.0000;
	44114	44135	0.000262	0.001964	0.01536	622.06	0	0	0	0	1	0	0	439.9600	38.0100	-439.4800	-36.1100	0.0000	0.0000	0.0000	0.0000;
	44114	44301	0.001815	0.018034	0.35636	774.88	0	0	0	0	1	0	0	-569.8500	60.6000	575.4200	-43.6500	0.0000	0.0000	0.0000	0.0000;
	44114	44301	0.001815	0.018034	0.35636	774.88	0	0	0	0	1	0	0	-569.8500	60.6000	575.4200	-43.6500	0.0000	0.0000	0.0000	0.0000;
	44114	44301	0.001815	0.018034	0.35636	774.88	0	0	0	0	1	0	0	-569.8500	60.6000	575.4200	-43.6500	0.0000	0.0000	0.0000	0.0000;
	44574	44114	0.000267	0.002693	0.00809	675.52	0	0	0	0	1	0	0	444.2900	45.3200	-443.8000	-41.2300	0.0000	0.0000	0.0000	0.0000;
	44574	44114	0.000267	0.002693	0.00809	675.52	0	0	0	0	1	0	0	444.2900	45.3200	-443.8000	-41.2300	0.0000	0.0000	0.0000	0.0000;
	44115	44119	0.000648	0.039932	0	1135.65	0	0	1	0	1	0	0	462.5700	61.3600	-461.2600	18.8400	0.0000	0.0000	0.0000	0.0000;
	44115	44120	0.000213	0.015937	0	715.56	0	0	1	0	1	0	0	-134.9400	-28.1100	134.9800	30.9100	0.0000	0.0000	0.0000	0.0000;
	44115	44121	0.000282	0.018245	0	714.89	0	0	1	0	1	0	0	-134.9300	-23.6900	134.9800	26.8400	0.0000	0.0000	0.0000	0.0000;
	44115	44122	0.00017	0.014271	0	714.24	0	0	1	0	1	0	0	-134.9500	-32.1000	134.9800	34.6300	0.0000	0.0000	0.0000	0.0000;
	44115	44123	0.000226	0.014505	0	713.1	0	0	1	0	1	0	0	-134.9400	-31.0200	134.9800	33.5800	0.0000	0.0000	0.0000	0.0000;
	44115	44124	0.000255	0.001198	0	0	0	0	0	0	1	0	0	77.2000	-32.7100	-77.1900	32.7900	0.0000	0.0000	0.0000	0.0000;
	44117	44116	0.001803	0.058167	0	259.93	0	0	1.01875	0	1	0	0	-158.8100	-6.7600	159.2400	20.8400	0.0000	0.0000	0.0000	0.0000;
	44117	44116	0.001803	0.058167	0	259.93	0	0	1.01875	0	1	0	0	-158.8100	-6.7600	159.2400	20.8400	0.0000	0.0000	0.0000	0.0000;
	44117	44116	0.001803	0.058167	0	259.93	0	0	1.01875	0	1	0	0	-158.8100	-6.7600	159.2400	20.8400	0.0000	0.0000	0.0000	0.0000;
	44117	44116	0.001803	0.058167	0	259.93	0	0	1.01875	0	1	0	0	-158.8100	-6.7600	159.2400	20.8400	0.0000	0.0000	0.0000	0.0000;
	44117	44116	0.001803	0.058167	0	259.93	0	0	1.01875	0	1	0	0	-158.8100	-6.7600	159.2400	20.8400	0.0000	0.0000	0.0000	0.0000;
	44116	44119	-0.000339	-0.020902	0	985.65	0	0	1	0	1	0	0	-461.9500	-23.1400	461.2600	-18.8400	0.0000	0.0000	0.0000	0.0000;
	44116	44125	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-334.2700	-81.0800	334.4900	82.3000	0.0000	0.0000	0.0000	0.0000;
	44118	44119	0.001473	0.090817	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44124	44378	0.000101	0.001932	0.21727	2607.89	0	0	0	0	1	0	0	-810.6000	72.0600	811.2100	-83.7700	0.0000	0.0000	0.0000	0.0000;
	44126	44127	0.000212	0.001073	0	0	0	0	0	0	1	0	0	6.0000	2.8000	-6.0000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	44183	44127	0.003201	0.015423	0.0009	131.42	0	0	0	0	1	0	0	67.6900	22.9500	-67.5400	-22.3000	0.0000	0.0000	0.0000	0.0000;
	44128	44129	0.003943	0.119786	0	125.62	0	0	1	0	1	0	0	-0.7200	-0.3700	0.7200	0.3700	0.0000	0.0000	0.0000	0.0000;
	44128	44130	0.004252	0.119429	0	125.5	0	0	1	0	1	0	0	-0.7200	-0.3700	0.7200	0.3700	0.0000	0.0000	0.0000	0.0000;
	44128	44131	0.000213	0.001191	0	0	0	0	0	0	1	0	0	0.0800	0.0100	-0.0800	-0.0100	0.0000	0.0000	0.0000	0.0000;
	44128	44132	0.000294	0.001068	0	0	0	0	0	0	1	0	0	1.3700	0.7200	-1.3700	-0.7200	0.0000	0.0000	0.0000	0.0000;
	44133	44134	0.000546	0.026178	0	468.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44133	44135	0.000235	0.001008	0	0	0	0	0	0	1	0	0	0.0000	-111.0100	0.0300	111.1300	0.0000	0.0000	0.0000	0.0000;
	44135	44387	0.000981	0.009769	0.02936	540.36	0	0	0	0	1	0	0	-209.1500	39.5500	209.5700	-38.5700	0.0000	0.0000	0.0000	0.0000;
	44136	44139	-0.00014	-0.004299	0	355.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44136	44140	0.000222	0.001169	0	0	0	0	0	0	1	0	0	40.5600	6.8600	-40.5600	-6.8400	0.0000	0.0000	0.0000	0.0000;
	44136	44141	0.000219	0.001054	0	0	0	0	0	0	1	0	0	-39.7600	-6.4500	39.7700	6.4700	0.0000	0.0000	0.0000	0.0000;
	44137	44139	0.002149	0.065902	0	177.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44138	44139	0.002149	0.065902	0	177.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44142	44143	0.00289	0.081452	0	128.92	0	0	1	0	1	0	0	-1.5000	-0.7600	1.5000	0.7600	0.0000	0.0000	0.0000	0.0000;
	44142	44144	0.000256	0.001002	0	0	0	0	0	0	1	0	0	8.9600	1.7300	-8.9600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	44142	44145	0.000216	0.001079	0	0	0	0	0	0	1	0	0	-7.4600	-0.9700	7.4600	0.9700	0.0000	0.0000	0.0000	0.0000;
	44147	44146	0.000195	0.014747	0	1075.82	0	0	1.00625	0	1	0	0	-607.3100	-19.0400	607.9800	69.9100	0.0000	0.0000	0.0000	0.0000;
	44146	44148	0.000213	0.013511	0	721.44	0	0	1	0	1	0	0	-135.6800	-30.3200	135.7100	32.7300	0.0000	0.0000	0.0000	0.0000;
	44146	44149	0.000209	0.014992	0	721.12	0	0	1	0	1	0	0	-135.6800	-30.0600	135.7100	32.7300	0.0000	0.0000	0.0000	0.0000;
	44146	44150	0.000116	0.008812	0	721.02	0	0	1	0	1	0	0	-135.6900	-31.1600	135.7100	32.7300	0.0000	0.0000	0.0000	0.0000;
	44146	44151	0.00023	0.016674	0	720.91	0	0	1	0	1	0	0	-135.6800	-15.4700	135.7100	18.3400	0.0000	0.0000	0.0000	0.0000;
	44146	44152	0.000368	0.021523	0	719.96	0	0	1	0	1	0	0	-135.6500	-10.3900	135.7100	14.0600	0.0000	0.0000	0.0000	0.0000;
	44146	44153	0.000137	0.011164	0	719.95	0	0	1	0	1	0	0	-135.6900	-30.7400	135.7100	32.7300	0.0000	0.0000	0.0000	0.0000;
	44146	44154	0.000223	0.001141	0	0	0	0	0	0	1	0	0	3.5600	1.7500	-3.5600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	44146	44155	0.000246	0.001161	0	0	0	0	0	0	1	0	0	202.5200	76.4800	-202.4100	-75.9800	0.0000	0.0000	0.0000	0.0000;
	44147	44514	0.002212	0.018609	0.11435	676.07	0	0	0	0	1	0	0	490.3600	-11.8100	-485.4500	40.7800	0.0000	0.0000	0.0000	0.0000;
	44147	44514	0.002212	0.018609	0.11435	676.07	0	0	0	0	1	0	0	490.3600	-11.8100	-485.4500	40.7800	0.0000	0.0000	0.0000	0.0000;
	44147	47093	0.011593	0.113642	0.30256	425.42	0	0	0	0	1	0	0	-34.9600	-11.8900	35.1000	-19.5900	0.0000	0.0000	0.0000	0.0000;
	44156	44155	0.000174	0.002789	0.45007	2365.1	0	0	0	0	1	0	0	-238.3300	-70.9800	238.4300	23.8400	0.0000	0.0000	0.0000	0.0000;
	44533	44155	0.000253	0.004348	0.50826	2122.82	0	0	0	0	1	0	0	-148.1000	-43.2100	148.1500	-10.8900	0.0000	0.0000	0.0000	0.0000;
	44155	44553	0.000299	0.00598	0.69861	2860.74	0	0	0	0	1	0	0	1264.2800	-35.5500	-1259.8600	48.2400	0.0000	0.0000	0.0000	0.0000;
	44155	54812	0.000507	0.009802	1.08707	2964.33	0	0	0	0	1	0	0	-1448.4400	98.5800	1458.3900	-24.3400	0.0000	0.0000	0.0000	0.0000;
	44157	44156	0.000185	0.013829	0	1017.83	0	0	1	0	1	0	0	-477.7800	19.9200	478.1700	9.3800	0.0000	0.0000	0.0000	0.0000;
	44156	44161	0.00025	0.018695	0	904.35	0	0	0.98125	0	1	0	0	-239.8400	-0.0800	239.9700	9.6700	0.0000	0.0000	0.0000	0.0000;
	44157	44160	0.002185	0.081095	0	318.83	0	0	1	0	1	0	0	89.3100	13.1000	-89.1500	-6.9700	0.0000	0.0000	0.0000	0.0000;
	44157	44162	0.000211	0.00108	0	0	0	0	0	0	1	0	0	2.6900	0.4400	-2.6900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	44157	44163	0.00028	0.00117	0	0	0	0	0	0	1	0	0	385.7700	-33.4600	-385.3800	35.0800	0.0000	0.0000	0.0000	0.0000;
	44158	44160	-0.000848	-0.031482	0	193.83	0	0	1	0	1	0	0	-89.2100	-9.3500	89.1500	6.9700	0.0000	0.0000	0.0000	0.0000;
	44159	44160	0.006228	0.231112	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44163	44514	0.003775	0.026036	0.16803	613.01	0	0	0	0	1	0	0	385.3800	-35.0800	-380.1600	53.0600	0.0000	0.0000	0.0000	0.0000;
	44165	44164	0.000251	0.018406	0	820.9	0	0	1.0125	0	1	0	0	-281.8100	-65.7200	282.0000	80.1300	0.0000	0.0000	0.0000	0.0000;
	44164	44168	8.7e-05	0.005648	0	1312.09	0	0	1.0125	0	1	0	0	-1008.2600	-312.6300	1009.1600	371.4200	0.0000	0.0000	0.0000	0.0000;
	44164	44169	0.000106	0.009121	0	1312.09	0	0	1.025	0	1	0	0	-1008.0600	-276.0300	1009.1600	371.4200	0.0000	0.0000	0.0000	0.0000;
	44164	54605	0.000178	0.002965	0.39524	2284.22	0	0	0	0	1	0	0	36.4600	277.5500	-36.3200	-318.1100	0.0000	0.0000	0.0000	0.0000;
	54812	44164	0.000123	0.002323	0.28635	3182.81	0	0	0	0	1	0	0	-1628.6800	-151.4400	1631.7200	177.3400	0.0000	0.0000	0.0000	0.0000;
	44164	54888	0.000423	0.006437	0.88051	2194.85	0	0	0	0	1	0	0	66.1300	53.6300	-66.0800	-148.7900	0.0000	0.0000	0.0000	0.0000;
	44166	44165	0.000974	0.044783	0	99.88	0	0	1.01875	0	1	0	0	-15.1700	-48.4100	15.1900	49.5000	0.0000	0.0000	0.0000	0.0000;
	44165	44170	0.000272	0.001006	0	0	0	0	0	0	1	0	0	266.6200	16.2200	-266.4400	-15.5600	0.0000	0.0000	0.0000	0.0000;
	44167	44166	0.005467	0.182303	0	128.37	0	0	1.05	0	1	0	0	-43.7900	-24.1200	43.9200	28.7200	0.0000	0.0000	0.0000	0.0000;
	44166	44171	0.000231	0.001039	0	0	0	0	0	0	1	0	0	-28.7600	19.6800	28.7600	-19.6700	0.0000	0.0000	0.0000	0.0000;
	44167	44222	0.003613	0.018991	0.00225	161.55	0	0	0	0	1	0	0	-126.7600	23.8100	127.3100	-21.1600	0.0000	0.0000	0.0000	0.0000;
	44170	44223	0.000453	0.004744	0.01248	554.69	0	0	0	0	1	0	0	258.1200	13.8000	-257.8400	-12.2700	0.0000	0.0000	0.0000	0.0000;
	54144	44171	0.000966	0.006106	0.0064	248.17	0	0	0	0	1	0	0	28.7700	-20.3000	-28.7600	19.6700	0.0000	0.0000	0.0000	0.0000;
	44173	44172	0.000762	0.040573	0	242.3	0	0	1.01875	0	1	0	0	-120.4100	-18.2200	120.5200	23.8800	0.0000	0.0000	0.0000	0.0000;
	44173	44172	0.000762	0.040573	0	242.3	0	0	1.01875	0	1	0	0	-120.4100	-18.2200	120.5200	23.8800	0.0000	0.0000	0.0000	0.0000;
	44173	44172	0.000762	0.040573	0	242.3	0	0	1.01875	0	1	0	0	-120.4100	-18.2200	120.5200	23.8800	0.0000	0.0000	0.0000	0.0000;
	44172	44174	0.000881	0.049946	0	185.65	0	0	0.99375	0	1	0	0	-56.9600	-27.2000	56.9900	29.0100	0.0000	0.0000	0.0000	0.0000;
	44172	44175	0.000948	0.04294	0	185.63	0	0	0.9875	0	1	0	0	-56.9600	-27.4700	56.9900	29.0100	0.0000	0.0000	0.0000	0.0000;
	44172	44176	0.001156	0.051392	0	185.31	0	0	0.99375	0	1	0	0	-56.9500	-27.1500	56.9900	29.0100	0.0000	0.0000	0.0000	0.0000;
	44172	44177	0.001369	0.044505	0	185.28	0	0	0.99375	0	1	0	0	-56.9400	-27.3900	56.9900	29.0100	0.0000	0.0000	0.0000	0.0000;
	44172	44178	0.00165	0.067313	0	184.77	0	0	0.99375	0	1	0	0	-56.9300	-26.5900	56.9900	29.0100	0.0000	0.0000	0.0000	0.0000;
	44172	44179	0.001625	0.06868	0	182.74	0	0	1	0	1	0	0	-56.9300	-26.5100	56.9900	29.0100	0.0000	0.0000	0.0000	0.0000;
	44172	44180	0.000296	0.001073	0	0	0	0	0	0	1	0	0	-19.8700	90.6800	19.9000	-90.6000	0.0000	0.0000	0.0000	0.0000;
	44172	44181	0.000269	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44180	44444	0.0013	0.012475	0.06616	616.73	0	0	0	0	1	0	0	-406.4600	15.4100	408.4500	-3.4900	0.0000	0.0000	0.0000	0.0000;
	44182	44183	0.000277	0.001046	0	0	0	0	0	0	1	0	0	3.3000	1.6800	-3.3000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	44184	44185	0.00213	0.060861	0	193.96	0	0	1	0	1	0	0	-1.9000	-0.7300	1.9000	0.7300	0.0000	0.0000	0.0000	0.0000;
	44184	44186	0.001982	0.050035	0	193.55	0	0	1	0	1	0	0	-1.9000	-0.7300	1.9000	0.7300	0.0000	0.0000	0.0000	0.0000;
	44184	44187	0.000224	0.00108	0	0	0	0	0	0	1	0	0	3.8000	47.0600	-3.7900	-47.0400	0.0000	0.0000	0.0000	0.0000;
	44184	44188	0.000253	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45427	44187	0.008558	0.035894	0.00347	139.49	0	0	0	0	1	0	0	37.0200	-22.4100	-36.8700	22.6600	0.0000	0.0000	0.0000	0.0000;
	44190	44189	0.000333	0.019194	0	861.03	0	0	1.0125	0	1	0	0	-268.5900	-50.9500	268.8200	64.5300	0.0000	0.0000	0.0000	0.0000;
	44189	44192	0.000372	0.024095	0	649.69	0	0	1	0	1	0	0	-100.4500	-19.0700	100.4900	21.4100	0.0000	0.0000	0.0000	0.0000;
	44189	44193	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-168.3700	-45.4600	168.4500	45.7900	0.0000	0.0000	0.0000	0.0000;
	44189	44194	0.000274	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44191	44190	0.001491	0.072161	0	207.42	0	0	1.01875	0	1	0	0	-69.1900	-26.4700	69.2700	30.2800	0.0000	0.0000	0.0000	0.0000;
	47331	44190	0.003436	0.028688	0.08415	571.55	0	0	0	0	1	0	0	-177.2400	0.3800	178.2500	-1.0200	0.0000	0.0000	0.0000	0.0000;
	47334	44191	0.018491	0.076625	0.00862	119.79	0	0	0	0	1	0	0	-12.0800	-14.2700	12.1400	13.5900	0.0000	0.0000	0.0000	0.0000;
	44191	47542	0.033917	0.16668	0.01403	125.08	0	0	0	0	1	0	0	22.3800	5.2900	-22.2100	-5.9500	0.0000	0.0000	0.0000	0.0000;
	44191	47548	0.018659	0.078116	0.00561	133.11	0	0	0	0	1	0	0	34.6700	7.5900	-34.4500	-7.2800	0.0000	0.0000	0.0000	0.0000;
	48528	44193	0.00066	0.010477	1.20068	2695.11	0	0	0	0	1	0	0	-856.5800	13.0800	861.1100	-71.0500	0.0000	0.0000	0.0000	0.0000;
	44193	54812	0.000649	0.011385	1.36572	2822.41	0	0	0	0	1	0	0	-1029.5600	25.2600	1035.9800	-60.7300	0.0000	0.0000	0.0000	0.0000;
	44195	44198	0.001005	0.0517	0	396.75	0	0	1	0	1	0	0	225.8400	60.5600	-225.3400	-34.6000	0.0000	0.0000	0.0000	0.0000;
	44195	44199	0.000325	0.013319	0	777.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44195	44200	0.000297	0.001149	0	0	0	0	0	0	1	0	0	-225.8400	193.8100	226.0900	-192.8700	0.0000	0.0000	0.0000	0.0000;
	44195	44201	0.000252	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44196	44198	0.000291	0.014947	0	271.75	0	0	1	0	1	0	0	-225.1900	-27.0900	225.3400	34.6000	0.0000	0.0000	0.0000	0.0000;
	44197	44198	0.007543	0.388024	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44200	44284	0.001865	0.016991	0.1505	653.06	0	0	0	0	1	0	0	-351.2800	37.2600	353.4300	-33.9700	0.0000	0.0000	0.0000	0.0000;
	44200	44284	0.001865	0.016991	0.1505	653.06	0	0	0	0	1	0	0	-351.2800	37.2600	353.4300	-33.9700	0.0000	0.0000	0.0000	0.0000;
	44200	44574	0.00175	0.016211	0.04879	645.23	0	0	0	0	1	0	0	-333.2000	51.4700	335.0300	-39.7500	0.0000	0.0000	0.0000	0.0000;
	44200	44574	0.00175	0.016211	0.04879	645.23	0	0	0	0	1	0	0	-333.2000	51.4700	335.0300	-39.7500	0.0000	0.0000	0.0000	0.0000;
	44203	44202	0.000196	0.012181	0	1044.31	0	0	1.0125	0	1	0	0	-609.1700	-99.9600	609.8700	143.2700	0.0000	0.0000	0.0000	0.0000;
	44202	44204	0.000123	0.008672	0	822.67	0	0	1.05	0	1	0	0	-198.8100	-97.0000	198.8700	101.2400	0.0000	0.0000	0.0000	0.0000;
	44202	44205	0.00025	0.017256	0	822.4	0	0	1.05625	0	1	0	0	-198.7500	-92.8500	198.8700	101.2400	0.0000	0.0000	0.0000	0.0000;
	44202	44206	0.000261	0.017635	0	821.48	0	0	1.05625	0	1	0	0	-198.7500	-92.6700	198.8700	101.2400	0.0000	0.0000	0.0000	0.0000;
	44202	44207	0.000279	0.001049	0	0	0	0	0	0	1	0	0	-13.5600	139.2400	13.6100	-139.0600	0.0000	0.0000	0.0000	0.0000;
	44202	44208	0.000215	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44203	48755	0.001349	0.012337	0.0157	540.09	0	0	0	0	1	0	0	-178.3000	25.9200	178.7000	-23.9900	0.0000	0.0000	0.0000	0.0000;
	48758	44207	0.000103	0.001599	0.11474	2139.88	0	0	0	0	1	0	0	13.6300	-151.3500	-13.6100	139.0600	0.0000	0.0000	0.0000	0.0000;
	44209	44212	0.004017	0.105267	0	270.04	0	0	1	0	1	0	0	-1.2500	-1.0000	1.2500	1.0100	0.0000	0.0000	0.0000	0.0000;
	44209	44213	0.000254	0.001087	0	0	0	0	0	0	1	0	0	1.2500	1.0000	-1.2500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	44209	44214	0.000261	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44210	44212	-0.00226	-0.059223	0	170.04	0	0	1	0	1	0	0	1.2500	1.0000	-1.2500	-1.0100	0.0000	0.0000	0.0000	0.0000;
	44265	44210	0.005114	0.012154	0.00056	60.57	0	0	0	0	1	0	0	-10.3600	0.7100	10.3700	-0.7600	0.0000	0.0000	0.0000	0.0000;
	54099	44210	0.008757	0.028769	0.00064	57.94	0	0	0	0	1	0	0	8.9300	-0.8400	-8.9200	0.7900	0.0000	0.0000	0.0000	0.0000;
	44211	44212	0.009326	0.244381	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44266	44213	0.001932	0.00908	0.00046	113.72	0	0	0	0	1	0	0	5.3700	-7.1400	-5.3700	7.1000	0.0000	0.0000	0.0000	0.0000;
	44213	54098	0.002641	0.010969	0.00142	112.62	0	0	0	0	1	0	0	6.6300	-6.0900	-6.6200	5.9500	0.0000	0.0000	0.0000	0.0000;
	44216	44215	0.001039	0.056628	0	61.83	0	0	1	0	1	0	0	6.7500	-2.7900	-6.7500	2.8200	0.0000	0.0000	0.0000	0.0000;
	44215	44219	0.000869	0.03151	0	264.85	0	0	1.01875	0	1	0	0	-203.3600	13.1700	203.7100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	44215	44220	0.00092	0.040987	0	264.85	0	0	1.01875	0	1	0	0	-203.3400	16.9500	203.7100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	44215	44221	0.001299	0.066655	0	264.85	0	0	1.01875	0	1	0	0	-203.1900	22.2200	203.7100	4.2500	0.0000	0.0000	0.0000	0.0000;
	44215	44223	0.000215	0.001136	0	0	0	0	0	0	1	0	0	616.6400	-55.1500	-615.8800	59.1400	0.0000	0.0000	0.0000	0.0000;
	44217	44216	0.004334	0.135844	0	127.09	0	0	1	0	1	0	0	-43.5000	4.0000	43.5700	-1.6300	0.0000	0.0000	0.0000	0.0000;
	54144	44216	0.000479	0.003334	0.00202	227.41	0	0	0	0	1	0	0	-7.9600	9.1500	7.9600	-9.3700	0.0000	0.0000	0.0000	0.0000;
	54811	44216	0.003019	0.018166	0.02024	278.4	0	0	0	0	1	0	0	58.3800	-15.3900	-58.2800	13.7900	0.0000	0.0000	0.0000	0.0000;
	44218	44217	0.0017	0.049399	0	338.27	0	0	1	0	1	0	0	32.5600	-6.6300	-32.5400	7.1300	0.0000	0.0000	0.0000	0.0000;
	44217	44222	0.000256	0.001075	0	0	0	0	0	0	1	0	0	76.0400	-11.1400	-76.0200	11.2000	0.0000	0.0000	0.0000	0.0000;
	52746	44218	0.022984	0.045447	0.00129	51.78	0	0	0	0	1	0	0	7.8100	-5.2500	-7.8000	5.1500	0.0000	0.0000	0.0000	0.0000;
	44218	54143	0.008778	0.020373	0.00042	56.87	0	0	0	0	1	0	0	7.1000	-2.0900	-7.0900	2.0600	0.0000	0.0000	0.0000	0.0000;
	44218	54809	0.029148	0.065366	0.00578	74.49	0	0	0	0	1	0	0	-31.8600	3.5800	32.1400	-3.5900	0.0000	0.0000	0.0000	0.0000;
	54142	44222	0.001773	0.007706	0.00118	145.35	0	0	0	0	1	0	0	51.3300	-9.9000	-51.2900	9.9600	0.0000	0.0000	0.0000	0.0000;
	44224	44227	0.0001	-0.00051	0	455.34	0	0	1	0	1	0	0	-4.4700	-2.0800	4.4700	2.0800	0.0000	0.0000	0.0000	0.0000;
	44224	44230	0.0001	0.001082	0	454.28	0	0	1	0	1	0	0	-4.4700	-2.0700	4.4700	2.0800	0.0000	0.0000	0.0000	0.0000;
	44224	44231	0.00188	0.049374	0	200.7	0	0	1.0125	0	1	0	0	-4.4700	-2.0700	4.4700	2.0800	0.0000	0.0000	0.0000	0.0000;
	44224	44232	0.000236	0.00101	0	0	0	0	0	0	1	0	0	13.4000	6.2200	-13.4000	-6.2200	0.0000	0.0000	0.0000	0.0000;
	44224	44233	0.000237	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44225	44227	0.00186	0.055188	0	227.67	0	0	1	0	1	0	0	2.2300	1.0400	-2.2300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	44226	44227	0.00186	0.055188	0	227.67	0	0	1	0	1	0	0	2.2300	1.0400	-2.2300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	44228	44230	0.001892	0.054543	0	227.14	0	0	1	0	1	0	0	2.2300	1.0400	-2.2300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	44229	44230	0.001892	0.054543	0	227.14	0	0	1	0	1	0	0	2.2300	1.0400	-2.2300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	44232	44393	0.005166	0.017792	0.00167	122.89	0	0	0	0	1	0	0	13.8400	-20.2200	-13.8100	20.1500	0.0000	0.0000	0.0000	0.0000;
	44234	44237	0.0001	0.000471	0	460.5	0	0	1	0	1	0	0	-5.0000	-2.5300	5.0000	2.5300	0.0000	0.0000	0.0000	0.0000;
	44234	44238	0.000244	0.001081	0	0	0	0	0	0	1	0	0	5.0000	2.5300	-5.0000	-2.5300	0.0000	0.0000	0.0000	0.0000;
	44234	44239	0.000291	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44235	44237	0.00272	0.071703	0	230.25	0	0	1	0	1	0	0	2.5000	1.2700	-2.5000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	44236	44237	0.00272	0.071703	0	230.25	0	0	1	0	1	0	0	2.5000	1.2700	-2.5000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	44240	44241	0.00027	0.001028	0	0	0	0	0	0	1	0	0	2.2000	1.1200	-2.2000	-1.1200	0.0000	0.0000	0.0000	0.0000;
	44242	44243	0.002375	0.06581	0	233.49	0	0	0.98125	0	1	0	0	-10.6000	-5.3100	10.6000	5.4000	0.0000	0.0000	0.0000	0.0000;
	44242	44244	0.000261	0.001134	0	0	0	0	0	0	1	0	0	10.6000	5.3100	-10.6000	-5.3100	0.0000	0.0000	0.0000	0.0000;
	44408	44244	0.002303	0.009366	0.0008	130.2	0	0	0	0	1	0	0	42.0300	5.5900	-41.9900	-5.5100	0.0000	0.0000	0.0000	0.0000;
	44245	44246	0.007132	0.188967	0	74.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44245	44247	0.009105	0.236806	0	74.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44245	44248	0.000262	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44245	44249	0.000291	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44250	44251	0.003115	0.093685	0	136.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44250	44252	0.000251	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44250	44253	0.000293	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44252	44482	0.01138	0.045971	0.00477	135.66	0	0	0	0	1	0	0	-72.3700	-19.0700	72.9700	21.0000	0.0000	0.0000	0.0000	0.0000;
	44254	44255	0.001592	0.045578	0	211.36	0	0	0.9875	0	1	0	0	-5.2000	-2.4100	5.2000	2.4200	0.0000	0.0000	0.0000	0.0000;
	44254	44256	0.00024	0.001049	0	0	0	0	0	0	1	0	0	5.2000	2.4100	-5.2000	-2.4100	0.0000	0.0000	0.0000	0.0000;
	44257	44258	0.004444	0.115699	0	121.04	0	0	0.98125	0	1	0	0	-0.7000	-0.3600	0.7000	0.3600	0.0000	0.0000	0.0000	0.0000;
	44257	44259	0.000253	0.001011	0	0	0	0	0	0	1	0	0	0.7000	0.3600	-0.7000	-0.3600	0.0000	0.0000	0.0000	0.0000;
	44257	44260	0.000227	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44262	44261	0.000181	0.016364	0	788.03	0	0	1	0	1	0	0	-215.5300	-9.0800	215.6100	16.0700	0.0000	0.0000	0.0000	0.0000;
	44261	44267	0.000273	0.001006	0	0	0	0	0	0	1	0	0	-215.6100	286.6400	215.9300	-285.4500	0.0000	0.0000	0.0000	0.0000;
	44263	44262	0.0015	0.072463	0	105.16	0	0	1	0	1	0	0	-15.6900	-14.2900	15.7000	14.5900	0.0000	0.0000	0.0000	0.0000;
	44262	45774	0.003915	0.034644	0.08839	417.25	0	0	0	0	1	0	0	-21.1600	14.1400	21.1900	-23.4600	0.0000	0.0000	0.0000	0.0000;
	44264	44263	0.004071	0.122914	0	127.45	0	0	1	0	1	0	0	-41.9300	1.1800	42.0000	0.8500	0.0000	0.0000	0.0000	0.0000;
	54080	44263	0.002427	0.011512	0.00826	271.33	0	0	0	0	1	0	0	-51.3900	-29.8900	51.4700	29.4000	0.0000	0.0000	0.0000	0.0000;
	44263	54103	0.001242	0.008421	0.00369	232.85	0	0	0	0	1	0	0	-22.9900	-2.0100	22.9900	1.6500	0.0000	0.0000	0.0000	0.0000;
	44263	54609	0.002379	0.014681	0.02173	279.17	0	0	0	0	1	0	0	-54.7900	-13.9500	54.8600	12.0600	0.0000	0.0000	0.0000	0.0000;
	44265	44264	0.001326	0.036247	0	247.74	0	0	1	0	1	0	0	-4.7700	1.5300	4.7700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	44264	44266	0.000283	0.001069	0	0	0	0	0	0	1	0	0	37.1600	0.3400	-37.1600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	44265	54099	0.012359	0.029212	0.001	62.31	0	0	0	0	1	0	0	-12.6300	1.9400	12.6500	-2.0000	0.0000	0.0000	0.0000	0.0000;
	44266	44272	0.005092	0.023625	0.00313	134.67	0	0	0	0	1	0	0	31.7800	7.4700	-31.7300	-7.5600	0.0000	0.0000	0.0000	0.0000;
	44267	53366	0.000711	0.011335	1.38409	2465.51	0	0	0	0	1	0	0	-624.8100	-10.7400	627.3800	-98.9300	0.0000	0.0000	0.0000	0.0000;
	44267	54115	0.00012	0.001867	0.21832	2297.2	0	0	0	0	1	0	0	-298.0400	23.3300	298.1400	-45.5700	0.0000	0.0000	0.0000	0.0000;
	54605	44267	9.3e-05	0.001552	0.17985	2479.8	0	0	0	0	1	0	0	-706.4100	-284.1200	706.9100	272.8700	0.0000	0.0000	0.0000	0.0000;
	44268	44271	0.0001	-0.00241	0	239.93	0	0	1	0	1	0	0	-0.7000	-0.2700	0.7000	0.2700	0.0000	0.0000	0.0000	0.0000;
	44268	44272	0.000234	0.001105	0	0	0	0	0	0	1	0	0	1.4000	0.5400	-1.4000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	44268	44273	0.000202	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44269	44271	0.00255	0.07515	0	119.96	0	0	1	0	1	0	0	0.3500	0.1300	-0.3500	-0.1300	0.0000	0.0000	0.0000	0.0000;
	44270	44271	0.00255	0.07515	0	119.96	0	0	1	0	1	0	0	0.3500	0.1300	-0.3500	-0.1300	0.0000	0.0000	0.0000	0.0000;
	44274	44275	0.001667	0.046147	0	228.28	0	0	1	0	1	0	0	-9.0000	0.0400	9.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44274	44276	0.000222	0.001145	0	0	0	0	0	0	1	0	0	9.0000	-0.0400	-9.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	44274	44277	0.000289	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44278	44279	0.000656	0.019795	0	303.37	0	0	1	0	1	0	0	-55.9700	-25.3900	55.9900	26.1000	0.0000	0.0000	0.0000	0.0000;
	44278	44280	0.001155	0.033612	0	302.76	0	0	1	0	1	0	0	-55.9500	-24.9000	55.9900	26.1000	0.0000	0.0000	0.0000	0.0000;
	44278	44281	0.000277	0.001085	0	0	0	0	0	0	1	0	0	111.9200	50.2900	-111.8800	-50.1300	0.0000	0.0000	0.0000	0.0000;
	44278	44282	0.000265	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44283	44284	0.000282	0.001195	0	0	0	0	0	0	1	0	0	178.9800	90.5500	-178.8700	-90.1100	0.0000	0.0000	0.0000	0.0000;
	44284	44458	0.000818	0.007868	0.02029	578.13	0	0	0	0	1	0	0	-261.2800	-5.4500	261.7900	8.1800	0.0000	0.0000	0.0000	0.0000;
	44284	46332	0.001664	0.01615	0.06224	578.74	0	0	0	0	1	0	0	-266.7100	-0.0100	267.8000	3.7900	0.0000	0.0000	0.0000	0.0000;
	44285	44288	0.0001	-0.00302	0	297.74	0	0	1	0	1	0	0	-9.6300	-0.8400	9.6300	0.8300	0.0000	0.0000	0.0000	0.0000;
	44285	44291	0.0001	-0.004907	0	297.64	0	0	1	0	1	0	0	-9.6300	-1.5300	9.6300	1.5300	0.0000	0.0000	0.0000	0.0000;
	44285	44292	0.002111	0.107422	0	119.19	0	0	1	0	1	0	0	-9.6300	-4.3800	9.6300	4.4900	0.0000	0.0000	0.0000	0.0000;
	44285	44293	0.000223	0.001192	0	0	0	0	0	0	1	0	0	28.8900	6.7500	-28.8900	-6.7400	0.0000	0.0000	0.0000	0.0000;
	44285	44294	0.000242	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44286	44288	0.002236	0.106497	0	148.87	0	0	1	0	1	0	0	4.8200	0.4400	-4.8200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	44287	44288	0.002236	0.106497	0	148.87	0	0	1	0	1	0	0	4.8200	0.4400	-4.8200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	44289	44291	0.001284	0.071454	0	148.82	0	0	1	0	1	0	0	4.8200	0.7800	-4.8200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	44290	44291	0.001284	0.071454	0	148.82	0	0	1	0	1	0	0	4.8200	0.7800	-4.8200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	46487	44293	0.001394	0.012607	0.04555	587.89	0	0	0	0	1	0	0	333.0000	-13.3500	-331.5700	21.3200	0.0000	0.0000	0.0000	0.0000;
	44296	44295	0.000162	0.012509	0	1190.84	0	0	1	0	1	0	0	-385.4500	15.3600	385.6700	1.8100	0.0000	0.0000	0.0000	0.0000;
	44296	44295	0.000162	0.012509	0	1190.84	0	0	1	0	1	0	0	-385.4500	15.3600	385.6700	1.8100	0.0000	0.0000	0.0000	0.0000;
	44296	44295	0.000162	0.012509	0	1190.84	0	0	1	0	1	0	0	-385.4500	15.3600	385.6700	1.8100	0.0000	0.0000	0.0000	0.0000;
	44295	44298	0.000103	0.00594	0	1521	0	0	1.025	0	1	0	0	-1168.4500	-122.4300	1169.8400	201.9200	0.0000	0.0000	0.0000	0.0000;
	44295	44299	0.000112	0.008226	0	1521	0	0	1.025	0	1	0	0	-1168.3500	-92.3800	1169.8400	201.9200	0.0000	0.0000	0.0000	0.0000;
	44295	44300	0.000243	0.001079	0	0	0	0	0	0	1	0	0	1179.7900	-177.3400	-1176.6000	191.5100	0.0000	0.0000	0.0000	0.0000;
	44297	44296	0.001079	0.044255	0	159.85	0	0	1	0	1	0	0	-57.7300	0.4600	57.7600	0.9000	0.0000	0.0000	0.0000	0.0000;
	44296	44301	0.000245	0.001109	0	0	0	0	0	0	1	0	0	1098.5900	-46.9800	-1095.8600	59.3500	0.0000	0.0000	0.0000	0.0000;
	44297	45429	0.007568	0.032765	0.00426	131.47	0	0	0	0	1	0	0	57.7300	-0.4600	-57.4900	1.0100	0.0000	0.0000	0.0000	0.0000;
	44459	44300	0.000475	0.00636	0.56664	2728.21	0	0	0	0	1	0	0	-867.7500	115.8300	871.1300	-132.1400	0.0000	0.0000	0.0000	0.0000;
	44300	46364	0.00017	0.002843	0.31615	2234.57	0	0	0	0	1	0	0	154.6100	-122.3700	-154.5600	89.0000	0.0000	0.0000	0.0000	0.0000;
	44300	46399	8e-06	0.000145	0.01205	2282.53	0	0	0	0	1	0	0	150.8600	63.0000	-150.8600	-64.2700	0.0000	0.0000	0.0000	0.0000;
	46392	44301	8.7e-05	0.000838	0.00229	622.93	0	0	0	0	1	0	0	246.1400	-16.5900	-246.0900	16.8200	0.0000	0.0000	0.0000	0.0000;
	46392	44301	8.7e-05	0.000838	0.00229	622.93	0	0	0	0	1	0	0	246.1400	-16.5900	-246.0900	16.8200	0.0000	0.0000	0.0000	0.0000;
	44301	46554	0.001073	0.010149	0.02396	507.77	0	0	0	0	1	0	0	-138.2300	37.9700	138.4300	-38.6100	0.0000	0.0000	0.0000	0.0000;
	44302	44303	0.000251	0.001193	0	0	0	0	0	0	1	0	0	3.6000	1.6800	-3.6000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	44393	44303	0.001937	0.008971	0.00147	114	0	0	0	0	1	0	0	-6.6400	-21.3200	6.6500	21.2000	0.0000	0.0000	0.0000	0.0000;
	44304	44305	0.000254	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44307	44306	0.000242	0.01598	0	1058.1	0	0	1	0	1	0	0	-512.9100	-9.5500	513.5000	48.7000	0.0000	0.0000	0.0000	0.0000;
	44306	44308	0.000228	0.018689	0	612.97	0	0	1.01875	0	1	0	0	-88.9700	-30.9600	88.9900	32.5400	0.0000	0.0000	0.0000	0.0000;
	44306	44309	0.000226	0.015763	0	612.18	0	0	1.01875	0	1	0	0	-88.9700	-36.9500	88.9900	38.3500	0.0000	0.0000	0.0000	0.0000;
	44306	44310	0.000248	0.022094	0	611.98	0	0	1.01875	0	1	0	0	-88.9700	-25.8700	88.9900	27.6800	0.0000	0.0000	0.0000	0.0000;
	44306	44311	0.000327	0.024401	0	611.03	0	0	1.01875	0	1	0	0	-88.9600	-22.9700	88.9900	24.9400	0.0000	0.0000	0.0000	0.0000;
	44306	44312	0.000278	0.001019	0	0	0	0	0	0	1	0	0	-157.6400	-43.6700	157.7000	43.9200	0.0000	0.0000	0.0000	0.0000;
	44306	44313	0.000203	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44430	44307	0.000839	0.007477	0.04236	351.55	0	0	0	0	1	0	0	-5.2000	48.1700	5.2200	-52.5600	0.0000	0.0000	0.0000	0.0000;
	44312	44431	0.000138	0.002124	0.19452	2442.48	0	0	0	0	1	0	0	-405.5900	69.4000	405.8100	-87.2100	0.0000	0.0000	0.0000	0.0000;
	44312	44443	0.000176	0.003914	0.4391	2810.1	0	0	0	0	1	0	0	-1050.0000	69.4800	1051.8000	-77.2300	0.0000	0.0000	0.0000	0.0000;
	44314	44315	0.000227	0.00119	0	0	0	0	0	0	1	0	0	5.5000	2.8000	-5.5000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	44316	44319	0.0001	-0.002475	0	363.62	0	0	1	0	1	0	0	-1.7300	-0.8100	1.7300	0.8100	0.0000	0.0000	0.0000	0.0000;
	44316	44320	0.000229	0.001098	0	0	0	0	0	0	1	0	0	2.6000	1.2100	-2.6000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	44316	44321	0.000264	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44317	44319	0.001343	0.036992	0	181.81	0	0	1	0	1	0	0	0.8700	0.4000	-0.8700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	44318	44319	0.001343	0.036992	0	181.81	0	0	1	0	1	0	0	0.8700	0.4000	-0.8700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	44322	44323	0.00026	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44324	44325	0.000838	0.020749	0	301.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44324	44326	0.000217	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44326	44370	0.023798	0.094919	0.00933	109.72	0	0	0	0	1	0	0	-6.8600	17.1200	6.9400	-17.8000	0.0000	0.0000	0.0000	0.0000;
	44464	44326	0.01312	0.048219	0.00629	115.95	0	0	0	0	1	0	0	18.0800	15.4700	-18.0100	-15.9000	0.0000	0.0000	0.0000	0.0000;
	44327	44328	0.002989	0.080082	0	158.85	0	0	1	0	1	0	0	-1.2000	-0.4600	1.2000	0.4600	0.0000	0.0000	0.0000	0.0000;
	44327	44329	0.004885	0.1492	0	114.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44327	44330	0.000201	0.001041	0	0	0	0	0	0	1	0	0	1.2000	0.4600	-1.2000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	44327	44331	0.000259	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44332	44333	1.370362	36.441204	0	0.39	0	0	1	0	1	0	0	-0.3000	0.0300	0.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44332	44334	0.000286	0.001009	0	0	0	0	0	0	1	0	0	0.3000	-0.0300	-0.3000	0.0300	0.0000	0.0000	0.0000	0.0000;
	44334	44367	0.001093	0.00542	0.00068	111.04	0	0	0	0	1	0	0	8.9900	-0.9900	-8.9900	0.9300	0.0000	0.0000	0.0000	0.0000;
	44334	44511	0.005089	0.010801	0.00164	99.2	0	0	0	0	1	0	0	-0.6400	-4.5800	0.6400	4.4100	0.0000	0.0000	0.0000	0.0000;
	44335	44336	0.000275	0.001149	0	0	0	0	0	0	1	0	0	7.2000	3.6600	-7.2000	-3.6600	0.0000	0.0000	0.0000	0.0000;
	44337	44338	0.001038	0.056023	0	239.47	0	0	1.025	0	1	0	0	-156.0900	-63.8800	156.3800	79.6100	0.0000	0.0000	0.0000	0.0000;
	44337	44339	0.000972	0.044205	0	239.33	0	0	1.0125	0	1	0	0	-156.1100	-67.3000	156.3800	79.6100	0.0000	0.0000	0.0000	0.0000;
	44337	44340	0.000267	0.001011	0	0	0	0	0	0	1	0	0	312.2000	131.1800	-311.9100	-130.1000	0.0000	0.0000	0.0000	0.0000;
	44337	44341	0.000243	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44340	44360	0.001475	0.011769	0.13371	592.31	0	0	0	0	1	0	0	267.4200	-18.7800	-266.4200	12.5800	0.0000	0.0000	0.0000	0.0000;
	44340	44489	0.000409	0.003541	0.03558	591.39	0	0	0	0	1	0	0	332.0600	143.3300	-331.5500	-142.6900	0.0000	0.0000	0.0000	0.0000;
	44342	44343	0.002675	0.082514	0	154.23	0	0	1.0125	0	1	0	0	-1.0700	-0.5400	1.0700	0.5400	0.0000	0.0000	0.0000	0.0000;
	44342	44344	0.002514	0.070647	0	153.1	0	0	1.0125	0	1	0	0	-1.0700	-0.5400	1.0700	0.5400	0.0000	0.0000	0.0000	0.0000;
	44342	44345	0.001442	0.044919	0	153.04	0	0	1.0125	0	1	0	0	-2.1300	-1.0800	2.1300	1.0900	0.0000	0.0000	0.0000	0.0000;
	44342	44346	0.000248	0.001066	0	0	0	0	0	0	1	0	0	4.2700	2.1700	-4.2700	-2.1700	0.0000	0.0000	0.0000	0.0000;
	44342	44347	0.000248	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44348	44351	0.000308	0.015078	0	182.62	0	0	1	0	1	0	0	50.3300	5.0900	-50.3200	-4.7300	0.0000	0.0000	0.0000	0.0000;
	44348	44352	0.003822	0.130605	0	90.87	0	0	0.9875	0	1	0	0	-4.1000	0.4800	4.1000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	44348	44353	0.00298	0.116926	0	117	0	0	0.9875	0	1	0	0	-8.2000	0.9800	8.2000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	44348	44356	0.000272	0.001171	0	0	0	0	0	0	1	0	0	-38.0400	-6.5500	38.0400	6.5600	0.0000	0.0000	0.0000	0.0000;
	44348	44357	0.000208	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44349	44351	0.000257	0.01257	0	157.62	0	0	1	0	1	0	0	-50.3200	-4.4300	50.3200	4.7300	0.0000	0.0000	0.0000	0.0000;
	44349	44354	0.002092	0.056493	0	224.65	0	0	0.99375	0	1	0	0	-8.2000	0.9500	8.2000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	44349	44355	0.002014	0.056575	0	196.85	0	0	0.99375	0	1	0	0	-4.1000	0.4600	4.1000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	44349	44472	0.007766	0.030822	0.00236	145.61	0	0	0	0	1	0	0	49.7800	-1.9100	-49.6000	2.3700	0.0000	0.0000	0.0000	0.0000;
	44493	44349	0.004966	0.018084	0.0017	128.74	0	0	0	0	1	0	0	-12.8300	-5.0800	12.8400	4.9300	0.0000	0.0000	0.0000	0.0000;
	44350	44351	0.002154	0.105467	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44356	46567	0.002246	0.017846	0.09369	449.33	0	0	0	0	1	0	0	-38.0400	-6.5600	38.0700	-3.3200	0.0000	0.0000	0.0000	0.0000;
	44359	44358	0.001088	0.052832	0	263.03	0	0	1.04375	0	1	0	0	-167.9200	-32.8500	168.2400	48.3100	0.0000	0.0000	0.0000	0.0000;
	44359	44358	0.001088	0.052832	0	263.03	0	0	1.04375	0	1	0	0	-167.9200	-32.8500	168.2400	48.3100	0.0000	0.0000	0.0000	0.0000;
	44359	44358	0.001088	0.052832	0	263.03	0	0	1.04375	0	1	0	0	-167.9200	-32.8500	168.2400	48.3100	0.0000	0.0000	0.0000	0.0000;
	44359	44358	0.001088	0.052832	0	263.03	0	0	1.04375	0	1	0	0	-167.9200	-32.8500	168.2400	48.3100	0.0000	0.0000	0.0000	0.0000;
	44359	44358	0.001088	0.052832	0	263.03	0	0	1.04375	0	1	0	0	-167.9200	-32.8500	168.2400	48.3100	0.0000	0.0000	0.0000	0.0000;
	44358	44360	0.000296	0.001144	0	0	0	0	0	0	1	0	0	-744.9500	-196.6800	746.6300	203.1600	0.0000	0.0000	0.0000	0.0000;
	44358	44361	0.000283	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44359	44415	0.002672	0.012069	0.00299	137.17	0	0	0	0	1	0	0	76.9100	31.2900	-76.7400	-30.8500	0.0000	0.0000	0.0000	0.0000;
	44419	44359	0.003947	0.014258	0.00098	141.04	0	0	0	0	1	0	0	-60.3500	-22.3200	60.5000	22.7600	0.0000	0.0000	0.0000	0.0000;
	44419	44359	0.003947	0.014258	0.00098	141.04	0	0	0	0	1	0	0	-60.3500	-22.3200	60.5000	22.7600	0.0000	0.0000	0.0000	0.0000;
	44362	44363	0.001462	0.039135	0	297.16	0	0	1	0	1	0	0	-22.4900	-10.2600	22.5000	10.4900	0.0000	0.0000	0.0000	0.0000;
	44362	44364	0.000265	0.001172	0	0	0	0	0	0	1	0	0	22.4900	10.2600	-22.4900	-10.2500	0.0000	0.0000	0.0000	0.0000;
	44362	44365	0.000267	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44366	44367	0.00022	0.001019	0	0	0	0	0	0	1	0	0	4.2000	2.1400	-4.2000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	44368	44369	0.002678	0.073837	0	205.39	0	0	0.96875	0	1	0	0	-2.5000	-0.5300	2.5000	0.5300	0.0000	0.0000	0.0000	0.0000;
	44368	44370	0.000271	0.001013	0	0	0	0	0	0	1	0	0	2.5000	0.5300	-2.5000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	44368	44371	0.000245	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44373	44372	0.000207	0.017462	0	967.8	0	0	1.04375	0	1	0	0	-416.3900	-235.8000	416.8700	276.0800	0.0000	0.0000	0.0000	0.0000;
	44372	44374	0.000276	0.019073	0	657.14	0	0	1.025	0	1	0	0	-103.8300	-39.5300	103.8600	41.8100	0.0000	0.0000	0.0000	0.0000;
	44372	44375	0.000187	0.015822	0	656.93	0	0	1.025	0	1	0	0	-103.8400	-19.7200	103.8600	21.4300	0.0000	0.0000	0.0000	0.0000;
	44372	44376	0.00023	0.015323	0	656.26	0	0	1.025	0	1	0	0	-103.8400	-4.7200	103.8600	6.3200	0.0000	0.0000	0.0000	0.0000;
	44372	44377	0.000289	0.015847	0	655.05	0	0	1.025	0	1	0	0	-103.8300	-19.0100	103.8600	20.7200	0.0000	0.0000	0.0000	0.0000;
	44372	44378	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-1.5300	26.8400	1.5300	-26.8300	0.0000	0.0000	0.0000	0.0000;
	44372	44379	0.000279	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44373	44514	0.002794	0.026962	0.511	740.45	0	0	0	0	1	0	0	-453.3400	63.7800	458.8700	-65.4700	0.0000	0.0000	0.0000	0.0000;
	44373	44514	0.002794	0.026962	0.511	740.45	0	0	0	0	1	0	0	-453.3400	63.7800	458.8700	-65.4700	0.0000	0.0000	0.0000	0.0000;
	44373	44514	0.002794	0.026962	0.511	740.45	0	0	0	0	1	0	0	-453.3400	63.7800	458.8700	-65.4700	0.0000	0.0000	0.0000	0.0000;
	44380	44381	0.000742	0.029574	0	272.13	0	0	1	0	1	0	0	-209.0000	-22.0400	209.3000	34.1800	0.0000	0.0000	0.0000	0.0000;
	44380	44382	0.000793	0.043553	0	272.13	0	0	1	0	1	0	0	-208.9800	-16.3900	209.3000	34.1800	0.0000	0.0000	0.0000	0.0000;
	44380	44383	0.000983	0.044524	0	272.13	0	0	1	0	1	0	0	-208.9000	-16.0100	209.3000	34.1800	0.0000	0.0000	0.0000	0.0000;
	44380	44384	0.001194	0.051189	0	272.13	0	0	1	0	1	0	0	-208.8200	-13.2600	209.3000	34.1000	0.0000	0.0000	0.0000	0.0000;
	44380	44385	0.001043	0.043097	0	272.13	0	0	1	0	1	0	0	-208.8800	-20.0300	209.3000	37.6700	0.0000	0.0000	0.0000	0.0000;
	44380	44386	0.000818	0.041089	0	272.13	0	0	1	0	1	0	0	-208.9700	-17.3800	209.3000	34.1800	0.0000	0.0000	0.0000	0.0000;
	44380	44387	0.000253	0.001139	0	0	0	0	0	0	1	0	0	1253.5500	-63.0200	-1249.8400	79.7100	0.0000	0.0000	0.0000	0.0000;
	44380	44388	0.000248	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44389	44392	0.0001	0.00097	0	399.17	0	0	1	0	1	0	0	-1.1000	-0.4200	1.1000	0.4200	0.0000	0.0000	0.0000	0.0000;
	44389	44393	0.000291	0.001144	0	0	0	0	0	0	1	0	0	1.1000	0.4200	-1.1000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	44390	44392	0.001878	0.052683	0	199.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44391	44392	0.001878	0.052683	0	199.58	0	0	1	0	1	0	0	1.1000	0.4200	-1.1000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	44395	44394	0.001086	0.05272	0	220.84	0	0	1.03125	0	1	0	0	-124.0000	-39.4400	124.1800	48.1500	0.0000	0.0000	0.0000	0.0000;
	44394	44396	0.001513	0.063837	0	242.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44394	44397	0.000202	0.001114	0	0	0	0	0	0	1	0	0	-124.1800	48.7000	124.2100	-48.5100	0.0000	0.0000	0.0000	0.0000;
	44394	44398	0.000294	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44399	44402	-0.000105	-0.00297	0	586	0	0	1	0	1	0	0	-18.8000	-9.5000	18.7900	9.4900	0.0000	0.0000	0.0000	0.0000;
	44399	44403	0.000243	0.001045	0	0	0	0	0	0	1	0	0	28.1900	14.2900	-28.1900	-14.2800	0.0000	0.0000	0.0000	0.0000;
	44399	44404	0.000278	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44400	44402	0.001338	0.037965	0	293	0	0	1	0	1	0	0	9.4000	4.7800	-9.4000	-4.7400	0.0000	0.0000	0.0000	0.0000;
	44401	44402	0.001338	0.037965	0	293	0	0	1	0	1	0	0	9.4000	4.7800	-9.4000	-4.7400	0.0000	0.0000	0.0000	0.0000;
	44405	44406	0.000287	0.001081	0	0	0	0	0	0	1	0	0	0.5000	0.2500	-0.5000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	44407	44408	0.000254	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44409	44412	0.0001	0.001787	0	310.71	0	0	1	0	1	0	0	-0.5500	-0.2100	0.5500	0.2100	0.0000	0.0000	0.0000	0.0000;
	44409	44413	0.000285	0.001128	0	0	0	0	0	0	1	0	0	0.5500	0.2100	-0.5500	-0.2100	0.0000	0.0000	0.0000	0.0000;
	44410	44412	0.001716	0.053502	0	155.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44411	44412	0.001716	0.053502	0	155.36	0	0	1	0	1	0	0	0.5500	0.2100	-0.5500	-0.2100	0.0000	0.0000	0.0000	0.0000;
	44413	47986	0.015719	0.060754	0.01456	111.86	0	0	0	0	1	0	0	4.3200	-13.7100	-4.2900	12.3000	0.0000	0.0000	0.0000	0.0000;
	44414	44415	0.000252	0.001117	0	0	0	0	0	0	1	0	0	3.5000	1.7800	-3.5000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	44416	44417	0.002501	0.071461	0	132.74	0	0	0.99375	0	1	0	0	-0.8000	0.0900	0.8000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	44416	44418	0.006435	0.191552	0	73.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44416	44419	0.000262	0.001048	0	0	0	0	0	0	1	0	0	0.8000	-0.0900	-0.8000	0.0900	0.0000	0.0000	0.0000	0.0000;
	44416	44420	0.000286	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44422	44421	0.000347	0.021183	0	996.7	0	0	1.03125	0	1	0	0	-436.1200	-117.6000	436.8100	160.0400	0.0000	0.0000	0.0000	0.0000;
	44421	44424	0.000253	0.019964	0	623.74	0	0	0.9875	0	1	0	0	-89.9700	-25.0500	89.9900	26.6200	0.0000	0.0000	0.0000	0.0000;
	44421	44425	0.000331	0.020244	0	623.7	0	0	0.9875	0	1	0	0	-89.9600	-24.3400	89.9900	25.9300	0.0000	0.0000	0.0000	0.0000;
	44421	44426	0.00026	0.018753	0	622.76	0	0	0.9875	0	1	0	0	-89.9700	-26.7300	89.9900	28.2200	0.0000	0.0000	0.0000	0.0000;
	44421	44427	0.000335	0.02424	0	622.39	0	0	0.9875	0	1	0	0	-89.9600	-20.0500	89.9900	21.9100	0.0000	0.0000	0.0000	0.0000;
	44421	44428	0.000222	0.016339	0	622.35	0	0	0.99375	0	1	0	0	-89.9700	-15.6200	89.9900	16.8600	0.0000	0.0000	0.0000	0.0000;
	44421	44429	0.000213	0.015425	0	620.81	0	0	0.99375	0	1	0	0	-89.9700	-16.6600	89.9900	17.8400	0.0000	0.0000	0.0000	0.0000;
	44421	44431	0.000225	0.001037	0	0	0	0	0	0	1	0	0	102.9900	-297.8700	-102.7800	298.8200	0.0000	0.0000	0.0000	0.0000;
	44423	44422	0.000683	0.040891	0	244.02	0	0	1.0125	0	1	0	0	-110.2500	-12.6400	110.3300	17.3500	0.0000	0.0000	0.0000	0.0000;
	44423	44422	0.000683	0.040891	0	244.02	0	0	1.0125	0	1	0	0	-110.2500	-12.6400	110.3300	17.3500	0.0000	0.0000	0.0000	0.0000;
	44423	44422	0.000683	0.040891	0	244.02	0	0	1.0125	0	1	0	0	-110.2500	-12.6400	110.3300	17.3500	0.0000	0.0000	0.0000	0.0000;
	44423	44422	0.000683	0.040891	0	244.02	0	0	1.0125	0	1	0	0	-110.2500	-12.6400	110.3300	17.3500	0.0000	0.0000	0.0000	0.0000;
	44422	44430	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-5.2000	48.1900	5.2000	-48.1700	0.0000	0.0000	0.0000	0.0000;
	44431	44443	0.000125	0.002543	0.27494	2991.31	0	0	0	0	1	0	0	-1274.2600	63.3600	1276.1300	-55.0300	0.0000	0.0000	0.0000	0.0000;
	44431	44459	0.000432	0.006176	0.72482	2846.68	0	0	0	0	1	0	0	-1142.5800	48.1100	1147.8100	-52.2400	0.0000	0.0000	0.0000	0.0000;
	44433	44432	0.000321	0.0148	0	1029.08	0	0	1.01875	0	1	0	0	-471.5500	-80.9100	472.2500	113.1100	0.0000	0.0000	0.0000	0.0000;
	44432	44437	0.000262	0.016835	0	683.44	0	0	1.025	0	1	0	0	-115.2800	-44.7400	115.3200	47.2400	0.0000	0.0000	0.0000	0.0000;
	44432	44438	0.000233	0.016938	0	682.17	0	0	1.025	0	1	0	0	-115.2800	-44.6500	115.3200	47.1600	0.0000	0.0000	0.0000	0.0000;
	44432	44439	0.000234	0.020718	0	680.85	0	0	1.025	0	1	0	0	-115.2800	-36.0600	115.3200	38.9900	0.0000	0.0000	0.0000	0.0000;
	44432	44440	0.000234	0.019297	0	680.35	0	0	1.025	0	1	0	0	-115.2900	-11.5300	115.3200	14.0400	0.0000	0.0000	0.0000	0.0000;
	44432	44441	0.000164	0.012417	0	680.06	0	0	1.01875	0	1	0	0	-115.2900	-48.3800	115.3200	50.2400	0.0000	0.0000	0.0000	0.0000;
	44432	44442	0.000169	0.014973	0	679.55	0	0	1.01875	0	1	0	0	-115.2900	-39.7900	115.3200	41.9300	0.0000	0.0000	0.0000	0.0000;
	44432	44443	0.000238	0.001187	0	0	0	0	0	0	1	0	0	219.4700	-137.4800	-219.3200	138.2200	0.0000	0.0000	0.0000	0.0000;
	44433	44436	0.003108	0.184286	0	420.75	0	0	1	0	1	0	0	222.7700	44.3600	-221.3000	42.7200	0.0000	0.0000	0.0000	0.0000;
	44433	44444	0.000235	0.001053	0	0	0	0	0	0	1	0	0	248.7900	36.5400	-248.6500	-35.9300	0.0000	0.0000	0.0000	0.0000;
	44434	44436	-0.002204	-0.130661	0	270.75	0	0	1	0	1	0	0	-222.3400	-19.0200	221.3000	-42.7200	0.0000	0.0000	0.0000	0.0000;
	44435	44436	0.004775	0.283156	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44459	44443	0.000229	0.004035	0.46533	2732.93	0	0	0	0	1	0	0	952.6900	-18.5400	-950.7900	1.5500	0.0000	0.0000	0.0000	0.0000;
	46327	44443	0.000232	0.004338	0.47797	2917.12	0	0	0	0	1	0	0	1160.6900	9.0200	-1157.8200	-7.5000	0.0000	0.0000	0.0000	0.0000;
	44574	44444	0.001465	0.014631	0.05522	511.14	0	0	0	0	1	0	0	160.1700	-41.7500	-159.8100	39.4300	0.0000	0.0000	0.0000	0.0000;
	44445	44448	0.000196	0.005707	0	391.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44445	44449	0.002877	0.080507	0	151.05	0	0	1	0	1	0	0	-1.0000	-0.5100	1.0000	0.5100	0.0000	0.0000	0.0000	0.0000;
	44445	44450	0.001488	0.041584	0	150.95	0	0	1	0	1	0	0	-1.0000	-0.5100	1.0000	0.5100	0.0000	0.0000	0.0000	0.0000;
	44445	44451	0.000292	0.001089	0	0	0	0	0	0	1	0	0	2.0000	1.0200	-2.0000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	44445	44452	0.000247	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44446	44448	0.002651	0.077301	0	196	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44447	44448	0.002651	0.077301	0	196	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44454	44453	0.000187	0.015842	0	1031.86	0	0	1.0125	0	1	0	0	-481.2700	-65.4600	481.6900	100.5200	0.0000	0.0000	0.0000	0.0000;
	44453	44456	0.000101	0.004972	0	1312.09	0	0	0.99375	0	1	0	0	-1008.2300	-12.3200	1009.1600	57.9400	0.0000	0.0000	0.0000	0.0000;
	44453	44457	9e-05	0.006048	0	1312.09	0	0	0.99375	0	1	0	0	-1008.3300	-2.4400	1009.1600	57.9400	0.0000	0.0000	0.0000	0.0000;
	44453	44459	0.000229	0.001191	0	0	0	0	0	0	1	0	0	1534.8800	-85.7600	-1529.9400	111.4900	0.0000	0.0000	0.0000	0.0000;
	44455	44454	0.001694	0.073274	0	242.98	0	0	1.00625	0	1	0	0	-104.7200	-4.3100	104.8900	11.7800	0.0000	0.0000	0.0000	0.0000;
	44455	44454	0.001694	0.073274	0	242.98	0	0	1.00625	0	1	0	0	-104.7200	-4.3100	104.8900	11.7800	0.0000	0.0000	0.0000	0.0000;
	44455	44454	0.001694	0.073274	0	242.98	0	0	1.00625	0	1	0	0	-104.7200	-4.3100	104.8900	11.7800	0.0000	0.0000	0.0000	0.0000;
	44455	44454	0.001694	0.073274	0	242.98	0	0	1.00625	0	1	0	0	-104.7200	-4.3100	104.8900	11.7800	0.0000	0.0000	0.0000	0.0000;
	44454	44458	0.00028	0.001021	0	0	0	0	0	0	1	0	0	61.7200	18.3200	-61.7000	-18.2800	0.0000	0.0000	0.0000	0.0000;
	46332	44458	0.001672	0.0112	0.06001	552.21	0	0	0	0	1	0	0	200.7000	-12.5500	-200.0800	10.1000	0.0000	0.0000	0.0000	0.0000;
	46327	44459	0.000172	0.002717	0.27564	2543.8	0	0	0	0	1	0	0	436.8600	6.9400	-436.5600	-32.2400	0.0000	0.0000	0.0000	0.0000;
	44460	44461	0.000212	0.001014	0	0	0	0	0	0	1	0	0	79.9900	17.0400	-79.9800	-16.9800	0.0000	0.0000	0.0000	0.0000;
	44467	44461	0.001325	0.013277	0.05572	549.87	0	0	0	0	1	0	0	-231.4600	59.0700	232.1600	-58.1800	0.0000	0.0000	0.0000	0.0000;
	44463	44462	0.000173	0.009703	0	1019.35	0	0	1.01875	0	1	0	0	-491.0000	-72.6900	491.4000	95.3000	0.0000	0.0000	0.0000	0.0000;
	44462	44465	0.000259	0.016519	0	664.95	0	0	1	0	1	0	0	-109.4500	-21.4100	109.4800	23.3200	0.0000	0.0000	0.0000	0.0000;
	44462	44466	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-381.9500	-73.8900	382.3100	75.4600	0.0000	0.0000	0.0000	0.0000;
	44464	44463	0.001894	0.069898	0	232.96	0	0	1.00625	0	1	0	0	-89.6100	-5.8300	89.7500	11.0400	0.0000	0.0000	0.0000	0.0000;
	44464	44463	0.001894	0.069898	0	232.96	0	0	1.00625	0	1	0	0	-89.6100	-5.8300	89.7500	11.0400	0.0000	0.0000	0.0000	0.0000;
	44464	44463	0.001894	0.069898	0	232.96	0	0	1.00625	0	1	0	0	-89.6100	-5.8300	89.7500	11.0400	0.0000	0.0000	0.0000	0.0000;
	44463	44467	0.000283	0.001116	0	0	0	0	0	0	1	0	0	221.7400	39.5700	-221.6100	-39.0600	0.0000	0.0000	0.0000	0.0000;
	44466	44553	0.000151	0.002792	0.31136	2491.3	0	0	0	0	1	0	0	559.8500	-74.8600	-559.4000	49.4400	0.0000	0.0000	0.0000	0.0000;
	46492	44466	0.000374	0.006239	0.75298	2753.92	0	0	0	0	1	0	0	945.2300	-29.3800	-942.1500	-0.6000	0.0000	0.0000	0.0000	0.0000;
	44550	44467	0.00146	0.012256	0.07302	621.87	0	0	0	0	1	0	0	-450.3300	35.0500	453.0700	-20.0200	0.0000	0.0000	0.0000	0.0000;
	44468	44471	-0.000141	-0.003986	0	437.31	0	0	1	0	1	0	0	-3.0000	-0.6400	3.0000	0.6400	0.0000	0.0000	0.0000	0.0000;
	44468	44472	0.00021	0.001014	0	0	0	0	0	0	1	0	0	3.0000	0.6400	-3.0000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	44469	44471	0.002576	0.072894	0	218.66	0	0	1	0	1	0	0	1.5000	0.3200	-1.5000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	44470	44471	0.002576	0.072894	0	218.66	0	0	1	0	1	0	0	1.5000	0.3200	-1.5000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	44474	44473	0.000208	0.013606	0	999.05	0	0	1.00625	0	1	0	0	-549.7300	-11.4300	550.3200	49.8400	0.0000	0.0000	0.0000	0.0000;
	44473	44475	0.000181	0.012988	0	969.19	0	0	1.04375	0	1	0	0	-228.4600	-146.8300	228.5900	156.4700	0.0000	0.0000	0.0000	0.0000;
	44473	44476	0.000129	0.00982	0	968.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44473	44477	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-321.8700	-168.6600	322.1400	169.9000	0.0000	0.0000	0.0000	0.0000;
	44473	44478	0.000299	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44477	48758	0.000147	0.00279	0.25285	2330.56	0	0	0	0	1	0	0	-322.1400	-169.9000	322.3200	145.5900	0.0000	0.0000	0.0000	0.0000;
	44479	44480	0.000269	0.001033	0	0	0	0	0	0	1	0	0	23.6000	12.0100	-23.5900	-12.0100	0.0000	0.0000	0.0000	0.0000;
	44482	44481	0.001464	0.051546	0	275.71	0	0	1.05	0	1	0	0	-180.1100	-37.8000	180.6100	55.4900	0.0000	0.0000	0.0000	0.0000;
	44482	44481	0.001464	0.051546	0	275.71	0	0	1.05	0	1	0	0	-180.1100	-37.8000	180.6100	55.4900	0.0000	0.0000	0.0000	0.0000;
	44482	44481	0.001464	0.051546	0	275.71	0	0	1.05	0	1	0	0	-180.1100	-37.8000	180.6100	55.4900	0.0000	0.0000	0.0000	0.0000;
	44482	44481	0.001464	0.051546	0	275.71	0	0	1.05	0	1	0	0	-180.1100	-37.8000	180.6100	55.4900	0.0000	0.0000	0.0000	0.0000;
	44482	44481	0.001464	0.051546	0	275.71	0	0	1.05	0	1	0	0	-180.1100	-37.8000	180.6100	55.4900	0.0000	0.0000	0.0000	0.0000;
	44482	44481	0.001464	0.051546	0	275.71	0	0	1.05	0	1	0	0	-180.1100	-37.8000	180.6100	55.4900	0.0000	0.0000	0.0000	0.0000;
	44481	44483	0.001077	0.050507	0	203.77	0	0	1.025	0	1	0	0	-67.8000	-31.6900	67.8600	34.5400	0.0000	0.0000	0.0000	0.0000;
	44481	44484	0.000913	0.047384	0	203.5	0	0	1.025	0	1	0	0	-67.8100	-31.8600	67.8600	34.5400	0.0000	0.0000	0.0000	0.0000;
	44481	44485	0.001443	0.073102	0	203.09	0	0	1.03125	0	1	0	0	-67.7800	-30.4200	67.8600	34.5400	0.0000	0.0000	0.0000	0.0000;
	44481	44486	0.001152	0.055293	0	202.97	0	0	1.025	0	1	0	0	-67.7900	-31.4300	67.8600	34.5400	0.0000	0.0000	0.0000	0.0000;
	44481	44487	0.001556	0.065957	0	202.36	0	0	1.03125	0	1	0	0	-67.7700	-30.8100	67.8600	34.5400	0.0000	0.0000	0.0000	0.0000;
	44481	44488	0.001551	0.066651	0	202	0	0	1.03125	0	1	0	0	-67.7700	-30.7700	67.8600	34.5400	0.0000	0.0000	0.0000	0.0000;
	44481	44489	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-676.9800	-145.9700	678.2500	151.4800	0.0000	0.0000	0.0000	0.0000;
	44481	44490	0.000293	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44491	44492	0.002317	0.064908	0	202.59	0	0	1.03125	0	1	0	0	-4.8000	-2.2200	4.8000	2.2400	0.0000	0.0000	0.0000	0.0000;
	44491	44493	0.000261	0.001167	0	0	0	0	0	0	1	0	0	4.8000	2.2200	-4.8000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	44491	44494	0.000208	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44495	44498	0.0001	-0.002218	0	388.94	0	0	1	0	1	0	0	-1.9300	-0.9000	1.9300	0.9000	0.0000	0.0000	0.0000	0.0000;
	44495	44499	0.000261	0.001103	0	0	0	0	0	0	1	0	0	2.9000	1.3500	-2.9000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	44495	44500	0.000244	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44496	44498	0.002439	0.074074	0	194.47	0	0	1	0	1	0	0	0.9700	0.4500	-0.9700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	44497	44498	0.002439	0.074074	0	194.47	0	0	1	0	1	0	0	0.9700	0.4500	-0.9700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	44499	44511	0.001317	0.006592	0.00073	131.6	0	0	0	0	1	0	0	-41.4300	1.8500	41.4500	-1.8200	0.0000	0.0000	0.0000	0.0000;
	44501	44502	0.000265	0.001121	0	0	0	0	0	0	1	0	0	1.8000	0.6900	-1.8000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	44503	44504	0.006443	0.147163	0	114.62	0	0	1.025	0	1	0	0	-0.6000	0.0300	0.6000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	44503	44505	0.000236	0.001094	0	0	0	0	0	0	1	0	0	0.6000	-0.0300	-0.6000	0.0300	0.0000	0.0000	0.0000	0.0000;
	44506	44507	0.002058	0.058823	0	240.58	0	0	0.975	0	1	0	0	-8.0000	-3.0300	8.0000	3.0700	0.0000	0.0000	0.0000	0.0000;
	44506	44508	0.000211	0.001035	0	0	0	0	0	0	1	0	0	8.0000	3.0300	-8.0000	-3.0300	0.0000	0.0000	0.0000	0.0000;
	44506	44509	0.000219	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44510	44513	0.001047	0.055413	0	166.73	0	0	1	0	1	0	0	46.0700	-0.5000	-46.0500	1.6000	0.0000	0.0000	0.0000	0.0000;
	44510	44514	0.000247	0.001158	0	0	0	0	0	0	1	0	0	-43.1200	2.0100	43.1200	-1.9900	0.0000	0.0000	0.0000	0.0000;
	44510	44515	0.000202	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44511	44513	0.000323	0.017105	0	141.73	0	0	1	0	1	0	0	-46.0500	1.9400	46.0500	-1.6000	0.0000	0.0000	0.0000	0.0000;
	44511	44540	0.002402	0.011033	0.00241	115.1	0	0	0	0	1	0	0	12.8300	-0.0100	-12.8300	-0.2300	0.0000	0.0000	0.0000	0.0000;
	44512	44513	0.008687	0.459694	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44528	44514	0.003872	0.034614	0.06596	604.93	0	0	0	0	1	0	0	249.3400	-30.1700	-247.0600	43.5500	0.0000	0.0000	0.0000	0.0000;
	44514	47093	0.013534	0.123194	0.21709	456.1	0	0	0	0	1	0	0	-104.9900	1.8800	106.4100	-12.3900	0.0000	0.0000	0.0000	0.0000;
	44516	44517	0.00027	0.00105	0	0	0	0	0	0	1	0	0	2.6000	0.0000	-2.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44518	44519	0.001394	0.045684	0	276.25	0	0	1	0	1	0	0	-211.8900	-20.2700	212.4700	39.2600	0.0000	0.0000	0.0000	0.0000;
	44518	44520	0.001384	0.062338	0	276.25	0	0	1	0	1	0	0	-211.9000	8.3400	212.4700	17.3800	0.0000	0.0000	0.0000	0.0000;
	44518	44521	0.000523	0.027989	0	276.25	0	0	1	0	1	0	0	-212.2500	-10.8000	212.4700	22.4000	0.0000	0.0000	0.0000	0.0000;
	44518	44522	0.001362	0.059633	0	276.25	0	0	1	0	1	0	0	-211.9100	7.4900	212.4700	17.1100	0.0000	0.0000	0.0000	0.0000;
	44518	44523	0.001606	0.056107	0	276.25	0	0	1	0	1	0	0	-211.8100	7.3700	212.4700	15.7500	0.0000	0.0000	0.0000	0.0000;
	44518	44524	0.000754	0.03105	0	276.25	0	0	1	0	1	0	0	-212.1600	-6.9700	212.4700	19.8100	0.0000	0.0000	0.0000	0.0000;
	44518	44525	0.000249	0.001087	0	0	0	0	0	0	1	0	0	1271.9200	14.8400	-1268.2200	1.3000	0.0000	0.0000	0.0000	0.0000;
	44518	44526	0.000215	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44527	44530	0.000187	0.015369	0	1186.25	0	0	1	0	1	0	0	675.6600	96.6400	-674.8600	-30.8300	0.0000	0.0000	0.0000	0.0000;
	44527	44531	0.000129	0.007358	0	1592.37	0	0	1.01875	0	1	0	0	-1222.8900	-58.4100	1224.7300	163.6300	0.0000	0.0000	0.0000	0.0000;
	44527	44532	0.000178	0.011014	0	1592.37	0	0	1.01875	0	1	0	0	-1222.1900	-6.6600	1224.7300	163.6300	0.0000	0.0000	0.0000	0.0000;
	44527	44533	0.000267	0.001173	0	0	0	0	0	0	1	0	0	1769.4300	-85.6200	-1761.7400	119.4700	0.0000	0.0000	0.0000	0.0000;
	44527	44534	0.000249	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44528	44530	2e-06	0.000195	0	1086.25	0	0	1	0	1	0	0	-674.8500	-29.9900	674.8600	30.8300	0.0000	0.0000	0.0000	0.0000;
	44529	44530	0.000907	0.074709	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44535	44538	0.0001	-0.00049	0	442.88	0	0	1	0	1	0	0	-3.6000	-1.6700	3.6000	1.6700	0.0000	0.0000	0.0000	0.0000;
	44535	44539	0.002761	0.062504	0	142.37	0	0	1	0	1	0	0	-1.8000	-0.8400	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	44535	44540	0.000236	0.001154	0	0	0	0	0	0	1	0	0	5.4000	2.5100	-5.4000	-2.5100	0.0000	0.0000	0.0000	0.0000;
	44535	44541	0.000297	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44536	44538	0.001779	0.049726	0	221.44	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	44537	44538	0.001779	0.049726	0	221.44	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	44542	44543	0.000249	0.001043	0	0	0	0	0	0	1	0	0	8.3000	4.2200	-8.3000	-4.2200	0.0000	0.0000	0.0000	0.0000;
	44544	44547	-0.000136	-0.003252	0	553.31	0	0	1	0	1	0	0	-12.4000	-0.6500	12.4000	0.6500	0.0000	0.0000	0.0000	0.0000;
	44544	44548	0.000258	0.001042	0	0	0	0	0	0	1	0	0	12.4000	0.6500	-12.4000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	44545	44547	0.001657	0.03965	0	276.65	0	0	1	0	1	0	0	6.2000	0.3400	-6.2000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	44546	44547	0.001657	0.03965	0	276.65	0	0	1	0	1	0	0	6.2000	0.3400	-6.2000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	44550	44549	0.000275	0.018826	0	1015.64	0	0	1.0125	0	1	0	0	-480.1000	-16.9900	480.7000	57.9100	0.0000	0.0000	0.0000	0.0000;
	44549	44552	9.8e-05	0.008227	0	872.05	0	0	1.03125	0	1	0	0	-217.4200	-42.3500	217.4700	46.3300	0.0000	0.0000	0.0000	0.0000;
	44549	44553	0.000298	0.00106	0	0	0	0	0	0	1	0	0	-263.2800	-15.5600	263.4700	16.2400	0.0000	0.0000	0.0000	0.0000;
	44549	44554	0.000289	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44551	44550	0.001547	0.069803	0	146.06	0	0	1.00625	0	1	0	0	-47.8800	-0.7800	47.9200	2.2600	0.0000	0.0000	0.0000	0.0000;
	44555	44556	0.000293	0.001172	0	0	0	0	0	0	1	0	0	9.6000	4.8900	-9.6000	-4.8900	0.0000	0.0000	0.0000	0.0000;
	44557	44560	0.00158	0.061103	0	334.31	0	0	1	0	1	0	0	156.5100	8.9600	-156.1500	4.9500	0.0000	0.0000	0.0000	0.0000;
	44557	44561	0.002205	0.096159	0	135.55	0	0	1	0	1	0	0	-12.6300	-6.0000	12.6300	6.1700	0.0000	0.0000	0.0000	0.0000;
	44557	44562	0.001607	0.085238	0	135	0	0	1	0	1	0	0	-12.6300	-6.2700	12.6300	6.4300	0.0000	0.0000	0.0000	0.0000;
	44557	44563	0.002196	0.114955	0	107.58	0	0	1	0	1	0	0	-6.3100	-2.9200	6.3200	2.9700	0.0000	0.0000	0.0000	0.0000;
	44557	44564	0.002173	0.121553	0	105.62	0	0	1	0	1	0	0	-6.3100	-2.7600	6.3200	2.8100	0.0000	0.0000	0.0000	0.0000;
	44557	44565	0.000219	0.001151	0	0	0	0	0	0	1	0	0	-118.6200	8.9900	118.6500	-8.8400	0.0000	0.0000	0.0000	0.0000;
	44557	44566	0.00022	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44558	44560	-0.000661	-0.025571	0	209.31	0	0	1	0	1	0	0	-156.3000	-0.8700	156.1500	-4.9500	0.0000	0.0000	0.0000	0.0000;
	44559	44560	0.004621	0.178677	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44565	46484	0.001762	0.016924	0.06018	501.62	0	0	0	0	1	0	0	-118.6500	8.8400	118.8800	-13.1200	0.0000	0.0000	0.0000	0.0000;
	44567	44568	0.000524	0.024416	0	374.4	0	0	0.99375	0	1	0	0	-287.5700	-4.4800	287.9600	22.7700	0.0000	0.0000	0.0000	0.0000;
	44567	44569	0.000885	0.040113	0	374.4	0	0	0.99375	0	1	0	0	-287.3000	7.2400	287.9600	22.7700	0.0000	0.0000	0.0000	0.0000;
	44567	44570	0.00049	0.02469	0	374.4	0	0	0.99375	0	1	0	0	-287.5900	-4.2700	287.9600	22.7700	0.0000	0.0000	0.0000	0.0000;
	44567	44571	0.001012	0.046148	0	374.4	0	0	0.99375	0	1	0	0	-287.2000	11.7700	287.9600	22.7700	0.0000	0.0000	0.0000	0.0000;
	44567	44572	0.000563	0.027275	0	374.4	0	0	0.99375	0	1	0	0	-287.5400	-2.3400	287.9600	22.7700	0.0000	0.0000	0.0000	0.0000;
	44567	44573	0.00038	0.018711	0	374.4	0	0	0.99375	0	1	0	0	-287.6800	-8.7300	287.9600	22.7700	0.0000	0.0000	0.0000	0.0000;
	44567	44574	0.000222	0.001151	0	0	0	0	0	0	1	0	0	1724.8700	0.8000	-1718.8200	30.6200	0.0000	0.0000	0.0000	0.0000;
	44567	44575	0.000234	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44590	44576	0.026124	0.08597	0.0102	134.76	0	0	0	0	1	0	0	30.3300	0.8000	-30.1000	-1.1300	0.0000	0.0000	0.0000	0.0000;
	44576	45187	0.010423	0.041527	0.01186	132.92	0	0	0	0	1	0	0	26.5200	0.8800	-26.4500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	44577	44578	0.000264	0.001119	0	0	0	0	0	0	1	0	0	4.1700	0.8000	-4.1700	-0.8000	0.0000	0.0000	0.0000	0.0000;
	44577	44581	0.013306	0.062067	0.009	106.87	0	0	0	0	1	0	0	-0.0300	-2.7300	0.0300	1.7700	0.0000	0.0000	0.0000	0.0000;
	45923	44577	0.023796	0.091826	0.00979	114.76	0	0	0	0	1	0	0	4.1500	-2.9600	-4.1400	1.9300	0.0000	0.0000	0.0000	0.0000;
	44581	44579	0.009482	0.046808	0.00457	106.67	0	0	0	0	1	0	0	-4.2000	1.7100	4.2000	-2.1900	0.0000	0.0000	0.0000	0.0000;
	44579	44598	0.01637	0.077635	0.00944	113.15	0	0	0	0	1	0	0	-7.6800	1.4000	7.6900	-2.3600	0.0000	0.0000	0.0000	0.0000;
	44580	44581	0.000234	0.001042	0	0	0	0	0	0	1	0	0	-4.1700	3.4800	4.1700	-3.4800	0.0000	0.0000	0.0000	0.0000;
	44582	44583	0.000204	0.001046	0	0	0	0	0	0	1	0	0	2.0200	0.4300	-2.0200	-0.4300	0.0000	0.0000	0.0000	0.0000;
	44582	44609	0.017506	0.074214	0.00896	136.4	0	0	0	0	1	0	0	32.3100	3.6900	-32.1300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	44582	54939	0.051527	0.186989	0.01468	137.98	0	0	0	0	1	0	0	-34.3300	-4.1200	34.9200	4.7500	0.0000	0.0000	0.0000	0.0000;
	44584	44590	0.025697	0.080192	0.01169	122.01	0	0	0	0	1	0	0	10.2900	-3.6500	-10.2600	2.4900	0.0000	0.0000	0.0000	0.0000;
	44592	44584	0.010719	0.059753	0.00667	110.19	0	0	0	0	1	0	0	-5.0100	3.1800	5.0100	-3.8700	0.0000	0.0000	0.0000	0.0000;
	44584	44595	0.012265	0.065334	0.0066	128.33	0	0	0	0	1	0	0	-18.0600	6.8800	18.1000	-7.3500	0.0000	0.0000	0.0000	0.0000;
	44585	44586	0.000285	0.001079	0	0	0	0	0	0	1	0	0	2.1800	0.2600	-2.1800	-0.2600	0.0000	0.0000	0.0000	0.0000;
	44590	44585	0.008993	0.040036	0.00706	131.46	0	0	0	0	1	0	0	-23.4300	-3.5900	23.4800	3.0400	0.0000	0.0000	0.0000	0.0000;
	44585	44648	0.027691	0.097858	0.00895	120.19	0	0	0	0	1	0	0	-11.6000	-0.3600	11.6400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	44585	44650	0.016177	0.060337	0.01082	137.04	0	0	0	0	1	0	0	-34.7700	-1.4900	34.9500	1.0000	0.0000	0.0000	0.0000	0.0000;
	44585	46625	0.017811	0.102136	0.0142	127.88	0	0	0	0	1	0	0	20.7100	-1.4500	-20.6400	0.3400	0.0000	0.0000	0.0000	0.0000;
	44592	44587	0.014636	0.064695	0.00969	124.12	0	0	0	0	1	0	0	-13.6800	-2.2100	13.7000	1.2800	0.0000	0.0000	0.0000	0.0000;
	44650	44587	0.02244	0.0908	0.01036	128.95	0	0	0	0	1	0	0	17.5400	0.6900	-17.4700	-1.5600	0.0000	0.0000	0.0000	0.0000;
	44588	44589	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-1.5200	29.6100	1.5200	-29.6000	0.0000	0.0000	0.0000	0.0000;
	44589	44597	0.015934	0.062225	0.00716	128.58	0	0	0	0	1	0	0	-19.7700	6.6500	19.8400	-7.1600	0.0000	0.0000	0.0000	0.0000;
	44589	44611	0.01879	0.086707	0.00615	127.27	0	0	0	0	1	0	0	18.2500	22.9500	-18.1000	-22.8900	0.0000	0.0000	0.0000	0.0000;
	44590	44591	0.000279	0.001082	0	0	0	0	0	0	1	0	0	3.3600	0.3100	-3.3600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	44592	44594	0.006892	0.025683	0.00708	125.62	0	0	0	0	1	0	0	16.5700	-1.4600	-16.5600	0.7700	0.0000	0.0000	0.0000	0.0000;
	44593	44594	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-4.8100	-1.4700	4.8100	1.4700	0.0000	0.0000	0.0000	0.0000;
	44598	44594	0.008824	0.040797	0.00509	120.98	0	0	0	0	1	0	0	-11.7300	1.7500	11.7400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	44595	44617	0.022979	0.107126	0.01598	128.6	0	0	0	0	1	0	0	-22.0100	5.5500	22.1200	-6.7200	0.0000	0.0000	0.0000	0.0000;
	44596	44597	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-6.4800	-0.6500	6.4800	0.6500	0.0000	0.0000	0.0000	0.0000;
	45159	44597	0.013485	0.064586	0.0117	132.91	0	0	0	0	1	0	0	26.4100	-7.3200	-26.3200	6.5200	0.0000	0.0000	0.0000	0.0000;
	44598	44599	0.000257	0.001125	0	0	0	0	0	0	1	0	0	4.0400	0.6100	-4.0400	-0.6100	0.0000	0.0000	0.0000	0.0000;
	44600	44609	0.008758	0.041844	0.00503	132.56	0	0	0	0	1	0	0	-19.5900	-2.5800	19.6300	2.2400	0.0000	0.0000	0.0000	0.0000;
	44600	44614	0.007817	0.035617	0.00411	127.47	0	0	0	0	1	0	0	15.1700	-0.5100	-15.1600	0.1800	0.0000	0.0000	0.0000	0.0000;
	44602	44601	0.003341	0.014542	0.00229	125.36	0	0	0	0	1	0	0	13.8500	13.5400	-13.8400	-13.7100	0.0000	0.0000	0.0000	0.0000;
	44601	44614	0.015223	0.059622	0.00561	122.06	0	0	0	0	1	0	0	-9.5400	6.9600	9.5600	-7.4400	0.0000	0.0000	0.0000	0.0000;
	44602	44603	0.000203	0.001052	0	0	0	0	0	0	1	0	0	23.3800	4.9700	-23.3800	-4.9700	0.0000	0.0000	0.0000	0.0000;
	44611	44602	0.006583	0.030056	0.00313	141.27	0	0	0	0	1	0	0	37.3400	18.7000	-37.2300	-18.5100	0.0000	0.0000	0.0000	0.0000;
	44605	44604	0.00024	0.018145	0	716.09	0	0	1.00625	0	1	0	0	-160.5300	-1.6100	160.5900	5.9000	0.0000	0.0000	0.0000	0.0000;
	44604	44606	0.000293	0.001066	0	0	0	0	0	0	1	0	0	23.3800	5.0400	-23.3800	-5.0300	0.0000	0.0000	0.0000	0.0000;
	55060	44604	0.000348	0.006585	0.77886	2721.45	0	0	0	0	1	0	0	-819.5000	12.1300	821.6600	-56.2300	0.0000	0.0000	0.0000	0.0000;
	56977	44604	0.000507	0.009322	0.62147	2820.75	0	0	0	0	1	0	0	1010.3600	-31.2500	-1005.6200	50.4600	0.0000	0.0000	0.0000	0.0000;
	44649	44605	0.003419	0.035556	0.16071	520.62	0	0	0	0	1	0	0	-159.7300	-10.8400	160.5300	1.6100	0.0000	0.0000	0.0000	0.0000;
	44607	44608	0.000211	0.001187	0	0	0	0	0	0	1	0	0	-23.3800	-12.1100	23.3800	12.1200	0.0000	0.0000	0.0000	0.0000;
	44608	44614	0.009441	0.040113	0.00405	116.06	0	0	0	0	1	0	0	6.9200	-7.1100	-6.9100	6.7400	0.0000	0.0000	0.0000	0.0000;
	44608	53483	0.062546	0.251244	0.03188	138.18	0	0	0	0	1	0	0	-30.2900	-5.0200	30.8800	4.0800	0.0000	0.0000	0.0000	0.0000;
	44609	44610	0.00027	0.001089	0	0	0	0	0	0	1	0	0	12.5000	1.6000	-12.5000	-1.6000	0.0000	0.0000	0.0000	0.0000;
	44611	44613	0.00465	0.019114	0.00188	138.42	0	0	0	0	1	0	0	-31.7500	0.1100	31.7900	-0.1200	0.0000	0.0000	0.0000	0.0000;
	44612	44613	0.000218	0.001085	0	0	0	0	0	0	1	0	0	-12.5000	-3.6500	12.5000	3.6500	0.0000	0.0000	0.0000	0.0000;
	44613	45171	0.041592	0.191576	0.02159	146.12	0	0	0	0	1	0	0	-44.2900	-3.5300	45.0900	4.9000	0.0000	0.0000	0.0000	0.0000;
	44614	44615	0.000249	0.001102	0	0	0	0	0	0	1	0	0	12.5000	0.5100	-12.5000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	44616	44617	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-3.4800	-0.3600	3.4800	0.3600	0.0000	0.0000	0.0000	0.0000;
	44618	44617	0.027773	0.111229	0.00662	131.52	0	0	0	0	1	0	0	25.7800	-6.3200	-25.6000	6.3600	0.0000	0.0000	0.0000	0.0000;
	44619	44618	0.001374	0.040374	0	355.74	0	0	1.0125	0	1	0	0	31.9000	-3.7000	-31.8900	4.1000	0.0000	0.0000	0.0000	0.0000;
	44618	44620	0.000263	0.001142	0	0	0	0	0	0	1	0	0	6.1100	2.2300	-6.1100	-2.2200	0.0000	0.0000	0.0000	0.0000;
	53479	44619	0.009891	0.025512	0.00346	52.69	0	0	0	0	1	0	0	5.9400	-1.4700	-5.9300	1.1000	0.0000	0.0000	0.0000	0.0000;
	44619	53487	0.044178	0.123089	0.02596	42.66	0	0	0	0	1	0	0	-0.2600	-2.9400	0.2600	0.1300	0.0000	0.0000	0.0000	0.0000;
	44619	54935	0.023882	0.0508	0.00454	56.73	0	0	0	0	1	0	0	3.1900	-7.0000	-3.1800	6.5300	0.0000	0.0000	0.0000	0.0000;
	44619	56005	0.099656	0.23093	0.01824	75.28	0	0	0	0	1	0	0	-28.9000	12.5500	29.8400	-12.3600	0.0000	0.0000	0.0000	0.0000;
	44634	44621	0.020593	0.084676	0.00889	125.38	0	0	0	0	1	0	0	15.9900	0.1400	-15.9400	-0.9000	0.0000	0.0000	0.0000	0.0000;
	45937	44621	0.011686	0.05168	0.00858	123.52	0	0	0	0	1	0	0	-12.9400	-0.9500	12.9600	0.1100	0.0000	0.0000	0.0000	0.0000;
	44623	44622	0.001899	0.069294	0	165.06	0	0	1	0	1	0	0	64.5400	-7.0800	-64.4700	9.7800	0.0000	0.0000	0.0000	0.0000;
	44622	46179	0.00544	0.043184	0.0849	462.04	0	0	0	0	1	0	0	64.4700	-9.7800	-64.2600	2.1700	0.0000	0.0000	0.0000	0.0000;
	44624	44623	0.003527	0.126027	0	107.44	0	0	1	0	1	0	0	-43.1300	3.5700	43.1900	-1.4000	0.0000	0.0000	0.0000	0.0000;
	44623	44625	0.000238	0.00107	0	0	0	0	0	0	1	0	0	9.5600	3.1600	-9.5600	-3.1600	0.0000	0.0000	0.0000	0.0000;
	44623	44626	0.000248	0.001198	0	0	0	0	0	0	1	0	0	-117.3000	5.3100	117.3300	-5.1600	0.0000	0.0000	0.0000	0.0000;
	56097	44626	0.002849	0.017065	0.01212	300.14	0	0	0	0	1	0	0	143.9200	-30.4700	-143.3500	32.5700	0.0000	0.0000	0.0000	0.0000;
	44627	44628	0.000291	0.001135	0	0	0	0	0	0	1	0	0	6.1000	2.6500	-6.1000	-2.6500	0.0000	0.0000	0.0000	0.0000;
	44632	44627	0.014647	0.072823	0.0074	114.23	0	0	0	0	1	0	0	3.7900	0.5400	-3.7900	-1.3100	0.0000	0.0000	0.0000	0.0000;
	44627	46183	0.019213	0.085651	0.00803	98.96	0	0	0	0	1	0	0	-2.3100	-1.3300	2.3100	0.4800	0.0000	0.0000	0.0000	0.0000;
	45287	44629	0.01881	0.073711	0.0134	118.76	0	0	0	0	1	0	0	12.6000	0.3700	-12.5700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	46183	44629	0.00976	0.050993	0.00639	109.61	0	0	0	0	1	0	0	-6.3400	-1.3500	6.3400	0.6900	0.0000	0.0000	0.0000	0.0000;
	44630	44631	0.000287	0.001132	0	0	0	0	0	0	1	0	0	2.3800	0.4100	-2.3800	-0.4100	0.0000	0.0000	0.0000	0.0000;
	44632	44630	0.012359	0.052682	0.00655	118.15	0	0	0	0	1	0	0	-7.5800	-1.4500	7.5900	0.7700	0.0000	0.0000	0.0000	0.0000;
	44630	45937	0.010148	0.04194	0.00539	120.69	0	0	0	0	1	0	0	-9.9700	-1.1900	9.9800	0.6500	0.0000	0.0000	0.0000	0.0000;
	44633	44634	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-5.2500	4.6200	5.2500	-4.6200	0.0000	0.0000	0.0000	0.0000;
	44634	45939	0.018943	0.098109	0.00826	128.67	0	0	0	0	1	0	0	-21.2400	4.4800	21.3200	-4.9400	0.0000	0.0000	0.0000	0.0000;
	44635	44636	0.000204	0.001139	0	0	0	0	0	0	1	0	0	11.4300	4.2800	-11.4300	-4.2800	0.0000	0.0000	0.0000	0.0000;
	44635	44639	0.013677	0.06074	0.0122	130.63	0	0	0	0	1	0	0	12.9900	3.7400	-12.9700	-4.9100	0.0000	0.0000	0.0000	0.0000;
	44635	44862	0.010446	0.056168	0.01202	147.02	0	0	0	0	1	0	0	-45.1200	-0.0800	45.3300	-0.1000	0.0000	0.0000	0.0000	0.0000;
	44635	44888	0.019495	0.104403	0.01934	127.31	0	0	0	0	1	0	0	20.7000	-7.9400	-20.6100	6.3800	0.0000	0.0000	0.0000	0.0000;
	44637	44638	0.00023	0.001163	0	0	0	0	0	0	1	0	0	10.2000	1.2700	-10.2000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	44637	44639	0.01148	0.041553	0.00392	120.47	0	0	0	0	1	0	0	-3.0900	-2.6100	3.0900	2.2100	0.0000	0.0000	0.0000	0.0000;
	44642	44637	0.015086	0.06283	0.00436	104.95	0	0	0	0	1	0	0	7.1300	-1.7600	-7.1200	1.3400	0.0000	0.0000	0.0000	0.0000;
	44639	44640	0.000277	0.001009	0	0	0	0	0	0	1	0	0	9.8800	2.7000	-9.8800	-2.7000	0.0000	0.0000	0.0000	0.0000;
	45029	44641	0.011398	0.057793	0.00822	132.6	0	0	0	0	1	0	0	-30.4900	3.5000	30.5900	-3.8500	0.0000	0.0000	0.0000	0.0000;
	44641	45030	0.008814	0.043239	0.00709	137.2	0	0	0	0	1	0	0	32.8800	0.2400	-32.7900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	44641	45809	0.010168	0.045442	0.00803	151.48	0	0	0	0	1	0	0	-68.4800	2.4300	68.9300	-1.2800	0.0000	0.0000	0.0000	0.0000;
	44880	44642	0.016371	0.066661	0.00971	112.61	0	0	0	0	1	0	0	10.4900	-1.6600	-10.4700	0.7200	0.0000	0.0000	0.0000	0.0000;
	44643	44860	0.00484	0.021835	0.002	135.08	0	0	0	0	1	0	0	-19.5000	-1.7600	19.5200	1.6300	0.0000	0.0000	0.0000	0.0000;
	44643	44879	0.015811	0.071385	0.00952	131.98	0	0	0	0	1	0	0	15.3700	1.3200	-15.3300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	44860	44644	0.007373	0.036801	0.00241	137.89	0	0	0	0	1	0	0	-25.2400	-5.1300	25.2800	5.1100	0.0000	0.0000	0.0000	0.0000;
	44644	44861	0.007861	0.035435	0.00401	139.35	0	0	0	0	1	0	0	-28.6300	-5.5300	28.6900	5.3800	0.0000	0.0000	0.0000	0.0000;
	44645	44646	0.000266	0.00116	0	0	0	0	0	0	1	0	0	4.9800	1.8400	-4.9800	-1.8400	0.0000	0.0000	0.0000	0.0000;
	44880	44645	0.012707	0.05324	0.00708	120.52	0	0	0	0	1	0	0	-1.9700	-0.9400	1.9700	0.2100	0.0000	0.0000	0.0000	0.0000;
	45547	44645	0.011065	0.051176	0.0069	111.04	0	0	0	0	1	0	0	6.9600	1.3600	-6.9500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	44647	44648	0.008452	0.033342	0.00337	132.57	0	0	0	0	1	0	0	-21.5700	-0.6800	21.6000	0.4600	0.0000	0.0000	0.0000	0.0000;
	44647	46026	0.024344	0.113357	0.01207	126.66	0	0	0	0	1	0	0	16.3600	-1.0800	-16.3000	0.0700	0.0000	0.0000	0.0000	0.0000;
	44650	44648	0.007613	0.02476	0.00211	141.23	0	0	0	0	1	0	0	38.5500	1.2700	-38.4400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	44650	44649	0.002081	0.077657	0	188.29	0	0	1.00625	0	1	0	0	-91.0300	-2.9600	91.1900	8.9600	0.0000	0.0000	0.0000	0.0000;
	44649	44651	0.000275	0.00113	0	0	0	0	0	0	1	0	0	6.2600	3.6000	-6.2600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	44649	44684	0.003866	0.039663	0.08702	455.32	0	0	0	0	1	0	0	62.2700	-12.7700	-62.1300	4.7400	0.0000	0.0000	0.0000	0.0000;
	44652	44653	0.000266	0.001077	0	0	0	0	0	0	1	0	0	3.9900	0.2200	-3.9900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	45826	44652	0.01768	0.051818	0.00474	129.32	0	0	0	0	1	0	0	15.0600	-3.3200	-15.0200	2.9300	0.0000	0.0000	0.0000	0.0000;
	44652	45920	0.018467	0.081256	0.00786	124.95	0	0	0	0	1	0	0	11.0300	-3.1500	-11.0100	2.4100	0.0000	0.0000	0.0000	0.0000;
	44666	44654	0.016833	0.06733	0.00865	114.87	0	0	0	0	1	0	0	-10.8200	7.1300	10.8500	-7.9500	0.0000	0.0000	0.0000	0.0000;
	45672	44654	0.014052	0.066261	0.00843	116.93	0	0	0	0	1	0	0	12.1600	-8.4600	-12.1300	7.6900	0.0000	0.0000	0.0000	0.0000;
	44658	44655	0.009213	0.038249	0.00512	108.23	0	0	0	0	1	0	0	-2.0500	-3.1100	2.0500	2.5700	0.0000	0.0000	0.0000	0.0000;
	44655	45658	0.010607	0.046122	0.01137	116.19	0	0	0	0	1	0	0	-6.1900	-3.3900	6.1900	2.2000	0.0000	0.0000	0.0000	0.0000;
	44656	44657	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-2.7500	-0.5900	2.7500	0.5900	0.0000	0.0000	0.0000	0.0000;
	45657	44657	0.006236	0.032597	0.00332	147.65	0	0	0	0	1	0	0	-59.8600	9.7400	60.0700	-8.9800	0.0000	0.0000	0.0000	0.0000;
	44657	45658	0.013479	0.046741	0.01027	132.98	0	0	0	0	1	0	0	32.6200	-1.1600	-32.4800	0.5200	0.0000	0.0000	0.0000	0.0000;
	46544	44657	0.011088	0.053691	0.01204	155.85	0	0	0	0	1	0	0	96.3800	-6.2600	-95.4400	9.5500	0.0000	0.0000	0.0000	0.0000;
	44658	44666	0.019109	0.077216	0.00785	149.32	0	0	0	0	1	0	0	-61.9700	7.4700	62.6700	-5.4700	0.0000	0.0000	0.0000	0.0000;
	44659	45217	0.017383	0.059185	0.00724	125.09	0	0	0	0	1	0	0	24.2300	-6.3200	-24.1200	5.9000	0.0000	0.0000	0.0000	0.0000;
	44659	45223	0.015696	0.069156	0.00682	136.07	0	0	0	0	1	0	0	-40.4700	2.9700	40.7100	-2.6100	0.0000	0.0000	0.0000	0.0000;
	44661	45858	0.006439	0.054762	0.08313	448.71	0	0	0	0	1	0	0	-26.7400	11.0900	26.8000	-19.5500	0.0000	0.0000	0.0000	0.0000;
	44661	46532	0.003045	0.02661	0.07412	439.22	0	0	0	0	1	0	0	13.6100	-13.9900	-13.6100	6.0300	0.0000	0.0000	0.0000	0.0000;
	44662	44665	0.0001	-0.000935	0	507.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44662	44666	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-5.3200	-0.2600	5.3200	0.2600	0.0000	0.0000	0.0000	0.0000;
	44662	44667	0.000278	0.001177	0	0	0	0	0	0	1	0	0	5.3200	0.2600	-5.3200	-0.2600	0.0000	0.0000	0.0000	0.0000;
	44663	44665	0.002152	0.061363	0	253.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44664	44665	0.002152	0.061363	0	253.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44666	46528	0.005775	0.023039	0.00379	147.75	0	0	0	0	1	0	0	-57.1700	-1.9200	57.3400	2.2100	0.0000	0.0000	0.0000	0.0000;
	44668	44669	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-3.6100	-1.1100	3.6100	1.1100	0.0000	0.0000	0.0000	0.0000;
	46472	44669	0.011075	0.054024	0.00306	141.45	0	0	0	0	1	0	0	-37.9800	-8.4700	38.1400	8.9100	0.0000	0.0000	0.0000	0.0000;
	44669	46483	0.003345	0.015054	0.00114	142.08	0	0	0	0	1	0	0	-41.7500	-10.0200	41.8000	10.1600	0.0000	0.0000	0.0000	0.0000;
	44671	44670	0.011974	0.040344	0.00383	101.09	0	0	0	0	1	0	0	3.0300	-1.0800	-3.0300	0.6700	0.0000	0.0000	0.0000	0.0000;
	44670	45331	0.009797	0.042703	0.00543	103.81	0	0	0	0	1	0	0	0.8200	-1.1600	-0.8200	0.5800	0.0000	0.0000	0.0000	0.0000;
	44671	44672	0.000245	0.001165	0	0	0	0	0	0	1	0	0	3.0200	1.0800	-3.0200	-1.0800	0.0000	0.0000	0.0000	0.0000;
	44671	44673	0.019858	0.071615	0.00936	117.85	0	0	0	0	1	0	0	4.3200	-0.5700	-4.3200	-0.4300	0.0000	0.0000	0.0000	0.0000;
	44671	56295	0.020031	0.100978	0.01245	123.5	0	0	0	0	1	0	0	-10.3700	0.5600	10.3900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	44674	44673	0.009162	0.050593	0.00622	109.25	0	0	0	0	1	0	0	0.4600	0.2600	-0.4600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	44674	45124	0.017023	0.076194	0.01278	87.88	0	0	0	0	1	0	0	-3.3800	-1.1900	3.3900	-0.1700	0.0000	0.0000	0.0000	0.0000;
	44676	44675	0.023427	0.095051	0.0093	113.07	0	0	0	0	1	0	0	5.9000	-0.7500	-5.8900	-0.2300	0.0000	0.0000	0.0000	0.0000;
	44675	45834	0.027556	0.115123	0.01178	108.08	0	0	0	0	1	0	0	2.8500	-1.0000	-2.8500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	45924	44676	0.018022	0.088257	0.01056	121.5	0	0	0	0	1	0	0	10.2800	0.7800	-10.2700	-1.8400	0.0000	0.0000	0.0000	0.0000;
	44677	44680	0.0001	0.000422	0	506.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44677	44681	0.000236	0.001172	0	0	0	0	0	0	1	0	0	5.3000	2.8300	-5.3000	-2.8300	0.0000	0.0000	0.0000	0.0000;
	44677	44682	0.000273	0.001198	0	0	0	0	0	0	1	0	0	-5.3000	-2.8300	5.3000	2.8300	0.0000	0.0000	0.0000	0.0000;
	44678	44680	0.000756	0.022171	0	253.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44679	44680	0.000756	0.022171	0	253.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44688	44682	0.011666	0.046192	0.00292	129.41	0	0	0	0	1	0	0	19.7800	-5.2600	-19.7400	5.1400	0.0000	0.0000	0.0000	0.0000;
	44682	44690	0.007011	0.027745	0.00525	99.67	0	0	0	0	1	0	0	-3.2600	-4.9800	3.2600	4.4400	0.0000	0.0000	0.0000	0.0000;
	44682	45764	0.026345	0.10875	0.00656	123.44	0	0	0	0	1	0	0	17.6900	-2.9800	-17.6100	2.6200	0.0000	0.0000	0.0000	0.0000;
	44685	44683	0.003922	0.019155	0.0015	122.06	0	0	0	0	1	0	0	-13.4400	2.8800	13.4400	-3.0000	0.0000	0.0000	0.0000	0.0000;
	46028	44683	0.017228	0.087588	0.01069	125.93	0	0	0	0	1	0	0	20.9500	-2.1500	-20.8800	1.3900	0.0000	0.0000	0.0000	0.0000;
	46608	44684	0.007809	0.063574	0.11493	447.13	0	0	0	0	1	0	0	-52.3300	-3.7700	52.5300	-7.1000	0.0000	0.0000	0.0000	0.0000;
	44685	44686	0.000257	0.001109	0	0	0	0	0	0	1	0	0	7.3900	0.9300	-7.3900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	44691	44685	0.018364	0.066952	0.00744	109.02	0	0	0	0	1	0	0	-6.0400	3.0600	6.0500	-3.8100	0.0000	0.0000	0.0000	0.0000;
	44690	44687	0.014249	0.052898	0.00473	121.64	0	0	0	0	1	0	0	10.4800	-4.6600	-10.4700	4.2200	0.0000	0.0000	0.0000	0.0000;
	44687	45535	0.04655	0.187058	0.02323	116.14	0	0	0	0	1	0	0	7.9300	-4.3700	-7.9000	2.0400	0.0000	0.0000	0.0000	0.0000;
	44688	44689	0.000297	0.00113	0	0	0	0	0	0	1	0	0	2.2400	0.7200	-2.2400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	45821	44688	0.013683	0.05975	0.01356	131.77	0	0	0	0	1	0	0	22.0900	-5.6700	-22.0200	4.5400	0.0000	0.0000	0.0000	0.0000;
	44690	45673	0.02831	0.130155	0.0092	94.33	0	0	0	0	1	0	0	-1.6300	0.5500	1.6400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	44690	45674	0.02033	0.093704	0.01864	123.44	0	0	0	0	1	0	0	-14.8400	-1.0700	14.8800	-0.7100	0.0000	0.0000	0.0000	0.0000;
	44691	45817	0.021989	0.074539	0.01093	102.26	0	0	0	0	1	0	0	2.5700	-4.3500	-2.5700	3.2100	0.0000	0.0000	0.0000	0.0000;
	44692	44739	0.006097	0.025857	0.00709	108.82	0	0	0	0	1	0	0	0.3000	18.2200	-0.2800	-18.8900	0.0000	0.0000	0.0000	0.0000;
	45919	44692	0.02663	0.101323	0.00919	114.76	0	0	0	0	1	0	0	16.7500	-7.0000	-16.6700	6.3300	0.0000	0.0000	0.0000	0.0000;
	44697	44693	0.007706	0.033199	0.00316	123.41	0	0	0	0	1	0	0	3.2500	-7.1300	-3.2500	6.8100	0.0000	0.0000	0.0000	0.0000;
	44725	44693	0.011511	0.048556	0.00372	104.81	0	0	0	0	1	0	0	11.7500	-15.0000	-11.7200	14.7700	0.0000	0.0000	0.0000	0.0000;
	44694	44734	0.012412	0.049198	0.00433	91.56	0	0	0	0	1	0	0	3.5000	-2.1200	-3.4900	1.6600	0.0000	0.0000	0.0000	0.0000;
	44694	46717	0.008561	0.039464	0.00591	122.56	0	0	0	0	1	0	0	-20.4400	-0.9500	20.4700	0.4700	0.0000	0.0000	0.0000	0.0000;
	44695	44696	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-14.9600	-9.3000	14.9600	9.3000	0.0000	0.0000	0.0000	0.0000;
	44696	44723	0.001443	0.007388	0.0017	130.4	0	0	0	0	1	0	0	-33.9700	12.6300	33.9900	-12.7200	0.0000	0.0000	0.0000	0.0000;
	44739	44696	0.004928	0.019773	0.00165	118.92	0	0	0	0	1	0	0	-8.3500	17.1800	8.3600	-17.2800	0.0000	0.0000	0.0000	0.0000;
	44696	44740	0.007422	0.029385	0.00376	87	0	0	0	0	1	0	0	10.6400	-4.6500	-10.6300	4.2900	0.0000	0.0000	0.0000	0.0000;
	44711	44697	0.003905	0.021408	0.00182	135.52	0	0	0	0	1	0	0	24.1700	-2.3100	-24.1500	2.2300	0.0000	0.0000	0.0000	0.0000;
	44699	44698	0.000652	0.022266	0	234.02	0	0	1.0125	0	1	0	0	-88.2700	-6.0200	88.3100	7.6600	0.0000	0.0000	0.0000	0.0000;
	44699	44698	0.000652	0.022266	0	234.02	0	0	1.0125	0	1	0	0	-88.2700	-6.0200	88.3100	7.6600	0.0000	0.0000	0.0000	0.0000;
	44699	44698	0.000652	0.022266	0	234.02	0	0	1.0125	0	1	0	0	-88.2700	-6.0200	88.3100	7.6600	0.0000	0.0000	0.0000	0.0000;
	44698	44700	0.000279	0.001153	0	0	0	0	0	0	1	0	0	-264.9400	-22.9900	265.1200	23.7500	0.0000	0.0000	0.0000	0.0000;
	44751	44699	0.011087	0.037861	0.00491	146.37	0	0	0	0	1	0	0	-75.4500	-1.7300	76.0400	3.2100	0.0000	0.0000	0.0000	0.0000;
	44699	44753	0.001702	0.007671	0.00067	157.1	0	0	0	0	1	0	0	67.1200	1.3500	-67.0500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	44699	44753	0.001702	0.007671	0.00067	157.1	0	0	0	0	1	0	0	67.1200	1.3500	-67.0500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	44759	44699	0.004734	0.01984	0.00241	134.08	0	0	0	0	1	0	0	-33.5600	-7.6400	33.6100	7.6000	0.0000	0.0000	0.0000	0.0000;
	46420	44700	0.000722	0.006702	0.04654	576.81	0	0	0	0	1	0	0	265.6000	23.2000	-265.1200	-23.7500	0.0000	0.0000	0.0000	0.0000;
	44701	44702	0.000272	0.001049	0	0	0	0	0	0	1	0	0	20.9000	0.5400	-20.9000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	44701	45497	0.00496	0.037316	0.22076	556.11	0	0	0	0	1	0	0	-280.4500	21.9600	284.1300	-18.1300	0.0000	0.0000	0.0000	0.0000;
	44701	46420	0.001339	0.010131	0.05248	496.21	0	0	0	0	1	0	0	180.1700	-30.3100	-179.7500	27.8000	0.0000	0.0000	0.0000	0.0000;
	46720	44701	0.0023	0.022347	0.06589	490.99	0	0	0	0	1	0	0	-79.2200	32.2100	79.3800	-37.7800	0.0000	0.0000	0.0000	0.0000;
	44711	44703	0.006729	0.025828	0.00232	143.15	0	0	0	0	1	0	0	-49.7700	-0.8900	49.9200	1.2300	0.0000	0.0000	0.0000	0.0000;
	44703	44753	0.00737	0.029096	0.00379	142	0	0	0	0	1	0	0	-51.0600	4.7500	51.2300	-4.4500	0.0000	0.0000	0.0000	0.0000;
	44703	46669	0.002224	0.010821	0.00205	126.61	0	0	0	0	1	0	0	-19.7600	-9.2000	19.7700	9.0300	0.0000	0.0000	0.0000	0.0000;
	44704	44705	0.001783	0.007779	0.0015	132.05	0	0	0	0	1	0	0	-21.9600	-10.5000	21.9700	10.3800	0.0000	0.0000	0.0000	0.0000;
	44740	44704	0.009185	0.034933	0.0036	109.94	0	0	0	0	1	0	0	3.6400	-6.3400	-3.6400	5.9800	0.0000	0.0000	0.0000	0.0000;
	44705	44708	0.007002	0.028321	0.00387	141.29	0	0	0	0	1	0	0	-47.5700	-15.9400	47.7300	16.2000	0.0000	0.0000	0.0000	0.0000;
	44707	44706	0.000141	0.011078	0	682.16	0	0	1.00625	0	1	0	0	-26.8400	-58.0100	26.8500	58.4400	0.0000	0.0000	0.0000	0.0000;
	44706	44709	0.000215	0.001029	0	0	0	0	0	0	1	0	0	-26.8500	-107.9500	26.8700	108.0700	0.0000	0.0000	0.0000	0.0000;
	44708	44707	0.001644	0.069716	0	187.03	0	0	1.01875	0	1	0	0	-77.7000	-28.4700	77.8100	33.0900	0.0000	0.0000	0.0000	0.0000;
	44707	44710	0.000288	0.001114	0	0	0	0	0	0	1	0	0	-50.9700	24.9200	50.9700	-24.8800	0.0000	0.0000	0.0000	0.0000;
	44758	44708	0.009844	0.033922	0.00482	127.28	0	0	0	0	1	0	0	-29.8700	-12.4500	29.9600	12.2700	0.0000	0.0000	0.0000	0.0000;
	44912	44709	0.000541	0.008826	1.0658	2948.73	0	0	0	0	1	0	0	1110.3000	-46.2600	-1104.1500	31.2100	0.0000	0.0000	0.0000	0.0000;
	44709	46749	0.000272	0.004676	0.51716	2841.46	0	0	0	0	1	0	0	1077.2800	-139.2800	-1074.3300	134.0500	0.0000	0.0000	0.0000	0.0000;
	46292	44710	0.003009	0.024413	0.08711	502.43	0	0	0	0	1	0	0	89.8600	-4.6800	-89.6400	-2.9100	0.0000	0.0000	0.0000	0.0000;
	46420	44710	0.000747	0.007136	0.03099	491.28	0	0	0	0	1	0	0	16.5100	-14.9600	-16.5100	11.6500	0.0000	0.0000	0.0000	0.0000;
	44712	44713	0.009221	0.039089	0.00279	116.68	0	0	0	0	1	0	0	7.6100	-3.9800	-7.6000	3.7100	0.0000	0.0000	0.0000	0.0000;
	44712	44722	0.012098	0.061688	0.00885	121.02	0	0	0	0	1	0	0	-10.4400	3.4700	10.4600	-4.3300	0.0000	0.0000	0.0000	0.0000;
	44713	44714	0.008595	0.038739	0.00423	112.52	0	0	0	0	1	0	0	3.7600	-5.5200	-3.7500	5.0800	0.0000	0.0000	0.0000	0.0000;
	44714	44715	0.0076	0.038028	0.00313	123.77	0	0	0	0	1	0	0	-25.5300	-0.0400	25.5800	-0.0600	0.0000	0.0000	0.0000	0.0000;
	44730	44714	0.011154	0.058129	0.00588	126.34	0	0	0	0	1	0	0	-25.2300	5.8700	25.3000	-6.1300	0.0000	0.0000	0.0000	0.0000;
	44715	45754	0.013268	0.056263	0.00521	126.57	0	0	0	0	1	0	0	-30.2700	-1.3200	30.3800	1.2400	0.0000	0.0000	0.0000	0.0000;
	44716	44717	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-3.9900	-0.9800	3.9900	0.9800	0.0000	0.0000	0.0000	0.0000;
	44727	44717	0.010423	0.051283	0.00393	130.3	0	0	0	0	1	0	0	-34.1400	5.3400	34.2600	-5.2000	0.0000	0.0000	0.0000	0.0000;
	44717	46464	0.015204	0.077118	0.00809	133.03	0	0	0	0	1	0	0	-38.2500	4.2200	38.4500	-4.0400	0.0000	0.0000	0.0000	0.0000;
	44718	44719	0.012812	0.056054	0.00442	139.33	0	0	0	0	1	0	0	-55.9500	9.0700	56.3400	-7.8300	0.0000	0.0000	0.0000	0.0000;
	44718	46195	0.018646	0.075429	0.01121	137.73	0	0	0	0	1	0	0	51.7000	-9.7700	-51.2100	10.5500	0.0000	0.0000	0.0000	0.0000;
	44719	44733	0.014337	0.068656	0.00747	143.2	0	0	0	0	1	0	0	-72.0100	8.6900	72.7200	-6.0900	0.0000	0.0000	0.0000	0.0000;
