function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	44719	46206	0.016274	0.07254	0.01148	116.99	0	0	0	0	1	0	0	12.7600	-2.1900	-12.7300	1.0800	0.0000	0.0000	0.0000	0.0000;
	44720	44721	0.000224	0.001137	0	0	0	0	0	0	1	0	0	6.7700	0.9100	-6.7700	-0.9100	0.0000	0.0000	0.0000	0.0000;
	44720	44735	0.013911	0.04789	0.00669	131.99	0	0	0	0	1	0	0	-41.0300	0.9600	41.2600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	44720	44737	0.011982	0.050952	0.00406	139.68	0	0	0	0	1	0	0	56.8000	-9.7600	-56.4200	10.9300	0.0000	0.0000	0.0000	0.0000;
	44742	44720	0.014886	0.065143	0.01145	125.9	0	0	0	0	1	0	0	22.6200	-8.7300	-22.5400	7.8800	0.0000	0.0000	0.0000	0.0000;
	44722	44725	0.011705	0.047632	0.00477	112.61	0	0	0	0	1	0	0	24.0300	-12.5100	-23.9500	12.3300	0.0000	0.0000	0.0000	0.0000;
	45914	44722	0.004144	0.018678	0.00384	134.89	0	0	0	0	1	0	0	49.3000	-14.1800	-49.2000	14.2400	0.0000	0.0000	0.0000	0.0000;
	44723	44724	0.000206	0.001008	0	0	0	0	0	0	1	0	0	12.9000	1.5600	-12.9000	-1.5600	0.0000	0.0000	0.0000	0.0000;
	44723	45912	0.012805	0.064334	0.01286	136.82	0	0	0	0	1	0	0	-46.8800	11.1500	47.1700	-11.0600	0.0000	0.0000	0.0000	0.0000;
	44726	44728	0.003173	0.01465	0.00167	108.68	0	0	0	0	1	0	0	6.1100	-7.0000	-6.1100	6.8300	0.0000	0.0000	0.0000	0.0000;
	44730	44726	0.015687	0.061196	0.0102	115.15	0	0	0	0	1	0	0	11.3200	-7.4700	-11.3000	6.4800	0.0000	0.0000	0.0000	0.0000;
	45034	44727	0.019166	0.070538	0.00823	123.62	0	0	0	0	1	0	0	-24.0800	7.4200	24.2000	-7.8900	0.0000	0.0000	0.0000	0.0000;
	44728	45034	0.015991	0.06168	0.00676	92.1	0	0	0	0	1	0	0	-0.2200	-7.1000	0.2300	6.4000	0.0000	0.0000	0.0000	0.0000;
	45229	44729	0.008736	0.040367	0.00871	134.22	0	0	0	0	1	0	0	47.0400	-4.9300	-46.8700	4.7900	0.0000	0.0000	0.0000	0.0000;
	46205	44729	0.021113	0.073915	0.00726	133.54	0	0	0	0	1	0	0	-45.0100	6.1100	45.4100	-5.4900	0.0000	0.0000	0.0000	0.0000;
	44730	44731	0.000248	0.00114	0	0	0	0	0	0	1	0	0	13.9000	1.5900	-13.9000	-1.5900	0.0000	0.0000	0.0000	0.0000;
	44732	44733	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-13.5600	-5.6600	13.5600	5.6600	0.0000	0.0000	0.0000	0.0000;
	44733	46717	0.004127	0.018091	0.00144	148.18	0	0	0	0	1	0	0	-86.2800	0.4300	86.5600	0.6700	0.0000	0.0000	0.0000	0.0000;
	44734	44759	0.008591	0.038753	0.0033	120.24	0	0	0	0	1	0	0	-12.1200	-6.1600	12.1400	5.8700	0.0000	0.0000	0.0000	0.0000;
	44735	44736	0.004245	0.016096	0.00546	134.62	0	0	0	0	1	0	0	-47.0300	-1.1500	47.1100	0.9000	0.0000	0.0000	0.0000	0.0000;
	44755	44736	0.007278	0.028762	0.00356	137.28	0	0	0	0	1	0	0	53.0800	2.3500	-52.8800	-1.9800	0.0000	0.0000	0.0000	0.0000;
	44737	46191	0.0124	0.056697	0.00992	136.01	0	0	0	0	1	0	0	47.5500	-11.7200	-47.2700	11.9500	0.0000	0.0000	0.0000	0.0000;
	44738	44739	0.000274	0.001093	0	0	0	0	0	0	1	0	0	-8.6300	-1.7100	8.6300	1.7100	0.0000	0.0000	0.0000	0.0000;
	44740	44741	0.000228	0.001181	0	0	0	0	0	0	1	0	0	6.9900	2.0500	-6.9900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	44743	44742	0.018649	0.068996	0.00598	129.56	0	0	0	0	1	0	0	28.3100	-7.6300	-28.1600	7.5600	0.0000	0.0000	0.0000	0.0000;
	44761	44743	0.013649	0.063748	0.00803	136.87	0	0	0	0	1	0	0	39.3500	-7.0700	-39.1400	7.1900	0.0000	0.0000	0.0000	0.0000;
	44743	44762	0.006927	0.032048	0.00292	113.49	0	0	0	0	1	0	0	6.9700	0.0800	-6.9600	-0.3700	0.0000	0.0000	0.0000	0.0000;
	44758	44744	0.005166	0.020721	0.00278	108.73	0	0	0	0	1	0	0	8.4400	3.7500	-8.4400	-4.0300	0.0000	0.0000	0.0000	0.0000;
	44762	44744	0.01391	0.046146	0.0048	105.74	0	0	0	0	1	0	0	0.7900	-3.3700	-0.7900	2.8700	0.0000	0.0000	0.0000	0.0000;
	44745	44748	0.0001	-0.000228	0	506.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44745	44749	0.000276	0.001081	0	0	0	0	0	0	1	0	0	13.1900	3.4500	-13.1900	-3.4500	0.0000	0.0000	0.0000	0.0000;
	44745	44750	0.00025	0.001116	0	0	0	0	0	0	1	0	0	-13.1900	-3.4500	13.1900	3.4600	0.0000	0.0000	0.0000	0.0000;
	44746	44748	0.001858	0.05434	0	253.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44747	44748	0.001858	0.05434	0	253.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44750	44751	0.004049	0.019422	0.003	142.38	0	0	0	0	1	0	0	-62.1100	2.4300	62.2600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	44750	46206	0.015436	0.071865	0.0155	138.36	0	0	0	0	1	0	0	48.9200	-5.8800	-48.5700	5.8600	0.0000	0.0000	0.0000	0.0000;
	44751	44752	0.000248	0.001046	0	0	0	0	0	0	1	0	0	13.1900	3.7700	-13.1900	-3.7700	0.0000	0.0000	0.0000	0.0000;
	44753	44755	0.004274	0.019611	0.00316	143.25	0	0	0	0	1	0	0	69.6800	0.3400	-69.4900	0.2000	0.0000	0.0000	0.0000	0.0000;
	44754	44755	0.00022	0.001134	0	0	0	0	0	0	1	0	0	-13.1900	-1.4000	13.1900	1.4000	0.0000	0.0000	0.0000	0.0000;
	44756	44755	0.005141	0.023248	0.00173	113.02	0	0	0	0	1	0	0	-3.2200	3.7700	3.2200	-3.9500	0.0000	0.0000	0.0000	0.0000;
	44756	44757	0.000259	0.001029	0	0	0	0	0	0	1	0	0	21.4300	6.7900	-21.4200	-6.7800	0.0000	0.0000	0.0000	0.0000;
	44756	46271	0.002325	0.012368	0.00187	116.95	0	0	0	0	1	0	0	-18.2100	-10.5500	18.2200	10.4000	0.0000	0.0000	0.0000	0.0000;
	44759	44760	0.000263	0.001109	0	0	0	0	0	0	1	0	0	21.4200	1.7700	-21.4200	-1.7700	0.0000	0.0000	0.0000	0.0000;
	44985	44761	0.011656	0.057534	0.00713	138.92	0	0	0	0	1	0	0	45.8100	-3.9400	-45.5700	4.3300	0.0000	0.0000	0.0000	0.0000;
	44763	44774	0.013351	0.060208	0.00532	119.91	0	0	0	0	1	0	0	18.8800	-3.1700	-18.8300	2.8100	0.0000	0.0000	0.0000	0.0000;
	44779	44763	0.010729	0.04039	0.00566	123.15	0	0	0	0	1	0	0	22.0100	-2.7800	-21.9600	2.3600	0.0000	0.0000	0.0000	0.0000;
	44764	44766	0.01472	0.051947	0.00561	110.11	0	0	0	0	1	0	0	1.4900	3.8800	-1.4900	-4.4700	0.0000	0.0000	0.0000	0.0000;
	45504	44764	0.009845	0.050169	0.0052	113.26	0	0	0	0	1	0	0	3.8200	4.3200	-3.8200	-4.8600	0.0000	0.0000	0.0000	0.0000;
	44765	44766	0.00022	0.001011	0	0	0	0	0	0	1	0	0	-4.7500	-1.4000	4.7500	1.4000	0.0000	0.0000	0.0000	0.0000;
	44767	44766	0.011914	0.053076	0.00951	120.77	0	0	0	0	1	0	0	-5.2900	-3.5300	5.2900	2.5400	0.0000	0.0000	0.0000	0.0000;
	44766	44785	0.020429	0.081869	0.0077	110	0	0	0	0	1	0	0	-8.5500	0.5300	8.5700	-1.2900	0.0000	0.0000	0.0000	0.0000;
	44767	44768	0.000204	0.001194	0	0	0	0	0	0	1	0	0	2.8100	0.1400	-2.8100	-0.1400	0.0000	0.0000	0.0000	0.0000;
	44767	44785	0.010964	0.054957	0.00347	131.59	0	0	0	0	1	0	0	-17.9700	-2.4100	18.0000	2.2100	0.0000	0.0000	0.0000	0.0000;
	44767	44976	0.051273	0.237589	0.01402	121.46	0	0	0	0	1	0	0	6.7300	-5.4700	-6.7000	4.1300	0.0000	0.0000	0.0000	0.0000;
	44767	45501	0.017541	0.083311	0.02532	139.66	0	0	0	0	1	0	0	35.6700	0.7900	-35.4600	-2.4500	0.0000	0.0000	0.0000	0.0000;
	46024	44767	0.015614	0.067444	0.00515	130.44	0	0	0	0	1	0	0	22.0300	-10.6500	-21.9400	10.4800	0.0000	0.0000	0.0000	0.0000;
	44769	44770	0.000274	0.001113	0	0	0	0	0	0	1	0	0	2.4500	0.5400	-2.4500	-0.5400	0.0000	0.0000	0.0000	0.0000;
	44769	44781	0.020599	0.061702	0.00408	136.51	0	0	0	0	1	0	0	-29.5800	-2.9200	29.7500	2.9800	0.0000	0.0000	0.0000	0.0000;
	44789	44769	0.007799	0.0387	0.00513	134.93	0	0	0	0	1	0	0	-27.0800	-2.6600	27.1300	2.3800	0.0000	0.0000	0.0000	0.0000;
	44771	44791	0.016295	0.071667	0.00735	128.39	0	0	0	0	1	0	0	12.5100	-4.8100	-12.4800	4.1500	0.0000	0.0000	0.0000	0.0000;
	45815	44771	0.024804	0.099713	0.0131	129.94	0	0	0	0	1	0	0	14.0700	-5.6500	-14.0200	4.4600	0.0000	0.0000	0.0000	0.0000;
	44774	44772	0.011439	0.044504	0.00433	112	0	0	0	0	1	0	0	12.0000	-6.2000	-11.9800	5.8100	0.0000	0.0000	0.0000	0.0000;
	44772	45514	0.010028	0.043924	0.00742	108.42	0	0	0	0	1	0	0	9.3300	2.8900	-9.3200	-3.6500	0.0000	0.0000	0.0000	0.0000;
	44773	44774	0.000246	0.001106	0	0	0	0	0	0	1	0	0	-6.8400	-3.3900	6.8400	3.3900	0.0000	0.0000	0.0000	0.0000;
	44775	44776	0.018228	0.07781	0.00755	133.69	0	0	0	0	1	0	0	-27.9200	4.3300	28.0600	-4.5400	0.0000	0.0000	0.0000	0.0000;
	44775	44778	0.013278	0.063308	0.00541	130.32	0	0	0	0	1	0	0	23.7900	-5.3900	-23.7200	5.1800	0.0000	0.0000	0.0000	0.0000;
	44776	45815	0.015855	0.066037	0.01004	138.27	0	0	0	0	1	0	0	-36.6600	2.4800	36.8700	-2.7000	0.0000	0.0000	0.0000	0.0000;
	46369	44777	0.003477	0.033021	0.10997	501.35	0	0	0	0	1	0	0	101.3200	-11.5300	-101.0000	2.5600	0.0000	0.0000	0.0000	0.0000;
	46677	44777	0.003234	0.032218	0.11518	494.83	0	0	0	0	1	0	0	-92.3100	-5.9600	92.5600	-4.1000	0.0000	0.0000	0.0000	0.0000;
	44778	45514	0.047737	0.19733	0.02264	103.21	0	0	0	0	1	0	0	-5.0500	-3.8800	5.0600	1.5400	0.0000	0.0000	0.0000	0.0000;
	44778	45835	0.063177	0.312904	0.01947	120.84	0	0	0	0	1	0	0	7.9200	-3.3400	-7.8800	1.4900	0.0000	0.0000	0.0000	0.0000;
	44778	46036	0.018288	0.071931	0.00457	109.12	0	0	0	0	1	0	0	13.3300	-0.2200	-13.2900	-0.1400	0.0000	0.0000	0.0000	0.0000;
	44787	44779	0.01388	0.062916	0.00842	125.02	0	0	0	0	1	0	0	16.9800	4.6800	-16.9400	-5.4100	0.0000	0.0000	0.0000	0.0000;
	44779	45560	0.054928	0.260415	0.02149	115.53	0	0	0	0	1	0	0	-12.0900	5.5100	12.1900	-7.3300	0.0000	0.0000	0.0000	0.0000;
	44780	44781	0.000224	0.001124	0	0	0	0	0	0	1	0	0	-3.7900	-0.7700	3.7900	0.7700	0.0000	0.0000	0.0000	0.0000;
	44781	44782	0.010268	0.043018	0.00342	147.16	0	0	0	0	1	0	0	47.7600	3.8500	-47.5400	-3.3200	0.0000	0.0000	0.0000	0.0000;
	46281	44781	0.002453	0.006157	0.00054	160.75	0	0	0	0	1	0	0	81.4400	7.9200	-81.2900	-7.6100	0.0000	0.0000	0.0000	0.0000;
	44782	44785	0.015052	0.061899	0.00808	142.88	0	0	0	0	1	0	0	39.2300	1.8800	-39.0100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	44783	44784	0.000237	0.00107	0	0	0	0	0	0	1	0	0	5.2500	1.2100	-5.2500	-1.2100	0.0000	0.0000	0.0000	0.0000;
	46023	44783	0.006697	0.033685	0.0038	142.86	0	0	0	0	1	0	0	42.2600	-5.5300	-42.1500	5.7000	0.0000	0.0000	0.0000	0.0000;
	46024	44783	0.007598	0.030105	0.00389	139.43	0	0	0	0	1	0	0	-36.8000	6.9100	36.9000	-6.9100	0.0000	0.0000	0.0000	0.0000;
	44785	44786	0.000253	0.001088	0	0	0	0	0	0	1	0	0	12.4500	0.9400	-12.4500	-0.9300	0.0000	0.0000	0.0000	0.0000;
	44787	44788	0.0002	0.001018	0	0	0	0	0	0	1	0	0	3.2000	0.4100	-3.2000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	44787	44794	0.014623	0.054726	0.00693	137.88	0	0	0	0	1	0	0	-34.4700	-3.2000	34.6300	3.0400	0.0000	0.0000	0.0000	0.0000;
	44787	45506	0.035067	0.185624	0.01509	123.83	0	0	0	0	1	0	0	14.2900	-1.9000	-14.2200	0.6100	0.0000	0.0000	0.0000	0.0000;
	44789	44790	0.000278	0.001043	0	0	0	0	0	0	1	0	0	13.1200	3.7500	-13.1200	-3.7500	0.0000	0.0000	0.0000	0.0000;
	44792	44789	0.007778	0.032629	0.00362	122.16	0	0	0	0	1	0	0	-13.9400	0.7600	13.9500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	44791	44792	0.009023	0.037338	0.00408	105.65	0	0	0	0	1	0	0	-2.1100	1.5400	2.1200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	44794	44793	0.001367	0.055222	0	114.17	0	0	1.00625	0	1	0	0	-34.6300	-3.0400	34.6500	3.6500	0.0000	0.0000	0.0000	0.0000;
	44793	44795	0.000238	0.001173	0	0	0	0	0	0	1	0	0	11.3300	2.9000	-11.3300	-2.9000	0.0000	0.0000	0.0000	0.0000;
	45505	44793	0.003124	0.025442	0.10165	516.09	0	0	0	0	1	0	0	-160.8000	7.8100	161.5500	-12.7700	0.0000	0.0000	0.0000	0.0000;
	44793	46284	0.002168	0.020278	0.04073	541.21	0	0	0	0	1	0	0	-207.5200	6.2200	208.3800	-2.6600	0.0000	0.0000	0.0000	0.0000;
	44796	44799	0.0001	0.001164	0	505.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44796	44800	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-4.3900	-0.3400	4.3900	0.3400	0.0000	0.0000	0.0000	0.0000;
	44796	44801	0.000235	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44797	44799	0.001716	0.044384	0	252.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44798	44799	0.001716	0.044384	0	252.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44812	44800	0.014725	0.060137	0.01007	141.21	0	0	0	0	1	0	0	-55.6000	3.4900	56.0400	-2.7700	0.0000	0.0000	0.0000	0.0000;
	46598	44800	0.004036	0.020013	0.00288	142.73	0	0	0	0	1	0	0	60.5700	-2.0500	-60.4300	2.4300	0.0000	0.0000	0.0000	0.0000;
	44802	44811	0.01745	0.066573	0.01269	139.9	0	0	0	0	1	0	0	53.3200	-2.3600	-52.8500	2.8300	0.0000	0.0000	0.0000	0.0000;
	44955	44802	0.01225	0.057865	0.00531	115.52	0	0	0	0	1	0	0	9.7900	-4.9300	-9.7800	4.4400	0.0000	0.0000	0.0000	0.0000;
	46598	44802	0.009371	0.038293	0.00359	137.67	0	0	0	0	1	0	0	48.1400	3.4400	-47.9300	-2.9800	0.0000	0.0000	0.0000	0.0000;
	44813	44803	0.021535	0.076359	0.00895	127.48	0	0	0	0	1	0	0	25.5500	-4.4600	-25.4100	4.0200	0.0000	0.0000	0.0000	0.0000;
	44953	44803	0.017842	0.072487	0.00569	132.87	0	0	0	0	1	0	0	33.9500	-3.1100	-33.7600	3.3200	0.0000	0.0000	0.0000	0.0000;
	44817	44804	0.00877	0.041027	0.01331	128.98	0	0	0	0	1	0	0	-33.9600	2.4000	34.0600	-3.3100	0.0000	0.0000	0.0000	0.0000;
	44804	44903	0.014552	0.068742	0.01317	131.98	0	0	0	0	1	0	0	-37.0500	2.9600	37.2400	-3.4000	0.0000	0.0000	0.0000	0.0000;
	44805	44806	0.000268	0.001032	0	0	0	0	0	0	1	0	0	6.8300	3.4300	-6.8300	-3.4300	0.0000	0.0000	0.0000	0.0000;
	44812	44805	0.020317	0.081845	0.01054	140.45	0	0	0	0	1	0	0	53.3700	-4.1200	-52.8100	5.2500	0.0000	0.0000	0.0000	0.0000;
	44805	44816	0.014579	0.042965	0.00454	133.33	0	0	0	0	1	0	0	26.6700	-2.7500	-26.5700	2.5800	0.0000	0.0000	0.0000	0.0000;
	44805	46556	0.013699	0.058249	0.00836	118.29	0	0	0	0	1	0	0	19.3100	-5.9300	-19.2600	5.2900	0.0000	0.0000	0.0000	0.0000;
	44807	44808	0.000245	0.001042	0	0	0	0	0	0	1	0	0	7.5000	2.0000	-7.5000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	44807	44810	0.006906	0.03378	0.00522	125.43	0	0	0	0	1	0	0	28.6000	0.9600	-28.5500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	44807	46556	0.004553	0.017397	0.00576	130.53	0	0	0	0	1	0	0	-36.1000	-2.9600	36.1600	2.5800	0.0000	0.0000	0.0000	0.0000;
	44809	44810	0.000267	0.001005	0	0	0	0	0	0	1	0	0	-6.8300	-1.4700	6.8300	1.4700	0.0000	0.0000	0.0000	0.0000;
	44810	44819	0.017892	0.078258	0.00996	137.15	0	0	0	0	1	0	0	-44.0200	6.8000	44.3600	-6.3100	0.0000	0.0000	0.0000	0.0000;
	44819	44811	0.012029	0.057713	0.01373	138.02	0	0	0	0	1	0	0	-47.7200	4.5600	47.9900	-4.7000	0.0000	0.0000	0.0000	0.0000;
	44813	44814	0.000264	0.001179	0	0	0	0	0	0	1	0	0	3.6800	0.6700	-3.6800	-0.6700	0.0000	0.0000	0.0000	0.0000;
	44813	44836	0.013312	0.058289	0.01367	131.13	0	0	0	0	1	0	0	-29.2300	3.8000	29.3400	-4.7300	0.0000	0.0000	0.0000	0.0000;
	44815	44949	0.026569	0.127956	0.00781	102.31	0	0	0	0	1	0	0	2.0400	-0.9000	-2.0400	0.0800	0.0000	0.0000	0.0000	0.0000;
	45294	44815	0.013332	0.058399	0.01494	115.08	0	0	0	0	1	0	0	10.7700	-0.3200	-10.7600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	44817	44816	0.007643	0.029571	0.00477	125.24	0	0	0	0	1	0	0	-14.6400	4.9100	14.6500	-5.3300	0.0000	0.0000	0.0000	0.0000;
	44817	44988	0.020224	0.081321	0.00948	135.68	0	0	0	0	1	0	0	36.6800	-9.7500	-36.4000	9.9000	0.0000	0.0000	0.0000	0.0000;
	44819	44820	0.000279	0.001061	0	0	0	0	0	0	1	0	0	3.3600	1.7500	-3.3600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	44821	44830	0.008446	0.035852	0.00799	132.54	0	0	0	0	1	0	0	24.4700	-3.2200	-24.4200	2.5800	0.0000	0.0000	0.0000	0.0000;
	44821	44839	0.006006	0.031051	0.00481	129.16	0	0	0	0	1	0	0	-27.3900	2.5300	27.4400	-2.8100	0.0000	0.0000	0.0000	0.0000;
	45294	44821	0.024571	0.128127	0.00845	111.63	0	0	0	0	1	0	0	0.4100	-0.6900	-0.4100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	44828	44822	0.008015	0.039609	0.0046	123.86	0	0	0	0	1	0	0	20.2400	-5.5500	-20.2100	5.2200	0.0000	0.0000	0.0000	0.0000;
	44822	44833	0.015663	0.0723	0.01084	120.5	0	0	0	0	1	0	0	15.4400	-6.3800	-15.4000	5.4100	0.0000	0.0000	0.0000	0.0000;
	44823	44824	0.000217	0.001136	0	0	0	0	0	0	1	0	0	6.9600	0.7800	-6.9600	-0.7800	0.0000	0.0000	0.0000	0.0000;
	44827	44823	0.011017	0.043301	0.00353	145.6	0	0	0	0	1	0	0	62.2000	-7.3800	-61.8000	8.5800	0.0000	0.0000	0.0000	0.0000;
	44823	46644	0.009405	0.038305	0.00686	142.72	0	0	0	0	1	0	0	54.8400	-9.3600	-54.5700	9.7400	0.0000	0.0000	0.0000	0.0000;
	44825	44839	0.008971	0.041188	0.00679	130.47	0	0	0	0	1	0	0	29.5500	-2.6200	-29.4700	2.2500	0.0000	0.0000	0.0000	0.0000;
	46644	44825	0.009186	0.040917	0.00481	135.06	0	0	0	0	1	0	0	37.5700	0.8000	-37.4500	-0.7700	0.0000	0.0000	0.0000	0.0000;
	44826	44827	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-6.2000	-1.4400	6.2000	1.4400	0.0000	0.0000	0.0000	0.0000;
	44846	44827	0.014179	0.055567	0.00554	121.4	0	0	0	0	1	0	0	20.1100	-7.8200	-20.0500	7.4600	0.0000	0.0000	0.0000	0.0000;
	46380	44827	0.006551	0.025771	0.00338	142.57	0	0	0	0	1	0	0	48.5000	1.7100	-48.3600	-1.5100	0.0000	0.0000	0.0000	0.0000;
	44828	44829	0.000218	0.001184	0	0	0	0	0	0	1	0	0	3.6800	1.0700	-3.6800	-1.0700	0.0000	0.0000	0.0000	0.0000;
	44828	45642	0.016569	0.070498	0.00849	126.75	0	0	0	0	1	0	0	-23.9300	4.4800	24.0200	-4.9800	0.0000	0.0000	0.0000	0.0000;
	44831	44830	0.013809	0.049842	0.00648	128.7	0	0	0	0	1	0	0	-18.7900	3.1700	18.8400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	44831	44832	0.000247	0.001147	0	0	0	0	0	0	1	0	0	5.2900	1.4600	-5.2900	-1.4600	0.0000	0.0000	0.0000	0.0000;
	44831	44835	0.03796	0.113501	0.01378	103.64	0	0	0	0	1	0	0	-1.8000	1.0000	1.8000	-2.4400	0.0000	0.0000	0.0000	0.0000;
	44831	44953	0.072251	0.227208	0.02109	119.35	0	0	0	0	1	0	0	8.6200	-2.6200	-8.5700	0.5800	0.0000	0.0000	0.0000	0.0000;
	44831	44962	0.056699	0.207021	0.02073	117.62	0	0	0	0	1	0	0	6.6800	-3.0200	-6.6500	0.9300	0.0000	0.0000	0.0000	0.0000;
	44833	44834	0.000253	0.001083	0	0	0	0	0	0	1	0	0	4.0000	0.6000	-4.0000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	44833	44960	0.026486	0.13483	0.01393	115.01	0	0	0	0	1	0	0	11.4000	-6.0100	-11.3600	4.7200	0.0000	0.0000	0.0000	0.0000;
	44836	44835	0.006427	0.028892	0.00318	134.1	0	0	0	0	1	0	0	-35.2500	3.1400	35.3300	-3.1300	0.0000	0.0000	0.0000	0.0000;
	44835	44837	0.00317	0.016184	0.00241	133.43	0	0	0	0	1	0	0	-35.1500	5.1100	35.1800	-5.1700	0.0000	0.0000	0.0000	0.0000;
	44835	44956	0.021302	0.081591	0.00914	112	0	0	0	0	1	0	0	-7.3700	-1.1200	7.3800	0.2100	0.0000	0.0000	0.0000	0.0000;
	44837	44838	0.000294	0.001014	0	0	0	0	0	0	1	0	0	6.9000	1.9400	-6.9000	-1.9400	0.0000	0.0000	0.0000	0.0000;
	44837	44852	0.048124	0.214405	0.02246	136.71	0	0	0	0	1	0	0	-42.0900	3.2300	42.9100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	44840	44843	-0.000119	-0.003002	0	573.41	0	0	1	0	1	0	0	3.8400	2.2000	-3.8400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	44840	44844	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-3.8400	-2.2000	3.8400	2.2000	0.0000	0.0000	0.0000	0.0000;
	44840	44845	0.000266	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44841	44843	0.001404	0.035363	0	286.7	0	0	1	0	1	0	0	-3.8400	-2.2000	3.8400	2.2000	0.0000	0.0000	0.0000	0.0000;
	44842	44843	0.001404	0.035363	0	286.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44844	44946	0.032483	0.133759	0.02037	114.86	0	0	0	0	1	0	0	6.9300	1.2000	-6.9100	-3.2800	0.0000	0.0000	0.0000	0.0000;
	44844	44947	0.040788	0.140803	0.0161	76.45	0	0	0	0	1	0	0	-0.4200	-1.1400	0.4200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	45294	44844	0.023999	0.100457	0.01277	100.57	0	0	0	0	1	0	0	-0.7700	-4.4500	0.7800	3.1200	0.0000	0.0000	0.0000	0.0000;
	45966	44844	0.012427	0.04492	0.00352	120.59	0	0	0	0	1	0	0	11.1400	5.0700	-11.1200	-5.3800	0.0000	0.0000	0.0000	0.0000;
	45644	44846	0.016892	0.070579	0.0086	123.66	0	0	0	0	1	0	0	22.4200	-7.7900	-22.3300	7.2400	0.0000	0.0000	0.0000	0.0000;
	44847	44850	0.0001	-0.001825	0	504.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44847	44851	0.000251	0.001137	0	0	0	0	0	0	1	0	0	1.4900	0.4700	-1.4900	-0.4700	0.0000	0.0000	0.0000	0.0000;
	44847	44852	0.000271	0.001189	0	0	0	0	0	0	1	0	0	-1.4900	-0.4700	1.4900	0.4700	0.0000	0.0000	0.0000	0.0000;
	44848	44850	0.001567	0.04707	0	252.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44849	44850	0.001567	0.04707	0	252.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44852	46380	0.00722	0.035859	0.00679	140.39	0	0	0	0	1	0	0	-44.4000	1.4900	44.5300	-1.5700	0.0000	0.0000	0.0000	0.0000;
	44853	44854	0.009478	0.045691	0.00611	113.01	0	0	0	0	1	0	0	9.5600	-6.4300	-9.5400	5.8400	0.0000	0.0000	0.0000	0.0000;
	46110	44853	0.009106	0.044037	0.00423	132.45	0	0	0	0	1	0	0	-10.3100	-4.8500	10.3200	4.4600	0.0000	0.0000	0.0000	0.0000;
	44853	46224	0.004883	0.021953	0.00757	129.95	0	0	0	0	1	0	0	-23.5000	0.1500	23.5200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	44876	44854	0.017081	0.075117	0.0051	117.78	0	0	0	0	1	0	0	-5.8600	3.6100	5.8700	-4.1200	0.0000	0.0000	0.0000	0.0000;
	44854	45295	0.040115	0.17363	0.01888	125.92	0	0	0	0	1	0	0	1.9400	-2.2500	-1.9400	0.2400	0.0000	0.0000	0.0000	0.0000;
	44855	44856	0.000243	0.001011	0	0	0	0	0	0	1	0	0	2.3300	0.4000	-2.3300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	46461	44855	0.01221	0.051261	0.00851	140.59	0	0	0	0	1	0	0	-30.5400	-2.8900	30.6500	2.4400	0.0000	0.0000	0.0000	0.0000;
	44855	46575	0.010479	0.040253	0.00537	142.26	0	0	0	0	1	0	0	-32.9800	-2.8400	33.0900	2.6800	0.0000	0.0000	0.0000	0.0000;
	44857	44861	0.006828	0.028889	0.00311	142.35	0	0	0	0	1	0	0	34.4900	-2.6600	-34.4100	2.6500	0.0000	0.0000	0.0000	0.0000;
	44865	44857	0.01881	0.080084	0.00956	134.57	0	0	0	0	1	0	0	29.7300	-1.6300	-29.5700	1.2600	0.0000	0.0000	0.0000	0.0000;
	44857	46575	0.009791	0.040581	0.00377	117.09	0	0	0	0	1	0	0	-7.2400	0.2000	7.2500	-0.5800	0.0000	0.0000	0.0000	0.0000;
	44858	44859	0.000235	0.0012	0	0	0	0	0	0	1	0	0	7.0900	2.1300	-7.0900	-2.1300	0.0000	0.0000	0.0000	0.0000;
	44858	44865	0.009524	0.047567	0.00497	138.44	0	0	0	0	1	0	0	-28.0100	-0.3000	28.0800	0.1100	0.0000	0.0000	0.0000	0.0000;
	46575	44858	0.008185	0.03622	0.0039	135.42	0	0	0	0	1	0	0	-20.8900	1.5600	20.9300	-1.8300	0.0000	0.0000	0.0000	0.0000;
	44862	45647	0.033252	0.161739	0.01462	113.26	0	0	0	0	1	0	0	9.3400	-4.1000	-9.3100	2.7000	0.0000	0.0000	0.0000	0.0000;
	44862	46404	0.003866	0.016351	0.0019	154	0	0	0	0	1	0	0	-64.0000	-4.2100	64.1500	4.6500	0.0000	0.0000	0.0000	0.0000;
	44865	44863	0.008711	0.045608	0.00576	139.25	0	0	0	0	1	0	0	48.7400	0.5600	-48.5500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	44863	44874	0.025855	0.088926	0.00524	134.73	0	0	0	0	1	0	0	38.7400	-3.3600	-38.3800	4.0600	0.0000	0.0000	0.0000	0.0000;
	44865	44864	0.001038	0.044423	0	208.88	0	0	1.00625	0	1	0	0	-79.0000	-1.8400	79.0600	4.4400	0.0000	0.0000	0.0000	0.0000;
	44865	44864	0.001038	0.044423	0	208.88	0	0	1.00625	0	1	0	0	-79.0000	-1.8400	79.0600	4.4400	0.0000	0.0000	0.0000	0.0000;
	44864	44866	0.000222	0.001025	0	0	0	0	0	0	1	0	0	9.8600	3.0000	-9.8600	-3.0000	0.0000	0.0000	0.0000	0.0000;
	44864	44867	0.001843	0.018075	0.07546	501.75	0	0	0	0	1	0	0	195.0400	-20.2600	-194.3800	18.6400	0.0000	0.0000	0.0000	0.0000;
	46411	44864	0.002094	0.018384	0.18063	573.23	0	0	0	0	1	0	0	365.6100	-5.1600	-363.0300	8.3700	0.0000	0.0000	0.0000	0.0000;
	44865	45896	0.01062	0.044305	0.00992	122.27	0	0	0	0	1	0	0	-3.0500	3.8500	3.0600	-4.9100	0.0000	0.0000	0.0000	0.0000;
	46404	44865	0.012855	0.065828	0.00934	148.96	0	0	0	0	1	0	0	-54.1500	0.0100	54.5100	0.8000	0.0000	0.0000	0.0000	0.0000;
	44868	44867	0.001825	0.076902	0	177.42	0	0	1	0	1	0	0	-73.4700	1.4700	73.5600	2.4200	0.0000	0.0000	0.0000	0.0000;
	44867	44869	0.000226	0.001152	0	0	0	0	0	0	1	0	0	15.5200	6.4000	-15.5200	-6.4000	0.0000	0.0000	0.0000	0.0000;
	44867	46615	0.002509	0.024792	0.0283	429.94	0	0	0	0	1	0	0	105.3000	-27.4600	-105.0200	27.1400	0.0000	0.0000	0.0000	0.0000;
	44872	44868	0.004214	0.01912	0.00157	142.22	0	0	0	0	1	0	0	-54.3600	3.3700	54.4800	-3.0000	0.0000	0.0000	0.0000	0.0000;
	44868	45647	0.006946	0.028708	0.00349	128.6	0	0	0	0	1	0	0	18.9900	1.5300	-18.9700	-1.8100	0.0000	0.0000	0.0000	0.0000;
	44870	44871	0.000236	0.001182	0	0	0	0	0	0	1	0	0	17.6800	2.3400	-17.6700	-2.3400	0.0000	0.0000	0.0000	0.0000;
	44870	44872	0.006619	0.026181	0.00352	99.59	0	0	0	0	1	0	0	5.1400	-10.1500	-5.1300	9.8100	0.0000	0.0000	0.0000	0.0000;
	44874	44870	0.007439	0.032441	0.00395	125.09	0	0	0	0	1	0	0	22.8500	-8.0400	-22.8100	7.8000	0.0000	0.0000	0.0000	0.0000;
	44872	44873	0.000237	0.001083	0	0	0	0	0	0	1	0	0	16.1100	0.7400	-16.1100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	45646	44872	0.011332	0.03793	0.0089	135.39	0	0	0	0	1	0	0	-43.1600	13.7000	43.3800	-13.9100	0.0000	0.0000	0.0000	0.0000;
	44874	44875	0.00025	0.001128	0	0	0	0	0	0	1	0	0	15.5200	3.9900	-15.5200	-3.9900	0.0000	0.0000	0.0000	0.0000;
	44876	44877	0.000224	0.001061	0	0	0	0	0	0	1	0	0	3.3100	0.9400	-3.3100	-0.9400	0.0000	0.0000	0.0000	0.0000;
	44876	46575	0.012321	0.044415	0.00379	112	0	0	0	0	1	0	0	2.5500	-4.5500	-2.5500	4.1600	0.0000	0.0000	0.0000	0.0000;
	44878	44880	0.007088	0.035985	0.00579	122.48	0	0	0	0	1	0	0	-10.4200	-4.4600	10.4300	3.9100	0.0000	0.0000	0.0000	0.0000;
	45561	44878	0.002922	0.013388	0.00151	95.72	0	0	0	0	1	0	0	0.6400	2.1200	-0.6400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	44879	44882	0.012709	0.045122	0.00378	84.42	0	0	0	0	1	0	0	-4.4200	-6.6300	4.4300	6.2600	0.0000	0.0000	0.0000	0.0000;
	44879	45561	0.012555	0.045513	0.00477	120.06	0	0	0	0	1	0	0	8.6900	3.7800	-8.6800	-4.2400	0.0000	0.0000	0.0000	0.0000;
	44880	44881	0.000272	0.001054	0	0	0	0	0	0	1	0	0	11.4500	2.0100	-11.4500	-2.0000	0.0000	0.0000	0.0000	0.0000;
	44880	46461	0.014659	0.061072	0.00927	140.82	0	0	0	0	1	0	0	-30.4100	-3.3100	30.5400	2.8900	0.0000	0.0000	0.0000	0.0000;
	44882	44893	0.013055	0.057601	0.01085	123.85	0	0	0	0	1	0	0	-17.0700	-8.3600	17.1200	7.4100	0.0000	0.0000	0.0000	0.0000;
	44884	44883	0.009574	0.039561	0.00672	136.8	0	0	0	0	1	0	0	25.4800	-9.1700	-25.4200	8.7300	0.0000	0.0000	0.0000	0.0000;
	44883	44892	0.005696	0.028737	0.00346	131.72	0	0	0	0	1	0	0	16.9100	-10.5600	-16.8900	10.3000	0.0000	0.0000	0.0000	0.0000;
	44884	44885	0.000296	0.001098	0	0	0	0	0	0	1	0	0	4.3400	0.9200	-4.3400	-0.9200	0.0000	0.0000	0.0000	0.0000;
	46109	44884	0.003838	0.019743	0.00265	139.33	0	0	0	0	1	0	0	29.8600	-8.3400	-29.8200	8.2400	0.0000	0.0000	0.0000	0.0000;
	44886	44887	0.000226	0.001192	0	0	0	0	0	0	1	0	0	3.2200	0.8100	-3.2200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	44886	44888	0.01412	0.056113	0.00439	126.56	0	0	0	0	1	0	0	18.9600	-2.9900	-18.9100	2.7200	0.0000	0.0000	0.0000	0.0000;
	44890	44886	0.013693	0.056886	0.00604	128.24	0	0	0	0	1	0	0	22.2400	-2.5600	-22.1800	2.1800	0.0000	0.0000	0.0000	0.0000;
	44888	45642	0.013661	0.067634	0.00844	134.03	0	0	0	0	1	0	0	37.3600	-9.2200	-37.1700	9.2700	0.0000	0.0000	0.0000	0.0000;
	44889	44890	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-2.1500	-0.3800	2.1500	0.3800	0.0000	0.0000	0.0000	0.0000;
	45647	44890	0.006841	0.034088	0.00339	129.7	0	0	0	0	1	0	0	24.4400	-2.3500	-24.4000	2.1800	0.0000	0.0000	0.0000	0.0000;
	44891	44893	0.00523	0.021015	0.00349	115.95	0	0	0	0	1	0	0	13.7500	19.6100	-13.7200	-19.8700	0.0000	0.0000	0.0000	0.0000;
	46101	44891	0.011353	0.049283	0.0048	125.03	0	0	0	0	1	0	0	20.1900	-15.7300	-20.1200	15.5100	0.0000	0.0000	0.0000	0.0000;
	44892	44893	0.00762	0.02973	0.00584	123.97	0	0	0	0	1	0	0	10.4500	-11.5400	-10.4300	10.9900	0.0000	0.0000	0.0000	0.0000;
	44894	44895	0.00022	0.001079	0	0	0	0	0	0	1	0	0	4.1200	1.2600	-4.1200	-1.2600	0.0000	0.0000	0.0000	0.0000;
	44894	44896	0.005839	0.024548	0.0036	94.75	0	0	0	0	1	0	0	1.0800	-6.3400	-1.0800	5.9600	0.0000	0.0000	0.0000	0.0000;
	44985	44894	0.00421	0.019251	0.00525	106.48	0	0	0	0	1	0	0	5.2000	-5.6200	-5.2000	5.0800	0.0000	0.0000	0.0000	0.0000;
	44896	44897	0.000248	0.001142	0	0	0	0	0	0	1	0	0	4.1200	1.1000	-4.1200	-1.1000	0.0000	0.0000	0.0000	0.0000;
	44896	44898	0.014703	0.067824	0.00566	107.56	0	0	0	0	1	0	0	-3.0400	-7.0700	3.0500	6.5000	0.0000	0.0000	0.0000	0.0000;
	44898	44899	0.000208	0.001101	0	0	0	0	0	0	1	0	0	4.6000	1.3200	-4.6000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	44918	44898	0.010885	0.046779	0.00582	113.29	0	0	0	0	1	0	0	7.6600	7.2400	-7.6500	-7.8200	0.0000	0.0000	0.0000	0.0000;
	44900	44901	0.000216	0.00102	0	0	0	0	0	0	1	0	0	-5.2000	-0.1200	5.2000	0.1200	0.0000	0.0000	0.0000	0.0000;
	44902	44901	0.011768	0.05043	0.00358	133.66	0	0	0	0	1	0	0	-28.7400	-2.7200	28.8300	2.7300	0.0000	0.0000	0.0000	0.0000;
	44901	44936	0.009509	0.044009	0.0079	136.34	0	0	0	0	1	0	0	-34.0300	-2.8500	34.1300	2.4800	0.0000	0.0000	0.0000	0.0000;
	44902	44923	0.006784	0.02929	0.00302	127.5	0	0	0	0	1	0	0	19.7600	2.1700	-19.7400	-2.3800	0.0000	0.0000	0.0000	0.0000;
	44904	44903	0.011692	0.053806	0.00625	142.89	0	0	0	0	1	0	0	63.7800	-6.9400	-63.3200	8.3900	0.0000	0.0000	0.0000	0.0000;
	44903	44931	0.009713	0.046039	0.00698	129.04	0	0	0	0	1	0	0	23.6200	-6.6500	-23.5700	6.1900	0.0000	0.0000	0.0000	0.0000;
	44904	44905	0.000243	0.001004	0	0	0	0	0	0	1	0	0	3.5900	0.4900	-3.5900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	44904	44917	0.016495	0.065568	0.00681	144.78	0	0	0	0	1	0	0	-67.3700	6.4500	68.0900	-4.3000	0.0000	0.0000	0.0000	0.0000;
	44906	44917	0.00926	0.043342	0.00405	125.87	0	0	0	0	1	0	0	22.1900	-7.2200	-22.1400	7.0100	0.0000	0.0000	0.0000	0.0000;
	44906	44924	0.021001	0.083778	0.00626	136.32	0	0	0	0	1	0	0	-39.9100	2.9000	40.2300	-2.3000	0.0000	0.0000	0.0000	0.0000;
	44907	44910	0.001931	0.114255	0	232.11	0	0	1	0	1	0	0	44.4600	3.9800	-44.4300	-1.8800	0.0000	0.0000	0.0000	0.0000;
	44907	44911	0.000285	0.001108	0	0	0	0	0	0	1	0	0	20.1900	5.6000	-20.1900	-5.6000	0.0000	0.0000	0.0000	0.0000;
	44915	44907	0.002058	0.01814	0.04086	421.7	0	0	0	0	1	0	0	-1.7100	-3.0200	1.7100	-1.4100	0.0000	0.0000	0.0000	0.0000;
	44907	46292	0.002425	0.019856	0.05264	500.12	0	0	0	0	1	0	0	78.0000	-7.8000	-77.8600	3.2100	0.0000	0.0000	0.0000	0.0000;
	44907	46677	0.002849	0.024998	0.1752	534.03	0	0	0	0	1	0	0	-144.3600	-0.3800	144.9100	-13.8300	0.0000	0.0000	0.0000	0.0000;
	44908	44910	-0.001119	-0.066216	0	157.11	0	0	1	0	1	0	0	-44.4500	-3.1000	44.4300	1.8800	0.0000	0.0000	0.0000	0.0000;
	44908	44985	0.018055	0.05811	0.0065	140.45	0	0	0	0	1	0	0	44.4500	3.1000	-44.1200	-2.7300	0.0000	0.0000	0.0000	0.0000;
	44909	44910	0.005154	0.304932	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44913	44912	0.000423	0.025662	0	830.6	0	0	1	0	1	0	0	-239.7800	8.9700	240.0100	4.6600	0.0000	0.0000	0.0000	0.0000;
	44912	46313	0.000385	0.006763	0.60705	2658.95	0	0	0	0	1	0	0	-693.5300	12.0500	695.2500	-47.8400	0.0000	0.0000	0.0000	0.0000;
	44912	46373	0.00065	0.010205	0.86562	2620.64	0	0	0	0	1	0	0	-656.7800	-32.6800	659.3600	-21.0600	0.0000	0.0000	0.0000	0.0000;
	44914	44913	0.001604	0.07242	0	183.06	0	0	1	0	1	0	0	-82.7500	-7.0600	82.8500	11.7300	0.0000	0.0000	0.0000	0.0000;
	44913	44915	0.000218	0.001009	0	0	0	0	0	0	1	0	0	156.9300	-20.7100	-156.8800	20.9400	0.0000	0.0000	0.0000	0.0000;
	44913	44916	0.000284	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44914	44917	0.002766	0.010196	0.00286	142.66	0	0	0	0	1	0	0	63.7900	4.3400	-63.6800	-4.2500	0.0000	0.0000	0.0000	0.0000;
	44915	46213	0.007304	0.068225	0.18311	528.04	0	0	0	0	1	0	0	158.5900	-17.9200	-156.8900	13.9600	0.0000	0.0000	0.0000	0.0000;
	44918	44919	0.010764	0.044312	0.0052	117.28	0	0	0	0	1	0	0	-11.1400	22.1500	11.2000	-22.4500	0.0000	0.0000	0.0000	0.0000;
	44923	44919	0.015396	0.067924	0.00673	128.55	0	0	0	0	1	0	0	26.8500	-13.2000	-26.7200	13.0500	0.0000	0.0000	0.0000	0.0000;
	44921	44920	0.002546	0.081349	0	159.67	0	0	1.00625	0	1	0	0	-58.3900	-3.4400	58.4700	6.0300	0.0000	0.0000	0.0000	0.0000;
	44920	44922	0.000225	0.001093	0	0	0	0	0	0	1	0	0	15.5200	3.3700	-15.5200	-3.3700	0.0000	0.0000	0.0000	0.0000;
	46314	44920	0.002255	0.021678	0.05496	533.52	0	0	0	0	1	0	0	143.3100	-12.6000	-142.8800	10.7400	0.0000	0.0000	0.0000	0.0000;
	46677	44920	0.002319	0.018912	0.08397	482.12	0	0	0	0	1	0	0	-68.7800	11.8800	68.8900	-20.1400	0.0000	0.0000	0.0000	0.0000;
	44921	44924	0.011031	0.038907	0.003	141.77	0	0	0	0	1	0	0	58.3900	3.4400	-58.0500	-2.5500	0.0000	0.0000	0.0000	0.0000;
	44923	44934	0.007481	0.031546	0.00266	122.15	0	0	0	0	1	0	0	-22.6300	12.3000	22.6800	-12.3900	0.0000	0.0000	0.0000	0.0000;
	44925	44926	0.000235	0.001145	0	0	0	0	0	0	1	0	0	3.1400	1.1600	-3.1400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	44925	44927	0.008378	0.046223	0.00845	139.53	0	0	0	0	1	0	0	-53.2900	3.2600	53.5100	-2.9100	0.0000	0.0000	0.0000	0.0000;
	44925	44964	0.016541	0.077488	0.01401	137.82	0	0	0	0	1	0	0	49.7600	-4.5000	-49.3700	4.8400	0.0000	0.0000	0.0000	0.0000;
	44927	44928	0.000222	0.001028	0	0	0	0	0	0	1	0	0	4.3400	2.2400	-4.3400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	44930	44927	0.006148	0.029694	0.00382	140.23	0	0	0	0	1	0	0	58.0400	-0.1400	-57.8500	0.6700	0.0000	0.0000	0.0000	0.0000;
	44929	44930	0.000202	0.00116	0	0	0	0	0	0	1	0	0	-5.2600	-0.5000	5.2600	0.5000	0.0000	0.0000	0.0000	0.0000;
	46304	44930	0.004332	0.019025	0.00421	141.66	0	0	0	0	1	0	0	63.4700	0.6100	-63.3100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	44932	44931	0.00875	0.046038	0.00941	128.08	0	0	0	0	1	0	0	-22.0100	5.9200	22.0600	-6.6700	0.0000	0.0000	0.0000	0.0000;
	44932	44933	0.000263	0.001072	0	0	0	0	0	0	1	0	0	3.2600	0.2900	-3.2600	-0.2900	0.0000	0.0000	0.0000	0.0000;
	44932	44983	0.010162	0.043647	0.00313	126.14	0	0	0	0	1	0	0	18.7500	-6.2100	-18.7100	6.0500	0.0000	0.0000	0.0000	0.0000;
	44935	44934	0.015637	0.057606	0.00616	126.15	0	0	0	0	1	0	0	30.9300	-9.8800	-30.7800	9.8100	0.0000	0.0000	0.0000	0.0000;
	44935	46031	0.013664	0.056945	0.01159	131.82	0	0	0	0	1	0	0	-38.3400	8.7800	38.5400	-9.1600	0.0000	0.0000	0.0000	0.0000;
	44936	46676	0.001789	0.007142	0.00091	138.78	0	0	0	0	1	0	0	-41.5300	-5.5000	41.5600	5.5200	0.0000	0.0000	0.0000	0.0000;
	44937	44940	0.016047	0.074687	0.01396	135.25	0	0	0	0	1	0	0	-63.4500	5.8300	64.0800	-4.3700	0.0000	0.0000	0.0000	0.0000;
	45442	44937	0.017182	0.077719	0.00926	133.16	0	0	0	0	1	0	0	-57.7500	9.2000	58.3100	-7.5800	0.0000	0.0000	0.0000	0.0000;
	44938	44939	0.009578	0.044626	0.00543	138.99	0	0	0	0	1	0	0	69.1500	-15.0800	-68.7000	16.6000	0.0000	0.0000	0.0000	0.0000;
	44938	44944	0.019684	0.072747	0.00798	139.71	0	0	0	0	1	0	0	-71.3800	14.1200	72.3700	-11.3300	0.0000	0.0000	0.0000	0.0000;
	44944	44940	0.012815	0.038958	0.00258	143.98	0	0	0	0	1	0	0	75.3400	-1.4800	-74.6600	3.2700	0.0000	0.0000	0.0000	0.0000;
	44942	44941	0.001499	0.06205	0	210.11	0	0	1	0	1	0	0	-79.4500	4.5000	79.5300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	44942	44941	0.001499	0.06205	0	210.11	0	0	1	0	1	0	0	-79.4500	4.5000	79.5300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	44941	44943	0.000226	0.001162	0	0	0	0	0	0	1	0	0	11.8800	1.4300	-11.8800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	44941	46636	0.004954	0.037402	0.12275	533.8	0	0	0	0	1	0	0	-170.9400	0.2700	172.2900	-3.4000	0.0000	0.0000	0.0000	0.0000;
	44944	44942	0.005042	0.025154	0.00245	167.82	0	0	0	0	1	0	0	-79.1500	5.7200	79.4500	-4.5000	0.0000	0.0000	0.0000	0.0000;
	44944	44942	0.005042	0.025154	0.00245	167.82	0	0	0	0	1	0	0	-79.1500	5.7200	79.4500	-4.5000	0.0000	0.0000	0.0000	0.0000;
	44944	44945	0.000269	0.001088	0	0	0	0	0	0	1	0	0	10.5900	1.3800	-10.5900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	44949	44946	0.004438	0.016891	0.00228	102.83	0	0	0	0	1	0	0	-2.4400	-1.5100	2.4400	1.2700	0.0000	0.0000	0.0000	0.0000;
	44947	44948	0.000209	0.001098	0	0	0	0	0	0	1	0	0	4.8500	1.0100	-4.8500	-1.0100	0.0000	0.0000	0.0000	0.0000;
	45973	44947	0.033107	0.135013	0.00834	113.76	0	0	0	0	1	0	0	5.2900	-0.4100	-5.2800	-0.4400	0.0000	0.0000	0.0000	0.0000;
	44949	44950	0.000211	0.001122	0	0	0	0	0	0	1	0	0	4.4800	1.4300	-4.4800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	44951	44952	0.000237	0.001187	0	0	0	0	0	0	1	0	0	4.0800	0.4500	-4.0800	-0.4500	0.0000	0.0000	0.0000	0.0000;
	44951	44955	0.015996	0.06656	0.00484	118.38	0	0	0	0	1	0	0	12.6900	-4.8600	-12.6600	4.4700	0.0000	0.0000	0.0000	0.0000;
	44965	44951	0.014484	0.052271	0.00442	123.38	0	0	0	0	1	0	0	16.8100	-4.7300	-16.7700	4.4100	0.0000	0.0000	0.0000	0.0000;
	44953	44954	0.000239	0.001044	0	0	0	0	0	0	1	0	0	4.4400	0.5300	-4.4400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	44953	44964	0.012591	0.044658	0.00482	128.01	0	0	0	0	1	0	0	-29.8300	2.0000	29.9300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	44956	44957	0.000212	0.001056	0	0	0	0	0	0	1	0	0	2.1900	0.1500	-2.1900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	44956	45010	0.010297	0.047709	0.00917	114.21	0	0	0	0	1	0	0	-9.5700	-0.3500	9.5800	-0.5700	0.0000	0.0000	0.0000	0.0000;
	44960	44958	0.008493	0.045702	0.00437	96.67	0	0	0	0	1	0	0	3.3900	-6.5900	-3.3900	6.1500	0.0000	0.0000	0.0000	0.0000;
	44958	46304	0.008223	0.028945	0.00387	107.88	0	0	0	0	1	0	0	-0.9000	-3.3200	0.9000	2.9000	0.0000	0.0000	0.0000	0.0000;
	44959	44960	0.000215	0.001143	0	0	0	0	0	0	1	0	0	-7.9700	-1.8700	7.9700	1.8700	0.0000	0.0000	0.0000	0.0000;
	44961	44962	0.000207	0.001199	0	0	0	0	0	0	1	0	0	-2.8900	-0.5900	2.8900	0.5900	0.0000	0.0000	0.0000	0.0000;
	44962	44964	0.009754	0.04729	0.00298	118.99	0	0	0	0	1	0	0	-15.8300	3.2900	15.8500	-3.4800	0.0000	0.0000	0.0000	0.0000;
	44965	44962	0.006524	0.023922	0.00554	123.86	0	0	0	0	1	0	0	-19.5600	4.3200	19.5900	-4.8100	0.0000	0.0000	0.0000	0.0000;
	44963	44964	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-3.5800	-0.7600	3.5800	0.7600	0.0000	0.0000	0.0000	0.0000;
	44965	44966	0.000289	0.001129	0	0	0	0	0	0	1	0	0	2.7500	0.4100	-2.7500	-0.4100	0.0000	0.0000	0.0000	0.0000;
	44967	44981	0.014943	0.071989	0.00828	131.86	0	0	0	0	1	0	0	39.0600	-3.2400	-38.8500	3.3900	0.0000	0.0000	0.0000	0.0000;
	45509	44967	0.010589	0.045534	0.00717	136.79	0	0	0	0	1	0	0	49.9000	0.0400	-49.6600	0.2400	0.0000	0.0000	0.0000	0.0000;
	44969	44968	0.01138	0.048132	0.00605	115.88	0	0	0	0	1	0	0	-8.7900	-7.8600	8.8100	7.2700	0.0000	0.0000	0.0000	0.0000;
	45496	44968	0.01462	0.058411	0.00946	124.5	0	0	0	0	1	0	0	18.6300	8.3000	-18.5700	-9.1000	0.0000	0.0000	0.0000	0.0000;
	44969	44970	0.000297	0.001124	0	0	0	0	0	0	1	0	0	11.0200	0.3600	-11.0200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	44974	44969	0.010184	0.054144	0.01063	100.88	0	0	0	0	1	0	0	2.2400	-8.5900	-2.2300	7.5000	0.0000	0.0000	0.0000	0.0000;
	44971	44972	0.000255	0.001044	0	0	0	0	0	0	1	0	0	-3.7700	-0.9000	3.7700	0.9000	0.0000	0.0000	0.0000	0.0000;
	44973	44972	0.007738	0.033366	0.00354	96.57	0	0	0	0	1	0	0	-4.8400	6.0500	4.8500	-6.4000	0.0000	0.0000	0.0000	0.0000;
	44972	44978	0.010867	0.04345	0.00344	107.12	0	0	0	0	1	0	0	-8.6200	5.5000	8.6300	-5.8200	0.0000	0.0000	0.0000	0.0000;
	44977	44973	0.009917	0.048206	0.00399	136.98	0	0	0	0	1	0	0	50.8500	-4.3500	-50.6100	5.1100	0.0000	0.0000	0.0000	0.0000;
	44973	46667	0.008179	0.030777	0.0049	136.08	0	0	0	0	1	0	0	52.7000	-12.3400	-52.4800	12.6700	0.0000	0.0000	0.0000	0.0000;
	45723	44974	0.003672	0.013725	0.00393	106.63	0	0	0	0	1	0	0	7.1900	-8.4000	-7.1900	8.0000	0.0000	0.0000	0.0000	0.0000;
	44975	45482	0.032926	0.120691	0.01034	126.78	0	0	0	0	1	0	0	-29.8400	0.3000	30.1200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	45723	44975	0.019555	0.085	0.00817	123.46	0	0	0	0	1	0	0	-22.5800	1.3400	22.6800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	45480	44976	0.01168	0.053779	0.00752	110.39	0	0	0	0	1	0	0	-4.4100	4.0800	4.4200	-4.8700	0.0000	0.0000	0.0000	0.0000;
	44977	46317	0.020649	0.080216	0.01228	138.36	0	0	0	0	1	0	0	-54.8600	3.4300	55.4500	-2.4700	0.0000	0.0000	0.0000	0.0000;
	45720	44978	0.014214	0.064044	0.00927	120.57	0	0	0	0	1	0	0	19.3200	-4.4300	-19.2600	3.6900	0.0000	0.0000	0.0000	0.0000;
	44979	44980	0.000269	0.001169	0	0	0	0	0	0	1	0	0	3.8700	2.4900	-3.8700	-2.4900	0.0000	0.0000	0.0000	0.0000;
	45474	44979	0.017596	0.066156	0.00693	112.91	0	0	0	0	1	0	0	-1.0000	0.2000	1.0000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	44979	45748	0.016487	0.068087	0.01093	103.32	0	0	0	0	1	0	0	-4.8600	-1.5500	4.8700	0.4000	0.0000	0.0000	0.0000	0.0000;
	45916	44981	0.014407	0.065642	0.00627	129.37	0	0	0	0	1	0	0	-36.0800	4.0200	36.2600	-3.8700	0.0000	0.0000	0.0000	0.0000;
	44982	44986	0.00879	0.04354	0.00497	121.06	0	0	0	0	1	0	0	24.9800	-7.3900	-24.9300	7.1500	0.0000	0.0000	0.0000	0.0000;
	44982	45910	0.016752	0.071689	0.0077	123.43	0	0	0	0	1	0	0	-28.0900	6.7100	28.2300	-6.9500	0.0000	0.0000	0.0000	0.0000;
	44983	44991	0.020902	0.075907	0.01047	123.47	0	0	0	0	1	0	0	13.5900	-7.0800	-13.5400	6.1500	0.0000	0.0000	0.0000	0.0000;
	44985	44984	0.016347	0.041568	0.00553	104.35	0	0	0	0	1	0	0	-12.6300	10.3200	12.6700	-10.8000	0.0000	0.0000	0.0000	0.0000;
	44984	44986	0.005294	0.018243	0.00194	113.61	0	0	0	0	1	0	0	-19.1600	8.2800	19.1900	-8.4100	0.0000	0.0000	0.0000	0.0000;
	44987	44988	0.00673	0.028825	0.00472	122.95	0	0	0	0	1	0	0	24.0700	5.1200	-24.0300	-5.4400	0.0000	0.0000	0.0000	0.0000;
	44989	44987	0.00806	0.035599	0.00451	123.76	0	0	0	0	1	0	0	26.5300	5.0700	-26.4800	-5.2900	0.0000	0.0000	0.0000	0.0000;
	44989	44990	0.01569	0.052957	0.01174	125.47	0	0	0	0	1	0	0	-29.4100	-5.7300	29.5500	4.9400	0.0000	0.0000	0.0000	0.0000;
	44991	44992	0.00021	0.001121	0	0	0	0	0	0	1	0	0	4.6700	0.4900	-4.6700	-0.4900	0.0000	0.0000	0.0000	0.0000;
	46191	44991	0.012809	0.06062	0.01022	118.74	0	0	0	0	1	0	0	-8.8600	5.6300	8.8700	-6.6400	0.0000	0.0000	0.0000	0.0000;
	44993	44998	0.007175	0.031098	0.00476	135.48	0	0	0	0	1	0	0	35.7900	-7.0600	-35.7000	6.9500	0.0000	0.0000	0.0000	0.0000;
	44993	46229	0.023445	0.098611	0.00689	138.55	0	0	0	0	1	0	0	-41.5200	5.4400	41.9100	-4.5400	0.0000	0.0000	0.0000	0.0000;
	44994	44995	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-3.9100	-1.7100	3.9100	1.7100	0.0000	0.0000	0.0000	0.0000;
	44996	44995	0.010318	0.037264	0.00321	137.24	0	0	0	0	1	0	0	-39.0300	1.7500	39.1800	-1.5500	0.0000	0.0000	0.0000	0.0000;
	46227	44995	0.021333	0.094153	0.00737	136.58	0	0	0	0	1	0	0	38.9800	-9.2900	-38.6600	9.9200	0.0000	0.0000	0.0000	0.0000;
	44996	44997	0.010796	0.043156	0.00563	109.56	0	0	0	0	1	0	0	-4.6600	4.7800	4.6700	-5.3500	0.0000	0.0000	0.0000	0.0000;
	44999	44996	0.011329	0.050937	0.00722	138.27	0	0	0	0	1	0	0	-40.3700	7.5400	40.5500	-7.4900	0.0000	0.0000	0.0000	0.0000;
	44998	44997	0.010625	0.046214	0.00459	136.55	0	0	0	0	1	0	0	35.3600	-6.1800	-35.2300	6.2600	0.0000	0.0000	0.0000	0.0000;
	44997	45000	0.031743	0.097	0.00869	124.24	0	0	0	0	1	0	0	16.6900	-5.5300	-16.6000	4.8900	0.0000	0.0000	0.0000	0.0000;
	44997	46217	0.011675	0.058624	0.00892	123.47	0	0	0	0	1	0	0	11.2400	3.6600	-11.2200	-4.5200	0.0000	0.0000	0.0000	0.0000;
	45000	44999	0.008245	0.04117	0.00359	122.28	0	0	0	0	1	0	0	13.8600	-5.7300	-13.8400	5.4400	0.0000	0.0000	0.0000	0.0000;
	45439	44999	0.019818	0.083221	0.01219	117.37	0	0	0	0	1	0	0	-10.3000	3.7700	10.3300	-4.9600	0.0000	0.0000	0.0000	0.0000;
	44999	45446	0.022022	0.100902	0.01339	136.07	0	0	0	0	1	0	0	39.2800	-8.7300	-38.9500	8.8500	0.0000	0.0000	0.0000	0.0000;
	45000	45001	0.000208	0.001082	0	0	0	0	0	0	1	0	0	2.7400	0.8400	-2.7400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	45002	45003	0.000227	0.001179	0	0	0	0	0	0	1	0	0	4.0900	1.0500	-4.0900	-1.0500	0.0000	0.0000	0.0000	0.0000;
	45002	45009	0.025446	0.094238	0.01074	127.29	0	0	0	0	1	0	0	-10.0400	-2.8000	10.0700	1.7500	0.0000	0.0000	0.0000	0.0000;
	45002	46033	0.026172	0.120066	0.01507	117.74	0	0	0	0	1	0	0	3.3400	-3.1900	-3.3400	1.6000	0.0000	0.0000	0.0000	0.0000;
	46549	45002	0.005801	0.019566	0.00174	114.98	0	0	0	0	1	0	0	-2.6100	-5.1200	2.6100	4.9500	0.0000	0.0000	0.0000	0.0000;
	45004	45005	0.000255	0.001097	0	0	0	0	0	0	1	0	0	4.8800	1.1300	-4.8800	-1.1300	0.0000	0.0000	0.0000	0.0000;
	45004	45006	0.005618	0.023086	0.00222	104.12	0	0	0	0	1	0	0	-2.2300	1.1600	2.2300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	45004	45013	0.011424	0.059208	0.014	126.69	0	0	0	0	1	0	0	20.6600	1.4200	-20.6100	-2.6600	0.0000	0.0000	0.0000	0.0000;
	45004	45020	0.016817	0.062784	0.00608	128.29	0	0	0	0	1	0	0	-23.3100	-3.7200	23.3900	3.4000	0.0000	0.0000	0.0000	0.0000;
	45006	45007	0.00022	0.001119	0	0	0	0	0	0	1	0	0	4.0900	1.6400	-4.0900	-1.6400	0.0000	0.0000	0.0000	0.0000;
	45006	45019	0.024334	0.110249	0.01258	109.36	0	0	0	0	1	0	0	-6.3200	-0.2400	6.3300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	45008	45027	0.02684	0.112389	0.00659	107.52	0	0	0	0	1	0	0	-2.9100	-1.7500	2.9100	1.0700	0.0000	0.0000	0.0000	0.0000;
	45008	45809	0.047528	0.210729	0.02115	131.25	0	0	0	0	1	0	0	-35.8100	2.2800	36.4000	-1.9200	0.0000	0.0000	0.0000	0.0000;
	45008	46032	0.012599	0.05915	0.01154	131.8	0	0	0	0	1	0	0	34.4400	-1.5800	-34.3000	1.0500	0.0000	0.0000	0.0000	0.0000;
	45009	46322	0.00904	0.04418	0.0046	126.26	0	0	0	0	1	0	0	-14.7000	-3.1800	14.7200	2.7800	0.0000	0.0000	0.0000	0.0000;
	45011	45010	0.012267	0.055476	0.01097	120.99	0	0	0	0	1	0	0	12.2900	-0.6200	-12.2700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	45011	45012	0.000209	0.001067	0	0	0	0	0	0	1	0	0	1.9300	1.1700	-1.9300	-1.1700	0.0000	0.0000	0.0000	0.0000;
	45011	45021	0.014421	0.048601	0.00361	122.81	0	0	0	0	1	0	0	-14.2200	-0.5400	14.2500	0.2600	0.0000	0.0000	0.0000	0.0000;
	45013	45015	0.00502	0.024432	0.00328	116.85	0	0	0	0	1	0	0	7.3900	1.5000	-7.3800	-1.8300	0.0000	0.0000	0.0000	0.0000;
	45014	46314	0.002299	0.02157	0.06152	483.26	0	0	0	0	1	0	0	101.8100	-11.5500	-101.5900	6.9200	0.0000	0.0000	0.0000	0.0000;
	46323	45014	0.0035	0.025061	0.07885	498.19	0	0	0	0	1	0	0	116.7900	-15.7800	-116.3500	10.3700	0.0000	0.0000	0.0000	0.0000;
	45015	45016	0.007586	0.039816	0.00363	98.78	0	0	0	0	1	0	0	-5.8400	0.4900	5.8400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	45016	45017	0.000271	0.001029	0	0	0	0	0	0	1	0	0	14.7200	1.8200	-14.7200	-1.8100	0.0000	0.0000	0.0000	0.0000;
	45016	46549	0.021294	0.085477	0.00937	121.17	0	0	0	0	1	0	0	-20.5700	-0.9600	20.6500	0.3100	0.0000	0.0000	0.0000	0.0000;
	45018	45019	0.016894	0.088103	0.00991	101.6	0	0	0	0	1	0	0	0.8700	3.3400	-0.8700	-4.3800	0.0000	0.0000	0.0000	0.0000;
	45018	46031	0.054019	0.253751	0.0297	130.53	0	0	0	0	1	0	0	20.8100	-1.8400	-20.5900	-0.2900	0.0000	0.0000	0.0000	0.0000;
	46322	45018	0.013882	0.054657	0.00757	131.98	0	0	0	0	1	0	0	25.7900	1.9700	-25.7100	-2.4400	0.0000	0.0000	0.0000	0.0000;
	45642	45019	0.01513	0.057357	0.00707	115.47	0	0	0	0	1	0	0	7.5300	-5.4100	-7.5200	4.7000	0.0000	0.0000	0.0000	0.0000;
	46322	45020	0.006744	0.030587	0.00343	130.51	0	0	0	0	1	0	0	25.4900	4.4200	-25.4500	-4.5900	0.0000	0.0000	0.0000	0.0000;
	45021	45022	0.000279	0.001004	0	0	0	0	0	0	1	0	0	2.6300	0.3200	-2.6300	-0.3200	0.0000	0.0000	0.0000	0.0000;
	45021	46650	0.032572	0.12478	0.02093	122.16	0	0	0	0	1	0	0	-16.8800	-0.5800	16.9600	-1.3200	0.0000	0.0000	0.0000	0.0000;
	45023	45024	0.000237	0.001049	0	0	0	0	0	0	1	0	0	1.9700	1.5700	-1.9700	-1.5700	0.0000	0.0000	0.0000	0.0000;
	45023	45029	0.015794	0.073248	0.00884	122.38	0	0	0	0	1	0	0	-20.1000	4.3000	20.1600	-4.9400	0.0000	0.0000	0.0000	0.0000;
	45023	46549	0.025589	0.115852	0.01362	120.02	0	0	0	0	1	0	0	18.1300	-5.8700	-18.0400	4.8100	0.0000	0.0000	0.0000	0.0000;
	45025	45026	0.008039	0.044186	0.00595	115.33	0	0	0	0	1	0	0	-10.2800	3.0300	10.2900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	45027	45025	0.012097	0.04909	0.00294	105.94	0	0	0	0	1	0	0	0.5700	-2.7000	-0.5700	2.3900	0.0000	0.0000	0.0000	0.0000;
	45025	46033	0.045685	0.171512	0.01942	108.39	0	0	0	0	1	0	0	8.1700	-6.9700	-8.1300	5.0700	0.0000	0.0000	0.0000	0.0000;
	45026	45027	0.011046	0.051064	0.00433	117.12	0	0	0	0	1	0	0	8.1200	-0.9100	-8.1100	0.4900	0.0000	0.0000	0.0000	0.0000;
	45026	45030	0.020704	0.105267	0.00621	130.08	0	0	0	0	1	0	0	-22.3900	3.7400	22.4900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	46323	45028	0.003253	0.030986	0.08489	504.38	0	0	0	0	1	0	0	-111.8600	20.5400	112.2500	-26.0200	0.0000	0.0000	0.0000	0.0000;
	45028	46615	0.002035	0.017391	0.04764	513.74	0	0	0	0	1	0	0	-126.5900	23.2200	126.9000	-25.6900	0.0000	0.0000	0.0000	0.0000;
	45030	45031	0.000224	0.001081	0	0	0	0	0	0	1	0	0	10.3000	4.4300	-10.3000	-4.4200	0.0000	0.0000	0.0000	0.0000;
	45035	45032	0.011814	0.049587	0.00516	132.31	0	0	0	0	1	0	0	29.5700	-0.7800	-29.4700	0.6400	0.0000	0.0000	0.0000	0.0000;
	45032	45377	0.02717	0.12229	0.01667	129.11	0	0	0	0	1	0	0	25.6700	-1.8400	-25.5000	0.8400	0.0000	0.0000	0.0000	0.0000;
	45033	45127	0.067812	0.264443	0.01944	121.53	0	0	0	0	1	0	0	15.5500	-3.2500	-15.3900	1.8100	0.0000	0.0000	0.0000	0.0000;
	45033	45134	0.03219	0.157591	0.01811	117.52	0	0	0	0	1	0	0	12.7000	-2.3000	-12.6500	0.6200	0.0000	0.0000	0.0000	0.0000;
	45033	45460	0.017302	0.080207	0.00768	130.97	0	0	0	0	1	0	0	-30.3100	4.6900	30.4700	-4.7900	0.0000	0.0000	0.0000	0.0000;
	45225	45034	0.007608	0.039782	0.00498	143.25	0	0	0	0	1	0	0	-48.9100	4.0800	49.0800	-3.7300	0.0000	0.0000	0.0000	0.0000;
	45227	45034	0.00827	0.037322	0.00459	124.53	0	0	0	0	1	0	0	-27.3700	3.2800	27.4200	-3.5200	0.0000	0.0000	0.0000	0.0000;
	45034	46336	0.011792	0.064388	0.00549	146.36	0	0	0	0	1	0	0	-56.3100	-7.2300	56.6600	8.5500	0.0000	0.0000	0.0000	0.0000;
	45234	45035	0.007862	0.037176	0.00576	132.1	0	0	0	0	1	0	0	22.6600	0.4600	-22.6200	-0.8900	0.0000	0.0000	0.0000	0.0000;
	45238	45035	0.026326	0.095169	0.00922	118.73	0	0	0	0	1	0	0	-21.4300	1.6100	21.5500	-2.1800	0.0000	0.0000	0.0000	0.0000;
	45035	45459	0.021998	0.098405	0.01293	128.47	0	0	0	0	1	0	0	-31.0100	7.9300	31.2300	-8.3500	0.0000	0.0000	0.0000	0.0000;
	45036	45039	0.007866	0.032811	0.00801	125.03	0	0	0	0	1	0	0	15.8200	-5.7300	-15.8000	4.9600	0.0000	0.0000	0.0000	0.0000;
	45048	45036	0.021261	0.070337	0.00797	133.02	0	0	0	0	1	0	0	28.7600	-4.3600	-28.5900	4.0600	0.0000	0.0000	0.0000	0.0000;
	45037	45039	0.005043	0.02297	0.00305	137.75	0	0	0	0	1	0	0	-41.7400	-1.7200	41.8200	1.7700	0.0000	0.0000	0.0000	0.0000;
	45037	45302	0.011164	0.051927	0.00593	132.62	0	0	0	0	1	0	0	31.0400	-1.3400	-30.9300	1.1900	0.0000	0.0000	0.0000	0.0000;
	45038	45041	0.001927	0.077688	0	235.58	0	0	1	0	1	0	0	67.4600	6.7800	-67.3800	-3.4700	0.0000	0.0000	0.0000	0.0000;
	45038	45045	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-77.8600	-9.4300	77.8700	9.4800	0.0000	0.0000	0.0000	0.0000;
	45038	45046	0.000274	0.001096	0	0	0	0	0	0	1	0	0	10.4000	2.6400	-10.4000	-2.6400	0.0000	0.0000	0.0000	0.0000;
	45039	45041	-0.000552	-0.022251	0	160.58	0	0	1	0	1	0	0	-67.4000	-4.4200	67.3800	3.4700	0.0000	0.0000	0.0000	0.0000;
	45039	45044	0.0001	-0.002247	0	504.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45039	45303	0.017969	0.068407	0.00928	136.63	0	0	0	0	1	0	0	41.3800	-2.3200	-41.0900	2.4300	0.0000	0.0000	0.0000	0.0000;
	45040	45041	0.006748	0.272054	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45042	45044	0.002106	0.054328	0	252.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45043	45044	0.002106	0.054328	0	252.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45045	45307	0.002953	0.029404	0.04132	540.22	0	0	0	0	1	0	0	176.2600	-20.9700	-175.4000	25.0800	0.0000	0.0000	0.0000	0.0000;
	46664	45045	0.002531	0.02442	0.20656	571.59	0	0	0	0	1	0	0	255.6600	-19.0500	-254.1300	11.4800	0.0000	0.0000	0.0000	0.0000;
	45047	45048	0.016973	0.062673	0.00588	109.5	0	0	0	0	1	0	0	-4.1100	6.2100	4.1200	-6.8100	0.0000	0.0000	0.0000	0.0000;
	45049	45047	0.010703	0.040801	0.00458	114.81	0	0	0	0	1	0	0	8.3800	-10.9800	-8.3600	10.5600	0.0000	0.0000	0.0000	0.0000;
	45059	45047	0.004415	0.018614	0.00213	115.85	0	0	0	0	1	0	0	-1.8100	-16.1500	1.8200	15.9600	0.0000	0.0000	0.0000	0.0000;
	45283	45048	0.012413	0.046707	0.00784	132.33	0	0	0	0	1	0	0	35.0900	-11.2400	-34.9300	10.9800	0.0000	0.0000	0.0000	0.0000;
	45049	46247	0.011341	0.041856	0.00463	118.75	0	0	0	0	1	0	0	-11.9100	9.3800	11.9300	-9.7900	0.0000	0.0000	0.0000	0.0000;
	45051	45050	0.00982	0.031554	0.00212	127.58	0	0	0	0	1	0	0	-18.9000	3.6200	18.9300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	45050	45319	0.018277	0.087795	0.00679	125.57	0	0	0	0	1	0	0	17.0000	-5.5500	-16.9500	5.0800	0.0000	0.0000	0.0000	0.0000;
	45907	45050	0.012489	0.058512	0.00807	139.82	0	0	0	0	1	0	0	41.2300	-7.9700	-41.0200	8.0600	0.0000	0.0000	0.0000	0.0000;
	45319	45051	0.018331	0.069762	0.00596	121.88	0	0	0	0	1	0	0	-11.9600	6.1300	11.9900	-6.6500	0.0000	0.0000	0.0000	0.0000;
	45054	45052	0.022567	0.079382	0.00681	129.48	0	0	0	0	1	0	0	-28.5100	-8.0500	28.6900	7.9700	0.0000	0.0000	0.0000	0.0000;
	45058	45052	0.020811	0.0811	0.00659	130.74	0	0	0	0	1	0	0	32.3800	-14.4200	-32.1400	14.6600	0.0000	0.0000	0.0000	0.0000;
	45053	45151	0.017569	0.068721	0.00816	140.41	0	0	0	0	1	0	0	43.7300	-11.6100	-43.3900	12.0900	0.0000	0.0000	0.0000	0.0000;
	45053	46263	0.012185	0.047403	0.00509	141.47	0	0	0	0	1	0	0	-48.1900	10.3000	48.4700	-9.7300	0.0000	0.0000	0.0000	0.0000;
	45054	45055	0.000229	0.001086	0	0	0	0	0	0	1	0	0	4.9700	2.0500	-4.9700	-2.0500	0.0000	0.0000	0.0000	0.0000;
	45151	45054	0.008133	0.036731	0.00549	127.28	0	0	0	0	1	0	0	-23.4900	-6.3700	23.5400	5.9900	0.0000	0.0000	0.0000	0.0000;
	45056	45057	0.000218	0.001022	0	0	0	0	0	0	1	0	0	11.6600	3.6700	-11.6600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	46244	45056	0.006077	0.026573	0.00467	122.66	0	0	0	0	1	0	0	6.6800	-9.9400	-6.6700	9.4800	0.0000	0.0000	0.0000	0.0000;
	46254	45056	0.003963	0.016426	0.00209	106.5	0	0	0	0	1	0	0	9.9400	14.5000	-9.9300	-14.6700	0.0000	0.0000	0.0000	0.0000;
	45058	45059	0.018355	0.069169	0.00585	138.26	0	0	0	0	1	0	0	-44.6800	10.4400	45.0400	-9.7000	0.0000	0.0000	0.0000	0.0000;
	45059	45060	0.000293	0.0011	0	0	0	0	0	0	1	0	0	14.2900	7.0700	-14.2900	-7.0700	0.0000	0.0000	0.0000	0.0000;
	45059	46254	0.011129	0.042512	0.00635	147.73	0	0	0	0	1	0	0	-57.5300	18.7800	57.9100	-18.0000	0.0000	0.0000	0.0000	0.0000;
	45061	45101	0.022429	0.088074	0.00745	118.03	0	0	0	0	1	0	0	-10.3100	1.4400	10.3400	-2.1300	0.0000	0.0000	0.0000	0.0000;
	45061	45673	0.014877	0.07192	0.00793	108.24	0	0	0	0	1	0	0	4.9900	-2.1000	-4.9900	1.2800	0.0000	0.0000	0.0000	0.0000;
	45062	45067	0.017325	0.060241	0.00423	108.27	0	0	0	0	1	0	0	4.0600	15.1600	-4.0200	-15.4700	0.0000	0.0000	0.0000	0.0000;
	45062	45701	0.011127	0.039614	0.00725	116.82	0	0	0	0	1	0	0	-7.9700	20.7600	8.0200	-21.3500	0.0000	0.0000	0.0000	0.0000;
	45063	45066	0.0001	-0.000315	0	563.31	0	0	1	0	1	0	0	2.3600	0.5000	-2.3600	-0.5000	0.0000	0.0000	0.0000	0.0000;
	45063	45067	0.000258	0.001162	0	0	0	0	0	0	1	0	0	-2.3600	-0.5000	2.3600	0.5000	0.0000	0.0000	0.0000	0.0000;
	45063	45068	0.000227	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45064	45066	0.001464	0.043134	0	281.66	0	0	1	0	1	0	0	-2.3600	-0.5000	2.3600	0.5000	0.0000	0.0000	0.0000	0.0000;
	45065	45066	0.001464	0.043134	0	281.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45067	46221	0.021666	0.097246	0.00717	102.69	0	0	0	0	1	0	0	1.6600	14.9700	-1.6100	-15.5000	0.0000	0.0000	0.0000	0.0000;
	45070	45069	0.009433	0.038408	0.00385	129.38	0	0	0	0	1	0	0	-21.0100	-2.7000	21.0500	2.4500	0.0000	0.0000	0.0000	0.0000;
	45069	46536	0.006528	0.024017	0.00279	137.74	0	0	0	0	1	0	0	-34.4100	-5.7500	34.4900	5.7300	0.0000	0.0000	0.0000	0.0000;
	45070	45097	0.004449	0.022372	0.00175	117.13	0	0	0	0	1	0	0	8.3500	1.0400	-8.3500	-1.2100	0.0000	0.0000	0.0000	0.0000;
	45071	45079	0.008628	0.047596	0.00644	106.64	0	0	0	0	1	0	0	-6.4000	0.3400	6.4000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	45852	45071	0.00899	0.047628	0.01399	118.39	0	0	0	0	1	0	0	6.1500	1.7000	-6.1500	-3.1700	0.0000	0.0000	0.0000	0.0000;
	45072	45073	0.011988	0.050658	0.00382	128.78	0	0	0	0	1	0	0	21.7000	-0.4600	-21.6500	0.2800	0.0000	0.0000	0.0000	0.0000;
	45097	45072	0.00578	0.027916	0.00208	99.16	0	0	0	0	1	0	0	-0.0100	-3.2200	0.0100	3.0000	0.0000	0.0000	0.0000	0.0000;
	45072	46536	0.010647	0.053266	0.00688	137.17	0	0	0	0	1	0	0	-34.2800	-5.1400	34.4000	5.0000	0.0000	0.0000	0.0000	0.0000;
	45073	45093	0.012629	0.047153	0.00644	125.46	0	0	0	0	1	0	0	18.0400	-1.6200	-18.0100	1.0800	0.0000	0.0000	0.0000	0.0000;
	45081	45074	0.011126	0.045205	0.007	120.43	0	0	0	0	1	0	0	-13.5900	2.5600	13.6100	-3.2300	0.0000	0.0000	0.0000	0.0000;
	45074	45098	0.011521	0.05519	0.00709	121.71	0	0	0	0	1	0	0	-15.2500	2.8000	15.2800	-3.4400	0.0000	0.0000	0.0000	0.0000;
	45075	45078	-0.000144	-0.00414	0	504.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45075	45079	0.000211	0.001082	0	0	0	0	0	0	1	0	0	-7.3700	-1.2600	7.3700	1.2600	0.0000	0.0000	0.0000	0.0000;
	45075	45080	0.000275	0.001155	0	0	0	0	0	0	1	0	0	7.3700	1.2600	-7.3700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	45076	45078	0.001977	0.056792	0	252.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45077	45078	0.001977	0.056792	0	252.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45079	45404	0.010599	0.047939	0.00496	118.53	0	0	0	0	1	0	0	-13.7700	-0.2600	13.7900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	45081	45082	0.000264	0.001012	0	0	0	0	0	0	1	0	0	3.1200	0.7100	-3.1200	-0.7100	0.0000	0.0000	0.0000	0.0000;
	45426	45081	0.007498	0.033451	0.00533	117.47	0	0	0	0	1	0	0	-10.4600	2.7300	10.4700	-3.2700	0.0000	0.0000	0.0000	0.0000;
	45083	45084	0.000241	0.001157	0	0	0	0	0	0	1	0	0	2.2400	0.6900	-2.2400	-0.6900	0.0000	0.0000	0.0000	0.0000;
	45083	45676	0.011752	0.053391	0.01068	132.8	0	0	0	0	1	0	0	-21.6900	7.2000	21.7400	-8.0700	0.0000	0.0000	0.0000	0.0000;
	45083	46159	0.01888	0.068357	0.0092	131.42	0	0	0	0	1	0	0	19.4400	-7.8900	-19.3700	7.1900	0.0000	0.0000	0.0000	0.0000;
	45085	45095	0.003306	0.016066	0.00304	137.33	0	0	0	0	1	0	0	-35.1300	5.9300	35.1700	-6.0600	0.0000	0.0000	0.0000	0.0000;
	45686	45085	0.013299	0.049704	0.00879	134.18	0	0	0	0	1	0	0	-30.0400	7.0400	30.1600	-7.5300	0.0000	0.0000	0.0000	0.0000;
	45086	45089	-0.00015	-0.004225	0	504.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45086	45090	0.000209	0.001	0	0	0	0	0	0	1	0	0	-5.6000	-1.0800	5.6000	1.0800	0.0000	0.0000	0.0000	0.0000;
	45086	45091	0.000227	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45087	45089	0.001911	0.053761	0	252.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45088	45089	0.001911	0.053761	0	252.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45090	45095	0.009066	0.034395	0.0069	166.9	0	0	0	0	1	0	0	71.8400	-8.0200	-71.4000	8.9600	0.0000	0.0000	0.0000	0.0000;
	45090	45095	0.009066	0.034395	0.0069	166.9	0	0	0	0	1	0	0	71.8400	-8.0200	-71.4000	8.9600	0.0000	0.0000	0.0000	0.0000;
	45090	46536	0.004257	0.019566	0.00236	168.09	0	0	0	0	1	0	0	-74.6400	7.4900	74.8600	-6.7100	0.0000	0.0000	0.0000	0.0000;
	45090	46536	0.004257	0.019566	0.00236	168.09	0	0	0	0	1	0	0	-74.6400	7.4900	74.8600	-6.7100	0.0000	0.0000	0.0000	0.0000;
	45095	45092	0.008409	0.038929	0.00608	134.06	0	0	0	0	1	0	0	29.0300	-2.4100	-28.9600	2.0700	0.0000	0.0000	0.0000	0.0000;
	45096	45092	0.009834	0.040821	0.0035	131.32	0	0	0	0	1	0	0	-23.9400	4.9700	23.9900	-5.1100	0.0000	0.0000	0.0000	0.0000;
	45093	45094	0.000211	0.001024	0	0	0	0	0	0	1	0	0	3.8200	1.3000	-3.8200	-1.3000	0.0000	0.0000	0.0000	0.0000;
	45093	45101	0.022435	0.091717	0.00661	121.05	0	0	0	0	1	0	0	14.1800	-2.3800	-14.1400	1.8600	0.0000	0.0000	0.0000	0.0000;
	45095	45096	0.009776	0.036599	0.00214	148.01	0	0	0	0	1	0	0	56.9300	-9.6200	-56.6300	10.5300	0.0000	0.0000	0.0000	0.0000;
	45095	45674	0.017065	0.070287	0.01149	123.82	0	0	0	0	1	0	0	18.1600	-1.4000	-18.1100	0.3900	0.0000	0.0000	0.0000	0.0000;
	45096	45676	0.032529	0.121556	0.01311	152.44	0	0	0	0	1	0	0	76.8500	-15.8600	-74.9700	21.4800	0.0000	0.0000	0.0000	0.0000;
	45399	45098	0.020727	0.077608	0.00606	125.66	0	0	0	0	1	0	0	18.9700	-2.4400	-18.9000	2.0500	0.0000	0.0000	0.0000	0.0000;
	45099	45100	0.00029	0.001077	0	0	0	0	0	0	1	0	0	4.1400	0.3200	-4.1400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	45099	45167	0.024312	0.098409	0.01098	124.36	0	0	0	0	1	0	0	-15.3800	-6.0600	15.4400	5.2000	0.0000	0.0000	0.0000	0.0000;
	45099	45705	0.007515	0.033593	0.00449	119.63	0	0	0	0	1	0	0	11.2300	5.7400	-11.2200	-6.1300	0.0000	0.0000	0.0000	0.0000;
	45102	45103	0.007248	0.032901	0.00318	144.23	0	0	0	0	1	0	0	-58.0500	0.4300	58.2900	0.3100	0.0000	0.0000	0.0000	0.0000;
	45102	45108	0.019203	0.090442	0.00855	138.74	0	0	0	0	1	0	0	44.0500	-3.7900	-43.6800	4.6200	0.0000	0.0000	0.0000	0.0000;
	45929	45103	0.015445	0.055683	0.00698	147.88	0	0	0	0	1	0	0	64.9200	2.4400	-64.3000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	45105	45104	0.008178	0.032715	0.00491	136.6	0	0	0	0	1	0	0	-36.8700	6.5700	36.9800	-6.6200	0.0000	0.0000	0.0000	0.0000;
	45104	45189	0.028055	0.07689	0.00982	125.94	0	0	0	0	1	0	0	17.4900	-4.5400	-17.4000	3.7800	0.0000	0.0000	0.0000	0.0000;
	45193	45104	0.028436	0.101979	0.00837	146.44	0	0	0	0	1	0	0	59.2700	-7.4100	-58.2900	10.0500	0.0000	0.0000	0.0000	0.0000;
	45105	45110	0.018796	0.078214	0.01946	135.83	0	0	0	0	1	0	0	34.0800	-6.8200	-33.8600	5.7500	0.0000	0.0000	0.0000	0.0000;
	45106	45107	0.000202	0.001152	0	0	0	0	0	0	1	0	0	8.4900	0.4400	-8.4900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	45106	45977	0.020463	0.097651	0.00769	145.77	0	0	0	0	1	0	0	-60.6400	10.6700	61.3900	-7.8700	0.0000	0.0000	0.0000	0.0000;
	45106	46235	0.01548	0.062254	0.00706	151.13	0	0	0	0	1	0	0	74.4600	-2.3600	-73.6200	4.9900	0.0000	0.0000	0.0000	0.0000;
	45106	46239	0.017142	0.053048	0.0039	127.87	0	0	0	0	1	0	0	-22.3100	-8.7500	22.4100	8.6400	0.0000	0.0000	0.0000	0.0000;
	45108	45109	0.00026	0.001081	0	0	0	0	0	0	1	0	0	4.6700	0.7300	-4.6700	-0.7300	0.0000	0.0000	0.0000	0.0000;
	45108	45110	0.017372	0.08281	0.00985	136.53	0	0	0	0	1	0	0	39.0100	-5.3500	-38.7500	5.6000	0.0000	0.0000	0.0000	0.0000;
	45110	45111	0.000268	0.001079	0	0	0	0	0	0	1	0	0	2.6600	0.3500	-2.6600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	45112	45110	0.021138	0.09119	0.00935	121.88	0	0	0	0	1	0	0	12.0800	-3.8900	-12.0400	3.0800	0.0000	0.0000	0.0000	0.0000;
	45189	45112	0.02504	0.079787	0.01111	125.23	0	0	0	0	1	0	0	16.4700	-4.0200	-16.4000	3.1100	0.0000	0.0000	0.0000	0.0000;
	45116	45113	0.006038	0.0299	0.00261	101.47	0	0	0	0	1	0	0	-4.6900	-3.9000	4.6900	3.6300	0.0000	0.0000	0.0000	0.0000;
	45113	45124	0.009209	0.042687	0.00462	109.08	0	0	0	0	1	0	0	-8.2200	5.6600	8.2300	-6.1200	0.0000	0.0000	0.0000	0.0000;
	45114	45115	0.000224	0.00101	0	0	0	0	0	0	1	0	0	3.5200	1.3900	-3.5200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	45116	45114	0.005188	0.023592	0.00296	112.3	0	0	0	0	1	0	0	0.6700	2.5000	-0.6700	-2.8200	0.0000	0.0000	0.0000	0.0000;
	45114	45338	0.021039	0.086774	0.0097	119.25	0	0	0	0	1	0	0	-2.8500	1.4300	2.8500	-2.4700	0.0000	0.0000	0.0000	0.0000;
	45116	45117	0.000245	0.001031	0	0	0	0	0	0	1	0	0	3.5200	1.2600	-3.5200	-1.2600	0.0000	0.0000	0.0000	0.0000;
	45118	45119	0.000255	0.001196	0	0	0	0	0	0	1	0	0	1.8500	0.6200	-1.8500	-0.6200	0.0000	0.0000	0.0000	0.0000;
	45121	45118	0.010099	0.049872	0.00426	120.42	0	0	0	0	1	0	0	17.7300	-5.9100	-17.7000	5.6200	0.0000	0.0000	0.0000	0.0000;
	45118	45124	0.022571	0.099747	0.01191	115.48	0	0	0	0	1	0	0	15.8400	-6.2400	-15.7800	5.2200	0.0000	0.0000	0.0000	0.0000;
	45120	45349	0.017922	0.071725	0.00906	136.83	0	0	0	0	1	0	0	33.8900	-3.2600	-33.6900	3.0800	0.0000	0.0000	0.0000	0.0000;
	45120	46516	0.048576	0.160762	0.01805	139.31	0	0	0	0	1	0	0	-37.8700	1.4300	38.5300	-1.2200	0.0000	0.0000	0.0000	0.0000;
	45121	45125	0.00735	0.03041	0.00362	125.86	0	0	0	0	1	0	0	-23.5200	3.3500	23.5600	-3.5800	0.0000	0.0000	0.0000	0.0000;
	45122	45123	0.000247	0.00101	0	0	0	0	0	0	1	0	0	6.1900	1.5200	-6.1900	-1.5200	0.0000	0.0000	0.0000	0.0000;
	45125	45122	0.009731	0.038521	0.00379	129.53	0	0	0	0	1	0	0	-26.5800	3.2600	26.6400	-3.4100	0.0000	0.0000	0.0000	0.0000;
	45122	46591	0.024749	0.077913	0.00817	135.22	0	0	0	0	1	0	0	-32.8400	1.8900	33.0900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	45126	45136	0.008157	0.036862	0.00856	123.78	0	0	0	0	1	0	0	-33.0100	0.6100	33.0900	-1.1300	0.0000	0.0000	0.0000	0.0000;
	45138	45126	0.020247	0.076612	0.00618	121.72	0	0	0	0	1	0	0	-28.0600	2.1300	28.2200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	45128	45127	0.008966	0.030108	0.00326	105.55	0	0	0	0	1	0	0	-5.1500	4.9900	5.1600	-5.3200	0.0000	0.0000	0.0000	0.0000;
	45128	45140	0.015187	0.059236	0.00532	115.05	0	0	0	0	1	0	0	-17.4600	-8.8100	17.5100	8.4600	0.0000	0.0000	0.0000	0.0000;
	45129	45136	0.021094	0.080024	0.00908	130.97	0	0	0	0	1	0	0	56.7200	-16.4900	-56.0200	18.1700	0.0000	0.0000	0.0000	0.0000;
	45129	45449	0.062801	0.230249	0.02048	125.03	0	0	0	0	1	0	0	-36.2400	9.3500	37.0800	-8.4100	0.0000	0.0000	0.0000	0.0000;
	45129	45451	0.031918	0.124331	0.01468	122.39	0	0	0	0	1	0	0	-33.4100	4.4900	33.7500	-4.7000	0.0000	0.0000	0.0000	0.0000;
	45130	45133	0.0001	-0.000472	0	503	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45130	45134	0.00026	0.001115	0	0	0	0	0	0	1	0	0	-7.2600	-1.2800	7.2600	1.2800	0.0000	0.0000	0.0000	0.0000;
	45130	45135	0.000269	0.001188	0	0	0	0	0	0	1	0	0	7.2600	1.2800	-7.2600	-1.2800	0.0000	0.0000	0.0000	0.0000;
	45131	45133	0.002219	0.065277	0	251.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45132	45133	0.002219	0.065277	0	251.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45136	45134	0.012552	0.055588	0.00709	105.56	0	0	0	0	1	0	0	-5.3800	1.1700	5.3900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	45136	45137	0.000286	0.001148	0	0	0	0	0	0	1	0	0	4.5100	1.8600	-4.5100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	45140	45136	0.008826	0.043687	0.00377	118.06	0	0	0	0	1	0	0	-23.7200	20.0700	23.8000	-20.0700	0.0000	0.0000	0.0000	0.0000;
	45138	45377	0.016245	0.080112	0.00912	118.48	0	0	0	0	1	0	0	-20.7100	1.5900	20.7800	-2.2100	0.0000	0.0000	0.0000	0.0000;
	45138	46243	0.019626	0.074253	0.00999	129.5	0	0	0	0	1	0	0	45.0200	-5.9400	-44.6300	6.3600	0.0000	0.0000	0.0000	0.0000;
	45139	45140	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-6.2100	28.5300	6.2100	-28.5200	0.0000	0.0000	0.0000	0.0000;
	46362	45141	0.00771	0.036793	0.00429	137.97	0	0	0	0	1	0	0	90.1400	-2.6400	-89.5700	4.9300	0.0000	0.0000	0.0000	0.0000;
	45142	45143	0.000242	0.001186	0	0	0	0	0	0	1	0	0	10.9400	0.7900	-10.9400	-0.7900	0.0000	0.0000	0.0000	0.0000;
	46243	45142	0.017753	0.071233	0.00698	128.42	0	0	0	0	1	0	0	39.3700	-8.6800	-39.0900	9.0600	0.0000	0.0000	0.0000	0.0000;
	45144	45145	0.000279	0.001015	0	0	0	0	0	0	1	0	0	10.9400	2.0500	-10.9400	-2.0500	0.0000	0.0000	0.0000	0.0000;
	45144	45146	0.01045	0.050148	0.00472	137.18	0	0	0	0	1	0	0	-83.0900	-12.2500	83.7900	15.1200	0.0000	0.0000	0.0000	0.0000;
	45146	46242	0.007027	0.035603	0.00443	123.47	0	0	0	0	1	0	0	-34.2900	-7.5300	34.3700	7.4600	0.0000	0.0000	0.0000	0.0000;
	46329	45146	0.006079	0.027916	0.00279	131.94	0	0	0	0	1	0	0	60.6700	12.7700	-60.4500	-12.0900	0.0000	0.0000	0.0000	0.0000;
	45148	45147	0.010949	0.052655	0.0063	133.32	0	0	0	0	1	0	0	28.7600	-1.5100	-28.6800	1.2400	0.0000	0.0000	0.0000	0.0000;
	45147	45156	0.019309	0.091754	0.00803	131.52	0	0	0	0	1	0	0	26.6700	-1.3800	-26.5400	1.1300	0.0000	0.0000	0.0000	0.0000;
	45148	46680	0.012373	0.049382	0.00749	135.36	0	0	0	0	1	0	0	-33.1000	0.7100	33.2300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	45149	45150	0.000272	0.001011	0	0	0	0	0	0	1	0	0	2.7400	0.5700	-2.7400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	45153	45149	0.015333	0.056844	0.00682	138.04	0	0	0	0	1	0	0	42.2300	-3.9600	-41.9700	4.2000	0.0000	0.0000	0.0000	0.0000;
	46239	45149	0.019554	0.070888	0.01063	136.48	0	0	0	0	1	0	0	-38.9500	4.7000	39.2400	-4.7700	0.0000	0.0000	0.0000	0.0000;
	45151	45977	0.015229	0.056825	0.01079	146.29	0	0	0	0	1	0	0	63.7300	-6.4500	-63.1300	7.5400	0.0000	0.0000	0.0000	0.0000;
	45152	45153	0.003254	0.014942	0.00254	140.61	0	0	0	0	1	0	0	47.6100	-2.9900	-47.5400	3.0400	0.0000	0.0000	0.0000	0.0000;
	45152	45154	0.010352	0.042773	0.00769	142.91	0	0	0	0	1	0	0	-54.2300	1.4700	54.5200	-1.1100	0.0000	0.0000	0.0000	0.0000;
	45154	45155	0.000227	0.001159	0	0	0	0	0	0	1	0	0	5.3700	0.5300	-5.3700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	46680	45154	0.00548	0.01814	0.00182	144.73	0	0	0	0	1	0	0	60.0800	-0.1700	-59.8900	0.5800	0.0000	0.0000	0.0000	0.0000;
	45156	45157	0.010256	0.049131	0.00343	130.28	0	0	0	0	1	0	0	24.2600	-1.4600	-24.2100	1.3700	0.0000	0.0000	0.0000	0.0000;
	45157	45158	0.000269	0.001091	0	0	0	0	0	0	1	0	0	4.4900	1.3500	-4.4900	-1.3500	0.0000	0.0000	0.0000	0.0000;
	45157	45297	0.015982	0.087196	0.00937	113.86	0	0	0	0	1	0	0	0.8400	4.6400	-0.8300	-5.6000	0.0000	0.0000	0.0000	0.0000;
	46367	45157	0.019022	0.091893	0.009	124.06	0	0	0	0	1	0	0	-18.8100	6.7500	18.8800	-7.3500	0.0000	0.0000	0.0000	0.0000;
	45159	45160	0.000203	0.001152	0	0	0	0	0	0	1	0	0	1.6500	0.3000	-1.6500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	45159	45178	0.010822	0.044955	0.00611	133.89	0	0	0	0	1	0	0	-28.0600	7.0200	28.1500	-7.3200	0.0000	0.0000	0.0000	0.0000;
	45162	45161	0.000975	0.042251	0	199.66	0	0	1.00625	0	1	0	0	106.8400	-10.6400	-106.7300	15.1800	0.0000	0.0000	0.0000	0.0000;
	45161	45163	0.000268	0.001179	0	0	0	0	0	0	1	0	0	9.2300	2.8400	-9.2300	-2.8400	0.0000	0.0000	0.0000	0.0000;
	45161	45707	0.004671	0.041451	0.08069	485.61	0	0	0	0	1	0	0	97.5000	-18.0200	-97.0800	12.9900	0.0000	0.0000	0.0000	0.0000;
	55070	45162	0.004232	0.027118	0.03368	305.78	0	0	0	0	1	0	0	107.2900	-11.4200	-106.8400	10.6400	0.0000	0.0000	0.0000	0.0000;
	45165	45164	0.020777	0.084217	0.00998	141.69	0	0	0	0	1	0	0	-44.3300	2.7600	44.7300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	45164	45176	0.017272	0.082934	0.00819	143.7	0	0	0	0	1	0	0	-48.5000	1.6100	48.8900	-0.6000	0.0000	0.0000	0.0000	0.0000;
	45165	45166	0.000288	0.001053	0	0	0	0	0	0	1	0	0	2.2900	2.0500	-2.2900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	45167	45165	0.006033	0.027724	0.00324	140.25	0	0	0	0	1	0	0	-41.9300	4.9500	42.0400	-4.8100	0.0000	0.0000	0.0000	0.0000;
	45167	45168	0.000242	0.001034	0	0	0	0	0	0	1	0	0	4.5800	0.8900	-4.5800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	45167	45188	0.018639	0.067456	0.00754	129.88	0	0	0	0	1	0	0	-21.1400	-0.8400	21.2200	0.3500	0.0000	0.0000	0.0000	0.0000;
	45167	45700	0.022998	0.097418	0.01666	128.21	0	0	0	0	1	0	0	19.7400	-20.4400	-19.5600	19.4400	0.0000	0.0000	0.0000	0.0000;
	45167	45703	0.024464	0.068165	0.00978	130.37	0	0	0	0	1	0	0	23.3200	10.2400	-23.1600	-10.7900	0.0000	0.0000	0.0000	0.0000;
	45169	45170	0.00029	0.001116	0	0	0	0	0	0	1	0	0	-3.3100	-1.4500	3.3100	1.4500	0.0000	0.0000	0.0000	0.0000;
	45170	45179	0.022216	0.098609	0.00959	132.43	0	0	0	0	1	0	0	24.4500	-12.6200	-24.2700	12.4700	0.0000	0.0000	0.0000	0.0000;
	45170	45183	0.018024	0.067433	0.00876	134.25	0	0	0	0	1	0	0	-27.7600	11.1800	27.9300	-11.3700	0.0000	0.0000	0.0000	0.0000;
	45171	45174	0.004156	0.120505	0	323.61	0	0	1	0	1	0	0	-13.4400	-8.2800	13.4500	8.5500	0.0000	0.0000	0.0000	0.0000;
	45171	45175	0.000204	0.001196	0	0	0	0	0	0	1	0	0	3.3300	0.2900	-3.3300	-0.2900	0.0000	0.0000	0.0000	0.0000;
	45171	55071	0.001312	0.005925	0.00086	137.65	0	0	0	0	1	0	0	-34.9800	3.0800	34.9900	-3.1100	0.0000	0.0000	0.0000	0.0000;
	45172	45174	-0.003019	-0.087533	0	273.61	0	0	1	0	1	0	0	13.4500	8.3500	-13.4500	-8.5500	0.0000	0.0000	0.0000	0.0000;
	45172	54935	0.007332	0.017983	0.00228	63.45	0	0	0	0	1	0	0	-10.9400	6.0100	10.9500	-6.2300	0.0000	0.0000	0.0000	0.0000;
	55063	45172	0.003449	0.007392	0.00055	48.49	0	0	0	0	1	0	0	-1.1200	12.0800	1.1200	-12.1300	0.0000	0.0000	0.0000	0.0000;
	45172	55124	0.010223	0.028733	0.00097	50.38	0	0	0	0	1	0	0	-3.6300	-2.2300	3.6300	2.1300	0.0000	0.0000	0.0000	0.0000;
	45173	45174	0.006112	0.177194	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45176	45177	0.000264	0.001136	0	0	0	0	0	0	1	0	0	3.6500	1.0300	-3.6500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	45178	45176	0.009432	0.03471	0.00344	145.42	0	0	0	0	1	0	0	52.7900	0.9600	-52.5400	-0.4300	0.0000	0.0000	0.0000	0.0000;
	45178	55125	0.009472	0.040638	0.0076	155.74	0	0	0	0	1	0	0	-84.2700	4.6800	84.9000	-2.7900	0.0000	0.0000	0.0000	0.0000;
	45179	45703	0.042289	0.165198	0.01535	126.96	0	0	0	0	1	0	0	16.4900	-15.1400	-16.2800	14.4400	0.0000	0.0000	0.0000	0.0000;
	45181	45180	0.001649	0.04627	0	229.61	0	0	1.0125	0	1	0	0	3.9200	-5.0900	-3.9200	5.1000	0.0000	0.0000	0.0000	0.0000;
	45180	45182	0.000285	0.001011	0	0	0	0	0	0	1	0	0	1.5500	0.1700	-1.5500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	55125	45180	0.010663	0.052883	0.00338	105.96	0	0	0	0	1	0	0	-2.3600	4.9200	2.3600	-5.2700	0.0000	0.0000	0.0000	0.0000;
	53485	45181	0.047261	0.130022	0.00614	52.46	0	0	0	0	1	0	0	3.9400	-5.7100	-3.9200	5.0900	0.0000	0.0000	0.0000	0.0000;
	45184	45183	0.014688	0.059984	0.00614	136.95	0	0	0	0	1	0	0	31.9100	-9.6500	-31.7300	9.7700	0.0000	0.0000	0.0000	0.0000;
	45185	45184	0.001627	0.044423	0	360.45	0	0	1.075	0	1	0	0	33.3100	-8.8400	-33.2900	9.4000	0.0000	0.0000	0.0000	0.0000;
	45184	45186	0.000278	0.001193	0	0	0	0	0	0	1	0	0	1.3900	0.2500	-1.3900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	45185	52947	0.019147	0.054874	0.00267	73.7	0	0	0	0	1	0	0	-27.6100	5.2200	27.7500	-5.1100	0.0000	0.0000	0.0000	0.0000;
	53473	45185	0.023409	0.052592	0.00553	54.72	0	0	0	0	1	0	0	5.7200	-4.2000	-5.7100	3.6200	0.0000	0.0000	0.0000	0.0000;
	45188	45187	0.013469	0.057831	0.00914	130.74	0	0	0	0	1	0	0	-22.4600	-0.6200	22.5300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	45357	45190	0.009637	0.04061	0.00519	133.36	0	0	0	0	1	0	0	-31.4000	-0.3200	31.4900	0.1400	0.0000	0.0000	0.0000	0.0000;
	45191	45192	0.013187	0.039211	0.00386	130.34	0	0	0	0	1	0	0	-23.4400	0.5700	23.5100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	45191	45193	0.015957	0.07344	0.00681	148.57	0	0	0	0	1	0	0	64.5800	-4.0700	-63.9400	6.2800	0.0000	0.0000	0.0000	0.0000;
	45357	45191	0.014347	0.062028	0.00961	138.88	0	0	0	0	1	0	0	44.2000	-1.8800	-43.9400	2.0100	0.0000	0.0000	0.0000	0.0000;
	45192	45689	0.024586	0.090979	0.01009	132.62	0	0	0	0	1	0	0	-26.3100	0.3600	26.4700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	45194	45195	0.000243	0.001148	0	0	0	0	0	0	1	0	0	3.3300	1.0700	-3.3300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	45194	45199	0.017814	0.081611	0.01048	141.91	0	0	0	0	1	0	0	41.8700	-2.5700	-41.5800	2.7700	0.0000	0.0000	0.0000	0.0000;
	45194	54868	0.012122	0.044387	0.009	143.78	0	0	0	0	1	0	0	-45.2000	1.5100	45.4300	-1.6400	0.0000	0.0000	0.0000	0.0000;
	45197	45196	0.001222	0.037154	0	264.76	0	0	1.05625	0	1	0	0	3.7700	-13.4500	-3.7700	13.5300	0.0000	0.0000	0.0000	0.0000;
	45196	45198	0.000221	0.001127	0	0	0	0	0	0	1	0	0	3.7700	-13.5300	-3.7700	13.5300	0.0000	0.0000	0.0000	0.0000;
	52935	45197	0.034626	0.087368	0.01009	64.14	0	0	0	0	1	0	0	11.0400	-10.5300	-10.9700	9.6100	0.0000	0.0000	0.0000	0.0000;
	45197	53569	0.007816	0.021865	0.00634	54.67	0	0	0	0	1	0	0	5.0800	3.4800	-5.0800	-4.1600	0.0000	0.0000	0.0000	0.0000;
	45198	45208	0.020071	0.09439	0.00579	115.89	0	0	0	0	1	0	0	3.7700	-13.5300	-3.7300	13.1400	0.0000	0.0000	0.0000	0.0000;
	45199	45200	0.000218	0.001124	0	0	0	0	0	0	1	0	0	2.6000	0.2500	-2.6000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	45199	45202	0.011709	0.063839	0.00817	140.49	0	0	0	0	1	0	0	38.9800	-3.0200	-38.8100	3.0500	0.0000	0.0000	0.0000	0.0000;
	45201	45210	0.020468	0.082645	0.01497	139.89	0	0	0	0	1	0	0	41.4300	-7.2200	-41.1000	6.9400	0.0000	0.0000	0.0000	0.0000;
	54868	45201	0.009416	0.031792	0.00512	141.95	0	0	0	0	1	0	0	45.7300	-4.9400	-45.5500	5.0000	0.0000	0.0000	0.0000	0.0000;
	45206	45202	0.015206	0.06226	0.00736	134.44	0	0	0	0	1	0	0	-27.9400	6.5400	28.0600	-6.8400	0.0000	0.0000	0.0000	0.0000;
	45204	45203	0.001411	0.07659	0	140.88	0	0	1.0125	0	1	0	0	51.4500	-12.0000	-51.4100	13.9900	0.0000	0.0000	0.0000	0.0000;
	45203	45205	0.000257	0.001071	0	0	0	0	0	0	1	0	0	10.7500	1.8100	-10.7500	-1.8100	0.0000	0.0000	0.0000	0.0000;
	45411	45203	0.001924	0.017359	0.06038	501.07	0	0	0	0	1	0	0	-121.8300	40.7800	122.1300	-44.7300	0.0000	0.0000	0.0000	0.0000;
	45203	46525	0.003443	0.031919	0.12029	472.94	0	0	0	0	1	0	0	-81.4700	3.9700	81.6800	-15.1000	0.0000	0.0000	0.0000	0.0000;
	52923	45204	0.012234	0.070707	0.04606	270.83	0	0	0	0	1	0	0	52.4000	-14.8500	-52.0800	11.6800	0.0000	0.0000	0.0000	0.0000;
	45414	45206	0.011676	0.057389	0.00454	134.65	0	0	0	0	1	0	0	-33.4200	-13.8800	33.5700	14.1200	0.0000	0.0000	0.0000	0.0000;
	45775	45206	0.005389	0.026632	0.00285	120.29	0	0	0	0	1	0	0	16.4100	22.6700	-16.3700	-22.7800	0.0000	0.0000	0.0000	0.0000;
	45207	45208	0.000235	0.001053	0	0	0	0	0	0	1	0	0	-3.1100	-0.3100	3.1100	0.3100	0.0000	0.0000	0.0000	0.0000;
	45208	45209	0.007633	0.037013	0.00396	108.32	0	0	0	0	1	0	0	0.6200	-13.4400	-0.6000	13.1100	0.0000	0.0000	0.0000	0.0000;
	45209	45776	0.034093	0.146418	0.02102	103.03	0	0	0	0	1	0	0	-4.8700	-14.1500	4.9400	12.2400	0.0000	0.0000	0.0000	0.0000;
	45210	46220	0.019467	0.072511	0.00887	136.97	0	0	0	0	1	0	0	35.2600	-8.7900	-35.0200	8.7100	0.0000	0.0000	0.0000	0.0000;
	45211	45212	0.000259	0.001111	0	0	0	0	0	0	1	0	0	4.3000	2.0900	-4.3000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	45211	45216	0.016662	0.068231	0.00597	126.15	0	0	0	0	1	0	0	23.6000	-3.6600	-23.5100	3.4000	0.0000	0.0000	0.0000	0.0000;
	45223	45211	0.014491	0.055998	0.0039	130.28	0	0	0	0	1	0	0	28.0100	-1.5700	-27.9000	1.5700	0.0000	0.0000	0.0000	0.0000;
	45213	45214	0.00023	0.001063	0	0	0	0	0	0	1	0	0	3.2300	0.4100	-3.2300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	45213	45215	0.016574	0.073848	0.00741	118.08	0	0	0	0	1	0	0	-6.0500	0.9600	6.0500	-1.7300	0.0000	0.0000	0.0000	0.0000;
	45213	46622	0.007171	0.033183	0.00608	112.85	0	0	0	0	1	0	0	2.8100	-1.3700	-2.8100	0.7200	0.0000	0.0000	0.0000	0.0000;
	45219	45216	0.010124	0.040983	0.00661	121.82	0	0	0	0	1	0	0	-19.4700	3.7500	19.5100	-4.2900	0.0000	0.0000	0.0000	0.0000;
	45217	45218	0.00021	0.001099	0	0	0	0	0	0	1	0	0	3.0600	2.0100	-3.0600	-2.0100	0.0000	0.0000	0.0000	0.0000;
	45219	45217	0.00429	0.01674	0.00337	118.74	0	0	0	0	1	0	0	16.4100	-4.2600	-16.4000	3.9500	0.0000	0.0000	0.0000	0.0000;
	46130	45217	0.015263	0.058999	0.00677	131.36	0	0	0	0	1	0	0	-37.2400	11.9900	37.4700	-11.8500	0.0000	0.0000	0.0000	0.0000;
	45219	45220	0.000284	0.001187	0	0	0	0	0	0	1	0	0	3.0600	0.5100	-3.0600	-0.5100	0.0000	0.0000	0.0000	0.0000;
	45223	45221	0.011457	0.056589	0.00811	116.68	0	0	0	0	1	0	0	11.6700	-0.7400	-11.6600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	45221	45784	0.018288	0.080111	0.00677	109.36	0	0	0	0	1	0	0	8.2700	-0.2100	-8.2600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	45222	45767	0.026564	0.101347	0.01225	132.97	0	0	0	0	1	0	0	-28.0600	9.6400	28.2800	-10.0800	0.0000	0.0000	0.0000	0.0000;
	45222	45784	0.00943	0.038504	0.004	92.97	0	0	0	0	1	0	0	-3.6500	-0.0300	3.6500	-0.3900	0.0000	0.0000	0.0000	0.0000;
	45222	45788	0.015449	0.073158	0.00727	130.46	0	0	0	0	1	0	0	27.3900	-9.9900	-27.2700	9.8000	0.0000	0.0000	0.0000	0.0000;
	46622	45223	0.004228	0.017828	0.00221	151.17	0	0	0	0	1	0	0	83.6900	-3.0800	-83.4200	4.0100	0.0000	0.0000	0.0000	0.0000;
	45224	45225	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-2.8600	-1.1000	2.8600	1.1000	0.0000	0.0000	0.0000	0.0000;
	45225	45231	0.023373	0.12788	0.0108	128.48	0	0	0	0	1	0	0	20.4800	-5.6900	-20.3800	5.0500	0.0000	0.0000	0.0000	0.0000;
	45225	45234	0.01645	0.067718	0.0103	133.37	0	0	0	0	1	0	0	25.5800	0.5100	-25.4800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	45226	45230	0.010489	0.040662	0.00415	116.49	0	0	0	0	1	0	0	-11.8200	5.4800	11.8400	-5.8700	0.0000	0.0000	0.0000	0.0000;
	45226	45387	0.007623	0.038504	0.00473	113.74	0	0	0	0	1	0	0	6.7800	-6.4200	-6.7800	5.9400	0.0000	0.0000	0.0000	0.0000;
	45248	45227	0.016883	0.080829	0.00882	123.74	0	0	0	0	1	0	0	-25.6900	3.3500	25.7900	-3.7900	0.0000	0.0000	0.0000	0.0000;
	45228	45229	0.000217	0.001016	0	0	0	0	0	0	1	0	0	-4.2100	-0.7600	4.2100	0.7600	0.0000	0.0000	0.0000	0.0000;
	46336	45229	0.013074	0.051383	0.01107	136.12	0	0	0	0	1	0	0	51.5700	-4.1500	-51.2500	4.1700	0.0000	0.0000	0.0000	0.0000;
	45230	45231	0.00839	0.037572	0.00888	118.16	0	0	0	0	1	0	0	-15.3200	4.8300	15.3400	-5.7000	0.0000	0.0000	0.0000	0.0000;
	45232	45237	0.011208	0.044005	0.00508	126.64	0	0	0	0	1	0	0	40.0500	-7.8500	-39.8700	8.0100	0.0000	0.0000	0.0000	0.0000;
	45232	45238	0.011146	0.046453	0.00652	128.43	0	0	0	0	1	0	0	-44.2100	6.2900	44.4200	-6.0900	0.0000	0.0000	0.0000	0.0000;
	45233	45244	0.024458	0.112472	0.0151	129.8	0	0	0	0	1	0	0	-49.2400	7.7200	49.8100	-6.7200	0.0000	0.0000	0.0000	0.0000;
	45234	45235	0.000233	0.001152	0	0	0	0	0	0	1	0	0	1.9700	0.3100	-1.9700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	45236	45247	0.010047	0.050312	0.0061	112.88	0	0	0	0	1	0	0	19.4700	-3.6300	-19.4300	3.1600	0.0000	0.0000	0.0000	0.0000;
	45248	45236	0.019335	0.079765	0.01127	121.74	0	0	0	0	1	0	0	21.5200	-4.4100	-21.4400	3.5500	0.0000	0.0000	0.0000	0.0000;
	45237	45383	0.018817	0.070543	0.01347	124.84	0	0	0	0	1	0	0	35.4300	-8.8500	-35.2000	8.3200	0.0000	0.0000	0.0000	0.0000;
	45238	45460	0.030164	0.145626	0.01465	118.84	0	0	0	0	1	0	0	-27.0500	3.2800	27.2600	-3.8000	0.0000	0.0000	0.0000	0.0000;
	45239	45241	0.003979	0.018983	0.00183	134.73	0	0	0	0	1	0	0	-41.2100	1.1800	41.2700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	45241	45240	0.001144	0.057281	0	197.54	0	0	1.00625	0	1	0	0	-99.3200	3.6000	99.4200	1.6300	0.0000	0.0000	0.0000	0.0000;
	45240	45242	0.000208	0.001004	0	0	0	0	0	0	1	0	0	11.7700	6.0400	-11.7700	-6.0400	0.0000	0.0000	0.0000	0.0000;
	45256	45240	0.003334	0.034104	0.12011	470.69	0	0	0	0	1	0	0	-62.7400	3.5900	62.8600	-15.3700	0.0000	0.0000	0.0000	0.0000;
	46747	45240	0.002665	0.023463	0.12093	576.31	0	0	0	0	1	0	0	251.9500	-22.7000	-250.3900	23.3200	0.0000	0.0000	0.0000	0.0000;
	45241	45243	0.013348	0.055751	0.00721	141.98	0	0	0	0	1	0	0	58.0500	-2.5100	-57.6400	3.4400	0.0000	0.0000	0.0000	0.0000;
	45243	45244	0.007783	0.038017	0.0033	140.9	0	0	0	0	1	0	0	54.5800	-4.9500	-54.3700	5.6500	0.0000	0.0000	0.0000	0.0000;
	45244	45245	0.00028	0.001044	0	0	0	0	0	0	1	0	0	2.2800	0.2400	-2.2800	-0.2400	0.0000	0.0000	0.0000	0.0000;
	45246	45247	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-5.6000	-0.0200	5.6000	0.0200	0.0000	0.0000	0.0000	0.0000;
	45247	45259	0.021324	0.085422	0.00954	112.32	0	0	0	0	1	0	0	13.8400	-3.1800	-13.8000	2.3100	0.0000	0.0000	0.0000	0.0000;
	45248	45249	0.000258	0.001141	0	0	0	0	0	0	1	0	0	4.1700	1.0700	-4.1700	-1.0700	0.0000	0.0000	0.0000	0.0000;
	45250	45251	0.009025	0.030634	0.00437	131.02	0	0	0	0	1	0	0	43.6700	-2.7700	-43.5000	2.8600	0.0000	0.0000	0.0000	0.0000;
	45250	45253	0.011713	0.045422	0.00578	132.47	0	0	0	0	1	0	0	-48.2500	1.8900	48.5100	-1.5300	0.0000	0.0000	0.0000	0.0000;
	45251	45252	0.000214	0.001163	0	0	0	0	0	0	1	0	0	4.5900	0.2700	-4.5900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	45251	45395	0.029175	0.084903	0.00664	129.94	0	0	0	0	1	0	0	38.4200	-3.2000	-38.0100	3.6800	0.0000	0.0000	0.0000	0.0000;
	45253	45254	0.000289	0.001091	0	0	0	0	0	0	1	0	0	7.2500	3.7900	-7.2500	-3.7900	0.0000	0.0000	0.0000	0.0000;
	45257	45253	0.010407	0.046989	0.00556	134.25	0	0	0	0	1	0	0	56.0600	3.0100	-55.7600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	45261	45255	0.021877	0.075118	0.00591	110.12	0	0	0	0	1	0	0	-1.6800	-4.6300	1.6900	4.0100	0.0000	0.0000	0.0000	0.0000;
	45257	45256	0.001477	0.056878	0	176.98	0	0	1.00625	0	1	0	0	-56.0600	-3.0100	56.1000	4.6700	0.0000	0.0000	0.0000	0.0000;
	45256	45258	0.000239	0.001067	0	0	0	0	0	0	1	0	0	6.6400	2.0200	-6.6400	-2.0200	0.0000	0.0000	0.0000	0.0000;
	45261	45259	0.015253	0.058053	0.00476	102.23	0	0	0	0	1	0	0	-7.1500	2.5500	7.1600	-3.0300	0.0000	0.0000	0.0000	0.0000;
	45260	45261	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-8.8300	-2.0800	8.8300	2.0800	0.0000	0.0000	0.0000	0.0000;
	45902	45262	0.022943	0.074833	0.00661	115.32	0	0	0	0	1	0	0	1.7100	0.1100	-1.7100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	45963	45262	0.01177	0.051818	0.0062	110.02	0	0	0	0	1	0	0	1.3900	-1.2200	-1.3900	0.5600	0.0000	0.0000	0.0000	0.0000;
	45286	45263	0.016558	0.07086	0.00748	99.74	0	0	0	0	1	0	0	-7.8100	1.8400	7.8200	-2.6000	0.0000	0.0000	0.0000	0.0000;
	45263	45902	0.014262	0.052831	0.00593	107.44	0	0	0	0	1	0	0	-10.5100	1.5600	10.5300	-2.1400	0.0000	0.0000	0.0000	0.0000;
	45264	45265	0.000256	0.001084	0	0	0	0	0	0	1	0	0	2.0000	0.7500	-2.0000	-0.7500	0.0000	0.0000	0.0000	0.0000;
	45264	45286	0.015676	0.079211	0.00938	117.54	0	0	0	0	1	0	0	1.4000	4.1300	-1.3900	-5.1300	0.0000	0.0000	0.0000	0.0000;
	45264	45291	0.014837	0.055362	0.00699	120.25	0	0	0	0	1	0	0	-3.3900	-4.8800	3.4000	4.1400	0.0000	0.0000	0.0000	0.0000;
	45266	45269	0.001476	0.051393	0	254.86	0	0	1	0	1	0	0	71.9800	11.0500	-71.9100	-8.5300	0.0000	0.0000	0.0000	0.0000;
	45266	45270	0.00027	0.001028	0	0	0	0	0	0	1	0	0	-71.9800	-14.1400	71.9900	14.1900	0.0000	0.0000	0.0000	0.0000;
	45267	45269	0.000127	0.004418	0	174.96	0	0	1	0	1	0	0	-48.8600	-2.0300	48.8600	2.1200	0.0000	0.0000	0.0000	0.0000;
	45279	45267	0.00791	0.032293	0.00198	133.87	0	0	0	0	1	0	0	-31.6700	0.2600	31.7400	-0.1700	0.0000	0.0000	0.0000	0.0000;
	45267	46182	0.013327	0.057674	0.00672	121.33	0	0	0	0	1	0	0	17.1200	2.1900	-17.0800	-2.7500	0.0000	0.0000	0.0000	0.0000;
	45268	45269	0.009164	0.319173	0	79.9	0	0	1	0	1	0	0	-23.0000	-4.7100	23.0500	6.4100	0.0000	0.0000	0.0000	0.0000;
	45273	45270	0.001745	0.016599	0.0497	467.85	0	0	0	0	1	0	0	-91.5800	2.8200	91.7200	-6.9200	0.0000	0.0000	0.0000	0.0000;
	46652	45270	0.002719	0.022746	0.09924	516.64	0	0	0	0	1	0	0	164.3900	2.0800	-163.7100	-7.2700	0.0000	0.0000	0.0000	0.0000;
	45271	45272	0.000219	0.001115	0	0	0	0	0	0	1	0	0	18.8200	7.0100	-18.8200	-7.0100	0.0000	0.0000	0.0000	0.0000;
	45280	45271	0.011753	0.038588	0.0049	129	0	0	0	0	1	0	0	-26.4800	7.0100	26.5600	-7.2600	0.0000	0.0000	0.0000	0.0000;
	45281	45271	0.006785	0.028454	0.00643	139.62	0	0	0	0	1	0	0	45.5200	-0.3900	-45.3900	0.2500	0.0000	0.0000	0.0000	0.0000;
	45274	45273	0.001981	0.083119	0	156.42	0	0	1.01875	0	1	0	0	-53.4400	-17.7800	53.5000	20.2900	0.0000	0.0000	0.0000	0.0000;
	45273	45275	0.000296	0.001088	0	0	0	0	0	0	1	0	0	19.1700	3.6900	-19.1700	-3.6900	0.0000	0.0000	0.0000	0.0000;
	45290	45273	0.001139	0.010215	0.06093	452.99	0	0	0	0	1	0	0	-2.3200	3.6700	2.3200	-10.2700	0.0000	0.0000	0.0000	0.0000;
	46248	45273	0.001821	0.016183	0.06113	488.74	0	0	0	0	1	0	0	-96.3300	-4.6700	96.4800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	46606	45273	0.00203	0.018037	0.08458	517.94	0	0	0	0	1	0	0	80.0200	7.8900	-79.8900	-16.0000	0.0000	0.0000	0.0000	0.0000;
	45274	46246	0.009375	0.037115	0.00328	118.3	0	0	0	0	1	0	0	10.5300	16.7700	-10.5000	-16.9900	0.0000	0.0000	0.0000	0.0000;
	45274	46354	0.004603	0.019524	0.00214	139.1	0	0	0	0	1	0	0	42.9100	1.0100	-42.8300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	45279	45276	0.013037	0.054183	0.00321	126.92	0	0	0	0	1	0	0	19.1200	-6.7500	-19.0700	6.6100	0.0000	0.0000	0.0000	0.0000;
	45276	46246	0.004767	0.018051	0.00243	99.94	0	0	0	0	1	0	0	-0.1000	-15.7300	0.1100	15.5100	0.0000	0.0000	0.0000	0.0000;
	45288	45277	0.01036	0.038043	0.00243	128.15	0	0	0	0	1	0	0	-24.3600	1.4800	24.4200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	46354	45277	0.002915	0.013689	0.00169	130.65	0	0	0	0	1	0	0	29.9200	-0.5600	-29.8900	0.4900	0.0000	0.0000	0.0000	0.0000;
	45278	45287	0.016099	0.080668	0.00859	120.76	0	0	0	0	1	0	0	14.7100	-2.7500	-14.6800	1.9900	0.0000	0.0000	0.0000	0.0000;
	45278	46184	0.006853	0.031917	0.00225	123.78	0	0	0	0	1	0	0	-18.0700	2.2400	18.0900	-2.3800	0.0000	0.0000	0.0000	0.0000;
	45280	46247	0.005165	0.019183	0.00202	126.42	0	0	0	0	1	0	0	21.0000	-7.4500	-20.9700	7.3200	0.0000	0.0000	0.0000	0.0000;
	45281	45282	0.000276	0.001176	0	0	0	0	0	0	1	0	0	6.2800	1.6500	-6.2800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	45281	45289	0.006102	0.035311	0.00438	114.56	0	0	0	0	1	0	0	8.4400	-0.9800	-8.4400	0.5300	0.0000	0.0000	0.0000	0.0000;
	45291	45281	0.010813	0.038394	0.00402	144.14	0	0	0	0	1	0	0	60.6100	1.1400	-60.2400	-0.2800	0.0000	0.0000	0.0000	0.0000;
	45283	45904	0.016196	0.059781	0.01392	136.74	0	0	0	0	1	0	0	-46.0800	5.4200	46.4000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	45907	45284	0.011965	0.052297	0.00628	140.88	0	0	0	0	1	0	0	-43.7400	7.3000	43.9600	-7.0100	0.0000	0.0000	0.0000	0.0000;
	45284	46663	0.010081	0.040016	0.00402	147.58	0	0	0	0	1	0	0	-60.2300	2.7200	60.5700	-1.8000	0.0000	0.0000	0.0000	0.0000;
	45285	45286	0.000278	0.00101	0	0	0	0	0	0	1	0	0	-9.2000	-3.2900	9.2000	3.2900	0.0000	0.0000	0.0000	0.0000;
	46184	45288	0.007256	0.036227	0.0043	125.77	0	0	0	0	1	0	0	-21.1100	1.7100	21.1400	-2.0300	0.0000	0.0000	0.0000	0.0000;
	45289	45293	0.020215	0.093609	0.00964	113.52	0	0	0	0	1	0	0	-2.3700	-1.6100	2.3700	0.5800	0.0000	0.0000	0.0000	0.0000;
	45291	45290	0.001205	0.060064	0	169.13	0	0	1.00625	0	1	0	0	-64.0100	-5.2800	64.0500	7.5800	0.0000	0.0000	0.0000	0.0000;
	45290	45292	0.000285	0.001004	0	0	0	0	0	0	1	0	0	21.6200	1.9700	-21.6200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	45290	46652	0.003094	0.027431	0.05862	536.94	0	0	0	0	1	0	0	-192.0900	2.6800	193.1500	0.2800	0.0000	0.0000	0.0000	0.0000;
	45290	46664	0.002529	0.021141	0.12028	513.21	0	0	0	0	1	0	0	108.7400	-15.9100	-108.4700	5.2000	0.0000	0.0000	0.0000	0.0000;
	45293	46354	0.016034	0.061963	0.0102	125.77	0	0	0	0	1	0	0	-16.3700	-1.9900	16.4100	1.0400	0.0000	0.0000	0.0000	0.0000;
	45294	46216	0.065938	0.256527	0.02575	107.59	0	0	0	0	1	0	0	8.8500	-2.0700	-8.8000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	45294	46225	0.052938	0.212875	0.02407	126.52	0	0	0	0	1	0	0	-21.7700	7.0400	22.0400	-8.4600	0.0000	0.0000	0.0000	0.0000;
	45296	45295	0.009023	0.034562	0.00681	141.16	0	0	0	0	1	0	0	-52.0600	8.2300	52.3000	-8.0600	0.0000	0.0000	0.0000	0.0000;
	45295	45906	0.008111	0.034287	0.01094	148.34	0	0	0	0	1	0	0	-52.6800	6.9400	52.9000	-7.2000	0.0000	0.0000	0.0000	0.0000;
	45296	45322	0.013717	0.064333	0.01147	122.04	0	0	0	0	1	0	0	16.8500	-2.1400	-16.8200	1.1000	0.0000	0.0000	0.0000	0.0000;
	45296	46223	0.01438	0.05561	0.00629	133.39	0	0	0	0	1	0	0	31.7600	-7.8000	-31.6200	7.6800	0.0000	0.0000	0.0000	0.0000;
	45297	45299	0.006877	0.031145	0.00373	104.65	0	0	0	0	1	0	0	-2.2700	4.6000	2.2700	-4.9800	0.0000	0.0000	0.0000	0.0000;
	45298	45299	0.000264	0.001171	0	0	0	0	0	0	1	0	0	-5.2400	-1.4500	5.2400	1.4500	0.0000	0.0000	0.0000	0.0000;
	45299	45312	0.01173	0.042924	0.00396	135.38	0	0	0	0	1	0	0	-36.8100	10.5000	36.9700	-10.3100	0.0000	0.0000	0.0000	0.0000;
	45299	46225	0.03015	0.102558	0.01343	133.62	0	0	0	0	1	0	0	29.3000	-6.9600	-29.0400	6.4400	0.0000	0.0000	0.0000	0.0000;
	45300	45301	0.000261	0.001131	0	0	0	0	0	0	1	0	0	2.2400	0.7900	-2.2400	-0.7900	0.0000	0.0000	0.0000	0.0000;
	45317	45300	0.015604	0.068223	0.00884	130.72	0	0	0	0	1	0	0	27.4900	-8.1700	-27.3700	7.7500	0.0000	0.0000	0.0000	0.0000;
	45300	45645	0.010753	0.045072	0.00377	129.85	0	0	0	0	1	0	0	25.1300	-8.5400	-25.0600	8.4300	0.0000	0.0000	0.0000	0.0000;
	45305	45302	0.014179	0.056756	0.007	128.82	0	0	0	0	1	0	0	-25.3700	1.8900	25.4600	-2.2800	0.0000	0.0000	0.0000	0.0000;
	45303	45304	0.000293	0.00119	0	0	0	0	0	0	1	0	0	4.1700	0.7400	-4.1700	-0.7400	0.0000	0.0000	0.0000	0.0000;
	45305	45303	0.008033	0.031402	0.0023	135.47	0	0	0	0	1	0	0	-36.8100	3.3300	36.9200	-3.1700	0.0000	0.0000	0.0000	0.0000;
	45305	45308	0.013257	0.068822	0.00635	143.46	0	0	0	0	1	0	0	56.2500	-6.4900	-55.8500	7.9100	0.0000	0.0000	0.0000	0.0000;
	45310	45306	0.01269	0.046752	0.00541	116.23	0	0	0	0	1	0	0	-5.8200	-5.7000	5.8300	5.1500	0.0000	0.0000	0.0000	0.0000;
	45320	45306	0.011658	0.047878	0.005	130.26	0	0	0	0	1	0	0	23.5000	10.0200	-23.4300	-10.2600	0.0000	0.0000	0.0000	0.0000;
	45307	46387	0.003643	0.033202	0.19886	530.44	0	0	0	0	1	0	0	157.6100	-34.7800	-156.7600	21.0300	0.0000	0.0000	0.0000	0.0000;
	45312	45308	0.020269	0.07571	0.00902	136.45	0	0	0	0	1	0	0	-38.8500	9.4400	39.1600	-9.2300	0.0000	0.0000	0.0000	0.0000;
	45309	45310	0.00023	0.001028	0	0	0	0	0	0	1	0	0	-19.2700	-4.8600	19.2700	4.8600	0.0000	0.0000	0.0000	0.0000;
	45322	45310	0.033523	0.096446	0.00898	119.65	0	0	0	0	1	0	0	13.5000	-1.6200	-13.4400	0.8400	0.0000	0.0000	0.0000	0.0000;
	45311	45312	0.000243	0.001171	0	0	0	0	0	0	1	0	0	-1.8700	-0.8700	1.8700	0.8700	0.0000	0.0000	0.0000	0.0000;
	45313	45316	0.0001	-0.001059	0	559.83	0	0	1	0	1	0	0	1.4900	0.5500	-1.4900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	45313	45317	0.000267	0.001097	0	0	0	0	0	0	1	0	0	-1.4900	-0.5500	1.4900	0.5500	0.0000	0.0000	0.0000	0.0000;
	45313	45318	0.000218	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45314	45316	0.001396	0.037199	0	279.92	0	0	1	0	1	0	0	-0.5900	-0.2000	0.5900	0.2000	0.0000	0.0000	0.0000	0.0000;
	45315	45316	0.001396	0.037199	0	279.92	0	0	1	0	1	0	0	-0.9000	-0.3500	0.9000	0.3500	0.0000	0.0000	0.0000	0.0000;
	46223	45317	0.019292	0.089633	0.01125	132.61	0	0	0	0	1	0	0	29.1400	-8.0500	-28.9800	7.6200	0.0000	0.0000	0.0000	0.0000;
	45320	45319	0.008216	0.03484	0.00456	131.59	0	0	0	0	1	0	0	-25.9800	11.7800	26.0400	-12.0100	0.0000	0.0000	0.0000	0.0000;
	45321	45322	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-3.3100	-0.5200	3.3100	0.5200	0.0000	0.0000	0.0000	0.0000;
	45335	45323	0.007133	0.033884	0.00419	113.08	0	0	0	0	1	0	0	6.7900	3.1400	-6.7800	-3.5800	0.0000	0.0000	0.0000	0.0000;
	45336	45323	0.002599	0.012759	0.00149	135.69	0	0	0	0	1	0	0	24.6900	-8.2800	-24.6700	8.2000	0.0000	0.0000	0.0000	0.0000;
	45528	45323	0.005428	0.022733	0.00227	135.39	0	0	0	0	1	0	0	-25.2700	6.0300	25.3100	-6.1300	0.0000	0.0000	0.0000	0.0000;
	45324	45336	0.010776	0.045455	0.00565	122.61	0	0	0	0	1	0	0	-11.5600	7.7900	11.5700	-8.3100	0.0000	0.0000	0.0000	0.0000;
	45530	45324	0.019181	0.074814	0.00967	109.82	0	0	0	0	1	0	0	-4.2800	-6.1900	4.2900	5.1900	0.0000	0.0000	0.0000	0.0000;
	45325	45326	0.00022	0.001077	0	0	0	0	0	0	1	0	0	6.7200	0.7800	-6.7200	-0.7800	0.0000	0.0000	0.0000	0.0000;
	45325	45327	0.012411	0.054378	0.01165	122.62	0	0	0	0	1	0	0	-14.7500	2.6800	14.7800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	45526	45325	0.008706	0.044714	0.00365	111.42	0	0	0	0	1	0	0	-8.0200	3.1000	8.0300	-3.4600	0.0000	0.0000	0.0000	0.0000;
	45340	45327	0.014929	0.064442	0.00416	124.65	0	0	0	0	1	0	0	17.0500	-3.7900	-17.0100	3.5300	0.0000	0.0000	0.0000	0.0000;
	45329	45328	0.002103	0.051912	0	232.52	0	0	1.01875	0	1	0	0	17.2400	-4.7600	-17.2300	4.9200	0.0000	0.0000	0.0000	0.0000;
	45328	45330	0.00023	0.001166	0	0	0	0	0	0	1	0	0	17.2300	-4.9200	-17.2300	4.9200	0.0000	0.0000	0.0000	0.0000;
	45329	56429	0.028323	0.06075	0.00179	61.97	0	0	0	0	1	0	0	-19.6000	4.3800	19.7000	-4.3500	0.0000	0.0000	0.0000	0.0000;
	45330	45613	0.031443	0.158187	0.01356	126.45	0	0	0	0	1	0	0	17.2300	-4.9200	-17.1400	3.9400	0.0000	0.0000	0.0000	0.0000;
	45337	45331	0.006521	0.034065	0.0114	112.32	0	0	0	0	1	0	0	2.5400	-0.1900	-2.5400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	45333	45332	0.002463	0.010889	0.00122	89.49	0	0	0	0	1	0	0	0.6700	9.6500	-0.6600	-9.7800	0.0000	0.0000	0.0000	0.0000;
	45332	45522	0.015307	0.071294	0.00943	123.76	0	0	0	0	1	0	0	-10.7600	7.2300	10.7800	-8.1300	0.0000	0.0000	0.0000	0.0000;
	56436	45333	0.002987	0.009408	0.00071	123.43	0	0	0	0	1	0	0	12.1000	10.4000	-12.0900	-10.4500	0.0000	0.0000	0.0000	0.0000;
	45334	45335	0.000263	0.001109	0	0	0	0	0	0	1	0	0	-11.4200	-2.4200	11.4200	2.4200	0.0000	0.0000	0.0000	0.0000;
	45335	56436	0.008162	0.031155	0.00428	129.08	0	0	0	0	1	0	0	-18.2100	-5.5700	18.2400	5.2100	0.0000	0.0000	0.0000	0.0000;
	45522	45336	0.004657	0.023956	0.00295	147.15	0	0	0	0	1	0	0	47.7900	-13.5400	-47.6800	13.7700	0.0000	0.0000	0.0000	0.0000;
	45337	56290	0.003044	0.015472	0.00182	121.39	0	0	0	0	1	0	0	-7.2700	-1.0800	7.2700	0.8900	0.0000	0.0000	0.0000	0.0000;
	45338	45339	0.011756	0.054511	0.00501	123.13	0	0	0	0	1	0	0	-5.5900	1.7400	5.5900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	45339	45340	0.016473	0.059366	0.00585	136	0	0	0	0	1	0	0	29.1900	-1.1600	-29.0600	1.0100	0.0000	0.0000	0.0000	0.0000;
	45339	45343	0.003107	0.013284	0.0017	148.79	0	0	0	0	1	0	0	-48.4000	1.9200	48.4600	-1.8100	0.0000	0.0000	0.0000	0.0000;
	45340	45341	0.000233	0.001018	0	0	0	0	0	0	1	0	0	12.0100	2.7800	-12.0100	-2.7800	0.0000	0.0000	0.0000	0.0000;
	45342	45345	0.002505	0.104081	0	250.47	0	0	1	0	1	0	0	48.5000	-0.1600	-48.4500	2.4300	0.0000	0.0000	0.0000	0.0000;
	45342	45346	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-62.3600	-1.4100	62.3700	1.4500	0.0000	0.0000	0.0000	0.0000;
	45342	45347	0.000224	0.001101	0	0	0	0	0	0	1	0	0	13.8600	1.5600	-13.8600	-1.5600	0.0000	0.0000	0.0000	0.0000;
	45343	45345	-0.000681	-0.028297	0	150.47	0	0	1	0	1	0	0	-48.4600	1.8100	48.4500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	45344	45345	0.010054	0.417753	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45525	45346	0.002969	0.027194	0.07363	462.5	0	0	0	0	1	0	0	62.4800	-5.5100	-62.3700	-1.4500	0.0000	0.0000	0.0000	0.0000;
	45348	45349	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-3.4900	-0.3400	3.4900	0.3400	0.0000	0.0000	0.0000	0.0000;
	45555	45349	0.031895	0.110847	0.00775	135.51	0	0	0	0	1	0	0	-29.9200	3.5600	30.2000	-3.4200	0.0000	0.0000	0.0000	0.0000;
	45350	45351	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-8.8600	-0.8500	8.8600	0.8500	0.0000	0.0000	0.0000	0.0000;
	45351	45354	0.023233	0.098512	0.00874	92.11	0	0	0	0	1	0	0	-0.1100	2.9900	0.1100	-3.9200	0.0000	0.0000	0.0000	0.0000;
	45351	46343	0.014259	0.049049	0.00929	116.97	0	0	0	0	1	0	0	-8.7500	-3.8400	8.7700	2.8900	0.0000	0.0000	0.0000	0.0000;
	45352	45353	0.010649	0.037969	0.00441	114.15	0	0	0	0	1	0	0	-5.8700	2.0200	5.8700	-2.4700	0.0000	0.0000	0.0000	0.0000;
	45354	45352	0.006858	0.032547	0.00373	106.89	0	0	0	0	1	0	0	-2.9900	3.2200	2.9900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	45353	45934	0.01083	0.046002	0.00684	123.45	0	0	0	0	1	0	0	10.8900	0.8700	-10.8700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	45355	45356	0.000202	0.001042	0	0	0	0	0	0	1	0	0	2.5000	0.2200	-2.5000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	45359	45355	0.033851	0.091818	0.00859	127.89	0	0	0	0	1	0	0	18.7600	-4.4700	-18.6500	3.8800	0.0000	0.0000	0.0000	0.0000;
	45975	45355	0.015232	0.063166	0.00665	125.69	0	0	0	0	1	0	0	-16.1100	3.5600	16.1500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	45358	45357	0.02243	0.086803	0.01146	122.26	0	0	0	0	1	0	0	15.4600	-2.5400	-15.4100	1.5200	0.0000	0.0000	0.0000	0.0000;
	45358	45360	0.003927	0.015239	0.00338	127.83	0	0	0	0	1	0	0	-21.8600	0.7300	21.8800	-1.0200	0.0000	0.0000	0.0000	0.0000;
	45360	45359	0.014542	0.060884	0.00664	129.78	0	0	0	0	1	0	0	23.7200	-3.7100	-23.6400	3.3300	0.0000	0.0000	0.0000	0.0000;
	45360	45361	0.00028	0.001115	0	0	0	0	0	0	1	0	0	4.8800	1.0700	-4.8800	-1.0700	0.0000	0.0000	0.0000	0.0000;
	45360	45694	0.010793	0.057353	0.01149	142.17	0	0	0	0	1	0	0	-50.4800	3.6600	50.7400	-3.5100	0.0000	0.0000	0.0000	0.0000;
	45362	45363	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-20.1600	-6.0000	20.1600	6.0000	0.0000	0.0000	0.0000	0.0000;
	45367	45363	0.002091	0.008596	0.00067	128.8	0	0	0	0	1	0	0	64.6800	11.8000	-64.6000	-11.5200	0.0000	0.0000	0.0000	0.0000;
	45363	46326	0.002967	0.013593	0.0014	121.11	0	0	0	0	1	0	0	44.4400	5.5200	-44.3800	-5.4100	0.0000	0.0000	0.0000	0.0000;
	45367	45364	0.001463	0.006431	0.00046	139	0	0	0	0	1	0	0	91.1500	-44.0600	-91.0100	44.6300	0.0000	0.0000	0.0000	0.0000;
	45364	45394	0.003743	0.015626	0.00168	136.13	0	0	0	0	1	0	0	70.8500	-49.4300	-70.5900	50.3300	0.0000	0.0000	0.0000	0.0000;
	45376	45365	0.007184	0.029322	0.00514	120.65	0	0	0	0	1	0	0	-40.4200	9.3400	40.5400	-9.4000	0.0000	0.0000	0.0000	0.0000;
	45365	46377	0.006172	0.026974	0.00358	128.79	0	0	0	0	1	0	0	-60.6900	3.6800	60.9100	-3.1100	0.0000	0.0000	0.0000	0.0000;
	45366	45369	0.001199	0.050714	0	290.3	0	0	1	0	1	0	0	175.5700	11.9700	-175.2300	2.5400	0.0000	0.0000	0.0000	0.0000;
	45366	45373	0.000267	0.001011	0	0	0	0	0	0	1	0	0	-175.5700	-11.9700	175.6500	12.2600	0.0000	0.0000	0.0000	0.0000;
	45366	45374	0.000241	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45367	45369	-0.000267	-0.011273	0	214.1	0	0	1	0	1	0	0	-155.1100	8.4700	155.0500	-11.0100	0.0000	0.0000	0.0000	0.0000;
	45367	45372	0.0001	0.001488	0	502.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45367	45390	0.00192	0.0109	0.00141	103.24	0	0	0	0	1	0	0	-0.7200	23.8000	0.7300	-23.8900	0.0000	0.0000	0.0000	0.0000;
	45368	45369	0.004298	0.181729	0	76.2	0	0	1	0	1	0	0	-20.1600	-7.6600	20.1800	8.4700	0.0000	0.0000	0.0000	0.0000;
	45370	45372	0.002026	0.052531	0	251.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45371	45372	0.002026	0.052531	0	251.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45373	45389	0.001575	0.01504	0.08494	512.39	0	0	0	0	1	0	0	-117.2500	-5.3000	117.4500	-2.0100	0.0000	0.0000	0.0000	0.0000;
	45375	45389	0.001728	0.016429	0.04984	534.14	0	0	0	0	1	0	0	-167.1100	3.4600	167.5500	-4.6200	0.0000	0.0000	0.0000	0.0000;
	45376	45382	0.015352	0.058914	0.00978	129.91	0	0	0	0	1	0	0	49.5100	-17.8300	-49.1100	18.3500	0.0000	0.0000	0.0000	0.0000;
	45376	45396	0.00666	0.02856	0.00292	123.04	0	0	0	0	1	0	0	-19.0400	5.8600	19.0600	-6.0600	0.0000	0.0000	0.0000	0.0000;
	45377	45378	0.000227	0.001064	0	0	0	0	0	0	1	0	0	4.7200	1.3700	-4.7200	-1.3700	0.0000	0.0000	0.0000	0.0000;
	45379	45380	0.000263	0.001018	0	0	0	0	0	0	1	0	0	3.1100	0.7300	-3.1100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	45379	45382	0.009	0.037879	0.00255	113.61	0	0	0	0	1	0	0	25.9900	4.6200	-25.9300	-4.6400	0.0000	0.0000	0.0000	0.0000;
	45381	45382	0.000272	0.001036	0	0	0	0	0	0	1	0	0	-6.2200	-1.7200	6.2200	1.7300	0.0000	0.0000	0.0000	0.0000;
	46377	45383	0.006794	0.019884	0.0025	110.83	0	0	0	0	1	0	0	-8.9500	12.0700	8.9700	-12.2900	0.0000	0.0000	0.0000	0.0000;
	45384	45387	0.017674	0.061845	0.01146	133.51	0	0	0	0	1	0	0	-63.7600	0.9400	64.4300	0.1800	0.0000	0.0000	0.0000	0.0000;
	45390	45384	0.009663	0.032808	0.00452	125.4	0	0	0	0	1	0	0	-36.4100	8.0000	36.5400	-8.0500	0.0000	0.0000	0.0000	0.0000;
	45386	45385	0.000213	0.017563	0	766.07	0	0	1.00625	0	1	0	0	-159.2700	-26.8400	159.3300	31.1100	0.0000	0.0000	0.0000	0.0000;
	45385	45388	0.000235	0.00112	0	0	0	0	0	0	1	0	0	28.0000	4.0700	-28.0000	-4.0600	0.0000	0.0000	0.0000	0.0000;
	45385	46327	0.000335	0.005565	0.74062	2945.07	0	0	0	0	1	0	0	-1367.8900	37.4800	1373.6800	-21.9600	0.0000	0.0000	0.0000	0.0000;
	45387	45386	0.001506	0.06755	0	155.75	0	0	1.00625	0	1	0	0	-57.6600	-6.1200	57.7000	8.2300	0.0000	0.0000	0.0000	0.0000;
	45386	45389	0.000282	0.001142	0	0	0	0	0	0	1	0	0	101.5700	18.6200	-101.5400	-18.5100	0.0000	0.0000	0.0000	0.0000;
	45389	46469	0.003373	0.031965	0.39733	667.2	0	0	0	0	1	0	0	-395.7200	42.6600	400.7000	-38.6700	0.0000	0.0000	0.0000	0.0000;
	45389	46469	0.003373	0.031965	0.39733	667.2	0	0	0	0	1	0	0	-395.7200	42.6600	400.7000	-38.6700	0.0000	0.0000	0.0000	0.0000;
	45390	45391	0.00026	0.001199	0	0	0	0	0	0	1	0	0	35.6800	15.8900	-35.6800	-15.8800	0.0000	0.0000	0.0000	0.0000;
	45392	45393	0.005262	0.023195	0.00294	130.77	0	0	0	0	1	0	0	47.9700	-3.1000	-47.8500	3.2800	0.0000	0.0000	0.0000	0.0000;
	45392	45394	0.004779	0.018196	0.00259	133.82	0	0	0	0	1	0	0	-59.2000	1.5400	59.3600	-1.2300	0.0000	0.0000	0.0000	0.0000;
	45396	45395	0.011375	0.046205	0.00328	125.14	0	0	0	0	1	0	0	-24.7000	5.7500	24.7700	-5.8100	0.0000	0.0000	0.0000	0.0000;
	45399	45398	0.009667	0.027602	0.00278	131.22	0	0	0	0	1	0	0	-24.6100	9.5200	24.6700	-9.6500	0.0000	0.0000	0.0000	0.0000;
	45398	45401	0.007108	0.035332	0.00369	133.25	0	0	0	0	1	0	0	-29.1900	9.2800	29.2500	-9.3800	0.0000	0.0000	0.0000	0.0000;
	45399	45400	0.000295	0.001062	0	0	0	0	0	0	1	0	0	5.6400	0.5700	-5.6400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	45401	46220	0.013416	0.05597	0.01145	135.23	0	0	0	0	1	0	0	-32.8600	8.4800	33.0000	-9.1200	0.0000	0.0000	0.0000	0.0000;
	45409	45402	0.016631	0.065528	0.00869	123.69	0	0	0	0	1	0	0	-16.6100	4.6200	16.6600	-5.3600	0.0000	0.0000	0.0000	0.0000;
	45425	45402	0.013697	0.054044	0.004	125.92	0	0	0	0	1	0	0	19.2900	-5.4700	-19.2400	5.2500	0.0000	0.0000	0.0000	0.0000;
	45416	45403	0.007548	0.033904	0.00479	150.62	0	0	0	0	1	0	0	59.4000	1.0200	-59.1500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	45422	45403	0.012074	0.046723	0.00436	149.73	0	0	0	0	1	0	0	-56.2500	0.5500	56.6100	0.3700	0.0000	0.0000	0.0000	0.0000;
	45404	45405	0.000247	0.001155	0	0	0	0	0	0	1	0	0	2.6600	0.1400	-2.6600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	45406	45404	0.007975	0.0326	0.00195	115.08	0	0	0	0	1	0	0	8.7400	-5.9000	-8.7300	5.7200	0.0000	0.0000	0.0000	0.0000;
	45426	45404	0.014605	0.057718	0.00705	113.68	0	0	0	0	1	0	0	7.7300	4.9700	-7.7200	-5.6800	0.0000	0.0000	0.0000	0.0000;
	45406	45407	0.000259	0.001166	0	0	0	0	0	0	1	0	0	3.6500	0.8600	-3.6500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	45406	45409	0.008066	0.033228	0.004	118.73	0	0	0	0	1	0	0	-12.3800	5.0400	12.4000	-5.4100	0.0000	0.0000	0.0000	0.0000;
	45408	45409	0.000229	0.00113	0	0	0	0	0	0	1	0	0	-4.2200	-0.7900	4.2200	0.7900	0.0000	0.0000	0.0000	0.0000;
	45411	45410	0.000335	0.019305	0	618.21	0	0	1.0125	0	1	0	0	-99.7800	-57.9600	99.8300	60.3600	0.0000	0.0000	0.0000	0.0000;
	45410	45412	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-99.8300	69.2800	99.8600	-69.1400	0.0000	0.0000	0.0000	0.0000;
	45415	45411	0.001344	0.013408	0.06596	480.79	0	0	0	0	1	0	0	-83.5400	-12.5100	83.6300	6.1400	0.0000	0.0000	0.0000	0.0000;
	45411	45876	0.004497	0.038241	0.28161	469.02	0	0	0	0	1	0	0	113.7900	5.3200	-113.2500	-31.2900	0.0000	0.0000	0.0000	0.0000;
	45412	46547	0.000621	0.010252	1.0753	2491.01	0	0	0	0	1	0	0	520.8600	-53.1400	-519.3200	-38.9300	0.0000	0.0000	0.0000	0.0000;
	45412	46568	0.000295	0.005506	0.53049	2457.22	0	0	0	0	1	0	0	384.7400	50.5000	-384.3300	-100.5500	0.0000	0.0000	0.0000	0.0000;
	52924	45412	0.000418	0.008168	0.85737	2793.98	0	0	0	0	1	0	0	1009.3800	-89.0000	-1005.4600	71.7800	0.0000	0.0000	0.0000	0.0000;
	45413	45414	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-24.7200	-15.2400	24.7200	15.2500	0.0000	0.0000	0.0000	0.0000;
	45420	45414	0.013163	0.057244	0.00622	109.67	0	0	0	0	1	0	0	-8.6900	0.7600	8.7000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	45415	45418	0.002752	0.122611	0	309.94	0	0	1	0	1	0	0	59.4500	3.3300	-59.3600	0.6400	0.0000	0.0000	0.0000	0.0000;
	45415	45419	0.000297	0.001088	0	0	0	0	0	0	1	0	0	24.0900	9.1800	-24.0900	-9.1800	0.0000	0.0000	0.0000	0.0000;
	45416	45418	-0.001152	-0.051316	0	159.94	0	0	1	0	1	0	0	-59.4000	-1.0200	59.3600	-0.6400	0.0000	0.0000	0.0000	0.0000;
	45417	45418	0.010405	0.463619	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45420	45421	0.000284	0.001017	0	0	0	0	0	0	1	0	0	24.0900	6.8400	-24.0900	-6.8300	0.0000	0.0000	0.0000	0.0000;
	45424	45420	0.006817	0.030759	0.00468	128.96	0	0	0	0	1	0	0	16.4600	7.4100	-16.4400	-7.8100	0.0000	0.0000	0.0000	0.0000;
	45423	45422	0.006255	0.029417	0.00302	131.83	0	0	0	0	1	0	0	-26.9900	4.0200	27.0400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	45424	45422	0.017443	0.074149	0.00891	132.08	0	0	0	0	1	0	0	-21.1900	-8.1500	21.2700	7.5700	0.0000	0.0000	0.0000	0.0000;
	45425	45423	0.00973	0.04657	0.00822	129.5	0	0	0	0	1	0	0	-22.9000	4.0700	22.9500	-4.7100	0.0000	0.0000	0.0000	0.0000;
	45430	45428	0.013523	0.066656	0.01029	128.46	0	0	0	0	1	0	0	16.6100	-5.2100	-16.5700	4.3000	0.0000	0.0000	0.0000	0.0000;
	45436	45428	0.010168	0.048249	0.00872	119.18	0	0	0	0	1	0	0	-7.7700	5.2600	7.7800	-6.1500	0.0000	0.0000	0.0000	0.0000;
	45430	45434	0.00934	0.044058	0.00411	137.43	0	0	0	0	1	0	0	-30.8100	3.6500	30.9000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	45431	45432	0.000291	0.0011	0	0	0	0	0	0	1	0	0	14.5100	0.4800	-14.5100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	45437	45431	0.008162	0.02998	0.00524	106.4	0	0	0	0	1	0	0	5.4300	-0.6100	-5.4300	0.0600	0.0000	0.0000	0.0000	0.0000;
	45431	45458	0.019994	0.082517	0.00829	120.43	0	0	0	0	1	0	0	-9.0800	-0.5400	9.1000	-0.2800	0.0000	0.0000	0.0000	0.0000;
	45434	45433	0.001339	0.065865	0	131.92	0	0	1	0	1	0	0	-27.9400	-7.6500	27.9500	8.1600	0.0000	0.0000	0.0000	0.0000;
	45433	45435	0.000213	0.00119	0	0	0	0	0	0	1	0	0	-27.9500	-8.1600	27.9500	8.1700	0.0000	0.0000	0.0000	0.0000;
	45434	45665	0.03007	0.140469	0.01526	110.86	0	0	0	0	1	0	0	-11.9100	1.9000	11.9500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	45434	45941	0.021485	0.116259	0.01745	97.2	0	0	0	0	1	0	0	-5.9900	5.6600	6.0000	-7.4200	0.0000	0.0000	0.0000	0.0000;
	45435	46392	0.001693	0.016701	0.05968	541.67	0	0	0	0	1	0	0	184.7400	-22.1800	-184.2000	21.0800	0.0000	0.0000	0.0000	0.0000;
	46562	45435	0.002294	0.022017	0.1452	555.55	0	0	0	0	1	0	0	213.6700	-20.3700	-212.6900	14.0100	0.0000	0.0000	0.0000	0.0000;
	45666	45436	0.025631	0.098706	0.00862	144.41	0	0	0	0	1	0	0	50.2600	-11.8100	-49.6300	13.3300	0.0000	0.0000	0.0000	0.0000;
	45437	45452	0.020737	0.104455	0.01125	125.22	0	0	0	0	1	0	0	19.7200	-4.8100	-19.6400	4.0100	0.0000	0.0000	0.0000	0.0000;
	45665	45437	0.014226	0.070563	0.01056	131.63	0	0	0	0	1	0	0	29.9600	-4.8300	-29.8400	4.3000	0.0000	0.0000	0.0000	0.0000;
	45439	45441	0.020533	0.097551	0.00886	134.4	0	0	0	0	1	0	0	58.0600	-14.4700	-57.3700	16.8100	0.0000	0.0000	0.0000	0.0000;
	45439	45966	0.028947	0.102676	0.0167	131.6	0	0	0	0	1	0	0	-50.5900	10.1300	51.3200	-9.3100	0.0000	0.0000	0.0000	0.0000;
	45440	45441	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-6.9600	-0.5300	6.9600	0.5300	0.0000	0.0000	0.0000	0.0000;
	45443	45441	0.005194	0.021019	0.0033	132.75	0	0	0	0	1	0	0	-50.2700	17.5500	50.4100	-17.3400	0.0000	0.0000	0.0000	0.0000;
	45443	45444	0.000224	0.001138	0	0	0	0	0	0	1	0	0	6.9600	1.4900	-6.9600	-1.4900	0.0000	0.0000	0.0000	0.0000;
	45445	45446	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-3.8700	-1.6600	3.8700	1.6600	0.0000	0.0000	0.0000	0.0000;
	45448	45447	0.007505	0.032594	0.00296	126.7	0	0	0	0	1	0	0	-23.9800	1.3800	24.0200	-1.5200	0.0000	0.0000	0.0000	0.0000;
	45447	45453	0.00731	0.033192	0.00374	140.72	0	0	0	0	1	0	0	52.9000	-20.1600	-52.6800	20.7600	0.0000	0.0000	0.0000	0.0000;
	45746	45447	0.013543	0.048131	0.00504	148.62	0	0	0	0	1	0	0	80.3900	-18.7300	-79.5300	21.2700	0.0000	0.0000	0.0000	0.0000;
	45448	45466	0.023186	0.086678	0.01007	125.61	0	0	0	0	1	0	0	21.6300	-2.7900	-21.5300	2.1200	0.0000	0.0000	0.0000	0.0000;
	45449	45461	0.020133	0.066859	0.00604	136.43	0	0	0	0	1	0	0	-41.1400	7.6200	41.4700	-7.1500	0.0000	0.0000	0.0000	0.0000;
	45450	45451	0.000243	0.001088	0	0	0	0	0	0	1	0	0	-2.9400	-0.9400	2.9400	0.9400	0.0000	0.0000	0.0000	0.0000;
	45451	45452	0.023556	0.099697	0.00602	135.82	0	0	0	0	1	0	0	-44.1300	9.9600	44.5900	-8.6700	0.0000	0.0000	0.0000	0.0000;
	45451	45464	0.020789	0.079765	0.01162	108.44	0	0	0	0	1	0	0	7.4500	-6.2000	-7.4300	5.0200	0.0000	0.0000	0.0000	0.0000;
	45452	45458	0.02112	0.100626	0.0124	119.07	0	0	0	0	1	0	0	-26.1500	4.1300	26.2900	-4.7800	0.0000	0.0000	0.0000	0.0000;
	45453	45454	0.000297	0.001116	0	0	0	0	0	0	1	0	0	4.7400	2.9400	-4.7400	-2.9400	0.0000	0.0000	0.0000	0.0000;
	45456	45453	0.005003	0.019868	0.00277	122.72	0	0	0	0	1	0	0	-11.5300	17.5300	11.5500	-17.7400	0.0000	0.0000	0.0000	0.0000;
	45453	45459	0.021419	0.092519	0.00732	132.29	0	0	0	0	1	0	0	36.3900	-5.9600	-36.1200	6.3500	0.0000	0.0000	0.0000	0.0000;
	45456	45455	0.001619	0.077928	0	134.91	0	0	1	0	1	0	0	-50.0700	-11.1800	50.1000	13.0900	0.0000	0.0000	0.0000	0.0000;
	45455	45457	0.000266	0.001127	0	0	0	0	0	0	1	0	0	9.3000	1.1200	-9.3000	-1.1200	0.0000	0.0000	0.0000	0.0000;
	45455	45469	0.002958	0.025302	0.06113	456.57	0	0	0	0	1	0	0	-59.4100	-14.2100	59.5100	8.3400	0.0000	0.0000	0.0000	0.0000;
	45460	45456	0.015932	0.070717	0.00681	141.98	0	0	0	0	1	0	0	-61.0300	8.1400	61.5900	-6.3500	0.0000	0.0000	0.0000	0.0000;
	45458	45664	0.010583	0.046087	0.00703	141.79	0	0	0	0	1	0	0	-39.6800	3.1600	39.8400	-3.2300	0.0000	0.0000	0.0000	0.0000;
	45461	45729	0.00767	0.04118	0.00326	113.83	0	0	0	0	1	0	0	-13.0300	-0.3200	13.0400	0.0400	0.0000	0.0000	0.0000	0.0000;
	45461	45732	0.01148	0.048765	0.00407	110.58	0	0	0	0	1	0	0	-6.4900	1.9100	6.5000	-2.3300	0.0000	0.0000	0.0000	0.0000;
	45738	45461	0.010335	0.039507	0.00548	128.59	0	0	0	0	1	0	0	25.7700	-5.0100	-25.7000	4.6800	0.0000	0.0000	0.0000	0.0000;
	45462	45463	0.000277	0.001155	0	0	0	0	0	0	1	0	0	1.8800	0.2900	-1.8800	-0.2900	0.0000	0.0000	0.0000	0.0000;
	45462	45738	0.010325	0.041456	0.0072	136.76	0	0	0	0	1	0	0	39.1000	-6.0500	-38.9500	5.8800	0.0000	0.0000	0.0000	0.0000;
	45740	45462	0.012088	0.049491	0.00357	137.37	0	0	0	0	1	0	0	41.1700	-5.3500	-40.9800	5.7600	0.0000	0.0000	0.0000	0.0000;
	45464	45465	0.000256	0.001191	0	0	0	0	0	0	1	0	0	2.2300	0.4800	-2.2300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	45464	45467	0.012937	0.054893	0.0091	104.68	0	0	0	0	1	0	0	5.2000	10.9500	-5.1800	-11.8400	0.0000	0.0000	0.0000	0.0000;
	45466	45467	0.009325	0.041973	0.00767	114.17	0	0	0	0	1	0	0	8.1800	-5.5100	-8.1700	4.7400	0.0000	0.0000	0.0000	0.0000;
	45468	45469	0.000235	0.001097	0	0	0	0	0	0	1	0	0	-14.7600	-4.7600	14.7600	4.7600	0.0000	0.0000	0.0000	0.0000;
	45469	46287	0.000504	0.004919	0.0961	464.14	0	0	0	0	1	0	0	-74.2600	-13.1000	74.2900	2.7400	0.0000	0.0000	0.0000	0.0000;
	45472	45470	0.00822	0.033503	0.00456	129.59	0	0	0	0	1	0	0	-8.3700	10.4400	8.3900	-10.8600	0.0000	0.0000	0.0000	0.0000;
	45470	45995	0.011249	0.051723	0.00496	132.96	0	0	0	0	1	0	0	-12.7500	9.7600	12.7800	-10.1500	0.0000	0.0000	0.0000	0.0000;
	45471	45472	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-4.1000	-0.6600	4.1000	0.6600	0.0000	0.0000	0.0000	0.0000;
	45472	45678	0.06109	0.218266	0.02522	138.02	0	0	0	0	1	0	0	25.2200	-8.6700	-24.8200	7.4100	0.0000	0.0000	0.0000	0.0000;
	45757	45472	0.02152	0.08407	0.01208	138.31	0	0	0	0	1	0	0	39.6700	-1.8400	-39.3600	1.7900	0.0000	0.0000	0.0000	0.0000;
	45472	45759	0.029021	0.08927	0.00803	129.18	0	0	0	0	1	0	0	-12.3000	8.5800	12.3700	-9.2300	0.0000	0.0000	0.0000	0.0000;
	45472	46161	0.073334	0.231264	0.02768	140.56	0	0	0	0	1	0	0	30.7100	-12.8000	-29.9700	12.1900	0.0000	0.0000	0.0000	0.0000;
	45473	45475	0.033774	0.15819	0.0177	136.15	0	0	0	0	1	0	0	26.0600	-9.5300	-25.8200	8.7800	0.0000	0.0000	0.0000	0.0000;
	45473	45483	0.019413	0.084539	0.00745	120.3	0	0	0	0	1	0	0	7.5800	-6.7500	-7.5700	6.0400	0.0000	0.0000	0.0000	0.0000;
	45991	45473	0.01148	0.037833	0.00468	143.26	0	0	0	0	1	0	0	39.1200	-15.6900	-38.9300	15.8300	0.0000	0.0000	0.0000	0.0000;
	45475	45474	0.021035	0.074364	0.00916	119.17	0	0	0	0	1	0	0	3.7300	0.3000	-3.7300	-1.2700	0.0000	0.0000	0.0000	0.0000;
	45475	45509	0.026158	0.148225	0.03022	117.44	0	0	0	0	1	0	0	15.9200	-9.1100	-15.8500	6.2900	0.0000	0.0000	0.0000	0.0000;
	45477	45476	0.002096	0.092396	0	194.76	0	0	1.04375	0	1	0	0	-97.8900	-28.2500	98.1000	37.8000	0.0000	0.0000	0.0000	0.0000;
	45476	45478	0.000219	0.001032	0	0	0	0	0	0	1	0	0	14.1300	3.7100	-14.1300	-3.7100	0.0000	0.0000	0.0000	0.0000;
	45987	45476	0.00259	0.022819	0.06408	453.35	0	0	0	0	1	0	0	35.5200	1.5300	-35.4900	-8.1200	0.0000	0.0000	0.0000	0.0000;
	45476	46499	0.002799	0.024914	0.18125	481.42	0	0	0	0	1	0	0	-65.6400	-16.9400	65.7500	-1.5000	0.0000	0.0000	0.0000	0.0000;
	46736	45476	0.003397	0.03058	0.06217	437.95	0	0	0	0	1	0	0	11.1100	9.8600	-11.1100	-16.4500	0.0000	0.0000	0.0000	0.0000;
	45477	45479	0.003123	0.017599	0.00259	142.3	0	0	0	0	1	0	0	42.6600	12.2700	-42.6000	-12.2400	0.0000	0.0000	0.0000	0.0000;
	45482	45477	0.009199	0.044974	0.00514	138.61	0	0	0	0	1	0	0	-39.8100	-7.2100	39.9400	7.3300	0.0000	0.0000	0.0000	0.0000;
	45477	45511	0.037393	0.171453	0.01718	118.78	0	0	0	0	1	0	0	15.2800	8.6500	-15.1700	-9.9900	0.0000	0.0000	0.0000	0.0000;
	45479	45480	0.007828	0.034036	0.00402	111.76	0	0	0	0	1	0	0	10.7100	9.8300	-10.6900	-10.2000	0.0000	0.0000	0.0000	0.0000;
	45479	46133	0.029184	0.120888	0.01793	125.26	0	0	0	0	1	0	0	17.7600	-0.6700	-17.6800	-0.9200	0.0000	0.0000	0.0000	0.0000;
	45481	45482	0.000297	0.001038	0	0	0	0	0	0	1	0	0	-14.2400	-0.5100	14.2500	0.5100	0.0000	0.0000	0.0000	0.0000;
	45482	45483	0.031706	0.127538	0.00925	111.93	0	0	0	0	1	0	0	-4.5600	7.0900	4.5800	-7.9900	0.0000	0.0000	0.0000	0.0000;
	45484	45511	0.022206	0.059777	0.00704	103.05	0	0	0	0	1	0	0	-3.9700	-3.0300	3.9800	2.3100	0.0000	0.0000	0.0000	0.0000;
	45484	45519	0.015064	0.056648	0.00578	104.98	0	0	0	0	1	0	0	-1.5000	2.5000	1.5000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	46147	45485	0.018076	0.06393	0.00771	126.77	0	0	0	0	1	0	0	19.1900	-8.7500	-19.1100	8.1900	0.0000	0.0000	0.0000	0.0000;
	46167	45485	0.029902	0.076544	0.00602	125.38	0	0	0	0	1	0	0	-17.5000	4.0400	17.6000	-4.4500	0.0000	0.0000	0.0000	0.0000;
	45486	45487	0.000223	0.001096	0	0	0	0	0	0	1	0	0	2.7700	0.5700	-2.7700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	45488	45486	0.010875	0.051869	0.0033	141.76	0	0	0	0	1	0	0	-64.4400	3.8700	64.8700	-2.1700	0.0000	0.0000	0.0000	0.0000;
	45490	45486	0.015476	0.062203	0.00505	117.42	0	0	0	0	1	0	0	-18.8100	-0.9900	18.8600	0.6600	0.0000	0.0000	0.0000	0.0000;
	45486	46692	0.013684	0.066136	0.00945	146.51	0	0	0	0	1	0	0	-86.5100	0.9300	87.4700	2.7000	0.0000	0.0000	0.0000	0.0000;
	45918	45488	0.011209	0.040067	0.00313	140.48	0	0	0	0	1	0	0	-60.0600	5.9500	60.4500	-4.8800	0.0000	0.0000	0.0000	0.0000;
	46551	45489	0.005335	0.029895	0.0037	132.47	0	0	0	0	1	0	0	-38.8800	-5.8500	38.9600	5.8800	0.0000	0.0000	0.0000	0.0000;
	46692	45489	0.006846	0.029014	0.00206	134.19	0	0	0	0	1	0	0	42.6800	7.0100	-42.5600	-6.7400	0.0000	0.0000	0.0000	0.0000;
	45513	45490	0.009666	0.048447	0.00543	111.92	0	0	0	0	1	0	0	-13.8500	0.1800	13.8700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	45499	45491	0.005647	0.028145	0.00315	110.15	0	0	0	0	1	0	0	-1.5400	4.5800	1.5400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	45491	45510	0.010512	0.047081	0.004	131.52	0	0	0	0	1	0	0	-25.5600	-1.7700	25.6200	1.6500	0.0000	0.0000	0.0000	0.0000;
	45492	45502	0.004761	0.018489	0.00136	116.88	0	0	0	0	1	0	0	10.4500	6.4200	-10.4500	-6.5400	0.0000	0.0000	0.0000	0.0000;
	45492	46692	0.006031	0.025711	0.00271	134.43	0	0	0	0	1	0	0	-35.1900	-14.6800	35.2700	14.7300	0.0000	0.0000	0.0000	0.0000;
	45493	45494	0.000247	0.001108	0	0	0	0	0	0	1	0	0	23.6000	3.9500	-23.6000	-3.9400	0.0000	0.0000	0.0000	0.0000;
	45493	45502	0.006257	0.03202	0.00497	114.89	0	0	0	0	1	0	0	8.9500	7.0600	-8.9400	-7.5600	0.0000	0.0000	0.0000	0.0000;
	46692	45493	0.006111	0.024751	0.00355	133.29	0	0	0	0	1	0	0	32.6100	10.8900	-32.5500	-11.0100	0.0000	0.0000	0.0000	0.0000;
	45496	45495	0.002185	0.09024	0	191.57	0	0	1.025	0	1	0	0	-85.3400	-22.5700	85.5100	29.3500	0.0000	0.0000	0.0000	0.0000;
	45495	45497	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-85.5100	46.6400	85.5300	-46.5400	0.0000	0.0000	0.0000	0.0000;
	45496	45509	0.006829	0.021538	0.00591	134.58	0	0	0	0	1	0	0	37.4100	6.5400	-37.3200	-6.9000	0.0000	0.0000	0.0000	0.0000;
	45497	45505	0.002443	0.020871	0.05281	482.9	0	0	0	0	1	0	0	-112.8300	16.2500	113.1200	-19.4800	0.0000	0.0000	0.0000	0.0000;
	46276	45497	0.000941	0.010028	0.03897	556.94	0	0	0	0	1	0	0	257.4200	-46.3400	-256.8300	48.4200	0.0000	0.0000	0.0000	0.0000;
	45498	45502	0.011811	0.042185	0.0044	101.92	0	0	0	0	1	0	0	5.5400	-4.4100	-5.5400	3.9600	0.0000	0.0000	0.0000	0.0000;
	45504	45498	0.00536	0.020215	0.00371	120.55	0	0	0	0	1	0	0	18.9100	-0.1000	-18.8900	-0.2400	0.0000	0.0000	0.0000	0.0000;
	45499	45500	0.01504	0.058129	0.00532	112.59	0	0	0	0	1	0	0	5.9100	-3.4200	-5.9000	2.8900	0.0000	0.0000	0.0000	0.0000;
	45499	45501	0.002861	0.013093	0.00284	124.54	0	0	0	0	1	0	0	-22.9300	-1.5900	22.9400	1.3600	0.0000	0.0000	0.0000	0.0000;
	45519	45499	0.006971	0.030328	0.00285	109.89	0	0	0	0	1	0	0	-4.8800	2.5900	4.8800	-2.8800	0.0000	0.0000	0.0000	0.0000;
	45511	45500	0.009122	0.041901	0.00404	108.4	0	0	0	0	1	0	0	7.9400	6.1500	-7.9300	-6.5400	0.0000	0.0000	0.0000	0.0000;
	45504	45503	0.001118	0.047084	0	146.46	0	0	1	0	1	0	0	-47.6400	-10.6000	47.6700	11.6400	0.0000	0.0000	0.0000	0.0000;
	45503	45505	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-47.6700	-11.6400	47.6700	11.6700	0.0000	0.0000	0.0000	0.0000;
	45506	46692	0.006488	0.029363	0.0054	119.99	0	0	0	0	1	0	0	-13.3900	-11.5400	13.4100	11.0400	0.0000	0.0000	0.0000	0.0000;
	45507	45508	0.000204	0.001112	0	0	0	0	0	0	1	0	0	27.7100	11.2900	-27.7100	-11.2800	0.0000	0.0000	0.0000	0.0000;
	45507	45510	0.007545	0.032881	0.00431	135.3	0	0	0	0	1	0	0	33.7600	4.3400	-33.6800	-4.4300	0.0000	0.0000	0.0000	0.0000;
	46274	45507	0.004322	0.017231	0.00233	143.79	0	0	0	0	1	0	0	61.6400	16.0300	-61.4800	-15.6300	0.0000	0.0000	0.0000	0.0000;
	45511	45512	0.000278	0.001018	0	0	0	0	0	0	1	0	0	3.2500	1.5200	-3.2500	-1.5200	0.0000	0.0000	0.0000	0.0000;
	45835	45513	0.025076	0.09074	0.0062	123.66	0	0	0	0	1	0	0	23.9800	-4.8000	-23.8400	4.6600	0.0000	0.0000	0.0000	0.0000;
	45513	45910	0.013978	0.054003	0.00673	125.04	0	0	0	0	1	0	0	32.0100	-5.9900	-31.8700	5.8200	0.0000	0.0000	0.0000	0.0000;
	45515	45516	0.000252	0.00108	0	0	0	0	0	0	1	0	0	-6.6300	-3.4400	6.6300	3.4400	0.0000	0.0000	0.0000	0.0000;
	45517	45516	0.003011	0.017023	0.00222	123.93	0	0	0	0	1	0	0	-26.3600	0.4000	26.3800	-0.5200	0.0000	0.0000	0.0000	0.0000;
	45518	45516	0.005394	0.022854	0.00278	128.03	0	0	0	0	1	0	0	33.0700	2.8600	-33.0200	-2.9200	0.0000	0.0000	0.0000	0.0000;
	45517	45835	0.022215	0.073157	0.00572	118.5	0	0	0	0	1	0	0	19.7300	-2.8000	-19.6500	2.4600	0.0000	0.0000	0.0000	0.0000;
	46551	45518	0.001602	0.006362	0.00135	132.75	0	0	0	0	1	0	0	38.8800	5.8500	-38.8600	-5.9000	0.0000	0.0000	0.0000	0.0000;
	45519	45520	0.000273	0.001147	0	0	0	0	0	0	1	0	0	3.3800	0.5100	-3.3800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	45521	45524	0.001695	0.070774	0	359.26	0	0	1	0	1	0	0	148.8000	6.8700	-148.4500	7.6800	0.0000	0.0000	0.0000	0.0000;
	45521	45525	0.000223	0.001097	0	0	0	0	0	0	1	0	0	-148.8000	12.9800	148.8400	-12.7500	0.0000	0.0000	0.0000	0.0000;
	45522	45524	-0.000212	-0.008846	0	209.26	0	0	1	0	1	0	0	-148.4900	5.8600	148.4500	-7.6800	0.0000	0.0000	0.0000	0.0000;
	45522	45634	0.009432	0.042589	0.00379	145.59	0	0	0	0	1	0	0	44.3900	4.9500	-44.2100	-4.5700	0.0000	0.0000	0.0000	0.0000;
	45523	45524	0.008393	0.350436	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45594	45525	0.001409	0.013633	0.06848	461.51	0	0	0	0	1	0	0	42.7800	-33.4000	-42.7500	26.3800	0.0000	0.0000	0.0000	0.0000;
	45525	46582	0.00128	0.010596	0.02995	524.3	0	0	0	0	1	0	0	-168.5800	-8.1200	168.9100	7.6700	0.0000	0.0000	0.0000	0.0000;
	45526	45527	0.000245	0.001157	0	0	0	0	0	0	1	0	0	22.6500	4.5800	-22.6500	-4.5800	0.0000	0.0000	0.0000	0.0000;
	45526	45616	0.028513	0.12039	0.01266	130.79	0	0	0	0	1	0	0	-14.6200	46.6200	15.2800	-45.1400	0.0000	0.0000	0.0000	0.0000;
	45587	45528	0.006086	0.022798	0.00329	102.44	0	0	0	0	1	0	0	-2.6200	9.2300	2.6300	-9.5600	0.0000	0.0000	0.0000	0.0000;
	45529	45536	0.017635	0.077979	0.00523	139.04	0	0	0	0	1	0	0	-31.9800	3.2900	32.1500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	45626	45529	0.006847	0.033495	0.00352	132.42	0	0	0	0	1	0	0	-20.0700	5.8500	20.1000	-6.0800	0.0000	0.0000	0.0000	0.0000;
	45531	45530	0.012547	0.05254	0.01185	114.09	0	0	0	0	1	0	0	5.3400	-4.5600	-5.3300	3.3100	0.0000	0.0000	0.0000	0.0000;
	45531	45539	0.009169	0.035927	0.00376	125.4	0	0	0	0	1	0	0	-13.0500	2.9800	13.0700	-3.3200	0.0000	0.0000	0.0000	0.0000;
	45532	45533	0.000269	0.001047	0	0	0	0	0	0	1	0	0	16.4100	2.1000	-16.4100	-2.0900	0.0000	0.0000	0.0000	0.0000;
	45532	46352	0.005032	0.046219	0.13241	485.7	0	0	0	0	1	0	0	-82.3500	3.0400	82.6700	-14.4700	0.0000	0.0000	0.0000	0.0000;
	45532	46627	0.004099	0.035673	0.20419	469.17	0	0	0	0	1	0	0	65.9400	-5.1400	-65.7800	-15.4800	0.0000	0.0000	0.0000	0.0000;
	45827	45534	0.019304	0.069023	0.00634	90.36	0	0	0	0	1	0	0	0.4200	5.3700	-0.4200	-6.0200	0.0000	0.0000	0.0000	0.0000;
	45831	45534	0.01834	0.06733	0.00741	104.81	0	0	0	0	1	0	0	0.8300	-6.6100	-0.8200	5.8500	0.0000	0.0000	0.0000	0.0000;
	45827	45535	0.015298	0.072242	0.00403	109.7	0	0	0	0	1	0	0	-4.0300	2.8200	4.0300	-3.2300	0.0000	0.0000	0.0000	0.0000;
	45536	45537	0.000244	0.001017	0	0	0	0	0	0	1	0	0	4.5200	1.4000	-4.5200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	45536	45550	0.006184	0.030971	0.00693	141.12	0	0	0	0	1	0	0	-36.8600	1.6600	36.9400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	45538	45539	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-4.8800	-1.5300	4.8800	1.5300	0.0000	0.0000	0.0000	0.0000;
	45550	45539	0.009311	0.040258	0.00789	130.8	0	0	0	0	1	0	0	17.9800	-2.5100	-17.9500	1.7900	0.0000	0.0000	0.0000	0.0000;
	45540	45541	0.005498	0.033295	0.00365	122.67	0	0	0	0	1	0	0	-4.1100	-0.7000	4.1100	0.3300	0.0000	0.0000	0.0000	0.0000;
	45569	45540	0.008081	0.040618	0.00352	115.02	0	0	0	0	1	0	0	0.2400	0.3300	-0.2400	-0.6900	0.0000	0.0000	0.0000	0.0000;
	45541	45542	0.000288	0.001079	0	0	0	0	0	0	1	0	0	7.7800	2.0400	-7.7800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	45541	45559	0.012703	0.060675	0.00902	130.66	0	0	0	0	1	0	0	-11.8800	-2.3700	11.9000	1.5100	0.0000	0.0000	0.0000	0.0000;
	45543	45546	0.011097	0.063522	0.00477	132.89	0	0	0	0	1	0	0	-16.7400	2.8100	16.7700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	45560	45543	0.026449	0.090691	0.00941	125.35	0	0	0	0	1	0	0	-8.4800	2.1200	8.5000	-3.0500	0.0000	0.0000	0.0000	0.0000;
	45544	45545	0.00026	0.00103	0	0	0	0	0	0	1	0	0	8.2500	1.1800	-8.2500	-1.1800	0.0000	0.0000	0.0000	0.0000;
	45544	45559	0.014647	0.059902	0.01114	133.38	0	0	0	0	1	0	0	21.0100	-2.8600	-20.9500	1.9300	0.0000	0.0000	0.0000	0.0000;
	45544	45564	0.017695	0.061963	0.00698	138.27	0	0	0	0	1	0	0	-29.2500	1.6700	29.4000	-1.9100	0.0000	0.0000	0.0000	0.0000;
	45546	45548	0.005681	0.025961	0.00325	111.4	0	0	0	0	1	0	0	14.8900	3.3900	-14.8800	-3.6800	0.0000	0.0000	0.0000	0.0000;
	45546	45813	0.019909	0.075883	0.00905	139.81	0	0	0	0	1	0	0	-41.1600	-1.8900	41.4800	2.1500	0.0000	0.0000	0.0000	0.0000;
	45548	45547	0.012844	0.048698	0.0051	102.27	0	0	0	0	1	0	0	11.8200	3.3400	-11.8000	-3.8100	0.0000	0.0000	0.0000	0.0000;
	45549	45552	0.003517	0.130473	0	244.88	0	0	1	0	1	0	0	91.3600	0.7000	-91.0800	9.4700	0.0000	0.0000	0.0000	0.0000;
	45549	45553	0.000256	0.001181	0	0	0	0	0	0	1	0	0	-102.5500	-29.4600	102.5800	29.5900	0.0000	0.0000	0.0000	0.0000;
	45549	45554	0.000272	0.001127	0	0	0	0	0	0	1	0	0	11.2000	3.6800	-11.2000	-3.6700	0.0000	0.0000	0.0000	0.0000;
	45550	45552	-0.001788	-0.066331	0	194.88	0	0	1	0	1	0	0	-91.2200	4.3000	91.0800	-9.4700	0.0000	0.0000	0.0000	0.0000;
	45564	45550	0.006703	0.030187	0.00178	141.53	0	0	0	0	1	0	0	-36.2300	-0.0300	36.3100	0.2100	0.0000	0.0000	0.0000	0.0000;
	45551	45552	0.009741	0.361341	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46352	45553	0.002724	0.028345	0.06545	432.88	0	0	0	0	1	0	0	41.8100	15.6500	-41.7500	-22.1600	0.0000	0.0000	0.0000	0.0000;
	46402	45553	0.004809	0.044024	0.10021	477.8	0	0	0	0	1	0	0	60.9900	-1.8300	-60.8300	-7.4300	0.0000	0.0000	0.0000	0.0000;
	45555	45556	0.000265	0.001087	0	0	0	0	0	0	1	0	0	3.5500	1.6300	-3.5500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	45557	45555	0.019235	0.081327	0.00687	132.79	0	0	0	0	1	0	0	-26.2400	5.0300	26.3700	-5.1900	0.0000	0.0000	0.0000	0.0000;
	45557	45569	0.019095	0.087657	0.00737	129.96	0	0	0	0	1	0	0	23.5500	-5.8000	-23.4500	5.5200	0.0000	0.0000	0.0000	0.0000;
	45558	45559	0.000275	0.001054	0	0	0	0	0	0	1	0	0	-1.8400	-0.9900	1.8400	0.9900	0.0000	0.0000	0.0000	0.0000;
	45559	45560	0.016516	0.046933	0.008	106.34	0	0	0	0	1	0	0	7.2000	-4.4300	-7.1900	3.6200	0.0000	0.0000	0.0000	0.0000;
	45562	45563	0.000263	0.001114	0	0	0	0	0	0	1	0	0	9.5000	2.1900	-9.5000	-2.1900	0.0000	0.0000	0.0000	0.0000;
	45562	45636	0.012279	0.053973	0.00642	110.46	0	0	0	0	1	0	0	3.9600	-9.4100	-3.9400	8.7700	0.0000	0.0000	0.0000	0.0000;
	45637	45562	0.00882	0.028379	0.00466	124.75	0	0	0	0	1	0	0	13.4800	-7.6500	-13.4600	7.2100	0.0000	0.0000	0.0000	0.0000;
	45564	45565	0.000266	0.001118	0	0	0	0	0	0	1	0	0	6.4300	1.8400	-6.4300	-1.8400	0.0000	0.0000	0.0000	0.0000;
	45566	45567	0.000293	0.001186	0	0	0	0	0	0	1	0	0	5.6000	2.6400	-5.6000	-2.6400	0.0000	0.0000	0.0000	0.0000;
	45978	45566	0.004064	0.017922	0.00183	118.46	0	0	0	0	1	0	0	6.2300	-8.8400	-6.2300	8.6700	0.0000	0.0000	0.0000	0.0000;
	45566	45985	0.017973	0.056832	0.0057	107.66	0	0	0	0	1	0	0	0.6300	-11.3100	-0.6000	10.7700	0.0000	0.0000	0.0000	0.0000;
	45569	45568	0.005216	0.022672	0.00196	132.49	0	0	0	0	1	0	0	18.3100	-8.1800	-18.2900	8.0600	0.0000	0.0000	0.0000	0.0000;
	45568	45978	0.009002	0.047509	0.00376	126.44	0	0	0	0	1	0	0	12.9700	-8.6300	-12.9500	8.3500	0.0000	0.0000	0.0000	0.0000;
	45570	45571	0.00025	0.001016	0	0	0	0	0	0	1	0	0	13.6600	4.2100	-13.6600	-4.2100	0.0000	0.0000	0.0000	0.0000;
	45570	45572	0.007318	0.030854	0.00229	111.62	0	0	0	0	1	0	0	-6.1200	6.4200	6.1300	-6.6400	0.0000	0.0000	0.0000	0.0000;
	45584	45570	0.007572	0.025088	0.00161	125.32	0	0	0	0	1	0	0	-19.5700	0.0400	19.6000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	45570	45633	0.005375	0.028408	0.00348	134.54	0	0	0	0	1	0	0	-27.1300	-10.5200	27.1800	10.3800	0.0000	0.0000	0.0000	0.0000;
	45572	45573	0.000225	0.001034	0	0	0	0	0	0	1	0	0	14.0300	4.9800	-14.0300	-4.9800	0.0000	0.0000	0.0000	0.0000;
	45634	45572	0.006687	0.027889	0.00277	130.02	0	0	0	0	1	0	0	20.1800	-1.8500	-20.1600	1.6700	0.0000	0.0000	0.0000	0.0000;
	45574	45577	0.001689	0.084112	0	301.9	0	0	1	0	1	0	0	92.0300	8.6500	-91.9000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	45574	45578	0.000265	0.001121	0	0	0	0	0	0	1	0	0	23.1500	7.9700	-23.1500	-7.9700	0.0000	0.0000	0.0000	0.0000;
	45574	45591	0.002505	0.021343	0.06116	489.86	0	0	0	0	1	0	0	35.0200	-3.2000	-34.9900	-3.1500	0.0000	0.0000	0.0000	0.0000;
	45574	45948	0.004753	0.043376	0.32216	555.82	0	0	0	0	1	0	0	-112.8700	-26.7800	113.4300	-3.1800	0.0000	0.0000	0.0000	0.0000;
	45574	46058	0.001712	0.0156	0.05288	370.71	0	0	0	0	1	0	0	-37.3300	13.3600	37.3600	-18.8200	0.0000	0.0000	0.0000	0.0000;
	45575	45577	-0.000525	-0.026164	0	201.9	0	0	1	0	1	0	0	-91.9400	-4.0600	91.9000	1.9900	0.0000	0.0000	0.0000	0.0000;
	46095	45575	0.004529	0.018714	0.00304	142.07	0	0	0	0	1	0	0	-31.7100	-0.2100	31.7500	0.0600	0.0000	0.0000	0.0000	0.0000;
	46122	45575	0.00203	0.007989	0.00098	158.04	0	0	0	0	1	0	0	-60.1200	-3.8300	60.1900	4.0000	0.0000	0.0000	0.0000	0.0000;
	45576	45577	0.006223	0.309832	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45580	45579	0.000944	0.042831	0	237.65	0	0	1.0125	0	1	0	0	-106.6600	-10.9200	106.7700	15.5800	0.0000	0.0000	0.0000	0.0000;
	45580	45579	0.000944	0.042831	0	237.65	0	0	1.0125	0	1	0	0	-106.6600	-10.9200	106.7700	15.5800	0.0000	0.0000	0.0000	0.0000;
	45580	45579	0.000944	0.042831	0	237.65	0	0	1.0125	0	1	0	0	-106.6600	-10.9200	106.7700	15.5800	0.0000	0.0000	0.0000	0.0000;
	45579	45581	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-320.3000	-46.7500	320.5400	47.8200	0.0000	0.0000	0.0000	0.0000;
	45623	45580	0.007471	0.036442	0.00372	153.72	0	0	0	0	1	0	0	-56.7200	-1.1800	56.9500	1.8700	0.0000	0.0000	0.0000	0.0000;
	45580	45624	0.006706	0.030967	0.0044	155.59	0	0	0	0	1	0	0	73.6000	7.1800	-73.2600	-6.0900	0.0000	0.0000	0.0000	0.0000;
	45580	45628	0.002959	0.01441	0.00113	145.67	0	0	0	0	1	0	0	42.2400	6.8900	-42.1900	-6.7700	0.0000	0.0000	0.0000	0.0000;
	45580	45631	0.008312	0.033317	0.00403	146.06	0	0	0	0	1	0	0	41.8400	3.4600	-41.7100	-3.3500	0.0000	0.0000	0.0000	0.0000;
	46118	45580	0.004137	0.01777	0.00246	167.02	0	0	0	0	1	0	0	-81.9600	2.2000	82.2100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	45591	45581	0.000872	0.008298	0.02754	405.05	0	0	0	0	1	0	0	-31.8200	39.5000	31.8400	-42.2600	0.0000	0.0000	0.0000	0.0000;
	45581	46050	0.001392	0.012564	0.06824	531.27	0	0	0	0	1	0	0	-173.9900	-19.2900	174.3900	15.5300	0.0000	0.0000	0.0000	0.0000;
	45581	46513	0.001913	0.017354	0.05502	528.68	0	0	0	0	1	0	0	-178.3900	13.7200	178.9600	-14.4200	0.0000	0.0000	0.0000	0.0000;
	45582	46045	0.003259	0.014036	0.00154	112.9	0	0	0	0	1	0	0	-11.5600	-6.9400	11.5700	6.8000	0.0000	0.0000	0.0000	0.0000;
	45582	46095	0.002837	0.0113	0.00089	136.52	0	0	0	0	1	0	0	-19.6700	2.5600	19.6800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	45618	45583	0.00625	0.027275	0.00377	133.76	0	0	0	0	1	0	0	-17.3900	11.2900	17.4200	-11.5800	0.0000	0.0000	0.0000	0.0000;
	45583	46094	0.005967	0.031916	0.0076	150	0	0	0	0	1	0	0	-47.9200	6.6500	48.0500	-6.7600	0.0000	0.0000	0.0000	0.0000;
	45584	45595	0.010085	0.053165	0.00515	149.15	0	0	0	0	1	0	0	51.7200	-10.0600	-51.4600	10.9000	0.0000	0.0000	0.0000	0.0000;
	45635	45584	0.011416	0.039924	0.00534	148.96	0	0	0	0	1	0	0	44.3500	-5.0500	-44.1400	5.2200	0.0000	0.0000	0.0000	0.0000;
	45585	45586	0.000258	0.001195	0	0	0	0	0	0	1	0	0	9.0300	2.0800	-9.0300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	45585	45618	0.0054	0.028266	0.0048	133	0	0	0	0	1	0	0	-22.3900	-8.3700	22.4200	8.0100	0.0000	0.0000	0.0000	0.0000;
	45585	45635	0.001787	0.009298	0.00182	125.18	0	0	0	0	1	0	0	13.3600	6.2900	-13.3600	-6.4700	0.0000	0.0000	0.0000	0.0000;
	45587	45633	0.007438	0.027079	0.00244	118.5	0	0	0	0	1	0	0	-6.4000	18.3600	6.4300	-18.5300	0.0000	0.0000	0.0000	0.0000;
	45589	45588	0.002039	0.052088	0	218.72	0	0	1.05625	0	1	0	0	10.0700	-47.9500	-10.0200	49.2200	0.0000	0.0000	0.0000	0.0000;
	45588	45590	0.000225	0.001031	0	0	0	0	0	0	1	0	0	8.7600	0.5200	-8.7600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	45588	46084	0.015016	0.056516	0.00789	96.87	0	0	0	0	1	0	0	1.2600	-49.7400	-0.9100	50.2400	0.0000	0.0000	0.0000	0.0000;
	56607	45589	0.012687	0.023155	0.00101	61.18	0	0	0	0	1	0	0	16.8600	-26.6400	-16.7500	26.7400	0.0000	0.0000	0.0000	0.0000;
	45589	56634	0.010121	0.030111	0.00126	54.35	0	0	0	0	1	0	0	6.6800	21.2100	-6.6300	-21.2100	0.0000	0.0000	0.0000	0.0000;
	46402	45591	0.001988	0.018895	0.04523	460.85	0	0	0	0	1	0	0	-43.4000	10.0300	43.4400	-14.5500	0.0000	0.0000	0.0000	0.0000;
	45595	45592	0.00317	0.012027	0.00085	136.98	0	0	0	0	1	0	0	28.0900	-13.6900	-28.0600	13.7100	0.0000	0.0000	0.0000	0.0000;
	45592	45636	0.00889	0.039254	0.00706	112.72	0	0	0	0	1	0	0	4.6900	-19.6600	-4.6600	19.0500	0.0000	0.0000	0.0000	0.0000;
	45593	45594	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-25.9800	-3.9500	25.9800	3.9600	0.0000	0.0000	0.0000	0.0000;
	45594	45608	0.001598	0.013604	0.1775	483.5	0	0	0	0	1	0	0	-68.7700	29.4500	68.8600	-47.6200	0.0000	0.0000	0.0000	0.0000;
	45596	45597	0.000226	0.001023	0	0	0	0	0	0	1	0	0	12.7600	2.7800	-12.7600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	45596	45623	0.006191	0.021664	0.00509	118.87	0	0	0	0	1	0	0	6.2300	-4.5400	-6.2200	4.0100	0.0000	0.0000	0.0000	0.0000;
	45631	45596	0.006484	0.027381	0.00182	132.8	0	0	0	0	1	0	0	19.0100	-1.8600	-18.9900	1.7600	0.0000	0.0000	0.0000	0.0000;
	45628	45598	0.018805	0.0562	0.00754	132.99	0	0	0	0	1	0	0	21.8500	1.2800	-21.7700	-1.8400	0.0000	0.0000	0.0000	0.0000;
	45630	45598	0.00453	0.01787	0.00333	114.33	0	0	0	0	1	0	0	-5.8300	0.0800	5.8300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	45599	45623	0.004018	0.022276	0.00311	154.45	0	0	0	0	1	0	0	-55.7600	4.3400	55.8700	-4.0200	0.0000	0.0000	0.0000	0.0000;
	45635	45599	0.015383	0.052431	0.00531	148.34	0	0	0	0	1	0	0	-42.7200	9.6700	43.0000	-9.2900	0.0000	0.0000	0.0000	0.0000;
	45601	45600	0.002401	0.071222	0	246.71	0	0	1	0	1	0	0	-13.8500	-2.2000	13.8500	2.3300	0.0000	0.0000	0.0000	0.0000;
	45600	45602	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-13.8500	-2.3300	13.8500	2.3300	0.0000	0.0000	0.0000	0.0000;
	45601	56464	0.007304	0.019095	0.00069	59.39	0	0	0	0	1	0	0	-16.4400	-1.2800	16.4600	1.2500	0.0000	0.0000	0.0000	0.0000;
	45610	45602	0.002154	0.009691	0.00174	128.5	0	0	0	0	1	0	0	13.8600	2.1600	-13.8500	-2.3300	0.0000	0.0000	0.0000	0.0000;
	45603	45606	0.001726	0.079825	0	180.16	0	0	1	0	1	0	0	37.1600	5.4100	-37.1300	-4.3700	0.0000	0.0000	0.0000	0.0000;
	45603	45607	0.000295	0.001139	0	0	0	0	0	0	1	0	0	32.9800	8.2400	-32.9800	-8.2200	0.0000	0.0000	0.0000	0.0000;
	46582	45603	0.000511	0.004799	0.0376	468.63	0	0	0	0	1	0	0	70.1600	9.7900	-70.1400	-13.6500	0.0000	0.0000	0.0000	0.0000;
	45604	45606	-0.000356	-0.016457	0	130.16	0	0	1	0	1	0	0	-37.1400	-4.5800	37.1300	4.3700	0.0000	0.0000	0.0000	0.0000;
	45604	56418	0.002958	0.016234	0.01474	241.05	0	0	0	0	1	0	0	30.3800	-5.4600	-30.3500	4.0100	0.0000	0.0000	0.0000	0.0000;
	45604	56443	0.005244	0.026675	0.03118	245.9	0	0	0	0	1	0	0	-40.9500	-3.3800	41.0300	0.4300	0.0000	0.0000	0.0000	0.0000;
	56459	45604	0.001394	0.007968	0.01601	250.29	0	0	0	0	1	0	0	-47.6800	-14.9600	47.7100	13.4300	0.0000	0.0000	0.0000	0.0000;
	45605	45606	0.009378	0.433744	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45609	45608	0.001457	0.060712	0	157.17	0	0	1.05	0	1	0	0	-56.8400	-65.0800	56.9500	69.7000	0.0000	0.0000	0.0000	0.0000;
	45608	45611	0.000274	0.001005	0	0	0	0	0	0	1	0	0	30.2900	8.0200	-30.2900	-8.0100	0.0000	0.0000	0.0000	0.0000;
	46513	45608	0.000965	0.009735	0.0334	537.16	0	0	0	0	1	0	0	156.3300	28.8200	-156.1000	-30.0900	0.0000	0.0000	0.0000	0.0000;
	45610	45609	0.00367	0.109122	0	107.68	0	0	1.025	0	1	0	0	-44.6400	-15.9400	44.7200	18.3000	0.0000	0.0000	0.0000	0.0000;
	45609	45612	0.000264	0.001067	0	0	0	0	0	0	1	0	0	12.1200	46.7800	-12.1100	-46.7500	0.0000	0.0000	0.0000	0.0000;
	45617	45610	0.008422	0.036618	0.00299	133.79	0	0	0	0	1	0	0	-30.7000	-13.7300	30.7900	13.7900	0.0000	0.0000	0.0000	0.0000;
	45612	56422	0.003511	0.01736	0.02871	220.71	0	0	0	0	1	0	0	5.1400	45.6300	-5.0700	-48.3500	0.0000	0.0000	0.0000	0.0000;
	45613	45618	0.005065	0.022393	0.002	126.94	0	0	0	0	1	0	0	-13.1500	-13.9900	13.1600	13.8500	0.0000	0.0000	0.0000	0.0000;
	45615	45614	0.001413	0.040857	0	305.09	0	0	1.08125	0	1	0	0	15.3200	-44.1500	-15.2800	45.1200	0.0000	0.0000	0.0000	0.0000;
	45614	45616	0.000224	0.001115	0	0	0	0	0	0	1	0	0	15.2800	-45.1200	-15.2800	45.1400	0.0000	0.0000	0.0000	0.0000;
	56417	45615	0.009477	0.022493	0.00139	62.49	0	0	0	0	1	0	0	-20.0100	1.2100	20.0500	-1.2700	0.0000	0.0000	0.0000	0.0000;
	45615	56441	0.021031	0.04797	0.0043	81.56	0	0	0	0	1	0	0	-45.7200	-1.0600	46.1200	1.5200	0.0000	0.0000	0.0000	0.0000;
	45615	56441	0.021031	0.04797	0.0043	81.56	0	0	0	0	1	0	0	-45.7200	-1.0600	46.1200	1.5200	0.0000	0.0000	0.0000	0.0000;
	56466	45615	0.006681	0.015915	0.0029	69.94	0	0	0	0	1	0	0	-31.7300	-15.7900	31.8100	15.6600	0.0000	0.0000	0.0000	0.0000;
	45615	56498	0.007462	0.014162	0.00123	60.8	0	0	0	0	1	0	0	16.9100	12.6300	-16.8800	-12.7000	0.0000	0.0000	0.0000	0.0000;
	45615	56613	0.0043	0.011448	0.00032	43.96	0	0	0	0	1	0	0	2.8600	18.8900	-2.8500	-18.8800	0.0000	0.0000	0.0000	0.0000;
	45617	46082	0.003902	0.016842	0.00175	127.82	0	0	0	0	1	0	0	24.3000	11.6400	-24.2700	-11.7200	0.0000	0.0000	0.0000	0.0000;
	45618	45621	0.003512	0.100694	0	438.48	0	0	1	0	1	0	0	-22.6600	3.3600	22.6800	-2.8700	0.0000	0.0000	0.0000	0.0000;
	45618	45622	0.000282	0.001195	0	0	0	0	0	0	1	0	0	4.4800	2.7800	-4.4800	-2.7800	0.0000	0.0000	0.0000	0.0000;
	45619	45621	-0.001046	-0.029979	0	360.98	0	0	1	0	1	0	0	24.6000	-2.2500	-24.6100	2.0800	0.0000	0.0000	0.0000	0.0000;
	45619	56462	0.005289	0.017193	0.00078	51.44	0	0	0	0	1	0	0	-5.7100	0.6700	5.7100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	45619	56605	0.01666	0.04379	0.0017	61.94	0	0	0	0	1	0	0	-18.8900	1.5900	18.9500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	45620	45621	0.013378	0.383574	0	77.51	0	0	1	0	1	0	0	-1.9300	-0.7700	1.9300	0.7900	0.0000	0.0000	0.0000	0.0000;
	45624	45625	0.000233	0.001157	0	0	0	0	0	0	1	0	0	7.0700	0.4500	-7.0700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	45624	46102	0.003565	0.014901	0.00258	152.53	0	0	0	0	1	0	0	66.1900	5.6400	-66.0400	-5.3000	0.0000	0.0000	0.0000	0.0000;
	45626	45627	0.000276	0.001124	0	0	0	0	0	0	1	0	0	3.9500	1.6200	-3.9500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	45626	45637	0.013333	0.062083	0.0041	127.8	0	0	0	0	1	0	0	16.1300	-7.4700	-16.0900	7.2200	0.0000	0.0000	0.0000	0.0000;
	45629	45630	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-15.2600	-2.7600	15.2600	2.7600	0.0000	0.0000	0.0000	0.0000;
	45630	45631	0.013666	0.059678	0.00562	120.58	0	0	0	0	1	0	0	-9.4200	-2.8400	9.4400	2.2900	0.0000	0.0000	0.0000	0.0000;
	45631	45632	0.000269	0.00104	0	0	0	0	0	0	1	0	0	13.2700	2.9200	-13.2700	-2.9200	0.0000	0.0000	0.0000	0.0000;
	45633	56416	0.017069	0.075123	0.00963	147.03	0	0	0	0	1	0	0	-49.2400	5.1500	49.6300	-4.4700	0.0000	0.0000	0.0000	0.0000;
	45638	45641	0.0001	0.002104	0	580.05	0	0	1	0	1	0	0	5.6300	1.1100	-5.6300	-1.1100	0.0000	0.0000	0.0000	0.0000;
	45638	45642	0.000207	0.001013	0	0	0	0	0	0	1	0	0	-5.6300	-1.1100	5.6300	1.1100	0.0000	0.0000	0.0000	0.0000;
	45638	45643	0.00027	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45639	45641	0.001159	0.033682	0	290.03	0	0	1	0	1	0	0	-5.6300	-1.1000	5.6300	1.1100	0.0000	0.0000	0.0000	0.0000;
	45640	45641	0.001159	0.033682	0	290.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45645	45644	0.013871	0.069014	0.0085	128.54	0	0	0	0	1	0	0	22.3600	-3.8700	-22.3000	3.2900	0.0000	0.0000	0.0000	0.0000;
	45644	45653	0.011067	0.037308	0.00417	103.84	0	0	0	0	1	0	0	-5.8300	2.9000	5.8400	-3.3300	0.0000	0.0000	0.0000	0.0000;
	45648	45646	0.013387	0.057531	0.00546	134.79	0	0	0	0	1	0	0	-41.0000	14.6000	41.2400	-14.1600	0.0000	0.0000	0.0000	0.0000;
	45648	45649	0.000228	0.001121	0	0	0	0	0	0	1	0	0	10.5100	2.8100	-10.5100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	45650	45648	0.00385	0.013862	0.00121	128.51	0	0	0	0	1	0	0	-30.4400	17.4500	30.4900	-17.4200	0.0000	0.0000	0.0000	0.0000;
	45650	45651	0.000235	0.001113	0	0	0	0	0	0	1	0	0	10.5100	4.8000	-10.5100	-4.8000	0.0000	0.0000	0.0000	0.0000;
	45650	45653	0.015164	0.063413	0.01135	120.72	0	0	0	0	1	0	0	19.9300	-2.0700	-19.8700	1.0900	0.0000	0.0000	0.0000	0.0000;
	45652	45653	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-14.0400	-2.2400	14.0400	2.2400	0.0000	0.0000	0.0000	0.0000;
	45654	45656	0.004842	0.023973	0.00167	143.82	0	0	0	0	1	0	0	46.5700	-0.6100	-46.4800	0.9000	0.0000	0.0000	0.0000	0.0000;
	45859	45654	0.002261	0.008655	0.0011	160.27	0	0	0	0	1	0	0	117.2400	0.2300	-116.9500	0.7400	0.0000	0.0000	0.0000	0.0000;
	45654	45891	0.00452	0.022503	0.0024	148.02	0	0	0	0	1	0	0	60.0300	-4.5800	-59.8800	5.0700	0.0000	0.0000	0.0000	0.0000;
	45656	45655	0.011482	0.042317	0.00414	138.85	0	0	0	0	1	0	0	36.0900	-2.5700	-35.9500	2.6300	0.0000	0.0000	0.0000	0.0000;
	45655	45659	0.005136	0.019319	0.00199	132.28	0	0	0	0	1	0	0	25.5600	-3.3900	-25.5300	3.3000	0.0000	0.0000	0.0000	0.0000;
	45657	45666	0.016349	0.062948	0.01607	146.33	0	0	0	0	1	0	0	55.7800	-10.8900	-55.2900	11.0400	0.0000	0.0000	0.0000	0.0000;
	45669	45658	0.014228	0.05485	0.00581	125.44	0	0	0	0	1	0	0	-23.5200	4.2000	23.6000	-4.5300	0.0000	0.0000	0.0000	0.0000;
	45659	45660	0.000222	0.00109	0	0	0	0	0	0	1	0	0	4.0800	0.6200	-4.0800	-0.6200	0.0000	0.0000	0.0000	0.0000;
	45659	45667	0.021876	0.08079	0.01259	129.66	0	0	0	0	1	0	0	21.4500	-3.9100	-21.3500	2.9200	0.0000	0.0000	0.0000	0.0000;
	45661	45662	0.000267	0.001127	0	0	0	0	0	0	1	0	0	3.0500	2.1800	-3.0500	-2.1800	0.0000	0.0000	0.0000	0.0000;
	45661	45663	0.007166	0.032211	0.00536	120.39	0	0	0	0	1	0	0	11.1000	0.3100	-11.0900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	46268	45661	0.007817	0.034879	0.00454	123.38	0	0	0	0	1	0	0	14.1600	2.0700	-14.1500	-2.4900	0.0000	0.0000	0.0000	0.0000;
	45663	45665	0.017345	0.064135	0.00608	117.47	0	0	0	0	1	0	0	8.3000	-0.1500	-8.2900	-0.4600	0.0000	0.0000	0.0000	0.0000;
	46559	45664	0.009024	0.033948	0.00313	141.98	0	0	0	0	1	0	0	42.3400	-1.8900	-42.1900	2.1200	0.0000	0.0000	0.0000	0.0000;
	45665	45669	0.018393	0.084974	0.00749	134.65	0	0	0	0	1	0	0	-36.4600	8.0500	36.7000	-7.7400	0.0000	0.0000	0.0000	0.0000;
	45667	45668	0.000246	0.001142	0	0	0	0	0	0	1	0	0	2.9300	0.7600	-2.9300	-0.7600	0.0000	0.0000	0.0000	0.0000;
	45669	45667	0.009348	0.045509	0.0056	127.25	0	0	0	0	1	0	0	-18.3900	3.2300	18.4200	-3.6800	0.0000	0.0000	0.0000	0.0000;
	45670	45671	0.000221	0.001051	0	0	0	0	0	0	1	0	0	2.5300	0.3500	-2.5300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	46145	45670	0.009327	0.048144	0.00717	130.19	0	0	0	0	1	0	0	21.6000	-9.2200	-21.5500	8.6900	0.0000	0.0000	0.0000	0.0000;
	46268	45670	0.00996	0.035702	0.00492	128.36	0	0	0	0	1	0	0	-18.9800	8.6600	19.0200	-9.0500	0.0000	0.0000	0.0000	0.0000;
	45848	45672	0.015775	0.066122	0.01199	107.31	0	0	0	0	1	0	0	-12.3200	4.7000	12.3500	-5.8600	0.0000	0.0000	0.0000	0.0000;
	45672	46127	0.015304	0.060016	0.00417	118.09	0	0	0	0	1	0	0	-16.7800	6.3600	16.8300	-6.6200	0.0000	0.0000	0.0000	0.0000;
	45672	46128	0.021055	0.094428	0.00947	117.33	0	0	0	0	1	0	0	-14.2800	4.8700	14.3300	-5.6600	0.0000	0.0000	0.0000	0.0000;
	45674	45675	0.000282	0.001072	0	0	0	0	0	0	1	0	0	3.2200	0.3200	-3.2200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	45678	45676	0.00875	0.035045	0.00458	121.41	0	0	0	0	1	0	0	-16.1500	8.7900	16.1800	-9.1700	0.0000	0.0000	0.0000	0.0000;
	45854	45676	0.01003	0.055063	0.00558	134.46	0	0	0	0	1	0	0	-29.0700	6.7800	29.1500	-6.9100	0.0000	0.0000	0.0000	0.0000;
	45677	45678	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-3.9500	-2.0700	3.9500	2.0700	0.0000	0.0000	0.0000	0.0000;
	45678	46161	0.011625	0.047414	0.00599	139.85	0	0	0	0	1	0	0	37.0200	-18.2800	-36.8400	18.4000	0.0000	0.0000	0.0000	0.0000;
	45686	45679	0.01614	0.05599	0.01027	132.39	0	0	0	0	1	0	0	26.8300	-7.6100	-26.7200	6.9200	0.0000	0.0000	0.0000	0.0000;
	45679	46147	0.013815	0.060736	0.00587	130.43	0	0	0	0	1	0	0	23.3100	-7.2700	-23.2300	6.9800	0.0000	0.0000	0.0000	0.0000;
	45680	45683	0.003127	0.113073	0	254.82	0	0	1	0	1	0	0	81.2600	1.3400	-81.0700	5.5600	0.0000	0.0000	0.0000	0.0000;
	45680	45684	0.000293	0.001173	0	0	0	0	0	0	1	0	0	-84.0700	7.3100	84.0900	-7.2300	0.0000	0.0000	0.0000	0.0000;
	45680	45685	0.000231	0.001115	0	0	0	0	0	0	1	0	0	2.8100	0.6700	-2.8100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	45681	45683	-0.001449	-0.052388	0	179.82	0	0	1	0	1	0	0	-81.1600	2.3700	81.0700	-5.5600	0.0000	0.0000	0.0000	0.0000;
	45757	45681	0.005535	0.027191	0.00288	154.09	0	0	0	0	1	0	0	-80.8200	3.7200	81.1600	-2.3700	0.0000	0.0000	0.0000	0.0000;
	45682	45683	0.008924	0.32269	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45684	45825	0.003748	0.038043	0.27231	519.83	0	0	0	0	1	0	0	-161.6600	10.2700	162.5900	-30.3000	0.0000	0.0000	0.0000	0.0000;
	45684	46736	0.0035	0.037473	0.06332	460.42	0	0	0	0	1	0	0	74.7600	-4.1400	-74.5800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	45686	45687	0.000289	0.001135	0	0	0	0	0	0	1	0	0	3.2100	0.5700	-3.2100	-0.5700	0.0000	0.0000	0.0000	0.0000;
	45689	45690	0.000287	0.001079	0	0	0	0	0	0	1	0	0	2.6500	0.5400	-2.6500	-0.5400	0.0000	0.0000	0.0000	0.0000;
	45691	45692	0.000276	0.001024	0	0	0	0	0	0	1	0	0	2.6500	1.2000	-2.6500	-1.2000	0.0000	0.0000	0.0000	0.0000;
	45693	45939	0.028176	0.077014	0.00637	130.37	0	0	0	0	1	0	0	24.9800	-4.6900	-24.8200	4.4500	0.0000	0.0000	0.0000	0.0000;
	45694	45695	0.000225	0.001126	0	0	0	0	0	0	1	0	0	2.0800	0.5100	-2.0800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	45694	46357	0.009444	0.048211	0.00914	143.02	0	0	0	0	1	0	0	-52.8200	3.0000	53.0700	-2.7300	0.0000	0.0000	0.0000	0.0000;
	45696	45697	0.000238	0.001174	0	0	0	0	0	0	1	0	0	12.8000	3.5500	-12.8000	-3.5400	0.0000	0.0000	0.0000	0.0000;
	45699	45696	0.003974	0.018492	0.00278	123.88	0	0	0	0	1	0	0	-16.1100	6.4100	16.1200	-6.6600	0.0000	0.0000	0.0000	0.0000;
	46451	45696	0.017942	0.058821	0.00394	131.7	0	0	0	0	1	0	0	29.0700	-3.0700	-28.9300	3.1100	0.0000	0.0000	0.0000	0.0000;
	45698	45699	0.014424	0.072888	0.0063	112.17	0	0	0	0	1	0	0	-4.7300	7.2000	4.7400	-7.8300	0.0000	0.0000	0.0000	0.0000;
	45701	45700	0.006255	0.025538	0.00303	123.88	0	0	0	0	1	0	0	-15.2400	20.2600	15.2700	-20.4300	0.0000	0.0000	0.0000	0.0000;
	45702	45703	0.000287	0.001147	0	0	0	0	0	0	1	0	0	-16.9200	-6.4800	16.9200	6.4800	0.0000	0.0000	0.0000	0.0000;
	45705	45703	0.003585	0.01523	0.0024	131.23	0	0	0	0	1	0	0	-22.5000	9.9900	22.5200	-10.1400	0.0000	0.0000	0.0000	0.0000;
	45705	45704	0.011802	0.050569	0.00592	127.68	0	0	0	0	1	0	0	18.4300	-10.4100	-18.3800	10.0400	0.0000	0.0000	0.0000	0.0000;
	45704	46221	0.014205	0.075428	0.0071	103.61	0	0	0	0	1	0	0	2.1900	-14.7900	-2.1600	14.2300	0.0000	0.0000	0.0000	0.0000;
	45705	45706	0.000267	0.001147	0	0	0	0	0	0	1	0	0	15.3000	6.5600	-15.2900	-6.5600	0.0000	0.0000	0.0000	0.0000;
	46525	45707	0.001635	0.016549	0.04939	471.36	0	0	0	0	1	0	0	-81.6800	15.1000	81.7900	-19.4000	0.0000	0.0000	0.0000	0.0000;
	45708	45709	0.00029	0.001024	0	0	0	0	0	0	1	0	0	25.0000	14.0900	-25.0000	-14.0800	0.0000	0.0000	0.0000	0.0000;
	45708	45710	0.005822	0.018324	0.0032	126.39	0	0	0	0	1	0	0	26.0900	-10.0300	-26.0500	9.8300	0.0000	0.0000	0.0000	0.0000;
	46301	45708	0.012162	0.041839	0.00393	139.69	0	0	0	0	1	0	0	51.4000	4.6900	-51.0900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	45753	45710	0.010743	0.039121	0.00316	84.6	0	0	0	0	1	0	0	-1.0200	13.9100	1.0400	-14.1700	0.0000	0.0000	0.0000	0.0000;
	45711	45715	0.000837	0.007083	0.0289	507.38	0	0	0	0	1	0	0	-152.3400	51.1800	152.5400	-52.5800	0.0000	0.0000	0.0000	0.0000;
	45711	46316	0.001125	0.009622	0.09445	490.86	0	0	0	0	1	0	0	127.3400	-57.3500	-127.1400	48.8400	0.0000	0.0000	0.0000	0.0000;
	45712	45718	0.002423	0.010481	0.00061	135.64	0	0	0	0	1	0	0	-42.0900	2.3200	42.1300	-2.2100	0.0000	0.0000	0.0000	0.0000;
	45752	45712	0.002654	0.011213	0.00089	118.51	0	0	0	0	1	0	0	-17.0800	4.5400	17.0900	-4.6000	0.0000	0.0000	0.0000	0.0000;
	45713	45714	0.000202	0.001037	0	0	0	0	0	0	1	0	0	24.9200	6.3100	-24.9200	-6.3000	0.0000	0.0000	0.0000	0.0000;
	45713	45716	0.001229	0.004468	0.00045	140.25	0	0	0	0	1	0	0	-53.2300	-24.2700	53.2700	24.3600	0.0000	0.0000	0.0000	0.0000;
	45753	45713	0.003461	0.015923	0.00191	129.26	0	0	0	0	1	0	0	-28.2700	-18.0000	28.3100	17.9600	0.0000	0.0000	0.0000	0.0000;
	45716	45715	0.001337	0.070986	0	194.26	0	0	1.0375	0	1	0	0	-91.9500	-47.6800	92.1000	55.3200	0.0000	0.0000	0.0000	0.0000;
	45715	45717	0.000268	0.001061	0	0	0	0	0	0	1	0	0	24.9200	8.3800	-24.9200	-8.3700	0.0000	0.0000	0.0000	0.0000;
	45715	46298	0.001834	0.014948	0.02712	439.87	0	0	0	0	1	0	0	25.9900	-31.5700	-25.9600	28.8700	0.0000	0.0000	0.0000	0.0000;
	45715	46736	0.002685	0.023633	0.17807	574.3	0	0	0	0	1	0	0	-295.5500	20.4600	297.7600	-20.1600	0.0000	0.0000	0.0000	0.0000;
	45722	45716	0.005122	0.017474	0.00227	123.66	0	0	0	0	1	0	0	-25.1100	-10.4700	25.1500	10.3400	0.0000	0.0000	0.0000	0.0000;
	45716	45752	0.007514	0.033559	0.00378	121.48	0	0	0	0	1	0	0	13.5400	12.9700	-13.5200	-13.2600	0.0000	0.0000	0.0000	0.0000;
	45718	45749	0.009189	0.030125	0.0045	145.03	0	0	0	0	1	0	0	-70.9200	-2.6100	71.3500	3.5500	0.0000	0.0000	0.0000	0.0000;
	45719	45720	0.009652	0.048344	0.00424	130.05	0	0	0	0	1	0	0	34.0800	-1.0000	-33.9800	1.0800	0.0000	0.0000	0.0000	0.0000;
	45722	45719	0.004951	0.022867	0.0051	140.44	0	0	0	0	1	0	0	59.1600	1.9500	-59.0000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	45720	45721	0.000204	0.001011	0	0	0	0	0	0	1	0	0	14.6600	3.3500	-14.6600	-3.3500	0.0000	0.0000	0.0000	0.0000;
	45722	45748	0.002536	0.010052	0.00193	121.88	0	0	0	0	1	0	0	-11.7300	-2.2100	11.7300	2.0100	0.0000	0.0000	0.0000	0.0000;
	45722	45751	0.009711	0.042041	0.00321	129.64	0	0	0	0	1	0	0	-33.6500	7.5200	33.7500	-7.3900	0.0000	0.0000	0.0000	0.0000;
	45730	45724	0.015247	0.062345	0.00527	131.64	0	0	0	0	1	0	0	21.6500	-5.9700	-21.5800	5.6900	0.0000	0.0000	0.0000	0.0000;
	45724	46146	0.012845	0.05505	0.00404	130.5	0	0	0	0	1	0	0	19.3600	-6.3900	-19.3100	6.1600	0.0000	0.0000	0.0000	0.0000;
	45740	45725	0.01024	0.037274	0.01291	149.89	0	0	0	0	1	0	0	89.3500	-14.4600	-88.5700	15.9100	0.0000	0.0000	0.0000	0.0000;
	45746	45725	0.008444	0.029515	0.00391	149.41	0	0	0	0	1	0	0	-83.1800	17.8800	83.7500	-16.2900	0.0000	0.0000	0.0000	0.0000;
	45726	45727	0.000293	0.001114	0	0	0	0	0	0	1	0	0	2.8200	1.1700	-2.8200	-1.1700	0.0000	0.0000	0.0000	0.0000;
	45728	45726	0.010452	0.042792	0.00506	133.01	0	0	0	0	1	0	0	-27.3400	1.0400	27.4100	-1.2800	0.0000	0.0000	0.0000	0.0000;
	45726	46295	0.017318	0.071067	0.00605	134.68	0	0	0	0	1	0	0	-30.2400	0.1100	30.3800	-0.1600	0.0000	0.0000	0.0000	0.0000;
	46150	45728	0.012659	0.058744	0.01084	119.17	0	0	0	0	1	0	0	5.5300	-0.3700	-5.5300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	46162	45728	0.007865	0.039184	0.00574	135.66	0	0	0	0	1	0	0	-26.5300	0.9500	26.5800	-1.3100	0.0000	0.0000	0.0000	0.0000;
	45729	46269	0.013507	0.072365	0.00708	118.37	0	0	0	0	1	0	0	-16.9300	-0.6600	16.9700	0.0900	0.0000	0.0000	0.0000	0.0000;
	45730	45731	0.00022	0.001197	0	0	0	0	0	0	1	0	0	6.4700	1.8900	-6.4700	-1.8900	0.0000	0.0000	0.0000	0.0000;
	45730	46295	0.026856	0.092052	0.00661	135.26	0	0	0	0	1	0	0	-28.1200	4.0800	28.3200	-4.1100	0.0000	0.0000	0.0000	0.0000;
	45732	45733	0.000224	0.001002	0	0	0	0	0	0	1	0	0	3.8900	1.5300	-3.8900	-1.5300	0.0000	0.0000	0.0000	0.0000;
	45732	45738	0.017339	0.0679	0.00708	120.36	0	0	0	0	1	0	0	-10.3800	0.7900	10.4000	-1.4800	0.0000	0.0000	0.0000	0.0000;
	45734	45737	0.0001	0.000972	0	565.02	0	0	1	0	1	0	0	2.7800	0.6000	-2.7800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	45734	45738	0.000279	0.00115	0	0	0	0	0	0	1	0	0	-2.7800	-0.6000	2.7800	0.6000	0.0000	0.0000	0.0000	0.0000;
	45734	45739	0.000226	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45735	45737	0.002008	0.056217	0	282.51	0	0	1	0	1	0	0	-2.7800	-0.6000	2.7800	0.6000	0.0000	0.0000	0.0000	0.0000;
	45736	45737	0.002008	0.056217	0	282.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46588	45740	0.014868	0.05738	0.0069	158.59	0	0	0	0	1	0	0	69.6700	-7.1400	-69.0000	8.9900	0.0000	0.0000	0.0000	0.0000;
	46588	45740	0.014868	0.05738	0.0069	158.59	0	0	0	0	1	0	0	69.6700	-7.1400	-69.0000	8.9900	0.0000	0.0000	0.0000	0.0000;
	45741	45744	0.0001	-0.001496	0	501.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45741	45745	0.000252	0.001114	0	0	0	0	0	0	1	0	0	2.7800	0.8400	-2.7800	-0.8400	0.0000	0.0000	0.0000	0.0000;
	45741	45746	0.000226	0.001171	0	0	0	0	0	0	1	0	0	-2.7800	-0.8400	2.7800	0.8400	0.0000	0.0000	0.0000	0.0000;
	45742	45744	0.0018	0.053694	0	250.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45743	45744	0.0018	0.053694	0	250.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45747	45748	0.000242	0.001041	0	0	0	0	0	0	1	0	0	-29.2900	-4.8100	29.3000	4.8200	0.0000	0.0000	0.0000	0.0000;
	46317	45748	0.011157	0.042583	0.00769	137.17	0	0	0	0	1	0	0	46.1200	7.2600	-45.9000	-7.2300	0.0000	0.0000	0.0000	0.0000;
	45749	45750	0.00026	0.001115	0	0	0	0	0	0	1	0	0	33.2900	5.9100	-33.2900	-5.8900	0.0000	0.0000	0.0000	0.0000;
	46295	45749	0.002513	0.010531	0.00171	155.07	0	0	0	0	1	0	0	104.9000	10.3500	-104.6500	-9.4600	0.0000	0.0000	0.0000	0.0000;
	45751	46295	0.010376	0.0389	0.00519	141.62	0	0	0	0	1	0	0	-63.0500	-6.8700	63.4400	7.7800	0.0000	0.0000	0.0000	0.0000;
	45754	46464	0.009665	0.041553	0.00574	128.83	0	0	0	0	1	0	0	-34.4500	-2.2500	34.5600	2.0900	0.0000	0.0000	0.0000	0.0000;
	45757	45755	0.009666	0.04589	0.00708	137.35	0	0	0	0	1	0	0	32.8100	-5.1800	-32.7100	4.8900	0.0000	0.0000	0.0000	0.0000;
	45755	46167	0.024348	0.105807	0.01175	134.99	0	0	0	0	1	0	0	29.4900	-5.5400	-29.2800	5.1700	0.0000	0.0000	0.0000	0.0000;
	45756	45757	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-8.3400	-3.3000	8.3400	3.3000	0.0000	0.0000	0.0000	0.0000;
	45758	45759	0.004776	0.025599	0.00339	123.03	0	0	0	0	1	0	0	7.0100	-5.0900	-7.0100	4.7500	0.0000	0.0000	0.0000	0.0000;
	45758	45761	0.028099	0.123555	0.00884	103.47	0	0	0	0	1	0	0	-1.6500	0.9500	1.6600	-1.8700	0.0000	0.0000	0.0000	0.0000;
	45758	45764	0.016981	0.084926	0.0096	99.55	0	0	0	0	1	0	0	-4.4500	-0.6700	4.4500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	45758	45995	0.017047	0.063444	0.01482	105.14	0	0	0	0	1	0	0	6.6400	-0.5000	-6.6400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	45758	45997	0.03012	0.145394	0.00925	118.08	0	0	0	0	1	0	0	-4.4000	1.0300	4.4100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	45758	46016	0.038358	0.158987	0.01337	123.32	0	0	0	0	1	0	0	-8.8400	0.9900	8.8700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	45764	45759	0.013426	0.04858	0.00659	120.32	0	0	0	0	1	0	0	11.0500	-3.4100	-11.0400	2.7800	0.0000	0.0000	0.0000	0.0000;
	45760	45761	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-4.7300	-0.6300	4.7300	0.6300	0.0000	0.0000	0.0000	0.0000;
	45761	45762	0.012566	0.057277	0.00605	108.57	0	0	0	0	1	0	0	-6.3900	1.2500	6.3900	-1.8500	0.0000	0.0000	0.0000	0.0000;
	45762	45763	0.000281	0.001095	0	0	0	0	0	0	1	0	0	3.1700	0.6900	-3.1700	-0.6900	0.0000	0.0000	0.0000	0.0000;
	45828	45762	0.007404	0.038311	0.00427	113.51	0	0	0	0	1	0	0	9.5700	-1.5800	-9.5600	1.1600	0.0000	0.0000	0.0000	0.0000;
	45765	45766	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-5.2000	-2.2900	5.2000	2.2900	0.0000	0.0000	0.0000	0.0000;
	45766	45767	0.020973	0.105813	0.00886	136.23	0	0	0	0	1	0	0	34.1000	-8.2000	-33.8500	8.5000	0.0000	0.0000	0.0000	0.0000;
	45766	45770	0.003645	0.015466	0.00139	145.17	0	0	0	0	1	0	0	-48.1600	-5.0000	48.2400	5.2000	0.0000	0.0000	0.0000	0.0000;
	45781	45766	0.020469	0.08479	0.00905	137.8	0	0	0	0	1	0	0	34.3300	-6.5100	-34.0900	6.5400	0.0000	0.0000	0.0000	0.0000;
	45769	45768	0.000828	0.038648	0	95.18	0	0	1	0	1	0	0	21.1900	-10.7200	-21.1900	10.9200	0.0000	0.0000	0.0000	0.0000;
	45768	45774	0.000296	0.001015	0	0	0	0	0	0	1	0	0	21.1900	-23.4500	-21.1900	23.4600	0.0000	0.0000	0.0000	0.0000;
	45769	45772	0.00365	0.121303	0	280.74	0	0	1	0	1	0	0	48.3000	7.1500	-48.2200	-4.4500	0.0000	0.0000	0.0000	0.0000;
	45769	45773	0.000217	0.001139	0	0	0	0	0	0	1	0	0	-69.4900	3.5700	69.5000	-3.5100	0.0000	0.0000	0.0000	0.0000;
	45770	45772	-0.001017	-0.033806	0	130.74	0	0	1	0	1	0	0	-48.2400	-5.2000	48.2200	4.4500	0.0000	0.0000	0.0000	0.0000;
	45771	45772	0.012241	0.406768	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54416	45773	0.009957	0.059495	0.03383	291.07	0	0	0	0	1	0	0	76.4000	-1.9500	-75.8700	1.5100	0.0000	0.0000	0.0000	0.0000;
	45787	45775	0.013652	0.06249	0.00529	125.02	0	0	0	0	1	0	0	20.3500	-10.1300	-20.2800	9.8600	0.0000	0.0000	0.0000	0.0000;
	45776	45779	0.006236	0.176979	0	321.79	0	0	1	0	1	0	0	-7.4100	-1.0100	7.4100	1.1000	0.0000	0.0000	0.0000	0.0000;
	45776	45780	0.00024	0.001012	0	0	0	0	0	0	1	0	0	2.7800	0.9200	-2.7800	-0.9200	0.0000	0.0000	0.0000	0.0000;
	45776	45781	0.017992	0.069993	0.00524	139.43	0	0	0	0	1	0	0	37.5400	-5.1300	-37.3000	5.5200	0.0000	0.0000	0.0000	0.0000;
	54421	45776	0.006562	0.024917	0.00544	138.48	0	0	0	0	1	0	0	37.9400	6.7900	-37.8400	-7.0200	0.0000	0.0000	0.0000	0.0000;
	45777	45779	-0.003755	-0.106576	0	246.79	0	0	1	0	1	0	0	7.4100	1.0500	-7.4100	-1.1000	0.0000	0.0000	0.0000	0.0000;
	45777	54418	0.032169	0.080724	0.00194	56.77	0	0	0	0	1	0	0	-7.4100	-1.0500	7.4300	0.8800	0.0000	0.0000	0.0000	0.0000;
	45778	45779	0.011982	0.340038	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45782	45783	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-2.8900	-1.2500	2.8900	1.2500	0.0000	0.0000	0.0000	0.0000;
	45785	45786	0.000273	0.001143	0	0	0	0	0	0	1	0	0	-2.4000	-0.5300	2.4000	0.5300	0.0000	0.0000	0.0000	0.0000;
	45788	45787	0.015321	0.070137	0.01178	126.97	0	0	0	0	1	0	0	23.4200	-10.5500	-23.3300	9.7200	0.0000	0.0000	0.0000	0.0000;
	45792	45789	0.005011	0.018218	0.00271	141.46	0	0	0	0	1	0	0	32.6300	11.7600	-32.5700	-11.8400	0.0000	0.0000	0.0000	0.0000;
	46089	45789	0.013092	0.05499	0.01226	136.3	0	0	0	0	1	0	0	-20.9200	-5.7900	20.9700	4.7500	0.0000	0.0000	0.0000	0.0000;
	45790	45791	0.000224	0.001005	0	0	0	0	0	0	1	0	0	-11.6000	-1.4200	11.6000	1.4200	0.0000	0.0000	0.0000	0.0000;
	45791	45792	0.008203	0.029463	0.00315	147.52	0	0	0	0	1	0	0	44.4000	14.9900	-44.2300	-14.7200	0.0000	0.0000	0.0000	0.0000;
	45791	45805	0.003731	0.019611	0.00192	129.66	0	0	0	0	1	0	0	20.7600	-5.5200	-20.7400	5.4000	0.0000	0.0000	0.0000	0.0000;
	46702	45791	0.001615	0.005441	0.00086	162.54	0	0	0	0	1	0	0	76.8500	11.1000	-76.7600	-10.8900	0.0000	0.0000	0.0000	0.0000;
	45793	45794	0.000265	0.001149	0	0	0	0	0	0	1	0	0	3.8300	1.4700	-3.8300	-1.4700	0.0000	0.0000	0.0000	0.0000;
	45793	45798	0.007239	0.036501	0.00395	116.71	0	0	0	0	1	0	0	-7.3800	-2.9300	7.3800	2.5200	0.0000	0.0000	0.0000	0.0000;
	45793	45962	0.021772	0.095181	0.01054	122.99	0	0	0	0	1	0	0	3.5500	1.4600	-3.5400	-2.5800	0.0000	0.0000	0.0000	0.0000;
	45795	45796	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-1.2100	-0.2700	1.2100	0.2700	0.0000	0.0000	0.0000	0.0000;
	45796	45958	0.029962	0.130632	0.00946	126.87	0	0	0	0	1	0	0	23.9700	-2.2400	-23.8100	1.9100	0.0000	0.0000	0.0000	0.0000;
	56656	45796	0.003573	0.01623	0.00234	128.56	0	0	0	0	1	0	0	25.2100	-2.1300	-25.1900	1.9700	0.0000	0.0000	0.0000	0.0000;
	45800	45797	0.016507	0.061239	0.00903	135.87	0	0	0	0	1	0	0	22.1500	-4.6800	-22.0700	4.0000	0.0000	0.0000	0.0000	0.0000;
	45797	45806	0.016812	0.060952	0.00918	133.36	0	0	0	0	1	0	0	19.5100	-4.9200	-19.4500	4.1600	0.0000	0.0000	0.0000	0.0000;
	45799	45798	0.002928	0.016044	0.0017	139.51	0	0	0	0	1	0	0	46.3200	3.3000	-46.2700	-3.1700	0.0000	0.0000	0.0000	0.0000;
	45798	45800	0.008352	0.036705	0.00834	139.7	0	0	0	0	1	0	0	31.9600	-0.7400	-31.8900	0.1800	0.0000	0.0000	0.0000	0.0000;
	46423	45799	0.004048	0.016272	0.00181	144.67	0	0	0	0	1	0	0	54.0200	5.8700	-53.9100	-5.6300	0.0000	0.0000	0.0000	0.0000;
	45801	45803	0.009981	0.048743	0.00729	115.78	0	0	0	0	1	0	0	9.7900	-5.4700	-9.7800	4.7400	0.0000	0.0000	0.0000	0.0000;
	45801	45804	0.020114	0.091941	0.00721	118.88	0	0	0	0	1	0	0	-11.2700	5.0800	11.3000	-5.7200	0.0000	0.0000	0.0000	0.0000;
	45802	45803	0.00025	0.001113	0	0	0	0	0	0	1	0	0	-5.0900	9.4900	5.0900	-9.4900	0.0000	0.0000	0.0000	0.0000;
	45803	45808	0.012557	0.049745	0.00846	106.1	0	0	0	0	1	0	0	4.6900	4.7500	-4.6900	-5.6400	0.0000	0.0000	0.0000	0.0000;
	45804	46714	0.00707	0.023336	0.00338	132.46	0	0	0	0	1	0	0	-22.8000	3.1600	22.8300	-3.4000	0.0000	0.0000	0.0000	0.0000;
	45805	46714	0.002819	0.010331	0.00073	114.26	0	0	0	0	1	0	0	9.2400	-9.3800	-9.2400	9.3200	0.0000	0.0000	0.0000	0.0000;
	45808	45806	0.002711	0.010461	0.00116	122.87	0	0	0	0	1	0	0	-7.9500	4.1100	7.9500	-4.2200	0.0000	0.0000	0.0000	0.0000;
	45807	45808	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-12.6300	-1.5300	12.6300	1.5400	0.0000	0.0000	0.0000	0.0000;
	45809	46348	0.008328	0.0365	0.00499	167.6	0	0	0	0	1	0	0	-108.6100	2.5300	109.5300	0.9500	0.0000	0.0000	0.0000	0.0000;
	45810	45811	0.000282	0.001191	0	0	0	0	0	0	1	0	0	8.2700	5.6800	-8.2700	-5.6800	0.0000	0.0000	0.0000	0.0000;
	45813	45810	0.005553	0.02425	0.00253	146.29	0	0	0	0	1	0	0	-50.5300	-3.3500	50.6600	3.6600	0.0000	0.0000	0.0000	0.0000;
	45810	46348	0.005249	0.018341	0.00194	149.82	0	0	0	0	1	0	0	-58.9300	-9.3400	59.1100	9.7300	0.0000	0.0000	0.0000	0.0000;
	45814	45812	0.008959	0.038732	0.00512	154.62	0	0	0	0	1	0	0	66.0500	-4.2200	-65.6900	5.2400	0.0000	0.0000	0.0000	0.0000;
	45812	45815	0.011286	0.048466	0.00645	149.95	0	0	0	0	1	0	0	55.1900	-7.2600	-54.8600	7.9700	0.0000	0.0000	0.0000	0.0000;
	45814	46348	0.010496	0.043499	0.00941	159.93	0	0	0	0	1	0	0	-70.0700	1.8800	70.5500	-0.9200	0.0000	0.0000	0.0000	0.0000;
	45826	45816	0.00774	0.039841	0.00285	132.75	0	0	0	0	1	0	0	-18.7200	2.5400	18.7500	-2.7100	0.0000	0.0000	0.0000	0.0000;
	45816	45833	0.017779	0.071342	0.01327	136.17	0	0	0	0	1	0	0	-23.2300	-4.0900	23.3200	3.0400	0.0000	0.0000	0.0000	0.0000;
	45817	45818	0.000223	0.001048	0	0	0	0	0	0	1	0	0	18.6900	2.0400	-18.6900	-2.0300	0.0000	0.0000	0.0000	0.0000;
	45824	45817	0.00329	0.012684	0.00138	132.22	0	0	0	0	1	0	0	16.1400	5.1400	-16.1300	-5.2500	0.0000	0.0000	0.0000	0.0000;
	45819	45820	0.00025	0.001001	0	0	0	0	0	0	1	0	0	18.9700	2.6600	-18.9700	-2.6600	0.0000	0.0000	0.0000	0.0000;
	45819	45824	0.015044	0.052537	0.0065	144.67	0	0	0	0	1	0	0	-45.1400	3.1700	45.4400	-2.8300	0.0000	0.0000	0.0000	0.0000;
	45819	45828	0.020081	0.080297	0.00895	134.08	0	0	0	0	1	0	0	26.1800	-5.8300	-26.0400	5.4400	0.0000	0.0000	0.0000	0.0000;
	45821	45822	0.000207	0.001025	0	0	0	0	0	0	1	0	0	18.6900	5.8100	-18.6900	-5.8000	0.0000	0.0000	0.0000	0.0000;
	45821	45824	0.005778	0.02283	0.00336	142.13	0	0	0	0	1	0	0	-40.7800	-0.1300	40.8700	0.1400	0.0000	0.0000	0.0000	0.0000;
	45824	45823	0.002301	0.076338	0	204.55	0	0	1	0	1	0	0	-121.3800	-4.4600	121.7000	15.1000	0.0000	0.0000	0.0000	0.0000;
	45823	45825	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-121.7000	-15.1000	121.7400	15.2500	0.0000	0.0000	0.0000	0.0000;
	45825	46590	0.003127	0.026504	0.07905	571.61	0	0	0	0	1	0	0	-284.3200	15.0500	286.6800	-3.6900	0.0000	0.0000	0.0000	0.0000;
	45829	45828	0.005761	0.020862	0.00498	125.51	0	0	0	0	1	0	0	-13.3000	3.8300	13.3100	-4.3100	0.0000	0.0000	0.0000	0.0000;
	45829	45830	0.000264	0.001168	0	0	0	0	0	0	1	0	0	5.5300	1.9400	-5.5300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	45831	45829	0.020237	0.062659	0.00706	119.65	0	0	0	0	1	0	0	-7.7400	5.0800	7.7600	-5.7700	0.0000	0.0000	0.0000	0.0000;
	45831	45832	0.000272	0.001035	0	0	0	0	0	0	1	0	0	6.9200	1.5300	-6.9200	-1.5200	0.0000	0.0000	0.0000	0.0000;
	45833	45834	0.010935	0.053633	0.0067	102.3	0	0	0	0	1	0	0	0.6400	-0.6500	-0.6400	-0.0800	0.0000	0.0000	0.0000	0.0000;
	45833	46591	0.010736	0.046509	0.00589	139.5	0	0	0	0	1	0	0	-31.0700	-2.5500	31.1600	2.3300	0.0000	0.0000	0.0000	0.0000;
	45835	45836	0.000288	0.001136	0	0	0	0	0	0	1	0	0	3.5500	0.8500	-3.5500	-0.8500	0.0000	0.0000	0.0000	0.0000;
	45837	45838	0.000234	0.001051	0	0	0	0	0	0	1	0	0	6.6700	2.5700	-6.6700	-2.5700	0.0000	0.0000	0.0000	0.0000;
	45837	46035	0.017506	0.074062	0.00793	109.08	0	0	0	0	1	0	0	-6.6700	6.3800	6.6800	-7.1700	0.0000	0.0000	0.0000	0.0000;
	45839	45845	0.005732	0.025728	0.00203	129.91	0	0	0	0	1	0	0	19.4500	-0.9000	-19.4300	0.7700	0.0000	0.0000	0.0000	0.0000;
	45877	45839	0.010957	0.034757	0.00509	131.64	0	0	0	0	1	0	0	22.5100	-0.5500	-22.4600	0.1500	0.0000	0.0000	0.0000	0.0000;
	45840	45843	-0.00011	-0.002925	0	501.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45840	45844	0.0002	0.001183	0	0	0	0	0	0	1	0	0	3.0100	0.6800	-3.0100	-0.6800	0.0000	0.0000	0.0000	0.0000;
	45840	45845	0.000258	0.001193	0	0	0	0	0	0	1	0	0	-3.0100	-0.6800	3.0100	0.6800	0.0000	0.0000	0.0000	0.0000;
	45841	45843	0.00141	0.037318	0	250.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45842	45843	0.00141	0.037318	0	250.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45893	45845	0.018739	0.056736	0.00507	127.57	0	0	0	0	1	0	0	-16.3700	1.0400	16.4200	-1.4500	0.0000	0.0000	0.0000	0.0000;
	45851	45846	0.008491	0.030322	0.00548	137.25	0	0	0	0	1	0	0	-29.7100	-1.3000	29.7800	0.9600	0.0000	0.0000	0.0000	0.0000;
	45846	45877	0.009091	0.046737	0.00721	138.95	0	0	0	0	1	0	0	-32.7900	-2.0400	32.8800	1.7200	0.0000	0.0000	0.0000	0.0000;
	45847	45850	0.010446	0.040775	0.00417	119.54	0	0	0	0	1	0	0	-13.1800	2.3800	13.2000	-2.7600	0.0000	0.0000	0.0000	0.0000;
	45861	45847	0.005117	0.014868	0.0021	144.75	0	0	0	0	1	0	0	-52.9300	12.9500	53.0700	-12.7600	0.0000	0.0000	0.0000	0.0000;
	45891	45847	0.005403	0.018996	0.00386	146.27	0	0	0	0	1	0	0	54.0200	-5.6900	-53.8700	5.7900	0.0000	0.0000	0.0000	0.0000;
	45848	45849	0.004346	0.017968	0.00158	113.68	0	0	0	0	1	0	0	3.5300	-8.0300	-3.5300	7.8700	0.0000	0.0000	0.0000	0.0000;
	45849	45859	0.016757	0.052561	0.00696	125.22	0	0	0	0	1	0	0	-6.8100	-16.9400	6.8600	16.3500	0.0000	0.0000	0.0000	0.0000;
	45894	45850	0.007318	0.028146	0.00462	121.71	0	0	0	0	1	0	0	15.6800	-2.6100	-15.6600	2.1700	0.0000	0.0000	0.0000	0.0000;
	45851	45889	0.0105	0.040669	0.00967	134.59	0	0	0	0	1	0	0	25.8900	0.7500	-25.8300	-1.5400	0.0000	0.0000	0.0000	0.0000;
	45852	45853	0.000216	0.00104	0	0	0	0	0	0	1	0	0	3.8200	0.6000	-3.8200	-0.6000	0.0000	0.0000	0.0000	0.0000;
	45889	45852	0.019072	0.049793	0.00346	122.63	0	0	0	0	1	0	0	9.9900	-2.5200	-9.9800	2.2000	0.0000	0.0000	0.0000	0.0000;
	45854	45855	0.000241	0.001081	0	0	0	0	0	0	1	0	0	3.8700	0.8400	-3.8700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	45854	46157	0.009411	0.048023	0.00509	132.29	0	0	0	0	1	0	0	25.2000	-7.6200	-25.1400	7.3900	0.0000	0.0000	0.0000	0.0000;
	45890	45856	0.010304	0.044476	0.0036	120.92	0	0	0	0	1	0	0	16.7400	-4.9500	-16.7100	4.6900	0.0000	0.0000	0.0000	0.0000;
	45856	46159	0.007234	0.035755	0.00465	115.16	0	0	0	0	1	0	0	10.9800	-5.6300	-10.9700	5.1900	0.0000	0.0000	0.0000	0.0000;
	45857	45874	0.002043	0.009832	0.00179	124.45	0	0	0	0	1	0	0	13.6200	-0.6300	-13.6100	0.4600	0.0000	0.0000	0.0000	0.0000;
	46139	45857	0.001507	0.004599	0.00054	137.95	0	0	0	0	1	0	0	32.7700	0.1400	-32.7500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	45859	45858	0.000957	0.044189	0	206.97	0	0	1.01875	0	1	0	0	-124.1000	-16.5800	124.2400	23.1800	0.0000	0.0000	0.0000	0.0000;
	45858	45860	0.000255	0.001193	0	0	0	0	0	0	1	0	0	20.3600	4.9100	-20.3600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	45858	45862	0.000928	0.008765	0.02095	544.44	0	0	0	0	1	0	0	-171.3900	-8.5400	171.6500	8.7100	0.0000	0.0000	0.0000	0.0000;
	45872	45861	0.004808	0.019068	0.00175	113.78	0	0	0	0	1	0	0	-6.5100	-9.9500	6.5200	9.7900	0.0000	0.0000	0.0000	0.0000;
	45881	45861	0.004917	0.023104	0.00195	130.51	0	0	0	0	1	0	0	-27.2400	-11.8400	27.2800	11.8200	0.0000	0.0000	0.0000	0.0000;
	46406	45862	0.000922	0.0087	0.04243	555.22	0	0	0	0	1	0	0	191.1000	15.3700	-190.7800	-16.9700	0.0000	0.0000	0.0000	0.0000;
	45863	45864	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-15.5300	-4.7900	15.5300	4.7900	0.0000	0.0000	0.0000	0.0000;
	45864	45870	0.006123	0.028182	0.00614	136.11	0	0	0	0	1	0	0	35.3400	-20.7700	-35.2400	20.5500	0.0000	0.0000	0.0000	0.0000;
	45886	45864	0.005124	0.024246	0.00357	144.81	0	0	0	0	1	0	0	51.0100	-15.7100	-50.8700	15.9800	0.0000	0.0000	0.0000	0.0000;
	45865	45866	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-15.5300	-0.9200	15.5300	0.9200	0.0000	0.0000	0.0000	0.0000;
	45866	45867	0.002717	0.016167	0.00128	146.77	0	0	0	0	1	0	0	-56.9200	-0.5200	57.0000	0.8700	0.0000	0.0000	0.0000	0.0000;
	45866	45875	0.009579	0.037257	0.00274	139.96	0	0	0	0	1	0	0	41.3800	-0.4000	-41.2300	0.7000	0.0000	0.0000	0.0000	0.0000;
	45867	45877	0.007922	0.032539	0.00481	151.49	0	0	0	0	1	0	0	-72.5300	-6.1000	72.9200	7.1800	0.0000	0.0000	0.0000	0.0000;
	45876	45868	0.001451	0.012964	0.04131	577.95	0	0	0	0	1	0	0	-247.2000	-3.8300	248.0200	6.7400	0.0000	0.0000	0.0000	0.0000;
	45868	46441	0.001877	0.013846	0.03879	521.9	0	0	0	0	1	0	0	-127.8900	-1.8500	128.1700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	46502	45868	0.001483	0.013698	0.04687	524.66	0	0	0	0	1	0	0	135.9300	4.6600	-135.6700	-7.4200	0.0000	0.0000	0.0000	0.0000;
	45869	45870	0.007991	0.026583	0.00311	108.95	0	0	0	0	1	0	0	0.5000	-24.7800	-0.4600	24.6000	0.0000	0.0000	0.0000	0.0000;
	45869	46140	0.004275	0.017056	0.00279	129.43	0	0	0	0	1	0	0	-25.1800	20.1500	25.2200	-20.2800	0.0000	0.0000	0.0000	0.0000;
	45870	45871	0.000273	0.001006	0	0	0	0	0	0	1	0	0	12.5400	5.3100	-12.5400	-5.3100	0.0000	0.0000	0.0000	0.0000;
	45870	45882	0.00479	0.022807	0.00209	125.04	0	0	0	0	1	0	0	23.1500	10.3300	-23.1200	-10.4200	0.0000	0.0000	0.0000	0.0000;
	45872	45879	0.004782	0.021678	0.00367	113.94	0	0	0	0	1	0	0	-5.6800	7.4300	5.6800	-7.8000	0.0000	0.0000	0.0000	0.0000;
	46173	45873	0.006071	0.02622	0.00277	141.63	0	0	0	0	1	0	0	-50.0100	4.9600	50.1500	-4.6200	0.0000	0.0000	0.0000	0.0000;
	46264	45873	0.004222	0.017813	0.00173	146.74	0	0	0	0	1	0	0	62.5000	-2.0700	-62.3400	2.5400	0.0000	0.0000	0.0000	0.0000;
	45887	45874	0.002909	0.013666	0.0011	129.29	0	0	0	0	1	0	0	23.1600	-6.5100	-23.1400	6.4700	0.0000	0.0000	0.0000	0.0000;
	45874	46132	0.003117	0.014689	0.00223	131.73	0	0	0	0	1	0	0	-27.9100	1.9400	27.9300	-2.0700	0.0000	0.0000	0.0000	0.0000;
	45874	46140	0.001415	0.006628	0.00129	139.61	0	0	0	0	1	0	0	42.7500	-14.1100	-42.7200	14.1000	0.0000	0.0000	0.0000	0.0000;
	45875	45880	0.00332	0.013295	0.00177	129.69	0	0	0	0	1	0	0	-21.8600	-1.3300	21.8800	1.2100	0.0000	0.0000	0.0000	0.0000;
	45875	45887	0.009037	0.028113	0.00357	136.73	0	0	0	0	1	0	0	35.5300	-1.5400	-35.4200	1.4900	0.0000	0.0000	0.0000	0.0000;
	45877	45876	0.001334	0.066775	0	237.32	0	0	1.0125	0	1	0	0	-110.9700	-1.3000	111.1200	9.0300	0.0000	0.0000	0.0000	0.0000;
	45877	45876	0.001334	0.066775	0	237.32	0	0	1.0125	0	1	0	0	-110.9700	-1.3000	111.1200	9.0300	0.0000	0.0000	0.0000	0.0000;
	45877	45876	0.001334	0.066775	0	237.32	0	0	1.0125	0	1	0	0	-110.9700	-1.3000	111.1200	9.0300	0.0000	0.0000	0.0000	0.0000;
	45876	45878	0.00022	0.001194	0	0	0	0	0	0	1	0	0	27.0800	8.0400	-27.0700	-8.0300	0.0000	0.0000	0.0000	0.0000;
	45877	45880	0.011827	0.044064	0.00746	157.91	0	0	0	0	1	0	0	102.8100	2.5200	-101.6600	0.9400	0.0000	0.0000	0.0000	0.0000;
	45877	45886	0.015431	0.045642	0.00572	157.09	0	0	0	0	1	0	0	101.7900	-6.9600	-100.3200	10.6900	0.0000	0.0000	0.0000	0.0000;
	45880	45879	0.003032	0.013611	0.00109	134.09	0	0	0	0	1	0	0	27.9800	-7.6700	-27.9500	7.6600	0.0000	0.0000	0.0000	0.0000;
	45884	45880	0.002959	0.01185	0.00218	141.48	0	0	0	0	1	0	0	-44.3200	-2.3700	44.3800	2.3600	0.0000	0.0000	0.0000	0.0000;
	46139	45881	0.003599	0.016954	0.00285	123.74	0	0	0	0	1	0	0	-19.5700	-10.3000	19.5800	10.0800	0.0000	0.0000	0.0000	0.0000;
	45882	45883	0.000271	0.001038	0	0	0	0	0	0	1	0	0	12.2600	3.2300	-12.2600	-3.2300	0.0000	0.0000	0.0000	0.0000;
	45882	46131	0.004537	0.018979	0.00205	107.88	0	0	0	0	1	0	0	10.8600	7.1900	-10.8500	-7.3800	0.0000	0.0000	0.0000	0.0000;
	45884	45885	0.000217	0.001086	0	0	0	0	0	0	1	0	0	11.2900	3.1300	-11.2900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	46132	45884	0.004361	0.02107	0.00328	134.66	0	0	0	0	1	0	0	-32.9900	0.6200	33.0300	-0.7600	0.0000	0.0000	0.0000	0.0000;
	45886	45888	0.004221	0.015874	0.00293	137.44	0	0	0	0	1	0	0	38.0200	0.6700	-37.9600	-0.7700	0.0000	0.0000	0.0000	0.0000;
	45888	45890	0.006225	0.02811	0.00275	130.91	0	0	0	0	1	0	0	26.8900	-1.4500	-26.8500	1.3500	0.0000	0.0000	0.0000	0.0000;
	45891	45892	0.000218	0.00111	0	0	0	0	0	0	1	0	0	5.8700	0.6200	-5.8700	-0.6200	0.0000	0.0000	0.0000	0.0000;
	45894	45893	0.010285	0.040408	0.00518	128	0	0	0	0	1	0	0	-21.2200	1.6000	21.2600	-1.9800	0.0000	0.0000	0.0000	0.0000;
	45893	46528	0.037946	0.168412	0.02101	115.75	0	0	0	0	1	0	0	-11.4100	0.4900	11.4500	-2.5600	0.0000	0.0000	0.0000	0.0000;
	45895	45905	0.020122	0.072834	0.00629	123.57	0	0	0	0	1	0	0	7.0400	-1.4100	-7.0300	0.7700	0.0000	0.0000	0.0000	0.0000;
	45895	45961	0.008684	0.036097	0.0048	116.08	0	0	0	0	1	0	0	-8.7400	-3.4000	8.7500	2.9100	0.0000	0.0000	0.0000	0.0000;
	45962	45895	0.01743	0.059155	0.008	106.52	0	0	0	0	1	0	0	3.8500	-3.5700	-3.8500	2.7200	0.0000	0.0000	0.0000	0.0000;
	45896	45897	0.000286	0.001116	0	0	0	0	0	0	1	0	0	7.7100	0.7200	-7.7100	-0.7200	0.0000	0.0000	0.0000	0.0000;
	45899	45896	0.017067	0.083517	0.00654	128.1	0	0	0	0	1	0	0	10.7900	-4.7800	-10.7700	4.1800	0.0000	0.0000	0.0000	0.0000;
	45898	45899	0.018294	0.070644	0.00792	132.27	0	0	0	0	1	0	0	17.7300	-3.2500	-17.6800	2.6100	0.0000	0.0000	0.0000	0.0000;
	45898	45905	0.012326	0.049515	0.00597	135.52	0	0	0	0	1	0	0	-24.7500	3.0300	24.8200	-3.3900	0.0000	0.0000	0.0000	0.0000;
	45899	45900	0.000226	0.00113	0	0	0	0	0	0	1	0	0	6.8900	2.1700	-6.8900	-2.1700	0.0000	0.0000	0.0000	0.0000;
	45901	45902	0.00027	0.001109	0	0	0	0	0	0	1	0	0	-4.0100	-2.2200	4.0100	2.2200	0.0000	0.0000	0.0000	0.0000;
	45903	45902	0.010601	0.046114	0.00334	122.45	0	0	0	0	1	0	0	16.2700	-0.0600	-16.2400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	45945	45903	0.013339	0.059391	0.0051	126.44	0	0	0	0	1	0	0	21.0900	0.2900	-21.0400	-0.6000	0.0000	0.0000	0.0000	0.0000;
	46663	45904	0.003771	0.014623	0.00188	141.15	0	0	0	0	1	0	0	54.9200	-3.5800	-54.8100	3.7900	0.0000	0.0000	0.0000	0.0000;
	46663	45905	0.009803	0.044357	0.00802	146.02	0	0	0	0	1	0	0	28.0900	-0.1200	-28.0200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	45906	45909	0.01226	0.054752	0.00821	149.68	0	0	0	0	1	0	0	-56.3300	6.7600	56.7000	-5.9900	0.0000	0.0000	0.0000	0.0000;
	45908	45909	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-1.9700	-0.1700	1.9700	0.1700	0.0000	0.0000	0.0000	0.0000;
	45909	46663	0.007242	0.028901	0.00417	150.54	0	0	0	0	1	0	0	-58.6700	5.8300	58.9000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	45910	45911	0.000241	0.001104	0	0	0	0	0	0	1	0	0	3.6400	1.1300	-3.6400	-1.1300	0.0000	0.0000	0.0000	0.0000;
	45912	45913	0.000244	0.001068	0	0	0	0	0	0	1	0	0	5.5800	0.6300	-5.5800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	45912	45918	0.012612	0.073762	0.00847	138.62	0	0	0	0	1	0	0	-52.7500	10.4300	53.1000	-9.2700	0.0000	0.0000	0.0000	0.0000;
	45914	45915	0.000294	0.00108	0	0	0	0	0	0	1	0	0	5.1300	2.0500	-5.1300	-2.0500	0.0000	0.0000	0.0000	0.0000;
	45914	46439	0.014494	0.062742	0.01266	137.26	0	0	0	0	1	0	0	-54.4300	12.1300	54.8600	-11.6200	0.0000	0.0000	0.0000	0.0000;
	45916	45919	0.010206	0.042493	0.00388	123.91	0	0	0	0	1	0	0	27.6000	-6.3200	-27.5200	6.2300	0.0000	0.0000	0.0000	0.0000;
	45917	45918	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-6.9500	-3.3200	6.9500	3.3200	0.0000	0.0000	0.0000	0.0000;
	45920	45921	0.000216	0.001068	0	0	0	0	0	0	1	0	0	3.8000	0.9800	-3.8000	-0.9800	0.0000	0.0000	0.0000	0.0000;
	45920	45923	0.011948	0.046943	0.00699	120.85	0	0	0	0	1	0	0	7.2100	-3.3900	-7.2000	2.6700	0.0000	0.0000	0.0000	0.0000;
	45922	45923	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-3.0500	-0.2900	3.0500	0.2900	0.0000	0.0000	0.0000	0.0000;
	45926	45924	0.009513	0.04144	0.00474	129.46	0	0	0	0	1	0	0	17.9800	1.0000	-17.9500	-1.4000	0.0000	0.0000	0.0000	0.0000;
	45926	45925	0.00136	0.080088	0	120.65	0	0	1.00625	0	1	0	0	-29.7100	-5.4600	29.7200	6.1300	0.0000	0.0000	0.0000	0.0000;
	45925	45927	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-29.7200	-6.1300	29.7200	6.1400	0.0000	0.0000	0.0000	0.0000;
	46518	45927	0.003383	0.030052	0.04993	400.61	0	0	0	0	1	0	0	6.1200	-7.0100	-6.1200	1.5900	0.0000	0.0000	0.0000	0.0000;
	46590	45927	0.002627	0.024015	0.10254	428.04	0	0	0	0	1	0	0	23.6200	-3.3300	-23.6100	-7.7300	0.0000	0.0000	0.0000	0.0000;
	45928	45929	0.000202	0.001017	0	0	0	0	0	0	1	0	0	-11.9400	-2.8500	11.9400	2.8500	0.0000	0.0000	0.0000	0.0000;
	45929	45932	0.003472	0.016705	0.00085	151.62	0	0	0	0	1	0	0	-76.8600	-5.2900	77.0500	6.1400	0.0000	0.0000	0.0000	0.0000;
	45932	45930	0.012794	0.060193	0.00807	108.51	0	0	0	0	1	0	0	5.7700	3.6300	-5.7600	-4.4600	0.0000	0.0000	0.0000	0.0000;
	45930	45974	0.022269	0.08777	0.01062	120.2	0	0	0	0	1	0	0	-8.6100	2.9600	8.6300	-4.0200	0.0000	0.0000	0.0000	0.0000;
	45932	45931	0.00113	0.054187	0	180.96	0	0	1	0	1	0	0	-82.8200	-9.7700	82.8900	13.2900	0.0000	0.0000	0.0000	0.0000;
	45931	45933	0.000285	0.001191	0	0	0	0	0	0	1	0	0	12.0500	0.9200	-12.0500	-0.9200	0.0000	0.0000	0.0000	0.0000;
	46342	45931	0.003816	0.032779	0.12843	631.5	0	0	0	0	1	0	0	318.7000	-21.7500	-315.1300	38.4800	0.0000	0.0000	0.0000	0.0000;
	46342	45931	0.003816	0.032779	0.12843	631.5	0	0	0	0	1	0	0	318.7000	-21.7500	-315.1300	38.4800	0.0000	0.0000	0.0000	0.0000;
	45931	46689	0.001528	0.015175	0.24302	624.28	0	0	0	0	1	0	0	267.6500	-45.5900	-266.6300	29.4100	0.0000	0.0000	0.0000	0.0000;
	45931	46689	0.001528	0.015175	0.24302	624.28	0	0	0	0	1	0	0	267.6500	-45.5900	-266.6300	29.4100	0.0000	0.0000	0.0000	0.0000;
	45934	45935	0.000216	0.001172	0	0	0	0	0	0	1	0	0	4.2500	1.6300	-4.2500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	45936	45934	0.009052	0.036627	0.00699	119.84	0	0	0	0	1	0	0	-6.6200	-0.6400	6.6300	-0.0800	0.0000	0.0000	0.0000	0.0000;
	46181	45936	0.010932	0.056772	0.00693	110.43	0	0	0	0	1	0	0	-0.4800	0.5500	0.4800	-1.2800	0.0000	0.0000	0.0000	0.0000;
	45937	45938	0.000235	0.001017	0	0	0	0	0	0	1	0	0	2.9700	0.3000	-2.9700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	45939	45940	0.000254	0.001147	0	0	0	0	0	0	1	0	0	3.4900	0.4900	-3.4900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	45942	45943	0.000259	0.001028	0	0	0	0	0	0	1	0	0	6.1000	2.0400	-6.1000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	45944	45947	0.001438	0.063239	0	301.28	0	0	1	0	1	0	0	59.7200	11.2000	-59.6700	-9.0800	0.0000	0.0000	0.0000	0.0000;
	45944	45948	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-59.7200	-11.2000	59.7300	11.2400	0.0000	0.0000	0.0000	0.0000;
	45944	45949	0.000222	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45945	45947	6.2e-05	0.002716	0	176.28	0	0	1	0	1	0	0	-59.6700	-8.9900	59.6700	9.0800	0.0000	0.0000	0.0000	0.0000;
	45964	45945	0.005528	0.019734	0.00242	136.81	0	0	0	0	1	0	0	-28.8600	-2.8200	28.9000	2.7100	0.0000	0.0000	0.0000	0.0000;
	45946	45947	0.009136	0.401644	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46652	45948	0.003316	0.021787	0.17872	531.67	0	0	0	0	1	0	0	95.7100	-34.6400	-95.4100	16.9600	0.0000	0.0000	0.0000	0.0000;
	45951	45950	0.00538	0.024995	0.0024	93.4	0	0	0	0	1	0	0	8.4600	-5.0200	-8.4600	4.7900	0.0000	0.0000	0.0000	0.0000;
	45950	45952	0.011265	0.043462	0.00488	129.96	0	0	0	0	1	0	0	17.2700	-4.6800	-17.2400	4.2800	0.0000	0.0000	0.0000	0.0000;
	45963	45950	0.010043	0.046789	0.00795	100.9	0	0	0	0	1	0	0	-4.9000	-0.4000	4.9100	-0.4400	0.0000	0.0000	0.0000	0.0000;
	45950	45964	0.012037	0.054368	0.00383	134.8	0	0	0	0	1	0	0	-22.9900	-0.9400	23.0500	0.7900	0.0000	0.0000	0.0000	0.0000;
	45951	45959	0.011376	0.053759	0.01235	118.12	0	0	0	0	1	0	0	-17.7300	1.5800	17.7600	-2.7500	0.0000	0.0000	0.0000	0.0000;
	45952	45953	0.000272	0.001158	0	0	0	0	0	0	1	0	0	4.0500	0.1400	-4.0500	-0.1400	0.0000	0.0000	0.0000	0.0000;
	45952	45960	0.014546	0.059948	0.01127	128.04	0	0	0	0	1	0	0	13.1900	-4.4200	-13.1600	3.3200	0.0000	0.0000	0.0000	0.0000;
	46098	45954	0.017714	0.057918	0.00671	137.52	0	0	0	0	1	0	0	-23.6300	3.4400	23.7200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	46222	45954	0.01336	0.050693	0.01126	136.89	0	0	0	0	1	0	0	-33.7200	-3.5300	33.8600	2.8500	0.0000	0.0000	0.0000	0.0000;
	46724	45954	0.010675	0.052417	0.00472	154.85	0	0	0	0	1	0	0	64.9600	1.7500	-64.5500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	45955	45961	0.018664	0.08727	0.00943	107.73	0	0	0	0	1	0	0	14.3300	3.2500	-14.3000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	46724	45955	0.008565	0.036878	0.00424	108.65	0	0	0	0	1	0	0	19.1300	4.4600	-19.1000	-4.8000	0.0000	0.0000	0.0000	0.0000;
	45956	45957	0.000267	0.001114	0	0	0	0	0	0	1	0	0	-2.9700	-0.5600	2.9700	0.5600	0.0000	0.0000	0.0000	0.0000;
	45957	46222	0.00562	0.02757	0.00462	129.91	0	0	0	0	1	0	0	-31.1700	-3.0200	31.2200	2.7800	0.0000	0.0000	0.0000	0.0000;
	46224	45957	0.007597	0.033451	0.00361	133.8	0	0	0	0	1	0	0	-28.1500	-2.5900	28.2000	2.4600	0.0000	0.0000	0.0000	0.0000;
	45958	45959	0.01228	0.045335	0.0059	121.39	0	0	0	0	1	0	0	21.7200	-2.7000	-21.6700	2.2700	0.0000	0.0000	0.0000	0.0000;
	45960	45962	0.012931	0.051955	0.00727	123.53	0	0	0	0	1	0	0	6.7400	-4.3900	-6.7300	3.6300	0.0000	0.0000	0.0000	0.0000;
	45965	45966	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-11.2800	-3.7500	11.2800	3.7500	0.0000	0.0000	0.0000	0.0000;
	45966	45968	0.004403	0.0212	0.00244	147.94	0	0	0	0	1	0	0	-73.7400	0.4900	73.9700	0.3300	0.0000	0.0000	0.0000	0.0000;
	45967	45970	0.001408	0.066376	0	309.1	0	0	1	0	1	0	0	93.1900	6.7000	-93.0800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	45967	45971	0.00029	0.001041	0	0	0	0	0	0	1	0	0	11.2800	3.0700	-11.2800	-3.0700	0.0000	0.0000	0.0000	0.0000;
	46636	45967	0.002941	0.024137	0.07204	490.37	0	0	0	0	1	0	0	104.7700	4.3800	-104.4700	-9.7700	0.0000	0.0000	0.0000	0.0000;
	45968	45970	-0.000306	-0.014407	0	184.1	0	0	1	0	1	0	0	-93.1000	-2.5100	93.0800	1.3500	0.0000	0.0000	0.0000	0.0000;
	45973	45968	0.015242	0.066752	0.00944	125.71	0	0	0	0	1	0	0	-19.0800	-2.9600	19.1300	2.1800	0.0000	0.0000	0.0000	0.0000;
	45969	45970	0.007062	0.332903	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45972	45973	0.000201	0.001029	0	0	0	0	0	0	1	0	0	-13.7900	-3.3700	13.7900	3.3700	0.0000	0.0000	0.0000	0.0000;
	45974	45975	0.009283	0.050144	0.00393	121.3	0	0	0	0	1	0	0	-10.7600	3.7400	10.7700	-4.1000	0.0000	0.0000	0.0000	0.0000;
	45975	45976	0.000271	0.001051	0	0	0	0	0	0	1	0	0	5.3400	0.5400	-5.3400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	45982	45979	0.014458	0.073592	0.0098	120.94	0	0	0	0	1	0	0	11.1200	-5.5200	-11.1000	4.5800	0.0000	0.0000	0.0000	0.0000;
	45985	45979	0.017206	0.06126	0.00708	104.57	0	0	0	0	1	0	0	-3.0700	5.5600	3.0700	-6.2900	0.0000	0.0000	0.0000	0.0000;
	45980	45981	0.000283	0.001193	0	0	0	0	0	0	1	0	0	11.9600	2.5600	-11.9600	-2.5600	0.0000	0.0000	0.0000	0.0000;
	45980	46012	0.002613	0.012705	0.00179	144.98	0	0	0	0	1	0	0	42.8200	16.7100	-42.7700	-16.6500	0.0000	0.0000	0.0000	0.0000;
	46013	45980	0.007676	0.02297	0.00244	136.7	0	0	0	0	1	0	0	-21.9100	0.9600	21.9500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	46628	45980	0.002914	0.012512	0.00144	166.17	0	0	0	0	1	0	0	76.9000	18.7500	-76.7300	-18.1700	0.0000	0.0000	0.0000	0.0000;
	45982	45983	0.000224	0.001065	0	0	0	0	0	0	1	0	0	17.7400	1.2500	-17.7400	-1.2500	0.0000	0.0000	0.0000	0.0000;
	45982	46628	0.006881	0.024095	0.00803	136.57	0	0	0	0	1	0	0	-28.8600	4.2700	28.9200	-4.9300	0.0000	0.0000	0.0000	0.0000;
	45984	45989	0.009359	0.035493	0.00512	122.26	0	0	0	0	1	0	0	-10.2900	3.9000	10.3000	-4.3900	0.0000	0.0000	0.0000	0.0000;
	45991	45984	0.016166	0.065824	0.00391	116.8	0	0	0	0	1	0	0	-7.2100	4.5600	7.2200	-4.9300	0.0000	0.0000	0.0000	0.0000;
	45986	45987	0.000248	0.001194	0	0	0	0	0	0	1	0	0	-11.1400	-4.4100	11.1400	4.4100	0.0000	0.0000	0.0000	0.0000;
	45987	46499	0.002161	0.01771	0.03621	459.83	0	0	0	0	1	0	0	-46.6600	-5.9400	46.7000	2.4100	0.0000	0.0000	0.0000	0.0000;
	45989	45988	0.009455	0.033555	0.00341	129.19	0	0	0	0	1	0	0	-16.9800	4.0800	17.0100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	45998	45988	0.007157	0.038485	0.00703	136.45	0	0	0	0	1	0	0	25.6700	-4.2200	-25.6300	3.7300	0.0000	0.0000	0.0000	0.0000;
	45989	45990	0.000277	0.001031	0	0	0	0	0	0	1	0	0	6.6800	0.3100	-6.6800	-0.3100	0.0000	0.0000	0.0000	0.0000;
	45991	45992	0.000247	0.001074	0	0	0	0	0	0	1	0	0	12.5500	5.6500	-12.5500	-5.6500	0.0000	0.0000	0.0000	0.0000;
	46278	45991	0.019331	0.069102	0.01005	146.68	0	0	0	0	1	0	0	44.8300	-5.2100	-44.4600	5.4700	0.0000	0.0000	0.0000	0.0000;
	45993	45994	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-7.8500	-3.4100	7.8500	3.4100	0.0000	0.0000	0.0000	0.0000;
	45995	45994	0.003497	0.014102	0.00121	136.72	0	0	0	0	1	0	0	-13.9900	9.2900	14.0000	-9.3800	0.0000	0.0000	0.0000	0.0000;
	46002	45994	0.005648	0.018995	0.00249	140.13	0	0	0	0	1	0	0	21.8800	-6.1300	-21.8500	5.9600	0.0000	0.0000	0.0000	0.0000;
	45996	45997	0.000239	0.001078	0	0	0	0	0	0	1	0	0	-7.0600	-2.9500	7.0600	2.9600	0.0000	0.0000	0.0000	0.0000;
	45997	46002	0.00467	0.019704	0.00166	133.76	0	0	0	0	1	0	0	21.5400	0.8800	-21.5200	-0.9700	0.0000	0.0000	0.0000	0.0000;
	45997	46014	0.006628	0.027975	0.00315	143.18	0	0	0	0	1	0	0	-33.0100	-1.8700	33.0800	1.8300	0.0000	0.0000	0.0000	0.0000;
	45998	46000	0.004605	0.019752	0.00418	139.73	0	0	0	0	1	0	0	-36.8200	-7.2500	36.8800	7.0700	0.0000	0.0000	0.0000	0.0000;
	45998	46017	0.004314	0.015871	0.00147	128.73	0	0	0	0	1	0	0	-14.6700	5.6000	14.6800	-5.7200	0.0000	0.0000	0.0000	0.0000;
	45999	46000	0.000212	0.00113	0	0	0	0	0	0	1	0	0	-35.3300	-3.5400	35.3300	3.5500	0.0000	0.0000	0.0000	0.0000;
	46000	46010	0.004778	0.01513	0.00156	154.14	0	0	0	0	1	0	0	53.6200	15.8200	-53.4700	-15.5400	0.0000	0.0000	0.0000	0.0000;
	46390	46000	0.004782	0.021351	0.00216	131.5	0	0	0	0	1	0	0	15.9200	-5.1800	-15.9100	5.0000	0.0000	0.0000	0.0000	0.0000;
	46495	46000	0.000576	0.002535	0.0003	172.99	0	0	0	0	1	0	0	109.9900	31.7300	-109.9200	-31.4500	0.0000	0.0000	0.0000	0.0000;
	46001	46002	0.000297	0.001017	0	0	0	0	0	0	1	0	0	-26.8800	-5.1700	26.8800	5.1700	0.0000	0.0000	0.0000	0.0000;
	46020	46002	0.004283	0.018	0.00242	144.13	0	0	0	0	1	0	0	27.2800	-2.0500	-27.2400	1.9200	0.0000	0.0000	0.0000	0.0000;
	46003	46006	0.002368	0.081634	0	238.71	0	0	1	0	1	0	0	80.7400	17.7200	-80.5900	-12.5500	0.0000	0.0000	0.0000	0.0000;
	46003	46007	0.000207	0.001138	0	0	0	0	0	0	1	0	0	-80.7400	-17.7200	80.7600	17.7900	0.0000	0.0000	0.0000	0.0000;
	46004	46006	-0.000502	-0.01732	0	188.71	0	0	1	0	1	0	0	-80.6200	-13.6500	80.5900	12.5500	0.0000	0.0000	0.0000	0.0000;
	46014	46004	0.001857	0.008144	0.00105	153.33	0	0	0	0	1	0	0	-52.9900	-9.0500	53.0400	9.1600	0.0000	0.0000	0.0000	0.0000;
	46005	46006	0.009088	0.31325	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46007	46284	0.003116	0.026183	0.09266	476.21	0	0	0	0	1	0	0	-54.9400	-33.5900	55.0500	24.4300	0.0000	0.0000	0.0000	0.0000;
	46499	46007	0.00085	0.007131	0.03042	406.36	0	0	0	0	1	0	0	25.8300	-19.0100	-25.8200	15.8000	0.0000	0.0000	0.0000	0.0000;
	46008	46009	0.000244	0.001182	0	0	0	0	0	0	1	0	0	39.5400	12.7000	-39.5400	-12.6800	0.0000	0.0000	0.0000	0.0000;
	46008	46012	0.002413	0.011182	0.00146	125.87	0	0	0	0	1	0	0	-15.1800	-5.5600	15.1900	5.4300	0.0000	0.0000	0.0000	0.0000;
	46015	46008	0.007065	0.028584	0.0043	136.07	0	0	0	0	1	0	0	24.4100	6.8700	-24.3600	-7.1400	0.0000	0.0000	0.0000	0.0000;
	46010	46011	0.0002	0.001171	0	0	0	0	0	0	1	0	0	53.4100	15.1000	-53.4000	-15.0600	0.0000	0.0000	0.0000	0.0000;
	46020	46010	0.000902	0.003761	0.00062	117.77	0	0	0	0	1	0	0	-0.0700	-0.5000	0.0700	0.4400	0.0000	0.0000	0.0000	0.0000;
	46016	46013	0.006713	0.033876	0.0031	127.57	0	0	0	0	1	0	0	-10.2200	2.1300	10.2200	-2.4200	0.0000	0.0000	0.0000	0.0000;
	46016	46014	0.003693	0.015564	0.00207	120.86	0	0	0	0	1	0	0	-9.2800	-4.6600	9.2900	4.4600	0.0000	0.0000	0.0000	0.0000;
	46015	46628	0.006246	0.027931	0.00808	140.43	0	0	0	0	1	0	0	-35.0300	-10.4600	35.1100	9.9500	0.0000	0.0000	0.0000	0.0000;
	46017	46019	0.003372	0.014227	0.00243	132.82	0	0	0	0	1	0	0	-19.2600	3.4700	19.2700	-3.6800	0.0000	0.0000	0.0000	0.0000;
	46017	46021	0.003161	0.010388	0.00119	128.63	0	0	0	0	1	0	0	-16.4200	-1.1600	16.4300	1.0600	0.0000	0.0000	0.0000	0.0000;
	46018	46019	0.000273	0.001159	0	0	0	0	0	0	1	0	0	-21.0100	-5.0900	21.0100	5.1000	0.0000	0.0000	0.0000	0.0000;
	46019	46628	0.013833	0.047594	0.00842	145.52	0	0	0	0	1	0	0	-40.2800	-1.4200	40.5000	1.2700	0.0000	0.0000	0.0000	0.0000;
	46481	46020	0.004197	0.022015	0.00351	150.17	0	0	0	0	1	0	0	48.3100	7.3500	-48.2100	-7.2200	0.0000	0.0000	0.0000	0.0000;
	46021	46022	0.000248	0.001149	0	0	0	0	0	0	1	0	0	21.0100	4.8200	-21.0100	-4.8100	0.0000	0.0000	0.0000	0.0000;
	46390	46021	0.003723	0.017462	0.0027	141.91	0	0	0	0	1	0	0	37.4900	5.8300	-37.4400	-5.8800	0.0000	0.0000	0.0000	0.0000;
	46023	46628	0.00656	0.022392	0.00176	148.56	0	0	0	0	1	0	0	-52.8400	1.2200	53.0100	-0.8100	0.0000	0.0000	0.0000	0.0000;
	46024	46025	0.000285	0.001133	0	0	0	0	0	0	1	0	0	14.7600	3.7400	-14.7600	-3.7400	0.0000	0.0000	0.0000	0.0000;
	46625	46026	0.012341	0.066779	0.0125	120.54	0	0	0	0	1	0	0	-10.0900	0.3400	10.1000	-1.6200	0.0000	0.0000	0.0000	0.0000;
	46027	46028	0.009292	0.036615	0.00332	130.84	0	0	0	0	1	0	0	26.1800	-1.3400	-26.1200	1.2300	0.0000	0.0000	0.0000	0.0000;
	46027	46625	0.018495	0.085309	0.01395	134.23	0	0	0	0	1	0	0	-32.4400	-0.3500	32.6300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	46028	46029	0.000221	0.001081	0	0	0	0	0	0	1	0	0	5.1700	0.9200	-5.1700	-0.9200	0.0000	0.0000	0.0000	0.0000;
	46030	46032	0.005421	0.023492	0.00268	125.54	0	0	0	0	1	0	0	-26.1900	3.2700	26.2200	-3.3900	0.0000	0.0000	0.0000	0.0000;
	46036	46030	0.012176	0.068476	0.01037	117.76	0	0	0	0	1	0	0	-16.3000	8.9000	16.3400	-9.7500	0.0000	0.0000	0.0000	0.0000;
	46031	46036	0.017506	0.070573	0.01523	119.16	0	0	0	0	1	0	0	-28.0400	8.2700	28.1800	-9.2800	0.0000	0.0000	0.0000	0.0000;
	46035	46033	0.018912	0.073411	0.00593	113.35	0	0	0	0	1	0	0	-9.4600	6.2400	9.4900	-6.7800	0.0000	0.0000	0.0000	0.0000;
	46034	46035	0.000269	0.001	0	0	0	0	0	0	1	0	0	-2.7800	-0.9300	2.7800	0.9300	0.0000	0.0000	0.0000	0.0000;
	46036	46037	0.00025	0.001111	0	0	0	0	0	0	1	0	0	1.4100	0.5200	-1.4100	-0.5200	0.0000	0.0000	0.0000	0.0000;
	46038	46039	0.000234	0.001106	0	0	0	0	0	0	1	0	0	12.1600	2.4700	-12.1600	-2.4700	0.0000	0.0000	0.0000	0.0000;
	46054	46038	0.00407	0.020265	0.0014	114.97	0	0	0	0	1	0	0	-9.2800	18.3400	9.3000	-18.4200	0.0000	0.0000	0.0000	0.0000;
	46038	46070	0.005318	0.026057	0.00348	154.26	0	0	0	0	1	0	0	-61.3000	23.7800	61.5200	-23.1000	0.0000	0.0000	0.0000	0.0000;
	46088	46038	0.008327	0.033379	0.00686	145.91	0	0	0	0	1	0	0	-39.7200	7.6000	39.8500	-7.8300	0.0000	0.0000	0.0000	0.0000;
	46040	46043	0.001642	0.085638	0	285.06	0	0	1	0	1	0	0	53.8600	5.3200	-53.8200	-2.9900	0.0000	0.0000	0.0000	0.0000;
	46040	46044	0.000249	0.001043	0	0	0	0	0	0	1	0	0	24.3200	4.7000	-24.3100	-4.6900	0.0000	0.0000	0.0000	0.0000;
	46040	46050	0.001168	0.010656	0.04203	481.64	0	0	0	0	1	0	0	-78.1800	-10.0200	78.2400	6.1000	0.0000	0.0000	0.0000	0.0000;
	46041	46043	-0.000699	-0.036453	0	160.06	0	0	1	0	1	0	0	-53.8400	-3.9800	53.8200	2.9900	0.0000	0.0000	0.0000	0.0000;
	46041	56473	0.002146	0.013409	0.0697	264.2	0	0	0	0	1	0	0	53.8400	3.9800	-53.7800	-11.0600	0.0000	0.0000	0.0000	0.0000;
	46042	46043	0.004387	0.22886	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46045	46048	0.005922	0.03167	0.00443	129.45	0	0	0	0	1	0	0	-23.7300	-7.3900	23.7600	7.1000	0.0000	0.0000	0.0000	0.0000;
	46047	46046	0.000215	0.01295	0	1030.25	0	0	1.0125	0	1	0	0	-519.8300	-59.2700	520.3800	92.8400	0.0000	0.0000	0.0000	0.0000;
	46046	46049	0.000275	0.001095	0	0	0	0	0	0	1	0	0	32.7600	15.2300	-32.7600	-15.2200	0.0000	0.0000	0.0000	0.0000;
	46728	46046	0.000263	0.004227	0.68187	2408.91	0	0	0	0	1	0	0	331.8400	121.2100	-331.5100	-189.9900	0.0000	0.0000	0.0000	0.0000;
	46046	56914	0.000336	0.004867	0.44553	2301.25	0	0	0	0	1	0	0	-221.6300	13.5600	221.7900	-59.2500	0.0000	0.0000	0.0000	0.0000;
	46048	46047	0.00241	0.082268	0	231.23	0	0	1.00625	0	1	0	0	-88.8300	-6.1800	89.0100	12.3100	0.0000	0.0000	0.0000	0.0000;
	46048	46047	0.00241	0.082268	0	231.23	0	0	1.00625	0	1	0	0	-88.8300	-6.1800	89.0100	12.3100	0.0000	0.0000	0.0000	0.0000;
	46048	46047	0.00241	0.082268	0	231.23	0	0	1.00625	0	1	0	0	-88.8300	-6.1800	89.0100	12.3100	0.0000	0.0000	0.0000	0.0000;
	46047	46050	0.0003	0.001186	0	0	0	0	0	0	1	0	0	252.8100	22.3300	-252.6300	-21.6300	0.0000	0.0000	0.0000	0.0000;
	46048	46068	0.005041	0.024831	0.00294	148.71	0	0	0	0	1	0	0	52.0900	-0.8800	-51.9600	1.1900	0.0000	0.0000	0.0000	0.0000;
	46070	46048	0.002367	0.010009	0.00101	169.62	0	0	0	0	1	0	0	-107.8900	2.5700	108.1500	-1.5900	0.0000	0.0000	0.0000	0.0000;
	46083	46048	0.007055	0.030998	0.00278	139.41	0	0	0	0	1	0	0	-34.3700	-2.5700	34.4500	2.6200	0.0000	0.0000	0.0000	0.0000;
	46048	46092	0.005284	0.026891	0.00339	146.22	0	0	0	0	1	0	0	48.0300	11.2900	-47.9100	-11.0400	0.0000	0.0000	0.0000	0.0000;
	46051	46070	0.005673	0.030335	0.00245	118.76	0	0	0	0	1	0	0	-13.5000	-8.7100	13.5200	8.5300	0.0000	0.0000	0.0000	0.0000;
	46051	46096	0.006925	0.028454	0.0025	134.79	0	0	0	0	1	0	0	-17.5200	5.3000	17.5400	-5.4800	0.0000	0.0000	0.0000	0.0000;
	46052	46053	0.000268	0.001192	0	0	0	0	0	0	1	0	0	20.6000	3.6900	-20.6000	-3.6800	0.0000	0.0000	0.0000	0.0000;
	46052	46064	0.010888	0.049738	0.00808	129.21	0	0	0	0	1	0	0	-11.7000	2.2000	11.7100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	46092	46052	0.001428	0.005984	0.00064	122.15	0	0	0	0	1	0	0	15.6100	7.8400	-15.6100	-7.8900	0.0000	0.0000	0.0000	0.0000;
	46054	46055	0.000242	0.001133	0	0	0	0	0	0	1	0	0	20.6000	12.5100	-20.6000	-12.5100	0.0000	0.0000	0.0000	0.0000;
	46054	46072	0.007835	0.031228	0.00362	125.6	0	0	0	0	1	0	0	-11.3200	18.4100	11.3500	-18.6700	0.0000	0.0000	0.0000	0.0000;
	46056	46057	0.000295	0.001162	0	0	0	0	0	0	1	0	0	-19.2900	-3.7500	19.2900	3.7600	0.0000	0.0000	0.0000	0.0000;
	46057	46059	0.006036	0.017995	0.00157	147.32	0	0	0	0	1	0	0	-42.3100	-0.6400	42.4100	0.7700	0.0000	0.0000	0.0000	0.0000;
	46096	46057	0.00335	0.015057	0.00375	137.06	0	0	0	0	1	0	0	-23.0000	2.8000	23.0200	-3.1200	0.0000	0.0000	0.0000	0.0000;
	46058	46061	0.000543	0.026039	0	256.7	0	0	1	0	1	0	0	119.6400	6.1600	-119.5700	-2.6800	0.0000	0.0000	0.0000	0.0000;
	46058	46062	0.000227	0.00119	0	0	0	0	0	0	1	0	0	24.2600	4.9500	-24.2600	-4.9400	0.0000	0.0000	0.0000	0.0000;
	46058	46411	0.002872	0.029822	0.06576	463.95	0	0	0	0	1	0	0	-71.6300	-10.1700	71.7600	4.5000	0.0000	0.0000	0.0000	0.0000;
	46729	46058	0.003162	0.029518	0.06406	482.46	0	0	0	0	1	0	0	110.0100	25.5100	-109.6400	-28.9900	0.0000	0.0000	0.0000	0.0000;
	46059	46061	0.000449	0.021533	0	206.7	0	0	1	0	1	0	0	-119.5100	0.1900	119.5700	2.6800	0.0000	0.0000	0.0000	0.0000;
	46059	46064	0.009145	0.029665	0.0029	141.14	0	0	0	0	1	0	0	31.0900	1.2300	-31.0000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	46059	46111	0.017496	0.063888	0.00856	142.8	0	0	0	0	1	0	0	46.0100	-2.1900	-45.6600	2.5500	0.0000	0.0000	0.0000	0.0000;
	46060	46061	0.004613	0.221127	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46063	46064	0.000225	0.001124	0	0	0	0	0	0	1	0	0	-19.2900	-4.2600	19.2900	4.2600	0.0000	0.0000	0.0000	0.0000;
	46065	46070	0.00423	0.017992	0.00537	129.48	0	0	0	0	1	0	0	-18.6400	-8.7100	18.6600	8.2100	0.0000	0.0000	0.0000	0.0000;
	46093	46065	0.003592	0.01391	0.00114	106.26	0	0	0	0	1	0	0	0.6500	-5.3500	-0.6500	5.2300	0.0000	0.0000	0.0000	0.0000;
	46066	46067	0.000272	0.001143	0	0	0	0	0	0	1	0	0	14.2000	2.9900	-14.2000	-2.9900	0.0000	0.0000	0.0000	0.0000;
	46068	46066	0.002101	0.007595	0.00048	140.26	0	0	0	0	1	0	0	37.7600	-7.2400	-37.7300	7.3000	0.0000	0.0000	0.0000	0.0000;
	46066	46072	0.009556	0.03729	0.00447	132.87	0	0	0	0	1	0	0	23.5300	-10.2900	-23.4800	10.0400	0.0000	0.0000	0.0000	0.0000;
	46068	46069	0.000296	0.001187	0	0	0	0	0	0	1	0	0	14.2000	6.0600	-14.2000	-6.0500	0.0000	0.0000	0.0000	0.0000;
	46071	46072	0.000285	0.001032	0	0	0	0	0	0	1	0	0	-14.2000	-2.9200	14.2000	2.9300	0.0000	0.0000	0.0000	0.0000;
	46112	46072	0.005873	0.024257	0.00489	103.53	0	0	0	0	1	0	0	-3.7600	-4.0600	3.7600	3.5400	0.0000	0.0000	0.0000	0.0000;
	46072	46124	0.018366	0.053426	0.00351	120.39	0	0	0	0	1	0	0	-5.8300	2.1600	5.8400	-2.5200	0.0000	0.0000	0.0000	0.0000;
	46076	46073	0.002472	0.010736	0.00143	144.48	0	0	0	0	1	0	0	-36.1600	4.7000	36.1900	-4.7200	0.0000	0.0000	0.0000	0.0000;
	46073	46083	0.005322	0.022954	0.00419	135.86	0	0	0	0	1	0	0	-26.2600	-2.0700	26.2900	1.7700	0.0000	0.0000	0.0000	0.0000;
	46073	46119	0.007976	0.039225	0.00426	135.03	0	0	0	0	1	0	0	-16.6400	5.1200	16.6700	-5.4700	0.0000	0.0000	0.0000	0.0000;
	46074	46075	0.003338	0.014725	0.00114	134.66	0	0	0	0	1	0	0	17.5000	-9.1600	-17.4900	9.0900	0.0000	0.0000	0.0000	0.0000;
	46076	46074	0.005817	0.022758	0.00284	138.09	0	0	0	0	1	0	0	24.2400	-8.2700	-24.2000	8.1100	0.0000	0.0000	0.0000	0.0000;
	46075	46082	0.006572	0.025009	0.00214	127.39	0	0	0	0	1	0	0	10.1400	-11.9800	-10.1200	11.8100	0.0000	0.0000	0.0000	0.0000;
	46078	46077	0.003287	0.016066	0.00173	127.09	0	0	0	0	1	0	0	18.1500	-2.6600	-18.1400	2.5200	0.0000	0.0000	0.0000	0.0000;
	46077	46091	0.005785	0.023922	0.00203	109.42	0	0	0	0	1	0	0	-0.3300	-7.9900	0.3300	7.7900	0.0000	0.0000	0.0000	0.0000;
	46078	46082	0.007896	0.025837	0.00272	135.4	0	0	0	0	1	0	0	-26.7600	1.8400	26.8100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	46079	46080	0.000249	0.001043	0	0	0	0	0	0	1	0	0	8.6100	1.8600	-8.6100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	46084	46079	0.002971	0.010851	0.0011	117.29	0	0	0	0	1	0	0	-7.1700	23.3200	7.1900	-23.3800	0.0000	0.0000	0.0000	0.0000;
	46079	46088	0.003307	0.01489	0.00182	128.3	0	0	0	0	1	0	0	-15.8000	21.5200	15.8200	-21.6200	0.0000	0.0000	0.0000	0.0000;
	46081	46082	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-7.5800	-1.8600	7.5800	1.8700	0.0000	0.0000	0.0000	0.0000;
	46086	46085	0.002567	0.070543	0	131.05	0	0	1	0	1	0	0	0.5800	16.5300	-0.5800	-16.3500	0.0000	0.0000	0.0000	0.0000;
	46085	46087	0.000265	0.001122	0	0	0	0	0	0	1	0	0	0.5800	16.3500	-0.5700	-16.3500	0.0000	0.0000	0.0000	0.0000;
	46086	56614	0.003803	0.008708	0.00078	54.65	0	0	0	0	1	0	0	-5.7300	2.7000	5.7300	-2.7800	0.0000	0.0000	0.0000	0.0000;
	56651	46086	0.020836	0.042652	0.00087	59.1	0	0	0	0	1	0	0	11.3700	-1.8800	-11.3500	1.8400	0.0000	0.0000	0.0000	0.0000;
	46086	56791	0.013292	0.026474	0.00494	58.93	0	0	0	0	1	0	0	5.0600	-25.8500	-4.9800	25.4900	0.0000	0.0000	0.0000	0.0000;
	46087	46114	0.00305	0.016357	0.00254	111.01	0	0	0	0	1	0	0	0.5700	16.3500	-0.5700	-16.5700	0.0000	0.0000	0.0000	0.0000;
	46091	46088	0.003199	0.012413	0.00179	126.83	0	0	0	0	1	0	0	-12.4600	-9.6700	12.4600	9.5100	0.0000	0.0000	0.0000	0.0000;
	46089	46090	0.00023	0.001158	0	0	0	0	0	0	1	0	0	19.6400	8.2500	-19.6400	-8.2400	0.0000	0.0000	0.0000	0.0000;
	46114	46089	0.005178	0.022502	0.00229	113.71	0	0	0	0	1	0	0	-1.2800	2.2200	1.2800	-2.4600	0.0000	0.0000	0.0000	0.0000;
	46092	46093	0.002057	0.008924	0.00122	125.43	0	0	0	0	1	0	0	12.6900	-4.8300	-12.6900	4.7200	0.0000	0.0000	0.0000	0.0000;
	46094	46118	0.004861	0.023472	0.00286	155.54	0	0	0	0	1	0	0	-60.0800	5.8500	60.2500	-5.3600	0.0000	0.0000	0.0000	0.0000;
	46097	46098	0.000215	0.001196	0	0	0	0	0	0	1	0	0	-9.1300	-1.4400	9.1300	1.4400	0.0000	0.0000	0.0000	0.0000;
	46098	46585	0.002656	0.012906	0.0022	132.16	0	0	0	0	1	0	0	14.5000	-4.8900	-14.4900	4.6800	0.0000	0.0000	0.0000	0.0000;
	46101	46099	0.007131	0.030193	0.00295	131.15	0	0	0	0	1	0	0	-25.8100	14.2500	25.8700	-14.3100	0.0000	0.0000	0.0000	0.0000;
	46099	46121	0.006365	0.024809	0.00243	135.62	0	0	0	0	1	0	0	-31.5000	12.6000	31.5600	-12.5900	0.0000	0.0000	0.0000	0.0000;
	46100	46101	0.00022	0.001142	0	0	0	0	0	0	1	0	0	-5.6200	-1.4800	5.6200	1.4800	0.0000	0.0000	0.0000	0.0000;
	46102	46103	0.000223	0.001119	0	0	0	0	0	0	1	0	0	5.6200	3.5300	-5.6200	-3.5300	0.0000	0.0000	0.0000	0.0000;
	46121	46102	0.005794	0.026715	0.00567	149.05	0	0	0	0	1	0	0	-58.2400	-0.3200	58.4300	0.5800	0.0000	0.0000	0.0000	0.0000;
	46104	46107	-0.000207	-0.006062	0	500.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46104	46108	0.000267	0.001132	0	0	0	0	0	0	1	0	0	8.4900	5.7100	-8.4900	-5.7100	0.0000	0.0000	0.0000	0.0000;
	46104	46109	0.000259	0.001197	0	0	0	0	0	0	1	0	0	-8.4900	-5.7100	8.4900	5.7100	0.0000	0.0000	0.0000	0.0000;
	46105	46107	0.00276	0.080902	0	250.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46106	46107	0.00276	0.080902	0	250.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46109	46110	0.009664	0.044393	0.00481	144.29	0	0	0	0	1	0	0	-38.3500	2.6300	38.4900	-2.5100	0.0000	0.0000	0.0000	0.0000;
	46111	46110	0.004967	0.019698	0.00257	137.91	0	0	0	0	1	0	0	36.7400	-5.0000	-36.6700	4.9900	0.0000	0.0000	0.0000	0.0000;
	46112	46113	0.000237	0.001026	0	0	0	0	0	0	1	0	0	6.7300	1.5600	-6.7300	-1.5600	0.0000	0.0000	0.0000	0.0000;
	46115	46112	0.007257	0.029282	0.003	116.33	0	0	0	0	1	0	0	4.7900	-2.3500	-4.7900	2.0300	0.0000	0.0000	0.0000	0.0000;
	46114	56490	0.005849	0.028389	0.00498	112.11	0	0	0	0	1	0	0	-4.8900	13.5800	4.9000	-14.0400	0.0000	0.0000	0.0000	0.0000;
	46115	46116	0.000288	0.001012	0	0	0	0	0	0	1	0	0	11.1700	4.5400	-11.1700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	46115	46126	0.007416	0.033823	0.00528	130.04	0	0	0	0	1	0	0	-15.9600	-2.1900	15.9800	1.7100	0.0000	0.0000	0.0000	0.0000;
	46117	46118	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-21.7100	-3.1500	21.7100	3.1500	0.0000	0.0000	0.0000	0.0000;
	46119	46120	0.00027	0.001156	0	0	0	0	0	0	1	0	0	21.7100	5.2800	-21.7100	-5.2800	0.0000	0.0000	0.0000	0.0000;
	46119	46122	0.002577	0.011511	0.00096	146.94	0	0	0	0	1	0	0	-38.3700	0.1800	38.4100	-0.1300	0.0000	0.0000	0.0000	0.0000;
	46122	46123	0.000229	0.001112	0	0	0	0	0	0	1	0	0	21.7100	3.9600	-21.7100	-3.9500	0.0000	0.0000	0.0000	0.0000;
	46124	46125	0.000213	0.001171	0	0	0	0	0	0	1	0	0	4.1400	2.6300	-4.1400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	46124	46126	0.005813	0.025952	0.00192	123.93	0	0	0	0	1	0	0	-9.9800	-0.1100	9.9900	-0.0700	0.0000	0.0000	0.0000	0.0000;
	46126	46585	0.010182	0.039979	0.00308	139.95	0	0	0	0	1	0	0	-30.1000	-2.6300	30.1900	2.6400	0.0000	0.0000	0.0000	0.0000;
	46130	46127	0.01343	0.054241	0.01124	120.26	0	0	0	0	1	0	0	18.7900	-7.1500	-18.7400	6.1600	0.0000	0.0000	0.0000	0.0000;
	46130	46128	0.011081	0.043015	0.00462	118.34	0	0	0	0	1	0	0	16.1700	-5.4000	-16.1400	5.0200	0.0000	0.0000	0.0000	0.0000;
	46129	46130	0.000267	0.001057	0	0	0	0	0	0	1	0	0	-2.2800	-0.5500	2.2800	0.5500	0.0000	0.0000	0.0000	0.0000;
	46160	46131	0.014633	0.04774	0.00615	103.5	0	0	0	0	1	0	0	-5.4300	-5.7100	5.4400	5.0800	0.0000	0.0000	0.0000	0.0000;
	46133	46150	0.012708	0.068465	0.01008	126.56	0	0	0	0	1	0	0	12.7000	0.4600	-12.6800	-1.4400	0.0000	0.0000	0.0000	0.0000;
	46134	46137	0.00157	0.075498	0	289.19	0	0	1	0	1	0	0	168.9100	9.0900	-168.4900	10.9300	0.0000	0.0000	0.0000	0.0000;
	46134	46138	0.000281	0.001138	0	0	0	0	0	0	1	0	0	17.5000	8.8000	-17.5000	-8.7900	0.0000	0.0000	0.0000	0.0000;
	46171	46134	0.001169	0.012457	0.02547	478.36	0	0	0	0	1	0	0	82.9300	-5.4600	-82.8500	3.5100	0.0000	0.0000	0.0000	0.0000;
	46406	46134	0.001378	0.011918	0.02968	499.11	0	0	0	0	1	0	0	103.6900	-9.7600	-103.5600	7.7500	0.0000	0.0000	0.0000	0.0000;
	46135	46137	-0.000392	-0.018853	0	214.19	0	0	1	0	1	0	0	-168.6000	5.9300	168.4900	-10.9300	0.0000	0.0000	0.0000	0.0000;
	46135	46141	0.00948	0.035885	0.00195	147.2	0	0	0	0	1	0	0	48.5400	-1.6800	-48.3300	2.2600	0.0000	0.0000	0.0000	0.0000;
	46135	46264	0.005295	0.019367	0.00198	151.02	0	0	0	0	1	0	0	73.9200	0.3400	-73.6500	0.4400	0.0000	0.0000	0.0000	0.0000;
	46135	46267	0.008015	0.038816	0.0053	144.38	0	0	0	0	1	0	0	46.1400	-4.5900	-45.9800	4.8000	0.0000	0.0000	0.0000	0.0000;
	46136	46137	0.005945	0.285925	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46139	46141	0.014305	0.037938	0.00402	139.23	0	0	0	0	1	0	0	-30.7000	6.6400	30.8300	-6.7100	0.0000	0.0000	0.0000	0.0000;
	46141	46142	0.000227	0.001066	0	0	0	0	0	0	1	0	0	17.5000	4.4500	-17.5000	-4.4500	0.0000	0.0000	0.0000	0.0000;
	46143	46146	0.00802	0.040828	0.0045	128.1	0	0	0	0	1	0	0	-16.1900	-13.4400	16.2200	13.1200	0.0000	0.0000	0.0000	0.0000;
	46265	46143	0.006295	0.027842	0.00221	121.42	0	0	0	0	1	0	0	-9.9800	-9.3500	9.9900	9.1600	0.0000	0.0000	0.0000	0.0000;
	46144	46145	0.012341	0.061381	0.00552	133.98	0	0	0	0	1	0	0	27.8900	-7.0100	-27.8000	6.9000	0.0000	0.0000	0.0000	0.0000;
	46144	46267	0.007732	0.031741	0.00529	138.38	0	0	0	0	1	0	0	-34.6900	5.3000	34.7700	-5.4900	0.0000	0.0000	0.0000	0.0000;
	46148	46149	0.012144	0.042999	0.00347	133.59	0	0	0	0	1	0	0	-27.1000	11.9400	27.2000	-11.9600	0.0000	0.0000	0.0000	0.0000;
	46148	46156	0.009727	0.031872	0.00423	131.71	0	0	0	0	1	0	0	24.0900	-12.5600	-24.0300	12.3200	0.0000	0.0000	0.0000	0.0000;
	46169	46149	0.010304	0.039851	0.0034	135.68	0	0	0	0	1	0	0	31.6100	-11.2200	-31.5000	11.2700	0.0000	0.0000	0.0000	0.0000;
	46150	46151	0.000268	0.001186	0	0	0	0	0	0	1	0	0	7.1400	1.8100	-7.1400	-1.8100	0.0000	0.0000	0.0000	0.0000;
	46152	46153	0.010077	0.036079	0.00461	117.87	0	0	0	0	1	0	0	3.6900	-4.4800	-3.6900	4.0000	0.0000	0.0000	0.0000	0.0000;
	46152	46162	0.011204	0.047852	0.00577	132.42	0	0	0	0	1	0	0	-20.2700	0.9600	20.3200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	46156	46153	0.007673	0.032485	0.00236	120.7	0	0	0	0	1	0	0	11.7600	18.8500	-11.7200	-18.9500	0.0000	0.0000	0.0000	0.0000;
	46153	46170	0.008114	0.036213	0.00471	117.81	0	0	0	0	1	0	0	3.1300	9.5300	-3.1300	-9.9900	0.0000	0.0000	0.0000	0.0000;
	46154	46155	0.000292	0.001015	0	0	0	0	0	0	1	0	0	16.5800	2.5200	-16.5800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	46154	46171	0.002303	0.022746	0.04056	491.92	0	0	0	0	1	0	0	101.6800	-1.7200	-101.4600	-0.5000	0.0000	0.0000	0.0000	0.0000;
	46154	46502	0.002467	0.020249	0.07003	501.76	0	0	0	0	1	0	0	-118.2700	-0.8100	118.5900	-4.1900	0.0000	0.0000	0.0000	0.0000;
	46157	46160	0.003845	0.016251	0.00195	137.92	0	0	0	0	1	0	0	26.4400	2.6700	-26.4100	-2.7700	0.0000	0.0000	0.0000	0.0000;
	46161	46157	0.003623	0.013264	0.00239	141.06	0	0	0	0	1	0	0	32.6800	21.5800	-32.6300	-21.6400	0.0000	0.0000	0.0000	0.0000;
	46158	46159	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-30.3400	12.3900	30.3400	-12.3800	0.0000	0.0000	0.0000	0.0000;
	46163	46166	0.000159	0.004152	0	583.35	0	0	1	0	1	0	0	6.7600	0.8500	-6.7600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	46163	46167	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-6.7600	-0.8500	6.7600	0.8500	0.0000	0.0000	0.0000	0.0000;
	46163	46168	0.000263	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46164	46166	0.001462	0.038128	0	291.68	0	0	1	0	1	0	0	-2.6500	-0.2400	2.6500	0.2400	0.0000	0.0000	0.0000	0.0000;
	46165	46166	0.001462	0.038128	0	291.68	0	0	1	0	1	0	0	-4.1200	-0.6000	4.1200	0.6100	0.0000	0.0000	0.0000	0.0000;
	46169	46167	0.013456	0.066402	0.00655	141	0	0	0	0	1	0	0	-39.8100	10.4100	40.0200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	46170	46173	0.010068	0.036482	0.00387	116.63	0	0	0	0	1	0	0	-13.3200	5.3900	13.3400	-5.7300	0.0000	0.0000	0.0000	0.0000;
	46173	46172	0.007441	0.035111	0.00296	125.68	0	0	0	0	1	0	0	20.2300	-2.5000	-20.2000	2.3300	0.0000	0.0000	0.0000	0.0000;
	46172	46265	0.010962	0.052331	0.00448	99.93	0	0	0	0	1	0	0	3.7600	-5.6400	-3.7500	5.1800	0.0000	0.0000	0.0000	0.0000;
	46173	46174	0.000264	0.001167	0	0	0	0	0	0	1	0	0	16.4400	3.2700	-16.4400	-3.2700	0.0000	0.0000	0.0000	0.0000;
	46175	46178	0.001661	0.074455	0	183.88	0	0	1	0	1	0	0	43.8700	-9.2600	-43.8400	10.6400	0.0000	0.0000	0.0000	0.0000;
	46175	46179	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-43.8700	9.2600	43.8700	-9.2500	0.0000	0.0000	0.0000	0.0000;
	46176	46178	-0.000544	-0.024366	0	133.88	0	0	1	0	1	0	0	-43.8500	10.1900	43.8400	-10.6400	0.0000	0.0000	0.0000	0.0000;
	46177	46178	0.006439	0.288598	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46179	46342	0.002008	0.017144	0.09658	562.34	0	0	0	0	1	0	0	211.4400	-19.1000	-210.6100	15.6400	0.0000	0.0000	0.0000	0.0000;
	46179	46358	0.003263	0.030617	0.09948	551.11	0	0	0	0	1	0	0	-191.0500	26.1800	192.1700	-26.4800	0.0000	0.0000	0.0000	0.0000;
	46181	46180	0.012348	0.059133	0.00578	107.68	0	0	0	0	1	0	0	-7.3300	-2.0300	7.3400	1.4500	0.0000	0.0000	0.0000	0.0000;
	46182	46180	0.005109	0.022826	0.00369	118.37	0	0	0	0	1	0	0	14.0600	2.0700	-14.0500	-2.4200	0.0000	0.0000	0.0000	0.0000;
	46184	46185	0.000239	0.001126	0	0	0	0	0	0	1	0	0	3.0100	0.6700	-3.0100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	46186	46187	0.000232	0.001025	0	0	0	0	0	0	1	0	0	2.1400	0.6900	-2.1400	-0.6900	0.0000	0.0000	0.0000	0.0000;
	46192	46186	0.010787	0.050257	0.00571	122.08	0	0	0	0	1	0	0	16.1900	-25.4000	-16.1000	25.2100	0.0000	0.0000	0.0000	0.0000;
	46186	46208	0.010778	0.057481	0.00683	127.09	0	0	0	0	1	0	0	-35.2400	9.3200	35.3700	-9.3400	0.0000	0.0000	0.0000	0.0000;
	46188	46189	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-3.6200	-0.2500	3.6200	0.2500	0.0000	0.0000	0.0000	0.0000;
	46190	46189	0.007849	0.040376	0.00425	101.45	0	0	0	0	1	0	0	4.2300	-2.8400	-4.2300	2.4000	0.0000	0.0000	0.0000	0.0000;
	46191	46190	0.007348	0.025669	0.00364	139.86	0	0	0	0	1	0	0	50.7100	-18.0500	-50.5100	18.3700	0.0000	0.0000	0.0000	0.0000;
	46199	46190	0.01171	0.049054	0.00796	137.69	0	0	0	0	1	0	0	-42.3800	16.7800	42.6100	-16.6600	0.0000	0.0000	0.0000	0.0000;
	46192	46201	0.008741	0.035456	0.00397	126.59	0	0	0	0	1	0	0	-25.0600	23.5000	25.1600	-23.5200	0.0000	0.0000	0.0000	0.0000;
	46193	46194	0.000282	0.001108	0	0	0	0	0	0	1	0	0	9.7700	3.1700	-9.7700	-3.1600	0.0000	0.0000	0.0000	0.0000;
	46193	46195	0.008075	0.039957	0.00582	132.44	0	0	0	0	1	0	0	-39.3500	12.3700	39.4800	-12.3300	0.0000	0.0000	0.0000	0.0000;
	46193	46196	0.006105	0.021771	0.00307	125.86	0	0	0	0	1	0	0	29.5800	-15.5300	-29.5200	15.4400	0.0000	0.0000	0.0000	0.0000;
	46196	46197	0.015839	0.039705	0.00405	113.8	0	0	0	0	1	0	0	13.0200	9.1300	-12.9800	-9.4600	0.0000	0.0000	0.0000	0.0000;
	46196	46215	0.005983	0.029427	0.00337	116.63	0	0	0	0	1	0	0	-9.3300	-29.0400	9.3800	28.9400	0.0000	0.0000	0.0000	0.0000;
	46197	46198	0.000274	0.001112	0	0	0	0	0	0	1	0	0	25.8300	11.3000	-25.8200	-11.2900	0.0000	0.0000	0.0000	0.0000;
	46197	46212	0.006858	0.034021	0.00458	121.57	0	0	0	0	1	0	0	-12.8400	-1.8400	12.8500	1.4100	0.0000	0.0000	0.0000	0.0000;
	46199	46200	0.000241	0.001113	0	0	0	0	0	0	1	0	0	28.8200	7.3800	-28.8200	-7.3700	0.0000	0.0000	0.0000	0.0000;
	46199	46215	0.009228	0.033495	0.00335	121.83	0	0	0	0	1	0	0	13.5500	-24.1600	-13.4900	24.0400	0.0000	0.0000	0.0000	0.0000;
	46201	46204	0.018115	0.067311	0.00455	140.1	0	0	0	0	1	0	0	-53.8700	10.4400	54.3900	-8.9800	0.0000	0.0000	0.0000	0.0000;
	46202	46203	0.004255	0.020607	0.00209	146.22	0	0	0	0	1	0	0	-64.8600	3.6300	65.0300	-3.0300	0.0000	0.0000	0.0000	0.0000;
	46202	46212	0.007111	0.033753	0.00399	144.97	0	0	0	0	1	0	0	60.1500	-5.0700	-59.9100	5.8100	0.0000	0.0000	0.0000	0.0000;
	46204	46206	0.013213	0.050068	0.00631	141.44	0	0	0	0	1	0	0	-59.4200	8.6000	59.8700	-7.5500	0.0000	0.0000	0.0000	0.0000;
	46205	46209	0.018103	0.067365	0.00986	132.33	0	0	0	0	1	0	0	42.5300	-6.6700	-42.2200	6.7600	0.0000	0.0000	0.0000	0.0000;
	46206	46207	0.000204	0.001064	0	0	0	0	0	0	1	0	0	1.4300	0.6100	-1.4300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	46208	46209	0.008109	0.040724	0.0048	131	0	0	0	0	1	0	0	-39.7700	7.8300	39.9000	-7.7300	0.0000	0.0000	0.0000	0.0000;
	46209	46210	0.000286	0.001119	0	0	0	0	0	0	1	0	0	2.3200	0.9700	-2.3200	-0.9700	0.0000	0.0000	0.0000	0.0000;
	46211	46212	0.000271	0.001144	0	0	0	0	0	0	1	0	0	-1.9600	-0.4800	1.9600	0.4800	0.0000	0.0000	0.0000	0.0000;
	46214	46215	0.000291	0.001089	0	0	0	0	0	0	1	0	0	-4.1000	53.0100	4.1100	-52.9800	0.0000	0.0000	0.0000	0.0000;
	46217	46216	0.004143	0.020002	0.00477	112.05	0	0	0	0	1	0	0	0.7500	1.9500	-0.7500	-2.4500	0.0000	0.0000	0.0000	0.0000;
	46217	46218	0.000268	0.001059	0	0	0	0	0	0	1	0	0	10.4800	2.5600	-10.4800	-2.5600	0.0000	0.0000	0.0000	0.0000;
	46230	46219	0.003572	0.033398	0.10488	521.87	0	0	0	0	1	0	0	146.2300	-29.6700	-145.5100	25.0200	0.0000	0.0000	0.0000	0.0000;
	46225	46226	0.00027	0.001177	0	0	0	0	0	0	1	0	0	7.0000	2.0200	-7.0000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	46227	46228	0.000295	0.001115	0	0	0	0	0	0	1	0	0	8.6000	2.7300	-8.6000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	46229	46227	0.009207	0.041601	0.003	140.99	0	0	0	0	1	0	0	47.7800	-5.9800	-47.5800	6.5600	0.0000	0.0000	0.0000	0.0000;
	46229	46231	0.010906	0.039871	0.00342	152.66	0	0	0	0	1	0	0	-79.1200	3.7300	79.7600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	46367	46229	0.013644	0.049601	0.0046	124.21	0	0	0	0	1	0	0	18.8100	-6.7500	-18.7600	6.4400	0.0000	0.0000	0.0000	0.0000;
	46230	46233	0.004345	0.154329	0	207.4	0	0	1	0	1	0	0	79.8600	1.9200	-79.6100	7.1600	0.0000	0.0000	0.0000	0.0000;
	46230	46234	0.000253	0.001068	0	0	0	0	0	0	1	0	0	9.8200	0.4100	-9.8200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	46230	46689	0.003537	0.029829	0.09037	563.41	0	0	0	0	1	0	0	-235.9100	27.3400	237.7600	-21.5500	0.0000	0.0000	0.0000	0.0000;
	46231	46233	-0.002586	-0.091863	0	182.4	0	0	1	0	1	0	0	-79.7600	1.7500	79.6100	-7.1600	0.0000	0.0000	0.0000	0.0000;
	46232	46233	0.011161	0.396406	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46235	46236	0.000276	0.001115	0	0	0	0	0	0	1	0	0	7.6700	2.7100	-7.6700	-2.7100	0.0000	0.0000	0.0000	0.0000;
	46237	46238	0.000285	0.00117	0	0	0	0	0	0	1	0	0	7.3100	1.4000	-7.3100	-1.4000	0.0000	0.0000	0.0000	0.0000;
	46237	46239	0.010054	0.053233	0.00541	118.46	0	0	0	0	1	0	0	-9.4400	16.0700	9.4700	-16.4600	0.0000	0.0000	0.0000	0.0000;
	46237	46475	0.011389	0.05234	0.005	159.91	0	0	0	0	1	0	0	-95.2100	-10.7400	96.1900	14.7200	0.0000	0.0000	0.0000	0.0000;
	46237	46475	0.011389	0.05234	0.005	159.91	0	0	0	0	1	0	0	-95.2100	-10.7400	96.1900	14.7200	0.0000	0.0000	0.0000	0.0000;
	46475	46240	0.014424	0.065734	0.00835	150.62	0	0	0	0	1	0	0	72.6600	0.1800	-71.9700	2.0700	0.0000	0.0000	0.0000	0.0000;
	46241	46242	0.000246	0.001161	0	0	0	0	0	0	1	0	0	-6.9400	-1.5500	6.9400	1.5500	0.0000	0.0000	0.0000	0.0000;
	46242	46329	0.002536	0.011332	0.00141	126.37	0	0	0	0	1	0	0	-41.3100	-9.0100	41.3500	9.0400	0.0000	0.0000	0.0000	0.0000;
	46244	46253	0.007474	0.035231	0.0022	132.47	0	0	0	0	1	0	0	-21.1000	6.7500	21.1400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	46245	46246	0.000216	0.001133	0	0	0	0	0	0	1	0	0	-10.3800	-1.4800	10.3800	1.4800	0.0000	0.0000	0.0000	0.0000;
	46248	46251	0.004254	0.159748	0	277.99	0	0	1	0	1	0	0	79.9300	2.7700	-79.6800	6.7100	0.0000	0.0000	0.0000	0.0000;
	46248	46252	0.00024	0.001059	0	0	0	0	0	0	1	0	0	16.3900	1.9100	-16.3900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	46249	46251	-0.00254	-0.095405	0	177.99	0	0	1	0	1	0	0	-79.8300	1.0500	79.6800	-6.7100	0.0000	0.0000	0.0000	0.0000;
	46254	46249	0.001803	0.008673	0.00136	152.16	0	0	0	0	1	0	0	-79.7300	1.4200	79.8300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	46250	46251	0.009452	0.35499	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46253	46259	0.009721	0.040892	0.0052	123.96	0	0	0	0	1	0	0	-12.9800	2.2100	13.0000	-2.6900	0.0000	0.0000	0.0000	0.0000;
	46253	46262	0.006501	0.026935	0.00343	128.87	0	0	0	0	1	0	0	-20.2100	0.8100	20.2400	-1.0700	0.0000	0.0000	0.0000	0.0000;
	46254	46255	0.000245	0.0011	0	0	0	0	0	0	1	0	0	11.8800	2.0900	-11.8800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	46261	46256	0.010876	0.044381	0.00869	145.09	0	0	0	0	1	0	0	57.9900	-3.9600	-57.6500	4.4500	0.0000	0.0000	0.0000	0.0000;
	46263	46256	0.014497	0.075709	0.00852	141.6	0	0	0	0	1	0	0	-49.7600	9.0800	50.1200	-8.1200	0.0000	0.0000	0.0000	0.0000;
	46257	46258	0.000207	0.001038	0	0	0	0	0	0	1	0	0	18.6600	4.5900	-18.6600	-4.5900	0.0000	0.0000	0.0000	0.0000;
	46257	46259	0.004353	0.019458	0.00485	136.19	0	0	0	0	1	0	0	32.8400	0.6100	-32.8000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	46343	46257	0.007719	0.034673	0.00318	144.21	0	0	0	0	1	0	0	52.8400	5.8400	-52.6400	-5.2700	0.0000	0.0000	0.0000	0.0000;
	46259	46260	0.00027	0.001111	0	0	0	0	0	0	1	0	0	19.8000	3.6200	-19.8000	-3.6200	0.0000	0.0000	0.0000	0.0000;
	46261	46343	0.009277	0.041498	0.00195	152.66	0	0	0	0	1	0	0	-79.5300	-0.4300	80.0900	2.7000	0.0000	0.0000	0.0000	0.0000;
	46262	46343	0.013702	0.063067	0.01227	138.88	0	0	0	0	1	0	0	-38.9000	-2.4700	39.0900	2.0600	0.0000	0.0000	0.0000	0.0000;
	46265	46266	0.000208	0.001023	0	0	0	0	0	0	1	0	0	13.7300	4.1700	-13.7300	-4.1600	0.0000	0.0000	0.0000	0.0000;
	46269	46559	0.014053	0.063724	0.00904	125.63	0	0	0	0	1	0	0	-20.2000	-1.3800	20.2600	0.6500	0.0000	0.0000	0.0000	0.0000;
	46270	46271	0.000263	0.001075	0	0	0	0	0	0	1	0	0	26.0000	13.2300	-25.9900	-13.2300	0.0000	0.0000	0.0000	0.0000;
	46669	46271	0.002386	0.009809	0.00096	117.96	0	0	0	0	1	0	0	-7.7700	-2.9200	7.7800	2.8200	0.0000	0.0000	0.0000	0.0000;
	46273	46272	0.000354	0.021253	0	790.4	0	0	1	0	1	0	0	-251.9400	-14.1700	252.1500	26.6500	0.0000	0.0000	0.0000	0.0000;
	46272	46275	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-190.1500	2.2400	190.2400	-1.8800	0.0000	0.0000	0.0000	0.0000;
	46274	46273	0.00122	0.049491	0	172.06	0	0	1	0	1	0	0	-61.6400	-16.0300	61.6900	17.9200	0.0000	0.0000	0.0000	0.0000;
	46273	46276	0.000217	0.001162	0	0	0	0	0	0	1	0	0	190.2500	-3.7500	-190.1800	4.1400	0.0000	0.0000	0.0000	0.0000;
	46275	46285	0.000668	0.009843	0.97554	2782.76	0	0	0	0	1	0	0	-985.4200	72.5600	991.4300	-90.5900	0.0000	0.0000	0.0000	0.0000;
	46733	46275	0.000267	0.00479	0.51748	2667.67	0	0	0	0	1	0	0	-793.6000	-126.0100	795.1800	98.0600	0.0000	0.0000	0.0000	0.0000;
	46699	46276	0.000794	0.007729	0.02023	479.3	0	0	0	0	1	0	0	67.2900	-43.9300	-67.2400	42.2000	0.0000	0.0000	0.0000	0.0000;
	46277	46278	0.000223	0.001055	0	0	0	0	0	0	1	0	0	26.6000	12.4000	-26.5900	-12.3900	0.0000	0.0000	0.0000	0.0000;
	46278	46495	0.003596	0.017058	0.0028	129.94	0	0	0	0	1	0	0	-18.2400	17.6000	18.2600	-17.7900	0.0000	0.0000	0.0000	0.0000;
	46280	46279	0.000279	0.021083	0	910.74	0	0	1.0125	0	1	0	0	-345.0700	-34.6000	345.3900	58.2400	0.0000	0.0000	0.0000	0.0000;
	46279	46282	8.2e-05	0.005159	0	1095.13	0	0	1.03125	0	1	0	0	-261.0000	-278.9300	261.1100	286.2500	0.0000	0.0000	0.0000	0.0000;
	46279	46283	0.000144	0.012986	0	1093.34	0	0	1.05	0	1	0	0	-278.4800	-266.7900	278.6900	286.2500	0.0000	0.0000	0.0000	0.0000;
	46279	46285	0.000212	0.001053	0	0	0	0	0	0	1	0	0	194.0900	37.8200	-194.0100	-37.4400	0.0000	0.0000	0.0000	0.0000;
	46281	46280	0.001258	0.067242	0	178.79	0	0	1.00625	0	1	0	0	-81.4400	-7.9200	81.5200	12.0800	0.0000	0.0000	0.0000	0.0000;
	46280	46284	0.000201	0.001182	0	0	0	0	0	0	1	0	0	263.5500	22.5300	-263.4200	-21.7700	0.0000	0.0000	0.0000	0.0000;
	46285	46351	0.000525	0.009696	0.74846	2542.23	0	0	0	0	1	0	0	-562.6900	32.7900	564.2400	-85.7600	0.0000	0.0000	0.0000	0.0000;
	46285	46633	0.000146	0.002709	0.27644	2313.84	0	0	0	0	1	0	0	-234.7300	95.2500	234.8200	-123.7100	0.0000	0.0000	0.0000	0.0000;
	46287	46286	0.000266	0.018538	0	876.83	0	0	1.00625	0	1	0	0	-302.7000	4.8200	302.9200	10.7600	0.0000	0.0000	0.0000	0.0000;
	46286	46288	0.000173	0.011363	0	953.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46286	46289	0.000298	0.001109	0	0	0	0	0	0	1	0	0	-302.9200	169.5800	303.2500	-168.3600	0.0000	0.0000	0.0000	0.0000;
	46286	46290	0.000295	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46332	46287	0.002121	0.019356	0.16353	559.75	0	0	0	0	1	0	0	-227.4100	-1.3000	228.4100	-7.5500	0.0000	0.0000	0.0000	0.0000;
	46364	46289	0.00016	0.002447	0.32946	2591.77	0	0	0	0	1	0	0	-642.0800	-61.5400	642.6800	34.9600	0.0000	0.0000	0.0000	0.0000;
	46289	46561	0.000496	0.006742	0.72586	2786.27	0	0	0	0	1	0	0	-945.9300	133.4000	950.1400	-155.1900	0.0000	0.0000	0.0000	0.0000;
	46291	46292	0.000292	0.001026	0	0	0	0	0	0	1	0	0	12.0000	-1.4600	-12.0000	1.4700	0.0000	0.0000	0.0000	0.0000;
	46294	46293	0.000138	0.009669	0	818.87	0	0	1.00625	0	1	0	0	-251.1600	-69.7300	251.2500	75.8900	0.0000	0.0000	0.0000	0.0000;
	46293	46296	0.000257	0.018218	0	737.43	0	0	1.0125	0	1	0	0	-149.9200	-27.9400	149.9800	31.9500	0.0000	0.0000	0.0000	0.0000;
	46293	46297	0.000288	0.001112	0	0	0	0	0	0	1	0	0	-101.3300	-47.9500	101.3600	48.0800	0.0000	0.0000	0.0000	0.0000;
	46295	46294	0.000611	0.02992	0	233.64	0	0	1.00625	0	1	0	0	-92.3200	-11.2000	92.3700	13.6200	0.0000	0.0000	0.0000	0.0000;
	46295	46294	0.000611	0.02992	0	233.64	0	0	1.00625	0	1	0	0	-92.3200	-11.2000	92.3700	13.6200	0.0000	0.0000	0.0000	0.0000;
	46295	46294	0.000611	0.02992	0	233.64	0	0	1.00625	0	1	0	0	-92.3200	-11.2000	92.3700	13.6200	0.0000	0.0000	0.0000	0.0000;
	46294	46298	0.000269	0.0011	0	0	0	0	0	0	1	0	0	-25.9600	28.8900	25.9600	-28.8700	0.0000	0.0000	0.0000	0.0000;
	46295	46301	0.00841	0.027982	0.00229	138.77	0	0	0	0	1	0	0	49.9200	19.7500	-49.7000	-19.2500	0.0000	0.0000	0.0000	0.0000;
	46319	46297	0.000202	0.00347	0.27674	2406.63	0	0	0	0	1	0	0	69.6500	21.9900	-69.6400	-51.8300	0.0000	0.0000	0.0000	0.0000;
	46297	46408	0.000412	0.007984	0.97224	2751.18	0	0	0	0	1	0	0	-1061.3000	45.3400	1065.6100	-67.0300	0.0000	0.0000	0.0000	0.0000;
	46561	46297	0.000284	0.005323	0.59914	2848.86	0	0	0	0	1	0	0	-1026.8000	28.7900	1029.5800	-41.6000	0.0000	0.0000	0.0000	0.0000;
	46299	46300	0.003714	0.109384	0	134.91	0	0	1.025	0	1	0	0	-1.7000	-0.3600	1.7000	0.3600	0.0000	0.0000	0.0000	0.0000;
	46299	46301	0.000244	0.001022	0	0	0	0	0	0	1	0	0	1.7000	-14.5600	-1.7000	14.5700	0.0000	0.0000	0.0000	0.0000;
	46303	46302	0.000165	0.010421	0	848.19	0	0	1	0	1	0	0	-282.7500	26.8700	282.8800	-19.1400	0.0000	0.0000	0.0000	0.0000;
	46302	46307	0.00029	0.019259	0	584.61	0	0	1	0	1	0	0	-80.4700	-24.5100	80.4900	25.7600	0.0000	0.0000	0.0000	0.0000;
	46302	46308	0.000322	0.023346	0	584.6	0	0	1	0	1	0	0	-80.4700	-19.8800	80.4900	21.3600	0.0000	0.0000	0.0000	0.0000;
	46302	46309	0.000237	0.019524	0	584.03	0	0	1	0	1	0	0	-80.4700	-24.3700	80.4900	25.6500	0.0000	0.0000	0.0000	0.0000;
	46302	46310	0.000227	0.016776	0	583.88	0	0	1	0	1	0	0	-80.4700	-28.5900	80.4900	29.7200	0.0000	0.0000	0.0000	0.0000;
	46302	46311	0.000333	0.025092	0	583.66	0	0	1	0	1	0	0	-80.4700	-18.3700	80.4900	19.9400	0.0000	0.0000	0.0000	0.0000;
	46302	46312	0.000348	0.02484	0	583.47	0	0	1	0	1	0	0	-80.4700	-18.5200	80.4900	20.0800	0.0000	0.0000	0.0000	0.0000;
	46302	46313	0.000272	0.00119	0	0	0	0	0	0	1	0	0	199.9400	-139.5100	-199.8000	140.1600	0.0000	0.0000	0.0000	0.0000;
	46303	46306	0.003206	0.121122	0	290.1	0	0	1	0	1	0	0	64.4500	6.3400	-64.3200	-1.6700	0.0000	0.0000	0.0000	0.0000;
	46303	46314	0.000238	0.001069	0	0	0	0	0	0	1	0	0	218.3100	-33.2100	-218.2000	33.6900	0.0000	0.0000	0.0000	0.0000;
	46304	46306	-0.001268	-0.04791	0	165.1	0	0	1	0	1	0	0	-64.3700	-3.5100	64.3200	1.6700	0.0000	0.0000	0.0000	0.0000;
	46305	46306	0.010943	0.413387	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46313	46373	0.00024	0.00405	0.39512	2535.83	0	0	0	0	1	0	0	-495.4500	-92.3200	496.0000	58.5800	0.0000	0.0000	0.0000	0.0000;
	46314	46369	0.00238	0.018725	0.08905	489.3	0	0	0	0	1	0	0	-100.0000	-19.1200	100.2200	11.1500	0.0000	0.0000	0.0000	0.0000;
	46314	46387	0.006042	0.040384	0.22091	502.77	0	0	0	0	1	0	0	-91.8600	2.8300	92.3400	-23.6400	0.0000	0.0000	0.0000	0.0000;
	46314	46603	0.002624	0.024366	0.18117	605.86	0	0	0	0	1	0	0	368.3400	-11.7200	-365.0700	22.5100	0.0000	0.0000	0.0000	0.0000;
	46316	46315	0.000166	0.012768	0	919.39	0	0	1	0	1	0	0	-353.8800	0.0900	354.0800	14.6500	0.0000	0.0000	0.0000	0.0000;
	46315	46318	0.000198	0.013281	0	820.63	0	0	1	0	1	0	0	-197.9000	-35.4800	197.9700	40.4100	0.0000	0.0000	0.0000	0.0000;
	46315	46319	0.000279	0.001152	0	0	0	0	0	0	1	0	0	-156.1800	69.6100	156.2500	-69.3000	0.0000	0.0000	0.0000	0.0000;
	46315	46320	0.000245	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46317	46316	0.001529	0.062763	0	142.72	0	0	1	0	1	0	0	-43.7100	1.3600	43.7300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	46469	46316	0.002986	0.024078	0.1369	617.74	0	0	0	0	1	0	0	-431.9800	76.6400	437.2900	-48.6700	0.0000	0.0000	0.0000	0.0000;
	46588	46317	0.00133	0.006507	0.00128	136.96	0	0	0	0	1	0	0	57.9000	6.2100	-57.8600	-6.1500	0.0000	0.0000	0.0000	0.0000;
	46319	46733	0.000344	0.005318	0.5193	2506.42	0	0	0	0	1	0	0	-225.9000	47.3100	226.0800	-100.8000	0.0000	0.0000	0.0000	0.0000;
	46322	46321	0.001301	0.044578	0	190.23	0	0	1	0	1	0	0	-66.0000	-9.1700	66.0600	11.0000	0.0000	0.0000	0.0000	0.0000;
	46321	46323	0.00028	0.001042	0	0	0	0	0	0	1	0	0	4.9300	4.7600	-4.9300	-4.7600	0.0000	0.0000	0.0000	0.0000;
	46321	46324	0.00029	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46325	46326	0.00027	0.001051	0	0	0	0	0	0	1	0	0	3.5000	1.7800	-3.5000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	46377	46326	0.005683	0.023808	0.00155	122.93	0	0	0	0	1	0	0	-47.7600	-6.8300	47.8800	7.1900	0.0000	0.0000	0.0000	0.0000;
	46328	46327	0.000155	0.013249	0	944.18	0	0	1.00625	0	1	0	0	-343.4000	-20.2000	343.5700	34.6700	0.0000	0.0000	0.0000	0.0000;
	46327	46330	8.2e-05	0.005643	0	1592.37	0	0	1	0	1	0	0	-1223.6000	-110.9900	1224.7300	188.9900	0.0000	0.0000	0.0000	0.0000;
	46327	46331	6.9e-05	0.005365	0	1592.37	0	0	1	0	1	0	0	-1223.7700	-114.7600	1224.7300	188.9900	0.0000	0.0000	0.0000	0.0000;
	46364	46327	0.000296	0.004534	0.3602	2679.72	0	0	0	0	1	0	0	869.5200	-111.1500	-867.4300	103.7700	0.0000	0.0000	0.0000	0.0000;
	46329	46328	0.001504	0.076061	0	200.08	0	0	1.01875	0	1	0	0	-102.0200	-21.8100	102.1700	29.6600	0.0000	0.0000	0.0000	0.0000;
	46328	46332	0.000251	0.001127	0	0	0	0	0	0	1	0	0	241.2300	-9.4600	-241.1000	10.0600	0.0000	0.0000	0.0000	0.0000;
	46328	46333	0.000271	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46335	46334	0.00024	0.016128	0	632.58	0	0	1.0125	0	1	0	0	-109.1100	-45.1800	109.1400	47.2700	0.0000	0.0000	0.0000	0.0000;
	46334	46337	0.000133	0.010383	0	741.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46334	46462	0.000314	0.005937	0.44479	2764.67	0	0	0	0	1	0	0	-1155.9600	148.3300	1159.8800	-122.6100	0.0000	0.0000	0.0000	0.0000;
	46673	46334	0.000375	0.007319	0.61281	2701.07	0	0	0	0	1	0	0	-1043.0600	33.6400	1046.8200	-27.2000	0.0000	0.0000	0.0000	0.0000;
	46336	46335	0.0013	0.058658	0	204.47	0	0	1.00625	0	1	0	0	-108.2300	-4.4000	108.3700	10.6900	0.0000	0.0000	0.0000	0.0000;
	46335	46338	0.000258	0.001132	0	0	0	0	0	0	1	0	0	0.7400	34.4900	-0.7400	-34.4800	0.0000	0.0000	0.0000	0.0000;
	46335	46339	0.000228	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46338	46720	0.003022	0.023771	0.04806	435.73	0	0	0	0	1	0	0	0.7400	34.4800	-0.7000	-39.4500	0.0000	0.0000	0.0000	0.0000;
	46341	46340	0.000205	0.012484	0	724.66	0	0	1	0	1	0	0	-165.3800	-9.9900	165.4300	13.1500	0.0000	0.0000	0.0000	0.0000;
	46340	46447	0.000424	0.006488	0.78486	2817.2	0	0	0	0	1	0	0	-950.9100	78.6900	954.4900	-109.1000	0.0000	0.0000	0.0000	0.0000;
	46340	46479	0.000686	0.013459	1.27291	3266.76	0	0	0	0	1	0	0	1746.6600	7.4800	-1727.4000	231.8500	0.0000	0.0000	0.0000	0.0000;
	55621	46340	0.000465	0.008848	0.97538	2553.45	0	0	0	0	1	0	0	691.2900	-94.1500	-689.2300	27.4300	0.0000	0.0000	0.0000	0.0000;
	46342	46341	0.000463	0.030493	0	562.36	0	0	1	0	1	0	0	-179.3000	13.0300	179.4400	-3.9700	0.0000	0.0000	0.0000	0.0000;
	46342	46341	0.000463	0.030493	0	562.36	0	0	1	0	1	0	0	-179.3000	13.0300	179.4400	-3.9700	0.0000	0.0000	0.0000	0.0000;
	46342	46341	0.000463	0.030493	0	562.36	0	0	1	0	1	0	0	-179.3000	13.0300	179.4400	-3.9700	0.0000	0.0000	0.0000	0.0000;
	46341	46344	0.000227	0.001144	0	0	0	0	0	0	1	0	0	-372.9400	21.9100	373.2300	-20.4400	0.0000	0.0000	0.0000	0.0000;
	46341	46345	0.000245	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46343	46342	0.002081	0.077452	0	217.02	0	0	1	0	1	0	0	-60.2600	-4.4900	60.3300	7.1200	0.0000	0.0000	0.0000	0.0000;
	46343	46342	0.002081	0.077452	0	217.02	0	0	1	0	1	0	0	-60.2600	-4.4900	60.3300	7.1200	0.0000	0.0000	0.0000	0.0000;
	46343	46342	0.002081	0.077452	0	217.02	0	0	1	0	1	0	0	-60.2600	-4.4900	60.3300	7.1200	0.0000	0.0000	0.0000	0.0000;
	46606	46342	0.000372	0.003249	0.00745	404.08	0	0	0	0	1	0	0	69.9100	31.9700	-69.8900	-32.6000	0.0000	0.0000	0.0000	0.0000;
	46344	46458	0.001479	0.015745	0.32039	1202.33	0	0	0	0	1	0	0	-373.2300	20.4400	375.1500	-34.8400	0.0000	0.0000	0.0000	0.0000;
	46347	46346	0.000319	0.017428	0	903.53	0	0	1.00625	0	1	0	0	-363.9100	-21.5000	364.3100	43.1000	0.0000	0.0000	0.0000	0.0000;
	46346	46349	0.000184	0.013603	0	1021.15	0	0	1	0	1	0	0	-254.9000	-111.6300	255.0300	121.3300	0.0000	0.0000	0.0000	0.0000;
	46346	46350	0.000119	0.007155	0	1020.92	0	0	1	0	1	0	0	-330.1700	-113.3000	330.3000	121.3300	0.0000	0.0000	0.0000	0.0000;
	46346	46351	0.000206	0.001027	0	0	0	0	0	0	1	0	0	220.7600	-99.5800	-220.6500	100.1300	0.0000	0.0000	0.0000	0.0000;
	46348	46347	0.001241	0.058663	0	223.09	0	0	1.00625	0	1	0	0	-79.7300	-3.2500	79.8000	6.7200	0.0000	0.0000	0.0000	0.0000;
	46348	46347	0.001241	0.058663	0	223.09	0	0	1.00625	0	1	0	0	-79.7300	-3.2500	79.8000	6.7200	0.0000	0.0000	0.0000	0.0000;
	46348	46347	0.001241	0.058663	0	223.09	0	0	1.00625	0	1	0	0	-79.7300	-3.2500	79.8000	6.7200	0.0000	0.0000	0.0000	0.0000;
	46347	46352	0.000213	0.001121	0	0	0	0	0	0	1	0	0	124.5100	1.3400	-124.4800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	46583	46351	0.000677	0.011406	0.86607	2430.69	0	0	0	0	1	0	0	344.3300	-67.2100	-343.5900	-14.3700	0.0000	0.0000	0.0000	0.0000;
	46353	46354	0.000291	0.001052	0	0	0	0	0	0	1	0	0	3.5000	-0.4300	-3.5000	0.4300	0.0000	0.0000	0.0000	0.0000;
	46356	46355	0.002032	0.073382	0	225.88	0	0	1	0	1	0	0	-78.5800	-0.8200	78.7000	5.0100	0.0000	0.0000	0.0000	0.0000;
	46356	46355	0.002032	0.073382	0	225.88	0	0	1	0	1	0	0	-78.5800	-0.8200	78.7000	5.0100	0.0000	0.0000	0.0000	0.0000;
	46356	46355	0.002032	0.073382	0	225.88	0	0	1	0	1	0	0	-78.5800	-0.8200	78.7000	5.0100	0.0000	0.0000	0.0000	0.0000;
	46355	46358	0.000205	0.001175	0	0	0	0	0	0	1	0	0	65.3700	128.3700	-65.3300	-128.1500	0.0000	0.0000	0.0000	0.0000;
	46357	46356	0.004529	0.143149	0	91.03	0	0	1	0	1	0	0	-53.0700	2.7300	53.1900	1.0200	0.0000	0.0000	0.0000	0.0000;
	46356	46359	0.000287	0.001127	0	0	0	0	0	0	1	0	0	182.5500	1.4500	-182.4700	-1.1000	0.0000	0.0000	0.0000	0.0000;
	46459	46358	0.000635	0.006117	0.01228	441.6	0	0	0	0	1	0	0	38.9300	-6.6100	-38.9200	5.3600	0.0000	0.0000	0.0000	0.0000;
	46361	46360	0.000296	0.0197	0	705.47	0	0	1.0125	0	1	0	0	-126.9700	-52.9700	127.0200	56.4700	0.0000	0.0000	0.0000	0.0000;
	46360	46363	0.000125	0.008779	0	826.44	0	0	1.01875	0	1	0	0	-199.9200	-12.0100	199.9700	15.3800	0.0000	0.0000	0.0000	0.0000;
	46360	46364	0.000203	0.001171	0	0	0	0	0	0	1	0	0	72.9100	-83.5500	-72.8800	83.6800	0.0000	0.0000	0.0000	0.0000;
	46360	46365	0.000264	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46362	46361	0.00131	0.053771	0	194.26	0	0	1	0	1	0	0	-90.1400	2.6400	90.2400	1.3700	0.0000	0.0000	0.0000	0.0000;
	46554	46361	0.001323	0.013453	0.02054	453.88	0	0	0	0	1	0	0	-36.6700	-53.3100	36.7200	51.5900	0.0000	0.0000	0.0000	0.0000;
	46366	46367	0.000233	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46369	46368	0.000341	0.018144	0	788.77	0	0	1	0	1	0	0	-201.5500	0.3800	201.6700	6.3300	0.0000	0.0000	0.0000	0.0000;
	46368	46370	0.000146	0.011632	0	900.19	0	0	1.0375	0	1	0	0	-233.9200	-47.4600	234.0000	53.9500	0.0000	0.0000	0.0000	0.0000;
	46368	46371	0.00018	0.01366	0	900.11	0	0	1.0375	0	1	0	0	-233.9000	-46.3500	234.0000	53.9500	0.0000	0.0000	0.0000	0.0000;
	46368	46372	0.000201	0.014122	0	900.09	0	0	1.0375	0	1	0	0	-233.8900	-46.1000	234.0000	53.9500	0.0000	0.0000	0.0000	0.0000;
	46368	46373	0.000261	0.001167	0	0	0	0	0	0	1	0	0	500.0400	133.5800	-499.4000	-130.7400	0.0000	0.0000	0.0000	0.0000;
	46368	46374	0.000262	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46618	46373	0.000605	0.009041	0.8377	2630.04	0	0	0	0	1	0	0	658.4500	-147.2100	-655.9700	93.2200	0.0000	0.0000	0.0000	0.0000;
	46375	46376	0.001335	0.039538	0	197.06	0	0	1	0	1	0	0	-4.2000	-2.1300	4.2000	2.1400	0.0000	0.0000	0.0000	0.0000;
	46375	46377	0.000272	0.001033	0	0	0	0	0	0	1	0	0	4.2000	2.1300	-4.2000	-2.1300	0.0000	0.0000	0.0000	0.0000;
	46379	46378	0.00022	0.013587	0	757.05	0	0	1	0	1	0	0	-168.5600	19.2500	168.6200	-15.6500	0.0000	0.0000	0.0000	0.0000;
	46378	46383	0.000198	0.014972	0	677.06	0	0	1	0	1	0	0	-113.9600	-31.7700	113.9800	33.7000	0.0000	0.0000	0.0000	0.0000;
	46378	46384	0.000223	0.014802	0	676.56	0	0	1	0	1	0	0	-113.9600	-31.9700	113.9800	33.8800	0.0000	0.0000	0.0000	0.0000;
	46378	46385	0.000221	0.016315	0	676.28	0	0	1	0	1	0	0	-113.9600	-28.8500	113.9800	30.9300	0.0000	0.0000	0.0000	0.0000;
	46378	46386	0.000312	0.021248	0	675.23	0	0	1	0	1	0	0	-113.9500	-21.1400	113.9800	23.7700	0.0000	0.0000	0.0000	0.0000;
	46378	46618	0.00031	0.006047	0.5204	2607	0	0	0	0	1	0	0	-776.0800	53.4500	777.8300	-75.8000	0.0000	0.0000	0.0000	0.0000;
	46378	46639	0.000451	0.006495	0.66313	2795.55	0	0	0	0	1	0	0	1063.2800	-60.4900	-1058.5700	56.4600	0.0000	0.0000	0.0000	0.0000;
	46379	46382	0.00042	0.019846	0	222.39	0	0	1	0	1	0	0	93.1200	4.6200	-93.0900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	46379	46387	0.00026	0.001006	0	0	0	0	0	0	1	0	0	75.4400	-23.8700	-75.4200	23.9300	0.0000	0.0000	0.0000	0.0000;
	46379	46388	0.000281	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46380	46382	0.000767	0.036224	0	197.39	0	0	1	0	1	0	0	-93.0300	-0.1400	93.0900	3.0400	0.0000	0.0000	0.0000	0.0000;
	46381	46382	0.005181	0.244607	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46387	46636	0.004829	0.040212	0.06963	506.68	0	0	0	0	1	0	0	139.8400	-21.3100	-138.9600	21.0700	0.0000	0.0000	0.0000	0.0000;
	46389	46390	0.000248	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46628	46390	0.005798	0.026139	0.00334	152.21	0	0	0	0	1	0	0	53.5700	1.0100	-53.4100	-0.6500	0.0000	0.0000	0.0000	0.0000;
	46391	46394	0.000287	0.019939	0	922.42	0	0	1	0	1	0	0	308.2600	0.2700	-308.0000	17.2700	0.0000	0.0000	0.0000	0.0000;
	46391	46395	0.000348	0.022346	0	478.29	0	0	1.025	0	1	0	0	-52.4800	-10.5600	52.4900	11.1800	0.0000	0.0000	0.0000	0.0000;
	46391	46396	0.000195	0.014868	0	478.15	0	0	1.025	0	1	0	0	-52.4900	-10.7700	52.4900	11.1800	0.0000	0.0000	0.0000	0.0000;
	46391	46397	0.00047	0.030116	0	473.08	0	0	1.025	0	1	0	0	-52.4800	-9.8200	52.4900	10.6600	0.0000	0.0000	0.0000	0.0000;
	46391	46398	0.000385	0.027544	0	472.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46391	46399	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-150.8100	-63.9900	150.8600	64.2700	0.0000	0.0000	0.0000	0.0000;
	46391	46400	0.000278	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46392	46394	-8.4e-05	-0.00587	0	897.42	0	0	1	0	1	0	0	-308.0800	12.1100	308.0000	-17.2700	0.0000	0.0000	0.0000	0.0000;
	46393	46394	0.001194	0.082985	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46401	46402	0.000215	0.001197	0	0	0	0	0	0	1	0	0	17.6000	8.2000	-17.6000	-8.2000	0.0000	0.0000	0.0000	0.0000;
	46403	46404	0.000207	0.001014	0	0	0	0	0	0	1	0	0	10.0000	4.6600	-10.0000	-4.6600	0.0000	0.0000	0.0000	0.0000;
	46406	46405	0.000207	0.014662	0	864.64	0	0	1	0	1	0	0	-258.8200	3.5900	258.9500	5.5100	0.0000	0.0000	0.0000	0.0000;
	46405	46408	0.000253	0.001033	0	0	0	0	0	0	1	0	0	-258.9500	-62.5100	259.1100	63.1900	0.0000	0.0000	0.0000	0.0000;
	46405	46409	0.00025	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46406	46407	0.001615	0.085727	0	170.35	0	0	1.04375	0	1	0	0	-35.9700	-9.1900	36.0000	10.3900	0.0000	0.0000	0.0000	0.0000;
	46445	46408	0.000181	0.002664	0.28504	2523.03	0	0	0	0	1	0	0	528.9200	-26.4700	-528.4500	2.4400	0.0000	0.0000	0.0000	0.0000;
	46408	46505	0.000138	0.002595	0.26357	2603.46	0	0	0	0	1	0	0	-796.2700	1.4000	797.0800	-14.8000	0.0000	0.0000	0.0000	0.0000;
	46411	46410	0.000212	0.015611	0	911.01	0	0	1	0	1	0	0	-437.3700	0.6600	437.7500	26.8900	0.0000	0.0000	0.0000	0.0000;
	46410	46412	0.000105	0.008463	0	1166.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46410	46413	0.000156	0.00926	0	1165.35	0	0	1	0	1	0	0	-266.4900	-136.6800	266.6200	144.3000	0.0000	0.0000	0.0000	0.0000;
	46410	46414	0.000201	0.001069	0	0	0	0	0	0	1	0	0	-171.2500	-31.1000	171.3100	31.4000	0.0000	0.0000	0.0000	0.0000;
	46410	46415	0.00024	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46414	46728	0.000141	0.002883	0.25629	2278.57	0	0	0	0	1	0	0	-171.3100	-31.4000	171.3500	4.1900	0.0000	0.0000	0.0000	0.0000;
	46416	46417	0.002102	0.091213	0	118.49	0	0	1	0	1	0	0	-9.4000	1.2200	9.4000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	46416	46418	0.002502	0.113104	0	148.66	0	0	1	0	1	0	0	-18.7900	1.8000	18.8000	-1.4200	0.0000	0.0000	0.0000	0.0000;
	46416	46419	0.001517	0.071434	0	145.58	0	0	1	0	1	0	0	-18.7900	2.4100	18.8000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	46416	46420	0.000268	0.001139	0	0	0	0	0	0	1	0	0	46.9800	-5.4300	-46.9700	5.4500	0.0000	0.0000	0.0000	0.0000;
	46416	46421	0.000242	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46420	46731	0.003741	0.031	0.17213	576.52	0	0	0	0	1	0	0	-358.6100	44.8000	363.1900	-25.4600	0.0000	0.0000	0.0000	0.0000;
	46420	46747	0.001261	0.012362	0.28506	567.99	0	0	0	0	1	0	0	303.2200	-86.2800	-302.0900	66.5900	0.0000	0.0000	0.0000	0.0000;
	46423	46422	0.001611	0.061341	0	124.98	0	0	1.00625	0	1	0	0	-46.5200	-6.8000	46.5500	8.0500	0.0000	0.0000	0.0000	0.0000;
	46422	46426	0.0001	-0.002366	0	247.48	0	0	1	0	1	0	0	-5.0000	0.6200	5.0000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	46422	46429	0.003598	0.187553	0	60.63	0	0	1	0	1	0	0	-2.5000	0.3200	2.5000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	46422	46430	0.000229	0.001028	0	0	0	0	0	0	1	0	0	-39.0500	-8.9900	39.0600	9.0000	0.0000	0.0000	0.0000	0.0000;
	46422	46431	0.000299	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46423	46427	0.001176	0.029593	0	205.18	0	0	1	0	1	0	0	-5.0000	0.6200	5.0000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	46423	46428	0.002949	0.079637	0	161.55	0	0	1	0	1	0	0	-2.5000	0.3100	2.5000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	46424	46426	0.001717	0.080007	0	123.74	0	0	1	0	1	0	0	2.5000	-0.3000	-2.5000	0.3100	0.0000	0.0000	0.0000	0.0000;
	46425	46426	0.001717	0.080007	0	123.74	0	0	1	0	1	0	0	2.5000	-0.3000	-2.5000	0.3100	0.0000	0.0000	0.0000	0.0000;
	46708	46430	0.002257	0.020563	0.08503	460.99	0	0	0	0	1	0	0	-60.3100	-5.7900	60.3900	-2.8100	0.0000	0.0000	0.0000	0.0000;
	46430	46729	0.001817	0.017973	0.0346	484.13	0	0	0	0	1	0	0	-99.4400	-6.2000	99.6100	4.0300	0.0000	0.0000	0.0000	0.0000;
	46433	46432	0.000204	0.015261	0	486.05	0	0	1.0125	0	1	0	0	-48.0200	-50.2300	48.0300	50.9200	0.0000	0.0000	0.0000	0.0000;
	46432	46434	0.000375	0.0255	0	628.02	0	0	0.99375	0	1	0	0	-93.9500	-45.3300	93.9900	47.8500	0.0000	0.0000	0.0000	0.0000;
	46432	46435	0.000212	0.016358	0	627.96	0	0	0.99375	0	1	0	0	-93.9700	-46.2200	93.9900	47.8500	0.0000	0.0000	0.0000	0.0000;
	46432	46436	0.000249	0.001121	0	0	0	0	0	0	1	0	0	139.8800	40.6400	-139.8400	-40.4200	0.0000	0.0000	0.0000	0.0000;
	46432	46437	0.0002	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46436	46749	0.000208	0.003807	0.38656	2732.92	0	0	0	0	1	0	0	-921.6000	65.9400	923.2400	-78.0100	0.0000	0.0000	0.0000	0.0000;
	46438	46439	0.000206	0.001061	0	0	0	0	0	0	1	0	0	2.5000	1.2700	-2.5000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	46667	46439	0.004172	0.017685	0.00246	136.1	0	0	0	0	1	0	0	52.4800	-12.6700	-52.3600	12.8900	0.0000	0.0000	0.0000	0.0000;
	46441	46440	0.000213	0.015119	0	708.85	0	0	1	0	1	0	0	-115.7600	5.2100	115.7900	-3.3400	0.0000	0.0000	0.0000	0.0000;
	46440	46442	0.00029	0.016794	0	926.86	0	0	1.03125	0	1	0	0	-259.8600	-57.1000	260.0600	68.7200	0.0000	0.0000	0.0000	0.0000;
	46440	46443	0.00013	0.010018	0	926.6	0	0	1.025	0	1	0	0	-259.9700	-61.8100	260.0600	68.7200	0.0000	0.0000	0.0000	0.0000;
	46440	46444	0.000238	0.015135	0	926.16	0	0	1.03125	0	1	0	0	-259.9000	-55.1900	260.0600	65.6400	0.0000	0.0000	0.0000	0.0000;
	46440	46445	0.00024	0.001049	0	0	0	0	0	0	1	0	0	663.9500	-3.7600	-662.9800	8.0200	0.0000	0.0000	0.0000	0.0000;
	46440	46446	0.000283	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46502	46441	0.000578	0.006613	0.01941	393.46	0	0	0	0	1	0	0	12.4100	2.8400	-12.4100	-4.9400	0.0000	0.0000	0.0000	0.0000;
	46445	46738	0.000276	0.004687	0.53978	2234.07	0	0	0	0	1	0	0	134.0600	18.4600	-134.0100	-76.0000	0.0000	0.0000	0.0000	0.0000;
	46448	46447	0.000195	0.013211	0	659.88	0	0	1	0	1	0	0	-144.7300	17.5300	144.7700	-14.9500	0.0000	0.0000	0.0000	0.0000;
	46447	46452	0.000162	0.012609	0	796.86	0	0	1	0	1	0	0	-183.2200	-27.0300	183.2700	31.0200	0.0000	0.0000	0.0000	0.0000;
	46447	46453	0.000197	0.013313	0	796.14	0	0	1	0	1	0	0	-183.2100	-34.3400	183.2700	38.6100	0.0000	0.0000	0.0000	0.0000;
	46447	46454	0.000174	0.013073	0	796.04	0	0	1	0	1	0	0	-183.2200	-35.3700	183.2700	39.5700	0.0000	0.0000	0.0000	0.0000;
	46447	46455	0.000236	0.017671	0	795.28	0	0	1	0	1	0	0	-183.2000	-25.4500	183.2700	31.0200	0.0000	0.0000	0.0000	0.0000;
	46447	46456	0.00023	0.015158	0	793.34	0	0	1	0	1	0	0	-183.2000	-29.2400	183.2700	34.0500	0.0000	0.0000	0.0000	0.0000;
	46447	46457	0.000232	0.017918	0	792.89	0	0	1	0	1	0	0	-183.2000	-25.3700	183.2700	31.0200	0.0000	0.0000	0.0000	0.0000;
	46449	46448	0.000244	0.013913	0	407.9	0	0	1	0	1	0	0	-142.2400	0.4000	142.2800	2.1900	0.0000	0.0000	0.0000	0.0000;
	46448	46458	0.000272	0.001055	0	0	0	0	0	0	1	0	0	2.4500	-19.7200	-2.4500	19.7300	0.0000	0.0000	0.0000	0.0000;
	46450	46449	0.001555	0.065678	0	201.46	0	0	1	0	1	0	0	-103.1500	0.2800	103.3000	6.1900	0.0000	0.0000	0.0000	0.0000;
	46449	46459	0.000247	0.00108	0	0	0	0	0	0	1	0	0	38.9400	-6.5900	-38.9300	6.6100	0.0000	0.0000	0.0000	0.0000;
	46451	46450	0.005724	0.17269	0	86.58	0	0	1	0	1	0	0	-29.0700	3.0700	29.1100	-1.7100	0.0000	0.0000	0.0000	0.0000;
	46458	55615	0.001554	0.017821	0.58401	1119.63	0	0	0	0	1	0	0	-290.8800	0.4600	292.1000	-49.9600	0.0000	0.0000	0.0000	0.0000;
	46460	46461	0.00026	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46463	46462	0.000234	0.017081	0	1063.64	0	0	1.00625	0	1	0	0	-442.7800	-1.4200	443.2100	32.5200	0.0000	0.0000	0.0000	0.0000;
	46462	46467	0.000144	0.010244	0	712.19	0	0	1	0	1	0	0	-134.9500	-53.2900	134.9800	55.2800	0.0000	0.0000	0.0000	0.0000;
	46462	46468	0.000287	0.01952	0	711.99	0	0	1	0	1	0	0	-134.9300	-25.8000	134.9800	29.1900	0.0000	0.0000	0.0000	0.0000;
	46462	46733	0.000338	0.006406	0.7066	2932.78	0	0	0	0	1	0	0	-1333.2000	119.0200	1338.8100	-89.0800	0.0000	0.0000	0.0000	0.0000;
	46463	46466	0.003517	0.169746	0	186.65	0	0	1	0	1	0	0	73.0700	0.8400	-72.9000	7.4800	0.0000	0.0000	0.0000	0.0000;
	46463	46469	0.000231	0.001025	0	0	0	0	0	0	1	0	0	369.7100	0.5800	-369.4200	0.7000	0.0000	0.0000	0.0000	0.0000;
	46463	46470	0.000236	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46464	46466	-0.002339	-0.112874	0	161.65	0	0	1	0	1	0	0	-73.0100	1.9500	72.9000	-7.4800	0.0000	0.0000	0.0000	0.0000;
	46465	46466	0.004838	0.233506	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46471	46472	0.000242	0.001008	0	0	0	0	0	0	1	0	0	8.4000	1.7900	-8.4000	-1.7900	0.0000	0.0000	0.0000	0.0000;
	46473	46477	0.000332	0.026163	0	893.95	0	0	1	0	1	0	0	279.6300	26.9300	-279.3900	-8.0300	0.0000	0.0000	0.0000	0.0000;
	46473	46479	0.00024	0.001109	0	0	0	0	0	0	1	0	0	-271.2300	-23.0200	271.3900	23.7700	0.0000	0.0000	0.0000	0.0000;
	46475	46474	0.001065	0.05649	0	227.77	0	0	1.0125	0	1	0	0	-85.5500	-8.5700	85.6200	12.4700	0.0000	0.0000	0.0000	0.0000;
	46475	46474	0.001065	0.05649	0	227.77	0	0	1.0125	0	1	0	0	-85.5500	-8.5700	85.6200	12.4700	0.0000	0.0000	0.0000	0.0000;
	46475	46474	0.001065	0.05649	0	227.77	0	0	1.0125	0	1	0	0	-85.5500	-8.5700	85.6200	12.4700	0.0000	0.0000	0.0000	0.0000;
	46474	46477	-0.000129	-0.010162	0	843.95	0	0	1	0	1	0	0	-279.4800	-15.3700	279.3900	8.0300	0.0000	0.0000	0.0000	0.0000;
	46474	46478	0.000286	0.001134	0	0	0	0	0	0	1	0	0	22.6200	-22.0300	-22.6100	22.0400	0.0000	0.0000	0.0000	0.0000;
	46476	46477	0.000849	0.066882	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46689	46478	0.002948	0.028857	0.08663	546.98	0	0	0	0	1	0	0	211.2600	-17.4300	-210.0400	19.9200	0.0000	0.0000	0.0000	0.0000;
	46480	46481	0.000216	0.001044	0	0	0	0	0	0	1	0	0	17.5000	8.1600	-17.5000	-8.1500	0.0000	0.0000	0.0000	0.0000;
	46481	46628	0.015112	0.046809	0.0032	140.28	0	0	0	0	1	0	0	-30.8100	0.8000	30.9500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	46483	46482	0.001159	0.046401	0	142.12	0	0	1.00625	0	1	0	0	-41.8000	-10.1600	41.8200	10.9600	0.0000	0.0000	0.0000	0.0000;
	46482	46484	0.00029	0.001005	0	0	0	0	0	0	1	0	0	11.1700	-18.5900	-11.1700	18.6000	0.0000	0.0000	0.0000	0.0000;
	46482	46485	0.000257	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46546	46484	0.002162	0.019256	0.03807	502.23	0	0	0	0	1	0	0	107.9500	3.4200	-107.7200	-5.4800	0.0000	0.0000	0.0000	0.0000;
	46486	46489	0.000265	0.020138	0	762.68	0	0	1	0	1	0	0	185.1500	-5.2400	-185.0700	11.6200	0.0000	0.0000	0.0000	0.0000;
	46486	46490	0.000215	0.016083	0	748.08	0	0	0.9875	0	1	0	0	-153.0800	-31.1600	153.1300	34.6900	0.0000	0.0000	0.0000	0.0000;
	46486	46491	0.000307	0.019015	0	747.86	0	0	0.9875	0	1	0	0	-153.0600	-24.9100	153.1300	29.0300	0.0000	0.0000	0.0000	0.0000;
	46486	46492	0.000271	0.001141	0	0	0	0	0	0	1	0	0	120.9900	-39.8200	-120.9500	40.0000	0.0000	0.0000	0.0000	0.0000;
	46486	46493	0.000236	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46487	46489	-7.9e-05	-0.005993	0	737.68	0	0	1	0	1	0	0	-185.0900	9.7200	185.0700	-11.6200	0.0000	0.0000	0.0000	0.0000;
	46532	46487	0.001584	0.016013	0.15182	517.31	0	0	0	0	1	0	0	148.2300	-16.8700	-147.9100	3.6300	0.0000	0.0000	0.0000	0.0000;
	46488	46489	0.000948	0.072048	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46547	46492	0.000423	0.006639	0.71248	2657.61	0	0	0	0	1	0	0	826.9300	-25.1700	-824.2800	-10.6100	0.0000	0.0000	0.0000	0.0000;
	46494	46497	0.0025	0.088274	0	282.24	0	0	1	0	1	0	0	128.4500	20.9600	-128.0600	-7.0900	0.0000	0.0000	0.0000	0.0000;
	46494	46498	0.001095	0.05087	0	229.52	0	0	1	0	1	0	0	-138.3800	-23.5700	138.5800	32.8700	0.0000	0.0000	0.0000	0.0000;
	46494	46499	0.000236	0.001167	0	0	0	0	0	0	1	0	0	9.9300	2.9500	-9.9300	-2.9500	0.0000	0.0000	0.0000	0.0000;
	46494	46500	0.000293	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46495	46497	-0.001234	-0.043565	0	207.24	0	0	1	0	1	0	0	-128.2500	-13.9400	128.0600	7.0900	0.0000	0.0000	0.0000	0.0000;
	46496	46497	0.006463	0.228159	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46499	46627	0.001317	0.011713	0.02017	521.95	0	0	0	0	1	0	0	-128.3500	21.0600	128.5600	-21.3900	0.0000	0.0000	0.0000	0.0000;
	46502	46501	0.000189	0.013912	0	679.89	0	0	1.00625	0	1	0	0	-106.0500	-39.0300	106.0800	40.6800	0.0000	0.0000	0.0000	0.0000;
	46501	46503	0.000162	0.01406	0	1168.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46501	46504	7.8e-05	0.005639	0	1167.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46501	46505	0.000291	0.001172	0	0	0	0	0	0	1	0	0	-106.0800	106.5300	106.1400	-106.2900	0.0000	0.0000	0.0000	0.0000;
	46501	46506	0.000219	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46502	46535	0.00209	0.019347	0.1097	524.03	0	0	0	0	1	0	0	-160.8600	35.7200	161.3900	-42.7200	0.0000	0.0000	0.0000	0.0000;
	46505	46540	0.000279	0.004371	0.43467	2679.11	0	0	0	0	1	0	0	-903.2200	121.0800	905.3700	-134.4400	0.0000	0.0000	0.0000	0.0000;
	46508	46507	0.001361	0.05882	0	232.46	0	0	1.0375	0	1	0	0	-82.9000	-55.1100	83.0300	60.9100	0.0000	0.0000	0.0000	0.0000;
	46508	46507	0.001361	0.05882	0	232.46	0	0	1.0375	0	1	0	0	-82.9000	-55.1100	83.0300	60.9100	0.0000	0.0000	0.0000	0.0000;
	46508	46507	0.001361	0.05882	0	232.46	0	0	1.0375	0	1	0	0	-82.9000	-55.1100	83.0300	60.9100	0.0000	0.0000	0.0000	0.0000;
	46507	46509	0.000637	0.029099	0	234.95	0	0	1	0	1	0	0	-146.3500	-27.8000	146.4800	33.8100	0.0000	0.0000	0.0000	0.0000;
	46507	46510	0.001588	0.05433	0	234.04	0	0	1	0	1	0	0	-146.1600	-17.1600	146.4800	28.1000	0.0000	0.0000	0.0000	0.0000;
	46507	46511	0.002696	0.087906	0	229.92	0	0	1	0	1	0	0	-145.9400	-8.8000	146.4800	26.2700	0.0000	0.0000	0.0000	0.0000;
	46507	46512	0.001334	0.050525	0	229.68	0	0	1	0	1	0	0	-146.2100	-16.2000	146.4800	26.3700	0.0000	0.0000	0.0000	0.0000;
	46507	46513	0.000272	0.001131	0	0	0	0	0	0	1	0	0	335.5800	15.5900	-335.2900	-14.4000	0.0000	0.0000	0.0000	0.0000;
	46507	46514	0.000205	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46508	56599	0.001183	0.008051	0.03545	260.99	0	0	0	0	1	0	0	43.7300	94.0300	-43.6100	-97.0000	0.0000	0.0000	0.0000	0.0000;
	56617	46508	0.000775	0.004719	0.01192	279.49	0	0	0	0	1	0	0	-91.0800	-25.2300	91.1500	24.3300	0.0000	0.0000	0.0000	0.0000;
	56636	46508	0.000997	0.005615	0.00371	295.21	0	0	0	0	1	0	0	-113.6700	-46.5900	113.8100	46.9800	0.0000	0.0000	0.0000	0.0000;
	46516	46515	0.00152	0.071848	0	120.74	0	0	1.00625	0	1	0	0	-38.5300	1.2200	38.5500	-0.2400	0.0000	0.0000	0.0000	0.0000;
	46515	46517	0.001623	0.074777	0	157.52	0	0	1	0	1	0	0	-23.9900	-6.7200	24.0000	7.1500	0.0000	0.0000	0.0000	0.0000;
	46515	46518	0.000268	0.001155	0	0	0	0	0	0	1	0	0	-14.5600	-20.1000	14.5600	20.1100	0.0000	0.0000	0.0000	0.0000;
	46515	46519	0.000224	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46590	46518	0.002033	0.018465	0.06089	409.03	0	0	0	0	1	0	0	20.6900	6.5500	-20.6800	-13.1000	0.0000	0.0000	0.0000	0.0000;
	46520	46521	0.002011	0.068545	0	87.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46520	46522	0.006479	0.315798	0	38.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46520	46523	0.00514	0.198813	0	86.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46520	46524	0.011959	0.426697	0	37.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46520	46525	0.000218	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46520	46526	0.00028	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46527	46530	0.001707	0.068157	0	288.35	0	0	1	0	1	0	0	68.8500	1.6700	-68.7700	1.3000	0.0000	0.0000	0.0000	0.0000;
	46527	46531	0.002447	0.086355	0	206.74	0	0	1.025	0	1	0	0	-71.8700	-2.3500	71.9900	6.6700	0.0000	0.0000	0.0000	0.0000;
	46527	46532	0.000272	0.001006	0	0	0	0	0	0	1	0	0	3.0200	0.6800	-3.0200	-0.6800	0.0000	0.0000	0.0000	0.0000;
	46527	46533	0.000282	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46528	46530	-0.000545	-0.021784	0	163.35	0	0	1	0	1	0	0	-68.8000	0.3500	68.7700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	46529	46530	0.006743	0.269296	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46546	46532	0.00131	0.01317	0.02049	492.1	0	0	0	0	1	0	0	131.8100	-11.6300	-131.6000	11.5200	0.0000	0.0000	0.0000	0.0000;
	46534	46538	0.000158	0.010032	0	886.23	0	0	1	0	1	0	0	203.5700	-14.4200	-203.5100	18.2900	0.0000	0.0000	0.0000	0.0000;
	46534	46539	0.000165	0.0116	0	1008.11	0	0	1	0	1	0	0	-299.9400	-79.9800	300.0900	90.3600	0.0000	0.0000	0.0000	0.0000;
	46534	46540	0.000266	0.001158	0	0	0	0	0	0	1	0	0	96.3700	-102.1100	-96.3200	102.3200	0.0000	0.0000	0.0000	0.0000;
	46534	46541	0.000275	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46536	46535	0.00132	0.055475	0	223.21	0	0	1	0	1	0	0	-72.8700	0.9000	72.9300	1.8300	0.0000	0.0000	0.0000	0.0000;
	46536	46535	0.00132	0.055475	0	223.21	0	0	1	0	1	0	0	-72.8700	0.9000	72.9300	1.8300	0.0000	0.0000	0.0000	0.0000;
	46536	46535	0.00132	0.055475	0	223.21	0	0	1	0	1	0	0	-72.8700	0.9000	72.9300	1.8300	0.0000	0.0000	0.0000	0.0000;
	46535	46538	3.9e-05	0.002494	0	786.23	0	0	1	0	1	0	0	-203.5000	19.2600	203.5100	-18.2900	0.0000	0.0000	0.0000	0.0000;
	46535	46608	0.002912	0.025425	0.04886	533.95	0	0	0	0	1	0	0	-176.7000	17.9700	177.5500	-15.8100	0.0000	0.0000	0.0000	0.0000;
	46537	46538	0.000745	0.047216	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46612	46540	0.000228	0.00388	0.36416	2638.98	0	0	0	0	1	0	0	810.4400	-47.8100	-809.0500	32.1200	0.0000	0.0000	0.0000	0.0000;
	46543	46542	0.000216	0.010045	0	888.73	0	0	1	0	1	0	0	-336.3600	10.0200	336.5900	0.4300	0.0000	0.0000	0.0000	0.0000;
	46542	46545	0.000169	0.012603	0	736.92	0	0	1	0	1	0	0	-149.9400	24.2700	149.9800	-21.6000	0.0000	0.0000	0.0000	0.0000;
	46542	46547	0.000244	0.001114	0	0	0	0	0	0	1	0	0	-186.6500	-24.7000	186.7200	25.0700	0.0000	0.0000	0.0000	0.0000;
	46544	46543	0.000924	0.045653	0	184.38	0	0	1	0	1	0	0	-96.3800	6.2600	96.4600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	46543	46546	0.000262	0.001013	0	0	0	0	0	0	1	0	0	239.9000	-7.6700	-239.7600	8.2000	0.0000	0.0000	0.0000	0.0000;
	46568	46547	0.000507	0.006426	0.93273	2474.06	0	0	0	0	1	0	0	495.5100	-125.5500	-494.3300	39.0300	0.0000	0.0000	0.0000	0.0000;
	46548	46549	0.000218	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46550	46551	0.000202	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46552	46553	0.00172	0.075128	0	220.14	0	0	1.03125	0	1	0	0	-101.8100	-12.2700	101.9900	20.0900	0.0000	0.0000	0.0000	0.0000;
	46552	46554	0.000267	0.001122	0	0	0	0	0	0	1	0	0	101.8100	-91.7200	-101.7600	91.9200	0.0000	0.0000	0.0000	0.0000;
	46555	46556	0.000228	0.001017	0	0	0	0	0	0	1	0	0	16.9000	7.8800	-16.9000	-7.8700	0.0000	0.0000	0.0000	0.0000;
	46558	46557	0.000173	0.01415	0	864.48	0	0	1	0	1	0	0	-276.4100	19.2300	276.5300	-9.1900	0.0000	0.0000	0.0000	0.0000;
	46557	46560	0.000127	0.009049	0	826.39	0	0	1	0	1	0	0	-199.9200	-39.1200	199.9700	42.6000	0.0000	0.0000	0.0000	0.0000;
	46557	46561	0.000276	0.00103	0	0	0	0	0	0	1	0	0	-76.6100	-126.1900	76.6600	126.4000	0.0000	0.0000	0.0000	0.0000;
	46559	46558	0.001464	0.053266	0	160.1	0	0	1	0	1	0	0	-62.6000	1.2400	62.6500	0.6900	0.0000	0.0000	0.0000	0.0000;
	46558	46562	0.000217	0.001039	0	0	0	0	0	0	1	0	0	213.7600	-19.9200	-213.6700	20.3700	0.0000	0.0000	0.0000	0.0000;
	46564	46563	0.000201	0.013878	0	674.73	0	0	1	0	1	0	0	-88.5700	7.8000	88.5800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	46563	46566	0.000234	0.015684	0	826.26	0	0	1	0	1	0	0	-199.8800	-27.4000	199.9700	33.3200	0.0000	0.0000	0.0000	0.0000;
	46563	46568	0.000205	0.001191	0	0	0	0	0	0	1	0	0	111.3000	-225.4000	-111.1800	226.1000	0.0000	0.0000	0.0000	0.0000;
	46565	46564	0.000956	0.045813	0	110.95	0	0	1.00625	0	1	0	0	39.8000	-16.4800	-39.7800	17.2800	0.0000	0.0000	0.0000	0.0000;
	46564	46567	0.000288	0.001178	0	0	0	0	0	0	1	0	0	128.3500	-25.0800	-128.3000	25.2700	0.0000	0.0000	0.0000	0.0000;
	46565	54080	0.016734	0.096987	0.0418	248.5	0	0	0	0	1	0	0	-39.8000	16.4800	40.1000	-19.2200	0.0000	0.0000	0.0000	0.0000;
	46569	46572	0.0001	-0.000821	0	468.04	0	0	1	0	1	0	0	-5.6300	-2.6100	5.6300	2.6100	0.0000	0.0000	0.0000	0.0000;
	46569	46573	0.000982	0.027294	0	215.95	0	0	1.025	0	1	0	0	-5.6300	-2.6100	5.6300	2.6300	0.0000	0.0000	0.0000	0.0000;
	46569	46574	0.002947	0.089721	0	215.9	0	0	1.025	0	1	0	0	-5.6300	-2.5900	5.6300	2.6300	0.0000	0.0000	0.0000	0.0000;
	46569	46575	0.000244	0.001127	0	0	0	0	0	0	1	0	0	16.9000	7.8200	-16.8900	-7.8100	0.0000	0.0000	0.0000	0.0000;
	46569	46576	0.000281	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46570	46572	0.002754	0.077798	0	234.02	0	0	1	0	1	0	0	2.8200	1.3100	-2.8200	-1.3100	0.0000	0.0000	0.0000	0.0000;
	46571	46572	0.002754	0.077798	0	234.02	0	0	1	0	1	0	0	2.8200	1.3100	-2.8200	-1.3100	0.0000	0.0000	0.0000	0.0000;
	46578	46577	0.00025	0.019429	0	857.81	0	0	1.0125	0	1	0	0	-290.1200	-53.6200	290.3300	69.5600	0.0000	0.0000	0.0000	0.0000;
	46577	46580	0.000259	0.016153	0	910.96	0	0	1.01875	0	1	0	0	-249.8600	-29.6300	250.0200	39.4000	0.0000	0.0000	0.0000	0.0000;
	46577	46581	0.000215	0.016564	0	909.64	0	0	1.01875	0	1	0	0	-249.8900	-29.3800	250.0200	39.4000	0.0000	0.0000	0.0000	0.0000;
	46577	46583	0.000287	0.001026	0	0	0	0	0	0	1	0	0	209.4200	-47.0200	-209.2900	47.4600	0.0000	0.0000	0.0000	0.0000;
	46579	46578	0.000893	0.047179	0	150.92	0	0	1.01875	0	1	0	0	-50.9000	-33.9200	50.9400	35.5900	0.0000	0.0000	0.0000	0.0000;
	46578	46582	0.000206	0.00107	0	0	0	0	0	0	1	0	0	239.1900	18.0200	-239.0800	-17.4600	0.0000	0.0000	0.0000	0.0000;
	56414	46579	0.002417	0.01506	0.00739	257.14	0	0	0	0	1	0	0	-50.8200	-34.2000	50.9000	33.9200	0.0000	0.0000	0.0000	0.0000;
	46583	56439	0.000182	0.00311	0.27871	2223.95	0	0	0	0	1	0	0	-135.0300	19.7500	135.0700	-49.4200	0.0000	0.0000	0.0000	0.0000;
	46584	46585	0.00028	0.00102	0	0	0	0	0	0	1	0	0	15.7000	7.3200	-15.7000	-7.3100	0.0000	0.0000	0.0000	0.0000;
	46586	46587	0.00166	0.047833	0	380.57	0	0	1.0375	0	1	0	0	-197.3300	7.6500	197.9700	10.8200	0.0000	0.0000	0.0000	0.0000;
	46586	46588	0.000237	0.001195	0	0	0	0	0	0	1	0	0	197.3300	-7.6500	-197.2500	8.0800	0.0000	0.0000	0.0000	0.0000;
	46590	46589	0.000215	0.015321	0	906.91	0	0	1.00625	0	1	0	0	-370.3000	-4.2100	370.5700	23.6900	0.0000	0.0000	0.0000	0.0000;
	46589	46592	0.000231	0.016515	0	461.43	0	0	1	0	1	0	0	-49.9900	-24.9700	49.9900	25.4500	0.0000	0.0000	0.0000	0.0000;
	46589	46593	0.000218	0.014556	0	461.31	0	0	1	0	1	0	0	-49.9900	-25.0300	49.9900	25.4500	0.0000	0.0000	0.0000	0.0000;
	46589	46595	0.000249	0.001	0	0	0	0	0	0	1	0	0	-270.6000	-22.8100	270.7700	23.4900	0.0000	0.0000	0.0000	0.0000;
	46589	46596	0.000235	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46591	46590	0.001445	0.062923	0	158.14	0	0	1	0	1	0	0	-64.2500	-0.3500	64.3000	2.7300	0.0000	0.0000	0.0000	0.0000;
	46590	46594	0.000787	0.043432	0	158.06	0	0	1	0	1	0	0	-24.9900	1.9500	25.0000	-1.7000	0.0000	0.0000	0.0000	0.0000;
	46595	46612	0.000928	0.013931	1.05153	2606.64	0	0	0	0	1	0	0	712.5400	-48.8200	-708.2100	0.0400	0.0000	0.0000	0.0000	0.0000;
	46595	56870	0.000779	0.011536	0.9684	2759.16	0	0	0	0	1	0	0	-983.3200	25.3200	990.2900	-27.6500	0.0000	0.0000	0.0000	0.0000;
	46597	46600	0.002159	0.095392	0	352.68	0	0	1	0	1	0	0	108.8700	8.3400	-108.6300	2.2300	0.0000	0.0000	0.0000	0.0000;
	46597	46603	0.000269	0.001169	0	0	0	0	0	0	1	0	0	-108.8700	-8.3400	108.9000	8.4700	0.0000	0.0000	0.0000	0.0000;
	46597	46604	0.000265	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46598	46600	-0.000739	-0.032636	0	202.68	0	0	1	0	1	0	0	-108.7100	-1.3900	108.6300	-2.2300	0.0000	0.0000	0.0000	0.0000;
	46598	46601	0.002644	0.073542	0	187.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46598	46602	0.003555	0.101458	0	141.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46599	46600	0.006549	0.289335	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46605	46606	0.000258	0.001096	0	0	0	0	0	0	1	0	0	149.9800	40.1100	-149.9200	-39.8600	0.0000	0.0000	0.0000	0.0000;
	46607	46610	0.000216	0.013186	0	838.46	0	0	1	0	1	0	0	125.2400	-18.2400	-125.2100	20.1900	0.0000	0.0000	0.0000	0.0000;
	46607	46611	7.3e-05	0.004579	0	1020.63	0	0	0.99375	0	1	0	0	-227.5100	-161.7400	227.5600	165.0000	0.0000	0.0000	0.0000	0.0000;
	46607	46612	0.000286	0.001009	0	0	0	0	0	0	1	0	0	102.2700	-47.6400	-102.2400	47.7600	0.0000	0.0000	0.0000	0.0000;
	46607	46613	0.000211	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46608	46610	-6.7e-05	-0.004105	0	688.46	0	0	1	0	1	0	0	-125.2200	19.5800	125.2100	-20.1900	0.0000	0.0000	0.0000	0.0000;
	46609	46610	0.000454	0.027741	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46615	46614	0.000168	0.009412	0	672.24	0	0	1	0	1	0	0	-21.8800	-1.4500	21.8800	1.4900	0.0000	0.0000	0.0000	0.0000;
	46614	46616	0.00021	0.013931	0	711.62	0	0	1	0	1	0	0	-134.9400	-33.5900	134.9800	36.0800	0.0000	0.0000	0.0000	0.0000;
	46614	46617	0.000247	0.018149	0	711.14	0	0	1	0	1	0	0	-134.9400	-24.8800	134.9800	28.0500	0.0000	0.0000	0.0000	0.0000;
	46614	46618	0.000225	0.001035	0	0	0	0	0	0	1	0	0	248.0000	-111.7200	-247.8500	112.4300	0.0000	0.0000	0.0000	0.0000;
	46614	46619	0.000216	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46665	46618	0.000775	0.013121	1.07027	2989.13	0	0	0	0	1	0	0	1198.7500	-51.2200	-1188.4300	110.5700	0.0000	0.0000	0.0000	0.0000;
	46620	46621	0.001517	0.042784	0	318.67	0	0	1	0	1	0	0	-80.9000	2.2900	80.9900	0.3200	0.0000	0.0000	0.0000	0.0000;
	46620	46622	0.00024	0.001036	0	0	0	0	0	0	1	0	0	80.9000	-2.2900	-80.8800	2.3600	0.0000	0.0000	0.0000	0.0000;
	46620	46623	0.000281	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46624	46625	0.000251	0.001196	0	0	0	0	0	0	1	0	0	1.9000	0.4000	-1.9000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	46627	46626	0.000248	0.020695	0	967.57	0	0	1	0	1	0	0	-382.0600	-4.9700	382.3900	33.0600	0.0000	0.0000	0.0000	0.0000;
	46626	46629	0.000353	0.023238	0	749.23	0	0	1.05	0	1	0	0	-154.3300	-65.3400	154.4300	71.9700	0.0000	0.0000	0.0000	0.0000;
	46626	46630	0.000265	0.019002	0	749.23	0	0	1.04375	0	1	0	0	-154.3500	-66.5800	154.4300	71.9700	0.0000	0.0000	0.0000	0.0000;
	46626	46631	0.00034	0.021826	0	749.1	0	0	1.05	0	1	0	0	-154.3300	-65.7400	154.4300	71.9700	0.0000	0.0000	0.0000	0.0000;
	46626	46632	0.000243	0.014586	0	748.62	0	0	1.04375	0	1	0	0	-154.3600	-67.8100	154.4300	71.9700	0.0000	0.0000	0.0000	0.0000;
	46626	46633	0.000243	0.001173	0	0	0	0	0	0	1	0	0	234.9800	-122.9500	-234.8200	123.7100	0.0000	0.0000	0.0000	0.0000;
	46626	46634	0.000247	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46628	46627	0.000994	0.053864	0	239	0	0	1	0	1	0	0	-106.3200	-8.1800	106.4200	13.9500	0.0000	0.0000	0.0000	0.0000;
	46628	46627	0.000994	0.053864	0	239	0	0	1	0	1	0	0	-106.3200	-8.1800	106.4200	13.9500	0.0000	0.0000	0.0000	0.0000;
	46628	46627	0.000994	0.053864	0	239	0	0	1	0	1	0	0	-106.3200	-8.1800	106.4200	13.9500	0.0000	0.0000	0.0000	0.0000;
	46636	46635	0.000162	0.011316	0	704.79	0	0	1.00625	0	1	0	0	-138.1000	-22.0500	138.1300	24.1100	0.0000	0.0000	0.0000	0.0000;
	46635	46637	0.000175	0.010281	0	1075.01	0	0	1.0375	0	1	0	0	-286.0400	-159.6000	286.2300	170.5600	0.0000	0.0000	0.0000	0.0000;
	46635	46638	0.000199	0.015443	0	1074.48	0	0	1.05	0	1	0	0	-259.9100	-156.1100	260.1000	170.5600	0.0000	0.0000	0.0000	0.0000;
	46635	46639	0.000245	0.001071	0	0	0	0	0	0	1	0	0	407.8300	-8.8600	-407.4500	10.5000	0.0000	0.0000	0.0000	0.0000;
	46635	46640	0.000203	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46641	46642	0.00221	0.060704	0	186.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46641	46643	0.004201	0.113719	0	140.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46641	46644	0.000267	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46641	46645	0.000288	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46744	46644	0.005212	0.019943	0.00192	124.45	0	0	0	0	1	0	0	-16.9800	10.4100	17.0000	-10.5400	0.0000	0.0000	0.0000	0.0000;
	46646	46649	0.0001	-0.002212	0	442.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46646	46650	0.000298	0.001033	0	0	0	0	0	0	1	0	0	0.0000	9.0000	0.0000	-9.0000	0.0000	0.0000	0.0000	0.0000;
	46647	46649	0.002232	0.057843	0	221.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46648	46649	0.002232	0.057843	0	221.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46650	46744	0.003787	0.01766	0.0014	124.46	0	0	0	0	1	0	0	-16.9600	10.3200	16.9800	-10.4100	0.0000	0.0000	0.0000	0.0000;
	46651	46654	0.000516	0.038861	0	1096.85	0	0	1	0	1	0	0	453.6800	0.5800	-452.7100	72.6700	0.0000	0.0000	0.0000	0.0000;
	46651	46655	0.000388	0.024888	0	763.91	0	0	1.04375	0	1	0	0	-160.1000	-46.8200	160.2000	53.7300	0.0000	0.0000	0.0000	0.0000;
	46651	46656	0.000329	0.024411	0	763.59	0	0	1.0375	0	1	0	0	-160.1100	-47.0300	160.2000	53.7300	0.0000	0.0000	0.0000	0.0000;
	46651	46657	0.0002	0.015775	0	763.03	0	0	1.03125	0	1	0	0	-160.1500	-49.4200	160.2000	53.7300	0.0000	0.0000	0.0000	0.0000;
	46651	46658	0.000206	0.015026	0	762.86	0	0	1.03125	0	1	0	0	-160.1500	-30.7900	160.2000	34.6800	0.0000	0.0000	0.0000	0.0000;
	46651	46659	0.000201	0.001048	0	0	0	0	0	0	1	0	0	186.8300	47.7900	-186.7600	-47.4300	0.0000	0.0000	0.0000	0.0000;
	46651	46660	0.000269	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46652	46654	-0.000285	-0.021426	0	1021.85	0	0	1	0	1	0	0	-453.2400	32.2900	452.7100	-72.6700	0.0000	0.0000	0.0000	0.0000;
	46653	46654	0.000924	0.069572	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46659	46665	0.000412	0.007826	0.90393	2957.45	0	0	0	0	1	0	0	1174.2300	16.4900	-1169.0100	-15.2100	0.0000	0.0000	0.0000	0.0000;
	46659	55621	0.000322	0.005547	0.69534	2489.74	0	0	0	0	1	0	0	-350.0600	47.2500	350.4400	-116.2200	0.0000	0.0000	0.0000	0.0000;
	55637	46659	0.000272	0.005251	0.51128	2554.55	0	0	0	0	1	0	0	638.4300	-19.9400	-637.4100	-16.3100	0.0000	0.0000	0.0000	0.0000;
	46662	46661	0.000255	0.016776	0	926.55	0	0	1	0	1	0	0	-349.8500	20.4800	350.1400	-1.4600	0.0000	0.0000	0.0000	0.0000;
	46661	46665	0.000289	0.001086	0	0	0	0	0	0	1	0	0	29.8100	152.8500	-29.7500	-152.6100	0.0000	0.0000	0.0000	0.0000;
	46663	46662	0.001006	0.031472	0	228.66	0	0	1	0	1	0	0	-67.4900	3.6200	67.5400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	46663	46662	0.001006	0.031472	0	228.66	0	0	1	0	1	0	0	-67.4900	3.6200	67.5400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	46663	46662	0.001006	0.031472	0	228.66	0	0	1	0	1	0	0	-67.4900	3.6200	67.5400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	46662	46664	0.000227	0.001181	0	0	0	0	0	0	1	0	0	147.2400	-13.6100	-147.1900	13.8500	0.0000	0.0000	0.0000	0.0000;
	46666	46667	0.000252	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46668	46669	0.000252	0.001054	0	0	0	0	0	0	1	0	0	12.0000	6.1100	-12.0000	-6.1100	0.0000	0.0000	0.0000	0.0000;
	46671	46670	0.00022	0.015583	0	790.78	0	0	1.00625	0	1	0	0	-227.5000	-35.0200	227.6100	42.6900	0.0000	0.0000	0.0000	0.0000;
	46670	46672	0.000218	0.015318	0	741.32	0	0	1	0	1	0	0	-150.3300	-28.7400	150.3800	32.0400	0.0000	0.0000	0.0000	0.0000;
	46670	46673	0.0002	0.001191	0	0	0	0	0	0	1	0	0	-77.2700	-51.9700	77.2900	52.0700	0.0000	0.0000	0.0000	0.0000;
	46670	46674	0.0003	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46676	46675	0.00114	0.052421	0	125.26	0	0	1	0	1	0	0	-28.8600	-5.9400	28.8700	6.3600	0.0000	0.0000	0.0000	0.0000;
	46675	46677	0.000263	0.001147	0	0	0	0	0	0	1	0	0	-16.1700	-7.9100	16.1700	7.9200	0.0000	0.0000	0.0000	0.0000;
	46675	46678	0.000253	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46680	46679	0.001663	0.060702	0	191.34	0	0	1	0	1	0	0	-88.7000	1.5300	88.8300	2.8900	0.0000	0.0000	0.0000	0.0000;
	46679	46686	-0.000153	-0.007711	0	208.47	0	0	1	0	1	0	0	-3.0700	0.3800	3.0700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	46679	46688	0.006494	0.303871	0	36.2	0	0	1	0	1	0	0	-1.5300	-0.7100	1.5300	0.7100	0.0000	0.0000	0.0000	0.0000;
	46679	46689	0.000217	0.001159	0	0	0	0	0	0	1	0	0	-84.2300	19.9200	84.2400	-19.8400	0.0000	0.0000	0.0000	0.0000;
	46679	46690	0.00029	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46680	46683	0.0001	-0.001909	0	438.28	0	0	1	0	1	0	0	-3.0700	0.3800	3.0700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	46680	46687	0.001044	0.030533	0	176.94	0	0	1	0	1	0	0	-1.5300	-0.7100	1.5300	0.7100	0.0000	0.0000	0.0000	0.0000;
	46681	46683	0.001967	0.050992	0	219.14	0	0	1	0	1	0	0	1.5300	-0.1900	-1.5300	0.1900	0.0000	0.0000	0.0000	0.0000;
	46682	46683	0.001967	0.050992	0	219.14	0	0	1	0	1	0	0	1.5300	-0.1900	-1.5300	0.1900	0.0000	0.0000	0.0000	0.0000;
	46684	46686	0.002417	0.121996	0	104.23	0	0	1	0	1	0	0	1.5300	-0.1900	-1.5300	0.1900	0.0000	0.0000	0.0000	0.0000;
	46685	46686	0.002417	0.121996	0	104.23	0	0	1	0	1	0	0	1.5300	-0.1900	-1.5300	0.1900	0.0000	0.0000	0.0000	0.0000;
	46692	46691	0.001015	0.040068	0	221.38	0	0	1.0125	0	1	0	0	-70.4800	-15.4600	70.5300	17.4200	0.0000	0.0000	0.0000	0.0000;
	46692	46691	0.001015	0.040068	0	221.38	0	0	1.0125	0	1	0	0	-70.4800	-15.4600	70.5300	17.4200	0.0000	0.0000	0.0000	0.0000;
	46692	46691	0.001015	0.040068	0	221.38	0	0	1.0125	0	1	0	0	-70.4800	-15.4600	70.5300	17.4200	0.0000	0.0000	0.0000	0.0000;
	46691	46693	0.001203	0.071085	0	181.3	0	0	1	0	1	0	0	-55.7900	-12.1200	55.8300	14.2700	0.0000	0.0000	0.0000	0.0000;
	46691	46694	0.001857	0.069512	0	180.62	0	0	1	0	1	0	0	-55.7700	-11.9200	55.8300	14.0200	0.0000	0.0000	0.0000	0.0000;
	46691	46695	0.001808	0.080162	0	179.99	0	0	1	0	1	0	0	-55.7700	-10.0900	55.8300	12.4800	0.0000	0.0000	0.0000	0.0000;
	46691	46696	0.001054	0.055297	0	178.79	0	0	1	0	1	0	0	-55.7900	-7.7900	55.8300	9.4200	0.0000	0.0000	0.0000	0.0000;
	46691	46697	0.00188	0.074207	0	178.74	0	0	1	0	1	0	0	-55.7700	-11.0200	55.8300	13.2500	0.0000	0.0000	0.0000	0.0000;
	46691	46698	0.000941	0.035757	0	178.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46691	46699	0.000291	0.001001	0	0	0	0	0	0	1	0	0	67.3100	-43.8700	-67.2900	43.9300	0.0000	0.0000	0.0000	0.0000;
	46691	46700	0.000262	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46702	46701	0.00124	0.057372	0	173.92	0	0	1	0	1	0	0	-65.7800	-5.9800	65.8300	8.2900	0.0000	0.0000	0.0000	0.0000;
	46701	46703	0.00318	0.162561	0	82	0	0	1	0	1	0	0	-2.7700	-1.2800	2.7700	1.2900	0.0000	0.0000	0.0000	0.0000;
	46701	46706	0.00532	0.23768	0	81.85	0	0	1	0	1	0	0	-2.7700	-1.2700	2.7700	1.2900	0.0000	0.0000	0.0000	0.0000;
	46701	46708	0.0003	0.001124	0	0	0	0	0	0	1	0	0	-60.3000	-5.7500	60.3100	5.7900	0.0000	0.0000	0.0000	0.0000;
	46701	46709	0.000229	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46702	46704	0.0021	0.059628	0	213.61	0	0	1	0	1	0	0	-5.5300	-2.5600	5.5300	2.5800	0.0000	0.0000	0.0000	0.0000;
	46702	46705	0.002223	0.070219	0	169.08	0	0	1	0	1	0	0	-2.7700	-1.2800	2.7700	1.2900	0.0000	0.0000	0.0000	0.0000;
	46702	46707	0.00304	0.081988	0	168.89	0	0	1	0	1	0	0	-2.7700	-1.2800	2.7700	1.2900	0.0000	0.0000	0.0000	0.0000;
	46710	46713	0.000124	0.003768	0	561.82	0	0	1	0	1	0	0	-13.6000	-5.9200	13.6000	5.9300	0.0000	0.0000	0.0000	0.0000;
	46710	46714	0.000267	0.001147	0	0	0	0	0	0	1	0	0	13.6000	5.9200	-13.6000	-5.9200	0.0000	0.0000	0.0000	0.0000;
	46710	46715	0.000269	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46711	46713	0.001626	0.049298	0	280.91	0	0	1	0	1	0	0	6.8000	2.9900	-6.8000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	46712	46713	0.001626	0.049298	0	280.91	0	0	1	0	1	0	0	6.8000	2.9900	-6.8000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	46716	46719	0.002395	0.105137	0	302.16	0	0	1	0	1	0	0	84.4400	6.6200	-84.2800	0.3200	0.0000	0.0000	0.0000	0.0000;
	46716	46720	0.000267	0.001062	0	0	0	0	0	0	1	0	0	-79.9100	-7.1800	79.9300	7.2400	0.0000	0.0000	0.0000	0.0000;
	46716	46721	0.000287	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46717	46719	-0.001298	-0.056993	0	177.16	0	0	1	0	1	0	0	-84.3700	-3.4400	84.2800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	46718	46719	0.005939	0.260703	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46723	46722	0.000355	0.023154	0	826.62	0	0	1.0125	0	1	0	0	-293.8800	-40.2300	294.1700	59.2100	0.0000	0.0000	0.0000	0.0000;
	46722	46725	0.000117	0.008819	0	1086.74	0	0	1.03125	0	1	0	0	-282.1900	-63.3200	282.2900	70.4600	0.0000	0.0000	0.0000	0.0000;
	46722	46726	0.000185	0.011613	0	1085.76	0	0	1.03125	0	1	0	0	-322.7700	-58.3700	322.9600	70.4600	0.0000	0.0000	0.0000	0.0000;
	46722	46727	0.000173	0.011608	0	1085.7	0	0	1.03125	0	1	0	0	-193.0200	-65.7900	193.0900	70.4600	0.0000	0.0000	0.0000	0.0000;
	46722	46728	0.000253	0.001163	0	0	0	0	0	0	1	0	0	503.8100	128.2600	-503.1900	-125.4000	0.0000	0.0000	0.0000	0.0000;
	46724	46723	0.00108	0.061728	0	168.58	0	0	1.00625	0	1	0	0	-84.0900	-6.2100	84.1600	10.2500	0.0000	0.0000	0.0000	0.0000;
	46723	46729	0.000239	0.001091	0	0	0	0	0	0	1	0	0	209.7100	29.9900	-209.6200	-29.5400	0.0000	0.0000	0.0000	0.0000;
	46731	46730	0.000214	0.018469	0	860.82	0	0	1	0	1	0	0	-363.1900	25.4600	363.4500	-2.8200	0.0000	0.0000	0.0000	0.0000;
	46730	46732	0.000136	0.009549	0	1479.79	0	0	1	0	1	0	0	-1136.5100	-47.8500	1138.1400	162.5300	0.0000	0.0000	0.0000	0.0000;
	46730	46733	0.000275	0.00115	0	0	0	0	0	0	1	0	0	773.0600	-308.5000	-771.3000	315.8900	0.0000	0.0000	0.0000	0.0000;
	46730	46734	0.000248	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46736	46735	0.000215	0.017475	0	769.67	0	0	1	0	1	0	0	-234.2900	11.0700	234.4000	-2.1500	0.0000	0.0000	0.0000	0.0000;
	46735	46737	0.000394	0.024104	0	649.27	0	0	1.0125	0	1	0	0	-100.4500	-15.8700	100.4900	18.2400	0.0000	0.0000	0.0000	0.0000;
	46735	46738	0.000252	0.001087	0	0	0	0	0	0	1	0	0	-133.9500	-75.7600	134.0100	76.0000	0.0000	0.0000	0.0000	0.0000;
	46735	46739	0.000281	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46741	0.002334	0.063355	0	186.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46742	0.002096	0.06065	0	185.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46743	0.003743	0.099675	0	140.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46744	0.000236	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46745	0.000233	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46747	46746	0.000243	0.015906	0	472.75	0	0	1.00625	0	1	0	0	50.1300	-43.8900	-50.1200	44.5500	0.0000	0.0000	0.0000	0.0000;
	46746	46748	0.000131	0.007861	0	864.98	0	0	1	0	1	0	0	-216.9100	-42.6900	216.9700	46.2200	0.0000	0.0000	0.0000	0.0000;
	46746	46749	0.000254	0.001145	0	0	0	0	0	0	1	0	0	267.0300	-22.7200	-266.8700	23.4800	0.0000	0.0000	0.0000	0.0000;
	46746	46750	0.000225	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46751	46752	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-3.1700	-1.5900	3.1700	1.5900	0.0000	0.0000	0.0000	0.0000;
	46752	46773	0.019812	0.06735	0.00571	152.87	0	0	0	0	1	0	0	85.9400	0.2900	-84.5000	4.0700	0.0000	0.0000	0.0000	0.0000;
	46752	48467	0.013142	0.054019	0.00724	155.76	0	0	0	0	1	0	0	-89.1100	-1.8800	90.1500	5.3900	0.0000	0.0000	0.0000	0.0000;
	46753	46756	0.012408	0.057527	0.00808	126.53	0	0	0	0	1	0	0	32.0600	-6.7400	-31.9300	6.4900	0.0000	0.0000	0.0000	0.0000;
	46753	48543	0.007155	0.033818	0.00376	130.33	0	0	0	0	1	0	0	-38.0100	4.3400	38.1100	-4.2600	0.0000	0.0000	0.0000	0.0000;
	46755	46754	0.02059	0.061612	0.00721	119.77	0	0	0	0	1	0	0	16.4000	-7.6400	-16.3300	7.0900	0.0000	0.0000	0.0000	0.0000;
	46754	46766	0.034928	0.116141	0.00854	114.06	0	0	0	0	1	0	0	10.7100	-7.7900	-10.6500	7.0900	0.0000	0.0000	0.0000	0.0000;
	48467	46755	0.013081	0.062055	0.00631	129.28	0	0	0	0	1	0	0	33.9200	0.2600	-33.7800	-0.2200	0.0000	0.0000	0.0000	0.0000;
	46756	47335	0.031136	0.130057	0.03279	116.58	0	0	0	0	1	0	0	16.7200	-10.3800	-16.6100	7.3700	0.0000	0.0000	0.0000	0.0000;
	46756	47657	0.018288	0.086748	0.00822	135.4	0	0	0	0	1	0	0	46.9300	-7.0700	-46.5400	8.0800	0.0000	0.0000	0.0000	0.0000;
	46756	48543	0.020159	0.078998	0.00971	131.78	0	0	0	0	1	0	0	-38.8200	8.2200	39.1200	-8.0400	0.0000	0.0000	0.0000	0.0000;
	46757	47417	0.014564	0.068366	0.0062	111.49	0	0	0	0	1	0	0	9.9700	-2.3300	-9.9500	1.7200	0.0000	0.0000	0.0000	0.0000;
	46757	48312	0.012538	0.06195	0.00484	118.62	0	0	0	0	1	0	0	-17.6800	1.6500	17.7200	-1.9900	0.0000	0.0000	0.0000	0.0000;
	46758	46759	0.000295	0.001115	0	0	0	0	0	0	1	0	0	4.5800	1.4500	-4.5800	-1.4500	0.0000	0.0000	0.0000	0.0000;
	46758	46761	0.015165	0.069492	0.00692	140.92	0	0	0	0	1	0	0	-61.9200	-1.0400	62.4800	2.8400	0.0000	0.0000	0.0000	0.0000;
	47030	46758	0.019828	0.075948	0.00964	139.22	0	0	0	0	1	0	0	-56.7200	1.7900	57.3400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	46760	46763	0.000391	0.017362	0	386.09	0	0	1	0	1	0	0	147.0800	17.8100	-147.0000	-14.3100	0.0000	0.0000	0.0000	0.0000;
	46760	46764	0.000221	0.001067	0	0	0	0	0	0	1	0	0	-147.0800	15.5700	147.1200	-15.3500	0.0000	0.0000	0.0000	0.0000;
	46761	46763	0.00083	0.036897	0	222.08	0	0	1	0	1	0	0	-136.0700	-4.0800	136.2100	10.4500	0.0000	0.0000	0.0000	0.0000;
	46771	46761	0.014599	0.056801	0.0029	150.56	0	0	0	0	1	0	0	-72.8600	1.3300	73.6000	1.2300	0.0000	0.0000	0.0000	0.0000;
	46762	46763	0.004755	0.211357	0	164.01	0	0	1	0	1	0	0	-10.7800	-3.5900	10.7800	3.8500	0.0000	0.0000	0.0000	0.0000;
	48349	46764	0.004336	0.041934	0.29129	544.95	0	0	0	0	1	0	0	198.2600	-15.3600	-196.7100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	48572	46764	0.00428	0.036053	0.1519	576.62	0	0	0	0	1	0	0	230.4400	-31.4200	-228.3300	32.7900	0.0000	0.0000	0.0000	0.0000;
	46764	48725	0.003613	0.032753	0.12121	574.61	0	0	0	0	1	0	0	277.9100	-15.9900	-275.3400	26.1600	0.0000	0.0000	0.0000	0.0000;
	46765	46766	0.000229	0.001087	0	0	0	0	0	0	1	0	0	-7.9400	-5.4700	7.9400	5.4700	0.0000	0.0000	0.0000	0.0000;
	46771	46766	0.010345	0.041614	0.00638	95.15	0	0	0	0	1	0	0	-2.7000	11.9600	2.7200	-12.5700	0.0000	0.0000	0.0000	0.0000;
	46767	46770	0.0001	0.001439	0	581.2	0	0	1	0	1	0	0	6.5100	2.4500	-6.5100	-2.4500	0.0000	0.0000	0.0000	0.0000;
	46767	46771	0.000256	0.001051	0	0	0	0	0	0	1	0	0	-6.5100	-2.4500	6.5100	2.4500	0.0000	0.0000	0.0000	0.0000;
	46767	46772	0.000298	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46768	46770	0.000657	0.018701	0	290.6	0	0	1	0	1	0	0	-6.5100	-2.4400	6.5100	2.4500	0.0000	0.0000	0.0000	0.0000;
	46769	46770	0.000657	0.018701	0	290.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47340	46771	0.020113	0.088706	0.01068	129.25	0	0	0	0	1	0	0	-33.7700	6.0200	34.0000	-6.1400	0.0000	0.0000	0.0000	0.0000;
	46771	47343	0.031041	0.105338	0.00784	130.44	0	0	0	0	1	0	0	35.0500	-9.6100	-34.6600	10.1000	0.0000	0.0000	0.0000	0.0000;
	46773	46774	0.011455	0.050563	0.00637	149.44	0	0	0	0	1	0	0	75.1000	-6.2300	-74.4400	8.5400	0.0000	0.0000	0.0000	0.0000;
	46774	46775	0.02069	0.075562	0.012	131.05	0	0	0	0	1	0	0	37.1600	-6.9100	-36.8500	6.8500	0.0000	0.0000	0.0000	0.0000;
	46774	48381	0.010133	0.052242	0.00386	123.35	0	0	0	0	1	0	0	23.8700	-6.2400	-23.8100	6.1900	0.0000	0.0000	0.0000	0.0000;
	47007	46775	0.01043	0.048102	0.00543	121.9	0	0	0	0	1	0	0	-23.4200	7.8700	23.4800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	46775	47010	0.004711	0.02074	0.00212	108.93	0	0	0	0	1	0	0	3.9800	0.2800	-3.9800	-0.4800	0.0000	0.0000	0.0000	0.0000;
	46776	46780	0.006514	0.019685	0.0028	146.92	0	0	0	0	1	0	0	69.3500	6.0700	-69.0500	-5.4600	0.0000	0.0000	0.0000	0.0000;
	48872	46776	0.010058	0.053097	0.0049	160.68	0	0	0	0	1	0	0	88.4600	12.1900	-87.7200	-8.8100	0.0000	0.0000	0.0000	0.0000;
	48501	46777	0.007956	0.03438	0.00382	152.61	0	0	0	0	1	0	0	89.6300	-3.4200	-89.0300	5.6200	0.0000	0.0000	0.0000	0.0000;
	46777	48543	0.020768	0.089122	0.01143	144.17	0	0	0	0	1	0	0	70.6500	-13.0000	-69.6300	16.1700	0.0000	0.0000	0.0000	0.0000;
	46778	48501	0.003257	0.013334	0.00211	151.53	0	0	0	0	1	0	0	85.3900	-4.4400	-85.1700	5.1300	0.0000	0.0000	0.0000	0.0000;
	48736	46778	0.00465	0.021047	0.00351	167.25	0	0	0	0	1	0	0	105.8700	2.1700	-105.3900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	46779	46780	0.000219	0.001126	0	0	0	0	0	0	1	0	0	-19.5800	-8.7300	19.5800	8.7400	0.0000	0.0000	0.0000	0.0000;
	47933	46780	0.013994	0.059104	0.00649	138.57	0	0	0	0	1	0	0	-49.1400	3.9900	49.4700	-3.2800	0.0000	0.0000	0.0000	0.0000;
	46781	46782	0.007014	0.025538	0.00254	151.25	0	0	0	0	1	0	0	49.0700	-4.2600	-48.9100	4.5400	0.0000	0.0000	0.0000	0.0000;
	48524	46781	0.017275	0.046456	0.0095	162.03	0	0	0	0	1	0	0	71.8900	-2.0900	-71.1000	3.1700	0.0000	0.0000	0.0000	0.0000;
	46782	46786	0.010893	0.066073	0.01301	148.42	0	0	0	0	1	0	0	37.8400	-5.4400	-37.6900	4.8800	0.0000	0.0000	0.0000	0.0000;
	46784	46783	0.02682	0.119668	0.01636	138.7	0	0	0	0	1	0	0	26.8600	-0.7200	-26.6800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	46783	47359	0.012817	0.055951	0.00686	125.69	0	0	0	0	1	0	0	11.9100	-0.0200	-11.8900	-0.6300	0.0000	0.0000	0.0000	0.0000;
	46783	47361	0.019824	0.078907	0.00719	125.52	0	0	0	0	1	0	0	11.6700	-0.5900	-11.6500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	46784	46786	0.035482	0.109555	0.01221	140.49	0	0	0	0	1	0	0	-30.7900	-0.0400	31.1000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	46820	46785	0.032028	0.115277	0.01347	135.22	0	0	0	0	1	0	0	-19.1400	-4.2400	19.2500	3.1600	0.0000	0.0000	0.0000	0.0000;
	48524	46785	0.024799	0.096737	0.01264	138.76	0	0	0	0	1	0	0	24.3100	3.4400	-24.1800	-4.3300	0.0000	0.0000	0.0000	0.0000;
	46787	47236	0.015796	0.07081	0.01828	124.21	0	0	0	0	1	0	0	10.8900	-0.3400	-10.8700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	46787	48815	0.006928	0.02717	0.00341	141.52	0	0	0	0	1	0	0	-31.4900	-2.7900	31.5500	2.6900	0.0000	0.0000	0.0000	0.0000;
	46788	46789	0.000255	0.001146	0	0	0	0	0	0	1	0	0	6.0400	3.6900	-6.0400	-3.6900	0.0000	0.0000	0.0000	0.0000;
	46788	46810	0.025912	0.105921	0.0077	112.47	0	0	0	0	1	0	0	-4.6400	2.0300	4.6500	-2.8300	0.0000	0.0000	0.0000	0.0000;
	48019	46788	0.033447	0.123372	0.0152	124.75	0	0	0	0	1	0	0	10.3400	2.5800	-10.3000	-4.0700	0.0000	0.0000	0.0000	0.0000;
	46788	48034	0.042537	0.163914	0.009	121.97	0	0	0	0	1	0	0	8.9000	-1.6500	-8.8700	0.8200	0.0000	0.0000	0.0000	0.0000;
	46796	46790	0.017361	0.082967	0.00563	116.46	0	0	0	0	1	0	0	6.7200	-2.0400	-6.7100	1.4800	0.0000	0.0000	0.0000	0.0000;
	46962	46790	0.017115	0.08926	0.01166	92.38	0	0	0	0	1	0	0	-1.1200	1.9300	1.1200	-3.1600	0.0000	0.0000	0.0000	0.0000;
	46791	46802	0.01144	0.05532	0.00908	150.01	0	0	0	0	1	0	0	-40.4600	-4.3600	40.6400	4.2600	0.0000	0.0000	0.0000	0.0000;
	46791	46810	0.022924	0.104472	0.01042	119.55	0	0	0	0	1	0	0	-6.3400	-1.9300	6.3500	0.8700	0.0000	0.0000	0.0000	0.0000;
	48815	46791	0.008433	0.038744	0.00664	141.1	0	0	0	0	1	0	0	-31.5500	-2.6900	31.6400	2.3600	0.0000	0.0000	0.0000	0.0000;
	46792	46793	0.012014	0.060857	0.01279	118.94	0	0	0	0	1	0	0	-6.5000	0.3500	6.5100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	46817	46792	0.012418	0.056519	0.00862	100.9	0	0	0	0	1	0	0	-0.0600	0.1400	0.0600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	46793	46794	0.000243	0.001004	0	0	0	0	0	0	1	0	0	5.5200	0.7500	-5.5200	-0.7500	0.0000	0.0000	0.0000	0.0000;
	46793	47911	0.031989	0.127532	0.01259	125.99	0	0	0	0	1	0	0	-12.0300	0.9000	12.0700	-2.0200	0.0000	0.0000	0.0000	0.0000;
	46795	46817	0.020332	0.09184	0.01137	122.12	0	0	0	0	1	0	0	7.5400	-0.4000	-7.5300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	48559	46795	0.005753	0.026172	0.00218	133.49	0	0	0	0	1	0	0	18.2900	-0.1200	-18.2700	-0.0200	0.0000	0.0000	0.0000	0.0000;
	46802	46796	0.025918	0.110956	0.00947	129.93	0	0	0	0	1	0	0	15.7600	0.7600	-15.7000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	46799	46797	0.006444	0.027324	0.00279	133.85	0	0	0	0	1	0	0	-19.1200	3.8100	19.1400	-4.0000	0.0000	0.0000	0.0000	0.0000;
	46810	46797	0.008967	0.034254	0.00513	140.48	0	0	0	0	1	0	0	29.7300	1.5400	-29.6500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	46798	46799	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-11.2100	-2.3900	11.2100	2.3900	0.0000	0.0000	0.0000	0.0000;
	46912	46799	0.020561	0.097233	0.01305	122.52	0	0	0	0	1	0	0	-7.8900	4.9000	7.9100	-6.2000	0.0000	0.0000	0.0000	0.0000;
	46801	46800	0.000249	0.01228	0	725.7	0	0	1	0	1	0	0	-155.0800	-2.8900	155.1400	5.6000	0.0000	0.0000	0.0000	0.0000;
	46800	50198	0.001286	0.019688	2.11453	2087.04	0	0	0	0	1	0	0	-70.0700	-72.9900	70.1500	-155.3600	0.0000	0.0000	0.0000	0.0000;
	46800	51641	0.00085	0.014759	1.53087	2178.99	0	0	0	0	1	0	0	-85.0700	-91.7600	85.1300	-74.8800	0.0000	0.0000	0.0000	0.0000;
	46801	46804	0.003591	0.118767	0	239.49	0	0	1	0	1	0	0	108.0800	15.8800	-107.6800	-2.8900	0.0000	0.0000	0.0000	0.0000;
	46801	46808	0.000227	0.001181	0	0	0	0	0	0	1	0	0	26.7000	-22.7100	-26.6900	22.7200	0.0000	0.0000	0.0000	0.0000;
	46801	46809	0.0003	0.001186	0	0	0	0	0	0	1	0	0	20.3100	9.7200	-20.3100	-9.7200	0.0000	0.0000	0.0000	0.0000;
	46802	46804	-0.00151	-0.049925	0	214.49	0	0	1	0	1	0	0	-107.8500	-8.3500	107.6800	2.8900	0.0000	0.0000	0.0000	0.0000;
	46802	46807	0.0001	0.000649	0	499.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46810	46802	0.006115	0.030845	0.00367	153.59	0	0	0	0	1	0	0	-51.2900	-2.9500	51.4400	3.3300	0.0000	0.0000	0.0000	0.0000;
	46803	46804	0.010313	0.341049	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46805	46807	0.001827	0.051599	0	249.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46806	46807	0.001827	0.051599	0	249.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48348	46808	0.004201	0.033248	0.06087	409.18	0	0	0	0	1	0	0	-2.4400	-0.6900	2.4400	-5.9500	0.0000	0.0000	0.0000	0.0000;
	48352	46808	0.007195	0.072699	0.07964	416.26	0	0	0	0	1	0	0	-24.2000	8.5100	24.2500	-16.7700	0.0000	0.0000	0.0000	0.0000;
	46811	46814	0.0001	-0.00209	0	499.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46811	46815	0.000273	0.001126	0	0	0	0	0	0	1	0	0	3.2100	1.6900	-3.2100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	46811	46816	0.000262	0.00107	0	0	0	0	0	0	1	0	0	-3.2100	-1.6900	3.2100	1.6900	0.0000	0.0000	0.0000	0.0000;
	46812	46814	0.002534	0.061987	0	249.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46813	46814	0.002534	0.061987	0	249.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46816	47903	0.021795	0.081012	0.00846	123.89	0	0	0	0	1	0	0	-9.4100	5.5500	9.4400	-6.3300	0.0000	0.0000	0.0000	0.0000;
	46816	48559	0.020549	0.079917	0.00989	120	0	0	0	0	1	0	0	6.2100	-7.2400	-6.1900	6.2800	0.0000	0.0000	0.0000	0.0000;
	46817	47902	0.018172	0.088343	0.01446	102.53	0	0	0	0	1	0	0	0.5400	-1.1700	-0.5400	-0.3300	0.0000	0.0000	0.0000	0.0000;
	46825	46818	0.019508	0.080311	0.00948	113.98	0	0	0	0	1	0	0	-3.9000	-5.4700	3.9100	4.4600	0.0000	0.0000	0.0000	0.0000;
	46818	46829	0.030046	0.120894	0.01908	126.62	0	0	0	0	1	0	0	-11.3300	-6.5000	11.3800	4.5500	0.0000	0.0000	0.0000	0.0000;
	46819	46820	0.000217	0.001107	0	0	0	0	0	0	1	0	0	-4.8500	-0.4300	4.8500	0.4300	0.0000	0.0000	0.0000	0.0000;
	48031	46820	0.023383	0.11093	0.0105	130.86	0	0	0	0	1	0	0	-14.2500	-4.7200	14.3000	3.8100	0.0000	0.0000	0.0000	0.0000;
	46821	46822	0.000268	0.001161	0	0	0	0	0	0	1	0	0	8.2400	5.5900	-8.2400	-5.5900	0.0000	0.0000	0.0000	0.0000;
	46821	46827	0.035624	0.166356	0.01456	111.33	0	0	0	0	1	0	0	3.3200	-5.7600	-3.3100	4.2500	0.0000	0.0000	0.0000	0.0000;
	46821	47217	0.084841	0.326423	0.02291	125.43	0	0	0	0	1	0	0	-11.5500	0.1700	11.6600	-2.2100	0.0000	0.0000	0.0000	0.0000;
	46823	46824	0.000202	0.001017	0	0	0	0	0	0	1	0	0	-7.5900	-2.3100	7.5900	2.3100	0.0000	0.0000	0.0000	0.0000;
	46824	47213	0.020475	0.082261	0.00948	123.83	0	0	0	0	1	0	0	-9.4300	0.1500	9.4500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	46824	48031	0.054401	0.201671	0.0261	108.81	0	0	0	0	1	0	0	1.8500	-2.4600	-1.8400	-0.3300	0.0000	0.0000	0.0000	0.0000;
	46825	46826	0.000222	0.001017	0	0	0	0	0	0	1	0	0	3.0600	0.9300	-3.0600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	46827	46825	0.022366	0.065859	0.00632	105.93	0	0	0	0	1	0	0	-0.8400	-5.2200	0.8400	4.5500	0.0000	0.0000	0.0000	0.0000;
	46827	46828	0.000272	0.001167	0	0	0	0	0	0	1	0	0	4.1400	0.9700	-4.1400	-0.9700	0.0000	0.0000	0.0000	0.0000;
	46829	48524	0.012104	0.039746	0.00534	130.1	0	0	0	0	1	0	0	-14.4400	-5.6600	14.4600	5.1400	0.0000	0.0000	0.0000	0.0000;
	46932	46830	0.013459	0.059429	0.00571	127.21	0	0	0	0	1	0	0	26.4000	-17.5100	-26.2700	17.4800	0.0000	0.0000	0.0000	0.0000;
	46830	46943	0.019799	0.092692	0.00881	125.84	0	0	0	0	1	0	0	21.2200	-18.7700	-21.0700	18.5200	0.0000	0.0000	0.0000	0.0000;
	46831	46832	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-9.8700	-1.5800	9.8700	1.5800	0.0000	0.0000	0.0000	0.0000;
	46832	47582	0.019326	0.092306	0.00795	136.43	0	0	0	0	1	0	0	46.4500	-6.3500	-46.0600	7.3800	0.0000	0.0000	0.0000	0.0000;
	46832	48445	0.0155	0.075246	0.01483	139.64	0	0	0	0	1	0	0	-56.3300	4.7700	56.7900	-4.1300	0.0000	0.0000	0.0000	0.0000;
	46833	46834	0.00706	0.028401	0.00514	151.72	0	0	0	0	1	0	0	-87.7600	3.3500	88.2800	-1.8100	0.0000	0.0000	0.0000	0.0000;
	46876	46833	0.011698	0.0434	0.00595	141.83	0	0	0	0	1	0	0	-59.4400	15.4500	59.8600	-14.5100	0.0000	0.0000	0.0000	0.0000;
	46834	46842	0.004538	0.022575	0.0023	143.92	0	0	0	0	1	0	0	-70.0600	-7.6400	70.2700	8.4500	0.0000	0.0000	0.0000	0.0000;
	46857	46834	0.010154	0.039753	0.0036	136.45	0	0	0	0	1	0	0	46.3200	5.6500	-46.1100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	46835	46841	0.008942	0.04177	0.01132	136.95	0	0	0	0	1	0	0	-46.1100	-11.0700	46.3100	10.8000	0.0000	0.0000	0.0000	0.0000;
	46872	46835	0.013689	0.051281	0.00617	122.88	0	0	0	0	1	0	0	-14.9100	0.1600	14.9400	-0.6800	0.0000	0.0000	0.0000	0.0000;
	46874	46836	0.009203	0.042968	0.00238	142.3	0	0	0	0	1	0	0	65.2800	-6.5800	-64.9000	8.1200	0.0000	0.0000	0.0000	0.0000;
	46836	46932	0.025728	0.097834	0.01992	133.26	0	0	0	0	1	0	0	37.0000	-15.7400	-36.6000	15.1900	0.0000	0.0000	0.0000	0.0000;
	46837	46838	0.000274	0.001109	0	0	0	0	0	0	1	0	0	8.6100	3.9400	-8.6100	-3.9400	0.0000	0.0000	0.0000	0.0000;
	46837	46872	0.011748	0.054428	0.00708	119.69	0	0	0	0	1	0	0	-11.6200	0.2100	11.6400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	46837	48478	0.013145	0.056053	0.01217	109.46	0	0	0	0	1	0	0	3.0100	-4.1500	-3.0100	2.9100	0.0000	0.0000	0.0000	0.0000;
	46840	46839	0.00826	0.039876	0.01002	147.19	0	0	0	0	1	0	0	-78.1500	-3.4400	78.6500	4.8400	0.0000	0.0000	0.0000	0.0000;
	46855	46839	0.006839	0.029796	0.00398	141.91	0	0	0	0	1	0	0	61.4100	4.7300	-61.1600	-4.0500	0.0000	0.0000	0.0000	0.0000;
	48478	46839	0.008525	0.034102	0.00402	125.67	0	0	0	0	1	0	0	23.0100	1.3400	-22.9600	-1.5800	0.0000	0.0000	0.0000	0.0000;
	47476	46840	0.018907	0.080256	0.00898	144.33	0	0	0	0	1	0	0	-70.3000	0.8600	71.2600	2.3100	0.0000	0.0000	0.0000	0.0000;
	46841	46851	0.003815	0.016524	0.00213	129.7	0	0	0	0	1	0	0	-30.8000	-9.3400	30.8400	9.2800	0.0000	0.0000	0.0000	0.0000;
	46841	46853	0.015177	0.054316	0.0065	130.7	0	0	0	0	1	0	0	-30.9100	-5.6900	31.0500	5.5200	0.0000	0.0000	0.0000	0.0000;
	46842	46851	0.008088	0.039742	0.00402	138.75	0	0	0	0	1	0	0	49.3600	13.7800	-49.1600	-13.2300	0.0000	0.0000	0.0000	0.0000;
	46842	46852	0.005484	0.025614	0.00287	135.9	0	0	0	0	1	0	0	-41.7800	-5.8200	41.8700	5.9400	0.0000	0.0000	0.0000	0.0000;
	46842	48904	0.003053	0.016045	0.00459	153.03	0	0	0	0	1	0	0	-94.2500	-18.9600	94.5100	19.8400	0.0000	0.0000	0.0000	0.0000;
	46843	46844	0.000246	0.001161	0	0	0	0	0	0	1	0	0	-15.4100	-1.3900	15.4100	1.3900	0.0000	0.0000	0.0000	0.0000;
	46847	46844	0.005093	0.022266	0.003	161.83	0	0	0	0	1	0	0	-80.3200	-13.0500	80.6400	14.1400	0.0000	0.0000	0.0000	0.0000;
	46847	46844	0.005093	0.022266	0.003	161.83	0	0	0	0	1	0	0	-80.3200	-13.0500	80.6400	14.1400	0.0000	0.0000	0.0000	0.0000;
	46844	48904	0.00753	0.032029	0.00184	184.51	0	0	0	0	1	0	0	-88.3500	-14.8400	88.9200	17.0600	0.0000	0.0000	0.0000	0.0000;
	46844	48904	0.00753	0.032029	0.00184	184.51	0	0	0	0	1	0	0	-88.3500	-14.8400	88.9200	17.0600	0.0000	0.0000	0.0000	0.0000;
	46845	46846	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-20.7400	-9.5200	20.7400	9.5300	0.0000	0.0000	0.0000	0.0000;
	46846	46849	0.004008	0.021378	0.00218	132.56	0	0	0	0	1	0	0	-35.2700	-6.7000	35.3200	6.7200	0.0000	0.0000	0.0000	0.0000;
	46846	46862	0.004117	0.019325	0.00207	121.93	0	0	0	0	1	0	0	14.5300	-2.8300	-14.5200	2.6500	0.0000	0.0000	0.0000	0.0000;
	46855	46847	0.004964	0.022483	0.00178	150.06	0	0	0	0	1	0	0	-81.4700	-8.6000	81.8000	9.8700	0.0000	0.0000	0.0000	0.0000;
	46861	46847	0.003684	0.015136	0.00181	141.32	0	0	0	0	1	0	0	-57.9800	-14.7500	58.1000	15.0900	0.0000	0.0000	0.0000	0.0000;
	46859	46848	0.017691	0.054718	0.00416	122.74	0	0	0	0	1	0	0	16.2700	7.5500	-16.2100	-7.8000	0.0000	0.0000	0.0000	0.0000;
	46848	46860	0.005356	0.019194	0.00223	120.58	0	0	0	0	1	0	0	-12.3000	-1.8000	12.3100	1.6000	0.0000	0.0000	0.0000	0.0000;
	46849	46850	0.000211	0.001002	0	0	0	0	0	0	1	0	0	20.7400	2.5300	-20.7400	-2.5200	0.0000	0.0000	0.0000	0.0000;
	46849	46871	0.002945	0.01435	0.00397	126.92	0	0	0	0	1	0	0	-22.8300	-9.5100	22.8500	9.1700	0.0000	0.0000	0.0000	0.0000;
	46849	48830	0.00201	0.01079	0.00108	131.25	0	0	0	0	1	0	0	-33.2300	0.2600	33.2500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	46852	46853	0.008187	0.034121	0.00281	139.55	0	0	0	0	1	0	0	54.2900	11.1300	-54.0600	-10.4600	0.0000	0.0000	0.0000	0.0000;
	46871	46852	0.002487	0.009987	0.00111	131.9	0	0	0	0	1	0	0	-34.6700	-17.7700	34.7100	17.7900	0.0000	0.0000	0.0000	0.0000;
	46852	48904	0.001508	0.005931	0.00067	159.59	0	0	0	0	1	0	0	-74.6000	-17.8800	74.6800	18.1300	0.0000	0.0000	0.0000	0.0000;
	46852	48904	0.001508	0.005931	0.00067	159.59	0	0	0	0	1	0	0	-74.6000	-17.8800	74.6800	18.1300	0.0000	0.0000	0.0000	0.0000;
	46854	46857	0.013144	0.05018	0.00325	112.62	0	0	0	0	1	0	0	-6.1200	-3.7600	6.1300	3.4400	0.0000	0.0000	0.0000	0.0000;
	46854	46871	0.011588	0.048001	0.00917	123.11	0	0	0	0	1	0	0	-15.9000	-0.5800	15.9300	-0.2900	0.0000	0.0000	0.0000	0.0000;
	46855	46856	0.000233	0.001036	0	0	0	0	0	0	1	0	0	20.0600	3.8700	-20.0600	-3.8600	0.0000	0.0000	0.0000	0.0000;
	46857	46858	0.000289	0.001129	0	0	0	0	0	0	1	0	0	19.0700	4.4800	-19.0700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	46857	46864	0.002012	0.011935	0.00157	145.02	0	0	0	0	1	0	0	-71.5200	-13.5700	71.6200	13.9900	0.0000	0.0000	0.0000	0.0000;
	46884	46859	0.008608	0.037082	0.00516	134.15	0	0	0	0	1	0	0	39.1600	10.0900	-39.0200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	46860	46861	0.013353	0.062475	0.00589	133.36	0	0	0	0	1	0	0	-35.0600	-5.3100	35.2300	5.4700	0.0000	0.0000	0.0000	0.0000;
	46862	46883	0.013111	0.0756	0.01134	134.75	0	0	0	0	1	0	0	38.3800	-0.6500	-38.1900	0.4900	0.0000	0.0000	0.0000	0.0000;
	46862	48904	0.010204	0.046071	0.00403	138.12	0	0	0	0	1	0	0	-46.6100	-10.5700	46.8200	11.1200	0.0000	0.0000	0.0000	0.0000;
	46864	46863	0.001183	0.066562	0	200.22	0	0	1.0125	0	1	0	0	-71.6200	-13.9900	71.6800	17.3500	0.0000	0.0000	0.0000	0.0000;
	46863	46865	0.000275	0.001068	0	0	0	0	0	0	1	0	0	62.4800	7.2200	-62.4700	-7.1800	0.0000	0.0000	0.0000	0.0000;
	48979	46863	0.001014	0.010051	0.03278	548.36	0	0	0	0	1	0	0	134.3300	5.7600	-134.1600	-7.6200	0.0000	0.0000	0.0000	0.0000;
	46866	46867	0.000242	0.001127	0	0	0	0	0	0	1	0	0	-24.3200	-6.3500	24.3200	6.3600	0.0000	0.0000	0.0000	0.0000;
	46867	46887	0.011079	0.052152	0.005	126.24	0	0	0	0	1	0	0	-14.5000	-10.0200	14.5300	9.6800	0.0000	0.0000	0.0000	0.0000;
	47799	46867	0.008984	0.04292	0.00536	109.7	0	0	0	0	1	0	0	9.8400	-4.1400	-9.8300	3.6600	0.0000	0.0000	0.0000	0.0000;
	46869	46868	0.001239	0.05741	0	231.47	0	0	1	0	1	0	0	-70.5800	-6.1400	70.6400	8.8400	0.0000	0.0000	0.0000	0.0000;
	46869	46868	0.001239	0.05741	0	231.47	0	0	1	0	1	0	0	-70.5800	-6.1400	70.6400	8.8400	0.0000	0.0000	0.0000	0.0000;
	46869	46868	0.001239	0.05741	0	231.47	0	0	1	0	1	0	0	-70.5800	-6.1400	70.6400	8.8400	0.0000	0.0000	0.0000	0.0000;
	46868	46870	0.000247	0.001079	0	0	0	0	0	0	1	0	0	24.3200	6.3800	-24.3200	-6.3700	0.0000	0.0000	0.0000	0.0000;
	47798	46868	0.002008	0.01906	0.20196	495.67	0	0	0	0	1	0	0	115.1800	-15.3300	-114.9300	-4.0900	0.0000	0.0000	0.0000	0.0000;
	46868	48388	0.002165	0.022707	0.0347	496.99	0	0	0	0	1	0	0	-54.0300	-12.5600	54.0900	9.4500	0.0000	0.0000	0.0000	0.0000;
	46868	48979	0.001557	0.013413	0.04796	527.67	0	0	0	0	1	0	0	-67.2900	-16.2500	67.3500	11.6700	0.0000	0.0000	0.0000	0.0000;
	46869	46885	0.004531	0.022172	0.00195	152.22	0	0	0	0	1	0	0	93.4200	5.0300	-93.0500	-3.4200	0.0000	0.0000	0.0000	0.0000;
	46869	46886	0.024944	0.083894	0.00634	137.43	0	0	0	0	1	0	0	41.7400	18.8500	-41.2400	-17.8500	0.0000	0.0000	0.0000	0.0000;
	46869	46890	0.008016	0.031366	0.00519	147.13	0	0	0	0	1	0	0	76.6000	-5.4700	-76.1500	6.6600	0.0000	0.0000	0.0000	0.0000;
	46871	48904	0.004859	0.01801	0.00207	136.37	0	0	0	0	1	0	0	-43.8300	-14.9300	43.9200	15.0600	0.0000	0.0000	0.0000	0.0000;
	46872	46873	0.000204	0.001046	0	0	0	0	0	0	1	0	0	3.2700	0.7000	-3.2700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	46874	46875	0.000237	0.00107	0	0	0	0	0	0	1	0	0	17.0100	3.9200	-17.0100	-3.9200	0.0000	0.0000	0.0000	0.0000;
	46885	46874	0.013908	0.065868	0.01064	149.09	0	0	0	0	1	0	0	83.2000	0.5600	-82.2900	2.6500	0.0000	0.0000	0.0000	0.0000;
	46876	47838	0.004969	0.021182	0.0037	135.24	0	0	0	0	1	0	0	39.8400	-20.2700	-39.7500	20.2900	0.0000	0.0000	0.0000	0.0000;
	46877	46880	0.0001	0.001581	0	498.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46877	46881	0.000231	0.001039	0	0	0	0	0	0	1	0	0	34.0200	7.0900	-34.0200	-7.0700	0.0000	0.0000	0.0000	0.0000;
	46877	46882	0.000285	0.001114	0	0	0	0	0	0	1	0	0	-34.0200	-7.0900	34.0300	7.1000	0.0000	0.0000	0.0000	0.0000;
	46878	46880	0.00234	0.058788	0	249.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46879	46880	0.00234	0.058788	0	249.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48799	46882	0.003474	0.010032	0.00081	136.4	0	0	0	0	1	0	0	41.7100	7.6000	-41.6600	-7.5200	0.0000	0.0000	0.0000	0.0000;
	48803	46882	0.003666	0.01435	0.00117	118.26	0	0	0	0	1	0	0	-7.6300	-0.5400	7.6300	0.4200	0.0000	0.0000	0.0000	0.0000;
	46883	46884	0.009226	0.042005	0.00279	121.84	0	0	0	0	1	0	0	15.4300	5.6300	-15.4100	-5.8200	0.0000	0.0000	0.0000	0.0000;
	48835	46883	0.01326	0.046757	0.01288	123.41	0	0	0	0	1	0	0	-14.0700	7.7600	14.1100	-9.0100	0.0000	0.0000	0.0000	0.0000;
	46884	48259	0.016651	0.092148	0.00965	124.82	0	0	0	0	1	0	0	16.0200	-6.7900	-15.9800	6.0400	0.0000	0.0000	0.0000	0.0000;
	46884	48830	0.020415	0.084973	0.01196	140.76	0	0	0	0	1	0	0	-57.0400	0.3800	57.6700	0.9900	0.0000	0.0000	0.0000	0.0000;
	46886	46887	0.009385	0.035425	0.00316	128.78	0	0	0	0	1	0	0	22.7800	13.2100	-22.7200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	46888	46889	0.000264	0.001171	0	0	0	0	0	0	1	0	0	-6.8100	-0.5800	6.8100	0.5800	0.0000	0.0000	0.0000	0.0000;
	46889	46890	0.012001	0.056077	0.00447	139.91	0	0	0	0	1	0	0	-57.2200	9.2900	57.6100	-7.9700	0.0000	0.0000	0.0000	0.0000;
	47825	46889	0.013833	0.059476	0.00795	138.84	0	0	0	0	1	0	0	-50.0700	10.5200	50.4100	-9.8700	0.0000	0.0000	0.0000	0.0000;
	46897	46891	0.022635	0.096761	0.0143	97.81	0	0	0	0	1	0	0	-0.1000	4.6500	0.1100	-6.1300	0.0000	0.0000	0.0000	0.0000;
	46891	47244	0.058379	0.202527	0.02399	118.68	0	0	0	0	1	0	0	-6.4300	4.3200	6.4700	-6.6700	0.0000	0.0000	0.0000	0.0000;
	46892	46893	0.000223	0.001119	0	0	0	0	0	0	1	0	0	9.5300	5.9800	-9.5200	-5.9800	0.0000	0.0000	0.0000	0.0000;
	47369	46892	0.010146	0.050374	0.01816	105.22	0	0	0	0	1	0	0	-1.0200	-0.1300	1.0200	-1.8100	0.0000	0.0000	0.0000	0.0000;
	46892	48103	0.027837	0.110091	0.01153	130.59	0	0	0	0	1	0	0	14.5200	-4.6100	-14.4600	3.6100	0.0000	0.0000	0.0000	0.0000;
	46892	48953	0.011426	0.045867	0.00449	138.24	0	0	0	0	1	0	0	-25.0600	0.4300	25.1300	-0.6400	0.0000	0.0000	0.0000	0.0000;
	47247	46894	0.029437	0.111397	0.01113	120.13	0	0	0	0	1	0	0	6.6000	3.9800	-6.5800	-5.0700	0.0000	0.0000	0.0000	0.0000;
	46894	47888	0.016983	0.06918	0.0147	117.64	0	0	0	0	1	0	0	-5.4300	1.3900	5.4300	-2.8900	0.0000	0.0000	0.0000	0.0000;
	46895	46896	0.000238	0.001069	0	0	0	0	0	0	1	0	0	8.9000	1.8200	-8.9000	-1.8200	0.0000	0.0000	0.0000	0.0000;
	46895	47493	0.043576	0.201303	0.03881	138.63	0	0	0	0	1	0	0	27.9800	5.6300	-27.6400	-8.1000	0.0000	0.0000	0.0000	0.0000;
	46895	47538	0.028033	0.110881	0.01043	105.06	0	0	0	0	1	0	0	0.8200	0.5900	-0.8200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	46895	48100	0.017088	0.07177	0.01306	150.56	0	0	0	0	1	0	0	48.0500	-8.6600	-47.6700	8.8500	0.0000	0.0000	0.0000	0.0000;
	46895	51314	0.008065	0.037031	0.00637	162.63	0	0	0	0	1	0	0	-85.7500	0.6300	86.3000	1.2300	0.0000	0.0000	0.0000	0.0000;
	47258	46897	0.020304	0.087071	0.0107	129.85	0	0	0	0	1	0	0	-16.5000	3.0500	16.5500	-3.9500	0.0000	0.0000	0.0000	0.0000;
	46897	47260	0.017351	0.065973	0.00997	133.64	0	0	0	0	1	0	0	-21.0300	-2.2500	21.1000	1.4700	0.0000	0.0000	0.0000	0.0000;
	46898	47241	0.002643	0.021611	0.07284	509.48	0	0	0	0	1	0	0	90.1900	16.0700	-89.9800	-22.5000	0.0000	0.0000	0.0000	0.0000;
	46898	48367	0.003988	0.03628	0.1141	524.02	0	0	0	0	1	0	0	-110.5200	-20.6600	110.9600	11.8400	0.0000	0.0000	0.0000	0.0000;
	46899	46900	0.000277	0.001009	0	0	0	0	0	0	1	0	0	7.4600	2.0400	-7.4600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	46899	46914	0.032419	0.15197	0.0164	113.45	0	0	0	0	1	0	0	-6.4100	-0.9900	6.4200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	48820	46899	0.034044	0.162161	0.01658	111.86	0	0	0	0	1	0	0	1.0500	-0.7200	-1.0500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	46902	46901	0.000234	0.017406	0	810.2	0	0	1	0	1	0	0	-69.8500	-12.7200	69.8600	13.4900	0.0000	0.0000	0.0000	0.0000;
	46901	46904	0.000262	0.001021	0	0	0	0	0	0	1	0	0	20.6400	5.2900	-20.6400	-5.2900	0.0000	0.0000	0.0000	0.0000;
	46901	46905	0.000215	0.001013	0	0	0	0	0	0	1	0	0	-90.4900	-247.0400	90.6200	247.6500	0.0000	0.0000	0.0000	0.0000;
	46903	46902	0.001236	0.054113	0	181.08	0	0	1	0	1	0	0	-44.7700	-14.5900	44.7900	15.6600	0.0000	0.0000	0.0000	0.0000;
	46913	46902	0.003886	0.027131	0.13169	429.94	0	0	0	0	1	0	0	-25.0300	-11.8400	25.0500	-2.9400	0.0000	0.0000	0.0000	0.0000;
	46903	48328	0.020951	0.075786	0.00679	152.88	0	0	0	0	1	0	0	44.7700	14.5900	-44.3500	-13.8300	0.0000	0.0000	0.0000	0.0000;
	47220	46905	0.000823	0.016158	1.7091	2463.51	0	0	0	0	1	0	0	415.1200	-175.7300	-413.8100	7.4200	0.0000	0.0000	0.0000	0.0000;
	46905	47565	0.00236	0.036502	3.00791	2437.46	0	0	0	0	1	0	0	171.7300	-142.5500	-171.1000	-188.7200	0.0000	0.0000	0.0000	0.0000;
	46905	48357	0.001089	0.02085	1.39	2354.23	0	0	0	0	1	0	0	56.7800	1.4500	-56.6800	-156.6500	0.0000	0.0000	0.0000	0.0000;
	46905	48522	0.001435	0.023459	2.37874	2313.19	0	0	0	0	1	0	0	94.6800	-113.9700	-94.5600	-155.3400	0.0000	0.0000	0.0000	0.0000;
	46906	46907	0.000205	0.001001	0	0	0	0	0	0	1	0	0	4.1900	0.5000	-4.1900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	46906	48328	0.014756	0.072311	0.02765	113.32	0	0	0	0	1	0	0	-1.9100	-8.4600	1.9200	5.5300	0.0000	0.0000	0.0000	0.0000;
	48697	46906	0.004156	0.016712	0.00155	104.15	0	0	0	0	1	0	0	2.2900	-8.1100	-2.2800	7.9600	0.0000	0.0000	0.0000	0.0000;
	46909	46908	0.002137	0.059045	0	56.44	0	0	1.025	0	1	0	0	2.3000	-8.5900	-2.3000	8.6400	0.0000	0.0000	0.0000	0.0000;
	46908	46910	0.000259	0.001087	0	0	0	0	0	0	1	0	0	2.3000	-8.6400	-2.3000	8.6400	0.0000	0.0000	0.0000	0.0000;
	46909	49274	0.087221	0.178868	0.00357	56.2	0	0	0	0	1	0	0	-10.6900	7.1900	10.8200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	46910	48697	0.015635	0.046789	0.00527	102.6	0	0	0	0	1	0	0	2.3000	-8.6400	-2.2900	8.1100	0.0000	0.0000	0.0000	0.0000;
	46914	46911	0.025759	0.114353	0.01088	129.18	0	0	0	0	1	0	0	13.8700	-1.4300	-13.8300	0.4600	0.0000	0.0000	0.0000	0.0000;
	48135	46911	0.021394	0.107012	0.01011	121.04	0	0	0	0	1	0	0	-7.1200	2.8200	7.1300	-3.8500	0.0000	0.0000	0.0000	0.0000;
	46912	48135	0.026246	0.100818	0.01366	112.19	0	0	0	0	1	0	0	-3.4600	-5.9500	3.4700	4.5200	0.0000	0.0000	0.0000	0.0000;
	46913	48033	0.004742	0.048485	0.12849	395.18	0	0	0	0	1	0	0	13.3000	8.9600	-13.2800	-23.2100	0.0000	0.0000	0.0000	0.0000;
	46914	46915	0.010615	0.04544	0.01018	135.73	0	0	0	0	1	0	0	-23.9600	1.4100	24.0200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	46915	48859	0.006708	0.02889	0.00671	138.57	0	0	0	0	1	0	0	-27.5600	2.2100	27.6000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	46916	46919	0.002663	0.075437	0	325.51	0	0	1	0	1	0	0	212.7200	24.7500	-211.5800	7.4100	0.0000	0.0000	0.0000	0.0000;
	46916	46920	0.000226	0.001029	0	0	0	0	0	0	1	0	0	28.3600	10.0300	-28.3600	-10.0300	0.0000	0.0000	0.0000	0.0000;
	46916	47846	0.001641	0.013518	0.03828	475.82	0	0	0	0	1	0	0	-72.2300	-12.6100	72.3100	9.1500	0.0000	0.0000	0.0000	0.0000;
	46916	48330	0.002132	0.018316	0.04533	582.82	0	0	0	0	1	0	0	-168.8500	-22.1700	169.4200	22.1800	0.0000	0.0000	0.0000	0.0000;
	46917	46919	-0.001155	-0.032729	0	250.51	0	0	1	0	1	0	0	-212.0800	-6.5400	211.5800	-7.4100	0.0000	0.0000	0.0000	0.0000;
	46927	46917	0.006171	0.027962	0.00292	135.79	0	0	0	0	1	0	0	-40.8600	-1.2100	40.9600	1.3400	0.0000	0.0000	0.0000	0.0000;
	46917	46938	0.005427	0.015923	0.00183	127.45	0	0	0	0	1	0	0	25.7400	1.7300	-25.7100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	46917	47816	0.003476	0.011904	0.0013	159.5	0	0	0	0	1	0	0	72.6800	1.7400	-72.5100	-1.2800	0.0000	0.0000	0.0000	0.0000;
	46917	47816	0.003476	0.011904	0.0013	159.5	0	0	0	0	1	0	0	72.6800	1.7400	-72.5100	-1.2800	0.0000	0.0000	0.0000	0.0000;
	46918	46919	0.006668	0.188884	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46923	46921	0.002786	0.009614	0.00178	143.41	0	0	0	0	1	0	0	66.0400	-18.3500	-65.9200	18.5900	0.0000	0.0000	0.0000	0.0000;
	48506	46921	0.002683	0.010213	0.00094	134.76	0	0	0	0	1	0	0	-37.5000	33.9900	37.5600	-33.8500	0.0000	0.0000	0.0000	0.0000;
	46922	46925	0.001096	0.048458	0	300.31	0	0	1	0	1	0	0	165.5400	19.3400	-165.2600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	46922	46926	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-165.5400	-19.3400	165.6000	19.6100	0.0000	0.0000	0.0000	0.0000;
	46923	46925	0.000235	0.010389	0	225.31	0	0	1	0	1	0	0	-165.2000	-4.1700	165.2600	6.8500	0.0000	0.0000	0.0000	0.0000;
	47821	46923	0.004718	0.020441	0.00157	129.83	0	0	0	0	1	0	0	-31.3600	-8.1800	31.4100	8.2200	0.0000	0.0000	0.0000	0.0000;
	46923	48678	0.005065	0.024428	0.00194	126.8	0	0	0	0	1	0	0	22.9600	-11.4800	-22.9300	11.4200	0.0000	0.0000	0.0000	0.0000;
	48965	46923	0.007146	0.031094	0.00342	106.03	0	0	0	0	1	0	0	-2.9400	-5.3600	2.9400	5.0100	0.0000	0.0000	0.0000	0.0000;
	46924	46925	0.00786	0.347516	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48330	46926	0.001903	0.016263	0.04217	565.62	0	0	0	0	1	0	0	166.0900	19.2200	-165.6000	-19.6100	0.0000	0.0000	0.0000	0.0000;
	46927	47821	0.005451	0.026781	0.00343	111.07	0	0	0	0	1	0	0	-4.9200	-3.9100	4.9300	3.5600	0.0000	0.0000	0.0000	0.0000;
	46928	46929	0.00022	0.001133	0	0	0	0	0	0	1	0	0	7.1900	2.3400	-7.1900	-2.3400	0.0000	0.0000	0.0000	0.0000;
	46930	46928	0.007599	0.041443	0.00715	119.26	0	0	0	0	1	0	0	11.2800	2.3900	-11.2700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	46928	46944	0.010294	0.047751	0.00607	107.57	0	0	0	0	1	0	0	4.0800	0.7400	-4.0800	-1.3600	0.0000	0.0000	0.0000	0.0000;
	46930	46931	0.01086	0.03422	0.00438	135.81	0	0	0	0	1	0	0	42.7000	-21.4800	-42.4600	21.7700	0.0000	0.0000	0.0000	0.0000;
	46941	46930	0.009195	0.032719	0.00606	141.93	0	0	0	0	1	0	0	64.7000	-15.6500	-64.3100	16.4100	0.0000	0.0000	0.0000	0.0000;
	46931	46935	0.014565	0.057211	0.00379	113.74	0	0	0	0	1	0	0	-7.9800	-16.8600	8.0200	16.6500	0.0000	0.0000	0.0000	0.0000;
	46931	46936	0.014831	0.070798	0.01297	135.64	0	0	0	0	1	0	0	43.0100	-6.6800	-42.7500	6.6000	0.0000	0.0000	0.0000	0.0000;
	46933	46934	0.000235	0.001097	0	0	0	0	0	0	1	0	0	-8.7200	-3.2700	8.7200	3.2700	0.0000	0.0000	0.0000	0.0000;
	46936	46934	0.00704	0.03363	0.00268	126.28	0	0	0	0	1	0	0	-22.0500	-0.4900	22.0800	0.3600	0.0000	0.0000	0.0000	0.0000;
	47582	46934	0.028632	0.104511	0.01046	128.82	0	0	0	0	1	0	0	31.0600	3.4800	-30.8000	-3.6300	0.0000	0.0000	0.0000	0.0000;
	46943	46935	0.007258	0.030198	0.00383	121.94	0	0	0	0	1	0	0	15.6700	18.2800	-15.6300	-18.5200	0.0000	0.0000	0.0000	0.0000;
	46936	46937	0.000255	0.001196	0	0	0	0	0	0	1	0	0	12.3700	4.1500	-12.3700	-4.1500	0.0000	0.0000	0.0000	0.0000;
	48054	46936	0.015208	0.055734	0.00891	138.66	0	0	0	0	1	0	0	-52.0100	10.8600	52.4200	-10.2700	0.0000	0.0000	0.0000	0.0000;
	46938	46939	0.000221	0.001159	0	0	0	0	0	0	1	0	0	17.4300	4.3400	-17.4300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	46938	47818	0.003596	0.01401	0.00244	115.72	0	0	0	0	1	0	0	8.2800	-2.5200	-8.2800	2.2700	0.0000	0.0000	0.0000	0.0000;
	46940	46941	0.009615	0.045112	0.00845	151.68	0	0	0	0	1	0	0	88.5900	-10.9300	-87.8600	13.4800	0.0000	0.0000	0.0000	0.0000;
	47816	46940	0.002466	0.010745	0.0014	154.81	0	0	0	0	1	0	0	98.3900	-3.5100	-98.1600	4.3500	0.0000	0.0000	0.0000	0.0000;
	47824	46940	0.00525	0.025258	0.00237	114.38	0	0	0	0	1	0	0	7.8600	-1.2800	-7.8600	1.0500	0.0000	0.0000	0.0000	0.0000;
	46942	46943	0.000276	0.001119	0	0	0	0	0	0	1	0	0	-5.4000	36.8100	5.4000	-36.7900	0.0000	0.0000	0.0000	0.0000;
	46944	46949	0.009574	0.036365	0.00486	108.47	0	0	0	0	1	0	0	-2.8300	0.6900	2.8300	-1.1900	0.0000	0.0000	0.0000	0.0000;
	46945	46948	0.000103	0.003114	0	587.33	0	0	1	0	1	0	0	9.1300	2.9500	-9.1300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	46945	46949	0.000219	0.001032	0	0	0	0	0	0	1	0	0	-9.1300	-2.9500	9.1300	2.9500	0.0000	0.0000	0.0000	0.0000;
	46945	46950	0.000201	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46946	46948	0.001475	0.044424	0	293.67	0	0	1	0	1	0	0	-9.1300	-2.9000	9.1300	2.9400	0.0000	0.0000	0.0000	0.0000;
	46947	46948	0.001475	0.044424	0	293.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48050	46949	0.010605	0.053413	0.00815	120.46	0	0	0	0	1	0	0	11.9800	0.9900	-11.9600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	46952	46951	0.005669	0.024671	0.00311	124.9	0	0	0	0	1	0	0	-10.9400	-1.0300	10.9500	0.7200	0.0000	0.0000	0.0000	0.0000;
	46951	46954	0.012284	0.04015	0.00274	124.94	0	0	0	0	1	0	0	10.8700	-0.3400	-10.8500	0.0900	0.0000	0.0000	0.0000	0.0000;
	46951	48711	0.021415	0.103609	0.01117	139.79	0	0	0	0	1	0	0	-28.3000	-0.7000	28.4600	0.2600	0.0000	0.0000	0.0000	0.0000;
	46952	46953	0.000259	0.001147	0	0	0	0	0	0	1	0	0	6.4800	2.3100	-6.4800	-2.3100	0.0000	0.0000	0.0000	0.0000;
	46952	46961	0.014636	0.071307	0.00521	114.91	0	0	0	0	1	0	0	4.4600	-1.2800	-4.4600	0.7300	0.0000	0.0000	0.0000	0.0000;
	46961	46954	0.00787	0.031819	0.00538	116.03	0	0	0	0	1	0	0	-4.3700	2.2900	4.3700	-2.8600	0.0000	0.0000	0.0000	0.0000;
	46955	46960	0.015727	0.072743	0.00842	107.29	0	0	0	0	1	0	0	3.9700	-6.2500	-3.9600	5.3600	0.0000	0.0000	0.0000	0.0000;
	46955	48247	0.016387	0.059511	0.0064	130.18	0	0	0	0	1	0	0	-17.2900	1.9800	17.3300	-2.5100	0.0000	0.0000	0.0000	0.0000;
	47261	46956	0.014824	0.070749	0.01187	143.88	0	0	0	0	1	0	0	-35.0500	7.3400	35.2300	-7.7300	0.0000	0.0000	0.0000	0.0000;
	46956	48792	0.01105	0.056898	0.00919	159.25	0	0	0	0	1	0	0	-62.9100	-5.1400	63.3200	6.3000	0.0000	0.0000	0.0000	0.0000;
	46957	46958	0.000219	0.00113	0	0	0	0	0	0	1	0	0	21.3200	5.6700	-21.3200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	46957	46960	0.002206	0.010973	0.00084	114.65	0	0	0	0	1	0	0	2.1200	-16.4200	-2.1200	16.3500	0.0000	0.0000	0.0000	0.0000;
	46957	48783	0.003692	0.021664	0.00292	131.68	0	0	0	0	1	0	0	-23.4500	10.7500	23.4700	-10.9300	0.0000	0.0000	0.0000	0.0000;
	46959	46960	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-21.3200	34.6600	21.3200	-34.6400	0.0000	0.0000	0.0000	0.0000;
	46960	46969	0.011717	0.056932	0.00914	137.46	0	0	0	0	1	0	0	-15.2500	12.9300	15.2900	-13.7100	0.0000	0.0000	0.0000	0.0000;
	48783	46961	0.01133	0.048607	0.00371	128.65	0	0	0	0	1	0	0	13.6100	8.1000	-13.5900	-8.3900	0.0000	0.0000	0.0000	0.0000;
	46962	46963	0.008916	0.050309	0.00638	120.64	0	0	0	0	1	0	0	7.8100	-0.1200	-7.8100	-0.5300	0.0000	0.0000	0.0000	0.0000;
	46965	46962	0.010843	0.051286	0.00288	127.1	0	0	0	0	1	0	0	12.1800	2.1700	-12.1700	-2.4000	0.0000	0.0000	0.0000	0.0000;
	46963	48867	0.015201	0.063247	0.01436	106.04	0	0	0	0	1	0	0	2.3800	-0.7500	-2.3800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	46964	46965	0.00022	0.001142	0	0	0	0	0	0	1	0	0	-4.4300	-1.0500	4.4300	1.0500	0.0000	0.0000	0.0000	0.0000;
	46965	48378	0.02476	0.091218	0.0089	131.49	0	0	0	0	1	0	0	-16.6100	-3.2200	16.6800	2.5100	0.0000	0.0000	0.0000	0.0000;
	46966	46967	0.000209	0.001124	0	0	0	0	0	0	1	0	0	-5.7800	-1.9300	5.7800	1.9300	0.0000	0.0000	0.0000	0.0000;
	48353	46967	0.027326	0.095988	0.00906	138.14	0	0	0	0	1	0	0	19.4200	-0.2600	-19.3300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	48711	46967	0.00978	0.039607	0.00384	133.56	0	0	0	0	1	0	0	-13.5300	1.1700	13.5500	-1.5200	0.0000	0.0000	0.0000	0.0000;
	46968	48247	0.012876	0.059443	0.00814	132.4	0	0	0	0	1	0	0	16.5600	-4.4000	-16.5300	3.6700	0.0000	0.0000	0.0000	0.0000;
	46968	48711	0.012914	0.052172	0.00516	135.97	0	0	0	0	1	0	0	-20.3100	3.0700	20.3600	-3.4300	0.0000	0.0000	0.0000	0.0000;
	46969	47237	0.005447	0.021971	0.00207	117.15	0	0	0	0	1	0	0	-2.6400	1.3300	2.6500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	46969	48715	0.006293	0.027134	0.00484	152.27	0	0	0	0	1	0	0	-41.2800	0.7500	41.3800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	46970	46971	0.000222	0.001031	0	0	0	0	0	0	1	0	0	57.2900	7.8300	-57.2800	-7.7900	0.0000	0.0000	0.0000	0.0000;
	46970	46972	0.009409	0.035811	0.00418	139.44	0	0	0	0	1	0	0	27.6600	-2.3700	-27.6000	2.1700	0.0000	0.0000	0.0000	0.0000;
	48378	46970	0.007076	0.026262	0.00592	139.56	0	0	0	0	1	0	0	26.1100	-2.3900	-26.0700	1.9100	0.0000	0.0000	0.0000	0.0000;
	48715	46970	0.002376	0.011548	0.00141	140.57	0	0	0	0	1	0	0	35.1700	28.0200	-35.1300	-27.9600	0.0000	0.0000	0.0000	0.0000;
	46970	48792	0.005267	0.020058	0.00208	150.67	0	0	0	0	1	0	0	-42.6700	21.2600	42.7800	-21.0600	0.0000	0.0000	0.0000	0.0000;
	46970	48940	0.003542	0.017144	0.00253	134.08	0	0	0	0	1	0	0	18.9100	-0.6700	-18.9000	0.4500	0.0000	0.0000	0.0000	0.0000;
	46972	46973	0.003265	0.017912	0.00454	129.33	0	0	0	0	1	0	0	-14.6200	2.4400	14.6300	-2.8900	0.0000	0.0000	0.0000	0.0000;
	47242	46972	0.00679	0.033699	0.0037	126.87	0	0	0	0	1	0	0	-15.9700	7.5500	15.9900	-7.8500	0.0000	0.0000	0.0000	0.0000;
	48940	46972	0.005011	0.023672	0.00179	138.99	0	0	0	0	1	0	0	28.7400	-0.9600	-28.7000	0.9500	0.0000	0.0000	0.0000	0.0000;
	48378	46973	0.010598	0.051338	0.00483	139.63	0	0	0	0	1	0	0	28.1200	0.1000	-28.0400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	46974	46975	0.000288	0.001104	0	0	0	0	0	0	1	0	0	2.5700	0.9000	-2.5700	-0.9000	0.0000	0.0000	0.0000	0.0000;
	46976	46974	0.024129	0.121125	0.00799	134.47	0	0	0	0	1	0	0	22.3700	-1.5200	-22.2600	1.2100	0.0000	0.0000	0.0000	0.0000;
	47005	46974	0.016406	0.077632	0.00838	131.87	0	0	0	0	1	0	0	-19.6400	1.4800	19.7000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	46976	48353	0.024661	0.098761	0.01343	138.79	0	0	0	0	1	0	0	-28.7900	-1.4300	28.9800	0.7100	0.0000	0.0000	0.0000	0.0000;
	46977	46978	0.000292	0.001015	0	0	0	0	0	0	1	0	0	5.4100	1.0000	-5.4100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	46977	46980	0.018725	0.07444	0.00887	150.09	0	0	0	0	1	0	0	-48.0700	2.3600	48.4700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	46977	46996	0.040288	0.231282	0.01809	125.52	0	0	0	0	1	0	0	13.3600	0.6400	-13.3000	-2.2000	0.0000	0.0000	0.0000	0.0000;
	46977	47003	0.043805	0.225101	0.02206	138.89	0	0	0	0	1	0	0	29.2900	-4.0000	-28.9400	3.4200	0.0000	0.0000	0.0000	0.0000;
	46980	46979	0.001182	0.048963	0	209.84	0	0	1	0	1	0	0	-106.2600	-1.0000	106.3800	6.0400	0.0000	0.0000	0.0000	0.0000;
	46979	46981	0.000297	0.001124	0	0	0	0	0	0	1	0	0	15.4000	0.5100	-15.4000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	46979	48352	0.003426	0.029843	0.09511	473.65	0	0	0	0	1	0	0	-58.1400	-3.4900	58.2500	-6.1000	0.0000	0.0000	0.0000	0.0000;
	46979	48890	0.003716	0.029949	0.08397	488.9	0	0	0	0	1	0	0	-63.6400	-3.0500	63.7800	-5.1300	0.0000	0.0000	0.0000	0.0000;
	47004	46980	0.014262	0.081511	0.01025	155.99	0	0	0	0	1	0	0	-57.3500	-1.3600	57.7900	2.7300	0.0000	0.0000	0.0000	0.0000;
	46982	46983	0.000284	0.001082	0	0	0	0	0	0	1	0	0	9.4600	2.0900	-9.4600	-2.0900	0.0000	0.0000	0.0000	0.0000;
	46982	47598	0.028183	0.1031	0.0213	117.32	0	0	0	0	1	0	0	11.4300	0.0700	-11.4000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	47600	46982	0.007151	0.031456	0.00461	123.61	0	0	0	0	1	0	0	20.9200	1.7900	-20.8900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	47002	46984	0.012516	0.050582	0.00625	118.21	0	0	0	0	1	0	0	15.2000	-5.0800	-15.1700	4.5300	0.0000	0.0000	0.0000	0.0000;
	47589	46984	0.020085	0.093504	0.01051	88.57	0	0	0	0	1	0	0	-3.0600	5.5100	3.0700	-6.6000	0.0000	0.0000	0.0000	0.0000;
	46985	46986	0.00028	0.001069	0	0	0	0	0	0	1	0	0	6.5000	1.0100	-6.5000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	46985	47256	0.018198	0.079266	0.01202	98.02	0	0	0	0	1	0	0	1.3900	-6.0500	-1.3900	4.7800	0.0000	0.0000	0.0000	0.0000;
	46985	47257	0.018869	0.084156	0.01465	112.66	0	0	0	0	1	0	0	-7.8900	5.0300	7.9100	-6.5200	0.0000	0.0000	0.0000	0.0000;
	46990	46987	0.014336	0.076461	0.00741	122.77	0	0	0	0	1	0	0	26.7400	-8.2000	-26.6400	7.9700	0.0000	0.0000	0.0000	0.0000;
	46994	46987	0.019486	0.060055	0.00645	132.91	0	0	0	0	1	0	0	-39.3300	15.8100	39.6600	-15.4900	0.0000	0.0000	0.0000	0.0000;
	46987	47000	0.028295	0.125642	0.01301	123.83	0	0	0	0	1	0	0	-18.9900	4.0600	19.0900	-5.0000	0.0000	0.0000	0.0000	0.0000;
	46988	46989	0.014199	0.064167	0.0078	115.91	0	0	0	0	1	0	0	10.4500	-3.4900	-10.4400	2.7300	0.0000	0.0000	0.0000	0.0000;
	46990	46988	0.022714	0.113191	0.01179	128	0	0	0	0	1	0	0	-33.5700	4.5900	33.8100	-4.6200	0.0000	0.0000	0.0000	0.0000;
	46988	47004	0.015764	0.072852	0.00903	137.52	0	0	0	0	1	0	0	-49.5300	5.6000	49.8900	-4.8800	0.0000	0.0000	0.0000	0.0000;
	47256	46989	0.021009	0.106168	0.013	116.4	0	0	0	0	1	0	0	-4.2700	3.4100	4.2700	-4.7700	0.0000	0.0000	0.0000	0.0000;
	46993	46991	0.00578	0.025723	0.00303	109.94	0	0	0	0	1	0	0	-6.1800	19.8800	6.2100	-20.1000	0.0000	0.0000	0.0000	0.0000;
	46991	46994	0.008765	0.033387	0.00463	110.01	0	0	0	0	1	0	0	3.2000	6.4100	-3.1900	-6.8900	0.0000	0.0000	0.0000	0.0000;
	47616	46991	0.017575	0.068958	0.01107	128.09	0	0	0	0	1	0	0	27.4400	-8.4300	-27.3000	7.7600	0.0000	0.0000	0.0000	0.0000;
	46992	46993	0.000268	0.001076	0	0	0	0	0	0	1	0	0	-17.9000	42.6800	17.9000	-42.6600	0.0000	0.0000	0.0000	0.0000;
	46993	46994	0.01705	0.069233	0.00462	93.62	0	0	0	0	1	0	0	-0.6200	10.4600	0.6400	-10.8900	0.0000	0.0000	0.0000	0.0000;
	46993	48238	0.018507	0.079821	0.00954	119.14	0	0	0	0	1	0	0	-11.1000	12.3200	11.1500	-13.1400	0.0000	0.0000	0.0000	0.0000;
	46994	46995	0.000277	0.001031	0	0	0	0	0	0	1	0	0	41.8800	1.9600	-41.8800	-1.9500	0.0000	0.0000	0.0000	0.0000;
	46996	47368	0.015589	0.086972	0.00784	112.62	0	0	0	0	1	0	0	9.0900	0.7800	-9.0800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	46997	47599	0.00497	0.047503	0.15022	481.72	0	0	0	0	1	0	0	49.3500	-5.9600	-49.2400	-9.4200	0.0000	0.0000	0.0000	0.0000;
	46997	48688	0.004375	0.043462	0.11756	505.36	0	0	0	0	1	0	0	-66.4400	1.8000	66.6200	-12.9100	0.0000	0.0000	0.0000	0.0000;
	46998	46999	0.000281	0.001008	0	0	0	0	0	0	1	0	0	7.1500	2.3200	-7.1500	-2.3200	0.0000	0.0000	0.0000	0.0000;
	46998	47004	0.028926	0.11685	0.00991	104.74	0	0	0	0	1	0	0	4.1600	-2.9200	-4.1500	1.8800	0.0000	0.0000	0.0000	0.0000;
	46998	47005	0.020268	0.081779	0.00753	117.81	0	0	0	0	1	0	0	-14.7700	1.8300	14.8100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	47603	46998	0.032833	0.133369	0.01046	110.39	0	0	0	0	1	0	0	-3.4600	0.1200	3.4700	-1.2300	0.0000	0.0000	0.0000	0.0000;
	47001	47000	0.02066	0.088044	0.01138	119.78	0	0	0	0	1	0	0	10.8900	-2.9600	-10.8700	1.8500	0.0000	0.0000	0.0000	0.0000;
	47000	47372	0.023266	0.078758	0.00842	114.92	0	0	0	0	1	0	0	-10.7600	2.5300	10.7900	-3.3400	0.0000	0.0000	0.0000	0.0000;
	47001	48240	0.022068	0.088679	0.01174	122.12	0	0	0	0	1	0	0	-16.1500	2.8900	16.2100	-3.9200	0.0000	0.0000	0.0000	0.0000;
	47002	47003	0.014276	0.058791	0.00669	121.47	0	0	0	0	1	0	0	-21.2000	4.3800	21.2600	-4.8300	0.0000	0.0000	0.0000	0.0000;
	47005	47006	0.000287	0.001079	0	0	0	0	0	0	1	0	0	4.8200	0.9900	-4.8200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	47007	47008	0.006165	0.026333	0.00264	104.56	0	0	0	0	1	0	0	-5.4700	7.6500	5.4700	-7.8800	0.0000	0.0000	0.0000	0.0000;
	47007	47025	0.019487	0.081127	0.01017	114.34	0	0	0	0	1	0	0	15.4200	-16.3800	-15.3200	15.7900	0.0000	0.0000	0.0000	0.0000;
	47010	47008	0.010297	0.047194	0.00537	120.92	0	0	0	0	1	0	0	18.9800	-4.2000	-18.9400	3.8600	0.0000	0.0000	0.0000	0.0000;
	48589	47009	0.00242	0.020801	0.06391	438.72	0	0	0	0	1	0	0	8.8400	10.6200	-8.8400	-17.5200	0.0000	0.0000	0.0000	0.0000;
	47009	48950	0.001648	0.016797	0.03461	393.14	0	0	0	0	1	0	0	-9.0200	0.4300	9.0200	-4.1700	0.0000	0.0000	0.0000	0.0000;
	47010	47011	0.000272	0.001158	0	0	0	0	0	0	1	0	0	13.4700	0.4700	-13.4700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	48381	47010	0.020937	0.056962	0.00639	126.38	0	0	0	0	1	0	0	28.6600	-4.3300	-28.4800	4.2000	0.0000	0.0000	0.0000	0.0000;
	47012	47013	0.000251	0.001192	0	0	0	0	0	0	1	0	0	6.7200	0.5900	-6.7200	-0.5900	0.0000	0.0000	0.0000	0.0000;
	47012	47187	0.016993	0.066105	0.01246	118.69	0	0	0	0	1	0	0	19.3200	-13.2300	-19.2400	12.2200	0.0000	0.0000	0.0000	0.0000;
	47343	47012	0.023355	0.102065	0.00976	120.02	0	0	0	0	1	0	0	16.0800	-11.7500	-16.0000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47012	48212	0.051771	0.265325	0.02382	110.79	0	0	0	0	1	0	0	-10.0500	1.5500	10.1000	-3.8100	0.0000	0.0000	0.0000	0.0000;
	47161	47014	0.020497	0.070547	0.00477	134.66	0	0	0	0	1	0	0	-48.9400	2.5700	49.4300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	47171	47014	0.021039	0.095545	0.00948	137.55	0	0	0	0	1	0	0	58.7300	3.7000	-58.0400	-1.6000	0.0000	0.0000	0.0000	0.0000;
	47015	47016	0.00025	0.001111	0	0	0	0	0	0	1	0	0	7.0300	2.6000	-7.0300	-2.6000	0.0000	0.0000	0.0000	0.0000;
	47015	47150	0.012332	0.056319	0.01388	132.33	0	0	0	0	1	0	0	43.9400	-10.8100	-43.7000	10.4200	0.0000	0.0000	0.0000	0.0000;
	47015	47181	0.022015	0.110907	0.01897	135.55	0	0	0	0	1	0	0	-50.9700	8.2200	51.5200	-7.4300	0.0000	0.0000	0.0000	0.0000;
	47027	47017	0.015884	0.061206	0.0039	119.35	0	0	0	0	1	0	0	12.0600	-2.7200	-12.0300	2.4000	0.0000	0.0000	0.0000	0.0000;
	47042	47017	0.015697	0.074529	0.00596	112.41	0	0	0	0	1	0	0	-4.7700	4.1800	4.7700	-4.7700	0.0000	0.0000	0.0000	0.0000;
	47018	47019	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-14.5600	-4.1000	14.5600	4.1000	0.0000	0.0000	0.0000	0.0000;
	47020	47019	0.006295	0.025509	0.00341	125.38	0	0	0	0	1	0	0	-29.3700	25.0200	29.4600	-25.0100	0.0000	0.0000	0.0000	0.0000;
	47021	47019	0.005527	0.019834	0.002	132.67	0	0	0	0	1	0	0	44.1500	-20.6600	-44.0200	20.9000	0.0000	0.0000	0.0000	0.0000;
	47020	47154	0.006717	0.030715	0.00686	118.18	0	0	0	0	1	0	0	16.8300	-28.2200	-16.7600	27.8000	0.0000	0.0000	0.0000	0.0000;
	47021	47022	0.000258	0.001195	0	0	0	0	0	0	1	0	0	12.2900	2.8300	-12.2900	-2.8300	0.0000	0.0000	0.0000	0.0000;
	47021	47044	0.043898	0.173294	0.01553	113.9	0	0	0	0	1	0	0	-16.1600	-7.9700	16.3000	6.8400	0.0000	0.0000	0.0000	0.0000;
	47166	47021	0.014966	0.068315	0.00664	137.37	0	0	0	0	1	0	0	40.6100	-24.9600	-40.2800	25.8000	0.0000	0.0000	0.0000	0.0000;
	47023	47024	0.000273	0.001106	0	0	0	0	0	0	1	0	0	-7.6500	-1.6400	7.6500	1.6400	0.0000	0.0000	0.0000	0.0000;
	47025	47024	0.009253	0.043981	0.00387	101.93	0	0	0	0	1	0	0	-1.3200	-4.1000	1.3200	3.7200	0.0000	0.0000	0.0000	0.0000;
	47024	47036	0.017355	0.077031	0.00626	115.61	0	0	0	0	1	0	0	-8.9600	-5.3600	8.9800	4.8200	0.0000	0.0000	0.0000	0.0000;
	47025	47026	0.014778	0.055173	0.00774	107.09	0	0	0	0	1	0	0	8.9900	-14.3400	-8.9400	13.7300	0.0000	0.0000	0.0000	0.0000;
	47026	47079	0.025925	0.078068	0.01373	107.59	0	0	0	0	1	0	0	-2.3800	3.8500	2.3800	-5.2000	0.0000	0.0000	0.0000	0.0000;
	47026	47166	0.008557	0.040814	0.00633	109.03	0	0	0	0	1	0	0	0.0100	-19.0800	0.0200	18.5900	0.0000	0.0000	0.0000	0.0000;
	47035	47027	0.01406	0.078068	0.00761	132.64	0	0	0	0	1	0	0	-38.5000	-5.7600	38.7100	6.1100	0.0000	0.0000	0.0000	0.0000;
	48720	47027	0.010298	0.053243	0.01073	139.39	0	0	0	0	1	0	0	60.7100	5.2800	-60.3500	-4.5600	0.0000	0.0000	0.0000	0.0000;
	47029	47028	0.010363	0.048428	0.00782	128.64	0	0	0	0	1	0	0	-25.3000	-9.8700	25.3700	9.4000	0.0000	0.0000	0.0000	0.0000;
	47028	47173	0.048111	0.185851	0.01905	118.99	0	0	0	0	1	0	0	17.1900	-9.8200	-17.0200	8.4800	0.0000	0.0000	0.0000	0.0000;
	47028	47175	0.036685	0.1597	0.01798	107.55	0	0	0	0	1	0	0	9.6400	0.6500	-9.6000	-2.3700	0.0000	0.0000	0.0000	0.0000;
	47028	48720	0.016522	0.068009	0.00543	144.44	0	0	0	0	1	0	0	-63.2900	-0.7000	63.9200	2.7400	0.0000	0.0000	0.0000	0.0000;
	47029	47032	0.020866	0.091159	0.00922	121.53	0	0	0	0	1	0	0	-27.2200	7.9600	27.3900	-8.1800	0.0000	0.0000	0.0000	0.0000;
	47033	47029	0.009543	0.044405	0.00351	133.37	0	0	0	0	1	0	0	-39.4600	-0.3300	39.6000	0.6500	0.0000	0.0000	0.0000	0.0000;
	47030	47031	0.000257	0.001109	0	0	0	0	0	0	1	0	0	13.8000	1.7400	-13.8000	-1.7300	0.0000	0.0000	0.0000	0.0000;
	47032	47030	0.009054	0.036108	0.00435	132.53	0	0	0	0	1	0	0	-42.7600	3.7300	42.9200	-3.5200	0.0000	0.0000	0.0000	0.0000;
	47033	47034	0.000207	0.001025	0	0	0	0	0	0	1	0	0	13.0500	4.0500	-13.0500	-4.0500	0.0000	0.0000	0.0000	0.0000;
	47035	47033	0.008253	0.034561	0.00521	128.24	0	0	0	0	1	0	0	32.1400	3.9400	-32.0600	-4.1200	0.0000	0.0000	0.0000	0.0000;
	47038	47033	0.006951	0.031927	0.00919	140.82	0	0	0	0	1	0	0	-58.2300	-0.2500	58.4600	0.3900	0.0000	0.0000	0.0000	0.0000;
	47036	47038	0.011415	0.054651	0.0063	139.15	0	0	0	0	1	0	0	-52.7700	3.1800	53.0900	-2.2900	0.0000	0.0000	0.0000	0.0000;
	47036	47119	0.039045	0.181532	0.0147	128.52	0	0	0	0	1	0	0	36.2100	-11.0500	-35.6500	12.1300	0.0000	0.0000	0.0000	0.0000;
	47037	47038	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-5.1400	-2.5400	5.1400	2.5400	0.0000	0.0000	0.0000	0.0000;
	47039	47040	0.020779	0.063638	0.00395	121.51	0	0	0	0	1	0	0	22.4700	-12.2700	-22.3400	12.2500	0.0000	0.0000	0.0000	0.0000;
	47046	47039	0.016582	0.078362	0.00552	122.53	0	0	0	0	1	0	0	-26.1200	14.7500	26.2600	-14.6600	0.0000	0.0000	0.0000	0.0000;
	48028	47039	0.021806	0.094205	0.00943	140.13	0	0	0	0	1	0	0	60.0300	-20.8500	-59.1800	23.5600	0.0000	0.0000	0.0000	0.0000;
	47040	47046	0.007498	0.034034	0.00366	116.45	0	0	0	0	1	0	0	14.6400	-15.2000	-14.6100	14.9600	0.0000	0.0000	0.0000	0.0000;
	47041	47042	0.000225	0.001192	0	0	0	0	0	0	1	0	0	-10.4300	-0.6100	10.4300	0.6100	0.0000	0.0000	0.0000	0.0000;
	47042	47186	0.007281	0.035784	0.00458	94.69	0	0	0	0	1	0	0	-5.6700	-4.7900	5.6700	4.3300	0.0000	0.0000	0.0000	0.0000;
	47186	47043	0.010333	0.046149	0.0079	108.22	0	0	0	0	1	0	0	-12.7000	-5.3200	12.7200	4.5600	0.0000	0.0000	0.0000	0.0000;
	47043	47187	0.019818	0.072329	0.00846	104.43	0	0	0	0	1	0	0	0.9100	-9.1300	-0.9000	8.2800	0.0000	0.0000	0.0000	0.0000;
	47043	47335	0.04054	0.202294	0.02288	115.89	0	0	0	0	1	0	0	-16.7000	4.2300	16.8200	-6.0700	0.0000	0.0000	0.0000	0.0000;
	47046	47044	0.00992	0.043609	0.00458	125.6	0	0	0	0	1	0	0	33.1800	-32.5600	-32.9800	32.9600	0.0000	0.0000	0.0000	0.0000;
	47044	47122	0.012134	0.05241	0.00592	101.87	0	0	0	0	1	0	0	6.3000	39.5400	-6.1200	-39.3700	0.0000	0.0000	0.0000	0.0000;
	47045	47046	0.000229	0.001058	0	0	0	0	0	0	1	0	0	-7.5400	-2.8500	7.5400	2.8500	0.0000	0.0000	0.0000	0.0000;
	47047	47048	0.010348	0.049477	0.00396	120.54	0	0	0	0	1	0	0	8.9900	-1.4000	-8.9800	1.0600	0.0000	0.0000	0.0000	0.0000;
	47047	47305	0.026218	0.120318	0.0212	126.49	0	0	0	0	1	0	0	-19.7500	-0.7500	19.8500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	47048	47061	0.030634	0.113995	0.01469	133.39	0	0	0	0	1	0	0	-41.8900	-1.2800	42.4500	1.9100	0.0000	0.0000	0.0000	0.0000;
	47048	47311	0.011409	0.061102	0.00656	135.66	0	0	0	0	1	0	0	40.1500	-2.3100	-39.9600	2.7000	0.0000	0.0000	0.0000	0.0000;
	47050	47049	0.001635	0.047735	0	265.13	0	0	1.0125	0	1	0	0	24.2600	-6.4400	-24.2500	6.7200	0.0000	0.0000	0.0000	0.0000;
	47049	47051	0.000281	0.001145	0	0	0	0	0	0	1	0	0	24.2500	-6.7200	-24.2400	6.7200	0.0000	0.0000	0.0000	0.0000;
	47050	52213	0.022503	0.048651	0.01744	78.21	0	0	0	0	1	0	0	-30.1000	5.8500	30.3000	-7.3300	0.0000	0.0000	0.0000	0.0000;
	48106	47051	0.019801	0.09322	0.01508	144.89	0	0	0	0	1	0	0	-67.1400	5.2200	68.0000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	47051	54372	0.011166	0.045542	0.00295	134.16	0	0	0	0	1	0	0	-43.7600	-3.9400	43.9600	4.4400	0.0000	0.0000	0.0000	0.0000;
	47052	47055	0.002249	0.098687	0	243.7	0	0	1	0	1	0	0	-68.0800	1.8200	68.1800	2.4100	0.0000	0.0000	0.0000	0.0000;
	47052	47056	0.000234	0.00103	0	0	0	0	0	0	1	0	0	68.0800	-25.9200	-68.0700	25.9700	0.0000	0.0000	0.0000	0.0000;
	47053	47055	-0.000624	-0.02736	0	143.7	0	0	1	0	1	0	0	68.1500	1.2400	-68.1800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	47053	47518	0.030801	0.19371	0.1243	222.44	0	0	0	0	1	0	0	-1.1200	-8.4000	1.1200	-5.1100	0.0000	0.0000	0.0000	0.0000;
	54371	47053	0.00812	0.049819	0.04626	284.21	0	0	0	0	1	0	0	86.4000	-7.6100	-85.8400	6.0000	0.0000	0.0000	0.0000	0.0000;
	47054	47055	0.00972	0.426512	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47056	48673	0.006569	0.054509	0.07881	447.79	0	0	0	0	1	0	0	68.0700	-25.9700	-67.7600	19.9500	0.0000	0.0000	0.0000	0.0000;
	47058	47057	0.001014	0.03007	0	292.47	0	0	1.0125	0	1	0	0	64.2300	-20.6500	-64.1900	21.9400	0.0000	0.0000	0.0000	0.0000;
	47057	47059	0.000271	0.001038	0	0	0	0	0	0	1	0	0	8.6200	2.1900	-8.6200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	47057	47298	0.03303	0.12659	0.00962	139.93	0	0	0	0	1	0	0	55.5700	7.3700	-54.6000	-4.6600	0.0000	0.0000	0.0000	0.0000;
	47058	52218	0.044986	0.105009	0.01189	79.06	0	0	0	0	1	0	0	-43.1000	11.5800	43.9300	-10.9400	0.0000	0.0000	0.0000	0.0000;
	47058	52739	0.072138	0.13567	0.00384	68.52	0	0	0	0	1	0	0	-21.1300	9.0800	21.4800	-8.8300	0.0000	0.0000	0.0000	0.0000;
	48105	47060	0.018333	0.094141	0.01177	127.41	0	0	0	0	1	0	0	30.0700	-5.2800	-29.9100	4.8800	0.0000	0.0000	0.0000	0.0000;
	47060	48649	0.014719	0.07173	0.00794	124.13	0	0	0	0	1	0	0	24.5000	-5.4500	-24.4100	5.0500	0.0000	0.0000	0.0000	0.0000;
	47061	47062	0.00023	0.001063	0	0	0	0	0	0	1	0	0	5.6400	0.7200	-5.6400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	47298	47061	0.020116	0.095781	0.00859	136.42	0	0	0	0	1	0	0	48.5600	3.9900	-48.0900	-2.6300	0.0000	0.0000	0.0000	0.0000;
	47063	47142	0.009724	0.045116	0.00515	137.92	0	0	0	0	1	0	0	-42.9300	2.5500	43.1100	-2.2200	0.0000	0.0000	0.0000	0.0000;
	47157	47063	0.017767	0.070159	0.01137	132.76	0	0	0	0	1	0	0	-28.5100	7.7700	28.6700	-8.2600	0.0000	0.0000	0.0000	0.0000;
	47141	47064	0.021451	0.094253	0.00742	127.28	0	0	0	0	1	0	0	-25.4700	12.0000	25.6400	-11.9500	0.0000	0.0000	0.0000	0.0000;
	47064	47544	0.019141	0.093115	0.00507	133.56	0	0	0	0	1	0	0	-36.0200	7.1100	36.2900	-6.3100	0.0000	0.0000	0.0000	0.0000;
	47065	47066	0.000208	0.001082	0	0	0	0	0	0	1	0	0	5.4900	1.6800	-5.4900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	47065	47326	0.010257	0.053341	0.00833	142.9	0	0	0	0	1	0	0	-77.8500	17.7700	78.4600	-15.4800	0.0000	0.0000	0.0000	0.0000;
	47997	47065	0.010259	0.040002	0.00325	141.57	0	0	0	0	1	0	0	-71.8200	21.2000	72.3600	-19.4500	0.0000	0.0000	0.0000	0.0000;
	47067	47068	0.007499	0.030584	0.00476	146.96	0	0	0	0	1	0	0	-105.5400	0.7500	106.3400	2.0100	0.0000	0.0000	0.0000	0.0000;
	47145	47067	0.006061	0.029861	0.00323	135.23	0	0	0	0	1	0	0	-61.8500	14.1800	62.0900	-13.3700	0.0000	0.0000	0.0000	0.0000;
	47067	47146	0.005688	0.029896	0.00253	130.76	0	0	0	0	1	0	0	34.4600	11.4200	-34.3800	-11.3100	0.0000	0.0000	0.0000	0.0000;
	47068	47096	0.01042	0.038624	0.00401	151.99	0	0	0	0	1	0	0	-90.9500	-2.8100	91.7600	5.3900	0.0000	0.0000	0.0000	0.0000;
	47068	47096	0.01042	0.038624	0.00401	151.99	0	0	0	0	1	0	0	-90.9500	-2.8100	91.7600	5.3900	0.0000	0.0000	0.0000	0.0000;
	47068	47159	0.019062	0.066539	0.01587	137.69	0	0	0	0	1	0	0	58.7100	-1.1200	-58.1000	1.6100	0.0000	0.0000	0.0000	0.0000;
	47069	47070	0.000231	0.001021	0	0	0	0	0	0	1	0	0	10.4000	0.5500	-10.4000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	47069	47147	0.008092	0.035402	0.00606	98.97	0	0	0	0	1	0	0	-12.2400	20.9600	12.2900	-21.4000	0.0000	0.0000	0.0000	0.0000;
	47069	48480	0.006307	0.028552	0.00247	113.03	0	0	0	0	1	0	0	1.8400	-21.5100	-1.8200	21.3700	0.0000	0.0000	0.0000	0.0000;
	47071	47376	0.012749	0.060368	0.00979	120.7	0	0	0	0	1	0	0	32.7900	13.5300	-32.6300	-13.8100	0.0000	0.0000	0.0000	0.0000;
	47071	48480	0.015647	0.058406	0.00555	127.53	0	0	0	0	1	0	0	-43.1900	-16.2000	43.5000	16.7900	0.0000	0.0000	0.0000	0.0000;
	47072	47073	0.000288	0.001021	0	0	0	0	0	0	1	0	0	19.3400	2.5700	-19.3400	-2.5700	0.0000	0.0000	0.0000	0.0000;
	47072	47118	0.010782	0.040572	0.00428	127.46	0	0	0	0	1	0	0	-31.8300	7.4400	31.9400	-7.4600	0.0000	0.0000	0.0000	0.0000;
	47389	47072	0.012225	0.05113	0.00732	113.21	0	0	0	0	1	0	0	-12.4600	9.3900	12.4900	-10.0200	0.0000	0.0000	0.0000	0.0000;
	47074	47075	0.000292	0.001087	0	0	0	0	0	0	1	0	0	-23.5800	-3.5800	23.5800	3.5900	0.0000	0.0000	0.0000	0.0000;
	47075	47100	0.005023	0.022386	0.00249	137.76	0	0	0	0	1	0	0	-53.9900	-34.4700	54.1900	35.0900	0.0000	0.0000	0.0000	0.0000;
	47075	48661	0.004184	0.014388	0.00105	128.7	0	0	0	0	1	0	0	30.4100	30.8800	-30.3400	-30.7300	0.0000	0.0000	0.0000	0.0000;
	47077	47076	0.002093	0.095549	0	247.69	0	0	1.025	0	1	0	0	-115.8500	-18.0500	116.1200	30.7200	0.0000	0.0000	0.0000	0.0000;
	47077	47076	0.002093	0.095549	0	247.69	0	0	1.025	0	1	0	0	-115.8500	-18.0500	116.1200	30.7200	0.0000	0.0000	0.0000	0.0000;
	47077	47076	0.002093	0.095549	0	247.69	0	0	1.025	0	1	0	0	-115.8500	-18.0500	116.1200	30.7200	0.0000	0.0000	0.0000	0.0000;
	47076	47078	0.0002	0.001033	0	0	0	0	0	0	1	0	0	57.5800	17.1600	-57.5800	-17.1200	0.0000	0.0000	0.0000	0.0000;
	47076	48417	0.001207	0.011702	0.02433	539.97	0	0	0	0	1	0	0	-182.1500	58.2700	182.5600	-56.9600	0.0000	0.0000	0.0000	0.0000;
	48514	47076	0.00296	0.028085	0.04653	473.27	0	0	0	0	1	0	0	-65.5200	0.3500	65.6400	-4.3000	0.0000	0.0000	0.0000	0.0000;
	47076	48914	0.001411	0.012286	0.04959	600.45	0	0	0	0	1	0	0	-289.4400	73.3600	290.6000	-68.6300	0.0000	0.0000	0.0000	0.0000;
	47096	47077	0.002502	0.010278	0.00155	157.77	0	0	0	0	1	0	0	-80.5500	-7.0100	80.7000	7.4600	0.0000	0.0000	0.0000	0.0000;
	47096	47077	0.002502	0.010278	0.00155	157.77	0	0	0	0	1	0	0	-80.5500	-7.0100	80.7000	7.4600	0.0000	0.0000	0.0000	0.0000;
	47096	47077	0.002502	0.010278	0.00155	157.77	0	0	0	0	1	0	0	-80.5500	-7.0100	80.7000	7.4600	0.0000	0.0000	0.0000	0.0000;
	47105	47077	0.004185	0.021895	0.00228	148.09	0	0	0	0	1	0	0	-104.9700	-29.5700	105.4400	31.7600	0.0000	0.0000	0.0000	0.0000;
	47079	47080	0.000238	0.00113	0	0	0	0	0	0	1	0	0	18.9400	11.0700	-18.9400	-11.0700	0.0000	0.0000	0.0000	0.0000;
	47079	47121	0.015303	0.069655	0.01368	122.97	0	0	0	0	1	0	0	-21.3300	-5.8700	21.4000	4.8400	0.0000	0.0000	0.0000	0.0000;
	47081	47082	0.000234	0.001051	0	0	0	0	0	0	1	0	0	40.8000	15.7300	-40.8000	-15.7100	0.0000	0.0000	0.0000	0.0000;
	47081	47084	0.004455	0.021595	0.00194	130.17	0	0	0	0	1	0	0	-33.9100	11.6900	33.9600	-11.6200	0.0000	0.0000	0.0000	0.0000;
	47101	47081	0.005684	0.019331	0.0019	105.45	0	0	0	0	1	0	0	6.9400	27.3700	-6.8900	-27.4200	0.0000	0.0000	0.0000	0.0000;
	47102	47083	0.004672	0.018948	0.00186	142.33	0	0	0	0	1	0	0	-76.0000	-23.4000	76.2900	24.3800	0.0000	0.0000	0.0000	0.0000;
	47083	48839	0.001069	0.004646	0.00054	148.26	0	0	0	0	1	0	0	-58.5400	-14.0100	58.5800	14.1100	0.0000	0.0000	0.0000	0.0000;
	47083	48839	0.001069	0.004646	0.00054	148.26	0	0	0	0	1	0	0	-58.5400	-14.0100	58.5800	14.1100	0.0000	0.0000	0.0000	0.0000;
	47084	47085	0.000285	0.001068	0	0	0	0	0	0	1	0	0	34.3700	9.6100	-34.3700	-9.6000	0.0000	0.0000	0.0000	0.0000;
	47084	47090	0.002457	0.013087	0.00164	141.56	0	0	0	0	1	0	0	-68.3400	2.0000	68.4500	-1.5800	0.0000	0.0000	0.0000	0.0000;
	47086	48607	0.005189	0.017147	0.0029	140.78	0	0	0	0	1	0	0	-66.9500	-19.2500	67.1900	19.7300	0.0000	0.0000	0.0000	0.0000;
	47086	48869	0.000803	0.003163	0.00022	131.02	0	0	0	0	1	0	0	37.1200	15.9100	-37.1100	-15.8800	0.0000	0.0000	0.0000	0.0000;
	47103	47087	0.006451	0.023574	0.00207	104.66	0	0	0	0	1	0	0	-1.5500	27.0700	1.5900	-27.1200	0.0000	0.0000	0.0000	0.0000;
	47087	48839	0.005552	0.026109	0.00358	126.78	0	0	0	0	1	0	0	-28.3100	22.7900	28.3800	-22.8300	0.0000	0.0000	0.0000	0.0000;
	47088	47089	0.000244	0.001114	0	0	0	0	0	0	1	0	0	15.9200	8.2300	-15.9200	-8.2300	0.0000	0.0000	0.0000	0.0000;
	47110	47088	0.003704	0.015822	0.00177	121.58	0	0	0	0	1	0	0	-21.7000	4.4200	21.7100	-4.5200	0.0000	0.0000	0.0000	0.0000;
	47088	47133	0.008444	0.03827	0.00355	130.65	0	0	0	0	1	0	0	-37.6300	-3.7200	37.7500	3.9000	0.0000	0.0000	0.0000	0.0000;
	47090	48839	0.003668	0.019672	0.00312	146.61	0	0	0	0	1	0	0	-89.0000	-5.8100	89.2900	7.0100	0.0000	0.0000	0.0000	0.0000;
	47106	47091	0.003606	0.019912	0.0023	106.15	0	0	0	0	1	0	0	2.9200	8.4700	-2.9200	-8.6800	0.0000	0.0000	0.0000	0.0000;
	47091	47108	0.006799	0.034616	0.00499	119.52	0	0	0	0	1	0	0	17.2000	-3.8700	-17.1800	3.4900	0.0000	0.0000	0.0000	0.0000;
	47157	47091	0.009691	0.027535	0.00231	135.51	0	0	0	0	1	0	0	38.6800	-7.8000	-38.5300	8.0100	0.0000	0.0000	0.0000	0.0000;
	47091	47158	0.014569	0.062657	0.00413	121.91	0	0	0	0	1	0	0	-24.0000	1.2500	24.0800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	47092	47094	0.003984	0.017572	0.0019	143.86	0	0	0	0	1	0	0	-85.8200	-13.2300	86.1200	14.3800	0.0000	0.0000	0.0000	0.0000;
	47108	47092	0.007405	0.030595	0.00297	121.36	0	0	0	0	1	0	0	-25.4000	-1.9500	25.4400	1.8600	0.0000	0.0000	0.0000	0.0000;
	48914	47093	0.001365	0.013299	0.0951	482.92	0	0	0	0	1	0	0	166.6600	-35.4600	-166.2900	28.7100	0.0000	0.0000	0.0000	0.0000;
	47094	47095	0.000249	0.001102	0	0	0	0	0	0	1	0	0	24.7900	1.0200	-24.7800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	47102	47094	0.007345	0.028035	0.00275	138.13	0	0	0	0	1	0	0	60.3600	21.3900	-60.0600	-20.5400	0.0000	0.0000	0.0000	0.0000;
	47094	47110	0.005684	0.02696	0.00346	134.94	0	0	0	0	1	0	0	-50.8500	5.1400	51.0000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	47096	47097	0.000262	0.001127	0	0	0	0	0	0	1	0	0	58.1300	10.2500	-58.1200	-10.2200	0.0000	0.0000	0.0000	0.0000;
	47098	47108	0.004301	0.01888	0.00368	111.5	0	0	0	0	1	0	0	-12.7700	7.2500	12.7800	-7.5700	0.0000	0.0000	0.0000	0.0000;
	48491	47098	0.005633	0.02703	0.00267	120.72	0	0	0	0	1	0	0	17.4000	15.7300	-17.3700	-15.8500	0.0000	0.0000	0.0000	0.0000;
	48491	47099	0.00268	0.010416	0.0008	113.03	0	0	0	0	1	0	0	-7.7000	-10.8000	7.7100	10.7300	0.0000	0.0000	0.0000	0.0000;
	48661	47099	0.005678	0.024402	0.00172	135.57	0	0	0	0	1	0	0	46.5300	38.9700	-46.3300	-38.2600	0.0000	0.0000	0.0000	0.0000;
	47100	47105	0.002729	0.012999	0.00234	146.64	0	0	0	0	1	0	0	-92.2500	-28.3900	92.4900	29.2900	0.0000	0.0000	0.0000	0.0000;
	47143	47100	0.010615	0.046607	0.00342	121.36	0	0	0	0	1	0	0	-22.9900	11.8300	23.0600	-11.8900	0.0000	0.0000	0.0000	0.0000;
	47101	47123	0.005163	0.025191	0.00298	134.22	0	0	0	0	1	0	0	43.3100	-15.7200	-43.2100	15.9200	0.0000	0.0000	0.0000	0.0000;
	48869	47101	0.00536	0.023319	0.00272	141.84	0	0	0	0	1	0	0	72.3000	15.7200	-72.0200	-14.7900	0.0000	0.0000	0.0000	0.0000;
	47103	47104	0.000244	0.001068	0	0	0	0	0	0	1	0	0	34.2500	3.8800	-34.2500	-3.8700	0.0000	0.0000	0.0000	0.0000;
	48607	47103	0.003121	0.013144	0.00137	127.76	0	0	0	0	1	0	0	32.7700	31.0500	-32.7100	-30.9500	0.0000	0.0000	0.0000	0.0000;
	47106	47122	0.033627	0.140258	0.01066	113.81	0	0	0	0	1	0	0	-18.9000	-13.0700	19.0800	12.7200	0.0000	0.0000	0.0000	0.0000;
	47123	47107	0.007522	0.037845	0.00707	130.07	0	0	0	0	1	0	0	33.5000	-18.3800	-33.4000	18.1600	0.0000	0.0000	0.0000	0.0000;
	47107	47150	0.00795	0.029788	0.00672	118.64	0	0	0	0	1	0	0	13.7800	-19.8200	-13.7400	19.2700	0.0000	0.0000	0.0000	0.0000;
	47108	47109	0.000245	0.001157	0	0	0	0	0	0	1	0	0	29.8000	6.0300	-29.8000	-6.0200	0.0000	0.0000	0.0000	0.0000;
	47137	47110	0.002505	0.011342	0.00136	135.89	0	0	0	0	1	0	0	53.3500	4.0700	-53.2800	-3.8800	0.0000	0.0000	0.0000	0.0000;
	47111	47114	0.000141	0.00401	0	498.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47111	47115	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-19.3000	-5.6300	19.3000	5.6400	0.0000	0.0000	0.0000	0.0000;
	47111	47116	0.000236	0.001119	0	0	0	0	0	0	1	0	0	19.3000	5.6300	-19.3000	-5.6300	0.0000	0.0000	0.0000	0.0000;
	47112	47114	0.001515	0.04322	0	249.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47113	47114	0.001515	0.04322	0	249.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47135	47115	0.0043	0.020518	0.003	121.02	0	0	0	0	1	0	0	19.8100	-3.3400	-19.7900	3.1200	0.0000	0.0000	0.0000	0.0000;
	47115	47137	0.002521	0.012705	0.00192	112.99	0	0	0	0	1	0	0	-9.2400	2.9300	9.2400	-3.1200	0.0000	0.0000	0.0000	0.0000;
	47115	47166	0.014959	0.053044	0.00888	114.65	0	0	0	0	1	0	0	9.7300	-11.7000	-9.7000	10.9200	0.0000	0.0000	0.0000	0.0000;
	47117	47118	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-13.8700	-3.1100	13.8700	3.1100	0.0000	0.0000	0.0000	0.0000;
	47118	47119	0.008771	0.041292	0.00558	120.26	0	0	0	0	1	0	0	-24.6300	15.2700	24.7000	-15.4900	0.0000	0.0000	0.0000	0.0000;
	47146	47118	0.007504	0.031026	0.00337	123.69	0	0	0	0	1	0	0	21.2200	10.7400	-21.1800	-10.9200	0.0000	0.0000	0.0000	0.0000;
	47119	47120	0.000298	0.001109	0	0	0	0	0	0	1	0	0	10.9500	3.3700	-10.9500	-3.3600	0.0000	0.0000	0.0000	0.0000;
	47121	47128	0.011161	0.058669	0.00522	129.21	0	0	0	0	1	0	0	-29.7000	-6.5400	29.8000	6.5500	0.0000	0.0000	0.0000	0.0000;
	47122	47354	0.016829	0.084864	0.01485	123.99	0	0	0	0	1	0	0	-25.0700	23.0700	25.2600	-23.6000	0.0000	0.0000	0.0000	0.0000;
	47123	47124	0.000273	0.001198	0	0	0	0	0	0	1	0	0	9.7000	2.4600	-9.7000	-2.4600	0.0000	0.0000	0.0000	0.0000;
	47125	47145	0.010923	0.050591	0.00491	129.8	0	0	0	0	1	0	0	-48.4200	15.1000	48.6900	-14.3700	0.0000	0.0000	0.0000	0.0000;
	47125	47147	0.006223	0.029723	0.00274	124.09	0	0	0	0	1	0	0	38.7200	-18.2900	-38.6100	18.5200	0.0000	0.0000	0.0000	0.0000;
	47127	47126	0.000155	0.013991	0	960.79	0	0	1.0125	0	1	0	0	-455.9500	-69.7200	456.2700	98.0100	0.0000	0.0000	0.0000	0.0000;
	47126	47132	0.000232	0.001017	0	0	0	0	0	0	1	0	0	-456.2700	-142.0800	456.7600	144.2400	0.0000	0.0000	0.0000	0.0000;
	47127	47130	0.000763	0.033316	0	567.27	0	0	1	0	1	0	0	375.7800	89.1100	-374.7300	-43.0600	0.0000	0.0000	0.0000	0.0000;
	47127	47131	0.000221	0.001127	0	0	0	0	0	0	1	0	0	80.1700	-19.3900	-80.1600	19.4600	0.0000	0.0000	0.0000	0.0000;
	47128	47130	0.000148	0.006464	0	442.27	0	0	1	0	1	0	0	-374.5200	-34.1200	374.7300	43.0600	0.0000	0.0000	0.0000	0.0000;
	47133	47128	0.00362	0.017447	0.0017	162.05	0	0	0	0	1	0	0	-92.3700	-10.5600	92.6700	11.8800	0.0000	0.0000	0.0000	0.0000;
	47135	47128	0.008177	0.031704	0.00439	143.25	0	0	0	0	1	0	0	-78.4200	-3.9400	78.9200	5.4300	0.0000	0.0000	0.0000	0.0000;
	47128	47137	0.007226	0.035583	0.00486	154.68	0	0	0	0	1	0	0	79.0400	8.0500	-78.5900	-6.3500	0.0000	0.0000	0.0000	0.0000;
	47128	47163	0.010869	0.04332	0.00485	146.55	0	0	0	0	1	0	0	61.4900	-7.4800	-61.0800	8.6100	0.0000	0.0000	0.0000	0.0000;
	47129	47130	0.005636	0.246219	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48417	47131	0.001754	0.01464	0.04512	566.99	0	0	0	0	1	0	0	-231.0100	29.8600	231.8900	-27.3500	0.0000	0.0000	0.0000	0.0000;
	47131	48914	0.000787	0.007233	0.0866	555.61	0	0	0	0	1	0	0	271.3600	-32.2200	-270.8200	27.8600	0.0000	0.0000	0.0000	0.0000;
	48950	47131	0.001612	0.013201	0.08261	616.85	0	0	0	0	1	0	0	425.8000	-26.9000	-423.1000	40.1100	0.0000	0.0000	0.0000	0.0000;
	48441	47132	0.000695	0.011005	0.93699	2581.76	0	0	0	0	1	0	0	745.7800	-14.7700	-742.2400	-31.1600	0.0000	0.0000	0.0000	0.0000;
	48594	47132	0.000317	0.005526	0.60108	2340.59	0	0	0	0	1	0	0	-285.2200	52.2900	285.4800	-113.0800	0.0000	0.0000	0.0000	0.0000;
	47133	47134	0.000203	0.001152	0	0	0	0	0	0	1	0	0	16.0100	2.9100	-16.0100	-2.9100	0.0000	0.0000	0.0000	0.0000;
	47133	47156	0.020111	0.07302	0.01362	129.77	0	0	0	0	1	0	0	36.5600	3.4200	-36.2900	-3.8100	0.0000	0.0000	0.0000	0.0000;
	47135	47158	0.017223	0.056626	0.00925	131.21	0	0	0	0	1	0	0	42.6000	3.7400	-42.2900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	47136	47137	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-16.0100	-5.3900	16.0100	5.4000	0.0000	0.0000	0.0000	0.0000;
	47138	48439	0.003175	0.029373	0.1517	600.77	0	0	0	0	1	0	0	-287.9100	10.3100	290.3500	-4.3300	0.0000	0.0000	0.0000	0.0000;
	47138	48914	0.002595	0.025134	0.10039	596.88	0	0	0	0	1	0	0	270.4000	-13.9300	-268.6500	20.0300	0.0000	0.0000	0.0000	0.0000;
	47139	47140	0.000212	0.001056	0	0	0	0	0	0	1	0	0	9.0100	1.6900	-9.0100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	47139	47141	0.012473	0.054894	0.00482	116.83	0	0	0	0	1	0	0	-10.5300	16.5700	10.5700	-16.8300	0.0000	0.0000	0.0000	0.0000;
	47139	47144	0.059354	0.191008	0.01019	104.32	0	0	0	0	1	0	0	1.5200	-18.2600	-1.3300	17.8100	0.0000	0.0000	0.0000	0.0000;
	47142	47330	0.016659	0.060488	0.01234	111.03	0	0	0	0	1	0	0	-12.1300	6.9700	12.1600	-8.0600	0.0000	0.0000	0.0000	0.0000;
	47142	47347	0.04573	0.217634	0.02185	95.38	0	0	0	0	1	0	0	1.9000	3.3800	-1.8900	-5.4700	0.0000	0.0000	0.0000	0.0000;
	47142	48894	0.020061	0.084122	0.01412	139.49	0	0	0	0	1	0	0	-48.1400	-12.5800	48.6300	13.2400	0.0000	0.0000	0.0000	0.0000;
	47143	47144	0.006174	0.027383	0.00316	113.19	0	0	0	0	1	0	0	12.4900	-14.7600	-12.4700	14.5200	0.0000	0.0000	0.0000	0.0000;
	47147	47148	0.000235	0.001017	0	0	0	0	0	0	1	0	0	26.3300	2.8900	-26.3200	-2.8800	0.0000	0.0000	0.0000	0.0000;
	47149	47150	0.00025	0.001074	0	0	0	0	0	0	1	0	0	-24.5900	-9.1200	24.5900	9.1200	0.0000	0.0000	0.0000	0.0000;
	47150	47152	0.005609	0.027654	0.00406	128.91	0	0	0	0	1	0	0	32.8500	-38.8100	-32.7100	39.0500	0.0000	0.0000	0.0000	0.0000;
	47151	47285	0.010708	0.096329	0.12194	428.67	0	0	0	0	1	0	0	-18.4900	-8.9600	18.5200	-3.9500	0.0000	0.0000	0.0000	0.0000;
	47151	48417	0.001292	0.012098	0.058	393.47	0	0	0	0	1	0	0	-6.1000	0.5900	6.1000	-6.8500	0.0000	0.0000	0.0000	0.0000;
	47152	47153	0.000285	0.001079	0	0	0	0	0	0	1	0	0	24.5900	2.9600	-24.5900	-2.9500	0.0000	0.0000	0.0000	0.0000;
	47152	47154	0.003892	0.020716	0.00247	111.05	0	0	0	0	1	0	0	8.1200	33.0600	-8.0800	-33.1100	0.0000	0.0000	0.0000	0.0000;
	47154	47155	0.000283	0.001193	0	0	0	0	0	0	1	0	0	24.8400	5.3000	-24.8400	-5.3000	0.0000	0.0000	0.0000	0.0000;
	47156	47157	0.010947	0.044437	0.0036	121.51	0	0	0	0	1	0	0	23.2600	1.3800	-23.2000	-1.4900	0.0000	0.0000	0.0000	0.0000;
	47159	47160	0.000259	0.001171	0	0	0	0	0	0	1	0	0	4.6500	0.3700	-4.6500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	47389	47159	0.012213	0.056125	0.00801	136.22	0	0	0	0	1	0	0	-53.1100	2.7000	53.4500	-1.9900	0.0000	0.0000	0.0000	0.0000;
	47161	47162	0.000242	0.001133	0	0	0	0	0	0	1	0	0	10.8800	6.6100	-10.8800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	47386	47161	0.02222	0.099357	0.00723	130.03	0	0	0	0	1	0	0	-37.7300	9.9300	38.0600	-9.1800	0.0000	0.0000	0.0000	0.0000;
	47163	47164	0.000243	0.001177	0	0	0	0	0	0	1	0	0	11.4100	2.7400	-11.4100	-2.7400	0.0000	0.0000	0.0000	0.0000;
	47163	47166	0.004443	0.015856	0.00127	140.49	0	0	0	0	1	0	0	49.6700	-11.3500	-49.5600	11.6200	0.0000	0.0000	0.0000	0.0000;
	47165	47166	0.000234	0.001036	0	0	0	0	0	0	1	0	0	-24.9100	-5.8400	24.9100	5.8500	0.0000	0.0000	0.0000	0.0000;
	47166	48869	0.021655	0.084855	0.01077	114.38	0	0	0	0	1	0	0	-6.2900	-22.0100	6.4000	21.3200	0.0000	0.0000	0.0000	0.0000;
	47168	47167	0.000678	0.037315	0	251.4	0	0	1.00625	0	1	0	0	-125.1000	-5.6000	125.2000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47168	47167	0.000678	0.037315	0	251.4	0	0	1.00625	0	1	0	0	-125.1000	-5.6000	125.2000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47168	47167	0.000678	0.037315	0	251.4	0	0	1.00625	0	1	0	0	-125.1000	-5.6000	125.2000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47167	47169	0.000273	0.001147	0	0	0	0	0	0	1	0	0	15.2500	2.3000	-15.2500	-2.3000	0.0000	0.0000	0.0000	0.0000;
	47167	48725	0.003553	0.031137	0.05729	585.88	0	0	0	0	1	0	0	-249.7400	24.6600	251.8300	-12.5300	0.0000	0.0000	0.0000	0.0000;
	48767	47167	0.002482	0.022585	0.13828	568.24	0	0	0	0	1	0	0	141.5800	-18.1300	-141.1100	7.4900	0.0000	0.0000	0.0000	0.0000;
	47171	47168	0.005642	0.026543	0.00383	141.25	0	0	0	0	1	0	0	-73.9800	-4.9900	74.2700	5.9400	0.0000	0.0000	0.0000	0.0000;
	47168	47173	0.006181	0.028333	0.00261	140.88	0	0	0	0	1	0	0	71.0700	20.1600	-70.7600	-19.0000	0.0000	0.0000	0.0000	0.0000;
	47181	47168	0.007812	0.035649	0.00811	156.53	0	0	0	0	1	0	0	-114.0300	8.1500	114.9800	-4.6500	0.0000	0.0000	0.0000	0.0000;
	47181	47168	0.007812	0.035649	0.00811	156.53	0	0	0	0	1	0	0	-114.0300	8.1500	114.9800	-4.6500	0.0000	0.0000	0.0000	0.0000;
	47170	47171	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-15.2500	-1.2900	15.2500	1.2900	0.0000	0.0000	0.0000	0.0000;
	47173	47172	0.008306	0.041538	0.00347	139.88	0	0	0	0	1	0	0	70.6500	6.7800	-70.2600	-5.1700	0.0000	0.0000	0.0000	0.0000;
	47172	47183	0.009434	0.037173	0.0054	135.84	0	0	0	0	1	0	0	54.5700	-6.0200	-54.3000	6.5300	0.0000	0.0000	0.0000	0.0000;
	47173	47174	0.000281	0.001095	0	0	0	0	0	0	1	0	0	17.1200	3.7400	-17.1200	-3.7400	0.0000	0.0000	0.0000	0.0000;
	47200	47175	0.007671	0.029479	0.00197	100.63	0	0	0	0	1	0	0	-1.3300	-1.0800	1.3300	0.8800	0.0000	0.0000	0.0000	0.0000;
	47175	48865	0.013738	0.054901	0.00804	107.26	0	0	0	0	1	0	0	-2.8800	-0.3100	2.8800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	47176	47179	0.005963	0.023817	0.00222	135.01	0	0	0	0	1	0	0	-50.4700	35.4400	50.6800	-34.8300	0.0000	0.0000	0.0000	0.0000;
	47185	47176	0.033407	0.113285	0.00973	128.16	0	0	0	0	1	0	0	-29.2800	-3.0100	29.5600	2.9100	0.0000	0.0000	0.0000	0.0000;
	47178	47177	0.005715	0.024976	0.00179	93.33	0	0	0	0	1	0	0	-0.4700	-15.2000	0.4800	15.0700	0.0000	0.0000	0.0000	0.0000;
	47177	47195	0.013297	0.055179	0.00602	117.94	0	0	0	0	1	0	0	-15.4100	-20.1700	15.4900	19.8700	0.0000	0.0000	0.0000	0.0000;
	48154	47178	0.010776	0.051965	0.00664	120.7	0	0	0	0	1	0	0	19.5400	-9.8700	-19.4900	9.4200	0.0000	0.0000	0.0000	0.0000;
	47180	47179	0.015448	0.081429	0.00776	140.21	0	0	0	0	1	0	0	69.8400	-27.7200	-69.0100	31.3200	0.0000	0.0000	0.0000	0.0000;
	47183	47180	0.006248	0.032714	0.00371	131.47	0	0	0	0	1	0	0	44.6800	-10.1100	-44.5500	10.3900	0.0000	0.0000	0.0000	0.0000;
	47188	47180	0.015414	0.058003	0.00993	132.01	0	0	0	0	1	0	0	40.7100	-10.6900	-40.4500	10.6400	0.0000	0.0000	0.0000	0.0000;
	47181	47182	0.000272	0.001143	0	0	0	0	0	0	1	0	0	6.8500	1.4400	-6.8500	-1.4400	0.0000	0.0000	0.0000	0.0000;
	47197	47181	0.014455	0.057086	0.0065	151.47	0	0	0	0	1	0	0	-83.8600	8.3300	84.8400	-5.1600	0.0000	0.0000	0.0000	0.0000;
	47197	47181	0.014455	0.057086	0.0065	151.47	0	0	0	0	1	0	0	-83.8600	8.3300	84.8400	-5.1600	0.0000	0.0000	0.0000	0.0000;
	47183	47184	0.000219	0.001115	0	0	0	0	0	0	1	0	0	9.6300	3.5900	-9.6300	-3.5800	0.0000	0.0000	0.0000	0.0000;
	47185	48154	0.028873	0.124875	0.01448	125.01	0	0	0	0	1	0	0	20.5000	0.9800	-20.3900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	47187	47339	0.012663	0.051403	0.00589	116.56	0	0	0	0	1	0	0	9.7100	14.4600	-9.6800	-14.9400	0.0000	0.0000	0.0000	0.0000;
	47188	47189	0.010372	0.043975	0.00364	137.87	0	0	0	0	1	0	0	-56.2600	3.5000	56.5800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	47189	48832	0.019811	0.068723	0.01013	142.37	0	0	0	0	1	0	0	-73.8500	0.2500	74.8800	2.2500	0.0000	0.0000	0.0000	0.0000;
	47195	47190	0.01785	0.062463	0.00623	133.19	0	0	0	0	1	0	0	-43.8200	31.3900	44.3100	-30.3500	0.0000	0.0000	0.0000	0.0000;
	47198	47190	0.01911	0.083234	0.00846	140.7	0	0	0	0	1	0	0	70.7900	-18.1900	-69.8100	21.5400	0.0000	0.0000	0.0000	0.0000;
	47191	47192	0.000214	0.001163	0	0	0	0	0	0	1	0	0	26.0100	1.5500	-26.0100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	48206	47191	0.001979	0.017651	0.07019	629.28	0	0	0	0	1	0	0	-401.9100	-4.6100	404.8800	23.4700	0.0000	0.0000	0.0000	0.0000;
	47191	48597	0.001184	0.009351	0.0575	654.17	0	0	0	0	1	0	0	-430.8900	-25.0200	432.9000	34.5300	0.0000	0.0000	0.0000	0.0000;
	47193	47194	0.000237	0.001083	0	0	0	0	0	0	1	0	0	35.3600	1.6300	-35.3600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	48162	47193	0.010882	0.036952	0.00383	129.59	0	0	0	0	1	0	0	35.3700	-28.7000	-35.1600	29.0000	0.0000	0.0000	0.0000	0.0000;
	47193	48204	0.01747	0.074583	0.00816	98.24	0	0	0	0	1	0	0	-0.2000	16.3000	0.2500	-16.9800	0.0000	0.0000	0.0000	0.0000;
	47196	47197	0.00024	0.001147	0	0	0	0	0	0	1	0	0	-16.7600	-2.3400	16.7600	2.3400	0.0000	0.0000	0.0000	0.0000;
	47198	47197	0.010095	0.048641	0.00598	150.3	0	0	0	0	1	0	0	-74.9200	11.5600	75.4800	-9.5000	0.0000	0.0000	0.0000	0.0000;
	47198	47197	0.010095	0.048641	0.00598	150.3	0	0	0	0	1	0	0	-74.9200	11.5600	75.4800	-9.5000	0.0000	0.0000	0.0000	0.0000;
	47198	47395	0.014223	0.055765	0.00743	139.1	0	0	0	0	1	0	0	68.1100	-6.3100	-67.4700	8.0300	0.0000	0.0000	0.0000	0.0000;
	48762	47199	0.018416	0.088518	0.00872	135.95	0	0	0	0	1	0	0	39.9600	7.1900	-39.6700	-6.7300	0.0000	0.0000	0.0000	0.0000;
	47199	48863	0.004675	0.022321	0.00294	127.56	0	0	0	0	1	0	0	23.6700	2.2700	-23.6400	-2.4600	0.0000	0.0000	0.0000	0.0000;
	48863	47200	0.011008	0.043918	0.00306	121.65	0	0	0	0	1	0	0	11.6800	0.9600	-11.6700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	47201	47274	0.037283	0.163144	0.01328	138.63	0	0	0	0	1	0	0	58.8700	5.6300	-57.6000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	48762	47201	0.014226	0.069109	0.00652	144.38	0	0	0	0	1	0	0	67.0200	12.5200	-66.3900	-10.1700	0.0000	0.0000	0.0000	0.0000;
	48865	47201	0.00542	0.026484	0.00313	107.56	0	0	0	0	1	0	0	9.0700	2.4100	-9.0600	-2.7100	0.0000	0.0000	0.0000	0.0000;
	47202	47203	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-15.6400	-0.8200	15.6400	0.8200	0.0000	0.0000	0.0000	0.0000;
	47203	47209	0.005297	0.044289	0.0926	525.01	0	0	0	0	1	0	0	109.4700	-0.9800	-108.8900	-4.1300	0.0000	0.0000	0.0000	0.0000;
	47203	48267	0.002667	0.022003	0.06822	538.58	0	0	0	0	1	0	0	-125.1100	0.1600	125.5000	-4.4200	0.0000	0.0000	0.0000	0.0000;
	47204	47205	0.029855	0.139866	0.0129	110.37	0	0	0	0	1	0	0	3.9800	-5.3600	-3.9700	4.0300	0.0000	0.0000	0.0000	0.0000;
	47204	47206	0.033266	0.172149	0.02605	108.63	0	0	0	0	1	0	0	3.7000	-7.4900	-3.6800	4.7800	0.0000	0.0000	0.0000	0.0000;
	47204	47207	0.009915	0.038138	0.01354	114.83	0	0	0	0	1	0	0	-7.4700	6.8700	7.4800	-8.2700	0.0000	0.0000	0.0000	0.0000;
	47208	47204	0.023846	0.088114	0.00593	107.35	0	0	0	0	1	0	0	3.4600	-5.2400	-3.4500	4.6500	0.0000	0.0000	0.0000	0.0000;
	47205	47206	0.014377	0.064175	0.01561	102.71	0	0	0	0	1	0	0	0.7800	-7.2000	-0.7700	5.5400	0.0000	0.0000	0.0000	0.0000;
	47205	47207	0.039334	0.188665	0.01322	111.04	0	0	0	0	1	0	0	-4.5600	4.2700	4.5800	-5.6000	0.0000	0.0000	0.0000	0.0000;
	47205	48556	0.04215	0.168487	0.02115	90.43	0	0	0	0	1	0	0	-0.2600	-3.4300	0.2700	1.1500	0.0000	0.0000	0.0000	0.0000;
	47206	48556	0.016435	0.074469	0.01392	103.71	0	0	0	0	1	0	0	-1.1500	-0.5000	1.1500	-1.0100	0.0000	0.0000	0.0000	0.0000;
	47208	47207	0.010068	0.037956	0.00363	93.06	0	0	0	0	1	0	0	0.6300	-4.0100	-0.6300	3.6300	0.0000	0.0000	0.0000	0.0000;
	47207	48835	0.034367	0.142461	0.01324	126.89	0	0	0	0	1	0	0	-23.0900	5.2100	23.2700	-5.8400	0.0000	0.0000	0.0000	0.0000;
	48259	47208	0.026042	0.119571	0.01242	122.13	0	0	0	0	1	0	0	15.8000	-4.9000	-15.7400	3.8900	0.0000	0.0000	0.0000	0.0000;
	47209	47579	0.005384	0.05518	0.3858	507.81	0	0	0	0	1	0	0	85.5800	-43.1600	-85.1900	5.4100	0.0000	0.0000	0.0000	0.0000;
	47210	48556	0.003462	0.014518	0.00181	110.36	0	0	0	0	1	0	0	-1.9200	0.3600	1.9200	-0.5600	0.0000	0.0000	0.0000	0.0000;
	47212	47211	0.019065	0.077003	0.01089	134.98	0	0	0	0	1	0	0	18.5900	-1.7400	-18.5200	0.8300	0.0000	0.0000	0.0000	0.0000;
	47211	47213	0.03108	0.1436	0.01229	127.99	0	0	0	0	1	0	0	10.6700	-3.9200	-10.6300	2.7800	0.0000	0.0000	0.0000	0.0000;
	47212	47214	0.01545	0.078007	0.01622	139.1	0	0	0	0	1	0	0	-24.0200	1.1500	24.1100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	48820	47213	0.005066	0.020369	0.00217	113.38	0	0	0	0	1	0	0	5.9500	2.2000	-5.9500	-2.4200	0.0000	0.0000	0.0000	0.0000;
	47215	47214	0.001831	0.046834	0	209.04	0	0	1	0	1	0	0	7.2000	2.2900	-7.2000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	47214	47216	0.000278	0.001195	0	0	0	0	0	0	1	0	0	11.2400	5.4600	-11.2400	-5.4600	0.0000	0.0000	0.0000	0.0000;
	47231	47214	0.014571	0.065333	0.00854	142.79	0	0	0	0	1	0	0	28.2600	0.2800	-28.1500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	49498	47215	0.076513	0.207451	0.0444	42.96	0	0	0	0	1	0	0	-0.2100	-1.8900	0.2100	-2.9100	0.0000	0.0000	0.0000	0.0000;
	47215	49755	0.063398	0.140625	0.00366	63.24	0	0	0	0	1	0	0	-7.4000	0.6100	7.4400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	47218	47217	0.001519	0.045571	0	193.68	0	0	1	0	1	0	0	-8.6200	9.1000	8.6200	-9.0300	0.0000	0.0000	0.0000	0.0000;
	47217	47219	0.00025	0.001053	0	0	0	0	0	0	1	0	0	20.8500	6.8300	-20.8500	-6.8300	0.0000	0.0000	0.0000	0.0000;
	47217	47230	0.007836	0.038853	0.0051	131.44	0	0	0	0	1	0	0	18.6200	1.3100	-18.5900	-1.7300	0.0000	0.0000	0.0000	0.0000;
	47217	50004	0.012938	0.051774	0.00602	154.8	0	0	0	0	1	0	0	-59.7500	3.1000	60.1800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	47218	49755	0.014827	0.03301	0.01509	68.15	0	0	0	0	1	0	0	12.0700	-4.6900	-12.0500	3.0900	0.0000	0.0000	0.0000	0.0000;
	49765	47218	0.024964	0.070145	0.00181	53.82	0	0	0	0	1	0	0	-0.4100	5.4200	0.4200	-5.5900	0.0000	0.0000	0.0000	0.0000;
	47218	49982	0.04378	0.111855	0.00206	58.36	0	0	0	0	1	0	0	-3.8700	1.1800	3.8800	-1.3900	0.0000	0.0000	0.0000	0.0000;
	47221	47220	0.000213	0.016962	0	752.12	0	0	1.00625	0	1	0	0	-180.5300	-25.2600	180.5900	30.3200	0.0000	0.0000	0.0000	0.0000;
	47220	49189	0.001451	0.02812	2.10377	2250.86	0	0	0	0	1	0	0	73.8600	-173.9000	-73.7500	-63.4700	0.0000	0.0000	0.0000	0.0000;
	47220	49736	0.000309	0.004424	0.55051	2287.07	0	0	0	0	1	0	0	-127.5700	142.1200	127.6900	-201.7600	0.0000	0.0000	0.0000	0.0000;
	47220	50064	0.001246	0.021476	2.63819	2543.69	0	0	0	0	1	0	0	-542.0000	-7.8800	545.4800	-224.1700	0.0000	0.0000	0.0000	0.0000;
	47222	47221	0.001315	0.046283	0	155.11	0	0	1.01875	0	1	0	0	-42.1300	-51.3200	42.1800	53.2100	0.0000	0.0000	0.0000	0.0000;
	47221	47223	0.000214	0.001002	0	0	0	0	0	0	1	0	0	117.5000	-34.5400	-117.4700	34.6700	0.0000	0.0000	0.0000	0.0000;
	47221	47224	0.000242	0.001017	0	0	0	0	0	0	1	0	0	20.8500	6.5800	-20.8500	-6.5800	0.0000	0.0000	0.0000	0.0000;
	49760	47222	0.00445	0.02281	0.01659	257.87	0	0	0	0	1	0	0	-41.9500	-52.2400	42.1300	51.3200	0.0000	0.0000	0.0000	0.0000;
	47223	48033	0.01202	0.110743	0.20348	479.5	0	0	0	0	1	0	0	53.9100	-10.2600	-53.6000	-9.7000	0.0000	0.0000	0.0000	0.0000;
	48619	47223	0.003963	0.032585	0.09812	490.13	0	0	0	0	1	0	0	-63.4100	14.5800	63.5600	-24.4100	0.0000	0.0000	0.0000	0.0000;
	47225	47228	0.001731	0.045286	0	384	0	0	1	0	1	0	0	-5.1800	-2.9500	5.1800	2.9700	0.0000	0.0000	0.0000	0.0000;
	47225	47229	0.000252	0.001031	0	0	0	0	0	0	1	0	0	23.7800	4.6800	-23.7700	-4.6800	0.0000	0.0000	0.0000	0.0000;
	47225	47230	0.000295	0.001199	0	0	0	0	0	0	1	0	0	-18.5900	-1.7300	18.5900	1.7300	0.0000	0.0000	0.0000	0.0000;
	47226	47228	0.000959	0.025087	0	234	0	0	1	0	1	0	0	5.1800	2.9800	-5.1800	-2.9700	0.0000	0.0000	0.0000	0.0000;
	49170	47226	0.023939	0.054041	0.00379	64.08	0	0	0	0	1	0	0	5.1900	2.5800	-5.1800	-2.9800	0.0000	0.0000	0.0000	0.0000;
	47227	47228	0.01041	0.272414	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47232	47231	0.001384	0.043629	0	191.01	0	0	1.01875	0	1	0	0	-3.8100	-14.5400	3.8100	14.6400	0.0000	0.0000	0.0000	0.0000;
	47231	47233	0.000241	0.00111	0	0	0	0	0	0	1	0	0	20.8500	6.0500	-20.8500	-6.0500	0.0000	0.0000	0.0000	0.0000;
	47231	49741	0.025915	0.103426	0.01103	129.19	0	0	0	0	1	0	0	-13.3700	-0.9800	13.4100	-0.0500	0.0000	0.0000	0.0000	0.0000;
	47231	49761	0.009697	0.049447	0.00529	150.08	0	0	0	0	1	0	0	-39.5600	-19.9800	39.7300	20.2900	0.0000	0.0000	0.0000	0.0000;
	49765	47232	0.017074	0.059164	0.00138	55.88	0	0	0	0	1	0	0	-3.7800	-14.5800	3.8100	14.5400	0.0000	0.0000	0.0000	0.0000;
	47234	47235	0.000243	0.001011	0	0	0	0	0	0	1	0	0	4.8400	0.8200	-4.8400	-0.8200	0.0000	0.0000	0.0000	0.0000;
	47234	47245	0.021666	0.091464	0.00701	128.78	0	0	0	0	1	0	0	12.5200	3.5500	-12.4800	-4.1300	0.0000	0.0000	0.0000	0.0000;
	48306	47234	0.014799	0.059561	0.00672	133.37	0	0	0	0	1	0	0	17.4000	3.8400	-17.3600	-4.3700	0.0000	0.0000	0.0000	0.0000;
	47236	47245	0.017395	0.077201	0.01372	107.94	0	0	0	0	1	0	0	-0.7400	-1.8000	0.7400	0.3700	0.0000	0.0000	0.0000	0.0000;
	47237	47238	0.000257	0.001096	0	0	0	0	0	0	1	0	0	26.2900	3.0500	-26.2900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	47237	48715	0.007128	0.036936	0.00548	143.67	0	0	0	0	1	0	0	-28.9400	-1.4900	28.9900	1.1800	0.0000	0.0000	0.0000	0.0000;
	47240	47239	0.001914	0.078548	0	203.02	0	0	1.01875	0	1	0	0	-76.2800	-29.2000	76.4000	34.2000	0.0000	0.0000	0.0000	0.0000;
	47239	47241	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-76.4000	-34.2000	76.4200	34.2700	0.0000	0.0000	0.0000	0.0000;
	47242	47240	0.004484	0.021856	0.00266	149.24	0	0	0	0	1	0	0	-37.2100	-14.1500	37.2700	14.1800	0.0000	0.0000	0.0000	0.0000;
	47253	47241	0.00419	0.034265	0.09429	514.91	0	0	0	0	1	0	0	-82.6900	-20.6700	82.9600	12.5900	0.0000	0.0000	0.0000	0.0000;
	47241	48349	0.011051	0.097888	0.45511	480.35	0	0	0	0	1	0	0	92.0100	-29.1800	-91.1600	-13.3800	0.0000	0.0000	0.0000	0.0000;
	47241	48714	0.001512	0.012422	0.03521	555.14	0	0	0	0	1	0	0	-161.4100	4.8200	161.7600	-5.7800	0.0000	0.0000	0.0000	0.0000;
	47242	47260	0.017829	0.088142	0.00785	136.2	0	0	0	0	1	0	0	24.0400	2.0600	-23.9500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	47243	47244	0.000239	0.001078	0	0	0	0	0	0	1	0	0	-7.5900	-3.5700	7.5900	3.5700	0.0000	0.0000	0.0000	0.0000;
	47244	47255	0.009118	0.04201	0.00765	129.15	0	0	0	0	1	0	0	-14.0600	3.1000	14.0800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	47250	47246	0.005609	0.022473	0.00198	131.76	0	0	0	0	1	0	0	16.7300	3.0800	-16.7200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	47246	47254	0.003816	0.016966	0.00393	109.6	0	0	0	0	1	0	0	2.3500	0.4600	-2.3500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	48867	47246	0.003186	0.011649	0.00153	110.74	0	0	0	0	1	0	0	3.0000	-1.0600	-3.0000	0.9000	0.0000	0.0000	0.0000	0.0000;
	47247	47248	0.000296	0.001098	0	0	0	0	0	0	1	0	0	20.1100	4.2800	-20.1100	-4.2800	0.0000	0.0000	0.0000	0.0000;
	48867	47247	0.010894	0.047503	0.00778	139.22	0	0	0	0	1	0	0	26.7900	7.8000	-26.7100	-8.2700	0.0000	0.0000	0.0000	0.0000;
	47249	47252	0.000677	0.034451	0	329.6	0	0	1	0	1	0	0	82.6700	20.5900	-82.6300	-18.2800	0.0000	0.0000	0.0000	0.0000;
	47249	47253	0.000248	0.001196	0	0	0	0	0	0	1	0	0	-82.6700	-20.5900	82.6900	20.6700	0.0000	0.0000	0.0000	0.0000;
	47250	47252	0.000328	0.016708	0	207.02	0	0	1	0	1	0	0	-65.2200	-10.8900	65.2400	11.5700	0.0000	0.0000	0.0000	0.0000;
	47254	47250	0.00683	0.027662	0.00744	130.28	0	0	0	0	1	0	0	-15.0200	-3.3400	15.0400	2.6100	0.0000	0.0000	0.0000	0.0000;
	48306	47250	0.006017	0.024948	0.00222	129.52	0	0	0	0	1	0	0	-11.4000	-1.5500	11.4100	1.3400	0.0000	0.0000	0.0000	0.0000;
	47250	48867	0.004854	0.015385	0.00094	136.35	0	0	0	0	1	0	0	22.0400	3.8600	-22.0200	-3.8900	0.0000	0.0000	0.0000	0.0000;
	47251	47252	0.0061	0.310636	0	122.58	0	0	1	0	1	0	0	-17.3700	-5.7000	17.3900	6.7100	0.0000	0.0000	0.0000	0.0000;
	47255	47889	0.022637	0.078741	0.01294	136.23	0	0	0	0	1	0	0	-22.8100	1.0300	22.9200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	47257	47262	0.011716	0.050863	0.00834	130.1	0	0	0	0	1	0	0	-15.1600	5.0600	15.1900	-5.8200	0.0000	0.0000	0.0000	0.0000;
	47258	47259	0.000207	0.001038	0	0	0	0	0	0	1	0	0	6.6400	1.6300	-6.6400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	47264	47258	0.018331	0.06054	0.00957	121.67	0	0	0	0	1	0	0	-9.8400	3.7400	9.8600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	47261	47264	0.024531	0.077967	0.0067	134.3	0	0	0	0	1	0	0	22.9600	-8.7700	-22.8300	8.5100	0.0000	0.0000	0.0000	0.0000;
	47262	47263	0.000231	0.001155	0	0	0	0	0	0	1	0	0	4.4100	0.9800	-4.4100	-0.9800	0.0000	0.0000	0.0000	0.0000;
	47262	47264	0.005563	0.030757	0.00464	130.08	0	0	0	0	1	0	0	-17.9600	7.4000	17.9800	-7.7800	0.0000	0.0000	0.0000	0.0000;
	47262	47365	0.05492	0.230321	0.02927	116.28	0	0	0	0	1	0	0	-1.6400	-2.5600	1.6400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	47264	47363	0.029857	0.118408	0.01341	120.85	0	0	0	0	1	0	0	8.6000	-6.6500	-8.5700	5.3500	0.0000	0.0000	0.0000	0.0000;
	47265	48541	0.002965	0.012921	0.00071	124.23	0	0	0	0	1	0	0	-12.0400	1.4100	12.0500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	47266	47287	0.027695	0.099217	0.01608	137.95	0	0	0	0	1	0	0	22.8500	-2.7200	-22.7200	1.4600	0.0000	0.0000	0.0000	0.0000;
	47268	47271	0.006163	0.034143	0.00395	106.48	0	0	0	0	1	0	0	-3.1100	30.0000	3.1600	-30.1300	0.0000	0.0000	0.0000	0.0000;
	47873	47268	0.021574	0.071162	0.00978	110.43	0	0	0	0	1	0	0	3.8900	-18.1500	-3.8300	17.3200	0.0000	0.0000	0.0000	0.0000;
	47269	47270	0.000286	0.001148	0	0	0	0	0	0	1	0	0	6.9400	2.8700	-6.9400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	47269	47277	0.032894	0.11949	0.01841	105.43	0	0	0	0	1	0	0	-3.9100	21.3300	4.0700	-22.5500	0.0000	0.0000	0.0000	0.0000;
	47879	47269	0.008278	0.0306	0.0034	139.65	0	0	0	0	1	0	0	-55.3400	27.1800	55.6500	-26.3800	0.0000	0.0000	0.0000	0.0000;
	47269	48050	0.032658	0.14695	0.01278	138.95	0	0	0	0	1	0	0	-62.5000	8.3600	63.7800	-3.8900	0.0000	0.0000	0.0000	0.0000;
	47269	48055	0.048396	0.176641	0.0177	101.9	0	0	0	0	1	0	0	1.7400	-7.1200	-1.7200	5.3800	0.0000	0.0000	0.0000	0.0000;
	47271	47272	0.000263	0.001018	0	0	0	0	0	0	1	0	0	6.9400	1.6400	-6.9400	-1.6400	0.0000	0.0000	0.0000	0.0000;
	47281	47271	0.013465	0.063168	0.00595	117.51	0	0	0	0	1	0	0	10.2200	-28.5500	-10.1000	28.4900	0.0000	0.0000	0.0000	0.0000;
	47273	47279	0.005868	0.024129	0.00237	138.35	0	0	0	0	1	0	0	51.0000	3.3000	-50.8400	-2.8900	0.0000	0.0000	0.0000	0.0000;
	48225	47273	0.015495	0.052092	0.00588	105.13	0	0	0	0	1	0	0	12.2400	11.7800	-12.1900	-12.2100	0.0000	0.0000	0.0000	0.0000;
	48227	47273	0.018505	0.052382	0.00438	149.03	0	0	0	0	1	0	0	71.5100	1.6100	-70.5700	0.6100	0.0000	0.0000	0.0000	0.0000;
	47274	47275	0.000291	0.001011	0	0	0	0	0	0	1	0	0	28.2200	3.3200	-28.2200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	47278	47274	0.008308	0.036976	0.00532	143.08	0	0	0	0	1	0	0	-65.5000	3.8000	65.8700	-2.6700	0.0000	0.0000	0.0000	0.0000;
	47279	47274	0.005186	0.022497	0.00387	131.43	0	0	0	0	1	0	0	36.5600	-0.8200	-36.4900	0.7500	0.0000	0.0000	0.0000	0.0000;
	47276	47285	0.003074	0.027624	0.09759	450.47	0	0	0	0	1	0	0	36.1600	-8.0400	-36.1200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	48746	47276	0.001783	0.015329	0.06032	551.72	0	0	0	0	1	0	0	123.4500	3.1700	-123.2000	-7.6200	0.0000	0.0000	0.0000	0.0000;
	47276	48801	0.001255	0.01199	0.0321	491.32	0	0	0	0	1	0	0	44.8000	10.3000	-44.7800	-13.5500	0.0000	0.0000	0.0000	0.0000;
	47278	47277	0.010168	0.039214	0.00435	137.56	0	0	0	0	1	0	0	47.3200	-10.5800	-47.0700	11.1100	0.0000	0.0000	0.0000	0.0000;
	47280	47281	0.000278	0.001008	0	0	0	0	0	0	1	0	0	-14.5700	-7.5000	14.5700	7.5000	0.0000	0.0000	0.0000	0.0000;
	47879	47281	0.002884	0.01426	0.0015	142.55	0	0	0	0	1	0	0	61.6300	-23.7200	-61.5100	24.1800	0.0000	0.0000	0.0000	0.0000;
	47281	47883	0.013574	0.043626	0.00574	134.89	0	0	0	0	1	0	0	36.7200	-3.1300	-36.5400	3.1200	0.0000	0.0000	0.0000	0.0000;
	47282	47283	0.000253	0.001114	0	0	0	0	0	0	1	0	0	9.7800	1.3400	-9.7800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	47284	47282	0.020826	0.086191	0.00778	107.62	0	0	0	0	1	0	0	6.7600	2.4500	-6.7500	-3.2200	0.0000	0.0000	0.0000	0.0000;
	48217	47282	0.026813	0.118803	0.00752	112.5	0	0	0	0	1	0	0	3.0300	-2.6500	-3.0300	1.8800	0.0000	0.0000	0.0000	0.0000;
	47339	47284	0.014362	0.066273	0.00544	120.64	0	0	0	0	1	0	0	16.5800	3.3100	-16.5400	-3.7000	0.0000	0.0000	0.0000	0.0000;
	47285	47286	0.000258	0.001023	0	0	0	0	0	0	1	0	0	17.6000	6.2100	-17.6000	-6.2000	0.0000	0.0000	0.0000	0.0000;
	47295	47287	0.016606	0.087849	0.01037	133.35	0	0	0	0	1	0	0	-18.9300	1.6900	18.9800	-2.5100	0.0000	0.0000	0.0000	0.0000;
	47288	47552	0.066289	0.233449	0.02664	130.14	0	0	0	0	1	0	0	-17.3400	-1.2600	17.5300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	47288	47556	0.015036	0.06577	0.01259	124.1	0	0	0	0	1	0	0	12.1500	-0.0600	-12.1300	-1.2000	0.0000	0.0000	0.0000	0.0000;
	47289	47290	0.000218	0.001122	0	0	0	0	0	0	1	0	0	3.7400	0.7200	-3.7400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	47551	47289	0.007521	0.063012	0.12746	470.17	0	0	0	0	1	0	0	-54.2000	-8.1300	54.4000	-3.9900	0.0000	0.0000	0.0000	0.0000;
	47289	48849	0.004386	0.04046	0.08478	481.98	0	0	0	0	1	0	0	-61.8800	2.8100	62.0400	-10.6200	0.0000	0.0000	0.0000	0.0000;
	47294	47291	0.013528	0.041369	0.00614	112.75	0	0	0	0	1	0	0	3.2700	0.9000	-3.2700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	47291	47806	0.018091	0.068406	0.0096	111.83	0	0	0	0	1	0	0	-3.5100	0.7700	3.5100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	47292	47572	0.012415	0.046582	0.00821	114.58	0	0	0	0	1	0	0	-5.0000	-5.3200	5.0000	4.4900	0.0000	0.0000	0.0000	0.0000;
	47574	47292	0.017402	0.060992	0.00531	104.79	0	0	0	0	1	0	0	1.7900	-4.3500	-1.7900	3.8100	0.0000	0.0000	0.0000	0.0000;
	47293	47294	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-7.9000	-0.6800	7.9000	0.6800	0.0000	0.0000	0.0000	0.0000;
	47294	48107	0.021836	0.096581	0.00764	122.87	0	0	0	0	1	0	0	-11.1700	-1.5800	11.1900	0.8900	0.0000	0.0000	0.0000	0.0000;
	47297	47295	0.018517	0.070655	0.01602	127.24	0	0	0	0	1	0	0	-12.6200	2.0600	12.6500	-3.6800	0.0000	0.0000	0.0000	0.0000;
	47296	47574	0.019351	0.095471	0.01192	125.21	0	0	0	0	1	0	0	15.4000	-1.3400	-15.3500	0.3200	0.0000	0.0000	0.0000	0.0000;
	47790	47297	0.02832	0.092672	0.00921	120.93	0	0	0	0	1	0	0	-6.7100	1.5400	6.7300	-2.4900	0.0000	0.0000	0.0000	0.0000;
	47300	47299	0.001288	0.036001	0	282.69	0	0	1.05	0	1	0	0	31.1600	-13.9000	-31.1500	14.3300	0.0000	0.0000	0.0000	0.0000;
	47299	47301	0.00028	0.001019	0	0	0	0	0	0	1	0	0	5.4000	0.7200	-5.4000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	47299	47310	0.028662	0.118387	0.00634	127.03	0	0	0	0	1	0	0	25.7500	-15.0500	-25.5000	15.4500	0.0000	0.0000	0.0000	0.0000;
	47300	52710	0.039947	0.108953	0.0114	75.08	0	0	0	0	1	0	0	-31.1600	13.9000	31.6000	-13.9600	0.0000	0.0000	0.0000	0.0000;
	47308	47302	0.012952	0.053521	0.00416	120.71	0	0	0	0	1	0	0	-23.7200	-13.7500	23.8100	13.7100	0.0000	0.0000	0.0000	0.0000;
	47303	47304	0.000295	0.001062	0	0	0	0	0	0	1	0	0	3.7200	0.3800	-3.7200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	47305	47303	0.02218	0.066381	0.01013	131.4	0	0	0	0	1	0	0	-27.1300	-0.2200	27.2900	-0.2800	0.0000	0.0000	0.0000	0.0000;
	47303	48364	0.007627	0.029096	0.00506	134.86	0	0	0	0	1	0	0	-34.7400	-0.8900	34.8300	0.7500	0.0000	0.0000	0.0000	0.0000;
	47307	47306	0.001943	0.058505	0	270.98	0	0	1.05	0	1	0	0	31.6500	-26.7900	-31.6200	27.8200	0.0000	0.0000	0.0000	0.0000;
	47306	47308	0.000217	0.001189	0	0	0	0	0	0	1	0	0	31.6200	-27.8200	-31.6100	27.8400	0.0000	0.0000	0.0000	0.0000;
	47307	53005	0.049415	0.088817	0.01294	83.89	0	0	0	0	1	0	0	-45.1600	21.1900	46.3100	-20.5200	0.0000	0.0000	0.0000	0.0000;
	47309	47310	0.013151	0.04319	0.00828	140.71	0	0	0	0	1	0	0	-46.8200	-5.5300	47.1100	5.6500	0.0000	0.0000	0.0000	0.0000;
	47309	48364	0.010971	0.045405	0.00583	134.82	0	0	0	0	1	0	0	34.9700	0.7200	-34.8300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	47310	53003	0.025686	0.111119	0.01326	132.22	0	0	0	0	1	0	0	-29.3900	-22.7300	29.7300	22.8100	0.0000	0.0000	0.0000	0.0000;
	47311	47348	0.032682	0.145022	0.01155	131.9	0	0	0	0	1	0	0	32.0200	-5.9100	-31.6700	6.3900	0.0000	0.0000	0.0000	0.0000;
	47312	47313	0.000201	0.001176	0	0	0	0	0	0	1	0	0	8.2600	1.1400	-8.2600	-1.1400	0.0000	0.0000	0.0000	0.0000;
	47312	47348	0.016049	0.066451	0.00823	125.61	0	0	0	0	1	0	0	-22.9600	7.5900	23.0600	-7.9700	0.0000	0.0000	0.0000	0.0000;
	47980	47312	0.03974	0.108709	0.0134	120.93	0	0	0	0	1	0	0	-14.5800	7.7600	14.7000	-8.7300	0.0000	0.0000	0.0000	0.0000;
	47315	47314	0.001295	0.06416	0	135.35	0	0	1	0	1	0	0	13.6100	-23.4800	-13.6000	23.9300	0.0000	0.0000	0.0000	0.0000;
	47314	47317	0.000206	0.001004	0	0	0	0	0	0	1	0	0	20.4500	7.1900	-20.4500	-7.1800	0.0000	0.0000	0.0000	0.0000;
	47314	47318	0.000237	0.001183	0	0	0	0	0	0	1	0	0	-6.8400	-54.6700	6.8500	54.7100	0.0000	0.0000	0.0000	0.0000;
	47316	47315	0.0032	0.13228	0	116.02	0	0	1	0	1	0	0	-31.8300	-0.0200	31.8600	1.3000	0.0000	0.0000	0.0000	0.0000;
	52977	47315	0.004764	0.030847	0.058	279.54	0	0	0	0	1	0	0	45.6000	-27.4700	-45.4700	22.1800	0.0000	0.0000	0.0000	0.0000;
	47321	47316	0.003954	0.022973	0.00219	128.31	0	0	0	0	1	0	0	-31.7900	-0.0300	31.8300	0.0200	0.0000	0.0000	0.0000	0.0000;
	48439	47318	0.001851	0.019257	0.05408	522.22	0	0	0	0	1	0	0	-119.4900	45.6500	119.7700	-48.6400	0.0000	0.0000	0.0000	0.0000;
	47318	48673	0.002776	0.026347	0.22649	562.47	0	0	0	0	1	0	0	-196.0000	-12.1500	196.9900	-3.2500	0.0000	0.0000	0.0000	0.0000;
	47319	47320	0.000226	0.001023	0	0	0	0	0	0	1	0	0	10.2200	2.2300	-10.2200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	47319	47321	0.010476	0.039137	0.00505	119.7	0	0	0	0	1	0	0	12.2600	2.5100	-12.2500	-2.9900	0.0000	0.0000	0.0000	0.0000;
	47319	47322	0.017525	0.064003	0.00822	125.59	0	0	0	0	1	0	0	-22.4900	-4.7400	22.5700	4.1900	0.0000	0.0000	0.0000	0.0000;
	47323	47322	0.001611	0.049053	0	240.71	0	0	1.01875	0	1	0	0	13.7900	-11.6300	-13.7800	11.7800	0.0000	0.0000	0.0000	0.0000;
	47322	47324	0.000208	0.001019	0	0	0	0	0	0	1	0	0	6.4700	1.3600	-6.4700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	47322	52985	0.00864	0.036568	0.00386	116.82	0	0	0	0	1	0	0	-15.2600	-17.3300	15.3000	17.1000	0.0000	0.0000	0.0000	0.0000;
	47323	52976	0.009948	0.023537	0.00129	61.64	0	0	0	0	1	0	0	13.4500	-4.7600	-13.4300	4.6600	0.0000	0.0000	0.0000	0.0000;
	47323	52987	0.021742	0.049002	0.00776	73.17	0	0	0	0	1	0	0	-27.2400	16.3900	27.4400	-16.7800	0.0000	0.0000	0.0000	0.0000;
	47325	47326	0.00022	0.001023	0	0	0	0	0	0	1	0	0	-4.3700	-1.7700	4.3700	1.7700	0.0000	0.0000	0.0000	0.0000;
	47326	47332	0.011137	0.042849	0.00344	143.73	0	0	0	0	1	0	0	-82.8400	13.7100	83.5700	-11.2500	0.0000	0.0000	0.0000	0.0000;
	47328	47327	0.009149	0.034495	0.00399	139.2	0	0	0	0	1	0	0	-61.6900	10.7800	62.0300	-9.9000	0.0000	0.0000	0.0000	0.0000;
	47327	47329	0.017693	0.062828	0.01066	140.3	0	0	0	0	1	0	0	-68.1800	7.2500	68.9700	-5.5700	0.0000	0.0000	0.0000	0.0000;
	47328	47995	0.011588	0.050663	0.00979	134.2	0	0	0	0	1	0	0	45.1900	-13.3200	-44.9500	13.3600	0.0000	0.0000	0.0000	0.0000;
	47332	47329	0.009193	0.043131	0.00298	143.7	0	0	0	0	1	0	0	82.1000	-6.3300	-81.5200	8.7200	0.0000	0.0000	0.0000	0.0000;
	47330	47546	0.061982	0.259145	0.02229	121.6	0	0	0	0	1	0	0	-24.8500	6.2000	25.2700	-6.6300	0.0000	0.0000	0.0000	0.0000;
	47332	47331	0.001092	0.059185	0	223.95	0	0	1	0	1	0	0	-82.8400	8.7900	82.9100	-4.9800	0.0000	0.0000	0.0000	0.0000;
	47332	47331	0.001092	0.059185	0	223.95	0	0	1	0	1	0	0	-82.8400	8.7900	82.9100	-4.9800	0.0000	0.0000	0.0000	0.0000;
	47331	47333	0.000242	0.001186	0	0	0	0	0	0	1	0	0	11.4300	0.8300	-11.4300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	47335	48212	0.007791	0.041103	0.00559	120.66	0	0	0	0	1	0	0	-11.6200	-4.7100	11.6300	4.1700	0.0000	0.0000	0.0000	0.0000;
	47337	47336	0.000767	0.041033	0	214.18	0	0	1.0125	0	1	0	0	-99.7600	-17.1900	99.8400	21.1700	0.0000	0.0000	0.0000	0.0000;
	47336	47338	0.000286	0.001153	0	0	0	0	0	0	1	0	0	16.3000	2.7100	-16.3000	-2.7000	0.0000	0.0000	0.0000	0.0000;
	47336	47940	0.003097	0.03339	0.05321	496.27	0	0	0	0	1	0	0	-123.7400	-5.5200	124.1800	4.5400	0.0000	0.0000	0.0000	0.0000;
	48222	47336	0.002066	0.019521	0.09429	474.82	0	0	0	0	1	0	0	-7.6000	5.3200	7.6000	-15.4300	0.0000	0.0000	0.0000	0.0000;
	47337	48212	0.027621	0.085189	0.00945	129.06	0	0	0	0	1	0	0	20.8800	5.3700	-20.7600	-6.0100	0.0000	0.0000	0.0000	0.0000;
	48217	47337	0.017437	0.095719	0.00982	144.45	0	0	0	0	1	0	0	-77.8600	-7.2200	78.8900	11.8200	0.0000	0.0000	0.0000	0.0000;
	47339	47345	0.008981	0.042737	0.011	123.85	0	0	0	0	1	0	0	-19.0100	9.6400	19.0500	-10.6100	0.0000	0.0000	0.0000	0.0000;
	47655	47340	0.015065	0.061826	0.00277	126.5	0	0	0	0	1	0	0	-28.2200	7.1000	28.3400	-6.8900	0.0000	0.0000	0.0000	0.0000;
	47341	47343	0.006073	0.033977	0.003	118.37	0	0	0	0	1	0	0	-13.1400	0.4300	13.1500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	47341	47655	0.016051	0.072379	0.01345	112.34	0	0	0	0	1	0	0	7.4600	-1.9100	-7.4500	0.5400	0.0000	0.0000	0.0000	0.0000;
	47342	47343	0.000278	0.001047	0	0	0	0	0	0	1	0	0	-5.4300	-2.3400	5.4300	2.3400	0.0000	0.0000	0.0000	0.0000;
	47344	47345	0.00024	0.001188	0	0	0	0	0	0	1	0	0	-5.0400	-1.8800	5.0400	1.8900	0.0000	0.0000	0.0000	0.0000;
	47655	47345	0.014281	0.06726	0.00793	123.1	0	0	0	0	1	0	0	24.1800	-9.1400	-24.0900	8.7300	0.0000	0.0000	0.0000	0.0000;
	47346	47347	0.000269	0.00117	0	0	0	0	0	0	1	0	0	-14.6800	-4.5000	14.6800	4.5000	0.0000	0.0000	0.0000	0.0000;
	47347	47349	0.029266	0.112006	0.00583	120.45	0	0	0	0	1	0	0	-12.7900	0.9700	12.8400	-1.3500	0.0000	0.0000	0.0000	0.0000;
	47350	47351	0.000244	0.001083	0	0	0	0	0	0	1	0	0	4.9200	0.9100	-4.9200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	47352	47350	0.025268	0.080003	0.00503	132.48	0	0	0	0	1	0	0	-38.1000	20.2600	38.5800	-19.2400	0.0000	0.0000	0.0000	0.0000;
	47350	47980	0.011093	0.046196	0.00625	112.09	0	0	0	0	1	0	0	-5.0500	8.4100	5.0600	-8.9700	0.0000	0.0000	0.0000	0.0000;
	47350	48026	0.018701	0.089679	0.00623	130.24	0	0	0	0	1	0	0	-38.4500	9.9100	38.7500	-9.0600	0.0000	0.0000	0.0000	0.0000;
	47352	47353	0.000277	0.001155	0	0	0	0	0	0	1	0	0	8.9600	1.3900	-8.9600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	47352	47354	0.014814	0.063423	0.00636	125.78	0	0	0	0	1	0	0	29.1400	-21.6500	-28.9400	21.8600	0.0000	0.0000	0.0000	0.0000;
	47355	47356	0.000247	0.001076	0	0	0	0	0	0	1	0	0	6.6800	1.8400	-6.6800	-1.8400	0.0000	0.0000	0.0000	0.0000;
	47355	47358	0.014582	0.079647	0.00704	137.38	0	0	0	0	1	0	0	25.3700	2.0300	-25.2800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	48846	47355	0.014796	0.061488	0.00999	132.38	0	0	0	0	1	0	0	18.4800	0.8100	-18.4300	-1.7200	0.0000	0.0000	0.0000	0.0000;
	47357	47358	0.035301	0.178428	0.02044	128.5	0	0	0	0	1	0	0	-18.4000	-0.1700	18.5100	-1.4900	0.0000	0.0000	0.0000	0.0000;
	47803	47357	0.008525	0.040478	0.00913	138.97	0	0	0	0	1	0	0	-29.7000	-1.8000	29.7700	1.1500	0.0000	0.0000	0.0000	0.0000;
	47357	48108	0.026518	0.125521	0.01433	129.32	0	0	0	0	1	0	0	-18.3700	-3.0200	18.4500	1.8700	0.0000	0.0000	0.0000	0.0000;
	47359	47360	0.000275	0.001122	0	0	0	0	0	0	1	0	0	6.1500	1.3800	-6.1500	-1.3800	0.0000	0.0000	0.0000	0.0000;
	47359	47361	0.011119	0.044852	0.00477	117.29	0	0	0	0	1	0	0	5.7400	-0.7500	-5.7400	0.2600	0.0000	0.0000	0.0000	0.0000;
	47361	47806	0.057129	0.254979	0.02895	122.95	0	0	0	0	1	0	0	9.4100	-2.2000	-9.3600	-0.6400	0.0000	0.0000	0.0000	0.0000;
	47362	47363	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-5.1700	-0.7800	5.1700	0.7800	0.0000	0.0000	0.0000	0.0000;
	47370	47363	0.021837	0.088589	0.00678	99.94	0	0	0	0	1	0	0	-3.4000	5.4300	3.4100	-6.1200	0.0000	0.0000	0.0000	0.0000;
	47364	47365	0.00022	0.001141	0	0	0	0	0	0	1	0	0	-9.7000	-0.8900	9.7000	0.8900	0.0000	0.0000	0.0000	0.0000;
	47368	47365	0.01997	0.086337	0.00905	103.6	0	0	0	0	1	0	0	-0.6200	-4.3900	0.6300	3.4400	0.0000	0.0000	0.0000	0.0000;
	47371	47365	0.019305	0.070422	0.00773	102.39	0	0	0	0	1	0	0	-2.5800	-1.9300	2.5800	1.1100	0.0000	0.0000	0.0000	0.0000;
	47532	47365	0.022847	0.10339	0.01423	121.52	0	0	0	0	1	0	0	14.6000	3.5900	-14.5500	-4.9000	0.0000	0.0000	0.0000	0.0000;
	47366	47367	0.000259	0.001197	0	0	0	0	0	0	1	0	0	9.7100	3.5100	-9.7100	-3.5100	0.0000	0.0000	0.0000	0.0000;
	47533	47366	0.002011	0.01829	0.08647	445.42	0	0	0	0	1	0	0	-30.3600	-20.8100	30.3800	11.6100	0.0000	0.0000	0.0000	0.0000;
	47783	47366	0.002305	0.023552	0.0713	460.39	0	0	0	0	1	0	0	40.1300	7.7100	-40.0900	-15.1300	0.0000	0.0000	0.0000	0.0000;
	47369	47371	0.029025	0.136422	0.01472	116.45	0	0	0	0	1	0	0	4.4800	-0.3900	-4.4800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	47369	47478	0.045719	0.23129	0.02156	123.68	0	0	0	0	1	0	0	-8.8100	3.3400	8.8500	-5.4200	0.0000	0.0000	0.0000	0.0000;
	47369	47532	0.050404	0.231327	0.02786	119.98	0	0	0	0	1	0	0	-4.6200	-3.6800	4.6300	0.7400	0.0000	0.0000	0.0000	0.0000;
	47370	48103	0.018105	0.093402	0.00994	103.45	0	0	0	0	1	0	0	-0.7700	3.8200	0.7800	-4.8700	0.0000	0.0000	0.0000	0.0000;
	47372	47784	0.022997	0.095213	0.01005	117.59	0	0	0	0	1	0	0	-13.1500	3.3200	13.1900	-4.2300	0.0000	0.0000	0.0000	0.0000;
	47373	47399	0.015384	0.082223	0.00775	133.05	0	0	0	0	1	0	0	45.9200	-4.6500	-45.6100	5.4800	0.0000	0.0000	0.0000	0.0000;
	47373	48207	0.009945	0.046041	0.00557	139.2	0	0	0	0	1	0	0	-64.9300	-0.8900	65.3200	2.1300	0.0000	0.0000	0.0000	0.0000;
	47374	47375	0.000253	0.001083	0	0	0	0	0	0	1	0	0	12.5100	1.8700	-12.5100	-1.8700	0.0000	0.0000	0.0000	0.0000;
	47374	47378	0.003126	0.016891	0.00149	127.17	0	0	0	0	1	0	0	-36.0700	27.0500	36.1300	-26.8800	0.0000	0.0000	0.0000	0.0000;
	47379	47374	0.010824	0.042063	0.00625	120.33	0	0	0	0	1	0	0	-29.0600	19.7600	29.1800	-19.9200	0.0000	0.0000	0.0000	0.0000;
	47374	47383	0.015776	0.06101	0.00417	101.88	0	0	0	0	1	0	0	-5.6300	-8.9900	5.6500	8.6100	0.0000	0.0000	0.0000	0.0000;
	47376	47377	0.000296	0.00119	0	0	0	0	0	0	1	0	0	22.5200	6.7300	-22.5200	-6.7200	0.0000	0.0000	0.0000	0.0000;
	47376	47391	0.006677	0.034389	0.0028	103.55	0	0	0	0	1	0	0	10.1100	7.0800	-10.1000	-7.3200	0.0000	0.0000	0.0000	0.0000;
	47378	47387	0.011533	0.051194	0.00401	132.94	0	0	0	0	1	0	0	-48.6400	23.5400	48.9600	-22.5200	0.0000	0.0000	0.0000	0.0000;
	47379	47381	0.006445	0.029043	0.00222	103.63	0	0	0	0	1	0	0	7.1400	-24.4800	-7.1000	24.4200	0.0000	0.0000	0.0000	0.0000;
	47380	47381	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-9.4100	52.4700	9.4100	-52.4400	0.0000	0.0000	0.0000	0.0000;
	47381	47400	0.005915	0.028192	0.00447	113.81	0	0	0	0	1	0	0	-2.3200	28.0200	2.3600	-28.2900	0.0000	0.0000	0.0000	0.0000;
	47382	47383	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-9.4100	-2.6600	9.4100	2.6600	0.0000	0.0000	0.0000	0.0000;
	47383	47393	0.015122	0.063478	0.00363	113.31	0	0	0	0	1	0	0	-15.0500	-11.2700	15.1000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47389	47384	0.007847	0.039794	0.00663	100.04	0	0	0	0	1	0	0	-2.4400	4.2200	2.4400	-4.8900	0.0000	0.0000	0.0000	0.0000;
	47396	47384	0.011438	0.04392	0.003	107.01	0	0	0	0	1	0	0	9.7000	-3.8200	-9.6900	3.5600	0.0000	0.0000	0.0000	0.0000;
	47385	47386	0.000202	0.001141	0	0	0	0	0	0	1	0	0	-7.4700	-2.2100	7.4700	2.2100	0.0000	0.0000	0.0000	0.0000;
	47396	47386	0.00819	0.032298	0.00351	125.26	0	0	0	0	1	0	0	-30.1700	12.1100	30.2500	-12.1400	0.0000	0.0000	0.0000	0.0000;
	47387	47388	0.000212	0.001007	0	0	0	0	0	0	1	0	0	11.1000	2.4000	-11.1000	-2.3900	0.0000	0.0000	0.0000	0.0000;
	47389	47387	0.012125	0.039333	0.00365	137.45	0	0	0	0	1	0	0	60.5300	-18.9700	-60.0600	20.1300	0.0000	0.0000	0.0000	0.0000;
	47389	47390	0.000245	0.001031	0	0	0	0	0	0	1	0	0	7.4700	2.6700	-7.4700	-2.6700	0.0000	0.0000	0.0000	0.0000;
	48009	47391	0.006904	0.024544	0.00219	114.15	0	0	0	0	1	0	0	-0.4100	-4.1800	0.4100	3.9600	0.0000	0.0000	0.0000	0.0000;
	47393	47392	0.014311	0.055112	0.00383	123.44	0	0	0	0	1	0	0	-28.0900	28.2600	28.3000	-27.8500	0.0000	0.0000	0.0000	0.0000;
	47395	47392	0.019618	0.075856	0.01164	128.88	0	0	0	0	1	0	0	38.1500	-26.5300	-37.7400	26.8800	0.0000	0.0000	0.0000	0.0000;
	47394	47395	0.000219	0.001174	0	0	0	0	0	0	1	0	0	-36.7800	-7.2400	36.7900	7.2600	0.0000	0.0000	0.0000	0.0000;
	47396	47395	0.013311	0.039439	0.00337	110.97	0	0	0	0	1	0	0	7.4800	-11.5200	-7.4600	11.2400	0.0000	0.0000	0.0000	0.0000;
	47397	47398	0.000267	0.001147	0	0	0	0	0	0	1	0	0	13.0100	5.5800	-13.0100	-5.5800	0.0000	0.0000	0.0000	0.0000;
	47397	47400	0.005553	0.025422	0.0024	118.46	0	0	0	0	1	0	0	3.9800	-14.0800	-3.9700	13.8700	0.0000	0.0000	0.0000	0.0000;
	47397	48123	0.019016	0.079751	0.01305	126.06	0	0	0	0	1	0	0	-16.9900	8.5000	17.0500	-9.5800	0.0000	0.0000	0.0000	0.0000;
	47399	47400	0.011623	0.04468	0.00409	121.75	0	0	0	0	1	0	0	24.4900	-11.6500	-24.4100	11.5300	0.0000	0.0000	0.0000	0.0000;
	47401	47402	0.000272	0.001049	0	0	0	0	0	0	1	0	0	4.0900	1.1600	-4.0900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	47401	47786	0.015254	0.073835	0.00942	124.66	0	0	0	0	1	0	0	-32.3100	7.2000	32.4700	-7.4400	0.0000	0.0000	0.0000	0.0000;
	47401	48977	0.032169	0.087906	0.01396	121.34	0	0	0	0	1	0	0	28.2200	-8.3500	-27.9700	7.5600	0.0000	0.0000	0.0000	0.0000;
	48977	47403	0.013646	0.059477	0.00793	108.79	0	0	0	0	1	0	0	4.1000	-14.0400	-4.0800	13.3000	0.0000	0.0000	0.0000	0.0000;
	47404	48359	0.013015	0.065947	0.00926	112.93	0	0	0	0	1	0	0	-7.6900	22.9300	7.7700	-23.5400	0.0000	0.0000	0.0000	0.0000;
	47405	47406	0.000258	0.001116	0	0	0	0	0	0	1	0	0	6.4400	2.1100	-6.4400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	47405	47420	0.01924	0.081988	0.00749	125.78	0	0	0	0	1	0	0	30.4700	-8.8800	-30.2800	8.9000	0.0000	0.0000	0.0000	0.0000;
	47788	47405	0.014585	0.059723	0.00637	129.63	0	0	0	0	1	0	0	37.1000	-6.6100	-36.9000	6.7700	0.0000	0.0000	0.0000	0.0000;
	47407	47420	0.0112	0.060912	0.00633	152.56	0	0	0	0	1	0	0	-86.1800	10.2300	87.0000	-6.4100	0.0000	0.0000	0.0000	0.0000;
	48028	47407	0.016953	0.077325	0.01276	145.42	0	0	0	0	1	0	0	-72.8800	16.1800	73.8000	-13.2700	0.0000	0.0000	0.0000	0.0000;
	47409	47408	0.006298	0.032956	0.005	137.4	0	0	0	0	1	0	0	-44.8900	-3.6700	45.0100	3.7800	0.0000	0.0000	0.0000	0.0000;
	47411	47408	0.011538	0.046989	0.00614	140.43	0	0	0	0	1	0	0	52.9200	5.1800	-52.6100	-4.5900	0.0000	0.0000	0.0000	0.0000;
	47409	48467	0.012751	0.047629	0.00545	132.73	0	0	0	0	1	0	0	37.2900	0.2800	-37.1200	-0.2100	0.0000	0.0000	0.0000	0.0000;
	47410	47413	0.0034	0.131792	0	249.55	0	0	1	0	1	0	0	68.5400	3.9200	-68.3900	1.8500	0.0000	0.0000	0.0000	0.0000;
	47410	47414	0.000204	0.001128	0	0	0	0	0	0	1	0	0	17.4500	2.8300	-17.4500	-2.8200	0.0000	0.0000	0.0000	0.0000;
	47410	48029	0.003437	0.032517	0.06963	520.17	0	0	0	0	1	0	0	151.1700	-23.2500	-150.4300	22.7400	0.0000	0.0000	0.0000	0.0000;
	48572	47410	0.002576	0.02509	0.04656	577.52	0	0	0	0	1	0	0	238.5100	-8.3400	-237.1600	16.5000	0.0000	0.0000	0.0000	0.0000;
	47411	47413	-0.002147	-0.083222	0	199.55	0	0	1	0	1	0	0	-68.4900	-1.8000	68.3900	-1.8500	0.0000	0.0000	0.0000	0.0000;
	47411	48300	0.010713	0.046071	0.00249	122.76	0	0	0	0	1	0	0	15.5700	-3.3800	-15.5500	3.2200	0.0000	0.0000	0.0000	0.0000;
	47412	47413	0.007442	0.288437	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47415	47416	0.000224	0.001065	0	0	0	0	0	0	1	0	0	3.5200	0.2500	-3.5200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	47417	47415	0.015888	0.074225	0.00989	100.15	0	0	0	0	1	0	0	6.0800	-3.5400	-6.0800	2.5100	0.0000	0.0000	0.0000	0.0000;
	47415	48569	0.016312	0.080218	0.00799	101.75	0	0	0	0	1	0	0	2.5600	-2.7500	-2.5500	1.9000	0.0000	0.0000	0.0000	0.0000;
	47417	47418	0.000278	0.001018	0	0	0	0	0	0	1	0	0	3.8700	1.8100	-3.8700	-1.8100	0.0000	0.0000	0.0000	0.0000;
	47419	48300	0.008041	0.046253	0.00323	112.87	0	0	0	0	1	0	0	10.1600	-4.7800	-10.1500	4.4800	0.0000	0.0000	0.0000	0.0000;
	47419	48877	0.017182	0.074884	0.00886	120.83	0	0	0	0	1	0	0	-18.6100	1.3400	18.6600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	47420	48977	0.017616	0.064757	0.00825	143.77	0	0	0	0	1	0	0	-63.4400	-4.1800	64.1200	5.8300	0.0000	0.0000	0.0000	0.0000;
	47426	47421	0.012754	0.064037	0.00569	126.2	0	0	0	0	1	0	0	-34.3800	-0.2300	34.5300	0.4100	0.0000	0.0000	0.0000	0.0000;
	47421	47955	0.013233	0.055532	0.00422	135.31	0	0	0	0	1	0	0	-54.3300	-6.8100	54.7200	8.0300	0.0000	0.0000	0.0000	0.0000;
	47426	47422	0.011523	0.051634	0.00505	109.76	0	0	0	0	1	0	0	13.5000	-4.1300	-13.4800	3.7300	0.0000	0.0000	0.0000	0.0000;
	48133	47422	0.011012	0.063229	0.0046	113.93	0	0	0	0	1	0	0	6.3400	10.3500	-6.3200	-10.7200	0.0000	0.0000	0.0000	0.0000;
	47424	47423	0.00014	0.01057	0	972.58	0	0	1.0125	0	1	0	0	-406.0200	-73.5400	406.2400	90.2400	0.0000	0.0000	0.0000	0.0000;
	47423	47425	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-406.2400	199.9500	406.6100	-197.7500	0.0000	0.0000	0.0000	0.0000;
	47442	47424	0.002541	0.01809	0.04273	543.73	0	0	0	0	1	0	0	-65.1300	-48.3100	65.2700	44.6900	0.0000	0.0000	0.0000	0.0000;
	47425	48488	0.000507	0.008016	0.7273	2828.29	0	0	0	0	1	0	0	-1148.7200	131.4400	1154.9700	-111.7800	0.0000	0.0000	0.0000	0.0000;
	47427	47428	0.000225	0.001137	0	0	0	0	0	0	1	0	0	-8.0800	-1.2400	8.0800	1.2400	0.0000	0.0000	0.0000	0.0000;
	47471	47428	0.009236	0.041588	0.00748	129.41	0	0	0	0	1	0	0	-34.7800	1.5500	34.8800	-1.8600	0.0000	0.0000	0.0000	0.0000;
	47429	47430	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-55.5400	-106.5000	55.5800	106.6600	0.0000	0.0000	0.0000	0.0000;
	47430	48727	0.002122	0.020134	0.05271	561.82	0	0	0	0	1	0	0	-233.5800	-11.8500	234.6500	16.2900	0.0000	0.0000	0.0000	0.0000;
	47430	48755	0.001241	0.011318	0.05831	536.86	0	0	0	0	1	0	0	-124.6900	-62.6300	124.9100	58.2800	0.0000	0.0000	0.0000	0.0000;
	47432	47431	0.002951	0.014373	0.00145	123.95	0	0	0	0	1	0	0	40.2200	-35.9000	-40.1400	36.1500	0.0000	0.0000	0.0000	0.0000;
	47431	47453	0.005228	0.021674	0.00427	109.81	0	0	0	0	1	0	0	-9.5500	8.3200	9.5600	-8.7300	0.0000	0.0000	0.0000	0.0000;
	47432	47433	0.00026	0.001115	0	0	0	0	0	0	1	0	0	20.3400	3.6000	-20.3400	-3.6000	0.0000	0.0000	0.0000	0.0000;
	47432	47434	0.005778	0.023887	0.00248	128.69	0	0	0	0	1	0	0	-52.4200	33.6600	52.6400	-33.0300	0.0000	0.0000	0.0000	0.0000;
	48483	47432	0.003762	0.019279	0.00359	109.65	0	0	0	0	1	0	0	8.1400	1.0100	-8.1400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	47434	47435	0.000206	0.001101	0	0	0	0	0	0	1	0	0	20.3400	1.7300	-20.3400	-1.7200	0.0000	0.0000	0.0000	0.0000;
	47434	47446	0.007001	0.025443	0.00231	125.8	0	0	0	0	1	0	0	-30.5900	6.0400	30.6600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	47434	47448	0.010537	0.037886	0.0062	131.2	0	0	0	0	1	0	0	-42.3800	25.2500	42.6300	-24.9900	0.0000	0.0000	0.0000	0.0000;
	47436	47437	0.000271	0.001078	0	0	0	0	0	0	1	0	0	26.8400	3.5400	-26.8400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	47445	47436	0.011189	0.039874	0.0052	135.45	0	0	0	0	1	0	0	-50.0400	11.8800	50.3300	-11.3700	0.0000	0.0000	0.0000	0.0000;
	47436	47466	0.00759	0.033723	0.0046	133.08	0	0	0	0	1	0	0	-47.6800	6.3900	47.8500	-6.1000	0.0000	0.0000	0.0000	0.0000;
	47436	47470	0.011489	0.042219	0.00598	128.46	0	0	0	0	1	0	0	-29.4900	1.4300	29.5900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	47438	47441	0.002877	0.091418	0	376.23	0	0	1	0	1	0	0	167.1000	40.1900	-166.3100	-15.2600	0.0000	0.0000	0.0000	0.0000;
	47438	47442	0.000256	0.00101	0	0	0	0	0	0	1	0	0	-167.1000	-40.1900	167.1700	40.4600	0.0000	0.0000	0.0000	0.0000;
	47439	47441	-0.000505	-0.016055	0	226.23	0	0	1	0	1	0	0	-166.4500	-19.6400	166.3100	15.2600	0.0000	0.0000	0.0000	0.0000;
	47439	47470	0.007628	0.034196	0.00346	130.81	0	0	0	0	1	0	0	35.5800	0.2300	-35.4800	-0.1600	0.0000	0.0000	0.0000	0.0000;
	47440	47441	0.011182	0.355355	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47443	47444	0.000255	0.001017	0	0	0	0	0	0	1	0	0	21.9400	7.8600	-21.9300	-7.8600	0.0000	0.0000	0.0000	0.0000;
	47449	47443	0.005471	0.02532	0.0028	139.38	0	0	0	0	1	0	0	71.8300	-9.0300	-71.5500	10.0500	0.0000	0.0000	0.0000	0.0000;
	47455	47445	0.012986	0.054793	0.00607	117.09	0	0	0	0	1	0	0	-22.2600	24.6400	22.4000	-24.6700	0.0000	0.0000	0.0000	0.0000;
	47446	47450	0.005436	0.02814	0.00388	146.65	0	0	0	0	1	0	0	-98.9800	25.2600	99.5300	-22.8100	0.0000	0.0000	0.0000	0.0000;
	47456	47446	0.005403	0.018223	0.00349	135.55	0	0	0	0	1	0	0	-52.3900	22.8300	52.5600	-22.6100	0.0000	0.0000	0.0000	0.0000;
	47448	47447	0.007032	0.026059	0.00226	132.32	0	0	0	0	1	0	0	-41.9300	1.0700	42.0500	-0.8500	0.0000	0.0000	0.0000	0.0000;
	47447	47450	0.002609	0.012377	0.00184	138.84	0	0	0	0	1	0	0	-60.5200	0.1700	60.6100	0.0800	0.0000	0.0000	0.0000	0.0000;
	47448	47974	0.004845	0.023075	0.00593	118.64	0	0	0	0	1	0	0	-19.1700	17.6600	19.2000	-18.1100	0.0000	0.0000	0.0000	0.0000;
	47473	47449	0.008201	0.031206	0.00331	143.74	0	0	0	0	1	0	0	90.9500	-1.3400	-90.3000	3.5000	0.0000	0.0000	0.0000	0.0000;
	47450	47451	0.000237	0.001018	0	0	0	0	0	0	1	0	0	18.4700	8.0300	-18.4700	-8.0300	0.0000	0.0000	0.0000	0.0000;
	47450	48920	0.017833	0.059493	0.00562	152.4	0	0	0	0	1	0	0	-89.3000	7.3500	90.7000	-3.2800	0.0000	0.0000	0.0000	0.0000;
	47450	48920	0.017833	0.059493	0.00562	152.4	0	0	0	0	1	0	0	-89.3000	7.3500	90.7000	-3.2800	0.0000	0.0000	0.0000	0.0000;
	47453	47452	0.006366	0.032698	0.00301	111.61	0	0	0	0	1	0	0	14.9400	-20.5600	-14.9000	20.4400	0.0000	0.0000	0.0000	0.0000;
	47452	47455	0.004548	0.023701	0.00465	124.68	0	0	0	0	1	0	0	-34.7400	42.0700	34.8700	-41.8800	0.0000	0.0000	0.0000	0.0000;
	47453	47454	0.000202	0.001141	0	0	0	0	0	0	1	0	0	10.7800	3.5400	-10.7800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	48483	47453	0.004002	0.01365	0.00343	128.54	0	0	0	0	1	0	0	35.3500	-25.8600	-35.2800	25.7500	0.0000	0.0000	0.0000	0.0000;
	47455	47465	0.040996	0.162547	0.01105	113.23	0	0	0	0	1	0	0	-17.5600	15.5000	17.7900	-15.7400	0.0000	0.0000	0.0000	0.0000;
	47456	48483	0.005016	0.021975	0.00239	130.79	0	0	0	0	1	0	0	41.6000	-25.5200	-41.4900	25.7800	0.0000	0.0000	0.0000	0.0000;
	47457	47458	0.002326	0.009822	0.00103	139.81	0	0	0	0	1	0	0	66.8400	16.8400	-66.7400	-16.4800	0.0000	0.0000	0.0000	0.0000;
	47457	47780	0.01437	0.064852	0.01387	141.35	0	0	0	0	1	0	0	-87.1900	-28.0600	88.3600	31.9100	0.0000	0.0000	0.0000	0.0000;
	47457	47967	0.005125	0.025171	0.00662	114.34	0	0	0	0	1	0	0	1.7600	6.3800	-1.7500	-7.0400	0.0000	0.0000	0.0000	0.0000;
	47972	47458	0.00263	0.011826	0.00106	129.51	0	0	0	0	1	0	0	-37.5000	-11.7700	37.5400	11.8400	0.0000	0.0000	0.0000	0.0000;
	47459	47462	0.0001	0.001215	0	498.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47459	47463	0.000213	0.001035	0	0	0	0	0	0	1	0	0	-34.3500	-8.8600	34.3500	8.8700	0.0000	0.0000	0.0000	0.0000;
	47459	47464	0.00021	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47460	47462	0.001843	0.055655	0	249.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47461	47462	0.001843	0.055655	0	249.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47463	47971	0.012468	0.047851	0.01238	144.2	0	0	0	0	1	0	0	-86.9600	-2.2500	87.8900	4.5500	0.0000	0.0000	0.0000	0.0000;
	47974	47463	0.004634	0.014542	0.00187	135.59	0	0	0	0	1	0	0	-52.4800	6.8300	52.6100	-6.6200	0.0000	0.0000	0.0000	0.0000;
	47465	47965	0.007132	0.030665	0.00221	135.2	0	0	0	0	1	0	0	-52.1300	-1.6300	52.3300	2.2400	0.0000	0.0000	0.0000	0.0000;
	47466	47467	0.000251	0.00117	0	0	0	0	0	0	1	0	0	15.6200	5.3100	-15.6200	-5.3000	0.0000	0.0000	0.0000	0.0000;
	47472	47466	0.012078	0.047413	0.00514	138.14	0	0	0	0	1	0	0	63.9400	0.5500	-63.4700	0.7900	0.0000	0.0000	0.0000	0.0000;
	47468	47469	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-13.3300	-2.5400	13.3300	2.5400	0.0000	0.0000	0.0000	0.0000;
	47469	47474	0.004101	0.018854	0.00197	136.07	0	0	0	0	1	0	0	-49.2800	-6.8500	49.3800	7.0900	0.0000	0.0000	0.0000	0.0000;
	47969	47469	0.005759	0.02344	0.00396	132.31	0	0	0	0	1	0	0	-38.7600	-6.1300	38.8500	6.0700	0.0000	0.0000	0.0000	0.0000;
	47469	47971	0.00682	0.027813	0.0063	105.45	0	0	0	0	1	0	0	-2.9000	-1.7600	2.9000	1.1100	0.0000	0.0000	0.0000	0.0000;
	47472	48920	0.006951	0.027945	0.00404	143.24	0	0	0	0	1	0	0	-82.4100	-6.0800	82.8700	7.5000	0.0000	0.0000	0.0000	0.0000;
	47473	47969	0.009277	0.03622	0.00664	112.73	0	0	0	0	1	0	0	4.7700	4.0400	-4.7700	-4.7100	0.0000	0.0000	0.0000	0.0000;
	47971	47473	0.006738	0.033138	0.00172	121.98	0	0	0	0	1	0	0	24.9400	1.6900	-24.9000	-1.6700	0.0000	0.0000	0.0000	0.0000;
	47473	48920	0.00783	0.03147	0.00383	143.86	0	0	0	0	1	0	0	-84.2300	-5.4500	84.7700	7.2200	0.0000	0.0000	0.0000	0.0000;
	47474	47971	0.006072	0.028661	0.00196	126.76	0	0	0	0	1	0	0	29.7200	3.2900	-29.6600	-3.2500	0.0000	0.0000	0.0000	0.0000;
	48920	47474	0.002605	0.011333	0.00182	146.45	0	0	0	0	1	0	0	87.7900	12.2600	-87.6000	-11.6000	0.0000	0.0000	0.0000	0.0000;
	47476	47475	0.007754	0.029116	0.00632	142.33	0	0	0	0	1	0	0	64.6300	-2.8800	-64.3000	3.5000	0.0000	0.0000	0.0000	0.0000;
	47475	47587	0.0345	0.130008	0.00793	139.16	0	0	0	0	1	0	0	52.9600	-8.2300	-51.9400	11.3000	0.0000	0.0000	0.0000	0.0000;
	47477	47478	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-3.9600	-1.0600	3.9600	1.0600	0.0000	0.0000	0.0000	0.0000;
	47479	47478	0.020204	0.062481	0.00702	119.32	0	0	0	0	1	0	0	12.8400	-4.9900	-12.8100	4.3600	0.0000	0.0000	0.0000	0.0000;
	47479	47496	0.014048	0.06627	0.00886	122.66	0	0	0	0	1	0	0	-19.7800	1.4700	19.8400	-2.1500	0.0000	0.0000	0.0000	0.0000;
	47481	47480	0.001443	0.062719	0	93.41	0	0	1	0	1	0	0	-3.2900	-10.9400	3.2900	11.0100	0.0000	0.0000	0.0000	0.0000;
	47480	47483	0.000277	0.001153	0	0	0	0	0	0	1	0	0	-13.9200	-12.2000	13.9300	12.2000	0.0000	0.0000	0.0000	0.0000;
	47480	47484	0.000259	0.001089	0	0	0	0	0	0	1	0	0	10.6300	1.1800	-10.6300	-1.1800	0.0000	0.0000	0.0000	0.0000;
	47482	47481	0.003909	0.149914	0	138.28	0	0	1	0	1	0	0	-66.0700	-2.4000	66.2300	8.5400	0.0000	0.0000	0.0000	0.0000;
	47481	52216	0.011119	0.063446	0.1192	283.29	0	0	0	0	1	0	0	-62.9400	2.4000	63.3500	-13.0600	0.0000	0.0000	0.0000	0.0000;
	48813	47482	0.003467	0.01313	0.00162	144.52	0	0	0	0	1	0	0	-65.9300	-2.0400	66.0700	2.4000	0.0000	0.0000	0.0000	0.0000;
	47483	47783	0.004201	0.035965	0.15557	482.95	0	0	0	0	1	0	0	55.5700	-5.1300	-55.4500	-10.9800	0.0000	0.0000	0.0000	0.0000;
	48433	47483	0.00305	0.027877	0.14336	496.56	0	0	0	0	1	0	0	69.6300	-7.5600	-69.5000	-7.0700	0.0000	0.0000	0.0000	0.0000;
	47485	47486	0.000269	0.001047	0	0	0	0	0	0	1	0	0	12.4100	1.5800	-12.4100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	47485	47487	0.009281	0.042871	0.0067	98.69	0	0	0	0	1	0	0	1.0100	24.3500	-0.9600	-24.8200	0.0000	0.0000	0.0000	0.0000;
	47485	48099	0.012545	0.061296	0.00634	116.62	0	0	0	0	1	0	0	-13.4200	5.8200	13.4500	-6.3800	0.0000	0.0000	0.0000	0.0000;
	47487	47488	0.000249	0.001132	0	0	0	0	0	0	1	0	0	12.4100	3.0200	-12.4100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	47489	47487	0.005668	0.020442	0.00267	120.26	0	0	0	0	1	0	0	12.7800	-21.0800	-12.7400	20.9200	0.0000	0.0000	0.0000	0.0000;
	47489	47490	0.000269	0.001169	0	0	0	0	0	0	1	0	0	12.4100	7.9800	-12.4100	-7.9800	0.0000	0.0000	0.0000	0.0000;
	47502	47489	0.015465	0.060425	0.00492	117.52	0	0	0	0	1	0	0	10.7600	-4.1200	-10.7400	3.6800	0.0000	0.0000	0.0000	0.0000;
	47526	47489	0.010863	0.043514	0.00729	120.72	0	0	0	0	1	0	0	14.4700	-10.0600	-14.4400	9.4200	0.0000	0.0000	0.0000	0.0000;
	47491	47492	0.000284	0.001187	0	0	0	0	0	0	1	0	0	26.7100	4.4400	-26.7100	-4.4300	0.0000	0.0000	0.0000	0.0000;
	47491	47496	0.004585	0.021707	0.00216	138.83	0	0	0	0	1	0	0	-46.9200	-14.2200	47.0200	14.4900	0.0000	0.0000	0.0000	0.0000;
	47491	47501	0.011533	0.055174	0.00962	123.07	0	0	0	0	1	0	0	20.2100	9.7700	-20.1500	-10.5000	0.0000	0.0000	0.0000	0.0000;
	47493	47494	0.010647	0.035789	0.00661	98.3	0	0	0	0	1	0	0	0.9300	1.4800	-0.9300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	47494	47501	0.013139	0.058781	0.01174	130.62	0	0	0	0	1	0	0	-30.8200	-4.6100	30.9500	3.9600	0.0000	0.0000	0.0000	0.0000;
	47495	47498	0.002522	0.132416	0	267	0	0	1	0	1	0	0	112.4200	27.0700	-112.1100	-10.8800	0.0000	0.0000	0.0000	0.0000;
	47495	47499	0.000233	0.001003	0	0	0	0	0	0	1	0	0	33.6000	4.0500	-33.5900	-4.0400	0.0000	0.0000	0.0000	0.0000;
	47495	47500	0.000203	0.001086	0	0	0	0	0	0	1	0	0	-146.0200	-31.1200	146.0600	31.3400	0.0000	0.0000	0.0000	0.0000;
	47496	47498	-0.001145	-0.060127	0	217	0	0	1	0	1	0	0	-112.2500	-18.2300	112.1100	10.8800	0.0000	0.0000	0.0000	0.0000;
	47496	47539	0.010151	0.042635	0.00269	138.66	0	0	0	0	1	0	0	45.3900	5.9000	-45.1900	-5.3300	0.0000	0.0000	0.0000	0.0000;
	47497	47498	0.006802	0.35717	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47524	47500	0.001419	0.014046	0.0427	417.65	0	0	0	0	1	0	0	16.4300	-3.5900	-16.4200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	47500	47533	0.003128	0.029876	0.07406	535.33	0	0	0	0	1	0	0	118.3800	6.3600	-117.9800	-10.5700	0.0000	0.0000	0.0000	0.0000;
	47500	48433	0.00309	0.025286	0.10955	511.13	0	0	0	0	1	0	0	-74.2100	-21.6200	74.3700	10.8900	0.0000	0.0000	0.0000	0.0000;
	47500	48609	0.001131	0.008632	0.07543	565.03	0	0	0	0	1	0	0	-173.8100	-15.0200	174.1200	9.1300	0.0000	0.0000	0.0000	0.0000;
	47512	47501	0.010782	0.044318	0.00529	134	0	0	0	0	1	0	0	36.6200	-10.7100	-36.4600	10.7900	0.0000	0.0000	0.0000	0.0000;
	47516	47501	0.004776	0.026426	0.0033	96.53	0	0	0	0	1	0	0	1.0400	7.4200	-1.0400	-7.7500	0.0000	0.0000	0.0000	0.0000;
	47539	47502	0.006604	0.028915	0.00285	125.67	0	0	0	0	1	0	0	23.7200	-3.0900	-23.6900	2.9500	0.0000	0.0000	0.0000	0.0000;
	47503	47504	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-12.9200	-3.8900	12.9200	3.8900	0.0000	0.0000	0.0000	0.0000;
	47504	47516	0.003856	0.016229	0.00148	125.46	0	0	0	0	1	0	0	25.0600	6.2100	-25.0300	-6.2600	0.0000	0.0000	0.0000	0.0000;
	47526	47504	0.006799	0.030697	0.0047	128.68	0	0	0	0	1	0	0	-30.3100	4.9900	30.3700	-5.2000	0.0000	0.0000	0.0000	0.0000;
	47504	50813	0.016492	0.049754	0.01175	147.66	0	0	0	0	1	0	0	-68.3500	-4.9100	69.1000	5.9100	0.0000	0.0000	0.0000	0.0000;
	47505	47508	0.002907	0.087915	0	454.68	0	0	1	0	1	0	0	-36.6200	10.6900	36.6600	-9.4500	0.0000	0.0000	0.0000	0.0000;
	47505	47512	0.000247	0.001197	0	0	0	0	0	0	1	0	0	36.6200	-10.6900	-36.6200	10.7100	0.0000	0.0000	0.0000	0.0000;
	47505	47513	0.000249	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47506	47508	-0.001322	-0.039966	0	287.88	0	0	1	0	1	0	0	49.5600	-9.2100	-49.6000	8.2100	0.0000	0.0000	0.0000	0.0000;
	47506	47511	0.000692	0.013281	0	135.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47506	50800	0.032722	0.077821	0.02019	80.29	0	0	0	0	1	0	0	-41.2000	4.6600	41.7500	-5.4200	0.0000	0.0000	0.0000	0.0000;
	47506	50816	0.023162	0.054373	0.00127	60.08	0	0	0	0	1	0	0	-8.3700	4.5500	8.3900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	47507	47508	0.007774	0.235088	0	166.8	0	0	1	0	1	0	0	-12.9200	-0.8500	12.9400	1.2400	0.0000	0.0000	0.0000	0.0000;
	47509	47511	0.007045	0.135198	0	67.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47510	47511	0.007045	0.135198	0	67.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47514	47515	0.00022	0.001197	0	0	0	0	0	0	1	0	0	15.8400	4.6200	-15.8400	-4.6200	0.0000	0.0000	0.0000	0.0000;
	47514	47516	0.004257	0.01977	0.00301	112.98	0	0	0	0	1	0	0	-8.1500	2.3300	8.1500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	47514	47539	0.012311	0.045301	0.00448	113.33	0	0	0	0	1	0	0	-7.6900	-6.9500	7.7000	6.5300	0.0000	0.0000	0.0000	0.0000;
	47517	47520	0.00018	0.009274	0	271.02	0	0	1	0	1	0	0	-16.4300	3.5900	16.4300	-3.5600	0.0000	0.0000	0.0000	0.0000;
	47517	47524	0.000252	0.001104	0	0	0	0	0	0	1	0	0	16.4300	-3.5900	-16.4300	3.5900	0.0000	0.0000	0.0000	0.0000;
	47517	47525	0.000267	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47518	47520	0.001154	0.059377	0	121.02	0	0	1	0	1	0	0	16.4300	-3.4100	-16.4300	3.5600	0.0000	0.0000	0.0000	0.0000;
	47518	47523	0.000154	0.005226	0	249.28	0	0	1	0	1	0	0	15.8500	5.9000	-15.8500	-5.8900	0.0000	0.0000	0.0000	0.0000;
	47518	50812	0.004786	0.034263	0.01246	247.99	0	0	0	0	1	0	0	-33.4000	2.6200	33.4500	-3.6300	0.0000	0.0000	0.0000	0.0000;
	47519	47520	0.007134	0.367125	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47521	47523	0.00283	0.096335	0	124.64	0	0	1	0	1	0	0	-15.8400	-5.6300	15.8500	5.8900	0.0000	0.0000	0.0000	0.0000;
	47522	47523	0.00283	0.096335	0	124.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47526	47527	0.000211	0.001122	0	0	0	0	0	0	1	0	0	15.8400	5.0700	-15.8400	-5.0600	0.0000	0.0000	0.0000	0.0000;
	47528	47529	0.000266	0.001077	0	0	0	0	0	0	1	0	0	11.7700	0.6400	-11.7700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	47528	47531	0.004615	0.017921	0.00204	138.8	0	0	0	0	1	0	0	-58.4100	2.2400	58.5600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	47786	47528	0.014559	0.065444	0.01197	132.38	0	0	0	0	1	0	0	-44.7900	3.6300	45.0700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	47530	47531	0.000211	0.001187	0	0	0	0	0	0	1	0	0	-11.7700	-2.2600	11.7700	2.2600	0.0000	0.0000	0.0000	0.0000;
	47531	47532	0.00876	0.029641	0.00469	109.91	0	0	0	0	1	0	0	-10.0600	2.9200	10.0700	-3.4000	0.0000	0.0000	0.0000	0.0000;
	47534	47531	0.005288	0.023308	0.00258	141.95	0	0	0	0	1	0	0	60.4500	3.7900	-60.2700	-3.2900	0.0000	0.0000	0.0000	0.0000;
	47534	47532	0.006931	0.02657	0.00237	135.88	0	0	0	0	1	0	0	41.1800	4.6800	-41.0700	-4.5200	0.0000	0.0000	0.0000	0.0000;
	47534	47533	0.00101	0.053618	0	221.92	0	0	1.0125	0	1	0	0	-136.3800	-10.0600	136.5600	19.4800	0.0000	0.0000	0.0000	0.0000;
	47533	47535	0.000258	0.001114	0	0	0	0	0	0	1	0	0	11.7700	3.6400	-11.7700	-3.6400	0.0000	0.0000	0.0000	0.0000;
	47787	47534	0.022052	0.101707	0.00915	131.94	0	0	0	0	1	0	0	-34.5100	-1.4400	34.7600	1.5800	0.0000	0.0000	0.0000	0.0000;
	47536	47537	0.000243	0.001115	0	0	0	0	0	0	1	0	0	8.4200	0.9300	-8.4200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	47536	48104	0.01822	0.075707	0.0101	137.97	0	0	0	0	1	0	0	49.7700	0.6200	-49.3500	0.0600	0.0000	0.0000	0.0000	0.0000;
	48430	47536	0.018291	0.070527	0.00948	141.26	0	0	0	0	1	0	0	58.7800	2.7600	-58.2000	-1.5600	0.0000	0.0000	0.0000	0.0000;
	47538	50813	0.018236	0.090267	0.01063	108.46	0	0	0	0	1	0	0	-2.2600	0.6000	2.2600	-1.7400	0.0000	0.0000	0.0000	0.0000;
	47541	47540	0.013749	0.051818	0.01063	114.6	0	0	0	0	1	0	0	-10.7100	-2.1600	10.7200	1.1100	0.0000	0.0000	0.0000	0.0000;
	48813	47540	0.011454	0.049925	0.00483	122.4	0	0	0	0	1	0	0	21.6400	4.8700	-21.5800	-5.1500	0.0000	0.0000	0.0000	0.0000;
	48104	47541	0.009583	0.04075	0.00401	141.41	0	0	0	0	1	0	0	59.3600	-9.8300	-59.0300	10.8100	0.0000	0.0000	0.0000	0.0000;
	47541	48359	0.013851	0.061039	0.00972	144.43	0	0	0	0	1	0	0	64.7300	-9.7500	-64.1600	11.2300	0.0000	0.0000	0.0000	0.0000;
	47542	48894	0.016534	0.075182	0.01007	125.08	0	0	0	0	1	0	0	16.7400	4.3700	-16.7000	-5.2000	0.0000	0.0000	0.0000	0.0000;
	47543	47544	0.011184	0.050681	0.01188	135.75	0	0	0	0	1	0	0	40.6700	-5.3100	-40.4800	5.0200	0.0000	0.0000	0.0000	0.0000;
	47543	47546	0.010994	0.050416	0.0071	138.71	0	0	0	0	1	0	0	-46.3500	4.2200	46.5900	-3.8000	0.0000	0.0000	0.0000	0.0000;
	47544	47545	0.000241	0.001157	0	0	0	0	0	0	1	0	0	4.1200	1.2700	-4.1200	-1.2700	0.0000	0.0000	0.0000	0.0000;
	47547	47548	0.000297	0.001038	0	0	0	0	0	0	1	0	0	-4.5400	-1.0000	4.5400	1.0000	0.0000	0.0000	0.0000	0.0000;
	47548	48894	0.02003	0.076266	0.01363	130.81	0	0	0	0	1	0	0	29.9200	6.2700	-29.7400	-7.0100	0.0000	0.0000	0.0000	0.0000;
	47549	47550	0.000272	0.001054	0	0	0	0	0	0	1	0	0	11.9600	2.0900	-11.9600	-2.0900	0.0000	0.0000	0.0000	0.0000;
	47549	47562	0.042642	0.2111	0.02113	116.26	0	0	0	0	1	0	0	7.9500	-3.5600	-7.9200	1.4200	0.0000	0.0000	0.0000	0.0000;
	47549	47627	0.019103	0.090134	0.00727	126.62	0	0	0	0	1	0	0	-20.8700	1.2100	20.9500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	47552	47551	0.002675	0.077743	0	202.4	0	0	1.0125	0	1	0	0	-77.3900	-3.8300	77.5400	8.2100	0.0000	0.0000	0.0000	0.0000;
	47551	47553	0.000282	0.001141	0	0	0	0	0	0	1	0	0	15.4300	2.4200	-15.4300	-2.4200	0.0000	0.0000	0.0000	0.0000;
	47624	47551	0.003603	0.028375	0.07738	466.37	0	0	0	0	1	0	0	38.8200	-5.4800	-38.7700	-2.5000	0.0000	0.0000	0.0000	0.0000;
	47552	47554	0.016395	0.075211	0.00753	131.75	0	0	0	0	1	0	0	39.7500	4.5100	-39.5100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	47552	47555	0.028986	0.142988	0.01907	126.32	0	0	0	0	1	0	0	20.1100	0.2900	-20.0000	-1.8300	0.0000	0.0000	0.0000	0.0000;
