function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	53176	53189	0.060746	0.132756	0.00209	57.94	0	0	0	0	1	0	0	2.2300	-1.0700	-2.2300	0.8600	0.0000	0.0000	0.0000	0.0000;
	53179	53178	0.002586	0.085015	0	113.57	0	0	1	0	1	0	0	-24.3000	1.0200	24.3200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	53178	53180	0.000241	0.001009	0	0	0	0	0	0	1	0	0	12.0800	2.4700	-12.0800	-2.4700	0.0000	0.0000	0.0000	0.0000;
	53178	66591	0.005434	0.034307	0.02067	279.32	0	0	0	0	1	0	0	-40.7600	0.6100	40.8500	-2.2900	0.0000	0.0000	0.0000	0.0000;
	53179	67385	0.015985	0.037478	0.00133	65.27	0	0	0	0	1	0	0	15.7300	-0.4400	-15.6900	0.3900	0.0000	0.0000	0.0000	0.0000;
	53182	53181	0.003915	0.109354	0	86.75	0	0	1	0	1	0	0	-6.2900	1.7500	6.2900	-1.7100	0.0000	0.0000	0.0000	0.0000;
	53181	53183	0.000245	0.001001	0	0	0	0	0	0	1	0	0	7.5300	0.9900	-7.5300	-0.9900	0.0000	0.0000	0.0000	0.0000;
	53192	53181	0.005782	0.03613	0.03267	293.56	0	0	0	0	1	0	0	-32.0200	4.6700	32.0700	-7.8500	0.0000	0.0000	0.0000	0.0000;
	67381	53181	0.00695	0.042455	0.01554	253.27	0	0	0	0	1	0	0	10.0700	-6.9300	-10.0600	5.3000	0.0000	0.0000	0.0000	0.0000;
	67576	53181	0.006647	0.042675	0.01642	290.64	0	0	0	0	1	0	0	35.9100	-4.5400	-35.8400	3.2700	0.0000	0.0000	0.0000	0.0000;
	53184	53182	0.044459	0.133504	0.00367	58.79	0	0	0	0	1	0	0	-6.2700	1.4000	6.2900	-1.7500	0.0000	0.0000	0.0000	0.0000;
	54014	53185	0.033485	0.096813	0.00176	52.32	0	0	0	0	1	0	0	-5.9200	1.1700	5.9300	-1.3300	0.0000	0.0000	0.0000	0.0000;
	53185	54023	0.022194	0.064716	0.00856	58.47	0	0	0	0	1	0	0	-9.6900	-0.1300	9.7100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	53186	53187	0.000244	0.001142	0	0	0	0	0	0	1	0	0	2.1600	0.5600	-2.1600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	54014	53186	0.03578	0.098273	0.00372	48.44	0	0	0	0	1	0	0	4.0400	-1.6700	-4.0300	1.2900	0.0000	0.0000	0.0000	0.0000;
	53186	54153	0.053932	0.16445	0.00596	38.94	0	0	0	0	1	0	0	1.8700	-1.8500	-1.8700	1.2200	0.0000	0.0000	0.0000	0.0000;
	53189	53188	0.036292	0.090903	0.00242	51.83	0	0	0	0	1	0	0	-1.2800	-1.7200	1.2800	1.4600	0.0000	0.0000	0.0000	0.0000;
	53188	53191	0.048784	0.116492	0.00467	57.42	0	0	0	0	1	0	0	-7.8300	-2.1500	7.8600	1.7200	0.0000	0.0000	0.0000	0.0000;
	53191	53190	0.002637	0.092261	0	93.21	0	0	1	0	1	0	0	-12.7300	-2.7600	12.7400	2.9000	0.0000	0.0000	0.0000	0.0000;
	53190	53192	0.000211	0.001014	0	0	0	0	0	0	1	0	0	-12.7400	-2.9000	12.7400	2.9100	0.0000	0.0000	0.0000	0.0000;
	53193	53196	0.038563	0.087796	0.00901	62.57	0	0	0	0	1	0	0	12.5700	-3.3600	-12.5100	2.5400	0.0000	0.0000	0.0000	0.0000;
	53193	53322	0.046835	0.128658	0.00337	65.19	0	0	0	0	1	0	0	-16.0600	2.7000	16.1700	-2.7400	0.0000	0.0000	0.0000	0.0000;
	53194	53195	0.000273	0.001183	0	0	0	0	0	0	1	0	0	12.9800	1.8100	-12.9700	-1.8100	0.0000	0.0000	0.0000	0.0000;
	53194	53196	0.017935	0.041648	0.00155	47.83	0	0	0	0	1	0	0	0.4700	4.4200	-0.4600	-4.5800	0.0000	0.0000	0.0000	0.0000;
	53198	53194	0.029127	0.067516	0.00191	54.78	0	0	0	0	1	0	0	3.4600	1.5000	-3.4500	-1.7000	0.0000	0.0000	0.0000	0.0000;
	53194	55085	0.016303	0.043548	0.00113	60.41	0	0	0	0	1	0	0	-9.9900	-4.5300	10.0100	4.4600	0.0000	0.0000	0.0000	0.0000;
	53197	53200	0.008725	0.333393	0	184.3	0	0	1	0	1	0	0	3.4600	1.5300	-3.4600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	53197	53201	0.000251	0.001012	0	0	0	0	0	0	1	0	0	12.9800	5.0000	-12.9700	-5.0000	0.0000	0.0000	0.0000	0.0000;
	53197	55087	0.002487	0.014062	0.02282	235.7	0	0	0	0	1	0	0	-16.4300	-6.5300	16.4400	4.1000	0.0000	0.0000	0.0000	0.0000;
	53198	53200	-0.004508	-0.172241	0	84.3	0	0	1	0	1	0	0	-3.4600	-1.5000	3.4600	1.4800	0.0000	0.0000	0.0000	0.0000;
	53199	53200	0.026781	1.023313	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53202	53203	0.000236	0.001193	0	0	0	0	0	0	1	0	0	4.3000	0.9100	-4.3000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	53202	53462	0.023737	0.070472	0.00581	64.83	0	0	0	0	1	0	0	15.2200	-1.9000	-15.1700	1.4300	0.0000	0.0000	0.0000	0.0000;
	53202	53464	0.018801	0.05894	0.0017	68.3	0	0	0	0	1	0	0	-19.5200	0.9900	19.5800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	53205	53204	0.006307	0.155622	0	98.81	0	0	1	0	1	0	0	-19.0900	1.2000	19.1100	-0.6800	0.0000	0.0000	0.0000	0.0000;
	53204	53206	0.000262	0.001199	0	0	0	0	0	0	1	0	0	-19.1100	0.6800	19.1100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	53554	53206	0.006786	0.045018	0.03929	253.42	0	0	0	0	1	0	0	-32.6500	0.5800	32.7200	-4.4500	0.0000	0.0000	0.0000	0.0000;
	53206	54255	0.004857	0.032967	0.02091	273.25	0	0	0	0	1	0	0	-51.8300	5.1200	51.9500	-6.5900	0.0000	0.0000	0.0000	0.0000;
	53207	53208	0.000266	0.001015	0	0	0	0	0	0	1	0	0	-2.8800	-0.4700	2.8800	0.4700	0.0000	0.0000	0.0000	0.0000;
	53462	53209	0.025017	0.073595	0.00298	59.81	0	0	0	0	1	0	0	9.7500	-2.4100	-9.7300	2.1700	0.0000	0.0000	0.0000	0.0000;
	53475	53209	0.027616	0.076422	0.00234	57.18	0	0	0	0	1	0	0	-7.2300	2.1600	7.2500	-2.3600	0.0000	0.0000	0.0000	0.0000;
	53210	53211	0.05586	0.124177	0.00357	62.45	0	0	0	0	1	0	0	8.0300	-4.4700	-7.9800	4.1800	0.0000	0.0000	0.0000	0.0000;
	53211	54250	0.042844	0.121216	0.00843	56.89	0	0	0	0	1	0	0	3.0800	-4.6800	-3.0700	3.8000	0.0000	0.0000	0.0000	0.0000;
	53213	53212	0.004647	0.131285	0	97.36	0	0	1.0125	0	1	0	0	-15.2200	-7.5100	15.2400	7.8600	0.0000	0.0000	0.0000	0.0000;
	53212	53214	0.000252	0.001046	0	0	0	0	0	0	1	0	0	-15.2400	-7.8600	15.2400	7.8600	0.0000	0.0000	0.0000	0.0000;
	54286	53213	0.020227	0.047511	0.0027	58.5	0	0	0	0	1	0	0	-8.0700	-5.4300	8.0900	5.1800	0.0000	0.0000	0.0000	0.0000;
	53215	54286	0.039452	0.096703	0.00256	53.6	0	0	0	0	1	0	0	-4.6300	-4.9700	4.6400	4.7300	0.0000	0.0000	0.0000	0.0000;
	53216	53219	0.003793	0.102547	0	262.23	0	0	1	0	1	0	0	15.2300	6.3400	-15.2200	-6.0900	0.0000	0.0000	0.0000	0.0000;
	53216	53220	0.000259	0.001029	0	0	0	0	0	0	1	0	0	-15.2300	-6.3400	15.2300	6.3500	0.0000	0.0000	0.0000	0.0000;
	53217	53219	0.000891	0.024081	0	95.56	0	0	1	0	1	0	0	-2.3500	-1.0100	2.3500	1.0100	0.0000	0.0000	0.0000	0.0000;
	53222	53217	0.044607	0.102772	0.00262	42.69	0	0	0	0	1	0	0	0.5800	-2.0600	-0.5800	1.7800	0.0000	0.0000	0.0000	0.0000;
	53218	53219	0.02934	0.793227	0	166.67	0	0	1	0	1	0	0	-12.8200	-3.6700	12.8700	5.0700	0.0000	0.0000	0.0000	0.0000;
	53220	55363	0.005664	0.033218	0.1163	296.22	0	0	0	0	1	0	0	-86.8300	3.4000	87.2200	-13.8300	0.0000	0.0000	0.0000	0.0000;
	53221	53222	0.00029	0.001055	0	0	0	0	0	0	1	0	0	-7.6500	0.7700	7.6500	-0.7700	0.0000	0.0000	0.0000	0.0000;
	53222	53223	0.082818	0.211022	0.00384	60.29	0	0	0	0	1	0	0	-8.2300	2.8300	8.2900	-3.1000	0.0000	0.0000	0.0000	0.0000;
	53223	53224	0.054098	0.08496	0.00396	63.73	0	0	0	0	1	0	0	-11.1800	2.6300	11.2500	-2.9500	0.0000	0.0000	0.0000	0.0000;
	53226	53734	0.026225	0.051687	0.02631	51.24	0	0	0	0	1	0	0	-1.1900	1.1800	1.1900	-4.0500	0.0000	0.0000	0.0000	0.0000;
	53227	53738	0.03448	0.108809	0.00325	44.51	0	0	0	0	1	0	0	-0.9200	-0.1900	0.9200	-0.1600	0.0000	0.0000	0.0000	0.0000;
	54911	53227	0.023875	0.077805	0.00171	47.66	0	0	0	0	1	0	0	1.3000	0.4900	-1.3000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	53229	53230	0.000287	0.001067	0	0	0	0	0	0	1	0	0	-2.4700	-0.4100	2.4700	0.4100	0.0000	0.0000	0.0000	0.0000;
	54271	53230	0.017476	0.062143	0.00371	64.68	0	0	0	0	1	0	0	9.1000	-0.4700	-9.0900	0.1200	0.0000	0.0000	0.0000	0.0000;
	54431	53230	0.065414	0.163577	0.0093	61.91	0	0	0	0	1	0	0	-6.5900	-0.4100	6.6200	-0.5200	0.0000	0.0000	0.0000	0.0000;
	53235	53231	0.035521	0.075	0.02251	62.01	0	0	0	0	1	0	0	3.3800	-1.1600	-3.3800	-1.2800	0.0000	0.0000	0.0000	0.0000;
	53460	53231	0.045621	0.103948	0.00456	58.1	0	0	0	0	1	0	0	-0.3900	-0.9000	0.3900	0.4000	0.0000	0.0000	0.0000	0.0000;
	53232	53233	0.000223	0.001005	0	0	0	0	0	0	1	0	0	8.6700	2.9000	-8.6700	-2.9000	0.0000	0.0000	0.0000	0.0000;
	54327	53234	0.031871	0.07605	0.00211	65.63	0	0	0	0	1	0	0	-9.5100	5.6500	9.5500	-5.7900	0.0000	0.0000	0.0000	0.0000;
	53234	54431	0.025971	0.058943	0.00129	72.95	0	0	0	0	1	0	0	-14.6800	4.9900	14.7400	-4.9900	0.0000	0.0000	0.0000	0.0000;
	53235	53801	0.032744	0.088043	0.00265	65.77	0	0	0	0	1	0	0	-6.4300	0.5400	6.4400	-0.8000	0.0000	0.0000	0.0000	0.0000;
	53236	53243	0.053855	0.120955	0.00469	63.09	0	0	0	0	1	0	0	-8.2900	3.2300	8.3300	-3.6500	0.0000	0.0000	0.0000	0.0000;
	53236	54764	0.105249	0.300888	0.00709	58.66	0	0	0	0	1	0	0	4.8000	-3.6200	-4.7700	2.9400	0.0000	0.0000	0.0000	0.0000;
	53238	53237	0.005337	0.158887	0	97.06	0	0	1.00625	0	1	0	0	-9.6000	-1.4000	9.6000	1.5300	0.0000	0.0000	0.0000	0.0000;
	53237	53239	0.000281	0.00114	0	0	0	0	0	0	1	0	0	8.5700	1.4900	-8.5700	-1.4900	0.0000	0.0000	0.0000	0.0000;
	53237	54273	0.004146	0.021563	0.05453	246.26	0	0	0	0	1	0	0	-18.1700	-3.0200	18.1800	-2.8400	0.0000	0.0000	0.0000	0.0000;
	53238	53241	0.01854	0.046145	0.00176	49.49	0	0	0	0	1	0	0	-3.8200	2.6200	3.8300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	53238	53242	0.016063	0.036054	0.00233	70.53	0	0	0	0	1	0	0	13.4200	-1.2200	-13.3900	1.0300	0.0000	0.0000	0.0000	0.0000;
	53240	53241	0.000273	0.001177	0	0	0	0	0	0	1	0	0	-7.2300	-1.5200	7.2300	1.5200	0.0000	0.0000	0.0000	0.0000;
	53243	53242	0.025021	0.069001	0.01996	67.04	0	0	0	0	1	0	0	-11.2400	2.8600	11.2800	-4.9500	0.0000	0.0000	0.0000	0.0000;
	53242	53840	0.055087	0.122359	0.00605	56.67	0	0	0	0	1	0	0	-6.0700	1.0100	6.0900	-1.6300	0.0000	0.0000	0.0000	0.0000;
	53243	53244	0.000265	0.001108	0	0	0	0	0	0	1	0	0	2.9100	0.7900	-2.9100	-0.7900	0.0000	0.0000	0.0000	0.0000;
	53245	53246	0.000279	0.001058	0	0	0	0	0	0	1	0	0	3.0700	0.3800	-3.0700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	53245	53254	0.042141	0.101247	0.00823	51.48	0	0	0	0	1	0	0	-0.4200	-0.0400	0.4200	-0.8500	0.0000	0.0000	0.0000	0.0000;
	53247	53248	0.000239	0.001086	0	0	0	0	0	0	1	0	0	5.0200	0.3100	-5.0200	-0.3100	0.0000	0.0000	0.0000	0.0000;
	53249	53247	0.051153	0.135745	0.00414	44	0	0	0	0	1	0	0	-0.7100	0.0400	0.7100	-0.4900	0.0000	0.0000	0.0000	0.0000;
	53813	53247	0.031623	0.063813	0.00745	57.13	0	0	0	0	1	0	0	5.7400	-0.9700	-5.7300	0.1800	0.0000	0.0000	0.0000	0.0000;
	53249	53250	0.000262	0.001039	0	0	0	0	0	0	1	0	0	2.4100	0.2500	-2.4100	-0.2500	0.0000	0.0000	0.0000	0.0000;
	53252	53251	0.004968	0.148342	0	83.92	0	0	1	0	1	0	0	-10.4100	-0.7500	10.4200	0.9000	0.0000	0.0000	0.0000	0.0000;
	53251	53253	0.000261	0.001054	0	0	0	0	0	0	1	0	0	6.5900	1.0400	-6.5900	-1.0400	0.0000	0.0000	0.0000	0.0000;
	53254	53252	0.049375	0.10195	0.00252	62.82	0	0	0	0	1	0	0	-9.8000	1.8000	9.8500	-1.9800	0.0000	0.0000	0.0000	0.0000;
	53254	53255	0.000278	0.001006	0	0	0	0	0	0	1	0	0	3.8400	1.3300	-3.8400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	53257	53254	0.027728	0.085417	0.00259	52.3	0	0	0	0	1	0	0	1.8500	-0.2800	-1.8500	0.0000	0.0000	0.0000	0.0000	0.0000;
	54057	53254	0.045731	0.134082	0.00322	56.24	0	0	0	0	1	0	0	-7.3800	2.0100	7.4000	-2.2800	0.0000	0.0000	0.0000	0.0000;
	53256	53257	0.000284	0.001077	0	0	0	0	0	0	1	0	0	-3.0100	-0.6600	3.0100	0.6600	0.0000	0.0000	0.0000	0.0000;
	54394	53258	0.053359	0.124128	0.00386	59.21	0	0	0	0	1	0	0	8.3400	-2.7500	-8.3000	2.4100	0.0000	0.0000	0.0000	0.0000;
	53259	53260	0.000272	0.001065	0	0	0	0	0	0	1	0	0	-5.4400	-0.5600	5.4400	0.5600	0.0000	0.0000	0.0000	0.0000;
	53279	53260	0.006897	0.036527	0.01207	278.46	0	0	0	0	1	0	0	59.8200	-8.2200	-59.5800	8.1400	0.0000	0.0000	0.0000	0.0000;
	53260	53400	0.002595	0.017674	0.05903	270.9	0	0	0	0	1	0	0	54.1400	-8.7000	-54.0700	2.8000	0.0000	0.0000	0.0000	0.0000;
	53261	53262	0.017045	0.055804	0.00248	57.01	0	0	0	0	1	0	0	-9.0000	2.5000	9.0100	-2.7300	0.0000	0.0000	0.0000	0.0000;
	53261	53411	0.021402	0.062757	0.00207	48.74	0	0	0	0	1	0	0	4.6400	-3.0200	-4.6300	2.8200	0.0000	0.0000	0.0000	0.0000;
	53263	53264	0.000234	0.001198	0	0	0	0	0	0	1	0	0	-2.6900	-0.8500	2.6900	0.8500	0.0000	0.0000	0.0000	0.0000;
	53264	53318	0.095259	0.248105	0.01238	54.99	0	0	0	0	1	0	0	-5.3000	1.9400	5.3300	-3.2100	0.0000	0.0000	0.0000	0.0000;
	53264	53426	0.049289	0.113992	0.00725	63.88	0	0	0	0	1	0	0	13.4600	-6.0900	-13.3600	5.5200	0.0000	0.0000	0.0000	0.0000;
	53264	53651	0.058618	0.144625	0.01423	61.96	0	0	0	0	1	0	0	-10.8500	3.2900	10.9200	-4.6700	0.0000	0.0000	0.0000	0.0000;
	53265	53266	0.000211	0.001166	0	0	0	0	0	0	1	0	0	3.0500	1.0800	-3.0500	-1.0800	0.0000	0.0000	0.0000	0.0000;
	53278	53265	0.034749	0.082924	0.0081	63.17	0	0	0	0	1	0	0	-8.5600	6.7300	8.6000	-7.5100	0.0000	0.0000	0.0000	0.0000;
	53422	53265	0.046442	0.103258	0.00336	65.6	0	0	0	0	1	0	0	11.7300	-6.6200	-11.6500	6.4300	0.0000	0.0000	0.0000	0.0000;
	53268	53267	0.003368	0.122977	0	69.9	0	0	1.01875	0	1	0	0	2.6900	-12.3400	-2.6900	12.5200	0.0000	0.0000	0.0000	0.0000;
	53267	53272	0.000273	0.001181	0	0	0	0	0	0	1	0	0	2.6900	-12.5200	-2.6900	12.5200	0.0000	0.0000	0.0000	0.0000;
	53267	53273	0.00025	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53268	53271	0.000541	0.010964	0	148.77	0	0	1	0	1	0	0	5.1500	1.7300	-5.1500	-1.7300	0.0000	0.0000	0.0000	0.0000;
	53268	53278	0.020931	0.050309	0.00227	56.6	0	0	0	0	1	0	0	-7.8400	10.6100	7.8800	-10.7700	0.0000	0.0000	0.0000	0.0000;
	53269	53271	0.005747	0.116478	0	74.38	0	0	1	0	1	0	0	-5.1400	-1.7000	5.1500	1.7300	0.0000	0.0000	0.0000	0.0000;
	53270	53271	0.005747	0.116478	0	74.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53272	53381	0.004674	0.02666	0.09088	275.96	0	0	0	0	1	0	0	60.0400	-20.4100	-59.8700	11.5100	0.0000	0.0000	0.0000	0.0000;
	53424	53272	0.007656	0.04636	0.03126	273.37	0	0	0	0	1	0	0	57.5900	-9.8300	-57.3500	7.8900	0.0000	0.0000	0.0000	0.0000;
	53274	53293	0.278682	0.64157	0.00642	53.2	0	0	0	0	1	0	0	-6.2900	2.9000	6.4100	-3.3000	0.0000	0.0000	0.0000	0.0000;
	53274	54032	0.048895	0.11545	0.00531	62.57	0	0	0	0	1	0	0	-9.2400	3.0600	9.2800	-3.5300	0.0000	0.0000	0.0000	0.0000;
	53275	53276	0.0314	0.082824	0.0029	48.26	0	0	0	0	1	0	0	-1.1200	0.0100	1.1200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	53275	53387	0.028717	0.067649	0.00455	51.65	0	0	0	0	1	0	0	-4.4600	-1.4400	4.4600	0.9600	0.0000	0.0000	0.0000	0.0000;
	53276	53419	0.060274	0.142381	0.01381	53.51	0	0	0	0	1	0	0	-3.9100	-0.4100	3.9200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	53278	53277	0.02572	0.076212	0.0013	46.55	0	0	0	0	1	0	0	-4.0700	3.1700	4.0800	-3.2900	0.0000	0.0000	0.0000	0.0000;
	53277	53280	0.016965	0.047872	0.00721	55.07	0	0	0	0	1	0	0	-10.8300	0.4400	10.8500	-1.1700	0.0000	0.0000	0.0000	0.0000;
	53280	53279	0.005577	0.148775	0	86.26	0	0	1	0	1	0	0	-7.1300	0.6400	7.1400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	53279	53281	0.000219	0.00113	0	0	0	0	0	0	1	0	0	9.0700	2.4100	-9.0700	-2.4100	0.0000	0.0000	0.0000	0.0000;
	54036	53279	0.007322	0.042769	0.04936	287.73	0	0	0	0	1	0	0	76.4200	-9.4300	-76.0200	6.3900	0.0000	0.0000	0.0000	0.0000;
	53280	54688	0.015462	0.035351	0.00225	57.93	0	0	0	0	1	0	0	-6.6400	0.0400	6.6500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	53282	53416	0.022436	0.058415	0.00472	71.19	0	0	0	0	1	0	0	-16.3100	6.6800	16.3700	-7.0200	0.0000	0.0000	0.0000	0.0000;
	53284	53283	0.002981	0.095139	0	113.09	0	0	1.0125	0	1	0	0	-23.2900	-5.0300	23.3100	5.5500	0.0000	0.0000	0.0000	0.0000;
	53283	53285	0.000202	0.001112	0	0	0	0	0	0	1	0	0	4.1700	1.5100	-4.1700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	53963	53283	0.005958	0.037155	0.03443	255.62	0	0	0	0	1	0	0	27.5200	3.6400	-27.4800	-7.0600	0.0000	0.0000	0.0000	0.0000;
	53309	53284	0.028786	0.094191	0.00916	74.15	0	0	0	0	1	0	0	-19.2100	-7.2000	19.3300	6.5800	0.0000	0.0000	0.0000	0.0000;
	53284	53699	0.03809	0.096156	0.00355	63.8	0	0	0	0	1	0	0	3.9700	-1.5500	-3.9600	1.1800	0.0000	0.0000	0.0000	0.0000;
	53287	53286	0.027002	0.077773	0.00668	51.24	0	0	0	0	1	0	0	-0.5500	-0.7900	0.5500	0.0900	0.0000	0.0000	0.0000	0.0000;
	53286	53702	0.023526	0.066152	0.00296	48.62	0	0	0	0	1	0	0	-4.0100	-1.4400	4.0100	1.1400	0.0000	0.0000	0.0000	0.0000;
	53287	53288	0.000213	0.001123	0	0	0	0	0	0	1	0	0	5.0500	1.7000	-5.0500	-1.7000	0.0000	0.0000	0.0000	0.0000;
	53287	53962	0.045477	0.116313	0.00793	60.28	0	0	0	0	1	0	0	-4.5100	-0.9100	4.5100	0.1000	0.0000	0.0000	0.0000	0.0000;
	53302	53289	0.045086	0.084962	0.00278	53.42	0	0	0	0	1	0	0	-3.2900	-0.4000	3.2900	0.1100	0.0000	0.0000	0.0000	0.0000;
	53289	53847	0.030803	0.090641	0.00216	59.67	0	0	0	0	1	0	0	-6.8200	-0.7200	6.8300	0.5300	0.0000	0.0000	0.0000	0.0000;
	53302	53290	0.01845	0.046766	0.00394	72.4	0	0	0	0	1	0	0	11.9600	-1.0700	-11.9400	0.7100	0.0000	0.0000	0.0000	0.0000;
	53305	53290	0.034121	0.088275	0.00567	68.56	0	0	0	0	1	0	0	-8.3900	2.8000	8.4100	-3.3400	0.0000	0.0000	0.0000	0.0000;
	53291	53292	0.000206	0.001068	0	0	0	0	0	0	1	0	0	3.2700	0.3700	-3.2700	-0.3700	0.0000	0.0000	0.0000	0.0000;
	53291	54203	0.026825	0.063116	0.00434	63.09	0	0	0	0	1	0	0	13.3800	-3.2800	-13.3300	2.9200	0.0000	0.0000	0.0000	0.0000;
	54786	53291	0.026415	0.05484	0.00837	67.76	0	0	0	0	1	0	0	16.7200	-3.6700	-16.6500	2.9100	0.0000	0.0000	0.0000	0.0000;
	53293	53298	0.057428	0.157267	0.0026	57.93	0	0	0	0	1	0	0	-8.2400	2.4600	8.2800	-2.6300	0.0000	0.0000	0.0000	0.0000;
	53294	53295	0.00023	0.001145	0	0	0	0	0	0	1	0	0	12.1100	3.0100	-12.1100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	53294	54028	0.009267	0.044357	0.06564	250.52	0	0	0	0	1	0	0	15.7500	-2.6200	-15.7300	-4.4800	0.0000	0.0000	0.0000	0.0000;
	53294	54557	0.003941	0.022936	0.01385	264.09	0	0	0	0	1	0	0	-27.8600	-0.3900	27.8900	-0.9700	0.0000	0.0000	0.0000	0.0000;
	53296	54038	0.048965	0.098763	0.00342	35.02	0	0	0	0	1	0	0	1.1500	-2.1800	-1.1500	1.8100	0.0000	0.0000	0.0000	0.0000;
	54558	53296	0.023446	0.055318	0.0015	65.92	0	0	0	0	1	0	0	13.3000	1.4000	-13.2600	-1.4700	0.0000	0.0000	0.0000	0.0000;
	53297	54038	0.045426	0.116946	0.00458	52.69	0	0	0	0	1	0	0	3.9500	-1.5300	-3.9400	1.0500	0.0000	0.0000	0.0000	0.0000;
	53297	54558	0.011306	0.025571	0.00066	70.11	0	0	0	0	1	0	0	-16.0600	-1.5700	16.0900	1.5600	0.0000	0.0000	0.0000	0.0000;
	54830	53298	0.009536	0.03212	0.00206	66.16	0	0	0	0	1	0	0	14.5500	-0.9400	-14.5300	0.7800	0.0000	0.0000	0.0000	0.0000;
	53299	53300	0.000233	0.001097	0	0	0	0	0	0	1	0	0	3.2500	0.3000	-3.2500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	53299	53311	0.036775	0.105057	0.00192	51.33	0	0	0	0	1	0	0	-0.5900	-1.3400	0.5900	1.1300	0.0000	0.0000	0.0000	0.0000;
	53314	53299	0.022527	0.0508	0.00244	59.54	0	0	0	0	1	0	0	3.7400	-0.8400	-3.7400	0.5800	0.0000	0.0000	0.0000	0.0000;
	53306	53301	0.004985	0.029516	0.03468	234.36	0	0	0	0	1	0	0	-1.7300	6.7200	1.7300	-10.4700	0.0000	0.0000	0.0000	0.0000;
	53301	53312	0.004946	0.033805	0.0266	247.02	0	0	0	0	1	0	0	-7.8500	9.0000	7.8600	-11.8300	0.0000	0.0000	0.0000	0.0000;
	53304	53302	0.093127	0.175895	0.00332	59.71	0	0	0	0	1	0	0	2.2000	0.6500	-2.2000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	53302	53311	0.033689	0.098006	0.00212	66.38	0	0	0	0	1	0	0	-11.9000	0.9000	11.9400	-0.9900	0.0000	0.0000	0.0000	0.0000;
	53303	53304	0.000252	0.001164	0	0	0	0	0	0	1	0	0	-3.1400	-0.6300	3.1400	0.6300	0.0000	0.0000	0.0000	0.0000;
	53679	53304	0.040043	0.090921	0.00746	63.44	0	0	0	0	1	0	0	5.3500	0.5100	-5.3400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	53308	53305	0.017801	0.040413	0.003	64.52	0	0	0	0	1	0	0	-10.6100	-1.1000	10.6300	0.8300	0.0000	0.0000	0.0000	0.0000;
	53309	53305	0.017098	0.038619	0.00073	54.85	0	0	0	0	1	0	0	-2.9000	-0.5700	2.9000	0.5000	0.0000	0.0000	0.0000	0.0000;
	53305	54830	0.025975	0.068373	0.01037	73.58	0	0	0	0	1	0	0	-21.2300	-6.3300	21.3400	5.5300	0.0000	0.0000	0.0000	0.0000;
	53306	53307	0.000276	0.001175	0	0	0	0	0	0	1	0	0	16.0800	7.9900	-16.0800	-7.9800	0.0000	0.0000	0.0000	0.0000;
	53306	54834	0.003009	0.016045	0.05008	173.09	0	0	0	0	1	0	0	-14.3500	-14.7000	14.3600	9.2800	0.0000	0.0000	0.0000	0.0000;
	53308	53309	0.020698	0.053355	0.00103	56.72	0	0	0	0	1	0	0	-6.0300	-0.6600	6.0400	0.5700	0.0000	0.0000	0.0000	0.0000;
	53311	53310	0.004322	0.136618	0	106.82	0	0	1	0	1	0	0	-24.1000	-2.0800	24.1300	2.8300	0.0000	0.0000	0.0000	0.0000;
	53310	53312	0.000229	0.001151	0	0	0	0	0	0	1	0	0	-24.1300	-2.8300	24.1300	2.8300	0.0000	0.0000	0.0000	0.0000;
	53317	53312	0.00254	0.018776	0.02644	272.66	0	0	0	0	1	0	0	32.0200	-11.6500	-31.9900	8.9900	0.0000	0.0000	0.0000	0.0000;
	53313	53316	0.008226	0.259608	0	158.48	0	0	1	0	1	0	0	26.5300	2.6800	-26.4800	-0.9700	0.0000	0.0000	0.0000	0.0000;
	53313	53317	0.000252	0.00108	0	0	0	0	0	0	1	0	0	-26.5300	-2.6800	26.5300	2.6900	0.0000	0.0000	0.0000	0.0000;
	53314	53316	-0.003781	-0.119335	0	108.48	0	0	1	0	1	0	0	-26.5000	-1.7600	26.4800	0.9700	0.0000	0.0000	0.0000	0.0000;
	53685	53314	0.016256	0.037806	0.0016	50.69	0	0	0	0	1	0	0	-0.8800	0.2300	0.8800	-0.4000	0.0000	0.0000	0.0000	0.0000;
	53875	53314	0.024002	0.052312	0.00272	69.1	0	0	0	0	1	0	0	-16.9800	-1.8200	17.0500	1.6700	0.0000	0.0000	0.0000	0.0000;
	53315	53316	0.023311	0.735714	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53317	55168	0.002899	0.016247	0.04493	289.18	0	0	0	0	1	0	0	-58.5500	8.9600	58.6500	-13.2600	0.0000	0.0000	0.0000	0.0000;
	53318	53319	0.03138	0.096162	0.00436	61.42	0	0	0	0	1	0	0	-8.6600	1.7400	8.6900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	53319	53669	0.020321	0.04995	0.002	66.68	0	0	0	0	1	0	0	-12.6900	1.2000	12.7200	-1.3400	0.0000	0.0000	0.0000	0.0000;
	53320	53321	0.000203	0.001043	0	0	0	0	0	0	1	0	0	4.9700	2.5600	-4.9700	-2.5600	0.0000	0.0000	0.0000	0.0000;
	53320	53335	0.063478	0.183661	0.00465	42.39	0	0	0	0	1	0	0	0.3100	-0.3200	-0.3100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	53325	53322	0.018123	0.05802	0.00415	66.52	0	0	0	0	1	0	0	17.8100	-2.5900	-17.7500	2.3200	0.0000	0.0000	0.0000	0.0000;
	53420	53323	0.045207	0.097628	0.00353	66.01	0	0	0	0	1	0	0	-15.2300	-0.4400	15.3200	0.2700	0.0000	0.0000	0.0000	0.0000;
	54254	53323	0.028064	0.060024	0.0057	68.26	0	0	0	0	1	0	0	18.3900	0.6300	-18.3100	-1.0800	0.0000	0.0000	0.0000	0.0000;
	53325	53324	0.005022	0.163609	0	100.72	0	0	1	0	1	0	0	-19.6800	-5.1800	19.7000	5.8000	0.0000	0.0000	0.0000	0.0000;
	53324	53326	0.000255	0.001055	0	0	0	0	0	0	1	0	0	14.0000	5.4900	-14.0000	-5.4900	0.0000	0.0000	0.0000	0.0000;
	53328	53324	0.002367	0.01367	0.02928	247.9	0	0	0	0	1	0	0	30.0600	1.9500	-30.0400	-5.0600	0.0000	0.0000	0.0000	0.0000;
	54255	53324	0.00529	0.028332	0.09148	320.44	0	0	0	0	1	0	0	-117.8800	13.6300	118.5700	-20.0100	0.0000	0.0000	0.0000	0.0000;
	53324	54410	0.005082	0.032706	0.1968	347.84	0	0	0	0	1	0	0	-122.2300	13.7700	122.9400	-30.7900	0.0000	0.0000	0.0000	0.0000;
	53331	53325	0.01471	0.041503	0.00135	41.19	0	0	0	0	1	0	0	-1.8600	-7.8900	1.8700	7.7700	0.0000	0.0000	0.0000	0.0000;
	53328	53327	0.00024	0.01566	0	504.08	0	0	1.00625	0	1	0	0	40.0900	-22.7600	-40.0800	23.0600	0.0000	0.0000	0.0000	0.0000;
	53327	53329	0.000255	0.001196	0	0	0	0	0	0	1	0	0	15.7700	5.2900	-15.7700	-5.2900	0.0000	0.0000	0.0000	0.0000;
	54256	53327	0.000417	0.007678	0.52646	2403.24	0	0	0	0	1	0	0	-232.7600	20.8400	232.9700	-74.7400	0.0000	0.0000	0.0000	0.0000;
	54923	53327	0.000546	0.007862	0.84213	2803.46	0	0	0	0	1	0	0	1086.2500	-104.4500	-1080.3300	97.5100	0.0000	0.0000	0.0000	0.0000;
	55086	53327	0.000285	0.004874	0.49699	2621.12	0	0	0	0	1	0	0	-869.6200	-149.8400	871.6600	130.7200	0.0000	0.0000	0.0000	0.0000;
	53330	53331	0.000293	0.00118	0	0	0	0	0	0	1	0	0	-14.0000	-5.6800	14.0000	5.6800	0.0000	0.0000	0.0000	0.0000;
	54222	53331	0.078501	0.172919	0.00487	63.88	0	0	0	0	1	0	0	12.2500	-2.4900	-12.1400	2.2100	0.0000	0.0000	0.0000	0.0000;
	53333	53332	0.059151	0.147507	0.00341	50.47	0	0	0	0	1	0	0	3.4100	-1.0000	-3.4000	0.6400	0.0000	0.0000	0.0000	0.0000;
	53335	53332	0.035601	0.11908	0.00343	45.45	0	0	0	0	1	0	0	-1.7400	0.4500	1.7400	-0.8200	0.0000	0.0000	0.0000	0.0000;
	53333	53663	0.078476	0.182412	0.01023	58.02	0	0	0	0	1	0	0	-7.7400	-0.0500	7.7800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	53334	53335	0.000208	0.0012	0	0	0	0	0	0	1	0	0	-2.0500	0.2700	2.0500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	53419	53336	0.019934	0.059405	0.00268	58.65	0	0	0	0	1	0	0	-7.3600	0.6600	7.3700	-0.9200	0.0000	0.0000	0.0000	0.0000;
	53420	53336	0.052297	0.130579	0.007	62.41	0	0	0	0	1	0	0	10.5400	-1.4400	-10.4800	0.8200	0.0000	0.0000	0.0000	0.0000;
	53337	53341	0.006607	0.016698	0.00093	54.65	0	0	0	0	1	0	0	8.2800	-2.6600	-8.2800	2.5700	0.0000	0.0000	0.0000	0.0000;
	53521	53337	0.020655	0.049207	0.00156	56.69	0	0	0	0	1	0	0	3.6800	11.7900	-3.6500	-11.8900	0.0000	0.0000	0.0000	0.0000;
	53338	53339	0.000231	0.00102	0	0	0	0	0	0	1	0	0	29.7700	7.9600	-29.7600	-7.9500	0.0000	0.0000	0.0000	0.0000;
	53378	53338	0.002134	0.012287	0.06776	254.85	0	0	0	0	1	0	0	-56.9200	1.8900	56.9800	-8.8400	0.0000	0.0000	0.0000	0.0000;
	53338	53400	0.002264	0.012278	0.03402	250.64	0	0	0	0	1	0	0	57.0200	-10.2200	-56.9500	6.9200	0.0000	0.0000	0.0000	0.0000;
	53338	55165	0.002489	0.014481	0.01369	302.24	0	0	0	0	1	0	0	-146.3500	10.6400	146.8400	-9.2300	0.0000	0.0000	0.0000	0.0000;
	53340	53343	0.005288	0.182007	0	134.05	0	0	1	0	1	0	0	18.7700	-1.2400	-18.7500	1.8400	0.0000	0.0000	0.0000	0.0000;
	53340	53344	0.000274	0.001108	0	0	0	0	0	0	1	0	0	29.7700	9.9700	-29.7600	-9.9600	0.0000	0.0000	0.0000	0.0000;
	53495	53340	0.001999	0.012787	0.00612	257.34	0	0	0	0	1	0	0	68.8400	-11.9900	-68.7500	11.9100	0.0000	0.0000	0.0000	0.0000;
	53522	53340	0.001229	0.007207	0.00809	251.08	0	0	0	0	1	0	0	-24.2900	-19.7000	24.3000	18.8900	0.0000	0.0000	0.0000	0.0000;
	53340	55165	0.00155	0.008681	0.02739	292.17	0	0	0	0	1	0	0	-30.3100	-44.9800	30.3500	42.2400	0.0000	0.0000	0.0000	0.0000;
	53341	53343	-0.001802	-0.062019	0	109.05	0	0	1	0	1	0	0	-18.7500	1.6300	18.7500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	53341	53345	0.003203	0.008495	0.00814	65.83	0	0	0	0	1	0	0	14.4400	-3.8600	-14.4300	3.0000	0.0000	0.0000	0.0000	0.0000;
	53341	53516	0.010792	0.033066	0.00282	61.64	0	0	0	0	1	0	0	10.4700	-0.5800	-10.4600	0.3100	0.0000	0.0000	0.0000	0.0000;
	53342	53343	0.019354	0.66619	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53345	53496	0.004464	0.013572	0.00026	64.44	0	0	0	0	1	0	0	-15.3300	-9.3600	15.3400	9.3700	0.0000	0.0000	0.0000	0.0000;
	53346	53347	0.0002	0.001096	0	0	0	0	0	0	1	0	0	14.8900	2.5000	-14.8900	-2.5000	0.0000	0.0000	0.0000	0.0000;
	53346	53357	0.009747	0.02744	0.00249	67.71	0	0	0	0	1	0	0	-18.0600	-4.7700	18.0900	4.5900	0.0000	0.0000	0.0000	0.0000;
	53346	53384	0.006421	0.017618	0.00203	50.25	0	0	0	0	1	0	0	3.1700	2.2700	-3.1600	-2.4800	0.0000	0.0000	0.0000	0.0000;
	53349	53348	0.002688	0.097536	0	123.22	0	0	1.0375	0	1	0	0	-34.8400	-29.1700	34.8900	31.1500	0.0000	0.0000	0.0000	0.0000;
	53348	53350	0.000268	0.001079	0	0	0	0	0	0	1	0	0	-34.8900	-31.1500	34.9000	31.1800	0.0000	0.0000	0.0000	0.0000;
	53383	53349	0.014186	0.037261	0.0025	61.12	0	0	0	0	1	0	0	-10.5100	-8.2600	10.5400	8.0400	0.0000	0.0000	0.0000	0.0000;
	53349	53399	0.012708	0.030935	0.00108	56.77	0	0	0	0	1	0	0	6.0400	10.6600	-6.0300	-10.7400	0.0000	0.0000	0.0000	0.0000;
	53350	53370	0.002001	0.011177	0.04011	263.32	0	0	0	0	1	0	0	121.3300	-33.9000	-121.0400	31.2000	0.0000	0.0000	0.0000	0.0000;
	53350	53378	0.001456	0.009557	0.00737	224.7	0	0	0	0	1	0	0	-34.6500	-0.8200	34.6600	0.1300	0.0000	0.0000	0.0000	0.0000;
	53350	55165	0.003577	0.026057	0.04159	289.27	0	0	0	0	1	0	0	-121.5800	3.5400	122.0700	-4.4600	0.0000	0.0000	0.0000	0.0000;
	53351	53354	-0.000346	-0.006531	0	129.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53351	53355	0.000264	0.001086	0	0	0	0	0	0	1	0	0	-14.8900	-3.4400	14.8900	3.4400	0.0000	0.0000	0.0000	0.0000;
	53351	53356	0.000231	0.001085	0	0	0	0	0	0	1	0	0	14.8900	3.4400	-14.8900	-3.4400	0.0000	0.0000	0.0000	0.0000;
	53352	53354	0.004673	0.088079	0	64.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53353	53354	0.004673	0.088079	0	64.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53371	53355	0.00376	0.01086	0.00101	55.98	0	0	0	0	1	0	0	7.3100	0.2800	-7.3000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	53355	55102	0.008982	0.016859	0.00412	59.97	0	0	0	0	1	0	0	-7.5900	-3.0600	7.6000	2.6300	0.0000	0.0000	0.0000	0.0000;
	53357	53371	0.012459	0.032715	0.00061	63.01	0	0	0	0	1	0	0	-12.4200	-1.8300	12.4400	1.8100	0.0000	0.0000	0.0000	0.0000;
	53357	55215	0.00398	0.012107	0.00168	69.19	0	0	0	0	1	0	0	-20.5600	-4.2400	20.5700	4.1100	0.0000	0.0000	0.0000	0.0000;
	53359	53358	0.004676	0.116756	0	104.98	0	0	1	0	1	0	0	-21.2100	0.2600	21.2300	0.2300	0.0000	0.0000	0.0000	0.0000;
	53358	53360	0.000268	0.001094	0	0	0	0	0	0	1	0	0	-21.2300	-0.2300	21.2300	0.2300	0.0000	0.0000	0.0000	0.0000;
	53368	53359	0.009591	0.023534	0.00171	67.85	0	0	0	0	1	0	0	19.7800	14.5200	-19.7200	-14.5800	0.0000	0.0000	0.0000	0.0000;
	53359	53382	0.010695	0.029704	0.00109	52.39	0	0	0	0	1	0	0	3.2500	5.5800	-3.2400	-5.6900	0.0000	0.0000	0.0000	0.0000;
	53359	53408	0.016558	0.036182	0.00964	57.26	0	0	0	0	1	0	0	9.9000	-2.5300	-9.8900	1.5200	0.0000	0.0000	0.0000	0.0000;
	53360	53361	0.003229	0.019167	0.02658	264.97	0	0	0	0	1	0	0	39.4200	5.0700	-39.3700	-7.6600	0.0000	0.0000	0.0000	0.0000;
	53367	53360	0.001983	0.010855	0.00238	229.08	0	0	0	0	1	0	0	-14.7500	3.9100	14.7500	-4.1400	0.0000	0.0000	0.0000	0.0000;
	53360	53392	0.004038	0.025611	0.03986	221.34	0	0	0	0	1	0	0	-16.3600	-2.0600	16.3700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	53360	54584	0.001843	0.011425	0.01087	287.24	0	0	0	0	1	0	0	-59.0500	0.9000	59.1100	-1.7000	0.0000	0.0000	0.0000	0.0000;
	53362	53361	0.004498	0.138389	0	93.74	0	0	1	0	1	0	0	-11.9600	1.3600	11.9700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	53361	53363	0.000239	0.001091	0	0	0	0	0	0	1	0	0	27.4100	8.8400	-27.4100	-8.8300	0.0000	0.0000	0.0000	0.0000;
	53382	53362	0.021484	0.053026	0.00496	52.93	0	0	0	0	1	0	0	-3.3700	-2.2600	3.3800	1.7300	0.0000	0.0000	0.0000	0.0000;
	53362	53396	0.041453	0.107844	0.00492	60.39	0	0	0	0	1	0	0	9.5900	-4.0500	-9.5500	3.6200	0.0000	0.0000	0.0000	0.0000;
	53365	53364	0.000134	0.011859	0	615.46	0	0	1.00625	0	1	0	0	-29.1900	-43.3000	29.2000	43.6000	0.0000	0.0000	0.0000	0.0000;
	53364	53366	0.000213	0.001004	0	0	0	0	0	0	1	0	0	-29.2000	-128.1300	29.2300	128.2900	0.0000	0.0000	0.0000	0.0000;
	53365	53367	0.00157	0.010543	0.01691	233.75	0	0	0	0	1	0	0	-23.0900	30.2900	23.1100	-31.9800	0.0000	0.0000	0.0000	0.0000;
	53365	53373	0.001452	0.009011	0.00704	252.59	0	0	0	0	1	0	0	26.9000	3.2800	-26.8900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	54585	53366	0.000154	0.002829	0.30431	2524.76	0	0	0	0	1	0	0	657.2200	7.4000	-656.6100	-29.3600	0.0000	0.0000	0.0000	0.0000;
	53368	53367	0.002955	0.102403	0	102.7	0	0	1.01875	0	1	0	0	-19.7800	-14.5200	19.7900	15.1100	0.0000	0.0000	0.0000	0.0000;
	53367	53369	0.000259	0.001197	0	0	0	0	0	0	1	0	0	25.3800	9.1800	-25.3800	-9.1700	0.0000	0.0000	0.0000	0.0000;
	53367	53370	0.001455	0.008492	0.00447	259.46	0	0	0	0	1	0	0	-81.4800	25.2000	81.5800	-25.1100	0.0000	0.0000	0.0000	0.0000;
	53367	54584	0.002267	0.014396	0.01062	285.77	0	0	0	0	1	0	0	-58.1400	3.2800	58.2100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	53371	53370	0.002519	0.079153	0	115.88	0	0	1	0	1	0	0	-32.3300	-2.1200	32.3600	2.8900	0.0000	0.0000	0.0000	0.0000;
	53370	53372	0.000206	0.001161	0	0	0	0	0	0	1	0	0	17.7800	3.3500	-17.7800	-3.3500	0.0000	0.0000	0.0000	0.0000;
	53370	54584	0.002022	0.013031	0.01129	272.06	0	0	0	0	1	0	0	-10.6800	-12.3300	10.6900	11.1400	0.0000	0.0000	0.0000	0.0000;
	55215	53371	0.006473	0.012081	0.00027	63.31	0	0	0	0	1	0	0	-12.5800	-0.0400	12.5900	0.0300	0.0000	0.0000	0.0000	0.0000;
	53374	53373	0.002941	0.098959	0	92.57	0	0	1	0	1	0	0	-9.1200	-0.3600	9.1200	0.4400	0.0000	0.0000	0.0000	0.0000;
	53373	53375	0.000273	0.00103	0	0	0	0	0	0	1	0	0	17.7800	3.5500	-17.7800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	53377	53376	0.007092	0.171627	0	109.08	0	0	1	0	1	0	0	-22.2200	2.8200	22.2500	-2.0300	0.0000	0.0000	0.0000	0.0000;
	53376	53378	0.000247	0.001168	0	0	0	0	0	0	1	0	0	-22.2500	2.0300	22.2500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	53377	53383	0.011322	0.025728	0.00057	56.95	0	0	0	0	1	0	0	6.1200	-4.4100	-6.1100	4.3600	0.0000	0.0000	0.0000	0.0000;
	53399	53377	0.008792	0.025747	0.00139	42.08	0	0	0	0	1	0	0	1.6800	2.8000	-1.6800	-2.9500	0.0000	0.0000	0.0000	0.0000;
	53380	53379	0.004315	0.100639	0	109.73	0	0	1.00625	0	1	0	0	-25.6900	-6.6100	25.7200	7.2700	0.0000	0.0000	0.0000	0.0000;
	53379	53381	0.000231	0.001142	0	0	0	0	0	0	1	0	0	-25.7200	-7.2700	25.7200	7.2800	0.0000	0.0000	0.0000	0.0000;
	53380	53403	0.035804	0.080351	0.00241	56.88	0	0	0	0	1	0	0	7.9100	1.9900	-7.8900	-2.2000	0.0000	0.0000	0.0000	0.0000;
	53381	53392	0.004089	0.025862	0.01868	218.92	0	0	0	0	1	0	0	17.0800	-0.5800	-17.0700	-1.3800	0.0000	0.0000	0.0000	0.0000;
	53400	53381	0.003211	0.020978	0.01718	238.68	0	0	0	0	1	0	0	65.7900	-22.9000	-65.6500	21.9800	0.0000	0.0000	0.0000	0.0000;
	53381	54251	0.003546	0.026021	0.14491	295	0	0	0	0	1	0	0	-66.1600	-10.3800	66.3100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	53381	54446	0.003384	0.019686	0.16884	316.19	0	0	0	0	1	0	0	148.8800	-29.8000	-148.1800	15.5800	0.0000	0.0000	0.0000	0.0000;
	53382	55102	0.016249	0.035319	0.00534	62.82	0	0	0	0	1	0	0	-13.3500	5.0400	13.3800	-5.5400	0.0000	0.0000	0.0000	0.0000;
	53384	53385	0.000269	0.001124	0	0	0	0	0	0	1	0	0	16.6300	8.0400	-16.6300	-8.0400	0.0000	0.0000	0.0000	0.0000;
	53386	53384	0.01118	0.029292	0.00076	58.95	0	0	0	0	1	0	0	-8.7400	-0.7200	8.7500	0.6600	0.0000	0.0000	0.0000	0.0000;
	53384	53404	0.017563	0.046024	0.00751	62.15	0	0	0	0	1	0	0	-12.1800	-3.4300	12.2100	2.6900	0.0000	0.0000	0.0000	0.0000;
	53384	54583	0.006248	0.01371	0.00071	62.61	0	0	0	0	1	0	0	-10.0300	-2.7900	10.0300	2.7300	0.0000	0.0000	0.0000	0.0000;
	53386	54583	0.014475	0.038796	0.00091	61.48	0	0	0	0	1	0	0	-10.1800	-1.8600	10.1900	1.8000	0.0000	0.0000	0.0000	0.0000;
	53387	53389	0.00719	0.019912	0.001	62.92	0	0	0	0	1	0	0	-12.2200	-1.8100	12.2300	1.7300	0.0000	0.0000	0.0000	0.0000;
	53387	53404	0.025715	0.054052	0.00421	48.84	0	0	0	0	1	0	0	1.8300	-0.3400	-1.8300	-0.1100	0.0000	0.0000	0.0000	0.0000;
	53388	53391	0.002081	0.063635	0	147.85	0	0	1	0	1	0	0	29.6000	5.3200	-29.5800	-4.7900	0.0000	0.0000	0.0000	0.0000;
	53388	53392	0.000234	0.001106	0	0	0	0	0	0	1	0	0	-29.6000	-5.3200	29.6000	5.3300	0.0000	0.0000	0.0000	0.0000;
	53388	53393	0.000256	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53389	53391	0.000756	0.023112	0	115.15	0	0	1	0	1	0	0	-23.6500	-3.0700	23.6500	3.1900	0.0000	0.0000	0.0000	0.0000;
	53389	53404	0.0104	0.030534	0.00323	62.59	0	0	0	0	1	0	0	11.4100	1.3400	-11.4000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	53390	53391	0.014103	0.431165	0	32.71	0	0	1	0	1	0	0	-5.9300	-1.4500	5.9300	1.6000	0.0000	0.0000	0.0000	0.0000;
	53392	53394	0.003654	0.01979	0.01764	254.06	0	0	0	0	1	0	0	-28.9000	-1.7500	28.9200	-0.0100	0.0000	0.0000	0.0000	0.0000;
	53394	53395	0.000262	0.001049	0	0	0	0	0	0	1	0	0	5.9300	1.1100	-5.9300	-1.1100	0.0000	0.0000	0.0000	0.0000;
	53394	54251	0.007594	0.045429	0.02243	262.45	0	0	0	0	1	0	0	-34.8500	-1.1000	34.9400	-0.8300	0.0000	0.0000	0.0000	0.0000;
	53399	53397	0.02085	0.061623	0.00216	61.12	0	0	0	0	1	0	0	-11.1600	4.1100	11.1900	-4.2600	0.0000	0.0000	0.0000	0.0000;
	53397	53401	0.009977	0.021236	0.00269	73.99	0	0	0	0	1	0	0	-31.2800	1.9500	31.3700	-2.0500	0.0000	0.0000	0.0000	0.0000;
	53398	53399	0.000216	0.001077	0	0	0	0	0	0	1	0	0	-15.5100	-3.8200	15.5100	3.8300	0.0000	0.0000	0.0000	0.0000;
	53401	53400	0.002619	0.080213	0	121.24	0	0	1.0125	0	1	0	0	-29.6900	-8.4200	29.7100	9.1300	0.0000	0.0000	0.0000	0.0000;
	53400	53402	0.000211	0.00105	0	0	0	0	0	0	1	0	0	15.5100	4.0400	-15.5100	-4.0400	0.0000	0.0000	0.0000	0.0000;
	53401	53409	0.012214	0.030959	0.00124	55.28	0	0	0	0	1	0	0	2.8900	3.8400	-2.8800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	53412	53401	0.023394	0.063918	0.0034	40.18	0	0	0	0	1	0	0	4.5900	-6.9600	-4.5700	6.6300	0.0000	0.0000	0.0000	0.0000;
	53403	53404	0.030352	0.069094	0.00533	26.05	0	0	0	0	1	0	0	1.5300	0.8700	-1.5300	-1.4400	0.0000	0.0000	0.0000	0.0000;
	53405	53406	0.00028	0.001003	0	0	0	0	0	0	1	0	0	3.1600	1.1900	-3.1600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	53405	53407	0.015027	0.040836	0.00234	36.87	0	0	0	0	1	0	0	3.5500	-2.8800	-3.5500	2.6300	0.0000	0.0000	0.0000	0.0000;
	53408	53405	0.022777	0.054789	0.00156	51.12	0	0	0	0	1	0	0	6.7200	-1.8300	-6.7100	1.6900	0.0000	0.0000	0.0000	0.0000;
	53407	54248	0.038185	0.089177	0.00586	50.44	0	0	0	0	1	0	0	0.3800	-3.4000	-0.3800	2.7800	0.0000	0.0000	0.0000	0.0000;
	53409	53411	0.027657	0.052221	0.00178	48.33	0	0	0	0	1	0	0	-0.5600	2.8000	0.5600	-2.9900	0.0000	0.0000	0.0000	0.0000;
	53410	53411	0.000274	0.001167	0	0	0	0	0	0	1	0	0	-4.0700	-0.1800	4.0700	0.1800	0.0000	0.0000	0.0000	0.0000;
	53412	55371	0.054961	0.153672	0.00281	57.04	0	0	0	0	1	0	0	-10.6200	3.1900	10.6800	-3.3200	0.0000	0.0000	0.0000	0.0000;
	53413	53528	0.023377	0.054991	0.00357	57.54	0	0	0	0	1	0	0	-8.9400	-2.4300	8.9600	2.0900	0.0000	0.0000	0.0000	0.0000;
	53552	53413	0.054601	0.155209	0.00218	49.56	0	0	0	0	1	0	0	0.1700	1.3400	-0.1700	-1.5700	0.0000	0.0000	0.0000	0.0000;
	53414	53546	0.003386	0.022574	0.06539	353.97	0	0	0	0	1	0	0	-144.3800	10.7100	145.0400	-13.3500	0.0000	0.0000	0.0000	0.0000;
	53416	53415	0.003029	0.086641	0	109.72	0	0	1	0	1	0	0	-16.3700	7.0200	16.3800	-6.7600	0.0000	0.0000	0.0000	0.0000;
	53415	53417	0.000286	0.001177	0	0	0	0	0	0	1	0	0	5.0400	0.6200	-5.0400	-0.6200	0.0000	0.0000	0.0000	0.0000;
	53428	53418	0.040041	0.105654	0.0057	72.24	0	0	0	0	1	0	0	-21.8900	5.0600	22.0800	-5.1800	0.0000	0.0000	0.0000	0.0000;
	53418	53653	0.067288	0.171399	0.00639	58.73	0	0	0	0	1	0	0	-6.3900	0.8600	6.4200	-1.4900	0.0000	0.0000	0.0000	0.0000;
	53418	53749	0.107024	0.283535	0.01286	58.66	0	0	0	0	1	0	0	-8.6900	2.3900	8.7800	-3.5600	0.0000	0.0000	0.0000	0.0000;
	54476	53418	0.049559	0.157535	0.00553	66.06	0	0	0	0	1	0	0	10.4000	-1.1300	-10.3500	0.6900	0.0000	0.0000	0.0000	0.0000;
	53422	53421	0.028794	0.082002	0.0034	68.34	0	0	0	0	1	0	0	-15.5400	5.3600	15.6200	-5.5100	0.0000	0.0000	0.0000	0.0000;
	53421	53428	0.037824	0.093905	0.00471	71.1	0	0	0	0	1	0	0	-19.4800	5.2500	19.6200	-5.4000	0.0000	0.0000	0.0000	0.0000;
	53422	53423	0.000208	0.001166	0	0	0	0	0	0	1	0	0	3.8100	1.6600	-3.8100	-1.6600	0.0000	0.0000	0.0000	0.0000;
	53424	53425	0.009637	0.0491	0.02197	278.48	0	0	0	0	1	0	0	-61.8500	7.8700	62.2000	-8.4800	0.0000	0.0000	0.0000	0.0000;
	53426	53425	0.001885	0.06243	0	96.77	0	0	1.00625	0	1	0	0	13.3600	-5.5200	-13.3600	5.6400	0.0000	0.0000	0.0000	0.0000;
	53425	53427	0.000244	0.001137	0	0	0	0	0	0	1	0	0	3.6500	0.5600	-3.6500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	53425	54353	0.007135	0.049633	0.02226	265.67	0	0	0	0	1	0	0	-52.4900	2.2800	52.6700	-3.4400	0.0000	0.0000	0.0000	0.0000;
	53430	53429	0.013118	0.043375	0.00083	63.76	0	0	0	0	1	0	0	9.7100	-2.1400	-9.7000	2.0900	0.0000	0.0000	0.0000	0.0000;
	53460	53430	0.02071	0.05241	0.00581	55.29	0	0	0	0	1	0	0	-1.5200	0.3600	1.5200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	54378	53430	0.017994	0.039636	0.00106	68.2	0	0	0	0	1	0	0	18.7800	0.5500	-18.7200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	53432	53431	0.007032	0.162819	0	97.6	0	0	1	0	1	0	0	-17.7600	1.3500	17.7800	-0.8800	0.0000	0.0000	0.0000	0.0000;
	53431	53433	0.000203	0.001064	0	0	0	0	0	0	1	0	0	-17.7800	0.8800	17.7800	-0.8800	0.0000	0.0000	0.0000	0.0000;
	53433	54377	0.003022	0.017774	0.01196	254.35	0	0	0	0	1	0	0	39.3600	-5.2000	-39.3100	4.1500	0.0000	0.0000	0.0000	0.0000;
	53433	54399	0.011337	0.07199	0.10078	273.19	0	0	0	0	1	0	0	-57.1400	6.0800	57.4900	-14.8800	0.0000	0.0000	0.0000	0.0000;
	53435	53434	0.002878	0.103121	0	82.7	0	0	1	0	1	0	0	-4.1400	0.6600	4.1400	-0.6400	0.0000	0.0000	0.0000	0.0000;
	53434	53436	0.000218	0.001122	0	0	0	0	0	0	1	0	0	4.3700	0.8400	-4.3700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	53434	53798	0.017168	0.086882	0.08532	241.14	0	0	0	0	1	0	0	-21.8400	2.7500	21.9200	-11.7200	0.0000	0.0000	0.0000	0.0000;
	53434	55298	0.002105	0.011905	0.07665	238.48	0	0	0	0	1	0	0	27.2600	-3.8300	-27.2500	-4.5400	0.0000	0.0000	0.0000	0.0000;
	53435	55264	0.006474	0.018146	0.00088	55.61	0	0	0	0	1	0	0	4.1400	-0.6600	-4.1400	0.5600	0.0000	0.0000	0.0000	0.0000;
	53437	53438	0.000264	0.001088	0	0	0	0	0	0	1	0	0	2.3900	0.5500	-2.3900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	53443	53437	0.052314	0.135615	0.00575	42.03	0	0	0	0	1	0	0	-1.8300	1.5300	1.8400	-2.1400	0.0000	0.0000	0.0000	0.0000;
	53439	53440	0.000253	0.001103	0	0	0	0	0	0	1	0	0	-2.6300	-0.5500	2.6300	0.5500	0.0000	0.0000	0.0000	0.0000;
	53440	53441	0.028957	0.089362	0.00236	61.41	0	0	0	0	1	0	0	-12.6300	5.1800	12.6800	-5.2900	0.0000	0.0000	0.0000	0.0000;
	53442	53440	0.05212	0.136168	0.00465	65.99	0	0	0	0	1	0	0	-13.2800	4.8000	13.3800	-5.0700	0.0000	0.0000	0.0000	0.0000;
	55241	53440	0.024039	0.049869	0.0066	55.9	0	0	0	0	1	0	0	-12.4000	1.7300	12.4300	-2.3800	0.0000	0.0000	0.0000	0.0000;
	53441	55296	0.025855	0.071566	0.01061	65.45	0	0	0	0	1	0	0	-15.2600	4.6900	15.3200	-5.6900	0.0000	0.0000	0.0000	0.0000;
	53443	53444	0.000231	0.001059	0	0	0	0	0	0	1	0	0	4.9000	2.2200	-4.9000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	53443	53446	0.044631	0.132267	0.00457	49.33	0	0	0	0	1	0	0	-3.0600	-3.7500	3.0700	3.2700	0.0000	0.0000	0.0000	0.0000;
	53445	53452	0.034677	0.098151	0.00261	40.67	0	0	0	0	1	0	0	0.5000	0.5800	-0.5000	-0.8600	0.0000	0.0000	0.0000	0.0000;
	53446	53447	0.000235	0.001103	0	0	0	0	0	0	1	0	0	2.0500	0.4600	-2.0500	-0.4600	0.0000	0.0000	0.0000	0.0000;
	55264	53446	0.045232	0.115131	0.00803	55.64	0	0	0	0	1	0	0	4.1400	-0.5600	-4.1300	-0.3000	0.0000	0.0000	0.0000	0.0000;
	53446	55296	0.01828	0.049671	0.0015	48.1	0	0	0	0	1	0	0	-0.9900	-3.4300	0.9900	3.2700	0.0000	0.0000	0.0000	0.0000;
	53448	53451	0.0001	0.000175	0	143.48	0	0	1	0	1	0	0	3.1200	1.5100	-3.1200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	53448	53452	0.000222	0.001085	0	0	0	0	0	0	1	0	0	-3.1200	0.1300	3.1200	-0.1300	0.0000	0.0000	0.0000	0.0000;
	53448	53453	0.000211	0.001187	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53449	53451	0.011924	0.180343	0	71.74	0	0	1	0	1	0	0	-3.1200	-1.4900	3.1200	1.5100	0.0000	0.0000	0.0000	0.0000;
	53450	53451	0.011924	0.180343	0	71.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53452	53458	0.039542	0.104183	0.00261	53.08	0	0	0	0	1	0	0	-2.6200	0.9900	2.6300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	53454	53457	-0.000863	-0.011578	0	142.93	0	0	1	0	1	0	0	2.8700	0.3300	-2.8700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	53454	53458	0.000279	0.001004	0	0	0	0	0	0	1	0	0	-2.8700	-0.3300	2.8700	0.3300	0.0000	0.0000	0.0000	0.0000;
	53454	53459	0.00027	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53455	53457	0.010286	0.138028	0	71.47	0	0	1	0	1	0	0	-2.8700	-0.3200	2.8700	0.3300	0.0000	0.0000	0.0000	0.0000;
	53456	53457	0.010286	0.138028	0	71.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53799	53458	0.062457	0.150278	0.00487	59.45	0	0	0	0	1	0	0	5.5100	-1.4100	-5.5000	0.9300	0.0000	0.0000	0.0000	0.0000;
	53460	53461	0.000288	0.001039	0	0	0	0	0	0	1	0	0	1.9200	0.5400	-1.9200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	53463	53466	0.007977	0.243678	0	123.77	0	0	1	0	1	0	0	13.9100	-2.2600	-13.8900	2.7100	0.0000	0.0000	0.0000	0.0000;
	53463	53467	0.000235	0.001017	0	0	0	0	0	0	1	0	0	5.8800	0.6400	-5.8800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	53463	53468	0.005721	0.040167	0.02708	301.98	0	0	0	0	1	0	0	-81.4800	6.3700	81.8400	-6.7800	0.0000	0.0000	0.0000	0.0000;
	53478	53463	0.004079	0.028774	0.03057	249.22	0	0	0	0	1	0	0	-29.1800	-15.1600	29.2200	12.1700	0.0000	0.0000	0.0000	0.0000;
	53464	53466	-0.004931	-0.150625	0	98.77	0	0	1	0	1	0	0	-13.9000	2.4300	13.8900	-2.7100	0.0000	0.0000	0.0000	0.0000;
	53464	54226	0.053753	0.157483	0.01205	69.67	0	0	0	0	1	0	0	-19.4600	2.9000	19.6600	-3.6300	0.0000	0.0000	0.0000	0.0000;
	53465	53466	0.018536	0.566206	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53468	53469	0.000255	0.001088	0	0	0	0	0	0	1	0	0	4.2400	0.3100	-4.2400	-0.3100	0.0000	0.0000	0.0000	0.0000;
	54223	53468	0.008468	0.047836	0.02003	280.76	0	0	0	0	1	0	0	55.3700	-6.4100	-55.1300	5.6200	0.0000	0.0000	0.0000	0.0000;
	55668	53468	0.005679	0.034208	0.03827	266.59	0	0	0	0	1	0	0	31.0100	-4.6700	-30.9500	0.8500	0.0000	0.0000	0.0000	0.0000;
	53471	53470	0.006638	0.199748	0	102.84	0	0	1.0625	0	1	0	0	-22.4100	-20.8000	22.4700	22.7300	0.0000	0.0000	0.0000	0.0000;
	53470	53472	0.000214	0.001165	0	0	0	0	0	0	1	0	0	-22.4700	-22.7300	22.4700	22.7400	0.0000	0.0000	0.0000	0.0000;
	53473	53471	0.020716	0.048451	0.00117	66.6	0	0	0	0	1	0	0	-17.1500	0.0200	17.2100	-0.0200	0.0000	0.0000	0.0000	0.0000;
	53471	53475	0.058437	0.114659	0.00135	47.92	0	0	0	0	1	0	0	-0.0500	11.5300	0.1200	-11.5400	0.0000	0.0000	0.0000	0.0000;
	53471	53481	0.10061	0.221089	0.00609	66.04	0	0	0	0	1	0	0	-10.6200	6.2700	10.7600	-6.6200	0.0000	0.0000	0.0000	0.0000;
	53478	53472	0.002462	0.01316	0.00885	237.26	0	0	0	0	1	0	0	22.5000	21.9300	-22.4700	-22.7400	0.0000	0.0000	0.0000	0.0000;
	53474	53477	0.011069	0.367385	0	152.53	0	0	1	0	1	0	0	6.6900	-6.7700	-6.6800	7.0800	0.0000	0.0000	0.0000	0.0000;
	53474	53478	0.000259	0.001147	0	0	0	0	0	0	1	0	0	-6.6900	6.7700	6.6900	-6.7700	0.0000	0.0000	0.0000	0.0000;
	53475	53477	-0.007549	-0.250534	0	84.64	0	0	1	0	1	0	0	7.1100	9.3800	-7.1200	-9.7100	0.0000	0.0000	0.0000	0.0000;
	53476	53477	0.024113	0.800303	0	67.89	0	0	1	0	1	0	0	-13.7600	-1.2000	13.8000	2.6200	0.0000	0.0000	0.0000	0.0000;
	53479	53480	0.000257	0.001029	0	0	0	0	0	0	1	0	0	13.7400	1.8900	-13.7400	-1.8800	0.0000	0.0000	0.0000	0.0000;
	54935	53479	0.010359	0.026962	0.00129	65.72	0	0	0	0	1	0	0	-12.7500	13.8500	12.7800	-13.9000	0.0000	0.0000	0.0000	0.0000;
	53479	55662	0.052235	0.145738	0.00952	59.15	0	0	0	0	1	0	0	-9.9700	4.8100	10.0300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	53479	56007	0.053443	0.145363	0.01301	71.91	0	0	0	0	1	0	0	-22.4900	8.6700	22.7800	-9.2900	0.0000	0.0000	0.0000	0.0000;
	55124	53481	0.018169	0.054773	0.00425	51.31	0	0	0	0	1	0	0	-8.1300	10.3200	8.1600	-10.6900	0.0000	0.0000	0.0000	0.0000;
	53481	55666	0.030258	0.086652	0.00695	76.31	0	0	0	0	1	0	0	-32.6600	11.5700	33.0000	-11.3600	0.0000	0.0000	0.0000	0.0000;
	53483	53482	0.005365	0.177206	0	116.07	0	0	1	0	1	0	0	-30.8800	-4.0800	30.9300	5.7000	0.0000	0.0000	0.0000	0.0000;
	53482	53484	0.000211	0.001133	0	0	0	0	0	0	1	0	0	13.7400	1.6600	-13.7400	-1.6600	0.0000	0.0000	0.0000	0.0000;
	53482	55122	0.003546	0.02201	0.01393	271.76	0	0	0	0	1	0	0	-44.6700	-7.3600	44.7300	6.2700	0.0000	0.0000	0.0000	0.0000;
	53487	53485	0.02505	0.049761	0.00218	48.17	0	0	0	0	1	0	0	-2.9900	-0.7400	2.9900	0.5000	0.0000	0.0000	0.0000	0.0000;
	53485	55671	0.058196	0.150779	0.00301	59.97	0	0	0	0	1	0	0	-10.2800	4.8200	10.3500	-4.9700	0.0000	0.0000	0.0000	0.0000;
	53486	53487	0.000229	0.001107	0	0	0	0	0	0	1	0	0	-2.7300	-0.6100	2.7300	0.6100	0.0000	0.0000	0.0000	0.0000;
	53488	53489	0.000248	0.001086	0	0	0	0	0	0	1	0	0	-5.9200	-1.7600	5.9200	1.7600	0.0000	0.0000	0.0000	0.0000;
	53489	53529	0.048725	0.101513	0.00573	65.84	0	0	0	0	1	0	0	13.7200	-2.7300	-13.6400	2.3000	0.0000	0.0000	0.0000	0.0000;
	53533	53489	0.02395	0.045507	0.00086	69.89	0	0	0	0	1	0	0	19.7300	-0.9000	-19.6500	0.9700	0.0000	0.0000	0.0000	0.0000;
	53490	53493	0.008727	0.309679	0	180.64	0	0	1	0	1	0	0	23.1400	3.0200	-23.1000	-1.4600	0.0000	0.0000	0.0000	0.0000;
	53490	53494	0.000275	0.001078	0	0	0	0	0	0	1	0	0	31.6200	3.7100	-31.6200	-3.7000	0.0000	0.0000	0.0000	0.0000;
	53490	53501	0.002229	0.011063	0.00587	273.91	0	0	0	0	1	0	0	-60.5100	6.7100	60.5900	-6.9600	0.0000	0.0000	0.0000	0.0000;
	53490	53532	0.001848	0.013355	0.03112	279.79	0	0	0	0	1	0	0	-45.7300	-1.3700	45.7600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	53490	53537	0.001159	0.007455	0.0731	317.22	0	0	0	0	1	0	0	120.9200	-11.0300	-120.7600	4.1400	0.0000	0.0000	0.0000	0.0000;
	53490	54621	0.002922	0.020444	0.01365	293.76	0	0	0	0	1	0	0	-69.4400	-1.0400	69.5700	0.4700	0.0000	0.0000	0.0000	0.0000;
	53491	53493	-0.004093	-0.145246	0	105.64	0	0	1	0	1	0	0	-23.1200	-2.2000	23.1000	1.4600	0.0000	0.0000	0.0000	0.0000;
	53498	53491	0.012204	0.024941	0.00051	65.89	0	0	0	0	1	0	0	-15.3800	-2.2200	15.4100	2.2200	0.0000	0.0000	0.0000	0.0000;
	53491	53512	0.006279	0.017165	0.00042	55.88	0	0	0	0	1	0	0	7.7000	-0.0300	-7.7000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	53492	53493	0.024597	0.87286	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53496	53495	0.005266	0.134443	0	109.19	0	0	1.025	0	1	0	0	-23.3500	-15.7300	23.3900	16.7700	0.0000	0.0000	0.0000	0.0000;
	53495	53497	0.000236	0.001125	0	0	0	0	0	0	1	0	0	31.6200	8.5000	-31.6200	-8.4900	0.0000	0.0000	0.0000	0.0000;
	53495	54621	0.002348	0.015465	0.0153	300.86	0	0	0	0	1	0	0	-123.8500	-13.2800	124.1900	13.8500	0.0000	0.0000	0.0000	0.0000;
	53496	53526	0.00821	0.023159	0.00103	59.41	0	0	0	0	1	0	0	8.0100	6.3600	-8.0000	-6.4500	0.0000	0.0000	0.0000	0.0000;
	53498	53535	0.014853	0.036516	0.00175	66.21	0	0	0	0	1	0	0	-16.2300	-0.1200	16.2700	0.0200	0.0000	0.0000	0.0000	0.0000;
	53500	53499	0.003463	0.113112	0	122.73	0	0	1	0	1	0	0	-38.9100	-6.0600	38.9600	7.7100	0.0000	0.0000	0.0000	0.0000;
	53499	53501	0.000203	0.001165	0	0	0	0	0	0	1	0	0	-38.9600	-7.7100	38.9600	7.7200	0.0000	0.0000	0.0000	0.0000;
	53512	53500	0.013385	0.033256	0.00178	47.78	0	0	0	0	1	0	0	-1.3500	9.0800	1.3600	-9.2400	0.0000	0.0000	0.0000	0.0000;
	53501	53523	0.003901	0.02039	0.03095	237.24	0	0	0	0	1	0	0	-38.1400	0.8700	38.1900	-3.9500	0.0000	0.0000	0.0000	0.0000;
	53536	53501	0.002586	0.01615	0.01321	266.66	0	0	0	0	1	0	0	-56.7100	0.0700	56.7800	-1.0200	0.0000	0.0000	0.0000	0.0000;
	53501	54756	0.003322	0.020976	0.11256	307.15	0	0	0	0	1	0	0	-118.1900	-0.6200	118.6200	-8.9000	0.0000	0.0000	0.0000	0.0000;
	53503	53502	0.005176	0.158097	0	105.33	0	0	1.01875	0	1	0	0	-21.0300	-7.8400	21.0600	8.6000	0.0000	0.0000	0.0000	0.0000;
	53502	53504	0.000287	0.001023	0	0	0	0	0	0	1	0	0	18.6400	2.9500	-18.6400	-2.9400	0.0000	0.0000	0.0000	0.0000;
	53510	53502	0.001727	0.009634	0.01469	317.36	0	0	0	0	1	0	0	166.0700	-10.2000	-165.6300	11.0700	0.0000	0.0000	0.0000	0.0000;
	53502	55165	0.002985	0.020888	0.01775	254.35	0	0	0	0	1	0	0	-17.9500	-10.3400	17.9600	8.5000	0.0000	0.0000	0.0000	0.0000;
	53503	53548	0.015951	0.037512	0.00085	59.14	0	0	0	0	1	0	0	5.1500	10.5000	-5.1300	-10.5400	0.0000	0.0000	0.0000	0.0000;
	53549	53503	0.023904	0.058616	0.0015	63.23	0	0	0	0	1	0	0	-15.8200	2.6300	15.8800	-2.6600	0.0000	0.0000	0.0000	0.0000;
	53505	53509	6.2e-05	0.004142	0	990.05	0	0	1	0	1	0	0	327.9900	-6.2700	-327.9300	10.3800	0.0000	0.0000	0.0000	0.0000;
	53505	53511	0.000222	0.001051	0	0	0	0	0	0	1	0	0	-327.9900	169.5200	328.2700	-168.2000	0.0000	0.0000	0.0000	0.0000;
	53507	53506	0.003683	0.123796	0	119.2	0	0	1.0125	0	1	0	0	-33.3200	-8.8900	33.3600	10.2800	0.0000	0.0000	0.0000	0.0000;
	53506	53509	7.7e-05	0.005098	0	840.05	0	0	1	0	1	0	0	-327.8500	15.4400	327.9300	-10.3800	0.0000	0.0000	0.0000	0.0000;
	53506	53510	0.000274	0.001127	0	0	0	0	0	0	1	0	0	294.4900	-25.7200	-294.2700	26.6300	0.0000	0.0000	0.0000	0.0000;
	53547	53507	0.026859	0.063371	0.00191	65.24	0	0	0	0	1	0	0	-16.4500	1.8700	16.5200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	53507	54433	0.007002	0.015018	0.01421	68.24	0	0	0	0	1	0	0	16.8000	10.8100	-16.7800	-12.2900	0.0000	0.0000	0.0000	0.0000;
	53508	53509	0.000699	0.046491	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53510	53546	0.003118	0.016326	0.01083	265.23	0	0	0	0	1	0	0	5.3400	8.2200	-5.3400	-9.3800	0.0000	0.0000	0.0000	0.0000;
	55165	53510	0.002303	0.011642	0.01005	276.41	0	0	0	0	1	0	0	-103.9700	26.3700	104.2100	-26.2300	0.0000	0.0000	0.0000	0.0000;
	53511	53542	6.8e-05	0.001334	0.13012	2365.49	0	0	0	0	1	0	0	-328.2700	168.2000	328.3600	-180.5400	0.0000	0.0000	0.0000	0.0000;
	53518	53512	0.005955	0.016326	0.0015	51.43	0	0	0	0	1	0	0	-2.4400	11.4600	2.4400	-11.6000	0.0000	0.0000	0.0000	0.0000;
	55332	53512	0.004217	0.011354	0.00063	62.15	0	0	0	0	1	0	0	12.0500	4.2600	-12.0400	-4.3100	0.0000	0.0000	0.0000	0.0000;
	53513	53544	0.004745	0.014054	0.00062	67.54	0	0	0	0	1	0	0	-17.6100	-6.7500	17.6200	6.7400	0.0000	0.0000	0.0000	0.0000;
	53513	55332	0.012559	0.034446	0.00101	45.85	0	0	0	0	1	0	0	-1.0400	-0.3000	1.0400	0.1900	0.0000	0.0000	0.0000	0.0000;
	53514	53515	0.000221	0.001057	0	0	0	0	0	0	1	0	0	18.6000	7.0100	-18.6000	-7.0100	0.0000	0.0000	0.0000	0.0000;
	53526	53514	0.007448	0.017778	0.00111	44.72	0	0	0	0	1	0	0	-3.0700	8.7700	3.0800	-8.8800	0.0000	0.0000	0.0000	0.0000;
	53514	54619	0.023126	0.05141	0.0018	69.1	0	0	0	0	1	0	0	-21.6800	1.8600	21.7800	-1.8300	0.0000	0.0000	0.0000	0.0000;
	53516	53517	0.000297	0.001021	0	0	0	0	0	0	1	0	0	20.1300	4.1300	-20.1300	-4.1200	0.0000	0.0000	0.0000	0.0000;
	53516	54433	0.0075	0.015148	0.00884	60.21	0	0	0	0	1	0	0	-9.6700	-4.4400	9.6800	3.5000	0.0000	0.0000	0.0000	0.0000;
	53518	53519	0.000298	0.001085	0	0	0	0	0	0	1	0	0	18.6000	2.3400	-18.6000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	54433	53518	0.012902	0.032599	0.00104	59.2	0	0	0	0	1	0	0	7.5800	5.7000	-7.5700	-5.7900	0.0000	0.0000	0.0000	0.0000;
	53518	54762	0.023322	0.045926	0.0039	63.98	0	0	0	0	1	0	0	-8.5900	-8.0100	8.6200	7.6500	0.0000	0.0000	0.0000	0.0000;
	53521	53520	0.002643	0.082484	0	112.02	0	0	1.025	0	1	0	0	-24.2600	-18.9400	24.2900	19.6900	0.0000	0.0000	0.0000	0.0000;
	53520	53522	0.000298	0.001119	0	0	0	0	0	0	1	0	0	-24.2900	-19.6900	24.2900	19.7000	0.0000	0.0000	0.0000	0.0000;
	53523	53524	0.000263	0.001066	0	0	0	0	0	0	1	0	0	11.3300	5.4100	-11.3300	-5.4100	0.0000	0.0000	0.0000	0.0000;
	53526	53527	0.00029	0.001168	0	0	0	0	0	0	1	0	0	7.2400	2.5100	-7.2400	-2.5100	0.0000	0.0000	0.0000	0.0000;
	54433	53526	0.009881	0.022995	0.00261	50.5	0	0	0	0	1	0	0	-3.8300	4.5600	3.8300	-4.8300	0.0000	0.0000	0.0000	0.0000;
	53531	53528	0.01507	0.046242	0.00185	61.27	0	0	0	0	1	0	0	12.6000	2.3400	-12.5800	-2.4600	0.0000	0.0000	0.0000	0.0000;
	53529	53530	0.000273	0.001085	0	0	0	0	0	0	1	0	0	3.2400	0.3800	-3.2400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	53531	53529	0.010807	0.030785	0.00281	63.15	0	0	0	0	1	0	0	-10.3800	7.1300	10.3900	-7.3800	0.0000	0.0000	0.0000	0.0000;
	53531	53538	0.027251	0.068125	0.00811	70.03	0	0	0	0	1	0	0	-20.3300	0.0900	20.4300	-0.7000	0.0000	0.0000	0.0000	0.0000;
	53533	53532	0.003099	0.119856	0	106.47	0	0	1	0	1	0	0	-19.7300	0.9000	19.7500	-0.4700	0.0000	0.0000	0.0000	0.0000;
	53532	53534	0.000207	0.001107	0	0	0	0	0	0	1	0	0	10.3000	2.3100	-10.3000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	53532	54621	0.001834	0.010637	0.01131	296.34	0	0	0	0	1	0	0	-75.8100	-0.0900	75.9000	-0.5700	0.0000	0.0000	0.0000	0.0000;
	53535	54619	0.021014	0.048869	0.001	71.15	0	0	0	0	1	0	0	-23.6000	-2.3100	23.7100	2.4600	0.0000	0.0000	0.0000	0.0000;
	53536	53537	0.002739	0.013661	0.01103	281.07	0	0	0	0	1	0	0	47.6800	-9.6400	-47.6200	8.7500	0.0000	0.0000	0.0000	0.0000;
	53546	53536	0.002235	0.011108	0.00475	270.36	0	0	0	0	1	0	0	22.5900	-3.8400	-22.5800	3.3800	0.0000	0.0000	0.0000	0.0000;
	53537	53540	0.003581	0.11858	0	131.76	0	0	1	0	1	0	0	20.4500	-0.2700	-20.4300	0.7300	0.0000	0.0000	0.0000	0.0000;
	53537	53541	0.000287	0.001132	0	0	0	0	0	0	1	0	0	29.1200	5.0800	-29.1200	-5.0700	0.0000	0.0000	0.0000	0.0000;
	53537	54440	0.003903	0.019676	0.05787	317.42	0	0	0	0	1	0	0	118.8100	-17.6900	-118.2900	14.0600	0.0000	0.0000	0.0000	0.0000;
	53538	53540	-0.000215	-0.007108	0	106.76	0	0	1	0	1	0	0	-20.4300	0.7000	20.4300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	53539	53540	0.016794	0.556073	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53543	53542	0.000245	0.021035	0	759.74	0	0	1	0	1	0	0	-193.1000	13.8800	193.1900	-6.5900	0.0000	0.0000	0.0000	0.0000;
	53542	53545	0.000265	0.001087	0	0	0	0	0	0	1	0	0	58.2500	20.2100	-58.2400	-20.1700	0.0000	0.0000	0.0000	0.0000;
	53542	54622	0.000135	0.002595	0.29044	2520.3	0	0	0	0	1	0	0	-579.8000	-234.3800	580.2800	212.1400	0.0000	0.0000	0.0000	0.0000;
	53544	53543	0.003947	0.124599	0	115.25	0	0	1.0125	0	1	0	0	-30.7200	-11.1500	30.7600	12.4200	0.0000	0.0000	0.0000	0.0000;
	53543	53546	0.000235	0.001063	0	0	0	0	0	0	1	0	0	162.3500	-26.3000	-162.2900	26.5700	0.0000	0.0000	0.0000	0.0000;
	53544	55332	0.006508	0.016175	0.00061	63.42	0	0	0	0	1	0	0	13.1000	4.4100	-13.0800	-4.4500	0.0000	0.0000	0.0000	0.0000;
	53548	53547	0.007336	0.020248	0.0026	49.58	0	0	0	0	1	0	0	-1.0200	8.7100	1.0300	-8.9700	0.0000	0.0000	0.0000	0.0000;
	53549	53550	0.000227	0.001083	0	0	0	0	0	0	1	0	0	6.1600	2.0000	-6.1600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	53552	53551	0.037013	0.093551	0.00239	55.75	0	0	0	0	1	0	0	-3.3200	-1.8900	3.3200	1.6500	0.0000	0.0000	0.0000	0.0000;
	53552	53553	0.000215	0.001054	0	0	0	0	0	0	1	0	0	3.1400	0.5500	-3.1400	-0.5500	0.0000	0.0000	0.0000	0.0000;
	53554	53557	0.007643	0.261741	0	199.33	0	0	1	0	1	0	0	20.0700	-1.3500	-20.0400	2.3100	0.0000	0.0000	0.0000	0.0000;
	53554	53558	0.000288	0.001065	0	0	0	0	0	0	1	0	0	12.5800	0.7600	-12.5800	-0.7600	0.0000	0.0000	0.0000	0.0000;
	53555	53557	-0.003593	-0.123024	0	99.33	0	0	1	0	1	0	0	-20.0500	1.8600	20.0400	-2.3100	0.0000	0.0000	0.0000	0.0000;
	53559	53555	0.059335	0.131878	0.0035	66.41	0	0	0	0	1	0	0	-19.8300	1.9600	20.0500	-1.8600	0.0000	0.0000	0.0000	0.0000;
	53556	53557	0.01631	0.558511	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53775	53559	0.03093	0.087623	0.00331	63.8	0	0	0	0	1	0	0	-16.4500	2.9300	16.5300	-3.0500	0.0000	0.0000	0.0000	0.0000;
	53560	53565	0.00076	0.005158	0.00684	248.37	0	0	0	0	1	0	0	-23.4100	4.6600	23.4200	-5.3700	0.0000	0.0000	0.0000	0.0000;
	53560	54123	0.004961	0.024878	0.09798	309.15	0	0	0	0	1	0	0	113.4600	-5.9300	-112.8600	-1.5600	0.0000	0.0000	0.0000	0.0000;
	53560	55031	0.002498	0.014533	0.00681	311.2	0	0	0	0	1	0	0	-114.7600	-3.9500	115.0700	5.0000	0.0000	0.0000	0.0000	0.0000;
	53562	53561	0.002976	0.088056	0	109.63	0	0	1	0	1	0	0	-22.2200	0.9700	22.2300	-0.5600	0.0000	0.0000	0.0000	0.0000;
	53561	53563	0.000283	0.001029	0	0	0	0	0	0	1	0	0	24.1600	7.7200	-24.1600	-7.7200	0.0000	0.0000	0.0000	0.0000;
	53565	53561	0.002364	0.013596	0.00863	205.59	0	0	0	0	1	0	0	5.0800	-3.5400	-5.0800	2.6200	0.0000	0.0000	0.0000	0.0000;
	53561	54416	0.004127	0.027086	0.02536	275.31	0	0	0	0	1	0	0	-41.3100	-9.7800	41.3800	7.4900	0.0000	0.0000	0.0000	0.0000;
	53562	53566	0.021847	0.050124	0.00254	71.1	0	0	0	0	1	0	0	21.3100	-1.3400	-21.2200	1.2800	0.0000	0.0000	0.0000	0.0000;
	53564	53566	0.013318	0.036135	0.00084	79.64	0	0	0	0	1	0	0	-36.3400	0.5600	36.5000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	53564	53776	0.088996	0.271764	0.00625	64.8	0	0	0	0	1	0	0	12.1800	-8.5500	-12.0000	8.4400	0.0000	0.0000	0.0000	0.0000;
	53566	53565	0.006462	0.204679	0	98.8	0	0	1	0	1	0	0	-15.2800	-1.0900	15.3000	1.5400	0.0000	0.0000	0.0000	0.0000;
	53565	53567	0.000277	0.001195	0	0	0	0	0	0	1	0	0	24.1600	11.5600	-24.1600	-11.5500	0.0000	0.0000	0.0000	0.0000;
	53565	55031	0.003874	0.022785	0.00818	287.56	0	0	0	0	1	0	0	-67.9500	-4.1900	68.1200	4.2900	0.0000	0.0000	0.0000	0.0000;
	54416	53568	0.007221	0.039434	0.03595	222.5	0	0	0	0	1	0	0	33.9100	-12.5700	-33.8300	9.1300	0.0000	0.0000	0.0000	0.0000;
	53569	53570	0.000218	0.001055	0	0	0	0	0	0	1	0	0	4.1400	0.5200	-4.1400	-0.5200	0.0000	0.0000	0.0000	0.0000;
	53569	53571	0.067054	0.142646	0.00235	41.57	0	0	0	0	1	0	0	0.9400	3.6400	-0.9300	-3.8700	0.0000	0.0000	0.0000	0.0000;
	53571	53572	0.000268	0.001194	0	0	0	0	0	0	1	0	0	3.7500	0.8400	-3.7500	-0.8400	0.0000	0.0000	0.0000	0.0000;
	53571	54418	0.030989	0.0862	0.01058	50.53	0	0	0	0	1	0	0	-2.8200	3.0300	2.8300	-4.1400	0.0000	0.0000	0.0000	0.0000;
	53574	53573	0.004997	0.166637	0	98.89	0	0	1.01875	0	1	0	0	-17.8800	-7.5300	17.9000	8.1200	0.0000	0.0000	0.0000	0.0000;
	53573	53575	0.000201	0.00118	0	0	0	0	0	0	1	0	0	-17.9000	-8.1200	17.9000	8.1300	0.0000	0.0000	0.0000	0.0000;
	53577	53574	0.016827	0.04109	0.00101	45.47	0	0	0	0	1	0	0	-2.2500	-4.0700	2.2500	3.9700	0.0000	0.0000	0.0000	0.0000;
	53579	53574	0.02295	0.048954	0.00442	70.8	0	0	0	0	1	0	0	-11.0200	1.6000	11.0400	-2.0300	0.0000	0.0000	0.0000	0.0000;
	53574	53585	0.036812	0.097349	0.00366	48.63	0	0	0	0	1	0	0	2.0000	1.8200	-2.0000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	53584	53575	0.008026	0.046115	0.0283	251.3	0	0	0	0	1	0	0	-13.8000	1.5100	13.8200	-4.4900	0.0000	0.0000	0.0000	0.0000;
	54259	53575	0.007721	0.048985	0.03889	269.36	0	0	0	0	1	0	0	31.7900	-0.1300	-31.7200	-3.6400	0.0000	0.0000	0.0000	0.0000;
	53576	53577	0.00025	0.001189	0	0	0	0	0	0	1	0	0	-6.9800	-2.3500	6.9800	2.3500	0.0000	0.0000	0.0000	0.0000;
	53585	53577	0.026339	0.054813	0.00624	52.04	0	0	0	0	1	0	0	-1.8900	-0.6600	1.8900	-0.0200	0.0000	0.0000	0.0000	0.0000;
	53577	54258	0.071491	0.18991	0.00921	63.69	0	0	0	0	1	0	0	-6.6200	1.7500	6.6500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	53578	53579	0.0002	0.001018	0	0	0	0	0	0	1	0	0	-7.2000	-1.1400	7.2000	1.1400	0.0000	0.0000	0.0000	0.0000;
	53580	53579	0.033434	0.093778	0.00874	61.56	0	0	0	0	1	0	0	-3.8100	1.8100	3.8100	-2.7400	0.0000	0.0000	0.0000	0.0000;
	53580	53674	0.037204	0.060224	0.03468	58.12	0	0	0	0	1	0	0	1.3900	-2.1800	-1.3900	-1.6100	0.0000	0.0000	0.0000	0.0000;
	53582	53581	0.001693	0.047496	0	96.08	0	0	1.00625	0	1	0	0	-10.0400	-2.1100	10.0400	2.1500	0.0000	0.0000	0.0000	0.0000;
	53581	53583	0.000242	0.001116	0	0	0	0	0	0	1	0	0	1.3500	0.4400	-1.3500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	53584	53581	0.006208	0.043911	0.03193	245.92	0	0	0	0	1	0	0	8.9700	-3.2200	-8.9700	-0.2100	0.0000	0.0000	0.0000	0.0000;
	53581	54240	0.005483	0.030328	0.02867	250.04	0	0	0	0	1	0	0	-40.5800	5.3600	40.6600	-7.9900	0.0000	0.0000	0.0000	0.0000;
	55178	53581	0.005227	0.034508	0.04224	257.45	0	0	0	0	1	0	0	-38.0900	3.6300	38.1600	-7.7400	0.0000	0.0000	0.0000	0.0000;
	53582	54245	0.064518	0.131549	0.00354	65.15	0	0	0	0	1	0	0	8.6800	1.6600	-8.6400	-1.9500	0.0000	0.0000	0.0000	0.0000;
	53586	53603	0.022117	0.048825	0.01553	49.85	0	0	0	0	1	0	0	2.6200	-0.0800	-2.6100	-1.5900	0.0000	0.0000	0.0000	0.0000;
	53606	53586	0.017579	0.036893	0.00487	56.61	0	0	0	0	1	0	0	4.8900	0.9300	-4.8800	-1.4500	0.0000	0.0000	0.0000	0.0000;
	53587	53588	0.000282	0.001008	0	0	0	0	0	0	1	0	0	1.7900	0.2500	-1.7900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	53589	53587	0.058406	0.143907	0.00228	57.71	0	0	0	0	1	0	0	8.2300	-1.7600	-8.2000	1.6100	0.0000	0.0000	0.0000	0.0000;
	53587	53592	0.041873	0.101665	0.00599	45.68	0	0	0	0	1	0	0	4.6200	-2.2400	-4.6100	1.6300	0.0000	0.0000	0.0000	0.0000;
	53589	53590	0.000202	0.001121	0	0	0	0	0	0	1	0	0	1.8700	0.7100	-1.8700	-0.7100	0.0000	0.0000	0.0000	0.0000;
	53602	53589	0.044739	0.102166	0.00543	60.91	0	0	0	0	1	0	0	10.1500	-1.5300	-10.1100	1.0500	0.0000	0.0000	0.0000	0.0000;
	53591	53612	0.003855	0.022548	0.01607	243.2	0	0	0	0	1	0	0	13.7400	-0.5800	-13.7400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	53591	53621	0.005814	0.030513	0.04103	254.95	0	0	0	0	1	0	0	-20.3000	-0.8600	20.3200	-3.4700	0.0000	0.0000	0.0000	0.0000;
	53592	54158	0.021484	0.048036	0.00248	50.79	0	0	0	0	1	0	0	1.3300	-2.4000	-1.3300	2.1400	0.0000	0.0000	0.0000	0.0000;
	53593	53596	0.009152	0.302292	0	144.68	0	0	1	0	1	0	0	11.5500	-3.3500	-11.5400	3.7600	0.0000	0.0000	0.0000	0.0000;
	53593	53597	0.000227	0.001199	0	0	0	0	0	0	1	0	0	5.3400	2.7700	-5.3400	-2.7700	0.0000	0.0000	0.0000	0.0000;
	53593	53605	0.0059	0.032499	0.02346	250.94	0	0	0	0	1	0	0	17.3700	-2.0600	-17.3600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	53593	53612	0.004882	0.027178	0.01959	172.67	0	0	0	0	1	0	0	0.5200	0.8300	-0.5200	-2.9500	0.0000	0.0000	0.0000	0.0000;
	53593	53621	0.004524	0.026399	0.02091	274.69	0	0	0	0	1	0	0	-34.7800	1.8200	34.8300	-3.7900	0.0000	0.0000	0.0000	0.0000;
	53594	53596	-0.006209	-0.205097	0	94.68	0	0	1	0	1	0	0	-11.5400	3.4800	11.5400	-3.7600	0.0000	0.0000	0.0000	0.0000;
	53598	53594	0.050824	0.09982	0.00696	68.33	0	0	0	0	1	0	0	-11.4800	2.8600	11.5400	-3.4800	0.0000	0.0000	0.0000	0.0000;
	53595	53596	0.015041	0.496808	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53598	53617	0.030461	0.070082	0.00296	69.19	0	0	0	0	1	0	0	-11.4700	-0.7600	11.5100	0.5200	0.0000	0.0000	0.0000	0.0000;
	53598	68382	0.037404	0.106628	0.00289	50.06	0	0	0	0	1	0	0	0.0100	-0.9000	-0.0100	0.5900	0.0000	0.0000	0.0000	0.0000;
	53598	68387	0.023431	0.061164	0.02047	81.01	0	0	0	0	1	0	0	21.1000	-1.5700	-21.0000	-0.3900	0.0000	0.0000	0.0000	0.0000;
	53599	53606	0.070165	0.178958	0.01341	60.62	0	0	0	0	1	0	0	-3.8500	1.3800	3.8600	-2.8000	0.0000	0.0000	0.0000	0.0000;
	53599	68385	0.015124	0.048006	0.00164	57.46	0	0	0	0	1	0	0	2.0200	-1.6200	-2.0200	1.4500	0.0000	0.0000	0.0000	0.0000;
	53600	53601	0.000284	0.001118	0	0	0	0	0	0	1	0	0	2.0500	0.3900	-2.0500	-0.3900	0.0000	0.0000	0.0000	0.0000;
	68492	53600	0.036285	0.069694	0.00315	64.84	0	0	0	0	1	0	0	-9.3100	1.3500	9.3400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	68530	53600	0.021154	0.050877	0.00159	64	0	0	0	0	1	0	0	-8.8900	6.1200	8.9100	-6.2400	0.0000	0.0000	0.0000	0.0000;
	53603	53604	0.013574	0.034494	0.00109	51.12	0	0	0	0	1	0	0	-1.6400	-0.1000	1.6400	-0.0200	0.0000	0.0000	0.0000	0.0000;
	53604	53606	0.022559	0.055552	0.00172	53.24	0	0	0	0	1	0	0	-4.5700	-1.8500	4.5700	1.6700	0.0000	0.0000	0.0000	0.0000;
	53605	53608	0.004499	0.167076	0	145.55	0	0	1	0	1	0	0	13.3200	-0.0100	-13.3100	0.2900	0.0000	0.0000	0.0000	0.0000;
	53605	53609	0.000247	0.001018	0	0	0	0	0	0	1	0	0	4.0400	0.3900	-4.0400	-0.3900	0.0000	0.0000	0.0000	0.0000;
	53606	53608	-0.001623	-0.060262	0	95.55	0	0	1	0	1	0	0	-13.3200	0.1900	13.3100	-0.2900	0.0000	0.0000	0.0000	0.0000;
	53607	53608	0.013725	0.50973	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53611	53610	0.003309	0.123616	0	97.04	0	0	1.00625	0	1	0	0	-14.2500	-3.8200	14.2600	4.0700	0.0000	0.0000	0.0000	0.0000;
	53610	53612	0.000213	0.00104	0	0	0	0	0	0	1	0	0	-14.2600	-4.0700	14.2600	4.0700	0.0000	0.0000	0.0000	0.0000;
	53613	53611	0.017367	0.042312	0.00076	62.93	0	0	0	0	1	0	0	-7.9900	-1.7100	8.0100	1.6600	0.0000	0.0000	0.0000	0.0000;
	53613	53614	0.00028	0.001109	0	0	0	0	0	0	1	0	0	5.1100	0.9000	-5.1100	-0.9000	0.0000	0.0000	0.0000	0.0000;
	53613	54171	0.031376	0.086642	0.00335	53.96	0	0	0	0	1	0	0	2.8800	0.8100	-2.8800	-1.1700	0.0000	0.0000	0.0000	0.0000;
	53615	53619	0.00049	0.037053	0	1036.05	0	0	1	0	1	0	0	132.0200	2.5100	-131.9400	3.4400	0.0000	0.0000	0.0000	0.0000;
	53615	53620	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-132.0200	-153.8100	132.1200	154.2100	0.0000	0.0000	0.0000	0.0000;
	53617	53616	0.003953	0.108029	0	111.19	0	0	1.00625	0	1	0	0	-24.9700	-2.0900	24.9900	2.7200	0.0000	0.0000	0.0000	0.0000;
	53616	53619	-0.000203	-0.015312	0	933.66	0	0	1	0	1	0	0	-130.1400	1.2100	130.1100	-3.6000	0.0000	0.0000	0.0000	0.0000;
	53616	53621	0.000271	0.001033	0	0	0	0	0	0	1	0	0	105.1400	-3.9300	-105.1100	4.0300	0.0000	0.0000	0.0000	0.0000;
	53617	54171	0.083822	0.139033	0.0053	59.4	0	0	0	0	1	0	0	5.8100	1.5300	-5.7800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	53617	68380	0.055724	0.125009	0.00597	60.27	0	0	0	0	1	0	0	7.6500	0.0300	-7.6200	-0.6100	0.0000	0.0000	0.0000	0.0000;
	53618	53619	0.001265	0.095558	0	102.38	0	0	1	0	1	0	0	-1.8300	-0.1500	1.8300	0.1500	0.0000	0.0000	0.0000	0.0000;
	68531	53620	0.000351	0.005708	0.54757	2313.07	0	0	0	0	1	0	0	26.9000	4.1900	-26.9000	-63.8600	0.0000	0.0000	0.0000	0.0000;
	53620	68700	0.000441	0.007504	0.96104	2543.9	0	0	0	0	1	0	0	-105.2300	-90.3500	105.2800	-13.8000	0.0000	0.0000	0.0000	0.0000;
	68384	53621	0.006148	0.037025	0.02736	290.9	0	0	0	0	1	0	0	-44.7300	-4.4900	44.8500	2.2200	0.0000	0.0000	0.0000	0.0000;
	53622	53623	0.000287	0.001058	0	0	0	0	0	0	1	0	0	6.5000	3.9800	-6.5000	-3.9800	0.0000	0.0000	0.0000	0.0000;
	53627	53622	0.037492	0.088955	0.00514	67.74	0	0	0	0	1	0	0	9.3900	7.4000	-9.3400	-7.8400	0.0000	0.0000	0.0000	0.0000;
	54158	53622	0.03657	0.09411	0.00258	60.88	0	0	0	0	1	0	0	-2.8300	-4.1200	2.8400	3.8600	0.0000	0.0000	0.0000	0.0000;
	53624	53625	0.000273	0.001182	0	0	0	0	0	0	1	0	0	-8.9900	-2.1500	8.9900	2.1500	0.0000	0.0000	0.0000	0.0000;
	53626	53625	0.003899	0.02522	0.02559	243.08	0	0	0	0	1	0	0	-8.9900	-6.5900	8.9900	3.8400	0.0000	0.0000	0.0000	0.0000;
	53627	53626	0.003117	0.093259	0	94.55	0	0	1.0125	0	1	0	0	-9.3900	-7.4000	9.4000	7.5300	0.0000	0.0000	0.0000	0.0000;
	53626	53628	0.000206	0.001063	0	0	0	0	0	0	1	0	0	6.8000	1.4600	-6.8000	-1.4600	0.0000	0.0000	0.0000	0.0000;
	53626	55129	0.003888	0.026688	0.02554	217.28	0	0	0	0	1	0	0	-7.2100	-2.4000	7.2100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	53629	53631	0.018544	0.048328	0.0008	70.35	0	0	0	0	1	0	0	-14.5400	0.8900	14.5800	-0.8800	0.0000	0.0000	0.0000	0.0000;
	53629	53985	0.01565	0.03525	0.00143	51.85	0	0	0	0	1	0	0	1.8200	-2.5400	-1.8100	2.3900	0.0000	0.0000	0.0000	0.0000;
	53631	53630	0.004216	0.119132	0	99.92	0	0	1.0125	0	1	0	0	-16.5600	-7.6400	16.5700	8.0100	0.0000	0.0000	0.0000	0.0000;
	53630	53632	0.000233	0.001157	0	0	0	0	0	0	1	0	0	13.5800	0.8700	-13.5800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	53986	53630	0.001119	0.006204	0.00818	254.55	0	0	0	0	1	0	0	30.1700	8.0500	-30.1600	-8.8800	0.0000	0.0000	0.0000	0.0000;
	53631	53985	0.017897	0.045292	0.00129	74.44	0	0	0	0	1	0	0	17.0200	-3.0000	-16.9700	2.9800	0.0000	0.0000	0.0000	0.0000;
	53633	53635	0.044786	0.103509	0.00171	51.78	0	0	0	0	1	0	0	4.4000	-1.5500	-4.3900	1.3800	0.0000	0.0000	0.0000	0.0000;
	53633	53639	0.068739	0.125086	0.00524	61.76	0	0	0	0	1	0	0	-7.2000	4.4400	7.2500	-4.9200	0.0000	0.0000	0.0000	0.0000;
	53634	53635	0.00028	0.001115	0	0	0	0	0	0	1	0	0	-7.1500	-0.6200	7.1500	0.6200	0.0000	0.0000	0.0000	0.0000;
	53637	53636	0.003947	0.117944	0	107.44	0	0	1	0	1	0	0	-16.6000	-0.6500	16.6100	0.9400	0.0000	0.0000	0.0000	0.0000;
	53636	53638	0.000279	0.001015	0	0	0	0	0	0	1	0	0	11.4700	2.7200	-11.4700	-2.7200	0.0000	0.0000	0.0000	0.0000;
	54519	53636	0.004495	0.033598	0.01864	228.65	0	0	0	0	1	0	0	-4.8900	-5.8000	4.8900	3.7600	0.0000	0.0000	0.0000	0.0000;
	53636	54529	0.006987	0.042216	0.02889	273.21	0	0	0	0	1	0	0	-32.9700	-7.4200	33.0400	4.6400	0.0000	0.0000	0.0000	0.0000;
	53639	54511	0.027519	0.061572	0.00126	74.34	0	0	0	0	1	0	0	-16.4400	-0.1800	16.5100	0.2000	0.0000	0.0000	0.0000	0.0000;
	53640	54457	0.034374	0.102776	0.02344	70.59	0	0	0	0	1	0	0	-20.3000	5.1600	20.4500	-7.2700	0.0000	0.0000	0.0000	0.0000;
	53640	54511	0.033094	0.088845	0.00156	60.04	0	0	0	0	1	0	0	11.6400	-6.4500	-11.5800	6.4200	0.0000	0.0000	0.0000	0.0000;
	53672	53641	0.039646	0.109282	0.00336	65.28	0	0	0	0	1	0	0	10.8900	0.1800	-10.8500	-0.4300	0.0000	0.0000	0.0000	0.0000;
	53641	53681	0.014456	0.037618	0.0472	62.41	0	0	0	0	1	0	0	8.5500	-0.3200	-8.5400	-4.7200	0.0000	0.0000	0.0000	0.0000;
	53642	53645	0.000578	0.011071	0	128.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53642	53646	0.000227	0.00101	0	0	0	0	0	0	1	0	0	-2.9500	-1.4300	2.9500	1.4300	0.0000	0.0000	0.0000	0.0000;
	53642	53647	0.00026	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53643	53645	0.008405	0.161059	0	64.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53644	53645	0.008405	0.161059	0	64.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53646	54237	0.048994	0.112771	0.00893	54.85	0	0	0	0	1	0	0	4.4000	1.3900	-4.3900	-2.3500	0.0000	0.0000	0.0000	0.0000;
	53646	54476	0.056223	0.119655	0.00325	56.11	0	0	0	0	1	0	0	3.5700	-0.0100	-3.5600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	54921	53646	0.01898	0.052415	0.00297	62.9	0	0	0	0	1	0	0	10.9400	2.5500	-10.9200	-2.8100	0.0000	0.0000	0.0000	0.0000;
	53649	53648	0.065163	0.136449	0.00616	70.36	0	0	0	0	1	0	0	-8.6000	3.6300	8.6600	-4.1800	0.0000	0.0000	0.0000	0.0000;
	53658	53648	0.032075	0.070458	0.00445	75.48	0	0	0	0	1	0	0	12.4600	-2.3400	-12.4200	1.9600	0.0000	0.0000	0.0000	0.0000;
	53649	53650	0.000289	0.001	0	0	0	0	0	0	1	0	0	2.9600	0.4400	-2.9600	-0.4400	0.0000	0.0000	0.0000	0.0000;
	53649	54027	0.063966	0.19508	0.00518	62.13	0	0	0	0	1	0	0	6.0500	-2.2200	-6.0300	1.7400	0.0000	0.0000	0.0000	0.0000;
	53649	54776	0.060241	0.124907	0.00313	53.16	0	0	0	0	1	0	0	-0.4100	-1.8500	0.4100	1.5100	0.0000	0.0000	0.0000	0.0000;
	53651	53652	0.000212	0.001186	0	0	0	0	0	0	1	0	0	2.6600	0.2400	-2.6600	-0.2400	0.0000	0.0000	0.0000	0.0000;
	53651	53669	0.032747	0.082989	0.00433	69.28	0	0	0	0	1	0	0	-14.0500	4.3800	14.1100	-4.6900	0.0000	0.0000	0.0000	0.0000;
	53653	53654	0.000231	0.001192	0	0	0	0	0	0	1	0	0	14.6200	1.2400	-14.6200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	53663	53653	0.018431	0.040889	0.00206	50.57	0	0	0	0	1	0	0	2.2300	0.9100	-2.2300	-1.1300	0.0000	0.0000	0.0000	0.0000;
	54476	53653	0.009544	0.025884	0.00247	75.71	0	0	0	0	1	0	0	18.8400	-1.5700	-18.8100	1.3900	0.0000	0.0000	0.0000	0.0000;
	53655	53656	0.000208	0.001113	0	0	0	0	0	0	1	0	0	12.5900	2.4200	-12.5900	-2.4200	0.0000	0.0000	0.0000	0.0000;
	53658	53655	0.012124	0.034158	0.00332	53.15	0	0	0	0	1	0	0	5.2600	-0.0000	-5.2600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	53663	53655	0.041312	0.095846	0.00533	62.85	0	0	0	0	1	0	0	7.3500	1.5400	-7.3300	-2.0700	0.0000	0.0000	0.0000	0.0000;
	53657	53660	0.001461	0.049161	0	206.91	0	0	1	0	1	0	0	17.7300	-2.0400	-17.7300	2.1800	0.0000	0.0000	0.0000	0.0000;
	53657	53661	0.00023	0.001128	0	0	0	0	0	0	1	0	0	13.0300	6.2700	-13.0300	-6.2700	0.0000	0.0000	0.0000	0.0000;
	53662	53657	0.002706	0.016548	0.01222	260.52	0	0	0	0	1	0	0	30.7900	3.0500	-30.7600	-4.2300	0.0000	0.0000	0.0000	0.0000;
	53658	53660	0.001615	0.054367	0	106.91	0	0	1	0	1	0	0	-17.7200	2.3400	17.7300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	53659	53660	0.014095	0.474363	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53663	53662	0.003618	0.109151	0	103.41	0	0	1.00625	0	1	0	0	-17.3700	-1.4900	17.3800	1.7900	0.0000	0.0000	0.0000	0.0000;
	53662	53664	0.000278	0.001141	0	0	0	0	0	0	1	0	0	12.1500	3.7400	-12.1500	-3.7400	0.0000	0.0000	0.0000	0.0000;
	53662	54479	0.002621	0.014334	0.00971	287.68	0	0	0	0	1	0	0	-60.3200	-8.5900	60.4100	8.0200	0.0000	0.0000	0.0000	0.0000;
	53666	53665	0.003033	0.118483	0	80.33	0	0	1	0	1	0	0	-8.0400	4.2300	8.0400	-4.1500	0.0000	0.0000	0.0000	0.0000;
	53665	53667	0.000253	0.001175	0	0	0	0	0	0	1	0	0	15.2700	2.4100	-15.2700	-2.4100	0.0000	0.0000	0.0000	0.0000;
	53665	53668	0.002053	0.012984	0.01593	250.4	0	0	0	0	1	0	0	29.3900	0.3900	-29.3700	-2.0100	0.0000	0.0000	0.0000	0.0000;
	55202	53665	0.002439	0.015135	0.00703	272.82	0	0	0	0	1	0	0	52.7600	-1.7200	-52.7000	1.3500	0.0000	0.0000	0.0000	0.0000;
	53669	53666	0.034172	0.074071	0.0025	71.39	0	0	0	0	1	0	0	-13.3700	6.3800	13.4300	-6.5100	0.0000	0.0000	0.0000	0.0000;
	55171	53666	0.01599	0.040833	0.0264	67.28	0	0	0	0	1	0	0	5.4000	-5.1500	-5.3900	2.2700	0.0000	0.0000	0.0000	0.0000;
	53669	53668	0.003791	0.132261	0	89.75	0	0	1.00625	0	1	0	0	-13.4700	-0.3500	13.4700	0.5700	0.0000	0.0000	0.0000	0.0000;
	53668	53670	0.000247	0.001052	0	0	0	0	0	0	1	0	0	15.9000	1.4400	-15.9000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	53672	53671	0.001979	0.053177	0	94.04	0	0	1	0	1	0	0	-10.8900	-0.1800	10.8900	0.2400	0.0000	0.0000	0.0000	0.0000;
	53671	53673	0.00021	0.001098	0	0	0	0	0	0	1	0	0	16.2100	10.3000	-16.2100	-10.3000	0.0000	0.0000	0.0000	0.0000;
	55178	53671	0.005344	0.033151	0.02231	246.13	0	0	0	0	1	0	0	9.2200	-2.9600	-9.2200	0.5700	0.0000	0.0000	0.0000	0.0000;
	55202	53671	0.003048	0.019268	0.0234	218.68	0	0	0	0	1	0	0	17.9000	8.6400	-17.8900	-11.1100	0.0000	0.0000	0.0000	0.0000;
	55171	53674	0.008964	0.01963	0.00037	58.82	0	0	0	0	1	0	0	11.1700	0.6400	-11.1600	-0.6600	0.0000	0.0000	0.0000	0.0000;
	53676	53675	0.002778	0.093759	0	92.61	0	0	1.00625	0	1	0	0	-9.6000	0.4200	9.6000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	53675	53677	0.000226	0.001166	0	0	0	0	0	0	1	0	0	14.3700	4.6600	-14.3700	-4.6600	0.0000	0.0000	0.0000	0.0000;
	53755	53675	0.006791	0.045135	0.0501	260.1	0	0	0	0	1	0	0	12.4100	-1.5200	-12.4000	-3.8500	0.0000	0.0000	0.0000	0.0000;
	53675	55178	0.005763	0.030357	0.01989	226.98	0	0	0	0	1	0	0	-11.5700	-0.4700	11.5800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	53759	53676	0.054687	0.155898	0.00348	49.66	0	0	0	0	1	0	0	-5.5200	-0.7900	5.5300	0.4600	0.0000	0.0000	0.0000	0.0000;
	53676	55171	0.027331	0.052637	0.00684	61.78	0	0	0	0	1	0	0	4.0600	-0.8800	-4.0600	0.1400	0.0000	0.0000	0.0000	0.0000;
	53679	53678	0.003367	0.115671	0	96.38	0	0	1	0	1	0	0	-8.4400	-0.8700	8.4400	0.9500	0.0000	0.0000	0.0000	0.0000;
	53678	53680	0.000294	0.001175	0	0	0	0	0	0	1	0	0	12.3100	4.2300	-12.3100	-4.2300	0.0000	0.0000	0.0000	0.0000;
	55178	53678	0.004721	0.028647	0.01966	249.76	0	0	0	0	1	0	0	20.7700	3.1700	-20.7500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	53681	53682	0.02183	0.061925	0.00299	56.42	0	0	0	0	1	0	0	4.4100	3.5400	-4.4000	-3.8400	0.0000	0.0000	0.0000	0.0000;
	53682	53683	0.000217	0.001185	0	0	0	0	0	0	1	0	0	3.0900	1.2700	-3.0900	-1.2700	0.0000	0.0000	0.0000	0.0000;
	53682	53950	0.062213	0.176893	0.01204	50.91	0	0	0	0	1	0	0	1.3100	2.5700	-1.3100	-3.8200	0.0000	0.0000	0.0000	0.0000;
	53684	53685	0.000207	0.001075	0	0	0	0	0	0	1	0	0	-3.8000	-0.8300	3.8000	0.8300	0.0000	0.0000	0.0000	0.0000;
	53685	54247	0.040617	0.096707	0.00668	57.13	0	0	0	0	1	0	0	-2.9200	-1.0600	2.9300	0.3500	0.0000	0.0000	0.0000	0.0000;
	53686	53687	0.000214	0.001146	0	0	0	0	0	0	1	0	0	6.1500	1.3700	-6.1500	-1.3700	0.0000	0.0000	0.0000	0.0000;
	53688	53686	0.051144	0.112576	0.00393	42.2	0	0	0	0	1	0	0	0.6600	2.3400	-0.6600	-2.7500	0.0000	0.0000	0.0000	0.0000;
	53692	53686	0.024028	0.068391	0.00298	57.02	0	0	0	0	1	0	0	5.4900	-1.6800	-5.4900	1.3800	0.0000	0.0000	0.0000	0.0000;
	53688	53689	0.000246	0.00112	0	0	0	0	0	0	1	0	0	3.9700	1.1900	-3.9700	-1.1900	0.0000	0.0000	0.0000	0.0000;
	53688	53690	0.055411	0.151885	0.01069	62.75	0	0	0	0	1	0	0	-10.8500	2.1100	10.9200	-3.0900	0.0000	0.0000	0.0000	0.0000;
	53688	53699	0.159405	0.385392	0.00833	53.41	0	0	0	0	1	0	0	-1.5400	0.2800	1.5400	-1.1700	0.0000	0.0000	0.0000	0.0000;
	53688	54204	0.014385	0.042942	0.00353	61.69	0	0	0	0	1	0	0	7.7600	-5.9100	-7.7500	5.5700	0.0000	0.0000	0.0000	0.0000;
	53697	53690	0.003722	0.007409	0.00124	77.75	0	0	0	0	1	0	0	24.5200	2.2400	-24.5000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	53690	54427	0.015453	0.036759	0.00516	45.63	0	0	0	0	1	0	0	0.5700	-0.9400	-0.5700	0.3800	0.0000	0.0000	0.0000	0.0000;
	53690	54522	0.021719	0.056278	0.01338	64.37	0	0	0	0	1	0	0	-11.8700	-2.2900	11.9000	0.9100	0.0000	0.0000	0.0000	0.0000;
	53691	53692	0.000215	0.001099	0	0	0	0	0	0	1	0	0	-24.8800	-1.6500	24.8800	1.6500	0.0000	0.0000	0.0000	0.0000;
	53692	53694	0.010968	0.027297	0.0017	70.49	0	0	0	0	1	0	0	-15.3300	2.2000	15.3600	-2.3200	0.0000	0.0000	0.0000	0.0000;
	54786	53692	0.022023	0.062004	0.00146	70.44	0	0	0	0	1	0	0	15.0900	2.1400	-15.0400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	53694	53693	0.00491	0.16002	0	112.57	0	0	1	0	1	0	0	-27.8400	-4.0600	27.8800	5.2300	0.0000	0.0000	0.0000	0.0000;
	53693	53695	0.000265	0.001022	0	0	0	0	0	0	1	0	0	-27.8800	-5.2300	27.8800	5.2400	0.0000	0.0000	0.0000	0.0000;
	53694	54786	0.017771	0.040506	0.00182	67.27	0	0	0	0	1	0	0	-12.3900	-3.4800	12.4200	3.3400	0.0000	0.0000	0.0000	0.0000;
	54851	53695	0.001136	0.005591	0.01107	252.05	0	0	0	0	1	0	0	27.8900	4.0700	-27.8800	-5.2400	0.0000	0.0000	0.0000	0.0000;
	53697	53696	0.003052	0.094032	0	109.87	0	0	1	0	1	0	0	-24.5200	-2.2400	24.5400	2.7700	0.0000	0.0000	0.0000	0.0000;
	53696	53698	0.000248	0.00114	0	0	0	0	0	0	1	0	0	24.8800	2.8600	-24.8800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	53696	54527	0.005583	0.03358	0.02516	206.48	0	0	0	0	1	0	0	-1.3300	-3.3500	1.3300	0.5900	0.0000	0.0000	0.0000	0.0000;
	54792	53696	0.00339	0.022048	0.01045	276.08	0	0	0	0	1	0	0	48.1600	1.5900	-48.0800	-2.2700	0.0000	0.0000	0.0000	0.0000;
	53699	53700	0.000248	0.001045	0	0	0	0	0	0	1	0	0	4.6900	0.7800	-4.6900	-0.7800	0.0000	0.0000	0.0000	0.0000;
	53701	53702	0.022839	0.048012	0.00194	54.82	0	0	0	0	1	0	0	6.6600	1.7000	-6.6500	-1.8800	0.0000	0.0000	0.0000	0.0000;
	53701	54191	0.029639	0.073464	0.00164	59.51	0	0	0	0	1	0	0	-9.3000	-2.2100	9.3300	2.1000	0.0000	0.0000	0.0000	0.0000;
	53703	53712	0.00222	0.015457	0.00461	233.74	0	0	0	0	1	0	0	-9.8500	-3.1100	9.8600	2.6300	0.0000	0.0000	0.0000	0.0000;
	53703	54007	0.003414	0.021752	0.01012	256.14	0	0	0	0	1	0	0	-21.4600	-5.2000	21.4800	4.2000	0.0000	0.0000	0.0000	0.0000;
	53705	53704	0.00304	0.102534	0	104.72	0	0	1.0125	0	1	0	0	-19.8700	-3.2200	19.8800	3.6100	0.0000	0.0000	0.0000	0.0000;
	53704	53706	0.000246	0.001149	0	0	0	0	0	0	1	0	0	31.9300	3.5100	-31.9300	-3.5000	0.0000	0.0000	0.0000	0.0000;
	53704	66547	0.002687	0.015886	0.06277	296.32	0	0	0	0	1	0	0	-52.3800	-3.6400	52.4400	-2.6900	0.0000	0.0000	0.0000	0.0000;
	54023	53705	0.014987	0.043535	0.00272	68.16	0	0	0	0	1	0	0	-19.8100	-3.3500	19.8700	3.2200	0.0000	0.0000	0.0000	0.0000;
	53707	53710	0.001665	0.061077	0	216.74	0	0	1	0	1	0	0	29.8800	-0.0700	-29.8600	0.5800	0.0000	0.0000	0.0000	0.0000;
	53707	53711	0.000253	0.001088	0	0	0	0	0	0	1	0	0	28.6500	2.1600	-28.6500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	53707	53712	0.00022	0.001023	0	0	0	0	0	0	1	0	0	-58.5200	-2.0900	58.5300	2.1200	0.0000	0.0000	0.0000	0.0000;
	53708	53710	0.001541	0.056523	0	116.74	0	0	1	0	1	0	0	-29.8500	1.0400	29.8600	-0.5800	0.0000	0.0000	0.0000	0.0000;
	53714	53708	0.026599	0.054193	0.00152	56.97	0	0	0	0	1	0	0	4.7400	-6.8800	-4.7300	6.7500	0.0000	0.0000	0.0000	0.0000;
	54021	53708	0.025343	0.087461	0.00627	54.91	0	0	0	0	1	0	0	-5.8100	0.1700	5.8100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	53708	66578	0.010171	0.027721	0.01209	75.84	0	0	0	0	1	0	0	28.7600	-6.9800	-28.6800	5.9000	0.0000	0.0000	0.0000	0.0000;
	53709	53710	0.021606	0.792481	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53712	54007	0.001301	0.007408	0.00981	285.86	0	0	0	0	1	0	0	-42.4400	-7.7600	42.4700	6.8300	0.0000	0.0000	0.0000	0.0000;
	67237	53712	0.003493	0.01746	0.00946	261.73	0	0	0	0	1	0	0	25.9700	-3.9200	-25.9500	3.0100	0.0000	0.0000	0.0000	0.0000;
	53713	53716	0.00876	0.249495	0	271.31	0	0	1	0	1	0	0	33.4200	1.7400	-33.3300	0.8500	0.0000	0.0000	0.0000	0.0000;
	53713	53717	0.000248	0.001171	0	0	0	0	0	0	1	0	0	-33.4200	-1.7400	33.4300	1.7500	0.0000	0.0000	0.0000	0.0000;
	53714	53716	-0.005458	-0.155445	0	121.31	0	0	1	0	1	0	0	-33.3900	-0.7700	33.3300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	53715	53716	0.021212	0.604113	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67237	53717	0.001879	0.012475	0.00757	273.46	0	0	0	0	1	0	0	33.4500	1.0600	-33.4300	-1.7500	0.0000	0.0000	0.0000	0.0000;
	53762	53718	0.027875	0.064485	0.00759	59.84	0	0	0	0	1	0	0	8.5500	-2.3600	-8.5300	1.5800	0.0000	0.0000	0.0000	0.0000;
	53719	53720	0.000235	0.001019	0	0	0	0	0	0	1	0	0	9.7000	2.7300	-9.7000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	53723	53719	0.012949	0.031034	0.00115	46.36	0	0	0	0	1	0	0	1.2800	1.3500	-1.2700	-1.4700	0.0000	0.0000	0.0000	0.0000;
	53719	66268	0.050753	0.152054	0.00878	59.45	0	0	0	0	1	0	0	-8.6200	-1.3000	8.6600	0.4600	0.0000	0.0000	0.0000	0.0000;
	67227	53721	0.011002	0.034498	0.00139	63.89	0	0	0	0	1	0	0	-11.8300	0.1500	11.8500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	67230	53721	0.005859	0.017093	0.00159	69.73	0	0	0	0	1	0	0	21.7700	1.1000	-21.7400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	53722	53725	0.008196	0.251627	0	168.23	0	0	1	0	1	0	0	17.7700	3.3300	-17.7500	-2.5700	0.0000	0.0000	0.0000	0.0000;
	53722	53726	0.000215	0.001168	0	0	0	0	0	0	1	0	0	-17.7700	-3.3300	17.7800	3.3300	0.0000	0.0000	0.0000	0.0000;
	53722	53727	0.000282	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53723	53725	-0.003199	-0.098197	0	104.48	0	0	1	0	1	0	0	-7.1400	0.2100	7.1400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	53729	53723	0.022201	0.045304	0.00267	57.15	0	0	0	0	1	0	0	-5.8600	1.2900	5.8700	-1.5600	0.0000	0.0000	0.0000	0.0000;
	53724	53725	0.027383	0.840654	0	63.75	0	0	1	0	1	0	0	-10.5800	-1.8700	10.6100	2.8200	0.0000	0.0000	0.0000	0.0000;
	53726	67237	0.002628	0.016231	0.03894	289.27	0	0	0	0	1	0	0	50.6500	-1.8600	-50.5800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	53732	53728	0.012922	0.039151	0.00943	44.4	0	0	0	0	1	0	0	0.4000	-2.4500	-0.4000	1.4500	0.0000	0.0000	0.0000	0.0000;
	53729	53730	0.000248	0.001092	0	0	0	0	0	0	1	0	0	1.9200	0.5500	-1.9200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	53729	53732	0.012795	0.035514	0.00609	52.98	0	0	0	0	1	0	0	3.2600	-2.0900	-3.2600	1.4500	0.0000	0.0000	0.0000	0.0000;
	53731	53732	0.000261	0.001146	0	0	0	0	0	0	1	0	0	-2.8600	-1.0000	2.8600	1.0000	0.0000	0.0000	0.0000	0.0000;
	53733	66272	0.040412	0.105278	0.01175	72.09	0	0	0	0	1	0	0	-22.9000	7.7300	23.1200	-8.4300	0.0000	0.0000	0.0000	0.0000;
	53733	67230	0.014248	0.034647	0.0166	66.02	0	0	0	0	1	0	0	12.9700	-11.3800	-12.9400	9.6600	0.0000	0.0000	0.0000	0.0000;
	53734	53735	0.03641	0.069116	0.00252	55.64	0	0	0	0	1	0	0	-3.7600	2.9800	3.7700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	53735	53736	0.025024	0.05218	0.00717	60.11	0	0	0	0	1	0	0	-6.7900	2.4500	6.8000	-3.2100	0.0000	0.0000	0.0000	0.0000;
	53736	53737	0.000261	0.001	0	0	0	0	0	0	1	0	0	2.5700	0.6200	-2.5700	-0.6200	0.0000	0.0000	0.0000	0.0000;
	53738	53739	0.000249	0.001089	0	0	0	0	0	0	1	0	0	1.7900	1.0600	-1.7900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	53738	54911	0.013983	0.028728	0.00188	48.49	0	0	0	0	1	0	0	-0.2600	-1.4800	0.2600	1.2800	0.0000	0.0000	0.0000	0.0000;
	66211	53740	0.006828	0.032844	0.03551	197.1	0	0	0	0	1	0	0	-11.4500	-0.5200	11.4600	-3.2900	0.0000	0.0000	0.0000	0.0000;
	53740	67366	0.009726	0.058218	0.04586	225.36	0	0	0	0	1	0	0	-17.3800	1.9800	17.4100	-6.7900	0.0000	0.0000	0.0000	0.0000;
	53743	53741	0.039788	0.103674	0.00357	45.11	0	0	0	0	1	0	0	3.2400	1.7000	-3.2300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	66202	53741	0.073912	0.156631	0.00546	51.61	0	0	0	0	1	0	0	1.0400	-1.4400	-1.0400	0.8600	0.0000	0.0000	0.0000	0.0000;
	53743	53742	0.00462	0.118179	0	94.52	0	0	1.00625	0	1	0	0	-14.3400	-2.8600	14.3500	3.0900	0.0000	0.0000	0.0000	0.0000;
	53742	53744	0.00022	0.001142	0	0	0	0	0	0	1	0	0	-14.3500	-3.0900	14.3500	3.1000	0.0000	0.0000	0.0000	0.0000;
	53743	53745	0.036654	0.101325	0.00361	57.48	0	0	0	0	1	0	0	6.0500	0.6500	-6.0400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	67366	53744	0.003515	0.022165	0.03996	240.05	0	0	0	0	1	0	0	14.3600	-1.2000	-14.3500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	53745	54288	0.186814	0.414561	0.0069	53.9	0	0	0	0	1	0	0	3.5000	0.5000	-3.4800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	53747	53746	0.042073	0.109295	0.00208	50.99	0	0	0	0	1	0	0	2.4700	-0.5500	-2.4700	0.3300	0.0000	0.0000	0.0000	0.0000;
	53746	54290	0.031475	0.072105	0.00369	44.67	0	0	0	0	1	0	0	0.5100	-0.5600	-0.5100	0.1600	0.0000	0.0000	0.0000	0.0000;
	53747	53748	0.000224	0.001068	0	0	0	0	0	0	1	0	0	2.1500	0.4700	-2.1500	-0.4700	0.0000	0.0000	0.0000	0.0000;
	54293	53747	0.045647	0.125193	0.00701	58.67	0	0	0	0	1	0	0	4.6400	-0.8000	-4.6300	0.0800	0.0000	0.0000	0.0000	0.0000;
	53751	53749	0.02411	0.06442	0.00345	71.29	0	0	0	0	1	0	0	13.2000	-2.9500	-13.1600	2.6800	0.0000	0.0000	0.0000	0.0000;
	53749	53759	0.029624	0.086025	0.00317	49.77	0	0	0	0	1	0	0	-1.8900	0.5700	1.8900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	53750	53753	0.003381	0.107384	0	129.47	0	0	1	0	1	0	0	18.3800	-4.1600	-18.3600	4.5100	0.0000	0.0000	0.0000	0.0000;
	53750	53754	0.000293	0.001114	0	0	0	0	0	0	1	0	0	12.5500	4.7500	-12.5500	-4.7500	0.0000	0.0000	0.0000	0.0000;
	53750	53755	0.000288	0.001054	0	0	0	0	0	0	1	0	0	-30.9300	-0.5900	30.9300	0.6000	0.0000	0.0000	0.0000	0.0000;
	53751	53753	-0.000794	-0.025224	0	104.47	0	0	1	0	1	0	0	-18.3700	4.4300	18.3600	-4.5100	0.0000	0.0000	0.0000	0.0000;
	53751	53757	0.06709	0.171399	0.00396	53.33	0	0	0	0	1	0	0	5.1700	-1.4800	-5.1500	1.0900	0.0000	0.0000	0.0000	0.0000;
	53752	53753	0.013739	0.436379	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53755	54232	0.00746	0.045204	0.05144	272.43	0	0	0	0	1	0	0	59.7000	-16.1900	-59.4400	12.1500	0.0000	0.0000	0.0000	0.0000;
	53756	53757	0.000282	0.001183	0	0	0	0	0	0	1	0	0	-2.0300	-0.5300	2.0300	0.5300	0.0000	0.0000	0.0000	0.0000;
	54234	53757	0.031952	0.089941	0.00653	44.78	0	0	0	0	1	0	0	-3.1200	0.9200	3.1200	-1.6200	0.0000	0.0000	0.0000	0.0000;
	53758	53759	0.000245	0.00116	0	0	0	0	0	0	1	0	0	-3.6300	-1.7100	3.6300	1.7100	0.0000	0.0000	0.0000	0.0000;
	53760	53767	0.034375	0.087569	0.00584	68.09	0	0	0	0	1	0	0	20.5000	-4.3100	-20.3700	4.0300	0.0000	0.0000	0.0000	0.0000;
	53760	55281	0.026805	0.073352	0.0109	69.97	0	0	0	0	1	0	0	-24.8700	4.0500	25.0300	-4.8100	0.0000	0.0000	0.0000	0.0000;
	53762	53761	0.004053	0.136487	0	105.58	0	0	1	0	1	0	0	-16.4100	-5.6300	16.4200	6.0100	0.0000	0.0000	0.0000	0.0000;
	53761	53763	0.000209	0.001105	0	0	0	0	0	0	1	0	0	-16.4200	-6.0100	16.4300	6.0100	0.0000	0.0000	0.0000	0.0000;
	53764	53762	0.030207	0.072756	0.00372	65.15	0	0	0	0	1	0	0	-13.3100	2.0300	13.3600	-2.3100	0.0000	0.0000	0.0000	0.0000;
	53767	53762	0.043338	0.080094	0.00224	62.45	0	0	0	0	1	0	0	12.9800	-9.4500	-12.8800	9.3900	0.0000	0.0000	0.0000	0.0000;
	53763	53791	0.00529	0.028953	0.16084	300.62	0	0	0	0	1	0	0	-57.7000	-3.8500	57.8600	-13.0400	0.0000	0.0000	0.0000	0.0000;
	53764	53765	0.000282	0.001075	0	0	0	0	0	0	1	0	0	7.3900	0.3000	-7.3900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	53766	53767	0.000274	0.001078	0	0	0	0	0	0	1	0	0	-7.3900	-5.4200	7.3900	5.4200	0.0000	0.0000	0.0000	0.0000;
	53768	53769	0.000265	0.001036	0	0	0	0	0	0	1	0	0	-3.4800	-0.2000	3.4800	0.2000	0.0000	0.0000	0.0000	0.0000;
	53793	53769	0.074836	0.148877	0.00717	58.19	0	0	0	0	1	0	0	9.1200	-2.1700	-9.0600	1.4900	0.0000	0.0000	0.0000	0.0000;
	55092	53769	0.018592	0.046867	0.00497	52.15	0	0	0	0	1	0	0	-5.5700	1.1600	5.5800	-1.7000	0.0000	0.0000	0.0000	0.0000;
	53770	53771	0.00022	0.001077	0	0	0	0	0	0	1	0	0	-5.8600	-1.1200	5.8600	1.1200	0.0000	0.0000	0.0000	0.0000;
	53771	53772	0.018036	0.04039	0.00122	66.43	0	0	0	0	1	0	0	15.9000	-9.0600	-15.8400	9.0500	0.0000	0.0000	0.0000	0.0000;
	54109	53771	0.014872	0.034852	0.00121	70.32	0	0	0	0	1	0	0	21.8300	-7.9000	-21.7500	7.9400	0.0000	0.0000	0.0000	0.0000;
	54087	53772	0.036159	0.061599	0.00528	61.3	0	0	0	0	1	0	0	-9.9200	9.1800	9.9800	-9.6500	0.0000	0.0000	0.0000	0.0000;
	53773	53774	0.000217	0.001064	0	0	0	0	0	0	1	0	0	5.4000	1.4800	-5.4000	-1.4800	0.0000	0.0000	0.0000	0.0000;
	53773	54122	0.008787	0.0223	0.00382	71.81	0	0	0	0	1	0	0	28.4500	-13.6600	-28.3700	13.4500	0.0000	0.0000	0.0000	0.0000;
	53775	54418	0.056668	0.122207	0.0034	60.28	0	0	0	0	1	0	0	13.0600	-4.0000	-12.9600	3.8500	0.0000	0.0000	0.0000	0.0000;
	53776	53777	0.000253	0.001091	0	0	0	0	0	0	1	0	0	3.2000	1.2500	-3.2000	-1.2500	0.0000	0.0000	0.0000	0.0000;
	54088	53776	0.005813	0.014378	0.00916	85.89	0	0	0	0	1	0	0	-59.4800	25.5200	59.7000	-25.9500	0.0000	0.0000	0.0000	0.0000;
	53776	54109	0.014809	0.03548	0.00252	48.29	0	0	0	0	1	0	0	-4.0400	-3.3200	4.0500	3.0600	0.0000	0.0000	0.0000	0.0000;
	53776	54918	0.041844	0.086671	0.01133	84.75	0	0	0	0	1	0	0	-46.8700	19.5900	47.8800	-18.7400	0.0000	0.0000	0.0000	0.0000;
	54122	53778	0.022242	0.039535	0.00357	66.34	0	0	0	0	1	0	0	17.4100	-7.4400	-17.3400	7.1800	0.0000	0.0000	0.0000	0.0000;
	53778	54136	0.028825	0.065786	0.00218	64.02	0	0	0	0	1	0	0	14.8400	-7.2400	-14.7700	7.1700	0.0000	0.0000	0.0000	0.0000;
	54156	53779	0.024239	0.061263	0.00617	58.1	0	0	0	0	1	0	0	-6.9600	-0.9300	6.9700	0.2900	0.0000	0.0000	0.0000	0.0000;
	53780	53782	0.0328	0.076728	0.00158	39.49	0	0	0	0	1	0	0	-1.8700	2.1500	1.8700	-2.3200	0.0000	0.0000	0.0000	0.0000;
	53781	53782	0.016834	0.047296	0.00821	56.69	0	0	0	0	1	0	0	5.7800	-2.1000	-5.7700	1.2300	0.0000	0.0000	0.0000	0.0000;
	53788	53781	0.042111	0.108662	0.00183	59.75	0	0	0	0	1	0	0	7.7500	-2.1700	-7.7300	2.0300	0.0000	0.0000	0.0000	0.0000;
	53783	53784	0.000272	0.001117	0	0	0	0	0	0	1	0	0	-3.1500	-0.6800	3.1500	0.6800	0.0000	0.0000	0.0000	0.0000;
	53784	54951	0.058646	0.170935	0.00494	59.34	0	0	0	0	1	0	0	5.4100	-0.7200	-5.3900	0.2300	0.0000	0.0000	0.0000	0.0000;
	53784	55291	0.032683	0.071978	0.00452	63.45	0	0	0	0	1	0	0	-8.5600	0.0400	8.5800	-0.4900	0.0000	0.0000	0.0000	0.0000;
	53785	53786	0.000218	0.00117	0	0	0	0	0	0	1	0	0	4.9200	1.1200	-4.9200	-1.1200	0.0000	0.0000	0.0000	0.0000;
	53787	53785	0.016379	0.035782	0.00123	56.81	0	0	0	0	1	0	0	-7.3900	0.0900	7.4000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	53785	54484	0.015018	0.04141	0.00098	59.28	0	0	0	0	1	0	0	-10.3500	-1.9400	10.3700	1.8700	0.0000	0.0000	0.0000	0.0000;
	53788	53787	0.035829	0.079606	0.00407	63.92	0	0	0	0	1	0	0	-12.1500	1.0800	12.2000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	54951	53787	0.008157	0.020939	0.00427	63.02	0	0	0	0	1	0	0	8.5900	-0.7000	-8.5900	0.2500	0.0000	0.0000	0.0000	0.0000;
	53788	53789	0.000225	0.001049	0	0	0	0	0	0	1	0	0	3.7700	0.5400	-3.7700	-0.5400	0.0000	0.0000	0.0000	0.0000;
	53788	55128	0.031618	0.074646	0.0019	50.22	0	0	0	0	1	0	0	-0.2900	0.2800	0.2900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	53790	53791	0.002141	0.01447	0.01318	269.53	0	0	0	0	1	0	0	-27.3300	-2.6000	27.3500	1.2400	0.0000	0.0000	0.0000	0.0000;
	53796	53790	0.007423	0.052218	0.01534	259.08	0	0	0	0	1	0	0	50.8500	-13.7900	-50.6600	13.4100	0.0000	0.0000	0.0000	0.0000;
	53791	57032	0.021612	0.138577	0.17207	253.72	0	0	0	0	1	0	0	25.1500	-7.1100	-25.0200	-10.9900	0.0000	0.0000	0.0000	0.0000;
	53791	57674	0.017598	0.10879	0.06367	281.46	0	0	0	0	1	0	0	-55.3600	14.6500	55.9000	-18.3100	0.0000	0.0000	0.0000	0.0000;
	53791	57677	0.007957	0.048441	0.23948	285.93	0	0	0	0	1	0	0	-65.3100	1.7900	65.6300	-26.2900	0.0000	0.0000	0.0000	0.0000;
	53792	53795	0.002892	0.108687	0	177.54	0	0	1	0	1	0	0	47.1800	-5.8900	-47.1200	8.1200	0.0000	0.0000	0.0000	0.0000;
	53792	53796	0.000226	0.00113	0	0	0	0	0	0	1	0	0	-47.1800	5.8900	47.1800	-5.8600	0.0000	0.0000	0.0000	0.0000;
	53793	53795	0.000328	0.012329	0	117.58	0	0	1	0	1	0	0	-39.4400	9.1900	39.4500	-9.0100	0.0000	0.0000	0.0000	0.0000;
	53793	54212	0.066625	0.126815	0.00589	63.12	0	0	0	0	1	0	0	22.5300	-5.8400	-22.2100	5.8100	0.0000	0.0000	0.0000	0.0000;
	53793	55092	0.085988	0.217608	0.00375	56.08	0	0	0	0	1	0	0	7.7900	-1.1700	-7.7400	0.8800	0.0000	0.0000	0.0000	0.0000;
	53794	53795	0.017621	0.662265	0	59.96	0	0	1	0	1	0	0	-7.6600	-0.5300	7.6700	0.8800	0.0000	0.0000	0.0000	0.0000;
	55280	53796	0.004698	0.030538	0.04156	331.47	0	0	0	0	1	0	0	140.6200	-24.8700	-139.7500	25.9600	0.0000	0.0000	0.0000	0.0000;
	53797	53799	0.023521	0.049289	0.00413	52.18	0	0	0	0	1	0	0	1.8800	-3.1900	-1.8800	2.7600	0.0000	0.0000	0.0000	0.0000;
	53798	54399	0.007177	0.04297	0.03194	262.79	0	0	0	0	1	0	0	-27.9800	7.9800	28.0300	-11.1400	0.0000	0.0000	0.0000	0.0000;
	53799	53800	0.000227	0.001101	0	0	0	0	0	0	1	0	0	4.7700	1.3900	-4.7700	-1.3900	0.0000	0.0000	0.0000	0.0000;
	54704	53799	0.053549	0.121198	0.00443	62.64	0	0	0	0	1	0	0	8.4400	2.3400	-8.4000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	53801	53802	0.023324	0.06274	0.00517	52.72	0	0	0	0	1	0	0	-5.3800	3.7400	5.3900	-4.2800	0.0000	0.0000	0.0000	0.0000;
	55181	53801	0.028142	0.071288	0.00573	65.49	0	0	0	0	1	0	0	3.3100	2.5700	-3.3100	-3.1800	0.0000	0.0000	0.0000	0.0000;
	53803	53804	0.000293	0.001139	0	0	0	0	0	0	1	0	0	2.6400	1.6200	-2.6400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	68377	53803	0.052178	0.135759	0.00312	62.18	0	0	0	0	1	0	0	-1.3600	0.3800	1.3600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	53803	68594	0.081363	0.186693	0.00542	65.16	0	0	0	0	1	0	0	-3.9900	-0.9100	4.0100	0.3600	0.0000	0.0000	0.0000	0.0000;
	53806	53805	0.004587	0.156523	0	102.2	0	0	1	0	1	0	0	-13.5200	0.8900	13.5300	-0.6200	0.0000	0.0000	0.0000	0.0000;
	53805	53807	0.000263	0.00111	0	0	0	0	0	0	1	0	0	5.1100	1.1700	-5.1100	-1.1700	0.0000	0.0000	0.0000	0.0000;
	53805	54295	0.007232	0.050198	0.05742	251.41	0	0	0	0	1	0	0	-16.9100	2.2300	16.9300	-8.2900	0.0000	0.0000	0.0000	0.0000;
	53805	68593	0.002575	0.016406	0.05176	211.89	0	0	0	0	1	0	0	-1.7300	-2.7800	1.7300	-2.8100	0.0000	0.0000	0.0000	0.0000;
	53806	68594	0.027763	0.070573	0.00219	70.3	0	0	0	0	1	0	0	8.2200	0.9900	-8.2000	-1.1800	0.0000	0.0000	0.0000	0.0000;
	53806	68596	0.029068	0.075504	0.00275	49.69	0	0	0	0	1	0	0	5.3000	-1.8700	-5.2900	1.6000	0.0000	0.0000	0.0000	0.0000;
	53808	53809	0.000231	0.001004	0	0	0	0	0	0	1	0	0	2.1700	1.0700	-2.1700	-1.0700	0.0000	0.0000	0.0000	0.0000;
	53827	53808	0.022241	0.058678	0.00261	58.69	0	0	0	0	1	0	0	5.5300	3.2400	-5.5200	-3.5000	0.0000	0.0000	0.0000	0.0000;
	53829	53808	0.032375	0.087949	0.00277	49.34	0	0	0	0	1	0	0	1.0100	-2.3100	-1.0100	2.0100	0.0000	0.0000	0.0000	0.0000;
	53808	53833	0.057312	0.127447	0.0068	57.59	0	0	0	0	1	0	0	4.3600	0.4200	-4.3500	-1.1200	0.0000	0.0000	0.0000	0.0000;
	53810	53818	0.046621	0.12584	0.00574	70.49	0	0	0	0	1	0	0	-13.9700	-0.6300	14.0500	0.2300	0.0000	0.0000	0.0000	0.0000;
	54169	53810	0.018335	0.047391	0.01142	67.42	0	0	0	0	1	0	0	-11.3000	-1.3300	11.3200	0.1600	0.0000	0.0000	0.0000	0.0000;
	53813	53811	0.039766	0.08364	0.00312	61.01	0	0	0	0	1	0	0	5.3200	0.9200	-5.3100	-1.2300	0.0000	0.0000	0.0000	0.0000;
	53831	53811	0.070959	0.165925	0.00396	57.24	0	0	0	0	1	0	0	-3.1300	-1.3400	3.1400	0.9300	0.0000	0.0000	0.0000	0.0000;
	53812	53815	0.005399	0.152351	0	133.47	0	0	1	0	1	0	0	15.9900	1.5600	-15.9800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	53812	53816	0.000211	0.001179	0	0	0	0	0	0	1	0	0	-15.9900	-1.5600	15.9900	1.5600	0.0000	0.0000	0.0000	0.0000;
	53813	53815	-0.001396	-0.039393	0	102.08	0	0	1	0	1	0	0	-11.0500	0.0600	11.0500	-0.1000	0.0000	0.0000	0.0000	0.0000;
	53814	53815	0.01911	0.539259	0	31.39	0	0	1	0	1	0	0	-4.9200	-1.1700	4.9200	1.3000	0.0000	0.0000	0.0000	0.0000;
	53818	53817	0.003513	0.139477	0	99.6	0	0	1.00625	0	1	0	0	-14.0500	-0.2300	14.0600	0.4800	0.0000	0.0000	0.0000	0.0000;
	53817	53819	0.000278	0.001023	0	0	0	0	0	0	1	0	0	13.2700	5.3800	-13.2700	-5.3800	0.0000	0.0000	0.0000	0.0000;
	53817	53821	0.002706	0.017922	0.03092	314.33	0	0	0	0	1	0	0	-66.4200	-9.3700	66.5300	6.7400	0.0000	0.0000	0.0000	0.0000;
	53817	54168	0.006135	0.033084	0.03102	287.47	0	0	0	0	1	0	0	39.0800	3.5000	-39.0000	-6.3800	0.0000	0.0000	0.0000	0.0000;
	53821	53820	0.000267	0.019101	0	881.22	0	0	1	0	1	0	0	-103.4800	-0.2200	103.5000	2.0900	0.0000	0.0000	0.0000	0.0000;
	53820	53823	0.000216	0.001068	0	0	0	0	0	0	1	0	0	13.1100	3.3700	-13.1100	-3.3700	0.0000	0.0000	0.0000	0.0000;
	53820	53824	0.000206	0.001177	0	0	0	0	0	0	1	0	0	-116.6100	21.9700	116.6400	-21.8200	0.0000	0.0000	0.0000	0.0000;
	53822	53821	0.004082	0.118074	0	81.34	0	0	1	0	1	0	0	-6.6100	-0.7800	6.6100	0.8300	0.0000	0.0000	0.0000	0.0000;
	53825	53821	0.002545	0.013646	0.00843	285.97	0	0	0	0	1	0	0	-30.3200	6.5600	30.3400	-7.3600	0.0000	0.0000	0.0000	0.0000;
	53822	53834	0.087519	0.243862	0.01134	58.63	0	0	0	0	1	0	0	6.6100	0.7800	-6.5700	-1.9000	0.0000	0.0000	0.0000	0.0000;
	53824	66447	0.000471	0.006579	0.8333	2421.84	0	0	0	0	1	0	0	-116.6400	21.8200	116.7200	-111.4000	0.0000	0.0000	0.0000	0.0000;
	53827	53826	0.004692	0.141096	0	90.56	0	0	1.0125	0	1	0	0	-10.4500	-3.7800	10.4600	3.9400	0.0000	0.0000	0.0000	0.0000;
	53826	53828	0.000209	0.001145	0	0	0	0	0	0	1	0	0	7.5700	3.0800	-7.5700	-3.0800	0.0000	0.0000	0.0000	0.0000;
	53826	54307	0.00523	0.027029	0.01747	250.88	0	0	0	0	1	0	0	-18.0300	-7.0300	18.0400	5.2500	0.0000	0.0000	0.0000	0.0000;
	54289	53827	0.032796	0.093436	0.00429	58.42	0	0	0	0	1	0	0	-4.9100	-0.9800	4.9200	0.5400	0.0000	0.0000	0.0000	0.0000;
	53829	54314	0.025799	0.071292	0.02228	54.68	0	0	0	0	1	0	0	-2.6300	2.0300	2.6300	-4.4100	0.0000	0.0000	0.0000	0.0000;
	53832	53830	0.035684	0.092847	0.00985	46.48	0	0	0	0	1	0	0	-2.3900	-0.2800	2.3900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	53831	53832	0.017649	0.0402	0.00228	49.09	0	0	0	0	1	0	0	0.3700	1.0300	-0.3700	-1.2700	0.0000	0.0000	0.0000	0.0000;
	53833	53834	0.014859	0.031309	0.00124	47.28	0	0	0	0	1	0	0	-1.4900	-1.1600	1.4900	1.0300	0.0000	0.0000	0.0000	0.0000;
	53835	53834	0.019154	0.047654	0.00068	59.35	0	0	0	0	1	0	0	5.3600	3.2500	-5.3600	-3.3100	0.0000	0.0000	0.0000	0.0000;
	54305	53834	0.015258	0.035588	0.00202	54.64	0	0	0	0	1	0	0	-4.5900	-2.4800	4.5900	2.2700	0.0000	0.0000	0.0000	0.0000;
	54289	53835	0.020508	0.042976	0.01227	53.35	0	0	0	0	1	0	0	3.0900	0.6800	-3.0800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	54318	53835	0.012464	0.028534	0.00686	64.47	0	0	0	0	1	0	0	8.9800	1.8800	-8.9700	-2.5900	0.0000	0.0000	0.0000	0.0000;
	53837	53836	0.015323	0.043958	0.00261	47.99	0	0	0	0	1	0	0	-1.3200	-1.4400	1.3200	1.1600	0.0000	0.0000	0.0000	0.0000;
	53836	68599	0.028296	0.057303	0.00132	45.45	0	0	0	0	1	0	0	-0.9600	-2.2800	0.9600	2.1400	0.0000	0.0000	0.0000	0.0000;
	68601	53836	0.014605	0.038144	0.00164	61.6	0	0	0	0	1	0	0	6.8700	-0.5900	-6.8600	0.4300	0.0000	0.0000	0.0000	0.0000;
	53837	54308	0.02263	0.046125	0.00239	56.53	0	0	0	0	1	0	0	3.6900	-0.0300	-3.6800	-0.2200	0.0000	0.0000	0.0000	0.0000;
	53837	68601	0.026407	0.055392	0.00106	59.55	0	0	0	0	1	0	0	-5.6200	-0.2200	5.6300	0.1200	0.0000	0.0000	0.0000	0.0000;
	53838	53839	0.000213	0.001023	0	0	0	0	0	0	1	0	0	1.6600	0.3000	-1.6600	-0.3000	0.0000	0.0000	0.0000	0.0000;
	68596	53838	0.03011	0.070919	0.00398	49.33	0	0	0	0	1	0	0	1.7300	-2.9100	-1.7200	2.4900	0.0000	0.0000	0.0000	0.0000;
	68597	53838	0.01015	0.027531	0.00293	54.69	0	0	0	0	1	0	0	-0.0700	-0.5300	0.0700	0.2100	0.0000	0.0000	0.0000	0.0000;
	53841	55181	0.027506	0.067198	0.00242	46.11	0	0	0	0	1	0	0	1.9800	-1.2600	-1.9800	1.0000	0.0000	0.0000	0.0000	0.0000;
	53842	55181	0.035947	0.083002	0.00107	46.27	0	0	0	0	1	0	0	2.1800	-1.5400	-2.1800	1.4300	0.0000	0.0000	0.0000	0.0000;
	53843	53929	0.02513	0.076914	0.00316	45.45	0	0	0	0	1	0	0	0.3700	-3.0100	-0.3700	2.6800	0.0000	0.0000	0.0000	0.0000;
	53843	54337	0.01569	0.042921	0.00156	68.79	0	0	0	0	1	0	0	-13.5000	-1.9200	13.5300	1.8300	0.0000	0.0000	0.0000	0.0000;
	53845	53844	0.005027	0.142632	0	115.01	0	0	1.01875	0	1	0	0	-29.2000	-5.8200	29.2400	7.0300	0.0000	0.0000	0.0000	0.0000;
	53844	53846	0.000219	0.001128	0	0	0	0	0	0	1	0	0	12.7100	10.5800	-12.7100	-10.5800	0.0000	0.0000	0.0000	0.0000;
	54343	53844	0.003803	0.025408	0.02484	266.77	0	0	0	0	1	0	0	42.0200	15.4500	-41.9500	-17.6100	0.0000	0.0000	0.0000	0.0000;
	53845	53847	0.009037	0.02461	0.00124	75.52	0	0	0	0	1	0	0	19.5700	5.8900	-19.5400	-5.9300	0.0000	0.0000	0.0000	0.0000;
	53845	53870	0.024712	0.058396	0.00296	58.58	0	0	0	0	1	0	0	6.3800	-0.5200	-6.3700	0.2200	0.0000	0.0000	0.0000	0.0000;
	53851	53848	0.004002	0.00986	0.00274	56.38	0	0	0	0	1	0	0	-6.7800	-9.9900	6.7900	9.7100	0.0000	0.0000	0.0000	0.0000;
	53848	53854	0.013707	0.037313	0.00155	60.99	0	0	0	0	1	0	0	-8.1000	-3.3400	8.1100	3.2000	0.0000	0.0000	0.0000	0.0000;
	53848	53868	0.013196	0.02849	0.00133	69.8	0	0	0	0	1	0	0	-16.1100	-12.2300	16.1600	12.2000	0.0000	0.0000	0.0000	0.0000;
	53862	53849	0.003183	0.017354	0.01725	256.79	0	0	0	0	1	0	0	-35.9700	-4.8900	36.0100	3.2400	0.0000	0.0000	0.0000	0.0000;
	53849	55058	0.002054	0.010327	0.00781	289.13	0	0	0	0	1	0	0	-60.8400	-11.6300	60.9100	11.1500	0.0000	0.0000	0.0000	0.0000;
	53851	53850	0.005059	0.172361	0	105.42	0	0	1	0	1	0	0	-20.3000	-1.1200	20.3200	1.7900	0.0000	0.0000	0.0000	0.0000;
	53850	53852	0.000258	0.001014	0	0	0	0	0	0	1	0	0	-20.3200	-1.7900	20.3200	1.7900	0.0000	0.0000	0.0000	0.0000;
	53933	53851	0.013719	0.030848	0.00304	59.03	0	0	0	0	1	0	0	5.3700	-3.9300	-5.3600	3.6100	0.0000	0.0000	0.0000	0.0000;
	53853	53852	0.001602	0.010483	0.00648	266.17	0	0	0	0	1	0	0	35.4100	0.6300	-35.3900	-1.2100	0.0000	0.0000	0.0000	0.0000;
	53867	53852	0.001372	0.008218	0.00859	253.42	0	0	0	0	1	0	0	-28.6300	-9.0900	28.6400	8.2300	0.0000	0.0000	0.0000	0.0000;
	53852	53973	0.001639	0.009143	0.03501	225.99	0	0	0	0	1	0	0	-13.5700	-8.8100	13.5700	5.0400	0.0000	0.0000	0.0000	0.0000;
	53854	53853	0.004842	0.166022	0	107.35	0	0	1.01875	0	1	0	0	-21.6800	-11.1800	21.7000	12.1300	0.0000	0.0000	0.0000	0.0000;
	53853	53855	0.000224	0.00116	0	0	0	0	0	0	1	0	0	17.0100	4.5100	-17.0100	-4.5000	0.0000	0.0000	0.0000	0.0000;
	53867	53853	0.001716	0.01191	0.01734	282.63	0	0	0	0	1	0	0	-50.8400	-8.3100	50.8800	6.7300	0.0000	0.0000	0.0000	0.0000;
	53936	53853	0.000898	0.005673	0.00595	256.62	0	0	0	0	1	0	0	-33.7900	11.3200	33.8000	-11.9000	0.0000	0.0000	0.0000	0.0000;
	53941	53853	0.000953	0.005065	0.024	285.75	0	0	0	0	1	0	0	47.5800	49.3700	-47.5400	-51.7500	0.0000	0.0000	0.0000	0.0000;
	53853	55306	0.001464	0.008004	0.06896	308.43	0	0	0	0	1	0	0	-111.2700	39.6600	111.4600	-46.0500	0.0000	0.0000	0.0000	0.0000;
	53861	53854	0.010996	0.028408	0.00079	63.83	0	0	0	0	1	0	0	-10.3000	-3.4200	10.3100	3.3700	0.0000	0.0000	0.0000	0.0000;
	53906	53854	0.012072	0.029656	0.00031	54.79	0	0	0	0	1	0	0	-3.2500	-4.6400	3.2500	4.6200	0.0000	0.0000	0.0000	0.0000;
	53856	53859	0.007064	0.209666	0	244.92	0	0	1	0	1	0	0	32.7500	0.8000	-32.6800	1.2800	0.0000	0.0000	0.0000	0.0000;
	53856	53860	0.00024	0.001085	0	0	0	0	0	0	1	0	0	-32.7500	-0.8000	32.7500	0.8100	0.0000	0.0000	0.0000	0.0000;
	53857	53859	-0.003302	-0.097988	0	119.92	0	0	1	0	1	0	0	-32.7100	0.3100	32.6800	-1.2800	0.0000	0.0000	0.0000	0.0000;
	53930	53857	0.013944	0.02597	0.00086	59.69	0	0	0	0	1	0	0	-6.5800	5.4800	6.5900	-5.5600	0.0000	0.0000	0.0000	0.0000;
	53857	53981	0.009489	0.02616	0.00137	59.8	0	0	0	0	1	0	0	7.3400	-6.7800	-7.3300	6.6600	0.0000	0.0000	0.0000	0.0000;
	53858	53859	0.016755	0.49728	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53860	53899	0.000766	0.004202	0.01324	233.35	0	0	0	0	1	0	0	-13.7500	29.5100	13.7600	-30.8900	0.0000	0.0000	0.0000	0.0000;
	53860	55058	0.001312	0.008836	0.00552	236.2	0	0	0	0	1	0	0	-19.0000	-30.3200	19.0200	29.8200	0.0000	0.0000	0.0000	0.0000;
	53861	53938	0.011767	0.037665	0.00515	65.37	0	0	0	0	1	0	0	-11.7400	-2.8400	11.7600	2.3300	0.0000	0.0000	0.0000	0.0000;
	53862	53865	0.003008	0.123306	0	186.29	0	0	1	0	1	0	0	24.1900	-2.2200	-24.1700	2.8900	0.0000	0.0000	0.0000	0.0000;
	53862	53866	0.000294	0.001195	0	0	0	0	0	0	1	0	0	25.8500	5.7800	-25.8500	-5.7700	0.0000	0.0000	0.0000	0.0000;
	53867	53862	0.002666	0.015307	0.01691	264.76	0	0	0	0	1	0	0	32.2900	-3.3200	-32.2700	1.6500	0.0000	0.0000	0.0000	0.0000;
	53955	53862	0.003551	0.019266	0.01594	239.97	0	0	0	0	1	0	0	-18.1900	-1.3400	18.2000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	53863	53865	-0.001245	-0.051056	0	111.29	0	0	1	0	1	0	0	-24.1800	2.6200	24.1700	-2.8900	0.0000	0.0000	0.0000	0.0000;
	53951	53863	0.012081	0.037407	0.00168	78.2	0	0	0	0	1	0	0	-24.1200	2.6400	24.1800	-2.6200	0.0000	0.0000	0.0000	0.0000;
	53864	53865	0.011135	0.456516	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53868	53867	0.005587	0.119648	0	110.29	0	0	1.025	0	1	0	0	-25.0900	-16.5700	25.1400	17.6100	0.0000	0.0000	0.0000	0.0000;
	53867	53869	0.000254	0.001147	0	0	0	0	0	0	1	0	0	22.0400	3.1100	-22.0400	-3.1000	0.0000	0.0000	0.0000	0.0000;
	53958	53868	0.015733	0.036209	0.00352	63.08	0	0	0	0	1	0	0	-8.9200	-4.7200	8.9300	4.3700	0.0000	0.0000	0.0000	0.0000;
	53870	53900	0.033599	0.093427	0.00222	45.64	0	0	0	0	1	0	0	-0.5500	-0.7200	0.5500	0.4900	0.0000	0.0000	0.0000	0.0000;
	53871	53872	0.000266	0.001084	0	0	0	0	0	0	1	0	0	-5.6600	-1.7400	5.6600	1.7400	0.0000	0.0000	0.0000	0.0000;
	53942	53872	0.017421	0.03705	0.00128	64.56	0	0	0	0	1	0	0	11.0000	4.1400	-10.9800	-4.2300	0.0000	0.0000	0.0000	0.0000;
	53945	53872	0.018997	0.045268	0.00165	56.83	0	0	0	0	1	0	0	-5.3200	-2.6500	5.3200	2.4900	0.0000	0.0000	0.0000	0.0000;
	53954	53873	0.041413	0.088152	0.00229	65.6	0	0	0	0	1	0	0	9.2800	0.7700	-9.2500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	53962	53873	0.049612	0.091189	0.00332	63.9	0	0	0	0	1	0	0	-7.6200	-0.8300	7.6500	0.5300	0.0000	0.0000	0.0000	0.0000;
	53874	53875	0.01203	0.028618	0.00782	59.71	0	0	0	0	1	0	0	-10.0500	-1.4600	10.0700	0.6600	0.0000	0.0000	0.0000	0.0000;
	53874	54239	0.037513	0.102476	0.00274	47.08	0	0	0	0	1	0	0	4.2200	0.3100	-4.2100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	53876	53877	0.000263	0.001101	0	0	0	0	0	0	1	0	0	5.8400	1.0600	-5.8400	-1.0600	0.0000	0.0000	0.0000	0.0000;
	53931	53876	0.016985	0.041401	0.00112	53.92	0	0	0	0	1	0	0	3.3700	0.8400	-3.3600	-0.9600	0.0000	0.0000	0.0000	0.0000;
	53967	53876	0.023129	0.052597	0.00117	51.67	0	0	0	0	1	0	0	2.4700	-0.0200	-2.4700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	53878	53879	0.000225	0.001186	0	0	0	0	0	0	1	0	0	-11.4100	-2.8500	11.4100	2.8500	0.0000	0.0000	0.0000	0.0000;
	53879	53885	0.017021	0.036309	0.001	48.21	0	0	0	0	1	0	0	-4.1200	-0.8100	4.1300	0.7100	0.0000	0.0000	0.0000	0.0000;
	53894	53879	0.005788	0.016006	0.00289	52.33	0	0	0	0	1	0	0	-3.7800	-3.1500	3.7800	2.8500	0.0000	0.0000	0.0000	0.0000;
	53879	53992	0.012406	0.032321	0.00323	67.26	0	0	0	0	1	0	0	-11.0600	-4.8900	11.0700	4.5900	0.0000	0.0000	0.0000	0.0000;
	53880	53881	0.00026	0.001092	0	0	0	0	0	0	1	0	0	-23.8000	-8.4600	23.8000	8.4700	0.0000	0.0000	0.0000	0.0000;
	53884	53881	0.001547	0.007186	0.01063	225.01	0	0	0	0	1	0	0	18.1200	-17.1700	-18.1100	16.0600	0.0000	0.0000	0.0000	0.0000;
	53881	53920	0.002618	0.01816	0.00553	249.51	0	0	0	0	1	0	0	-6.8200	-4.0500	6.8200	3.4700	0.0000	0.0000	0.0000	0.0000;
	53881	53986	0.002117	0.01304	0.01485	222.7	0	0	0	0	1	0	0	1.1200	-20.4800	-1.1100	18.9200	0.0000	0.0000	0.0000	0.0000;
	53882	53883	0.000239	0.00113	0	0	0	0	0	0	1	0	0	-23.8000	-4.4500	23.8000	4.4600	0.0000	0.0000	0.0000	0.0000;
	53883	53922	0.003725	0.00967	0.00034	66.01	0	0	0	0	1	0	0	-12.4300	-7.8100	12.4400	7.7900	0.0000	0.0000	0.0000	0.0000;
	53929	53883	0.00833	0.018062	0.00095	64.69	0	0	0	0	1	0	0	11.3800	-3.4300	-11.3700	3.3500	0.0000	0.0000	0.0000	0.0000;
	53885	53884	0.00366	0.132789	0	116.99	0	0	1	0	1	0	0	-29.7100	-1.3700	29.7400	2.4700	0.0000	0.0000	0.0000	0.0000;
	53884	53886	0.00029	0.001121	0	0	0	0	0	0	1	0	0	23.8000	5.0000	-23.8000	-4.9900	0.0000	0.0000	0.0000	0.0000;
	53884	53887	0.001267	0.006817	0.00851	202.91	0	0	0	0	1	0	0	-15.5100	-2.4300	15.5200	1.5300	0.0000	0.0000	0.0000	0.0000;
	53884	53917	0.001976	0.012649	0.01719	277.29	0	0	0	0	1	0	0	-56.1400	12.1300	56.2000	-13.5900	0.0000	0.0000	0.0000	0.0000;
	53946	53885	0.007369	0.019379	0.00111	69.33	0	0	0	0	1	0	0	-11.4800	-0.3300	11.4900	0.2400	0.0000	0.0000	0.0000	0.0000;
	53899	53887	0.001003	0.006462	0.00607	283.12	0	0	0	0	1	0	0	-40.9800	17.8800	41.0000	-18.4200	0.0000	0.0000	0.0000	0.0000;
	53887	53901	0.001288	0.008071	0.01251	253.9	0	0	0	0	1	0	0	-30.5200	14.3400	30.5400	-15.6000	0.0000	0.0000	0.0000	0.0000;
	53887	55306	0.001521	0.010867	0.01303	281.75	0	0	0	0	1	0	0	-54.9400	-2.0600	54.9800	0.9600	0.0000	0.0000	0.0000	0.0000;
	53888	53902	0.00781	0.019734	0.00106	71.82	0	0	0	0	1	0	0	-17.7700	-2.1100	17.8000	2.0500	0.0000	0.0000	0.0000	0.0000;
	53888	53909	0.014648	0.035871	0.00104	57.52	0	0	0	0	1	0	0	5.1500	-4.4900	-5.1400	4.4000	0.0000	0.0000	0.0000	0.0000;
	53888	53946	0.011813	0.031328	0.00138	46.34	0	0	0	0	1	0	0	0.7200	5.3500	-0.7200	-5.4900	0.0000	0.0000	0.0000	0.0000;
	53889	53890	0.000263	0.001075	0	0	0	0	0	0	1	0	0	11.9000	2.3300	-11.9000	-2.3300	0.0000	0.0000	0.0000	0.0000;
	53909	53889	0.004441	0.012805	0.00101	69.41	0	0	0	0	1	0	0	-10.9200	15.7500	10.9400	-15.8100	0.0000	0.0000	0.0000	0.0000;
	53889	53925	0.017218	0.036475	0.00559	77.55	0	0	0	0	1	0	0	-22.5800	3.7300	22.6700	-4.1500	0.0000	0.0000	0.0000	0.0000;
	53889	55246	0.00869	0.019235	0.00115	55.64	0	0	0	0	1	0	0	-3.5000	4.1500	3.5000	-4.2600	0.0000	0.0000	0.0000	0.0000;
	53959	53891	0.016119	0.04188	0.00161	60.14	0	0	0	0	1	0	0	-8.6600	14.1800	8.7000	-14.2500	0.0000	0.0000	0.0000	0.0000;
	53892	53893	0.00027	0.001097	0	0	0	0	0	0	1	0	0	12.0800	5.5900	-12.0800	-5.5900	0.0000	0.0000	0.0000	0.0000;
	53951	53892	0.017796	0.041521	0.00266	75.12	0	0	0	0	1	0	0	17.2800	-5.0200	-17.2200	4.8600	0.0000	0.0000	0.0000	0.0000;
	53892	53959	0.014887	0.042444	0.00182	59.6	0	0	0	0	1	0	0	5.1400	-10.4500	-5.1300	10.3000	0.0000	0.0000	0.0000	0.0000;
	53894	53895	0.00023	0.001133	0	0	0	0	0	0	1	0	0	12.0800	6.4900	-12.0800	-6.4900	0.0000	0.0000	0.0000	0.0000;
	53896	53925	0.00922	0.027318	0.00093	75.83	0	0	0	0	1	0	0	-22.0000	-3.1500	22.0400	3.1800	0.0000	0.0000	0.0000	0.0000;
	53948	53896	0.015996	0.039791	0.00137	48.42	0	0	0	0	1	0	0	0.8700	-1.7600	-0.8700	1.6100	0.0000	0.0000	0.0000	0.0000;
	55246	53896	0.016504	0.035376	0.00132	56.24	0	0	0	0	1	0	0	-5.0800	2.1100	5.0800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	53898	53897	0.005258	0.134633	0	119.6	0	0	1.05	0	1	0	0	-34.6700	-33.4600	34.7900	36.6500	0.0000	0.0000	0.0000	0.0000;
	53897	53899	0.00022	0.001141	0	0	0	0	0	0	1	0	0	-34.7900	-36.6500	34.8000	36.6700	0.0000	0.0000	0.0000	0.0000;
	53898	53909	0.007127	0.019605	0.00244	74.62	0	0	0	0	1	0	0	-14.1800	23.9000	14.2300	-24.0200	0.0000	0.0000	0.0000	0.0000;
	53989	53898	0.004026	0.013547	0.00293	80.99	0	0	0	0	1	0	0	-24.8400	-3.9900	24.8700	3.7600	0.0000	0.0000	0.0000	0.0000;
	53979	53899	0.001555	0.009197	0.01369	232.1	0	0	0	0	1	0	0	32.7500	26.2800	-32.7200	-27.6100	0.0000	0.0000	0.0000	0.0000;
	53899	53988	0.001461	0.008001	0.00819	243.3	0	0	0	0	1	0	0	25.1500	3.9400	-25.1500	-4.7800	0.0000	0.0000	0.0000	0.0000;
	53900	53933	0.008525	0.023621	0.00157	51.86	0	0	0	0	1	0	0	2.3000	10.5900	-2.2900	-10.7300	0.0000	0.0000	0.0000	0.0000;
	53900	53942	0.00706	0.02061	0.001	73.18	0	0	0	0	1	0	0	-16.9500	-14.9200	16.9800	14.9100	0.0000	0.0000	0.0000	0.0000;
	53901	53904	0.004864	0.181006	0	146.14	0	0	1	0	1	0	0	34.7300	0.1400	-34.6800	1.8900	0.0000	0.0000	0.0000	0.0000;
	53901	53905	0.000248	0.001027	0	0	0	0	0	0	1	0	0	26.6300	5.6300	-26.6300	-5.6200	0.0000	0.0000	0.0000	0.0000;
	53923	53901	0.000982	0.006683	0.00653	260.07	0	0	0	0	1	0	0	34.4700	-30.9400	-34.4500	30.3700	0.0000	0.0000	0.0000	0.0000;
	55306	53901	0.000997	0.006073	0.00361	283.83	0	0	0	0	1	0	0	57.4800	20.3600	-57.4500	-20.5400	0.0000	0.0000	0.0000	0.0000;
	53902	53904	-0.00158	-0.058796	0	121.14	0	0	1	0	1	0	0	-34.7000	1.2300	34.6800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	53902	53909	0.018721	0.047926	0.00217	64.89	0	0	0	0	1	0	0	11.2800	-2.4900	-11.2600	2.3200	0.0000	0.0000	0.0000	0.0000;
	53902	53911	0.014866	0.037016	0.00205	58.17	0	0	0	0	1	0	0	5.6200	-0.7900	-5.6100	0.5800	0.0000	0.0000	0.0000	0.0000;
	53903	53904	0.018521	0.689197	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53906	53907	0.000271	0.001071	0	0	0	0	0	0	1	0	0	13.6800	7.0900	-13.6800	-7.0800	0.0000	0.0000	0.0000	0.0000;
	53906	53964	0.069204	0.154363	0.00628	63.23	0	0	0	0	1	0	0	-10.4400	-2.4500	10.5100	1.9200	0.0000	0.0000	0.0000	0.0000;
	53908	53930	0.009253	0.02566	0.00104	60.2	0	0	0	0	1	0	0	-7.3100	0.2600	7.3200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	53908	55055	0.014694	0.038378	0.00163	69.39	0	0	0	0	1	0	0	-14.0100	-1.1700	14.0400	1.0700	0.0000	0.0000	0.0000	0.0000;
	53909	53910	0.00024	0.001014	0	0	0	0	0	0	1	0	0	13.0900	1.5600	-13.0900	-1.5600	0.0000	0.0000	0.0000	0.0000;
	53911	53912	0.00027	0.00118	0	0	0	0	0	0	1	0	0	13.0900	1.1000	-13.0900	-1.0900	0.0000	0.0000	0.0000	0.0000;
	53911	55226	0.01236	0.031148	0.00231	59.76	0	0	0	0	1	0	0	-7.4700	-1.6800	7.4800	1.4500	0.0000	0.0000	0.0000	0.0000;
	53913	53916	0.005806	0.195022	0	208.89	0	0	1	0	1	0	0	47.3300	1.5600	-47.2100	2.5100	0.0000	0.0000	0.0000	0.0000;
	53913	53917	0.000283	0.001011	0	0	0	0	0	0	1	0	0	-47.3300	-1.5600	47.3400	1.5800	0.0000	0.0000	0.0000	0.0000;
	53913	53918	0.000235	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53914	53916	-0.003249	-0.109149	0	133.89	0	0	1	0	1	0	0	-47.2800	0.2300	47.2100	-2.5100	0.0000	0.0000	0.0000	0.0000;
	53914	53948	0.017683	0.037063	0.00091	67.9	0	0	0	0	1	0	0	12.7700	-0.8000	-12.7400	0.7500	0.0000	0.0000	0.0000	0.0000;
	53949	53914	0.013152	0.03005	0.00092	60.1	0	0	0	0	1	0	0	-6.2700	3.1500	6.2800	-3.2300	0.0000	0.0000	0.0000	0.0000;
	53915	53916	0.01462	0.491112	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53917	54343	0.002107	0.014145	0.02181	285.31	0	0	0	0	1	0	0	-61.9100	15.2500	61.9900	-17.0500	0.0000	0.0000	0.0000	0.0000;
	53917	55168	0.001714	0.01204	0.01351	262.84	0	0	0	0	1	0	0	-41.6300	-3.2400	41.6600	1.9800	0.0000	0.0000	0.0000	0.0000;
	53919	53920	0.000254	0.001086	0	0	0	0	0	0	1	0	0	-28.2300	-12.0700	28.2400	12.0800	0.0000	0.0000	0.0000	0.0000;
	54802	53920	0.003819	0.021578	0.0147	280.35	0	0	0	0	1	0	0	35.1000	14.2400	-35.0500	-15.5400	0.0000	0.0000	0.0000	0.0000;
	53922	53921	0.00362	0.122351	0	122.92	0	0	1.03125	0	1	0	0	-37.2100	-21.4600	37.2800	23.6900	0.0000	0.0000	0.0000	0.0000;
	53921	53923	0.000218	0.001145	0	0	0	0	0	0	1	0	0	-37.2800	-23.6900	37.2800	23.7100	0.0000	0.0000	0.0000	0.0000;
	53922	55226	0.011391	0.028681	0.00123	53.65	0	0	0	0	1	0	0	-3.4600	3.9700	3.4600	-4.0900	0.0000	0.0000	0.0000	0.0000;
	54343	53923	0.002355	0.013897	0.00497	292.11	0	0	0	0	1	0	0	71.8700	-7.0800	-71.7500	7.2300	0.0000	0.0000	0.0000	0.0000;
	53924	53927	0.00249	0.087034	0	229.94	0	0	1	0	1	0	0	44.7600	0.7500	-44.7100	0.8700	0.0000	0.0000	0.0000	0.0000;
	53924	53928	0.000257	0.001096	0	0	0	0	0	0	1	0	0	28.2400	3.2700	-28.2300	-3.2600	0.0000	0.0000	0.0000	0.0000;
	53924	54343	0.003274	0.018696	0.00629	274.21	0	0	0	0	1	0	0	-44.5400	16.1400	44.6100	-16.4200	0.0000	0.0000	0.0000	0.0000;
	55168	53924	0.001924	0.013118	0.00606	256.92	0	0	0	0	1	0	0	35.7700	-2.2700	-35.7500	1.7700	0.0000	0.0000	0.0000	0.0000;
	53924	55306	0.000876	0.006101	0.00925	217.44	0	0	0	0	1	0	0	7.2900	-21.9300	-7.2900	20.9600	0.0000	0.0000	0.0000	0.0000;
	53925	53927	0.000143	0.004987	0	129.94	0	0	1	0	1	0	0	-44.7100	0.9700	44.7100	-0.8700	0.0000	0.0000	0.0000	0.0000;
	53926	53927	0.012914	0.451387	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53929	54337	0.010226	0.030726	0.00286	75.67	0	0	0	0	1	0	0	-19.9000	3.8300	19.9400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	55226	53929	0.000665	0.001572	0.00049	54.68	0	0	0	0	1	0	0	4.0600	5.8800	-4.0600	-5.9300	0.0000	0.0000	0.0000	0.0000;
	53930	53956	0.010581	0.024511	0.00617	47.02	0	0	0	0	1	0	0	-1.8500	-6.4300	1.8500	5.7800	0.0000	0.0000	0.0000	0.0000;
	53930	55055	0.012254	0.029503	0.00096	65.85	0	0	0	0	1	0	0	-11.8300	-1.5300	11.8500	1.4700	0.0000	0.0000	0.0000	0.0000;
	53931	53966	0.010435	0.020601	0.00079	60.05	0	0	0	0	1	0	0	-7.0300	-0.3500	7.0300	0.2700	0.0000	0.0000	0.0000	0.0000;
	53931	55167	0.01044	0.026417	0.00063	62.36	0	0	0	0	1	0	0	-9.2900	-2.7100	9.3000	2.6600	0.0000	0.0000	0.0000	0.0000;
	53932	53935	0.007005	0.184952	0	200.89	0	0	1	0	1	0	0	38.3000	4.6200	-38.2000	-2.0800	0.0000	0.0000	0.0000	0.0000;
	53932	53936	0.000263	0.001109	0	0	0	0	0	0	1	0	0	-38.3000	-4.6200	38.3000	4.6400	0.0000	0.0000	0.0000	0.0000;
	53933	53935	-0.003604	-0.095165	0	125.89	0	0	1	0	1	0	0	-38.2500	-3.3900	38.2000	2.0800	0.0000	0.0000	0.0000	0.0000;
	53933	53954	0.070262	0.204857	0.00434	46.37	0	0	0	0	1	0	0	-0.2500	0.0600	0.2500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	53934	53935	0.017456	0.460904	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53941	53936	0.001548	0.008806	0.0068	282.53	0	0	0	0	1	0	0	48.7300	21.3800	-48.6900	-21.8900	0.0000	0.0000	0.0000	0.0000;
	53963	53936	0.004279	0.026711	0.03107	277.84	0	0	0	0	1	0	0	-44.1000	-8.7900	44.1800	5.9300	0.0000	0.0000	0.0000	0.0000;
	53938	53937	0.003225	0.102147	0	126.07	0	0	1.01875	0	1	0	0	-42.1100	-9.7000	42.1700	11.5300	0.0000	0.0000	0.0000	0.0000;
	53937	53939	0.000243	0.001141	0	0	0	0	0	0	1	0	0	52.2200	10.5100	-52.2100	-10.4800	0.0000	0.0000	0.0000	0.0000;
	53937	54196	0.015346	0.096752	0.05385	242.77	0	0	0	0	1	0	0	4.8400	-8.1700	-4.8300	2.4500	0.0000	0.0000	0.0000	0.0000;
	54343	53937	0.001925	0.010059	0.00599	312.31	0	0	0	0	1	0	0	99.4100	14.1800	-99.2300	-13.8700	0.0000	0.0000	0.0000	0.0000;
	53938	53945	0.009083	0.024601	0.00084	76.99	0	0	0	0	1	0	0	23.2400	3.2800	-23.2000	-3.2500	0.0000	0.0000	0.0000	0.0000;
	53938	55226	0.01757	0.03805	0.00123	57.02	0	0	0	0	1	0	0	7.1100	4.0900	-7.1000	-4.1900	0.0000	0.0000	0.0000	0.0000;
	53941	53940	0.000121	0.009941	0	769.44	0	0	1.0125	0	1	0	0	-22.8700	-157.2100	22.9000	159.5700	0.0000	0.0000	0.0000	0.0000;
	53940	53943	0.000288	0.001079	0	0	0	0	0	0	1	0	0	28.5200	7.5000	-28.5100	-7.4900	0.0000	0.0000	0.0000	0.0000;
	53940	53944	0.000244	0.001032	0	0	0	0	0	0	1	0	0	-51.4200	-114.8100	51.4500	114.9600	0.0000	0.0000	0.0000	0.0000;
	53942	53941	0.003693	0.13091	0	113.8	0	0	1.025	0	1	0	0	-27.9800	-19.0400	28.0300	20.4900	0.0000	0.0000	0.0000	0.0000;
	53941	54343	0.002424	0.015326	0.01899	304.53	0	0	0	0	1	0	0	-101.4700	65.9600	101.7900	-65.9300	0.0000	0.0000	0.0000	0.0000;
	53980	53944	0.000178	0.002953	0.29984	2610.53	0	0	0	0	1	0	0	591.7400	-165.7200	-591.1300	143.0700	0.0000	0.0000	0.0000	0.0000;
	53944	54256	0.001486	0.023464	2.65586	2778.13	0	0	0	0	1	0	0	592.8800	-157.2500	-588.1100	-59.2600	0.0000	0.0000	0.0000	0.0000;
	53944	54560	0.000438	0.008414	1.42626	2452.26	0	0	0	0	1	0	0	192.9200	-94.5700	-192.7700	-58.9500	0.0000	0.0000	0.0000	0.0000;
	54805	53944	0.000273	0.004797	0.41625	2737.7	0	0	0	0	1	0	0	246.2800	-36.7500	-246.1200	-6.2000	0.0000	0.0000	0.0000	0.0000;
	53946	53947	0.000206	0.001118	0	0	0	0	0	0	1	0	0	15.7700	8.9500	-15.7700	-8.9500	0.0000	0.0000	0.0000	0.0000;
	53946	55246	0.006125	0.011784	0.00036	52.02	0	0	0	0	1	0	0	-3.5700	-3.1300	3.5800	3.0900	0.0000	0.0000	0.0000	0.0000;
	53948	53949	0.024198	0.075246	0.00109	54.72	0	0	0	0	1	0	0	-3.9000	-1.5900	3.9000	1.4900	0.0000	0.0000	0.0000	0.0000;
	53949	55167	0.010285	0.022515	0.00326	66.33	0	0	0	0	1	0	0	-13.4000	-8.7500	13.4200	8.4500	0.0000	0.0000	0.0000	0.0000;
	54239	53950	0.006115	0.013952	0.00109	57.77	0	0	0	0	1	0	0	6.9300	-1.6500	-6.9300	1.5400	0.0000	0.0000	0.0000	0.0000;
	54647	53952	0.015843	0.048367	0.0026	45.43	0	0	0	0	1	0	0	0.2500	-0.1400	-0.2500	-0.1400	0.0000	0.0000	0.0000	0.0000;
	53952	55342	0.011421	0.027988	0.00692	56.81	0	0	0	0	1	0	0	-5.8400	-0.7800	5.8500	0.0400	0.0000	0.0000	0.0000	0.0000;
	53954	53953	0.003894	0.117231	0	104.65	0	0	1	0	1	0	0	-18.1800	-0.9800	18.1900	1.3400	0.0000	0.0000	0.0000	0.0000;
	53953	53955	0.000217	0.001016	0	0	0	0	0	0	1	0	0	-18.1900	-1.3400	18.1900	1.3400	0.0000	0.0000	0.0000	0.0000;
	53956	53957	0.000243	0.00107	0	0	0	0	0	0	1	0	0	13.7800	4.7000	-13.7800	-4.7000	0.0000	0.0000	0.0000	0.0000;
	53956	53978	0.005005	0.011397	0.00066	70.85	0	0	0	0	1	0	0	-16.6000	-14.0400	16.6200	14.0200	0.0000	0.0000	0.0000	0.0000;
	53956	53981	0.01093	0.028691	0.00109	48.03	0	0	0	0	1	0	0	0.9700	3.5600	-0.9600	-3.6800	0.0000	0.0000	0.0000	0.0000;
	53958	55055	0.016933	0.036661	0.00099	54.86	0	0	0	0	1	0	0	-4.8700	1.1000	4.8700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	53959	53960	0.000254	0.001085	0	0	0	0	0	0	1	0	0	13.7800	4.7700	-13.7800	-4.7700	0.0000	0.0000	0.0000	0.0000;
	53961	53989	0.007775	0.021521	0.00063	54	0	0	0	0	1	0	0	0.0800	1.0200	-0.0800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	53990	53961	0.009284	0.024969	0.00045	51.1	0	0	0	0	1	0	0	0.5700	-7.4700	-0.5700	7.4300	0.0000	0.0000	0.0000	0.0000;
	53964	53963	0.002255	0.080057	0	90.03	0	0	1.0125	0	1	0	0	-10.5100	-1.9200	10.5100	2.0100	0.0000	0.0000	0.0000	0.0000;
	53963	53965	0.000244	0.001114	0	0	0	0	0	0	1	0	0	6.0700	3.1400	-6.0700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	53966	53967	0.015973	0.035268	0.0013	55.59	0	0	0	0	1	0	0	4.4300	1.1800	-4.4300	-1.3200	0.0000	0.0000	0.0000	0.0000;
	53966	54337	0.00763	0.021447	0.00322	63.32	0	0	0	0	1	0	0	-10.6500	1.4600	10.6600	-1.7800	0.0000	0.0000	0.0000	0.0000;
	55167	53966	0.003485	0.00813	0.00033	66.23	0	0	0	0	1	0	0	11.8100	5.7800	-11.8000	-5.8100	0.0000	0.0000	0.0000	0.0000;
	55167	53967	0.010855	0.027967	0.00136	61.96	0	0	0	0	1	0	0	9.0500	3.6900	-9.0400	-3.8100	0.0000	0.0000	0.0000	0.0000;
	53968	53969	0.023599	0.053171	0.00148	53.22	0	0	0	0	1	0	0	-9.0300	4.2600	9.0500	-4.3700	0.0000	0.0000	0.0000	0.0000;
	53971	53968	0.028439	0.05886	0.00175	50.72	0	0	0	0	1	0	0	-1.2500	11.7200	1.2900	-11.8400	0.0000	0.0000	0.0000	0.0000;
	53971	53970	0.004706	0.130208	0	90	0	0	1.03125	0	1	0	0	-6.5600	-15.1800	6.5800	15.5300	0.0000	0.0000	0.0000	0.0000;
	53970	53972	0.000268	0.001076	0	0	0	0	0	0	1	0	0	-6.5800	-15.5300	6.5800	15.5300	0.0000	0.0000	0.0000	0.0000;
	53973	55058	0.00167	0.010367	0.00574	257.79	0	0	0	0	1	0	0	-38.4000	-11.7800	38.4300	11.3100	0.0000	0.0000	0.0000	0.0000;
	53974	53975	0.000204	0.001114	0	0	0	0	0	0	1	0	0	37.0000	12.8700	-37.0000	-12.8500	0.0000	0.0000	0.0000	0.0000;
	53979	53974	0.002107	0.012344	0.00933	267.09	0	0	0	0	1	0	0	21.2300	32.2500	-21.2000	-33.0800	0.0000	0.0000	0.0000	0.0000;
	53977	53976	0.000169	0.011165	0	889.9	0	0	1.0125	0	1	0	0	-144.3200	-110.0400	144.3700	113.5100	0.0000	0.0000	0.0000	0.0000;
	53976	53980	0.000299	0.001183	0	0	0	0	0	0	1	0	0	-144.3700	-113.5100	144.4600	113.8800	0.0000	0.0000	0.0000	0.0000;
	53978	53977	0.005361	0.169248	0	110.21	0	0	1.04375	0	1	0	0	-25.2000	-24.4500	25.2700	26.5400	0.0000	0.0000	0.0000	0.0000;
	53977	53979	0.000207	0.001051	0	0	0	0	0	0	1	0	0	119.0500	83.5000	-119.0100	-83.3000	0.0000	0.0000	0.0000	0.0000;
	53978	53981	0.010642	0.025462	0.00078	61.25	0	0	0	0	1	0	0	8.5800	10.4300	-8.5700	-10.4700	0.0000	0.0000	0.0000	0.0000;
	54650	53980	0.000449	0.006685	0.64293	2651.49	0	0	0	0	1	0	0	-130.8500	-71.1700	130.9200	2.5000	0.0000	0.0000	0.0000	0.0000;
	53980	55188	0.000542	0.010254	1.19697	3072.85	0	0	0	0	1	0	0	-867.1300	49.3400	870.9300	-107.2400	0.0000	0.0000	0.0000	0.0000;
	53981	53982	0.00024	0.001116	0	0	0	0	0	0	1	0	0	24.8300	7.6100	-24.8300	-7.6100	0.0000	0.0000	0.0000	0.0000;
	55055	53981	0.016537	0.042566	0.00131	61.65	0	0	0	0	1	0	0	7.9800	0.0000	-7.9700	-0.1200	0.0000	0.0000	0.0000	0.0000;
	53984	53983	0.000142	0.011045	0	927.52	0	0	1.00625	0	1	0	0	-104.3900	-71.9000	104.4100	73.5600	0.0000	0.0000	0.0000	0.0000;
	53983	53987	0.000282	0.001063	0	0	0	0	0	0	1	0	0	-104.4100	-112.3000	104.4700	112.5300	0.0000	0.0000	0.0000	0.0000;
	53985	53984	0.003186	0.123743	0	110.95	0	0	1.025	0	1	0	0	-24.5100	-19.8900	24.5400	21.0800	0.0000	0.0000	0.0000	0.0000;
	53984	53986	0.000243	0.001148	0	0	0	0	0	0	1	0	0	79.8400	50.8200	-79.8200	-50.7200	0.0000	0.0000	0.0000	0.0000;
	53985	53992	0.024977	0.049085	0.00309	71.43	0	0	0	0	1	0	0	15.2700	4.2400	-15.2100	-4.4600	0.0000	0.0000	0.0000	0.0000;
	54805	53987	0.000164	0.002582	0.32363	2428.58	0	0	0	0	1	0	0	104.5000	77.6300	-104.4700	-112.5300	0.0000	0.0000	0.0000	0.0000;
	53990	53991	0.000271	0.001042	0	0	0	0	0	0	1	0	0	24.9300	3.9800	-24.9300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	53994	53993	0.003559	0.112018	0	90.94	0	0	1.00625	0	1	0	0	-18.1300	0.2600	18.1400	0.0800	0.0000	0.0000	0.0000	0.0000;
	53993	53995	0.000209	0.001044	0	0	0	0	0	0	1	0	0	-18.1400	-0.0800	18.1400	0.0800	0.0000	0.0000	0.0000	0.0000;
	53996	53994	0.006642	0.018377	0.01887	50.58	0	0	0	0	1	0	0	-10.7000	-1.3200	10.7100	-0.7200	0.0000	0.0000	0.0000	0.0000;
	53994	54016	0.037712	0.100024	0.00187	46.89	0	0	0	0	1	0	0	1.5700	-0.0500	-1.5700	-0.1500	0.0000	0.0000	0.0000	0.0000;
	53995	54017	0.003724	0.023677	0.03899	286.57	0	0	0	0	1	0	0	-39.5500	4.5600	39.6100	-8.4200	0.0000	0.0000	0.0000	0.0000;
	54154	53995	0.007235	0.043212	0.03833	272.17	0	0	0	0	1	0	0	-21.3800	0.6900	21.4100	-4.6500	0.0000	0.0000	0.0000	0.0000;
	53996	54024	0.047652	0.144635	0.0034	54.7	0	0	0	0	1	0	0	7.3800	-0.4900	-7.3600	0.1900	0.0000	0.0000	0.0000	0.0000;
	53996	55375	0.018372	0.043903	0.00234	57.09	0	0	0	0	1	0	0	-0.9600	1.4500	0.9600	-1.7100	0.0000	0.0000	0.0000	0.0000;
	54018	53997	0.031278	0.083489	0.00355	55.87	0	0	0	0	1	0	0	4.3600	2.5700	-4.3500	-2.9300	0.0000	0.0000	0.0000	0.0000;
	53997	54020	0.046104	0.12217	0.0031	50.44	0	0	0	0	1	0	0	1.3700	2.1600	-1.3700	-2.4900	0.0000	0.0000	0.0000	0.0000;
	66581	53998	0.02912	0.07699	0.00112	69.55	0	0	0	0	1	0	0	22.6200	1.0100	-22.4800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	53998	66588	0.011719	0.026613	0.00064	65.15	0	0	0	0	1	0	0	14.8300	5.2000	-14.8000	-5.2100	0.0000	0.0000	0.0000	0.0000;
	53999	54000	0.000249	0.001152	0	0	0	0	0	0	1	0	0	3.9700	1.8100	-3.9700	-1.8100	0.0000	0.0000	0.0000	0.0000;
	66540	53999	0.00489	0.010579	0.00092	69.3	0	0	0	0	1	0	0	21.2100	4.2400	-21.1900	-4.2900	0.0000	0.0000	0.0000	0.0000;
	53999	66587	0.002732	0.005955	0.00012	59.25	0	0	0	0	1	0	0	8.5600	8.3700	-8.5600	-8.3800	0.0000	0.0000	0.0000	0.0000;
	53999	66631	0.007546	0.019677	0.00124	59.48	0	0	0	0	1	0	0	8.6600	-4.3400	-8.6500	4.2200	0.0000	0.0000	0.0000	0.0000;
	66583	54001	0.017061	0.042361	0.00152	57.2	0	0	0	0	1	0	0	5.7100	-0.0800	-5.7000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	54001	66588	0.012324	0.033834	0.00472	43.16	0	0	0	0	1	0	0	-0.1100	-0.5400	0.1100	0.0300	0.0000	0.0000	0.0000	0.0000;
	66571	54002	0.000329	0.002032	0.0018	287.57	0	0	0	0	1	0	0	-50.7500	14.8000	50.7500	-14.9400	0.0000	0.0000	0.0000	0.0000;
	54002	67590	0.001493	0.008698	0.00771	271.27	0	0	0	0	1	0	0	-36.2000	3.3800	36.2200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	54002	67844	0.00187	0.010709	0.00976	281.16	0	0	0	0	1	0	0	-42.4300	7.8600	42.4700	-8.7200	0.0000	0.0000	0.0000	0.0000;
	54004	54003	0.000268	0.016258	0	963.02	0	0	1.00625	0	1	0	0	-156.3800	-42.3800	156.4500	46.3600	0.0000	0.0000	0.0000	0.0000;
	54003	55327	0.000121	0.002107	0.26496	2527.19	0	0	0	0	1	0	0	-240.0300	40.6900	240.1000	-68.2600	0.0000	0.0000	0.0000	0.0000;
	67232	54003	7.3e-05	0.001293	0.11439	2254.49	0	0	0	0	1	0	0	-83.5800	-2.4200	83.5800	-9.9200	0.0000	0.0000	0.0000	0.0000;
	54005	54004	0.00345	0.106873	0	122.1	0	0	1.00625	0	1	0	0	-36.6300	-0.8500	36.6700	2.1800	0.0000	0.0000	0.0000	0.0000;
	54004	54006	0.000264	0.001136	0	0	0	0	0	0	1	0	0	27.8800	7.8400	-27.8800	-7.8300	0.0000	0.0000	0.0000	0.0000;
	54004	54007	0.000211	0.001035	0	0	0	0	0	0	1	0	0	91.8300	32.3600	-91.8100	-32.2700	0.0000	0.0000	0.0000	0.0000;
	66577	54005	0.01595	0.051192	0.00207	78.82	0	0	0	0	1	0	0	-36.4300	-0.4400	36.6300	0.8500	0.0000	0.0000	0.0000	0.0000;
	54007	66571	0.00258	0.017325	0.00894	271.18	0	0	0	0	1	0	0	27.8600	21.2400	-27.8300	-22.0000	0.0000	0.0000	0.0000	0.0000;
	54009	54008	0.002767	0.075462	0	130.6	0	0	1.01875	0	1	0	0	-49.9800	-11.1100	50.0400	12.9900	0.0000	0.0000	0.0000	0.0000;
	54008	54010	0.000239	0.001078	0	0	0	0	0	0	1	0	0	-50.0400	-12.9900	50.0500	13.0200	0.0000	0.0000	0.0000	0.0000;
	54009	66548	0.015808	0.037546	0.00791	80.87	0	0	0	0	1	0	0	46.4900	-1.1200	-46.1800	1.0000	0.0000	0.0000	0.0000	0.0000;
	67234	54009	0.003944	0.012029	0.00175	71.97	0	0	0	0	1	0	0	24.4200	-5.5900	-24.3900	5.4600	0.0000	0.0000	0.0000	0.0000;
	66628	54010	0.001711	0.009879	0.00847	222.68	0	0	0	0	1	0	0	8.5300	-14.1200	-8.5200	13.2300	0.0000	0.0000	0.0000	0.0000;
	67229	54010	0.002682	0.012654	0.01133	206.94	0	0	0	0	1	0	0	-2.4900	-10.1700	2.5000	8.9600	0.0000	0.0000	0.0000	0.0000;
	54010	67237	0.000733	0.004768	0.0041	287.82	0	0	0	0	1	0	0	-44.0200	-35.2100	44.0500	34.9000	0.0000	0.0000	0.0000	0.0000;
	54011	66541	0.000787	0.005008	0.00279	234.48	0	0	0	0	1	0	0	12.8600	13.2000	-12.8600	-13.4900	0.0000	0.0000	0.0000	0.0000;
	54011	67844	0.001473	0.007438	0.00694	277.16	0	0	0	0	1	0	0	-40.7500	-16.9500	40.7700	16.3400	0.0000	0.0000	0.0000	0.0000;
	54012	54013	0.00029	0.001174	0	0	0	0	0	0	1	0	0	1.0600	0.1000	-1.0600	-0.1000	0.0000	0.0000	0.0000	0.0000;
	54012	54023	0.027395	0.070303	0.00561	59.86	0	0	0	0	1	0	0	-7.8700	-4.4400	7.8900	3.8900	0.0000	0.0000	0.0000	0.0000;
	54012	66668	0.025198	0.054321	0.01035	57.84	0	0	0	0	1	0	0	5.7400	4.0800	-5.7300	-5.1500	0.0000	0.0000	0.0000	0.0000;
	54015	54016	0.021775	0.052572	0.00342	46.83	0	0	0	0	1	0	0	1.1000	0.0200	-1.1000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	54018	54015	0.013597	0.042242	0.00314	61.96	0	0	0	0	1	0	0	17.1000	-3.4400	-17.0600	3.2100	0.0000	0.0000	0.0000	0.0000;
	54018	54017	0.00278	0.109706	0	102.33	0	0	1.00625	0	1	0	0	-21.4600	0.8700	21.4700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	54017	54019	0.000272	0.001035	0	0	0	0	0	0	1	0	0	4.6900	1.0300	-4.6900	-1.0300	0.0000	0.0000	0.0000	0.0000;
	54017	67237	0.00621	0.031371	0.07709	303.03	0	0	0	0	1	0	0	-65.7600	7.7900	66.0200	-14.8300	0.0000	0.0000	0.0000	0.0000;
	54020	54021	0.05112	0.13176	0.00395	40.47	0	0	0	0	1	0	0	-1.5000	1.1300	1.5000	-1.5500	0.0000	0.0000	0.0000	0.0000;
	54021	54022	0.000212	0.001004	0	0	0	0	0	0	1	0	0	4.3000	1.3800	-4.3000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	54024	54025	0.035865	0.077721	0.00141	54.24	0	0	0	0	1	0	0	3.9300	-1.4200	-3.9300	1.2800	0.0000	0.0000	0.0000	0.0000;
	54025	54482	0.036274	0.113801	0.00797	54.15	0	0	0	0	1	0	0	3.1900	-1.8400	-3.1900	0.9900	0.0000	0.0000	0.0000	0.0000;
	54025	55042	0.051997	0.166332	0.00445	51.27	0	0	0	0	1	0	0	-2.3800	0.0400	2.3800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	54026	54027	0.000259	0.001086	0	0	0	0	0	0	1	0	0	-3.7300	-0.9800	3.7300	0.9800	0.0000	0.0000	0.0000	0.0000;
	54027	54032	0.021218	0.053051	0.0014	55.93	0	0	0	0	1	0	0	2.2900	-2.7200	-2.2900	2.5700	0.0000	0.0000	0.0000	0.0000;
	54029	54028	0.003875	0.134706	0	107.76	0	0	1	0	1	0	0	-12.1700	-3.8700	12.1700	4.0700	0.0000	0.0000	0.0000	0.0000;
	54028	54030	0.000283	0.001034	0	0	0	0	0	0	1	0	0	3.5600	0.4000	-3.5600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	54029	54037	0.024542	0.055656	0.0073	65.15	0	0	0	0	1	0	0	14.9400	3.9300	-14.8800	-4.6000	0.0000	0.0000	0.0000	0.0000;
	54042	54029	0.030236	0.060558	0.00648	52.92	0	0	0	0	1	0	0	-0.4900	-4.2800	0.4900	3.5900	0.0000	0.0000	0.0000	0.0000;
	54029	54205	0.015403	0.038857	0.0441	53.93	0	0	0	0	1	0	0	-3.2600	-3.6500	3.2600	-1.1200	0.0000	0.0000	0.0000	0.0000;
	54031	54034	0.006902	0.232241	0	141.57	0	0	1	0	1	0	0	-0.7800	2.0100	0.7800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	54031	54035	0.00023	0.001079	0	0	0	0	0	0	1	0	0	4.4700	1.2600	-4.4700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	54031	54036	0.000267	0.001197	0	0	0	0	0	0	1	0	0	-3.6800	-3.2700	3.6800	3.2700	0.0000	0.0000	0.0000	0.0000;
	54032	54034	-0.002565	-0.086314	0	66.57	0	0	1	0	1	0	0	0.7800	-2.0100	-0.7800	2.0000	0.0000	0.0000	0.0000	0.0000;
	54032	55224	0.01144	0.029325	0.00239	55.95	0	0	0	0	1	0	0	-7.7700	2.9600	7.7800	-3.2000	0.0000	0.0000	0.0000	0.0000;
	54033	54034	0.02431	0.817993	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54353	54036	0.004938	0.026681	0.03556	291.57	0	0	0	0	1	0	0	80.4000	-8.4500	-80.1000	6.1600	0.0000	0.0000	0.0000	0.0000;
	54037	54042	0.056339	0.123605	0.00503	55.12	0	0	0	0	1	0	0	-6.5000	-0.1100	6.5200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	55224	54038	0.032453	0.074304	0.00478	45.84	0	0	0	0	1	0	0	-3.4800	2.6100	3.4900	-3.1100	0.0000	0.0000	0.0000	0.0000;
	54039	54041	0.013761	0.043708	0.00251	49.84	0	0	0	0	1	0	0	1.6400	0.3900	-1.6400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	54039	54776	0.018759	0.044493	0.00467	56.71	0	0	0	0	1	0	0	-5.1700	-0.7400	5.1700	0.2400	0.0000	0.0000	0.0000	0.0000;
	54040	54041	0.000265	0.001159	0	0	0	0	0	0	1	0	0	-6.1400	-1.6200	6.1400	1.6200	0.0000	0.0000	0.0000	0.0000;
	54041	54346	0.028992	0.070057	0.00234	52.97	0	0	0	0	1	0	0	-4.5000	-0.9700	4.5000	0.7300	0.0000	0.0000	0.0000	0.0000;
	54042	54043	0.00027	0.001085	0	0	0	0	0	0	1	0	0	4.7300	2.2000	-4.7300	-2.2000	0.0000	0.0000	0.0000	0.0000;
	54203	54042	0.01625	0.040304	0.0121	60.29	0	0	0	0	1	0	0	10.7800	-3.7200	-10.7600	2.4600	0.0000	0.0000	0.0000	0.0000;
	54044	54045	0.000232	0.001156	0	0	0	0	0	0	1	0	0	4.7300	1.0700	-4.7300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	54047	54044	0.01661	0.047606	0.0021	56.01	0	0	0	0	1	0	0	9.2600	2.8000	-9.2500	-2.9900	0.0000	0.0000	0.0000	0.0000;
	54044	54204	0.030617	0.056178	0.01096	46.59	0	0	0	0	1	0	0	-2.6600	1.9500	2.6600	-3.1400	0.0000	0.0000	0.0000	0.0000;
	54205	54044	0.019651	0.056035	0.00221	45.04	0	0	0	0	1	0	0	-7.1700	-0.1900	7.1800	-0.0300	0.0000	0.0000	0.0000	0.0000;
	54047	54046	0.00484	0.157679	0	96.04	0	0	1.00625	0	1	0	0	-17.4300	-4.0000	17.4500	4.4700	0.0000	0.0000	0.0000	0.0000;
	54046	54048	0.000287	0.001026	0	0	0	0	0	0	1	0	0	-17.4500	-4.4700	17.4500	4.4700	0.0000	0.0000	0.0000	0.0000;
	54600	54048	0.007329	0.031873	0.0499	289.79	0	0	0	0	1	0	0	-53.6200	1.9600	53.8200	-6.5700	0.0000	0.0000	0.0000	0.0000;
	54048	54792	0.005562	0.039464	0.04219	295.19	0	0	0	0	1	0	0	-71.2600	2.0900	71.5200	-4.8900	0.0000	0.0000	0.0000	0.0000;
	54049	54050	0.000276	0.001078	0	0	0	0	0	0	1	0	0	2.9600	1.1000	-2.9600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	54049	54052	0.055942	0.152083	0.00603	61.55	0	0	0	0	1	0	0	7.9100	-2.1500	-7.8800	1.5900	0.0000	0.0000	0.0000	0.0000;
	54501	54049	0.031523	0.092427	0.00851	64.95	0	0	0	0	1	0	0	10.9100	-1.8700	-10.8700	1.0500	0.0000	0.0000	0.0000	0.0000;
	54052	54051	0.049735	0.101175	0.00611	56.18	0	0	0	0	1	0	0	4.2700	-2.6300	-4.2600	1.9900	0.0000	0.0000	0.0000	0.0000;
	54051	54216	0.051071	0.127634	0.00443	53.57	0	0	0	0	1	0	0	2.6100	-2.4800	-2.6000	2.0100	0.0000	0.0000	0.0000	0.0000;
	54052	54053	0.000298	0.001079	0	0	0	0	0	0	1	0	0	3.6100	1.0500	-3.6100	-1.0500	0.0000	0.0000	0.0000	0.0000;
	54213	54054	0.014874	0.081311	0.04114	277.63	0	0	0	0	1	0	0	-36.9400	-0.7800	37.1200	-2.7400	0.0000	0.0000	0.0000	0.0000;
	54503	54054	0.008254	0.052093	0.03899	226.01	0	0	0	0	1	0	0	1.8300	-2.4400	-1.8300	-1.8700	0.0000	0.0000	0.0000	0.0000;
	54054	57043	0.025655	0.136216	0.15097	265.69	0	0	0	0	1	0	0	-25.9800	2.2200	26.1600	-17.8500	0.0000	0.0000	0.0000	0.0000;
	57582	54054	0.013235	0.067313	0.07967	235.2	0	0	0	0	1	0	0	14.9900	-10.2800	-14.9500	1.6400	0.0000	0.0000	0.0000	0.0000;
	57664	54055	0.046519	0.133153	0.00331	53.66	0	0	0	0	1	0	0	2.5000	-0.0800	-2.4900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	58065	54055	0.060648	0.154811	0.01123	50.85	0	0	0	0	1	0	0	-0.4400	-1.2600	0.4400	0.0400	0.0000	0.0000	0.0000	0.0000;
	54056	54070	0.057981	0.11267	0.0031	61.93	0	0	0	0	1	0	0	-13.9500	3.1500	14.0600	-3.2700	0.0000	0.0000	0.0000	0.0000;
	54057	54058	0.000275	0.001031	0	0	0	0	0	0	1	0	0	4.1400	0.5400	-4.1400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	54070	54057	0.05092	0.110111	0.00514	13.66	0	0	0	0	1	0	0	-3.2300	2.0100	3.2400	-2.5500	0.0000	0.0000	0.0000	0.0000;
	54059	54062	0.00588	0.163465	0	204.91	0	0	1	0	1	0	0	17.0600	-0.9100	-17.0400	1.3500	0.0000	0.0000	0.0000	0.0000;
	54059	54063	0.000233	0.001097	0	0	0	0	0	0	1	0	0	-17.0600	0.9100	17.0600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	54060	54062	-0.002901	-0.08064	0	99.88	0	0	1	0	1	0	0	-13.1700	1.5200	13.1700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	54070	54060	0.033596	0.072423	0.00928	64.58	0	0	0	0	1	0	0	-13.1200	0.6300	13.1700	-1.5200	0.0000	0.0000	0.0000	0.0000;
	54061	54062	0.019143	0.532136	0	105.04	0	0	1	0	1	0	0	-3.8700	-0.2300	3.8800	0.3000	0.0000	0.0000	0.0000	0.0000;
	54063	54896	0.003838	0.021207	0.15515	297.53	0	0	0	0	1	0	0	-43.0000	1.3000	43.0700	-17.8100	0.0000	0.0000	0.0000	0.0000;
	54066	54064	0.039373	0.074965	0.0038	62.85	0	0	0	0	1	0	0	4.0900	1.5700	-4.0800	-1.9800	0.0000	0.0000	0.0000	0.0000;
	54068	54064	0.020469	0.037122	0.00245	57.74	0	0	0	0	1	0	0	-0.5400	-1.4400	0.5400	1.1700	0.0000	0.0000	0.0000	0.0000;
	54066	54065	0.005381	0.147986	0	90.29	0	0	1.00625	0	1	0	0	-4.0900	-1.5700	4.0900	1.6000	0.0000	0.0000	0.0000	0.0000;
	54065	54067	0.000207	0.001162	0	0	0	0	0	0	1	0	0	7.0300	2.0800	-7.0300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	54455	54065	0.004345	0.025208	0.04355	248.83	0	0	0	0	1	0	0	11.1300	-1.0600	-11.1200	-3.6800	0.0000	0.0000	0.0000	0.0000;
	54068	54069	0.000272	0.001188	0	0	0	0	0	0	1	0	0	3.0000	0.4100	-3.0000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	54072	54071	0.004181	0.137669	0	121.86	0	0	1	0	1	0	0	-36.6300	5.1200	36.6800	-3.3700	0.0000	0.0000	0.0000	0.0000;
	54071	54074	0.00029	0.001024	0	0	0	0	0	0	1	0	0	28.1000	15.8300	-28.1000	-15.8200	0.0000	0.0000	0.0000	0.0000;
	54071	54075	0.000241	0.00113	0	0	0	0	0	0	1	0	0	-64.7800	-12.4600	64.7900	12.5100	0.0000	0.0000	0.0000	0.0000;
	54073	54072	0.001491	0.042714	0	214.88	0	0	1	0	1	0	0	-3.2900	13.8900	3.3000	-13.8100	0.0000	0.0000	0.0000	0.0000;
	54128	54073	0.008997	0.022863	0.00085	61.49	0	0	0	0	1	0	0	-7.2100	15.7600	7.2400	-15.7800	0.0000	0.0000	0.0000	0.0000;
	54147	54073	0.045473	0.096305	0.00361	58.61	0	0	0	0	1	0	0	3.9500	-2.2700	-3.9400	1.9000	0.0000	0.0000	0.0000	0.0000;
	54075	54609	0.001279	0.007278	0.00971	286.79	0	0	0	0	1	0	0	-64.7900	-12.5100	64.8400	11.7600	0.0000	0.0000	0.0000	0.0000;
	54077	54076	0.002673	0.093718	0	115.2	0	0	1.025	0	1	0	0	-32.6200	-11.2900	32.6500	12.3600	0.0000	0.0000	0.0000	0.0000;
	54076	54078	0.000273	0.001136	0	0	0	0	0	0	1	0	0	27.3700	3.0800	-27.3700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	54076	54609	0.003699	0.023071	0.03117	252.5	0	0	0	0	1	0	0	0.1800	-25.5000	-0.1600	22.3000	0.0000	0.0000	0.0000	0.0000;
	54136	54077	0.014609	0.036917	0.00135	59.2	0	0	0	0	1	0	0	-9.7000	-0.9900	9.7100	0.8800	0.0000	0.0000	0.0000	0.0000;
	54138	54077	0.011585	0.033506	0.00243	64.22	0	0	0	0	1	0	0	-17.9000	4.5000	17.9300	-4.6600	0.0000	0.0000	0.0000	0.0000;
	54079	54128	0.011584	0.019898	0.00316	57.33	0	0	0	0	1	0	0	-7.0100	-13.2200	7.0400	12.9100	0.0000	0.0000	0.0000	0.0000;
	54079	54130	0.025018	0.051755	0.00199	69.52	0	0	0	0	1	0	0	-20.3500	12.3000	20.4800	-12.2500	0.0000	0.0000	0.0000	0.0000;
	54081	54080	0.002857	0.081759	0	141.8	0	0	1.075	0	1	0	0	-71.9000	-69.3600	72.2000	78.1000	0.0000	0.0000	0.0000	0.0000;
	54103	54080	0.002368	0.012772	0.01193	279.36	0	0	0	0	1	0	0	61.0100	28.2700	-60.9100	-28.9900	0.0000	0.0000	0.0000	0.0000;
	54081	54084	0.001339	0.037995	0	248.84	0	0	1	0	1	0	0	0.6400	14.4600	-0.6400	-14.3800	0.0000	0.0000	0.0000	0.0000;
	54081	54085	0.000295	0.001062	0	0	0	0	0	0	1	0	0	27.3700	2.7900	-27.3700	-2.7800	0.0000	0.0000	0.0000	0.0000;
	54081	54086	0.00028	0.001145	0	0	0	0	0	0	1	0	0	43.8800	52.1200	-43.8700	-52.0700	0.0000	0.0000	0.0000	0.0000;
	54082	54084	-5.8e-05	-0.001659	0	223.84	0	0	1	0	1	0	0	-0.6400	-14.3900	0.6400	14.3800	0.0000	0.0000	0.0000	0.0000;
	54083	54084	0.007959	0.22585	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54089	54087	0.011603	0.02936	0.00264	50.59	0	0	0	0	1	0	0	3.8500	10.6900	-3.8300	-10.9400	0.0000	0.0000	0.0000	0.0000;
	54088	54113	0.01724	0.042031	0.00326	66.69	0	0	0	0	1	0	0	15.9900	-30.5900	-15.8000	30.6900	0.0000	0.0000	0.0000	0.0000;
	54088	54116	0.014726	0.033057	0.00092	62.94	0	0	0	0	1	0	0	10.7300	-9.9800	-10.7000	9.9400	0.0000	0.0000	0.0000	0.0000;
	54124	54088	0.007443	0.018127	0.00096	67.4	0	0	0	0	1	0	0	-21.3200	-5.4500	21.3500	5.4300	0.0000	0.0000	0.0000	0.0000;
	54092	54089	0.017144	0.045577	0.00246	50.56	0	0	0	0	1	0	0	-2.8400	14.3000	2.8700	-14.4900	0.0000	0.0000	0.0000	0.0000;
	54089	54113	0.010222	0.021338	0.00066	67.84	0	0	0	0	1	0	0	-18.1300	-3.0500	18.1700	3.0400	0.0000	0.0000	0.0000	0.0000;
	54091	54090	0.005364	0.130464	0	129.94	0	0	1.1	0	1	0	0	-45.2900	-74.4100	45.7700	86.0700	0.0000	0.0000	0.0000	0.0000;
	54090	54094	0.00029	0.001072	0	0	0	0	0	0	1	0	0	-45.7700	-86.0700	45.7900	86.1700	0.0000	0.0000	0.0000	0.0000;
	54092	54091	0.001389	0.04206	0	293.08	0	0	1.05625	0	1	0	0	15.0400	-37.8100	-15.0200	38.5100	0.0000	0.0000	0.0000	0.0000;
	54091	54093	0.000229	0.001082	0	0	0	0	0	0	1	0	0	18.6400	1.2800	-18.6400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	54094	54103	0.001697	0.010054	0.00992	241.12	0	0	0	0	1	0	0	26.2500	-24.7200	-26.2300	23.7800	0.0000	0.0000	0.0000	0.0000;
	54094	54114	0.001626	0.010778	0.00782	287.17	0	0	0	0	1	0	0	-67.0600	-70.0500	67.2000	70.1600	0.0000	0.0000	0.0000	0.0000;
	54118	54094	0.001883	0.011077	0.02447	195.72	0	0	0	0	1	0	0	4.9900	-11.1900	-4.9800	8.6000	0.0000	0.0000	0.0000	0.0000;
	54095	54096	0.000241	0.001118	0	0	0	0	0	0	1	0	0	17.4600	4.6500	-17.4600	-4.6500	0.0000	0.0000	0.0000	0.0000;
	54095	54099	0.015001	0.033407	0.00494	71.48	0	0	0	0	1	0	0	30.6100	-2.1800	-30.4800	1.9400	0.0000	0.0000	0.0000	0.0000;
	54116	54095	0.018129	0.035	0.00117	58.76	0	0	0	0	1	0	0	12.5500	8.2700	-12.5100	-8.3200	0.0000	0.0000	0.0000	0.0000;
	54095	54124	0.011909	0.029214	0.00112	63.52	0	0	0	0	1	0	0	-13.9400	2.6200	13.9600	-2.6900	0.0000	0.0000	0.0000	0.0000;
	54126	54095	0.010177	0.025198	0.00096	69.33	0	0	0	0	1	0	0	21.6700	-3.2200	-21.6200	3.2300	0.0000	0.0000	0.0000	0.0000;
	54097	54101	0.004757	0.145092	0	189.84	0	0	1	0	1	0	0	65.9800	0.5300	-65.7900	5.3900	0.0000	0.0000	0.0000	0.0000;
	54097	54103	0.000291	0.001112	0	0	0	0	0	0	1	0	0	-65.9800	-0.5300	65.9900	0.5700	0.0000	0.0000	0.0000	0.0000;
	54099	54098	0.001719	0.046216	0	244.48	0	0	1	0	1	0	0	8.9000	0.9000	-8.8900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	54098	54101	-0.002037	-0.062125	0	139.84	0	0	1	0	1	0	0	-65.8700	2.8600	65.7900	-5.3900	0.0000	0.0000	0.0000	0.0000;
	54098	54102	0.000287	0.001176	0	0	0	0	0	0	1	0	0	18.6400	1.7700	-18.6400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	54100	54101	0.015872	0.484046	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54103	54114	0.001802	0.008193	0.01853	308.68	0	0	0	0	1	0	0	-123.7700	-54.2700	124.0800	53.6700	0.0000	0.0000	0.0000	0.0000;
	54105	54104	0.005677	0.1557	0	108.78	0	0	1.025	0	1	0	0	-23.4300	-5.6200	23.4600	6.4900	0.0000	0.0000	0.0000	0.0000;
	54104	54106	0.000209	0.001197	0	0	0	0	0	0	1	0	0	17.4600	4.2700	-17.4600	-4.2700	0.0000	0.0000	0.0000	0.0000;
	54104	54118	0.003134	0.016853	0.00918	249.66	0	0	0	0	1	0	0	-27.1900	-0.0500	27.2100	-0.8100	0.0000	0.0000	0.0000	0.0000;
	54132	54104	0.002933	0.01864	0.00835	232.9	0	0	0	0	1	0	0	13.7400	9.8800	-13.7400	-10.7100	0.0000	0.0000	0.0000	0.0000;
	54105	54128	0.016731	0.046509	0.00661	73.1	0	0	0	0	1	0	0	31.3600	-15.9300	-31.1700	15.7200	0.0000	0.0000	0.0000	0.0000;
	54130	54105	0.008065	0.02155	0.00125	67.76	0	0	0	0	1	0	0	-17.4500	-5.2400	17.4800	5.1700	0.0000	0.0000	0.0000	0.0000;
	54105	54136	0.023594	0.052487	0.00247	63.85	0	0	0	0	1	0	0	-15.1000	10.3900	15.1700	-10.4900	0.0000	0.0000	0.0000	0.0000;
	54138	54105	0.026249	0.055392	0.00336	60.38	0	0	0	0	1	0	0	10.3500	-6.2900	-10.3100	5.9900	0.0000	0.0000	0.0000	0.0000;
	54119	54107	0.015232	0.039412	0.00109	67.15	0	0	0	0	1	0	0	15.7900	2.3000	-15.7500	-2.3200	0.0000	0.0000	0.0000	0.0000;
	54107	54124	0.008446	0.021346	0.00356	53.25	0	0	0	0	1	0	0	-5.8100	-3.6400	5.8100	3.2600	0.0000	0.0000	0.0000	0.0000;
	54109	54108	0.005902	0.150317	0	110.11	0	0	1	0	1	0	0	-25.8700	4.8400	25.9100	-3.8800	0.0000	0.0000	0.0000	0.0000;
	54108	54110	0.000269	0.00104	0	0	0	0	0	0	1	0	0	21.5600	4.7500	-21.5600	-4.7400	0.0000	0.0000	0.0000	0.0000;
	54125	54108	0.003251	0.021411	0.01929	242.1	0	0	0	0	1	0	0	-43.3700	9.0700	43.4300	-10.7500	0.0000	0.0000	0.0000	0.0000;
	54112	54111	0.000206	0.013517	0	862.74	0	0	1.025	0	1	0	0	-277.8900	-186.9100	278.1200	201.5700	0.0000	0.0000	0.0000	0.0000;
	54111	54115	0.000206	0.001151	0	0	0	0	0	0	1	0	0	-278.1200	4.8300	278.2600	-4.0100	0.0000	0.0000	0.0000	0.0000;
	54113	54112	0.00529	0.139238	0	125.64	0	0	1.04375	0	1	0	0	-40.5700	-23.6500	40.6800	26.6800	0.0000	0.0000	0.0000	0.0000;
	54112	54114	0.000212	0.00113	0	0	0	0	0	0	1	0	0	237.2100	160.2300	-237.0500	-159.3700	0.0000	0.0000	0.0000	0.0000;
	54125	54114	0.002116	0.012811	0.00568	269.41	0	0	0	0	1	0	0	-20.1400	-17.1400	20.1500	16.6100	0.0000	0.0000	0.0000	0.0000;
	54114	54609	0.002222	0.014979	0.06024	240.45	0	0	0	0	1	0	0	25.6200	18.9300	-25.5900	-25.2700	0.0000	0.0000	0.0000	0.0000;
	54115	54415	0.000437	0.00691	0.59443	2495.28	0	0	0	0	1	0	0	-576.4000	49.5800	577.7600	-92.6600	0.0000	0.0000	0.0000	0.0000;
	54116	54117	0.000299	0.001186	0	0	0	0	0	0	1	0	0	21.5600	2.1600	-21.5600	-2.1600	0.0000	0.0000	0.0000	0.0000;
	54116	54122	0.025006	0.072758	0.00658	77.7	0	0	0	0	1	0	0	-38.8700	11.2100	39.2500	-10.8200	0.0000	0.0000	0.0000	0.0000;
	54119	54118	0.003278	0.10686	0	120.18	0	0	1	0	1	0	0	-33.0300	10.4000	33.0700	-9.2100	0.0000	0.0000	0.0000	0.0000;
	54118	54120	0.00023	0.001197	0	0	0	0	0	0	1	0	0	21.6600	9.6000	-21.6600	-9.5900	0.0000	0.0000	0.0000	0.0000;
	54123	54118	0.004837	0.031736	0.01101	296.14	0	0	0	0	1	0	0	87.2700	-10.4800	-86.9200	11.6100	0.0000	0.0000	0.0000	0.0000;
	54119	54130	0.015057	0.043019	0.0029	67.24	0	0	0	0	1	0	0	17.2400	-12.6900	-17.1800	12.5600	0.0000	0.0000	0.0000	0.0000;
	54122	54121	0.008	0.153763	0	113.79	0	0	1.03125	0	1	0	0	-25.5300	-10.8800	25.5900	12.0400	0.0000	0.0000	0.0000	0.0000;
	54121	54123	0.000225	0.001195	0	0	0	0	0	0	1	0	0	-25.5900	-12.0400	25.6000	12.0500	0.0000	0.0000	0.0000	0.0000;
	54133	54122	0.027789	0.066857	0.00467	71.32	0	0	0	0	1	0	0	28.8300	-9.5500	-28.6000	9.6000	0.0000	0.0000	0.0000	0.0000;
	54124	54126	0.002447	0.006932	0.00043	69.74	0	0	0	0	1	0	0	-20.1100	-0.2000	20.1200	0.1800	0.0000	0.0000	0.0000	0.0000;
	54126	54125	0.003562	0.1014	0	126.19	0	0	1	0	1	0	0	-41.7900	3.0400	41.8500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	54125	54127	0.000289	0.001142	0	0	0	0	0	0	1	0	0	21.6600	9.4600	-21.6600	-9.4500	0.0000	0.0000	0.0000	0.0000;
	54128	54129	0.00029	0.001172	0	0	0	0	0	0	1	0	0	19.5600	7.0400	-19.5500	-7.0400	0.0000	0.0000	0.0000	0.0000;
	54128	54140	0.032702	0.061936	0.00237	66.82	0	0	0	0	1	0	0	19.8000	9.4200	-19.6500	-9.4000	0.0000	0.0000	0.0000	0.0000;
	54130	54131	0.000281	0.001041	0	0	0	0	0	0	1	0	0	14.1400	4.9300	-14.1400	-4.9300	0.0000	0.0000	0.0000	0.0000;
	54609	54132	0.003047	0.01775	0.01658	253.5	0	0	0	0	1	0	0	27.9200	18.2800	-27.8900	-19.8700	0.0000	0.0000	0.0000	0.0000;
	54134	54135	0.000259	0.001076	0	0	0	0	0	0	1	0	0	9.2900	1.9500	-9.2900	-1.9500	0.0000	0.0000	0.0000	0.0000;
	54136	54137	0.000202	0.001028	0	0	0	0	0	0	1	0	0	9.2900	4.3200	-9.2900	-4.3100	0.0000	0.0000	0.0000	0.0000;
	54138	54139	0.000263	0.001189	0	0	0	0	0	0	1	0	0	9.2900	3.4000	-9.2900	-3.4000	0.0000	0.0000	0.0000	0.0000;
	54142	54141	0.006806	0.189103	0	113.31	0	0	1	0	1	0	0	-29.1900	2.7500	29.2400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	54141	54144	0.000255	0.001044	0	0	0	0	0	0	1	0	0	-29.2400	1.2600	29.2400	-1.2500	0.0000	0.0000	0.0000	0.0000;
	54141	54145	0.000261	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54143	54142	0.001905	0.050357	0	316.98	0	0	1	0	1	0	0	22.1500	-6.9000	-22.1500	7.1500	0.0000	0.0000	0.0000	0.0000;
	54811	54144	0.003323	0.021795	0.01525	267.13	0	0	0	0	1	0	0	50.1300	-13.5300	-50.0500	12.4000	0.0000	0.0000	0.0000	0.0000;
	54146	54147	0.020201	0.055409	0.00827	60.21	0	0	0	0	1	0	0	5.4500	-3.0100	-5.4500	2.1300	0.0000	0.0000	0.0000	0.0000;
	54148	54149	0.00027	0.001133	0	0	0	0	0	0	1	0	0	2.8200	0.5800	-2.8200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	54148	54151	0.048854	0.134093	0.00521	50.06	0	0	0	0	1	0	0	-5.9500	1.0400	5.9700	-1.5600	0.0000	0.0000	0.0000	0.0000;
	54151	54150	0.002286	0.087503	0	74.14	0	0	1.00625	0	1	0	0	-5.9700	1.5600	5.9700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	54150	54152	0.000204	0.001078	0	0	0	0	0	0	1	0	0	4.4700	0.3900	-4.4700	-0.3900	0.0000	0.0000	0.0000	0.0000;
	54154	54150	0.008642	0.054519	0.02869	262.91	0	0	0	0	1	0	0	13.5600	-1.6500	-13.5500	-1.3500	0.0000	0.0000	0.0000	0.0000;
	54153	54155	0.068225	0.128441	0.00583	56.59	0	0	0	0	1	0	0	6.1300	-2.2600	-6.1100	1.6800	0.0000	0.0000	0.0000	0.0000;
	54153	55375	0.037758	0.086109	0.0142	65.34	0	0	0	0	1	0	0	-12.3900	-2.2500	12.4500	0.8400	0.0000	0.0000	0.0000	0.0000;
	54482	54155	0.07437	0.145794	0.00243	48.19	0	0	0	0	1	0	0	1.5800	2.6700	-1.5700	-2.9200	0.0000	0.0000	0.0000	0.0000;
	54156	54157	0.000223	0.001189	0	0	0	0	0	0	1	0	0	1.7900	1.2000	-1.7900	-1.2000	0.0000	0.0000	0.0000	0.0000;
	54164	54156	0.068917	0.14351	0.00411	46.38	0	0	0	0	1	0	0	-3.3800	0.2400	3.3900	-0.6700	0.0000	0.0000	0.0000	0.0000;
	54160	54159	0.002948	0.115978	0	101.61	0	0	1.00625	0	1	0	0	-10.2400	-4.4700	10.2400	4.6100	0.0000	0.0000	0.0000	0.0000;
	54159	54161	0.000267	0.001106	0	0	0	0	0	0	1	0	0	-10.2400	-4.6100	10.2400	4.6100	0.0000	0.0000	0.0000	0.0000;
	54160	54162	0.016368	0.046517	0.00241	66.44	0	0	0	0	1	0	0	5.5400	3.3900	-5.5300	-3.6300	0.0000	0.0000	0.0000	0.0000;
	54161	54168	0.003605	0.027261	0.03306	246.78	0	0	0	0	1	0	0	-10.2400	-4.6100	10.2500	1.0800	0.0000	0.0000	0.0000	0.0000;
	54163	54162	0.023708	0.051077	0.00321	62.32	0	0	0	0	1	0	0	-1.9900	-3.4700	1.9900	3.1300	0.0000	0.0000	0.0000	0.0000;
	68376	54163	0.001644	0.004164	0.00162	56.69	0	0	0	0	1	0	0	1.3900	-1.6600	-1.3900	1.4900	0.0000	0.0000	0.0000	0.0000;
	54166	54164	0.024669	0.055503	0.00139	62.74	0	0	0	0	1	0	0	5.7300	-0.7900	-5.7300	0.6600	0.0000	0.0000	0.0000	0.0000;
	54166	54165	0.012459	0.027262	0.00131	58.99	0	0	0	0	1	0	0	-4.1100	0.3000	4.1100	-0.4400	0.0000	0.0000	0.0000	0.0000;
	54169	54165	0.006729	0.018505	0.00047	70.69	0	0	0	0	1	0	0	14.7400	1.8600	-14.7300	-1.8700	0.0000	0.0000	0.0000	0.0000;
	54165	54172	0.03477	0.082337	0.00296	49	0	0	0	0	1	0	0	1.7700	0.5300	-1.7700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	54166	54167	0.000259	0.001067	0	0	0	0	0	0	1	0	0	7.3200	1.0300	-7.3200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	54166	54169	0.017109	0.043022	0.00101	65.17	0	0	0	0	1	0	0	-8.9500	-0.5400	8.9600	0.4600	0.0000	0.0000	0.0000	0.0000;
	54169	54168	0.00497	0.146192	0	106.6	0	0	1.00625	0	1	0	0	-20.0700	-3.3700	20.0900	3.9400	0.0000	0.0000	0.0000	0.0000;
	54168	54170	0.00026	0.001081	0	0	0	0	0	0	1	0	0	8.6600	1.3600	-8.6600	-1.3600	0.0000	0.0000	0.0000	0.0000;
	54169	54172	0.018359	0.060863	0.00272	61.62	0	0	0	0	1	0	0	6.9000	1.9200	-6.8900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	54173	54174	0.000289	0.001069	0	0	0	0	0	0	1	0	0	23.1200	7.6100	-23.1200	-7.6100	0.0000	0.0000	0.0000	0.0000;
	54173	54181	0.014315	0.032621	0.00105	55.33	0	0	0	0	1	0	0	4.4000	0.9300	-4.4000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	54173	55221	0.00728	0.019153	0.00096	71.78	0	0	0	0	1	0	0	16.0900	-6.7900	-16.0700	6.7400	0.0000	0.0000	0.0000	0.0000;
	55274	54173	0.005732	0.01321	0.00236	83.53	0	0	0	0	1	0	0	43.7100	1.7300	-43.6100	-1.7500	0.0000	0.0000	0.0000	0.0000;
	54175	54176	0.000266	0.00108	0	0	0	0	0	0	1	0	0	23.1200	3.3300	-23.1200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	54180	54175	0.001863	0.010762	0.00589	255.01	0	0	0	0	1	0	0	4.8500	-1.7500	-4.8500	1.1200	0.0000	0.0000	0.0000	0.0000;
	54661	54175	0.002648	0.015117	0.02005	230	0	0	0	0	1	0	0	40.2500	5.8100	-40.2100	-7.7400	0.0000	0.0000	0.0000	0.0000;
	54178	54177	0.003098	0.086552	0	82.06	0	0	1.025	0	1	0	0	-6.1200	-21.7500	6.1400	22.1700	0.0000	0.0000	0.0000	0.0000;
	54177	54179	0.000264	0.001048	0	0	0	0	0	0	1	0	0	-6.1400	-22.1700	6.1400	22.1800	0.0000	0.0000	0.0000	0.0000;
	55274	54178	0.023283	0.042827	0.00274	78.02	0	0	0	0	1	0	0	22.5900	-17.3800	-22.4200	17.4000	0.0000	0.0000	0.0000	0.0000;
	54179	54200	0.001297	0.008239	0.01842	218.08	0	0	0	0	1	0	0	1.1600	-19.4300	-1.1500	17.4700	0.0000	0.0000	0.0000	0.0000;
	55277	54179	0.001237	0.008794	0.02537	226.23	0	0	0	0	1	0	0	7.3000	0.0200	-7.3000	-2.7400	0.0000	0.0000	0.0000	0.0000;
	54180	54183	0.011196	0.45973	0	164.93	0	0	1	0	1	0	0	-0.4800	-0.6500	0.4800	0.6500	0.0000	0.0000	0.0000	0.0000;
	54180	54184	0.000201	0.001065	0	0	0	0	0	0	1	0	0	23.1200	5.0700	-23.1200	-5.0700	0.0000	0.0000	0.0000	0.0000;
	54180	54651	0.002186	0.011975	0.0168	274.96	0	0	0	0	1	0	0	-31.2300	1.8400	31.2500	-3.5400	0.0000	0.0000	0.0000	0.0000;
	55277	54180	0.001693	0.01118	0.00556	225.92	0	0	0	0	1	0	0	-3.7300	3.9300	3.7300	-4.5200	0.0000	0.0000	0.0000	0.0000;
	54181	54183	-0.007107	-0.291803	0	64.93	0	0	1	0	1	0	0	0.4800	0.6500	-0.4800	-0.6500	0.0000	0.0000	0.0000	0.0000;
	54181	54194	0.023262	0.048068	0.00353	55.23	0	0	0	0	1	0	0	3.9200	0.3800	-3.9200	-0.7600	0.0000	0.0000	0.0000	0.0000;
	54182	54183	0.019655	0.807039	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54185	54186	0.000262	0.001012	0	0	0	0	0	0	1	0	0	5.7200	0.5400	-5.7200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	54190	54185	0.011779	0.036956	0.00234	55.73	0	0	0	0	1	0	0	-4.8100	-2.6500	4.8200	2.4000	0.0000	0.0000	0.0000	0.0000;
	54185	55199	0.014568	0.037774	0.00333	63.71	0	0	0	0	1	0	0	-10.5400	-2.9400	10.5600	2.6300	0.0000	0.0000	0.0000	0.0000;
	54187	54188	0.000287	0.001193	0	0	0	0	0	0	1	0	0	-4.2700	-1.1300	4.2700	1.1300	0.0000	0.0000	0.0000	0.0000;
	54188	55199	0.015015	0.039903	0.00175	65.35	0	0	0	0	1	0	0	-10.5700	-1.1900	10.5800	1.0400	0.0000	0.0000	0.0000	0.0000;
	54189	54190	0.000251	0.00116	0	0	0	0	0	0	1	0	0	-4.2700	-2.4700	4.2700	2.4700	0.0000	0.0000	0.0000	0.0000;
	54191	54193	0.031501	0.076874	0.00332	63.88	0	0	0	0	1	0	0	-13.1700	-3.0900	13.2200	2.8600	0.0000	0.0000	0.0000	0.0000;
	54192	54193	0.000256	0.001139	0	0	0	0	0	0	1	0	0	-1.4400	-0.4500	1.4400	0.4500	0.0000	0.0000	0.0000	0.0000;
	54193	54716	0.020896	0.053488	0.00252	65.52	0	0	0	0	1	0	0	-14.6600	-3.3100	14.7000	3.1500	0.0000	0.0000	0.0000	0.0000;
	54194	54195	0.000238	0.001048	0	0	0	0	0	0	1	0	0	2.4300	1.0400	-2.4300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	54196	54197	0.000296	0.001126	0	0	0	0	0	0	1	0	0	8.6100	0.6800	-8.6100	-0.6800	0.0000	0.0000	0.0000	0.0000;
	55277	54196	0.004355	0.026748	0.03304	229.16	0	0	0	0	1	0	0	3.7800	-0.4200	-3.7800	-3.1300	0.0000	0.0000	0.0000	0.0000;
	54198	54199	0.000272	0.001052	0	0	0	0	0	0	1	0	0	8.6100	2.3800	-8.6100	-2.3800	0.0000	0.0000	0.0000	0.0000;
	54198	54716	0.046368	0.133895	0.00281	66.65	0	0	0	0	1	0	0	11.3800	-7.9700	-11.2900	7.9000	0.0000	0.0000	0.0000	0.0000;
	54198	55221	0.019888	0.056077	0.00892	75.74	0	0	0	0	1	0	0	-19.9800	5.5900	20.0600	-6.3300	0.0000	0.0000	0.0000	0.0000;
	54200	54546	0.003584	0.020451	0.02803	211.78	0	0	0	0	1	0	0	-7.9400	-20.5500	7.9600	17.5900	0.0000	0.0000	0.0000	0.0000;
	54201	54658	0.018683	0.043348	0.00248	64.98	0	0	0	0	1	0	0	-12.4500	0.6800	12.4800	-0.8800	0.0000	0.0000	0.0000	0.0000;
	54202	54716	0.032883	0.0674	0.00144	67.63	0	0	0	0	1	0	0	-9.3300	-0.6200	9.3600	0.5200	0.0000	0.0000	0.0000	0.0000;
	54211	54206	0.072252	0.182174	0.00367	47.27	0	0	0	0	1	0	0	-5.9300	1.2000	5.9500	-1.5400	0.0000	0.0000	0.0000	0.0000;
	54206	54212	0.074915	0.173975	0.00729	56.06	0	0	0	0	1	0	0	-8.3700	0.8300	8.4200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	54208	54207	0.005416	0.155682	0	73.09	0	0	1	0	1	0	0	3.3000	-3.3700	-3.3000	3.4000	0.0000	0.0000	0.0000	0.0000;
	54207	54209	0.000209	0.001047	0	0	0	0	0	0	1	0	0	3.3700	0.8600	-3.3700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	54207	54503	0.002448	0.015696	0.02169	225.57	0	0	0	0	1	0	0	1.8600	0.7200	-1.8600	-3.1200	0.0000	0.0000	0.0000	0.0000;
	54207	58303	0.011405	0.073067	0.13966	276.22	0	0	0	0	1	0	0	-15.2900	-3.7200	15.3200	-11.5600	0.0000	0.0000	0.0000	0.0000;
	54208	54212	0.061311	0.13075	0.00651	55.02	0	0	0	0	1	0	0	-10.6300	4.3800	10.7000	-4.9300	0.0000	0.0000	0.0000	0.0000;
	54501	54208	0.042882	0.136942	0.00321	57	0	0	0	0	1	0	0	-7.3100	0.7200	7.3300	-1.0100	0.0000	0.0000	0.0000	0.0000;
	54210	54211	0.0003	0.001194	0	0	0	0	0	0	1	0	0	-2.4200	-0.5400	2.4200	0.5400	0.0000	0.0000	0.0000	0.0000;
	54211	58065	0.020731	0.051466	0.00581	36.01	0	0	0	0	1	0	0	3.5100	-1.7500	-3.5100	1.1200	0.0000	0.0000	0.0000	0.0000;
	54214	54213	0.003887	0.101181	0	93.86	0	0	1	0	1	0	0	-9.7500	0.0700	9.7500	0.0200	0.0000	0.0000	0.0000	0.0000;
	54213	54215	0.000272	0.00101	0	0	0	0	0	0	1	0	0	2.8400	0.3600	-2.8400	-0.3600	0.0000	0.0000	0.0000	0.0000;
	55233	54213	0.004537	0.02141	0.04505	264.18	0	0	0	0	1	0	0	42.3800	-2.6500	-42.3000	-1.9600	0.0000	0.0000	0.0000	0.0000;
	54216	54214	0.062962	0.155112	0.0028	48.42	0	0	0	0	1	0	0	0.4800	-2.6200	-0.4800	2.3200	0.0000	0.0000	0.0000	0.0000;
	54214	54219	0.022313	0.069073	0.005	50.22	0	0	0	0	1	0	0	-2.2600	2.2600	2.2600	-2.8000	0.0000	0.0000	0.0000	0.0000;
	54216	54217	0.0003	0.001178	0	0	0	0	0	0	1	0	0	2.1200	0.6100	-2.1200	-0.6100	0.0000	0.0000	0.0000	0.0000;
	54218	54219	0.000202	0.001004	0	0	0	0	0	0	1	0	0	-2.8400	-1.3900	2.8400	1.3900	0.0000	0.0000	0.0000	0.0000;
	54219	55234	0.03152	0.086253	0.00584	56.03	0	0	0	0	1	0	0	-5.1100	1.4100	5.1100	-2.0300	0.0000	0.0000	0.0000	0.0000;
	54220	54221	0.000272	0.001033	0	0	0	0	0	0	1	0	0	-1.2500	-0.3100	1.2500	0.3100	0.0000	0.0000	0.0000	0.0000;
	54221	56239	0.098901	0.262477	0.00426	38.79	0	0	0	0	1	0	0	1.8000	0.4800	-1.8000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	54224	54223	0.00306	0.088992	0	111.7	0	0	1.00625	0	1	0	0	-24.8800	2.2500	24.9000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	54223	54225	0.000272	0.001096	0	0	0	0	0	0	1	0	0	5.5600	2.4300	-5.5600	-2.4300	0.0000	0.0000	0.0000	0.0000;
	56861	54223	0.01006	0.063056	0.06439	297.83	0	0	0	0	1	0	0	86.5200	-8.3700	-85.8300	5.7200	0.0000	0.0000	0.0000	0.0000;
	54224	54226	0.025155	0.073743	0.00205	72.62	0	0	0	0	1	0	0	24.8800	-2.2500	-24.7400	2.4500	0.0000	0.0000	0.0000	0.0000;
	54227	54230	0.0088	0.326794	0	157.48	0	0	1	0	1	0	0	3.1400	-1.6500	-3.1300	1.6900	0.0000	0.0000	0.0000	0.0000;
	54227	54231	0.000239	0.001044	0	0	0	0	0	0	1	0	0	23.8000	2.8700	-23.8000	-2.8600	0.0000	0.0000	0.0000	0.0000;
	54227	54233	0.001498	0.009132	0.00644	233.11	0	0	0	0	1	0	0	15.3700	-7.9600	-15.3700	7.2800	0.0000	0.0000	0.0000	0.0000;
	54238	54227	0.001396	0.009083	0.00696	271.28	0	0	0	0	1	0	0	42.3300	-7.3500	-42.3100	6.7400	0.0000	0.0000	0.0000	0.0000;
	54228	54230	-0.00583	-0.216524	0	82.48	0	0	1	0	1	0	0	-3.1300	1.6700	3.1300	-1.6900	0.0000	0.0000	0.0000	0.0000;
	54228	54237	0.016477	0.053189	0.00128	59.39	0	0	0	0	1	0	0	8.8800	-3.5200	-8.8700	3.4200	0.0000	0.0000	0.0000	0.0000;
	55318	54228	0.007165	0.017172	0.00104	54.12	0	0	0	0	1	0	0	5.7500	-1.9600	-5.7500	1.8500	0.0000	0.0000	0.0000	0.0000;
	54229	54230	0.016424	0.60996	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54233	54232	0.001439	0.007666	0.01018	228.46	0	0	0	0	1	0	0	-9.2000	-15.7900	9.2100	14.7000	0.0000	0.0000	0.0000	0.0000;
	54232	54920	0.003518	0.023121	0.03023	285.97	0	0	0	0	1	0	0	-56.0100	-11.5100	56.1100	8.8900	0.0000	0.0000	0.0000	0.0000;
	54234	54233	0.003227	0.111198	0	73.39	0	0	1	0	1	0	0	0.1000	1.0600	-0.1000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	54233	54235	0.000215	0.001163	0	0	0	0	0	0	1	0	0	24.6700	9.5700	-24.6700	-9.5600	0.0000	0.0000	0.0000	0.0000;
	54234	55318	0.009811	0.02493	0.00166	50.3	0	0	0	0	1	0	0	3.0200	-1.9800	-3.0200	1.8000	0.0000	0.0000	0.0000	0.0000;
	54237	54236	0.003775	0.117441	0	93.21	0	0	1.0125	0	1	0	0	-10.9200	-8.9800	10.9300	9.2000	0.0000	0.0000	0.0000	0.0000;
	54236	54238	0.000228	0.001104	0	0	0	0	0	0	1	0	0	-10.9300	-9.2000	10.9300	9.2000	0.0000	0.0000	0.0000	0.0000;
	54479	54238	0.003944	0.019338	0.04178	282.37	0	0	0	0	1	0	0	53.3600	-2.1900	-53.2600	-1.8600	0.0000	0.0000	0.0000	0.0000;
	54239	54241	0.025085	0.065697	0.00342	77.76	0	0	0	0	1	0	0	-22.5200	-3.8700	22.6500	3.8300	0.0000	0.0000	0.0000	0.0000;
	54244	54239	0.007288	0.017242	0.0029	54.81	0	0	0	0	1	0	0	-4.4000	0.5300	4.4000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	54241	54240	0.003664	0.10903	0	122.52	0	0	1	0	1	0	0	-33.7100	-6.0600	33.7500	7.2600	0.0000	0.0000	0.0000	0.0000;
	54240	54242	0.000296	0.001044	0	0	0	0	0	0	1	0	0	16.1200	3.3800	-16.1100	-3.3700	0.0000	0.0000	0.0000	0.0000;
	54240	54243	0.003308	0.021651	0.01681	254.4	0	0	0	0	1	0	0	-24.5800	7.7200	24.6100	-9.4100	0.0000	0.0000	0.0000	0.0000;
	54240	54802	0.001415	0.010215	0.00942	277.16	0	0	0	0	1	0	0	-65.9400	-10.3600	66.0000	9.7500	0.0000	0.0000	0.0000	0.0000;
	54241	54244	0.04659	0.142791	0.00264	65.19	0	0	0	0	1	0	0	11.0600	2.2300	-11.0000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	54245	54246	0.000237	0.001081	0	0	0	0	0	0	1	0	0	3.3200	1.0200	-3.3200	-1.0200	0.0000	0.0000	0.0000	0.0000;
	54247	54245	0.046526	0.111845	0.00396	61.33	0	0	0	0	1	0	0	-5.3000	-1.3200	5.3200	0.9300	0.0000	0.0000	0.0000	0.0000;
	54248	54249	0.000249	0.001009	0	0	0	0	0	0	1	0	0	1.3300	0.2000	-1.3300	-0.2000	0.0000	0.0000	0.0000	0.0000;
	54250	54248	0.030633	0.071174	0.00959	52.7	0	0	0	0	1	0	0	0.9500	-4.5300	-0.9500	3.5100	0.0000	0.0000	0.0000	0.0000;
	54251	54255	0.002871	0.01921	0.00947	319.92	0	0	0	0	1	0	0	-112.2000	2.9700	112.5400	-1.7900	0.0000	0.0000	0.0000	0.0000;
	54253	54252	0.000194	0.014676	0	620.23	0	0	1	0	1	0	0	-84.2800	-8.8500	84.2900	9.8100	0.0000	0.0000	0.0000	0.0000;
	54252	54256	0.000207	0.00117	0	0	0	0	0	0	1	0	0	-84.2900	-9.8100	84.3100	9.8900	0.0000	0.0000	0.0000	0.0000;
	54254	54253	0.002398	0.079758	0	113.78	0	0	1.00625	0	1	0	0	-28.0200	-1.2800	28.0400	1.8600	0.0000	0.0000	0.0000	0.0000;
	54253	54255	0.000255	0.001178	0	0	0	0	0	0	1	0	0	56.2400	7.0000	-56.2300	-6.9600	0.0000	0.0000	0.0000	0.0000;
	54256	54585	0.000311	0.006007	0.5746	2572.29	0	0	0	0	1	0	0	736.5600	28.5300	-735.0200	-61.7500	0.0000	0.0000	0.0000	0.0000;
	54257	54260	0.048052	0.137382	0.00455	48.86	0	0	0	0	1	0	0	0.1300	-0.6100	-0.1300	0.1200	0.0000	0.0000	0.0000	0.0000;
	54257	58029	0.065152	0.135615	0.00357	52.05	0	0	0	0	1	0	0	-1.3400	0.4100	1.3400	-0.7900	0.0000	0.0000	0.0000	0.0000;
	54260	54259	0.004736	0.170943	0	72.97	0	0	1	0	1	0	0	0.1300	-0.1200	-0.1300	0.1200	0.0000	0.0000	0.0000	0.0000;
	54259	54261	0.000258	0.001067	0	0	0	0	0	0	1	0	0	7.2500	3.2900	-7.2500	-3.2900	0.0000	0.0000	0.0000	0.0000;
	54262	54265	0.00315	0.10825	0	229.16	0	0	1	0	1	0	0	19.6100	2.0100	-19.6000	-1.6200	0.0000	0.0000	0.0000	0.0000;
	54262	54266	0.000295	0.001138	0	0	0	0	0	0	1	0	0	22.9000	7.1500	-22.9000	-7.1400	0.0000	0.0000	0.0000	0.0000;
	54262	54815	0.010175	0.069097	0.03589	249.38	0	0	0	0	1	0	0	-27.9800	-2.1800	28.0500	-1.2400	0.0000	0.0000	0.0000	0.0000;
	54263	54265	0.000318	0.010933	0	104.16	0	0	1	0	1	0	0	-19.6000	-1.5800	19.6000	1.6200	0.0000	0.0000	0.0000	0.0000;
	54268	54263	0.007836	0.017193	0.00331	71.68	0	0	0	0	1	0	0	-17.1400	-1.3200	17.1600	1.0100	0.0000	0.0000	0.0000	0.0000;
	54263	54280	0.032999	0.132505	0.00245	51.59	0	0	0	0	1	0	0	2.4400	0.5800	-2.4400	-0.8300	0.0000	0.0000	0.0000	0.0000;
	54264	54265	0.018693	0.642343	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54267	54268	0.000284	0.001088	0	0	0	0	0	0	1	0	0	-22.9000	-3.8100	22.9000	3.8200	0.0000	0.0000	0.0000	0.0000;
	54268	54271	0.016371	0.036413	0.00182	58.25	0	0	0	0	1	0	0	-5.9300	-2.2700	5.9400	2.0900	0.0000	0.0000	0.0000	0.0000;
	54268	54280	0.046742	0.113054	0.0062	39.98	0	0	0	0	1	0	0	0.1700	-0.2300	-0.1700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	54270	54269	0.000293	0.018426	0	752.27	0	0	1	0	1	0	0	-31.2300	6.4700	31.2300	-6.3000	0.0000	0.0000	0.0000	0.0000;
	54269	54652	0.000453	0.007717	0.69024	3023.73	0	0	0	0	1	0	0	721.9800	-99.6300	-719.7800	61.8200	0.0000	0.0000	0.0000	0.0000;
	54269	54769	0.000176	0.003202	0.39787	2846.62	0	0	0	0	1	0	0	-320.5700	60.4300	320.7500	-100.3200	0.0000	0.0000	0.0000	0.0000;
	54269	55247	0.000342	0.007352	0.68242	2638.43	0	0	0	0	1	0	0	-432.6300	-66.8700	433.2300	5.2400	0.0000	0.0000	0.0000	0.0000;
	54271	54270	0.003493	0.125509	0	101.11	0	0	1	0	1	0	0	-15.0400	-1.6200	15.0500	1.8800	0.0000	0.0000	0.0000	0.0000;
	54270	54272	0.000257	0.001087	0	0	0	0	0	0	1	0	0	22.9000	2.2500	-22.9000	-2.2400	0.0000	0.0000	0.0000	0.0000;
	54270	54273	0.000226	0.001194	0	0	0	0	0	0	1	0	0	-6.7200	-10.6000	6.7200	10.6000	0.0000	0.0000	0.0000	0.0000;
	54274	54273	0.002712	0.015275	0.01219	222.38	0	0	0	0	1	0	0	0.9700	-0.7900	-0.9700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	54274	54275	0.000267	0.00113	0	0	0	0	0	0	1	0	0	23.3500	1.7000	-23.3500	-1.6900	0.0000	0.0000	0.0000	0.0000;
	54773	54274	0.005704	0.029198	0.01521	250.11	0	0	0	0	1	0	0	9.2300	-5.4500	-9.2300	3.8200	0.0000	0.0000	0.0000	0.0000;
	54277	54276	0.023355	0.059097	0.00216	59.6	0	0	0	0	1	0	0	2.8000	-0.2700	-2.8000	0.0400	0.0000	0.0000	0.0000	0.0000;
	54277	54279	0.036167	0.079755	0.00385	54.31	0	0	0	0	1	0	0	3.6500	1.8000	-3.6500	-2.2100	0.0000	0.0000	0.0000	0.0000;
	54277	54728	0.006523	0.017994	0.00043	67.96	0	0	0	0	1	0	0	-9.7400	-2.2900	9.7500	2.2600	0.0000	0.0000	0.0000	0.0000;
	54278	54279	0.000243	0.001006	0	0	0	0	0	0	1	0	0	-1.8400	-0.5600	1.8400	0.5600	0.0000	0.0000	0.0000	0.0000;
	54279	54771	0.026596	0.056563	0.00173	49.24	0	0	0	0	1	0	0	1.8000	1.6500	-1.8000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	54771	54281	0.064791	0.119734	0.00227	76.07	0	0	0	0	1	0	0	22.1000	2.9700	-21.8000	-2.6600	0.0000	0.0000	0.0000	0.0000;
	54283	54282	0.029941	0.097606	0.0033	53.93	0	0	0	0	1	0	0	7.1300	-1.5000	-7.1200	1.1900	0.0000	0.0000	0.0000	0.0000;
	54819	54282	0.069718	0.189512	0.00658	47.03	0	0	0	0	1	0	0	-4.1300	1.2600	4.1400	-1.9500	0.0000	0.0000	0.0000	0.0000;
	54283	54284	0.000263	0.001099	0	0	0	0	0	0	1	0	0	3.5600	0.2800	-3.5600	-0.2800	0.0000	0.0000	0.0000	0.0000;
	54283	55151	0.008493	0.024805	0.00105	59.83	0	0	0	0	1	0	0	-10.7000	1.2300	10.7100	-1.3200	0.0000	0.0000	0.0000	0.0000;
	55151	54285	0.034709	0.090453	0.00307	70.43	0	0	0	0	1	0	0	14.7800	0.2200	-14.7100	-0.3800	0.0000	0.0000	0.0000	0.0000;
	54286	54287	0.000224	0.001165	0	0	0	0	0	0	1	0	0	3.4300	0.7000	-3.4300	-0.7000	0.0000	0.0000	0.0000	0.0000;
	54304	54288	0.030961	0.085262	0.00282	42.27	0	0	0	0	1	0	0	0.1700	-0.1600	-0.1700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	54291	54292	0.000226	0.001092	0	0	0	0	0	0	1	0	0	-7.0100	-0.7900	7.0100	0.7900	0.0000	0.0000	0.0000	0.0000;
	54312	54292	0.00615	0.033715	0.03675	252.52	0	0	0	0	1	0	0	19.1700	-7.1200	-19.1500	3.2700	0.0000	0.0000	0.0000	0.0000;
	54292	68605	0.01325	0.072246	0.06143	238.09	0	0	0	0	1	0	0	12.1400	-4.0600	-12.1200	-2.4800	0.0000	0.0000	0.0000	0.0000;
	54311	54293	0.016369	0.040489	0.00286	62.33	0	0	0	0	1	0	0	-7.8900	-0.0200	7.9000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	54293	54999	0.033381	0.084462	0.00556	78.62	0	0	0	0	1	0	0	-25.5700	-2.5200	25.7800	2.4500	0.0000	0.0000	0.0000	0.0000;
	54294	54310	0.068217	0.150342	0.00628	58.58	0	0	0	0	1	0	0	7.0300	-0.8300	-6.9900	0.2300	0.0000	0.0000	0.0000	0.0000;
	54294	54311	0.07767	0.1654	0.00362	57.06	0	0	0	0	1	0	0	5.5700	-0.9000	-5.5500	0.5700	0.0000	0.0000	0.0000	0.0000;
	54999	54294	0.035363	0.045559	0.00338	83.11	0	0	0	0	1	0	0	29.0600	-3.1100	-28.7800	3.1100	0.0000	0.0000	0.0000	0.0000;
	54294	66433	0.071513	0.144253	0.01167	56.61	0	0	0	0	1	0	0	4.8100	-4.0200	-4.7900	2.8200	0.0000	0.0000	0.0000	0.0000;
	54296	54295	0.003809	0.121301	0	107.49	0	0	1	0	1	0	0	-22.1100	-1.6000	22.1300	2.1600	0.0000	0.0000	0.0000	0.0000;
	54295	54297	0.000257	0.001091	0	0	0	0	0	0	1	0	0	13.8400	2.8600	-13.8400	-2.8600	0.0000	0.0000	0.0000	0.0000;
	54295	54298	0.002144	0.012251	0.00801	248.7	0	0	0	0	1	0	0	-16.2200	0.7200	16.2200	-1.5600	0.0000	0.0000	0.0000	0.0000;
	54295	54317	0.003586	0.023579	0.01449	276.31	0	0	0	0	1	0	0	-36.6800	2.5400	36.7300	-3.8100	0.0000	0.0000	0.0000	0.0000;
	54296	54303	0.009258	0.030141	0.00071	57.4	0	0	0	0	1	0	0	5.0400	0.1500	-5.0300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	54296	54305	0.024395	0.060936	0.00183	61.72	0	0	0	0	1	0	0	6.8300	0.5500	-6.8200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	54308	54296	0.009914	0.022028	0.00135	65.71	0	0	0	0	1	0	0	-10.2300	-1.0200	10.2400	0.9000	0.0000	0.0000	0.0000	0.0000;
	54299	54298	0.003407	0.120005	0	109.56	0	0	1	0	1	0	0	-23.9000	-1.5000	23.9200	2.1400	0.0000	0.0000	0.0000	0.0000;
	54298	54300	0.000258	0.001142	0	0	0	0	0	0	1	0	0	14.5900	2.0200	-14.5900	-2.0100	0.0000	0.0000	0.0000	0.0000;
	54298	54307	0.002386	0.014598	0.02039	273.07	0	0	0	0	1	0	0	35.4800	10.0100	-35.4500	-12.0100	0.0000	0.0000	0.0000	0.0000;
	54298	54317	0.002397	0.014504	0.01287	287.86	0	0	0	0	1	0	0	-45.7300	4.5300	45.7700	-5.6300	0.0000	0.0000	0.0000	0.0000;
	66444	54298	0.002214	0.013664	0.01222	285	0	0	0	0	1	0	0	44.5400	16.1000	-44.4900	-17.1300	0.0000	0.0000	0.0000	0.0000;
	54302	54299	0.010158	0.028225	0.00071	59.88	0	0	0	0	1	0	0	-6.5800	0.7300	6.5800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	54299	54303	0.012621	0.025527	0.00061	61	0	0	0	0	1	0	0	6.5300	0.1000	-6.5300	-0.1500	0.0000	0.0000	0.0000	0.0000;
	54299	54306	0.02116	0.048705	0.00144	62.31	0	0	0	0	1	0	0	6.8800	0.6600	-6.8700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	54299	54308	0.00676	0.018772	0.00526	70.01	0	0	0	0	1	0	0	13.5600	3.1700	-13.5500	-3.7000	0.0000	0.0000	0.0000	0.0000;
	54299	66445	0.021661	0.044093	0.00315	65.7	0	0	0	0	1	0	0	-9.6600	-1.6400	9.6800	1.3400	0.0000	0.0000	0.0000	0.0000;
	54301	54302	0.000282	0.001176	0	0	0	0	0	0	1	0	0	-14.6900	-1.6300	14.6900	1.6300	0.0000	0.0000	0.0000	0.0000;
	66445	54302	0.027631	0.067578	0.00124	64.59	0	0	0	0	1	0	0	9.1200	0.9800	-9.1000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	54302	66448	0.010798	0.02571	0.00096	44.94	0	0	0	0	1	0	0	0.9900	-1.3000	-0.9900	1.2000	0.0000	0.0000	0.0000	0.0000;
	68604	54303	0.019586	0.044583	0.00142	52.5	0	0	0	0	1	0	0	2.1800	2.1900	-2.1800	-2.3400	0.0000	0.0000	0.0000	0.0000;
	54314	54304	0.01004	0.032323	0.00087	72.05	0	0	0	0	1	0	0	17.6100	6.1300	-17.5800	-6.1200	0.0000	0.0000	0.0000	0.0000;
	54305	54308	0.010302	0.023675	0.00244	63.26	0	0	0	0	1	0	0	-7.8300	-0.2000	7.8300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	54309	54305	0.013109	0.032001	0.00109	48.91	0	0	0	0	1	0	0	-1.8300	-1.7200	1.8300	1.6000	0.0000	0.0000	0.0000	0.0000;
	54318	54306	0.027539	0.054335	0.0016	64.97	0	0	0	0	1	0	0	10.5700	4.3800	-10.5300	-4.4900	0.0000	0.0000	0.0000	0.0000;
	54308	54309	0.008171	0.027719	0.00629	64.16	0	0	0	0	1	0	0	8.9100	2.8000	-8.9000	-3.4500	0.0000	0.0000	0.0000	0.0000;
	54311	54310	0.012729	0.033574	0.00089	54.5	0	0	0	0	1	0	0	3.8300	1.1300	-3.8300	-1.2200	0.0000	0.0000	0.0000	0.0000;
	54311	66445	0.027373	0.062243	0.00467	65.66	0	0	0	0	1	0	0	-11.2900	-6.9700	11.3400	6.5700	0.0000	0.0000	0.0000	0.0000;
	55028	54312	0.003799	0.02162	0.0336	280.56	0	0	0	0	1	0	0	40.1300	-2.0400	-40.0700	-1.2700	0.0000	0.0000	0.0000	0.0000;
	54314	54313	0.004727	0.119211	0	106	0	0	1	0	1	0	0	-20.2400	-1.7200	20.2600	2.1800	0.0000	0.0000	0.0000	0.0000;
	54313	54315	0.000251	0.001192	0	0	0	0	0	0	1	0	0	20.9000	1.8300	-20.9000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	54317	54313	0.00184	0.012458	0.01217	282.28	0	0	0	0	1	0	0	41.1900	2.9000	-41.1600	-4.0100	0.0000	0.0000	0.0000	0.0000;
	54317	54316	0.000151	0.009187	0	939.1	0	0	1	0	1	0	0	-143.2700	-0.4200	143.3000	2.1700	0.0000	0.0000	0.0000	0.0000;
	54316	54319	0.000219	0.001062	0	0	0	0	0	0	1	0	0	-164.2000	6.6100	164.2600	-6.3400	0.0000	0.0000	0.0000	0.0000;
	54316	54320	0.000221	0.001064	0	0	0	0	0	0	1	0	0	20.9000	11.8900	-20.9000	-11.8800	0.0000	0.0000	0.0000	0.0000;
	54318	54317	0.007715	0.175142	0	104.88	0	0	1.0125	0	1	0	0	-19.5500	-6.2600	19.5800	6.9600	0.0000	0.0000	0.0000	0.0000;
	55024	54319	0.000275	0.00327	0.30901	2479.85	0	0	0	0	1	0	0	164.3300	-38.8700	-164.2600	6.3400	0.0000	0.0000	0.0000	0.0000;
	54321	54819	0.007545	0.021335	0.0036	61.33	0	0	0	0	1	0	0	-8.9400	0.7600	8.9500	-1.1400	0.0000	0.0000	0.0000	0.0000;
	54602	54322	0.006051	0.028577	0.03418	281.91	0	0	0	0	1	0	0	48.7400	-5.0700	-48.6000	1.9500	0.0000	0.0000	0.0000	0.0000;
	54324	54323	0.009422	0.023061	0.00649	60.94	0	0	0	0	1	0	0	11.6600	-3.7400	-11.6500	3.0600	0.0000	0.0000	0.0000	0.0000;
	54323	54325	0.040064	0.106487	0.00509	51.73	0	0	0	0	1	0	0	-4.1700	-0.2500	4.1800	-0.2900	0.0000	0.0000	0.0000	0.0000;
	54324	54326	0.034161	0.100792	0.00854	50.92	0	0	0	0	1	0	0	-0.8100	4.0900	0.8100	-5.0000	0.0000	0.0000	0.0000	0.0000;
	54324	54764	0.022563	0.038805	0.00172	61.49	0	0	0	0	1	0	0	-14.3400	-1.5600	14.3800	1.4400	0.0000	0.0000	0.0000	0.0000;
	54329	54325	0.03789	0.09881	0.00227	50.46	0	0	0	0	1	0	0	-3.0500	-2.1300	3.0500	1.8900	0.0000	0.0000	0.0000	0.0000;
	54325	54764	0.016432	0.039443	0.00267	60.68	0	0	0	0	1	0	0	-10.4200	-2.0700	10.4300	1.8200	0.0000	0.0000	0.0000	0.0000;
	54327	54326	0.045172	0.126409	0.0043	61.32	0	0	0	0	1	0	0	5.7500	-6.7800	-5.7200	6.4100	0.0000	0.0000	0.0000	0.0000;
	54326	54329	0.065662	0.16282	0.00239	51.05	0	0	0	0	1	0	0	1.1400	-2.1200	-1.1400	1.8700	0.0000	0.0000	0.0000	0.0000;
	54327	54328	0.00022	0.001176	0	0	0	0	0	0	1	0	0	3.7600	1.1300	-3.7600	-1.1300	0.0000	0.0000	0.0000	0.0000;
	54331	54330	0.000217	0.017072	0	864.53	0	0	1	0	1	0	0	-130.9000	-2.9000	130.9300	5.5900	0.0000	0.0000	0.0000	0.0000;
	54330	54333	0.000228	0.019337	0	460.65	0	0	1	0	1	0	0	-49.9900	-10.1900	49.9900	10.6500	0.0000	0.0000	0.0000	0.0000;
	54769	54330	0.00034	0.005142	0.59089	2723.5	0	0	0	0	1	0	0	-163.2900	-122.4000	163.4000	59.8400	0.0000	0.0000	0.0000	0.0000;
	55109	54330	0.000509	0.008072	1.22103	2825.95	0	0	0	0	1	0	0	244.6600	-140.6800	-244.3500	12.8200	0.0000	0.0000	0.0000	0.0000;
	54332	54331	0.003226	0.124205	0	105.11	0	0	1	0	1	0	0	-20.3100	3.8500	20.3200	-3.3600	0.0000	0.0000	0.0000	0.0000;
	54331	54334	0.000298	0.00101	0	0	0	0	0	0	1	0	0	110.5800	6.2600	-110.5500	-6.1500	0.0000	0.0000	0.0000	0.0000;
	54331	54335	0.0003	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54332	54629	0.03525	0.080735	0.00424	61.77	0	0	0	0	1	0	0	-12.3000	3.0700	12.3500	-3.4200	0.0000	0.0000	0.0000	0.0000;
	54864	54334	0.003881	0.026315	0.03055	302.1	0	0	0	0	1	0	0	-118.9100	-4.6600	119.4200	4.8100	0.0000	0.0000	0.0000	0.0000;
	54336	54339	0.006801	0.235507	0	204.83	0	0	1	0	1	0	0	44.2000	-1.7200	-44.0700	6.0100	0.0000	0.0000	0.0000	0.0000;
	54336	54340	0.001418	0.040114	0	249.73	0	0	1	0	1	0	0	-191.5700	35.5100	192.0700	-21.3200	0.0000	0.0000	0.0000	0.0000;
	54336	54341	0.001845	0.05338	0	249.73	0	0	1	0	1	0	0	-191.4200	40.3500	192.0700	-21.3200	0.0000	0.0000	0.0000	0.0000;
	54336	54342	0.001224	0.045268	0	249.73	0	0	1	0	1	0	0	-191.6400	37.4000	192.0700	-21.3200	0.0000	0.0000	0.0000	0.0000;
	54336	54343	0.00028	0.001087	0	0	0	0	0	0	1	0	0	511.4100	-117.0200	-510.6900	119.8000	0.0000	0.0000	0.0000	0.0000;
	54336	54344	0.000291	0.001004	0	0	0	0	0	0	1	0	0	19.0200	5.4700	-19.0200	-5.4700	0.0000	0.0000	0.0000	0.0000;
	54337	54339	-0.003231	-0.111885	0	129.83	0	0	1	0	1	0	0	-44.1300	3.9700	44.0700	-6.0100	0.0000	0.0000	0.0000	0.0000;
	54338	54339	0.017044	0.590221	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54343	55306	0.001572	0.009941	0.01603	300.02	0	0	0	0	1	0	0	89.0000	-42.9300	-88.8600	42.1100	0.0000	0.0000	0.0000	0.0000;
	54346	54345	0.003002	0.103248	0	76.63	0	0	1	0	1	0	0	-5.8900	-2.9300	5.8900	2.9700	0.0000	0.0000	0.0000	0.0000;
	54345	54349	-0.000199	-0.004371	0	146.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54345	54350	0.005627	0.194227	0	50.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54345	54352	0.000238	0.001187	0	0	0	0	0	0	1	0	0	0.3000	0.1200	-0.3000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	54345	54353	0.000278	0.001124	0	0	0	0	0	0	1	0	0	-6.1900	-3.0900	6.1900	3.0900	0.0000	0.0000	0.0000	0.0000;
	54346	54351	0.019259	0.402798	0	18.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54776	54346	0.003493	0.009422	0.00017	48.28	0	0	0	0	1	0	0	-1.3900	-2.2200	1.3900	2.2000	0.0000	0.0000	0.0000	0.0000;
	54347	54349	0.00832	0.183047	0	73.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54348	54349	0.00832	0.183047	0	73.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54557	54353	0.004814	0.032059	0.04253	314.8	0	0	0	0	1	0	0	140.1200	-7.7300	-139.2600	8.8000	0.0000	0.0000	0.0000	0.0000;
	54355	54354	0.003175	0.108257	0	95.32	0	0	1	0	1	0	0	-9.8200	-1.0700	9.8200	1.1700	0.0000	0.0000	0.0000	0.0000;
	54354	54356	0.006438	0.181082	0	78.17	0	0	1	0	1	0	0	-4.0700	0.5200	4.0700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	54354	54358	0.000221	0.001092	0	0	0	0	0	0	1	0	0	4.0600	1.0300	-4.0600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	54354	54359	0.000217	0.001003	0	0	0	0	0	0	1	0	0	-9.8200	-2.7300	9.8200	2.7300	0.0000	0.0000	0.0000	0.0000;
	54355	54357	0.042628	0.782152	0	21.65	0	0	1	0	1	0	0	-2.0300	0.2800	2.0300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	54457	54355	0.019697	0.045104	0.00293	58.84	0	0	0	0	1	0	0	-5.6000	1.2800	5.6100	-1.5900	0.0000	0.0000	0.0000	0.0000;
	55312	54355	0.004279	0.011893	0.00056	61.73	0	0	0	0	1	0	0	12.3900	-5.8700	-12.3800	5.8300	0.0000	0.0000	0.0000	0.0000;
	54359	54460	0.004209	0.020526	0.00871	257.1	0	0	0	0	1	0	0	-9.3600	10.7400	9.3700	-11.6500	0.0000	0.0000	0.0000	0.0000;
	54360	54363	0.01325	0.272542	0	228.33	0	0	1	0	1	0	0	16.3300	-1.9200	-16.2900	2.6000	0.0000	0.0000	0.0000	0.0000;
	54360	54366	0.0001	0.001541	0	182.49	0	0	1	0	1	0	0	-3.7300	0.4600	3.7300	-0.4600	0.0000	0.0000	0.0000	0.0000;
	54360	54367	0.010033	0.300965	0	50.06	0	0	1	0	1	0	0	-1.8700	0.2400	1.8700	-0.2300	0.0000	0.0000	0.0000	0.0000;
	54360	54368	0.000248	0.001011	0	0	0	0	0	0	1	0	0	-10.7300	1.2200	10.7300	-1.2200	0.0000	0.0000	0.0000	0.0000;
	54360	54369	0.000277	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54361	54363	-0.007611	-0.15655	0	98.48	0	0	1	0	1	0	0	-12.5700	2.5200	12.5500	-2.7600	0.0000	0.0000	0.0000	0.0000;
	54362	54363	0.039226	0.80686	0	129.85	0	0	1	0	1	0	0	-3.7300	-0.0500	3.7400	0.1600	0.0000	0.0000	0.0000	0.0000;
	54364	54366	0.00478	0.134177	0	91.25	0	0	1	0	1	0	0	1.8700	-0.2300	-1.8700	0.2300	0.0000	0.0000	0.0000	0.0000;
	54365	54366	0.00478	0.134177	0	91.25	0	0	1	0	1	0	0	1.8700	-0.2300	-1.8700	0.2300	0.0000	0.0000	0.0000	0.0000;
	54368	55357	0.002162	0.013365	0.00887	281.95	0	0	0	0	1	0	0	63.6500	-15.1400	-63.5600	14.7000	0.0000	0.0000	0.0000	0.0000;
	54371	54370	0.00019	0.0126	0	736.39	0	0	1	0	1	0	0	-197.6200	17.1000	197.6900	-12.5600	0.0000	0.0000	0.0000	0.0000;
	54370	54373	0.000174	0.010925	0	941.61	0	0	1.04375	0	1	0	0	-274.3100	-117.1300	274.4600	126.8600	0.0000	0.0000	0.0000	0.0000;
	54370	54374	0.000229	0.001096	0	0	0	0	0	0	1	0	0	2.2400	0.2600	-2.2400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	54370	54375	0.000279	0.001059	0	0	0	0	0	0	1	0	0	74.3700	-217.4500	-74.2400	217.9700	0.0000	0.0000	0.0000	0.0000;
	54372	54371	0.004019	0.151967	0	123.4	0	0	1.00625	0	1	0	0	-43.9600	-4.4400	44.0300	7.2200	0.0000	0.0000	0.0000	0.0000;
	54377	54376	0.000199	0.012294	0	576.53	0	0	1	0	1	0	0	14.2700	4.0300	-14.2700	-4.0000	0.0000	0.0000	0.0000	0.0000;
	54376	54381	0.0001	-0.002232	0	831.61	0	0	1	0	1	0	0	-8.0500	0.9900	8.0500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	54376	54383	0.000274	0.001113	0	0	0	0	0	0	1	0	0	22.3200	29.2300	-22.3100	-29.2200	0.0000	0.0000	0.0000	0.0000;
	54376	54384	0.000286	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54378	54377	0.003512	0.104579	0	84.42	0	0	1	0	1	0	0	-10.7400	-1.6300	10.7400	1.7500	0.0000	0.0000	0.0000	0.0000;
	54377	54841	0.006223	0.039533	0.02553	219.12	0	0	0	0	1	0	0	14.3000	-9.9200	-14.2900	7.2200	0.0000	0.0000	0.0000	0.0000;
	54378	54382	0.006265	0.166742	0	50.43	0	0	1	0	1	0	0	-8.0500	1.0800	8.0500	-0.9800	0.0000	0.0000	0.0000	0.0000;
	54379	54381	0.000684	0.044616	0	415.8	0	0	1	0	1	0	0	4.0200	-0.4900	-4.0200	0.5000	0.0000	0.0000	0.0000	0.0000;
	54380	54381	0.000684	0.044616	0	415.8	0	0	1	0	1	0	0	4.0200	-0.4900	-4.0200	0.5000	0.0000	0.0000	0.0000	0.0000;
	55118	54383	0.00038	0.006544	0.67258	2109.66	0	0	0	0	1	0	0	-22.3000	-102.1700	22.3100	29.2200	0.0000	0.0000	0.0000	0.0000;
	54386	54385	0.000222	0.015039	0	801.36	0	0	1	0	1	0	0	-69.7200	35.0100	69.7300	-34.1700	0.0000	0.0000	0.0000	0.0000;
	54385	54390	0.00023	0.001198	0	0	0	0	0	0	1	0	0	-69.7300	-178.3300	69.8100	178.7400	0.0000	0.0000	0.0000	0.0000;
	54386	54389	0.002894	0.091587	0	221.08	0	0	1	0	1	0	0	12.0100	-0.5500	-12.0000	0.6700	0.0000	0.0000	0.0000	0.0000;
	54386	54391	0.000204	0.001121	0	0	0	0	0	0	1	0	0	78.7100	-34.7800	-78.6900	34.8600	0.0000	0.0000	0.0000	0.0000;
	54387	54389	0.002047	0.064776	0	94.27	0	0	1	0	1	0	0	-10.6100	1.2300	10.6100	-1.1600	0.0000	0.0000	0.0000	0.0000;
	54388	54389	0.025994	0.822708	0	126.81	0	0	1	0	1	0	0	-1.3900	-0.4800	1.3900	0.4900	0.0000	0.0000	0.0000	0.0000;
	55049	54390	0.000202	0.004095	0.37698	2228.36	0	0	0	0	1	0	0	79.1100	53.0000	-79.0900	-93.4800	0.0000	0.0000	0.0000	0.0000;
	55097	54390	0.000579	0.007503	0.61622	2086.07	0	0	0	0	1	0	0	-9.2700	18.5200	9.2900	-85.2600	0.0000	0.0000	0.0000	0.0000;
	54399	54391	0.003064	0.017285	0.10314	302.1	0	0	0	0	1	0	0	-78.5000	24.7300	78.6900	-34.8600	0.0000	0.0000	0.0000	0.0000;
	54393	54392	0.00016	0.013226	0	479.19	0	0	1	0	1	0	0	-44.0700	10.3700	44.0700	-10.1200	0.0000	0.0000	0.0000	0.0000;
	54392	54395	0.000158	0.011864	0	788.14	0	0	1	0	1	0	0	-175.4300	-33.8300	175.4800	37.3200	0.0000	0.0000	0.0000	0.0000;
	54392	54396	0.000218	0.001121	0	0	0	0	0	0	1	0	0	3.2900	0.5200	-3.2900	-0.5200	0.0000	0.0000	0.0000	0.0000;
	54392	54397	0.000252	0.0011	0	0	0	0	0	0	1	0	0	128.0600	-46.3700	-128.0200	46.5600	0.0000	0.0000	0.0000	0.0000;
	54394	54393	0.004214	0.133676	0	82.09	0	0	1	0	1	0	0	-8.3400	2.7500	8.3400	-2.6600	0.0000	0.0000	0.0000	0.0000;
	54397	54574	0.000134	0.003011	0.22432	2377.99	0	0	0	0	1	0	0	128.0200	-46.5600	-128.0000	22.6200	0.0000	0.0000	0.0000	0.0000;
	54398	54399	0.000286	0.001122	0	0	0	0	0	0	1	0	0	7.0300	-1.2900	-7.0300	1.2900	0.0000	0.0000	0.0000	0.0000;
	54401	54400	0.004472	0.120183	0	83.95	0	0	1.00625	0	1	0	0	-2.3400	-1.5000	2.3400	1.5100	0.0000	0.0000	0.0000	0.0000;
	54400	54405	0.004586	0.180212	0	47.93	0	0	1	0	1	0	0	-1.8000	-0.8300	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	54400	54406	0.000257	0.001165	0	0	0	0	0	0	1	0	0	2.0200	0.0700	-2.0200	-0.0700	0.0000	0.0000	0.0000	0.0000;
	54400	54407	0.000255	0.001006	0	0	0	0	0	0	1	0	0	-2.5700	-0.7500	2.5700	0.7500	0.0000	0.0000	0.0000	0.0000;
	54401	54404	0.0001	0.000977	0	95.07	0	0	1	0	1	0	0	-3.6000	0.4500	3.6000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	54402	54404	0.009365	0.177914	0	47.53	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	54403	54404	0.009365	0.177914	0	47.53	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	54409	54408	0.0047	0.131759	0	96.85	0	0	1.0125	0	1	0	0	13.7300	-12.3400	-13.7200	12.7600	0.0000	0.0000	0.0000	0.0000;
	54408	54410	0.000247	0.00116	0	0	0	0	0	0	1	0	0	6.2600	-14.6300	-6.2600	14.6400	0.0000	0.0000	0.0000	0.0000;
	54408	54411	0.000274	0.001187	0	0	0	0	0	0	1	0	0	7.4500	1.8700	-7.4500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	56238	54410	0.004785	0.029311	0.07026	364.23	0	0	0	0	1	0	0	137.8100	-21.2200	-136.9700	18.6400	0.0000	0.0000	0.0000	0.0000;
	54412	54413	0.017421	0.341465	0	31.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54412	54414	0.000273	0.001009	0	0	0	0	0	0	1	0	0	3.5600	1.3400	-3.5600	-1.3400	0.0000	0.0000	0.0000	0.0000;
	54412	54457	0.031955	0.078075	0.00249	59.85	0	0	0	0	1	0	0	-4.1700	-5.1100	4.1800	4.8700	0.0000	0.0000	0.0000	0.0000;
	54416	54415	0.000159	0.010733	0	741.49	0	0	1	0	1	0	0	-188.9000	-1.7600	188.9500	5.3000	0.0000	0.0000	0.0000	0.0000;
	54415	54419	0.000156	0.011398	0	1138.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55034	54415	0.000114	0.002121	0.20976	2090.12	0	0	0	0	1	0	0	36.8600	-19.6100	-36.8600	-3.1000	0.0000	0.0000	0.0000	0.0000;
	55086	54415	0.000575	0.008549	0.85971	2568.27	0	0	0	0	1	0	0	732.7400	-113.2700	-729.8500	63.3100	0.0000	0.0000	0.0000	0.0000;
	54417	54416	0.002029	0.080384	0	120.55	0	0	1	0	1	0	0	-35.2400	-7.4000	35.2600	8.3700	0.0000	0.0000	0.0000	0.0000;
	54416	54420	0.000224	0.001109	0	0	0	0	0	0	1	0	0	1.9400	0.4200	-1.9400	-0.4200	0.0000	0.0000	0.0000	0.0000;
	54418	54417	0.001829	0.056462	0	183.31	0	0	1	0	1	0	0	2.7000	-0.5900	-2.7000	0.5900	0.0000	0.0000	0.0000	0.0000;
	54417	54421	0.000216	0.001005	0	0	0	0	0	0	1	0	0	37.9400	6.8100	-37.9400	-6.7900	0.0000	0.0000	0.0000	0.0000;
	54422	54423	0.011302	0.287214	0	35.65	0	0	1.025	0	1	0	0	-3.8000	0.5000	3.8000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	54422	54424	0.020465	0.331035	0	35.64	0	0	1.025	0	1	0	0	-3.8000	0.5100	3.8000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	54422	54425	0.012137	0.255705	0	35.49	0	0	1.025	0	1	0	0	-3.8000	0.5000	3.8000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	54422	54426	0.000298	0.001039	0	0	0	0	0	0	1	0	0	0.9800	0.3200	-0.9800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	54422	54427	0.000245	0.001104	0	0	0	0	0	0	1	0	0	10.4100	-1.8400	-10.4100	1.8400	0.0000	0.0000	0.0000	0.0000;
	54427	54786	0.011621	0.034687	0.00082	63.11	0	0	0	0	1	0	0	10.9900	-2.2200	-10.9700	2.1700	0.0000	0.0000	0.0000	0.0000;
	54428	54429	0.011705	0.238947	0	50.48	0	0	1.03125	0	1	0	0	-8.4900	-3.7600	8.5000	3.9600	0.0000	0.0000	0.0000	0.0000;
	54428	54430	0.000241	0.00115	0	0	0	0	0	0	1	0	0	0.3400	0.0300	-0.3400	-0.0300	0.0000	0.0000	0.0000	0.0000;
	54428	54431	0.000287	0.001142	0	0	0	0	0	0	1	0	0	8.1500	-5.4000	-8.1500	5.4000	0.0000	0.0000	0.0000	0.0000;
	54432	54433	0.000299	0.001156	0	0	0	0	0	0	1	0	0	6.1000	2.8400	-6.1000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	54435	54434	0.002228	0.089536	0	105.49	0	0	1	0	1	0	0	-15.1600	1.8000	15.1700	-1.6000	0.0000	0.0000	0.0000	0.0000;
	54434	54438	-0.000252	-0.010042	0	159.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54434	54439	0.023113	0.519515	0	25.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54434	54440	0.000205	0.001148	0	0	0	0	0	0	1	0	0	-15.1700	1.6000	15.1700	-1.6000	0.0000	0.0000	0.0000	0.0000;
	54434	54441	0.000256	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54436	54438	0.004044	0.160887	0	79.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54437	54438	0.004044	0.160887	0	79.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54440	54572	0.005149	0.033791	0.06414	306.12	0	0	0	0	1	0	0	103.1200	-12.4600	-102.6100	8.9200	0.0000	0.0000	0.0000	0.0000;
	54442	54445	0.000946	0.035599	0	235.26	0	0	1	0	1	0	0	28.7200	-5.0300	-28.7200	5.3000	0.0000	0.0000	0.0000	0.0000;
	54442	54446	0.000236	0.001008	0	0	0	0	0	0	1	0	0	-28.7200	5.0300	28.7300	-5.0200	0.0000	0.0000	0.0000	0.0000;
	54442	54447	0.000294	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54443	54445	0.000856	0.03224	0	110.26	0	0	1	0	1	0	0	-28.7100	5.5600	28.7200	-5.3000	0.0000	0.0000	0.0000	0.0000;
	54444	54445	0.008112	0.30538	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54448	54452	0.000279	0.020333	0	780.26	0	0	1	0	1	0	0	39.9200	0.5600	-39.9200	-0.2700	0.0000	0.0000	0.0000	0.0000;
	54448	54453	0.000155	0.011619	0	735.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54448	54454	0.000265	0.001055	0	0	0	0	0	0	1	0	0	-39.9200	-0.5600	39.9300	0.5800	0.0000	0.0000	0.0000	0.0000;
	54450	54449	0.003553	0.120163	0	107.79	0	0	1.00625	0	1	0	0	-28.0400	-2.1900	28.0600	3.0600	0.0000	0.0000	0.0000	0.0000;
	54449	54452	-6.8e-05	-0.004984	0	630.26	0	0	1	0	1	0	0	-39.9200	-0.3400	39.9200	0.2700	0.0000	0.0000	0.0000	0.0000;
	54449	54455	0.000251	0.001031	0	0	0	0	0	0	1	0	0	11.8600	-2.7300	-11.8600	2.7300	0.0000	0.0000	0.0000	0.0000;
	54451	54452	0.001345	0.097942	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54931	54454	0.000147	0.003011	0.34033	2525.07	0	0	0	0	1	0	0	332.8300	-88.0100	-332.6700	54.0000	0.0000	0.0000	0.0000	0.0000;
	55247	54454	0.000491	0.006399	0.75631	2504.04	0	0	0	0	1	0	0	-291.4100	-23.0800	291.7900	-54.7000	0.0000	0.0000	0.0000	0.0000;
	54929	54455	0.00484	0.02599	0.04048	267.38	0	0	0	0	1	0	0	45.3700	-10.7000	-45.2800	6.7700	0.0000	0.0000	0.0000	0.0000;
	54456	54459	0.004866	0.1166	0	245.24	0	0	1	0	1	0	0	15.0300	-0.4200	-15.0200	0.6600	0.0000	0.0000	0.0000	0.0000;
	54456	54460	0.000212	0.00113	0	0	0	0	0	0	1	0	0	-11.0300	-0.0700	11.0300	0.0700	0.0000	0.0000	0.0000	0.0000;
	54456	54461	0.000224	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54457	54459	-0.0005	-0.011989	0	95.24	0	0	1	0	1	0	0	-15.0200	0.6400	15.0200	-0.6600	0.0000	0.0000	0.0000	0.0000;
	54458	54459	0.025148	0.602535	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54460	54745	0.006175	0.03795	0.03001	281.63	0	0	0	0	1	0	0	43.6700	-1.7900	-43.5600	-0.8000	0.0000	0.0000	0.0000	0.0000;
	54460	54995	0.008715	0.047861	0.02666	265.94	0	0	0	0	1	0	0	-64.0700	13.3700	64.4200	-14.3600	0.0000	0.0000	0.0000	0.0000;
	54462	54463	0.004568	0.097646	0	47.52	0	0	1.03125	0	1	0	0	-7.2000	0.9300	7.2000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	54462	54464	0.03694	0.745992	0	18.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54462	54465	0.14704	2.675881	0	4.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54462	54466	0.000228	0.001003	0	0	0	0	0	0	1	0	0	7.2000	-0.9300	-7.2000	0.9300	0.0000	0.0000	0.0000	0.0000;
	54462	54467	0.000299	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54466	54542	0.00657	0.019929	0.00174	57.04	0	0	0	0	1	0	0	-9.6300	2.5800	9.6400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	54469	54468	0.0002	0.016957	0	684.63	0	0	1	0	1	0	0	-53.4700	18.2300	53.4700	-17.7300	0.0000	0.0000	0.0000	0.0000;
	54468	54470	0.00024	0.001188	0	0	0	0	0	0	1	0	0	-49.9700	19.5100	49.9800	-19.4800	0.0000	0.0000	0.0000	0.0000;
	54468	54471	0.000236	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54469	55136	0.004821	0.032265	0.01995	236.61	0	0	0	0	1	0	0	-11.6200	-0.6300	11.6300	-1.5200	0.0000	0.0000	0.0000	0.0000;
	54472	54473	0.000222	0.001012	0	0	0	0	0	0	1	0	0	4.4700	1.0300	-4.4700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	54602	54472	0.001413	0.008515	0.00543	235.59	0	0	0	0	1	0	0	10.9300	-0.6400	-10.9300	0.0500	0.0000	0.0000	0.0000	0.0000;
	54474	54478	0.000409	0.031925	0	807.3	0	0	1	0	1	0	0	149.9700	-11.4300	-149.8800	18.0600	0.0000	0.0000	0.0000	0.0000;
	54474	54480	0.000287	0.001131	0	0	0	0	0	0	1	0	0	-109.9700	30.0700	110.0100	-29.9300	0.0000	0.0000	0.0000	0.0000;
	54476	54475	0.00259	0.096002	0	113.23	0	0	1	0	1	0	0	-25.6700	3.0400	25.6900	-2.4500	0.0000	0.0000	0.0000	0.0000;
	54475	54478	-0.000243	-0.019011	0	732.3	0	0	1	0	1	0	0	-149.9300	14.1100	149.8800	-18.0600	0.0000	0.0000	0.0000	0.0000;
	54475	54479	0.000264	0.001139	0	0	0	0	0	0	1	0	0	124.2400	-11.6600	-124.2100	11.8200	0.0000	0.0000	0.0000	0.0000;
	54477	54478	0.000828	0.06465	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54479	54920	0.00401	0.025864	0.02489	217.36	0	0	0	0	1	0	0	8.1200	-18.3300	-8.1000	15.6900	0.0000	0.0000	0.0000	0.0000;
	54480	54923	0.000125	0.002232	0.21168	2638.1	0	0	0	0	1	0	0	824.7700	-137.8500	-823.9700	129.0500	0.0000	0.0000	0.0000	0.0000;
	54480	55114	0.000439	0.006676	0.97541	2724.34	0	0	0	0	1	0	0	-934.7800	12.7100	938.3200	-65.1200	0.0000	0.0000	0.0000	0.0000;
	54481	54482	0.000203	0.00107	0	0	0	0	0	0	1	0	0	3.4000	-0.4100	-3.4000	0.4100	0.0000	0.0000	0.0000	0.0000;
	54484	54483	0.004589	0.175771	0	64.02	0	0	1	0	1	0	0	-5.1700	-2.5500	5.1700	2.6000	0.0000	0.0000	0.0000	0.0000;
	54483	54485	0.007111	0.206925	0	58.72	0	0	1	0	1	0	0	-2.5000	0.3200	2.5000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	54483	54488	0.005228	0.164434	0	50.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54483	54490	0.000294	0.001071	0	0	0	0	0	0	1	0	0	-3.5900	-3.2400	3.5900	3.2400	0.0000	0.0000	0.0000	0.0000;
	54483	54491	0.000209	0.001091	0	0	0	0	0	0	1	0	0	0.9200	0.3200	-0.9200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	54484	54486	0.013392	0.328501	0	33.74	0	0	1	0	1	0	0	-3.4600	0.4500	3.4700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	54484	54487	0.035906	0.665587	0	17.58	0	0	1	0	1	0	0	-1.7300	0.2300	1.7300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	54484	54489	0.236847	3.655314	0	3.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54493	54492	0.004067	0.137018	0	77.65	0	0	1.01875	0	1	0	0	-5.2200	-4.4900	5.2200	4.5500	0.0000	0.0000	0.0000	0.0000;
	54492	54494	0.008291	0.248238	0	64.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54492	54497	0.010203	0.408438	0	31.86	0	0	1	0	1	0	0	-1.4300	-0.6600	1.4300	0.6700	0.0000	0.0000	0.0000	0.0000;
	54492	54498	0.000203	0.001006	0	0	0	0	0	0	1	0	0	5.3800	0.3100	-5.3800	-0.3100	0.0000	0.0000	0.0000	0.0000;
	54492	54499	0.000237	0.001141	0	0	0	0	0	0	1	0	0	-9.1600	-4.2000	9.1600	4.2000	0.0000	0.0000	0.0000	0.0000;
	54493	54495	0.026838	0.42948	0	28.76	0	0	0.9875	0	1	0	0	-1.4300	0.1800	1.4300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	54493	54496	0.049822	0.935937	0	13.49	0	0	0.9875	0	1	0	0	-1.4300	0.1900	1.4300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	54501	54500	0.003215	0.112802	0	91.84	0	0	1	0	1	0	0	-4.4500	-5.7200	4.4600	5.7700	0.0000	0.0000	0.0000	0.0000;
	54500	54502	0.000249	0.001043	0	0	0	0	0	0	1	0	0	1.4900	0.3200	-1.4900	-0.3200	0.0000	0.0000	0.0000	0.0000;
	54500	54503	0.000288	0.001036	0	0	0	0	0	0	1	0	0	-5.9400	-6.0900	5.9400	6.0900	0.0000	0.0000	0.0000	0.0000;
	54503	57582	0.031114	0.153866	0.05572	237.38	0	0	0	0	1	0	0	-5.9100	-0.5300	5.9300	-5.5600	0.0000	0.0000	0.0000	0.0000;
	54505	54504	0.000179	0.013016	0	784.56	0	0	1	0	1	0	0	-270.1800	-82.6300	270.3200	92.4000	0.0000	0.0000	0.0000	0.0000;
	54967	54504	0.000547	0.009761	0.87026	2270.2	0	0	0	0	1	0	0	237.5100	-14.3900	-237.2200	-75.5500	0.0000	0.0000	0.0000	0.0000;
	54506	54505	0.00329	0.106049	0	122.84	0	0	1	0	1	0	0	-46.4300	6.9600	46.5000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	54507	54506	0.002657	0.069618	0	167.9	0	0	1	0	1	0	0	6.4300	7.2300	-6.4200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	54506	54508	0.000217	0.001152	0	0	0	0	0	0	1	0	0	52.8600	0.2100	-52.8500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	54506	54509	0.000266	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54507	54644	0.026996	0.063265	0.00218	59.53	0	0	0	0	1	0	0	5.7500	-7.9600	-5.7200	7.7800	0.0000	0.0000	0.0000	0.0000;
	54510	54513	0.009746	0.392477	0	129.92	0	0	1	0	1	0	0	13.9500	4.6100	-13.9300	-3.8400	0.0000	0.0000	0.0000	0.0000;
	54510	54517	0.007314	0.244155	0	82.11	0	0	1.0125	0	1	0	0	-4.5300	0.6000	4.5300	-0.5500	0.0000	0.0000	0.0000	0.0000;
	54510	54518	0.005107	0.161225	0	82.09	0	0	1.0125	0	1	0	0	-4.5300	0.5800	4.5300	-0.5500	0.0000	0.0000	0.0000	0.0000;
	54510	54519	0.000225	0.001135	0	0	0	0	0	0	1	0	0	-4.8900	-5.8000	4.8900	5.8000	0.0000	0.0000	0.0000	0.0000;
	54510	54520	0.000207	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54511	54513	-0.006899	-0.277852	0	104.92	0	0	1	0	1	0	0	-13.9500	-4.3900	13.9300	3.8400	0.0000	0.0000	0.0000	0.0000;
	54511	54516	-0.001227	-0.025052	0	102.85	0	0	1	0	1	0	0	-4.5300	0.5800	4.5300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	54512	54513	0.016213	0.652924	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54514	54516	0.016269	0.332265	0	51.42	0	0	1	0	1	0	0	2.2700	-0.2800	-2.2700	0.2900	0.0000	0.0000	0.0000	0.0000;
	54515	54516	0.016269	0.332265	0	51.42	0	0	1	0	1	0	0	2.2700	-0.2800	-2.2700	0.2900	0.0000	0.0000	0.0000	0.0000;
	54522	54521	0.005217	0.126158	0	98	0	0	1	0	1	0	0	-14.7500	-0.3600	14.7600	0.6100	0.0000	0.0000	0.0000	0.0000;
	54521	54525	0.0001	-0.001116	0	148.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54521	54526	0.000288	0.001041	0	0	0	0	0	0	1	0	0	3.1600	1.6600	-3.1600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	54521	54527	0.000204	0.001053	0	0	0	0	0	0	1	0	0	-17.9100	-2.2700	17.9100	2.2700	0.0000	0.0000	0.0000	0.0000;
	54523	54525	0.006401	0.192161	0	74.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54524	54525	0.006401	0.192161	0	74.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54718	54527	0.004178	0.026003	0.02913	243.23	0	0	0	0	1	0	0	19.2600	-0.2500	-19.2500	-2.8600	0.0000	0.0000	0.0000	0.0000;
	54529	54528	0.000223	0.014303	0	684.69	0	0	1.00625	0	1	0	0	-12.9700	-30.5400	12.9700	30.6900	0.0000	0.0000	0.0000	0.0000;
	54528	54530	0.000282	0.017268	0	690.11	0	0	1	0	1	0	0	-119.5500	12.0300	119.5800	-9.7900	0.0000	0.0000	0.0000	0.0000;
	54528	54531	0.000237	0.001041	0	0	0	0	0	0	1	0	0	1.8200	0.1500	-1.8200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	54528	54532	0.000283	0.001061	0	0	0	0	0	0	1	0	0	104.7600	79.0100	-104.7200	-78.8500	0.0000	0.0000	0.0000	0.0000;
	55233	54529	0.005746	0.03052	0.02407	227.73	0	0	0	0	1	0	0	20.1300	-28.2600	-20.0700	25.9000	0.0000	0.0000	0.0000	0.0000;
	54532	54736	0.000552	0.009025	1.00757	2881.15	0	0	0	0	1	0	0	-217.1900	-90.0600	217.4300	-18.0500	0.0000	0.0000	0.0000	0.0000;
	54532	54805	0.000524	0.009544	0.71375	2947.08	0	0	0	0	1	0	0	402.6800	6.9900	-401.9000	-71.4700	0.0000	0.0000	0.0000	0.0000;
	54532	55238	0.000143	0.002606	0.2722	2242.83	0	0	0	0	1	0	0	-80.7700	161.9100	80.8200	-191.0400	0.0000	0.0000	0.0000	0.0000;
	54533	54536	0.000279	0.005351	0	113.62	0	0	1	0	1	0	0	-7.2600	-2.7500	7.2600	2.7500	0.0000	0.0000	0.0000	0.0000;
	54533	54537	0.000266	0.001182	0	0	0	0	0	0	1	0	0	10.9000	2.3400	-10.9000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	54533	54538	0.000298	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54534	54536	0.008659	0.16594	0	56.81	0	0	1	0	1	0	0	3.6300	1.4000	-3.6300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	54535	54536	0.008659	0.16594	0	56.81	0	0	1	0	1	0	0	3.6300	1.4000	-3.6300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	55052	54537	0.009086	0.024491	0.00088	40.33	0	0	0	0	1	0	0	2.6100	1.1600	-2.6100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	54539	54540	0.000245	0.001052	0	0	0	0	0	0	1	0	0	1.9300	0.5600	-1.9300	-0.5600	0.0000	0.0000	0.0000	0.0000;
	54539	54637	0.001528	0.003889	0.00056	71.26	0	0	0	0	1	0	0	-19.1300	6.0100	19.1300	-6.0600	0.0000	0.0000	0.0000	0.0000;
	54542	54541	0.003158	0.098066	0	73.44	0	0	1	0	1	0	0	-4.9400	2.2300	4.9400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	54541	54543	0.000245	0.001058	0	0	0	0	0	0	1	0	0	5.8900	1.8700	-5.8900	-1.8700	0.0000	0.0000	0.0000	0.0000;
	54541	54544	0.000268	0.001029	0	0	0	0	0	0	1	0	0	-6.1300	-0.1900	6.1300	0.1900	0.0000	0.0000	0.0000	0.0000;
	54546	54545	0.000235	0.016112	0	372.98	0	0	1	0	1	0	0	-6.4600	-17.2800	6.4600	17.3300	0.0000	0.0000	0.0000	0.0000;
	54545	54547	0.000293	0.019334	0	735.7	0	0	1.0375	0	1	0	0	-149.9100	-27.5300	149.9800	31.9500	0.0000	0.0000	0.0000	0.0000;
	54545	54549	0.000249	0.001119	0	0	0	0	0	0	1	0	0	2.7900	0.3700	-2.7900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	54545	54550	0.000267	0.001009	0	0	0	0	0	0	1	0	0	140.6600	9.8300	-140.6200	-9.6500	0.0000	0.0000	0.0000	0.0000;
	54546	54548	0.006767	0.165152	0	38.35	0	0	1.03125	0	1	0	0	-1.5000	-0.3200	1.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	54650	54550	0.000231	0.004201	0.38629	2730.19	0	0	0	0	1	0	0	208.8100	-140.9100	-208.6900	101.1600	0.0000	0.0000	0.0000	0.0000;
	54550	54710	0.000342	0.006473	0.63647	2540.74	0	0	0	0	1	0	0	33.6000	-23.0900	-33.5900	-46.2800	0.0000	0.0000	0.0000	0.0000;
	54550	54719	0.000116	0.002514	0.27141	2535.99	0	0	0	0	1	0	0	315.7100	-68.4200	-315.6000	41.1200	0.0000	0.0000	0.0000	0.0000;
	54551	54552	0.022534	0.375233	0	34.58	0	0	1	0	1	0	0	-3.6000	0.3900	3.6000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	54551	54553	0.047499	0.916532	0	18.29	0	0	1	0	1	0	0	-1.8000	0.2500	1.8000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	54551	54554	0.000218	0.001124	0	0	0	0	0	0	1	0	0	0.9400	0.0900	-0.9400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	54551	54555	0.000294	0.001029	0	0	0	0	0	0	1	0	0	4.4600	-0.7300	-4.4600	0.7300	0.0000	0.0000	0.0000	0.0000;
	54555	54945	0.026048	0.064417	0.00155	50.74	0	0	0	0	1	0	0	3.6900	-4.1000	-3.6900	3.9500	0.0000	0.0000	0.0000	0.0000;
	54557	54556	0.000305	0.017813	0	697.39	0	0	1	0	1	0	0	-149.9600	18.2900	150.0200	-14.6000	0.0000	0.0000	0.0000	0.0000;
	54556	54560	0.000219	0.00101	0	0	0	0	0	0	1	0	0	-150.0200	-72.7300	150.0800	72.9800	0.0000	0.0000	0.0000	0.0000;
	54556	54561	0.000246	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54558	54557	0.004427	0.171288	0	112.05	0	0	1	0	1	0	0	-29.3900	-2.9600	29.4300	4.3400	0.0000	0.0000	0.0000	0.0000;
	54557	54559	0.004642	0.132969	0	117.22	0	0	1.06875	0	1	0	0	-47.4800	-13.9300	47.5900	17.3100	0.0000	0.0000	0.0000	0.0000;
	54560	55209	0.000377	0.006325	0.61643	2024.64	0	0	0	0	1	0	0	42.7000	-14.0400	-42.6900	-53.3800	0.0000	0.0000	0.0000	0.0000;
	54563	54562	0.001079	0.03	0	138.19	0	0	1	0	1	0	0	-62.8400	20.0700	62.8800	-18.8800	0.0000	0.0000	0.0000	0.0000;
	54562	54564	0.000285	0.001095	0	0	0	0	0	0	1	0	0	5.2800	2.0500	-5.2800	-2.0500	0.0000	0.0000	0.0000	0.0000;
	54562	54565	0.000296	0.001123	0	0	0	0	0	0	1	0	0	-66.7300	16.6600	66.7400	-16.6100	0.0000	0.0000	0.0000	0.0000;
	55022	54563	0.015087	0.035352	0.00109	57.82	0	0	0	0	1	0	0	-7.8000	3.3400	7.8100	-3.4300	0.0000	0.0000	0.0000	0.0000;
	54566	54569	0.008209	0.233611	0	253.05	0	0	1	0	1	0	0	17.1200	-4.5000	-17.1000	5.1900	0.0000	0.0000	0.0000	0.0000;
	54566	54570	0.007244	0.237164	0	53.76	0	0	1	0	1	0	0	-2.0500	-0.9400	2.0500	0.9600	0.0000	0.0000	0.0000	0.0000;
	54566	54571	0.006726	0.162417	0	75.46	0	0	1	0	1	0	0	-3.8500	-1.7700	3.8500	1.7900	0.0000	0.0000	0.0000	0.0000;
	54566	54572	0.000299	0.001174	0	0	0	0	0	0	1	0	0	-12.8200	7.1100	12.8300	-7.1000	0.0000	0.0000	0.0000	0.0000;
	54566	54573	0.000271	0.001122	0	0	0	0	0	0	1	0	0	1.6000	0.1100	-1.6000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	54567	54569	-0.004947	-0.140793	0	103.05	0	0	1	0	1	0	0	-17.1100	4.7700	17.1000	-5.1900	0.0000	0.0000	0.0000	0.0000;
	54568	54569	0.020052	0.570634	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54575	54574	0.000143	0.009428	0	730.1	0	0	1	0	1	0	0	-62.5500	16.7800	62.5600	-16.4100	0.0000	0.0000	0.0000	0.0000;
	54574	54579	0.00026	0.001199	0	0	0	0	0	0	1	0	0	2.8800	1.0100	-2.8800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	54574	55097	0.000205	0.003758	0.34423	2272.47	0	0	0	0	1	0	0	62.5600	-23.2000	-62.5600	-14.1900	0.0000	0.0000	0.0000	0.0000;
	54575	54578	0.007308	0.214876	0	219.27	0	0	1	0	1	0	0	15.9600	-1.2800	-15.9400	1.7800	0.0000	0.0000	0.0000	0.0000;
	54575	54580	0.00026	0.001166	0	0	0	0	0	0	1	0	0	46.5900	-15.5000	-46.5900	15.5200	0.0000	0.0000	0.0000	0.0000;
	54576	54578	-0.003003	-0.08829	0	92.24	0	0	1	0	1	0	0	-14.3800	2.2200	14.3700	-2.3900	0.0000	0.0000	0.0000	0.0000;
	54577	54578	0.019497	0.573266	0	127.04	0	0	1	0	1	0	0	-1.5700	-0.5900	1.5700	0.6100	0.0000	0.0000	0.0000	0.0000;
	54580	55096	0.004989	0.030583	0.02913	252.1	0	0	0	0	1	0	0	20.5900	-13.1700	-20.5600	10.1300	0.0000	0.0000	0.0000	0.0000;
	54582	54581	0.000158	0.010931	0	682.48	0	0	1	0	1	0	0	-77.7800	-19.2700	77.7800	19.9200	0.0000	0.0000	0.0000	0.0000;
	54581	54585	0.0002	0.001133	0	0	0	0	0	0	1	0	0	-77.7800	-54.2500	77.8000	54.3500	0.0000	0.0000	0.0000	0.0000;
	54583	54582	0.005581	0.176687	0	106.88	0	0	1	0	1	0	0	-20.2300	-4.5300	20.2500	5.2500	0.0000	0.0000	0.0000	0.0000;
	54582	54584	0.000278	0.001018	0	0	0	0	0	0	1	0	0	129.5100	6.0300	-129.4700	-5.8700	0.0000	0.0000	0.0000	0.0000;
	54586	54589	0.009702	0.257678	0	218.44	0	0	1	0	1	0	0	12.1300	2.3200	-12.1100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	54586	54590	0.004566	0.136074	0	112.81	0	0	1	0	1	0	0	-37.4300	5.9600	37.4900	-4.1600	0.0000	0.0000	0.0000	0.0000;
	54586	54591	0.000216	0.00104	0	0	0	0	0	0	1	0	0	2.1000	0.3000	-2.1000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	54586	54592	0.000279	0.001125	0	0	0	0	0	0	1	0	0	23.2100	-8.5700	-23.2100	8.5800	0.0000	0.0000	0.0000	0.0000;
	54587	54589	-0.004802	-0.12754	0	93.44	0	0	1	0	1	0	0	-12.1200	-2.1400	12.1100	1.9600	0.0000	0.0000	0.0000	0.0000;
	54588	54589	0.022343	0.593391	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54635	54592	0.005096	0.029297	0.01644	249.66	0	0	0	0	1	0	0	-16.1700	6.8600	16.1800	-8.5700	0.0000	0.0000	0.0000	0.0000;
	54592	55048	0.001947	0.011349	0.00562	223.57	0	0	0	0	1	0	0	7.0300	-0.0100	-7.0200	-0.6000	0.0000	0.0000	0.0000	0.0000;
	54593	54594	0.000222	0.00113	0	0	0	0	0	0	1	0	0	16.5000	-2.0100	-16.5000	2.0200	0.0000	0.0000	0.0000	0.0000;
	54927	54594	0.01584	0.037357	0.00092	59.2	0	0	0	0	1	0	0	-6.4300	2.3400	6.4300	-2.4200	0.0000	0.0000	0.0000	0.0000;
	54594	55230	0.015313	0.038138	0.00113	56.36	0	0	0	0	1	0	0	-8.1600	-2.8400	8.1700	2.7400	0.0000	0.0000	0.0000	0.0000;
	54596	54595	0.003818	0.103277	0	85.9	0	0	1	0	1	0	0	-13.5500	0.8400	13.5500	-0.6600	0.0000	0.0000	0.0000	0.0000;
	54595	54597	0.005397	0.167034	0	75.53	0	0	1	0	1	0	0	-4.0000	0.5100	4.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	54595	54599	0.00022	0.00108	0	0	0	0	0	0	1	0	0	0.7000	0.1500	-0.7000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	54595	54600	0.000269	0.00114	0	0	0	0	0	0	1	0	0	-10.2600	0.0000	10.2600	-0.0000	0.0000	0.0000	0.0000	0.0000;
	54596	54598	0.027982	0.578721	0	19.54	0	0	1	0	1	0	0	-2.0000	0.2700	2.0000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	54701	54596	0.011556	0.030518	0.00121	68.35	0	0	0	0	1	0	0	-14.5800	2.9400	14.6100	-3.0100	0.0000	0.0000	0.0000	0.0000;
	54602	54601	0.000139	0.007435	0	768.54	0	0	1	0	1	0	0	-5.7700	2.2000	5.7700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	54601	54603	0.000271	0.001144	0	0	0	0	0	0	1	0	0	4.7600	28.4800	-4.7600	-28.4700	0.0000	0.0000	0.0000	0.0000;
	54601	54604	0.000282	0.001151	0	0	0	0	0	0	1	0	0	69.4600	-9.2400	-69.4500	9.2900	0.0000	0.0000	0.0000	0.0000;
	54602	55153	0.004912	0.030273	0.0263	246.74	0	0	0	0	1	0	0	-53.9000	3.5000	54.0300	-5.5800	0.0000	0.0000	0.0000	0.0000;
	54820	54604	0.000141	0.00217	0.23571	1800.13	0	0	0	0	1	0	0	-69.4500	-16.4200	69.4500	-9.2900	0.0000	0.0000	0.0000	0.0000;
	54606	54605	0.000331	0.017793	0	779.62	0	0	1.01875	0	1	0	0	-163.6500	-115.0900	163.7800	121.9600	0.0000	0.0000	0.0000	0.0000;
	54605	54608	0.000255	0.015099	0	722.91	0	0	1	0	1	0	0	-135.9400	-30.6300	135.9800	33.3500	0.0000	0.0000	0.0000	0.0000;
	54605	54812	0.000334	0.005106	0.40688	2554.62	0	0	0	0	1	0	0	714.8800	-116.4100	-713.2700	96.9500	0.0000	0.0000	0.0000	0.0000;
	54607	54606	0.003432	0.134045	0	125.11	0	0	1.1	0	1	0	0	-41.5100	-66.4700	41.7500	75.8000	0.0000	0.0000	0.0000	0.0000;
	54606	54609	0.000203	0.001009	0	0	0	0	0	0	1	0	0	121.9100	39.2900	-121.8800	-39.1400	0.0000	0.0000	0.0000	0.0000;
	54606	54610	0.000296	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54611	54612	0.005107	0.14369	0	91.21	0	0	1	0	1	0	0	-7.4000	0.9700	7.4000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	54611	54613	0.002836	0.079147	0	90.98	0	0	1	0	1	0	0	-7.4000	0.9400	7.4000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	54611	54614	0.008134	0.189594	0	73.26	0	0	1	0	1	0	0	-3.7000	0.4800	3.7000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	54611	54615	0.000263	0.001018	0	0	0	0	0	0	1	0	0	3.6200	0.8400	-3.6200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	54611	54616	0.000217	0.001195	0	0	0	0	0	0	1	0	0	14.8800	-3.2300	-14.8700	3.2300	0.0000	0.0000	0.0000	0.0000;
	54616	55121	0.005851	0.032172	0.0269	243.02	0	0	0	0	1	0	0	-26.9100	-6.8700	26.9500	4.1000	0.0000	0.0000	0.0000	0.0000;
	54618	54617	0.000192	0.014178	0	873.09	0	0	1	0	1	0	0	-315.3900	-16.8800	315.5700	29.8700	0.0000	0.0000	0.0000	0.0000;
	54617	54620	0.000166	0.01147	0	1107.37	0	0	1.0375	0	1	0	0	-678.6400	-95.5000	679.4100	148.4000	0.0000	0.0000	0.0000	0.0000;
	54617	54622	0.000248	0.001174	0	0	0	0	0	0	1	0	0	363.0700	156.0900	-362.7200	-154.4200	0.0000	0.0000	0.0000	0.0000;
	54619	54618	0.00209	0.092019	0	128.65	0	0	1	0	1	0	0	-45.5000	-0.6300	45.5400	2.3800	0.0000	0.0000	0.0000	0.0000;
	54618	54621	0.000287	0.00111	0	0	0	0	0	0	1	0	0	269.8500	14.5000	-269.6600	-13.7500	0.0000	0.0000	0.0000	0.0000;
	54623	54624	0.033198	0.577139	0	14.14	0	0	1.0375	0	1	0	0	-1.5000	0.2000	1.5000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	54623	54625	0.020255	0.312847	0	30.3	0	0	1.0375	0	1	0	0	-3.0000	0.3900	3.0000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	54623	54626	0.000242	0.001034	0	0	0	0	0	0	1	0	0	1.0100	0.2000	-1.0100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	54623	54627	0.000266	0.001045	0	0	0	0	0	0	1	0	0	3.4800	-0.7900	-3.4800	0.7900	0.0000	0.0000	0.0000	0.0000;
	54629	54628	0.002266	0.099544	0	76.35	0	0	1	0	1	0	0	-2.3900	0.7100	2.3900	-0.7000	0.0000	0.0000	0.0000	0.0000;
	54628	54630	0.000223	0.001195	0	0	0	0	0	0	1	0	0	2.2300	0.6400	-2.2300	-0.6400	0.0000	0.0000	0.0000	0.0000;
	54628	54631	0.000234	0.001093	0	0	0	0	0	0	1	0	0	-4.6100	0.0600	4.6100	-0.0600	0.0000	0.0000	0.0000	0.0000;
	54631	54673	0.003339	0.021095	0.0187	210.48	0	0	0	0	1	0	0	-0.3800	-4.2300	0.3800	2.1700	0.0000	0.0000	0.0000	0.0000;
	54633	54632	0.006593	0.197941	0	66.17	0	0	1	0	1	0	0	-0.4500	-1.1200	0.4500	1.1200	0.0000	0.0000	0.0000	0.0000;
	54632	54634	0.000291	0.0011	0	0	0	0	0	0	1	0	0	2.0700	0.0700	-2.0700	-0.0700	0.0000	0.0000	0.0000	0.0000;
	54632	54635	0.00027	0.001138	0	0	0	0	0	0	1	0	0	-2.5200	-1.1900	2.5200	1.1900	0.0000	0.0000	0.0000	0.0000;
	54637	54636	0.008264	0.179263	0	75.52	0	0	1.00625	0	1	0	0	-0.7700	-1.8800	0.7700	1.8900	0.0000	0.0000	0.0000	0.0000;
	54636	54638	0.000245	0.001042	0	0	0	0	0	0	1	0	0	-0.7700	-1.8900	0.7700	1.8900	0.0000	0.0000	0.0000	0.0000;
	54636	54639	0.000246	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54637	54977	0.023471	0.045972	0.00371	47.19	0	0	0	0	1	0	0	3.1000	1.9400	-3.0900	-2.3400	0.0000	0.0000	0.0000	0.0000;
	54638	55293	0.002389	0.014748	0.00931	202.61	0	0	0	0	1	0	0	-0.7700	-1.8900	0.7700	0.8600	0.0000	0.0000	0.0000	0.0000;
	54640	54643	-0.001143	-0.018464	0	100.05	0	0	1	0	1	0	0	-4.0000	0.5100	4.0000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	54640	54644	0.000266	0.001073	0	0	0	0	0	0	1	0	0	4.0000	-0.5100	-4.0000	0.5100	0.0000	0.0000	0.0000	0.0000;
	54641	54643	0.017666	0.285389	0	50.02	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	54642	54643	0.017666	0.285389	0	50.02	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	54644	55012	0.013059	0.027732	0.00052	63.84	0	0	0	0	1	0	0	9.7200	-8.2900	-9.7000	8.2700	0.0000	0.0000	0.0000	0.0000;
	54646	54645	0.000229	0.016838	0	782.73	0	0	1	0	1	0	0	-30.7000	-5.9400	30.7000	6.1000	0.0000	0.0000	0.0000	0.0000;
	54645	54648	0.000378	0.033613	0	503.51	0	0	1	0	1	0	0	-54.3800	-12.4100	54.3900	13.3800	0.0000	0.0000	0.0000	0.0000;
	54645	54649	0.000281	0.021105	0	503.29	0	0	1	0	1	0	0	-54.3800	-20.4600	54.3900	21.1200	0.0000	0.0000	0.0000	0.0000;
	54645	54650	0.000206	0.001022	0	0	0	0	0	0	1	0	0	78.0600	-211.6000	-77.9700	212.0800	0.0000	0.0000	0.0000	0.0000;
	54647	54646	0.003478	0.151408	0	68.98	0	0	1	0	1	0	0	0.6900	1.4500	-0.6900	-1.4500	0.0000	0.0000	0.0000	0.0000;
	54646	54651	0.00025	0.001133	0	0	0	0	0	0	1	0	0	31.3900	7.3900	-31.3900	-7.3800	0.0000	0.0000	0.0000	0.0000;
	55199	54647	0.006184	0.014223	0.00107	31.21	0	0	0	0	1	0	0	0.9400	1.2000	-0.9400	-1.3100	0.0000	0.0000	0.0000	0.0000;
	54651	55346	0.000727	0.003812	0.00306	247.04	0	0	0	0	1	0	0	-24.0500	1.3600	24.0500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	54653	54652	0.00029	0.02209	0	592.2	0	0	1	0	1	0	0	7.1800	-11.1500	-7.1800	11.1800	0.0000	0.0000	0.0000	0.0000;
	54652	54669	0.00026	0.005288	0.61998	2697.79	0	0	0	0	1	0	0	432.4300	-39.5900	-431.9800	-18.9900	0.0000	0.0000	0.0000	0.0000;
	54652	54986	0.000371	0.007791	0.88279	2530.39	0	0	0	0	1	0	0	29.7700	-80.7900	-29.7700	-15.6500	0.0000	0.0000	0.0000	0.0000;
	55391	54652	0.000156	0.003087	0.37259	2657.89	0	0	0	0	1	0	0	-464.4200	-53.0300	464.7400	18.5800	0.0000	0.0000	0.0000	0.0000;
	54654	54653	0.004564	0.152862	0	99.68	0	0	1	0	1	0	0	-17.1400	-7.5800	17.1500	8.0900	0.0000	0.0000	0.0000	0.0000;
	54653	54655	0.000249	0.001088	0	0	0	0	0	0	1	0	0	-24.3300	3.0600	24.3400	-3.0500	0.0000	0.0000	0.0000	0.0000;
	54653	54656	0.000221	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54740	54655	0.006498	0.036227	0.0201	265.17	0	0	0	0	1	0	0	24.3700	-5.0300	-24.3400	3.0500	0.0000	0.0000	0.0000	0.0000;
	54657	54660	0.008292	0.237478	0	211.1	0	0	1	0	1	0	0	0.9000	-1.3500	-0.9000	1.3500	0.0000	0.0000	0.0000	0.0000;
	54657	54661	0.000292	0.001179	0	0	0	0	0	0	1	0	0	1.4200	2.4300	-1.4200	-2.4300	0.0000	0.0000	0.0000	0.0000;
	54657	54662	0.000286	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54658	54660	-0.003319	-0.095052	0	61.1	0	0	1	0	1	0	0	-0.9000	1.3500	0.9000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	54659	54660	0.026197	0.75029	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54664	54663	0.000157	0.014041	0	842.51	0	0	1	0	1	0	0	-91.7900	10.3900	91.8000	-9.2900	0.0000	0.0000	0.0000	0.0000;
	54663	54668	0.000128	0.010111	0	823.4	0	0	1	0	1	0	0	-199.6200	-38.7000	199.6700	42.5400	0.0000	0.0000	0.0000	0.0000;
	54663	54669	0.000213	0.001167	0	0	0	0	0	0	1	0	0	107.8300	-41.9700	-107.8000	42.1200	0.0000	0.0000	0.0000	0.0000;
	54664	54667	0.006397	0.251244	0	218.17	0	0	1	0	1	0	0	11.5600	1.1900	-11.5500	-0.8700	0.0000	0.0000	0.0000	0.0000;
	54664	54670	0.000284	0.001061	0	0	0	0	0	0	1	0	0	80.2300	-11.5700	-80.2100	11.6400	0.0000	0.0000	0.0000	0.0000;
	54665	54667	-0.003331	-0.130812	0	93.17	0	0	1	0	1	0	0	-11.5600	-1.0400	11.5500	0.8700	0.0000	0.0000	0.0000	0.0000;
	54666	54667	0.017005	0.667885	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54669	55391	0.000177	0.002583	0.17775	2697.23	0	0	0	0	1	0	0	-326.6200	62.6300	326.8100	-79.3400	0.0000	0.0000	0.0000	0.0000;
	55389	54670	0.005728	0.030674	0.02516	276.33	0	0	0	0	1	0	0	41.3600	-11.9000	-41.2700	9.6700	0.0000	0.0000	0.0000	0.0000;
	54672	54671	0.005759	0.155468	0	80.31	0	0	1	0	1	0	0	4.1300	1.2000	-4.1300	-1.1700	0.0000	0.0000	0.0000	0.0000;
	54671	54673	0.000213	0.001114	0	0	0	0	0	0	1	0	0	4.1300	1.1700	-4.1300	-1.1700	0.0000	0.0000	0.0000	0.0000;
	54671	54674	0.000284	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54673	54729	0.007943	0.043294	0.03681	222.95	0	0	0	0	1	0	0	3.7500	-1.0000	-3.7500	-3.0500	0.0000	0.0000	0.0000	0.0000;
	54676	54675	0.000245	0.018928	0	847.73	0	0	1.00625	0	1	0	0	-111.3600	-14.2600	111.3800	16.4500	0.0000	0.0000	0.0000	0.0000;
	54675	54678	0.000237	0.015692	0	830.54	0	0	1	0	1	0	0	-200.8100	-41.3300	200.9100	47.3500	0.0000	0.0000	0.0000	0.0000;
	54675	54679	0.000283	0.016787	0	830.47	0	0	1	0	1	0	0	-200.8000	-40.9200	200.9100	47.3500	0.0000	0.0000	0.0000	0.0000;
	54675	54680	0.000182	0.014404	0	830.13	0	0	1	0	1	0	0	-200.8400	-41.8200	200.9100	47.3500	0.0000	0.0000	0.0000	0.0000;
	54675	54682	0.000217	0.00117	0	0	0	0	0	0	1	0	0	491.0600	-86.8500	-490.5700	89.5000	0.0000	0.0000	0.0000	0.0000;
	54677	54676	0.003276	0.135985	0	95.1	0	0	1.0125	0	1	0	0	-11.2300	-11.8000	11.2400	12.1400	0.0000	0.0000	0.0000	0.0000;
	54676	54681	0.000244	0.001078	0	0	0	0	0	0	1	0	0	100.1200	2.1200	-100.1000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	54682	54820	0.000178	0.002683	0.27506	2923.25	0	0	0	0	1	0	0	357.2100	-11.9400	-357.0000	-15.0700	0.0000	0.0000	0.0000	0.0000;
	54986	54682	0.000268	0.004583	0.40662	2654.86	0	0	0	0	1	0	0	186.6700	-29.3700	-186.5800	-13.7500	0.0000	0.0000	0.0000	0.0000;
	54682	55081	0.000557	0.009667	0.77399	2622.06	0	0	0	0	1	0	0	319.9500	-63.8100	-319.4300	-12.0100	0.0000	0.0000	0.0000	0.0000;
	54683	54686	0.0001	0.000114	0	81.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	54683	54687	0.029911	0.637386	0	10.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54683	54688	0.00027	0.001089	0	0	0	0	0	0	1	0	0	0.0000	6.6500	0.0000	-6.6500	0.0000	0.0000	0.0000	0.0000;
	54683	54689	0.000248	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54684	54686	0.018432	0.383812	0	40.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54685	54686	0.018432	0.383812	0	40.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54690	54691	0.013798	0.246599	0	44.82	0	0	0.9875	0	1	0	0	-5.9900	0.9500	6.0000	-0.8600	0.0000	0.0000	0.0000	0.0000;
	54690	54692	0.016838	0.340647	0	37.1	0	0	0.9875	0	1	0	0	-2.5000	0.3800	2.5000	-0.3600	0.0000	0.0000	0.0000	0.0000;
	54690	54693	0.000227	0.001196	0	0	0	0	0	0	1	0	0	8.4900	-1.3200	-8.4900	1.3300	0.0000	0.0000	0.0000	0.0000;
	54690	54694	0.000207	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54695	54698	0.000777	0.015095	0	76.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54695	54699	0.067895	1.302985	0	8.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54695	54700	0.078409	1.331534	0	7.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54695	54701	0.000298	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54695	54702	0.000249	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54696	54698	0.011346	0.220442	0	38.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54697	54698	0.011346	0.220442	0	38.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54703	54704	0.000208	0.001029	0	0	0	0	0	0	1	0	0	1.6000	-0.2000	-1.6000	0.2000	0.0000	0.0000	0.0000	0.0000;
	54705	54708	0.00021	0.016483	0	719.33	0	0	1	0	1	0	0	119.6900	-9.4300	-119.6700	11.6100	0.0000	0.0000	0.0000	0.0000;
	54705	54709	0.000307	0.016161	0	727.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54705	54710	0.000241	0.001108	0	0	0	0	0	0	1	0	0	-119.6900	-59.5400	119.7300	59.7200	0.0000	0.0000	0.0000	0.0000;
	54705	54711	0.00022	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54706	54708	-6.1e-05	-0.004816	0	694.33	0	0	1	0	1	0	0	-119.6700	10.9700	119.6700	-11.6100	0.0000	0.0000	0.0000	0.0000;
	54707	54708	0.000913	0.071688	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54710	55391	0.000458	0.006848	0.67418	2168.12	0	0	0	0	1	0	0	-86.1400	-13.4400	86.1700	-59.4800	0.0000	0.0000	0.0000	0.0000;
	54712	54713	0.000271	0.001149	0	0	0	0	0	0	1	0	0	36.0000	-4.0000	-35.9900	4.0100	0.0000	0.0000	0.0000	0.0000;
	55077	54713	0.00468	0.023846	0.01302	205.9	0	0	0	0	1	0	0	-4.6400	3.7100	4.6500	-5.1300	0.0000	0.0000	0.0000	0.0000;
	54715	54714	0.000189	0.018593	0	670.45	0	0	1.00625	0	1	0	0	-32.0500	-11.7400	32.0600	11.9400	0.0000	0.0000	0.0000	0.0000;
	54714	54717	0.000375	0.024776	0	734.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54714	54719	0.000274	0.001103	0	0	0	0	0	0	1	0	0	-32.0600	-135.7600	32.1000	135.9500	0.0000	0.0000	0.0000	0.0000;
	54716	54715	0.008547	0.149045	0	95.59	0	0	1.0125	0	1	0	0	-12.7700	-11.5700	12.7900	11.9900	0.0000	0.0000	0.0000	0.0000;
	54715	54718	0.000247	0.001147	0	0	0	0	0	0	1	0	0	19.2600	-0.2500	-19.2600	0.2500	0.0000	0.0000	0.0000	0.0000;
	54719	55074	0.000385	0.006169	0.77843	2320.19	0	0	0	0	1	0	0	-103.6500	-87.3100	103.7000	2.6200	0.0000	0.0000	0.0000	0.0000;
	54720	54723	0.000356	0.01413	0	180.78	0	0	1	0	1	0	0	-3.6000	0.4500	3.6000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	54720	54724	0.012971	0.330373	0	47.08	0	0	1.0375	0	1	0	0	-1.8000	0.0100	1.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54720	54725	0.000261	0.001188	0	0	0	0	0	0	1	0	0	5.4000	-0.4600	-5.4000	0.4600	0.0000	0.0000	0.0000	0.0000;
	54720	54726	0.000288	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54721	54723	0.003316	0.131565	0	90.39	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	54722	54723	0.003316	0.131565	0	90.39	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	54728	54727	0.003577	0.138295	0	89.95	0	0	1	0	1	0	0	-6.2500	-2.6800	6.2500	2.7400	0.0000	0.0000	0.0000	0.0000;
	54727	54729	0.000248	0.001057	0	0	0	0	0	0	1	0	0	-3.7500	-3.0500	3.7500	3.0500	0.0000	0.0000	0.0000	0.0000;
	54727	54730	0.000218	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54732	54731	0.000246	0.015632	0	537.32	0	0	1	0	1	0	0	-24.0800	0.6400	24.0800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	54731	54736	0.000203	0.00101	0	0	0	0	0	0	1	0	0	-24.0800	0.5600	24.0800	-0.5500	0.0000	0.0000	0.0000	0.0000;
	54732	54735	0.006221	0.199798	0	214.54	0	0	1	0	1	0	0	25.3800	4.7300	-25.3400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	54732	54737	0.000266	0.001001	0	0	0	0	0	0	1	0	0	-1.2900	-5.3700	1.2900	5.3700	0.0000	0.0000	0.0000	0.0000;
	54733	54735	-0.002239	-0.071922	0	114.54	0	0	1	0	1	0	0	-25.3500	-3.9600	25.3400	3.5400	0.0000	0.0000	0.0000	0.0000;
	57662	54733	0.027768	0.069052	0.01017	65.6	0	0	0	0	1	0	0	-10.6800	-0.4900	10.7100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	54734	54735	0.023707	0.761374	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58256	54736	0.000772	0.014192	1.2335	2564.21	0	0	0	0	1	0	0	241.9700	-146.7000	-241.5200	18.6000	0.0000	0.0000	0.0000	0.0000;
	54738	54739	0.003087	0.103229	0	102.33	0	0	1	0	1	0	0	-21.2800	3.0400	21.3000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	54738	54740	0.000264	0.001168	0	0	0	0	0	0	1	0	0	21.2800	-3.0400	-21.2800	3.0400	0.0000	0.0000	0.0000	0.0000;
	54741	54742	0.005474	0.146459	0	79.66	0	0	1	0	1	0	0	-4.3000	0.5500	4.3000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	54741	54743	0.009586	0.279493	0	50.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54741	54744	0.023273	0.83926	0	14.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54741	54745	0.000212	0.001007	0	0	0	0	0	0	1	0	0	4.3000	-0.5500	-4.3000	0.5500	0.0000	0.0000	0.0000	0.0000;
	54741	54746	0.000228	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54745	55189	0.005607	0.040317	0.03186	299.85	0	0	0	0	1	0	0	-105.7800	14.2200	106.3700	-13.4100	0.0000	0.0000	0.0000	0.0000;
	54748	54747	0.005389	0.131429	0	97.22	0	0	1.00625	0	1	0	0	-11.5700	-3.5700	11.5700	3.7500	0.0000	0.0000	0.0000	0.0000;
	54747	54751	0.0001	0.0001	0	194.26	0	0	1	0	1	0	0	-5.8300	0.7200	5.8300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	54747	54754	-0.000426	-0.010618	0	193.67	0	0	1	0	1	0	0	-5.8300	0.7300	5.8300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	54747	54756	0.00026	0.00103	0	0	0	0	0	0	1	0	0	0.0900	-5.2000	-0.0900	5.2000	0.0000	0.0000	0.0000	0.0000;
	54747	54757	0.000209	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54748	54755	0.008788	0.167985	0	44.51	0	0	1.0125	0	1	0	0	-5.8300	0.7700	5.8300	-0.7100	0.0000	0.0000	0.0000	0.0000;
	54749	54751	0.001846	0.060041	0	97.13	0	0	1	0	1	0	0	2.9200	-0.3600	-2.9200	0.3600	0.0000	0.0000	0.0000	0.0000;
	54750	54751	0.001846	0.060041	0	97.13	0	0	1	0	1	0	0	2.9200	-0.3600	-2.9200	0.3600	0.0000	0.0000	0.0000	0.0000;
	54752	54754	0.005845	0.145524	0	96.83	0	0	1	0	1	0	0	2.9200	-0.3600	-2.9200	0.3700	0.0000	0.0000	0.0000	0.0000;
	54753	54754	0.005845	0.145524	0	96.83	0	0	1	0	1	0	0	2.9200	-0.3600	-2.9200	0.3700	0.0000	0.0000	0.0000	0.0000;
	54758	54759	0.000243	0.001009	0	0	0	0	0	0	1	0	0	12.0000	0.6200	-12.0000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	55052	54759	0.007674	0.024193	0.00206	57.74	0	0	0	0	1	0	0	4.3800	1.9900	-4.3800	-2.2100	0.0000	0.0000	0.0000	0.0000;
	54760	54761	0.009963	0.159013	0	70.8	0	0	1	0	1	0	0	-22.4500	-0.3500	22.5000	1.0900	0.0000	0.0000	0.0000	0.0000;
	54760	54762	0.000234	0.001096	0	0	0	0	0	0	1	0	0	22.4500	0.3500	-22.4500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	54762	55366	0.018474	0.046668	0.0023	53.39	0	0	0	0	1	0	0	4.1900	-0.1700	-4.1900	-0.0700	0.0000	0.0000	0.0000	0.0000;
	55371	54762	0.011057	0.026449	0.00173	53.22	0	0	0	0	1	0	0	-9.6200	6.9800	9.6300	-7.1300	0.0000	0.0000	0.0000	0.0000;
	54764	54763	0.002293	0.088766	0	93.89	0	0	1.00625	0	1	0	0	-20.0500	-6.2000	20.0600	6.5600	0.0000	0.0000	0.0000	0.0000;
	54763	54765	0.004082	0.15229	0	70.98	0	0	0.99375	0	1	0	0	-3.6000	0.4600	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	54763	54766	0.007823	0.228491	0	46.93	0	0	0.99375	0	1	0	0	-1.8000	0.2300	1.8000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	54763	54767	0.000267	0.001093	0	0	0	0	0	0	1	0	0	-14.6600	-7.2400	14.6600	7.2500	0.0000	0.0000	0.0000	0.0000;
	54763	54768	0.000247	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54767	54984	0.004182	0.033851	0.03002	219.79	0	0	0	0	1	0	0	-14.6600	-7.2500	14.6700	4.0200	0.0000	0.0000	0.0000	0.0000;
	54770	54769	0.000173	0.012952	0	852.41	0	0	1	0	1	0	0	-93.3700	20.1300	93.3900	-19.0400	0.0000	0.0000	0.0000	0.0000;
	54769	54772	0.00021	0.013041	0	911.3	0	0	0.99375	0	1	0	0	-250.8400	-14.3400	250.9700	21.8600	0.0000	0.0000	0.0000	0.0000;
	54771	54770	0.003862	0.138789	0	104.97	0	0	1	0	1	0	0	-20.2900	-1.1300	20.3100	1.6600	0.0000	0.0000	0.0000	0.0000;
	54770	54773	0.000281	0.001132	0	0	0	0	0	0	1	0	0	73.0700	-21.7900	-73.0500	21.8500	0.0000	0.0000	0.0000	0.0000;
	54770	54774	0.000235	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54775	54776	0.000246	0.001091	0	0	0	0	0	0	1	0	0	4.2000	-0.4700	-4.2000	0.4700	0.0000	0.0000	0.0000	0.0000;
	54777	54780	0.010455	0.336785	0	112.29	0	0	1	0	1	0	0	9.5700	0.0100	-9.5600	0.2700	0.0000	0.0000	0.0000	0.0000;
	54777	54781	0.001912	0.070598	0	195	0	0	1.04375	0	1	0	0	-149.5500	19.5100	149.9800	-3.6200	0.0000	0.0000	0.0000	0.0000;
	54777	54782	0.006184	0.205723	0	54.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54777	54783	0.000294	0.001114	0	0	0	0	0	0	1	0	0	139.9800	-19.5200	-139.9300	19.7300	0.0000	0.0000	0.0000	0.0000;
	54777	54784	0.000259	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54778	54780	-0.004775	-0.153809	0	87.29	0	0	1	0	1	0	0	-9.5600	0.1400	9.5600	-0.2700	0.0000	0.0000	0.0000	0.0000;
	54778	54891	0.009522	0.026197	0.00412	52.42	0	0	0	0	1	0	0	-4.9000	3.5900	4.9000	-4.0300	0.0000	0.0000	0.0000	0.0000;
	54779	54780	0.037347	1.202992	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54783	54890	0.001717	0.012009	0.00992	271.94	0	0	0	0	1	0	0	23.8000	10.4500	-23.7900	-11.4700	0.0000	0.0000	0.0000	0.0000;
	54984	54783	0.004767	0.029954	0.0404	271.99	0	0	0	0	1	0	0	-102.7400	20.7000	103.2200	-22.1500	0.0000	0.0000	0.0000	0.0000;
	54783	55243	0.002339	0.013702	0.02827	247.72	0	0	0	0	1	0	0	12.9100	-8.0300	-12.9100	4.9400	0.0000	0.0000	0.0000	0.0000;
	54785	54788	0.004053	0.122318	0	192.76	0	0	1	0	1	0	0	33.2900	5.2400	-33.2500	-3.9800	0.0000	0.0000	0.0000	0.0000;
	54785	54789	0.001824	0.055641	0	128.91	0	0	1.05	0	1	0	0	-59.4800	-6.4000	59.5400	8.4000	0.0000	0.0000	0.0000	0.0000;
	54785	54790	0.002957	0.107353	0	128.86	0	0	1.0625	0	1	0	0	-59.4300	-12.0600	59.5400	16.1100	0.0000	0.0000	0.0000	0.0000;
	54785	54791	0.007805	0.246784	0	58.13	0	0	1.0375	0	1	0	0	-2.5000	0.2900	2.5000	-0.2800	0.0000	0.0000	0.0000	0.0000;
	54785	54792	0.000283	0.001033	0	0	0	0	0	0	1	0	0	88.1100	12.9300	-88.0900	-12.8600	0.0000	0.0000	0.0000	0.0000;
	54785	54793	0.000261	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54786	54788	0	1.2e-05	0	117.76	0	0	1	0	1	0	0	-33.2500	-3.9800	33.2500	3.9800	0.0000	0.0000	0.0000	0.0000;
	54787	54788	0.023001	0.694145	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54851	54792	0.001214	0.006489	0.00574	263.02	0	0	0	0	1	0	0	31.6000	-16.7100	-31.5900	16.1600	0.0000	0.0000	0.0000	0.0000;
	54794	54797	0.001276	0.020639	0	101.58	0	0	1	0	1	0	0	-4.2600	0.5500	4.2600	-0.5400	0.0000	0.0000	0.0000	0.0000;
	54794	54798	0.017492	0.347353	0	22.79	0	0	0.99375	0	1	0	0	-2.1300	0.2700	2.1300	-0.2600	0.0000	0.0000	0.0000	0.0000;
	54794	54799	0.000272	0.00119	0	0	0	0	0	0	1	0	0	6.4000	-0.8200	-6.4000	0.8200	0.0000	0.0000	0.0000	0.0000;
	54794	54800	0.000262	0.001042	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54795	54797	0.015307	0.247572	0	50.79	0	0	1	0	1	0	0	2.1300	-0.2600	-2.1300	0.2700	0.0000	0.0000	0.0000	0.0000;
	54796	54797	0.015307	0.247572	0	50.79	0	0	1	0	1	0	0	2.1300	-0.2600	-2.1300	0.2700	0.0000	0.0000	0.0000	0.0000;
	54801	54804	0.000117	0.009265	0	893.43	0	0	1	0	1	0	0	63.6100	29.0200	-63.6100	-28.6100	0.0000	0.0000	0.0000	0.0000;
	54801	54805	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-51.1200	-30.5500	51.1200	30.5900	0.0000	0.0000	0.0000	0.0000;
	54801	54806	0.000278	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54802	54804	1.1e-05	0.000837	0	793.43	0	0	1	0	1	0	0	-63.6100	-28.5700	63.6100	28.6100	0.0000	0.0000	0.0000	0.0000;
	54803	54804	0.000513	0.040783	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54808	54807	0.000194	0.01312	0	584.4	0	0	1	0	1	0	0	-65.8400	14.5200	65.8500	-13.9700	0.0000	0.0000	0.0000	0.0000;
	54807	54810	0.000175	0.011681	0	872.19	0	0	1.0375	0	1	0	0	-218.3700	-85.7200	218.4700	92.1100	0.0000	0.0000	0.0000	0.0000;
	54807	54812	0.000299	0.001057	0	0	0	0	0	0	1	0	0	152.5300	-139.1300	-152.4100	139.5500	0.0000	0.0000	0.0000	0.0000;
	54809	54808	0.004912	0.166676	0	103.44	0	0	1.00625	0	1	0	0	-19.5600	0.9800	19.5800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	54808	54811	0.000273	0.001029	0	0	0	0	0	0	1	0	0	46.2600	-14.1400	-46.2500	14.1600	0.0000	0.0000	0.0000	0.0000;
	54809	54901	0.008632	0.019338	0.00116	63.39	0	0	0	0	1	0	0	-12.5800	2.6100	12.5900	-2.7100	0.0000	0.0000	0.0000	0.0000;
	54902	54811	0.001173	0.006092	0.00511	284.2	0	0	0	0	1	0	0	60.7700	-11.5900	-60.7200	11.2500	0.0000	0.0000	0.0000	0.0000;
	54813	54814	0.002285	0.059118	0	134.73	0	0	1.00625	0	1	0	0	-79.8500	15.1300	79.9900	-11.5200	0.0000	0.0000	0.0000	0.0000;
	54813	54815	0.000284	0.001119	0	0	0	0	0	0	1	0	0	79.8500	-15.1300	-79.8300	15.2000	0.0000	0.0000	0.0000	0.0000;
	54813	54816	0.000253	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55254	54815	0.002646	0.017249	0.0139	264.19	0	0	0	0	1	0	0	28.7500	-1.8600	-28.7300	0.4700	0.0000	0.0000	0.0000	0.0000;
	54818	54817	0.000225	0.017341	0	655.22	0	0	1	0	1	0	0	-38.0500	3.8600	38.0600	-3.6300	0.0000	0.0000	0.0000	0.0000;
	54817	54820	0.000234	0.00104	0	0	0	0	0	0	1	0	0	52.1300	45.6600	-52.1200	-45.6200	0.0000	0.0000	0.0000	0.0000;
	54817	54821	0.000214	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54819	54818	0.005204	0.147747	0	86.77	0	0	1	0	1	0	0	-4.8200	-0.1300	4.8200	0.1600	0.0000	0.0000	0.0000	0.0000;
	54820	54916	0.000427	0.007257	0.87231	2697.17	0	0	0	0	1	0	0	298.3700	-18.5800	-298.0200	-70.6800	0.0000	0.0000	0.0000	0.0000;
	54820	55272	0.000186	0.002776	0.3412	2608.2	0	0	0	0	1	0	0	180.2000	95.6900	-180.1200	-131.7700	0.0000	0.0000	0.0000	0.0000;
	54822	54823	0.007568	0.151872	0	44.42	0	0	1	0	1	0	0	-5.8000	-0.4400	5.8000	0.4800	0.0000	0.0000	0.0000	0.0000;
	54822	54824	0.01921	0.428339	0	29.1	0	0	1	0	1	0	0	-2.9000	-0.1200	2.9000	0.1500	0.0000	0.0000	0.0000	0.0000;
	54822	54825	0.032076	0.623176	0	23.68	0	0	1	0	1	0	0	-2.2000	-0.0600	2.2000	0.0800	0.0000	0.0000	0.0000	0.0000;
	54822	54826	0.000208	0.00114	0	0	0	0	0	0	1	0	0	10.8900	0.6100	-10.8900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	54822	54827	0.000299	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54828	54832	0.000386	0.025432	0	644.25	0	0	1	0	1	0	0	50.3000	15.8800	-50.2900	-15.2300	0.0000	0.0000	0.0000	0.0000;
	54828	54833	0.000271	0.014916	0	689.61	0	0	1	0	1	0	0	-119.5500	19.2100	119.5800	-17.2200	0.0000	0.0000	0.0000	0.0000;
	54828	55074	0.000333	0.005318	0.8434	2167.7	0	0	0	0	1	0	0	69.2400	-35.0800	-69.2300	-57.5600	0.0000	0.0000	0.0000	0.0000;
	54830	54829	0.003585	0.125852	0	115.87	0	0	1	0	1	0	0	-35.8900	-4.5900	35.9300	6.1100	0.0000	0.0000	0.0000	0.0000;
	54829	54832	-9.8e-05	-0.006455	0	494.25	0	0	1	0	1	0	0	-50.3000	-15.4000	50.2900	15.2300	0.0000	0.0000	0.0000	0.0000;
	54829	54834	0.000289	0.001159	0	0	0	0	0	0	1	0	0	14.3600	9.2800	-14.3600	-9.2800	0.0000	0.0000	0.0000	0.0000;
	54829	54835	0.000262	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54831	54832	0.001871	0.123328	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54836	54837	0.006979	0.265136	0	44.97	0	0	1	0	1	0	0	-1.6700	0.2100	1.6700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	54836	54838	0.008925	0.284944	0	44.81	0	0	1	0	1	0	0	-1.6700	0.2100	1.6700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	54836	54839	0.010435	0.351541	0	44.52	0	0	1	0	1	0	0	-1.6700	0.2100	1.6700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	54836	54840	0.004716	0.138431	0	63.02	0	0	1	0	1	0	0	-1.6700	0.2100	1.6700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	54836	54841	0.000298	0.001036	0	0	0	0	0	0	1	0	0	6.7000	-0.8400	-6.7000	0.8400	0.0000	0.0000	0.0000	0.0000;
	54836	54842	0.000215	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54841	54984	0.023172	0.130501	0.08736	239.96	0	0	0	0	1	0	0	29.3700	-10.7800	-29.1800	2.2200	0.0000	0.0000	0.0000	0.0000;
	54841	55116	0.013086	0.072318	0.12628	189.51	0	0	0	0	1	0	0	-8.3800	2.7200	8.4000	-16.4300	0.0000	0.0000	0.0000	0.0000;
	54843	54844	0.000288	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54846	54845	0.000236	0.015549	0	384.06	0	0	1	0	1	0	0	16.1400	7.2300	-16.1400	-7.1800	0.0000	0.0000	0.0000	0.0000;
	54845	54847	0.000322	0.021666	0	646.74	0	0	1	0	1	0	0	-98.9600	-19.0500	98.9900	21.0900	0.0000	0.0000	0.0000	0.0000;
	54845	54848	0.000218	0.00103	0	0	0	0	0	0	1	0	0	115.1000	-275.7600	-114.9200	276.6100	0.0000	0.0000	0.0000	0.0000;
	54845	54849	0.000248	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54916	54848	0.000114	0.002423	0.23673	2345.64	0	0	0	0	1	0	0	352.3600	43.6300	-352.2200	-66.5200	0.0000	0.0000	0.0000	0.0000;
	55081	54848	0.000425	0.008498	0.66072	2296.11	0	0	0	0	1	0	0	105.6000	33.3800	-105.5400	-104.2400	0.0000	0.0000	0.0000	0.0000;
	54850	54853	0.000406	0.027485	0	730.86	0	0	1	0	1	0	0	59.5000	-12.1100	-59.4800	13.0300	0.0000	0.0000	0.0000	0.0000;
	54850	54854	0.000227	0.015714	0	549.09	0	0	1	0	1	0	0	-62.9800	-28.6700	62.9900	29.3600	0.0000	0.0000	0.0000	0.0000;
	54850	54855	0.000233	0.016366	0	547	0	0	1	0	1	0	0	-62.9800	-27.6100	62.9900	28.3200	0.0000	0.0000	0.0000	0.0000;
	54850	54856	0.000342	0.025794	0	545.76	0	0	1	0	1	0	0	-62.9800	-16.9800	62.9900	17.9800	0.0000	0.0000	0.0000	0.0000;
	54850	54857	0.000253	0.001125	0	0	0	0	0	0	1	0	0	129.4400	-99.9600	-129.3800	100.2400	0.0000	0.0000	0.0000	0.0000;
	54850	54858	0.000296	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54851	54853	-0.000169	-0.011458	0	580.86	0	0	1	0	1	0	0	-59.4900	12.6500	59.4800	-13.0300	0.0000	0.0000	0.0000	0.0000;
	54852	54853	0.001022	0.06911	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54857	55074	0.000132	0.002185	0.17703	2234.67	0	0	0	0	1	0	0	129.3800	-100.2400	-129.3500	81.2900	0.0000	0.0000	0.0000	0.0000;
	54860	54859	0.001249	0.051007	0	114.98	0	0	1.0125	0	1	0	0	-29.4900	-4.7100	29.5000	5.1400	0.0000	0.0000	0.0000	0.0000;
	54859	54863	0.0001	0.002334	0	169.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54859	54864	0.000287	0.001154	0	0	0	0	0	0	1	0	0	-29.5000	-5.1400	29.5100	5.1500	0.0000	0.0000	0.0000	0.0000;
	54859	54865	0.000283	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54861	54863	0.005661	0.19747	0	84.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54862	54863	0.005661	0.19747	0	84.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54867	54866	0.000257	0.018141	0	566.21	0	0	1	0	1	0	0	-37.2000	-13.6800	37.2100	13.9400	0.0000	0.0000	0.0000	0.0000;
	54866	54869	0.000224	0.017259	0	856.09	0	0	1.05625	0	1	0	0	-211.8500	-85.7900	211.9700	94.9500	0.0000	0.0000	0.0000	0.0000;
	54866	54870	0.000266	0.001031	0	0	0	0	0	0	1	0	0	174.6500	71.8500	-174.5600	-71.5200	0.0000	0.0000	0.0000	0.0000;
	54868	54867	0.003948	0.108679	0	168.08	0	0	1	0	1	0	0	-91.1600	6.5800	91.4600	1.7400	0.0000	0.0000	0.0000	0.0000;
	54867	54871	0.000263	0.001172	0	0	0	0	0	0	1	0	0	-54.2600	11.9400	54.2700	-11.9100	0.0000	0.0000	0.0000	0.0000;
	54965	54871	0.001753	0.011171	0.00708	255.14	0	0	0	0	1	0	0	54.3200	-12.3700	-54.2700	11.9100	0.0000	0.0000	0.0000	0.0000;
	54872	54873	0.006003	0.16686	0	81.57	0	0	1.025	0	1	0	0	-4.5300	0.5900	4.5300	-0.5500	0.0000	0.0000	0.0000	0.0000;
	54872	54874	0.008108	0.285882	0	54.32	0	0	1.025	0	1	0	0	-2.2700	0.2900	2.2700	-0.2800	0.0000	0.0000	0.0000	0.0000;
	54872	54875	0.000273	0.001143	0	0	0	0	0	0	1	0	0	6.8000	-0.8800	-6.8000	0.8800	0.0000	0.0000	0.0000	0.0000;
	54872	54876	0.000299	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55160	54875	0.007771	0.044521	0.04139	279.62	0	0	0	0	1	0	0	-41.4500	-0.1700	41.5800	-3.6400	0.0000	0.0000	0.0000	0.0000;
	54877	54880	0.001416	0.029947	0	86.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54877	54881	0.023299	0.418854	0	26.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54877	54882	0.000288	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54877	54883	0.00029	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54878	54880	0.01599	0.338238	0	43.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54879	54880	0.01599	0.338238	0	43.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54885	54884	0.000206	0.014901	0	678.69	0	0	1	0	1	0	0	-69.2200	2.8000	69.2300	-2.1400	0.0000	0.0000	0.0000	0.0000;
	54884	54888	0.000228	0.001133	0	0	0	0	0	0	1	0	0	-66.0700	3.7500	66.0800	-3.7100	0.0000	0.0000	0.0000	0.0000;
	54886	54885	0.003249	0.118849	0	90.7	0	0	1	0	1	0	0	-5.7700	4.8600	5.7700	-4.8000	0.0000	0.0000	0.0000	0.0000;
	54885	54887	0.000263	0.001196	0	0	0	0	0	0	1	0	0	65.2500	1.8000	-65.2400	-1.7500	0.0000	0.0000	0.0000	0.0000;
	54890	54889	0.000147	0.011772	0	714.18	0	0	1	0	1	0	0	15.8900	12.3600	-15.8900	-12.3200	0.0000	0.0000	0.0000	0.0000;
	54889	54892	0.000283	0.019996	0	824.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54889	54893	0.000273	0.001133	0	0	0	0	0	0	1	0	0	15.8900	71.2300	-15.8800	-71.1700	0.0000	0.0000	0.0000	0.0000;
	54889	54894	0.000235	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54891	54890	0.005143	0.145493	0	84.54	0	0	1	0	1	0	0	-7.9000	0.9800	7.9000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	54893	55118	0.000175	0.002775	0.21543	2789.14	0	0	0	0	1	0	0	-537.9500	168.7300	538.4600	-184.0000	0.0000	0.0000	0.0000	0.0000;
	55152	54893	0.000259	0.00486	0.64077	2832.16	0	0	0	0	1	0	0	-553.0900	41.2500	553.8200	-97.5600	0.0000	0.0000	0.0000	0.0000;
	54896	54895	0.000181	0.015049	0	834.09	0	0	1	0	1	0	0	-90.1100	13.9300	90.1300	-12.7800	0.0000	0.0000	0.0000	0.0000;
	54895	54898	0.00021	0.001121	0	0	0	0	0	0	1	0	0	9.8600	34.0800	-9.8600	-34.0700	0.0000	0.0000	0.0000	0.0000;
	54895	54899	0.000286	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54897	54896	0.002059	0.079715	0	104.48	0	0	1	0	1	0	0	-15.3400	-0.0900	15.3400	0.2600	0.0000	0.0000	0.0000	0.0000;
	54898	54931	0.000245	0.004213	0.32931	2469.13	0	0	0	0	1	0	0	279.4500	-126.3800	-279.2500	94.0600	0.0000	0.0000	0.0000	0.0000;
	54898	55006	0.000758	0.01304	1.18789	2479.03	0	0	0	0	1	0	0	-269.6000	-33.1200	270.1100	-86.5500	0.0000	0.0000	0.0000	0.0000;
	54901	54900	0.00301	0.089953	0	123.16	0	0	1.00625	0	1	0	0	-38.7800	2.3600	38.8300	-1.1200	0.0000	0.0000	0.0000	0.0000;
	54900	54902	0.000219	0.001126	0	0	0	0	0	0	1	0	0	141.1500	-0.1900	-141.1100	0.3900	0.0000	0.0000	0.0000	0.0000;
	54900	54903	0.00029	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54905	54904	0.00026	0.015207	0	694.79	0	0	1.00625	0	1	0	0	-31.6100	-10.0100	31.6200	10.1600	0.0000	0.0000	0.0000	0.0000;
	54904	54907	0.000297	0.001068	0	0	0	0	0	0	1	0	0	68.3700	11.1400	-68.3600	-11.0900	0.0000	0.0000	0.0000	0.0000;
	54904	54908	0.000218	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54906	54905	0.005751	0.175256	0	75.18	0	0	1.00625	0	1	0	0	-1.2600	-2.0700	1.2600	2.0800	0.0000	0.0000	0.0000	0.0000;
	55147	54905	0.001552	0.009832	0.05667	282.06	0	0	0	0	1	0	0	-35.9300	-4.9000	35.9500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	54905	55293	0.002366	0.015835	0.0207	218.38	0	0	0	0	1	0	0	-5.5900	9.1600	5.6000	-11.4200	0.0000	0.0000	0.0000	0.0000;
	54907	54975	0.000109	0.00176	0.17009	2317.69	0	0	0	0	1	0	0	53.8200	-130.5300	-53.8100	112.2000	0.0000	0.0000	0.0000	0.0000;
	54907	55049	0.000201	0.003954	0.34155	2087.12	0	0	0	0	1	0	0	14.5300	24.9300	-14.5300	-62.0900	0.0000	0.0000	0.0000	0.0000;
	54910	54909	0.000144	0.012799	0	400.05	0	0	1	0	1	0	0	0.4800	2.9800	-0.4800	-2.9800	0.0000	0.0000	0.0000	0.0000;
	54909	54914	0.000132	0.010866	0	953.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54909	54916	0.000275	0.001062	0	0	0	0	0	0	1	0	0	0.4800	2.9800	-0.4800	-2.9800	0.0000	0.0000	0.0000	0.0000;
	54910	54913	0.005367	0.175713	0	229.56	0	0	1	0	1	0	0	1.5600	1.7700	-1.5600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	54910	54915	0.00022	0.001032	0	0	0	0	0	0	1	0	0	-2.0400	-4.7600	2.0400	4.7600	0.0000	0.0000	0.0000	0.0000;
	54911	54913	-0.002171	-0.071083	0	79.56	0	0	1	0	1	0	0	-1.5600	-1.7700	1.5600	1.7600	0.0000	0.0000	0.0000	0.0000;
	54912	54913	0.015187	0.497172	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54917	54918	0.000211	0.001114	0	0	0	0	0	0	1	0	0	9.2000	-1.1200	-9.2000	1.1200	0.0000	0.0000	0.0000	0.0000;
	54920	54919	0.00021	0.015783	0	597.12	0	0	1.00625	0	1	0	0	-58.9500	-27.2500	58.9600	27.8600	0.0000	0.0000	0.0000	0.0000;
	54919	54922	0.000181	0.011083	0	1136.08	0	0	1	0	1	0	0	-321.4200	-113.6700	321.6100	125.4400	0.0000	0.0000	0.0000	0.0000;
	54919	54923	0.000285	0.001126	0	0	0	0	0	0	1	0	0	262.4600	25.3200	-262.2800	-24.6000	0.0000	0.0000	0.0000	0.0000;
	54919	54924	0.000204	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54921	54920	0.003635	0.103183	0	94.3	0	0	1.00625	0	1	0	0	-10.9400	-2.5500	10.9400	2.6700	0.0000	0.0000	0.0000	0.0000;
	54925	54926	0.006681	0.158692	0	74.56	0	0	1	0	1	0	0	-34.9200	5.7100	35.0000	-3.8800	0.0000	0.0000	0.0000	0.0000;
	54925	54927	0.000207	0.001142	0	0	0	0	0	0	1	0	0	34.9200	-5.7100	-34.9200	5.7300	0.0000	0.0000	0.0000	0.0000;
	54927	55230	0.017555	0.040668	0.00076	65.56	0	0	0	0	1	0	0	-13.5200	-0.1800	13.5500	0.1600	0.0000	0.0000	0.0000	0.0000;
	54929	54928	0.000184	0.011251	0	651.36	0	0	1	0	1	0	0	-45.3700	10.7000	45.3800	-10.4700	0.0000	0.0000	0.0000	0.0000;
	54928	54930	0.000267	0.021797	0	646.19	0	0	1.03125	0	1	0	0	-98.9600	-18.9300	98.9900	21.0900	0.0000	0.0000	0.0000	0.0000;
	54928	54931	0.000257	0.001007	0	0	0	0	0	0	1	0	0	53.5800	6.0800	-53.5800	-6.0500	0.0000	0.0000	0.0000	0.0000;
	54928	54932	0.000284	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54934	54933	0.005332	0.127579	0	118.85	0	0	1.0125	0	1	0	0	-34.6700	-10.7800	34.7300	12.3800	0.0000	0.0000	0.0000	0.0000;
	54933	54938	0.000332	0.009855	0	293.92	0	0	1	0	1	0	0	-49.9500	5.6700	49.9600	-5.4400	0.0000	0.0000	0.0000	0.0000;
	54933	54940	0.00023	0.001184	0	0	0	0	0	0	1	0	0	15.2200	-18.0400	-15.2100	18.0500	0.0000	0.0000	0.0000	0.0000;
	54935	54934	0.000751	0.019314	0	188.66	0	0	1.00625	0	1	0	0	0.2600	-6.0100	-0.2600	6.0200	0.0000	0.0000	0.0000	0.0000;
	54934	54939	0.000205	0.0011	0	0	0	0	0	0	1	0	0	34.9300	4.7600	-34.9200	-4.7500	0.0000	0.0000	0.0000	0.0000;
	55124	54935	0.007812	0.02056	0.00119	57.6	0	0	0	0	1	0	0	-4.7100	8.0300	4.7200	-8.1400	0.0000	0.0000	0.0000	0.0000;
	54936	54938	0.003004	0.089109	0	146.96	0	0	1	0	1	0	0	25.0000	-2.2000	-24.9800	2.7200	0.0000	0.0000	0.0000	0.0000;
	54937	54938	0.003004	0.089109	0	146.96	0	0	1	0	1	0	0	25.0000	-2.2000	-24.9800	2.7200	0.0000	0.0000	0.0000	0.0000;
	54940	55070	0.002017	0.011241	0.0054	236.57	0	0	0	0	1	0	0	-20.7600	-14.6800	20.7700	14.1600	0.0000	0.0000	0.0000	0.0000;
	54940	55122	0.000646	0.003775	0.00533	261.63	0	0	0	0	1	0	0	35.9700	-3.3700	-35.9600	2.8300	0.0000	0.0000	0.0000	0.0000;
	54941	54942	0.015184	0.339544	0	37.05	0	0	1.03125	0	1	0	0	-4.0000	0.5300	4.0000	-0.4800	0.0000	0.0000	0.0000	0.0000;
	54941	54943	0.016077	0.3226	0	37	0	0	1.03125	0	1	0	0	-4.0000	0.5400	4.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	54941	54944	0.047782	1.086759	0	13.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54941	54945	0.00027	0.001137	0	0	0	0	0	0	1	0	0	7.9900	-1.0700	-7.9900	1.0700	0.0000	0.0000	0.0000	0.0000;
	54941	54946	0.000216	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54947	54950	0.0001	-0.001489	0	91.79	0	0	1	0	1	0	0	-3.2000	0.4800	3.2000	-0.4800	0.0000	0.0000	0.0000	0.0000;
	54947	54951	0.000217	0.001094	0	0	0	0	0	0	1	0	0	3.2000	-0.4800	-3.2000	0.4800	0.0000	0.0000	0.0000	0.0000;
	54947	54952	0.000264	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54948	54950	0.01335	0.307463	0	45.89	0	0	1	0	1	0	0	1.2000	-0.1700	-1.2000	0.1800	0.0000	0.0000	0.0000	0.0000;
	54949	54950	0.01335	0.307463	0	45.89	0	0	1	0	1	0	0	2.0000	-0.2900	-2.0000	0.3000	0.0000	0.0000	0.0000	0.0000;
	54954	54953	0.000289	0.019795	0	672.43	0	0	1	0	1	0	0	-179.7700	-3.4800	179.8500	9.3700	0.0000	0.0000	0.0000	0.0000;
	54953	54956	0.000255	0.01952	0	609.99	0	0	1	0	1	0	0	-88.0000	-22.9600	88.0200	24.4400	0.0000	0.0000	0.0000	0.0000;
	54953	54957	0.000236	0.016789	0	606.29	0	0	1	0	1	0	0	-88.0000	-27.0000	88.0200	28.3000	0.0000	0.0000	0.0000	0.0000;
	54953	54958	0.0004	0.024468	0	606.14	0	0	1	0	1	0	0	-87.9900	-17.4800	88.0200	19.2900	0.0000	0.0000	0.0000	0.0000;
	54953	54959	0.000253	0.001183	0	0	0	0	0	0	1	0	0	84.1400	-67.0000	-84.1200	67.1200	0.0000	0.0000	0.0000	0.0000;
	54955	54954	0.004178	0.134096	0	90.73	0	0	1	0	1	0	0	-12.4800	-2.2800	12.4900	2.4800	0.0000	0.0000	0.0000	0.0000;
	54954	54960	0.000273	0.001056	0	0	0	0	0	0	1	0	0	167.2800	1.0000	-167.2100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	54962	54961	0.003641	0.093649	0	126.11	0	0	1.00625	0	1	0	0	42.1700	5.9200	-42.1100	-4.3800	0.0000	0.0000	0.0000	0.0000;
	54961	54965	0.000295	0.001178	0	0	0	0	0	0	1	0	0	42.1100	4.3800	-42.1000	-4.3600	0.0000	0.0000	0.0000	0.0000;
	54961	54966	0.000212	0.001184	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54962	54963	0.008839	0.161831	0	76.17	0	0	1	0	1	0	0	-39.2700	-3.0100	39.3900	5.2600	0.0000	0.0000	0.0000	0.0000;
	54962	54964	0.006139	0.152188	0	76.08	0	0	1	0	1	0	0	-39.3100	-0.8900	39.3900	2.9900	0.0000	0.0000	0.0000	0.0000;
	54967	54971	0.000421	0.025442	0	700.77	0	0	1	0	1	0	0	-73.0000	24.1800	73.0200	-22.8100	0.0000	0.0000	0.0000	0.0000;
	54967	54972	0.000388	0.030466	0	437.34	0	0	1	0	1	0	0	-40.7900	6.3500	40.7900	-5.8800	0.0000	0.0000	0.0000	0.0000;
	55356	54967	0.000527	0.009731	1.35446	2644.52	0	0	0	0	1	0	0	911.4100	-111.8700	-907.3900	37.8500	0.0000	0.0000	0.0000	0.0000;
	54969	54968	0.003272	0.121429	0	96.61	0	0	1.00625	0	1	0	0	-16.2700	-0.5100	16.2800	0.8000	0.0000	0.0000	0.0000	0.0000;
	54968	54971	-0.000228	-0.013795	0	550.77	0	0	1	0	1	0	0	73.0100	-23.5500	-73.0200	22.8100	0.0000	0.0000	0.0000	0.0000;
	54968	54973	0.000261	0.001058	0	0	0	0	0	0	1	0	0	-89.2900	22.7500	89.3100	-22.6700	0.0000	0.0000	0.0000	0.0000;
	54968	54974	0.00027	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54970	54971	0.001116	0.067475	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54976	54975	0.00013	0.010066	0	543.62	0	0	1	0	1	0	0	-11.8600	13.6700	11.8600	-13.6400	0.0000	0.0000	0.0000	0.0000;
	54975	54980	0.000262	0.017989	0	648.39	0	0	1	0	1	0	0	-99.9600	-19.6000	99.9900	21.3000	0.0000	0.0000	0.0000	0.0000;
	54976	54979	0.010327	0.206871	0	156.23	0	0	1	0	1	0	0	2.2600	-1.7700	-2.2600	1.7800	0.0000	0.0000	0.0000	0.0000;
	54976	54981	0.000247	0.001108	0	0	0	0	0	0	1	0	0	9.6000	-11.9000	-9.6000	11.9000	0.0000	0.0000	0.0000	0.0000;
	54976	54982	0.000237	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54977	54979	-0.004112	-0.082373	0	81.23	0	0	1	0	1	0	0	-2.2600	1.7800	2.2600	-1.7800	0.0000	0.0000	0.0000	0.0000;
	54977	55291	0.006951	0.017882	0.00074	54.49	0	0	0	0	1	0	0	5.3500	0.5600	-5.3500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	54978	54979	0.03161	0.633204	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55293	54981	0.00077	0.004831	0.0021	240.95	0	0	0	0	1	0	0	-9.6000	11.6800	9.6000	-11.9000	0.0000	0.0000	0.0000	0.0000;
	54984	54983	0.000244	0.01828	0	127.73	0	0	1.00625	0	1	0	0	59.0100	-17.8600	-59.0100	18.5000	0.0000	0.0000	0.0000	0.0000;
	54983	54985	0.000284	0.019058	0	645.12	0	0	1	0	1	0	0	-97.9600	-19.1400	97.9900	20.8700	0.0000	0.0000	0.0000	0.0000;
	54983	54986	0.000271	0.001094	0	0	0	0	0	0	1	0	0	156.9700	-44.7500	-156.9000	45.0200	0.0000	0.0000	0.0000	0.0000;
	54983	54987	0.000212	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54984	55261	0.003347	0.021852	0.02176	279.44	0	0	0	0	1	0	0	58.2300	-9.0800	-58.1300	7.3600	0.0000	0.0000	0.0000	0.0000;
	54988	54992	0.000153	0.008009	0	963.36	0	0	1	0	1	0	0	114.7200	-11.3300	-114.7100	12.3100	0.0000	0.0000	0.0000	0.0000;
	54988	54993	0.000248	0.015416	0	787.47	0	0	1.04375	0	1	0	0	-174.7000	-21.5700	174.7800	26.3700	0.0000	0.0000	0.0000	0.0000;
	54988	54996	0.000248	0.00108	0	0	0	0	0	0	1	0	0	59.9700	-21.7500	-59.9600	21.7900	0.0000	0.0000	0.0000	0.0000;
	54990	54989	0.005208	0.209976	0	83.51	0	0	1	0	1	0	0	-4.7500	-1.2500	4.7500	1.2900	0.0000	0.0000	0.0000	0.0000;
	54989	54992	8.7e-05	0.004546	0	838.36	0	0	1	0	1	0	0	-114.7000	12.8600	114.7100	-12.3100	0.0000	0.0000	0.0000	0.0000;
	54989	54995	0.000288	0.001022	0	0	0	0	0	0	1	0	0	109.9500	-14.1600	-109.9100	14.2700	0.0000	0.0000	0.0000	0.0000;
	54990	54994	0.03186	0.800784	0	15.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54991	54992	0.001327	0.069582	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55189	54995	0.00175	0.010788	0.05071	288.49	0	0	0	0	1	0	0	-45.4600	-5.3800	45.4900	0.0900	0.0000	0.0000	0.0000	0.0000;
	54996	55109	0.000143	0.002438	0.25308	2484.33	0	0	0	0	1	0	0	151.1300	12.7700	-151.1000	-39.6400	0.0000	0.0000	0.0000	0.0000;
	54996	55162	0.00024	0.004214	0.41857	2648.97	0	0	0	0	1	0	0	-369.8000	-29.6000	370.1000	-10.5000	0.0000	0.0000	0.0000	0.0000;
	54996	55188	0.000174	0.003219	0.30365	2522.15	0	0	0	0	1	0	0	278.6400	-4.9500	-278.5100	-25.6200	0.0000	0.0000	0.0000	0.0000;
	54997	55001	0.000197	0.013429	0	875.82	0	0	1	0	1	0	0	113.0900	1.8500	-113.0700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	54997	55002	0.000138	0.010338	0	973.82	0	0	1.04375	0	1	0	0	-244.4400	-29.3100	244.5200	35.6000	0.0000	0.0000	0.0000	0.0000;
	54997	55003	0.000157	0.011834	0	973.58	0	0	1.05	0	1	0	0	-199.8700	-30.6800	199.9300	35.6000	0.0000	0.0000	0.0000	0.0000;
	54997	55004	9.8e-05	0.006274	0	971.7	0	0	1.04375	0	1	0	0	-232.0600	-32.1400	232.1200	35.6000	0.0000	0.0000	0.0000	0.0000;
	54997	55006	0.000285	0.00109	0	0	0	0	0	0	1	0	0	563.2800	90.2900	-562.4200	-87.0200	0.0000	0.0000	0.0000	0.0000;
	54999	54998	0.001292	0.039806	0	140.6	0	0	1	0	1	0	0	-67.9500	5.2200	68.0100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	54998	55001	-3.2e-05	-0.002145	0	850.82	0	0	1	0	1	0	0	-113.0700	-0.5200	113.0700	0.2700	0.0000	0.0000	0.0000	0.0000;
	54998	55005	0.000281	0.00111	0	0	0	0	0	0	1	0	0	45.0700	4.0400	-45.0600	-4.0200	0.0000	0.0000	0.0000	0.0000;
	54999	55026	0.009848	0.023499	0.00034	56.09	0	0	0	0	1	0	0	-3.9300	0.7300	3.9300	-0.7600	0.0000	0.0000	0.0000	0.0000;
	67372	54999	0.023338	0.053921	0.00669	73.56	0	0	0	0	1	0	0	-16.5300	2.9100	16.5900	-3.4900	0.0000	0.0000	0.0000	0.0000;
	54999	67689	0.164363	0.385229	0.00949	52.24	0	0	0	0	1	0	0	0.4500	-1.7900	-0.4500	0.7600	0.0000	0.0000	0.0000	0.0000;
	55000	55001	0.00105	0.071412	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55005	55028	0.000682	0.003537	0.00347	254.34	0	0	0	0	1	0	0	23.3100	8.3300	-23.3100	-8.6800	0.0000	0.0000	0.0000	0.0000;
	67370	55005	0.004556	0.027708	0.02429	249.2	0	0	0	0	1	0	0	-21.7300	1.8000	21.7500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	55024	55006	1.5e-05	0.00029	0.02705	2684.97	0	0	0	0	1	0	0	-292.2900	-176.1800	292.3100	173.5700	0.0000	0.0000	0.0000	0.0000;
	55007	55008	0.015831	0.32564	0	30.23	0	0	1	0	1	0	0	-3.0000	0.3900	3.0000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	55007	55009	0.01404	0.361302	0	30.07	0	0	1	0	1	0	0	-3.0000	0.4000	3.0000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	55007	55010	0.017069	0.342182	0	30.01	0	0	1	0	1	0	0	-3.0000	0.3900	3.0000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	55007	55011	0.020294	0.377467	0	29.08	0	0	1	0	1	0	0	-2.9000	0.3800	2.9000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	55007	55012	0.000233	0.001152	0	0	0	0	0	0	1	0	0	11.8900	-1.5700	-11.8900	1.5700	0.0000	0.0000	0.0000	0.0000;
	55007	55013	0.000213	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55015	55014	0.000164	0.011218	0	759.31	0	0	1	0	1	0	0	-43.3300	23.9500	43.3300	-23.7000	0.0000	0.0000	0.0000	0.0000;
	55014	55017	0.000218	0.00111	0	0	0	0	0	0	1	0	0	138.1400	116.0800	-138.0800	-115.7500	0.0000	0.0000	0.0000	0.0000;
	55014	55018	0.000249	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55016	55015	0.003544	0.121541	0	100.41	0	0	1	0	1	0	0	-11.4300	0.5900	11.4400	-0.4500	0.0000	0.0000	0.0000	0.0000;
	55015	55140	0.002321	0.012686	0.02237	266.68	0	0	0	0	1	0	0	-42.0000	1.4400	42.0400	-3.6600	0.0000	0.0000	0.0000	0.0000;
	55109	55017	0.000194	0.003531	0.34855	2674.43	0	0	0	0	1	0	0	-380.5100	66.8800	380.7800	-99.5600	0.0000	0.0000	0.0000	0.0000;
	55017	55162	0.000291	0.005049	0.54741	2380.45	0	0	0	0	1	0	0	-114.2500	-108.5000	114.3000	50.1700	0.0000	0.0000	0.0000	0.0000;
	55017	55188	0.000329	0.004431	0.4303	2660.6	0	0	0	0	1	0	0	420.5200	-101.0500	-419.9600	62.0900	0.0000	0.0000	0.0000	0.0000;
	55379	55017	0.000227	0.004047	0.35717	2734.15	0	0	0	0	1	0	0	549.6200	47.3700	-548.9800	-74.5600	0.0000	0.0000	0.0000	0.0000;
	55019	55020	0.019336	0.295859	0	31.28	0	0	1	0	1	0	0	-3.0600	0.3700	3.0700	-0.3400	0.0000	0.0000	0.0000	0.0000;
	55019	55021	0.041944	1.000345	0	14.55	0	0	1	0	1	0	0	-1.5300	0.1900	1.5300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	55019	55022	0.00022	0.001077	0	0	0	0	0	0	1	0	0	4.6000	-0.5600	-4.6000	0.5600	0.0000	0.0000	0.0000	0.0000;
	55019	55023	0.000231	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55025	55024	0.00014	0.011004	0	784.39	0	0	1	0	1	0	0	-61.2800	19.8300	61.2900	-19.4000	0.0000	0.0000	0.0000	0.0000;
	55024	55027	0.000214	0.015246	0	1122.11	0	0	1.0375	0	1	0	0	-195.1500	-83.3200	195.2500	90.1600	0.0000	0.0000	0.0000	0.0000;
	55024	66447	0.00019	0.003167	0.33286	2579.62	0	0	0	0	1	0	0	226.2600	-106.1500	-226.1600	71.8700	0.0000	0.0000	0.0000	0.0000;
	55024	67482	0.000577	0.009026	0.96804	2153.3	0	0	0	0	1	0	0	35.5700	-102.1300	-35.5500	-2.4700	0.0000	0.0000	0.0000	0.0000;
	55026	55025	0.00449	0.121007	0	106.51	0	0	1	0	1	0	0	-20.8600	2.5100	20.8700	-2.0100	0.0000	0.0000	0.0000	0.0000;
	55025	55028	0.000254	0.001118	0	0	0	0	0	0	1	0	0	40.4100	-17.8100	-40.4100	17.8300	0.0000	0.0000	0.0000	0.0000;
	55025	55029	0.00023	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67372	55026	0.019765	0.061274	0.00387	72.62	0	0	0	0	1	0	0	-16.8700	1.4800	16.9300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	67366	55028	0.006801	0.035654	0.02175	249.6	0	0	0	0	1	0	0	-23.5500	4.9400	23.5800	-7.1100	0.0000	0.0000	0.0000	0.0000;
	55030	55033	0.000121	0.00845	0	858.3	0	0	1	0	1	0	0	183.2300	12.0400	-183.1900	-9.4100	0.0000	0.0000	0.0000	0.0000;
	55030	55034	0.000261	0.001083	0	0	0	0	0	0	1	0	0	36.8600	-19.6000	-36.8600	19.6100	0.0000	0.0000	0.0000	0.0000;
	55030	55035	0.000294	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55031	55033	6e-06	0.000399	0	758.3	0	0	1	0	1	0	0	-183.1900	-9.2900	183.1900	9.4100	0.0000	0.0000	0.0000	0.0000;
	55032	55033	0.00066	0.046215	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55036	55037	0.010439	0.217613	0	43.35	0	0	1	0	1	0	0	-5.3000	-1.1000	5.3000	1.1600	0.0000	0.0000	0.0000	0.0000;
	55036	55038	0.04468	1.074158	0	9.67	0	0	1	0	1	0	0	-1.1600	-0.2300	1.1600	0.2400	0.0000	0.0000	0.0000	0.0000;
	55036	55039	1.17894	19.456375	0	0.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55036	55040	0.451512	10.089224	0	0.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55036	55041	0.49566	9.447012	0	0.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55036	55042	0.000223	0.001114	0	0	0	0	0	0	1	0	0	6.4600	1.3300	-6.4600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	55036	55043	0.000205	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55045	55044	0.000137	0.008873	0	540.63	0	0	1	0	1	0	0	-16.9700	1.5000	16.9700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	55044	55047	0.000296	0.023769	0	593.33	0	0	1	0	1	0	0	-81.5700	10.5300	81.5900	-9.0600	0.0000	0.0000	0.0000	0.0000;
	55044	55049	0.000295	0.00102	0	0	0	0	0	0	1	0	0	64.6000	-9.0600	-64.5900	9.1000	0.0000	0.0000	0.0000	0.0000;
	55046	55045	0.003686	0.10969	0	93.71	0	0	1	0	1	0	0	-12.9900	-2.0500	13.0000	2.2200	0.0000	0.0000	0.0000	0.0000;
	55045	55048	0.000232	0.001197	0	0	0	0	0	0	1	0	0	3.9800	-3.7300	-3.9800	3.7300	0.0000	0.0000	0.0000	0.0000;
	55050	55051	0.009413	0.192527	0	47.17	0	0	1	0	1	0	0	-6.9900	-3.1600	7.0000	3.2600	0.0000	0.0000	0.0000	0.0000;
	55050	55052	0.000289	0.001077	0	0	0	0	0	0	1	0	0	6.9900	3.1600	-6.9900	-3.1600	0.0000	0.0000	0.0000	0.0000;
	55050	55053	0.000262	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55055	55054	0.002458	0.100205	0	123.28	0	0	1	0	1	0	0	-38.7400	-1.3400	38.7800	2.7300	0.0000	0.0000	0.0000	0.0000;
	55054	55056	0.00284	0.088097	0	134.71	0	0	1.05625	0	1	0	0	-78.5900	-28.8500	78.7900	35.1800	0.0000	0.0000	0.0000	0.0000;
	55054	55057	0.002877	0.111782	0	134.57	0	0	1.0625	0	1	0	0	-78.5800	-26.3400	78.7900	34.3100	0.0000	0.0000	0.0000	0.0000;
	55054	55058	0.000253	0.001143	0	0	0	0	0	0	1	0	0	118.3900	52.4600	-118.3500	-52.2800	0.0000	0.0000	0.0000	0.0000;
	55054	55059	0.000289	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55061	55060	0.000141	0.008854	0	345.19	0	0	1.00625	0	1	0	0	27.1000	-66.9500	-27.0900	67.3800	0.0000	0.0000	0.0000	0.0000;
	55062	55061	0.004228	0.148405	0	117.86	0	0	1.0125	0	1	0	0	-33.8800	-9.1000	33.9300	10.8300	0.0000	0.0000	0.0000	0.0000;
	55061	55066	0.0001	-0.001474	0	284.96	0	0	1	0	1	0	0	-20.7800	1.3400	20.7800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	55061	55069	0.0001	-0.0003	0	280.26	0	0	1	0	1	0	0	-20.7900	1.2900	20.7900	-1.2900	0.0000	0.0000	0.0000	0.0000;
	55061	55070	0.000224	0.001109	0	0	0	0	0	0	1	0	0	22.1400	51.4500	-22.1400	-51.4200	0.0000	0.0000	0.0000	0.0000;
	55063	55062	0.003013	0.082457	0	206.58	0	0	1.0125	0	1	0	0	1.1200	-12.0800	-1.1200	12.2000	0.0000	0.0000	0.0000	0.0000;
	55062	55071	0.000253	0.001173	0	0	0	0	0	0	1	0	0	34.9900	-3.0900	-34.9900	3.1100	0.0000	0.0000	0.0000	0.0000;
	55064	55066	0.003097	0.082174	0	142.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55065	55066	0.003097	0.082174	0	142.48	0	0	1	0	1	0	0	20.8000	-1.0200	-20.7800	1.3500	0.0000	0.0000	0.0000	0.0000;
	55067	55069	0.001866	0.068625	0	140.13	0	0	1	0	1	0	0	20.8000	-1.0200	-20.7900	1.2900	0.0000	0.0000	0.0000	0.0000;
	55068	55069	0.001866	0.068625	0	140.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55122	55070	0.001265	0.007695	0.00576	271.56	0	0	0	0	1	0	0	-47.7800	-20.3700	47.8100	19.9300	0.0000	0.0000	0.0000	0.0000;
	55070	55664	0.007269	0.041659	0.08785	333.25	0	0	0	0	1	0	0	-153.7300	28.7500	155.3800	-28.8500	0.0000	0.0000	0.0000	0.0000;
	55073	55072	0.000237	0.014943	0	756.43	0	0	1	0	1	0	0	-169.8900	15.6700	169.9500	-11.7300	0.0000	0.0000	0.0000	0.0000;
	55072	55074	0.000274	0.001028	0	0	0	0	0	0	1	0	0	-94.8600	26.4400	94.8800	-26.3500	0.0000	0.0000	0.0000	0.0000;
	55072	55075	0.000239	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55077	55076	0.00023	0.015734	0	740.02	0	0	1	0	1	0	0	-194.5400	25.9300	194.6200	-20.4400	0.0000	0.0000	0.0000	0.0000;
	55076	55078	0.000246	0.018974	0	576.3	0	0	1.04375	0	1	0	0	-74.9800	-14.8700	74.9900	15.9800	0.0000	0.0000	0.0000	0.0000;
	55076	55079	0.000967	0.069192	0	226.97	0	0	1.04375	0	1	0	0	-1.8000	-0.3800	1.8000	0.3800	0.0000	0.0000	0.0000	0.0000;
	55076	55081	0.000289	0.001091	0	0	0	0	0	0	1	0	0	-117.8400	-17.3700	117.8800	17.5100	0.0000	0.0000	0.0000	0.0000;
	55076	55082	0.000275	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55077	55080	0.031163	1.10371	0	13.43	0	0	1.03125	0	1	0	0	-0.9000	0.1100	0.9000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	55084	55083	0.000177	0.014482	0	639.09	0	0	1	0	1	0	0	-140.8000	14.2100	140.8300	-11.5200	0.0000	0.0000	0.0000	0.0000;
	55083	55086	0.000298	0.001186	0	0	0	0	0	0	1	0	0	-136.8300	13.3900	136.8900	-13.1800	0.0000	0.0000	0.0000	0.0000;
	55085	55084	0.002721	0.09878	0	91.97	0	0	1	0	1	0	0	-7.7700	-2.2000	7.7700	2.2600	0.0000	0.0000	0.0000	0.0000;
	55084	55087	0.00027	0.001189	0	0	0	0	0	0	1	0	0	137.0300	-16.9500	-136.9800	17.1600	0.0000	0.0000	0.0000	0.0000;
	55088	55091	0.000334	0.008012	0	99.95	0	0	1	0	1	0	0	-4.0000	0.5100	4.0000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	55088	55092	0.000266	0.001033	0	0	0	0	0	0	1	0	0	4.0000	-0.5100	-4.0000	0.5100	0.0000	0.0000	0.0000	0.0000;
	55089	55091	0.010809	0.259294	0	49.98	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	55090	55091	0.010809	0.259294	0	49.98	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	55094	55093	0.000191	0.013361	0	755.54	0	0	1.00625	0	1	0	0	-71.8100	-14.8400	71.8200	15.5100	0.0000	0.0000	0.0000	0.0000;
	55093	55097	0.000215	0.001131	0	0	0	0	0	0	1	0	0	-71.8200	-15.5100	71.8300	15.5600	0.0000	0.0000	0.0000	0.0000;
	55095	55094	0.004199	0.146936	0	89.17	0	0	1	0	1	0	0	-9.2500	-1.7700	9.2500	1.8900	0.0000	0.0000	0.0000	0.0000;
	55094	55096	0.000231	0.001021	0	0	0	0	0	0	1	0	0	62.5600	12.9600	-62.5500	-12.9200	0.0000	0.0000	0.0000	0.0000;
	55098	55099	0.013871	0.295063	0	47.13	0	0	1	0	1	0	0	-6.9900	0.9900	7.0000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	55098	55100	0.010121	0.228152	0	46.83	0	0	1	0	1	0	0	-6.9900	0.9600	7.0000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	55098	55101	0.010475	0.233298	0	46.82	0	0	1	0	1	0	0	-6.9900	0.9600	7.0000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	55098	55102	0.000268	0.001079	0	0	0	0	0	0	1	0	0	20.9800	-2.9100	-20.9800	2.9200	0.0000	0.0000	0.0000	0.0000;
	55098	55103	0.000296	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55105	55104	0.000247	0.017486	0	826.77	0	0	1	0	1	0	0	-90.9900	14.5600	91.0000	-13.1900	0.0000	0.0000	0.0000	0.0000;
	55104	55107	0.000294	0.019679	0	824.72	0	0	1.0375	0	1	0	0	-199.8500	-26.3300	199.9700	34.3000	0.0000	0.0000	0.0000	0.0000;
	55104	55109	0.000299	0.00115	0	0	0	0	0	0	1	0	0	108.8500	-142.2300	-108.7600	142.5700	0.0000	0.0000	0.0000	0.0000;
	55106	55105	0.003642	0.114384	0	80.77	0	0	1	0	1	0	0	-1.8800	-1.5000	1.8800	1.5000	0.0000	0.0000	0.0000	0.0000;
	55105	55108	0.000203	0.001062	0	0	0	0	0	0	1	0	0	89.1100	-16.0600	-89.0900	16.1400	0.0000	0.0000	0.0000	0.0000;
	55108	55189	0.002818	0.017172	0.01204	234	0	0	0	0	1	0	0	4.7000	-0.6600	-4.7000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	55109	55188	6.8e-05	0.001335	0.13318	2493.01	0	0	0	0	1	0	0	395.7100	-29.1200	-395.6100	16.6500	0.0000	0.0000	0.0000	0.0000;
	55111	55110	0.000127	0.008695	0	640.15	0	0	1	0	1	0	0	-97.0900	20.6900	97.1000	-19.9000	0.0000	0.0000	0.0000	0.0000;
	55110	55114	0.000254	0.001083	0	0	0	0	0	0	1	0	0	-97.1000	-547.1800	97.8300	550.2800	0.0000	0.0000	0.0000	0.0000;
	55112	55111	0.003579	0.125377	0	117.32	0	0	1	0	1	0	0	-36.1400	7.6000	36.1800	-6.0400	0.0000	0.0000	0.0000	0.0000;
	55111	55113	0.000288	0.001111	0	0	0	0	0	0	1	0	0	121.2000	-22.0000	-121.1600	22.1600	0.0000	0.0000	0.0000	0.0000;
	55114	55188	0.001636	0.025687	2.50315	1822.14	0	0	0	0	1	0	0	-236.2200	-97.2800	237.0800	-161.2400	0.0000	0.0000	0.0000	0.0000;
	55114	58256	0.001549	0.02631	2.45857	2347.44	0	0	0	0	1	0	0	-216.3700	-125.9400	217.0300	-131.6900	0.0000	0.0000	0.0000	0.0000;
	55114	58320	0.001745	0.033315	3.2177	2460.15	0	0	0	0	1	0	0	-335.7400	-144.6200	337.5500	-172.2200	0.0000	0.0000	0.0000	0.0000;
	55114	58385	0.000283	0.005062	0.65739	2400.41	0	0	0	0	1	0	0	-247.8200	-117.3100	248.0000	48.4100	0.0000	0.0000	0.0000	0.0000;
	55116	55115	0.000303	0.019883	0	486.12	0	0	1	0	1	0	0	13.5600	27.5200	-13.5600	-27.3500	0.0000	0.0000	0.0000	0.0000;
	55115	55117	0.000154	0.011015	0	558.11	0	0	1.00625	0	1	0	0	-65.9800	-13.5900	65.9900	14.0600	0.0000	0.0000	0.0000	0.0000;
	55115	55118	0.000223	0.001119	0	0	0	0	0	0	1	0	0	79.5400	-332.3900	-79.3000	333.6100	0.0000	0.0000	0.0000	0.0000;
	55115	55119	0.000217	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55116	55298	0.011168	0.061401	0.0266	230.88	0	0	0	0	1	0	0	-21.3700	-8.3000	21.4200	5.6700	0.0000	0.0000	0.0000	0.0000;
	55120	55121	0.0003	0.00111	0	0	0	0	0	0	1	0	0	22.0000	-2.6800	-22.0000	2.6900	0.0000	0.0000	0.0000	0.0000;
	55123	55122	0.00335	0.124395	0	122.11	0	0	1.0125	0	1	0	0	-38.9500	-9.3700	39.0100	11.2600	0.0000	0.0000	0.0000	0.0000;
	55124	55123	0.00168	0.045101	0	273	0	0	1.0125	0	1	0	0	9.2200	-20.4700	-9.2100	20.6900	0.0000	0.0000	0.0000	0.0000;
	55123	55125	0.00026	0.001169	0	0	0	0	0	0	1	0	0	82.5600	2.2100	-82.5400	-2.1300	0.0000	0.0000	0.0000	0.0000;
	55123	55126	0.000212	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55128	55127	0.003876	0.125258	0	73.94	0	0	1	0	1	0	0	-0.2900	0.4800	0.2900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	55127	55129	0.000287	0.001192	0	0	0	0	0	0	1	0	0	7.2100	-0.3500	-7.2100	0.3500	0.0000	0.0000	0.0000	0.0000;
	55127	55130	0.000213	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55132	55131	0.004486	0.125814	0	93.72	0	0	1	0	1	0	0	-12.8900	-0.8400	12.9000	1.0300	0.0000	0.0000	0.0000	0.0000;
	55131	55135	0.000116	0.003665	0	207.21	0	0	1	0	1	0	0	-11.5000	1.7500	11.5000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	55131	55136	0.000228	0.001181	0	0	0	0	0	0	1	0	0	-1.4100	-2.7800	1.4100	2.7800	0.0000	0.0000	0.0000	0.0000;
	55131	55137	0.000208	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55133	55135	0.002718	0.085517	0	103.6	0	0	1	0	1	0	0	1.0000	-0.1400	-1.0000	0.1400	0.0000	0.0000	0.0000	0.0000;
	55134	55135	0.002718	0.085517	0	103.6	0	0	1	0	1	0	0	10.5000	-1.5100	-10.5000	1.6000	0.0000	0.0000	0.0000	0.0000;
	55138	55139	0.004606	0.159887	0	94.35	0	0	1	0	1	0	0	-9.9900	1.2600	10.0000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	55138	55140	0.000248	0.001121	0	0	0	0	0	0	1	0	0	9.9900	-1.2600	-9.9900	1.2600	0.0000	0.0000	0.0000	0.0000;
	55138	55141	0.000294	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55140	55380	0.004365	0.03204	0.02889	253.19	0	0	0	0	1	0	0	-32.0400	2.4000	32.0900	-5.2300	0.0000	0.0000	0.0000	0.0000;
	55143	55142	0.000929	0.030805	0	91.71	0	0	1	0	1	0	0	-8.7000	0.6300	8.7000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	55142	55146	0.012096	0.411876	0	28.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55142	55147	0.000229	0.001053	0	0	0	0	0	0	1	0	0	-8.7000	0.6000	8.7000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	55142	55148	0.000278	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55143	55144	0.014266	0.309222	0	26.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55143	55145	0.025592	0.470083	0	26.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55150	55149	0.000208	0.014926	0	751.68	0	0	1	0	1	0	0	-79.5300	6.3400	79.5400	-5.4800	0.0000	0.0000	0.0000	0.0000;
	55149	55152	0.00025	0.001074	0	0	0	0	0	0	1	0	0	0.4500	22.5200	-0.4500	-22.5100	0.0000	0.0000	0.0000	0.0000;
	55151	55150	0.001148	0.051938	0	109.31	0	0	1	0	1	0	0	-25.4900	1.1000	25.4900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	55150	55153	0.000204	0.001028	0	0	0	0	0	0	1	0	0	54.0400	-5.5500	-54.0300	5.5800	0.0000	0.0000	0.0000	0.0000;
	55154	55155	0.021014	0.496983	0	31.37	0	0	1	0	1	0	0	-3.1000	0.4200	3.1000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	55154	55156	0.000264	0.001167	0	0	0	0	0	0	1	0	0	3.1000	-0.4200	-3.1000	0.4200	0.0000	0.0000	0.0000	0.0000;
	55157	55158	0.000247	0.001145	0	0	0	0	0	0	1	0	0	12.2000	-0.0700	-12.2000	0.0700	0.0000	0.0000	0.0000	0.0000;
	55160	55159	0.000186	0.012935	0	717.73	0	0	1	0	1	0	0	41.4500	0.1700	-41.4500	0.0300	0.0000	0.0000	0.0000	0.0000;
	55159	55161	0.000164	0.012093	0	1010.63	0	0	1	0	1	0	0	-443.5400	-41.9900	443.8400	64.0100	0.0000	0.0000	0.0000	0.0000;
	55159	55162	0.000272	0.001054	0	0	0	0	0	0	1	0	0	484.9900	41.9600	-484.4000	-39.6700	0.0000	0.0000	0.0000	0.0000;
	55159	55163	0.000241	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55164	55165	0.000264	0.00111	0	0	0	0	0	0	1	0	0	213.3700	63.9200	-213.2500	-63.4200	0.0000	0.0000	0.0000	0.0000;
	55167	55166	0.003965	0.109473	0	129.13	0	0	1.025	0	1	0	0	-43.5700	-20.5900	43.6600	23.0600	0.0000	0.0000	0.0000	0.0000;
	55166	55168	0.000218	0.001184	0	0	0	0	0	0	1	0	0	136.1200	-13.3400	-136.0800	13.5500	0.0000	0.0000	0.0000	0.0000;
	55166	55169	0.000241	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55170	55173	0.012669	0.47897	0	185.88	0	0	1	0	1	0	0	9.8500	-3.8700	-9.8400	4.3600	0.0000	0.0000	0.0000	0.0000;
	55170	55174	0.003168	0.108036	0	85.36	0	0	1	0	1	0	0	-5.3300	0.6800	5.3300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	55170	55175	0.003116	0.11971	0	60.59	0	0	1	0	1	0	0	-2.6700	0.3300	2.6700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	55170	55176	0.002346	0.068214	0	85.15	0	0	1	0	1	0	0	-5.3300	0.6700	5.3300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	55170	55178	0.000275	0.001001	0	0	0	0	0	0	1	0	0	3.4800	2.1900	-3.4800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	55170	55179	0.000297	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55171	55173	-0.008703	-0.32903	0	85.88	0	0	1	0	1	0	0	-9.8500	4.0200	9.8400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	55171	55177	0.013896	0.345255	0	27.08	0	0	1	0	1	0	0	-2.6700	0.3500	2.6700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	55172	55173	0.021254	0.803562	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55181	55180	0.003263	0.096594	0	99.28	0	0	1	0	1	0	0	-8.5200	1.4700	8.5300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	55180	55182	0.000232	0.001135	0	0	0	0	0	0	1	0	0	-8.5300	1.4000	8.5300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	55180	55183	0.000256	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55185	55184	0.000193	0.01237	0	819.75	0	0	1	0	1	0	0	-87.0800	24.8700	87.1000	-23.9300	0.0000	0.0000	0.0000	0.0000;
	55184	55187	0.000277	0.021087	0	650.75	0	0	1	0	1	0	0	-101.1600	-19.4800	101.1900	21.5600	0.0000	0.0000	0.0000	0.0000;
	55184	55188	0.000296	0.001044	0	0	0	0	0	0	1	0	0	14.0600	-214.9100	-13.9300	215.3600	0.0000	0.0000	0.0000	0.0000;
	55186	55185	0.001498	0.053592	0	115.5	0	0	1	0	1	0	0	-30.8500	5.9600	30.8600	-5.4700	0.0000	0.0000	0.0000	0.0000;
	55185	55189	0.000281	0.001164	0	0	0	0	0	0	1	0	0	56.2200	-19.4000	-56.2100	19.4400	0.0000	0.0000	0.0000	0.0000;
	55190	55191	0.00028	0.001115	0	0	0	0	0	0	1	0	0	3.6000	-0.4400	-3.6000	0.4400	0.0000	0.0000	0.0000	0.0000;
	55192	55195	0.000963	0.019925	0	128.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55192	55196	0.022757	0.40764	0	38.63	0	0	1	0	1	0	0	-4.1600	-1.8600	4.1700	1.9400	0.0000	0.0000	0.0000	0.0000;
	55192	55197	0.015541	0.361474	0	38.51	0	0	1	0	1	0	0	-4.1600	-1.8700	4.1700	1.9400	0.0000	0.0000	0.0000	0.0000;
	55192	55198	0.016158	0.373256	0	38.33	0	0	1	0	1	0	0	-4.1600	-1.8700	4.1700	1.9400	0.0000	0.0000	0.0000	0.0000;
	55192	55199	0.000288	0.001158	0	0	0	0	0	0	1	0	0	12.4900	5.6100	-12.4900	-5.6000	0.0000	0.0000	0.0000	0.0000;
	55192	55200	0.000263	0.001012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55193	55195	0.008822	0.182468	0	64.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55194	55195	0.008822	0.182468	0	64.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55342	55199	0.006402	0.014227	0.00052	62.3	0	0	0	0	1	0	0	9.6000	-0.7800	-9.5900	0.7400	0.0000	0.0000	0.0000	0.0000;
	55201	55204	0.000213	0.014231	0	569.47	0	0	1	0	1	0	0	52.0100	9.8700	-52.0000	-9.5100	0.0000	0.0000	0.0000	0.0000;
	55201	55206	0.000593	0.042164	0	351.41	0	0	1.0125	0	1	0	0	-4.6700	-2.1600	4.6700	2.1700	0.0000	0.0000	0.0000	0.0000;
	55201	55208	0.000608	0.043167	0	346.93	0	0	1.0125	0	1	0	0	-4.6700	-2.1600	4.6700	2.1700	0.0000	0.0000	0.0000	0.0000;
	55201	55209	0.000241	0.001045	0	0	0	0	0	0	1	0	0	-42.6800	-53.3400	42.6900	53.3800	0.0000	0.0000	0.0000	0.0000;
	55201	55210	0.000242	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55202	55204	4.4e-05	0.002913	0	494.47	0	0	1	0	1	0	0	-52.0000	-9.4300	52.0000	9.5100	0.0000	0.0000	0.0000	0.0000;
	55202	55205	0.00493	0.143282	0	93.2	0	0	1.03125	0	1	0	0	-9.3300	1.2600	9.3300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	55202	55207	0.00527	0.127231	0	93.06	0	0	1.03125	0	1	0	0	-9.3300	1.2500	9.3300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	55203	55204	0.001569	0.104743	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55211	55214	0.001289	0.02413	0	88.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55211	55215	0.000296	0.001038	0	0	0	0	0	0	1	0	0	8.0000	4.0700	-8.0000	-4.0700	0.0000	0.0000	0.0000	0.0000;
	55211	55216	0.000233	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55212	55214	0.014945	0.279829	0	44.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55213	55214	0.014945	0.279829	0	44.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55217	55220	-0.001096	-0.019194	0	99.61	0	0	1	0	1	0	0	-4.0000	-0.4100	4.0000	0.4100	0.0000	0.0000	0.0000	0.0000;
	55217	55221	0.00023	0.001158	0	0	0	0	0	0	1	0	0	4.0000	0.4100	-4.0000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	55218	55220	0.016598	0.290656	0	49.8	0	0	1	0	1	0	0	2.0000	0.2200	-2.0000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	55219	55220	0.016598	0.290656	0	49.8	0	0	1	0	1	0	0	2.0000	0.2200	-2.0000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	55222	55223	0.018289	0.415081	0	38.93	0	0	1	0	1	0	0	-4.3000	0.6000	4.3000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	55222	55224	0.000287	0.001147	0	0	0	0	0	0	1	0	0	4.3000	-0.6000	-4.3000	0.6000	0.0000	0.0000	0.0000	0.0000;
	55225	55226	0.000233	0.001065	0	0	0	0	0	0	1	0	0	7.9000	-0.9600	-7.9000	0.9600	0.0000	0.0000	0.0000	0.0000;
	55227	55228	0.007828	0.171297	0	59.34	0	0	0.9875	0	1	0	0	-21.6600	3.1400	21.7000	-2.4100	0.0000	0.0000	0.0000	0.0000;
	55227	55229	0.013676	0.262685	0	59.3	0	0	0.9875	0	1	0	0	-21.6400	3.5400	21.7000	-2.4100	0.0000	0.0000	0.0000	0.0000;
	55227	55230	0.000299	0.001044	0	0	0	0	0	0	1	0	0	43.3000	-6.6800	-43.3000	6.7000	0.0000	0.0000	0.0000	0.0000;
	55227	55231	0.000227	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55233	55232	0.000258	0.016229	0	582.78	0	0	1	0	1	0	0	18.6400	16.9800	-18.6400	-16.8900	0.0000	0.0000	0.0000	0.0000;
	55232	55237	0.0001	0.001591	0	1404.96	0	0	1	0	1	0	0	-62.2800	7.3500	62.2900	-7.3000	0.0000	0.0000	0.0000	0.0000;
	55232	55238	0.000282	0.00106	0	0	0	0	0	0	1	0	0	80.9300	-190.6300	-80.8200	191.0400	0.0000	0.0000	0.0000	0.0000;
	55232	55239	0.000271	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55234	55233	0.004549	0.158854	0	88.91	0	0	1	0	1	0	0	-7.5100	-1.8300	7.5100	1.9200	0.0000	0.0000	0.0000	0.0000;
	55235	55237	0.000275	0.021266	0	702.48	0	0	1	0	1	0	0	31.1500	-3.4600	-31.1400	3.6500	0.0000	0.0000	0.0000	0.0000;
	55236	55237	0.000275	0.021266	0	702.48	0	0	1	0	1	0	0	31.1500	-3.4600	-31.1400	3.6500	0.0000	0.0000	0.0000	0.0000;
	55241	55240	0.004005	0.12994	0	88.99	0	0	1	0	1	0	0	-6.8000	0.2400	6.8000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	55240	55243	0.000254	0.001199	0	0	0	0	0	0	1	0	0	-6.8000	0.1900	6.8000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	55240	55244	0.000269	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55241	55242	0.014399	0.228843	0	58.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55245	55246	0.000203	0.001165	0	0	0	0	0	0	1	0	0	2.0000	0.9300	-2.0000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	55248	55247	0.000149	0.0096	0	806.89	0	0	1	0	1	0	0	-72.9000	7.9900	72.9100	-7.5200	0.0000	0.0000	0.0000	0.0000;
	55247	55250	0.000279	0.018745	0	572.99	0	0	1	0	1	0	0	-71.5800	-14.3400	71.5900	15.2500	0.0000	0.0000	0.0000	0.0000;
	55247	55251	0.00048	0.02674	0	572.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55247	55252	0.000393	0.027332	0	572.42	0	0	1	0	1	0	0	-71.5700	-13.9200	71.5900	15.2500	0.0000	0.0000	0.0000	0.0000;
	55247	55253	0.00032	0.020722	0	570.37	0	0	1	0	1	0	0	-71.5700	-14.2400	71.5900	15.2500	0.0000	0.0000	0.0000	0.0000;
	55249	55248	0.004465	0.140053	0	94.6	0	0	1	0	1	0	0	-11.0900	1.8400	11.0900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	55248	55254	0.000234	0.001088	0	0	0	0	0	0	1	0	0	61.8100	-6.3100	-61.8000	6.3500	0.0000	0.0000	0.0000	0.0000;
	55248	55255	0.00025	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55256	55259	0.004774	0.160122	0	134.34	0	0	1	0	1	0	0	2.3500	-1.4100	-2.3500	1.4200	0.0000	0.0000	0.0000	0.0000;
	55256	55261	0.00023	0.001067	0	0	0	0	0	0	1	0	0	-2.3500	1.4100	2.3500	-1.4100	0.0000	0.0000	0.0000	0.0000;
	55256	55262	0.000257	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55257	55259	-0.001638	-0.054932	0	84.34	0	0	1	0	1	0	0	-2.3500	1.4200	2.3500	-1.4200	0.0000	0.0000	0.0000	0.0000;
	55257	55260	0.003525	0.05959	0	76.36	0	0	1	0	1	0	0	-41.9400	7.0200	41.9900	-6.0500	0.0000	0.0000	0.0000	0.0000;
	55258	55259	0.015675	0.52579	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55263	55264	0.000266	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55266	55265	0.000132	0.010716	0	622.18	0	0	1	0	1	0	0	-15.7400	12.4400	15.7400	-12.4000	0.0000	0.0000	0.0000	0.0000;
	55265	55268	0.000268	0.017701	0	583.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55265	55269	0.000292	0.015049	0	583.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55265	55272	0.000214	0.001108	0	0	0	0	0	0	1	0	0	-15.7400	-163.1700	15.7900	163.4500	0.0000	0.0000	0.0000	0.0000;
	55267	55266	0.00504	0.135301	0	84.5	0	0	1	0	1	0	0	-4.7100	1.6900	4.7200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	55266	55271	0.00027	0.001069	0	0	0	0	0	0	1	0	0	11.0200	-10.7800	-11.0200	10.7800	0.0000	0.0000	0.0000	0.0000;
	55267	55270	0.024426	0.364516	0	31.33	0	0	1	0	1	0	0	-1.5000	0.2200	1.5000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	55273	55276	0.001908	0.052762	0	235.38	0	0	1	0	1	0	0	-7.3400	-3.5300	7.3500	3.5600	0.0000	0.0000	0.0000	0.0000;
	55273	55277	0.000231	0.001017	0	0	0	0	0	0	1	0	0	7.3400	3.5300	-7.3400	-3.5300	0.0000	0.0000	0.0000	0.0000;
	55273	55278	0.00024	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55274	55276	0.002185	0.060421	0	85.38	0	0	1	0	1	0	0	7.3500	3.6000	-7.3500	-3.5600	0.0000	0.0000	0.0000	0.0000;
	55342	55274	0.0115	0.028224	0.00239	53.43	0	0	0	0	1	0	0	-5.0300	-2.7100	5.0400	2.4600	0.0000	0.0000	0.0000	0.0000;
	55275	55276	0.015904	0.439825	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55280	55279	0.000197	0.014363	0	883.73	0	0	1	0	1	0	0	-176.1600	24.9800	176.2200	-20.8300	0.0000	0.0000	0.0000	0.0000;
	55279	55288	0.000244	0.001017	0	0	0	0	0	0	1	0	0	-176.2200	20.8300	176.2900	-20.5300	0.0000	0.0000	0.0000	0.0000;
	55279	55289	0.000285	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55281	55280	0.005584	0.136177	0	115.38	0	0	1	0	1	0	0	-38.8000	2.3900	38.8800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	55281	55284	0.001096	0.013917	0	111.4	0	0	1	0	1	0	0	-6.6600	0.8500	6.6600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	55281	55287	-0.000871	-0.017113	0	110.99	0	0	1	0	1	0	0	-6.6600	0.8800	6.6600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	55282	55284	0.013222	0.167905	0	55.7	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4200	0.0000	0.0000	0.0000	0.0000;
	55283	55284	0.013222	0.167905	0	55.7	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4200	0.0000	0.0000	0.0000	0.0000;
	55285	55287	0.017067	0.335428	0	55.49	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4400	0.0000	0.0000	0.0000	0.0000;
	55286	55287	0.017067	0.335428	0	55.49	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4400	0.0000	0.0000	0.0000	0.0000;
	58497	55288	0.000189	0.003354	0.36796	2561.86	0	0	0	0	1	0	0	237.7700	-113.4700	-237.6500	75.4500	0.0000	0.0000	0.0000	0.0000;
	55288	67749	0.000356	0.005388	0.92046	2369.95	0	0	0	0	1	0	0	61.3600	-54.9200	-61.3500	-45.2800	0.0000	0.0000	0.0000	0.0000;
	55291	55290	0.002975	0.095024	0	82.54	0	0	1	0	1	0	0	-3.2300	1.1300	3.2300	-1.1200	0.0000	0.0000	0.0000	0.0000;
	55290	55292	0.002999	0.099662	0	119.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55290	55293	0.000282	0.00119	0	0	0	0	0	0	1	0	0	-3.2300	1.1200	3.2300	-1.1200	0.0000	0.0000	0.0000	0.0000;
	55290	55294	0.000277	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55296	55295	0.003021	0.114807	0	79	0	0	1	0	1	0	0	-5.8300	1.1600	5.8300	-1.1300	0.0000	0.0000	0.0000	0.0000;
	55295	55298	0.000255	0.001	0	0	0	0	0	0	1	0	0	-5.8300	1.1300	5.8300	-1.1300	0.0000	0.0000	0.0000	0.0000;
	55295	55299	0.000272	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55296	55297	0.009484	0.201045	0	53.46	0	0	1	0	1	0	0	-10.4900	1.2600	10.5000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	55300	55303	0.000237	0.009028	0	285.26	0	0	1	0	1	0	0	-42.6400	0.1700	42.6400	-0.0100	0.0000	0.0000	0.0000	0.0000;
	55300	55304	0.003726	0.129281	0	114.54	0	0	1.05	0	1	0	0	-42.5800	-18.8600	42.6600	21.7200	0.0000	0.0000	0.0000	0.0000;
	55300	55305	0.002863	0.085351	0	114.23	0	0	1.04375	0	1	0	0	-42.6000	-19.8200	42.6600	21.7200	0.0000	0.0000	0.0000	0.0000;
	55300	55306	0.000229	0.001017	0	0	0	0	0	0	1	0	0	127.8100	38.5100	-127.7800	-38.3400	0.0000	0.0000	0.0000	0.0000;
	55300	55307	0.000203	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55301	55303	0.002219	0.084515	0	142.63	0	0	1	0	1	0	0	21.3300	0.3500	-21.3200	0.0100	0.0000	0.0000	0.0000	0.0000;
	55302	55303	0.002219	0.084515	0	142.63	0	0	1	0	1	0	0	21.3300	0.3500	-21.3200	0.0100	0.0000	0.0000	0.0000	0.0000;
	55308	55309	0.02389	0.432051	0	32.33	0	0	1	0	1	0	0	-3.2000	0.5000	3.2000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	55308	55310	0.044719	0.853082	0	14.83	0	0	1	0	1	0	0	-1.6000	0.2500	1.6000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	55308	55311	0.024286	0.532051	0	31.29	0	0	1	0	1	0	0	-1.6000	0.2400	1.6000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	55308	55312	0.000244	0.001068	0	0	0	0	0	0	1	0	0	6.4000	-1.0000	-6.4000	1.0000	0.0000	0.0000	0.0000	0.0000;
	55308	55313	0.000233	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55314	55315	0.017456	0.366039	0	22.62	0	0	0.99375	0	1	0	0	-1.0700	0.0600	1.0700	-0.0500	0.0000	0.0000	0.0000	0.0000;
	55314	55316	0.049712	0.927825	0	15.86	0	0	1	0	1	0	0	-1.6700	0.1100	1.6700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	55314	55317	0.598194	13.236917	0	0.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55314	55318	0.000266	0.001013	0	0	0	0	0	0	1	0	0	2.7300	-0.1600	-2.7300	0.1600	0.0000	0.0000	0.0000	0.0000;
	55314	55319	0.000249	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55321	55320	0.000196	0.014017	0	1020.6	0	0	1	0	1	0	0	-228.3500	2.8900	228.4500	3.8900	0.0000	0.0000	0.0000	0.0000;
	55320	55323	0.000209	0.014548	0	1016.2	0	0	1	0	1	0	0	-210.7300	-63.9700	210.8300	70.5100	0.0000	0.0000	0.0000	0.0000;
	55320	55324	0.00021	0.012844	0	1014.78	0	0	1	0	1	0	0	-257.2700	-62.1700	257.4000	70.5100	0.0000	0.0000	0.0000	0.0000;
	55320	55325	0.0001	0.007669	0	1012.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55320	55326	0.000184	0.01273	0	1011.23	0	0	1	0	1	0	0	-208.5600	-64.8800	208.6400	70.5100	0.0000	0.0000	0.0000	0.0000;
	55320	55327	0.000292	0.001176	0	0	0	0	0	0	1	0	0	448.1100	-301.5300	-447.3200	304.7100	0.0000	0.0000	0.0000	0.0000;
	55320	55328	0.000251	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55322	55321	0.00397	0.137058	0	113.61	0	0	1.00625	0	1	0	0	-27.8300	0.9900	27.8600	-0.0100	0.0000	0.0000	0.0000	0.0000;
	66522	55321	0.001852	0.011168	0.01309	263.46	0	0	0	0	1	0	0	-27.6200	-7.0900	27.6400	5.7600	0.0000	0.0000	0.0000	0.0000;
	55321	66547	0.002295	0.016128	0.02724	298.25	0	0	0	0	1	0	0	54.2900	5.8600	-54.2200	-8.3400	0.0000	0.0000	0.0000	0.0000;
	66628	55321	0.002365	0.015665	0.00856	267.72	0	0	0	0	1	0	0	-30.2500	-7.3700	30.2700	6.5900	0.0000	0.0000	0.0000	0.0000;
	55321	67229	0.002337	0.012691	0.00585	287.37	0	0	0	0	1	0	0	46.1900	6.1300	-46.1400	-6.5100	0.0000	0.0000	0.0000	0.0000;
	55321	67237	0.001698	0.008032	0.0205	277.18	0	0	0	0	1	0	0	42.1000	-27.2200	-42.0600	25.1900	0.0000	0.0000	0.0000	0.0000;
	55322	66536	0.016245	0.036802	0.00088	73.58	0	0	0	0	1	0	0	27.8300	-0.9900	-27.7200	1.1600	0.0000	0.0000	0.0000	0.0000;
	55327	67232	7.6e-05	0.001355	0.10152	2742.54	0	0	0	0	1	0	0	453.1300	-92.0400	-452.9800	83.6900	0.0000	0.0000	0.0000	0.0000;
	55327	67481	0.000184	0.003476	0.36641	2517.34	0	0	0	0	1	0	0	-245.9100	-144.4100	246.0300	106.9500	0.0000	0.0000	0.0000	0.0000;
	55329	55330	0.025313	0.471626	0	28.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55329	55331	0.018445	0.303862	0	28.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55329	55332	0.000262	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55329	55333	0.000223	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55335	55334	0.004814	0.162285	0	74.75	0	0	1.0125	0	1	0	0	-2.2800	-7.0600	2.2900	7.1400	0.0000	0.0000	0.0000	0.0000;
	55334	55339	0.000224	0.001064	0	0	0	0	0	0	1	0	0	-2.2900	-7.1400	2.2900	7.1400	0.0000	0.0000	0.0000	0.0000;
	55334	55340	0.000205	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55335	55336	0.010498	0.238303	0	44.82	0	0	1	0	1	0	0	-6.0000	0.8100	6.0000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	55335	55337	0.009545	0.205133	0	44.75	0	0	1	0	1	0	0	-6.0000	0.6100	6.0000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	55335	55338	0.009842	0.224988	0	44.72	0	0	1	0	1	0	0	-6.0000	0.8100	6.0000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	55342	55341	0.008279	0.163266	0	63.93	0	0	1	0	1	0	0	1.0800	1.7700	-1.0700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	55341	55345	0.003711	0.12775	0	103.64	0	0	0.9875	0	1	0	0	-22.9800	3.4300	23.0000	-2.8100	0.0000	0.0000	0.0000	0.0000;
	55341	55346	0.0002	0.001079	0	0	0	0	0	0	1	0	0	24.0500	-1.6700	-24.0500	1.6700	0.0000	0.0000	0.0000	0.0000;
	55341	55347	0.00029	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55342	55343	0.010437	0.219981	0	54.53	0	0	1	0	1	0	0	-11.4900	1.6800	11.5000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	55342	55344	0.013692	0.254042	0	54.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55348	55352	0.000433	0.033867	0	314.35	0	0	1	0	1	0	0	-28.0700	1.8500	28.0800	-1.6000	0.0000	0.0000	0.0000	0.0000;
	55348	55355	0.0001	0.000694	0	1153.64	0	0	1	0	1	0	0	-35.9900	5.4100	35.9900	-5.4000	0.0000	0.0000	0.0000	0.0000;
	55348	55356	0.000286	0.001163	0	0	0	0	0	0	1	0	0	64.0600	-97.2200	-64.0300	97.3600	0.0000	0.0000	0.0000	0.0000;
	55350	55349	0.004012	0.127125	0	94.78	0	0	1	0	1	0	0	-11.2000	1.5300	11.2000	-1.3900	0.0000	0.0000	0.0000	0.0000;
	55349	55352	-0.000177	-0.013871	0	264.35	0	0	1	0	1	0	0	28.0800	-1.7100	-28.0800	1.6000	0.0000	0.0000	0.0000	0.0000;
	55349	55357	0.000276	0.001	0	0	0	0	0	0	1	0	0	-39.2800	3.0900	39.2800	-3.0800	0.0000	0.0000	0.0000	0.0000;
	55351	55352	0.001063	0.083111	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55353	55355	0.000336	0.017799	0	576.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55354	55355	0.000336	0.017799	0	576.82	0	0	1	0	1	0	0	36.0000	-5.1800	-35.9900	5.4000	0.0000	0.0000	0.0000	0.0000;
	55359	55358	0.002944	0.111453	0	81.43	0	0	1	0	1	0	0	-3.5100	-5.5700	3.5100	5.6200	0.0000	0.0000	0.0000	0.0000;
	55358	55362	0.000292	0.007864	0	204.53	0	0	1	0	1	0	0	-10.6000	1.2600	10.6000	-1.2500	0.0000	0.0000	0.0000	0.0000;
	55358	55363	0.000267	0.001025	0	0	0	0	0	0	1	0	0	12.3800	-7.4700	-12.3800	7.4700	0.0000	0.0000	0.0000	0.0000;
	55358	55364	0.000297	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55360	55362	0.00552	0.148827	0	102.27	0	0	1	0	1	0	0	5.3000	-0.5900	-5.3000	0.6300	0.0000	0.0000	0.0000	0.0000;
	55361	55362	0.00552	0.148827	0	102.27	0	0	1	0	1	0	0	5.3000	-0.5900	-5.3000	0.6300	0.0000	0.0000	0.0000	0.0000;
	55365	55366	0.00029	0.001047	0	0	0	0	0	0	1	0	0	5.6000	0.6400	-5.6000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	55367	55370	0.000549	0.013383	0	87.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55367	55371	0.000258	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55367	55372	0.000233	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55368	55370	0.010049	0.244887	0	43.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55369	55370	0.010049	0.244887	0	43.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55374	55373	0.000249	0.017238	0	742.68	0	0	1	0	1	0	0	-51.8900	6.8800	51.8900	-6.4400	0.0000	0.0000	0.0000	0.0000;
	55373	55378	0.00029	0.014796	0	746.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55373	55379	0.000256	0.001084	0	0	0	0	0	0	1	0	0	-51.8900	40.0500	51.9100	-40.0100	0.0000	0.0000	0.0000	0.0000;
	55374	55377	0.004059	0.125077	0	262.06	0	0	1	0	1	0	0	19.8000	-1.6500	-19.7900	2.1100	0.0000	0.0000	0.0000	0.0000;
	55374	55380	0.000244	0.001141	0	0	0	0	0	0	1	0	0	32.0900	-5.2200	-32.0900	5.2300	0.0000	0.0000	0.0000	0.0000;
	55375	55377	-0.000934	-0.028787	0	112.06	0	0	1	0	1	0	0	-19.7900	2.0000	19.7900	-2.1100	0.0000	0.0000	0.0000	0.0000;
	55376	55377	0.017654	0.543966	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67232	55379	0.000452	0.00794	0.95001	2785.42	0	0	0	0	1	0	0	603.0400	-69.1400	-601.5300	-7.3600	0.0000	0.0000	0.0000	0.0000;
	55382	55381	0.005746	0.180196	0	89.43	0	0	1.0125	0	1	0	0	-7.3800	-4.8800	7.3900	5.0100	0.0000	0.0000	0.0000	0.0000;
	55381	55386	0.000268	0.001032	0	0	0	0	0	0	1	0	0	-7.3900	-5.0100	7.3900	5.0100	0.0000	0.0000	0.0000	0.0000;
	55381	55387	0.000299	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55382	55385	0.001297	0.023536	0	86.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55383	55385	0.017201	0.312218	0	43.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55384	55385	0.017201	0.312218	0	43.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55389	55388	0.000175	0.01373	0	785.57	0	0	1	0	1	0	0	-51.4300	9.6000	51.4400	-9.2500	0.0000	0.0000	0.0000	0.0000;
	55388	55391	0.000247	0.001186	0	0	0	0	0	0	1	0	0	-51.4400	9.2500	51.4400	-9.2200	0.0000	0.0000	0.0000	0.0000;
	55388	55392	0.000291	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55390	55389	0.005147	0.139135	0	95.82	0	0	1.00625	0	1	0	0	-10.0600	-2.1700	10.0700	2.3000	0.0000	0.0000	0.0000	0.0000;
	55393	55394	0.000208	0.00119	0	0	0	0	0	0	1	0	0	9.4400	1.8300	-9.4400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	55393	56237	0.020258	0.059649	0.0192	50.32	0	0	0	0	1	0	0	-0.3500	-6.4000	0.3600	4.3400	0.0000	0.0000	0.0000	0.0000;
	56240	55393	0.15903	0.421397	0.00546	60.59	0	0	0	0	1	0	0	-10.2900	-1.3500	10.4600	1.2100	0.0000	0.0000	0.0000	0.0000;
	55393	56840	0.036818	0.097907	0.00579	70.04	0	0	0	0	1	0	0	-19.5500	3.3600	19.6800	-3.6300	0.0000	0.0000	0.0000	0.0000;
	55395	55398	0.003824	0.13413	0	174.92	0	0	1	0	1	0	0	8.5000	2.6700	-8.5000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	55395	55399	0.00025	0.00112	0	0	0	0	0	0	1	0	0	17.5500	5.6400	-17.5500	-5.6400	0.0000	0.0000	0.0000	0.0000;
	55405	55395	0.00463	0.028032	0.01148	316.76	0	0	0	0	1	0	0	130.5200	-7.1000	-129.8000	10.2000	0.0000	0.0000	0.0000	0.0000;
	55395	55996	0.003697	0.024947	0.0952	298.66	0	0	0	0	1	0	0	103.7500	-18.5200	-103.3800	10.6400	0.0000	0.0000	0.0000	0.0000;
	55396	55398	-0.001608	-0.05638	0	99.92	0	0	1	0	1	0	0	-8.5000	-2.6200	8.5000	2.5800	0.0000	0.0000	0.0000	0.0000;
	55400	55396	0.004955	0.012889	0.00163	66.98	0	0	0	0	1	0	0	-14.2900	-2.2700	14.3000	2.1200	0.0000	0.0000	0.0000	0.0000;
	56840	55396	0.01837	0.04231	0.00731	48.31	0	0	0	0	1	0	0	5.8100	-1.2800	-5.8100	0.5000	0.0000	0.0000	0.0000	0.0000;
	55397	55398	0.012719	0.446071	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55400	55401	0.000221	0.001067	0	0	0	0	0	0	1	0	0	17.3900	2.7700	-17.3900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	55402	55403	0.000283	0.001115	0	0	0	0	0	0	1	0	0	-23.4500	-2.7200	23.4500	2.7300	0.0000	0.0000	0.0000	0.0000;
	55403	55405	0.004561	0.029665	0.04576	291.86	0	0	0	0	1	0	0	-85.6500	6.0500	85.9600	-9.0600	0.0000	0.0000	0.0000	0.0000;
	55996	55403	0.005844	0.034202	0.04972	305.3	0	0	0	0	1	0	0	-107.3500	11.3200	107.9800	-13.0800	0.0000	0.0000	0.0000	0.0000;
	55403	58418	0.014523	0.081667	0.09376	279.17	0	0	0	0	1	0	0	-45.7900	4.3000	46.0800	-12.9300	0.0000	0.0000	0.0000	0.0000;
	55405	55404	0.000249	0.01932	0	868.59	0	0	1	0	1	0	0	-291.8300	30.8300	292.0300	-15.6700	0.0000	0.0000	0.0000	0.0000;
	55404	55409	0.000299	0.001067	0	0	0	0	0	0	1	0	0	18.2500	4.1100	-18.2500	-4.1100	0.0000	0.0000	0.0000	0.0000;
	55404	55410	0.000223	0.001127	0	0	0	0	0	0	1	0	0	-310.2800	-108.0400	310.5000	109.1600	0.0000	0.0000	0.0000	0.0000;
	55405	55408	0.000173	0.006715	0	208.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56238	55405	0.010038	0.060421	0.04097	301.89	0	0	0	0	1	0	0	-74.8200	13.3800	75.3500	-14.6700	0.0000	0.0000	0.0000	0.0000;
	55406	55408	0.003006	0.116375	0	104.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55407	55408	0.003006	0.116375	0	104.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55410	58567	0.000905	0.016808	1.53685	2400.78	0	0	0	0	1	0	0	-310.5000	-109.1600	311.3000	-45.3700	0.0000	0.0000	0.0000	0.0000;
	55411	55412	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-8.5800	-2.3400	8.5800	2.3400	0.0000	0.0000	0.0000	0.0000;
	56058	55412	0.028387	0.070664	0.00478	58.77	0	0	0	0	1	0	0	6.8000	-2.5700	-6.7800	2.0900	0.0000	0.0000	0.0000	0.0000;
	55412	56835	0.051679	0.102055	0.006	46.68	0	0	0	0	1	0	0	-1.8000	-4.4300	1.8100	3.8000	0.0000	0.0000	0.0000	0.0000;
	55413	55416	0.002328	0.078169	0	186.88	0	0	1	0	1	0	0	18.3400	2.4200	-18.3400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	55413	55417	0.00026	0.001109	0	0	0	0	0	0	1	0	0	8.9200	1.2500	-8.9200	-1.2500	0.0000	0.0000	0.0000	0.0000;
	55413	55430	0.00583	0.032576	0.0463	231.95	0	0	0	0	1	0	0	49.0900	-5.9600	-48.9600	1.6800	0.0000	0.0000	0.0000	0.0000;
	55413	56110	0.004885	0.032953	0.03924	273.1	0	0	0	0	1	0	0	-91.8600	15.6600	92.2500	-17.2500	0.0000	0.0000	0.0000	0.0000;
	56118	55413	0.002022	0.011706	0.10008	237.61	0	0	0	0	1	0	0	-15.5000	2.5400	15.5000	-13.3700	0.0000	0.0000	0.0000	0.0000;
	55414	55416	0.00035	0.011749	0	86.88	0	0	1	0	1	0	0	-18.3400	-2.1300	18.3400	2.1700	0.0000	0.0000	0.0000	0.0000;
	55418	55414	0.029768	0.079743	0.00196	59.34	0	0	0	0	1	0	0	-14.5800	2.0700	14.6400	-2.1200	0.0000	0.0000	0.0000	0.0000;
	55414	55419	0.011741	0.028436	0.00227	61.88	0	0	0	0	1	0	0	10.5800	-1.6000	-10.5700	1.3800	0.0000	0.0000	0.0000	0.0000;
	55421	55414	0.064435	0.16218	0.00281	55.2	0	0	0	0	1	0	0	6.9300	-6.0300	-6.8800	5.8500	0.0000	0.0000	0.0000	0.0000;
	55415	55416	0.015402	0.517254	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55509	55418	0.05044	0.123391	0.00292	47.81	0	0	0	0	1	0	0	-6.3800	4.2600	6.4000	-4.5100	0.0000	0.0000	0.0000	0.0000;
	56121	55419	0.072112	0.19237	0.00456	52.62	0	0	0	0	1	0	0	-2.3900	2.6100	2.4000	-3.0800	0.0000	0.0000	0.0000	0.0000;
	55420	55421	0.019361	0.048793	0.0117	61.46	0	0	0	0	1	0	0	12.5300	-6.0000	-12.4900	4.8400	0.0000	0.0000	0.0000	0.0000;
	55511	55420	0.027545	0.0682	0.00407	69.16	0	0	0	0	1	0	0	17.2500	-5.8500	-17.1600	5.6200	0.0000	0.0000	0.0000	0.0000;
	56109	55420	0.017881	0.053193	0.01153	50.32	0	0	0	0	1	0	0	1.4100	0.6200	-1.4100	-1.8500	0.0000	0.0000	0.0000	0.0000;
	55421	55422	0.000207	0.001135	0	0	0	0	0	0	1	0	0	5.5600	1.1900	-5.5600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	55424	55423	0.002853	0.076459	0	79.73	0	0	1.0125	0	1	0	0	-11.0800	-9.1000	11.0800	9.2500	0.0000	0.0000	0.0000	0.0000;
	55423	55425	0.000299	0.001079	0	0	0	0	0	0	1	0	0	12.9000	2.9500	-12.9000	-2.9400	0.0000	0.0000	0.0000	0.0000;
	55423	56864	0.004271	0.022874	0.03232	272.51	0	0	0	0	1	0	0	-67.7400	5.1400	67.9200	-7.6600	0.0000	0.0000	0.0000	0.0000;
	55423	56989	0.00364	0.025003	0.042	256.25	0	0	0	0	1	0	0	43.7500	-17.3400	-43.6800	13.2900	0.0000	0.0000	0.0000	0.0000;
	55424	55509	0.183885	0.373015	0.00937	41.55	0	0	0	0	1	0	0	1.1600	0.8500	-1.1500	-1.8600	0.0000	0.0000	0.0000	0.0000;
	56965	55424	0.017636	0.059041	0.00148	58.47	0	0	0	0	1	0	0	-9.8900	-8.3200	9.9200	8.2500	0.0000	0.0000	0.0000	0.0000;
	55426	55429	0.001674	0.054936	0	168.78	0	0	1	0	1	0	0	24.8200	6.9700	-24.8100	-6.6300	0.0000	0.0000	0.0000	0.0000;
	55426	55430	0.000223	0.001045	0	0	0	0	0	0	1	0	0	-42.4300	-12.2500	42.4300	12.2700	0.0000	0.0000	0.0000	0.0000;
	55426	55431	0.000236	0.001008	0	0	0	0	0	0	1	0	0	17.6100	5.2800	-17.6100	-5.2800	0.0000	0.0000	0.0000	0.0000;
	55427	55429	0.001127	0.036978	0	93.78	0	0	1	0	1	0	0	-24.8100	-6.4100	24.8100	6.6300	0.0000	0.0000	0.0000	0.0000;
	55427	55433	0.015436	0.040463	0.00245	64.72	0	0	0	0	1	0	0	15.6700	3.3200	-15.6400	-3.4800	0.0000	0.0000	0.0000	0.0000;
	55545	55427	0.020253	0.059311	0.00207	58.33	0	0	0	0	1	0	0	-9.1200	-3.2500	9.1300	3.0900	0.0000	0.0000	0.0000	0.0000;
	55428	55429	0.014318	0.469845	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55430	55569	0.003188	0.020405	0.07484	241.96	0	0	0	0	1	0	0	41.1900	-7.2800	-41.1400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	56864	55430	0.0017	0.00932	0.01406	262.4	0	0	0	0	1	0	0	34.6800	5.2400	-34.6600	-6.6600	0.0000	0.0000	0.0000	0.0000;
	55433	55432	0.010084	0.035228	0.0057	52.94	0	0	0	0	1	0	0	4.1000	-0.9300	-4.1000	0.3300	0.0000	0.0000	0.0000	0.0000;
	56965	55432	0.033718	0.082225	0.00178	58.5	0	0	0	0	1	0	0	9.8900	8.3200	-9.8400	-8.3800	0.0000	0.0000	0.0000	0.0000;
	55433	55434	0.000215	0.001019	0	0	0	0	0	0	1	0	0	12.4400	4.1700	-12.4400	-4.1700	0.0000	0.0000	0.0000	0.0000;
	55433	55545	0.042741	0.098857	0.00164	44.82	0	0	0	0	1	0	0	-0.9100	0.2400	0.9100	-0.4100	0.0000	0.0000	0.0000	0.0000;
	55435	55436	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-7.3800	-1.8600	7.3800	1.8600	0.0000	0.0000	0.0000	0.0000;
	56818	55436	0.022343	0.053212	0.00138	57.84	0	0	0	0	1	0	0	-11.2000	5.6700	11.2300	-5.7500	0.0000	0.0000	0.0000	0.0000;
	56986	55436	0.029445	0.085281	0.00196	64.74	0	0	0	0	1	0	0	18.7100	-3.8100	-18.6100	3.8900	0.0000	0.0000	0.0000	0.0000;
	55437	55438	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-5.2700	-1.5900	5.2700	1.5900	0.0000	0.0000	0.0000	0.0000;
	55439	55438	0.024878	0.058939	0.00315	63.37	0	0	0	0	1	0	0	-16.4500	3.9800	16.5200	-4.1600	0.0000	0.0000	0.0000	0.0000;
	55438	55441	0.083529	0.156008	0.00582	51.81	0	0	0	0	1	0	0	-3.5300	1.5700	3.5400	-2.1800	0.0000	0.0000	0.0000	0.0000;
	55438	56818	0.027917	0.06694	0.00496	65.01	0	0	0	0	1	0	0	-18.2600	1.0000	18.3500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	55439	55440	0.000282	0.0011	0	0	0	0	0	0	1	0	0	9.1300	3.2200	-9.1300	-3.2200	0.0000	0.0000	0.0000	0.0000;
	55439	56012	0.026563	0.059123	0.01787	73.25	0	0	0	0	1	0	0	31.3000	-10.3100	-31.0400	8.9800	0.0000	0.0000	0.0000	0.0000;
	55439	56818	0.036872	0.092122	0.00432	69.32	0	0	0	0	1	0	0	-23.9900	3.1100	24.1900	-3.0700	0.0000	0.0000	0.0000	0.0000;
	55441	55442	0.000206	0.001063	0	0	0	0	0	0	1	0	0	5.2700	2.3100	-5.2700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	55441	55570	0.03476	0.113577	0.00373	58.52	0	0	0	0	1	0	0	-8.8100	-0.1300	8.8400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	55443	55446	0.000131	0.002644	0	128.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55443	55447	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-8.1400	-3.6100	8.1400	3.6100	0.0000	0.0000	0.0000	0.0000;
	55443	55448	0.000273	0.001181	0	0	0	0	0	0	1	0	0	8.1400	3.6100	-8.1400	-3.6000	0.0000	0.0000	0.0000	0.0000;
	55444	55446	0.007713	0.155321	0	64.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55445	55446	0.007713	0.155321	0	64.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55447	55462	0.057754	0.163303	0.00403	54.87	0	0	0	0	1	0	0	7.0000	-3.7200	-6.9600	3.3800	0.0000	0.0000	0.0000	0.0000;
	55447	56663	0.103292	0.290853	0.01038	60.83	0	0	0	0	1	0	0	-15.1400	0.1100	15.3600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	55449	55460	0.080235	0.212551	0.00924	50.66	0	0	0	0	1	0	0	3.1800	-6.3000	-3.1400	5.4100	0.0000	0.0000	0.0000	0.0000;
	55449	56668	0.047603	0.139545	0.00667	54.78	0	0	0	0	1	0	0	-6.9500	5.2500	6.9900	-5.8400	0.0000	0.0000	0.0000	0.0000;
	55451	55450	0.003102	0.08772	0	98.55	0	0	1.0125	0	1	0	0	-26.6800	-7.0900	26.7100	7.7100	0.0000	0.0000	0.0000	0.0000;
	55450	55452	0.000258	0.001191	0	0	0	0	0	0	1	0	0	14.2700	4.4700	-14.2700	-4.4700	0.0000	0.0000	0.0000	0.0000;
	55636	55450	0.004495	0.030308	0.02963	251.25	0	0	0	0	1	0	0	41.0500	9.4700	-40.9800	-12.1900	0.0000	0.0000	0.0000	0.0000;
	55453	55451	0.053475	0.114019	0.00221	51.89	0	0	0	0	1	0	0	-5.2200	-4.7900	5.2400	4.6000	0.0000	0.0000	0.0000	0.0000;
	55451	55455	0.038361	0.119793	0.00784	56.08	0	0	0	0	1	0	0	3.8700	4.3700	-3.8600	-5.1800	0.0000	0.0000	0.0000	0.0000;
	55451	55459	0.035046	0.079027	0.00366	61.41	0	0	0	0	1	0	0	17.5700	-1.8800	-17.4700	1.7100	0.0000	0.0000	0.0000	0.0000;
	55453	55462	0.05539	0.13513	0.00545	52.03	0	0	0	0	1	0	0	-3.9100	3.7300	3.9300	-4.2800	0.0000	0.0000	0.0000	0.0000;
	55455	55454	0.059712	0.155726	0.00594	50.51	0	0	0	0	1	0	0	-1.6100	3.7900	1.6200	-4.4000	0.0000	0.0000	0.0000	0.0000;
	55454	56687	0.045999	0.108987	0.01103	43.63	0	0	0	0	1	0	0	-6.2400	3.4600	6.2700	-4.5800	0.0000	0.0000	0.0000	0.0000;
	55459	55456	0.111628	0.203662	0.00507	58.65	0	0	0	0	1	0	0	13.3400	-2.1000	-13.1600	1.8900	0.0000	0.0000	0.0000	0.0000;
	55456	55644	0.035337	0.099951	0.00774	51.62	0	0	0	0	1	0	0	-4.4500	-6.0100	4.4700	5.2300	0.0000	0.0000	0.0000	0.0000;
	55456	55646	0.050086	0.090853	0.00476	57.24	0	0	0	0	1	0	0	11.4500	2.4200	-11.3900	-2.8000	0.0000	0.0000	0.0000	0.0000;
	55457	55519	0.054466	0.111718	0.00564	52.95	0	0	0	0	1	0	0	-7.1700	3.3900	7.2000	-3.9300	0.0000	0.0000	0.0000	0.0000;
	55457	56666	0.016362	0.050569	0.00718	42.24	0	0	0	0	1	0	0	1.9600	-4.2400	-1.9600	3.4800	0.0000	0.0000	0.0000	0.0000;
	56661	55458	0.003235	0.017249	0.05659	219.93	0	0	0	0	1	0	0	-19.4000	5.6600	19.4200	-11.6900	0.0000	0.0000	0.0000	0.0000;
	55458	56667	0.00533	0.031214	0.0361	232.11	0	0	0	0	1	0	0	-29.6700	7.6500	29.7200	-11.2600	0.0000	0.0000	0.0000	0.0000;
	55460	55461	0.000263	0.00116	0	0	0	0	0	0	1	0	0	5.3300	1.1600	-5.3300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	55623	55460	0.073122	0.144724	0.00311	44.69	0	0	0	0	1	0	0	2.1900	0.5400	-2.1900	-0.8700	0.0000	0.0000	0.0000	0.0000;
	55505	55463	0.014997	0.04669	0.00492	57.65	0	0	0	0	1	0	0	11.9100	-4.6600	-11.8800	4.2200	0.0000	0.0000	0.0000	0.0000;
	55463	55548	0.075882	0.213429	0.00362	49.42	0	0	0	0	1	0	0	5.7400	-5.8300	-5.7000	5.5800	0.0000	0.0000	0.0000	0.0000;
	55465	55464	0.031839	0.080616	0.00157	58.71	0	0	0	0	1	0	0	-11.2400	4.0100	11.2800	-4.0600	0.0000	0.0000	0.0000	0.0000;
	55464	55505	0.017189	0.046107	0.00186	67.37	0	0	0	0	1	0	0	-21.2200	2.2000	21.2900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	55513	55465	0.02348	0.059848	0.00557	43.1	0	0	0	0	1	0	0	-1.9400	6.1400	1.9500	-6.7000	0.0000	0.0000	0.0000	0.0000;
	55467	55466	0.005097	0.138914	0	101.32	0	0	1.1	0	1	0	0	-33.8000	-51.1800	34.0200	57.1100	0.0000	0.0000	0.0000	0.0000;
	55466	55468	0.000253	0.001011	0	0	0	0	0	0	1	0	0	32.0500	2.3400	-32.0500	-2.3300	0.0000	0.0000	0.0000	0.0000;
	55469	55466	0.001422	0.008115	0.01801	221.74	0	0	0	0	1	0	0	0.8600	2.4300	-0.8600	-4.3000	0.0000	0.0000	0.0000	0.0000;
	56848	55466	0.004663	0.025245	0.01988	273.64	0	0	0	0	1	0	0	65.5300	54.8100	-65.2100	-55.1500	0.0000	0.0000	0.0000	0.0000;
	55467	55474	0.010808	0.023175	0.00109	44.88	0	0	0	0	1	0	0	0.2200	22.0400	-0.1700	-22.0500	0.0000	0.0000	0.0000	0.0000;
	55481	55467	0.018956	0.048398	0.0037	58.15	0	0	0	0	1	0	0	-5.1600	-1.9500	5.1700	1.5700	0.0000	0.0000	0.0000	0.0000;
	55467	55487	0.022836	0.051559	0.01277	69.31	0	0	0	0	1	0	0	28.4200	27.5700	-28.0700	-28.1300	0.0000	0.0000	0.0000	0.0000;
	55469	55472	0.006676	0.219283	0	249.49	0	0	1	0	1	0	0	31.8200	-9.7300	-31.7500	12.0800	0.0000	0.0000	0.0000	0.0000;
	55469	55473	0.000206	0.001181	0	0	0	0	0	0	1	0	0	31.8300	13.0300	-31.8300	-13.0100	0.0000	0.0000	0.0000	0.0000;
	55504	55469	0.001891	0.012032	0.01441	257.15	0	0	0	0	1	0	0	64.5900	4.7200	-64.5100	-5.7200	0.0000	0.0000	0.0000	0.0000;
	55470	55472	-0.003079	-0.101144	0	99.49	0	0	1	0	1	0	0	-31.7800	11.0000	31.7500	-12.0800	0.0000	0.0000	0.0000	0.0000;
	55474	55470	0.010797	0.022965	0.00202	74.85	0	0	0	0	1	0	0	-31.6600	11.0300	31.7800	-11.0000	0.0000	0.0000	0.0000	0.0000;
	55471	55472	0.020482	0.672751	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55474	55475	0.000236	0.001169	0	0	0	0	0	0	1	0	0	31.8300	11.0200	-31.8300	-11.0100	0.0000	0.0000	0.0000	0.0000;
	55477	55476	0.002133	0.078216	0	126.17	0	0	1.05	0	1	0	0	-55.6100	-35.2900	55.7100	38.7100	0.0000	0.0000	0.0000	0.0000;
	55476	55478	0.000263	0.001102	0	0	0	0	0	0	1	0	0	31.8300	9.3200	-31.8300	-9.3100	0.0000	0.0000	0.0000	0.0000;
	56848	55476	0.002277	0.013209	0.01031	279.47	0	0	0	0	1	0	0	87.7500	48.1800	-87.5400	-48.0300	0.0000	0.0000	0.0000	0.0000;
	55479	55477	0.0072	0.016799	0.00208	80.47	0	0	0	0	1	0	0	-45.7800	-29.9000	45.9800	30.1400	0.0000	0.0000	0.0000	0.0000;
	55477	55510	0.020001	0.054563	0.0056	63.12	0	0	0	0	1	0	0	9.6300	5.1600	-9.6100	-5.7000	0.0000	0.0000	0.0000	0.0000;
	55479	55480	0.000284	0.001014	0	0	0	0	0	0	1	0	0	30.0700	4.5700	-30.0700	-4.5600	0.0000	0.0000	0.0000	0.0000;
	55481	55479	0.013798	0.032069	0.00131	66.77	0	0	0	0	1	0	0	-21.8600	-12.9300	21.9500	12.9800	0.0000	0.0000	0.0000	0.0000;
	56849	55479	0.013835	0.030526	0.00175	57.6	0	0	0	0	1	0	0	6.2600	-12.4800	-6.2400	12.3500	0.0000	0.0000	0.0000	0.0000;
	55481	55482	0.000235	0.001145	0	0	0	0	0	0	1	0	0	30.2900	11.2100	-30.2900	-11.2000	0.0000	0.0000	0.0000	0.0000;
	55481	55485	0.016814	0.042029	0.0027	49.47	0	0	0	0	1	0	0	-3.2600	3.6700	3.2700	-3.9400	0.0000	0.0000	0.0000	0.0000;
	55483	55484	0.000237	0.001049	0	0	0	0	0	0	1	0	0	30.0700	23.9300	-30.0700	-23.9100	0.0000	0.0000	0.0000	0.0000;
	55487	55483	0.011003	0.030413	0.00385	61.77	0	0	0	0	1	0	0	-5.8000	18.5200	5.8400	-18.8000	0.0000	0.0000	0.0000	0.0000;
	55483	55500	0.014493	0.033044	0.00803	83.34	0	0	0	0	1	0	0	-35.9200	-5.1300	36.1000	4.7400	0.0000	0.0000	0.0000	0.0000;
	55485	55486	0.000201	0.001183	0	0	0	0	0	0	1	0	0	30.0700	13.0900	-30.0700	-13.0800	0.0000	0.0000	0.0000	0.0000;
	55485	56849	0.009551	0.022977	0.00152	78	0	0	0	0	1	0	0	-33.3400	-9.1500	33.4500	9.2500	0.0000	0.0000	0.0000	0.0000;
	55487	55488	0.000245	0.001013	0	0	0	0	0	0	1	0	0	33.8800	9.6100	-33.8700	-9.6000	0.0000	0.0000	0.0000	0.0000;
	55489	55492	0.037683	0.102733	0.0038	69.94	0	0	0	0	1	0	0	-21.3500	-6.2900	21.5300	6.3900	0.0000	0.0000	0.0000	0.0000;
	55489	55500	0.008846	0.022081	0.00185	61.49	0	0	0	0	1	0	0	-13.0800	-8.7600	13.1000	8.6200	0.0000	0.0000	0.0000	0.0000;
	55491	55490	0.000201	0.014203	0	727.58	0	0	1	0	1	0	0	-122.3100	-46.9700	122.3400	49.2400	0.0000	0.0000	0.0000	0.0000;
	55490	56878	0.000321	0.005598	0.69851	2266.96	0	0	0	0	1	0	0	-122.3400	6.6900	122.3900	-81.8400	0.0000	0.0000	0.0000	0.0000;
	55491	55494	0.001772	0.065984	0	214.61	0	0	1	0	1	0	0	42.2300	11.6300	-42.1900	-10.4600	0.0000	0.0000	0.0000	0.0000;
	55491	55495	0.000252	0.001193	0	0	0	0	0	0	1	0	0	39.7600	3.6200	-39.7600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	55491	55496	0.000229	0.001053	0	0	0	0	0	0	1	0	0	40.3300	31.7200	-40.3200	-31.6900	0.0000	0.0000	0.0000	0.0000;
	55492	55494	0.001002	0.037307	0	114.61	0	0	1	0	1	0	0	-42.1800	-9.7900	42.1900	10.4600	0.0000	0.0000	0.0000	0.0000;
	55500	55492	0.041082	0.09204	0.00266	69.85	0	0	0	0	1	0	0	-20.4700	-3.2900	20.6400	3.4000	0.0000	0.0000	0.0000	0.0000;
	55493	55494	0.018933	0.704841	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55498	55496	0.002354	0.011632	0.05647	172.01	0	0	0	0	1	0	0	25.2100	-15.2300	-25.1900	9.2500	0.0000	0.0000	0.0000	0.0000;
	55503	55496	0.002341	0.01536	0.01234	270.09	0	0	0	0	1	0	0	-65.4100	-23.0800	65.5100	22.4500	0.0000	0.0000	0.0000	0.0000;
	55497	55498	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-34.4400	-1.1500	34.4400	1.1700	0.0000	0.0000	0.0000	0.0000;
	56814	55498	0.009293	0.061159	0.03557	247.55	0	0	0	0	1	0	0	59.9800	-15.7000	-59.6500	14.0600	0.0000	0.0000	0.0000	0.0000;
	55499	55502	0.005799	0.196898	0	254.82	0	0	1	0	1	0	0	65.4000	23.0200	-65.1400	-14.1300	0.0000	0.0000	0.0000	0.0000;
	55499	55503	0.000228	0.001193	0	0	0	0	0	0	1	0	0	-65.4000	-23.0200	65.4100	23.0800	0.0000	0.0000	0.0000	0.0000;
	55500	55502	-0.00353	-0.119859	0	129.82	0	0	1	0	1	0	0	-65.2900	-19.5400	65.1400	14.1300	0.0000	0.0000	0.0000	0.0000;
	55501	55502	0.013907	0.4722	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55504	55507	0.001915	0.056032	0	120.92	0	0	1	0	1	0	0	33.2400	-5.5400	-33.2200	6.1500	0.0000	0.0000	0.0000	0.0000;
	55504	55508	0.000247	0.001063	0	0	0	0	0	0	1	0	0	34.4400	3.9100	-34.4400	-3.8900	0.0000	0.0000	0.0000	0.0000;
	55504	55684	0.011022	0.073506	0.03912	265.68	0	0	0	0	1	0	0	-70.7000	7.1300	71.2400	-7.6200	0.0000	0.0000	0.0000	0.0000;
	55504	57506	0.007545	0.051125	0.08525	257.18	0	0	0	0	1	0	0	-61.5700	-10.2200	61.8500	3.1700	0.0000	0.0000	0.0000	0.0000;
	55505	55507	0.002216	0.064843	0	95.92	0	0	1	0	1	0	0	-33.2000	6.8600	33.2200	-6.1500	0.0000	0.0000	0.0000	0.0000;
	55506	55507	0.025795	0.754905	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55510	55509	0.042553	0.077013	0.0032	55.34	0	0	0	0	1	0	0	1.5800	2.9300	-1.5700	-3.2600	0.0000	0.0000	0.0000	0.0000;
	55511	55512	0.000248	0.001196	0	0	0	0	0	0	1	0	0	7.4600	2.2000	-7.4600	-2.2000	0.0000	0.0000	0.0000	0.0000;
	56813	55511	0.044651	0.117093	0.00623	73.95	0	0	0	0	1	0	0	24.9700	-3.6400	-24.7000	3.6500	0.0000	0.0000	0.0000	0.0000;
	55513	55514	0.000292	0.001022	0	0	0	0	0	0	1	0	0	5.0100	1.4600	-5.0100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	55513	55678	0.043604	0.121515	0.00253	52.68	0	0	0	0	1	0	0	-3.0700	-7.6000	3.1000	7.4000	0.0000	0.0000	0.0000	0.0000;
	55516	55515	0.003986	0.132197	0	82.97	0	0	1.00625	0	1	0	0	-11.7100	-2.1000	11.7100	2.2700	0.0000	0.0000	0.0000	0.0000;
	55515	55517	0.000202	0.001114	0	0	0	0	0	0	1	0	0	8.2600	0.5400	-8.2600	-0.5400	0.0000	0.0000	0.0000	0.0000;
	55657	55515	0.005537	0.033721	0.02639	284.83	0	0	0	0	1	0	0	89.9100	-22.7900	-89.4700	22.6300	0.0000	0.0000	0.0000	0.0000;
	55515	56229	0.006105	0.036834	0.12426	276.89	0	0	0	0	1	0	0	69.4900	-25.4500	-69.2000	13.8000	0.0000	0.0000	0.0000	0.0000;
	55516	55518	0.029076	0.082399	0.0063	53.88	0	0	0	0	1	0	0	6.4700	1.1200	-6.4600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	55516	55658	0.062649	0.141278	0.0037	52.54	0	0	0	0	1	0	0	5.2300	0.9800	-5.2200	-1.3500	0.0000	0.0000	0.0000	0.0000;
	55518	55660	0.068372	0.183586	0.01079	49.11	0	0	0	0	1	0	0	2.8800	-0.0900	-2.8700	-1.0500	0.0000	0.0000	0.0000	0.0000;
	55542	55519	0.043102	0.103451	0.00847	44.35	0	0	0	0	1	0	0	-0.6200	-4.4300	0.6300	3.5400	0.0000	0.0000	0.0000	0.0000;
	55519	56705	0.052967	0.155976	0.00299	59.69	0	0	0	0	1	0	0	-15.0300	-1.1600	15.1400	1.1600	0.0000	0.0000	0.0000	0.0000;
	55520	55524	0.00954	0.243479	0	113.71	0	0	1	0	1	0	0	-20.1100	9.9600	20.1500	-8.8200	0.0000	0.0000	0.0000	0.0000;
	55520	55525	0.000269	0.001011	0	0	0	0	0	0	1	0	0	20.1100	-9.9600	-20.1100	9.9600	0.0000	0.0000	0.0000	0.0000;
	55522	55521	0.004732	0.10779	0	56.29	0	0	1	0	1	0	0	-20.2600	5.9300	20.2800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	55521	55524	-0.00404	-0.103115	0	88.71	0	0	1	0	1	0	0	20.1300	-9.3100	-20.1500	8.8200	0.0000	0.0000	0.0000	0.0000;
	55521	55526	0.000274	0.00106	0	0	0	0	0	0	1	0	0	-40.4100	14.7800	40.4200	-14.7600	0.0000	0.0000	0.0000	0.0000;
	55522	55528	0.055225	0.109387	0.00288	56.91	0	0	0	0	1	0	0	6.4600	-1.9500	-6.4400	1.6800	0.0000	0.0000	0.0000	0.0000;
	55522	55543	0.054032	0.169983	0.01874	58.69	0	0	0	0	1	0	0	13.7900	-3.9800	-13.6900	2.3100	0.0000	0.0000	0.0000	0.0000;
	55523	55524	0.033498	0.854949	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55539	55525	0.006332	0.034281	0.02182	231.35	0	0	0	0	1	0	0	-20.0800	7.7500	20.1100	-9.9600	0.0000	0.0000	0.0000	0.0000;
	55526	59265	0.046558	0.187206	0.04263	168.48	0	0	0	0	1	0	0	-47.3700	13.5100	48.4700	-13.5700	0.0000	0.0000	0.0000	0.0000;
	55527	55528	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-4.8400	-1.4700	4.8400	1.4700	0.0000	0.0000	0.0000	0.0000;
	55528	55534	0.073142	0.183069	0.00933	56.47	0	0	0	0	1	0	0	10.6700	-7.2600	-10.5600	6.5400	0.0000	0.0000	0.0000	0.0000;
	55528	55653	0.051583	0.117344	0.0049	51.29	0	0	0	0	1	0	0	-9.0600	4.1100	9.1100	-4.5200	0.0000	0.0000	0.0000	0.0000;
	55529	55540	0.115808	0.17067	0.00389	54.77	0	0	0	0	1	0	0	7.6200	-5.9200	-7.5200	5.6500	0.0000	0.0000	0.0000	0.0000;
	58787	55529	0.027067	0.07583	0.00346	56.79	0	0	0	0	1	0	0	10.2800	-5.7600	-10.2400	5.4900	0.0000	0.0000	0.0000	0.0000;
	55531	55530	0.004672	0.155447	0	78.32	0	0	1.0125	0	1	0	0	-8.6300	-7.7200	8.6400	7.9200	0.0000	0.0000	0.0000	0.0000;
	55530	55532	0.0003	0.001124	0	0	0	0	0	0	1	0	0	27.9900	2.9200	-27.9900	-2.9100	0.0000	0.0000	0.0000	0.0000;
	55530	55539	0.001821	0.00982	0.00872	245.3	0	0	0	0	1	0	0	-36.6300	-10.8400	36.6500	10.0300	0.0000	0.0000	0.0000	0.0000;
	55534	55531	0.018587	0.040869	0.00087	55.83	0	0	0	0	1	0	0	-8.6100	-7.7600	8.6300	7.7200	0.0000	0.0000	0.0000	0.0000;
	55539	55533	0.003496	0.022475	0.01246	273.14	0	0	0	0	1	0	0	70.3000	-3.2400	-70.1400	2.9100	0.0000	0.0000	0.0000	0.0000;
	56233	55533	0.005777	0.035979	0.06078	252.08	0	0	0	0	1	0	0	-42.0600	-0.4700	42.1500	-5.4900	0.0000	0.0000	0.0000	0.0000;
	55534	55538	0.011705	0.034097	0.00101	56.25	0	0	0	0	1	0	0	-8.8300	-7.3400	8.8400	7.2700	0.0000	0.0000	0.0000	0.0000;
	55536	55535	0.000162	0.009329	0	819.09	0	0	1.00625	0	1	0	0	202.1200	-73.3200	-202.0500	77.3200	0.0000	0.0000	0.0000	0.0000;
	55535	56742	0.000315	0.005436	0.40381	2561.78	0	0	0	0	1	0	0	-314.1000	8.7300	314.3900	-47.8300	0.0000	0.0000	0.0000	0.0000;
	56971	55535	0.000749	0.012362	1.5807	2721.57	0	0	0	0	1	0	0	-514.3200	-56.0200	516.1500	-86.0600	0.0000	0.0000	0.0000	0.0000;
	55537	55536	0.000658	0.03206	0	415.37	0	0	1.00625	0	1	0	0	-152.6800	-24.4800	152.8300	31.6300	0.0000	0.0000	0.0000	0.0000;
	55536	58936	0.002444	0.029457	0.47423	1192.98	0	0	0	0	1	0	0	-354.9500	41.6900	357.8700	-57.9600	0.0000	0.0000	0.0000	0.0000;
	55538	55537	0.006534	0.208619	0	79	0	0	1.0125	0	1	0	0	-8.8400	-7.2700	8.8500	7.5300	0.0000	0.0000	0.0000	0.0000;
	55537	55539	0.00025	0.001172	0	0	0	0	0	0	1	0	0	143.8300	16.9500	-143.7800	-16.7200	0.0000	0.0000	0.0000	0.0000;
	55539	56709	0.005263	0.034168	0.01596	225.1	0	0	0	0	1	0	0	27.6600	-2.1000	-27.6300	0.6100	0.0000	0.0000	0.0000	0.0000;
	55540	55541	0.000204	0.001011	0	0	0	0	0	0	1	0	0	7.4800	1.7100	-7.4800	-1.7100	0.0000	0.0000	0.0000	0.0000;
	55540	55801	0.035628	0.09493	0.00637	36.05	0	0	0	0	1	0	0	0.0400	-7.3600	-0.0300	6.7200	0.0000	0.0000	0.0000	0.0000;
	56685	55542	0.033127	0.086733	0.00498	45.54	0	0	0	0	1	0	0	2.4700	-4.2600	-2.4600	3.7500	0.0000	0.0000	0.0000	0.0000;
	55543	55544	0.00028	0.001042	0	0	0	0	0	0	1	0	0	4.1500	0.1800	-4.1500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	55543	56685	0.056702	0.16563	0.00353	55.57	0	0	0	0	1	0	0	9.5400	-2.4900	-9.4900	2.2700	0.0000	0.0000	0.0000	0.0000;
	55546	55550	0.014563	0.033407	0.00067	61.18	0	0	0	0	1	0	0	-11.4000	-1.1000	11.4200	1.0600	0.0000	0.0000	0.0000	0.0000;
	55546	56843	0.019615	0.047717	0.00202	56.76	0	0	0	0	1	0	0	-7.9300	-2.2700	7.9400	2.0800	0.0000	0.0000	0.0000	0.0000;
	56843	55547	0.008057	0.023528	0.00123	61.6	0	0	0	0	1	0	0	12.1600	4.1500	-12.1500	-4.2400	0.0000	0.0000	0.0000	0.0000;
	56912	55547	0.010435	0.030084	0.00153	56.81	0	0	0	0	1	0	0	8.0300	0.0900	-8.0200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	55548	56912	0.012813	0.034527	0.00165	64.29	0	0	0	0	1	0	0	-12.4200	-7.6700	12.4500	7.5600	0.0000	0.0000	0.0000	0.0000;
	55550	55549	0.00644	0.167937	0	90.63	0	0	1.0125	0	1	0	0	-18.8500	-5.2000	18.8700	5.8100	0.0000	0.0000	0.0000	0.0000;
	55549	55551	0.000286	0.001059	0	0	0	0	0	0	1	0	0	18.1200	6.5000	-18.1200	-6.5000	0.0000	0.0000	0.0000	0.0000;
	55549	56887	0.002702	0.015769	0.04422	246.15	0	0	0	0	1	0	0	-36.9900	-12.3100	37.0300	7.7700	0.0000	0.0000	0.0000	0.0000;
	56912	55550	0.002794	0.007225	0.00032	59.62	0	0	0	0	1	0	0	-7.4300	-4.1700	7.4300	4.1400	0.0000	0.0000	0.0000	0.0000;
	55552	55553	0.000238	0.001103	0	0	0	0	0	0	1	0	0	10.1800	2.9800	-10.1800	-2.9800	0.0000	0.0000	0.0000	0.0000;
	55555	55552	0.023298	0.04904	0.00338	64.66	0	0	0	0	1	0	0	16.7600	9.4400	-16.6800	-9.6400	0.0000	0.0000	0.0000	0.0000;
	55552	55577	0.033206	0.093324	0.00395	42.5	0	0	0	0	1	0	0	-0.7500	-1.9900	0.7500	1.5700	0.0000	0.0000	0.0000	0.0000;
	55552	55673	0.048805	0.121791	0.00375	55.09	0	0	0	0	1	0	0	7.2500	8.6500	-7.1900	-8.9000	0.0000	0.0000	0.0000	0.0000;
	55555	55554	0.003608	0.122025	0	110.4	0	0	1.04375	0	1	0	0	-40.9300	-17.7500	41.0000	20.1500	0.0000	0.0000	0.0000	0.0000;
	55554	55556	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-41.0000	-20.1500	41.0100	20.1700	0.0000	0.0000	0.0000	0.0000;
	55555	55577	0.031283	0.071676	0.00256	58.92	0	0	0	0	1	0	0	10.3200	4.7000	-10.2800	-4.9000	0.0000	0.0000	0.0000	0.0000;
	55556	55559	0.005097	0.031728	0.02518	257.08	0	0	0	0	1	0	0	61.6300	-5.4000	-61.4400	3.8800	0.0000	0.0000	0.0000	0.0000;
	55556	55675	0.003984	0.02374	0.05827	279.97	0	0	0	0	1	0	0	-102.6300	-14.7700	103.0300	10.9500	0.0000	0.0000	0.0000	0.0000;
	55557	55558	0.000213	0.001163	0	0	0	0	0	0	1	0	0	-26.0300	-3.1600	26.0400	3.1600	0.0000	0.0000	0.0000	0.0000;
	55563	55558	0.005618	0.014728	0.00035	65.96	0	0	0	0	1	0	0	20.5600	7.8000	-20.5400	-7.7600	0.0000	0.0000	0.0000	0.0000;
	56163	55558	0.024962	0.065143	0.00384	57.41	0	0	0	0	1	0	0	5.5100	-4.9600	-5.5000	4.6000	0.0000	0.0000	0.0000	0.0000;
	55560	55559	0.00596	0.137779	0	105.21	0	0	1.04375	0	1	0	0	-36.4900	-19.9600	36.6000	22.3600	0.0000	0.0000	0.0000	0.0000;
	55559	55561	0.000245	0.001074	0	0	0	0	0	0	1	0	0	26.0400	3.4700	-26.0300	-3.4700	0.0000	0.0000	0.0000	0.0000;
	55559	55562	0.002445	0.016879	0.01587	275.81	0	0	0	0	1	0	0	84.3200	3.1100	-84.1500	-3.6400	0.0000	0.0000	0.0000	0.0000;
	55559	56939	0.003655	0.023664	0.01097	279.85	0	0	0	0	1	0	0	-85.5100	-32.8300	85.8000	33.5300	0.0000	0.0000	0.0000	0.0000;
	55567	55560	0.024074	0.052057	0.00153	73.63	0	0	0	0	1	0	0	-26.4000	-18.0000	26.6300	18.3500	0.0000	0.0000	0.0000	0.0000;
	55560	56161	0.02252	0.053575	0.00762	55.56	0	0	0	0	1	0	0	9.8600	1.6100	-9.8400	-2.3900	0.0000	0.0000	0.0000	0.0000;
	55562	55565	0.002349	0.072483	0	162.66	0	0	1	0	1	0	0	20.5800	8.3300	-20.5700	-7.9900	0.0000	0.0000	0.0000	0.0000;
	55562	55566	0.000212	0.001126	0	0	0	0	0	0	1	0	0	26.2000	7.2700	-26.2000	-7.2600	0.0000	0.0000	0.0000	0.0000;
	55562	56066	0.004719	0.025438	0.06439	242.66	0	0	0	0	1	0	0	37.3700	-11.9600	-37.3000	5.5500	0.0000	0.0000	0.0000	0.0000;
	55563	55565	0.00135	0.041651	0	87.66	0	0	1	0	1	0	0	-20.5600	-7.8000	20.5700	7.9900	0.0000	0.0000	0.0000	0.0000;
	55564	55565	0.019432	0.599614	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55567	55568	0.000276	0.001124	0	0	0	0	0	0	1	0	0	24.7000	10.1700	-24.7000	-10.1600	0.0000	0.0000	0.0000	0.0000;
	55674	55567	0.024348	0.061301	0.00284	50.48	0	0	0	0	1	0	0	-1.6800	-8.0900	1.7000	7.8300	0.0000	0.0000	0.0000	0.0000;
	55569	55572	0.006436	0.169741	0	166.65	0	0	1	0	1	0	0	30.5100	-1.9500	-30.4500	3.4200	0.0000	0.0000	0.0000	0.0000;
	55569	55573	0.000225	0.001065	0	0	0	0	0	0	1	0	0	10.6300	2.4300	-10.6300	-2.4300	0.0000	0.0000	0.0000	0.0000;
	55570	55572	-0.001377	-0.036321	0	91.65	0	0	1	0	1	0	0	-30.4600	3.1000	30.4500	-3.4200	0.0000	0.0000	0.0000	0.0000;
	55574	55570	0.029755	0.087905	0.00803	62.43	0	0	0	0	1	0	0	-21.4900	2.4400	21.6200	-2.9200	0.0000	0.0000	0.0000	0.0000;
	55571	55572	0.02287	0.603119	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55575	55574	0.025388	0.080578	0.01133	65.27	0	0	0	0	1	0	0	10.4800	-2.6100	-10.4500	1.4700	0.0000	0.0000	0.0000	0.0000;
	55574	56011	0.06706	0.153549	0.00765	72.73	0	0	0	0	1	0	0	27.0700	-6.6900	-26.5900	6.9700	0.0000	0.0000	0.0000	0.0000;
	55575	55576	0.000225	0.001031	0	0	0	0	0	0	1	0	0	7.1700	0.4200	-7.1700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	56884	55575	0.059489	0.138834	0.00847	71.17	0	0	0	0	1	0	0	17.8200	-2.6900	-17.6400	2.1800	0.0000	0.0000	0.0000	0.0000;
	55577	55578	0.000263	0.001118	0	0	0	0	0	0	1	0	0	9.5300	3.3300	-9.5300	-3.3300	0.0000	0.0000	0.0000	0.0000;
	55580	55579	0.002134	0.07182	0	87.07	0	0	1.00625	0	1	0	0	-19.2800	3.2100	19.2900	-2.9500	0.0000	0.0000	0.0000	0.0000;
	55579	55581	0.000273	0.001092	0	0	0	0	0	0	1	0	0	14.0300	2.8700	-14.0300	-2.8700	0.0000	0.0000	0.0000	0.0000;
	55579	55598	0.003064	0.020518	0.01887	273.98	0	0	0	0	1	0	0	68.2300	-11.6300	-68.0900	10.5300	0.0000	0.0000	0.0000	0.0000;
	57239	55579	0.006997	0.041188	0.01779	254.15	0	0	0	0	1	0	0	19.6400	8.8800	-19.6100	-10.6100	0.0000	0.0000	0.0000	0.0000;
	57256	55579	0.004786	0.026797	0.02463	275.32	0	0	0	0	1	0	0	82.2600	-23.1300	-81.9300	22.3200	0.0000	0.0000	0.0000	0.0000;
	55597	55580	0.04023	0.11097	0.00242	65.14	0	0	0	0	1	0	0	-19.1400	3.3400	19.2800	-3.2100	0.0000	0.0000	0.0000	0.0000;
	55582	57259	0.020029	0.042892	0.00574	72.63	0	0	0	0	1	0	0	-26.0200	8.7300	26.1600	-9.0500	0.0000	0.0000	0.0000	0.0000;
	58033	55582	0.020451	0.043509	0.00229	60.51	0	0	0	0	1	0	0	-11.7200	10.5500	11.7600	-10.7000	0.0000	0.0000	0.0000	0.0000;
	55584	55583	0.000213	0.015283	0	679.19	0	0	1.00625	0	1	0	0	123.3500	-53.4500	-123.3100	56.0600	0.0000	0.0000	0.0000	0.0000;
	55583	55752	0.000687	0.012634	1.15777	2586.27	0	0	0	0	1	0	0	725.1200	-91.1100	-721.7500	28.4100	0.0000	0.0000	0.0000	0.0000;
	55583	56207	0.000369	0.006193	0.62951	2600.92	0	0	0	0	1	0	0	741.4100	-60.9700	-739.5100	25.1000	0.0000	0.0000	0.0000	0.0000;
	55583	57244	0.000304	0.00524	0.42581	2165.84	0	0	0	0	1	0	0	-177.6600	-130.0700	177.7800	86.1700	0.0000	0.0000	0.0000	0.0000;
	55583	57530	0.000532	0.007066	0.82222	2862.11	0	0	0	0	1	0	0	-1165.5500	71.3700	1172.3500	-69.5300	0.0000	0.0000	0.0000	0.0000;
	55585	55584	0.002222	0.093911	0	80.34	0	0	1.00625	0	1	0	0	-10.5700	-5.5300	10.5700	5.6600	0.0000	0.0000	0.0000	0.0000;
	55584	55586	0.00027	0.001157	0	0	0	0	0	0	1	0	0	24.9500	9.1900	-24.9400	-9.1800	0.0000	0.0000	0.0000	0.0000;
	55584	55587	0.000235	0.001053	0	0	0	0	0	0	1	0	0	-158.8600	38.6000	158.9200	-38.3400	0.0000	0.0000	0.0000	0.0000;
	55585	55601	0.098337	0.263625	0.00779	74.72	0	0	0	0	1	0	0	32.4800	-1.9600	-31.5100	3.7400	0.0000	0.0000	0.0000	0.0000;
	55585	57247	0.057009	0.133898	0.00413	68.02	0	0	0	0	1	0	0	-21.9100	7.5000	22.1900	-7.2700	0.0000	0.0000	0.0000	0.0000;
	55591	55587	0.004758	0.029731	0.02646	259.26	0	0	0	0	1	0	0	62.0000	-27.6700	-61.8000	26.1200	0.0000	0.0000	0.0000	0.0000;
	55587	58189	0.007042	0.039196	0.16228	281.54	0	0	0	0	1	0	0	-97.1200	12.2100	97.7700	-25.9700	0.0000	0.0000	0.0000	0.0000;
	55588	55590	0.011392	0.025494	0.00295	72.97	0	0	0	0	1	0	0	-25.6600	-1.0800	25.7300	0.9200	0.0000	0.0000	0.0000	0.0000;
	55588	55592	0.015517	0.035939	0.00424	48.13	0	0	0	0	1	0	0	-1.7400	-0.7300	1.7400	0.2700	0.0000	0.0000	0.0000	0.0000;
	55588	57233	0.077346	0.193452	0.02204	55.07	0	0	0	0	1	0	0	4.0900	-3.3100	-4.0700	0.9800	0.0000	0.0000	0.0000	0.0000;
	55590	55589	0.005389	0.146226	0	100.09	0	0	1.0375	0	1	0	0	-32.0300	-17.3300	32.1000	19.2700	0.0000	0.0000	0.0000	0.0000;
	55589	55591	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-32.1000	-19.2700	32.1000	19.2800	0.0000	0.0000	0.0000	0.0000;
	55592	55590	0.00908	0.024164	0.00165	70.43	0	0	0	0	1	0	0	-25.0600	-1.9000	25.1100	1.8700	0.0000	0.0000	0.0000	0.0000;
	55590	57539	0.03076	0.093221	0.01574	82.15	0	0	0	0	1	0	0	-43.5000	10.8000	44.0800	-10.7600	0.0000	0.0000	0.0000	0.0000;
	57541	55591	0.007527	0.047634	0.05294	284.68	0	0	0	0	1	0	0	94.7400	-9.9900	-94.1100	8.3900	0.0000	0.0000	0.0000	0.0000;
	55594	55593	0.004748	0.158778	0	87.83	0	0	1	0	1	0	0	-18.4600	0.7200	18.4800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	55593	55595	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-18.4800	0.2100	18.4800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	55594	56082	0.041314	0.097371	0.02035	73.18	0	0	0	0	1	0	0	27.2400	-6.7800	-26.9400	5.3200	0.0000	0.0000	0.0000	0.0000;
	57233	55594	0.031731	0.070484	0.01267	66.88	0	0	0	0	1	0	0	18.2600	-2.7800	-18.1600	1.6400	0.0000	0.0000	0.0000	0.0000;
	55595	57237	0.005706	0.042171	0.02347	190.18	0	0	0	0	1	0	0	-1.5400	12.8600	1.5500	-15.2700	0.0000	0.0000	0.0000	0.0000;
	57239	55595	0.00695	0.044291	0.02886	230.6	0	0	0	0	1	0	0	16.9700	9.7200	-16.9400	-12.6500	0.0000	0.0000	0.0000	0.0000;
	55596	55597	0.038823	0.086128	0.00638	60.64	0	0	0	0	1	0	0	-13.7300	-1.4200	13.8000	0.8900	0.0000	0.0000	0.0000	0.0000;
	56089	55596	0.036586	0.078269	0.00417	54.58	0	0	0	0	1	0	0	-7.9300	-0.5600	7.9500	0.1700	0.0000	0.0000	0.0000	0.0000;
	55598	55599	0.000247	0.001115	0	0	0	0	0	0	1	0	0	18.5800	2.9000	-18.5800	-2.9000	0.0000	0.0000	0.0000	0.0000;
	56088	55598	0.004397	0.02769	0.02851	263.43	0	0	0	0	1	0	0	-49.4000	11.0500	49.5100	-13.4300	0.0000	0.0000	0.0000	0.0000;
	55601	55600	0.034114	0.094423	0.0032	59.97	0	0	0	0	1	0	0	10.3700	1.2800	-10.3300	-1.5000	0.0000	0.0000	0.0000	0.0000;
	55600	56214	0.034086	0.085432	0.0029	48.29	0	0	0	0	1	0	0	-2.3000	-6.8800	2.3200	6.6300	0.0000	0.0000	0.0000	0.0000;
	55601	55602	0.000282	0.001191	0	0	0	0	0	0	1	0	0	6.3200	4.5300	-6.3200	-4.5200	0.0000	0.0000	0.0000	0.0000;
	55601	56214	0.021277	0.052118	0.00582	63.59	0	0	0	0	1	0	0	14.8200	-9.5500	-14.7500	9.1000	0.0000	0.0000	0.0000	0.0000;
	55603	55604	0.000226	0.001152	0	0	0	0	0	0	1	0	0	8.9900	3.7100	-8.9900	-3.7100	0.0000	0.0000	0.0000	0.0000;
	55647	55603	0.008619	0.021706	0.00213	56.3	0	0	0	0	1	0	0	-9.8300	-1.1000	9.8400	0.8900	0.0000	0.0000	0.0000	0.0000;
	55603	55650	0.017504	0.038758	0.00266	62.51	0	0	0	0	1	0	0	-18.8300	-4.5900	18.8900	4.4400	0.0000	0.0000	0.0000	0.0000;
	55606	55605	0.004472	0.155043	0	81.85	0	0	1.0125	0	1	0	0	-14.9000	-5.6600	14.9100	6.0300	0.0000	0.0000	0.0000	0.0000;
	55605	55607	0.000284	0.001131	0	0	0	0	0	0	1	0	0	14.6300	2.6600	-14.6300	-2.6600	0.0000	0.0000	0.0000	0.0000;
	55605	55626	0.006591	0.035083	0.01317	246.98	0	0	0	0	1	0	0	-41.4200	8.7700	41.5300	-9.6000	0.0000	0.0000	0.0000	0.0000;
	55605	55649	0.003394	0.019193	0.01868	263.49	0	0	0	0	1	0	0	-33.1800	-0.6100	33.2100	-1.2100	0.0000	0.0000	0.0000	0.0000;
	55605	56061	0.018348	0.10699	0.09749	269.47	0	0	0	0	1	0	0	31.7400	-9.4000	-31.5700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	56712	55605	0.007625	0.044999	0.02134	212.97	0	0	0	0	1	0	0	-13.3000	5.2200	13.3200	-7.4400	0.0000	0.0000	0.0000	0.0000;
	55608	55606	0.012928	0.028209	0.00249	58.33	0	0	0	0	1	0	0	-14.8700	-5.8600	14.9000	5.6600	0.0000	0.0000	0.0000	0.0000;
	55627	55608	0.032268	0.07917	0.0031	48.99	0	0	0	0	1	0	0	-5.8700	-3.7800	5.8800	3.4900	0.0000	0.0000	0.0000	0.0000;
	55616	55609	0.002611	0.015197	0.01192	267.97	0	0	0	0	1	0	0	59.1400	-7.3500	-59.0500	6.5500	0.0000	0.0000	0.0000	0.0000;
	55609	55630	0.00219	0.013598	0.05744	245.56	0	0	0	0	1	0	0	29.3300	-18.8500	-29.3000	12.7600	0.0000	0.0000	0.0000	0.0000;
	55611	55610	0.004551	0.160333	0	82.06	0	0	1.01875	0	1	0	0	-14.3000	-9.1400	14.3100	9.5800	0.0000	0.0000	0.0000	0.0000;
	55610	55612	0.000201	0.001123	0	0	0	0	0	0	1	0	0	29.7300	1.8600	-29.7300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	55610	56712	0.002213	0.012877	0.00933	247.62	0	0	0	0	1	0	0	-44.0400	-11.4400	44.0800	10.6800	0.0000	0.0000	0.0000	0.0000;
	55611	55617	0.036417	0.076406	0.00405	59.59	0	0	0	0	1	0	0	-10.8600	6.8400	10.9100	-7.1600	0.0000	0.0000	0.0000	0.0000;
	55631	55611	0.026199	0.079275	0.00159	67.06	0	0	0	0	1	0	0	-25.0000	-2.0000	25.1500	2.2900	0.0000	0.0000	0.0000	0.0000;
	55617	55613	0.006835	0.019606	0.00052	57.41	0	0	0	0	1	0	0	12.7400	7.0000	-12.7200	-7.0200	0.0000	0.0000	0.0000	0.0000;
	55613	56242	0.085528	0.167257	0.01199	62.54	0	0	0	0	1	0	0	-17.0000	4.1200	17.2500	-4.9400	0.0000	0.0000	0.0000	0.0000;
	55614	55619	0.000307	0.018724	0	911.69	0	0	1	0	1	0	0	-217.9200	-15.8000	218.0500	24.0600	0.0000	0.0000	0.0000	0.0000;
	55614	55620	0.000235	0.00113	0	0	0	0	0	0	1	0	0	29.8000	8.7800	-29.7900	-8.7700	0.0000	0.0000	0.0000	0.0000;
	55614	55621	0.000273	0.001135	0	0	0	0	0	0	1	0	0	188.1200	-135.2800	-187.9900	135.8500	0.0000	0.0000	0.0000	0.0000;
	55616	55615	0.000507	0.02772	0	407.84	0	0	1	0	1	0	0	-103.5500	-1.9500	103.6000	4.6900	0.0000	0.0000	0.0000	0.0000;
	55615	55619	-7.1e-05	-0.004337	0	811.69	0	0	1	0	1	0	0	218.0200	22.1500	-218.0500	-24.0600	0.0000	0.0000	0.0000	0.0000;
	55615	56999	0.002099	0.024898	1.47866	1261.98	0	0	0	0	1	0	0	-613.7200	23.1300	621.2000	-95.0700	0.0000	0.0000	0.0000	0.0000;
	55617	55616	0.003548	0.14239	0	94.01	0	0	1	0	1	0	0	-23.6500	0.1600	23.6700	0.5700	0.0000	0.0000	0.0000	0.0000;
	55649	55616	0.003028	0.016912	0.01744	248.88	0	0	0	0	1	0	0	-20.7300	-10.5300	20.7400	8.7200	0.0000	0.0000	0.0000	0.0000;
	55618	55619	0.001324	0.080705	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56720	55621	0.000445	0.007213	0.79046	2703.22	0	0	0	0	1	0	0	856.7900	-110.5100	-853.7400	74.5300	0.0000	0.0000	0.0000	0.0000;
	55622	55625	0.001828	0.065445	0	232.47	0	0	1	0	1	0	0	31.3800	2.4500	-31.3700	-1.8500	0.0000	0.0000	0.0000	0.0000;
	55622	55626	0.000288	0.001148	0	0	0	0	0	0	1	0	0	-31.3800	-2.4500	31.3900	2.4600	0.0000	0.0000	0.0000	0.0000;
	55623	55625	0.001368	0.048969	0	95.39	0	0	1	0	1	0	0	-22.0500	0.8900	22.0600	-0.6600	0.0000	0.0000	0.0000	0.0000;
	55623	55638	0.016108	0.042228	0.02513	60.91	0	0	0	0	1	0	0	19.8600	-1.4200	-19.8000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	55624	55625	0.022574	0.808047	0	137.08	0	0	1	0	1	0	0	-9.2900	-1.8100	9.3100	2.5100	0.0000	0.0000	0.0000	0.0000;
	56661	55626	0.008325	0.055257	0.04653	269.57	0	0	0	0	1	0	0	73.3400	-9.3800	-72.9200	7.1400	0.0000	0.0000	0.0000	0.0000;
	55627	56145	0.069479	0.17027	0.01041	47.42	0	0	0	0	1	0	0	-0.0700	1.6400	0.0700	-2.7500	0.0000	0.0000	0.0000	0.0000;
	55628	55629	0.000273	0.001147	0	0	0	0	0	0	1	0	0	20.8800	3.1500	-20.8800	-3.1500	0.0000	0.0000	0.0000	0.0000;
	55628	55631	0.021058	0.053251	0.0044	70.21	0	0	0	0	1	0	0	-30.6700	-0.9000	30.8600	0.9100	0.0000	0.0000	0.0000	0.0000;
	55628	56179	0.084952	0.171714	0.00626	57.18	0	0	0	0	1	0	0	9.7900	-2.2500	-9.7100	1.7600	0.0000	0.0000	0.0000	0.0000;
	55630	55636	0.00403	0.022564	0.03736	225.15	0	0	0	0	1	0	0	7.5300	-14.9400	-7.5200	10.9200	0.0000	0.0000	0.0000	0.0000;
	55631	55632	0.000288	0.001012	0	0	0	0	0	0	1	0	0	19.8900	8.0900	-19.8800	-8.0800	0.0000	0.0000	0.0000	0.0000;
	55631	55635	0.03993	0.083357	0.00278	65.86	0	0	0	0	1	0	0	-25.7500	-7.0000	26.0100	7.2500	0.0000	0.0000	0.0000	0.0000;
	55634	55633	0.000252	0.017012	0	693.77	0	0	1.0125	0	1	0	0	-128.6100	-71.1800	128.6600	74.6300	0.0000	0.0000	0.0000	0.0000;
	55633	55637	0.000221	0.001092	0	0	0	0	0	0	1	0	0	-128.6600	-7.4100	128.6900	7.5800	0.0000	0.0000	0.0000	0.0000;
	55635	55634	0.003094	0.118456	0	92.2	0	0	1.0125	0	1	0	0	-26.0100	-7.2500	26.0300	8.0600	0.0000	0.0000	0.0000	0.0000;
	55634	55636	0.000261	0.001127	0	0	0	0	0	0	1	0	0	102.5700	63.1300	-102.5400	-62.9800	0.0000	0.0000	0.0000	0.0000;
	55636	55645	0.011852	0.068828	0.04835	249.18	0	0	0	0	1	0	0	44.1200	16.5600	-43.8700	-20.2900	0.0000	0.0000	0.0000	0.0000;
	56712	55636	0.004151	0.026704	0.01216	219.76	0	0	0	0	1	0	0	-4.4800	-19.1200	4.5000	17.8800	0.0000	0.0000	0.0000	0.0000;
	55637	56926	0.000568	0.009168	1.10296	2621.14	0	0	0	0	1	0	0	-767.1200	12.3600	770.2000	-83.2000	0.0000	0.0000	0.0000	0.0000;
	55638	55639	0.021428	0.053189	0.00345	46.67	0	0	0	0	1	0	0	1.5200	-5.6800	-1.5100	5.3300	0.0000	0.0000	0.0000	0.0000;
	56145	55638	0.01769	0.051506	0.00349	51.67	0	0	0	0	1	0	0	-7.2600	-3.0900	7.2700	2.7400	0.0000	0.0000	0.0000	0.0000;
	55638	56244	0.026238	0.063433	0.00563	52.17	0	0	0	0	1	0	0	5.5200	1.5400	-5.5100	-2.1200	0.0000	0.0000	0.0000	0.0000;
	55639	55647	0.126837	0.286108	0.00423	47.2	0	0	0	0	1	0	0	-2.5600	0.8300	2.5700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	55640	55641	0.028238	0.075165	0.0021	58.01	0	0	0	0	1	0	0	-12.2300	-6.8700	12.2800	6.7900	0.0000	0.0000	0.0000	0.0000;
	55646	55640	0.014829	0.043477	0.00216	46.8	0	0	0	0	1	0	0	1.2700	-3.9200	-1.2600	3.7000	0.0000	0.0000	0.0000	0.0000;
	55641	55642	0.000229	0.001048	0	0	0	0	0	0	1	0	0	13.4900	3.9600	-13.4900	-3.9600	0.0000	0.0000	0.0000	0.0000;
	55641	55644	0.009756	0.025187	0.00171	65.91	0	0	0	0	1	0	0	-25.7800	-10.7500	25.8500	10.7500	0.0000	0.0000	0.0000	0.0000;
	55644	55643	0.002484	0.1053	0	114.1	0	0	1.03125	0	1	0	0	-43.8100	-17.9400	43.8700	20.2700	0.0000	0.0000	0.0000	0.0000;
	55643	55645	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-43.8700	-20.2700	43.8700	20.2900	0.0000	0.0000	0.0000	0.0000;
	56179	55646	0.038909	0.102664	0.00722	52.27	0	0	0	0	1	0	0	3.5200	-2.5700	-3.5100	1.8300	0.0000	0.0000	0.0000	0.0000;
	55647	55648	0.000202	0.001114	0	0	0	0	0	0	1	0	0	7.2600	2.3600	-7.2600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	55650	55649	0.00258	0.085967	0	88.59	0	0	1.00625	0	1	0	0	-18.8900	-4.4400	18.9000	4.7400	0.0000	0.0000	0.0000	0.0000;
	55649	55651	0.000276	0.001081	0	0	0	0	0	0	1	0	0	14.5800	3.8200	-14.5800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	55649	56241	0.006375	0.038873	0.01769	256.64	0	0	0	0	1	0	0	-45.9700	3.1800	46.1000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	55652	55653	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-10.9400	-1.1300	10.9400	1.1300	0.0000	0.0000	0.0000	0.0000;
	55655	55653	0.056324	0.116707	0.00194	60.39	0	0	0	0	1	0	0	20.2700	-3.1400	-20.0500	3.3900	0.0000	0.0000	0.0000	0.0000;
	55655	55654	0.003497	0.127424	0	77.15	0	0	1.0125	0	1	0	0	-8.9600	-6.5400	8.9700	6.6900	0.0000	0.0000	0.0000	0.0000;
	55654	55656	0.000254	0.001125	0	0	0	0	0	0	1	0	0	10.9400	4.0300	-10.9400	-4.0300	0.0000	0.0000	0.0000	0.0000;
	55654	55657	0.004419	0.028212	0.02432	271.78	0	0	0	0	1	0	0	41.4900	-14.8100	-41.4100	12.7100	0.0000	0.0000	0.0000	0.0000;
	55654	59570	0.011365	0.065461	0.0387	279.79	0	0	0	0	1	0	0	-61.3900	4.0900	61.8000	-5.9100	0.0000	0.0000	0.0000	0.0000;
	56154	55655	0.051394	0.136341	0.00865	55.17	0	0	0	0	1	0	0	11.4200	-10.3100	-11.3100	9.6800	0.0000	0.0000	0.0000	0.0000;
	55657	56160	0.003906	0.019931	0.15249	249.8	0	0	0	0	1	0	0	-61.9600	6.8500	62.1100	-22.4400	0.0000	0.0000	0.0000	0.0000;
	55658	55659	0.000244	0.001017	0	0	0	0	0	0	1	0	0	2.9000	0.9000	-2.9000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	55658	55661	0.072312	0.160569	0.00371	47.99	0	0	0	0	1	0	0	2.3100	0.4500	-2.3100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	55661	55660	0.050533	0.113863	0.00303	37.08	0	0	0	0	1	0	0	-0.6000	-1.3900	0.6000	1.0700	0.0000	0.0000	0.0000	0.0000;
	55660	56159	0.038365	0.0953	0.00669	40.88	0	0	0	0	1	0	0	-1.4300	-1.1100	1.4300	0.4000	0.0000	0.0000	0.0000	0.0000;
	55662	55663	0.000288	0.001053	0	0	0	0	0	0	1	0	0	4.5400	4.0600	-4.5400	-4.0600	0.0000	0.0000	0.0000	0.0000;
	55667	55662	0.103178	0.234266	0.00418	54.97	0	0	0	0	1	0	0	5.2600	-1.5900	-5.2300	1.2000	0.0000	0.0000	0.0000	0.0000;
	55662	55669	0.085258	0.209605	0.00527	57.4	0	0	0	0	1	0	0	-9.3400	0.4000	9.4100	-0.8100	0.0000	0.0000	0.0000	0.0000;
	55664	55665	0.000278	0.001099	0	0	0	0	0	0	1	0	0	5.9100	1.4500	-5.9100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	55668	55664	0.008847	0.051019	0.0266	293.21	0	0	0	0	1	0	0	-69.8400	3.5000	70.2400	-4.0600	0.0000	0.0000	0.0000	0.0000;
	55664	55996	0.009184	0.060618	0.07939	307.73	0	0	0	0	1	0	0	-126.0800	17.6800	127.4600	-17.2000	0.0000	0.0000	0.0000	0.0000;
	56008	55664	0.004865	0.029606	0.02378	311.97	0	0	0	0	1	0	0	105.9600	-13.2800	-105.4600	13.7800	0.0000	0.0000	0.0000	0.0000;
	55667	55666	0.008098	0.023805	0.01285	54.23	0	0	0	0	1	0	0	-2.3600	1.3600	2.3600	-2.7500	0.0000	0.0000	0.0000	0.0000;
	55666	56004	0.13003	0.407488	0.00978	62.78	0	0	0	0	1	0	0	-10.2000	4.2700	10.3500	-4.8500	0.0000	0.0000	0.0000	0.0000;
	55666	56009	0.084045	0.203208	0.0112	74.93	0	0	0	0	1	0	0	-30.3900	7.9300	31.1700	-7.2900	0.0000	0.0000	0.0000	0.0000;
	55669	55667	0.028037	0.058849	0.00259	59.82	0	0	0	0	1	0	0	11.8800	2.0300	-11.8400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	55669	55668	0.003468	0.104764	0	112.02	0	0	1.00625	0	1	0	0	-32.1200	1.7000	32.1500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	55668	55670	0.000256	0.001087	0	0	0	0	0	0	1	0	0	6.6900	1.8800	-6.6900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	55669	56875	0.007704	0.024313	0.00157	60.33	0	0	0	0	1	0	0	10.8300	-2.9300	-10.8200	2.7900	0.0000	0.0000	0.0000	0.0000;
	55671	56757	0.030235	0.075952	0.00328	64.05	0	0	0	0	1	0	0	-14.9400	3.0800	15.0000	-3.2700	0.0000	0.0000	0.0000	0.0000;
	55672	55682	0.053733	0.121886	0.00728	72.38	0	0	0	0	1	0	0	22.2800	-6.9300	-22.0100	6.7800	0.0000	0.0000	0.0000	0.0000;
	55672	56085	0.078234	0.196742	0.00507	64.52	0	0	0	0	1	0	0	-15.9100	3.9500	16.1100	-3.9900	0.0000	0.0000	0.0000	0.0000;
	55672	56093	0.055334	0.110143	0.00563	64.16	0	0	0	0	1	0	0	-12.7700	2.1800	12.8600	-2.6000	0.0000	0.0000	0.0000	0.0000;
	55673	55674	0.021307	0.061405	0.00418	73.15	0	0	0	0	1	0	0	29.2500	1.5300	-29.0800	-1.4700	0.0000	0.0000	0.0000	0.0000;
	55673	55678	0.020728	0.064128	0.00382	44	0	0	0	0	1	0	0	-1.5100	-14.8800	1.5500	14.6000	0.0000	0.0000	0.0000	0.0000;
	55673	55682	0.043198	0.136644	0.00595	89.01	0	0	0	0	1	0	0	-53.1700	18.9100	54.4700	-15.3900	0.0000	0.0000	0.0000	0.0000;
	55675	55676	0.00025	0.001053	0	0	0	0	0	0	1	0	0	36.6500	12.0200	-36.6500	-12.0100	0.0000	0.0000	0.0000	0.0000;
	56088	55675	0.011232	0.060045	0.03496	281.3	0	0	0	0	1	0	0	114.6900	-20.8600	-113.2800	24.6800	0.0000	0.0000	0.0000	0.0000;
	56877	55675	0.002234	0.013745	0.01048	240.12	0	0	0	0	1	0	0	26.4700	46.8900	-26.4100	-47.6500	0.0000	0.0000	0.0000	0.0000;
	55678	55677	0.006723	0.174974	0	118.07	0	0	1.075	0	1	0	0	-45.5900	-35.2300	45.8300	41.4800	0.0000	0.0000	0.0000	0.0000;
	55677	55679	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-45.8300	-41.4800	45.8400	41.5200	0.0000	0.0000	0.0000	0.0000;
	55679	56877	0.002832	0.017702	0.01481	252.81	0	0	0	0	1	0	0	-45.8400	-41.5200	45.9400	40.5500	0.0000	0.0000	0.0000	0.0000;
	55680	55681	0.000241	0.00111	0	0	0	0	0	0	1	0	0	4.8200	1.4000	-4.8200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	56072	55680	0.043595	0.112928	0.00674	68.88	0	0	0	0	1	0	0	18.0800	-2.2800	-17.9400	1.9500	0.0000	0.0000	0.0000	0.0000;
	55680	56163	0.027072	0.062231	0.00343	64.33	0	0	0	0	1	0	0	13.1300	-3.3500	-13.0800	3.1000	0.0000	0.0000	0.0000	0.0000;
	55682	55683	0.065235	0.110968	0.0023	59.36	0	0	0	0	1	0	0	-7.9800	3.5000	8.0300	-3.6700	0.0000	0.0000	0.0000	0.0000;
	55682	55687	0.035755	0.077202	0.01487	54.05	0	0	0	0	1	0	0	-13.7100	-4.5100	13.7800	3.0800	0.0000	0.0000	0.0000	0.0000;
	55682	55688	0.047016	0.112813	0.00686	67.47	0	0	0	0	1	0	0	-18.9000	8.3200	19.1000	-8.5700	0.0000	0.0000	0.0000	0.0000;
	55683	58034	0.071759	0.158977	0.00769	63.67	0	0	0	0	1	0	0	-13.1900	2.8300	13.3100	-3.3700	0.0000	0.0000	0.0000	0.0000;
	55685	55684	0.00325	0.124329	0	80.33	0	0	1.03125	0	1	0	0	-15.6900	-9.4400	15.7000	9.8500	0.0000	0.0000	0.0000	0.0000;
	55684	55686	0.00026	0.001087	0	0	0	0	0	0	1	0	0	17.4600	4.5100	-17.4600	-4.5000	0.0000	0.0000	0.0000	0.0000;
	57515	55684	0.008299	0.04658	0.0376	270.51	0	0	0	0	1	0	0	66.0300	-0.1300	-65.6800	-1.9000	0.0000	0.0000	0.0000	0.0000;
	55684	57943	0.028128	0.172186	0.10926	238.82	0	0	0	0	1	0	0	-38.7100	-4.8400	39.1100	-4.2300	0.0000	0.0000	0.0000	0.0000;
	55687	55685	0.019119	0.046361	0.00164	58.72	0	0	0	0	1	0	0	-15.6300	-9.4700	15.6900	9.4400	0.0000	0.0000	0.0000	0.0000;
	57512	55687	0.034972	0.104332	0.0036	51.84	0	0	0	0	1	0	0	7.3200	-1.9400	-7.3000	1.6100	0.0000	0.0000	0.0000	0.0000;
	58038	55688	0.070178	0.119755	0.00538	70.96	0	0	0	0	1	0	0	22.7500	-7.3800	-22.3800	7.4400	0.0000	0.0000	0.0000	0.0000;
	55697	55689	0.040129	0.096647	0.00369	55.21	0	0	0	0	1	0	0	9.0300	-0.0300	-9.0000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	55689	55728	0.029293	0.07426	0.00313	48.64	0	0	0	0	1	0	0	-2.1900	-1.5800	2.1900	1.2500	0.0000	0.0000	0.0000	0.0000;
	55690	55691	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-9.2000	-1.6200	9.2000	1.6200	0.0000	0.0000	0.0000	0.0000;
	55695	55691	0.011797	0.034103	0.00103	69.27	0	0	0	0	1	0	0	33.5200	-4.6500	-33.4000	4.9100	0.0000	0.0000	0.0000	0.0000;
	55691	55697	0.013356	0.035684	0.00793	56.02	0	0	0	0	1	0	0	13.4800	0.0200	-13.4500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	55691	55725	0.123154	0.265553	0.00726	58.28	0	0	0	0	1	0	0	10.7200	-6.5500	-10.5400	6.1400	0.0000	0.0000	0.0000	0.0000;
	55692	55693	0.000281	0.001188	0	0	0	0	0	0	1	0	0	9.2000	0.9000	-9.2000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	55692	55695	0.017261	0.03941	0.00189	48.87	0	0	0	0	1	0	0	-3.6600	-12.0400	3.6900	11.9000	0.0000	0.0000	0.0000	0.0000;
	55698	55692	0.040102	0.100997	0.00403	63.42	0	0	0	0	1	0	0	-16.5000	3.7600	16.6100	-3.9100	0.0000	0.0000	0.0000	0.0000;
	55692	55704	0.015461	0.035176	0.00147	55.79	0	0	0	0	1	0	0	-5.4200	9.6800	5.4400	-9.7900	0.0000	0.0000	0.0000	0.0000;
	55692	55705	0.058403	0.146166	0.00587	61.76	0	0	0	0	1	0	0	-16.7300	5.3800	16.9000	-5.5800	0.0000	0.0000	0.0000	0.0000;
	55695	55694	0.002552	0.093191	0	103.26	0	0	1.025	0	1	0	0	-37.2100	-7.2400	37.2500	8.5500	0.0000	0.0000	0.0000	0.0000;
	55694	55696	0.000286	0.001088	0	0	0	0	0	0	1	0	0	9.2000	1.9000	-9.2000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	55702	55694	0.008371	0.04692	0.04622	265.86	0	0	0	0	1	0	0	-72.8400	5.9400	73.2700	-8.3200	0.0000	0.0000	0.0000	0.0000;
	55703	55694	0.010197	0.050283	0.02433	288.57	0	0	0	0	1	0	0	121.1200	6.4500	-119.7200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	55697	55718	0.052872	0.148822	0.00478	51.58	0	0	0	0	1	0	0	-0.9800	0.6200	0.9800	-1.1300	0.0000	0.0000	0.0000	0.0000;
	55698	55866	0.050407	0.165407	0.00421	53.64	0	0	0	0	1	0	0	6.6300	-2.6100	-6.6100	2.2400	0.0000	0.0000	0.0000	0.0000;
	55698	56063	0.035754	0.097629	0.02724	53.09	0	0	0	0	1	0	0	2.6500	-3.5800	-2.6500	0.6900	0.0000	0.0000	0.0000	0.0000;
	55699	55701	0.013069	0.037386	0.00556	70.36	0	0	0	0	1	0	0	-21.6200	-4.2100	21.6800	3.7700	0.0000	0.0000	0.0000	0.0000;
	55823	55699	0.047903	0.110475	0.00209	68.01	0	0	0	0	1	0	0	-19.7200	4.6200	19.9100	-4.4100	0.0000	0.0000	0.0000	0.0000;
	55873	55699	0.018543	0.053092	0.00773	54.89	0	0	0	0	1	0	0	6.8800	-7.3600	-6.8700	6.5800	0.0000	0.0000	0.0000	0.0000;
	55701	55700	0.00334	0.127903	0	102.49	0	0	1.03125	0	1	0	0	-31.6100	-5.7700	31.6500	7.0600	0.0000	0.0000	0.0000	0.0000;
	55700	55702	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-31.6500	-7.0600	31.6500	7.0700	0.0000	0.0000	0.0000	0.0000;
	55724	55702	0.004601	0.028038	0.07965	238.93	0	0	0	0	1	0	0	-41.1100	5.2100	41.1900	-13.0100	0.0000	0.0000	0.0000	0.0000;
	55750	55703	0.002571	0.014165	0.02712	299.96	0	0	0	0	1	0	0	132.5400	8.8900	-132.1200	-9.5000	0.0000	0.0000	0.0000	0.0000;
	55704	56186	0.089638	0.228815	0.01607	62.91	0	0	0	0	1	0	0	-15.9200	8.7300	16.2100	-9.6900	0.0000	0.0000	0.0000	0.0000;
	55705	55719	0.194456	0.375033	0.01403	55.12	0	0	0	0	1	0	0	8.3500	-4.9100	-8.1900	3.7100	0.0000	0.0000	0.0000	0.0000;
	55705	55751	0.058767	0.132801	0.00538	78.14	0	0	0	0	1	0	0	-35.3600	8.3700	36.0900	-7.3100	0.0000	0.0000	0.0000	0.0000;
	55706	55708	0.013542	0.031363	0.00267	75.41	0	0	0	0	1	0	0	-41.1400	5.8400	41.3600	-5.6200	0.0000	0.0000	0.0000	0.0000;
	55716	55706	0.062485	0.173918	0.01458	67.97	0	0	0	0	1	0	0	-25.1700	10.0600	25.6100	-10.4100	0.0000	0.0000	0.0000	0.0000;
	55708	55707	0.002011	0.070182	0	90.08	0	0	1.0125	0	1	0	0	-18.8900	-5.7100	18.9000	5.9700	0.0000	0.0000	0.0000	0.0000;
	55707	55709	0.000265	0.001116	0	0	0	0	0	0	1	0	0	15.5000	6.8300	-15.5000	-6.8200	0.0000	0.0000	0.0000	0.0000;
	55714	55707	0.004302	0.020037	0.02318	343.34	0	0	0	0	1	0	0	156.8700	-1.8500	-155.8900	3.9500	0.0000	0.0000	0.0000	0.0000;
	55714	55707	0.004302	0.020037	0.02318	343.34	0	0	0	0	1	0	0	156.8700	-1.8500	-155.8900	3.9500	0.0000	0.0000	0.0000	0.0000;
	55707	55727	0.009415	0.053408	0.16599	331.45	0	0	0	0	1	0	0	138.6900	-10.3500	-136.9900	2.4900	0.0000	0.0000	0.0000	0.0000;
	55707	55727	0.009415	0.053408	0.16599	331.45	0	0	0	0	1	0	0	138.6900	-10.3500	-136.9900	2.4900	0.0000	0.0000	0.0000	0.0000;
	55712	55708	0.034109	0.10782	0.0032	67.59	0	0	0	0	1	0	0	25.1100	-6.1700	-24.9100	6.4900	0.0000	0.0000	0.0000	0.0000;
	55708	55737	0.16092	0.380639	0.01037	51.49	0	0	0	0	1	0	0	1.8700	4.5900	-1.8300	-5.5900	0.0000	0.0000	0.0000	0.0000;
	55711	55710	0.00014	0.011396	0	856.19	0	0	1.00625	0	1	0	0	-234.1800	-28.6100	234.2500	34.5600	0.0000	0.0000	0.0000	0.0000;
	55710	55713	0.000251	0.001189	0	0	0	0	0	0	1	0	0	16.7500	4.0400	-16.7500	-4.0400	0.0000	0.0000	0.0000	0.0000;
	56810	55710	0.000886	0.015015	1.38171	2700.91	0	0	0	0	1	0	0	900.2000	-75.2600	-893.5000	40.6400	0.0000	0.0000	0.0000	0.0000;
	55710	56971	0.000595	0.011224	0.8301	2540.82	0	0	0	0	1	0	0	642.5000	-121.2700	-640.1700	75.3800	0.0000	0.0000	0.0000	0.0000;
	55712	55711	0.004183	0.119131	0	88.11	0	0	1.00625	0	1	0	0	-15.3700	-2.0900	15.3800	2.3600	0.0000	0.0000	0.0000	0.0000;
	55711	55714	0.000298	0.001039	0	0	0	0	0	0	1	0	0	218.8000	26.2500	-218.6600	-25.7800	0.0000	0.0000	0.0000	0.0000;
	55712	55731	0.119905	0.349511	0.00711	56.38	0	0	0	0	1	0	0	-9.7400	8.2600	9.9300	-8.4800	0.0000	0.0000	0.0000	0.0000;
	55714	56669	0.007223	0.048867	0.06521	276.97	0	0	0	0	1	0	0	-95.0800	29.4800	95.7600	-31.8600	0.0000	0.0000	0.0000	0.0000;
	55716	55715	0.005626	0.130332	0	76.5	0	0	1.04375	0	1	0	0	5.5300	-11.8100	-5.5200	12.0300	0.0000	0.0000	0.0000	0.0000;
	55715	55717	0.000273	0.001103	0	0	0	0	0	0	1	0	0	8.4900	1.5300	-8.4900	-1.5300	0.0000	0.0000	0.0000	0.0000;
	55715	56684	0.005435	0.038339	0.0252	205.43	0	0	0	0	1	0	0	-2.9600	-13.5700	2.9700	11.0400	0.0000	0.0000	0.0000	0.0000;
	55716	55718	0.045265	0.100703	0.00474	57.5	0	0	0	0	1	0	0	8.1300	0.4900	-8.1100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	55719	55716	0.020023	0.037787	0.00242	57.48	0	0	0	0	1	0	0	-11.4800	-1.4800	11.5100	1.2700	0.0000	0.0000	0.0000	0.0000;
	55719	55720	0.000211	0.001156	0	0	0	0	0	0	1	0	0	6.8600	0.6100	-6.8600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	55911	55719	0.035004	0.100286	0.0052	57.16	0	0	0	0	1	0	0	-12.7600	2.4400	12.8200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	55722	55721	0.006487	0.14034	0	92.12	0	0	1.025	0	1	0	0	-23.6900	-4.5300	23.7300	5.3300	0.0000	0.0000	0.0000	0.0000;
	55721	55723	0.000298	0.00106	0	0	0	0	0	0	1	0	0	20.7200	2.9000	-20.7100	-2.8900	0.0000	0.0000	0.0000	0.0000;
	55724	55721	0.002417	0.015597	0.03089	225.71	0	0	0	0	1	0	0	-3.8100	-4.4100	3.8100	1.2000	0.0000	0.0000	0.0000	0.0000;
	55727	55721	0.00211	0.014255	0.03844	264.97	0	0	0	0	1	0	0	48.3000	5.7500	-48.2500	-9.4300	0.0000	0.0000	0.0000	0.0000;
	55728	55722	0.073303	0.131994	0.00458	60.07	0	0	0	0	1	0	0	11.4100	-9.8000	-11.2600	9.5900	0.0000	0.0000	0.0000	0.0000;
	55722	55843	0.026446	0.058766	0.00347	73.34	0	0	0	0	1	0	0	34.9400	-5.0500	-34.6400	5.3600	0.0000	0.0000	0.0000	0.0000;
	55725	55724	0.003648	0.123562	0	96.99	0	0	1.0125	0	1	0	0	-27.6100	7.7500	27.6400	-6.7900	0.0000	0.0000	0.0000	0.0000;
	55724	55726	0.000267	0.001097	0	0	0	0	0	0	1	0	0	17.2800	5.9900	-17.2800	-5.9800	0.0000	0.0000	0.0000	0.0000;
	55725	55848	0.033804	0.088053	0.00361	73.98	0	0	0	0	1	0	0	38.1500	-13.8900	-37.6400	14.8300	0.0000	0.0000	0.0000	0.0000;
	55728	55727	0.003706	0.135637	0	87.6	0	0	1	0	1	0	0	-13.6000	8.5500	13.6100	-8.2200	0.0000	0.0000	0.0000	0.0000;
	55727	55729	0.000216	0.001073	0	0	0	0	0	0	1	0	0	15.0600	3.2300	-15.0600	-3.2300	0.0000	0.0000	0.0000	0.0000;
	55727	55830	0.007639	0.043368	0.03727	323.24	0	0	0	0	1	0	0	171.7800	-18.1400	-169.6100	26.6100	0.0000	0.0000	0.0000	0.0000;
	55727	56684	0.006392	0.041051	0.04561	230.15	0	0	0	0	1	0	0	25.2300	12.4100	-25.1800	-16.8100	0.0000	0.0000	0.0000	0.0000;
	55730	56224	0.035403	0.092861	0.00909	60.67	0	0	0	0	1	0	0	14.4600	-10.8400	-14.3500	10.1400	0.0000	0.0000	0.0000	0.0000;
	56245	55730	0.070132	0.166509	0.00624	63.23	0	0	0	0	1	0	0	19.0900	-9.2000	-18.8000	9.2300	0.0000	0.0000	0.0000	0.0000;
	55731	55732	0.000239	0.001067	0	0	0	0	0	0	1	0	0	7.3000	2.2200	-7.3000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	55731	55736	0.013902	0.03866	0.00113	62.51	0	0	0	0	1	0	0	9.7200	-9.1500	-9.7000	9.1000	0.0000	0.0000	0.0000	0.0000;
	56673	55731	0.038704	0.099584	0.00884	77.37	0	0	0	0	1	0	0	27.3100	-15.4000	-26.9500	15.4100	0.0000	0.0000	0.0000	0.0000;
	55734	55733	0.003181	0.102885	0	67.99	0	0	1	0	1	0	0	-2.5900	-0.9700	2.5900	0.9800	0.0000	0.0000	0.0000	0.0000;
	55733	55735	0.000201	0.001069	0	0	0	0	0	0	1	0	0	9.3600	2.4700	-9.3600	-2.4700	0.0000	0.0000	0.0000	0.0000;
	55742	55733	0.009583	0.058325	0.04793	260.91	0	0	0	0	1	0	0	-39.0600	6.8200	39.2100	-11.0300	0.0000	0.0000	0.0000	0.0000;
	55733	56669	0.006164	0.039086	0.02592	268.38	0	0	0	0	1	0	0	-51.1600	7.5800	51.3200	-9.3300	0.0000	0.0000	0.0000	0.0000;
	55736	55734	0.033701	0.093621	0.00252	47.1	0	0	0	0	1	0	0	-2.5900	-1.2300	2.5900	0.9700	0.0000	0.0000	0.0000	0.0000;
	55736	56185	0.121518	0.235413	0.0116	64.71	0	0	0	0	1	0	0	16.3100	-7.1600	-15.9500	6.6300	0.0000	0.0000	0.0000	0.0000;
	55736	56670	0.065064	0.114027	0.00282	58.51	0	0	0	0	1	0	0	-11.3200	-3.5000	11.4000	3.3500	0.0000	0.0000	0.0000	0.0000;
	55739	55737	0.016567	0.050382	0.0017	62.29	0	0	0	0	1	0	0	14.9300	1.6500	-14.8900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	55744	55737	0.03284	0.096419	0.00289	59.82	0	0	0	0	1	0	0	11.1800	3.4600	-11.1400	-3.6400	0.0000	0.0000	0.0000	0.0000;
	55738	55741	0.007234	0.185183	0	130.04	0	0	1	0	1	0	0	36.4100	8.2000	-36.3100	-5.7700	0.0000	0.0000	0.0000	0.0000;
	55738	55742	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-36.4100	-8.2000	36.4100	8.2200	0.0000	0.0000	0.0000	0.0000;
	55739	55741	-0.002968	-0.075979	0	105.04	0	0	1	0	1	0	0	-36.3500	-6.7700	36.3100	5.7700	0.0000	0.0000	0.0000	0.0000;
	55744	55739	0.024904	0.069258	0.0026	53.06	0	0	0	0	1	0	0	4.7300	3.6200	-4.7300	-3.8700	0.0000	0.0000	0.0000	0.0000;
	55740	55741	0.026294	0.673063	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55742	55747	0.002601	0.014658	0.02624	235.49	0	0	0	0	1	0	0	2.6500	-15.0300	-2.6500	12.2600	0.0000	0.0000	0.0000	0.0000;
	55743	55746	0.005198	0.138503	0	190.59	0	0	1	0	1	0	0	25.6900	4.9800	-25.6500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	55743	55747	0.0003	0.001125	0	0	0	0	0	0	1	0	0	-51.8400	-9.3000	51.8400	9.3300	0.0000	0.0000	0.0000	0.0000;
	55743	55748	0.000201	0.001024	0	0	0	0	0	0	1	0	0	26.1500	4.3200	-26.1500	-4.3200	0.0000	0.0000	0.0000	0.0000;
	55744	55746	0.000155	0.004139	0	90.59	0	0	1	0	1	0	0	-25.6500	-4.0600	25.6500	4.0900	0.0000	0.0000	0.0000	0.0000;
	55744	56185	0.031668	0.073747	0.01198	64.89	0	0	0	0	1	0	0	-10.3800	6.1600	10.4200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	55744	56186	0.036151	0.073656	0.00424	70.89	0	0	0	0	1	0	0	20.1100	-9.1800	-19.9400	9.0800	0.0000	0.0000	0.0000	0.0000;
	55745	55746	0.028758	0.766292	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55750	55747	0.003268	0.018764	0.00918	243.56	0	0	0	0	1	0	0	56.1300	29.8800	-56.0000	-30.1600	0.0000	0.0000	0.0000	0.0000;
	55747	56067	0.004862	0.026861	0.05917	217.95	0	0	0	0	1	0	0	6.8100	8.5700	-6.8000	-14.8200	0.0000	0.0000	0.0000	0.0000;
	55750	55749	0.000141	0.010004	0	777.31	0	0	1.00625	0	1	0	0	-224.7900	-32.6800	224.8600	37.5100	0.0000	0.0000	0.0000	0.0000;
	55749	55752	0.000238	0.001187	0	0	0	0	0	0	1	0	0	-225.7500	-56.2700	225.8700	56.8600	0.0000	0.0000	0.0000	0.0000;
	55749	55753	0.000229	0.001096	0	0	0	0	0	0	1	0	0	0.8900	0.1000	-0.8900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	55751	55750	0.002682	0.098002	0	102.86	0	0	1	0	1	0	0	-36.0900	7.3100	36.1200	-6.1000	0.0000	0.0000	0.0000	0.0000;
	55752	55849	0.000735	0.009938	1.36351	2837.05	0	0	0	0	1	0	0	1165.9000	-139.5200	-1156.6000	117.3600	0.0000	0.0000	0.0000	0.0000;
	56207	55752	0.000357	0.006525	0.7908	2569.79	0	0	0	0	1	0	0	697.8000	-106.5300	-696.1700	51.2300	0.0000	0.0000	0.0000	0.0000;
	55755	55754	0.000273	0.020933	0	564.58	0	0	1.00625	0	1	0	0	-48.4500	-31.1100	48.4600	31.7600	0.0000	0.0000	0.0000	0.0000;
	55754	55757	0.00024	0.001186	0	0	0	0	0	0	1	0	0	10.1200	1.7900	-10.1200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	55754	55758	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-58.5800	55.7600	58.6000	-55.6900	0.0000	0.0000	0.0000	0.0000;
	55756	55755	0.004222	0.109108	0	104.72	0	0	1.00625	0	1	0	0	-30.0700	-0.4800	30.1100	1.4000	0.0000	0.0000	0.0000	0.0000;
	55755	55759	0.00449	0.026957	0.04753	289.71	0	0	0	0	1	0	0	-114.2900	31.3700	114.8800	-32.9600	0.0000	0.0000	0.0000	0.0000;
	55779	55755	0.0069	0.03669	0.02131	305.4	0	0	0	0	1	0	0	-131.5100	5.3300	132.6300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	55756	55784	0.019411	0.040455	0.02661	75.27	0	0	0	0	1	0	0	34.5500	-2.0100	-34.3300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	55756	57360	0.122776	0.354372	0.01097	38.48	0	0	0	0	1	0	0	-4.4700	2.4900	4.5100	-3.5900	0.0000	0.0000	0.0000	0.0000;
	55758	56810	0.000523	0.010057	1.16642	2569.01	0	0	0	0	1	0	0	732.8800	-25.9500	-730.2800	-49.5700	0.0000	0.0000	0.0000	0.0000;
	58475	55758	0.000907	0.012846	1.16432	2609.16	0	0	0	0	1	0	0	796.9000	-129.9500	-791.4700	81.6400	0.0000	0.0000	0.0000	0.0000;
	55760	55759	0.00374	0.130796	0	69.53	0	0	1.0125	0	1	0	0	-8.0600	-8.7300	8.0700	8.9000	0.0000	0.0000	0.0000	0.0000;
	55759	55761	0.000234	0.001183	0	0	0	0	0	0	1	0	0	11.3400	1.2200	-11.3400	-1.2200	0.0000	0.0000	0.0000	0.0000;
	55759	58745	0.030927	0.171627	0.12342	268.51	0	0	0	0	1	0	0	-75.5400	12.1000	77.2900	-15.7100	0.0000	0.0000	0.0000	0.0000;
	55759	59845	0.045497	0.278171	0.08932	259.68	0	0	0	0	1	0	0	-58.7400	10.7300	60.3100	-10.7700	0.0000	0.0000	0.0000	0.0000;
	55762	55760	0.017416	0.050242	0.00333	78.04	0	0	0	0	1	0	0	-36.4800	5.0000	36.7000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	55760	56169	0.051495	0.112731	0.00752	77.58	0	0	0	0	1	0	0	-28.6400	13.4500	29.1200	-13.2000	0.0000	0.0000	0.0000	0.0000;
	55762	55772	0.048554	0.135791	0.01349	74.03	0	0	0	0	1	0	0	26.3600	-6.9700	-26.0200	6.4600	0.0000	0.0000	0.0000	0.0000;
	55763	55766	0.001907	0.065923	0	210.54	0	0	1	0	1	0	0	15.8700	5.0700	-15.8700	-4.9000	0.0000	0.0000	0.0000	0.0000;
	55763	55767	0.000292	0.001132	0	0	0	0	0	0	1	0	0	-15.8700	-5.0700	15.8700	5.0700	0.0000	0.0000	0.0000	0.0000;
	55764	55766	0.000553	0.019133	0	85.54	0	0	1	0	1	0	0	-15.8700	-4.8500	15.8700	4.9000	0.0000	0.0000	0.0000	0.0000;
	55764	55768	0.023403	0.067205	0.00314	51.57	0	0	0	0	1	0	0	5.4000	2.1800	-5.4000	-2.4900	0.0000	0.0000	0.0000	0.0000;
	55765	55766	0.015362	0.531185	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55781	55767	0.006908	0.043125	0.02439	285.92	0	0	0	0	1	0	0	107.4700	-12.3700	-106.7100	14.5400	0.0000	0.0000	0.0000	0.0000;
	55767	56669	0.007079	0.04225	0.04257	279.09	0	0	0	0	1	0	0	90.8300	-19.6100	-90.2600	18.5200	0.0000	0.0000	0.0000	0.0000;
	55768	55796	0.026987	0.078835	0.00696	60.36	0	0	0	0	1	0	0	-8.2800	5.1000	8.3100	-5.7500	0.0000	0.0000	0.0000	0.0000;
	56673	55768	0.043391	0.100143	0.00528	62.25	0	0	0	0	1	0	0	-8.1800	2.6300	8.2100	-3.1100	0.0000	0.0000	0.0000	0.0000;
	55770	55769	0.044119	0.111172	0.00806	57.1	0	0	0	0	1	0	0	9.2200	-2.4100	-9.1900	1.6400	0.0000	0.0000	0.0000	0.0000;
	55769	55792	0.051642	0.140704	0.00996	80.43	0	0	0	0	1	0	0	43.0800	-12.5500	-42.1000	14.1700	0.0000	0.0000	0.0000	0.0000;
	55769	55884	0.032124	0.082843	0.00775	79.49	0	0	0	0	1	0	0	-39.6200	9.0800	40.1200	-8.6100	0.0000	0.0000	0.0000	0.0000;
	55770	55771	0.00028	0.00102	0	0	0	0	0	0	1	0	0	3.4700	0.2700	-3.4700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	55770	56170	0.064614	0.155914	0.00948	59.6	0	0	0	0	1	0	0	-12.6900	2.1400	12.7900	-2.9000	0.0000	0.0000	0.0000	0.0000;
	55772	55773	0.000211	0.001024	0	0	0	0	0	0	1	0	0	4.3600	1.4800	-4.3600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	55772	55775	0.025242	0.070832	0.00196	70.96	0	0	0	0	1	0	0	21.6700	-7.9400	-21.5400	8.0800	0.0000	0.0000	0.0000	0.0000;
	55774	55777	0.003348	0.131669	0	149.64	0	0	1	0	1	0	0	2.9400	0.8200	-2.9400	-0.8100	0.0000	0.0000	0.0000	0.0000;
	55774	55778	0.000298	0.001148	0	0	0	0	0	0	1	0	0	9.7300	1.9100	-9.7300	-1.9100	0.0000	0.0000	0.0000	0.0000;
	55774	55779	0.000222	0.001166	0	0	0	0	0	0	1	0	0	-12.6700	-2.7300	12.6700	2.7300	0.0000	0.0000	0.0000	0.0000;
	55775	55777	0.001079	0.042428	0	74.64	0	0	1	0	1	0	0	-2.9400	-0.8000	2.9400	0.8100	0.0000	0.0000	0.0000	0.0000;
	55775	55785	0.047363	0.105205	0.0038	74.41	0	0	0	0	1	0	0	24.4800	-7.2800	-24.1900	7.5200	0.0000	0.0000	0.0000	0.0000;
	55776	55777	0.021529	0.846803	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55781	55779	0.005142	0.034294	0.03756	294.23	0	0	0	0	1	0	0	-118.1500	8.6100	118.8400	-8.0600	0.0000	0.0000	0.0000	0.0000;
	55782	55780	0.038323	0.084859	0.00547	50.21	0	0	0	0	1	0	0	-3.3900	2.5800	3.4000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	55780	55785	0.119118	0.205011	0.00556	61.38	0	0	0	0	1	0	0	-14.0800	0.9400	14.3100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	55782	55783	0.00026	0.001199	0	0	0	0	0	0	1	0	0	11.2800	5.7600	-11.2700	-5.7600	0.0000	0.0000	0.0000	0.0000;
	55785	55782	0.053678	0.14086	0.00498	69.86	0	0	0	0	1	0	0	24.7100	0.5000	-24.4000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	56673	55782	0.078243	0.23035	0.00694	65.11	0	0	0	0	1	0	0	-16.2600	8.1700	16.5100	-8.1400	0.0000	0.0000	0.0000	0.0000;
	55784	55785	0.047544	0.136068	0.00655	72.03	0	0	0	0	1	0	0	26.7500	-0.9100	-26.4300	1.1200	0.0000	0.0000	0.0000	0.0000;
	55785	55786	0.000241	0.001081	0	0	0	0	0	0	1	0	0	2.7600	0.6000	-2.7600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	55785	56693	0.043506	0.094338	0.00704	63.15	0	0	0	0	1	0	0	8.8300	-8.6200	-8.7700	8.0100	0.0000	0.0000	0.0000	0.0000;
	55788	55787	0.003071	0.019875	0.01834	308.85	0	0	0	0	1	0	0	126.5000	-28.8600	-126.0200	30.0600	0.0000	0.0000	0.0000	0.0000;
	55793	55787	0.003657	0.021672	0.01787	227.8	0	0	0	0	1	0	0	-0.5200	-17.3500	0.5200	15.5100	0.0000	0.0000	0.0000	0.0000;
	55787	55800	0.007513	0.040729	0.08503	293.66	0	0	0	0	1	0	0	106.7900	-11.1100	-105.9900	6.4800	0.0000	0.0000	0.0000	0.0000;
	55787	56150	0.010302	0.059856	0.04267	242.99	0	0	0	0	1	0	0	35.5400	-7.5600	-35.4200	3.7500	0.0000	0.0000	0.0000	0.0000;
	56806	55787	0.002667	0.01606	0.01071	229.17	0	0	0	0	1	0	0	37.9300	32.8700	-37.8700	-33.6400	0.0000	0.0000	0.0000	0.0000;
	55789	55788	0.003802	0.140572	0	88.94	0	0	1	0	1	0	0	-20.8800	1.1700	20.8900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	55788	55790	0.000277	0.001046	0	0	0	0	0	0	1	0	0	20.1100	3.0700	-20.1100	-3.0700	0.0000	0.0000	0.0000	0.0000;
	55788	55886	0.008592	0.051192	0.03647	322.44	0	0	0	0	1	0	0	-167.5100	26.3800	169.8500	-16.3200	0.0000	0.0000	0.0000	0.0000;
	55789	55792	0.027963	0.089162	0.00157	66.06	0	0	0	0	1	0	0	20.8800	-1.1700	-20.7600	1.3800	0.0000	0.0000	0.0000	0.0000;
	55791	55792	0.000244	0.001142	0	0	0	0	0	0	1	0	0	-20.1100	-4.5200	20.1100	4.5300	0.0000	0.0000	0.0000	0.0000;
	55887	55792	0.100102	0.25547	0.00408	59.03	0	0	0	0	1	0	0	-14.8800	4.6400	15.1100	-4.4700	0.0000	0.0000	0.0000	0.0000;
	55792	56155	0.063888	0.16986	0.01662	65.58	0	0	0	0	1	0	0	21.3200	-6.8000	-21.0200	5.8500	0.0000	0.0000	0.0000	0.0000;
	55792	56807	0.028229	0.069514	0.00346	60.98	0	0	0	0	1	0	0	6.3200	-8.8000	-6.2900	8.5100	0.0000	0.0000	0.0000	0.0000;
	55793	56146	0.011091	0.0759	0.0646	281.77	0	0	0	0	1	0	0	115.4600	-19.4100	-114.0400	22.3200	0.0000	0.0000	0.0000	0.0000;
	55793	56166	0.009441	0.064774	0.07811	310.24	0	0	0	0	1	0	0	-135.0600	21.6200	136.7500	-18.2800	0.0000	0.0000	0.0000	0.0000;
	55794	55795	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-6.8200	-1.9200	6.8200	1.9200	0.0000	0.0000	0.0000	0.0000;
	55795	55796	0.058474	0.127357	0.00379	65.3	0	0	0	0	1	0	0	13.8800	-5.7900	-13.7500	5.6700	0.0000	0.0000	0.0000	0.0000;
	55892	55795	0.024694	0.061654	0.0175	70.02	0	0	0	0	1	0	0	20.8100	-5.4300	-20.7000	3.8700	0.0000	0.0000	0.0000	0.0000;
	55796	55797	0.000224	0.001023	0	0	0	0	0	0	1	0	0	7.0600	1.1100	-7.0600	-1.1100	0.0000	0.0000	0.0000	0.0000;
	56672	55796	0.08583	0.237667	0.00658	47.31	0	0	0	0	1	0	0	1.6200	0.3600	-1.6100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	55799	55798	0.00276	0.089694	0	89.71	0	0	1.025	0	1	0	0	-21.9300	-8.4900	21.9400	8.9600	0.0000	0.0000	0.0000	0.0000;
	55798	55800	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-21.9400	-8.9600	21.9500	8.9700	0.0000	0.0000	0.0000	0.0000;
	56672	55799	0.070006	0.172637	0.0084	59.56	0	0	0	0	1	0	0	-14.9200	-7.4200	15.1100	6.9700	0.0000	0.0000	0.0000	0.0000;
	55891	55800	0.00511	0.031651	0.02919	280.14	0	0	0	0	1	0	0	-83.6900	14.5500	84.0400	-15.4500	0.0000	0.0000	0.0000	0.0000;
	58799	55801	0.010055	0.022967	0.00148	52.74	0	0	0	0	1	0	0	5.7200	7.4400	-5.7100	-7.5800	0.0000	0.0000	0.0000	0.0000;
	55802	55803	0.000242	0.001008	0	0	0	0	0	0	1	0	0	8.5900	5.9000	-8.5900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	56660	55802	0.054685	0.12527	0.00591	62.86	0	0	0	0	1	0	0	-18.4800	2.8200	18.6600	-3.0200	0.0000	0.0000	0.0000	0.0000;
	55802	56666	0.05343	0.163445	0.00886	42.84	0	0	0	0	1	0	0	-3.7100	-5.4300	3.7300	4.5400	0.0000	0.0000	0.0000	0.0000;
	55802	56746	0.036027	0.090066	0.00354	67.16	0	0	0	0	1	0	0	-23.5500	2.5500	23.7400	-2.4500	0.0000	0.0000	0.0000	0.0000;
	55804	55805	0.000223	0.001055	0	0	0	0	0	0	1	0	0	7.5200	1.2100	-7.5200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	55804	55808	0.10333	0.298346	0.01314	53.2	0	0	0	0	1	0	0	6.9000	0.7500	-6.8500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	55804	58799	0.026341	0.054788	0.00888	59.2	0	0	0	0	1	0	0	-14.4200	-1.9500	14.4700	1.0900	0.0000	0.0000	0.0000	0.0000;
	55818	55806	0.096782	0.234101	0.00321	44.48	0	0	0	0	1	0	0	-1.8900	0.6100	1.8900	-0.9400	0.0000	0.0000	0.0000	0.0000;
	58806	55806	0.041405	0.109267	0.00775	55.25	0	0	0	0	1	0	0	8.6700	1.9500	-8.6400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	55807	55814	0.058628	0.145593	0.00618	41.1	0	0	0	0	1	0	0	-0.7600	-2.1400	0.7600	1.4900	0.0000	0.0000	0.0000	0.0000;
	56725	55807	0.026061	0.079713	0.00383	51.35	0	0	0	0	1	0	0	2.8200	-2.2300	-2.8200	1.8300	0.0000	0.0000	0.0000	0.0000;
	55808	55820	0.032906	0.086274	0.00648	47.13	0	0	0	0	1	0	0	2.9500	1.4900	-2.9500	-2.1700	0.0000	0.0000	0.0000	0.0000;
	55809	55813	0.008894	0.023977	0.00147	57.75	0	0	0	0	1	0	0	11.5200	-7.2600	-11.5100	7.1500	0.0000	0.0000	0.0000	0.0000;
	55809	57002	0.009735	0.027093	0.00246	66.34	0	0	0	0	1	0	0	-25.6700	-0.9900	25.7300	0.9000	0.0000	0.0000	0.0000	0.0000;
	55811	55810	0.006608	0.158103	0	93.77	0	0	1.05625	0	1	0	0	-23.3300	-29.0500	23.4200	31.3200	0.0000	0.0000	0.0000	0.0000;
	55810	55812	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-23.4200	-31.3200	23.4300	31.3300	0.0000	0.0000	0.0000	0.0000;
	55811	57004	0.007737	0.034113	0.00551	130.48	0	0	0	0	1	0	0	-6.2000	3.5600	6.2000	-4.1400	0.0000	0.0000	0.0000	0.0000;
	55811	59732	0.006089	0.032004	0.04066	140.02	0	0	0	0	1	0	0	13.0200	21.9900	-12.9800	-26.1300	0.0000	0.0000	0.0000	0.0000;
	57003	55812	0.002917	0.016265	0.01247	236.18	0	0	0	0	1	0	0	23.4700	30.2200	-23.4300	-31.3300	0.0000	0.0000	0.0000	0.0000;
	55813	55818	0.028686	0.074053	0.00952	60.85	0	0	0	0	1	0	0	-18.6600	-0.4600	18.7600	-0.3000	0.0000	0.0000	0.0000	0.0000;
	55813	55820	0.056269	0.123085	0.00889	47.95	0	0	0	0	1	0	0	1.9000	-2.0700	-1.9000	1.1400	0.0000	0.0000	0.0000	0.0000;
	55813	56725	0.013659	0.032346	0.00767	57.38	0	0	0	0	1	0	0	14.3200	-9.7400	-14.2800	9.0200	0.0000	0.0000	0.0000	0.0000;
	55814	56899	0.024047	0.053298	0.00375	60.97	0	0	0	0	1	0	0	-17.7400	-2.6900	17.8100	2.4500	0.0000	0.0000	0.0000	0.0000;
	55815	55816	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-6.8500	-1.4700	6.8500	1.4700	0.0000	0.0000	0.0000	0.0000;
	55816	55817	0.021601	0.060003	0.0015	52.46	0	0	0	0	1	0	0	7.7100	-4.2500	-7.6900	4.1300	0.0000	0.0000	0.0000	0.0000;
	55816	56746	0.037155	0.073298	0.00963	58.33	0	0	0	0	1	0	0	-14.5600	2.7700	14.6300	-3.6500	0.0000	0.0000	0.0000	0.0000;
	56899	55817	0.025388	0.063761	0.00464	51.63	0	0	0	0	1	0	0	2.2500	6.9000	-2.2400	-7.3600	0.0000	0.0000	0.0000	0.0000;
	55818	58806	0.025684	0.063068	0.00295	63.16	0	0	0	0	1	0	0	-21.9800	-0.7700	22.1000	0.7400	0.0000	0.0000	0.0000	0.0000;
	55819	56176	0.003328	0.017658	0.0362	283.01	0	0	0	0	1	0	0	102.7300	-14.8900	-102.4000	12.7400	0.0000	0.0000	0.0000	0.0000;
	59831	55819	0.007452	0.049279	0.06682	292.39	0	0	0	0	1	0	0	113.9200	-11.1500	-113.0300	9.8400	0.0000	0.0000	0.0000	0.0000;
	55821	55822	0.000228	0.001033	0	0	0	0	0	0	1	0	0	7.9000	2.7400	-7.9000	-2.7400	0.0000	0.0000	0.0000	0.0000;
	55821	55856	0.030495	0.082973	0.00419	56.22	0	0	0	0	1	0	0	-10.2700	12.3700	10.3400	-12.6100	0.0000	0.0000	0.0000	0.0000;
	55941	55821	0.052232	0.134649	0.00297	44.46	0	0	0	0	1	0	0	-2.3600	-3.4700	2.3600	3.1700	0.0000	0.0000	0.0000	0.0000;
	55823	55824	0.00025	0.001128	0	0	0	0	0	0	1	0	0	3.4900	0.9000	-3.4900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	55823	55852	0.085202	0.237924	0.00951	65.71	0	0	0	0	1	0	0	16.2300	-5.5100	-16.0000	5.1400	0.0000	0.0000	0.0000	0.0000;
	55825	55828	0.005128	0.143936	0	108.32	0	0	1	0	1	0	0	10.7500	3.0400	-10.7400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	55825	55829	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-10.7500	-3.0400	10.7500	3.0400	0.0000	0.0000	0.0000	0.0000;
	55826	55828	-0.00077	-0.021616	0	83.32	0	0	1	0	1	0	0	-10.7400	-2.9000	10.7400	2.8800	0.0000	0.0000	0.0000	0.0000;
	55826	55832	0.031934	0.097719	0.00277	51.07	0	0	0	0	1	0	0	1.6100	-1.9200	-1.6100	1.6300	0.0000	0.0000	0.0000	0.0000;
	55827	55828	0.022496	0.631382	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55833	55829	0.00339	0.023143	0.04021	245.65	0	0	0	0	1	0	0	-32.2200	-28.3800	32.2700	24.4400	0.0000	0.0000	0.0000	0.0000;
	55847	55829	0.003491	0.020085	0.03687	259.18	0	0	0	0	1	0	0	43.1000	23.9300	-43.0200	-27.4800	0.0000	0.0000	0.0000	0.0000;
	55830	55831	0.000218	0.001118	0	0	0	0	0	0	1	0	0	10.9900	1.8300	-10.9900	-1.8300	0.0000	0.0000	0.0000	0.0000;
	55830	55947	0.00621	0.036248	0.01858	253.98	0	0	0	0	1	0	0	46.9400	-7.8600	-46.8000	6.7200	0.0000	0.0000	0.0000	0.0000;
	55830	56405	0.006504	0.03279	0.16339	304.33	0	0	0	0	1	0	0	111.6800	-20.5800	-110.8900	7.6400	0.0000	0.0000	0.0000	0.0000;
	55832	55872	0.130505	0.310418	0.00717	48.7	0	0	0	0	1	0	0	2.0700	-1.2800	-2.0700	0.5300	0.0000	0.0000	0.0000	0.0000;
	55832	55874	0.081743	0.223474	0.01296	51.81	0	0	0	0	1	0	0	-5.7500	-0.9200	5.7800	-0.4100	0.0000	0.0000	0.0000	0.0000;
	55834	55833	0.003825	0.136273	0	84.3	0	0	1.0125	0	1	0	0	-11.4700	-1.5600	11.4800	1.7400	0.0000	0.0000	0.0000	0.0000;
	55833	55835	0.000245	0.001051	0	0	0	0	0	0	1	0	0	13.0900	3.1700	-13.0900	-3.1700	0.0000	0.0000	0.0000	0.0000;
	55833	55865	0.004055	0.023982	0.02792	305.69	0	0	0	0	1	0	0	136.5500	0.7600	-135.8400	0.4600	0.0000	0.0000	0.0000	0.0000;
	55833	55869	0.005952	0.036238	0.02525	296.92	0	0	0	0	1	0	0	-128.8900	22.7200	129.8500	-19.5800	0.0000	0.0000	0.0000	0.0000;
	55834	55870	0.03584	0.111258	0.00868	70.25	0	0	0	0	1	0	0	-24.1400	5.3800	24.3400	-5.7000	0.0000	0.0000	0.0000	0.0000;
	55834	56023	0.017591	0.055696	0.03895	80.09	0	0	0	0	1	0	0	35.6100	-3.8200	-35.4000	0.2500	0.0000	0.0000	0.0000	0.0000;
	55836	55932	0.010023	0.031558	0.00149	54.05	0	0	0	0	1	0	0	-9.5700	-14.5200	9.6000	14.4500	0.0000	0.0000	0.0000	0.0000;
	55836	55948	0.02807	0.082918	0.00427	53.73	0	0	0	0	1	0	0	-3.3200	7.2000	3.3400	-7.6000	0.0000	0.0000	0.0000	0.0000;
	55836	55974	0.028944	0.071391	0.00239	45.66	0	0	0	0	1	0	0	0.2600	3.4400	-0.2600	-3.6800	0.0000	0.0000	0.0000	0.0000;
	55837	55838	0.000217	0.001107	0	0	0	0	0	0	1	0	0	13.2800	3.4700	-13.2800	-3.4700	0.0000	0.0000	0.0000	0.0000;
	55837	55856	0.048122	0.10231	0.01101	76.04	0	0	0	0	1	0	0	-40.2300	15.6300	41.0900	-14.9700	0.0000	0.0000	0.0000	0.0000;
	56407	55837	0.017027	0.043035	0.00277	54.33	0	0	0	0	1	0	0	-5.1700	12.7300	5.2000	-12.9400	0.0000	0.0000	0.0000	0.0000;
	55837	56445	0.017768	0.041897	0.0042	67	0	0	0	0	1	0	0	21.7400	-6.1600	-21.6600	5.9200	0.0000	0.0000	0.0000	0.0000;
	55840	55839	0.003261	0.103383	0	125.67	0	0	1.075	0	1	0	0	-58.8700	-51.0500	59.0700	57.7000	0.0000	0.0000	0.0000	0.0000;
	55839	55841	0.000297	0.001088	0	0	0	0	0	0	1	0	0	12.6400	4.8100	-12.6300	-4.8100	0.0000	0.0000	0.0000	0.0000;
	55839	56373	0.001587	0.010036	0.07639	278.45	0	0	0	0	1	0	0	99.6600	11.3700	-99.5000	-18.4800	0.0000	0.0000	0.0000	0.0000;
	55839	56386	0.001781	0.011974	0.05419	301.47	0	0	0	0	1	0	0	129.6400	21.7600	-129.3500	-25.5000	0.0000	0.0000	0.0000	0.0000;
	55839	56803	0.001977	0.013214	0.12053	294.29	0	0	0	0	1	0	0	114.0500	-17.1100	-113.8100	5.9900	0.0000	0.0000	0.0000	0.0000;
	55839	57019	0.003654	0.01785	0.03568	352.36	0	0	0	0	1	0	0	-207.5300	-39.2700	209.0600	42.9300	0.0000	0.0000	0.0000	0.0000;
	55839	57019	0.003654	0.01785	0.03568	352.36	0	0	0	0	1	0	0	-207.5300	-39.2700	209.0600	42.9300	0.0000	0.0000	0.0000	0.0000;
	55840	55932	0.021088	0.053495	0.00229	62.35	0	0	0	0	1	0	0	20.1500	18.5000	-20.0000	-18.3700	0.0000	0.0000	0.0000	0.0000;
	55840	56407	0.028454	0.065597	0.0062	53.56	0	0	0	0	1	0	0	9.2600	16.2300	-9.1700	-16.6800	0.0000	0.0000	0.0000	0.0000;
	55840	56444	0.018017	0.047619	0.00175	62.92	0	0	0	0	1	0	0	20.2900	14.7900	-20.1900	-14.7100	0.0000	0.0000	0.0000	0.0000;
	55848	55842	0.019439	0.058128	0.00276	68.43	0	0	0	0	1	0	0	30.3900	5.0900	-30.2200	-4.8800	0.0000	0.0000	0.0000	0.0000;
	55842	55851	0.013755	0.036471	0.00303	61.17	0	0	0	0	1	0	0	17.5200	2.6800	-17.4800	-2.9000	0.0000	0.0000	0.0000	0.0000;
	55843	55844	0.000282	0.001141	0	0	0	0	0	0	1	0	0	12.7700	2.0100	-12.7600	-2.0100	0.0000	0.0000	0.0000	0.0000;
	55843	55854	0.04302	0.100557	0.00455	67.01	0	0	0	0	1	0	0	21.8700	-7.3700	-21.6600	7.3900	0.0000	0.0000	0.0000	0.0000;
	55847	55845	0.00414	0.02711	0.03545	306.31	0	0	0	0	1	0	0	138.6300	7.9300	-137.9000	-7.0000	0.0000	0.0000	0.0000	0.0000;
	55855	55845	0.003363	0.022872	0.02453	312.01	0	0	0	0	1	0	0	-158.1600	-5.8400	158.9500	8.5800	0.0000	0.0000	0.0000	0.0000;
	55845	55864	0.002229	0.013058	0.06728	241.24	0	0	0	0	1	0	0	-40.1700	-8.2800	40.2100	1.2000	0.0000	0.0000	0.0000	0.0000;
	55847	55846	0.000159	0.012257	0	898.38	0	0	1.0125	0	1	0	0	-321.1300	-63.8300	321.2900	76.1300	0.0000	0.0000	0.0000	0.0000;
	55846	55849	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-340.9300	34.5200	341.2200	-33.3400	0.0000	0.0000	0.0000	0.0000;
	55846	55850	0.000246	0.001027	0	0	0	0	0	0	1	0	0	19.6400	2.9700	-19.6400	-2.9700	0.0000	0.0000	0.0000	0.0000;
	55848	55847	0.004875	0.158131	0	106.67	0	0	1.0375	0	1	0	0	-42.4700	-25.2100	42.5900	29.0500	0.0000	0.0000	0.0000	0.0000;
	55847	55864	0.005599	0.033332	0.01811	280.53	0	0	0	0	1	0	0	96.8100	2.9200	-96.3300	-2.0400	0.0000	0.0000	0.0000	0.0000;
	55852	55848	0.036078	0.090473	0.00331	71.45	0	0	0	0	1	0	0	-33.3100	4.0700	33.6900	-3.4600	0.0000	0.0000	0.0000	0.0000;
	55848	55854	0.031739	0.066874	0.00905	59.26	0	0	0	0	1	0	0	16.0200	8.7500	-15.9200	-9.5100	0.0000	0.0000	0.0000	0.0000;
	55849	57012	0.000355	0.006249	0.41831	2627.67	0	0	0	0	1	0	0	815.3800	-84.0200	-813.2000	76.8400	0.0000	0.0000	0.0000	0.0000;
	55851	55854	0.024745	0.053367	0.00177	66.61	0	0	0	0	1	0	0	-23.3700	8.9900	23.5100	-8.8600	0.0000	0.0000	0.0000	0.0000;
	55851	55856	0.044913	0.119587	0.00277	67.94	0	0	0	0	1	0	0	26.7900	-11.1900	-26.4300	11.8400	0.0000	0.0000	0.0000	0.0000;
	55856	55852	0.030049	0.069739	0.00535	72.52	0	0	0	0	1	0	0	-34.8600	12.8300	35.2500	-12.4800	0.0000	0.0000	0.0000	0.0000;
	55853	55854	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-14.0600	-10.9800	14.0600	10.9800	0.0000	0.0000	0.0000	0.0000;
	55855	56378	0.004472	0.030363	0.04488	308.01	0	0	0	0	1	0	0	144.8600	4.1500	-143.9800	-2.9100	0.0000	0.0000	0.0000	0.0000;
	55857	55858	0.000218	0.001194	0	0	0	0	0	0	1	0	0	17.3800	8.4200	-17.3800	-8.4200	0.0000	0.0000	0.0000	0.0000;
	55857	55861	0.0273	0.045916	0.00353	73.29	0	0	0	0	1	0	0	-36.6500	5.8900	37.0100	-5.6700	0.0000	0.0000	0.0000	0.0000;
	55857	56249	0.08354	0.164112	0.00408	64.25	0	0	0	0	1	0	0	18.4900	-14.4400	-18.0700	14.8400	0.0000	0.0000	0.0000	0.0000;
	55859	55865	0.002819	0.018384	0.04138	287.25	0	0	0	0	1	0	0	-112.1600	5.8500	112.5000	-8.0100	0.0000	0.0000	0.0000	0.0000;
	55859	56338	0.005475	0.031171	0.04733	279.16	0	0	0	0	1	0	0	94.7800	-6.2000	-94.3100	3.8900	0.0000	0.0000	0.0000	0.0000;
	55860	55863	0.001609	0.0669	0	154	0	0	1	0	1	0	0	56.1200	0.8000	-56.0700	1.1400	0.0000	0.0000	0.0000	0.0000;
	55860	55864	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-56.1200	-0.8000	56.1300	0.8400	0.0000	0.0000	0.0000	0.0000;
	55861	55863	-0.000887	-0.0369	0	129	0	0	1	0	1	0	0	-56.1000	0.0700	56.0700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	55862	55863	0.00406	0.168823	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55868	55866	0.054253	0.140923	0.00523	52.83	0	0	0	0	1	0	0	-4.1700	2.3600	4.1900	-2.8900	0.0000	0.0000	0.0000	0.0000;
	55867	55868	0.000218	0.001148	0	0	0	0	0	0	1	0	0	-4.8500	-1.0400	4.8500	1.0400	0.0000	0.0000	0.0000	0.0000;
	55868	55873	0.01537	0.046155	0.03769	62.05	0	0	0	0	1	0	0	13.8900	-10.3600	-13.8500	6.4400	0.0000	0.0000	0.0000	0.0000;
	55868	56063	0.039586	0.090392	0.01181	62.29	0	0	0	0	1	0	0	-14.5600	6.9500	14.6600	-7.9900	0.0000	0.0000	0.0000	0.0000;
	55870	55869	0.003751	0.114525	0	97.95	0	0	1.0125	0	1	0	0	-30.9000	1.2900	30.9300	-0.2700	0.0000	0.0000	0.0000	0.0000;
	55869	55871	0.00023	0.001164	0	0	0	0	0	0	1	0	0	7.5500	3.2700	-7.5500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	56887	55869	0.005982	0.0356	0.0577	316.54	0	0	0	0	1	0	0	169.9500	-13.1900	-168.3400	16.5800	0.0000	0.0000	0.0000	0.0000;
	55870	55872	0.077082	0.158267	0.00393	65.91	0	0	0	0	1	0	0	17.2700	-2.7900	-17.0600	2.8000	0.0000	0.0000	0.0000	0.0000;
	55874	55870	0.02968	0.069545	0.01559	61.12	0	0	0	0	1	0	0	-12.7900	-0.5500	12.8300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	56700	55870	0.039764	0.122739	0.00683	69.18	0	0	0	0	1	0	0	23.7700	-8.2800	-23.5400	8.2400	0.0000	0.0000	0.0000	0.0000;
	56035	55872	0.043869	0.103993	0.00592	62.42	0	0	0	0	1	0	0	-12.1900	5.1200	12.2700	-5.5800	0.0000	0.0000	0.0000	0.0000;
	55876	55875	0.004947	0.134819	0	85.52	0	0	1	0	1	0	0	-17.3700	7.2300	17.3800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	55875	55877	0.000299	0.001092	0	0	0	0	0	0	1	0	0	11.3900	2.8000	-11.3900	-2.8000	0.0000	0.0000	0.0000	0.0000;
	56066	55875	0.005542	0.036196	0.03673	236.76	0	0	0	0	1	0	0	28.8200	-7.5500	-28.7800	3.9800	0.0000	0.0000	0.0000	0.0000;
	56064	55876	0.0313	0.070137	0.00378	63.06	0	0	0	0	1	0	0	-19.7400	5.8600	19.8700	-5.9900	0.0000	0.0000	0.0000	0.0000;
	55876	56161	0.057089	0.152097	0.00551	41.88	0	0	0	0	1	0	0	-2.5000	-1.2400	2.5000	0.6600	0.0000	0.0000	0.0000	0.0000;
	55878	55879	0.000226	0.001155	0	0	0	0	0	0	1	0	0	6.8100	1.0400	-6.8100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	55878	55881	0.035039	0.08463	0.00264	60.3	0	0	0	0	1	0	0	-11.2800	4.9600	11.3300	-5.1300	0.0000	0.0000	0.0000	0.0000;
	56813	55878	0.033487	0.091176	0.00198	51.5	0	0	0	0	1	0	0	-4.4500	5.8300	4.4700	-6.0000	0.0000	0.0000	0.0000	0.0000;
	55880	56813	0.059723	0.142755	0.00247	47.48	0	0	0	0	1	0	0	-2.6600	-10.2200	2.7200	10.1100	0.0000	0.0000	0.0000	0.0000;
	55880	57504	0.03898	0.096513	0.00393	55.25	0	0	0	0	1	0	0	-6.0000	8.6400	6.0400	-8.9500	0.0000	0.0000	0.0000	0.0000;
	57344	55881	0.009437	0.032851	0.00939	63.94	0	0	0	0	1	0	0	16.3300	-5.1200	-16.3100	4.1900	0.0000	0.0000	0.0000	0.0000;
	55883	55882	0.002821	0.079825	0	80.21	0	0	1	0	1	0	0	-19.1500	0.9300	19.1600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	55882	55886	0.000225	0.001037	0	0	0	0	0	0	1	0	0	-19.1600	0.6500	19.1600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	55884	55883	0.013999	0.280442	0	43.04	0	0	1	0	1	0	0	-6.4300	0.6700	6.4300	-0.5600	0.0000	0.0000	0.0000	0.0000;
	55883	55885	0.000282	0.001101	0	0	0	0	0	0	1	0	0	12.7100	-0.3700	-12.7100	0.3700	0.0000	0.0000	0.0000	0.0000;
	58613	55884	0.019714	0.047088	0.00481	76.17	0	0	0	0	1	0	0	33.9100	-7.9200	-33.6900	7.9400	0.0000	0.0000	0.0000	0.0000;
	55885	59205	0.050076	0.246571	0.03139	125.89	0	0	0	0	1	0	0	5.0600	-1.9000	-5.0500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	55886	56806	0.0086	0.053459	0.06914	325.56	0	0	0	0	1	0	0	200.5100	-34.2800	-197.1900	47.4900	0.0000	0.0000	0.0000	0.0000;
	55886	59745	0.009215	0.054319	0.06552	354.83	0	0	0	0	1	0	0	-194.7600	25.6300	198.1100	-12.9200	0.0000	0.0000	0.0000	0.0000;
	55886	59745	0.009215	0.054319	0.06552	354.83	0	0	0	0	1	0	0	-194.7600	25.6300	198.1100	-12.9200	0.0000	0.0000	0.0000	0.0000;
	55887	56155	0.042839	0.090067	0.00708	47.37	0	0	0	0	1	0	0	-2.8800	0.3400	2.8800	-1.0700	0.0000	0.0000	0.0000	0.0000;
	55887	56158	0.034284	0.088443	0.0075	57.82	0	0	0	0	1	0	0	13.4500	-7.1400	-13.3800	6.5500	0.0000	0.0000	0.0000	0.0000;
	55888	55889	0.05665	0.171026	0.00552	56.79	0	0	0	0	1	0	0	8.7000	-1.1200	-8.6600	0.6900	0.0000	0.0000	0.0000	0.0000;
	55888	55892	0.047514	0.100619	0.0073	62.66	0	0	0	0	1	0	0	-17.2300	-3.0600	17.3700	2.6100	0.0000	0.0000	0.0000	0.0000;
	55889	56247	0.03481	0.080798	0.0019	50.27	0	0	0	0	1	0	0	2.3000	-3.6600	-2.2900	3.4900	0.0000	0.0000	0.0000	0.0000;
	55890	55891	0.000201	0.001029	0	0	0	0	0	0	1	0	0	-6.3600	-1.8800	6.3600	1.8800	0.0000	0.0000	0.0000	0.0000;
	56669	55891	0.009301	0.059676	0.03974	278.28	0	0	0	0	1	0	0	-76.7800	15.7200	77.3300	-16.4300	0.0000	0.0000	0.0000	0.0000;
	55892	55893	0.000255	0.001186	0	0	0	0	0	0	1	0	0	4.3400	1.0400	-4.3400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	56807	55892	0.020116	0.053115	0.00531	84.63	0	0	0	0	1	0	0	42.8600	-1.4200	-42.5200	1.7800	0.0000	0.0000	0.0000	0.0000;
	55894	55895	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-6.0600	-0.7900	6.0600	0.8000	0.0000	0.0000	0.0000	0.0000;
	55895	55896	0.075213	0.19311	0.00356	52.77	0	0	0	0	1	0	0	5.5900	-0.6300	-5.5700	0.3100	0.0000	0.0000	0.0000	0.0000;
	55895	56968	0.05581	0.143947	0.00581	58.05	0	0	0	0	1	0	0	-11.6500	-0.1700	11.7200	-0.2600	0.0000	0.0000	0.0000	0.0000;
	55896	55908	0.043123	0.110825	0.00322	46.05	0	0	0	0	1	0	0	1.6000	-2.5300	-1.6000	2.2000	0.0000	0.0000	0.0000	0.0000;
	55897	55898	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-7.6300	-2.6000	7.6300	2.6000	0.0000	0.0000	0.0000	0.0000;
	55898	55900	0.037633	0.076948	0.00384	60.84	0	0	0	0	1	0	0	-15.3100	3.6900	15.3900	-3.9300	0.0000	0.0000	0.0000	0.0000;
	55898	56361	0.040608	0.097262	0.00835	58.21	0	0	0	0	1	0	0	-10.8600	-4.5100	10.9100	3.7200	0.0000	0.0000	0.0000	0.0000;
	55898	56364	0.043375	0.109919	0.00179	63.81	0	0	0	0	1	0	0	18.5400	-1.7700	-18.4000	1.9300	0.0000	0.0000	0.0000	0.0000;
	55899	55902	0.010276	0.30216	0	119.27	0	0	1	0	1	0	0	25.7200	-0.8000	-25.6600	2.6400	0.0000	0.0000	0.0000	0.0000;
	55899	55903	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-25.7200	0.8000	25.7200	-0.7900	0.0000	0.0000	0.0000	0.0000;
	55900	55902	-0.005857	-0.172214	0	94.27	0	0	1	0	1	0	0	-25.6900	1.5900	25.6600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	55901	55902	0.025369	0.74597	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56363	55903	0.004531	0.022964	0.02944	249.42	0	0	0	0	1	0	0	-43.1600	20.3500	43.2600	-23.0800	0.0000	0.0000	0.0000	0.0000;
	56679	55903	0.006061	0.033992	0.02248	273.75	0	0	0	0	1	0	0	-70.6500	4.5800	70.9300	-5.4500	0.0000	0.0000	0.0000	0.0000;
	55903	56972	0.005779	0.033697	0.05397	313.67	0	0	0	0	1	0	0	-139.9100	29.3300	141.0100	-28.8300	0.0000	0.0000	0.0000	0.0000;
	55904	55905	0.000254	0.001199	0	0	0	0	0	0	1	0	0	4.7400	1.7300	-4.7400	-1.7300	0.0000	0.0000	0.0000	0.0000;
	55906	55904	0.016626	0.035263	0.00602	60.57	0	0	0	0	1	0	0	-14.6600	6.7600	14.7100	-7.3000	0.0000	0.0000	0.0000	0.0000;
	55904	55908	0.038006	0.083767	0.00297	63.26	0	0	0	0	1	0	0	-19.4400	5.5600	19.5900	-5.5500	0.0000	0.0000	0.0000	0.0000;
	55906	55907	0.000244	0.001177	0	0	0	0	0	0	1	0	0	6.1700	1.1400	-6.1700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	55906	56353	0.047812	0.103384	0.00419	55.96	0	0	0	0	1	0	0	8.5000	-7.9000	-8.4400	7.5800	0.0000	0.0000	0.0000	0.0000;
	55908	55909	0.000217	0.001136	0	0	0	0	0	0	1	0	0	6.3000	0.7100	-6.3000	-0.7100	0.0000	0.0000	0.0000	0.0000;
	55908	56968	0.045123	0.121566	0.00611	65.81	0	0	0	0	1	0	0	-24.2900	2.6500	24.5400	-2.6000	0.0000	0.0000	0.0000	0.0000;
	55910	56224	0.079386	0.143066	0.00916	72.15	0	0	0	0	1	0	0	-30.1800	12.7800	30.9900	-12.3100	0.0000	0.0000	0.0000	0.0000;
	55910	56968	0.008102	0.022876	0.00132	70.06	0	0	0	0	1	0	0	25.6900	-14.7000	-25.6300	14.7500	0.0000	0.0000	0.0000	0.0000;
	55911	56683	0.045437	0.11761	0.0071	53.04	0	0	0	0	1	0	0	7.8000	-3.9600	-7.7700	3.2900	0.0000	0.0000	0.0000	0.0000;
	55912	55921	0.007092	0.022531	0.00082	48.39	0	0	0	0	1	0	0	-1.2000	-5.4900	1.2000	5.4100	0.0000	0.0000	0.0000	0.0000;
	55924	55912	0.011105	0.021275	0.00133	68	0	0	0	0	1	0	0	20.7400	-15.0300	-20.6700	15.0200	0.0000	0.0000	0.0000	0.0000;
	55912	55954	0.013937	0.043792	0.0121	75.89	0	0	0	0	1	0	0	37.6900	-30.3200	-37.3900	29.9600	0.0000	0.0000	0.0000	0.0000;
	55984	55912	0.015415	0.0385	0.00172	77.1	0	0	0	0	1	0	0	37.6800	-8.2200	-37.4700	8.5700	0.0000	0.0000	0.0000	0.0000;
	55984	55912	0.015415	0.0385	0.00172	77.1	0	0	0	0	1	0	0	37.6800	-8.2200	-37.4700	8.5700	0.0000	0.0000	0.0000	0.0000;
	55912	55986	0.018867	0.041183	0.00169	71.29	0	0	0	0	1	0	0	30.5000	-2.5800	-30.3300	2.7600	0.0000	0.0000	0.0000	0.0000;
	55913	55916	0.004665	0.166624	0	185.69	0	0	1	0	1	0	0	34.3700	-6.2300	-34.3100	8.1400	0.0000	0.0000	0.0000	0.0000;
	55913	55917	0.000251	0.00108	0	0	0	0	0	0	1	0	0	28.6200	11.0900	-28.6200	-11.0800	0.0000	0.0000	0.0000	0.0000;
	55913	55918	0.00024	0.001083	0	0	0	0	0	0	1	0	0	-62.9900	-4.8600	62.9900	4.9000	0.0000	0.0000	0.0000	0.0000;
	55914	55916	-0.002169	-0.077467	0	105.99	0	0	1	0	1	0	0	-30.7200	7.8400	30.7000	-8.5700	0.0000	0.0000	0.0000	0.0000;
	55914	55924	0.025583	0.056231	0.0023	73.61	0	0	0	0	1	0	0	31.7400	-11.0500	-31.4700	11.4000	0.0000	0.0000	0.0000	0.0000;
	55914	55987	0.020818	0.066001	0.00228	61.26	0	0	0	0	1	0	0	15.7200	-10.4100	-15.6500	10.3800	0.0000	0.0000	0.0000	0.0000;
	55989	55914	0.034354	0.073465	0.00233	65.83	0	0	0	0	1	0	0	16.9000	-13.5500	-16.7500	13.6200	0.0000	0.0000	0.0000	0.0000;
	55915	55916	0.014866	0.530966	0	79.7	0	0	1	0	1	0	0	-3.6100	-0.3600	3.6200	0.4300	0.0000	0.0000	0.0000	0.0000;
	55961	55918	0.003767	0.021191	0.02901	314.29	0	0	0	0	1	0	0	132.4100	-11.9900	-131.7900	12.4000	0.0000	0.0000	0.0000	0.0000;
	55918	55966	0.005227	0.031841	0.04265	314.59	0	0	0	0	1	0	0	-139.2500	-8.0200	140.2000	9.2700	0.0000	0.0000	0.0000	0.0000;
	55983	55918	0.002117	0.014525	0.00904	282.38	0	0	0	0	1	0	0	-91.7900	1.5400	91.9600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	55918	56536	0.003649	0.022666	0.04772	310.17	0	0	0	0	1	0	0	116.0800	-7.9300	-115.6200	5.7600	0.0000	0.0000	0.0000	0.0000;
	55921	55919	0.025717	0.057001	0.00338	70.57	0	0	0	0	1	0	0	27.8200	-10.7900	-27.6100	10.9000	0.0000	0.0000	0.0000	0.0000;
	55919	55951	0.007872	0.018401	0.00681	71.91	0	0	0	0	1	0	0	30.8200	-12.4900	-30.7400	11.9500	0.0000	0.0000	0.0000	0.0000;
	55919	56846	0.027164	0.0677	0.00233	69.49	0	0	0	0	1	0	0	-31.9600	-5.7900	32.2200	6.2000	0.0000	0.0000	0.0000	0.0000;
	55921	55920	0.004073	0.150068	0	98.62	0	0	1	0	1	0	0	-29.0200	5.3800	29.0500	-4.1600	0.0000	0.0000	0.0000	0.0000;
	55920	55922	0.000279	0.001097	0	0	0	0	0	0	1	0	0	50.0300	11.0800	-50.0300	-11.0500	0.0000	0.0000	0.0000	0.0000;
	55975	55920	0.003605	0.019404	0.01192	260.88	0	0	0	0	1	0	0	49.6400	-9.3900	-49.5600	8.6000	0.0000	0.0000	0.0000	0.0000;
	55983	55920	0.001153	0.006777	0.01099	263.21	0	0	0	0	1	0	0	51.5800	-19.1500	-51.5500	18.1800	0.0000	0.0000	0.0000	0.0000;
	55920	57008	0.001878	0.011152	0.01937	241.81	0	0	0	0	1	0	0	22.0200	-33.6900	-21.9900	31.7900	0.0000	0.0000	0.0000	0.0000;
	55923	55971	0.024313	0.053586	0.00235	47.08	0	0	0	0	1	0	0	-3.1500	16.4700	3.2100	-16.5800	0.0000	0.0000	0.0000	0.0000;
	55987	55923	0.009953	0.024166	0.00231	55.48	0	0	0	0	1	0	0	7.6100	-14.2700	-7.5900	14.0800	0.0000	0.0000	0.0000	0.0000;
	55925	55926	0.000267	0.001122	0	0	0	0	0	0	1	0	0	9.7600	1.9300	-9.7600	-1.9300	0.0000	0.0000	0.0000	0.0000;
	55925	55930	0.01521	0.038205	0.00266	48.64	0	0	0	0	1	0	0	-0.8100	6.6600	0.8200	-6.9200	0.0000	0.0000	0.0000	0.0000;
	55925	55965	0.021786	0.050884	0.00244	61.13	0	0	0	0	1	0	0	10.3900	-7.0500	-10.3500	6.8700	0.0000	0.0000	0.0000	0.0000;
	55925	56653	0.075947	0.185006	0.00653	65.28	0	0	0	0	1	0	0	-19.3300	-1.5300	19.6000	1.4900	0.0000	0.0000	0.0000	0.0000;
	55927	55930	0.029123	0.070374	0.00258	61.27	0	0	0	0	1	0	0	14.6400	-4.3100	-14.5800	4.1900	0.0000	0.0000	0.0000	0.0000;
	56366	55927	0.031484	0.081464	0.00807	69.07	0	0	0	0	1	0	0	28.6400	-0.2300	-28.4000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	56347	55928	0.021995	0.05351	0.00907	63.33	0	0	0	0	1	0	0	17.2700	-11.1100	-17.1900	10.3500	0.0000	0.0000	0.0000	0.0000;
	55928	56368	0.016789	0.037618	0.00192	54.03	0	0	0	0	1	0	0	4.2600	-11.0800	-4.2400	10.9300	0.0000	0.0000	0.0000	0.0000;
	55929	55938	0.002221	0.013354	0.0298	258.3	0	0	0	0	1	0	0	42.0400	-12.5800	-42.0000	9.5700	0.0000	0.0000	0.0000	0.0000;
	55929	56365	0.003918	0.021023	0.01417	267.65	0	0	0	0	1	0	0	-57.1000	8.2700	57.2200	-9.1600	0.0000	0.0000	0.0000	0.0000;
	55931	55948	0.024523	0.068116	0.00521	64.92	0	0	0	0	1	0	0	18.3400	-2.5600	-18.2600	2.2400	0.0000	0.0000	0.0000	0.0000;
	55931	55979	0.029393	0.081828	0.00372	68.63	0	0	0	0	1	0	0	-26.5000	1.0000	26.7000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	55932	55933	0.000204	0.001112	0	0	0	0	0	0	1	0	0	10.4000	3.9200	-10.4000	-3.9200	0.0000	0.0000	0.0000	0.0000;
	55939	55934	0.044272	0.125225	0.00283	63.71	0	0	0	0	1	0	0	18.5500	5.2300	-18.4000	-5.1000	0.0000	0.0000	0.0000	0.0000;
	55934	55957	0.04812	0.090175	0.00308	50.22	0	0	0	0	1	0	0	1.6400	-0.0400	-1.6400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	55936	55935	0.000236	0.016336	0	944.68	0	0	1.01875	0	1	0	0	-361.0500	-86.0200	361.3600	107.2600	0.0000	0.0000	0.0000	0.0000;
	55935	55937	0.000256	0.001075	0	0	0	0	0	0	1	0	0	35.8300	3.2000	-35.8300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	55935	56359	0.000345	0.005544	0.59482	2318.33	0	0	0	0	1	0	0	-203.4500	21.0900	203.5900	-83.7400	0.0000	0.0000	0.0000	0.0000;
	55935	56896	0.00024	0.003965	0.37215	2509.49	0	0	0	0	1	0	0	423.3100	59.1300	-422.9000	-92.9400	0.0000	0.0000	0.0000	0.0000;
	56971	55935	0.000517	0.010297	1.51281	2604.74	0	0	0	0	1	0	0	618.8700	-121.9700	-617.0500	-6.5800	0.0000	0.0000	0.0000	0.0000;
	55938	55936	0.00312	0.015575	0.01227	214.75	0	0	0	0	1	0	0	-2.7500	-42.4800	2.8000	41.3900	0.0000	0.0000	0.0000	0.0000;
	55966	55936	0.003377	0.016759	0.02576	323.17	0	0	0	0	1	0	0	-167.9700	-17.6500	168.8600	19.2500	0.0000	0.0000	0.0000	0.0000;
	55936	55972	0.00451	0.028626	0.02485	325.26	0	0	0	0	1	0	0	189.3900	25.3900	-187.8900	-18.5600	0.0000	0.0000	0.0000	0.0000;
	55939	55938	0.005372	0.19789	0	94.42	0	0	1.05	0	1	0	0	-27.8100	-24.1400	27.8800	26.8700	0.0000	0.0000	0.0000	0.0000;
	55938	55940	0.000286	0.001125	0	0	0	0	0	0	1	0	0	16.8700	6.0400	-16.8700	-6.0300	0.0000	0.0000	0.0000	0.0000;
	56368	55939	0.010134	0.022448	0.00089	53.25	0	0	0	0	1	0	0	-9.2100	-18.9100	9.2600	18.9100	0.0000	0.0000	0.0000	0.0000;
	55943	55941	0.031239	0.066131	0.00268	53.36	0	0	0	0	1	0	0	5.2900	-2.2700	-5.2800	2.0000	0.0000	0.0000	0.0000	0.0000;
	55942	55945	0.003744	0.118316	0	202.79	0	0	1	0	1	0	0	34.1400	-8.9700	-34.0900	10.3900	0.0000	0.0000	0.0000	0.0000;
	55942	55946	0.000272	0.001013	0	0	0	0	0	0	1	0	0	12.6600	2.2300	-12.6600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	55942	55947	0.000295	0.001062	0	0	0	0	0	0	1	0	0	-46.8000	6.7400	46.8000	-6.7200	0.0000	0.0000	0.0000	0.0000;
	55943	55945	0.0011	0.034772	0	102.79	0	0	1	0	1	0	0	-34.0800	10.8100	34.0900	-10.3900	0.0000	0.0000	0.0000	0.0000;
	55973	55943	0.017729	0.045277	0.00279	67.29	0	0	0	0	1	0	0	-28.6400	8.6300	28.7900	-8.5400	0.0000	0.0000	0.0000	0.0000;
	55944	55945	0.022494	0.710754	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55948	55949	0.000216	0.001074	0	0	0	0	0	0	1	0	0	14.9200	5.3600	-14.9200	-5.3500	0.0000	0.0000	0.0000	0.0000;
	56313	55950	0.012164	0.027267	0.00123	56.88	0	0	0	0	1	0	0	7.7600	6.0600	-7.7500	-6.1700	0.0000	0.0000	0.0000	0.0000;
	55950	56800	0.010475	0.024162	0.00889	62.76	0	0	0	0	1	0	0	-21.5000	-2.2000	21.5500	1.3500	0.0000	0.0000	0.0000	0.0000;
	55951	56515	0.003284	0.009942	0.00184	74.85	0	0	0	0	1	0	0	-46.9000	-15.1500	46.9700	15.1800	0.0000	0.0000	0.0000	0.0000;
	55951	56516	0.012201	0.035712	0.00116	65.13	0	0	0	0	1	0	0	21.5700	-13.9900	-21.4900	14.0900	0.0000	0.0000	0.0000	0.0000;
	56569	55951	0.008693	0.021188	0.00085	64.5	0	0	0	0	1	0	0	-20.4100	-0.7400	20.4400	0.7300	0.0000	0.0000	0.0000	0.0000;
	55952	56580	0.012236	0.025056	0.00159	58.17	0	0	0	0	1	0	0	-11.7500	-18.7400	11.8000	18.6800	0.0000	0.0000	0.0000	0.0000;
	55952	56587	0.007882	0.023694	0.00106	65.34	0	0	0	0	1	0	0	-23.8800	10.5800	23.9300	-10.5400	0.0000	0.0000	0.0000	0.0000;
	55954	55953	0.004914	0.14168	0	111.59	0	0	1.09375	0	1	0	0	-43.4900	-47.9600	43.7200	54.5000	0.0000	0.0000	0.0000	0.0000;
	55953	55955	0.000261	0.001134	0	0	0	0	0	0	1	0	0	35.6300	5.7300	-35.6300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	55953	56570	0.001239	0.008286	0.00597	236.02	0	0	0	0	1	0	0	-43.5600	47.1900	43.6100	-47.4900	0.0000	0.0000	0.0000	0.0000;
	55953	56582	0.002333	0.01129	0.00575	260.31	0	0	0	0	1	0	0	-35.7900	-107.4200	36.0800	108.1600	0.0000	0.0000	0.0000	0.0000;
	55954	55956	0.010613	0.035124	0.008	73.55	0	0	0	0	1	0	0	39.0000	15.7800	-38.8300	-16.0600	0.0000	0.0000	0.0000	0.0000;
	55954	56542	0.014959	0.039727	0.00129	56.85	0	0	0	0	1	0	0	8.3000	3.5200	-8.2800	-3.6300	0.0000	0.0000	0.0000	0.0000;
	56587	55954	0.004568	0.012255	0.00041	72.99	0	0	0	0	1	0	0	-33.5300	1.3800	33.5800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	55956	56551	0.016328	0.03522	0.00209	51.52	0	0	0	0	1	0	0	3.2000	-5.5800	-3.1900	5.3700	0.0000	0.0000	0.0000	0.0000;
	55957	55959	0.022603	0.047049	0.00202	49.65	0	0	0	0	1	0	0	-3.0400	-10.2200	3.0600	10.0600	0.0000	0.0000	0.0000	0.0000;
	55957	55965	0.042903	0.10027	0.00265	64.18	0	0	0	0	1	0	0	-16.6500	2.3000	16.7700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	55959	55958	0.003479	0.126536	0	102.59	0	0	1	0	1	0	0	-31.6800	-0.3600	31.7200	1.5500	0.0000	0.0000	0.0000	0.0000;
	55958	55960	0.000207	0.001113	0	0	0	0	0	0	1	0	0	24.9800	2.2500	-24.9800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	55958	55961	0.00154	0.01097	0.01067	246.76	0	0	0	0	1	0	0	42.4600	-2.2900	-42.4300	1.3400	0.0000	0.0000	0.0000	0.0000;
	55958	56895	0.003619	0.020964	0.02459	282.6	0	0	0	0	1	0	0	-99.1500	-1.5100	99.4800	0.8000	0.0000	0.0000	0.0000	0.0000;
	55959	55989	0.011675	0.031855	0.0035	72.17	0	0	0	0	1	0	0	28.6200	-9.7000	-28.5200	9.6000	0.0000	0.0000	0.0000	0.0000;
	55962	55961	0.00228	0.09211	0	127.45	0	0	1	0	1	0	0	-50.7100	13.1400	50.7700	-10.8100	0.0000	0.0000	0.0000	0.0000;
	55961	55963	0.000216	0.001058	0	0	0	0	0	0	1	0	0	38.8600	13.7800	-38.8600	-13.7600	0.0000	0.0000	0.0000	0.0000;
	55961	56659	0.005909	0.035365	0.04552	254.45	0	0	0	0	1	0	0	-25.9000	9.3800	25.9400	-13.9600	0.0000	0.0000	0.0000	0.0000;
	56895	55961	0.002486	0.016584	0.01393	317.82	0	0	0	0	1	0	0	154.2700	3.8800	-153.7200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	55962	55984	0.020747	0.053363	0.02279	83.94	0	0	0	0	1	0	0	48.8200	-8.1000	-48.3500	6.8300	0.0000	0.0000	0.0000	0.0000;
	55962	55984	0.020747	0.053363	0.02279	83.94	0	0	0	0	1	0	0	48.8200	-8.1000	-48.3500	6.8300	0.0000	0.0000	0.0000	0.0000;
	55962	56890	0.021523	0.062987	0.00324	76.37	0	0	0	0	1	0	0	-46.9200	3.0600	47.3600	-2.1400	0.0000	0.0000	0.0000	0.0000;
	55965	55964	0.002932	0.115749	0	94.08	0	0	1	0	1	0	0	-27.7400	-7.4700	27.7600	8.3700	0.0000	0.0000	0.0000	0.0000;
	55964	55966	0.000209	0.001	0	0	0	0	0	0	1	0	0	-27.7600	-8.3700	27.7700	8.3800	0.0000	0.0000	0.0000	0.0000;
	55976	55967	0.007119	0.020859	0.00067	70.38	0	0	0	0	1	0	0	31.2000	6.7400	-31.1400	-6.6200	0.0000	0.0000	0.0000	0.0000;
	55967	56515	0.015774	0.035382	0.02335	63.06	0	0	0	0	1	0	0	18.3000	5.8400	-18.2400	-8.2400	0.0000	0.0000	0.0000	0.0000;
	55968	55969	0.000275	0.001068	0	0	0	0	0	0	1	0	0	12.8400	1.4800	-12.8400	-1.4700	0.0000	0.0000	0.0000	0.0000;
	55968	55970	0.029129	0.060012	0.0017	37.55	0	0	0	0	1	0	0	-3.9400	-9.8500	3.9700	9.7300	0.0000	0.0000	0.0000	0.0000;
	55986	55968	0.020329	0.055043	0.00442	58.83	0	0	0	0	1	0	0	8.9200	-8.7600	-8.8900	8.3700	0.0000	0.0000	0.0000	0.0000;
	55970	56571	0.010844	0.029833	0.00077	58.6	0	0	0	0	1	0	0	-16.8100	-15.5700	16.8600	15.6300	0.0000	0.0000	0.0000	0.0000;
	55971	55973	0.01321	0.042405	0.0013	60.09	0	0	0	0	1	0	0	-15.9100	10.9700	15.9500	-10.9600	0.0000	0.0000	0.0000	0.0000;
	55972	55975	0.003738	0.02324	0.03433	300.25	0	0	0	0	1	0	0	111.9200	3.3400	-111.4800	-4.2700	0.0000	0.0000	0.0000	0.0000;
	55972	55978	0.003648	0.024758	0.01353	260.39	0	0	0	0	1	0	0	50.5900	10.5000	-50.5000	-11.3200	0.0000	0.0000	0.0000	0.0000;
	55974	56371	0.01108	0.023859	0.01754	59.36	0	0	0	0	1	0	0	-15.3500	-2.7600	15.3700	0.9800	0.0000	0.0000	0.0000	0.0000;
	55976	55975	0.005141	0.135888	0	119.42	0	0	1.03125	0	1	0	0	-46.1200	-8.4200	46.2300	11.3300	0.0000	0.0000	0.0000	0.0000;
	55975	55977	0.000291	0.001001	0	0	0	0	0	0	1	0	0	15.6100	2.3400	-15.6100	-2.3400	0.0000	0.0000	0.0000	0.0000;
	55978	55981	0.00587	0.18552	0	247.86	0	0	1	0	1	0	0	26.7300	0.1300	-26.6900	1.1200	0.0000	0.0000	0.0000	0.0000;
	55978	55982	0.00023	0.001013	0	0	0	0	0	0	1	0	0	23.7700	11.1900	-23.7700	-11.1900	0.0000	0.0000	0.0000	0.0000;
	55979	55981	-0.001328	-0.041962	0	97.86	0	0	1	0	1	0	0	-26.7000	0.8400	26.6900	-1.1200	0.0000	0.0000	0.0000	0.0000;
	55980	55981	0.029201	0.922875	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55985	55986	0.000282	0.001071	0	0	0	0	0	0	1	0	0	-21.4100	-6.0000	21.4100	6.0000	0.0000	0.0000	0.0000	0.0000;
	55987	55988	0.000278	0.001195	0	0	0	0	0	0	1	0	0	8.0400	3.8900	-8.0400	-3.8900	0.0000	0.0000	0.0000	0.0000;
	55990	55991	0.000286	0.001153	0	0	0	0	0	0	1	0	0	6.1300	1.0200	-6.1300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	55993	55990	0.0663	0.200705	0.00471	59.03	0	0	0	0	1	0	0	8.3500	2.8700	-8.3000	-3.2200	0.0000	0.0000	0.0000	0.0000;
	55990	56240	0.062606	0.204451	0.00795	51.75	0	0	0	0	1	0	0	2.1700	2.2100	-2.1600	-3.0100	0.0000	0.0000	0.0000	0.0000;
	55992	55995	0.005923	0.183166	0	126.32	0	0	1	0	1	0	0	15.9200	5.6500	-15.9100	-5.1700	0.0000	0.0000	0.0000	0.0000;
	55992	55996	0.000281	0.001046	0	0	0	0	0	0	1	0	0	-15.9200	-5.6500	15.9200	5.6500	0.0000	0.0000	0.0000	0.0000;
	55993	55995	-0.001241	-0.038365	0	101.32	0	0	1	0	1	0	0	-15.9100	-5.2700	15.9100	5.1700	0.0000	0.0000	0.0000	0.0000;
	55994	55995	0.027919	0.863364	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55996	56861	0.009504	0.062972	0.03285	285.17	0	0	0	0	1	0	0	67.3500	-10.4100	-66.9500	9.4900	0.0000	0.0000	0.0000	0.0000;
	56008	55997	0.007007	0.038916	0.05048	281.55	0	0	0	0	1	0	0	-63.5900	9.8300	63.8600	-13.8400	0.0000	0.0000	0.0000	0.0000;
	55997	56861	0.016289	0.111269	0.07615	236.74	0	0	0	0	1	0	0	19.6300	-6.7800	-19.5700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	56962	55997	0.006418	0.042396	0.02942	277.29	0	0	0	0	1	0	0	87.8400	-19.5100	-87.3700	19.4500	0.0000	0.0000	0.0000	0.0000;
	55998	56002	0.068292	0.139437	0.00505	67.06	0	0	0	0	1	0	0	19.0200	-6.6100	-18.7700	6.5900	0.0000	0.0000	0.0000	0.0000;
	55998	56959	0.087536	0.215683	0.00887	71.79	0	0	0	0	1	0	0	-23.2600	5.4200	23.7300	-5.2300	0.0000	0.0000	0.0000	0.0000;
	55999	56199	0.068587	0.176416	0.01145	42.73	0	0	0	0	1	0	0	-2.9200	-7.1600	2.9500	6.0100	0.0000	0.0000	0.0000	0.0000;
	55999	56209	0.100248	0.305564	0.01151	58.33	0	0	0	0	1	0	0	9.3300	-4.5900	-9.2300	3.6600	0.0000	0.0000	0.0000	0.0000;
	55999	56218	0.118206	0.316155	0.00666	56.53	0	0	0	0	1	0	0	8.0200	0.6500	-7.9500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	55999	56220	0.059543	0.160316	0.01664	62.25	0	0	0	0	1	0	0	14.7900	2.6100	-14.6600	-4.0100	0.0000	0.0000	0.0000	0.0000;
	56691	55999	0.072485	0.16419	0.00582	77.56	0	0	0	0	1	0	0	33.4400	-6.8000	-32.6700	7.9300	0.0000	0.0000	0.0000	0.0000;
	56000	56001	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-10.0900	-0.9100	10.0900	0.9100	0.0000	0.0000	0.0000	0.0000;
	56206	56001	0.005352	0.037306	0.03676	272.54	0	0	0	0	1	0	0	-69.1700	26.9300	69.4500	-28.9200	0.0000	0.0000	0.0000	0.0000;
	56692	56001	0.009157	0.055069	0.0433	277.49	0	0	0	0	1	0	0	80.1600	-28.8200	-79.5400	28.0100	0.0000	0.0000	0.0000	0.0000;
	56002	56003	0.000222	0.001025	0	0	0	0	0	0	1	0	0	3.6700	1.1200	-3.6700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	56004	56002	0.047427	0.131026	0.00619	64.61	0	0	0	0	1	0	0	-14.9700	7.3900	15.1000	-7.7100	0.0000	0.0000	0.0000	0.0000;
	56005	56004	0.049146	0.114627	0.00376	45.99	0	0	0	0	1	0	0	0.9700	4.6700	-0.9600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	56005	56007	0.057056	0.145781	0.00593	73.08	0	0	0	0	1	0	0	24.7800	-8.6600	-24.4200	8.9300	0.0000	0.0000	0.0000	0.0000;
	56005	56770	0.073231	0.175163	0.00427	66.51	0	0	0	0	1	0	0	-16.8100	4.7800	17.0200	-4.7400	0.0000	0.0000	0.0000	0.0000;
	56005	56873	0.018962	0.048538	0.01736	83.79	0	0	0	0	1	0	0	-44.1100	10.8600	44.4700	-11.8200	0.0000	0.0000	0.0000	0.0000;
	56006	56007	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-1.6400	-0.3600	1.6400	0.3600	0.0000	0.0000	0.0000	0.0000;
	56009	56008	0.004432	0.125613	0	117.59	0	0	1	0	1	0	0	-31.1700	7.2900	31.2100	-6.1200	0.0000	0.0000	0.0000	0.0000;
	56008	56010	0.000282	0.001195	0	0	0	0	0	0	1	0	0	9.2300	5.7300	-9.2300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	56008	56076	0.017241	0.099323	0.07333	230.21	0	0	0	0	1	0	0	-5.1800	-1.6200	5.1800	-6.3400	0.0000	0.0000	0.0000	0.0000;
	56008	56081	0.011441	0.076818	0.06955	254.61	0	0	0	0	1	0	0	-24.2400	-0.8100	24.3100	-6.3600	0.0000	0.0000	0.0000	0.0000;
	56008	56118	0.018179	0.120808	0.10081	282.79	0	0	0	0	1	0	0	-53.3900	6.2700	53.8900	-13.9200	0.0000	0.0000	0.0000	0.0000;
	56024	56011	0.084525	0.183868	0.00233	63.32	0	0	0	0	1	0	0	-17.5700	5.1300	17.8400	-4.7900	0.0000	0.0000	0.0000	0.0000;
	56011	56027	0.087568	0.226219	0.00777	53.44	0	0	0	0	1	0	0	3.0400	-3.6500	-3.0200	2.8700	0.0000	0.0000	0.0000	0.0000;
	56012	56013	0.000278	0.001193	0	0	0	0	0	0	1	0	0	10.6200	1.5400	-10.6200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	56017	56012	0.034881	0.085525	0.00219	42.34	0	0	0	0	1	0	0	1.6100	5.9400	-1.6000	-6.1500	0.0000	0.0000	0.0000	0.0000;
	56024	56012	0.092725	0.226682	0.00812	65.55	0	0	0	0	1	0	0	-21.5800	4.5700	22.0100	-4.3700	0.0000	0.0000	0.0000	0.0000;
	56015	56014	0.002592	0.07796	0	105.16	0	0	1	0	1	0	0	-38.4700	3.8700	38.5000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	56014	56016	0.000234	0.001088	0	0	0	0	0	0	1	0	0	9.2300	2.0800	-9.2300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	56018	56014	0.003213	0.017602	0.09008	298.04	0	0	0	0	1	0	0	-151.2000	-4.2900	151.8800	-1.7200	0.0000	0.0000	0.0000	0.0000;
	56014	56826	0.004382	0.028754	0.11487	292.5	0	0	0	0	1	0	0	-133.1200	7.5600	133.8400	-15.3400	0.0000	0.0000	0.0000	0.0000;
	56014	56869	0.00414	0.027298	0.01493	254.58	0	0	0	0	1	0	0	-66.4800	-5.1200	66.6500	4.6100	0.0000	0.0000	0.0000	0.0000;
	56015	56017	0.036762	0.073028	0.00367	64.77	0	0	0	0	1	0	0	17.3100	-1.7600	-17.2100	1.5600	0.0000	0.0000	0.0000	0.0000;
	56015	56019	0.039943	0.111921	0.00266	65.78	0	0	0	0	1	0	0	19.3600	-2.5200	-19.2200	2.6200	0.0000	0.0000	0.0000	0.0000;
	56188	56017	0.020819	0.036525	0.01054	56.1	0	0	0	0	1	0	0	-6.3600	7.4800	6.3800	-8.5900	0.0000	0.0000	0.0000	0.0000;
	56030	56018	0.005864	0.035064	0.02212	263.94	0	0	0	0	1	0	0	-92.6700	0.1800	93.1400	0.2700	0.0000	0.0000	0.0000	0.0000;
	56045	56018	0.004561	0.031083	0.01926	246.45	0	0	0	0	1	0	0	-43.1600	-1.6400	43.2400	0.1100	0.0000	0.0000	0.0000	0.0000;
	56027	56019	0.028194	0.062991	0.02459	64.84	0	0	0	0	1	0	0	-25.2700	1.4300	25.4400	-3.7000	0.0000	0.0000	0.0000	0.0000;
	56019	56188	0.017801	0.042417	0.0193	60.2	0	0	0	0	1	0	0	-11.8500	0.8900	11.8700	-2.9200	0.0000	0.0000	0.0000	0.0000;
	56020	56021	0.000283	0.001139	0	0	0	0	0	0	1	0	0	3.4500	0.9600	-3.4500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	56020	56192	0.183139	0.444886	0.01457	62.63	0	0	0	0	1	0	0	-20.9000	7.9100	21.7800	-7.3300	0.0000	0.0000	0.0000	0.0000;
	56334	56020	0.042622	0.12755	0.02587	60.41	0	0	0	0	1	0	0	-17.3100	6.5400	17.4500	-8.8700	0.0000	0.0000	0.0000	0.0000;
	56052	56022	0.042231	0.107117	0.00385	72.2	0	0	0	0	1	0	0	35.9600	-8.7200	-35.4300	9.6700	0.0000	0.0000	0.0000	0.0000;
	56022	56261	0.047691	0.115889	0.00352	68.59	0	0	0	0	1	0	0	28.9000	-11.5300	-28.4700	12.2000	0.0000	0.0000	0.0000	0.0000;
	56023	56035	0.061457	0.183669	0.00546	44.04	0	0	0	0	1	0	0	-2.0000	0.9100	2.0000	-1.4900	0.0000	0.0000	0.0000	0.0000;
	56023	56052	0.0149	0.045609	0.00141	65.58	0	0	0	0	1	0	0	24.3500	-7.5500	-24.2600	7.6700	0.0000	0.0000	0.0000	0.0000;
	56024	56025	0.000234	0.001052	0	0	0	0	0	0	1	0	0	7.4200	0.6500	-7.4200	-0.6500	0.0000	0.0000	0.0000	0.0000;
	56024	56028	0.038817	0.123675	0.00316	64.23	0	0	0	0	1	0	0	17.0000	2.2300	-16.8900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	56024	56033	0.022597	0.060163	0.01541	63.63	0	0	0	0	1	0	0	-9.4100	-4.7300	9.4400	3.1700	0.0000	0.0000	0.0000	0.0000;
	56024	56269	0.133907	0.288919	0.01909	72.05	0	0	0	0	1	0	0	24.1400	-7.8500	-23.3400	7.6100	0.0000	0.0000	0.0000	0.0000;
	56026	56027	0.000281	0.001145	0	0	0	0	0	0	1	0	0	-4.6800	-1.1800	4.6800	1.1800	0.0000	0.0000	0.0000	0.0000;
	56027	56044	0.044419	0.108426	0.00751	64.96	0	0	0	0	1	0	0	23.6100	-5.4800	-23.3700	5.2700	0.0000	0.0000	0.0000	0.0000;
	56028	56029	0.000261	0.001146	0	0	0	0	0	0	1	0	0	18.8500	2.1800	-18.8500	-2.1800	0.0000	0.0000	0.0000	0.0000;
	56028	56031	0.040018	0.105592	0.00218	48.66	0	0	0	0	1	0	0	-1.9600	0.0300	1.9600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	56032	56030	0.005438	0.026579	0.01655	246.67	0	0	0	0	1	0	0	-73.5400	3.0600	73.8200	-3.4600	0.0000	0.0000	0.0000	0.0000;
	56050	56031	0.029183	0.076478	0.00559	64.96	0	0	0	0	1	0	0	20.9500	4.8200	-20.8200	-5.0600	0.0000	0.0000	0.0000	0.0000;
	56033	56032	0.003197	0.100142	0	85.05	0	0	1	0	1	0	0	-12.2800	-0.6700	12.2900	0.8100	0.0000	0.0000	0.0000	0.0000;
	56032	56034	0.000247	0.001088	0	0	0	0	0	0	1	0	0	18.8500	6.2200	-18.8500	-6.2100	0.0000	0.0000	0.0000	0.0000;
	56032	56036	0.004815	0.028422	0.02266	268.06	0	0	0	0	1	0	0	-67.3000	15.5300	67.5200	-16.6400	0.0000	0.0000	0.0000	0.0000;
	56271	56032	0.003346	0.02727	0.01803	273.62	0	0	0	0	1	0	0	-109.2900	26.9500	109.6900	-25.6100	0.0000	0.0000	0.0000	0.0000;
