function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	56033	56035	0.050206	0.135376	0.01079	59.92	0	0	0	0	1	0	0	-10.9200	-3.5000	10.9800	2.5100	0.0000	0.0000	0.0000	0.0000;
	56033	56050	0.025772	0.071886	0.00201	58.05	0	0	0	0	1	0	0	11.6900	0.3600	-11.6600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	56035	56041	0.02985	0.085369	0.00345	62.87	0	0	0	0	1	0	0	-13.5200	-8.5000	13.5900	8.3200	0.0000	0.0000	0.0000	0.0000;
	56037	56036	0.003299	0.10282	0	89.46	0	0	1.01875	0	1	0	0	-21.8200	-6.9700	21.8400	7.4900	0.0000	0.0000	0.0000	0.0000;
	56036	56038	0.000256	0.001123	0	0	0	0	0	0	1	0	0	12.7300	3.5400	-12.7300	-3.5400	0.0000	0.0000	0.0000	0.0000;
	56036	56127	0.006383	0.035822	0.02723	284.41	0	0	0	0	1	0	0	-102.0900	5.6000	102.7200	-4.9400	0.0000	0.0000	0.0000	0.0000;
	56037	56050	0.0422	0.10445	0.00682	68.44	0	0	0	0	1	0	0	19.9700	5.8500	-19.8000	-6.1500	0.0000	0.0000	0.0000	0.0000;
	56037	56126	0.035232	0.09364	0.00428	47.68	0	0	0	0	1	0	0	-0.2300	-0.4700	0.2300	0.0100	0.0000	0.0000	0.0000	0.0000;
	56040	56039	0.000186	0.013643	0	810.78	0	0	1.01875	0	1	0	0	-242.9000	-51.3600	243.0100	59.3700	0.0000	0.0000	0.0000	0.0000;
	56342	56039	0.000221	0.00371	0.35558	2764.62	0	0	0	0	1	0	0	-1029.8200	92.3400	1032.0400	-93.0300	0.0000	0.0000	0.0000	0.0000;
	56039	56886	0.000493	0.008799	0.97478	2900.25	0	0	0	0	1	0	0	-1275.0500	33.6500	1282.6000	-3.2300	0.0000	0.0000	0.0000	0.0000;
	56041	56040	0.002448	0.084817	0	91.42	0	0	1.0125	0	1	0	0	-20.1800	-9.5100	20.1900	9.9000	0.0000	0.0000	0.0000	0.0000;
	56040	56042	0.000205	0.001025	0	0	0	0	0	0	1	0	0	25.4700	6.4400	-25.4700	-6.4300	0.0000	0.0000	0.0000	0.0000;
	56040	56043	0.000273	0.001029	0	0	0	0	0	0	1	0	0	197.2400	35.0200	-197.1400	-34.6400	0.0000	0.0000	0.0000	0.0000;
	56041	56126	0.094733	0.209824	0.00454	55.4	0	0	0	0	1	0	0	6.5900	1.1900	-6.5500	-1.6000	0.0000	0.0000	0.0000	0.0000;
	56043	56264	0.003922	0.017333	0.01255	251.68	0	0	0	0	1	0	0	44.8800	40.2100	-44.7400	-40.9800	0.0000	0.0000	0.0000	0.0000;
	56043	56346	0.005025	0.029587	0.04847	311.43	0	0	0	0	1	0	0	152.2600	-5.5700	-151.1900	6.6300	0.0000	0.0000	0.0000	0.0000;
	56044	56046	0.017987	0.055892	0.00224	67.13	0	0	0	0	1	0	0	-29.5200	1.0200	29.6600	-0.8000	0.0000	0.0000	0.0000	0.0000;
	56044	56048	0.053639	0.082558	0.00738	74.15	0	0	0	0	1	0	0	46.0700	-7.6100	-44.9700	8.5300	0.0000	0.0000	0.0000	0.0000;
	56046	56045	0.005214	0.134941	0	94.84	0	0	1	0	1	0	0	-29.6600	0.8000	29.7100	0.3100	0.0000	0.0000	0.0000	0.0000;
	56045	56047	0.000299	0.001197	0	0	0	0	0	0	1	0	0	13.4500	1.3300	-13.4500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	56048	56049	0.0002	0.001033	0	0	0	0	0	0	1	0	0	16.0900	4.7900	-16.0900	-4.7800	0.0000	0.0000	0.0000	0.0000;
	56269	56048	0.042652	0.10664	0.00429	66.61	0	0	0	0	1	0	0	-28.4600	13.9200	28.8800	-13.3200	0.0000	0.0000	0.0000	0.0000;
	56050	56051	0.000267	0.00119	0	0	0	0	0	0	1	0	0	10.5100	1.8100	-10.5100	-1.8100	0.0000	0.0000	0.0000	0.0000;
	56052	56265	0.020595	0.044612	0.00179	65.05	0	0	0	0	1	0	0	-22.2000	-2.3500	22.3000	2.3700	0.0000	0.0000	0.0000	0.0000;
	56053	56221	0.029874	0.064558	0.02733	47.29	0	0	0	0	1	0	0	-0.0000	-1.3600	0.0000	-1.5900	0.0000	0.0000	0.0000	0.0000;
	57350	56053	0.026058	0.060949	0.00388	45.85	0	0	0	0	1	0	0	3.0400	-0.3500	-3.0400	-0.0600	0.0000	0.0000	0.0000	0.0000;
	56054	56055	0.00023	0.001087	0	0	0	0	0	0	1	0	0	5.8800	2.8100	-5.8800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	56054	56056	0.049177	0.099549	0.00751	61.35	0	0	0	0	1	0	0	-13.5800	5.1300	13.6700	-5.7500	0.0000	0.0000	0.0000	0.0000;
	56957	56054	0.065336	0.135767	0.00394	55.06	0	0	0	0	1	0	0	-7.6200	7.6700	7.6900	-7.9500	0.0000	0.0000	0.0000	0.0000;
	56056	56057	0.000255	0.001193	0	0	0	0	0	0	1	0	0	10.3200	2.4900	-10.3200	-2.4800	0.0000	0.0000	0.0000	0.0000;
	56059	56056	0.018396	0.040633	0.00158	50.15	0	0	0	0	1	0	0	2.1700	-2.6000	-2.1700	2.4400	0.0000	0.0000	0.0000	0.0000;
	56056	56779	0.0043	0.009038	0.00165	44.28	0	0	0	0	1	0	0	-1.2100	1.2800	1.2100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	56794	56056	0.016361	0.04937	0.00205	62.35	0	0	0	0	1	0	0	13.1800	0.9400	-13.1600	-1.0900	0.0000	0.0000	0.0000	0.0000;
	56056	56837	0.008529	0.022122	0.00173	55.81	0	0	0	0	1	0	0	-7.4600	0.6300	7.4600	-0.8100	0.0000	0.0000	0.0000	0.0000;
	56779	56058	0.027156	0.068048	0.00286	67.27	0	0	0	0	1	0	0	16.3300	0.6300	-16.2700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	56059	56794	0.019763	0.048932	0.00278	61.01	0	0	0	0	1	0	0	-11.0700	-2.3500	11.0900	2.1000	0.0000	0.0000	0.0000	0.0000;
	56062	56060	0.057504	0.105663	0.00382	59.3	0	0	0	0	1	0	0	3.7200	-3.9400	-3.7100	3.5700	0.0000	0.0000	0.0000	0.0000;
	56353	56060	0.019097	0.057115	0.00438	45.04	0	0	0	0	1	0	0	8.6100	8.1000	-8.5900	-8.4800	0.0000	0.0000	0.0000	0.0000;
	56061	56351	0.007337	0.043173	0.04801	261.25	0	0	0	0	1	0	0	19.2700	-5.4500	-19.2500	0.4400	0.0000	0.0000	0.0000	0.0000;
	56062	56687	0.057093	0.144396	0.02433	66.47	0	0	0	0	1	0	0	-16.0200	-3.8500	16.1600	1.6600	0.0000	0.0000	0.0000	0.0000;
	56063	56064	0.05718	0.13819	0.00251	60.58	0	0	0	0	1	0	0	-15.8000	6.6100	15.9600	-6.5000	0.0000	0.0000	0.0000	0.0000;
	56064	56065	0.000247	0.001108	0	0	0	0	0	0	1	0	0	3.7800	0.6300	-3.7800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	56068	56067	0.004424	0.109139	0	61.3	0	0	1.01875	0	1	0	0	2.6700	-11.4500	-2.6700	11.5900	0.0000	0.0000	0.0000	0.0000;
	56067	56069	0.000267	0.001018	0	0	0	0	0	0	1	0	0	9.4700	3.2200	-9.4700	-3.2200	0.0000	0.0000	0.0000	0.0000;
	56071	56068	0.02601	0.066432	0.00117	41.5	0	0	0	0	1	0	0	2.7100	-11.4900	-2.6700	11.4500	0.0000	0.0000	0.0000	0.0000;
	56071	56070	0.027767	0.071772	0.00491	62	0	0	0	0	1	0	0	-14.7400	10.1400	14.8300	-10.4400	0.0000	0.0000	0.0000	0.0000;
	56082	56070	0.055646	0.142076	0.00719	69.61	0	0	0	0	1	0	0	24.0300	-8.5700	-23.6900	8.6800	0.0000	0.0000	0.0000	0.0000;
	56072	56071	0.056366	0.157797	0.0043	72.53	0	0	0	0	1	0	0	-22.6300	0.5700	22.9000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	56071	56208	0.018933	0.045408	0.02162	69.02	0	0	0	0	1	0	0	-19.7300	-0.4900	19.8000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	56073	56077	0.016472	0.041781	0.00296	53.33	0	0	0	0	1	0	0	-3.4000	0.8700	3.4000	-1.1800	0.0000	0.0000	0.0000	0.0000;
	56770	56073	0.054486	0.138679	0.00565	61.99	0	0	0	0	1	0	0	14.5300	3.2100	-14.4200	-3.5400	0.0000	0.0000	0.0000	0.0000;
	56074	56076	0.003147	0.018212	0.02225	239.48	0	0	0	0	1	0	0	23.1000	-5.0300	-23.0800	2.7000	0.0000	0.0000	0.0000	0.0000;
	56074	56078	0.002394	0.013244	0.09145	248.22	0	0	0	0	1	0	0	-42.6000	-7.3600	42.6400	-2.3800	0.0000	0.0000	0.0000	0.0000;
	56195	56074	0.00265	0.019409	0.05922	212.53	0	0	0	0	1	0	0	-1.6800	-11.0300	1.6800	4.6100	0.0000	0.0000	0.0000	0.0000;
	56075	56076	0.000288	0.001058	0	0	0	0	0	0	1	0	0	-17.9000	-3.6300	17.9000	3.6400	0.0000	0.0000	0.0000	0.0000;
	56077	56193	0.065416	0.169967	0.00542	53.24	0	0	0	0	1	0	0	-4.4500	-1.6500	4.4700	1.1000	0.0000	0.0000	0.0000	0.0000;
	56196	56077	0.035827	0.086768	0.0037	66.38	0	0	0	0	1	0	0	16.9500	4.2900	-16.8500	-4.4500	0.0000	0.0000	0.0000	0.0000;
	56974	56078	0.004032	0.025671	0.01484	262.21	0	0	0	0	1	0	0	57.0300	-2.5700	-56.9100	1.7200	0.0000	0.0000	0.0000	0.0000;
	56080	56079	0.004731	0.146194	0	94.06	0	0	1.00625	0	1	0	0	-25.1300	-1.6100	25.1600	2.4600	0.0000	0.0000	0.0000	0.0000;
	56079	56081	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-25.1600	-2.4600	25.1600	2.4700	0.0000	0.0000	0.0000	0.0000;
	56080	56770	0.078276	0.155326	0.00549	54.7	0	0	0	0	1	0	0	5.4500	-1.9300	-5.4300	1.3700	0.0000	0.0000	0.0000	0.0000;
	56081	56772	0.004091	0.025331	0.02229	216.42	0	0	0	0	1	0	0	-14.2600	1.9600	14.2700	-4.3400	0.0000	0.0000	0.0000	0.0000;
	56081	56974	0.005593	0.031448	0.02356	254.16	0	0	0	0	1	0	0	-35.2100	1.9300	35.2700	-4.1500	0.0000	0.0000	0.0000	0.0000;
	56082	56083	0.000208	0.001004	0	0	0	0	0	0	1	0	0	3.5700	1.8300	-3.5700	-1.8300	0.0000	0.0000	0.0000	0.0000;
	56082	56089	0.035615	0.096122	0.00342	46.88	0	0	0	0	1	0	0	-4.2300	0.2100	4.2400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	56084	56935	0.024742	0.062305	0.01857	74.74	0	0	0	0	1	0	0	-28.4000	0.8900	28.5900	-2.4300	0.0000	0.0000	0.0000	0.0000;
	58034	56084	0.040975	0.081884	0.00342	66.41	0	0	0	0	1	0	0	-15.8700	2.3600	15.9700	-2.5300	0.0000	0.0000	0.0000	0.0000;
	56085	56086	0.000288	0.001158	0	0	0	0	0	0	1	0	0	12.4400	1.5100	-12.4400	-1.5000	0.0000	0.0000	0.0000	0.0000;
	56085	57250	0.026802	0.076364	0.00986	73.82	0	0	0	0	1	0	0	-28.5500	2.4800	28.7500	-2.9500	0.0000	0.0000	0.0000	0.0000;
	56087	56088	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-14.3700	-3.0800	14.3700	3.0800	0.0000	0.0000	0.0000	0.0000;
	57249	56088	0.008058	0.049858	0.02071	264.38	0	0	0	0	1	0	0	64.0000	-9.7800	-63.6800	9.5000	0.0000	0.0000	0.0000	0.0000;
	56088	57509	0.012387	0.072084	0.16197	211.57	0	0	0	0	1	0	0	-15.9700	-2.7600	16.0000	-14.3700	0.0000	0.0000	0.0000	0.0000;
	56091	56090	0.003737	0.099069	0	89.28	0	0	1	0	1	0	0	-18.0200	1.9400	18.0300	-1.6400	0.0000	0.0000	0.0000	0.0000;
	56090	56092	0.000214	0.001018	0	0	0	0	0	0	1	0	0	12.7600	0.1700	-12.7600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	56090	56937	0.004094	0.022879	0.04762	241.44	0	0	0	0	1	0	0	-30.7900	1.4600	30.8300	-6.4300	0.0000	0.0000	0.0000	0.0000;
	56093	56091	0.060645	0.115074	0.00331	68.78	0	0	0	0	1	0	0	-17.8300	1.9300	18.0200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	56094	56130	0.060825	0.146998	0.01146	65.39	0	0	0	0	1	0	0	-27.2000	3.8900	27.6400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	56096	56095	0.005404	0.165121	0	86.38	0	0	1.00625	0	1	0	0	-14.7800	-1.5900	14.8000	1.9300	0.0000	0.0000	0.0000	0.0000;
	56095	56097	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-14.8000	-1.9300	14.8000	1.9300	0.0000	0.0000	0.0000	0.0000;
	56096	56100	0.115768	0.257456	0.00816	54.1	0	0	0	0	1	0	0	6.1700	-0.5900	-6.1300	-0.2000	0.0000	0.0000	0.0000	0.0000;
	56097	56098	0.007514	0.041005	0.01964	272.81	0	0	0	0	1	0	0	-77.7900	12.7700	78.2200	-12.5300	0.0000	0.0000	0.0000	0.0000;
	56097	56719	0.010256	0.049894	0.06904	264.05	0	0	0	0	1	0	0	-80.9300	15.7700	81.5900	-20.0300	0.0000	0.0000	0.0000	0.0000;
	56098	56787	0.008369	0.054378	0.1071	277.05	0	0	0	0	1	0	0	-86.6400	9.4000	87.2300	-17.1100	0.0000	0.0000	0.0000	0.0000;
	56103	56099	0.026421	0.063832	0.00309	50.74	0	0	0	0	1	0	0	-0.6400	11.6900	0.6700	-11.9500	0.0000	0.0000	0.0000	0.0000;
	56099	56130	0.028403	0.072493	0.0041	56.84	0	0	0	0	1	0	0	-6.9300	10.7900	6.9800	-11.1200	0.0000	0.0000	0.0000	0.0000;
	56100	56715	0.044727	0.114938	0.01961	62.19	0	0	0	0	1	0	0	-20.1300	7.6400	20.3300	-9.2200	0.0000	0.0000	0.0000	0.0000;
	56102	56101	0.00428	0.165758	0	118.18	0	0	1.0375	0	1	0	0	-62.2700	-8.0900	62.4400	14.5700	0.0000	0.0000	0.0000	0.0000;
	56101	56104	0.000283	0.001004	0	0	0	0	0	0	1	0	0	6.2600	0.8100	-6.2600	-0.8100	0.0000	0.0000	0.0000	0.0000;
	56144	56101	0.00706	0.040594	0.04732	259.65	0	0	0	0	1	0	0	69.0200	12.2300	-68.7000	-15.3800	0.0000	0.0000	0.0000	0.0000;
	56103	56102	0.003996	0.108885	0	61.42	0	0	1.01875	0	1	0	0	0.6400	-11.6900	-0.6300	11.8300	0.0000	0.0000	0.0000	0.0000;
	56102	56105	0.000205	0.001103	0	0	0	0	0	0	1	0	0	62.9000	-3.7500	-62.9000	3.7900	0.0000	0.0000	0.0000	0.0000;
	56106	56107	0.000218	0.001165	0	0	0	0	0	0	1	0	0	-4.7300	-0.7000	4.7300	0.7000	0.0000	0.0000	0.0000	0.0000;
	56107	56108	0.043883	0.123703	0.00418	56.32	0	0	0	0	1	0	0	6.1500	-2.6600	-6.1300	2.2600	0.0000	0.0000	0.0000	0.0000;
	56107	56116	0.047275	0.125827	0.00425	61.57	0	0	0	0	1	0	0	-10.8800	1.9600	10.9300	-2.2800	0.0000	0.0000	0.0000	0.0000;
	56108	56957	0.073541	0.140792	0.0079	51.7	0	0	0	0	1	0	0	2.5900	-2.8800	-2.5800	2.0400	0.0000	0.0000	0.0000	0.0000;
	56113	56109	0.014669	0.042249	0.00119	50.93	0	0	0	0	1	0	0	-2.3500	5.9900	2.3600	-6.1000	0.0000	0.0000	0.0000	0.0000;
	56222	56109	0.054703	0.13123	0.00527	63.13	0	0	0	0	1	0	0	18.3500	-4.4300	-18.1700	4.2900	0.0000	0.0000	0.0000	0.0000;
	56111	56110	0.007017	0.185235	0	80.69	0	0	1.01875	0	1	0	0	-12.0900	-8.8600	12.1100	9.2600	0.0000	0.0000	0.0000	0.0000;
	56110	56112	0.000275	0.001149	0	0	0	0	0	0	1	0	0	14.2800	1.0900	-14.2800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	56738	56110	0.004697	0.029568	0.02363	282.11	0	0	0	0	1	0	0	119.2500	-5.6000	-118.6400	6.9000	0.0000	0.0000	0.0000	0.0000;
	56113	56111	0.0149	0.047947	0.00353	60.45	0	0	0	0	1	0	0	-11.9300	-9.1300	11.9600	8.8400	0.0000	0.0000	0.0000	0.0000;
	56113	56114	0.000274	0.001113	0	0	0	0	0	0	1	0	0	14.2800	3.1400	-14.2800	-3.1400	0.0000	0.0000	0.0000	0.0000;
	56116	56115	0.00597	0.152779	0	81.7	0	0	1	0	1	0	0	-10.9300	2.2800	10.9400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	56115	56117	0.000248	0.001116	0	0	0	0	0	0	1	0	0	16.4400	4.1000	-16.4400	-4.1000	0.0000	0.0000	0.0000	0.0000;
	56118	56115	0.009961	0.061037	0.02715	256.56	0	0	0	0	1	0	0	-60.8700	9.8600	61.2300	-10.6500	0.0000	0.0000	0.0000	0.0000;
	56738	56115	0.00588	0.033648	0.01907	274.86	0	0	0	0	1	0	0	89.0300	-8.2600	-88.6000	8.6500	0.0000	0.0000	0.0000	0.0000;
	56119	56118	0.004427	0.150585	0	86.61	0	0	1	0	1	0	0	-16.4800	1.9900	16.4900	-1.6100	0.0000	0.0000	0.0000	0.0000;
	56118	56120	0.000222	0.00113	0	0	0	0	0	0	1	0	0	6.0000	3.1300	-6.0000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	56121	56119	0.021031	0.056903	0.00379	46.02	0	0	0	0	1	0	0	-0.5300	-3.8900	0.5400	3.4800	0.0000	0.0000	0.0000	0.0000;
	56119	56123	0.045291	0.126386	0.00612	65.84	0	0	0	0	1	0	0	15.9400	-5.4700	-15.8200	5.1300	0.0000	0.0000	0.0000	0.0000;
	56122	56853	0.013481	0.040715	0.00145	63.91	0	0	0	0	1	0	0	-14.5900	-2.1300	14.6100	2.0500	0.0000	0.0000	0.0000	0.0000;
	56122	56996	0.056677	0.159274	0.00582	54.89	0	0	0	0	1	0	0	5.1200	-1.5200	-5.1100	0.9200	0.0000	0.0000	0.0000	0.0000;
	56123	56996	0.075732	0.153008	0.004	62.42	0	0	0	0	1	0	0	12.0900	-7.2300	-11.9500	7.0700	0.0000	0.0000	0.0000	0.0000;
	56124	56829	0.046138	0.113068	0.0059	54.84	0	0	0	0	1	0	0	-5.8900	1.1300	5.9100	-1.7400	0.0000	0.0000	0.0000	0.0000;
	56959	56124	0.027358	0.064804	0.00712	46.75	0	0	0	0	1	0	0	1.5600	2.6500	-1.5600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	56125	56126	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-6.3200	-1.5900	6.3200	1.5900	0.0000	0.0000	0.0000	0.0000;
	56127	56702	0.006413	0.041964	0.09439	289.83	0	0	0	0	1	0	0	-109.4800	3.8100	110.2100	-9.1700	0.0000	0.0000	0.0000	0.0000;
	56130	56128	0.066624	0.167442	0.00566	59.21	0	0	0	0	1	0	0	-14.2200	5.1800	14.3700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	56132	56128	0.061506	0.160715	0.00427	62.51	0	0	0	0	1	0	0	19.0600	-4.6900	-18.8500	4.7900	0.0000	0.0000	0.0000	0.0000;
	56130	56129	0.02999	0.070725	0.00496	66.26	0	0	0	0	1	0	0	-25.5700	8.2100	25.7700	-8.2600	0.0000	0.0000	0.0000	0.0000;
	56783	56129	0.033908	0.084415	0.00532	66.29	0	0	0	0	1	0	0	28.2300	-3.4400	-27.9800	3.4800	0.0000	0.0000	0.0000	0.0000;
	56178	56131	0.054682	0.142441	0.00406	60.9	0	0	0	0	1	0	0	20.9000	-14.7700	-20.5700	15.2100	0.0000	0.0000	0.0000	0.0000;
	56131	56783	0.037071	0.072302	0.00962	57.36	0	0	0	0	1	0	0	15.2400	-16.8000	-15.0700	16.0900	0.0000	0.0000	0.0000	0.0000;
	56134	56132	0.028692	0.061893	0.00352	70.28	0	0	0	0	1	0	0	41.2800	-9.3500	-40.8100	9.9800	0.0000	0.0000	0.0000	0.0000;
	56134	56133	0.006156	0.176866	0	101.92	0	0	1	0	1	0	0	-41.2800	9.3500	41.3800	-6.4600	0.0000	0.0000	0.0000	0.0000;
	56133	56135	0.000252	0.001081	0	0	0	0	0	0	1	0	0	10.1600	1.9400	-10.1600	-1.9400	0.0000	0.0000	0.0000	0.0000;
	56133	56787	0.004818	0.032082	0.02876	237.28	0	0	0	0	1	0	0	-31.1200	-12.7400	31.1700	9.9700	0.0000	0.0000	0.0000	0.0000;
	56906	56133	0.006761	0.040909	0.02423	223.96	0	0	0	0	1	0	0	20.4700	-19.5500	-20.4300	17.2600	0.0000	0.0000	0.0000	0.0000;
	56136	56137	0.000227	0.001085	0	0	0	0	0	0	1	0	0	18.6700	2.1500	-18.6700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	56141	56136	0.025211	0.065393	0.00196	55.45	0	0	0	0	1	0	0	5.2200	-11.3200	-5.1800	11.2100	0.0000	0.0000	0.0000	0.0000;
	56136	56145	0.041457	0.094107	0.00482	62.03	0	0	0	0	1	0	0	11.3100	-4.6000	-11.2500	4.2200	0.0000	0.0000	0.0000	0.0000;
	56136	56715	0.009638	0.027769	0.00123	67.38	0	0	0	0	1	0	0	-24.8000	-8.7500	24.8600	8.8000	0.0000	0.0000	0.0000	0.0000;
	56138	56139	0.000248	0.001087	0	0	0	0	0	0	1	0	0	20.4800	2.7900	-20.4800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	56138	56241	0.004927	0.035169	0.03083	274.72	0	0	0	0	1	0	0	73.3800	-8.2500	-73.1300	6.6700	0.0000	0.0000	0.0000	0.0000;
	56719	56138	0.001453	0.010585	0.01123	211.12	0	0	0	0	1	0	0	-43.9800	-21.9800	44.0100	21.0000	0.0000	0.0000	0.0000	0.0000;
	56924	56138	0.002611	0.016573	0.04503	286.66	0	0	0	0	1	0	0	138.3200	13.5500	-137.8600	-15.5400	0.0000	0.0000	0.0000	0.0000;
	56140	56143	0.006395	0.172488	0	229.79	0	0	1	0	1	0	0	27.8500	1.9500	-27.8000	-0.7000	0.0000	0.0000	0.0000	0.0000;
	56140	56144	0.000252	0.001046	0	0	0	0	0	0	1	0	0	-27.8500	-1.9500	27.8500	1.9600	0.0000	0.0000	0.0000	0.0000;
	56141	56143	-0.002323	-0.062663	0	100.6	0	0	1	0	1	0	0	-5.2200	11.3200	5.2200	-11.4100	0.0000	0.0000	0.0000	0.0000;
	56142	56143	0.021259	0.573368	0	129.19	0	0	1	0	1	0	0	-22.4500	-8.5700	22.5900	12.1100	0.0000	0.0000	0.0000	0.0000;
	56144	56719	0.002001	0.010969	0.02283	277.59	0	0	0	0	1	0	0	-96.8700	-14.1900	97.0500	12.7100	0.0000	0.0000	0.0000	0.0000;
	56145	56244	0.050013	0.100334	0.00308	43.52	0	0	0	0	1	0	0	-0.2400	-0.2200	0.2400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	56147	56146	0.004335	0.159181	0	67.01	0	0	1	0	1	0	0	0.8400	-3.6500	-0.8400	3.6700	0.0000	0.0000	0.0000	0.0000;
	56146	56148	0.000269	0.001033	0	0	0	0	0	0	1	0	0	12.3100	5.2100	-12.3100	-5.2100	0.0000	0.0000	0.0000	0.0000;
	56160	56146	0.005009	0.032161	0.06437	278.56	0	0	0	0	1	0	0	-102.0400	27.7500	102.5700	-31.2000	0.0000	0.0000	0.0000	0.0000;
	56147	56154	0.058953	0.14781	0.00743	57.3	0	0	0	0	1	0	0	14.5700	-9.5200	-14.4100	9.1600	0.0000	0.0000	0.0000	0.0000;
	56157	56147	0.049102	0.108387	0.00278	53.48	0	0	0	0	1	0	0	8.1900	-6.7900	-8.1400	6.6200	0.0000	0.0000	0.0000	0.0000;
	56158	56147	0.036018	0.065707	0.00691	52.38	0	0	0	0	1	0	0	7.3100	-7.2100	-7.2800	6.5500	0.0000	0.0000	0.0000	0.0000;
	56151	56149	0.044974	0.110981	0.00253	67.89	0	0	0	0	1	0	0	28.5200	-7.0400	-28.1600	7.6400	0.0000	0.0000	0.0000	0.0000;
	56149	56245	0.093221	0.183293	0.01899	65.99	0	0	0	0	1	0	0	24.9600	-8.6000	-24.3700	7.7100	0.0000	0.0000	0.0000	0.0000;
	56151	56150	0.003335	0.126425	0	96.7	0	0	1.00625	0	1	0	0	-28.5200	7.0400	28.5500	-6.0300	0.0000	0.0000	0.0000	0.0000;
	56150	56152	0.000269	0.001155	0	0	0	0	0	0	1	0	0	6.8700	2.2800	-6.8700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	56153	56154	0.000274	0.001014	0	0	0	0	0	0	1	0	0	-2.9900	-1.1600	2.9900	1.1600	0.0000	0.0000	0.0000	0.0000;
	56155	56156	0.000219	0.001032	0	0	0	0	0	0	1	0	0	4.9400	1.3000	-4.9400	-1.3000	0.0000	0.0000	0.0000	0.0000;
	56155	56157	0.037706	0.076167	0.00582	57.85	0	0	0	0	1	0	0	13.2000	-6.0800	-13.1300	5.6200	0.0000	0.0000	0.0000	0.0000;
	56159	56228	0.030735	0.072147	0.00839	48.85	0	0	0	0	1	0	0	-4.3200	-1.1000	4.3200	0.2100	0.0000	0.0000	0.0000	0.0000;
	56225	56160	0.009214	0.047554	0.08494	244.04	0	0	0	0	1	0	0	-33.6600	-1.5400	33.7600	-7.0300	0.0000	0.0000	0.0000	0.0000;
	56162	56700	0.030184	0.07681	0.002	48.24	0	0	0	0	1	0	0	4.1600	-6.2700	-4.1400	6.1000	0.0000	0.0000	0.0000	0.0000;
	56162	56884	0.062032	0.141155	0.00533	59.31	0	0	0	0	1	0	0	-12.2900	3.0600	12.3900	-3.4300	0.0000	0.0000	0.0000	0.0000;
	56164	56165	0.022927	0.072334	0.00292	60.14	0	0	0	0	1	0	0	-14.8100	2.5800	14.8600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	56170	56164	0.034046	0.11438	0.00643	57.58	0	0	0	0	1	0	0	-11.2200	3.3400	11.2700	-3.8800	0.0000	0.0000	0.0000	0.0000;
	56169	56165	0.025758	0.075044	0.01491	64.39	0	0	0	0	1	0	0	18.8900	-3.2200	-18.8000	1.8700	0.0000	0.0000	0.0000	0.0000;
	56167	56166	0.005217	0.149764	0	77.15	0	0	1.0125	0	1	0	0	-5.1900	-1.3500	5.1900	1.3900	0.0000	0.0000	0.0000	0.0000;
	56166	56168	0.000228	0.001062	0	0	0	0	0	0	1	0	0	5.5600	0.3100	-5.5600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	56166	59745	0.014809	0.086936	0.05843	314.07	0	0	0	0	1	0	0	-147.5100	16.5700	150.6100	-4.6000	0.0000	0.0000	0.0000	0.0000;
	56167	56170	0.044114	0.12522	0.00254	53.81	0	0	0	0	1	0	0	5.1900	1.3500	-5.1800	-1.5900	0.0000	0.0000	0.0000	0.0000;
	59341	56169	0.026841	0.075411	0.00204	87.86	0	0	0	0	1	0	0	51.2400	-13.6600	-50.5500	15.3900	0.0000	0.0000	0.0000	0.0000;
	56171	56172	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-2.8800	-0.9400	2.8800	0.9400	0.0000	0.0000	0.0000	0.0000;
	56172	56178	0.051416	0.134207	0.00601	53.96	0	0	0	0	1	0	0	11.5100	-5.8200	-11.4300	5.3900	0.0000	0.0000	0.0000	0.0000;
	56172	56725	0.029116	0.076397	0.00762	56.67	0	0	0	0	1	0	0	-14.3900	4.8800	14.4500	-5.5200	0.0000	0.0000	0.0000	0.0000;
	56173	56177	0.024197	0.062697	0.00168	65.13	0	0	0	0	1	0	0	-23.4100	5.2400	23.5400	-5.0700	0.0000	0.0000	0.0000	0.0000;
	56178	56173	0.02454	0.07144	0.0101	60.64	0	0	0	0	1	0	0	-15.6900	7.5600	15.7600	-8.4200	0.0000	0.0000	0.0000	0.0000;
	56175	56174	0.003621	0.127926	0	120.51	0	0	1	0	1	0	0	-48.1400	-1.5500	48.2200	4.3400	0.0000	0.0000	0.0000	0.0000;
	56174	56176	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-48.2200	-4.3400	48.2200	4.3600	0.0000	0.0000	0.0000	0.0000;
	56177	56175	0.012447	0.026652	0.00555	69.34	0	0	0	0	1	0	0	-31.1900	3.5800	31.3000	-3.9200	0.0000	0.0000	0.0000	0.0000;
	56176	56787	0.009533	0.053139	0.05314	259.8	0	0	0	0	1	0	0	54.1800	-17.1000	-53.9000	12.9200	0.0000	0.0000	0.0000	0.0000;
	56180	56183	-0.000442	-0.009321	0	127.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56180	56184	0.000281	0.001041	0	0	0	0	0	0	1	0	0	5.5300	0.6900	-5.5300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	56180	56185	0.000211	0.001152	0	0	0	0	0	0	1	0	0	-5.5300	-0.6900	5.5300	0.6900	0.0000	0.0000	0.0000	0.0000;
	56181	56183	0.008274	0.174423	0	63.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56182	56183	0.008274	0.174423	0	63.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56187	56190	0.0058	0.219064	0	145.03	0	0	1	0	1	0	0	32.6500	-0.4100	-32.6000	2.5700	0.0000	0.0000	0.0000	0.0000;
	56187	56191	0.000224	0.001106	0	0	0	0	0	0	1	0	0	9.9600	3.2700	-9.9600	-3.2700	0.0000	0.0000	0.0000	0.0000;
	56187	56869	0.010526	0.064668	0.01581	244.72	0	0	0	0	1	0	0	-42.6200	-2.8600	42.7900	2.2300	0.0000	0.0000	0.0000	0.0000;
	56188	56190	-0.002739	-0.103445	0	95.03	0	0	1	0	1	0	0	-32.6200	1.5500	32.6000	-2.5700	0.0000	0.0000	0.0000	0.0000;
	56188	56192	0.033405	0.078334	0.00482	71.18	0	0	0	0	1	0	0	27.1100	-6.1100	-26.8700	6.1500	0.0000	0.0000	0.0000	0.0000;
	56189	56190	0.017929	0.677158	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56193	56194	0.000285	0.00105	0	0	0	0	0	0	1	0	0	8.2000	1.7700	-8.2000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	56193	56196	0.023947	0.05585	0.00252	62.06	0	0	0	0	1	0	0	-12.6700	-2.8700	12.7000	2.6900	0.0000	0.0000	0.0000	0.0000;
	56196	56195	0.003579	0.137146	0	100.91	0	0	1.0125	0	1	0	0	-29.6500	-6.9800	29.6900	8.1800	0.0000	0.0000	0.0000	0.0000;
	56195	56197	0.000242	0.001114	0	0	0	0	0	0	1	0	0	10.1500	2.0800	-10.1500	-2.0800	0.0000	0.0000	0.0000	0.0000;
	56195	56989	0.007842	0.046672	0.10008	254.38	0	0	0	0	1	0	0	-38.1600	0.7700	38.2700	-10.9900	0.0000	0.0000	0.0000	0.0000;
	56199	56198	0.002842	0.0976	0	65.38	0	0	1.01875	0	1	0	0	-2.9500	-6.0100	2.9500	6.0600	0.0000	0.0000	0.0000	0.0000;
	56198	56200	0.00026	0.001132	0	0	0	0	0	0	1	0	0	15.8700	4.9300	-15.8700	-4.9200	0.0000	0.0000	0.0000	0.0000;
	56206	56198	0.004344	0.024957	0.02224	260.86	0	0	0	0	1	0	0	57.9400	20.0100	-57.7900	-21.5000	0.0000	0.0000	0.0000	0.0000;
	56198	56210	0.004423	0.025369	0.02674	245.59	0	0	0	0	1	0	0	38.9700	10.5200	-38.9000	-12.9500	0.0000	0.0000	0.0000	0.0000;
	56201	56202	0.000203	0.001058	0	0	0	0	0	0	1	0	0	12.1600	1.7500	-12.1600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	56205	56201	0.026127	0.079873	0.00404	60.25	0	0	0	0	1	0	0	13.1000	12.4400	-13.0200	-12.6200	0.0000	0.0000	0.0000	0.0000;
	56218	56201	0.026023	0.065017	0.00331	46.81	0	0	0	0	1	0	0	-0.8300	-11.1400	0.8600	10.8700	0.0000	0.0000	0.0000	0.0000;
	56204	56203	0.000237	0.01609	0	496.32	0	0	1.0125	0	1	0	0	-41.6900	-63.1900	41.7000	64.0700	0.0000	0.0000	0.0000	0.0000;
	56203	56207	0.000207	0.001038	0	0	0	0	0	0	1	0	0	-41.7000	-81.3500	41.7100	81.4300	0.0000	0.0000	0.0000	0.0000;
	56205	56204	0.003856	0.146177	0	91.7	0	0	1.01875	0	1	0	0	-25.2300	-11.9700	25.2600	13.0700	0.0000	0.0000	0.0000	0.0000;
	56204	56206	0.000289	0.001198	0	0	0	0	0	0	1	0	0	16.4200	50.1200	-16.4200	-50.0900	0.0000	0.0000	0.0000	0.0000;
	56205	56209	0.044059	0.105955	0.0077	62.21	0	0	0	0	1	0	0	12.1300	-0.4700	-12.0700	-0.2100	0.0000	0.0000	0.0000	0.0000;
	56208	56209	0.033666	0.053406	0.00236	61.5	0	0	0	0	1	0	0	-9.6800	5.9200	9.7200	-6.1000	0.0000	0.0000	0.0000	0.0000;
	56208	56211	0.010347	0.028981	0.00145	67.05	0	0	0	0	1	0	0	-20.7400	-4.9600	20.7800	4.9300	0.0000	0.0000	0.0000	0.0000;
	56211	56210	0.004086	0.133815	0	88.91	0	0	1.01875	0	1	0	0	-20.7800	-4.9300	20.8000	5.5200	0.0000	0.0000	0.0000	0.0000;
	56210	56212	0.00028	0.001021	0	0	0	0	0	0	1	0	0	10.6100	3.6600	-10.6100	-3.6600	0.0000	0.0000	0.0000	0.0000;
	56210	56217	0.004021	0.025162	0.02013	215.25	0	0	0	0	1	0	0	7.4900	3.7700	-7.4800	-5.8600	0.0000	0.0000	0.0000	0.0000;
	56213	56216	0.003991	0.128918	0	227.69	0	0	1	0	1	0	0	7.4800	5.8600	-7.4800	-5.7500	0.0000	0.0000	0.0000	0.0000;
	56213	56217	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-7.4800	-5.8600	7.4800	5.8600	0.0000	0.0000	0.0000	0.0000;
	56214	56216	0.001052	0.033993	0	77.69	0	0	1	0	1	0	0	-7.4800	-5.7200	7.4800	5.7500	0.0000	0.0000	0.0000	0.0000;
	56214	56220	0.010747	0.023343	0.00088	53.05	0	0	0	0	1	0	0	3.0900	-11.1000	-3.0800	11.0400	0.0000	0.0000	0.0000	0.0000;
	56215	56216	0.026044	0.84134	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56218	56219	0.000293	0.001102	0	0	0	0	0	0	1	0	0	13.2500	2.6300	-13.2500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	56218	56220	0.013832	0.024758	0.0023	55.17	0	0	0	0	1	0	0	-4.4700	9.6600	4.4900	-9.8700	0.0000	0.0000	0.0000	0.0000;
	56221	56223	0.015558	0.036888	0.00582	55.67	0	0	0	0	1	0	0	-5.4300	0.6400	5.4300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	56223	56222	0.034101	0.071665	0.00569	50.44	0	0	0	0	1	0	0	6.6800	-1.6600	-6.6700	1.0700	0.0000	0.0000	0.0000	0.0000;
	56222	56736	0.017793	0.042513	0.00257	68.98	0	0	0	0	1	0	0	-21.2100	-0.7700	21.2800	0.6700	0.0000	0.0000	0.0000	0.0000;
	56761	56223	0.044276	0.097808	0.00193	62.61	0	0	0	0	1	0	0	16.1900	-1.0800	-16.0800	1.1000	0.0000	0.0000	0.0000	0.0000;
	56226	56224	0.047202	0.120743	0.00522	65.21	0	0	0	0	1	0	0	19.5800	-1.6700	-19.4100	1.5300	0.0000	0.0000	0.0000	0.0000;
	56226	56225	0.004196	0.130968	0	97.45	0	0	1.0125	0	1	0	0	-27.0800	1.0200	27.1100	-0.1200	0.0000	0.0000	0.0000	0.0000;
	56225	56227	0.000218	0.001068	0	0	0	0	0	0	1	0	0	6.5500	1.6600	-6.5500	-1.6600	0.0000	0.0000	0.0000	0.0000;
	56228	56226	0.076918	0.192765	0.00592	53.47	0	0	0	0	1	0	0	-7.4600	-1.1900	7.5000	0.6500	0.0000	0.0000	0.0000	0.0000;
	56229	56230	0.000247	0.001144	0	0	0	0	0	0	1	0	0	10.4200	3.6500	-10.4200	-3.6400	0.0000	0.0000	0.0000	0.0000;
	56972	56229	0.012208	0.057467	0.05332	270.21	0	0	0	0	1	0	0	-58.3700	13.6000	58.7800	-17.4400	0.0000	0.0000	0.0000	0.0000;
	56232	56231	0.003026	0.101121	0	117.47	0	0	1.00625	0	1	0	0	-42.0000	1.2000	42.0500	0.4600	0.0000	0.0000	0.0000	0.0000;
	56231	56233	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-42.0500	-0.4600	42.0600	0.4700	0.0000	0.0000	0.0000	0.0000;
	56232	56234	0.013719	0.034756	0.00428	72.71	0	0	0	0	1	0	0	33.6500	-3.0200	-33.5100	2.9200	0.0000	0.0000	0.0000	0.0000;
	56234	56235	0.000245	0.001165	0	0	0	0	0	0	1	0	0	5.8600	2.1000	-5.8600	-2.1000	0.0000	0.0000	0.0000	0.0000;
	56687	56234	0.054253	0.134545	0.01185	69.78	0	0	0	0	1	0	0	-26.8300	4.8400	27.2100	-5.1600	0.0000	0.0000	0.0000	0.0000;
	56237	56236	0.005379	0.145294	0	91.7	0	0	1	0	1	0	0	-10.9400	-4.0100	10.9500	4.1900	0.0000	0.0000	0.0000	0.0000;
	56236	56238	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-10.9500	-4.1900	10.9500	4.1900	0.0000	0.0000	0.0000	0.0000;
	56238	57021	0.010351	0.061108	0.06762	294.25	0	0	0	0	1	0	0	-73.9400	3.6500	74.4600	-8.0400	0.0000	0.0000	0.0000	0.0000;
	56240	56239	0.030966	0.089425	0.0028	56.56	0	0	0	0	1	0	0	4.6400	1.7700	-4.6300	-2.0300	0.0000	0.0000	0.0000	0.0000;
	56242	56241	0.003094	0.104895	0	88.69	0	0	1	0	1	0	0	-17.2500	4.9400	17.2600	-4.6300	0.0000	0.0000	0.0000	0.0000;
	56241	56243	0.000262	0.001093	0	0	0	0	0	0	1	0	0	9.7700	2.2800	-9.7700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	56245	56246	0.000287	0.001141	0	0	0	0	0	0	1	0	0	5.2800	1.4900	-5.2800	-1.4900	0.0000	0.0000	0.0000	0.0000;
	56247	56248	0.000212	0.001129	0	0	0	0	0	0	1	0	0	7.3700	3.0400	-7.3700	-3.0400	0.0000	0.0000	0.0000	0.0000;
	56672	56247	0.064469	0.144931	0.00601	50.17	0	0	0	0	1	0	0	5.1200	6.0000	-5.0800	-6.5300	0.0000	0.0000	0.0000	0.0000;
	56249	56250	0.000286	0.001119	0	0	0	0	0	0	1	0	0	11.4700	4.0800	-11.4700	-4.0800	0.0000	0.0000	0.0000	0.0000;
	57014	56249	0.022478	0.065909	0.00113	56.51	0	0	0	0	1	0	0	-6.5100	19.0400	6.5900	-18.9200	0.0000	0.0000	0.0000	0.0000;
	56251	56254	-0.000316	-0.007974	0	127.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56251	56255	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-3.8000	-1.2700	3.8000	1.2700	0.0000	0.0000	0.0000	0.0000;
	56251	56256	0.000285	0.001022	0	0	0	0	0	0	1	0	0	3.8000	1.2700	-3.8000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	56252	56254	0.009349	0.235734	0	63.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56253	56254	0.009349	0.235734	0	63.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56255	56404	0.021189	0.046519	0.00965	74.38	0	0	0	0	1	0	0	41.2100	0.5700	-40.8800	-0.8800	0.0000	0.0000	0.0000	0.0000;
	56255	57014	0.022022	0.065968	0.00734	75.92	0	0	0	0	1	0	0	-45.0100	-1.8400	45.4200	2.2700	0.0000	0.0000	0.0000	0.0000;
	56257	56258	0.000261	0.00104	0	0	0	0	0	0	1	0	0	15.6900	6.2600	-15.6900	-6.2600	0.0000	0.0000	0.0000	0.0000;
	56277	56257	0.009637	0.031528	0.00217	60.42	0	0	0	0	1	0	0	-14.9700	6.4200	15.0000	-6.5700	0.0000	0.0000	0.0000	0.0000;
	56257	56339	0.009661	0.027141	0.00326	69.41	0	0	0	0	1	0	0	-30.6900	0.3200	30.7700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	56259	56260	0.000296	0.001007	0	0	0	0	0	0	1	0	0	26.9400	10.8800	-26.9400	-10.8700	0.0000	0.0000	0.0000	0.0000;
	56259	56280	0.004377	0.013024	0.00044	46.59	0	0	0	0	1	0	0	-0.7600	-13.4100	0.7700	13.3800	0.0000	0.0000	0.0000	0.0000;
	56404	56259	0.005928	0.01449	0.0154	67.93	0	0	0	0	1	0	0	26.2200	-4.0700	-26.1800	2.5300	0.0000	0.0000	0.0000	0.0000;
	56261	56262	0.000258	0.001114	0	0	0	0	0	0	1	0	0	20.8800	6.4600	-20.8800	-6.4600	0.0000	0.0000	0.0000	0.0000;
	56261	56336	0.01278	0.030087	0.00117	55.94	0	0	0	0	1	0	0	7.5900	-18.6700	-7.5400	18.6600	0.0000	0.0000	0.0000	0.0000;
	56263	56268	0.029816	0.066002	0.00244	61.51	0	0	0	0	1	0	0	15.9000	7.3200	-15.8200	-7.3900	0.0000	0.0000	0.0000	0.0000;
	56263	56326	0.026107	0.061144	0.00441	70.42	0	0	0	0	1	0	0	35.8100	1.5700	-35.4900	-1.3000	0.0000	0.0000	0.0000	0.0000;
	56263	56741	0.013425	0.032093	0.01826	76.86	0	0	0	0	1	0	0	-33.7000	-5.5000	33.8500	3.8900	0.0000	0.0000	0.0000	0.0000;
	56263	56741	0.013425	0.032093	0.01826	76.86	0	0	0	0	1	0	0	-33.7000	-5.5000	33.8500	3.8900	0.0000	0.0000	0.0000	0.0000;
	56265	56264	0.003422	0.11116	0	91.09	0	0	1.0125	0	1	0	0	-22.3000	-2.3700	22.3200	2.8900	0.0000	0.0000	0.0000	0.0000;
	56264	56266	0.000272	0.001019	0	0	0	0	0	0	1	0	0	22.4300	13.8600	-22.4200	-13.8500	0.0000	0.0000	0.0000	0.0000;
	56270	56267	0.003223	0.017304	0.01466	263.33	0	0	0	0	1	0	0	-73.4800	19.5600	73.6500	-20.1700	0.0000	0.0000	0.0000	0.0000;
	56267	56271	0.004798	0.024937	0.02483	281.15	0	0	0	0	1	0	0	-108.3500	13.1000	108.8800	-12.9500	0.0000	0.0000	0.0000	0.0000;
	56268	56269	0.022965	0.056574	0.0019	63.93	0	0	0	0	1	0	0	-21.7300	24.9600	21.9700	-24.5600	0.0000	0.0000	0.0000	0.0000;
	56268	56334	0.017466	0.048978	0.01166	55	0	0	0	0	1	0	0	7.7200	-25.4800	-7.6000	24.5600	0.0000	0.0000	0.0000	0.0000;
	56324	56270	0.00248	0.015513	0.01377	254.47	0	0	0	0	1	0	0	36.1900	46.6300	-36.1100	-47.6000	0.0000	0.0000	0.0000	0.0000;
	56270	56335	0.003812	0.027551	0.01247	273.88	0	0	0	0	1	0	0	79.7600	23.0900	-79.5100	-22.6200	0.0000	0.0000	0.0000	0.0000;
	56272	56271	0.002987	0.086905	0	107.16	0	0	1.01875	0	1	0	0	-39.4200	1.1400	39.4700	0.1300	0.0000	0.0000	0.0000	0.0000;
	56271	56273	0.000271	0.001109	0	0	0	0	0	0	1	0	0	29.8300	4.1300	-29.8300	-4.1200	0.0000	0.0000	0.0000	0.0000;
	56346	56271	0.00247	0.016482	0.01046	279.07	0	0	0	0	1	0	0	69.0100	17.9200	-68.8900	-18.2600	0.0000	0.0000	0.0000	0.0000;
	56741	56272	0.037776	0.085255	0.00247	72.23	0	0	0	0	1	0	0	-38.8900	2.0700	39.4200	-1.1400	0.0000	0.0000	0.0000	0.0000;
	56274	56275	0.010954	0.03103	0.00075	59.92	0	0	0	0	1	0	0	16.0300	-1.0300	-16.0000	1.0300	0.0000	0.0000	0.0000	0.0000;
	56274	56277	0.008995	0.02332	0.00101	76.26	0	0	0	0	1	0	0	-51.0400	-3.1200	51.2600	3.5800	0.0000	0.0000	0.0000	0.0000;
	56275	56316	0.01124	0.031852	0.00256	63.71	0	0	0	0	1	0	0	-19.0100	-11.9600	19.0600	11.8300	0.0000	0.0000	0.0000	0.0000;
	56277	56276	0.006074	0.162056	0	104.75	0	0	1.04375	0	1	0	0	-36.2900	-9.9900	36.3700	12.2900	0.0000	0.0000	0.0000	0.0000;
	56276	56278	0.000275	0.001141	0	0	0	0	0	0	1	0	0	35.0200	10.4900	-35.0100	-10.4700	0.0000	0.0000	0.0000	0.0000;
	56276	56315	0.001557	0.009942	0.01771	273.54	0	0	0	0	1	0	0	80.2400	31.1900	-80.1300	-32.3100	0.0000	0.0000	0.0000	0.0000;
	56276	56346	0.003682	0.022447	0.02865	312.61	0	0	0	0	1	0	0	-151.6300	-53.9700	152.5400	56.4900	0.0000	0.0000	0.0000	0.0000;
	56279	56282	0.003965	0.162414	0	214.7	0	0	1	0	1	0	0	46.6900	-12.2300	-46.6000	15.8800	0.0000	0.0000	0.0000	0.0000;
	56279	56283	0.0003	0.001095	0	0	0	0	0	0	1	0	0	35.0200	13.4900	-35.0100	-13.4700	0.0000	0.0000	0.0000	0.0000;
	56279	56284	0.000274	0.001127	0	0	0	0	0	0	1	0	0	-81.7100	-1.2600	81.7300	1.3300	0.0000	0.0000	0.0000	0.0000;
	56280	56282	-0.000957	-0.039208	0	114.7	0	0	1	0	1	0	0	-46.6200	15.0000	46.6000	-15.8800	0.0000	0.0000	0.0000	0.0000;
	56310	56280	0.007483	0.018133	0.00754	64.07	0	0	0	0	1	0	0	-17.8600	13.1500	17.9000	-13.8700	0.0000	0.0000	0.0000	0.0000;
	56311	56280	0.019856	0.047089	0.0022	66.34	0	0	0	0	1	0	0	-27.7800	14.7200	27.9600	-14.5100	0.0000	0.0000	0.0000	0.0000;
	56281	56282	0.015983	0.654686	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56315	56284	0.00366	0.019079	0.00977	220.36	0	0	0	0	1	0	0	13.5300	-17.0700	-13.5100	16.1400	0.0000	0.0000	0.0000	0.0000;
	56338	56284	0.002391	0.016562	0.02818	270.55	0	0	0	0	1	0	0	68.3300	15.3200	-68.2100	-17.4700	0.0000	0.0000	0.0000	0.0000;
	56285	56454	0.00372	0.009049	0.00954	70.47	0	0	0	0	1	0	0	-33.4500	-21.6500	33.5100	20.7500	0.0000	0.0000	0.0000	0.0000;
	56285	56596	0.005118	0.012357	0.00119	46.42	0	0	0	0	1	0	0	1.7900	19.6300	-1.7800	-19.7100	0.0000	0.0000	0.0000	0.0000;
	56287	56286	0.005036	0.186405	0	100.28	0	0	1.075	0	1	0	0	-30.9400	-28.2100	31.0400	31.7100	0.0000	0.0000	0.0000	0.0000;
	56294	56286	0.002102	0.013805	0.00826	236.17	0	0	0	0	1	0	0	-27.4000	45.7300	27.4600	-46.2300	0.0000	0.0000	0.0000	0.0000;
	56286	56335	0.002594	0.016152	0.00844	260.84	0	0	0	0	1	0	0	-58.4900	14.5200	58.5800	-14.8400	0.0000	0.0000	0.0000	0.0000;
	56288	56287	0.002299	0.061885	0	229.84	0	0	1.025	0	1	0	0	7.6800	-19.3100	-7.6700	19.5700	0.0000	0.0000	0.0000	0.0000;
	56287	56289	0.000211	0.001187	0	0	0	0	0	0	1	0	0	31.3400	7.7600	-31.3400	-7.7400	0.0000	0.0000	0.0000	0.0000;
	56287	56290	0.000201	0.001106	0	0	0	0	0	0	1	0	0	7.2700	0.8900	-7.2700	-0.8900	0.0000	0.0000	0.0000	0.0000;
	56288	56293	0.017366	0.048547	0.00259	47.79	0	0	0	0	1	0	0	-2.8600	15.4500	2.9000	-15.6200	0.0000	0.0000	0.0000	0.0000;
	56429	56288	0.036799	0.071847	0.00443	54.34	0	0	0	0	1	0	0	4.8300	-4.3300	-4.8200	3.8600	0.0000	0.0000	0.0000	0.0000;
	56292	56291	0.002641	0.099312	0	115.12	0	0	1	0	1	0	0	-44.6400	11.7500	44.7000	-9.7900	0.0000	0.0000	0.0000	0.0000;
	56291	56294	0.000243	0.001032	0	0	0	0	0	0	1	0	0	-44.7000	9.7900	44.7000	-9.7700	0.0000	0.0000	0.0000	0.0000;
	56293	56292	0.001647	0.050018	0	102.47	0	0	1	0	1	0	0	-2.9000	15.6200	2.9100	-15.5100	0.0000	0.0000	0.0000	0.0000;
	56292	56295	0.000293	0.00119	0	0	0	0	0	0	1	0	0	41.7400	3.7600	-41.7300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	56302	56294	0.00249	0.014486	0.00836	235.91	0	0	0	0	1	0	0	17.3400	35.2900	-17.3000	-35.9700	0.0000	0.0000	0.0000	0.0000;
	56296	56297	0.00022	0.001157	0	0	0	0	0	0	1	0	0	-31.3400	-7.3600	31.3500	7.3700	0.0000	0.0000	0.0000	0.0000;
	56299	56297	0.008152	0.022072	0.00111	57.4	0	0	0	0	1	0	0	9.9100	-3.2800	-9.9000	3.1900	0.0000	0.0000	0.0000	0.0000;
	56297	56541	0.009867	0.031458	0.00246	63.59	0	0	0	0	1	0	0	-21.4400	-10.5600	21.5000	10.4700	0.0000	0.0000	0.0000	0.0000;
	56298	56301	0.004807	0.174038	0	252.11	0	0	1	0	1	0	0	31.9700	4.7200	-31.9200	-3.0300	0.0000	0.0000	0.0000	0.0000;
	56298	56302	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-31.9700	-4.7200	31.9700	4.7400	0.0000	0.0000	0.0000	0.0000;
	56299	56301	0.000623	0.022573	0	102.11	0	0	1	0	1	0	0	-31.9200	-2.8100	31.9200	3.0300	0.0000	0.0000	0.0000	0.0000;
	56299	56448	0.01216	0.030096	0.00606	56.58	0	0	0	0	1	0	0	-9.3300	-3.7000	9.3400	3.0900	0.0000	0.0000	0.0000	0.0000;
	56300	56301	0.031734	1.148905	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56443	56302	0.001803	0.01161	0.01407	260.6	0	0	0	0	1	0	0	49.3800	38.9400	-49.3100	-40.0200	0.0000	0.0000	0.0000	0.0000;
	56306	56303	0.009098	0.023881	0.00281	54.92	0	0	0	0	1	0	0	8.8900	9.3000	-8.8800	-9.5700	0.0000	0.0000	0.0000	0.0000;
	56303	56800	0.004803	0.013509	0.00056	64.77	0	0	0	0	1	0	0	-20.7300	-10.5300	20.7500	10.5400	0.0000	0.0000	0.0000	0.0000;
	56309	56304	0.011196	0.028638	0.00188	55.72	0	0	0	0	1	0	0	-9.1800	12.8400	9.2100	-12.9700	0.0000	0.0000	0.0000	0.0000;
	56304	56320	0.017328	0.039191	0.00073	73.17	0	0	0	0	1	0	0	-38.8200	9.4600	39.0800	-8.9400	0.0000	0.0000	0.0000	0.0000;
	56306	56305	0.004246	0.130285	0	118.38	0	0	1.05625	0	1	0	0	-47.4300	-31.8800	47.5800	36.2800	0.0000	0.0000	0.0000	0.0000;
	56305	56307	0.000272	0.001131	0	0	0	0	0	0	1	0	0	29.6100	9.1500	-29.6100	-9.1400	0.0000	0.0000	0.0000	0.0000;
	56305	56324	0.002576	0.015711	0.01848	278.49	0	0	0	0	1	0	0	-96.5800	-51.5200	96.8700	51.3000	0.0000	0.0000	0.0000	0.0000;
	56327	56305	0.002092	0.013046	0.01517	270.47	0	0	0	0	1	0	0	63.5800	-13.1000	-63.5000	12.0000	0.0000	0.0000	0.0000	0.0000;
	56458	56305	0.002832	0.018807	0.00938	276.17	0	0	0	0	1	0	0	-82.7100	6.1500	82.8900	-5.9200	0.0000	0.0000	0.0000	0.0000;
	56306	56451	0.004849	0.013502	0.00116	73.21	0	0	0	0	1	0	0	38.5400	22.5800	-38.4500	-22.4500	0.0000	0.0000	0.0000	0.0000;
	56308	56385	0.001062	0.007803	0.00433	308.99	0	0	0	0	1	0	0	-129.7800	9.8500	129.9500	-9.0500	0.0000	0.0000	0.0000	0.0000;
	56308	56430	0.001079	0.007317	0.01254	286.95	0	0	0	0	1	0	0	100.1600	-15.1300	-100.0600	14.5200	0.0000	0.0000	0.0000	0.0000;
	56309	56401	0.025483	0.039678	0.00598	55.77	0	0	0	0	1	0	0	-8.0800	3.6700	8.1000	-4.2700	0.0000	0.0000	0.0000	0.0000;
	56451	56309	0.010361	0.027619	0.00111	58.12	0	0	0	0	1	0	0	12.4000	20.6900	-12.3500	-20.6600	0.0000	0.0000	0.0000	0.0000;
	56310	56316	0.016182	0.035641	0.00098	57.98	0	0	0	0	1	0	0	-14.7100	-18.6200	14.8000	18.7000	0.0000	0.0000	0.0000	0.0000;
	56328	56311	0.010093	0.022983	0.00129	53.49	0	0	0	0	1	0	0	4.9100	34.4700	-4.8000	-34.3500	0.0000	0.0000	0.0000	0.0000;
	56313	56312	0.005084	0.160597	0	112.66	0	0	1.1	0	1	0	0	-42.2900	-41.4200	42.4900	47.7400	0.0000	0.0000	0.0000	0.0000;
	56312	56314	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-42.4900	-47.7400	42.5000	47.7800	0.0000	0.0000	0.0000	0.0000;
	56313	56328	0.008444	0.019074	0.00573	70.51	0	0	0	0	1	0	0	-36.4100	-6.4600	36.5200	6.0800	0.0000	0.0000	0.0000	0.0000;
	56402	56313	0.014443	0.03359	0.00041	60.87	0	0	0	0	1	0	0	-21.8800	-24.5600	22.0200	24.8600	0.0000	0.0000	0.0000	0.0000;
	56314	56338	0.003134	0.018842	0.08702	280.27	0	0	0	0	1	0	0	-113.9700	0.1300	114.3600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	56370	56314	0.002066	0.015039	0.01773	234.06	0	0	0	0	1	0	0	6.7900	-16.7700	-6.7900	14.9700	0.0000	0.0000	0.0000	0.0000;
	56314	56389	0.001057	0.008137	0.04171	271.48	0	0	0	0	1	0	0	78.2600	-62.8900	-78.1600	59.3000	0.0000	0.0000	0.0000	0.0000;
	56316	56315	0.007058	0.180561	0	101.68	0	0	1.09375	0	1	0	0	-33.8600	-30.5300	34.0200	34.6600	0.0000	0.0000	0.0000	0.0000;
	56315	56317	0.000286	0.001197	0	0	0	0	0	0	1	0	0	32.5700	14.7100	-32.5700	-14.7000	0.0000	0.0000	0.0000	0.0000;
	56319	56318	0.000203	0.014309	0	963.13	0	0	1.01875	0	1	0	0	-404.2300	-120.6900	404.5700	145.0400	0.0000	0.0000	0.0000	0.0000;
	56318	56323	0.000244	0.001065	0	0	0	0	0	0	1	0	0	45.7600	4.1800	-45.7500	-4.1600	0.0000	0.0000	0.0000	0.0000;
	56342	56318	0.000249	0.003997	0.50256	2552.23	0	0	0	0	1	0	0	688.1400	-273.5000	-686.9000	239.3800	0.0000	0.0000	0.0000	0.0000;
	56318	56379	0.000122	0.002313	0.25653	2450.21	0	0	0	0	1	0	0	522.6700	49.5400	-522.3600	-71.4300	0.0000	0.0000	0.0000	0.0000;
	56439	56318	0.000184	0.003035	0.33037	2571.43	0	0	0	0	1	0	0	-633.7200	0.8500	634.4000	-25.4300	0.0000	0.0000	0.0000	0.0000;
	57012	56318	0.000259	0.005001	0.44933	2734.9	0	0	0	0	1	0	0	922.5300	13.4700	-920.5100	-23.3500	0.0000	0.0000	0.0000	0.0000;
	56319	56322	0.005924	0.212381	0	247.72	0	0	1	0	1	0	0	49.4700	11.0100	-49.3300	-5.9800	0.0000	0.0000	0.0000	0.0000;
	56319	56324	0.000216	0.00104	0	0	0	0	0	0	1	0	0	354.7500	109.6800	-354.4800	-108.3600	0.0000	0.0000	0.0000	0.0000;
	56320	56322	-0.00222	-0.079608	0	122.72	0	0	1	0	1	0	0	-49.3900	-7.8600	49.3300	5.9800	0.0000	0.0000	0.0000	0.0000;
	56320	56326	0.00974	0.024353	0.00066	58.88	0	0	0	0	1	0	0	10.3000	16.8000	-10.2700	-16.7800	0.0000	0.0000	0.0000	0.0000;
	56321	56322	0.019957	0.715487	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56324	56330	0.001343	0.008743	0.01183	330.92	0	0	0	0	1	0	0	221.4200	10.4300	-220.8100	-7.7300	0.0000	0.0000	0.0000	0.0000;
	56325	56326	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-45.7500	-18.0600	45.7600	18.0900	0.0000	0.0000	0.0000	0.0000;
	56328	56327	0.00482	0.157708	0	111.37	0	0	1.0875	0	1	0	0	-41.4200	-40.5500	41.6000	46.3200	0.0000	0.0000	0.0000	0.0000;
	56327	56329	0.000299	0.001169	0	0	0	0	0	0	1	0	0	45.7600	6.2200	-45.7500	-6.2000	0.0000	0.0000	0.0000	0.0000;
	56327	56389	0.001784	0.011273	0.05211	272.97	0	0	0	0	1	0	0	81.9300	37.1500	-81.7900	-41.7600	0.0000	0.0000	0.0000	0.0000;
	56327	56803	0.001834	0.011198	0.01805	283.52	0	0	0	0	1	0	0	110.7400	-9.6800	-110.5200	9.0700	0.0000	0.0000	0.0000	0.0000;
	56327	57019	0.003985	0.02309	0.05399	336.95	0	0	0	0	1	0	0	-171.8000	-33.4600	172.9500	34.2900	0.0000	0.0000	0.0000	0.0000;
	56327	57019	0.003985	0.02309	0.05399	336.95	0	0	0	0	1	0	0	-171.8000	-33.4600	172.9500	34.2900	0.0000	0.0000	0.0000	0.0000;
	56331	56330	0.004087	0.12109	0	112.91	0	0	1	0	1	0	0	-41.7300	-1.4200	41.8000	3.4000	0.0000	0.0000	0.0000	0.0000;
	56330	56332	0.000201	0.001017	0	0	0	0	0	0	1	0	0	45.7600	22.4700	-45.7500	-22.4500	0.0000	0.0000	0.0000	0.0000;
	56458	56330	0.001494	0.01011	0.01276	282.93	0	0	0	0	1	0	0	-114.4500	-62.2400	114.6900	62.4900	0.0000	0.0000	0.0000	0.0000;
	56330	56733	0.002142	0.012413	0.11738	231.79	0	0	0	0	1	0	0	18.5600	-80.6400	-18.4400	68.6000	0.0000	0.0000	0.0000	0.0000;
	56331	56401	0.009054	0.022296	0.00071	74.24	0	0	0	0	1	0	0	41.7300	1.4200	-41.5800	-1.1300	0.0000	0.0000	0.0000	0.0000;
	56334	56333	0.004639	0.148494	0	90.73	0	0	1.06875	0	1	0	0	-20.8400	-34.8200	20.9200	37.4400	0.0000	0.0000	0.0000	0.0000;
	56333	56335	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-20.9200	-37.4400	20.9300	37.4600	0.0000	0.0000	0.0000	0.0000;
	56336	56337	0.000273	0.001126	0	0	0	0	0	0	1	0	0	28.8700	15.1900	-28.8700	-15.1800	0.0000	0.0000	0.0000	0.0000;
	56339	56336	0.008511	0.018575	0.0008	63.2	0	0	0	0	1	0	0	21.4600	34.0300	-21.3300	-33.8500	0.0000	0.0000	0.0000	0.0000;
	56339	56338	0.002682	0.088307	0	121.76	0	0	1.05625	0	1	0	0	-52.2300	-33.6000	52.3400	37.0700	0.0000	0.0000	0.0000	0.0000;
	56338	56340	0.000294	0.001179	0	0	0	0	0	0	1	0	0	28.8700	2.6000	-28.8700	-2.5900	0.0000	0.0000	0.0000	0.0000;
	56338	56346	0.002765	0.0197	0.01455	319.81	0	0	0	0	1	0	0	-169.5800	-52.0400	170.4100	56.4100	0.0000	0.0000	0.0000	0.0000;
	56341	56344	0.014388	0.03895	0.00138	67.49	0	0	0	0	1	0	0	-27.7300	-5.1400	27.8400	5.2800	0.0000	0.0000	0.0000	0.0000;
	56741	56341	0.005689	0.012699	0.00135	43.97	0	0	0	0	1	0	0	1.1300	-2.4600	-1.1300	2.3200	0.0000	0.0000	0.0000	0.0000;
	56343	56342	0.000141	0.011299	0	913.24	0	0	1.025	0	1	0	0	-341.4800	-165.3400	341.6800	181.1600	0.0000	0.0000	0.0000	0.0000;
	56344	56343	0.004102	0.12274	0	128.46	0	0	1.025	0	1	0	0	-57.8800	-12.8600	58.0200	17.0200	0.0000	0.0000	0.0000	0.0000;
	56343	56345	0.000282	0.001098	0	0	0	0	0	0	1	0	0	42.5500	10.1000	-42.5400	-10.0800	0.0000	0.0000	0.0000	0.0000;
	56343	56346	0.000208	0.001082	0	0	0	0	0	0	1	0	0	240.9200	138.2300	-240.7700	-137.4600	0.0000	0.0000	0.0000	0.0000;
	56344	56741	0.01201	0.035639	0.00102	68.5	0	0	0	0	1	0	0	30.0400	7.5800	-29.9400	-7.3800	0.0000	0.0000	0.0000	0.0000;
	56348	56347	0.026571	0.056826	0.00215	67.98	0	0	0	0	1	0	0	26.3500	-6.6900	-26.1600	6.8600	0.0000	0.0000	0.0000	0.0000;
	56348	56676	0.021572	0.047823	0.02026	71.26	0	0	0	0	1	0	0	-31.6000	5.8800	31.8100	-7.5800	0.0000	0.0000	0.0000	0.0000;
	56350	56349	0.002742	0.106725	0	88.35	0	0	1	0	1	0	0	-17.3700	-7.0600	17.3800	7.4100	0.0000	0.0000	0.0000	0.0000;
	56349	56351	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-17.3800	-7.4100	17.3800	7.4100	0.0000	0.0000	0.0000	0.0000;
	56358	56350	0.026266	0.064699	0.00197	48.86	0	0	0	0	1	0	0	3.9000	-2.4800	-3.9000	2.2800	0.0000	0.0000	0.0000	0.0000;
	56356	56351	0.00256	0.017714	0.02884	260.5	0	0	0	0	1	0	0	78.1200	8.2800	-77.9800	-10.3800	0.0000	0.0000	0.0000	0.0000;
	56652	56351	0.006109	0.030762	0.02107	280.69	0	0	0	0	1	0	0	-79.4900	-2.9600	79.8500	2.5300	0.0000	0.0000	0.0000	0.0000;
	56352	56355	0.005226	0.147803	0	142.03	0	0	1	0	1	0	0	29.0800	14.9400	-29.0200	-13.4900	0.0000	0.0000	0.0000	0.0000;
	56352	56356	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-29.0800	-14.9400	29.0800	14.9600	0.0000	0.0000	0.0000	0.0000;
	56352	56357	0.000281	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56353	56355	-0.002129	-0.060207	0	92.03	0	0	1	0	1	0	0	-29.0400	-14.0800	29.0200	13.4900	0.0000	0.0000	0.0000	0.0000;
	56353	56358	0.012748	0.034617	0.00327	59.47	0	0	0	0	1	0	0	7.6000	-6.8500	-7.5900	6.5300	0.0000	0.0000	0.0000	0.0000;
	56354	56355	0.018138	0.512934	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56363	56356	0.002752	0.015392	0.01674	274.77	0	0	0	0	1	0	0	107.5100	23.1100	-107.2000	-23.2400	0.0000	0.0000	0.0000	0.0000;
	56358	56953	0.023497	0.052269	0.00384	56.99	0	0	0	0	1	0	0	-17.5800	-14.2900	17.6900	14.1300	0.0000	0.0000	0.0000	0.0000;
	56360	56359	0.000252	0.015236	0	701.7	0	0	1.0125	0	1	0	0	-160.3400	-52.0600	160.4100	56.1000	0.0000	0.0000	0.0000	0.0000;
	56359	56362	0.000285	0.001071	0	0	0	0	0	0	1	0	0	36.1500	7.6900	-36.1500	-7.6800	0.0000	0.0000	0.0000	0.0000;
	56359	56896	0.000383	0.006492	0.63557	2510.46	0	0	0	0	1	0	0	431.4900	-26.4000	-430.8400	-31.5800	0.0000	0.0000	0.0000	0.0000;
	56971	56359	0.000428	0.006254	0.728	2758.5	0	0	0	0	1	0	0	834.3900	-85.4100	-831.6400	46.3500	0.0000	0.0000	0.0000	0.0000;
	56361	56360	0.002994	0.098538	0	94.41	0	0	1.00625	0	1	0	0	-29.1100	-3.5400	29.1400	4.3200	0.0000	0.0000	0.0000	0.0000;
	56360	56363	0.000244	0.001068	0	0	0	0	0	0	1	0	0	131.2000	47.7400	-131.1600	-47.5500	0.0000	0.0000	0.0000	0.0000;
	57011	56361	0.012831	0.0342	0.00216	59.66	0	0	0	0	1	0	0	-18.1700	0.0400	18.2000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	56365	56363	0.0054	0.039424	0.01106	272.7	0	0	0	0	1	0	0	-66.6000	-3.6800	66.8200	4.0900	0.0000	0.0000	0.0000	0.0000;
	56364	56366	0.027766	0.061925	0.00598	53.89	0	0	0	0	1	0	0	4.9500	-3.5300	-4.9400	2.9000	0.0000	0.0000	0.0000	0.0000;
	56366	56365	0.005026	0.148505	0	91.64	0	0	1	0	1	0	0	-23.7000	-2.6700	23.7200	3.4600	0.0000	0.0000	0.0000	0.0000;
	56365	56367	0.000291	0.001144	0	0	0	0	0	0	1	0	0	17.8000	2.1600	-17.8000	-2.1500	0.0000	0.0000	0.0000	0.0000;
	56365	56679	0.007489	0.036901	0.01456	242.31	0	0	0	0	1	0	0	-32.1500	7.2300	32.2200	-8.4400	0.0000	0.0000	0.0000	0.0000;
	56368	56369	0.000257	0.001097	0	0	0	0	0	0	1	0	0	13.4500	3.6700	-13.4500	-3.6600	0.0000	0.0000	0.0000	0.0000;
	56371	56370	0.004973	0.154479	0	111.31	0	0	1	0	1	0	0	-40.4800	7.2000	40.5600	-4.7200	0.0000	0.0000	0.0000	0.0000;
	56370	56372	0.000225	0.001163	0	0	0	0	0	0	1	0	0	36.3500	1.8100	-36.3400	-1.8000	0.0000	0.0000	0.0000	0.0000;
	56405	56370	0.003076	0.017699	0.00936	281.84	0	0	0	0	1	0	0	83.9200	-19.3700	-83.7000	19.6700	0.0000	0.0000	0.0000	0.0000;
	56371	56396	0.016069	0.037769	0.00116	61.78	0	0	0	0	1	0	0	16.7300	-3.1400	-16.6900	3.1200	0.0000	0.0000	0.0000	0.0000;
	56445	56371	0.01027	0.031456	0.00105	55.91	0	0	0	0	1	0	0	-8.3700	4.9600	8.3800	-5.0400	0.0000	0.0000	0.0000	0.0000;
	56373	56376	0.009133	0.325166	0	133.52	0	0	1	0	1	0	0	43.3800	-10.4200	-43.2100	16.5700	0.0000	0.0000	0.0000	0.0000;
	56373	56377	0.00025	0.001174	0	0	0	0	0	0	1	0	0	36.3500	15.1300	-36.3400	-15.1100	0.0000	0.0000	0.0000	0.0000;
	56373	56570	0.001522	0.008699	0.00664	216.88	0	0	0	0	1	0	0	19.7700	13.7700	-19.7700	-14.4200	0.0000	0.0000	0.0000	0.0000;
	56374	56376	-0.004763	-0.169559	0	108.52	0	0	1	0	1	0	0	-43.3000	13.3600	43.2100	-16.5700	0.0000	0.0000	0.0000	0.0000;
	56374	56571	0.006829	0.018111	0.00304	59.12	0	0	0	0	1	0	0	-10.8500	-14.6800	10.8700	14.4100	0.0000	0.0000	0.0000	0.0000;
	56584	56374	0.014685	0.042832	0.00165	67.08	0	0	0	0	1	0	0	-23.6300	-1.4200	23.7000	1.4600	0.0000	0.0000	0.0000	0.0000;
	56374	56587	0.012241	0.029902	0.00557	61.09	0	0	0	0	1	0	0	21.5400	-3.0300	-21.4900	2.5600	0.0000	0.0000	0.0000	0.0000;
	56375	56376	0.020156	0.717597	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56378	56570	0.001422	0.010112	0.03207	280.73	0	0	0	0	1	0	0	107.6300	-12.3900	-107.4700	10.1400	0.0000	0.0000	0.0000	0.0000;
	56379	56383	0.000424	0.030289	0	1149.03	0	0	1	0	1	0	0	596.8600	113.2200	-595.4200	-9.8400	0.0000	0.0000	0.0000	0.0000;
	56550	56379	0.000134	0.002369	0.22102	2320.94	0	0	0	0	1	0	0	74.5200	65.3000	-74.5000	-88.9900	0.0000	0.0000	0.0000	0.0000;
	56381	56380	0.002834	0.094543	0	131.53	0	0	1.03125	0	1	0	0	-63.2800	-12.9400	63.4000	16.7800	0.0000	0.0000	0.0000	0.0000;
	56381	56380	0.002834	0.094543	0	131.53	0	0	1.03125	0	1	0	0	-63.2800	-12.9400	63.4000	16.7800	0.0000	0.0000	0.0000	0.0000;
	56381	56380	0.002834	0.094543	0	131.53	0	0	1.03125	0	1	0	0	-63.2800	-12.9400	63.4000	16.7800	0.0000	0.0000	0.0000	0.0000;
	56380	56383	-0.000273	-0.019484	0	1074.03	0	0	1	0	1	0	0	-596.3500	-76.3400	595.4200	9.8400	0.0000	0.0000	0.0000	0.0000;
	56380	56384	0.000291	0.00111	0	0	0	0	0	0	1	0	0	36.3500	4.8800	-36.3400	-4.8600	0.0000	0.0000	0.0000	0.0000;
	56380	56385	0.000271	0.001063	0	0	0	0	0	0	1	0	0	369.8100	21.1200	-369.4500	-19.7400	0.0000	0.0000	0.0000	0.0000;
	56394	56381	0.009762	0.031434	0.00062	69.93	0	0	0	0	1	0	0	-33.6800	-5.6300	33.7800	5.9000	0.0000	0.0000	0.0000	0.0000;
	56557	56381	0.00608	0.015371	0.00062	75.82	0	0	0	0	1	0	0	-50.3000	-19.5400	50.4700	19.8900	0.0000	0.0000	0.0000	0.0000;
	56381	56591	0.010391	0.031385	0.00082	65.55	0	0	0	0	1	0	0	22.8400	4.0400	-22.7900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	56381	56595	0.006746	0.014609	0.00079	77.92	0	0	0	0	1	0	0	41.3800	4.5000	-41.2700	-4.3600	0.0000	0.0000	0.0000	0.0000;
	56381	56595	0.006746	0.014609	0.00079	77.92	0	0	0	0	1	0	0	41.3800	4.5000	-41.2700	-4.3600	0.0000	0.0000	0.0000	0.0000;
	56382	56383	0.000884	0.0631	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56385	56453	0.002452	0.013373	0.01543	315.34	0	0	0	0	1	0	0	157.7000	47.0500	-157.0700	-45.2300	0.0000	0.0000	0.0000	0.0000;
	56385	56458	0.002012	0.012747	0.00859	279.83	0	0	0	0	1	0	0	81.8100	-18.2600	-81.6700	18.2000	0.0000	0.0000	0.0000	0.0000;
	56387	56386	0.004663	0.147557	0	112.26	0	0	1.09375	0	1	0	0	-43.0700	-43.0300	43.2600	49.0400	0.0000	0.0000	0.0000	0.0000;
	56386	56388	0.000249	0.001121	0	0	0	0	0	0	1	0	0	45.2500	11.7200	-45.2500	-11.7000	0.0000	0.0000	0.0000	0.0000;
	56386	56389	0.001089	0.006507	0.00766	249.46	0	0	0	0	1	0	0	-55.8700	17.0600	55.9000	-17.6500	0.0000	0.0000	0.0000	0.0000;
	56386	56560	0.00247	0.012754	0.02764	276.2	0	0	0	0	1	0	0	96.7000	-52.3200	-96.4200	50.8600	0.0000	0.0000	0.0000	0.0000;
	56387	56390	0.007913	0.022282	0.0017	53.49	0	0	0	0	1	0	0	3.5800	24.7700	-3.5300	-24.8300	0.0000	0.0000	0.0000	0.0000;
	56399	56387	0.016511	0.035635	0.0015	59	0	0	0	0	1	0	0	-12.6800	-12.1900	12.7200	12.1300	0.0000	0.0000	0.0000	0.0000;
	56387	56584	0.012688	0.021591	0.00077	64.33	0	0	0	0	1	0	0	26.7600	6.1300	-26.6800	-6.0600	0.0000	0.0000	0.0000	0.0000;
	56389	56392	0.00457	0.154264	0	254.81	0	0	1	0	1	0	0	63.4700	-12.5300	-63.2900	18.6900	0.0000	0.0000	0.0000	0.0000;
	56389	56393	0.000276	0.001168	0	0	0	0	0	0	1	0	0	40.5700	12.6300	-40.5700	-12.6100	0.0000	0.0000	0.0000	0.0000;
	56390	56392	-0.001339	-0.045185	0	129.81	0	0	1	0	1	0	0	-63.3400	16.8900	63.2900	-18.6900	0.0000	0.0000	0.0000	0.0000;
	56397	56390	0.012507	0.035136	0.00218	52.35	0	0	0	0	1	0	0	-2.8500	-5.3300	2.8600	5.1000	0.0000	0.0000	0.0000	0.0000;
	56399	56390	0.006526	0.016178	0.00177	63.28	0	0	0	0	1	0	0	-20.8200	4.5000	20.8400	-4.6200	0.0000	0.0000	0.0000	0.0000;
	56390	56590	0.005814	0.01667	0.00082	66.9	0	0	0	0	1	0	0	26.9800	5.6000	-26.9400	-5.5700	0.0000	0.0000	0.0000	0.0000;
	56390	56592	0.018215	0.048056	0.00195	60.78	0	0	0	0	1	0	0	16.2000	1.8600	-16.1600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	56391	56392	0.016083	0.5429	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56394	56395	0.000227	0.001159	0	0	0	0	0	0	1	0	0	29.3500	2.8500	-29.3500	-2.8400	0.0000	0.0000	0.0000	0.0000;
	56394	56628	0.060578	0.119293	0.00307	47.01	0	0	0	0	1	0	0	4.3300	2.7700	-4.3100	-3.0700	0.0000	0.0000	0.0000	0.0000;
	56444	56396	0.023409	0.057167	0.0017	58.14	0	0	0	0	1	0	0	12.7400	13.9200	-12.6600	-13.9000	0.0000	0.0000	0.0000	0.0000;
	56397	56800	0.011326	0.029696	0.00084	65.76	0	0	0	0	1	0	0	-26.5000	-0.9500	26.5700	1.0600	0.0000	0.0000	0.0000	0.0000;
	56398	56410	0.008316	0.022558	0.01138	51.03	0	0	0	0	1	0	0	5.7100	5.0800	-5.7100	-6.2800	0.0000	0.0000	0.0000	0.0000;
	56427	56398	0.019774	0.05313	0.00172	60.84	0	0	0	0	1	0	0	17.8100	8.9100	-17.7400	-8.9000	0.0000	0.0000	0.0000	0.0000;
	56399	56400	0.000293	0.001128	0	0	0	0	0	0	1	0	0	33.4900	7.6800	-33.4900	-7.6700	0.0000	0.0000	0.0000	0.0000;
	56402	56445	0.015565	0.043118	0.0024	66.94	0	0	0	0	1	0	0	-20.7700	12.2700	20.8600	-12.2800	0.0000	0.0000	0.0000	0.0000;
	56403	56450	0.00963	0.023825	0.00084	60.43	0	0	0	0	1	0	0	17.0000	8.7700	-16.9700	-8.7800	0.0000	0.0000	0.0000	0.0000;
	56457	56403	0.004418	0.012101	0.00069	91.28	0	0	0	0	1	0	0	61.9800	13.9000	-61.8200	-13.5300	0.0000	0.0000	0.0000	0.0000;
	56457	56403	0.004418	0.012101	0.00069	91.28	0	0	0	0	1	0	0	61.9800	13.9000	-61.8200	-13.5300	0.0000	0.0000	0.0000	0.0000;
	56403	56555	0.015768	0.036243	0.0076	76.63	0	0	0	0	1	0	0	54.1100	3.9600	-53.6800	-3.8000	0.0000	0.0000	0.0000	0.0000;
	56403	56556	0.009395	0.019972	0.00133	62.43	0	0	0	0	1	0	0	19.0400	8.7800	-19.0000	-8.8400	0.0000	0.0000	0.0000	0.0000;
	56405	56406	0.000239	0.001164	0	0	0	0	0	0	1	0	0	14.3400	7.9200	-14.3400	-7.9100	0.0000	0.0000	0.0000	0.0000;
	56407	56408	0.000248	0.001024	0	0	0	0	0	0	1	0	0	14.3400	3.9500	-14.3400	-3.9500	0.0000	0.0000	0.0000	0.0000;
	56409	56412	0.007994	0.228199	0	203.7	0	0	1	0	1	0	0	31.9700	4.8600	-31.8900	-2.6500	0.0000	0.0000	0.0000	0.0000;
	56409	56413	0.000205	0.001038	0	0	0	0	0	0	1	0	0	34.7300	11.3500	-34.7200	-11.3300	0.0000	0.0000	0.0000	0.0000;
	56409	56414	0.000289	0.00103	0	0	0	0	0	0	1	0	0	-66.7000	-16.2000	66.7100	16.2500	0.0000	0.0000	0.0000	0.0000;
	56410	56412	-0.003061	-0.087398	0	102.94	0	0	1	0	1	0	0	-31.3400	-3.3000	31.3100	2.4900	0.0000	0.0000	0.0000	0.0000;
	56420	56410	0.00941	0.024237	0.00053	72.36	0	0	0	0	1	0	0	-36.9200	-9.3100	37.0500	9.5900	0.0000	0.0000	0.0000	0.0000;
	56411	56412	0.03001	0.856733	0	100.75	0	0	1	0	1	0	0	-0.5800	-0.1600	0.5800	0.1600	0.0000	0.0000	0.0000	0.0000;
	56418	56414	0.001931	0.011369	0.01277	239.64	0	0	0	0	1	0	0	-34.0500	-13.6000	34.0700	12.3600	0.0000	0.0000	0.0000	0.0000;
	56414	56437	0.003245	0.016852	0.01227	255.16	0	0	0	0	1	0	0	-49.9600	5.5900	50.0400	-6.5200	0.0000	0.0000	0.0000	0.0000;
	56416	56415	0.005338	0.204571	0	95.76	0	0	1	0	1	0	0	-29.6200	3.0900	29.6600	-1.4100	0.0000	0.0000	0.0000	0.0000;
	56415	56418	0.000203	0.001102	0	0	0	0	0	0	1	0	0	-64.3900	-9.5400	64.4000	9.5800	0.0000	0.0000	0.0000	0.0000;
	56415	56419	0.000253	0.001133	0	0	0	0	0	0	1	0	0	34.7300	10.9500	-34.7200	-10.9400	0.0000	0.0000	0.0000	0.0000;
	56417	56416	0.001605	0.046672	0	275.97	0	0	1	0	1	0	0	20.0100	-1.2100	-20.0100	1.3800	0.0000	0.0000	0.0000	0.0000;
	56420	56421	0.000263	0.001194	0	0	0	0	0	0	1	0	0	34.7300	17.0200	-34.7200	-17.0000	0.0000	0.0000	0.0000	0.0000;
	56420	56463	0.035816	0.078093	0.00142	47.09	0	0	0	0	1	0	0	1.8800	-7.7900	-1.8600	7.6900	0.0000	0.0000	0.0000	0.0000;
	56422	56425	0.011118	0.422815	0	176.15	0	0	1	0	1	0	0	31.0100	-5.6400	-30.9100	9.5900	0.0000	0.0000	0.0000	0.0000;
	56422	56426	0.000297	0.001112	0	0	0	0	0	0	1	0	0	34.7300	8.5400	-34.7200	-8.5300	0.0000	0.0000	0.0000	0.0000;
	56422	56473	0.002393	0.015049	0.00581	210.77	0	0	0	0	1	0	0	10.8000	-12.7400	-10.8000	12.1600	0.0000	0.0000	0.0000	0.0000;
	56422	56534	0.002762	0.014139	0.03447	263.06	0	0	0	0	1	0	0	-71.4700	58.1800	71.7000	-60.6700	0.0000	0.0000	0.0000	0.0000;
	56423	56425	-0.007153	-0.272022	0	101.15	0	0	1	0	1	0	0	-30.9700	7.0400	30.9100	-9.5900	0.0000	0.0000	0.0000	0.0000;
	56472	56423	0.01069	0.028886	0.00083	59.86	0	0	0	0	1	0	0	-13.0500	2.4100	13.0700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	56423	56487	0.005943	0.01371	0.00093	61.38	0	0	0	0	1	0	0	17.9100	-4.5900	-17.8900	4.5300	0.0000	0.0000	0.0000	0.0000;
	56424	56425	0.026256	0.998484	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56427	56729	0.021463	0.059867	0.00094	69.95	0	0	0	0	1	0	0	-33.3800	-14.6100	33.6500	15.2400	0.0000	0.0000	0.0000	0.0000;
	56428	56429	0.00027	0.001109	0	0	0	0	0	0	1	0	0	-14.9900	-4.3500	14.9900	4.3500	0.0000	0.0000	0.0000	0.0000;
	56729	56429	0.01874	0.049146	0.00137	73.53	0	0	0	0	1	0	0	39.7900	-3.7700	-39.5300	4.3200	0.0000	0.0000	0.0000	0.0000;
	56431	56430	0.003145	0.12627	0	108.76	0	0	1.04375	0	1	0	0	-40.6500	-18.9700	40.7100	21.5000	0.0000	0.0000	0.0000	0.0000;
	56430	56432	0.000206	0.001059	0	0	0	0	0	0	1	0	0	31.1500	5.2400	-31.1400	-5.2300	0.0000	0.0000	0.0000	0.0000;
	56434	56430	0.000825	0.005177	0.00976	240.46	0	0	0	0	1	0	0	-28.1800	40.3500	28.2000	-41.2600	0.0000	0.0000	0.0000	0.0000;
	56431	56585	0.0103	0.023206	0.00083	67.7	0	0	0	0	1	0	0	29.2700	13.5900	-29.1700	-13.4600	0.0000	0.0000	0.0000	0.0000;
	56433	56434	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-43.3900	-18.5700	43.3900	18.5900	0.0000	0.0000	0.0000	0.0000;
	56458	56434	0.001594	0.010973	0.01555	273.48	0	0	0	0	1	0	0	77.5500	-16.8700	-77.4500	15.8800	0.0000	0.0000	0.0000	0.0000;
	56499	56434	0.001482	0.009619	0.01569	265.88	0	0	0	0	1	0	0	-62.1100	74.0000	62.2400	-74.8200	0.0000	0.0000	0.0000	0.0000;
	56436	56435	0.005186	0.15825	0	129.64	0	0	1.0375	0	1	0	0	-61.4800	-17.2900	61.6900	23.6900	0.0000	0.0000	0.0000	0.0000;
	56435	56437	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-61.6900	-23.6900	61.7000	23.7300	0.0000	0.0000	0.0000	0.0000;
	56437	56733	0.002292	0.013772	0.00446	291.67	0	0	0	0	1	0	0	-111.7300	-17.2100	112.0000	18.3500	0.0000	0.0000	0.0000	0.0000;
	56438	56448	0.014664	0.034326	0.0013	66.32	0	0	0	0	1	0	0	25.2600	5.2900	-25.1700	-5.2100	0.0000	0.0000	0.0000	0.0000;
	56438	56450	0.017256	0.042233	0.00127	64.6	0	0	0	0	1	0	0	-21.7800	-7.8100	21.8700	7.8900	0.0000	0.0000	0.0000	0.0000;
	56438	56556	0.015246	0.026565	0.00061	71.66	0	0	0	0	1	0	0	-34.6300	-7.2800	34.8100	7.5300	0.0000	0.0000	0.0000	0.0000;
	56440	56439	0.000233	0.017773	0	966.63	0	0	1.025	0	1	0	0	-413.9000	-124.4400	414.3300	156.6100	0.0000	0.0000	0.0000	0.0000;
	56439	56732	0.000133	0.002502	0.28801	2211.03	0	0	0	0	1	0	0	84.3200	-108.0400	-84.3000	77.1300	0.0000	0.0000	0.0000	0.0000;
	56441	56440	0.002148	0.076861	0	131.08	0	0	1.01875	0	1	0	0	-57.4800	-9.8600	57.5400	12.3100	0.0000	0.0000	0.0000	0.0000;
	56441	56440	0.002148	0.076861	0	131.08	0	0	1.01875	0	1	0	0	-57.4800	-9.8600	57.5400	12.3100	0.0000	0.0000	0.0000	0.0000;
	56441	56440	0.002148	0.076861	0	131.08	0	0	1.01875	0	1	0	0	-57.4800	-9.8600	57.5400	12.3100	0.0000	0.0000	0.0000	0.0000;
	56440	56442	0.000254	0.001198	0	0	0	0	0	0	1	0	0	31.1500	15.3400	-31.1400	-15.3300	0.0000	0.0000	0.0000	0.0000;
	56440	56443	0.000202	0.001092	0	0	0	0	0	0	1	0	0	210.1300	72.1700	-210.0300	-71.6700	0.0000	0.0000	0.0000	0.0000;
	56447	56441	0.025478	0.057138	0.00231	66.95	0	0	0	0	1	0	0	-28.8300	-9.0500	29.0400	9.2800	0.0000	0.0000	0.0000	0.0000;
	56441	56541	0.023477	0.054512	0.00228	76.07	0	0	0	0	1	0	0	51.1400	17.2500	-50.5200	-16.0600	0.0000	0.0000	0.0000	0.0000;
	56499	56443	0.001547	0.010266	0.00779	288.6	0	0	0	0	1	0	0	-119.4000	-31.6800	119.6200	32.3000	0.0000	0.0000	0.0000	0.0000;
	56445	56446	0.000246	0.001041	0	0	0	0	0	0	1	0	0	9.1600	1.4000	-9.1600	-1.4000	0.0000	0.0000	0.0000	0.0000;
	56500	56447	0.017154	0.042598	0.00207	61.94	0	0	0	0	1	0	0	15.1100	-3.2200	-15.0700	3.0900	0.0000	0.0000	0.0000	0.0000;
	56448	56449	0.00028	0.001019	0	0	0	0	0	0	1	0	0	15.8300	2.1200	-15.8300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	56556	56450	0.00562	0.015012	0.00088	42.01	0	0	0	0	1	0	0	1.7500	0.4900	-1.7500	-0.5900	0.0000	0.0000	0.0000	0.0000;
	56595	56450	0.006106	0.015943	0.002	64.66	0	0	0	0	1	0	0	19.0000	4.8100	-18.9800	-4.9700	0.0000	0.0000	0.0000	0.0000;
	56451	56452	0.00023	0.001161	0	0	0	0	0	0	1	0	0	18.0600	7.5800	-18.0600	-7.5800	0.0000	0.0000	0.0000	0.0000;
	56451	56598	0.012833	0.032675	0.00193	55.47	0	0	0	0	1	0	0	7.9800	-5.8200	-7.9700	5.6400	0.0000	0.0000	0.0000	0.0000;
	56454	56453	0.002846	0.1121	0	120.68	0	0	1.08125	0	1	0	0	-48.6000	-44.3300	48.7300	49.5500	0.0000	0.0000	0.0000	0.0000;
	56453	56455	0.000207	0.001107	0	0	0	0	0	0	1	0	0	45.9100	14.9300	-45.9100	-14.9100	0.0000	0.0000	0.0000	0.0000;
	56453	56502	0.001341	0.008843	0.0062	262.44	0	0	0	0	1	0	0	62.4300	-19.2600	-62.3800	18.9800	0.0000	0.0000	0.0000	0.0000;
	56533	56454	0.005739	0.016254	0.00253	60.06	0	0	0	0	1	0	0	-15.0500	-23.7300	15.0900	23.5800	0.0000	0.0000	0.0000	0.0000;
	56457	56456	0.001859	0.062361	0	131.63	0	0	1.03125	0	1	0	0	-66.9800	-15.2500	67.0600	18.1000	0.0000	0.0000	0.0000	0.0000;
	56457	56456	0.001859	0.062361	0	131.63	0	0	1.03125	0	1	0	0	-66.9800	-15.2500	67.0600	18.1000	0.0000	0.0000	0.0000	0.0000;
	56457	56456	0.001859	0.062361	0	131.63	0	0	1.03125	0	1	0	0	-66.9800	-15.2500	67.0600	18.1000	0.0000	0.0000	0.0000	0.0000;
	56456	56458	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-201.1800	-54.3100	201.2800	54.7700	0.0000	0.0000	0.0000	0.0000;
	56457	56556	0.013812	0.02706	0.00304	73.46	0	0	0	0	1	0	0	40.8500	8.6000	-40.6300	-8.5000	0.0000	0.0000	0.0000	0.0000;
	56460	56459	0.004754	0.154432	0	95.52	0	0	1.025	0	1	0	0	-31.3400	-9.2500	31.3900	10.8400	0.0000	0.0000	0.0000	0.0000;
	56459	56461	0.000256	0.001098	0	0	0	0	0	0	1	0	0	16.2900	4.1300	-16.2900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	56460	56487	0.010594	0.025118	0.02616	67.62	0	0	0	0	1	0	0	31.3400	9.2500	-31.2300	-11.8400	0.0000	0.0000	0.0000	0.0000;
	56462	56474	0.015948	0.048832	0.00176	63.67	0	0	0	0	1	0	0	-22.0000	-0.1400	22.0700	0.1700	0.0000	0.0000	0.0000	0.0000;
	56466	56463	0.013764	0.033601	0.00195	60.18	0	0	0	0	1	0	0	15.0600	10.8700	-15.0100	-10.9700	0.0000	0.0000	0.0000	0.0000;
	56464	56465	0.000236	0.001182	0	0	0	0	0	0	1	0	0	16.2900	2.1600	-16.2900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	56464	56637	0.017469	0.040616	0.0084	68.79	0	0	0	0	1	0	0	-32.7500	-3.4100	32.9200	2.8900	0.0000	0.0000	0.0000	0.0000;
	56467	56470	0.004473	0.092239	0	216.55	0	0	1	0	1	0	0	45.7800	-9.6900	-45.6800	11.5800	0.0000	0.0000	0.0000	0.0000;
	56467	56471	0.000265	0.001133	0	0	0	0	0	0	1	0	0	38.7700	6.8500	-38.7700	-6.8300	0.0000	0.0000	0.0000	0.0000;
	56467	56599	0.00214	0.012334	0.01462	247.05	0	0	0	0	1	0	0	-46.1700	25.5300	46.2200	-26.7700	0.0000	0.0000	0.0000	0.0000;
	56467	56636	0.001143	0.007905	0.00687	247.74	0	0	0	0	1	0	0	-38.3800	-22.6900	38.4000	22.1000	0.0000	0.0000	0.0000	0.0000;
	56468	56470	-0.000324	-0.006671	0	116.55	0	0	1	0	1	0	0	-45.6900	11.4400	45.6800	-11.5800	0.0000	0.0000	0.0000	0.0000;
	56607	56468	0.009659	0.026548	0.00067	71.38	0	0	0	0	1	0	0	-34.0400	13.8500	34.1600	-13.5900	0.0000	0.0000	0.0000	0.0000;
	56612	56468	0.024575	0.042888	0.002	57.04	0	0	0	0	1	0	0	-11.5000	-2.3100	11.5300	2.1500	0.0000	0.0000	0.0000	0.0000;
	56469	56470	0.02034	0.419433	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56472	56483	0.001501	0.003342	0.00376	200	0	0	0	0	1	0	0	-3.9400	65.2600	4.0000	-65.5300	0.0000	0.0000	0.0000	0.0000;
	56473	56476	0.015421	0.519575	0	177.7	0	0	1	0	1	0	0	33.2000	-3.8900	-33.0400	9.3400	0.0000	0.0000	0.0000	0.0000;
	56473	56477	0.000255	0.001017	0	0	0	0	0	0	1	0	0	31.3700	2.8000	-31.3700	-2.7900	0.0000	0.0000	0.0000	0.0000;
	56474	56476	-0.010767	-0.362782	0	102.7	0	0	1	0	1	0	0	-33.1500	5.5400	33.0400	-9.3400	0.0000	0.0000	0.0000	0.0000;
	56474	56487	0.009189	0.022507	0.0016	59.07	0	0	0	0	1	0	0	-17.7200	5.2800	17.7500	-5.3800	0.0000	0.0000	0.0000	0.0000;
	56605	56474	0.003853	0.010392	0.00348	68.49	0	0	0	0	1	0	0	-31.2000	-1.2500	31.2300	0.9700	0.0000	0.0000	0.0000	0.0000;
	56607	56474	0.009742	0.023881	0.00886	48.96	0	0	0	0	1	0	0	2.4400	11.0300	-2.4300	-11.9600	0.0000	0.0000	0.0000	0.0000;
	56475	56476	0.029064	0.979271	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56478	56481	0.003022	0.107027	0	142.2	0	0	1	0	1	0	0	44.5400	-2.8700	-44.4800	4.8700	0.0000	0.0000	0.0000	0.0000;
	56478	56482	0.0003	0.001013	0	0	0	0	0	0	1	0	0	-44.5400	2.8700	44.5400	-2.8500	0.0000	0.0000	0.0000	0.0000;
	56479	56481	-8e-05	-0.002829	0	117.2	0	0	1	0	1	0	0	-44.4800	4.8200	44.4800	-4.8700	0.0000	0.0000	0.0000	0.0000;
	56483	56479	0.007118	0.014564	0.00075	45.22	0	0	0	0	1	0	0	0.9200	25.3200	-0.8800	-25.3100	0.0000	0.0000	0.0000	0.0000;
	56479	56505	0.013915	0.038228	0.00157	63.16	0	0	0	0	1	0	0	-21.7500	-1.4300	21.8200	1.4400	0.0000	0.0000	0.0000	0.0000;
	56480	56481	0.014368	0.508866	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56482	56484	0.000901	0.00515	0.01243	225.91	0	0	0	0	1	0	0	45.0000	32.0100	-44.9700	-33.1700	0.0000	0.0000	0.0000	0.0000;
	56482	56499	0.001738	0.010811	0.0081	267.05	0	0	0	0	1	0	0	-89.5400	-29.1600	89.6800	29.1900	0.0000	0.0000	0.0000	0.0000;
	56483	56500	0.023345	0.045308	0.00264	77.06	0	0	0	0	1	0	0	-40.2700	12.8200	40.6600	-12.3500	0.0000	0.0000	0.0000	0.0000;
	56483	56500	0.023345	0.045308	0.00264	77.06	0	0	0	0	1	0	0	-40.2700	12.8200	40.6600	-12.3500	0.0000	0.0000	0.0000	0.0000;
	56483	56558	0.005778	0.01772	0.00183	68.34	0	0	0	0	1	0	0	29.5600	-1.0100	-29.5100	0.9600	0.0000	0.0000	0.0000	0.0000;
	56485	56484	0.004733	0.191119	0	96.73	0	0	1.0625	0	1	0	0	-29.2600	-23.9100	29.3300	26.7600	0.0000	0.0000	0.0000	0.0000;
	56484	56486	0.000283	0.001034	0	0	0	0	0	0	1	0	0	86.3300	34.7900	-86.3000	-34.7100	0.0000	0.0000	0.0000	0.0000;
	56522	56484	0.001707	0.010021	0.02331	242.68	0	0	0	0	1	0	0	22.3400	-3.6700	-22.3300	1.2500	0.0000	0.0000	0.0000	0.0000;
	56599	56484	0.001663	0.009666	0.00925	264.46	0	0	0	0	1	0	0	48.4100	28.9300	-48.3600	-29.6200	0.0000	0.0000	0.0000	0.0000;
	56485	56553	0.006518	0.020443	0.00597	58.11	0	0	0	0	1	0	0	16.4600	4.9000	-16.4400	-5.4900	0.0000	0.0000	0.0000	0.0000;
	56485	56601	0.007275	0.016232	0.00115	61.08	0	0	0	0	1	0	0	12.8100	19.0000	-12.7700	-19.0500	0.0000	0.0000	0.0000	0.0000;
	56488	56515	0.008568	0.024162	0.00186	68.78	0	0	0	0	1	0	0	-30.0300	-4.2500	30.1000	4.2500	0.0000	0.0000	0.0000	0.0000;
	56488	56569	0.004057	0.013083	0.00317	58.62	0	0	0	0	1	0	0	13.7300	6.1300	-13.7200	-6.4400	0.0000	0.0000	0.0000	0.0000;
	56488	56608	0.009002	0.025515	0.00212	55.43	0	0	0	0	1	0	0	-9.7000	-4.7000	9.7100	4.5000	0.0000	0.0000	0.0000	0.0000;
	56489	56493	0.007012	0.225386	0	190.49	0	0	1	0	1	0	0	22.2400	0.1900	-22.2100	0.8900	0.0000	0.0000	0.0000	0.0000;
	56489	56494	0.000285	0.001163	0	0	0	0	0	0	1	0	0	-48.2500	-8.0100	48.2500	8.0400	0.0000	0.0000	0.0000	0.0000;
	56489	56495	0.000246	0.001086	0	0	0	0	0	0	1	0	0	26.0000	7.8200	-26.0000	-7.8200	0.0000	0.0000	0.0000	0.0000;
	56491	56490	0.001165	0.032074	0	254.8	0	0	1.03125	0	1	0	0	-17.3200	-13.3100	17.3200	13.4600	0.0000	0.0000	0.0000	0.0000;
	56490	56493	-0.002038	-0.065504	0	90.49	0	0	1	0	1	0	0	-22.2200	0.5800	22.2100	-0.8900	0.0000	0.0000	0.0000	0.0000;
	56491	56632	0.005576	0.01622	0.00222	61.76	0	0	0	0	1	0	0	17.3200	13.3100	-17.2900	-13.4800	0.0000	0.0000	0.0000	0.0000;
	56492	56493	0.028089	0.902875	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56494	56508	0.003762	0.021966	0.01587	311.75	0	0	0	0	1	0	0	-138.5100	-35.5700	139.2500	38.2300	0.0000	0.0000	0.0000	0.0000;
	56622	56494	0.001137	0.007346	0.01153	268.05	0	0	0	0	1	0	0	-64.2100	-20.3100	64.2600	19.4400	0.0000	0.0000	0.0000	0.0000;
	56496	56497	0.000293	0.001163	0	0	0	0	0	0	1	0	0	17.2300	3.1500	-17.2300	-3.1500	0.0000	0.0000	0.0000	0.0000;
	56588	56496	0.011557	0.02773	0.0008	40.94	0	0	0	0	1	0	0	-1.3200	1.0200	1.3200	-1.1100	0.0000	0.0000	0.0000	0.0000;
	56496	56598	0.012173	0.03454	0.01056	61.36	0	0	0	0	1	0	0	-18.5500	-2.0500	18.5900	1.0300	0.0000	0.0000	0.0000	0.0000;
	56498	56613	0.006808	0.016841	0.00082	58.47	0	0	0	0	1	0	0	-11.4300	0.0200	11.4400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	56500	56499	0.002685	0.0567	0	148.6	0	0	1	0	1	0	0	-64.9700	13.7100	65.0800	-11.4000	0.0000	0.0000	0.0000	0.0000;
	56500	56499	0.002685	0.0567	0	148.6	0	0	1	0	1	0	0	-64.9700	13.7100	65.0800	-11.4000	0.0000	0.0000	0.0000	0.0000;
	56500	56499	0.002685	0.0567	0	148.6	0	0	1	0	1	0	0	-64.9700	13.7100	65.0800	-11.4000	0.0000	0.0000	0.0000	0.0000;
	56499	56501	0.000229	0.001159	0	0	0	0	0	0	1	0	0	48.8000	4.1200	-48.8000	-4.0900	0.0000	0.0000	0.0000	0.0000;
	56499	56733	0.00236	0.01576	0.0383	310.42	0	0	0	0	1	0	0	-152.2300	-41.4300	152.7800	40.9200	0.0000	0.0000	0.0000	0.0000;
	56505	56500	0.012998	0.030346	0.00408	77.01	0	0	0	0	1	0	0	-36.3400	2.6700	36.5000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	56505	56500	0.012998	0.030346	0.00408	77.01	0	0	0	0	1	0	0	-36.3400	2.6700	36.5000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	56500	56613	0.019575	0.048778	0.00255	67.77	0	0	0	0	1	0	0	25.4900	-7.7300	-25.3700	7.7800	0.0000	0.0000	0.0000	0.0000;
	56503	56502	0.002577	0.088602	0	125.69	0	0	1.0625	0	1	0	0	-56.9800	-37.2000	57.1000	41.4500	0.0000	0.0000	0.0000	0.0000;
	56502	56504	0.000264	0.001114	0	0	0	0	0	0	1	0	0	54.5700	8.8900	-54.5700	-8.8600	0.0000	0.0000	0.0000	0.0000;
	56502	56534	0.001476	0.008105	0.00566	259.31	0	0	0	0	1	0	0	-49.3000	-69.3100	49.4000	69.2800	0.0000	0.0000	0.0000	0.0000;
	56519	56503	0.011547	0.035497	0.00162	61.67	0	0	0	0	1	0	0	-16.8800	-16.7600	16.9400	16.7700	0.0000	0.0000	0.0000	0.0000;
	56503	56554	0.009097	0.023053	0.00123	73.11	0	0	0	0	1	0	0	40.0400	20.4300	-39.8700	-20.1300	0.0000	0.0000	0.0000	0.0000;
	56596	56505	0.004888	0.01238	0.00209	70.43	0	0	0	0	1	0	0	-33.2300	11.8900	33.2900	-11.9700	0.0000	0.0000	0.0000	0.0000;
	56507	56506	0.003728	0.113407	0	119.05	0	0	1.05	0	1	0	0	-47.1800	-26.9800	47.2900	30.3500	0.0000	0.0000	0.0000	0.0000;
	56506	56508	0.000225	0.00102	0	0	0	0	0	0	1	0	0	-47.2900	-30.3500	47.3000	30.3800	0.0000	0.0000	0.0000	0.0000;
	56507	56510	0.015066	0.033855	0.00152	63.47	0	0	0	0	1	0	0	19.9800	14.5400	-19.8900	-14.5200	0.0000	0.0000	0.0000	0.0000;
	56507	56615	0.018987	0.048545	0.00351	54.99	0	0	0	0	1	0	0	-6.8500	5.3500	6.8600	-5.7000	0.0000	0.0000	0.0000	0.0000;
	56513	56508	0.001442	0.009054	0.00732	309.73	0	0	0	0	1	0	0	-128.4700	-25.7300	128.7100	26.4200	0.0000	0.0000	0.0000	0.0000;
	56536	56508	0.002029	0.012511	0.00562	237.06	0	0	0	0	1	0	0	-27.0200	-20.9700	27.0400	20.5100	0.0000	0.0000	0.0000	0.0000;
	56921	56508	0.001303	0.007225	0.03732	347.61	0	0	0	0	1	0	0	171.5500	55.9800	-171.1500	-57.7700	0.0000	0.0000	0.0000	0.0000;
	56921	56508	0.001303	0.007225	0.03732	347.61	0	0	0	0	1	0	0	171.5500	55.9800	-171.1500	-57.7700	0.0000	0.0000	0.0000	0.0000;
	56509	56512	0.011615	0.321597	0	122.74	0	0	1	0	1	0	0	29.7900	-8.2500	-29.6900	11.1600	0.0000	0.0000	0.0000	0.0000;
	56509	56513	0.000221	0.001109	0	0	0	0	0	0	1	0	0	-29.7900	8.2500	29.7900	-8.2400	0.0000	0.0000	0.0000	0.0000;
	56510	56512	-0.005887	-0.162994	0	97.74	0	0	1	0	1	0	0	-29.7400	9.6800	29.6900	-11.1600	0.0000	0.0000	0.0000	0.0000;
	56510	56614	0.020811	0.048873	0.00495	64.53	0	0	0	0	1	0	0	19.9800	0.6600	-19.9100	-1.0100	0.0000	0.0000	0.0000	0.0000;
	56510	56616	0.005323	0.011416	0.00153	73.74	0	0	0	0	1	0	0	-37.6200	-0.3300	37.6900	0.3100	0.0000	0.0000	0.0000	0.0000;
	56510	56651	0.007544	0.015572	0.00336	71.79	0	0	0	0	1	0	0	33.2100	2.8700	-33.1300	-3.0700	0.0000	0.0000	0.0000	0.0000;
	56511	56512	0.034111	0.944506	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56513	56623	0.003104	0.015199	0.02323	287.13	0	0	0	0	1	0	0	98.6800	33.9600	-98.3600	-34.8100	0.0000	0.0000	0.0000	0.0000;
	56515	56514	0.002616	0.005852	0.00222	80.73	0	0	0	0	1	0	0	-46.4400	-10.5500	46.5000	10.4400	0.0000	0.0000	0.0000	0.0000;
	56515	56514	0.002616	0.005852	0.00222	80.73	0	0	0	0	1	0	0	-46.4400	-10.5500	46.5000	10.4400	0.0000	0.0000	0.0000	0.0000;
	56514	56544	0.016566	0.035513	0.00561	66.88	0	0	0	0	1	0	0	21.4800	-14.3400	-21.3800	13.9500	0.0000	0.0000	0.0000	0.0000;
	56514	56916	0.016585	0.042225	0.00446	73.88	0	0	0	0	1	0	0	-40.7400	-4.1400	41.0000	4.3100	0.0000	0.0000	0.0000	0.0000;
	57006	56514	0.016489	0.041765	0.00154	84.25	0	0	0	0	1	0	0	54.3500	9.0000	-53.9000	-8.0200	0.0000	0.0000	0.0000	0.0000;
	57006	56514	0.016489	0.041765	0.00154	84.25	0	0	0	0	1	0	0	54.3500	9.0000	-53.9000	-8.0200	0.0000	0.0000	0.0000	0.0000;
	56580	56516	0.013458	0.032404	0.00075	64.51	0	0	0	0	1	0	0	23.3300	23.6800	-23.2000	-23.4300	0.0000	0.0000	0.0000	0.0000;
	56517	56540	0.021967	0.046605	0.00086	53.98	0	0	0	0	1	0	0	5.8800	2.1100	-5.8700	-2.1800	0.0000	0.0000	0.0000	0.0000;
	56517	56626	0.008969	0.019734	0.00176	62.18	0	0	0	0	1	0	0	-16.3000	-4.4100	16.3200	4.2700	0.0000	0.0000	0.0000	0.0000;
	56518	56585	0.009839	0.024861	0.00122	60.95	0	0	0	0	1	0	0	15.4800	-6.8500	-15.4500	6.7800	0.0000	0.0000	0.0000	0.0000;
	56595	56518	0.009166	0.022396	0.00189	73.81	0	0	0	0	1	0	0	39.9100	-0.3700	-39.7700	0.5000	0.0000	0.0000	0.0000	0.0000;
	56533	56519	0.006398	0.016644	0.00079	64.5	0	0	0	0	1	0	0	21.7100	-2.8200	-21.6800	2.8100	0.0000	0.0000	0.0000	0.0000;
	56520	56521	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-33.0800	-9.0000	33.0800	9.0100	0.0000	0.0000	0.0000	0.0000;
	56530	56521	0.005232	0.01317	0.00068	68.55	0	0	0	0	1	0	0	30.3000	20.8200	-30.2300	-20.7300	0.0000	0.0000	0.0000	0.0000;
	56642	56521	0.010211	0.018799	0.00076	48.88	0	0	0	0	1	0	0	2.8600	-11.7700	-2.8500	11.7100	0.0000	0.0000	0.0000	0.0000;
	56522	56525	0.002556	0.08927	0	256.28	0	0	1	0	1	0	0	37.0600	-5.9800	-37.0200	7.1700	0.0000	0.0000	0.0000	0.0000;
	56522	56526	0.000221	0.001096	0	0	0	0	0	0	1	0	0	72.7000	30.3500	-72.6900	-30.2800	0.0000	0.0000	0.0000	0.0000;
	56522	56577	0.002501	0.014321	0.04098	295.49	0	0	0	0	1	0	0	-102.9400	15.6700	103.2000	-18.5300	0.0000	0.0000	0.0000	0.0000;
	56522	56599	0.001559	0.008449	0.00772	237.97	0	0	0	0	1	0	0	-29.1600	-36.3700	29.1900	35.7200	0.0000	0.0000	0.0000	0.0000;
	56523	56525	0.001409	0.049208	0	106.28	0	0	1	0	1	0	0	-37.0000	7.8200	37.0200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	56540	56523	0.01439	0.02656	0.00092	64.04	0	0	0	0	1	0	0	-22.2100	-6.9100	22.2800	6.9500	0.0000	0.0000	0.0000	0.0000;
	56523	56603	0.007907	0.019173	0.00512	60.28	0	0	0	0	1	0	0	14.7200	-14.7700	-14.6900	14.3000	0.0000	0.0000	0.0000	0.0000;
	56524	56525	0.021957	0.766834	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56527	56528	0.000273	0.001177	0	0	0	0	0	0	1	0	0	31.8600	11.0600	-31.8500	-11.0500	0.0000	0.0000	0.0000	0.0000;
	56644	56527	0.009787	0.023298	0.00101	62.48	0	0	0	0	1	0	0	17.9900	4.7700	-17.9600	-4.8000	0.0000	0.0000	0.0000	0.0000;
	56649	56527	0.004861	0.014037	0.00168	59.34	0	0	0	0	1	0	0	13.9100	6.1100	-13.9000	-6.2600	0.0000	0.0000	0.0000	0.0000;
	56530	56529	0.00557	0.142959	0	111.42	0	0	1.0625	0	1	0	0	-42.0600	-30.2500	42.2200	34.2800	0.0000	0.0000	0.0000	0.0000;
	56529	56531	0.000204	0.001196	0	0	0	0	0	0	1	0	0	82.2600	7.3100	-82.2400	-7.2300	0.0000	0.0000	0.0000	0.0000;
	56577	56529	0.002746	0.014523	0.01259	250.56	0	0	0	0	1	0	0	37.5500	25.1200	-37.4900	-26.1600	0.0000	0.0000	0.0000	0.0000;
	56627	56529	0.001584	0.008622	0.01098	274.16	0	0	0	0	1	0	0	87.1000	14.9100	-86.9800	-15.4200	0.0000	0.0000	0.0000	0.0000;
	56530	56538	0.009354	0.020102	0.0005	57.43	0	0	0	0	1	0	0	11.7600	9.4300	-11.7400	-9.4400	0.0000	0.0000	0.0000	0.0000;
	56533	56532	0.002871	0.097981	0	128.11	0	0	1	0	1	0	0	-55.9300	16.0600	56.0200	-12.9700	0.0000	0.0000	0.0000	0.0000;
	56532	56534	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-56.0200	12.9700	56.0300	-12.9400	0.0000	0.0000	0.0000	0.0000;
	56534	56803	0.002362	0.013357	0.06352	321.59	0	0	0	0	1	0	0	-177.1300	4.3300	177.8400	-7.0300	0.0000	0.0000	0.0000	0.0000;
	56535	56536	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-57.8600	-9.4600	57.8600	9.5000	0.0000	0.0000	0.0000	0.0000;
	56543	56536	0.001141	0.00692	0.01819	287.25	0	0	0	0	1	0	0	-84.6900	-7.1600	84.7700	5.7200	0.0000	0.0000	0.0000	0.0000;
	56544	56537	0.003513	0.008037	0.00328	74.32	0	0	0	0	1	0	0	37.0000	13.2900	-36.9500	-13.5300	0.0000	0.0000	0.0000	0.0000;
	56537	56574	0.007407	0.012097	0.00046	57.46	0	0	0	0	1	0	0	5.1000	7.7500	-5.0900	-7.7900	0.0000	0.0000	0.0000	0.0000;
	56538	56539	0.000279	0.001082	0	0	0	0	0	0	1	0	0	14.2700	1.3100	-14.2700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	56609	56538	0.008403	0.023439	0.00082	58.78	0	0	0	0	1	0	0	12.4000	-5.0300	-12.3900	4.9800	0.0000	0.0000	0.0000	0.0000;
	56542	56571	0.013974	0.03998	0.00244	61.72	0	0	0	0	1	0	0	-19.1500	-9.5100	19.2000	9.4200	0.0000	0.0000	0.0000	0.0000;
	56544	56543	0.004615	0.136979	0	110.5	0	0	1.075	0	1	0	0	-39.9500	-39.1800	40.1000	43.7600	0.0000	0.0000	0.0000	0.0000;
	56543	56545	0.000216	0.001051	0	0	0	0	0	0	1	0	0	27.4300	10.1600	-27.4300	-10.1500	0.0000	0.0000	0.0000	0.0000;
	56543	56582	0.003939	0.018912	0.0099	281.11	0	0	0	0	1	0	0	-103.0600	-53.6500	103.5600	55.0000	0.0000	0.0000	0.0000	0.0000;
	56648	56543	0.001105	0.007999	0.01075	308.09	0	0	0	0	1	0	0	-120.0600	-6.9200	120.2200	6.8900	0.0000	0.0000	0.0000	0.0000;
	56544	56551	0.013277	0.030787	0.00157	65.2	0	0	0	0	1	0	0	24.3300	11.9400	-24.2400	-11.9000	0.0000	0.0000	0.0000	0.0000;
	56546	56549	0.000357	0.026726	0	995.85	0	0	1	0	1	0	0	360.0100	63.5300	-359.5700	-30.6900	0.0000	0.0000	0.0000	0.0000;
	56546	56550	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-360.0100	204.7200	360.4000	-203.0600	0.0000	0.0000	0.0000	0.0000;
	56547	56549	-0.000118	-0.008849	0	920.85	0	0	1	0	1	0	0	-359.7100	-41.5700	359.5700	30.6900	0.0000	0.0000	0.0000	0.0000;
	56547	56560	0.002193	0.013382	0.00926	299.23	0	0	0	0	1	0	0	111.6000	18.6600	-111.3400	-18.0400	0.0000	0.0000	0.0000	0.0000;
	56547	56627	0.003283	0.019208	0.01625	288.08	0	0	0	0	1	0	0	104.9100	15.6200	-104.5600	-15.3200	0.0000	0.0000	0.0000	0.0000;
	56639	56547	0.0025	0.01308	0.01552	279.18	0	0	0	0	1	0	0	-98.0300	-3.5800	98.2500	3.1100	0.0000	0.0000	0.0000	0.0000;
	56548	56549	0.001268	0.094869	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56550	56914	0.000208	0.003577	0.40271	2556.66	0	0	0	0	1	0	0	-434.9200	137.7600	435.3300	-174.2000	0.0000	0.0000	0.0000	0.0000;
	56551	56552	0.00027	0.001051	0	0	0	0	0	0	1	0	0	27.4300	6.5300	-27.4300	-6.5200	0.0000	0.0000	0.0000	0.0000;
	56553	56634	0.007459	0.019322	0.00088	61.79	0	0	0	0	1	0	0	-12.7900	2.2500	12.8000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	56554	56555	0.014528	0.030441	0.00117	56.85	0	0	0	0	1	0	0	-12.1600	12.4000	12.2000	-12.4400	0.0000	0.0000	0.0000	0.0000;
	56554	56558	0.005682	0.015559	0.00115	62.85	0	0	0	0	1	0	0	22.8000	-2.8100	-22.7800	2.7700	0.0000	0.0000	0.0000	0.0000;
	56556	56591	0.010563	0.029563	0.00395	54.04	0	0	0	0	1	0	0	-6.1600	-3.3000	6.1600	2.8900	0.0000	0.0000	0.0000	0.0000;
	56598	56557	0.008722	0.017583	0.00083	62.43	0	0	0	0	1	0	0	-22.9400	-14.3100	23.0000	14.3400	0.0000	0.0000	0.0000	0.0000;
	56558	56559	0.000242	0.001161	0	0	0	0	0	0	1	0	0	27.3100	9.2600	-27.3100	-9.2500	0.0000	0.0000	0.0000	0.0000;
	56558	56601	0.007921	0.023347	0.00147	64.1	0	0	0	0	1	0	0	24.9800	-12.9800	-24.9200	13.0000	0.0000	0.0000	0.0000	0.0000;
	56560	56599	0.003434	0.017116	0.05543	292.18	0	0	0	0	1	0	0	113.7500	-47.4500	-113.2700	43.9800	0.0000	0.0000	0.0000	0.0000;
	56627	56560	0.001268	0.007492	0.00683	264.2	0	0	0	0	1	0	0	-69.3800	-8.6100	69.4400	8.2400	0.0000	0.0000	0.0000	0.0000;
	56561	56564	-0.000677	-0.015963	0	127.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56561	56565	0.000285	0.001138	0	0	0	0	0	0	1	0	0	12.2000	1.6600	-12.2000	-1.6600	0.0000	0.0000	0.0000	0.0000;
	56561	56566	0.000262	0.001139	0	0	0	0	0	0	1	0	0	-12.2000	-1.6600	12.2000	1.6600	0.0000	0.0000	0.0000	0.0000;
	56562	56564	0.009745	0.229808	0	63.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56563	56564	0.009745	0.229808	0	63.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56566	56594	0.017152	0.03825	0.00119	52.38	0	0	0	0	1	0	0	1.5200	9.5800	-1.5000	-9.6800	0.0000	0.0000	0.0000	0.0000;
	56566	56640	0.009455	0.021396	0.00267	61.88	0	0	0	0	1	0	0	-13.7200	-11.2400	13.7500	11.0200	0.0000	0.0000	0.0000	0.0000;
	56567	56568	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-12.2000	-0.1100	12.2000	0.1100	0.0000	0.0000	0.0000	0.0000;
	56568	56584	0.011433	0.030901	0.00832	61.63	0	0	0	0	1	0	0	-19.1700	6.5600	19.2200	-7.3400	0.0000	0.0000	0.0000	0.0000;
	56568	56626	0.014886	0.033373	0.01271	66.36	0	0	0	0	1	0	0	26.1200	-5.4600	-26.0200	4.3100	0.0000	0.0000	0.0000	0.0000;
	56640	56568	0.009134	0.023376	0.00073	64.07	0	0	0	0	1	0	0	19.1800	1.2200	-19.1500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	56571	56570	0.003782	0.132416	0	114.38	0	0	1.08125	0	1	0	0	-46.9300	-39.4500	47.0900	44.7700	0.0000	0.0000	0.0000	0.0000;
	56570	56572	0.000283	0.001029	0	0	0	0	0	0	1	0	0	36.5400	6.9900	-36.5400	-6.9800	0.0000	0.0000	0.0000	0.0000;
	56573	56576	0.011936	0.383387	0	161.97	0	0	1	0	1	0	0	42.2200	-6.8900	-42.0100	13.5200	0.0000	0.0000	0.0000	0.0000;
	56573	56577	0.000279	0.001016	0	0	0	0	0	0	1	0	0	-42.2200	6.8900	42.2200	-6.8700	0.0000	0.0000	0.0000	0.0000;
	56574	56576	-0.008005	-0.257102	0	111.97	0	0	1	0	1	0	0	-42.1500	9.0700	42.0100	-13.5200	0.0000	0.0000	0.0000	0.0000;
	56574	56640	0.004427	0.009465	0.00519	61.46	0	0	0	0	1	0	0	-22.6700	-25.9300	22.7200	25.4800	0.0000	0.0000	0.0000	0.0000;
	56574	56649	0.008677	0.021081	0.00731	71.79	0	0	0	0	1	0	0	35.7900	13.3200	-35.6700	-13.8100	0.0000	0.0000	0.0000	0.0000;
	56575	56576	0.019134	0.614568	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56582	56577	0.002908	0.016966	0.00628	313.32	0	0	0	0	1	0	0	142.3800	48.8200	-141.7700	-45.9400	0.0000	0.0000	0.0000	0.0000;
	56639	56577	0.00162	0.008882	0.0102	286.57	0	0	0	0	1	0	0	105.8600	-3.0200	-105.6900	2.8800	0.0000	0.0000	0.0000	0.0000;
	56648	56577	0.00119	0.007535	0.00915	252.7	0	0	0	0	1	0	0	-64.4300	-43.8800	64.4900	43.3400	0.0000	0.0000	0.0000	0.0000;
	56579	56578	0.000207	0.01366	0	1032.98	0	0	1.06875	0	1	0	0	-480.8700	-340.6400	481.6200	390.2900	0.0000	0.0000	0.0000	0.0000;
	56578	56914	0.000133	0.002284	0.29219	2510	0	0	0	0	1	0	0	-481.6200	-390.2900	482.0900	367.1700	0.0000	0.0000	0.0000	0.0000;
	56580	56579	0.00389	0.132626	0	128.79	0	0	1.06875	0	1	0	0	-58.8400	-44.1400	59.0600	51.6100	0.0000	0.0000	0.0000	0.0000;
	56579	56581	0.000252	0.001008	0	0	0	0	0	0	1	0	0	31.0900	13.2200	-31.0800	-13.2100	0.0000	0.0000	0.0000	0.0000;
	56579	56582	0.000279	0.001144	0	0	0	0	0	0	1	0	0	390.7200	275.8100	-390.1300	-273.4100	0.0000	0.0000	0.0000	0.0000;
	56582	56639	0.002294	0.013531	0.00847	296.61	0	0	0	0	1	0	0	108.1100	61.4300	-107.7800	-60.4000	0.0000	0.0000	0.0000	0.0000;
	56583	56584	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-31.0800	-14.8100	31.0900	14.8200	0.0000	0.0000	0.0000	0.0000;
	56586	56587	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-31.0800	-6.5900	31.0900	6.6000	0.0000	0.0000	0.0000	0.0000;
	56588	56589	0.000293	0.001052	0	0	0	0	0	0	1	0	0	13.5400	2.4100	-13.5400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	56588	56628	0.009953	0.024832	0.00133	59.45	0	0	0	0	1	0	0	-12.2200	-3.4300	12.2400	3.3300	0.0000	0.0000	0.0000	0.0000;
	56592	56590	0.011653	0.032186	0.00155	56.49	0	0	0	0	1	0	0	-10.3000	-0.5700	10.3100	0.4300	0.0000	0.0000	0.0000	0.0000;
	56592	56593	0.000262	0.001193	0	0	0	0	0	0	1	0	0	16.6300	3.8100	-16.6300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	56594	56592	0.008596	0.017686	0.00623	55.66	0	0	0	0	1	0	0	-9.8200	0.6400	9.8200	-1.2900	0.0000	0.0000	0.0000	0.0000;
	56594	56628	0.012281	0.033956	0.00228	56.42	0	0	0	0	1	0	0	-12.3100	-0.4700	12.3300	0.2700	0.0000	0.0000	0.0000	0.0000;
	56596	56597	0.000235	0.0012	0	0	0	0	0	0	1	0	0	35.0100	7.8200	-35.0100	-7.8100	0.0000	0.0000	0.0000	0.0000;
	56800	56598	0.015829	0.033117	0.00102	67.54	0	0	0	0	1	0	0	24.9400	-1.5400	-24.8500	1.6200	0.0000	0.0000	0.0000	0.0000;
	56599	56600	0.000216	0.001153	0	0	0	0	0	0	1	0	0	33.0500	15.1300	-33.0500	-15.1200	0.0000	0.0000	0.0000	0.0000;
	56602	56621	0.012928	0.03773	0.00104	60.38	0	0	0	0	1	0	0	-13.6200	0.4500	13.6400	-0.5000	0.0000	0.0000	0.0000	0.0000;
	56948	56602	0.009092	0.021277	0.00097	54.79	0	0	0	0	1	0	0	8.8800	6.2900	-8.8700	-6.3700	0.0000	0.0000	0.0000	0.0000;
	56603	56632	0.007682	0.022456	0.01808	76.43	0	0	0	0	1	0	0	-47.1100	0.4400	47.2700	-1.9300	0.0000	0.0000	0.0000	0.0000;
	56634	56603	0.005588	0.013208	0.00104	72.09	0	0	0	0	1	0	0	-32.4900	17.5800	32.5600	-17.5200	0.0000	0.0000	0.0000	0.0000;
	56604	56618	0.011181	0.031367	0.00133	52.4	0	0	0	0	1	0	0	-4.5500	8.4100	4.5600	-8.5300	0.0000	0.0000	0.0000	0.0000;
	56604	56637	0.003389	0.010271	0.00371	56.38	0	0	0	0	1	0	0	-10.5100	-12.9000	10.5200	12.5200	0.0000	0.0000	0.0000	0.0000;
	56605	56606	0.000261	0.001004	0	0	0	0	0	0	1	0	0	12.2500	2.8800	-12.2400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	56616	56608	0.011063	0.028002	0.00298	68.61	0	0	0	0	1	0	0	31.3800	7.3800	-31.2800	-7.4400	0.0000	0.0000	0.0000	0.0000;
	56609	56624	0.007206	0.018867	0.00339	63.24	0	0	0	0	1	0	0	-20.6200	-24.1800	20.6900	23.9900	0.0000	0.0000	0.0000	0.0000;
	56644	56609	0.009618	0.025033	0.00156	65.66	0	0	0	0	1	0	0	22.9100	-13.8500	-22.8500	13.8500	0.0000	0.0000	0.0000	0.0000;
	56610	56611	0.000226	0.001193	0	0	0	0	0	0	1	0	0	36.6300	7.1500	-36.6300	-7.1300	0.0000	0.0000	0.0000	0.0000;
	56621	56610	0.005471	0.013434	0.00047	70.43	0	0	0	0	1	0	0	34.6800	11.0000	-34.6200	-10.8900	0.0000	0.0000	0.0000	0.0000;
	56610	56697	0.004357	0.009981	0.00247	49.12	0	0	0	0	1	0	0	-2.0100	3.7400	2.0100	-4.0100	0.0000	0.0000	0.0000	0.0000;
	56612	56881	0.015618	0.037105	0.00085	62.75	0	0	0	0	1	0	0	-18.1000	-10.2800	18.1700	10.3400	0.0000	0.0000	0.0000	0.0000;
	56615	56916	0.017969	0.044829	0.0115	65.72	0	0	0	0	1	0	0	-23.2700	4.5900	23.3600	-5.6100	0.0000	0.0000	0.0000	0.0000;
	56616	57006	0.018181	0.050133	0.0098	80.25	0	0	0	0	1	0	0	-42.7400	-5.1400	43.0500	4.9200	0.0000	0.0000	0.0000	0.0000;
	56616	57006	0.018181	0.050133	0.0098	80.25	0	0	0	0	1	0	0	-42.7400	-5.1400	43.0500	4.9200	0.0000	0.0000	0.0000	0.0000;
	56618	56617	0.004966	0.114234	0	105.61	0	0	1.03125	0	1	0	0	-37.6800	-17.3600	37.7600	19.2600	0.0000	0.0000	0.0000	0.0000;
	56617	56619	0.00026	0.001006	0	0	0	0	0	0	1	0	0	53.3300	5.9700	-53.3200	-5.9400	0.0000	0.0000	0.0000	0.0000;
	56633	56618	0.011735	0.03157	0.00116	63.86	0	0	0	0	1	0	0	-23.1600	-14.0800	23.2400	14.1700	0.0000	0.0000	0.0000	0.0000;
	56618	56948	0.006966	0.015481	0.00041	56.18	0	0	0	0	1	0	0	9.8700	11.7200	-9.8600	-11.7300	0.0000	0.0000	0.0000	0.0000;
	56621	56620	0.001507	0.066755	0	129.87	0	0	1.0375	0	1	0	0	-47.7600	-10.5800	47.8000	12.1500	0.0000	0.0000	0.0000	0.0000;
	56621	56620	0.001507	0.066755	0	129.87	0	0	1.0375	0	1	0	0	-47.7600	-10.5800	47.8000	12.1500	0.0000	0.0000	0.0000	0.0000;
	56621	56620	0.001507	0.066755	0	129.87	0	0	1.0375	0	1	0	0	-47.7600	-10.5800	47.8000	12.1500	0.0000	0.0000	0.0000	0.0000;
	56620	56622	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-143.3900	-36.4600	143.4300	36.6800	0.0000	0.0000	0.0000	0.0000;
	56632	56621	0.005907	0.013597	0.00123	74.93	0	0	0	0	1	0	0	-45.5000	-7.0600	45.6200	7.1900	0.0000	0.0000	0.0000	0.0000;
	56622	56623	0.001544	0.010969	0.00655	273.45	0	0	0	0	1	0	0	-79.2300	-16.3600	79.3300	16.3800	0.0000	0.0000	0.0000	0.0000;
	56624	56623	0.004116	0.13558	0	107.13	0	0	1.09375	0	1	0	0	-36.0800	-46.1100	36.2400	51.2500	0.0000	0.0000	0.0000	0.0000;
	56623	56625	0.000228	0.001108	0	0	0	0	0	0	1	0	0	73.1400	21.6800	-73.1200	-21.6200	0.0000	0.0000	0.0000	0.0000;
	56623	56648	0.001567	0.008551	0.01119	276.94	0	0	0	0	1	0	0	-90.3500	-54.5000	90.5100	54.2400	0.0000	0.0000	0.0000	0.0000;
	56624	56626	0.00361	0.010104	0.00194	74.33	0	0	0	0	1	0	0	41.9400	19.8500	-41.8600	-19.8500	0.0000	0.0000	0.0000	0.0000;
	56791	56624	0.005708	0.011483	0.00071	66.81	0	0	0	0	1	0	0	26.5700	-2.2700	-26.5400	2.2700	0.0000	0.0000	0.0000	0.0000;
	56627	56630	0.003019	0.11461	0	139.5	0	0	1	0	1	0	0	41.8200	-6.4200	-41.7700	8.3600	0.0000	0.0000	0.0000	0.0000;
	56627	56631	0.000225	0.001043	0	0	0	0	0	0	1	0	0	45.0300	15.4400	-45.0200	-15.4200	0.0000	0.0000	0.0000	0.0000;
	56628	56630	0.000246	0.009346	0	114.5	0	0	1	0	1	0	0	-41.7600	8.5200	41.7700	-8.3600	0.0000	0.0000	0.0000	0.0000;
	56628	56642	0.047047	0.067044	0.00119	64.53	0	0	0	0	1	0	0	21.5100	-9.0500	-21.2700	9.2600	0.0000	0.0000	0.0000	0.0000;
	56629	56630	0.016458	0.624734	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56632	56791	0.001549	0.00374	0.00355	48.09	0	0	0	0	1	0	0	1.7100	16.3700	-1.7100	-16.7500	0.0000	0.0000	0.0000	0.0000;
	56791	56633	0.010506	0.021457	0.00386	59.75	0	0	0	0	1	0	0	11.8200	-6.8800	-11.8000	6.5000	0.0000	0.0000	0.0000	0.0000;
	56634	56635	0.000244	0.00108	0	0	0	0	0	0	1	0	0	26.3100	5.9500	-26.3100	-5.9400	0.0000	0.0000	0.0000	0.0000;
	56637	56636	0.002863	0.097993	0	110.25	0	0	1.03125	0	1	0	0	-43.4400	-15.4100	43.5000	17.4100	0.0000	0.0000	0.0000	0.0000;
	56636	56638	0.000282	0.001136	0	0	0	0	0	0	1	0	0	31.7700	7.0700	-31.7700	-7.0600	0.0000	0.0000	0.0000	0.0000;
	56640	56639	0.003275	0.109095	0	126.23	0	0	1.05625	0	1	0	0	-55.6500	-37.7100	55.8000	42.7900	0.0000	0.0000	0.0000	0.0000;
	56639	56641	0.000224	0.001063	0	0	0	0	0	0	1	0	0	44.1500	24.2100	-44.1500	-24.1800	0.0000	0.0000	0.0000	0.0000;
	56643	56646	0.009099	0.214123	0	162.86	0	0	1	0	1	0	0	40.9900	-6.9900	-40.8400	10.5100	0.0000	0.0000	0.0000	0.0000;
	56643	56647	0.000251	0.001104	0	0	0	0	0	0	1	0	0	52.9600	3.4500	-52.9600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	56643	56648	0.000256	0.001035	0	0	0	0	0	0	1	0	0	-93.9500	3.5400	93.9700	-3.4500	0.0000	0.0000	0.0000	0.0000;
	56644	56646	-0.003698	-0.087014	0	112.86	0	0	1	0	1	0	0	-40.9000	9.0800	40.8400	-10.5100	0.0000	0.0000	0.0000	0.0000;
	56645	56646	0.028808	0.677899	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56649	56650	0.000226	0.001029	0	0	0	0	0	0	1	0	0	21.7600	7.7000	-21.7600	-7.6900	0.0000	0.0000	0.0000	0.0000;
	56653	56652	0.005344	0.184262	0	74.39	0	0	1.01875	0	1	0	0	-4.7300	-2.5800	4.7300	2.6300	0.0000	0.0000	0.0000	0.0000;
	56652	56654	0.000203	0.001171	0	0	0	0	0	0	1	0	0	24.3200	5.2400	-24.3200	-5.2300	0.0000	0.0000	0.0000	0.0000;
	56659	56652	0.00706	0.045797	0.01997	265.89	0	0	0	0	1	0	0	-50.2600	3.8900	50.4300	-4.9100	0.0000	0.0000	0.0000	0.0000;
	56657	56653	0.080283	0.166931	0.00516	58.68	0	0	0	0	1	0	0	-13.0700	9.6800	13.2600	-9.8400	0.0000	0.0000	0.0000	0.0000;
	56653	56931	0.029938	0.075861	0.01213	70.23	0	0	0	0	1	0	0	-28.1300	10.9400	28.3900	-11.6200	0.0000	0.0000	0.0000	0.0000;
	56656	56655	0.005421	0.162356	0	72.18	0	0	1.025	0	1	0	0	-12.1500	-7.6500	12.1600	7.9800	0.0000	0.0000	0.0000	0.0000;
	56655	56658	0.000216	0.001083	0	0	0	0	0	0	1	0	0	12.1600	2.0800	-12.1600	-2.0800	0.0000	0.0000	0.0000	0.0000;
	56655	56659	0.000268	0.00104	0	0	0	0	0	0	1	0	0	-24.3200	-10.0600	24.3200	10.0700	0.0000	0.0000	0.0000	0.0000;
	56657	56656	0.001456	0.043911	0	231.39	0	0	1.0125	0	1	0	0	13.0700	-9.6800	-13.0600	9.7800	0.0000	0.0000	0.0000	0.0000;
	56660	56668	0.048122	0.107089	0.00772	59.02	0	0	0	0	1	0	0	12.8800	-4.2100	-12.8000	3.5900	0.0000	0.0000	0.0000	0.0000;
	56664	56661	0.004886	0.0299	0.0256	272.82	0	0	0	0	1	0	0	68.3800	-2.0300	-68.1700	0.5500	0.0000	0.0000	0.0000	0.0000;
	56663	56662	0.003136	0.121908	0	116.81	0	0	1.0125	0	1	0	0	-45.2900	-4.0300	45.3500	6.3800	0.0000	0.0000	0.0000	0.0000;
	56662	56664	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-45.3500	-6.3800	45.3500	6.4000	0.0000	0.0000	0.0000	0.0000;
	56744	56664	0.00742	0.040611	0.04397	299.97	0	0	0	0	1	0	0	125.8200	-17.2300	-124.7300	18.4300	0.0000	0.0000	0.0000	0.0000;
	56664	56924	0.00434	0.028007	0.0241	204.22	0	0	0	0	1	0	0	10.9900	-22.8000	-10.9700	20.3100	0.0000	0.0000	0.0000	0.0000;
	56666	56665	0.003314	0.115614	0	85.05	0	0	1.01875	0	1	0	0	-16.7100	-15.6900	16.7300	16.2700	0.0000	0.0000	0.0000	0.0000;
	56665	56667	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-16.7300	-16.2700	16.7300	16.2800	0.0000	0.0000	0.0000	0.0000;
	56709	56667	0.005916	0.034661	0.08119	242.85	0	0	0	0	1	0	0	46.5600	-3.0500	-46.4400	-5.0200	0.0000	0.0000	0.0000	0.0000;
	56670	56669	0.003322	0.128105	0	82.32	0	0	1.0125	0	1	0	0	-11.4000	-3.3500	11.4100	3.5200	0.0000	0.0000	0.0000	0.0000;
	56669	56671	0.000201	0.001182	0	0	0	0	0	0	1	0	0	8.5600	3.4300	-8.5600	-3.4300	0.0000	0.0000	0.0000	0.0000;
	56673	56693	0.212354	0.516235	0.00957	60.33	0	0	0	0	1	0	0	-11.8700	2.5500	12.1700	-2.8100	0.0000	0.0000	0.0000	0.0000;
	56674	56680	0.04773	0.121613	0.00423	62.12	0	0	0	0	1	0	0	11.2000	-5.1100	-11.1400	4.8300	0.0000	0.0000	0.0000	0.0000;
	56674	56968	0.063553	0.167913	0.01151	64.46	0	0	0	0	1	0	0	-15.1400	4.9500	15.3000	-5.7700	0.0000	0.0000	0.0000	0.0000;
	56675	56678	0.003065	0.106659	0	260.6	0	0	1	0	1	0	0	38.4300	3.8400	-38.3900	-2.3700	0.0000	0.0000	0.0000	0.0000;
	56675	56679	0.000204	0.001158	0	0	0	0	0	0	1	0	0	-38.4300	-3.8400	38.4300	3.8600	0.0000	0.0000	0.0000	0.0000;
	56676	56678	-0.000461	-0.016039	0	112.76	0	0	1	0	1	0	0	-20.7800	1.6300	20.7700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	56676	56681	0.06886	0.193094	0.00762	56.76	0	0	0	0	1	0	0	-11.0300	5.9500	11.1400	-6.4800	0.0000	0.0000	0.0000	0.0000;
	56677	56678	0.015025	0.522864	0	147.84	0	0	1	0	1	0	0	-17.5700	-2.4800	17.6100	4.0700	0.0000	0.0000	0.0000	0.0000;
	56680	56683	0.004447	0.013155	0.00974	55.11	0	0	0	0	1	0	0	1.5300	-5.6200	-1.5300	4.5800	0.0000	0.0000	0.0000	0.0000;
	56683	56681	0.014508	0.035696	0.00171	62.97	0	0	0	0	1	0	0	20.8000	-3.8100	-20.7400	3.7800	0.0000	0.0000	0.0000	0.0000;
	56683	56682	0.002435	0.088764	0	87.09	0	0	1.025	0	1	0	0	-22.1900	-5.3000	22.2000	5.7600	0.0000	0.0000	0.0000	0.0000;
	56682	56684	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-22.2000	-5.7600	22.2000	5.7600	0.0000	0.0000	0.0000	0.0000;
	56686	56687	0.000211	0.001011	0	0	0	0	0	0	1	0	0	-4.4000	1.9100	4.4000	-1.9100	0.0000	0.0000	0.0000	0.0000;
	56688	56689	0.000245	0.0011	0	0	0	0	0	0	1	0	0	3.5600	0.6300	-3.5600	-0.6300	0.0000	0.0000	0.0000	0.0000;
	56691	56688	0.0608	0.082439	0.00383	65.32	0	0	0	0	1	0	0	-14.3100	10.9200	14.4900	-11.0900	0.0000	0.0000	0.0000	0.0000;
	56693	56688	0.04635	0.125302	0.00347	48.11	0	0	0	0	1	0	0	-6.9600	-5.7000	7.0000	5.4200	0.0000	0.0000	0.0000	0.0000;
	56688	58190	0.031281	0.083254	0.01502	73.74	0	0	0	0	1	0	0	-34.0000	8.5400	34.3600	-9.2200	0.0000	0.0000	0.0000	0.0000;
	58192	56688	0.040354	0.099833	0.00403	57.18	0	0	0	0	1	0	0	-8.9200	3.1500	8.9600	-3.5100	0.0000	0.0000	0.0000	0.0000;
	56691	56690	0.00426	0.161778	0	87.91	0	0	1.0375	0	1	0	0	-19.2200	-10.7700	19.2400	11.5500	0.0000	0.0000	0.0000	0.0000;
	56690	56692	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-19.2400	-11.5500	19.2400	11.5600	0.0000	0.0000	0.0000	0.0000;
	58192	56691	0.052317	0.101158	0.00852	53.87	0	0	0	0	1	0	0	6.2300	-4.2500	-6.2100	3.3700	0.0000	0.0000	0.0000	0.0000;
	56692	57577	0.00637	0.0438	0.05533	283.99	0	0	0	0	1	0	0	-99.4000	17.2600	100.0300	-18.7400	0.0000	0.0000	0.0000	0.0000;
	56694	56695	0.009289	0.164379	0	59.41	0	0	1	0	1	0	0	-22.4900	3.2800	22.5300	-2.5000	0.0000	0.0000	0.0000	0.0000;
	56694	56696	0.00531	0.110818	0	54.37	0	0	1	0	1	0	0	-11.2600	1.3800	11.2700	-1.2500	0.0000	0.0000	0.0000	0.0000;
	56694	56697	0.000231	0.001192	0	0	0	0	0	0	1	0	0	33.7400	-4.6700	-33.7400	4.6800	0.0000	0.0000	0.0000	0.0000;
	56694	56698	0.000291	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56697	56791	0.002119	0.005921	0.0029	69.03	0	0	0	0	1	0	0	31.7300	-0.6700	-31.7100	0.4100	0.0000	0.0000	0.0000	0.0000;
	56700	56699	0.004508	0.140879	0	88.86	0	0	1.00625	0	1	0	0	-19.6300	2.1900	19.6500	-1.6800	0.0000	0.0000	0.0000	0.0000;
	56699	56701	0.002985	0.097042	0	128.81	0	0	1	0	1	0	0	-29.4700	-2.4700	29.5000	3.2600	0.0000	0.0000	0.0000	0.0000;
	56699	56702	0.000232	0.001079	0	0	0	0	0	0	1	0	0	9.8200	4.1400	-9.8200	-4.1400	0.0000	0.0000	0.0000	0.0000;
	56699	56703	0.000276	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56887	56702	0.00564	0.036667	0.01856	281.83	0	0	0	0	1	0	0	100.9300	-11.8100	-100.3900	13.3200	0.0000	0.0000	0.0000	0.0000;
	56705	56704	0.001955	0.075481	0	63.66	0	0	1.00625	0	1	0	0	-1.5100	-1.9800	1.5100	1.9900	0.0000	0.0000	0.0000	0.0000;
	56704	56706	0.004295	0.099263	0	98.7	0	0	1	0	1	0	0	-13.6300	0.4600	13.6400	-0.2800	0.0000	0.0000	0.0000	0.0000;
	56704	56708	0.002737	0.099738	0	89.05	0	0	1	0	1	0	0	-6.8200	-0.0100	6.8200	0.0500	0.0000	0.0000	0.0000	0.0000;
	56704	56709	0.000297	0.001086	0	0	0	0	0	0	1	0	0	18.9400	-2.4300	-18.9400	2.4300	0.0000	0.0000	0.0000	0.0000;
	56704	56710	0.000299	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56705	56707	0.006149	0.14226	0	55.85	0	0	1.03125	0	1	0	0	-13.6300	0.8200	13.6400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	56711	56712	0.000255	0.001104	0	0	0	0	0	0	1	0	0	26.3000	-3.2100	-26.2900	3.2200	0.0000	0.0000	0.0000	0.0000;
	56714	56713	0.000177	0.011167	0	771.87	0	0	1	0	1	0	0	-180.0100	27.1300	180.0600	-23.7000	0.0000	0.0000	0.0000	0.0000;
	56713	56718	0.000165	0.010629	0	926.99	0	0	1	0	1	0	0	-260.8500	-55.0300	260.9600	62.0600	0.0000	0.0000	0.0000	0.0000;
	56713	56720	0.000217	0.001165	0	0	0	0	0	0	1	0	0	80.7900	-150.1100	-80.7400	150.4200	0.0000	0.0000	0.0000	0.0000;
	56714	56717	0.017456	0.367659	0	239.76	0	0	1	0	1	0	0	45.3100	1.9800	-44.9700	5.0200	0.0000	0.0000	0.0000	0.0000;
	56714	56719	0.000217	0.001008	0	0	0	0	0	0	1	0	0	134.7000	-29.1100	-134.6600	29.2900	0.0000	0.0000	0.0000	0.0000;
	56715	56717	-0.011474	-0.241667	0	114.76	0	0	1	0	1	0	0	-45.1900	0.4200	44.9700	-5.0200	0.0000	0.0000	0.0000	0.0000;
	56716	56717	0.02461	0.518343	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56786	56720	0.000402	0.006234	0.75804	2665.95	0	0	0	0	1	0	0	778.3000	-7.2600	-776.0500	-39.9200	0.0000	0.0000	0.0000	0.0000;
	56721	56722	0.055533	1.32593	0	14.11	0	0	1	0	1	0	0	-1.5000	-0.6700	1.5000	0.7000	0.0000	0.0000	0.0000	0.0000;
	56721	56723	0.460949	9.037682	0	1.55	0	0	1	0	1	0	0	-0.7500	-0.2900	0.7500	0.3500	0.0000	0.0000	0.0000	0.0000;
	56721	56724	0.304839	4.894692	0	0.98	0	0	1	0	1	0	0	-0.7500	-0.3200	0.7500	0.3500	0.0000	0.0000	0.0000	0.0000;
	56721	56725	0.000282	0.001029	0	0	0	0	0	0	1	0	0	2.9900	1.2800	-2.9900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	56721	56726	0.000286	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56728	56727	0.000275	0.018534	0	886.21	0	0	1.03125	0	1	0	0	-320.0600	-143.4800	320.3900	165.6000	0.0000	0.0000	0.0000	0.0000;
	56727	56730	0.000178	0.012633	0	1042.12	0	0	1	0	1	0	0	-236.1100	-242.8600	236.3000	256.1600	0.0000	0.0000	0.0000	0.0000;
	56727	56731	0.000133	0.00956	0	1041.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56727	56732	0.000211	0.001078	0	0	0	0	0	0	1	0	0	-84.2800	77.2500	84.3000	-77.1300	0.0000	0.0000	0.0000	0.0000;
	56729	56728	0.001951	0.064814	0	129.87	0	0	1.01875	0	1	0	0	-73.4400	-11.4700	73.5400	14.7900	0.0000	0.0000	0.0000	0.0000;
	56728	56733	0.000264	0.001139	0	0	0	0	0	0	1	0	0	246.5200	128.6800	-246.3300	-127.8800	0.0000	0.0000	0.0000	0.0000;
	56735	56734	0.000176	0.014781	0	721.71	0	0	1	0	1	0	0	-160.1000	7.4400	160.1400	-3.9500	0.0000	0.0000	0.0000	0.0000;
	56734	56737	0.000184	0.013049	0	535.34	0	0	0.99375	0	1	0	0	-60.5800	-27.7100	60.5900	28.2400	0.0000	0.0000	0.0000	0.0000;
	56734	56767	0.000223	0.003012	0.29137	2776.83	0	0	0	0	1	0	0	-1148.1600	140.7000	1150.9100	-135.2600	0.0000	0.0000	0.0000	0.0000;
	56734	56977	0.000676	0.010799	1.16028	2707.7	0	0	0	0	1	0	0	1048.6100	-90.9400	-1041.7800	73.4100	0.0000	0.0000	0.0000	0.0000;
	56736	56735	0.003207	0.123032	0	89.85	0	0	1	0	1	0	0	-21.2800	-0.6700	21.2900	1.1800	0.0000	0.0000	0.0000	0.0000;
	56735	56738	0.000297	0.001053	0	0	0	0	0	0	1	0	0	138.8000	-8.6200	-138.7500	8.8000	0.0000	0.0000	0.0000	0.0000;
	56735	56739	0.000208	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56760	56738	0.005104	0.036877	0.02029	264.64	0	0	0	0	1	0	0	69.7600	-5.6300	-69.5300	5.0600	0.0000	0.0000	0.0000	0.0000;
	56740	56741	0.000237	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56743	56742	0.000133	0.010715	0	704.52	0	0	1	0	1	0	0	146.5600	-14.5400	-146.5400	16.6800	0.0000	0.0000	0.0000	0.0000;
	56742	56749	0.000219	0.01322	0	913.73	0	0	1.0125	0	1	0	0	-253.1000	-119.2000	253.2700	128.9300	0.0000	0.0000	0.0000	0.0000;
	56742	56750	0.000185	0.011796	0	913.16	0	0	1	0	1	0	0	-253.1300	-120.4300	253.2700	128.9300	0.0000	0.0000	0.0000	0.0000;
	56926	56742	0.000355	0.007238	0.60341	2619.93	0	0	0	0	1	0	0	-776.4600	45.6900	778.4300	-71.2800	0.0000	0.0000	0.0000	0.0000;
	56998	56742	0.00035	0.006482	0.79667	2588.88	0	0	0	0	1	0	0	440.7300	-165.4100	-440.0500	91.6600	0.0000	0.0000	0.0000	0.0000;
	56743	56748	0.000522	0.033523	0	414.84	0	0	1	0	1	0	0	120.9700	-5.6300	-120.9000	10.1500	0.0000	0.0000	0.0000	0.0000;
	56743	56751	0.000232	0.001117	0	0	0	0	0	0	1	0	0	-267.5300	20.1700	267.6800	-19.4300	0.0000	0.0000	0.0000	0.0000;
	56743	56752	0.000294	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56745	56744	0.005336	0.161858	0	72.99	0	0	1	0	1	0	0	4.9100	-8.0100	-4.9000	8.1400	0.0000	0.0000	0.0000	0.0000;
	56744	56748	-0.000122	-0.00785	0	389.84	0	0	1	0	1	0	0	-120.9100	9.0900	120.9000	-10.1500	0.0000	0.0000	0.0000	0.0000;
	56746	56745	0.010359	0.243941	0	60.69	0	0	1	0	1	0	0	-27.1800	2.8500	27.2600	-1.1500	0.0000	0.0000	0.0000	0.0000;
	56745	58785	0.012826	0.073063	0.06951	151.24	0	0	0	0	1	0	0	-32.1700	9.1500	32.3100	-15.7000	0.0000	0.0000	0.0000	0.0000;
	56746	58793	0.033738	0.080718	0.00649	59.15	0	0	0	0	1	0	0	-11.1900	3.2400	11.2300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	56747	56748	0.002036	0.130703	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56751	58926	0.001874	0.019899	0.47682	1145.1	0	0	0	0	1	0	0	-267.6800	19.4300	268.9500	-57.7200	0.0000	0.0000	0.0000	0.0000;
	56753	56756	-0.001654	-0.023268	0	126.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56753	56757	0.000298	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56753	56758	0.000259	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56754	56756	0.020621	0.290064	0	63.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56755	56756	0.020621	0.290064	0	63.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56757	56875	0.010633	0.029296	0.00082	64.03	0	0	0	0	1	0	0	-15.0000	3.2700	15.0200	-3.3000	0.0000	0.0000	0.0000	0.0000;
	56759	56763	0.000385	0.028469	0	934.35	0	0	1	0	1	0	0	258.9700	-22.3700	-258.7300	40.0800	0.0000	0.0000	0.0000	0.0000;
	56759	56764	0.000211	0.012265	0	988.13	0	0	1	0	1	0	0	-289.3000	-125.0500	289.5000	136.2700	0.0000	0.0000	0.0000	0.0000;
	56759	56765	0.000144	0.01066	0	987.43	0	0	1	0	1	0	0	-255.1200	-128.2700	255.2300	136.2700	0.0000	0.0000	0.0000	0.0000;
	56759	56766	0.000175	0.010929	0	986.28	0	0	1	0	1	0	0	-219.7500	-129.7200	219.8500	136.2700	0.0000	0.0000	0.0000	0.0000;
	56759	56767	0.000244	0.001075	0	0	0	0	0	0	1	0	0	505.2000	-134.5400	-504.5800	137.2500	0.0000	0.0000	0.0000	0.0000;
	56759	56768	0.000213	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56761	56760	0.005637	0.16553	0	99.75	0	0	1	0	1	0	0	-22.9700	1.3100	23.0000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	56760	56763	-0.000176	-0.013039	0	809.35	0	0	1	0	1	0	0	-258.8400	31.9700	258.7300	-40.0800	0.0000	0.0000	0.0000	0.0000;
	56760	56772	0.039869	0.246848	0.12053	258.25	0	0	0	0	1	0	0	55.4400	-11.5900	-54.3100	5.4300	0.0000	0.0000	0.0000	0.0000;
	56760	56962	0.017032	0.096871	0.0809	290.69	0	0	0	0	1	0	0	98.9300	-13.0800	-97.3900	13.0100	0.0000	0.0000	0.0000	0.0000;
	56760	57352	0.004261	0.0235	0.01761	222.53	0	0	0	0	1	0	0	11.7100	-1.1600	-11.7000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	56761	58267	0.052193	0.122886	0.00697	56.55	0	0	0	0	1	0	0	6.7800	-0.2400	-6.7600	-0.4700	0.0000	0.0000	0.0000	0.0000;
	56762	56763	0.001459	0.107878	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56767	58532	0.000574	0.009967	0.90191	2620.28	0	0	0	0	1	0	0	-646.3200	-1.9900	648.5400	-57.5300	0.0000	0.0000	0.0000	0.0000;
	56770	56769	0.003994	0.114936	0	113.45	0	0	1	0	1	0	0	-43.4700	3.5100	43.5400	-1.5100	0.0000	0.0000	0.0000	0.0000;
	56769	56771	0.007743	0.177207	0	89.76	0	0	1	0	1	0	0	-3.5000	0.4100	3.5000	-0.3900	0.0000	0.0000	0.0000	0.0000;
	56769	56772	0.000253	0.001093	0	0	0	0	0	0	1	0	0	-40.0400	1.1000	40.0400	-1.0900	0.0000	0.0000	0.0000	0.0000;
	56769	56773	0.000203	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56770	56873	0.016561	0.051479	0.00165	65.78	0	0	0	0	1	0	0	17.3500	-3.3500	-17.3000	3.3200	0.0000	0.0000	0.0000	0.0000;
	56774	56775	0.023224	0.384005	0	34.49	0	0	1	0	1	0	0	-3.6000	0.4900	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	56774	56776	0.000284	0.001184	0	0	0	0	0	0	1	0	0	3.6000	-0.4900	-3.6000	0.4900	0.0000	0.0000	0.0000	0.0000;
	56776	56779	0.023265	0.048062	0.00155	50.99	0	0	0	0	1	0	0	3.3300	-0.4400	-3.3300	0.2800	0.0000	0.0000	0.0000	0.0000;
	56837	56776	0.01928	0.054876	0.00109	38.23	0	0	0	0	1	0	0	-0.2600	-0.0700	0.2600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	56777	56778	0.013779	0.278392	0	44.68	0	0	0.99375	0	1	0	0	-5.9900	0.8300	6.0000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	56777	56779	0.000222	0.001044	0	0	0	0	0	0	1	0	0	5.9900	-0.8300	-5.9900	0.8300	0.0000	0.0000	0.0000	0.0000;
	56794	56779	0.031487	0.075703	0.00229	58.05	0	0	0	0	1	0	0	8.2300	0.0800	-8.2100	-0.2800	0.0000	0.0000	0.0000	0.0000;
	56781	56780	0.000375	0.022886	0	669.27	0	0	1.00625	0	1	0	0	-134.6400	-36.2600	134.7100	40.4200	0.0000	0.0000	0.0000	0.0000;
	56780	56784	0.000171	0.011135	0	1090.86	0	0	1.05625	0	1	0	0	-296.2900	-283.6800	296.5900	302.9000	0.0000	0.0000	0.0000	0.0000;
	56780	56785	0.000199	0.015194	0	1087.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56780	56786	0.000223	0.001015	0	0	0	0	0	0	1	0	0	161.5800	54.0600	-161.5200	-53.7800	0.0000	0.0000	0.0000	0.0000;
	56782	56781	0.005048	0.15446	0	124.11	0	0	1.04375	0	1	0	0	-69.8600	-22.1000	70.1300	30.4400	0.0000	0.0000	0.0000	0.0000;
	56781	56787	0.000212	0.001011	0	0	0	0	0	0	1	0	0	64.5100	5.8200	-64.5000	-5.7800	0.0000	0.0000	0.0000	0.0000;
	56783	56782	0.004209	0.121369	0	68.9	0	0	1.01875	0	1	0	0	-13.1600	-12.6500	13.1700	13.0400	0.0000	0.0000	0.0000	0.0000;
	56998	56786	0.000467	0.009315	0.64512	2553.51	0	0	0	0	1	0	0	618.4500	-97.3900	-616.7800	61.0400	0.0000	0.0000	0.0000	0.0000;
	56788	56789	0.013183	0.192758	0	57.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56788	56790	0.008686	0.180076	0	51.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56788	56791	0.000287	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56788	56792	0.000299	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56793	56796	0.004156	0.149522	0	141.84	0	0	1	0	1	0	0	22.5200	4.6100	-22.5000	-3.8900	0.0000	0.0000	0.0000	0.0000;
	56793	56797	0.000293	0.001136	0	0	0	0	0	0	1	0	0	-22.5200	-4.6100	22.5200	4.6100	0.0000	0.0000	0.0000	0.0000;
	56793	56798	0.000203	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56794	56796	-0.002021	-0.072706	0	91.84	0	0	1	0	1	0	0	-22.5100	-4.2400	22.5000	3.8900	0.0000	0.0000	0.0000	0.0000;
	56795	56796	0.012776	0.45963	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56797	57977	0.021835	0.129463	0.09094	221.47	0	0	0	0	1	0	0	-11.5700	-3.3500	11.5900	-6.4400	0.0000	0.0000	0.0000	0.0000;
	56797	58418	0.010542	0.066034	0.05936	221.82	0	0	0	0	1	0	0	-10.9500	-1.2600	10.9600	-5.1600	0.0000	0.0000	0.0000	0.0000;
	56799	56802	0.005699	0.227988	0	215.42	0	0	1	0	1	0	0	46.4900	-8.0600	-46.3700	12.8600	0.0000	0.0000	0.0000	0.0000;
	56799	56803	0.000274	0.001153	0	0	0	0	0	0	1	0	0	-46.4900	8.0600	46.4900	-8.0300	0.0000	0.0000	0.0000	0.0000;
	56799	56804	0.000209	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56800	56802	-0.002588	-0.103558	0	115.42	0	0	1	0	1	0	0	-46.4200	10.6800	46.3700	-12.8600	0.0000	0.0000	0.0000	0.0000;
	56801	56802	0.014722	0.588974	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56806	56805	0.000113	0.005454	0	761.99	0	0	1.00625	0	1	0	0	146.3500	-76.6300	-146.3200	78.0300	0.0000	0.0000	0.0000	0.0000;
	56805	56810	0.000296	0.001135	0	0	0	0	0	0	1	0	0	170.0100	-65.9700	-169.9200	66.3200	0.0000	0.0000	0.0000	0.0000;
	56805	56811	0.000282	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56806	56809	0.004627	0.164843	0	129.62	0	0	1	0	1	0	0	36.6100	8.3400	-36.5500	-6.1800	0.0000	0.0000	0.0000	0.0000;
	56807	56809	-0.001951	-0.069511	0	104.62	0	0	1	0	1	0	0	-36.5800	-7.0900	36.5500	6.1800	0.0000	0.0000	0.0000	0.0000;
	56808	56809	0.014459	0.515149	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56813	56812	0.004348	0.137624	0	89.32	0	0	1.01875	0	1	0	0	-12.3400	-7.5400	12.3500	7.8200	0.0000	0.0000	0.0000	0.0000;
	56812	56814	0.000272	0.001171	0	0	0	0	0	0	1	0	0	-12.3500	-7.8200	12.3500	7.8200	0.0000	0.0000	0.0000	0.0000;
	56812	56815	0.000231	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57506	56814	0.004204	0.02739	0.03207	272.63	0	0	0	0	1	0	0	-75.1100	-8.9300	75.3400	7.0100	0.0000	0.0000	0.0000	0.0000;
	56814	58530	0.009088	0.049474	0.09884	300.19	0	0	0	0	1	0	0	-147.6700	0.8700	149.5300	-1.4100	0.0000	0.0000	0.0000	0.0000;
	56817	56816	0.000252	0.017197	0	715.97	0	0	1	0	1	0	0	-165.2600	12.7900	165.3200	-8.4600	0.0000	0.0000	0.0000	0.0000;
	56816	56819	0.000342	0.024923	0	719.63	0	0	0.99375	0	1	0	0	-135.6600	-27.4500	135.7100	31.7700	0.0000	0.0000	0.0000	0.0000;
	56816	56820	0.000357	0.018539	0	719.45	0	0	0.99375	0	1	0	0	-135.6500	-38.0300	135.7100	41.3600	0.0000	0.0000	0.0000	0.0000;
	56816	56821	0.00036	0.023409	0	719.38	0	0	0.99375	0	1	0	0	-135.6500	-29.3800	135.7100	33.4600	0.0000	0.0000	0.0000	0.0000;
	56816	56822	0.000161	0.01182	0	719.25	0	0	0.99375	0	1	0	0	-135.6900	-23.3000	135.7100	25.3300	0.0000	0.0000	0.0000	0.0000;
	56816	56823	0.000251	0.016672	0	718.7	0	0	0.99375	0	1	0	0	-135.6700	-43.4700	135.7100	46.5400	0.0000	0.0000	0.0000	0.0000;
	56816	56824	0.000284	0.020419	0	717.17	0	0	0.99375	0	1	0	0	-135.6600	-34.7100	135.7100	38.3400	0.0000	0.0000	0.0000	0.0000;
	56816	56825	0.000286	0.001019	0	0	0	0	0	0	1	0	0	648.6600	-173.5800	-647.4700	177.7900	0.0000	0.0000	0.0000	0.0000;
	56818	56817	0.00369	0.121666	0	96.96	0	0	1	0	1	0	0	-31.3400	-1.2700	31.3700	2.3700	0.0000	0.0000	0.0000	0.0000;
	56817	56826	0.000244	0.001078	0	0	0	0	0	0	1	0	0	133.8900	-15.1600	-133.8400	15.3400	0.0000	0.0000	0.0000	0.0000;
	56866	56825	0.000452	0.004871	0.58314	2423.85	0	0	0	0	1	0	0	258.4300	-102.2900	-258.1400	42.1000	0.0000	0.0000	0.0000	0.0000;
	56825	56870	0.000215	0.003645	0.37703	2578.66	0	0	0	0	1	0	0	660.9000	-132.3200	-660.0100	106.1500	0.0000	0.0000	0.0000	0.0000;
	56825	56977	0.000299	0.004113	0.5754	2451.63	0	0	0	0	1	0	0	244.7000	-87.5700	-244.5300	27.1500	0.0000	0.0000	0.0000	0.0000;
	56827	56828	0.011899	0.230674	0	39.65	0	0	1.025	0	1	0	0	-4.6000	0.4400	4.6000	-0.3900	0.0000	0.0000	0.0000	0.0000;
	56827	56829	0.000223	0.001192	0	0	0	0	0	0	1	0	0	4.6000	-0.4400	-4.6000	0.4400	0.0000	0.0000	0.0000	0.0000;
	56827	56830	0.00028	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56957	56829	0.022444	0.064624	0.00315	45.85	0	0	0	0	1	0	0	1.3100	-1.6400	-1.3100	1.3000	0.0000	0.0000	0.0000	0.0000;
	56831	56834	0.000214	0.004811	0	94.87	0	0	1	0	1	0	0	-3.6000	-0.2900	3.6000	0.2900	0.0000	0.0000	0.0000	0.0000;
	56831	56835	0.000253	0.001047	0	0	0	0	0	0	1	0	0	3.6000	0.2900	-3.6000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	56832	56834	0.010059	0.226324	0	47.43	0	0	1	0	1	0	0	1.8000	0.1500	-1.8000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	56833	56834	0.010059	0.226324	0	47.43	0	0	1	0	1	0	0	1.8000	0.1500	-1.8000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	56835	56840	0.087594	0.170829	0.01006	53.94	0	0	0	0	1	0	0	1.7900	-3.5200	-1.7800	2.4500	0.0000	0.0000	0.0000	0.0000;
	56836	56837	0.000203	0.001059	0	0	0	0	0	0	1	0	0	7.2000	-0.8800	-7.2000	0.8800	0.0000	0.0000	0.0000	0.0000;
	56838	56839	0.010827	0.244652	0	57.08	0	0	1	0	1	0	0	-14.9800	0.4400	15.0000	0.0600	0.0000	0.0000	0.0000	0.0000;
	56838	56840	0.000219	0.001151	0	0	0	0	0	0	1	0	0	14.9800	-0.4400	-14.9800	0.4500	0.0000	0.0000	0.0000	0.0000;
	56840	58132	0.098596	0.333453	0.01024	53.02	0	0	0	0	1	0	0	-8.7400	2.0200	8.8200	-2.8800	0.0000	0.0000	0.0000	0.0000;
	56841	56842	0.007442	0.179843	0	59.24	0	0	1.0375	0	1	0	0	-21.1600	-8.0600	21.2000	8.9800	0.0000	0.0000	0.0000	0.0000;
	56841	56843	0.000296	0.001073	0	0	0	0	0	0	1	0	0	21.1600	8.0600	-21.1600	-8.0600	0.0000	0.0000	0.0000	0.0000;
	56841	56844	0.000279	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56843	56912	0.01888	0.045882	0.00158	45.44	0	0	0	0	1	0	0	1.0600	1.8300	-1.0600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	56845	56846	0.000243	0.001095	0	0	0	0	0	0	1	0	0	55.9900	-6.2200	-55.9900	6.2500	0.0000	0.0000	0.0000	0.0000;
	56916	56846	0.004807	0.013072	0.00052	65.86	0	0	0	0	1	0	0	-23.7300	12.4800	23.7600	-12.4500	0.0000	0.0000	0.0000	0.0000;
	56848	56847	0.000295	0.017878	0	529.12	0	0	1	0	1	0	0	-30.2900	-19.0200	30.3000	19.2400	0.0000	0.0000	0.0000	0.0000;
	56847	56850	0.000281	0.001191	0	0	0	0	0	0	1	0	0	-30.3000	-138.6100	30.3500	138.8300	0.0000	0.0000	0.0000	0.0000;
	56847	56851	0.000242	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56849	56848	0.005059	0.143604	0	111.44	0	0	1	0	1	0	0	-39.7100	3.2400	39.7800	-1.1100	0.0000	0.0000	0.0000	0.0000;
	56850	56866	0.000483	0.008143	0.56799	2460.53	0	0	0	0	1	0	0	300.8100	-77.3000	-300.4000	22.8000	0.0000	0.0000	0.0000	0.0000;
	56850	56878	0.000443	0.007268	0.77018	2470.45	0	0	0	0	1	0	0	-331.1600	-61.5300	331.6100	-14.4700	0.0000	0.0000	0.0000	0.0000;
	56853	56852	0.003364	0.122102	0	86	0	0	1.00625	0	1	0	0	-14.6100	-2.0500	14.6200	2.3000	0.0000	0.0000	0.0000	0.0000;
	56852	56854	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-14.6200	-2.3000	14.6200	2.3000	0.0000	0.0000	0.0000	0.0000;
	56852	56855	0.000247	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56974	56854	0.002226	0.015649	0.00908	224.77	0	0	0	0	1	0	0	14.6200	1.3400	-14.6200	-2.3000	0.0000	0.0000	0.0000	0.0000;
	56856	56857	0.009596	0.287365	0	33.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56858	0.006877	0.280015	0	65.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56859	0.004583	0.171581	0	64.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56860	0.01478	0.47594	0	32.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56861	0.000244	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56862	0.000203	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56864	56863	0.000202	0.014241	0	695.7	0	0	1	0	1	0	0	-102.6000	2.4100	102.6200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	56863	56865	0.00023	0.018327	0	536	0	0	1.025	0	1	0	0	-60.6800	-18.8200	60.6900	19.5400	0.0000	0.0000	0.0000	0.0000;
	56863	56866	0.000296	0.001003	0	0	0	0	0	0	1	0	0	-41.9400	-79.4200	41.9600	79.4900	0.0000	0.0000	0.0000	0.0000;
	56863	56867	0.000247	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56869	56868	0.000246	0.019078	0	630.52	0	0	1	0	1	0	0	-109.4500	-6.8400	109.4700	8.9300	0.0000	0.0000	0.0000	0.0000;
	56868	56870	0.000255	0.001198	0	0	0	0	0	0	1	0	0	130.4900	113.2300	-130.4300	-112.9000	0.0000	0.0000	0.0000	0.0000;
	56868	56871	0.000203	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56870	56977	0.000372	0.007004	0.71934	2194.1	0	0	0	0	1	0	0	-199.8500	-9.0000	199.9900	-67.1100	0.0000	0.0000	0.0000	0.0000;
	56872	56873	0.000272	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56873	56996	0.037266	0.10794	0.01558	74.42	0	0	0	0	1	0	0	-27.1700	8.5000	27.4500	-9.3800	0.0000	0.0000	0.0000	0.0000;
	56874	56875	0.000275	0.001065	0	0	0	0	0	0	1	0	0	4.2000	-0.5100	-4.2000	0.5100	0.0000	0.0000	0.0000	0.0000;
	56877	56876	0.000221	0.013352	0	620.97	0	0	1.0125	0	1	0	0	-72.4100	-87.4400	72.4300	89.0600	0.0000	0.0000	0.0000	0.0000;
	56876	56878	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-4.1400	-57.2300	4.1500	57.2600	0.0000	0.0000	0.0000	0.0000;
	56876	56879	0.000249	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56936	56878	0.000471	0.008112	0.75967	2729.33	0	0	0	0	1	0	0	876.9600	-78.6100	-873.6100	53.8600	0.0000	0.0000	0.0000	0.0000;
	56878	56942	0.00016	0.002591	0.34113	2353.61	0	0	0	0	1	0	0	415.4500	-10.4400	-415.2000	-22.4600	0.0000	0.0000	0.0000	0.0000;
	56880	56881	0.000295	0.001094	0	0	0	0	0	0	1	0	0	17.2000	4.7700	-17.2000	-4.7700	0.0000	0.0000	0.0000	0.0000;
	56881	56948	0.009962	0.026385	0.00127	45.44	0	0	0	0	1	0	0	-0.9700	-5.5700	0.9700	5.4400	0.0000	0.0000	0.0000	0.0000;
	56883	56882	0.000218	0.015402	0	842.42	0	0	1	0	1	0	0	-259.4400	11.7500	259.5800	-2.1200	0.0000	0.0000	0.0000	0.0000;
	56882	56885	0.000157	0.00974	0	1606.54	0	0	1	0	1	0	0	-1233.4200	-20.9300	1235.6300	158.5000	0.0000	0.0000	0.0000	0.0000;
	56882	56886	0.000201	0.00109	0	0	0	0	0	0	1	0	0	973.8400	-79.9000	-972.0500	89.5500	0.0000	0.0000	0.0000	0.0000;
	56884	56883	0.004301	0.144208	0	104.42	0	0	1	0	1	0	0	-30.2000	6.1200	30.2400	-4.8700	0.0000	0.0000	0.0000	0.0000;
	56883	56887	0.000276	0.001048	0	0	0	0	0	0	1	0	0	229.2000	-6.8800	-229.0700	7.3900	0.0000	0.0000	0.0000	0.0000;
	56942	56886	0.000427	0.005536	0.55351	2269.57	0	0	0	0	1	0	0	310.9400	31.6800	-310.5500	-86.3300	0.0000	0.0000	0.0000	0.0000;
	56887	56939	0.005268	0.027128	0.09489	264.81	0	0	0	0	1	0	0	-78.8400	9.8300	79.1500	-18.4300	0.0000	0.0000	0.0000	0.0000;
	56888	56892	0.000214	0.016357	0	1015.88	0	0	1	0	1	0	0	301.5300	21.4800	-301.3400	-7.6800	0.0000	0.0000	0.0000	0.0000;
	56888	56893	0.000132	0.009052	0	1076.83	0	0	1	0	1	0	0	-217.5500	-109.7100	217.6200	114.6700	0.0000	0.0000	0.0000	0.0000;
	56888	56894	0.000113	0.008771	0	1075.87	0	0	1	0	1	0	0	-176.2900	-111.1600	176.3300	114.6700	0.0000	0.0000	0.0000	0.0000;
	56888	56896	0.000265	0.001055	0	0	0	0	0	0	1	0	0	92.3100	-90.5500	-92.2700	90.7200	0.0000	0.0000	0.0000	0.0000;
	56890	56889	0.002543	0.095981	0	120.95	0	0	1.0125	0	1	0	0	-47.3600	2.1400	47.4200	-0.1300	0.0000	0.0000	0.0000	0.0000;
	56889	56892	3.9e-05	0.002973	0	890.88	0	0	1	0	1	0	0	-301.3100	-5.1800	301.3400	7.6800	0.0000	0.0000	0.0000	0.0000;
	56889	56895	0.000239	0.001048	0	0	0	0	0	0	1	0	0	253.9000	5.3100	-253.7500	-4.6800	0.0000	0.0000	0.0000	0.0000;
	56891	56892	0.001422	0.108562	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56914	56896	0.000289	0.004818	0.4753	2880.39	0	0	0	0	1	0	0	-943.6200	-45.2600	946.0100	33.8000	0.0000	0.0000	0.0000	0.0000;
	56898	56897	0.003301	0.107403	0	73.52	0	0	1.03125	0	1	0	0	9.9000	-23.7200	-9.8800	24.4200	0.0000	0.0000	0.0000	0.0000;
	56897	56902	-0.000264	-0.008431	0	191.09	0	0	1	0	1	0	0	-5.3000	-2.4500	5.3000	2.4500	0.0000	0.0000	0.0000	0.0000;
	56897	56904	0.004018	0.12726	0	84.96	0	0	0.9875	0	1	0	0	-5.3000	-2.4300	5.3000	2.4700	0.0000	0.0000	0.0000	0.0000;
	56897	56906	0.000269	0.001098	0	0	0	0	0	0	1	0	0	20.4800	-19.5400	-20.4700	19.5500	0.0000	0.0000	0.0000	0.0000;
	56899	56898	0.00919	0.260652	0	48.85	0	0	1.025	0	1	0	0	-17.4200	-8.3800	17.4500	9.3300	0.0000	0.0000	0.0000	0.0000;
	56898	56903	0.013362	0.345302	0	34.93	0	0	0.98125	0	1	0	0	-2.6500	-0.1000	2.6500	0.1200	0.0000	0.0000	0.0000	0.0000;
	56898	56907	0.000289	0.001159	0	0	0	0	0	0	1	0	0	-24.7000	14.4900	24.7000	-14.4800	0.0000	0.0000	0.0000	0.0000;
	56899	56905	0.009166	0.137393	0	26.93	0	0	0.98125	0	1	0	0	-2.6500	-0.9700	2.6500	0.9800	0.0000	0.0000	0.0000	0.0000;
	56900	56902	0.003988	0.127318	0	95.55	0	0	1	0	1	0	0	2.6500	1.2300	-2.6500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	56901	56902	0.003988	0.127318	0	95.55	0	0	1	0	1	0	0	2.6500	1.2300	-2.6500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	56907	58796	0.015313	0.059272	0.01573	142.21	0	0	0	0	1	0	0	-24.7000	14.4800	24.8200	-15.6900	0.0000	0.0000	0.0000	0.0000;
	56908	56911	-0.000736	-0.015148	0	141.87	0	0	1	0	1	0	0	-11.9900	-1.4900	11.9900	1.4700	0.0000	0.0000	0.0000	0.0000;
	56908	56912	0.000288	0.001116	0	0	0	0	0	0	1	0	0	11.9900	1.4900	-11.9900	-1.4900	0.0000	0.0000	0.0000	0.0000;
	56908	56913	0.000296	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56909	56911	0.012369	0.254398	0	70.94	0	0	1	0	1	0	0	6.0000	0.8200	-5.9900	-0.7400	0.0000	0.0000	0.0000	0.0000;
	56910	56911	0.012369	0.254398	0	70.94	0	0	1	0	1	0	0	6.0000	0.8200	-5.9900	-0.7400	0.0000	0.0000	0.0000	0.0000;
	56915	56914	0.000207	0.015027	0	1029.39	0	0	1.03125	0	1	0	0	-495.6200	-169.7400	496.1800	210.3100	0.0000	0.0000	0.0000	0.0000;
	56914	56917	0.000273	0.015575	0	898.82	0	0	1	0	1	0	0	-230.5600	-98.4300	230.7200	107.5300	0.0000	0.0000	0.0000	0.0000;
	56914	56918	0.000161	0.011021	0	898.45	0	0	1	0	1	0	0	-230.6200	-101.0300	230.7200	107.5300	0.0000	0.0000	0.0000	0.0000;
	56914	56919	0.00019	0.014911	0	897.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56914	56920	0.000225	0.014046	0	896.58	0	0	1	0	1	0	0	-230.5900	-99.3000	230.7200	107.5300	0.0000	0.0000	0.0000	0.0000;
	56916	56915	0.004101	0.137415	0	111.38	0	0	1.025	0	1	0	0	-40.6300	-11.1800	40.7000	13.5100	0.0000	0.0000	0.0000	0.0000;
	56915	56921	0.000219	0.001057	0	0	0	0	0	0	1	0	0	454.9200	156.2300	-454.4500	-153.9700	0.0000	0.0000	0.0000	0.0000;
	56915	56922	0.00022	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57008	56921	0.001231	0.007831	0.00397	281.87	0	0	0	0	1	0	0	-111.2000	-41.3900	111.3600	42.0000	0.0000	0.0000	0.0000	0.0000;
	56924	56923	0.000179	0.012044	0	666.49	0	0	1.00625	0	1	0	0	-127.3600	-33.8700	127.3900	35.8000	0.0000	0.0000	0.0000	0.0000;
	56923	56925	0.000343	0.02041	0	690.21	0	0	1	0	1	0	0	-121.1400	-25.6700	121.1800	28.5300	0.0000	0.0000	0.0000	0.0000;
	56923	56926	0.000247	0.001064	0	0	0	0	0	0	1	0	0	-6.2500	-37.4900	6.2600	37.5100	0.0000	0.0000	0.0000	0.0000;
	56923	56927	0.000249	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56928	56929	0.010817	0.266087	0	36.97	0	0	1	0	1	0	0	-4.0000	0.5300	4.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	56928	56930	0.027074	0.703602	0	19.43	0	0	1	0	1	0	0	-2.0000	0.2700	2.0000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	56928	56931	0.000275	0.001128	0	0	0	0	0	0	1	0	0	6.0000	-0.8000	-6.0000	0.8000	0.0000	0.0000	0.0000	0.0000;
	56928	56932	0.000298	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56931	56983	0.016457	0.039057	0.00188	48.97	0	0	0	0	1	0	0	3.7300	9.8400	-3.7100	-10.0100	0.0000	0.0000	0.0000	0.0000;
	56931	57011	0.007201	0.019337	0.00146	64.96	0	0	0	0	1	0	0	-26.1200	0.9800	26.1600	-1.0200	0.0000	0.0000	0.0000	0.0000;
	56934	56933	0.00014	0.011071	0	395.3	0	0	1	0	1	0	0	55.0500	2.7400	-55.0500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	56933	56936	0.000268	0.001157	0	0	0	0	0	0	1	0	0	124.3700	29.0500	-124.3300	-28.8800	0.0000	0.0000	0.0000	0.0000;
	56935	56934	0.004335	0.124953	0	91.74	0	0	1.0125	0	1	0	0	-21.4400	-9.3000	21.4600	9.9400	0.0000	0.0000	0.0000	0.0000;
	56934	56937	0.000208	0.001002	0	0	0	0	0	0	1	0	0	27.4700	0.1400	-27.4700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	56935	58033	0.013047	0.030018	0.00237	55.15	0	0	0	0	1	0	0	-7.1500	11.7200	7.1700	-11.9300	0.0000	0.0000	0.0000	0.0000;
	57244	56936	0.000326	0.004546	0.39197	2690.06	0	0	0	0	1	0	0	754.3300	-32.8600	-752.6200	14.1400	0.0000	0.0000	0.0000	0.0000;
	56937	58041	0.011356	0.067808	0.03961	221.3	0	0	0	0	1	0	0	-3.3600	6.5600	3.3700	-10.7900	0.0000	0.0000	0.0000	0.0000;
	56938	56941	0.000497	0.02565	0	850.89	0	0	1	0	1	0	0	165.0200	19.0100	-164.9000	-12.4900	0.0000	0.0000	0.0000	0.0000;
	56938	56942	0.000256	0.001022	0	0	0	0	0	0	1	0	0	-104.2300	9.3200	104.2600	-9.2200	0.0000	0.0000	0.0000	0.0000;
	56938	56943	0.000281	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56939	56941	-0.000199	-0.010253	0	725.89	0	0	1	0	1	0	0	-164.9500	-15.1000	164.9000	12.4900	0.0000	0.0000	0.0000	0.0000;
	56940	56941	0.001842	0.095046	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56944	56947	0.000562	0.010379	0	89.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56944	56948	0.000294	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56944	56949	0.000255	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56945	56947	0.012646	0.233507	0	44.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56946	56947	0.012646	0.233507	0	44.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56950	56951	0.023938	0.400184	0	36.7	0	0	1	0	1	0	0	-4.0000	-1.7900	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	56950	56952	0.017283	0.431598	0	19.43	0	0	1	0	1	0	0	-2.0000	-0.9100	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	56950	56953	0.000215	0.001091	0	0	0	0	0	0	1	0	0	5.9900	2.7100	-5.9900	-2.7100	0.0000	0.0000	0.0000	0.0000;
	56950	56954	0.000209	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56983	56953	0.004138	0.012257	0.00076	51.93	0	0	0	0	1	0	0	11.7100	11.3700	-11.7000	-11.4200	0.0000	0.0000	0.0000	0.0000;
	56955	56956	0.016166	0.371512	0	34.46	0	0	1	0	1	0	0	-3.6000	0.4800	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	56955	56957	0.000223	0.001141	0	0	0	0	0	0	1	0	0	3.6000	-0.4800	-3.6000	0.4800	0.0000	0.0000	0.0000	0.0000;
	56957	56959	0.020438	0.052934	0.00176	61.83	0	0	0	0	1	0	0	12.4900	-8.5500	-12.4500	8.4700	0.0000	0.0000	0.0000	0.0000;
	56959	56958	0.004085	0.136005	0	80.14	0	0	1.0125	0	1	0	0	-9.5400	-6.3300	9.5500	6.5000	0.0000	0.0000	0.0000	0.0000;
	56958	56960	0.006802	0.201014	0	68.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56958	56962	0.000264	0.001053	0	0	0	0	0	0	1	0	0	-9.5500	-6.5000	9.5500	6.5000	0.0000	0.0000	0.0000	0.0000;
	56958	56963	0.000253	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56959	56961	0.022205	0.368551	0	32.62	0	0	1.0125	0	1	0	0	-3.3000	0.4400	3.3000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	56964	56965	0.000215	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56967	56966	0.000275	0.019174	0	660.29	0	0	1	0	1	0	0	-108.6200	8.2400	108.6500	-6.1500	0.0000	0.0000	0.0000	0.0000;
	56966	56969	0.00026	0.017406	0	838.31	0	0	1.05	0	1	0	0	-203.8500	-70.1200	203.9700	78.3400	0.0000	0.0000	0.0000	0.0000;
	56966	56970	0.00028	0.016188	0	837.29	0	0	1.05	0	1	0	0	-203.8400	-70.6800	203.9700	78.3400	0.0000	0.0000	0.0000	0.0000;
	56966	56971	0.00024	0.001005	0	0	0	0	0	0	1	0	0	299.0400	-186.8700	-298.7700	188.0200	0.0000	0.0000	0.0000	0.0000;
	56968	56967	0.004075	0.123567	0	94.16	0	0	1	0	1	0	0	-25.9400	-6.1100	25.9600	6.9300	0.0000	0.0000	0.0000	0.0000;
	56967	56972	0.000267	0.001025	0	0	0	0	0	0	1	0	0	82.6500	-15.1700	-82.6400	15.2400	0.0000	0.0000	0.0000	0.0000;
	56973	56976	0.000326	0.027083	0	804.59	0	0	1	0	1	0	0	106.9400	-3.7700	-106.9100	6.6100	0.0000	0.0000	0.0000	0.0000;
	56973	56977	0.000236	0.001066	0	0	0	0	0	0	1	0	0	-75.9500	2.2500	75.9600	-2.2000	0.0000	0.0000	0.0000	0.0000;
	56973	56978	0.000251	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56974	56976	-0.000141	-0.011718	0	679.59	0	0	1	0	1	0	0	-106.9200	5.3800	106.9100	-6.6100	0.0000	0.0000	0.0000	0.0000;
	56975	56976	0.001143	0.094821	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56979	56982	-0.000897	-0.018708	0	99.35	0	0	1	0	1	0	0	-4.0000	0.5000	4.0000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	56979	56983	0.000258	0.001034	0	0	0	0	0	0	1	0	0	8.0000	1.3600	-8.0000	-1.3600	0.0000	0.0000	0.0000	0.0000;
	56979	56984	0.000243	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56980	56982	0.010125	0.21121	0	49.67	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	56981	56982	0.010125	0.21121	0	49.67	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	56985	56988	0.001623	0.057404	0	118.83	0	0	1	0	1	0	0	5.4100	-2.3100	-5.4100	2.3200	0.0000	0.0000	0.0000	0.0000;
	56985	56989	0.000234	0.001033	0	0	0	0	0	0	1	0	0	-5.4100	2.3100	5.4100	-2.3000	0.0000	0.0000	0.0000	0.0000;
	56985	56990	0.000209	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56986	56988	0.00124	0.043879	0	68.83	0	0	1	0	1	0	0	-5.4100	2.3400	5.4100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	56987	56988	0.014577	0.515691	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56991	56992	0.044958	0.743094	0	17.13	0	0	1	0	1	0	0	-1.7300	0.2300	1.7300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	56991	56993	0.014652	0.298214	0	33.62	0	0	1	0	1	0	0	-3.4600	0.4600	3.4700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	56991	56994	0.017083	0.356259	0	33.52	0	0	1	0	1	0	0	-3.4600	0.4600	3.4700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	56991	56995	0.049264	0.948766	0	17.07	0	0	1	0	1	0	0	-1.7300	0.2400	1.7300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	56991	56996	0.000293	0.001188	0	0	0	0	0	0	1	0	0	10.3900	-1.3900	-10.3900	1.3900	0.0000	0.0000	0.0000	0.0000;
	56991	56997	0.000275	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56999	56998	0.000295	0.017902	0	654.16	0	0	1	0	1	0	0	112.4200	19.7500	-112.3900	-17.6000	0.0000	0.0000	0.0000	0.0000;
	59839	56998	0.000333	0.006018	0.84963	2872.81	0	0	0	0	1	0	0	949.5900	-86.0300	-946.8000	45.1500	0.0000	0.0000	0.0000	0.0000;
	57000	56999	0.000495	0.030263	0	276.41	0	0	1	0	1	0	0	-16.3500	-5.9200	16.3500	6.0000	0.0000	0.0000	0.0000	0.0000;
	58936	56999	0.000958	0.011301	0.40801	1195.17	0	0	0	0	1	0	0	516.4000	-71.6700	-514.0100	55.6900	0.0000	0.0000	0.0000	0.0000;
	59830	56999	0.001511	0.016015	0.21733	1154.59	0	0	0	0	1	0	0	229.7800	-28.6000	-229.0400	12.8700	0.0000	0.0000	0.0000	0.0000;
	57001	57000	0.003545	0.118258	0	104.77	0	0	1	0	1	0	0	-32.0400	1.1100	32.0700	0.0100	0.0000	0.0000	0.0000	0.0000;
	57000	57003	0.000214	0.001163	0	0	0	0	0	0	1	0	0	18.8500	23.5100	-18.8500	-23.5000	0.0000	0.0000	0.0000	0.0000;
	57002	57001	0.01713	0.338729	0	59	0	0	1	0	1	0	0	-25.7300	-0.9000	25.8400	3.0200	0.0000	0.0000	0.0000	0.0000;
	57001	57004	0.000277	0.001004	0	0	0	0	0	0	1	0	0	6.2000	-4.1400	-6.2000	4.1400	0.0000	0.0000	0.0000	0.0000;
	57003	59831	0.009653	0.065964	0.06394	223.31	0	0	0	0	1	0	0	-4.6200	-6.7200	4.6200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	57006	57005	0.001839	0.056812	0	136.23	0	0	1.025	0	1	0	0	-64.9300	-9.2800	65.0000	11.6000	0.0000	0.0000	0.0000	0.0000;
	57006	57005	0.001839	0.056812	0	136.23	0	0	1.025	0	1	0	0	-64.9300	-9.2800	65.0000	11.6000	0.0000	0.0000	0.0000	0.0000;
	57006	57005	0.001839	0.056812	0	136.23	0	0	1.025	0	1	0	0	-64.9300	-9.2800	65.0000	11.6000	0.0000	0.0000	0.0000	0.0000;
	57005	57007	0.002669	0.076337	0	130.54	0	0	1.04375	0	1	0	0	-61.8700	-25.4000	61.9900	28.8900	0.0000	0.0000	0.0000	0.0000;
	57005	57008	0.000297	0.001187	0	0	0	0	0	0	1	0	0	-133.1400	-9.4000	133.1900	9.6000	0.0000	0.0000	0.0000	0.0000;
	57005	57009	0.00027	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57010	57011	0.000283	0.001148	0	0	0	0	0	0	1	0	0	8.0000	-0.9800	-8.0000	0.9800	0.0000	0.0000	0.0000	0.0000;
	57013	57012	0.000224	0.016259	0	1102.24	0	0	1.01875	0	1	0	0	-402.0600	-92.2700	402.4200	118.4700	0.0000	0.0000	0.0000	0.0000;
	57013	57012	0.000224	0.016259	0	1102.24	0	0	1.01875	0	1	0	0	-402.0600	-92.2700	402.4200	118.4700	0.0000	0.0000	0.0000	0.0000;
	57012	57015	0.000225	0.016678	0	1063.12	0	0	1	0	1	0	0	-203.7400	-98.0900	203.8500	105.9000	0.0000	0.0000	0.0000	0.0000;
	57012	57016	0.00021	0.013971	0	1062.95	0	0	1	0	1	0	0	-183.2200	-100.3200	183.3000	105.9000	0.0000	0.0000	0.0000	0.0000;
	57012	57017	0.000135	0.011442	0	1060.11	0	0	1	0	1	0	0	-291.8800	-96.0100	292.0000	105.9000	0.0000	0.0000	0.0000	0.0000;
	57012	57018	0.000174	0.012407	0	1058.37	0	0	1	0	1	0	0	-235.3300	-98.5000	235.4300	105.9000	0.0000	0.0000	0.0000	0.0000;
	57014	57013	0.003644	0.117677	0	107.16	0	0	1.03125	0	1	0	0	-38.9100	-21.3100	38.9800	23.5300	0.0000	0.0000	0.0000	0.0000;
	57013	57019	0.0002	0.001177	0	0	0	0	0	0	1	0	0	765.1400	161.0000	-764.0200	-154.4400	0.0000	0.0000	0.0000	0.0000;
	57013	57020	0.000256	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57021	57984	0.017997	0.098535	0.15849	293.06	0	0	0	0	1	0	0	-71.2800	4.3600	72.1300	-17.2800	0.0000	0.0000	0.0000	0.0000;
	57021	58168	0.005002	0.028536	0.03587	232.57	0	0	0	0	1	0	0	-10.7500	2.3300	10.7600	-6.2700	0.0000	0.0000	0.0000	0.0000;
	57022	57023	0.000297	0.001069	0	0	0	0	0	0	1	0	0	-4.4100	-0.2200	4.4100	0.2200	0.0000	0.0000	0.0000	0.0000;
	57023	57024	0.022798	0.060638	0.00463	60.51	0	0	0	0	1	0	0	-8.4400	2.9600	8.4600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	57023	57585	0.041054	0.104021	0.00577	57.06	0	0	0	0	1	0	0	4.0300	-3.1800	-4.0200	2.5800	0.0000	0.0000	0.0000	0.0000;
	58570	57024	0.032252	0.083087	0.00423	63.85	0	0	0	0	1	0	0	11.7000	-3.0500	-11.6500	2.7000	0.0000	0.0000	0.0000	0.0000;
	57025	57026	0.000215	0.001087	0	0	0	0	0	0	1	0	0	19.4100	8.1700	-19.4000	-8.1700	0.0000	0.0000	0.0000	0.0000;
	57025	57191	0.004558	0.013466	0.01563	66.52	0	0	0	0	1	0	0	-17.7100	-7.2400	17.7200	5.6100	0.0000	0.0000	0.0000	0.0000;
	57201	57025	0.010205	0.027245	0.00316	65.13	0	0	0	0	1	0	0	-16.8200	-1.1600	16.8500	0.9000	0.0000	0.0000	0.0000	0.0000;
	57025	57202	0.010192	0.028151	0.00142	65.19	0	0	0	0	1	0	0	-18.5400	-1.8300	18.5800	1.7700	0.0000	0.0000	0.0000	0.0000;
	57028	57027	0.004246	0.114957	0	102.3	0	0	1	0	1	0	0	-26.3500	-8.1600	26.3800	8.9800	0.0000	0.0000	0.0000	0.0000;
	57027	57029	0.000267	0.001147	0	0	0	0	0	0	1	0	0	19.4100	9.0800	-19.4000	-9.0800	0.0000	0.0000	0.0000	0.0000;
	57027	57032	0.001851	0.012373	0.01333	223.45	0	0	0	0	1	0	0	-29.3600	-2.2400	29.3700	0.8900	0.0000	0.0000	0.0000	0.0000;
	57027	57043	0.003993	0.027391	0.04863	265.01	0	0	0	0	1	0	0	43.0400	-14.7600	-42.9700	9.9600	0.0000	0.0000	0.0000	0.0000;
	57195	57027	0.004571	0.023833	0.01003	233.51	0	0	0	0	1	0	0	2.7400	1.8300	-2.7400	-2.9200	0.0000	0.0000	0.0000	0.0000;
	58197	57027	0.00332	0.017857	0.02962	275.45	0	0	0	0	1	0	0	56.8300	-4.5600	-56.7300	1.8600	0.0000	0.0000	0.0000	0.0000;
	57028	57030	0.007602	0.018599	0.00103	67.97	0	0	0	0	1	0	0	19.6700	5.1000	-19.6400	-5.1400	0.0000	0.0000	0.0000	0.0000;
	57201	57028	0.005889	0.01259	0.00087	51.8	0	0	0	0	1	0	0	-6.6800	-3.1500	6.6800	3.0600	0.0000	0.0000	0.0000	0.0000;
	57030	57047	0.037071	0.115593	0.00658	42.75	0	0	0	0	1	0	0	-0.2700	-0.8100	0.2700	0.1100	0.0000	0.0000	0.0000	0.0000;
	57031	57032	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-19.4000	-2.5800	19.4000	2.5800	0.0000	0.0000	0.0000	0.0000;
	57197	57032	0.00148	0.008301	0.01248	259.93	0	0	0	0	1	0	0	23.7700	-8.8400	-23.7600	7.5200	0.0000	0.0000	0.0000	0.0000;
	57033	57034	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-15.1900	-4.4600	15.2000	4.4600	0.0000	0.0000	0.0000	0.0000;
	57034	57038	0.007715	0.017478	0.00147	52.66	0	0	0	0	1	0	0	4.5900	3.9500	-4.5900	-4.1000	0.0000	0.0000	0.0000	0.0000;
	57034	63993	0.027556	0.051027	0.00479	67.57	0	0	0	0	1	0	0	-19.7900	-8.4100	19.9100	8.1100	0.0000	0.0000	0.0000	0.0000;
	57036	57035	0.003565	0.120248	0	92.29	0	0	1	0	1	0	0	-18.3200	-2.5200	18.3300	2.9000	0.0000	0.0000	0.0000	0.0000;
	57035	57037	0.000251	0.001137	0	0	0	0	0	0	1	0	0	14.1700	4.4300	-14.1700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	57035	58317	0.002449	0.014577	0.06322	246.49	0	0	0	0	1	0	0	-32.5000	-7.3300	32.5200	0.5800	0.0000	0.0000	0.0000	0.0000;
	57036	57046	0.030602	0.079951	0.00222	66.07	0	0	0	0	1	0	0	18.3200	2.5200	-18.2200	-2.5000	0.0000	0.0000	0.0000	0.0000;
	57038	57201	0.010748	0.032416	0.00154	57.19	0	0	0	0	1	0	0	-9.5800	-0.0800	9.5900	-0.0500	0.0000	0.0000	0.0000	0.0000;
	57039	57042	0.004772	0.107921	0	229	0	0	1	0	1	0	0	16.8000	7.8900	-16.7900	-7.5500	0.0000	0.0000	0.0000	0.0000;
	57039	57043	0.000261	0.001171	0	0	0	0	0	0	1	0	0	-16.8000	-7.8900	16.8100	7.8900	0.0000	0.0000	0.0000	0.0000;
	57039	57044	0.000256	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57040	57042	0.001428	0.032302	0	88.5	0	0	1	0	1	0	0	-4.8200	-4.1300	4.8200	4.1400	0.0000	0.0000	0.0000	0.0000;
	57040	57047	0.027606	0.057777	0.00255	48.85	0	0	0	0	1	0	0	4.8200	4.1300	-4.8100	-4.3800	0.0000	0.0000	0.0000	0.0000;
	57041	57042	0.036827	0.832889	0	140.5	0	0	1	0	1	0	0	-11.9200	-2.2000	11.9700	3.4000	0.0000	0.0000	0.0000	0.0000;
	57045	57046	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-11.4400	-1.9000	11.4500	1.9000	0.0000	0.0000	0.0000	0.0000;
	57047	57046	0.017394	0.052389	0.00288	55.44	0	0	0	0	1	0	0	-6.7700	-0.8900	6.7700	0.6100	0.0000	0.0000	0.0000	0.0000;
	57049	57048	0.063887	0.176788	0.00355	60.63	0	0	0	0	1	0	0	14.7400	-4.3000	-14.6100	4.3000	0.0000	0.0000	0.0000	0.0000;
	58051	57048	0.119118	0.285849	0.00652	53.68	0	0	0	0	1	0	0	-10.8800	4.3000	11.0300	-4.6300	0.0000	0.0000	0.0000	0.0000;
	57049	58369	0.036566	0.11374	0.00338	65.84	0	0	0	0	1	0	0	-20.3700	2.7900	20.5200	-2.7100	0.0000	0.0000	0.0000	0.0000;
	57050	58228	0.073486	0.14935	0.00356	55.05	0	0	0	0	1	0	0	-2.5100	0.6900	2.5100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	67149	57050	0.031216	0.07736	0.00414	50.26	0	0	0	0	1	0	0	0.0900	0.9200	-0.0900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	57051	57052	0.03313	0.09401	0.00672	42.92	0	0	0	0	1	0	0	0.4300	-0.2700	-0.4300	-0.4600	0.0000	0.0000	0.0000	0.0000;
	58228	57051	0.014348	0.036795	0.0027	33.16	0	0	0	0	1	0	0	2.4900	0.3500	-2.4900	-0.6400	0.0000	0.0000	0.0000	0.0000;
	57051	58369	0.047494	0.117552	0.00188	53.45	0	0	0	0	1	0	0	-2.6300	-0.4800	2.6300	0.2800	0.0000	0.0000	0.0000	0.0000;
	58369	57052	0.030529	0.072079	0.00292	56.43	0	0	0	0	1	0	0	4.8300	0.4800	-4.8200	-0.7800	0.0000	0.0000	0.0000	0.0000;
	57054	57053	0.000162	0.014325	0	583.59	0	0	1.00625	0	1	0	0	25.9700	-41.0400	-25.9700	41.3600	0.0000	0.0000	0.0000	0.0000;
	57053	57372	0.000291	0.005726	0.76758	3141.34	0	0	0	0	1	0	0	1572.7500	-24.8500	-1566.0600	73.8100	0.0000	0.0000	0.0000	0.0000;
	57053	63454	0.002612	0.044548	4.92235	2524.92	0	0	0	0	1	0	0	-620.7700	-192.5200	630.2400	-185.9700	0.0000	0.0000	0.0000	0.0000;
	57053	63480	0.001796	0.02327	2.64696	2757.5	0	0	0	0	1	0	0	-926.0200	3.0100	940.6700	-99.6100	0.0000	0.0000	0.0000	0.0000;
	57055	57054	0.000492	0.026185	0	447.04	0	0	1	0	1	0	0	-139.9800	-0.4000	140.0700	5.1700	0.0000	0.0000	0.0000	0.0000;
	57054	57056	0.000245	0.001074	0	0	0	0	0	0	1	0	0	16.4000	2.1800	-16.3900	-2.1800	0.0000	0.0000	0.0000	0.0000;
	57054	57057	0.00022	0.001155	0	0	0	0	0	0	1	0	0	-182.4400	33.6900	182.5100	-33.3200	0.0000	0.0000	0.0000	0.0000;
	57058	57055	0.005214	0.02609	0.01989	259.04	0	0	0	0	1	0	0	-44.9300	-5.7100	45.0300	4.0700	0.0000	0.0000	0.0000	0.0000;
	57055	57075	0.009674	0.065251	0.02821	288.45	0	0	0	0	1	0	0	94.9500	-3.6700	-94.1400	6.1300	0.0000	0.0000	0.0000	0.0000;
	57057	59846	0.001688	0.016555	0.32563	1203.61	0	0	0	0	1	0	0	-182.5100	33.3200	183.0700	-62.7800	0.0000	0.0000	0.0000	0.0000;
	57058	57082	0.007824	0.049285	0.03607	248.24	0	0	0	0	1	0	0	30.1700	4.4900	-30.1000	-7.8900	0.0000	0.0000	0.0000	0.0000;
	57059	57064	0.043216	0.085002	0.00901	69.14	0	0	0	0	1	0	0	-21.3400	5.7100	21.5500	-6.2300	0.0000	0.0000	0.0000	0.0000;
	57059	57065	0.049233	0.118723	0.00207	57.74	0	0	0	0	1	0	0	8.2800	-7.4900	-8.2200	7.4100	0.0000	0.0000	0.0000	0.0000;
	57064	57060	0.015111	0.035401	0.00127	60.05	0	0	0	0	1	0	0	-13.9800	6.3100	14.0200	-6.3600	0.0000	0.0000	0.0000	0.0000;
	58654	57060	0.071643	0.125659	0.0057	68.1	0	0	0	0	1	0	0	23.3500	-2.1700	-22.9800	2.2200	0.0000	0.0000	0.0000	0.0000;
	57062	57061	0.003217	0.095685	0	79.8	0	0	1.00625	0	1	0	0	-6.9000	-0.0700	6.9000	0.1100	0.0000	0.0000	0.0000	0.0000;
	57061	57063	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-6.9000	-0.1100	6.9000	0.1100	0.0000	0.0000	0.0000	0.0000;
	57062	57099	0.015587	0.056327	0.007	109.9	0	0	0	0	1	0	0	-2.0700	-1.1800	2.0700	0.4300	0.0000	0.0000	0.0000	0.0000;
	57100	57063	0.004468	0.026136	0.02153	258.99	0	0	0	0	1	0	0	64.5900	-11.0500	-64.4100	9.8100	0.0000	0.0000	0.0000	0.0000;
	57063	57107	0.00478	0.028531	0.05716	252.78	0	0	0	0	1	0	0	57.5100	-9.9300	-57.3600	4.7600	0.0000	0.0000	0.0000	0.0000;
	57064	57092	0.0233	0.06883	0.00815	57.37	0	0	0	0	1	0	0	-9.2000	2.9100	9.2200	-3.7000	0.0000	0.0000	0.0000	0.0000;
	57064	57102	0.047441	0.138528	0.00425	57.81	0	0	0	0	1	0	0	-7.4100	-4.2200	7.4400	3.8700	0.0000	0.0000	0.0000	0.0000;
	57065	57066	0.000242	0.001186	0	0	0	0	0	0	1	0	0	10.5900	0.7700	-10.5900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	57065	57067	0.036989	0.092424	0.00211	42.61	0	0	0	0	1	0	0	-2.3800	-8.1800	2.4000	8.0200	0.0000	0.0000	0.0000	0.0000;
	57072	57067	0.016164	0.0442	0.01286	51.97	0	0	0	0	1	0	0	6.8600	-3.5400	-6.8500	2.2000	0.0000	0.0000	0.0000	0.0000;
	57069	57068	0.049922	0.116774	0.00466	51.46	0	0	0	0	1	0	0	4.6900	-0.8600	-4.6800	0.3800	0.0000	0.0000	0.0000	0.0000;
	57068	57102	0.026422	0.078709	0.00621	63.59	0	0	0	0	1	0	0	16.6300	-1.5300	-16.5600	1.0800	0.0000	0.0000	0.0000	0.0000;
	58753	57068	0.018317	0.054059	0.00367	62.34	0	0	0	0	1	0	0	15.7700	-0.4400	-15.7300	0.1700	0.0000	0.0000	0.0000	0.0000;
	57069	57070	0.000241	0.001081	0	0	0	0	0	0	1	0	0	2.6900	0.5900	-2.6900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	57069	58753	0.016938	0.036952	0.00239	56.06	0	0	0	0	1	0	0	-7.3800	0.2700	7.3900	-0.5100	0.0000	0.0000	0.0000	0.0000;
	57082	57071	0.007352	0.037102	0.04284	273.39	0	0	0	0	1	0	0	-69.7200	0.8300	70.0600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	57071	57997	0.004907	0.027895	0.0488	281.11	0	0	0	0	1	0	0	-81.8700	1.3600	82.1800	-4.8200	0.0000	0.0000	0.0000	0.0000;
	57072	57074	0.025675	0.05593	0.0036	58.27	0	0	0	0	1	0	0	-12.1600	3.2400	12.2000	-3.5400	0.0000	0.0000	0.0000	0.0000;
	57074	57073	0.003905	0.141809	0	114.9	0	0	1	0	1	0	0	-38.1900	1.2700	38.2500	0.6800	0.0000	0.0000	0.0000	0.0000;
	57073	57075	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-38.2500	-0.6800	38.2500	0.6900	0.0000	0.0000	0.0000	0.0000;
	57369	57074	0.044605	0.102331	0.00474	61.2	0	0	0	0	1	0	0	-14.1900	-0.0800	14.2700	-0.2200	0.0000	0.0000	0.0000	0.0000;
	57075	57382	0.005682	0.032591	0.05737	259.31	0	0	0	0	1	0	0	55.8900	-6.8200	-55.7200	1.6900	0.0000	0.0000	0.0000	0.0000;
	57077	57076	0.00293	0.110851	0	107.96	0	0	1.0125	0	1	0	0	-29.0300	-4.4300	29.0600	5.3400	0.0000	0.0000	0.0000	0.0000;
	57076	57081	0.000262	0.00116	0	0	0	0	0	0	1	0	0	13.5900	6.6300	-13.5900	-6.6200	0.0000	0.0000	0.0000	0.0000;
	57076	57082	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-42.6500	-11.9700	42.6600	11.9900	0.0000	0.0000	0.0000	0.0000;
	57077	57080	-0.001008	-0.020971	0	126.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57077	57084	0.016458	0.043369	0.00126	56.16	0	0	0	0	1	0	0	8.3600	11.9300	-8.3300	-11.9800	0.0000	0.0000	0.0000	0.0000;
	57077	57108	0.023209	0.053431	0.00567	68.4	0	0	0	0	1	0	0	20.6700	-7.5000	-20.5700	7.1300	0.0000	0.0000	0.0000	0.0000;
	57078	57080	0.013037	0.271306	0	63.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57079	57080	0.013037	0.271306	0	63.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57973	57082	0.006123	0.034931	0.03774	267.84	0	0	0	0	1	0	0	-56.9800	2.0300	57.1700	-4.9300	0.0000	0.0000	0.0000	0.0000;
	57083	57084	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-13.5900	-1.9300	13.5900	1.9300	0.0000	0.0000	0.0000	0.0000;
	57084	57085	0.0161	0.040455	0.00114	41.92	0	0	0	0	1	0	0	0.4700	6.1700	-0.4600	-6.2800	0.0000	0.0000	0.0000	0.0000;
	57084	57091	0.029373	0.060207	0.00328	54.26	0	0	0	0	1	0	0	-5.7300	3.8700	5.7400	-4.1900	0.0000	0.0000	0.0000	0.0000;
	57091	57085	0.011542	0.030003	0.00677	60.21	0	0	0	0	1	0	0	13.1500	0.7900	-13.1300	-1.4500	0.0000	0.0000	0.0000	0.0000;
	57087	57086	0.003679	0.131337	0	94.68	0	0	1	0	1	0	0	-20.5400	-0.5600	20.5500	1.0800	0.0000	0.0000	0.0000	0.0000;
	57086	57088	0.000201	0.001069	0	0	0	0	0	0	1	0	0	8.4600	2.2300	-8.4600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	58047	57086	0.002669	0.017168	0.05301	273.22	0	0	0	0	1	0	0	63.9300	-16.3000	-63.8300	11.3100	0.0000	0.0000	0.0000	0.0000;
	57086	58278	0.002861	0.020762	0.01694	248.93	0	0	0	0	1	0	0	34.8100	-14.6100	-34.7800	13.0700	0.0000	0.0000	0.0000	0.0000;
	57089	57087	0.021794	0.048046	0.0023	66.09	0	0	0	0	1	0	0	-20.4500	-0.6100	20.5400	0.5600	0.0000	0.0000	0.0000	0.0000;
	57089	57090	0.000218	0.001194	0	0	0	0	0	0	1	0	0	5.2100	2.5200	-5.2100	-2.5200	0.0000	0.0000	0.0000	0.0000;
	57091	57089	0.007623	0.020711	0.01678	69.5	0	0	0	0	1	0	0	-22.7800	2.4800	22.8100	-4.1500	0.0000	0.0000	0.0000	0.0000;
	58044	57089	0.025391	0.063215	0.00413	56.6	0	0	0	0	1	0	0	7.5800	-2.6400	-7.5700	2.2400	0.0000	0.0000	0.0000	0.0000;
	57092	57093	0.000279	0.001082	0	0	0	0	0	0	1	0	0	9.2100	0.8400	-9.2100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	57092	58634	0.127111	0.272693	0.01626	65.11	0	0	0	0	1	0	0	-18.4300	2.8600	18.8600	-3.6500	0.0000	0.0000	0.0000	0.0000;
	57095	57094	0.003466	0.111379	0	92.72	0	0	1.01875	0	1	0	0	-20.4700	-10.2200	20.4900	10.7800	0.0000	0.0000	0.0000	0.0000;
	57094	57100	0.000245	0.001018	0	0	0	0	0	0	1	0	0	-20.4900	-10.7800	20.4900	10.7900	0.0000	0.0000	0.0000	0.0000;
	57095	57098	0.01141	0.332647	0	138.07	0	0	1	0	1	0	0	12.1500	1.8500	-12.1300	-1.3800	0.0000	0.0000	0.0000	0.0000;
	57095	57099	0.00027	0.001137	0	0	0	0	0	0	1	0	0	8.3200	8.3800	-8.3200	-8.3700	0.0000	0.0000	0.0000	0.0000;
	57096	57098	-0.001379	-0.040211	0	48.96	0	0	1	0	1	0	0	-1.2200	3.2600	1.2200	-3.2700	0.0000	0.0000	0.0000	0.0000;
	57096	57101	0.025057	0.072623	0.00376	47.13	0	0	0	0	1	0	0	1.2200	-3.2600	-1.2100	2.8700	0.0000	0.0000	0.0000	0.0000;
	57097	57098	0.048308	1.408378	0	89.11	0	0	1	0	1	0	0	-10.8500	-2.7800	10.9200	4.6500	0.0000	0.0000	0.0000	0.0000;
	58657	57099	0.004561	0.022195	0.00536	136.97	0	0	0	0	1	0	0	-6.2500	-8.5000	6.2500	7.9500	0.0000	0.0000	0.0000	0.0000;
	57100	57989	0.003681	0.024716	0.22376	276.41	0	0	0	0	1	0	0	-85.0700	0.2600	85.3300	-22.3400	0.0000	0.0000	0.0000	0.0000;
	57101	58654	0.020728	0.050415	0.0014	47.03	0	0	0	0	1	0	0	-1.6900	-3.5500	1.6900	3.4000	0.0000	0.0000	0.0000	0.0000;
	58166	57102	0.035294	0.098047	0.00354	42.88	0	0	0	0	1	0	0	-3.3700	5.3800	3.3900	-5.7200	0.0000	0.0000	0.0000	0.0000;
	57103	57106	0.007503	0.228736	0	210.47	0	0	1	0	1	0	0	4.8700	2.7100	-4.8700	-2.6400	0.0000	0.0000	0.0000	0.0000;
	57103	57107	0.000259	0.001011	0	0	0	0	0	0	1	0	0	-4.8700	-2.7100	4.8700	2.7100	0.0000	0.0000	0.0000	0.0000;
	57104	57106	-0.003626	-0.110559	0	75.36	0	0	1	0	1	0	0	2.9200	-1.0800	-2.9200	1.0700	0.0000	0.0000	0.0000	0.0000;
	57104	58749	0.00953	0.037489	0.00671	143.1	0	0	0	0	1	0	0	-2.9200	1.0800	2.9200	-1.7800	0.0000	0.0000	0.0000	0.0000;
	57105	57106	0.020536	0.626108	0	135.11	0	0	1	0	1	0	0	-7.7800	-1.2000	7.7900	1.5700	0.0000	0.0000	0.0000	0.0000;
	58161	57107	0.013218	0.067557	0.01494	256.26	0	0	0	0	1	0	0	-52.1400	7.6600	52.4900	-7.4600	0.0000	0.0000	0.0000	0.0000;
	57108	57964	0.050712	0.121161	0.00346	65.22	0	0	0	0	1	0	0	17.0700	-7.8100	-16.9000	7.8300	0.0000	0.0000	0.0000	0.0000;
	57109	58654	0.019347	0.063766	0.01105	57.49	0	0	0	0	1	0	0	10.9700	0.4200	-10.9500	-1.5300	0.0000	0.0000	0.0000	0.0000;
	57109	58668	0.019588	0.049755	0.00793	62.66	0	0	0	0	1	0	0	-17.9400	-2.3600	18.0000	1.6600	0.0000	0.0000	0.0000	0.0000;
	57111	57110	0.069004	0.156317	0.00488	62.97	0	0	0	0	1	0	0	16.1600	-3.6300	-15.9800	3.5300	0.0000	0.0000	0.0000	0.0000;
	57110	57523	0.046517	0.133967	0.00527	57.5	0	0	0	0	1	0	0	9.0400	-4.1500	-9.0000	3.7300	0.0000	0.0000	0.0000	0.0000;
	57111	58048	0.100356	0.263874	0.01787	65.08	0	0	0	0	1	0	0	-17.7700	2.6800	18.0900	-3.7400	0.0000	0.0000	0.0000	0.0000;
	57112	57119	0.047625	0.120676	0.0034	57.67	0	0	0	0	1	0	0	10.2300	-3.1300	-10.1800	2.9000	0.0000	0.0000	0.0000	0.0000;
	57122	57112	0.037755	0.109867	0.00321	59.66	0	0	0	0	1	0	0	13.0900	-2.1200	-13.0200	1.9600	0.0000	0.0000	0.0000	0.0000;
	57113	57115	0.011398	0.030287	0.00099	65.98	0	0	0	0	1	0	0	-17.4400	4.6500	17.4800	-4.6600	0.0000	0.0000	0.0000	0.0000;
	57113	57315	0.079662	0.175301	0.01263	58.39	0	0	0	0	1	0	0	8.5700	-5.5400	-8.4900	4.3500	0.0000	0.0000	0.0000	0.0000;
	57114	57117	0.003418	0.120876	0	212.41	0	0	1	0	1	0	0	23.3000	4.3700	-23.2800	-3.7400	0.0000	0.0000	0.0000	0.0000;
	57114	57118	0.000297	0.001187	0	0	0	0	0	0	1	0	0	-23.3000	-4.3700	23.3000	4.3700	0.0000	0.0000	0.0000	0.0000;
	57115	57117	0.000325	0.011478	0	100.88	0	0	1	0	1	0	0	-14.3900	-1.7800	14.3900	1.8000	0.0000	0.0000	0.0000	0.0000;
	57119	57115	0.031121	0.097896	0.00556	60.46	0	0	0	0	1	0	0	11.1100	-9.4800	-11.0500	9.0800	0.0000	0.0000	0.0000	0.0000;
	57115	57125	0.067479	0.175388	0.00498	57.37	0	0	0	0	1	0	0	7.9700	-2.6400	-7.9200	2.2200	0.0000	0.0000	0.0000	0.0000;
	57116	57117	0.022503	0.79592	0	111.54	0	0	1	0	1	0	0	-8.8800	-1.3200	8.8900	1.9400	0.0000	0.0000	0.0000	0.0000;
	57118	57314	0.002895	0.019479	0.14795	283.01	0	0	0	0	1	0	0	62.8500	-27.6400	-62.7400	12.3700	0.0000	0.0000	0.0000	0.0000;
	57879	57118	0.00447	0.030199	0.08607	295.57	0	0	0	0	1	0	0	86.5000	-30.2500	-86.1600	23.2600	0.0000	0.0000	0.0000	0.0000;
	57876	57119	0.062657	0.131216	0.0057	60.14	0	0	0	0	1	0	0	9.8800	-3.2100	-9.8100	2.7400	0.0000	0.0000	0.0000	0.0000;
	57120	57121	0.00021	0.001053	0	0	0	0	0	0	1	0	0	7.1500	1.5600	-7.1500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	63695	57120	0.008856	0.063705	0.05011	304.27	0	0	0	0	1	0	0	-116.6400	10.3900	117.7900	-7.4700	0.0000	0.0000	0.0000	0.0000;
	63838	57120	0.007349	0.042481	0.03277	275.43	0	0	0	0	1	0	0	59.9600	-9.4500	-59.7100	7.3800	0.0000	0.0000	0.0000	0.0000;
	57120	63948	0.005704	0.029121	0.03308	275.37	0	0	0	0	1	0	0	-65.2400	-1.4800	65.4600	-0.9200	0.0000	0.0000	0.0000	0.0000;
	63839	57122	0.026643	0.070295	0.00628	64.37	0	0	0	0	1	0	0	17.7500	-1.6900	-17.6700	1.2200	0.0000	0.0000	0.0000	0.0000;
	57123	57124	0.00025	0.001016	0	0	0	0	0	0	1	0	0	3.8700	0.9500	-3.8700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	57914	57123	0.027687	0.081704	0.00247	53.14	0	0	0	0	1	0	0	-7.1300	-5.7300	7.1500	5.5400	0.0000	0.0000	0.0000	0.0000;
	57123	58404	0.049132	0.113305	0.00595	57.56	0	0	0	0	1	0	0	-11.0200	-6.4900	11.0900	6.0200	0.0000	0.0000	0.0000	0.0000;
	57125	57315	0.106885	0.221509	0.0039	50.23	0	0	0	0	1	0	0	2.9200	-2.6800	-2.9100	2.2900	0.0000	0.0000	0.0000	0.0000;
	57128	57126	0.030689	0.059315	0.01525	56.31	0	0	0	0	1	0	0	10.1500	-0.0200	-10.1200	-1.5600	0.0000	0.0000	0.0000	0.0000;
	57126	57132	0.039841	0.103245	0.00857	71.24	0	0	0	0	1	0	0	22.7200	-3.1400	-22.5200	2.7400	0.0000	0.0000	0.0000	0.0000;
	57126	57137	0.017236	0.041829	0.00452	52.56	0	0	0	0	1	0	0	-4.4900	-1.0800	4.4900	0.6000	0.0000	0.0000	0.0000	0.0000;
	57126	58503	0.025423	0.070042	0.00451	66.78	0	0	0	0	1	0	0	-16.3900	4.2000	16.4600	-4.4900	0.0000	0.0000	0.0000	0.0000;
	57127	57287	0.007279	0.039923	0.02814	217.04	0	0	0	0	1	0	0	6.9400	1.4400	-6.9400	-4.4400	0.0000	0.0000	0.0000	0.0000;
	57127	58230	0.00654	0.037251	0.02804	249.44	0	0	0	0	1	0	0	26.7200	-18.9900	-26.6600	16.3100	0.0000	0.0000	0.0000	0.0000;
	57127	58510	0.006901	0.038595	0.0371	265.66	0	0	0	0	1	0	0	-44.9600	15.0500	45.1100	-18.2100	0.0000	0.0000	0.0000	0.0000;
	65845	57128	0.030848	0.083732	0.00525	59.61	0	0	0	0	1	0	0	14.1700	0.6500	-14.1200	-1.0600	0.0000	0.0000	0.0000	0.0000;
	57129	57317	0.162454	0.38996	0.01105	60.88	0	0	0	0	1	0	0	-11.2100	3.6700	11.4200	-4.3400	0.0000	0.0000	0.0000	0.0000;
	57667	57129	0.033547	0.099301	0.01613	54.48	0	0	0	0	1	0	0	-3.7900	0.2600	3.7900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	57130	57146	0.162785	0.388348	0.0074	57.44	0	0	0	0	1	0	0	8.5700	-1.7500	-8.4600	1.2400	0.0000	0.0000	0.0000	0.0000;
	58144	57130	0.042762	0.115549	0.00747	59.98	0	0	0	0	1	0	0	12.1200	-1.7100	-12.0600	1.0700	0.0000	0.0000	0.0000	0.0000;
	57131	57132	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-6.4300	-1.2900	6.4300	1.2900	0.0000	0.0000	0.0000	0.0000;
	57132	57138	0.030924	0.105247	0.00596	65.14	0	0	0	0	1	0	0	16.0900	-4.0300	-16.0100	3.6700	0.0000	0.0000	0.0000	0.0000;
	57133	58144	0.099403	0.240928	0.00499	64.01	0	0	0	0	1	0	0	-13.5100	3.9900	13.6900	-4.0700	0.0000	0.0000	0.0000	0.0000;
	58503	57133	0.030073	0.072051	0.00761	57.36	0	0	0	0	1	0	0	-5.8400	4.9400	5.8500	-5.7100	0.0000	0.0000	0.0000	0.0000;
	57135	57134	0.005394	0.154723	0	85.69	0	0	1.0125	0	1	0	0	-12.1900	-2.5800	12.1900	2.8100	0.0000	0.0000	0.0000	0.0000;
	57134	57136	0.000252	0.001081	0	0	0	0	0	0	1	0	0	7.6500	1.4600	-7.6500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	57134	57144	0.005594	0.033585	0.04482	278.75	0	0	0	0	1	0	0	-62.5700	17.3300	62.8000	-20.7300	0.0000	0.0000	0.0000	0.0000;
	58510	57134	0.004015	0.026084	0.04841	262.22	0	0	0	0	1	0	0	-42.6400	16.9700	42.7300	-21.6000	0.0000	0.0000	0.0000	0.0000;
	57137	57135	0.029459	0.079787	0.00473	60.07	0	0	0	0	1	0	0	-12.1400	-2.9700	12.1900	2.5800	0.0000	0.0000	0.0000	0.0000;
	57138	57139	0.00028	0.001042	0	0	0	0	0	0	1	0	0	2.3600	0.1100	-2.3600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	57280	57138	0.056521	0.118195	0.00352	67.97	0	0	0	0	1	0	0	-17.5000	3.7700	17.6700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	57138	64132	0.135875	0.349872	0.00793	51.9	0	0	0	0	1	0	0	-4.0200	-0.0100	4.0400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	57140	57141	0.000267	0.001127	0	0	0	0	0	0	1	0	0	4.7800	3.4200	-4.7800	-3.4200	0.0000	0.0000	0.0000	0.0000;
	58178	57140	0.085424	0.230464	0.00861	56.17	0	0	0	0	1	0	0	-7.0500	1.8300	7.1000	-2.6300	0.0000	0.0000	0.0000	0.0000;
	57140	58392	0.089966	0.189677	0.00557	73.15	0	0	0	0	1	0	0	-22.3800	1.9600	22.8100	-1.6700	0.0000	0.0000	0.0000	0.0000;
	57140	64588	0.050968	0.127843	0.0073	60.65	0	0	0	0	1	0	0	10.5000	-2.7500	-10.4500	2.1100	0.0000	0.0000	0.0000	0.0000;
	57143	57142	0.002661	0.088987	0	71.06	0	0	1.0125	0	1	0	0	-2.6200	-5.9500	2.6200	5.9900	0.0000	0.0000	0.0000	0.0000;
	57142	57144	0.000274	0.001059	0	0	0	0	0	0	1	0	0	-2.6200	-5.9900	2.6200	5.9900	0.0000	0.0000	0.0000	0.0000;
	57143	58144	0.056411	0.124965	0.01048	51.67	0	0	0	0	1	0	0	-3.6600	1.4700	3.6700	-2.5700	0.0000	0.0000	0.0000	0.0000;
	57143	58178	0.19607	0.443431	0.00904	49.45	0	0	0	0	1	0	0	-2.6700	1.4400	2.6900	-2.3600	0.0000	0.0000	0.0000	0.0000;
	57144	63695	0.006657	0.046274	0.12079	299.78	0	0	0	0	1	0	0	-101.6800	7.5600	102.3400	-15.7600	0.0000	0.0000	0.0000	0.0000;
	57144	64583	0.005582	0.0311	0.03799	252.09	0	0	0	0	1	0	0	36.2500	7.1800	-36.1800	-10.7800	0.0000	0.0000	0.0000	0.0000;
	57145	57282	0.040532	0.098294	0.00452	60.57	0	0	0	0	1	0	0	-14.3900	-1.5500	14.4700	1.2600	0.0000	0.0000	0.0000	0.0000;
	57145	57666	0.065497	0.132751	0.00463	56.17	0	0	0	0	1	0	0	9.3100	-1.8900	-9.2600	1.5100	0.0000	0.0000	0.0000	0.0000;
	57146	57147	0.000268	0.001135	0	0	0	0	0	0	1	0	0	14.2800	4.8500	-14.2700	-4.8500	0.0000	0.0000	0.0000	0.0000;
	57146	57148	0.031923	0.084176	0.0055	56.03	0	0	0	0	1	0	0	3.7900	-6.0200	-3.7800	5.4800	0.0000	0.0000	0.0000	0.0000;
	57146	57164	0.14921	0.318502	0.01088	60.35	0	0	0	0	1	0	0	-9.6100	-0.0700	9.7500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	57150	57148	0.037494	0.07975	0.00195	78.36	0	0	0	0	1	0	0	33.7800	-1.8400	-33.3800	2.4800	0.0000	0.0000	0.0000	0.0000;
	57148	57669	0.088942	0.171131	0.00556	72.5	0	0	0	0	1	0	0	20.7800	-11.5400	-20.3100	11.8500	0.0000	0.0000	0.0000	0.0000;
	57150	57149	0.003386	0.094202	0	112.71	0	0	1	0	1	0	0	-33.7800	1.8400	33.8100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	57149	57151	0.000279	0.001097	0	0	0	0	0	0	1	0	0	14.2700	3.1500	-14.2700	-3.1500	0.0000	0.0000	0.0000	0.0000;
	57149	58587	0.005268	0.02475	0.02388	258.4	0	0	0	0	1	0	0	-48.0900	-2.3100	48.2000	0.2600	0.0000	0.0000	0.0000	0.0000;
	57152	57153	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-3.4100	-0.0300	3.4100	0.0300	0.0000	0.0000	0.0000	0.0000;
	57154	57153	0.037313	0.090068	0.00412	58.3	0	0	0	0	1	0	0	-5.1800	3.9800	5.1900	-4.3800	0.0000	0.0000	0.0000	0.0000;
	57153	57160	0.037775	0.079873	0.0015	61.93	0	0	0	0	1	0	0	-8.6100	4.3500	8.6400	-4.4400	0.0000	0.0000	0.0000	0.0000;
	57154	57155	0.000247	0.001076	0	0	0	0	0	0	1	0	0	4.6600	1.2800	-4.6600	-1.2800	0.0000	0.0000	0.0000	0.0000;
	58043	57154	0.025152	0.065212	0.01058	52.83	0	0	0	0	1	0	0	-0.5100	4.1300	0.5200	-5.2600	0.0000	0.0000	0.0000	0.0000;
	57157	57156	0.003679	0.11869	0	113.95	0	0	1	0	1	0	0	-34.9400	4.7800	34.9900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	57156	57158	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-34.9900	3.4200	34.9900	-3.4100	0.0000	0.0000	0.0000	0.0000;
	57157	57182	0.058394	0.145356	0.00707	58.71	0	0	0	0	1	0	0	9.0800	-0.3800	-9.0400	-0.2800	0.0000	0.0000	0.0000	0.0000;
	57157	58043	0.035446	0.097843	0.00636	67.03	0	0	0	0	1	0	0	19.1700	-5.2000	-19.0400	4.8700	0.0000	0.0000	0.0000	0.0000;
	57158	57181	0.005102	0.031539	0.04009	281.49	0	0	0	0	1	0	0	75.7800	-5.7100	-75.5100	3.0900	0.0000	0.0000	0.0000	0.0000;
	57158	58463	0.004503	0.028204	0.05235	299.55	0	0	0	0	1	0	0	-110.7700	9.1200	111.2900	-11.5200	0.0000	0.0000	0.0000	0.0000;
	57161	57159	0.034958	0.11014	0.00547	55.43	0	0	0	0	1	0	0	-4.6900	-0.4200	4.7000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	57159	57174	0.04455	0.095529	0.00239	68.05	0	0	0	0	1	0	0	-22.5300	2.2200	22.7400	-2.0200	0.0000	0.0000	0.0000	0.0000;
	57159	57252	0.094579	0.273796	0.0069	57.96	0	0	0	0	1	0	0	13.5300	-4.3100	-13.3600	4.0700	0.0000	0.0000	0.0000	0.0000;
	57160	57161	0.038343	0.094803	0.00399	64.64	0	0	0	0	1	0	0	-11.9200	3.4600	11.9800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	57161	57172	0.016748	0.043532	0.00537	59.59	0	0	0	0	1	0	0	-10.5600	3.0000	10.5800	-3.5300	0.0000	0.0000	0.0000	0.0000;
	57162	57163	0.000259	0.001034	0	0	0	0	0	0	1	0	0	4.4700	1.9800	-4.4700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	57162	57164	0.024049	0.047307	0.00342	46.48	0	0	0	0	1	0	0	1.5600	-2.6700	-1.5600	2.3000	0.0000	0.0000	0.0000	0.0000;
	57162	57667	0.022006	0.052954	0.02174	52.95	0	0	0	0	1	0	0	-6.0300	0.6900	6.0400	-3.0000	0.0000	0.0000	0.0000	0.0000;
	57166	57164	0.039112	0.094157	0.00253	62.61	0	0	0	0	1	0	0	12.4900	2.3400	-12.4300	-2.4700	0.0000	0.0000	0.0000	0.0000;
	57166	57165	0.004803	0.123089	0	90.18	0	0	1.0125	0	1	0	0	-12.4900	-2.3400	12.5000	2.5200	0.0000	0.0000	0.0000	0.0000;
	57165	57167	0.000252	0.001116	0	0	0	0	0	0	1	0	0	7.6200	2.7800	-7.6200	-2.7800	0.0000	0.0000	0.0000	0.0000;
	57165	57325	0.006456	0.041451	0.0226	237.17	0	0	0	0	1	0	0	-20.1200	-5.3100	20.1500	3.0400	0.0000	0.0000	0.0000	0.0000;
	57170	57168	0.035136	0.087202	0.00325	66.65	0	0	0	0	1	0	0	20.6000	0.2700	-20.4700	-0.2800	0.0000	0.0000	0.0000	0.0000;
	57168	58036	0.052475	0.139329	0.00564	62.55	0	0	0	0	1	0	0	16.4400	-0.0700	-16.3100	-0.1900	0.0000	0.0000	0.0000	0.0000;
	57170	57169	0.004619	0.195278	0	92.17	0	0	1.0125	0	1	0	0	-20.6000	-0.2700	20.6200	1.0400	0.0000	0.0000	0.0000	0.0000;
	57169	57171	0.000241	0.001147	0	0	0	0	0	0	1	0	0	8.0600	1.1900	-8.0600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	57249	57169	0.005244	0.026636	0.05238	295.62	0	0	0	0	1	0	0	-127.7400	18.6000	128.5600	-20.0600	0.0000	0.0000	0.0000	0.0000;
	57169	58463	0.005758	0.037544	0.07148	305.21	0	0	0	0	1	0	0	-157.2400	17.8300	158.5900	-16.7400	0.0000	0.0000	0.0000	0.0000;
	57172	57177	0.035455	0.084753	0.00357	69.84	0	0	0	0	1	0	0	-21.9100	2.0600	22.0700	-2.0600	0.0000	0.0000	0.0000	0.0000;
	57174	57173	0.002616	0.068574	0	118.03	0	0	1.0125	0	1	0	0	-43.8500	-4.7800	43.9000	6.0400	0.0000	0.0000	0.0000	0.0000;
	57173	57175	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-43.9000	-6.0400	43.9100	6.0600	0.0000	0.0000	0.0000	0.0000;
	57177	57174	0.013425	0.04252	0.00183	56.07	0	0	0	0	1	0	0	-8.9500	-5.3700	8.9600	5.2100	0.0000	0.0000	0.0000	0.0000;
	57178	57175	0.006684	0.037961	0.02045	275.7	0	0	0	0	1	0	0	52.8200	-6.8300	-52.6500	5.6200	0.0000	0.0000	0.0000	0.0000;
	57175	57246	0.007988	0.051296	0.01892	238.63	0	0	0	0	1	0	0	40.4500	-3.6800	-40.3300	2.4300	0.0000	0.0000	0.0000	0.0000;
	57175	58463	0.003967	0.021951	0.02432	203.56	0	0	0	0	1	0	0	-31.7100	-8.0000	31.7500	5.5900	0.0000	0.0000	0.0000	0.0000;
	57176	57177	0.000249	0.001036	0	0	0	0	0	0	1	0	0	-11.3300	-1.6100	11.3300	1.6100	0.0000	0.0000	0.0000	0.0000;
	57179	57177	0.034338	0.086018	0.0109	72.91	0	0	0	0	1	0	0	24.6500	-6.4900	-24.4500	5.8100	0.0000	0.0000	0.0000	0.0000;
	57179	57178	0.003488	0.126363	0	104.51	0	0	1	0	1	0	0	-24.6500	6.4900	24.6700	-5.7400	0.0000	0.0000	0.0000	0.0000;
	57178	57180	0.000276	0.00103	0	0	0	0	0	0	1	0	0	8.3900	0.6200	-8.3900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	57178	57325	0.00468	0.031517	0.04653	296.13	0	0	0	0	1	0	0	-85.8900	11.9500	86.2200	-14.7400	0.0000	0.0000	0.0000	0.0000;
	57181	58074	0.00489	0.031036	0.06946	274.08	0	0	0	0	1	0	0	64.2300	-9.9400	-64.0400	3.7100	0.0000	0.0000	0.0000	0.0000;
	57669	57182	0.049939	0.179039	0.00515	52.91	0	0	0	0	1	0	0	4.6700	-5.0400	-4.6500	4.5700	0.0000	0.0000	0.0000	0.0000;
	57182	57925	0.032463	0.084222	0.00205	56.22	0	0	0	0	1	0	0	6.7900	-4.6600	-6.7700	4.4900	0.0000	0.0000	0.0000	0.0000;
	57183	58116	0.040542	0.094119	0.00294	55.63	0	0	0	0	1	0	0	-6.7000	-1.9300	6.7200	1.6600	0.0000	0.0000	0.0000	0.0000;
	57183	58194	0.022101	0.05727	0.01426	51.38	0	0	0	0	1	0	0	3.1700	1.1700	-3.1600	-2.7000	0.0000	0.0000	0.0000	0.0000;
	57185	57184	0.005046	0.151859	0	83.49	0	0	1	0	1	0	0	-9.0500	3.5300	9.0500	-3.3900	0.0000	0.0000	0.0000	0.0000;
	57184	57186	0.000203	0.001074	0	0	0	0	0	0	1	0	0	12.8000	5.0700	-12.8000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	57184	57496	0.002484	0.012975	0.0204	237.84	0	0	0	0	1	0	0	-21.8500	-1.0900	21.8600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	57187	57185	0.030628	0.073733	0.00362	56.34	0	0	0	0	1	0	0	-4.6800	1.4900	4.6800	-1.8700	0.0000	0.0000	0.0000	0.0000;
	57185	57503	0.023105	0.062163	0.01075	49.03	0	0	0	0	1	0	0	4.3600	-1.6600	-4.3600	0.5100	0.0000	0.0000	0.0000	0.0000;
	57187	57208	0.05221	0.138791	0.00461	44.41	0	0	0	0	1	0	0	-2.4300	-2.3100	2.4300	1.8300	0.0000	0.0000	0.0000	0.0000;
	57188	63632	0.006634	0.017437	0.00386	50.5	0	0	0	0	1	0	0	-3.1600	-0.2400	3.1600	-0.1800	0.0000	0.0000	0.0000	0.0000;
	57188	63990	0.037008	0.121438	0.00467	41.22	0	0	0	0	1	0	0	-0.2800	-1.4200	0.2800	0.9200	0.0000	0.0000	0.0000	0.0000;
	57198	57189	0.011532	0.026929	0.00144	55.17	0	0	0	0	1	0	0	8.1400	4.1900	-8.1400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	57189	58311	0.005951	0.012654	0.00077	66.05	0	0	0	0	1	0	0	-18.2400	0.2100	18.2600	-0.2600	0.0000	0.0000	0.0000	0.0000;
	57190	57193	0.005366	0.222766	0	192.85	0	0	1	0	1	0	0	17.7400	6.0600	-17.7200	-5.3400	0.0000	0.0000	0.0000	0.0000;
	57190	57194	0.000237	0.001057	0	0	0	0	0	0	1	0	0	16.8100	1.2700	-16.8100	-1.2700	0.0000	0.0000	0.0000	0.0000;
	57190	57195	0.000212	0.00113	0	0	0	0	0	0	1	0	0	-34.5500	-7.3300	34.5500	7.3400	0.0000	0.0000	0.0000	0.0000;
	57191	57193	-0.002048	-0.085028	0	92.85	0	0	1	0	1	0	0	-17.7200	-5.6100	17.7200	5.3400	0.0000	0.0000	0.0000	0.0000;
	57192	57193	0.017664	0.73331	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57195	57207	0.008757	0.045038	0.01475	219.74	0	0	0	0	1	0	0	15.6500	-1.8900	-15.6300	0.3800	0.0000	0.0000	0.0000	0.0000;
	57195	58117	0.005726	0.033133	0.06704	273.18	0	0	0	0	1	0	0	-52.9400	-7.2800	53.0800	0.8000	0.0000	0.0000	0.0000	0.0000;
	57196	57204	0.019782	0.053015	0.00119	52.36	0	0	0	0	1	0	0	5.2500	0.9200	-5.2400	-1.0300	0.0000	0.0000	0.0000	0.0000;
	57206	57196	0.006919	0.018829	0.00149	59.47	0	0	0	0	1	0	0	11.3200	-0.5300	-11.3100	0.3900	0.0000	0.0000	0.0000	0.0000;
	57196	58311	0.012012	0.032811	0.00615	55.18	0	0	0	0	1	0	0	-8.7300	-2.9100	8.7400	2.2700	0.0000	0.0000	0.0000	0.0000;
	57198	57197	0.003236	0.100486	0	91.42	0	0	1	0	1	0	0	-20.3400	-0.8900	20.3500	1.2800	0.0000	0.0000	0.0000	0.0000;
	57197	57199	0.000276	0.001188	0	0	0	0	0	0	1	0	0	27.3800	7.0500	-27.3700	-7.0400	0.0000	0.0000	0.0000	0.0000;
	58314	57197	0.002423	0.015427	0.00377	252.99	0	0	0	0	1	0	0	32.6900	-4.7400	-32.6700	4.4800	0.0000	0.0000	0.0000	0.0000;
	58317	57197	0.002107	0.013119	0.01377	266.85	0	0	0	0	1	0	0	38.8500	2.6600	-38.8300	-3.9800	0.0000	0.0000	0.0000	0.0000;
	57198	57205	0.011664	0.028523	0.00319	52.43	0	0	0	0	1	0	0	-5.2200	3.7000	5.2300	-4.0300	0.0000	0.0000	0.0000	0.0000;
	57198	63993	0.025107	0.052556	0.00239	63.59	0	0	0	0	1	0	0	17.4200	-7.0000	-17.3400	6.9100	0.0000	0.0000	0.0000	0.0000;
	57200	57201	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-13.9100	-4.3600	13.9100	4.3600	0.0000	0.0000	0.0000	0.0000;
	57202	58194	0.007672	0.022413	0.00126	75.9	0	0	0	0	1	0	0	-32.4900	-4.6600	32.5700	4.7500	0.0000	0.0000	0.0000	0.0000;
	57203	58194	0.005871	0.015706	0.00261	55.52	0	0	0	0	1	0	0	8.7100	-1.6700	-8.7000	1.4000	0.0000	0.0000	0.0000	0.0000;
	57203	58324	0.00384	0.010339	0.00028	70.18	0	0	0	0	1	0	0	-24.1500	-1.3300	24.1700	1.3600	0.0000	0.0000	0.0000	0.0000;
	57204	57206	0.020108	0.049881	0.003	57.76	0	0	0	0	1	0	0	-9.7400	-0.7200	9.7600	0.4400	0.0000	0.0000	0.0000	0.0000;
	57205	63995	0.002326	0.005807	0.00035	64.39	0	0	0	0	1	0	0	-17.8400	-0.0900	17.8500	0.0700	0.0000	0.0000	0.0000	0.0000;
	58318	57206	0.003603	0.007533	0.00201	79.71	0	0	0	0	1	0	0	33.8900	0.8600	-33.8600	-1.0000	0.0000	0.0000	0.0000	0.0000;
	57208	57207	0.002938	0.074193	0	85.46	0	0	1	0	1	0	0	-10.5000	0.9600	10.5100	-0.8800	0.0000	0.0000	0.0000	0.0000;
	57207	57209	0.000207	0.001107	0	0	0	0	0	0	1	0	0	9.5900	3.1200	-9.5900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	57207	57220	0.006083	0.03348	0.03396	226.36	0	0	0	0	1	0	0	-4.4700	-2.6200	4.4700	-1.0700	0.0000	0.0000	0.0000	0.0000;
	57208	57570	0.047009	0.088535	0.01435	61.48	0	0	0	0	1	0	0	8.0700	-2.7800	-8.0400	1.2800	0.0000	0.0000	0.0000	0.0000;
	57211	57210	0.004073	0.164685	0	72.19	0	0	1	0	1	0	0	-1.3000	0.6700	1.3000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	57210	57212	0.000209	0.00117	0	0	0	0	0	0	1	0	0	8.3100	3.1900	-8.3100	-3.1900	0.0000	0.0000	0.0000	0.0000;
	57224	57210	0.003398	0.019965	0.03456	222.97	0	0	0	0	1	0	0	9.6200	-1.1800	-9.6200	-2.5200	0.0000	0.0000	0.0000	0.0000;
	57225	57211	0.029398	0.088991	0.0071	48.25	0	0	0	0	1	0	0	-1.3000	-0.0900	1.3000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	57214	57213	0.002834	0.086605	0	85.51	0	0	1	0	1	0	0	-8.9200	2.5200	8.9300	-2.4500	0.0000	0.0000	0.0000	0.0000;
	57213	57215	0.000247	0.001144	0	0	0	0	0	0	1	0	0	14.1700	3.0700	-14.1700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	57213	57220	0.003121	0.018162	0.01337	256.06	0	0	0	0	1	0	0	-42.2600	0.9600	42.3100	-2.1100	0.0000	0.0000	0.0000	0.0000;
	57221	57213	0.004421	0.029115	0.01263	231.15	0	0	0	0	1	0	0	-19.1500	0.3000	19.1600	-1.5700	0.0000	0.0000	0.0000	0.0000;
	57214	57563	0.096615	0.309641	0.01372	59.93	0	0	0	0	1	0	0	8.9200	-2.5200	-8.8500	1.2600	0.0000	0.0000	0.0000	0.0000;
	57217	57216	0.00026	0.018097	0	807.57	0	0	1	0	1	0	0	-67.9000	-5.0800	67.9100	5.8500	0.0000	0.0000	0.0000	0.0000;
	57216	57219	0.000228	0.001062	0	0	0	0	0	0	1	0	0	15.9300	0.8900	-15.9300	-0.8800	0.0000	0.0000	0.0000	0.0000;
	57216	57488	0.000499	0.007937	0.75329	2978.7	0	0	0	0	1	0	0	-448.5200	21.0600	449.4600	-88.3000	0.0000	0.0000	0.0000	0.0000;
	58573	57216	0.000458	0.005327	0.47505	2915.95	0	0	0	0	1	0	0	-364.1200	-13.7700	364.6800	-31.5800	0.0000	0.0000	0.0000	0.0000;
	57218	57217	0.00665	0.157494	0	79.79	0	0	1	0	1	0	0	-8.3100	4.3300	8.3200	-4.2000	0.0000	0.0000	0.0000	0.0000;
	57217	57220	0.000298	0.00101	0	0	0	0	0	0	1	0	0	59.5800	9.2800	-59.5700	-9.2500	0.0000	0.0000	0.0000	0.0000;
	57222	57218	0.021534	0.050309	0.00833	56.58	0	0	0	0	1	0	0	-8.3000	3.4500	8.3100	-4.3300	0.0000	0.0000	0.0000	0.0000;
	57220	57227	0.004136	0.024635	0.02502	200.23	0	0	0	0	1	0	0	12.7900	12.4300	-12.7800	-15.0700	0.0000	0.0000	0.0000	0.0000;
	57222	57221	0.002326	0.085704	0	73.27	0	0	1.00625	0	1	0	0	-4.9800	1.7700	4.9800	-1.7400	0.0000	0.0000	0.0000	0.0000;
	57221	57223	0.000294	0.001099	0	0	0	0	0	0	1	0	0	14.1700	1.4400	-14.1700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	57569	57222	0.006555	0.017677	0.01932	60.18	0	0	0	0	1	0	0	-13.2700	3.1100	13.2800	-5.2100	0.0000	0.0000	0.0000	0.0000;
	57224	57869	0.032931	0.180951	0.10197	232.75	0	0	0	0	1	0	0	-18.9200	-2.8900	19.0300	-7.4800	0.0000	0.0000	0.0000	0.0000;
	57232	57225	0.031128	0.080934	0.00333	41.72	0	0	0	0	1	0	0	1.9500	0.5000	-1.9500	-0.8500	0.0000	0.0000	0.0000	0.0000;
	57228	57226	0.025687	0.060189	0.0022	52.29	0	0	0	0	1	0	0	7.1600	2.6000	-7.1500	-2.8100	0.0000	0.0000	0.0000	0.0000;
	57230	57226	0.036413	0.080807	0.00187	41.41	0	0	0	0	1	0	0	-2.5600	-2.3000	2.5700	2.1000	0.0000	0.0000	0.0000	0.0000;
	57228	57227	0.005191	0.162553	0	81.95	0	0	1.0125	0	1	0	0	-12.4800	-4.8800	12.4900	5.1600	0.0000	0.0000	0.0000	0.0000;
	57227	57229	0.000221	0.001047	0	0	0	0	0	0	1	0	0	9.2300	2.3600	-9.2300	-2.3600	0.0000	0.0000	0.0000	0.0000;
	57470	57227	0.011802	0.053247	0.02079	234.38	0	0	0	0	1	0	0	8.9600	-9.7100	-8.9500	7.5500	0.0000	0.0000	0.0000	0.0000;
	57501	57228	0.033017	0.065821	0.00826	52.57	0	0	0	0	1	0	0	-5.3100	-3.1600	5.3200	2.2800	0.0000	0.0000	0.0000	0.0000;
	57230	57473	0.079142	0.157991	0.00226	51.12	0	0	0	0	1	0	0	-2.0100	0.2100	2.0200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	57475	57231	0.033155	0.098573	0.00224	51.3	0	0	0	0	1	0	0	-2.8800	2.6100	2.8900	-2.8400	0.0000	0.0000	0.0000	0.0000;
	57231	58134	0.029424	0.091682	0.004	57.74	0	0	0	0	1	0	0	-8.4600	1.3400	8.4800	-1.7100	0.0000	0.0000	0.0000	0.0000;
	57232	57475	0.041071	0.117599	0.00705	54.22	0	0	0	0	1	0	0	-7.9600	-1.4200	7.9800	0.7300	0.0000	0.0000	0.0000	0.0000;
	57233	57234	0.000226	0.001165	0	0	0	0	0	0	1	0	0	15.3800	3.1700	-15.3800	-3.1700	0.0000	0.0000	0.0000	0.0000;
	57236	57233	0.034645	0.108571	0.00276	65.3	0	0	0	0	1	0	0	17.0400	-7.6400	-16.9300	7.6900	0.0000	0.0000	0.0000	0.0000;
	57240	57233	0.025758	0.053979	0.00221	60.76	0	0	0	0	1	0	0	12.7000	8.9500	-12.6400	-9.0700	0.0000	0.0000	0.0000	0.0000;
	57236	57235	0.005075	0.161959	0	71.56	0	0	1.03125	0	1	0	0	1.5600	-14.9100	-1.5500	15.2700	0.0000	0.0000	0.0000	0.0000;
	57235	57237	0.000288	0.001018	0	0	0	0	0	0	1	0	0	1.5500	-15.2700	-1.5500	15.2700	0.0000	0.0000	0.0000	0.0000;
	57253	57236	0.088813	0.19701	0.00342	50.31	0	0	0	0	1	0	0	6.2000	-5.9500	-6.1400	5.7200	0.0000	0.0000	0.0000	0.0000;
	57236	57550	0.1296	0.317747	0.01053	61.56	0	0	0	0	1	0	0	-10.5500	3.7600	10.7100	-4.5000	0.0000	0.0000	0.0000	0.0000;
	57236	57673	0.073105	0.153106	0.03017	66.46	0	0	0	0	1	0	0	-18.3800	5.5200	18.6400	-8.2100	0.0000	0.0000	0.0000	0.0000;
	57238	57242	0.000362	0.026863	0	654.06	0	0	1	0	1	0	0	49.3300	28.3900	-49.3200	-27.6000	0.0000	0.0000	0.0000	0.0000;
	57238	57243	0.000266	0.001104	0	0	0	0	0	0	1	0	0	19.4000	5.4300	-19.4000	-5.4200	0.0000	0.0000	0.0000	0.0000;
	57238	57244	0.000246	0.001086	0	0	0	0	0	0	1	0	0	-68.7300	164.8500	68.8000	-164.5300	0.0000	0.0000	0.0000	0.0000;
	57240	57239	0.003984	0.146693	0	82.72	0	0	1.01875	0	1	0	0	-12.7000	-8.9500	12.7100	9.2900	0.0000	0.0000	0.0000	0.0000;
	57239	57242	-0.000132	-0.00983	0	604.06	0	0	1	0	1	0	0	-49.3200	-27.8900	49.3200	27.6000	0.0000	0.0000	0.0000	0.0000;
	57241	57242	0.001395	0.103549	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57530	57244	0.000381	0.007383	0.78664	2798.75	0	0	0	0	1	0	0	1004.5100	-126.6100	-1000.9100	111.2200	0.0000	0.0000	0.0000	0.0000;
	57245	57246	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-6.4900	-1.9800	6.4900	1.9800	0.0000	0.0000	0.0000	0.0000;
	57246	57256	0.007719	0.039764	0.02629	294.82	0	0	0	0	1	0	0	118.7500	-12.5000	-117.7200	14.9700	0.0000	0.0000	0.0000	0.0000;
	57246	57553	0.008293	0.052908	0.03366	284.72	0	0	0	0	1	0	0	-84.9100	8.0900	85.4800	-8.1000	0.0000	0.0000	0.0000	0.0000;
	57247	57248	0.0002	0.001033	0	0	0	0	0	0	1	0	0	4.2900	1.2800	-4.2900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	57247	57532	0.041356	0.084731	0.02489	70.89	0	0	0	0	1	0	0	-26.4800	5.9900	26.7700	-8.1000	0.0000	0.0000	0.0000	0.0000;
	57250	57249	0.003121	0.117205	0	86.51	0	0	1	0	1	0	0	-15.9500	4.4000	15.9600	-4.1000	0.0000	0.0000	0.0000	0.0000;
	57249	57251	0.000247	0.001092	0	0	0	0	0	0	1	0	0	15.1800	5.7000	-15.1800	-5.6900	0.0000	0.0000	0.0000	0.0000;
	58041	57249	0.005801	0.031637	0.02624	234.49	0	0	0	0	1	0	0	-32.5400	7.9400	32.6100	-10.4200	0.0000	0.0000	0.0000	0.0000;
	57257	57250	0.023108	0.054068	0.01465	63.45	0	0	0	0	1	0	0	12.8400	-0.0600	-12.8000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	57252	57255	0.041557	0.094481	0.00859	66.03	0	0	0	0	1	0	0	-12.9100	9.3900	13.0100	-10.0700	0.0000	0.0000	0.0000	0.0000;
	57252	57259	0.015018	0.044046	0.00671	70.41	0	0	0	0	1	0	0	20.9500	-14.3500	-20.8600	13.8800	0.0000	0.0000	0.0000	0.0000;
	57253	57254	0.000229	0.001112	0	0	0	0	0	0	1	0	0	8.6500	1.5800	-8.6500	-1.5800	0.0000	0.0000	0.0000	0.0000;
	57253	57255	0.06788	0.169697	0.00704	53.79	0	0	0	0	1	0	0	3.2300	-3.7400	-3.2200	3.0200	0.0000	0.0000	0.0000	0.0000;
	57556	57253	0.02724	0.089122	0.01002	65.33	0	0	0	0	1	0	0	18.1900	-8.8300	-18.0800	8.1100	0.0000	0.0000	0.0000	0.0000;
	57255	57672	0.18009	0.427986	0.01047	63.85	0	0	0	0	1	0	0	-13.5600	6.2300	13.9500	-6.4200	0.0000	0.0000	0.0000	0.0000;
	57257	57256	0.004942	0.109665	0	105.13	0	0	1.01875	0	1	0	0	-28.3500	-5.6900	28.3900	6.5700	0.0000	0.0000	0.0000	0.0000;
	57256	57258	0.000298	0.00106	0	0	0	0	0	0	1	0	0	7.0800	1.5900	-7.0800	-1.5900	0.0000	0.0000	0.0000	0.0000;
	57257	57259	0.020806	0.055369	0.00206	56.21	0	0	0	0	1	0	0	9.4900	4.0900	-9.4700	-4.2500	0.0000	0.0000	0.0000	0.0000;
	57260	57257	0.030811	0.08187	0.00205	53.58	0	0	0	0	1	0	0	-6.0100	-1.8600	6.0200	1.6700	0.0000	0.0000	0.0000	0.0000;
	57260	57259	0.028512	0.047709	0.00346	37.98	0	0	0	0	1	0	0	0.9200	1.3200	-0.9200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	57262	57261	0.075925	0.222794	0.00409	52.76	0	0	0	0	1	0	0	4.7400	-2.9900	-4.7200	2.6100	0.0000	0.0000	0.0000	0.0000;
	57268	57261	0.036635	0.076913	0.00701	45.58	0	0	0	0	1	0	0	-1.4000	2.1900	1.4000	-2.9500	0.0000	0.0000	0.0000	0.0000;
	57262	57263	0.000268	0.001013	0	0	0	0	0	0	1	0	0	6.8800	1.6700	-6.8800	-1.6700	0.0000	0.0000	0.0000	0.0000;
	58575	57262	0.022416	0.060933	0.00183	59.32	0	0	0	0	1	0	0	11.6500	-1.4400	-11.6200	1.3200	0.0000	0.0000	0.0000	0.0000;
	57264	57265	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-5.6200	-1.1100	5.6200	1.1100	0.0000	0.0000	0.0000	0.0000;
	57266	57265	0.019041	0.052496	0.0028	55.82	0	0	0	0	1	0	0	-7.7700	-1.9400	7.7800	1.6700	0.0000	0.0000	0.0000	0.0000;
	57265	58575	0.010387	0.025933	0.00089	60.85	0	0	0	0	1	0	0	-13.4000	-2.7800	13.4200	2.7300	0.0000	0.0000	0.0000	0.0000;
	57961	57266	0.012594	0.034128	0.01768	43.04	0	0	0	0	1	0	0	-0.6200	-1.3100	0.6200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	57268	57267	0.00344	0.108601	0	70.2	0	0	1	0	1	0	0	-0.4000	-2.4600	0.4000	2.4700	0.0000	0.0000	0.0000	0.0000;
	57267	57269	0.000268	0.001155	0	0	0	0	0	0	1	0	0	5.2900	0.6400	-5.2900	-0.6400	0.0000	0.0000	0.0000	0.0000;
	57977	57267	0.010315	0.057801	0.02474	274.63	0	0	0	0	1	0	0	-62.3700	14.5600	62.7600	-15.0700	0.0000	0.0000	0.0000	0.0000;
	57267	58578	0.00952	0.057297	0.04439	277.18	0	0	0	0	1	0	0	-68.4500	11.9700	68.8800	-14.2400	0.0000	0.0000	0.0000	0.0000;
	57343	57268	0.127428	0.334976	0.00726	44.16	0	0	0	0	1	0	0	-1.7900	-1.0400	1.7900	0.2700	0.0000	0.0000	0.0000	0.0000;
	57270	57271	0.000271	0.001186	0	0	0	0	0	0	1	0	0	4.7700	1.4800	-4.7700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	57270	57955	0.030654	0.085921	0.01466	56.27	0	0	0	0	1	0	0	-8.6400	-0.2700	8.6600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	57270	57961	0.027027	0.072961	0.00331	50.16	0	0	0	0	1	0	0	3.8700	-1.2000	-3.8700	0.8600	0.0000	0.0000	0.0000	0.0000;
	57272	57833	0.002565	0.016704	0.04757	299.26	0	0	0	0	1	0	0	105.7700	10.1400	-105.4900	-13.4500	0.0000	0.0000	0.0000	0.0000;
	58230	57272	0.004419	0.025858	0.01369	278.14	0	0	0	0	1	0	0	66.7000	18.9500	-66.5000	-19.2700	0.0000	0.0000	0.0000	0.0000;
	64661	57272	0.004087	0.02256	0.02914	285.59	0	0	0	0	1	0	0	83.5600	-4.6100	-83.2900	2.9400	0.0000	0.0000	0.0000	0.0000;
	57273	57274	0.000286	0.001153	0	0	0	0	0	0	1	0	0	22.0100	3.6500	-22.0100	-3.6500	0.0000	0.0000	0.0000	0.0000;
	57273	57311	0.016483	0.046306	0.00156	51.36	0	0	0	0	1	0	0	-2.7400	9.6200	2.7500	-9.7400	0.0000	0.0000	0.0000	0.0000;
	64402	57273	0.022315	0.048691	0.00276	66.29	0	0	0	0	1	0	0	20.8600	9.1700	-20.7600	-9.2300	0.0000	0.0000	0.0000	0.0000;
	57276	57275	0.00426	0.121035	0	114.8	0	0	1	0	1	0	0	-34.9600	6.3900	35.0200	-4.9700	0.0000	0.0000	0.0000	0.0000;
	57275	57277	0.00026	0.001157	0	0	0	0	0	0	1	0	0	23.6700	12.7900	-23.6700	-12.7900	0.0000	0.0000	0.0000	0.0000;
	57275	58230	0.002974	0.019915	0.0514	339.22	0	0	0	0	1	0	0	-151.1300	-46.2000	151.8300	45.3200	0.0000	0.0000	0.0000	0.0000;
	57275	64401	0.000915	0.00577	0.00242	237.43	0	0	0	0	1	0	0	19.0200	39.4500	-19.0000	-39.6000	0.0000	0.0000	0.0000	0.0000;
	64422	57275	0.001525	0.011943	0.00562	279.23	0	0	0	0	1	0	0	-73.3500	1.0900	73.4300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	57276	64411	0.007521	0.017149	0.00036	65.59	0	0	0	0	1	0	0	18.3400	-8.5000	-18.3100	8.5200	0.0000	0.0000	0.0000	0.0000;
	57276	64466	0.011041	0.030013	0.00223	64.19	0	0	0	0	1	0	0	16.6300	2.1000	-16.6000	-2.2600	0.0000	0.0000	0.0000	0.0000;
	57278	57279	0.000276	0.001124	0	0	0	0	0	0	1	0	0	2.1600	0.8900	-2.1600	-0.8900	0.0000	0.0000	0.0000	0.0000;
	57278	64378	0.024112	0.059134	0.00773	64.59	0	0	0	0	1	0	0	16.1100	-10.4800	-16.0300	9.8300	0.0000	0.0000	0.0000	0.0000;
	64658	57278	0.009481	0.027553	0.00174	67.17	0	0	0	0	1	0	0	18.3000	-9.6800	-18.2700	9.6000	0.0000	0.0000	0.0000	0.0000;
	57298	57280	0.024466	0.074887	0.00824	60.43	0	0	0	0	1	0	0	-10.0800	4.5600	10.1100	-5.3300	0.0000	0.0000	0.0000	0.0000;
	57282	57281	0.005117	0.15904	0	86.72	0	0	1.00625	0	1	0	0	-14.4700	-1.2600	14.4800	1.5700	0.0000	0.0000	0.0000	0.0000;
	57281	57283	0.000263	0.001102	0	0	0	0	0	0	1	0	0	7.4300	2.1700	-7.4300	-2.1700	0.0000	0.0000	0.0000	0.0000;
	57287	57281	0.006428	0.036852	0.01139	252.23	0	0	0	0	1	0	0	-36.3600	5.6000	36.4400	-6.3600	0.0000	0.0000	0.0000	0.0000;
	57281	57289	0.002766	0.015134	0.04842	292.88	0	0	0	0	1	0	0	87.4000	-8.6200	-87.2000	4.5000	0.0000	0.0000	0.0000	0.0000;
	57281	58587	0.006339	0.041132	0.06593	344.43	0	0	0	0	1	0	0	-145.7500	11.2300	147.0100	-10.1300	0.0000	0.0000	0.0000	0.0000;
	57284	57296	0.013057	0.033032	0.00694	64.08	0	0	0	0	1	0	0	-17.2600	-13.2200	17.3200	12.6100	0.0000	0.0000	0.0000	0.0000;
	57284	57307	0.012276	0.030708	0.00154	57.15	0	0	0	0	1	0	0	8.9400	9.9300	-8.9200	-10.0400	0.0000	0.0000	0.0000	0.0000;
	57286	57285	0.002118	0.067401	0	126.44	0	0	1	0	1	0	0	-43.2500	2.3500	43.2900	-1.1700	0.0000	0.0000	0.0000	0.0000;
	57285	57287	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-43.2900	1.1700	43.3000	-1.1600	0.0000	0.0000	0.0000	0.0000;
	57286	57301	0.108522	0.218274	0.01388	69.64	0	0	0	0	1	0	0	19.0300	-7.9000	-18.6100	7.2600	0.0000	0.0000	0.0000	0.0000;
	57298	57288	0.029815	0.076432	0.00385	50.05	0	0	0	0	1	0	0	0.4900	-6.6400	-0.4800	6.2700	0.0000	0.0000	0.0000	0.0000;
	57288	58260	0.03098	0.057209	0.01197	59.16	0	0	0	0	1	0	0	-15.0100	-10.9700	15.1000	9.8800	0.0000	0.0000	0.0000	0.0000;
	57289	57297	0.004768	0.030656	0.03134	284.64	0	0	0	0	1	0	0	71.4000	-5.8800	-71.1700	3.9900	0.0000	0.0000	0.0000	0.0000;
	57290	57291	0.00028	0.001019	0	0	0	0	0	0	1	0	0	3.6500	0.4900	-3.6500	-0.4900	0.0000	0.0000	0.0000	0.0000;
	57292	57290	0.06514	0.118013	0.00248	45.63	0	0	0	0	1	0	0	1.0300	-1.9900	-1.0200	1.7300	0.0000	0.0000	0.0000	0.0000;
	57304	57290	0.067427	0.113694	0.00152	52.93	0	0	0	0	1	0	0	6.2100	2.6700	-6.1800	-2.7800	0.0000	0.0000	0.0000	0.0000;
	57927	57292	0.019006	0.05996	0.00284	63.12	0	0	0	0	1	0	0	13.2600	-4.6800	-13.2300	4.4800	0.0000	0.0000	0.0000	0.0000;
	57292	57936	0.034437	0.085013	0.00616	48.51	0	0	0	0	1	0	0	1.3400	-7.3000	-1.3300	6.6800	0.0000	0.0000	0.0000	0.0000;
	57293	57294	0.000246	0.001041	0	0	0	0	0	0	1	0	0	15.5600	2.3900	-15.5600	-2.3800	0.0000	0.0000	0.0000	0.0000;
	57293	57848	0.013642	0.03775	0.00113	70.74	0	0	0	0	1	0	0	-24.7600	6.0100	24.8400	-5.9000	0.0000	0.0000	0.0000	0.0000;
	57857	57293	0.030162	0.056556	0.0022	56.97	0	0	0	0	1	0	0	-9.1500	8.2400	9.2000	-8.4000	0.0000	0.0000	0.0000	0.0000;
	57296	57295	0.001732	0.061459	0	134.58	0	0	1.025	0	1	0	0	-72.1700	-24.3000	72.2600	27.7500	0.0000	0.0000	0.0000	0.0000;
	57295	57297	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-72.2600	-27.7500	72.2800	27.8100	0.0000	0.0000	0.0000	0.0000;
	57296	57299	0.017181	0.036908	0.00083	45.73	0	0	0	0	1	0	0	1.8700	2.0800	-1.8700	-2.1600	0.0000	0.0000	0.0000	0.0000;
	57309	57296	0.022123	0.042605	0.00312	80.53	0	0	0	0	1	0	0	-37.1300	-2.0500	37.4200	2.2700	0.0000	0.0000	0.0000	0.0000;
	57822	57297	0.004634	0.025995	0.01548	269.18	0	0	0	0	1	0	0	-49.4400	4.3200	49.5500	-5.3700	0.0000	0.0000	0.0000	0.0000;
	58230	57297	0.004547	0.028669	0.0209	258.9	0	0	0	0	1	0	0	50.7900	25.0300	-50.6600	-26.4200	0.0000	0.0000	0.0000	0.0000;
	57299	57702	0.019164	0.061456	0.01435	55.47	0	0	0	0	1	0	0	-7.7200	1.2200	7.7300	-2.7400	0.0000	0.0000	0.0000	0.0000;
	57300	57301	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-9.6100	-1.1200	9.6100	1.1200	0.0000	0.0000	0.0000	0.0000;
	57301	57857	0.019888	0.056935	0.00311	60.2	0	0	0	0	1	0	0	9.0000	-8.3800	-8.9700	8.1200	0.0000	0.0000	0.0000	0.0000;
	57302	57306	0.019385	0.049573	0.00256	43.76	0	0	0	0	1	0	0	2.1500	4.1400	-2.1400	-4.4000	0.0000	0.0000	0.0000	0.0000;
	58260	57302	0.033205	0.058984	0.00231	62.94	0	0	0	0	1	0	0	16.2200	6.1700	-16.1200	-6.2500	0.0000	0.0000	0.0000	0.0000;
	57304	57303	0.002961	0.104902	0	126.12	0	0	1.025	0	1	0	0	-44.1700	-0.9300	44.2300	2.9200	0.0000	0.0000	0.0000	0.0000;
	57303	57305	0.000274	0.001174	0	0	0	0	0	0	1	0	0	22.1700	7.0200	-22.1700	-7.0100	0.0000	0.0000	0.0000	0.0000;
	57303	57696	0.004593	0.027302	0.02786	252.28	0	0	0	0	1	0	0	39.3000	43.6400	-39.1400	-45.5400	0.0000	0.0000	0.0000	0.0000;
	57303	58331	0.003977	0.027026	0.02623	298.36	0	0	0	0	1	0	0	-105.7000	-53.5800	106.2300	54.4300	0.0000	0.0000	0.0000	0.0000;
	57845	57304	0.016968	0.042148	0.00173	64.69	0	0	0	0	1	0	0	-19.0200	-5.6500	19.0800	5.6200	0.0000	0.0000	0.0000	0.0000;
	57304	57863	0.010748	0.024673	0.02511	69.65	0	0	0	0	1	0	0	18.8700	-7.3500	-18.8300	4.7300	0.0000	0.0000	0.0000	0.0000;
	57306	57928	0.044013	0.123133	0.00547	60.17	0	0	0	0	1	0	0	-11.7100	1.9000	11.7700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	57307	57308	0.000231	0.001039	0	0	0	0	0	0	1	0	0	16.9500	3.5300	-16.9500	-3.5200	0.0000	0.0000	0.0000	0.0000;
	57307	57844	0.007951	0.015937	0.00116	55.89	0	0	0	0	1	0	0	-8.0400	6.5200	8.0400	-6.6200	0.0000	0.0000	0.0000	0.0000;
	57309	57310	0.000248	0.001024	0	0	0	0	0	0	1	0	0	16.9500	4.6700	-16.9500	-4.6700	0.0000	0.0000	0.0000	0.0000;
	57309	57311	0.027407	0.056038	0.00185	68.18	0	0	0	0	1	0	0	19.8100	-2.7600	-19.7100	2.7700	0.0000	0.0000	0.0000	0.0000;
	57313	57312	0.005736	0.161521	0	102.27	0	0	1.0125	0	1	0	0	-26.3000	-6.5200	26.3400	7.6400	0.0000	0.0000	0.0000	0.0000;
	57312	57314	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-26.3400	-7.6400	26.3400	7.6500	0.0000	0.0000	0.0000	0.0000;
	57317	57313	0.008925	0.024952	0.0024	62.37	0	0	0	0	1	0	0	-16.9100	-5.0700	16.9300	4.8800	0.0000	0.0000	0.0000	0.0000;
	57314	57333	0.004482	0.025202	0.03321	253.4	0	0	0	0	1	0	0	40.0400	-14.7100	-39.9600	11.5000	0.0000	0.0000	0.0000	0.0000;
	57314	58184	0.005196	0.033456	0.02265	225.63	0	0	0	0	1	0	0	-3.6400	-5.3100	3.6400	2.8600	0.0000	0.0000	0.0000	0.0000;
	57315	57316	0.000285	0.001004	0	0	0	0	0	0	1	0	0	8.4400	0.4800	-8.4400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	57315	57317	0.028234	0.074728	0.00332	54.61	0	0	0	0	1	0	0	2.9700	-7.1200	-2.9500	6.8000	0.0000	0.0000	0.0000	0.0000;
	57317	57318	0.000244	0.001017	0	0	0	0	0	0	1	0	0	8.4400	2.6100	-8.4400	-2.6100	0.0000	0.0000	0.0000	0.0000;
	57320	57319	0.00483	0.09974	0	111.07	0	0	1.00625	0	1	0	0	-31.6400	-1.8200	31.6900	2.7600	0.0000	0.0000	0.0000	0.0000;
	57319	57321	0.000267	0.001132	0	0	0	0	0	0	1	0	0	10.3400	6.9500	-10.3400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	57319	57325	0.004247	0.026534	0.15354	338.29	0	0	0	0	1	0	0	136.8300	-27.0800	-136.0800	15.2300	0.0000	0.0000	0.0000	0.0000;
	57319	57544	0.004564	0.02972	0.10932	323.04	0	0	0	0	1	0	0	151.0300	-18.0400	-150.0500	12.6100	0.0000	0.0000	0.0000	0.0000;
	58123	57319	0.006167	0.037142	0.02985	291.45	0	0	0	0	1	0	0	-107.5900	6.0000	108.2600	-5.1600	0.0000	0.0000	0.0000	0.0000;
	58216	57319	0.007188	0.030959	0.02761	237.85	0	0	0	0	1	0	0	66.7200	6.0000	-66.4200	-7.7100	0.0000	0.0000	0.0000	0.0000;
	57319	58278	0.005874	0.033381	0.32889	380.23	0	0	0	0	1	0	0	-185.8600	24.1400	187.8400	-48.3100	0.0000	0.0000	0.0000	0.0000;
	57319	58278	0.005874	0.033381	0.32889	380.23	0	0	0	0	1	0	0	-185.8600	24.1400	187.8400	-48.3100	0.0000	0.0000	0.0000	0.0000;
	58126	57320	0.047148	0.130596	0.00648	74.47	0	0	0	0	1	0	0	-31.2100	-1.3000	31.6400	1.8200	0.0000	0.0000	0.0000	0.0000;
	57323	57322	0.00343	0.100422	0	92.58	0	0	1	0	1	0	0	-21.5000	0.8400	21.5200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	57322	57324	0.00026	0.001006	0	0	0	0	0	0	1	0	0	9.1000	1.0100	-9.1000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	57322	57553	0.007615	0.042764	0.06291	288.49	0	0	0	0	1	0	0	90.7600	-10.3700	-90.1800	6.8400	0.0000	0.0000	0.0000	0.0000;
	57322	58216	0.005673	0.033737	0.03605	300.57	0	0	0	0	1	0	0	-121.3800	9.7600	122.1600	-9.0600	0.0000	0.0000	0.0000	0.0000;
	57323	57670	0.052029	0.119455	0.0031	69.98	0	0	0	0	1	0	0	26.9800	-2.7300	-26.6300	3.2100	0.0000	0.0000	0.0000	0.0000;
	57672	57323	0.090286	0.190052	0.00584	69.2	0	0	0	0	1	0	0	-22.9600	5.2500	23.4300	-4.8800	0.0000	0.0000	0.0000	0.0000;
	57323	58215	0.045727	0.116516	0.00956	73.29	0	0	0	0	1	0	0	-28.9100	6.7700	29.2900	-6.8600	0.0000	0.0000	0.0000	0.0000;
	57326	57325	0.005735	0.176553	0	98.67	0	0	1	0	1	0	0	-22.7500	7.4400	22.7800	-6.5200	0.0000	0.0000	0.0000	0.0000;
	57325	57327	0.000223	0.001151	0	0	0	0	0	0	1	0	0	6.9300	2.9900	-6.9300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	57326	57673	0.126108	0.237559	0.01606	67.65	0	0	0	0	1	0	0	22.7500	-7.4400	-22.1100	6.9000	0.0000	0.0000	0.0000	0.0000;
	57328	57334	0.029444	0.093318	0.00431	49.32	0	0	0	0	1	0	0	-3.1600	1.1400	3.1600	-1.6000	0.0000	0.0000	0.0000	0.0000;
	58215	57328	0.028029	0.056302	0.00177	49.25	0	0	0	0	1	0	0	3.0900	2.4600	-3.0900	-2.6400	0.0000	0.0000	0.0000	0.0000;
	57329	57332	0.001058	0.043883	0	226.35	0	0	1	0	1	0	0	19.3800	0.0100	-19.3800	0.1400	0.0000	0.0000	0.0000	0.0000;
	57329	57333	0.000295	0.001002	0	0	0	0	0	0	1	0	0	-19.3800	-0.0100	19.3900	0.0100	0.0000	0.0000	0.0000	0.0000;
	57330	57332	0.002844	0.117944	0	92.95	0	0	1	0	1	0	0	-12.9100	2.2600	12.9100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	57334	57330	0.02162	0.048635	0.00101	56.82	0	0	0	0	1	0	0	-8.8200	-0.3700	8.8400	0.2900	0.0000	0.0000	0.0000	0.0000;
	57330	58215	0.057627	0.130144	0.00595	50.63	0	0	0	0	1	0	0	4.0700	-2.5500	-4.0500	1.9300	0.0000	0.0000	0.0000	0.0000;
	57331	57332	0.024715	1.025015	0	133.4	0	0	1	0	1	0	0	-6.4600	-1.5000	6.4700	1.9300	0.0000	0.0000	0.0000	0.0000;
	57333	58216	0.003679	0.018341	0.03554	235.95	0	0	0	0	1	0	0	20.5800	-11.5100	-20.5600	7.7200	0.0000	0.0000	0.0000	0.0000;
	57334	57335	0.000225	0.001123	0	0	0	0	0	0	1	0	0	5.6600	1.9700	-5.6600	-1.9700	0.0000	0.0000	0.0000	0.0000;
	57337	57336	0.004885	0.122928	0	82.09	0	0	1.00625	0	1	0	0	-11.2700	-7.2100	11.2800	7.4200	0.0000	0.0000	0.0000	0.0000;
	57336	57338	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-11.2800	-7.4200	11.2800	7.4200	0.0000	0.0000	0.0000	0.0000;
	57337	57339	0.025853	0.06838	0.00151	49.41	0	0	0	0	1	0	0	3.4300	5.5300	-3.4200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	57338	57340	0.00372	0.024062	0.02099	225.23	0	0	0	0	1	0	0	13.3600	-0.2900	-13.3500	-1.9700	0.0000	0.0000	0.0000	0.0000;
	57338	57977	0.004579	0.02872	0.02798	235.08	0	0	0	0	1	0	0	-25.7200	-2.9900	25.7500	0.1100	0.0000	0.0000	0.0000	0.0000;
	58418	57338	0.006513	0.031812	0.01659	209.68	0	0	0	0	1	0	0	-1.0800	2.3400	1.0800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	57349	57339	0.025054	0.078153	0.00414	50.98	0	0	0	0	1	0	0	2.2400	1.9800	-2.2400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	57976	57339	0.077292	0.234067	0.00289	43.57	0	0	0	0	1	0	0	0.9500	0.3900	-0.9500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	57341	57340	0.004197	0.1085	0	73.08	0	0	1	0	1	0	0	-4.1100	-0.7000	4.1100	0.7100	0.0000	0.0000	0.0000	0.0000;
	57340	57342	0.000299	0.001169	0	0	0	0	0	0	1	0	0	9.2400	1.2500	-9.2400	-1.2500	0.0000	0.0000	0.0000	0.0000;
	57976	57341	0.066911	0.140027	0.00406	51.58	0	0	0	0	1	0	0	-4.1000	-1.1100	4.1100	0.7000	0.0000	0.0000	0.0000	0.0000;
	57343	58141	0.117835	0.347293	0.00517	52.25	0	0	0	0	1	0	0	-3.5800	-0.6000	3.6000	0.0800	0.0000	0.0000	0.0000	0.0000;
	57344	57345	0.039022	0.100152	0.0056	68.08	0	0	0	0	1	0	0	-20.9800	4.6500	21.1500	-4.8200	0.0000	0.0000	0.0000	0.0000;
	58143	57345	0.058412	0.161031	0.00207	54.47	0	0	0	0	1	0	0	5.4600	-1.7600	-5.4400	1.5900	0.0000	0.0000	0.0000	0.0000;
	57345	58531	0.031809	0.078183	0.01599	66.58	0	0	0	0	1	0	0	-18.9500	2.0700	19.0600	-3.5400	0.0000	0.0000	0.0000	0.0000;
	57346	57347	0.000255	0.001186	0	0	0	0	0	0	1	0	0	5.7300	1.9500	-5.7300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	57352	57346	0.008297	0.049517	0.02118	211.23	0	0	0	0	1	0	0	3.5200	-1.9200	-3.5200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	58142	57346	0.006165	0.035866	0.04895	280.88	0	0	0	0	1	0	0	68.1800	-14.4400	-67.9100	10.6700	0.0000	0.0000	0.0000	0.0000;
	57346	58418	0.00812	0.051187	0.0266	279.65	0	0	0	0	1	0	0	65.7000	-12.2300	-65.3700	11.4000	0.0000	0.0000	0.0000	0.0000;
	57348	57349	0.022512	0.04875	0.00382	42.88	0	0	0	0	1	0	0	-1.4500	-0.7400	1.4500	0.3300	0.0000	0.0000	0.0000	0.0000;
	57348	57351	0.029951	0.078439	0.01191	51.96	0	0	0	0	1	0	0	-3.4100	-0.8700	3.4200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	58417	57349	0.011438	0.023871	0.00089	60.84	0	0	0	0	1	0	0	10.7600	3.6600	-10.7500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	57350	58417	0.025539	0.07412	0.0089	53.2	0	0	0	0	1	0	0	-6.6300	-0.5200	6.6400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	58267	57351	0.022864	0.054021	0.00301	56.65	0	0	0	0	1	0	0	6.7600	0.4700	-6.7500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	57355	57353	0.012239	0.037421	0.00187	72.5	0	0	0	0	1	0	0	28.1800	-3.3900	-28.0900	3.4700	0.0000	0.0000	0.0000	0.0000;
	57353	57963	0.010407	0.029543	0.01124	64.43	0	0	0	0	1	0	0	18.1400	-6.0500	-18.1100	4.9400	0.0000	0.0000	0.0000	0.0000;
	57355	57354	0.005631	0.13137	0	104.43	0	0	1.0125	0	1	0	0	-28.1800	3.3900	28.2200	-2.3900	0.0000	0.0000	0.0000	0.0000;
	57354	57356	0.00025	0.001009	0	0	0	0	0	0	1	0	0	5.6400	1.7300	-5.6400	-1.7300	0.0000	0.0000	0.0000	0.0000;
	57354	57973	0.004098	0.023875	0.03611	246.17	0	0	0	0	1	0	0	-33.8600	0.6600	33.9100	-4.1900	0.0000	0.0000	0.0000	0.0000;
	57402	57357	0.023787	0.06035	0.00162	61.68	0	0	0	0	1	0	0	15.4400	5.4800	-15.3800	-5.5000	0.0000	0.0000	0.0000	0.0000;
	57357	57649	0.125613	0.368527	0.00755	45.94	0	0	0	0	1	0	0	1.7800	1.9800	-1.7700	-2.7600	0.0000	0.0000	0.0000	0.0000;
	57358	57359	0.000226	0.001029	0	0	0	0	0	0	1	0	0	7.3100	2.5800	-7.3100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	57376	57358	0.018039	0.050726	0.00357	48.56	0	0	0	0	1	0	0	-0.9400	-7.1600	0.9400	6.8200	0.0000	0.0000	0.0000	0.0000;
	57358	57634	0.079874	0.204171	0.01152	51.27	0	0	0	0	1	0	0	-8.2500	-9.4000	8.3600	8.4700	0.0000	0.0000	0.0000	0.0000;
	57360	57362	0.022588	0.054589	0.00163	57.52	0	0	0	0	1	0	0	-6.4300	13.4800	6.4800	-13.5400	0.0000	0.0000	0.0000	0.0000;
	58187	57360	0.023789	0.065085	0.01251	51.61	0	0	0	0	1	0	0	2.5700	9.9200	-2.5500	-11.2100	0.0000	0.0000	0.0000	0.0000;
	57415	57361	0.040216	0.131465	0.00368	54.78	0	0	0	0	1	0	0	8.0500	0.8800	-8.0300	-1.1800	0.0000	0.0000	0.0000	0.0000;
	57361	57572	0.017289	0.04915	0.00591	47.47	0	0	0	0	1	0	0	3.2700	0.0600	-3.2700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	57362	57363	0.000271	0.001051	0	0	0	0	0	0	1	0	0	4.4800	1.5000	-4.4800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	57408	57362	0.031833	0.080786	0.00863	60.9	0	0	0	0	1	0	0	11.0400	-12.7400	-10.9600	12.0400	0.0000	0.0000	0.0000	0.0000;
	57364	57365	0.039485	0.07056	0.00144	41.74	0	0	0	0	1	0	0	-0.0400	0.9200	0.0400	-1.0700	0.0000	0.0000	0.0000	0.0000;
	57379	57364	0.013788	0.033754	0.00343	55.42	0	0	0	0	1	0	0	7.1400	2.8000	-7.1300	-3.1400	0.0000	0.0000	0.0000	0.0000;
	57365	57369	0.024433	0.079639	0.00516	57.17	0	0	0	0	1	0	0	-8.6900	-0.3700	8.7100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	57366	57367	0.00023	0.001118	0	0	0	0	0	0	1	0	0	10.5700	4.7200	-10.5700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	57366	57390	0.002817	0.015296	0.04048	289.95	0	0	0	0	1	0	0	80.4300	2.4100	-80.2600	-5.7200	0.0000	0.0000	0.0000	0.0000;
	57366	57392	0.003517	0.017106	0.15114	294.76	0	0	0	0	1	0	0	-91.0000	-7.1400	91.2800	-7.4700	0.0000	0.0000	0.0000	0.0000;
	57368	57369	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-5.4800	-0.2000	5.4800	0.2000	0.0000	0.0000	0.0000	0.0000;
	57370	57371	0.000283	0.001139	0	0	0	0	0	0	1	0	0	24.0800	6.7100	-24.0800	-6.7100	0.0000	0.0000	0.0000	0.0000;
	57370	57592	0.021767	0.052574	0.00253	66.9	0	0	0	0	1	0	0	20.4200	11.0700	-20.3100	-11.0700	0.0000	0.0000	0.0000	0.0000;
	57614	57370	0.013455	0.03255	0.00142	57.67	0	0	0	0	1	0	0	9.5600	3.5600	-9.5400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	58380	57370	0.006186	0.017636	0.00116	77.31	0	0	0	0	1	0	0	35.0400	14.2100	-34.9600	-14.1100	0.0000	0.0000	0.0000	0.0000;
	57373	57372	0.000321	0.021434	0	541.43	0	0	1.00625	0	1	0	0	-61.4200	-23.2700	61.4300	24.1400	0.0000	0.0000	0.0000	0.0000;
	57372	57374	0.000283	0.001034	0	0	0	0	0	0	1	0	0	29.1200	11.2500	-29.1100	-11.2400	0.0000	0.0000	0.0000	0.0000;
	57602	57372	0.000236	0.004202	0.48754	2562.33	0	0	0	0	1	0	0	-638.7200	-9.5000	639.6200	-26.7800	0.0000	0.0000	0.0000	0.0000;
	57372	57637	0.000267	0.004646	0.54732	2679.54	0	0	0	0	1	0	0	835.8900	-82.4200	-834.1400	53.9700	0.0000	0.0000	0.0000	0.0000;
	57375	57373	0.001209	0.007442	0.01516	255.35	0	0	0	0	1	0	0	-61.3700	-24.5900	61.4200	23.2700	0.0000	0.0000	0.0000	0.0000;
	57375	57382	0.00423	0.02207	0.03344	226.89	0	0	0	0	1	0	0	32.2600	16.8600	-32.2000	-20.1400	0.0000	0.0000	0.0000	0.0000;
	57376	57377	0.000252	0.001031	0	0	0	0	0	0	1	0	0	23.0600	4.5400	-23.0500	-4.5300	0.0000	0.0000	0.0000	0.0000;
	57376	57384	0.010828	0.024099	0.00251	70.47	0	0	0	0	1	0	0	-22.1200	2.6200	22.1700	-2.7700	0.0000	0.0000	0.0000	0.0000;
	57378	57381	0.0003	0.009563	0	153.59	0	0	1	0	1	0	0	50.0600	4.3300	-50.0500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	57378	57382	0.000221	0.00103	0	0	0	0	0	0	1	0	0	-50.0600	-4.3300	50.0600	4.3500	0.0000	0.0000	0.0000	0.0000;
	57379	57381	0.003175	0.101318	0	128.59	0	0	1	0	1	0	0	-49.9800	-1.6900	50.0500	4.1000	0.0000	0.0000	0.0000	0.0000;
	57384	57379	0.020519	0.052297	0.00251	62.56	0	0	0	0	1	0	0	-16.5800	-10.4100	16.6500	10.3500	0.0000	0.0000	0.0000	0.0000;
	57379	57389	0.020615	0.056834	0.00327	50.71	0	0	0	0	1	0	0	3.1300	-18.2700	-3.0700	18.1100	0.0000	0.0000	0.0000	0.0000;
	57380	57381	0.019023	0.607086	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57387	57382	0.002496	0.014493	0.01416	227.46	0	0	0	0	1	0	0	-37.8200	-15.3700	37.8600	14.1000	0.0000	0.0000	0.0000	0.0000;
	57383	57386	0.007008	0.222573	0	241.49	0	0	1	0	1	0	0	28.8300	-1.9500	-28.7700	3.7200	0.0000	0.0000	0.0000	0.0000;
	57383	57387	0.000272	0.00106	0	0	0	0	0	0	1	0	0	-28.8300	1.9500	28.8300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	57384	57386	-0.003653	-0.116007	0	111.52	0	0	1	0	1	0	0	-5.6000	13.1800	5.5900	-13.4100	0.0000	0.0000	0.0000	0.0000;
	57385	57386	0.021985	0.698179	0	129.97	0	0	1	0	1	0	0	-23.0500	-5.5500	23.1800	9.6900	0.0000	0.0000	0.0000	0.0000;
	57387	57390	0.002444	0.014961	0.04067	262.82	0	0	0	0	1	0	0	60.7500	15.2700	-60.6600	-18.9800	0.0000	0.0000	0.0000	0.0000;
	57387	58157	0.004943	0.029	0.04468	278.52	0	0	0	0	1	0	0	-51.7600	2.0400	51.8900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	57389	57388	0.004646	0.12505	0	115.37	0	0	1.0625	0	1	0	0	-36.9500	-36.0000	37.0800	39.5100	0.0000	0.0000	0.0000	0.0000;
	57388	57390	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-37.0800	-39.5100	37.0800	39.5400	0.0000	0.0000	0.0000	0.0000;
	57389	57415	0.019202	0.057125	0.00667	66.7	0	0	0	0	1	0	0	21.0800	4.3600	-20.9900	-4.8200	0.0000	0.0000	0.0000	0.0000;
	57389	57615	0.063598	0.162965	0.00426	46.19	0	0	0	0	1	0	0	-4.1200	1.4900	4.1300	-1.9100	0.0000	0.0000	0.0000	0.0000;
	57390	57407	0.004231	0.024837	0.03052	296.84	0	0	0	0	1	0	0	103.8300	-14.8500	-103.3900	14.2600	0.0000	0.0000	0.0000	0.0000;
	57391	58147	0.010209	0.029054	0.00802	49.03	0	0	0	0	1	0	0	5.7200	-4.3000	-5.7200	3.4600	0.0000	0.0000	0.0000	0.0000;
	57391	58162	0.028422	0.074	0.00421	59.37	0	0	0	0	1	0	0	-14.7800	3.2500	14.8400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	57392	57393	0.000226	0.001187	0	0	0	0	0	0	1	0	0	9.0600	1.3500	-9.0600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	58157	57392	0.001997	0.012135	0.03117	231.95	0	0	0	0	1	0	0	-32.3200	-1.4200	32.3400	-1.7600	0.0000	0.0000	0.0000	0.0000;
	57392	58161	0.003434	0.020031	0.02518	231.33	0	0	0	0	1	0	0	-21.8900	3.9900	21.9100	-6.5600	0.0000	0.0000	0.0000	0.0000;
	57392	58745	0.010169	0.067374	0.08375	298.89	0	0	0	0	1	0	0	-110.7800	3.8800	111.9700	-4.9500	0.0000	0.0000	0.0000	0.0000;
	57395	57394	0.005139	0.174509	0	111.47	0	0	1	0	1	0	0	-35.2200	5.5800	35.2800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	57394	57396	0.000209	0.001006	0	0	0	0	0	0	1	0	0	15.8000	5.7400	-15.8000	-5.7300	0.0000	0.0000	0.0000	0.0000;
	57394	57404	0.003728	0.025184	0.00958	206.59	0	0	0	0	1	0	0	3.6500	-11.0700	-3.6400	10.0700	0.0000	0.0000	0.0000	0.0000;
	57394	57967	0.006304	0.03693	0.05486	257.08	0	0	0	0	1	0	0	-54.7300	8.8700	54.9100	-13.6800	0.0000	0.0000	0.0000	0.0000;
	57395	57397	0.015321	0.036343	0.01023	66.08	0	0	0	0	1	0	0	19.3700	-11.0100	-19.3000	10.0600	0.0000	0.0000	0.0000	0.0000;
	57395	57519	0.062362	0.108801	0.00216	55.05	0	0	0	0	1	0	0	6.0500	-1.7200	-6.0300	1.5200	0.0000	0.0000	0.0000	0.0000;
	57395	57620	0.017261	0.05101	0.02491	74.86	0	0	0	0	1	0	0	35.9600	-9.0900	-35.7400	7.0200	0.0000	0.0000	0.0000	0.0000;
	57395	57963	0.019215	0.05683	0.01064	72.11	0	0	0	0	1	0	0	-26.1600	16.2300	26.3300	-16.8800	0.0000	0.0000	0.0000	0.0000;
	57397	57398	0.000232	0.001078	0	0	0	0	0	0	1	0	0	14.1700	1.3100	-14.1700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	57397	57402	0.009016	0.018981	0.00172	61.51	0	0	0	0	1	0	0	-16.0000	-7.1600	16.0300	7.0200	0.0000	0.0000	0.0000	0.0000;
	57397	57632	0.019812	0.060676	0.00509	66.48	0	0	0	0	1	0	0	21.1300	-4.2000	-21.0500	3.9100	0.0000	0.0000	0.0000	0.0000;
	57399	57402	0.016666	0.043545	0.00219	60.33	0	0	0	0	1	0	0	-13.9800	-5.8100	14.0200	5.6700	0.0000	0.0000	0.0000	0.0000;
	57399	57519	0.084695	0.15478	0.0043	48.05	0	0	0	0	1	0	0	-1.6500	1.2100	1.6500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	57401	57400	0.000162	0.013236	0	624.34	0	0	1.0125	0	1	0	0	-85.2900	-57.3300	85.3100	58.6600	0.0000	0.0000	0.0000	0.0000;
	57400	57602	0.000184	0.00362	0.39118	2655.04	0	0	0	0	1	0	0	774.0500	-79.2400	-773.0100	57.7700	0.0000	0.0000	0.0000	0.0000;
	58277	57400	0.000436	0.007425	1.00862	3132.2	0	0	0	0	1	0	0	862.4000	-76.7700	-859.3600	20.5800	0.0000	0.0000	0.0000	0.0000;
	57402	57401	0.006775	0.145119	0	120.12	0	0	1.0375	0	1	0	0	-45.4900	-18.1600	45.6500	21.5900	0.0000	0.0000	0.0000	0.0000;
	57401	57403	0.00028	0.001021	0	0	0	0	0	0	1	0	0	14.1700	4.8900	-14.1700	-4.8900	0.0000	0.0000	0.0000	0.0000;
	57401	57404	0.000289	0.001002	0	0	0	0	0	0	1	0	0	25.4700	30.8500	-25.4700	-30.8300	0.0000	0.0000	0.0000	0.0000;
	57404	57633	0.002142	0.013906	0.02743	232.7	0	0	0	0	1	0	0	29.1100	20.7700	-29.0900	-23.5500	0.0000	0.0000	0.0000	0.0000;
	57405	57406	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-12.2400	-2.8100	12.2400	2.8100	0.0000	0.0000	0.0000	0.0000;
	57406	57408	0.021199	0.048473	0.00087	49.15	0	0	0	0	1	0	0	-0.6400	-4.5800	0.6500	4.5000	0.0000	0.0000	0.0000	0.0000;
	57412	57406	0.014879	0.041339	0.00097	55.8	0	0	0	0	1	0	0	-7.9600	-0.1000	7.9700	0.0200	0.0000	0.0000	0.0000	0.0000;
	57406	57596	0.00769	0.021562	0.02467	63.09	0	0	0	0	1	0	0	-19.5600	1.7500	19.5900	-4.2600	0.0000	0.0000	0.0000	0.0000;
	57407	57410	0.005038	0.157181	0	255.03	0	0	1	0	1	0	0	23.0800	-4.9500	-23.0500	5.7800	0.0000	0.0000	0.0000	0.0000;
	57407	57411	0.00025	0.001159	0	0	0	0	0	0	1	0	0	12.5200	0.8200	-12.5200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	57576	57407	0.006489	0.044125	0.03637	267.28	0	0	0	0	1	0	0	-67.5000	8.3000	67.7900	-10.1300	0.0000	0.0000	0.0000	0.0000;
	57408	57410	-0.000992	-0.030939	0	105.03	0	0	1	0	1	0	0	-23.0500	5.6200	23.0500	-5.7800	0.0000	0.0000	0.0000	0.0000;
	57408	57412	0.035591	0.082077	0.00188	51.75	0	0	0	0	1	0	0	4.2900	2.3800	-4.2800	-2.5500	0.0000	0.0000	0.0000	0.0000;
	57414	57408	0.025727	0.060043	0.00263	52.69	0	0	0	0	1	0	0	-7.0700	-0.5000	7.0800	0.2500	0.0000	0.0000	0.0000	0.0000;
	57409	57410	0.022282	0.69513	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57413	57414	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-5.4100	-1.5800	5.4100	1.5800	0.0000	0.0000	0.0000	0.0000;
	57414	57416	0.027857	0.060892	0.0026	40.07	0	0	0	0	1	0	0	1.6600	-1.0800	-1.6600	0.8100	0.0000	0.0000	0.0000	0.0000;
	57416	57415	0.030042	0.083763	0.00188	51.78	0	0	0	0	1	0	0	-3.7600	-1.0100	3.7600	0.8300	0.0000	0.0000	0.0000	0.0000;
	57416	57417	0.000275	0.001114	0	0	0	0	0	0	1	0	0	5.4100	0.2000	-5.4100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	57418	57421	0.00115	0.035486	0	253.28	0	0	1	0	1	0	0	23.9400	1.9000	-23.9300	-1.7100	0.0000	0.0000	0.0000	0.0000;
	57418	57422	0.000248	0.001062	0	0	0	0	0	0	1	0	0	17.3200	4.3800	-17.3200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	57418	57474	0.006276	0.038324	0.03315	243.59	0	0	0	0	1	0	0	29.2100	4.9600	-29.1600	-8.2300	0.0000	0.0000	0.0000	0.0000;
	57418	58292	0.003824	0.022117	0.03285	278.39	0	0	0	0	1	0	0	-70.4700	-11.2400	70.6500	8.6800	0.0000	0.0000	0.0000	0.0000;
	57419	57421	0.001942	0.059921	0	103.28	0	0	1	0	1	0	0	-23.9200	-1.3900	23.9300	1.7100	0.0000	0.0000	0.0000	0.0000;
	57425	57419	0.021615	0.047536	0.00347	72.8	0	0	0	0	1	0	0	-23.8100	-1.5100	23.9200	1.3900	0.0000	0.0000	0.0000	0.0000;
	57420	57421	0.015912	0.491043	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57423	57728	0.024363	0.061193	0.00657	61.52	0	0	0	0	1	0	0	-14.2700	-3.4400	14.3200	2.8500	0.0000	0.0000	0.0000	0.0000;
	57423	57732	0.016847	0.043094	0.0031	43.03	0	0	0	0	1	0	0	1.1700	2.8100	-1.1700	-3.1500	0.0000	0.0000	0.0000	0.0000;
	57425	57424	0.028914	0.087673	0.00745	58.78	0	0	0	0	1	0	0	9.0300	-4.2700	-9.0000	3.5500	0.0000	0.0000	0.0000	0.0000;
	57471	57424	0.044065	0.086702	0.00256	45.87	0	0	0	0	1	0	0	4.1400	8.1500	-4.1000	-8.3600	0.0000	0.0000	0.0000	0.0000;
	57426	57427	0.000245	0.001063	0	0	0	0	0	0	1	0	0	4.4600	1.3100	-4.4600	-1.3100	0.0000	0.0000	0.0000	0.0000;
	57428	57426	0.015257	0.040549	0.00395	53.37	0	0	0	0	1	0	0	-5.5200	2.2000	5.5300	-2.6100	0.0000	0.0000	0.0000	0.0000;
	57426	57494	0.031304	0.080496	0.00403	59.42	0	0	0	0	1	0	0	-11.9100	0.8800	11.9500	-1.2100	0.0000	0.0000	0.0000	0.0000;
	57428	57429	0.000221	0.001067	0	0	0	0	0	0	1	0	0	4.4600	0.7100	-4.4600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	57501	57428	0.05406	0.116821	0.00548	44.06	0	0	0	0	1	0	0	-1.0600	2.3200	1.0700	-2.9000	0.0000	0.0000	0.0000	0.0000;
	57430	57432	0.018366	0.036488	0.00219	58.03	0	0	0	0	1	0	0	-11.7400	-6.7000	11.7700	6.5200	0.0000	0.0000	0.0000	0.0000;
	57434	57430	0.013788	0.030679	0.00138	48.19	0	0	0	0	1	0	0	1.2800	-5.5000	-1.2800	5.3600	0.0000	0.0000	0.0000	0.0000;
	57431	57479	0.022245	0.05571	0.00265	70.05	0	0	0	0	1	0	0	-23.3300	-1.2200	23.4500	1.2100	0.0000	0.0000	0.0000	0.0000;
	57431	57490	0.022749	0.049305	0.00178	51.53	0	0	0	0	1	0	0	4.7600	-4.1100	-4.7500	3.9300	0.0000	0.0000	0.0000	0.0000;
	57432	57440	0.010225	0.029597	0.00088	72.61	0	0	0	0	1	0	0	-27.3100	-10.4400	27.3900	10.5800	0.0000	0.0000	0.0000	0.0000;
	57433	57434	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-13.0200	-0.7100	13.0200	0.7100	0.0000	0.0000	0.0000	0.0000;
	57434	57437	0.007546	0.018601	0.01098	60.77	0	0	0	0	1	0	0	-11.2600	14.0100	11.2900	-15.1400	0.0000	0.0000	0.0000	0.0000;
	57434	57458	0.00983	0.02654	0.00087	46.51	0	0	0	0	1	0	0	-3.0400	-9.2200	3.0500	9.1500	0.0000	0.0000	0.0000	0.0000;
	57439	57435	0.003029	0.017876	0.00735	212.97	0	0	0	0	1	0	0	-3.0000	-8.0800	3.0000	7.3100	0.0000	0.0000	0.0000	0.0000;
	57435	57739	0.001198	0.005947	0.02479	269.15	0	0	0	0	1	0	0	-58.3700	-22.7800	58.4100	20.3400	0.0000	0.0000	0.0000	0.0000;
	57435	58103	0.0012	0.008608	0.00642	222.4	0	0	0	0	1	0	0	10.7400	3.1100	-10.7300	-3.7900	0.0000	0.0000	0.0000	0.0000;
	57436	57437	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-39.4000	-9.3400	39.4100	9.3600	0.0000	0.0000	0.0000	0.0000;
	57457	57437	0.016874	0.037498	0.00215	65.35	0	0	0	0	1	0	0	19.0600	2.8200	-19.0000	-2.9300	0.0000	0.0000	0.0000	0.0000;
	57437	57740	0.024732	0.082575	0.0023	62.89	0	0	0	0	1	0	0	-13.8100	6.1000	13.8600	-6.1700	0.0000	0.0000	0.0000	0.0000;
	57796	57437	0.020877	0.051261	0.00199	66.29	0	0	0	0	1	0	0	17.9500	-2.6800	-17.8800	2.6200	0.0000	0.0000	0.0000	0.0000;
	57438	57479	0.025371	0.067313	0.0021	58.77	0	0	0	0	1	0	0	-10.4400	-2.3600	10.4700	2.1900	0.0000	0.0000	0.0000	0.0000;
	57438	57486	0.016311	0.037935	0.00906	58.53	0	0	0	0	1	0	0	-11.6300	-2.1100	11.6500	1.1700	0.0000	0.0000	0.0000	0.0000;
	57440	57439	0.005396	0.15565	0	103.23	0	0	1.0375	0	1	0	0	-27.3900	-10.5800	27.4300	11.8800	0.0000	0.0000	0.0000	0.0000;
	57439	57441	0.00027	0.001028	0	0	0	0	0	0	1	0	0	22.0800	6.1800	-22.0800	-6.1800	0.0000	0.0000	0.0000	0.0000;
	57439	57448	0.002603	0.015062	0.02098	262.68	0	0	0	0	1	0	0	54.1600	22.3400	-54.0700	-24.0700	0.0000	0.0000	0.0000	0.0000;
	57439	58424	0.002851	0.018085	0.01914	292.73	0	0	0	0	1	0	0	-100.6700	-32.3300	100.9700	32.1500	0.0000	0.0000	0.0000	0.0000;
	57442	57443	0.000216	0.001074	0	0	0	0	0	0	1	0	0	5.8200	2.0900	-5.8200	-2.0900	0.0000	0.0000	0.0000	0.0000;
	57442	57486	0.013431	0.035077	0.00428	63.09	0	0	0	0	1	0	0	-14.3500	-5.2900	14.3800	4.8900	0.0000	0.0000	0.0000	0.0000;
	57442	58097	0.033918	0.072123	0.00324	57.36	0	0	0	0	1	0	0	8.2400	3.1700	-8.2100	-3.4700	0.0000	0.0000	0.0000	0.0000;
	57740	57444	0.007337	0.015418	0.00082	63.31	0	0	0	0	1	0	0	16.2100	3.5100	-16.1900	-3.5600	0.0000	0.0000	0.0000	0.0000;
	57793	57444	0.010925	0.02874	0.00097	56.99	0	0	0	0	1	0	0	8.7100	7.4100	-8.7000	-7.4800	0.0000	0.0000	0.0000	0.0000;
	57444	57801	0.011639	0.027314	0.00217	55.97	0	0	0	0	1	0	0	-7.8300	-6.6000	7.8400	6.3900	0.0000	0.0000	0.0000	0.0000;
	57445	57804	0.011642	0.027187	0.00097	53.6	0	0	0	0	1	0	0	5.0600	-2.2200	-5.0500	2.1300	0.0000	0.0000	0.0000	0.0000;
	57807	57445	0.007558	0.014951	0.00244	71.71	0	0	0	0	1	0	0	24.5900	0.9600	-24.5500	-1.1300	0.0000	0.0000	0.0000	0.0000;
	64334	57445	0.010866	0.021	0.00151	50.99	0	0	0	0	1	0	0	3.8900	-0.4400	-3.8900	0.2800	0.0000	0.0000	0.0000	0.0000;
	57446	57447	0.000275	0.001106	0	0	0	0	0	0	1	0	0	32.4600	16.8300	-32.4500	-16.8100	0.0000	0.0000	0.0000	0.0000;
	58090	57446	0.013765	0.042584	0.00159	49.8	0	0	0	0	1	0	0	-2.3300	-5.1900	2.3300	5.0400	0.0000	0.0000	0.0000	0.0000;
	58094	57446	0.007809	0.025355	0.00164	80.1	0	0	0	0	1	0	0	34.9100	22.0800	-34.7900	-21.8600	0.0000	0.0000	0.0000	0.0000;
	57449	57448	0.005206	0.193712	0	93.38	0	0	1.05	0	1	0	0	-20.7800	-14.5200	20.8100	15.7700	0.0000	0.0000	0.0000	0.0000;
	57448	57450	0.000295	0.001139	0	0	0	0	0	0	1	0	0	33.2600	8.3000	-33.2500	-8.2900	0.0000	0.0000	0.0000	0.0000;
	57458	57449	0.007988	0.020212	0.00179	66.86	0	0	0	0	1	0	0	-20.7300	-14.6000	20.7800	14.5200	0.0000	0.0000	0.0000	0.0000;
	57796	57451	0.011613	0.026093	0.00048	63.97	0	0	0	0	1	0	0	17.2700	-3.8700	-17.2400	3.9000	0.0000	0.0000	0.0000	0.0000;
	57451	58429	0.009209	0.019713	0.00414	67.28	0	0	0	0	1	0	0	-19.3900	-12.5000	19.4300	12.1400	0.0000	0.0000	0.0000	0.0000;
	57453	57452	0.004431	0.137422	0	110.96	0	0	1.05	0	1	0	0	-32.0800	-27.6400	32.1600	30.1300	0.0000	0.0000	0.0000	0.0000;
	57452	57454	0.0002	0.001191	0	0	0	0	0	0	1	0	0	46.0000	15.9900	-46.0000	-15.9600	0.0000	0.0000	0.0000	0.0000;
	57452	58436	0.000884	0.006044	0.00827	281.83	0	0	0	0	1	0	0	-72.7400	-57.3600	72.8100	56.9600	0.0000	0.0000	0.0000	0.0000;
	57452	65769	0.000827	0.00477	0.01215	177.59	0	0	0	0	1	0	0	-5.4200	11.2400	5.4200	-12.5300	0.0000	0.0000	0.0000	0.0000;
	57453	58500	0.005984	0.015465	0.00118	62.38	0	0	0	0	1	0	0	15.6600	11.5400	-15.6400	-11.6100	0.0000	0.0000	0.0000	0.0000;
	57453	65190	0.007631	0.019262	0.01559	64.27	0	0	0	0	1	0	0	16.4200	16.1100	-16.3800	-17.7000	0.0000	0.0000	0.0000	0.0000;
	57455	57456	0.000273	0.001081	0	0	0	0	0	0	1	0	0	12.3700	3.6800	-12.3700	-3.6800	0.0000	0.0000	0.0000	0.0000;
	57455	65370	0.002227	0.00449	0.00465	51.53	0	0	0	0	1	0	0	-6.0900	-21.3100	6.1000	20.8300	0.0000	0.0000	0.0000	0.0000;
	65734	57455	0.002335	0.006233	0.00275	54.42	0	0	0	0	1	0	0	-6.4200	-14.9900	6.4300	14.7100	0.0000	0.0000	0.0000	0.0000;
	65764	57455	0.007314	0.014932	0.0014	62.5	0	0	0	0	1	0	0	12.7200	-3.0500	-12.7100	2.9200	0.0000	0.0000	0.0000	0.0000;
	65370	57457	0.007622	0.017528	0.00074	60.77	0	0	0	0	1	0	0	11.7700	-14.7900	-11.7500	14.7600	0.0000	0.0000	0.0000	0.0000;
	65453	57457	0.007834	0.017866	0.00051	64.34	0	0	0	0	1	0	0	19.7400	20.2500	-19.6800	-20.1700	0.0000	0.0000	0.0000	0.0000;
	57459	57461	0.006774	0.016456	0.00059	77.68	0	0	0	0	1	0	0	-35.3900	1.8100	35.4700	-1.6800	0.0000	0.0000	0.0000	0.0000;
	57465	57459	0.004011	0.009666	0.0025	63.3	0	0	0	0	1	0	0	-17.6900	3.8800	17.7000	-4.1200	0.0000	0.0000	0.0000	0.0000;
	57460	57463	0.007133	0.229723	0	236.85	0	0	1	0	1	0	0	35.5100	-0.3600	-35.4300	3.0300	0.0000	0.0000	0.0000	0.0000;
	57460	57464	0.000288	0.001169	0	0	0	0	0	0	1	0	0	17.6900	6.7200	-17.6900	-6.7200	0.0000	0.0000	0.0000	0.0000;
	58562	57460	0.002631	0.015098	0.00921	260.81	0	0	0	0	1	0	0	53.2600	5.7700	-53.1900	-6.3700	0.0000	0.0000	0.0000	0.0000;
	57461	57463	-0.003601	-0.115977	0	111.85	0	0	1	0	1	0	0	-35.4700	1.6800	35.4300	-3.0300	0.0000	0.0000	0.0000	0.0000;
	57462	57463	0.019604	0.631342	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57465	57466	0.000286	0.001116	0	0	0	0	0	0	1	0	0	17.6900	1.6600	-17.6900	-1.6600	0.0000	0.0000	0.0000	0.0000;
	57465	58097	0.009846	0.025813	0.00122	51.39	0	0	0	0	1	0	0	-4.8400	-4.1300	4.8400	4.0100	0.0000	0.0000	0.0000	0.0000;
	57465	65213	0.040271	0.104107	0.00893	46.15	0	0	0	0	1	0	0	4.5500	-1.4800	-4.5400	0.5400	0.0000	0.0000	0.0000	0.0000;
	57467	57468	0.000257	0.001097	0	0	0	0	0	0	1	0	0	14.4200	4.0000	-14.4200	-4.0000	0.0000	0.0000	0.0000	0.0000;
	57471	57467	0.033762	0.068022	0.00346	62.5	0	0	0	0	1	0	0	14.1300	-4.2500	-14.0600	4.0000	0.0000	0.0000	0.0000	0.0000;
	57482	57467	0.0273	0.059661	0.00207	41.35	0	0	0	0	1	0	0	0.3700	7.8100	-0.3600	-8.0000	0.0000	0.0000	0.0000	0.0000;
	57469	57482	0.015668	0.039384	0.00151	51.13	0	0	0	0	1	0	0	-5.7100	-8.4900	5.7300	8.3700	0.0000	0.0000	0.0000	0.0000;
	57490	57469	0.013386	0.031746	0.00084	62.06	0	0	0	0	1	0	0	12.8100	-0.4900	-12.7900	0.4400	0.0000	0.0000	0.0000	0.0000;
	57471	57470	0.002957	0.123327	0	90.26	0	0	1.0125	0	1	0	0	-18.2700	-3.9100	18.2800	4.3100	0.0000	0.0000	0.0000	0.0000;
	57470	57472	0.000272	0.001131	0	0	0	0	0	0	1	0	0	14.0400	4.3400	-14.0400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	57483	57470	0.00247	0.015084	0.01356	261.1	0	0	0	0	1	0	0	41.3200	-2.2800	-41.2800	1.0700	0.0000	0.0000	0.0000	0.0000;
	57477	57473	0.016636	0.053152	0.00184	58.49	0	0	0	0	1	0	0	8.6200	0.1600	-8.6100	-0.3200	0.0000	0.0000	0.0000	0.0000;
	57475	57474	0.00447	0.138159	0	93.21	0	0	1.0125	0	1	0	0	-20.3300	-5.2600	20.3500	5.8300	0.0000	0.0000	0.0000	0.0000;
	57474	57476	0.000279	0.001005	0	0	0	0	0	0	1	0	0	8.8100	2.4000	-8.8100	-2.4000	0.0000	0.0000	0.0000	0.0000;
	57477	57475	0.009173	0.029361	0.00198	64.15	0	0	0	0	1	0	0	-15.2100	-2.0700	15.2300	1.9100	0.0000	0.0000	0.0000	0.0000;
	57479	57478	0.002776	0.104599	0	113.06	0	0	1.0125	0	1	0	0	-33.9200	-3.4100	33.9500	4.5400	0.0000	0.0000	0.0000	0.0000;
	57478	57480	0.000258	0.001113	0	0	0	0	0	0	1	0	0	29.3000	4.4700	-29.3000	-4.4600	0.0000	0.0000	0.0000	0.0000;
	57729	57478	0.0024	0.013863	0.00682	272.41	0	0	0	0	1	0	0	63.3400	8.7800	-63.2400	-9.0000	0.0000	0.0000	0.0000	0.0000;
	57482	57481	0.003347	0.114228	0	112.6	0	0	1.04375	0	1	0	0	-35.7800	-28.1800	35.8500	30.5300	0.0000	0.0000	0.0000	0.0000;
	57481	57483	0.000209	0.001	0	0	0	0	0	0	1	0	0	-35.8500	-30.5300	35.8500	30.5500	0.0000	0.0000	0.0000	0.0000;
	57491	57483	0.001724	0.008455	0.01557	285.98	0	0	0	0	1	0	0	77.2800	27.1100	-77.1700	-28.2700	0.0000	0.0000	0.0000	0.0000;
	57485	57484	0.000371	0.022986	0	868.86	0	0	1.0125	0	1	0	0	-117.7300	-46.2200	117.7900	49.6800	0.0000	0.0000	0.0000	0.0000;
	57484	57488	0.000272	0.001049	0	0	0	0	0	0	1	0	0	-117.7900	-49.6800	117.8300	49.8400	0.0000	0.0000	0.0000	0.0000;
	57486	57485	0.003946	0.13806	0	103.46	0	0	1.0125	0	1	0	0	-26.0400	-6.0600	26.0600	6.9800	0.0000	0.0000	0.0000	0.0000;
	57485	57487	0.000216	0.001073	0	0	0	0	0	0	1	0	0	91.6700	39.2400	-91.6500	-39.1400	0.0000	0.0000	0.0000	0.0000;
	57491	57487	0.001013	0.006531	0.01202	270.9	0	0	0	0	1	0	0	-62.3100	-33.8600	62.3500	32.8600	0.0000	0.0000	0.0000	0.0000;
	57488	57726	0.000223	0.003349	0.26258	2588.51	0	0	0	0	1	0	0	-175.8900	57.5300	175.9700	-84.9500	0.0000	0.0000	0.0000	0.0000;
	58299	57488	0.000272	0.003745	0.4096	2886.91	0	0	0	0	1	0	0	391.7800	-20.2700	-391.3900	-19.0800	0.0000	0.0000	0.0000	0.0000;
	57490	57489	0.003499	0.10614	0	116.43	0	0	1.0125	0	1	0	0	-41.6200	-6.8400	41.6800	8.6200	0.0000	0.0000	0.0000	0.0000;
	57489	57491	0.000211	0.001082	0	0	0	0	0	0	1	0	0	-41.6800	-8.6200	41.6800	8.6300	0.0000	0.0000	0.0000	0.0000;
	57490	57492	0.042836	0.092726	0.0268	43.71	0	0	0	0	1	0	0	4.2700	0.5300	-4.2600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	57491	57729	0.004516	0.026889	0.02127	271.9	0	0	0	0	1	0	0	-56.6600	-1.8900	56.7900	0.3700	0.0000	0.0000	0.0000	0.0000;
	57492	57954	0.095391	0.191702	0.01056	53.36	0	0	0	0	1	0	0	-2.5200	1.5300	2.5300	-2.6600	0.0000	0.0000	0.0000	0.0000;
	57494	57493	0.004776	0.155277	0	88.26	0	0	1.00625	0	1	0	0	-13.1700	-0.6900	13.1800	0.9400	0.0000	0.0000	0.0000	0.0000;
	57493	57495	0.000201	0.001182	0	0	0	0	0	0	1	0	0	14.5100	5.8200	-14.5100	-5.8200	0.0000	0.0000	0.0000	0.0000;
	57496	57493	0.003235	0.016618	0.00958	227.95	0	0	0	0	1	0	0	-7.4900	-4.7200	7.5000	3.7100	0.0000	0.0000	0.0000	0.0000;
	57493	58427	0.007664	0.045394	0.07101	255.6	0	0	0	0	1	0	0	-35.1900	-10.4700	35.2800	3.3400	0.0000	0.0000	0.0000	0.0000;
	57494	57503	0.028584	0.073907	0.00212	47.86	0	0	0	0	1	0	0	1.2300	1.9100	-1.2300	-2.1300	0.0000	0.0000	0.0000	0.0000;
	57497	57496	0.00433	0.125607	0	90.87	0	0	1.025	0	1	0	0	-19.0100	-9.3200	19.0200	9.8600	0.0000	0.0000	0.0000	0.0000;
	57496	57498	0.000203	0.001059	0	0	0	0	0	0	1	0	0	13.3100	2.4700	-13.3100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	58113	57496	0.001854	0.011077	0.03009	252.22	0	0	0	0	1	0	0	46.7400	3.5600	-46.7000	-6.5600	0.0000	0.0000	0.0000	0.0000;
	57497	57500	0.007282	0.019096	0.00173	64.09	0	0	0	0	1	0	0	19.0100	9.3200	-18.9800	-9.4400	0.0000	0.0000	0.0000	0.0000;
	57499	57500	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-12.3500	-6.8300	12.3500	6.8300	0.0000	0.0000	0.0000	0.0000;
	57500	58097	0.054507	0.130477	0.00276	52.23	0	0	0	0	1	0	0	6.6300	2.6000	-6.6000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	57502	57503	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-5.5800	-1.6200	5.5800	1.6200	0.0000	0.0000	0.0000	0.0000;
	57505	57504	0.045486	0.081392	0.00218	67.04	0	0	0	0	1	0	0	18.8000	-3.5900	-18.6400	3.6500	0.0000	0.0000	0.0000	0.0000;
	57505	57510	0.021184	0.062902	0.01724	78.04	0	0	0	0	1	0	0	-33.0400	-0.6400	33.2600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	57506	57507	0.000296	0.001187	0	0	0	0	0	0	1	0	0	12.6000	5.3700	-12.6000	-5.3700	0.0000	0.0000	0.0000	0.0000;
	57508	57510	0.059195	0.165452	0.00414	46.93	0	0	0	0	1	0	0	2.5300	1.1000	-2.5200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	57508	58069	0.043005	0.117972	0.00639	54.59	0	0	0	0	1	0	0	-6.6200	-2.8200	6.6400	2.1900	0.0000	0.0000	0.0000	0.0000;
	57509	57515	0.004571	0.022704	0.02432	285.35	0	0	0	0	1	0	0	92.6300	5.6100	-92.2600	-6.3600	0.0000	0.0000	0.0000	0.0000;
	58085	57509	0.004771	0.030946	0.02943	287.55	0	0	0	0	1	0	0	114.8300	-6.0400	-114.2500	6.6900	0.0000	0.0000	0.0000	0.0000;
	57510	57511	0.00023	0.001161	0	0	0	0	0	0	1	0	0	3.4600	1.3700	-3.4600	-1.3700	0.0000	0.0000	0.0000	0.0000;
	58079	57510	0.039188	0.097378	0.02153	78.76	0	0	0	0	1	0	0	34.6300	-1.9300	-34.2000	0.6900	0.0000	0.0000	0.0000	0.0000;
	57512	57516	0.041134	0.078364	0.00316	58.68	0	0	0	0	1	0	0	-12.5300	-0.2500	12.5900	0.0200	0.0000	0.0000	0.0000	0.0000;
	57514	57513	0.003378	0.11688	0	100.33	0	0	1.025	0	1	0	0	-26.2000	-5.6800	26.2300	6.4800	0.0000	0.0000	0.0000	0.0000;
	57513	57515	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-26.2300	-6.4800	26.2300	6.4900	0.0000	0.0000	0.0000	0.0000;
	57516	57514	0.023168	0.043744	0.00224	63.23	0	0	0	0	1	0	0	-18.2800	-3.2100	18.3500	3.1100	0.0000	0.0000	0.0000	0.0000;
	57517	57518	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-14.9600	-2.0400	14.9600	2.0400	0.0000	0.0000	0.0000	0.0000;
	57525	57518	0.01047	0.060009	0.03548	250.16	0	0	0	0	1	0	0	43.8500	-8.0700	-43.6600	5.3600	0.0000	0.0000	0.0000	0.0000;
	57603	57518	0.005022	0.03317	0.03252	237.31	0	0	0	0	1	0	0	-28.6600	4.1700	28.7000	-7.4000	0.0000	0.0000	0.0000	0.0000;
	57519	57520	0.000297	0.001124	0	0	0	0	0	0	1	0	0	4.3800	0.1400	-4.3800	-0.1400	0.0000	0.0000	0.0000	0.0000;
	57521	57522	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-5.8600	-1.5100	5.8600	1.5100	0.0000	0.0000	0.0000	0.0000;
	57523	57522	0.071007	0.165778	0.00588	46.01	0	0	0	0	1	0	0	0.6800	-5.1200	-0.6700	4.5400	0.0000	0.0000	0.0000	0.0000;
	57527	57522	0.050657	0.119777	0.00435	56.19	0	0	0	0	1	0	0	-7.0400	10.9200	7.1200	-11.1800	0.0000	0.0000	0.0000	0.0000;
	57966	57522	0.085485	0.202916	0.00485	59.95	0	0	0	0	1	0	0	12.4600	-5.3000	-12.3200	5.1400	0.0000	0.0000	0.0000	0.0000;
	57523	57524	0.000247	0.001108	0	0	0	0	0	0	1	0	0	8.3100	1.3900	-8.3100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	58278	57525	0.0113	0.054432	0.04282	255.77	0	0	0	0	1	0	0	49.4700	-10.7500	-49.2000	7.4200	0.0000	0.0000	0.0000	0.0000;
	57526	57527	0.034582	0.084132	0.00318	51.4	0	0	0	0	1	0	0	-3.7900	-4.5500	3.8100	4.2400	0.0000	0.0000	0.0000	0.0000;
	57526	57589	0.022218	0.075192	0.01162	41.47	0	0	0	0	1	0	0	-1.1900	2.7700	1.1900	-3.9900	0.0000	0.0000	0.0000	0.0000;
	57527	57528	0.000213	0.001149	0	0	0	0	0	0	1	0	0	3.2300	0.5700	-3.2300	-0.5700	0.0000	0.0000	0.0000	0.0000;
	57529	57532	0.021349	0.055619	0.00203	58.24	0	0	0	0	1	0	0	11.6200	-9.7500	-11.5800	9.6500	0.0000	0.0000	0.0000	0.0000;
	57545	57529	0.0457	0.085037	0.00971	66	0	0	0	0	1	0	0	21.2100	-7.5900	-21.0000	6.9200	0.0000	0.0000	0.0000	0.0000;
	57530	57534	0.000378	0.028143	0	544.24	0	0	1	0	1	0	0	-55.9500	16.3900	55.9600	-15.5000	0.0000	0.0000	0.0000	0.0000;
	57530	57535	0.00025	0.001174	0	0	0	0	0	0	1	0	0	20.6600	8.5900	-20.6600	-8.5900	0.0000	0.0000	0.0000	0.0000;
	57530	57602	0.00036	0.006481	0.92051	3034.01	0	0	0	0	1	0	0	-1359.1800	122.9600	1365.4600	-108.8000	0.0000	0.0000	0.0000	0.0000;
	57530	57637	0.000562	0.009767	0.56274	2661.42	0	0	0	0	1	0	0	-782.3900	48.1900	785.6200	-52.6500	0.0000	0.0000	0.0000	0.0000;
	57532	57531	0.007087	0.172147	0	88.56	0	0	1.0125	0	1	0	0	-15.2000	-1.5500	15.2100	1.9300	0.0000	0.0000	0.0000	0.0000;
	57531	57534	-0.000105	-0.007782	0	519.24	0	0	1	0	1	0	0	55.9600	-15.7500	-55.9600	15.5000	0.0000	0.0000	0.0000	0.0000;
	57531	57536	0.000218	0.001101	0	0	0	0	0	0	1	0	0	-71.1700	13.8200	71.1800	-13.7700	0.0000	0.0000	0.0000	0.0000;
	57533	57534	0.001724	0.128342	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57536	58123	0.007636	0.046016	0.01958	266.17	0	0	0	0	1	0	0	-71.1800	13.7700	71.5600	-13.5900	0.0000	0.0000	0.0000	0.0000;
	57537	57538	0.000242	0.001161	0	0	0	0	0	0	1	0	0	6.3300	1.9900	-6.3300	-1.9900	0.0000	0.0000	0.0000	0.0000;
	57542	57537	0.031025	0.084709	0.00465	69.13	0	0	0	0	1	0	0	21.3700	-2.4800	-21.2400	2.3400	0.0000	0.0000	0.0000	0.0000;
	57537	57550	0.04104	0.094512	0.00543	62.71	0	0	0	0	1	0	0	14.9100	-4.3200	-14.8200	3.9500	0.0000	0.0000	0.0000	0.0000;
	57539	58187	0.030831	0.096632	0.01337	81.14	0	0	0	0	1	0	0	-45.9000	10.3300	46.5300	-9.8000	0.0000	0.0000	0.0000	0.0000;
	57539	58190	0.041697	0.070697	0.00347	53.49	0	0	0	0	1	0	0	-4.0300	-0.9100	4.0400	0.5500	0.0000	0.0000	0.0000	0.0000;
	57540	57542	0.027661	0.078733	0.00315	58.55	0	0	0	0	1	0	0	7.8000	0.3400	-7.7900	-0.6400	0.0000	0.0000	0.0000	0.0000;
	58187	57540	0.022026	0.057863	0.01651	61.18	0	0	0	0	1	0	0	10.8000	-0.4800	-10.7700	-1.2700	0.0000	0.0000	0.0000	0.0000;
	57542	57541	0.003515	0.112228	0	82.77	0	0	1.00625	0	1	0	0	-13.5900	3.1200	13.5900	-2.9200	0.0000	0.0000	0.0000	0.0000;
	57541	57543	0.000282	0.001136	0	0	0	0	0	0	1	0	0	11.9700	2.6600	-11.9700	-2.6600	0.0000	0.0000	0.0000	0.0000;
	57544	57541	0.005228	0.030526	0.02731	296.9	0	0	0	0	1	0	0	121.0200	-8.9800	-120.3100	10.2400	0.0000	0.0000	0.0000	0.0000;
	57545	57544	0.003469	0.12562	0	94.3	0	0	1	0	1	0	0	-21.2100	7.5900	21.2300	-7.0000	0.0000	0.0000	0.0000	0.0000;
	57544	57546	0.000277	0.001072	0	0	0	0	0	0	1	0	0	7.8000	3.3700	-7.8000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	57547	57548	0.000272	0.001011	0	0	0	0	0	0	1	0	0	6.0400	1.2600	-6.0400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	57549	57547	0.033724	0.071909	0.00406	42.32	0	0	0	0	1	0	0	-0.8500	-3.7900	0.8600	3.3700	0.0000	0.0000	0.0000	0.0000;
	57636	57547	0.029847	0.08237	0.00282	55.28	0	0	0	0	1	0	0	6.9200	4.3800	-6.9000	-4.6300	0.0000	0.0000	0.0000	0.0000;
	57549	57650	0.051722	0.139201	0.00487	52.03	0	0	0	0	1	0	0	-5.1900	2.9300	5.2100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	57550	57551	0.000273	0.001125	0	0	0	0	0	0	1	0	0	4.1100	0.5500	-4.1100	-0.5500	0.0000	0.0000	0.0000	0.0000;
	57556	57552	0.032657	0.094225	0.01082	69.51	0	0	0	0	1	0	0	-22.7800	7.6200	22.9700	-8.2400	0.0000	0.0000	0.0000	0.0000;
	57552	57671	0.022307	0.051776	0.00659	72.97	0	0	0	0	1	0	0	-27.0000	7.2300	27.1600	-7.5400	0.0000	0.0000	0.0000	0.0000;
	57553	57554	0.000284	0.001116	0	0	0	0	0	0	1	0	0	4.7000	1.2600	-4.7000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	57555	57556	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-4.6000	-1.2100	4.6000	1.2100	0.0000	0.0000	0.0000	0.0000;
	57558	57557	0.003129	0.117399	0	78.95	0	0	1	0	1	0	0	-5.8700	-2.2000	5.8800	2.2400	0.0000	0.0000	0.0000	0.0000;
	57557	57559	0.000295	0.001051	0	0	0	0	0	0	1	0	0	10.1900	1.6400	-10.1900	-1.6400	0.0000	0.0000	0.0000	0.0000;
	58527	57557	0.007672	0.046099	0.034	254.23	0	0	0	0	1	0	0	-31.8200	6.0900	31.8900	-9.4500	0.0000	0.0000	0.0000	0.0000;
	57557	58566	0.004861	0.031986	0.10247	270.11	0	0	0	0	1	0	0	-47.9600	5.5700	48.0600	-16.3100	0.0000	0.0000	0.0000	0.0000;
	57558	57561	0.035605	0.084682	0.00561	59.14	0	0	0	0	1	0	0	10.0700	-1.6500	-10.0400	1.1000	0.0000	0.0000	0.0000	0.0000;
	58516	57558	0.054309	0.133308	0.00219	50.85	0	0	0	0	1	0	0	4.2100	-4.0500	-4.2000	3.8500	0.0000	0.0000	0.0000	0.0000;
	57560	57569	0.032861	0.08097	0.00986	55.52	0	0	0	0	1	0	0	-8.1000	3.2700	8.1200	-4.3000	0.0000	0.0000	0.0000	0.0000;
	58516	57560	0.021388	0.046233	0.00082	50.71	0	0	0	0	1	0	0	-4.2100	4.0500	4.2200	-4.1300	0.0000	0.0000	0.0000	0.0000;
	57561	57562	0.000204	0.001064	0	0	0	0	0	0	1	0	0	5.8300	2.5100	-5.8300	-2.5100	0.0000	0.0000	0.0000	0.0000;
	57561	58409	0.073171	0.17823	0.00731	53.58	0	0	0	0	1	0	0	4.2100	-3.6100	-4.1900	2.8400	0.0000	0.0000	0.0000	0.0000;
	57563	57660	0.03532	0.105075	0.01078	55.47	0	0	0	0	1	0	0	3.8800	-2.7800	-3.8700	1.6300	0.0000	0.0000	0.0000	0.0000;
	57564	57567	0.0001	-0.00048	0	126.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57564	57568	0.000297	0.001093	0	0	0	0	0	0	1	0	0	5.1400	1.1800	-5.1400	-1.1800	0.0000	0.0000	0.0000	0.0000;
	57564	57569	0.000228	0.001181	0	0	0	0	0	0	1	0	0	-5.1400	-1.1800	5.1400	1.1800	0.0000	0.0000	0.0000	0.0000;
	57565	57567	0.012492	0.212652	0	63.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57566	57567	0.012492	0.212652	0	63.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58570	57570	0.028796	0.077743	0.00696	52.13	0	0	0	0	1	0	0	1.0600	2.1300	-1.0600	-2.8800	0.0000	0.0000	0.0000	0.0000;
	57571	57574	0.005093	0.157422	0	184.49	0	0	1	0	1	0	0	13.5100	-1.1700	-13.5100	1.4500	0.0000	0.0000	0.0000	0.0000;
	57571	57575	0.000244	0.001152	0	0	0	0	0	0	1	0	0	8.5000	2.9900	-8.5000	-2.9900	0.0000	0.0000	0.0000	0.0000;
	57571	57576	0.000236	0.001008	0	0	0	0	0	0	1	0	0	-22.0200	-1.8200	22.0200	1.8200	0.0000	0.0000	0.0000	0.0000;
	57572	57574	-0.002072	-0.064032	0	84.49	0	0	1	0	1	0	0	-13.5100	1.3400	13.5100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	57572	57580	0.011889	0.030628	0.00538	63.05	0	0	0	0	1	0	0	16.7800	-0.6600	-16.7400	0.1800	0.0000	0.0000	0.0000	0.0000;
	57573	57574	0.015494	0.478901	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57576	57577	0.004572	0.032679	0.01925	285.01	0	0	0	0	1	0	0	100.7700	-12.4300	-100.3200	13.6400	0.0000	0.0000	0.0000	0.0000;
	57576	58280	0.022055	0.127691	0.06422	262.93	0	0	0	0	1	0	0	-55.2800	2.3100	55.9300	-5.2800	0.0000	0.0000	0.0000	0.0000;
	57578	57577	0.002289	0.080339	0	77.48	0	0	1	0	1	0	0	8.2200	-2.4600	-8.2100	2.5200	0.0000	0.0000	0.0000	0.0000;
	57577	57579	0.000252	0.001114	0	0	0	0	0	0	1	0	0	8.5000	2.5800	-8.5000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	57580	57578	0.040785	0.09324	0.00248	56.44	0	0	0	0	1	0	0	8.2400	-2.6500	-8.2200	2.4600	0.0000	0.0000	0.0000	0.0000;
	57580	57581	0.000241	0.00111	0	0	0	0	0	0	1	0	0	8.5000	2.4700	-8.5000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	57583	57582	0.002707	0.106925	0	74.5	0	0	1	0	1	0	0	-6.2800	-2.7000	6.2800	2.7500	0.0000	0.0000	0.0000	0.0000;
	57582	57584	0.000286	0.001197	0	0	0	0	0	0	1	0	0	7.8200	3.5300	-7.8200	-3.5300	0.0000	0.0000	0.0000	0.0000;
	57582	58344	0.004483	0.032054	0.01612	256.4	0	0	0	0	1	0	0	-35.0200	9.5700	35.0700	-10.9600	0.0000	0.0000	0.0000	0.0000;
	57583	57585	0.041651	0.097104	0.00575	52.59	0	0	0	0	1	0	0	-0.2100	3.0300	0.2200	-3.6500	0.0000	0.0000	0.0000	0.0000;
	57583	57664	0.040383	0.105321	0.0068	57.79	0	0	0	0	1	0	0	6.5000	-0.3200	-6.4800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	57586	57587	0.000224	0.00101	0	0	0	0	0	0	1	0	0	6.3800	2.5100	-6.3800	-2.5100	0.0000	0.0000	0.0000	0.0000;
	57586	57588	0.043658	0.129443	0.00328	40.9	0	0	0	0	1	0	0	0.7100	0.6200	-0.7100	-0.9800	0.0000	0.0000	0.0000	0.0000;
	57586	58302	0.019302	0.054663	0.0032	54.26	0	0	0	0	1	0	0	-7.0900	-3.1300	7.1000	2.8000	0.0000	0.0000	0.0000	0.0000;
	57588	58050	0.044919	0.096763	0.00397	51.8	0	0	0	0	1	0	0	-4.1300	0.4200	4.1400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	57589	57590	0.000257	0.001071	0	0	0	0	0	0	1	0	0	5.3900	0.9100	-5.3900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	57589	57649	0.023935	0.049917	0.00605	52.71	0	0	0	0	1	0	0	-6.5900	3.0800	6.6000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	57591	57613	0.013598	0.038784	0.00145	57.19	0	0	0	0	1	0	0	9.9200	7.1300	-9.9000	-7.2300	0.0000	0.0000	0.0000	0.0000;
	57591	57639	0.030496	0.062809	0.00761	56.63	0	0	0	0	1	0	0	-9.8100	-10.8500	9.8700	10.1500	0.0000	0.0000	0.0000	0.0000;
	57591	58282	0.011048	0.029704	0.00192	59.78	0	0	0	0	1	0	0	-12.2300	1.0700	12.2400	-1.2300	0.0000	0.0000	0.0000	0.0000;
	58535	57592	0.007069	0.017348	0.00067	70.5	0	0	0	0	1	0	0	26.4100	14.5700	-26.3500	-14.4900	0.0000	0.0000	0.0000	0.0000;
	57613	57593	0.009981	0.024779	0.0025	73.99	0	0	0	0	1	0	0	27.7900	4.4600	-27.7100	-4.5400	0.0000	0.0000	0.0000	0.0000;
	57623	57593	0.005696	0.015589	0.00105	38.5	0	0	0	0	1	0	0	2.0000	-1.1500	-2.0000	1.0400	0.0000	0.0000	0.0000	0.0000;
	57594	57595	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-29.7200	-8.3600	29.7200	8.3700	0.0000	0.0000	0.0000	0.0000;
	57598	57595	0.003207	0.008458	0.00038	67.59	0	0	0	0	1	0	0	20.9900	-4.0100	-20.9700	4.0100	0.0000	0.0000	0.0000	0.0000;
	57595	57634	0.037446	0.088146	0.00837	56.57	0	0	0	0	1	0	0	-8.7500	-12.3800	8.8300	11.6600	0.0000	0.0000	0.0000	0.0000;
	57596	58380	0.02075	0.046728	0.00428	78.16	0	0	0	0	1	0	0	-41.4700	-9.7100	41.8300	10.0500	0.0000	0.0000	0.0000	0.0000;
	58535	57596	0.015099	0.036084	0.00063	64.95	0	0	0	0	1	0	0	20.0100	-0.7600	-19.9500	0.8300	0.0000	0.0000	0.0000	0.0000;
	57597	57600	0.003482	0.123085	0	223.35	0	0	1	0	1	0	0	44.6600	5.0000	-44.6000	-2.6800	0.0000	0.0000	0.0000	0.0000;
	57597	57601	0.000202	0.001104	0	0	0	0	0	0	1	0	0	-44.6600	-5.0000	44.6700	5.0200	0.0000	0.0000	0.0000	0.0000;
	57598	57600	1.2e-05	0.000422	0	123.35	0	0	1	0	1	0	0	-44.6000	-2.6700	44.6000	2.6800	0.0000	0.0000	0.0000	0.0000;
	57598	57606	0.022562	0.048604	0.00113	57.64	0	0	0	0	1	0	0	-9.4100	1.5700	9.4300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	57599	57600	0.021219	0.750133	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57601	57603	0.001616	0.009887	0.00865	184.03	0	0	0	0	1	0	0	-5.3200	-11.1300	5.3300	10.2100	0.0000	0.0000	0.0000	0.0000;
	57610	57601	0.001965	0.010269	0.00621	224.84	0	0	0	0	1	0	0	-11.4800	-21.0700	11.4900	20.4600	0.0000	0.0000	0.0000	0.0000;
	57624	57601	0.001808	0.011616	0.02186	267.76	0	0	0	0	1	0	0	50.8800	12.3000	-50.8400	-14.3500	0.0000	0.0000	0.0000	0.0000;
	57603	57602	0.000209	0.017795	0	412	0	0	1.00625	0	1	0	0	-13.2400	-29.2500	13.2400	29.4200	0.0000	0.0000	0.0000	0.0000;
	57602	57604	0.000227	0.001144	0	0	0	0	0	0	1	0	0	33.0300	9.3000	-33.0300	-9.2800	0.0000	0.0000	0.0000	0.0000;
	57644	57603	0.002047	0.011558	0.01063	247.83	0	0	0	0	1	0	0	-36.5400	-15.8400	36.5700	14.8700	0.0000	0.0000	0.0000	0.0000;
	57605	57608	0.00334	0.114929	0	169.41	0	0	1	0	1	0	0	42.5200	1.8400	-42.4600	0.1100	0.0000	0.0000	0.0000	0.0000;
	57605	57609	0.000222	0.001156	0	0	0	0	0	0	1	0	0	33.0300	7.7000	-33.0300	-7.6800	0.0000	0.0000	0.0000	0.0000;
	57605	57610	0.000281	0.001154	0	0	0	0	0	0	1	0	0	-75.5500	-9.5400	75.5700	9.6000	0.0000	0.0000	0.0000	0.0000;
	57606	57608	3e-06	9.2e-05	0	119.41	0	0	1	0	1	0	0	-42.4600	0.1100	42.4600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	57607	57608	0.022789	0.784103	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57610	57621	0.00154	0.009014	0.04629	287.75	0	0	0	0	1	0	0	-85.2000	23.8200	85.3100	-28.0900	0.0000	0.0000	0.0000	0.0000;
	57610	57644	0.001908	0.012119	0.01888	236.72	0	0	0	0	1	0	0	21.1100	-12.3600	-21.1000	10.4100	0.0000	0.0000	0.0000	0.0000;
	57611	57612	0.000256	0.001051	0	0	0	0	0	0	1	0	0	11.4000	1.4200	-11.4000	-1.4200	0.0000	0.0000	0.0000	0.0000;
	57611	57645	0.006004	0.018879	0.00091	71.08	0	0	0	0	1	0	0	-26.8400	2.2800	26.8800	-2.2500	0.0000	0.0000	0.0000	0.0000;
	57611	57649	0.018786	0.060004	0.0039	61.98	0	0	0	0	1	0	0	15.4400	-3.7100	-15.4000	3.4300	0.0000	0.0000	0.0000	0.0000;
	57613	58237	0.015525	0.042556	0.0067	68.06	0	0	0	0	1	0	0	-22.0500	-5.2900	22.1200	4.7800	0.0000	0.0000	0.0000	0.0000;
	57613	58535	0.013472	0.030153	0.00156	57.88	0	0	0	0	1	0	0	-7.2400	5.9600	7.2500	-6.1000	0.0000	0.0000	0.0000	0.0000;
	58380	57614	0.004489	0.011566	0.00079	71.96	0	0	0	0	1	0	0	26.5300	8.7300	-26.5000	-8.7300	0.0000	0.0000	0.0000	0.0000;
	57615	57616	0.000275	0.00113	0	0	0	0	0	0	1	0	0	16.9500	9.7600	-16.9400	-9.7500	0.0000	0.0000	0.0000	0.0000;
	57617	57615	0.012571	0.03393	0.00124	54.57	0	0	0	0	1	0	0	7.8600	2.7400	-7.8500	-2.8500	0.0000	0.0000	0.0000	0.0000;
	58380	57615	0.019434	0.054586	0.00116	59.42	0	0	0	0	1	0	0	13.2600	4.9700	-13.2200	-5.0000	0.0000	0.0000	0.0000	0.0000;
	57617	57618	0.000273	0.001191	0	0	0	0	0	0	1	0	0	16.9500	5.3800	-16.9400	-5.3800	0.0000	0.0000	0.0000	0.0000;
	57617	58380	0.007562	0.018341	0.00217	69.43	0	0	0	0	1	0	0	-24.8100	-8.1200	24.8600	8.0100	0.0000	0.0000	0.0000	0.0000;
	57620	57619	0.003993	0.159609	0	115.88	0	0	1.1	0	1	0	0	-39.4500	-48.4700	39.6200	55.4400	0.0000	0.0000	0.0000	0.0000;
	57619	57621	0.000258	0.001187	0	0	0	0	0	0	1	0	0	-39.6200	-55.4400	39.6300	55.5000	0.0000	0.0000	0.0000	0.0000;
	57620	57628	0.018212	0.041714	0.00901	69.4	0	0	0	0	1	0	0	25.8700	28.6400	-25.6100	-29.0200	0.0000	0.0000	0.0000	0.0000;
	57620	57630	0.008464	0.022354	0.00155	65.87	0	0	0	0	1	0	0	18.0000	-1.0700	-17.9800	0.9700	0.0000	0.0000	0.0000	0.0000;
	57620	57634	0.014997	0.034653	0.00388	64.3	0	0	0	0	1	0	0	-15.5800	1.2600	15.6100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	57633	57621	0.002083	0.014305	0.0072	270.36	0	0	0	0	1	0	0	61.0700	14.8600	-60.9900	-15.1000	0.0000	0.0000	0.0000	0.0000;
	58441	57621	0.003956	0.023573	0.00929	273.44	0	0	0	0	1	0	0	64.1100	12.2500	-63.9500	-12.3000	0.0000	0.0000	0.0000	0.0000;
	57623	57622	0.005046	0.139803	0	128.06	0	0	1	0	1	0	0	-47.6600	-5.3200	47.7700	8.3700	0.0000	0.0000	0.0000	0.0000;
	57622	57624	0.000209	0.001161	0	0	0	0	0	0	1	0	0	-47.7700	-8.3700	47.7800	8.4000	0.0000	0.0000	0.0000	0.0000;
	57628	57623	0.019544	0.03579	0.00252	59.94	0	0	0	0	1	0	0	-10.1400	0.5700	10.1600	-0.8000	0.0000	0.0000	0.0000	0.0000;
	58377	57624	0.002895	0.014732	0.01706	264.65	0	0	0	0	1	0	0	53.7000	-16.0800	-53.6200	14.6700	0.0000	0.0000	0.0000	0.0000;
	57624	58543	0.001162	0.007399	0.02473	259.4	0	0	0	0	1	0	0	-45.0400	-35.3700	45.0800	32.9200	0.0000	0.0000	0.0000	0.0000;
	57632	57625	0.008765	0.021899	0.00385	64.51	0	0	0	0	1	0	0	16.9600	2.6300	-16.9400	-2.9800	0.0000	0.0000	0.0000	0.0000;
	57625	58374	0.015172	0.042294	0.00092	65.16	0	0	0	0	1	0	0	-18.5600	-6.1300	18.6100	6.1800	0.0000	0.0000	0.0000	0.0000;
	57626	57627	0.001136	0.0076	0.0048	219.55	0	0	0	0	1	0	0	-12.4100	-11.1600	12.4200	10.6700	0.0000	0.0000	0.0000	0.0000;
	58383	57626	0.002427	0.015851	0.00579	269.42	0	0	0	0	1	0	0	55.1900	10.6400	-55.1200	-10.7900	0.0000	0.0000	0.0000	0.0000;
	57627	58377	0.002348	0.015068	0.00917	266.42	0	0	0	0	1	0	0	-60.0400	-23.8200	60.1300	23.4300	0.0000	0.0000	0.0000	0.0000;
	57628	57629	0.000237	0.001049	0	0	0	0	0	0	1	0	0	35.7500	28.4500	-35.7500	-28.4300	0.0000	0.0000	0.0000	0.0000;
	57630	57631	0.000202	0.001152	0	0	0	0	0	0	1	0	0	35.7500	1.8500	-35.7500	-1.8300	0.0000	0.0000	0.0000	0.0000;
	57630	57632	0.021392	0.049845	0.0021	49.02	0	0	0	0	1	0	0	-4.5400	-3.2200	4.5500	3.0000	0.0000	0.0000	0.0000	0.0000;
	57630	57634	0.026455	0.072393	0.00313	60.53	0	0	0	0	1	0	0	-13.2300	0.4000	13.2700	-0.6200	0.0000	0.0000	0.0000	0.0000;
	58374	57632	0.003076	0.009289	0.00117	79.38	0	0	0	0	1	0	0	44.2400	21.1800	-44.1700	-21.1100	0.0000	0.0000	0.0000	0.0000;
	57634	57633	0.004229	0.149637	0	120.92	0	0	1.0375	0	1	0	0	-46.0700	-17.9100	46.1700	21.5300	0.0000	0.0000	0.0000	0.0000;
	57633	57635	0.000253	0.001011	0	0	0	0	0	0	1	0	0	35.7500	2.6100	-35.7500	-2.6000	0.0000	0.0000	0.0000	0.0000;
	57633	58441	0.001025	0.005571	0.01232	301.24	0	0	0	0	1	0	0	-113.9100	-15.4600	114.0300	14.8300	0.0000	0.0000	0.0000	0.0000;
	57639	57636	0.02493	0.043545	0.00149	61.1	0	0	0	0	1	0	0	14.4900	7.0400	-14.4300	-7.1000	0.0000	0.0000	0.0000	0.0000;
	57637	57641	0.000196	0.012358	0	483.83	0	0	1	0	1	0	0	33.5000	-7.6000	-33.5000	7.7400	0.0000	0.0000	0.0000	0.0000;
	57637	57642	0.000285	0.001043	0	0	0	0	0	0	1	0	0	15.0200	6.2900	-15.0200	-6.2800	0.0000	0.0000	0.0000	0.0000;
	57639	57638	0.003897	0.147567	0	99.85	0	0	1.03125	0	1	0	0	-24.3600	-17.1900	24.4000	18.4700	0.0000	0.0000	0.0000	0.0000;
	57638	57641	1.1e-05	0.000721	0	458.83	0	0	1	0	1	0	0	-33.5000	7.7500	33.5000	-7.7400	0.0000	0.0000	0.0000	0.0000;
	57638	57643	0.000294	0.001131	0	0	0	0	0	0	1	0	0	9.1100	-26.2200	-9.1000	26.2300	0.0000	0.0000	0.0000	0.0000;
	57640	57641	0.001076	0.067795	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58186	57643	0.004191	0.025949	0.02397	298.04	0	0	0	0	1	0	0	-113.3200	8.5800	113.8200	-8.0200	0.0000	0.0000	0.0000	0.0000;
	57643	58242	0.001393	0.009002	0.01337	297.12	0	0	0	0	1	0	0	-104.7200	-18.2000	104.8600	17.7000	0.0000	0.0000	0.0000	0.0000;
	57644	57647	0.003227	0.09253	0	149.26	0	0	1	0	1	0	0	45.8000	3.4900	-45.7400	-1.6700	0.0000	0.0000	0.0000	0.0000;
	57644	57648	0.000232	0.001079	0	0	0	0	0	0	1	0	0	11.8500	1.9400	-11.8500	-1.9400	0.0000	0.0000	0.0000	0.0000;
	57645	57647	-0.000239	-0.006854	0	124.26	0	0	1	0	1	0	0	-45.7400	-1.8000	45.7400	1.6700	0.0000	0.0000	0.0000	0.0000;
	57645	57650	0.013901	0.034901	0.00232	65.64	0	0	0	0	1	0	0	18.8600	4.0500	-18.8100	-4.1800	0.0000	0.0000	0.0000	0.0000;
	57646	57647	0.012667	0.363168	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57651	57654	0.03756	0.105036	0.00552	56.7	0	0	0	0	1	0	0	8.5300	0.2200	-8.5000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	57651	58519	0.00625	0.01798	0.00076	64.23	0	0	0	0	1	0	0	-17.3000	-2.2700	17.3100	2.2300	0.0000	0.0000	0.0000	0.0000;
	57652	57653	0.000223	0.001055	0	0	0	0	0	0	1	0	0	13.0600	2.1000	-13.0600	-2.0900	0.0000	0.0000	0.0000	0.0000;
	57654	57652	0.021546	0.057261	0.00408	38.24	0	0	0	0	1	0	0	-0.2600	-0.5700	0.2600	0.1200	0.0000	0.0000	0.0000	0.0000;
	57652	58409	0.033022	0.071759	0.00248	60.34	0	0	0	0	1	0	0	-13.3200	-2.2200	13.3700	2.0600	0.0000	0.0000	0.0000	0.0000;
	57656	57655	0.003434	0.112835	0	86.38	0	0	1	0	1	0	0	-16.3900	-0.5100	16.4000	0.7900	0.0000	0.0000	0.0000	0.0000;
	57655	57657	0.000291	0.001001	0	0	0	0	0	0	1	0	0	4.9400	0.7400	-4.9400	-0.7400	0.0000	0.0000	0.0000	0.0000;
	57655	58344	0.005884	0.037912	0.03057	230.94	0	0	0	0	1	0	0	-21.3400	-1.5300	21.3600	-1.6700	0.0000	0.0000	0.0000	0.0000;
	57656	57658	0.013953	0.035089	0.00377	61.84	0	0	0	0	1	0	0	13.5600	-2.5900	-13.5400	2.2400	0.0000	0.0000	0.0000	0.0000;
	57660	57656	0.026965	0.071702	0.0063	44.68	0	0	0	0	1	0	0	-2.3100	-3.6400	2.3100	2.9600	0.0000	0.0000	0.0000	0.0000;
	57658	57659	0.000243	0.001189	0	0	0	0	0	0	1	0	0	5.3400	0.2900	-5.3400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	57658	57663	0.117735	0.221812	0.00383	56.88	0	0	0	0	1	0	0	8.2000	-2.5300	-8.1200	2.2600	0.0000	0.0000	0.0000	0.0000;
	57660	57661	0.000296	0.001166	0	0	0	0	0	0	1	0	0	6.1800	2.0100	-6.1800	-2.0100	0.0000	0.0000	0.0000	0.0000;
	57665	57663	0.095957	0.228875	0.00438	53.27	0	0	0	0	1	0	0	-4.8900	2.2300	4.9200	-2.6400	0.0000	0.0000	0.0000	0.0000;
	57669	57666	0.045029	0.128225	0.00459	49.79	0	0	0	0	1	0	0	-4.5000	1.6500	4.5100	-2.1100	0.0000	0.0000	0.0000	0.0000;
	57668	57667	0.034301	0.077745	0.00335	49.33	0	0	0	0	1	0	0	5.9800	-1.7500	-5.9700	1.4100	0.0000	0.0000	0.0000	0.0000;
	57668	58582	0.073436	0.143775	0.01234	55.86	0	0	0	0	1	0	0	-10.0400	0.6400	10.1100	-1.8400	0.0000	0.0000	0.0000	0.0000;
	57669	57932	0.075078	0.151582	0.00538	66.31	0	0	0	0	1	0	0	15.3300	-10.0400	-15.0900	9.9300	0.0000	0.0000	0.0000	0.0000;
	57670	57671	0.026349	0.065439	0.01793	73.14	0	0	0	0	1	0	0	26.0600	-7.3100	-25.8800	5.8500	0.0000	0.0000	0.0000	0.0000;
	57670	58124	0.028024	0.072546	0.0104	55.8	0	0	0	0	1	0	0	-2.7000	3.4400	2.7100	-4.5300	0.0000	0.0000	0.0000	0.0000;
	57671	57672	0.024612	0.063826	0.00412	51.12	0	0	0	0	1	0	0	-5.9800	-0.4200	5.9900	0.0100	0.0000	0.0000	0.0000	0.0000;
	57674	58371	0.011688	0.062347	0.03707	256.11	0	0	0	0	1	0	0	-61.0800	16.9500	61.5200	-18.6400	0.0000	0.0000	0.0000	0.0000;
	57675	63701	0.078954	0.221509	0.02047	49.29	0	0	0	0	1	0	0	-2.7200	-0.2700	2.7300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	67213	57675	0.076633	0.186537	0.01017	46.99	0	0	0	0	1	0	0	1.9100	0.3600	-1.9000	-1.4500	0.0000	0.0000	0.0000	0.0000;
	57676	57677	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-10.0300	-3.0000	10.0300	3.0000	0.0000	0.0000	0.0000	0.0000;
	63987	57677	0.006091	0.038725	0.0329	262.68	0	0	0	0	1	0	0	76.0100	-24.6800	-75.6600	23.2900	0.0000	0.0000	0.0000	0.0000;
	57700	57678	0.012079	0.027548	0.00126	54.87	0	0	0	0	1	0	0	9.5200	2.1600	-9.5100	-2.2700	0.0000	0.0000	0.0000	0.0000;
	57678	57723	0.009819	0.023841	0.00078	59.99	0	0	0	0	1	0	0	-10.5100	-3.5600	10.5200	3.5000	0.0000	0.0000	0.0000	0.0000;
	57679	57682	0.008617	0.249548	0	240.43	0	0	1	0	1	0	0	39.0700	8.8600	-38.9400	-5.1000	0.0000	0.0000	0.0000	0.0000;
	57679	57683	0.000251	0.001097	0	0	0	0	0	0	1	0	0	-39.0700	-8.8600	39.0700	8.8800	0.0000	0.0000	0.0000	0.0000;
	57680	57682	-0.004305	-0.124685	0	115.43	0	0	1	0	1	0	0	-39.0000	-6.9800	38.9400	5.1000	0.0000	0.0000	0.0000	0.0000;
	57680	57685	0.033104	0.085409	0.00245	54.82	0	0	0	0	1	0	0	-7.1200	-12.1400	7.1800	12.0400	0.0000	0.0000	0.0000	0.0000;
	57681	57682	0.026933	0.779996	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57683	57692	0.00341	0.018346	0.00717	250.98	0	0	0	0	1	0	0	-39.0700	-8.8800	39.1200	8.3900	0.0000	0.0000	0.0000	0.0000;
	57684	57695	0.005076	0.013726	0.00063	42.03	0	0	0	0	1	0	0	-2.8600	-9.1700	2.8700	9.1100	0.0000	0.0000	0.0000	0.0000;
	57863	57684	0.037163	0.055279	0.00307	66.52	0	0	0	0	1	0	0	17.2800	-6.5000	-17.1600	6.3400	0.0000	0.0000	0.0000	0.0000;
	57685	57686	0.00028	0.001044	0	0	0	0	0	0	1	0	0	20.0200	2.1200	-20.0200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	57685	57695	0.008313	0.021283	0.00222	62.11	0	0	0	0	1	0	0	-10.8600	-21.6500	10.9000	21.5300	0.0000	0.0000	0.0000	0.0000;
	57685	57723	0.005661	0.012657	0.00218	60.19	0	0	0	0	1	0	0	-16.3500	7.4900	16.3600	-7.6900	0.0000	0.0000	0.0000	0.0000;
	57687	57688	0.000261	0.001004	0	0	0	0	0	0	1	0	0	25.2100	5.9200	-25.2100	-5.9200	0.0000	0.0000	0.0000	0.0000;
	57687	57737	0.006341	0.013766	0.00057	47.4	0	0	0	0	1	0	0	-3.0300	-1.5100	3.0300	1.4500	0.0000	0.0000	0.0000	0.0000;
	57687	58200	0.007381	0.017319	0.0005	69.65	0	0	0	0	1	0	0	-22.1800	-4.4100	22.2100	4.4400	0.0000	0.0000	0.0000	0.0000;
	57690	57689	0.000233	0.014177	0	1058.01	0	0	1	0	1	0	0	-257.4400	-42.2900	257.5800	51.2800	0.0000	0.0000	0.0000	0.0000;
	57726	57689	0.000192	0.002864	0.2428	2827.39	0	0	0	0	1	0	0	-377.9600	-39.2600	378.2100	16.6900	0.0000	0.0000	0.0000	0.0000;
	58225	57689	0.000191	0.00331	0.30624	2828.61	0	0	0	0	1	0	0	363.7600	-23.5200	-363.5300	-5.7700	0.0000	0.0000	0.0000	0.0000;
	57689	58264	0.000241	0.004212	0.4573	2806.57	0	0	0	0	1	0	0	-364.1500	28.2100	364.4500	-72.6300	0.0000	0.0000	0.0000	0.0000;
	57689	58299	0.000169	0.002271	0.31442	2469.33	0	0	0	0	1	0	0	91.8800	-90.4100	-91.8600	56.4600	0.0000	0.0000	0.0000	0.0000;
	57691	57690	0.003737	0.134333	0	107.29	0	0	1	0	1	0	0	-29.9100	1.3300	29.9400	-0.2100	0.0000	0.0000	0.0000	0.0000;
	57690	57692	0.000239	0.001133	0	0	0	0	0	0	1	0	0	202.2900	41.6100	-202.1900	-41.1600	0.0000	0.0000	0.0000	0.0000;
	57690	57693	0.000272	0.001158	0	0	0	0	0	0	1	0	0	25.2100	0.8900	-25.2100	-0.8800	0.0000	0.0000	0.0000	0.0000;
	57691	57723	0.025894	0.068839	0.00269	63.63	0	0	0	0	1	0	0	19.1300	-2.9900	-19.0400	2.9500	0.0000	0.0000	0.0000	0.0000;
	57691	57725	0.036385	0.095366	0.00177	55.96	0	0	0	0	1	0	0	5.7100	-0.8600	-5.7000	0.7000	0.0000	0.0000	0.0000	0.0000;
	57692	58201	0.002291	0.015558	0.01074	263.66	0	0	0	0	1	0	0	53.1800	1.7300	-53.1200	-2.4600	0.0000	0.0000	0.0000	0.0000;
	57692	64333	0.001743	0.010516	0.08643	299.24	0	0	0	0	1	0	0	109.8900	31.0500	-109.6700	-38.9500	0.0000	0.0000	0.0000	0.0000;
	57695	57694	0.004295	0.131078	0	116.67	0	0	1.1	0	1	0	0	-38.9800	-40.8200	39.1300	45.5100	0.0000	0.0000	0.0000	0.0000;
	57694	57696	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-39.1300	-45.5100	39.1400	45.5400	0.0000	0.0000	0.0000	0.0000;
	57698	57697	0.003888	0.12651	0	106.02	0	0	1.0625	0	1	0	0	-29.9100	-38.3100	30.0100	41.4200	0.0000	0.0000	0.0000	0.0000;
	57697	57699	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-30.0100	-41.4200	30.0100	41.4500	0.0000	0.0000	0.0000	0.0000;
	57698	57843	0.004453	0.011272	0.00072	49.87	0	0	0	0	1	0	0	4.7000	31.6100	-4.6600	-31.5900	0.0000	0.0000	0.0000	0.0000;
	57853	57699	0.001596	0.011316	0.0059	258.12	0	0	0	0	1	0	0	-46.8300	16.9200	46.8600	-17.2900	0.0000	0.0000	0.0000	0.0000;
	58226	57699	0.001447	0.009092	0.00792	281.37	0	0	0	0	1	0	0	76.9600	23.8700	-76.8800	-24.1600	0.0000	0.0000	0.0000	0.0000;
	57843	57700	0.015891	0.047215	0.00197	67.98	0	0	0	0	1	0	0	22.9800	3.4700	-22.9000	-3.4400	0.0000	0.0000	0.0000	0.0000;
	57701	57704	0.016047	0.352407	0	156.87	0	0	1	0	1	0	0	29.3600	-0.8600	-29.2300	3.6600	0.0000	0.0000	0.0000	0.0000;
	57701	57705	0.000281	0.001076	0	0	0	0	0	0	1	0	0	-29.3600	0.8600	29.3600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	57702	57704	-0.009837	-0.216023	0	106.87	0	0	1	0	1	0	0	-29.3100	1.9400	29.2300	-3.6600	0.0000	0.0000	0.0000	0.0000;
	57703	57704	0.030528	0.670425	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57714	57705	0.002149	0.011917	0.03091	277.68	0	0	0	0	1	0	0	-78.2300	1.2600	78.3500	-3.9300	0.0000	0.0000	0.0000	0.0000;
	58205	57705	0.001883	0.012562	0.01632	255.97	0	0	0	0	1	0	0	48.5500	-1.7800	-48.5100	0.2800	0.0000	0.0000	0.0000	0.0000;
	57705	58265	0.002786	0.014523	0.01397	266.5	0	0	0	0	1	0	0	-59.2000	4.5000	59.2900	-5.5400	0.0000	0.0000	0.0000	0.0000;
	57706	57709	0.007877	0.270425	0	220.59	0	0	1	0	1	0	0	22.0700	-1.6100	-22.0300	2.8400	0.0000	0.0000	0.0000	0.0000;
	57706	57713	0.000205	0.001097	0	0	0	0	0	0	1	0	0	16.9500	5.2100	-16.9500	-5.2000	0.0000	0.0000	0.0000	0.0000;
	57706	57714	0.000268	0.001032	0	0	0	0	0	0	1	0	0	-39.0100	-3.5900	39.0200	3.6100	0.0000	0.0000	0.0000	0.0000;
	57707	57709	-0.003336	-0.114535	0	95.59	0	0	1	0	1	0	0	-22.0500	2.3200	22.0300	-2.8400	0.0000	0.0000	0.0000	0.0000;
	57707	57712	0.000574	0.01729	0	125.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57863	57707	0.011953	0.027691	0.00092	57.4	0	0	0	0	1	0	0	-11.1600	-1.5600	11.1700	1.4900	0.0000	0.0000	0.0000	0.0000;
	57707	58247	0.010668	0.026942	0.03475	58.94	0	0	0	0	1	0	0	10.8700	-3.8100	-10.8600	0.0800	0.0000	0.0000	0.0000	0.0000;
	57708	57709	0.027075	0.92949	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57710	57712	0.007003	0.211012	0	62.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57711	57712	0.007003	0.211012	0	62.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57869	57714	0.002949	0.01725	0.01318	246.63	0	0	0	0	1	0	0	-39.1700	3.6900	39.2200	-4.8700	0.0000	0.0000	0.0000	0.0000;
	57715	57719	0.012526	0.030214	0.00111	62.71	0	0	0	0	1	0	0	13.8600	-9.7600	-13.8200	9.7300	0.0000	0.0000	0.0000	0.0000;
	64337	57715	0.005838	0.009298	0.00088	80.5	0	0	0	0	1	0	0	35.1400	0.2000	-35.0800	-0.1800	0.0000	0.0000	0.0000	0.0000;
	57717	57716	0.00334	0.114552	0	117.81	0	0	1.05625	0	1	0	0	-42.1300	-35.6600	42.2300	39.2500	0.0000	0.0000	0.0000	0.0000;
	57716	57718	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-42.2300	-39.2500	42.2400	39.2900	0.0000	0.0000	0.0000	0.0000;
	57717	57773	0.008602	0.020729	0.00219	45.57	0	0	0	0	1	0	0	2.3300	18.5300	-2.3000	-18.7000	0.0000	0.0000	0.0000	0.0000;
	64390	57717	0.015059	0.034978	0.00061	61.54	0	0	0	0	1	0	0	-14.2200	-12.8600	14.2700	12.9200	0.0000	0.0000	0.0000	0.0000;
	57777	57718	0.001946	0.010395	0.00531	236.39	0	0	0	0	1	0	0	-19.7000	9.8500	19.7100	-10.3700	0.0000	0.0000	0.0000	0.0000;
	57825	57718	0.001121	0.007572	0.00781	272.03	0	0	0	0	1	0	0	61.9900	28.4200	-61.9400	-28.9200	0.0000	0.0000	0.0000	0.0000;
	57719	57832	0.005835	0.018119	0.00227	52.03	0	0	0	0	1	0	0	-5.9000	-14.7800	5.9100	14.5900	0.0000	0.0000	0.0000	0.0000;
	57720	57724	0.014852	0.041438	0.00321	52.14	0	0	0	0	1	0	0	2.9700	-4.1100	-2.9600	3.7700	0.0000	0.0000	0.0000	0.0000;
	57725	57720	0.01906	0.048685	0.00172	54.44	0	0	0	0	1	0	0	-9.1700	-3.6700	9.1900	3.5300	0.0000	0.0000	0.0000	0.0000;
	57720	58293	0.016985	0.044732	0.00212	75.5	0	0	0	0	1	0	0	-31.3000	-1.2900	31.4500	1.4700	0.0000	0.0000	0.0000	0.0000;
	57721	57748	0.010401	0.029691	0.00415	54.09	0	0	0	0	1	0	0	6.3300	4.4000	-6.3300	-4.8300	0.0000	0.0000	0.0000	0.0000;
	57721	58200	0.009457	0.015659	0.00091	69.22	0	0	0	0	1	0	0	-21.5600	-6.0200	21.6000	5.9900	0.0000	0.0000	0.0000	0.0000;
	57745	57722	0.009461	0.023375	0.00058	61.57	0	0	0	0	1	0	0	-13.5900	0.1400	13.6100	-0.1600	0.0000	0.0000	0.0000	0.0000;
	58444	57722	0.00762	0.023637	0.00061	74.6	0	0	0	0	1	0	0	28.8900	4.8200	-28.8300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	57723	57866	0.012973	0.028194	0.02553	70.96	0	0	0	0	1	0	0	-23.0800	-0.6100	23.1400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	57724	57728	0.007149	0.022874	0.00121	74.21	0	0	0	0	1	0	0	-30.3400	-15.4500	30.4100	15.5600	0.0000	0.0000	0.0000	0.0000;
	57724	57732	0.007922	0.017287	0.00241	60.2	0	0	0	0	1	0	0	12.7500	0.8400	-12.7300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	57727	57726	0.000179	0.01519	0	959.33	0	0	1.00625	0	1	0	0	-148.1000	-22.7800	148.1300	25.9500	0.0000	0.0000	0.0000	0.0000;
	57726	57730	0.000267	0.001093	0	0	0	0	0	0	1	0	0	7.1700	1.4700	-7.1700	-1.4700	0.0000	0.0000	0.0000	0.0000;
	57770	57726	0.000247	0.004703	0.59496	2773.93	0	0	0	0	1	0	0	351.0000	37.6800	-350.7100	-96.9100	0.0000	0.0000	0.0000	0.0000;
	57726	58567	0.000911	0.013952	1.29613	2776.15	0	0	0	0	1	0	0	397.3900	-180.1400	-395.9700	59.7600	0.0000	0.0000	0.0000	0.0000;
	57728	57727	0.002678	0.093475	0	119.42	0	0	1.01875	0	1	0	0	-44.7400	-18.4100	44.7900	20.4900	0.0000	0.0000	0.0000	0.0000;
	57727	57729	0.000238	0.001143	0	0	0	0	0	0	1	0	0	103.3000	2.2900	-103.2800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	57729	58292	0.001462	0.00957	0.0593	290.44	0	0	0	0	1	0	0	-87.2000	-28.5200	87.3100	22.7700	0.0000	0.0000	0.0000	0.0000;
	57729	58424	0.002497	0.013254	0.04086	234.72	0	0	0	0	1	0	0	21.6500	16.0200	-21.6300	-20.3700	0.0000	0.0000	0.0000	0.0000;
	57729	58427	0.002801	0.013988	0.00612	255.57	0	0	0	0	1	0	0	35.3100	2.8400	-35.2800	-3.3400	0.0000	0.0000	0.0000	0.0000;
	57731	57732	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-13.9000	-4.2200	13.9000	4.2200	0.0000	0.0000	0.0000	0.0000;
	57733	57734	0.000281	0.001145	0	0	0	0	0	0	1	0	0	-27.3400	-6.0200	27.3400	6.0200	0.0000	0.0000	0.0000	0.0000;
	57752	57734	0.001398	0.009171	0.00588	253.31	0	0	0	0	1	0	0	-52.2900	-34.7000	52.3400	34.4100	0.0000	0.0000	0.0000	0.0000;
	57734	58460	0.001546	0.00948	0.0157	275.7	0	0	0	0	1	0	0	-79.6800	-40.4300	79.8000	39.4400	0.0000	0.0000	0.0000	0.0000;
	57735	57747	0.011318	0.024438	0.00468	70.43	0	0	0	0	1	0	0	23.7000	5.2600	-23.6400	-5.6300	0.0000	0.0000	0.0000	0.0000;
	57735	58200	0.016111	0.036679	0.0053	75.52	0	0	0	0	1	0	0	-31.3800	-6.5300	31.5300	6.3000	0.0000	0.0000	0.0000	0.0000;
	58309	57735	0.011076	0.032833	0.00099	68.3	0	0	0	0	1	0	0	21.6100	1.1600	-21.5600	-1.1300	0.0000	0.0000	0.0000	0.0000;
	57736	57779	0.011514	0.025944	0.00203	81.49	0	0	0	0	1	0	0	-41.9100	-10.5800	42.1100	10.8100	0.0000	0.0000	0.0000	0.0000;
	57736	57782	0.009667	0.023641	0.00445	59.87	0	0	0	0	1	0	0	12.2200	8.6900	-12.2000	-9.1200	0.0000	0.0000	0.0000	0.0000;
	57737	57745	0.009029	0.026016	0.00188	59.75	0	0	0	0	1	0	0	10.4400	0.8900	-10.4300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	58200	57737	0.003216	0.008468	0.00033	81.75	0	0	0	0	1	0	0	40.8600	8.2600	-40.8100	-8.1600	0.0000	0.0000	0.0000	0.0000;
	57738	57784	0.007746	0.023419	0.0011	39.53	0	0	0	0	1	0	0	0.2700	0.7600	-0.2700	-0.8800	0.0000	0.0000	0.0000	0.0000;
	58444	57738	0.008641	0.02318	0.00076	70.4	0	0	0	0	1	0	0	23.9600	4.4100	-23.9100	-4.3700	0.0000	0.0000	0.0000	0.0000;
	57739	57742	0.006337	0.184963	0	159.56	0	0	1	0	1	0	0	30.1100	-1.5500	-30.0600	3.1200	0.0000	0.0000	0.0000	0.0000;
	57739	57743	0.00027	0.001108	0	0	0	0	0	0	1	0	0	39.1300	9.1600	-39.1200	-9.1400	0.0000	0.0000	0.0000	0.0000;
	57806	57739	0.000963	0.006136	0.01037	277.19	0	0	0	0	1	0	0	74.1700	14.9100	-74.1200	-15.7000	0.0000	0.0000	0.0000	0.0000;
	65186	57739	0.001248	0.006008	0.01508	268.01	0	0	0	0	1	0	0	53.5700	10.7900	-53.5300	-12.2400	0.0000	0.0000	0.0000	0.0000;
	57740	57742	-0.001866	-0.054474	0	109.56	0	0	1	0	1	0	0	-30.0700	2.6600	30.0600	-3.1200	0.0000	0.0000	0.0000	0.0000;
	57741	57742	0.026726	0.780059	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57744	57745	0.006883	0.017639	0.02163	56.48	0	0	0	0	1	0	0	-6.1100	-0.0200	6.1100	-2.3100	0.0000	0.0000	0.0000	0.0000;
	57744	58421	0.02791	0.040524	0.00156	65.83	0	0	0	0	1	0	0	-21.3700	-7.3400	21.5100	7.3600	0.0000	0.0000	0.0000	0.0000;
	57747	57746	0.011082	0.032788	0.0013	59.52	0	0	0	0	1	0	0	-12.3800	1.2800	12.3900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	57746	58309	0.012378	0.027251	0.00067	75.68	0	0	0	0	1	0	0	-32.0100	-6.7600	32.1400	6.9600	0.0000	0.0000	0.0000	0.0000;
	57747	57818	0.006509	0.017495	0.00651	66.57	0	0	0	0	1	0	0	19.1300	-0.6400	-19.1000	0.0100	0.0000	0.0000	0.0000	0.0000;
	57748	57750	0.013442	0.027463	0.0032	65.29	0	0	0	0	1	0	0	18.7400	6.2800	-18.6900	-6.5200	0.0000	0.0000	0.0000	0.0000;
	58449	57748	0.009267	0.02068	0.0008	74.84	0	0	0	0	1	0	0	29.8000	6.9700	-29.7100	-6.8800	0.0000	0.0000	0.0000	0.0000;
	57787	57749	0.001532	0.010789	0.00849	254.27	0	0	0	0	1	0	0	-45.4200	-5.4300	45.4500	4.7400	0.0000	0.0000	0.0000	0.0000;
	57794	57749	0.001441	0.008551	0.00709	255.94	0	0	0	0	1	0	0	47.7500	13.0500	-47.7200	-13.6200	0.0000	0.0000	0.0000	0.0000;
	57749	58460	0.002119	0.013615	0.01154	295.35	0	0	0	0	1	0	0	-107.8400	-28.0000	108.0900	28.3300	0.0000	0.0000	0.0000	0.0000;
	57749	64353	0.001294	0.008118	0.02427	269.72	0	0	0	0	1	0	0	65.9800	29.0400	-65.9200	-31.2300	0.0000	0.0000	0.0000	0.0000;
	57750	58309	0.02777	0.068316	0.00125	56.42	0	0	0	0	1	0	0	-8.5900	-3.3200	8.6100	3.2400	0.0000	0.0000	0.0000	0.0000;
	57753	57751	0.007176	0.020245	0.00045	67.82	0	0	0	0	1	0	0	19.3300	-0.8800	-19.3100	0.9000	0.0000	0.0000	0.0000	0.0000;
	57751	57792	0.012005	0.027102	0.001	54.62	0	0	0	0	1	0	0	-7.9700	-13.3000	8.0000	13.2600	0.0000	0.0000	0.0000	0.0000;
	57752	57755	0.001938	0.055311	0	172.61	0	0	1	0	1	0	0	44.3400	-2.3700	-44.3000	3.3900	0.0000	0.0000	0.0000	0.0000;
	57752	57756	0.000215	0.001091	0	0	0	0	0	0	1	0	0	27.2800	4.8500	-27.2800	-4.8400	0.0000	0.0000	0.0000	0.0000;
	64333	57752	0.001407	0.007628	0.00472	245.66	0	0	0	0	1	0	0	19.3500	-32.6100	-19.3300	32.2200	0.0000	0.0000	0.0000	0.0000;
	57753	57755	0.001369	0.039074	0	122.61	0	0	1	0	1	0	0	-44.2800	4.1100	44.3000	-3.3900	0.0000	0.0000	0.0000	0.0000;
	57753	57828	0.009235	0.024088	0.00459	70.88	0	0	0	0	1	0	0	24.9500	-3.2400	-24.8900	2.8900	0.0000	0.0000	0.0000	0.0000;
	57754	57755	0.01249	0.3564	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57757	57760	0.000466	0.006561	0	178.7	0	0	1	0	1	0	0	27.3300	4.1100	-27.3200	-4.0600	0.0000	0.0000	0.0000	0.0000;
	57757	57761	0.000223	0.001029	0	0	0	0	0	0	1	0	0	-27.3300	-4.1100	27.3300	4.1100	0.0000	0.0000	0.0000	0.0000;
	57757	57762	0.000274	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57758	57760	0.006579	0.092698	0	89.35	0	0	1	0	1	0	0	-27.2800	-3.4000	27.3200	4.0600	0.0000	0.0000	0.0000	0.0000;
	57759	57760	0.006579	0.092698	0	89.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57761	58200	0.013649	0.03089	0.00277	58.41	0	0	0	0	1	0	0	-10.7600	-4.3400	10.7800	4.0800	0.0000	0.0000	0.0000	0.0000;
	57761	58449	0.012144	0.024283	0.00137	63.94	0	0	0	0	1	0	0	-16.5700	0.2300	16.6000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	57763	57764	0.000254	0.001114	0	0	0	0	0	0	1	0	0	40.1500	15.0400	-40.1500	-15.0200	0.0000	0.0000	0.0000	0.0000;
	57763	57778	0.002447	0.014597	0.00814	230.95	0	0	0	0	1	0	0	15.9200	8.9100	-15.9100	-9.7100	0.0000	0.0000	0.0000	0.0000;
	57763	58226	0.004177	0.028719	0.03003	269.17	0	0	0	0	1	0	0	-56.0700	-23.9500	56.2100	21.7500	0.0000	0.0000	0.0000	0.0000;
	57766	57765	0.000299	0.017904	0	1062.37	0	0	1.03125	0	1	0	0	-262.1700	-173.3600	262.4600	190.6000	0.0000	0.0000	0.0000	0.0000;
	57765	57770	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-262.4600	70.6800	262.6600	-69.9500	0.0000	0.0000	0.0000	0.0000;
	57766	57769	0.006522	0.219072	0	146.98	0	0	1	0	1	0	0	44.9400	6.4000	-44.8200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	57766	57771	0.000232	0.001018	0	0	0	0	0	0	1	0	0	217.2300	166.9600	-217.0700	-166.2600	0.0000	0.0000	0.0000	0.0000;
	57767	57769	-0.002714	-0.091173	0	121.98	0	0	1	0	1	0	0	-44.8700	-3.9800	44.8200	2.2600	0.0000	0.0000	0.0000	0.0000;
	57767	57782	0.007803	0.026745	0.00116	63.09	0	0	0	0	1	0	0	15.7800	4.4800	-15.7600	-4.5400	0.0000	0.0000	0.0000	0.0000;
	57767	57783	0.019567	0.040666	0.00241	59.37	0	0	0	0	1	0	0	-9.4700	9.0100	9.5000	-9.2000	0.0000	0.0000	0.0000	0.0000;
	57824	57767	0.010414	0.026284	0.00234	47.63	0	0	0	0	1	0	0	-1.8200	9.2200	1.8300	-9.4500	0.0000	0.0000	0.0000	0.0000;
	57767	64426	0.015915	0.039907	0.00579	65.02	0	0	0	0	1	0	0	16.3000	-2.1300	-16.2600	1.6100	0.0000	0.0000	0.0000	0.0000;
	57768	57769	0.01887	0.6338	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57770	58225	0.000159	0.002971	0.31202	2618.65	0	0	0	0	1	0	0	-215.5600	66.2300	215.6400	-98.7900	0.0000	0.0000	0.0000	0.0000;
	57770	64380	0.000241	0.004338	0.67786	2760.17	0	0	0	0	1	0	0	-398.1000	-33.9600	398.4500	-33.8600	0.0000	0.0000	0.0000	0.0000;
	57771	57777	0.002938	0.019745	0.0156	274.56	0	0	0	0	1	0	0	68.8300	47.2200	-68.6400	-47.6200	0.0000	0.0000	0.0000	0.0000;
	57825	57771	0.001822	0.010651	0.00556	267.16	0	0	0	0	1	0	0	-64.5000	-75.0100	64.6600	75.3800	0.0000	0.0000	0.0000	0.0000;
	57771	64396	0.002563	0.015094	0.03255	291.42	0	0	0	0	1	0	0	83.5800	43.6600	-83.3700	-45.9100	0.0000	0.0000	0.0000	0.0000;
	57772	57775	0.00571	0.178551	0	188.33	0	0	1	0	1	0	0	34.8000	-5.6900	-34.7400	7.7800	0.0000	0.0000	0.0000	0.0000;
	57772	57776	0.000244	0.001131	0	0	0	0	0	0	1	0	0	47.4500	10.0400	-47.4500	-10.0200	0.0000	0.0000	0.0000	0.0000;
	57772	57777	0.000296	0.001038	0	0	0	0	0	0	1	0	0	-82.2600	-4.3500	82.2700	4.4200	0.0000	0.0000	0.0000	0.0000;
	57773	57775	-0.001531	-0.04786	0	113.33	0	0	1	0	1	0	0	-34.7600	7.2200	34.7400	-7.7800	0.0000	0.0000	0.0000	0.0000;
	57830	57773	0.013134	0.024061	0.0009	69.43	0	0	0	0	1	0	0	-19.9600	-3.8200	20.0100	3.8100	0.0000	0.0000	0.0000	0.0000;
	57773	64339	0.013642	0.032753	0.00428	61.86	0	0	0	0	1	0	0	17.0400	7.6700	-17.0000	-8.0200	0.0000	0.0000	0.0000	0.0000;
	57774	57775	0.025621	0.801178	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57777	64404	0.001464	0.008427	0.00842	216.87	0	0	0	0	1	0	0	6.0600	33.3500	-6.0500	-34.1500	0.0000	0.0000	0.0000	0.0000;
	57779	57778	0.00209	0.0723	0	128.74	0	0	1.05	0	1	0	0	-54.9400	-38.9200	55.0300	42.2300	0.0000	0.0000	0.0000	0.0000;
	57778	57780	0.000224	0.001063	0	0	0	0	0	0	1	0	0	55.6400	30.5100	-55.6300	-30.4700	0.0000	0.0000	0.0000	0.0000;
	57778	58226	0.004631	0.031974	0.0208	270.4	0	0	0	0	1	0	0	-57.5000	-25.4900	57.6700	24.4700	0.0000	0.0000	0.0000	0.0000;
	64333	57778	0.001917	0.010642	0.01248	243.27	0	0	0	0	1	0	0	37.3200	36.5000	-37.2700	-37.5400	0.0000	0.0000	0.0000	0.0000;
	57779	57860	0.010696	0.018392	0.00086	56.83	0	0	0	0	1	0	0	12.8300	28.1000	-12.7400	-28.0400	0.0000	0.0000	0.0000	0.0000;
	57781	57782	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-27.9600	-13.6500	27.9600	13.6600	0.0000	0.0000	0.0000	0.0000;
	57783	57850	0.007166	0.017778	0.01919	74.84	0	0	0	0	1	0	0	-27.6100	3.5600	27.6600	-5.4800	0.0000	0.0000	0.0000	0.0000;
	58449	57784	0.011143	0.026557	0.00132	58.03	0	0	0	0	1	0	0	9.9500	-0.0700	-9.9400	-0.0500	0.0000	0.0000	0.0000	0.0000;
	57785	57786	0.000202	0.001117	0	0	0	0	0	0	1	0	0	-19.9600	-4.4500	19.9600	4.4600	0.0000	0.0000	0.0000	0.0000;
	58455	57786	0.002486	0.006666	0.00054	55.56	0	0	0	0	1	0	0	-10.0700	-16.1600	10.0800	16.1200	0.0000	0.0000	0.0000	0.0000;
	58486	57786	0.007383	0.017394	0.00087	73.97	0	0	0	0	1	0	0	30.1300	20.7000	-30.0400	-20.5800	0.0000	0.0000	0.0000	0.0000;
	57787	57790	0.006899	0.227046	0	134.79	0	0	1	0	1	0	0	29.5000	3.3100	-29.4400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	57787	57791	0.000219	0.001169	0	0	0	0	0	0	1	0	0	39.2500	14.4400	-39.2400	-14.4200	0.0000	0.0000	0.0000	0.0000;
	57787	57834	0.001219	0.006522	0.00498	212.26	0	0	0	0	1	0	0	-5.6700	-6.7400	5.6700	6.2100	0.0000	0.0000	0.0000	0.0000;
	64396	57787	0.001339	0.006993	0.00615	238.4	0	0	0	0	1	0	0	17.6600	4.9300	-17.6500	-5.5700	0.0000	0.0000	0.0000	0.0000;
	57788	57790	-0.003135	-0.103174	0	109.79	0	0	1	0	1	0	0	-29.4700	-2.2800	29.4400	1.4300	0.0000	0.0000	0.0000	0.0000;
	57803	57788	0.007057	0.018369	0.00284	66.82	0	0	0	0	1	0	0	-18.7400	-6.1100	18.7700	5.8800	0.0000	0.0000	0.0000	0.0000;
	57788	57811	0.011951	0.02514	0.00145	58.89	0	0	0	0	1	0	0	10.7000	-3.6000	-10.6900	3.4700	0.0000	0.0000	0.0000	0.0000;
	57789	57790	0.017423	0.573418	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64328	57792	0.008594	0.021367	0.00118	66.65	0	0	0	0	1	0	0	20.5600	16.5700	-20.5000	-16.5600	0.0000	0.0000	0.0000	0.0000;
	57793	58421	0.021044	0.045967	0.00197	68.66	0	0	0	0	1	0	0	-21.2200	-10.3400	21.3300	10.3600	0.0000	0.0000	0.0000	0.0000;
	57794	57834	0.001891	0.010965	0.02337	280.75	0	0	0	0	1	0	0	78.6500	9.0600	-78.5400	-10.9100	0.0000	0.0000	0.0000	0.0000;
	58436	57794	0.001579	0.0086	0.0105	281.75	0	0	0	0	1	0	0	80.4800	18.1100	-80.3800	-18.7000	0.0000	0.0000	0.0000	0.0000;
	58460	57794	0.002769	0.014667	0.00651	276.47	0	0	0	0	1	0	0	72.6600	15.6000	-72.5200	-15.5500	0.0000	0.0000	0.0000	0.0000;
	57795	57798	0.002793	0.095508	0	239.18	0	0	1	0	1	0	0	35.2600	-5.2100	-35.2200	6.3400	0.0000	0.0000	0.0000	0.0000;
	57795	57799	0.000285	0.00108	0	0	0	0	0	0	1	0	0	52.4300	16.5500	-52.4300	-16.5200	0.0000	0.0000	0.0000	0.0000;
	57795	58436	0.002232	0.010888	0.00806	288.62	0	0	0	0	1	0	0	-87.6900	-11.3400	87.8500	11.2700	0.0000	0.0000	0.0000	0.0000;
	57796	57798	0.000517	0.017674	0	114.18	0	0	1	0	1	0	0	-35.2200	6.5500	35.2200	-6.3400	0.0000	0.0000	0.0000	0.0000;
	57797	57798	0.019082	0.65258	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57800	57818	0.005824	0.01847	0.00128	53.09	0	0	0	0	1	0	0	5.6400	8.3000	-5.6300	-8.4200	0.0000	0.0000	0.0000	0.0000;
	57835	57800	0.008059	0.022213	0.00093	54.03	0	0	0	0	1	0	0	7.1200	2.5300	-7.1200	-2.6200	0.0000	0.0000	0.0000	0.0000;
	57800	64328	0.023318	0.044343	0.00285	69.01	0	0	0	0	1	0	0	-21.2900	-11.7900	21.4200	11.7300	0.0000	0.0000	0.0000	0.0000;
	57801	57802	0.000245	0.001165	0	0	0	0	0	0	1	0	0	13.6100	4.8800	-13.6100	-4.8800	0.0000	0.0000	0.0000	0.0000;
	57801	58486	0.012028	0.027394	0.00175	74.18	0	0	0	0	1	0	0	-28.4600	-13.2500	28.5700	13.3100	0.0000	0.0000	0.0000	0.0000;
	57803	57804	0.011388	0.03904	0.0012	52.96	0	0	0	0	1	0	0	-6.2300	-5.5800	6.2400	5.4800	0.0000	0.0000	0.0000	0.0000;
	57804	57805	0.000233	0.001018	0	0	0	0	0	0	1	0	0	23.5600	4.9300	-23.5600	-4.9200	0.0000	0.0000	0.0000	0.0000;
	57804	57813	0.006929	0.018629	0.00076	69.98	0	0	0	0	1	0	0	-24.7400	-12.5400	24.7900	12.5900	0.0000	0.0000	0.0000	0.0000;
	57806	57809	0.004594	0.09384	0	166.93	0	0	1	0	1	0	0	39.5400	4.5700	-39.4700	-3.1900	0.0000	0.0000	0.0000	0.0000;
	57806	57810	0.000278	0.001001	0	0	0	0	0	0	1	0	0	38.4300	17.1700	-38.4200	-17.1500	0.0000	0.0000	0.0000	0.0000;
	58460	57806	0.001467	0.008821	0.00505	280.11	0	0	0	0	1	0	0	69.6000	21.4100	-69.5300	-21.5200	0.0000	0.0000	0.0000	0.0000;
	58488	57806	0.001777	0.010788	0.00664	281.02	0	0	0	0	1	0	0	82.7300	15.1300	-82.6100	-15.1400	0.0000	0.0000	0.0000	0.0000;
	57807	57809	0.001096	0.022387	0	116.93	0	0	1	0	1	0	0	-39.4600	-2.8600	39.4700	3.1900	0.0000	0.0000	0.0000	0.0000;
	57807	64334	0.008626	0.019581	0.0016	62.78	0	0	0	0	1	0	0	14.8600	1.9000	-14.8400	-2.0300	0.0000	0.0000	0.0000	0.0000;
	57808	57809	0.036313	0.741832	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57811	57812	0.000284	0.001111	0	0	0	0	0	0	1	0	0	16.5500	10.1500	-16.5500	-10.1400	0.0000	0.0000	0.0000	0.0000;
	57835	57811	0.01512	0.027405	0.00139	52.28	0	0	0	0	1	0	0	5.8900	13.5300	-5.8600	-13.6200	0.0000	0.0000	0.0000	0.0000;
	57813	57814	0.000298	0.001014	0	0	0	0	0	0	1	0	0	27.0700	4.8600	-27.0700	-4.8600	0.0000	0.0000	0.0000	0.0000;
	57813	58455	0.006005	0.011638	0.00317	89.07	0	0	0	0	1	0	0	-51.8600	-17.4600	52.0300	17.4400	0.0000	0.0000	0.0000	0.0000;
	57815	57832	0.007631	0.018464	0.00149	66.72	0	0	0	0	1	0	0	-18.8000	10.4700	18.8300	-10.5500	0.0000	0.0000	0.0000	0.0000;
	57815	57840	0.008054	0.023317	0.00127	46.88	0	0	0	0	1	0	0	1.6300	-15.3600	-1.6100	15.2800	0.0000	0.0000	0.0000	0.0000;
	57816	64433	0.010951	0.022838	0.00177	54.36	0	0	0	0	1	0	0	-6.1900	-13.3200	6.2100	13.1800	0.0000	0.0000	0.0000	0.0000;
	57816	65779	0.01155	0.025911	0.00106	60.28	0	0	0	0	1	0	0	-13.6500	0.7400	13.6700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	57819	57817	0.006759	0.017047	0.00269	49.23	0	0	0	0	1	0	0	-3.7100	8.2700	3.7100	-8.5400	0.0000	0.0000	0.0000	0.0000;
	57828	57817	0.008644	0.025225	0.00129	63.24	0	0	0	0	1	0	0	16.1000	-5.3200	-16.0800	5.2500	0.0000	0.0000	0.0000	0.0000;
	57819	57824	0.013811	0.033201	0.00248	61.94	0	0	0	0	1	0	0	-13.6300	-12.5300	13.6700	12.3700	0.0000	0.0000	0.0000	0.0000;
	57821	57820	0.00262	0.08976	0	128.74	0	0	1.04375	0	1	0	0	-54.8600	-31.3300	54.9600	34.9000	0.0000	0.0000	0.0000	0.0000;
	57820	57822	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-54.9600	-34.9000	54.9700	34.9400	0.0000	0.0000	0.0000	0.0000;
	57862	57821	0.006204	0.016595	0.00092	63.33	0	0	0	0	1	0	0	-19.6800	-26.3800	19.7400	26.4500	0.0000	0.0000	0.0000	0.0000;
	57822	57825	0.001891	0.01336	0.01877	260.86	0	0	0	0	1	0	0	41.6800	-13.5800	-41.6400	11.8100	0.0000	0.0000	0.0000	0.0000;
	57822	58205	0.003746	0.021352	0.05398	290.2	0	0	0	0	1	0	0	-91.3200	-29.8800	91.6400	25.8900	0.0000	0.0000	0.0000	0.0000;
	64336	57822	0.002957	0.017697	0.01033	257.17	0	0	0	0	1	0	0	-44.0600	-4.9600	44.1100	4.1900	0.0000	0.0000	0.0000	0.0000;
	57824	57823	0.003119	0.112008	0	120.7	0	0	1.04375	0	1	0	0	-44.0500	-31.4300	44.1400	34.7400	0.0000	0.0000	0.0000	0.0000;
	57823	57825	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-44.1400	-34.7400	44.1500	34.7800	0.0000	0.0000	0.0000	0.0000;
	57826	58429	0.005983	0.015896	0.00027	75.21	0	0	0	0	1	0	0	-30.7200	-17.2600	30.7900	17.4200	0.0000	0.0000	0.0000	0.0000;
	65185	57826	0.007896	0.021519	0.00329	62.24	0	0	0	0	1	0	0	-15.0700	-6.0800	15.0900	5.7800	0.0000	0.0000	0.0000	0.0000;
	57826	65187	0.007592	0.018346	0.00063	78.43	0	0	0	0	1	0	0	-35.4600	-4.1800	35.5500	4.3300	0.0000	0.0000	0.0000	0.0000;
	57827	64335	0.00677	0.018913	0.00069	60.47	0	0	0	0	1	0	0	16.6400	10.2700	-16.6100	-10.2700	0.0000	0.0000	0.0000	0.0000;
	57827	64423	0.00874	0.022153	0.00105	66.17	0	0	0	0	1	0	0	-22.4400	9.7400	22.4900	-9.7300	0.0000	0.0000	0.0000	0.0000;
	57829	57830	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-32.6800	-5.6800	32.6900	5.6900	0.0000	0.0000	0.0000	0.0000;
	57830	64389	0.007695	0.016443	0.00066	54.72	0	0	0	0	1	0	0	-11.0500	1.7300	11.0600	-1.7900	0.0000	0.0000	0.0000	0.0000;
	57830	64390	0.007179	0.02438	0.00421	49.5	0	0	0	0	1	0	0	-1.6700	-3.6100	1.6800	3.1600	0.0000	0.0000	0.0000	0.0000;
	57832	57831	0.003021	0.099818	0	128.78	0	0	1	0	1	0	0	-51.4900	2.3300	51.5700	0.1700	0.0000	0.0000	0.0000	0.0000;
	57831	57833	0.000277	0.001085	0	0	0	0	0	0	1	0	0	-51.5700	-0.1700	51.5700	0.1900	0.0000	0.0000	0.0000	0.0000;
	57832	64418	0.021171	0.035675	0.00182	63.04	0	0	0	0	1	0	0	11.9500	-15.3200	-11.8700	15.2500	0.0000	0.0000	0.0000	0.0000;
	57832	64427	0.005623	0.012018	0.00064	56.33	0	0	0	0	1	0	0	-5.3800	1.3400	5.3800	-1.4100	0.0000	0.0000	0.0000	0.0000;
	57833	64336	0.001394	0.006761	0.00427	216.59	0	0	0	0	1	0	0	7.7100	2.1200	-7.7100	-2.5700	0.0000	0.0000	0.0000	0.0000;
	64404	57833	0.002134	0.011849	0.01341	265.74	0	0	0	0	1	0	0	-46.1700	-12.3000	46.2100	11.1300	0.0000	0.0000	0.0000	0.0000;
	57835	57834	0.003525	0.102951	0	115.94	0	0	1	0	1	0	0	-39.2500	1.2700	39.3000	0.2200	0.0000	0.0000	0.0000	0.0000;
	57834	57836	0.0003	0.001124	0	0	0	0	0	0	1	0	0	33.5700	4.4800	-33.5700	-4.4700	0.0000	0.0000	0.0000	0.0000;
	64389	57835	0.008705	0.025668	0.00132	73.9	0	0	0	0	1	0	0	-26.1500	17.4300	26.2300	-17.3300	0.0000	0.0000	0.0000	0.0000;
	57838	57837	0.002912	0.091929	0	127.08	0	0	1	0	1	0	0	-48.5200	4.8200	48.5900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	57837	57839	0.000276	0.001081	0	0	0	0	0	0	1	0	0	18.7000	4.9000	-18.7000	-4.8900	0.0000	0.0000	0.0000	0.0000;
	57837	64362	0.002736	0.015414	0.03736	290.83	0	0	0	0	1	0	0	-95.0000	-21.0600	95.2400	18.4500	0.0000	0.0000	0.0000	0.0000;
	57837	64397	0.001343	0.007755	0.00397	269.79	0	0	0	0	1	0	0	68.3100	55.1100	-68.2200	-54.9600	0.0000	0.0000	0.0000	0.0000;
	57837	64435	0.001584	0.008633	0.00355	256.53	0	0	0	0	1	0	0	47.1200	21.7100	-47.0800	-21.8700	0.0000	0.0000	0.0000	0.0000;
	64444	57837	0.001132	0.007294	0.0095	256.13	0	0	0	0	1	0	0	43.9400	5.4700	-43.9200	-6.3300	0.0000	0.0000	0.0000	0.0000;
	57837	65783	0.001506	0.007654	0.06933	247.13	0	0	0	0	1	0	0	-43.8100	-51.5700	43.8700	44.5200	0.0000	0.0000	0.0000	0.0000;
	64340	57838	0.008176	0.025874	0.00179	62.53	0	0	0	0	1	0	0	-14.8200	5.7200	14.8400	-5.8500	0.0000	0.0000	0.0000	0.0000;
	57838	64439	0.003739	0.009797	0.00087	76.85	0	0	0	0	1	0	0	33.6800	1.0300	-33.6400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	57840	57841	0.000271	0.001038	0	0	0	0	0	0	1	0	0	18.7000	4.7600	-18.7000	-4.7600	0.0000	0.0000	0.0000	0.0000;
	64326	57840	0.011231	0.025707	0.00079	60.96	0	0	0	0	1	0	0	13.9400	4.1600	-13.9200	-4.1900	0.0000	0.0000	0.0000	0.0000;
	57840	64420	0.002197	0.005057	0.00062	47.54	0	0	0	0	1	0	0	-3.1700	-38.7100	3.2000	38.7100	0.0000	0.0000	0.0000	0.0000;
	57842	57845	0.014072	0.032421	0.00193	37.65	0	0	0	0	1	0	0	-1.3200	1.7000	1.3200	-1.9100	0.0000	0.0000	0.0000	0.0000;
	58260	57842	0.006521	0.01886	0.00202	64.31	0	0	0	0	1	0	0	16.4100	6.6200	-16.3900	-6.7800	0.0000	0.0000	0.0000	0.0000;
	57843	57854	0.004072	0.009398	0.00876	79.6	0	0	0	0	1	0	0	-36.0300	27.2900	36.1100	-28.0600	0.0000	0.0000	0.0000	0.0000;
	57844	58220	0.012793	0.031515	0.0006	72.02	0	0	0	0	1	0	0	-25.7500	-1.5000	25.8300	1.6300	0.0000	0.0000	0.0000	0.0000;
	57845	57846	0.000201	0.001025	0	0	0	0	0	0	1	0	0	17.7100	7.5500	-17.7000	-7.5500	0.0000	0.0000	0.0000	0.0000;
	57847	57849	0.030981	0.075536	0.00073	48.57	0	0	0	0	1	0	0	0.7800	-3.8500	-0.7800	3.7800	0.0000	0.0000	0.0000	0.0000;
	57847	57854	0.040547	0.079326	0.003	63.48	0	0	0	0	1	0	0	-13.8800	-1.8500	13.9600	1.6800	0.0000	0.0000	0.0000	0.0000;
	57852	57848	0.013995	0.031614	0.00099	46.99	0	0	0	0	1	0	0	1.0600	-5.0000	-1.0600	4.9000	0.0000	0.0000	0.0000	0.0000;
	57854	57848	0.003792	0.011441	0.00084	75.6	0	0	0	0	1	0	0	33.8600	4.9600	-33.8200	-4.9300	0.0000	0.0000	0.0000	0.0000;
	57848	57856	0.012493	0.02979	0.00112	49.03	0	0	0	0	1	0	0	-3.0700	1.7400	3.0700	-1.8600	0.0000	0.0000	0.0000	0.0000;
	57849	58200	0.0378	0.066396	0.0013	57.8	0	0	0	0	1	0	0	-12.3200	-7.7300	12.4000	7.7200	0.0000	0.0000	0.0000	0.0000;
	57850	57851	0.000296	0.001088	0	0	0	0	0	0	1	0	0	16.4500	3.1700	-16.4500	-3.1600	0.0000	0.0000	0.0000	0.0000;
	57850	57854	0.0161	0.043827	0.00158	77.83	0	0	0	0	1	0	0	-31.2100	8.9800	31.3700	-8.7200	0.0000	0.0000	0.0000	0.0000;
	57850	57859	0.015314	0.033726	0.0022	70.94	0	0	0	0	1	0	0	-20.7800	11.3000	20.8600	-11.3600	0.0000	0.0000	0.0000	0.0000;
	57850	57860	0.00643	0.017293	0.0006	59.25	0	0	0	0	1	0	0	7.8700	-17.9600	-7.8500	17.9600	0.0000	0.0000	0.0000	0.0000;
	57852	58220	0.008886	0.020295	0.0009	65.48	0	0	0	0	1	0	0	-17.5100	2.8300	17.5400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	57854	57853	0.00165	0.046861	0	140.77	0	0	1	0	1	0	0	-58.9400	10.7700	58.9900	-9.2000	0.0000	0.0000	0.0000	0.0000;
	57854	57853	0.00165	0.046861	0	140.77	0	0	1	0	1	0	0	-58.9400	10.7700	58.9900	-9.2000	0.0000	0.0000	0.0000	0.0000;
	57854	57853	0.00165	0.046861	0	140.77	0	0	1	0	1	0	0	-58.9400	10.7700	58.9900	-9.2000	0.0000	0.0000	0.0000	0.0000;
	57853	57855	0.000254	0.001195	0	0	0	0	0	0	1	0	0	49.9800	29.0800	-49.9800	-29.0400	0.0000	0.0000	0.0000	0.0000;
	57853	58226	0.002764	0.014591	0.00917	286.01	0	0	0	0	1	0	0	-83.5600	1.3800	83.7400	-1.4100	0.0000	0.0000	0.0000	0.0000;
	57853	58265	0.004317	0.024182	0.03355	293.17	0	0	0	0	1	0	0	-96.5700	-19.7800	96.9600	18.3500	0.0000	0.0000	0.0000	0.0000;
	57856	57854	0.007543	0.012594	0.00081	69.23	0	0	0	0	1	0	0	-21.8400	-2.8100	21.8800	2.7800	0.0000	0.0000	0.0000	0.0000;
	57854	57859	0.006451	0.015247	0.00106	83.45	0	0	0	0	1	0	0	39.6500	-4.9500	-39.5500	5.0600	0.0000	0.0000	0.0000	0.0000;
	57862	57857	0.008104	0.02063	0.0013	49.05	0	0	0	0	1	0	0	0.6200	19.9100	-0.5900	-19.9800	0.0000	0.0000	0.0000	0.0000;
	57858	57859	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-18.6900	-6.2900	18.6900	6.3000	0.0000	0.0000	0.0000	0.0000;
	57860	57861	0.00026	0.001199	0	0	0	0	0	0	1	0	0	20.5900	10.0700	-20.5900	-10.0700	0.0000	0.0000	0.0000	0.0000;
	57863	57864	0.000247	0.001079	0	0	0	0	0	0	1	0	0	12.7200	3.3300	-12.7200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	57865	57868	0.003795	0.099269	0	271.72	0	0	1	0	1	0	0	42.6500	2.2400	-42.5800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	57865	57869	0.000296	0.001003	0	0	0	0	0	0	1	0	0	-42.6500	-2.2400	42.6500	2.2500	0.0000	0.0000	0.0000	0.0000;
	57866	57868	-0.00142	-0.037159	0	121.49	0	0	1	0	1	0	0	-23.1400	1.9800	23.1300	-2.1700	0.0000	0.0000	0.0000	0.0000;
	57867	57868	0.012217	0.319596	0	150.22	0	0	1	0	1	0	0	-19.4000	-1.5800	19.4500	2.7300	0.0000	0.0000	0.0000	0.0000;
	57869	57939	0.005395	0.025495	0.0169	245.37	0	0	0	0	1	0	0	-22.5100	1.5400	22.5400	-3.2400	0.0000	0.0000	0.0000	0.0000;
	57870	57871	0.000234	0.001145	0	0	0	0	0	0	1	0	0	10.2900	6.5600	-10.2900	-6.5600	0.0000	0.0000	0.0000	0.0000;
	57873	57870	0.019681	0.053293	0.01094	62.26	0	0	0	0	1	0	0	-18.5300	-13.5800	18.6200	12.6700	0.0000	0.0000	0.0000	0.0000;
	58404	57870	0.008462	0.015037	0.00176	68.15	0	0	0	0	1	0	0	25.7700	9.2600	-25.7100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	57870	63826	0.011629	0.030334	0.00694	55.31	0	0	0	0	1	0	0	-6.2100	-10.2100	6.2200	9.4900	0.0000	0.0000	0.0000	0.0000;
	57872	57873	0.000211	0.001191	0	0	0	0	0	0	1	0	0	-10.2900	-3.3700	10.2900	3.3700	0.0000	0.0000	0.0000	0.0000;
	57874	57873	0.008778	0.02163	0.00187	51.46	0	0	0	0	1	0	0	-8.2200	-10.3800	8.2400	10.2100	0.0000	0.0000	0.0000	0.0000;
	57914	57874	0.010335	0.029119	0.00114	58.45	0	0	0	0	1	0	0	-9.5400	-3.2600	9.5500	3.1600	0.0000	0.0000	0.0000	0.0000;
	57874	57917	0.014377	0.036403	0.00262	62.63	0	0	0	0	1	0	0	-11.6100	5.3300	11.6400	-5.5500	0.0000	0.0000	0.0000	0.0000;
	57875	57878	0.005584	0.167902	0	191.17	0	0	1	0	1	0	0	36.2900	5.8500	-36.2200	-3.7300	0.0000	0.0000	0.0000	0.0000;
	57875	57879	0.000293	0.001129	0	0	0	0	0	0	1	0	0	-36.2900	-5.8500	36.2900	5.8600	0.0000	0.0000	0.0000	0.0000;
	57876	57878	-0.003034	-0.091228	0	116.17	0	0	1	0	1	0	0	-36.2600	-4.8800	36.2200	3.7300	0.0000	0.0000	0.0000	0.0000;
	57877	57878	0.014393	0.432805	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57892	57879	0.005925	0.036174	0.03371	279.71	0	0	0	0	1	0	0	82.5300	-16.9300	-82.1500	15.6800	0.0000	0.0000	0.0000	0.0000;
	58366	57879	0.005092	0.024237	0.02149	276.68	0	0	0	0	1	0	0	40.7300	-10.6200	-40.6500	8.7100	0.0000	0.0000	0.0000	0.0000;
	57881	57880	0.005239	0.166103	0	94.63	0	0	1.0375	0	1	0	0	-21.6300	-20.5600	21.6700	22.0400	0.0000	0.0000	0.0000	0.0000;
	57880	57882	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-21.6700	-22.0400	21.6700	22.0500	0.0000	0.0000	0.0000	0.0000;
	57881	57884	0.011036	0.034497	0.00098	57.11	0	0	0	0	1	0	0	8.8100	12.0300	-8.7900	-12.0700	0.0000	0.0000	0.0000	0.0000;
	57881	58004	0.071356	0.191493	0.01152	56.38	0	0	0	0	1	0	0	-6.5200	5.1600	6.5700	-6.2600	0.0000	0.0000	0.0000	0.0000;
	57907	57882	0.004216	0.023158	0.04814	286.06	0	0	0	0	1	0	0	94.5200	1.3100	-94.1700	-4.5800	0.0000	0.0000	0.0000	0.0000;
	57882	58278	0.004095	0.025832	0.02552	273.6	0	0	0	0	1	0	0	72.4900	-17.4700	-72.2800	16.0600	0.0000	0.0000	0.0000	0.0000;
	57883	57884	0.033178	0.077867	0.00271	47.28	0	0	0	0	1	0	0	-1.6100	-2.6900	1.6100	2.4100	0.0000	0.0000	0.0000	0.0000;
	58360	57883	0.014694	0.037432	0.00221	65.94	0	0	0	0	1	0	0	19.4800	2.4200	-19.4300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	58360	57884	0.017204	0.050658	0.00128	59.51	0	0	0	0	1	0	0	12.3200	-1.7200	-12.2900	1.6500	0.0000	0.0000	0.0000	0.0000;
	57887	57885	0.025541	0.079398	0.00393	50.37	0	0	0	0	1	0	0	5.0500	-0.5500	-5.0400	0.1400	0.0000	0.0000	0.0000	0.0000;
	57885	57910	0.037879	0.10569	0.00566	44.73	0	0	0	0	1	0	0	2.0100	-0.5000	-2.0100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	57886	57887	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-3.2100	-0.2400	3.2100	0.2400	0.0000	0.0000	0.0000	0.0000;
	57905	57887	0.027874	0.075745	0.00373	55.97	0	0	0	0	1	0	0	8.2700	-0.6700	-8.2600	0.3100	0.0000	0.0000	0.0000	0.0000;
	57888	57891	0.00783	0.259086	0	140.55	0	0	1	0	1	0	0	37.2400	9.2900	-37.1300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	57888	57892	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-37.2400	-9.2900	37.2400	9.3100	0.0000	0.0000	0.0000	0.0000;
	57888	57893	0.000292	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57889	57891	-0.0045	-0.148878	0	115.55	0	0	1	0	1	0	0	-37.1900	-7.7800	37.1300	5.7300	0.0000	0.0000	0.0000	0.0000;
	57916	57889	0.007147	0.018173	0.00108	61.67	0	0	0	0	1	0	0	-14.2800	-4.7500	14.2900	4.6800	0.0000	0.0000	0.0000	0.0000;
	57889	57917	0.00966	0.030003	0.00608	50.71	0	0	0	0	1	0	0	-5.6200	-1.2400	5.6200	0.6100	0.0000	0.0000	0.0000	0.0000;
	57890	57891	0.017818	0.589552	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57892	57895	0.001506	0.00799	0.01167	270.45	0	0	0	0	1	0	0	49.1100	11.0100	-49.0700	-12.0700	0.0000	0.0000	0.0000	0.0000;
	57892	58348	0.002498	0.013574	0.09932	350.7	0	0	0	0	1	0	0	-168.8800	-3.3900	169.5400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	57907	57894	0.001604	0.008624	0.00491	248.21	0	0	0	0	1	0	0	-59.2700	19.9300	59.3300	-20.1500	0.0000	0.0000	0.0000	0.0000;
	58400	57894	0.002905	0.017871	0.03028	273.62	0	0	0	0	1	0	0	89.6600	-18.0300	-89.4400	16.1300	0.0000	0.0000	0.0000	0.0000;
	57895	57896	0.000264	0.001159	0	0	0	0	0	0	1	0	0	28.0700	9.9800	-28.0600	-9.9700	0.0000	0.0000	0.0000	0.0000;
	63827	57895	0.00352	0.024875	0.03275	246.12	0	0	0	0	1	0	0	-20.9900	-5.4800	21.0000	2.0900	0.0000	0.0000	0.0000	0.0000;
	57897	57908	0.020971	0.051479	0.00152	55.41	0	0	0	0	1	0	0	8.4400	-2.6200	-8.4200	2.5000	0.0000	0.0000	0.0000	0.0000;
	57897	63818	0.021882	0.057984	0.00959	76.91	0	0	0	0	1	0	0	-36.9100	2.1900	37.2000	-2.4600	0.0000	0.0000	0.0000	0.0000;
	57898	57901	0.002409	0.075049	0	124.04	0	0	1	0	1	0	0	20.3600	0.0400	-20.3500	0.2500	0.0000	0.0000	0.0000	0.0000;
	57898	57902	0.000279	0.001099	0	0	0	0	0	0	1	0	0	30.4800	7.4000	-30.4800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	58348	57898	0.001823	0.010854	0.01276	262.43	0	0	0	0	1	0	0	50.8900	6.3300	-50.8400	-7.4400	0.0000	0.0000	0.0000	0.0000;
	57899	57901	-0.000605	-0.01884	0	99.04	0	0	1	0	1	0	0	-20.3600	0.1800	20.3500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	57899	62928	0.003877	0.010446	0.00387	153.42	0	0	0	0	1	0	0	20.3600	-0.1800	-20.3400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	57900	57901	0.011081	0.345206	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57904	57903	0.000171	0.013509	0	947.39	0	0	1.00625	0	1	0	0	-130.0900	-44.4200	130.1200	46.8100	0.0000	0.0000	0.0000	0.0000;
	57999	57903	0.000256	0.004293	0.41523	2955.36	0	0	0	0	1	0	0	600.8500	-196.9800	-599.9100	168.0200	0.0000	0.0000	0.0000	0.0000;
	57903	58367	0.000183	0.003914	0.36647	2786.35	0	0	0	0	1	0	0	469.7900	108.3200	-469.3900	-139.2000	0.0000	0.0000	0.0000	0.0000;
	57905	57904	0.003332	0.126494	0	113.08	0	0	1.025	0	1	0	0	-33.7800	-18.3000	33.8300	20.1100	0.0000	0.0000	0.0000	0.0000;
	57904	57906	0.000225	0.001163	0	0	0	0	0	0	1	0	0	61.0200	3.0600	-61.0100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	57904	57907	0.000298	0.001186	0	0	0	0	0	0	1	0	0	35.2500	21.2600	-35.2400	-21.2400	0.0000	0.0000	0.0000	0.0000;
	57908	57905	0.019695	0.04557	0.0009	72.23	0	0	0	0	1	0	0	-25.3200	-18.6300	25.5100	18.9600	0.0000	0.0000	0.0000	0.0000;
	57908	57909	0.00023	0.001087	0	0	0	0	0	0	1	0	0	33.7400	16.1400	-33.7400	-16.1200	0.0000	0.0000	0.0000	0.0000;
	57910	57911	0.000253	0.00104	0	0	0	0	0	0	1	0	0	8.6500	1.6400	-8.6500	-1.6400	0.0000	0.0000	0.0000	0.0000;
	57912	57910	0.014809	0.036727	0.00289	56.14	0	0	0	0	1	0	0	6.6400	1.2400	-6.6400	-1.5400	0.0000	0.0000	0.0000	0.0000;
	57912	57913	0.000292	0.001176	0	0	0	0	0	0	1	0	0	4.5300	0.9900	-4.5300	-0.9900	0.0000	0.0000	0.0000	0.0000;
	57912	58270	0.009042	0.027655	0.00082	59.55	0	0	0	0	1	0	0	-11.1700	-2.2300	11.1800	2.1700	0.0000	0.0000	0.0000	0.0000;
	57914	57915	0.00029	0.00113	0	0	0	0	0	0	1	0	0	16.6700	8.9900	-16.6700	-8.9900	0.0000	0.0000	0.0000	0.0000;
	57917	57916	0.027106	0.071962	0.00202	52.21	0	0	0	0	1	0	0	5.9300	1.4200	-5.9200	-1.6100	0.0000	0.0000	0.0000	0.0000;
	57917	58396	0.020318	0.053389	0.0143	78.97	0	0	0	0	1	0	0	-38.6200	-4.7600	38.9100	4.0000	0.0000	0.0000	0.0000	0.0000;
	57918	57957	0.047957	0.103143	0.01059	49.52	0	0	0	0	1	0	0	2.5600	-1.5300	-2.5500	0.4000	0.0000	0.0000	0.0000	0.0000;
	58247	57918	0.045529	0.093601	0.00183	59.01	0	0	0	0	1	0	0	10.8600	-0.0800	-10.8100	-0.0200	0.0000	0.0000	0.0000	0.0000;
	57919	57920	0.000217	0.001136	0	0	0	0	0	0	1	0	0	5.1000	2.0100	-5.1000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	57929	57919	0.040775	0.093877	0.00288	50.05	0	0	0	0	1	0	0	4.6000	-1.3800	-4.5900	1.1000	0.0000	0.0000	0.0000	0.0000;
	57944	57919	0.029696	0.082826	0.00663	52.22	0	0	0	0	1	0	0	-5.1700	-0.4300	5.1700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	57919	57950	0.018612	0.054541	0.00424	53.89	0	0	0	0	1	0	0	-5.6800	-2.8500	5.6900	2.4200	0.0000	0.0000	0.0000	0.0000;
	57922	57921	0.035662	0.066925	0.00174	57.43	0	0	0	0	1	0	0	8.9400	-6.3100	-8.9000	6.2000	0.0000	0.0000	0.0000	0.0000;
	57921	57923	0.026134	0.071383	0.00451	53.3	0	0	0	0	1	0	0	5.0100	0.7500	-5.0100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	57922	57931	0.030453	0.093231	0.00474	61.34	0	0	0	0	1	0	0	-13.3100	6.0100	13.3700	-6.3300	0.0000	0.0000	0.0000	0.0000;
	57923	57924	0.000217	0.001188	0	0	0	0	0	0	1	0	0	7.3300	2.1600	-7.3300	-2.1600	0.0000	0.0000	0.0000	0.0000;
	57923	58071	0.120497	0.307748	0.00804	45.17	0	0	0	0	1	0	0	-2.3200	-0.9400	2.3300	0.0800	0.0000	0.0000	0.0000	0.0000;
	57925	57934	0.067598	0.187462	0.01242	51.8	0	0	0	0	1	0	0	2.5800	-5.2100	-2.5600	3.9100	0.0000	0.0000	0.0000	0.0000;
	57926	57927	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-7.0800	-2.9800	7.0800	2.9800	0.0000	0.0000	0.0000	0.0000;
	58327	57927	0.025384	0.064893	0.00096	69.58	0	0	0	0	1	0	0	20.4400	-1.5400	-20.3400	1.7000	0.0000	0.0000	0.0000	0.0000;
	57928	58327	0.033932	0.088812	0.00412	67.36	0	0	0	0	1	0	0	-19.1600	-0.5600	19.2800	0.4300	0.0000	0.0000	0.0000	0.0000;
	57929	57930	0.000289	0.001051	0	0	0	0	0	0	1	0	0	7.0800	0.2000	-7.0800	-0.2000	0.0000	0.0000	0.0000	0.0000;
	58327	57929	0.016958	0.047847	0.00253	60.35	0	0	0	0	1	0	0	14.2600	-0.3900	-14.2200	0.2100	0.0000	0.0000	0.0000	0.0000;
	57932	57931	0.011618	0.030163	0.00313	54.92	0	0	0	0	1	0	0	3.1900	-12.2200	-3.1700	11.9300	0.0000	0.0000	0.0000	0.0000;
	57931	57934	0.017004	0.048312	0.00164	62.73	0	0	0	0	1	0	0	-18.6900	-9.4700	18.7500	9.4800	0.0000	0.0000	0.0000	0.0000;
	57934	57933	0.003114	0.09115	0	82.69	0	0	1.025	0	1	0	0	-16.2000	-13.3900	16.2100	13.7800	0.0000	0.0000	0.0000	0.0000;
	57933	57935	0.000291	0.001144	0	0	0	0	0	0	1	0	0	13.2600	1.6100	-13.2600	-1.6000	0.0000	0.0000	0.0000	0.0000;
	57943	57933	0.003955	0.025402	0.02918	252.07	0	0	0	0	1	0	0	-47.6000	14.2700	47.6900	-16.7800	0.0000	0.0000	0.0000	0.0000;
	57945	57933	0.005695	0.031467	0.02002	229.08	0	0	0	0	1	0	0	25.1600	6.9900	-25.1200	-8.9200	0.0000	0.0000	0.0000	0.0000;
	57933	57949	0.004084	0.026179	0.062	257.81	0	0	0	0	1	0	0	-52.0400	10.3200	52.1500	-16.1900	0.0000	0.0000	0.0000	0.0000;
	57940	57936	0.018646	0.056351	0.00181	55.29	0	0	0	0	1	0	0	8.9400	8.4600	-8.9200	-8.5800	0.0000	0.0000	0.0000	0.0000;
	57937	57938	0.000228	0.001022	0	0	0	0	0	0	1	0	0	10.2400	1.5700	-10.2400	-1.5600	0.0000	0.0000	0.0000	0.0000;
	57937	57940	0.037538	0.087551	0.0023	62.07	0	0	0	0	1	0	0	-12.8400	-0.6000	12.8900	0.4800	0.0000	0.0000	0.0000	0.0000;
	57955	57937	0.054977	0.11266	0.00464	51.05	0	0	0	0	1	0	0	-2.5900	0.4800	2.5900	-0.9700	0.0000	0.0000	0.0000	0.0000;
	57940	57939	0.006585	0.157552	0	98.8	0	0	1.01875	0	1	0	0	-21.8400	-8.9400	21.8700	9.7800	0.0000	0.0000	0.0000	0.0000;
	57939	57941	0.000252	0.001104	0	0	0	0	0	0	1	0	0	10.2400	6.8200	-10.2400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	57939	57945	0.00493	0.030028	0.04415	249.67	0	0	0	0	1	0	0	47.5600	5.8800	-47.4500	-9.9800	0.0000	0.0000	0.0000	0.0000;
	58553	57939	0.003534	0.024931	0.06112	293.49	0	0	0	0	1	0	0	102.5600	15.0500	-102.2100	-19.2300	0.0000	0.0000	0.0000	0.0000;
	57942	57943	0.000244	0.001142	0	0	0	0	0	0	1	0	0	-9.1700	-2.9200	9.1700	2.9200	0.0000	0.0000	0.0000	0.0000;
	57943	58072	0.007936	0.051222	0.01735	188.18	0	0	0	0	1	0	0	-0.6800	-12.9600	0.6900	11.1700	0.0000	0.0000	0.0000	0.0000;
	57950	57944	0.017811	0.042629	0.00653	64.3	0	0	0	0	1	0	0	17.1800	2.1600	-17.1300	-2.7400	0.0000	0.0000	0.0000	0.0000;
	57947	57946	0.005575	0.148908	0	85.15	0	0	1.025	0	1	0	0	-12.4800	-8.8800	12.4900	9.2100	0.0000	0.0000	0.0000	0.0000;
	57946	57948	0.000221	0.001164	0	0	0	0	0	0	1	0	0	22.2900	4.5500	-22.2900	-4.5400	0.0000	0.0000	0.0000	0.0000;
	57949	57946	0.002144	0.011035	0.01016	284.6	0	0	0	0	1	0	0	-84.8800	15.4200	85.0300	-15.7200	0.0000	0.0000	0.0000	0.0000;
	58331	57946	0.005694	0.033925	0.02569	300.6	0	0	0	0	1	0	0	120.5900	-0.1100	-119.8200	1.9600	0.0000	0.0000	0.0000	0.0000;
	57947	57950	0.018756	0.051678	0.00221	59.3	0	0	0	0	1	0	0	12.4800	8.8800	-12.4400	-9.0000	0.0000	0.0000	0.0000	0.0000;
	57950	57949	0.003612	0.126679	0	84.95	0	0	1	0	1	0	0	-10.4300	4.4200	10.4300	-4.2700	0.0000	0.0000	0.0000	0.0000;
	57949	57951	0.000234	0.001088	0	0	0	0	0	0	1	0	0	22.2900	5.0400	-22.2900	-5.0400	0.0000	0.0000	0.0000	0.0000;
	57952	57953	0.000256	0.00111	0	0	0	0	0	0	1	0	0	7.3000	2.1400	-7.3000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	57952	57954	0.018278	0.04849	0.0034	53.21	0	0	0	0	1	0	0	-6.6100	-1.8500	6.6200	1.5000	0.0000	0.0000	0.0000	0.0000;
	57952	57955	0.017617	0.050141	0.00292	45.57	0	0	0	0	1	0	0	-0.6900	-0.2900	0.6900	-0.0200	0.0000	0.0000	0.0000	0.0000;
	57954	58357	0.010091	0.02769	0.00049	64.97	0	0	0	0	1	0	0	-15.9700	-1.2900	15.9900	1.3000	0.0000	0.0000	0.0000	0.0000;
	57957	57955	0.017416	0.042102	0.00467	50.17	0	0	0	0	1	0	0	-4.5700	-2.5900	4.5800	2.1000	0.0000	0.0000	0.0000	0.0000;
	57955	58357	0.013779	0.035485	0.0019	66.11	0	0	0	0	1	0	0	-20.4200	-2.8100	20.4800	2.7400	0.0000	0.0000	0.0000	0.0000;
	57956	57959	0.013825	0.033465	0.00492	63.1	0	0	0	0	1	0	0	-13.3300	-3.4700	13.3500	3.0000	0.0000	0.0000	0.0000	0.0000;
	58139	57956	0.026922	0.062608	0.00481	56.25	0	0	0	0	1	0	0	-6.2400	-2.0900	6.2500	1.5900	0.0000	0.0000	0.0000	0.0000;
	57959	57958	0.003329	0.106987	0	114.44	0	0	1	0	1	0	0	-33.3500	0.8800	33.3800	0.2100	0.0000	0.0000	0.0000	0.0000;
	57958	57960	0.000207	0.001013	0	0	0	0	0	0	1	0	0	7.4800	3.1800	-7.4800	-3.1800	0.0000	0.0000	0.0000	0.0000;
	57958	58553	0.004511	0.027151	0.02333	254.36	0	0	0	0	1	0	0	-40.8600	-3.3900	40.9300	1.2500	0.0000	0.0000	0.0000	0.0000;
	58357	57959	0.033862	0.096136	0.00509	67.96	0	0	0	0	1	0	0	-19.8700	3.6900	20.0000	-3.8800	0.0000	0.0000	0.0000	0.0000;
	57961	57962	0.000284	0.001173	0	0	0	0	0	0	1	0	0	4.4900	0.4500	-4.4900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	57964	57963	0.03186	0.080185	0.00345	61.02	0	0	0	0	1	0	0	12.6000	-9.2800	-12.5300	9.0900	0.0000	0.0000	0.0000	0.0000;
	57965	57966	0.047563	0.105919	0.00536	64.2	0	0	0	0	1	0	0	16.8000	-3.8200	-16.6700	3.5400	0.0000	0.0000	0.0000	0.0000;
	57968	57965	0.02863	0.07106	0.00557	69.05	0	0	0	0	1	0	0	22.6900	-3.5900	-22.5500	3.3400	0.0000	0.0000	0.0000	0.0000;
	57967	57970	0.002474	0.078373	0	244.36	0	0	1	0	1	0	0	21.2800	1.0600	-21.2700	-0.7300	0.0000	0.0000	0.0000	0.0000;
	57967	57971	0.000249	0.001124	0	0	0	0	0	0	1	0	0	10.9300	7.0600	-10.9300	-7.0600	0.0000	0.0000	0.0000	0.0000;
	57967	58278	0.003528	0.026462	0.03588	281.89	0	0	0	0	1	0	0	-87.1300	5.5600	87.3800	-7.5300	0.0000	0.0000	0.0000	0.0000;
	57968	57970	0.000903	0.028625	0	94.36	0	0	1	0	1	0	0	-21.2700	-0.6100	21.2700	0.7300	0.0000	0.0000	0.0000	0.0000;
	57972	57968	0.052613	0.135632	0.00604	48.49	0	0	0	0	1	0	0	1.4400	-4.8100	-1.4300	4.2000	0.0000	0.0000	0.0000	0.0000;
	57969	57970	0.018515	0.586599	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57972	57974	0.010925	0.028341	0.00187	59.31	0	0	0	0	1	0	0	-10.5800	2.6800	10.5900	-2.8500	0.0000	0.0000	0.0000	0.0000;
	57974	57973	0.003171	0.126776	0	83.64	0	0	1	0	1	0	0	-10.5900	2.8500	10.6000	-2.7000	0.0000	0.0000	0.0000	0.0000;
	57973	57975	0.000269	0.001033	0	0	0	0	0	0	1	0	0	12.4700	4.8700	-12.4700	-4.8700	0.0000	0.0000	0.0000	0.0000;
	57977	57978	0.000286	0.001044	0	0	0	0	0	0	1	0	0	7.7400	3.5200	-7.7400	-3.5200	0.0000	0.0000	0.0000	0.0000;
	58168	57977	0.016871	0.10059	0.06036	251.38	0	0	0	0	1	0	0	-17.2300	5.4300	17.2800	-11.7400	0.0000	0.0000	0.0000	0.0000;
	57979	57981	0.016512	0.043013	0.00384	49.29	0	0	0	0	1	0	0	-2.6700	-2.2800	2.6700	1.8600	0.0000	0.0000	0.0000	0.0000;
	57979	58289	0.007713	0.018472	0.00108	59.45	0	0	0	0	1	0	0	-12.8800	-1.0500	12.8900	0.9600	0.0000	0.0000	0.0000	0.0000;
	57980	57983	0.006519	0.178654	0	115.8	0	0	1	0	1	0	0	16.5600	5.1100	-16.5500	-4.6300	0.0000	0.0000	0.0000	0.0000;
	57980	57984	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-16.5600	-5.1100	16.5600	5.1200	0.0000	0.0000	0.0000	0.0000;
	57981	57983	-0.002903	-0.079561	0	90.8	0	0	1	0	1	0	0	-16.5500	-4.8400	16.5500	4.6300	0.0000	0.0000	0.0000	0.0000;
	57982	57983	0.021175	0.580288	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57984	58566	0.004985	0.028867	0.0133	289.08	0	0	0	0	1	0	0	-88.7000	12.1700	89.0600	-11.5700	0.0000	0.0000	0.0000	0.0000;
	58167	57985	0.109527	0.282131	0.01511	52.12	0	0	0	0	1	0	0	-3.0700	0.4500	3.0800	-2.0800	0.0000	0.0000	0.0000	0.0000;
	58565	57985	0.016627	0.033441	0.00471	64.46	0	0	0	0	1	0	0	16.5100	1.1600	-16.4700	-1.5900	0.0000	0.0000	0.0000	0.0000;
	57986	57987	0.000245	0.001013	0	0	0	0	0	0	1	0	0	6.3300	1.7900	-6.3300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	57986	57992	0.023272	0.064429	0.00396	48.23	0	0	0	0	1	0	0	4.2200	5.0300	-4.2100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	62419	57986	0.016201	0.057838	0.00279	56.77	0	0	0	0	1	0	0	10.5800	6.6100	-10.5500	-6.8300	0.0000	0.0000	0.0000	0.0000;
	57988	58012	0.024711	0.060179	0.00533	68.82	0	0	0	0	1	0	0	21.7700	-6.3400	-21.6500	6.0700	0.0000	0.0000	0.0000	0.0000;
	57988	62402	0.023254	0.061533	0.02054	73.47	0	0	0	0	1	0	0	-28.1000	5.0300	28.2800	-6.7200	0.0000	0.0000	0.0000	0.0000;
	57990	57989	0.003947	0.021528	0.03294	245.2	0	0	0	0	1	0	0	-27.4800	-14.1400	27.5200	10.8300	0.0000	0.0000	0.0000	0.0000;
	57989	58018	0.004833	0.025713	0.03188	247.73	0	0	0	0	1	0	0	30.0300	-9.9000	-29.9800	6.7400	0.0000	0.0000	0.0000	0.0000;
	57989	63586	0.016906	0.085919	0.0981	330.45	0	0	0	0	1	0	0	-150.1400	20.6800	153.8300	-12.4700	0.0000	0.0000	0.0000	0.0000;
	57991	57990	0.002416	0.077847	0	81.11	0	0	1	0	1	0	0	-8.0800	1.7000	8.0800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	58000	57990	0.005057	0.027627	0.01967	276.79	0	0	0	0	1	0	0	-67.0100	-1.3100	67.2300	0.4200	0.0000	0.0000	0.0000	0.0000;
	58026	57990	0.004041	0.027647	0.0163	217.35	0	0	0	0	1	0	0	-7.0300	-22.0800	7.0500	20.5000	0.0000	0.0000	0.0000	0.0000;
	57990	58640	0.013695	0.087338	0.06021	267.43	0	0	0	0	1	0	0	-54.8800	-5.1300	55.2700	1.2000	0.0000	0.0000	0.0000	0.0000;
	57992	57991	0.004706	0.125452	0	39.51	0	0	1	0	1	0	0	-6.3100	3.1300	6.3200	-3.0700	0.0000	0.0000	0.0000	0.0000;
	57991	57993	0.000252	0.001004	0	0	0	0	0	0	1	0	0	1.7700	1.3700	-1.7700	-1.3700	0.0000	0.0000	0.0000	0.0000;
	57991	57994	0.000246	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57993	58662	0.018678	0.07539	0.05444	116.22	0	0	0	0	1	0	0	1.7700	1.3700	-1.7600	-7.1000	0.0000	0.0000	0.0000	0.0000;
	57996	57995	0.000231	0.015296	0	963.62	0	0	1.00625	0	1	0	0	170.3500	-10.3600	-170.2800	14.5500	0.0000	0.0000	0.0000	0.0000;
	57995	57998	0.000245	0.001051	0	0	0	0	0	0	1	0	0	22.5300	5.4600	-22.5300	-5.4500	0.0000	0.0000	0.0000	0.0000;
	57995	57999	0.000269	0.001073	0	0	0	0	0	0	1	0	0	147.7500	-172.5600	-147.6200	173.0800	0.0000	0.0000	0.0000	0.0000;
	57997	57996	0.000668	0.036458	0	489.25	0	0	1	0	1	0	0	-186.6600	3.5900	186.8700	8.2600	0.0000	0.0000	0.0000	0.0000;
	57996	63587	0.00211	0.024408	0.66722	1270.12	0	0	0	0	1	0	0	-357.2200	2.1000	359.7500	-44.8300	0.0000	0.0000	0.0000	0.0000;
	58018	57997	0.00328	0.02158	0.05221	206.8	0	0	0	0	1	0	0	-6.6200	-19.7800	6.6300	14.2700	0.0000	0.0000	0.0000	0.0000;
	57997	58047	0.004722	0.026309	0.02157	292.27	0	0	0	0	1	0	0	97.8500	-13.0300	-97.4200	13.1000	0.0000	0.0000	0.0000	0.0000;
	58277	57999	0.000346	0.006527	0.54759	3082.53	0	0	0	0	1	0	0	-830.8200	35.2200	833.0600	-51.4000	0.0000	0.0000	0.0000	0.0000;
	57999	59808	0.000739	0.009936	1.23409	3409.78	0	0	0	0	1	0	0	-1286.2900	75.3100	1297.8500	-52.1600	0.0000	0.0000	0.0000	0.0000;
	58001	58000	0.005296	0.147967	0	90.11	0	0	1	0	1	0	0	-14.1700	3.4200	14.1800	-3.1200	0.0000	0.0000	0.0000	0.0000;
	58000	58002	0.000256	0.001025	0	0	0	0	0	0	1	0	0	19.4300	7.5600	-19.4300	-7.5600	0.0000	0.0000	0.0000	0.0000;
	58003	58000	0.002358	0.013918	0.01608	247.64	0	0	0	0	1	0	0	-33.3800	1.6000	33.4000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	58001	58004	0.035407	0.075238	0.00424	55.99	0	0	0	0	1	0	0	5.9700	-7.0100	-5.9500	6.6200	0.0000	0.0000	0.0000	0.0000;
	58001	58008	0.007388	0.017331	0.00104	57.09	0	0	0	0	1	0	0	8.1900	3.5900	-8.1900	-3.6900	0.0000	0.0000	0.0000	0.0000;
	58003	58006	0.005947	0.167981	0	213.26	0	0	1	0	1	0	0	13.7600	-4.8300	-13.7500	5.1700	0.0000	0.0000	0.0000	0.0000;
	58003	58007	0.00025	0.001121	0	0	0	0	0	0	1	0	0	19.6100	3.2400	-19.6100	-3.2300	0.0000	0.0000	0.0000	0.0000;
	58004	58006	-2.1e-05	-0.000581	0	88.26	0	0	1	0	1	0	0	-13.7500	5.1700	13.7500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	58046	58004	0.024639	0.058461	0.01157	60.57	0	0	0	0	1	0	0	-13.0900	4.4000	13.1300	-5.5300	0.0000	0.0000	0.0000	0.0000;
	58005	58006	0.030494	0.861359	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58008	58009	0.000206	0.001189	0	0	0	0	0	0	1	0	0	19.4300	5.8700	-19.4300	-5.8700	0.0000	0.0000	0.0000	0.0000;
	58008	58021	0.023355	0.057183	0.0021	58.35	0	0	0	0	1	0	0	-11.2400	-2.1900	11.2700	2.0400	0.0000	0.0000	0.0000	0.0000;
	58011	58010	0.0523	0.085125	0.00526	48.93	0	0	0	0	1	0	0	-2.3300	4.3800	2.3400	-4.9100	0.0000	0.0000	0.0000	0.0000;
	58028	58010	0.037078	0.101598	0.00443	55.81	0	0	0	0	1	0	0	6.8600	-4.7900	-6.8300	4.3900	0.0000	0.0000	0.0000	0.0000;
	58012	58011	0.039005	0.102226	0.00473	64.56	0	0	0	0	1	0	0	16.6000	-7.7100	-16.4800	7.5400	0.0000	0.0000	0.0000	0.0000;
	58628	58011	0.028511	0.069472	0.009	58.42	0	0	0	0	1	0	0	-9.7600	13.2700	9.8300	-14.0400	0.0000	0.0000	0.0000	0.0000;
	58013	58016	0.039257	0.093009	0.00481	52.47	0	0	0	0	1	0	0	-6.5100	-4.8100	6.5300	4.3500	0.0000	0.0000	0.0000	0.0000;
	58634	58013	0.006978	0.016482	0.0009	43.36	0	0	0	0	1	0	0	-1.9300	-4.5800	1.9300	4.4900	0.0000	0.0000	0.0000	0.0000;
	58015	58014	0.003171	0.076516	0	101.84	0	0	1.01875	0	1	0	0	-28.9100	-11.5000	28.9400	12.2100	0.0000	0.0000	0.0000	0.0000;
	58014	58017	0.000234	0.001183	0	0	0	0	0	0	1	0	0	7.6500	0.8200	-7.6500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	58014	58018	0.000205	0.001069	0	0	0	0	0	0	1	0	0	-36.6000	-13.0300	36.6000	13.0400	0.0000	0.0000	0.0000	0.0000;
	58016	58015	0.015702	0.394611	0	38.33	0	0	1.01875	0	1	0	0	-6.5300	-4.3500	6.5400	4.5800	0.0000	0.0000	0.0000	0.0000;
	58015	58670	0.014394	0.060484	0.03027	150.1	0	0	0	0	1	0	0	22.3700	6.9200	-22.3000	-9.8500	0.0000	0.0000	0.0000	0.0000;
	58019	58020	0.000297	0.001015	0	0	0	0	0	0	1	0	0	6.4600	1.0500	-6.4600	-1.0500	0.0000	0.0000	0.0000	0.0000;
	58024	58019	0.032761	0.08899	0.00349	56.91	0	0	0	0	1	0	0	6.0300	0.4700	-6.0200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	58019	62926	0.070639	0.149102	0.00565	48.21	0	0	0	0	1	0	0	-0.4400	-0.2400	0.4400	-0.3700	0.0000	0.0000	0.0000	0.0000;
	58021	58024	0.032077	0.088763	0.00396	64.37	0	0	0	0	1	0	0	-17.7300	-3.3900	17.8300	3.2400	0.0000	0.0000	0.0000	0.0000;
	58023	58022	0.00305	0.092531	0	78.19	0	0	1.03125	0	1	0	0	-7.0200	-21.6000	7.0300	22.0700	0.0000	0.0000	0.0000	0.0000;
	58022	58026	0.000266	0.001013	0	0	0	0	0	0	1	0	0	-7.0300	-22.0700	7.0300	22.0800	0.0000	0.0000	0.0000	0.0000;
	58024	58023	0.005709	0.16813	0	46.68	0	0	1.01875	0	1	0	0	-8.1700	-7.3400	8.1700	7.5300	0.0000	0.0000	0.0000	0.0000;
	58023	58025	0.000242	0.001114	0	0	0	0	0	0	1	0	0	-1.1600	14.0600	1.1600	-14.0600	0.0000	0.0000	0.0000	0.0000;
	58024	62419	0.035862	0.073234	0.00233	64.32	0	0	0	0	1	0	0	-15.6900	3.6300	15.7700	-3.7100	0.0000	0.0000	0.0000	0.0000;
	58025	62420	0.007621	0.040405	0.00619	137.41	0	0	0	0	1	0	0	-7.6100	12.7400	7.6300	-13.3100	0.0000	0.0000	0.0000	0.0000;
	58027	58028	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-5.9000	-0.9800	5.9000	0.9800	0.0000	0.0000	0.0000	0.0000;
	58028	62409	0.058305	0.161274	0.00399	60.05	0	0	0	0	1	0	0	-12.7600	3.8100	12.8600	-3.9500	0.0000	0.0000	0.0000	0.0000;
	58030	58031	0.000227	0.001035	0	0	0	0	0	0	1	0	0	4.2900	1.5800	-4.2900	-1.5800	0.0000	0.0000	0.0000	0.0000;
	58387	58030	0.051555	0.13457	0.00981	61.08	0	0	0	0	1	0	0	-5.3600	2.4300	5.3800	-3.4700	0.0000	0.0000	0.0000	0.0000;
	58409	58030	0.131735	0.366498	0.01097	59.87	0	0	0	0	1	0	0	9.7800	-2.7800	-9.6600	1.8900	0.0000	0.0000	0.0000	0.0000;
	58414	58032	0.007732	0.037555	0.05498	225.57	0	0	0	0	1	0	0	8.3000	-6.4800	-8.2900	0.3500	0.0000	0.0000	0.0000	0.0000;
	58527	58032	0.006526	0.043995	0.03834	230.36	0	0	0	0	1	0	0	11.1700	-5.3300	-11.1600	1.0800	0.0000	0.0000	0.0000	0.0000;
	58035	58036	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-7.3200	-4.7700	7.3200	4.7700	0.0000	0.0000	0.0000	0.0000;
	58036	58038	0.01251	0.03136	0.00168	55.84	0	0	0	0	1	0	0	8.9900	-4.5800	-8.9800	4.4300	0.0000	0.0000	0.0000	0.0000;
	58037	58040	0.002989	0.119582	0	160.74	0	0	1	0	1	0	0	29.1700	2.8400	-29.1500	-1.8800	0.0000	0.0000	0.0000	0.0000;
	58037	58041	0.000226	0.001069	0	0	0	0	0	0	1	0	0	-29.1700	-2.8400	29.1700	2.8500	0.0000	0.0000	0.0000	0.0000;
	58038	58040	0.000235	0.00939	0	110.74	0	0	1	0	1	0	0	-29.1500	-1.8100	29.1500	1.8800	0.0000	0.0000	0.0000	0.0000;
	58039	58040	0.019814	0.792615	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58042	58043	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-5.8900	-0.2400	5.8900	0.2400	0.0000	0.0000	0.0000	0.0000;
	58043	58084	0.020044	0.053834	0.01124	65.97	0	0	0	0	1	0	0	13.6700	-9.2400	-13.6200	8.1500	0.0000	0.0000	0.0000	0.0000;
	58048	58044	0.027641	0.063736	0.00443	61.83	0	0	0	0	1	0	0	14.2700	-0.9500	-14.2200	0.6000	0.0000	0.0000	0.0000	0.0000;
	58045	58046	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-7.5300	-0.8500	7.5300	0.8500	0.0000	0.0000	0.0000	0.0000;
	58046	58048	0.026291	0.067604	0.00416	54.96	0	0	0	0	1	0	0	5.5600	-5.2600	-5.5500	4.8500	0.0000	0.0000	0.0000	0.0000;
	58048	58047	0.005133	0.123798	0	104.05	0	0	1	0	1	0	0	-26.8100	-0.1600	26.8500	0.9900	0.0000	0.0000	0.0000	0.0000;
	58047	58049	0.000267	0.001097	0	0	0	0	0	0	1	0	0	6.6400	2.2100	-6.6400	-2.2100	0.0000	0.0000	0.0000	0.0000;
	58251	58050	0.004767	0.012757	0.00044	56.38	0	0	0	0	1	0	0	8.1300	-0.4900	-8.1300	0.4500	0.0000	0.0000	0.0000	0.0000;
	58051	58052	0.000215	0.001019	0	0	0	0	0	0	1	0	0	3.5000	1.1700	-3.5000	-1.1700	0.0000	0.0000	0.0000	0.0000;
	58051	58053	0.071466	0.231624	0.00651	50.86	0	0	0	0	1	0	0	15.7900	-8.1200	-15.5900	8.0900	0.0000	0.0000	0.0000	0.0000;
	58054	58053	0.011423	0.03136	0.00982	56	0	0	0	0	1	0	0	-9.7500	-1.1300	9.7600	0.0900	0.0000	0.0000	0.0000	0.0000;
	58056	58053	0.028915	0.070071	0.00371	55.73	0	0	0	0	1	0	0	4.1300	4.8700	-4.1100	-5.2500	0.0000	0.0000	0.0000	0.0000;
	58053	58059	0.011042	0.026951	0.00146	57.34	0	0	0	0	1	0	0	-3.0000	-8.6500	3.0100	8.5200	0.0000	0.0000	0.0000	0.0000;
	58054	58059	0.029135	0.078826	0.00171	53.98	0	0	0	0	1	0	0	-4.8200	-3.3100	4.8300	3.1500	0.0000	0.0000	0.0000	0.0000;
	58056	58055	0.003642	0.124155	0	78.64	0	0	1.00625	0	1	0	0	-4.1300	-4.8700	4.1300	4.9200	0.0000	0.0000	0.0000	0.0000;
	58055	58057	0.000284	0.001131	0	0	0	0	0	0	1	0	0	15.1400	2.7500	-15.1400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	58058	58055	0.002929	0.018267	0.01502	234.8	0	0	0	0	1	0	0	-16.5200	-10.9200	16.5300	9.3400	0.0000	0.0000	0.0000	0.0000;
	58250	58055	0.002977	0.018514	0.03784	255.64	0	0	0	0	1	0	0	35.8300	13.1000	-35.7900	-17.0100	0.0000	0.0000	0.0000	0.0000;
	58059	58058	0.005048	0.112817	0	79.67	0	0	1.00625	0	1	0	0	-3.5800	-5.1000	3.5800	5.1400	0.0000	0.0000	0.0000	0.0000;
	58058	58060	0.000261	0.001099	0	0	0	0	0	0	1	0	0	12.9400	5.7700	-12.9400	-5.7700	0.0000	0.0000	0.0000	0.0000;
	58251	58059	0.03733	0.077949	0.00595	56.27	0	0	0	0	1	0	0	5.1000	6.1700	-5.0800	-6.7700	0.0000	0.0000	0.0000	0.0000;
	58061	58064	0.000211	0.003645	0	125.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58061	58065	0.000233	0.001034	0	0	0	0	0	0	1	0	0	-3.9500	-0.1300	3.9500	0.1300	0.0000	0.0000	0.0000	0.0000;
	58061	58066	0.000249	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58062	58064	0.007328	0.126348	0	62.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58063	58064	0.007328	0.126348	0	62.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58067	58068	0.000276	0.001039	0	0	0	0	0	0	1	0	0	4.4600	1.0000	-4.4600	-1.0000	0.0000	0.0000	0.0000	0.0000;
	58071	58067	0.087667	0.177208	0.00567	54.62	0	0	0	0	1	0	0	-4.5100	2.5700	4.5300	-3.1400	0.0000	0.0000	0.0000	0.0000;
	58086	58067	0.075516	0.157253	0.00739	59.16	0	0	0	0	1	0	0	9.0600	-2.8200	-9.0000	2.1400	0.0000	0.0000	0.0000	0.0000;
	58069	58473	0.011498	0.03486	0.0061	63.02	0	0	0	0	1	0	0	-14.8600	-0.1600	14.8900	-0.4300	0.0000	0.0000	0.0000	0.0000;
	58069	58531	0.018879	0.046375	0.0012	51.11	0	0	0	0	1	0	0	-4.6500	-5.2400	4.6600	5.1300	0.0000	0.0000	0.0000	0.0000;
	58070	58071	0.01767	0.044638	0.0016	50.74	0	0	0	0	1	0	0	4.3300	1.2700	-4.3300	-1.4300	0.0000	0.0000	0.0000	0.0000;
	58531	58070	0.004687	0.01287	0.00069	56.85	0	0	0	0	1	0	0	9.2800	5.4000	-9.2700	-5.4600	0.0000	0.0000	0.0000	0.0000;
	58070	58550	0.021671	0.059508	0.00108	57.72	0	0	0	0	1	0	0	-8.2900	2.5800	8.3000	-2.6600	0.0000	0.0000	0.0000	0.0000;
	58071	58531	0.021509	0.049158	0.00169	54.59	0	0	0	0	1	0	0	-6.3600	-2.3900	6.3700	2.2200	0.0000	0.0000	0.0000	0.0000;
	58072	58073	0.000212	0.001129	0	0	0	0	0	0	1	0	0	12.8700	5.3200	-12.8700	-5.3200	0.0000	0.0000	0.0000	0.0000;
	58530	58072	0.006819	0.034156	0.02113	223.97	0	0	0	0	1	0	0	13.5900	14.3300	-13.5600	-16.4900	0.0000	0.0000	0.0000	0.0000;
	58075	58074	0.005657	0.127919	0	91.32	0	0	1.0125	0	1	0	0	-18.4200	-1.7300	18.4400	2.1400	0.0000	0.0000	0.0000	0.0000;
	58074	58076	0.000257	0.001078	0	0	0	0	0	0	1	0	0	27.6700	11.5400	-27.6700	-11.5400	0.0000	0.0000	0.0000	0.0000;
	58074	58085	0.003431	0.017455	0.00962	232.6	0	0	0	0	1	0	0	17.9200	-17.4000	-17.9000	16.4600	0.0000	0.0000	0.0000	0.0000;
	58075	58079	0.017983	0.044897	0.00198	56.75	0	0	0	0	1	0	0	6.7300	-2.1000	-6.7200	1.9000	0.0000	0.0000	0.0000	0.0000;
	58084	58075	0.012801	0.031492	0.00225	59.88	0	0	0	0	1	0	0	-11.6700	-4.0200	11.6900	3.8200	0.0000	0.0000	0.0000	0.0000;
	58077	58081	0.000271	0.018994	0	773.38	0	0	1	0	1	0	0	194.4800	38.0100	-194.3800	-31.2000	0.0000	0.0000	0.0000	0.0000;
	58077	58234	0.001006	0.018606	1.56449	2276.84	0	0	0	0	1	0	0	-194.4800	-64.4400	194.8300	-100.2600	0.0000	0.0000	0.0000	0.0000;
	58079	58078	0.004416	0.133427	0	101.29	0	0	1.01875	0	1	0	0	-26.6100	-10.4500	26.6400	11.4900	0.0000	0.0000	0.0000	0.0000;
	58078	58081	1.4e-05	0.00101	0	748.38	0	0	1	0	1	0	0	-194.3700	-30.8400	194.3800	31.2000	0.0000	0.0000	0.0000	0.0000;
	58078	58082	0.00025	0.001172	0	0	0	0	0	0	1	0	0	29.1300	4.4600	-29.1200	-4.4500	0.0000	0.0000	0.0000	0.0000;
	58078	58083	0.00024	0.001162	0	0	0	0	0	0	1	0	0	138.6100	14.8900	-138.5600	-14.6800	0.0000	0.0000	0.0000	0.0000;
	58079	58084	0.008934	0.024961	0.00131	42.62	0	0	0	0	1	0	0	2.3900	8.7800	-2.3800	-8.9000	0.0000	0.0000	0.0000	0.0000;
	58079	58086	0.008965	0.024511	0.00476	50.21	0	0	0	0	1	0	0	-3.6900	1.7100	3.6900	-2.2200	0.0000	0.0000	0.0000	0.0000;
	58080	58081	0.001447	0.101531	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58085	58083	0.001093	0.007737	0.01467	297.46	0	0	0	0	1	0	0	-138.3700	-14.8700	138.5600	14.6800	0.0000	0.0000	0.0000	0.0000;
	58086	58085	0.005277	0.160595	0	87.68	0	0	1	0	1	0	0	-13.7500	5.0000	13.7600	-4.6800	0.0000	0.0000	0.0000	0.0000;
	58085	58087	0.000247	0.001088	0	0	0	0	0	0	1	0	0	27.6700	9.1300	-27.6700	-9.1200	0.0000	0.0000	0.0000	0.0000;
	58088	58100	0.017687	0.040969	0.00155	69.16	0	0	0	0	1	0	0	-21.9600	3.3700	22.0400	-3.3500	0.0000	0.0000	0.0000	0.0000;
	58110	58088	0.017181	0.043725	0.00143	44.64	0	0	0	0	1	0	0	-1.7200	5.1000	1.7300	-5.2400	0.0000	0.0000	0.0000	0.0000;
	58089	58090	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-19.4900	-3.4300	19.4900	3.4400	0.0000	0.0000	0.0000	0.0000;
	58098	58090	0.033943	0.071072	0.00153	63.37	0	0	0	0	1	0	0	17.2600	-1.7300	-17.1600	1.7600	0.0000	0.0000	0.0000	0.0000;
	58091	58092	0.000235	0.0012	0	0	0	0	0	0	1	0	0	19.4900	5.8500	-19.4900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	58091	65213	0.002229	0.006605	0.00044	45.1	0	0	0	0	1	0	0	-2.1700	0.5200	2.1700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	58091	65734	0.007808	0.017838	0.00068	64.76	0	0	0	0	1	0	0	-17.3200	-6.3800	17.3400	6.3600	0.0000	0.0000	0.0000	0.0000;
	58094	58093	0.00246	0.100516	0	119.83	0	0	1.0375	0	1	0	0	-43.2800	-23.4600	43.3400	25.8600	0.0000	0.0000	0.0000	0.0000;
	58093	58095	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-43.3400	-25.8600	43.3400	25.8800	0.0000	0.0000	0.0000	0.0000;
	58094	65453	0.004585	0.012845	0.00166	63.56	0	0	0	0	1	0	0	-14.4000	-2.2000	14.4100	2.0400	0.0000	0.0000	0.0000	0.0000;
	58095	58103	0.001891	0.012383	0.01226	242.08	0	0	0	0	1	0	0	26.7500	5.6500	-26.7400	-6.8700	0.0000	0.0000	0.0000	0.0000;
	65456	58095	0.000981	0.00634	0.00356	277.15	0	0	0	0	1	0	0	70.1500	31.5000	-70.0900	-31.5300	0.0000	0.0000	0.0000	0.0000;
	58096	58097	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-9.9700	-2.3000	9.9700	2.3000	0.0000	0.0000	0.0000	0.0000;
	58098	58559	0.013216	0.026401	0.00263	74.08	0	0	0	0	1	0	0	-30.2400	9.3600	30.3600	-9.4000	0.0000	0.0000	0.0000	0.0000;
	65209	58098	0.013767	0.025741	0.0042	55.97	0	0	0	0	1	0	0	6.9700	10.6600	-6.9500	-11.0800	0.0000	0.0000	0.0000	0.0000;
	58100	58099	0.005122	0.11417	0	98.76	0	0	1	0	1	0	0	-22.0400	3.3500	22.0600	-2.8300	0.0000	0.0000	0.0000	0.0000;
	58099	58101	0.000214	0.001018	0	0	0	0	0	0	1	0	0	21.7600	0.4600	-21.7600	-0.4500	0.0000	0.0000	0.0000	0.0000;
	58108	58099	0.001277	0.007826	0.01873	249.21	0	0	0	0	1	0	0	-37.6800	-4.0600	37.7000	2.1400	0.0000	0.0000	0.0000	0.0000;
	58099	58113	0.001686	0.009755	0.05157	261.09	0	0	0	0	1	0	0	56.5900	11.7600	-56.5400	-17.0200	0.0000	0.0000	0.0000	0.0000;
	58562	58099	0.001375	0.008012	0.01004	309.2	0	0	0	0	1	0	0	138.3500	11.8600	-138.1100	-11.5300	0.0000	0.0000	0.0000	0.0000;
	58102	65210	0.000803	0.00565	0.00231	244.69	0	0	0	0	1	0	0	28.5500	18.7000	-28.5400	-18.8900	0.0000	0.0000	0.0000	0.0000;
	58102	65769	0.001972	0.010969	0.07568	263.46	0	0	0	0	1	0	0	-52.8400	-24.2800	52.9000	16.5400	0.0000	0.0000	0.0000	0.0000;
	58104	58107	0.010906	0.317564	0	239.7	0	0	1	0	1	0	0	37.6800	4.0400	-37.5300	0.1800	0.0000	0.0000	0.0000	0.0000;
	58104	58108	0.000241	0.001002	0	0	0	0	0	0	1	0	0	-37.6800	-4.0400	37.6800	4.0600	0.0000	0.0000	0.0000	0.0000;
	58105	58107	-0.00637	-0.185495	0	114.7	0	0	1	0	1	0	0	-37.6200	-2.2800	37.5300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	58105	64544	0.010582	0.024729	0.00194	49.7	0	0	0	0	1	0	0	4.9200	-6.8600	-4.9200	6.6700	0.0000	0.0000	0.0000	0.0000;
	58106	58107	0.023667	0.689157	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58109	58110	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-6.8400	-2.9200	6.8400	2.9200	0.0000	0.0000	0.0000	0.0000;
	58559	58110	0.005564	0.012035	0.00032	52.97	0	0	0	0	1	0	0	5.1200	8.0000	-5.1100	-8.0300	0.0000	0.0000	0.0000	0.0000;
	58112	58111	0.004621	0.138373	0	101.06	0	0	1.03125	0	1	0	0	-25.4500	-16.3600	25.4900	17.6000	0.0000	0.0000	0.0000	0.0000;
	58111	58113	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-25.4900	-17.6000	25.4900	17.6100	0.0000	0.0000	0.0000	0.0000;
	58112	64537	0.015315	0.033842	0.01224	57.53	0	0	0	0	1	0	0	10.7300	12.8800	-10.6800	-14.1100	0.0000	0.0000	0.0000	0.0000;
	58115	58113	0.003621	0.025157	0.01283	225.07	0	0	0	0	1	0	0	15.7000	2.8300	-15.6900	-4.1500	0.0000	0.0000	0.0000	0.0000;
	64537	58114	0.012489	0.026949	0.00097	49.19	0	0	0	0	1	0	0	4.2000	11.4100	-4.1800	-11.4800	0.0000	0.0000	0.0000	0.0000;
	64539	58114	0.019094	0.054328	0.00219	55.04	0	0	0	0	1	0	0	6.8200	-4.5500	-6.8100	4.3400	0.0000	0.0000	0.0000	0.0000;
	58114	64548	0.022293	0.05913	0.00236	48.81	0	0	0	0	1	0	0	-2.4600	4.2100	2.4600	-4.4500	0.0000	0.0000	0.0000	0.0000;
	58212	58115	0.006203	0.032108	0.02361	240.56	0	0	0	0	1	0	0	29.1900	3.4300	-29.1400	-5.7300	0.0000	0.0000	0.0000	0.0000;
	58116	58118	0.031688	0.098721	0.00298	59.03	0	0	0	0	1	0	0	-10.6300	-2.4600	10.6600	2.2400	0.0000	0.0000	0.0000	0.0000;
	58118	58117	0.004063	0.145866	0	83.84	0	0	1.00625	0	1	0	0	-10.6600	-2.2400	10.6700	2.4000	0.0000	0.0000	0.0000	0.0000;
	58117	58119	0.000278	0.001058	0	0	0	0	0	0	1	0	0	8.7400	3.6800	-8.7400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	63630	58117	0.004253	0.027767	0.03581	285.59	0	0	0	0	1	0	0	72.6900	4.2600	-72.4900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	58126	58120	0.029979	0.08411	0.00246	58.93	0	0	0	0	1	0	0	11.2500	0.1200	-11.2100	-0.2700	0.0000	0.0000	0.0000	0.0000;
	58127	58120	0.053623	0.128499	0.00351	48.91	0	0	0	0	1	0	0	2.8400	1.5100	-2.8400	-1.8700	0.0000	0.0000	0.0000	0.0000;
	58121	58122	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-14.0500	-0.9200	14.0500	0.9200	0.0000	0.0000	0.0000	0.0000;
	58122	58124	0.018287	0.047738	0.00233	56	0	0	0	0	1	0	0	-8.1400	-4.6600	8.1600	4.4500	0.0000	0.0000	0.0000	0.0000;
	58126	58122	0.020893	0.05475	0.00101	55.35	0	0	0	0	1	0	0	5.9100	-3.8100	-5.9000	3.7300	0.0000	0.0000	0.0000	0.0000;
	58124	58123	0.005127	0.197516	0	93.23	0	0	1	0	1	0	0	-16.3900	-1.8000	16.4100	2.3000	0.0000	0.0000	0.0000	0.0000;
	58123	58125	0.000244	0.001081	0	0	0	0	0	0	1	0	0	19.6300	5.2800	-19.6200	-5.2800	0.0000	0.0000	0.0000	0.0000;
	58127	58124	0.035493	0.116534	0.00328	51.87	0	0	0	0	1	0	0	-5.5100	-2.1900	5.5300	1.8800	0.0000	0.0000	0.0000	0.0000;
	58128	58129	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-8.6200	-1.1400	8.6200	1.1400	0.0000	0.0000	0.0000	0.0000;
	58132	58129	0.032458	0.06772	0.00179	55.4	0	0	0	0	1	0	0	1.7700	-0.7100	-1.7700	0.5200	0.0000	0.0000	0.0000	0.0000;
	58129	58338	0.060263	0.123131	0.00363	55.39	0	0	0	0	1	0	0	-6.8500	-1.6600	6.8800	1.3200	0.0000	0.0000	0.0000	0.0000;
	58130	58131	0.000264	0.001148	0	0	0	0	0	0	1	0	0	4.6700	0.8600	-4.6700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	58130	58338	0.030096	0.062401	0.00261	69.84	0	0	0	0	1	0	0	-9.6100	4.0500	9.6400	-4.2800	0.0000	0.0000	0.0000	0.0000;
	58132	58387	0.066089	0.109026	0.00143	68.46	0	0	0	0	1	0	0	-15.2000	1.4400	15.3400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	58133	58136	0.007631	0.17677	0	187.37	0	0	1	0	1	0	0	14.2500	0.2900	-14.2300	0.0400	0.0000	0.0000	0.0000	0.0000;
	58133	58137	0.000271	0.001012	0	0	0	0	0	0	1	0	0	19.6700	3.0800	-19.6700	-3.0800	0.0000	0.0000	0.0000	0.0000;
	58133	58138	0.000255	0.001017	0	0	0	0	0	0	1	0	0	-33.9200	-3.3700	33.9200	3.3800	0.0000	0.0000	0.0000	0.0000;
	58134	58136	-0.000919	-0.021279	0	87.37	0	0	1	0	1	0	0	-14.2300	0.0000	14.2300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	58139	58134	0.036779	0.093606	0.00364	50.14	0	0	0	0	1	0	0	-5.7400	-2.0700	5.7600	1.7100	0.0000	0.0000	0.0000	0.0000;
	58135	58136	0.035292	0.817536	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58138	58292	0.009729	0.058986	0.05147	246.37	0	0	0	0	1	0	0	-33.9200	-3.3800	34.0300	-1.6200	0.0000	0.0000	0.0000	0.0000;
	58141	58140	0.002261	0.076466	0	82.2	0	0	1	0	1	0	0	-9.7600	-2.4500	9.7600	2.5200	0.0000	0.0000	0.0000	0.0000;
	58140	58142	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-9.7600	-2.5200	9.7600	2.5300	0.0000	0.0000	0.0000	0.0000;
	58142	58530	0.006201	0.036133	0.02479	288.1	0	0	0	0	1	0	0	-77.9400	11.9200	78.2900	-12.5600	0.0000	0.0000	0.0000	0.0000;
	58143	58550	0.039273	0.119686	0.00576	57.55	0	0	0	0	1	0	0	-8.5300	0.4700	8.5600	-1.0100	0.0000	0.0000	0.0000	0.0000;
	58180	58144	0.04616	0.137957	0.00504	77.62	0	0	0	0	1	0	0	34.0900	-5.7400	-33.5900	6.7100	0.0000	0.0000	0.0000	0.0000;
	58145	58146	0.000248	0.001087	0	0	0	0	0	0	1	0	0	5.6700	0.7700	-5.6700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	58162	58145	0.024275	0.065826	0.00815	47.78	0	0	0	0	1	0	0	4.3600	-4.2500	-4.3600	3.3900	0.0000	0.0000	0.0000	0.0000;
	58478	58145	0.03915	0.103415	0.00465	49.88	0	0	0	0	1	0	0	1.3200	3.6800	-1.3100	-4.1600	0.0000	0.0000	0.0000	0.0000;
	58147	58148	0.00028	0.001156	0	0	0	0	0	0	1	0	0	19.6100	4.7400	-19.6100	-4.7400	0.0000	0.0000	0.0000	0.0000;
	58147	58154	0.009053	0.026141	0.00205	68.47	0	0	0	0	1	0	0	18.7300	-5.7600	-18.7000	5.6400	0.0000	0.0000	0.0000	0.0000;
	58158	58147	0.019493	0.04723	0.0016	56.63	0	0	0	0	1	0	0	-7.6000	1.2000	7.6100	-1.3500	0.0000	0.0000	0.0000	0.0000;
	58147	58160	0.017089	0.041798	0.0028	68.93	0	0	0	0	1	0	0	-17.8300	0.9800	17.8800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	58478	58147	0.02793	0.04724	0.00519	70.01	0	0	0	0	1	0	0	22.5400	1.7300	-22.4100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	58150	58149	0.004021	0.135424	0	99.87	0	0	1.03125	0	1	0	0	15.9600	-17.7500	-15.9400	18.5100	0.0000	0.0000	0.0000	0.0000;
	58149	58152	0.000249	0.001087	0	0	0	0	0	0	1	0	0	25.4300	8.1400	-25.4300	-8.1400	0.0000	0.0000	0.0000	0.0000;
	58149	58153	0.000241	0.00117	0	0	0	0	0	0	1	0	0	-9.4900	-26.6500	9.5000	26.6600	0.0000	0.0000	0.0000	0.0000;
	58151	58150	0.010931	0.241631	0	61.89	0	0	1.025	0	1	0	0	-24.6100	-7.5300	24.6800	9.0900	0.0000	0.0000	0.0000	0.0000;
	58150	58650	0.098997	0.372491	0.03532	134.54	0	0	0	0	1	0	0	-9.6500	1.8200	9.7400	-5.2300	0.0000	0.0000	0.0000	0.0000;
	58715	58150	0.012579	0.077933	0.01372	170.77	0	0	0	0	1	0	0	31.1200	-7.5700	-31.0000	6.8300	0.0000	0.0000	0.0000	0.0000;
	58151	58171	0.022937	0.063773	0.00407	62.62	0	0	0	0	1	0	0	12.6300	-0.7200	-12.6000	0.3700	0.0000	0.0000	0.0000	0.0000;
	58172	58151	0.017084	0.049212	0.00183	47.5	0	0	0	0	1	0	0	-3.5300	-6.4600	3.5400	6.2900	0.0000	0.0000	0.0000	0.0000;
	58151	58175	0.037116	0.122118	0.00598	56.58	0	0	0	0	1	0	0	8.4500	1.9600	-8.4200	-2.5200	0.0000	0.0000	0.0000	0.0000;
	58153	58483	0.003894	0.023135	0.01972	212.33	0	0	0	0	1	0	0	-9.5000	-26.6600	9.5200	24.7300	0.0000	0.0000	0.0000	0.0000;
	58154	58156	0.006786	0.019937	0.00042	52.75	0	0	0	0	1	0	0	1.3900	-10.6300	-1.3800	10.6100	0.0000	0.0000	0.0000	0.0000;
	58154	58158	0.016145	0.054454	0.00252	49.43	0	0	0	0	1	0	0	-2.3000	1.7900	2.3000	-2.0600	0.0000	0.0000	0.0000	0.0000;
	58156	58155	0.006262	0.139655	0	101.48	0	0	1.05625	0	1	0	0	-28.7900	-30.7400	28.9000	33.3100	0.0000	0.0000	0.0000	0.0000;
	58155	58157	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-28.9000	-33.3100	28.9100	33.3300	0.0000	0.0000	0.0000	0.0000;
	58280	58157	0.003153	0.020036	0.03373	257.31	0	0	0	0	1	0	0	-43.9300	9.8900	43.9900	-13.0700	0.0000	0.0000	0.0000	0.0000;
	58483	58157	0.004339	0.022944	0.02829	301.46	0	0	0	0	1	0	0	92.8300	11.7100	-92.4700	-12.8300	0.0000	0.0000	0.0000	0.0000;
	58158	58159	0.000292	0.00114	0	0	0	0	0	0	1	0	0	5.3000	0.8500	-5.3000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	58160	58171	0.005114	0.012848	0.01345	65.97	0	0	0	0	1	0	0	-9.9300	7.3300	9.9400	-8.7600	0.0000	0.0000	0.0000	0.0000;
	58160	58478	0.013866	0.022557	0.00343	59.25	0	0	0	0	1	0	0	-16.7900	-10.0800	16.8400	9.7900	0.0000	0.0000	0.0000	0.0000;
	58161	58164	0.012503	0.449721	0	188.67	0	0	1	0	1	0	0	18.3700	-5.2100	-18.3300	6.7600	0.0000	0.0000	0.0000	0.0000;
	58161	58165	0.000239	0.001161	0	0	0	0	0	0	1	0	0	11.8600	4.1100	-11.8600	-4.1100	0.0000	0.0000	0.0000	0.0000;
	58162	58164	-0.008157	-0.293382	0	88.67	0	0	1	0	1	0	0	-18.3600	5.7500	18.3300	-6.7600	0.0000	0.0000	0.0000	0.0000;
	58166	58162	0.03631	0.128232	0.0023	47.31	0	0	0	0	1	0	0	0.8500	-2.2800	-0.8400	2.0400	0.0000	0.0000	0.0000	0.0000;
	58163	58164	0.023511	0.845664	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58167	58409	0.128239	0.37917	0.00673	48.84	0	0	0	0	1	0	0	-3.5300	-0.9900	3.5400	0.2900	0.0000	0.0000	0.0000	0.0000;
	58169	58168	0.004544	0.139012	0	82.87	0	0	1	0	1	0	0	1.9300	-0.4300	-1.9300	0.4400	0.0000	0.0000	0.0000	0.0000;
	58168	58170	0.000236	0.001158	0	0	0	0	0	0	1	0	0	8.3900	0.4000	-8.3900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	58169	58387	0.073511	0.16053	0.00769	52.8	0	0	0	0	1	0	0	-1.9300	0.4300	1.9300	-1.2800	0.0000	0.0000	0.0000	0.0000;
	58172	58171	0.032146	0.064987	0.00312	61.2	0	0	0	0	1	0	0	8.5500	-6.1900	-8.5200	5.9200	0.0000	0.0000	0.0000	0.0000;
	58172	58173	0.000235	0.001145	0	0	0	0	0	0	1	0	0	9.7400	3.6000	-9.7400	-3.6000	0.0000	0.0000	0.0000	0.0000;
	58174	58172	0.021281	0.060619	0.00218	77.65	0	0	0	0	1	0	0	31.7000	-7.3400	-31.4900	7.7000	0.0000	0.0000	0.0000	0.0000;
	58172	58177	0.03076	0.088117	0.00971	64.16	0	0	0	0	1	0	0	16.7300	1.3500	-16.6500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	58718	58174	0.020833	0.06067	0.00348	86.73	0	0	0	0	1	0	0	41.7800	-3.3000	-41.4400	3.9000	0.0000	0.0000	0.0000	0.0000;
	58175	58176	0.079871	0.19698	0.00414	50.47	0	0	0	0	1	0	0	4.3700	0.8200	-4.3500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	58177	58176	0.033942	0.070672	0.00639	49.68	0	0	0	0	1	0	0	3.2400	-0.5400	-3.2300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	58180	58179	0.002942	0.093824	0	111.78	0	0	1	0	1	0	0	-30.0600	2.7400	30.0800	-1.9600	0.0000	0.0000	0.0000	0.0000;
	58179	58181	0.000228	0.001108	0	0	0	0	0	0	1	0	0	16.9500	5.0100	-16.9500	-5.0100	0.0000	0.0000	0.0000	0.0000;
	58184	58179	0.003867	0.022619	0.01043	259.53	0	0	0	0	1	0	0	47.1100	2.3900	-47.0300	-3.0600	0.0000	0.0000	0.0000	0.0000;
	58180	58182	0.029576	0.052973	0.0025	51.57	0	0	0	0	1	0	0	-4.0400	3.0000	4.0400	-3.2500	0.0000	0.0000	0.0000	0.0000;
	58392	58182	0.044917	0.104067	0.0019	66.14	0	0	0	0	1	0	0	19.4900	-0.1300	-19.3400	0.2800	0.0000	0.0000	0.0000	0.0000;
	58184	58183	0.00036	0.021857	0	788.91	0	0	1	0	1	0	0	-71.0800	-0.5600	71.0900	1.5700	0.0000	0.0000	0.0000	0.0000;
	58183	58185	0.00023	0.001164	0	0	0	0	0	0	1	0	0	17.1400	7.4300	-17.1400	-7.4200	0.0000	0.0000	0.0000	0.0000;
	58183	58213	0.000376	0.005863	0.81553	2251.75	0	0	0	0	1	0	0	59.3600	-82.7200	-59.3400	-6.1300	0.0000	0.0000	0.0000	0.0000;
	58586	58183	0.000565	0.008847	0.99012	3112.29	0	0	0	0	1	0	0	-703.1400	-14.2300	705.7200	-53.1400	0.0000	0.0000	0.0000	0.0000;
	58183	63833	0.000438	0.00867	0.84883	3215.16	0	0	0	0	1	0	0	-853.3100	26.2900	856.2600	-60.5600	0.0000	0.0000	0.0000	0.0000;
	58184	58393	0.003211	0.018663	0.03368	238.18	0	0	0	0	1	0	0	20.3300	-4.6800	-20.3100	1.0900	0.0000	0.0000	0.0000	0.0000;
	58187	58186	0.00209	0.06988	0	131.69	0	0	1.0125	0	1	0	0	-59.9000	0.3600	59.9700	1.9800	0.0000	0.0000	0.0000	0.0000;
	58186	58188	0.000265	0.001116	0	0	0	0	0	0	1	0	0	15.5500	6.8500	-15.5500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	58189	58186	0.005634	0.037115	0.02124	321.55	0	0	0	0	1	0	0	-169.9800	26.0100	171.5400	-18.0000	0.0000	0.0000	0.0000	0.0000;
	58242	58186	0.004248	0.029128	0.03507	305.04	0	0	0	0	1	0	0	134.4400	0.4800	-133.7300	0.5900	0.0000	0.0000	0.0000	0.0000;
	58190	58189	0.00166	0.056053	0	105.15	0	0	1.00625	0	1	0	0	-38.4000	8.6800	38.4200	-7.8700	0.0000	0.0000	0.0000	0.0000;
	58189	58191	0.000272	0.001153	0	0	0	0	0	0	1	0	0	33.7800	7.8400	-33.7800	-7.8200	0.0000	0.0000	0.0000	0.0000;
	58194	58193	0.003082	0.120648	0	95.45	0	0	1	0	1	0	0	-20.7000	-3.4400	20.7100	3.9300	0.0000	0.0000	0.0000	0.0000;
	58193	58195	0.004748	0.143173	0	113.59	0	0	1	0	1	0	0	-40.2600	6.6600	40.3300	-4.4800	0.0000	0.0000	0.0000	0.0000;
	58193	58196	0.004128	0.137553	0	102.11	0	0	1	0	1	0	0	-20.1500	2.7600	20.1600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	58193	58197	0.000271	0.001076	0	0	0	0	0	0	1	0	0	39.6900	-13.3600	-39.6900	13.3700	0.0000	0.0000	0.0000	0.0000;
	58193	58198	0.000224	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58317	58197	0.000522	0.003048	0.00385	242.5	0	0	0	0	1	0	0	17.1400	8.4000	-17.1400	-8.8100	0.0000	0.0000	0.0000	0.0000;
	58200	58199	0.005137	0.144323	0	101.52	0	0	1.025	0	1	0	0	-24.4000	-10.4300	24.4300	11.4200	0.0000	0.0000	0.0000	0.0000;
	58199	58201	0.000283	0.001029	0	0	0	0	0	0	1	0	0	-24.4300	-11.4200	24.4300	11.4200	0.0000	0.0000	0.0000	0.0000;
	58199	58202	0.000298	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58201	58452	0.001513	0.010519	0.01417	244.59	0	0	0	0	1	0	0	28.6800	-8.9600	-28.6700	7.5400	0.0000	0.0000	0.0000	0.0000;
	58203	58204	0.002784	0.087972	0	134.52	0	0	1.0375	0	1	0	0	-73.8100	-32.0200	73.9900	37.6700	0.0000	0.0000	0.0000	0.0000;
	58203	58205	0.000242	0.001045	0	0	0	0	0	0	1	0	0	73.8100	32.0200	-73.8000	-31.9600	0.0000	0.0000	0.0000	0.0000;
	58265	58205	0.00067	0.00388	0.00283	270.78	0	0	0	0	1	0	0	66.4200	-7.9900	-66.3900	7.8500	0.0000	0.0000	0.0000	0.0000;
	58207	58206	0.000246	0.020566	0	900.74	0	0	1.00625	0	1	0	0	-130.9600	-33.3300	131.0000	36.8300	0.0000	0.0000	0.0000	0.0000;
	58206	58209	0.000113	0.007799	0	1147.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58206	58210	0.000208	0.013863	0	1146.78	0	0	1.00625	0	1	0	0	-107.4100	66.5000	107.4400	-64.4400	0.0000	0.0000	0.0000	0.0000;
	58206	58211	0.000212	0.001009	0	0	0	0	0	0	1	0	0	-23.5900	-103.3300	23.6100	103.4300	0.0000	0.0000	0.0000	0.0000;
	58208	58207	0.003638	0.122082	0	97.79	0	0	1.00625	0	1	0	0	-21.1900	-6.7700	21.2000	7.3400	0.0000	0.0000	0.0000	0.0000;
	58207	58212	0.000229	0.001053	0	0	0	0	0	0	1	0	0	109.7500	25.9900	-109.7300	-25.8600	0.0000	0.0000	0.0000	0.0000;
	58208	64566	0.013273	0.038667	0.00657	68.91	0	0	0	0	1	0	0	21.1900	6.7700	-21.1300	-7.3000	0.0000	0.0000	0.0000	0.0000;
	58320	58211	0.000264	0.005397	0.58527	2835.81	0	0	0	0	1	0	0	-356.9700	24.4600	357.2900	-81.9300	0.0000	0.0000	0.0000	0.0000;
	63629	58211	0.000228	0.003667	0.35235	2448.15	0	0	0	0	1	0	0	-131.5700	82.5200	131.6300	-120.1200	0.0000	0.0000	0.0000	0.0000;
	58211	64457	0.000459	0.007869	0.80149	2735.6	0	0	0	0	1	0	0	-258.4900	-27.3700	258.7700	-55.1600	0.0000	0.0000	0.0000	0.0000;
	58211	64550	0.000287	0.004382	0.59817	2545.9	0	0	0	0	1	0	0	-254.0400	125.9900	254.2700	-187.2200	0.0000	0.0000	0.0000	0.0000;
	58212	64561	0.003464	0.020976	0.01533	246.19	0	0	0	0	1	0	0	31.3600	10.3000	-31.3300	-11.7500	0.0000	0.0000	0.0000	0.0000;
	58212	64567	0.004408	0.022109	0.01748	258.93	0	0	0	0	1	0	0	49.1700	12.1300	-49.0700	-13.4900	0.0000	0.0000	0.0000	0.0000;
	58214	58213	0.000215	0.013278	0	725.28	0	0	1	0	1	0	0	-196.7200	-3.1900	196.7900	7.9000	0.0000	0.0000	0.0000	0.0000;
	58213	58406	0.000639	0.011127	1.41366	2637.08	0	0	0	0	1	0	0	-707.5300	37.2700	710.5300	-139.0500	0.0000	0.0000	0.0000	0.0000;
	58213	58586	0.00067	0.010362	1.07989	2571.29	0	0	0	0	1	0	0	570.0800	-39.0300	-568.0900	-47.9200	0.0000	0.0000	0.0000	0.0000;
	58215	58214	0.003398	0.099238	0	104.12	0	0	1	0	1	0	0	-28.3200	2.4700	28.3500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	58214	58216	0.000205	0.00102	0	0	0	0	0	0	1	0	0	168.3700	4.9300	-168.3200	-4.6700	0.0000	0.0000	0.0000	0.0000;
	58214	58217	0.000279	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58219	58218	0.000305	0.020838	0	1014.97	0	0	1	0	1	0	0	-220.2900	-28.2300	220.4300	37.8000	0.0000	0.0000	0.0000	0.0000;
	58218	58221	0.000231	0.020202	0	541.5	0	0	1	0	1	0	0	-60.9800	-23.9000	60.9900	24.6900	0.0000	0.0000	0.0000	0.0000;
	58218	58222	0.000256	0.019308	0	540.85	0	0	1	0	1	0	0	-60.9800	-24.9600	60.9900	25.7300	0.0000	0.0000	0.0000	0.0000;
	58218	58223	0.000416	0.029511	0	539.7	0	0	1	0	1	0	0	-60.9800	-15.7100	60.9900	16.7900	0.0000	0.0000	0.0000	0.0000;
	58218	58224	0.00037	0.027364	0	538.87	0	0	1	0	1	0	0	-60.9800	-17.1200	60.9900	18.1300	0.0000	0.0000	0.0000	0.0000;
	58218	58225	0.000209	0.001149	0	0	0	0	0	0	1	0	0	23.4900	-0.6900	-23.4900	0.6900	0.0000	0.0000	0.0000	0.0000;
	58220	58219	0.004006	0.093938	0	122.52	0	0	1	0	1	0	0	-43.3700	1.2300	43.4400	0.4200	0.0000	0.0000	0.0000	0.0000;
	58219	58226	0.000205	0.0011	0	0	0	0	0	0	1	0	0	176.8500	27.8100	-176.7900	-27.4800	0.0000	0.0000	0.0000	0.0000;
	58225	58264	8.4e-05	0.001431	0.11432	2546.07	0	0	0	0	1	0	0	-232.2500	123.0300	232.3100	-134.5200	0.0000	0.0000	0.0000	0.0000;
	58225	58325	0.000318	0.004586	0.55778	2864.96	0	0	0	0	1	0	0	-323.6600	-1.4200	323.9700	-54.8200	0.0000	0.0000	0.0000	0.0000;
	58226	58265	0.002061	0.011362	0.01383	294.5	0	0	0	0	1	0	0	-97.8000	-41.2000	98.0100	40.9000	0.0000	0.0000	0.0000	0.0000;
	58227	58228	0.000247	0.001095	0	0	0	0	0	0	1	0	0	5.0000	-0.7200	-5.0000	0.7200	0.0000	0.0000	0.0000	0.0000;
	58230	58229	0.00031	0.020055	0	1048.16	0	0	1.01875	0	1	0	0	-242.6600	-105.6100	242.8700	119.0100	0.0000	0.0000	0.0000	0.0000;
	58229	58231	0.000292	0.024967	0	688.86	0	0	1.05	0	1	0	0	-116.9300	-55.3400	116.9800	59.5500	0.0000	0.0000	0.0000	0.0000;
	58229	58232	0.000231	0.016664	0	688.73	0	0	1.04375	0	1	0	0	-116.9400	-56.7500	116.9800	59.5500	0.0000	0.0000	0.0000	0.0000;
	58229	58233	0.000146	0.007031	0	687.83	0	0	1.0375	0	1	0	0	-116.9600	-58.3700	116.9800	59.5500	0.0000	0.0000	0.0000	0.0000;
	58229	58234	0.000226	0.001002	0	0	0	0	0	0	1	0	0	107.9700	51.4600	-107.9400	-51.3200	0.0000	0.0000	0.0000	0.0000;
	58229	58235	0.000233	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58264	58234	0.000225	0.003868	0.48725	2757.26	0	0	0	0	1	0	0	-336.4100	-108.9800	336.6600	60.2000	0.0000	0.0000	0.0000	0.0000;
	58234	65850	0.000276	0.004543	0.56003	2827.69	0	0	0	0	1	0	0	-423.5500	91.3800	424.0400	-144.2700	0.0000	0.0000	0.0000	0.0000;
	58236	58239	0.009717	0.325749	0	160.42	0	0	1	0	1	0	0	31.6100	4.7900	-31.5200	-1.7200	0.0000	0.0000	0.0000	0.0000;
	58236	58240	0.002388	0.087513	0	128.01	0	0	1	0	1	0	0	-58.8000	-26.6200	58.8900	29.9800	0.0000	0.0000	0.0000	0.0000;
	58236	58241	0.003906	0.10156	0	127.62	0	0	1	0	1	0	0	-58.7400	-26.1100	58.8900	29.9800	0.0000	0.0000	0.0000	0.0000;
	58236	58242	0.000204	0.001045	0	0	0	0	0	0	1	0	0	85.9300	47.9500	-85.9200	-47.8500	0.0000	0.0000	0.0000	0.0000;
	58236	58243	0.000288	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58237	58239	-0.005624	-0.188514	0	110.42	0	0	1	0	1	0	0	-31.5700	-3.5000	31.5200	1.7200	0.0000	0.0000	0.0000	0.0000;
	58237	58282	0.007278	0.020262	0.00067	57.76	0	0	0	0	1	0	0	9.4500	-1.2900	-9.4400	1.2300	0.0000	0.0000	0.0000	0.0000;
	58238	58239	0.022272	0.746621	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58543	58242	0.001395	0.008518	0.06251	332.13	0	0	0	0	1	0	0	153.7100	-34.5100	-153.3900	29.6700	0.0000	0.0000	0.0000	0.0000;
	58244	58245	0.040697	0.697438	0	19.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58244	58246	0.019047	0.409641	0	35.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58244	58247	0.000271	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58244	58248	0.000299	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58250	58249	0.000249	0.016513	0	848.46	0	0	1.00625	0	1	0	0	-71.5100	-8.6000	71.5200	9.3900	0.0000	0.0000	0.0000	0.0000;
	58249	58252	0.000132	0.009406	0	760.53	0	0	0.99375	0	1	0	0	-157.7500	19.6600	157.7800	-17.5200	0.0000	0.0000	0.0000	0.0000;
	58249	58253	0.000145	0.012294	0	760.48	0	0	0.99375	0	1	0	0	-157.7400	-40.9700	157.7800	43.9200	0.0000	0.0000	0.0000	0.0000;
	58249	58254	0.000911	0.055599	0	292.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58249	58255	0.001285	0.088503	0	198.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58249	58256	0.000252	0.001115	0	0	0	0	0	0	1	0	0	243.9700	-233.6800	-243.7000	234.8400	0.0000	0.0000	0.0000	0.0000;
	58249	58257	0.000282	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58251	58250	0.002729	0.085669	0	90.64	0	0	1.00625	0	1	0	0	-13.2300	-5.6800	13.2400	5.8400	0.0000	0.0000	0.0000	0.0000;
	58250	58303	0.00415	0.019488	0.01584	254.94	0	0	0	0	1	0	0	22.4400	-10.3400	-22.4200	8.7000	0.0000	0.0000	0.0000	0.0000;
	58573	58256	0.000324	0.005697	0.49181	2619.18	0	0	0	0	1	0	0	215.4500	-94.6600	-215.3000	43.5500	0.0000	0.0000	0.0000	0.0000;
	58259	58258	0.000154	0.011042	0	1253.18	0	0	1.0125	0	1	0	0	-368.7300	-72.7000	368.9300	87.4000	0.0000	0.0000	0.0000	0.0000;
	58258	58261	0.000181	0.013213	0	854.02	0	0	1	0	1	0	0	-209.9000	-27.0500	209.9700	32.5300	0.0000	0.0000	0.0000	0.0000;
	58258	58262	0.000199	0.014559	0	853.77	0	0	1	0	1	0	0	-209.8900	-26.5000	209.9700	32.5300	0.0000	0.0000	0.0000	0.0000;
	58258	58263	0.000173	0.01312	0	853.06	0	0	1	0	1	0	0	-209.9000	-27.0900	209.9700	32.5300	0.0000	0.0000	0.0000	0.0000;
	58258	58264	0.000266	0.001061	0	0	0	0	0	0	1	0	0	260.7500	-314.4900	-260.3400	316.1300	0.0000	0.0000	0.0000	0.0000;
	58260	58259	0.003831	0.122074	0	121.75	0	0	1.025	0	1	0	0	-47.7300	-22.6600	47.8300	25.9900	0.0000	0.0000	0.0000	0.0000;
	58259	58265	0.000205	0.001021	0	0	0	0	0	0	1	0	0	320.8900	46.7100	-320.7000	-45.7200	0.0000	0.0000	0.0000	0.0000;
	58266	58267	0.000211	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58268	58272	0.000428	0.025467	0	1251.64	0	0	1	0	1	0	0	305.8900	-50.4700	-305.5000	73.4200	0.0000	0.0000	0.0000	0.0000;
	58268	58273	0.000394	0.019865	0	638.55	0	0	1.0375	0	1	0	0	-94.6900	-46.0100	94.7400	48.2300	0.0000	0.0000	0.0000	0.0000;
	58268	58274	0.000213	0.018225	0	638.44	0	0	1.0375	0	1	0	0	-94.7100	-46.1900	94.7400	48.2300	0.0000	0.0000	0.0000	0.0000;
	58268	58275	0.000328	0.026182	0	637.49	0	0	1.04375	0	1	0	0	-94.7000	-45.2800	94.7400	48.2300	0.0000	0.0000	0.0000	0.0000;
	58268	58276	0.00024	0.015023	0	636.71	0	0	1.0375	0	1	0	0	-94.7100	-46.5400	94.7400	48.2300	0.0000	0.0000	0.0000	0.0000;
	58268	58277	0.000213	0.001149	0	0	0	0	0	0	1	0	0	72.9300	-129.7900	-72.8800	130.0300	0.0000	0.0000	0.0000	0.0000;
	58270	58269	0.003114	0.112357	0	85.2	0	0	1.00625	0	1	0	0	-11.1800	-2.1700	11.1800	2.3100	0.0000	0.0000	0.0000	0.0000;
	58269	58272	-0.000276	-0.016395	0	1151.64	0	0	1	0	1	0	0	-305.7500	58.6500	305.5000	-73.4200	0.0000	0.0000	0.0000	0.0000;
	58269	58278	0.000283	0.001157	0	0	0	0	0	0	1	0	0	294.5700	-60.9500	-294.3300	61.9300	0.0000	0.0000	0.0000	0.0000;
	58271	58272	0.000699	0.041612	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58277	58367	0.000175	0.003238	0.40554	2564.55	0	0	0	0	1	0	0	-319.7300	-23.0000	319.9000	-17.3000	0.0000	0.0000	0.0000	0.0000;
	58277	58475	0.000773	0.014641	1.07908	2514.13	0	0	0	0	1	0	0	361.0400	-65.4800	-360.0900	-32.0400	0.0000	0.0000	0.0000	0.0000;
	58278	58366	0.003152	0.017539	0.06129	295.42	0	0	0	0	1	0	0	-111.1400	23.8400	111.5300	-28.2900	0.0000	0.0000	0.0000	0.0000;
	58279	58280	0.000263	0.001147	0	0	0	0	0	0	1	0	0	12.0000	4.6100	-12.0000	-4.6100	0.0000	0.0000	0.0000	0.0000;
	58281	58282	0.000297	0.001127	0	0	0	0	0	0	1	0	0	2.8000	0.0000	-2.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58283	58286	0.00034	0.006917	0	98.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58283	58287	0.013883	0.236989	0	36.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58283	58288	0.044392	0.864104	0	19.35	0	0	1.01875	0	1	0	0	-2.0000	0.2800	2.0000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	58283	58289	0.000205	0.001038	0	0	0	0	0	0	1	0	0	2.0000	-0.2800	-2.0000	0.2800	0.0000	0.0000	0.0000	0.0000;
	58283	58290	0.000202	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58284	58286	0.015531	0.316167	0	49.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58285	58286	0.015531	0.316167	0	49.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58565	58289	0.010772	0.023919	0.00088	57.82	0	0	0	0	1	0	0	10.9000	1.1700	-10.8900	-1.2400	0.0000	0.0000	0.0000	0.0000;
	58292	58291	0.00016	0.012373	0	1017.29	0	0	1.00625	0	1	0	0	-223.4800	-32.4200	223.5500	38.2500	0.0000	0.0000	0.0000	0.0000;
	58291	58296	0.00038	0.021537	0	787.37	0	0	1.05	0	1	0	0	-174.5100	-73.6000	174.6400	81.3900	0.0000	0.0000	0.0000	0.0000;
	58291	58297	0.000174	0.010806	0	786.43	0	0	1.04375	0	1	0	0	-174.5800	-77.4600	174.6400	81.3900	0.0000	0.0000	0.0000	0.0000;
	58291	58298	0.000121	0.009325	0	785.39	0	0	1.04375	0	1	0	0	-174.6000	-77.9900	174.6400	81.3900	0.0000	0.0000	0.0000	0.0000;
	58291	58299	0.000248	0.001088	0	0	0	0	0	0	1	0	0	300.1300	37.1000	-299.9200	-36.1900	0.0000	0.0000	0.0000	0.0000;
	58291	58300	0.000216	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58292	58295	0.006043	0.171687	0	184.13	0	0	1	0	1	0	0	31.4900	2.6000	-31.4400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	58293	58295	-0.001659	-0.047137	0	109.13	0	0	1	0	1	0	0	-31.4500	-1.4700	31.4400	1.0400	0.0000	0.0000	0.0000	0.0000;
	58294	58295	0.017538	0.498298	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58302	58301	0.003781	0.112184	0	76.29	0	0	1.00625	0	1	0	0	-7.1000	-2.8000	7.1000	2.8600	0.0000	0.0000	0.0000	0.0000;
	58301	58303	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-7.1000	-2.8600	7.1000	2.8600	0.0000	0.0000	0.0000	0.0000;
	58301	58304	0.000246	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58305	58308	0.0001	0.0001	0	177.62	0	0	1	0	1	0	0	-35.9600	-1.7700	35.9600	1.7700	0.0000	0.0000	0.0000	0.0000;
	58305	58309	0.00025	0.001016	0	0	0	0	0	0	1	0	0	35.9600	1.7700	-35.9600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	58306	58308	0.00586	0.127381	0	88.81	0	0	1	0	1	0	0	18.0000	1.2700	-17.9800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	58307	58308	0.00586	0.127381	0	88.81	0	0	1	0	1	0	0	18.0000	1.2700	-17.9800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	58449	58309	0.006908	0.020788	0.00057	72.14	0	0	0	0	1	0	0	26.4500	9.7000	-26.4000	-9.6100	0.0000	0.0000	0.0000	0.0000;
	58310	58313	0.003559	0.135862	0	178.51	0	0	1	0	1	0	0	27.0200	2.6500	-26.9900	-1.7400	0.0000	0.0000	0.0000	0.0000;
	58310	58314	0.000257	0.001041	0	0	0	0	0	0	1	0	0	57.9700	-12.0900	-57.9600	12.1200	0.0000	0.0000	0.0000	0.0000;
	58310	58315	0.000206	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58311	58313	-0.001076	-0.041091	0	103.51	0	0	1	0	1	0	0	-27.0000	-2.0100	26.9900	1.7400	0.0000	0.0000	0.0000	0.0000;
	58312	58313	0.011145	0.425464	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58314	58317	0.00217	0.013494	0.0046	218.29	0	0	0	0	1	0	0	-0.4000	-8.8800	0.4000	8.3900	0.0000	0.0000	0.0000	0.0000;
	63994	58314	0.00147	0.008922	0.01834	239.35	0	0	0	0	1	0	0	-25.6500	-3.4400	25.6600	1.5000	0.0000	0.0000	0.0000	0.0000;
	58317	58316	0.000242	0.018899	0	945.44	0	0	1.00625	0	1	0	0	-109.3100	-29.0700	109.3400	31.3200	0.0000	0.0000	0.0000	0.0000;
	58316	58319	0.000155	0.008556	0	620.71	0	0	1	0	1	0	0	-89.9700	-41.1700	89.9900	41.9400	0.0000	0.0000	0.0000	0.0000;
	58316	58320	0.000253	0.00108	0	0	0	0	0	0	1	0	0	-19.3700	-147.5400	19.4200	147.7600	0.0000	0.0000	0.0000	0.0000;
	58316	58321	0.000241	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58318	58317	0.003947	0.112193	0	95.24	0	0	1.00625	0	1	0	0	-20.3800	-8.5300	20.3900	9.0400	0.0000	0.0000	0.0000	0.0000;
	58324	58318	0.004187	0.009863	0.00096	62.34	0	0	0	0	1	0	0	13.5300	-7.7500	-13.5200	7.6600	0.0000	0.0000	0.0000	0.0000;
	58322	58323	0.006678	0.125954	0	75.98	0	0	1.01875	0	1	0	0	-37.7000	6.3700	37.7900	-4.6100	0.0000	0.0000	0.0000	0.0000;
	58322	58324	0.000249	0.001013	0	0	0	0	0	0	1	0	0	37.7000	-6.3700	-37.7000	6.3900	0.0000	0.0000	0.0000	0.0000;
	58326	58325	0.000123	0.008823	0	1088.87	0	0	1	0	1	0	0	-281.0500	-56.2400	281.1500	62.9700	0.0000	0.0000	0.0000	0.0000;
	58325	58328	0.00022	0.012181	0	659.68	0	0	1.0125	0	1	0	0	-107.0600	-34.9000	107.0900	36.3500	0.0000	0.0000	0.0000	0.0000;
	58325	58329	0.000253	0.020766	0	659.46	0	0	1.0125	0	1	0	0	-107.0600	-19.5700	107.0900	21.8900	0.0000	0.0000	0.0000	0.0000;
	58325	58330	0.000394	0.021504	0	658.51	0	0	1.0125	0	1	0	0	-107.0400	-18.1200	107.0900	20.5100	0.0000	0.0000	0.0000	0.0000;
	58325	58532	0.000592	0.011326	1.2447	2858.58	0	0	0	0	1	0	0	472.9200	-82.4500	-471.7000	-29.6500	0.0000	0.0000	0.0000	0.0000;
	58325	58555	0.000466	0.00781	0.68737	2510.13	0	0	0	0	1	0	0	187.5800	-56.2000	-187.4200	-16.0600	0.0000	0.0000	0.0000	0.0000;
	58325	58586	0.000358	0.006654	0.75376	3278.64	0	0	0	0	1	0	0	-944.4500	49.5400	947.4100	-76.4100	0.0000	0.0000	0.0000	0.0000;
	58327	58326	0.00419	0.106392	0	131.53	0	0	1	0	1	0	0	-53.9700	1.5100	54.0900	1.3800	0.0000	0.0000	0.0000	0.0000;
	58326	58331	0.000281	0.001046	0	0	0	0	0	0	1	0	0	226.9600	54.8500	-226.8200	-54.3200	0.0000	0.0000	0.0000	0.0000;
	58326	58332	0.000263	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58333	58334	0.04185	0.644464	0	28.91	0	0	1	0	1	0	0	-1.4500	0.1900	1.4500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	58333	58335	0.030227	0.641644	0	28.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58333	58336	0.045686	0.952663	0	13.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58333	58337	0.038953	0.802815	0	13.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58333	58338	0.000255	0.001118	0	0	0	0	0	0	1	0	0	1.4500	-0.1900	-1.4500	0.1900	0.0000	0.0000	0.0000	0.0000;
	58333	58339	0.00023	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58338	58387	0.031076	0.070207	0.00152	74.01	0	0	0	0	1	0	0	-15.0700	2.7700	15.1400	-2.7900	0.0000	0.0000	0.0000	0.0000;
	58340	58343	-0.000166	-0.004627	0	134.73	0	0	1	0	1	0	0	-1.5400	0.1900	1.5400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	58340	58344	0.000245	0.001072	0	0	0	0	0	0	1	0	0	6.5000	-0.7900	-6.5000	0.7900	0.0000	0.0000	0.0000	0.0000;
	58340	58345	0.000288	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58341	58343	0.003322	0.092723	0	67.36	0	0	1	0	1	0	0	0.3000	-0.0400	-0.3000	0.0400	0.0000	0.0000	0.0000	0.0000;
	58342	58343	0.003322	0.092723	0	67.36	0	0	1	0	1	0	0	1.2400	-0.1500	-1.2400	0.1500	0.0000	0.0000	0.0000	0.0000;
	58344	58546	0.005135	0.036258	0.02877	269.04	0	0	0	0	1	0	0	-49.9300	11.8300	50.0600	-14.1000	0.0000	0.0000	0.0000	0.0000;
	58347	58346	0.000218	0.013251	0	947.44	0	0	1	0	1	0	0	131.3800	-35.5400	-131.3500	37.8000	0.0000	0.0000	0.0000	0.0000;
	58346	58351	0.00013	0.0113	0	807.67	0	0	1.04375	0	1	0	0	-189.0800	-91.3200	189.1400	96.2900	0.0000	0.0000	0.0000	0.0000;
	58346	58352	0.000195	0.012897	0	807.42	0	0	1.04375	0	1	0	0	-189.0600	-90.6400	189.1400	96.2900	0.0000	0.0000	0.0000	0.0000;
	58346	58353	0.000182	0.013947	0	806.97	0	0	1.04375	0	1	0	0	-189.0600	-90.1900	189.1400	96.2900	0.0000	0.0000	0.0000	0.0000;
	58346	58355	0.000227	0.001066	0	0	0	0	0	0	1	0	0	698.5400	197.9500	-697.4500	-192.8100	0.0000	0.0000	0.0000	0.0000;
	58348	58347	0.000591	0.034735	0	427.82	0	0	1	0	1	0	0	-119.2500	-1.2000	119.3300	5.7700	0.0000	0.0000	0.0000	0.0000;
	58347	63587	0.002878	0.034662	0.39677	1241.91	0	0	0	0	1	0	0	-276.2700	18.9900	278.3400	-37.0100	0.0000	0.0000	0.0000	0.0000;
	65359	58347	0.000334	0.004455	0.05889	1067.46	0	0	0	0	1	0	0	-25.5500	-17.1200	25.5500	10.7700	0.0000	0.0000	0.0000	0.0000;
	58349	58348	0.00336	0.127743	0	72.84	0	0	1	0	1	0	0	2.3300	-2.6000	-2.3300	2.6200	0.0000	0.0000	0.0000	0.0000;
	58348	58400	0.000716	0.004773	0.00592	214.94	0	0	0	0	1	0	0	18.6500	3.7900	-18.6500	-4.4200	0.0000	0.0000	0.0000	0.0000;
	65358	58348	0.002583	0.015884	0.02138	265.15	0	0	0	0	1	0	0	65.2200	-7.9800	-65.1200	6.3000	0.0000	0.0000	0.0000	0.0000;
	65937	58348	0.001202	0.007827	0.00496	264.45	0	0	0	0	1	0	0	52.4100	13.8300	-52.3800	-14.1500	0.0000	0.0000	0.0000	0.0000;
	58350	58349	0.010046	0.279359	0	55.4	0	0	1	0	1	0	0	-16.7300	0.8000	16.7500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	58349	58354	0.000281	0.001063	0	0	0	0	0	0	1	0	0	-19.0900	2.6700	19.0900	-2.6700	0.0000	0.0000	0.0000	0.0000;
	58350	63818	0.005417	0.014258	0.00117	63.66	0	0	0	0	1	0	0	14.3000	-0.8300	-14.2900	0.7300	0.0000	0.0000	0.0000	0.0000;
	58350	63819	0.015906	0.046055	0.00585	42.05	0	0	0	0	1	0	0	2.4300	0.0300	-2.4300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	58354	65934	0.003257	0.016855	0.0028	152.99	0	0	0	0	1	0	0	-19.0900	2.6700	19.1000	-2.9100	0.0000	0.0000	0.0000	0.0000;
	58355	58406	0.000315	0.005361	0.37537	2757.67	0	0	0	0	1	0	0	365.3200	-20.8200	-364.9300	-13.3200	0.0000	0.0000	0.0000	0.0000;
	65351	58355	0.000145	0.001847	0.20292	2698.02	0	0	0	0	1	0	0	-331.9100	-232.8400	332.1300	213.6300	0.0000	0.0000	0.0000	0.0000;
	58356	58357	0.000293	0.001102	0	0	0	0	0	0	1	0	0	16.6000	7.7400	-16.6000	-7.7300	0.0000	0.0000	0.0000	0.0000;
	58359	58358	0.000153	0.009753	0	995.44	0	0	1	0	1	0	0	-177.1900	38.3500	177.2400	-35.3600	0.0000	0.0000	0.0000	0.0000;
	58358	58364	0.000183	0.01402	0	405.12	0	0	1	0	1	0	0	-13.9300	-7.0600	13.9300	7.0900	0.0000	0.0000	0.0000	0.0000;
	58358	58365	0.000276	0.018286	0	403.51	0	0	1	0	1	0	0	-13.9300	-7.0500	13.9300	7.0900	0.0000	0.0000	0.0000	0.0000;
	58358	58367	0.000257	0.00109	0	0	0	0	0	0	1	0	0	-149.3700	-156.0200	149.4900	156.5000	0.0000	0.0000	0.0000	0.0000;
	58359	58362	0.007196	0.175382	0	235.64	0	0	1	0	1	0	0	31.8400	1.7200	-31.7800	-0.0600	0.0000	0.0000	0.0000	0.0000;
	58359	58363	0.004007	0.125954	0	99.17	0	0	1	0	1	0	0	-6.9600	-1.4100	6.9700	1.4700	0.0000	0.0000	0.0000	0.0000;
	58359	58366	0.000232	0.001099	0	0	0	0	0	0	1	0	0	152.3100	-38.6600	-152.2500	38.9200	0.0000	0.0000	0.0000	0.0000;
	58360	58362	-0.002796	-0.068139	0	110.64	0	0	1	0	1	0	0	-31.8000	-0.7100	31.7800	0.0600	0.0000	0.0000	0.0000	0.0000;
	58361	58362	0.017525	0.427102	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58369	58368	0.004883	0.188235	0	111.45	0	0	1	0	1	0	0	-27.9800	1.9500	28.0100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	58368	58370	0.004131	0.11893	0	120.3	0	0	1	0	1	0	0	-50.2900	10.1500	50.3900	-7.2600	0.0000	0.0000	0.0000	0.0000;
	58368	58371	0.000286	0.001042	0	0	0	0	0	0	1	0	0	22.2800	-9.5700	-22.2800	9.5700	0.0000	0.0000	0.0000	0.0000;
	58368	58372	0.000278	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58371	67826	0.007121	0.035552	0.02782	265.56	0	0	0	0	1	0	0	-39.2500	9.0600	39.3500	-11.5300	0.0000	0.0000	0.0000	0.0000;
	58374	58373	0.003878	0.115013	0	132.54	0	0	1.04375	0	1	0	0	-62.8500	-27.3700	63.0300	32.7600	0.0000	0.0000	0.0000	0.0000;
	58373	58375	0.003272	0.085187	0	124.62	0	0	1.00625	0	1	0	0	-54.3800	-24.8700	54.4900	27.7400	0.0000	0.0000	0.0000	0.0000;
	58373	58376	0.003284	0.118888	0	124.56	0	0	1.0125	0	1	0	0	-54.3800	-23.7500	54.4900	27.7400	0.0000	0.0000	0.0000	0.0000;
	58373	58377	0.00026	0.001089	0	0	0	0	0	0	1	0	0	45.7300	15.8600	-45.7200	-15.8400	0.0000	0.0000	0.0000	0.0000;
	58373	58378	0.000285	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58441	58377	0.001905	0.011551	0.01015	271.1	0	0	0	0	1	0	0	68.1900	-9.0700	-68.1100	8.4900	0.0000	0.0000	0.0000	0.0000;
	58380	58379	0.00314	0.117764	0	137.87	0	0	1.025	0	1	0	0	-47.1700	-15.3300	47.2500	18.1500	0.0000	0.0000	0.0000	0.0000;
	58380	58379	0.00314	0.117764	0	137.87	0	0	1.025	0	1	0	0	-47.1700	-15.3300	47.2500	18.1500	0.0000	0.0000	0.0000	0.0000;
	58380	58379	0.00314	0.117764	0	137.87	0	0	1.025	0	1	0	0	-47.1700	-15.3300	47.2500	18.1500	0.0000	0.0000	0.0000	0.0000;
	58379	58381	0.002729	0.097326	0	145.55	0	0	1	0	1	0	0	-98.4900	-8.3900	98.7400	17.2700	0.0000	0.0000	0.0000	0.0000;
	58379	58382	0.00304	0.08135	0	145.41	0	0	1	0	1	0	0	-98.4600	-11.2400	98.7400	18.7000	0.0000	0.0000	0.0000	0.0000;
	58379	58383	0.000223	0.001185	0	0	0	0	0	0	1	0	0	55.2000	10.6700	-55.1900	-10.6400	0.0000	0.0000	0.0000	0.0000;
	58379	58384	0.000291	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58386	58385	9.4e-05	0.008783	0	637.56	0	0	1	0	1	0	0	-96.4900	6.8300	96.5000	-6.0800	0.0000	0.0000	0.0000	0.0000;
	58385	58388	0.000234	0.017797	0	484.53	0	0	1.03125	0	1	0	0	-53.1900	6.9900	53.1900	-6.4900	0.0000	0.0000	0.0000	0.0000;
	58385	58573	0.001185	0.019469	1.86926	2424.33	0	0	0	0	1	0	0	-291.3100	-49.3200	292.2600	-139.9500	0.0000	0.0000	0.0000	0.0000;
	58387	58386	0.004449	0.117764	0	103.34	0	0	1	0	1	0	0	-27.0500	3.0000	27.0800	-2.2100	0.0000	0.0000	0.0000	0.0000;
	58386	58389	0.000288	0.001148	0	0	0	0	0	0	1	0	0	69.4100	-4.6200	-69.4000	4.6700	0.0000	0.0000	0.0000	0.0000;
	58386	58390	0.000276	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58392	58391	0.002124	0.056789	0	100.99	0	0	1.00625	0	1	0	0	-20.3000	1.3100	20.3100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	58391	58393	0.000234	0.001105	0	0	0	0	0	0	1	0	0	-20.3100	1.0900	20.3100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	58391	58394	0.00024	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58395	58398	0.005155	0.141143	0	278.94	0	0	1	0	1	0	0	51.8000	3.5000	-51.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	58395	58399	0.001117	0.037225	0	159.9	0	0	1	0	1	0	0	-122.8200	18.8900	122.9800	-13.5700	0.0000	0.0000	0.0000	0.0000;
	58395	58400	0.000225	0.001043	0	0	0	0	0	0	1	0	0	71.0200	-22.3900	-71.0100	22.4400	0.0000	0.0000	0.0000	0.0000;
	58395	58401	0.000216	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58396	58398	-0.002125	-0.058183	0	128.94	0	0	1	0	1	0	0	-51.7200	-1.4300	51.6700	-0.0300	0.0000	0.0000	0.0000	0.0000;
	58396	63818	0.00728	0.022003	0.00142	59.31	0	0	0	0	1	0	0	12.8100	-2.5700	-12.8000	2.4600	0.0000	0.0000	0.0000	0.0000;
	58397	58398	0.021186	0.580109	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58403	58402	0.000192	0.015148	0	937.13	0	0	1	0	1	0	0	-147.8800	0.1500	147.9100	2.9200	0.0000	0.0000	0.0000	0.0000;
	58402	58405	0.000173	0.011117	0	856.58	0	0	1.01875	0	1	0	0	-212.6900	-71.3000	212.7700	76.6800	0.0000	0.0000	0.0000	0.0000;
	58402	58406	0.000294	0.001194	0	0	0	0	0	0	1	0	0	64.7700	-206.3700	-64.6500	206.8900	0.0000	0.0000	0.0000	0.0000;
	58404	58403	0.00314	0.090853	0	110.33	0	0	1.01875	0	1	0	0	-36.8600	-15.2700	36.9100	16.6500	0.0000	0.0000	0.0000	0.0000;
	58403	58407	0.000261	0.001045	0	0	0	0	0	0	1	0	0	110.9600	-16.8000	-110.9300	16.9300	0.0000	0.0000	0.0000	0.0000;
	58406	63833	0.000128	0.002385	0.18264	2298.68	0	0	0	0	1	0	0	61.3400	-149.9800	-61.3100	130.6300	0.0000	0.0000	0.0000	0.0000;
	58406	65351	0.000272	0.003907	0.44812	2733.53	0	0	0	0	1	0	0	-342.2900	95.4600	342.6200	-139.1400	0.0000	0.0000	0.0000	0.0000;
	58407	63835	0.002816	0.015324	0.03436	232.4	0	0	0	0	1	0	0	14.6700	-32.2000	-14.6400	28.6400	0.0000	0.0000	0.0000	0.0000;
	58407	63838	0.001504	0.00898	0.00819	288.91	0	0	0	0	1	0	0	96.2700	15.2700	-96.1300	-15.3600	0.0000	0.0000	0.0000	0.0000;
	58409	58408	0.002968	0.081519	0	82.2	0	0	1	0	1	0	0	-10.8600	-4.0200	10.8600	4.1200	0.0000	0.0000	0.0000	0.0000;
	58408	58413	0.008155	0.235853	0	55.44	0	0	1	0	1	0	0	-2.3300	0.3000	2.3300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	58408	58414	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-8.5300	-4.4100	8.5300	4.4200	0.0000	0.0000	0.0000	0.0000;
	58408	58415	0.000238	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58409	58410	0.027417	0.379428	0	39.83	0	0	1	0	1	0	0	-4.6600	0.6400	4.6700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	58409	58411	0.018339	0.360454	0	39.74	0	0	1	0	1	0	0	-4.6600	0.6400	4.6700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	58409	58412	0.040672	0.483999	0	24.15	0	0	1	0	1	0	0	-2.3300	0.3100	2.3300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	58414	58527	0.001795	0.009975	0.02464	236.06	0	0	0	0	1	0	0	-16.8200	2.0600	16.8300	-4.8000	0.0000	0.0000	0.0000	0.0000;
	58417	58416	0.003058	0.094011	0	81.79	0	0	1	0	1	0	0	-11.4000	-3.9800	11.4100	4.1100	0.0000	0.0000	0.0000	0.0000;
	58416	58418	0.000254	0.001087	0	0	0	0	0	0	1	0	0	-9.4100	-4.3500	9.4100	4.3500	0.0000	0.0000	0.0000	0.0000;
	58416	58419	0.00028	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58421	58420	0.002579	0.082	0	130.93	0	0	1.03125	0	1	0	0	-57.4300	-28.8000	57.5300	32.0800	0.0000	0.0000	0.0000	0.0000;
	58420	58422	0.005534	0.109282	0	134.54	0	0	1.05	0	1	0	0	-76.6200	-26.9300	76.9900	34.2600	0.0000	0.0000	0.0000	0.0000;
	58420	58423	0.001713	0.073032	0	134.54	0	0	1.0375	0	1	0	0	-76.8800	-24.1000	76.9900	28.8000	0.0000	0.0000	0.0000	0.0000;
	58420	58424	0.000263	0.001009	0	0	0	0	0	0	1	0	0	95.9600	18.9500	-95.9400	-18.8600	0.0000	0.0000	0.0000	0.0000;
	58420	58425	0.000211	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58421	58486	0.005567	0.015823	0.00104	62.29	0	0	0	0	1	0	0	14.6000	11.0800	-14.5800	-11.1500	0.0000	0.0000	0.0000	0.0000;
	58488	58424	0.000846	0.005035	0.00306	236.13	0	0	0	0	1	0	0	-16.6000	-7.3800	16.6100	7.0700	0.0000	0.0000	0.0000	0.0000;
	58426	58427	0.000292	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58429	58428	0.005016	0.139084	0	116.28	0	0	1.06875	0	1	0	0	-39.4700	-42.6800	39.6500	47.6100	0.0000	0.0000	0.0000	0.0000;
	58428	58430	0.001697	0.045499	0	138.04	0	0	1	0	1	0	0	-80.8700	-34.5000	80.9900	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58431	0.00337	0.096763	0	137.2	0	0	1.01875	0	1	0	0	-80.7500	-30.8200	80.9900	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58432	0.001834	0.059303	0	136.82	0	0	1.00625	0	1	0	0	-80.8600	-33.5000	80.9900	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58433	0.00225	0.07116	0	136.28	0	0	1.00625	0	1	0	0	-80.8300	-32.6900	80.9900	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58434	0.002864	0.1072	0	135.96	0	0	1.01875	0	1	0	0	-80.7800	-30.1200	80.9900	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58435	0.002402	0.067473	0	135.9	0	0	1.00625	0	1	0	0	-80.8200	-32.9500	80.9900	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58436	0.000207	0.001034	0	0	0	0	0	0	1	0	0	445.2500	146.9800	-444.8300	-144.8800	0.0000	0.0000	0.0000	0.0000;
	58428	58437	0.000239	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65187	58429	0.006535	0.013896	0.00032	58.67	0	0	0	0	1	0	0	10.7700	-13.1200	-10.7500	13.1200	0.0000	0.0000	0.0000	0.0000;
	65186	58436	0.00054	0.003138	0.00155	301.48	0	0	0	0	1	0	0	-119.6700	-35.4900	119.7500	35.7800	0.0000	0.0000	0.0000	0.0000;
	65198	58436	0.002214	0.01381	0.00833	282.37	0	0	0	0	1	0	0	-83.7900	-22.6900	83.9400	22.7600	0.0000	0.0000	0.0000	0.0000;
	58438	58439	0.000898	0.030205	0	321.1	0	0	1	0	1	0	0	-246.4600	-18.6500	246.9700	35.7800	0.0000	0.0000	0.0000	0.0000;
	58438	58440	0.001271	0.030967	0	321.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58438	58441	0.000222	0.001151	0	0	0	0	0	0	1	0	0	246.4600	18.6500	-246.3300	-18.0000	0.0000	0.0000	0.0000	0.0000;
	58438	58442	0.000285	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58444	58443	0.004174	0.147917	0	101.21	0	0	1.03125	0	1	0	0	-26.1100	-16.8400	26.1500	18.2300	0.0000	0.0000	0.0000	0.0000;
	58443	58446	0.000296	0.001018	0	0	0	0	0	0	1	0	0	-26.1500	-18.2300	26.1600	18.2400	0.0000	0.0000	0.0000	0.0000;
	58443	58447	0.000275	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58444	58445	0.004908	0.087889	0	76.55	0	0	1	0	1	0	0	-42.9100	1.1400	42.9900	0.3500	0.0000	0.0000	0.0000	0.0000;
	58444	58449	0.006019	0.018112	0.0054	62.48	0	0	0	0	1	0	0	16.1700	6.4700	-16.1600	-7.0000	0.0000	0.0000	0.0000	0.0000;
	58446	58488	0.001594	0.009691	0.01231	238.2	0	0	0	0	1	0	0	-26.1600	-18.2400	26.1700	17.0000	0.0000	0.0000	0.0000	0.0000;
	58448	58451	0.004828	0.166901	0	257.7	0	0	1	0	1	0	0	28.6700	-7.5500	-28.6300	8.9200	0.0000	0.0000	0.0000	0.0000;
	58448	58452	0.000211	0.001098	0	0	0	0	0	0	1	0	0	-28.6700	7.5500	28.6700	-7.5400	0.0000	0.0000	0.0000	0.0000;
	58448	58453	0.00023	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58449	58451	-0.001728	-0.059718	0	107.7	0	0	1	0	1	0	0	-28.6400	8.4300	28.6300	-8.9200	0.0000	0.0000	0.0000	0.0000;
	58450	58451	0.020131	0.695849	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58454	58457	0.003007	0.114787	0	219.13	0	0	1	0	1	0	0	42.0100	3.3000	-41.9600	-1.4200	0.0000	0.0000	0.0000	0.0000;
	58454	58458	0.00106	0.0344	0	209.3	0	0	1.05	0	1	0	0	-160.6600	-57.4200	160.9800	67.5900	0.0000	0.0000	0.0000	0.0000;
	58454	58459	0.003273	0.078285	0	209.3	0	0	1.0875	0	1	0	0	-159.9500	-56.5400	160.9800	81.0800	0.0000	0.0000	0.0000	0.0000;
	58454	58460	0.000203	0.0012	0	0	0	0	0	0	1	0	0	278.6100	110.6700	-278.4400	-109.6700	0.0000	0.0000	0.0000	0.0000;
	58454	58461	0.00027	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58455	58457	0.000219	0.008358	0	119.13	0	0	1	0	1	0	0	-41.9600	-1.2800	41.9600	1.4200	0.0000	0.0000	0.0000	0.0000;
	58456	58457	0.018628	0.711081	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58460	58488	0.000885	0.005394	0.00361	246.61	0	0	0	0	1	0	0	-51.7100	4.8900	51.7300	-5.1500	0.0000	0.0000	0.0000	0.0000;
	58463	58462	0.000115	0.008765	0	789.48	0	0	1	0	1	0	0	-247.8900	21.1700	247.9600	-16.1500	0.0000	0.0000	0.0000	0.0000;
	58462	58464	0.000229	0.014857	0	495.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58462	58466	0.000242	0.015977	0	494.52	0	0	1.0375	0	1	0	0	-26.8900	-10.2000	26.9000	10.3300	0.0000	0.0000	0.0000	0.0000;
	58462	58468	0.000705	0.047923	0	292.91	0	0	1.0375	0	1	0	0	-1.5000	-0.5700	1.5000	0.5800	0.0000	0.0000	0.0000	0.0000;
	58462	58469	0.000294	0.001163	0	0	0	0	0	0	1	0	0	-219.5600	-142.4600	219.7500	143.2000	0.0000	0.0000	0.0000	0.0000;
	58462	58470	0.000219	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58463	58465	0.004265	0.158933	0	109.55	0	0	1	0	1	0	0	-26.8700	0.7200	26.9000	0.3400	0.0000	0.0000	0.0000	0.0000;
	58463	58467	0.004755	0.137297	0	109.49	0	0	1	0	1	0	0	-26.8600	0.7800	26.9000	0.1400	0.0000	0.0000	0.0000	0.0000;
	58469	58532	0.001146	0.015638	1.41386	2493.43	0	0	0	0	1	0	0	460.2900	-111.6200	-458.0400	-11.0800	0.0000	0.0000	0.0000	0.0000;
	58586	58469	0.000368	0.006482	1.09007	3022.76	0	0	0	0	1	0	0	681.6200	-58.9100	-680.0400	-31.5800	0.0000	0.0000	0.0000	0.0000;
	58471	58472	0.010376	0.230355	0	55.15	0	0	1.03125	0	1	0	0	-12.5800	1.7600	12.6000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	58471	58473	0.000277	0.001123	0	0	0	0	0	0	1	0	0	12.5800	-1.7600	-12.5800	1.7600	0.0000	0.0000	0.0000	0.0000;
	58471	58474	0.000242	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58473	58550	0.014489	0.030933	0.00103	48.73	0	0	0	0	1	0	0	-2.3000	-1.3300	2.3100	1.2200	0.0000	0.0000	0.0000	0.0000;
	58476	58475	0.000195	0.012925	0	899.66	0	0	1.00625	0	1	0	0	236.9700	-30.3300	-236.8700	37.2900	0.0000	0.0000	0.0000	0.0000;
	58475	58479	0.000597	0.035611	0	459.24	0	0	1	0	1	0	0	-49.9800	-18.2600	49.9900	19.2000	0.0000	0.0000	0.0000	0.0000;
	58475	58480	0.000194	0.016182	0	457.18	0	0	1	0	1	0	0	-49.9900	-18.7700	49.9900	19.2000	0.0000	0.0000	0.0000	0.0000;
	58475	58481	0.00025	0.020215	0	454.05	0	0	1	0	1	0	0	-49.9900	-18.6600	49.9900	19.2000	0.0000	0.0000	0.0000	0.0000;
	58475	58482	0.000297	0.020034	0	452.3	0	0	1	0	1	0	0	-49.9900	-18.6700	49.9900	19.2000	0.0000	0.0000	0.0000	0.0000;
	58477	58476	0.000322	0.024309	0	483.07	0	0	1.0125	0	1	0	0	-143.1400	-53.8200	143.2100	59.2600	0.0000	0.0000	0.0000	0.0000;
	58708	58476	0.001387	0.016775	0.31826	1338.85	0	0	0	0	1	0	0	382.0500	17.0300	-380.1800	-28.9300	0.0000	0.0000	0.0000	0.0000;
	58478	58477	0.003022	0.113059	0	116.98	0	0	1.025	0	1	0	0	-40.7000	-15.2000	40.7500	17.2700	0.0000	0.0000	0.0000	0.0000;
	58477	58483	0.0003	0.001125	0	0	0	0	0	0	1	0	0	102.3900	36.5600	-102.3500	-36.4300	0.0000	0.0000	0.0000	0.0000;
	58477	58484	0.000283	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58486	58485	0.004145	0.110503	0	118.93	0	0	1.03125	0	1	0	0	-44.1200	-22.8700	44.2200	25.5300	0.0000	0.0000	0.0000	0.0000;
	58485	58487	0.000546	0.017665	0	772.59	0	0	1	0	1	0	0	-188.3000	-45.3600	188.4900	51.4700	0.0000	0.0000	0.0000	0.0000;
	58485	58488	0.000292	0.001176	0	0	0	0	0	0	1	0	0	144.0900	19.8300	-144.0300	-19.6000	0.0000	0.0000	0.0000	0.0000;
	58485	58489	0.000265	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58491	58490	0.000281	0.01793	0	816.21	0	0	1	0	1	0	0	-68.3700	24.4200	68.3900	-23.5500	0.0000	0.0000	0.0000	0.0000;
	58490	58495	0.000247	0.017309	0	732.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58490	58497	0.000213	0.001171	0	0	0	0	0	0	1	0	0	-68.3900	-140.5900	68.4300	140.8600	0.0000	0.0000	0.0000	0.0000;
	58491	58494	0.003978	0.133979	0	187.72	0	0	1	0	1	0	0	8.0400	-1.9100	-8.0400	2.0000	0.0000	0.0000	0.0000	0.0000;
	58491	58496	0.000269	0.001016	0	0	0	0	0	0	1	0	0	60.3300	-22.5000	-60.3200	22.5400	0.0000	0.0000	0.0000	0.0000;
	58492	58494	-4.6e-05	-0.001538	0	87.72	0	0	1	0	1	0	0	-8.0400	2.0000	8.0400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	58493	58494	0.022323	0.75184	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58497	67644	0.000345	0.005198	0.5402	2036.09	0	0	0	0	1	0	0	-29.0400	-69.6300	29.0500	11.0100	0.0000	0.0000	0.0000	0.0000;
	67828	58497	0.000263	0.004328	0.38041	2639.44	0	0	0	0	1	0	0	277.3500	-80.2200	-277.1600	42.2400	0.0000	0.0000	0.0000	0.0000;
	58498	58499	0.014338	0.318928	0	41.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58498	58500	0.000296	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58498	58501	0.000287	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58500	65185	0.010759	0.028989	0.00048	71.98	0	0	0	0	1	0	0	28.3200	4.3000	-28.2400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	65764	58500	0.007379	0.023491	0.00283	58.74	0	0	0	0	1	0	0	12.7000	-7.5700	-12.6800	7.3100	0.0000	0.0000	0.0000	0.0000;
	58502	58505	0.002249	0.062	0	222.88	0	0	1	0	1	0	0	4.0800	0.4000	-4.0800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	58502	58506	0.0041	0.134356	0	79.95	0	0	0.9875	0	1	0	0	-4.3700	0.5600	4.3700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	58502	58509	0.013931	0.367163	0	53.91	0	0	0.9875	0	1	0	0	-2.1800	0.2800	2.1800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	58502	58510	0.00029	0.001196	0	0	0	0	0	0	1	0	0	2.4700	-1.2400	-2.4700	1.2400	0.0000	0.0000	0.0000	0.0000;
	58502	58511	0.000279	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58503	58505	0.00217	0.059822	0	72.88	0	0	1	0	1	0	0	-4.0800	-0.3800	4.0800	0.3900	0.0000	0.0000	0.0000	0.0000;
	58503	58507	0.025723	0.520367	0	23.33	0	0	1.03125	0	1	0	0	-2.1800	-0.0700	2.1800	0.0900	0.0000	0.0000	0.0000	0.0000;
	58503	58508	0.020085	0.376439	0	38.96	0	0	1.03125	0	1	0	0	-4.3600	0.0100	4.3700	0.0600	0.0000	0.0000	0.0000	0.0000;
	58504	58505	0.02436	0.671468	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58513	0.019175	0.354712	0	34.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58514	0.027896	0.605631	0	18.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58515	0.045254	0.944359	0	17.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58516	0.000279	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58517	0.000288	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58518	58521	0.006474	0.211777	0	150.6	0	0	1	0	1	0	0	6.5200	3.6900	-6.5200	-3.5800	0.0000	0.0000	0.0000	0.0000;
	58518	58526	0.006011	0.17319	0	62.23	0	0	1	0	1	0	0	-2.7000	0.3400	2.7000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	58518	58527	0.000251	0.00108	0	0	0	0	0	0	1	0	0	-3.8200	-4.0300	3.8200	4.0300	0.0000	0.0000	0.0000	0.0000;
	58518	58528	0.000292	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58519	58521	-0.002809	-0.091878	0	75.6	0	0	1	0	1	0	0	-6.5200	-3.6300	6.5200	3.5800	0.0000	0.0000	0.0000	0.0000;
	58519	58524	-0.000378	-0.006252	0	107.85	0	0	1	0	1	0	0	-5.4000	0.6800	5.4000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	58519	58525	0.011003	0.192236	0	43.56	0	0	1	0	1	0	0	-5.4000	0.7100	5.4000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	58520	58521	0.021208	0.693779	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58522	58524	0.012497	0.206833	0	53.92	0	0	1	0	1	0	0	2.7000	-0.3300	-2.7000	0.3400	0.0000	0.0000	0.0000	0.0000;
	58523	58524	0.012497	0.206833	0	53.92	0	0	1	0	1	0	0	2.7000	-0.3300	-2.7000	0.3400	0.0000	0.0000	0.0000	0.0000;
	58530	58529	0.000244	0.016589	0	829.9	0	0	1.00625	0	1	0	0	-280.8000	-10.7100	280.9800	22.8500	0.0000	0.0000	0.0000	0.0000;
	58529	58532	0.000299	0.001001	0	0	0	0	0	0	1	0	0	-280.9800	-22.8500	281.1900	23.5800	0.0000	0.0000	0.0000	0.0000;
	58529	58533	0.000224	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58531	58530	0.001997	0.074389	0	113.72	0	0	1.00625	0	1	0	0	-39.3600	-9.2200	39.3900	10.3400	0.0000	0.0000	0.0000	0.0000;
	58534	58537	0.005202	0.206127	0	204	0	0	1	0	1	0	0	53.7600	11.0100	-53.6100	-5.2800	0.0000	0.0000	0.0000	0.0000;
	58534	58538	0.002319	0.080295	0	121.16	0	0	1	0	1	0	0	-50.5400	-2.5700	50.5900	4.4700	0.0000	0.0000	0.0000	0.0000;
	58534	58539	0.002305	0.092339	0	120.88	0	0	1	0	1	0	0	-50.5400	-1.9800	50.5900	4.1600	0.0000	0.0000	0.0000	0.0000;
	58534	58540	0.00364	0.133253	0	120.87	0	0	1	0	1	0	0	-50.5100	-0.0500	50.5900	3.1900	0.0000	0.0000	0.0000	0.0000;
	58534	58541	0.001601	0.058906	0	120.63	0	0	1	0	1	0	0	-50.5500	-4.7100	50.5900	6.1100	0.0000	0.0000	0.0000	0.0000;
	58534	58542	0.003546	0.116311	0	120.41	0	0	1	0	1	0	0	-50.5100	-0.5300	50.5900	3.2600	0.0000	0.0000	0.0000	0.0000;
	58534	58543	0.000297	0.001163	0	0	0	0	0	0	1	0	0	198.8900	-1.1700	-198.7800	1.5900	0.0000	0.0000	0.0000	0.0000;
	58534	58544	0.000242	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58535	58537	-0.002211	-0.087621	0	129	0	0	1	0	1	0	0	-53.6700	-7.7200	53.6100	5.2800	0.0000	0.0000	0.0000	0.0000;
	58536	58537	0.017523	0.694319	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58545	58546	0.000247	0.001076	0	0	0	0	0	0	1	0	0	56.6900	-8.1600	-56.6800	8.2000	0.0000	0.0000	0.0000	0.0000;
	58572	58546	0.005046	0.032989	0.01907	230.68	0	0	0	0	1	0	0	-6.6200	-7.9600	6.6300	5.9000	0.0000	0.0000	0.0000	0.0000;
	58547	58548	0.013619	0.23242	0	57.33	0	0	1	0	1	0	0	-15.1700	2.1100	15.2000	-1.6100	0.0000	0.0000	0.0000	0.0000;
	58547	58549	0.014556	0.241588	0	36.59	0	0	1	0	1	0	0	-4.0000	0.3300	4.0000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	58547	58550	0.000237	0.001096	0	0	0	0	0	0	1	0	0	19.1700	-2.4400	-19.1700	2.4500	0.0000	0.0000	0.0000	0.0000;
	58547	58551	0.00021	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58553	58552	0.000249	0.015894	0	975.81	0	0	1.00625	0	1	0	0	-187.2500	-8.9100	187.3300	14.0700	0.0000	0.0000	0.0000	0.0000;
	58552	58555	0.000275	0.001168	0	0	0	0	0	0	1	0	0	-187.3300	-15.6900	187.4200	16.0600	0.0000	0.0000	0.0000	0.0000;
	58552	58556	0.000266	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58553	58554	0.002969	0.094136	0	113.58	0	0	1	0	1	0	0	-39.9500	4.4500	39.9900	-3.0600	0.0000	0.0000	0.0000	0.0000;
	58578	58553	0.014315	0.069101	0.04432	286.02	0	0	0	0	1	0	0	-82.7900	11.4600	83.7200	-11.8300	0.0000	0.0000	0.0000	0.0000;
	58558	58557	0.000157	0.010026	0	1009.09	0	0	1	0	1	0	0	-227.2300	-18.2000	227.3000	22.9900	0.0000	0.0000	0.0000	0.0000;
	58557	58560	0.000375	0.022992	0	431.97	0	0	1	0	1	0	0	-35.9900	-17.9800	36.0000	18.3200	0.0000	0.0000	0.0000	0.0000;
	58557	58561	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-191.3100	124.8400	191.4300	-124.3000	0.0000	0.0000	0.0000	0.0000;
	58559	58558	0.003547	0.139243	0	111.68	0	0	1	0	1	0	0	-35.4800	1.4000	35.5200	0.2200	0.0000	0.0000	0.0000	0.0000;
	58558	58562	0.000269	0.001047	0	0	0	0	0	0	1	0	0	191.7100	17.9900	-191.6200	-17.6300	0.0000	0.0000	0.0000	0.0000;
	58561	64550	0.000237	0.004683	0.40136	2502.6	0	0	0	0	1	0	0	-191.4300	124.3000	191.5500	-165.3100	0.0000	0.0000	0.0000	0.0000;
	58564	58563	0.000218	0.014783	0	841.59	0	0	1	0	1	0	0	-84.6300	15.4500	84.6500	-14.4700	0.0000	0.0000	0.0000	0.0000;
	58563	58567	0.000266	0.001123	0	0	0	0	0	0	1	0	0	-84.6500	14.4700	84.6600	-14.3900	0.0000	0.0000	0.0000	0.0000;
	58565	58564	0.004519	0.147315	0	105.59	0	0	1	0	1	0	0	-27.4200	-2.3300	27.4500	3.3400	0.0000	0.0000	0.0000	0.0000;
	58564	58566	0.000297	0.001183	0	0	0	0	0	0	1	0	0	137.1700	-27.6600	-137.1200	27.8700	0.0000	0.0000	0.0000	0.0000;
	58569	58568	0.00034	0.021304	0	638.69	0	0	1	0	1	0	0	-6.1400	8.7500	6.1400	-8.7300	0.0000	0.0000	0.0000	0.0000;
	58568	58571	0.000307	0.020942	0	734.53	0	0	1.0375	0	1	0	0	-149.9100	-27.1300	149.9800	31.9500	0.0000	0.0000	0.0000	0.0000;
	58568	58573	0.000235	0.00108	0	0	0	0	0	0	1	0	0	143.7700	-247.5700	-143.5900	248.3800	0.0000	0.0000	0.0000	0.0000;
	58570	58569	0.003255	0.089712	0	84.16	0	0	1	0	1	0	0	-12.7600	0.9300	12.7600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	58569	58572	0.00023	0.001013	0	0	0	0	0	0	1	0	0	-6.6200	-7.9600	6.6200	7.9600	0.0000	0.0000	0.0000	0.0000;
	58574	58577	0.013271	0.515493	0	112.78	0	0	1	0	1	0	0	13.9200	2.7700	-13.8900	-1.8200	0.0000	0.0000	0.0000	0.0000;
	58574	58578	0.000208	0.001128	0	0	0	0	0	0	1	0	0	-13.9200	-2.7700	13.9200	2.7800	0.0000	0.0000	0.0000	0.0000;
	58574	58579	0.000272	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58575	58577	-0.009847	-0.382483	0	87.78	0	0	1	0	1	0	0	-13.9100	-2.5300	13.8900	1.8200	0.0000	0.0000	0.0000	0.0000;
	58576	58577	0.022871	0.888406	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58581	58580	0.000164	0.013811	0	1008.91	0	0	1	0	1	0	0	-205.4100	11.2100	205.4800	-5.8200	0.0000	0.0000	0.0000	0.0000;
	58580	58583	0.000266	0.01339	0	804.27	0	0	1	0	1	0	0	-187.8800	-32.9900	187.9700	37.4800	0.0000	0.0000	0.0000	0.0000;
	58580	58584	0.000233	0.017731	0	803.85	0	0	1	0	1	0	0	-187.9000	-24.0200	187.9700	29.8900	0.0000	0.0000	0.0000	0.0000;
	58580	58585	0.000188	0.01459	0	803.75	0	0	1	0	1	0	0	-187.9100	-43.9300	187.9700	48.9500	0.0000	0.0000	0.0000	0.0000;
	58580	58586	0.000268	0.00111	0	0	0	0	0	0	1	0	0	358.2100	-195.7600	-357.8000	197.4700	0.0000	0.0000	0.0000	0.0000;
	58582	58581	0.00348	0.112068	0	78.38	0	0	1	0	1	0	0	-10.1100	1.8400	10.1100	-1.7300	0.0000	0.0000	0.0000	0.0000;
	58581	58587	0.000258	0.001119	0	0	0	0	0	0	1	0	0	195.3000	-9.4800	-195.2100	9.8700	0.0000	0.0000	0.0000	0.0000;
	58588	58589	0.000232	0.001184	0	0	0	0	0	0	1	0	0	7.5000	0.5500	-7.5000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	58588	58591	0.005064	0.027483	0.00793	141.77	0	0	0	0	1	0	0	21.6400	-3.3200	-21.6200	2.6000	0.0000	0.0000	0.0000	0.0000;
	58588	58595	0.015612	0.080111	0.00852	196.19	0	0	0	0	1	0	0	-129.2700	24.5500	131.8100	-12.4200	0.0000	0.0000	0.0000	0.0000;
	59385	58588	0.011715	0.051705	0.05044	187.15	0	0	0	0	1	0	0	-98.9900	21.4500	100.1300	-21.7800	0.0000	0.0000	0.0000	0.0000;
	58590	58591	0.00419	0.019618	0.00582	135.56	0	0	0	0	1	0	0	-14.9700	3.1400	14.9800	-3.7100	0.0000	0.0000	0.0000	0.0000;
	58590	59220	0.021872	0.073361	0.02581	126.2	0	0	0	0	1	0	0	8.6900	-4.2100	-8.6800	1.5200	0.0000	0.0000	0.0000	0.0000;
	58591	58592	0.000257	0.001071	0	0	0	0	0	0	1	0	0	6.6400	1.1200	-6.6400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	58593	58763	0.054092	0.298295	0.03808	144.62	0	0	0	0	1	0	0	-26.9700	5.5300	27.3600	-7.4800	0.0000	0.0000	0.0000	0.0000;
	59914	58593	0.005704	0.025205	0.01586	142.16	0	0	0	0	1	0	0	-22.9800	4.5400	23.0100	-6.1300	0.0000	0.0000	0.0000	0.0000;
	58595	58594	0.004519	0.018595	0.01509	142.27	0	0	0	0	1	0	0	-25.9300	-0.1800	25.9600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	59217	58594	0.009085	0.049586	0.02047	115.28	0	0	0	0	1	0	0	42.9500	0.4300	-42.8000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	58597	58595	0.002052	0.008185	0.00266	207.91	0	0	0	0	1	0	0	120.2600	-8.5000	-119.9800	9.3100	0.0000	0.0000	0.0000	0.0000;
	58597	58596	0.000604	0.034012	0	415.72	0	0	1	0	1	0	0	-120.2600	8.5000	120.3400	-3.9200	0.0000	0.0000	0.0000	0.0000;
	58596	58598	0.00024	0.001128	0	0	0	0	0	0	1	0	0	15.2600	0.5100	-15.2600	-0.5100	0.0000	0.0000	0.0000	0.0000;
	59915	58596	0.00203	0.024881	0.33502	1101.6	0	0	0	0	1	0	0	135.9500	-35.0700	-135.6000	3.4100	0.0000	0.0000	0.0000	0.0000;
	58599	58601	0.010304	0.053186	0.00862	139.41	0	0	0	0	1	0	0	20.5600	-18.6900	-20.4800	18.1600	0.0000	0.0000	0.0000	0.0000;
	58599	58605	0.004589	0.025185	0.01339	153.71	0	0	0	0	1	0	0	-36.8000	12.6500	36.8600	-13.6900	0.0000	0.0000	0.0000	0.0000;
	58601	58600	0.000391	0.027077	0	430.38	0	0	1	0	1	0	0	-144.7500	8.0800	144.8200	-2.7500	0.0000	0.0000	0.0000	0.0000;
	58600	58602	0.000281	0.001063	0	0	0	0	0	0	1	0	0	29.3900	11.4400	-29.3900	-11.4300	0.0000	0.0000	0.0000	0.0000;
	59012	58600	0.001436	0.017206	0.41022	1345.47	0	0	0	0	1	0	0	-606.2700	74.3700	611.3200	-57.6700	0.0000	0.0000	0.0000	0.0000;
	59012	58600	0.001436	0.017206	0.41022	1345.47	0	0	0	0	1	0	0	-606.2700	74.3700	611.3200	-57.6700	0.0000	0.0000	0.0000	0.0000;
	58600	61005	0.001572	0.017009	0.36767	1293.59	0	0	0	0	1	0	0	-724.9200	62.3700	732.7600	-16.8000	0.0000	0.0000	0.0000	0.0000;
	58600	61197	0.001408	0.01825	0.29714	1281.64	0	0	0	0	1	0	0	-671.9400	44.2800	677.9600	1.8000	0.0000	0.0000	0.0000	0.0000;
	58601	58604	0.016603	0.055673	0.02139	156.51	0	0	0	0	1	0	0	52.6200	-12.0000	-52.1800	11.2300	0.0000	0.0000	0.0000	0.0000;
	58728	58601	0.018998	0.073774	0.03994	175.24	0	0	0	0	1	0	0	-72.8800	9.0700	73.8700	-9.5000	0.0000	0.0000	0.0000	0.0000;
	58601	58729	0.041468	0.185649	0.03351	156.5	0	0	0	0	1	0	0	38.7400	-4.7400	-38.1500	3.8200	0.0000	0.0000	0.0000	0.0000;
	58603	58604	0.001971	0.009279	0.0327	152.59	0	0	0	0	1	0	0	-43.3300	9.4600	43.3700	-12.7600	0.0000	0.0000	0.0000	0.0000;
	58603	58606	0.015931	0.072366	0.00961	146.86	0	0	0	0	1	0	0	34.7500	-13.0600	-34.5500	12.9600	0.0000	0.0000	0.0000	0.0000;
	60556	58605	0.015781	0.08195	0.03584	157.57	0	0	0	0	1	0	0	45.2300	-13.2600	-44.9000	11.2100	0.0000	0.0000	0.0000	0.0000;
	58763	58606	0.006409	0.029863	0.01831	144.67	0	0	0	0	1	0	0	-31.8800	11.4100	31.9500	-13.0500	0.0000	0.0000	0.0000	0.0000;
	58607	58767	0.011112	0.050234	0.0133	161.31	0	0	0	0	1	0	0	62.5400	-24.9700	-62.0600	25.7100	0.0000	0.0000	0.0000	0.0000;
	58607	60883	0.018026	0.082161	0.02029	162.1	0	0	0	0	1	0	0	-66.0500	22.8200	66.8900	-21.0900	0.0000	0.0000	0.0000	0.0000;
	58609	58608	0.008753	0.038567	0.005	130.33	0	0	0	0	1	0	0	-5.9200	-1.1600	5.9200	0.6500	0.0000	0.0000	0.0000	0.0000;
	58608	58619	0.012905	0.06142	0.01902	174.82	0	0	0	0	1	0	0	-62.2700	13.1400	62.7600	-12.7900	0.0000	0.0000	0.0000	0.0000;
	59743	58608	0.002049	0.00939	0.00155	165.3	0	0	0	0	1	0	0	-48.3800	18.8000	48.4300	-18.7200	0.0000	0.0000	0.0000	0.0000;
	58609	58611	0.008043	0.040985	0.03694	110.21	0	0	0	0	1	0	0	-0.4100	-0.3900	0.4100	-3.5000	0.0000	0.0000	0.0000	0.0000;
	59090	58610	0.021613	0.084084	0.01464	172.11	0	0	0	0	1	0	0	-64.1600	10.6900	65.0400	-8.8000	0.0000	0.0000	0.0000	0.0000;
	58610	59743	0.00507	0.02545	0.01123	177.31	0	0	0	0	1	0	0	-73.9100	7.9700	74.1800	-7.8200	0.0000	0.0000	0.0000	0.0000;
	58611	58617	0.013975	0.061986	0.00992	159.21	0	0	0	0	1	0	0	37.6800	-4.7300	-37.4900	4.5300	0.0000	0.0000	0.0000	0.0000;
	58611	58620	0.010345	0.054249	0.01248	161.13	0	0	0	0	1	0	0	-42.0900	6.7200	42.2700	-7.1000	0.0000	0.0000	0.0000	0.0000;
	58612	58615	0.025635	0.595535	0	190.1	0	0	1	0	1	0	0	34.0300	-5.2300	-33.7400	11.9500	0.0000	0.0000	0.0000	0.0000;
	58612	58616	0.000284	0.00102	0	0	0	0	0	0	1	0	0	3.4600	0.6800	-3.4600	-0.6800	0.0000	0.0000	0.0000	0.0000;
	58612	58617	0.000226	0.001165	0	0	0	0	0	0	1	0	0	-37.4900	4.5500	37.4900	-4.5300	0.0000	0.0000	0.0000	0.0000;
	58613	58615	-0.015367	-0.356995	0	65.1	0	0	1	0	1	0	0	-33.9100	7.9200	33.7400	-11.9500	0.0000	0.0000	0.0000	0.0000;
	58614	58615	0.069369	1.611556	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58621	58618	0.006362	0.035248	0.01968	196.91	0	0	0	0	1	0	0	-115.4500	-0.4400	116.2400	2.7400	0.0000	0.0000	0.0000	0.0000;
	58622	58618	0.007332	0.025391	0.0039	196.8	0	0	0	0	1	0	0	-119.7600	-4.2300	120.7500	7.2400	0.0000	0.0000	0.0000	0.0000;
	58618	58711	0.050564	0.226751	0.02115	151.8	0	0	0	0	1	0	0	28.3500	-4.3500	-27.9700	3.7700	0.0000	0.0000	0.0000	0.0000;
	58618	59862	0.003253	0.011954	0.00459	229.12	0	0	0	0	1	0	0	-141.8800	-6.3400	142.4800	8.0700	0.0000	0.0000	0.0000	0.0000;
	58618	59862	0.003253	0.011954	0.00459	229.12	0	0	0	0	1	0	0	-141.8800	-6.3400	142.4800	8.0700	0.0000	0.0000	0.0000	0.0000;
	58622	58619	0.002856	0.016069	0.00182	187.8	0	0	0	0	1	0	0	89.9500	-4.3400	-89.7300	5.3800	0.0000	0.0000	0.0000	0.0000;
	58620	58621	0.005805	0.032674	0.01011	179.22	0	0	0	0	1	0	0	-69.4800	-2.9800	69.7400	3.4000	0.0000	0.0000	0.0000	0.0000;
	58621	58721	0.051412	0.248584	0.05215	143.98	0	0	0	0	1	0	0	18.0100	-6.9300	-17.8400	2.1600	0.0000	0.0000	0.0000	0.0000;
	58622	58623	0.000232	0.001142	0	0	0	0	0	0	1	0	0	29.8000	8.5700	-29.8000	-8.5600	0.0000	0.0000	0.0000	0.0000;
	58624	58638	0.005295	0.025793	0.00847	176.5	0	0	0	0	1	0	0	-51.9900	-18.9500	52.1500	18.7900	0.0000	0.0000	0.0000	0.0000;
	58624	58649	0.003684	0.010699	0.00893	112.74	0	0	0	0	1	0	0	-3.9900	18.9800	4.0000	-19.8900	0.0000	0.0000	0.0000	0.0000;
	58624	58657	0.028758	0.120451	0.01809	141.88	0	0	0	0	1	0	0	13.5700	-9.0300	-13.5000	7.3800	0.0000	0.0000	0.0000	0.0000;
	58625	58626	0.000255	0.001186	0	0	0	0	0	0	1	0	0	13.4300	4.5800	-13.4300	-4.5700	0.0000	0.0000	0.0000	0.0000;
	58632	58625	0.002327	0.010158	0.00304	172.37	0	0	0	0	1	0	0	47.6400	4.3100	-47.5900	-4.4100	0.0000	0.0000	0.0000	0.0000;
	58625	58633	0.00704	0.027294	0.00846	163.9	0	0	0	0	1	0	0	34.1600	-0.1700	-34.0800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	58627	58630	0.021256	0.560709	0	68.9	0	0	1	0	1	0	0	2.7700	-1.4600	-2.7700	1.5100	0.0000	0.0000	0.0000	0.0000;
	58627	58631	0.000248	0.001038	0	0	0	0	0	0	1	0	0	13.4300	1.1400	-13.4300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	58633	58627	0.001682	0.008948	0.00377	144.71	0	0	0	0	1	0	0	16.2100	-12.6800	-16.2000	12.3200	0.0000	0.0000	0.0000	0.0000;
	58628	58630	-0.012498	-0.329695	0	18.9	0	0	1	0	1	0	0	-2.7700	1.4800	2.7700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	58634	58628	0.007501	0.023489	0.00199	60.35	0	0	0	0	1	0	0	-12.5000	14.6200	12.5300	-14.7500	0.0000	0.0000	0.0000	0.0000;
	58629	58630	0.032953	0.869275	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58632	58643	0.003293	0.016035	0.03548	188.88	0	0	0	0	1	0	0	-79.8300	-1.4900	80.0300	-1.3400	0.0000	0.0000	0.0000	0.0000;
	58632	58672	0.007077	0.041533	0.02302	150.89	0	0	0	0	1	0	0	18.7500	-5.2900	-18.7300	2.9800	0.0000	0.0000	0.0000	0.0000;
	58634	58633	0.013376	0.288502	0	34.98	0	0	1.025	0	1	0	0	-4.4300	-6.3900	4.4400	6.5700	0.0000	0.0000	0.0000	0.0000;
	58633	58635	0.000262	0.00116	0	0	0	0	0	0	1	0	0	13.4300	6.5500	-13.4300	-6.5500	0.0000	0.0000	0.0000	0.0000;
	58637	58636	0.000289	0.01694	0	560.89	0	0	1.01875	0	1	0	0	-261.9400	-75.2000	262.1400	87.3200	0.0000	0.0000	0.0000	0.0000;
	58636	58639	0.000256	0.001022	0	0	0	0	0	0	1	0	0	59.0300	7.1100	-59.0200	-7.0800	0.0000	0.0000	0.0000	0.0000;
	58636	58644	0.00073	0.008809	0.12928	1063.19	0	0	0	0	1	0	0	94.1900	-24.7500	-94.1200	11.7100	0.0000	0.0000	0.0000	0.0000;
	58636	59815	0.000674	0.008015	0.22106	1272.53	0	0	0	0	1	0	0	-415.3600	-9.8700	416.4500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	58638	58637	0.002045	0.083085	0	146.72	0	0	1.01875	0	1	0	0	-68.7800	-20.5300	68.8900	24.6600	0.0000	0.0000	0.0000	0.0000;
	58638	58637	0.002045	0.083085	0	146.72	0	0	1.01875	0	1	0	0	-68.7800	-20.5300	68.8900	24.6600	0.0000	0.0000	0.0000	0.0000;
	58638	58637	0.002045	0.083085	0	146.72	0	0	1.01875	0	1	0	0	-68.7800	-20.5300	68.8900	24.6600	0.0000	0.0000	0.0000	0.0000;
	58637	58640	0.000214	0.001002	0	0	0	0	0	0	1	0	0	55.2800	1.2300	-55.2700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	58638	58643	0.001058	0.005507	0.0011	209.83	0	0	0	0	1	0	0	116.7000	19.4800	-116.5600	-18.8800	0.0000	0.0000	0.0000	0.0000;
	58638	58685	0.006749	0.034439	0.01013	157.41	0	0	0	0	1	0	0	37.5100	23.3100	-37.3800	-23.7600	0.0000	0.0000	0.0000	0.0000;
	58641	58649	0.00443	0.020873	0.00591	141.33	0	0	0	0	1	0	0	15.2700	-19.3000	-15.2500	18.8000	0.0000	0.0000	0.0000	0.0000;
	58661	58641	0.00861	0.042533	0.00456	174.46	0	0	0	0	1	0	0	52.0300	-9.3500	-51.8000	10.0000	0.0000	0.0000	0.0000	0.0000;
	58642	58643	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-36.5300	-20.2000	36.5400	20.2200	0.0000	0.0000	0.0000	0.0000;
	58644	58647	0.000987	0.064979	0	598.02	0	0	1	0	1	0	0	200.1900	16.4800	-199.8200	8.0600	0.0000	0.0000	0.0000	0.0000;
	58644	58648	0.000214	0.001163	0	0	0	0	0	0	1	0	0	36.5400	7.9000	-36.5300	-7.8800	0.0000	0.0000	0.0000	0.0000;
	58644	58700	0.000516	0.006108	0.14216	1091.81	0	0	0	0	1	0	0	206.2700	-42.0100	-206.0600	29.3000	0.0000	0.0000	0.0000	0.0000;
	59815	58644	0.000936	0.011935	0.17625	1219.11	0	0	0	0	1	0	0	349.9400	-11.1800	-348.8700	5.9300	0.0000	0.0000	0.0000	0.0000;
	58645	58647	-0.000353	-0.023254	0	498.02	0	0	1	0	1	0	0	-199.9500	-0.7200	199.8200	-8.0600	0.0000	0.0000	0.0000	0.0000;
	58694	58645	0.003204	0.01698	0.0029	162.77	0	0	0	0	1	0	0	-33.7800	-11.7700	33.8100	11.6700	0.0000	0.0000	0.0000	0.0000;
	58695	58645	0.001583	0.008797	0.0018	176.2	0	0	0	0	1	0	0	-62.8900	-7.4700	62.9500	7.6100	0.0000	0.0000	0.0000	0.0000;
	58645	58696	0.001876	0.00778	0.00317	204.17	0	0	0	0	1	0	0	103.1900	-18.5600	-103.0000	19.0300	0.0000	0.0000	0.0000	0.0000;
	58646	58647	0.003923	0.258163	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58650	58652	0.004685	0.024517	0.00805	139.71	0	0	0	0	1	0	0	-15.3600	4.5400	15.3700	-5.3300	0.0000	0.0000	0.0000	0.0000;
	58651	58652	0.000281	0.001102	0	0	0	0	0	0	1	0	0	-5.6100	-0.3600	5.6100	0.3600	0.0000	0.0000	0.0000	0.0000;
	58683	58652	0.003925	0.01733	0.01954	145.5	0	0	0	0	1	0	0	21.0000	-6.9800	-20.9800	4.9700	0.0000	0.0000	0.0000	0.0000;
	58653	58656	0.001425	0.037193	0	112.73	0	0	1	0	1	0	0	19.7500	1.1100	-19.7400	-0.9800	0.0000	0.0000	0.0000	0.0000;
	58653	58657	0.000278	0.001069	0	0	0	0	0	0	1	0	0	-19.7500	-1.1100	19.7500	1.1200	0.0000	0.0000	0.0000	0.0000;
	58654	58656	0.008852	0.231013	0	55.43	0	0	1	0	1	0	0	-14.1000	0.3000	14.1100	0.1300	0.0000	0.0000	0.0000	0.0000;
	58655	58656	0.060493	1.578693	0	57.3	0	0	1	0	1	0	0	-5.6100	-0.3700	5.6300	0.8400	0.0000	0.0000	0.0000	0.0000;
	58661	58658	0.007851	0.03584	0.00915	201.47	0	0	0	0	1	0	0	-101.7000	17.5500	102.4900	-14.8700	0.0000	0.0000	0.0000	0.0000;
	58658	59810	0.007917	0.03168	0.00711	217.86	0	0	0	0	1	0	0	-127.3900	6.8200	128.6100	-2.6900	0.0000	0.0000	0.0000	0.0000;
	58659	58661	0.003193	0.016358	0.01186	159.68	0	0	0	0	1	0	0	-27.5600	-0.0700	27.5900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	58659	62406	0.011486	0.034626	0.01932	146.65	0	0	0	0	1	0	0	17.0700	-5.6200	-17.0300	3.6900	0.0000	0.0000	0.0000	0.0000;
	58660	58661	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-11.1200	-0.2500	11.1200	0.2500	0.0000	0.0000	0.0000	0.0000;
	58661	62420	0.013776	0.08475	0.04609	140.08	0	0	0	0	1	0	0	10.9500	-7.3900	-10.9300	2.6500	0.0000	0.0000	0.0000	0.0000;
	62406	58662	0.007163	0.030378	0.01045	137.35	0	0	0	0	1	0	0	7.7300	-6.6800	-7.7200	5.6100	0.0000	0.0000	0.0000	0.0000;
	58663	58664	0.000298	0.001193	0	0	0	0	0	0	1	0	0	5.7600	1.2600	-5.7600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	58663	58697	0.011729	0.056405	0.00813	134.78	0	0	0	0	1	0	0	0.9200	-7.3100	-0.9100	6.4700	0.0000	0.0000	0.0000	0.0000;
	58663	58761	0.013835	0.06127	0.01465	139.88	0	0	0	0	1	0	0	-6.6700	6.0600	6.6900	-7.5600	0.0000	0.0000	0.0000	0.0000;
	58665	58666	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-13.5400	66.3000	13.5500	-66.2600	0.0000	0.0000	0.0000	0.0000;
	58666	58699	0.004086	0.020781	0.00305	146.51	0	0	0	0	1	0	0	12.3400	29.8600	-12.3000	-29.9800	0.0000	0.0000	0.0000	0.0000;
	58666	59330	0.006355	0.024041	0.01122	162.23	0	0	0	0	1	0	0	-25.8900	36.4000	26.0100	-37.1400	0.0000	0.0000	0.0000	0.0000;
	58668	58667	0.004705	0.113011	0	54.78	0	0	1.0125	0	1	0	0	-18.0000	-1.6600	18.0100	2.0100	0.0000	0.0000	0.0000	0.0000;
	58667	58669	0.000285	0.001138	0	0	0	0	0	0	1	0	0	7.6600	1.0400	-7.6600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	58670	58667	0.006492	0.028913	0.01278	154.97	0	0	0	0	1	0	0	25.7100	1.8700	-25.6700	-3.0500	0.0000	0.0000	0.0000	0.0000;
	58670	58672	0.00169	0.009358	0.00997	141.56	0	0	0	0	1	0	0	-11.0700	5.5700	11.0700	-6.6200	0.0000	0.0000	0.0000	0.0000;
	58671	58672	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-7.6600	-3.6400	7.6600	3.6400	0.0000	0.0000	0.0000	0.0000;
	58673	58674	0.000273	0.00109	0	0	0	0	0	0	1	0	0	37.2000	11.1900	-37.2000	-11.1700	0.0000	0.0000	0.0000	0.0000;
	58673	58681	0.003237	0.019286	0.00474	132.83	0	0	0	0	1	0	0	0.3100	-16.3500	-0.3000	15.9000	0.0000	0.0000	0.0000	0.0000;
	58673	59326	0.023426	0.089746	0.02189	169.42	0	0	0	0	1	0	0	-37.5100	5.1600	37.8300	-6.2600	0.0000	0.0000	0.0000	0.0000;
	58675	58676	0.000267	0.001111	0	0	0	0	0	0	1	0	0	34.3200	6.6800	-34.3200	-6.6700	0.0000	0.0000	0.0000	0.0000;
	58678	58675	0.001644	0.006957	0.00195	205.51	0	0	0	0	1	0	0	119.6100	28.0900	-119.3800	-27.3200	0.0000	0.0000	0.0000	0.0000;
	58675	58681	0.001519	0.008149	0.00437	161.44	0	0	0	0	1	0	0	34.0500	23.6300	-34.0200	-23.9600	0.0000	0.0000	0.0000	0.0000;
	58683	58675	0.005181	0.024325	0.00508	172.3	0	0	0	0	1	0	0	-50.8800	3.0400	51.0100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	58678	58677	0.000372	0.020476	0	488.59	0	0	1.0125	0	1	0	0	-180.1300	-43.5000	180.2500	50.2000	0.0000	0.0000	0.0000	0.0000;
	58677	58679	0.000275	0.001002	0	0	0	0	0	0	1	0	0	-180.2500	-5.4100	180.3300	5.7200	0.0000	0.0000	0.0000	0.0000;
	58678	58755	0.01225	0.056964	0.01113	158.33	0	0	0	0	1	0	0	26.1900	2.5600	-26.1100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	58700	58679	0.000599	0.00795	0.13024	1200.22	0	0	0	0	1	0	0	228.9900	-29.4200	-228.7000	19.4000	0.0000	0.0000	0.0000	0.0000;
	58748	58679	0.001256	0.013811	0.27453	1200.54	0	0	0	0	1	0	0	-222.9900	12.6600	223.5800	-35.6100	0.0000	0.0000	0.0000	0.0000;
	59846	58679	0.000462	0.006024	0.16121	1199.5	0	0	0	0	1	0	0	-157.9700	-20.3200	158.0800	4.4700	0.0000	0.0000	0.0000	0.0000;
	59896	58679	0.001068	0.012247	0.28056	1280.84	0	0	0	0	1	0	0	334.4100	-23.4000	-333.3000	6.0200	0.0000	0.0000	0.0000	0.0000;
	58680	58681	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-34.3200	-8.0500	34.3200	8.0700	0.0000	0.0000	0.0000	0.0000;
	58684	58682	0.00091	0.003911	0.00195	173.62	0	0	0	0	1	0	0	-35.9400	4.8700	35.9500	-5.0200	0.0000	0.0000	0.0000	0.0000;
	58682	58695	0.004373	0.02296	0.01194	188.64	0	0	0	0	1	0	0	-67.5800	-4.6100	67.7700	4.3600	0.0000	0.0000	0.0000	0.0000;
	58684	58685	0.004736	0.024978	0.00805	132.75	0	0	0	0	1	0	0	-7.4900	-13.5500	7.5000	12.7600	0.0000	0.0000	0.0000	0.0000;
	58686	58687	0.000215	0.001064	0	0	0	0	0	0	1	0	0	-27.6400	-2.7800	27.6500	2.7900	0.0000	0.0000	0.0000	0.0000;
	58687	58688	0.005	0.029933	0.01748	160.74	0	0	0	0	1	0	0	-33.1700	-13.1300	33.2300	11.6100	0.0000	0.0000	0.0000	0.0000;
	58691	58687	0.003566	0.014938	0.00219	121.69	0	0	0	0	1	0	0	-5.5200	-10.5500	5.5300	10.3400	0.0000	0.0000	0.0000	0.0000;
	58693	58688	0.004602	0.022321	0.00682	167.02	0	0	0	0	1	0	0	39.6200	-36.9300	-39.5000	36.8100	0.0000	0.0000	0.0000	0.0000;
	59672	58688	0.002006	0.007575	0.02526	139.01	0	0	0	0	1	0	0	12.6800	-29.1600	-12.6600	26.5100	0.0000	0.0000	0.0000	0.0000;
	58689	58690	0.000297	0.001084	0	0	0	0	0	0	1	0	0	23.0800	5.5000	-23.0800	-5.4900	0.0000	0.0000	0.0000	0.0000;
	58689	58691	0.006295	0.027981	0.01481	145.74	0	0	0	0	1	0	0	13.4300	-10.3400	-13.4100	8.8500	0.0000	0.0000	0.0000	0.0000;
	62029	58689	0.009096	0.043275	0.01527	169.02	0	0	0	0	1	0	0	36.6200	-5.9000	-36.5100	4.8400	0.0000	0.0000	0.0000	0.0000;
	58691	58692	0.000294	0.001179	0	0	0	0	0	0	1	0	0	18.9300	1.7000	-18.9300	-1.7000	0.0000	0.0000	0.0000	0.0000;
	58693	58696	0.004941	0.016798	0.00474	182.32	0	0	0	0	1	0	0	-71.1700	32.6700	71.4500	-32.2000	0.0000	0.0000	0.0000	0.0000;
	58695	58694	0.004739	0.020893	0.00244	127.87	0	0	0	0	1	0	0	1.2600	6.3600	-1.2500	-6.6100	0.0000	0.0000	0.0000	0.0000;
	58695	59671	0.004113	0.016008	0.0097	178.51	0	0	0	0	1	0	0	-37.6800	-11.2200	37.7400	10.4200	0.0000	0.0000	0.0000	0.0000;
	58697	58701	0.004047	0.018836	0.00406	161.32	0	0	0	0	1	0	0	-34.9500	16.4800	35.0100	-16.6600	0.0000	0.0000	0.0000	0.0000;
	58698	58701	0.004928	0.019614	0.00808	197.55	0	0	0	0	1	0	0	-103.9000	-1.8400	104.4100	2.9700	0.0000	0.0000	0.0000	0.0000;
	58698	58705	0.001608	0.008527	0.00999	176.85	0	0	0	0	1	0	0	68.0400	-4.7000	-67.9700	4.0100	0.0000	0.0000	0.0000	0.0000;
	59331	58699	0.002101	0.009526	0.00119	163.01	0	0	0	0	1	0	0	37.1300	-16.6900	-37.1000	16.7200	0.0000	0.0000	0.0000	0.0000;
	58700	58703	0.000357	0.021469	0	551.3	0	0	1	0	1	0	0	227.6700	-1.3200	-227.5000	11.7100	0.0000	0.0000	0.0000	0.0000;
	58700	58704	0.000213	0.001068	0	0	0	0	0	0	1	0	0	35.8700	11.3800	-35.8600	-11.3600	0.0000	0.0000	0.0000	0.0000;
	58700	59896	0.000606	0.007919	0.10139	1281.21	0	0	0	0	1	0	0	-286.4800	-9.9400	286.9400	5.1300	0.0000	0.0000	0.0000	0.0000;
	58701	58703	-4.2e-05	-0.002509	0	501.3	0	0	1	0	1	0	0	-227.5200	10.4900	227.5000	-11.7100	0.0000	0.0000	0.0000	0.0000;
	58701	59328	0.003116	0.013535	0.00268	191.52	0	0	0	0	1	0	0	88.1100	3.1900	-87.8800	-2.5000	0.0000	0.0000	0.0000	0.0000;
	58702	58703	0.001576	0.094792	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58705	59330	0.003315	0.014727	0.00192	153.02	0	0	0	0	1	0	0	32.1100	-15.9100	-32.0700	15.8900	0.0000	0.0000	0.0000	0.0000;
	58706	58758	0.012058	0.055564	0.00835	138.34	0	0	0	0	1	0	0	3.0300	-1.3600	-3.0300	0.4800	0.0000	0.0000	0.0000	0.0000;
	59402	58706	0.01392	0.068291	0.01669	145.08	0	0	0	0	1	0	0	9.8000	-2.4000	-9.7900	0.7000	0.0000	0.0000	0.0000	0.0000;
	58707	58709	0.004001	0.018243	0.00246	182.98	0	0	0	0	1	0	0	-64.1700	-5.8900	64.3300	6.3300	0.0000	0.0000	0.0000	0.0000;
	58711	58707	0.002494	0.013089	0.00397	163.58	0	0	0	0	1	0	0	-30.3700	-2.1200	30.3900	1.8100	0.0000	0.0000	0.0000	0.0000;
	58707	58713	0.007184	0.035344	0.00458	155	0	0	0	0	1	0	0	-21.2700	2.2500	21.3000	-2.5900	0.0000	0.0000	0.0000	0.0000;
	58707	58719	0.013876	0.066532	0.0137	164.75	0	0	0	0	1	0	0	28.1300	-8.5000	-28.0200	7.5500	0.0000	0.0000	0.0000	0.0000;
	58709	58708	0.000371	0.027979	0	409.42	0	0	1	0	1	0	0	-77.9100	-18.1200	77.9300	19.7800	0.0000	0.0000	0.0000	0.0000;
	58708	58710	0.000271	0.001179	0	0	0	0	0	0	1	0	0	26.9200	2.2800	-26.9200	-2.2700	0.0000	0.0000	0.0000	0.0000;
	58708	59027	0.004638	0.048775	1.27741	1202.96	0	0	0	0	1	0	0	-153.9400	-36.2100	154.9900	-91.4500	0.0000	0.0000	0.0000	0.0000;
	58708	59798	0.00329	0.038054	0.89189	1068.39	0	0	0	0	1	0	0	86.1800	-39.8000	-85.9500	-54.5300	0.0000	0.0000	0.0000	0.0000;
	58708	59869	0.001425	0.016059	0.27292	1304.79	0	0	0	0	1	0	0	-419.1500	36.9100	421.4700	-40.5000	0.0000	0.0000	0.0000	0.0000;
	58713	58709	0.00384	0.015038	0.00496	160.38	0	0	0	0	1	0	0	-28.2700	-13.0100	28.3000	12.6100	0.0000	0.0000	0.0000	0.0000;
	58709	58720	0.008556	0.040082	0.01302	174.08	0	0	0	0	1	0	0	41.0400	-6.3800	-40.9100	5.6100	0.0000	0.0000	0.0000	0.0000;
	58709	58727	0.011143	0.056613	0.0557	177.34	0	0	0	0	1	0	0	-55.7600	5.5700	56.0900	-9.9400	0.0000	0.0000	0.0000	0.0000;
	58711	58712	0.000276	0.001032	0	0	0	0	0	0	1	0	0	27.2500	5.2600	-27.2500	-5.2500	0.0000	0.0000	0.0000	0.0000;
	58711	58715	0.011762	0.046822	0.02194	165.8	0	0	0	0	1	0	0	31.0800	-6.9100	-30.9700	4.9900	0.0000	0.0000	0.0000	0.0000;
	58713	58714	0.00025	0.001152	0	0	0	0	0	0	1	0	0	28.6300	9.3600	-28.6200	-9.3500	0.0000	0.0000	0.0000	0.0000;
	58713	58723	0.010683	0.053895	0.02368	154.92	0	0	0	0	1	0	0	-21.6600	6.2300	21.7100	-8.5100	0.0000	0.0000	0.0000	0.0000;
	58715	58716	0.00028	0.001072	0	0	0	0	0	0	1	0	0	5.6300	1.7600	-5.6300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	58722	58715	0.011626	0.054285	0.01265	141.89	0	0	0	0	1	0	0	5.7900	-2.1500	-5.7800	0.8100	0.0000	0.0000	0.0000	0.0000;
	58718	58717	0.008808	0.238629	0	62.95	0	0	1.00625	0	1	0	0	-16.0100	0.7500	16.0300	-0.1900	0.0000	0.0000	0.0000	0.0000;
	58718	58717	0.008808	0.238629	0	62.95	0	0	1.00625	0	1	0	0	-16.0100	0.7500	16.0300	-0.1900	0.0000	0.0000	0.0000	0.0000;
	58718	58717	0.008808	0.238629	0	62.95	0	0	1.00625	0	1	0	0	-16.0100	0.7500	16.0300	-0.1900	0.0000	0.0000	0.0000	0.0000;
	58717	58719	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-48.0900	17.8200	48.1000	-17.7900	0.0000	0.0000	0.0000	0.0000;
	58720	58719	0.008512	0.037419	0.0113	171.31	0	0	0	0	1	0	0	37.3500	-5.8000	-37.2400	5.0800	0.0000	0.0000	0.0000	0.0000;
	58721	58719	0.006456	0.038859	0.00754	154.58	0	0	0	0	1	0	0	-17.1500	-5.8500	17.1700	5.1600	0.0000	0.0000	0.0000	0.0000;
	58721	58751	0.019019	0.072172	0.03459	169.62	0	0	0	0	1	0	0	30.8100	1.8700	-30.6400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	59335	58722	0.012144	0.053095	0.02108	139.83	0	0	0	0	1	0	0	10.0800	-3.8300	-10.0700	1.6300	0.0000	0.0000	0.0000	0.0000;
	58723	58885	0.052582	0.236828	0.04116	163.77	0	0	0	0	1	0	0	-31.0500	6.0100	31.5600	-8.1400	0.0000	0.0000	0.0000	0.0000;
	58724	58725	0.020527	0.087155	0.02072	157.17	0	0	0	0	1	0	0	37.6800	0.5900	-37.4100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	59335	58724	0.01374	0.059413	0.01141	202.01	0	0	0	0	1	0	0	-127.1000	17.8500	129.2200	-9.9200	0.0000	0.0000	0.0000	0.0000;
	59862	58724	0.003064	0.012099	0.0021	212.27	0	0	0	0	1	0	0	89.8200	-2.6600	-89.6000	3.3300	0.0000	0.0000	0.0000	0.0000;
	59862	58724	0.003064	0.012099	0.0021	212.27	0	0	0	0	1	0	0	89.8200	-2.6600	-89.6000	3.3300	0.0000	0.0000	0.0000	0.0000;
	58725	59338	0.015873	0.076172	0.01535	152.64	0	0	0	0	1	0	0	19.0900	0.1800	-19.0400	-1.5600	0.0000	0.0000	0.0000	0.0000;
	58725	59603	0.011651	0.050524	0.05076	129.84	0	0	0	0	1	0	0	-4.1300	0.1600	4.1300	-5.5800	0.0000	0.0000	0.0000	0.0000;
	58725	59646	0.028919	0.151293	0.04378	136.31	0	0	0	0	1	0	0	9.1500	-2.0000	-9.1200	-2.5500	0.0000	0.0000	0.0000	0.0000;
	58726	58727	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-9.5600	-2.4100	9.5600	2.4100	0.0000	0.0000	0.0000	0.0000;
	58727	59862	0.011732	0.052085	0.01316	179.39	0	0	0	0	1	0	0	-65.6500	7.5300	66.1300	-6.8600	0.0000	0.0000	0.0000	0.0000;
	58728	58731	0.007551	0.035428	0.03607	171.71	0	0	0	0	1	0	0	65.1700	-12.0800	-64.8600	9.7500	0.0000	0.0000	0.0000	0.0000;
	58731	58729	0.004767	0.025044	0.00822	150.69	0	0	0	0	1	0	0	-25.6400	4.0500	25.6700	-4.7500	0.0000	0.0000	0.0000	0.0000;
	58731	58730	0.011793	0.054211	0.01184	163.73	0	0	0	0	1	0	0	52.8900	-18.2600	-52.5400	18.6100	0.0000	0.0000	0.0000	0.0000;
	58730	58852	0.015883	0.072714	0.01209	158.8	0	0	0	0	1	0	0	38.8000	-22.5900	-38.5000	22.6600	0.0000	0.0000	0.0000	0.0000;
	58742	58731	0.006506	0.032123	0.04072	152.89	0	0	0	0	1	0	0	-24.8500	-4.8300	24.8900	0.7500	0.0000	0.0000	0.0000	0.0000;
	58733	58732	0.00551	0.02801	0.01218	163.06	0	0	0	0	1	0	0	-50.2200	12.3100	50.3600	-12.8600	0.0000	0.0000	0.0000	0.0000;
	58732	58735	0.01506	0.069202	0.01332	151.37	0	0	0	0	1	0	0	-28.8400	11.3900	28.9800	-12.1200	0.0000	0.0000	0.0000	0.0000;
	58732	59398	0.044537	0.191033	0.05113	147.12	0	0	0	0	1	0	0	-27.6000	-0.8900	27.9200	-3.0900	0.0000	0.0000	0.0000	0.0000;
	58733	58779	0.034124	0.175156	0.04273	140.61	0	0	0	0	1	0	0	22.2200	-3.4600	-22.0600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	58733	58999	0.025602	0.100722	0.03639	149.21	0	0	0	0	1	0	0	23.4300	-9.8400	-23.2800	6.6300	0.0000	0.0000	0.0000	0.0000;
	58734	58735	0.007625	0.04024	0.00718	166.2	0	0	0	0	1	0	0	47.2600	-10.9800	-47.0800	11.1500	0.0000	0.0000	0.0000	0.0000;
	58734	58736	0.009754	0.045185	0.00559	165.31	0	0	0	0	1	0	0	-66.9700	-14.0500	67.4100	15.5100	0.0000	0.0000	0.0000	0.0000;
	58734	58741	0.033106	0.146837	0.01554	142.46	0	0	0	0	1	0	0	-11.3600	-1.3500	11.4000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	59405	58734	0.007435	0.036101	0.01865	131.37	0	0	0	0	1	0	0	5.2700	0.0700	-5.2700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	58736	58737	0.000285	0.001004	0	0	0	0	0	0	1	0	0	18.2300	1.0400	-18.2300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	59763	58736	0.006771	0.027182	0.00727	170.8	0	0	0	0	1	0	0	86.1300	17.7200	-85.6400	-16.5500	0.0000	0.0000	0.0000	0.0000;
	58738	58739	0.000234	0.001103	0	0	0	0	0	0	1	0	0	7.1200	1.2700	-7.1200	-1.2700	0.0000	0.0000	0.0000	0.0000;
	58738	58842	0.006539	0.037778	0.00721	153.57	0	0	0	0	1	0	0	-36.6900	16.6600	36.7900	-16.8600	0.0000	0.0000	0.0000	0.0000;
	58738	59132	0.023736	0.10906	0.0481	142.43	0	0	0	0	1	0	0	22.4600	-3.3100	-22.3400	-1.3400	0.0000	0.0000	0.0000	0.0000;
	58842	58740	0.016615	0.073782	0.01389	148.23	0	0	0	0	1	0	0	25.9200	-0.3400	-25.8100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	58740	59125	0.041407	0.209182	0.04886	136.26	0	0	0	0	1	0	0	17.2100	-3.9100	-17.1000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	58740	59162	0.049948	0.253965	0.02203	117.18	0	0	0	0	1	0	0	0.1600	3.0800	-0.1500	-5.3500	0.0000	0.0000	0.0000	0.0000;
	58742	58741	0.009634	0.047356	0.00833	148.46	0	0	0	0	1	0	0	16.3700	0.5100	-16.3500	-1.2600	0.0000	0.0000	0.0000	0.0000;
	58742	58743	0.000238	0.001166	0	0	0	0	0	0	1	0	0	8.4800	4.3200	-8.4800	-4.3200	0.0000	0.0000	0.0000	0.0000;
	58745	58744	0.000239	0.017222	0	499.97	0	0	1	0	1	0	0	-210.3300	15.2600	210.4300	-8.1400	0.0000	0.0000	0.0000	0.0000;
	58744	58747	0.000244	0.001065	0	0	0	0	0	0	1	0	0	12.4300	1.1300	-12.4200	-1.1300	0.0000	0.0000	0.0000	0.0000;
	58744	58748	0.000286	0.001119	0	0	0	0	0	0	1	0	0	-222.8600	13.1800	222.9900	-12.6600	0.0000	0.0000	0.0000	0.0000;
	58746	58745	0.004793	0.160719	0	86.06	0	0	1	0	1	0	0	-21.0600	-4.6900	21.0800	5.4000	0.0000	0.0000	0.0000	0.0000;
	58757	58746	0.011465	0.050248	0.01108	143.25	0	0	0	0	1	0	0	-15.5100	-3.5400	15.5300	2.4900	0.0000	0.0000	0.0000	0.0000;
	58758	58746	0.005392	0.021091	0.01191	114.34	0	0	0	0	1	0	0	-5.5200	-3.4500	5.5200	2.2000	0.0000	0.0000	0.0000	0.0000;
	58749	58751	0.01	0.044556	0.01792	158.01	0	0	0	0	1	0	0	-15.9700	-1.7200	15.9900	-0.0600	0.0000	0.0000	0.0000	0.0000;
	58750	58751	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-12.4200	-2.7000	12.4300	2.7000	0.0000	0.0000	0.0000	0.0000;
	58751	58757	0.012995	0.052756	0.01184	129.02	0	0	0	0	1	0	0	2.2200	2.2600	-2.2200	-3.4900	0.0000	0.0000	0.0000	0.0000;
	58753	58752	0.009885	0.264949	0	58.79	0	0	1.0125	0	1	0	0	-23.1600	0.9500	23.2100	0.4100	0.0000	0.0000	0.0000	0.0000;
	58752	58754	0.000213	0.0012	0	0	0	0	0	0	1	0	0	13.2400	3.0800	-13.2400	-3.0800	0.0000	0.0000	0.0000	0.0000;
	58752	59842	0.013146	0.041259	0.01732	165.46	0	0	0	0	1	0	0	-36.4500	-3.4900	36.6200	2.1900	0.0000	0.0000	0.0000	0.0000;
	58755	58756	0.009838	0.035243	0.00488	153.05	0	0	0	0	1	0	0	20.8200	1.5200	-20.7800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	58756	59842	0.006194	0.023495	0.00567	139.33	0	0	0	0	1	0	0	10.1900	-1.0900	-10.1800	0.5100	0.0000	0.0000	0.0000	0.0000;
	58760	58759	0.006237	0.028405	0.0118	151.31	0	0	0	0	1	0	0	12.9000	-4.0700	-12.8900	2.8600	0.0000	0.0000	0.0000	0.0000;
	58761	58759	0.005175	0.019168	0.01137	154.26	0	0	0	0	1	0	0	-18.0400	5.3600	18.0600	-6.5000	0.0000	0.0000	0.0000	0.0000;
	58759	59327	0.028113	0.074733	0.02562	143.29	0	0	0	0	1	0	0	-17.1800	1.6700	17.2600	-4.1800	0.0000	0.0000	0.0000	0.0000;
	58760	59334	0.023562	0.086156	0.02304	162.88	0	0	0	0	1	0	0	-24.2600	1.2700	24.3900	-3.2400	0.0000	0.0000	0.0000	0.0000;
	58761	58762	0.000223	0.001192	0	0	0	0	0	0	1	0	0	11.3600	2.2000	-11.3600	-2.2000	0.0000	0.0000	0.0000	0.0000;
	59003	58764	0.007321	0.030463	0.0108	150.1	0	0	0	0	1	0	0	38.9600	-8.4400	-38.8500	7.7600	0.0000	0.0000	0.0000	0.0000;
	59005	58764	0.005393	0.025908	0.00806	139.75	0	0	0	0	1	0	0	-29.5500	12.7400	29.6000	-13.3300	0.0000	0.0000	0.0000	0.0000;
	58765	58766	0.006573	0.02955	0.01089	122.93	0	0	0	0	1	0	0	-19.1500	9.4600	19.1800	-10.5000	0.0000	0.0000	0.0000	0.0000;
	58765	60324	0.007801	0.033178	0.02576	114.12	0	0	0	0	1	0	0	15.3100	-10.8400	-15.2900	8.1700	0.0000	0.0000	0.0000	0.0000;
	58766	58767	0.012881	0.054367	0.01945	125.67	0	0	0	0	1	0	0	-23.0200	9.6700	23.1000	-11.4100	0.0000	0.0000	0.0000	0.0000;
	58767	58768	0.014334	0.072249	0.03027	152.01	0	0	0	0	1	0	0	32.5100	-17.0000	-32.3300	14.6400	0.0000	0.0000	0.0000	0.0000;
	58768	58772	0.004294	0.015118	0.00399	148.93	0	0	0	0	1	0	0	26.2000	-14.9400	-26.1600	14.6400	0.0000	0.0000	0.0000	0.0000;
	58770	58769	0.000639	0.035477	0	340.93	0	0	1.00625	0	1	0	0	-82.1800	-14.1500	82.2200	16.4600	0.0000	0.0000	0.0000	0.0000;
	59012	58769	0.001292	0.017263	0.37108	1082.43	0	0	0	0	1	0	0	233.3700	-52.8300	-232.7000	21.9000	0.0000	0.0000	0.0000	0.0000;
	58769	60327	0.001781	0.021837	0.42264	1023.33	0	0	0	0	1	0	0	-40.8200	-14.2400	40.8500	-30.9300	0.0000	0.0000	0.0000	0.0000;
	58771	58770	0.008397	0.23023	0	46.27	0	0	1	0	1	0	0	-23.9700	1.8000	24.0200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	58771	58770	0.008397	0.23023	0	46.27	0	0	1	0	1	0	0	-23.9700	1.8000	24.0200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	58771	58770	0.008397	0.23023	0	46.27	0	0	1	0	1	0	0	-23.9700	1.8000	24.0200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	58771	58770	0.008397	0.23023	0	46.27	0	0	1	0	1	0	0	-23.9700	1.8000	24.0200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	58770	58772	0.000291	0.00111	0	0	0	0	0	0	1	0	0	-20.0300	15.4700	20.0300	-15.4600	0.0000	0.0000	0.0000	0.0000;
	58770	58773	0.000235	0.001153	0	0	0	0	0	0	1	0	0	6.1300	0.9500	-6.1300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	58774	59165	0.006024	0.018811	0.06537	142.38	0	0	0	0	1	0	0	22.4400	-6.2400	-22.4200	-0.7100	0.0000	0.0000	0.0000	0.0000;
	58774	59435	0.011384	0.065206	0.03229	148.71	0	0	0	0	1	0	0	-28.7100	1.3200	28.8000	-4.3000	0.0000	0.0000	0.0000	0.0000;
	58775	58776	0.005946	0.025437	0.00667	157.02	0	0	0	0	1	0	0	-31.1300	10.9200	31.1900	-11.3800	0.0000	0.0000	0.0000	0.0000;
	58775	59891	0.01032	0.042789	0.02756	152.17	0	0	0	0	1	0	0	26.7800	-12.0600	-26.7000	9.3800	0.0000	0.0000	0.0000	0.0000;
	59434	58776	0.012431	0.054718	0.02991	161.34	0	0	0	0	1	0	0	37.9000	-13.0200	-37.7200	10.5800	0.0000	0.0000	0.0000	0.0000;
	58777	58778	0.000228	0.001022	0	0	0	0	0	0	1	0	0	15.6400	2.3900	-15.6400	-2.3900	0.0000	0.0000	0.0000	0.0000;
	58780	58777	0.005027	0.031233	0.01139	118.32	0	0	0	0	1	0	0	-4.2400	-8.5200	4.2400	7.3200	0.0000	0.0000	0.0000	0.0000;
	58777	59754	0.007064	0.033428	0.00653	133.43	0	0	0	0	1	0	0	-19.8800	-9.7100	19.9100	9.1500	0.0000	0.0000	0.0000	0.0000;
	58779	59162	0.010254	0.05663	0.0133	123.72	0	0	0	0	1	0	0	2.3400	-4.4800	-2.3400	3.1200	0.0000	0.0000	0.0000	0.0000;
	58780	58784	0.014671	0.075772	0.01671	134.59	0	0	0	0	1	0	0	-9.7200	6.1800	9.7300	-7.8700	0.0000	0.0000	0.0000	0.0000;
	58781	59159	0.007182	0.034244	0.01227	169.11	0	0	0	0	1	0	0	58.2100	-7.1200	-57.9800	6.8600	0.0000	0.0000	0.0000	0.0000;
	59754	58781	0.001895	0.008325	0.00286	176.43	0	0	0	0	1	0	0	78.8400	-6.0000	-78.7300	6.1600	0.0000	0.0000	0.0000	0.0000;
	58782	58784	0.006385	0.032345	0.00598	139.07	0	0	0	0	1	0	0	14.6600	-7.8700	-14.6400	7.3100	0.0000	0.0000	0.0000	0.0000;
	59158	58782	0.009274	0.049741	0.01693	147.62	0	0	0	0	1	0	0	24.6300	-4.5700	-24.5800	3.0500	0.0000	0.0000	0.0000	0.0000;
	58783	58784	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-4.9100	-0.5600	4.9100	0.5600	0.0000	0.0000	0.0000	0.0000;
	58791	58785	0.006431	0.030586	0.00996	144.27	0	0	0	0	1	0	0	-23.1600	2.9700	23.1900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	58785	58931	0.008412	0.043332	0.044	161.2	0	0	0	0	1	0	0	-38.3900	11.0400	38.5200	-14.9900	0.0000	0.0000	0.0000	0.0000;
	59563	58785	0.010941	0.043129	0.01612	142.39	0	0	0	0	1	0	0	24.3100	-7.5500	-24.2400	6.1100	0.0000	0.0000	0.0000	0.0000;
	58786	58789	0.012858	0.444554	0	172.44	0	0	1	0	1	0	0	16.3300	-3.6000	-16.3000	4.7800	0.0000	0.0000	0.0000	0.0000;
	58786	58790	0.000208	0.001028	0	0	0	0	0	0	1	0	0	-16.3300	3.6000	16.3300	-3.5900	0.0000	0.0000	0.0000	0.0000;
	58787	58789	-0.006257	-0.216308	0	47.29	0	0	1	0	1	0	0	-16.2000	4.2300	16.1900	-4.8000	0.0000	0.0000	0.0000	0.0000;
	58788	58789	0.041045	1.419038	0	125.15	0	0	1	0	1	0	0	-0.1100	-0.0200	0.1100	0.0200	0.0000	0.0000	0.0000	0.0000;
	58790	58791	0.013335	0.048636	0.0049	139.07	0	0	0	0	1	0	0	-16.3300	3.5900	16.3700	-3.9800	0.0000	0.0000	0.0000	0.0000;
	58792	58795	0.017245	0.389998	0	180.04	0	0	1	0	1	0	0	17.7100	-2.8200	-17.6500	4.0000	0.0000	0.0000	0.0000	0.0000;
	58792	58796	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-17.7100	2.8200	17.7100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	58793	58795	-0.008682	-0.196349	0	55.04	0	0	1	0	1	0	0	-17.6800	3.4000	17.6500	-4.0000	0.0000	0.0000	0.0000	0.0000;
	58794	58795	0.053185	1.202788	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58798	58796	0.003517	0.01637	0.00928	161.24	0	0	0	0	1	0	0	42.6000	-19.1500	-42.5300	18.5000	0.0000	0.0000	0.0000	0.0000;
	58801	58797	0.014255	0.05758	0.0102	146.81	0	0	0	0	1	0	0	31.2900	-3.4900	-31.1600	2.9300	0.0000	0.0000	0.0000	0.0000;
	58797	59732	0.000629	0.002951	0.00292	140.61	0	0	0	0	1	0	0	24.0800	-6.0800	-24.0800	5.7900	0.0000	0.0000	0.0000	0.0000;
	58799	58798	0.008816	0.215323	0	51.45	0	0	1.0375	0	1	0	0	-20.8900	-8.8400	20.9400	9.9300	0.0000	0.0000	0.0000	0.0000;
	58798	58800	0.000252	0.001115	0	0	0	0	0	0	1	0	0	6.1000	1.4300	-6.1000	-1.4300	0.0000	0.0000	0.0000	0.0000;
	58798	59368	0.051835	0.272453	0.03759	144.61	0	0	0	0	1	0	0	-25.2800	4.7700	25.6200	-6.9800	0.0000	0.0000	0.0000	0.0000;
	58798	59732	0.010369	0.047636	0.02179	164.55	0	0	0	0	1	0	0	-44.3600	3.0200	44.5500	-4.4400	0.0000	0.0000	0.0000	0.0000;
	58801	58802	0.000283	0.001042	0	0	0	0	0	0	1	0	0	5.4300	3.7500	-5.4300	-3.7500	0.0000	0.0000	0.0000	0.0000;
	58804	58801	0.009953	0.050229	0.01034	151.88	0	0	0	0	1	0	0	36.8500	-0.2100	-36.7200	-0.2600	0.0000	0.0000	0.0000	0.0000;
	58803	58804	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-6.3300	-1.1100	6.3300	1.1100	0.0000	0.0000	0.0000	0.0000;
	58804	58927	0.003304	0.019793	0.03006	157.83	0	0	0	0	1	0	0	-43.1800	-0.9000	43.2300	-2.0000	0.0000	0.0000	0.0000	0.0000;
	58806	58805	0.009114	0.238448	0	63.77	0	0	1.025	0	1	0	0	-35.7700	-4.2000	35.8900	7.2200	0.0000	0.0000	0.0000	0.0000;
	58805	58807	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-35.8900	-7.2200	35.8900	7.2400	0.0000	0.0000	0.0000	0.0000;
	59141	58807	0.009718	0.037283	0.01389	153.79	0	0	0	0	1	0	0	36.0100	6.2300	-35.8900	-7.2400	0.0000	0.0000	0.0000	0.0000;
	58808	58809	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-11.2000	-5.7200	11.2000	5.7200	0.0000	0.0000	0.0000	0.0000;
	58809	58811	0.012929	0.056502	0.01258	161.29	0	0	0	0	1	0	0	50.1100	-16.0200	-49.7800	16.0900	0.0000	0.0000	0.0000	0.0000;
	58809	59797	0.006572	0.034093	0.00805	169.9	0	0	0	0	1	0	0	-61.3100	10.2900	61.5500	-9.9400	0.0000	0.0000	0.0000	0.0000;
	58826	58810	0.013362	0.055837	0.01417	170.07	0	0	0	0	1	0	0	-56.7300	10.0300	57.1500	-9.7500	0.0000	0.0000	0.0000	0.0000;
	58810	58841	0.006685	0.037645	0.00536	176.07	0	0	0	0	1	0	0	-67.1300	6.9400	67.4200	-5.8800	0.0000	0.0000	0.0000	0.0000;
	58811	58812	0.000221	0.001071	0	0	0	0	0	0	1	0	0	7.7900	2.5800	-7.7900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	58829	58811	0.005832	0.025493	0.01723	152.94	0	0	0	0	1	0	0	-41.8900	6.9800	41.9900	-8.4200	0.0000	0.0000	0.0000	0.0000;
	58819	58813	0.010728	0.04051	0.00762	136.38	0	0	0	0	1	0	0	-6.5800	11.0200	6.5900	-11.7700	0.0000	0.0000	0.0000	0.0000;
	58813	58831	0.017106	0.053957	0.00927	103.2	0	0	0	0	1	0	0	-2.7800	3.1500	2.7900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	59056	58813	0.002827	0.01452	0.04677	153.91	0	0	0	0	1	0	0	24.2500	-10.1100	-24.2400	5.2300	0.0000	0.0000	0.0000	0.0000;
	58814	58817	-0.000228	-0.005809	0	127.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58814	58818	0.000222	0.00104	0	0	0	0	0	0	1	0	0	14.9200	3.0500	-14.9200	-3.0500	0.0000	0.0000	0.0000	0.0000;
	58814	58819	0.000208	0.001042	0	0	0	0	0	0	1	0	0	-14.9200	-3.0500	14.9200	3.0600	0.0000	0.0000	0.0000	0.0000;
	58815	58817	0.009878	0.25137	0	63.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58816	58817	0.009878	0.25137	0	63.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
