function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	58820	58819	0.004547	0.020797	0.00627	109.65	0	0	0	0	1	0	0	8.3500	13.4600	-8.3400	-14.0800	0.0000	0.0000	0.0000	0.0000;
	58820	59797	0.003476	0.014036	0.0023	139.57	0	0	0	0	1	0	0	-23.2700	-16.0200	23.3000	15.8700	0.0000	0.0000	0.0000	0.0000;
	58821	58824	0.0001	0.001389	0	127.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58821	58825	0.000208	0.001161	0	0	0	0	0	0	1	0	0	8.7000	2.3200	-8.7000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	58821	58826	0.000284	0.001159	0	0	0	0	0	0	1	0	0	-8.7000	-2.3200	8.7000	2.3200	0.0000	0.0000	0.0000	0.0000;
	58822	58824	0.007112	0.205398	0	63.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58823	58824	0.007112	0.205398	0	63.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58826	58839	0.009081	0.050455	0.01504	165.17	0	0	0	0	1	0	0	48.0200	-12.3500	-47.8100	11.9400	0.0000	0.0000	0.0000	0.0000;
	59181	58827	0.011931	0.043352	0.0111	160.62	0	0	0	0	1	0	0	-45.2400	11.2500	45.4900	-11.5100	0.0000	0.0000	0.0000	0.0000;
	58827	59694	0.006232	0.030566	0.11188	165.45	0	0	0	0	1	0	0	-49.9300	10.1100	50.1000	-21.0100	0.0000	0.0000	0.0000	0.0000;
	58832	58828	0.010113	0.042413	0.02472	136.57	0	0	0	0	1	0	0	16.8800	-22.9500	-16.8000	20.6600	0.0000	0.0000	0.0000	0.0000;
	58833	58828	0.007605	0.031407	0.01862	131.99	0	0	0	0	1	0	0	-12.2100	21.1400	12.2500	-22.9300	0.0000	0.0000	0.0000	0.0000;
	59202	58829	0.013208	0.052414	0.00936	146.46	0	0	0	0	1	0	0	-34.5700	6.8300	34.7200	-7.2400	0.0000	0.0000	0.0000	0.0000;
	58831	58830	0.007184	0.02832	0.00626	125.2	0	0	0	0	1	0	0	-8.3000	3.6300	8.3000	-4.2700	0.0000	0.0000	0.0000	0.0000;
	58879	58830	0.009404	0.044465	0.01219	133.64	0	0	0	0	1	0	0	13.8300	-1.3100	-13.8100	0.1000	0.0000	0.0000	0.0000	0.0000;
	59063	58832	0.012681	0.056303	0.02368	175.55	0	0	0	0	1	0	0	64.4800	-11.3600	-63.9600	11.1800	0.0000	0.0000	0.0000	0.0000;
	58832	59698	0.007959	0.031851	0.01239	158.82	0	0	0	0	1	0	0	37.9600	9.3500	-37.8400	-10.1600	0.0000	0.0000	0.0000	0.0000;
	58833	59691	0.009316	0.049784	0.01255	143.2	0	0	0	0	1	0	0	-19.4400	20.9800	19.5200	-21.9200	0.0000	0.0000	0.0000	0.0000;
	58835	58834	0.000479	0.033643	0	353.01	0	0	1.00625	0	1	0	0	-98.9200	-13.9900	98.9600	17.1400	0.0000	0.0000	0.0000	0.0000;
	58834	58836	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-98.9600	-17.1400	98.9900	17.2500	0.0000	0.0000	0.0000	0.0000;
	59695	58835	0.010142	0.041124	0.00765	168.39	0	0	0	0	1	0	0	-64.8200	-10.5100	65.2300	11.3600	0.0000	0.0000	0.0000	0.0000;
	58836	59798	0.00082	0.011081	0.27607	1064.15	0	0	0	0	1	0	0	-98.9900	-17.2500	99.0600	-11.5600	0.0000	0.0000	0.0000	0.0000;
	58837	58838	0.003089	0.014841	0.00267	170.1	0	0	0	0	1	0	0	-43.1600	18.5400	43.2300	-18.4800	0.0000	0.0000	0.0000	0.0000;
	58837	59687	0.010023	0.047395	0.01459	166.04	0	0	0	0	1	0	0	35.2900	-19.9000	-35.1300	19.1800	0.0000	0.0000	0.0000	0.0000;
	59697	58837	0.007237	0.037645	0.0102	146.44	0	0	0	0	1	0	0	24.5800	6.1000	-24.5300	-6.8900	0.0000	0.0000	0.0000	0.0000;
	59323	58838	0.013844	0.062735	0.01711	188.54	0	0	0	0	1	0	0	79.8700	9.1600	-79.0100	-6.9900	0.0000	0.0000	0.0000	0.0000;
	58839	58840	0.000259	0.001011	0	0	0	0	0	0	1	0	0	5.9000	1.1000	-5.9000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	59209	58839	0.009686	0.039832	0.01008	158.56	0	0	0	0	1	0	0	-41.7400	12.7000	41.9100	-13.0400	0.0000	0.0000	0.0000	0.0000;
	58841	58888	0.011658	0.059145	0.0159	181.06	0	0	0	0	1	0	0	-77.1300	2.0000	77.7800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	58842	58843	0.000275	0.00113	0	0	0	0	0	0	1	0	0	5.4100	3.1200	-5.4100	-3.1200	0.0000	0.0000	0.0000	0.0000;
	58842	59648	0.04404	0.186528	0.05477	181.21	0	0	0	0	1	0	0	-68.1100	14.0900	70.1400	-11.3800	0.0000	0.0000	0.0000	0.0000;
	58846	58844	0.002427	0.010431	0.00212	195.73	0	0	0	0	1	0	0	93.9300	8.9800	-93.7300	-8.3400	0.0000	0.0000	0.0000	0.0000;
	58844	59135	0.009249	0.04321	0.00615	184.02	0	0	0	0	1	0	0	63.0800	3.2200	-62.7300	-2.2600	0.0000	0.0000	0.0000	0.0000;
	58845	58848	0.000349	0.018661	0	608.5	0	0	1	0	1	0	0	223.7300	36.6400	-223.5700	-27.8000	0.0000	0.0000	0.0000	0.0000;
	58845	58849	0.000217	0.001008	0	0	0	0	0	0	1	0	0	-223.7300	-21.8900	223.8400	22.3600	0.0000	0.0000	0.0000	0.0000;
	58846	58848	1.5e-05	0.000819	0	508.5	0	0	1	0	1	0	0	-223.5600	-27.4100	223.5700	27.8000	0.0000	0.0000	0.0000	0.0000;
	58846	58850	0.008164	0.034798	0.00677	109.3	0	0	0	0	1	0	0	13.9900	5.2000	-13.9700	-5.8500	0.0000	0.0000	0.0000	0.0000;
	58846	58851	0.007106	0.034807	0.01437	195.21	0	0	0	0	1	0	0	84.9900	5.3600	-84.5000	-4.5300	0.0000	0.0000	0.0000	0.0000;
	58847	58848	0.001608	0.08593	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58849	59012	0.001584	0.023984	0.40145	1215.72	0	0	0	0	1	0	0	-256.4800	34.6000	257.4800	-62.6900	0.0000	0.0000	0.0000	0.0000;
	59805	58849	0.000778	0.009239	0.13774	1123.34	0	0	0	0	1	0	0	-32.6200	42.2300	32.6400	-56.9600	0.0000	0.0000	0.0000	0.0000;
	58850	58854	0.015531	0.065731	0.00766	150.17	0	0	0	0	1	0	0	-16.6800	2.0600	16.7200	-2.7000	0.0000	0.0000	0.0000	0.0000;
	58851	59138	0.009425	0.041848	0.0159	182.02	0	0	0	0	1	0	0	53.8500	-6.7600	-53.5900	6.2500	0.0000	0.0000	0.0000	0.0000;
	58853	58852	0.012764	0.052402	0.00528	164.94	0	0	0	0	1	0	0	-31.1800	-2.1300	31.2900	2.0400	0.0000	0.0000	0.0000	0.0000;
	58854	58853	0.008998	0.029511	0.00672	157.34	0	0	0	0	1	0	0	-23.9200	2.5700	23.9700	-3.1300	0.0000	0.0000	0.0000	0.0000;
	58855	58856	0.000232	0.001169	0	0	0	0	0	0	1	0	0	9.8400	2.8700	-9.8400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	58855	58858	0.014426	0.06016	0.00859	115.04	0	0	0	0	1	0	0	-2.1200	16.6700	2.1600	-17.4200	0.0000	0.0000	0.0000	0.0000;
	59226	58855	0.013221	0.060903	0.01185	126.55	0	0	0	0	1	0	0	7.7600	-17.3500	-7.7100	16.2800	0.0000	0.0000	0.0000	0.0000;
	58857	58858	0.006766	0.030584	0.00385	189.92	0	0	0	0	1	0	0	94.8800	-25.5900	-94.2600	27.9800	0.0000	0.0000	0.0000	0.0000;
	58857	59015	0.014591	0.077036	0.00927	194.07	0	0	0	0	1	0	0	-104.7100	24.4000	106.3100	-16.9400	0.0000	0.0000	0.0000	0.0000;
	58858	58859	0.000202	0.001004	0	0	0	0	0	0	1	0	0	9.8400	3.3900	-9.8400	-3.3900	0.0000	0.0000	0.0000	0.0000;
	58858	59001	0.014435	0.067484	0.01555	183.82	0	0	0	0	1	0	0	82.2600	-13.9400	-81.3100	16.7100	0.0000	0.0000	0.0000	0.0000;
	58860	58861	0.000263	0.001194	0	0	0	0	0	0	1	0	0	6.1900	3.0300	-6.1900	-3.0300	0.0000	0.0000	0.0000	0.0000;
	58860	60224	0.019875	0.078962	0.01072	158.42	0	0	0	0	1	0	0	40.2200	-2.1400	-39.9100	2.2300	0.0000	0.0000	0.0000	0.0000;
	60875	58860	0.016631	0.057223	0.0104	162.1	0	0	0	0	1	0	0	46.7500	0.9600	-46.4100	-0.8900	0.0000	0.0000	0.0000	0.0000;
	58864	58862	0.005798	0.029876	0.00634	171.27	0	0	0	0	1	0	0	64.8200	-8.9900	-64.5800	9.5400	0.0000	0.0000	0.0000	0.0000;
	58862	58873	0.008703	0.051788	0.01399	166.98	0	0	0	0	1	0	0	48.3000	-17.1300	-48.0800	16.9400	0.0000	0.0000	0.0000	0.0000;
	58864	58863	0.006541	0.026687	0.00565	135.24	0	0	0	0	1	0	0	0.0200	-15.1400	-0.0000	14.6000	0.0000	0.0000	0.0000	0.0000;
	58863	58866	0.003319	0.014787	0.00286	118.31	0	0	0	0	1	0	0	-15.0300	-21.1100	15.0500	20.9000	0.0000	0.0000	0.0000	0.0000;
	59654	58864	0.014169	0.059458	0.04714	163.15	0	0	0	0	1	0	0	42.6100	-16.8600	-42.3300	13.0700	0.0000	0.0000	0.0000	0.0000;
	58864	60836	0.019301	0.103944	0.07327	159.11	0	0	0	0	1	0	0	-37.5400	9.8100	37.8400	-15.8900	0.0000	0.0000	0.0000	0.0000;
	58866	58865	0.000613	0.041797	0	236.35	0	0	1	0	1	0	0	-15.0500	-20.9000	15.0600	21.1600	0.0000	0.0000	0.0000	0.0000;
	58865	58867	0.000288	0.001116	0	0	0	0	0	0	1	0	0	15.0400	2.1700	-15.0400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	58865	59765	0.001196	0.016342	0.37638	978.31	0	0	0	0	1	0	0	-30.1000	-6.0100	30.1100	-34.5500	0.0000	0.0000	0.0000	0.0000;
	58868	58869	0.00984	0.037611	0.00508	160.48	0	0	0	0	1	0	0	-30.8100	5.5200	30.9000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	59244	58868	0.010861	0.050793	0.01584	154.87	0	0	0	0	1	0	0	-22.5400	6.3500	22.6000	-7.7700	0.0000	0.0000	0.0000	0.0000;
	58872	58869	0.017758	0.068388	0.01134	165.23	0	0	0	0	1	0	0	37.1100	-4.8400	-36.8800	4.5200	0.0000	0.0000	0.0000	0.0000;
	58871	58870	0.016371	0.057161	0.00868	157.38	0	0	0	0	1	0	0	32.5700	-4.8300	-32.4000	4.5200	0.0000	0.0000	0.0000	0.0000;
	59405	58870	0.015036	0.064856	0.01109	153.49	0	0	0	0	1	0	0	-27.8100	4.4600	27.9200	-5.1100	0.0000	0.0000	0.0000	0.0000;
	58871	59655	0.055324	0.289167	0.06157	159.5	0	0	0	0	1	0	0	-35.8800	4.0700	36.5900	-6.7900	0.0000	0.0000	0.0000	0.0000;
	60129	58872	0.013415	0.05627	0.00777	167.39	0	0	0	0	1	0	0	45.4600	-14.8400	-45.1700	15.2100	0.0000	0.0000	0.0000	0.0000;
	58873	58874	0.000268	0.001135	0	0	0	0	0	0	1	0	0	16.0600	5.4600	-16.0600	-5.4500	0.0000	0.0000	0.0000	0.0000;
	58873	59398	0.004114	0.017635	0.04795	158.5	0	0	0	0	1	0	0	32.0200	-22.3900	-31.9600	17.5500	0.0000	0.0000	0.0000	0.0000;
	58875	58876	0.000205	0.001008	0	0	0	0	0	0	1	0	0	12.1400	2.2600	-12.1400	-2.2600	0.0000	0.0000	0.0000	0.0000;
	58877	58875	0.006046	0.02222	0.0041	150.49	0	0	0	0	1	0	0	26.8600	-1.9400	-26.8100	1.6500	0.0000	0.0000	0.0000	0.0000;
	58875	58878	0.004827	0.022372	0.03792	140	0	0	0	0	1	0	0	14.6800	-3.9100	-14.6700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	58877	59305	0.013744	0.06349	0.0255	137.19	0	0	0	0	1	0	0	30.7700	-3.5100	-30.6500	1.3200	0.0000	0.0000	0.0000	0.0000;
	58877	59468	0.008616	0.03496	0.05988	147.47	0	0	0	0	1	0	0	-33.5800	-3.0100	33.6600	-3.1200	0.0000	0.0000	0.0000	0.0000;
	58877	59471	0.005876	0.030846	0.03536	147.3	0	0	0	0	1	0	0	-29.4000	2.8100	29.4400	-6.3900	0.0000	0.0000	0.0000	0.0000;
	58877	59474	0.008551	0.040684	0.03505	98.85	0	0	0	0	1	0	0	-2.7100	2.7400	2.7100	-6.5200	0.0000	0.0000	0.0000	0.0000;
	58878	59462	0.034922	0.165148	0.02149	156.97	0	0	0	0	1	0	0	35.8200	-6.9000	-35.4000	6.6000	0.0000	0.0000	0.0000	0.0000;
	58878	59469	0.0109	0.058318	0.03697	144.2	0	0	0	0	1	0	0	-25.2800	-1.6700	25.3500	-1.9900	0.0000	0.0000	0.0000	0.0000;
	58878	59478	0.013615	0.061477	0.01069	123.62	0	0	0	0	1	0	0	-5.9300	5.5800	5.9400	-6.6900	0.0000	0.0000	0.0000	0.0000;
	58879	58880	0.011385	0.048066	0.00901	139.66	0	0	0	0	1	0	0	-19.0600	-0.1500	19.1000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	58880	58881	0.012104	0.066296	0.01277	149.08	0	0	0	0	1	0	0	-29.3200	-3.9500	29.4200	3.1300	0.0000	0.0000	0.0000	0.0000;
	58881	58882	0.000277	0.001046	0	0	0	0	0	0	1	0	0	3.3700	1.1800	-3.3700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	58883	58881	0.014093	0.052614	0.01267	151.43	0	0	0	0	1	0	0	32.9400	-8.3400	-32.7900	7.5400	0.0000	0.0000	0.0000	0.0000;
	58883	58897	0.009057	0.036003	0.03178	156.62	0	0	0	0	1	0	0	-37.7300	5.4100	37.8600	-8.3400	0.0000	0.0000	0.0000	0.0000;
	58884	58885	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-9.1400	-2.9400	9.1400	2.9400	0.0000	0.0000	0.0000	0.0000;
	58886	58885	0.00504	0.024119	0.00239	178.52	0	0	0	0	1	0	0	-68.2900	12.2000	68.5200	-11.3700	0.0000	0.0000	0.0000	0.0000;
	58885	58888	0.004626	0.017178	0.00296	195.89	0	0	0	0	1	0	0	-109.2200	16.5700	109.7500	-14.9300	0.0000	0.0000	0.0000	0.0000;
	59601	58886	0.004223	0.01724	0.02979	173.44	0	0	0	0	1	0	0	-59.0100	10.8000	59.1500	-13.4000	0.0000	0.0000	0.0000	0.0000;
	58888	58887	0.000729	0.03639	0	448.35	0	0	1	0	1	0	0	-187.5300	15.3100	187.7700	-3.3400	0.0000	0.0000	0.0000	0.0000;
	58887	58889	0.00025	0.001172	0	0	0	0	0	0	1	0	0	9.8900	1.5400	-9.8900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	59781	58887	0.001479	0.017922	0.58409	1115.91	0	0	0	0	1	0	0	198.2200	18.6500	-197.6600	-75.0900	0.0000	0.0000	0.0000	0.0000;
	58893	58890	0.010258	0.045447	0.0149	167.71	0	0	0	0	1	0	0	50.7500	-8.1400	-50.5000	7.6300	0.0000	0.0000	0.0000	0.0000;
	58890	58897	0.00743	0.030786	0.01709	164.75	0	0	0	0	1	0	0	46.1900	-8.2900	-46.0400	7.0700	0.0000	0.0000	0.0000	0.0000;
	58891	58893	0.012878	0.048692	0.00458	142.97	0	0	0	0	1	0	0	22.6300	-6.7600	-22.5700	6.5100	0.0000	0.0000	0.0000	0.0000;
	59747	58891	0.008555	0.042859	0.00817	158.07	0	0	0	0	1	0	0	39.0000	-5.5100	-38.8700	5.2400	0.0000	0.0000	0.0000	0.0000;
	58893	58892	0.011154	0.044777	0.01174	161.27	0	0	0	0	1	0	0	-41.8700	10.2800	42.0600	-10.7800	0.0000	0.0000	0.0000	0.0000;
	58892	59747	0.004064	0.01549	0.00266	170.81	0	0	0	0	1	0	0	-55.7400	9.9500	55.8600	-9.7700	0.0000	0.0000	0.0000	0.0000;
	58893	58894	0.000201	0.001025	0	0	0	0	0	0	1	0	0	13.6800	5.8400	-13.6800	-5.8400	0.0000	0.0000	0.0000	0.0000;
	58895	58896	0.000264	0.001114	0	0	0	0	0	0	1	0	0	8.0800	1.3100	-8.0800	-1.3100	0.0000	0.0000	0.0000	0.0000;
	58895	59038	0.005398	0.026997	0.04053	166.93	0	0	0	0	1	0	0	69.8600	13.0500	-69.6000	-16.0100	0.0000	0.0000	0.0000	0.0000;
	58895	59747	0.008752	0.042756	0.02428	171.53	0	0	0	0	1	0	0	-77.9300	-14.3600	78.4500	14.2800	0.0000	0.0000	0.0000	0.0000;
	58897	58898	0.000241	0.001091	0	0	0	0	0	0	1	0	0	8.1800	1.2700	-8.1800	-1.2700	0.0000	0.0000	0.0000	0.0000;
	58899	58900	0.000211	0.001035	0	0	0	0	0	0	1	0	0	5.4600	1.6200	-5.4600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	58899	58904	0.008279	0.035753	0.04269	157.76	0	0	0	0	1	0	0	38.3700	-3.7200	-38.2500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	58899	59449	0.010486	0.047481	0.00796	163.62	0	0	0	0	1	0	0	-43.8300	2.1100	44.0100	-2.1100	0.0000	0.0000	0.0000	0.0000;
	58901	58903	0.004873	0.018967	0.0031	149.28	0	0	0	0	1	0	0	27.1000	4.5100	-27.0600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	58901	59263	0.004389	0.017313	0.00485	154.07	0	0	0	0	1	0	0	-33.9800	-7.5600	34.0300	7.2500	0.0000	0.0000	0.0000	0.0000;
	58902	58903	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-13.7600	-3.7000	13.7600	3.7100	0.0000	0.0000	0.0000	0.0000;
	58903	58911	0.005143	0.028607	0.00658	136.43	0	0	0	0	1	0	0	13.3000	0.9900	-13.2900	-1.6200	0.0000	0.0000	0.0000	0.0000;
	58904	58905	0.000262	0.00101	0	0	0	0	0	0	1	0	0	12.3900	6.8200	-12.3900	-6.8200	0.0000	0.0000	0.0000	0.0000;
	58904	59882	0.00243	0.011764	0.01608	146.03	0	0	0	0	1	0	0	25.8700	-6.4700	-25.8500	4.8300	0.0000	0.0000	0.0000	0.0000;
	58906	58914	0.006261	0.032762	0.0101	144.64	0	0	0	0	1	0	0	-23.7100	-7.6000	23.7400	6.7100	0.0000	0.0000	0.0000	0.0000;
	58906	58915	0.008383	0.039508	0.01233	142.1	0	0	0	0	1	0	0	19.4600	7.0700	-19.4300	-8.2100	0.0000	0.0000	0.0000	0.0000;
	58907	58908	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-7.3400	-0.9300	7.3400	0.9300	0.0000	0.0000	0.0000	0.0000;
	58908	58922	0.011001	0.05023	0.01316	155.54	0	0	0	0	1	0	0	36.2700	-1.9800	-36.1300	1.1900	0.0000	0.0000	0.0000	0.0000;
	58908	59447	0.009795	0.042912	0.02372	163.38	0	0	0	0	1	0	0	-43.6000	1.0500	43.7800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	58909	58910	0.000253	0.001011	0	0	0	0	0	0	1	0	0	39.0500	3.1200	-39.0500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	59263	58909	0.010558	0.044967	0.0091	164.63	0	0	0	0	1	0	0	-43.3400	-9.7900	43.5400	9.6600	0.0000	0.0000	0.0000	0.0000;
	59919	58909	0.004252	0.018036	0.005	186.15	0	0	0	0	1	0	0	82.8700	13.4200	-82.5900	-12.7800	0.0000	0.0000	0.0000	0.0000;
	58915	58911	0.014117	0.049155	0.00655	148.71	0	0	0	0	1	0	0	26.7100	3.8000	-26.6100	-4.1400	0.0000	0.0000	0.0000	0.0000;
	58912	58913	0.000225	0.001065	0	0	0	0	0	0	1	0	0	38.3900	8.7800	-38.3900	-8.7700	0.0000	0.0000	0.0000	0.0000;
	58914	58912	0.00118	0.004449	0.00263	172.77	0	0	0	0	1	0	0	58.7100	5.1000	-58.6700	-5.2400	0.0000	0.0000	0.0000	0.0000;
	58912	58923	0.010111	0.045937	0.00847	140.93	0	0	0	0	1	0	0	20.2700	-3.5500	-20.2300	2.8200	0.0000	0.0000	0.0000	0.0000;
	58914	59919	0.003187	0.017168	0.03253	197.09	0	0	0	0	1	0	0	-120.8400	-16.9300	121.2800	15.8200	0.0000	0.0000	0.0000	0.0000;
	58915	58921	0.009042	0.042469	0.00981	166.58	0	0	0	0	1	0	0	-46.0300	-7.6800	46.2200	7.5200	0.0000	0.0000	0.0000	0.0000;
	58917	58916	0.005252	0.024171	0.01473	132.93	0	0	0	0	1	0	0	9.9300	10.7500	-9.9200	-12.2700	0.0000	0.0000	0.0000	0.0000;
	58918	58916	0.007822	0.03733	0.00582	134.28	0	0	0	0	1	0	0	14.1300	-6.0300	-14.1100	5.5000	0.0000	0.0000	0.0000	0.0000;
	59438	58916	0.008485	0.051866	0.00911	110.93	0	0	0	0	1	0	0	-3.0800	-0.0800	3.0800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	58917	58921	0.001947	0.009848	0.00528	179.32	0	0	0	0	1	0	0	67.6200	12.3700	-67.5400	-12.4900	0.0000	0.0000	0.0000	0.0000;
	58917	59919	0.00219	0.009968	0.00639	193.98	0	0	0	0	1	0	0	-98.8700	-30.3900	99.0900	30.6900	0.0000	0.0000	0.0000	0.0000;
	58918	58919	0.000284	0.00115	0	0	0	0	0	0	1	0	0	20.9600	8.0200	-20.9600	-8.0200	0.0000	0.0000	0.0000	0.0000;
	58937	58918	0.010344	0.05183	0.0142	153.63	0	0	0	0	1	0	0	35.2100	1.0800	-35.0900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	58920	58921	0.000251	0.001085	0	0	0	0	0	0	1	0	0	-21.3200	-4.9700	21.3200	4.9800	0.0000	0.0000	0.0000	0.0000;
	58923	58922	0.012575	0.052628	0.02015	138.11	0	0	0	0	1	0	0	16.3400	-3.1500	-16.3100	1.1400	0.0000	0.0000	0.0000	0.0000;
	58922	58924	0.006672	0.028686	0.00709	164.32	0	0	0	0	1	0	0	45.6400	-2.7200	-45.5100	2.5300	0.0000	0.0000	0.0000	0.0000;
	58924	58925	0.000276	0.001168	0	0	0	0	0	0	1	0	0	4.6700	1.6900	-4.6700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	58924	59373	0.009911	0.038761	0.00691	158.72	0	0	0	0	1	0	0	40.8300	-4.2200	-40.6800	4.1100	0.0000	0.0000	0.0000	0.0000;
	58927	58926	0.000451	0.029732	0	343.08	0	0	1	0	1	0	0	-84.0200	-3.9100	84.0500	5.8500	0.0000	0.0000	0.0000	0.0000;
	58926	58928	0.000249	0.001143	0	0	0	0	0	0	1	0	0	35.1700	11.7800	-35.1700	-11.7700	0.0000	0.0000	0.0000	0.0000;
	58926	58936	0.000694	0.009302	0.10648	1195.95	0	0	0	0	1	0	0	-375.4700	46.2800	376.3900	-45.4600	0.0000	0.0000	0.0000	0.0000;
	59566	58926	0.00144	0.017781	0.33511	988.78	0	0	0	0	1	0	0	12.7100	-29.9800	-12.7000	-6.2000	0.0000	0.0000	0.0000	0.0000;
	58927	59141	0.006393	0.026783	0.015	158.51	0	0	0	0	1	0	0	40.7900	5.9000	-40.6900	-7.0900	0.0000	0.0000	0.0000	0.0000;
	58929	58930	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-32.1600	-12.2600	32.1600	12.2700	0.0000	0.0000	0.0000	0.0000;
	58931	58930	0.006672	0.03144	0.01366	142.31	0	0	0	0	1	0	0	-20.2100	2.3800	20.2400	-3.6900	0.0000	0.0000	0.0000	0.0000;
	59737	58930	0.004443	0.020383	0.00471	170.33	0	0	0	0	1	0	0	52.5200	8.6300	-52.4000	-8.5800	0.0000	0.0000	0.0000	0.0000;
	59737	58931	0.008564	0.029035	0.00973	173.93	0	0	0	0	1	0	0	57.8500	-1.6500	-57.5800	1.5500	0.0000	0.0000	0.0000	0.0000;
	58932	58935	0.001046	0.063297	0	433.12	0	0	1	0	1	0	0	104.2800	19.1000	-104.1700	-12.5000	0.0000	0.0000	0.0000	0.0000;
	58932	58936	0.00025	0.001087	0	0	0	0	0	0	1	0	0	-104.2800	-75.6200	104.3200	75.7900	0.0000	0.0000	0.0000	0.0000;
	58933	58935	-0.000577	-0.034903	0	383.12	0	0	1	0	1	0	0	-104.2300	-16.1400	104.1700	12.5000	0.0000	0.0000	0.0000	0.0000;
	58933	59737	0.003555	0.022911	0.0072	192.78	0	0	0	0	1	0	0	97.9000	2.0000	-97.5800	-0.7100	0.0000	0.0000	0.0000	0.0000;
	59882	58933	0.004373	0.017204	0.00392	146.07	0	0	0	0	1	0	0	25.8500	-4.8300	-25.8200	4.5300	0.0000	0.0000	0.0000	0.0000;
	58934	58935	0.003261	0.197382	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59918	58936	0.001188	0.013427	0.22302	1365.88	0	0	0	0	1	0	0	682.5800	-16.2600	-677.4900	49.6500	0.0000	0.0000	0.0000	0.0000;
	59918	58936	0.001188	0.013427	0.22302	1365.88	0	0	0	0	1	0	0	682.5800	-16.2600	-677.4900	49.6500	0.0000	0.0000	0.0000	0.0000;
	59216	58937	0.00977	0.052566	0.01347	161.24	0	0	0	0	1	0	0	42.6300	3.0600	-42.4700	-3.6200	0.0000	0.0000	0.0000	0.0000;
	58940	58938	0.00217	0.008726	0.00157	219.66	0	0	0	0	1	0	0	158.6900	-0.3500	-158.1900	2.2100	0.0000	0.0000	0.0000	0.0000;
	58943	58938	0.0079	0.030014	0.00938	196.26	0	0	0	0	1	0	0	-81.7600	9.1400	82.2600	-8.2400	0.0000	0.0000	0.0000	0.0000;
	58938	58951	0.005776	0.033608	0.03752	182.52	0	0	0	0	1	0	0	63.6500	-10.7900	-63.4300	8.0300	0.0000	0.0000	0.0000	0.0000;
	58938	59635	0.008945	0.043307	0.00423	141.32	0	0	0	0	1	0	0	-4.1400	11.3500	4.1500	-11.7400	0.0000	0.0000	0.0000	0.0000;
	58940	58939	0.000808	0.04027	0	495.03	0	0	1	0	1	0	0	-175.1000	-4.2700	175.3300	15.6700	0.0000	0.0000	0.0000	0.0000;
	58939	58941	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-175.3300	-15.6700	175.4000	15.9500	0.0000	0.0000	0.0000	0.0000;
	58941	59611	0.000741	0.008648	0.14068	1264.43	0	0	0	0	1	0	0	-250.9400	3.8200	251.3600	-14.2800	0.0000	0.0000	0.0000	0.0000;
	58941	59896	0.001915	0.021503	0.46867	1334.98	0	0	0	0	1	0	0	402.7900	2.7900	-399.9400	-21.6900	0.0000	0.0000	0.0000	0.0000;
	58941	63606	0.001385	0.016047	0.42196	1261.95	0	0	0	0	1	0	0	-327.2500	-22.5600	328.6100	-8.2600	0.0000	0.0000	0.0000	0.0000;
	58942	58943	0.00022	0.001006	0	0	0	0	0	0	1	0	0	-17.0900	-5.5200	17.0900	5.5300	0.0000	0.0000	0.0000	0.0000;
	58949	58943	0.00436	0.025388	0.00725	186.25	0	0	0	0	1	0	0	-64.4900	14.9300	64.6700	-14.6600	0.0000	0.0000	0.0000	0.0000;
	58944	58953	0.011416	0.028526	0.04208	184.34	0	0	0	0	1	0	0	-59.4400	1.6600	59.8200	-5.2200	0.0000	0.0000	0.0000	0.0000;
	59680	58944	0.010939	0.047811	0.0378	180.86	0	0	0	0	1	0	0	-53.7900	1.1000	54.0900	-3.8000	0.0000	0.0000	0.0000	0.0000;
	58956	58945	0.004545	0.021596	0.01149	165.19	0	0	0	0	1	0	0	-33.1400	15.5200	33.1900	-16.4700	0.0000	0.0000	0.0000	0.0000;
	58945	59605	0.006626	0.030688	0.03055	169.04	0	0	0	0	1	0	0	-38.5600	16.1600	38.6700	-18.8900	0.0000	0.0000	0.0000	0.0000;
	58946	58948	0.002999	0.015396	0.03404	143.91	0	0	0	0	1	0	0	13.7700	-4.4200	-13.7700	0.7900	0.0000	0.0000	0.0000	0.0000;
	58946	58951	0.012317	0.05009	0.00665	179.54	0	0	0	0	1	0	0	-57.0500	11.1200	57.4400	-10.2500	0.0000	0.0000	0.0000	0.0000;
	58960	58946	0.008053	0.030672	0.0066	167.76	0	0	0	0	1	0	0	-33.2400	10.8200	33.3400	-11.1800	0.0000	0.0000	0.0000	0.0000;
	58947	58948	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-10.5500	-3.1200	10.5500	3.1200	0.0000	0.0000	0.0000	0.0000;
	58949	58948	0.003737	0.018835	0.01312	181.59	0	0	0	0	1	0	0	58.5300	-15.7500	-58.4000	14.9900	0.0000	0.0000	0.0000	0.0000;
	58948	58960	0.002743	0.013672	0.03093	183.35	0	0	0	0	1	0	0	61.6100	-18.9000	-61.5100	16.1000	0.0000	0.0000	0.0000	0.0000;
	58950	58951	0.000237	0.001026	0	0	0	0	0	0	1	0	0	-6.0000	-2.2200	6.0000	2.2200	0.0000	0.0000	0.0000	0.0000;
	58952	59605	0.002981	0.01569	0.01268	145.34	0	0	0	0	1	0	0	-14.4700	-4.8200	14.4700	3.5100	0.0000	0.0000	0.0000	0.0000;
	59854	58952	0.005359	0.028163	0.00515	166.17	0	0	0	0	1	0	0	39.3600	2.0000	-39.2800	-2.1400	0.0000	0.0000	0.0000	0.0000;
	58953	58956	0.004342	0.016631	0.00534	121.7	0	0	0	0	1	0	0	4.3200	26.4800	-4.2900	-26.9400	0.0000	0.0000	0.0000	0.0000;
	59619	58953	0.005158	0.023322	0.0031	204.69	0	0	0	0	1	0	0	95.0700	-40.4000	-94.5500	42.4000	0.0000	0.0000	0.0000	0.0000;
	58954	58955	0.000235	0.00112	0	0	0	0	0	0	1	0	0	69.5000	9.5200	-69.4900	-9.4700	0.0000	0.0000	0.0000	0.0000;
	58954	59608	0.004548	0.017183	0.00581	152.83	0	0	0	0	1	0	0	-20.2300	0.9800	20.2500	-1.5300	0.0000	0.0000	0.0000	0.0000;
	59609	58954	0.002493	0.016386	0.00176	174.52	0	0	0	0	1	0	0	49.3300	10.7100	-49.2700	-10.5000	0.0000	0.0000	0.0000	0.0000;
	58956	58957	0.000239	0.001067	0	0	0	0	0	0	1	0	0	37.4200	11.4200	-37.4200	-11.4100	0.0000	0.0000	0.0000	0.0000;
	58958	58959	0.00026	0.001087	0	0	0	0	0	0	1	0	0	3.3200	0.8600	-3.3200	-0.8600	0.0000	0.0000	0.0000	0.0000;
	58958	58960	0.003249	0.011511	0.01916	201.09	0	0	0	0	1	0	0	-83.5600	2.0200	83.7700	-3.3300	0.0000	0.0000	0.0000	0.0000;
	58958	59667	0.0049	0.023778	0.08256	199.22	0	0	0	0	1	0	0	80.2500	-2.8800	-79.9500	-4.4900	0.0000	0.0000	0.0000	0.0000;
	58961	58962	0.000266	0.001172	0	0	0	0	0	0	1	0	0	4.4700	1.0400	-4.4700	-1.0400	0.0000	0.0000	0.0000	0.0000;
	58971	58961	0.009137	0.028972	0.00886	136.52	0	0	0	0	1	0	0	-22.4500	3.6200	22.4900	-4.4300	0.0000	0.0000	0.0000	0.0000;
	58961	59442	0.008213	0.036413	0.05729	140.53	0	0	0	0	1	0	0	-26.9600	3.3900	27.0200	-9.3000	0.0000	0.0000	0.0000	0.0000;
	58994	58963	0.007576	0.045284	0.00531	181.29	0	0	0	0	1	0	0	73.1100	-14.6800	-72.7200	16.4500	0.0000	0.0000	0.0000	0.0000;
	58975	58964	0.005283	0.028319	0.02093	161.1	0	0	0	0	1	0	0	-20.2600	4.0500	20.2800	-6.1800	0.0000	0.0000	0.0000	0.0000;
	58964	58994	0.008225	0.041168	0.00936	167.28	0	0	0	0	1	0	0	-27.8600	4.1000	27.9200	-4.8000	0.0000	0.0000	0.0000	0.0000;
	58965	58966	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-9.2600	-3.9700	9.2600	3.9700	0.0000	0.0000	0.0000	0.0000;
	58973	58966	0.009006	0.039527	0.01071	169.4	0	0	0	0	1	0	0	50.0600	-15.5200	-49.8300	15.3700	0.0000	0.0000	0.0000	0.0000;
	59270	58966	0.009009	0.061345	0.01242	128.12	0	0	0	0	1	0	0	3.9500	-5.7700	-3.9400	4.4500	0.0000	0.0000	0.0000	0.0000;
	58977	58967	0.005669	0.013217	0.00168	128.34	0	0	0	0	1	0	0	14.4800	12.3900	-14.4600	-12.5300	0.0000	0.0000	0.0000	0.0000;
	58983	58967	0.003605	0.019624	0.00447	123.63	0	0	0	0	1	0	0	-0.3300	-8.0800	0.3300	7.6100	0.0000	0.0000	0.0000	0.0000;
	58969	58968	0.009299	0.236679	0	36.94	0	0	1.04375	0	1	0	0	3.3000	-17.4500	-3.2700	18.2000	0.0000	0.0000	0.0000	0.0000;
	58968	58970	0.000266	0.001104	0	0	0	0	0	0	1	0	0	14.1300	3.9500	-14.1300	-3.9500	0.0000	0.0000	0.0000	0.0000;
	58989	58968	0.007289	0.036394	0.01062	168.1	0	0	0	0	1	0	0	-43.2800	4.1900	43.4100	-4.7000	0.0000	0.0000	0.0000	0.0000;
	58978	58969	0.004525	0.020051	0.00377	107.8	0	0	0	0	1	0	0	11.8100	-2.3300	-11.8100	1.9500	0.0000	0.0000	0.0000	0.0000;
	58985	58969	0.005504	0.023038	0.00144	110.75	0	0	0	0	1	0	0	-17.1800	-11.0600	17.2000	10.9900	0.0000	0.0000	0.0000	0.0000;
	58971	58972	0.000252	0.001081	0	0	0	0	0	0	1	0	0	17.8900	3.4200	-17.8900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	58973	58983	0.006825	0.035253	0.00759	154.83	0	0	0	0	1	0	0	28.0700	-3.9300	-28.0200	3.3800	0.0000	0.0000	0.0000	0.0000;
	59278	58973	0.012761	0.067795	0.03829	189.4	0	0	0	0	1	0	0	82.9900	-17.6800	-82.1400	18.0700	0.0000	0.0000	0.0000	0.0000;
	58974	59370	0.012103	0.05438	0.00511	175.38	0	0	0	0	1	0	0	72.6700	-8.2200	-72.0700	10.3700	0.0000	0.0000	0.0000	0.0000;
	59444	58974	0.010177	0.037221	0.00432	177.93	0	0	0	0	1	0	0	77.4600	-5.4500	-76.9000	7.0500	0.0000	0.0000	0.0000	0.0000;
	58975	59367	0.013322	0.04836	0.02522	138.86	0	0	0	0	1	0	0	-12.9400	5.9600	12.9600	-8.5600	0.0000	0.0000	0.0000	0.0000;
	58975	59442	0.008111	0.04319	0.02476	143.03	0	0	0	0	1	0	0	30.8400	-10.7700	-30.7600	8.5300	0.0000	0.0000	0.0000	0.0000;
	58976	58980	0.000308	0.020648	0	554.87	0	0	1	0	1	0	0	155.8200	-6.8400	-155.7500	11.5000	0.0000	0.0000	0.0000	0.0000;
	58976	58981	0.000272	0.001185	0	0	0	0	0	0	1	0	0	37.4000	16.5200	-37.4000	-16.5000	0.0000	0.0000	0.0000	0.0000;
	58976	58982	0.000244	0.001182	0	0	0	0	0	0	1	0	0	-193.2200	-9.6800	193.3000	10.0900	0.0000	0.0000	0.0000	0.0000;
	58978	58977	0.0079	0.216738	0	46.87	0	0	1	0	1	0	0	-11.8100	2.3300	11.8200	-2.0500	0.0000	0.0000	0.0000	0.0000;
	58977	58980	0.000186	0.012461	0	429.87	0	0	1	0	1	0	0	-155.7000	14.3200	155.7500	-11.5000	0.0000	0.0000	0.0000	0.0000;
	58979	58980	0.002607	0.174854	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58984	58987	0.006799	0.157267	0	52.1	0	0	1	0	1	0	0	2.0000	0.3100	-2.0000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	58984	58988	0.000237	0.001093	0	0	0	0	0	0	1	0	0	23.2700	10.9500	-23.2700	-10.9400	0.0000	0.0000	0.0000	0.0000;
	58985	58987	0.001683	0.03893	0	27.1	0	0	1	0	1	0	0	-2.0000	-0.3000	2.0000	0.3000	0.0000	0.0000	0.0000	0.0000;
	58986	58987	0.040285	0.931854	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58990	58993	0.01278	0.063191	0.01367	160.91	0	0	0	0	1	0	0	-46.6100	8.5500	46.8800	-8.6900	0.0000	0.0000	0.0000	0.0000;
	58990	59441	0.025374	0.091971	0.02584	156.33	0	0	0	0	1	0	0	41.9100	-10.6000	-41.4700	9.3900	0.0000	0.0000	0.0000	0.0000;
	58991	58992	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-6.3700	-1.7600	6.3700	1.7600	0.0000	0.0000	0.0000	0.0000;
	58996	58992	0.00563	0.028165	0.01922	141.27	0	0	0	0	1	0	0	-34.7800	14.0700	34.8600	-15.7200	0.0000	0.0000	0.0000	0.0000;
	58992	58998	0.010645	0.038427	0.012	146.87	0	0	0	0	1	0	0	-41.2200	13.9600	41.4100	-14.5300	0.0000	0.0000	0.0000	0.0000;
	58993	59212	0.010173	0.044778	0.03532	164.97	0	0	0	0	1	0	0	-50.8000	9.8200	51.0600	-12.5000	0.0000	0.0000	0.0000	0.0000;
	58994	58995	0.000248	0.001087	0	0	0	0	0	0	1	0	0	5.4900	0.7500	-5.4900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	58994	59279	0.011687	0.056361	0.06758	200.82	0	0	0	0	1	0	0	-106.5200	18.7400	107.8100	-19.8000	0.0000	0.0000	0.0000	0.0000;
	58997	58996	0.004962	0.029583	0.00794	93.77	0	0	0	0	1	0	0	-15.7000	25.6900	15.7400	-26.2800	0.0000	0.0000	0.0000	0.0000;
	59271	58997	0.019371	0.065226	0.0183	140.68	0	0	0	0	1	0	0	3.0000	0.0100	-3.0000	-1.9700	0.0000	0.0000	0.0000	0.0000;
	58998	59286	0.012865	0.063796	0.02264	163.5	0	0	0	0	1	0	0	-57.9900	7.8800	58.4100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	58999	59000	0.01058	0.05137	0.01805	167.88	0	0	0	0	1	0	0	33.6700	-14.2000	-33.5400	12.9500	0.0000	0.0000	0.0000	0.0000;
	58999	59405	0.097812	0.456067	0.02364	143.37	0	0	0	0	1	0	0	-17.1100	4.7000	17.4200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	59000	59130	0.025675	0.128317	0.04693	140.14	0	0	0	0	1	0	0	16.5000	-9.4200	-16.4300	4.8300	0.0000	0.0000	0.0000	0.0000;
	59000	59134	0.031689	0.158475	0.03992	136.52	0	0	0	0	1	0	0	11.0800	-4.7800	-11.0500	0.7500	0.0000	0.0000	0.0000	0.0000;
	59002	59001	0.012545	0.04448	0.00864	142.58	0	0	0	0	1	0	0	-18.4700	10.3500	18.5200	-11.0700	0.0000	0.0000	0.0000	0.0000;
	59001	59003	0.026965	0.148761	0.02399	162.47	0	0	0	0	1	0	0	46.6200	-6.9300	-46.0600	7.5000	0.0000	0.0000	0.0000	0.0000;
	59221	59002	0.003854	0.019451	0.0065	133.08	0	0	0	0	1	0	0	-9.3100	12.6300	9.3200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	59004	59005	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-16.4400	-2.5600	16.4400	2.5700	0.0000	0.0000	0.0000	0.0000;
	59740	59005	0.011794	0.048618	0.01285	128.61	0	0	0	0	1	0	0	-13.0600	14.1200	13.1100	-15.3100	0.0000	0.0000	0.0000	0.0000;
	59007	59006	0.008464	0.227321	0	75.55	0	0	1.025	0	1	0	0	-24.3800	-2.0900	24.4300	3.4200	0.0000	0.0000	0.0000	0.0000;
	59007	59006	0.008464	0.227321	0	75.55	0	0	1.025	0	1	0	0	-24.3800	-2.0900	24.4300	3.4200	0.0000	0.0000	0.0000	0.0000;
	59006	59008	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-48.8700	-6.8300	48.8700	6.8600	0.0000	0.0000	0.0000	0.0000;
	59008	59009	0.009364	0.048071	0.00709	166.63	0	0	0	0	1	0	0	-48.8700	-6.8600	49.0900	7.2300	0.0000	0.0000	0.0000	0.0000;
	59010	59009	0.012254	0.056289	0.01673	146.96	0	0	0	0	1	0	0	30.1500	-3.0700	-30.0500	1.7700	0.0000	0.0000	0.0000	0.0000;
	59009	59421	0.006713	0.036912	0.06469	147.79	0	0	0	0	1	0	0	-24.6500	-9.2400	24.6900	2.5800	0.0000	0.0000	0.0000	0.0000;
	59740	59010	0.009834	0.044806	0.01685	149.86	0	0	0	0	1	0	0	33.0600	-3.9400	-32.9600	2.6100	0.0000	0.0000	0.0000	0.0000;
	59011	59015	0.003793	0.014206	0.0107	189.64	0	0	0	0	1	0	0	80.2000	-10.7300	-79.9600	10.4800	0.0000	0.0000	0.0000	0.0000;
	59011	59015	0.003793	0.014206	0.0107	189.64	0	0	0	0	1	0	0	80.2000	-10.7300	-79.9600	10.4800	0.0000	0.0000	0.0000	0.0000;
	59017	59011	0.004826	0.021413	0.00409	190.74	0	0	0	0	1	0	0	87.4100	-7.3400	-87.0600	8.4500	0.0000	0.0000	0.0000	0.0000;
	59017	59011	0.004826	0.021413	0.00409	190.74	0	0	0	0	1	0	0	87.4100	-7.3400	-87.0600	8.4500	0.0000	0.0000	0.0000	0.0000;
	59013	59012	0.000655	0.030351	0	447.57	0	0	1.00625	0	1	0	0	-189.8000	-1.6100	190.0200	11.8800	0.0000	0.0000	0.0000	0.0000;
	59012	59014	0.000259	0.001018	0	0	0	0	0	0	1	0	0	18.0700	2.5100	-18.0700	-2.5000	0.0000	0.0000	0.0000	0.0000;
	59012	59915	0.001759	0.019924	0.3813	1202.82	0	0	0	0	1	0	0	513.5900	-45.5200	-509.2500	53.8200	0.0000	0.0000	0.0000	0.0000;
	59013	59017	0.007395	0.036876	0.0061	193.4	0	0	0	0	1	0	0	94.9000	0.8100	-94.2800	1.6200	0.0000	0.0000	0.0000	0.0000;
	59013	59017	0.007395	0.036876	0.0061	193.4	0	0	0	0	1	0	0	94.9000	0.8100	-94.2800	1.6200	0.0000	0.0000	0.0000	0.0000;
	59015	59224	0.058077	0.247774	0.02726	152.03	0	0	0	0	1	0	0	39.8800	-8.4300	-38.9800	9.4000	0.0000	0.0000	0.0000	0.0000;
	59016	59017	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-13.7300	-11.4300	13.7300	11.4300	0.0000	0.0000	0.0000	0.0000;
	59018	59051	0.004083	0.015454	0.00719	166.39	0	0	0	0	1	0	0	43.5000	-10.5000	-43.4200	10.0400	0.0000	0.0000	0.0000	0.0000;
	59018	59558	0.008208	0.036204	0.01518	184.15	0	0	0	0	1	0	0	-76.2300	-10.2600	76.6900	10.6900	0.0000	0.0000	0.0000	0.0000;
	59311	59019	0.008871	0.043265	0.0075	103.59	0	0	0	0	1	0	0	-0.5200	10.1500	0.5300	-10.9000	0.0000	0.0000	0.0000	0.0000;
	59313	59019	0.005496	0.023096	0.02128	156.16	0	0	0	0	1	0	0	34.5900	-0.9300	-34.5300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	59048	59020	0.006997	0.027878	0.0023	181.23	0	0	0	0	1	0	0	78.1000	17.9300	-77.6900	-16.5300	0.0000	0.0000	0.0000	0.0000;
	59020	59322	0.008117	0.035846	0.01193	161.41	0	0	0	0	1	0	0	46.4200	12.1700	-46.2500	-12.6500	0.0000	0.0000	0.0000	0.0000;
	59021	59051	0.002912	0.012817	0.00695	133.93	0	0	0	0	1	0	0	-9.5100	19.8100	9.5200	-20.4900	0.0000	0.0000	0.0000	0.0000;
	59313	59021	0.001352	0.007885	0.01006	141.38	0	0	0	0	1	0	0	21.7700	35.5200	-21.7500	-36.4500	0.0000	0.0000	0.0000	0.0000;
	59022	59025	0.000722	0.041275	0	406.23	0	0	1	0	1	0	0	107.4900	23.2200	-107.4100	-18.5900	0.0000	0.0000	0.0000	0.0000;
	59022	59026	0.000251	0.001058	0	0	0	0	0	0	1	0	0	28.0600	4.5400	-28.0600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	59022	59027	0.000294	0.00108	0	0	0	0	0	0	1	0	0	-135.5500	-27.7600	135.6000	27.9500	0.0000	0.0000	0.0000	0.0000;
	59023	59025	-0.000185	-0.010569	0	381.23	0	0	1	0	1	0	0	-107.4300	-19.7800	107.4100	18.5900	0.0000	0.0000	0.0000	0.0000;
	59031	59023	0.002573	0.012435	0.01074	150.38	0	0	0	0	1	0	0	-24.9000	-17.0500	24.9200	16.0100	0.0000	0.0000	0.0000	0.0000;
	59023	59064	0.00549	0.025204	0.00453	181.28	0	0	0	0	1	0	0	82.5100	3.7700	-82.1500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	59024	59025	0.003213	0.183661	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59027	59033	0.000499	0.006335	0.08283	1174.38	0	0	0	0	1	0	0	-290.5900	63.5000	291.0000	-67.1900	0.0000	0.0000	0.0000	0.0000;
	59028	59042	0.003059	0.016962	0.00601	178.59	0	0	0	0	1	0	0	59.9600	-13.4200	-59.8500	13.3900	0.0000	0.0000	0.0000	0.0000;
	59045	59028	0.002178	0.010819	0.00645	192.15	0	0	0	0	1	0	0	88.1800	-4.4700	-88.0200	4.5900	0.0000	0.0000	0.0000	0.0000;
	59029	59030	0.000252	0.001104	0	0	0	0	0	0	1	0	0	29.3500	19.4000	-29.3500	-19.3900	0.0000	0.0000	0.0000	0.0000;
	59029	59031	0.005583	0.030362	0.00702	104.08	0	0	0	0	1	0	0	3.1700	-11.1900	-3.1600	10.4900	0.0000	0.0000	0.0000	0.0000;
	59034	59029	0.002819	0.01326	0.00241	174.29	0	0	0	0	1	0	0	54.1900	33.1100	-54.0800	-32.8600	0.0000	0.0000	0.0000	0.0000;
	59029	59040	0.005579	0.025253	0.00828	151.99	0	0	0	0	1	0	0	21.5600	24.6500	-21.5100	-25.2500	0.0000	0.0000	0.0000	0.0000;
	59031	59032	0.00027	0.001108	0	0	0	0	0	0	1	0	0	28.0600	6.5600	-28.0600	-6.5500	0.0000	0.0000	0.0000	0.0000;
	59033	59036	0.00058	0.03972	0	565.41	0	0	1	0	1	0	0	185.3600	21.2900	-185.1700	-8.4200	0.0000	0.0000	0.0000	0.0000;
	59033	59037	0.000226	0.001043	0	0	0	0	0	0	1	0	0	46.4600	17.3000	-46.4600	-17.2800	0.0000	0.0000	0.0000	0.0000;
	59033	59512	0.000675	0.008229	0.30731	1267.04	0	0	0	0	1	0	0	-522.8200	28.6000	524.5500	-40.5400	0.0000	0.0000	0.0000	0.0000;
	59034	59036	-0.000204	-0.014003	0	465.41	0	0	1	0	1	0	0	-185.2400	-12.9600	185.1700	8.4200	0.0000	0.0000	0.0000	0.0000;
	59034	59045	0.00439	0.017042	0.0457	205.55	0	0	0	0	1	0	0	131.0500	-20.1500	-130.3300	18.1000	0.0000	0.0000	0.0000	0.0000;
	59035	59036	0.002047	0.140258	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59038	59039	0.000256	0.001075	0	0	0	0	0	0	1	0	0	43.0400	4.1800	-43.0400	-4.1600	0.0000	0.0000	0.0000	0.0000;
	59038	59041	0.00198	0.009302	0.00274	175.83	0	0	0	0	1	0	0	71.2700	21.6200	-71.1700	-21.4100	0.0000	0.0000	0.0000	0.0000;
	59038	59053	0.003145	0.014363	0.00393	146.34	0	0	0	0	1	0	0	-30.7400	-5.7700	30.7700	5.5000	0.0000	0.0000	0.0000	0.0000;
	59532	59038	0.010119	0.044219	0.02669	153.97	0	0	0	0	1	0	0	14.0000	1.3100	-13.9800	-4.0200	0.0000	0.0000	0.0000	0.0000;
	59040	59055	0.004178	0.016297	0.00408	131.11	0	0	0	0	1	0	0	-18.4100	7.6700	18.4200	-8.0300	0.0000	0.0000	0.0000	0.0000;
	59041	59055	0.005188	0.023131	0.00368	138.66	0	0	0	0	1	0	0	24.8500	-5.0700	-24.8200	4.8300	0.0000	0.0000	0.0000	0.0000;
	59042	59043	0.00827	0.03392	0.00437	108	0	0	0	0	1	0	0	3.1300	-8.8100	-3.1300	8.3700	0.0000	0.0000	0.0000	0.0000;
	59065	59042	0.006464	0.034568	0.01042	169.52	0	0	0	0	1	0	0	-42.3400	5.9900	42.4500	-6.4900	0.0000	0.0000	0.0000	0.0000;
	59043	59044	0.007767	0.038994	0.00842	135.88	0	0	0	0	1	0	0	-11.4500	-9.2800	11.4600	8.4600	0.0000	0.0000	0.0000	0.0000;
	59044	59045	0.013865	0.05833	0.02031	150.13	0	0	0	0	1	0	0	-27.4100	16.0400	27.5500	-17.6300	0.0000	0.0000	0.0000	0.0000;
	59046	59549	0.003444	0.015373	0.06294	143.37	0	0	0	0	1	0	0	-22.3700	23.5500	22.4100	-30.0800	0.0000	0.0000	0.0000	0.0000;
	59551	59046	0.00571	0.024342	0.01994	134.54	0	0	0	0	1	0	0	12.3200	29.6700	-12.2600	-31.5800	0.0000	0.0000	0.0000	0.0000;
	59048	59047	0.0005	0.028968	0	487.03	0	0	1.025	0	1	0	0	-237.1700	-75.5100	237.4700	92.9200	0.0000	0.0000	0.0000	0.0000;
	59047	59049	0.000256	0.001101	0	0	0	0	0	0	1	0	0	41.8800	7.5800	-41.8800	-7.5600	0.0000	0.0000	0.0000	0.0000;
	59047	59526	0.000883	0.010843	0.28059	1150.81	0	0	0	0	1	0	0	-279.3500	20.7600	280.0000	-43.1400	0.0000	0.0000	0.0000	0.0000;
	59048	59311	0.004181	0.023386	0.00853	190.96	0	0	0	0	1	0	0	94.4500	20.6800	-94.0900	-19.5800	0.0000	0.0000	0.0000	0.0000;
	59048	59313	0.005283	0.02145	0.00342	176.03	0	0	0	0	1	0	0	64.6200	36.8900	-64.3500	-36.1600	0.0000	0.0000	0.0000	0.0000;
	59050	59062	0.004622	0.018337	0.0035	143.34	0	0	0	0	1	0	0	20.2400	-25.0900	-20.2000	24.8900	0.0000	0.0000	0.0000	0.0000;
	59050	59550	0.004524	0.021668	0.03607	172.16	0	0	0	0	1	0	0	-54.1400	11.7100	54.2700	-14.9300	0.0000	0.0000	0.0000	0.0000;
	59051	59052	0.000268	0.001179	0	0	0	0	0	0	1	0	0	33.9000	10.4500	-33.9000	-10.4300	0.0000	0.0000	0.0000	0.0000;
	59053	59054	0.000289	0.001043	0	0	0	0	0	0	1	0	0	13.4100	1.6800	-13.4100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	59409	59053	0.005947	0.02468	0.0085	159.41	0	0	0	0	1	0	0	44.2900	6.7500	-44.1800	-7.1800	0.0000	0.0000	0.0000	0.0000;
	59056	59057	0.000234	0.001088	0	0	0	0	0	0	1	0	0	6.0200	1.3600	-6.0200	-1.3600	0.0000	0.0000	0.0000	0.0000;
	59065	59056	0.011512	0.061454	0.01538	160.34	0	0	0	0	1	0	0	30.3800	-9.7900	-30.2700	8.7500	0.0000	0.0000	0.0000	0.0000;
	59058	59064	0.008923	0.046568	0.01368	132.25	0	0	0	0	1	0	0	4.4400	-5.0600	-4.4400	3.6300	0.0000	0.0000	0.0000	0.0000;
	59546	59058	0.007792	0.038521	0.00547	159.49	0	0	0	0	1	0	0	32.7300	0.4100	-32.6500	-0.6000	0.0000	0.0000	0.0000	0.0000;
	59059	59060	0.000275	0.001065	0	0	0	0	0	0	1	0	0	28.2100	5.1200	-28.2100	-5.1100	0.0000	0.0000	0.0000	0.0000;
	59059	59061	0.002924	0.015107	0.02099	154.6	0	0	0	0	1	0	0	36.3400	-46.7100	-36.2500	44.9200	0.0000	0.0000	0.0000	0.0000;
	59059	59533	0.004706	0.026052	0.01752	165.07	0	0	0	0	1	0	0	-43.1600	25.2500	43.2700	-26.5000	0.0000	0.0000	0.0000	0.0000;
	59059	59561	0.002077	0.010831	0.0036	141.2	0	0	0	0	1	0	0	-21.4000	16.3500	21.4200	-16.6600	0.0000	0.0000	0.0000	0.0000;
	59062	59061	0.002979	0.013495	0.00307	125.58	0	0	0	0	1	0	0	-8.0100	-30.1700	8.0400	29.9500	0.0000	0.0000	0.0000	0.0000;
	59063	59064	0.009294	0.047966	0.01451	181.14	0	0	0	0	1	0	0	-75.2800	6.8300	75.7900	-5.7200	0.0000	0.0000	0.0000	0.0000;
	59066	59075	0.008003	0.036814	0.03225	147.52	0	0	0	0	1	0	0	10.6700	-0.9500	-10.6700	-2.4400	0.0000	0.0000	0.0000	0.0000;
	59066	59234	0.007197	0.031638	0.0078	156.28	0	0	0	0	1	0	0	-16.6500	0.3500	16.6700	-1.1000	0.0000	0.0000	0.0000	0.0000;
	59067	59068	0.000275	0.001105	0	0	0	0	0	0	1	0	0	6.3300	0.3500	-6.3300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	59067	59069	0.007964	0.033394	0.00596	180.12	0	0	0	0	1	0	0	-70.8600	8.5100	71.2400	-7.5400	0.0000	0.0000	0.0000	0.0000;
	59075	59067	0.010835	0.048808	0.00888	142.15	0	0	0	0	1	0	0	4.4400	0.8000	-4.4400	-1.7300	0.0000	0.0000	0.0000	0.0000;
	59067	59628	0.005751	0.027799	0.03862	149.17	0	0	0	0	1	0	0	28.4300	11.0500	-28.3800	-14.8800	0.0000	0.0000	0.0000	0.0000;
	59634	59067	0.009384	0.035664	0.02274	163	0	0	0	0	1	0	0	-28.9800	4.5400	29.0600	-6.6600	0.0000	0.0000	0.0000	0.0000;
	59067	59635	0.009382	0.039266	0.00665	150.12	0	0	0	0	1	0	0	11.4900	-11.5300	-11.4600	10.9200	0.0000	0.0000	0.0000	0.0000;
	59069	59945	0.013873	0.05184	0.01725	187.25	0	0	0	0	1	0	0	-83.5200	3.9900	84.4300	-2.4500	0.0000	0.0000	0.0000	0.0000;
	59071	59070	0.003447	0.018998	0.00541	188.43	0	0	0	0	1	0	0	-78.7000	15.5500	78.9100	-15.0000	0.0000	0.0000	0.0000	0.0000;
	59070	59873	0.007941	0.034149	0.00714	204.39	0	0	0	0	1	0	0	-103.1300	11.2300	103.9200	-8.5900	0.0000	0.0000	0.0000	0.0000;
	59071	59072	0.000236	0.001172	0	0	0	0	0	0	1	0	0	12.1100	6.4600	-12.1100	-6.4500	0.0000	0.0000	0.0000	0.0000;
	59071	59229	0.006085	0.021459	0.03969	180.96	0	0	0	0	1	0	0	66.5900	-22.0100	-66.3200	18.6800	0.0000	0.0000	0.0000	0.0000;
	59073	59307	0.009531	0.031199	0.04665	176.83	0	0	0	0	1	0	0	-47.0200	2.3500	47.2200	-6.7200	0.0000	0.0000	0.0000	0.0000;
	59309	59073	0.006465	0.0341	0.01138	171.77	0	0	0	0	1	0	0	-38.3200	3.8500	38.4100	-4.6000	0.0000	0.0000	0.0000	0.0000;
	59074	59700	0.004772	0.027245	0.03138	142.53	0	0	0	0	1	0	0	7.0100	-8.9200	-7.0100	5.5700	0.0000	0.0000	0.0000	0.0000;
	59703	59074	0.009647	0.047091	0.01549	159.87	0	0	0	0	1	0	0	22.0900	-6.8100	-22.0400	5.3700	0.0000	0.0000	0.0000	0.0000;
	59075	59076	0.000276	0.001093	0	0	0	0	0	0	1	0	0	6.2200	1.6400	-6.2200	-1.6400	0.0000	0.0000	0.0000	0.0000;
	59077	59078	0.000269	0.001155	0	0	0	0	0	0	1	0	0	7.9000	2.6200	-7.9000	-2.6200	0.0000	0.0000	0.0000	0.0000;
	59077	59080	0.008158	0.035619	0.01012	174.03	0	0	0	0	1	0	0	74.8100	-32.8200	-74.3000	33.9800	0.0000	0.0000	0.0000	0.0000;
	59077	59088	0.01177	0.051613	0.01642	178.95	0	0	0	0	1	0	0	-82.7100	30.2000	83.5800	-28.1200	0.0000	0.0000	0.0000	0.0000;
	59080	59079	0.003716	0.017409	0.00847	167.56	0	0	0	0	1	0	0	62.6400	-11.3800	-62.5000	11.1300	0.0000	0.0000	0.0000	0.0000;
	59079	59082	0.01214	0.042419	0.00931	157.96	0	0	0	0	1	0	0	52.3200	-14.5300	-51.9900	14.6900	0.0000	0.0000	0.0000	0.0000;
	59082	59081	0.000753	0.036878	0	332.86	0	0	1.0125	0	1	0	0	84.0500	-33.9300	-83.9900	36.8300	0.0000	0.0000	0.0000	0.0000;
	59081	59083	0.000275	0.001044	0	0	0	0	0	0	1	0	0	83.9900	-76.5800	-83.9500	76.7100	0.0000	0.0000	0.0000	0.0000;
	59082	59086	0.007429	0.04272	0.01842	162.85	0	0	0	0	1	0	0	-45.7100	14.0700	45.8700	-15.1100	0.0000	0.0000	0.0000	0.0000;
	59083	59566	0.0008	0.010603	0.48314	1035.2	0	0	0	0	1	0	0	83.9500	-76.7100	-83.8800	25.7500	0.0000	0.0000	0.0000	0.0000;
	59084	59086	0.011952	0.042647	0.02033	168.39	0	0	0	0	1	0	0	53.1600	-13.6900	-52.8300	12.7200	0.0000	0.0000	0.0000	0.0000;
	59084	59194	0.015003	0.06742	0.03743	159.99	0	0	0	0	1	0	0	-44.2700	11.9100	44.5700	-14.5300	0.0000	0.0000	0.0000	0.0000;
	59645	59084	0.00724	0.035312	0.00866	137.06	0	0	0	0	1	0	0	13.4600	-1.7900	-13.4400	0.9300	0.0000	0.0000	0.0000	0.0000;
	59088	59085	0.007212	0.034302	0.00564	157.57	0	0	0	0	1	0	0	-44.9300	16.0600	45.0900	-15.9000	0.0000	0.0000	0.0000	0.0000;
	59090	59085	0.00602	0.022989	0.00784	166.6	0	0	0	0	1	0	0	54.6000	-14.3800	-54.4100	14.2600	0.0000	0.0000	0.0000	0.0000;
	59086	59087	0.000247	0.001088	0	0	0	0	0	0	1	0	0	3.4800	1.1500	-3.4800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	59088	59089	0.000263	0.001103	0	0	0	0	0	0	1	0	0	4.6000	1.3100	-4.6000	-1.3100	0.0000	0.0000	0.0000	0.0000;
	59091	59088	0.009919	0.044775	0.006	156.53	0	0	0	0	1	0	0	43.7400	-10.4100	-43.5500	10.6400	0.0000	0.0000	0.0000	0.0000;
	59091	59092	0.000212	0.001014	0	0	0	0	0	0	1	0	0	9.3600	5.7300	-9.3600	-5.7300	0.0000	0.0000	0.0000	0.0000;
	59091	59335	0.039227	0.189901	0.06378	165.67	0	0	0	0	1	0	0	-53.1000	4.6700	54.1800	-6.2000	0.0000	0.0000	0.0000	0.0000;
	59093	59094	0.000268	0.001155	0	0	0	0	0	0	1	0	0	26.3200	3.2000	-26.3200	-3.1900	0.0000	0.0000	0.0000	0.0000;
	59096	59093	0.003486	0.015841	0.0038	133.15	0	0	0	0	1	0	0	-16.4300	-6.7500	16.4400	6.3900	0.0000	0.0000	0.0000	0.0000;
	59093	59108	0.005853	0.033251	0.00969	158.66	0	0	0	0	1	0	0	-42.7600	-9.5900	42.8700	9.1600	0.0000	0.0000	0.0000	0.0000;
	59095	59097	0.009368	0.039	0.01422	162.24	0	0	0	0	1	0	0	36.3300	0.6800	-36.2200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	59095	59573	0.011785	0.049028	0.01432	154.56	0	0	0	0	1	0	0	36.0900	-4.8800	-35.9400	3.9700	0.0000	0.0000	0.0000	0.0000;
	59712	59095	0.009762	0.038797	0.01205	194.76	0	0	0	0	1	0	0	102.1200	6.6500	-101.1800	-4.2100	0.0000	0.0000	0.0000	0.0000;
	59096	59097	0.00302	0.015037	0.01271	138.44	0	0	0	0	1	0	0	-9.8900	1.8300	9.9000	-3.1600	0.0000	0.0000	0.0000	0.0000;
	59098	59099	0.000247	0.001158	0	0	0	0	0	0	1	0	0	38.7700	7.0100	-38.7700	-6.9900	0.0000	0.0000	0.0000	0.0000;
	59098	59856	0.005229	0.02435	0.00572	154.01	0	0	0	0	1	0	0	-22.7600	-7.5300	22.7900	7.0300	0.0000	0.0000	0.0000	0.0000;
	59098	59888	0.002373	0.013273	0.00194	118.01	0	0	0	0	1	0	0	-16.0100	0.5200	16.0200	-0.7000	0.0000	0.0000	0.0000	0.0000;
	59100	59101	0.000207	0.001113	0	0	0	0	0	0	1	0	0	38.7700	3.5000	-38.7700	-3.4800	0.0000	0.0000	0.0000	0.0000;
	59100	59115	0.02331	0.097579	0.01585	161.39	0	0	0	0	1	0	0	40.5600	1.8000	-40.2000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	59100	59159	0.007325	0.039235	0.04082	162.73	0	0	0	0	1	0	0	-30.6000	2.1600	30.6700	-6.2500	0.0000	0.0000	0.0000	0.0000;
	59888	59100	0.000999	0.003168	0.00133	158.54	0	0	0	0	1	0	0	48.7400	7.3900	-48.7200	-7.4600	0.0000	0.0000	0.0000	0.0000;
	59102	59103	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-38.7700	-13.9000	38.7700	13.9200	0.0000	0.0000	0.0000	0.0000;
	59103	59104	0.009694	0.03758	0.00527	133.35	0	0	0	0	1	0	0	5.3800	4.6200	-5.3700	-5.1500	0.0000	0.0000	0.0000	0.0000;
	59103	59107	0.014698	0.080707	0.02219	144.04	0	0	0	0	1	0	0	12.5100	-8.7600	-12.4800	6.5900	0.0000	0.0000	0.0000	0.0000;
	59116	59103	0.007726	0.031246	0.00785	166.87	0	0	0	0	1	0	0	56.9000	9.9300	-56.6600	-9.7700	0.0000	0.0000	0.0000	0.0000;
	59104	59105	0.000293	0.001102	0	0	0	0	0	0	1	0	0	38.7700	7.7200	-38.7700	-7.7000	0.0000	0.0000	0.0000	0.0000;
	59104	59115	0.019477	0.084145	0.02217	154.3	0	0	0	0	1	0	0	-33.4000	-2.5600	33.6100	1.1300	0.0000	0.0000	0.0000	0.0000;
	59106	59107	0.00616	0.024364	0.00957	104.85	0	0	0	0	1	0	0	1.3700	7.1800	-1.3600	-8.1800	0.0000	0.0000	0.0000	0.0000;
	59106	59111	0.003584	0.018616	0.00357	167.81	0	0	0	0	1	0	0	-41.0000	5.2800	41.0600	-5.3600	0.0000	0.0000	0.0000	0.0000;
	59417	59106	0.010787	0.049131	0.01642	156.95	0	0	0	0	1	0	0	-25.7100	14.7500	25.8000	-16.0800	0.0000	0.0000	0.0000	0.0000;
	59108	59109	0.000295	0.001051	0	0	0	0	0	0	1	0	0	13.8400	2.2300	-13.8400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	59111	59108	0.008376	0.028744	0.00445	190.78	0	0	0	0	1	0	0	-79.6900	11.8700	80.2000	-10.5900	0.0000	0.0000	0.0000	0.0000;
	59108	59856	0.006811	0.036545	0.03541	206.63	0	0	0	0	1	0	0	-136.9000	-0.8000	138.1000	3.3700	0.0000	0.0000	0.0000	0.0000;
	59110	59111	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-13.8400	-4.6200	13.8400	4.6200	0.0000	0.0000	0.0000	0.0000;
	59111	59112	0.002812	0.01436	0.05597	152.06	0	0	0	0	1	0	0	24.7800	-11.1300	-24.7600	5.2600	0.0000	0.0000	0.0000	0.0000;
	59112	59113	0.00022	0.001128	0	0	0	0	0	0	1	0	0	7.1000	4.6400	-7.1000	-4.6300	0.0000	0.0000	0.0000	0.0000;
	59112	59417	0.024778	0.091837	0.02126	154.56	0	0	0	0	1	0	0	17.6600	-9.9000	-17.5700	7.9600	0.0000	0.0000	0.0000	0.0000;
	59114	59118	0.026728	0.07504	0.00964	132.15	0	0	0	0	1	0	0	-8.6100	2.0800	8.6300	-3.0600	0.0000	0.0000	0.0000	0.0000;
	59114	59419	0.02397	0.111533	0.02757	155.11	0	0	0	0	1	0	0	31.8300	-5.2300	-31.6000	3.3200	0.0000	0.0000	0.0000	0.0000;
	59114	59848	0.009471	0.044276	0.01086	150.4	0	0	0	0	1	0	0	-27.7000	1.8000	27.7700	-2.6500	0.0000	0.0000	0.0000	0.0000;
	59119	59116	0.004658	0.020908	0.00819	191.66	0	0	0	0	1	0	0	78.1100	-2.3400	-77.8400	2.6600	0.0000	0.0000	0.0000	0.0000;
	59116	59419	0.01182	0.048784	0.07946	135.01	0	0	0	0	1	0	0	13.4100	-15.3400	-13.3700	6.9800	0.0000	0.0000	0.0000	0.0000;
	59117	59118	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-8.8000	-2.8900	8.8000	2.8900	0.0000	0.0000	0.0000	0.0000;
	59118	59848	0.008516	0.030234	0.01097	147.34	0	0	0	0	1	0	0	-17.4200	0.1700	17.4500	-1.2700	0.0000	0.0000	0.0000	0.0000;
	59119	59848	0.006031	0.027539	0.00947	198.46	0	0	0	0	1	0	0	-88.3900	0.8800	88.8300	0.1100	0.0000	0.0000	0.0000	0.0000;
	59121	59120	0.000864	0.033902	0	416.06	0	0	1.01875	0	1	0	0	-157.8100	-33.8100	158.0300	42.2300	0.0000	0.0000	0.0000	0.0000;
	59120	59122	0.000251	0.00108	0	0	0	0	0	0	1	0	0	29.2200	11.1000	-29.2200	-11.0900	0.0000	0.0000	0.0000	0.0000;
	59120	59858	0.001173	0.01399	0.1956	1108.11	0	0	0	0	1	0	0	-187.2500	-53.3300	187.6500	36.9100	0.0000	0.0000	0.0000	0.0000;
	59124	59121	0.006297	0.02545	0.00525	194.61	0	0	0	0	1	0	0	-104.3600	-14.5900	105.0200	16.6700	0.0000	0.0000	0.0000	0.0000;
	59121	59128	0.009469	0.031011	0.01316	106.18	0	0	0	0	1	0	0	11.9700	9.3700	-11.9500	-10.7200	0.0000	0.0000	0.0000	0.0000;
	59121	59578	0.014457	0.058135	0.01922	165.81	0	0	0	0	1	0	0	40.8200	7.7700	-40.5900	-8.9100	0.0000	0.0000	0.0000	0.0000;
	59575	59123	0.005018	0.029699	0.00598	169.06	0	0	0	0	1	0	0	52.6700	-2.4500	-52.5400	2.5800	0.0000	0.0000	0.0000	0.0000;
	59578	59123	0.002989	0.014894	0.00364	148	0	0	0	0	1	0	0	-28.1400	7.7100	28.1700	-7.9800	0.0000	0.0000	0.0000	0.0000;
	59484	59124	0.004829	0.027115	0.0119	182.81	0	0	0	0	1	0	0	-79.7000	-3.3300	79.9900	3.7000	0.0000	0.0000	0.0000	0.0000;
	59125	59134	0.006606	0.031545	0.01982	171.48	0	0	0	0	1	0	0	-52.7700	3.2100	52.9400	-4.4600	0.0000	0.0000	0.0000	0.0000;
	59125	59541	0.00983	0.052253	0.00705	166.73	0	0	0	0	1	0	0	40.6400	-7.8100	-40.4800	7.9200	0.0000	0.0000	0.0000	0.0000;
	59540	59126	0.00703	0.037644	0.01134	180.29	0	0	0	0	1	0	0	-63.3900	-4.4900	63.6700	4.7700	0.0000	0.0000	0.0000	0.0000;
	59933	59126	0.010122	0.03532	0.02547	182.63	0	0	0	0	1	0	0	70.3300	4.3100	-69.8600	-5.3700	0.0000	0.0000	0.0000	0.0000;
	59127	59499	0.004251	0.015341	0.00373	158.68	0	0	0	0	1	0	0	31.5400	-3.7900	-31.5000	3.5500	0.0000	0.0000	0.0000	0.0000;
	59540	59127	0.00258	0.013941	0.00355	168.07	0	0	0	0	1	0	0	41.6300	-3.0300	-41.5900	2.8900	0.0000	0.0000	0.0000	0.0000;
	59128	59131	0.00961	0.048715	0.01871	116.36	0	0	0	0	1	0	0	6.6600	9.6200	-6.6500	-11.5600	0.0000	0.0000	0.0000	0.0000;
	59129	59138	0.005391	0.026212	0.02992	188.03	0	0	0	0	1	0	0	-50.9100	24.6000	51.0700	-26.9500	0.0000	0.0000	0.0000	0.0000;
	59129	59219	0.008186	0.038205	0.02891	205	0	0	0	0	1	0	0	138.8700	-14.9700	-137.3600	18.9400	0.0000	0.0000	0.0000	0.0000;
	59933	59129	0.003759	0.014648	0.00345	170.06	0	0	0	0	1	0	0	94.0000	11.8000	-93.6900	-10.9300	0.0000	0.0000	0.0000	0.0000;
	59131	59130	0.006028	0.02067	0.00584	125.75	0	0	0	0	1	0	0	0.4100	5.3600	-0.4100	-5.9700	0.0000	0.0000	0.0000	0.0000;
	59132	59131	0.011331	0.050998	0.00679	133.7	0	0	0	0	1	0	0	8.0600	-1.5600	-8.0500	0.8700	0.0000	0.0000	0.0000	0.0000;
	59132	59133	0.000296	0.001003	0	0	0	0	0	0	1	0	0	14.2900	2.9000	-14.2900	-2.9000	0.0000	0.0000	0.0000	0.0000;
	59134	59169	0.019731	0.069238	0.00808	162.7	0	0	0	0	1	0	0	-48.0300	2.2500	48.4600	-1.5900	0.0000	0.0000	0.0000	0.0000;
	59136	59135	0.002344	0.012252	0.00619	176.06	0	0	0	0	1	0	0	-46.6400	1.5700	46.6900	-1.9700	0.0000	0.0000	0.0000	0.0000;
	59136	59137	0.000288	0.001169	0	0	0	0	0	0	1	0	0	16.0500	6.1000	-16.0500	-6.1000	0.0000	0.0000	0.0000	0.0000;
	59136	59139	0.006401	0.022809	0.00274	166.61	0	0	0	0	1	0	0	30.5900	-7.6700	-30.5300	7.6000	0.0000	0.0000	0.0000	0.0000;
	59138	59139	0.00287	0.014601	0.00378	150.96	0	0	0	0	1	0	0	-14.4700	10.7900	14.4800	-11.1400	0.0000	0.0000	0.0000	0.0000;
	59140	59141	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-4.6700	-0.8700	4.6700	0.8700	0.0000	0.0000	0.0000	0.0000;
	59142	59143	0.000201	0.001017	0	0	0	0	0	0	1	0	0	4.7600	2.3400	-4.7600	-2.3400	0.0000	0.0000	0.0000	0.0000;
	59147	59142	0.00792	0.051181	0.00943	117.92	0	0	0	0	1	0	0	7.0800	-16.1400	-7.0600	15.2700	0.0000	0.0000	0.0000	0.0000;
	59142	59398	0.01149	0.054173	0.0165	123.95	0	0	0	0	1	0	0	2.3000	13.6300	-2.2700	-15.2900	0.0000	0.0000	0.0000	0.0000;
	59146	59144	0.009556	0.034584	0.01197	157.99	0	0	0	0	1	0	0	-52.0900	0.6000	52.3400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	59156	59144	0.006147	0.033458	0.02258	166.82	0	0	0	0	1	0	0	-47.7000	13.1400	47.8400	-14.8000	0.0000	0.0000	0.0000	0.0000;
	59144	59720	0.004116	0.014002	0.00552	186.54	0	0	0	0	1	0	0	-105.1900	15.1900	105.6300	-14.3200	0.0000	0.0000	0.0000	0.0000;
	59145	59157	0.01416	0.053463	0.02576	164.99	0	0	0	0	1	0	0	47.8300	-10.9800	-47.5200	9.4000	0.0000	0.0000	0.0000	0.0000;
	59145	59720	0.01272	0.063803	0.01088	169.7	0	0	0	0	1	0	0	-63.6900	7.9800	64.1800	-6.7000	0.0000	0.0000	0.0000	0.0000;
	59149	59146	0.011296	0.05036	0.01424	143.98	0	0	0	0	1	0	0	-37.0000	4.2800	37.1500	-5.1400	0.0000	0.0000	0.0000	0.0000;
	59147	59148	0.000267	0.001011	0	0	0	0	0	0	1	0	0	14.9500	6.1000	-14.9400	-6.1000	0.0000	0.0000	0.0000	0.0000;
	59147	59149	0.004856	0.018	0.00271	133.41	0	0	0	0	1	0	0	-22.0300	10.0400	22.0500	-10.2200	0.0000	0.0000	0.0000	0.0000;
	59150	59155	0.006908	0.023641	0.00915	146.28	0	0	0	0	1	0	0	22.7400	3.6000	-22.7000	-4.4600	0.0000	0.0000	0.0000	0.0000;
	59150	59176	0.010734	0.041604	0.00929	157.12	0	0	0	0	1	0	0	-34.7600	-4.2700	34.8800	3.7400	0.0000	0.0000	0.0000	0.0000;
	59152	59151	0.000404	0.024631	0	453.3	0	0	1	0	1	0	0	-121.0700	4.6600	121.1300	-1.3500	0.0000	0.0000	0.0000	0.0000;
	59151	59153	0.000237	0.00118	0	0	0	0	0	0	1	0	0	-121.1300	1.3500	121.1600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	59152	59171	0.018162	0.073572	0.01424	172.85	0	0	0	0	1	0	0	68.7700	-13.6400	-67.9500	15.3900	0.0000	0.0000	0.0000	0.0000;
	59176	59152	0.004653	0.019009	0.00645	160.2	0	0	0	0	1	0	0	-40.2100	-5.4900	40.2900	5.0700	0.0000	0.0000	0.0000	0.0000;
	59153	59642	0.001103	0.014704	0.24326	1227.27	0	0	0	0	1	0	0	85.8600	-18.4700	-85.7800	-7.1000	0.0000	0.0000	0.0000	0.0000;
	59153	59723	0.001122	0.013495	0.21535	1322.97	0	0	0	0	1	0	0	-494.6200	81.7000	497.2200	-73.7900	0.0000	0.0000	0.0000	0.0000;
	59153	59765	0.003094	0.038755	0.72711	1044.38	0	0	0	0	1	0	0	-13.0500	-23.3400	13.0600	-55.4700	0.0000	0.0000	0.0000	0.0000;
	59153	59858	0.002954	0.038628	0.54588	1274.4	0	0	0	0	1	0	0	300.6500	-38.7000	-298.2000	11.0600	0.0000	0.0000	0.0000	0.0000;
	59154	59155	0.0002	0.001185	0	0	0	0	0	0	1	0	0	-12.0200	-4.2800	12.0200	4.2800	0.0000	0.0000	0.0000	0.0000;
	59172	59155	0.021968	0.050534	0.01459	136.48	0	0	0	0	1	0	0	-10.6600	-1.6900	10.6800	0.1800	0.0000	0.0000	0.0000	0.0000;
	59156	59434	0.016175	0.063069	0.02374	164.41	0	0	0	0	1	0	0	42.6500	-13.6800	-42.3600	12.2700	0.0000	0.0000	0.0000	0.0000;
	59158	59157	0.00892	0.042962	0.01609	159.42	0	0	0	0	1	0	0	-39.6000	2.6500	39.7300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	59161	59159	0.006877	0.031841	0.0198	138.51	0	0	0	0	1	0	0	-21.9400	0.2300	21.9800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	59160	59161	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-10.0100	-5.8400	10.0100	5.8400	0.0000	0.0000	0.0000	0.0000;
	59161	59712	0.019096	0.094955	0.02334	124.99	0	0	0	0	1	0	0	11.9300	-6.0700	-11.9000	3.6900	0.0000	0.0000	0.0000	0.0000;
	59163	59164	0.000258	0.001162	0	0	0	0	0	0	1	0	0	9.3900	2.5000	-9.3900	-2.5000	0.0000	0.0000	0.0000	0.0000;
	59163	59165	0.010465	0.042162	0.01459	133.9	0	0	0	0	1	0	0	-9.8900	0.9100	9.9000	-2.4400	0.0000	0.0000	0.0000	0.0000;
	59163	59397	0.024223	0.128962	0.02132	122.77	0	0	0	0	1	0	0	0.5100	-3.4100	-0.5000	1.1200	0.0000	0.0000	0.0000	0.0000;
	59166	59167	0.002338	0.010081	0.00235	149.41	0	0	0	0	1	0	0	-29.7900	-3.1000	29.8100	2.9300	0.0000	0.0000	0.0000	0.0000;
	59168	59166	0.002608	0.014558	0.01391	123.62	0	0	0	0	1	0	0	-7.9800	-0.6100	7.9800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	59167	59907	0.004757	0.023576	0.02569	168.36	0	0	0	0	1	0	0	-50.6500	-9.1900	50.7700	6.9700	0.0000	0.0000	0.0000	0.0000;
	59169	59168	0.004405	0.020157	0.00365	176.27	0	0	0	0	1	0	0	-69.3100	-2.7900	69.5100	3.3000	0.0000	0.0000	0.0000	0.0000;
	59168	59907	0.004101	0.019537	0.00761	183.82	0	0	0	0	1	0	0	-82.3700	-10.6500	82.6300	11.0700	0.0000	0.0000	0.0000	0.0000;
	59172	59170	0.006847	0.044322	0.0144	156.28	0	0	0	0	1	0	0	-28.5200	5.9400	28.5800	-7.1200	0.0000	0.0000	0.0000	0.0000;
	59170	59299	0.009363	0.045746	0.02002	158.36	0	0	0	0	1	0	0	-31.2900	5.9000	31.3800	-7.5900	0.0000	0.0000	0.0000	0.0000;
	59795	59171	0.019655	0.063342	0.01369	171.31	0	0	0	0	1	0	0	-64.4300	16.7100	65.2400	-15.5900	0.0000	0.0000	0.0000	0.0000;
	59172	59173	0.00028	0.001102	0	0	0	0	0	0	1	0	0	4.5100	2.0500	-4.5100	-2.0500	0.0000	0.0000	0.0000	0.0000;
	59177	59172	0.01627	0.064627	0.01583	165.36	0	0	0	0	1	0	0	-34.4600	14.5000	34.6700	-15.3400	0.0000	0.0000	0.0000	0.0000;
	59174	59175	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-4.3700	-1.2900	4.3700	1.2900	0.0000	0.0000	0.0000	0.0000;
	59299	59175	0.022554	0.103299	0.00926	138.26	0	0	0	0	1	0	0	-18.0300	-0.0500	18.1000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	59175	59720	0.02432	0.074504	0.02567	140.47	0	0	0	0	1	0	0	-22.4700	-0.6700	22.5900	-1.7400	0.0000	0.0000	0.0000	0.0000;
	59452	59177	0.017213	0.081413	0.04269	175.61	0	0	0	0	1	0	0	-30.6000	11.9600	30.7800	-15.7100	0.0000	0.0000	0.0000	0.0000;
	59178	59179	0.000273	0.001092	0	0	0	0	0	0	1	0	0	8.9500	1.8300	-8.9500	-1.8300	0.0000	0.0000	0.0000	0.0000;
	59450	59178	0.00985	0.050008	0.01167	141.65	0	0	0	0	1	0	0	20.3800	-6.2800	-20.3400	5.2300	0.0000	0.0000	0.0000	0.0000;
	59455	59178	0.029533	0.130265	0.02821	146.52	0	0	0	0	1	0	0	-11.3400	4.1900	11.3900	-7.0600	0.0000	0.0000	0.0000	0.0000;
	59180	59183	0.002137	0.011151	0.00176	172.94	0	0	0	0	1	0	0	-40.9800	-7.0600	41.0100	7.0600	0.0000	0.0000	0.0000	0.0000;
	59180	59204	0.006286	0.041097	0.0121	155.42	0	0	0	0	1	0	0	18.5700	-2.4700	-18.5500	1.3200	0.0000	0.0000	0.0000	0.0000;
	59181	59188	0.005849	0.026486	0.00407	138.48	0	0	0	0	1	0	0	20.9700	-12.3300	-20.9400	12.0500	0.0000	0.0000	0.0000	0.0000;
	59182	59185	0.000625	0.042234	0	539.18	0	0	1	0	1	0	0	88.6000	11.5900	-88.5600	-8.4500	0.0000	0.0000	0.0000	0.0000;
	59182	59186	0.00024	0.001043	0	0	0	0	0	0	1	0	0	22.4000	0.9900	-22.4000	-0.9800	0.0000	0.0000	0.0000	0.0000;
	59182	59187	0.000212	0.001166	0	0	0	0	0	0	1	0	0	-111.0100	-33.8100	111.0300	33.9500	0.0000	0.0000	0.0000	0.0000;
	59183	59185	-1e-06	-7.6e-05	0	389.18	0	0	1	0	1	0	0	-88.5600	-8.4600	88.5600	8.4500	0.0000	0.0000	0.0000	0.0000;
	59183	59188	0.007787	0.036144	0.00468	131.26	0	0	0	0	1	0	0	3.3900	20.9500	-3.3600	-21.2900	0.0000	0.0000	0.0000	0.0000;
	59183	59193	0.007053	0.025034	0.00993	165.97	0	0	0	0	1	0	0	44.1600	-19.5500	-44.0000	19.0300	0.0000	0.0000	0.0000	0.0000;
	59184	59185	0.003412	0.23045	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59768	59187	0.000778	0.009508	0.22569	1088.37	0	0	0	0	1	0	0	111.1300	10.7100	-111.0300	-33.9500	0.0000	0.0000	0.0000	0.0000;
	59686	59189	0.006298	0.026053	0.00433	163.62	0	0	0	0	1	0	0	-47.4500	2.6800	47.5800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	59189	59899	0.010142	0.0412	0.02909	167.71	0	0	0	0	1	0	0	-52.6900	-0.0000	52.9500	-2.1200	0.0000	0.0000	0.0000	0.0000;
	59190	59191	0.007513	0.037768	0.01847	147.75	0	0	0	0	1	0	0	-30.7300	5.7100	30.7900	-7.3600	0.0000	0.0000	0.0000	0.0000;
	59201	59190	0.01808	0.073802	0.01024	160.63	0	0	0	0	1	0	0	-53.0200	14.4600	53.5300	-13.5000	0.0000	0.0000	0.0000	0.0000;
	59190	59202	0.013068	0.052845	0.01928	142.74	0	0	0	0	1	0	0	-30.1300	5.5300	30.2400	-7.1500	0.0000	0.0000	0.0000	0.0000;
	59191	59192	0.000266	0.001178	0	0	0	0	0	0	1	0	0	5.1100	1.5400	-5.1100	-1.5400	0.0000	0.0000	0.0000	0.0000;
	59191	59686	0.008577	0.040318	0.02109	152.19	0	0	0	0	1	0	0	-35.9100	5.8200	36.0100	-7.6000	0.0000	0.0000	0.0000	0.0000;
	59256	59193	0.008995	0.049221	0.02702	158.05	0	0	0	0	1	0	0	-36.6000	17.4600	36.7400	-19.6000	0.0000	0.0000	0.0000	0.0000;
	59194	59195	0.000219	0.001032	0	0	0	0	0	0	1	0	0	13.5000	3.5500	-13.4900	-3.5500	0.0000	0.0000	0.0000	0.0000;
	59204	59194	0.008684	0.042595	0.00777	170.42	0	0	0	0	1	0	0	58.3600	-10.4000	-58.0700	10.9800	0.0000	0.0000	0.0000	0.0000;
	59215	59196	0.010096	0.033929	0.0204	171.79	0	0	0	0	1	0	0	-58.0700	12.1700	58.4000	-13.2600	0.0000	0.0000	0.0000	0.0000;
	59196	59245	0.011046	0.058211	0.0939	190.44	0	0	0	0	1	0	0	93.7300	-11.1300	-92.8300	5.7400	0.0000	0.0000	0.0000	0.0000;
	59196	59769	0.004336	0.021341	0.00571	208.4	0	0	0	0	1	0	0	-159.5100	23.7600	160.5500	-19.2600	0.0000	0.0000	0.0000	0.0000;
	59197	59198	0.000296	0.001088	0	0	0	0	0	0	1	0	0	14.0800	2.7100	-14.0800	-2.7100	0.0000	0.0000	0.0000	0.0000;
	59197	59201	0.008735	0.040084	0.01537	122.5	0	0	0	0	1	0	0	-2.0700	-3.8900	2.0700	2.2300	0.0000	0.0000	0.0000	0.0000;
	59197	59212	0.013461	0.066323	0.03789	129.56	0	0	0	0	1	0	0	-12.0200	1.1800	12.0400	-5.1700	0.0000	0.0000	0.0000	0.0000;
	59199	59200	0.00026	0.001006	0	0	0	0	0	0	1	0	0	13.6500	1.5200	-13.6500	-1.5200	0.0000	0.0000	0.0000	0.0000;
	59201	59199	0.004471	0.016827	0.00577	192.01	0	0	0	0	1	0	0	96.5900	-24.0900	-96.1800	25.0000	0.0000	0.0000	0.0000	0.0000;
	59199	59246	0.028456	0.101473	0.06811	185.33	0	0	0	0	1	0	0	82.0600	-9.1700	-80.2800	8.2300	0.0000	0.0000	0.0000	0.0000;
	59201	59769	0.006421	0.030779	0.0141	183.65	0	0	0	0	1	0	0	-62.0700	3.7000	62.3000	-4.1300	0.0000	0.0000	0.0000	0.0000;
	59202	59203	0.000288	0.001148	0	0	0	0	0	0	1	0	0	4.3300	0.3200	-4.3300	-0.3200	0.0000	0.0000	0.0000	0.0000;
	59205	59204	0.007875	0.032066	0.03212	132.88	0	0	0	0	1	0	0	0.5100	-0.5800	-0.5100	-2.8300	0.0000	0.0000	0.0000	0.0000;
	59204	59208	0.010004	0.054188	0.01241	153.2	0	0	0	0	1	0	0	-43.0000	11.7100	43.1800	-12.0000	0.0000	0.0000	0.0000	0.0000;
	59208	59206	0.017341	0.068106	0.01945	158.45	0	0	0	0	1	0	0	-48.2100	10.8900	48.6200	-11.3600	0.0000	0.0000	0.0000	0.0000;
	59206	59211	0.009348	0.03423	0.01066	169.73	0	0	0	0	1	0	0	-62.1800	6.4000	62.5200	-6.2700	0.0000	0.0000	0.0000	0.0000;
	59207	59208	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-5.0300	-1.1100	5.0300	1.1100	0.0000	0.0000	0.0000	0.0000;
	59210	59209	0.004485	0.018492	0.01266	154.66	0	0	0	0	1	0	0	42.1300	-10.7200	-42.0500	9.7100	0.0000	0.0000	0.0000	0.0000;
	59211	59209	0.007464	0.038849	0.00757	175.64	0	0	0	0	1	0	0	-72.9400	27.6700	73.3700	-26.2500	0.0000	0.0000	0.0000	0.0000;
	59210	59646	0.016101	0.081981	0.02129	166.17	0	0	0	0	1	0	0	-53.3800	5.7300	53.8200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	59212	59213	0.006831	0.028622	0.00465	175.61	0	0	0	0	1	0	0	-72.4500	15.5300	72.7900	-14.5700	0.0000	0.0000	0.0000	0.0000;
	59213	59214	0.000259	0.001	0	0	0	0	0	0	1	0	0	5.0400	3.8800	-5.0400	-3.8800	0.0000	0.0000	0.0000	0.0000;
	59213	59899	0.020162	0.092071	0.00779	178.2	0	0	0	0	1	0	0	-77.8300	10.6900	78.9900	-6.2700	0.0000	0.0000	0.0000	0.0000;
	59216	59215	0.006487	0.03244	0.00711	168.79	0	0	0	0	1	0	0	-52.5800	13.6100	52.7600	-13.4900	0.0000	0.0000	0.0000	0.0000;
	59217	59222	0.008663	0.046144	0.01808	110.15	0	0	0	0	1	0	0	-47.9800	-1.4900	48.1700	0.5000	0.0000	0.0000	0.0000	0.0000;
	59218	59219	0.005213	0.026592	0.00569	143.1	0	0	0	0	1	0	0	-40.2700	21.4900	40.3800	-21.5600	0.0000	0.0000	0.0000	0.0000;
	59218	59227	0.013142	0.052845	0.0197	202.6	0	0	0	0	1	0	0	-118.9600	10.1500	120.7400	-5.1100	0.0000	0.0000	0.0000	0.0000;
	59316	59218	0.013509	0.053683	0.04153	207.35	0	0	0	0	1	0	0	-147.9500	40.6200	150.9800	-32.9400	0.0000	0.0000	0.0000	0.0000;
	59318	59219	0.002945	0.014879	0.05134	193.7	0	0	0	0	1	0	0	-83.6800	-0.1200	83.8800	-4.2600	0.0000	0.0000	0.0000	0.0000;
	59220	59221	0.009363	0.038206	0.00532	118.25	0	0	0	0	1	0	0	-2.7900	-2.1200	2.7900	1.5600	0.0000	0.0000	0.0000	0.0000;
	59222	59802	0.003374	0.017173	0.00495	141.04	0	0	0	0	1	0	0	-65.1900	-3.1900	65.3200	3.3200	0.0000	0.0000	0.0000	0.0000;
	59223	59227	0.008952	0.034102	0.0291	205.33	0	0	0	0	1	0	0	125.2200	-3.2500	-123.9400	4.9400	0.0000	0.0000	0.0000	0.0000;
	59223	59802	0.001078	0.004594	0.00084	208.36	0	0	0	0	1	0	0	-141.1900	2.4100	141.3900	-1.6700	0.0000	0.0000	0.0000	0.0000;
	59224	59225	0.00023	0.001164	0	0	0	0	0	0	1	0	0	15.7100	6.8100	-15.7100	-6.8100	0.0000	0.0000	0.0000	0.0000;
	59226	59224	0.006137	0.033542	0.01019	143.51	0	0	0	0	1	0	0	-23.2200	15.3800	23.2700	-16.2100	0.0000	0.0000	0.0000	0.0000;
	59229	59228	0.012802	0.054295	0.00461	161.82	0	0	0	0	1	0	0	30.8700	1.4200	-30.7600	-1.4300	0.0000	0.0000	0.0000	0.0000;
	59228	59400	0.02386	0.106919	0.03043	140.92	0	0	0	0	1	0	0	11.9000	-4.4000	-11.8700	1.3000	0.0000	0.0000	0.0000	0.0000;
	59230	59233	0.000317	0.006805	0	126.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59230	59234	0.000227	0.00106	0	0	0	0	0	0	1	0	0	-8.6500	-0.8200	8.6500	0.8200	0.0000	0.0000	0.0000	0.0000;
	59230	59235	0.000295	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59231	59233	0.008225	0.176583	0	63.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59232	59233	0.008225	0.176583	0	63.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59234	59310	0.003475	0.016864	0.02307	164.01	0	0	0	0	1	0	0	-25.3200	0.2800	25.3400	-2.6400	0.0000	0.0000	0.0000	0.0000;
	59236	59237	0.000272	0.001006	0	0	0	0	0	0	1	0	0	5.5200	1.1700	-5.5200	-1.1700	0.0000	0.0000	0.0000	0.0000;
	59236	59238	0.009644	0.040832	0.0075	166.01	0	0	0	0	1	0	0	-29.6900	3.1100	29.7700	-3.5800	0.0000	0.0000	0.0000	0.0000;
	59236	59242	0.01808	0.073879	0.01112	162.47	0	0	0	0	1	0	0	24.1700	-4.2800	-24.0700	3.4900	0.0000	0.0000	0.0000	0.0000;
	59238	59239	0.000271	0.001051	0	0	0	0	0	0	1	0	0	9.3100	4.0100	-9.3100	-4.0100	0.0000	0.0000	0.0000	0.0000;
	59240	59238	0.007706	0.032939	0.00928	171.56	0	0	0	0	1	0	0	39.2000	-0.1000	-39.0900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	59240	59241	0.004802	0.028554	0.01176	179.73	0	0	0	0	1	0	0	66.0500	0.3400	-65.8600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	59240	59778	0.002735	0.015158	0.06257	211.1	0	0	0	0	1	0	0	-111.5300	-2.1400	111.8500	-2.9100	0.0000	0.0000	0.0000	0.0000;
	59461	59241	0.002434	0.009541	0.02651	177.25	0	0	0	0	1	0	0	-59.0000	-2.1600	59.0800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	59400	59242	0.014625	0.075246	0.0156	160.21	0	0	0	0	1	0	0	-21.5000	2.7300	21.5600	-4.0600	0.0000	0.0000	0.0000	0.0000;
	59346	59243	0.012643	0.052667	0.02588	167.16	0	0	0	0	1	0	0	-42.6700	12.3700	42.9100	-14.1300	0.0000	0.0000	0.0000	0.0000;
	59348	59243	0.009658	0.048982	0.02294	134.3	0	0	0	0	1	0	0	-16.5000	15.9500	16.5500	-18.1400	0.0000	0.0000	0.0000	0.0000;
	60113	59243	0.006237	0.033191	0.01706	172.8	0	0	0	0	1	0	0	62.8800	-32.1300	-62.5900	31.8900	0.0000	0.0000	0.0000	0.0000;
	59244	59357	0.006672	0.03541	0.01559	150.59	0	0	0	0	1	0	0	19.0400	-7.0700	-19.0100	5.5400	0.0000	0.0000	0.0000	0.0000;
	59247	59245	0.006097	0.030589	0.02634	186.82	0	0	0	0	1	0	0	-85.0500	5.4800	85.4700	-6.2100	0.0000	0.0000	0.0000	0.0000;
	59246	59264	0.004757	0.021446	0.00747	179.33	0	0	0	0	1	0	0	66.8700	-9.3900	-66.6700	9.5300	0.0000	0.0000	0.0000	0.0000;
	59572	59247	0.00675	0.030034	0.00704	184.64	0	0	0	0	1	0	0	-79.6300	6.8100	80.0300	-5.7500	0.0000	0.0000	0.0000	0.0000;
	59248	59249	0.000291	0.001144	0	0	0	0	0	0	1	0	0	2.8800	0.3500	-2.8800	-0.3500	0.0000	0.0000	0.0000	0.0000;
	59254	59248	0.007336	0.02501	0.03249	148.99	0	0	0	0	1	0	0	26.1800	-2.1000	-26.1400	-1.2300	0.0000	0.0000	0.0000	0.0000;
	59248	59645	0.013889	0.073751	0.00887	145.24	0	0	0	0	1	0	0	23.2600	0.8900	-23.1900	-1.4600	0.0000	0.0000	0.0000	0.0000;
	59250	59253	-0.000303	-0.009016	0	135.45	0	0	1	0	1	0	0	3.9700	1.0900	-3.9700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	59250	59254	0.000255	0.001058	0	0	0	0	0	0	1	0	0	-3.9700	-1.0900	3.9700	1.0900	0.0000	0.0000	0.0000	0.0000;
	59250	59255	0.000209	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59251	59253	0.007662	0.228139	0	67.72	0	0	1	0	1	0	0	-3.9700	-1.0500	3.9700	1.0900	0.0000	0.0000	0.0000	0.0000;
	59252	59253	0.007662	0.228139	0	67.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59256	59254	0.006564	0.032819	0.01352	152.14	0	0	0	0	1	0	0	30.2100	-2.2000	-30.1600	1.0200	0.0000	0.0000	0.0000	0.0000;
	59256	59257	0.000277	0.001027	0	0	0	0	0	0	1	0	0	6.3900	0.7500	-6.3900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	59258	59261	0.000353	0.009867	0	126.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59258	59262	0.000264	0.001015	0	0	0	0	0	0	1	0	0	9.3100	2.5300	-9.3100	-2.5300	0.0000	0.0000	0.0000	0.0000;
	59258	59263	0.000251	0.001156	0	0	0	0	0	0	1	0	0	-9.3100	-2.5300	9.3100	2.5300	0.0000	0.0000	0.0000	0.0000;
	59259	59261	0.00529	0.148008	0	63.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59260	59261	0.00529	0.148008	0	63.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59265	59264	0.007499	0.028994	0.0053	173.82	0	0	0	0	1	0	0	-57.7500	11.1800	57.9900	-10.7800	0.0000	0.0000	0.0000	0.0000;
	59266	59269	0.023126	0.538954	0	141.2	0	0	1	0	1	0	0	-3.9500	5.7700	3.9600	-5.5200	0.0000	0.0000	0.0000	0.0000;
	59266	59270	0.000279	0.001038	0	0	0	0	0	0	1	0	0	3.9500	-5.7700	-3.9500	5.7700	0.0000	0.0000	0.0000	0.0000;
	59267	59269	-0.007988	-0.186167	0	41.2	0	0	1	0	1	0	0	3.9500	-5.6000	-3.9600	5.5200	0.0000	0.0000	0.0000	0.0000;
	59268	59269	0.08016	1.868156	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59271	59272	0.000207	0.001107	0	0	0	0	0	0	1	0	0	19.9600	6.4900	-19.9600	-6.4800	0.0000	0.0000	0.0000	0.0000;
	59271	59274	0.004046	0.02092	0.00667	159.52	0	0	0	0	1	0	0	-22.9600	-6.5000	22.9800	5.8900	0.0000	0.0000	0.0000	0.0000;
	59273	59276	0.001091	0.063784	0	501.27	0	0	1	0	1	0	0	192.3300	13.6900	-191.9600	8.1200	0.0000	0.0000	0.0000	0.0000;
	59273	59277	0.000227	0.001101	0	0	0	0	0	0	1	0	0	20.5100	3.4600	-20.5000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	59428	59273	0.002482	0.028381	0.34741	1268.29	0	0	0	0	1	0	0	544.5500	-46.8100	-537.7000	87.6400	0.0000	0.0000	0.0000	0.0000;
	59274	59276	-0.000554	-0.032419	0	476.27	0	0	1	0	1	0	0	-192.1500	-2.9700	191.9600	-8.1200	0.0000	0.0000	0.0000	0.0000;
	59274	59279	0.001452	0.00762	0.00521	214.92	0	0	0	0	1	0	0	84.5800	-1.4600	-84.4900	1.4100	0.0000	0.0000	0.0000	0.0000;
	59274	59279	0.001452	0.00762	0.00521	214.92	0	0	0	0	1	0	0	84.5800	-1.4600	-84.4900	1.4100	0.0000	0.0000	0.0000	0.0000;
	59275	59276	0.00329	0.192385	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59279	59278	0.004781	0.018373	0.00495	159.63	0	0	0	0	1	0	0	42.7000	2.5000	-42.6200	-2.7200	0.0000	0.0000	0.0000	0.0000;
	59278	59282	0.007155	0.03622	0.03939	180.27	0	0	0	0	1	0	0	-59.6000	19.8600	59.8700	-22.7100	0.0000	0.0000	0.0000	0.0000;
	59280	59388	0.008348	0.042683	0.01616	172.46	0	0	0	0	1	0	0	-63.2000	13.1700	63.5300	-13.2100	0.0000	0.0000	0.0000	0.0000;
	59280	59426	0.009105	0.047502	0.01568	167.11	0	0	0	0	1	0	0	53.4900	-18.2000	-53.2200	17.9400	0.0000	0.0000	0.0000	0.0000;
	59281	59283	0.009654	0.050564	0.0081	188.34	0	0	0	0	1	0	0	78.6800	-14.0000	-78.1000	16.1700	0.0000	0.0000	0.0000	0.0000;
	59281	59426	0.014623	0.082413	0.01844	192.19	0	0	0	0	1	0	0	-86.5300	12.8000	87.5900	-8.8300	0.0000	0.0000	0.0000	0.0000;
	59282	59283	0.005547	0.023044	0.00257	183.61	0	0	0	0	1	0	0	-67.5600	20.4700	67.8200	-19.6700	0.0000	0.0000	0.0000	0.0000;
	59283	59284	0.000267	0.001018	0	0	0	0	0	0	1	0	0	10.2700	3.5000	-10.2700	-3.5000	0.0000	0.0000	0.0000	0.0000;
	59286	59285	0.010841	0.050327	0.0174	166.36	0	0	0	0	1	0	0	-62.0800	7.3100	62.4900	-7.2900	0.0000	0.0000	0.0000	0.0000;
	59379	59285	0.007257	0.044189	0.02086	143.26	0	0	0	0	1	0	0	30.8000	-4.9700	-30.7300	3.1500	0.0000	0.0000	0.0000	0.0000;
	59382	59285	0.020277	0.077251	0.01975	149.72	0	0	0	0	1	0	0	36.6400	-4.8000	-36.3900	3.6700	0.0000	0.0000	0.0000	0.0000;
	59288	59287	0.003245	0.017365	0.00429	143.11	0	0	0	0	1	0	0	-31.9500	6.7200	31.9800	-7.0000	0.0000	0.0000	0.0000	0.0000;
	59299	59287	0.016591	0.08427	0.01762	149.27	0	0	0	0	1	0	0	-23.3400	3.9000	23.4300	-5.3200	0.0000	0.0000	0.0000	0.0000;
	59287	61254	0.008269	0.035574	0.01423	170.16	0	0	0	0	1	0	0	-66.2700	10.5400	66.6200	-10.5400	0.0000	0.0000	0.0000	0.0000;
	59289	59288	0.005474	0.033219	0.00431	134.95	0	0	0	0	1	0	0	-21.3000	10.9900	21.3300	-11.2700	0.0000	0.0000	0.0000	0.0000;
	59289	61264	0.006683	0.032825	0.00842	123.29	0	0	0	0	1	0	0	9.5800	-16.1100	-9.5600	15.3100	0.0000	0.0000	0.0000	0.0000;
	59290	59291	0.000212	0.001129	0	0	0	0	0	0	1	0	0	6.9200	2.8600	-6.9200	-2.8600	0.0000	0.0000	0.0000	0.0000;
	59290	59297	0.002381	0.009725	0.04085	119.41	0	0	0	0	1	0	0	-8.9700	-23.2500	8.9800	19.0500	0.0000	0.0000	0.0000	0.0000;
	59290	61260	0.011126	0.057713	0.01577	127	0	0	0	0	1	0	0	2.0500	20.3900	-2.0000	-21.7600	0.0000	0.0000	0.0000	0.0000;
	59292	59295	0.000235	0.004753	0	126.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59292	59296	0.000282	0.001097	0	0	0	0	0	0	1	0	0	3.4000	0.7300	-3.4000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	59292	59297	0.000286	0.001067	0	0	0	0	0	0	1	0	0	-4.2600	-0.9500	4.2600	0.9500	0.0000	0.0000	0.0000	0.0000;
	59293	59295	0.003429	0.069341	0	63.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59294	59295	0.003429	0.069341	0	63.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59297	61256	0.0041	0.022976	0.0307	156.38	0	0	0	0	1	0	0	-36.5800	-7.1300	36.6300	4.2200	0.0000	0.0000	0.0000	0.0000;
	62706	59297	0.01759	0.067629	0.01056	154.8	0	0	0	0	1	0	0	-23.2200	12.2200	23.3400	-12.8700	0.0000	0.0000	0.0000	0.0000;
	59298	59299	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-9.9900	-3.7400	10.0000	3.7500	0.0000	0.0000	0.0000	0.0000;
	59302	59300	0.007247	0.039921	0.00348	186.72	0	0	0	0	1	0	0	67.5300	3.0600	-67.2300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	59300	59307	0.006793	0.035824	0.0137	179.81	0	0	0	0	1	0	0	56.8700	-4.3600	-56.6700	3.9500	0.0000	0.0000	0.0000	0.0000;
	59302	59301	0.000352	0.025429	0	397.44	0	0	1	0	1	0	0	-77.8800	-4.6200	77.9000	6.0300	0.0000	0.0000	0.0000	0.0000;
	59301	59303	0.000217	0.001041	0	0	0	0	0	0	1	0	0	10.3500	2.2400	-10.3500	-2.2400	0.0000	0.0000	0.0000	0.0000;
	59454	59301	0.001983	0.024419	0.25208	1119.45	0	0	0	0	1	0	0	88.4000	-17.6900	-88.2600	-8.2700	0.0000	0.0000	0.0000	0.0000;
	59304	59305	0.012685	0.052196	0.00573	120.88	0	0	0	0	1	0	0	-18.0400	2.7400	18.0800	-3.1900	0.0000	0.0000	0.0000	0.0000;
	59412	59304	0.007815	0.039343	0.01427	138.84	0	0	0	0	1	0	0	0.5400	-3.1100	-0.5400	1.5800	0.0000	0.0000	0.0000	0.0000;
	59304	59701	0.013136	0.058296	0.02664	126.75	0	0	0	0	1	0	0	3.3700	-8.6300	-3.3600	5.7900	0.0000	0.0000	0.0000	0.0000;
	59306	59411	0.02473	0.098154	0.04253	154.39	0	0	0	0	1	0	0	35.5200	-1.7200	-35.2300	-1.6600	0.0000	0.0000	0.0000	0.0000;
	59306	59784	0.011417	0.056206	0.01287	165.93	0	0	0	0	1	0	0	-49.1000	0.4100	49.3600	-0.5400	0.0000	0.0000	0.0000	0.0000;
	59308	59309	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-6.5800	-1.2300	6.5800	1.2300	0.0000	0.0000	0.0000	0.0000;
	59309	59310	0.00858	0.045145	0.00767	168.29	0	0	0	0	1	0	0	31.7400	-5.0800	-31.6600	4.7000	0.0000	0.0000	0.0000	0.0000;
	59311	59689	0.00845	0.035155	0.00717	187.5	0	0	0	0	1	0	0	86.6200	6.8600	-86.0200	-5.1200	0.0000	0.0000	0.0000	0.0000;
	59312	59313	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-7.9800	-1.5700	7.9800	1.5700	0.0000	0.0000	0.0000	0.0000;
	59316	59314	0.009356	0.036486	0.0037	191.44	0	0	0	0	1	0	0	113.8200	-30.1700	-112.6000	34.5700	0.0000	0.0000	0.0000	0.0000;
	59483	59314	0.008131	0.029993	0.00974	188.91	0	0	0	0	1	0	0	-107.1100	38.4700	108.1000	-35.8400	0.0000	0.0000	0.0000	0.0000;
	59316	59315	0.007697	0.038831	0.00449	167.95	0	0	0	0	1	0	0	29.6300	-10.8300	-29.5600	10.7200	0.0000	0.0000	0.0000	0.0000;
	59315	59481	0.012773	0.070295	0.03791	164.4	0	0	0	0	1	0	0	24.4200	-12.6000	-24.3300	9.0400	0.0000	0.0000	0.0000	0.0000;
	59319	59317	0.010338	0.043192	0.00669	181.93	0	0	0	0	1	0	0	57.9900	-11.1400	-57.6400	11.8900	0.0000	0.0000	0.0000	0.0000;
	59317	59324	0.011782	0.04222	0.00695	174.91	0	0	0	0	1	0	0	44.8700	-15.3200	-44.6200	15.5000	0.0000	0.0000	0.0000	0.0000;
	59319	59318	0.003497	0.015897	0.0074	187.64	0	0	0	0	1	0	0	-70.7500	3.2600	70.9200	-3.2600	0.0000	0.0000	0.0000	0.0000;
	59319	59320	0.000272	0.001019	0	0	0	0	0	0	1	0	0	12.7700	7.8900	-12.7700	-7.8800	0.0000	0.0000	0.0000	0.0000;
	59557	59321	0.006796	0.032822	0.01529	169.41	0	0	0	0	1	0	0	-50.7700	12.4800	50.9500	-13.3000	0.0000	0.0000	0.0000	0.0000;
	59321	59759	0.009873	0.047489	0.01385	171.53	0	0	0	0	1	0	0	-54.4800	13.2300	54.7700	-13.3400	0.0000	0.0000	0.0000	0.0000;
	59323	59322	0.007436	0.024323	0.00577	186.14	0	0	0	0	1	0	0	-71.0500	6.4200	71.4200	-5.8300	0.0000	0.0000	0.0000	0.0000;
	59322	59324	0.005227	0.024423	0.00307	169.11	0	0	0	0	1	0	0	-34.8600	17.1300	34.9300	-17.0900	0.0000	0.0000	0.0000	0.0000;
	59323	59689	0.003779	0.020356	0.00511	139.05	0	0	0	0	1	0	0	-18.5100	-17.5000	18.5300	17.0900	0.0000	0.0000	0.0000	0.0000;
	59324	59325	0.000211	0.00108	0	0	0	0	0	0	1	0	0	9.6900	1.5900	-9.6900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	59893	59326	0.00758	0.028466	0.00587	175.46	0	0	0	0	1	0	0	46.9900	-3.2300	-46.8300	3.1900	0.0000	0.0000	0.0000	0.0000;
	59893	59327	0.005854	0.026541	0.00985	161.21	0	0	0	0	1	0	0	32.8500	1.1500	-32.7900	-1.9400	0.0000	0.0000	0.0000	0.0000;
	59328	59331	0.008022	0.040097	0.00632	177.22	0	0	0	0	1	0	0	62.6600	-6.4500	-62.3600	7.2700	0.0000	0.0000	0.0000	0.0000;
	59329	59330	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-25.2200	-9.4700	25.2200	9.4800	0.0000	0.0000	0.0000	0.0000;
	59330	59333	0.001379	0.006528	0.00573	164.8	0	0	0	0	1	0	0	-19.1700	11.7700	19.1700	-12.3500	0.0000	0.0000	0.0000	0.0000;
	59331	59332	0.00025	0.001134	0	0	0	0	0	0	1	0	0	25.2200	9.4200	-25.2200	-9.4200	0.0000	0.0000	0.0000	0.0000;
	59333	59667	0.002518	0.010122	0.00296	178.03	0	0	0	0	1	0	0	-44.4000	6.2800	44.4400	-6.4100	0.0000	0.0000	0.0000	0.0000;
	59334	59400	0.014892	0.07531	0.02805	165.71	0	0	0	0	1	0	0	-29.1700	2.8900	29.2900	-5.2800	0.0000	0.0000	0.0000	0.0000;
	59335	59336	0.000208	0.001087	0	0	0	0	0	0	1	0	0	7.8800	3.9700	-7.8800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	59335	59340	0.010149	0.047405	0.01551	175.04	0	0	0	0	1	0	0	54.9600	-11.7900	-54.6600	11.5200	0.0000	0.0000	0.0000	0.0000;
	59338	59337	0.011504	0.045781	0.00687	134.75	0	0	0	0	1	0	0	11.1200	-1.5000	-11.1100	0.8200	0.0000	0.0000	0.0000	0.0000;
	59598	59337	0.00731	0.025821	0.02638	103.9	0	0	0	0	1	0	0	0.4700	2.5200	-0.4700	-5.3300	0.0000	0.0000	0.0000	0.0000;
	59339	59404	0.020126	0.105353	0.0209	152.43	0	0	0	0	1	0	0	25.7900	-6.6800	-25.6600	5.1500	0.0000	0.0000	0.0000	0.0000;
	59602	59339	0.008156	0.022229	0.01496	158.34	0	0	0	0	1	0	0	31.4100	-6.3200	-31.3300	4.9400	0.0000	0.0000	0.0000	0.0000;
	59341	59340	0.008965	0.199424	0	68.51	0	0	1	0	1	0	0	-17.0800	4.5500	17.1100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	59341	59340	0.008965	0.199424	0	68.51	0	0	1	0	1	0	0	-17.0800	4.5500	17.1100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	59341	59340	0.008965	0.199424	0	68.51	0	0	1	0	1	0	0	-17.0800	4.5500	17.1100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	59340	59342	0.000281	0.001041	0	0	0	0	0	0	1	0	0	3.3400	0.4100	-3.3400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	59343	59344	0.000225	0.00102	0	0	0	0	0	0	1	0	0	-4.0400	-0.3400	4.0400	0.3400	0.0000	0.0000	0.0000	0.0000;
	59344	59345	0.014876	0.064649	0.01335	118.71	0	0	0	0	1	0	0	-3.0000	-45.8300	3.3100	45.7900	0.0000	0.0000	0.0000	0.0000;
	59344	61269	0.009281	0.045558	0.0179	154.48	0	0	0	0	1	0	0	28.0300	18.7600	-27.9200	-19.9800	0.0000	0.0000	0.0000	0.0000;
	61270	59344	0.004389	0.02096	0.00726	155.37	0	0	0	0	1	0	0	29.1500	-27.1200	-29.0800	26.7300	0.0000	0.0000	0.0000	0.0000;
	59348	59345	0.003553	0.020441	0.01205	124.09	0	0	0	0	1	0	0	8.7100	48.4100	-8.6300	-49.2300	0.0000	0.0000	0.0000	0.0000;
	59346	59347	0.00023	0.001061	0	0	0	0	0	0	1	0	0	9.3900	2.0200	-9.3900	-2.0200	0.0000	0.0000	0.0000	0.0000;
	59349	59346	0.006538	0.024855	0.00342	163.55	0	0	0	0	1	0	0	-33.2000	14.3300	33.2800	-14.3900	0.0000	0.0000	0.0000	0.0000;
	59355	59349	0.009084	0.039654	0.01951	158.65	0	0	0	0	1	0	0	-26.9000	12.8900	26.9800	-14.6400	0.0000	0.0000	0.0000	0.0000;
	59350	59359	0.015236	0.058277	0.00513	177.2	0	0	0	0	1	0	0	-89.0000	11.6300	90.1600	-7.7500	0.0000	0.0000	0.0000	0.0000;
	61265	59350	0.007071	0.032436	0.02401	166.93	0	0	0	0	1	0	0	-55.8200	14.4800	56.0400	-16.0100	0.0000	0.0000	0.0000	0.0000;
	59351	59354	-0.000171	-0.004167	0	156.09	0	0	1	0	1	0	0	32.5800	5.5600	-32.5800	-5.6000	0.0000	0.0000	0.0000	0.0000;
	59351	59355	0.000271	0.001192	0	0	0	0	0	0	1	0	0	-32.5800	-5.5600	32.5900	5.5700	0.0000	0.0000	0.0000	0.0000;
	59351	59356	0.000293	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59352	59354	0.006223	0.15138	0	78.05	0	0	1	0	1	0	0	-32.5200	-4.0600	32.5800	5.6000	0.0000	0.0000	0.0000	0.0000;
	59353	59354	0.006223	0.15138	0	78.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59355	59359	0.001892	0.01015	0.01276	133.37	0	0	0	0	1	0	0	-5.6800	-18.4600	5.6900	17.1200	0.0000	0.0000	0.0000	0.0000;
	59930	59357	0.003094	0.015136	0.03659	122.6	0	0	0	0	1	0	0	13.5200	13.9200	-13.5100	-17.7800	0.0000	0.0000	0.0000	0.0000;
	59359	59358	0.000452	0.032568	0	350.17	0	0	1.00625	0	1	0	0	-95.8500	-9.3800	95.8800	12.2100	0.0000	0.0000	0.0000	0.0000;
	59358	59360	0.000227	0.001111	0	0	0	0	0	0	1	0	0	32.5200	12.2000	-32.5200	-12.1900	0.0000	0.0000	0.0000	0.0000;
	59723	59358	0.000945	0.009733	0.15822	1149.53	0	0	0	0	1	0	0	-171.8200	62.0100	172.1200	-75.9400	0.0000	0.0000	0.0000	0.0000;
	61272	59358	0.000645	0.008428	0.14874	1298.11	0	0	0	0	1	0	0	301.0900	-60.0500	-300.5300	51.5300	0.0000	0.0000	0.0000	0.0000;
	59361	59364	0.009109	0.03749	0.0111	146.5	0	0	0	0	1	0	0	14.8500	-4.9500	-14.8300	3.8600	0.0000	0.0000	0.0000	0.0000;
	59374	59361	0.009763	0.053102	0.01241	168.86	0	0	0	0	1	0	0	40.4100	0.3200	-40.2600	-0.8200	0.0000	0.0000	0.0000	0.0000;
	59362	59363	0.004945	0.020474	0.0149	141.97	0	0	0	0	1	0	0	30.0300	18.3000	-29.9700	-19.6500	0.0000	0.0000	0.0000	0.0000;
	59362	59371	0.013836	0.055874	0.0313	162.99	0	0	0	0	1	0	0	-52.4800	14.4800	52.8700	-16.2500	0.0000	0.0000	0.0000	0.0000;
	59363	59364	0.002869	0.010731	0.0015	115.67	0	0	0	0	1	0	0	6.5700	12.7800	-6.5600	-12.9200	0.0000	0.0000	0.0000	0.0000;
	59364	59365	0.000269	0.001033	0	0	0	0	0	0	1	0	0	21.3900	9.0500	-21.3900	-9.0500	0.0000	0.0000	0.0000	0.0000;
	59366	59367	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-5.4000	-1.9000	5.4000	1.9000	0.0000	0.0000	0.0000	0.0000;
	59367	59378	0.005063	0.027043	0.01381	132.51	0	0	0	0	1	0	0	-18.3600	6.6600	18.3800	-8.0400	0.0000	0.0000	0.0000	0.0000;
	59368	59369	0.000255	0.001193	0	0	0	0	0	0	1	0	0	9.1900	2.2100	-9.1900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	59373	59368	0.004727	0.025176	0.01312	152.76	0	0	0	0	1	0	0	34.8600	-5.8500	-34.8100	4.7600	0.0000	0.0000	0.0000	0.0000;
	59370	59371	0.009803	0.046478	0.01312	171.47	0	0	0	0	1	0	0	65.2500	-12.5800	-64.8400	13.0900	0.0000	0.0000	0.0000	0.0000;
	59371	59372	0.000207	0.001137	0	0	0	0	0	0	1	0	0	11.9700	3.1600	-11.9700	-3.1600	0.0000	0.0000	0.0000	0.0000;
	59374	59375	0.005726	0.029564	0.00545	111.28	0	0	0	0	1	0	0	-4.0300	-4.1700	4.0300	3.6000	0.0000	0.0000	0.0000	0.0000;
	59377	59374	0.007857	0.034791	0.00575	176.28	0	0	0	0	1	0	0	47.0600	-2.0900	-46.9000	2.1900	0.0000	0.0000	0.0000	0.0000;
	59375	59376	0.000298	0.001164	0	0	0	0	0	0	1	0	0	10.2400	2.4100	-10.2400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	59375	59832	0.007465	0.034024	0.00981	127.34	0	0	0	0	1	0	0	-14.2700	-6.0200	14.2900	5.0400	0.0000	0.0000	0.0000	0.0000;
	59378	59377	0.012738	0.038205	0.00765	117.55	0	0	0	0	1	0	0	-23.9100	5.9400	23.9800	-6.5400	0.0000	0.0000	0.0000	0.0000;
	59377	59706	0.013883	0.054491	0.01132	181.06	0	0	0	0	1	0	0	-83.4600	6.3800	84.3700	-4.0300	0.0000	0.0000	0.0000	0.0000;
	59379	59380	0.006546	0.022009	0.00647	153.08	0	0	0	0	1	0	0	-41.2500	2.4500	41.3600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	59380	59381	0.000226	0.001187	0	0	0	0	0	0	1	0	0	5.1700	0.7700	-5.1700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	59380	59480	0.007948	0.039185	0.02307	159.61	0	0	0	0	1	0	0	-47.4000	1.6800	47.5600	-3.3300	0.0000	0.0000	0.0000	0.0000;
	59480	59382	0.006577	0.028812	0.02657	156.76	0	0	0	0	1	0	0	43.6700	-6.8900	-43.5600	4.5500	0.0000	0.0000	0.0000	0.0000;
	59383	59384	0.000245	0.001013	0	0	0	0	0	0	1	0	0	3.1200	0.8800	-3.1200	-0.8800	0.0000	0.0000	0.0000	0.0000;
	59481	59383	0.015236	0.059533	0.02306	150.78	0	0	0	0	1	0	0	11.5700	-13.3200	-11.5300	11.0000	0.0000	0.0000	0.0000	0.0000;
	59699	59383	0.014207	0.051409	0.01399	148.76	0	0	0	0	1	0	0	-8.3900	10.4600	8.4200	-11.8900	0.0000	0.0000	0.0000	0.0000;
	59385	59388	0.012818	0.048461	0.02011	184.68	0	0	0	0	1	0	0	93.4100	-23.0100	-92.3000	25.0600	0.0000	0.0000	0.0000	0.0000;
	59386	59387	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-4.8000	11.7500	4.8000	-11.7500	0.0000	0.0000	0.0000	0.0000;
	59388	59387	0.014965	0.053603	0.01234	139.25	0	0	0	0	1	0	0	22.3400	-14.1000	-22.2500	13.1300	0.0000	0.0000	0.0000	0.0000;
	59421	59387	0.013441	0.066044	0.01563	133.7	0	0	0	0	1	0	0	-17.4000	-0.1000	17.4400	-1.3800	0.0000	0.0000	0.0000	0.0000;
	59388	59389	0.000247	0.001144	0	0	0	0	0	0	1	0	0	6.4300	2.2500	-6.4300	-2.2500	0.0000	0.0000	0.0000	0.0000;
	59390	59391	0.000284	0.001137	0	0	0	0	0	0	1	0	0	5.3700	1.7000	-5.3700	-1.7000	0.0000	0.0000	0.0000	0.0000;
	59393	59390	0.005769	0.027684	0.00986	169.63	0	0	0	0	1	0	0	-33.6400	4.2300	33.7000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	59390	59435	0.020851	0.107926	0.03553	115.69	0	0	0	0	1	0	0	1.5900	-1.8200	-1.5900	-2.0200	0.0000	0.0000	0.0000	0.0000;
	59390	59437	0.026511	0.083704	0.05898	153.18	0	0	0	0	1	0	0	-17.5300	1.7300	17.6100	-7.8600	0.0000	0.0000	0.0000	0.0000;
	59390	59795	0.033821	0.14139	0.03206	158.54	0	0	0	0	1	0	0	-23.1400	3.3900	23.3100	-6.1200	0.0000	0.0000	0.0000	0.0000;
	59392	59393	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-10.2400	-0.7700	10.2400	0.7700	0.0000	0.0000	0.0000	0.0000;
	59397	59393	0.015367	0.087614	0.01185	163.09	0	0	0	0	1	0	0	-23.3200	4.1800	23.4000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	59394	59395	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-3.5700	-1.3400	3.5700	1.3400	0.0000	0.0000	0.0000	0.0000;
	59395	59580	0.047482	0.200742	0.06347	122.45	0	0	0	0	1	0	0	4.9900	-1.9200	-4.9800	-4.8700	0.0000	0.0000	0.0000	0.0000;
	59395	59591	0.027031	0.135439	0.03488	124.04	0	0	0	0	1	0	0	-8.5600	0.5800	8.5800	-4.2500	0.0000	0.0000	0.0000	0.0000;
	59396	59397	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-5.1900	-0.5900	5.1900	0.5900	0.0000	0.0000	0.0000	0.0000;
	59591	59397	0.007683	0.038572	0.0259	162.98	0	0	0	0	1	0	0	-18.6100	3.2200	18.6400	-5.8900	0.0000	0.0000	0.0000	0.0000;
	59398	59399	0.000278	0.001193	0	0	0	0	0	0	1	0	0	6.3100	0.8400	-6.3100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	59400	59401	0.00025	0.001009	0	0	0	0	0	0	1	0	0	4.0800	1.2500	-4.0800	-1.2500	0.0000	0.0000	0.0000	0.0000;
	59402	59403	0.000223	0.001141	0	0	0	0	0	0	1	0	0	12.9200	6.3400	-12.9200	-6.3300	0.0000	0.0000	0.0000	0.0000;
	59404	59402	0.015115	0.061014	0.02787	160.47	0	0	0	0	1	0	0	22.8000	1.2800	-22.7200	-3.9400	0.0000	0.0000	0.0000	0.0000;
	59406	59407	0.000231	0.001172	0	0	0	0	0	0	1	0	0	-4.0900	-0.5500	4.0900	0.5500	0.0000	0.0000	0.0000	0.0000;
	59407	59408	0.009377	0.045013	0.01921	124.55	0	0	0	0	1	0	0	1.8000	0.5800	-1.8000	-2.6500	0.0000	0.0000	0.0000	0.0000;
	59407	59648	0.013954	0.035903	0.0136	117.76	0	0	0	0	1	0	0	-5.8900	-1.1200	5.9000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	59763	59408	0.011215	0.050992	0.02705	135.64	0	0	0	0	1	0	0	6.5200	-1.0100	-6.5200	-1.8900	0.0000	0.0000	0.0000	0.0000;
	59409	59411	0.003423	0.020741	0.0142	139.95	0	0	0	0	1	0	0	-29.1400	-1.4100	29.1700	0.0800	0.0000	0.0000	0.0000	0.0000;
	59409	59413	0.018677	0.070056	0.02216	147.61	0	0	0	0	1	0	0	-20.1200	-6.4800	20.2000	4.4100	0.0000	0.0000	0.0000	0.0000;
	59410	59411	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-6.0700	-1.5900	6.0700	1.5900	0.0000	0.0000	0.0000	0.0000;
	59412	59417	0.011954	0.043182	0.03244	147	0	0	0	0	1	0	0	-7.5200	2.1600	7.5300	-5.6100	0.0000	0.0000	0.0000	0.0000;
	59413	59414	0.000221	0.001096	0	0	0	0	0	0	1	0	0	6.7300	2.8000	-6.7300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	59413	59415	0.006211	0.024207	0.00753	153.25	0	0	0	0	1	0	0	-26.9200	-7.2200	26.9700	6.5800	0.0000	0.0000	0.0000	0.0000;
	59415	59416	0.000283	0.001029	0	0	0	0	0	0	1	0	0	4.3700	0.7100	-4.3700	-0.7100	0.0000	0.0000	0.0000	0.0000;
	59415	59417	0.00364	0.020865	0.00473	157.77	0	0	0	0	1	0	0	-31.3400	17.3500	31.3800	-17.6100	0.0000	0.0000	0.0000	0.0000;
	59417	59418	0.000232	0.001161	0	0	0	0	0	0	1	0	0	4.3700	0.5100	-4.3700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	59419	59420	0.000253	0.001011	0	0	0	0	0	0	1	0	0	2.1500	0.3300	-2.1500	-0.3300	0.0000	0.0000	0.0000	0.0000;
	59419	59582	0.010809	0.044373	0.02057	174.94	0	0	0	0	1	0	0	42.8200	-10.6300	-42.6300	9.2200	0.0000	0.0000	0.0000	0.0000;
	59425	59421	0.013414	0.061117	0.03671	140.5	0	0	0	0	1	0	0	9.9200	-0.2900	-9.9100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	59422	59423	0.000261	0.001131	0	0	0	0	0	0	1	0	0	6.5800	1.5000	-6.5800	-1.4900	0.0000	0.0000	0.0000	0.0000;
	59422	59429	0.005558	0.025625	0.00944	183.47	0	0	0	0	1	0	0	-63.0000	8.4300	63.2100	-8.4800	0.0000	0.0000	0.0000	0.0000;
	59433	59422	0.009239	0.031555	0.01706	180.46	0	0	0	0	1	0	0	-56.1400	9.0500	56.4200	-9.9200	0.0000	0.0000	0.0000	0.0000;
	59424	59425	0.005337	0.026056	0.00631	145.09	0	0	0	0	1	0	0	16.5200	-0.0400	-16.5000	-0.5700	0.0000	0.0000	0.0000	0.0000;
	59429	59424	0.005573	0.027604	0.01274	151.47	0	0	0	0	1	0	0	23.1300	1.9700	-23.1000	-3.2000	0.0000	0.0000	0.0000	0.0000;
	59426	59427	0.000266	0.001127	0	0	0	0	0	0	1	0	0	10.8400	1.3100	-10.8400	-1.3100	0.0000	0.0000	0.0000	0.0000;
	59426	59433	0.004568	0.023181	0.0043	174.51	0	0	0	0	1	0	0	-45.2100	10.1400	45.3000	-10.1300	0.0000	0.0000	0.0000	0.0000;
	59428	59431	0.000962	0.044913	0	488.26	0	0	1	0	1	0	0	86.3800	-4.3400	-86.3200	7.4600	0.0000	0.0000	0.0000	0.0000;
	59428	59432	0.000295	0.001077	0	0	0	0	0	0	1	0	0	14.1300	5.5000	-14.1300	-5.5000	0.0000	0.0000	0.0000	0.0000;
	59429	59431	-0.000293	-0.013683	0	388.26	0	0	1	0	1	0	0	-86.3400	6.5100	86.3200	-7.4600	0.0000	0.0000	0.0000	0.0000;
	59430	59431	0.004344	0.20275	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59435	59436	0.000286	0.001088	0	0	0	0	0	0	1	0	0	6.9400	1.4300	-6.9400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	59435	59437	0.010897	0.049954	0.01259	153.77	0	0	0	0	1	0	0	-34.1500	4.8900	34.2700	-5.7000	0.0000	0.0000	0.0000	0.0000;
	59437	59795	0.006952	0.030468	0.00534	168.91	0	0	0	0	1	0	0	-57.8900	11.8300	58.1100	-11.4200	0.0000	0.0000	0.0000	0.0000;
	59438	59439	0.008928	0.038824	0.01008	121.7	0	0	0	0	1	0	0	-4.6100	-3.1000	4.6100	2.0400	0.0000	0.0000	0.0000	0.0000;
	59439	59440	0.00026	0.001151	0	0	0	0	0	0	1	0	0	15.3800	5.9900	-15.3800	-5.9800	0.0000	0.0000	0.0000	0.0000;
	59439	59447	0.010132	0.0386	0.02246	142.71	0	0	0	0	1	0	0	-19.9900	-8.0200	20.0400	5.7800	0.0000	0.0000	0.0000	0.0000;
	59447	59441	0.003283	0.016273	0.01347	149.35	0	0	0	0	1	0	0	-33.9500	9.9100	33.9900	-11.1700	0.0000	0.0000	0.0000	0.0000;
	59444	59443	0.000386	0.019253	0	448.73	0	0	1.00625	0	1	0	0	-191.0400	-12.1300	191.1700	18.7000	0.0000	0.0000	0.0000	0.0000;
	59443	59445	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-191.1700	-18.7000	191.2600	19.0500	0.0000	0.0000	0.0000	0.0000;
	59444	59447	0.005498	0.019877	0.00493	166.72	0	0	0	0	1	0	0	41.2100	15.1900	-41.1100	-15.3700	0.0000	0.0000	0.0000	0.0000;
	59444	59449	0.006336	0.029908	0.00947	172.29	0	0	0	0	1	0	0	58.1800	-0.1100	-57.9900	0.0100	0.0000	0.0000	0.0000	0.0000;
	59918	59445	0.000967	0.012143	0.30305	1111.68	0	0	0	0	1	0	0	191.5900	-9.7200	-191.2600	-19.0500	0.0000	0.0000	0.0000	0.0000;
	59446	59447	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-11.2400	-2.5100	11.2400	2.5200	0.0000	0.0000	0.0000	0.0000;
	59448	59449	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-13.9700	-2.1000	13.9700	2.1000	0.0000	0.0000	0.0000	0.0000;
	59451	59450	0.01237	0.056186	0.00952	163.52	0	0	0	0	1	0	0	26.9800	-4.9100	-26.8900	4.2700	0.0000	0.0000	0.0000	0.0000;
	59451	59457	0.019214	0.088682	0.0162	173.56	0	0	0	0	1	0	0	36.8600	-7.6400	-36.6100	7.0400	0.0000	0.0000	0.0000	0.0000;
	59451	59643	0.027823	0.12666	0.03916	153.34	0	0	0	0	1	0	0	-18.3600	1.9500	18.4500	-5.7800	0.0000	0.0000	0.0000	0.0000;
	59451	59644	0.035492	0.184828	0.05244	151.17	0	0	0	0	1	0	0	-17.4800	-0.5200	17.5800	-4.6300	0.0000	0.0000	0.0000	0.0000;
	59451	62703	0.033641	0.128114	0.05355	170.8	0	0	0	0	1	0	0	-33.8300	10.4900	34.2400	-14.6900	0.0000	0.0000	0.0000	0.0000;
	59452	59453	0.0002	0.001066	0	0	0	0	0	0	1	0	0	18.3600	6.6700	-18.3600	-6.6600	0.0000	0.0000	0.0000	0.0000;
	59455	59452	0.003308	0.014755	0.0047	163.38	0	0	0	0	1	0	0	-12.2300	18.1800	12.2400	-18.6300	0.0000	0.0000	0.0000	0.0000;
	59455	59454	0.000476	0.022013	0	332.08	0	0	1	0	1	0	0	-67.6600	-21.0800	67.6900	22.0900	0.0000	0.0000	0.0000	0.0000;
	59454	59456	0.000285	0.001043	0	0	0	0	0	0	1	0	0	18.3600	10.6300	-18.3600	-10.6300	0.0000	0.0000	0.0000	0.0000;
	59611	59454	0.001295	0.01539	0.81953	1332.01	0	0	0	0	1	0	0	-319.6400	-14.2000	320.8500	-61.4100	0.0000	0.0000	0.0000	0.0000;
	59454	59642	0.001494	0.018243	0.66225	1406.79	0	0	0	0	1	0	0	-495.2900	46.3700	498.7200	-77.0800	0.0000	0.0000	0.0000	0.0000;
	59457	59455	0.008834	0.044646	0.00465	159.37	0	0	0	0	1	0	0	17.1900	-13.9700	-17.1500	13.6700	0.0000	0.0000	0.0000	0.0000;
	59592	59455	0.01583	0.060147	0.05008	217.39	0	0	0	0	1	0	0	-106.6600	16.1200	108.3800	-14.9600	0.0000	0.0000	0.0000	0.0000;
	59457	59458	0.00027	0.001157	0	0	0	0	0	0	1	0	0	19.4200	6.9400	-19.4200	-6.9300	0.0000	0.0000	0.0000	0.0000;
	59459	59460	0.000272	0.001153	0	0	0	0	0	0	1	0	0	9.3400	2.1600	-9.3400	-2.1600	0.0000	0.0000	0.0000	0.0000;
	59459	59461	0.01009	0.046276	0.01669	174.42	0	0	0	0	1	0	0	-49.4300	7.4200	49.6600	-8.1200	0.0000	0.0000	0.0000	0.0000;
	59463	59459	0.014376	0.078106	0.0176	159.75	0	0	0	0	1	0	0	-39.8600	8.9200	40.0900	-9.5800	0.0000	0.0000	0.0000	0.0000;
	59462	59465	0.003396	0.016913	0.05243	158.12	0	0	0	0	1	0	0	26.0600	-6.8900	-26.0400	1.3500	0.0000	0.0000	0.0000	0.0000;
	59463	59464	0.000225	0.001031	0	0	0	0	0	0	1	0	0	5.7400	0.3400	-5.7400	-0.3400	0.0000	0.0000	0.0000	0.0000;
	59463	59465	0.010944	0.046601	0.00851	141.01	0	0	0	0	1	0	0	-17.3000	1.1200	17.3300	-1.9000	0.0000	0.0000	0.0000	0.0000;
	59463	59603	0.015707	0.058302	0.03404	169.93	0	0	0	0	1	0	0	51.4200	-10.3700	-51.0200	8.2000	0.0000	0.0000	0.0000	0.0000;
	59465	59601	0.033639	0.141335	0.03447	133.08	0	0	0	0	1	0	0	5.2200	-0.5500	-5.2100	-3.1100	0.0000	0.0000	0.0000	0.0000;
	59466	59467	0.000206	0.001059	0	0	0	0	0	0	1	0	0	11.3500	1.9100	-11.3500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	59466	59472	0.005811	0.02758	0.00516	144.43	0	0	0	0	1	0	0	16.0900	0.7600	-16.0700	-1.2500	0.0000	0.0000	0.0000	0.0000;
	59466	59784	0.010127	0.04781	0.00691	158.53	0	0	0	0	1	0	0	-27.4300	-2.6700	27.5100	2.2600	0.0000	0.0000	0.0000	0.0000;
	59468	59469	0.003093	0.014324	0.00748	169.94	0	0	0	0	1	0	0	45.3800	1.9500	-45.3200	-2.4900	0.0000	0.0000	0.0000	0.0000;
	59468	59778	0.000638	0.002828	0.00174	193.19	0	0	0	0	1	0	0	-95.7200	-2.0000	95.7700	2.0500	0.0000	0.0000	0.0000	0.0000;
	59469	59470	0.000297	0.001187	0	0	0	0	0	0	1	0	0	19.9700	4.4800	-19.9700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	59471	59784	0.003613	0.016263	0.00166	169.66	0	0	0	0	1	0	0	-46.1200	1.6000	46.1900	-1.4600	0.0000	0.0000	0.0000	0.0000;
	59472	59473	0.000299	0.001098	0	0	0	0	0	0	1	0	0	16.6800	3.4800	-16.6800	-3.4800	0.0000	0.0000	0.0000	0.0000;
	59472	59476	0.002188	0.009873	0.00314	112.92	0	0	0	0	1	0	0	-0.6000	-2.2300	0.6000	1.8900	0.0000	0.0000	0.0000	0.0000;
	59474	59477	0.002644	0.0139	0.0092	148.21	0	0	0	0	1	0	0	-21.4300	3.9600	21.4400	-4.8900	0.0000	0.0000	0.0000	0.0000;
	59475	59476	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-18.7200	-2.5100	18.7200	2.5100	0.0000	0.0000	0.0000	0.0000;
	59477	59476	0.002317	0.011516	0.00272	171.13	0	0	0	0	1	0	0	44.0500	4.3500	-44.0100	-4.4400	0.0000	0.0000	0.0000	0.0000;
	59476	59478	0.004826	0.018441	0.00612	155.54	0	0	0	0	1	0	0	24.6800	0.0300	-24.6600	-0.5800	0.0000	0.0000	0.0000	0.0000;
	59477	59784	0.003512	0.014702	0.00175	190.41	0	0	0	0	1	0	0	-84.2000	-2.8000	84.4300	3.5800	0.0000	0.0000	0.0000	0.0000;
	59478	59479	0.000275	0.001115	0	0	0	0	0	0	1	0	0	18.7200	7.2700	-18.7200	-7.2700	0.0000	0.0000	0.0000	0.0000;
	59480	59483	0.010998	0.039485	0.01593	185.14	0	0	0	0	1	0	0	-97.1900	43.4500	98.3600	-40.9600	0.0000	0.0000	0.0000	0.0000;
	59481	59482	0.000268	0.001061	0	0	0	0	0	0	1	0	0	12.7600	4.2900	-12.7600	-4.2900	0.0000	0.0000	0.0000	0.0000;
	59541	59484	0.006209	0.026145	0.00418	152.23	0	0	0	0	1	0	0	24.9200	-13.9800	-24.8700	13.7400	0.0000	0.0000	0.0000	0.0000;
	59484	59579	0.003147	0.013496	0.00411	190	0	0	0	0	1	0	0	87.7500	-16.0200	-87.5100	16.6000	0.0000	0.0000	0.0000	0.0000;
	59485	59491	0.004231	0.022597	0.00637	133.39	0	0	0	0	1	0	0	-2.2800	59.5600	2.4200	-59.5000	0.0000	0.0000	0.0000	0.0000;
	59485	59518	0.002286	0.010436	0.00433	120.18	0	0	0	0	1	0	0	-14.5400	42.6600	14.5900	-42.9300	0.0000	0.0000	0.0000	0.0000;
	59486	59518	0.003145	0.015943	0.00805	146.01	0	0	0	0	1	0	0	33.6600	-36.6800	-33.5900	36.1800	0.0000	0.0000	0.0000	0.0000;
	59519	59486	0.001376	0.007368	0.00319	162.01	0	0	0	0	1	0	0	50.5200	-30.9000	-50.4800	30.8100	0.0000	0.0000	0.0000	0.0000;
	59487	59488	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-11.8700	-4.2300	11.8700	4.2400	0.0000	0.0000	0.0000	0.0000;
	59488	59533	0.003454	0.017919	0.01446	189.75	0	0	0	0	1	0	0	82.5600	10.8700	-82.3400	-11.2600	0.0000	0.0000	0.0000	0.0000;
	59534	59488	0.00285	0.014226	0.00256	143.47	0	0	0	0	1	0	0	7.9900	-44.5800	-7.9400	44.5800	0.0000	0.0000	0.0000	0.0000;
	59488	59550	0.003638	0.016747	0.00199	194.67	0	0	0	0	1	0	0	98.4000	-4.9200	-98.0700	6.2200	0.0000	0.0000	0.0000	0.0000;
	59488	59554	0.001272	0.006029	0.00981	214.47	0	0	0	0	1	0	0	-92.4500	-27.3800	92.5600	26.8500	0.0000	0.0000	0.0000	0.0000;
	59488	59554	0.001272	0.006029	0.00981	214.47	0	0	0	0	1	0	0	-92.4500	-27.3800	92.5600	26.8500	0.0000	0.0000	0.0000	0.0000;
	59489	59497	0.001528	0.008183	0.00323	168.82	0	0	0	0	1	0	0	42.8500	-24.9300	-42.8100	24.7800	0.0000	0.0000	0.0000	0.0000;
	59489	59793	0.002325	0.009806	0.02148	200.72	0	0	0	0	1	0	0	-116.3700	9.0100	116.6800	-9.9500	0.0000	0.0000	0.0000	0.0000;
	59490	59497	0.0055	0.023371	0.00855	134.29	0	0	0	0	1	0	0	-6.7300	24.3600	6.7700	-25.1100	0.0000	0.0000	0.0000	0.0000;
	59490	59534	0.003056	0.014798	0.0049	139.68	0	0	0	0	1	0	0	-22.2800	-33.0500	22.3300	32.7600	0.0000	0.0000	0.0000	0.0000;
	59491	59506	0.003757	0.021883	0.01871	139.1	0	0	0	0	1	0	0	21.8900	30.7200	-21.8400	-32.3800	0.0000	0.0000	0.0000	0.0000;
	59579	59491	0.004575	0.019843	0.00374	181.98	0	0	0	0	1	0	0	70.5300	-18.8900	-70.3000	19.4900	0.0000	0.0000	0.0000	0.0000;
	59492	59544	0.005155	0.014922	0.00438	173.8	0	0	0	0	1	0	0	-60.8300	15.8500	61.0200	-15.7600	0.0000	0.0000	0.0000	0.0000;
	59492	59562	0.001612	0.009356	0.00214	149.97	0	0	0	0	1	0	0	31.8100	7.8700	-31.8000	-8.0100	0.0000	0.0000	0.0000	0.0000;
	59493	59494	0.000206	0.001181	0	0	0	0	0	0	1	0	0	20.5300	8.4000	-20.5300	-8.3900	0.0000	0.0000	0.0000	0.0000;
	59493	59495	0.002292	0.010629	0.00153	132.57	0	0	0	0	1	0	0	15.6700	11.0500	-15.6600	-11.1700	0.0000	0.0000	0.0000	0.0000;
	59877	59493	0.001649	0.006072	0.00146	151.97	0	0	0	0	1	0	0	36.2200	19.3900	-36.2000	-19.4500	0.0000	0.0000	0.0000	0.0000;
	59495	59496	0.000266	0.001086	0	0	0	0	0	0	1	0	0	20.5300	6.2400	-20.5300	-6.2400	0.0000	0.0000	0.0000	0.0000;
	59495	59533	0.001815	0.008632	0.00237	142.55	0	0	0	0	1	0	0	-13.1000	-30.4900	13.1100	30.3300	0.0000	0.0000	0.0000	0.0000;
	59547	59495	0.000964	0.004693	0.01422	132.43	0	0	0	0	1	0	0	-8.2100	-36.8600	8.2300	35.4200	0.0000	0.0000	0.0000	0.0000;
	59498	59497	0.003809	0.01351	0.00521	148.08	0	0	0	0	1	0	0	23.0300	-11.5100	-23.0000	11.0600	0.0000	0.0000	0.0000	0.0000;
	59497	59506	0.001625	0.008127	0.00153	165.5	0	0	0	0	1	0	0	38.5200	-15.4700	-38.4900	15.4400	0.0000	0.0000	0.0000	0.0000;
	59498	59508	0.006601	0.035255	0.00513	175.87	0	0	0	0	1	0	0	-58.6200	6.4500	58.8400	-5.8000	0.0000	0.0000	0.0000	0.0000;
	59499	59500	0.000297	0.001015	0	0	0	0	0	0	1	0	0	22.8700	3.7400	-22.8700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	59499	59507	0.00759	0.027635	0.00755	138.45	0	0	0	0	1	0	0	8.6200	-7.2900	-8.6200	6.5400	0.0000	0.0000	0.0000	0.0000;
	59501	59504	0.002212	0.010167	0.00209	194.82	0	0	0	0	1	0	0	96.7000	-7.9000	-96.5100	8.5700	0.0000	0.0000	0.0000	0.0000;
	59501	59759	0.006313	0.024873	0.00534	146.38	0	0	0	0	1	0	0	-34.3700	-20.8200	34.4700	20.6200	0.0000	0.0000	0.0000	0.0000;
	59501	59933	0.010158	0.036296	0.01153	195.67	0	0	0	0	1	0	0	-89.0600	20.5300	89.8600	-18.9100	0.0000	0.0000	0.0000	0.0000;
	59552	59502	0.004086	0.020546	0.00878	150.8	0	0	0	0	1	0	0	-29.9700	4.3500	30.0100	-5.1000	0.0000	0.0000	0.0000	0.0000;
	59502	59560	0.003678	0.019413	0.00383	170.42	0	0	0	0	1	0	0	-52.8700	0.2800	52.9700	-0.1800	0.0000	0.0000	0.0000	0.0000;
	59503	59504	0.000234	0.001085	0	0	0	0	0	0	1	0	0	-22.8700	-5.5000	22.8700	5.5100	0.0000	0.0000	0.0000	0.0000;
	59504	59552	0.005607	0.022054	0.03309	185.85	0	0	0	0	1	0	0	73.6400	-14.0800	-73.3400	11.7300	0.0000	0.0000	0.0000	0.0000;
	59510	59505	0.002446	0.01092	0.00431	170.68	0	0	0	0	1	0	0	57.5000	7.1600	-57.4200	-7.2600	0.0000	0.0000	0.0000	0.0000;
	59505	59529	0.002351	0.011298	0.00292	162.62	0	0	0	0	1	0	0	45.1100	4.7500	-45.0700	-4.8300	0.0000	0.0000	0.0000	0.0000;
	59508	59507	0.003775	0.016776	0.00413	155.39	0	0	0	0	1	0	0	36.8500	2.4100	-36.8000	-2.6200	0.0000	0.0000	0.0000	0.0000;
	59507	59793	0.003122	0.016331	0.00852	142.74	0	0	0	0	1	0	0	16.5200	-10.5600	-16.5100	9.7400	0.0000	0.0000	0.0000	0.0000;
	59536	59508	0.003151	0.016253	0.00573	220.15	0	0	0	0	1	0	0	117.5600	6.8100	-117.1400	-5.2700	0.0000	0.0000	0.0000	0.0000;
	59536	59508	0.003151	0.016253	0.00573	220.15	0	0	0	0	1	0	0	117.5600	6.8100	-117.1400	-5.2700	0.0000	0.0000	0.0000	0.0000;
	59793	59508	0.002191	0.011012	0.00377	186.3	0	0	0	0	1	0	0	-80.6700	10.1400	80.8100	-9.8300	0.0000	0.0000	0.0000	0.0000;
	59513	59509	0.003182	0.011584	0.00256	179.38	0	0	0	0	1	0	0	48.8600	7.4900	-48.7900	-7.5000	0.0000	0.0000	0.0000	0.0000;
	59509	59532	0.007182	0.033575	0.00614	169.72	0	0	0	0	1	0	0	31.8200	5.2600	-31.7500	-5.5700	0.0000	0.0000	0.0000	0.0000;
	59510	59511	0.000227	0.001035	0	0	0	0	0	0	1	0	0	16.9700	6.2600	-16.9700	-6.2500	0.0000	0.0000	0.0000	0.0000;
	59530	59510	0.00037	0.001921	0.00731	181	0	0	0	0	1	0	0	74.4900	12.7500	-74.4700	-13.4200	0.0000	0.0000	0.0000	0.0000;
	59512	59515	0.000843	0.046982	0	522.85	0	0	1	0	1	0	0	177.3700	21.8300	-177.1200	-7.8800	0.0000	0.0000	0.0000	0.0000;
	59512	59516	0.000286	0.001019	0	0	0	0	0	0	1	0	0	16.9700	4.6400	-16.9700	-4.6400	0.0000	0.0000	0.0000	0.0000;
	59512	59553	0.000727	0.010175	0.13388	896.85	0	0	0	0	1	0	0	41.3400	75.5200	-41.2800	-89.0000	0.0000	0.0000	0.0000	0.0000;
	59512	59716	0.001257	0.015128	0.31753	1198.3	0	0	0	0	1	0	0	-407.6900	-25.1000	409.6400	14.0700	0.0000	0.0000	0.0000	0.0000;
	59512	59760	0.000891	0.011126	0.21266	1195.94	0	0	0	0	1	0	0	-352.5400	-36.3600	353.5700	26.2600	0.0000	0.0000	0.0000	0.0000;
	59513	59515	-0.000203	-0.011309	0	447.85	0	0	1	0	1	0	0	-177.1800	-11.2400	177.1200	7.8800	0.0000	0.0000	0.0000	0.0000;
	59513	59519	0.002477	0.012118	0.00199	144.77	0	0	0	0	1	0	0	35.9500	-12.1000	-35.9200	12.0600	0.0000	0.0000	0.0000	0.0000;
	59513	59530	0.001551	0.007741	0.00254	189.15	0	0	0	0	1	0	0	92.3700	15.8400	-92.2400	-15.4700	0.0000	0.0000	0.0000	0.0000;
	59514	59515	0.003999	0.222923	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59517	59518	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-19.0000	-6.7400	19.0000	6.7500	0.0000	0.0000	0.0000	0.0000;
	59519	59520	0.000283	0.001113	0	0	0	0	0	0	1	0	0	19.0000	4.6400	-19.0000	-4.6400	0.0000	0.0000	0.0000	0.0000;
	59519	59531	0.006545	0.026658	0.00771	156.98	0	0	0	0	1	0	0	-33.6000	14.2000	33.6800	-14.6800	0.0000	0.0000	0.0000	0.0000;
	59522	59521	0.000488	0.030426	0	483.07	0	0	1	0	1	0	0	-224.7100	-1.9700	224.9400	16.3300	0.0000	0.0000	0.0000	0.0000;
	59521	59526	0.000263	0.001003	0	0	0	0	0	0	1	0	0	-224.9400	-43.4900	225.0600	43.9800	0.0000	0.0000	0.0000	0.0000;
	59521	59527	0.00022	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59522	59525	-0.000722	-0.017456	0	125.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59528	59522	0.003949	0.01881	0.00384	182.19	0	0	0	0	1	0	0	-70.0200	-11.8400	70.2100	12.3200	0.0000	0.0000	0.0000	0.0000;
	59522	59544	0.00139	0.007357	0.00139	201.8	0	0	0	0	1	0	0	135.5000	-15.8400	-135.2500	16.9700	0.0000	0.0000	0.0000	0.0000;
	59523	59525	0.00908	0.219416	0	62.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59524	59525	0.00908	0.219416	0	62.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59526	59576	0.00089	0.010341	0.46813	1230.36	0	0	0	0	1	0	0	-505.0600	-0.8400	507.1700	-25.3800	0.0000	0.0000	0.0000	0.0000;
	59528	59546	0.002486	0.0143	0.00921	173.1	0	0	0	0	1	0	0	51.7800	6.7300	-51.7200	-7.3400	0.0000	0.0000	0.0000	0.0000;
	59542	59529	0.002953	0.015821	0.00214	164.44	0	0	0	0	1	0	0	-44.9400	16.8000	45.0000	-16.6800	0.0000	0.0000	0.0000	0.0000;
	59529	59577	0.014139	0.067896	0.01677	154.4	0	0	0	0	1	0	0	-32.8100	5.9700	32.9600	-6.9900	0.0000	0.0000	0.0000	0.0000;
	59531	59578	0.012422	0.060926	0.01646	170.98	0	0	0	0	1	0	0	-51.4400	4.8900	51.7500	-5.1000	0.0000	0.0000	0.0000	0.0000;
	59534	59549	0.004173	0.019281	0.00325	170.57	0	0	0	0	1	0	0	-43.9600	7.7200	44.0400	-7.7000	0.0000	0.0000	0.0000	0.0000;
	59535	59538	0.000206	0.013957	0	578.76	0	0	1	0	1	0	0	235.2800	24.1500	-235.1700	-16.7800	0.0000	0.0000	0.0000	0.0000;
	59535	59539	0.000295	0.00107	0	0	0	0	0	0	1	0	0	20.4100	5.5900	-20.4100	-5.5900	0.0000	0.0000	0.0000	0.0000;
	59535	59553	0.000551	0.006773	0.22293	1157.35	0	0	0	0	1	0	0	255.6900	-13.1600	-255.3500	-6.2800	0.0000	0.0000	0.0000	0.0000;
	59535	59936	0.000678	0.006906	0.2576	1259.46	0	0	0	0	1	0	0	-511.3800	-16.5700	513.0500	6.1700	0.0000	0.0000	0.0000	0.0000;
	59536	59538	8.8e-05	0.005983	0	503.76	0	0	1	0	1	0	0	-235.1200	-13.6300	235.1700	16.7800	0.0000	0.0000	0.0000	0.0000;
	59537	59538	0.001878	0.127388	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59542	59543	0.000273	0.001081	0	0	0	0	0	0	1	0	0	18.9900	5.6500	-18.9900	-5.6400	0.0000	0.0000	0.0000	0.0000;
	59542	59547	0.004942	0.017304	0.00484	144.72	0	0	0	0	1	0	0	25.9500	-22.4500	-25.8900	22.1300	0.0000	0.0000	0.0000	0.0000;
	59544	59545	0.000265	0.001133	0	0	0	0	0	0	1	0	0	18.9900	3.3500	-18.9900	-3.3400	0.0000	0.0000	0.0000	0.0000;
	59544	59561	0.007549	0.030758	0.00689	159.95	0	0	0	0	1	0	0	41.7200	-14.6500	-41.5800	14.4700	0.0000	0.0000	0.0000	0.0000;
	59544	59877	0.002519	0.011896	0.00574	134.72	0	0	0	0	1	0	0	13.5300	10.1000	-13.5300	-10.6800	0.0000	0.0000	0.0000	0.0000;
	59547	59548	0.000233	0.001003	0	0	0	0	0	0	1	0	0	34.1100	14.7300	-34.1100	-14.7200	0.0000	0.0000	0.0000	0.0000;
	59552	59549	0.003337	0.013405	0.00297	189.79	0	0	0	0	1	0	0	81.7500	-30.1300	-81.5100	30.7700	0.0000	0.0000	0.0000	0.0000;
	59550	59562	0.004781	0.023073	0.00527	152.35	0	0	0	0	1	0	0	28.7300	3.3900	-28.7000	-3.7700	0.0000	0.0000	0.0000	0.0000;
	59557	59551	0.003234	0.014602	0.00183	153.3	0	0	0	0	1	0	0	32.7000	-16.0000	-32.6600	15.9800	0.0000	0.0000	0.0000	0.0000;
	59554	59553	0.000437	0.025438	0	518.32	0	0	1.03125	0	1	0	0	-277.1600	-69.0400	277.5100	89.4800	0.0000	0.0000	0.0000	0.0000;
	59553	59555	0.000209	0.001136	0	0	0	0	0	0	1	0	0	19.1300	5.7900	-19.1300	-5.7900	0.0000	0.0000	0.0000	0.0000;
	59558	59554	0.003237	0.013172	0.00209	191.72	0	0	0	0	1	0	0	-91.7800	-14.5100	92.0400	15.3500	0.0000	0.0000	0.0000	0.0000;
	59556	59557	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-18.0700	-3.5100	18.0700	3.5200	0.0000	0.0000	0.0000	0.0000;
	59558	59559	0.000256	0.001098	0	0	0	0	0	0	1	0	0	15.0900	3.8200	-15.0900	-3.8200	0.0000	0.0000	0.0000	0.0000;
	59560	59759	0.005047	0.022196	0.00283	186.29	0	0	0	0	1	0	0	-82.9100	-15.4100	83.2500	16.5800	0.0000	0.0000	0.0000	0.0000;
	59565	59563	0.015149	0.074142	0.01022	146.28	0	0	0	0	1	0	0	28.6700	-7.7700	-28.5500	7.3100	0.0000	0.0000	0.0000	0.0000;
	59564	59565	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-8.2300	-3.3900	8.2300	3.3900	0.0000	0.0000	0.0000	0.0000;
	59565	59571	0.01093	0.050386	0.00783	153.57	0	0	0	0	1	0	0	-36.9000	4.3800	37.0500	-4.5500	0.0000	0.0000	0.0000	0.0000;
	59567	59566	0.000574	0.035493	0	376.07	0	0	1	0	1	0	0	-71.1500	-2.5600	71.1700	4.2300	0.0000	0.0000	0.0000	0.0000;
	59568	59567	0.004659	0.159644	0	86.09	0	0	1	0	1	0	0	11.5100	-6.0700	-11.5000	6.3300	0.0000	0.0000	0.0000	0.0000;
	59567	59569	0.000261	0.00117	0	0	0	0	0	0	1	0	0	20.8400	2.1000	-20.8400	-2.1000	0.0000	0.0000	0.0000	0.0000;
	59567	59570	0.000289	0.001051	0	0	0	0	0	0	1	0	0	61.8100	-5.8700	-61.8000	5.9100	0.0000	0.0000	0.0000	0.0000;
	59571	59568	0.009213	0.031608	0.00494	138.85	0	0	0	0	1	0	0	11.5300	-6.5400	-11.5100	6.0700	0.0000	0.0000	0.0000	0.0000;
	59571	59572	0.008303	0.042287	0.01592	177.04	0	0	0	0	1	0	0	-64.4000	8.0600	64.7300	-8.0500	0.0000	0.0000	0.0000	0.0000;
	59575	59573	0.005615	0.023851	0.0041	168.78	0	0	0	0	1	0	0	47.4900	9.0000	-47.3600	-8.9200	0.0000	0.0000	0.0000	0.0000;
	59573	59577	0.015328	0.072502	0.01	173.8	0	0	0	0	1	0	0	57.5900	-3.5500	-57.1000	4.7700	0.0000	0.0000	0.0000	0.0000;
	59575	59574	0.000668	0.031848	0	413.71	0	0	1	0	1	0	0	-141.8300	-17.5100	141.9500	23.5900	0.0000	0.0000	0.0000	0.0000;
	59574	59576	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-141.9500	-72.2600	142.0100	72.5100	0.0000	0.0000	0.0000	0.0000;
	59716	59576	0.000559	0.007449	0.13291	1151.52	0	0	0	0	1	0	0	277.0900	11.2000	-276.6900	-20.4100	0.0000	0.0000	0.0000	0.0000;
	59576	59911	0.001137	0.012902	0.2797	1181.81	0	0	0	0	1	0	0	-372.4800	-26.7200	373.9400	12.6300	0.0000	0.0000	0.0000	0.0000;
	59580	59581	0.000272	0.001131	0	0	0	0	0	0	1	0	0	11.5100	3.5500	-11.5100	-3.5500	0.0000	0.0000	0.0000	0.0000;
	59580	59582	0.003742	0.017256	0.00563	137.13	0	0	0	0	1	0	0	-6.5300	1.3200	6.5300	-1.9100	0.0000	0.0000	0.0000	0.0000;
	59582	59703	0.005042	0.028271	0.05231	164.01	0	0	0	0	1	0	0	27.7100	-11.0700	-27.6700	5.6700	0.0000	0.0000	0.0000	0.0000;
	59583	59586	-0.000444	-0.012049	0	125.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59583	59587	0.000299	0.001096	0	0	0	0	0	0	1	0	0	-5.1300	-1.6000	5.1300	1.6000	0.0000	0.0000	0.0000	0.0000;
	59583	59588	0.000261	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59584	59586	0.00662	0.179715	0	62.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59585	59586	0.00662	0.179715	0	62.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59594	59587	0.00744	0.044011	0.01442	169.84	0	0	0	0	1	0	0	27.4300	-7.1900	-27.3800	5.9600	0.0000	0.0000	0.0000	0.0000;
	59587	59630	0.007586	0.030023	0.01693	166.36	0	0	0	0	1	0	0	22.2500	-7.5600	-22.2100	5.8900	0.0000	0.0000	0.0000	0.0000;
	59589	59590	0.000222	0.00113	0	0	0	0	0	0	1	0	0	8.6000	4.4900	-8.6000	-4.4900	0.0000	0.0000	0.0000	0.0000;
	59589	59592	0.00675	0.033552	0.01549	182.02	0	0	0	0	1	0	0	-54.3500	9.8000	54.5400	-10.5000	0.0000	0.0000	0.0000	0.0000;
	59630	59589	0.009748	0.046976	0.01804	178.06	0	0	0	0	1	0	0	-45.5400	13.3400	45.7500	-14.2900	0.0000	0.0000	0.0000	0.0000;
	59591	59594	0.019097	0.094205	0.02261	153.16	0	0	0	0	1	0	0	7.4600	0.5900	-7.4500	-2.9800	0.0000	0.0000	0.0000	0.0000;
	59592	59593	0.000273	0.001103	0	0	0	0	0	0	1	0	0	9.6600	1.7400	-9.6600	-1.7400	0.0000	0.0000	0.0000	0.0000;
	59597	59592	0.003588	0.021466	0.00431	170.45	0	0	0	0	1	0	0	-42.3900	7.2700	42.4500	-7.3600	0.0000	0.0000	0.0000	0.0000;
	59594	59595	0.000266	0.001121	0	0	0	0	0	0	1	0	0	9.6600	0.3300	-9.6600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	59594	59597	0.00889	0.036172	0.00889	164.07	0	0	0	0	1	0	0	-32.6400	9.2300	32.7300	-9.7900	0.0000	0.0000	0.0000	0.0000;
	59596	59597	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-9.6600	-2.5300	9.6600	2.5300	0.0000	0.0000	0.0000	0.0000;
	59598	59602	0.006596	0.030653	0.02353	111.05	0	0	0	0	1	0	0	-4.1100	-3.3400	4.1100	0.8400	0.0000	0.0000	0.0000	0.0000;
	59599	59600	0.000298	0.001017	0	0	0	0	0	0	1	0	0	3.4000	1.2000	-3.4000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	59601	59599	0.010407	0.048962	0.0095	172.41	0	0	0	0	1	0	0	59.0200	-9.2400	-58.6800	9.8500	0.0000	0.0000	0.0000	0.0000;
	59599	59604	0.009687	0.042674	0.01922	131.07	0	0	0	0	1	0	0	5.6600	-3.3500	-5.6500	1.3100	0.0000	0.0000	0.0000	0.0000;
	59646	59599	0.007305	0.036871	0.01406	165.6	0	0	0	0	1	0	0	-49.4500	7.0700	49.6200	-7.7000	0.0000	0.0000	0.0000	0.0000;
	59603	59602	0.009645	0.050536	0.00673	166.15	0	0	0	0	1	0	0	40.8900	-4.7600	-40.7400	4.8400	0.0000	0.0000	0.0000	0.0000;
	59603	59604	0.008736	0.038048	0.00515	115.18	0	0	0	0	1	0	0	0.3200	1.6400	-0.3200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	59605	59607	0.001861	0.007608	0.00155	187.15	0	0	0	0	1	0	0	-72.4200	11.4300	72.5100	-11.2100	0.0000	0.0000	0.0000	0.0000;
	59606	59607	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-19.2700	-0.1400	19.2700	0.1400	0.0000	0.0000	0.0000	0.0000;
	59607	59610	0.003942	0.018887	0.02338	196.06	0	0	0	0	1	0	0	-81.4900	8.5400	81.7400	-9.8200	0.0000	0.0000	0.0000	0.0000;
	59607	63002	0.000676	0.002154	0.00292	136.69	0	0	0	0	1	0	0	-10.2900	2.5300	10.2900	-2.8300	0.0000	0.0000	0.0000	0.0000;
	59620	59608	0.003015	0.015942	0.00287	168.7	0	0	0	0	1	0	0	39.5700	5.9200	-39.5200	-5.9900	0.0000	0.0000	0.0000	0.0000;
	59609	59612	0.002919	0.018588	0.00366	181.98	0	0	0	0	1	0	0	-68.6000	-14.9100	68.7300	15.3800	0.0000	0.0000	0.0000	0.0000;
	59612	59610	0.003786	0.013454	0.00355	211.32	0	0	0	0	1	0	0	111.1500	10.0700	-110.7100	-8.8900	0.0000	0.0000	0.0000	0.0000;
	59611	59614	0.000838	0.064118	0	740.91	0	0	1	0	1	0	0	277.0000	46.9500	-276.4000	-0.8700	0.0000	0.0000	0.0000	0.0000;
	59611	59615	0.000294	0.001126	0	0	0	0	0	0	1	0	0	34.6100	7.3200	-34.6100	-7.3100	0.0000	0.0000	0.0000	0.0000;
	63606	59611	0.000946	0.01267	0.1973	1198.41	0	0	0	0	1	0	0	243.8500	10.8800	-243.3400	-25.7800	0.0000	0.0000	0.0000	0.0000;
	59612	59614	-0.000426	-0.032572	0	590.91	0	0	1	0	1	0	0	-276.7100	-24.2800	276.4000	0.8700	0.0000	0.0000	0.0000	0.0000;
	59616	59612	0.001871	0.010487	0.00385	201.88	0	0	0	0	1	0	0	-96.6600	1.6700	96.8200	-1.1700	0.0000	0.0000	0.0000	0.0000;
	59613	59614	0.002143	0.163902	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59616	59622	0.003627	0.015206	0.01955	187.51	0	0	0	0	1	0	0	73.3200	-9.5100	-73.1400	8.2000	0.0000	0.0000	0.0000	0.0000;
	59617	59618	0.000294	0.001039	0	0	0	0	0	0	1	0	0	19.5400	7.5000	-19.5400	-7.5000	0.0000	0.0000	0.0000	0.0000;
	59617	59619	0.005473	0.027064	0.02824	179.23	0	0	0	0	1	0	0	57.7500	-21.7400	-57.5600	19.6800	0.0000	0.0000	0.0000	0.0000;
	59620	59617	0.001837	0.007749	0.00218	189.98	0	0	0	0	1	0	0	77.4000	-14.0200	-77.2900	14.2400	0.0000	0.0000	0.0000	0.0000;
	59619	59622	0.005213	0.019396	0.02133	178.11	0	0	0	0	1	0	0	-57.0500	15.3400	57.2200	-16.9700	0.0000	0.0000	0.0000	0.0000;
	59620	59621	0.004935	0.020435	0.00495	118.93	0	0	0	0	1	0	0	6.8500	3.8100	-6.8500	-4.3200	0.0000	0.0000	0.0000	0.0000;
	59620	59633	0.004215	0.019086	0.03514	173.67	0	0	0	0	1	0	0	-40.7500	-0.4700	40.8200	-2.9800	0.0000	0.0000	0.0000	0.0000;
	59620	62611	0.007693	0.034862	0.04748	195.09	0	0	0	0	1	0	0	-98.9900	0.2900	99.6900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	59621	59625	0.004979	0.020134	0.01443	146.75	0	0	0	0	1	0	0	-9.0700	-1.3100	9.0700	-0.2100	0.0000	0.0000	0.0000	0.0000;
	59623	59624	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-16.9700	-3.9000	16.9700	3.9100	0.0000	0.0000	0.0000	0.0000;
	59624	59625	0.003622	0.017861	0.005	157.45	0	0	0	0	1	0	0	17.5700	1.8900	-17.5600	-2.3700	0.0000	0.0000	0.0000	0.0000;
	59624	59626	0.008264	0.040409	0.02007	167.56	0	0	0	0	1	0	0	29.5500	8.6700	-29.4800	-10.4300	0.0000	0.0000	0.0000	0.0000;
	59624	59630	0.006072	0.031577	0.03747	197.25	0	0	0	0	1	0	0	-60.5400	-10.1600	60.7600	7.2500	0.0000	0.0000	0.0000	0.0000;
	62604	59624	0.004523	0.020896	0.00628	138.62	0	0	0	0	1	0	0	3.5500	3.6400	-3.5500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	59626	59627	0.000261	0.001103	0	0	0	0	0	0	1	0	0	17.2900	7.0500	-17.2900	-7.0500	0.0000	0.0000	0.0000	0.0000;
	59628	59626	0.001777	0.008051	0.00123	147.23	0	0	0	0	1	0	0	-9.2000	-3.3500	9.2000	3.2200	0.0000	0.0000	0.0000	0.0000;
	59628	59629	0.000218	0.001194	0	0	0	0	0	0	1	0	0	37.5700	18.2200	-37.5700	-18.2000	0.0000	0.0000	0.0000	0.0000;
	59631	62603	0.007295	0.034193	0.00461	151.18	0	0	0	0	1	0	0	16.0200	-11.8900	-15.9900	11.5200	0.0000	0.0000	0.0000	0.0000;
	59631	62604	0.006187	0.026032	0.0025	156.39	0	0	0	0	1	0	0	-20.6100	11.7300	20.6400	-11.8600	0.0000	0.0000	0.0000	0.0000;
	59632	59633	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-4.9600	-1.4800	4.9600	1.4800	0.0000	0.0000	0.0000	0.0000;
	62604	59633	0.001909	0.009528	0.00661	158.56	0	0	0	0	1	0	0	-36.5900	6.2200	36.6200	-6.8100	0.0000	0.0000	0.0000	0.0000;
	59633	62607	0.003413	0.016187	0.06654	189.36	0	0	0	0	1	0	0	-82.4000	8.3000	82.6200	-14.3600	0.0000	0.0000	0.0000	0.0000;
	59634	59854	0.006537	0.026614	0.01305	150.85	0	0	0	0	1	0	0	16.4800	-8.0900	-16.4600	6.7800	0.0000	0.0000	0.0000	0.0000;
	59635	59636	0.000247	0.001063	0	0	0	0	0	0	1	0	0	7.3200	0.8300	-7.3200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	59637	59639	0.004933	0.023966	0.01783	162.96	0	0	0	0	1	0	0	-47.4500	-4.4000	47.5500	2.9600	0.0000	0.0000	0.0000	0.0000;
	59637	59643	0.003319	0.01653	0.00255	151.13	0	0	0	0	1	0	0	34.0500	-1.9000	-34.0200	1.8000	0.0000	0.0000	0.0000	0.0000;
	59638	59641	0.000104	0.00603	0	557.42	0	0	1	0	1	0	0	88.5800	3.8900	-88.5700	-3.4600	0.0000	0.0000	0.0000	0.0000;
	59638	59642	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-88.5800	-3.8900	88.6000	3.9800	0.0000	0.0000	0.0000	0.0000;
	59639	59641	0.000339	0.019709	0	415.01	0	0	1	0	1	0	0	-75.1600	-0.3300	75.1800	1.3500	0.0000	0.0000	0.0000	0.0000;
	59644	59639	0.008797	0.029128	0.01322	145.95	0	0	0	0	1	0	0	-27.5500	1.4000	27.6100	-2.6300	0.0000	0.0000	0.0000	0.0000;
	59640	59641	0.002302	0.133842	0	142.41	0	0	1	0	1	0	0	-13.3900	-1.8800	13.3900	2.1000	0.0000	0.0000	0.0000	0.0000;
	59642	63339	0.003039	0.035523	0.61731	1164.93	0	0	0	0	1	0	0	-241.2200	11.8900	242.8900	-59.3500	0.0000	0.0000	0.0000	0.0000;
	63458	59642	0.001335	0.016923	0.27884	1244.85	0	0	0	0	1	0	0	261.2400	-86.9000	-260.3200	68.3100	0.0000	0.0000	0.0000	0.0000;
	59646	59647	0.0002	0.001059	0	0	0	0	0	0	1	0	0	4.7500	1.2300	-4.7500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	59648	59818	0.003096	0.014533	0.02797	166.23	0	0	0	0	1	0	0	-80.1300	11.1900	80.3200	-13.3300	0.0000	0.0000	0.0000	0.0000;
	59649	59650	0.002717	0.014744	0.00893	162.24	0	0	0	0	1	0	0	38.8900	-50.9100	-38.7800	50.5800	0.0000	0.0000	0.0000	0.0000;
	59651	59649	0.010022	0.043357	0.01024	174.95	0	0	0	0	1	0	0	68.3200	-20.8300	-67.8200	21.9600	0.0000	0.0000	0.0000	0.0000;
	59650	59653	0.003098	0.014016	0.00662	149.07	0	0	0	0	1	0	0	10.0300	-56.7400	-9.9300	56.4900	0.0000	0.0000	0.0000	0.0000;
	59651	59652	0.000282	0.001032	0	0	0	0	0	0	1	0	0	28.7500	9.4900	-28.7500	-9.4800	0.0000	0.0000	0.0000	0.0000;
	59651	60824	0.021726	0.095478	0.03171	186.53	0	0	0	0	1	0	0	-97.0700	11.3400	99.1300	-5.5800	0.0000	0.0000	0.0000	0.0000;
	59653	59818	0.005917	0.029687	0.01659	115.52	0	0	0	0	1	0	0	-18.8200	-56.7600	19.0100	55.9700	0.0000	0.0000	0.0000	0.0000;
	60224	59654	0.019618	0.085383	0.01668	170.04	0	0	0	0	1	0	0	52.4200	-14.8200	-51.8700	15.5000	0.0000	0.0000	0.0000	0.0000;
	59655	59656	0.013439	0.060381	0.01007	131.74	0	0	0	0	1	0	0	-9.9900	2.1900	10.0100	-3.1800	0.0000	0.0000	0.0000	0.0000;
	60831	59655	0.011375	0.061578	0.0048	151.12	0	0	0	0	1	0	0	30.5700	-4.0600	-30.4700	4.1100	0.0000	0.0000	0.0000	0.0000;
	59656	59657	0.000239	0.001161	0	0	0	0	0	0	1	0	0	7.7400	2.6900	-7.7400	-2.6900	0.0000	0.0000	0.0000	0.0000;
	59656	60831	0.013352	0.071107	0.02316	135.6	0	0	0	0	1	0	0	-17.7500	0.5000	17.7900	-2.7200	0.0000	0.0000	0.0000	0.0000;
	59658	59670	0.006851	0.025429	0.00768	126.8	0	0	0	0	1	0	0	15.2200	11.4100	-15.1900	-12.1400	0.0000	0.0000	0.0000	0.0000;
	59658	59675	0.002985	0.012667	0.00568	141.21	0	0	0	0	1	0	0	-24.2400	29.4900	24.2900	-29.9200	0.0000	0.0000	0.0000	0.0000;
	59659	59660	0.000216	0.001104	0	0	0	0	0	0	1	0	0	9.0300	1.3000	-9.0300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	59659	59661	0.007354	0.034327	0.00354	157.02	0	0	0	0	1	0	0	-12.8800	8.6700	12.9000	-8.9700	0.0000	0.0000	0.0000	0.0000;
	59670	59659	0.003953	0.015383	0.0024	144.69	0	0	0	0	1	0	0	-3.8500	9.7300	3.8500	-9.9700	0.0000	0.0000	0.0000	0.0000;
	59661	59681	0.004244	0.016665	0.00763	164.48	0	0	0	0	1	0	0	-21.9200	8.0600	21.9400	-8.7800	0.0000	0.0000	0.0000	0.0000;
	59663	59662	0.000401	0.02864	0	551.92	0	0	1.00625	0	1	0	0	-233.4700	-10.5400	233.6800	25.3300	0.0000	0.0000	0.0000	0.0000;
	59662	59664	0.000264	0.001015	0	0	0	0	0	0	1	0	0	-233.6800	-25.3300	233.8200	25.8500	0.0000	0.0000	0.0000	0.0000;
	59663	59666	0.01192	0.053273	0.0165	162.88	0	0	0	0	1	0	0	32.2200	16.2100	-32.0800	-17.2900	0.0000	0.0000	0.0000	0.0000;
	59663	59683	0.002893	0.012096	0.0103	215.01	0	0	0	0	1	0	0	108.3600	-11.5400	-108.0400	11.7800	0.0000	0.0000	0.0000	0.0000;
	59663	62029	0.027623	0.130151	0.04586	176.29	0	0	0	0	1	0	0	50.1000	-6.5900	-49.4500	4.7800	0.0000	0.0000	0.0000	0.0000;
	59875	59664	0.001465	0.016576	0.27453	1346.42	0	0	0	0	1	0	0	519.7900	-14.6000	-516.1200	26.5000	0.0000	0.0000	0.0000	0.0000;
	59664	59896	0.000592	0.007311	0.16356	1256.23	0	0	0	0	1	0	0	282.3100	-52.3600	-281.8600	40.3600	0.0000	0.0000	0.0000	0.0000;
	59666	59665	0.004658	0.020288	0.00469	131.11	0	0	0	0	1	0	0	-3.4300	8.1100	3.4300	-8.5800	0.0000	0.0000	0.0000	0.0000;
	59665	59684	0.005666	0.029664	0.00577	168.09	0	0	0	0	1	0	0	-38.9400	-13.3900	39.0300	13.2600	0.0000	0.0000	0.0000	0.0000;
	59667	59668	0.00022	0.001184	0	0	0	0	0	0	1	0	0	35.5100	10.8900	-35.5100	-10.8800	0.0000	0.0000	0.0000	0.0000;
	59669	59670	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-19.0400	-2.4100	19.0400	2.4200	0.0000	0.0000	0.0000	0.0000;
	59671	59675	0.00144	0.007847	0.00153	162.34	0	0	0	0	1	0	0	43.3600	-24.6600	-43.3300	24.6800	0.0000	0.0000	0.0000	0.0000;
	59671	59683	0.006342	0.030504	0.06931	206.64	0	0	0	0	1	0	0	-100.1500	9.0700	100.7500	-13.5200	0.0000	0.0000	0.0000	0.0000;
	59672	59673	0.000254	0.001125	0	0	0	0	0	0	1	0	0	19.0400	7.0200	-19.0400	-7.0200	0.0000	0.0000	0.0000	0.0000;
	59672	59678	0.00919	0.037432	0.03403	161.04	0	0	0	0	1	0	0	-31.7200	22.1300	31.8600	-25.2100	0.0000	0.0000	0.0000	0.0000;
	59674	59675	0.000275	0.001168	0	0	0	0	0	0	1	0	0	-19.0400	-5.2300	19.0400	5.2300	0.0000	0.0000	0.0000	0.0000;
	59678	59676	0.006652	0.027073	0.00626	169.72	0	0	0	0	1	0	0	-44.6800	23.5100	44.8400	-23.5100	0.0000	0.0000	0.0000	0.0000;
	59676	62030	0.008316	0.042781	0.01444	174.81	0	0	0	0	1	0	0	-51.2000	20.2800	51.4400	-20.5500	0.0000	0.0000	0.0000	0.0000;
	59677	59678	0.00028	0.00106	0	0	0	0	0	0	1	0	0	-12.8200	-1.7000	12.8200	1.7000	0.0000	0.0000	0.0000	0.0000;
	59679	59680	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-22.3000	-4.8600	22.3000	4.8700	0.0000	0.0000	0.0000	0.0000;
	59681	59680	0.009694	0.03903	0.00483	170.65	0	0	0	0	1	0	0	-31.3900	5.8400	31.4800	-5.9700	0.0000	0.0000	0.0000	0.0000;
	59682	59683	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-7.2800	-1.7400	7.2800	1.7400	0.0000	0.0000	0.0000	0.0000;
	59684	59685	0.000248	0.001062	0	0	0	0	0	0	1	0	0	7.2800	1.8400	-7.2800	-1.8400	0.0000	0.0000	0.0000	0.0000;
	59684	59893	0.007806	0.027136	0.0073	171.8	0	0	0	0	1	0	0	-46.3100	-15.1000	46.4900	14.9300	0.0000	0.0000	0.0000	0.0000;
	59687	59688	0.004148	0.014923	0.00272	155.12	0	0	0	0	1	0	0	25.0000	-23.7000	-24.9600	23.5900	0.0000	0.0000	0.0000	0.0000;
	59694	59688	0.008582	0.042312	0.00811	148.63	0	0	0	0	1	0	0	-16.8000	25.2600	16.8700	-25.7200	0.0000	0.0000	0.0000	0.0000;
	59689	59690	0.000223	0.001185	0	0	0	0	0	0	1	0	0	14.2600	2.4200	-14.2600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	59692	59689	0.012307	0.050356	0.00564	171.7	0	0	0	0	1	0	0	-52.8800	15.2600	53.2300	-14.3900	0.0000	0.0000	0.0000	0.0000;
	59691	59692	0.002644	0.011667	0.00454	161.02	0	0	0	0	1	0	0	-37.2000	17.8300	37.2400	-18.1100	0.0000	0.0000	0.0000	0.0000;
	59694	59693	0.006722	0.024498	0.00602	148.69	0	0	0	0	1	0	0	-42.5800	-5.8700	42.7000	5.6700	0.0000	0.0000	0.0000	0.0000;
	59693	59695	0.002655	0.013914	0.0035	160.25	0	0	0	0	1	0	0	-55.2000	-7.5300	55.2700	7.5700	0.0000	0.0000	0.0000	0.0000;
	59696	59697	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-6.8400	-3.0200	6.8400	3.0300	0.0000	0.0000	0.0000	0.0000;
	59698	59697	0.009623	0.032795	0.01025	152.3	0	0	0	0	1	0	0	31.5200	8.4200	-31.4200	-9.1300	0.0000	0.0000	0.0000	0.0000;
	59699	59899	0.009347	0.038434	0.01459	142.56	0	0	0	0	1	0	0	2.0700	-12.0900	-2.0500	10.5400	0.0000	0.0000	0.0000	0.0000;
	59701	59700	0.006351	0.027392	0.00636	137.02	0	0	0	0	1	0	0	-1.1100	7.4800	1.1100	-8.1600	0.0000	0.0000	0.0000	0.0000;
	59701	59702	0.000205	0.001008	0	0	0	0	0	0	1	0	0	4.4600	0.8500	-4.4600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	59705	59704	8.7e-05	0.007091	0	1397.98	0	0	1	0	1	0	0	-886.6800	43.7500	887.3100	7.6700	0.0000	0.0000	0.0000	0.0000;
	59704	59707	6.4e-05	0.005045	0	1717.32	0	0	1	0	1	0	0	-197.2000	-169.9100	197.2400	173.0600	0.0000	0.0000	0.0000	0.0000;
	59704	59709	0.000214	0.001131	0	0	0	0	0	0	1	0	0	-690.1100	162.2300	691.1000	-157.0000	0.0000	0.0000	0.0000	0.0000;
	59706	59705	0.000427	0.026789	0	341.97	0	0	1	0	1	0	0	-84.3700	4.0300	84.4000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	59705	59708	0.000265	0.001128	0	0	0	0	0	0	1	0	0	294.0600	-23.8100	-293.8500	24.7100	0.0000	0.0000	0.0000	0.0000;
	59830	59708	0.000624	0.007579	0.20586	1178.7	0	0	0	0	1	0	0	-293.3500	8.4100	293.8500	-24.7100	0.0000	0.0000	0.0000	0.0000;
	59709	59838	5.9e-05	0.001626	0.72553	4126.55	0	0	0	0	1	0	0	-691.1000	157.0000	691.3800	-227.8000	0.0000	0.0000	0.0000	0.0000;
	59711	59710	0.000168	0.01278	0	1411.43	0	0	1	0	1	0	0	-454.8500	-45.2400	455.1700	69.6300	0.0000	0.0000	0.0000	0.0000;
	59710	59713	0.000109	0.00916	0	1460.61	0	0	1.00625	0	1	0	0	-248.5700	21.4200	248.6300	-16.2200	0.0000	0.0000	0.0000	0.0000;
	59710	59714	7.8e-05	0.00585	0	1460.54	0	0	1.0125	0	1	0	0	-248.5900	19.5800	248.6300	-16.2200	0.0000	0.0000	0.0000	0.0000;
	59710	59715	0.000106	0.007829	0	1458.62	0	0	1.0125	0	1	0	0	-248.5700	20.7200	248.6300	-16.2200	0.0000	0.0000	0.0000	0.0000;
	59710	59757	0.000145	0.004293	1.80445	4125.57	0	0	0	0	1	0	0	1015.8700	-14.3900	-1014.5200	-145.1300	0.0000	0.0000	0.0000	0.0000;
	59912	59710	4e-05	0.001244	0.74291	4055.49	0	0	0	0	1	0	0	725.5100	40.2800	-725.3100	-116.9500	0.0000	0.0000	0.0000	0.0000;
	59712	59711	0.000388	0.026934	0	370.74	0	0	1	0	1	0	0	-90.2200	-10.3400	90.2500	12.3800	0.0000	0.0000	0.0000	0.0000;
	59711	59716	0.000298	0.001058	0	0	0	0	0	0	1	0	0	364.6000	32.8600	-364.2400	-31.5700	0.0000	0.0000	0.0000	0.0000;
	59711	59717	0.000242	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59858	59716	0.000417	0.004664	0.13047	1162.48	0	0	0	0	1	0	0	322.8800	-16.1100	-322.4900	6.3000	0.0000	0.0000	0.0000	0.0000;
	59719	59718	8.6e-05	0.006815	0	1542.69	0	0	1.00625	0	1	0	0	732.6100	-77.7900	-732.1700	112.4900	0.0000	0.0000	0.0000	0.0000;
	59718	59721	7.7e-05	0.006219	0	1658.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59718	59722	0.000232	0.001198	0	0	0	0	0	0	1	0	0	732.1700	-376.1000	-730.7100	383.6300	0.0000	0.0000	0.0000	0.0000;
	59720	59719	0.000308	0.02696	0	459.35	0	0	1	0	1	0	0	-205.9300	9.4700	206.0500	1.1400	0.0000	0.0000	0.0000	0.0000;
	59719	59723	0.000232	0.001053	0	0	0	0	0	0	1	0	0	-938.6600	76.6500	940.5700	-68.0000	0.0000	0.0000	0.0000	0.0000;
	59720	59930	0.003393	0.023525	0.00665	122.7	0	0	0	0	1	0	0	13.5300	13.2900	-13.5200	-13.9200	0.0000	0.0000	0.0000	0.0000;
	59722	59912	0.000275	0.008019	3.53828	4112.68	0	0	0	0	1	0	0	730.7100	-383.6300	-729.2700	37.2500	0.0000	0.0000	0.0000	0.0000;
	59723	61595	0.002709	0.035339	1.00893	1411.25	0	0	0	0	1	0	0	-745.5400	108.2800	760.1200	-26.9000	0.0000	0.0000	0.0000	0.0000;
	59723	61595	0.002709	0.035339	1.00893	1411.25	0	0	0	0	1	0	0	-745.5400	108.2800	760.1200	-26.9000	0.0000	0.0000	0.0000	0.0000;
	59723	62096	0.007356	0.086884	1.5999	1142.7	0	0	0	0	1	0	0	141.3000	-108.5100	-139.9100	-50.7300	0.0000	0.0000	0.0000	0.0000;
	59723	63458	0.003507	0.04172	0.63244	1075.85	0	0	0	0	1	0	0	83.8100	-28.2700	-83.5800	-37.1400	0.0000	0.0000	0.0000	0.0000;
	59724	59727	0.000129	0.002461	0	81.35	0	0	1	0	1	0	0	-1.7400	-0.8100	1.7400	0.8100	0.0000	0.0000	0.0000	0.0000;
	59724	59728	0.01387	0.378559	0	38.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59724	59729	0.0111	0.253571	0	37.99	0	0	1.03125	0	1	0	0	-1.4400	-0.6600	1.4400	0.6700	0.0000	0.0000	0.0000	0.0000;
	59724	59730	0.027688	0.660955	0	22.51	0	0	1.03125	0	1	0	0	-1.4400	-0.6500	1.4400	0.6700	0.0000	0.0000	0.0000	0.0000;
	59724	59731	0.009958	0.226698	0	36.87	0	0	1.03125	0	1	0	0	-2.8800	-1.3200	2.8800	1.3400	0.0000	0.0000	0.0000	0.0000;
	59724	59732	0.000242	0.001047	0	0	0	0	0	0	1	0	0	7.5000	-24.7700	-7.5000	24.7700	0.0000	0.0000	0.0000	0.0000;
	59724	59733	0.000218	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59725	59727	0.011736	0.223486	0	40.68	0	0	1	0	1	0	0	0.3000	0.1400	-0.3000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	59726	59727	0.011736	0.223486	0	40.68	0	0	1	0	1	0	0	1.4400	0.6700	-1.4400	-0.6700	0.0000	0.0000	0.0000	0.0000;
	59734	59735	0.010277	0.243133	0	56.47	0	0	1.025	0	1	0	0	-6.3900	-3.1400	6.4000	3.2600	0.0000	0.0000	0.0000	0.0000;
	59734	59736	0.010537	0.248594	0	47.9	0	0	1.025	0	1	0	0	-6.3900	-3.1300	6.4000	3.2600	0.0000	0.0000	0.0000	0.0000;
	59734	59737	0.000269	0.001011	0	0	0	0	0	0	1	0	0	12.7900	6.2700	-12.7900	-6.2700	0.0000	0.0000	0.0000	0.0000;
	59734	59738	0.000257	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59739	59740	0.000271	0.001076	0	0	0	0	0	0	1	0	0	20.0000	10.1800	-20.0000	-10.1700	0.0000	0.0000	0.0000	0.0000;
	59742	59741	0.000516	0.022895	0	552.64	0	0	1	0	1	0	0	-177.7200	10.4100	177.8700	-3.7200	0.0000	0.0000	0.0000	0.0000;
	59742	59741	0.000516	0.022895	0	552.64	0	0	1	0	1	0	0	-177.7200	10.4100	177.8700	-3.7200	0.0000	0.0000	0.0000	0.0000;
	59742	59741	0.000516	0.022895	0	552.64	0	0	1	0	1	0	0	-177.7200	10.4100	177.8700	-3.7200	0.0000	0.0000	0.0000	0.0000;
	59741	59744	0.000234	0.001035	0	0	0	0	0	0	1	0	0	-533.6100	11.1500	534.2300	-8.4300	0.0000	0.0000	0.0000	0.0000;
	59743	59742	0.003161	0.102584	0	89.55	0	0	1	0	1	0	0	-25.8000	-10.9800	25.8200	11.7400	0.0000	0.0000	0.0000	0.0000;
	59742	59745	0.000255	0.00105	0	0	0	0	0	0	1	0	0	547.5300	-27.5200	-546.8300	30.4400	0.0000	0.0000	0.0000	0.0000;
	59744	59869	0.000791	0.010706	0.23074	1250.32	0	0	0	0	1	0	0	-534.2300	8.4300	536.3100	-5.3400	0.0000	0.0000	0.0000	0.0000;
	59747	59746	0.000496	0.0309	0	415.62	0	0	1	0	1	0	0	-173.3100	1.0000	173.4500	7.5600	0.0000	0.0000	0.0000	0.0000;
	59746	59749	0.001136	0.070198	0	202.67	0	0	1.0125	0	1	0	0	-10.8000	0.6100	10.8000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	59746	59751	0.000239	0.001079	0	0	0	0	0	0	1	0	0	-162.6500	-8.1600	162.7100	8.4300	0.0000	0.0000	0.0000	0.0000;
	59746	59752	0.000202	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59747	59748	0.006786	0.183388	0	54.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59747	59750	0.011079	0.250865	0	54.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59790	59751	0.001103	0.014246	0.1637	1091.94	0	0	0	0	1	0	0	162.9800	-5.9800	-162.7100	-8.4300	0.0000	0.0000	0.0000	0.0000;
	59754	59753	0.000311	0.021213	0	241.32	0	0	1	0	1	0	0	-4.0800	-15.9200	4.0800	15.9700	0.0000	0.0000	0.0000	0.0000;
	59753	59755	0.000269	0.001148	0	0	0	0	0	0	1	0	0	-4.0800	-15.9700	4.0800	15.9700	0.0000	0.0000	0.0000	0.0000;
	59753	59756	0.000212	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59891	59754	0.000641	0.003358	0.00044	165.93	0	0	0	0	1	0	0	54.7000	-10.7600	-54.6800	10.8100	0.0000	0.0000	0.0000	0.0000;
	59755	59911	0.000948	0.011174	0.14433	935.93	0	0	0	0	1	0	0	-4.0800	-15.9700	4.0800	0.1200	0.0000	0.0000	0.0000	0.0000;
	59758	59757	9e-05	0.007123	0	1448.58	0	0	1	0	1	0	0	-526.5200	-62.3400	526.7500	80.6900	0.0000	0.0000	0.0000	0.0000;
	59757	59774	0.000343	0.009331	4.69469	4437.75	0	0	0	0	1	0	0	2979.0800	121.1300	-2951.0300	129.4800	0.0000	0.0000	0.0000	0.0000;
	59757	59806	0.000125	0.00354	1.65228	4151.7	0	0	0	0	1	0	0	-900.3000	73.9700	901.2500	-228.4900	0.0000	0.0000	0.0000	0.0000;
	59757	59912	0.000187	0.005301	2.74033	4115.89	0	0	0	0	1	0	0	-991.5900	-197.2000	993.2600	-59.0000	0.0000	0.0000	0.0000	0.0000;
	59759	59758	0.000588	0.038575	0	431.55	0	0	1.00625	0	1	0	0	-172.4900	-23.8700	172.6600	34.8300	0.0000	0.0000	0.0000	0.0000;
	59758	59760	0.000246	0.001083	0	0	0	0	0	0	1	0	0	353.8600	27.5100	-353.5700	-26.2600	0.0000	0.0000	0.0000	0.0000;
	59758	59761	0.000234	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59763	59762	0.000654	0.028023	0	361.67	0	0	1.00625	0	1	0	0	-92.6500	-16.7100	92.7000	19.0400	0.0000	0.0000	0.0000	0.0000;
	59762	59764	0.000447	0.028949	0	378.55	0	0	1	0	1	0	0	-135.9000	-38.9100	135.9800	44.2700	0.0000	0.0000	0.0000	0.0000;
	59762	59765	0.000296	0.001187	0	0	0	0	0	0	1	0	0	43.1900	-89.9200	-43.1700	90.0300	0.0000	0.0000	0.0000	0.0000;
	59762	59766	0.000239	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59767	59771	0.000151	0.011755	0	1548.15	0	0	1	0	1	0	0	733.9700	-16.2800	-733.2200	74.9700	0.0000	0.0000	0.0000	0.0000;
	59767	59772	5.6e-05	0.00442	0	1845.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59767	59773	8.8e-05	0.007646	0	1833.66	0	0	1.04375	0	1	0	0	-116.7200	-238.6600	116.7800	244.1000	0.0000	0.0000	0.0000	0.0000;
	59767	59774	0.000225	0.001053	0	0	0	0	0	0	1	0	0	-617.2600	-0.0200	618.0500	3.7400	0.0000	0.0000	0.0000	0.0000;
	59767	59775	0.000207	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59769	59768	0.000307	0.017928	0	490.27	0	0	1	0	1	0	0	-222.8500	23.3900	223.0000	-15.1200	0.0000	0.0000	0.0000	0.0000;
	59768	59771	-5.8e-05	-0.004529	0	1498.15	0	0	1	0	1	0	0	-733.5100	52.3600	733.2200	-74.9700	0.0000	0.0000	0.0000	0.0000;
	59918	59768	0.0016	0.020931	0.43359	1179.45	0	0	0	0	1	0	0	-397.0200	31.8300	399.3900	-47.9400	0.0000	0.0000	0.0000	0.0000;
	59770	59771	0.000538	0.04205	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59774	59926	0.000154	0.004283	2.55601	4315.59	0	0	0	0	1	0	0	2332.9800	-133.2200	-2325.2300	71.7400	0.0000	0.0000	0.0000	0.0000;
	59777	59776	0.000116	0.009484	0	1483.33	0	0	1	0	1	0	0	-602.9600	83.9100	603.3500	-51.8200	0.0000	0.0000	0.0000	0.0000;
	59776	59779	4.8e-05	0.00418	0	1862	0	0	1	0	1	0	0	-921.9900	-98.2900	922.3700	131.4500	0.0000	0.0000	0.0000	0.0000;
	59776	59780	0.000116	0.008603	0	1846.4	0	0	1	0	1	0	0	-921.4600	-63.7200	922.3700	131.4500	0.0000	0.0000	0.0000	0.0000;
	59860	59776	0.000338	0.009642	4.52643	4183.1	0	0	0	0	1	0	0	-1378.1500	-43.9400	1384.1400	-279.1000	0.0000	0.0000	0.0000	0.0000;
	59776	59874	0.000149	0.004342	2.18186	4051.08	0	0	0	0	1	0	0	111.6900	-118.2400	-111.6700	-117.6700	0.0000	0.0000	0.0000	0.0000;
	59912	59776	0.000278	0.007901	4.48574	4091.5	0	0	0	0	1	0	0	255.9700	-66.7800	-255.7200	-418.9800	0.0000	0.0000	0.0000	0.0000;
	59778	59777	0.000651	0.028644	0	465.95	0	0	1	0	1	0	0	-207.6200	0.8600	207.8800	10.4700	0.0000	0.0000	0.0000	0.0000;
	59777	59781	0.000278	0.001047	0	0	0	0	0	0	1	0	0	395.0800	-94.3800	-394.6600	95.9500	0.0000	0.0000	0.0000	0.0000;
	59777	59782	0.000252	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59790	59781	0.000225	0.002973	0.06363	1139.35	0	0	0	0	1	0	0	-250.0400	-11.6900	250.1700	6.4300	0.0000	0.0000	0.0000	0.0000;
	59781	62183	0.006181	0.075769	1.20745	1027.48	0	0	0	0	1	0	0	-10.0400	-53.3300	10.0500	-77.6100	0.0000	0.0000	0.0000	0.0000;
	59781	63606	0.003399	0.046877	1.05433	985.02	0	0	0	0	1	0	0	-43.6900	-67.7000	43.7600	-47.5600	0.0000	0.0000	0.0000	0.0000;
	59783	59786	0.000205	0.011911	0	503.83	0	0	1	0	1	0	0	167.4100	12.6000	-167.3600	-9.5300	0.0000	0.0000	0.0000	0.0000;
	59783	59789	0.0001	-0.00019	0	785.87	0	0	1	0	1	0	0	-80.3700	4.9800	80.3700	-4.9900	0.0000	0.0000	0.0000	0.0000;
	59783	59790	0.000247	0.001197	0	0	0	0	0	0	1	0	0	-87.0500	-17.5800	87.0600	17.6600	0.0000	0.0000	0.0000	0.0000;
	59783	59791	0.00028	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59784	59786	0.000249	0.014445	0	428.83	0	0	1	0	1	0	0	-167.3000	-5.8000	167.3600	9.5300	0.0000	0.0000	0.0000	0.0000;
	59785	59786	0.002765	0.160308	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59787	59789	0.000504	0.035304	0	392.93	0	0	1	0	1	0	0	40.1900	-1.9700	-40.1900	2.4900	0.0000	0.0000	0.0000	0.0000;
	59788	59789	0.000504	0.035304	0	392.93	0	0	1	0	1	0	0	40.1900	-1.9700	-40.1900	2.4900	0.0000	0.0000	0.0000	0.0000;
	59792	59793	0.000211	0.001098	0	0	0	0	0	0	1	0	0	19.5000	9.9300	-19.5000	-9.9200	0.0000	0.0000	0.0000	0.0000;
	59794	59795	0.000238	0.001146	0	0	0	0	0	0	1	0	0	17.0000	-0.8300	-17.0000	0.8400	0.0000	0.0000	0.0000	0.0000;
	59797	59796	0.000278	0.016011	0	282.69	0	0	1	0	1	0	0	-28.2500	0.1000	28.2500	0.0100	0.0000	0.0000	0.0000	0.0000;
	59796	59798	0.000233	0.001193	0	0	0	0	0	0	1	0	0	23.2400	19.7600	-23.2400	-19.7500	0.0000	0.0000	0.0000	0.0000;
	59796	59799	0.000202	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59798	59903	0.001459	0.019034	0.5877	988.43	0	0	0	0	1	0	0	10.1300	-82.4000	-10.1000	18.7700	0.0000	0.0000	0.0000	0.0000;
	59801	59800	7.9e-05	0.006792	0	1236.92	0	0	1.00625	0	1	0	0	-174.3400	-56.2000	174.3600	58.3100	0.0000	0.0000	0.0000	0.0000;
	59800	59803	0.000111	0.010264	0	1169.95	0	0	1	0	1	0	0	-117.9700	-46.9400	117.9800	48.4600	0.0000	0.0000	0.0000	0.0000;
	59800	59804	0.000176	0.014267	0	1169.9	0	0	1	0	1	0	0	-117.9600	-32.8000	117.9800	34.7600	0.0000	0.0000	0.0000	0.0000;
	59800	59806	0.000291	0.001052	0	0	0	0	0	0	1	0	0	61.5700	-183.1600	-61.4700	183.5200	0.0000	0.0000	0.0000	0.0000;
	59802	59801	0.000603	0.031305	0	440.02	0	0	1.00625	0	1	0	0	-206.7100	-1.6500	206.9500	13.9400	0.0000	0.0000	0.0000	0.0000;
	59801	59805	0.000241	0.001119	0	0	0	0	0	0	1	0	0	-32.6100	42.2600	32.6200	-42.2300	0.0000	0.0000	0.0000	0.0000;
	59806	59816	0.000287	0.008149	3.80628	4172.66	0	0	0	0	1	0	0	-1235.1700	-199.5700	1239.1800	-105.9600	0.0000	0.0000	0.0000	0.0000;
	59931	59806	9.4e-05	0.002525	1.25304	4041.02	0	0	0	0	1	0	0	-395.1800	-374.7100	395.3900	244.5400	0.0000	0.0000	0.0000	0.0000;
	59808	59807	0.000137	0.012739	0	1618.35	0	0	1	0	1	0	0	-588.7400	13.9000	589.1800	27.1600	0.0000	0.0000	0.0000	0.0000;
	59808	59807	0.000137	0.012739	0	1618.35	0	0	1	0	1	0	0	-588.7400	13.9000	589.1800	27.1600	0.0000	0.0000	0.0000	0.0000;
	59808	59807	0.000137	0.012739	0	1618.35	0	0	1	0	1	0	0	-588.7400	13.9000	589.1800	27.1600	0.0000	0.0000	0.0000	0.0000;
	59807	59813	9.9e-05	0.007927	0	1611.4	0	0	1	0	1	0	0	-188.3900	-252.7300	188.4800	260.0300	0.0000	0.0000	0.0000	0.0000;
	59807	59814	0.000259	0.001013	0	0	0	0	0	0	1	0	0	-1579.1500	-568.1700	1585.9100	594.6000	0.0000	0.0000	0.0000	0.0000;
	59808	59812	4.3e-05	0.003202	0	1159.12	0	0	1	0	1	0	0	468.3700	10.4600	-468.2800	-3.9300	0.0000	0.0000	0.0000	0.0000;
	59810	59809	0.000851	0.034021	0	436.58	0	0	1	0	1	0	0	-128.6100	2.6900	128.7400	2.5600	0.0000	0.0000	0.0000	0.0000;
	59809	59812	6.1e-05	0.004571	0	1134.12	0	0	1	0	1	0	0	-468.1600	5.3900	468.2800	3.9300	0.0000	0.0000	0.0000	0.0000;
	59809	59815	0.00026	0.001096	0	0	0	0	0	0	1	0	0	339.4200	-7.9500	-339.1400	9.1300	0.0000	0.0000	0.0000	0.0000;
	59811	59812	0.000737	0.055533	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59814	63260	0.000591	0.016303	11.03944	4139.7	0	0	0	0	1	0	0	-1023.5500	-468.1800	1029.2800	-583.1900	0.0000	0.0000	0.0000	0.0000;
	59814	63488	0.000202	0.005005	2.43	4078.95	0	0	0	0	1	0	0	-562.3600	-126.4300	562.9400	-126.5900	0.0000	0.0000	0.0000	0.0000;
	59815	63186	0.001921	0.02214	0.66191	1317.57	0	0	0	0	1	0	0	-427.2500	2.8700	430.5400	-36.2000	0.0000	0.0000	0.0000	0.0000;
	59817	59816	9.8e-05	0.00821	0	1245.89	0	0	1	0	1	0	0	-99.3700	-44.7100	99.3800	45.6000	0.0000	0.0000	0.0000	0.0000;
	59816	59819	8.5e-05	0.00691	0	1561.47	0	0	1	0	1	0	0	-404.4800	47.3900	404.6100	-37.0600	0.0000	0.0000	0.0000	0.0000;
	59816	59820	9.5e-05	0.007188	0	1559.85	0	0	1	0	1	0	0	-404.4700	47.8100	404.6100	-37.0600	0.0000	0.0000	0.0000	0.0000;
	59816	59821	0.000116	0.008733	0	1559.28	0	0	1	0	1	0	0	-362.4000	47.5800	362.5400	-37.0600	0.0000	0.0000	0.0000	0.0000;
	59816	59822	0.000162	0.011818	0	1550.94	0	0	1	0	1	0	0	-404.3700	54.8000	404.6100	-37.0600	0.0000	0.0000	0.0000	0.0000;
	59816	59823	9.6e-05	0.007426	0	1547.25	0	0	1	0	1	0	0	-404.4700	48.1700	404.6100	-37.0600	0.0000	0.0000	0.0000	0.0000;
	59816	59824	0.00011	0.008351	0	1545.34	0	0	1	0	1	0	0	-404.4500	49.5600	404.6100	-37.0600	0.0000	0.0000	0.0000	0.0000;
	59912	59816	0.000303	0.007777	3.65694	4169.19	0	0	0	0	1	0	0	-1043.0800	-94.5700	1046.0800	-234.9400	0.0000	0.0000	0.0000	0.0000;
	59818	59817	0.000396	0.019234	0	341.08	0	0	1	0	1	0	0	-99.3300	-42.6400	99.3700	44.7100	0.0000	0.0000	0.0000	0.0000;
	59817	59825	0.000571	0.027025	0	178.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59817	59826	0.000297	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59817	59827	0.000251	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59829	59828	0.000106	0.009184	0	1500.83	0	0	1	0	1	0	0	-1021.0900	97.9900	1022.1300	-8.3800	0.0000	0.0000	0.0000	0.0000;
	59828	59835	0.000104	0.007691	0	1394.36	0	0	1	0	1	0	0	-226.2700	-110.6600	226.3400	115.2200	0.0000	0.0000	0.0000	0.0000;
	59828	59836	0.000106	0.008835	0	1393.4	0	0	1	0	1	0	0	-226.2700	-110.0000	226.3400	115.2200	0.0000	0.0000	0.0000	0.0000;
	59828	59837	9.3e-05	0.007663	0	1392.83	0	0	1	0	1	0	0	-226.2800	-105.7200	226.3400	110.1900	0.0000	0.0000	0.0000	0.0000;
	59828	59838	0.000258	0.001009	0	0	0	0	0	0	1	0	0	-343.3000	-345.9700	343.8700	348.2100	0.0000	0.0000	0.0000	0.0000;
	59829	59834	0.0001	0.007653	0	675.74	0	0	1	0	1	0	0	69.3700	-20.6700	-69.3700	21.0500	0.0000	0.0000	0.0000	0.0000;
	59829	59839	0.000252	0.001031	0	0	0	0	0	0	1	0	0	951.7200	-77.3200	-949.5900	86.0300	0.0000	0.0000	0.0000	0.0000;
	59831	59830	0.000617	0.029653	0	403.72	0	0	1	0	1	0	0	-132.8400	6.0600	132.9400	-1.2300	0.0000	0.0000	0.0000	0.0000;
	59830	59834	9.9e-05	0.007567	0	575.74	0	0	1	0	1	0	0	-69.3600	21.4100	69.3700	-21.0500	0.0000	0.0000	0.0000	0.0000;
	59832	59831	0.003704	0.108638	0	77.31	0	0	1	0	1	0	0	-14.2900	-5.0400	14.3000	5.2700	0.0000	0.0000	0.0000	0.0000;
	59833	59834	0.000936	0.07134	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59926	59838	0.000171	0.00475	2.52003	4133.4	0	0	0	0	1	0	0	1036.9500	-105.0500	-1035.2500	-120.4100	0.0000	0.0000	0.0000	0.0000;
	59841	59840	0.000652	0.028037	0	389.03	0	0	1	0	1	0	0	-86.7800	7.2800	86.8200	-5.3000	0.0000	0.0000	0.0000	0.0000;
	59840	59843	0.000688	0.041092	0	289.7	0	0	1	0	1	0	0	-55.9700	-15.6200	55.9900	16.9200	0.0000	0.0000	0.0000	0.0000;
	59840	59844	0.000738	0.047329	0	288.75	0	0	1	0	1	0	0	-55.9700	-13.3400	55.9900	14.8000	0.0000	0.0000	0.0000	0.0000;
	59840	59846	0.000228	0.001017	0	0	0	0	0	0	1	0	0	25.1200	-83.0300	-25.1000	83.1000	0.0000	0.0000	0.0000	0.0000;
	59842	59841	0.004118	0.111854	0	102.59	0	0	1	0	1	0	0	-26.4400	-2.7000	26.4600	3.4400	0.0000	0.0000	0.0000	0.0000;
	59841	59845	0.000203	0.001107	0	0	0	0	0	0	1	0	0	60.3100	-10.7300	-60.3100	10.7700	0.0000	0.0000	0.0000	0.0000;
	59847	59850	0.000557	0.041753	0	438.26	0	0	1	0	1	0	0	96.5900	0.6400	-96.5400	2.9600	0.0000	0.0000	0.0000	0.0000;
	59847	59851	0.0002	0.001098	0	0	0	0	0	0	1	0	0	-59.0900	13.7600	59.1000	-13.7200	0.0000	0.0000	0.0000	0.0000;
	59847	59852	0.000291	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59848	59850	-0.000153	-0.011458	0	388.26	0	0	1	0	1	0	0	-96.5500	1.9700	96.5400	-2.9600	0.0000	0.0000	0.0000	0.0000;
	59849	59850	0.001948	0.145883	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59851	59858	0.001062	0.011183	0.16855	1045.36	0	0	0	0	1	0	0	-59.1000	-54.0700	59.1500	36.3000	0.0000	0.0000	0.0000	0.0000;
	59853	59854	0.000257	0.001041	0	0	0	0	0	0	1	0	0	22.9000	8.7900	-22.9000	-8.7900	0.0000	0.0000	0.0000	0.0000;
	59856	59855	0.000327	0.016842	0	446.61	0	0	1	0	1	0	0	-160.8800	-10.4000	160.9600	14.4100	0.0000	0.0000	0.0000	0.0000;
	59855	59857	0.000349	0.02015	0	718.25	0	0	1.0625	0	1	0	0	-432.6000	-83.3900	433.3000	123.6700	0.0000	0.0000	0.0000	0.0000;
	59855	59858	0.00021	0.001147	0	0	0	0	0	0	1	0	0	271.6400	68.9800	-271.4900	-68.1600	0.0000	0.0000	0.0000	0.0000;
	59855	59859	0.000217	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59861	59860	0.000102	0.007936	0	1578.37	0	0	1	0	1	0	0	-496.9200	5.3200	497.1500	12.5700	0.0000	0.0000	0.0000	0.0000;
	59861	59860	0.000102	0.007936	0	1578.37	0	0	1	0	1	0	0	-496.9200	5.3200	497.1500	12.5700	0.0000	0.0000	0.0000	0.0000;
	59861	59860	0.000102	0.007936	0	1578.37	0	0	1	0	1	0	0	-496.9200	5.3200	497.1500	12.5700	0.0000	0.0000	0.0000	0.0000;
	59860	59863	0.000139	0.011497	0	1041.02	0	0	1	0	1	0	0	-56.6500	3.1100	56.6600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	59860	59864	0.00013	0.009277	0	1037.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59860	59865	0.000136	0.011457	0	1014.96	0	0	1	0	1	0	0	-56.6500	3.1100	56.6600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	59860	59866	9.7e-05	0.008657	0	991.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59860	59867	0.00017	0.012312	0	987.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59860	59868	0.000317	0.01956	0	968.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59862	59861	0.000316	0.018764	0	553.6	0	0	1	0	1	0	0	-176.9100	-1.3200	177.0000	6.6900	0.0000	0.0000	0.0000	0.0000;
	59862	59861	0.000316	0.018764	0	553.6	0	0	1	0	1	0	0	-176.9100	-1.3200	177.0000	6.6900	0.0000	0.0000	0.0000	0.0000;
	59862	59861	0.000316	0.018764	0	553.6	0	0	1	0	1	0	0	-176.9100	-1.3200	177.0000	6.6900	0.0000	0.0000	0.0000	0.0000;
	59861	59869	0.000235	0.001168	0	0	0	0	0	0	1	0	0	959.7600	-36.0100	-957.7800	45.8500	0.0000	0.0000	0.0000	0.0000;
	59861	59870	0.00027	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59872	59871	0.0001	0.008309	0	1499.38	0	0	1	0	1	0	0	-668.9000	24.8400	669.3100	9.5400	0.0000	0.0000	0.0000	0.0000;
	59871	59874	0.000239	0.001048	0	0	0	0	0	0	1	0	0	-484.3400	84.6200	484.8700	-82.2800	0.0000	0.0000	0.0000	0.0000;
	59873	59872	0.000293	0.020642	0	467.52	0	0	1	0	1	0	0	-148.4400	17.0800	148.5000	-12.8500	0.0000	0.0000	0.0000	0.0000;
	59872	59875	0.000246	0.001041	0	0	0	0	0	0	1	0	0	520.4000	-11.9900	-519.7900	14.6000	0.0000	0.0000	0.0000	0.0000;
	59873	59945	0.002532	0.010676	0.00664	172.64	0	0	0	0	1	0	0	44.5100	-8.4900	-44.4600	7.9700	0.0000	0.0000	0.0000	0.0000;
	59874	63382	0.000481	0.012564	5.99697	3913.13	0	0	0	0	1	0	0	-296.6900	-365.5800	297.0900	-278.0400	0.0000	0.0000	0.0000	0.0000;
	59874	63599	0.000189	0.005636	2.9541	3916.38	0	0	0	0	1	0	0	-76.5100	-407.0800	76.6300	86.3400	0.0000	0.0000	0.0000	0.0000;
	59876	59877	0.000245	0.001072	0	0	0	0	0	0	1	0	0	22.7000	8.7200	-22.7000	-8.7100	0.0000	0.0000	0.0000	0.0000;
	59878	59879	0.009816	0.244891	0	49.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59878	59880	0.013854	0.365073	0	40.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59878	59881	0.011569	0.318002	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59878	59882	0.000224	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59878	59883	0.000221	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59884	59885	0.007531	0.204539	0	72.84	0	0	1	0	1	0	0	-55.7800	-3.3900	55.9900	9.2700	0.0000	0.0000	0.0000	0.0000;
	59884	59886	0.011061	0.25373	0	47.73	0	0	1	0	1	0	0	-6.0000	-2.2100	6.0000	2.3000	0.0000	0.0000	0.0000	0.0000;
	59884	59887	0.008247	0.210809	0	36.99	0	0	1	0	1	0	0	-3.0000	-1.1300	3.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	59884	59888	0.00023	0.001077	0	0	0	0	0	0	1	0	0	64.7700	6.7300	-64.7600	-6.6900	0.0000	0.0000	0.0000	0.0000;
	59884	59889	0.000255	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59890	59891	0.000253	0.00108	0	0	0	0	0	0	1	0	0	28.0000	-1.3700	-27.9900	1.3800	0.0000	0.0000	0.0000	0.0000;
	59893	59892	0.000711	0.038124	0	427.01	0	0	1	0	1	0	0	-104.3500	-2.2800	104.4300	6.1600	0.0000	0.0000	0.0000	0.0000;
	59892	59894	0.000792	0.047453	0	256.52	0	0	1	0	1	0	0	-43.9800	-6.5900	43.9900	7.4600	0.0000	0.0000	0.0000	0.0000;
	59892	59896	0.000205	0.001161	0	0	0	0	0	0	1	0	0	-60.4500	0.4300	60.4500	-0.3900	0.0000	0.0000	0.0000	0.0000;
	59892	59897	0.000291	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59893	59895	0.003938	0.111892	0	60.51	0	0	1	0	1	0	0	-21.9800	-10.5800	22.0000	11.2000	0.0000	0.0000	0.0000	0.0000;
	59898	59901	0.001006	0.065014	0	493.39	0	0	1	0	1	0	0	129.9600	6.8300	-129.8000	3.1700	0.0000	0.0000	0.0000	0.0000;
	59898	59902	0.000791	0.040388	0	360.45	0	0	1.0625	0	1	0	0	-119.8600	-25.6100	119.9800	31.8300	0.0000	0.0000	0.0000	0.0000;
	59898	59903	0.000226	0.001031	0	0	0	0	0	0	1	0	0	-10.0900	18.7800	10.1000	-18.7700	0.0000	0.0000	0.0000	0.0000;
	59898	59904	0.000223	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59899	59901	-0.000535	-0.034555	0	368.39	0	0	1	0	1	0	0	-129.8800	-2.1500	129.8000	-3.1700	0.0000	0.0000	0.0000	0.0000;
	59900	59901	0.002795	0.180664	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59906	59905	8.9e-05	0.008242	0	1413.13	0	0	1	0	1	0	0	-511.8400	-36.2000	512.0600	55.8800	0.0000	0.0000	0.0000	0.0000;
	59905	59908	8.8e-05	0.006843	0	1434.21	0	0	1	0	1	0	0	-238.1900	28.5600	238.2300	-25.0200	0.0000	0.0000	0.0000	0.0000;
	59905	59909	8.4e-05	0.006301	0	1432.98	0	0	1	0	1	0	0	-238.1900	28.2800	238.2300	-25.0200	0.0000	0.0000	0.0000	0.0000;
	59905	59910	9.9e-05	0.008515	0	1431.92	0	0	1	0	1	0	0	-238.1800	29.4300	238.2300	-25.0200	0.0000	0.0000	0.0000	0.0000;
	59905	59912	0.000215	0.001197	0	0	0	0	0	0	1	0	0	202.5100	-142.1600	-202.3900	142.8200	0.0000	0.0000	0.0000	0.0000;
	59907	59906	0.000318	0.024439	0	401.93	0	0	1	0	1	0	0	-133.4000	-18.0400	133.4500	22.0900	0.0000	0.0000	0.0000	0.0000;
	59906	59911	0.000284	0.001043	0	0	0	0	0	0	1	0	0	378.3900	14.1100	-378.0200	-12.7500	0.0000	0.0000	0.0000	0.0000;
	59914	59913	0.000416	0.026797	0	276.75	0	0	1.00625	0	1	0	0	22.9800	-4.5400	-22.9800	4.6700	0.0000	0.0000	0.0000	0.0000;
	59913	59915	0.000276	0.001179	0	0	0	0	0	0	1	0	0	22.9800	-4.6700	-22.9800	4.6800	0.0000	0.0000	0.0000	0.0000;
	59913	59916	0.000286	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59918	59917	8.4e-05	0.006005	0	1560.51	0	0	1.00625	0	1	0	0	-472.8400	-15.3500	473.0100	27.8700	0.0000	0.0000	0.0000	0.0000;
	59918	59917	8.4e-05	0.006005	0	1560.51	0	0	1.00625	0	1	0	0	-472.8400	-15.3500	473.0100	27.8700	0.0000	0.0000	0.0000	0.0000;
	59918	59917	8.4e-05	0.006005	0	1560.51	0	0	1.00625	0	1	0	0	-472.8400	-15.3500	473.0100	27.8700	0.0000	0.0000	0.0000	0.0000;
	59917	59922	0.0001	0.000101	0	2632.14	0	0	1	0	1	0	0	-44.8500	-22.6800	44.8500	22.6800	0.0000	0.0000	0.0000	0.0000;
	59917	59925	0.0001	-0.00039	0	2619.14	0	0	1	0	1	0	0	-89.6900	-45.4500	89.7000	45.4200	0.0000	0.0000	0.0000	0.0000;
	59917	59926	0.000247	0.001164	0	0	0	0	0	0	1	0	0	-1284.4900	-15.4700	1288.2900	33.3000	0.0000	0.0000	0.0000	0.0000;
	59917	59927	0.000263	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59919	59918	0.000439	0.021365	0	522.91	0	0	1.0125	0	1	0	0	-303.2400	-59.9300	303.6400	79.2900	0.0000	0.0000	0.0000	0.0000;
	59920	59922	0.0001	0.006668	0	1316.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59921	59922	0.0001	0.006668	0	1316.07	0	0	1	0	1	0	0	44.8500	22.8300	-44.8500	-22.6800	0.0000	0.0000	0.0000	0.0000;
	59923	59925	0.0001	0.005331	0	1309.57	0	0	1	0	1	0	0	44.8500	22.8300	-44.8500	-22.7100	0.0000	0.0000	0.0000	0.0000;
	59924	59925	0.0001	0.005331	0	1309.57	0	0	1	0	1	0	0	44.8500	22.8300	-44.8500	-22.7100	0.0000	0.0000	0.0000	0.0000;
	59928	59929	0.002801	0.074862	0	201.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59928	59930	0.000268	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59932	59931	7.2e-05	0.006013	0	1538.07	0	0	1	0	1	0	0	-768.1600	-17.9500	768.5500	51.0600	0.0000	0.0000	0.0000	0.0000;
	59931	59934	0.000114	0.0083	0	1825.83	0	0	1	0	1	0	0	-179.2400	-187.2400	179.3100	192.4200	0.0000	0.0000	0.0000	0.0000;
	59931	59935	5.4e-05	0.004212	0	1807.23	0	0	1	0	1	0	0	-194.1400	-189.5400	194.1800	192.4200	0.0000	0.0000	0.0000	0.0000;
	59933	59932	0.00035	0.019999	0	496.71	0	0	1	0	1	0	0	-254.1900	2.8000	254.4100	9.2900	0.0000	0.0000	0.0000	0.0000;
	59932	59936	0.000283	0.001014	0	0	0	0	0	0	1	0	0	513.7500	8.6600	-513.0500	-6.1700	0.0000	0.0000	0.0000	0.0000;
	59932	59937	0.000248	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59938	59941	-0.000792	-0.022218	0	150.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59938	59944	-0.000291	-0.00677	0	149.82	0	0	1	0	1	0	0	-19.9800	1.5000	19.9700	-1.5200	0.0000	0.0000	0.0000	0.0000;
	59938	59945	0.000219	0.00105	0	0	0	0	0	0	1	0	0	39.9700	5.5400	-39.9700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	59938	59946	0.000216	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59939	59941	0.009469	0.265526	0	75.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59940	59941	0.009469	0.265526	0	75.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59942	59944	0.006308	0.146543	0	74.91	0	0	1	0	1	0	0	20.0000	-0.9800	-19.9700	1.5200	0.0000	0.0000	0.0000	0.0000;
	59943	59944	0.006308	0.146543	0	74.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59947	59948	0.00024	0.001012	0	0	0	0	0	0	1	0	0	17.8400	4.5600	-17.8400	-4.5600	0.0000	0.0000	0.0000	0.0000;
	59947	59949	0.007612	0.034507	0.00305	167.62	0	0	0	0	1	0	0	-73.8900	7.8700	74.2900	-6.3900	0.0000	0.0000	0.0000	0.0000;
	59947	59954	0.019176	0.079166	0.01566	154.21	0	0	0	0	1	0	0	-42.7700	4.0000	43.1100	-4.2800	0.0000	0.0000	0.0000	0.0000;
	59974	59947	0.002935	0.014039	0.0038	156.93	0	0	0	0	1	0	0	-50.1000	29.2400	50.2000	-29.2000	0.0000	0.0000	0.0000	0.0000;
	59947	60458	0.00734	0.029399	0.00505	159.19	0	0	0	0	1	0	0	48.6300	12.7700	-48.4500	-12.5900	0.0000	0.0000	0.0000	0.0000;
	59949	59957	0.00957	0.038543	0.03425	174.68	0	0	0	0	1	0	0	-92.3700	0.3900	93.1400	-0.9700	0.0000	0.0000	0.0000	0.0000;
	59950	59961	0.0213	0.082519	0.02247	159.33	0	0	0	0	1	0	0	49.0600	-13.2500	-48.5500	12.8400	0.0000	0.0000	0.0000	0.0000;
	59950	60721	0.005992	0.023987	0.02519	170.93	0	0	0	0	1	0	0	81.3200	3.2100	-80.9400	-4.3800	0.0000	0.0000	0.0000	0.0000;
	59950	60723	0.003197	0.016935	0.00531	184.71	0	0	0	0	1	0	0	-74.3200	2.2300	74.4900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	59950	60723	0.003197	0.016935	0.00531	184.71	0	0	0	0	1	0	0	-74.3200	2.2300	74.4900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	59954	59951	0.00674	0.022026	0.00744	173.44	0	0	0	0	1	0	0	94.1400	-1.2000	-93.5800	2.2400	0.0000	0.0000	0.0000	0.0000;
	59951	59969	0.012203	0.056289	0.02855	152.62	0	0	0	0	1	0	0	-47.5600	3.5600	47.8200	-5.3600	0.0000	0.0000	0.0000	0.0000;
	59951	59970	0.006984	0.041713	0.01753	178.27	0	0	0	0	1	0	0	108.2500	-5.1700	-107.4700	7.9600	0.0000	0.0000	0.0000	0.0000;
	59971	59951	0.00573	0.028831	0.01248	160.81	0	0	0	0	1	0	0	57.0500	-0.9000	-56.8800	0.4600	0.0000	0.0000	0.0000	0.0000;
	59951	60472	0.018893	0.074564	0.01958	153.54	0	0	0	0	1	0	0	48.2500	-15.5200	-47.7900	15.2400	0.0000	0.0000	0.0000	0.0000;
	59952	59956	0.011969	0.053367	0.01915	133	0	0	0	0	1	0	0	-13.3000	-3.2800	13.3200	1.3800	0.0000	0.0000	0.0000	0.0000;
	59952	59973	0.008717	0.038378	0.00954	145.1	0	0	0	0	1	0	0	-33.8000	7.8700	33.9100	-8.4200	0.0000	0.0000	0.0000	0.0000;
	59952	60362	0.013079	0.070701	0.05082	119.18	0	0	0	0	1	0	0	8.5800	-6.9800	-8.5700	1.7300	0.0000	0.0000	0.0000	0.0000;
	59952	60365	0.053326	0.194941	0.03702	123.14	0	0	0	0	1	0	0	8.2000	-1.9700	-8.1700	-1.7500	0.0000	0.0000	0.0000	0.0000;
	59952	60370	0.057682	0.214021	0.02058	119.95	0	0	0	0	1	0	0	6.7800	-2.0500	-6.7500	0.0000	0.0000	0.0000	0.0000	0.0000;
	59953	59954	0.000274	0.001059	0	0	0	0	0	0	1	0	0	-20.7600	-8.7500	20.7600	8.7500	0.0000	0.0000	0.0000	0.0000;
	59954	60912	0.013681	0.060085	0.02112	187.09	0	0	0	0	1	0	0	-79.0100	-1.6400	79.8100	2.8700	0.0000	0.0000	0.0000	0.0000;
	59954	60912	0.013681	0.060085	0.02112	187.09	0	0	0	0	1	0	0	-79.0100	-1.6400	79.8100	2.8700	0.0000	0.0000	0.0000	0.0000;
	59955	59956	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-15.9400	-4.9400	15.9400	4.9400	0.0000	0.0000	0.0000	0.0000;
	59956	60464	0.009495	0.033457	0.02217	162.17	0	0	0	0	1	0	0	58.9800	9.9200	-58.6500	-11.0700	0.0000	0.0000	0.0000	0.0000;
	59956	60466	0.010804	0.03388	0.00549	172.99	0	0	0	0	1	0	0	-88.2400	-16.2400	89.0700	18.2600	0.0000	0.0000	0.0000	0.0000;
	59957	59958	0.000203	0.001059	0	0	0	0	0	0	1	0	0	21.0600	3.9900	-21.0600	-3.9800	0.0000	0.0000	0.0000	0.0000;
	60328	59957	0.007637	0.038359	0.01509	157.23	0	0	0	0	1	0	0	-42.0500	-7.8500	42.1800	6.8800	0.0000	0.0000	0.0000	0.0000;
	60912	59957	0.005051	0.026221	0.00434	188.53	0	0	0	0	1	0	0	78.4700	5.9700	-78.1900	-4.9500	0.0000	0.0000	0.0000	0.0000;
	60912	59957	0.005051	0.026221	0.00434	188.53	0	0	0	0	1	0	0	78.4700	5.9700	-78.1900	-4.9500	0.0000	0.0000	0.0000	0.0000;
	59959	59960	0.000287	0.001	0	0	0	0	0	0	1	0	0	20.6300	4.5700	-20.6300	-4.5700	0.0000	0.0000	0.0000	0.0000;
	59971	59959	0.010417	0.049956	0.02107	168.5	0	0	0	0	1	0	0	-75.5600	-5.2600	76.1200	5.6900	0.0000	0.0000	0.0000	0.0000;
	59959	60462	0.037593	0.16119	0.01877	153.5	0	0	0	0	1	0	0	48.9000	-9.8200	-48.0500	11.4600	0.0000	0.0000	0.0000	0.0000;
	59959	60723	0.007241	0.027664	0.09249	196.38	0	0	0	0	1	0	0	95.0500	-0.0400	-94.4400	-7.5900	0.0000	0.0000	0.0000	0.0000;
	59959	60723	0.007241	0.027664	0.09249	196.38	0	0	0	0	1	0	0	95.0500	-0.0400	-94.4400	-7.5900	0.0000	0.0000	0.0000	0.0000;
	59959	60912	0.003932	0.012768	0.00791	217.63	0	0	0	0	1	0	0	-111.9200	-0.1300	112.3700	0.7400	0.0000	0.0000	0.0000	0.0000;
	59959	60912	0.003932	0.012768	0.00791	217.63	0	0	0	0	1	0	0	-111.9200	-0.1300	112.3700	0.7400	0.0000	0.0000	0.0000	0.0000;
	59959	60912	0.003932	0.012768	0.00791	217.63	0	0	0	0	1	0	0	-111.9200	-0.1300	112.3700	0.7400	0.0000	0.0000	0.0000	0.0000;
	59961	59962	0.000247	0.001158	0	0	0	0	0	0	1	0	0	18.5300	3.3500	-18.5300	-3.3400	0.0000	0.0000	0.0000	0.0000;
	59961	59964	0.003666	0.022739	0.01882	142.38	0	0	0	0	1	0	0	22.4100	0.7800	-22.4000	-2.6700	0.0000	0.0000	0.0000	0.0000;
	59961	60330	0.010436	0.042992	0.02197	126.03	0	0	0	0	1	0	0	7.6000	-16.9700	-7.5700	14.7400	0.0000	0.0000	0.0000	0.0000;
	59963	59964	0.007509	0.031231	0.01416	128.7	0	0	0	0	1	0	0	-5.0700	1.0400	5.0700	-2.5400	0.0000	0.0000	0.0000	0.0000;
	59963	59975	0.008681	0.036333	0.01576	142.89	0	0	0	0	1	0	0	-29.0900	-15.8600	29.1800	14.5400	0.0000	0.0000	0.0000	0.0000;
	59965	59966	0.000263	0.001151	0	0	0	0	0	0	1	0	0	18.7100	5.4600	-18.7100	-5.4500	0.0000	0.0000	0.0000	0.0000;
	59965	59968	0.002506	0.010381	0.00957	173.41	0	0	0	0	1	0	0	-92.8500	-5.0200	93.0500	4.8200	0.0000	0.0000	0.0000	0.0000;
	59965	59969	0.012068	0.050127	0.03845	160.68	0	0	0	0	1	0	0	62.6200	-4.7600	-62.1800	2.4800	0.0000	0.0000	0.0000	0.0000;
	59965	60403	0.006717	0.034735	0.00924	133.82	0	0	0	0	1	0	0	11.5200	4.3200	-11.5200	-5.2600	0.0000	0.0000	0.0000	0.0000;
	59968	59967	0.003318	0.016133	0.00547	169.01	0	0	0	0	1	0	0	78.6600	12.2800	-78.4700	-11.9200	0.0000	0.0000	0.0000	0.0000;
	59967	60219	0.008137	0.04327	0.04236	151.15	0	0	0	0	1	0	0	38.2800	-3.5800	-38.1700	-0.3500	0.0000	0.0000	0.0000	0.0000;
	59968	61231	0.004715	0.017584	0.00314	193.19	0	0	0	0	1	0	0	-94.2100	-10.3600	94.6100	11.4800	0.0000	0.0000	0.0000	0.0000;
	59968	61231	0.004715	0.017584	0.00314	193.19	0	0	0	0	1	0	0	-94.2100	-10.3600	94.6100	11.4800	0.0000	0.0000	0.0000	0.0000;
	59973	59970	0.003638	0.016735	0.00806	155.99	0	0	0	0	1	0	0	-50.3100	-1.6400	50.4000	1.2100	0.0000	0.0000	0.0000	0.0000;
	60481	59970	0.010622	0.049132	0.01083	148.42	0	0	0	0	1	0	0	-30.5400	16.3800	30.6700	-16.9500	0.0000	0.0000	0.0000	0.0000;
	59972	59973	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-16.4000	-10.0600	16.4000	10.0600	0.0000	0.0000	0.0000	0.0000;
	59974	60473	0.005572	0.030401	0.02406	147.98	0	0	0	0	1	0	0	34.2400	-33.2400	-34.1300	31.2900	0.0000	0.0000	0.0000	0.0000;
	59975	59976	0.010286	0.041991	0.01717	149.09	0	0	0	0	1	0	0	-40.1000	21.7200	40.3100	-22.7400	0.0000	0.0000	0.0000	0.0000;
	59976	59977	0.004822	0.018486	0.01444	156.43	0	0	0	0	1	0	0	-52.7600	22.3500	52.9100	-23.3100	0.0000	0.0000	0.0000	0.0000;
	59977	59978	0.000248	0.001196	0	0	0	0	0	0	1	0	0	23.5400	6.9500	-23.5400	-6.9400	0.0000	0.0000	0.0000	0.0000;
	59977	60401	0.009788	0.040024	0.02271	166.97	0	0	0	0	1	0	0	-76.4500	16.3600	77.0200	-16.4700	0.0000	0.0000	0.0000	0.0000;
	59982	59979	0.005617	0.030918	0.00904	131.14	0	0	0	0	1	0	0	-0.4900	6.2100	0.4900	-7.1700	0.0000	0.0000	0.0000	0.0000;
	59979	60035	0.026898	0.100234	0.05447	158.62	0	0	0	0	1	0	0	52.3300	-6.7000	-51.6400	3.4800	0.0000	0.0000	0.0000	0.0000;
	59979	60665	0.008651	0.046497	0.01947	163.56	0	0	0	0	1	0	0	-61.0300	8.1000	61.3400	-8.5400	0.0000	0.0000	0.0000	0.0000;
	60668	59979	0.017455	0.072348	0.02739	129.15	0	0	0	0	1	0	0	7.0900	-5.7900	-7.0700	2.9100	0.0000	0.0000	0.0000	0.0000;
	59980	59981	0.000244	0.001161	0	0	0	0	0	0	1	0	0	-17.2000	-3.4300	17.2000	3.4300	0.0000	0.0000	0.0000	0.0000;
	59981	59982	0.002619	0.010977	0.0147	123.07	0	0	0	0	1	0	0	14.1800	-17.4200	-14.1700	15.8900	0.0000	0.0000	0.0000	0.0000;
	59981	59983	0.005276	0.024097	0.02253	141.54	0	0	0	0	1	0	0	-31.3700	13.9800	31.4300	-16.1200	0.0000	0.0000	0.0000	0.0000;
	59983	59984	0.000213	0.001149	0	0	0	0	0	0	1	0	0	16.9600	3.0200	-16.9600	-3.0100	0.0000	0.0000	0.0000	0.0000;
	59983	59986	0.006316	0.035664	0.05958	151.7	0	0	0	0	1	0	0	-48.3900	13.1100	48.5500	-18.6000	0.0000	0.0000	0.0000	0.0000;
	59985	59986	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-17.3500	-2.9700	17.3500	2.9800	0.0000	0.0000	0.0000	0.0000;
	59986	60862	0.013692	0.050654	0.01506	160.15	0	0	0	0	1	0	0	-65.9000	15.6200	66.4900	-15.0300	0.0000	0.0000	0.0000	0.0000;
	59987	60059	0.014009	0.066492	0.01983	177.18	0	0	0	0	1	0	0	92.0300	-25.8200	-90.8300	29.4100	0.0000	0.0000	0.0000	0.0000;
	59987	60187	0.004728	0.023762	0.02548	183.51	0	0	0	0	1	0	0	-113.4800	22.4800	114.0800	-22.1700	0.0000	0.0000	0.0000	0.0000;
	59988	59989	0.004196	0.018157	0.01172	137.46	0	0	0	0	1	0	0	14.1400	3.3700	-14.1300	-4.5800	0.0000	0.0000	0.0000	0.0000;
	61151	59988	0.004438	0.019215	0.00459	160.78	0	0	0	0	1	0	0	53.0600	15.4400	-52.9300	-15.3900	0.0000	0.0000	0.0000	0.0000;
	59989	60005	0.019167	0.065596	0.01294	123.5	0	0	0	0	1	0	0	3.8800	0.6800	-3.8800	-2.0500	0.0000	0.0000	0.0000	0.0000;
	59998	59990	0.004233	0.020791	0.00225	168.94	0	0	0	0	1	0	0	-77.5200	15.0200	77.7700	-14.0400	0.0000	0.0000	0.0000	0.0000;
	59990	60282	0.005439	0.026324	0.00925	181.79	0	0	0	0	1	0	0	-117.0900	7.7500	117.7900	-5.3300	0.0000	0.0000	0.0000	0.0000;
	59991	59994	0.001105	0.064386	0	607.46	0	0	1	0	1	0	0	242.8900	18.8800	-242.2800	16.7300	0.0000	0.0000	0.0000	0.0000;
	59991	59995	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-242.8900	-18.8800	243.0300	19.4600	0.0000	0.0000	0.0000	0.0000;
	59992	59994	-0.000687	-0.040023	0	507.46	0	0	1	0	1	0	0	-242.6600	-5.4100	242.2800	-16.7300	0.0000	0.0000	0.0000	0.0000;
	59998	59992	0.004507	0.017112	0.00234	180.82	0	0	0	0	1	0	0	-112.1500	25.1700	112.7100	-23.2900	0.0000	0.0000	0.0000	0.0000;
	59992	60519	0.018757	0.090768	0.01323	167.86	0	0	0	0	1	0	0	72.5600	-6.8700	-71.6200	9.9900	0.0000	0.0000	0.0000	0.0000;
	59993	59994	0.002096	0.122135	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60527	59995	0.001015	0.011113	0.38912	1327.05	0	0	0	0	1	0	0	-885.4000	82.6300	892.9300	-41.8700	0.0000	0.0000	0.0000	0.0000;
	59995	61089	0.000569	0.0068	0.16575	1246.39	0	0	0	0	1	0	0	-560.1900	-7.7300	561.8500	9.7100	0.0000	0.0000	0.0000	0.0000;
	59995	61214	0.000709	0.010044	0.13175	1253.51	0	0	0	0	1	0	0	-575.7700	30.1400	577.9700	-13.2100	0.0000	0.0000	0.0000	0.0000;
	59996	59997	0.005608	0.024342	0.01041	151.71	0	0	0	0	1	0	0	39.0900	-10.9500	-39.0000	10.2300	0.0000	0.0000	0.0000	0.0000;
	59996	60950	0.00882	0.033381	0.00515	173.49	0	0	0	0	1	0	0	-88.4200	0.2700	89.0700	1.6600	0.0000	0.0000	0.0000	0.0000;
	59997	59998	0.00389	0.016187	0.00477	115.01	0	0	0	0	1	0	0	-2.0200	-23.3500	2.0400	22.9300	0.0000	0.0000	0.0000	0.0000;
	60004	59997	0.007087	0.033023	0.01326	133.7	0	0	0	0	1	0	0	7.6300	-1.3800	-7.6200	-0.0000	0.0000	0.0000	0.0000	0.0000;
	59998	60522	0.005809	0.022434	0.00941	185.69	0	0	0	0	1	0	0	75.4600	-33.6800	-75.0900	34.1100	0.0000	0.0000	0.0000	0.0000;
	59998	60522	0.005809	0.022434	0.00941	185.69	0	0	0	0	1	0	0	75.4600	-33.6800	-75.0900	34.1100	0.0000	0.0000	0.0000	0.0000;
	60522	59999	0.002265	0.013725	0.00342	172.76	0	0	0	0	1	0	0	83.9900	36.2000	-83.8200	-35.4900	0.0000	0.0000	0.0000	0.0000;
	60523	59999	0.003952	0.019464	0.00619	157.99	0	0	0	0	1	0	0	-46.9900	-25.3000	47.1000	25.1800	0.0000	0.0000	0.0000	0.0000;
	60298	60000	0.002773	0.012414	0.00247	119.88	0	0	0	0	1	0	0	-6.7700	2.8600	6.7700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	60299	60000	0.001597	0.00767	0.00397	177.4	0	0	0	0	1	0	0	103.2400	-0.8600	-103.0800	1.2100	0.0000	0.0000	0.0000	0.0000;
	60000	60538	0.007474	0.03775	0.02045	162.08	0	0	0	0	1	0	0	59.5900	-9.1700	-59.3300	8.2900	0.0000	0.0000	0.0000	0.0000;
	60001	60273	0.00419	0.016952	0.00282	159.31	0	0	0	0	1	0	0	-51.8200	-23.0400	51.9500	23.2500	0.0000	0.0000	0.0000	0.0000;
	60297	60001	0.006447	0.021857	0.00468	148.77	0	0	0	0	1	0	0	33.3300	7.6200	-33.2600	-7.8800	0.0000	0.0000	0.0000	0.0000;
	60001	60299	0.006856	0.025021	0.006	129.33	0	0	0	0	1	0	0	-8.8700	-8.6100	8.8800	8.0100	0.0000	0.0000	0.0000	0.0000;
	60002	60003	0.000227	0.001085	0	0	0	0	0	0	1	0	0	18.8200	2.1700	-18.8200	-2.1700	0.0000	0.0000	0.0000	0.0000;
	60004	60002	0.005332	0.026673	0.00521	150.65	0	0	0	0	1	0	0	-28.3900	-3.9900	28.4300	3.6500	0.0000	0.0000	0.0000	0.0000;
	60002	60712	0.009013	0.038107	0.00888	160.19	0	0	0	0	1	0	0	-47.2500	-5.8200	47.4500	5.6800	0.0000	0.0000	0.0000	0.0000;
	60005	60013	0.006537	0.034424	0.01637	119.44	0	0	0	0	1	0	0	3.0000	6.9300	-2.9900	-8.6400	0.0000	0.0000	0.0000	0.0000;
	60005	60385	0.008788	0.041141	0.02043	138.78	0	0	0	0	1	0	0	-17.7700	-9.0200	17.8100	6.9800	0.0000	0.0000	0.0000	0.0000;
	60731	60006	0.004907	0.016109	0.00413	113.3	0	0	0	0	1	0	0	2.0800	-5.1100	-2.0700	4.6800	0.0000	0.0000	0.0000	0.0000;
	60006	61098	0.006674	0.028711	0.01084	147.98	0	0	0	0	1	0	0	-28.0100	-22.2600	28.0900	21.4500	0.0000	0.0000	0.0000	0.0000;
	60007	60008	0.009853	0.046925	0.01181	146.07	0	0	0	0	1	0	0	-28.9400	2.9600	29.0100	-3.8400	0.0000	0.0000	0.0000	0.0000;
	60007	60009	0.006227	0.026231	0.01012	158.23	0	0	0	0	1	0	0	52.6800	-9.9300	-52.5100	9.5500	0.0000	0.0000	0.0000	0.0000;
	60007	61098	0.013259	0.0537	0.0072	155.95	0	0	0	0	1	0	0	-47.2200	2.6300	47.5000	-2.2800	0.0000	0.0000	0.0000	0.0000;
	61098	60008	0.003716	0.018274	0.00604	165.16	0	0	0	0	1	0	0	66.0100	6.9100	-65.8500	-6.8100	0.0000	0.0000	0.0000	0.0000;
	60009	60010	0.000201	0.001123	0	0	0	0	0	0	1	0	0	23.6300	1.4800	-23.6200	-1.4700	0.0000	0.0000	0.0000	0.0000;
	60009	60823	0.010532	0.046334	0.01395	144.36	0	0	0	0	1	0	0	28.8900	-11.0300	-28.7900	9.9500	0.0000	0.0000	0.0000	0.0000;
	60011	60013	0.017826	0.079805	0.01037	151.32	0	0	0	0	1	0	0	-38.5800	1.3100	38.8300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	60011	60018	0.015856	0.075262	0.0131	106.21	0	0	0	0	1	0	0	3.1100	-20.4900	-3.0500	19.3900	0.0000	0.0000	0.0000	0.0000;
	60013	60012	0.010624	0.050628	0.01441	157.27	0	0	0	0	1	0	0	-52.2100	1.6600	52.4800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	60733	60012	0.010799	0.048073	0.01531	160.75	0	0	0	0	1	0	0	61.0400	0.2800	-60.6700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	60014	60018	0.009381	0.046576	0.01693	133.09	0	0	0	0	1	0	0	6.8200	-18.2500	-6.7900	16.6000	0.0000	0.0000	0.0000	0.0000;
	60014	60715	0.01118	0.044083	0.01601	164.52	0	0	0	0	1	0	0	-56.2600	4.9000	56.6000	-5.2700	0.0000	0.0000	0.0000	0.0000;
	60016	60015	0.000263	0.015713	0	398.26	0	0	1.00625	0	1	0	0	-123.8300	-11.2100	123.8700	13.4700	0.0000	0.0000	0.0000	0.0000;
	60015	60017	0.000244	0.001152	0	0	0	0	0	0	1	0	0	50.1200	17.6500	-50.1100	-17.6200	0.0000	0.0000	0.0000	0.0000;
	60015	61017	0.000719	0.0078	0.13007	1100.61	0	0	0	0	1	0	0	122.9700	-42.3000	-122.8600	29.3800	0.0000	0.0000	0.0000	0.0000;
	60015	61142	0.000789	0.011139	0.27172	1147	0	0	0	0	1	0	0	-187.2800	38.8000	187.5600	-64.1600	0.0000	0.0000	0.0000	0.0000;
	60015	61169	0.001224	0.014469	0.76992	1037.42	0	0	0	0	1	0	0	-109.6700	-27.6100	109.8100	-53.9900	0.0000	0.0000	0.0000	0.0000;
	60019	60016	0.003031	0.014106	0.00326	182.9	0	0	0	0	1	0	0	-123.4000	-9.5700	123.8300	11.2100	0.0000	0.0000	0.0000	0.0000;
	60018	60496	0.010301	0.039226	0.0163	137.36	0	0	0	0	1	0	0	-15.7800	6.5000	15.8100	-8.1300	0.0000	0.0000	0.0000	0.0000;
	60823	60018	0.012207	0.043252	0.00893	134.2	0	0	0	0	1	0	0	18.2200	-11.3900	-18.1700	10.6200	0.0000	0.0000	0.0000	0.0000;
	60496	60019	0.006284	0.030338	0.01588	171.18	0	0	0	0	1	0	0	-79.2400	2.2700	79.6100	-2.1900	0.0000	0.0000	0.0000	0.0000;
	60020	60022	0.013812	0.046825	0.00591	161.34	0	0	0	0	1	0	0	-50.7800	9.8500	51.1300	-9.3000	0.0000	0.0000	0.0000	0.0000;
	60020	60333	0.01677	0.08919	0.01749	120.61	0	0	0	0	1	0	0	1.3700	-2.0700	-1.3700	0.2100	0.0000	0.0000	0.0000	0.0000;
	60020	60649	0.033611	0.135803	0.03497	143.97	0	0	0	0	1	0	0	14.5300	-3.4500	-14.4600	0.0100	0.0000	0.0000	0.0000	0.0000;
	60020	60668	0.031291	0.140956	0.0227	135.57	0	0	0	0	1	0	0	12.4600	-4.9200	-12.4100	2.7200	0.0000	0.0000	0.0000	0.0000;
	60021	60022	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-20.3100	-10.1300	20.3100	10.1300	0.0000	0.0000	0.0000	0.0000;
	60022	61241	0.018082	0.088628	0.00817	169.64	0	0	0	0	1	0	0	-71.4400	-0.8400	72.3000	4.1700	0.0000	0.0000	0.0000	0.0000;
	60023	60025	0.016353	0.084768	0.00641	164.26	0	0	0	0	1	0	0	-58.9200	16.1900	59.5100	-13.8500	0.0000	0.0000	0.0000	0.0000;
	60023	60027	0.026107	0.138862	0.02576	139.07	0	0	0	0	1	0	0	17.9000	-5.4900	-17.8200	3.2300	0.0000	0.0000	0.0000	0.0000;
	60023	60029	0.018096	0.084724	0.0171	163.96	0	0	0	0	1	0	0	-64.0300	15.1100	64.7800	-13.3900	0.0000	0.0000	0.0000	0.0000;
	60023	60031	0.004806	0.023247	0.08581	186.48	0	0	0	0	1	0	0	84.8400	-15.5700	-84.5100	8.1800	0.0000	0.0000	0.0000	0.0000;
	60023	60031	0.004806	0.023247	0.08581	186.48	0	0	0	0	1	0	0	84.8400	-15.5700	-84.5100	8.1800	0.0000	0.0000	0.0000	0.0000;
	60023	60039	0.040191	0.229558	0.02388	120.17	0	0	0	0	1	0	0	2.4900	-4.2200	-2.4800	1.7200	0.0000	0.0000	0.0000	0.0000;
	60023	60668	0.020091	0.10651	0.02574	168.65	0	0	0	0	1	0	0	-75.4200	8.0900	76.5200	-4.9600	0.0000	0.0000	0.0000	0.0000;
	60024	60025	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-20.3900	-10.6900	20.3900	10.7000	0.0000	0.0000	0.0000	0.0000;
	60029	60025	0.007014	0.032197	0.01472	107.71	0	0	0	0	1	0	0	14.6200	4.2500	-14.6100	-5.7200	0.0000	0.0000	0.0000	0.0000;
	60030	60025	0.008692	0.041427	0.01122	168.9	0	0	0	0	1	0	0	-77.9600	-1.2400	78.4800	2.5200	0.0000	0.0000	0.0000	0.0000;
	60025	60331	0.020484	0.090534	0.04747	190.03	0	0	0	0	1	0	0	-71.8800	3.1700	72.9000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	60025	60331	0.020484	0.090534	0.04747	190.03	0	0	0	0	1	0	0	-71.8800	3.1700	72.9000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	60026	60027	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-14.1500	-1.2700	14.1500	1.2800	0.0000	0.0000	0.0000	0.0000;
	60027	60028	0.008437	0.035597	0.01786	142.77	0	0	0	0	1	0	0	22.0400	-16.2800	-21.9800	14.6300	0.0000	0.0000	0.0000	0.0000;
	60031	60027	0.005633	0.026245	0.04826	138.54	0	0	0	0	1	0	0	18.4000	-16.7200	-18.3700	11.7800	0.0000	0.0000	0.0000	0.0000;
	60028	60036	0.006367	0.030356	0.03136	121.89	0	0	0	0	1	0	0	1.8600	-16.5900	-1.8500	13.3100	0.0000	0.0000	0.0000	0.0000;
	60029	60655	0.00637	0.028266	0.032	169.08	0	0	0	0	1	0	0	-97.4900	6.8400	98.0700	-7.6400	0.0000	0.0000	0.0000	0.0000;
	60030	60040	0.014841	0.059805	0.02056	160.33	0	0	0	0	1	0	0	55.6800	-5.7600	-55.2300	5.4600	0.0000	0.0000	0.0000	0.0000;
	60031	60033	0.007273	0.036707	0.01936	186.82	0	0	0	0	1	0	0	128.4500	-8.5100	-127.3000	12.2900	0.0000	0.0000	0.0000	0.0000;
	60032	60033	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-20.3100	-5.3800	20.3200	5.3900	0.0000	0.0000	0.0000	0.0000;
	60222	60033	0.012951	0.068968	0.01855	152.38	0	0	0	0	1	0	0	-32.2300	-7.6800	32.3700	6.5000	0.0000	0.0000	0.0000	0.0000;
	60033	60235	0.019935	0.081458	0.01884	186.79	0	0	0	0	1	0	0	118.4600	-16.2100	-115.7200	25.4600	0.0000	0.0000	0.0000	0.0000;
	61092	60033	0.030028	0.131286	0.02277	162.75	0	0	0	0	1	0	0	44.4200	8.0400	-43.8500	-7.9700	0.0000	0.0000	0.0000	0.0000;
	60041	60034	0.00884	0.048456	0.01355	128.92	0	0	0	0	1	0	0	-2.0800	-5.8100	2.0800	4.4400	0.0000	0.0000	0.0000	0.0000;
	60034	60645	0.065964	0.248399	0.02996	135.54	0	0	0	0	1	0	0	-14.0000	-7.0600	14.1500	4.4600	0.0000	0.0000	0.0000	0.0000;
	60039	60035	0.004862	0.023251	0.00426	183.5	0	0	0	0	1	0	0	-119.4800	46.0000	120.2400	-42.8600	0.0000	0.0000	0.0000	0.0000;
	60653	60035	0.002173	0.008968	0.00457	175.24	0	0	0	0	1	0	0	104.8200	-27.9500	-104.5800	28.4600	0.0000	0.0000	0.0000	0.0000;
	60037	60036	0.004086	0.017106	0.00707	155.4	0	0	0	0	1	0	0	49.4000	15.8800	-49.3000	-16.2100	0.0000	0.0000	0.0000	0.0000;
	60037	60038	0.000228	0.001108	0	0	0	0	0	0	1	0	0	35.9800	10.6500	-35.9800	-10.6400	0.0000	0.0000	0.0000	0.0000;
	60039	60037	0.005814	0.022071	0.00324	169.64	0	0	0	0	1	0	0	85.9800	-59.6100	-85.3900	61.5300	0.0000	0.0000	0.0000	0.0000;
	60041	60040	0.010736	0.040863	0.00861	152.1	0	0	0	0	1	0	0	-39.2500	11.2400	39.4200	-11.4500	0.0000	0.0000	0.0000	0.0000;
	60041	60222	0.039226	0.169514	0.05049	151.58	0	0	0	0	1	0	0	31.6300	-8.5300	-31.2300	5.0900	0.0000	0.0000	0.0000	0.0000;
	60042	60045	0.000422	0.011711	0	156.36	0	0	1	0	1	0	0	38.1400	4.9500	-38.1400	-4.7900	0.0000	0.0000	0.0000	0.0000;
	60042	60046	0.000296	0.00105	0	0	0	0	0	0	1	0	0	-38.1400	-4.9500	38.1500	4.9700	0.0000	0.0000	0.0000	0.0000;
	60042	60047	0.000254	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60043	60045	0.007266	0.201426	0	78.18	0	0	1	0	1	0	0	-38.0400	-1.9800	38.1400	4.7900	0.0000	0.0000	0.0000	0.0000;
	60044	60045	0.007266	0.201426	0	78.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60046	60063	0.018093	0.077788	0.01264	167.49	0	0	0	0	1	0	0	-75.1200	11.6900	76.1100	-8.7900	0.0000	0.0000	0.0000	0.0000;
	60046	60204	0.010123	0.045355	0.01361	150.48	0	0	0	0	1	0	0	36.9700	-16.6500	-36.8200	15.8900	0.0000	0.0000	0.0000	0.0000;
	60048	60049	0.000229	0.001184	0	0	0	0	0	0	1	0	0	26.4500	8.9700	-26.4500	-8.9600	0.0000	0.0000	0.0000	0.0000;
	60058	60048	0.002537	0.011878	0.0049	146.84	0	0	0	0	1	0	0	34.2300	5.6700	-34.2000	-6.0500	0.0000	0.0000	0.0000	0.0000;
	60059	60048	0.008119	0.041274	0.0226	162.6	0	0	0	0	1	0	0	54.8100	-3.0800	-54.5800	1.8300	0.0000	0.0000	0.0000	0.0000;
	60855	60048	0.011462	0.063426	0.01327	166.17	0	0	0	0	1	0	0	-61.9100	5.6700	62.3300	-4.7500	0.0000	0.0000	0.0000	0.0000;
	60050	60053	0.001332	0.061388	0	508.89	0	0	1	0	1	0	0	220.1600	-2.4300	-219.5500	30.2600	0.0000	0.0000	0.0000	0.0000;
	60050	60054	0.000256	0.001101	0	0	0	0	0	0	1	0	0	27.5800	2.4400	-27.5800	-2.4300	0.0000	0.0000	0.0000	0.0000;
	60050	60055	0.000204	0.001112	0	0	0	0	0	0	1	0	0	-247.7300	-0.0100	247.8500	0.6500	0.0000	0.0000	0.0000	0.0000;
	60051	60053	-0.000693	-0.031938	0	483.89	0	0	1	0	1	0	0	-219.8700	15.7800	219.5500	-30.2600	0.0000	0.0000	0.0000	0.0000;
	60051	60056	0.007999	0.029805	0.00592	107.84	0	0	0	0	1	0	0	3.0400	6.9400	-3.0400	-7.5600	0.0000	0.0000	0.0000	0.0000;
	60051	60058	0.002045	0.012644	0.00357	161.34	0	0	0	0	1	0	0	59.8700	9.9900	-59.8000	-9.9300	0.0000	0.0000	0.0000	0.0000;
	60051	60862	0.007864	0.030036	0.10028	188.66	0	0	0	0	1	0	0	78.4800	-16.3600	-78.0200	7.3900	0.0000	0.0000	0.0000	0.0000;
	60051	60862	0.007864	0.030036	0.10028	188.66	0	0	0	0	1	0	0	78.4800	-16.3600	-78.0200	7.3900	0.0000	0.0000	0.0000	0.0000;
	60052	60053	0.004085	0.188211	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60856	60055	0.001084	0.014992	0.27093	1354.62	0	0	0	0	1	0	0	-552.9900	44.8100	556.1200	-30.4600	0.0000	0.0000	0.0000	0.0000;
	60856	60055	0.001084	0.014992	0.27093	1354.62	0	0	0	0	1	0	0	-552.9900	44.8100	556.1200	-30.4600	0.0000	0.0000	0.0000	0.0000;
	60055	60937	0.00185	0.021476	0.32657	1276.2	0	0	0	0	1	0	0	-597.4200	48.1400	603.6600	-10.7900	0.0000	0.0000	0.0000	0.0000;
	61114	60055	0.001432	0.019677	0.3965	1360.93	0	0	0	0	1	0	0	584.9400	-9.9600	-580.4000	29.7400	0.0000	0.0000	0.0000	0.0000;
	61114	60055	0.001432	0.019677	0.3965	1360.93	0	0	0	0	1	0	0	584.9400	-9.9600	-580.4000	29.7400	0.0000	0.0000	0.0000	0.0000;
	60055	61160	0.002985	0.032997	0.50261	1208.73	0	0	0	0	1	0	0	398.1200	-47.3400	-393.6900	42.3700	0.0000	0.0000	0.0000	0.0000;
	60056	60059	0.00956	0.050087	0.01624	144.07	0	0	0	0	1	0	0	-23.4600	0.1800	23.5100	-1.6600	0.0000	0.0000	0.0000	0.0000;
	60057	60058	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-25.5600	-4.2600	25.5700	4.2700	0.0000	0.0000	0.0000	0.0000;
	60060	60061	0.000209	0.00117	0	0	0	0	0	0	1	0	0	13.5900	5.2100	-13.5900	-5.2100	0.0000	0.0000	0.0000	0.0000;
	60060	61429	0.010523	0.050624	0.01566	163.63	0	0	0	0	1	0	0	49.8200	-21.3300	-49.5200	21.1800	0.0000	0.0000	0.0000	0.0000;
	61430	60060	0.01643	0.075788	0.01171	169.56	0	0	0	0	1	0	0	64.1100	-14.1000	-63.4100	16.1200	0.0000	0.0000	0.0000	0.0000;
	60062	60063	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-9.4000	-1.1700	9.4000	1.1700	0.0000	0.0000	0.0000	0.0000;
	60063	61628	0.007829	0.038352	0.01775	171.79	0	0	0	0	1	0	0	-85.5000	7.6200	86.0400	-6.8900	0.0000	0.0000	0.0000	0.0000;
	60064	60067	0.012853	0.053067	0.02782	162.64	0	0	0	0	1	0	0	-51.0400	11.4100	51.3800	-13.0000	0.0000	0.0000	0.0000	0.0000;
	60064	60510	0.012527	0.045258	0.02221	157.24	0	0	0	0	1	0	0	37.6900	-11.7800	-37.5100	10.0700	0.0000	0.0000	0.0000	0.0000;
	60065	60066	0.000236	0.001172	0	0	0	0	0	0	1	0	0	12.2900	6.5500	-12.2900	-6.5500	0.0000	0.0000	0.0000	0.0000;
	60065	60225	0.005399	0.026601	0.02496	126.46	0	0	0	0	1	0	0	1.4100	-21.7800	-1.3900	19.1900	0.0000	0.0000	0.0000	0.0000;
	60065	60510	0.005081	0.028499	0.02155	138.75	0	0	0	0	1	0	0	-13.7000	15.2300	13.7200	-17.4200	0.0000	0.0000	0.0000	0.0000;
	60067	60111	0.020624	0.114412	0.02447	101.5	0	0	0	0	1	0	0	-3.4500	-0.9400	3.4600	-1.6500	0.0000	0.0000	0.0000	0.0000;
	60067	60135	0.022983	0.105389	0.04114	133.06	0	0	0	0	1	0	0	-17.3300	2.4400	17.4000	-6.5000	0.0000	0.0000	0.0000	0.0000;
	60876	60067	0.006983	0.033747	0.01437	166.73	0	0	0	0	1	0	0	44.0900	-8.3200	-43.9600	7.4300	0.0000	0.0000	0.0000	0.0000;
	60068	60070	0.003975	0.021258	0.01429	191.63	0	0	0	0	1	0	0	76.4300	8.0200	-76.2100	-8.3800	0.0000	0.0000	0.0000	0.0000;
	60068	60070	0.003975	0.021258	0.01429	191.63	0	0	0	0	1	0	0	76.4300	8.0200	-76.2100	-8.3800	0.0000	0.0000	0.0000	0.0000;
	60068	60083	0.020501	0.078905	0.01776	197.29	0	0	0	0	1	0	0	-84.3700	25.4900	85.8600	-21.6700	0.0000	0.0000	0.0000	0.0000;
	60068	60083	0.020501	0.078905	0.01776	197.29	0	0	0	0	1	0	0	-84.3700	25.4900	85.8600	-21.6700	0.0000	0.0000	0.0000	0.0000;
	60069	60070	0.011428	0.051542	0.0109	207.28	0	0	0	0	1	0	0	-90.8200	7.3800	91.7300	-4.4700	0.0000	0.0000	0.0000	0.0000;
	60069	60070	0.011428	0.051542	0.0109	207.28	0	0	0	0	1	0	0	-90.8200	7.3800	91.7300	-4.4700	0.0000	0.0000	0.0000	0.0000;
	60391	60069	0.017468	0.059944	0.03089	173.79	0	0	0	0	1	0	0	-86.6200	4.9100	87.9100	-3.7200	0.0000	0.0000	0.0000	0.0000;
	60069	60396	0.013861	0.056357	0.01112	184.77	0	0	0	0	1	0	0	74.4500	-20.3300	-73.6700	22.3300	0.0000	0.0000	0.0000	0.0000;
	60070	60071	0.000269	0.001033	0	0	0	0	0	0	1	0	0	12.2800	5.2000	-12.2800	-5.2000	0.0000	0.0000	0.0000	0.0000;
	60070	60892	0.012878	0.07444	0.01506	162.61	0	0	0	0	1	0	0	-43.3100	20.5100	43.5900	-20.4800	0.0000	0.0000	0.0000	0.0000;
	60072	60226	0.022792	0.100991	0.01794	157.43	0	0	0	0	1	0	0	42.8300	-5.9600	-42.4400	5.7500	0.0000	0.0000	0.0000	0.0000;
	60072	60227	0.008779	0.04049	0.04255	166.51	0	0	0	0	1	0	0	61.1500	-13.2600	-60.8400	10.0800	0.0000	0.0000	0.0000	0.0000;
	61183	60072	0.000453	0.002377	0.00844	190.02	0	0	0	0	1	0	0	124.6700	-19.2900	-124.6100	18.7200	0.0000	0.0000	0.0000	0.0000;
	60073	60076	0.000598	0.034328	0	404.17	0	0	1	0	1	0	0	101.4900	-12.1600	-101.4300	15.4800	0.0000	0.0000	0.0000	0.0000;
	60073	60077	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-145.8900	2.0000	145.9400	-1.7800	0.0000	0.0000	0.0000	0.0000;
	60073	60078	0.000204	0.001011	0	0	0	0	0	0	1	0	0	44.4000	10.1600	-44.3900	-10.1400	0.0000	0.0000	0.0000	0.0000;
	60074	60076	-0.000201	-0.011514	0	354.17	0	0	1	0	1	0	0	-101.4500	14.3700	101.4300	-15.4800	0.0000	0.0000	0.0000	0.0000;
	60074	61165	0.000847	0.004286	0.00744	175.48	0	0	0	0	1	0	0	101.4500	-14.3700	-101.3700	13.9700	0.0000	0.0000	0.0000	0.0000;
	60075	60076	0.002164	0.124225	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60077	61023	0.001659	0.019107	0.38619	1086.02	0	0	0	0	1	0	0	-145.9400	1.7800	146.2800	-39.7300	0.0000	0.0000	0.0000	0.0000;
	60079	60080	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-20.6200	-1.5900	20.6200	1.5900	0.0000	0.0000	0.0000	0.0000;
	60080	60108	0.012792	0.061323	0.03912	154.68	0	0	0	0	1	0	0	-27.3800	12.0600	27.4900	-15.7200	0.0000	0.0000	0.0000	0.0000;
	60080	60396	0.045791	0.226639	0.03434	137.37	0	0	0	0	1	0	0	18.7100	-0.3600	-18.5600	-2.5700	0.0000	0.0000	0.0000	0.0000;
	60080	61183	0.0062	0.026257	0.01107	109.07	0	0	0	0	1	0	0	-11.9600	-13.2900	11.9800	12.1600	0.0000	0.0000	0.0000	0.0000;
	60082	60081	0.01791	0.085808	0.00963	143.46	0	0	0	0	1	0	0	-21.9400	10.2900	22.0400	-10.8500	0.0000	0.0000	0.0000	0.0000;
	60081	60563	0.023284	0.084291	0.01902	155.17	0	0	0	0	1	0	0	-35.5700	6.8700	35.8600	-7.8500	0.0000	0.0000	0.0000	0.0000;
	60082	60560	0.014315	0.066693	0.00877	159.26	0	0	0	0	1	0	0	-44.7800	14.0700	45.0700	-13.6400	0.0000	0.0000	0.0000	0.0000;
	60082	60876	0.018385	0.091057	0.0267	165.13	0	0	0	0	1	0	0	56.1800	-7.0500	-55.6300	6.8900	0.0000	0.0000	0.0000	0.0000;
	60558	60083	0.011555	0.057837	0.02167	208.91	0	0	0	0	1	0	0	104.4700	-18.4700	-103.2600	22.1700	0.0000	0.0000	0.0000	0.0000;
	60558	60083	0.011555	0.057837	0.02167	208.91	0	0	0	0	1	0	0	104.4700	-18.4700	-103.2600	22.1700	0.0000	0.0000	0.0000	0.0000;
	60561	60083	0.014515	0.060692	0.02898	141.5	0	0	0	0	1	0	0	-22.7900	-1.0500	22.8600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	60084	60085	0.007686	0.032578	0.00431	189.2	0	0	0	0	1	0	0	-102.9000	36.4400	103.7600	-33.2100	0.0000	0.0000	0.0000	0.0000;
	60128	60084	0.011792	0.049261	0.0111	177.39	0	0	0	0	1	0	0	-81.8300	41.0900	82.7600	-38.4000	0.0000	0.0000	0.0000	0.0000;
	60085	60086	0.005665	0.020294	0.01073	197.85	0	0	0	0	1	0	0	-120.2600	26.4500	121.0800	-24.6300	0.0000	0.0000	0.0000	0.0000;
	60086	60087	0.000286	0.001044	0	0	0	0	0	0	1	0	0	17.0900	7.7700	-17.0900	-7.7700	0.0000	0.0000	0.0000	0.0000;
	60086	60090	0.011615	0.043205	0.00806	167.69	0	0	0	0	1	0	0	-69.0200	-4.8700	69.5400	5.9800	0.0000	0.0000	0.0000	0.0000;
	60086	60115	0.011417	0.04118	0.02833	174.47	0	0	0	0	1	0	0	-69.1500	21.7300	69.7300	-22.6200	0.0000	0.0000	0.0000	0.0000;
	60088	60089	0.000246	0.001041	0	0	0	0	0	0	1	0	0	39.1300	6.0100	-39.1300	-5.9900	0.0000	0.0000	0.0000	0.0000;
	60088	60090	0.00292	0.013886	0.00179	189.35	0	0	0	0	1	0	0	120.2000	24.8300	-119.7900	-23.1000	0.0000	0.0000	0.0000	0.0000;
	60088	60092	0.002768	0.013901	0.00317	202.99	0	0	0	0	1	0	0	-79.6700	-15.4200	79.8300	15.9200	0.0000	0.0000	0.0000	0.0000;
	60088	60092	0.002768	0.013901	0.00317	202.99	0	0	0	0	1	0	0	-79.6700	-15.4200	79.8300	15.9200	0.0000	0.0000	0.0000	0.0000;
	60092	60091	0.000298	0.020387	0	426.76	0	0	1.0125	0	1	0	0	-159.6700	-31.8400	159.7400	36.9000	0.0000	0.0000	0.0000	0.0000;
	60091	60093	0.000275	0.001117	0	0	0	0	0	0	1	0	0	39.1300	6.0900	-39.1300	-6.0800	0.0000	0.0000	0.0000	0.0000;
	60102	60091	0.000563	0.007041	0.11291	1278.38	0	0	0	0	1	0	0	520.0700	-76.3000	-518.6300	82.1100	0.0000	0.0000	0.0000	0.0000;
	61023	60091	0.000601	0.00773	0.22858	1215.82	0	0	0	0	1	0	0	-319.1900	4.1200	319.7600	-21.5400	0.0000	0.0000	0.0000	0.0000;
	60094	60095	0.000286	0.001009	0	0	0	0	0	0	1	0	0	76.3500	11.5800	-76.3300	-11.5300	0.0000	0.0000	0.0000	0.0000;
	60094	60103	0.004509	0.019602	0.01006	184.14	0	0	0	0	1	0	0	96.4700	-4.6100	-96.0800	5.2400	0.0000	0.0000	0.0000	0.0000;
	60928	60094	0.006643	0.033419	0.00373	203.93	0	0	0	0	1	0	0	86.8700	5.4200	-86.4100	-3.4900	0.0000	0.0000	0.0000	0.0000;
	60928	60094	0.006643	0.033419	0.00373	203.93	0	0	0	0	1	0	0	86.8700	5.4200	-86.4100	-3.4900	0.0000	0.0000	0.0000	0.0000;
	60096	60097	0.000207	0.001138	0	0	0	0	0	0	1	0	0	-35.7000	45.6300	35.7000	-45.6000	0.0000	0.0000	0.0000	0.0000;
	60097	60099	0.002869	0.015808	0.00815	120.31	0	0	0	0	1	0	0	-5.7700	8.4400	5.7700	-9.3100	0.0000	0.0000	0.0000	0.0000;
	60097	60135	0.006891	0.041286	0.00443	148.19	0	0	0	0	1	0	0	37.2000	10.7700	-37.1100	-10.6600	0.0000	0.0000	0.0000	0.0000;
	60136	60097	0.004389	0.021258	0.00982	168.15	0	0	0	0	1	0	0	67.3500	-26.4100	-67.1400	26.3900	0.0000	0.0000	0.0000	0.0000;
	60098	60101	0.000427	0.023586	0	469.57	0	0	1	0	1	0	0	174.8700	2.8300	-174.7500	3.8800	0.0000	0.0000	0.0000	0.0000;
	60098	60102	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-174.8700	-2.8300	174.9400	3.1300	0.0000	0.0000	0.0000	0.0000;
	60099	60101	0.000254	0.014053	0	444.57	0	0	1	0	1	0	0	-174.6800	7.8700	174.7500	-3.8800	0.0000	0.0000	0.0000	0.0000;
	60099	60118	0.00324	0.014724	0.00267	190.22	0	0	0	0	1	0	0	117.3400	-1.8600	-116.9200	3.4600	0.0000	0.0000	0.0000	0.0000;
	60100	60101	0.004491	0.248141	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60137	60102	0.000653	0.008064	0.11169	1083.64	0	0	0	0	1	0	0	100.3200	-26.9700	-100.2500	15.7400	0.0000	0.0000	0.0000	0.0000;
	60102	60569	0.002028	0.027503	0.92321	1290.82	0	0	0	0	1	0	0	-594.7600	57.4300	601.6400	-63.2300	0.0000	0.0000	0.0000	0.0000;
	60103	60104	0.000291	0.001001	0	0	0	0	0	0	1	0	0	31.9100	4.7900	-31.9100	-4.7800	0.0000	0.0000	0.0000	0.0000;
	60105	60103	0.006574	0.027217	0.00243	193.83	0	0	0	0	1	0	0	-114.8800	8.7000	115.7100	-5.5200	0.0000	0.0000	0.0000	0.0000;
	60103	61069	0.008666	0.034792	0.01979	166.75	0	0	0	0	1	0	0	-51.5400	-4.5200	51.7600	3.2700	0.0000	0.0000	0.0000	0.0000;
	60105	60106	0.000258	0.001191	0	0	0	0	0	0	1	0	0	31.9100	10.0000	-31.9100	-9.9900	0.0000	0.0000	0.0000	0.0000;
	60115	60105	0.007304	0.025378	0.02199	179.58	0	0	0	0	1	0	0	-82.4700	18.1300	82.9700	-18.7000	0.0000	0.0000	0.0000	0.0000;
	60107	60108	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-14.3300	-4.0200	14.3300	4.0300	0.0000	0.0000	0.0000	0.0000;
	60109	60108	0.007131	0.031847	0.00582	164.81	0	0	0	0	1	0	0	41.9400	-11.7500	-41.8200	11.6900	0.0000	0.0000	0.0000	0.0000;
	60109	60110	0.000262	0.00101	0	0	0	0	0	0	1	0	0	19.6600	10.8300	-19.6600	-10.8300	0.0000	0.0000	0.0000	0.0000;
	60109	60111	0.003477	0.020246	0.00306	141.62	0	0	0	0	1	0	0	32.9000	-4.4800	-32.8600	4.3700	0.0000	0.0000	0.0000	0.0000;
	60118	60109	0.001551	0.007289	0.00776	182.02	0	0	0	0	1	0	0	94.6300	-5.6100	-94.5000	5.4000	0.0000	0.0000	0.0000	0.0000;
	60111	60112	0.004076	0.021942	0.00313	123.46	0	0	0	0	1	0	0	9.7400	-12.5900	-9.7300	12.3000	0.0000	0.0000	0.0000	0.0000;
	60147	60112	0.012951	0.060829	0.0272	136.65	0	0	0	0	1	0	0	14.9100	-15.5200	-14.8600	12.8700	0.0000	0.0000	0.0000	0.0000;
	60113	60160	0.00829	0.038807	0.02545	180.54	0	0	0	0	1	0	0	-81.5400	24.5300	82.1200	-24.4800	0.0000	0.0000	0.0000	0.0000;
	60114	60115	0.000202	0.001117	0	0	0	0	0	0	1	0	0	-12.7400	-4.4900	12.7400	4.4900	0.0000	0.0000	0.0000	0.0000;
	60123	60116	0.004683	0.024755	0.00604	187.55	0	0	0	0	1	0	0	-104.0400	-15.4200	104.5300	17.3700	0.0000	0.0000	0.0000	0.0000;
	60116	60928	0.00288	0.012048	0.00142	192.35	0	0	0	0	1	0	0	-124.6100	-27.9700	125.0500	29.6600	0.0000	0.0000	0.0000	0.0000;
	60117	60120	0.003034	0.015566	0.00323	198.36	0	0	0	0	1	0	0	-136.3500	-42.4900	136.9500	45.1900	0.0000	0.0000	0.0000	0.0000;
	60117	60140	0.004891	0.025138	0.00385	158.36	0	0	0	0	1	0	0	46.9100	23.0700	-46.7800	-22.8100	0.0000	0.0000	0.0000	0.0000;
	60117	60151	0.005136	0.022305	0.00349	151.76	0	0	0	0	1	0	0	35.8100	11.8000	-35.7400	-11.8600	0.0000	0.0000	0.0000	0.0000;
	60118	60119	0.000224	0.001058	0	0	0	0	0	0	1	0	0	22.2900	2.1600	-22.2900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	60120	60121	0.000273	0.001125	0	0	0	0	0	0	1	0	0	55.9600	14.4300	-55.9500	-14.3900	0.0000	0.0000	0.0000	0.0000;
	60120	60143	0.001945	0.00965	0.00695	192.15	0	0	0	0	1	0	0	-120.4600	-14.3100	120.7300	14.9000	0.0000	0.0000	0.0000	0.0000;
	61069	60120	0.001054	0.006108	0.00188	169.06	0	0	0	0	1	0	0	72.5200	45.5100	-72.4500	-45.3000	0.0000	0.0000	0.0000	0.0000;
	60122	60123	0.003922	0.015365	0.00506	170.66	0	0	0	0	1	0	0	-69.4600	-8.9500	69.6500	9.1400	0.0000	0.0000	0.0000	0.0000;
	60122	60124	0.004769	0.02343	0.00328	152.84	0	0	0	0	1	0	0	35.0700	0.8700	-35.0100	-0.9400	0.0000	0.0000	0.0000	0.0000;
	60124	60125	0.000275	0.00114	0	0	0	0	0	0	1	0	0	34.3900	4.3900	-34.3900	-4.3800	0.0000	0.0000	0.0000	0.0000;
	60124	61351	0.019346	0.088072	0.01245	122.23	0	0	0	0	1	0	0	0.6200	-3.4600	-0.6200	2.1700	0.0000	0.0000	0.0000	0.0000;
	60126	60153	0.004251	0.020611	0.00754	168.27	0	0	0	0	1	0	0	57.2300	1.3200	-57.1000	-1.4900	0.0000	0.0000	0.0000	0.0000;
	60126	60928	0.004644	0.025607	0.01264	181.48	0	0	0	0	1	0	0	-91.6200	-6.1100	91.9800	6.7600	0.0000	0.0000	0.0000	0.0000;
	60127	60128	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-23.6400	40.1600	23.6400	-40.1400	0.0000	0.0000	0.0000	0.0000;
	60128	60129	0.015725	0.066133	0.01108	173.05	0	0	0	0	1	0	0	64.5300	-8.8100	-63.9100	10.2300	0.0000	0.0000	0.0000	0.0000;
	60875	60128	0.008563	0.038041	0.0149	127.31	0	0	0	0	1	0	0	6.3500	-9.4200	-6.3400	7.8700	0.0000	0.0000	0.0000	0.0000;
	60130	60131	0.000254	0.001125	0	0	0	0	0	0	1	0	0	33.6900	12.4300	-33.6900	-12.4200	0.0000	0.0000	0.0000	0.0000;
	60130	60133	0.005509	0.021813	0.00343	159.33	0	0	0	0	1	0	0	38.4600	-12.1800	-38.3700	12.1700	0.0000	0.0000	0.0000	0.0000;
	60238	60130	0.006669	0.035402	0.03447	163.74	0	0	0	0	1	0	0	37.5000	-2.2800	-37.4100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	60130	61451	0.012065	0.050587	0.03511	142.92	0	0	0	0	1	0	0	-34.7400	0.5000	34.8800	-3.4800	0.0000	0.0000	0.0000	0.0000;
	60133	60132	0.004209	0.017582	0.00522	144.62	0	0	0	0	1	0	0	21.8200	-16.7300	-21.7800	16.3200	0.0000	0.0000	0.0000	0.0000;
	60132	60148	0.004945	0.017167	0.07399	166.89	0	0	0	0	1	0	0	39.7000	-31.0700	-39.5900	23.8600	0.0000	0.0000	0.0000	0.0000;
	60132	60238	0.010806	0.062814	0.01388	164.58	0	0	0	0	1	0	0	-41.5200	7.4700	41.7100	-7.8000	0.0000	0.0000	0.0000	0.0000;
	60159	60134	0.014297	0.051941	0.00784	197.01	0	0	0	0	1	0	0	-113.7400	16.5500	115.5500	-10.7900	0.0000	0.0000	0.0000	0.0000;
	61020	60134	0.005344	0.027156	0.0037	202.2	0	0	0	0	1	0	0	134.5400	2.7600	-133.6400	1.4100	0.0000	0.0000	0.0000	0.0000;
	60135	60144	0.005432	0.031975	0.01893	140.47	0	0	0	0	1	0	0	-18.9800	8.7300	19.0000	-10.6000	0.0000	0.0000	0.0000	0.0000;
	60136	60149	0.003655	0.022066	0.00712	188.67	0	0	0	0	1	0	0	-113.3700	13.3200	113.8200	-11.4100	0.0000	0.0000	0.0000	0.0000;
	60138	60137	0.000434	0.033733	0	353.54	0	0	1.0125	0	1	0	0	-75.1100	-20.7400	75.1300	22.6700	0.0000	0.0000	0.0000	0.0000;
	60137	60139	0.000281	0.001191	0	0	0	0	0	0	1	0	0	73.0100	21.6200	-73.0000	-21.5500	0.0000	0.0000	0.0000	0.0000;
	60137	61155	0.000903	0.010937	0.22994	1151.99	0	0	0	0	1	0	0	-248.4600	-17.3200	248.9800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	60149	60138	0.00297	0.015047	0.00393	174.06	0	0	0	0	1	0	0	-74.9400	-20.3200	75.1100	20.7400	0.0000	0.0000	0.0000	0.0000;
	60140	60148	0.009972	0.031735	0.00395	135.91	0	0	0	0	1	0	0	-14.7900	4.9100	14.8200	-5.2400	0.0000	0.0000	0.0000	0.0000;
	60150	60141	0.003167	0.016695	0.00305	115.43	0	0	0	0	1	0	0	11.4500	9.3000	-11.4400	-9.5800	0.0000	0.0000	0.0000	0.0000;
	60141	60158	0.004666	0.018538	0.01221	140.25	0	0	0	0	1	0	0	-11.1000	8.6600	11.1100	-9.8900	0.0000	0.0000	0.0000	0.0000;
	60148	60142	0.002686	0.014134	0.00409	134.27	0	0	0	0	1	0	0	-0.4200	-26.6800	0.4400	26.3600	0.0000	0.0000	0.0000	0.0000;
	60151	60142	0.002943	0.011964	0.00855	124.69	0	0	0	0	1	0	0	-10.2000	1.7100	10.2000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	60157	60142	0.003728	0.018678	0.00638	134.34	0	0	0	0	1	0	0	33.2400	25.6300	-33.1800	-25.9800	0.0000	0.0000	0.0000	0.0000;
	60143	60149	0.004966	0.020883	0.05915	164.87	0	0	0	0	1	0	0	66.3700	-20.6100	-66.1500	15.1600	0.0000	0.0000	0.0000	0.0000;
	60143	60928	0.00391	0.019812	0.00765	208.89	0	0	0	0	1	0	0	-114.8600	0.4600	115.3400	1.1500	0.0000	0.0000	0.0000	0.0000;
	60143	60928	0.00391	0.019812	0.00765	208.89	0	0	0	0	1	0	0	-114.8600	0.4600	115.3400	1.1500	0.0000	0.0000	0.0000	0.0000;
	60144	60145	0.000208	0.00119	0	0	0	0	0	0	1	0	0	21.8300	4.2400	-21.8300	-4.2300	0.0000	0.0000	0.0000	0.0000;
	60144	60146	0.003665	0.018281	0.0027	176.25	0	0	0	0	1	0	0	-78.8300	13.7900	79.0500	-12.9700	0.0000	0.0000	0.0000	0.0000;
	60144	60147	0.009618	0.034022	0.0137	156.59	0	0	0	0	1	0	0	37.9900	-7.4300	-37.8600	6.4500	0.0000	0.0000	0.0000	0.0000;
	60146	61185	0.00901	0.048109	0.01065	188.26	0	0	0	0	1	0	0	-100.8800	8.3000	101.7500	-4.7900	0.0000	0.0000	0.0000	0.0000;
	60150	60155	0.006507	0.029776	0.00702	149.33	0	0	0	0	1	0	0	-47.2400	-19.3800	47.4000	19.3800	0.0000	0.0000	0.0000	0.0000;
	60152	60155	0.007424	0.028995	0.01072	142.78	0	0	0	0	1	0	0	-30.5600	-12.8200	30.6400	11.9800	0.0000	0.0000	0.0000	0.0000;
	60152	61351	0.00846	0.035666	0.00621	132.53	0	0	0	0	1	0	0	14.8800	7.7900	-14.8600	-8.3400	0.0000	0.0000	0.0000	0.0000;
	60153	60155	0.012284	0.043912	0.00678	148.69	0	0	0	0	1	0	0	25.7300	-5.0800	-25.6500	4.6400	0.0000	0.0000	0.0000	0.0000;
	60155	60154	0.000279	0.014659	0	331.68	0	0	1	0	1	0	0	-103.9300	-70.6900	103.9700	72.8700	0.0000	0.0000	0.0000	0.0000;
	60154	60156	0.000236	0.001059	0	0	0	0	0	0	1	0	0	27.6900	8.6900	-27.6900	-8.6800	0.0000	0.0000	0.0000	0.0000;
	61023	60154	0.000709	0.008273	0.28381	1225.66	0	0	0	0	1	0	0	-476.1000	-0.3800	477.5900	-13.0100	0.0000	0.0000	0.0000	0.0000;
	60154	61155	0.001733	0.020048	0.33005	1202.08	0	0	0	0	1	0	0	-285.4200	27.0700	286.7500	-47.4400	0.0000	0.0000	0.0000	0.0000;
	61539	60154	0.002213	0.022923	0.33431	1183.49	0	0	0	0	1	0	0	326.0600	-63.0400	-323.8300	50.0200	0.0000	0.0000	0.0000	0.0000;
	60155	60157	0.003255	0.01817	0.01047	149.08	0	0	0	0	1	0	0	51.5300	34.6900	-51.4100	-35.1300	0.0000	0.0000	0.0000	0.0000;
	60158	60243	0.007275	0.036272	0.02675	161.66	0	0	0	0	1	0	0	-37.1400	4.0900	37.2300	-6.3800	0.0000	0.0000	0.0000	0.0000;
	60160	60159	0.001998	0.009252	0.01929	189.71	0	0	0	0	1	0	0	-101.1700	18.0900	101.3800	-19.1600	0.0000	0.0000	0.0000	0.0000;
	60160	60161	0.000271	0.001051	0	0	0	0	0	0	1	0	0	19.0500	6.3900	-19.0500	-6.3900	0.0000	0.0000	0.0000	0.0000;
	60162	60165	-0.000556	-0.015451	0	125.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60162	60166	0.000286	0.001176	0	0	0	0	0	0	1	0	0	8.3900	6.2400	-8.3900	-6.2400	0.0000	0.0000	0.0000	0.0000;
	60162	60167	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-8.3900	47.9100	8.3900	-47.8800	0.0000	0.0000	0.0000	0.0000;
	60163	60165	0.00723	0.200866	0	62.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60164	60165	0.00723	0.200866	0	62.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60185	60167	0.012123	0.049249	0.01654	165.98	0	0	0	0	1	0	0	75.2500	-48.9700	-74.3200	50.9700	0.0000	0.0000	0.0000	0.0000;
	60167	60220	0.007065	0.040272	0.02406	162.25	0	0	0	0	1	0	0	65.9300	-3.0800	-65.6400	2.1200	0.0000	0.0000	0.0000	0.0000;
	60169	60168	0.012479	0.064234	0.00875	179.64	0	0	0	0	1	0	0	-114.8800	38.7200	116.6100	-30.7800	0.0000	0.0000	0.0000	0.0000;
	60174	60168	0.005033	0.025349	0.01651	182.43	0	0	0	0	1	0	0	129.2400	-25.6300	-128.4100	28.0700	0.0000	0.0000	0.0000	0.0000;
	60169	60170	0.000204	0.001196	0	0	0	0	0	0	1	0	0	24.0200	2.1200	-24.0200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	60401	60169	0.004856	0.022413	0.01008	170.35	0	0	0	0	1	0	0	-85.2100	15.7800	85.5500	-15.2700	0.0000	0.0000	0.0000	0.0000;
	60402	60169	0.015767	0.0537	0.01737	116.44	0	0	0	0	1	0	0	-5.3000	0.1800	5.3100	-2.0100	0.0000	0.0000	0.0000	0.0000;
	60171	60172	0.000284	0.001131	0	0	0	0	0	0	1	0	0	32.9500	5.9900	-32.9500	-5.9800	0.0000	0.0000	0.0000	0.0000;
	60171	60178	0.005703	0.023894	0.03598	161.77	0	0	0	0	1	0	0	-61.4800	-5.5900	61.6800	2.6300	0.0000	0.0000	0.0000	0.0000;
	60171	60194	0.002581	0.014999	0.00307	144.62	0	0	0	0	1	0	0	28.5300	-0.4100	-28.5100	0.2000	0.0000	0.0000	0.0000	0.0000;
	60174	60173	0.003017	0.013031	0.00446	153.27	0	0	0	0	1	0	0	-48.8900	11.2100	48.9700	-11.3700	0.0000	0.0000	0.0000	0.0000;
	60192	60173	0.004475	0.01749	0.00194	168.75	0	0	0	0	1	0	0	82.2000	-3.2500	-81.9200	4.1700	0.0000	0.0000	0.0000	0.0000;
	60174	60191	0.001954	0.010542	0.00211	179.59	0	0	0	0	1	0	0	-113.3000	9.9900	113.5400	-8.9100	0.0000	0.0000	0.0000	0.0000;
	60175	60176	0.002456	0.011311	0.00552	207.54	0	0	0	0	1	0	0	-117.5700	-11.7900	117.8900	12.6800	0.0000	0.0000	0.0000	0.0000;
	60175	60176	0.002456	0.011311	0.00552	207.54	0	0	0	0	1	0	0	-117.5700	-11.7900	117.8900	12.6800	0.0000	0.0000	0.0000	0.0000;
	60191	60175	0.007411	0.030773	0.00604	188.44	0	0	0	0	1	0	0	-83.1700	-2.5500	83.6500	3.9300	0.0000	0.0000	0.0000	0.0000;
	60191	60175	0.007411	0.030773	0.00604	188.44	0	0	0	0	1	0	0	-83.1700	-2.5500	83.6500	3.9300	0.0000	0.0000	0.0000	0.0000;
	60175	60192	0.003499	0.015653	0.01337	176.86	0	0	0	0	1	0	0	106.7200	10.6200	-106.3400	-10.3500	0.0000	0.0000	0.0000	0.0000;
	60175	61110	0.003938	0.021651	0.00515	164.92	0	0	0	0	1	0	0	-71.8300	-6.2100	72.0300	6.7100	0.0000	0.0000	0.0000	0.0000;
	60176	60934	0.001516	0.007587	0.00644	212.77	0	0	0	0	1	0	0	-139.0000	-30.0800	139.2900	30.8100	0.0000	0.0000	0.0000	0.0000;
	60176	60934	0.001516	0.007587	0.00644	212.77	0	0	0	0	1	0	0	-139.0000	-30.0800	139.2900	30.8100	0.0000	0.0000	0.0000	0.0000;
	61110	60176	0.003379	0.013036	0.0057	137.63	0	0	0	0	1	0	0	16.5500	-4.9200	-16.5400	4.3400	0.0000	0.0000	0.0000	0.0000;
	60176	61187	0.003846	0.019335	0.00479	141.08	0	0	0	0	1	0	0	25.4500	14.0500	-25.4200	-14.4100	0.0000	0.0000	0.0000	0.0000;
	60177	60181	0.013935	0.045779	0.01024	154.54	0	0	0	0	1	0	0	47.8200	-12.3900	-47.4900	12.4000	0.0000	0.0000	0.0000	0.0000;
	60205	60177	0.002727	0.015028	0.01335	170.58	0	0	0	0	1	0	0	81.3100	4.3500	-81.1300	-4.7900	0.0000	0.0000	0.0000	0.0000;
	60178	61053	0.004936	0.022237	0.00436	167.03	0	0	0	0	1	0	0	-73.8900	-5.8500	74.1400	6.5300	0.0000	0.0000	0.0000	0.0000;
	61187	60178	0.003307	0.013917	0.0035	146.52	0	0	0	0	1	0	0	34.8900	1.2600	-34.8600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	60179	60180	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-33.3100	-13.1200	33.3200	13.1300	0.0000	0.0000	0.0000	0.0000;
	60186	60180	0.007762	0.034364	0.00575	183.56	0	0	0	0	1	0	0	-132.6100	0.8500	133.9100	4.3200	0.0000	0.0000	0.0000	0.0000;
	61102	60180	0.003574	0.016854	0.00283	187.83	0	0	0	0	1	0	0	83.8500	9.5300	-83.6100	-8.7300	0.0000	0.0000	0.0000	0.0000;
	61102	60180	0.003574	0.016854	0.00283	187.83	0	0	0	0	1	0	0	83.8500	9.5300	-83.6100	-8.7300	0.0000	0.0000	0.0000	0.0000;
	60181	60182	0.000259	0.001	0	0	0	0	0	0	1	0	0	26.0100	20.0400	-26.0100	-20.0300	0.0000	0.0000	0.0000	0.0000;
	60183	60181	0.002292	0.012629	0.00311	141.17	0	0	0	0	1	0	0	-21.4500	32.3000	21.4800	-32.4400	0.0000	0.0000	0.0000	0.0000;
	60183	60184	0.000285	0.001004	0	0	0	0	0	0	1	0	0	26.0100	1.4900	-26.0100	-1.4800	0.0000	0.0000	0.0000	0.0000;
	60185	60183	0.003247	0.011338	0.00201	173.96	0	0	0	0	1	0	0	-101.2500	46.6300	101.6400	-45.4900	0.0000	0.0000	0.0000	0.0000;
	60186	60183	0.003655	0.017572	0.00719	175.61	0	0	0	0	1	0	0	106.6000	-10.5300	-106.2000	11.7000	0.0000	0.0000	0.0000	0.0000;
	60187	60188	0.000245	0.001051	0	0	0	0	0	0	1	0	0	39.1900	5.5200	-39.1900	-5.5000	0.0000	0.0000	0.0000	0.0000;
	60187	60189	0.005972	0.029454	0.00665	188.56	0	0	0	0	1	0	0	-76.6300	8.3200	76.9700	-7.3800	0.0000	0.0000	0.0000	0.0000;
	60187	60189	0.005972	0.029454	0.00665	188.56	0	0	0	0	1	0	0	-76.6300	8.3200	76.9700	-7.3800	0.0000	0.0000	0.0000	0.0000;
	60189	60204	0.003018	0.016644	0.00595	193.04	0	0	0	0	1	0	0	-86.7600	3.3000	86.9800	-2.7600	0.0000	0.0000	0.0000	0.0000;
	60189	60204	0.003018	0.016644	0.00595	193.04	0	0	0	0	1	0	0	-86.7600	3.3000	86.9800	-2.7600	0.0000	0.0000	0.0000	0.0000;
	60190	60191	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-52.7900	-13.9800	52.7900	14.0100	0.0000	0.0000	0.0000	0.0000;
	60192	60193	0.000247	0.001144	0	0	0	0	0	0	1	0	0	33.1900	7.5000	-33.1900	-7.4800	0.0000	0.0000	0.0000	0.0000;
	60192	60194	0.002328	0.012518	0.00954	131.3	0	0	0	0	1	0	0	-9.0600	6.1100	9.0600	-7.1000	0.0000	0.0000	0.0000	0.0000;
	60203	60195	0.005741	0.029188	0.00722	141.65	0	0	0	0	1	0	0	21.3800	-19.1600	-21.3400	18.6200	0.0000	0.0000	0.0000	0.0000;
	61187	60195	0.003465	0.018977	0.00877	118.69	0	0	0	0	1	0	0	7.3200	21.7000	-7.3100	-22.5400	0.0000	0.0000	0.0000	0.0000;
	60196	60199	0.0001	-0.001013	0	125.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60196	60200	0.000209	0.001161	0	0	0	0	0	0	1	0	0	28.6400	7.3700	-28.6400	-7.3600	0.0000	0.0000	0.0000	0.0000;
	60196	60201	0.000297	0.001124	0	0	0	0	0	0	1	0	0	-28.6400	-7.3700	28.6500	7.3800	0.0000	0.0000	0.0000	0.0000;
	60197	60199	0.007172	0.155884	0	62.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60198	60199	0.007172	0.155884	0	62.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60203	60201	0.005519	0.025223	0.00256	158.13	0	0	0	0	1	0	0	-50.0200	16.7600	50.1700	-16.3600	0.0000	0.0000	0.0000	0.0000;
	60201	60210	0.010014	0.059328	0.02231	170.26	0	0	0	0	1	0	0	-78.8200	8.9800	79.4200	-7.7500	0.0000	0.0000	0.0000	0.0000;
	60202	60203	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-28.6400	-2.3900	28.6400	2.4000	0.0000	0.0000	0.0000	0.0000;
	61228	60204	0.005291	0.026568	0.00299	189.8	0	0	0	0	1	0	0	83.2300	7.3900	-82.8900	-6.0000	0.0000	0.0000	0.0000	0.0000;
	61228	60204	0.005291	0.026568	0.00299	189.8	0	0	0	0	1	0	0	83.2300	7.3900	-82.8900	-6.0000	0.0000	0.0000	0.0000	0.0000;
	60206	60205	0.005301	0.024581	0.00644	175.05	0	0	0	0	1	0	0	96.3500	7.7600	-95.8800	-6.2700	0.0000	0.0000	0.0000	0.0000;
	60206	60207	0.006288	0.030581	0.00976	146.31	0	0	0	0	1	0	0	-33.5900	-33.4700	33.7200	33.0700	0.0000	0.0000	0.0000	0.0000;
	60209	60206	0.010957	0.054668	0.01398	168.37	0	0	0	0	1	0	0	77.9900	-16.0300	-77.3300	17.8200	0.0000	0.0000	0.0000	0.0000;
	60207	60208	0.000283	0.001139	0	0	0	0	0	0	1	0	0	18.0000	5.0200	-18.0000	-5.0100	0.0000	0.0000	0.0000	0.0000;
	60207	60217	0.021944	0.098396	0.0178	157.43	0	0	0	0	1	0	0	-51.7200	13.4100	52.3100	-12.7100	0.0000	0.0000	0.0000	0.0000;
	61437	60209	0.007465	0.036805	0.0338	171.81	0	0	0	0	1	0	0	87.2500	-14.8900	-86.7000	14.0200	0.0000	0.0000	0.0000	0.0000;
	61614	60210	0.009666	0.046205	0.01451	175.29	0	0	0	0	1	0	0	97.7100	-0.4500	-96.8500	3.0200	0.0000	0.0000	0.0000	0.0000;
	60211	60212	0.01071	0.054646	0.00498	162.04	0	0	0	0	1	0	0	-46.7000	37.3300	47.0600	-36.0300	0.0000	0.0000	0.0000	0.0000;
	60636	60211	0.016345	0.073567	0.01329	158.78	0	0	0	0	1	0	0	-37.8400	-24.1500	38.1600	24.1800	0.0000	0.0000	0.0000	0.0000;
	60212	60213	0.011057	0.037888	0.01624	164.13	0	0	0	0	1	0	0	-55.6000	31.0200	56.0300	-31.2200	0.0000	0.0000	0.0000	0.0000;
	60213	60214	0.000244	0.001081	0	0	0	0	0	0	1	0	0	19.3400	5.2100	-19.3400	-5.2000	0.0000	0.0000	0.0000	0.0000;
	60215	60213	0.017184	0.059761	0.01222	173.28	0	0	0	0	1	0	0	76.4300	-23.5800	-75.3700	26.0100	0.0000	0.0000	0.0000	0.0000;
	60216	60215	0.006823	0.031156	0.01179	176.9	0	0	0	0	1	0	0	86.6600	-18.8300	-86.1400	19.9900	0.0000	0.0000	0.0000	0.0000;
	60351	60216	0.017419	0.086883	0.01744	183.83	0	0	0	0	1	0	0	104.8600	-4.7800	-103.0300	12.0700	0.0000	0.0000	0.0000	0.0000;
	61439	60217	0.012307	0.061333	0.02994	159.8	0	0	0	0	1	0	0	58.3400	-12.9100	-57.9400	11.6900	0.0000	0.0000	0.0000	0.0000;
	60218	60219	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-9.3200	-2.5000	9.3200	2.5000	0.0000	0.0000	0.0000	0.0000;
	60220	60219	0.014968	0.066385	0.02747	152.52	0	0	0	0	1	0	0	46.1100	-6.6700	-45.8100	5.0700	0.0000	0.0000	0.0000	0.0000;
	60219	60851	0.016197	0.097141	0.01819	166.32	0	0	0	0	1	0	0	74.6500	-7.2300	-73.8000	10.4200	0.0000	0.0000	0.0000	0.0000;
	60221	60233	0.016582	0.089229	0.01974	158.81	0	0	0	0	1	0	0	-28.9600	1.1300	29.0900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	60337	60221	0.010226	0.039763	0.02625	154.89	0	0	0	0	1	0	0	-20.9000	0.9900	20.9400	-3.6500	0.0000	0.0000	0.0000	0.0000;
	60222	60448	0.034715	0.1514	0.01378	153.92	0	0	0	0	1	0	0	29.4500	-3.9800	-29.1500	3.8800	0.0000	0.0000	0.0000	0.0000;
	60223	60398	0.008935	0.040922	0.01878	171.33	0	0	0	0	1	0	0	-75.3200	10.5400	75.8200	-10.2100	0.0000	0.0000	0.0000	0.0000;
	60223	60836	0.020705	0.077512	0.01526	161.15	0	0	0	0	1	0	0	48.0900	-13.1600	-47.6000	13.4200	0.0000	0.0000	0.0000	0.0000;
	60224	60390	0.030264	0.123524	0.10238	158.87	0	0	0	0	1	0	0	-29.0500	4.7600	29.3300	-14.2500	0.0000	0.0000	0.0000	0.0000;
	60225	60226	0.008428	0.039782	0.0091	152.54	0	0	0	0	1	0	0	32.9700	0.2300	-32.8800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	60225	60227	0.002828	0.011575	0.01727	154.25	0	0	0	0	1	0	0	-46.8500	8.9500	46.9100	-10.5800	0.0000	0.0000	0.0000	0.0000;
	60226	60875	0.020837	0.099111	0.03223	164.31	0	0	0	0	1	0	0	61.1100	-7.8500	-60.3800	7.8600	0.0000	0.0000	0.0000	0.0000;
	60229	60228	0.012953	0.350014	0	61.93	0	0	1.01875	0	1	0	0	-36.0900	2.3400	36.2500	2.0600	0.0000	0.0000	0.0000	0.0000;
	60229	60228	0.012953	0.350014	0	61.93	0	0	1.01875	0	1	0	0	-36.0900	2.3400	36.2500	2.0600	0.0000	0.0000	0.0000	0.0000;
	60229	60228	0.012953	0.350014	0	61.93	0	0	1.01875	0	1	0	0	-36.0900	2.3400	36.2500	2.0600	0.0000	0.0000	0.0000	0.0000;
	60229	60228	0.012953	0.350014	0	61.93	0	0	1.01875	0	1	0	0	-36.0900	2.3400	36.2500	2.0600	0.0000	0.0000	0.0000	0.0000;
	60228	60230	0.000242	0.001176	0	0	0	0	0	0	1	0	0	13.3500	1.3900	-13.3500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	60233	60228	0.007388	0.027614	0.00558	159.21	0	0	0	0	1	0	0	75.4700	44.5000	-74.9400	-43.1300	0.0000	0.0000	0.0000	0.0000;
	60235	60228	0.03029	0.12218	0.02607	174.82	0	0	0	0	1	0	0	85.7700	-26.6600	-83.4100	33.4900	0.0000	0.0000	0.0000	0.0000;
	60233	60231	0.006297	0.023471	0.00679	178.66	0	0	0	0	1	0	0	99.4600	13.7700	-98.8700	-12.3100	0.0000	0.0000	0.0000	0.0000;
	60231	60809	0.013137	0.050239	0.01801	175.37	0	0	0	0	1	0	0	85.5200	5.3400	-84.6200	-3.7600	0.0000	0.0000	0.0000	0.0000;
	60233	60232	0.000478	0.032811	0	471.75	0	0	1.025	0	1	0	0	-204.0100	-55.7100	204.2200	69.9500	0.0000	0.0000	0.0000	0.0000;
	60232	60234	0.000231	0.001192	0	0	0	0	0	0	1	0	0	13.3500	3.0400	-13.3500	-3.0400	0.0000	0.0000	0.0000	0.0000;
	60340	60232	0.00204	0.024849	0.40407	1137.76	0	0	0	0	1	0	0	-30.6100	8.8400	30.6400	-52.0900	0.0000	0.0000	0.0000	0.0000;
	60235	60236	0.000215	0.001129	0	0	0	0	0	0	1	0	0	29.9500	1.2100	-29.9500	-1.2000	0.0000	0.0000	0.0000	0.0000;
	60237	60241	0.009308	0.039157	0.01794	199.33	0	0	0	0	1	0	0	110.0700	-28.8100	-108.9400	31.6300	0.0000	0.0000	0.0000	0.0000;
	60237	60567	0.034194	0.14873	0.03674	147.52	0	0	0	0	1	0	0	-18.5000	13.7700	18.6900	-16.8000	0.0000	0.0000	0.0000	0.0000;
	60237	60568	0.026121	0.098829	0.07847	158.54	0	0	0	0	1	0	0	-36.4800	-5.8500	36.8000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	60237	60677	0.020469	0.107414	0.04213	175.66	0	0	0	0	1	0	0	-73.8200	15.5200	74.9300	-14.1900	0.0000	0.0000	0.0000	0.0000;
	60238	60680	0.028757	0.106825	0.09256	165.99	0	0	0	0	1	0	0	-43.6300	7.5800	44.2100	-14.9100	0.0000	0.0000	0.0000	0.0000;
	61452	60238	0.022097	0.088441	0.02457	168.05	0	0	0	0	1	0	0	50.1900	1.8200	-49.6600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	60239	60240	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-16.8500	-4.6800	16.8500	4.6800	0.0000	0.0000	0.0000	0.0000;
	60241	60240	0.005925	0.031066	0.00443	173.22	0	0	0	0	1	0	0	70.1900	6.1300	-69.9200	-5.1600	0.0000	0.0000	0.0000	0.0000;
	60243	60240	0.012983	0.074201	0.01527	168.61	0	0	0	0	1	0	0	-52.7200	-0.1000	53.0600	0.4800	0.0000	0.0000	0.0000	0.0000;
	60241	60242	0.000274	0.001185	0	0	0	0	0	0	1	0	0	28.8500	7.2700	-28.8500	-7.2600	0.0000	0.0000	0.0000	0.0000;
	61153	60241	0.00116	0.005551	0.00098	148.37	0	0	0	0	1	0	0	-9.8700	45.0400	9.8900	-45.0400	0.0000	0.0000	0.0000	0.0000;
	60244	60251	0.004233	0.019951	0.00659	169.88	0	0	0	0	1	0	0	-78.8600	-1.2800	79.1100	1.7900	0.0000	0.0000	0.0000	0.0000;
	60244	60283	0.003667	0.015257	0.00424	144.13	0	0	0	0	1	0	0	22.6900	-25.3000	-22.6500	25.0300	0.0000	0.0000	0.0000	0.0000;
	60244	60319	0.005054	0.021298	0.00473	134.33	0	0	0	0	1	0	0	17.4600	7.7500	-17.4400	-8.1600	0.0000	0.0000	0.0000	0.0000;
	60245	60307	0.011811	0.058421	0.02	178.51	0	0	0	0	1	0	0	110.5300	6.3300	-109.1500	-1.5500	0.0000	0.0000	0.0000	0.0000;
	60245	60311	0.01343	0.074923	0.01243	159.67	0	0	0	0	1	0	0	53.5600	-8.9800	-53.1800	9.7700	0.0000	0.0000	0.0000	0.0000;
	60245	60323	0.003497	0.013609	0.00309	187.77	0	0	0	0	1	0	0	-92.1200	-3.2000	92.4000	3.9800	0.0000	0.0000	0.0000	0.0000;
	60245	60323	0.003497	0.013609	0.00309	187.77	0	0	0	0	1	0	0	-92.1200	-3.2000	92.4000	3.9800	0.0000	0.0000	0.0000	0.0000;
	60246	60249	-0.000242	-0.005961	0	124.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60246	60250	0.000256	0.00117	0	0	0	0	0	0	1	0	0	20.1500	7.8000	-20.1500	-7.8000	0.0000	0.0000	0.0000	0.0000;
	60246	60251	0.000221	0.001015	0	0	0	0	0	0	1	0	0	-20.1500	-7.8000	20.1500	7.8100	0.0000	0.0000	0.0000	0.0000;
	60247	60249	0.005035	0.123892	0	62.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60248	60249	0.005035	0.123892	0	62.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60251	60256	0.003323	0.017109	0.00473	193.7	0	0	0	0	1	0	0	-114.0900	-8.1300	114.5100	9.7700	0.0000	0.0000	0.0000	0.0000;
	60251	60256	0.003323	0.017109	0.00473	193.7	0	0	0	0	1	0	0	-114.0900	-8.1300	114.5100	9.7700	0.0000	0.0000	0.0000	0.0000;
	60261	60251	0.001894	0.008832	0.00619	180.07	0	0	0	0	1	0	0	114.0600	19.1500	-113.8200	-18.6800	0.0000	0.0000	0.0000	0.0000;
	60319	60251	0.00357	0.016021	0.00642	198.58	0	0	0	0	1	0	0	-120.8600	-11.0600	121.3700	12.6800	0.0000	0.0000	0.0000	0.0000;
	60319	60251	0.00357	0.016021	0.00642	198.58	0	0	0	0	1	0	0	-120.8600	-11.0600	121.3700	12.6800	0.0000	0.0000	0.0000	0.0000;
	60253	60252	0.000192	0.015336	0	576.21	0	0	1	0	1	0	0	-205.3300	-8.7900	205.4000	14.8400	0.0000	0.0000	0.0000	0.0000;
	60253	60252	0.000192	0.015336	0	576.21	0	0	1	0	1	0	0	-205.3300	-8.7900	205.4000	14.8400	0.0000	0.0000	0.0000	0.0000;
	60253	60252	0.000192	0.015336	0	576.21	0	0	1	0	1	0	0	-205.3300	-8.7900	205.4000	14.8400	0.0000	0.0000	0.0000	0.0000;
	60252	60254	0.000261	0.001127	0	0	0	0	0	0	1	0	0	27.7500	11.1100	-27.7400	-11.1100	0.0000	0.0000	0.0000	0.0000;
	60252	60979	0.00077	0.008799	0.17007	1158.09	0	0	0	0	1	0	0	-334.8000	-54.7400	335.6200	45.6800	0.0000	0.0000	0.0000	0.0000;
	60252	61169	0.000873	0.009348	0.11333	1167.47	0	0	0	0	1	0	0	-309.1600	-0.9000	309.9400	-3.0100	0.0000	0.0000	0.0000	0.0000;
	60256	60253	0.003583	0.016773	0.0072	203.15	0	0	0	0	1	0	0	-132.5700	-13.5600	133.1700	15.6200	0.0000	0.0000	0.0000	0.0000;
	60256	60253	0.003583	0.016773	0.0072	203.15	0	0	0	0	1	0	0	-132.5700	-13.5600	133.1700	15.6200	0.0000	0.0000	0.0000	0.0000;
	60253	60259	0.002518	0.014732	0.00176	198.36	0	0	0	0	1	0	0	118.6000	10.7900	-118.2700	-9.0200	0.0000	0.0000	0.0000	0.0000;
	60253	60259	0.002518	0.014732	0.00176	198.36	0	0	0	0	1	0	0	118.6000	10.7900	-118.2700	-9.0200	0.0000	0.0000	0.0000	0.0000;
	60253	60643	0.00754	0.030541	0.02361	176.09	0	0	0	0	1	0	0	-101.6200	-6.3700	102.3500	6.7700	0.0000	0.0000	0.0000	0.0000;
	60253	61066	0.003343	0.018802	0.00603	193.42	0	0	0	0	1	0	0	107.0300	-10.0300	-106.6700	11.4100	0.0000	0.0000	0.0000	0.0000;
	60253	61066	0.003343	0.018802	0.00603	193.42	0	0	0	0	1	0	0	107.0300	-10.0300	-106.6700	11.4100	0.0000	0.0000	0.0000	0.0000;
	60306	60255	0.007361	0.03447	0.00599	136.37	0	0	0	0	1	0	0	-14.5800	-5.2800	14.6000	4.7200	0.0000	0.0000	0.0000	0.0000;
	60255	60991	0.00892	0.038913	0.01526	155.13	0	0	0	0	1	0	0	45.8200	-9.0200	-45.6400	8.1800	0.0000	0.0000	0.0000	0.0000;
	60255	61063	0.003018	0.01549	0.00572	174.04	0	0	0	0	1	0	0	-88.1700	-4.3000	88.3900	4.8100	0.0000	0.0000	0.0000	0.0000;
	60256	60257	0.000276	0.001081	0	0	0	0	0	0	1	0	0	48.9900	12.4800	-48.9900	-12.4600	0.0000	0.0000	0.0000	0.0000;
	60256	60259	0.003109	0.014618	0.0041	148.59	0	0	0	0	1	0	0	-33.8800	-11.8500	33.9200	11.5900	0.0000	0.0000	0.0000	0.0000;
	60320	60256	0.006779	0.032914	0.00388	141.79	0	0	0	0	1	0	0	-20.9700	-7.2000	21.0000	6.9400	0.0000	0.0000	0.0000	0.0000;
	60258	60259	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-30.4300	-1.5600	30.4300	1.5700	0.0000	0.0000	0.0000	0.0000;
	60259	60261	0.004569	0.016615	0.00358	187.02	0	0	0	0	1	0	0	86.0900	2.4500	-85.7800	-1.6600	0.0000	0.0000	0.0000	0.0000;
	60259	60261	0.004569	0.016615	0.00358	187.02	0	0	0	0	1	0	0	86.0900	2.4500	-85.7800	-1.6600	0.0000	0.0000	0.0000	0.0000;
	60260	60289	0.002423	0.00959	0.00175	154.66	0	0	0	0	1	0	0	-43.8500	110.2900	44.1600	-109.2400	0.0000	0.0000	0.0000	0.0000;
	60260	60292	0.004643	0.022034	0.00477	122.89	0	0	0	0	1	0	0	-6.2700	48.5900	6.3800	-48.6100	0.0000	0.0000	0.0000	0.0000;
	60995	60261	0.0051	0.022673	0.00649	146.17	0	0	0	0	1	0	0	-27.0000	22.1400	27.0600	-22.5600	0.0000	0.0000	0.0000	0.0000;
	60262	60270	0.003345	0.015217	0.00875	166.28	0	0	0	0	1	0	0	68.8200	-5.2100	-68.6700	4.9600	0.0000	0.0000	0.0000	0.0000;
	60262	60877	0.00456	0.02583	0.01395	126.48	0	0	0	0	1	0	0	5.2400	6.9400	-5.2300	-8.4100	0.0000	0.0000	0.0000	0.0000;
	60262	60995	0.005835	0.023059	0.00326	160.05	0	0	0	0	1	0	0	53.9400	-4.8400	-53.7800	5.1300	0.0000	0.0000	0.0000	0.0000;
	61066	60262	0.001118	0.004948	0.0013	197.14	0	0	0	0	1	0	0	115.7700	3.7900	-115.6300	-3.3000	0.0000	0.0000	0.0000	0.0000;
	61066	60262	0.001118	0.004948	0.0013	197.14	0	0	0	0	1	0	0	115.7700	3.7900	-115.6300	-3.3000	0.0000	0.0000	0.0000	0.0000;
	60289	60263	0.003062	0.017943	0.00236	157.84	0	0	0	0	1	0	0	49.4100	17.7400	-49.3300	-17.5300	0.0000	0.0000	0.0000	0.0000;
	60290	60263	0.002172	0.011163	0.00273	150.76	0	0	0	0	1	0	0	-36.2000	-31.2000	36.2500	31.1500	0.0000	0.0000	0.0000	0.0000;
	60292	60263	0.0019	0.010981	0.00357	159.42	0	0	0	0	1	0	0	51.0800	25.0300	-51.0200	-25.0700	0.0000	0.0000	0.0000	0.0000;
	60264	60265	0.000272	0.001153	0	0	0	0	0	0	1	0	0	29.2100	6.7700	-29.2100	-6.7600	0.0000	0.0000	0.0000	0.0000;
	60270	60264	0.001549	0.008141	0.00209	167.06	0	0	0	0	1	0	0	-71.2500	18.0000	71.3300	-17.8100	0.0000	0.0000	0.0000	0.0000;
	60264	60272	0.002957	0.013075	0.0039	161.54	0	0	0	0	1	0	0	-57.1200	14.5500	57.2200	-14.5300	0.0000	0.0000	0.0000	0.0000;
	60264	61066	0.00587	0.02396	0.00751	153.89	0	0	0	0	1	0	0	-43.4200	-3.5100	43.5200	3.1400	0.0000	0.0000	0.0000	0.0000;
	60266	60267	0.000257	0.001071	0	0	0	0	0	0	1	0	0	82.9500	14.0400	-82.9300	-13.9700	0.0000	0.0000	0.0000	0.0000;
	60320	60266	0.005153	0.024363	0.00338	153.35	0	0	0	0	1	0	0	39.3700	12.0400	-39.2800	-11.9900	0.0000	0.0000	0.0000	0.0000;
	60266	60382	0.017127	0.074119	0.02665	153.04	0	0	0	0	1	0	0	-43.6700	-2.0500	43.9800	0.6100	0.0000	0.0000	0.0000	0.0000;
	60268	60277	0.009213	0.039541	0.01412	184.85	0	0	0	0	1	0	0	-76.5700	18.9000	77.1100	-18.1100	0.0000	0.0000	0.0000	0.0000;
	60268	60277	0.009213	0.039541	0.01412	184.85	0	0	0	0	1	0	0	-76.5700	18.9000	77.1100	-18.1100	0.0000	0.0000	0.0000	0.0000;
	60287	60268	0.001823	0.008421	0.00471	181.96	0	0	0	0	1	0	0	-119.7900	43.2700	120.0700	-42.5000	0.0000	0.0000	0.0000	0.0000;
	60269	60272	0.004499	0.022358	0.0039	163.43	0	0	0	0	1	0	0	59.5300	-4.0900	-59.3800	4.4200	0.0000	0.0000	0.0000	0.0000;
	60269	60304	0.005869	0.023005	0.0067	173.51	0	0	0	0	1	0	0	-85.5000	1.7900	85.9000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	60269	60991	0.004524	0.021775	0.00412	121.58	0	0	0	0	1	0	0	-7.1000	-10.6100	7.1100	10.2000	0.0000	0.0000	0.0000	0.0000;
	60270	60271	0.000254	0.001114	0	0	0	0	0	0	1	0	0	39.7600	8.0700	-39.7600	-8.0500	0.0000	0.0000	0.0000	0.0000;
	60270	60289	0.003631	0.020578	0.00814	177.12	0	0	0	0	1	0	0	100.1600	-31.0300	-99.7800	32.2900	0.0000	0.0000	0.0000	0.0000;
	60272	60276	0.003085	0.016564	0.00198	147.53	0	0	0	0	1	0	0	-30.9300	3.1400	30.9500	-3.2000	0.0000	0.0000	0.0000	0.0000;
	60273	60274	0.000258	0.001162	0	0	0	0	0	0	1	0	0	39.1700	10.4600	-39.1600	-10.4400	0.0000	0.0000	0.0000	0.0000;
	60273	60292	0.001777	0.008845	0.00487	180.38	0	0	0	0	1	0	0	109.1900	2.7300	-108.9900	-2.2700	0.0000	0.0000	0.0000	0.0000;
	60273	60295	0.002335	0.011835	0.0065	192	0	0	0	0	1	0	0	-100.1500	-18.2200	100.3800	18.6700	0.0000	0.0000	0.0000	0.0000;
	60273	60295	0.002335	0.011835	0.0065	192	0	0	0	0	1	0	0	-100.1500	-18.2200	100.3800	18.6700	0.0000	0.0000	0.0000	0.0000;
	60275	60276	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-27.3000	-9.8000	27.3000	9.8100	0.0000	0.0000	0.0000	0.0000;
	60276	60285	0.002846	0.013494	0.00581	161.95	0	0	0	0	1	0	0	-58.2600	-6.6100	58.3500	6.4300	0.0000	0.0000	0.0000	0.0000;
	60277	60278	0.000255	0.001186	0	0	0	0	0	0	1	0	0	53.3000	18.1800	-53.2900	-18.1500	0.0000	0.0000	0.0000	0.0000;
	60277	61206	0.004365	0.017063	0.00246	192.72	0	0	0	0	1	0	0	-103.7500	9.0200	104.2000	-7.5600	0.0000	0.0000	0.0000	0.0000;
	60277	61206	0.004365	0.017063	0.00246	192.72	0	0	0	0	1	0	0	-103.7500	9.0200	104.2000	-7.5600	0.0000	0.0000	0.0000	0.0000;
	60279	60280	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-46.8400	-11.1900	46.8500	11.2100	0.0000	0.0000	0.0000	0.0000;
	60281	60280	0.006916	0.027434	0.00781	157.94	0	0	0	0	1	0	0	-50.0900	5.8600	50.2500	-6.0400	0.0000	0.0000	0.0000	0.0000;
	60280	61206	0.003768	0.021527	0.00251	176.13	0	0	0	0	1	0	0	-97.1000	-5.1700	97.4400	6.8100	0.0000	0.0000	0.0000	0.0000;
	60303	60281	0.001512	0.009043	0.00707	127.45	0	0	0	0	1	0	0	-10.4900	11.7400	10.4900	-12.4800	0.0000	0.0000	0.0000	0.0000;
	61217	60282	0.003658	0.018607	0.00432	189.74	0	0	0	0	1	0	0	96.1900	2.1700	-95.8800	-1.0400	0.0000	0.0000	0.0000	0.0000;
	61217	60282	0.003658	0.018607	0.00432	189.74	0	0	0	0	1	0	0	96.1900	2.1700	-95.8800	-1.0400	0.0000	0.0000	0.0000	0.0000;
	60283	60284	0.000261	0.001131	0	0	0	0	0	0	1	0	0	63.2000	14.3900	-63.1900	-14.3500	0.0000	0.0000	0.0000	0.0000;
	60283	60290	0.003449	0.016943	0.00831	154.56	0	0	0	0	1	0	0	43.5300	-24.2600	-43.4500	23.7900	0.0000	0.0000	0.0000	0.0000;
	60283	60995	0.004461	0.027875	0.00666	172.19	0	0	0	0	1	0	0	-84.0700	-15.1700	84.3800	16.4100	0.0000	0.0000	0.0000	0.0000;
	60285	60286	0.000245	0.001013	0	0	0	0	0	0	1	0	0	30.6000	8.6800	-30.6000	-8.6800	0.0000	0.0000	0.0000	0.0000;
	60285	60287	0.003113	0.015165	0.0035	173.57	0	0	0	0	1	0	0	-88.9500	-15.1100	89.1900	15.9000	0.0000	0.0000	0.0000	0.0000;
	60288	60289	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-73.1600	-19.3700	73.1700	19.4300	0.0000	0.0000	0.0000	0.0000;
	60289	60292	0.002579	0.012675	0.00262	142.85	0	0	0	0	1	0	0	25.6900	2.2100	-25.6700	-2.4100	0.0000	0.0000	0.0000	0.0000;
	60289	60995	0.004172	0.019471	0.00889	175.38	0	0	0	0	1	0	0	-92.6500	37.5600	93.0500	-36.6700	0.0000	0.0000	0.0000	0.0000;
	60290	60291	0.000231	0.001039	0	0	0	0	0	0	1	0	0	105.1800	21.9800	-105.1500	-21.8600	0.0000	0.0000	0.0000	0.0000;
	60290	60300	0.007243	0.028111	0.00696	144.8	0	0	0	0	1	0	0	-25.5300	-14.5700	25.5900	14.0600	0.0000	0.0000	0.0000	0.0000;
	60292	60293	0.000252	0.001116	0	0	0	0	0	0	1	0	0	77.2100	28.2600	-77.1900	-28.1900	0.0000	0.0000	0.0000	0.0000;
	60295	60294	0.000372	0.027242	0	584.12	0	0	1.01875	0	1	0	0	-211.9200	-33.9400	212.0900	46.0100	0.0000	0.0000	0.0000	0.0000;
	60295	60294	0.000372	0.027242	0	584.12	0	0	1.01875	0	1	0	0	-211.9200	-33.9400	212.0900	46.0100	0.0000	0.0000	0.0000	0.0000;
	60295	60294	0.000372	0.027242	0	584.12	0	0	1.01875	0	1	0	0	-211.9200	-33.9400	212.0900	46.0100	0.0000	0.0000	0.0000	0.0000;
	60294	60296	0.000292	0.00114	0	0	0	0	0	0	1	0	0	43.9600	8.3800	-43.9500	-8.3600	0.0000	0.0000	0.0000	0.0000;
	60294	60512	0.00078	0.009175	0.13583	1241.04	0	0	0	0	1	0	0	558.4000	-48.0100	-556.1000	60.6200	0.0000	0.0000	0.0000	0.0000;
	61089	60294	0.00068	0.00791	0.15867	1303.58	0	0	0	0	1	0	0	782.4400	68.6000	-778.5600	-40.4400	0.0000	0.0000	0.0000	0.0000;
	60294	61169	0.000788	0.009297	0.23154	1212.17	0	0	0	0	1	0	0	-460.0600	-57.9700	461.6500	51.8400	0.0000	0.0000	0.0000	0.0000;
	60297	60295	0.00565	0.020422	0.00451	165.42	0	0	0	0	1	0	0	-65.0600	-14.9900	65.3000	15.3600	0.0000	0.0000	0.0000	0.0000;
	60295	60299	0.003866	0.014935	0.02069	199.83	0	0	0	0	1	0	0	123.6800	21.1600	-123.1100	-21.1900	0.0000	0.0000	0.0000	0.0000;
	60295	60299	0.003866	0.014935	0.02069	199.83	0	0	0	0	1	0	0	123.6800	21.1600	-123.1100	-21.1900	0.0000	0.0000	0.0000	0.0000;
	60295	60547	0.003443	0.015815	0.00541	182.01	0	0	0	0	1	0	0	122.3600	6.8200	-121.8800	-5.2000	0.0000	0.0000	0.0000	0.0000;
	60298	60522	0.007034	0.032717	0.00697	145.5	0	0	0	0	1	0	0	-24.9700	-9.2300	25.0100	8.7100	0.0000	0.0000	0.0000	0.0000;
	60518	60299	0.005183	0.024592	0.00375	168.89	0	0	0	0	1	0	0	-76.5700	-23.0200	76.8900	24.1300	0.0000	0.0000	0.0000	0.0000;
	60300	60301	0.00023	0.001118	0	0	0	0	0	0	1	0	0	13.0900	5.8500	-13.0900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	60547	60300	0.003001	0.012654	0.00817	152.4	0	0	0	0	1	0	0	38.7300	19.2700	-38.6800	-19.9100	0.0000	0.0000	0.0000	0.0000;
	60302	60303	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-18.9000	-4.4800	18.9000	4.4800	0.0000	0.0000	0.0000	0.0000;
	60303	60305	0.005137	0.026481	0.00727	129.92	0	0	0	0	1	0	0	-8.4100	-16.2300	8.4300	15.5300	0.0000	0.0000	0.0000	0.0000;
	60304	61168	0.004557	0.021127	0.01142	179.14	0	0	0	0	1	0	0	-105.2400	-1.3100	105.7100	2.2600	0.0000	0.0000	0.0000	0.0000;
	60305	61168	0.002085	0.010057	0.00248	152.78	0	0	0	0	1	0	0	-37.0800	-25.0800	37.1200	25.0000	0.0000	0.0000	0.0000	0.0000;
	60306	60384	0.0124	0.059883	0.01992	128.95	0	0	0	0	1	0	0	-10.7600	-1.7000	10.7800	-0.3600	0.0000	0.0000	0.0000	0.0000;
	60307	60308	0.000297	0.001088	0	0	0	0	0	0	1	0	0	20.2500	7.7200	-20.2500	-7.7100	0.0000	0.0000	0.0000	0.0000;
	60314	60307	0.014133	0.056175	0.00931	126.39	0	0	0	0	1	0	0	6.2900	-8.8400	-6.2800	7.9500	0.0000	0.0000	0.0000	0.0000;
	60307	60318	0.012558	0.056348	0.00977	175.96	0	0	0	0	1	0	0	95.1800	-14.1200	-94.0400	18.2400	0.0000	0.0000	0.0000	0.0000;
	60309	60321	0.004601	0.024485	0.05399	151.48	0	0	0	0	1	0	0	-37.9100	26.7200	38.0200	-31.6900	0.0000	0.0000	0.0000	0.0000;
	60309	60702	0.014129	0.061441	0.00991	146.67	0	0	0	0	1	0	0	28.9500	-28.7700	-28.7200	28.7200	0.0000	0.0000	0.0000	0.0000;
	60310	60513	0.004018	0.021217	0.00827	128.89	0	0	0	0	1	0	0	-7.5200	-24.2600	7.5400	23.4900	0.0000	0.0000	0.0000	0.0000;
	60516	60310	0.005824	0.03011	0.0021	131.02	0	0	0	0	1	0	0	-10.9000	-24.6900	10.9400	24.6700	0.0000	0.0000	0.0000	0.0000;
	60310	60545	0.006181	0.015621	0.00379	140.41	0	0	0	0	1	0	0	-20.3600	-5.9400	20.3900	5.5900	0.0000	0.0000	0.0000	0.0000;
	60311	60312	0.000247	0.001076	0	0	0	0	0	0	1	0	0	24.8700	5.7500	-24.8700	-5.7500	0.0000	0.0000	0.0000	0.0000;
	60311	60516	0.009069	0.040115	0.01156	145.12	0	0	0	0	1	0	0	28.3100	-15.5300	-28.2200	14.7000	0.0000	0.0000	0.0000	0.0000;
	60313	60314	0.016354	0.071213	0.01068	183.31	0	0	0	0	1	0	0	131.1600	8.2500	-128.4900	2.2900	0.0000	0.0000	0.0000	0.0000;
	60313	60889	0.008902	0.031412	0.0077	151.36	0	0	0	0	1	0	0	-37.7600	0.2500	37.8800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	60313	60975	0.009659	0.042253	0.01796	178.46	0	0	0	0	1	0	0	-108.2200	-12.1600	109.3100	14.9600	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-56.2300	4.7600	56.6100	5.3200	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-56.2300	4.7600	56.6100	5.3200	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-56.2300	4.7600	56.6100	5.3200	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-56.2300	4.7600	56.6100	5.3200	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-56.2300	4.7600	56.6100	5.3200	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-56.2300	4.7600	56.6100	5.3200	0.0000	0.0000	0.0000	0.0000;
	60314	60316	0.000248	0.001046	0	0	0	0	0	0	1	0	0	14.5200	8.2100	-14.5200	-8.2000	0.0000	0.0000	0.0000	0.0000;
	60314	60319	0.006696	0.028806	0.11047	193.77	0	0	0	0	1	0	0	-116.0100	-16.7800	116.9100	9.3700	0.0000	0.0000	0.0000	0.0000;
	60314	60319	0.006696	0.028806	0.11047	193.77	0	0	0	0	1	0	0	-116.0100	-16.7800	116.9100	9.3700	0.0000	0.0000	0.0000	0.0000;
	60317	60318	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-11.5800	-3.5100	11.5800	3.5100	0.0000	0.0000	0.0000	0.0000;
	60318	60321	0.00776	0.036281	0.00531	170.94	0	0	0	0	1	0	0	82.4600	-21.7500	-81.9000	23.8100	0.0000	0.0000	0.0000	0.0000;
	60323	60320	0.004213	0.016354	0.00851	154.81	0	0	0	0	1	0	0	43.8300	9.4500	-43.7500	-10.0400	0.0000	0.0000	0.0000	0.0000;
	60321	60322	0.000234	0.001103	0	0	0	0	0	0	1	0	0	43.8800	7.8700	-43.8800	-7.8500	0.0000	0.0000	0.0000	0.0000;
	61191	60323	0.002783	0.015398	0.00327	201.77	0	0	0	0	1	0	0	128.1300	16.6900	-127.7000	-14.6300	0.0000	0.0000	0.0000	0.0000;
	61191	60323	0.002783	0.015398	0.00327	201.77	0	0	0	0	1	0	0	128.1300	16.6900	-127.7000	-14.6300	0.0000	0.0000	0.0000	0.0000;
	60324	60881	0.009372	0.042668	0.00647	121.52	0	0	0	0	1	0	0	5.7700	-9.8000	-5.7600	9.1500	0.0000	0.0000	0.0000	0.0000;
	60326	60325	0.000255	0.017136	0	324.26	0	0	1.00625	0	1	0	0	40.8700	-30.4800	-40.8600	30.9000	0.0000	0.0000	0.0000	0.0000;
	60325	60327	0.000268	0.001093	0	0	0	0	0	0	1	0	0	40.8600	-30.9000	-40.8500	30.9300	0.0000	0.0000	0.0000	0.0000;
	60326	60886	0.021475	0.096006	0.01972	168.74	0	0	0	0	1	0	0	-63.8500	26.4900	64.8100	-24.2900	0.0000	0.0000	0.0000	0.0000;
	60328	60332	0.013715	0.041562	0.02359	147.44	0	0	0	0	1	0	0	26.2300	3.0400	-26.1400	-5.2800	0.0000	0.0000	0.0000	0.0000;
	60329	60330	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-7.5700	14.7400	7.5700	-14.7400	0.0000	0.0000	0.0000	0.0000;
	60332	60331	0.009794	0.041584	0.00379	128.16	0	0	0	0	1	0	0	-16.9300	-9.3900	16.9600	9.1300	0.0000	0.0000	0.0000	0.0000;
	60331	60333	0.007417	0.037984	0.00912	156.81	0	0	0	0	1	0	0	52.2100	-7.3300	-52.0200	7.3400	0.0000	0.0000	0.0000	0.0000;
	60331	61241	0.01242	0.058833	0.01173	211.56	0	0	0	0	1	0	0	-117.8300	1.2000	119.4400	5.1700	0.0000	0.0000	0.0000	0.0000;
	60331	61241	0.01242	0.058833	0.01173	211.56	0	0	0	0	1	0	0	-117.8300	1.2000	119.4400	5.1700	0.0000	0.0000	0.0000	0.0000;
	60333	60722	0.026316	0.140224	0.01879	137.71	0	0	0	0	1	0	0	26.0200	-9.9100	-25.8400	8.8900	0.0000	0.0000	0.0000	0.0000;
	60334	60335	0.000253	0.001011	0	0	0	0	0	0	1	0	0	17.8600	4.8900	-17.8600	-4.8800	0.0000	0.0000	0.0000	0.0000;
	60334	60336	0.007676	0.033931	0.01302	177.72	0	0	0	0	1	0	0	-92.2800	14.4600	92.9100	-13.0200	0.0000	0.0000	0.0000	0.0000;
	60886	60334	0.012846	0.056743	0.01416	171.86	0	0	0	0	1	0	0	-73.7000	21.0200	74.4200	-19.3500	0.0000	0.0000	0.0000	0.0000;
	60339	60336	0.01891	0.090621	0.0267	181.92	0	0	0	0	1	0	0	103.7200	-4.7900	-101.8400	10.9400	0.0000	0.0000	0.0000	0.0000;
	60337	60338	0.000275	0.001114	0	0	0	0	0	0	1	0	0	13.9000	0.5300	-13.8900	-0.5200	0.0000	0.0000	0.0000	0.0000;
	60337	60345	0.006036	0.03092	0.00662	145.57	0	0	0	0	1	0	0	7.0100	-1.5200	-7.0000	0.8200	0.0000	0.0000	0.0000	0.0000;
	60339	60341	0.005906	0.025135	0.00675	188.76	0	0	0	0	1	0	0	-143.8400	11.1800	144.9700	-7.0800	0.0000	0.0000	0.0000	0.0000;
	60343	60339	0.002935	0.014692	0.00542	112.44	0	0	0	0	1	0	0	-20.6400	-8.5200	20.6500	8.0000	0.0000	0.0000	0.0000	0.0000;
	60341	60340	0.000337	0.024769	0	501.21	0	0	1.00625	0	1	0	0	-235.3700	-2.7800	235.5500	15.4600	0.0000	0.0000	0.0000	0.0000;
	60340	60342	0.000299	0.001001	0	0	0	0	0	0	1	0	0	23.5100	11.3600	-23.5100	-11.3600	0.0000	0.0000	0.0000	0.0000;
	60356	60340	0.002211	0.029522	0.46253	1267.16	0	0	0	0	1	0	0	595.9400	-25.0700	-588.7100	71.3700	0.0000	0.0000	0.0000	0.0000;
	61203	60340	0.001812	0.02072	0.39253	1264.04	0	0	0	0	1	0	0	-358.0900	-15.7600	360.2500	-1.8500	0.0000	0.0000	0.0000	0.0000;
	60341	60671	0.021143	0.084149	0.02716	179.18	0	0	0	0	1	0	0	90.4000	9.8600	-88.8000	-6.3900	0.0000	0.0000	0.0000	0.0000;
	60343	60344	0.000253	0.001011	0	0	0	0	0	0	1	0	0	19.4600	2.4400	-19.4600	-2.4400	0.0000	0.0000	0.0000	0.0000;
	60345	60343	0.007733	0.03781	0.0107	135.89	0	0	0	0	1	0	0	-1.1800	-7.2100	1.1800	6.0700	0.0000	0.0000	0.0000	0.0000;
	60346	60347	0.000256	0.00111	0	0	0	0	0	0	1	0	0	13.3800	4.3700	-13.3800	-4.3700	0.0000	0.0000	0.0000	0.0000;
	60565	60346	0.016369	0.074359	0.00902	187.38	0	0	0	0	1	0	0	-109.5400	29.0800	111.4800	-21.2500	0.0000	0.0000	0.0000	0.0000;
	60346	60572	0.013352	0.06309	0.065	205.74	0	0	0	0	1	0	0	96.8200	-15.9300	-95.6500	14.4400	0.0000	0.0000	0.0000	0.0000;
	60346	60572	0.013352	0.06309	0.065	205.74	0	0	0	0	1	0	0	96.8200	-15.9300	-95.6500	14.4400	0.0000	0.0000	0.0000	0.0000;
	60346	61045	0.007717	0.035246	0.00449	175.4	0	0	0	0	1	0	0	-85.6100	19.8200	86.1600	-17.7900	0.0000	0.0000	0.0000	0.0000;
	60346	61122	0.005642	0.023046	0.00623	213.36	0	0	0	0	1	0	0	-116.4400	14.4600	117.1600	-12.2100	0.0000	0.0000	0.0000	0.0000;
	60346	61122	0.005642	0.023046	0.00623	213.36	0	0	0	0	1	0	0	-116.4400	14.4600	117.1600	-12.2100	0.0000	0.0000	0.0000	0.0000;
	60348	60349	0.010776	0.056008	0.01264	177.34	0	0	0	0	1	0	0	96.6900	-2.3000	-95.7200	6.0000	0.0000	0.0000	0.0000	0.0000;
	60348	60664	0.015762	0.078976	0.01204	181.25	0	0	0	0	1	0	0	-105.3800	1.1600	107.0500	5.9500	0.0000	0.0000	0.0000	0.0000;
	60349	60350	0.000284	0.001137	0	0	0	0	0	0	1	0	0	12.3100	3.9500	-12.3100	-3.9500	0.0000	0.0000	0.0000	0.0000;
	60893	60349	0.021287	0.079369	0.01386	174.89	0	0	0	0	1	0	0	-81.9500	13.9700	83.4100	-9.9500	0.0000	0.0000	0.0000	0.0000;
	60355	60351	0.00887	0.038159	0.01127	193.27	0	0	0	0	1	0	0	88.2000	9.7300	-87.5500	-8.1200	0.0000	0.0000	0.0000	0.0000;
	60355	60351	0.00887	0.038159	0.01127	193.27	0	0	0	0	1	0	0	88.2000	9.7300	-87.5500	-8.1200	0.0000	0.0000	0.0000	0.0000;
	60351	60358	0.011096	0.046816	0.01467	136.94	0	0	0	0	1	0	0	35.1800	12.4000	-35.0300	-13.3000	0.0000	0.0000	0.0000	0.0000;
	60894	60351	0.008692	0.045544	0.04451	150.79	0	0	0	0	1	0	0	-27.7000	-12.5200	27.7800	8.2500	0.0000	0.0000	0.0000	0.0000;
	60352	60558	0.021857	0.099002	0.0183	196.84	0	0	0	0	1	0	0	84.3300	-13.4100	-82.8600	18.1000	0.0000	0.0000	0.0000	0.0000;
	60352	60558	0.021857	0.099002	0.0183	196.84	0	0	0	0	1	0	0	84.3300	-13.4100	-82.8600	18.1000	0.0000	0.0000	0.0000	0.0000;
	60352	60565	0.004648	0.024968	0.03046	188.42	0	0	0	0	1	0	0	-116.2100	10.5800	116.8000	-10.7300	0.0000	0.0000	0.0000	0.0000;
	60572	60352	0.016645	0.084612	0.01855	162.78	0	0	0	0	1	0	0	60.0100	-12.6300	-59.4300	13.5600	0.0000	0.0000	0.0000	0.0000;
	60893	60353	0.008005	0.042043	0.01431	168.3	0	0	0	0	1	0	0	66.6300	-17.6800	-66.2600	18.1900	0.0000	0.0000	0.0000	0.0000;
	60895	60353	0.011213	0.05531	0.01439	163.43	0	0	0	0	1	0	0	-55.7600	22.6100	56.1600	-22.1200	0.0000	0.0000	0.0000	0.0000;
	60355	60354	0.000303	0.021567	0	461.5	0	0	1	0	1	0	0	-193.0900	-25.7100	193.2000	33.3400	0.0000	0.0000	0.0000	0.0000;
	60354	60356	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-193.2000	94.1700	193.2900	-93.6800	0.0000	0.0000	0.0000	0.0000;
	60356	61160	0.001298	0.017557	0.32766	1317.12	0	0	0	0	1	0	0	-789.2300	118.7500	796.9000	-50.4300	0.0000	0.0000	0.0000	0.0000;
	60357	60358	0.008181	0.03242	0.01208	124.59	0	0	0	0	1	0	0	-22.8700	-9.0300	22.9200	7.9800	0.0000	0.0000	0.0000	0.0000;
	60448	60357	0.014933	0.081146	0.01557	123.8	0	0	0	0	1	0	0	-4.4300	-6.1600	4.4300	4.6200	0.0000	0.0000	0.0000	0.0000;
	60359	60379	0.001484	0.008691	0.03226	144.4	0	0	0	0	1	0	0	24.7400	5.8900	-24.7300	-9.2600	0.0000	0.0000	0.0000	0.0000;
	61124	60359	0.010176	0.035505	0.0078	153.69	0	0	0	0	1	0	0	41.9000	6.9000	-41.7300	-7.1400	0.0000	0.0000	0.0000	0.0000;
	60360	60361	0.000224	0.001023	0	0	0	0	0	0	1	0	0	16.6800	2.6000	-16.6800	-2.5900	0.0000	0.0000	0.0000	0.0000;
	60454	60360	0.005275	0.029427	0.0082	173.09	0	0	0	0	1	0	0	-90.9500	-8.4900	91.3700	9.9700	0.0000	0.0000	0.0000	0.0000;
	61124	60360	0.004563	0.020911	0.00948	178.33	0	0	0	0	1	0	0	108.5600	13.8800	-108.0500	-12.5600	0.0000	0.0000	0.0000	0.0000;
	60362	60842	0.009677	0.052817	0.0121	146.43	0	0	0	0	1	0	0	-24.6500	-5.8800	24.7100	4.9300	0.0000	0.0000	0.0000	0.0000;
	60363	60364	0.00944	0.035703	0.00425	110.71	0	0	0	0	1	0	0	-0.3700	-1.5100	0.3700	1.0500	0.0000	0.0000	0.0000	0.0000;
	60363	61177	0.010241	0.041938	0.00896	139.42	0	0	0	0	1	0	0	-19.1700	-3.0000	19.2000	2.1700	0.0000	0.0000	0.0000	0.0000;
	60364	60733	0.00474	0.03024	0.01305	148.15	0	0	0	0	1	0	0	35.0200	3.9300	-34.9700	-4.9900	0.0000	0.0000	0.0000	0.0000;
	60364	61177	0.002583	0.011843	0.0024	165.26	0	0	0	0	1	0	0	-67.0800	-6.8400	67.1900	7.0700	0.0000	0.0000	0.0000	0.0000;
	60365	60368	0.0069	0.028828	0.00401	151.41	0	0	0	0	1	0	0	-34.5900	-18.6200	34.6900	18.6300	0.0000	0.0000	0.0000	0.0000;
	60370	60366	0.006525	0.026773	0.00522	108.74	0	0	0	0	1	0	0	-6.1500	-6.9200	6.1500	6.4000	0.0000	0.0000	0.0000	0.0000;
	60366	60381	0.007732	0.030274	0.01637	138.58	0	0	0	0	1	0	0	15.8000	17.1900	-15.7500	-18.7200	0.0000	0.0000	0.0000	0.0000;
	60366	60475	0.008311	0.03568	0.02001	163.39	0	0	0	0	1	0	0	-64.7100	-30.0200	65.1100	29.6200	0.0000	0.0000	0.0000	0.0000;
	60368	60367	0.000521	0.033648	0	427.85	0	0	1	0	1	0	0	-150.3200	-42.8000	150.4500	50.6300	0.0000	0.0000	0.0000	0.0000;
	60367	60369	0.000293	0.001129	0	0	0	0	0	0	1	0	0	-150.4500	0.3900	150.5100	-0.1500	0.0000	0.0000	0.0000	0.0000;
	60368	60370	0.004467	0.02303	0.01375	154.6	0	0	0	0	1	0	0	36.7600	15.4200	-36.6900	-16.5000	0.0000	0.0000	0.0000	0.0000;
	60372	60368	0.016656	0.052151	0.01472	149.6	0	0	0	0	1	0	0	-35.9100	2.0000	36.1200	-2.8800	0.0000	0.0000	0.0000	0.0000;
	60369	60469	0.00173	0.018686	0.32581	1191.85	0	0	0	0	1	0	0	-437.3100	53.8700	440.4500	-55.1900	0.0000	0.0000	0.0000	0.0000;
	60845	60369	0.00081	0.009926	0.37027	1059.88	0	0	0	0	1	0	0	-76.3500	-23.3700	76.3900	-16.1500	0.0000	0.0000	0.0000	0.0000;
	60369	61180	0.000732	0.008866	0.19044	1098.18	0	0	0	0	1	0	0	210.4200	-37.5600	-210.1100	20.6000	0.0000	0.0000	0.0000	0.0000;
	60371	60372	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-19.4300	-7.0900	19.4300	7.0900	0.0000	0.0000	0.0000	0.0000;
	60375	60372	0.005076	0.023778	0.00395	133.71	0	0	0	0	1	0	0	-16.4600	8.7600	16.4800	-9.0900	0.0000	0.0000	0.0000	0.0000;
	60376	60373	0.003395	0.017427	0.00544	142.97	0	0	0	0	1	0	0	-21.2000	-20.8700	21.2300	20.4400	0.0000	0.0000	0.0000	0.0000;
	60373	61177	0.01014	0.047951	0.01919	154.02	0	0	0	0	1	0	0	-40.0600	-26.6000	40.2700	25.5600	0.0000	0.0000	0.0000	0.0000;
	60374	60375	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-18.8300	-6.0600	18.8300	6.0600	0.0000	0.0000	0.0000	0.0000;
	60376	60375	0.005524	0.02145	0.00198	118.92	0	0	0	0	1	0	0	2.3700	14.6600	-2.3600	-14.8200	0.0000	0.0000	0.0000	0.0000;
	60376	60377	0.000247	0.001088	0	0	0	0	0	0	1	0	0	18.8300	6.2100	-18.8300	-6.2000	0.0000	0.0000	0.0000	0.0000;
	60452	60378	0.008786	0.038965	0.01732	149.36	0	0	0	0	1	0	0	-38.4100	12.5200	38.5500	-13.6900	0.0000	0.0000	0.0000	0.0000;
	60454	60378	0.009574	0.042847	0.01173	162.91	0	0	0	0	1	0	0	63.9900	3.2400	-63.6100	-2.7800	0.0000	0.0000	0.0000	0.0000;
	60379	60478	0.008186	0.034892	0.03098	150.94	0	0	0	0	1	0	0	-35.6500	1.4500	35.7500	-4.3200	0.0000	0.0000	0.0000	0.0000;
	60479	60380	0.004001	0.020895	0.00298	118.55	0	0	0	0	1	0	0	-3.1500	-8.5200	3.1600	8.2100	0.0000	0.0000	0.0000	0.0000;
	60380	61124	0.004134	0.017322	0.00826	142.71	0	0	0	0	1	0	0	-22.3700	-12.9500	22.3900	12.1700	0.0000	0.0000	0.0000	0.0000;
	60464	60381	0.005695	0.024602	0.01231	139.91	0	0	0	0	1	0	0	20.3400	-5.5900	-20.3200	4.4200	0.0000	0.0000	0.0000	0.0000;
	60647	60382	0.016797	0.063355	0.01047	162.6	0	0	0	0	1	0	0	61.2300	4.2300	-60.6400	-3.1400	0.0000	0.0000	0.0000	0.0000;
	60383	60387	0.003539	0.013212	0.00748	135.61	0	0	0	0	1	0	0	-10.0900	13.8500	10.1000	-14.6100	0.0000	0.0000	0.0000	0.0000;
	60383	60452	0.026792	0.130394	0.03729	123.59	0	0	0	0	1	0	0	-11.3400	14.5800	11.4400	-18.0200	0.0000	0.0000	0.0000	0.0000;
	60385	60384	0.003718	0.015808	0.00292	164.41	0	0	0	0	1	0	0	58.2000	-2.2400	-58.0800	2.4300	0.0000	0.0000	0.0000	0.0000;
	60384	60387	0.005421	0.022347	0.00727	148.75	0	0	0	0	1	0	0	28.0400	-7.8200	-27.9900	7.2200	0.0000	0.0000	0.0000	0.0000;
	60385	60386	0.000261	0.001004	0	0	0	0	0	0	1	0	0	28.8900	6.7900	-28.8800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	60385	61071	0.005722	0.028402	0.00299	179.27	0	0	0	0	1	0	0	-104.8900	-11.5300	105.4800	14.1500	0.0000	0.0000	0.0000	0.0000;
	60387	60388	0.000212	0.001129	0	0	0	0	0	0	1	0	0	17.8900	7.4000	-17.8900	-7.3900	0.0000	0.0000	0.0000	0.0000;
	60389	60391	0.007306	0.034459	0.0089	169.4	0	0	0	0	1	0	0	-78.5600	8.1300	79.0100	-6.9400	0.0000	0.0000	0.0000	0.0000;
	60635	60389	0.012057	0.037804	0.01711	167.49	0	0	0	0	1	0	0	-71.2800	9.1200	71.8900	-8.9200	0.0000	0.0000	0.0000	0.0000;
	60509	60390	0.01284	0.064534	0.01561	163.71	0	0	0	0	1	0	0	63.0800	6.5000	-62.5900	-5.6800	0.0000	0.0000	0.0000	0.0000;
	60390	60629	0.012897	0.065224	0.0154	131.98	0	0	0	0	1	0	0	28.3300	17.7200	-28.1900	-18.5700	0.0000	0.0000	0.0000	0.0000;
	60393	60392	0.000333	0.019855	0	337.51	0	0	1.0125	0	1	0	0	-104.8400	-37.3100	104.8800	39.6500	0.0000	0.0000	0.0000	0.0000;
	60392	60394	0.000251	0.001189	0	0	0	0	0	0	1	0	0	43.8600	10.5900	-43.8600	-10.5700	0.0000	0.0000	0.0000	0.0000;
	61203	60392	0.001444	0.01573	0.26981	1197.1	0	0	0	0	1	0	0	149.0500	-12.7400	-148.7500	-12.8700	0.0000	0.0000	0.0000	0.0000;
	60393	60398	0.012494	0.048293	0.00663	187.88	0	0	0	0	1	0	0	119.8700	8.2800	-118.1900	-2.5100	0.0000	0.0000	0.0000	0.0000;
	60393	60399	0.003601	0.01799	0.01391	161.96	0	0	0	0	1	0	0	-15.0200	29.0300	15.0600	-30.3400	0.0000	0.0000	0.0000	0.0000;
	60395	60396	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-39.0800	-6.4800	39.0800	6.5000	0.0000	0.0000	0.0000	0.0000;
	60399	60396	0.007901	0.039219	0.01115	175.94	0	0	0	0	1	0	0	-52.8900	26.3700	53.1500	-26.2600	0.0000	0.0000	0.0000	0.0000;
	60397	60398	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-42.3700	-12.7000	42.3700	12.7200	0.0000	0.0000	0.0000	0.0000;
	60399	60400	0.000213	0.001031	0	0	0	0	0	0	1	0	0	37.8300	3.9700	-37.8300	-3.9600	0.0000	0.0000	0.0000	0.0000;
	60402	60403	0.014961	0.064847	0.008	123.66	0	0	0	0	1	0	0	-3.0600	-1.1900	3.0700	0.3400	0.0000	0.0000	0.0000	0.0000;
	60404	60405	0.000227	0.001142	0	0	0	0	0	0	1	0	0	8.4700	2.0800	-8.4700	-2.0800	0.0000	0.0000	0.0000	0.0000;
	60495	60404	0.011231	0.058774	0.01776	127.99	0	0	0	0	1	0	0	9.1500	-4.3200	-9.1400	2.4600	0.0000	0.0000	0.0000	0.0000;
	60404	60641	0.046348	0.190736	0.03054	106.65	0	0	0	0	1	0	0	0.6800	-4.5400	-0.6700	1.2500	0.0000	0.0000	0.0000	0.0000;
	60406	60409	0.003874	0.017994	0.013	109.77	0	0	0	0	1	0	0	-1.6200	7.5200	1.6300	-8.8900	0.0000	0.0000	0.0000	0.0000;
	60425	60406	0.005158	0.021814	0.00551	161.46	0	0	0	0	1	0	0	54.1800	26.1100	-54.0100	-25.9600	0.0000	0.0000	0.0000	0.0000;
	60410	60407	0.002618	0.012998	0.00347	187.14	0	0	0	0	1	0	0	-81.7200	-35.0600	81.9100	35.6500	0.0000	0.0000	0.0000	0.0000;
	60410	60407	0.002618	0.012998	0.00347	187.14	0	0	0	0	1	0	0	-81.7200	-35.0600	81.9100	35.6500	0.0000	0.0000	0.0000	0.0000;
	60407	60609	0.001895	0.007512	0.00343	185.98	0	0	0	0	1	0	0	-78.0400	-31.2600	78.1600	31.3800	0.0000	0.0000	0.0000	0.0000;
	60407	60609	0.001895	0.007512	0.00343	185.98	0	0	0	0	1	0	0	-78.0400	-31.2600	78.1600	31.3800	0.0000	0.0000	0.0000	0.0000;
	60407	60956	0.002665	0.014962	0.00195	176.29	0	0	0	0	1	0	0	-92.2000	-28.7000	92.4300	29.7900	0.0000	0.0000	0.0000	0.0000;
	60408	60591	0.00172	0.007235	0.01456	175.07	0	0	0	0	1	0	0	-75.4000	19.7400	75.5000	-20.8600	0.0000	0.0000	0.0000	0.0000;
	60972	60408	0.002425	0.009711	0.00174	154.29	0	0	0	0	1	0	0	-26.0700	28.7000	26.1000	-28.7500	0.0000	0.0000	0.0000	0.0000;
	60409	60428	0.001401	0.007275	0.00284	152.18	0	0	0	0	1	0	0	-41.3900	-3.4300	41.4100	3.2400	0.0000	0.0000	0.0000	0.0000;
	60574	60410	0.002194	0.011536	0.00509	163.9	0	0	0	0	1	0	0	-54.4000	-14.9200	54.4700	14.7300	0.0000	0.0000	0.0000	0.0000;
	60411	60412	0.000298	0.001033	0	0	0	0	0	0	1	0	0	57.3800	14.2000	-57.3700	-14.1600	0.0000	0.0000	0.0000	0.0000;
	60428	60411	0.004017	0.016923	0.00386	130.71	0	0	0	0	1	0	0	-11.9100	-4.0900	11.9100	3.7000	0.0000	0.0000	0.0000	0.0000;
	60411	60956	0.009555	0.038811	0.01207	166.85	0	0	0	0	1	0	0	-69.2900	-17.9000	69.7500	18.4700	0.0000	0.0000	0.0000	0.0000;
	60413	60428	0.002412	0.015082	0.00395	181.69	0	0	0	0	1	0	0	116.2700	20.5800	-115.9600	-19.0300	0.0000	0.0000	0.0000	0.0000;
	60413	60578	0.002201	0.010404	0.01084	189.05	0	0	0	0	1	0	0	-92.7300	-22.4700	92.9200	22.1800	0.0000	0.0000	0.0000	0.0000;
	60413	60578	0.002201	0.010404	0.01084	189.05	0	0	0	0	1	0	0	-92.7300	-22.4700	92.9200	22.1800	0.0000	0.0000	0.0000	0.0000;
	60414	60420	0.001836	0.011587	0.00279	170.93	0	0	0	0	1	0	0	85.7300	-6.6800	-85.6000	7.1900	0.0000	0.0000	0.0000	0.0000;
	60684	60414	0.004716	0.028064	0.00663	130.2	0	0	0	0	1	0	0	9.7100	-1.6300	-9.7100	0.9500	0.0000	0.0000	0.0000	0.0000;
	60414	61132	0.004273	0.024013	0.01014	180.87	0	0	0	0	1	0	0	-119.2500	0.7200	119.8200	1.4000	0.0000	0.0000	0.0000	0.0000;
	60417	60415	0.003786	0.015756	0.00224	142.52	0	0	0	0	1	0	0	-21.9100	-3.9200	21.9300	3.7600	0.0000	0.0000	0.0000	0.0000;
	60415	60419	0.004739	0.01845	0.00284	201.37	0	0	0	0	1	0	0	124.7500	-25.0700	-124.0300	27.5800	0.0000	0.0000	0.0000	0.0000;
	60415	60419	0.004739	0.01845	0.00284	201.37	0	0	0	0	1	0	0	124.7500	-25.0700	-124.0300	27.5800	0.0000	0.0000	0.0000	0.0000;
	60415	60438	0.00458	0.018438	0.00263	171.3	0	0	0	0	1	0	0	83.1900	-66.0300	-82.7000	67.7000	0.0000	0.0000	0.0000	0.0000;
	60415	60440	0.00358	0.015904	0.02856	208.97	0	0	0	0	1	0	0	-129.3300	34.1300	129.9300	-34.4700	0.0000	0.0000	0.0000	0.0000;
	60415	60440	0.00358	0.015904	0.02856	208.97	0	0	0	0	1	0	0	-129.3300	34.1300	129.9300	-34.4700	0.0000	0.0000	0.0000	0.0000;
	60415	60440	0.00358	0.015904	0.02856	208.97	0	0	0	0	1	0	0	-129.3300	34.1300	129.9300	-34.4700	0.0000	0.0000	0.0000	0.0000;
	60420	60416	0.0045	0.018349	0.0024	145.45	0	0	0	0	1	0	0	-26.7700	-12.0900	26.8100	11.9800	0.0000	0.0000	0.0000	0.0000;
	60698	60416	0.006936	0.022615	0.00433	178.87	0	0	0	0	1	0	0	-105.2300	17.5200	105.9700	-15.5500	0.0000	0.0000	0.0000	0.0000;
	60416	61172	0.007348	0.03421	0.00979	191.1	0	0	0	0	1	0	0	-96.0200	-2.9000	96.6500	4.7900	0.0000	0.0000	0.0000	0.0000;
	60416	61172	0.007348	0.03421	0.00979	191.1	0	0	0	0	1	0	0	-96.0200	-2.9000	96.6500	4.7900	0.0000	0.0000	0.0000	0.0000;
	60419	60417	0.005255	0.025126	0.00534	169.29	0	0	0	0	1	0	0	-79.0700	18.6500	79.3900	-17.6500	0.0000	0.0000	0.0000	0.0000;
	60417	60436	0.003224	0.015049	0.01814	181.99	0	0	0	0	1	0	0	113.6700	-31.9400	-113.2500	31.9900	0.0000	0.0000	0.0000	0.0000;
	60440	60417	0.005594	0.024045	0.00777	178.32	0	0	0	0	1	0	0	99.9500	-19.8500	-99.4000	21.3700	0.0000	0.0000	0.0000	0.0000;
	60698	60417	0.003466	0.012822	0.00764	181.52	0	0	0	0	1	0	0	113.8100	-25.8200	-113.3600	26.6500	0.0000	0.0000	0.0000	0.0000;
	60418	60419	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-41.6100	-20.2000	41.6100	20.2200	0.0000	0.0000	0.0000	0.0000;
	60438	60419	0.002128	0.010633	0.01001	168.3	0	0	0	0	1	0	0	72.1800	75.5500	-71.9600	-75.5400	0.0000	0.0000	0.0000	0.0000;
	60419	60763	0.012106	0.069081	0.03955	206.64	0	0	0	0	1	0	0	119.1600	-6.1600	-117.5300	11.2500	0.0000	0.0000	0.0000	0.0000;
	60419	60763	0.012106	0.069081	0.03955	206.64	0	0	0	0	1	0	0	119.1600	-6.1600	-117.5300	11.2500	0.0000	0.0000	0.0000	0.0000;
	60419	60763	0.012106	0.069081	0.03955	206.64	0	0	0	0	1	0	0	119.1600	-6.1600	-117.5300	11.2500	0.0000	0.0000	0.0000	0.0000;
	60420	60440	0.003329	0.015774	0.00426	164.4	0	0	0	0	1	0	0	66.6100	-13.1500	-66.4700	13.3800	0.0000	0.0000	0.0000	0.0000;
	60421	60422	0.000268	0.001135	0	0	0	0	0	0	1	0	0	41.6100	14.1500	-41.6100	-14.1300	0.0000	0.0000	0.0000	0.0000;
	60433	60421	0.002594	0.012741	0.00221	165.37	0	0	0	0	1	0	0	71.9700	39.3100	-71.8100	-38.7600	0.0000	0.0000	0.0000	0.0000;
	60421	60436	0.001643	0.008661	0.00845	153.66	0	0	0	0	1	0	0	-35.7300	55.0900	35.7900	-55.6400	0.0000	0.0000	0.0000	0.0000;
	60421	60444	0.001856	0.006934	0.00219	151.72	0	0	0	0	1	0	0	38.9800	-41.1800	-38.9300	41.1600	0.0000	0.0000	0.0000	0.0000;
	60423	60425	0.002035	0.009081	0.0012	170.84	0	0	0	0	1	0	0	-80.7000	-42.6400	80.8600	43.2200	0.0000	0.0000	0.0000	0.0000;
	60423	60429	0.003608	0.018695	0.00212	149.64	0	0	0	0	1	0	0	34.8400	36.6300	-34.7500	-36.4100	0.0000	0.0000	0.0000	0.0000;
	60425	60424	0.00061	0.038208	0	437.68	0	0	1.04375	0	1	0	0	-166.0300	-72.1500	166.2300	84.8100	0.0000	0.0000	0.0000	0.0000;
	60424	60426	0.000216	0.001083	0	0	0	0	0	0	1	0	0	48.0500	9.4600	-48.0400	-9.4300	0.0000	0.0000	0.0000	0.0000;
	60590	60424	0.000374	0.004431	0.12361	1124.38	0	0	0	0	1	0	0	214.4700	83.4800	-214.2800	-94.2700	0.0000	0.0000	0.0000	0.0000;
	60425	61189	0.007065	0.032973	0.01826	148.21	0	0	0	0	1	0	0	30.9900	2.8200	-30.9300	-4.4800	0.0000	0.0000	0.0000	0.0000;
	60427	60429	0.012379	0.050133	0.0078	145.41	0	0	0	0	1	0	0	25.8900	-18.7400	-25.7700	18.4200	0.0000	0.0000	0.0000	0.0000;
	60447	60427	0.002526	0.012952	0.01056	174.23	0	0	0	0	1	0	0	88.2600	6.4100	-88.0700	-6.5400	0.0000	0.0000	0.0000	0.0000;
	60430	60431	0.0002	0.001191	0	0	0	0	0	0	1	0	0	70.8900	19.3200	-70.8800	-19.2600	0.0000	0.0000	0.0000	0.0000;
	60430	60586	0.00249	0.013789	0.00723	144.96	0	0	0	0	1	0	0	23.1200	-55.5300	-23.0400	55.2100	0.0000	0.0000	0.0000	0.0000;
	60430	60692	0.004615	0.019115	0.00681	177.13	0	0	0	0	1	0	0	-94.0200	36.2100	94.4600	-35.1300	0.0000	0.0000	0.0000	0.0000;
	60443	60432	0.002704	0.014061	0.00155	139.39	0	0	0	0	1	0	0	-20.6600	10.5100	20.6700	-10.6000	0.0000	0.0000	0.0000	0.0000;
	60444	60432	0.002333	0.011196	0.00228	161.65	0	0	0	0	1	0	0	59.4100	-0.3000	-59.3300	0.4300	0.0000	0.0000	0.0000	0.0000;
	60433	60584	0.001977	0.009355	0.01061	206.2	0	0	0	0	1	0	0	110.5800	-4.4700	-110.3600	4.3800	0.0000	0.0000	0.0000	0.0000;
	60433	60584	0.001977	0.009355	0.01061	206.2	0	0	0	0	1	0	0	110.5800	-4.4700	-110.3600	4.3800	0.0000	0.0000	0.0000	0.0000;
	60433	60584	0.001977	0.009355	0.01061	206.2	0	0	0	0	1	0	0	110.5800	-4.4700	-110.3600	4.3800	0.0000	0.0000	0.0000	0.0000;
	60586	60433	0.001751	0.005373	0.00248	178.71	0	0	0	0	1	0	0	105.6500	-10.7800	-105.4700	11.0700	0.0000	0.0000	0.0000	0.0000;
	60433	60956	0.001128	0.005806	0.00517	160.92	0	0	0	0	1	0	0	-58.2800	-21.3300	58.3200	20.9800	0.0000	0.0000	0.0000	0.0000;
	61078	60433	0.001837	0.008382	0.00168	204.98	0	0	0	0	1	0	0	139.6500	19.8600	-139.3100	-18.5100	0.0000	0.0000	0.0000	0.0000;
	61078	60433	0.001837	0.008382	0.00168	204.98	0	0	0	0	1	0	0	139.6500	19.8600	-139.3100	-18.5100	0.0000	0.0000	0.0000	0.0000;
	60435	60434	0.002206	0.010812	0.00268	165.22	0	0	0	0	1	0	0	61.4700	-0.1200	-61.3900	0.2100	0.0000	0.0000	0.0000	0.0000;
	60443	60434	0.003308	0.016205	0.01053	146.91	0	0	0	0	1	0	0	-26.1800	9.1400	26.2100	-10.1500	0.0000	0.0000	0.0000	0.0000;
	60438	60435	0.002537	0.011126	0.00862	188.56	0	0	0	0	1	0	0	85.2000	0.7400	-85.0300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	60438	60435	0.002537	0.011126	0.00862	188.56	0	0	0	0	1	0	0	85.2000	0.7400	-85.0300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	60435	60595	0.004543	0.016836	0.02101	172.16	0	0	0	0	1	0	0	71.9800	-5.0100	-71.7600	3.5600	0.0000	0.0000	0.0000	0.0000;
	60438	60437	0.00043	0.023373	0	444.46	0	0	1.0375	0	1	0	0	-159.8700	-144.7400	160.0700	155.5700	0.0000	0.0000	0.0000	0.0000;
	60437	60439	0.000279	0.001099	0	0	0	0	0	0	1	0	0	60.0700	17.5200	-60.0600	-17.4800	0.0000	0.0000	0.0000	0.0000;
	60575	60437	0.000439	0.005165	0.1055	1137.46	0	0	0	0	1	0	0	220.4800	-187.3400	-220.1400	180.0700	0.0000	0.0000	0.0000	0.0000;
	60440	60441	0.000298	0.00106	0	0	0	0	0	0	1	0	0	51.8800	10.6200	-51.8700	-10.5900	0.0000	0.0000	0.0000	0.0000;
	60440	60698	0.006258	0.030223	0.00333	147.73	0	0	0	0	1	0	0	30.6900	-6.2300	-30.6300	6.1500	0.0000	0.0000	0.0000	0.0000;
	60440	61132	0.008886	0.02758	0.02584	218.67	0	0	0	0	1	0	0	-168.6200	35.1700	171.1100	-30.2000	0.0000	0.0000	0.0000	0.0000;
	60440	61132	0.008886	0.02758	0.02584	218.67	0	0	0	0	1	0	0	-168.6200	35.1700	171.1100	-30.2000	0.0000	0.0000	0.0000	0.0000;
	60440	61132	0.008886	0.02758	0.02584	218.67	0	0	0	0	1	0	0	-168.6200	35.1700	171.1100	-30.2000	0.0000	0.0000	0.0000	0.0000;
	60442	60585	0.00262	0.013314	0.00281	191.41	0	0	0	0	1	0	0	-82.8900	16.3600	83.0700	-15.7600	0.0000	0.0000	0.0000	0.0000;
	60442	60585	0.00262	0.013314	0.00281	191.41	0	0	0	0	1	0	0	-82.8900	16.3600	83.0700	-15.7600	0.0000	0.0000	0.0000	0.0000;
	60442	60598	0.00501	0.03018	0.00555	127.44	0	0	0	0	1	0	0	-14.6700	10.7700	14.6900	-11.2600	0.0000	0.0000	0.0000	0.0000;
	60442	60786	0.003822	0.023094	0.08821	195.37	0	0	0	0	1	0	0	108.4100	-27.8900	-107.9700	21.2000	0.0000	0.0000	0.0000	0.0000;
	60442	60786	0.003822	0.023094	0.08821	195.37	0	0	0	0	1	0	0	108.4100	-27.8900	-107.9700	21.2000	0.0000	0.0000	0.0000	0.0000;
	60442	60984	0.007437	0.037049	0.02516	171.87	0	0	0	0	1	0	0	-94.3500	6.9800	94.9800	-6.5200	0.0000	0.0000	0.0000	0.0000;
	60444	60445	0.000256	0.001051	0	0	0	0	0	0	1	0	0	60.7400	7.6000	-60.7300	-7.5700	0.0000	0.0000	0.0000	0.0000;
	60444	60576	0.001833	0.009164	0.00256	170.86	0	0	0	0	1	0	0	-81.2200	-48.4600	81.3700	48.9400	0.0000	0.0000	0.0000	0.0000;
	60446	60447	0.002154	0.010878	0.00531	177.75	0	0	0	0	1	0	0	96.9700	-21.1100	-96.7700	21.5800	0.0000	0.0000	0.0000	0.0000;
	60691	60446	0.003242	0.01581	0.00934	185.88	0	0	0	0	1	0	0	78.2600	-3.9100	-78.0700	3.8600	0.0000	0.0000	0.0000	0.0000;
	60691	60446	0.003242	0.01581	0.00934	185.88	0	0	0	0	1	0	0	78.2600	-3.9100	-78.0700	3.8600	0.0000	0.0000	0.0000	0.0000;
	60447	60583	0.002718	0.015724	0.0019	158.84	0	0	0	0	1	0	0	-50.6500	-43.8800	50.7700	44.3500	0.0000	0.0000	0.0000	0.0000;
	60449	60450	0.000207	0.001137	0	0	0	0	0	0	1	0	0	26.9700	7.1300	-26.9600	-7.1300	0.0000	0.0000	0.0000	0.0000;
	60449	60451	0.006839	0.02695	0.00907	125.42	0	0	0	0	1	0	0	-5.5500	-5.1200	5.5500	4.1700	0.0000	0.0000	0.0000	0.0000;
	60449	60718	0.004444	0.020787	0.00803	140.02	0	0	0	0	1	0	0	-21.4100	-2.0200	21.4300	1.2600	0.0000	0.0000	0.0000	0.0000;
	60451	60476	0.007801	0.041203	0.03152	152.61	0	0	0	0	1	0	0	-37.8100	-17.9900	37.9400	15.2700	0.0000	0.0000	0.0000	0.0000;
	60452	60453	0.000221	0.001164	0	0	0	0	0	0	1	0	0	26.9700	5.5000	-26.9600	-5.4900	0.0000	0.0000	0.0000	0.0000;
	60455	60456	0.000248	0.001087	0	0	0	0	0	0	1	0	0	33.1700	4.5300	-33.1700	-4.5200	0.0000	0.0000	0.0000	0.0000;
	60458	60455	0.005384	0.027918	0.01156	124.31	0	0	0	0	1	0	0	-7.0900	3.3800	7.0900	-4.5600	0.0000	0.0000	0.0000	0.0000;
	60455	60721	0.01226	0.05165	0.00433	152.95	0	0	0	0	1	0	0	-40.2600	0.0300	40.4500	0.3200	0.0000	0.0000	0.0000	0.0000;
	60461	60457	0.002396	0.013072	0.00491	116.69	0	0	0	0	1	0	0	-4.8900	14.0300	4.8900	-14.5300	0.0000	0.0000	0.0000	0.0000;
	60457	60470	0.006287	0.029277	0.02177	165.43	0	0	0	0	1	0	0	-67.3000	2.3300	67.5600	-3.4600	0.0000	0.0000	0.0000	0.0000;
	60459	60460	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-60.2100	-12.6300	60.2200	12.6600	0.0000	0.0000	0.0000	0.0000;
	60460	60463	0.003334	0.015696	0.00487	142.39	0	0	0	0	1	0	0	23.4600	-8.9900	-23.4400	8.5600	0.0000	0.0000	0.0000	0.0000;
	60460	60943	0.004846	0.017217	0.00271	172.57	0	0	0	0	1	0	0	-83.6800	-3.6700	83.9900	4.5000	0.0000	0.0000	0.0000	0.0000;
	61145	60461	0.001646	0.008078	0.00156	155.93	0	0	0	0	1	0	0	42.9300	29.0900	-42.8800	-29.0600	0.0000	0.0000	0.0000	0.0000;
	60473	60462	0.00184	0.012208	0.00507	163.8	0	0	0	0	1	0	0	-56.3300	-0.7000	56.3900	0.5100	0.0000	0.0000	0.0000	0.0000;
	60462	60943	0.0026	0.014189	0.02825	156.57	0	0	0	0	1	0	0	-40.2500	-14.3600	40.2900	11.5300	0.0000	0.0000	0.0000	0.0000;
	60463	60467	0.001893	0.008851	0.00222	176.02	0	0	0	0	1	0	0	93.9900	15.3600	-93.8300	-14.8500	0.0000	0.0000	0.0000	0.0000;
	60463	60475	0.003896	0.016637	0.00277	182.64	0	0	0	0	1	0	0	129.4600	-19.8800	-128.8500	22.2200	0.0000	0.0000	0.0000	0.0000;
	60943	60463	0.002655	0.015859	0.00312	195.47	0	0	0	0	1	0	0	116.2900	7.6900	-115.9600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	60943	60463	0.002655	0.015859	0.00312	195.47	0	0	0	0	1	0	0	116.2900	7.6900	-115.9600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	60464	60465	0.000233	0.001003	0	0	0	0	0	0	1	0	0	38.3100	16.6600	-38.3000	-16.6400	0.0000	0.0000	0.0000	0.0000;
	60466	61145	0.005204	0.016353	0.00451	186.29	0	0	0	0	1	0	0	-82.7700	-10.1100	83.1100	10.6800	0.0000	0.0000	0.0000	0.0000;
	60466	61145	0.005204	0.016353	0.00451	186.29	0	0	0	0	1	0	0	-82.7700	-10.1100	83.1100	10.6800	0.0000	0.0000	0.0000	0.0000;
	60467	60468	0.000207	0.001107	0	0	0	0	0	0	1	0	0	41.8900	13.6200	-41.8800	-13.6000	0.0000	0.0000	0.0000	0.0000;
	60467	60479	0.003747	0.016747	0.0091	159.65	0	0	0	0	1	0	0	51.9400	1.2300	-51.8400	-1.7800	0.0000	0.0000	0.0000	0.0000;
	60470	60469	0.000561	0.036366	0	434.34	0	0	1.0125	0	1	0	0	-167.9100	-15.6800	168.0600	25.4300	0.0000	0.0000	0.0000	0.0000;
	60469	60471	0.000294	0.001191	0	0	0	0	0	0	1	0	0	74.2500	19.0700	-74.2300	-19.0000	0.0000	0.0000	0.0000	0.0000;
	60919	60469	0.000963	0.010703	0.17447	1219.79	0	0	0	0	1	0	0	519.5300	-12.4000	-517.1400	20.1800	0.0000	0.0000	0.0000	0.0000;
	61148	60469	0.00074	0.008753	0.09547	1128.16	0	0	0	0	1	0	0	-243.9300	17.6900	244.3400	-23.1000	0.0000	0.0000	0.0000	0.0000;
	60469	61236	0.001438	0.018736	0.21496	1182.18	0	0	0	0	1	0	0	-409.9600	24.4100	412.2200	-18.1800	0.0000	0.0000	0.0000	0.0000;
	60470	60472	0.006955	0.037478	0.01605	177.33	0	0	0	0	1	0	0	100.3500	19.1400	-99.6800	-17.2500	0.0000	0.0000	0.0000	0.0000;
	60472	60478	0.004903	0.026386	0.01974	162.58	0	0	0	0	1	0	0	61.3400	-22.3500	-61.1500	21.3100	0.0000	0.0000	0.0000	0.0000;
	60476	60473	0.004188	0.014896	0.01082	168.85	0	0	0	0	1	0	0	-73.3600	33.1900	73.6100	-33.4600	0.0000	0.0000	0.0000	0.0000;
	60474	60475	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-63.7200	51.9100	63.7400	-51.8500	0.0000	0.0000	0.0000	0.0000;
	60476	60477	0.000263	0.001103	0	0	0	0	0	0	1	0	0	35.4200	10.0900	-35.4200	-10.0700	0.0000	0.0000	0.0000	0.0000;
	60478	61124	0.003137	0.015161	0.00202	148.02	0	0	0	0	1	0	0	-29.2300	-32.5400	29.2800	32.6000	0.0000	0.0000	0.0000	0.0000;
	60479	60480	0.000288	0.001172	0	0	0	0	0	0	1	0	0	55.0000	10.2900	-54.9900	-10.2600	0.0000	0.0000	0.0000	0.0000;
	60481	60838	0.009629	0.04837	0.01608	141.76	0	0	0	0	1	0	0	20.4700	-19.5800	-20.4000	18.2200	0.0000	0.0000	0.0000	0.0000;
	60482	60483	0.00028	0.001072	0	0	0	0	0	0	1	0	0	22.4000	7.0200	-22.4000	-7.0100	0.0000	0.0000	0.0000	0.0000;
	60482	60494	0.006768	0.025845	0.03406	142.6	0	0	0	0	1	0	0	25.1400	-12.3300	-25.0900	8.8600	0.0000	0.0000	0.0000	0.0000;
	60482	60497	0.008901	0.03903	0.00714	146.52	0	0	0	0	1	0	0	-33.2300	5.7100	33.3300	-6.0500	0.0000	0.0000	0.0000	0.0000;
	60504	60482	0.009201	0.039313	0.00605	152.14	0	0	0	0	1	0	0	34.6600	-1.7400	-34.5600	1.5400	0.0000	0.0000	0.0000	0.0000;
	60482	60506	0.008982	0.042176	0.02112	141.3	0	0	0	0	1	0	0	20.2500	-1.9300	-20.2100	-0.1600	0.0000	0.0000	0.0000	0.0000;
	60484	60490	0.013796	0.056343	0.05054	157.75	0	0	0	0	1	0	0	-46.8600	5.9000	47.1600	-9.9600	0.0000	0.0000	0.0000	0.0000;
	60484	60683	0.02893	0.121522	0.03458	147.59	0	0	0	0	1	0	0	29.8800	-9.0400	-29.6200	6.5300	0.0000	0.0000	0.0000	0.0000;
	60487	60485	0.007828	0.037805	0.00807	162.33	0	0	0	0	1	0	0	54.8100	4.9000	-54.5900	-4.7200	0.0000	0.0000	0.0000	0.0000;
	60485	60502	0.011138	0.047056	0.00906	155.56	0	0	0	0	1	0	0	41.3600	-2.5800	-41.1800	2.3600	0.0000	0.0000	0.0000	0.0000;
	60487	60486	0.00042	0.024821	0	403.56	0	0	1.00625	0	1	0	0	-122.2900	-10.2000	122.3500	13.6800	0.0000	0.0000	0.0000	0.0000;
	60486	60488	0.000202	0.001104	0	0	0	0	0	0	1	0	0	-122.3500	11.3500	122.3700	-11.2000	0.0000	0.0000	0.0000	0.0000;
	60487	60504	0.01267	0.06578	0.02032	158.54	0	0	0	0	1	0	0	44.5600	1.0900	-44.3300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	61142	60488	0.001513	0.018215	0.46097	1087.11	0	0	0	0	1	0	0	122.6000	-58.1300	-122.3700	11.2000	0.0000	0.0000	0.0000	0.0000;
	60489	60490	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-22.4500	-8.5900	22.4500	8.5900	0.0000	0.0000	0.0000	0.0000;
	60490	60685	0.008107	0.034804	0.00522	167.29	0	0	0	0	1	0	0	-69.6100	1.3600	69.9900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	60491	60492	0.000266	0.001178	0	0	0	0	0	0	1	0	0	10.0800	3.0400	-10.0800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	60503	60491	0.012197	0.051052	0.01087	120.38	0	0	0	0	1	0	0	-5.3400	10.3200	5.3600	-11.4100	0.0000	0.0000	0.0000	0.0000;
	60491	60508	0.003224	0.01403	0.04848	135.87	0	0	0	0	1	0	0	-15.4400	8.3800	15.4500	-13.5000	0.0000	0.0000	0.0000	0.0000;
	60495	60493	0.020625	0.054967	0.02149	141.15	0	0	0	0	1	0	0	-21.5400	2.9900	21.6300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	60493	60505	0.004968	0.023344	0.05513	149.75	0	0	0	0	1	0	0	-35.0100	3.4400	35.0700	-9.1200	0.0000	0.0000	0.0000	0.0000;
	60494	60501	0.025795	0.094098	0.02723	139.57	0	0	0	0	1	0	0	-21.4200	4.2200	21.5400	-6.7100	0.0000	0.0000	0.0000	0.0000;
	60494	60502	0.010637	0.04127	0.02643	144.42	0	0	0	0	1	0	0	-21.7500	7.5900	21.8100	-10.2100	0.0000	0.0000	0.0000	0.0000;
	60505	60494	0.007664	0.036357	0.00972	160.51	0	0	0	0	1	0	0	-55.3500	22.9400	55.6100	-22.7700	0.0000	0.0000	0.0000	0.0000;
	60500	60496	0.002534	0.013055	0.00336	143.57	0	0	0	0	1	0	0	-22.8800	2.8800	22.8900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	60497	60498	0.000294	0.00108	0	0	0	0	0	0	1	0	0	31.0400	12.4000	-31.0400	-12.3900	0.0000	0.0000	0.0000	0.0000;
	60497	60501	0.002903	0.013222	0.00804	125.05	0	0	0	0	1	0	0	-7.5000	-4.5900	7.5000	3.7400	0.0000	0.0000	0.0000	0.0000;
	60821	60497	0.002997	0.013815	0.00548	170.37	0	0	0	0	1	0	0	84.0400	4.8700	-83.8400	-4.5500	0.0000	0.0000	0.0000	0.0000;
	60499	60501	0.005342	0.028166	0.00406	166.44	0	0	0	0	1	0	0	69.9900	6.7600	-69.7500	-5.9200	0.0000	0.0000	0.0000	0.0000;
	60499	60821	0.002328	0.009964	0.00238	187.18	0	0	0	0	1	0	0	90.2100	10.5100	-90.0400	-10.0100	0.0000	0.0000	0.0000	0.0000;
	60499	60821	0.002328	0.009964	0.00238	187.18	0	0	0	0	1	0	0	90.2100	10.5100	-90.0400	-10.0100	0.0000	0.0000	0.0000	0.0000;
	61014	60499	0.001791	0.006615	0.00468	203.28	0	0	0	0	1	0	0	141.0600	17.9400	-140.7300	-17.2200	0.0000	0.0000	0.0000	0.0000;
	61014	60499	0.001791	0.006615	0.00468	203.28	0	0	0	0	1	0	0	141.0600	17.9400	-140.7300	-17.2200	0.0000	0.0000	0.0000	0.0000;
	60508	60500	0.006887	0.03007	0.01197	163.39	0	0	0	0	1	0	0	-60.9000	5.5000	61.1400	-5.7200	0.0000	0.0000	0.0000	0.0000;
	60500	61014	0.012794	0.044467	0.00628	166.35	0	0	0	0	1	0	0	-69.3000	-1.8200	69.8700	3.1300	0.0000	0.0000	0.0000	0.0000;
	60503	60506	0.00964	0.046173	0.00649	126.11	0	0	0	0	1	0	0	-7.1500	13.0900	7.1700	-13.6900	0.0000	0.0000	0.0000	0.0000;
	60506	60507	0.000275	0.00113	0	0	0	0	0	0	1	0	0	19.6100	11.3000	-19.6100	-11.3000	0.0000	0.0000	0.0000	0.0000;
	60506	60508	0.005342	0.027791	0.00554	120.17	0	0	0	0	1	0	0	-6.5700	2.5500	6.5700	-3.1300	0.0000	0.0000	0.0000	0.0000;
	60509	60830	0.012367	0.04944	0.00592	135.69	0	0	0	0	1	0	0	-26.7300	-0.1500	26.8200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	60509	61200	0.016607	0.066569	0.01546	160.69	0	0	0	0	1	0	0	-47.1800	-9.3100	47.5400	9.0900	0.0000	0.0000	0.0000	0.0000;
	60510	60511	0.000272	0.001131	0	0	0	0	0	0	1	0	0	23.7900	7.3500	-23.7900	-7.3400	0.0000	0.0000	0.0000	0.0000;
	60513	60512	0.000285	0.019876	0	508.64	0	0	1.01875	0	1	0	0	-261.2700	-44.2900	261.4600	57.6700	0.0000	0.0000	0.0000	0.0000;
	60512	60514	0.000237	0.001057	0	0	0	0	0	0	1	0	0	42.2300	4.1100	-42.2300	-4.0900	0.0000	0.0000	0.0000	0.0000;
	60512	60527	0.001422	0.015105	0.18754	1089.43	0	0	0	0	1	0	0	155.5200	-43.2800	-155.1800	26.8500	0.0000	0.0000	0.0000	0.0000;
	60512	61035	0.001103	0.012856	0.46734	1272.26	0	0	0	0	1	0	0	-694.7900	-26.5000	699.7900	34.5300	0.0000	0.0000	0.0000	0.0000;
	60513	60533	0.006622	0.02423	0.06698	181.9	0	0	0	0	1	0	0	120.5600	-5.1600	-119.6700	1.2100	0.0000	0.0000	0.0000	0.0000;
	60513	60545	0.002265	0.011885	0.04652	129.47	0	0	0	0	1	0	0	-12.9000	27.0000	12.9200	-31.9000	0.0000	0.0000	0.0000	0.0000;
	60513	60546	0.001342	0.006817	0.00892	164.87	0	0	0	0	1	0	0	65.0600	-1.3900	-65.0100	0.7000	0.0000	0.0000	0.0000	0.0000;
	60548	60513	0.003226	0.015226	0.00271	170.57	0	0	0	0	1	0	0	-80.8100	0.2800	81.0100	0.3500	0.0000	0.0000	0.0000	0.0000;
	60531	60515	0.012773	0.065258	0.00979	151.58	0	0	0	0	1	0	0	-38.0000	11.8100	38.1900	-11.9000	0.0000	0.0000	0.0000	0.0000;
	60515	60548	0.004928	0.020364	0.00611	162.8	0	0	0	0	1	0	0	-59.3000	5.5500	59.4700	-5.5300	0.0000	0.0000	0.0000	0.0000;
	60516	60519	0.004908	0.029498	0.02856	118.55	0	0	0	0	1	0	0	-2.9000	1.9400	2.9000	-4.9400	0.0000	0.0000	0.0000	0.0000;
	60517	60518	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-41.1700	-11.4000	41.1800	11.4200	0.0000	0.0000	0.0000	0.0000;
	60521	60518	0.001577	0.008584	0.0017	149.64	0	0	0	0	1	0	0	-35.3700	-11.6700	35.3900	11.6100	0.0000	0.0000	0.0000	0.0000;
	60539	60519	0.007066	0.036237	0.00604	145.46	0	0	0	0	1	0	0	-27.4900	12.6500	27.5500	-12.9700	0.0000	0.0000	0.0000	0.0000;
	60520	60521	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-41.1700	-20.3700	41.1800	20.3900	0.0000	0.0000	0.0000	0.0000;
	60521	60523	0.002561	0.010691	0.00589	126.25	0	0	0	0	1	0	0	-5.8100	-8.7200	5.8100	8.1200	0.0000	0.0000	0.0000	0.0000;
	60523	60524	0.000257	0.001078	0	0	0	0	0	0	1	0	0	41.1800	17.1900	-41.1700	-17.1700	0.0000	0.0000	0.0000	0.0000;
	60525	60530	0.003183	0.014281	0.00344	141.95	0	0	0	0	1	0	0	31.5200	19.4500	-31.4800	-19.6300	0.0000	0.0000	0.0000	0.0000;
	60525	60701	0.003874	0.01753	0.05815	144.13	0	0	0	0	1	0	0	-31.3800	-25.2400	31.4300	19.2600	0.0000	0.0000	0.0000	0.0000;
	60795	60525	0.002703	0.015075	0.01019	144.11	0	0	0	0	1	0	0	26.6300	3.0000	-26.6100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	60526	60542	0.004244	0.021597	0.0045	154.35	0	0	0	0	1	0	0	-41.6200	-2.2800	41.6900	2.1600	0.0000	0.0000	0.0000	0.0000;
	60526	60797	0.004198	0.021094	0.00202	136.45	0	0	0	0	1	0	0	15.1500	-9.5900	-15.1400	9.4400	0.0000	0.0000	0.0000	0.0000;
	60528	60527	0.000578	0.033887	0	442.77	0	0	1.00625	0	1	0	0	-176.8600	-9.0500	177.0300	19.0900	0.0000	0.0000	0.0000	0.0000;
	60527	60529	0.00028	0.001065	0	0	0	0	0	0	1	0	0	42.4100	18.2600	-42.4000	-18.2400	0.0000	0.0000	0.0000	0.0000;
	60707	60527	0.001159	0.013174	0.31119	1298.48	0	0	0	0	1	0	0	-813.8300	84.7500	821.1400	-35.0000	0.0000	0.0000	0.0000	0.0000;
	60544	60528	0.005331	0.022316	0.00432	183.52	0	0	0	0	1	0	0	-133.3100	-4.0800	134.2100	7.3900	0.0000	0.0000	0.0000	0.0000;
	60528	60795	0.004834	0.025583	0.00846	154.4	0	0	0	0	1	0	0	42.6600	1.6600	-42.5700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	60801	60530	0.014327	0.051262	0.00817	122.27	0	0	0	0	1	0	0	-2.9400	-11.4200	2.9600	10.6300	0.0000	0.0000	0.0000	0.0000;
	60531	60532	0.000223	0.001055	0	0	0	0	0	0	1	0	0	25.1600	4.0400	-25.1600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	60797	60531	0.009319	0.048975	0.00803	131.21	0	0	0	0	1	0	0	-12.7800	-23.4700	12.8400	22.9300	0.0000	0.0000	0.0000	0.0000;
	60533	60534	0.000252	0.001031	0	0	0	0	0	0	1	0	0	25.4300	6.0300	-25.4300	-6.0300	0.0000	0.0000	0.0000	0.0000;
	60533	60542	0.006364	0.022342	0.00388	164.02	0	0	0	0	1	0	0	60.6000	9.9900	-60.3800	-9.6100	0.0000	0.0000	0.0000	0.0000;
	60701	60533	0.006626	0.033913	0.00519	146.75	0	0	0	0	1	0	0	-33.5400	17.1300	33.6300	-17.2400	0.0000	0.0000	0.0000	0.0000;
	60535	60536	0.000236	0.001041	0	0	0	0	0	0	1	0	0	22.4700	11.1300	-22.4700	-11.1200	0.0000	0.0000	0.0000	0.0000;
	60535	60546	0.019066	0.067455	0.02299	151.69	0	0	0	0	1	0	0	-39.1400	1.2800	39.4100	-2.7800	0.0000	0.0000	0.0000	0.0000;
	60701	60535	0.016555	0.051607	0.01302	135.65	0	0	0	0	1	0	0	-16.6000	11.2100	16.6700	-12.4100	0.0000	0.0000	0.0000	0.0000;
	60537	60539	0.004819	0.015039	0.02943	161.5	0	0	0	0	1	0	0	-58.9600	25.5000	59.1500	-28.0300	0.0000	0.0000	0.0000	0.0000;
	60537	60540	0.007246	0.027655	0.01418	148.62	0	0	0	0	1	0	0	35.3600	-35.1000	-35.1900	34.2200	0.0000	0.0000	0.0000	0.0000;
	60539	60538	0.003911	0.01943	0.00834	154.5	0	0	0	0	1	0	0	-45.4500	11.6700	45.5400	-12.1500	0.0000	0.0000	0.0000	0.0000;
	60540	60541	0.006564	0.030017	0.00523	138.82	0	0	0	0	1	0	0	19.7300	4.0600	-19.7100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	60795	60541	0.01003	0.041228	0.00702	114.78	0	0	0	0	1	0	0	-4.8300	-2.7800	4.8300	2.0400	0.0000	0.0000	0.0000	0.0000;
	60543	60544	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-14.1000	-3.0300	14.1000	3.0400	0.0000	0.0000	0.0000	0.0000;
	60544	60798	0.007043	0.028112	0.00523	181.37	0	0	0	0	1	0	0	119.2100	1.0500	-118.2600	2.1900	0.0000	0.0000	0.0000	0.0000;
	60545	60547	0.009718	0.041263	0.0054	160.01	0	0	0	0	1	0	0	-54.6600	21.6300	54.9700	-20.8800	0.0000	0.0000	0.0000	0.0000;
	60548	60549	0.000278	0.001099	0	0	0	0	0	0	1	0	0	21.3500	5.2500	-21.3500	-5.2400	0.0000	0.0000	0.0000	0.0000;
	60550	60551	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-16.1900	-5.6000	16.2000	5.6000	0.0000	0.0000	0.0000	0.0000;
	60552	60551	0.01728	0.060293	0.00905	158.61	0	0	0	0	1	0	0	38.9600	-10.8500	-38.6700	10.9800	0.0000	0.0000	0.0000	0.0000;
	60551	60553	0.006971	0.034994	0.00382	150.11	0	0	0	0	1	0	0	22.4700	-16.5800	-22.4200	16.4900	0.0000	0.0000	0.0000	0.0000;
	60807	60552	0.024608	0.083141	0.01716	164.03	0	0	0	0	1	0	0	54.7300	-5.4900	-53.9700	6.3500	0.0000	0.0000	0.0000	0.0000;
	60553	60881	0.044327	0.197598	0.03727	134.17	0	0	0	0	1	0	0	6.1600	-28.8500	-5.8100	26.5600	0.0000	0.0000	0.0000	0.0000;
	60554	60556	0.005417	0.01782	0.00654	172.35	0	0	0	0	1	0	0	87.4600	-1.8500	-87.0700	2.4600	0.0000	0.0000	0.0000	0.0000;
	60554	61193	0.011615	0.058995	0.01129	180.19	0	0	0	0	1	0	0	-111.1300	-6.3600	112.5000	12.1000	0.0000	0.0000	0.0000	0.0000;
	60555	60556	0.013102	0.057792	0.00838	124.77	0	0	0	0	1	0	0	5.5100	-0.4000	-5.5100	-0.4600	0.0000	0.0000	0.0000	0.0000;
	60555	60557	0.005316	0.023284	0.02826	150.22	0	0	0	0	1	0	0	-29.9000	-5.7100	29.9400	2.9500	0.0000	0.0000	0.0000	0.0000;
	60557	60884	0.013362	0.064922	0.03384	172.05	0	0	0	0	1	0	0	94.0800	-10.4700	-92.9500	12.4600	0.0000	0.0000	0.0000	0.0000;
	60557	60998	0.012593	0.048004	0.07037	188.76	0	0	0	0	1	0	0	-134.0100	2.8200	136.1700	-2.0900	0.0000	0.0000	0.0000	0.0000;
	60558	60559	0.000206	0.001059	0	0	0	0	0	0	1	0	0	12.3500	2.0700	-12.3500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	60558	60568	0.010423	0.056188	0.00798	161	0	0	0	0	1	0	0	-55.5600	-1.3300	55.8600	2.0800	0.0000	0.0000	0.0000	0.0000;
	60560	60561	0.006777	0.033443	0.00808	132.41	0	0	0	0	1	0	0	-11.1700	2.3400	11.1800	-3.1600	0.0000	0.0000	0.0000	0.0000;
	60563	60560	0.007282	0.040823	0.00796	159.87	0	0	0	0	1	0	0	49.3300	-9.2400	-49.1600	9.3500	0.0000	0.0000	0.0000	0.0000;
	60561	60562	0.000209	0.001006	0	0	0	0	0	0	1	0	0	11.6100	4.2100	-11.6100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	60563	60564	0.000276	0.001188	0	0	0	0	0	0	1	0	0	11.6100	2.9900	-11.6100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	60563	60573	0.016449	0.078335	0.05114	178.64	0	0	0	0	1	0	0	-96.8000	14.1100	98.2900	-12.5200	0.0000	0.0000	0.0000	0.0000;
	60572	60565	0.023901	0.123722	0.0178	137.93	0	0	0	0	1	0	0	17.6100	-7.3000	-17.5400	5.7800	0.0000	0.0000	0.0000	0.0000;
	60566	60567	0.000205	0.001184	0	0	0	0	0	0	1	0	0	-56.5900	-9.9700	56.6000	10.0100	0.0000	0.0000	0.0000	0.0000;
	60567	60675	0.026815	0.146738	0.03973	174.06	0	0	0	0	1	0	0	-75.2900	6.7900	76.7800	-2.7800	0.0000	0.0000	0.0000	0.0000;
	60568	60570	0.001906	0.008348	0.00558	194.02	0	0	0	0	1	0	0	-88.8900	-8.9500	89.0300	8.9500	0.0000	0.0000	0.0000	0.0000;
	60568	60570	0.001906	0.008348	0.00558	194.02	0	0	0	0	1	0	0	-88.8900	-8.9500	89.0300	8.9500	0.0000	0.0000	0.0000	0.0000;
	60568	60573	0.003742	0.021528	0.06876	161.91	0	0	0	0	1	0	0	56.5000	7.8300	-56.3800	-14.6300	0.0000	0.0000	0.0000	0.0000;
	60570	60569	0.000498	0.02848	0	451.38	0	0	1.01875	0	1	0	0	-178.0600	-17.9000	178.2100	26.5600	0.0000	0.0000	0.0000	0.0000;
	60569	60571	0.000283	0.001004	0	0	0	0	0	0	1	0	0	29.9600	4.2800	-29.9500	-4.2700	0.0000	0.0000	0.0000	0.0000;
	60856	60569	0.001712	0.022257	0.43108	1349.66	0	0	0	0	1	0	0	539.2500	-30.6300	-534.6000	45.0600	0.0000	0.0000	0.0000	0.0000;
	60856	60569	0.001712	0.022257	0.43108	1349.66	0	0	0	0	1	0	0	539.2500	-30.6300	-534.6000	45.0600	0.0000	0.0000	0.0000	0.0000;
	61155	60569	0.001743	0.021376	0.41425	1296.95	0	0	0	0	1	0	0	-603.9500	95.3200	610.0600	-65.0000	0.0000	0.0000	0.0000	0.0000;
	61160	60569	0.001948	0.020497	0.33266	1208.41	0	0	0	0	1	0	0	352.9200	-19.2300	-350.6700	7.2700	0.0000	0.0000	0.0000	0.0000;
	60572	60677	0.01273	0.053841	0.04173	182.89	0	0	0	0	1	0	0	107.7200	-11.0200	-106.3400	12.3800	0.0000	0.0000	0.0000	0.0000;
	60573	60677	0.020829	0.090147	0.01644	164.17	0	0	0	0	1	0	0	-60.5000	23.8800	61.3200	-22.0700	0.0000	0.0000	0.0000	0.0000;
	60573	61464	0.030606	0.123839	0.13235	121.09	0	0	0	0	1	0	0	4.3300	0.6500	-4.3000	-14.7000	0.0000	0.0000	0.0000	0.0000;
	60591	60574	0.001702	0.009007	0.00125	151.62	0	0	0	0	1	0	0	39.3300	-7.4500	-39.3000	7.4600	0.0000	0.0000	0.0000	0.0000;
	60574	60608	0.005633	0.023065	0.00369	153.69	0	0	0	0	1	0	0	37.7700	2.8500	-37.7000	-2.9200	0.0000	0.0000	0.0000	0.0000;
	60576	60575	0.00039	0.026209	0	591.95	0	0	1.03125	0	1	0	0	-202.2700	-59.5300	202.4400	70.9200	0.0000	0.0000	0.0000	0.0000;
	60576	60575	0.00039	0.026209	0	591.95	0	0	1.03125	0	1	0	0	-202.2700	-59.5300	202.4400	70.9200	0.0000	0.0000	0.0000	0.0000;
	60576	60575	0.00039	0.026209	0	591.95	0	0	1.03125	0	1	0	0	-202.2700	-59.5300	202.4400	70.9200	0.0000	0.0000	0.0000	0.0000;
	60575	60577	0.000238	0.001187	0	0	0	0	0	0	1	0	0	162.1300	19.0600	-162.0700	-18.7600	0.0000	0.0000	0.0000	0.0000;
	60575	60766	0.000859	0.011633	0.52196	1309.12	0	0	0	0	1	0	0	1038.1900	80.9400	-1029.3400	-15.6600	0.0000	0.0000	0.0000	0.0000;
	60783	60575	0.001257	0.0135	0.31029	1241.18	0	0	0	0	1	0	0	-617.9400	-83.9600	622.7100	103.0400	0.0000	0.0000	0.0000	0.0000;
	60575	60965	0.00084	0.009018	0.23989	1403.69	0	0	0	0	1	0	0	-758.4200	-4.3300	762.9900	27.7700	0.0000	0.0000	0.0000	0.0000;
	60575	60965	0.00084	0.009018	0.23989	1403.69	0	0	0	0	1	0	0	-758.4200	-4.3300	762.9900	27.7700	0.0000	0.0000	0.0000	0.0000;
	61082	60575	0.000165	0.002341	0.0436	1209.63	0	0	0	0	1	0	0	624.0300	210.2600	-623.3600	-205.3900	0.0000	0.0000	0.0000	0.0000;
	60575	61142	0.00106	0.012781	0.2828	1216.86	0	0	0	0	1	0	0	-510.6100	-14.4100	513.2200	15.7600	0.0000	0.0000	0.0000	0.0000;
	60576	60584	0.001324	0.006536	0.00386	205.14	0	0	0	0	1	0	0	87.1200	28.5600	-87.0100	-28.4700	0.0000	0.0000	0.0000	0.0000;
	60576	60584	0.001324	0.006536	0.00386	205.14	0	0	0	0	1	0	0	87.1200	28.5600	-87.0100	-28.4700	0.0000	0.0000	0.0000	0.0000;
	60576	60584	0.001324	0.006536	0.00386	205.14	0	0	0	0	1	0	0	87.1200	28.5600	-87.0100	-28.4700	0.0000	0.0000	0.0000	0.0000;
	60576	60595	0.004053	0.013963	0.00375	203.24	0	0	0	0	1	0	0	132.0400	21.9900	-131.3700	-20.0900	0.0000	0.0000	0.0000	0.0000;
	60576	60595	0.004053	0.013963	0.00375	203.24	0	0	0	0	1	0	0	132.0400	21.9900	-131.3700	-20.0900	0.0000	0.0000	0.0000	0.0000;
	60578	60583	0.003759	0.018569	0.00303	128.75	0	0	0	0	1	0	0	-5.6100	52.1600	5.7000	-52.0000	0.0000	0.0000	0.0000	0.0000;
	61078	60578	0.001988	0.008618	0.00293	196.45	0	0	0	0	1	0	0	116.3600	54.5700	-116.0600	-53.5800	0.0000	0.0000	0.0000	0.0000;
	61078	60578	0.001988	0.008618	0.00293	196.45	0	0	0	0	1	0	0	116.3600	54.5700	-116.0600	-53.5800	0.0000	0.0000	0.0000	0.0000;
	60579	60585	0.004576	0.020998	0.00428	202.74	0	0	0	0	1	0	0	112.4500	-4.5000	-111.9100	6.5300	0.0000	0.0000	0.0000	0.0000;
	60579	60585	0.004576	0.020998	0.00428	202.74	0	0	0	0	1	0	0	112.4500	-4.5000	-111.9100	6.5300	0.0000	0.0000	0.0000	0.0000;
	60593	60579	0.00329	0.015336	0.0033	161.53	0	0	0	0	1	0	0	44.4400	9.8700	-44.3800	-9.9300	0.0000	0.0000	0.0000	0.0000;
	60595	60579	0.001605	0.006775	0.00119	203.01	0	0	0	0	1	0	0	118.7900	-4.5700	-118.5800	5.3400	0.0000	0.0000	0.0000	0.0000;
	60595	60579	0.001605	0.006775	0.00119	203.01	0	0	0	0	1	0	0	118.7900	-4.5700	-118.5800	5.3400	0.0000	0.0000	0.0000	0.0000;
	60580	60581	0.000276	0.001032	0	0	0	0	0	0	1	0	0	49.6200	9.5800	-49.6100	-9.5500	0.0000	0.0000	0.0000	0.0000;
	60591	60580	0.001888	0.007626	0.00416	178.4	0	0	0	0	1	0	0	99.8700	11.9700	-99.6900	-11.6800	0.0000	0.0000	0.0000	0.0000;
	60580	60605	0.002082	0.010253	0.00393	160.18	0	0	0	0	1	0	0	50.0700	2.1000	-50.0200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	60582	60597	0.003366	0.012425	0.00445	126.7	0	0	0	0	1	0	0	4.6200	-4.4800	-4.6200	4.0200	0.0000	0.0000	0.0000	0.0000;
	60599	60582	0.003476	0.024571	0.00319	139.97	0	0	0	0	1	0	0	-12.3500	3.4900	12.3500	-3.8000	0.0000	0.0000	0.0000	0.0000;
	60582	60972	0.002784	0.010082	0.00171	164.87	0	0	0	0	1	0	0	-42.7700	12.5100	42.8300	-12.5000	0.0000	0.0000	0.0000	0.0000;
	60582	60984	0.004714	0.023938	0.01155	134.05	0	0	0	0	1	0	0	-24.6500	-12.9300	24.6900	11.8700	0.0000	0.0000	0.0000	0.0000;
	60583	60692	0.005457	0.026895	0.00787	174.91	0	0	0	0	1	0	0	-90.0600	4.0900	90.4800	-2.8700	0.0000	0.0000	0.0000	0.0000;
	60588	60584	0.001013	0.005016	0.00749	150.38	0	0	0	0	1	0	0	-28.9900	-21.7200	29.0000	20.9700	0.0000	0.0000	0.0000	0.0000;
	60584	60593	0.001952	0.007817	0.00285	350	0	0	0	0	1	0	0	179.1200	5.5900	-178.5400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	60584	60593	0.001952	0.007817	0.00285	350	0	0	0	0	1	0	0	179.1200	5.5900	-178.5400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	60584	60593	0.001952	0.007817	0.00285	350	0	0	0	0	1	0	0	179.1200	5.5900	-178.5400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	60609	60584	0.001803	0.006909	0.00461	170.08	0	0	0	0	1	0	0	80.9300	-11.7100	-80.8200	11.6400	0.0000	0.0000	0.0000	0.0000;
	60586	60587	0.000227	0.001035	0	0	0	0	0	0	1	0	0	72.5000	26.7700	-72.4800	-26.7200	0.0000	0.0000	0.0000	0.0000;
	60956	60586	0.002462	0.00621	0.0015	152.4	0	0	0	0	1	0	0	-34.4400	23.6800	34.4800	-23.7500	0.0000	0.0000	0.0000	0.0000;
	60586	61078	0.001517	0.006144	0.00142	190.87	0	0	0	0	1	0	0	-94.8000	-23.7200	94.9300	24.1100	0.0000	0.0000	0.0000	0.0000;
	60586	61078	0.001517	0.006144	0.00142	190.87	0	0	0	0	1	0	0	-94.8000	-23.7200	94.9300	24.1100	0.0000	0.0000	0.0000	0.0000;
	60588	60589	0.000229	0.001048	0	0	0	0	0	0	1	0	0	36.8700	10.8200	-36.8600	-10.8100	0.0000	0.0000	0.0000	0.0000;
	60588	60596	0.002575	0.01447	0.0029	156.38	0	0	0	0	1	0	0	40.2700	12.5000	-40.2300	-12.5700	0.0000	0.0000	0.0000	0.0000;
	60588	60609	0.003684	0.014715	0.00231	157.94	0	0	0	0	1	0	0	-48.1400	-1.6000	48.2200	1.6700	0.0000	0.0000	0.0000	0.0000;
	60591	60590	0.000572	0.031944	0	510.41	0	0	1	0	1	0	0	-247.9800	6.7700	248.3100	11.8500	0.0000	0.0000	0.0000	0.0000;
	60590	60592	0.000271	0.001031	0	0	0	0	0	0	1	0	0	36.8700	8.4300	-36.8600	-8.4100	0.0000	0.0000	0.0000	0.0000;
	61082	60590	0.000441	0.005584	0.11562	1079.34	0	0	0	0	1	0	0	98.7400	74.7900	-98.6800	-86.2500	0.0000	0.0000	0.0000	0.0000;
	60590	61174	0.001473	0.017097	0.28134	1201.13	0	0	0	0	1	0	0	-400.9700	-17.5000	403.2000	13.3600	0.0000	0.0000	0.0000	0.0000;
	60591	60606	0.008248	0.041368	0.01541	148	0	0	0	0	1	0	0	33.2800	9.5700	-33.1900	-10.7100	0.0000	0.0000	0.0000	0.0000;
	60593	60781	0.013236	0.059117	0.05487	209.87	0	0	0	0	1	0	0	120.3100	-1.7300	-118.5200	3.8800	0.0000	0.0000	0.0000	0.0000;
	60593	60781	0.013236	0.059117	0.05487	209.87	0	0	0	0	1	0	0	120.3100	-1.7300	-118.5200	3.8800	0.0000	0.0000	0.0000	0.0000;
	60593	60781	0.013236	0.059117	0.05487	209.87	0	0	0	0	1	0	0	120.3100	-1.7300	-118.5200	3.8800	0.0000	0.0000	0.0000	0.0000;
	60594	60596	0.002409	0.010789	0.00357	163.35	0	0	0	0	1	0	0	-48.9400	-9.1900	48.9900	9.0600	0.0000	0.0000	0.0000	0.0000;
	60594	60609	0.006668	0.033312	0.00353	163.61	0	0	0	0	1	0	0	-54.7100	-9.8400	54.9000	10.4200	0.0000	0.0000	0.0000	0.0000;
	60594	60972	0.002578	0.012512	0.00649	174.87	0	0	0	0	1	0	0	74.5800	17.5700	-74.4400	-17.5700	0.0000	0.0000	0.0000	0.0000;
	60596	60609	0.004179	0.017986	0.00621	169.49	0	0	0	0	1	0	0	-71.9200	-10.2200	72.1200	10.4300	0.0000	0.0000	0.0000	0.0000;
	60597	60602	0.005187	0.019625	0.00399	141.65	0	0	0	0	1	0	0	11.4200	-10.5900	-11.4000	10.2100	0.0000	0.0000	0.0000	0.0000;
	60972	60597	0.002748	0.011905	0.00451	164.13	0	0	0	0	1	0	0	42.1400	-13.5600	-42.0900	13.3000	0.0000	0.0000	0.0000	0.0000;
	60597	60984	0.003429	0.018362	0.0062	143.09	0	0	0	0	1	0	0	-35.4700	-14.0500	35.5200	13.6400	0.0000	0.0000	0.0000	0.0000;
	60598	60601	0.004915	0.023576	0.00612	156.59	0	0	0	0	1	0	0	-52.9300	2.7900	53.0600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	60599	60600	0.000266	0.001086	0	0	0	0	0	0	1	0	0	41.8400	12.7400	-41.8400	-12.7200	0.0000	0.0000	0.0000	0.0000;
	60599	60602	0.004312	0.013387	0.02055	118.63	0	0	0	0	1	0	0	-0.7100	-10.9800	0.7200	8.8000	0.0000	0.0000	0.0000	0.0000;
	60599	60984	0.007174	0.030785	0.00357	145.06	0	0	0	0	1	0	0	-28.7800	-5.2600	28.8400	5.1200	0.0000	0.0000	0.0000	0.0000;
	60602	60601	0.004101	0.015457	0.00426	160.55	0	0	0	0	1	0	0	59.0400	3.0000	-58.9100	-2.9400	0.0000	0.0000	0.0000	0.0000;
	60984	60601	0.008044	0.036472	0.00435	157.01	0	0	0	0	1	0	0	49.7000	3.4700	-49.5100	-3.0900	0.0000	0.0000	0.0000	0.0000;
	60602	60603	0.000275	0.001141	0	0	0	0	0	0	1	0	0	34.8300	11.2200	-34.8200	-11.2000	0.0000	0.0000	0.0000	0.0000;
	60602	60782	0.011414	0.039264	0.06401	210.41	0	0	0	0	1	0	0	139.9200	-17.2500	-137.8000	17.7900	0.0000	0.0000	0.0000	0.0000;
	60602	60782	0.011414	0.039264	0.06401	210.41	0	0	0	0	1	0	0	139.9200	-17.2500	-137.8000	17.7900	0.0000	0.0000	0.0000	0.0000;
	60602	60782	0.011414	0.039264	0.06401	210.41	0	0	0	0	1	0	0	139.9200	-17.2500	-137.8000	17.7900	0.0000	0.0000	0.0000	0.0000;
	60984	60602	0.001554	0.005213	0.00435	217.76	0	0	0	0	1	0	0	168.0600	-5.2600	-167.6500	6.1800	0.0000	0.0000	0.0000	0.0000;
	60984	60602	0.001554	0.005213	0.00435	217.76	0	0	0	0	1	0	0	168.0600	-5.2600	-167.6500	6.1800	0.0000	0.0000	0.0000	0.0000;
	60984	60602	0.001554	0.005213	0.00435	217.76	0	0	0	0	1	0	0	168.0600	-5.2600	-167.6500	6.1800	0.0000	0.0000	0.0000	0.0000;
	60604	60791	0.007827	0.030193	0.02882	168.98	0	0	0	0	1	0	0	76.2700	-21.6200	-75.8100	20.3300	0.0000	0.0000	0.0000	0.0000;
	60604	60984	0.011542	0.063233	0.00974	178.32	0	0	0	0	1	0	0	-100.8600	14.9700	102.0000	-9.8000	0.0000	0.0000	0.0000	0.0000;
	60605	60608	0.003578	0.015155	0.00148	111.19	0	0	0	0	1	0	0	-3.6800	-7.5300	3.6900	7.3800	0.0000	0.0000	0.0000	0.0000;
	60606	60682	0.015061	0.07161	0.01137	119.78	0	0	0	0	1	0	0	-3.2400	-9.8000	3.2600	8.6700	0.0000	0.0000	0.0000	0.0000;
	60607	60608	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-49.5200	-11.8900	49.5200	11.9100	0.0000	0.0000	0.0000	0.0000;
	60608	60972	0.006038	0.026702	0.01491	128.38	0	0	0	0	1	0	0	-15.5200	-16.3700	15.5400	14.9200	0.0000	0.0000	0.0000	0.0000;
	60956	60609	0.000995	0.005256	0.00621	212.72	0	0	0	0	1	0	0	153.3100	28.4100	-153.0900	-27.9100	0.0000	0.0000	0.0000	0.0000;
	60956	60609	0.000995	0.005256	0.00621	212.72	0	0	0	0	1	0	0	153.3100	28.4100	-153.0900	-27.9100	0.0000	0.0000	0.0000	0.0000;
	60956	60609	0.000995	0.005256	0.00621	212.72	0	0	0	0	1	0	0	153.3100	28.4100	-153.0900	-27.9100	0.0000	0.0000	0.0000	0.0000;
	60610	60611	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-24.5900	-6.4300	24.6000	6.4400	0.0000	0.0000	0.0000	0.0000;
	60612	60611	0.006507	0.033996	0.0047	155.1	0	0	0	0	1	0	0	29.6900	-3.3300	-29.6300	3.1700	0.0000	0.0000	0.0000	0.0000;
	60629	60611	0.004702	0.025305	0.00766	135.19	0	0	0	0	1	0	0	-5.0300	8.8700	5.0300	-9.6100	0.0000	0.0000	0.0000	0.0000;
	60635	60612	0.015785	0.046582	0.01665	159.66	0	0	0	0	1	0	0	39.5200	-3.0000	-39.2700	2.0500	0.0000	0.0000	0.0000	0.0000;
	60625	60613	0.004923	0.024629	0.00591	154.73	0	0	0	0	1	0	0	46.6300	1.9900	-46.5300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	60613	60628	0.003363	0.017907	0.00548	138.33	0	0	0	0	1	0	0	25.8600	-9.4700	-25.8300	9.0200	0.0000	0.0000	0.0000	0.0000;
	60614	60615	0.000201	0.001025	0	0	0	0	0	0	1	0	0	20.6800	8.8200	-20.6700	-8.8200	0.0000	0.0000	0.0000	0.0000;
	60616	60614	0.009909	0.030351	0.00745	156.35	0	0	0	0	1	0	0	-55.2000	-15.1100	55.5100	15.2600	0.0000	0.0000	0.0000	0.0000;
	60614	60628	0.00425	0.016749	0.00422	145.28	0	0	0	0	1	0	0	24.1000	24.1300	-24.0600	-24.3900	0.0000	0.0000	0.0000	0.0000;
	61202	60614	0.001977	0.00798	0.00214	176.68	0	0	0	0	1	0	0	100.5200	48.9000	-100.2900	-48.2100	0.0000	0.0000	0.0000	0.0000;
	60616	60619	0.008565	0.036529	0.01359	140.61	0	0	0	0	1	0	0	34.5300	8.8300	-34.4200	-9.8000	0.0000	0.0000	0.0000	0.0000;
	60617	60618	0.000297	0.001015	0	0	0	0	0	0	1	0	0	29.5500	4.8300	-29.5500	-4.8300	0.0000	0.0000	0.0000	0.0000;
	60617	60621	0.00196	0.011362	0.00415	135.59	0	0	0	0	1	0	0	31.1800	16.6400	-31.1600	-16.9300	0.0000	0.0000	0.0000	0.0000;
	60617	60637	0.004084	0.023191	0.00347	157.86	0	0	0	0	1	0	0	-60.7400	-21.4700	60.9000	22.0300	0.0000	0.0000	0.0000	0.0000;
	60619	60620	0.003538	0.022658	0.00324	117.55	0	0	0	0	1	0	0	4.8700	5.3200	-4.8700	-5.6500	0.0000	0.0000	0.0000	0.0000;
	60621	60620	0.005325	0.018417	0.00632	123.93	0	0	0	0	1	0	0	1.6100	4.7800	-1.6000	-5.4300	0.0000	0.0000	0.0000	0.0000;
	60620	60670	0.006808	0.034776	0.01885	154.42	0	0	0	0	1	0	0	-23.0800	8.1100	23.1200	-9.8600	0.0000	0.0000	0.0000	0.0000;
	60622	60623	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-37.7500	-12.3700	37.7600	12.3800	0.0000	0.0000	0.0000	0.0000;
	60623	60624	0.002105	0.011681	0.00248	179.82	0	0	0	0	1	0	0	100.1200	6.1200	-99.9200	-5.3100	0.0000	0.0000	0.0000	0.0000;
	60623	60626	0.001138	0.006011	0.00631	157.43	0	0	0	0	1	0	0	55.9000	9.6200	-55.8600	-10.1300	0.0000	0.0000	0.0000	0.0000;
	60923	60623	0.001853	0.006031	0.00622	212.8	0	0	0	0	1	0	0	121.2500	-0.6400	-121.0000	0.7800	0.0000	0.0000	0.0000	0.0000;
	60923	60623	0.001853	0.006031	0.00622	212.8	0	0	0	0	1	0	0	121.2500	-0.6400	-121.0000	0.7800	0.0000	0.0000	0.0000	0.0000;
	61193	60623	0.000471	0.001998	0.00072	151.84	0	0	0	0	1	0	0	-48.2200	29.6600	48.2300	-29.6800	0.0000	0.0000	0.0000	0.0000;
	60624	60831	0.024571	0.122113	0.02355	166.14	0	0	0	0	1	0	0	62.1700	0.7200	-61.2900	1.1300	0.0000	0.0000	0.0000	0.0000;
	61200	60625	0.005687	0.028594	0.01912	172.21	0	0	0	0	1	0	0	89.5400	16.0000	-89.1000	-15.8700	0.0000	0.0000	0.0000	0.0000;
	60626	60627	0.000283	0.001113	0	0	0	0	0	0	1	0	0	52.6100	12.8800	-52.6000	-12.8500	0.0000	0.0000	0.0000	0.0000;
	60998	60626	0.003396	0.01275	0.00177	134.28	0	0	0	0	1	0	0	-27.6700	-8.3000	27.7000	8.2100	0.0000	0.0000	0.0000	0.0000;
	60626	61193	0.002196	0.00975	0.00248	136.97	0	0	0	0	1	0	0	-24.4400	-10.9500	24.4600	10.7500	0.0000	0.0000	0.0000	0.0000;
	60632	60628	0.003114	0.016637	0.00272	135.14	0	0	0	0	1	0	0	-16.6600	-6.6400	16.6700	6.4000	0.0000	0.0000	0.0000	0.0000;
	60630	60631	0.000229	0.001159	0	0	0	0	0	0	1	0	0	54.1100	4.5700	-54.1000	-4.5300	0.0000	0.0000	0.0000	0.0000;
	60630	60632	0.00406	0.020498	0.00706	132.41	0	0	0	0	1	0	0	16.5600	-0.2700	-16.5500	-0.4200	0.0000	0.0000	0.0000	0.0000;
	60630	61200	0.0134	0.057621	0.00665	164.48	0	0	0	0	1	0	0	-70.6700	-4.3000	71.3000	6.3000	0.0000	0.0000	0.0000	0.0000;
	60633	60634	0.000218	0.001194	0	0	0	0	0	0	1	0	0	21.9200	10.6300	-21.9200	-10.6200	0.0000	0.0000	0.0000	0.0000;
	60635	60633	0.00578	0.025773	0.00429	121.8	0	0	0	0	1	0	0	6.0300	-8.7300	-6.0300	8.3300	0.0000	0.0000	0.0000	0.0000;
	60633	60636	0.005266	0.027233	0.00582	144.82	0	0	0	0	1	0	0	-15.8900	-18.9500	15.9200	18.5200	0.0000	0.0000	0.0000	0.0000;
	61202	60637	0.005024	0.02451	0.00466	166.95	0	0	0	0	1	0	0	83.4100	35.2500	-83.0200	-33.9000	0.0000	0.0000	0.0000	0.0000;
	60638	60642	0.019425	0.10401	0.02007	103.89	0	0	0	0	1	0	0	-0.7200	-8.9600	0.7300	6.8800	0.0000	0.0000	0.0000	0.0000;
	61050	60638	0.001041	0.005779	0.00764	137.29	0	0	0	0	1	0	0	-17.1800	-11.1800	17.1800	10.3900	0.0000	0.0000	0.0000	0.0000;
	60638	61189	0.009873	0.051317	0.00951	150.59	0	0	0	0	1	0	0	-34.5000	-7.2100	34.6200	6.8000	0.0000	0.0000	0.0000	0.0000;
	60639	60683	0.00808	0.035385	0.01605	136.37	0	0	0	0	1	0	0	-14.5700	6.3000	14.5900	-7.8900	0.0000	0.0000	0.0000	0.0000;
	60639	61050	0.006304	0.022868	0.01669	137.35	0	0	0	0	1	0	0	-17.1500	-12.8400	17.1800	11.1800	0.0000	0.0000	0.0000	0.0000;
	60640	60641	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-12.8600	-3.4300	12.8600	3.4300	0.0000	0.0000	0.0000	0.0000;
	61119	60641	0.002834	0.016253	0.00398	133.24	0	0	0	0	1	0	0	12.1900	4.2700	-12.1900	-4.6800	0.0000	0.0000	0.0000	0.0000;
	60642	61119	0.02005	0.095065	0.03007	127.42	0	0	0	0	1	0	0	-8.4800	-8.3800	8.5100	5.2400	0.0000	0.0000	0.0000	0.0000;
	60647	60643	0.007374	0.029742	0.00474	114.46	0	0	0	0	1	0	0	6.1900	-17.0000	-6.1700	16.5700	0.0000	0.0000	0.0000	0.0000;
	60643	60878	0.012857	0.059698	0.0249	167.32	0	0	0	0	1	0	0	72.9600	6.9200	-72.3300	-6.6500	0.0000	0.0000	0.0000	0.0000;
	60909	60643	0.001678	0.00837	0.00213	188.35	0	0	0	0	1	0	0	92.4300	16.9700	-92.2900	-16.5300	0.0000	0.0000	0.0000	0.0000;
	60909	60643	0.001678	0.00837	0.00213	188.35	0	0	0	0	1	0	0	92.4300	16.9700	-92.2900	-16.5300	0.0000	0.0000	0.0000	0.0000;
	60644	60645	0.000216	0.001044	0	0	0	0	0	0	1	0	0	-13.1000	-0.4600	13.1000	0.4600	0.0000	0.0000	0.0000	0.0000;
	60647	60645	0.013682	0.053513	0.01326	161.3	0	0	0	0	1	0	0	-73.9000	26.3000	74.6800	-24.6600	0.0000	0.0000	0.0000	0.0000;
	60720	60645	0.015892	0.069586	0.01203	156.09	0	0	0	0	1	0	0	53.4900	-10.9300	-53.0500	11.5600	0.0000	0.0000	0.0000	0.0000;
	60645	60728	0.024622	0.094685	0.02019	154.59	0	0	0	0	1	0	0	-48.8700	8.1800	49.4400	-8.1800	0.0000	0.0000	0.0000	0.0000;
	60975	60646	0.003558	0.019343	0.00616	178	0	0	0	0	1	0	0	103.3000	-1.7900	-102.9500	3.0100	0.0000	0.0000	0.0000	0.0000;
	61026	60646	0.002074	0.009497	0.00319	180.62	0	0	0	0	1	0	0	117.5500	13.0200	-117.2800	-12.1500	0.0000	0.0000	0.0000	0.0000;
	60646	61191	0.0069	0.027813	0.02066	189.66	0	0	0	0	1	0	0	98.7700	3.0200	-98.1400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	60646	61191	0.0069	0.027813	0.02066	189.66	0	0	0	0	1	0	0	98.7700	3.0200	-98.1400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	60909	60647	0.007896	0.031116	0.0063	144.56	0	0	0	0	1	0	0	18.8500	19.0500	-18.8000	-19.5200	0.0000	0.0000	0.0000	0.0000;
	60648	60651	0.003704	0.017993	0.00458	161.73	0	0	0	0	1	0	0	74.1500	5.8900	-73.9600	-5.4400	0.0000	0.0000	0.0000	0.0000;
	60648	61008	0.005046	0.0219	0.01336	169.5	0	0	0	0	1	0	0	-97.4100	-17.5200	97.8700	18.0900	0.0000	0.0000	0.0000	0.0000;
	60649	60650	0.000203	0.001189	0	0	0	0	0	0	1	0	0	55.2300	24.5200	-55.2300	-24.4800	0.0000	0.0000	0.0000	0.0000;
	60655	60649	0.00506	0.025256	0.00446	143.54	0	0	0	0	1	0	0	19.3300	-6.1900	-19.3100	5.8100	0.0000	0.0000	0.0000	0.0000;
	60649	61008	0.007023	0.033559	0.02056	115.87	0	0	0	0	1	0	0	-21.4600	-30.3400	21.5500	28.5500	0.0000	0.0000	0.0000	0.0000;
	60651	60652	0.00023	0.001061	0	0	0	0	0	0	1	0	0	38.5700	6.5300	-38.5700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	60653	60651	0.003226	0.014593	0.00434	184.36	0	0	0	0	1	0	0	-128.0800	15.4000	128.5900	-13.5500	0.0000	0.0000	0.0000	0.0000;
	60651	60659	0.00946	0.040934	0.01308	177.04	0	0	0	0	1	0	0	-93.2100	12.4600	94.0000	-10.4200	0.0000	0.0000	0.0000	0.0000;
	60653	60654	0.00029	0.00113	0	0	0	0	0	0	1	0	0	23.2600	12.5500	-23.2600	-12.5400	0.0000	0.0000	0.0000	0.0000;
	60655	60660	0.008482	0.041303	0.04054	167.72	0	0	0	0	1	0	0	-95.0500	5.1600	95.7800	-5.9300	0.0000	0.0000	0.0000	0.0000;
	60666	60655	0.028528	0.114688	0.01037	158.42	0	0	0	0	1	0	0	46.4800	-0.4600	-45.9100	1.6300	0.0000	0.0000	0.0000	0.0000;
	60656	60657	0.002385	0.015763	0.01365	135.38	0	0	0	0	1	0	0	-36.8700	-0.7600	36.9000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	60656	60659	0.006367	0.026493	0.00296	108.01	0	0	0	0	1	0	0	15.4800	-1.0600	-15.4700	0.8100	0.0000	0.0000	0.0000	0.0000;
	60657	60658	0.000252	0.001072	0	0	0	0	0	0	1	0	0	21.3800	7.2000	-21.3800	-7.1900	0.0000	0.0000	0.0000	0.0000;
	60657	60664	0.016108	0.06166	0.00989	168.7	0	0	0	0	1	0	0	-90.7600	15.3700	92.0400	-11.5400	0.0000	0.0000	0.0000	0.0000;
	61008	60657	0.008686	0.044006	0.01077	149.89	0	0	0	0	1	0	0	-32.3600	21.5300	32.4800	-22.0700	0.0000	0.0000	0.0000	0.0000;
	60659	60666	0.010968	0.045448	0.02232	187.46	0	0	0	0	1	0	0	-102.3600	7.2500	103.4500	-5.1500	0.0000	0.0000	0.0000	0.0000;
	60667	60660	0.009671	0.048248	0.01776	146.09	0	0	0	0	1	0	0	25.5800	-1.6700	-25.5300	0.0500	0.0000	0.0000	0.0000	0.0000;
	60660	61158	0.006026	0.034335	0.02964	168.99	0	0	0	0	1	0	0	-105.8900	0.9300	106.5200	-0.5300	0.0000	0.0000	0.0000	0.0000;
	60661	60662	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-10.4500	-4.1200	10.4500	4.1200	0.0000	0.0000	0.0000	0.0000;
	60662	60667	0.008784	0.053658	0.01457	133.4	0	0	0	0	1	0	0	33.1000	-3.5700	-33.0100	2.5500	0.0000	0.0000	0.0000	0.0000;
	60662	61045	0.008199	0.033324	0.01014	144.36	0	0	0	0	1	0	0	-43.5400	-0.5500	43.6900	0.0400	0.0000	0.0000	0.0000	0.0000;
	60663	60664	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-16.0200	-3.0900	16.0200	3.0900	0.0000	0.0000	0.0000	0.0000;
	61045	60664	0.002618	0.01204	0.00266	191.52	0	0	0	0	1	0	0	86.5900	-8.4200	-86.4100	8.9800	0.0000	0.0000	0.0000	0.0000;
	61045	60664	0.002618	0.01204	0.00266	191.52	0	0	0	0	1	0	0	86.5900	-8.4200	-86.4100	8.9800	0.0000	0.0000	0.0000	0.0000;
	60664	61122	0.004099	0.020642	0.00429	140.05	0	0	0	0	1	0	0	-34.7700	-16.1300	34.8300	15.9400	0.0000	0.0000	0.0000	0.0000;
	60664	61158	0.008333	0.027856	0.00441	123.67	0	0	0	0	1	0	0	-7.5200	0.6700	7.5300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	60666	60665	0.00865	0.045649	0.01313	168.2	0	0	0	0	1	0	0	73.6200	-4.5100	-73.1900	5.3800	0.0000	0.0000	0.0000	0.0000;
	60667	60666	0.015127	0.060632	0.01976	142.56	0	0	0	0	1	0	0	-2.8300	-7.1500	2.8300	5.0400	0.0000	0.0000	0.0000	0.0000;
	60666	60668	0.012801	0.065066	0.01634	172.37	0	0	0	0	1	0	0	87.1400	-4.2400	-86.2500	7.0500	0.0000	0.0000	0.0000	0.0000;
	60666	61241	0.009234	0.045282	0.08029	221.56	0	0	0	0	1	0	0	-110.4500	1.2900	111.4900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	60666	61241	0.009234	0.045282	0.08029	221.56	0	0	0	0	1	0	0	-110.4500	1.2900	111.4900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	60666	61241	0.009234	0.045282	0.08029	221.56	0	0	0	0	1	0	0	-110.4500	1.2900	111.4900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	60669	60670	0.005442	0.024973	0.03789	163.46	0	0	0	0	1	0	0	45.2600	-8.8200	-45.1500	5.4000	0.0000	0.0000	0.0000	0.0000;
	60669	60671	0.006313	0.026114	0.00433	172.54	0	0	0	0	1	0	0	-67.7200	0.9000	68.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	60672	60673	0.011718	0.037433	0.01693	169.09	0	0	0	0	1	0	0	-53.6600	6.9500	53.9900	-7.7000	0.0000	0.0000	0.0000	0.0000;
	60672	60677	0.013906	0.068011	0.03001	159.78	0	0	0	0	1	0	0	57.3100	-18.0600	-56.8400	17.1700	0.0000	0.0000	0.0000	0.0000;
	60678	60672	0.014521	0.067869	0.00853	182.48	0	0	0	0	1	0	0	-103.5400	8.7900	105.0600	-2.5800	0.0000	0.0000	0.0000	0.0000;
	60672	61525	0.013852	0.059806	0.01006	177.24	0	0	0	0	1	0	0	-114.9200	12.5300	116.6800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	60673	60674	0.000299	0.001098	0	0	0	0	0	0	1	0	0	6.2200	1.3000	-6.2200	-1.3000	0.0000	0.0000	0.0000	0.0000;
	60673	60857	0.014267	0.045645	0.01466	173.07	0	0	0	0	1	0	0	-66.4300	3.8900	67.0200	-3.5600	0.0000	0.0000	0.0000	0.0000;
	60675	60676	0.000284	0.00115	0	0	0	0	0	0	1	0	0	2.5700	0.9800	-2.5700	-0.9800	0.0000	0.0000	0.0000	0.0000;
	60675	60853	0.0075	0.030416	0.06495	158.5	0	0	0	0	1	0	0	-43.1800	7.2200	43.3200	-13.5300	0.0000	0.0000	0.0000	0.0000;
	60861	60675	0.012231	0.063556	0.01405	149.94	0	0	0	0	1	0	0	38.9200	5.2600	-38.7500	-5.8400	0.0000	0.0000	0.0000	0.0000;
	60678	60680	0.02493	0.106188	0.01769	172.98	0	0	0	0	1	0	0	74.5600	-11.2400	-73.1900	15.2400	0.0000	0.0000	0.0000	0.0000;
	60679	60680	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-12.5300	-3.3100	12.5300	3.3100	0.0000	0.0000	0.0000	0.0000;
	60681	60680	0.011807	0.058095	0.009	141.38	0	0	0	0	1	0	0	-16.4200	2.8900	16.4500	-3.6500	0.0000	0.0000	0.0000	0.0000;
	60681	61448	0.069141	0.309051	0.04037	131.66	0	0	0	0	1	0	0	2.4300	-4.1000	-2.4200	-0.0200	0.0000	0.0000	0.0000	0.0000;
	60682	61189	0.014028	0.054364	0.036	138.29	0	0	0	0	1	0	0	-15.2700	-11.0100	15.3100	7.3400	0.0000	0.0000	0.0000	0.0000;
	60684	61135	0.007524	0.034934	0.01903	157.48	0	0	0	0	1	0	0	-46.0600	-0.2600	46.2100	-1.0800	0.0000	0.0000	0.0000	0.0000;
	60685	60988	0.007875	0.03812	0.00683	173.48	0	0	0	0	1	0	0	-87.0100	-2.7000	87.5800	4.7000	0.0000	0.0000	0.0000	0.0000;
	60686	60687	0.004887	0.019528	0.00913	168.42	0	0	0	0	1	0	0	76.5100	-6.1100	-76.2400	6.2200	0.0000	0.0000	0.0000	0.0000;
	60686	60689	0.003395	0.016209	0.00881	129.8	0	0	0	0	1	0	0	-11.8300	-4.2000	11.8300	3.2900	0.0000	0.0000	0.0000	0.0000;
	60904	60686	0.00881	0.036586	0.00921	180.5	0	0	0	0	1	0	0	114.0500	6.7000	-112.9900	-3.3000	0.0000	0.0000	0.0000	0.0000;
	60687	60688	0.000244	0.001168	0	0	0	0	0	0	1	0	0	38.8600	8.9400	-38.8600	-8.9200	0.0000	0.0000	0.0000	0.0000;
	60689	60687	0.008661	0.020028	0.00255	186.2	0	0	0	0	1	0	0	78.2700	-15.6100	-77.7500	16.5400	0.0000	0.0000	0.0000	0.0000;
	60689	60687	0.008661	0.020028	0.00255	186.2	0	0	0	0	1	0	0	78.2700	-15.6100	-77.7500	16.5400	0.0000	0.0000	0.0000	0.0000;
	60687	60690	0.012135	0.049899	0.01977	146.4	0	0	0	0	1	0	0	-30.5300	18.1100	30.6800	-19.5800	0.0000	0.0000	0.0000	0.0000;
	60687	60803	0.01335	0.056325	0.01917	194.82	0	0	0	0	1	0	0	111.7000	-33.1700	-110.0000	38.3200	0.0000	0.0000	0.0000	0.0000;
	60687	60803	0.01335	0.056325	0.01917	194.82	0	0	0	0	1	0	0	111.7000	-33.1700	-110.0000	38.3200	0.0000	0.0000	0.0000	0.0000;
	60904	60689	0.012059	0.037185	0.00625	193.65	0	0	0	0	1	0	0	104.8300	-3.1500	-103.6100	6.2400	0.0000	0.0000	0.0000	0.0000;
	60904	60689	0.012059	0.037185	0.00625	193.65	0	0	0	0	1	0	0	104.8300	-3.1500	-103.6100	6.2400	0.0000	0.0000	0.0000	0.0000;
	60690	61132	0.009128	0.044104	0.02299	174.78	0	0	0	0	1	0	0	-93.0900	-10.3000	93.8600	11.5500	0.0000	0.0000	0.0000	0.0000;
	60691	61135	0.014021	0.064645	0.02497	187.39	0	0	0	0	1	0	0	-86.7200	1.9400	87.7200	0.0600	0.0000	0.0000	0.0000	0.0000;
	60691	61135	0.014021	0.064645	0.02497	187.39	0	0	0	0	1	0	0	-86.7200	1.9400	87.7200	0.0600	0.0000	0.0000	0.0000	0.0000;
	60692	60693	0.000297	0.001149	0	0	0	0	0	0	1	0	0	18.7100	2.6600	-18.7000	-2.6600	0.0000	0.0000	0.0000	0.0000;
	60692	60959	0.012434	0.048588	0.01873	193.22	0	0	0	0	1	0	0	-101.8200	17.6700	103.0700	-14.8000	0.0000	0.0000	0.0000	0.0000;
	60692	60959	0.012434	0.048588	0.01873	193.22	0	0	0	0	1	0	0	-101.8200	17.6700	103.0700	-14.8000	0.0000	0.0000	0.0000	0.0000;
	60694	60697	0.0001	0.000977	0	148.05	0	0	1	0	1	0	0	22.0500	2.1400	-22.0500	-2.1400	0.0000	0.0000	0.0000	0.0000;
	60694	60698	0.000224	0.001025	0	0	0	0	0	0	1	0	0	-22.0500	-2.1400	22.0500	2.1500	0.0000	0.0000	0.0000	0.0000;
	60694	60699	0.000219	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60695	60697	0.004855	0.108187	0	74.03	0	0	1	0	1	0	0	-11.0200	-0.6300	11.0200	0.7500	0.0000	0.0000	0.0000	0.0000;
	60696	60697	0.004855	0.108187	0	74.03	0	0	1	0	1	0	0	-11.0200	-1.2600	11.0200	1.3900	0.0000	0.0000	0.0000	0.0000;
	60700	60703	0.009914	0.044937	0.0156	192.02	0	0	0	0	1	0	0	105.4000	5.6000	-104.3700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	60700	60703	0.009914	0.044937	0.0156	192.02	0	0	0	0	1	0	0	105.4000	5.6000	-104.3700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	60700	60708	0.005581	0.024226	0.01677	199.5	0	0	0	0	1	0	0	-124.6400	32.7600	125.5000	-30.8300	0.0000	0.0000	0.0000	0.0000;
	60700	60708	0.005581	0.024226	0.01677	199.5	0	0	0	0	1	0	0	-124.6400	32.7600	125.5000	-30.8300	0.0000	0.0000	0.0000	0.0000;
	60708	60702	0.006595	0.037425	0.04308	126.02	0	0	0	0	1	0	0	-7.8500	30.5900	7.9200	-34.7800	0.0000	0.0000	0.0000	0.0000;
	60703	60704	0.007294	0.030044	0.00617	189.27	0	0	0	0	1	0	0	96.5300	-0.1700	-95.8800	2.1800	0.0000	0.0000	0.0000	0.0000;
	60703	60704	0.007294	0.030044	0.00617	189.27	0	0	0	0	1	0	0	96.5300	-0.1700	-95.8800	2.1800	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60704	60706	0.000282	0.001098	0	0	0	0	0	0	1	0	0	13.7800	3.2700	-13.7800	-3.2700	0.0000	0.0000	0.0000	0.0000;
	60874	60704	0.012535	0.053132	0.0304	151.65	0	0	0	0	1	0	0	36.1200	-9.1800	-35.9600	6.7100	0.0000	0.0000	0.0000	0.0000;
	60707	60710	0.000561	0.03226	0	571.31	0	0	1	0	1	0	0	243.4100	-16.4500	-243.1000	34.4400	0.0000	0.0000	0.0000	0.0000;
	60707	60711	0.000208	0.001128	0	0	0	0	0	0	1	0	0	19.5600	2.6600	-19.5600	-2.6600	0.0000	0.0000	0.0000	0.0000;
	60707	60871	0.001565	0.017882	0.22002	1080.42	0	0	0	0	1	0	0	120.7400	2.0900	-120.5200	-23.0100	0.0000	0.0000	0.0000	0.0000;
	60708	60710	-0.000105	-0.006046	0	496.31	0	0	1	0	1	0	0	-243.1600	31.0700	243.1000	-34.4400	0.0000	0.0000	0.0000	0.0000;
	60709	60710	0.002318	0.133265	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60712	60713	0.000226	0.001029	0	0	0	0	0	0	1	0	0	25.4000	8.9900	-25.4000	-8.9800	0.0000	0.0000	0.0000	0.0000;
	60712	60716	0.008283	0.031912	0.00418	170.17	0	0	0	0	1	0	0	-72.8400	25.9000	73.3000	-24.5700	0.0000	0.0000	0.0000	0.0000;
	60950	60714	0.00337	0.016668	0.00242	172.36	0	0	0	0	1	0	0	-85.0800	-0.0400	85.3100	0.9000	0.0000	0.0000	0.0000	0.0000;
	60714	61085	0.01128	0.043408	0.02872	176.38	0	0	0	0	1	0	0	-98.6600	-1.8600	99.6800	2.6600	0.0000	0.0000	0.0000	0.0000;
	60715	61239	0.006543	0.03691	0.00936	173.27	0	0	0	0	1	0	0	-80.7800	0.1700	81.1800	1.0800	0.0000	0.0000	0.0000	0.0000;
	60716	60717	0.00023	0.001087	0	0	0	0	0	0	1	0	0	31.4400	15.0400	-31.4400	-15.0300	0.0000	0.0000	0.0000	0.0000;
	60716	61239	0.00571	0.023077	0.01012	180.26	0	0	0	0	1	0	0	-104.7500	9.5300	105.3400	-8.2300	0.0000	0.0000	0.0000	0.0000;
	60718	60719	0.000279	0.001082	0	0	0	0	0	0	1	0	0	13.2700	1.2200	-13.2700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	60718	60727	0.00734	0.034743	0.01809	156.67	0	0	0	0	1	0	0	-47.9700	-3.3600	48.1300	2.1800	0.0000	0.0000	0.0000	0.0000;
	60720	60722	0.01086	0.0366	0.06956	160.51	0	0	0	0	1	0	0	-61.5800	9.5800	61.9800	-15.7200	0.0000	0.0000	0.0000	0.0000;
	60725	60722	0.009081	0.039157	0.00494	169.37	0	0	0	0	1	0	0	76.3000	7.5000	-75.8100	-5.9400	0.0000	0.0000	0.0000	0.0000;
	60725	60724	0.000576	0.040425	0	463.04	0	0	1.0125	0	1	0	0	-205.6100	-12.3300	205.8400	28.3400	0.0000	0.0000	0.0000	0.0000;
	60724	60726	0.000284	0.001184	0	0	0	0	0	0	1	0	0	39.6700	5.6500	-39.6700	-5.6300	0.0000	0.0000	0.0000	0.0000;
	60724	60919	0.001159	0.013405	0.28492	1137.91	0	0	0	0	1	0	0	-245.5100	33.2600	246.1800	-56.5400	0.0000	0.0000	0.0000	0.0000;
	60725	60727	0.01705	0.06851	0.01153	161.61	0	0	0	0	1	0	0	59.1400	6.2600	-58.5900	-5.3000	0.0000	0.0000	0.0000	0.0000;
	60725	60728	0.015259	0.068259	0.01137	162.47	0	0	0	0	1	0	0	63.8700	-2.0100	-63.3100	3.3000	0.0000	0.0000	0.0000	0.0000;
	60729	60731	0.005479	0.030876	0.01402	141.5	0	0	0	0	1	0	0	25.0500	-1.7900	-25.0200	0.4800	0.0000	0.0000	0.0000	0.0000;
	60732	60729	0.01124	0.050913	0.01285	149.3	0	0	0	0	1	0	0	36.6700	-0.1000	-36.5200	-0.6300	0.0000	0.0000	0.0000	0.0000;
	60730	60731	0.000289	0.001131	0	0	0	0	0	0	1	0	0	-22.9400	-4.6300	22.9500	4.6300	0.0000	0.0000	0.0000	0.0000;
	60734	60732	0.005835	0.028874	0.01019	160.26	0	0	0	0	1	0	0	56.9800	6.8100	-56.8000	-7.0200	0.0000	0.0000	0.0000	0.0000;
	60733	60932	0.004648	0.020871	0.01624	159.88	0	0	0	0	1	0	0	-54.3400	-1.3300	54.4700	0.1500	0.0000	0.0000	0.0000	0.0000;
	60734	61117	0.001292	0.006713	0.00252	159.27	0	0	0	0	1	0	0	-52.2000	-7.0100	52.2300	6.9100	0.0000	0.0000	0.0000	0.0000;
	60734	61177	0.009757	0.038949	0.00315	146.21	0	0	0	0	1	0	0	-29.6000	-5.9500	29.6900	5.9300	0.0000	0.0000	0.0000	0.0000;
	60735	60760	0.007225	0.036912	0.00664	153.76	0	0	0	0	1	0	0	34.1700	-4.1200	-34.0900	3.8500	0.0000	0.0000	0.0000	0.0000;
	60735	60772	0.007533	0.03209	0.05415	163.73	0	0	0	0	1	0	0	-52.6900	0.5200	52.8900	-5.2800	0.0000	0.0000	0.0000	0.0000;
	60736	60737	0.000279	0.001097	0	0	0	0	0	0	1	0	0	37.6000	8.3200	-37.5900	-8.3000	0.0000	0.0000	0.0000	0.0000;
	60741	60736	0.008995	0.041765	0.01219	184.52	0	0	0	0	1	0	0	74.6900	-22.0400	-74.1700	23.1700	0.0000	0.0000	0.0000	0.0000;
	60741	60736	0.008995	0.041765	0.01219	184.52	0	0	0	0	1	0	0	74.6900	-22.0400	-74.1700	23.1700	0.0000	0.0000	0.0000	0.0000;
	60736	60867	0.01278	0.055723	0.01085	180.31	0	0	0	0	1	0	0	110.7400	-54.6700	-108.8900	61.5700	0.0000	0.0000	0.0000	0.0000;
	60738	60739	0.005519	0.026518	0.00929	190.65	0	0	0	0	1	0	0	-95.5400	16.1700	96.0400	-14.7500	0.0000	0.0000	0.0000	0.0000;
	60738	60739	0.005519	0.026518	0.00929	190.65	0	0	0	0	1	0	0	-95.5400	16.1700	96.0400	-14.7500	0.0000	0.0000	0.0000	0.0000;
	60741	60738	0.00407	0.017425	0.00716	187.11	0	0	0	0	1	0	0	-85.0500	21.3800	85.3500	-20.8400	0.0000	0.0000	0.0000	0.0000;
	60741	60738	0.00407	0.017425	0.00716	187.11	0	0	0	0	1	0	0	-85.0500	21.3800	85.3500	-20.8400	0.0000	0.0000	0.0000	0.0000;
	60739	60740	0.00025	0.001134	0	0	0	0	0	0	1	0	0	35.1200	13.1200	-35.1100	-13.1100	0.0000	0.0000	0.0000	0.0000;
	60739	60747	0.010686	0.045881	0.02889	191.75	0	0	0	0	1	0	0	-96.5300	23.3300	97.5400	-22.0000	0.0000	0.0000	0.0000	0.0000;
	60739	60747	0.010686	0.045881	0.02889	191.75	0	0	0	0	1	0	0	-96.5300	23.3300	97.5400	-22.0000	0.0000	0.0000	0.0000	0.0000;
	60749	60739	0.00247	0.012784	0.06182	150.92	0	0	0	0	1	0	0	37.4100	15.1100	-37.3700	-21.3900	0.0000	0.0000	0.0000	0.0000;
	60739	60759	0.010808	0.02771	0.01866	128.27	0	0	0	0	1	0	0	3.2200	-8.8900	-3.2200	6.9600	0.0000	0.0000	0.0000	0.0000;
	60742	60743	0.000282	0.001195	0	0	0	0	0	0	1	0	0	31.6800	19.6900	-31.6800	-19.6700	0.0000	0.0000	0.0000	0.0000;
	60742	60744	0.003477	0.018128	0.00338	165.12	0	0	0	0	1	0	0	-67.5300	17.9200	67.6900	-17.4200	0.0000	0.0000	0.0000	0.0000;
	60742	60747	0.005668	0.02706	0.01877	204.43	0	0	0	0	1	0	0	143.1100	-41.3900	-141.9000	45.1900	0.0000	0.0000	0.0000	0.0000;
	60742	60747	0.005668	0.02706	0.01877	204.43	0	0	0	0	1	0	0	143.1100	-41.3900	-141.9000	45.1900	0.0000	0.0000	0.0000	0.0000;
	60772	60742	0.003054	0.011471	0.00427	200.05	0	0	0	0	1	0	0	125.6600	-21.2500	-125.1800	22.5900	0.0000	0.0000	0.0000	0.0000;
	60772	60742	0.003054	0.011471	0.00427	200.05	0	0	0	0	1	0	0	125.6600	-21.2500	-125.1800	22.5900	0.0000	0.0000	0.0000	0.0000;
	60744	60745	0.000222	0.00113	0	0	0	0	0	0	1	0	0	31.6800	16.5500	-31.6800	-16.5300	0.0000	0.0000	0.0000	0.0000;
	60744	60762	0.004897	0.025206	0.0033	123.91	0	0	0	0	1	0	0	-10.1300	4.6900	10.1300	-5.0100	0.0000	0.0000	0.0000	0.0000;
	60744	60764	0.004583	0.02252	0.00354	169.72	0	0	0	0	1	0	0	-77.3100	4.4500	77.5700	-3.5200	0.0000	0.0000	0.0000	0.0000;
	60744	60772	0.00427	0.020894	0.00704	131.01	0	0	0	0	1	0	0	-11.9400	-8.2800	11.9500	7.5900	0.0000	0.0000	0.0000	0.0000;
	60748	60746	0.004018	0.013365	0.00234	123.44	0	0	0	0	1	0	0	10.2900	-29.9900	-10.2500	29.8700	0.0000	0.0000	0.0000	0.0000;
	60756	60746	0.004817	0.017755	0.00792	144.42	0	0	0	0	1	0	0	21.5100	37.6300	-21.4200	-38.1500	0.0000	0.0000	0.0000	0.0000;
	60754	60747	0.010096	0.043726	0.00665	164.85	0	0	0	0	1	0	0	48.7000	-17.6600	-48.4400	18.0800	0.0000	0.0000	0.0000	0.0000;
	60747	60756	0.00547	0.023758	0.00562	179.64	0	0	0	0	1	0	0	105.4800	-68.6400	-104.6600	71.6300	0.0000	0.0000	0.0000	0.0000;
	60748	60799	0.008921	0.050268	0.01227	155.1	0	0	0	0	1	0	0	-48.6700	18.3300	48.9000	-18.2900	0.0000	0.0000	0.0000	0.0000;
	60756	60749	0.004683	0.023048	0.00305	166.03	0	0	0	0	1	0	0	66.2500	20.0100	-66.0400	-19.3000	0.0000	0.0000	0.0000	0.0000;
	60749	60759	0.014543	0.051225	0.0062	133.28	0	0	0	0	1	0	0	11.7400	-0.8700	-11.7200	0.2900	0.0000	0.0000	0.0000	0.0000;
	60750	60753	0.000228	0.006001	0	124.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60750	60754	0.000226	0.001002	0	0	0	0	0	0	1	0	0	-16.8900	-0.5300	16.8900	0.5300	0.0000	0.0000	0.0000	0.0000;
	60750	60755	0.000252	0.001003	0	0	0	0	0	0	1	0	0	16.8900	0.5300	-16.8900	-0.5300	0.0000	0.0000	0.0000	0.0000;
	60751	60753	0.004676	0.123179	0	62.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60752	60753	0.004676	0.123179	0	62.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60767	60754	0.005017	0.030538	0.00686	170.54	0	0	0	0	1	0	0	65.8100	-16.4900	-65.5900	17.1200	0.0000	0.0000	0.0000	0.0000;
	60756	60757	0.000234	0.001052	0	0	0	0	0	0	1	0	0	16.8900	1.4900	-16.8900	-1.4900	0.0000	0.0000	0.0000	0.0000;
	60758	60759	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-10.7400	-1.0500	10.7400	1.0500	0.0000	0.0000	0.0000	0.0000;
	60868	60759	0.003623	0.018424	0.00771	130.94	0	0	0	0	1	0	0	-4.1900	7.4900	4.1900	-8.2900	0.0000	0.0000	0.0000	0.0000;
	60761	60760	0.004375	0.017154	0.0129	177.56	0	0	0	0	1	0	0	-49.6700	18.7200	49.7900	-19.5800	0.0000	0.0000	0.0000	0.0000;
	60770	60760	0.004213	0.017825	0.00629	167.77	0	0	0	0	1	0	0	30.4600	-15.2900	-30.4100	14.8400	0.0000	0.0000	0.0000	0.0000;
	60761	60788	0.002824	0.013239	0.00368	114.74	0	0	0	0	1	0	0	-26.6000	-5.8600	26.6200	5.5700	0.0000	0.0000	0.0000	0.0000;
	60761	60792	0.004449	0.020708	0.05438	168.32	0	0	0	0	1	0	0	51.6000	-17.9500	-51.4800	12.8900	0.0000	0.0000	0.0000	0.0000;
	60762	60805	0.007782	0.040052	0.01911	140.43	0	0	0	0	1	0	0	-23.9000	-1.0200	23.9400	-0.7500	0.0000	0.0000	0.0000	0.0000;
	60763	60772	0.002484	0.012036	0.0092	206.61	0	0	0	0	1	0	0	112.9400	-11.7600	-112.6400	12.2900	0.0000	0.0000	0.0000	0.0000;
	60763	60772	0.002484	0.012036	0.0092	206.61	0	0	0	0	1	0	0	112.9400	-11.7600	-112.6400	12.2900	0.0000	0.0000	0.0000	0.0000;
	60763	60772	0.002484	0.012036	0.0092	206.61	0	0	0	0	1	0	0	112.9400	-11.7600	-112.6400	12.2900	0.0000	0.0000	0.0000	0.0000;
	60764	60803	0.011399	0.054753	0.02135	176.23	0	0	0	0	1	0	0	-95.3400	-2.8400	96.3300	5.3500	0.0000	0.0000	0.0000	0.0000;
	60765	60769	0.009905	0.036775	0.00474	148.26	0	0	0	0	1	0	0	-43.0600	-0.9500	43.2300	1.1300	0.0000	0.0000	0.0000	0.0000;
	60771	60765	0.006201	0.023337	0.00303	125.53	0	0	0	0	1	0	0	-17.7500	6.4500	17.7700	-6.6800	0.0000	0.0000	0.0000	0.0000;
	60767	60766	0.000583	0.034564	0	451.78	0	0	1	0	1	0	0	-122.2000	16.0600	122.2900	-11.0000	0.0000	0.0000	0.0000	0.0000;
	60766	60768	0.000201	0.001099	0	0	0	0	0	0	1	0	0	82.3100	17.1700	-82.2900	-17.0900	0.0000	0.0000	0.0000	0.0000;
	60783	60766	0.000868	0.009078	0.2886	1122.91	0	0	0	0	1	0	0	390.1500	-109.9400	-388.7800	94.7900	0.0000	0.0000	0.0000	0.0000;
	60770	60767	0.005276	0.021136	0.00298	179.37	0	0	0	0	1	0	0	-56.2300	-0.0800	56.3900	0.4200	0.0000	0.0000	0.0000	0.0000;
	60769	60781	0.004642	0.019985	0.00423	162.29	0	0	0	0	1	0	0	-68.5200	-11.6800	68.7400	12.1800	0.0000	0.0000	0.0000	0.0000;
	60770	60771	0.006708	0.026136	0.00399	135.53	0	0	0	0	1	0	0	4.0200	8.9400	-4.0100	-9.3300	0.0000	0.0000	0.0000	0.0000;
	60772	60773	0.000277	0.001046	0	0	0	0	0	0	1	0	0	21.7600	3.3200	-21.7600	-3.3200	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60774	60776	0.000286	0.001042	0	0	0	0	0	0	1	0	0	17.8600	1.5400	-17.8600	-1.5400	0.0000	0.0000	0.0000	0.0000;
	60777	60774	0.006048	0.031023	0.00669	225.62	0	0	0	0	1	0	0	130.5700	-18.6600	-129.5600	23.1000	0.0000	0.0000	0.0000	0.0000;
	60777	60774	0.006048	0.031023	0.00669	225.62	0	0	0	0	1	0	0	130.5700	-18.6600	-129.5600	23.1000	0.0000	0.0000	0.0000	0.0000;
	60777	60774	0.006048	0.031023	0.00669	225.62	0	0	0	0	1	0	0	130.5700	-18.6600	-129.5600	23.1000	0.0000	0.0000	0.0000	0.0000;
	60777	60774	0.006048	0.031023	0.00669	225.62	0	0	0	0	1	0	0	130.5700	-18.6600	-129.5600	23.1000	0.0000	0.0000	0.0000	0.0000;
	60774	60788	0.009841	0.049382	0.01681	182.77	0	0	0	0	1	0	0	-90.2900	26.5000	91.1200	-24.0500	0.0000	0.0000	0.0000	0.0000;
	60777	60778	0.000252	0.001104	0	0	0	0	0	0	1	0	0	17.8600	11.9000	-17.8600	-11.8900	0.0000	0.0000	0.0000	0.0000;
	60779	60777	0.005328	0.022853	0.01138	200.77	0	0	0	0	1	0	0	100.2600	-31.0600	-99.7000	32.2700	0.0000	0.0000	0.0000	0.0000;
	60779	60777	0.005328	0.022853	0.01138	200.77	0	0	0	0	1	0	0	100.2600	-31.0600	-99.7000	32.2700	0.0000	0.0000	0.0000	0.0000;
	60777	60784	0.008597	0.034508	0.02725	207.3	0	0	0	0	1	0	0	-93.4400	-10.3900	94.1600	10.3900	0.0000	0.0000	0.0000	0.0000;
	60777	60784	0.008597	0.034508	0.02725	207.3	0	0	0	0	1	0	0	-93.4400	-10.3900	94.1600	10.3900	0.0000	0.0000	0.0000	0.0000;
	60777	60784	0.008597	0.034508	0.02725	207.3	0	0	0	0	1	0	0	-93.4400	-10.3900	94.1600	10.3900	0.0000	0.0000	0.0000	0.0000;
	60788	60777	0.01165	0.051055	0.00479	139.04	0	0	0	0	1	0	0	8.8500	-11.9000	-8.8300	11.5100	0.0000	0.0000	0.0000	0.0000;
	60777	60789	0.008001	0.040997	0.01004	166.28	0	0	0	0	1	0	0	-51.5700	17.8600	51.8000	-17.7400	0.0000	0.0000	0.0000	0.0000;
	60779	60780	0.000243	0.001016	0	0	0	0	0	0	1	0	0	17.8600	2.3100	-17.8600	-2.3100	0.0000	0.0000	0.0000	0.0000;
	60779	60782	0.00525	0.025184	0.00947	206.61	0	0	0	0	1	0	0	-100.3500	19.7200	100.8800	-18.1800	0.0000	0.0000	0.0000	0.0000;
	60779	60782	0.00525	0.025184	0.00947	206.61	0	0	0	0	1	0	0	-100.3500	19.7200	100.8800	-18.1800	0.0000	0.0000	0.0000	0.0000;
	60779	60782	0.00525	0.025184	0.00947	206.61	0	0	0	0	1	0	0	-100.3500	19.7200	100.8800	-18.1800	0.0000	0.0000	0.0000	0.0000;
	60788	60779	0.006439	0.026942	0.0041	167.19	0	0	0	0	1	0	0	-67.5600	5.2800	67.8400	-4.5200	0.0000	0.0000	0.0000	0.0000;
	60789	60779	0.003391	0.013974	0.00436	120.41	0	0	0	0	1	0	0	-14.8200	-5.5900	14.8300	5.1600	0.0000	0.0000	0.0000	0.0000;
	60781	60782	0.005218	0.020274	0.0036	140.63	0	0	0	0	1	0	0	2.7600	-3.0300	-2.7600	2.6500	0.0000	0.0000	0.0000	0.0000;
	60789	60781	0.005876	0.02751	0.00897	199.88	0	0	0	0	1	0	0	-101.1100	17.7400	101.7100	-15.9000	0.0000	0.0000	0.0000	0.0000;
	60789	60781	0.005876	0.02751	0.00897	199.88	0	0	0	0	1	0	0	-101.1100	17.7400	101.7100	-15.9000	0.0000	0.0000	0.0000	0.0000;
	60789	60782	0.006621	0.035491	0.00492	172.03	0	0	0	0	1	0	0	-77.4600	10.3000	77.8500	-8.7400	0.0000	0.0000	0.0000	0.0000;
	60784	60783	0.0007	0.037969	0	517.88	0	0	1.1	0	1	0	0	-191.6100	-156.1000	192.0900	182.2600	0.0000	0.0000	0.0000	0.0000;
	60783	60785	0.000219	0.001151	0	0	0	0	0	0	1	0	0	35.6900	11.6400	-35.6900	-11.6200	0.0000	0.0000	0.0000	0.0000;
	60786	60784	0.005979	0.026639	0.00894	188.22	0	0	0	0	1	0	0	83.9700	-36.1400	-83.5100	37.2700	0.0000	0.0000	0.0000	0.0000;
	60786	60784	0.005979	0.026639	0.00894	188.22	0	0	0	0	1	0	0	83.9700	-36.1400	-83.5100	37.2700	0.0000	0.0000	0.0000	0.0000;
	60791	60784	0.002321	0.010742	0.01806	161.67	0	0	0	0	1	0	0	-47.7400	-39.3700	47.8200	37.8300	0.0000	0.0000	0.0000	0.0000;
	60786	60787	0.000212	0.001088	0	0	0	0	0	0	1	0	0	47.9900	29.8700	-47.9900	-29.8300	0.0000	0.0000	0.0000	0.0000;
	60789	60788	0.004321	0.016624	0.00405	179.85	0	0	0	0	1	0	0	96.6200	-13.7700	-96.2300	14.8700	0.0000	0.0000	0.0000	0.0000;
	60789	60792	0.00518	0.024806	0.02731	184.25	0	0	0	0	1	0	0	123.6100	-15.6700	-122.8400	16.5200	0.0000	0.0000	0.0000	0.0000;
	60791	60790	0.00265	0.011778	0.00413	178.45	0	0	0	0	1	0	0	95.2500	15.1900	-95.0100	-14.5900	0.0000	0.0000	0.0000	0.0000;
	60790	60792	0.008514	0.038469	0.00797	169.37	0	0	0	0	1	0	0	66.7100	5.6400	-66.3500	-4.8300	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60792	60794	0.000289	0.001198	0	0	0	0	0	0	1	0	0	28.3100	3.2400	-28.3000	-3.2300	0.0000	0.0000	0.0000	0.0000;
	60795	60796	0.000232	0.001078	0	0	0	0	0	0	1	0	0	20.7700	1.9100	-20.7700	-1.9100	0.0000	0.0000	0.0000	0.0000;
	60798	60799	0.011136	0.042694	0.01396	165.09	0	0	0	0	1	0	0	68.5000	-14.2500	-67.9800	14.8000	0.0000	0.0000	0.0000	0.0000;
	60799	60800	0.000293	0.001163	0	0	0	0	0	0	1	0	0	19.0700	3.4900	-19.0700	-3.4900	0.0000	0.0000	0.0000	0.0000;
	60801	60802	0.000284	0.001173	0	0	0	0	0	0	1	0	0	25.3900	2.5800	-25.3900	-2.5700	0.0000	0.0000	0.0000	0.0000;
	60804	60801	0.003609	0.013932	0.00201	169.7	0	0	0	0	1	0	0	72.0400	-2.0100	-71.8600	2.4900	0.0000	0.0000	0.0000	0.0000;
	60801	60805	0.002922	0.014753	0.00147	156.25	0	0	0	0	1	0	0	49.4100	6.3600	-49.3400	-6.1600	0.0000	0.0000	0.0000	0.0000;
	60803	60804	0.009382	0.041132	0.00671	178.43	0	0	0	0	1	0	0	98.2800	3.4600	-97.4300	-0.4500	0.0000	0.0000	0.0000	0.0000;
	60805	60806	0.00029	0.001041	0	0	0	0	0	0	1	0	0	25.3900	6.9100	-25.3900	-6.9000	0.0000	0.0000	0.0000	0.0000;
	60808	60807	0.031702	0.133617	0.01056	168.02	0	0	0	0	1	0	0	64.7800	-0.5900	-63.4700	5.0300	0.0000	0.0000	0.0000	0.0000;
	60808	60809	0.009496	0.062445	0.01811	170.62	0	0	0	0	1	0	0	-72.8100	-1.6900	73.3000	3.0700	0.0000	0.0000	0.0000	0.0000;
	60810	60811	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-8.3300	-4.5700	8.3300	4.5700	0.0000	0.0000	0.0000	0.0000;
	60811	60812	0.006988	0.027293	0.00824	128.12	0	0	0	0	1	0	0	8.3400	-10.1000	-8.3300	9.2600	0.0000	0.0000	0.0000	0.0000;
	60819	60811	0.030384	0.143476	0.03017	137.85	0	0	0	0	1	0	0	16.7700	-8.3000	-16.6800	5.5300	0.0000	0.0000	0.0000	0.0000;
	60813	60817	0.00494	0.025361	0.00225	158.56	0	0	0	0	1	0	0	49.2400	9.6200	-49.1200	-9.2700	0.0000	0.0000	0.0000	0.0000;
	60813	61014	0.005918	0.028235	0.00702	169.04	0	0	0	0	1	0	0	-76.1300	-15.2400	76.4600	16.0700	0.0000	0.0000	0.0000	0.0000;
	60814	60818	0.00241	0.013752	0.00541	153.92	0	0	0	0	1	0	0	41.9600	8.8500	-41.9200	-9.1800	0.0000	0.0000	0.0000	0.0000;
	60814	60821	0.00436	0.020282	0.00566	166.97	0	0	0	0	1	0	0	-68.8500	-12.2800	69.0500	12.6000	0.0000	0.0000	0.0000	0.0000;
	60815	60816	0.000244	0.001014	0	0	0	0	0	0	1	0	0	37.0100	18.7600	-37.0000	-18.7400	0.0000	0.0000	0.0000	0.0000;
	60817	60815	0.009195	0.038756	0.00683	138.83	0	0	0	0	1	0	0	-17.9100	3.5700	17.9400	-4.1800	0.0000	0.0000	0.0000	0.0000;
	60815	61014	0.012124	0.048886	0.02143	160.63	0	0	0	0	1	0	0	-54.9500	-14.5800	55.3100	13.7400	0.0000	0.0000	0.0000	0.0000;
	60817	60819	0.003672	0.020849	0.03593	152.79	0	0	0	0	1	0	0	40.1400	-0.3300	-40.0900	-3.1700	0.0000	0.0000	0.0000	0.0000;
	60819	60818	0.006631	0.028256	0.00564	135.92	0	0	0	0	1	0	0	-14.9300	-0.1000	14.9400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	60819	60820	0.000206	0.001189	0	0	0	0	0	0	1	0	0	38.2400	11.5700	-38.2400	-11.5500	0.0000	0.0000	0.0000	0.0000;
	60822	60823	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-10.5700	-1.4400	10.5700	1.4500	0.0000	0.0000	0.0000	0.0000;
	60830	60824	0.01471	0.050257	0.00945	188.92	0	0	0	0	1	0	0	63.6700	5.1500	-63.1100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	60830	60824	0.01471	0.050257	0.00945	188.92	0	0	0	0	1	0	0	63.6700	5.1500	-63.1100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	60825	60828	-0.000165	-0.003308	0	124.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60825	60829	0.000243	0.001124	0	0	0	0	0	0	1	0	0	13.5400	1.9900	-13.5400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	60825	60830	0.00028	0.001156	0	0	0	0	0	0	1	0	0	-13.5400	-1.9900	13.5400	1.9900	0.0000	0.0000	0.0000	0.0000;
	60826	60828	0.010334	0.206906	0	62.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60827	60828	0.010334	0.206906	0	62.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60898	60830	0.010228	0.044533	0.03109	193.44	0	0	0	0	1	0	0	84.5300	5.6800	-83.8500	-6.0700	0.0000	0.0000	0.0000	0.0000;
	60898	60830	0.010228	0.044533	0.03109	193.44	0	0	0	0	1	0	0	84.5300	5.6800	-83.8500	-6.0700	0.0000	0.0000	0.0000	0.0000;
	60832	60835	0.0001	0.001488	0	140.41	0	0	1	0	1	0	0	9.7600	2.4700	-9.7600	-2.4600	0.0000	0.0000	0.0000	0.0000;
	60832	60836	0.00026	0.001085	0	0	0	0	0	0	1	0	0	-9.7600	-2.4700	9.7600	2.4700	0.0000	0.0000	0.0000	0.0000;
	60832	60837	0.000224	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60833	60835	0.004428	0.119976	0	70.21	0	0	1	0	1	0	0	-9.7600	-2.3500	9.7600	2.4600	0.0000	0.0000	0.0000	0.0000;
	60834	60835	0.004428	0.119976	0	70.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60838	60839	0.000241	0.001147	0	0	0	0	0	0	1	0	0	25.9100	3.8400	-25.9100	-3.8300	0.0000	0.0000	0.0000	0.0000;
	60838	60840	0.002325	0.01186	0.002	117.1	0	0	0	0	1	0	0	-5.5100	-22.0600	5.5200	21.9000	0.0000	0.0000	0.0000	0.0000;
	60840	60841	0.00024	0.001013	0	0	0	0	0	0	1	0	0	25.7600	14.4400	-25.7600	-14.4300	0.0000	0.0000	0.0000	0.0000;
	60840	60852	0.009734	0.047292	0.03633	146.94	0	0	0	0	1	0	0	-31.2800	20.5800	31.4100	-23.8000	0.0000	0.0000	0.0000	0.0000;
	60842	60844	0.00315	0.015835	0.00358	160.35	0	0	0	0	1	0	0	-50.4600	-20.1800	50.5500	20.2400	0.0000	0.0000	0.0000	0.0000;
	60844	60843	0.000427	0.030465	0	348.39	0	0	1	0	1	0	0	-76.3100	-21.5100	76.3300	23.3100	0.0000	0.0000	0.0000	0.0000;
	60843	60845	0.000203	0.001102	0	0	0	0	0	0	1	0	0	-76.3300	-23.3100	76.3500	23.3700	0.0000	0.0000	0.0000	0.0000;
	60846	60849	0.000206	0.006026	0	123.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60846	60850	0.000254	0.001132	0	0	0	0	0	0	1	0	0	14.0500	3.2900	-14.0500	-3.2900	0.0000	0.0000	0.0000	0.0000;
	60846	60851	0.00027	0.001101	0	0	0	0	0	0	1	0	0	-14.0500	-3.2900	14.0500	3.3000	0.0000	0.0000	0.0000	0.0000;
	60847	60849	0.005183	0.151285	0	61.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60848	60849	0.005183	0.151285	0	61.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60851	60852	0.007055	0.037987	0.00502	159.92	0	0	0	0	1	0	0	59.7500	-13.7100	-59.5000	14.5300	0.0000	0.0000	0.0000	0.0000;
	60853	60854	0.004165	0.019081	0.00831	145.18	0	0	0	0	1	0	0	-21.0700	11.1600	21.0900	-11.9300	0.0000	0.0000	0.0000	0.0000;
	60853	60859	0.006773	0.037033	0.00495	153.23	0	0	0	0	1	0	0	-41.9000	-0.9400	42.0100	1.0300	0.0000	0.0000	0.0000	0.0000;
	60854	60855	0.00408	0.022977	0.01295	157.59	0	0	0	0	1	0	0	-43.6800	7.9700	43.7500	-8.9100	0.0000	0.0000	0.0000	0.0000;
	60857	60856	0.000404	0.027534	0	408.68	0	0	1.0125	0	1	0	0	-132.7700	-28.1300	132.8400	32.9600	0.0000	0.0000	0.0000	0.0000;
	60856	60858	0.000252	0.001008	0	0	0	0	0	0	1	0	0	23.1600	9.8400	-23.1600	-9.8400	0.0000	0.0000	0.0000	0.0000;
	61160	60856	0.001373	0.014851	0.52523	1166.59	0	0	0	0	1	0	0	-320.2900	31.4800	321.6500	-73.2000	0.0000	0.0000	0.0000	0.0000;
	60856	61361	0.002532	0.030259	0.57359	1227.69	0	0	0	0	1	0	0	-450.1700	2.0400	454.9900	-6.3700	0.0000	0.0000	0.0000	0.0000;
	60859	60857	0.007716	0.029618	0.00721	137.27	0	0	0	0	1	0	0	-0.0900	-21.6500	0.1200	21.0100	0.0000	0.0000	0.0000	0.0000;
	60861	60857	0.001142	0.006625	0.0055	162.07	0	0	0	0	1	0	0	-62.0800	-9.7000	62.1300	9.3500	0.0000	0.0000	0.0000	0.0000;
	60859	60860	0.000268	0.001013	0	0	0	0	0	0	1	0	0	23.1600	5.6300	-23.1600	-5.6300	0.0000	0.0000	0.0000	0.0000;
	60859	60862	0.009742	0.038551	0.01498	170.73	0	0	0	0	1	0	0	-65.0800	14.9900	65.4900	-14.9600	0.0000	0.0000	0.0000	0.0000;
	60863	60866	0.020388	0.449045	0	218.66	0	0	1	0	1	0	0	108.8600	16.5200	-106.5900	33.5200	0.0000	0.0000	0.0000	0.0000;
	60863	60867	0.000224	0.001106	0	0	0	0	0	0	1	0	0	-108.8600	61.7300	108.8900	-61.5700	0.0000	0.0000	0.0000	0.0000;
	60864	60866	-0.010041	-0.221152	0	132.47	0	0	1	0	1	0	0	-98.9400	14.8700	97.9600	-36.4300	0.0000	0.0000	0.0000	0.0000;
	60865	60866	0.038584	0.849815	0	86.19	0	0	1	0	1	0	0	-8.6000	-2.2800	8.6300	2.9000	0.0000	0.0000	0.0000	0.0000;
	60869	60868	0.006436	0.034507	0.02022	166.58	0	0	0	0	1	0	0	-66.9800	2.2000	67.2600	-2.8300	0.0000	0.0000	0.0000	0.0000;
	60872	60868	0.01259	0.057162	0.00752	169.09	0	0	0	0	1	0	0	82.7500	13.4400	-81.9400	-10.5400	0.0000	0.0000	0.0000	0.0000;
	60869	60870	0.000221	0.001067	0	0	0	0	0	0	1	0	0	18.8700	3.0000	-18.8600	-3.0000	0.0000	0.0000	0.0000	0.0000;
	60869	60874	0.011517	0.062299	0.01114	159.24	0	0	0	0	1	0	0	48.1200	-5.2000	-47.8600	5.4300	0.0000	0.0000	0.0000	0.0000;
	60872	60871	0.000573	0.034918	0	345.38	0	0	1.01875	0	1	0	0	-82.7500	-13.4400	82.7900	15.7800	0.0000	0.0000	0.0000	0.0000;
	60871	60873	0.00025	0.001016	0	0	0	0	0	0	1	0	0	37.7300	7.2300	-37.7300	-7.2200	0.0000	0.0000	0.0000	0.0000;
	60880	60877	0.002002	0.011472	0.00855	144.71	0	0	0	0	1	0	0	28.5400	-5.5600	-28.5200	4.7400	0.0000	0.0000	0.0000	0.0000;
	60878	60879	0.000278	0.001058	0	0	0	0	0	0	1	0	0	22.3600	9.4300	-22.3600	-9.4200	0.0000	0.0000	0.0000	0.0000;
	60880	60878	0.004421	0.023393	0.00568	157.83	0	0	0	0	1	0	0	-49.8600	2.7200	49.9700	-2.7700	0.0000	0.0000	0.0000	0.0000;
	60882	60883	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-11.5700	-2.3200	11.5700	2.3200	0.0000	0.0000	0.0000	0.0000;
	60883	60884	0.005581	0.023866	0.00471	165.64	0	0	0	0	1	0	0	-78.4700	18.7700	78.8200	-17.7600	0.0000	0.0000	0.0000	0.0000;
	60884	60885	0.000272	0.001055	0	0	0	0	0	0	1	0	0	14.1300	5.3000	-14.1300	-5.3000	0.0000	0.0000	0.0000	0.0000;
	60887	60888	0.010796	0.041373	0.01217	169.88	0	0	0	0	1	0	0	-80.4900	-7.2200	81.1500	8.4400	0.0000	0.0000	0.0000	0.0000;
	60887	60889	0.001324	0.007307	0.00808	161.1	0	0	0	0	1	0	0	58.2400	0.2400	-58.2000	-0.8700	0.0000	0.0000	0.0000	0.0000;
	60888	61055	0.002783	0.014014	0.00677	177.38	0	0	0	0	1	0	0	-101.1200	-15.6900	101.3900	16.3000	0.0000	0.0000	0.0000	0.0000;
	60889	60890	0.000291	0.001079	0	0	0	0	0	0	1	0	0	20.3200	1.5100	-20.3100	-1.5100	0.0000	0.0000	0.0000	0.0000;
	60891	60892	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-8.2900	-1.9900	8.2900	1.9900	0.0000	0.0000	0.0000	0.0000;
	60892	60894	0.016895	0.083223	0.00737	165.27	0	0	0	0	1	0	0	-51.8800	18.4900	52.3700	-16.8400	0.0000	0.0000	0.0000	0.0000;
	60895	60894	0.004782	0.02068	0.0051	157.38	0	0	0	0	1	0	0	40.1000	-26.0200	-39.9900	25.9500	0.0000	0.0000	0.0000	0.0000;
	60895	60896	0.000241	0.001081	0	0	0	0	0	0	1	0	0	15.6600	3.4100	-15.6600	-3.4000	0.0000	0.0000	0.0000	0.0000;
	60897	60898	0.000236	0.001154	0	0	0	0	0	0	1	0	0	226.2700	-25.1200	-226.1600	25.6700	0.0000	0.0000	0.0000	0.0000;
	60898	60923	0.002609	0.011236	0.01272	155.42	0	0	0	0	1	0	0	57.1000	-37.0200	-56.9900	36.1100	0.0000	0.0000	0.0000	0.0000;
	60899	60900	0.00344	0.088832	0	105.17	0	0	1.025	0	1	0	0	-80.6700	-9.0900	80.8900	14.7300	0.0000	0.0000	0.0000	0.0000;
	60899	60901	0.003762	0.094608	0	105.17	0	0	1.025	0	1	0	0	-80.6500	-7.9100	80.8900	13.9000	0.0000	0.0000	0.0000	0.0000;
	60899	60902	0.006008	0.144376	0	105.17	0	0	1.025	0	1	0	0	-80.5100	-1.3800	80.8900	10.4100	0.0000	0.0000	0.0000	0.0000;
	60899	60903	0.004041	0.086825	0	105.17	0	0	1.025	0	1	0	0	-80.6300	-8.8700	80.8900	14.3800	0.0000	0.0000	0.0000	0.0000;
	60899	60904	0.000275	0.001044	0	0	0	0	0	0	1	0	0	322.4700	27.2600	-322.2000	-26.2600	0.0000	0.0000	0.0000	0.0000;
	60899	60905	0.000282	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60904	61172	0.00063	0.003299	0.00151	116	0	0	0	0	1	0	0	-1.5100	25.8500	1.5200	-25.9900	0.0000	0.0000	0.0000	0.0000;
	60906	60907	0.003196	0.082323	0	147.68	0	0	1.08125	0	1	0	0	-113.1000	-36.7200	113.5800	49.1000	0.0000	0.0000	0.0000	0.0000;
	60906	60908	0.004105	0.092667	0	147.68	0	0	1.0875	0	1	0	0	-112.9600	-35.8300	113.5800	49.8300	0.0000	0.0000	0.0000	0.0000;
	60906	60909	0.00028	0.001175	0	0	0	0	0	0	1	0	0	226.0700	72.5500	-225.9200	-71.9400	0.0000	0.0000	0.0000	0.0000;
	60906	60910	0.000244	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61026	60909	0.003094	0.011975	0.00271	140.95	0	0	0	0	1	0	0	-22.1900	-19.1600	22.2100	18.9600	0.0000	0.0000	0.0000	0.0000;
	60912	60911	0.000372	0.024822	0	584.82	0	0	1.00625	0	1	0	0	-217.8900	-6.6400	218.0600	17.5800	0.0000	0.0000	0.0000	0.0000;
	60912	60911	0.000372	0.024822	0	584.82	0	0	1.00625	0	1	0	0	-217.8900	-6.6400	218.0600	17.5800	0.0000	0.0000	0.0000	0.0000;
	60912	60911	0.000372	0.024822	0	584.82	0	0	1.00625	0	1	0	0	-217.8900	-6.6400	218.0600	17.5800	0.0000	0.0000	0.0000	0.0000;
	60911	60913	0.00066	0.036718	0	461.94	0	0	0.99375	0	1	0	0	-228.9900	7.2900	229.3000	10.2300	0.0000	0.0000	0.0000	0.0000;
	60911	60914	0.000325	0.014428	0	461.94	0	0	0.99375	0	1	0	0	-229.1500	-3.3400	229.3000	10.2300	0.0000	0.0000	0.0000	0.0000;
	60911	60915	0.000296	0.017618	0	461.82	0	0	0.99375	0	1	0	0	-229.1600	2.4200	229.3000	6.0000	0.0000	0.0000	0.0000	0.0000;
	60911	60916	0.000499	0.035	0	461.7	0	0	0.99375	0	1	0	0	-229.0600	6.4800	229.3000	10.2300	0.0000	0.0000	0.0000	0.0000;
	60911	60917	0.00071	0.028541	0	460.73	0	0	0.99375	0	1	0	0	-228.9600	3.3800	229.3000	10.2300	0.0000	0.0000	0.0000	0.0000;
	60911	60918	0.00041	0.02522	0	460.44	0	0	0.99375	0	1	0	0	-229.1100	5.8100	229.3000	6.2400	0.0000	0.0000	0.0000	0.0000;
	60911	60919	0.000227	0.001159	0	0	0	0	0	0	1	0	0	720.2600	-74.7700	-719.1700	80.3700	0.0000	0.0000	0.0000	0.0000;
	60911	60920	0.000226	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60919	61148	0.001312	0.013834	0.2742	1238.02	0	0	0	0	1	0	0	557.0100	-24.0800	-553.2600	34.0300	0.0000	0.0000	0.0000	0.0000;
	60919	61236	0.000577	0.00656	0.22604	1151.59	0	0	0	0	1	0	0	-328.7600	40.2800	329.3500	-58.0500	0.0000	0.0000	0.0000	0.0000;
	61247	60919	0.000983	0.012002	0.49534	1128.1	0	0	0	0	1	0	0	275.4800	-17.8800	-274.8000	-27.6300	0.0000	0.0000	0.0000	0.0000;
	60921	60922	0.001799	0.051075	0	242.06	0	0	1	0	1	0	0	-185.5900	-35.1700	186.1700	51.8300	0.0000	0.0000	0.0000	0.0000;
	60921	60923	0.000242	0.001063	0	0	0	0	0	0	1	0	0	185.5900	35.1700	-185.5100	-34.8300	0.0000	0.0000	0.0000	0.0000;
	60924	60925	0.001497	0.035186	0	270.4	0	0	1	0	1	0	0	-207.3800	-16.9400	207.9700	30.9500	0.0000	0.0000	0.0000	0.0000;
	60924	60926	0.001229	0.03213	0	270.4	0	0	1	0	1	0	0	-207.4800	-21.5300	207.9700	34.3800	0.0000	0.0000	0.0000	0.0000;
	60924	60927	0.001568	0.042496	0	270.4	0	0	1	0	1	0	0	-207.3500	-15.0300	207.9700	31.9100	0.0000	0.0000	0.0000	0.0000;
	60924	60928	0.000208	0.001098	0	0	0	0	0	0	1	0	0	622.2000	53.5000	-621.4600	-49.5600	0.0000	0.0000	0.0000	0.0000;
	60924	60929	0.000241	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60930	60931	0.009367	0.207317	0	54.06	0	0	1	0	1	0	0	-9.9900	-1.1600	10.0000	1.3500	0.0000	0.0000	0.0000	0.0000;
	60930	60932	0.00029	0.001047	0	0	0	0	0	0	1	0	0	9.9900	1.1600	-9.9900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	60932	61117	0.002602	0.007436	0.00256	132	0	0	0	0	1	0	0	13.8500	10.9300	-13.8400	-11.1900	0.0000	0.0000	0.0000	0.0000;
	61177	60932	0.002857	0.012157	0.00229	160.28	0	0	0	0	1	0	0	58.4200	10.0600	-58.3300	-9.9200	0.0000	0.0000	0.0000	0.0000;
	60934	60933	0.000411	0.02076	0	466.9	0	0	1.025	0	1	0	0	-210.8100	-108.2200	211.0300	119.5100	0.0000	0.0000	0.0000	0.0000;
	60933	60935	0.00042	0.031131	0	521.66	0	0	1	0	1	0	0	-376.8900	-43.6800	377.4500	85.1100	0.0000	0.0000	0.0000	0.0000;
	60933	60936	0.000605	0.031228	0	521.39	0	0	1	0	1	0	0	-376.6400	-43.6000	377.4500	85.1100	0.0000	0.0000	0.0000	0.0000;
	60933	60937	0.000206	0.001139	0	0	0	0	0	0	1	0	0	542.5000	-32.2300	-541.9400	35.3400	0.0000	0.0000	0.0000	0.0000;
	60933	60938	0.00027	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61228	60934	0.001725	0.006678	0.00204	162.37	0	0	0	0	1	0	0	67.8800	-46.4100	-67.7700	46.6100	0.0000	0.0000	0.0000	0.0000;
	60937	61107	0.000379	0.005107	0.16404	1149.4	0	0	0	0	1	0	0	-260.2000	-51.2200	260.4500	36.7400	0.0000	0.0000	0.0000	0.0000;
	60937	61114	0.00014	0.001791	0.04621	1319.02	0	0	0	0	1	0	0	817.7500	-41.5400	-816.8800	47.6700	0.0000	0.0000	0.0000	0.0000;
	60937	61618	0.001016	0.014107	0.36961	1274.13	0	0	0	0	1	0	0	-619.2700	68.2100	622.9500	-56.9400	0.0000	0.0000	0.0000	0.0000;
	60939	60940	0.003492	0.10424	0	147.72	0	0	1	0	1	0	0	-113.2100	-5.2800	113.6200	17.5800	0.0000	0.0000	0.0000	0.0000;
	60939	60941	0.004084	0.091182	0	147.72	0	0	1	0	1	0	0	-113.1400	-6.9600	113.6200	17.7200	0.0000	0.0000	0.0000	0.0000;
	60939	60942	0.004225	0.111436	0	147.72	0	0	1	0	1	0	0	-113.1200	-3.4000	113.6200	16.5100	0.0000	0.0000	0.0000	0.0000;
	60939	60943	0.000292	0.001132	0	0	0	0	0	0	1	0	0	339.4600	15.6400	-339.1500	-14.4400	0.0000	0.0000	0.0000	0.0000;
	60939	60944	0.000256	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61145	60943	0.002235	0.009909	0.00224	133.28	0	0	0	0	1	0	0	17.7200	16.7800	-17.7100	-16.9700	0.0000	0.0000	0.0000	0.0000;
	60945	60948	0.000762	0.017954	0	114.24	0	0	1	0	1	0	0	-4.0000	-1.6300	4.0000	1.6300	0.0000	0.0000	0.0000	0.0000;
	60945	60949	0.009183	0.262765	0	42.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60945	60950	0.00022	0.001123	0	0	0	0	0	0	1	0	0	4.0000	1.6300	-4.0000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	60945	60951	0.000276	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60946	60948	0.011519	0.271384	0	57.12	0	0	1	0	1	0	0	4.0000	1.6800	-4.0000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	60947	60948	0.011519	0.271384	0	57.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60952	60953	0.001351	0.03207	0	281.45	0	0	1.04375	0	1	0	0	-215.7900	-63.4500	216.4700	79.5800	0.0000	0.0000	0.0000	0.0000;
	60952	60954	0.001343	0.0394	0	281.45	0	0	1.05	0	1	0	0	-215.7900	-59.4000	216.4700	79.2500	0.0000	0.0000	0.0000	0.0000;
	60952	60955	0.00175	0.040015	0	281.45	0	0	1.05	0	1	0	0	-215.5900	-59.4500	216.4700	79.5800	0.0000	0.0000	0.0000	0.0000;
	60952	60956	0.00029	0.001009	0	0	0	0	0	0	1	0	0	647.1700	182.3100	-645.9800	-178.1500	0.0000	0.0000	0.0000	0.0000;
	60952	60957	0.000221	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60958	60961	0.001052	0.05838	0	563.23	0	0	1	0	1	0	0	156.2600	2.7900	-156.0200	10.4200	0.0000	0.0000	0.0000	0.0000;
	60958	60962	0.000255	0.018379	0	541.93	0	0	1.00625	0	1	0	0	-416.3900	-4.4100	416.8100	34.3000	0.0000	0.0000	0.0000	0.0000;
	60958	60963	0.000284	0.019091	0	541.93	0	0	1.00625	0	1	0	0	-416.3500	-3.2600	416.8100	34.3000	0.0000	0.0000	0.0000	0.0000;
	60958	60964	0.000246	0.017979	0	541.93	0	0	1.00625	0	1	0	0	-416.4100	-5.0500	416.8100	34.3000	0.0000	0.0000	0.0000	0.0000;
	60958	60965	0.000245	0.00108	0	0	0	0	0	0	1	0	0	1092.8900	9.9200	-1090.1800	2.0300	0.0000	0.0000	0.0000	0.0000;
	60958	60966	0.000242	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60959	60961	-0.000492	-0.027324	0	438.23	0	0	1	0	1	0	0	-156.1300	4.2300	156.0200	-10.4200	0.0000	0.0000	0.0000	0.0000;
	61132	60959	0.002979	0.014141	0.00133	151.65	0	0	0	0	1	0	0	50.0900	-25.1000	-50.0000	25.3700	0.0000	0.0000	0.0000	0.0000;
	60960	60961	0.002391	0.132735	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61142	60965	0.000185	0.001939	0.04601	1132.18	0	0	0	0	1	0	0	-165.7400	-10.9300	165.7800	6.4900	0.0000	0.0000	0.0000	0.0000;
	61174	60965	0.000117	0.001522	0.02208	1265.6	0	0	0	0	1	0	0	601.9700	66.8600	-601.5800	-64.0500	0.0000	0.0000	0.0000	0.0000;
	60967	60968	0.012337	0.321467	0	52.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60969	0.011202	0.307503	0	46.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60970	0.018593	0.54143	0	21.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60971	0.046931	1.225482	0	9.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60972	0.000217	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60973	0.0002	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60975	60974	0.000119	0.007162	0	468.99	0	0	1	0	1	0	0	-212.6100	-13.1800	212.6600	16.1600	0.0000	0.0000	0.0000	0.0000;
	60974	60976	5.1e-05	0.003638	0	824.59	0	0	1	0	1	0	0	-185.0500	-140.1700	185.0700	141.9700	0.0000	0.0000	0.0000	0.0000;
	60974	60977	0.000218	0.011633	0	824.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60974	60978	0.000382	0.019842	0	824.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60974	60979	0.000249	0.001143	0	0	0	0	0	0	1	0	0	-27.6100	124.0100	27.6500	-123.8400	0.0000	0.0000	0.0000	0.0000;
	60974	60980	0.000231	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60979	61035	0.000208	0.002366	0.06005	1126.95	0	0	0	0	1	0	0	231.6500	13.1000	-231.5500	-18.4700	0.0000	0.0000	0.0000	0.0000;
	61057	60979	0.000119	0.001441	0.03012	1260.51	0	0	0	0	1	0	0	595.3100	-63.5900	-594.9200	65.0600	0.0000	0.0000	0.0000	0.0000;
	60981	60982	0.000475	0.011889	0	548.6	0	0	1	0	1	0	0	-421.1600	-15.1500	421.9400	34.8200	0.0000	0.0000	0.0000	0.0000;
	60981	60983	0.000926	0.024936	0	548.6	0	0	1	0	1	0	0	-420.4200	6.2500	421.9400	34.8200	0.0000	0.0000	0.0000	0.0000;
	60981	60984	0.000253	0.001047	0	0	0	0	0	0	1	0	0	841.5700	8.9000	-839.9000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	60981	60985	0.000293	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60986	60987	0.004056	0.12579	0	69.76	0	0	1	0	1	0	0	-40.9200	-16.8200	40.9900	19.1100	0.0000	0.0000	0.0000	0.0000;
	60986	60988	0.000278	0.001182	0	0	0	0	0	0	1	0	0	40.9200	16.8200	-40.9200	-16.7900	0.0000	0.0000	0.0000	0.0000;
	60988	61132	0.003112	0.012559	0.00137	156.49	0	0	0	0	1	0	0	-46.6600	12.0900	46.7300	-11.9700	0.0000	0.0000	0.0000	0.0000;
	60989	60990	0.00597	0.170767	0	58.89	0	0	1	0	1	0	0	-19.5700	-9.2300	19.6000	9.9800	0.0000	0.0000	0.0000	0.0000;
	60989	60991	0.000284	0.001142	0	0	0	0	0	0	1	0	0	19.5700	9.2300	-19.5700	-9.2200	0.0000	0.0000	0.0000	0.0000;
	60991	61066	0.00455	0.020549	0.00568	162.89	0	0	0	0	1	0	0	58.1000	-9.1600	-57.9600	9.2100	0.0000	0.0000	0.0000	0.0000;
	60992	60993	0.009229	0.230036	0	55.75	0	0	1.0375	0	1	0	0	-11.9800	-5.7000	12.0000	6.1100	0.0000	0.0000	0.0000	0.0000;
	60992	60994	0.006395	0.162329	0	55.72	0	0	1.0375	0	1	0	0	-11.9900	-5.8200	12.0000	6.1100	0.0000	0.0000	0.0000	0.0000;
	60992	60995	0.000226	0.001143	0	0	0	0	0	0	1	0	0	23.9700	11.5100	-23.9700	-11.5100	0.0000	0.0000	0.0000	0.0000;
	60992	60996	0.000212	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60995	61066	0.006161	0.024915	0.00463	167.47	0	0	0	0	1	0	0	-72.6800	4.4900	72.9900	-3.7400	0.0000	0.0000	0.0000	0.0000;
	60998	60997	0.000634	0.032213	0	388.35	0	0	1	0	1	0	0	-108.5000	10.4000	108.5700	-6.8600	0.0000	0.0000	0.0000	0.0000;
	60997	60999	0.00042	0.021541	0	386.42	0	0	1	0	1	0	0	-150.5400	9.9400	150.6300	-5.3900	0.0000	0.0000	0.0000	0.0000;
	60997	61000	0.00054	0.031698	0	385.93	0	0	1	0	1	0	0	-150.5100	12.4600	150.6300	-5.7500	0.0000	0.0000	0.0000	0.0000;
	60997	61001	0.000697	0.036902	0	385.39	0	0	1	0	1	0	0	-150.4800	13.2000	150.6300	-5.3900	0.0000	0.0000	0.0000	0.0000;
	60997	61002	0.000442	0.033764	0	385.22	0	0	1	0	1	0	0	-150.5400	11.6800	150.6300	-4.5400	0.0000	0.0000	0.0000	0.0000;
	60997	61003	0.000588	0.035152	0	385.11	0	0	1	0	1	0	0	-150.5000	12.1400	150.6300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	60997	61004	0.000709	0.035084	0	384.84	0	0	1	0	1	0	0	-150.4800	12.8200	150.6300	-5.3900	0.0000	0.0000	0.0000	0.0000;
	60997	61005	0.000227	0.001111	0	0	0	0	0	0	1	0	0	794.4900	-65.3800	-793.1500	71.9400	0.0000	0.0000	0.0000	0.0000;
	60997	61006	0.000257	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61005	61197	0.000165	0.00189	0.03698	1040.91	0	0	0	0	1	0	0	60.3900	-55.1300	-60.3800	51.2700	0.0000	0.0000	0.0000	0.0000;
	61008	61007	0.000356	0.023501	0	310.64	0	0	1.01875	0	1	0	0	-87.0600	-68.1700	87.1000	70.9300	0.0000	0.0000	0.0000	0.0000;
	61007	61009	0.000448	0.028929	0	310.77	0	0	1	0	1	0	0	-69.9700	-13.4300	69.9900	14.8000	0.0000	0.0000	0.0000	0.0000;
	61007	61010	0.000803	0.039667	0	310.35	0	0	1	0	1	0	0	-69.9500	-8.7500	69.9900	10.5800	0.0000	0.0000	0.0000	0.0000;
	61007	61011	0.000252	0.001007	0	0	0	0	0	0	1	0	0	52.8200	-11.7500	-52.8100	11.7800	0.0000	0.0000	0.0000	0.0000;
	61007	61012	0.000201	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61160	61011	0.00084	0.009762	0.17452	1070.78	0	0	0	0	1	0	0	-52.7900	-6.7600	52.8100	-11.7800	0.0000	0.0000	0.0000	0.0000;
	61014	61013	0.000291	0.01179	0	547.79	0	0	1.00625	0	1	0	0	-161.2500	-22.9400	161.3300	25.8400	0.0000	0.0000	0.0000	0.0000;
	61014	61013	0.000291	0.01179	0	547.79	0	0	1.00625	0	1	0	0	-161.2500	-22.9400	161.3300	25.8400	0.0000	0.0000	0.0000	0.0000;
	61014	61013	0.000291	0.01179	0	547.79	0	0	1.00625	0	1	0	0	-161.2500	-22.9400	161.3300	25.8400	0.0000	0.0000	0.0000	0.0000;
	61013	61015	0.001019	0.056502	0	277.94	0	0	1.01875	0	1	0	0	-52.5600	-24.9400	52.5900	26.7700	0.0000	0.0000	0.0000	0.0000;
	61013	61016	0.000616	0.044162	0	229.65	0	0	1.0125	0	1	0	0	-26.2900	-13.0300	26.3000	13.3900	0.0000	0.0000	0.0000	0.0000;
	61013	61017	0.000258	0.001102	0	0	0	0	0	0	1	0	0	-405.1200	46.1900	405.5200	-44.5000	0.0000	0.0000	0.0000	0.0000;
	61013	61018	0.000276	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61099	61017	0.001083	0.014152	0.33355	1134.02	0	0	0	0	1	0	0	283.4700	-40.7300	-282.6600	15.1200	0.0000	0.0000	0.0000	0.0000;
	61019	61022	0.000563	0.030508	0	492.83	0	0	1	0	1	0	0	134.6200	7.2900	-134.5300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	61019	61023	0.000258	0.001057	0	0	0	0	0	0	1	0	0	118.3400	-35.3700	-118.3100	35.5200	0.0000	0.0000	0.0000	0.0000;
	61019	61024	0.000258	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61020	61022	-6.7e-05	-0.003611	0	417.83	0	0	1	0	1	0	0	-134.5400	-2.7600	134.5300	2.1500	0.0000	0.0000	0.0000	0.0000;
	61021	61022	0.002389	0.129558	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61272	61023	0.002043	0.02475	0.61471	1420.58	0	0	0	0	1	0	0	-756.1700	68.6300	767.3200	0.4700	0.0000	0.0000	0.0000	0.0000;
	61025	61028	0.000218	0.012782	0	440	0	0	1	0	1	0	0	95.3900	-4.2600	-95.3700	5.3300	0.0000	0.0000	0.0000	0.0000;
	61025	61029	0.000553	0.026165	0	371.86	0	0	1	0	1	0	0	-132.6900	-1.4900	132.7800	5.7200	0.0000	0.0000	0.0000	0.0000;
	61025	61030	0.000548	0.028719	0	371.02	0	0	1	0	1	0	0	-132.6900	-0.9900	132.7800	5.6300	0.0000	0.0000	0.0000	0.0000;
	61025	61031	0.001686	0.099164	0	154.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61025	61034	0.001327	0.075022	0	176.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61025	61035	0.000268	0.001081	0	0	0	0	0	0	1	0	0	169.9900	6.7400	-169.9200	-6.4500	0.0000	0.0000	0.0000	0.0000;
	61025	61036	0.000259	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61026	61028	0.000164	0.009595	0	365	0	0	1	0	1	0	0	-95.3600	6.1400	95.3700	-5.3300	0.0000	0.0000	0.0000	0.0000;
	61026	61032	0.016956	0.403651	0	25.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61026	61033	0.012251	0.272206	0	38.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61027	61028	0.002051	0.120075	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61057	61035	0.000433	0.005043	0.06909	1148.6	0	0	0	0	1	0	0	278.6700	-13.2900	-278.3600	9.3700	0.0000	0.0000	0.0000	0.0000;
	61095	61035	0.001299	0.017076	0.45469	999.81	0	0	0	0	1	0	0	19.9600	-30.3700	-19.9600	-18.9800	0.0000	0.0000	0.0000	0.0000;
	61037	61040	0.000222	0.005523	0	123.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61037	61041	0.000244	0.001025	0	0	0	0	0	0	1	0	0	79.9900	-8.8800	-79.9700	8.9400	0.0000	0.0000	0.0000	0.0000;
	61037	61042	0.000272	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61038	61040	0.005407	0.134349	0	61.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61039	61040	0.005407	0.134349	0	61.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61041	61168	0.015893	0.053501	0.02567	116.84	0	0	0	0	1	0	0	-4.8100	-2.0200	4.8100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	61041	61217	0.001045	0.006172	0.00265	172.61	0	0	0	0	1	0	0	84.7800	-6.9200	-84.7100	7.0400	0.0000	0.0000	0.0000	0.0000;
	61043	61044	0.000396	0.010244	0	914.94	0	0	1	0	1	0	0	-701.8400	129.8300	703.7000	-81.7700	0.0000	0.0000	0.0000	0.0000;
	61043	61045	0.000285	0.001184	0	0	0	0	0	0	1	0	0	701.8400	-129.8300	-700.5100	135.3800	0.0000	0.0000	0.0000	0.0000;
	61045	61122	0.002505	0.012619	0.00324	152.27	0	0	0	0	1	0	0	26.3800	-33.1900	-26.3400	33.0400	0.0000	0.0000	0.0000	0.0000;
	61045	61158	0.001872	0.006514	0.008	239.46	0	0	0	0	1	0	0	123.7000	-22.5300	-123.4300	22.6100	0.0000	0.0000	0.0000	0.0000;
	61045	61158	0.001872	0.006514	0.008	239.46	0	0	0	0	1	0	0	123.7000	-22.5300	-123.4300	22.6100	0.0000	0.0000	0.0000	0.0000;
	61045	61158	0.001872	0.006514	0.008	239.46	0	0	0	0	1	0	0	123.7000	-22.5300	-123.4300	22.6100	0.0000	0.0000	0.0000	0.0000;
	61046	61049	-0.000332	-0.008253	0	116.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61046	61050	0.000232	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61046	61051	0.000279	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61047	61049	0.006242	0.155046	0	58.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61048	61049	0.006242	0.155046	0	58.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61052	61053	0.00024	0.001194	0	0	0	0	0	0	1	0	0	14.3000	7.2800	-14.3000	-7.2800	0.0000	0.0000	0.0000	0.0000;
	61053	61102	0.001943	0.008215	0.00253	161.46	0	0	0	0	1	0	0	-59.8400	0.7500	59.9100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	61055	61054	0.000364	0.017015	0	379.36	0	0	1.00625	0	1	0	0	-101.3900	-16.3000	101.4300	17.9500	0.0000	0.0000	0.0000	0.0000;
	61054	61056	0.000111	0.00777	0	1346.67	0	0	1	0	1	0	0	-1034.6700	61.3700	1035.7600	15.0700	0.0000	0.0000	0.0000	0.0000;
	61054	61057	0.000269	0.001119	0	0	0	0	0	0	1	0	0	933.2400	-79.3200	-931.0800	88.3100	0.0000	0.0000	0.0000	0.0000;
	61054	61058	0.00028	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61057	61095	0.001623	0.018636	0.25711	1079.64	0	0	0	0	1	0	0	57.1000	-11.4300	-57.0500	-15.9700	0.0000	0.0000	0.0000	0.0000;
	61059	61062	0.000189	0.004316	0	155.71	0	0	1	0	1	0	0	-21.9700	0.0200	21.9700	0.0000	0.0000	0.0000	0.0000	0.0000;
	61059	61063	0.000228	0.001193	0	0	0	0	0	0	1	0	0	21.9700	-0.0200	-21.9700	0.0200	0.0000	0.0000	0.0000	0.0000;
	61059	61064	0.000269	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61060	61062	0.00658	0.150616	0	77.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61061	61062	0.00658	0.150616	0	77.86	0	0	1	0	1	0	0	22.0000	0.6800	-21.9700	-0.0000	0.0000	0.0000	0.0000	0.0000;
	61063	61071	0.007493	0.040643	0.01177	166.19	0	0	0	0	1	0	0	-66.4200	-4.8300	66.7300	5.2200	0.0000	0.0000	0.0000	0.0000;
	61065	61066	0.000257	0.001143	0	0	0	0	0	0	1	0	0	76.7900	39.0900	-76.7700	-39.0100	0.0000	0.0000	0.0000	0.0000;
	61067	61068	0.00344	0.076419	0	162.5	0	0	1.075	0	1	0	0	-124.3200	-48.9800	124.9800	63.6300	0.0000	0.0000	0.0000	0.0000;
	61067	61069	0.000265	0.001133	0	0	0	0	0	0	1	0	0	124.3200	48.9800	-124.2800	-48.7900	0.0000	0.0000	0.0000	0.0000;
	61071	61070	0.0003	0.018064	0	444.51	0	0	1.00625	0	1	0	0	-172.2100	-19.3800	172.3000	24.4100	0.0000	0.0000	0.0000	0.0000;
	61070	61072	0.000426	0.027152	0	341.79	0	0	1	0	1	0	0	-101.9400	-14.0500	101.9900	16.6900	0.0000	0.0000	0.0000	0.0000;
	61070	61073	0.000597	0.039121	0	341.72	0	0	1	0	1	0	0	-101.9300	-20.3500	101.9900	24.2300	0.0000	0.0000	0.0000	0.0000;
	61070	61074	0.000959	0.042691	0	341.23	0	0	1	0	1	0	0	-101.8900	-17.4600	101.9900	21.6600	0.0000	0.0000	0.0000	0.0000;
	61070	61075	0.000281	0.001107	0	0	0	0	0	0	1	0	0	133.4700	96.9100	-133.4000	-96.6300	0.0000	0.0000	0.0000	0.0000;
	61070	61076	0.000253	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61169	61075	0.000309	0.003693	0.07939	1234.65	0	0	0	0	1	0	0	-538.1900	-2.5600	539.0200	3.8700	0.0000	0.0000	0.0000	0.0000;
	61214	61075	0.000388	0.004689	0.07043	1188.16	0	0	0	0	1	0	0	406.2400	-92.8500	-405.6200	92.7600	0.0000	0.0000	0.0000	0.0000;
	61078	61077	0.000407	0.025322	0	603.33	0	0	1.025	0	1	0	0	-233.9600	-65.6900	234.1900	80.0600	0.0000	0.0000	0.0000	0.0000;
	61078	61077	0.000407	0.025322	0	603.33	0	0	1.025	0	1	0	0	-233.9600	-65.6900	234.1900	80.0600	0.0000	0.0000	0.0000	0.0000;
	61078	61077	0.000407	0.025322	0	603.33	0	0	1.025	0	1	0	0	-233.9600	-65.6900	234.1900	80.0600	0.0000	0.0000	0.0000	0.0000;
	61077	61079	0.000241	0.017588	0	849.33	0	0	1	0	1	0	0	-566.3900	-156.8200	567.1600	213.0900	0.0000	0.0000	0.0000	0.0000;
	61077	61080	0.000213	0.011414	0	849.33	0	0	1	0	1	0	0	-471.0800	-185.9700	471.5800	213.0900	0.0000	0.0000	0.0000	0.0000;
	61077	61081	0.000219	0.014206	0	849.33	0	0	1	0	1	0	0	-389.1000	-188.4900	389.4800	213.0900	0.0000	0.0000	0.0000	0.0000;
	61077	61082	0.000217	0.001075	0	0	0	0	0	0	1	0	0	724.0000	291.1100	-722.7800	-285.0400	0.0000	0.0000	0.0000	0.0000;
	61077	61083	0.00025	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61085	61084	0.000427	0.028338	0	378.92	0	0	1.00625	0	1	0	0	-99.6800	-2.6600	99.7200	5.2500	0.0000	0.0000	0.0000	0.0000;
	61084	61086	0.000462	0.022135	0	429.41	0	0	1.0625	0	1	0	0	-189.7700	-86.7400	189.9700	96.7100	0.0000	0.0000	0.0000	0.0000;
	61084	61087	0.000527	0.034888	0	429.01	0	0	1.06875	0	1	0	0	-189.7400	-79.9300	189.9700	95.4200	0.0000	0.0000	0.0000	0.0000;
	61084	61088	0.000375	0.021667	0	428.76	0	0	1.05625	0	1	0	0	-189.8100	-85.2500	189.9700	94.8500	0.0000	0.0000	0.0000	0.0000;
	61084	61089	0.000298	0.001148	0	0	0	0	0	0	1	0	0	469.5900	246.6700	-468.8200	-243.7100	0.0000	0.0000	0.0000	0.0000;
	61084	61090	0.000243	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61214	61089	0.000198	0.002264	0.04105	1323.82	0	0	0	0	1	0	0	876.9200	-153.2200	-875.4700	165.4100	0.0000	0.0000	0.0000	0.0000;
	61091	61094	-1.9e-05	-0.001004	0	399.36	0	0	1	0	1	0	0	-19.5700	1.3600	19.5700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	61091	61095	0.000275	0.001002	0	0	0	0	0	0	1	0	0	19.5700	-1.3600	-19.5700	1.3600	0.0000	0.0000	0.0000	0.0000;
	61091	61096	0.000248	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61092	61094	0.000514	0.027483	0	274.36	0	0	1	0	1	0	0	19.5800	-1.2600	-19.5700	1.3600	0.0000	0.0000	0.0000	0.0000;
	61093	61094	0.002677	0.143113	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61095	61148	0.002181	0.026129	1.08838	1241.3	0	0	0	0	1	0	0	-562.3900	43.5500	568.9500	-82.6900	0.0000	0.0000	0.0000	0.0000;
	61098	61097	0.00048	0.029172	0	389.66	0	0	1.00625	0	1	0	0	-112.4500	-29.3100	112.5100	33.0200	0.0000	0.0000	0.0000	0.0000;
	61097	61099	0.000297	0.001093	0	0	0	0	0	0	1	0	0	-83.3600	-26.4000	83.3800	26.4800	0.0000	0.0000	0.0000	0.0000;
	61097	61100	0.00028	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61180	61099	0.001052	0.014385	0.31074	1163.39	0	0	0	0	1	0	0	368.1700	-29.9600	-366.8500	14.2600	0.0000	0.0000	0.0000	0.0000;
	61101	61104	0.000221	0.01456	0	625.1	0	0	1	0	1	0	0	227.7700	29.1000	-227.6600	-22.0600	0.0000	0.0000	0.0000	0.0000;
	61101	61105	0.000727	0.032008	0	417.73	0	0	1.025	0	1	0	0	-179.1100	-78.1500	179.3800	89.9300	0.0000	0.0000	0.0000	0.0000;
	61101	61106	0.000314	0.020757	0	417.7	0	0	1.0125	0	1	0	0	-179.2600	-79.9000	179.3800	87.4200	0.0000	0.0000	0.0000	0.0000;
	61101	61107	0.000236	0.001178	0	0	0	0	0	0	1	0	0	130.6000	128.9500	-130.5200	-128.5800	0.0000	0.0000	0.0000	0.0000;
	61101	61108	0.0003	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61102	61104	0.000117	0.007722	0	475.1	0	0	1	0	1	0	0	-227.6100	-18.3300	227.6600	22.0600	0.0000	0.0000	0.0000	0.0000;
	61103	61104	0.002193	0.144529	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61107	61114	0.000574	0.006466	0.11928	1210.1	0	0	0	0	1	0	0	432.9400	16.1100	-431.9400	-17.8500	0.0000	0.0000	0.0000	0.0000;
	61637	61107	0.001065	0.013158	0.37163	1258.62	0	0	0	0	1	0	0	566.0500	-76.4800	-562.8600	75.7300	0.0000	0.0000	0.0000	0.0000;
	61109	61112	0.000823	0.056124	0	504.89	0	0	1	0	1	0	0	88.6100	4.2700	-88.5500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	61109	61113	0.000299	0.016623	0	798.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61109	61114	0.000262	0.001145	0	0	0	0	0	0	1	0	0	-88.6100	-4.2700	88.6300	4.3500	0.0000	0.0000	0.0000	0.0000;
	61109	61115	0.000264	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61110	61112	-0.000326	-0.02221	0	354.89	0	0	1	0	1	0	0	-88.5700	-1.7900	88.5500	0.1700	0.0000	0.0000	0.0000	0.0000;
	61111	61112	0.002657	0.181164	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61114	61236	0.002098	0.023253	0.4331	1202.21	0	0	0	0	1	0	0	520.6700	-45.6300	-515.3900	57.3400	0.0000	0.0000	0.0000	0.0000;
	61114	61586	0.001851	0.02271	0.52638	1252.03	0	0	0	0	1	0	0	-530.3500	31.3900	535.2400	-28.4400	0.0000	0.0000	0.0000	0.0000;
	61116	61117	0.000228	0.001062	0	0	0	0	0	0	1	0	0	38.3900	-4.2600	-38.3900	4.2800	0.0000	0.0000	0.0000	0.0000;
	61118	61119	0.000271	0.001107	0	0	0	0	0	0	1	0	0	20.7000	9.5100	-20.7000	-9.5100	0.0000	0.0000	0.0000	0.0000;
	61120	61121	0.000835	0.018331	0	579.15	0	0	1.025	0	1	0	0	-370.8200	-112.5400	372.0300	138.9300	0.0000	0.0000	0.0000	0.0000;
	61120	61122	0.000248	0.001089	0	0	0	0	0	0	1	0	0	370.8200	112.5400	-370.4800	-111.0500	0.0000	0.0000	0.0000	0.0000;
	61122	61158	0.000768	0.003926	0.00112	169.85	0	0	0	0	1	0	0	127.6700	86.4900	-127.5000	-85.7600	0.0000	0.0000	0.0000	0.0000;
	61124	61123	0.00073	0.040035	0	465.83	0	0	1.03125	0	1	0	0	-202.1300	-65.5300	202.4600	83.3800	0.0000	0.0000	0.0000	0.0000;
	61123	61125	0.001009	0.05447	0	265.14	0	0	1.025	0	1	0	0	-50.3600	-24.0000	50.3900	25.6500	0.0000	0.0000	0.0000	0.0000;
	61123	61126	0.000793	0.049757	0	264.88	0	0	1.025	0	1	0	0	-50.3700	-24.1400	50.3900	25.6500	0.0000	0.0000	0.0000	0.0000;
	61123	61127	0.000223	0.001177	0	0	0	0	0	0	1	0	0	-101.7300	-9.8300	101.7500	9.9400	0.0000	0.0000	0.0000	0.0000;
	61123	61128	0.000273	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61127	61148	0.00048	0.005955	0.11198	1074.1	0	0	0	0	1	0	0	-101.7500	-9.9400	101.7900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	61129	61130	0.0012	0.027134	0	579.15	0	0	0.98125	0	1	0	0	-443.2200	97.3300	445.4400	-47.2100	0.0000	0.0000	0.0000	0.0000;
	61129	61131	0.00083	0.021964	0	579.15	0	0	0.98125	0	1	0	0	-443.9100	87.5400	445.4400	-47.2100	0.0000	0.0000	0.0000	0.0000;
	61129	61132	0.000204	0.001158	0	0	0	0	0	0	1	0	0	887.1400	-184.8700	-885.5700	193.7400	0.0000	0.0000	0.0000	0.0000;
	61129	61133	0.000206	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61132	61135	0.003242	0.017157	0.00455	155.83	0	0	0	0	1	0	0	56.8100	-0.4300	-56.7100	0.4500	0.0000	0.0000	0.0000	0.0000;
	61172	61132	0.002087	0.007558	0.00113	136.64	0	0	0	0	1	0	0	-4.8300	78.9100	4.9500	-78.6000	0.0000	0.0000	0.0000	0.0000;
	61134	61137	0.000519	0.035757	0	569.8	0	0	1	0	1	0	0	165.0500	6.1900	-164.9100	2.8900	0.0000	0.0000	0.0000	0.0000;
	61134	61138	0.000496	0.022526	0	455.43	0	0	1	0	1	0	0	-223.2800	33.2800	223.5200	-22.5900	0.0000	0.0000	0.0000	0.0000;
	61134	61139	0.000324	0.020753	0	455.34	0	0	1	0	1	0	0	-223.3700	23.3100	223.5200	-13.5600	0.0000	0.0000	0.0000	0.0000;
	61134	61140	0.000388	0.025062	0	455.27	0	0	1	0	1	0	0	-223.3400	30.0000	223.5200	-18.1500	0.0000	0.0000	0.0000	0.0000;
	61134	61141	0.000645	0.038389	0	455.18	0	0	0.99375	0	1	0	0	-223.2100	40.7700	223.5200	-22.5900	0.0000	0.0000	0.0000	0.0000;
	61134	61142	0.000214	0.001086	0	0	0	0	0	0	1	0	0	728.1500	-133.5700	-727.0600	139.1100	0.0000	0.0000	0.0000	0.0000;
	61134	61143	0.000291	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61135	61137	-0.000137	-0.009436	0	444.8	0	0	1	0	1	0	0	-164.9500	0.5000	164.9100	-2.8900	0.0000	0.0000	0.0000	0.0000;
	61136	61137	0.00218	0.150134	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61222	61142	0.000624	0.006678	0.10689	1063.38	0	0	0	0	1	0	0	-69.3800	10.4800	69.4100	-21.6400	0.0000	0.0000	0.0000	0.0000;
	61145	61144	0.000491	0.024548	0	476.26	0	0	1.025	0	1	0	0	-226.8600	-67.2200	227.1300	80.4600	0.0000	0.0000	0.0000	0.0000;
	61144	61146	0.00117	0.065702	0	264.48	0	0	1.00625	0	1	0	0	-50.3600	-23.7400	50.3900	25.6500	0.0000	0.0000	0.0000	0.0000;
	61144	61147	0.000685	0.043675	0	263.89	0	0	1	0	1	0	0	-50.3700	-24.3800	50.3900	25.6500	0.0000	0.0000	0.0000	0.0000;
	61144	61148	0.000248	0.001101	0	0	0	0	0	0	1	0	0	-126.4000	-32.3400	126.4400	32.5100	0.0000	0.0000	0.0000	0.0000;
	61144	61149	0.000244	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61150	61151	0.000243	0.001079	0	0	0	0	0	0	1	0	0	83.8900	2.7600	-83.8700	-2.6900	0.0000	0.0000	0.0000	0.0000;
	61151	61217	0.002221	0.012255	0.0021	146.76	0	0	0	0	1	0	0	30.8100	-12.7500	-30.7900	12.6500	0.0000	0.0000	0.0000	0.0000;
	61153	61152	0.000323	0.013224	0	316.76	0	0	1	0	1	0	0	-67.4700	-29.0600	67.4900	29.7300	0.0000	0.0000	0.0000	0.0000;
	61152	61154	0.000309	0.016496	0	936.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61152	61155	0.000249	0.001187	0	0	0	0	0	0	1	0	0	-67.4900	14.6100	67.5000	-14.5600	0.0000	0.0000	0.0000	0.0000;
	61152	61156	0.000231	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61153	61185	0.010154	0.046458	0.01088	175.28	0	0	0	0	1	0	0	77.3400	-15.9800	-76.7600	17.5100	0.0000	0.0000	0.0000	0.0000;
	61155	61469	0.002377	0.025926	0.3659	982.32	0	0	0	0	1	0	0	0.7200	-32.1300	-0.7200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	61158	61157	0.000535	0.030387	0	537.94	0	0	1	0	1	0	0	191.8700	9.7900	-191.6900	0.5700	0.0000	0.0000	0.0000	0.0000;
	61158	61157	0.000535	0.030387	0	537.94	0	0	1	0	1	0	0	191.8700	9.7900	-191.6900	0.5700	0.0000	0.0000	0.0000	0.0000;
	61157	61159	0.000212	0.01436	0	725.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61157	61160	0.000242	0.001059	0	0	0	0	0	0	1	0	0	383.3800	-1.1300	-383.0500	2.5700	0.0000	0.0000	0.0000	0.0000;
	61157	61161	0.000226	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61162	61163	0.008743	0.227783	0	56.19	0	0	1.04375	0	1	0	0	-12.4800	-5.5400	12.5000	5.9600	0.0000	0.0000	0.0000	0.0000;
	61162	61164	0.005676	0.161922	0	56.18	0	0	1.0375	0	1	0	0	-12.4900	-2.9100	12.5000	3.1700	0.0000	0.0000	0.0000	0.0000;
	61162	61165	0.000202	0.001075	0	0	0	0	0	0	1	0	0	24.9700	8.4400	-24.9700	-8.4400	0.0000	0.0000	0.0000	0.0000;
	61162	61166	0.000259	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61183	61165	0.000619	0.003183	0.00136	188.55	0	0	0	0	1	0	0	-126.2500	5.8500	126.3400	-5.5300	0.0000	0.0000	0.0000	0.0000;
	61168	61167	0.000334	0.021205	0	424.38	0	0	1.00625	0	1	0	0	-147.6400	-26.5200	147.7100	30.9700	0.0000	0.0000	0.0000	0.0000;
	61167	61169	0.000238	0.001094	0	0	0	0	0	0	1	0	0	343.4800	70.0300	-343.2100	-68.7900	0.0000	0.0000	0.0000	0.0000;
	61167	61170	0.000201	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61172	61171	0.000381	0.026673	0	470.74	0	0	1.01875	0	1	0	0	-190.0000	-62.5100	190.1400	72.7100	0.0000	0.0000	0.0000	0.0000;
	61171	61173	0.000172	0.00843	0	1559.74	0	0	1	0	1	0	0	-1197.3200	-163.5500	1199.6300	277.1600	0.0000	0.0000	0.0000	0.0000;
	61171	61174	0.000212	0.001126	0	0	0	0	0	0	1	0	0	1007.1800	90.8400	-1005.1800	-80.2200	0.0000	0.0000	0.0000	0.0000;
	61171	61175	0.000272	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61177	61176	0.000266	0.018821	0	471.68	0	0	1.0125	0	1	0	0	-214.7700	-50.8100	214.8900	59.4300	0.0000	0.0000	0.0000	0.0000;
	61176	61178	0.0006	0.034361	0	424.1	0	0	1	0	1	0	0	-186.4800	-17.6100	186.6700	28.7200	0.0000	0.0000	0.0000	0.0000;
	61176	61179	0.000453	0.019488	0	424.01	0	0	1	0	1	0	0	-186.5200	-32.6900	186.6700	39.1200	0.0000	0.0000	0.0000	0.0000;
	61176	61180	0.000273	0.001005	0	0	0	0	0	0	1	0	0	158.1100	-9.1300	-158.0500	9.3600	0.0000	0.0000	0.0000	0.0000;
	61176	61181	0.000226	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61182	61183	0.000256	0.001098	0	0	0	0	0	0	1	0	0	10.4000	-1.2700	-10.4000	1.2700	0.0000	0.0000	0.0000	0.0000;
	61184	61185	0.000239	0.001113	0	0	0	0	0	0	1	0	0	25.0000	12.7300	-24.9900	-12.7200	0.0000	0.0000	0.0000	0.0000;
	61186	61187	0.000283	0.001069	0	0	0	0	0	0	1	0	0	16.8000	8.5500	-16.8000	-8.5500	0.0000	0.0000	0.0000	0.0000;
	61188	61189	0.00022	0.001184	0	0	0	0	0	0	1	0	0	19.0000	9.6700	-19.0000	-9.6700	0.0000	0.0000	0.0000	0.0000;
	61190	61191	0.000239	0.001133	0	0	0	0	0	0	1	0	0	59.9900	27.9600	-59.9800	-27.9100	0.0000	0.0000	0.0000	0.0000;
	61193	61192	0.000672	0.029003	0	377.24	0	0	1.01875	0	1	0	0	-88.7400	-52.5100	88.8100	55.4500	0.0000	0.0000	0.0000	0.0000;
	61192	61194	0.000334	0.021598	0	449.38	0	0	1.04375	0	1	0	0	-212.4500	-45.1700	212.6000	55.4300	0.0000	0.0000	0.0000	0.0000;
	61192	61195	0.000266	0.016704	0	449.3	0	0	1.04375	0	1	0	0	-212.4800	-47.4600	212.6000	55.4300	0.0000	0.0000	0.0000	0.0000;
	61192	61196	0.000559	0.032645	0	449.2	0	0	1.05	0	1	0	0	-212.3400	-39.9000	212.6000	55.4300	0.0000	0.0000	0.0000	0.0000;
	61192	61197	0.00024	0.001184	0	0	0	0	0	0	1	0	0	548.4500	77.0800	-547.7700	-73.7200	0.0000	0.0000	0.0000	0.0000;
	61192	61198	0.000299	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61197	61203	0.000824	0.009347	0.24966	1020.64	0	0	0	0	1	0	0	-69.8100	20.6500	69.8500	-46.9500	0.0000	0.0000	0.0000	0.0000;
	61199	61200	0.000237	0.001156	0	0	0	0	0	0	1	0	0	208.4700	31.8700	-208.3700	-31.3900	0.0000	0.0000	0.0000	0.0000;
	61202	61201	0.000876	0.042443	0	397.73	0	0	1.0375	0	1	0	0	-138.9300	-65.2700	139.1300	75.2000	0.0000	0.0000	0.0000	0.0000;
	61201	61203	0.000225	0.001065	0	0	0	0	0	0	1	0	0	-139.1300	-75.2000	139.1900	75.4500	0.0000	0.0000	0.0000	0.0000;
	61201	61204	0.000207	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61205	61208	0.000497	0.027413	0	595.51	0	0	1	0	1	0	0	306.1100	7.3200	-305.6800	16.4400	0.0000	0.0000	0.0000	0.0000;
	61205	61209	0.000324	0.023178	0	566.28	0	0	1.0125	0	1	0	0	-434.9500	44.6300	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61210	0.00043	0.02427	0	566.28	0	0	1.0125	0	1	0	0	-434.7600	46.6200	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61211	0.000314	0.020866	0	566.28	0	0	1.0125	0	1	0	0	-434.9700	40.3800	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61212	0.000291	0.015812	0	566.28	0	0	1.0125	0	1	0	0	-435.0200	31.1400	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61213	0.000488	0.02884	0	566.28	0	0	1.0125	0	1	0	0	-434.6500	55.1100	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61214	0.000217	0.001041	0	0	0	0	0	0	1	0	0	1868.2400	-225.2000	-1861.1300	259.2900	0.0000	0.0000	0.0000	0.0000;
	61205	61215	0.000229	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61206	61208	-0.00017	-0.009364	0	520.51	0	0	1	0	1	0	0	-305.8300	8.3200	305.6800	-16.4400	0.0000	0.0000	0.0000	0.0000;
	61207	61208	0.001762	0.097225	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61216	61217	0.000205	0.001008	0	0	0	0	0	0	1	0	0	76.8900	24.0900	-76.8800	-24.0300	0.0000	0.0000	0.0000	0.0000;
	61218	61221	0.001021	0.039195	0	373.67	0	0	1	0	1	0	0	69.3700	-10.5300	-69.3200	12.3300	0.0000	0.0000	0.0000	0.0000;
	61218	61222	0.000282	0.001094	0	0	0	0	0	0	1	0	0	-69.3700	10.5300	69.3800	-10.4800	0.0000	0.0000	0.0000	0.0000;
	61218	61223	0.000271	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61219	61221	-0.000289	-0.011099	0	348.67	0	0	1	0	1	0	0	-69.3400	11.8200	69.3200	-12.3300	0.0000	0.0000	0.0000	0.0000;
	61239	61219	0.001009	0.004455	0.0008	184.92	0	0	0	0	1	0	0	-70.9700	1.0900	71.0100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	61239	61219	0.001009	0.004455	0.0008	184.92	0	0	0	0	1	0	0	-70.9700	1.0900	71.0100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	61220	61221	0.00432	0.165882	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61224	61225	0.003487	0.07035	0	147.68	0	0	1	0	1	0	0	-113.1600	15.5300	113.5800	-7.0400	0.0000	0.0000	0.0000	0.0000;
	61224	61226	0.004016	0.085391	0	147.68	0	0	1	0	1	0	0	-113.1000	15.1400	113.5800	-4.8500	0.0000	0.0000	0.0000	0.0000;
	61224	61227	0.012426	0.291201	0	50.7	0	0	1	0	1	0	0	-8.1900	0.3800	8.2000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	61224	61228	0.000209	0.001136	0	0	0	0	0	0	1	0	0	234.4600	-31.0400	-234.3500	31.6300	0.0000	0.0000	0.0000	0.0000;
	61224	61229	0.00023	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61231	61230	0.000452	0.02792	0	452.82	0	0	1.0125	0	1	0	0	-189.2100	-22.9700	189.3700	32.4900	0.0000	0.0000	0.0000	0.0000;
	61230	61232	0.000651	0.036231	0	344.44	0	0	1.01875	0	1	0	0	-103.9100	-25.4800	103.9900	29.4600	0.0000	0.0000	0.0000	0.0000;
	61230	61233	0.000556	0.027614	0	343.3	0	0	1.00625	0	1	0	0	-103.9300	-21.5100	103.9900	24.4200	0.0000	0.0000	0.0000	0.0000;
	61230	61234	0.000693	0.046152	0	342.36	0	0	1.01875	0	1	0	0	-103.9100	-19.0000	103.9900	23.9400	0.0000	0.0000	0.0000	0.0000;
	61230	61235	0.0007	0.048232	0	342.22	0	0	1.025	0	1	0	0	-103.9100	-30.9200	103.9900	36.4300	0.0000	0.0000	0.0000	0.0000;
	61230	61236	0.00022	0.001193	0	0	0	0	0	0	1	0	0	226.2900	-18.3300	-226.1800	18.9000	0.0000	0.0000	0.0000	0.0000;
	61230	61237	0.000224	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61238	61239	0.00028	0.001021	0	0	0	0	0	0	1	0	0	44.5900	-4.9500	-44.5900	4.9700	0.0000	0.0000	0.0000	0.0000;
	61241	61240	0.000514	0.024306	0	606.45	0	0	1.00625	0	1	0	0	-215.2200	0.1000	215.4300	10.2500	0.0000	0.0000	0.0000	0.0000;
	61241	61240	0.000514	0.024306	0	606.45	0	0	1.00625	0	1	0	0	-215.2200	0.1000	215.4300	10.2500	0.0000	0.0000	0.0000	0.0000;
	61241	61240	0.000514	0.024306	0	606.45	0	0	1.00625	0	1	0	0	-215.2200	0.1000	215.4300	10.2500	0.0000	0.0000	0.0000	0.0000;
	61240	61242	0.000497	0.02938	0	422.45	0	0	1.025	0	1	0	0	-184.3700	11.8700	184.5300	-2.2200	0.0000	0.0000	0.0000	0.0000;
	61240	61243	0.000492	0.030466	0	422.21	0	0	1.025	0	1	0	0	-184.3700	-2.0500	184.5300	12.0100	0.0000	0.0000	0.0000	0.0000;
	61240	61244	0.000422	0.023279	0	421.65	0	0	1.025	0	1	0	0	-184.4000	-5.9500	184.5300	13.5700	0.0000	0.0000	0.0000	0.0000;
	61240	61245	0.000334	0.019729	0	421.56	0	0	1.025	0	1	0	0	-184.4200	-9.1000	184.5300	15.5700	0.0000	0.0000	0.0000	0.0000;
	61240	61246	0.000387	0.020076	0	421.4	0	0	1.025	0	1	0	0	-184.4100	-8.3400	184.5300	14.9300	0.0000	0.0000	0.0000	0.0000;
	61240	61247	0.000269	0.001023	0	0	0	0	0	0	1	0	0	275.6700	-17.1700	-275.4800	17.8800	0.0000	0.0000	0.0000	0.0000;
	61240	61248	0.000239	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61249	61250	0.000224	0.001012	0	0	0	0	0	0	1	0	0	-6.4500	38.1400	6.4500	-38.1200	0.0000	0.0000	0.0000	0.0000;
	61251	61250	0.010591	0.058733	0.01108	160.42	0	0	0	0	1	0	0	36.3700	-37.3000	-36.1000	37.6200	0.0000	0.0000	0.0000	0.0000;
	62708	61250	0.016262	0.064177	0.02236	156.74	0	0	0	0	1	0	0	-29.5200	-2.3900	29.6500	0.5000	0.0000	0.0000	0.0000	0.0000;
	61252	61251	0.011623	0.058516	0.01499	165.5	0	0	0	0	1	0	0	43.3400	-34.6000	-42.9900	34.7900	0.0000	0.0000	0.0000	0.0000;
	61252	61253	0.000235	0.001094	0	0	0	0	0	0	1	0	0	13.2500	6.4300	-13.2500	-6.4300	0.0000	0.0000	0.0000	0.0000;
	61261	61252	0.009632	0.049588	0.01991	169.58	0	0	0	0	1	0	0	56.9800	-28.2000	-56.5900	28.1700	0.0000	0.0000	0.0000	0.0000;
	61254	61273	0.016806	0.073406	0.01649	172.51	0	0	0	0	1	0	0	-73.0400	5.5700	73.8900	-3.6400	0.0000	0.0000	0.0000	0.0000;
	61255	61256	0.000282	0.001133	0	0	0	0	0	0	1	0	0	-6.4200	-1.5000	6.4200	1.5000	0.0000	0.0000	0.0000	0.0000;
	61256	61266	0.01014	0.04385	0.0352	159.86	0	0	0	0	1	0	0	-43.0500	-5.7300	43.2400	2.8000	0.0000	0.0000	0.0000	0.0000;
	61257	61258	0.000262	0.001183	0	0	0	0	0	0	1	0	0	10.2700	2.0800	-10.2700	-2.0800	0.0000	0.0000	0.0000	0.0000;
	61257	61259	0.02192	0.08384	0.0076	156.08	0	0	0	0	1	0	0	-28.4600	18.2600	28.7100	-18.0500	0.0000	0.0000	0.0000	0.0000;
	61257	61260	0.008458	0.034601	0.01414	145.98	0	0	0	0	1	0	0	18.1900	-20.3400	-18.1300	19.1600	0.0000	0.0000	0.0000	0.0000;
	61259	61269	0.018107	0.076344	0.00908	160.25	0	0	0	0	1	0	0	-35.9600	17.5300	36.2600	-17.1600	0.0000	0.0000	0.0000	0.0000;
	61292	61261	0.018282	0.101428	0.01984	183.39	0	0	0	0	1	0	0	92.6600	-14.1300	-91.0600	21.0500	0.0000	0.0000	0.0000	0.0000;
	61262	61263	0.00024	0.001105	0	0	0	0	0	0	1	0	0	-21.7600	-11.0900	21.7600	11.1000	0.0000	0.0000	0.0000	0.0000;
	61264	61263	0.002894	0.014935	0.00485	134.87	0	0	0	0	1	0	0	-12.2000	30.8800	12.2300	-31.2400	0.0000	0.0000	0.0000	0.0000;
	61263	61265	0.004829	0.020519	0.00319	153.59	0	0	0	0	1	0	0	-33.9900	20.1500	34.0600	-20.1900	0.0000	0.0000	0.0000	0.0000;
	61266	61267	0.000205	0.00118	0	0	0	0	0	0	1	0	0	25.1800	9.5300	-25.1800	-9.5200	0.0000	0.0000	0.0000	0.0000;
	61266	61273	0.008285	0.045827	0.01096	170.38	0	0	0	0	1	0	0	-68.4200	-12.3200	68.7900	13.2300	0.0000	0.0000	0.0000	0.0000;
	61268	61269	0.000265	0.001185	0	0	0	0	0	0	1	0	0	-32.6100	-18.5700	32.6200	18.5900	0.0000	0.0000	0.0000	0.0000;
	61280	61269	0.011524	0.053902	0.01815	156.55	0	0	0	0	1	0	0	41.2000	-19.1600	-40.9500	18.5500	0.0000	0.0000	0.0000	0.0000;
	61270	61271	0.000286	0.001055	0	0	0	0	0	0	1	0	0	32.4000	11.6200	-32.4000	-11.6100	0.0000	0.0000	0.0000	0.0000;
	61270	61282	0.011606	0.049559	0.00889	170.99	0	0	0	0	1	0	0	-61.5500	15.5000	62.0300	-14.3400	0.0000	0.0000	0.0000	0.0000;
	61273	61272	0.000489	0.030582	0	470.14	0	0	1.0125	0	1	0	0	-142.6800	-9.5900	142.7700	15.5000	0.0000	0.0000	0.0000	0.0000;
	61272	61274	0.000244	0.001146	0	0	0	0	0	0	1	0	0	71.8600	32.1800	-71.8500	-32.1100	0.0000	0.0000	0.0000	0.0000;
	61272	63458	0.002665	0.031974	0.66801	1251.35	0	0	0	0	1	0	0	240.4400	-56.2600	-238.9900	2.2900	0.0000	0.0000	0.0000	0.0000;
	61278	61275	0.004345	0.025353	0.0088	149.7	0	0	0	0	1	0	0	-34.8300	-10.3900	34.8800	9.8100	0.0000	0.0000	0.0000	0.0000;
	61275	61607	0.015104	0.067028	0.01418	163.7	0	0	0	0	1	0	0	-50.3300	-11.8300	50.7200	12.0700	0.0000	0.0000	0.0000	0.0000;
	61276	61277	0.000277	0.001112	0	0	0	0	0	0	1	0	0	22.6400	6.9900	-22.6300	-6.9900	0.0000	0.0000	0.0000	0.0000;
	61276	61278	0.004544	0.020363	0.00976	156.39	0	0	0	0	1	0	0	-20.5500	17.6600	20.5800	-18.5100	0.0000	0.0000	0.0000	0.0000;
	61276	61287	0.005768	0.028485	0.03561	136.99	0	0	0	0	1	0	0	-2.0900	-24.6500	2.1200	21.1100	0.0000	0.0000	0.0000	0.0000;
	61278	61279	0.000267	0.001172	0	0	0	0	0	0	1	0	0	19.7800	3.5500	-19.7800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	61278	61497	0.003046	0.014525	0.04702	141.38	0	0	0	0	1	0	0	-5.5300	25.3500	5.5600	-30.0300	0.0000	0.0000	0.0000	0.0000;
	61280	61281	0.00026	0.00103	0	0	0	0	0	0	1	0	0	26.2000	13.0900	-26.2000	-13.0800	0.0000	0.0000	0.0000	0.0000;
	61280	61291	0.013545	0.062504	0.01348	169.17	0	0	0	0	1	0	0	-67.3900	6.0700	68.0400	-4.3900	0.0000	0.0000	0.0000	0.0000;
	61282	61286	0.022846	0.097307	0.0102	181.1	0	0	0	0	1	0	0	-87.5900	8.9300	89.3900	-2.2800	0.0000	0.0000	0.0000	0.0000;
	61283	61284	0.0003	0.001196	0	0	0	0	0	0	1	0	0	6.1600	2.4500	-6.1600	-2.4500	0.0000	0.0000	0.0000	0.0000;
	61288	61283	0.013105	0.068564	0.00736	182.68	0	0	0	0	1	0	0	-101.8300	-8.6200	103.2200	15.1400	0.0000	0.0000	0.0000	0.0000;
	61283	61589	0.008225	0.046864	0.00976	187.57	0	0	0	0	1	0	0	-109.3700	-17.5800	110.3500	22.1500	0.0000	0.0000	0.0000	0.0000;
	61285	61286	0.00029	0.00102	0	0	0	0	0	0	1	0	0	-5.7500	-1.5300	5.7500	1.5300	0.0000	0.0000	0.0000	0.0000;
	61289	61286	0.015767	0.055982	0.01294	186.12	0	0	0	0	1	0	0	96.5400	2.9100	-95.1400	0.7500	0.0000	0.0000	0.0000	0.0000;
	61424	61287	0.005202	0.025456	0.02481	194.34	0	0	0	0	1	0	0	-121.8300	1.4300	122.5800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	61550	61287	0.004863	0.027538	0.01308	193.45	0	0	0	0	1	0	0	142.4000	30.2300	-141.4400	-26.1600	0.0000	0.0000	0.0000	0.0000;
	61291	61288	0.006004	0.030557	0.01459	175.67	0	0	0	0	1	0	0	-86.8500	-3.5100	87.3100	4.4600	0.0000	0.0000	0.0000	0.0000;
	61289	61290	0.006914	0.030209	0.01151	156.82	0	0	0	0	1	0	0	-38.6200	-28.4800	38.7700	27.9200	0.0000	0.0000	0.0000	0.0000;
	61349	61289	0.013187	0.055992	0.0173	171.23	0	0	0	0	1	0	0	70.3200	-20.1600	-69.6500	21.2100	0.0000	0.0000	0.0000	0.0000;
	61348	61290	0.007331	0.027983	0.03968	167.3	0	0	0	0	1	0	0	58.7200	-35.5400	-58.4000	32.5300	0.0000	0.0000	0.0000	0.0000;
	61424	61292	0.016299	0.049253	0.01405	190.26	0	0	0	0	1	0	0	115.0600	-2.6200	-112.9600	7.5200	0.0000	0.0000	0.0000	0.0000;
	61293	61294	0.000236	0.001104	0	0	0	0	0	0	1	0	0	23.2700	8.6500	-23.2700	-8.6400	0.0000	0.0000	0.0000	0.0000;
	61295	61293	0.005514	0.020983	0.0089	141.51	0	0	0	0	1	0	0	-20.0300	-8.6700	20.0500	7.8800	0.0000	0.0000	0.0000	0.0000;
	61293	61314	0.007935	0.03616	0.03139	161.59	0	0	0	0	1	0	0	-43.3300	-16.5300	43.4900	14.1400	0.0000	0.0000	0.0000	0.0000;
	61296	61295	0.015057	0.049446	0.01768	144.37	0	0	0	0	1	0	0	21.0600	-10.7500	-20.9800	9.2700	0.0000	0.0000	0.0000	0.0000;
	61295	61497	0.010393	0.056397	0.01436	153.7	0	0	0	0	1	0	0	19.2800	-25.8400	-19.1800	24.9700	0.0000	0.0000	0.0000	0.0000;
	61295	61503	0.009263	0.048887	0.00977	122.76	0	0	0	0	1	0	0	10.0900	23.8400	-10.0200	-24.4600	0.0000	0.0000	0.0000	0.0000;
	61296	61300	0.013169	0.054495	0.01418	164.16	0	0	0	0	1	0	0	-44.9400	8.4200	45.2200	-8.6600	0.0000	0.0000	0.0000	0.0000;
	61297	61298	0.000275	0.001021	0	0	0	0	0	0	1	0	0	21.9000	6.8800	-21.9000	-6.8700	0.0000	0.0000	0.0000	0.0000;
	61299	61297	0.005533	0.025143	0.00569	144.2	0	0	0	0	1	0	0	-29.7900	-19.4100	29.8600	19.1600	0.0000	0.0000	0.0000	0.0000;
	61320	61297	0.007483	0.035409	0.01322	162.88	0	0	0	0	1	0	0	52.0100	25.8500	-51.7600	-26.0400	0.0000	0.0000	0.0000	0.0000;
	61299	61300	0.003449	0.018381	0.01943	176.76	0	0	0	0	1	0	0	83.0600	1.9000	-82.8200	-2.5500	0.0000	0.0000	0.0000	0.0000;
	61321	61299	0.009663	0.036547	0.00448	186.29	0	0	0	0	1	0	0	97.9800	-4.0200	-97.0600	7.0400	0.0000	0.0000	0.0000	0.0000;
	61301	61302	0.000279	0.001112	0	0	0	0	0	0	1	0	0	20.7800	10.3700	-20.7800	-10.3600	0.0000	0.0000	0.0000	0.0000;
	61301	61303	0.010383	0.037186	0.00755	190.44	0	0	0	0	1	0	0	-121.1000	-13.3200	122.5800	17.8600	0.0000	0.0000	0.0000	0.0000;
	61314	61301	0.009662	0.057551	0.00713	184.86	0	0	0	0	1	0	0	-99.3700	1.9100	100.3100	2.9600	0.0000	0.0000	0.0000	0.0000;
	61303	61304	0.003773	0.017028	0.00844	223.35	0	0	0	0	1	0	0	-105.9800	36.0400	106.4200	-34.9500	0.0000	0.0000	0.0000	0.0000;
	61303	61304	0.003773	0.017028	0.00844	223.35	0	0	0	0	1	0	0	-105.9800	36.0400	106.4200	-34.9500	0.0000	0.0000	0.0000	0.0000;
	61303	61304	0.003773	0.017028	0.00844	223.35	0	0	0	0	1	0	0	-105.9800	36.0400	106.4200	-34.9500	0.0000	0.0000	0.0000	0.0000;
	61303	61306	0.000906	0.005137	0.01707	211.63	0	0	0	0	1	0	0	114.7100	-1.3700	-114.6000	0.1700	0.0000	0.0000	0.0000	0.0000;
	61303	61306	0.000906	0.005137	0.01707	211.63	0	0	0	0	1	0	0	114.7100	-1.3700	-114.6000	0.1700	0.0000	0.0000	0.0000	0.0000;
	61303	61621	0.001463	0.006566	0.00192	159.69	0	0	0	0	1	0	0	-54.8500	-128.4800	55.1100	129.4700	0.0000	0.0000	0.0000	0.0000;
	61304	61342	0.005269	0.021511	0.00566	168.78	0	0	0	0	1	0	0	-57.0600	16.1300	57.2400	-16.0200	0.0000	0.0000	0.0000	0.0000;
	61561	61304	0.01337	0.044648	0.01099	220.42	0	0	0	0	1	0	0	144.3500	-33.2900	-141.6200	41.2300	0.0000	0.0000	0.0000	0.0000;
	61561	61304	0.01337	0.044648	0.01099	220.42	0	0	0	0	1	0	0	144.3500	-33.2900	-141.6200	41.2300	0.0000	0.0000	0.0000	0.0000;
	61305	61306	0.000211	0.001088	0	0	0	0	0	0	1	0	0	-27.1300	-8.3200	27.1300	8.3300	0.0000	0.0000	0.0000	0.0000;
	61307	61306	0.002885	0.014423	0.00783	204.73	0	0	0	0	1	0	0	-100.7500	4.8800	101.0300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	61307	61306	0.002885	0.014423	0.00783	204.73	0	0	0	0	1	0	0	-100.7500	4.8800	101.0300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	61318	61307	0.007678	0.026048	0.00609	200.78	0	0	0	0	1	0	0	-143.1400	40.8900	144.7500	-36.1000	0.0000	0.0000	0.0000	0.0000;
	61307	61320	0.006011	0.023951	0.00552	179.74	0	0	0	0	1	0	0	100.1500	37.1100	-99.5100	-35.1200	0.0000	0.0000	0.0000	0.0000;
	61307	61621	0.007994	0.037472	0.00519	167.66	0	0	0	0	1	0	0	-64.0200	-19.2000	64.3600	20.2100	0.0000	0.0000	0.0000	0.0000;
	61308	61311	-0.000793	-0.023149	0	123.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61308	61312	0.000232	0.001182	0	0	0	0	0	0	1	0	0	24.8300	2.3700	-24.8300	-2.3600	0.0000	0.0000	0.0000	0.0000;
	61308	61313	0.000219	0.001018	0	0	0	0	0	0	1	0	0	-24.8300	-2.3700	24.8300	2.3800	0.0000	0.0000	0.0000	0.0000;
	61309	61311	0.010103	0.29489	0	61.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61310	61311	0.010103	0.29489	0	61.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61314	61313	0.002557	0.011008	0.01127	140.09	0	0	0	0	1	0	0	25.5100	-36.7600	-25.4600	35.8300	0.0000	0.0000	0.0000	0.0000;
	61316	61313	0.002439	0.011996	0.00688	116.18	0	0	0	0	1	0	0	-0.5900	37.6600	0.6300	-38.2000	0.0000	0.0000	0.0000	0.0000;
	61317	61315	0.004943	0.027954	0.00564	168.37	0	0	0	0	1	0	0	-62.1500	-54.6200	62.4800	55.8300	0.0000	0.0000	0.0000	0.0000;
	61318	61315	0.007492	0.028217	0.00314	176.47	0	0	0	0	1	0	0	88.1300	-62.2900	-87.3100	65.0400	0.0000	0.0000	0.0000	0.0000;
	61316	61317	0.00344	0.015661	0.00203	152.54	0	0	0	0	1	0	0	-35.3100	-50.3100	35.4400	50.6700	0.0000	0.0000	0.0000	0.0000;
	61318	61319	0.000281	0.001199	0	0	0	0	0	0	1	0	0	55.0200	21.4000	-55.0100	-21.3600	0.0000	0.0000	0.0000	0.0000;
	61321	61322	0.000242	0.001158	0	0	0	0	0	0	1	0	0	58.7800	8.4500	-58.7700	-8.4100	0.0000	0.0000	0.0000	0.0000;
	61321	61504	0.022894	0.083343	0.03734	170	0	0	0	0	1	0	0	66.1300	6.8000	-65.1200	-6.8400	0.0000	0.0000	0.0000	0.0000;
	61321	61571	0.01694	0.070823	0.04967	213.55	0	0	0	0	1	0	0	-111.4400	-5.6200	113.5300	9.1700	0.0000	0.0000	0.0000	0.0000;
	61321	61571	0.01694	0.070823	0.04967	213.55	0	0	0	0	1	0	0	-111.4400	-5.6200	113.5300	9.1700	0.0000	0.0000	0.0000	0.0000;
	61333	61323	0.012225	0.066316	0.02778	124.6	0	0	0	0	1	0	0	-4.9500	-3.7100	4.9600	0.7900	0.0000	0.0000	0.0000	0.0000;
	61323	61411	0.008945	0.042377	0.01965	137.41	0	0	0	0	1	0	0	-13.6600	-4.1900	13.6800	2.1800	0.0000	0.0000	0.0000	0.0000;
	61326	61324	0.005094	0.023487	0.00624	173.41	0	0	0	0	1	0	0	-89.5300	-3.3200	89.9100	4.4000	0.0000	0.0000	0.0000	0.0000;
	61324	61330	0.008828	0.035834	0.02224	178.16	0	0	0	0	1	0	0	-102.4300	56.2800	103.5500	-54.1100	0.0000	0.0000	0.0000	0.0000;
	61326	61325	0.00265	0.011898	0.01168	169.41	0	0	0	0	1	0	0	77.8200	0.9500	-77.6700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	61333	61325	0.020486	0.0949	0.03244	163.85	0	0	0	0	1	0	0	-64.5300	5.6100	65.3500	-5.2500	0.0000	0.0000	0.0000	0.0000;
	61328	61327	0.004655	0.021969	0.00603	132.39	0	0	0	0	1	0	0	10.1900	4.7500	-10.1800	-5.3600	0.0000	0.0000	0.0000	0.0000;
	61327	61330	0.005182	0.020413	0.00605	158	0	0	0	0	1	0	0	-52.2600	-25.5000	52.4300	25.5200	0.0000	0.0000	0.0000	0.0000;
	61327	61382	0.005355	0.022544	0.00479	153.2	0	0	0	0	1	0	0	44.6000	17.5900	-44.4800	-17.5900	0.0000	0.0000	0.0000	0.0000;
	61328	61329	0.000225	0.001193	0	0	0	0	0	0	1	0	0	17.8500	8.4200	-17.8500	-8.4100	0.0000	0.0000	0.0000	0.0000;
	61328	61330	0.00871	0.030206	0.00808	144.09	0	0	0	0	1	0	0	-28.0400	-13.1700	28.1200	12.5900	0.0000	0.0000	0.0000	0.0000;
	61330	61546	0.007115	0.033992	0.00678	200.98	0	0	0	0	1	0	0	-100.9800	5.5800	101.6600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	61330	61546	0.007115	0.033992	0.00678	200.98	0	0	0	0	1	0	0	-100.9800	5.5800	101.6600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	61331	61332	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-17.8500	-1.7800	17.8500	1.7800	0.0000	0.0000	0.0000	0.0000;
	61332	61335	0.004993	0.028369	0.01071	171.25	0	0	0	0	1	0	0	85.8900	-15.8600	-85.5300	16.7700	0.0000	0.0000	0.0000	0.0000;
	61332	61546	0.011348	0.015369	0.00501	176.85	0	0	0	0	1	0	0	-103.7500	14.0800	104.9200	-13.0200	0.0000	0.0000	0.0000	0.0000;
	61333	61334	0.00024	0.001017	0	0	0	0	0	0	1	0	0	8.8300	0.9700	-8.8300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	61456	61333	0.012456	0.057246	0.02086	163.36	0	0	0	0	1	0	0	-60.2200	2.6800	60.6600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	61335	61365	0.00739	0.03668	0.1051	165.48	0	0	0	0	1	0	0	70.2600	-19.2100	-69.9000	9.8800	0.0000	0.0000	0.0000	0.0000;
	61336	61337	0.006595	0.036206	0.00962	177.94	0	0	0	0	1	0	0	-104.4800	16.0700	105.1800	-13.2600	0.0000	0.0000	0.0000	0.0000;
	61491	61336	0.011342	0.08415	0.02646	171.47	0	0	0	0	1	0	0	-85.6800	20.3600	86.5100	-17.0300	0.0000	0.0000	0.0000	0.0000;
	61337	61546	0.006854	0.026369	0.02028	186.28	0	0	0	0	1	0	0	-138.1300	10.3000	139.3700	-7.7000	0.0000	0.0000	0.0000	0.0000;
	61339	61338	0.015171	0.051389	0.00726	147.44	0	0	0	0	1	0	0	-32.7500	46.2100	33.2100	-45.4300	0.0000	0.0000	0.0000	0.0000;
	61338	61384	0.011296	0.044148	0.00827	154.13	0	0	0	0	1	0	0	-46.3500	41.9200	46.7800	-41.0900	0.0000	0.0000	0.0000	0.0000;
	61339	61340	0.000281	0.001142	0	0	0	0	0	0	1	0	0	8.4700	2.8400	-8.4700	-2.8400	0.0000	0.0000	0.0000	0.0000;
	61411	61339	0.015831	0.065488	0.01203	142.89	0	0	0	0	1	0	0	-24.2000	-5.3000	24.2900	4.3800	0.0000	0.0000	0.0000	0.0000;
	61343	61341	0.003304	0.018561	0.01502	182.09	0	0	0	0	1	0	0	-101.1300	2.9500	101.4400	-2.7700	0.0000	0.0000	0.0000	0.0000;
	61346	61341	0.015343	0.061691	0.00593	167.97	0	0	0	0	1	0	0	-63.2800	4.6300	63.8600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	61341	61453	0.005775	0.029714	0.01934	163.52	0	0	0	0	1	0	0	-44.3700	1.4300	44.4700	-2.9600	0.0000	0.0000	0.0000	0.0000;
	61341	61535	0.00338	0.016307	0.00867	189.38	0	0	0	0	1	0	0	92.7600	-10.2300	-92.4900	10.6300	0.0000	0.0000	0.0000	0.0000;
	61341	61643	0.006574	0.027175	0.00336	219.65	0	0	0	0	1	0	0	-111.9700	6.1000	112.7500	-3.2800	0.0000	0.0000	0.0000	0.0000;
	61341	61643	0.006574	0.027175	0.00336	219.65	0	0	0	0	1	0	0	-111.9700	6.1000	112.7500	-3.2800	0.0000	0.0000	0.0000	0.0000;
	61535	61342	0.005334	0.031218	0.0086	178.58	0	0	0	0	1	0	0	88.4300	-9.2200	-88.0400	10.6100	0.0000	0.0000	0.0000	0.0000;
	61343	61345	0.01214	0.047159	0.00552	177.63	0	0	0	0	1	0	0	93.9300	-7.9900	-92.9200	11.3300	0.0000	0.0000	0.0000	0.0000;
	61346	61343	0.004664	0.019914	0.00334	186.16	0	0	0	0	1	0	0	-104.5700	2.2400	105.0500	-0.5400	0.0000	0.0000	0.0000	0.0000;
	61643	61343	0.008581	0.043641	0.015	189.5	0	0	0	0	1	0	0	114.1400	-0.0800	-113.1100	3.7000	0.0000	0.0000	0.0000	0.0000;
	61344	61345	0.000278	0.001139	0	0	0	0	0	0	1	0	0	-21.3300	-5.1400	21.3300	5.1400	0.0000	0.0000	0.0000	0.0000;
	61345	61346	0.003231	0.017384	0.00441	198.53	0	0	0	0	1	0	0	-136.7500	14.2900	137.3300	-11.6300	0.0000	0.0000	0.0000	0.0000;
	61345	61350	0.006963	0.028732	0.01603	206.61	0	0	0	0	1	0	0	104.1700	-15.3800	-103.4400	16.7100	0.0000	0.0000	0.0000	0.0000;
	61345	61350	0.006963	0.028732	0.01603	206.61	0	0	0	0	1	0	0	104.1700	-15.3800	-103.4400	16.7100	0.0000	0.0000	0.0000	0.0000;
	61346	61347	0.000217	0.001116	0	0	0	0	0	0	1	0	0	30.5200	4.7600	-30.5200	-4.7500	0.0000	0.0000	0.0000	0.0000;
	61348	61350	0.009793	0.047076	0.00834	182.35	0	0	0	0	1	0	0	-97.3900	32.5400	98.3700	-28.7200	0.0000	0.0000	0.0000	0.0000;
	61349	61350	0.007666	0.036829	0.01052	177.9	0	0	0	0	1	0	0	-92.4300	10.8400	93.0700	-8.8700	0.0000	0.0000	0.0000	0.0000;
	61352	61353	0.000235	0.001027	0	0	0	0	0	0	1	0	0	6.2600	1.3200	-6.2600	-1.3200	0.0000	0.0000	0.0000	0.0000;
	61463	61352	0.016104	0.068867	0.01206	201.18	0	0	0	0	1	0	0	-98.3700	10.5900	99.8700	-5.4500	0.0000	0.0000	0.0000	0.0000;
	61463	61352	0.016104	0.068867	0.01206	201.18	0	0	0	0	1	0	0	-98.3700	10.5900	99.8700	-5.4500	0.0000	0.0000	0.0000	0.0000;
	61352	61523	0.008423	0.05372	0.01279	205.67	0	0	0	0	1	0	0	-103.0000	4.7900	103.8400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	61352	61523	0.008423	0.05372	0.01279	205.67	0	0	0	0	1	0	0	-103.0000	4.7900	103.8400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	61355	61354	0.018687	0.041772	0.00769	141.68	0	0	0	0	1	0	0	22.6400	-12.8800	-22.5200	12.3500	0.0000	0.0000	0.0000	0.0000;
	61354	61366	0.013924	0.067454	0.01179	133.3	0	0	0	0	1	0	0	10.7300	-13.4900	-10.6900	12.4400	0.0000	0.0000	0.0000	0.0000;
	61355	61356	0.000262	0.001029	0	0	0	0	0	0	1	0	0	10.5900	4.2700	-10.5900	-4.2700	0.0000	0.0000	0.0000	0.0000;
	61368	61355	0.013159	0.062953	0.00977	147.14	0	0	0	0	1	0	0	33.3900	-8.9100	-33.2400	8.6100	0.0000	0.0000	0.0000	0.0000;
	61357	61358	0.000231	0.001151	0	0	0	0	0	0	1	0	0	5.7100	1.3100	-5.7100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	61357	61430	0.025029	0.089217	0.019	175.06	0	0	0	0	1	0	0	83.6100	-5.3200	-81.9300	9.3700	0.0000	0.0000	0.0000	0.0000;
	61357	61432	0.019873	0.057529	0.03558	177.03	0	0	0	0	1	0	0	-89.3200	4.0100	90.8500	-3.3500	0.0000	0.0000	0.0000	0.0000;
	61359	61360	0.000266	0.001179	0	0	0	0	0	0	1	0	0	17.5300	3.2000	-17.5300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	61359	61362	0.005432	0.029469	0.01162	197.75	0	0	0	0	1	0	0	-85.2100	9.4400	85.5800	-8.7300	0.0000	0.0000	0.0000	0.0000;
	61359	61362	0.005432	0.029469	0.01162	197.75	0	0	0	0	1	0	0	-85.2100	9.4400	85.5800	-8.7300	0.0000	0.0000	0.0000	0.0000;
	61523	61359	0.011034	0.046588	0.00901	190.45	0	0	0	0	1	0	0	-75.8500	12.5900	76.4500	-11.0400	0.0000	0.0000	0.0000	0.0000;
	61523	61359	0.011034	0.046588	0.00901	190.45	0	0	0	0	1	0	0	-75.8500	12.5900	76.4500	-11.0400	0.0000	0.0000	0.0000	0.0000;
	61362	61361	0.000532	0.031973	0	453.16	0	0	1	0	1	0	0	-171.1600	17.4600	171.3000	-8.8300	0.0000	0.0000	0.0000	0.0000;
	61361	61363	0.000239	0.00119	0	0	0	0	0	0	1	0	0	43.2000	11.1900	-43.2000	-11.1700	0.0000	0.0000	0.0000	0.0000;
	61361	61477	0.003952	0.050417	0.95983	1093.36	0	0	0	0	1	0	0	144.0400	-79.9300	-143.2600	-15.8100	0.0000	0.0000	0.0000	0.0000;
	61520	61361	0.002911	0.036835	0.64454	1178.03	0	0	0	0	1	0	0	-161.1300	1.8100	161.8600	-63.4400	0.0000	0.0000	0.0000	0.0000;
	61361	61547	0.002128	0.025961	0.4159	1168.49	0	0	0	0	1	0	0	-315.4800	49.0900	317.5200	-69.1500	0.0000	0.0000	0.0000	0.0000;
	61361	61637	0.0019	0.024712	0.50833	1287.89	0	0	0	0	1	0	0	-659.9100	98.2800	667.7700	-51.1100	0.0000	0.0000	0.0000	0.0000;
	61364	61365	0.000216	0.001072	0	0	0	0	0	0	1	0	0	-9.0700	-3.9700	9.0700	3.9700	0.0000	0.0000	0.0000	0.0000;
	61366	61365	0.00942	0.036919	0.00774	161.69	0	0	0	0	1	0	0	-60.4900	14.3900	60.8300	-13.8500	0.0000	0.0000	0.0000	0.0000;
	61366	61490	0.018825	0.084224	0.04037	154.52	0	0	0	0	1	0	0	46.5500	-28.8100	-46.0400	26.7800	0.0000	0.0000	0.0000	0.0000;
	61367	61368	0.008554	0.04181	0.00935	165.22	0	0	0	0	1	0	0	68.4900	-0.1800	-68.1100	1.0700	0.0000	0.0000	0.0000	0.0000;
	61367	61369	0.005755	0.02613	0.00426	173.53	0	0	0	0	1	0	0	86.7900	16.1500	-86.3600	-14.6500	0.0000	0.0000	0.0000	0.0000;
	61367	61527	0.013252	0.047851	0.03577	197.34	0	0	0	0	1	0	0	-91.4300	-10.0900	92.4900	10.1200	0.0000	0.0000	0.0000	0.0000;
	61367	61527	0.013252	0.047851	0.03577	197.34	0	0	0	0	1	0	0	-91.4300	-10.0900	92.4900	10.1200	0.0000	0.0000	0.0000	0.0000;
	61369	61381	0.006078	0.028058	0.01536	159.92	0	0	0	0	1	0	0	48.8400	-1.2300	-48.7000	0.3100	0.0000	0.0000	0.0000	0.0000;
	61392	61370	0.00621	0.032225	0.01195	116.56	0	0	0	0	1	0	0	3.0100	-6.4200	-3.0000	5.1700	0.0000	0.0000	0.0000	0.0000;
	61370	61398	0.005025	0.02477	0.00455	139.47	0	0	0	0	1	0	0	-21.1200	-10.7300	21.1500	10.3800	0.0000	0.0000	0.0000	0.0000;
	61371	61372	0.000253	0.001197	0	0	0	0	0	0	1	0	0	30.2300	11.5500	-30.2300	-11.5400	0.0000	0.0000	0.0000	0.0000;
	61379	61371	0.004677	0.018812	0.01247	198.56	0	0	0	0	1	0	0	-103.3800	-17.7400	103.8700	18.4300	0.0000	0.0000	0.0000	0.0000;
	61379	61371	0.004677	0.018812	0.01247	198.56	0	0	0	0	1	0	0	-103.3800	-17.7400	103.8700	18.4300	0.0000	0.0000	0.0000	0.0000;
	61371	61527	0.005976	0.028551	0.00333	180.3	0	0	0	0	1	0	0	-120.7300	-22.6200	121.5800	26.3500	0.0000	0.0000	0.0000	0.0000;
	61371	61564	0.003772	0.016785	0.00464	179.96	0	0	0	0	1	0	0	-117.2500	-25.7900	117.7600	27.5900	0.0000	0.0000	0.0000	0.0000;
	61375	61373	0.001544	0.004078	0.00406	162.81	0	0	0	0	1	0	0	63.9100	-12.0400	-63.8400	11.7800	0.0000	0.0000	0.0000	0.0000;
	61373	61511	0.006768	0.027147	0.03084	144.79	0	0	0	0	1	0	0	27.7200	-20.3500	-27.6500	17.4300	0.0000	0.0000	0.0000	0.0000;
	61375	61374	0.001562	0.008267	0.00206	175.66	0	0	0	0	1	0	0	-100.0300	-10.4700	100.1800	11.0600	0.0000	0.0000	0.0000	0.0000;
	61374	61604	0.008534	0.041772	0.01742	186.65	0	0	0	0	1	0	0	-136.3100	-20.8900	137.8600	26.6100	0.0000	0.0000	0.0000	0.0000;
	61375	61376	0.000204	0.001136	0	0	0	0	0	0	1	0	0	36.1300	22.5100	-36.1200	-22.4900	0.0000	0.0000	0.0000	0.0000;
	61377	61378	0.000271	0.001008	0	0	0	0	0	0	1	0	0	-36.1200	-8.4400	36.1300	8.4500	0.0000	0.0000	0.0000	0.0000;
	61506	61378	0.006171	0.036075	0.00879	110.25	0	0	0	0	1	0	0	-2.8000	-21.0400	2.8200	20.2600	0.0000	0.0000	0.0000	0.0000;
	61378	61527	0.004577	0.025563	0.00718	149.71	0	0	0	0	1	0	0	-38.9500	-28.7100	39.0500	28.5000	0.0000	0.0000	0.0000	0.0000;
	61379	61380	0.000282	0.001036	0	0	0	0	0	0	1	0	0	42.3500	19.1400	-42.3400	-19.1200	0.0000	0.0000	0.0000	0.0000;
	61379	61385	0.003794	0.019514	0.00544	187.34	0	0	0	0	1	0	0	82.2000	8.1700	-81.9500	-7.4500	0.0000	0.0000	0.0000	0.0000;
	61379	61385	0.003794	0.019514	0.00544	187.34	0	0	0	0	1	0	0	82.2000	8.1700	-81.9500	-7.4500	0.0000	0.0000	0.0000	0.0000;
	61382	61381	0.006168	0.024605	0.00815	138.59	0	0	0	0	1	0	0	19.2600	16.6000	-19.2200	-17.2800	0.0000	0.0000	0.0000	0.0000;
	61381	61383	0.004976	0.024819	0.01532	138.63	0	0	0	0	1	0	0	11.5300	6.2700	-11.5200	-7.8000	0.0000	0.0000	0.0000	0.0000;
	61383	61384	0.007183	0.034356	0.0045	174.41	0	0	0	0	1	0	0	95.6200	-9.4700	-94.9700	12.1200	0.0000	0.0000	0.0000	0.0000;
	61385	61383	0.004029	0.017846	0.00625	186.86	0	0	0	0	1	0	0	74.3400	5.7700	-74.1300	-5.4500	0.0000	0.0000	0.0000	0.0000;
	61385	61383	0.004029	0.017846	0.00625	186.86	0	0	0	0	1	0	0	74.3400	5.7700	-74.1300	-5.4500	0.0000	0.0000	0.0000	0.0000;
	61386	61544	0.001883	0.008607	0.00457	138.83	0	0	0	0	1	0	0	20.9500	-2.7900	-20.9400	2.3400	0.0000	0.0000	0.0000	0.0000;
	61386	61578	0.0032	0.014376	0.00968	156.3	0	0	0	0	1	0	0	-49.7700	-1.9200	49.8500	1.2100	0.0000	0.0000	0.0000	0.0000;
	61388	61387	0.005939	0.024367	0.00466	159.55	0	0	0	0	1	0	0	-55.2300	19.8300	55.4200	-19.5400	0.0000	0.0000	0.0000	0.0000;
	61387	61396	0.003067	0.012412	0.00409	136.7	0	0	0	0	1	0	0	-15.6900	10.7800	15.7000	-11.1700	0.0000	0.0000	0.0000	0.0000;
	61387	61397	0.012027	0.049447	0.01981	161.05	0	0	0	0	1	0	0	-58.8800	1.6500	59.2700	-2.1700	0.0000	0.0000	0.0000	0.0000;
	61389	61388	0.004011	0.015145	0.00362	173.87	0	0	0	0	1	0	0	96.7300	-14.0000	-96.3800	14.9500	0.0000	0.0000	0.0000	0.0000;
	61388	61527	0.003538	0.018474	0.00279	181.5	0	0	0	0	1	0	0	116.9400	-46.5100	-116.4100	48.9300	0.0000	0.0000	0.0000	0.0000;
	61514	61389	0.00347	0.019744	0.01192	182.13	0	0	0	0	1	0	0	119.7900	-8.7000	-119.3200	10.0400	0.0000	0.0000	0.0000	0.0000;
	61390	61391	0.002048	0.011149	0.00739	163.02	0	0	0	0	1	0	0	-65.4800	-12.4600	65.5600	12.1300	0.0000	0.0000	0.0000	0.0000;
	61396	61390	0.005096	0.025325	0.00403	145.57	0	0	0	0	1	0	0	-30.7600	10.0100	30.8100	-10.1900	0.0000	0.0000	0.0000	0.0000;
	61391	61394	0.003361	0.016598	0.01714	153.81	0	0	0	0	1	0	0	-46.8000	-3.6300	46.8700	2.1200	0.0000	0.0000	0.0000	0.0000;
	61542	61391	0.001621	0.007426	0.00185	174.54	0	0	0	0	1	0	0	96.5700	26.2800	-96.4200	-25.7900	0.0000	0.0000	0.0000	0.0000;
	61444	61392	0.005958	0.024427	0.00347	148.72	0	0	0	0	1	0	0	36.2000	-3.3700	-36.1300	3.3100	0.0000	0.0000	0.0000	0.0000;
	61393	61394	0.000205	0.001044	0	0	0	0	0	0	1	0	0	-33.1200	-9.7200	33.1200	9.7300	0.0000	0.0000	0.0000	0.0000;
	61646	61394	0.00582	0.027827	0.0103	169.84	0	0	0	0	1	0	0	80.3400	12.4300	-79.9900	-11.8600	0.0000	0.0000	0.0000	0.0000;
	61395	61444	0.003126	0.014642	0.00786	161.64	0	0	0	0	1	0	0	60.2300	8.8800	-60.1200	-9.2100	0.0000	0.0000	0.0000	0.0000;
	61395	61578	0.002679	0.013713	0.00349	179.8	0	0	0	0	1	0	0	-107.7600	-17.8500	108.0600	19.0100	0.0000	0.0000	0.0000	0.0000;
	61646	61397	0.006063	0.023373	0.01157	167.21	0	0	0	0	1	0	0	75.9200	0.7700	-75.6000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	61398	61399	0.000288	0.001134	0	0	0	0	0	0	1	0	0	15.5200	2.8100	-15.5200	-2.8100	0.0000	0.0000	0.0000	0.0000;
	61514	61398	0.005869	0.027581	0.00985	148.38	0	0	0	0	1	0	0	36.7500	12.5200	-36.6700	-13.1900	0.0000	0.0000	0.0000	0.0000;
	61400	61401	0.000222	0.001007	0	0	0	0	0	0	1	0	0	17.9900	3.9100	-17.9900	-3.9100	0.0000	0.0000	0.0000	0.0000;
	61400	61402	0.007726	0.035739	0.00887	170.36	0	0	0	0	1	0	0	82.6300	-2.0700	-82.1500	3.3600	0.0000	0.0000	0.0000	0.0000;
	61400	61412	0.005889	0.025345	0.01486	166.23	0	0	0	0	1	0	0	66.9800	-11.3100	-66.7300	10.7700	0.0000	0.0000	0.0000	0.0000;
	61517	61400	0.004677	0.020371	0.00393	189.31	0	0	0	0	1	0	0	84.1100	-3.8400	-83.8100	4.7300	0.0000	0.0000	0.0000	0.0000;
	61517	61400	0.004677	0.020371	0.00393	189.31	0	0	0	0	1	0	0	84.1100	-3.8400	-83.8100	4.7300	0.0000	0.0000	0.0000	0.0000;
	61402	61403	0.000278	0.001042	0	0	0	0	0	0	1	0	0	17.9900	1.4700	-17.9900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	61405	61402	0.006418	0.03428	0.00413	153.44	0	0	0	0	1	0	0	-46.0300	8.5000	46.1600	-8.2500	0.0000	0.0000	0.0000	0.0000;
	61404	61405	0.000258	0.001196	0	0	0	0	0	0	1	0	0	-17.9900	-1.1800	17.9900	1.1900	0.0000	0.0000	0.0000	0.0000;
	61415	61405	0.020236	0.091706	0.01152	143.97	0	0	0	0	1	0	0	-27.8700	9.1900	28.0400	-9.6900	0.0000	0.0000	0.0000	0.0000;
	61406	61407	0.000203	0.00106	0	0	0	0	0	0	1	0	0	-16.6500	-2.5300	16.6500	2.5400	0.0000	0.0000	0.0000	0.0000;
	61408	61407	0.006284	0.030016	0.01279	145.88	0	0	0	0	1	0	0	32.3300	-12.1500	-32.2600	11.1000	0.0000	0.0000	0.0000	0.0000;
	61416	61407	0.009196	0.038982	0.00697	136.95	0	0	0	0	1	0	0	-15.5700	13.0400	15.6100	-13.6400	0.0000	0.0000	0.0000	0.0000;
	61410	61408	0.011607	0.056076	0.00857	155.2	0	0	0	0	1	0	0	49.2500	-8.2000	-48.9800	8.5700	0.0000	0.0000	0.0000	0.0000;
	61409	61410	0.000281	0.001088	0	0	0	0	0	0	1	0	0	-16.6500	-3.1700	16.6500	3.1800	0.0000	0.0000	0.0000	0.0000;
	61410	61517	0.014866	0.076475	0.00901	163.19	0	0	0	0	1	0	0	-65.9000	5.0300	66.5000	-2.9000	0.0000	0.0000	0.0000	0.0000;
	61412	61475	0.017015	0.076362	0.03347	160.88	0	0	0	0	1	0	0	54.7300	-12.8000	-54.2400	11.3700	0.0000	0.0000	0.0000	0.0000;
	61413	61457	0.015275	0.072425	0.02071	119.92	0	0	0	0	1	0	0	14.2300	9.7200	-14.1900	-11.6800	0.0000	0.0000	0.0000	0.0000;
	61413	61517	0.012571	0.056111	0.00808	143.27	0	0	0	0	1	0	0	-35.3500	-18.5200	35.5400	18.4800	0.0000	0.0000	0.0000	0.0000;
	61414	61415	0.000247	0.001056	0	0	0	0	0	0	1	0	0	-14.4800	-0.3700	14.4800	0.3700	0.0000	0.0000	0.0000	0.0000;
	61416	61415	0.007519	0.043449	0.00921	133.54	0	0	0	0	1	0	0	-13.3800	8.6700	13.4000	-9.5600	0.0000	0.0000	0.0000	0.0000;
	61416	61417	0.000277	0.001136	0	0	0	0	0	0	1	0	0	14.4800	2.7900	-14.4800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	61589	61418	0.009029	0.05322	0.01026	146.97	0	0	0	0	1	0	0	29.6600	-0.0500	-29.5900	-0.6000	0.0000	0.0000	0.0000	0.0000;
	61607	61418	0.012093	0.061126	0.01119	132.74	0	0	0	0	1	0	0	-10.8600	4.4700	10.8700	-5.5700	0.0000	0.0000	0.0000	0.0000;
	61419	61422	0.000276	0.007974	0	123.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61419	61423	0.000251	0.001143	0	0	0	0	0	0	1	0	0	6.7700	1.1800	-6.7700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	61419	61424	0.000204	0.001027	0	0	0	0	0	0	1	0	0	-6.7700	-1.1800	6.7700	1.1800	0.0000	0.0000	0.0000	0.0000;
	61420	61422	0.009017	0.260465	0	61.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61421	61422	0.009017	0.260465	0	61.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61426	61425	0.007433	0.041535	0.02228	156.65	0	0	0	0	1	0	0	-43.4300	6.1300	43.5700	-7.6400	0.0000	0.0000	0.0000	0.0000;
	61463	61425	0.018072	0.083986	0.00915	163.62	0	0	0	0	1	0	0	60.0300	0.3000	-59.4100	1.6300	0.0000	0.0000	0.0000	0.0000;
	61426	61427	0.000217	0.001126	0	0	0	0	0	0	1	0	0	9.6700	6.2400	-9.6700	-6.2400	0.0000	0.0000	0.0000	0.0000;
	61426	61468	0.020579	0.127622	0.02895	151.41	0	0	0	0	1	0	0	33.7600	-12.3700	-33.5100	10.9200	0.0000	0.0000	0.0000	0.0000;
	61428	61429	0.000255	0.001018	0	0	0	0	0	0	1	0	0	-10.7000	-3.2800	10.7000	3.2800	0.0000	0.0000	0.0000	0.0000;
	61429	61525	0.025383	0.138705	0.01664	158.84	0	0	0	0	1	0	0	38.8200	-24.4600	-38.3100	25.5000	0.0000	0.0000	0.0000	0.0000;
	61430	61431	0.000262	0.001062	0	0	0	0	0	0	1	0	0	17.8200	4.7300	-17.8200	-4.7300	0.0000	0.0000	0.0000	0.0000;
	61432	61433	0.000202	0.001069	0	0	0	0	0	0	1	0	0	22.4800	3.6000	-22.4800	-3.6000	0.0000	0.0000	0.0000	0.0000;
	61628	61432	0.002956	0.012642	0.00346	185.89	0	0	0	0	1	0	0	113.6800	1.3900	-113.3300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	61434	61435	0.000292	0.001067	0	0	0	0	0	0	1	0	0	20.3300	3.7500	-20.3300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	61437	61434	0.004752	0.0255	0.00676	150.08	0	0	0	0	1	0	0	-39.9200	1.8600	39.9900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	61434	61614	0.007569	0.041794	0.01792	160.4	0	0	0	0	1	0	0	-60.3200	-1.5500	60.5800	1.0800	0.0000	0.0000	0.0000	0.0000;
	61437	61436	0.003686	0.018296	0.00255	164.66	0	0	0	0	1	0	0	-67.6600	7.8400	67.8200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	61446	61436	0.004025	0.017341	0.00424	172.4	0	0	0	0	1	0	0	88.4500	-2.6600	-88.1500	3.4800	0.0000	0.0000	0.0000	0.0000;
	61437	61438	0.000217	0.001156	0	0	0	0	0	0	1	0	0	20.3300	5.1800	-20.3300	-5.1800	0.0000	0.0000	0.0000	0.0000;
	61439	61440	0.000289	0.001002	0	0	0	0	0	0	1	0	0	9.7800	0.5100	-9.7800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	61441	61439	0.005493	0.031403	0.00521	163.82	0	0	0	0	1	0	0	68.3600	-11.5600	-68.1200	12.4000	0.0000	0.0000	0.0000	0.0000;
	61441	61578	0.00276	0.011841	0.01945	140.91	0	0	0	0	1	0	0	-22.5300	2.0600	22.5500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	61441	61611	0.002695	0.01384	0.00154	159.53	0	0	0	0	1	0	0	-55.6100	6.7400	55.6900	-6.5100	0.0000	0.0000	0.0000	0.0000;
	61442	61443	0.000243	0.001052	0	0	0	0	0	0	1	0	0	-33.7000	-7.2100	33.7000	7.2200	0.0000	0.0000	0.0000	0.0000;
	61598	61443	0.003506	0.013231	0.00372	137.94	0	0	0	0	1	0	0	18.5800	-1.5900	-18.5700	1.2300	0.0000	0.0000	0.0000	0.0000;
	61443	61611	0.006646	0.026903	0.00576	136.59	0	0	0	0	1	0	0	-15.1300	-8.4500	15.1500	7.9100	0.0000	0.0000	0.0000	0.0000;
	61444	61445	0.000254	0.001144	0	0	0	0	0	0	1	0	0	23.9200	12.5800	-23.9200	-12.5700	0.0000	0.0000	0.0000	0.0000;
	61446	61544	0.004587	0.013742	0.04746	160.74	0	0	0	0	1	0	0	-59.1800	-12.7400	59.3300	8.1200	0.0000	0.0000	0.0000	0.0000;
	61446	61598	0.006954	0.02614	0.00755	168.45	0	0	0	0	1	0	0	-77.1000	6.6300	77.4900	-5.9700	0.0000	0.0000	0.0000	0.0000;
	61448	61447	0.015675	0.060533	0.00749	161.01	0	0	0	0	1	0	0	-62.5100	-0.2600	63.1100	1.7700	0.0000	0.0000	0.0000	0.0000;
	61447	61450	0.013798	0.050264	0.01502	118.95	0	0	0	0	1	0	0	11.6300	-3.9700	-11.6100	2.4600	0.0000	0.0000	0.0000	0.0000;
	61453	61447	0.011545	0.055882	0.02163	169.18	0	0	0	0	1	0	0	98.1900	1.0100	-97.1600	1.6900	0.0000	0.0000	0.0000	0.0000;
	61448	61449	0.000256	0.001114	0	0	0	0	0	0	1	0	0	16.6300	2.4600	-16.6300	-2.4500	0.0000	0.0000	0.0000	0.0000;
	61451	61448	0.011121	0.055887	0.01819	154.99	0	0	0	0	1	0	0	-47.7800	1.5900	48.0300	-2.2200	0.0000	0.0000	0.0000	0.0000;
	61450	61454	0.01727	0.071752	0.00982	142.73	0	0	0	0	1	0	0	-12.4600	-8.5400	12.5000	7.6500	0.0000	0.0000	0.0000	0.0000;
	61452	61465	0.020665	0.094145	0.03093	154.04	0	0	0	0	1	0	0	-29.5800	3.3900	29.7600	-5.8300	0.0000	0.0000	0.0000	0.0000;
	61470	61452	0.008799	0.051371	0.01059	150.86	0	0	0	0	1	0	0	32.4100	8.1400	-32.3200	-8.7100	0.0000	0.0000	0.0000	0.0000;
	61453	61535	0.008209	0.039147	0.0186	176	0	0	0	0	1	0	0	72.3600	-6.6400	-71.9600	6.5600	0.0000	0.0000	0.0000	0.0000;
	61643	61453	0.003632	0.015407	0.00705	207.75	0	0	0	0	1	0	0	113.9100	1.0000	-113.4700	0.0800	0.0000	0.0000	0.0000	0.0000;
	61643	61453	0.003632	0.015407	0.00705	207.75	0	0	0	0	1	0	0	113.9100	1.0000	-113.4700	0.0800	0.0000	0.0000	0.0000	0.0000;
	61454	61485	0.053419	0.291477	0.10302	158.34	0	0	0	0	1	0	0	-28.4000	1.4700	28.8300	-10.1500	0.0000	0.0000	0.0000	0.0000;
	61455	61460	0.012873	0.044355	0.02992	156.67	0	0	0	0	1	0	0	47.6300	7.7700	-47.3500	-9.9700	0.0000	0.0000	0.0000	0.0000;
	61455	61491	0.010241	0.044146	0.1584	164.5	0	0	0	0	1	0	0	-65.3200	8.8300	65.7600	-23.9100	0.0000	0.0000	0.0000	0.0000;
	61457	61456	0.002044	0.00864	0.00484	148.87	0	0	0	0	1	0	0	-31.1800	5.1400	31.2000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	61458	61457	0.007857	0.024246	0.00457	132.64	0	0	0	0	1	0	0	-13.2700	-2.0100	13.2800	1.5800	0.0000	0.0000	0.0000	0.0000;
	61458	61459	0.000224	0.001083	0	0	0	0	0	0	1	0	0	29.1000	8.1500	-29.1000	-8.1400	0.0000	0.0000	0.0000	0.0000;
	61460	61458	0.017578	0.061119	0.01263	138.18	0	0	0	0	1	0	0	15.8800	4.9900	-15.8300	-6.1400	0.0000	0.0000	0.0000	0.0000;
	61461	61462	0.000205	0.001056	0	0	0	0	0	0	1	0	0	21.5000	6.2100	-21.4900	-6.2100	0.0000	0.0000	0.0000	0.0000;
	61461	61474	0.00912	0.052021	0.02269	143.75	0	0	0	0	1	0	0	-22.5300	-8.8300	22.5800	6.6600	0.0000	0.0000	0.0000	0.0000;
	61488	61461	0.012011	0.079869	0.01538	122.05	0	0	0	0	1	0	0	-1.0300	-4.2500	1.0300	2.6200	0.0000	0.0000	0.0000	0.0000;
	61463	61466	0.013774	0.052919	0.0163	163.16	0	0	0	0	1	0	0	58.5200	-13.2300	-58.0600	13.3200	0.0000	0.0000	0.0000	0.0000;
	61463	61484	0.020564	0.111689	0.03754	167.58	0	0	0	0	1	0	0	67.0700	-10.6500	-66.1700	11.5600	0.0000	0.0000	0.0000	0.0000;
	61464	61465	0.010977	0.068646	0.00665	158.61	0	0	0	0	1	0	0	45.7300	-2.8800	-45.5100	3.5400	0.0000	0.0000	0.0000	0.0000;
	61464	61466	0.022584	0.098805	0.01058	161.42	0	0	0	0	1	0	0	-51.7100	16.7700	52.3500	-15.1100	0.0000	0.0000	0.0000	0.0000;
	61466	61467	0.000215	0.001023	0	0	0	0	0	0	1	0	0	5.7100	1.7900	-5.7100	-1.7900	0.0000	0.0000	0.0000	0.0000;
	61470	61468	0.014764	0.086412	0.00912	140.66	0	0	0	0	1	0	0	-17.1600	12.1700	17.2200	-12.7600	0.0000	0.0000	0.0000	0.0000;
	61469	61472	0.000802	0.052826	0	403.22	0	0	1	0	1	0	0	-39.9800	38.9300	40.0000	-37.4100	0.0000	0.0000	0.0000	0.0000;
	61469	61473	0.000213	0.001003	0	0	0	0	0	0	1	0	0	40.7000	18.8700	-40.6900	-18.8600	0.0000	0.0000	0.0000	0.0000;
	61470	61472	-0.000307	-0.020178	0	328.22	0	0	1	0	1	0	0	39.9900	-37.9900	-40.0000	37.4100	0.0000	0.0000	0.0000	0.0000;
	61470	61484	0.017252	0.094876	0.02217	168.79	0	0	0	0	1	0	0	-55.2400	17.6800	55.8000	-16.9800	0.0000	0.0000	0.0000	0.0000;
	61471	61472	0.003449	0.227037	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61475	61474	0.014306	0.059962	0.01039	157.2	0	0	0	0	1	0	0	46.1200	-12.0300	-45.8300	12.1500	0.0000	0.0000	0.0000	0.0000;
	61478	61476	0.013195	0.05614	0.00693	166.48	0	0	0	0	1	0	0	69.8000	4.2500	-69.2200	-2.5200	0.0000	0.0000	0.0000	0.0000;
	61482	61476	0.00861	0.049019	0.01855	152.05	0	0	0	0	1	0	0	-39.0400	2.9200	39.1600	-4.2300	0.0000	0.0000	0.0000	0.0000;
	61477	61480	0.000609	0.035382	0	518.02	0	0	1	0	1	0	0	172.8300	12.5900	-172.6700	-3.0400	0.0000	0.0000	0.0000	0.0000;
	61477	61481	0.000212	0.001155	0	0	0	0	0	0	1	0	0	30.9200	9.6200	-30.9200	-9.6100	0.0000	0.0000	0.0000	0.0000;
	61477	61520	0.001818	0.021177	0.49938	1087.58	0	0	0	0	1	0	0	-60.4900	-6.3900	60.5500	-48.1800	0.0000	0.0000	0.0000	0.0000;
	61478	61480	-0.000245	-0.014219	0	493.02	0	0	1	0	1	0	0	-172.7300	-6.8800	172.6700	3.0400	0.0000	0.0000	0.0000	0.0000;
	61478	61483	0.0068	0.033099	0.00898	178.86	0	0	0	0	1	0	0	102.9300	2.6300	-102.2800	-0.4400	0.0000	0.0000	0.0000	0.0000;
	61479	61480	0.002155	0.125229	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61483	61482	0.008094	0.03357	0.01284	167.58	0	0	0	0	1	0	0	72.2200	-1.7600	-71.8300	1.9700	0.0000	0.0000	0.0000	0.0000;
	61489	61482	0.015222	0.050061	0.02184	172.39	0	0	0	0	1	0	0	-79.8900	7.4000	80.8100	-6.7000	0.0000	0.0000	0.0000	0.0000;
	61486	61485	0.015719	0.071541	0.00873	156.84	0	0	0	0	1	0	0	36.7300	-9.1300	-36.5200	9.1600	0.0000	0.0000	0.0000	0.0000;
	61486	61487	0.000287	0.001177	0	0	0	0	0	0	1	0	0	7.7600	1.9500	-7.7600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	61488	61486	0.010673	0.047164	0.00759	120.19	0	0	0	0	1	0	0	-10.9800	2.8500	10.9900	-3.6000	0.0000	0.0000	0.0000	0.0000;
	61486	61489	0.013024	0.07559	0.02121	162.68	0	0	0	0	1	0	0	-55.4800	10.7800	55.8700	-10.7500	0.0000	0.0000	0.0000	0.0000;
	61490	61492	0.012211	0.050346	0.01291	149.21	0	0	0	0	1	0	0	35.6700	8.8000	-35.5200	-9.5600	0.0000	0.0000	0.0000	0.0000;
	61491	61494	0.011344	0.058853	0.00724	123.17	0	0	0	0	1	0	0	8.7400	1.5900	-8.7300	-2.3200	0.0000	0.0000	0.0000	0.0000;
	61492	61493	0.000224	0.00102	0	0	0	0	0	0	1	0	0	27.6000	6.9800	-27.6000	-6.9700	0.0000	0.0000	0.0000	0.0000;
	61492	61494	0.00365	0.01916	0.01184	132.47	0	0	0	0	1	0	0	7.9200	2.5800	-7.9100	-3.8300	0.0000	0.0000	0.0000	0.0000;
	61495	61496	0.000291	0.001114	0	0	0	0	0	0	1	0	0	22.6700	14.2800	-22.6600	-14.2700	0.0000	0.0000	0.0000	0.0000;
	61503	61495	0.012521	0.057496	0.01535	145.6	0	0	0	0	1	0	0	-24.0300	11.0700	24.1200	-12.1200	0.0000	0.0000	0.0000	0.0000;
	61504	61495	0.010193	0.046727	0.00935	164.07	0	0	0	0	1	0	0	47.0200	2.3200	-46.7900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	61498	61501	0.000421	0.010008	0	123.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61498	61502	0.00025	0.001179	0	0	0	0	0	0	1	0	0	34.0500	13.3700	-34.0400	-13.3500	0.0000	0.0000	0.0000	0.0000;
	61498	61503	0.000278	0.001159	0	0	0	0	0	0	1	0	0	-34.0500	-13.3700	34.0500	13.3800	0.0000	0.0000	0.0000	0.0000;
	61499	61501	0.010732	0.255008	0	61.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61500	61501	0.010732	0.255008	0	61.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61505	61506	0.000262	0.001104	0	0	0	0	0	0	1	0	0	-20.2100	-1.1600	20.2100	1.1600	0.0000	0.0000	0.0000	0.0000;
	61506	61511	0.002222	0.00999	0.00458	138.1	0	0	0	0	1	0	0	-17.4100	19.8800	17.4200	-20.2900	0.0000	0.0000	0.0000	0.0000;
	61507	61508	0.007033	0.183723	0	53.95	0	0	0.98125	0	1	0	0	-5.0000	-2.4900	5.0000	2.5500	0.0000	0.0000	0.0000	0.0000;
	61507	61509	0.00739	0.208654	0	53.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61507	61510	0.000202	0.001153	0	0	0	0	0	0	1	0	0	15.2200	5.3500	-15.2200	-5.3500	0.0000	0.0000	0.0000	0.0000;
	61507	61511	0.000212	0.001096	0	0	0	0	0	0	1	0	0	-10.2200	-2.8600	10.2200	2.8600	0.0000	0.0000	0.0000	0.0000;
	61512	61513	0.005783	0.165132	0	68.71	0	0	1	0	1	0	0	-37.9200	6.4800	37.9900	-4.2200	0.0000	0.0000	0.0000	0.0000;
	61512	61514	0.000282	0.001123	0	0	0	0	0	0	1	0	0	37.9200	-6.4800	-37.9100	6.4900	0.0000	0.0000	0.0000	0.0000;
	61512	61515	0.000281	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61514	61601	0.001818	0.009978	0.03527	180.77	0	0	0	0	1	0	0	-118.6300	-10.3200	118.8700	7.8000	0.0000	0.0000	0.0000	0.0000;
	61516	61519	0.000262	0.019345	0	599.41	0	0	1	0	1	0	0	270.5300	27.3800	-270.3500	-14.4200	0.0000	0.0000	0.0000	0.0000;
	61516	61520	0.000285	0.001088	0	0	0	0	0	0	1	0	0	-100.5500	-46.2500	100.5800	46.3700	0.0000	0.0000	0.0000	0.0000;
	61516	61521	0.000265	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61517	61519	0.000132	0.009723	0	574.41	0	0	1	0	1	0	0	-270.2600	-7.9000	270.3500	14.4200	0.0000	0.0000	0.0000	0.0000;
	61518	61519	0.002149	0.158397	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
