function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	61522	61523	0.000208	0.001013	0	0	0	0	0	0	1	0	0	55.9900	20.2100	-55.9900	-20.1800	0.0000	0.0000	0.0000	0.0000;
	61524	61525	0.000287	0.001024	0	0	0	0	0	0	1	0	0	80.1000	19.8200	-80.0800	-19.7600	0.0000	0.0000	0.0000	0.0000;
	61527	61526	0.000585	0.027902	0	524.88	0	0	1.04375	0	1	0	0	-318.6900	-137.5200	319.4000	171.3400	0.0000	0.0000	0.0000	0.0000;
	61526	61528	0.000263	0.013049	0	369.23	0	0	1	0	1	0	0	-131.8300	-64.5400	131.8800	67.1400	0.0000	0.0000	0.0000	0.0000;
	61526	61529	0.000319	0.020235	0	368.66	0	0	1	0	1	0	0	-131.8200	-63.1500	131.8800	67.1400	0.0000	0.0000	0.0000	0.0000;
	61526	61530	0.000369	0.020182	0	367.69	0	0	1	0	1	0	0	-131.8100	-63.1600	131.8800	67.1400	0.0000	0.0000	0.0000	0.0000;
	61526	61531	0.000824	0.043466	0	367.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61526	61532	0.000257	0.001167	0	0	0	0	0	0	1	0	0	41.1300	5.3400	-41.1300	-5.3200	0.0000	0.0000	0.0000	0.0000;
	61526	61533	0.000235	0.001053	0	0	0	0	0	0	1	0	0	34.9300	14.1700	-34.9200	-14.1500	0.0000	0.0000	0.0000	0.0000;
	61527	61564	0.003471	0.016678	0.0078	170.75	0	0	0	0	1	0	0	89.4900	13.5000	-89.2300	-13.0800	0.0000	0.0000	0.0000	0.0000;
	61547	61532	0.001297	0.012699	0.26681	1270.54	0	0	0	0	1	0	0	-592.5900	26.9600	596.8500	-13.9700	0.0000	0.0000	0.0000	0.0000;
	61532	61586	0.000389	0.004467	0.17236	1260.49	0	0	0	0	1	0	0	-555.7300	19.2900	556.8400	-25.2100	0.0000	0.0000	0.0000	0.0000;
	61534	61537	0.000149	0.010195	0	500.21	0	0	1	0	1	0	0	-75.9800	9.8600	75.9900	-9.3100	0.0000	0.0000	0.0000	0.0000;
	61534	61538	0.000154	0.01098	0	937.3	0	0	1	0	1	0	0	-399.6500	-110.0600	399.8900	127.6000	0.0000	0.0000	0.0000	0.0000;
	61534	61539	0.000226	0.001014	0	0	0	0	0	0	1	0	0	475.6300	-80.5300	-475.1400	82.7200	0.0000	0.0000	0.0000	0.0000;
	61534	61540	0.000215	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61535	61537	0.00036	0.024664	0	425.21	0	0	1	0	1	0	0	76.0100	-7.9600	-75.9900	9.3100	0.0000	0.0000	0.0000	0.0000;
	61536	61537	0.00323	0.221047	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61539	61575	0.000546	0.006039	0.14367	1262.83	0	0	0	0	1	0	0	-375.2000	14.0400	375.9200	-21.5600	0.0000	0.0000	0.0000	0.0000;
	61595	61539	0.001128	0.014906	0.24076	1383.58	0	0	0	0	1	0	0	-521.3900	46.0200	524.2800	-33.7200	0.0000	0.0000	0.0000	0.0000;
	61541	61542	0.000233	0.001073	0	0	0	0	0	0	1	0	0	38.5900	19.6500	-38.5900	-19.6300	0.0000	0.0000	0.0000	0.0000;
	61542	61569	0.003025	0.016601	0.00888	160.05	0	0	0	0	1	0	0	-57.9800	-6.6600	58.0800	6.2200	0.0000	0.0000	0.0000	0.0000;
	61543	61544	0.000235	0.001149	0	0	0	0	0	0	1	0	0	38.3900	10.4800	-38.3900	-10.4600	0.0000	0.0000	0.0000	0.0000;
	61546	61545	0.000367	0.023012	0	544.81	0	0	1	0	1	0	0	-149.2100	8.9300	149.2800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	61546	61545	0.000367	0.023012	0	544.81	0	0	1	0	1	0	0	-149.2100	8.9300	149.2800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	61546	61545	0.000367	0.023012	0	544.81	0	0	1	0	1	0	0	-149.2100	8.9300	149.2800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	61545	61547	0.000245	0.00105	0	0	0	0	0	0	1	0	0	-274.8700	100.5100	275.0700	-99.6800	0.0000	0.0000	0.0000	0.0000;
	61545	61548	0.00026	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61550	61549	0.000396	0.021239	0	438.31	0	0	1.00625	0	1	0	0	-142.4000	-30.2300	142.4800	34.4900	0.0000	0.0000	0.0000	0.0000;
	61549	61551	0.00027	0.018342	0	725.4	0	0	1	0	1	0	0	-175.9000	2.2400	175.9800	3.0500	0.0000	0.0000	0.0000	0.0000;
	61549	61552	0.000171	0.01026	0	725.4	0	0	1	0	1	0	0	-183.6000	0.1700	183.6600	3.0500	0.0000	0.0000	0.0000	0.0000;
	61549	61553	0.000513	0.022313	0	725.4	0	0	1	0	1	0	0	-232.2700	8.1800	232.5300	3.0500	0.0000	0.0000	0.0000	0.0000;
	61549	61554	0.000234	0.001062	0	0	0	0	0	0	1	0	0	449.2900	-45.0800	-448.8500	47.1000	0.0000	0.0000	0.0000	0.0000;
	61549	61555	0.000225	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61554	61595	0.001144	0.013314	0.28499	1274.46	0	0	0	0	1	0	0	-251.1700	-0.2000	251.8500	-22.5300	0.0000	0.0000	0.0000	0.0000;
	63339	61554	0.002647	0.032601	0.96049	1408.56	0	0	0	0	1	0	0	-687.9200	92.4900	700.0200	-46.8900	0.0000	0.0000	0.0000	0.0000;
	61556	61557	0.002747	0.068447	0	162.83	0	0	0.975	0	1	0	0	-124.8500	16.1200	125.2300	-6.5100	0.0000	0.0000	0.0000	0.0000;
	61556	61558	0.003867	0.097581	0	162.83	0	0	0.975	0	1	0	0	-124.6900	18.3300	125.2300	-4.6000	0.0000	0.0000	0.0000	0.0000;
	61556	61559	0.003171	0.070005	0	162.83	0	0	0.975	0	1	0	0	-124.7900	16.7300	125.2300	-6.9100	0.0000	0.0000	0.0000	0.0000;
	61556	61560	0.003052	0.067241	0	162.83	0	0	0.975	0	1	0	0	-124.8000	16.8100	125.2300	-7.3600	0.0000	0.0000	0.0000	0.0000;
	61556	61561	0.000225	0.001092	0	0	0	0	0	0	1	0	0	499.1300	-67.9800	-498.6000	70.5700	0.0000	0.0000	0.0000	0.0000;
	61556	61562	0.000239	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61561	61571	0.006871	0.033585	0.01297	209.46	0	0	0	0	1	0	0	104.9500	-1.9900	-104.2400	4.0600	0.0000	0.0000	0.0000	0.0000;
	61561	61571	0.006871	0.033585	0.01297	209.46	0	0	0	0	1	0	0	104.9500	-1.9900	-104.2400	4.0600	0.0000	0.0000	0.0000	0.0000;
	61563	61564	0.000275	0.001101	0	0	0	0	0	0	1	0	0	28.5400	14.5300	-28.5300	-14.5200	0.0000	0.0000	0.0000	0.0000;
	61565	61568	0.000275	0.007319	0	172.43	0	0	1	0	1	0	0	-35.1400	3.2200	35.1500	-3.1400	0.0000	0.0000	0.0000	0.0000;
	61565	61569	0.000207	0.001169	0	0	0	0	0	0	1	0	0	35.1400	-3.2200	-35.1400	3.2300	0.0000	0.0000	0.0000	0.0000;
	61566	61568	0.004365	0.116388	0	86.21	0	0	1	0	1	0	0	35.2000	-1.8000	-35.1500	3.1400	0.0000	0.0000	0.0000	0.0000;
	61567	61568	0.004365	0.116388	0	86.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61569	61601	0.002019	0.009901	0.00225	141.13	0	0	0	0	1	0	0	-22.9400	-9.4500	22.9500	9.2600	0.0000	0.0000	0.0000	0.0000;
	61571	61570	0.000614	0.031907	0	258.86	0	0	1	0	1	0	0	-18.5700	-26.4700	18.5800	26.7900	0.0000	0.0000	0.0000	0.0000;
	61570	61572	0.000175	0.010229	0	1031.16	0	0	1.0125	0	1	0	0	-227.3800	30.4500	227.4600	-25.3300	0.0000	0.0000	0.0000	0.0000;
	61570	61573	0.000139	0.009636	0	1031.16	0	0	1.0125	0	1	0	0	-335.2700	35.7500	335.4200	-25.3300	0.0000	0.0000	0.0000	0.0000;
	61570	61574	0.000157	0.009577	0	1031.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61570	61575	0.000264	0.00119	0	0	0	0	0	0	1	0	0	544.0700	-92.9800	-543.3200	96.3500	0.0000	0.0000	0.0000	0.0000;
	61570	61576	0.000207	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61625	61575	0.000635	0.007024	0.17921	1199.34	0	0	0	0	1	0	0	-167.2200	57.5300	167.4100	-74.7800	0.0000	0.0000	0.0000	0.0000;
	61577	61580	0.000549	0.032181	0	547.07	0	0	1	0	1	0	0	180.6000	24.6100	-180.4300	-14.8200	0.0000	0.0000	0.0000	0.0000;
	61577	61581	0.000124	0.008506	0	533.31	0	0	1	0	1	0	0	-409.9900	-30.0700	410.1800	43.2400	0.0000	0.0000	0.0000	0.0000;
	61577	61582	0.000375	0.024305	0	533.31	0	0	1	0	1	0	0	-409.6100	-5.8900	410.1800	43.2400	0.0000	0.0000	0.0000	0.0000;
	61577	61583	0.00042	0.026301	0	533.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61577	61584	0.000403	0.02462	0	533.31	0	0	1	0	1	0	0	-409.5600	-5.4100	410.1800	43.2400	0.0000	0.0000	0.0000	0.0000;
	61577	61585	0.000335	0.020172	0	533.31	0	0	1	0	1	0	0	-409.6700	-12.2100	410.1800	43.2400	0.0000	0.0000	0.0000	0.0000;
	61577	61586	0.000206	0.001098	0	0	0	0	0	0	1	0	0	1458.2300	28.9700	-1454.2100	-7.5900	0.0000	0.0000	0.0000	0.0000;
	61577	61587	0.000239	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61578	61580	-7.3e-05	-0.004264	0	447.07	0	0	1	0	1	0	0	-180.4500	-16.1200	180.4300	14.8200	0.0000	0.0000	0.0000	0.0000;
	61579	61580	0.002438	0.142865	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61586	61618	0.000532	0.006586	0.08406	1156.97	0	0	0	0	1	0	0	282.3100	55.1300	-281.9000	-59.1600	0.0000	0.0000	0.0000	0.0000;
	61586	61647	0.000479	0.005347	0.11909	1049.19	0	0	0	0	1	0	0	79.8200	6.1100	-79.7900	-18.7100	0.0000	0.0000	0.0000	0.0000;
	61588	61591	0.001157	0.067033	0	473.6	0	0	1	0	1	0	0	140.1000	26.8600	-139.8800	-14.2200	0.0000	0.0000	0.0000	0.0000;
	61588	61592	0.000344	0.027634	0	502.37	0	0	1.05625	0	1	0	0	-293.6000	-120.8400	293.9600	149.6500	0.0000	0.0000	0.0000	0.0000;
	61588	61593	0.000238	0.01495	0	502.34	0	0	1.0375	0	1	0	0	-293.7100	-134.1000	293.9600	149.6500	0.0000	0.0000	0.0000	0.0000;
	61588	61594	0.000137	0.008303	0	502.03	0	0	1.03125	0	1	0	0	-293.8200	-140.9500	293.9600	149.6500	0.0000	0.0000	0.0000	0.0000;
	61588	61595	0.000254	0.001198	0	0	0	0	0	0	1	0	0	741.0300	4.3400	-739.7300	1.7600	0.0000	0.0000	0.0000	0.0000;
	61588	61596	0.000274	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61589	61591	-0.000721	-0.041755	0	448.6	0	0	1	0	1	0	0	-140.0200	-22.0900	139.8800	14.2200	0.0000	0.0000	0.0000	0.0000;
	61590	61591	0.002201	0.127535	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61595	61625	0.001465	0.017381	0.18427	1344.84	0	0	0	0	1	0	0	-510.9600	28.5500	514.5400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	61597	61598	0.000213	0.00119	0	0	0	0	0	0	1	0	0	96.0900	-7.4500	-96.0700	7.5500	0.0000	0.0000	0.0000	0.0000;
	61599	61600	0.011878	0.253459	0	58.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61599	61601	0.000275	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61599	61602	0.000237	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61604	61601	0.002013	0.009522	0.00157	150.11	0	0	0	0	1	0	0	-39.2000	14.8700	39.2400	-14.8800	0.0000	0.0000	0.0000	0.0000;
	61601	61646	0.002446	0.012257	0.00321	192.78	0	0	0	0	1	0	0	-90.5300	-1.0900	90.7100	1.6700	0.0000	0.0000	0.0000	0.0000;
	61601	61646	0.002446	0.012257	0.00321	192.78	0	0	0	0	1	0	0	-90.5300	-1.0900	90.7100	1.6700	0.0000	0.0000	0.0000	0.0000;
	61603	61604	0.00029	0.00103	0	0	0	0	0	0	1	0	0	98.6900	41.5900	-98.6600	-41.4800	0.0000	0.0000	0.0000	0.0000;
	61605	61606	0.006538	0.197164	0	69.66	0	0	1.05	0	1	0	0	-39.8700	-16.5500	39.9900	20.3600	0.0000	0.0000	0.0000	0.0000;
	61605	61607	0.000202	0.001168	0	0	0	0	0	0	1	0	0	39.8700	16.5500	-39.8600	-16.5300	0.0000	0.0000	0.0000	0.0000;
	61608	61609	0.004638	0.128119	0	92.3	0	0	1.04375	0	1	0	0	-35.4400	-1.2600	35.5000	2.8900	0.0000	0.0000	0.0000	0.0000;
	61608	61610	0.006044	0.1705	0	67.86	0	0	1.04375	0	1	0	0	-35.4200	-0.1900	35.5000	2.3500	0.0000	0.0000	0.0000	0.0000;
	61608	61611	0.000291	0.001183	0	0	0	0	0	0	1	0	0	70.8500	1.4500	-70.8400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	61608	61612	0.000299	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61614	61613	0.000272	0.018595	0	429.76	0	0	1	0	1	0	0	-158.2900	-0.6300	158.3500	4.9800	0.0000	0.0000	0.0000	0.0000;
	61613	61615	0.00047	0.031314	0	401.61	0	0	0.99375	0	1	0	0	-168.1800	-33.3700	168.3100	41.8400	0.0000	0.0000	0.0000	0.0000;
	61613	61616	0.000286	0.021784	0	401.23	0	0	0.99375	0	1	0	0	-168.2400	-11.2400	168.3100	16.9400	0.0000	0.0000	0.0000	0.0000;
	61613	61617	0.000613	0.04314	0	401.03	0	0	0.99375	0	1	0	0	-168.1500	-21.0400	168.3100	32.4400	0.0000	0.0000	0.0000	0.0000;
	61613	61618	0.000235	0.001141	0	0	0	0	0	0	1	0	0	346.2100	-148.7500	-345.9000	150.2600	0.0000	0.0000	0.0000	0.0000;
	61613	61619	0.000245	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61637	61618	0.000558	0.007448	0.19244	983.87	0	0	0	0	1	0	0	-4.8500	13.4800	4.8500	-34.1600	0.0000	0.0000	0.0000	0.0000;
	61621	61620	0.000561	0.034678	0	430.27	0	0	1.05625	0	1	0	0	-119.4700	-149.6800	119.6800	162.7000	0.0000	0.0000	0.0000	0.0000;
	61620	61622	0.000488	0.028032	0	390.64	0	0	1	0	1	0	0	-155.7500	-71.7700	155.8800	79.3500	0.0000	0.0000	0.0000	0.0000;
	61620	61623	0.000542	0.034692	0	390.59	0	0	1	0	1	0	0	-155.7300	-70.0500	155.8800	79.3500	0.0000	0.0000	0.0000	0.0000;
	61620	61624	0.000325	0.020385	0	390.38	0	0	1	0	1	0	0	-155.7900	-73.7800	155.8800	79.3500	0.0000	0.0000	0.0000	0.0000;
	61620	61625	0.000232	0.0012	0	0	0	0	0	0	1	0	0	347.5900	52.9000	-347.3200	-51.5300	0.0000	0.0000	0.0000	0.0000;
	61620	61626	0.000243	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61627	61630	0.000744	0.041133	0	623.12	0	0	1	0	1	0	0	199.8700	2.5700	-199.6000	12.6300	0.0000	0.0000	0.0000	0.0000;
	61627	61631	0.000487	0.024013	0	472.33	0	0	0.98125	0	1	0	0	-238.6500	17.0200	238.9000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	61627	61632	0.000364	0.025161	0	471.92	0	0	0.98125	0	1	0	0	-238.7100	13.7200	238.9000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	61627	61633	0.000419	0.030982	0	471.8	0	0	0.98125	0	1	0	0	-238.6900	16.7100	238.9000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	61627	61634	0.000416	0.026051	0	470.82	0	0	0.98125	0	1	0	0	-238.6900	14.1700	238.9000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	61627	61635	0.000432	0.027102	0	470.77	0	0	0.98125	0	1	0	0	-238.6800	16.0700	238.9000	-2.2600	0.0000	0.0000	0.0000	0.0000;
	61627	61636	0.000613	0.030758	0	470.33	0	0	0.98125	0	1	0	0	-238.5900	17.3200	238.9000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	61627	61637	0.000224	0.001171	0	0	0	0	0	0	1	0	0	1232.1400	-97.5800	-1228.9800	114.1200	0.0000	0.0000	0.0000	0.0000;
	61627	61638	0.000274	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61628	61630	-0.000349	-0.019299	0	473.12	0	0	1	0	1	0	0	-199.7300	5.5000	199.6000	-12.6300	0.0000	0.0000	0.0000	0.0000;
	61629	61630	0.002076	0.114749	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61639	61640	0.002221	0.058442	0	247	0	0	1	0	1	0	0	-189.2400	4.2000	189.9700	15.0500	0.0000	0.0000	0.0000	0.0000;
	61639	61641	0.001847	0.046586	0	247	0	0	1	0	1	0	0	-189.3600	0.6000	189.9700	14.7500	0.0000	0.0000	0.0000	0.0000;
	61639	61642	0.001146	0.034304	0	247	0	0	1	0	1	0	0	-189.5900	-3.7100	189.9700	15.0500	0.0000	0.0000	0.0000	0.0000;
	61639	61643	0.000255	0.001192	0	0	0	0	0	0	1	0	0	568.2000	-1.1000	-567.4400	4.6300	0.0000	0.0000	0.0000	0.0000;
	61639	61644	0.000234	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61646	61645	0.000394	0.021257	0	395.53	0	0	1.0125	0	1	0	0	-122.7100	-37.2500	122.7700	40.5300	0.0000	0.0000	0.0000	0.0000;
	61645	61647	0.000254	0.001033	0	0	0	0	0	0	1	0	0	-79.7800	-18.6400	79.7900	18.7100	0.0000	0.0000	0.0000	0.0000;
	61645	61648	0.000212	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61649	61654	0.01405	0.073134	0.02961	164.78	0	0	0	0	1	0	0	-33.1900	3.5800	33.3300	-6.0000	0.0000	0.0000	0.0000	0.0000;
	61649	61929	0.013767	0.073363	0.01873	152.18	0	0	0	0	1	0	0	19.7500	-4.7600	-19.7000	3.0200	0.0000	0.0000	0.0000	0.0000;
	61650	61951	0.021324	0.1073	0.0585	182.89	0	0	0	0	1	0	0	-63.2000	10.0200	64.0200	-12.2000	0.0000	0.0000	0.0000	0.0000;
	61650	61959	0.012546	0.060429	0.01936	179.08	0	0	0	0	1	0	0	54.2600	-12.5700	-53.9100	12.2100	0.0000	0.0000	0.0000	0.0000;
	61652	61651	0.006552	0.035303	0.0069	149.66	0	0	0	0	1	0	0	20.0600	-5.0200	-20.0300	4.4200	0.0000	0.0000	0.0000	0.0000;
	61651	61785	0.032299	0.12975	0.02887	142.55	0	0	0	0	1	0	0	11.1500	-6.9700	-11.1100	4.0400	0.0000	0.0000	0.0000	0.0000;
	61652	61653	0.000296	0.001136	0	0	0	0	0	0	1	0	0	8.8800	1.7200	-8.8800	-1.7200	0.0000	0.0000	0.0000	0.0000;
	61652	61654	0.010478	0.042449	0.01215	162.2	0	0	0	0	1	0	0	-28.9400	3.3000	29.0200	-4.2700	0.0000	0.0000	0.0000	0.0000;
	61853	61654	0.011243	0.036794	0.01456	188.48	0	0	0	0	1	0	0	71.9300	-4.3100	-71.4000	4.4800	0.0000	0.0000	0.0000	0.0000;
	61959	61655	0.009907	0.053186	0.02442	178.78	0	0	0	0	1	0	0	52.6000	9.2900	-52.3400	-10.4900	0.0000	0.0000	0.0000	0.0000;
	61655	61963	0.020438	0.09776	0.02429	177.84	0	0	0	0	1	0	0	47.4400	9.4600	-46.9800	-9.8000	0.0000	0.0000	0.0000	0.0000;
	61657	61656	0.000476	0.031726	0	327.11	0	0	1	0	1	0	0	-36.2900	-3.6100	36.3000	4.0000	0.0000	0.0000	0.0000	0.0000;
	61656	61658	0.000216	0.001022	0	0	0	0	0	0	1	0	0	-36.3000	-4.0000	36.3000	4.0100	0.0000	0.0000	0.0000	0.0000;
	61657	61661	0.024878	0.092371	0.01344	139.19	0	0	0	0	1	0	0	10.7300	-1.1400	-10.7000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	61658	61794	0.004448	0.047755	0.78768	1136.28	0	0	0	0	1	0	0	125.7900	-56.0700	-125.1400	-24.5200	0.0000	0.0000	0.0000	0.0000;
	61877	61658	0.00216	0.024162	0.51427	1175.1	0	0	0	0	1	0	0	162.7300	-101.1500	-162.0900	52.0600	0.0000	0.0000	0.0000	0.0000;
	61659	61693	0.028465	0.121056	0.01676	126.69	0	0	0	0	1	0	0	-5.4600	-1.3100	5.4700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	61972	61659	0.06	0.227479	0.01856	130.03	0	0	0	0	1	0	0	7.3600	1.8700	-7.3200	-3.7500	0.0000	0.0000	0.0000	0.0000;
	61660	61661	0.00029	0.001087	0	0	0	0	0	0	1	0	0	-2.6800	-0.4900	2.6800	0.4900	0.0000	0.0000	0.0000	0.0000;
	61661	61972	0.013565	0.07566	0.02188	131.45	0	0	0	0	1	0	0	8.0200	-0.2400	-8.0100	-2.1200	0.0000	0.0000	0.0000	0.0000;
	61662	61663	0.000231	0.001013	0	0	0	0	0	0	1	0	0	2.0500	0.5200	-2.0500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	61662	61664	0.044117	0.176602	0.01804	143.96	0	0	0	0	1	0	0	-15.0400	-0.6300	15.1300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	61662	62068	0.057716	0.216376	0.0784	140.69	0	0	0	0	1	0	0	12.9900	-13.8900	-12.8500	5.8900	0.0000	0.0000	0.0000	0.0000;
	61664	61822	0.078626	0.353125	0.03689	147.61	0	0	0	0	1	0	0	-19.4400	0.3100	19.7100	-3.1100	0.0000	0.0000	0.0000	0.0000;
	61666	61665	0.005703	0.029393	0.00564	142.07	0	0	0	0	1	0	0	14.5600	15.6300	-14.5400	-16.1200	0.0000	0.0000	0.0000	0.0000;
	61665	61667	0.010713	0.048929	0.01366	127.19	0	0	0	0	1	0	0	6.7300	13.6800	-6.7100	-15.0400	0.0000	0.0000	0.0000	0.0000;
	61666	61914	0.007223	0.034609	0.01582	159.48	0	0	0	0	1	0	0	-30.1700	-19.7200	30.2500	18.3700	0.0000	0.0000	0.0000	0.0000;
	61667	61677	0.011796	0.059763	0.01041	112.54	0	0	0	0	1	0	0	3.2600	13.3900	-3.2300	-14.3800	0.0000	0.0000	0.0000	0.0000;
	61669	61668	0.010325	0.044105	0.01069	189.48	0	0	0	0	1	0	0	80.7700	-6.6300	-80.1500	8.1300	0.0000	0.0000	0.0000	0.0000;
	61668	61809	0.021307	0.097727	0.02218	187.01	0	0	0	0	1	0	0	74.8800	-10.4600	-73.7500	13.2300	0.0000	0.0000	0.0000	0.0000;
	61669	61904	0.016001	0.055495	0.00727	189.52	0	0	0	0	1	0	0	-84.2200	4.4800	85.2600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	61670	61671	0.000231	0.00117	0	0	0	0	0	0	1	0	0	16.1500	5.4900	-16.1500	-5.4800	0.0000	0.0000	0.0000	0.0000;
	61670	61677	0.007686	0.028377	0.00465	143.62	0	0	0	0	1	0	0	12.9400	-7.3700	-12.9200	6.9400	0.0000	0.0000	0.0000	0.0000;
	61678	61670	0.010852	0.048522	0.00971	161.38	0	0	0	0	1	0	0	29.1800	-2.5100	-29.0900	1.8800	0.0000	0.0000	0.0000	0.0000;
	61672	61675	0.0001	-0.000112	0	123.19	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	61672	61676	0.000237	0.001036	0	0	0	0	0	0	1	0	0	16.1500	7.4400	-16.1500	-7.4300	0.0000	0.0000	0.0000	0.0000;
	61672	61677	0.000262	0.001173	0	0	0	0	0	0	1	0	0	-16.1500	-7.4400	16.1500	7.4400	0.0000	0.0000	0.0000	0.0000;
	61673	61675	0.003238	0.072627	0	61.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61674	61675	0.003238	0.072627	0	61.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61678	61942	0.019653	0.099239	0.03329	173.33	0	0	0	0	1	0	0	-45.3300	-2.3700	45.7100	0.7500	0.0000	0.0000	0.0000	0.0000;
	61679	61680	0.000257	0.001167	0	0	0	0	0	0	1	0	0	-12.7900	-0.8300	12.7900	0.8300	0.0000	0.0000	0.0000	0.0000;
	61680	61712	0.006119	0.033888	0.0198	179.85	0	0	0	0	1	0	0	61.7400	-8.4900	-61.5200	7.5800	0.0000	0.0000	0.0000	0.0000;
	61861	61680	0.009182	0.028547	0.00685	185.27	0	0	0	0	1	0	0	75.0100	-6.9100	-74.5300	7.6600	0.0000	0.0000	0.0000	0.0000;
	61705	61681	0.038528	0.15094	0.03224	119.25	0	0	0	0	1	0	0	-2.1700	-3.3600	2.1700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	61861	61681	0.014984	0.075959	0.01142	143.48	0	0	0	0	1	0	0	13.8100	0.6900	-13.7800	-1.7900	0.0000	0.0000	0.0000	0.0000;
	61686	61682	0.033289	0.14969	0.02379	164.02	0	0	0	0	1	0	0	-35.0200	3.0800	35.4100	-3.8900	0.0000	0.0000	0.0000	0.0000;
	61682	61844	0.008122	0.03716	0.03905	171.51	0	0	0	0	1	0	0	-46.5400	2.2700	46.7100	-5.7500	0.0000	0.0000	0.0000	0.0000;
	61683	61684	0.006284	0.027816	0.0044	146.72	0	0	0	0	1	0	0	16.8800	6.9500	-16.8600	-7.3400	0.0000	0.0000	0.0000	0.0000;
	61683	61688	0.00368	0.013518	0.00488	168.9	0	0	0	0	1	0	0	-42.6300	-30.7600	42.7200	30.5800	0.0000	0.0000	0.0000	0.0000;
	61684	61685	0.000284	0.001199	0	0	0	0	0	0	1	0	0	25.9400	4.5900	-25.9300	-4.5800	0.0000	0.0000	0.0000	0.0000;
	61684	61686	0.011369	0.059065	0.00492	134.99	0	0	0	0	1	0	0	-9.0700	2.7500	9.0800	-3.2300	0.0000	0.0000	0.0000	0.0000;
	61688	61687	0.000429	0.029579	0	329.78	0	0	1.01875	0	1	0	0	-42.7200	-30.5800	42.7300	31.3600	0.0000	0.0000	0.0000	0.0000;
	61687	61689	0.000258	0.001135	0	0	0	0	0	0	1	0	0	25.7500	9.3500	-25.7500	-9.3400	0.0000	0.0000	0.0000	0.0000;
	61687	61759	0.001622	0.020058	0.44427	1090.56	0	0	0	0	1	0	0	-68.4800	-40.7100	68.5600	-5.9200	0.0000	0.0000	0.0000	0.0000;
	61690	61882	0.013078	0.072353	0.01734	144.45	0	0	0	0	1	0	0	-14.6900	1.4900	14.7100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	61690	61894	0.031394	0.101177	0.0222	130.43	0	0	0	0	1	0	0	8.1200	-3.1800	-8.1000	0.8100	0.0000	0.0000	0.0000	0.0000;
	61695	61691	0.046265	0.293729	0.05479	144.17	0	0	0	0	1	0	0	-17.2000	-0.6200	17.3300	-4.5800	0.0000	0.0000	0.0000	0.0000;
	61691	61882	0.007477	0.039643	0.03002	156.3	0	0	0	0	1	0	0	-31.3000	3.3200	31.3600	-6.2600	0.0000	0.0000	0.0000	0.0000;
	61692	61693	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-3.3900	-3.5700	3.3900	3.5800	0.0000	0.0000	0.0000	0.0000;
	61803	61693	0.030882	0.119384	0.06854	130.09	0	0	0	0	1	0	0	8.8800	-4.2200	-8.8500	-3.1100	0.0000	0.0000	0.0000	0.0000;
	61695	61694	0.009348	0.05712	0.01052	139.1	0	0	0	0	1	0	0	12.7200	-2.3400	-12.7000	1.2700	0.0000	0.0000	0.0000	0.0000;
	61694	61697	0.005089	0.029444	0.0114	124.02	0	0	0	0	1	0	0	7.3700	-1.6400	-7.3700	0.4100	0.0000	0.0000	0.0000	0.0000;
	61695	61696	0.000238	0.00118	0	0	0	0	0	0	1	0	0	4.4900	2.9500	-4.4900	-2.9500	0.0000	0.0000	0.0000	0.0000;
	61697	61722	0.036833	0.19655	0.02476	118.25	0	0	0	0	1	0	0	2.8800	-0.6600	-2.8800	-2.0300	0.0000	0.0000	0.0000	0.0000;
	61700	61698	0.002716	0.013752	0.00322	195.32	0	0	0	0	1	0	0	99.3900	10.1200	-99.1400	-9.2100	0.0000	0.0000	0.0000	0.0000;
	61698	61702	0.005429	0.027674	0.00336	119.8	0	0	0	0	1	0	0	-3.2600	0.8700	3.2600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	61707	61698	0.014111	0.067339	0.02226	191.09	0	0	0	0	1	0	0	-86.2600	-2.1300	87.2500	4.5000	0.0000	0.0000	0.0000	0.0000;
	61700	61699	0.000583	0.030204	0	451.82	0	0	1	0	1	0	0	-140.9100	-11.2600	141.0200	16.7900	0.0000	0.0000	0.0000	0.0000;
	61699	61701	0.000243	0.001051	0	0	0	0	0	0	1	0	0	15.1500	6.9900	-15.1500	-6.9800	0.0000	0.0000	0.0000	0.0000;
	61699	61859	0.002166	0.025012	0.48052	1137.15	0	0	0	0	1	0	0	107.6700	-10.6700	-107.4400	-39.2800	0.0000	0.0000	0.0000	0.0000;
	61699	61908	0.002226	0.028207	0.46325	1238.29	0	0	0	0	1	0	0	-263.8400	-13.1100	265.2500	-20.2800	0.0000	0.0000	0.0000	0.0000;
	61700	61703	0.006954	0.03239	0.02099	153.16	0	0	0	0	1	0	0	25.1100	1.5100	-25.0700	-3.6100	0.0000	0.0000	0.0000	0.0000;
	61713	61700	0.011981	0.05144	0.0203	145.71	0	0	0	0	1	0	0	-16.3800	-1.7200	16.4100	-0.3700	0.0000	0.0000	0.0000	0.0000;
	61703	61702	0.008634	0.047799	0.00502	136.1	0	0	0	0	1	0	0	9.6500	1.2800	-9.6400	-1.7800	0.0000	0.0000	0.0000	0.0000;
	61702	61713	0.010461	0.048744	0.01375	132.67	0	0	0	0	1	0	0	-8.7600	-2.6000	8.7700	1.1400	0.0000	0.0000	0.0000	0.0000;
	61705	61704	0.012635	0.066163	0.01416	146.63	0	0	0	0	1	0	0	-17.4800	-0.6100	17.5200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	61844	61704	0.010503	0.047757	0.02087	161.34	0	0	0	0	1	0	0	29.9100	1.5200	-29.8300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	61708	61706	0.002231	0.010978	0.00348	175	0	0	0	0	1	0	0	49.8100	-10.2300	-49.7600	10.1300	0.0000	0.0000	0.0000	0.0000;
	61706	61710	0.005791	0.0265	0.00452	162.91	0	0	0	0	1	0	0	32.7400	-12.6700	-32.6700	12.5000	0.0000	0.0000	0.0000	0.0000;
	61707	61708	0.00239	0.013463	0.00412	181.93	0	0	0	0	1	0	0	67.7000	-6.2800	-67.6000	6.4400	0.0000	0.0000	0.0000	0.0000;
	61708	61709	0.000281	0.001158	0	0	0	0	0	0	1	0	0	17.0200	3.5500	-17.0200	-3.5400	0.0000	0.0000	0.0000	0.0000;
	61744	61710	0.00244	0.012099	0.00579	145.22	0	0	0	0	1	0	0	-15.6400	14.7000	15.6500	-15.2600	0.0000	0.0000	0.0000	0.0000;
	61711	61773	0.006127	0.033625	0.02229	157.84	0	0	0	0	1	0	0	24.7800	-7.2800	-24.7400	5.1100	0.0000	0.0000	0.0000	0.0000;
	61807	61711	0.023568	0.078775	0.01091	163.11	0	0	0	0	1	0	0	30.0700	-7.1000	-29.8600	6.6400	0.0000	0.0000	0.0000	0.0000;
	61712	61770	0.013592	0.047998	0.01046	171.4	0	0	0	0	1	0	0	45.0000	-10.5700	-44.7300	10.4000	0.0000	0.0000	0.0000	0.0000;
	61713	61714	0.000232	0.0012	0	0	0	0	0	0	1	0	0	7.6100	0.5800	-7.6100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	61715	61716	0.000228	0.001184	0	0	0	0	0	0	1	0	0	-17.3000	-4.5400	17.3100	4.5500	0.0000	0.0000	0.0000	0.0000;
	61716	61717	0.002351	0.011684	0.00331	174.54	0	0	0	0	1	0	0	-42.4700	2.5200	42.5000	-2.6800	0.0000	0.0000	0.0000	0.0000;
	61718	61716	0.001317	0.007707	0.00345	160.54	0	0	0	0	1	0	0	29.5800	-5.4600	-29.5700	5.1500	0.0000	0.0000	0.0000	0.0000;
	61716	61791	0.035306	0.171955	0.06898	179.76	0	0	0	0	1	0	0	54.7300	-12.2200	-53.7300	9.6400	0.0000	0.0000	0.0000	0.0000;
	61717	61718	0.001719	0.008395	0.00231	166.14	0	0	0	0	1	0	0	32.2600	1.8300	-32.2400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	61822	61717	0.011523	0.040323	0.00407	197.04	0	0	0	0	1	0	0	92.9700	3.3800	-92.0700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	61718	61719	0.000235	0.001005	0	0	0	0	0	0	1	0	0	18.6700	2.9000	-18.6700	-2.9000	0.0000	0.0000	0.0000	0.0000;
	61720	61718	0.007827	0.045043	0.02549	127.88	0	0	0	0	1	0	0	16.0300	-7.1900	-16.0100	4.5500	0.0000	0.0000	0.0000	0.0000;
	61720	61783	0.016852	0.081829	0.0317	146.28	0	0	0	0	1	0	0	-26.0500	5.0800	26.1600	-7.9400	0.0000	0.0000	0.0000	0.0000;
	61721	61722	0.018728	0.097283	0.01312	124.1	0	0	0	0	1	0	0	-3.8300	-2.5000	3.8300	1.0900	0.0000	0.0000	0.0000	0.0000;
	61721	62052	0.085069	0.20995	0.04193	128.94	0	0	0	0	1	0	0	-3.8100	1.2500	3.8300	-5.7200	0.0000	0.0000	0.0000	0.0000;
	61722	61723	0.000272	0.001071	0	0	0	0	0	0	1	0	0	4.2400	1.2600	-4.2400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	61722	62426	0.050459	0.209263	0.03126	145.71	0	0	0	0	1	0	0	-10.3800	-1.9100	10.4300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	62429	61722	0.020032	0.088717	0.01152	133.41	0	0	0	0	1	0	0	-5.1700	-2.8100	5.1800	1.5900	0.0000	0.0000	0.0000	0.0000;
	61724	61727	0.008729	0.05562	0.01316	114.63	0	0	0	0	1	0	0	1.8500	-2.5800	-1.8500	1.1700	0.0000	0.0000	0.0000	0.0000;
	61730	61724	0.006597	0.026265	0.0298	143.16	0	0	0	0	1	0	0	14.1100	0.6000	-14.1000	-3.7600	0.0000	0.0000	0.0000	0.0000;
	61725	61726	0.000289	0.001169	0	0	0	0	0	0	1	0	0	15.0600	4.5800	-15.0600	-4.5800	0.0000	0.0000	0.0000	0.0000;
	61725	61740	0.003317	0.018435	0.00222	164.23	0	0	0	0	1	0	0	36.3000	9.1500	-36.2500	-9.1500	0.0000	0.0000	0.0000	0.0000;
	61832	61725	0.002131	0.011077	0.00289	176.06	0	0	0	0	1	0	0	51.4100	13.7100	-51.3500	-13.7300	0.0000	0.0000	0.0000	0.0000;
	61727	61728	0.000291	0.001091	0	0	0	0	0	0	1	0	0	15.0600	5.5600	-15.0600	-5.5600	0.0000	0.0000	0.0000	0.0000;
	61727	61832	0.004051	0.016181	0.0076	142.13	0	0	0	0	1	0	0	-13.2000	-6.7300	13.2100	5.9400	0.0000	0.0000	0.0000	0.0000;
	61750	61729	0.006008	0.022546	0.0063	162.02	0	0	0	0	1	0	0	-31.5400	-3.3700	31.6000	2.9000	0.0000	0.0000	0.0000	0.0000;
	61729	61888	0.002254	0.011898	0.01255	178.33	0	0	0	0	1	0	0	-56.6600	-14.9400	56.7300	13.9600	0.0000	0.0000	0.0000	0.0000;
	61888	61730	0.004693	0.025652	0.00624	159.77	0	0	0	0	1	0	0	28.8900	6.2000	-28.8500	-6.6700	0.0000	0.0000	0.0000	0.0000;
	61731	61732	0.000259	0.001102	0	0	0	0	0	0	1	0	0	13.4300	2.8800	-13.4300	-2.8800	0.0000	0.0000	0.0000	0.0000;
	61741	61731	0.004488	0.021133	0.00207	115.87	0	0	0	0	1	0	0	1.2700	0.7300	-1.2700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	61892	61731	0.005139	0.022918	0.00211	140.26	0	0	0	0	1	0	0	12.1700	1.7400	-12.1600	-1.9300	0.0000	0.0000	0.0000	0.0000;
	61733	61737	0.005827	0.025998	0.0102	166.17	0	0	0	0	1	0	0	-41.3000	-13.7600	41.4000	13.1100	0.0000	0.0000	0.0000	0.0000;
	61742	61733	0.006862	0.035665	0.00387	140.58	0	0	0	0	1	0	0	-12.4800	-1.9100	12.4900	1.5500	0.0000	0.0000	0.0000	0.0000;
	61766	61734	0.001697	0.010007	0.02145	142.88	0	0	0	0	1	0	0	-14.0000	6.6900	14.0000	-8.9700	0.0000	0.0000	0.0000	0.0000;
	61734	61774	0.014375	0.049471	0.03315	167.68	0	0	0	0	1	0	0	-42.8100	6.1100	43.0700	-8.7900	0.0000	0.0000	0.0000	0.0000;
	61735	61766	0.010249	0.063975	0.00737	125.7	0	0	0	0	1	0	0	-3.9300	-11.7100	3.9400	11.0100	0.0000	0.0000	0.0000	0.0000;
	61735	61775	0.015782	0.074422	0.00893	160.52	0	0	0	0	1	0	0	-29.3900	-0.8400	29.5100	0.5000	0.0000	0.0000	0.0000	0.0000;
	61737	61736	0.00053	0.031087	0	524.64	0	0	1.03125	0	1	0	0	-227.7800	-80.4900	228.0900	98.2700	0.0000	0.0000	0.0000	0.0000;
	61736	61738	0.000283	0.001074	0	0	0	0	0	0	1	0	0	28.8100	2.9300	-28.8100	-2.9300	0.0000	0.0000	0.0000	0.0000;
	61736	61887	0.000574	0.006684	0.12162	1177.93	0	0	0	0	1	0	0	152.6600	-35.3500	-152.5300	23.7200	0.0000	0.0000	0.0000	0.0000;
	61736	62001	0.004258	0.053255	1.32817	1303.76	0	0	0	0	1	0	0	-409.5600	-50.5300	416.2000	-13.4200	0.0000	0.0000	0.0000	0.0000;
	61737	61741	0.005044	0.024186	0.00755	188.53	0	0	0	0	1	0	0	81.5700	19.8600	-81.2400	-19.1000	0.0000	0.0000	0.0000	0.0000;
	61737	61764	0.00357	0.019045	0.00699	188.86	0	0	0	0	1	0	0	79.9800	16.4400	-79.7600	-16.0200	0.0000	0.0000	0.0000	0.0000;
	61766	61737	0.004062	0.016457	0.00271	154.99	0	0	0	0	1	0	0	-24.7700	-31.1200	24.8300	31.0700	0.0000	0.0000	0.0000	0.0000;
	61739	61740	0.000278	0.001008	0	0	0	0	0	0	1	0	0	-31.1400	-4.9300	31.1500	4.9400	0.0000	0.0000	0.0000	0.0000;
	61740	61747	0.002943	0.014062	0.00248	123.98	0	0	0	0	1	0	0	5.1100	4.2100	-5.1100	-4.4700	0.0000	0.0000	0.0000	0.0000;
	61741	61768	0.002667	0.01077	0.00628	184.59	0	0	0	0	1	0	0	68.2900	10.6800	-68.1700	-10.8700	0.0000	0.0000	0.0000	0.0000;
	61741	61773	0.003798	0.020299	0.03104	127.47	0	0	0	0	1	0	0	-2.2800	3.0900	2.2800	-6.3900	0.0000	0.0000	0.0000	0.0000;
	61742	61745	0.005932	0.032415	0.00549	140.82	0	0	0	0	1	0	0	-13.6600	-3.3500	13.6800	2.8200	0.0000	0.0000	0.0000	0.0000;
	61742	61892	0.003149	0.016191	0.00407	139.68	0	0	0	0	1	0	0	12.1700	1.3200	-12.1700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	61743	61744	0.000242	0.001153	0	0	0	0	0	0	1	0	0	-43.6500	-15.6600	43.6600	15.6800	0.0000	0.0000	0.0000	0.0000;
	61744	61771	0.005061	0.024651	0.00348	158.2	0	0	0	0	1	0	0	-28.0100	-30.3800	28.1000	30.4100	0.0000	0.0000	0.0000	0.0000;
	61745	61746	0.000223	0.001115	0	0	0	0	0	0	1	0	0	21.5200	8.4200	-21.5200	-8.4200	0.0000	0.0000	0.0000	0.0000;
	61888	61745	0.005314	0.030487	0.00558	163.5	0	0	0	0	1	0	0	35.2600	11.0300	-35.1900	-11.2500	0.0000	0.0000	0.0000	0.0000;
	61747	61748	0.000251	0.001132	0	0	0	0	0	0	1	0	0	18.9100	2.8100	-18.9100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	61749	61747	0.002346	0.011452	0.00317	159.55	0	0	0	0	1	0	0	-30.0200	-3.9200	30.0400	3.6800	0.0000	0.0000	0.0000	0.0000;
	61815	61747	0.001352	0.008256	0.00273	176.35	0	0	0	0	1	0	0	51.0500	4.4000	-51.0100	-4.4900	0.0000	0.0000	0.0000	0.0000;
	61749	61885	0.001453	0.007559	0.00457	136.4	0	0	0	0	1	0	0	11.1100	2.3300	-11.1100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	61750	61751	0.000268	0.001115	0	0	0	0	0	0	1	0	0	41.2900	8.0800	-41.2900	-8.0600	0.0000	0.0000	0.0000	0.0000;
	61750	61815	0.002439	0.012138	0.00233	165.13	0	0	0	0	1	0	0	40.8300	5.5400	-40.7900	-5.5900	0.0000	0.0000	0.0000	0.0000;
	61888	61750	0.00547	0.027476	0.0052	175	0	0	0	0	1	0	0	50.7200	10.3600	-50.5800	-10.2400	0.0000	0.0000	0.0000	0.0000;
	61752	61755	-0.000165	-0.002754	0	123.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61752	61756	0.000224	0.001087	0	0	0	0	0	0	1	0	0	-30.8400	-5.7900	30.8500	5.8000	0.0000	0.0000	0.0000	0.0000;
	61752	61757	0.000208	0.001013	0	0	0	0	0	0	1	0	0	30.8400	5.7900	-30.8400	-5.7800	0.0000	0.0000	0.0000	0.0000;
	61753	61755	0.01092	0.18249	0	61.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61754	61755	0.01092	0.18249	0	61.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61756	61760	0.003664	0.016776	0.00212	171.4	0	0	0	0	1	0	0	-46.5600	5.1200	46.6300	-5.0100	0.0000	0.0000	0.0000	0.0000;
	61756	61832	0.00217	0.009262	0.00632	145.11	0	0	0	0	1	0	0	15.7100	-10.9200	-15.7100	10.2700	0.0000	0.0000	0.0000	0.0000;
	61760	61758	0.008169	0.025258	0.00552	170.58	0	0	0	0	1	0	0	44.3100	0.0100	-44.1600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	61758	61769	0.005977	0.032678	0.00825	140.54	0	0	0	0	1	0	0	12.1200	-1.9500	-12.1100	1.1100	0.0000	0.0000	0.0000	0.0000;
	61760	61759	0.000338	0.021641	0	495.38	0	0	1.00625	0	1	0	0	-186.4200	-11.5400	186.5300	18.6100	0.0000	0.0000	0.0000	0.0000;
	61759	61761	0.000214	0.001034	0	0	0	0	0	0	1	0	0	15.7900	1.5700	-15.7900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	61887	61759	0.000682	0.008016	0.12977	1232.83	0	0	0	0	1	0	0	271.3400	5.7500	-270.8800	-14.2600	0.0000	0.0000	0.0000	0.0000;
	61760	61762	0.006117	0.03057	0.0045	170.99	0	0	0	0	1	0	0	45.0300	-0.4700	-44.9200	0.5600	0.0000	0.0000	0.0000	0.0000;
	61760	61769	0.007253	0.025228	0.00523	179.46	0	0	0	0	1	0	0	59.9400	-1.7700	-59.6900	2.0500	0.0000	0.0000	0.0000	0.0000;
	61760	61770	0.005342	0.02662	0.01505	137.46	0	0	0	0	1	0	0	-9.5000	18.7800	9.5200	-20.2800	0.0000	0.0000	0.0000	0.0000;
	61772	61762	0.001993	0.009036	0.00249	167.22	0	0	0	0	1	0	0	-42.9500	-1.5400	42.9800	1.4300	0.0000	0.0000	0.0000	0.0000;
	61832	61762	0.003969	0.017975	0.00911	152.84	0	0	0	0	1	0	0	24.5900	7.3600	-24.5600	-8.2300	0.0000	0.0000	0.0000	0.0000;
	61763	61764	0.000269	0.00119	0	0	0	0	0	0	1	0	0	-48.8000	-9.8900	48.8000	9.9200	0.0000	0.0000	0.0000	0.0000;
	61764	61815	0.00249	0.011755	0.02298	162.51	0	0	0	0	1	0	0	30.9600	6.1000	-30.9400	-8.4600	0.0000	0.0000	0.0000	0.0000;
	61765	61766	0.00023	0.001011	0	0	0	0	0	0	1	0	0	-34.8300	-13.4000	34.8300	13.4200	0.0000	0.0000	0.0000	0.0000;
	61767	61768	0.002691	0.011868	0.00278	163.77	0	0	0	0	1	0	0	-33.3100	2.2500	33.3400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	61767	61885	0.002123	0.011638	0.00846	161.58	0	0	0	0	1	0	0	-32.0800	-14.2600	32.1000	13.4900	0.0000	0.0000	0.0000	0.0000;
	61769	61772	0.001041	0.005225	0.00311	169.17	0	0	0	0	1	0	0	42.9800	-13.8700	-42.9600	13.6300	0.0000	0.0000	0.0000	0.0000;
	61772	61771	0.004828	0.019022	0.01033	178.66	0	0	0	0	1	0	0	57.0900	-21.6400	-56.9200	21.1900	0.0000	0.0000	0.0000	0.0000;
	61774	61834	0.010225	0.046552	0.0343	172.79	0	0	0	0	1	0	0	-47.0000	6.9800	47.2200	-9.6900	0.0000	0.0000	0.0000	0.0000;
	61775	61834	0.01145	0.069495	0.01946	164.69	0	0	0	0	1	0	0	-37.3900	-2.1900	37.5400	1.0100	0.0000	0.0000	0.0000	0.0000;
	61778	61776	0.007927	0.031301	0.01027	176.65	0	0	0	0	1	0	0	48.3700	-9.7600	-48.1900	9.3700	0.0000	0.0000	0.0000	0.0000;
	61805	61776	0.012605	0.05541	0.02265	165.23	0	0	0	0	1	0	0	-35.7900	14.8200	35.9700	-16.4700	0.0000	0.0000	0.0000	0.0000;
	61779	61777	0.00608	0.026497	0.00422	129.24	0	0	0	0	1	0	0	-5.4500	2.3100	5.4600	-2.7500	0.0000	0.0000	0.0000	0.0000;
	61777	61830	0.008291	0.031164	0.02012	151.26	0	0	0	0	1	0	0	-21.2000	-1.7900	21.2300	-0.2400	0.0000	0.0000	0.0000	0.0000;
	61778	61780	0.005951	0.026461	0.0039	124.75	0	0	0	0	1	0	0	1.3700	1.2100	-1.3700	-1.6300	0.0000	0.0000	0.0000	0.0000;
	61830	61778	0.00832	0.044067	0.01192	152.18	0	0	0	0	1	0	0	25.4000	-2.3900	-25.3500	1.3800	0.0000	0.0000	0.0000	0.0000;
	61871	61778	0.006158	0.028341	0.02158	173.22	0	0	0	0	1	0	0	38.9100	-7.3900	-38.8200	5.4800	0.0000	0.0000	0.0000	0.0000;
	61841	61779	0.00365	0.016761	0.00349	128.48	0	0	0	0	1	0	0	9.0100	5.1300	-9.0000	-5.4900	0.0000	0.0000	0.0000	0.0000;
	61780	61781	0.000293	0.001114	0	0	0	0	0	0	1	0	0	14.4400	2.7000	-14.4400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	61780	61841	0.009019	0.036717	0.01463	136.98	0	0	0	0	1	0	0	-13.0700	-1.0700	13.0900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	61782	61783	0.00028	0.001022	0	0	0	0	0	0	1	0	0	-5.2700	-0.8600	5.2700	0.8600	0.0000	0.0000	0.0000	0.0000;
	61783	61871	0.006721	0.032646	0.01797	148.45	0	0	0	0	1	0	0	-31.4300	7.0800	31.5000	-8.7000	0.0000	0.0000	0.0000	0.0000;
	61784	61785	0.000224	0.001171	0	0	0	0	0	0	1	0	0	-2.9000	-0.4500	2.9000	0.4500	0.0000	0.0000	0.0000	0.0000;
	61785	61930	0.01574	0.066131	0.04182	137.75	0	0	0	0	1	0	0	8.2000	-4.4900	-8.1900	0.0000	0.0000	0.0000	0.0000	0.0000;
	61786	61787	0.000277	0.001138	0	0	0	0	0	0	1	0	0	-16.8000	-7.4800	16.8000	7.4900	0.0000	0.0000	0.0000	0.0000;
	61791	61787	0.003772	0.023773	0.04763	146.87	0	0	0	0	1	0	0	16.0700	-1.3100	-16.0700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	61787	61796	0.015208	0.058094	0.0133	110.89	0	0	0	0	1	0	0	-0.7400	-3.7200	0.7400	2.2800	0.0000	0.0000	0.0000	0.0000;
	61789	61788	0.006895	0.029102	0.01141	170.25	0	0	0	0	1	0	0	43.3500	4.0100	-43.2300	-4.7300	0.0000	0.0000	0.0000	0.0000;
	61797	61788	0.010781	0.05082	0.0173	156.73	0	0	0	0	1	0	0	-26.3700	2.5800	26.4400	-4.1000	0.0000	0.0000	0.0000	0.0000;
	61791	61789	0.001782	0.009117	0.0137	155.11	0	0	0	0	1	0	0	20.8600	-10.7100	-20.8500	9.2700	0.0000	0.0000	0.0000	0.0000;
	61789	61793	0.007027	0.032171	0.00944	163.54	0	0	0	0	1	0	0	-39.2900	-14.3600	39.4000	13.8500	0.0000	0.0000	0.0000	0.0000;
	61790	61791	0.000274	0.001163	0	0	0	0	0	0	1	0	0	-16.7900	-2.3800	16.7900	2.3800	0.0000	0.0000	0.0000	0.0000;
	61793	61792	0.00061	0.029886	0	433.55	0	0	1	0	1	0	0	-125.0100	-19.9800	125.1000	24.3400	0.0000	0.0000	0.0000	0.0000;
	61792	61794	0.000284	0.001191	0	0	0	0	0	0	1	0	0	-125.1000	-24.3400	125.1400	24.5200	0.0000	0.0000	0.0000	0.0000;
	61793	61795	0.011093	0.03665	0.00772	155.7	0	0	0	0	1	0	0	28.2900	5.6100	-28.2100	-6.1700	0.0000	0.0000	0.0000	0.0000;
	61798	61793	0.011281	0.058052	0.01035	166.37	0	0	0	0	1	0	0	-43.1700	0.8500	43.3600	-0.9800	0.0000	0.0000	0.0000	0.0000;
	61796	61795	0.004638	0.026712	0.02164	141.93	0	0	0	0	1	0	0	-14.4700	-4.6000	14.4800	2.3100	0.0000	0.0000	0.0000	0.0000;
	61802	61797	0.003277	0.014744	0.0041	136.21	0	0	0	0	1	0	0	-9.0500	4.0200	9.0500	-4.4500	0.0000	0.0000	0.0000	0.0000;
	61798	61799	0.000261	0.001096	0	0	0	0	0	0	1	0	0	17.2100	1.6300	-17.2000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	61798	61801	0.010532	0.041002	0.01009	153.34	0	0	0	0	1	0	0	25.7900	-2.5300	-25.7300	1.6800	0.0000	0.0000	0.0000	0.0000;
	61800	61801	0.000229	0.001004	0	0	0	0	0	0	1	0	0	-17.5500	10.8400	17.5600	-10.8400	0.0000	0.0000	0.0000	0.0000;
	61802	61801	0.010875	0.056401	0.00497	129.35	0	0	0	0	1	0	0	-8.1500	-9.6100	8.1700	9.1500	0.0000	0.0000	0.0000	0.0000;
	61803	61804	0.000207	0.001169	0	0	0	0	0	0	1	0	0	2.9200	0.1000	-2.9200	-0.1000	0.0000	0.0000	0.0000	0.0000;
	61805	61803	0.018414	0.075528	0.01137	138.43	0	0	0	0	1	0	0	11.8200	-5.2400	-11.7900	4.1200	0.0000	0.0000	0.0000	0.0000;
	61805	63177	0.019235	0.075585	0.02284	150.56	0	0	0	0	1	0	0	18.3300	-10.5100	-18.2600	8.3200	0.0000	0.0000	0.0000	0.0000;
	61806	61807	0.006186	0.029458	0.01033	174.67	0	0	0	0	1	0	0	46.0100	-3.2600	-45.8800	2.7400	0.0000	0.0000	0.0000	0.0000;
	61806	61809	0.005955	0.026122	0.00252	181.52	0	0	0	0	1	0	0	-59.6300	16.4000	59.8500	-15.7400	0.0000	0.0000	0.0000	0.0000;
	61808	61809	0.000216	0.001173	0	0	0	0	0	0	1	0	0	-13.9100	-2.5000	13.9100	2.5100	0.0000	0.0000	0.0000	0.0000;
	61810	61811	0.000225	0.001092	0	0	0	0	0	0	1	0	0	6.9300	1.5200	-6.9300	-1.5200	0.0000	0.0000	0.0000	0.0000;
	61810	61818	0.009258	0.051455	0.01715	160.43	0	0	0	0	1	0	0	28.1200	-14.3600	-28.0400	12.9000	0.0000	0.0000	0.0000	0.0000;
	61810	61975	0.015785	0.077216	0.04989	164.66	0	0	0	0	1	0	0	-35.0500	12.8400	35.2600	-17.3000	0.0000	0.0000	0.0000	0.0000;
	61812	61813	0.000244	0.0012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61813	62205	0.013046	0.053692	0.02654	120.42	0	0	0	0	1	0	0	-1.4400	-0.4500	1.4400	-2.4400	0.0000	0.0000	0.0000	0.0000;
	63416	61813	0.004608	0.023927	0.00538	121.11	0	0	0	0	1	0	0	-1.4400	-1.0300	1.4400	0.4500	0.0000	0.0000	0.0000	0.0000;
	61814	61815	0.000208	0.001045	0	0	0	0	0	0	1	0	0	-20.6800	-9.6400	20.6800	9.6500	0.0000	0.0000	0.0000	0.0000;
	61816	61817	0.009706	0.212018	0	66.22	0	0	1	0	1	0	0	-23.3500	3.6600	23.4000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	61816	61818	0.000265	0.001128	0	0	0	0	0	0	1	0	0	23.1200	-3.7200	-23.1200	3.7200	0.0000	0.0000	0.0000	0.0000;
	61816	61819	0.0002	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61914	61818	0.004933	0.015111	0.00685	176.67	0	0	0	0	1	0	0	-51.0300	16.2500	51.1600	-16.6300	0.0000	0.0000	0.0000	0.0000;
	61821	61820	0.000123	0.010551	0	1422.06	0	0	1	0	1	0	0	-457.4100	72.5100	457.6500	-52.0700	0.0000	0.0000	0.0000	0.0000;
	61820	61823	7.3e-05	0.006295	0	1207.85	0	0	1.00625	0	1	0	0	-121.9200	-32.2400	121.9300	33.1600	0.0000	0.0000	0.0000	0.0000;
	61820	61824	0.000154	0.011124	0	1204.74	0	0	1.00625	0	1	0	0	-121.9100	-58.9200	121.9300	60.8100	0.0000	0.0000	0.0000	0.0000;
	61820	61827	0.000285	0.001074	0	0	0	0	0	0	1	0	0	-213.8200	-834.7400	215.7500	842.0300	0.0000	0.0000	0.0000	0.0000;
	61822	61821	0.000324	0.020144	0	437.5	0	0	1	0	1	0	0	-112.6800	-0.2700	112.7200	2.5800	0.0000	0.0000	0.0000	0.0000;
	61821	61825	0.000852	0.061826	0	159.47	0	0	1.00625	0	1	0	0	-2.0000	0.2200	2.0000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	61821	61828	0.00029	0.001163	0	0	0	0	0	0	1	0	0	346.6900	-75.3200	-346.3600	76.6400	0.0000	0.0000	0.0000	0.0000;
	61822	61826	0.060648	1.396295	0	11.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61858	61827	0.000527	0.01521	5.6491	4078.77	0	0	0	0	1	0	0	705.2400	-358.4600	-702.8400	-196.5900	0.0000	0.0000	0.0000	0.0000;
	61889	61827	0.000652	0.018216	7.55497	4066.58	0	0	0	0	1	0	0	661.6500	-491.9800	-658.9600	-261.1200	0.0000	0.0000	0.0000	0.0000;
	61827	63552	0.000498	0.015251	8.66232	4157.66	0	0	0	0	1	0	0	1146.0500	-384.3100	-1140.1400	-393.8600	0.0000	0.0000	0.0000	0.0000;
	61828	61900	0.002811	0.034787	0.49482	1171.33	0	0	0	0	1	0	0	89.1200	-17.9400	-88.9100	-34.0400	0.0000	0.0000	0.0000	0.0000;
	63473	61828	0.003132	0.040894	1.215	1208.24	0	0	0	0	1	0	0	-255.3700	-50.5100	257.2400	-58.7000	0.0000	0.0000	0.0000	0.0000;
	61829	61830	0.000254	0.001075	0	0	0	0	0	0	1	0	0	46.9800	-0.7400	-46.9800	0.7600	0.0000	0.0000	0.0000	0.0000;
	61830	61871	0.007366	0.028514	0.00983	135.85	0	0	0	0	1	0	0	0.3400	1.8800	-0.3400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	61831	61832	0.00022	0.001114	0	0	0	0	0	0	1	0	0	73.5200	37.3500	-73.5000	-37.2800	0.0000	0.0000	0.0000	0.0000;
	61834	61833	0.000332	0.015748	0	392.3	0	0	1	0	1	0	0	-84.7500	8.6800	84.7800	-7.6200	0.0000	0.0000	0.0000	0.0000;
	61833	61835	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-23.5800	20.6600	23.5900	-20.6500	0.0000	0.0000	0.0000	0.0000;
	61833	61836	0.000286	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61835	61887	0.001566	0.01928	0.34218	1062.28	0	0	0	0	1	0	0	-23.5900	-27.5400	23.6000	-9.2500	0.0000	0.0000	0.0000	0.0000;
	61837	61840	0.000206	0.005123	0	101.61	0	0	1	0	1	0	0	-2.1000	-0.4400	2.1000	0.4400	0.0000	0.0000	0.0000	0.0000;
	61837	61841	0.000202	0.001021	0	0	0	0	0	0	1	0	0	22.1000	4.7000	-22.1000	-4.6900	0.0000	0.0000	0.0000	0.0000;
	61837	61842	0.000273	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61838	61840	0.011001	0.273824	0	50.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61839	61840	0.011001	0.273824	0	50.81	0	0	1	0	1	0	0	2.1000	0.4500	-2.1000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	61844	61843	0.000385	0.023791	0	385.72	0	0	1	0	1	0	0	-76.6200	4.2200	76.6400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	61843	61845	0.000347	0.021745	0	347.21	0	0	1	0	1	0	0	-108.5500	-19.1200	108.5900	21.5500	0.0000	0.0000	0.0000	0.0000;
	61843	61846	0.00056	0.040066	0	346.2	0	0	1	0	1	0	0	-108.5200	-19.9800	108.5900	24.4800	0.0000	0.0000	0.0000	0.0000;
	61843	61847	0.000607	0.035369	0	346.2	0	0	1	0	1	0	0	-108.5200	-23.0300	108.5900	27.0500	0.0000	0.0000	0.0000	0.0000;
	61843	61848	0.000322	0.022781	0	346	0	0	1	0	1	0	0	-108.5500	-18.2500	108.5900	20.8000	0.0000	0.0000	0.0000	0.0000;
	61843	61849	0.000225	0.001179	0	0	0	0	0	0	1	0	0	357.4900	-92.4400	-357.2100	93.9200	0.0000	0.0000	0.0000	0.0000;
	61843	61850	0.000268	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61849	61859	0.000458	0.005611	0.14006	1244.51	0	0	0	0	1	0	0	298.1200	-69.0500	-297.7300	58.6100	0.0000	0.0000	0.0000	0.0000;
	61849	61868	0.001879	0.021757	0.38363	1073.36	0	0	0	0	1	0	0	59.0900	-24.8700	-59.0300	-16.0400	0.0000	0.0000	0.0000	0.0000;
	61852	61851	0.000107	0.009343	0	1249.16	0	0	1	0	1	0	0	125.6600	3.6500	-125.6400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	61851	61856	7.3e-05	0.006444	0	1648.7	0	0	1	0	1	0	0	-233.8800	-133.8900	233.9300	138.1900	0.0000	0.0000	0.0000	0.0000;
	61851	61857	8.7e-05	0.006682	0	1643.45	0	0	1	0	1	0	0	-165.7200	-135.3800	165.7600	138.1900	0.0000	0.0000	0.0000	0.0000;
	61851	61858	0.000273	0.001144	0	0	0	0	0	0	1	0	0	525.2500	-491.7600	-523.9500	497.2000	0.0000	0.0000	0.0000	0.0000;
	61852	61855	0.000906	0.050076	0	536.94	0	0	1	0	1	0	0	71.9600	-3.0400	-71.9100	5.4300	0.0000	0.0000	0.0000	0.0000;
	61852	61859	0.000216	0.00115	0	0	0	0	0	0	1	0	0	-197.6200	-0.6100	197.6900	1.0200	0.0000	0.0000	0.0000	0.0000;
	61853	61855	-0.000424	-0.023462	0	386.94	0	0	1	0	1	0	0	-71.9300	4.3100	71.9100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	61854	61855	0.002489	0.13758	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61858	61889	0.000285	0.007745	4.79686	3987.31	0	0	0	0	1	0	0	-181.3000	-138.7500	181.4200	-379.4100	0.0000	0.0000	0.0000	0.0000;
	61859	61924	0.0018	0.02181	0.65027	1233.93	0	0	0	0	1	0	0	207.4700	-20.3500	-206.7600	-41.4400	0.0000	0.0000	0.0000	0.0000;
	61860	61863	0.000834	0.051019	0	520.27	0	0	1	0	1	0	0	60.9500	-1.9800	-60.9200	3.7300	0.0000	0.0000	0.0000	0.0000;
	61860	61864	0.001015	0.054862	0	236.38	0	0	1	0	1	0	0	-27.8900	-7.9100	27.9000	8.3400	0.0000	0.0000	0.0000	0.0000;
	61860	61865	0.000494	0.029144	0	288.58	0	0	1	0	1	0	0	-55.7800	-14.8800	55.7900	15.7700	0.0000	0.0000	0.0000	0.0000;
	61860	61866	0.001146	0.051609	0	286.37	0	0	1	0	1	0	0	-55.7600	-7.2000	55.7900	8.7000	0.0000	0.0000	0.0000	0.0000;
	61860	61868	0.00028	0.001092	0	0	0	0	0	0	1	0	0	78.4700	-28.2000	-78.4500	28.2700	0.0000	0.0000	0.0000	0.0000;
	61860	61869	0.00025	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61861	61863	-0.000443	-0.027102	0	370.27	0	0	1	0	1	0	0	-60.9400	2.8000	60.9200	-3.7300	0.0000	0.0000	0.0000	0.0000;
	61861	61867	0.001818	0.044602	0	67.26	0	0	1	0	1	0	0	-27.8800	3.4200	27.9000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	61862	61863	0.002254	0.137888	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61887	61868	0.001371	0.01566	0.27764	1156.12	0	0	0	0	1	0	0	-137.2400	-15.1000	137.4800	-12.2300	0.0000	0.0000	0.0000	0.0000;
	61870	61873	0.000504	0.027709	0	378.41	0	0	1	0	1	0	0	40.1300	-13.1400	-40.1200	13.6000	0.0000	0.0000	0.0000	0.0000;
	61870	61875	0.00143	0.090615	0	189.06	0	0	1	0	1	0	0	-10.0000	-2.0400	10.0000	2.1300	0.0000	0.0000	0.0000	0.0000;
	61870	61877	0.000221	0.001044	0	0	0	0	0	0	1	0	0	-30.1300	-306.0600	30.3200	306.9800	0.0000	0.0000	0.0000	0.0000;
	61870	61878	0.00024	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61871	61873	-0.00021	-0.01152	0	353.41	0	0	1	0	1	0	0	-40.1200	13.4100	40.1200	-13.6000	0.0000	0.0000	0.0000	0.0000;
	61871	61874	0.005598	0.179605	0	59.39	0	0	1	0	1	0	0	-9.9900	1.6100	10.0000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	61871	61876	0.013243	0.291175	0	59.32	0	0	1	0	1	0	0	-19.9500	4.0000	20.0000	-2.8800	0.0000	0.0000	0.0000	0.0000;
	61872	61873	0.001635	0.08983	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61900	61877	0.001825	0.019411	0.51597	1117.99	0	0	0	0	1	0	0	-98.9200	28.1300	99.1300	-81.9300	0.0000	0.0000	0.0000	0.0000;
	61877	62005	0.003646	0.043311	2.07621	1241.79	0	0	0	0	1	0	0	-292.1800	-123.9100	295.0700	-70.4600	0.0000	0.0000	0.0000	0.0000;
	61879	61880	0.003677	0.088206	0	103.74	0	0	1	0	1	0	0	-79.5700	16.8000	79.7900	-11.4900	0.0000	0.0000	0.0000	0.0000;
	61879	61881	0.00742	0.160199	0	56.66	0	0	1	0	1	0	0	-12.9900	2.1200	13.0000	-1.8700	0.0000	0.0000	0.0000	0.0000;
	61879	61882	0.000279	0.001073	0	0	0	0	0	0	1	0	0	92.5500	-18.9200	-92.5300	19.0100	0.0000	0.0000	0.0000	0.0000;
	61879	61883	0.000254	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61882	61894	0.009832	0.040675	0.00988	173.71	0	0	0	0	1	0	0	46.4500	-9.5100	-46.2500	9.2500	0.0000	0.0000	0.0000	0.0000;
	61884	61885	0.000279	0.00106	0	0	0	0	0	0	1	0	0	21.0000	10.6900	-21.0000	-10.6800	0.0000	0.0000	0.0000	0.0000;
	61887	61886	9.7e-05	0.007574	0	1267.64	0	0	1.00625	0	1	0	0	-128.1500	-62.7400	128.1700	64.1800	0.0000	0.0000	0.0000	0.0000;
	61886	61889	0.000237	0.001161	0	0	0	0	0	0	1	0	0	-79.3700	-39.3400	79.3900	39.4300	0.0000	0.0000	0.0000	0.0000;
	61886	61890	0.000237	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61888	61887	0.000608	0.035708	0	487.89	0	0	1.01875	0	1	0	0	-171.6000	-41.5500	171.7800	52.2100	0.0000	0.0000	0.0000	0.0000;
	61902	61889	0.000279	0.008118	3.61333	4129.8	0	0	0	0	1	0	0	924.6900	-37.2600	-922.4600	-292.3600	0.0000	0.0000	0.0000	0.0000;
	61891	61892	0.00026	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61893	61896	0.001204	0.080884	0	508.49	0	0	1	0	1	0	0	116.3800	-3.2600	-116.2400	13.2600	0.0000	0.0000	0.0000	0.0000;
	61893	61897	0.000513	0.032104	0	351.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61893	61900	0.000265	0.001111	0	0	0	0	0	0	1	0	0	-116.3800	3.2600	116.4200	-3.1200	0.0000	0.0000	0.0000	0.0000;
	61893	61901	0.00023	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61894	61896	-0.000748	-0.050273	0	458.49	0	0	1	0	1	0	0	-116.3300	7.0400	116.2400	-13.2600	0.0000	0.0000	0.0000	0.0000;
	61894	61898	0.00741	0.206224	0	53.67	0	0	1	0	1	0	0	-9.9900	1.6300	10.0000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	61894	61899	0.011767	0.379229	0	53.31	0	0	1	0	1	0	0	-9.9900	1.8000	10.0000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	61894	63342	0.002801	0.010703	0.01217	204.55	0	0	0	0	1	0	0	95.3300	-10.2600	-95.1000	9.8200	0.0000	0.0000	0.0000	0.0000;
	61894	63342	0.002801	0.010703	0.01217	204.55	0	0	0	0	1	0	0	95.3300	-10.2600	-95.1000	9.8200	0.0000	0.0000	0.0000	0.0000;
	61895	61896	0.00209	0.140404	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61900	63344	0.000207	0.002621	0.04126	1124.11	0	0	0	0	1	0	0	71.4100	9.0300	-71.4000	-13.4200	0.0000	0.0000	0.0000	0.0000;
	61903	61902	8.8e-05	0.007327	0	1387.25	0	0	1	0	1	0	0	403.9700	31.2400	-403.8400	-20.3900	0.0000	0.0000	0.0000	0.0000;
	61902	61905	7.4e-05	0.005942	0	1296.83	0	0	1.0125	0	1	0	0	-173.6200	20.9600	173.6400	-19.2800	0.0000	0.0000	0.0000	0.0000;
	61902	61906	9.4e-05	0.007715	0	1295.04	0	0	1.0125	0	1	0	0	-173.6200	15.3100	173.6400	-13.1400	0.0000	0.0000	0.0000	0.0000;
	61902	61907	0.000106	0.007377	0	1293.63	0	0	1.0125	0	1	0	0	-173.6100	21.3700	173.6400	-19.2800	0.0000	0.0000	0.0000	0.0000;
	61904	61903	0.000459	0.029338	0	429.87	0	0	1	0	1	0	0	104.1500	6.3500	-104.1000	-3.4800	0.0000	0.0000	0.0000	0.0000;
	61903	61908	0.000251	0.00116	0	0	0	0	0	0	1	0	0	-299.8600	-27.7600	300.0700	28.7000	0.0000	0.0000	0.0000	0.0000;
	61903	61909	0.000293	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61914	61904	0.001218	0.005253	0.00063	200.88	0	0	0	0	1	0	0	94.8000	2.7000	-94.7100	-2.3500	0.0000	0.0000	0.0000	0.0000;
	61914	61904	0.001218	0.005253	0.00063	200.88	0	0	0	0	1	0	0	94.8000	2.7000	-94.7100	-2.3500	0.0000	0.0000	0.0000	0.0000;
	61981	61908	0.001673	0.016578	0.46494	1345.4	0	0	0	0	1	0	0	570.1300	3.9900	-565.3100	-8.4300	0.0000	0.0000	0.0000	0.0000;
	61910	61911	0.003316	0.075765	0	221	0	0	1.1	0	1	0	0	-168.8900	-40.3400	169.9800	65.0800	0.0000	0.0000	0.0000	0.0000;
	61910	61912	0.001682	0.039614	0	221	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61910	61913	0.002556	0.064399	0	221	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61910	61914	0.000238	0.00117	0	0	0	0	0	0	1	0	0	168.8900	40.3400	-168.8300	-40.0300	0.0000	0.0000	0.0000	0.0000;
	61910	61915	0.000289	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61916	61926	0.003817	0.020238	0.00867	121.66	0	0	0	0	1	0	0	0.7700	5.1800	-0.7700	-6.0900	0.0000	0.0000	0.0000	0.0000;
	61928	61916	0.019813	0.085174	0.03274	129.9	0	0	0	0	1	0	0	11.3500	-1.7500	-11.3200	-1.6300	0.0000	0.0000	0.0000	0.0000;
	61916	61931	0.015437	0.058601	0.01593	158.74	0	0	0	0	1	0	0	-21.4000	-6.7900	21.4700	5.3600	0.0000	0.0000	0.0000	0.0000;
	61917	61921	0.005948	0.022235	0.00373	179.82	0	0	0	0	1	0	0	-64.1500	-0.7900	64.3800	1.2600	0.0000	0.0000	0.0000	0.0000;
	61917	61926	0.001457	0.006806	0.00258	160.28	0	0	0	0	1	0	0	32.1900	-5.8900	-32.1800	5.6800	0.0000	0.0000	0.0000	0.0000;
	61918	61919	0.000278	0.001036	0	0	0	0	0	0	1	0	0	31.9600	7.6400	-31.9500	-7.6300	0.0000	0.0000	0.0000	0.0000;
	61921	61918	0.005949	0.02588	0.00325	147.2	0	0	0	0	1	0	0	10.0200	-7.0200	-10.0100	6.7100	0.0000	0.0000	0.0000	0.0000;
	61927	61918	0.018076	0.081564	0.03013	143.3	0	0	0	0	1	0	0	22.0500	11.5700	-21.9500	-14.3500	0.0000	0.0000	0.0000	0.0000;
	61920	61923	0.000585	0.03874	0	480.47	0	0	1	0	1	0	0	106.4100	6.6200	-106.3500	-2.5100	0.0000	0.0000	0.0000	0.0000;
	61920	61924	0.000293	0.001132	0	0	0	0	0	0	1	0	0	-106.4100	-207.5300	106.5600	208.1100	0.0000	0.0000	0.0000	0.0000;
	61921	61923	-5e-06	-0.000321	0	430.47	0	0	1	0	1	0	0	-106.3500	-2.5500	106.3500	2.5100	0.0000	0.0000	0.0000	0.0000;
	61922	61923	0.002811	0.186112	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62005	61924	0.00154	0.01729	0.42314	1181.08	0	0	0	0	1	0	0	-99.7600	125.0100	100.2000	-166.6700	0.0000	0.0000	0.0000	0.0000;
	61925	61926	0.000212	0.001059	0	0	0	0	0	0	1	0	0	-32.9400	-0.4000	32.9400	0.4100	0.0000	0.0000	0.0000	0.0000;
	61927	62004	0.013379	0.061233	0.01363	145.28	0	0	0	0	1	0	0	-23.3400	-11.8300	23.4200	10.7000	0.0000	0.0000	0.0000	0.0000;
	61928	61961	0.025366	0.105497	0.02521	145.22	0	0	0	0	1	0	0	20.5300	5.5400	-20.4200	-7.7300	0.0000	0.0000	0.0000	0.0000;
	61928	61986	0.037466	0.154559	0.02232	156.89	0	0	0	0	1	0	0	-36.4400	-3.8300	36.9000	3.3500	0.0000	0.0000	0.0000	0.0000;
	61929	61931	0.003948	0.019328	0.00687	149.31	0	0	0	0	1	0	0	17.5700	-4.3700	-17.5500	3.6900	0.0000	0.0000	0.0000	0.0000;
	61930	61931	0.006637	0.035749	0.00663	132.22	0	0	0	0	1	0	0	6.0600	8.6500	-6.0500	-9.3300	0.0000	0.0000	0.0000	0.0000;
	61931	61932	0.000276	0.001179	0	0	0	0	0	0	1	0	0	2.1300	0.2700	-2.1300	-0.2700	0.0000	0.0000	0.0000	0.0000;
	61933	61934	0.000279	0.001105	0	0	0	0	0	0	1	0	0	-8.2400	-1.1100	8.2400	1.1100	0.0000	0.0000	0.0000	0.0000;
	61937	61934	0.015491	0.078818	0.02023	105.2	0	0	0	0	1	0	0	-0.8600	-3.4000	0.8600	1.2400	0.0000	0.0000	0.0000	0.0000;
	61934	61944	0.047144	0.162942	0.01878	134.72	0	0	0	0	1	0	0	-9.1000	-2.3500	9.1300	0.4600	0.0000	0.0000	0.0000	0.0000;
	61935	61944	0.013867	0.073022	0.01635	146.27	0	0	0	0	1	0	0	16.8400	-0.8100	-16.8000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	61935	62013	0.022939	0.084728	0.03167	148.03	0	0	0	0	1	0	0	-20.6700	0.0700	20.7600	-3.1900	0.0000	0.0000	0.0000	0.0000;
	61936	61937	0.008884	0.055335	0.00725	152.71	0	0	0	0	1	0	0	24.2900	0.5100	-24.2400	-0.9800	0.0000	0.0000	0.0000	0.0000;
	61936	62016	0.014313	0.044245	0.01831	179.07	0	0	0	0	1	0	0	-57.2600	-1.4000	57.7000	0.7700	0.0000	0.0000	0.0000	0.0000;
	61937	61938	0.011336	0.061953	0.01016	130	0	0	0	0	1	0	0	-7.8700	-2.9900	7.8800	1.9400	0.0000	0.0000	0.0000	0.0000;
	61938	61998	0.013343	0.052039	0.02031	165.34	0	0	0	0	1	0	0	-40.9800	-10.7400	41.2100	9.4000	0.0000	0.0000	0.0000	0.0000;
	61939	61947	0.01688	0.074575	0.0126	174.42	0	0	0	0	1	0	0	44.5100	-20.6300	-44.1400	20.8800	0.0000	0.0000	0.0000	0.0000;
	62010	61939	0.006022	0.033533	0.027	189.22	0	0	0	0	1	0	0	77.8200	-10.4300	-77.4800	9.3900	0.0000	0.0000	0.0000	0.0000;
	61941	61940	0.00381	0.015605	0.00396	198.07	0	0	0	0	1	0	0	-100.5200	21.6300	100.8900	-20.5400	0.0000	0.0000	0.0000	0.0000;
	61940	62016	0.005379	0.023233	0.03495	198.5	0	0	0	0	1	0	0	-108.1600	20.1300	108.7600	-21.3300	0.0000	0.0000	0.0000	0.0000;
	61942	61941	0.007108	0.031184	0.00453	178.14	0	0	0	0	1	0	0	-52.9800	-1.7100	53.1700	2.0300	0.0000	0.0000	0.0000	0.0000;
	61941	61975	0.008143	0.030645	0.02186	172.5	0	0	0	0	1	0	0	40.0800	-25.5500	-39.9200	23.7900	0.0000	0.0000	0.0000	0.0000;
	61942	61943	0.000203	0.001082	0	0	0	0	0	0	1	0	0	7.2700	0.9600	-7.2700	-0.9600	0.0000	0.0000	0.0000	0.0000;
	61947	61945	0.004917	0.0219	0.00624	171.73	0	0	0	0	1	0	0	45.4000	4.0500	-45.3000	-4.3300	0.0000	0.0000	0.0000	0.0000;
	61945	61949	0.006903	0.032646	0.00446	137.64	0	0	0	0	1	0	0	-10.2300	-1.9300	10.2400	1.4700	0.0000	0.0000	0.0000	0.0000;
	61950	61945	0.021414	0.111126	0.02277	184.84	0	0	0	0	1	0	0	-69.3600	9.3800	70.3400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	61945	61975	0.007145	0.033405	0.01948	162.68	0	0	0	0	1	0	0	-31.8800	8.6300	31.9500	-10.4200	0.0000	0.0000	0.0000	0.0000;
	61946	61947	0.000263	0.001141	0	0	0	0	0	0	1	0	0	-16.9700	-4.7700	16.9700	4.7700	0.0000	0.0000	0.0000	0.0000;
	61949	61947	0.005059	0.024272	0.00444	157.1	0	0	0	0	1	0	0	-27.2100	-2.2600	27.2500	1.9300	0.0000	0.0000	0.0000	0.0000;
	61947	61977	0.004985	0.015093	0.00174	169.32	0	0	0	0	1	0	0	-45.4800	-31.6500	45.6100	31.8700	0.0000	0.0000	0.0000	0.0000;
	61948	61949	0.000229	0.001003	0	0	0	0	0	0	1	0	0	-16.9700	-0.7900	16.9700	0.7900	0.0000	0.0000	0.0000	0.0000;
	61951	61950	0.011344	0.058189	0.00654	184.38	0	0	0	0	1	0	0	-65.7000	11.8800	66.1700	-10.1800	0.0000	0.0000	0.0000	0.0000;
	61952	61953	0.000215	0.001166	0	0	0	0	0	0	1	0	0	-0.5800	-0.0800	0.5800	0.0800	0.0000	0.0000	0.0000	0.0000;
	61953	61956	0.054731	0.260094	0.05601	152.67	0	0	0	0	1	0	0	-23.4200	1.1200	23.7000	-5.9900	0.0000	0.0000	0.0000	0.0000;
	61970	61953	0.025592	0.113493	0.18942	152.12	0	0	0	0	1	0	0	-22.7000	-18.7700	22.8400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	61954	61956	0.017243	0.089758	0.02506	155.6	0	0	0	0	1	0	0	25.7700	-3.3000	-25.6700	1.0500	0.0000	0.0000	0.0000	0.0000;
	61954	62004	0.01535	0.059542	0.02339	157.51	0	0	0	0	1	0	0	-27.3700	3.0600	27.4800	-5.2600	0.0000	0.0000	0.0000	0.0000;
	61956	61955	0.016757	0.061516	0.0117	127.74	0	0	0	0	1	0	0	-5.9000	1.0300	5.9000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	61957	61955	0.008081	0.040734	0.00875	131.94	0	0	0	0	1	0	0	-8.5700	-0.6300	8.5700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	61955	62004	0.032555	0.157399	0.02604	150.66	0	0	0	0	1	0	0	-22.6900	0.9300	22.8500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	61956	61957	0.01544	0.06799	0.01283	101.71	0	0	0	0	1	0	0	-0.3500	0.5400	0.3500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	61957	61958	0.000269	0.001181	0	0	0	0	0	0	1	0	0	8.2200	2.6000	-8.2200	-2.5900	0.0000	0.0000	0.0000	0.0000;
	61959	61960	0.000251	0.001116	0	0	0	0	0	0	1	0	0	1.3000	0.1700	-1.3000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	61961	61962	0.000208	0.001098	0	0	0	0	0	0	1	0	0	0.6400	0.2700	-0.6400	-0.2700	0.0000	0.0000	0.0000	0.0000;
	61961	61964	0.019432	0.10452	0.02618	143.91	0	0	0	0	1	0	0	19.7800	7.4600	-19.6900	-9.6800	0.0000	0.0000	0.0000	0.0000;
	61963	61967	0.006489	0.022915	0.00282	164.08	0	0	0	0	1	0	0	30.0900	5.6200	-30.0300	-5.6900	0.0000	0.0000	0.0000	0.0000;
	61965	61964	0.003155	0.016253	0.0163	117.2	0	0	0	0	1	0	0	-3.0900	-5.1400	3.0900	3.4900	0.0000	0.0000	0.0000	0.0000;
	61965	61966	0.000262	0.00117	0	0	0	0	0	0	1	0	0	16.5500	4.3200	-16.5500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	61967	61965	0.003947	0.021072	0.00338	147.28	0	0	0	0	1	0	0	13.4700	-1.1300	-13.4700	0.8300	0.0000	0.0000	0.0000	0.0000;
	61968	61969	0.000289	0.001006	0	0	0	0	0	0	1	0	0	1.1800	0.2800	-1.1800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	61968	61970	0.032898	0.170346	0.0232	152.12	0	0	0	0	1	0	0	-22.0600	10.0500	22.2400	-11.6000	0.0000	0.0000	0.0000	0.0000;
	62202	61968	0.051588	0.261051	0.11339	149.4	0	0	0	0	1	0	0	-20.6600	-1.0100	20.8800	-10.3300	0.0000	0.0000	0.0000	0.0000;
	61970	61971	0.000286	0.0011	0	0	0	0	0	0	1	0	0	0.4500	0.2000	-0.4500	-0.2000	0.0000	0.0000	0.0000	0.0000;
	61972	61973	0.000293	0.001028	0	0	0	0	0	0	1	0	0	0.6600	0.2500	-0.6600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	61974	61975	0.000245	0.00114	0	0	0	0	0	0	1	0	0	27.3000	-3.9300	-27.2900	3.9400	0.0000	0.0000	0.0000	0.0000;
	61977	61976	0.000369	0.020214	0	314.52	0	0	1	0	1	0	0	-17.7600	-35.9400	17.7700	36.2300	0.0000	0.0000	0.0000	0.0000;
	61976	61981	0.000249	0.001112	0	0	0	0	0	0	1	0	0	-17.7700	-36.2300	17.7700	36.2500	0.0000	0.0000	0.0000	0.0000;
	61976	61982	0.000208	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61977	61978	0.010322	0.299852	0	57.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61977	61979	0.011348	0.258378	0	57.61	0	0	1	0	1	0	0	-18.5600	2.8800	18.6000	-2.0600	0.0000	0.0000	0.0000	0.0000;
	61977	61980	0.008622	0.201157	0	52.7	0	0	1	0	1	0	0	-9.2900	1.1900	9.3000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	61981	61995	0.000813	0.009225	0.25149	1282.6	0	0	0	0	1	0	0	-381.6800	-25.4800	382.7300	8.7600	0.0000	0.0000	0.0000	0.0000;
	61981	62001	0.000756	0.009326	0.30901	1199.74	0	0	0	0	1	0	0	-206.2200	-14.7600	206.5000	-16.7800	0.0000	0.0000	0.0000	0.0000;
	61983	61984	0.000228	0.001088	0	0	0	0	0	0	1	0	0	98.1000	-10.9600	-98.0800	11.0600	0.0000	0.0000	0.0000	0.0000;
	61998	61984	0.003945	0.019421	0.00467	193.63	0	0	0	0	1	0	0	-90.9900	16.5600	91.3000	-15.5500	0.0000	0.0000	0.0000	0.0000;
	61984	62013	0.001693	0.009401	0.00175	135.76	0	0	0	0	1	0	0	-19.3200	-3.3300	19.3300	3.1700	0.0000	0.0000	0.0000	0.0000;
	62016	61984	0.003804	0.016656	0.007	148.3	0	0	0	0	1	0	0	-26.0700	-8.4700	26.1000	7.8200	0.0000	0.0000	0.0000	0.0000;
	61986	61985	0.000467	0.024377	0	320.99	0	0	0.98125	0	1	0	0	-37.2600	-3.4800	37.2700	3.7800	0.0000	0.0000	0.0000	0.0000;
	61985	61987	0.00043	0.02815	0	442.66	0	0	1.075	0	1	0	0	-203.7900	-17.4400	203.9700	29.2800	0.0000	0.0000	0.0000	0.0000;
	61985	61988	0.000232	0.001022	0	0	0	0	0	0	1	0	0	166.3400	13.5900	-166.2800	-13.3400	0.0000	0.0000	0.0000	0.0000;
	61985	61989	0.000222	0.001169	0	0	0	0	0	0	1	0	0	0.1800	0.0700	-0.1800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	61988	62005	0.001586	0.020909	0.5621	1130.65	0	0	0	0	1	0	0	166.2800	13.3400	-165.8700	-71.8100	0.0000	0.0000	0.0000	0.0000;
	61991	61990	0.000383	0.019245	0	319.8	0	0	0.975	0	1	0	0	34.5600	-3.8900	-34.5500	4.0900	0.0000	0.0000	0.0000	0.0000;
	61990	61992	0.000294	0.018207	0	452.57	0	0	1.08125	0	1	0	0	-219.2800	-56.9700	219.4400	66.5000	0.0000	0.0000	0.0000	0.0000;
	61990	61993	0.000967	0.046616	0	452.51	0	0	1.075	0	1	0	0	-218.9700	6.8800	219.4400	15.6800	0.0000	0.0000	0.0000	0.0000;
	61990	61994	0.000497	0.030164	0	452.5	0	0	1.075	0	1	0	0	-219.2000	-2.9000	219.4400	17.5200	0.0000	0.0000	0.0000	0.0000;
	61990	61995	0.000227	0.001163	0	0	0	0	0	0	1	0	0	692.0000	48.8900	-691.0500	-44.0100	0.0000	0.0000	0.0000	0.0000;
	61990	61996	0.000256	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61991	62016	0.002093	0.007325	0.00136	149.09	0	0	0	0	1	0	0	-34.5600	3.8900	34.5800	-3.9600	0.0000	0.0000	0.0000	0.0000;
	62001	61995	0.000418	0.00519	0.07369	1244.47	0	0	0	0	1	0	0	-307.9600	-39.2400	308.3200	35.2500	0.0000	0.0000	0.0000	0.0000;
	61998	61997	0.000621	0.02879	0	332.41	0	0	0.9875	0	1	0	0	49.7900	-25.9600	-49.7700	26.7700	0.0000	0.0000	0.0000	0.0000;
	61997	61999	0.000644	0.040956	0	371.01	0	0	1.0375	0	1	0	0	-132.5700	21.7400	132.6800	-14.7300	0.0000	0.0000	0.0000	0.0000;
	61997	62000	0.000507	0.030214	0	370.13	0	0	1.04375	0	1	0	0	-132.5900	19.9400	132.6800	-14.7300	0.0000	0.0000	0.0000	0.0000;
	61997	62001	0.00022	0.001084	0	0	0	0	0	0	1	0	0	314.9400	-68.4500	-314.7400	69.4400	0.0000	0.0000	0.0000	0.0000;
	61997	62002	0.00029	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62004	62003	0.000373	0.0203	0	250.41	0	0	1	0	1	0	0	9.6500	-14.3500	-9.6500	14.4100	0.0000	0.0000	0.0000	0.0000;
	62003	62005	0.000205	0.001182	0	0	0	0	0	0	1	0	0	29.4400	-17.2600	-29.4400	17.2700	0.0000	0.0000	0.0000	0.0000;
	62003	62006	0.000234	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62007	62008	0.002266	0.057577	0	164.97	0	0	1.01875	0	1	0	0	-126.5300	21.5400	126.8800	-12.5100	0.0000	0.0000	0.0000	0.0000;
	62007	62009	0.001878	0.044652	0	164.97	0	0	1.01875	0	1	0	0	-126.5900	20.9500	126.8800	-13.9500	0.0000	0.0000	0.0000	0.0000;
	62007	62010	0.000298	0.001077	0	0	0	0	0	0	1	0	0	253.1200	-42.4900	-252.9300	43.1400	0.0000	0.0000	0.0000	0.0000;
	62007	62011	0.000203	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62016	62010	0.001034	0.004664	0.00184	200.63	0	0	0	0	1	0	0	-87.4800	16.4900	87.5600	-16.3500	0.0000	0.0000	0.0000	0.0000;
	62016	62010	0.001034	0.004664	0.00184	200.63	0	0	0	0	1	0	0	-87.4800	16.4900	87.5600	-16.3500	0.0000	0.0000	0.0000	0.0000;
	62012	62013	0.000236	0.001078	0	0	0	0	0	0	1	0	0	40.0900	0.0000	-40.0900	0.0200	0.0000	0.0000	0.0000	0.0000;
	62014	62015	0.003296	0.084727	0	147.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62014	62016	0.000248	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62018	62017	0.005337	0.027363	0.00492	157.64	0	0	0	0	1	0	0	-26.2800	4.7600	26.3200	-5.1100	0.0000	0.0000	0.0000	0.0000;
	62017	62021	0.007535	0.033152	0.01874	135.38	0	0	0	0	1	0	0	-4.6900	-0.2400	4.6900	-1.7800	0.0000	0.0000	0.0000	0.0000;
	62017	62180	0.007383	0.03758	0.03699	158.32	0	0	0	0	1	0	0	-28.1100	4.5000	28.1700	-8.2200	0.0000	0.0000	0.0000	0.0000;
	62018	62020	0.00886	0.046126	0.00787	149.33	0	0	0	0	1	0	0	19.6600	-6.9700	-19.6200	6.3000	0.0000	0.0000	0.0000	0.0000;
	62019	62020	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-9.5500	12.3300	9.5500	-12.3200	0.0000	0.0000	0.0000	0.0000;
	62020	62027	0.008869	0.040588	0.02284	152.58	0	0	0	0	1	0	0	-20.0800	5.3200	20.1200	-7.6300	0.0000	0.0000	0.0000	0.0000;
	62020	62398	0.02467	0.149122	0.02627	161.74	0	0	0	0	1	0	0	30.1500	0.7000	-29.9500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	62027	62021	0.007157	0.03484	0.00884	159.24	0	0	0	0	1	0	0	-27.3200	6.1900	27.3700	-6.8900	0.0000	0.0000	0.0000	0.0000;
	62021	62172	0.015904	0.084152	0.04162	167.28	0	0	0	0	1	0	0	-36.9600	7.2300	37.1700	-10.5900	0.0000	0.0000	0.0000	0.0000;
	62022	62023	0.008144	0.036864	0.01379	160.12	0	0	0	0	1	0	0	-34.1400	-0.5600	34.2300	-0.5000	0.0000	0.0000	0.0000	0.0000;
	63004	62022	0.007694	0.033664	0.00532	142.56	0	0	0	0	1	0	0	-18.6600	4.3800	18.6800	-4.8300	0.0000	0.0000	0.0000	0.0000;
	62023	63005	0.00654	0.022576	0.01195	161.46	0	0	0	0	1	0	0	22.9200	-3.8600	-22.8900	2.7000	0.0000	0.0000	0.0000	0.0000;
	62023	63007	0.008906	0.044734	0.00781	195.98	0	0	0	0	1	0	0	-87.4100	1.5200	88.0500	0.8500	0.0000	0.0000	0.0000	0.0000;
	62024	62026	0.002149	0.009754	0.00561	187.93	0	0	0	0	1	0	0	-80.2800	13.5900	80.4200	-13.5500	0.0000	0.0000	0.0000	0.0000;
	62030	62024	0.010959	0.0508	0.01664	178.32	0	0	0	0	1	0	0	-63.6700	17.3000	64.1300	-16.8900	0.0000	0.0000	0.0000	0.0000;
	62025	62026	0.005372	0.020493	0.00621	154.52	0	0	0	0	1	0	0	24.3300	-4.1600	-24.3000	3.6300	0.0000	0.0000	0.0000	0.0000;
	62025	62182	0.030912	0.148197	0.01836	169.2	0	0	0	0	1	0	0	-42.1400	1.2500	42.6700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	62026	62191	0.010158	0.054267	0.02142	185.95	0	0	0	0	1	0	0	-73.9300	5.1900	74.4700	-4.5600	0.0000	0.0000	0.0000	0.0000;
	62027	62028	0.000277	0.001004	0	0	0	0	0	0	1	0	0	7.2000	1.4400	-7.2000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	62031	62032	0.000208	0.001004	0	0	0	0	0	0	1	0	0	3.4900	1.7900	-3.4900	-1.7900	0.0000	0.0000	0.0000	0.0000;
	62031	62447	0.006708	0.027236	0.11838	186.02	0	0	0	0	1	0	0	71.9800	-23.0400	-71.6300	11.7100	0.0000	0.0000	0.0000	0.0000;
	62031	62668	0.018617	0.070296	0.01335	187.9	0	0	0	0	1	0	0	-75.4600	21.2500	76.5400	-18.6400	0.0000	0.0000	0.0000	0.0000;
	62034	62033	0.00332	0.014845	0.00278	166.01	0	0	0	0	1	0	0	-45.6500	7.0300	45.7200	-7.0200	0.0000	0.0000	0.0000	0.0000;
	62506	62033	0.030132	0.138421	0.04489	169.59	0	0	0	0	1	0	0	54.6700	-5.7900	-53.8200	4.9400	0.0000	0.0000	0.0000	0.0000;
	62034	62035	0.011757	0.051386	0.00803	162.04	0	0	0	0	1	0	0	37.5500	-8.5700	-37.3900	8.4500	0.0000	0.0000	0.0000	0.0000;
	62036	62035	0.024734	0.105135	0.02595	157.48	0	0	0	0	1	0	0	-28.9300	9.0600	29.1500	-10.8500	0.0000	0.0000	0.0000	0.0000;
	62036	62037	0.000201	0.001069	0	0	0	0	0	0	1	0	0	9.6500	2.5400	-9.6500	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62038	62036	0.024758	0.107882	0.01643	148.42	0	0	0	0	1	0	0	-19.1700	10.3600	19.2900	-11.6100	0.0000	0.0000	0.0000	0.0000;
	62038	62039	0.000216	0.001172	0	0	0	0	0	0	1	0	0	4.2600	1.6300	-4.2600	-1.6300	0.0000	0.0000	0.0000	0.0000;
	62671	62038	0.013369	0.063363	0.01033	143.91	0	0	0	0	1	0	0	-14.8700	11.0900	14.9200	-11.9900	0.0000	0.0000	0.0000	0.0000;
	62040	62041	0.000256	0.001079	0	0	0	0	0	0	1	0	0	14.2100	3.4500	-14.2100	-3.4500	0.0000	0.0000	0.0000	0.0000;
	62042	62040	0.005358	0.02748	0.00471	166.88	0	0	0	0	1	0	0	-43.0500	6.0700	43.1400	-6.0900	0.0000	0.0000	0.0000	0.0000;
	62273	62040	0.014002	0.078057	0.01561	130.09	0	0	0	0	1	0	0	5.5400	-2.6600	-5.5400	1.0100	0.0000	0.0000	0.0000	0.0000;
	62969	62040	0.02197	0.092065	0.02499	178.06	0	0	0	0	1	0	0	52.3600	-2.0300	-51.8100	1.6300	0.0000	0.0000	0.0000	0.0000;
	62042	62043	0.002169	0.011759	0.00563	159.16	0	0	0	0	1	0	0	31.0800	-7.1200	-31.0600	6.6300	0.0000	0.0000	0.0000	0.0000;
	62043	62044	0.000282	0.001136	0	0	0	0	0	0	1	0	0	15.0200	3.3400	-15.0200	-3.3400	0.0000	0.0000	0.0000	0.0000;
	62043	62046	0.01384	0.060758	0.02116	147.51	0	0	0	0	1	0	0	16.0400	-9.9700	-15.9900	7.8900	0.0000	0.0000	0.0000	0.0000;
	62084	62045	0.014748	0.068075	0.01301	168.12	0	0	0	0	1	0	0	-32.4400	6.6300	32.5900	-7.3300	0.0000	0.0000	0.0000	0.0000;
	62200	62045	0.015618	0.05834	0.01446	172.28	0	0	0	0	1	0	0	40.0700	-11.6500	-39.8200	11.0300	0.0000	0.0000	0.0000	0.0000;
	62046	62099	0.007098	0.027513	0.03391	125.5	0	0	0	0	1	0	0	3.2500	-9.7000	-3.2400	6.0500	0.0000	0.0000	0.0000	0.0000;
	62047	62091	0.020209	0.08216	0.03548	159.15	0	0	0	0	1	0	0	-29.5200	-5.3100	29.6900	2.1200	0.0000	0.0000	0.0000	0.0000;
	62047	62551	0.015959	0.071242	0.00841	153.01	0	0	0	0	1	0	0	21.1900	3.6500	-21.1200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	62048	62049	0.013213	0.053533	0.01911	164.49	0	0	0	0	1	0	0	30.4700	-2.6600	-30.3600	1.0200	0.0000	0.0000	0.0000	0.0000;
	63503	62048	0.006052	0.026483	0.00395	167.74	0	0	0	0	1	0	0	36.0100	-0.5200	-35.9400	0.4000	0.0000	0.0000	0.0000	0.0000;
	62049	62050	0.000294	0.001179	0	0	0	0	0	0	1	0	0	7.1400	0.6400	-7.1400	-0.6400	0.0000	0.0000	0.0000	0.0000;
	62519	62049	0.02908	0.11101	0.01386	159.49	0	0	0	0	1	0	0	-23.0700	0.7000	23.2200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	62052	62051	0.019107	0.0567	0.01343	136.68	0	0	0	0	1	0	0	-6.6000	5.0900	6.6200	-6.4900	0.0000	0.0000	0.0000	0.0000;
	62053	62051	0.028707	0.126014	0.0279	145.3	0	0	0	0	1	0	0	14.1000	0.4500	-14.0400	-3.2200	0.0000	0.0000	0.0000	0.0000;
	62053	62054	0.00023	0.001087	0	0	0	0	0	0	1	0	0	2.5500	1.2200	-2.5500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	62055	62053	0.010939	0.054322	0.01436	148.6	0	0	0	0	1	0	0	16.6800	0.2500	-16.6500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	63352	62055	0.014241	0.058984	0.0406	155	0	0	0	0	1	0	0	23.1500	-2.8200	-23.0800	-1.3200	0.0000	0.0000	0.0000	0.0000;
	62057	62056	0.012704	0.054817	0.01566	198.79	0	0	0	0	1	0	0	107.7600	-18.0400	-106.3600	22.4200	0.0000	0.0000	0.0000	0.0000;
	63017	62056	0.025707	0.084061	0.01776	141.37	0	0	0	0	1	0	0	9.3200	-10.3700	-9.2800	8.6200	0.0000	0.0000	0.0000	0.0000;
	62056	65043	0.012695	0.063989	0.01053	199.25	0	0	0	0	1	0	0	113.5800	-31.5400	-111.9400	38.6800	0.0000	0.0000	0.0000	0.0000;
	62057	63342	0.019193	0.104795	0.05662	199.01	0	0	0	0	1	0	0	-115.1500	16.3500	117.5800	-9.2200	0.0000	0.0000	0.0000	0.0000;
	62069	62058	0.01539	0.076742	0.01502	149.01	0	0	0	0	1	0	0	18.8100	-5.8900	-18.7500	4.5800	0.0000	0.0000	0.0000	0.0000;
	62058	62496	0.01867	0.089772	0.00919	145.68	0	0	0	0	1	0	0	15.7700	-5.7700	-15.7200	5.0300	0.0000	0.0000	0.0000	0.0000;
	62059	62061	0.00748	0.030311	0.00959	155.36	0	0	0	0	1	0	0	-19.3000	-2.4700	19.3300	1.5500	0.0000	0.0000	0.0000	0.0000;
	62059	62070	0.014232	0.052547	0.02232	164.52	0	0	0	0	1	0	0	41.4200	-2.3300	-41.1900	0.7900	0.0000	0.0000	0.0000	0.0000;
	62059	62390	0.01733	0.073818	0.06349	161.52	0	0	0	0	1	0	0	-38.8600	-0.3500	39.1000	-5.4300	0.0000	0.0000	0.0000	0.0000;
	62060	62385	0.006458	0.035209	0.01191	166.01	0	0	0	0	1	0	0	44.1200	-3.3200	-44.0000	2.7000	0.0000	0.0000	0.0000	0.0000;
	62060	63555	0.013724	0.062474	0.00882	173.94	0	0	0	0	1	0	0	-60.8600	3.1100	61.3400	-1.8700	0.0000	0.0000	0.0000	0.0000;
	62061	62062	0.000293	0.001052	0	0	0	0	0	0	1	0	0	20.3600	3.6300	-20.3600	-3.6300	0.0000	0.0000	0.0000	0.0000;
	62061	63555	0.003547	0.017565	0.00718	166.57	0	0	0	0	1	0	0	-39.6900	-5.1800	39.7400	4.6700	0.0000	0.0000	0.0000	0.0000;
	62063	62066	0.000889	0.025399	0	122.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62063	62067	0.000219	0.001051	0	0	0	0	0	0	1	0	0	5.4600	1.0800	-5.4600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	62063	62068	0.000281	0.001132	0	0	0	0	0	0	1	0	0	-5.4600	-1.0800	5.4600	1.0800	0.0000	0.0000	0.0000	0.0000;
	62064	62066	0.008059	0.230214	0	61.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62065	62066	0.008059	0.230214	0	61.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62068	62503	0.009584	0.044334	0.18971	170.69	0	0	0	0	1	0	0	63.3000	-22.8100	-62.9400	3.5800	0.0000	0.0000	0.0000	0.0000;
	62068	63289	0.017505	0.100558	0.04356	167.81	0	0	0	0	1	0	0	-55.9100	15.8400	56.4600	-17.4600	0.0000	0.0000	0.0000	0.0000;
	62069	62071	0.011648	0.052015	0.00797	156.7	0	0	0	0	1	0	0	-26.0200	4.7000	26.0900	-5.1900	0.0000	0.0000	0.0000	0.0000;
	62070	62071	0.003508	0.015035	0.0132	160.61	0	0	0	0	1	0	0	33.3400	-3.4200	-33.3000	2.1800	0.0000	0.0000	0.0000	0.0000;
	62072	62082	0.009623	0.048972	0.04463	188.12	0	0	0	0	1	0	0	84.0200	-10.4700	-83.3800	8.9200	0.0000	0.0000	0.0000	0.0000;
	63550	62072	0.00198	0.009338	0.00164	189.68	0	0	0	0	1	0	0	90.0800	-9.3700	-89.9300	9.9000	0.0000	0.0000	0.0000	0.0000;
	62073	62074	0.009147	0.049216	0.01049	170.01	0	0	0	0	1	0	0	57.0700	-7.6800	-56.7900	8.0800	0.0000	0.0000	0.0000	0.0000;
	62073	62081	0.009993	0.046958	0.02775	171.02	0	0	0	0	1	0	0	-59.8600	14.2700	60.2100	-15.5600	0.0000	0.0000	0.0000	0.0000;
	62074	62121	0.018459	0.072014	0.01636	168.34	0	0	0	0	1	0	0	52.1100	-9.4300	-51.6300	9.5600	0.0000	0.0000	0.0000	0.0000;
	62075	62117	0.0134	0.049796	0.01408	148.07	0	0	0	0	1	0	0	21.9700	-3.5400	-21.9100	2.2500	0.0000	0.0000	0.0000	0.0000;
	62391	62075	0.008994	0.051435	0.00817	157.25	0	0	0	0	1	0	0	30.9300	-0.9600	-30.8500	0.5300	0.0000	0.0000	0.0000	0.0000;
	62076	62077	0.000296	0.001187	0	0	0	0	0	0	1	0	0	4.2000	1.7900	-4.2000	-1.7900	0.0000	0.0000	0.0000	0.0000;
	62078	62076	0.015018	0.053245	0.00894	172.59	0	0	0	0	1	0	0	58.2700	-13.6200	-57.7600	14.4400	0.0000	0.0000	0.0000	0.0000;
	62578	62076	0.005088	0.028972	0.07052	170.34	0	0	0	0	1	0	0	-53.4300	0.7800	53.5700	-7.5000	0.0000	0.0000	0.0000	0.0000;
	62078	62422	0.040727	0.194991	0.03393	176.13	0	0	0	0	1	0	0	-62.4400	11.8700	64.0000	-8.0700	0.0000	0.0000	0.0000	0.0000;
	62079	62395	0.020534	0.057277	0.02075	154.29	0	0	0	0	1	0	0	26.9700	-6.8300	-26.8300	4.9600	0.0000	0.0000	0.0000	0.0000;
	62079	63145	0.017341	0.073125	0.0186	159.61	0	0	0	0	1	0	0	-35.4900	4.6300	35.7000	-5.8100	0.0000	0.0000	0.0000	0.0000;
	62080	62081	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-8.5300	-3.7700	8.5300	3.7800	0.0000	0.0000	0.0000	0.0000;
	62081	62082	0.003413	0.018	0.00299	177.34	0	0	0	0	1	0	0	-68.7400	11.7900	68.9000	-11.2900	0.0000	0.0000	0.0000	0.0000;
	62082	62083	0.000297	0.001015	0	0	0	0	0	0	1	0	0	14.4800	2.3700	-14.4800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	62084	62085	0.000265	0.001116	0	0	0	0	0	0	1	0	0	6.1400	2.7000	-6.1400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	62084	62086	0.010856	0.0614	0.01841	165.69	0	0	0	0	1	0	0	26.3000	-9.3400	-26.2200	7.7800	0.0000	0.0000	0.0000	0.0000;
	62086	62087	0.000286	0.001119	0	0	0	0	0	0	1	0	0	2.8400	1.0100	-2.8400	-1.0100	0.0000	0.0000	0.0000	0.0000;
	62089	62086	0.010651	0.050481	0.01026	146.83	0	0	0	0	1	0	0	-6.4200	3.1200	6.4200	-4.2000	0.0000	0.0000	0.0000	0.0000;
	62101	62086	0.019156	0.076149	0.02076	151.71	0	0	0	0	1	0	0	-16.9100	2.5600	16.9600	-4.5900	0.0000	0.0000	0.0000	0.0000;
	62088	62089	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-2.8400	-1.6600	2.8400	1.6600	0.0000	0.0000	0.0000	0.0000;
	62095	62089	0.004611	0.023971	0.03416	144.07	0	0	0	0	1	0	0	-3.5800	1.0800	3.5800	-4.7800	0.0000	0.0000	0.0000	0.0000;
	62090	62663	0.041205	0.223111	0.06437	128.56	0	0	0	0	1	0	0	-6.3900	-4.3300	6.4100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	62090	62666	0.053016	0.216523	0.0421	134.92	0	0	0	0	1	0	0	-8.3500	-3.9200	8.3800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	62091	62092	0.00029	0.001173	0	0	0	0	0	0	1	0	0	10.0800	0.8100	-10.0800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	62091	62097	0.00394	0.017951	0.00435	193	0	0	0	0	1	0	0	-96.4600	-5.4600	96.7900	6.5100	0.0000	0.0000	0.0000	0.0000;
	62100	62091	0.008763	0.030207	0.00717	168.19	0	0	0	0	1	0	0	-56.4300	-2.4400	56.6900	2.5400	0.0000	0.0000	0.0000	0.0000;
	62093	62094	0.000269	0.001033	0	0	0	0	0	0	1	0	0	5.0000	2.1100	-5.0000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	62093	62101	0.018319	0.056822	0.01547	149.29	0	0	0	0	1	0	0	-13.2500	1.2200	13.2800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	62675	62093	0.028789	0.115849	0.02199	144.17	0	0	0	0	1	0	0	-8.2300	1.0400	8.2500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	62099	62095	0.006205	0.02256	0.00736	137.54	0	0	0	0	1	0	0	19.1300	-9.4100	-19.1100	8.7000	0.0000	0.0000	0.0000	0.0000;
	62097	62096	0.000438	0.028193	0	482.12	0	0	1	0	1	0	0	-170.0600	-3.5700	170.1800	10.9300	0.0000	0.0000	0.0000	0.0000;
	62096	62098	0.000278	0.001058	0	0	0	0	0	0	1	0	0	20.7500	8.7500	-20.7500	-8.7400	0.0000	0.0000	0.0000	0.0000;
	62157	62096	0.00152	0.020059	0.85027	1078.63	0	0	0	0	1	0	0	51.1400	-122.9300	-51.0200	31.0600	0.0000	0.0000	0.0000	0.0000;
	62102	62097	0.00769	0.035392	0.01438	171.55	0	0	0	0	1	0	0	-53.8300	-4.3500	54.0300	3.7000	0.0000	0.0000	0.0000	0.0000;
	62097	62666	0.024989	0.118287	0.09624	155.71	0	0	0	0	1	0	0	19.2400	-6.6400	-19.1600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	62100	62099	0.006572	0.031521	0.01524	156.08	0	0	0	0	1	0	0	36.5800	-1.8900	-36.5000	0.6200	0.0000	0.0000	0.0000	0.0000;
	62673	62102	0.021177	0.098674	0.01357	166.68	0	0	0	0	1	0	0	-42.9600	0.7000	43.3200	-0.4900	0.0000	0.0000	0.0000	0.0000;
	62103	62104	0.003106	0.012439	0.00397	162.35	0	0	0	0	1	0	0	-23.7800	-0.3900	23.8000	0.0300	0.0000	0.0000	0.0000	0.0000;
	62107	62103	0.004193	0.023982	0.01678	155.51	0	0	0	0	1	0	0	-12.4800	0.3000	12.4900	-2.0700	0.0000	0.0000	0.0000	0.0000;
	62104	62114	0.007957	0.045626	0.01248	135.8	0	0	0	0	1	0	0	10.4700	-2.4700	-10.4600	1.1700	0.0000	0.0000	0.0000	0.0000;
	62104	63294	0.004043	0.018118	0.0062	178.56	0	0	0	0	1	0	0	-58.1200	-4.2500	58.2500	4.1500	0.0000	0.0000	0.0000	0.0000;
	62105	62106	0.000242	0.001161	0	0	0	0	0	0	1	0	0	4.4000	2.4300	-4.4000	-2.4300	0.0000	0.0000	0.0000	0.0000;
	62107	62105	0.003039	0.014877	0.01897	152.04	0	0	0	0	1	0	0	8.0800	-1.4200	-8.0800	-0.6100	0.0000	0.0000	0.0000	0.0000;
	62105	62108	0.009111	0.038424	0.00975	145.83	0	0	0	0	1	0	0	3.6800	-1.8200	-3.6800	0.7700	0.0000	0.0000	0.0000	0.0000;
	62108	62109	0.000299	0.001045	0	0	0	0	0	0	1	0	0	4.4000	1.5000	-4.4000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	63573	62108	0.0108	0.060204	0.01298	141.07	0	0	0	0	1	0	0	0.7200	0.8800	-0.7200	-2.2800	0.0000	0.0000	0.0000	0.0000;
	62110	62111	0.000286	0.001197	0	0	0	0	0	0	1	0	0	7.7500	3.5000	-7.7500	-3.5000	0.0000	0.0000	0.0000	0.0000;
	62117	62110	0.006561	0.022676	0.01098	168.46	0	0	0	0	1	0	0	-45.4700	0.2900	45.5900	-1.0400	0.0000	0.0000	0.0000	0.0000;
	62110	63371	0.016223	0.069092	0.02133	171.72	0	0	0	0	1	0	0	-53.3400	-2.4600	53.7700	1.9500	0.0000	0.0000	0.0000	0.0000;
	62112	62113	0.012294	0.053833	0.01503	143.8	0	0	0	0	1	0	0	8.3100	0.8900	-8.3100	-2.4900	0.0000	0.0000	0.0000	0.0000;
	62115	62112	0.014972	0.072668	0.01139	149.18	0	0	0	0	1	0	0	14.1500	1.5600	-14.1200	-2.6700	0.0000	0.0000	0.0000	0.0000;
	62113	63132	0.014055	0.064601	0.01076	120.08	0	0	0	0	1	0	0	-1.8100	-0.4900	1.8100	-0.6800	0.0000	0.0000	0.0000	0.0000;
	62283	62114	0.009142	0.038617	0.0179	176.28	0	0	0	0	1	0	0	-64.5400	4.1900	64.9000	-4.6000	0.0000	0.0000	0.0000	0.0000;
	62114	63562	0.006096	0.022087	0.03642	177.41	0	0	0	0	1	0	0	-62.9900	2.2300	63.2200	-5.3500	0.0000	0.0000	0.0000	0.0000;
	62115	63371	0.00945	0.035947	0.01573	154.98	0	0	0	0	1	0	0	-19.4200	-2.5000	19.4500	0.8900	0.0000	0.0000	0.0000	0.0000;
	62116	62117	0.007879	0.042039	0.00897	172.52	0	0	0	0	1	0	0	-59.0900	3.5100	59.3500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	62118	62116	0.004999	0.026102	0.00598	169.72	0	0	0	0	1	0	0	-53.3100	5.7100	53.4400	-5.6400	0.0000	0.0000	0.0000	0.0000;
	62121	62118	0.005388	0.031083	0.00976	167.45	0	0	0	0	1	0	0	-47.5400	1.4200	47.6600	-1.7900	0.0000	0.0000	0.0000	0.0000;
	62119	62482	0.012747	0.051578	0.06369	194.24	0	0	0	0	1	0	0	123.1700	-17.9600	-121.3600	18.4800	0.0000	0.0000	0.0000	0.0000;
	62119	63297	0.002366	0.009146	0.00347	195.18	0	0	0	0	1	0	0	-130.8500	15.1600	131.2400	-14.0600	0.0000	0.0000	0.0000	0.0000;
	63348	62120	0.002261	0.009362	0.00243	149.27	0	0	0	0	1	0	0	-5.3100	-2.6900	5.3100	2.4300	0.0000	0.0000	0.0000	0.0000;
	63444	62120	0.008729	0.040598	0.01619	156.62	0	0	0	0	1	0	0	11.6200	2.8100	-11.6100	-4.5400	0.0000	0.0000	0.0000	0.0000;
	62121	62126	0.012612	0.064756	0.01352	191.25	0	0	0	0	1	0	0	94.1000	-11.8900	-93.0300	15.9200	0.0000	0.0000	0.0000	0.0000;
	62126	62122	0.006332	0.031717	0.00434	185.17	0	0	0	0	1	0	0	76.5300	-20.1400	-76.1600	21.5600	0.0000	0.0000	0.0000	0.0000;
	62122	62864	0.010343	0.047406	0.01952	171.51	0	0	0	0	1	0	0	59.6500	-23.6000	-59.2600	23.3400	0.0000	0.0000	0.0000	0.0000;
	62123	62124	0.000257	0.00109	0	0	0	0	0	0	1	0	0	17.9200	3.3800	-17.9200	-3.3700	0.0000	0.0000	0.0000	0.0000;
	62125	62123	0.003943	0.023665	0.00291	186.97	0	0	0	0	1	0	0	87.8400	-8.1300	-87.5500	9.5400	0.0000	0.0000	0.0000	0.0000;
	62147	62123	0.007023	0.027072	0.01057	173.46	0	0	0	0	1	0	0	-69.3000	13.0600	69.6300	-12.9200	0.0000	0.0000	0.0000	0.0000;
	62125	63348	0.014369	0.061974	0.01549	191.84	0	0	0	0	1	0	0	-104.3400	7.0800	105.8100	-2.4200	0.0000	0.0000	0.0000	0.0000;
	62127	62144	0.000981	0.004041	0.00273	190.15	0	0	0	0	1	0	0	-85.8100	17.6000	85.8800	-17.6000	0.0000	0.0000	0.0000	0.0000;
	62127	62861	0.010545	0.023942	0.00969	176.99	0	0	0	0	1	0	0	62.5400	-24.0800	-62.1000	24.0500	0.0000	0.0000	0.0000	0.0000;
	62129	62128	0.00045	0.025744	0	464.03	0	0	1.00625	0	1	0	0	-154.7300	-9.6400	154.8300	15.3900	0.0000	0.0000	0.0000	0.0000;
	62128	62130	0.000291	0.001144	0	0	0	0	0	0	1	0	0	18.2900	2.2200	-18.2900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	62128	62152	0.000834	0.010727	0.23256	1182.21	0	0	0	0	1	0	0	-173.1200	-17.6100	173.3500	-4.6900	0.0000	0.0000	0.0000	0.0000;
	62129	62256	0.009253	0.046029	0.01186	200.65	0	0	0	0	1	0	0	154.7300	9.6400	-152.6900	-0.7600	0.0000	0.0000	0.0000	0.0000;
	62132	62131	0.000319	0.019484	0	548.84	0	0	1.0125	0	1	0	0	-245.1400	-46.0900	245.3300	57.4400	0.0000	0.0000	0.0000	0.0000;
	62131	62133	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-245.3300	113.6800	245.4900	-112.9800	0.0000	0.0000	0.0000	0.0000;
	62489	62132	0.003435	0.015998	0.00283	209.38	0	0	0	0	1	0	0	-103.9300	-13.3200	104.2800	14.6300	0.0000	0.0000	0.0000	0.0000;
	62489	62132	0.003435	0.015998	0.00283	209.38	0	0	0	0	1	0	0	-103.9300	-13.3200	104.2800	14.6300	0.0000	0.0000	0.0000	0.0000;
	62133	62257	0.000769	0.008448	0.26772	1092.26	0	0	0	0	1	0	0	138.2400	64.7300	-138.0600	-91.7100	0.0000	0.0000	0.0000	0.0000;
	62133	63301	0.000561	0.006154	0.14746	1247.41	0	0	0	0	1	0	0	-383.7400	48.2500	384.5100	-55.8000	0.0000	0.0000	0.0000	0.0000;
	62134	62135	0.000268	0.001	0	0	0	0	0	0	1	0	0	-5.1000	-1.9400	5.1000	1.9400	0.0000	0.0000	0.0000	0.0000;
	62579	62135	0.012023	0.056168	0.01839	175.75	0	0	0	0	1	0	0	-57.7400	-2.7100	58.1200	2.4600	0.0000	0.0000	0.0000	0.0000;
	62135	63189	0.003675	0.018193	0.00769	178.59	0	0	0	0	1	0	0	-63.2200	-4.4000	63.3500	4.2200	0.0000	0.0000	0.0000	0.0000;
	62136	62137	0.000267	0.001147	0	0	0	0	0	0	1	0	0	21.3700	9.1700	-21.3700	-9.1600	0.0000	0.0000	0.0000	0.0000;
	62136	62251	0.006649	0.031542	0.00773	172	0	0	0	0	1	0	0	-47.7900	-15.2300	47.9500	15.1500	0.0000	0.0000	0.0000	0.0000;
	62136	62800	0.002414	0.011689	0.01666	158.75	0	0	0	0	1	0	0	23.4100	8.4400	-23.4000	-10.1300	0.0000	0.0000	0.0000	0.0000;
	62136	62819	0.001474	0.00755	0.00243	130.31	0	0	0	0	1	0	0	3.0100	-2.3800	-3.0100	2.1200	0.0000	0.0000	0.0000	0.0000;
	62138	62139	0.000274	0.001086	0	0	0	0	0	0	1	0	0	21.3700	2.9300	-21.3700	-2.9200	0.0000	0.0000	0.0000	0.0000;
	62773	62138	0.001154	0.005825	0.00243	166.39	0	0	0	0	1	0	0	43.8000	13.1500	-43.7800	-13.3000	0.0000	0.0000	0.0000	0.0000;
	62138	62775	0.001581	0.007728	0.03595	136.06	0	0	0	0	1	0	0	7.1000	5.5200	-7.1000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	62147	62140	0.002254	0.011989	0.00194	150.44	0	0	0	0	1	0	0	28.4800	-24.8400	-28.4500	24.7900	0.0000	0.0000	0.0000	0.0000;
	62140	62149	0.00423	0.018025	0.01992	202.77	0	0	0	0	1	0	0	97.7800	-6.2200	-97.4000	5.7100	0.0000	0.0000	0.0000	0.0000;
	62140	62149	0.00423	0.018025	0.01992	202.77	0	0	0	0	1	0	0	97.7800	-6.2200	-97.4000	5.7100	0.0000	0.0000	0.0000	0.0000;
	62140	62489	0.004437	0.023128	0.02606	205.24	0	0	0	0	1	0	0	-96.7200	-11.5800	97.1100	10.8200	0.0000	0.0000	0.0000	0.0000;
	62140	62489	0.004437	0.023128	0.02606	205.24	0	0	0	0	1	0	0	-96.7200	-11.5800	97.1100	10.8200	0.0000	0.0000	0.0000	0.0000;
	62250	62141	0.003753	0.016399	0.00361	167.05	0	0	0	0	1	0	0	47.8900	13.0000	-47.8100	-13.0100	0.0000	0.0000	0.0000	0.0000;
	62802	62141	0.002936	0.014741	0.00349	153.05	0	0	0	0	1	0	0	-23.1200	-11.7800	23.1400	11.5000	0.0000	0.0000	0.0000	0.0000;
	62142	62145	0.008836	0.043206	0.00759	153.45	0	0	0	0	1	0	0	21.3300	12.8900	-21.2800	-13.4300	0.0000	0.0000	0.0000	0.0000;
	62863	62142	0.010272	0.047051	0.00502	159.11	0	0	0	0	1	0	0	30.6600	14.8900	-30.5500	-14.9200	0.0000	0.0000	0.0000	0.0000;
	62143	62144	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-40.8200	-11.0300	40.8200	11.0500	0.0000	0.0000	0.0000	0.0000;
	62151	62144	0.003557	0.013392	0.00725	212.77	0	0	0	0	1	0	0	132.2700	-5.4000	-131.6900	6.8100	0.0000	0.0000	0.0000	0.0000;
	62151	62144	0.003557	0.013392	0.00725	212.77	0	0	0	0	1	0	0	132.2700	-5.4000	-131.6900	6.8100	0.0000	0.0000	0.0000	0.0000;
	62144	62830	0.003864	0.022365	0.01568	195.91	0	0	0	0	1	0	0	136.6700	-7.0600	-135.9900	9.3200	0.0000	0.0000	0.0000	0.0000;
	62145	62146	0.000223	0.001055	0	0	0	0	0	0	1	0	0	40.8200	6.5600	-40.8200	-6.5500	0.0000	0.0000	0.0000	0.0000;
	62145	62866	0.017117	0.060715	0.01348	152.43	0	0	0	0	1	0	0	-19.5400	6.8700	19.6100	-8.0300	0.0000	0.0000	0.0000	0.0000;
	62148	62149	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-40.8200	-7.6200	40.8200	7.6400	0.0000	0.0000	0.0000	0.0000;
	62149	62775	0.002716	0.012741	0.0022	134.34	0	0	0	0	1	0	0	-5.5700	-23.6000	5.5900	23.4400	0.0000	0.0000	0.0000	0.0000;
	62834	62149	0.00335	0.015162	0.00382	201.76	0	0	0	0	1	0	0	-92.5500	-1.9200	92.8200	2.7400	0.0000	0.0000	0.0000	0.0000;
	62834	62149	0.00335	0.015162	0.00382	201.76	0	0	0	0	1	0	0	-92.5500	-1.9200	92.8200	2.7400	0.0000	0.0000	0.0000	0.0000;
	62149	62861	0.002619	0.010972	0.00223	157.45	0	0	0	0	1	0	0	-26.0900	-0.9400	26.1000	0.7800	0.0000	0.0000	0.0000	0.0000;
	62151	62150	0.000379	0.027771	0	594.31	0	0	1	0	1	0	0	-305.3500	-3.9100	305.6800	28.0000	0.0000	0.0000	0.0000	0.0000;
	62150	62152	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-305.6800	-28.0000	305.9100	28.9100	0.0000	0.0000	0.0000	0.0000;
	62152	63191	0.000935	0.009914	0.1259	1084.02	0	0	0	0	1	0	0	-70.2300	-3.6600	70.2700	-9.6000	0.0000	0.0000	0.0000	0.0000;
	62152	63222	0.001138	0.014251	0.71083	1290.28	0	0	0	0	1	0	0	-408.4000	-14.8400	410.1500	-40.8300	0.0000	0.0000	0.0000	0.0000;
	62152	63301	0.000647	0.008213	0.26713	1004.1	0	0	0	0	1	0	0	-0.6300	-5.7200	0.6300	-23.3300	0.0000	0.0000	0.0000	0.0000;
	62153	62154	0.009719	0.042069	0.00752	150.62	0	0	0	0	1	0	0	18.6700	-9.5200	-18.6300	8.8800	0.0000	0.0000	0.0000	0.0000;
	62158	62153	0.017405	0.067571	0.01416	168.97	0	0	0	0	1	0	0	50.0800	-5.0100	-49.6700	5.0700	0.0000	0.0000	0.0000	0.0000;
	62154	62456	0.019231	0.081031	0.01107	143.27	0	0	0	0	1	0	0	-12.6300	2.2500	12.6600	-3.3200	0.0000	0.0000	0.0000	0.0000;
	62156	62155	0.000566	0.032667	0	489.33	0	0	1.00625	0	1	0	0	-180.0300	-9.5200	180.2000	19.4500	0.0000	0.0000	0.0000	0.0000;
	62155	62157	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-180.2000	-138.0600	180.3000	138.5400	0.0000	0.0000	0.0000	0.0000;
	62158	62156	0.000951	0.004768	0.01802	193.05	0	0	0	0	1	0	0	-104.3400	2.7500	104.4300	-4.2200	0.0000	0.0000	0.0000	0.0000;
	62162	62156	0.004359	0.018141	0.01999	155.48	0	0	0	0	1	0	0	-21.3000	-1.8300	21.3200	-0.2600	0.0000	0.0000	0.0000	0.0000;
	62156	62664	0.017906	0.094537	0.01025	143.72	0	0	0	0	1	0	0	14.7900	-0.6700	-14.7600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	63397	62157	0.001132	0.012269	0.21013	1135.87	0	0	0	0	1	0	0	232.0000	-1.1800	-231.4400	-15.6100	0.0000	0.0000	0.0000	0.0000;
	62158	62159	0.000257	0.001096	0	0	0	0	0	0	1	0	0	31.0000	6.6700	-31.0000	-6.6600	0.0000	0.0000	0.0000	0.0000;
	62158	62665	0.005796	0.026109	0.07729	152.43	0	0	0	0	1	0	0	23.2600	-4.4100	-23.2300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	62160	62161	0.007733	0.03491	0.00522	139.6	0	0	0	0	1	0	0	11.6100	-7.1600	-11.6000	6.6700	0.0000	0.0000	0.0000	0.0000;
	62164	62160	0.014677	0.061429	0.00638	145.11	0	0	0	0	1	0	0	17.0500	-5.9700	-17.0100	5.4700	0.0000	0.0000	0.0000	0.0000;
	62161	62162	0.017065	0.085247	0.01133	95.06	0	0	0	0	1	0	0	2.4400	-7.9100	-2.4300	6.7400	0.0000	0.0000	0.0000	0.0000;
	62162	62163	0.000225	0.001031	0	0	0	0	0	0	1	0	0	4.2400	0.2500	-4.2400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	62167	62162	0.015661	0.067108	0.00945	151.25	0	0	0	0	1	0	0	-19.4300	4.3900	19.4900	-5.1600	0.0000	0.0000	0.0000	0.0000;
	62164	62165	0.000254	0.001147	0	0	0	0	0	0	1	0	0	6.5100	2.1000	-6.5100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	62164	62462	0.016219	0.057059	0.01377	153.61	0	0	0	0	1	0	0	-23.5700	3.8700	23.6600	-5.0300	0.0000	0.0000	0.0000	0.0000;
	62166	62167	0.017234	0.069548	0.01126	139.85	0	0	0	0	1	0	0	-2.5600	-4.3900	2.5700	3.1900	0.0000	0.0000	0.0000	0.0000;
	62541	62166	0.017127	0.063197	0.01853	121.89	0	0	0	0	1	0	0	4.8300	1.5900	-4.8300	-3.5700	0.0000	0.0000	0.0000	0.0000;
	62167	62168	0.000221	0.001067	0	0	0	0	0	0	1	0	0	12.6200	2.0100	-12.6200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	62167	62663	0.018324	0.089271	0.01263	123.98	0	0	0	0	1	0	0	4.2400	-9.5900	-4.2200	8.3000	0.0000	0.0000	0.0000	0.0000;
	62170	62169	0.003749	0.022948	0.00612	168.1	0	0	0	0	1	0	0	40.9100	-7.4800	-40.8500	7.1900	0.0000	0.0000	0.0000	0.0000;
	62169	63114	0.004884	0.020747	0.02966	160.08	0	0	0	0	1	0	0	-32.9000	0.7300	32.9500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	62169	63117	0.007165	0.033584	0.08194	174.75	0	0	0	0	1	0	0	51.6300	-12.8100	-51.4500	4.8100	0.0000	0.0000	0.0000	0.0000;
	63161	62170	0.003356	0.016889	0.00455	174.94	0	0	0	0	1	0	0	51.7200	-5.2200	-51.6400	5.1500	0.0000	0.0000	0.0000	0.0000;
	62171	62172	0.006809	0.024593	0.0049	151.44	0	0	0	0	1	0	0	19.7000	-3.1800	-19.6800	2.7500	0.0000	0.0000	0.0000	0.0000;
	62171	62184	0.009162	0.040607	0.0175	156.7	0	0	0	0	1	0	0	-26.0500	1.9500	26.1100	-3.5900	0.0000	0.0000	0.0000	0.0000;
	62172	62181	0.011206	0.046343	0.02156	143.09	0	0	0	0	1	0	0	-10.8200	2.9300	10.8300	-5.2000	0.0000	0.0000	0.0000	0.0000;
	63319	62172	0.013739	0.064314	0.01026	139.58	0	0	0	0	1	0	0	13.0500	-4.4200	-13.0300	3.4200	0.0000	0.0000	0.0000	0.0000;
	62173	62396	0.015679	0.08049	0.03407	183.07	0	0	0	0	1	0	0	75.7600	1.0900	-74.9200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	62173	63138	0.004054	0.013836	0.00331	191.03	0	0	0	0	1	0	0	-85.4900	-4.1000	85.7700	4.6800	0.0000	0.0000	0.0000	0.0000;
	62174	62180	0.012182	0.068728	0.02532	160.25	0	0	0	0	1	0	0	34.5200	-8.4300	-34.3800	6.4900	0.0000	0.0000	0.0000	0.0000;
	63116	62174	0.00261	0.013845	0.04949	163.47	0	0	0	0	1	0	0	31.6000	-9.9500	-31.5800	4.7400	0.0000	0.0000	0.0000	0.0000;
	63138	62174	0.012393	0.044434	0.00706	149.46	0	0	0	0	1	0	0	25.4700	-2.9900	-25.3900	2.5000	0.0000	0.0000	0.0000	0.0000;
	62175	62188	0.005619	0.03092	0.00562	153.61	0	0	0	0	1	0	0	-29.5400	4.5800	29.5900	-4.9100	0.0000	0.0000	0.0000	0.0000;
	63010	62175	0.010738	0.052364	0.01716	141.81	0	0	0	0	1	0	0	-19.9400	7.1700	19.9900	-8.7500	0.0000	0.0000	0.0000	0.0000;
	62177	62176	0.006725	0.029162	0.01013	182.33	0	0	0	0	1	0	0	67.5900	-10.0400	-67.2900	10.2100	0.0000	0.0000	0.0000	0.0000;
	62191	62176	0.013329	0.059236	0.0101	188.34	0	0	0	0	1	0	0	-80.8600	2.6600	81.6900	-0.0300	0.0000	0.0000	0.0000	0.0000;
	62176	63319	0.005372	0.025597	0.04879	143.79	0	0	0	0	1	0	0	-20.5000	-11.7400	20.5200	6.6200	0.0000	0.0000	0.0000	0.0000;
	62177	62178	0.000244	0.001017	0	0	0	0	0	0	1	0	0	8.3400	2.5800	-8.3400	-2.5800	0.0000	0.0000	0.0000	0.0000;
	62177	63263	0.008875	0.036651	0.028	188.1	0	0	0	0	1	0	0	-75.9300	7.4500	76.4100	-8.4700	0.0000	0.0000	0.0000	0.0000;
	62179	62180	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-6.2100	-1.7300	6.2100	1.7300	0.0000	0.0000	0.0000	0.0000;
	62184	62181	0.002664	0.015023	0.00271	183.02	0	0	0	0	1	0	0	70.0700	4.7300	-69.9500	-4.3400	0.0000	0.0000	0.0000	0.0000;
	62181	62186	0.006915	0.030184	0.00451	162.54	0	0	0	0	1	0	0	32.3900	2.9100	-32.3300	-3.1000	0.0000	0.0000	0.0000	0.0000;
	62186	62182	0.003778	0.017935	0.00328	182.86	0	0	0	0	1	0	0	71.7300	2.3300	-71.5500	-1.8100	0.0000	0.0000	0.0000	0.0000;
	62184	62183	0.000643	0.035228	0	474.48	0	0	1.00625	0	1	0	0	-147.2900	-4.5400	147.4200	11.7000	0.0000	0.0000	0.0000	0.0000;
	62183	62185	0.00026	0.001006	0	0	0	0	0	0	1	0	0	26.7300	2.9800	-26.7200	-2.9800	0.0000	0.0000	0.0000	0.0000;
	63327	62183	0.000818	0.009051	0.27126	1156.54	0	0	0	0	1	0	0	184.4600	11.0900	-184.2000	-37.5100	0.0000	0.0000	0.0000	0.0000;
	62184	62186	0.006218	0.03059	0.00828	180.23	0	0	0	0	1	0	0	66.3800	5.3100	-66.1300	-4.9500	0.0000	0.0000	0.0000	0.0000;
	62184	62682	0.016603	0.070229	0.02788	131.11	0	0	0	0	1	0	0	-1.4800	-3.2400	1.4800	0.2200	0.0000	0.0000	0.0000	0.0000;
	62184	63114	0.017581	0.098426	0.02497	149.24	0	0	0	0	1	0	0	-20.6600	2.3500	20.7300	-4.6500	0.0000	0.0000	0.0000	0.0000;
	62184	63116	0.035014	0.142384	0.01157	138.19	0	0	0	0	1	0	0	6.8700	-1.0100	-6.8500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	62188	62187	0.005769	0.028887	0.00518	159.85	0	0	0	0	1	0	0	-35.6100	3.9700	35.6800	-4.1600	0.0000	0.0000	0.0000	0.0000;
	62190	62187	0.007094	0.032908	0.01181	166.04	0	0	0	0	1	0	0	45.0500	-2.0700	-44.9200	1.4500	0.0000	0.0000	0.0000	0.0000;
	62188	62189	0.000247	0.001115	0	0	0	0	0	0	1	0	0	6.0300	0.9400	-6.0300	-0.9400	0.0000	0.0000	0.0000	0.0000;
	62190	62732	0.017926	0.060867	0.01803	171.56	0	0	0	0	1	0	0	-47.6800	2.1000	48.0600	-2.7200	0.0000	0.0000	0.0000	0.0000;
	62190	62736	0.018215	0.069633	0.04133	123.03	0	0	0	0	1	0	0	-3.4000	-0.8300	3.4000	-3.5500	0.0000	0.0000	0.0000	0.0000;
	62194	62192	0.010751	0.041333	0.0092	117.78	0	0	0	0	1	0	0	-10.0000	-4.8200	10.0100	3.8800	0.0000	0.0000	0.0000	0.0000;
	62192	62197	0.024098	0.09586	0.01527	121.1	0	0	0	0	1	0	0	-2.1100	-2.2900	2.1100	0.6400	0.0000	0.0000	0.0000	0.0000;
	62192	62198	0.007378	0.03745	0.04933	132.58	0	0	0	0	1	0	0	-15.0600	-3.4700	15.0700	-1.7600	0.0000	0.0000	0.0000	0.0000;
	62193	62194	0.000286	0.001007	0	0	0	0	0	0	1	0	0	-15.1000	-4.5400	15.1000	4.5400	0.0000	0.0000	0.0000	0.0000;
	62194	62970	0.015284	0.06637	0.01259	147.58	0	0	0	0	1	0	0	-5.1000	0.2800	5.1100	-1.6100	0.0000	0.0000	0.0000	0.0000;
	62195	62587	0.028242	0.143903	0.06721	166.59	0	0	0	0	1	0	0	55.8900	-12.4100	-55.0600	9.4000	0.0000	0.0000	0.0000	0.0000;
	62195	63335	0.012427	0.055706	0.00847	168.64	0	0	0	0	1	0	0	-64.0100	10.5600	64.4900	-9.3100	0.0000	0.0000	0.0000	0.0000;
	62196	62200	0.009546	0.043671	0.01005	136.08	0	0	0	0	1	0	0	-5.3700	-0.5700	5.3700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	62196	62201	0.030902	0.133408	0.03942	150.4	0	0	0	0	1	0	0	-4.7300	0.3700	4.7400	-4.5600	0.0000	0.0000	0.0000	0.0000;
	62197	62198	0.003464	0.014611	0.0035	149.48	0	0	0	0	1	0	0	-24.6500	8.9900	24.6800	-9.2700	0.0000	0.0000	0.0000	0.0000;
	62197	62969	0.032104	0.13221	0.05426	143.25	0	0	0	0	1	0	0	12.4400	-10.9200	-12.3800	5.2900	0.0000	0.0000	0.0000	0.0000;
	62198	62199	0.0002	0.001191	0	0	0	0	0	0	1	0	0	13.4700	4.6800	-13.4700	-4.6700	0.0000	0.0000	0.0000	0.0000;
	62198	62200	0.01595	0.064665	0.01867	161.56	0	0	0	0	1	0	0	50.6600	-10.3800	-50.2700	9.9600	0.0000	0.0000	0.0000	0.0000;
	62198	63335	0.012501	0.067501	0.01037	187.1	0	0	0	0	1	0	0	-103.8800	16.7400	105.1700	-10.9200	0.0000	0.0000	0.0000	0.0000;
	62201	62709	0.007974	0.038266	0.03453	149.29	0	0	0	0	1	0	0	-20.1600	2.1600	20.2000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	62203	62202	0.025546	0.094414	0.02574	145.63	0	0	0	0	1	0	0	-13.8200	-0.1700	13.8700	-2.4800	0.0000	0.0000	0.0000	0.0000;
	63012	62203	0.011539	0.067901	0.03701	143.11	0	0	0	0	1	0	0	-12.1300	-3.7200	12.1500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	62204	62205	0.014871	0.080746	0.00919	154.09	0	0	0	0	1	0	0	-22.6900	3.8100	22.7600	-4.4100	0.0000	0.0000	0.0000	0.0000;
	63012	62204	0.019944	0.082355	0.02875	151.79	0	0	0	0	1	0	0	-20.6100	1.5100	20.6900	-4.3100	0.0000	0.0000	0.0000	0.0000;
	62205	63177	0.006296	0.030142	0.03219	163	0	0	0	0	1	0	0	-28.2000	6.6500	28.2500	-9.9200	0.0000	0.0000	0.0000	0.0000;
	62206	62207	0.000209	0.001067	0	0	0	0	0	0	1	0	0	18.4700	11.1800	-18.4700	-11.1700	0.0000	0.0000	0.0000	0.0000;
	62216	62206	0.003001	0.017944	0.00616	128.08	0	0	0	0	1	0	0	-6.3500	-0.2700	6.3500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	62219	62206	0.003343	0.017641	0.01116	174.64	0	0	0	0	1	0	0	-59.9500	-1.0100	60.0600	0.4300	0.0000	0.0000	0.0000	0.0000;
	62206	63142	0.00385	0.02304	0.01322	188.96	0	0	0	0	1	0	0	-84.8900	-11.2300	85.1500	11.4000	0.0000	0.0000	0.0000	0.0000;
	62208	62209	0.00028	0.001044	0	0	0	0	0	0	1	0	0	18.4700	1.9600	-18.4700	-1.9500	0.0000	0.0000	0.0000	0.0000;
	62208	62628	0.006019	0.027407	0.00937	177.93	0	0	0	0	1	0	0	-64.3300	4.5500	64.5600	-4.4800	0.0000	0.0000	0.0000	0.0000;
	62850	62208	0.003966	0.017039	0.008	167.87	0	0	0	0	1	0	0	-45.7800	6.0000	45.8600	-6.5000	0.0000	0.0000	0.0000	0.0000;
	62210	62849	0.00238	0.011327	0.00293	168.73	0	0	0	0	1	0	0	49.8500	-4.3300	-49.8000	4.2900	0.0000	0.0000	0.0000	0.0000;
	63565	62210	0.006201	0.029014	0.00771	180.09	0	0	0	0	1	0	0	68.5900	-0.6200	-68.3200	1.0600	0.0000	0.0000	0.0000	0.0000;
	62628	62211	0.00404	0.021306	0.00745	169.89	0	0	0	0	1	0	0	52.2400	0.6400	-52.1300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	62211	62849	0.000904	0.004343	0.00364	161.8	0	0	0	0	1	0	0	33.6700	-1.9400	-33.6600	1.6000	0.0000	0.0000	0.0000	0.0000;
	62226	62212	0.015059	0.057698	0.01287	162.72	0	0	0	0	1	0	0	-29.0700	8.4800	29.2000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	62212	62465	0.020457	0.09787	0.01099	177.5	0	0	0	0	1	0	0	-57.9800	3.1200	58.6200	-1.2200	0.0000	0.0000	0.0000	0.0000;
	62213	62227	0.006843	0.027456	0.03993	155.02	0	0	0	0	1	0	0	18.8400	-10.6400	-18.8100	6.4200	0.0000	0.0000	0.0000	0.0000;
	62269	62213	0.012678	0.052611	0.01266	162.57	0	0	0	0	1	0	0	31.1000	-8.1300	-30.9800	7.2500	0.0000	0.0000	0.0000	0.0000;
	62214	62215	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-11.6000	-1.3900	11.6000	1.4000	0.0000	0.0000	0.0000	0.0000;
	62215	62616	0.055997	0.192877	0.02454	119.52	0	0	0	0	1	0	0	1.1600	-2.2900	-1.1600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	62215	62617	0.02168	0.111	0.03103	81.33	0	0	0	0	1	0	0	-2.4000	-3.6900	2.4000	0.3900	0.0000	0.0000	0.0000	0.0000;
	62215	62639	0.011515	0.051441	0.01876	171.06	0	0	0	0	1	0	0	59.0100	-15.4300	-58.6100	15.2200	0.0000	0.0000	0.0000	0.0000;
	62215	62959	0.003243	0.0175	0.04248	181.13	0	0	0	0	1	0	0	-69.3700	20.0100	69.5400	-23.6500	0.0000	0.0000	0.0000	0.0000;
	62216	62960	0.006056	0.02865	0.009	150.82	0	0	0	0	1	0	0	-16.8500	-7.0900	16.8700	6.2200	0.0000	0.0000	0.0000	0.0000;
	62217	62218	0.000275	0.001149	0	0	0	0	0	0	1	0	0	10.9900	0.8400	-10.9900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	62217	62220	0.00386	0.014425	0.00295	164.26	0	0	0	0	1	0	0	-37.8500	0.4200	37.9000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	62224	62217	0.002902	0.016599	0.00732	157.91	0	0	0	0	1	0	0	-26.8400	0.6100	26.8600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	62220	62219	0.002894	0.013915	0.00816	168.85	0	0	0	0	1	0	0	-48.8900	0.0200	48.9600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	62221	62223	0.0027	0.008172	0.00491	120.64	0	0	0	0	1	0	0	7.4200	-17.2400	-7.4100	16.7400	0.0000	0.0000	0.0000	0.0000;
	62226	62221	0.00227	0.010771	0.00367	147.57	0	0	0	0	1	0	0	21.2900	-13.8000	-21.2700	13.4700	0.0000	0.0000	0.0000	0.0000;
	62222	62226	0.004273	0.018738	0.00284	158.99	0	0	0	0	1	0	0	-25.7400	-16.2600	25.7800	16.1200	0.0000	0.0000	0.0000	0.0000;
	62235	62222	0.005162	0.027389	0.00784	146.93	0	0	0	0	1	0	0	-11.8700	-16.0800	11.8900	15.3500	0.0000	0.0000	0.0000	0.0000;
	62223	62227	0.004213	0.02514	0.00764	141.65	0	0	0	0	1	0	0	-6.4400	-19.7900	6.4600	19.0600	0.0000	0.0000	0.0000	0.0000;
	62224	62225	0.000296	0.001166	0	0	0	0	0	0	1	0	0	12.3500	4.0200	-12.3500	-4.0200	0.0000	0.0000	0.0000	0.0000;
	62263	62224	0.004424	0.023545	0.00487	146.16	0	0	0	0	1	0	0	-14.4800	4.1700	14.4900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	62226	62696	0.008063	0.030364	0.02544	154.56	0	0	0	0	1	0	0	-30.3500	-17.6700	30.4400	15.2700	0.0000	0.0000	0.0000	0.0000;
	62227	62228	0.000284	0.001116	0	0	0	0	0	0	1	0	0	12.3500	3.3100	-12.3500	-3.3100	0.0000	0.0000	0.0000	0.0000;
	62229	62230	0.000254	0.001141	0	0	0	0	0	0	1	0	0	-21.2200	-3.6100	21.2200	3.6200	0.0000	0.0000	0.0000	0.0000;
	62233	62230	0.003019	0.013717	0.00361	155.67	0	0	0	0	1	0	0	-24.9800	-9.8300	25.0000	9.5400	0.0000	0.0000	0.0000	0.0000;
	62230	62245	0.003401	0.016135	0.0114	163.82	0	0	0	0	1	0	0	35.1600	16.5100	-35.1100	-17.4800	0.0000	0.0000	0.0000	0.0000;
	62258	62230	0.003998	0.017515	0.00307	189.12	0	0	0	0	1	0	0	81.6700	30.5900	-81.3900	-29.6700	0.0000	0.0000	0.0000	0.0000;
	62231	62245	0.001328	0.006757	0.00589	168.82	0	0	0	0	1	0	0	51.4400	-0.6900	-51.4000	0.2400	0.0000	0.0000	0.0000	0.0000;
	62231	62253	0.002606	0.013175	0.03086	183.03	0	0	0	0	1	0	0	-72.6600	-12.9500	72.7900	10.3800	0.0000	0.0000	0.0000	0.0000;
	62239	62232	0.001236	0.006789	0.00242	144.06	0	0	0	0	1	0	0	9.3400	22.1700	-9.3400	-22.3900	0.0000	0.0000	0.0000	0.0000;
	62264	62232	0.002431	0.0111	0.0015	152.35	0	0	0	0	1	0	0	23.2600	-17.7200	-23.2400	17.6500	0.0000	0.0000	0.0000	0.0000;
	62233	62234	0.000229	0.001159	0	0	0	0	0	0	1	0	0	32.5800	2.7400	-32.5800	-2.7300	0.0000	0.0000	0.0000	0.0000;
	62233	62263	0.003748	0.023	0.00562	139.19	0	0	0	0	1	0	0	-7.6000	7.0800	7.6000	-7.6500	0.0000	0.0000	0.0000	0.0000;
	62235	62236	0.000234	0.001145	0	0	0	0	0	0	1	0	0	32.5800	20.8000	-32.5800	-20.7800	0.0000	0.0000	0.0000	0.0000;
	62260	62235	0.006947	0.035826	0.01219	147.99	0	0	0	0	1	0	0	20.7400	3.5800	-20.7100	-4.7100	0.0000	0.0000	0.0000	0.0000;
	62240	62237	0.00665	0.021167	0.00364	154.42	0	0	0	0	1	0	0	-22.8600	15.9600	22.9100	-16.1800	0.0000	0.0000	0.0000	0.0000;
	62482	62237	0.010014	0.040195	0.01124	177.33	0	0	0	0	1	0	0	64.3800	9.5900	-63.9800	-9.1700	0.0000	0.0000	0.0000	0.0000;
	62238	62240	0.004429	0.021001	0.02037	154.01	0	0	0	0	1	0	0	21.3500	20.0300	-21.3100	-22.0000	0.0000	0.0000	0.0000	0.0000;
	62258	62238	0.004021	0.015824	0.00396	188.4	0	0	0	0	1	0	0	85.3700	26.1800	-85.0700	-25.4300	0.0000	0.0000	0.0000	0.0000;
	62260	62238	0.003501	0.014176	0.00359	146.33	0	0	0	0	1	0	0	-17.9800	-1.1700	17.9900	0.8300	0.0000	0.0000	0.0000	0.0000;
	62239	62258	0.003072	0.013563	0.0081	183.72	0	0	0	0	1	0	0	-68.5500	-30.3500	68.7100	30.2000	0.0000	0.0000	0.0000	0.0000;
	62240	62241	0.000235	0.00112	0	0	0	0	0	0	1	0	0	44.1700	6.0400	-44.1600	-6.0200	0.0000	0.0000	0.0000	0.0000;
	62242	62243	0.00025	0.001009	0	0	0	0	0	0	1	0	0	18.2200	5.6000	-18.2200	-5.6000	0.0000	0.0000	0.0000	0.0000;
	62814	62242	0.002012	0.007399	0.00585	154.13	0	0	0	0	1	0	0	-22.8300	-9.4500	22.8500	8.8900	0.0000	0.0000	0.0000	0.0000;
	62242	62833	0.00228	0.01183	0.0064	167.06	0	0	0	0	1	0	0	-46.1700	-17.7300	46.2300	17.3400	0.0000	0.0000	0.0000	0.0000;
	62244	62824	0.002381	0.011528	0.0049	179.81	0	0	0	0	1	0	0	65.9000	-22.1200	-65.7900	22.1200	0.0000	0.0000	0.0000	0.0000;
	62244	62850	0.003191	0.016404	0.00287	191.93	0	0	0	0	1	0	0	-93.8000	19.8200	94.0700	-18.7000	0.0000	0.0000	0.0000	0.0000;
	62245	62261	0.003715	0.017463	0.00736	168.42	0	0	0	0	1	0	0	46.6900	8.4600	-46.6100	-8.8600	0.0000	0.0000	0.0000	0.0000;
	62246	62247	0.005736	0.02699	0.00387	169.37	0	0	0	0	1	0	0	-50.3000	3.6900	50.4400	-3.4500	0.0000	0.0000	0.0000	0.0000;
	62253	62246	0.003867	0.016826	0.00455	164.57	0	0	0	0	1	0	0	-41.6100	11.8900	41.6800	-12.0800	0.0000	0.0000	0.0000	0.0000;
	62246	62264	0.003272	0.013739	0.00825	169.56	0	0	0	0	1	0	0	54.7300	-10.0300	-54.6300	9.5600	0.0000	0.0000	0.0000	0.0000;
	62246	62265	0.002178	0.011105	0.01304	211.41	0	0	0	0	1	0	0	110.0100	-2.5500	-109.7600	2.4500	0.0000	0.0000	0.0000	0.0000;
	62246	62265	0.002178	0.011105	0.01304	211.41	0	0	0	0	1	0	0	110.0100	-2.5500	-109.7600	2.4500	0.0000	0.0000	0.0000	0.0000;
	63158	62246	0.004188	0.017764	0.00348	218.89	0	0	0	0	1	0	0	141.5100	-7.0300	-140.7200	10.0100	0.0000	0.0000	0.0000	0.0000;
	63158	62246	0.004188	0.017764	0.00348	218.89	0	0	0	0	1	0	0	141.5100	-7.0300	-140.7200	10.0100	0.0000	0.0000	0.0000	0.0000;
	62252	62247	0.002044	0.009203	0.00187	160.01	0	0	0	0	1	0	0	-31.1800	8.6000	31.2000	-8.7100	0.0000	0.0000	0.0000	0.0000;
	62247	63158	0.002313	0.010487	0.00264	194.06	0	0	0	0	1	0	0	-110.4500	1.3000	110.7200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	62251	62248	0.001383	0.006309	0.00119	211.96	0	0	0	0	1	0	0	117.7200	40.4600	-117.5200	-39.6800	0.0000	0.0000	0.0000	0.0000;
	62251	62248	0.001383	0.006309	0.00119	211.96	0	0	0	0	1	0	0	117.7200	40.4600	-117.5200	-39.6800	0.0000	0.0000	0.0000	0.0000;
	62253	62248	0.00137	0.007889	0.00567	143.81	0	0	0	0	1	0	0	11.5400	-52.8100	-11.5000	52.4200	0.0000	0.0000	0.0000	0.0000;
	62248	62823	0.00371	0.020049	0.01572	193.66	0	0	0	0	1	0	0	106.1900	26.0400	-105.7700	-25.4500	0.0000	0.0000	0.0000	0.0000;
	62248	62825	0.004474	0.015997	0.00563	194.92	0	0	0	0	1	0	0	113.4200	-7.5900	-112.8800	8.9300	0.0000	0.0000	0.0000	0.0000;
	62249	62250	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-28.4700	-8.1300	28.4700	8.1300	0.0000	0.0000	0.0000	0.0000;
	63362	62250	0.003233	0.0175	0.00239	185.22	0	0	0	0	1	0	0	76.5500	21.8900	-76.3700	-21.1300	0.0000	0.0000	0.0000	0.0000;
	62251	63362	0.001644	0.009597	0.02899	226.81	0	0	0	0	1	0	0	-155.1600	-52.8400	155.5700	52.0900	0.0000	0.0000	0.0000	0.0000;
	62251	63362	0.001644	0.009597	0.02899	226.81	0	0	0	0	1	0	0	-155.1600	-52.8400	155.5700	52.0900	0.0000	0.0000	0.0000	0.0000;
	62252	62253	0.005243	0.020239	0.00889	190.13	0	0	0	0	1	0	0	86.7000	-13.8500	-86.3200	14.3800	0.0000	0.0000	0.0000	0.0000;
	62252	63158	0.002849	0.017309	0.00403	189.2	0	0	0	0	1	0	0	-84.5700	0.9500	84.7600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	62253	62254	0.000212	0.001129	0	0	0	0	0	0	1	0	0	43.6000	16.1600	-43.6000	-16.1400	0.0000	0.0000	0.0000	0.0000;
	62807	62255	0.001255	0.006895	0.00234	139.39	0	0	0	0	1	0	0	-10.4600	-3.0100	10.4600	2.7700	0.0000	0.0000	0.0000	0.0000;
	62255	62832	0.004252	0.019665	0.00317	171.35	0	0	0	0	1	0	0	-57.9000	-14.9900	58.0400	15.3300	0.0000	0.0000	0.0000	0.0000;
	62256	62265	0.001694	0.006906	0.00191	193.31	0	0	0	0	1	0	0	114.5900	-5.5600	-114.3800	6.2200	0.0000	0.0000	0.0000	0.0000;
	62258	62257	0.000577	0.029833	0	612.11	0	0	1.0375	0	1	0	0	-297.9800	-104.6000	298.5600	134.3800	0.0000	0.0000	0.0000	0.0000;
	62257	62259	0.000247	0.001088	0	0	0	0	0	0	1	0	0	38.1100	12.5700	-38.1000	-12.5600	0.0000	0.0000	0.0000	0.0000;
	62257	63253	0.001708	0.020042	0.71987	1228.07	0	0	0	0	1	0	0	-198.6000	-55.2400	199.2400	-15.1900	0.0000	0.0000	0.0000	0.0000;
	62258	62260	0.008741	0.039132	0.00398	164.36	0	0	0	0	1	0	0	41.0100	12.1400	-40.8700	-11.9000	0.0000	0.0000	0.0000	0.0000;
	62261	62262	0.000295	0.001153	0	0	0	0	0	0	1	0	0	19.2000	7.3600	-19.2000	-7.3500	0.0000	0.0000	0.0000	0.0000;
	62261	62807	0.004754	0.023967	0.00485	158.58	0	0	0	0	1	0	0	27.4000	1.5000	-27.3700	-1.8300	0.0000	0.0000	0.0000	0.0000;
	62265	62832	0.002488	0.010243	0.0144	208.08	0	0	0	0	1	0	0	101.8500	-17.7800	-101.6000	17.3000	0.0000	0.0000	0.0000	0.0000;
	62265	62832	0.002488	0.010243	0.0144	208.08	0	0	0	0	1	0	0	101.8500	-17.7800	-101.6000	17.3000	0.0000	0.0000	0.0000	0.0000;
	62843	62265	0.003536	0.016748	0.00159	193.01	0	0	0	0	1	0	0	-98.4800	-14.2600	98.8200	15.6900	0.0000	0.0000	0.0000	0.0000;
	62266	62796	0.00191	0.010995	0.00426	180.43	0	0	0	0	1	0	0	75.2600	16.0900	-75.1600	-15.9200	0.0000	0.0000	0.0000	0.0000;
	62266	62802	0.002491	0.01193	0.00199	182.47	0	0	0	0	1	0	0	-74.6000	-20.9900	74.7400	21.4600	0.0000	0.0000	0.0000	0.0000;
	62819	62266	0.002887	0.010109	0.00234	158.93	0	0	0	0	1	0	0	32.0600	5.7300	-32.0300	-5.8800	0.0000	0.0000	0.0000	0.0000;
	62267	62268	0.000239	0.001067	0	0	0	0	0	0	1	0	0	73.6300	22.5000	-73.6200	-22.4400	0.0000	0.0000	0.0000	0.0000;
	62831	62267	0.002483	0.00877	0.00404	143.25	0	0	0	0	1	0	0	9.9800	-33.5200	-9.9600	33.1900	0.0000	0.0000	0.0000	0.0000;
	62832	62267	0.003001	0.014704	0.00261	175.01	0	0	0	0	1	0	0	63.9200	-65.6900	-63.6800	66.5900	0.0000	0.0000	0.0000	0.0000;
	62968	62269	0.007355	0.03403	0.02366	165.75	0	0	0	0	1	0	0	37.0900	-9.8800	-36.9900	7.7700	0.0000	0.0000	0.0000	0.0000;
	62271	62270	0.015006	0.061085	0.01051	136.05	0	0	0	0	1	0	0	-0.4700	-0.9600	0.4700	-0.1700	0.0000	0.0000	0.0000	0.0000;
	62270	62519	0.017358	0.061871	0.01338	145.31	0	0	0	0	1	0	0	-6.0500	-0.9000	6.0500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	62271	62275	0.014785	0.082766	0.01363	129.09	0	0	0	0	1	0	0	-3.2300	0.5600	3.2400	-2.0200	0.0000	0.0000	0.0000	0.0000;
	62273	62272	0.0133	0.058904	0.00728	120.42	0	0	0	0	1	0	0	-1.6000	-1.5800	1.6000	0.8000	0.0000	0.0000	0.0000	0.0000;
	62274	62272	0.007875	0.037883	0.00582	129.89	0	0	0	0	1	0	0	6.8200	1.3400	-6.8200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	62277	62273	0.016327	0.080712	0.01189	122.66	0	0	0	0	1	0	0	10.0800	-5.3500	-10.0700	4.1700	0.0000	0.0000	0.0000	0.0000;
	62274	62519	0.015629	0.087759	0.00982	144.45	0	0	0	0	1	0	0	-13.2200	-1.9600	13.2500	1.0500	0.0000	0.0000	0.0000	0.0000;
	62275	62276	0.0003	0.001184	0	0	0	0	0	0	1	0	0	3.8600	1.4500	-3.8600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	62275	62456	0.045467	0.207272	0.0459	149.92	0	0	0	0	1	0	0	19.6800	-5.3400	-19.5100	1.1500	0.0000	0.0000	0.0000	0.0000;
	62275	62466	0.038152	0.166622	0.04699	138.56	0	0	0	0	1	0	0	-17.5800	-1.1900	17.6900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	62275	62472	0.013359	0.071814	0.00921	129.9	0	0	0	0	1	0	0	-9.1900	7.1000	9.2100	-7.9900	0.0000	0.0000	0.0000	0.0000;
	62472	62277	0.019432	0.063765	0.01887	127.4	0	0	0	0	1	0	0	18.0200	-4.2100	-17.9600	2.3900	0.0000	0.0000	0.0000	0.0000;
	62278	62279	0.009207	0.048533	0.01586	154.88	0	0	0	0	1	0	0	29.6300	-1.5500	-29.5500	0.2500	0.0000	0.0000	0.0000	0.0000;
	62310	62278	0.006909	0.029367	0.00464	158.89	0	0	0	0	1	0	0	35.8500	0.5800	-35.7600	-0.7300	0.0000	0.0000	0.0000	0.0000;
	62279	62280	0.000211	0.001035	0	0	0	0	0	0	1	0	0	6.6500	2.2200	-6.6500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	62279	62281	0.001715	0.008011	0.01754	148.07	0	0	0	0	1	0	0	22.9000	-2.4700	-22.8900	0.6300	0.0000	0.0000	0.0000	0.0000;
	62281	62296	0.00794	0.042193	0.01781	141.34	0	0	0	0	1	0	0	-4.2300	0.6600	4.2300	-2.5500	0.0000	0.0000	0.0000	0.0000;
	62281	63024	0.027019	0.12208	0.01431	149.39	0	0	0	0	1	0	0	17.5300	-3.9800	-17.4500	2.8100	0.0000	0.0000	0.0000	0.0000;
	62282	62283	0.013726	0.062581	0.00951	169.39	0	0	0	0	1	0	0	-52.1300	9.4300	52.5000	-8.7900	0.0000	0.0000	0.0000	0.0000;
	62290	62282	0.016206	0.052938	0.00698	163.49	0	0	0	0	1	0	0	-38.7800	12.7700	39.0300	-12.6800	0.0000	0.0000	0.0000	0.0000;
	62285	62284	0.007693	0.036642	0.00665	165.62	0	0	0	0	1	0	0	50.6100	-6.9200	-50.4200	7.1000	0.0000	0.0000	0.0000	0.0000;
	62284	62295	0.002424	0.014066	0.0058	157.97	0	0	0	0	1	0	0	37.4100	-9.6000	-37.3800	9.1800	0.0000	0.0000	0.0000	0.0000;
	63250	62285	0.006627	0.025037	0.01175	170.85	0	0	0	0	1	0	0	64.3800	-5.4500	-64.1300	5.1600	0.0000	0.0000	0.0000	0.0000;
	62286	62287	0.000269	0.001047	0	0	0	0	0	0	1	0	0	5.8000	0.7400	-5.8000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	62286	62302	0.012604	0.054227	0.0201	156.59	0	0	0	0	1	0	0	-25.3700	7.8600	25.4500	-9.6300	0.0000	0.0000	0.0000	0.0000;
	62583	62286	0.009817	0.051026	0.02532	150.07	0	0	0	0	1	0	0	-19.5300	6.1000	19.5700	-8.6000	0.0000	0.0000	0.0000	0.0000;
	62288	62289	0.000254	0.001125	0	0	0	0	0	0	1	0	0	22.9800	8.4700	-22.9800	-8.4700	0.0000	0.0000	0.0000	0.0000;
	62288	62316	0.014303	0.056554	0.02162	162.53	0	0	0	0	1	0	0	39.5400	-5.8200	-39.3300	4.3100	0.0000	0.0000	0.0000	0.0000;
	63462	62288	0.010244	0.037773	0.0053	172.93	0	0	0	0	1	0	0	62.8900	3.4300	-62.5200	-2.6500	0.0000	0.0000	0.0000	0.0000;
	62290	62291	0.000278	0.001126	0	0	0	0	0	0	1	0	0	18.5800	5.4900	-18.5800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	62290	62292	0.004643	0.018177	0.00687	151.02	0	0	0	0	1	0	0	20.2000	-18.2600	-20.1700	17.6500	0.0000	0.0000	0.0000	0.0000;
	62292	62293	0.000236	0.001182	0	0	0	0	0	0	1	0	0	18.5800	2.4600	-18.5800	-2.4600	0.0000	0.0000	0.0000	0.0000;
	62292	62294	0.006481	0.023715	0.00244	113.26	0	0	0	0	1	0	0	1.5900	-20.1100	-1.5600	19.9400	0.0000	0.0000	0.0000	0.0000;
	62294	63462	0.00709	0.030392	0.0071	157.41	0	0	0	0	1	0	0	-24.7500	-23.8900	24.8300	23.4400	0.0000	0.0000	0.0000	0.0000;
	62296	62295	0.00712	0.029638	0.01162	130.62	0	0	0	0	1	0	0	-8.4900	5.7600	8.4900	-6.9700	0.0000	0.0000	0.0000	0.0000;
	62295	62306	0.00518	0.022224	0.00442	144.57	0	0	0	0	1	0	0	-6.9900	-12.1400	7.0000	11.7100	0.0000	0.0000	0.0000	0.0000;
	62296	62297	0.000247	0.001079	0	0	0	0	0	0	1	0	0	35.3700	9.2800	-35.3600	-9.2700	0.0000	0.0000	0.0000	0.0000;
	62296	62304	0.002195	0.009836	0.00129	165.53	0	0	0	0	1	0	0	-31.1100	-12.4900	31.1400	12.4600	0.0000	0.0000	0.0000	0.0000;
	62298	62301	0.000681	0.013693	0	122.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62298	62302	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-48.3800	-17.1100	48.3900	17.1400	0.0000	0.0000	0.0000	0.0000;
	62298	62303	0.000203	0.001009	0	0	0	0	0	0	1	0	0	48.3800	17.1100	-48.3800	-17.0800	0.0000	0.0000	0.0000	0.0000;
	62299	62301	0.006145	0.123603	0	61.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62300	62301	0.006145	0.123603	0	61.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62302	62310	0.007687	0.036842	0.00753	185.05	0	0	0	0	1	0	0	-73.8400	-7.5100	74.2400	8.6100	0.0000	0.0000	0.0000	0.0000;
	62304	62305	0.000261	0.001004	0	0	0	0	0	0	1	0	0	35.3700	8.3100	-35.3600	-8.3000	0.0000	0.0000	0.0000	0.0000;
	62304	63462	0.008198	0.039424	0.01477	186.32	0	0	0	0	1	0	0	-66.5000	-20.7700	66.8700	20.9400	0.0000	0.0000	0.0000	0.0000;
	63462	62306	0.011364	0.059263	0.01502	168.72	0	0	0	0	1	0	0	42.5700	15.0000	-42.3600	-15.5200	0.0000	0.0000	0.0000	0.0000;
	62307	62308	0.005066	0.021383	0.00603	124.14	0	0	0	0	1	0	0	-4.7000	0.4500	4.7000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	62307	62309	0.001079	0.004445	0.00328	183.55	0	0	0	0	1	0	0	-80.6200	-1.1600	80.6800	1.0700	0.0000	0.0000	0.0000	0.0000;
	63250	62307	0.003793	0.017476	0.00441	170.8	0	0	0	0	1	0	0	-64.3800	5.4500	64.5300	-5.2400	0.0000	0.0000	0.0000	0.0000;
	62309	62308	0.00174	0.0104	0.00626	155.2	0	0	0	0	1	0	0	24.9800	3.6700	-24.9700	-4.2800	0.0000	0.0000	0.0000	0.0000;
	62309	62310	0.006325	0.024623	0.00647	195.18	0	0	0	0	1	0	0	131.4400	-34.2300	-130.3600	37.7400	0.0000	0.0000	0.0000	0.0000;
	63493	62309	0.00347	0.015205	0.01636	211.49	0	0	0	0	1	0	0	129.2300	-13.0300	-128.6900	13.6300	0.0000	0.0000	0.0000	0.0000;
	63493	62309	0.00347	0.015205	0.01636	211.49	0	0	0	0	1	0	0	129.2300	-13.0300	-128.6900	13.6300	0.0000	0.0000	0.0000	0.0000;
	62311	62312	0.006023	0.023185	0.00444	166.92	0	0	0	0	1	0	0	43.6300	-3.3800	-43.5200	3.3100	0.0000	0.0000	0.0000	0.0000;
	62311	62323	0.005094	0.028159	0.02442	171.93	0	0	0	0	1	0	0	-55.3900	1.0700	55.5400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	62314	62312	0.017043	0.058689	0.01396	161.61	0	0	0	0	1	0	0	-31.5900	6.9100	31.7600	-7.8400	0.0000	0.0000	0.0000	0.0000;
	62313	62323	0.007818	0.028625	0.00372	170.13	0	0	0	0	1	0	0	-55.6700	-1.5800	55.8900	2.0000	0.0000	0.0000	0.0000	0.0000;
	62313	62326	0.005032	0.024308	0.01848	165.7	0	0	0	0	1	0	0	43.9000	-0.4200	-43.8100	-1.1400	0.0000	0.0000	0.0000	0.0000;
	62314	62463	0.015889	0.074731	0.01145	154.38	0	0	0	0	1	0	0	21.0100	8.4600	-20.9400	-9.3200	0.0000	0.0000	0.0000	0.0000;
	62315	62316	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-4.3800	-0.9700	4.3800	0.9700	0.0000	0.0000	0.0000	0.0000;
	62316	62317	0.009601	0.04981	0.00525	159.93	0	0	0	0	1	0	0	34.9500	-5.2800	-34.8400	5.2900	0.0000	0.0000	0.0000	0.0000;
	62317	62318	0.000293	0.001102	0	0	0	0	0	0	1	0	0	4.3800	0.8700	-4.3800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	62328	62317	0.014667	0.05741	0.01466	157.73	0	0	0	0	1	0	0	-30.3300	5.0900	30.4600	-6.1600	0.0000	0.0000	0.0000	0.0000;
	62328	62319	0.01271	0.050246	0.01714	154.66	0	0	0	0	1	0	0	26.6500	-5.9700	-26.5600	4.4800	0.0000	0.0000	0.0000	0.0000;
	62319	62329	0.011372	0.046243	0.00808	150.13	0	0	0	0	1	0	0	22.1800	-7.8400	-22.1200	7.2000	0.0000	0.0000	0.0000	0.0000;
	62320	62321	0.000243	0.001016	0	0	0	0	0	0	1	0	0	25.2400	3.2600	-25.2400	-3.2600	0.0000	0.0000	0.0000	0.0000;
	62320	62323	0.009201	0.031909	0.00351	170.7	0	0	0	0	1	0	0	-55.7800	-1.6000	56.0500	2.1400	0.0000	0.0000	0.0000	0.0000;
	62326	62320	0.005905	0.028544	0.00893	158.5	0	0	0	0	1	0	0	-30.5000	0.9600	30.5500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	62323	62322	0.000527	0.035455	0	477.48	0	0	1	0	1	0	0	-167.4800	-1.2200	167.6200	10.3600	0.0000	0.0000	0.0000	0.0000;
	62322	62324	0.000267	0.001018	0	0	0	0	0	0	1	0	0	25.2400	8.6000	-25.2400	-8.5900	0.0000	0.0000	0.0000	0.0000;
	63397	62322	0.001608	0.020673	0.30906	1027.62	0	0	0	0	1	0	0	-85.6400	-15.2900	85.7500	-17.0800	0.0000	0.0000	0.0000	0.0000;
	63464	62322	0.001257	0.014867	0.31982	1205.15	0	0	0	0	1	0	0	279.4900	-22.5800	-278.6000	-1.8700	0.0000	0.0000	0.0000	0.0000;
	62325	62326	0.003943	0.016446	0.00565	166.66	0	0	0	0	1	0	0	-48.4800	7.1000	48.5700	-7.3300	0.0000	0.0000	0.0000	0.0000;
	62325	62540	0.014046	0.067432	0.01595	150.59	0	0	0	0	1	0	0	23.2400	-12.3700	-23.1500	11.0800	0.0000	0.0000	0.0000	0.0000;
	62326	62327	0.000248	0.001196	0	0	0	0	0	0	1	0	0	25.2400	7.4500	-25.2400	-7.4400	0.0000	0.0000	0.0000	0.0000;
	62329	62543	0.008142	0.037988	0.01886	144.2	0	0	0	0	1	0	0	16.7000	-8.1000	-16.6700	6.1900	0.0000	0.0000	0.0000	0.0000;
	62330	62332	0.014122	0.063906	0.00825	158.3	0	0	0	0	1	0	0	-27.1500	-1.7600	27.2500	1.3300	0.0000	0.0000	0.0000	0.0000;
	62923	62330	0.008846	0.044092	0.01039	147.07	0	0	0	0	1	0	0	-18.5300	-0.4300	18.5600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	62331	62351	0.053026	0.257558	0.03564	134.01	0	0	0	0	1	0	0	4.3900	-4.9600	-4.3800	1.1500	0.0000	0.0000	0.0000	0.0000;
	62331	63118	0.082639	0.357549	0.03612	145.55	0	0	0	0	1	0	0	-15.8700	2.4400	16.0800	-5.4400	0.0000	0.0000	0.0000	0.0000;
	62332	62335	0.013133	0.077541	0.06308	125.85	0	0	0	0	1	0	0	3.3200	-3.0300	-3.3200	-3.7100	0.0000	0.0000	0.0000	0.0000;
	62332	62689	0.013667	0.049099	0.01572	167.11	0	0	0	0	1	0	0	-39.9000	-2.6800	40.1000	1.7200	0.0000	0.0000	0.0000	0.0000;
	62333	62334	0.000263	0.001118	0	0	0	0	0	0	1	0	0	7.1100	2.4800	-7.1100	-2.4800	0.0000	0.0000	0.0000	0.0000;
	62333	62355	0.006805	0.025362	0.12218	187.5	0	0	0	0	1	0	0	77.5600	-27.1600	-77.1500	15.6300	0.0000	0.0000	0.0000	0.0000;
	62333	62974	0.014765	0.047146	0.00864	192.48	0	0	0	0	1	0	0	-84.6600	24.6700	85.7400	-22.1600	0.0000	0.0000	0.0000	0.0000;
	62335	62336	0.000291	0.001079	0	0	0	0	0	0	1	0	0	7.1100	0.5300	-7.1100	-0.5300	0.0000	0.0000	0.0000	0.0000;
	62335	62681	0.012369	0.065303	0.00871	126.6	0	0	0	0	1	0	0	-3.7900	10.6100	3.8000	-11.4500	0.0000	0.0000	0.0000	0.0000;
	62337	62338	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-7.1100	-1.2500	7.1100	1.2500	0.0000	0.0000	0.0000	0.0000;
	62338	62356	0.012899	0.057724	0.01774	157.23	0	0	0	0	1	0	0	29.8500	-2.0500	-29.7400	0.6800	0.0000	0.0000	0.0000	0.0000;
	62338	62762	0.01546	0.04895	0.01673	161.94	0	0	0	0	1	0	0	-36.9600	0.8100	37.1600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	62339	62340	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-20.0700	-5.5500	20.0800	5.5500	0.0000	0.0000	0.0000	0.0000;
	62344	62340	0.006796	0.028791	0.00383	154.17	0	0	0	0	1	0	0	24.3800	2.7600	-24.3400	-3.0100	0.0000	0.0000	0.0000	0.0000;
	62350	62340	0.003516	0.019295	0.04296	122.91	0	0	0	0	1	0	0	-4.2600	-2.0700	4.2600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62342	62341	0.000464	0.028158	0	373.14	0	0	1	0	1	0	0	-63.2400	-13.4400	63.2600	14.5300	0.0000	0.0000	0.0000	0.0000;
	63587	62341	0.001632	0.020904	0.28829	1302.49	0	0	0	0	1	0	0	374.0000	-41.7600	-371.8800	37.7300	0.0000	0.0000	0.0000	0.0000;
	62341	64522	0.001657	0.019334	0.37052	1128.94	0	0	0	0	1	0	0	93.5600	-34.3800	-93.4200	-4.2900	0.0000	0.0000	0.0000	0.0000;
	65359	62341	0.000749	0.009073	0.28188	1204.01	0	0	0	0	1	0	0	-214.7400	-8.8000	215.0600	-17.8800	0.0000	0.0000	0.0000	0.0000;
	62343	62342	0.003277	0.097609	0	105.43	0	0	1.00625	0	1	0	0	-26.5100	-5.0000	26.5400	5.6700	0.0000	0.0000	0.0000	0.0000;
	62342	62345	0.000272	0.001006	0	0	0	0	0	0	1	0	0	36.7100	7.7700	-36.7000	-7.7600	0.0000	0.0000	0.0000	0.0000;
	62344	62343	0.004478	0.142149	0	91.58	0	0	1.0125	0	1	0	0	-20.6600	-8.0200	20.6800	8.6800	0.0000	0.0000	0.0000	0.0000;
	62343	63810	0.008642	0.056724	0.02429	221.58	0	0	0	0	1	0	0	5.8300	-3.6800	-5.8300	1.0900	0.0000	0.0000	0.0000	0.0000;
	62344	62357	0.028755	0.079824	0.02238	149.01	0	0	0	0	1	0	0	-19.3100	4.5300	19.4200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	62922	62344	0.008405	0.03947	0.00922	144.2	0	0	0	0	1	0	0	-15.5800	-1.6400	15.6000	0.7300	0.0000	0.0000	0.0000	0.0000;
	62346	62349	0.013418	0.371844	0	177.97	0	0	1	0	1	0	0	13.5700	3.9600	-13.5500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	62346	62350	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-13.5700	-3.9600	13.5700	3.9600	0.0000	0.0000	0.0000	0.0000;
	62347	62349	-0.005943	-0.1647	0	52.97	0	0	1	0	1	0	0	-13.5600	-3.5800	13.5500	3.2700	0.0000	0.0000	0.0000	0.0000;
	62347	63805	0.051346	0.108654	0.00251	52.51	0	0	0	0	1	0	0	-6.0200	-2.0200	6.0400	1.7900	0.0000	0.0000	0.0000	0.0000;
	62348	62349	0.05149	1.426886	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62928	62350	0.005145	0.022008	0.02705	140.41	0	0	0	0	1	0	0	9.3200	-0.9900	-9.3100	-1.9000	0.0000	0.0000	0.0000	0.0000;
	62352	62351	0.009929	0.249573	0	59.14	0	0	1	0	1	0	0	-5.1300	0.7200	5.1300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	62351	62353	0.000291	0.001001	0	0	0	0	0	0	1	0	0	9.5800	1.4400	-9.5800	-1.4400	0.0000	0.0000	0.0000	0.0000;
	62351	64507	0.001712	0.007698	0.0095	136.63	0	0	0	0	1	0	0	-10.3400	-1.9300	10.3400	0.9000	0.0000	0.0000	0.0000	0.0000;
	62352	63809	0.15441	0.401434	0.0181	54.32	0	0	0	0	1	0	0	7.4700	-3.3800	-7.3800	1.6200	0.0000	0.0000	0.0000	0.0000;
	62352	64506	0.014749	0.040271	0.00208	44.73	0	0	0	0	1	0	0	-2.3400	2.6500	2.3400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	62354	62356	0.008098	0.031521	0.00809	145.27	0	0	0	0	1	0	0	-15.7100	5.7000	15.7300	-6.4600	0.0000	0.0000	0.0000	0.0000;
	62354	62397	0.031178	0.105192	0.02029	153.4	0	0	0	0	1	0	0	22.5200	-7.2200	-22.3500	5.6300	0.0000	0.0000	0.0000	0.0000;
	62354	62681	0.009602	0.047821	0.01304	153	0	0	0	0	1	0	0	-20.8200	-0.7100	20.8600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	62355	62923	0.029512	0.127	0.03356	149.48	0	0	0	0	1	0	0	19.5400	-1.1300	-19.4400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	62355	65934	0.03851	0.132606	0.0831	169.95	0	0	0	0	1	0	0	43.5900	-17.7100	-42.8500	11.3800	0.0000	0.0000	0.0000	0.0000;
	62357	62880	0.054076	0.229584	0.04002	155.17	0	0	0	0	1	0	0	-25.8200	5.9900	26.1900	-8.7400	0.0000	0.0000	0.0000	0.0000;
	62359	62358	0.008396	0.028609	0.00737	148.84	0	0	0	0	1	0	0	-22.1800	-3.9100	22.2200	3.2700	0.0000	0.0000	0.0000	0.0000;
	62358	62379	0.007217	0.051861	0.0134	159.06	0	0	0	0	1	0	0	-34.9200	-5.5300	35.0100	4.7200	0.0000	0.0000	0.0000	0.0000;
	62359	62360	0.015029	0.051115	0.00665	126.73	0	0	0	0	1	0	0	9.1200	0.3900	-9.1000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	62363	62360	0.011906	0.05698	0.01489	142.65	0	0	0	0	1	0	0	7.7800	1.1800	-7.7700	-2.7000	0.0000	0.0000	0.0000	0.0000;
	62362	62361	0.005047	0.02709	0.01867	162.58	0	0	0	0	1	0	0	38.9600	-21.9000	-38.8700	20.3800	0.0000	0.0000	0.0000	0.0000;
	62364	62361	0.013094	0.060202	0.00963	155.13	0	0	0	0	1	0	0	-28.0900	-10.7800	28.2000	10.2600	0.0000	0.0000	0.0000	0.0000;
	62623	62362	0.005912	0.024637	0.02009	195.93	0	0	0	0	1	0	0	105.4400	-21.3200	-104.8000	21.8200	0.0000	0.0000	0.0000	0.0000;
	62931	62362	0.006606	0.027313	0.01323	175.09	0	0	0	0	1	0	0	-56.6100	1.7100	56.8100	-2.3000	0.0000	0.0000	0.0000	0.0000;
	62364	62363	0.010568	0.052416	0.00975	132.9	0	0	0	0	1	0	0	10.5600	5.7500	-10.5500	-6.7000	0.0000	0.0000	0.0000	0.0000;
	62378	62363	0.011913	0.051424	0.0068	148.3	0	0	0	0	1	0	0	10.4700	-1.3000	-10.4600	0.6400	0.0000	0.0000	0.0000	0.0000;
	62364	62365	0.000273	0.001081	0	0	0	0	0	0	1	0	0	8.7600	2.6100	-8.7600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	62872	62366	0.009684	0.048888	0.01613	153.91	0	0	0	0	1	0	0	-22.7600	9.0800	22.8200	-10.5300	0.0000	0.0000	0.0000	0.0000;
	63028	62366	0.005634	0.025052	0.00596	159.35	0	0	0	0	1	0	0	31.3500	-7.2400	-31.3000	6.8400	0.0000	0.0000	0.0000	0.0000;
	62367	62875	0.013229	0.046833	0.01661	161.45	0	0	0	0	1	0	0	35.1900	-3.9700	-35.0300	2.7400	0.0000	0.0000	0.0000	0.0000;
	63047	62367	0.008266	0.039811	0.00957	170.84	0	0	0	0	1	0	0	51.7600	-1.7500	-51.5500	1.7100	0.0000	0.0000	0.0000	0.0000;
	62369	62368	0.001317	0.006498	0.00389	156.9	0	0	0	0	1	0	0	32.1500	-9.0200	-32.1400	8.6700	0.0000	0.0000	0.0000	0.0000;
	62368	62372	0.003302	0.016635	0.00142	120.8	0	0	0	0	1	0	0	5.6900	14.4400	-5.6800	-14.5500	0.0000	0.0000	0.0000	0.0000;
	63542	62369	0.003635	0.018576	0.00661	173.11	0	0	0	0	1	0	0	58.7200	-0.5700	-58.6100	0.4500	0.0000	0.0000	0.0000	0.0000;
	62370	62371	0.000228	0.001034	0	0	0	0	0	0	1	0	0	26.4600	2.2900	-26.4500	-2.2900	0.0000	0.0000	0.0000	0.0000;
	62370	62377	0.008698	0.038192	0.00881	162.98	0	0	0	0	1	0	0	36.7500	14.9100	-36.6200	-15.2700	0.0000	0.0000	0.0000	0.0000;
	62370	63542	0.002342	0.010546	0.00221	177.53	0	0	0	0	1	0	0	-63.2100	-17.2000	63.3000	17.3800	0.0000	0.0000	0.0000	0.0000;
	62372	63062	0.00863	0.044682	0.01457	154.72	0	0	0	0	1	0	0	-20.7800	6.6600	20.8200	-8.0100	0.0000	0.0000	0.0000	0.0000;
	62373	62374	0.0002	0.001033	0	0	0	0	0	0	1	0	0	35.3100	10.5100	-35.3100	-10.5000	0.0000	0.0000	0.0000	0.0000;
	62375	62373	0.004232	0.022558	0.01493	179.28	0	0	0	0	1	0	0	-61.0300	-16.8200	61.1900	16.0900	0.0000	0.0000	0.0000	0.0000;
	62373	63048	0.005938	0.021306	0.00539	151.54	0	0	0	0	1	0	0	-19.7100	-9.3400	19.7300	8.8600	0.0000	0.0000	0.0000	0.0000;
	62373	63107	0.004895	0.023573	0.02218	189.18	0	0	0	0	1	0	0	-76.7900	-17.2700	77.0700	16.2500	0.0000	0.0000	0.0000	0.0000;
	62375	62376	0.000224	0.00101	0	0	0	0	0	0	1	0	0	32.0300	12.4400	-32.0300	-12.4300	0.0000	0.0000	0.0000	0.0000;
	62378	62375	0.001309	0.006116	0.00247	162.17	0	0	0	0	1	0	0	-28.9900	-4.5900	29.0000	4.3800	0.0000	0.0000	0.0000	0.0000;
	62377	62378	0.00632	0.030523	0.00317	133.86	0	0	0	0	1	0	0	9.0600	1.7700	-9.0500	-2.0800	0.0000	0.0000	0.0000	0.0000;
	62379	62380	0.000252	0.001104	0	0	0	0	0	0	1	0	0	13.8600	9.2300	-13.8600	-9.2300	0.0000	0.0000	0.0000	0.0000;
	62379	62381	0.004321	0.022301	0.02139	170.3	0	0	0	0	1	0	0	-54.3500	7.5000	54.4700	-9.1400	0.0000	0.0000	0.0000	0.0000;
	62379	62644	0.005981	0.034929	0.02515	125.69	0	0	0	0	1	0	0	5.4800	-21.4500	-5.4500	18.9000	0.0000	0.0000	0.0000	0.0000;
	62617	62381	0.006706	0.035616	0.01169	175.44	0	0	0	0	1	0	0	63.6600	-8.1800	-63.4000	8.3000	0.0000	0.0000	0.0000	0.0000;
	62382	62383	0.000222	0.00113	0	0	0	0	0	0	1	0	0	7.2300	3.7700	-7.2300	-3.7700	0.0000	0.0000	0.0000	0.0000;
	62753	62382	0.014163	0.068064	0.00986	167.23	0	0	0	0	1	0	0	-44.0000	6.0800	44.2700	-5.8700	0.0000	0.0000	0.0000	0.0000;
	63330	62382	0.010778	0.061673	0.01436	170.72	0	0	0	0	1	0	0	51.7700	-2.1000	-51.5000	2.0900	0.0000	0.0000	0.0000	0.0000;
	62388	62384	0.009571	0.04999	0.01172	143.84	0	0	0	0	1	0	0	-13.4200	-7.8100	13.4400	6.6700	0.0000	0.0000	0.0000	0.0000;
	62384	62389	0.010528	0.043698	0.01965	151.96	0	0	0	0	1	0	0	-20.3600	12.2100	20.4200	-14.0600	0.0000	0.0000	0.0000	0.0000;
	62385	62386	0.000219	0.001176	0	0	0	0	0	0	1	0	0	7.1800	5.7400	-7.1800	-5.7400	0.0000	0.0000	0.0000	0.0000;
	63131	62385	0.005291	0.025055	0.01873	162.73	0	0	0	0	1	0	0	-36.7500	6.7900	36.8200	-8.4400	0.0000	0.0000	0.0000	0.0000;
	62388	62387	0.005717	0.032301	0.01411	106.02	0	0	0	0	1	0	0	0.5200	4.3400	-0.5200	-5.8300	0.0000	0.0000	0.0000	0.0000;
	63133	62387	0.008751	0.046885	0.01297	143.49	0	0	0	0	1	0	0	11.6800	-0.1000	-11.6700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	62389	63131	0.006261	0.035247	0.00882	160.46	0	0	0	0	1	0	0	-32.9200	8.3600	32.9900	-8.9100	0.0000	0.0000	0.0000	0.0000;
	62390	62971	0.012982	0.057893	0.04857	163.19	0	0	0	0	1	0	0	-42.5400	4.8400	42.7700	-9.0900	0.0000	0.0000	0.0000	0.0000;
	62393	62391	0.008112	0.037229	0.00506	165.67	0	0	0	0	1	0	0	46.5200	4.0500	-46.3600	-3.8600	0.0000	0.0000	0.0000	0.0000;
	62393	62392	0.000522	0.027044	0	326.99	0	0	1.00625	0	1	0	0	-35.1300	-15.8700	35.1400	16.2400	0.0000	0.0000	0.0000	0.0000;
	62392	62394	0.000296	0.001144	0	0	0	0	0	0	1	0	0	16.1800	6.6000	-16.1800	-6.6000	0.0000	0.0000	0.0000	0.0000;
	63147	62392	0.001302	0.018008	0.27423	1189.25	0	0	0	0	1	0	0	223.7500	-38.9800	-223.1400	17.5300	0.0000	0.0000	0.0000	0.0000;
	62392	63246	0.002232	0.024318	0.39582	1144.88	0	0	0	0	1	0	0	171.8200	-40.3800	-171.2100	3.8200	0.0000	0.0000	0.0000	0.0000;
	62395	62393	0.007283	0.032737	0.00453	135.72	0	0	0	0	1	0	0	11.4000	-12.2300	-11.3900	11.8200	0.0000	0.0000	0.0000	0.0000;
	62396	62411	0.006037	0.026072	0.01074	179.6	0	0	0	0	1	0	0	64.5300	-1.9300	-64.2900	1.8400	0.0000	0.0000	0.0000	0.0000;
	62397	62415	0.004473	0.018487	0.04038	135.55	0	0	0	0	1	0	0	5.3000	-8.9200	-5.3000	4.6900	0.0000	0.0000	0.0000	0.0000;
	62399	62398	0.012427	0.268983	0	50.49	0	0	1	0	1	0	0	-12.8700	0.5900	12.8900	-0.1700	0.0000	0.0000	0.0000	0.0000;
	62398	62400	0.000203	0.001023	0	0	0	0	0	0	1	0	0	17.0500	2.4400	-17.0500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	62399	62402	0.021244	0.057615	0.00374	60.31	0	0	0	0	1	0	0	12.8700	-0.5900	-12.8400	0.2800	0.0000	0.0000	0.0000	0.0000;
	62401	62404	0.0129	0.308546	0	79.77	0	0	1	0	1	0	0	15.4700	-5.8700	-15.4300	6.6800	0.0000	0.0000	0.0000	0.0000;
	62401	62405	0.000256	0.001098	0	0	0	0	0	0	1	0	0	17.0500	4.3200	-17.0500	-4.3200	0.0000	0.0000	0.0000	0.0000;
	62410	62401	0.008969	0.040439	0.01362	163.33	0	0	0	0	1	0	0	32.6200	-2.5500	-32.5200	1.5500	0.0000	0.0000	0.0000	0.0000;
	62402	62404	-0.00386	-0.092319	0	54.77	0	0	1	0	1	0	0	-15.4400	6.4400	15.4300	-6.6800	0.0000	0.0000	0.0000	0.0000;
	62403	62404	0.058254	1.39336	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62406	62407	0.000209	0.001001	0	0	0	0	0	0	1	0	0	9.3100	2.9900	-9.3100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	62409	62408	0.011224	0.286049	0	55.95	0	0	1	0	1	0	0	-22.1700	2.6000	22.2200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	62408	62410	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-22.2200	1.2300	22.2200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	62411	62410	0.00516	0.021051	0.00566	176.57	0	0	0	0	1	0	0	54.9900	-3.7500	-54.8400	3.7700	0.0000	0.0000	0.0000	0.0000;
	62412	62414	0.006699	0.035845	0.00442	122.81	0	0	0	0	1	0	0	4.7500	0.5600	-4.7500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	62412	63305	0.006411	0.027289	0.0036	137.34	0	0	0	0	1	0	0	-11.4900	-1.5200	11.5000	1.1600	0.0000	0.0000	0.0000	0.0000;
	62413	62414	0.002419	0.013307	0.01619	134.58	0	0	0	0	1	0	0	3.7400	0.4000	-3.7400	-2.1400	0.0000	0.0000	0.0000	0.0000;
	62413	63138	0.008448	0.034069	0.02225	143.13	0	0	0	0	1	0	0	-11.5300	-1.9700	11.5400	-0.3900	0.0000	0.0000	0.0000	0.0000;
	62416	62415	0.004494	0.113173	0	59.15	0	0	1.0125	0	1	0	0	-27.4700	6.6200	27.5000	-5.7700	0.0000	0.0000	0.0000	0.0000;
	62415	62417	0.000267	0.001011	0	0	0	0	0	0	1	0	0	8.3700	2.4700	-8.3700	-2.4700	0.0000	0.0000	0.0000	0.0000;
	62415	62923	0.00601	0.034537	0.00573	160.47	0	0	0	0	1	0	0	-30.5800	-1.3800	30.6300	1.0900	0.0000	0.0000	0.0000	0.0000;
	62416	62419	0.031039	0.091712	0.00397	70.96	0	0	0	0	1	0	0	27.4700	-6.6200	-27.2400	6.8600	0.0000	0.0000	0.0000	0.0000;
	62419	62418	0.006152	0.166266	0	34.65	0	0	1.03125	0	1	0	0	-3.3000	-10.4600	3.3000	10.6500	0.0000	0.0000	0.0000	0.0000;
	62418	62420	0.000285	0.001128	0	0	0	0	0	0	1	0	0	-3.3000	-10.6500	3.3000	10.6600	0.0000	0.0000	0.0000	0.0000;
	62421	62422	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-6.3700	-0.9700	6.3700	0.9700	0.0000	0.0000	0.0000	0.0000;
	62422	63576	0.007899	0.037607	0.00552	180.27	0	0	0	0	1	0	0	-70.3700	7.1000	70.7400	-5.9500	0.0000	0.0000	0.0000	0.0000;
	62423	62424	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-2.9500	-0.5600	2.9500	0.5600	0.0000	0.0000	0.0000	0.0000;
	63145	62424	0.007585	0.040896	0.02094	146.42	0	0	0	0	1	0	0	-20.1300	9.2300	20.1700	-11.3400	0.0000	0.0000	0.0000	0.0000;
	63167	62424	0.006924	0.031698	0.01822	150.14	0	0	0	0	1	0	0	23.1600	-12.5600	-23.1100	10.7700	0.0000	0.0000	0.0000	0.0000;
	63423	62425	0.018779	0.082989	0.01557	146.89	0	0	0	0	1	0	0	17.1600	-1.5800	-17.1100	0.0900	0.0000	0.0000	0.0000	0.0000;
	62425	63426	0.011865	0.069845	0.01641	136.39	0	0	0	0	1	0	0	8.3700	-1.1800	-8.3700	-0.5800	0.0000	0.0000	0.0000	0.0000;
	63589	62426	0.022902	0.091773	0.02471	149.25	0	0	0	0	1	0	0	13.7600	-3.0700	-13.7200	0.5100	0.0000	0.0000	0.0000	0.0000;
	62427	62428	0.012053	0.058451	0.01816	123.17	0	0	0	0	1	0	0	3.9800	-1.7800	-3.9700	-0.1700	0.0000	0.0000	0.0000	0.0000;
	62512	62427	0.00805	0.033028	0.01405	137.86	0	0	0	0	1	0	0	9.3500	-12.7500	-9.3300	11.3100	0.0000	0.0000	0.0000	0.0000;
	62429	62428	0.015439	0.081776	0.02068	108.06	0	0	0	0	1	0	0	-0.7400	-0.4300	0.7400	-1.8100	0.0000	0.0000	0.0000	0.0000;
	62431	62430	0.002834	0.012638	0.00147	137.03	0	0	0	0	1	0	0	12.3300	-29.8700	-12.3000	29.8400	0.0000	0.0000	0.0000	0.0000;
	62432	62430	0.003622	0.014964	0.0065	145.08	0	0	0	0	1	0	0	9.7200	-4.2200	-9.7200	3.5400	0.0000	0.0000	0.0000	0.0000;
	62431	62433	0.002529	0.013878	0.00489	158.81	0	0	0	0	1	0	0	-34.3400	16.6600	34.3800	-16.9900	0.0000	0.0000	0.0000	0.0000;
	62432	62445	0.009949	0.04364	0.05287	135.72	0	0	0	0	1	0	0	-2.9300	-8.7000	2.9300	3.0500	0.0000	0.0000	0.0000	0.0000;
	62455	62432	0.010058	0.052824	0.00559	160.46	0	0	0	0	1	0	0	31.6100	-10.7300	-31.5000	10.6800	0.0000	0.0000	0.0000	0.0000;
	62433	62443	0.006376	0.033928	0.00652	169.85	0	0	0	0	1	0	0	-56.9500	7.0500	57.1500	-6.6800	0.0000	0.0000	0.0000	0.0000;
	62434	62435	0.000219	0.001115	0	0	0	0	0	0	1	0	0	24.8100	9.2400	-24.8100	-9.2400	0.0000	0.0000	0.0000	0.0000;
	62437	62434	0.002953	0.011382	0.00223	171.27	0	0	0	0	1	0	0	63.7100	21.0800	-63.5900	-20.8400	0.0000	0.0000	0.0000	0.0000;
	62434	62443	0.003449	0.015629	0.02399	159.26	0	0	0	0	1	0	0	38.3500	11.5000	-38.2900	-13.8200	0.0000	0.0000	0.0000	0.0000;
	62436	62439	0.000481	0.028413	0	570.94	0	0	1	0	1	0	0	115.4800	16.3700	-115.4200	-12.8100	0.0000	0.0000	0.0000	0.0000;
	62436	62440	0.000256	0.001075	0	0	0	0	0	0	1	0	0	26.5200	2.3700	-26.5200	-2.3600	0.0000	0.0000	0.0000	0.0000;
	63549	62436	0.002827	0.031375	0.65995	1370.95	0	0	0	0	1	0	0	580.0000	-29.9800	-571.3000	54.6400	0.0000	0.0000	0.0000	0.0000;
	65250	62436	0.002879	0.039238	0.8709	1325.51	0	0	0	0	1	0	0	-424.4200	27.8700	429.3000	-56.3400	0.0000	0.0000	0.0000	0.0000;
	62437	62439	-4.6e-05	-0.002697	0	420.94	0	0	1	0	1	0	0	-115.4300	-13.1500	115.4200	12.8100	0.0000	0.0000	0.0000	0.0000;
	62494	62437	0.009273	0.047423	0.01556	168.25	0	0	0	0	1	0	0	-51.4800	7.4500	51.7100	-7.9300	0.0000	0.0000	0.0000	0.0000;
	62438	62439	0.002568	0.151656	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62441	62442	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-24.8100	-8.1000	24.8100	8.1100	0.0000	0.0000	0.0000	0.0000;
	62443	62442	0.005512	0.026554	0.0038	167.76	0	0	0	0	1	0	0	-43.6600	14.7500	43.7700	-14.6200	0.0000	0.0000	0.0000	0.0000;
	62442	62449	0.011316	0.059538	0.00917	183.03	0	0	0	0	1	0	0	-68.5800	6.5100	69.0800	-4.8200	0.0000	0.0000	0.0000	0.0000;
	62444	62554	0.009854	0.049845	0.03638	159.81	0	0	0	0	1	0	0	28.2900	-1.4200	-28.2200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	62444	63209	0.011981	0.052517	0.00981	163.21	0	0	0	0	1	0	0	-33.8600	1.0900	33.9800	-1.5900	0.0000	0.0000	0.0000	0.0000;
	62445	62446	0.000279	0.001082	0	0	0	0	0	0	1	0	0	5.0500	0.4600	-5.0500	-0.4600	0.0000	0.0000	0.0000	0.0000;
	62451	62445	0.012701	0.06045	0.01545	143.11	0	0	0	0	1	0	0	8.0000	1.8800	-7.9900	-3.5100	0.0000	0.0000	0.0000	0.0000;
	62447	62448	0.000248	0.001024	0	0	0	0	0	0	1	0	0	5.0500	1.3900	-5.0500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	62449	62447	0.011015	0.037309	0.01092	182.35	0	0	0	0	1	0	0	-66.1100	13.5300	66.5800	-13.1000	0.0000	0.0000	0.0000	0.0000;
	62449	62450	0.000272	0.001153	0	0	0	0	0	0	1	0	0	6.9300	1.6100	-6.9300	-1.6100	0.0000	0.0000	0.0000	0.0000;
	62449	62671	0.007544	0.04307	0.01442	137.73	0	0	0	0	1	0	0	-9.9100	-10.3100	9.9200	8.8400	0.0000	0.0000	0.0000	0.0000;
	62451	62452	0.000226	0.001162	0	0	0	0	0	0	1	0	0	4.4800	0.5400	-4.4800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	62451	62576	0.025149	0.116811	0.02504	147.85	0	0	0	0	1	0	0	-12.4800	4.7100	12.5200	-7.2000	0.0000	0.0000	0.0000	0.0000;
	62453	62454	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-1.9200	-0.8600	1.9200	0.8600	0.0000	0.0000	0.0000	0.0000;
	62454	62640	0.007606	0.033072	0.14187	137.44	0	0	0	0	1	0	0	-9.2900	2.9700	9.3000	-18.2400	0.0000	0.0000	0.0000	0.0000;
	62454	62650	0.012684	0.062662	0.02638	131	0	0	0	0	1	0	0	7.3700	-3.8300	-7.3600	1.0100	0.0000	0.0000	0.0000	0.0000;
	62455	62578	0.026103	0.109231	0.00989	163.5	0	0	0	0	1	0	0	-37.4900	10.0100	37.8600	-9.5100	0.0000	0.0000	0.0000	0.0000;
	62457	62737	0.015164	0.07137	0.01482	162.92	0	0	0	0	1	0	0	40.1400	4.7300	-39.9100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	63395	62457	0.003335	0.018209	0.0076	166.55	0	0	0	0	1	0	0	48.3000	6.1800	-48.2200	-6.6100	0.0000	0.0000	0.0000	0.0000;
	62458	62460	0.010007	0.045481	0.01051	153.53	0	0	0	0	1	0	0	-22.1600	3.2200	22.2000	-4.1500	0.0000	0.0000	0.0000	0.0000;
	62458	62477	0.008858	0.039232	0.00825	146.33	0	0	0	0	1	0	0	16.8700	-4.4600	-16.8500	3.6700	0.0000	0.0000	0.0000	0.0000;
	62462	62459	0.009896	0.040671	0.00805	157.13	0	0	0	0	1	0	0	-28.2100	-2.2300	28.2800	1.6800	0.0000	0.0000	0.0000	0.0000;
	62459	63395	0.016118	0.068402	0.03085	159.17	0	0	0	0	1	0	0	-33.2100	-2.1700	33.3700	-0.4600	0.0000	0.0000	0.0000	0.0000;
	62460	62461	0.000252	0.001081	0	0	0	0	0	0	1	0	0	3.2700	0.6200	-3.2700	-0.6200	0.0000	0.0000	0.0000	0.0000;
	62465	62460	0.004849	0.019625	0.05003	155.84	0	0	0	0	1	0	0	25.5000	-8.8500	-25.4700	3.5300	0.0000	0.0000	0.0000	0.0000;
	62463	62464	0.007812	0.034659	0.00515	129.91	0	0	0	0	1	0	0	3.7500	6.5800	-3.7400	-7.1000	0.0000	0.0000	0.0000	0.0000;
	62697	62464	0.015174	0.063613	0.01652	119.3	0	0	0	0	1	0	0	3.7400	-7.2800	-3.7300	5.5800	0.0000	0.0000	0.0000	0.0000;
	62465	62468	0.004104	0.015055	0.0068	192.06	0	0	0	0	1	0	0	-91.1700	8.4300	91.4900	-8.0200	0.0000	0.0000	0.0000	0.0000;
	62466	62477	0.007686	0.028802	0.00734	140.61	0	0	0	0	1	0	0	-11.8400	3.9200	11.8500	-4.6800	0.0000	0.0000	0.0000	0.0000;
	62466	62947	0.009222	0.036771	0.1532	147.16	0	0	0	0	1	0	0	-22.1200	-2.8700	22.1700	-13.6400	0.0000	0.0000	0.0000	0.0000;
	62467	62470	0.000664	0.040505	0	513.64	0	0	1	0	1	0	0	129.7900	-4.2100	-129.6900	10.4600	0.0000	0.0000	0.0000	0.0000;
	62467	62471	0.000245	0.001074	0	0	0	0	0	0	1	0	0	22.5300	4.9600	-22.5300	-4.9500	0.0000	0.0000	0.0000	0.0000;
	63253	62467	0.001139	0.014857	0.3758	1202.55	0	0	0	0	1	0	0	231.1300	-48.6400	-230.5700	15.0500	0.0000	0.0000	0.0000	0.0000;
	62467	63397	0.000922	0.011609	0.32102	1084.74	0	0	0	0	1	0	0	78.2400	-15.7900	-78.1900	-18.6100	0.0000	0.0000	0.0000	0.0000;
	62468	62470	-0.000366	-0.022343	0	438.64	0	0	1	0	1	0	0	-129.7500	7.0100	129.6900	-10.4600	0.0000	0.0000	0.0000	0.0000;
	62468	62473	0.009234	0.054287	0.00621	160.55	0	0	0	0	1	0	0	38.2600	1.0100	-38.1400	-0.9600	0.0000	0.0000	0.0000	0.0000;
	62469	62470	0.001511	0.092184	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62472	62473	0.033933	0.150048	0.03732	151.67	0	0	0	0	1	0	0	-27.4400	-0.3500	27.6800	-2.6200	0.0000	0.0000	0.0000	0.0000;
	62548	62472	0.015045	0.096388	0.00966	139.29	0	0	0	0	1	0	0	-5.1200	-5.5600	5.1300	4.5800	0.0000	0.0000	0.0000	0.0000;
	62739	62472	0.016607	0.069546	0.01797	128.72	0	0	0	0	1	0	0	8.1300	-9.4700	-8.1100	7.6500	0.0000	0.0000	0.0000	0.0000;
	62474	62475	0.00024	0.001013	0	0	0	0	0	0	1	0	0	8.7400	3.2900	-8.7400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	62474	62545	0.026712	0.109009	0.02727	126.19	0	0	0	0	1	0	0	1.4100	0.6400	-1.4100	-3.5300	0.0000	0.0000	0.0000	0.0000;
	62548	62474	0.01262	0.059181	0.02645	151.64	0	0	0	0	1	0	0	-27.0700	-0.2800	27.1600	-2.1200	0.0000	0.0000	0.0000	0.0000;
	62474	62951	0.018961	0.091546	0.02236	161.72	0	0	0	0	1	0	0	-37.3100	-1.8100	37.5600	0.6000	0.0000	0.0000	0.0000	0.0000;
	62476	62477	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-5.0000	-1.0100	5.0000	1.0100	0.0000	0.0000	0.0000	0.0000;
	62479	62478	0.002652	0.013701	0.00626	181.1	0	0	0	0	1	0	0	-73.0100	25.6200	73.1600	-25.4900	0.0000	0.0000	0.0000	0.0000;
	62478	62490	0.008935	0.037993	0.02493	189.69	0	0	0	0	1	0	0	-88.7500	20.3500	89.4600	-19.9300	0.0000	0.0000	0.0000	0.0000;
	62480	62479	0.00338	0.013506	0.00271	163.2	0	0	0	0	1	0	0	-38.2200	0.9300	38.2700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	62694	62479	0.004352	0.017527	0.00327	148.75	0	0	0	0	1	0	0	-19.1000	27.7100	19.1500	-27.8600	0.0000	0.0000	0.0000	0.0000;
	62480	62481	0.000275	0.001141	0	0	0	0	0	0	1	0	0	15.5900	4.6700	-15.5900	-4.6600	0.0000	0.0000	0.0000	0.0000;
	62480	62697	0.007679	0.039089	0.06148	153.81	0	0	0	0	1	0	0	22.6400	-5.6000	-22.6000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	62482	62696	0.010132	0.048851	0.03019	162.18	0	0	0	0	1	0	0	41.3900	-29.7600	-41.1500	27.6500	0.0000	0.0000	0.0000	0.0000;
	62485	62483	0.01091	0.044244	0.01341	193.52	0	0	0	0	1	0	0	108.0500	-11.4800	-106.8200	15.0900	0.0000	0.0000	0.0000	0.0000;
	62483	62486	0.008177	0.029179	0.00913	160.44	0	0	0	0	1	0	0	32.0900	7.0200	-32.0100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	62488	62483	0.013447	0.057591	0.00767	149.17	0	0	0	0	1	0	0	-18.2700	-4.0100	18.3200	3.4100	0.0000	0.0000	0.0000	0.0000;
	62490	62483	0.010634	0.041238	0.01752	162.44	0	0	0	0	1	0	0	-35.4600	27.7300	35.6700	-28.7300	0.0000	0.0000	0.0000	0.0000;
	62484	62485	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-22.4400	-11.7100	22.4400	11.7200	0.0000	0.0000	0.0000	0.0000;
	63547	62485	0.013882	0.063148	0.01311	196.69	0	0	0	0	1	0	0	132.7600	9.1700	-130.4900	-0.2400	0.0000	0.0000	0.0000	0.0000;
	62486	62487	0.000268	0.001061	0	0	0	0	0	0	1	0	0	28.3700	9.5400	-28.3700	-9.5300	0.0000	0.0000	0.0000	0.0000;
	62486	62488	0.006856	0.032865	0.01259	127.05	0	0	0	0	1	0	0	3.6300	-1.8900	-3.6300	0.6100	0.0000	0.0000	0.0000	0.0000;
	62490	62491	0.004974	0.021918	0.00464	176.97	0	0	0	0	1	0	0	-67.6400	-11.4400	67.8600	11.9300	0.0000	0.0000	0.0000	0.0000;
	62491	62492	0.000226	0.001155	0	0	0	0	0	0	1	0	0	13.6300	1.5700	-13.6300	-1.5700	0.0000	0.0000	0.0000	0.0000;
	62491	63297	0.008914	0.034011	0.01315	186.88	0	0	0	0	1	0	0	-81.4900	-13.5100	82.0700	14.2900	0.0000	0.0000	0.0000	0.0000;
	62493	62494	0.018214	0.083568	0.02719	164.63	0	0	0	0	1	0	0	-43.4800	7.5700	43.8100	-8.9500	0.0000	0.0000	0.0000	0.0000;
	62554	62493	0.012614	0.057206	0.02808	144.9	0	0	0	0	1	0	0	-18.8600	0.5800	18.9000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	63908	62493	0.03799	0.213465	0.04145	151.12	0	0	0	0	1	0	0	-18.3700	3.7000	18.5000	-7.4400	0.0000	0.0000	0.0000	0.0000;
	62535	62495	0.009202	0.046656	0.01318	144.45	0	0	0	0	1	0	0	-14.0000	1.4700	14.0200	-2.8000	0.0000	0.0000	0.0000	0.0000;
	62495	62582	0.013082	0.050705	0.01997	154.22	0	0	0	0	1	0	0	-22.6100	0.5900	22.6800	-2.5000	0.0000	0.0000	0.0000	0.0000;
	62496	62497	0.000211	0.001117	0	0	0	0	0	0	1	0	0	10.2800	2.0000	-10.2800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	62500	62496	0.037259	0.103509	0.0119	129.01	0	0	0	0	1	0	0	-5.4200	5.8300	5.4400	-7.0300	0.0000	0.0000	0.0000	0.0000;
	62498	62499	0.00022	0.001032	0	0	0	0	0	0	1	0	0	4.2800	0.6900	-4.2800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	62500	62498	0.006424	0.037091	0.00529	129.81	0	0	0	0	1	0	0	-3.7200	-7.7900	3.7200	7.2500	0.0000	0.0000	0.0000	0.0000;
	62498	62535	0.016564	0.079498	0.01735	139.57	0	0	0	0	1	0	0	-8.0000	1.4000	8.0100	-3.2200	0.0000	0.0000	0.0000	0.0000;
	62501	62502	0.000238	0.001173	0	0	0	0	0	0	1	0	0	5.0500	1.2900	-5.0500	-1.2900	0.0000	0.0000	0.0000	0.0000;
	62503	62501	0.01194	0.063229	0.03393	166.68	0	0	0	0	1	0	0	53.6000	-5.7400	-53.2900	3.6700	0.0000	0.0000	0.0000	0.0000;
	62501	62536	0.011566	0.059433	0.04684	164.46	0	0	0	0	1	0	0	48.2400	-4.9600	-48.0000	1.1200	0.0000	0.0000	0.0000	0.0000;
	62504	62505	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-4.0100	-1.8400	4.0100	1.8400	0.0000	0.0000	0.0000	0.0000;
	62506	62505	0.009677	0.053233	0.0147	170.89	0	0	0	0	1	0	0	-58.3700	4.0200	58.6800	-3.8800	0.0000	0.0000	0.0000	0.0000;
	63286	62505	0.015435	0.071256	0.01671	173.43	0	0	0	0	1	0	0	63.2600	-1.2300	-62.6900	2.0300	0.0000	0.0000	0.0000	0.0000;
	62506	62507	0.000262	0.00119	0	0	0	0	0	0	1	0	0	3.7000	1.7800	-3.7000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	62508	62510	0.007467	0.040599	0.0039	162.12	0	0	0	0	1	0	0	36.5000	-5.9300	-36.4100	6.0300	0.0000	0.0000	0.0000	0.0000;
	62511	62508	0.003263	0.014579	0.01707	142.98	0	0	0	0	1	0	0	-24.2600	2.9800	24.2800	-4.7300	0.0000	0.0000	0.0000	0.0000;
	62508	63350	0.015474	0.079323	0.00926	174.27	0	0	0	0	1	0	0	-74.2900	7.4600	75.1000	-4.3400	0.0000	0.0000	0.0000	0.0000;
	62509	62510	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-13.5100	-4.6100	13.5200	4.6100	0.0000	0.0000	0.0000	0.0000;
	62510	62512	0.004834	0.020945	0.00593	154.05	0	0	0	0	1	0	0	22.8900	-10.6400	-22.8600	10.1300	0.0000	0.0000	0.0000	0.0000;
	62511	63135	0.027463	0.109315	0.01655	129.06	0	0	0	0	1	0	0	8.2900	-10.0300	-8.2500	8.3900	0.0000	0.0000	0.0000	0.0000;
	62517	62513	0.005838	0.029601	0.04926	136.09	0	0	0	0	1	0	0	-0.7400	-3.6500	0.7400	-1.6800	0.0000	0.0000	0.0000	0.0000;
	62513	62611	0.007531	0.049097	0.00915	142.19	0	0	0	0	1	0	0	19.6700	-0.0100	-19.6400	-0.8000	0.0000	0.0000	0.0000	0.0000;
	62513	63279	0.018801	0.070376	0.00659	163.49	0	0	0	0	1	0	0	-30.8800	-0.9600	31.0500	0.8600	0.0000	0.0000	0.0000	0.0000;
	62586	62514	0.011868	0.06468	0.01417	133.05	0	0	0	0	1	0	0	-6.2500	-10.2600	6.2600	8.8100	0.0000	0.0000	0.0000	0.0000;
	62514	62597	0.007792	0.048072	0.0135	137.12	0	0	0	0	1	0	0	-9.2700	-9.5000	9.2800	8.1000	0.0000	0.0000	0.0000	0.0000;
	62515	62591	0.021406	0.107412	0.01369	119.14	0	0	0	0	1	0	0	10.4700	3.3900	-10.4500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	62515	63387	0.014274	0.061461	0.02442	144.2	0	0	0	0	1	0	0	-21.9500	-4.7200	22.0100	2.3600	0.0000	0.0000	0.0000	0.0000;
	62516	62518	0.005435	0.027696	0.00505	157.25	0	0	0	0	1	0	0	43.1100	-6.3700	-43.0100	6.3100	0.0000	0.0000	0.0000	0.0000;
	62731	62516	0.004035	0.022806	0.02021	164.55	0	0	0	0	1	0	0	53.9800	-6.4000	-53.8700	4.8300	0.0000	0.0000	0.0000	0.0000;
	62518	62517	0.009064	0.044623	0.00551	150.06	0	0	0	0	1	0	0	33.6900	-8.0300	-33.5900	7.9300	0.0000	0.0000	0.0000	0.0000;
	62517	62613	0.057197	0.213503	0.02709	152.27	0	0	0	0	1	0	0	24.8300	-3.9100	-24.5000	2.2300	0.0000	0.0000	0.0000	0.0000;
	62517	63007	0.023202	0.099496	0.03672	122.13	0	0	0	0	1	0	0	0.1800	-2.5400	-0.1800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	62520	62521	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-9.8500	-3.0200	9.8500	3.0200	0.0000	0.0000	0.0000	0.0000;
	62524	62521	0.004256	0.022748	0.00536	116.49	0	0	0	0	1	0	0	-3.2700	2.2100	3.2700	-2.7500	0.0000	0.0000	0.0000	0.0000;
	62521	62528	0.015206	0.060696	0.01138	140.1	0	0	0	0	1	0	0	-13.1200	-0.2700	13.1500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	62522	62524	0.002855	0.014939	0.00329	137.04	0	0	0	0	1	0	0	7.5000	5.8600	-7.5000	-6.1900	0.0000	0.0000	0.0000	0.0000;
	62522	62529	0.013089	0.04913	0.02949	151.41	0	0	0	0	1	0	0	-19.0500	-8.0300	19.1000	5.1800	0.0000	0.0000	0.0000	0.0000;
	62523	62524	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-10.7700	-3.9800	10.7700	3.9800	0.0000	0.0000	0.0000	0.0000;
	62525	62526	0.010867	0.059726	0.00932	167.58	0	0	0	0	1	0	0	-28.0700	-2.0700	28.1500	1.5400	0.0000	0.0000	0.0000	0.0000;
	62525	62767	0.009499	0.0354	0.01272	166.04	0	0	0	0	1	0	0	25.0800	1.4400	-25.0200	-2.5600	0.0000	0.0000	0.0000	0.0000;
	62526	62527	0.000249	0.001121	0	0	0	0	0	0	1	0	0	5.9800	1.8100	-5.9800	-1.8100	0.0000	0.0000	0.0000	0.0000;
	62526	62772	0.010068	0.038227	0.00992	170.55	0	0	0	0	1	0	0	-34.1300	-3.3500	34.2400	2.7200	0.0000	0.0000	0.0000	0.0000;
	62999	62528	0.010717	0.046778	0.01467	149.27	0	0	0	0	1	0	0	20.3200	-0.5200	-20.2800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	62767	62529	0.004279	0.024874	0.04202	138.97	0	0	0	0	1	0	0	-1.2900	6.9900	1.2900	-11.3400	0.0000	0.0000	0.0000	0.0000;
	62529	63001	0.009932	0.048533	0.02091	154.97	0	0	0	0	1	0	0	-35.3800	5.6600	35.5100	-7.2300	0.0000	0.0000	0.0000	0.0000;
	62530	62533	0.00016	0.010876	0	372.2	0	0	1	0	1	0	0	5.7800	13.2800	-5.7800	-13.2600	0.0000	0.0000	0.0000	0.0000;
	62530	62534	0.000223	0.001141	0	0	0	0	0	0	1	0	0	22.1500	10.8700	-22.1400	-10.8600	0.0000	0.0000	0.0000	0.0000;
	62530	63222	0.002693	0.041251	0.66218	1072.61	0	0	0	0	1	0	0	-27.9300	-24.1500	27.9500	-48.2400	0.0000	0.0000	0.0000	0.0000;
	62531	62533	4.2e-05	0.002874	0	297.2	0	0	1	0	1	0	0	-5.7800	-13.2500	5.7800	13.2600	0.0000	0.0000	0.0000	0.0000;
	62536	62531	0.009099	0.039167	0.00372	146.38	0	0	0	0	1	0	0	-5.7600	-13.5800	5.7800	13.2500	0.0000	0.0000	0.0000	0.0000;
	62532	62533	0.00125	0.084872	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62538	62535	0.005788	0.027422	0.00693	145.52	0	0	0	0	1	0	0	13.4200	1.8800	-13.4100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	62538	62536	0.006823	0.029122	0.02208	161.87	0	0	0	0	1	0	0	-33.0100	-6.4800	33.0800	4.3900	0.0000	0.0000	0.0000	0.0000;
	62537	62538	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-19.5900	-4.6000	19.6000	4.6000	0.0000	0.0000	0.0000	0.0000;
	62540	62539	0.007598	0.024118	0.00658	133.47	0	0	0	0	1	0	0	3.1700	-5.4000	-3.1700	4.6900	0.0000	0.0000	0.0000	0.0000;
	62543	62539	0.013178	0.052779	0.01228	132.01	0	0	0	0	1	0	0	9.4900	-7.5000	-9.4800	6.2400	0.0000	0.0000	0.0000	0.0000;
	62540	62542	0.007096	0.04251	0.05893	132.84	0	0	0	0	1	0	0	13.6600	-6.5000	-13.6400	0.2100	0.0000	0.0000	0.0000	0.0000;
	62541	62542	0.012999	0.068311	0.02719	108.3	0	0	0	0	1	0	0	-8.0300	-1.9000	8.0400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	62543	62544	0.000206	0.001022	0	0	0	0	0	0	1	0	0	7.1800	1.3100	-7.1800	-1.3100	0.0000	0.0000	0.0000	0.0000;
	62545	62546	0.000257	0.001071	0	0	0	0	0	0	1	0	0	31.9200	5.3900	-31.9200	-5.3800	0.0000	0.0000	0.0000	0.0000;
	62547	62545	0.008921	0.046249	0.00657	157.21	0	0	0	0	1	0	0	30.5900	1.5600	-30.5100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	62549	62547	0.001485	0.006777	0.00366	174.39	0	0	0	0	1	0	0	57.9700	6.9300	-57.9300	-7.1100	0.0000	0.0000	0.0000	0.0000;
	62549	63254	0.00636	0.031592	0.02341	190.02	0	0	0	0	1	0	0	-85.3100	-9.8200	85.7500	9.4700	0.0000	0.0000	0.0000	0.0000;
	62550	62551	0.007113	0.027262	0.05556	135.62	0	0	0	0	1	0	0	-6.3700	1.0200	6.3800	-6.9400	0.0000	0.0000	0.0000	0.0000;
	62552	62550	0.009957	0.044545	0.01566	124.37	0	0	0	0	1	0	0	-2.7200	-0.1700	2.7200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	62551	62553	0.005772	0.028556	0.00933	130.28	0	0	0	0	1	0	0	6.1700	-5.7400	-6.1700	4.7600	0.0000	0.0000	0.0000	0.0000;
	62553	62552	0.006924	0.033596	0.00344	124.82	0	0	0	0	1	0	0	3.8200	0.4700	-3.8200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	62553	62664	0.061811	0.25518	0.02699	135.63	0	0	0	0	1	0	0	-14.9700	1.0200	15.1000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	62678	62553	0.014345	0.0719	0.01006	135.64	0	0	0	0	1	0	0	-10.8800	6.8200	10.9000	-7.7900	0.0000	0.0000	0.0000	0.0000;
	62554	62556	0.009678	0.052912	0.00668	138.7	0	0	0	0	1	0	0	9.4500	1.1600	-9.4400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	62554	62562	0.005404	0.032098	0.02119	134.15	0	0	0	0	1	0	0	8.3900	0.7300	-8.3800	-2.9700	0.0000	0.0000	0.0000	0.0000;
	62554	62563	0.012935	0.063309	0.01171	144.92	0	0	0	0	1	0	0	11.9600	1.7500	-11.9400	-2.9100	0.0000	0.0000	0.0000	0.0000;
	62573	62554	0.007478	0.039788	0.01639	130.29	0	0	0	0	1	0	0	-6.9700	2.2600	6.9800	-3.9900	0.0000	0.0000	0.0000	0.0000;
	62556	62555	0.006109	0.021489	0.00693	122.08	0	0	0	0	1	0	0	-1.7400	0.1600	1.7400	-0.9000	0.0000	0.0000	0.0000	0.0000;
	62555	62565	0.012655	0.059261	0.01532	143.02	0	0	0	0	1	0	0	-10.8600	-5.0900	10.8800	3.5200	0.0000	0.0000	0.0000	0.0000;
	62556	62557	0.000253	0.001083	0	0	0	0	0	0	1	0	0	11.1700	1.6700	-11.1700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	62558	62559	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-15.9000	-6.1500	15.9000	6.1500	0.0000	0.0000	0.0000	0.0000;
	62559	63514	0.009661	0.051608	0.02704	181.1	0	0	0	0	1	0	0	-64.4300	1.0100	64.8100	-1.9200	0.0000	0.0000	0.0000	0.0000;
	63916	62559	0.008139	0.044823	0.0145	173.71	0	0	0	0	1	0	0	-48.3400	6.6200	48.5300	-7.1700	0.0000	0.0000	0.0000	0.0000;
	62560	62561	0.000266	0.001119	0	0	0	0	0	0	1	0	0	17.9800	4.2500	-17.9800	-4.2500	0.0000	0.0000	0.0000	0.0000;
	62560	62563	0.009635	0.041072	0.00625	125.68	0	0	0	0	1	0	0	6.0400	3.1000	-6.0400	-3.7400	0.0000	0.0000	0.0000	0.0000;
	62560	63272	0.00685	0.031924	0.02093	151.68	0	0	0	0	1	0	0	-24.0200	-7.3500	24.0600	5.2900	0.0000	0.0000	0.0000	0.0000;
	62562	62565	0.009476	0.047022	0.00437	140.31	0	0	0	0	1	0	0	-9.5900	-5.2200	9.6000	4.8000	0.0000	0.0000	0.0000	0.0000;
	62563	62564	0.000235	0.001145	0	0	0	0	0	0	1	0	0	17.9800	6.6500	-17.9800	-6.6500	0.0000	0.0000	0.0000	0.0000;
	62571	62565	0.008653	0.043711	0.01249	140.16	0	0	0	0	1	0	0	-8.7200	-1.3000	8.7300	-0.0100	0.0000	0.0000	0.0000	0.0000;
	62565	62754	0.01245	0.061064	0.02896	177.05	0	0	0	0	1	0	0	-51.7700	-2.2500	52.0800	0.6400	0.0000	0.0000	0.0000	0.0000;
	63514	62565	0.004843	0.028367	0.00717	138.58	0	0	0	0	1	0	0	-4.5800	11.8400	4.5900	-12.5700	0.0000	0.0000	0.0000	0.0000;
	62566	62567	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-14.5600	-4.2900	14.5600	4.2900	0.0000	0.0000	0.0000	0.0000;
	62567	62570	0.017421	0.079317	0.01974	157.74	0	0	0	0	1	0	0	38.6300	-11.2800	-38.3700	10.3400	0.0000	0.0000	0.0000	0.0000;
	62567	63517	0.003215	0.017713	0.00514	167.05	0	0	0	0	1	0	0	-53.1800	6.9900	53.2700	-7.0700	0.0000	0.0000	0.0000	0.0000;
	62568	63412	0.004493	0.027126	0.00675	178.39	0	0	0	0	1	0	0	-58.5400	5.4200	58.6800	-5.2800	0.0000	0.0000	0.0000	0.0000;
	63517	62568	0.005134	0.027488	0.01523	152.8	0	0	0	0	1	0	0	-16.3800	2.9600	16.3900	-4.5300	0.0000	0.0000	0.0000	0.0000;
	62568	63908	0.025549	0.099606	0.02855	145.31	0	0	0	0	1	0	0	12.4700	-8.9900	-12.4200	6.1000	0.0000	0.0000	0.0000	0.0000;
	62569	62570	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-3.7400	-1.2500	3.7400	1.2500	0.0000	0.0000	0.0000	0.0000;
	62894	62570	0.02529	0.10219	0.02379	154.82	0	0	0	0	1	0	0	-34.3200	10.2500	34.6300	-11.5800	0.0000	0.0000	0.0000	0.0000;
	62571	62573	0.005331	0.023373	0.02866	129.28	0	0	0	0	1	0	0	3.2800	-0.3400	-3.2800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	62572	62573	0.000261	0.001085	0	0	0	0	0	0	1	0	0	-10.2600	-0.4800	10.2600	0.4800	0.0000	0.0000	0.0000	0.0000;
	62576	62574	0.009255	0.037257	0.01488	158.53	0	0	0	0	1	0	0	-24.7900	3.2900	24.8400	-4.6700	0.0000	0.0000	0.0000	0.0000;
	62574	62579	0.014746	0.075194	0.01948	161.19	0	0	0	0	1	0	0	-28.2900	3.5400	28.4000	-5.0600	0.0000	0.0000	0.0000	0.0000;
	62575	62576	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-12.2600	-3.9100	12.2600	3.9100	0.0000	0.0000	0.0000	0.0000;
	62577	62578	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-15.5700	-8.7300	15.5700	8.7300	0.0000	0.0000	0.0000	0.0000;
	62580	62581	0.00022	0.001119	0	0	0	0	0	0	1	0	0	5.0500	2.0200	-5.0500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	62580	62582	0.006589	0.038245	0.0167	161.69	0	0	0	0	1	0	0	34.1500	-2.5500	-34.0800	1.1500	0.0000	0.0000	0.0000	0.0000;
	63194	62580	0.009062	0.040608	0.01245	164.19	0	0	0	0	1	0	0	39.3300	-1.3000	-39.2000	0.5200	0.0000	0.0000	0.0000	0.0000;
	62583	63022	0.022565	0.093935	0.01479	139.79	0	0	0	0	1	0	0	10.6700	-8.8400	-10.6300	7.4100	0.0000	0.0000	0.0000	0.0000;
	62585	62584	0.027079	0.112637	0.01791	128.01	0	0	0	0	1	0	0	3.2500	-1.2800	-3.2500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	62584	62589	0.013613	0.062641	0.00999	142.78	0	0	0	0	1	0	0	-3.7200	-1.3300	3.7200	0.2600	0.0000	0.0000	0.0000	0.0000;
	62944	62585	0.014345	0.07292	0.01719	141.38	0	0	0	0	1	0	0	20.3800	-1.1800	-20.3300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	62592	62586	0.018346	0.086367	0.01568	155.67	0	0	0	0	1	0	0	-17.4700	-3.6800	17.5200	2.2700	0.0000	0.0000	0.0000	0.0000;
	62586	62594	0.014408	0.066632	0.01122	156.57	0	0	0	0	1	0	0	-14.1800	7.5500	14.2200	-8.5900	0.0000	0.0000	0.0000	0.0000;
	62588	62587	0.016176	0.065881	0.01617	176.56	0	0	0	0	1	0	0	-48.5800	3.7700	48.9400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	62587	62609	0.022089	0.082663	0.01679	119.62	0	0	0	0	1	0	0	8.9800	-4.6400	-8.9600	2.9000	0.0000	0.0000	0.0000	0.0000;
	62587	62969	0.057843	0.284789	0.04934	119.33	0	0	0	0	1	0	0	-8.8000	-2.8600	8.8400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	62588	62594	0.014424	0.064008	0.01359	169.68	0	0	0	0	1	0	0	36.8000	-4.1800	-36.6100	3.5500	0.0000	0.0000	0.0000	0.0000;
	62589	62599	0.032036	0.17813	0.03941	146.44	0	0	0	0	1	0	0	-6.8200	-1.0600	6.8300	-3.1200	0.0000	0.0000	0.0000	0.0000;
	62590	62591	0.000267	0.001185	0	0	0	0	0	0	1	0	0	-9.3500	-2.8900	9.3500	2.8900	0.0000	0.0000	0.0000	0.0000;
	62591	62592	0.01198	0.060832	0.00611	131.85	0	0	0	0	1	0	0	1.1000	1.8300	-1.1000	-2.4800	0.0000	0.0000	0.0000	0.0000;
	62592	62593	0.000259	0.001048	0	0	0	0	0	0	1	0	0	18.5600	6.1600	-18.5600	-6.1600	0.0000	0.0000	0.0000	0.0000;
	62594	62596	0.00823	0.039166	0.00448	137.98	0	0	0	0	1	0	0	13.1800	1.8700	-13.1600	-2.2800	0.0000	0.0000	0.0000	0.0000;
	62595	62596	0.000208	0.001014	0	0	0	0	0	0	1	0	0	-4.6100	-0.9300	4.6100	0.9300	0.0000	0.0000	0.0000	0.0000;
	62596	62602	0.014668	0.057921	0.01789	128.92	0	0	0	0	1	0	0	8.5600	1.3500	-8.5500	-3.2000	0.0000	0.0000	0.0000	0.0000;
	63601	62597	0.004454	0.021282	0.01223	152.87	0	0	0	0	1	0	0	22.9500	9.3300	-22.9300	-10.5500	0.0000	0.0000	0.0000	0.0000;
	62598	62601	0.015997	0.073973	0.01052	169.12	0	0	0	0	1	0	0	-35.9700	-5.9400	36.1700	5.7300	0.0000	0.0000	0.0000	0.0000;
	62606	62598	0.010457	0.047067	0.00523	150.24	0	0	0	0	1	0	0	-14.7900	-2.3700	14.8100	1.9200	0.0000	0.0000	0.0000	0.0000;
	62599	62600	0.000297	0.001113	0	0	0	0	0	0	1	0	0	3.7800	2.1800	-3.7800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	62599	62601	0.006125	0.030737	0.01429	147.87	0	0	0	0	1	0	0	-10.6100	0.9400	10.6200	-2.4500	0.0000	0.0000	0.0000	0.0000;
	62609	62601	0.015719	0.047927	0.02111	179.27	0	0	0	0	1	0	0	50.6200	-13.9700	-50.2300	12.8900	0.0000	0.0000	0.0000	0.0000;
	62606	62602	0.004267	0.018327	0.00372	126.34	0	0	0	0	1	0	0	-2.1600	-1.8300	2.1600	1.4400	0.0000	0.0000	0.0000	0.0000;
	62603	62614	0.007008	0.030373	0.00461	144.31	0	0	0	0	1	0	0	11.1400	10.0300	-11.1300	-10.4600	0.0000	0.0000	0.0000	0.0000;
	62604	62605	0.000295	0.001051	0	0	0	0	0	0	1	0	0	12.4000	2.0000	-12.4000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	62607	62608	0.003385	0.017178	0.00782	199.99	0	0	0	0	1	0	0	-100.8700	5.2300	101.1900	-4.4300	0.0000	0.0000	0.0000	0.0000;
	62608	63601	0.012124	0.050272	0.01276	207.2	0	0	0	0	1	0	0	-114.9600	2.5500	116.4500	2.2600	0.0000	0.0000	0.0000	0.0000;
	62609	62610	0.000288	0.001158	0	0	0	0	0	0	1	0	0	4.2400	0.5100	-4.2400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	62609	62709	0.055435	0.295084	0.04671	148.91	0	0	0	0	1	0	0	-10.8100	1.7800	10.8800	-6.4500	0.0000	0.0000	0.0000	0.0000;
	62609	62711	0.011171	0.051624	0.01428	175.08	0	0	0	0	1	0	0	-35.1000	8.7800	35.2300	-9.6900	0.0000	0.0000	0.0000	0.0000;
	62611	62612	0.000266	0.001127	0	0	0	0	0	0	1	0	0	7.9700	0.9600	-7.9700	-0.9600	0.0000	0.0000	0.0000	0.0000;
	63279	62611	0.009621	0.035262	0.00559	191.89	0	0	0	0	1	0	0	88.7200	-0.0700	-88.0300	2.0000	0.0000	0.0000	0.0000	0.0000;
	62613	62614	0.005784	0.025939	0.00781	127.02	0	0	0	0	1	0	0	1.3300	-5.1800	-1.3300	4.3600	0.0000	0.0000	0.0000	0.0000;
	62613	63004	0.007638	0.031369	0.02203	146.37	0	0	0	0	1	0	0	15.2100	2.3500	-15.1900	-4.6200	0.0000	0.0000	0.0000	0.0000;
	62614	62615	0.000263	0.001194	0	0	0	0	0	0	1	0	0	12.4600	6.1000	-12.4600	-6.1000	0.0000	0.0000	0.0000	0.0000;
	62617	62616	0.009242	0.039918	0.00716	140.33	0	0	0	0	1	0	0	12.8100	0.5100	-12.7900	-1.2200	0.0000	0.0000	0.0000	0.0000;
	62617	62618	0.00025	0.001134	0	0	0	0	0	0	1	0	0	10.0400	3.8000	-10.0400	-3.8000	0.0000	0.0000	0.0000	0.0000;
	62617	63521	0.008952	0.051375	0.04395	187.12	0	0	0	0	1	0	0	-88.9100	3.4700	89.5700	-4.3700	0.0000	0.0000	0.0000	0.0000;
	62619	62620	0.000234	0.001088	0	0	0	0	0	0	1	0	0	8.9800	2.0300	-8.9800	-2.0300	0.0000	0.0000	0.0000	0.0000;
	62619	62628	0.004932	0.024287	0.11448	122.06	0	0	0	0	1	0	0	-2.3000	-2.3400	2.3000	-9.9200	0.0000	0.0000	0.0000	0.0000;
	62619	62631	0.013774	0.060741	0.03313	129.5	0	0	0	0	1	0	0	-6.6900	0.3100	6.6900	-3.8300	0.0000	0.0000	0.0000	0.0000;
	62621	62622	0.000284	0.001111	0	0	0	0	0	0	1	0	0	15.3800	9.0000	-15.3800	-8.9900	0.0000	0.0000	0.0000	0.0000;
	62625	62621	0.008308	0.034631	0.00989	130.59	0	0	0	0	1	0	0	-8.0600	3.0500	8.0600	-4.0800	0.0000	0.0000	0.0000	0.0000;
	62621	63330	0.011131	0.052058	0.00768	153.19	0	0	0	0	1	0	0	-23.4400	-4.9200	23.5000	4.3700	0.0000	0.0000	0.0000	0.0000;
	62623	62624	0.000278	0.001193	0	0	0	0	0	0	1	0	0	16.6200	2.2000	-16.6200	-2.2000	0.0000	0.0000	0.0000	0.0000;
	62623	62625	0.005472	0.027852	0.01421	129.89	0	0	0	0	1	0	0	6.1000	5.3200	-6.1000	-6.8200	0.0000	0.0000	0.0000	0.0000;
	63330	62623	0.002951	0.010184	0.00362	198.42	0	0	0	0	1	0	0	128.6200	-12.6100	-128.1600	13.8000	0.0000	0.0000	0.0000	0.0000;
	62626	62627	0.000236	0.001029	0	0	0	0	0	0	1	0	0	12.2800	2.5700	-12.2800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	62626	62631	0.004794	0.019633	0.00661	142.28	0	0	0	0	1	0	0	11.6600	-2.0200	-11.6500	1.3400	0.0000	0.0000	0.0000	0.0000;
	62626	63565	0.00569	0.029278	0.0062	156.36	0	0	0	0	1	0	0	-24.4300	-0.6200	24.4600	0.1200	0.0000	0.0000	0.0000	0.0000;
	62628	63142	0.001569	0.008081	0.0015	191.17	0	0	0	0	1	0	0	-87.9500	1.6300	88.0600	-1.2000	0.0000	0.0000	0.0000	0.0000;
	62628	63565	0.007098	0.022489	0.00309	171.27	0	0	0	0	1	0	0	-55.7100	8.0100	55.9200	-7.6700	0.0000	0.0000	0.0000	0.0000;
	62629	62630	0.000263	0.00116	0	0	0	0	0	0	1	0	0	6.1400	1.3300	-6.1400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	62629	62649	0.006349	0.025521	0.00385	163.23	0	0	0	0	1	0	0	35.7700	-4.5300	-35.7000	4.4200	0.0000	0.0000	0.0000	0.0000;
	63521	62629	0.002702	0.014497	0.00991	166.36	0	0	0	0	1	0	0	41.9500	-4.0200	-41.9100	3.1900	0.0000	0.0000	0.0000	0.0000;
	62631	62632	0.000261	0.001183	0	0	0	0	0	0	1	0	0	4.9600	2.5000	-4.9600	-2.5000	0.0000	0.0000	0.0000	0.0000;
	62639	62633	0.003353	0.019139	0.00933	145.61	0	0	0	0	1	0	0	13.4700	-13.3600	-13.4600	12.4300	0.0000	0.0000	0.0000	0.0000;
	62644	62633	0.006487	0.032807	0.00854	123.83	0	0	0	0	1	0	0	-1.6300	13.8000	1.6400	-14.6500	0.0000	0.0000	0.0000	0.0000;
	62634	62637	0.0001	-0.000563	0	122.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62634	62638	0.000292	0.00111	0	0	0	0	0	0	1	0	0	5.4900	1.9200	-5.4900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	62634	62639	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-5.4900	-1.9200	5.4900	1.9200	0.0000	0.0000	0.0000	0.0000;
	62635	62637	0.007975	0.218641	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62636	62637	0.007975	0.218641	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62639	62963	0.005208	0.02235	0.00658	161.76	0	0	0	0	1	0	0	39.6500	-3.7800	-39.5700	3.4100	0.0000	0.0000	0.0000	0.0000;
	62641	62640	0.004067	0.019642	0.01176	147.11	0	0	0	0	1	0	0	17.5700	-15.5300	-17.5500	14.3600	0.0000	0.0000	0.0000	0.0000;
	62641	62646	0.008269	0.027159	0.00937	163.94	0	0	0	0	1	0	0	-31.5900	7.7800	31.6700	-8.5200	0.0000	0.0000	0.0000	0.0000;
	62934	62641	0.005328	0.023352	0.02093	144.44	0	0	0	0	1	0	0	-4.6800	-6.8200	4.6800	4.5900	0.0000	0.0000	0.0000	0.0000;
	62642	62643	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-6.2400	-2.2000	6.2400	2.2000	0.0000	0.0000	0.0000	0.0000;
	62643	62645	0.009797	0.047644	0.00461	140.35	0	0	0	0	1	0	0	15.8800	-11.1500	-15.8500	10.8200	0.0000	0.0000	0.0000	0.0000;
	62643	62963	0.004865	0.023237	0.00573	148.78	0	0	0	0	1	0	0	-22.1200	8.9500	22.1500	-9.4300	0.0000	0.0000	0.0000	0.0000;
	62645	62770	0.008907	0.041139	0.0085	128.3	0	0	0	0	1	0	0	9.6100	8.1700	-9.5900	-9.0100	0.0000	0.0000	0.0000	0.0000;
	62647	62646	0.004728	0.022237	0.02004	180.39	0	0	0	0	1	0	0	63.8200	-15.7500	-63.6300	14.4900	0.0000	0.0000	0.0000	0.0000;
	62646	62662	0.01231	0.063499	0.04324	154.76	0	0	0	0	1	0	0	26.6300	-7.0500	-26.5400	2.8400	0.0000	0.0000	0.0000	0.0000;
	62647	62648	0.00025	0.001001	0	0	0	0	0	0	1	0	0	6.4400	1.0300	-6.4400	-1.0300	0.0000	0.0000	0.0000	0.0000;
	62647	62649	0.007068	0.022672	0.00524	183.18	0	0	0	0	1	0	0	-70.2600	14.7200	70.6000	-14.2000	0.0000	0.0000	0.0000	0.0000;
	62649	63521	0.007812	0.03348	0.01201	168.08	0	0	0	0	1	0	0	-45.2000	5.0500	45.3500	-5.7000	0.0000	0.0000	0.0000	0.0000;
	62650	62651	0.00027	0.001051	0	0	0	0	0	0	1	0	0	7.4600	1.7700	-7.4600	-1.7700	0.0000	0.0000	0.0000	0.0000;
	62650	62660	0.006002	0.03133	0.02249	118.86	0	0	0	0	1	0	0	-0.1000	-2.7800	0.1000	0.3400	0.0000	0.0000	0.0000	0.0000;
	62779	62652	0.004592	0.019578	0.00594	227.37	0	0	0	0	1	0	0	-165.3700	10.9800	166.5500	-6.5600	0.0000	0.0000	0.0000	0.0000;
	62779	62652	0.004592	0.019578	0.00594	227.37	0	0	0	0	1	0	0	-165.3700	10.9800	166.5500	-6.5600	0.0000	0.0000	0.0000	0.0000;
	62652	63275	0.002046	0.006242	0.00095	229.13	0	0	0	0	1	0	0	-116.3300	3.2200	116.5900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62652	63275	0.002046	0.006242	0.00095	229.13	0	0	0	0	1	0	0	-116.3300	3.2200	116.5900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62652	63275	0.002046	0.006242	0.00095	229.13	0	0	0	0	1	0	0	-116.3300	3.2200	116.5900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62655	62653	0.003689	0.012799	0.00169	210.87	0	0	0	0	1	0	0	114.3400	-5.4600	-113.9000	6.8300	0.0000	0.0000	0.0000	0.0000;
	62655	62653	0.003689	0.012799	0.00169	210.87	0	0	0	0	1	0	0	114.3400	-5.4600	-113.9000	6.8300	0.0000	0.0000	0.0000	0.0000;
	62653	62658	0.007227	0.040374	0.01423	204.19	0	0	0	0	1	0	0	94.9200	-9.0900	-94.3100	10.9700	0.0000	0.0000	0.0000	0.0000;
	62653	62658	0.007227	0.040374	0.01423	204.19	0	0	0	0	1	0	0	94.9200	-9.0900	-94.3100	10.9700	0.0000	0.0000	0.0000	0.0000;
	62655	62654	0.000286	0.016064	0	634.63	0	0	1	0	1	0	0	-348.0300	-2.5700	348.3500	20.5400	0.0000	0.0000	0.0000	0.0000;
	62654	62656	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-348.3500	97.3800	348.6600	-96.1500	0.0000	0.0000	0.0000	0.0000;
	62655	62790	0.008821	0.038679	0.01008	186.2	0	0	0	0	1	0	0	78.8000	8.1700	-78.2900	-7.0100	0.0000	0.0000	0.0000	0.0000;
	62935	62656	0.001491	0.016998	0.32333	1214.2	0	0	0	0	1	0	0	-218.1200	21.0200	218.7800	-48.6700	0.0000	0.0000	0.0000	0.0000;
	62656	63529	0.000424	0.005515	0.1486	1272.19	0	0	0	0	1	0	0	-331.0900	69.0400	331.5500	-79.3200	0.0000	0.0000	0.0000	0.0000;
	62656	63569	0.000902	0.010398	0.15985	1217.1	0	0	0	0	1	0	0	-236.3500	75.7800	236.8700	-87.0600	0.0000	0.0000	0.0000	0.0000;
	62790	62657	0.002765	0.011414	0.00299	160.36	0	0	0	0	1	0	0	-31.3700	-2.6700	31.3900	2.4600	0.0000	0.0000	0.0000	0.0000;
	62657	63521	0.007221	0.038587	0.01404	179.74	0	0	0	0	1	0	0	-66.7800	-6.6800	67.0800	6.8000	0.0000	0.0000	0.0000	0.0000;
	62658	62821	0.003425	0.016612	0.00323	186.8	0	0	0	0	1	0	0	77.8900	-22.3400	-77.6800	23.0200	0.0000	0.0000	0.0000	0.0000;
	62840	62658	0.005812	0.022648	0.00147	186.04	0	0	0	0	1	0	0	-75.0200	15.6200	75.3400	-14.5300	0.0000	0.0000	0.0000	0.0000;
	62659	62660	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-17.9500	33.8700	17.9500	-33.8500	0.0000	0.0000	0.0000	0.0000;
	62660	62662	0.003479	0.019229	0.00445	151.73	0	0	0	0	1	0	0	-18.0600	33.5100	18.1000	-33.7300	0.0000	0.0000	0.0000	0.0000;
	62662	62661	0.008762	0.041375	0.00617	159.37	0	0	0	0	1	0	0	-27.4600	19.5500	27.5600	-19.7600	0.0000	0.0000	0.0000	0.0000;
	62661	62777	0.002417	0.01204	0.01214	168.54	0	0	0	0	1	0	0	-45.5100	13.5300	45.5600	-14.5600	0.0000	0.0000	0.0000	0.0000;
	62663	62666	0.011838	0.05668	0.035	144.26	0	0	0	0	1	0	0	-6.7500	-6.6900	6.7600	2.8900	0.0000	0.0000	0.0000	0.0000;
	62664	62665	0.00635	0.029951	0.00431	131.83	0	0	0	0	1	0	0	-9.5300	0.6300	9.5400	-1.0700	0.0000	0.0000	0.0000	0.0000;
	62666	62667	0.000258	0.001191	0	0	0	0	0	0	1	0	0	4.0200	1.2600	-4.0200	-1.2600	0.0000	0.0000	0.0000	0.0000;
	62668	62669	0.011741	0.060776	0.01214	166.13	0	0	0	0	1	0	0	-40.3200	10.1100	40.5100	-10.4300	0.0000	0.0000	0.0000	0.0000;
	62672	62668	0.021972	0.083734	0.01081	165.04	0	0	0	0	1	0	0	41.8500	-6.1200	-41.4900	6.3300	0.0000	0.0000	0.0000	0.0000;
	62669	62670	0.010322	0.056335	0.01463	167.95	0	0	0	0	1	0	0	-44.5000	9.9300	44.7000	-10.3900	0.0000	0.0000	0.0000	0.0000;
	62670	63409	0.023677	0.09248	0.0271	170.71	0	0	0	0	1	0	0	-51.5100	7.6300	52.1200	-8.1700	0.0000	0.0000	0.0000	0.0000;
	63135	62672	0.017979	0.108044	0.02033	167.28	0	0	0	0	1	0	0	46.9600	-4.5900	-46.5900	4.5900	0.0000	0.0000	0.0000	0.0000;
	62673	62674	0.000282	0.001108	0	0	0	0	0	0	1	0	0	12.2900	3.7200	-12.2900	-3.7100	0.0000	0.0000	0.0000	0.0000;
	62673	62677	0.012366	0.054411	0.0064	144.73	0	0	0	0	1	0	0	14.8400	-3.7300	-14.8100	3.1500	0.0000	0.0000	0.0000	0.0000;
	62678	62673	0.007801	0.030765	0.00873	147.43	0	0	0	0	1	0	0	-15.8100	-0.1800	15.8300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	62675	62676	0.000277	0.001046	0	0	0	0	0	0	1	0	0	18.4600	2.8200	-18.4600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	62675	62679	0.008869	0.049122	0.02205	130.16	0	0	0	0	1	0	0	-10.2200	-3.8600	10.2300	1.5300	0.0000	0.0000	0.0000	0.0000;
	62677	62678	0.005248	0.020711	0.00337	141.92	0	0	0	0	1	0	0	-14.9400	9.4100	14.9500	-9.7100	0.0000	0.0000	0.0000	0.0000;
	62677	62679	0.002455	0.012463	0.00273	146.05	0	0	0	0	1	0	0	20.2300	-13.9500	-20.2200	13.7200	0.0000	0.0000	0.0000	0.0000;
	62679	62680	0.0003	0.001154	0	0	0	0	0	0	1	0	0	9.9900	3.1200	-9.9900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	62681	62692	0.010487	0.051153	0.01432	165.77	0	0	0	0	1	0	0	-38.4900	11.2800	38.6500	-12.0000	0.0000	0.0000	0.0000	0.0000;
	62682	62683	0.004469	0.022999	0.00511	156.42	0	0	0	0	1	0	0	-34.1100	-5.8400	34.1600	5.5300	0.0000	0.0000	0.0000	0.0000;
	63115	62682	0.007755	0.034211	0.00812	154.82	0	0	0	0	1	0	0	-26.5800	-2.2000	26.6300	1.5500	0.0000	0.0000	0.0000	0.0000;
	63482	62683	0.003818	0.016327	0.00339	164.94	0	0	0	0	1	0	0	46.2100	7.8900	-46.1300	-7.9300	0.0000	0.0000	0.0000	0.0000;
	62684	62687	0.007426	0.034971	0.00759	133.97	0	0	0	0	1	0	0	8.3200	-3.3300	-8.3100	2.5400	0.0000	0.0000	0.0000	0.0000;
	62684	63042	0.006394	0.02654	0.0253	148.01	0	0	0	0	1	0	0	-16.2800	-0.2900	16.3000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	62685	62686	0.000245	0.0011	0	0	0	0	0	0	1	0	0	7.9700	1.4000	-7.9700	-1.4000	0.0000	0.0000	0.0000	0.0000;
	62685	62687	0.005906	0.026814	0.00422	112.97	0	0	0	0	1	0	0	-0.3400	3.0200	0.3400	-3.4700	0.0000	0.0000	0.0000	0.0000;
	62975	62685	0.018255	0.066244	0.0245	166.9	0	0	0	0	1	0	0	-40.3400	4.6600	40.6200	-6.2300	0.0000	0.0000	0.0000	0.0000;
	62685	63112	0.005302	0.020976	0.02512	170.57	0	0	0	0	1	0	0	-48.2500	1.8100	48.3600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	62688	62689	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-6.9900	-2.0900	6.9900	2.0900	0.0000	0.0000	0.0000	0.0000;
	62689	62763	0.055138	0.231218	0.03315	119.69	0	0	0	0	1	0	0	-2.1300	2.3300	2.1400	-5.8400	0.0000	0.0000	0.0000	0.0000;
	62689	62975	0.027391	0.118085	0.04151	153.84	0	0	0	0	1	0	0	-21.5700	11.7500	21.7400	-15.4800	0.0000	0.0000	0.0000	0.0000;
	63579	62689	0.003583	0.017259	0.00405	152.99	0	0	0	0	1	0	0	23.4200	17.5800	-23.3900	-17.8800	0.0000	0.0000	0.0000	0.0000;
	62691	62690	0.00873	0.033835	0.00287	192.93	0	0	0	0	1	0	0	86.5800	0.2900	-85.9700	1.7800	0.0000	0.0000	0.0000	0.0000;
	62690	62693	0.00536	0.020282	0.00253	182.85	0	0	0	0	1	0	0	71.5100	-7.8600	-71.2400	8.5900	0.0000	0.0000	0.0000	0.0000;
	63179	62691	0.006992	0.018456	0.00407	198.19	0	0	0	0	1	0	0	101.7000	3.8600	-101.0400	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62692	62693	0.008376	0.036835	0.01299	176.11	0	0	0	0	1	0	0	-56.5200	9.6900	56.7800	-9.8900	0.0000	0.0000	0.0000	0.0000;
	62694	62695	0.007646	0.030474	0.01678	139.75	0	0	0	0	1	0	0	11.3600	-30.1800	-11.2800	28.6800	0.0000	0.0000	0.0000	0.0000;
	62695	62696	0.004705	0.019769	0.00704	118.52	0	0	0	0	1	0	0	0.3100	-32.9100	-0.2600	32.3500	0.0000	0.0000	0.0000	0.0000;
	62697	62698	0.00023	0.001161	0	0	0	0	0	0	1	0	0	18.8600	7.9200	-18.8600	-7.9100	0.0000	0.0000	0.0000	0.0000;
	62699	62700	0.00027	0.001196	0	0	0	0	0	0	1	0	0	2.3500	1.0500	-2.3500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	62699	62702	0.012321	0.046362	0.03979	165.25	0	0	0	0	1	0	0	-39.9500	9.8800	40.1500	-13.4100	0.0000	0.0000	0.0000	0.0000;
	62699	62711	0.014945	0.07928	0.02443	163.88	0	0	0	0	1	0	0	37.6000	-10.9300	-37.3900	9.4000	0.0000	0.0000	0.0000	0.0000;
	62701	62702	0.00384	0.017856	0.00396	177.45	0	0	0	0	1	0	0	68.9200	-13.6300	-68.7400	14.0200	0.0000	0.0000	0.0000	0.0000;
	63457	62701	0.004244	0.022183	0.00554	187.62	0	0	0	0	1	0	0	82.6200	-11.0300	-82.3400	11.8600	0.0000	0.0000	0.0000	0.0000;
	62702	62713	0.01155	0.048681	0.01586	141.89	0	0	0	0	1	0	0	15.1700	-2.0300	-15.1400	0.4300	0.0000	0.0000	0.0000	0.0000;
	62703	62704	0.007789	0.039131	0.01377	144.1	0	0	0	0	1	0	0	-11.1700	12.1900	11.1900	-13.5500	0.0000	0.0000	0.0000	0.0000;
	62703	62705	0.012506	0.060411	0.02819	163.83	0	0	0	0	1	0	0	41.7000	-9.3000	-41.4900	7.3000	0.0000	0.0000	0.0000	0.0000;
	62703	63457	0.00731	0.032057	0.00671	173.16	0	0	0	0	1	0	0	-78.2000	7.9600	78.6200	-6.8300	0.0000	0.0000	0.0000	0.0000;
	62704	62706	0.012947	0.062025	0.02051	147.83	0	0	0	0	1	0	0	-15.0500	11.7500	15.1000	-13.6900	0.0000	0.0000	0.0000	0.0000;
	62705	62709	0.009119	0.039968	0.00941	160.07	0	0	0	0	1	0	0	36.8800	-8.6400	-36.7600	8.1700	0.0000	0.0000	0.0000	0.0000;
	62707	62708	0.000213	0.00119	0	0	0	0	0	0	1	0	0	-11.7300	-0.9700	11.7300	0.9700	0.0000	0.0000	0.0000	0.0000;
	62710	62708	0.002476	0.012276	0.00412	145.92	0	0	0	0	1	0	0	-17.7800	-1.8300	17.7900	1.4200	0.0000	0.0000	0.0000	0.0000;
	62709	62710	0.005879	0.020343	0.00626	136.32	0	0	0	0	1	0	0	-6.0500	1.7800	6.0500	-2.4400	0.0000	0.0000	0.0000	0.0000;
	62711	62712	0.000248	0.001087	0	0	0	0	0	0	1	0	0	2.1600	0.2900	-2.1600	-0.2900	0.0000	0.0000	0.0000	0.0000;
	62713	62714	0.000227	0.001035	0	0	0	0	0	0	1	0	0	4.3300	1.6000	-4.3300	-1.6000	0.0000	0.0000	0.0000	0.0000;
	62713	62970	0.025014	0.115425	0.0225	139.78	0	0	0	0	1	0	0	10.8200	-2.0300	-10.7900	-0.2600	0.0000	0.0000	0.0000	0.0000;
	62715	62716	0.006217	0.025633	0.00787	112.45	0	0	0	0	1	0	0	3.5400	-6.3400	-3.5400	5.5200	0.0000	0.0000	0.0000	0.0000;
	62715	62719	0.008916	0.034963	0.01053	140.26	0	0	0	0	1	0	0	-15.7600	2.1700	15.7800	-3.1900	0.0000	0.0000	0.0000	0.0000;
	62716	62717	0.006086	0.026318	0.00643	143.06	0	0	0	0	1	0	0	-8.1600	-5.6200	8.1700	4.9700	0.0000	0.0000	0.0000	0.0000;
	62717	62721	0.012097	0.047273	0.01074	154.59	0	0	0	0	1	0	0	-19.8700	-9.9000	19.9300	8.9700	0.0000	0.0000	0.0000	0.0000;
	62718	62719	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-4.5900	-1.3600	4.5900	1.3600	0.0000	0.0000	0.0000	0.0000;
	62751	62719	0.01074	0.047701	0.01222	147.05	0	0	0	0	1	0	0	20.4200	-2.9200	-20.3800	1.8300	0.0000	0.0000	0.0000	0.0000;
	62723	62720	0.005406	0.0288	0.01425	168.9	0	0	0	0	1	0	0	-43.0200	12.9700	43.1200	-13.9300	0.0000	0.0000	0.0000	0.0000;
	62720	62939	0.005193	0.027516	0.00569	177.3	0	0	0	0	1	0	0	-58.1900	6.3900	58.3600	-6.1000	0.0000	0.0000	0.0000	0.0000;
	62721	62722	0.000235	0.0012	0	0	0	0	0	0	1	0	0	11.5100	3.4600	-11.5100	-3.4500	0.0000	0.0000	0.0000	0.0000;
	62723	62721	0.005413	0.026865	0.00277	162.35	0	0	0	0	1	0	0	31.5100	-15.9200	-31.4400	15.9400	0.0000	0.0000	0.0000	0.0000;
	62728	62724	0.00963	0.047489	0.00993	172.98	0	0	0	0	1	0	0	51.8700	-8.7800	-51.6100	8.9900	0.0000	0.0000	0.0000	0.0000;
	62871	62724	0.004652	0.02014	0.00847	166.22	0	0	0	0	1	0	0	-38.0900	12.8400	38.1600	-13.4100	0.0000	0.0000	0.0000	0.0000;
	62725	62726	0.000273	0.001191	0	0	0	0	0	0	1	0	0	12.3600	3.9300	-12.3600	-3.9300	0.0000	0.0000	0.0000	0.0000;
	62728	62725	0.003378	0.016841	0.00237	180.07	0	0	0	0	1	0	0	-65.4000	1.0700	65.5400	-0.6300	0.0000	0.0000	0.0000	0.0000;
	62725	63418	0.011647	0.057431	0.01287	187.86	0	0	0	0	1	0	0	-77.9000	-3.2900	78.5800	5.2400	0.0000	0.0000	0.0000	0.0000;
	62727	62728	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-13.5300	-7.7000	13.5300	7.7000	0.0000	0.0000	0.0000	0.0000;
	62745	62729	0.009119	0.037919	0.03152	140.23	0	0	0	0	1	0	0	-7.8300	-14.5300	7.8500	11.2700	0.0000	0.0000	0.0000	0.0000;
	62729	62871	0.011612	0.062131	0.01289	153.92	0	0	0	0	1	0	0	-19.8300	19.3400	19.9200	-20.2400	0.0000	0.0000	0.0000	0.0000;
	62730	62731	0.000241	0.001198	0	0	0	0	0	0	1	0	0	-4.3900	-0.6000	4.3900	0.6000	0.0000	0.0000	0.0000	0.0000;
	62731	63387	0.005256	0.017375	0.00633	167.25	0	0	0	0	1	0	0	-58.3700	5.8000	58.5400	-5.9400	0.0000	0.0000	0.0000	0.0000;
	62732	62733	0.000226	0.001021	0	0	0	0	0	0	1	0	0	9.4800	4.7300	-9.4800	-4.7300	0.0000	0.0000	0.0000	0.0000;
	62732	62734	0.008689	0.032141	0.01372	148.41	0	0	0	0	1	0	0	3.9500	1.2800	-3.9400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	62732	63387	0.006776	0.031883	0.01439	182.2	0	0	0	0	1	0	0	-61.4900	-3.2900	61.7300	2.8500	0.0000	0.0000	0.0000	0.0000;
	62734	62736	0.014855	0.05605	0.01254	166.75	0	0	0	0	1	0	0	46.0400	-0.7700	-45.7500	0.5400	0.0000	0.0000	0.0000	0.0000;
	63470	62734	0.011474	0.040309	0.00878	159.71	0	0	0	0	1	0	0	49.3500	-2.5800	-49.1000	2.5400	0.0000	0.0000	0.0000	0.0000;
	62735	62736	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-5.3000	-1.2000	5.3000	1.2000	0.0000	0.0000	0.0000	0.0000;
	62736	62751	0.009976	0.046654	0.01465	165.02	0	0	0	0	1	0	0	37.0400	1.8100	-36.9100	-2.7600	0.0000	0.0000	0.0000	0.0000;
	62737	62738	0.000275	0.00113	0	0	0	0	0	0	1	0	0	19.7500	11.9100	-19.7500	-11.9000	0.0000	0.0000	0.0000	0.0000;
	62737	62739	0.009211	0.036627	0.00512	147.55	0	0	0	0	1	0	0	20.1600	-6.6800	-20.1200	6.2900	0.0000	0.0000	0.0000	0.0000;
	62740	62747	0.014146	0.079747	0.01195	135.49	0	0	0	0	1	0	0	6.4400	1.0200	-6.4300	-2.2800	0.0000	0.0000	0.0000	0.0000;
	63263	62740	0.003103	0.013277	0.00141	153.42	0	0	0	0	1	0	0	26.4900	-5.3800	-26.4600	5.3200	0.0000	0.0000	0.0000	0.0000;
	62740	63470	0.006242	0.023655	0.00417	133.2	0	0	0	0	1	0	0	8.7200	-8.0400	-8.7100	7.6200	0.0000	0.0000	0.0000	0.0000;
	62742	62741	0.009627	0.035239	0.00804	149.77	0	0	0	0	1	0	0	22.0300	-6.8400	-21.9800	6.1700	0.0000	0.0000	0.0000	0.0000;
	62741	62745	0.011499	0.038475	0.0056	129.51	0	0	0	0	1	0	0	9.9600	-10.1500	-9.9400	9.6300	0.0000	0.0000	0.0000	0.0000;
	62744	62742	0.006426	0.023869	0.01826	151.39	0	0	0	0	1	0	0	-28.0300	1.6600	28.0800	-3.4000	0.0000	0.0000	0.0000	0.0000;
	62742	63029	0.004965	0.025396	0.02044	168.07	0	0	0	0	1	0	0	-56.1200	5.2400	56.2700	-6.6200	0.0000	0.0000	0.0000	0.0000;
	62743	63113	0.008829	0.041922	0.02282	156.27	0	0	0	0	1	0	0	22.8100	1.2600	-22.7600	-3.5200	0.0000	0.0000	0.0000	0.0000;
	63323	62743	0.001909	0.010482	0.02191	166.77	0	0	0	0	1	0	0	38.3400	5.1600	-38.3200	-7.3900	0.0000	0.0000	0.0000	0.0000;
	62744	62746	0.008903	0.032812	0.00943	111.55	0	0	0	0	1	0	0	6.3500	-4.2100	-6.3500	3.2300	0.0000	0.0000	0.0000	0.0000;
	62746	62751	0.004428	0.023608	0.00842	147.48	0	0	0	0	1	0	0	-9.1600	-4.3900	9.1700	3.5300	0.0000	0.0000	0.0000	0.0000;
	62747	62750	0.001805	0.008953	0.00602	102.4	0	0	0	0	1	0	0	0.7500	-4.9700	-0.7500	4.3200	0.0000	0.0000	0.0000	0.0000;
	62747	63161	0.003461	0.018642	0.00416	152.47	0	0	0	0	1	0	0	-21.5700	-10.8400	21.5900	10.4900	0.0000	0.0000	0.0000	0.0000;
	62748	62749	0.003811	0.022439	0.00741	143.07	0	0	0	0	1	0	0	-13.1500	-4.3700	13.1600	3.6100	0.0000	0.0000	0.0000	0.0000;
	63470	62748	0.012507	0.051328	0.01087	150.67	0	0	0	0	1	0	0	19.2100	6.3200	-19.1600	-7.2900	0.0000	0.0000	0.0000	0.0000;
	63161	62749	0.004631	0.019574	0.00394	165.33	0	0	0	0	1	0	0	40.4900	9.2400	-40.4100	-9.3600	0.0000	0.0000	0.0000	0.0000;
	62750	63161	0.003086	0.015496	0.003	155.95	0	0	0	0	1	0	0	-26.5000	-9.8700	26.5300	9.6700	0.0000	0.0000	0.0000	0.0000;
	62751	62752	0.000228	0.001181	0	0	0	0	0	0	1	0	0	7.3300	2.1500	-7.3300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	62753	62932	0.006324	0.036366	0.03332	160.02	0	0	0	0	1	0	0	32.9100	-8.6500	-32.8400	5.4900	0.0000	0.0000	0.0000	0.0000;
	62754	63451	0.004292	0.017452	0.00413	180.68	0	0	0	0	1	0	0	-58.7500	-1.0300	58.8800	1.1300	0.0000	0.0000	0.0000	0.0000;
	62757	62755	0.003443	0.015797	0.00344	162.98	0	0	0	0	1	0	0	-40.5600	-4.5800	40.6200	4.4600	0.0000	0.0000	0.0000	0.0000;
	62755	63451	0.008273	0.040701	0.02133	167.39	0	0	0	0	1	0	0	-49.9400	-6.0600	50.1300	4.6900	0.0000	0.0000	0.0000	0.0000;
	62756	62757	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-16.8900	-4.4700	16.8900	4.4700	0.0000	0.0000	0.0000	0.0000;
	62757	62758	0.027083	0.126539	0.01411	151.58	0	0	0	0	1	0	0	23.6800	0.1100	-23.5400	-0.9700	0.0000	0.0000	0.0000	0.0000;
	62758	62760	0.0054	0.026247	0.00702	126.09	0	0	0	0	1	0	0	-0.3600	-4.0700	0.3600	3.3300	0.0000	0.0000	0.0000	0.0000;
	62759	62936	0.003887	0.019081	0.01626	167.87	0	0	0	0	1	0	0	-46.1100	-1.1300	46.1900	-0.2600	0.0000	0.0000	0.0000	0.0000;
	62759	63230	0.001619	0.008301	0.004	154.01	0	0	0	0	1	0	0	24.9300	-0.0700	-24.9200	-0.3100	0.0000	0.0000	0.0000	0.0000;
	62760	62934	0.006548	0.024654	0.08322	154.94	0	0	0	0	1	0	0	-21.5400	-5.3100	21.5700	-3.4800	0.0000	0.0000	0.0000	0.0000;
	62761	62934	0.008759	0.055522	0.01471	140.6	0	0	0	0	1	0	0	11.5800	-3.9900	-11.5700	2.5000	0.0000	0.0000	0.0000	0.0000;
	62761	63230	0.009085	0.036322	0.01274	162	0	0	0	0	1	0	0	-36.1500	-6.7600	36.2600	5.8500	0.0000	0.0000	0.0000	0.0000;
	62763	62762	0.013182	0.046092	0.00553	144.04	0	0	0	0	1	0	0	-12.9500	4.0600	12.9700	-4.5700	0.0000	0.0000	0.0000	0.0000;
	62762	63128	0.008756	0.040718	0.04091	177.39	0	0	0	0	1	0	0	-64.5500	3.9900	64.8900	-6.7500	0.0000	0.0000	0.0000	0.0000;
	62764	62765	0.013137	0.056388	0.01323	133.17	0	0	0	0	1	0	0	-4.1800	7.0500	4.1900	-8.3900	0.0000	0.0000	0.0000	0.0000;
	62770	62764	0.015857	0.049751	0.00588	94.86	0	0	0	0	1	0	0	3.7200	8.3500	-3.7100	-8.9300	0.0000	0.0000	0.0000	0.0000;
	62768	62765	0.006473	0.029227	0.00719	146.99	0	0	0	0	1	0	0	11.5700	-6.8400	-11.5600	6.1400	0.0000	0.0000	0.0000	0.0000;
	62766	62767	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-7.3600	-2.3000	7.3600	2.3000	0.0000	0.0000	0.0000	0.0000;
	62767	62768	0.005473	0.025379	0.00323	153.86	0	0	0	0	1	0	0	18.9500	-6.7300	-18.9300	6.4900	0.0000	0.0000	0.0000	0.0000;
	62768	62769	0.000236	0.001158	0	0	0	0	0	0	1	0	0	7.3600	0.3500	-7.3600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	62770	62771	0.000244	0.001177	0	0	0	0	0	0	1	0	0	5.8700	0.6600	-5.8700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	62772	63418	0.006194	0.026109	0.0025	176.89	0	0	0	0	1	0	0	-44.9200	-5.9100	45.0400	6.1400	0.0000	0.0000	0.0000	0.0000;
	63362	62773	0.005078	0.022773	0.00306	179.94	0	0	0	0	1	0	0	67.5800	20.3100	-67.3500	-19.6000	0.0000	0.0000	0.0000	0.0000;
	62774	62775	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-17.5700	-7.2800	17.5700	7.2900	0.0000	0.0000	0.0000	0.0000;
	62775	63597	0.002319	0.013483	0.00344	148.39	0	0	0	0	1	0	0	-16.0700	-21.3600	16.0800	21.0800	0.0000	0.0000	0.0000	0.0000;
	62800	62776	0.001043	0.004359	0.00298	153.82	0	0	0	0	1	0	0	-29.2900	-3.0400	29.2900	2.7600	0.0000	0.0000	0.0000	0.0000;
	62776	62805	0.00095	0.003467	0.00896	195.38	0	0	0	0	1	0	0	128.0200	-3.6000	-127.8800	3.1900	0.0000	0.0000	0.0000	0.0000;
	62776	62834	0.001851	0.010161	0.01379	153.44	0	0	0	0	1	0	0	17.3700	-6.2700	-17.3600	4.8400	0.0000	0.0000	0.0000	0.0000;
	62776	62854	0.003204	0.014763	0.0467	202.54	0	0	0	0	1	0	0	-95.8100	2.6200	96.0900	-6.2800	0.0000	0.0000	0.0000	0.0000;
	62776	62854	0.003204	0.014763	0.0467	202.54	0	0	0	0	1	0	0	-95.8100	2.6200	96.0900	-6.2800	0.0000	0.0000	0.0000	0.0000;
	62776	62869	0.00245	0.011385	0.00389	123.79	0	0	0	0	1	0	0	-0.6300	-5.9800	0.6300	5.5700	0.0000	0.0000	0.0000	0.0000;
	62777	62779	0.003901	0.016942	0.00229	205.59	0	0	0	0	1	0	0	-94.3200	15.4700	94.6500	-14.2600	0.0000	0.0000	0.0000	0.0000;
	62777	62779	0.003901	0.016942	0.00229	205.59	0	0	0	0	1	0	0	-94.3200	15.4700	94.6500	-14.2600	0.0000	0.0000	0.0000	0.0000;
	62777	62787	0.005029	0.022358	0.0366	196.18	0	0	0	0	1	0	0	124.7800	-21.9700	-124.0200	21.4500	0.0000	0.0000	0.0000	0.0000;
	62782	62778	0.002505	0.013326	0.00285	170.45	0	0	0	0	1	0	0	-51.4100	22.6400	51.4800	-22.5400	0.0000	0.0000	0.0000	0.0000;
	62778	62788	0.005328	0.027284	0.00406	183.59	0	0	0	0	1	0	0	-69.7800	16.7600	70.0400	-15.8600	0.0000	0.0000	0.0000	0.0000;
	62779	62780	0.00027	0.001111	0	0	0	0	0	0	1	0	0	32.0000	5.8100	-32.0000	-5.7900	0.0000	0.0000	0.0000	0.0000;
	62779	62788	0.003524	0.02171	0.00435	193.75	0	0	0	0	1	0	0	109.4200	0.7400	-109.0300	1.2500	0.0000	0.0000	0.0000	0.0000;
	62859	62781	0.001779	0.007529	0.00164	114.72	0	0	0	0	1	0	0	-0.6100	9.7300	0.6100	-9.9000	0.0000	0.0000	0.0000	0.0000;
	62868	62781	0.001801	0.008098	0.00215	154.2	0	0	0	0	1	0	0	23.5600	-6.4000	-23.5500	6.2200	0.0000	0.0000	0.0000	0.0000;
	62782	62783	0.00025	0.001016	0	0	0	0	0	0	1	0	0	22.9400	5.6300	-22.9400	-5.6300	0.0000	0.0000	0.0000	0.0000;
	62838	62782	0.002416	0.011335	0.01184	159.24	0	0	0	0	1	0	0	-28.4300	27.1800	28.4600	-28.2700	0.0000	0.0000	0.0000	0.0000;
	62784	62785	0.00028	0.001111	0	0	0	0	0	0	1	0	0	36.6500	13.0300	-36.6400	-13.0100	0.0000	0.0000	0.0000	0.0000;
	62854	62784	0.001462	0.006341	0.01825	191.34	0	0	0	0	1	0	0	89.7900	18.8600	-89.6700	-20.2800	0.0000	0.0000	0.0000	0.0000;
	62784	62866	0.004524	0.019847	0.00718	170.16	0	0	0	0	1	0	0	53.0300	7.2500	-52.9000	-7.4700	0.0000	0.0000	0.0000	0.0000;
	62786	62789	0.002187	0.01092	0.00968	126.87	0	0	0	0	1	0	0	-3.8500	77.1900	3.9700	-77.6100	0.0000	0.0000	0.0000	0.0000;
	62786	62821	0.006917	0.027122	0.01015	174.96	0	0	0	0	1	0	0	-61.9100	29.6300	62.2200	-29.5300	0.0000	0.0000	0.0000	0.0000;
	62838	62786	0.002388	0.010409	0.00154	138.37	0	0	0	0	1	0	0	-8.9600	-66.4800	9.0600	66.7600	0.0000	0.0000	0.0000	0.0000;
	62837	62787	0.002233	0.009677	0.0088	181.05	0	0	0	0	1	0	0	-64.3700	23.7200	64.4700	-24.2200	0.0000	0.0000	0.0000	0.0000;
	62789	62818	0.002795	0.010647	0.00519	168.18	0	0	0	0	1	0	0	-52.4400	29.1900	52.5400	-29.3800	0.0000	0.0000	0.0000	0.0000;
	62837	62789	0.001231	0.005124	0.00124	154.27	0	0	0	0	1	0	0	18.0000	-35.2400	-17.9800	35.1800	0.0000	0.0000	0.0000	0.0000;
	62790	62791	0.003641	0.017901	0.01078	180.55	0	0	0	0	1	0	0	70.6700	-4.4500	-70.5000	4.1500	0.0000	0.0000	0.0000	0.0000;
	62791	62792	0.000221	0.001147	0	0	0	0	0	0	1	0	0	6.9900	2.7200	-6.9900	-2.7200	0.0000	0.0000	0.0000	0.0000;
	62811	62791	0.005652	0.025748	0.0054	175.97	0	0	0	0	1	0	0	-63.2900	7.2900	63.5000	-6.8700	0.0000	0.0000	0.0000	0.0000;
	62799	62793	0.001661	0.008455	0.00299	131.89	0	0	0	0	1	0	0	4.0700	6.9500	-4.0700	-7.2600	0.0000	0.0000	0.0000	0.0000;
	62793	62800	0.002402	0.007654	0.00614	153.74	0	0	0	0	1	0	0	-22.9300	-6.6400	22.9500	6.0300	0.0000	0.0000	0.0000	0.0000;
	62794	62809	0.003247	0.017136	0.00343	157.76	0	0	0	0	1	0	0	-26.6200	22.4600	26.6600	-22.6300	0.0000	0.0000	0.0000	0.0000;
	62794	62845	0.00269	0.017014	0.00306	145.78	0	0	0	0	1	0	0	-15.7200	53.0200	15.8000	-52.8600	0.0000	0.0000	0.0000	0.0000;
	62795	62796	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-50.8200	-3.0700	50.8300	3.0900	0.0000	0.0000	0.0000	0.0000;
	62833	62796	0.001604	0.009224	0.00271	148.75	0	0	0	0	1	0	0	-24.3200	-13.0500	24.3300	12.8300	0.0000	0.0000	0.0000	0.0000;
	62797	62816	0.001625	0.008708	0.00122	99.77	0	0	0	0	1	0	0	-5.4900	-11.4900	5.4900	11.3700	0.0000	0.0000	0.0000	0.0000;
	62797	62823	0.005272	0.024065	0.00632	154.78	0	0	0	0	1	0	0	-18.0900	8.3700	18.1100	-8.9400	0.0000	0.0000	0.0000	0.0000;
	62798	62799	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-41.1500	-6.9000	41.1500	6.9200	0.0000	0.0000	0.0000	0.0000;
	62799	62819	0.002203	0.008671	0.01388	167.94	0	0	0	0	1	0	0	-45.2200	-13.8700	45.2700	12.5800	0.0000	0.0000	0.0000	0.0000;
	62802	62801	0.001571	0.008231	0.00331	183.66	0	0	0	0	1	0	0	-73.7600	-11.5500	73.8400	11.6300	0.0000	0.0000	0.0000	0.0000;
	63385	62801	0.001684	0.005205	0.0014	191.46	0	0	0	0	1	0	0	92.5800	18.8500	-92.4400	-18.5700	0.0000	0.0000	0.0000	0.0000;
	62803	62804	0.000242	0.001008	0	0	0	0	0	0	1	0	0	22.8400	14.3600	-22.8400	-14.3500	0.0000	0.0000	0.0000	0.0000;
	62803	62810	0.001343	0.006793	0.00386	125	0	0	0	0	1	0	0	-4.7000	-12.6700	4.7100	12.2800	0.0000	0.0000	0.0000	0.0000;
	62803	62844	0.001548	0.007661	0.00185	151.21	0	0	0	0	1	0	0	-18.1400	-1.6900	18.1400	1.5200	0.0000	0.0000	0.0000	0.0000;
	62805	62806	0.000289	0.001091	0	0	0	0	0	0	1	0	0	32.2200	14.9200	-32.2200	-14.9000	0.0000	0.0000	0.0000	0.0000;
	62805	62816	0.00304	0.01186	0.00823	191.69	0	0	0	0	1	0	0	95.6600	-18.1100	-95.3800	18.3100	0.0000	0.0000	0.0000	0.0000;
	62808	62809	0.000256	0.001036	0	0	0	0	0	0	1	0	0	-28.9900	-2.8300	28.9900	2.8400	0.0000	0.0000	0.0000	0.0000;
	62809	62840	0.002127	0.009789	0.00268	171.37	0	0	0	0	1	0	0	-55.6500	19.7900	55.7200	-19.7600	0.0000	0.0000	0.0000	0.0000;
	62814	62810	0.0018	0.008341	0.00624	128.83	0	0	0	0	1	0	0	-3.3900	3.4400	3.3900	-4.0800	0.0000	0.0000	0.0000	0.0000;
	62810	62823	0.002625	0.010924	0.00736	178.95	0	0	0	0	1	0	0	-67.3300	-33.4100	67.4700	33.2300	0.0000	0.0000	0.0000	0.0000;
	62811	62812	0.000271	0.001051	0	0	0	0	0	0	1	0	0	30.7000	10.6300	-30.7000	-10.6200	0.0000	0.0000	0.0000	0.0000;
	62848	62811	0.004413	0.019358	0.00371	159.62	0	0	0	0	1	0	0	-32.5200	17.7800	32.5800	-17.9200	0.0000	0.0000	0.0000	0.0000;
	62813	62824	0.003606	0.021789	0.00577	168.58	0	0	0	0	1	0	0	-47.4600	25.6400	47.5600	-25.6600	0.0000	0.0000	0.0000	0.0000;
	62828	62813	0.003722	0.015395	0.00438	148.23	0	0	0	0	1	0	0	-15.5100	-27.6900	15.5400	27.3600	0.0000	0.0000	0.0000	0.0000;
	62814	62815	0.000293	0.001128	0	0	0	0	0	0	1	0	0	26.2300	6.0200	-26.2300	-6.0100	0.0000	0.0000	0.0000	0.0000;
	62816	62817	0.00023	0.001163	0	0	0	0	0	0	1	0	0	27.4600	3.4200	-27.4600	-3.4100	0.0000	0.0000	0.0000	0.0000;
	62816	62845	0.004196	0.016896	0.00645	176.57	0	0	0	0	1	0	0	62.4300	-33.1000	-62.2300	33.2200	0.0000	0.0000	0.0000	0.0000;
	62818	62851	0.004338	0.024617	0.00666	185.34	0	0	0	0	1	0	0	-80.0000	17.9100	80.2800	-17.0600	0.0000	0.0000	0.0000	0.0000;
	62819	62820	0.000241	0.001081	0	0	0	0	0	0	1	0	0	27.4600	5.9800	-27.4600	-5.9700	0.0000	0.0000	0.0000	0.0000;
	62819	63385	0.00307	0.016216	0.0031	192.85	0	0	0	0	1	0	0	-101.7900	-26.4200	102.1100	27.7800	0.0000	0.0000	0.0000	0.0000;
	62821	62822	0.000257	0.001056	0	0	0	0	0	0	1	0	0	15.4600	6.5200	-15.4600	-6.5100	0.0000	0.0000	0.0000	0.0000;
	62825	62826	0.00027	0.001024	0	0	0	0	0	0	1	0	0	56.7400	20.0800	-56.7300	-20.0400	0.0000	0.0000	0.0000	0.0000;
	62825	62831	0.001629	0.00875	0.00272	172.61	0	0	0	0	1	0	0	56.1400	-29.0100	-56.0800	29.0500	0.0000	0.0000	0.0000	0.0000;
	62841	62827	0.002681	0.013552	0.00215	168.51	0	0	0	0	1	0	0	-49.4900	-23.2100	49.5700	23.3700	0.0000	0.0000	0.0000	0.0000;
	63597	62827	0.002021	0.010772	0.00907	177.82	0	0	0	0	1	0	0	65.7200	23.6100	-65.6200	-24.0900	0.0000	0.0000	0.0000	0.0000;
	62828	62829	0.000227	0.001101	0	0	0	0	0	0	1	0	0	23.7700	5.4200	-23.7700	-5.4100	0.0000	0.0000	0.0000	0.0000;
	62828	62848	0.002245	0.010732	0.00479	135.22	0	0	0	0	1	0	0	-8.2600	22.2700	8.2800	-22.7200	0.0000	0.0000	0.0000	0.0000;
	62841	62830	0.000673	0.003206	0.0068	194.15	0	0	0	0	1	0	0	-119.8400	16.2700	119.9300	-16.5500	0.0000	0.0000	0.0000	0.0000;
	62832	62833	0.003628	0.013407	0.01095	170.9	0	0	0	0	1	0	0	49.8200	6.5500	-49.7300	-7.3700	0.0000	0.0000	0.0000	0.0000;
	62867	62834	0.00441	0.017332	0.00343	193.27	0	0	0	0	1	0	0	-107.6600	10.3900	108.1600	-8.8200	0.0000	0.0000	0.0000	0.0000;
	62835	62836	0.000218	0.001194	0	0	0	0	0	0	1	0	0	30.9100	14.9900	-30.9100	-14.9700	0.0000	0.0000	0.0000	0.0000;
	62835	62838	0.004296	0.019766	0.00463	122.39	0	0	0	0	1	0	0	-1.3300	-30.8700	1.3700	30.5600	0.0000	0.0000	0.0000	0.0000;
	62835	62868	0.003129	0.014418	0.00926	158.32	0	0	0	0	1	0	0	-29.5800	15.8800	29.6100	-16.7000	0.0000	0.0000	0.0000	0.0000;
	62838	62839	0.000299	0.001173	0	0	0	0	0	0	1	0	0	36.0200	8.7500	-36.0100	-8.7300	0.0000	0.0000	0.0000	0.0000;
	62841	62842	0.000263	0.001072	0	0	0	0	0	0	1	0	0	29.2000	4.9700	-29.2000	-4.9600	0.0000	0.0000	0.0000	0.0000;
	62841	62851	0.001626	0.007596	0.00414	192.73	0	0	0	0	1	0	0	103.9000	-11.7600	-103.7400	12.1100	0.0000	0.0000	0.0000	0.0000;
	62869	62841	0.00124	0.004113	0.00785	161.2	0	0	0	0	1	0	0	-36.2100	-14.5100	36.2300	13.7400	0.0000	0.0000	0.0000	0.0000;
	62843	62844	0.002017	0.00924	0.03294	182.66	0	0	0	0	1	0	0	69.6300	10.3900	-69.5400	-13.3700	0.0000	0.0000	0.0000	0.0000;
	62845	62846	0.000257	0.001097	0	0	0	0	0	0	1	0	0	23.5500	6.4200	-23.5500	-6.4200	0.0000	0.0000	0.0000	0.0000;
	62845	62859	0.003312	0.016086	0.04588	156.41	0	0	0	0	1	0	0	22.8800	13.2200	-22.8500	-17.9500	0.0000	0.0000	0.0000	0.0000;
	62847	62848	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-24.2500	-4.9300	24.2500	4.9400	0.0000	0.0000	0.0000	0.0000;
	62849	62850	0.003936	0.019924	0.00277	178.13	0	0	0	0	1	0	0	65.7100	-8.2100	-65.5500	8.7400	0.0000	0.0000	0.0000	0.0000;
	62851	62852	0.000272	0.001143	0	0	0	0	0	0	1	0	0	23.4600	4.9500	-23.4600	-4.9400	0.0000	0.0000	0.0000	0.0000;
	62853	62856	0.000337	0.023386	0	711.86	0	0	1	0	1	0	0	287.5100	37.7100	-287.2500	-19.5300	0.0000	0.0000	0.0000	0.0000;
	62853	62857	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-310.9700	-19.9100	311.1800	20.8100	0.0000	0.0000	0.0000	0.0000;
	62853	62858	0.000229	0.001191	0	0	0	0	0	0	1	0	0	23.4600	2.9300	-23.4600	-2.9300	0.0000	0.0000	0.0000	0.0000;
	62854	62856	0.000231	0.016033	0	580.23	0	0	1	0	1	0	0	-281.9700	-6.3000	282.1500	18.3200	0.0000	0.0000	0.0000	0.0000;
	62855	62856	0.002656	0.184301	0	131.63	0	0	1	0	1	0	0	-5.1000	-1.1700	5.1000	1.2200	0.0000	0.0000	0.0000	0.0000;
	62857	63191	0.000957	0.011316	0.32047	1158.26	0	0	0	0	1	0	0	-164.2500	-25.9700	164.4900	-6.0200	0.0000	0.0000	0.0000	0.0000;
	62857	63276	0.000276	0.003883	0.09286	1187.73	0	0	0	0	1	0	0	-146.9300	5.1600	146.9800	-14.4500	0.0000	0.0000	0.0000	0.0000;
	62859	62860	0.000247	0.001144	0	0	0	0	0	0	1	0	0	23.4600	8.2100	-23.4600	-8.2100	0.0000	0.0000	0.0000	0.0000;
	62861	62862	0.000244	0.001108	0	0	0	0	0	0	1	0	0	39.0400	7.1400	-39.0400	-7.1200	0.0000	0.0000	0.0000	0.0000;
	62861	62864	0.002567	0.009106	0.00473	116.57	0	0	0	0	1	0	0	-3.0400	-31.9600	3.0700	31.5400	0.0000	0.0000	0.0000	0.0000;
	62864	62863	0.003561	0.01426	0.00523	165.83	0	0	0	0	1	0	0	43.5200	-63.0300	-43.3300	63.2400	0.0000	0.0000	0.0000	0.0000;
	62865	62866	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-33.2900	-15.4800	33.2900	15.5000	0.0000	0.0000	0.0000	0.0000;
	62867	62868	0.001767	0.009505	0.00369	188.36	0	0	0	0	1	0	0	83.0300	-14.4200	-82.9100	14.6700	0.0000	0.0000	0.0000	0.0000;
	62869	62870	0.000298	0.001033	0	0	0	0	0	0	1	0	0	35.5700	8.9300	-35.5700	-8.9200	0.0000	0.0000	0.0000	0.0000;
	62873	62872	0.007286	0.036464	0.00703	120.8	0	0	0	0	1	0	0	-1.6800	-9.3000	1.6900	8.5800	0.0000	0.0000	0.0000	0.0000;
	62873	62874	0.000274	0.001113	0	0	0	0	0	0	1	0	0	15.6200	3.4200	-15.6200	-3.4200	0.0000	0.0000	0.0000	0.0000;
	62875	62873	0.007406	0.040673	0.01047	144.77	0	0	0	0	1	0	0	13.9600	-6.9100	-13.9400	5.8900	0.0000	0.0000	0.0000	0.0000;
	62876	62902	0.016271	0.064623	0.00908	129.89	0	0	0	0	1	0	0	-5.7700	3.4500	5.7800	-4.4000	0.0000	0.0000	0.0000	0.0000;
	63128	62876	0.005921	0.022191	0.04263	119.38	0	0	0	0	1	0	0	2.9500	-0.7400	-2.9500	-3.8200	0.0000	0.0000	0.0000	0.0000;
	62877	62879	0.005458	0.02434	0.00704	157.57	0	0	0	0	1	0	0	19.8800	3.4500	-19.8600	-4.1200	0.0000	0.0000	0.0000	0.0000;
	62877	63121	0.009569	0.035173	0.00646	169.77	0	0	0	0	1	0	0	-38.9900	-6.7600	39.1300	6.5600	0.0000	0.0000	0.0000	0.0000;
	62878	62879	0.004824	0.020862	0.00835	141.2	0	0	0	0	1	0	0	-3.0000	-3.3000	3.0000	2.4000	0.0000	0.0000	0.0000	0.0000;
	62878	62892	0.009862	0.044663	0.01142	127.1	0	0	0	0	1	0	0	-13.8700	1.4700	13.8800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	62880	62883	0.013757	0.321527	0	127.66	0	0	1	0	1	0	0	-1.0100	-2.1400	1.0100	2.1500	0.0000	0.0000	0.0000	0.0000;
	62880	62884	0.000211	0.00108	0	0	0	0	0	0	1	0	0	6.2500	1.0300	-6.2500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	62880	63127	0.009871	0.04267	0.02045	161.33	0	0	0	0	1	0	0	-31.4200	9.8600	31.5300	-11.6100	0.0000	0.0000	0.0000	0.0000;
	62881	62883	-0.004989	-0.116607	0	52.66	0	0	1	0	1	0	0	1.0100	2.1500	-1.0100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	62881	64674	0.017952	0.048133	0.00334	45.03	0	0	0	0	1	0	0	-1.0100	-2.1500	1.0100	1.7900	0.0000	0.0000	0.0000	0.0000;
	62882	62883	0.048038	1.122696	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62885	62886	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-7.1700	-1.2200	7.1700	1.2200	0.0000	0.0000	0.0000	0.0000;
	62889	62886	0.00432	0.021588	0.04479	133.8	0	0	0	0	1	0	0	-8.6800	2.8500	8.6800	-7.6200	0.0000	0.0000	0.0000	0.0000;
	62886	62932	0.018561	0.072523	0.01806	146.51	0	0	0	0	1	0	0	-15.8500	6.4000	15.9100	-8.1200	0.0000	0.0000	0.0000	0.0000;
	62887	62888	0.000268	0.001135	0	0	0	0	0	0	1	0	0	5.4000	1.8300	-5.4000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	62887	62889	0.009434	0.047721	0.01111	129.4	0	0	0	0	1	0	0	5.8700	5.1900	-5.8600	-6.3500	0.0000	0.0000	0.0000	0.0000;
	62887	62930	0.017403	0.080327	0.00873	142.94	0	0	0	0	1	0	0	-11.9600	12.3700	12.0100	-13.0700	0.0000	0.0000	0.0000	0.0000;
	62889	62890	0.000255	0.001193	0	0	0	0	0	0	1	0	0	14.5400	3.5000	-14.5400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	62891	62892	0.000298	0.001036	0	0	0	0	0	0	1	0	0	-6.7700	-1.4400	6.7700	1.4400	0.0000	0.0000	0.0000	0.0000;
	62892	62895	0.011182	0.047034	0.01069	141.1	0	0	0	0	1	0	0	-20.6500	1.1700	20.7000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	62893	62894	0.000287	0.001105	0	0	0	0	0	0	1	0	0	-6.7700	8.9700	6.7700	-8.9700	0.0000	0.0000	0.0000	0.0000;
	62895	62894	0.012026	0.05819	0.00995	149.71	0	0	0	0	1	0	0	-27.4700	0.6100	27.5500	-1.2800	0.0000	0.0000	0.0000	0.0000;
	62896	62899	-0.000304	-0.008597	0	145.9	0	0	1	0	1	0	0	16.5000	3.5900	-16.5000	-3.6100	0.0000	0.0000	0.0000	0.0000;
	62896	62900	0.000275	0.001117	0	0	0	0	0	0	1	0	0	-16.5000	-3.5900	16.5000	3.5900	0.0000	0.0000	0.0000	0.0000;
	62896	62901	0.000285	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62897	62899	0.006419	0.181804	0	72.95	0	0	1	0	1	0	0	-16.4800	-3.1300	16.5000	3.6100	0.0000	0.0000	0.0000	0.0000;
	62898	62899	0.006419	0.181804	0	72.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62902	62900	0.010084	0.043464	0.00708	148.31	0	0	0	0	1	0	0	-16.3300	6.5500	16.3600	-7.1800	0.0000	0.0000	0.0000	0.0000;
	62911	62900	0.002599	0.012692	0.00581	160.72	0	0	0	0	1	0	0	32.8900	-4.0700	-32.8600	3.5800	0.0000	0.0000	0.0000	0.0000;
	62902	62903	0.000295	0.001062	0	0	0	0	0	0	1	0	0	18.0400	1.8400	-18.0400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	62988	62902	0.004753	0.02679	0.00528	132.2	0	0	0	0	1	0	0	7.4900	3.4500	-7.4900	-3.9900	0.0000	0.0000	0.0000	0.0000;
	62904	62910	0.00698	0.032544	0.00313	148.51	0	0	0	0	1	0	0	18.6600	-2.9700	-18.6400	2.7400	0.0000	0.0000	0.0000	0.0000;
	62904	63072	0.010167	0.047174	0.01629	165.36	0	0	0	0	1	0	0	-41.2000	-0.2300	41.3600	-0.7800	0.0000	0.0000	0.0000	0.0000;
	62905	62907	0.004202	0.019178	0.01656	163.2	0	0	0	0	1	0	0	-32.3800	12.0800	32.4300	-13.6300	0.0000	0.0000	0.0000	0.0000;
	62910	62905	0.006946	0.02608	0.01032	162.75	0	0	0	0	1	0	0	-35.1100	15.2200	35.2100	-15.9700	0.0000	0.0000	0.0000	0.0000;
	62905	62911	0.007092	0.035526	0.01011	171.38	0	0	0	0	1	0	0	51.6600	-0.7100	-51.4800	0.5200	0.0000	0.0000	0.0000	0.0000;
	62905	63074	0.002296	0.013479	0.05217	176.68	0	0	0	0	1	0	0	-62.9900	2.5500	63.0800	-7.6500	0.0000	0.0000	0.0000	0.0000;
	63063	62906	0.002137	0.008834	0.0072	176.95	0	0	0	0	1	0	0	55.9000	-2.2700	-55.8400	1.7600	0.0000	0.0000	0.0000	0.0000;
	63070	62906	0.003327	0.014244	0.00427	151.65	0	0	0	0	1	0	0	-16.7400	8.1400	16.7500	-8.5500	0.0000	0.0000	0.0000	0.0000;
	62907	62908	0.000268	0.001179	0	0	0	0	0	0	1	0	0	15.6600	4.8200	-15.6600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	62907	62909	0.004239	0.019741	0.00703	172.09	0	0	0	0	1	0	0	-48.0900	8.8100	48.1800	-9.1200	0.0000	0.0000	0.0000	0.0000;
	63063	62909	0.001345	0.007817	0.00135	195.13	0	0	0	0	1	0	0	-88.5500	-8.2000	88.6500	8.6300	0.0000	0.0000	0.0000	0.0000;
	62909	63103	0.008903	0.030983	0.00692	161.25	0	0	0	0	1	0	0	-31.9400	1.4400	32.0200	-1.8900	0.0000	0.0000	0.0000	0.0000;
	63205	62909	0.001648	0.006857	0.0012	201.8	0	0	0	0	1	0	0	136.0600	7.2300	-135.7800	-6.1700	0.0000	0.0000	0.0000	0.0000;
	62986	62910	0.004698	0.02197	0.0118	166.25	0	0	0	0	1	0	0	-41.1200	21.4000	41.2100	-22.2300	0.0000	0.0000	0.0000	0.0000;
	62912	62913	0.000226	0.001029	0	0	0	0	0	0	1	0	0	15.9900	5.6500	-15.9900	-5.6500	0.0000	0.0000	0.0000	0.0000;
	63059	62912	0.003901	0.017355	0.00765	182.85	0	0	0	0	1	0	0	70.0400	3.1000	-69.8600	-3.1300	0.0000	0.0000	0.0000	0.0000;
	63062	62912	0.004075	0.021251	0.00503	175.91	0	0	0	0	1	0	0	-53.7600	2.5700	53.8700	-2.5200	0.0000	0.0000	0.0000	0.0000;
	62915	62914	0.000609	0.024777	0	476.24	0	0	1.00625	0	1	0	0	-170.8500	-24.4200	171.0200	31.3300	0.0000	0.0000	0.0000	0.0000;
	62914	62916	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-171.0200	-31.3300	171.1000	31.6300	0.0000	0.0000	0.0000	0.0000;
	63074	62915	0.001754	0.007476	0.00634	200.92	0	0	0	0	1	0	0	-142.7500	-18.4800	143.0900	19.2300	0.0000	0.0000	0.0000	0.0000;
	62991	62916	0.000533	0.006186	0.20242	1114.46	0	0	0	0	1	0	0	-108.9100	-39.6200	108.9700	18.4100	0.0000	0.0000	0.0000	0.0000;
	62916	63331	0.001436	0.0169	0.64988	1191.67	0	0	0	0	1	0	0	-235.9800	13.6800	236.7500	-74.9700	0.0000	0.0000	0.0000	0.0000;
	62916	63539	0.000952	0.011377	0.19696	1157.34	0	0	0	0	1	0	0	-96.2600	-24.0600	96.3400	3.6100	0.0000	0.0000	0.0000	0.0000;
	62916	63544	0.000491	0.006251	0.10129	1077.97	0	0	0	0	1	0	0	52.1600	-39.6600	-52.1400	28.8600	0.0000	0.0000	0.0000	0.0000;
	62917	62920	0.003479	0.082582	0	195.65	0	0	1	0	1	0	0	8.7300	0.6400	-8.7300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	62917	62921	0.000209	0.001144	0	0	0	0	0	0	1	0	0	6.8400	0.9900	-6.8400	-0.9900	0.0000	0.0000	0.0000	0.0000;
	62917	62922	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-15.5800	-1.6300	15.5800	1.6400	0.0000	0.0000	0.0000	0.0000;
	62918	62920	0.005387	0.12787	0	45.65	0	0	1	0	1	0	0	-8.7300	-0.4900	8.7300	0.5800	0.0000	0.0000	0.0000	0.0000;
	62918	63805	0.024204	0.066452	0.00281	56.66	0	0	0	0	1	0	0	8.7300	0.4900	-8.7100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	62919	62920	0.035928	0.852867	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62925	62924	0.010474	0.215776	0	29.92	0	0	1	0	1	0	0	-4.1800	0.2500	4.1800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	62924	62927	0.000203	0.001058	0	0	0	0	0	0	1	0	0	6.8400	1.4000	-6.8400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	62924	62928	0.000271	0.001094	0	0	0	0	0	0	1	0	0	-11.0300	-1.1900	11.0300	1.1900	0.0000	0.0000	0.0000	0.0000;
	62926	62925	0.021202	0.327144	0	31.28	0	0	1	0	1	0	0	-4.1800	0.3000	4.1800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	62926	63819	0.035902	0.084455	0.00278	52.9	0	0	0	0	1	0	0	3.7300	0.0700	-3.7300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	62930	62929	0.005033	0.026169	0.00504	157.62	0	0	0	0	1	0	0	-28.6800	5.8200	28.7200	-6.1500	0.0000	0.0000	0.0000	0.0000;
	62929	62931	0.00604	0.029836	0.00931	165.65	0	0	0	0	1	0	0	-40.0200	3.4800	40.1100	-4.0100	0.0000	0.0000	0.0000	0.0000;
	62932	62933	0.000226	0.001193	0	0	0	0	0	0	1	0	0	16.9400	2.6300	-16.9400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	62934	62938	0.006777	0.036029	0.00999	174.23	0	0	0	0	1	0	0	-58.4600	-1.0800	58.6700	1.1600	0.0000	0.0000	0.0000	0.0000;
	62936	62935	0.000579	0.038889	0	437	0	0	1	0	1	0	0	-130.9200	-7.0300	131.0100	13.1900	0.0000	0.0000	0.0000	0.0000;
	62935	62937	0.00023	0.001061	0	0	0	0	0	0	1	0	0	37.8200	8.1400	-37.8100	-8.1200	0.0000	0.0000	0.0000	0.0000;
	63450	62935	0.000943	0.013326	0.29731	1105.14	0	0	0	0	1	0	0	-49.2700	10.1200	49.2900	-42.3500	0.0000	0.0000	0.0000	0.0000;
	62938	62936	0.002264	0.010992	0.00573	189.03	0	0	0	0	1	0	0	-84.5700	-7.1700	84.7200	7.2900	0.0000	0.0000	0.0000	0.0000;
	62946	62939	0.008202	0.039818	0.0465	180.72	0	0	0	0	1	0	0	65.4800	-8.3800	-65.1500	5.0300	0.0000	0.0000	0.0000	0.0000;
	62940	62941	0.007988	0.036468	0.00292	159.06	0	0	0	0	1	0	0	30.1700	-0.7700	-30.1000	0.7700	0.0000	0.0000	0.0000	0.0000;
	62940	62944	0.007565	0.031681	0.00945	175.08	0	0	0	0	1	0	0	-55.9700	-8.7600	56.2000	8.6900	0.0000	0.0000	0.0000	0.0000;
	62941	62942	0.00023	0.001025	0	0	0	0	0	0	1	0	0	25.8000	3.2100	-25.8000	-3.2000	0.0000	0.0000	0.0000	0.0000;
	62941	62946	0.010772	0.048478	0.0064	122.83	0	0	0	0	1	0	0	2.2300	-4.1800	-2.2300	3.5100	0.0000	0.0000	0.0000	0.0000;
	62944	62943	0.000535	0.033004	0	475.65	0	0	1	0	1	0	0	-167.2700	-8.3400	167.4100	16.8800	0.0000	0.0000	0.0000	0.0000;
	62943	62945	0.000262	0.00101	0	0	0	0	0	0	1	0	0	30.3400	16.7200	-30.3400	-16.7100	0.0000	0.0000	0.0000	0.0000;
	62943	63392	0.001876	0.018285	0.40648	1200.87	0	0	0	0	1	0	0	162.5900	-30.3700	-162.1300	-9.6300	0.0000	0.0000	0.0000	0.0000;
	63419	62943	0.001349	0.017452	0.27765	990.92	0	0	0	0	1	0	0	35.2400	-34.3000	-35.2200	4.2500	0.0000	0.0000	0.0000	0.0000;
	63510	62943	0.001117	0.014199	0.22048	1299.64	0	0	0	0	1	0	0	326.2000	-3.0100	-325.1200	-7.4800	0.0000	0.0000	0.0000	0.0000;
	62946	62944	0.008379	0.032894	0.00405	194.7	0	0	0	0	1	0	0	-90.0600	1.2300	90.6900	0.8300	0.0000	0.0000	0.0000	0.0000;
	62968	62947	0.010951	0.041826	0.01049	176.23	0	0	0	0	1	0	0	-57.6000	7.8300	57.9400	-7.6600	0.0000	0.0000	0.0000	0.0000;
	63254	62947	0.005119	0.028378	0.02238	190.72	0	0	0	0	1	0	0	85.6800	-20.0000	-85.3200	19.5700	0.0000	0.0000	0.0000	0.0000;
	62948	62949	0.000247	0.001108	0	0	0	0	0	0	1	0	0	6.8300	1.1400	-6.8300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	62952	62948	0.012142	0.057473	0.01881	165.32	0	0	0	0	1	0	0	35.4000	-3.7100	-35.2500	2.3700	0.0000	0.0000	0.0000	0.0000;
	62948	62954	0.010095	0.045168	0.01752	160.54	0	0	0	0	1	0	0	28.4200	-3.5100	-28.3500	1.9800	0.0000	0.0000	0.0000	0.0000;
	62950	62952	0.011191	0.046239	0.00773	167.89	0	0	0	0	1	0	0	40.6000	-2.7400	-40.4300	2.6100	0.0000	0.0000	0.0000	0.0000;
	62950	63499	0.004008	0.02106	0.00198	171.04	0	0	0	0	1	0	0	-46.7800	0.1900	46.8600	0.0200	0.0000	0.0000	0.0000	0.0000;
	63254	62951	0.005438	0.022647	0.00673	163.64	0	0	0	0	1	0	0	41.3500	0.8500	-41.2700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	62952	62953	0.000226	0.001048	0	0	0	0	0	0	1	0	0	5.0300	1.1000	-5.0300	-1.1000	0.0000	0.0000	0.0000	0.0000;
	62954	62967	0.005612	0.023552	0.00767	119.12	0	0	0	0	1	0	0	-6.4600	3.3400	6.4600	-4.1500	0.0000	0.0000	0.0000	0.0000;
	62956	62955	0.000427	0.025729	0	550.98	0	0	1.00625	0	1	0	0	-259.0400	-4.4300	259.3100	20.7300	0.0000	0.0000	0.0000	0.0000;
	62955	62957	0.000279	0.001097	0	0	0	0	0	0	1	0	0	19.2200	4.2500	-19.2200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	63569	62955	0.000727	0.009253	0.1634	1230.78	0	0	0	0	1	0	0	279.0600	14.2100	-278.5300	-24.9800	0.0000	0.0000	0.0000	0.0000;
	62959	62956	0.00583	0.017667	0.00354	197.39	0	0	0	0	1	0	0	-149.4300	14.4800	150.6700	-11.1000	0.0000	0.0000	0.0000	0.0000;
	62956	62960	0.010809	0.044715	0.00777	144.1	0	0	0	0	1	0	0	12.1300	2.8100	-12.1100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	62961	62956	0.008563	0.030851	0.00418	149.17	0	0	0	0	1	0	0	-17.4700	-5.1800	17.5000	4.8300	0.0000	0.0000	0.0000	0.0000;
	62956	62966	0.011121	0.057285	0.00738	181.88	0	0	0	0	1	0	0	78.7500	7.8900	-78.1000	-5.3200	0.0000	0.0000	0.0000	0.0000;
	62958	62959	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-19.2200	-5.1900	19.2200	5.1900	0.0000	0.0000	0.0000	0.0000;
	62959	63000	0.026764	0.151971	0.01797	157.38	0	0	0	0	1	0	0	28.7800	2.4800	-28.5700	-3.1500	0.0000	0.0000	0.0000	0.0000;
	62959	63001	0.026109	0.126328	0.01676	158.33	0	0	0	0	1	0	0	31.8800	1.5000	-31.6300	-2.0400	0.0000	0.0000	0.0000	0.0000;
	62960	62961	0.010333	0.035489	0.0151	114.45	0	0	0	0	1	0	0	-0.0500	0.0600	0.0500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	62960	62967	0.013502	0.069609	0.01599	146.56	0	0	0	0	1	0	0	20.5000	-4.2000	-20.4500	2.7700	0.0000	0.0000	0.0000	0.0000;
	62960	63142	0.007447	0.035643	0.02902	165.25	0	0	0	0	1	0	0	-44.4400	-0.7100	44.5700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	62962	62963	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-17.4200	-6.0200	17.4200	6.0200	0.0000	0.0000	0.0000	0.0000;
	62966	62964	0.003013	0.012116	0.00287	172.8	0	0	0	0	1	0	0	60.6800	2.2100	-60.5700	-2.0800	0.0000	0.0000	0.0000	0.0000;
	63001	62964	0.007545	0.035139	0.02866	163.43	0	0	0	0	1	0	0	-43.0200	1.1400	43.1500	-3.4900	0.0000	0.0000	0.0000	0.0000;
	62965	62966	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-17.4200	-3.1100	17.4200	3.1100	0.0000	0.0000	0.0000	0.0000;
	63503	62969	0.011139	0.04322	0.04354	166.76	0	0	0	0	1	0	0	52.8700	-2.6000	-52.5900	-1.0900	0.0000	0.0000	0.0000	0.0000;
	62971	63289	0.015685	0.064771	0.01862	166.91	0	0	0	0	1	0	0	-51.0800	7.2900	51.4700	-7.7100	0.0000	0.0000	0.0000	0.0000;
	62972	62973	0.010316	0.043682	0.00512	174.34	0	0	0	0	1	0	0	-57.7300	-3.8700	58.0500	4.6900	0.0000	0.0000	0.0000	0.0000;
	63039	62972	0.006262	0.024031	0.00939	162.55	0	0	0	0	1	0	0	-38.5600	4.0000	38.6500	-4.6600	0.0000	0.0000	0.0000	0.0000;
	62973	62990	0.00676	0.032554	0.02468	178.18	0	0	0	0	1	0	0	-67.7000	-8.5700	67.9900	7.2600	0.0000	0.0000	0.0000	0.0000;
	62974	62977	0.003868	0.021104	0.00491	176.51	0	0	0	0	1	0	0	62.6900	9.8400	-62.5400	-9.5700	0.0000	0.0000	0.0000	0.0000;
	62974	62979	0.001732	0.007863	0.00115	208.65	0	0	0	0	1	0	0	-86.6700	2.0200	86.7900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	62974	62979	0.001732	0.007863	0.00115	208.65	0	0	0	0	1	0	0	-86.6700	2.0200	86.7900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	62975	62976	0.000215	0.001019	0	0	0	0	0	0	1	0	0	24.9000	8.3500	-24.9000	-8.3400	0.0000	0.0000	0.0000	0.0000;
	62975	62983	0.003032	0.016269	0.00179	124.99	0	0	0	0	1	0	0	-6.3100	2.4700	6.3100	-2.6500	0.0000	0.0000	0.0000	0.0000;
	62977	62978	0.000266	0.001172	0	0	0	0	0	0	1	0	0	40.5700	6.4500	-40.5600	-6.4300	0.0000	0.0000	0.0000	0.0000;
	62983	62977	0.001492	0.007173	0.01381	150.09	0	0	0	0	1	0	0	-21.9700	-4.5500	21.9800	3.1200	0.0000	0.0000	0.0000	0.0000;
	62979	62980	0.000281	0.001188	0	0	0	0	0	0	1	0	0	24.9000	2.4400	-24.9000	-2.4300	0.0000	0.0000	0.0000	0.0000;
	62979	63402	0.012906	0.057668	0.00621	209.95	0	0	0	0	1	0	0	-99.2400	0.3700	100.4200	4.2400	0.0000	0.0000	0.0000	0.0000;
	62979	63402	0.012906	0.057668	0.00621	209.95	0	0	0	0	1	0	0	-99.2400	0.3700	100.4200	4.2400	0.0000	0.0000	0.0000	0.0000;
	62981	62982	0.000238	0.001103	0	0	0	0	0	0	1	0	0	15.6600	4.5900	-15.6600	-4.5900	0.0000	0.0000	0.0000	0.0000;
	62984	62981	0.005329	0.028632	0.00701	154.09	0	0	0	0	1	0	0	-22.9100	-2.0300	22.9300	1.4100	0.0000	0.0000	0.0000	0.0000;
	62981	63491	0.0073	0.038149	0.0166	164.69	0	0	0	0	1	0	0	-38.5900	-5.9900	38.7000	4.7000	0.0000	0.0000	0.0000	0.0000;
	62984	62995	0.005076	0.02331	0.04427	132.69	0	0	0	0	1	0	0	7.2400	0.2200	-7.2400	-5.0400	0.0000	0.0000	0.0000	0.0000;
	62985	62990	0.003192	0.01406	0.0163	169.99	0	0	0	0	1	0	0	-46.7500	-3.9600	46.8100	2.4500	0.0000	0.0000	0.0000	0.0000;
	62985	62992	0.00521	0.026149	0.0092	160.56	0	0	0	0	1	0	0	31.3400	-0.1400	-31.3000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	62986	62988	0.012031	0.036762	0.00402	155.43	0	0	0	0	1	0	0	25.4600	6.8300	-25.3800	-7.0300	0.0000	0.0000	0.0000	0.0000;
	62987	62988	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-17.8900	-3.5700	17.8900	3.5800	0.0000	0.0000	0.0000	0.0000;
	62989	62996	0.006529	0.031354	0.02008	178.28	0	0	0	0	1	0	0	65.4600	2.8500	-65.2100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	63491	62989	0.004387	0.017822	0.0064	191.74	0	0	0	0	1	0	0	86.2700	5.9600	-85.9700	-5.4600	0.0000	0.0000	0.0000	0.0000;
	63233	62990	0.006325	0.023103	0.00369	184.83	0	0	0	0	1	0	0	-70.6200	-8.1100	70.9200	8.7800	0.0000	0.0000	0.0000	0.0000;
	63491	62990	0.001452	0.005524	0.00355	211.23	0	0	0	0	1	0	0	98.0900	9.8500	-97.9700	-9.7600	0.0000	0.0000	0.0000	0.0000;
	63491	62990	0.001452	0.005524	0.00355	211.23	0	0	0	0	1	0	0	98.0900	9.8500	-97.9700	-9.7600	0.0000	0.0000	0.0000	0.0000;
	62992	62991	0.000372	0.027209	0	396.36	0	0	1.0125	0	1	0	0	-88.8900	-23.1300	88.9100	25.2800	0.0000	0.0000	0.0000	0.0000;
	62991	62993	0.000252	0.001116	0	0	0	0	0	0	1	0	0	36.7800	13.0500	-36.7700	-13.0300	0.0000	0.0000	0.0000	0.0000;
	63237	62991	0.000678	0.007232	0.15354	1047.74	0	0	0	0	1	0	0	16.7800	-17.8700	-16.7800	1.2900	0.0000	0.0000	0.0000	0.0000;
	62994	62992	0.001118	0.0068	0.00061	189.99	0	0	0	0	1	0	0	-84.1200	-11.8800	84.1900	12.2700	0.0000	0.0000	0.0000	0.0000;
	62995	62992	0.002935	0.007776	0.00145	161.73	0	0	0	0	1	0	0	-35.9500	-11.5500	35.9900	11.5000	0.0000	0.0000	0.0000	0.0000;
	62994	63072	0.005578	0.02311	0.007	169.65	0	0	0	0	1	0	0	49.7900	1.0500	-49.6600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	62996	62997	0.00028	0.00102	0	0	0	0	0	0	1	0	0	53.1500	4.0900	-53.1400	-4.0600	0.0000	0.0000	0.0000	0.0000;
	62996	63072	0.002693	0.012974	0.00247	143.24	0	0	0	0	1	0	0	12.0600	-0.2800	-12.0500	0.0300	0.0000	0.0000	0.0000	0.0000;
	62998	63124	0.012855	0.051542	0.03275	198.98	0	0	0	0	1	0	0	117.8300	-20.1000	-116.1400	23.3400	0.0000	0.0000	0.0000	0.0000;
	63128	62998	0.009298	0.050691	0.00786	184.2	0	0	0	0	1	0	0	-78.4000	4.7800	78.9300	-2.7100	0.0000	0.0000	0.0000	0.0000;
	62998	63233	0.005493	0.024503	0.01391	211.39	0	0	0	0	1	0	0	-101.7900	10.9600	102.3300	-10.1000	0.0000	0.0000	0.0000	0.0000;
	62998	63233	0.005493	0.024503	0.01391	211.39	0	0	0	0	1	0	0	-101.7900	10.9600	102.3300	-10.1000	0.0000	0.0000	0.0000	0.0000;
	63000	62999	0.003813	0.016113	0.00341	161.04	0	0	0	0	1	0	0	35.9300	4.8900	-35.8800	-5.0300	0.0000	0.0000	0.0000	0.0000;
	63000	63001	0.003111	0.014362	0.00903	154.18	0	0	0	0	1	0	0	-23.2900	-5.3100	23.3100	4.4600	0.0000	0.0000	0.0000	0.0000;
	63002	63003	0.000292	0.001005	0	0	0	0	0	0	1	0	0	12.6700	1.5700	-12.6700	-1.5700	0.0000	0.0000	0.0000	0.0000;
	63002	63004	0.00478	0.021445	0.00936	148.77	0	0	0	0	1	0	0	-22.9600	1.2600	22.9800	-2.1500	0.0000	0.0000	0.0000	0.0000;
	63005	63006	0.000258	0.001119	0	0	0	0	0	0	1	0	0	13.6200	1.2800	-13.6200	-1.2800	0.0000	0.0000	0.0000	0.0000;
	63005	63009	0.009071	0.036432	0.00661	145.42	0	0	0	0	1	0	0	9.2700	-3.9900	-9.2600	3.3200	0.0000	0.0000	0.0000	0.0000;
	63007	63008	0.000294	0.00108	0	0	0	0	0	0	1	0	0	16.3500	6.5300	-16.3500	-6.5300	0.0000	0.0000	0.0000	0.0000;
	63279	63007	0.004705	0.021446	0.01143	205.31	0	0	0	0	1	0	0	104.6900	6.8600	-104.2200	-5.9500	0.0000	0.0000	0.0000	0.0000;
	63009	63010	0.011978	0.049664	0.00602	126.3	0	0	0	0	1	0	0	-4.9500	7.9400	4.9600	-8.5300	0.0000	0.0000	0.0000	0.0000;
	63010	63011	0.000276	0.00103	0	0	0	0	0	0	1	0	0	14.9800	1.3700	-14.9800	-1.3600	0.0000	0.0000	0.0000	0.0000;
	63012	63013	0.000234	0.001103	0	0	0	0	0	0	1	0	0	6.0200	1.0800	-6.0200	-1.0800	0.0000	0.0000	0.0000	0.0000;
	63012	63015	0.016023	0.071677	0.03298	162.13	0	0	0	0	1	0	0	26.7200	1.1400	-26.6200	-4.2200	0.0000	0.0000	0.0000	0.0000;
	63014	63016	0.004577	0.023805	0.01055	179.64	0	0	0	0	1	0	0	53.4000	-2.7700	-53.2800	2.2600	0.0000	0.0000	0.0000	0.0000;
	63014	63416	0.010306	0.04954	0.03579	185.66	0	0	0	0	1	0	0	-68.7300	2.0400	69.1800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	63016	63015	0.003625	0.016742	0.00658	171.14	0	0	0	0	1	0	0	37.9500	-5.0300	-37.9000	4.5500	0.0000	0.0000	0.0000	0.0000;
	63017	63015	0.017124	0.085712	0.01354	223.78	0	0	0	0	1	0	0	-118.8600	21.2200	121.2200	-10.8500	0.0000	0.0000	0.0000	0.0000;
	63017	63015	0.017124	0.085712	0.01354	223.78	0	0	0	0	1	0	0	-118.8600	21.2200	121.2200	-10.8500	0.0000	0.0000	0.0000	0.0000;
	63015	63416	0.012675	0.054352	0.02861	205.13	0	0	0	0	1	0	0	-96.6300	8.6300	97.7400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	63015	63416	0.012675	0.054352	0.02861	205.13	0	0	0	0	1	0	0	-96.6300	8.6300	97.7400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	63017	65040	0.014634	0.078747	0.03289	209.75	0	0	0	0	1	0	0	108.1700	-16.9400	-106.5200	22.3100	0.0000	0.0000	0.0000	0.0000;
	63017	65040	0.014634	0.078747	0.03289	209.75	0	0	0	0	1	0	0	108.1700	-16.9400	-106.5200	22.3100	0.0000	0.0000	0.0000	0.0000;
	63019	63018	0.010816	0.212181	0	56.04	0	0	1.00625	0	1	0	0	-13.2600	5.5600	13.2800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	63019	63018	0.010816	0.212181	0	56.04	0	0	1.00625	0	1	0	0	-13.2600	5.5600	13.2800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	63019	63018	0.010816	0.212181	0	56.04	0	0	1.00625	0	1	0	0	-13.2600	5.5600	13.2800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	63018	63020	0.000207	0.001107	0	0	0	0	0	0	1	0	0	1.3500	0.4400	-1.3500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	63018	65040	0.005487	0.023373	0.00344	175.8	0	0	0	0	1	0	0	-41.1900	15.0400	41.2900	-14.9800	0.0000	0.0000	0.0000	0.0000;
	65037	63019	0.011989	0.03038	0.00193	54.56	0	0	0	0	1	0	0	-3.4000	2.3600	3.4000	-2.5700	0.0000	0.0000	0.0000	0.0000;
	63019	65047	0.011079	0.034468	0.00103	42.93	0	0	0	0	1	0	0	0.1700	-1.9900	-0.1700	1.8800	0.0000	0.0000	0.0000	0.0000;
	63019	65051	0.040507	0.133543	0.00763	70.6	0	0	0	0	1	0	0	12.4200	-3.6500	-12.3500	3.0200	0.0000	0.0000	0.0000	0.0000;
	65151	63019	0.043884	0.123113	0.00836	78.63	0	0	0	0	1	0	0	-22.2100	8.8900	22.4400	-9.1500	0.0000	0.0000	0.0000	0.0000;
	63022	63021	0.021158	0.079777	0.01192	131.59	0	0	0	0	1	0	0	-4.9100	6.9600	4.9300	-8.1800	0.0000	0.0000	0.0000	0.0000;
	63021	63024	0.016733	0.072137	0.01058	144.29	0	0	0	0	1	0	0	-12.4100	3.4100	12.4400	-4.4300	0.0000	0.0000	0.0000	0.0000;
	63022	63023	0.000219	0.001032	0	0	0	0	0	0	1	0	0	15.5400	4.0800	-15.5400	-4.0800	0.0000	0.0000	0.0000	0.0000;
	63028	63025	0.002534	0.011041	0.0051	176.64	0	0	0	0	1	0	0	-59.7600	1.7100	59.8400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	63049	63025	0.005489	0.018477	0.00659	187.21	0	0	0	0	1	0	0	80.1100	3.0700	-79.7800	-2.6800	0.0000	0.0000	0.0000	0.0000;
	63026	63027	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-19.9300	-7.3200	19.9400	7.3200	0.0000	0.0000	0.0000	0.0000;
	63027	63032	0.004188	0.017559	0.01555	193.67	0	0	0	0	1	0	0	99.4600	-0.5800	-99.0800	0.5500	0.0000	0.0000	0.0000	0.0000;
	63108	63027	0.00171	0.01095	0.0076	198.26	0	0	0	0	1	0	0	119.6300	7.4000	-119.4000	-6.7500	0.0000	0.0000	0.0000	0.0000;
	63029	63030	0.000276	0.001117	0	0	0	0	0	0	1	0	0	19.9400	5.9800	-19.9300	-5.9800	0.0000	0.0000	0.0000	0.0000;
	63029	63032	0.005205	0.023434	0.02853	178.27	0	0	0	0	1	0	0	-76.2000	0.6400	76.4900	-2.3600	0.0000	0.0000	0.0000	0.0000;
	63031	63032	0.000295	0.001047	0	0	0	0	0	0	1	0	0	-22.5900	-1.8000	22.5900	1.8100	0.0000	0.0000	0.0000	0.0000;
	63033	63110	0.009368	0.041077	0.01111	124.98	0	0	0	0	1	0	0	1.0300	2.0400	-1.0300	-3.2400	0.0000	0.0000	0.0000	0.0000;
	63375	63033	0.006368	0.024651	0.00805	149.84	0	0	0	0	1	0	0	23.6500	7.8900	-23.6200	-8.6100	0.0000	0.0000	0.0000	0.0000;
	63037	63034	0.002381	0.010511	0.00422	142.92	0	0	0	0	1	0	0	11.0600	1.1800	-11.0500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	63040	63034	0.002386	0.011052	0.00412	150.65	0	0	0	0	1	0	0	-18.8000	-22.1900	18.8200	21.8300	0.0000	0.0000	0.0000	0.0000;
	63034	63041	0.002251	0.008841	0.00159	158.98	0	0	0	0	1	0	0	-30.3500	-23.2900	30.3800	23.2400	0.0000	0.0000	0.0000	0.0000;
	63038	63035	0.00289	0.014123	0.00682	136.29	0	0	0	0	1	0	0	-9.9100	-0.9800	9.9100	0.2600	0.0000	0.0000	0.0000	0.0000;
	63035	63040	0.002402	0.012595	0.00519	184.67	0	0	0	0	1	0	0	74.3000	-29.6800	-74.1500	29.8800	0.0000	0.0000	0.0000	0.0000;
	63035	63100	0.003232	0.016439	0.0238	201.7	0	0	0	0	1	0	0	-134.3000	14.1500	134.8500	-13.8900	0.0000	0.0000	0.0000	0.0000;
	63036	63039	0.001697	0.007696	0.00339	126.52	0	0	0	0	1	0	0	2.2900	15.4700	-2.2800	-15.8100	0.0000	0.0000	0.0000	0.0000;
	63040	63036	0.004095	0.016354	0.01145	172.4	0	0	0	0	1	0	0	52.1100	-14.0200	-52.0000	13.2300	0.0000	0.0000	0.0000	0.0000;
	63037	63375	0.004659	0.024076	0.00535	172.14	0	0	0	0	1	0	0	-51.9000	-4.6400	52.0200	4.6600	0.0000	0.0000	0.0000	0.0000;
	63085	63038	0.003431	0.015602	0.00224	151.74	0	0	0	0	1	0	0	21.1400	-9.2300	-21.1300	9.0700	0.0000	0.0000	0.0000	0.0000;
	63087	63038	0.002132	0.009506	0.00526	136.59	0	0	0	0	1	0	0	9.8200	14.7200	-9.8100	-15.2600	0.0000	0.0000	0.0000	0.0000;
	63045	63041	0.002657	0.008046	0.00387	177.05	0	0	0	0	1	0	0	61.1800	29.6700	-61.0700	-29.7500	0.0000	0.0000	0.0000	0.0000;
	63043	63042	0.003165	0.015764	0.00206	169.55	0	0	0	0	1	0	0	47.0600	5.6200	-46.9900	-5.5100	0.0000	0.0000	0.0000	0.0000;
	63043	63375	0.003888	0.023341	0.00752	185.32	0	0	0	0	1	0	0	-77.7400	-11.9200	77.9700	12.4600	0.0000	0.0000	0.0000	0.0000;
	63045	63044	0.000457	0.033037	0	451.16	0	0	1.01875	0	1	0	0	-138.3500	-47.1400	138.4500	53.8600	0.0000	0.0000	0.0000	0.0000;
	63044	63046	0.000244	0.001081	0	0	0	0	0	0	1	0	0	30.6900	8.2700	-30.6900	-8.2600	0.0000	0.0000	0.0000	0.0000;
	63383	63044	0.000464	0.00473	0.08997	1252.55	0	0	0	0	1	0	0	337.1100	-43.0800	-336.6200	38.3400	0.0000	0.0000	0.0000	0.0000;
	63044	63487	0.000845	0.009537	0.3537	1170.95	0	0	0	0	1	0	0	167.4800	-47.2500	-167.2600	11.3500	0.0000	0.0000	0.0000	0.0000;
	63075	63045	0.001976	0.011096	0.00352	184.89	0	0	0	0	1	0	0	-77.0600	-17.2200	77.1700	17.4700	0.0000	0.0000	0.0000	0.0000;
	63096	63047	0.007183	0.026545	0.00882	177.7	0	0	0	0	1	0	0	64.0500	-0.5600	-63.7800	0.6100	0.0000	0.0000	0.0000	0.0000;
	63096	63048	0.007451	0.041163	0.00966	165.32	0	0	0	0	1	0	0	38.1700	11.3900	-38.0600	-11.8200	0.0000	0.0000	0.0000	0.0000;
	63049	63050	0.000219	0.001108	0	0	0	0	0	0	1	0	0	13.4500	3.2400	-13.4500	-3.2300	0.0000	0.0000	0.0000	0.0000;
	63532	63049	0.004508	0.021616	0.0026	195.51	0	0	0	0	1	0	0	93.9300	7.7800	-93.5600	-6.3000	0.0000	0.0000	0.0000	0.0000;
	63051	63052	0.000285	0.001004	0	0	0	0	0	0	1	0	0	15.0600	0.8600	-15.0600	-0.8600	0.0000	0.0000	0.0000	0.0000;
	63051	63099	0.002147	0.009208	0.00177	191.64	0	0	0	0	1	0	0	86.6200	-13.7500	-86.4700	14.2200	0.0000	0.0000	0.0000	0.0000;
	63051	63441	0.003546	0.015102	0.00532	195.82	0	0	0	0	1	0	0	-101.6800	12.8900	102.0300	-11.9900	0.0000	0.0000	0.0000	0.0000;
	63054	63053	0.002235	0.009793	0.00195	172.33	0	0	0	0	1	0	0	55.3700	11.3800	-55.3000	-11.3000	0.0000	0.0000	0.0000	0.0000;
	63053	63064	0.002626	0.014762	0.00362	161.55	0	0	0	0	1	0	0	36.0300	8.0400	-36.0000	-8.2400	0.0000	0.0000	0.0000	0.0000;
	63441	63054	0.001572	0.007065	0.00169	185.04	0	0	0	0	1	0	0	79.0200	20.8000	-78.9300	-20.5500	0.0000	0.0000	0.0000	0.0000;
	63057	63055	0.002402	0.011345	0.00095	210.24	0	0	0	0	1	0	0	98.5800	-3.2400	-98.3700	4.1600	0.0000	0.0000	0.0000	0.0000;
	63057	63055	0.002402	0.011345	0.00095	210.24	0	0	0	0	1	0	0	98.5800	-3.2400	-98.3700	4.1600	0.0000	0.0000	0.0000	0.0000;
	63055	63081	0.004226	0.021288	0.01383	198.78	0	0	0	0	1	0	0	126.9500	-24.6500	-126.3000	26.4700	0.0000	0.0000	0.0000	0.0000;
	63055	63101	0.001898	0.00711	0.00154	168.31	0	0	0	0	1	0	0	46.2200	7.6100	-46.1800	-7.6300	0.0000	0.0000	0.0000	0.0000;
	63056	63057	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-23.5600	-4.0600	23.5600	4.0700	0.0000	0.0000	0.0000	0.0000;
	63060	63057	0.003011	0.014817	0.00505	177.26	0	0	0	0	1	0	0	-60.6300	-0.1100	60.7300	0.0700	0.0000	0.0000	0.0000	0.0000;
	63057	63093	0.00284	0.013469	0.00542	198.2	0	0	0	0	1	0	0	104.8400	3.6700	-104.5500	-2.8700	0.0000	0.0000	0.0000	0.0000;
	63269	63057	0.001027	0.005018	0.00393	227.89	0	0	0	0	1	0	0	128.9200	0.7900	-128.7700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	63269	63057	0.001027	0.005018	0.00393	227.89	0	0	0	0	1	0	0	128.9200	0.7900	-128.7700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	63269	63057	0.001027	0.005018	0.00393	227.89	0	0	0	0	1	0	0	128.9200	0.7900	-128.7700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	63058	63060	0.005277	0.021046	0.00723	176.42	0	0	0	0	1	0	0	-55.8100	14.2100	55.9700	-14.3300	0.0000	0.0000	0.0000	0.0000;
	63205	63058	0.000956	0.005133	0.00107	159.49	0	0	0	0	1	0	0	-28.0200	20.0300	28.0400	-20.0900	0.0000	0.0000	0.0000	0.0000;
	63059	63060	0.001356	0.005449	0.00145	160.61	0	0	0	0	1	0	0	31.2600	-2.9000	-31.2500	2.7900	0.0000	0.0000	0.0000	0.0000;
	63059	63100	0.001613	0.007785	0.02928	215.19	0	0	0	0	1	0	0	115.1400	0.3400	-114.9400	-2.5200	0.0000	0.0000	0.0000	0.0000;
	63059	63100	0.001613	0.007785	0.02928	215.19	0	0	0	0	1	0	0	115.1400	0.3400	-114.9400	-2.5200	0.0000	0.0000	0.0000	0.0000;
	63059	63269	0.002136	0.011108	0.01373	215.9	0	0	0	0	1	0	0	-123.7100	-2.4700	124.0100	2.5700	0.0000	0.0000	0.0000	0.0000;
	63059	63269	0.002136	0.011108	0.01373	215.9	0	0	0	0	1	0	0	-123.7100	-2.4700	124.0100	2.5700	0.0000	0.0000	0.0000	0.0000;
	63059	63269	0.002136	0.011108	0.01373	215.9	0	0	0	0	1	0	0	-123.7100	-2.4700	124.0100	2.5700	0.0000	0.0000	0.0000	0.0000;
	63061	63107	0.001751	0.007896	0.00625	185.44	0	0	0	0	1	0	0	72.8200	-20.1800	-72.7300	19.9200	0.0000	0.0000	0.0000	0.0000;
	63061	63269	0.003283	0.017956	0.00268	195.7	0	0	0	0	1	0	0	-93.3700	12.4800	93.6400	-11.2900	0.0000	0.0000	0.0000	0.0000;
	63064	63067	0.001734	0.008567	0.00478	109.58	0	0	0	0	1	0	0	1.9800	-5.3200	-1.9800	4.8100	0.0000	0.0000	0.0000	0.0000;
	63065	63066	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-33.3600	-16.5200	33.3600	16.5400	0.0000	0.0000	0.0000	0.0000;
	63066	63082	0.004187	0.019121	0.00607	149.67	0	0	0	0	1	0	0	-17.8400	9.5300	17.8500	-10.1000	0.0000	0.0000	0.0000	0.0000;
	63085	63066	0.002023	0.009345	0.00151	145.69	0	0	0	0	1	0	0	15.5400	25.9900	-15.5200	-26.0700	0.0000	0.0000	0.0000	0.0000;
	63088	63067	0.003001	0.012596	0.00311	148.53	0	0	0	0	1	0	0	16.4000	-23.0600	-16.3800	22.8200	0.0000	0.0000	0.0000	0.0000;
	63068	63069	0.000259	0.001	0	0	0	0	0	0	1	0	0	18.3600	14.1400	-18.3600	-14.1400	0.0000	0.0000	0.0000	0.0000;
	63068	63078	0.002017	0.012053	0.00168	154.93	0	0	0	0	1	0	0	26.8400	-31.4600	-26.8100	31.4700	0.0000	0.0000	0.0000	0.0000;
	63099	63068	0.001123	0.005837	0.0033	167.4	0	0	0	0	1	0	0	45.2200	-17.5400	-45.2000	17.3100	0.0000	0.0000	0.0000	0.0000;
	63070	63074	0.002053	0.011663	0.01091	172.51	0	0	0	0	1	0	0	-59.2400	-22.7400	59.3100	22.0100	0.0000	0.0000	0.0000	0.0000;
	63071	63072	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-20.3600	-2.0400	20.3600	2.0500	0.0000	0.0000	0.0000	0.0000;
	63073	63074	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-20.3600	-4.1100	20.3600	4.1200	0.0000	0.0000	0.0000	0.0000;
	63075	63086	0.002702	0.011008	0.01169	168.62	0	0	0	0	1	0	0	47.0600	13.5200	-47.0000	-14.5400	0.0000	0.0000	0.0000	0.0000;
	63076	63077	0.000265	0.001163	0	0	0	0	0	0	1	0	0	-26.0500	-6.9700	26.0500	6.9800	0.0000	0.0000	0.0000	0.0000;
	63079	63077	0.005938	0.012473	0.00353	146.25	0	0	0	0	1	0	0	15.3200	1.6800	-15.3100	-2.0300	0.0000	0.0000	0.0000	0.0000;
	63086	63077	0.003211	0.013297	0.00726	139.79	0	0	0	0	1	0	0	10.7500	4.1800	-10.7400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	63078	63079	0.003239	0.012553	0.00305	167.91	0	0	0	0	1	0	0	45.6100	10.5500	-45.5500	-10.6200	0.0000	0.0000	0.0000	0.0000;
	63078	63084	0.001531	0.008004	0.01673	163.03	0	0	0	0	1	0	0	-35.6500	55.5100	35.7100	-56.9900	0.0000	0.0000	0.0000	0.0000;
	63079	63080	0.000203	0.001074	0	0	0	0	0	0	1	0	0	30.2300	8.9400	-30.2300	-8.9300	0.0000	0.0000	0.0000	0.0000;
	63084	63081	0.001532	0.005326	0.00174	193.87	0	0	0	0	1	0	0	-87.6400	37.5800	87.7700	-37.3200	0.0000	0.0000	0.0000	0.0000;
	63092	63082	0.002385	0.010209	0.00232	175.12	0	0	0	0	1	0	0	56.4600	7.0700	-56.3800	-7.0000	0.0000	0.0000	0.0000	0.0000;
	63083	63084	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-51.9200	-19.3700	51.9200	19.4000	0.0000	0.0000	0.0000	0.0000;
	63085	63532	0.006299	0.026365	0.01405	194	0	0	0	0	1	0	0	-88.9700	-30.1300	89.4900	30.7900	0.0000	0.0000	0.0000	0.0000;
	63375	63087	0.009361	0.030954	0.00553	153.09	0	0	0	0	1	0	0	23.2700	17.1500	-23.2000	-17.5100	0.0000	0.0000	0.0000	0.0000;
	63088	63089	0.000244	0.001014	0	0	0	0	0	0	1	0	0	48.9300	24.8100	-48.9200	-24.7800	0.0000	0.0000	0.0000	0.0000;
	63088	63093	0.006178	0.02528	0.00934	178.43	0	0	0	0	1	0	0	-65.3300	-1.7500	65.5800	1.7700	0.0000	0.0000	0.0000	0.0000;
	63104	63090	0.00265	0.011542	0.00246	171.16	0	0	0	0	1	0	0	-46.6200	27.2300	46.6900	-27.1900	0.0000	0.0000	0.0000	0.0000;
	63090	63466	0.000274	0.001327	0.0003	186.75	0	0	0	0	1	0	0	-73.9500	23.2700	73.9600	-23.2300	0.0000	0.0000	0.0000	0.0000;
	63091	63092	0.000256	0.001066	0	0	0	0	0	0	1	0	0	-18.3300	-4.3400	18.3300	4.3500	0.0000	0.0000	0.0000	0.0000;
	63092	63100	0.004214	0.016278	0.01754	184.67	0	0	0	0	1	0	0	-74.7900	-11.4100	75.0100	10.4200	0.0000	0.0000	0.0000	0.0000;
	63093	63094	0.000284	0.001173	0	0	0	0	0	0	1	0	0	18.3300	1.8600	-18.3300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	63101	63093	0.002065	0.006365	0.00235	128.12	0	0	0	0	1	0	0	-5.1900	2.3300	5.1900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	63096	63095	0.000404	0.024135	0	438.96	0	0	1.0125	0	1	0	0	-129.4400	-52.7000	129.5100	57.1500	0.0000	0.0000	0.0000	0.0000;
	63095	63097	0.000209	0.00117	0	0	0	0	0	0	1	0	0	52.7300	20.2500	-52.7300	-20.2100	0.0000	0.0000	0.0000	0.0000;
	63095	63405	0.001398	0.016224	0.42907	1108.38	0	0	0	0	1	0	0	80.1600	-36.4500	-80.0800	-9.2400	0.0000	0.0000	0.0000	0.0000;
	63095	63539	0.000301	0.003526	0.06446	1231.42	0	0	0	0	1	0	0	-262.4100	-40.9400	262.6000	36.2000	0.0000	0.0000	0.0000	0.0000;
	63096	63107	0.001395	0.006245	0.00525	155.51	0	0	0	0	1	0	0	27.2200	41.8700	-27.1900	-42.3000	0.0000	0.0000	0.0000	0.0000;
	63269	63098	0.001667	0.010128	0.00463	189.58	0	0	0	0	1	0	0	89.4700	-15.6500	-89.3500	15.9200	0.0000	0.0000	0.0000	0.0000;
	63466	63098	0.001171	0.006225	0.0057	158.4	0	0	0	0	1	0	0	-36.5900	31.2700	36.6200	-31.7500	0.0000	0.0000	0.0000	0.0000;
	63100	63101	0.001212	0.006131	0.00126	158.09	0	0	0	0	1	0	0	-28.5200	2.7600	28.5300	-2.8500	0.0000	0.0000	0.0000	0.0000;
	63101	63102	0.000283	0.001173	0	0	0	0	0	0	1	0	0	22.8400	8.1500	-22.8400	-8.1400	0.0000	0.0000	0.0000	0.0000;
	63441	63103	0.001844	0.007391	0.00838	180.85	0	0	0	0	1	0	0	68.9500	18.8600	-68.8700	-19.4200	0.0000	0.0000	0.0000	0.0000;
	63104	63105	0.000241	0.001091	0	0	0	0	0	0	1	0	0	22.8400	3.5500	-22.8400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	63104	63532	0.002119	0.008193	0.00754	157.27	0	0	0	0	1	0	0	23.7800	-30.7700	-23.7500	30.0600	0.0000	0.0000	0.0000	0.0000;
	63106	63107	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-22.8400	-6.1200	22.8400	6.1200	0.0000	0.0000	0.0000	0.0000;
	63466	63108	0.002768	0.013435	0.00314	198.38	0	0	0	0	1	0	0	135.5400	11.5700	-135.0700	-9.6100	0.0000	0.0000	0.0000	0.0000;
	63112	63109	0.00187	0.010843	0.00499	179.15	0	0	0	0	1	0	0	-65.4600	-0.9400	65.5300	0.8300	0.0000	0.0000	0.0000	0.0000;
	63109	63375	0.004508	0.018842	0.00582	191.15	0	0	0	0	1	0	0	-82.6300	-3.6900	82.9100	4.2600	0.0000	0.0000	0.0000	0.0000;
	63113	63110	0.003808	0.01958	0.01102	151.3	0	0	0	0	1	0	0	16.2500	-0.5900	-16.2400	-0.5500	0.0000	0.0000	0.0000	0.0000;
	63111	63112	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-17.0900	-4.9800	17.0900	4.9800	0.0000	0.0000	0.0000	0.0000;
	63323	63114	0.005532	0.030662	0.00832	175.31	0	0	0	0	1	0	0	58.9500	-6.6000	-58.7700	6.6900	0.0000	0.0000	0.0000	0.0000;
	63115	63116	0.007106	0.01925	0.00684	130.91	0	0	0	0	1	0	0	8.8400	-0.7000	-8.8300	-0.0300	0.0000	0.0000	0.0000	0.0000;
	63116	63117	0.004208	0.016739	0.00426	163.71	0	0	0	0	1	0	0	-33.6600	7.6100	33.7100	-7.8800	0.0000	0.0000	0.0000	0.0000;
	63121	63118	0.004992	0.02322	0.0184	144.05	0	0	0	0	1	0	0	-1.8700	25.5600	1.9000	-27.4100	0.0000	0.0000	0.0000	0.0000;
	63124	63118	0.001806	0.01	0.01199	171.81	0	0	0	0	1	0	0	40.8700	-27.5300	-40.8300	26.4600	0.0000	0.0000	0.0000	0.0000;
	63120	63119	0.000312	0.021402	0	502.29	0	0	1	0	1	0	0	-169.4600	13.9100	169.5400	-8.2400	0.0000	0.0000	0.0000	0.0000;
	63119	63122	0.000284	0.00115	0	0	0	0	0	0	1	0	0	47.9700	18.3700	-47.9600	-18.3400	0.0000	0.0000	0.0000	0.0000;
	63237	63119	0.00098	0.012259	0.17789	1252.91	0	0	0	0	1	0	0	304.7300	-56.0300	-303.8700	47.5300	0.0000	0.0000	0.0000	0.0000;
	63119	63405	0.001255	0.015025	0.21384	1212.54	0	0	0	0	1	0	0	-210.4100	2.2400	210.9200	-19.3600	0.0000	0.0000	0.0000	0.0000;
	65772	63119	0.001771	0.021172	0.33946	1244.02	0	0	0	0	1	0	0	-295.3100	40.3100	296.7700	-59.9000	0.0000	0.0000	0.0000	0.0000;
	63121	63120	0.00397	0.127878	0	113.6	0	0	1.04375	0	1	0	0	-37.2700	-32.1300	37.3600	35.2200	0.0000	0.0000	0.0000	0.0000;
	63120	63123	0.000276	0.001115	0	0	0	0	0	0	1	0	0	132.1000	-49.1200	-132.0500	49.3300	0.0000	0.0000	0.0000	0.0000;
	63800	63123	0.009013	0.058727	0.15752	274.22	0	0	0	0	1	0	0	-39.7800	17.8700	39.9600	-34.0300	0.0000	0.0000	0.0000	0.0000;
	63123	64671	0.009766	0.059755	0.05708	296.24	0	0	0	0	1	0	0	92.0800	-15.3000	-91.3100	13.7900	0.0000	0.0000	0.0000	0.0000;
	63124	63125	0.008812	0.033071	0.01165	170.31	0	0	0	0	1	0	0	46.3500	-7.2400	-46.1700	6.6600	0.0000	0.0000	0.0000	0.0000;
	63125	63126	0.000231	0.001167	0	0	0	0	0	0	1	0	0	7.2900	1.9000	-7.2900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	63127	63125	0.004665	0.025133	0.0034	166.33	0	0	0	0	1	0	0	-38.8100	8.5700	38.8800	-8.5600	0.0000	0.0000	0.0000	0.0000;
	63129	63130	0.000229	0.001184	0	0	0	0	0	0	1	0	0	5.2400	1.7800	-5.2400	-1.7800	0.0000	0.0000	0.0000	0.0000;
	63133	63129	0.01656	0.056597	0.02436	154.42	0	0	0	0	1	0	0	-21.9400	-2.5700	22.0200	0.2400	0.0000	0.0000	0.0000	0.0000;
	63129	63134	0.012203	0.052929	0.00725	158.21	0	0	0	0	1	0	0	-27.2600	-2.0200	27.3400	1.6100	0.0000	0.0000	0.0000	0.0000;
	63132	63194	0.012045	0.048293	0.01264	133.35	0	0	0	0	1	0	0	-10.3100	-2.6700	10.3200	1.3400	0.0000	0.0000	0.0000	0.0000;
	63194	63134	0.015094	0.073821	0.01024	160.46	0	0	0	0	1	0	0	31.6900	3.3900	-31.5400	-3.8100	0.0000	0.0000	0.0000	0.0000;
	63135	63136	0.000206	0.001063	0	0	0	0	0	0	1	0	0	7.2800	3.1900	-7.2800	-3.1900	0.0000	0.0000	0.0000	0.0000;
	63135	63426	0.005286	0.027032	0.00607	172.23	0	0	0	0	1	0	0	-45.9900	-6.9900	46.0900	6.8600	0.0000	0.0000	0.0000	0.0000;
	63137	63138	0.000263	0.001103	0	0	0	0	0	0	1	0	0	64.1900	-2.7500	-64.1800	2.7900	0.0000	0.0000	0.0000	0.0000;
	63138	63482	0.010101	0.031998	0.02156	177.35	0	0	0	0	1	0	0	-58.5900	-4.0800	58.9100	2.7500	0.0000	0.0000	0.0000	0.0000;
	63139	63140	0.011278	0.221547	0	72.43	0	0	1	0	1	0	0	-49.0700	-3.2200	49.3300	8.2000	0.0000	0.0000	0.0000	0.0000;
	63139	63141	0.003714	0.101655	0	128.27	0	0	1	0	1	0	0	-98.3200	-9.6900	98.6500	18.9200	0.0000	0.0000	0.0000	0.0000;
	63139	63142	0.00028	0.001021	0	0	0	0	0	0	1	0	0	147.3900	12.9100	-147.3300	-12.7000	0.0000	0.0000	0.0000	0.0000;
	63139	63143	0.000224	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63142	63565	0.001822	0.008369	0.00289	177.79	0	0	0	0	1	0	0	-70.4500	4.2400	70.5400	-4.1600	0.0000	0.0000	0.0000	0.0000;
	63145	63144	0.000322	0.022408	0	286.89	0	0	1.00625	0	1	0	0	-15.5700	-3.4300	15.5700	3.4800	0.0000	0.0000	0.0000	0.0000;
	63144	63146	0.000842	0.044694	0	367.38	0	0	1.00625	0	1	0	0	-129.8500	-8.1100	129.9800	15.1700	0.0000	0.0000	0.0000	0.0000;
	63144	63147	0.000261	0.001103	0	0	0	0	0	0	1	0	0	114.2800	-38.9100	-114.2500	39.0600	0.0000	0.0000	0.0000	0.0000;
	63144	63148	0.000291	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63147	63171	0.000862	0.010269	0.17689	1125.96	0	0	0	0	1	0	0	-109.5000	-0.0800	109.5900	-17.9900	0.0000	0.0000	0.0000	0.0000;
	63149	63152	0.000461	0.012438	0	114.47	0	0	1	0	1	0	0	-4.2000	-2.1100	4.2000	2.1100	0.0000	0.0000	0.0000	0.0000;
	63149	63153	0.002815	0.061128	0	203.02	0	0	1	0	1	0	0	-155.5100	3.5100	156.1500	10.3200	0.0000	0.0000	0.0000	0.0000;
	63149	63154	0.002997	0.079681	0	203.02	0	0	1	0	1	0	0	-155.4700	6.4200	156.1500	11.6200	0.0000	0.0000	0.0000	0.0000;
	63149	63155	0.002598	0.069274	0	203.02	0	0	1	0	1	0	0	-155.5600	5.3700	156.1500	10.3200	0.0000	0.0000	0.0000	0.0000;
	63149	63156	0.012101	0.322485	0	44.1	0	0	1	0	1	0	0	-4.2000	-0.3000	4.2000	0.3500	0.0000	0.0000	0.0000	0.0000;
	63149	63157	0.019035	0.404909	0	43.94	0	0	1	0	1	0	0	-4.2000	-0.7900	4.2000	0.8600	0.0000	0.0000	0.0000	0.0000;
	63149	63158	0.000294	0.001191	0	0	0	0	0	0	1	0	0	479.1200	-12.1100	-478.4900	14.6600	0.0000	0.0000	0.0000	0.0000;
	63149	63159	0.00021	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63150	63152	0.004322	0.116618	0	57.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63151	63152	0.004322	0.116618	0	57.24	0	0	1	0	1	0	0	4.2000	2.1400	-4.2000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	63161	63160	0.000394	0.02422	0	466.9	0	0	1.00625	0	1	0	0	-140.3200	-24.1700	140.4000	28.7700	0.0000	0.0000	0.0000	0.0000;
	63160	63162	0.000575	0.033591	0	315.61	0	0	1	0	1	0	0	-37.9900	5.0900	37.9900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	63160	63164	0.000248	0.001185	0	0	0	0	0	0	1	0	0	-102.4100	-33.8600	102.4400	33.9900	0.0000	0.0000	0.0000	0.0000;
	63160	63165	0.000274	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63161	63163	0.004645	0.095069	0	68.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63164	63327	0.000351	0.004362	0.10002	1015.32	0	0	0	0	1	0	0	-22.8700	-6.7800	22.8800	-4.0500	0.0000	0.0000	0.0000	0.0000;
	63392	63164	0.001353	0.018017	0.22553	1159	0	0	0	0	1	0	0	79.6500	3.7600	-79.5600	-27.2100	0.0000	0.0000	0.0000	0.0000;
	63166	63169	0.000397	0.016034	0	403.86	0	0	1	0	1	0	0	-4.6500	-4.4500	4.6500	4.4600	0.0000	0.0000	0.0000	0.0000;
	63166	63170	0.000652	0.034574	0	438.42	0	0	1	0	1	0	0	-198.7400	-4.0600	198.9700	16.6500	0.0000	0.0000	0.0000	0.0000;
	63166	63171	0.000283	0.0011	0	0	0	0	0	0	1	0	0	203.3800	-66.3800	-203.2700	66.8400	0.0000	0.0000	0.0000	0.0000;
	63166	63172	0.000298	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63167	63169	0.000251	0.010142	0	253.86	0	0	1	0	1	0	0	4.6500	4.4600	-4.6500	-4.4600	0.0000	0.0000	0.0000	0.0000;
	63167	63576	0.002774	0.012518	0.00197	136.75	0	0	0	0	1	0	0	-27.8100	8.1000	27.8300	-8.2200	0.0000	0.0000	0.0000	0.0000;
	63168	63169	0.003589	0.14496	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63549	63171	0.00087	0.010897	0.19345	1104.52	0	0	0	0	1	0	0	-93.5900	28.8000	93.6700	-48.8500	0.0000	0.0000	0.0000	0.0000;
	63173	63176	-0.000541	-0.010602	0	139.33	0	0	1	0	1	0	0	-9.9900	1.6000	9.9900	-1.6100	0.0000	0.0000	0.0000	0.0000;
	63173	63177	0.000219	0.001151	0	0	0	0	0	0	1	0	0	9.9900	-1.6000	-9.9900	1.6000	0.0000	0.0000	0.0000	0.0000;
	63174	63176	0.008976	0.175927	0	69.66	0	0	1	0	1	0	0	10.0000	-1.4400	-9.9900	1.6100	0.0000	0.0000	0.0000	0.0000;
	63175	63176	0.008976	0.175927	0	69.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63179	63178	0.000809	0.038293	0	416.71	0	0	1.00625	0	1	0	0	-101.7000	-3.8600	101.7800	7.5600	0.0000	0.0000	0.0000	0.0000;
	63178	63180	0.000427	0.022955	0	414.37	0	0	1	0	1	0	0	-178.1100	-37.5100	178.2400	44.5600	0.0000	0.0000	0.0000	0.0000;
	63178	63181	0.00058	0.034262	0	413.93	0	0	1	0	1	0	0	-178.0700	-20.8200	178.2400	31.0300	0.0000	0.0000	0.0000	0.0000;
	63178	63182	0.000588	0.040195	0	413.52	0	0	1	0	1	0	0	-178.0700	-27.7800	178.2400	39.8700	0.0000	0.0000	0.0000	0.0000;
	63178	63183	0.000268	0.014775	0	413.05	0	0	1	0	1	0	0	-178.1600	-39.9900	178.2400	44.5600	0.0000	0.0000	0.0000	0.0000;
	63178	63184	0.000482	0.028104	0	412.87	0	0	1	0	1	0	0	-178.1000	-27.9900	178.2400	36.4600	0.0000	0.0000	0.0000	0.0000;
	63178	63185	0.000486	0.030188	0	412.86	0	0	1	0	1	0	0	-178.1000	-25.4500	178.2400	34.5000	0.0000	0.0000	0.0000	0.0000;
	63178	63186	0.000249	0.001124	0	0	0	0	0	0	1	0	0	966.8200	-274.9300	-964.4900	285.4500	0.0000	0.0000	0.0000	0.0000;
	63178	63187	0.000265	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63303	63186	0.000583	0.007664	0.17405	1343.39	0	0	0	0	1	0	0	-442.7100	2.7000	443.7700	-7.5100	0.0000	0.0000	0.0000	0.0000;
	63186	63327	0.001307	0.017429	0.28251	1133.22	0	0	0	0	1	0	0	-82.4900	-18.2500	82.5800	-11.2400	0.0000	0.0000	0.0000	0.0000;
	63487	63186	0.000142	0.001733	0.03556	1188.78	0	0	0	0	1	0	0	-172.5600	220.9000	172.6700	-223.4900	0.0000	0.0000	0.0000	0.0000;
	63189	63188	0.000516	0.032175	0	374.63	0	0	1.00625	0	1	0	0	-63.3500	-4.2200	63.3700	5.4200	0.0000	0.0000	0.0000	0.0000;
	63188	63190	0.000266	0.016138	0	502.53	0	0	1	0	1	0	0	-298.2400	9.6700	298.4600	3.5100	0.0000	0.0000	0.0000	0.0000;
	63188	63191	0.000206	0.001059	0	0	0	0	0	0	1	0	0	234.8700	-15.0900	-234.7600	15.6300	0.0000	0.0000	0.0000	0.0000;
	63188	63192	0.000261	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63194	63193	0.000323	0.020196	0	386.06	0	0	1.00625	0	1	0	0	-81.3400	-3.4300	81.3600	4.6700	0.0000	0.0000	0.0000	0.0000;
	63193	63195	0.00078	0.040523	0	384.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63193	63196	0.000253	0.001011	0	0	0	0	0	0	1	0	0	-81.3600	-40.6300	81.3800	40.7100	0.0000	0.0000	0.0000	0.0000;
	63193	63197	0.000232	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63196	63495	0.001465	0.016905	0.26095	1126.63	0	0	0	0	1	0	0	129.8300	-40.9500	-129.6000	15.4100	0.0000	0.0000	0.0000	0.0000;
	63196	63557	0.001842	0.020607	0.39158	1195.95	0	0	0	0	1	0	0	-211.2100	0.2400	211.9800	-34.0100	0.0000	0.0000	0.0000	0.0000;
	63198	63199	0.004234	0.123958	0	56.47	0	0	0.98125	0	1	0	0	-12.6900	-5.7000	12.7000	5.9200	0.0000	0.0000	0.0000	0.0000;
	63198	63200	0.009189	0.258423	0	35.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63198	63201	0.012983	0.404633	0	32.95	0	0	0.9875	0	1	0	0	-2.2500	-1.0300	2.2500	1.0500	0.0000	0.0000	0.0000	0.0000;
	63198	63202	0.018984	0.441648	0	32.76	0	0	0.9875	0	1	0	0	-2.2500	-1.0200	2.2500	1.0500	0.0000	0.0000	0.0000	0.0000;
	63198	63203	0.014266	0.353195	0	32.71	0	0	0.9875	0	1	0	0	-2.2500	-1.0300	2.2500	1.0500	0.0000	0.0000	0.0000	0.0000;
	63198	63204	0.012106	0.262179	0	32.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63198	63205	0.000295	0.001002	0	0	0	0	0	0	1	0	0	19.4400	8.7800	-19.4400	-8.7800	0.0000	0.0000	0.0000	0.0000;
	63198	63206	0.000267	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63205	63441	0.001267	0.006571	0.01012	194.21	0	0	0	0	1	0	0	-88.6000	-18.4800	88.7000	17.8800	0.0000	0.0000	0.0000	0.0000;
	63208	63207	0.000406	0.026561	0	402.56	0	0	1	0	1	0	0	-78.8600	17.3200	78.8800	-15.7300	0.0000	0.0000	0.0000	0.0000;
	63207	63213	0.000415	0.024911	0	467.22	0	0	1	0	1	0	0	-234.9500	-9.5300	235.1700	22.3400	0.0000	0.0000	0.0000	0.0000;
	63207	63215	0.000219	0.001056	0	0	0	0	0	0	1	0	0	156.0700	-112.8700	-156.0000	113.2400	0.0000	0.0000	0.0000	0.0000;
	63209	63208	0.003249	0.114093	0	120.01	0	0	1	0	1	0	0	-33.9800	1.5900	34.0200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	63208	63214	0.000289	0.001198	0	0	0	0	0	0	1	0	0	44.8400	-16.9500	-44.8300	16.9700	0.0000	0.0000	0.0000	0.0000;
	63209	63212	-0.000465	-0.0116	0	122.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63210	63212	0.00645	0.16093	0	61.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63211	63212	0.00645	0.16093	0	61.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63214	63414	0.010504	0.071501	0.09556	284.44	0	0	0	0	1	0	0	44.8300	-16.9700	-44.6200	7.9900	0.0000	0.0000	0.0000	0.0000;
	63450	63215	0.001331	0.014513	0.45445	1162.83	0	0	0	0	1	0	0	-155.6000	68.1000	156.0000	-113.2400	0.0000	0.0000	0.0000	0.0000;
	63217	63216	0.000133	0.009102	0	1333.35	0	0	1	0	1	0	0	-190.8100	63.4300	190.8600	-60.0600	0.0000	0.0000	0.0000	0.0000;
	63216	63219	9.4e-05	0.007869	0	1273.39	0	0	1	0	1	0	0	-160.9500	-63.2900	160.9800	65.4700	0.0000	0.0000	0.0000	0.0000;
	63216	63220	3.1e-05	0.002577	0	1273.34	0	0	1	0	1	0	0	-160.9700	-66.2700	160.9800	66.9900	0.0000	0.0000	0.0000	0.0000;
	63216	63221	0.000114	0.009541	0	1273.03	0	0	1	0	1	0	0	-160.9500	-51.5000	160.9800	54.0200	0.0000	0.0000	0.0000	0.0000;
	63463	63216	0.000204	0.005265	1.62811	3987.73	0	0	0	0	1	0	0	-291.8300	24.3300	292.0100	-196.9100	0.0000	0.0000	0.0000	0.0000;
	63218	63217	0.000312	0.021164	0	414.86	0	0	1	0	1	0	0	98.6400	4.3300	-98.6100	-2.4500	0.0000	0.0000	0.0000	0.0000;
	63217	63222	0.000265	0.001077	0	0	0	0	0	0	1	0	0	289.4200	-60.9800	-289.2100	61.8400	0.0000	0.0000	0.0000	0.0000;
	63217	63223	0.000232	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63218	63371	0.002553	0.012845	0.0012	191.71	0	0	0	0	1	0	0	-98.6400	-4.3300	98.8700	5.3400	0.0000	0.0000	0.0000	0.0000;
	63222	63246	0.000391	0.004184	0.09637	1010.96	0	0	0	0	1	0	0	-28.7500	5.8400	28.7500	-16.3400	0.0000	0.0000	0.0000	0.0000;
	63495	63222	0.001065	0.013243	0.29371	1075.98	0	0	0	0	1	0	0	120.3000	-51.5100	-120.1400	21.4000	0.0000	0.0000	0.0000	0.0000;
	63224	63227	-0.000908	-0.02254	0	108.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63224	63228	0.005525	0.152452	0	60.79	0	0	1.025	0	1	0	0	-11.3400	-5.5400	11.3500	5.7800	0.0000	0.0000	0.0000	0.0000;
	63224	63229	0.016002	0.424426	0	35.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63224	63230	0.000278	0.001119	0	0	0	0	0	0	1	0	0	11.3400	5.5400	-11.3400	-5.5400	0.0000	0.0000	0.0000	0.0000;
	63224	63231	0.000219	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63225	63227	0.015861	0.393718	0	54.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63226	63227	0.015861	0.393718	0	54.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63233	63232	0.00033	0.02356	0	446.5	0	0	1	0	1	0	0	-134.0300	28.3100	134.0800	-24.2500	0.0000	0.0000	0.0000	0.0000;
	63232	63234	0.000452	0.023369	0	407.29	0	0	1	0	1	0	0	-175.5100	-35.5200	175.6400	42.4700	0.0000	0.0000	0.0000	0.0000;
	63232	63235	0.000487	0.030257	0	407.12	0	0	1	0	1	0	0	-175.5000	-26.7000	175.6400	35.5500	0.0000	0.0000	0.0000	0.0000;
	63232	63236	0.000435	0.027407	0	407.1	0	0	1	0	1	0	0	-175.5100	-27.5200	175.6400	35.5500	0.0000	0.0000	0.0000	0.0000;
	63232	63237	0.000268	0.001093	0	0	0	0	0	0	1	0	0	392.4400	-227.2000	-391.9300	229.2900	0.0000	0.0000	0.0000	0.0000;
	63232	63238	0.000287	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63237	63383	0.001424	0.01491	0.36059	1126.65	0	0	0	0	1	0	0	-81.9800	-25.9100	82.0700	-12.1900	0.0000	0.0000	0.0000	0.0000;
	63405	63237	0.000283	0.00381	0.06755	1160.06	0	0	0	0	1	0	0	-152.2900	123.5400	152.3900	-129.4900	0.0000	0.0000	0.0000	0.0000;
	63239	63242	0.000394	0.021534	0	378.38	0	0	1	0	1	0	0	-54.7100	16.1400	54.7200	-15.5000	0.0000	0.0000	0.0000	0.0000;
	63239	63243	0.000545	0.031689	0	344.9	0	0	1	0	1	0	0	-105.0300	7.0300	105.0900	-3.8200	0.0000	0.0000	0.0000	0.0000;
	63239	63244	0.000799	0.036323	0	344.77	0	0	1	0	1	0	0	-105.0000	7.3100	105.0900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	63239	63245	0.0003	0.016627	0	344.71	0	0	1	0	1	0	0	-105.0600	-2.9500	105.0900	4.6200	0.0000	0.0000	0.0000	0.0000;
	63239	63246	0.0002	0.001173	0	0	0	0	0	0	1	0	0	369.8000	-27.5300	-369.5500	29.0100	0.0000	0.0000	0.0000	0.0000;
	63239	63247	0.000279	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63240	63242	0.000206	0.011271	0	353.38	0	0	1	0	1	0	0	54.7300	-15.1600	-54.7200	15.5000	0.0000	0.0000	0.0000	0.0000;
	63294	63240	0.002271	0.00768	0.00284	169.24	0	0	0	0	1	0	0	54.8000	-15.2400	-54.7300	15.1600	0.0000	0.0000	0.0000	0.0000;
	63241	63242	0.003315	0.180969	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63246	63301	0.000988	0.011627	0.26369	1329.6	0	0	0	0	1	0	0	512.0000	-16.4800	-509.6300	15.6100	0.0000	0.0000	0.0000	0.0000;
	63248	63249	0.002985	0.071309	0	96.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63248	63250	0.000276	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63248	63251	0.000291	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63252	63256	4.5e-05	0.003544	0	1585.87	0	0	1	0	1	0	0	667.6900	-22.3900	-667.5000	36.9900	0.0000	0.0000	0.0000	0.0000;
	63252	63257	8.1e-05	0.007366	0	1640.61	0	0	0.9875	0	1	0	0	-566.6800	-111.8500	566.9200	133.9700	0.0000	0.0000	0.0000	0.0000;
	63252	63258	0.000104	0.008168	0	1638.21	0	0	0.9875	0	1	0	0	-566.6100	-109.4900	566.9200	133.9700	0.0000	0.0000	0.0000	0.0000;
	63252	63259	8.9e-05	0.007441	0	1636.94	0	0	0.9875	0	1	0	0	-566.6600	-111.6400	566.9200	133.9700	0.0000	0.0000	0.0000	0.0000;
	63252	63260	0.000232	0.001142	0	0	0	0	0	0	1	0	0	1032.2600	-568.5500	-1029.2800	583.1900	0.0000	0.0000	0.0000	0.0000;
	63252	63261	0.000299	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63254	63253	0.000413	0.027271	0	530.88	0	0	1	0	1	0	0	-236.6700	6.6500	236.8800	7.4200	0.0000	0.0000	0.0000	0.0000;
	63253	63256	6e-05	0.004716	0	1485.87	0	0	1	0	1	0	0	-667.2600	56.4100	667.5000	-36.9900	0.0000	0.0000	0.0000	0.0000;
	63254	63499	0.000588	0.0027	0.00172	156.88	0	0	0	0	1	0	0	23.8900	3.0300	-23.8900	-3.2100	0.0000	0.0000	0.0000	0.0000;
	63255	63256	0.000532	0.041923	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63263	63262	0.000527	0.030921	0	390.45	0	0	1	0	1	0	0	-83.4000	12.9000	83.4300	-10.8600	0.0000	0.0000	0.0000	0.0000;
	63262	63264	0.000293	0.001056	0	0	0	0	0	0	1	0	0	-63.9400	18.3500	63.9500	-18.3100	0.0000	0.0000	0.0000	0.0000;
	63262	63265	0.000257	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63264	63327	0.000644	0.00773	0.25213	1088.56	0	0	0	0	1	0	0	-63.9500	-68.6800	63.9900	41.9700	0.0000	0.0000	0.0000	0.0000;
	63266	63267	0.000549	0.013641	0	614.9	0	0	1	0	1	0	0	-471.8100	8.0000	472.9300	19.9700	0.0000	0.0000	0.0000	0.0000;
	63266	63268	0.000369	0.010031	0	614.9	0	0	1	0	1	0	0	-472.1800	0.6200	472.9300	19.9700	0.0000	0.0000	0.0000	0.0000;
	63266	63269	0.000252	0.001004	0	0	0	0	0	0	1	0	0	943.9900	-8.6200	-941.9200	16.8600	0.0000	0.0000	0.0000	0.0000;
	63266	63270	0.000237	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63271	63272	0.000231	0.001172	0	0	0	0	0	0	1	0	0	47.9900	-5.3300	-47.9900	5.3500	0.0000	0.0000	0.0000	0.0000;
	63412	63272	0.001819	0.007535	0.00217	155.6	0	0	0	0	1	0	0	-23.9100	10.4500	23.9300	-10.6400	0.0000	0.0000	0.0000	0.0000;
	63274	63273	0.000132	0.009576	0	1451.56	0	0	1	0	1	0	0	-554.9100	9.4600	555.2900	17.7400	0.0000	0.0000	0.0000	0.0000;
	63273	63277	0.000204	0.001194	0	0	0	0	0	0	1	0	0	-217.3300	154.3000	217.4700	-153.5200	0.0000	0.0000	0.0000	0.0000;
	63275	63274	0.000345	0.022389	0	641.91	0	0	1	0	1	0	0	-349.7700	7.6200	350.1600	17.7600	0.0000	0.0000	0.0000	0.0000;
	63274	63276	0.000283	0.001069	0	0	0	0	0	0	1	0	0	204.7500	-27.2200	-204.6400	27.6400	0.0000	0.0000	0.0000	0.0000;
	63276	63529	0.001318	0.014965	0.20957	1042.8	0	0	0	0	1	0	0	57.6500	-13.1900	-57.6100	-9.0600	0.0000	0.0000	0.0000	0.0000;
	63277	63382	0.00045	0.012563	6.29843	4081.79	0	0	0	0	1	0	0	988.0700	-374.9800	-984.0100	-198.8100	0.0000	0.0000	0.0000	0.0000;
	63277	63463	0.000375	0.010459	5.04647	3968.2	0	0	0	0	1	0	0	-104.4100	-317.9900	104.4600	-230.3700	0.0000	0.0000	0.0000	0.0000;
	63528	63277	9.1e-05	0.002665	1.40192	4044.74	0	0	0	0	1	0	0	-499.5200	14.5600	499.7300	-160.4800	0.0000	0.0000	0.0000	0.0000;
	63277	63552	0.000235	0.007041	3.08766	4177.54	0	0	0	0	1	0	0	-1600.8600	-148.1900	1606.4000	-22.5700	0.0000	0.0000	0.0000	0.0000;
	63279	63278	0.000439	0.023689	0	524.61	0	0	1	0	1	0	0	-224.4600	-7.6600	224.6600	18.5800	0.0000	0.0000	0.0000	0.0000;
	63278	63280	0.000695	0.038817	0	234.56	0	0	1.03125	0	1	0	0	-27.4900	1.3400	27.5000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	63278	63281	0.000517	0.030517	0	284.63	0	0	1.03125	0	1	0	0	-54.9800	2.2700	54.9900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	63278	63282	0.000852	0.04699	0	232.87	0	0	1.03125	0	1	0	0	-27.4900	1.2500	27.5000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	63278	63283	0.000263	0.001137	0	0	0	0	0	0	1	0	0	-114.7000	-23.4400	114.7300	23.5800	0.0000	0.0000	0.0000	0.0000;
	63278	63284	0.00028	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63283	63606	0.000577	0.007084	0.11162	1168.07	0	0	0	0	1	0	0	-114.7300	-23.5800	114.8000	12.1000	0.0000	0.0000	0.0000	0.0000;
	63285	63286	0.000283	0.001034	0	0	0	0	0	0	1	0	0	94.4900	-13.6100	-94.4600	13.6900	0.0000	0.0000	0.0000	0.0000;
	63286	63350	0.008879	0.041067	0.02211	140.84	0	0	0	0	1	0	0	-26.7900	8.3500	26.8600	-10.4600	0.0000	0.0000	0.0000	0.0000;
	63286	63352	0.007871	0.031975	0.01301	157.91	0	0	0	0	1	0	0	58.0000	-20.8200	-57.7200	20.5000	0.0000	0.0000	0.0000	0.0000;
	63287	63288	0.003276	0.08425	0	171.6	0	0	1	0	1	0	0	-131.4300	33.2300	131.9800	-19.0100	0.0000	0.0000	0.0000	0.0000;
	63287	63289	0.000261	0.001099	0	0	0	0	0	0	1	0	0	131.4300	-33.2300	-131.3800	33.4200	0.0000	0.0000	0.0000	0.0000;
	63289	63474	0.006835	0.032377	0.01162	115	0	0	0	0	1	0	0	23.4500	-8.2500	-23.4200	7.1700	0.0000	0.0000	0.0000	0.0000;
	63290	63293	-0.000593	-0.015796	0	182.04	0	0	1	0	1	0	0	-89.7900	8.5800	89.7400	-9.7700	0.0000	0.0000	0.0000	0.0000;
	63290	63294	0.000254	0.001198	0	0	0	0	0	0	1	0	0	134.7800	-13.5800	-134.7400	13.7800	0.0000	0.0000	0.0000	0.0000;
	63290	63295	0.000231	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63291	63293	0.006552	0.174595	0	91.02	0	0	1	0	1	0	0	44.9900	-1.6100	-44.8700	4.8800	0.0000	0.0000	0.0000	0.0000;
	63292	63293	0.006552	0.174595	0	91.02	0	0	1	0	1	0	0	44.9900	-1.6100	-44.8700	4.8800	0.0000	0.0000	0.0000	0.0000;
	63562	63294	0.001099	0.00512	0.00144	150.42	0	0	0	0	1	0	0	-21.6900	2.5600	21.7000	-2.6900	0.0000	0.0000	0.0000	0.0000;
	63296	63299	0.000351	0.023128	0	525.34	0	0	1	0	1	0	0	213.4000	6.4300	-213.2500	3.2900	0.0000	0.0000	0.0000	0.0000;
	63296	63300	0.000832	0.051958	0	336.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63296	63301	0.000285	0.00108	0	0	0	0	0	0	1	0	0	-213.4000	-77.6300	213.5300	78.1400	0.0000	0.0000	0.0000	0.0000;
	63296	63302	0.00024	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63297	63299	-0.000127	-0.00836	0	500.34	0	0	1	0	1	0	0	-213.3000	-0.2200	213.2500	-3.2900	0.0000	0.0000	0.0000	0.0000;
	63298	63299	0.001457	0.096023	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63301	63446	0.000548	0.007105	0.16194	1095.75	0	0	0	0	1	0	0	-89.0500	-14.6300	89.0900	-2.4700	0.0000	0.0000	0.0000	0.0000;
	63304	63303	0.000475	0.027114	0	361.76	0	0	1	0	1	0	0	-53.4500	18.8400	53.4600	-18.0400	0.0000	0.0000	0.0000	0.0000;
	63303	63306	0.000904	0.049227	0	333.31	0	0	1	0	1	0	0	-47.9700	-9.9800	47.9900	11.0700	0.0000	0.0000	0.0000	0.0000;
	63303	63307	0.000366	0.020975	0	333.19	0	0	1	0	1	0	0	-95.9500	-24.1400	95.9900	26.0500	0.0000	0.0000	0.0000	0.0000;
	63303	63309	0.001057	0.054652	0	262.79	0	0	1	0	1	0	0	-47.9700	-8.7400	47.9900	9.9500	0.0000	0.0000	0.0000	0.0000;
	63303	63587	0.000528	0.005887	0.12051	1359.6	0	0	0	0	1	0	0	581.1400	-83.8200	-579.4500	89.6200	0.0000	0.0000	0.0000	0.0000;
	63305	63304	0.00238	0.072315	0	81.24	0	0	1	0	1	0	0	-11.5000	-1.1600	11.5000	1.2500	0.0000	0.0000	0.0000	0.0000;
	63304	63308	0.003231	0.113325	0	117.96	0	0	1	0	1	0	0	-47.9300	-0.0400	47.9900	2.4400	0.0000	0.0000	0.0000	0.0000;
	63304	63310	0.00025	0.001159	0	0	0	0	0	0	1	0	0	89.8700	-20.0500	-89.8500	20.1400	0.0000	0.0000	0.0000	0.0000;
	63304	63311	0.000268	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63586	63310	0.008044	0.036295	0.01837	289.45	0	0	0	0	1	0	0	-89.2300	20.9700	89.8500	-20.1400	0.0000	0.0000	0.0000	0.0000;
	63312	63315	-0.000234	-0.006179	0	142.59	0	0	1	0	1	0	0	-22.3800	-1.7200	22.3800	1.6900	0.0000	0.0000	0.0000	0.0000;
	63312	63318	-0.00033	-0.00874	0	142.31	0	0	1	0	1	0	0	-11.1900	-0.4900	11.1900	0.4800	0.0000	0.0000	0.0000	0.0000;
	63312	63319	0.000221	0.00103	0	0	0	0	0	0	1	0	0	33.5700	2.2100	-33.5700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	63312	63320	0.000251	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63313	63315	0.005821	0.153899	0	71.3	0	0	1	0	1	0	0	11.2000	1.0200	-11.1900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	63314	63315	0.005821	0.153899	0	71.3	0	0	1	0	1	0	0	11.2000	1.0200	-11.1900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	63316	63318	0.007426	0.196679	0	71.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63317	63318	0.007426	0.196679	0	71.16	0	0	1	0	1	0	0	11.2000	0.7100	-11.1900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	63322	63321	0.000127	0.009773	0	1451.64	0	0	1	0	1	0	0	-585.6600	-2.3700	586.0600	33.2100	0.0000	0.0000	0.0000	0.0000;
	63321	63324	8.7e-05	0.007362	0	1657.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63321	63325	9.8e-05	0.007248	0	1653.97	0	0	1.05	0	1	0	0	-251.1100	-257.1000	251.2300	266.5500	0.0000	0.0000	0.0000	0.0000;
	63321	63326	0.000128	0.009432	0	1653.75	0	0	1.05625	0	1	0	0	-221.0100	-255.5500	221.1600	266.5500	0.0000	0.0000	0.0000	0.0000;
	63321	63328	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-113.9500	-340.2700	114.2700	341.6100	0.0000	0.0000	0.0000	0.0000;
	63323	63322	0.000578	0.035522	0	415.91	0	0	1	0	1	0	0	-97.2900	1.4400	97.3400	1.6600	0.0000	0.0000	0.0000	0.0000;
	63322	63327	0.000247	0.001022	0	0	0	0	0	0	1	0	0	488.3200	0.7100	-487.7800	1.5400	0.0000	0.0000	0.0000	0.0000;
	63327	63487	0.00094	0.013058	0.29804	1191.39	0	0	0	0	1	0	0	133.8700	-39.3100	-133.7100	9.1600	0.0000	0.0000	0.0000	0.0000;
	63328	63340	0.000517	0.015113	5.90794	4103.84	0	0	0	0	1	0	0	-585.1500	-242.6000	586.7900	-355.9600	0.0000	0.0000	0.0000	0.0000;
	63488	63328	9.7e-05	0.003137	1.16594	4063.3	0	0	0	0	1	0	0	-470.6900	-22.9800	470.8900	-99.0200	0.0000	0.0000	0.0000	0.0000;
	63330	63329	0.000385	0.021515	0	473.4	0	0	1	0	1	0	0	-159.4900	4.9200	159.5800	0.1600	0.0000	0.0000	0.0000	0.0000;
	63329	63331	0.00023	0.00104	0	0	0	0	0	0	1	0	0	-155.5800	1.7000	155.6300	-1.4700	0.0000	0.0000	0.0000	0.0000;
	63329	63332	0.000291	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63529	63331	0.001373	0.019417	0.37635	1253.03	0	0	0	0	1	0	0	394.3500	-21.3500	-392.3800	8.5600	0.0000	0.0000	0.0000	0.0000;
	63333	63337	0.000336	0.02479	0	1497.09	0	0	1	0	1	0	0	-274.6200	29.0800	274.8600	-11.6400	0.0000	0.0000	0.0000	0.0000;
	63333	63338	8e-05	0.006615	0	1583.74	0	0	1	0	1	0	0	-313.4500	-59.8600	313.5200	66.0700	0.0000	0.0000	0.0000	0.0000;
	63333	63340	0.000295	0.001178	0	0	0	0	0	0	1	0	0	588.0700	-350.8700	-586.7900	355.9600	0.0000	0.0000	0.0000	0.0000;
	63335	63334	0.000503	0.026029	0	487.94	0	0	1	0	1	0	0	-169.6600	20.2300	169.7900	-13.2300	0.0000	0.0000	0.0000	0.0000;
	63334	63337	-0.000199	-0.01464	0	1422.09	0	0	1	0	1	0	0	274.7200	-21.9400	-274.8600	11.6400	0.0000	0.0000	0.0000	0.0000;
	63334	63339	0.000282	0.001101	0	0	0	0	0	0	1	0	0	-444.5100	35.1700	445.0300	-33.1500	0.0000	0.0000	0.0000	0.0000;
	63336	63337	0.000815	0.060092	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63342	63341	0.000491	0.029532	0	492.16	0	0	1	0	1	0	0	-151.2600	5.5700	151.3600	0.6100	0.0000	0.0000	0.0000	0.0000;
	63341	63343	0.000288	0.020662	0	317.9	0	0	1	0	1	0	0	-79.9700	12.7600	79.9900	-11.5200	0.0000	0.0000	0.0000	0.0000;
	63341	63344	0.000297	0.001149	0	0	0	0	0	0	1	0	0	-71.3900	-13.3700	71.4000	13.4200	0.0000	0.0000	0.0000	0.0000;
	63341	63345	0.000222	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63416	63342	0.002772	0.012908	0.02778	212.27	0	0	0	0	1	0	0	-111.6100	6.4500	111.9300	-8.0000	0.0000	0.0000	0.0000	0.0000;
	63416	63342	0.002772	0.012908	0.02778	212.27	0	0	0	0	1	0	0	-111.6100	6.4500	111.9300	-8.0000	0.0000	0.0000	0.0000	0.0000;
	63346	63347	0.002683	0.072319	0	131.04	0	0	1.04375	0	1	0	0	-100.5200	5.0000	100.7900	2.2800	0.0000	0.0000	0.0000	0.0000;
	63346	63348	0.000201	0.001177	0	0	0	0	0	0	1	0	0	100.5200	-5.0000	-100.5000	5.1100	0.0000	0.0000	0.0000	0.0000;
	63349	63350	0.000295	0.001079	0	0	0	0	0	0	1	0	0	101.9900	-14.6900	-101.9600	14.7900	0.0000	0.0000	0.0000	0.0000;
	63352	63351	0.000548	0.032243	0	317.04	0	0	1	0	1	0	0	53.4400	-19.3600	-53.4300	20.3100	0.0000	0.0000	0.0000	0.0000;
	63351	63353	0.000651	0.032124	0	360.41	0	0	1	0	1	0	0	-119.9000	21.5900	119.9800	-17.2800	0.0000	0.0000	0.0000	0.0000;
	63351	63355	0.000288	0.001169	0	0	0	0	0	0	1	0	0	173.3200	-41.9000	-173.2400	42.2300	0.0000	0.0000	0.0000	0.0000;
	63351	63356	0.000259	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63352	63354	0.008647	0.221637	0	58.7	0	0	1	0	1	0	0	-18.8700	1.6800	18.9000	-0.9500	0.0000	0.0000	0.0000	0.0000;
	63436	63355	0.0012	0.015403	0.32958	982.33	0	0	0	0	1	0	0	-44.4800	-34.4400	44.5100	-1.6200	0.0000	0.0000	0.0000	0.0000;
	63355	63591	0.000791	0.010301	0.35778	1125.72	0	0	0	0	1	0	0	128.7300	-40.6100	-128.6100	2.5500	0.0000	0.0000	0.0000	0.0000;
	63357	63358	0.003592	0.087613	0	172.57	0	0	1.0875	0	1	0	0	-131.9900	-42.7100	132.7300	60.9000	0.0000	0.0000	0.0000	0.0000;
	63357	63359	0.003028	0.067975	0	172.57	0	0	1.075	0	1	0	0	-132.1100	-44.9400	132.7300	58.8900	0.0000	0.0000	0.0000	0.0000;
	63357	63360	0.002154	0.054174	0	172.57	0	0	1.0625	0	1	0	0	-132.3000	-42.1500	132.7300	52.9000	0.0000	0.0000	0.0000	0.0000;
	63357	63361	0.002935	0.06669	0	172.57	0	0	1.075	0	1	0	0	-132.1300	-46.2100	132.7300	59.9900	0.0000	0.0000	0.0000	0.0000;
	63357	63362	0.000241	0.001002	0	0	0	0	0	0	1	0	0	528.5300	176.0000	-527.8400	-173.1700	0.0000	0.0000	0.0000	0.0000;
	63357	63363	0.000242	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63385	63362	0.004024	0.018957	0.0019	178.86	0	0	0	0	1	0	0	-72.3400	-25.9500	72.5600	26.7900	0.0000	0.0000	0.0000	0.0000;
	63364	63367	0.000856	0.021412	0	98.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63364	63368	0.00476	0.112599	0	112.45	0	0	1.0625	0	1	0	0	-86.1300	-6.0100	86.4900	14.5900	0.0000	0.0000	0.0000	0.0000;
	63364	63369	0.006179	0.13609	0	112.45	0	0	1.0625	0	1	0	0	-86.0200	-2.4700	86.4900	12.7800	0.0000	0.0000	0.0000	0.0000;
	63364	63370	0.007078	0.170744	0	39.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63364	63371	0.000203	0.001102	0	0	0	0	0	0	1	0	0	172.1500	8.4800	-172.0900	-8.1800	0.0000	0.0000	0.0000	0.0000;
	63364	63372	0.000241	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63365	63367	0.008198	0.204959	0	49.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63366	63367	0.008198	0.204959	0	49.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63374	63373	9.8e-05	0.006865	0	1538.21	0	0	1	0	1	0	0	-787.2200	29.5500	787.7800	9.7000	0.0000	0.0000	0.0000	0.0000;
	63373	63376	6.4e-05	0.005244	0	1371.99	0	0	0.99375	0	1	0	0	-202.2800	-55.4600	202.3100	57.5600	0.0000	0.0000	0.0000	0.0000;
	63373	63377	0.000116	0.009084	0	1369.67	0	0	0.99375	0	1	0	0	-202.2600	-53.1000	202.3100	56.7100	0.0000	0.0000	0.0000	0.0000;
	63373	63378	0.000171	0.01254	0	1368.13	0	0	0.99375	0	1	0	0	-202.2400	-57.2100	202.3100	62.2500	0.0000	0.0000	0.0000	0.0000;
	63373	63379	0.000167	0.013338	0	1366.81	0	0	0.99375	0	1	0	0	-202.2400	-51.4300	202.3100	56.7100	0.0000	0.0000	0.0000	0.0000;
	63373	63380	0.000181	0.01359	0	1366.23	0	0	0.99375	0	1	0	0	-202.2300	-52.2600	202.3100	57.6500	0.0000	0.0000	0.0000	0.0000;
	63373	63381	6.4e-05	0.00533	0	1363.64	0	0	0.99375	0	1	0	0	-202.2800	-54.5600	202.3100	56.6800	0.0000	0.0000	0.0000	0.0000;
	63373	63382	0.000232	0.001161	0	0	0	0	0	0	1	0	0	425.7500	-599.2500	-424.6000	605.0300	0.0000	0.0000	0.0000	0.0000;
	63375	63374	0.000373	0.023368	0	573.82	0	0	1.0125	0	1	0	0	-259.8300	-46.4200	260.0700	61.8000	0.0000	0.0000	0.0000	0.0000;
	63374	63383	0.000279	0.001117	0	0	0	0	0	0	1	0	0	527.1500	-91.3500	-526.4200	94.2900	0.0000	0.0000	0.0000	0.0000;
	63382	63406	0.000108	0.00307	1.52235	4089.37	0	0	0	0	1	0	0	702.1500	-80.1300	-701.6700	-73.1000	0.0000	0.0000	0.0000	0.0000;
	63488	63382	9.5e-05	0.002637	1.27428	4109.77	0	0	0	0	1	0	0	-792.9600	39.0200	793.5200	-163.8100	0.0000	0.0000	0.0000	0.0000;
	63382	63530	4.8e-05	0.001293	0.74146	4031.26	0	0	0	0	1	0	0	-384.1500	115.7600	384.2300	-195.0000	0.0000	0.0000	0.0000	0.0000;
	63383	63405	0.001388	0.016845	0.33356	1145.17	0	0	0	0	1	0	0	107.2400	-39.0200	-107.0900	4.6200	0.0000	0.0000	0.0000	0.0000;
	63384	63385	0.000253	0.001011	0	0	0	0	0	0	1	0	0	122.3800	20.8200	-122.3500	-20.6800	0.0000	0.0000	0.0000	0.0000;
	63387	63386	0.0009	0.034853	0	441.17	0	0	1	0	1	0	0	-142.2800	0.7300	142.4500	5.7600	0.0000	0.0000	0.0000	0.0000;
	63386	63390	0.0001	-0.001963	0	720.78	0	0	1	0	1	0	0	-29.9900	1.7600	29.9900	-1.7700	0.0000	0.0000	0.0000	0.0000;
	63386	63391	0.000887	0.045906	0	240.54	0	0	1.04375	0	1	0	0	-29.9900	-1.7300	30.0000	2.1400	0.0000	0.0000	0.0000	0.0000;
	63386	63392	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-82.4700	-5.7900	82.4900	5.8700	0.0000	0.0000	0.0000	0.0000;
	63386	63393	0.000226	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63388	63390	0.000678	0.036584	0	360.39	0	0	1	0	1	0	0	30.0000	-1.4700	-29.9900	1.7700	0.0000	0.0000	0.0000	0.0000;
	63389	63390	0.000678	0.036584	0	360.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63395	63394	0.000708	0.031542	0	380.65	0	0	1	0	1	0	0	-81.6700	-5.7200	81.7100	7.6700	0.0000	0.0000	0.0000	0.0000;
	63394	63396	0.000395	0.027007	0	384.8	0	0	1	0	1	0	0	-149.9000	27.3500	149.9800	-21.6000	0.0000	0.0000	0.0000	0.0000;
	63394	63397	0.000227	0.001142	0	0	0	0	0	0	1	0	0	68.1800	-35.0200	-68.1700	35.0800	0.0000	0.0000	0.0000	0.0000;
	63394	63398	0.000288	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63400	63399	9.7e-05	0.00842	0	1488.05	0	0	1.0125	0	1	0	0	-700.0600	-106.2700	700.5200	145.7800	0.0000	0.0000	0.0000	0.0000;
	63399	63403	0.000131	0.010479	0	1604.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63399	63404	4.9e-05	0.0046	0	1598.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63399	63406	0.000253	0.001143	0	0	0	0	0	0	1	0	0	-700.5200	-67.9100	701.6700	73.1000	0.0000	0.0000	0.0000	0.0000;
	63401	63400	0.000228	0.018109	0	802.98	0	0	1.01875	0	1	0	0	76.6500	-122.8400	-76.6000	126.4500	0.0000	0.0000	0.0000	0.0000;
	63400	63480	0.000402	0.006528	0.59636	2478.71	0	0	0	0	1	0	0	-125.9300	40.9700	126.0100	-104.7900	0.0000	0.0000	0.0000	0.0000;
	65777	63400	0.000706	0.010608	1.19871	3221.69	0	0	0	0	1	0	0	-897.3500	9.0200	902.5900	-61.1600	0.0000	0.0000	0.0000	0.0000;
	63402	63401	0.000637	0.032453	0	351.86	0	0	1.0125	0	1	0	0	-51.8000	-22.0700	51.8100	23.0300	0.0000	0.0000	0.0000	0.0000;
	63401	63405	0.000279	0.001099	0	0	0	0	0	0	1	0	0	-128.4600	99.8100	128.5300	-99.5500	0.0000	0.0000	0.0000	0.0000;
	63402	63491	0.002191	0.01249	0.00562	202.33	0	0	0	0	1	0	0	-149.0500	13.5900	149.4900	-11.6700	0.0000	0.0000	0.0000	0.0000;
	63407	63408	0.001543	0.044128	0	258.7	0	0	1	0	1	0	0	-198.3800	45.0000	198.9700	-28.0700	0.0000	0.0000	0.0000	0.0000;
	63407	63409	0.000272	0.001198	0	0	0	0	0	0	1	0	0	198.3800	-45.0000	-198.2800	45.4600	0.0000	0.0000	0.0000	0.0000;
	63550	63409	0.004545	0.016827	0.00452	201.49	0	0	0	0	1	0	0	-145.2000	40.3400	146.1600	-37.2800	0.0000	0.0000	0.0000	0.0000;
	63411	63410	0.000468	0.02719	0	415.82	0	0	1	0	1	0	0	-75.7100	-8.2500	75.7300	9.6900	0.0000	0.0000	0.0000	0.0000;
	63410	63413	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-75.7300	-9.6900	75.7400	9.7400	0.0000	0.0000	0.0000	0.0000;
	63412	63411	0.003756	0.11133	0	123.21	0	0	1	0	1	0	0	-34.7700	-5.1800	34.8100	6.4500	0.0000	0.0000	0.0000	0.0000;
	63411	63414	0.000204	0.001146	0	0	0	0	0	0	1	0	0	114.6800	-6.4000	-114.6600	6.5400	0.0000	0.0000	0.0000	0.0000;
	63413	63450	0.000753	0.009136	0.21855	1119.85	0	0	0	0	1	0	0	-75.7400	-9.7400	75.7800	-13.8100	0.0000	0.0000	0.0000	0.0000;
	63907	63414	0.012469	0.067535	0.02789	353.93	0	0	0	0	1	0	0	-156.3700	27.2800	159.2800	-14.5300	0.0000	0.0000	0.0000	0.0000;
	63415	63416	0.000256	0.001002	0	0	0	0	0	0	1	0	0	39.9900	-5.7600	-39.9900	5.7800	0.0000	0.0000	0.0000	0.0000;
	63418	63417	0.000829	0.039376	0	458.04	0	0	1	0	1	0	0	-123.6200	-11.3900	123.7400	17.0300	0.0000	0.0000	0.0000	0.0000;
	63417	63419	0.000257	0.001047	0	0	0	0	0	0	1	0	0	35.2400	-34.2700	-35.2400	34.3000	0.0000	0.0000	0.0000	0.0000;
	63417	63420	0.00027	0.001106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63421	63422	0.002373	0.054143	0	131.56	0	0	1	0	1	0	0	-100.9600	19.7600	101.1900	-14.5700	0.0000	0.0000	0.0000	0.0000;
	63421	63423	0.000243	0.001151	0	0	0	0	0	0	1	0	0	100.9600	-19.7600	-100.9400	19.8700	0.0000	0.0000	0.0000	0.0000;
	63423	63589	0.001986	0.007139	0.00161	189.95	0	0	0	0	1	0	0	83.7700	-18.2900	-83.6400	18.5900	0.0000	0.0000	0.0000	0.0000;
	63425	63424	9.8e-05	0.00871	0	1218.56	0	0	1	0	1	0	0	6.7400	27.9100	-6.7400	-27.8500	0.0000	0.0000	0.0000	0.0000;
	63424	63429	9.4e-05	0.008268	0	1123.26	0	0	0.99375	0	1	0	0	-101.6400	-31.3100	101.6500	32.1600	0.0000	0.0000	0.0000	0.0000;
	63424	63430	0.000172	0.01248	0	1115.24	0	0	0.99375	0	1	0	0	-101.6400	-19.7900	101.6500	20.9900	0.0000	0.0000	0.0000	0.0000;
	63424	63431	0.000183	0.01436	0	1114.75	0	0	0.99375	0	1	0	0	-101.6400	-16.9600	101.6500	18.3300	0.0000	0.0000	0.0000	0.0000;
	63424	63434	0.000187	0.014383	0	790.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63424	63435	0.000164	0.014004	0	762.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63424	63437	0.000224	0.001061	0	0	0	0	0	0	1	0	0	311.6600	-164.9800	-311.4000	166.1800	0.0000	0.0000	0.0000	0.0000;
	63425	63428	0.000381	0.023727	0	459.62	0	0	1	0	1	0	0	37.7300	6.5000	-37.7300	-6.1800	0.0000	0.0000	0.0000	0.0000;
	63425	63436	0.000201	0.001099	0	0	0	0	0	0	1	0	0	-44.4800	-34.4100	44.4800	34.4400	0.0000	0.0000	0.0000	0.0000;
	63426	63428	-0.000129	-0.008072	0	334.62	0	0	1	0	1	0	0	-37.7300	-6.2900	37.7300	6.1800	0.0000	0.0000	0.0000	0.0000;
	63426	63432	0.00852	0.226653	0	36.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63426	63433	0.012311	0.302213	0	47.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63427	63428	0.001387	0.086461	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63437	63552	0.00019	0.005132	2.22752	3998.7	0	0	0	0	1	0	0	311.4000	-166.1800	-311.2300	-73.9300	0.0000	0.0000	0.0000	0.0000;
	63438	63439	0.001895	0.059514	0	221	0	0	1	0	1	0	0	-169.4700	-15.8800	169.9800	31.7900	0.0000	0.0000	0.0000	0.0000;
	63438	63440	0.00183	0.041713	0	221	0	0	1	0	1	0	0	-169.4800	-30.8800	169.9800	42.3000	0.0000	0.0000	0.0000	0.0000;
	63438	63441	0.000222	0.001117	0	0	0	0	0	0	1	0	0	338.9500	46.7600	-338.7000	-45.5500	0.0000	0.0000	0.0000	0.0000;
	63438	63442	0.0002	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63444	63443	0.00059	0.03263	0	320.29	0	0	1.00625	0	1	0	0	-11.6200	-2.8100	11.6200	2.8500	0.0000	0.0000	0.0000	0.0000;
	63443	63445	0.000674	0.033712	0	337.84	0	0	1	0	1	0	0	-100.7200	-0.4600	100.7900	3.6000	0.0000	0.0000	0.0000	0.0000;
	63443	63446	0.000215	0.001063	0	0	0	0	0	0	1	0	0	89.1000	-2.4000	-89.0900	2.4700	0.0000	0.0000	0.0000	0.0000;
	63443	63447	0.000256	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63449	63448	9.1e-05	0.007783	0	1559.95	0	0	1	0	1	0	0	-424.2800	64.8900	424.4300	-52.0600	0.0000	0.0000	0.0000	0.0000;
	63449	63448	9.1e-05	0.007783	0	1559.95	0	0	1	0	1	0	0	-424.2800	64.8900	424.4300	-52.0600	0.0000	0.0000	0.0000	0.0000;
	63449	63448	9.1e-05	0.007783	0	1559.95	0	0	1	0	1	0	0	-424.2800	64.8900	424.4300	-52.0600	0.0000	0.0000	0.0000	0.0000;
	63448	63452	5.6e-05	0.004942	0	1651.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63448	63453	9.1e-05	0.007081	0	1650.15	0	0	1	0	1	0	0	-172.8200	54.1400	172.8500	-52.0400	0.0000	0.0000	0.0000	0.0000;
	63448	63455	0.000221	0.001092	0	0	0	0	0	0	1	0	0	-1100.4600	102.0400	1102.8900	-90.0100	0.0000	0.0000	0.0000	0.0000;
	63450	63449	0.000192	0.011933	0	519.59	0	0	1	0	1	0	0	20.0300	-72.5900	-20.0200	73.2000	0.0000	0.0000	0.0000	0.0000;
	63449	63454	0.000216	0.001005	0	0	0	0	0	0	1	0	0	1292.8500	-267.8800	-1289.4800	283.5600	0.0000	0.0000	0.0000	0.0000;
	63451	63450	0.000368	0.021721	0	430.91	0	0	1	0	1	0	0	-109.0200	-5.8100	109.0600	8.1800	0.0000	0.0000	0.0000	0.0000;
	63454	64955	0.00165	0.024641	2.60198	3164.57	0	0	0	0	1	0	0	659.2400	-97.5800	-652.7900	-93.9300	0.0000	0.0000	0.0000	0.0000;
	63455	63528	0.00025	0.006793	2.97179	4170.1	0	0	0	0	1	0	0	-1102.8900	90.0100	1105.7700	-338.4800	0.0000	0.0000	0.0000	0.0000;
	63457	63456	0.000298	0.020179	0	498.4	0	0	1	0	1	0	0	-161.2300	17.8700	161.3100	-12.9400	0.0000	0.0000	0.0000	0.0000;
	63456	63458	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-61.3200	51.3400	61.3300	-51.2800	0.0000	0.0000	0.0000	0.0000;
	63456	63459	0.000225	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63461	63460	0.000109	0.007999	0	1409.53	0	0	1.00625	0	1	0	0	-477.0100	-48.2200	477.2400	65.1700	0.0000	0.0000	0.0000	0.0000;
	63460	63463	0.000236	0.001154	0	0	0	0	0	0	1	0	0	-187.2800	82.4400	187.3700	-82.0000	0.0000	0.0000	0.0000	0.0000;
	63462	63461	0.000385	0.018229	0	519.76	0	0	1.0125	0	1	0	0	-197.1600	-62.8100	197.3100	70.0900	0.0000	0.0000	0.0000	0.0000;
	63461	63464	0.000281	0.001006	0	0	0	0	0	0	1	0	0	279.7000	-21.8600	-279.4900	22.5800	0.0000	0.0000	0.0000	0.0000;
	63465	63466	0.000224	0.001123	0	0	0	0	0	0	1	0	0	172.9800	19.9200	-172.9100	-19.6100	0.0000	0.0000	0.0000	0.0000;
	63467	63468	0.008426	0.186716	0	69.41	0	0	1	0	1	0	0	-39.8700	-3.9200	39.9900	6.6800	0.0000	0.0000	0.0000	0.0000;
	63467	63469	0.00165	0.050679	0	59.2	0	0	1	0	1	0	0	-19.9900	-7.4700	20.0000	7.6800	0.0000	0.0000	0.0000	0.0000;
	63467	63470	0.000226	0.001002	0	0	0	0	0	0	1	0	0	59.8600	11.3900	-59.8500	-11.3500	0.0000	0.0000	0.0000	0.0000;
	63467	63471	0.000243	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63473	63472	7.5e-05	0.006047	0	1239.94	0	0	1	0	1	0	0	-35.4000	45.6600	35.4000	-45.4800	0.0000	0.0000	0.0000	0.0000;
	63472	63475	9.7e-05	0.007968	0	1109.78	0	0	1.0375	0	1	0	0	-99.0300	-20.2900	99.0400	21.1000	0.0000	0.0000	0.0000	0.0000;
	63472	63476	0.000146	0.012166	0	1103.41	0	0	1.04375	0	1	0	0	-99.0200	-19.8600	99.0400	21.1000	0.0000	0.0000	0.0000	0.0000;
	63472	63477	0.00025	0.001016	0	0	0	0	0	0	1	0	0	162.6500	-238.2300	-162.4500	239.0000	0.0000	0.0000	0.0000	0.0000;
	63472	63478	0.000246	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63474	63473	0.000503	0.026186	0	249.71	0	0	1	0	1	0	0	23.4200	-7.1700	-23.4100	7.3100	0.0000	0.0000	0.0000	0.0000;
	63557	63473	0.001159	0.012864	0.46465	1238.61	0	0	0	0	1	0	0	-313.1300	-36.4200	314.1800	-2.4600	0.0000	0.0000	0.0000	0.0000;
	63552	63477	0.000353	0.009873	3.5355	3965.37	0	0	0	0	1	0	0	-162.3600	-146.0700	162.4500	-239.0000	0.0000	0.0000	0.0000	0.0000;
	63479	63484	0.000148	0.010041	0	1580.32	0	0	1	0	1	0	0	1114.1900	97.0000	-1112.5000	17.6800	0.0000	0.0000	0.0000	0.0000;
	63479	63485	7.9e-05	0.006389	0	1634.05	0	0	1.05	0	1	0	0	-203.6700	-257.3000	203.7500	264.2200	0.0000	0.0000	0.0000	0.0000;
	63479	63486	0.000118	0.007836	0	1615.09	0	0	1.05625	0	1	0	0	-211.1100	-255.4500	211.2500	264.2200	0.0000	0.0000	0.0000	0.0000;
	63479	63488	0.000285	0.001127	0	0	0	0	0	0	1	0	0	-699.4100	-105.4000	700.7100	110.5500	0.0000	0.0000	0.0000	0.0000;
	63481	63480	0.000238	0.017131	0	707.21	0	0	1.04375	0	1	0	0	-46.5900	-238.1600	46.7300	248.2100	0.0000	0.0000	0.0000	0.0000;
	63480	63484	-8e-05	-0.005384	0	1555.32	0	0	1	0	1	0	0	-1113.4100	-43.8100	1112.5000	-17.6800	0.0000	0.0000	0.0000	0.0000;
	63482	63481	0.000595	0.03305	0	416.14	0	0	1.00625	0	1	0	0	-105.1200	-10.6400	105.1900	14.0400	0.0000	0.0000	0.0000	0.0000;
	63481	63487	0.000249	0.001196	0	0	0	0	0	0	1	0	0	-58.6000	224.1200	58.7200	-223.5300	0.0000	0.0000	0.0000	0.0000;
	63483	63484	0.000392	0.026553	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63487	63587	0.001543	0.015812	0.25337	1319.17	0	0	0	0	1	0	0	414.8100	-17.8700	-412.3700	15.4000	0.0000	0.0000	0.0000	0.0000;
	63489	63490	0.00076	0.022279	0	614.9	0	0	1.0625	0	1	0	0	-471.2100	-20.7800	472.9300	71.2400	0.0000	0.0000	0.0000	0.0000;
	63489	63491	0.000283	0.001042	0	0	0	0	0	0	1	0	0	471.2100	20.7800	-470.6400	-18.6900	0.0000	0.0000	0.0000	0.0000;
	63493	63492	0.00029	0.021545	0	485.68	0	0	1	0	1	0	0	-160.0600	-1.4000	160.1300	6.4900	0.0000	0.0000	0.0000	0.0000;
	63492	63494	0.000686	0.03657	0	386.68	0	0	0.99375	0	1	0	0	-150.8300	29.6000	150.9800	-21.7400	0.0000	0.0000	0.0000	0.0000;
	63492	63495	0.00025	0.001145	0	0	0	0	0	0	1	0	0	-9.3000	-36.0900	9.3000	36.1100	0.0000	0.0000	0.0000	0.0000;
	63492	63496	0.000238	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63493	63573	0.004636	0.026474	0.00833	182.33	0	0	0	0	1	0	0	-98.4000	27.4600	98.8500	-25.8100	0.0000	0.0000	0.0000	0.0000;
	63497	63498	0.0053	0.126127	0	60.96	0	0	1	0	1	0	0	-22.9700	3.1800	23.0000	-2.5500	0.0000	0.0000	0.0000	0.0000;
	63497	63499	0.000218	0.001177	0	0	0	0	0	0	1	0	0	22.9700	-3.1800	-22.9700	3.1800	0.0000	0.0000	0.0000	0.0000;
	63497	63500	0.000259	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63502	63501	0.000126	0.008919	0	1412.33	0	0	1.00625	0	1	0	0	-415.4000	3.3000	415.6000	10.8200	0.0000	0.0000	0.0000	0.0000;
	63501	63504	0.000126	0.008946	0	1414.81	0	0	1	0	1	0	0	-228.2400	-53.0800	228.3000	57.5700	0.0000	0.0000	0.0000	0.0000;
	63501	63505	0.000144	0.010696	0	1413.29	0	0	1	0	1	0	0	-228.2300	-43.2400	228.3000	48.5300	0.0000	0.0000	0.0000	0.0000;
	63501	63506	0.000121	0.008575	0	1411.83	0	0	1	0	1	0	0	-228.2400	-55.6800	228.3000	60.0100	0.0000	0.0000	0.0000	0.0000;
	63501	63507	9.7e-05	0.007574	0	1405.91	0	0	1	0	1	0	0	-228.2500	-47.1800	228.3000	50.9500	0.0000	0.0000	0.0000	0.0000;
	63501	63508	0.00012	0.009241	0	1402.99	0	0	1	0	1	0	0	-228.2400	-51.3800	228.3000	56.0200	0.0000	0.0000	0.0000	0.0000;
	63501	63509	9.6e-05	0.007714	0	1399.64	0	0	1	0	1	0	0	-228.2500	-47.1200	228.3000	50.9500	0.0000	0.0000	0.0000	0.0000;
	63501	63511	0.000278	0.001033	0	0	0	0	0	0	1	0	0	953.8600	-354.1000	-951.2300	363.9000	0.0000	0.0000	0.0000	0.0000;
	63503	63502	0.000414	0.025658	0	409.39	0	0	1	0	1	0	0	-88.8800	3.1200	88.9100	-1.2900	0.0000	0.0000	0.0000	0.0000;
	63502	63510	0.000296	0.001031	0	0	0	0	0	0	1	0	0	326.4900	-2.0100	-326.2000	3.0100	0.0000	0.0000	0.0000	0.0000;
	63511	63599	0.000306	0.008767	4.8843	4127.02	0	0	0	0	1	0	0	951.2300	-363.9000	-948.6700	-101.5600	0.0000	0.0000	0.0000	0.0000;
	63512	63513	0.007427	0.151724	0	78.65	0	0	1	0	1	0	0	-60.2400	-9.9500	60.4900	15.1800	0.0000	0.0000	0.0000	0.0000;
	63512	63514	0.000271	0.001109	0	0	0	0	0	0	1	0	0	60.2400	9.9500	-60.2300	-9.9200	0.0000	0.0000	0.0000	0.0000;
	63515	63516	0.008131	0.18226	0	68.22	0	0	0.9875	0	1	0	0	-36.8900	4.0900	36.9900	-1.8100	0.0000	0.0000	0.0000	0.0000;
	63515	63517	0.000229	0.001148	0	0	0	0	0	0	1	0	0	36.8900	-4.0900	-36.8900	4.1000	0.0000	0.0000	0.0000	0.0000;
	63515	63518	0.000253	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63520	63519	9.3e-05	0.006638	0	1531.49	0	0	1	0	1	0	0	-825.1300	42.8100	825.7100	-1.0500	0.0000	0.0000	0.0000	0.0000;
	63519	63522	9.1e-05	0.006741	0	1446.93	0	0	1	0	1	0	0	-238.8500	-41.7400	238.9000	45.4000	0.0000	0.0000	0.0000	0.0000;
	63519	63523	0.000113	0.008516	0	1446.61	0	0	1	0	1	0	0	-238.8400	-40.7900	238.9000	45.4000	0.0000	0.0000	0.0000	0.0000;
	63519	63524	0.000141	0.010762	0	1443.57	0	0	1	0	1	0	0	-238.8200	-39.5800	238.9000	45.4000	0.0000	0.0000	0.0000	0.0000;
	63519	63525	9.6e-05	0.007983	0	1440.5	0	0	1	0	1	0	0	-238.8500	-60.2400	238.9000	64.7100	0.0000	0.0000	0.0000	0.0000;
	63519	63526	0.00015	0.01048	0	1439.07	0	0	1	0	1	0	0	-238.8200	-43.5200	238.9000	49.2100	0.0000	0.0000	0.0000	0.0000;
	63519	63527	7.6e-05	0.005867	0	1436.52	0	0	1	0	1	0	0	-238.8600	-84.0800	238.9000	87.5500	0.0000	0.0000	0.0000	0.0000;
	63519	63528	0.000246	0.001095	0	0	0	0	0	0	1	0	0	607.3200	-319.1600	-606.2500	323.9200	0.0000	0.0000	0.0000	0.0000;
	63521	63520	0.000636	0.034821	0	542.97	0	0	1	0	1	0	0	-243.9600	7.3000	244.3100	11.9100	0.0000	0.0000	0.0000	0.0000;
	63520	63529	0.000275	0.001033	0	0	0	0	0	0	1	0	0	580.8100	-54.7200	-579.9500	57.9600	0.0000	0.0000	0.0000	0.0000;
	63569	63529	0.000638	0.007275	0.12069	1120.13	0	0	0	0	1	0	0	88.4000	-64.0400	-88.3400	51.7700	0.0000	0.0000	0.0000	0.0000;
	63531	63530	0.000132	0.009833	0	1450.38	0	0	1.0125	0	1	0	0	-519.0300	-117.6000	519.3900	143.7000	0.0000	0.0000	0.0000	0.0000;
	63530	63533	8.6e-05	0.007366	0	1270.45	0	0	1.0125	0	1	0	0	-150.6100	-49.7500	150.6300	51.4800	0.0000	0.0000	0.0000	0.0000;
	63530	63534	0.000122	0.009662	0	1267.33	0	0	1.0125	0	1	0	0	-150.6000	-44.2800	150.6300	46.5100	0.0000	0.0000	0.0000	0.0000;
	63530	63535	0.000174	0.012722	0	1262.4	0	0	1.01875	0	1	0	0	-150.5900	-48.4600	150.6300	51.4800	0.0000	0.0000	0.0000	0.0000;
	63530	63536	7.7e-05	0.006954	0	1257.09	0	0	1.0125	0	1	0	0	-150.6100	-63.1700	150.6300	64.9100	0.0000	0.0000	0.0000	0.0000;
	63530	63537	0.000133	0.010044	0	1255.76	0	0	1.01875	0	1	0	0	-150.6000	-49.0900	150.6300	51.4800	0.0000	0.0000	0.0000	0.0000;
	63530	63538	9.4e-05	0.007011	0	1253.93	0	0	1.0125	0	1	0	0	-150.6100	-49.8300	150.6300	51.4800	0.0000	0.0000	0.0000	0.0000;
	63532	63531	0.000482	0.027328	0	472.66	0	0	1.01875	0	1	0	0	-159.6600	-68.6300	159.8000	76.4700	0.0000	0.0000	0.0000	0.0000;
	63531	63539	0.000245	0.001108	0	0	0	0	0	0	1	0	0	359.2400	41.1300	-358.9400	-39.8000	0.0000	0.0000	0.0000	0.0000;
	63531	63540	0.000266	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63542	63541	0.000481	0.030716	0	436.26	0	0	1	0	1	0	0	-122.0300	-16.8100	122.0900	21.1400	0.0000	0.0000	0.0000	0.0000;
	63541	63543	0.000706	0.039476	0	310.34	0	0	0.9875	0	1	0	0	-69.9600	-11.5300	69.9900	13.3100	0.0000	0.0000	0.0000	0.0000;
	63541	63544	0.000279	0.001049	0	0	0	0	0	0	1	0	0	-52.1400	28.8900	52.1400	-28.8600	0.0000	0.0000	0.0000	0.0000;
	63541	63545	0.000227	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63546	63547	0.000271	0.001013	0	0	0	0	0	0	1	0	0	89.9900	20.4700	-89.9700	-20.3900	0.0000	0.0000	0.0000	0.0000;
	63547	63562	0.00345	0.013898	0.00534	164.28	0	0	0	0	1	0	0	-42.7900	11.2200	42.8500	-11.5500	0.0000	0.0000	0.0000	0.0000;
	63549	63548	0.000125	0.010025	0	1333.85	0	0	1	0	1	0	0	-233.4100	41.1700	233.4800	-36.0100	0.0000	0.0000	0.0000	0.0000;
	63548	63551	7.7e-05	0.006568	0	1399.08	0	0	0.99375	0	1	0	0	-226.9300	-25.4900	226.9700	28.6000	0.0000	0.0000	0.0000	0.0000;
	63548	63552	0.000213	0.001161	0	0	0	0	0	0	1	0	0	-6.5400	-632.1600	7.3300	636.4300	0.0000	0.0000	0.0000	0.0000;
	63548	63553	0.00022	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63550	63549	0.000354	0.023389	0	364.23	0	0	1	0	1	0	0	55.1300	-30.9700	-55.1100	31.8400	0.0000	0.0000	0.0000	0.0000;
	63549	63591	0.001589	0.018629	0.88657	1184.4	0	0	0	0	1	0	0	-197.8900	-71.8300	198.4700	-19.0200	0.0000	0.0000	0.0000	0.0000;
	63555	63554	0.000297	0.021483	0	419.9	0	0	1	0	1	0	0	-101.0800	-2.8000	101.1100	4.8400	0.0000	0.0000	0.0000	0.0000;
	63554	63556	0.000378	0.024746	0	363.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63554	63557	0.000244	0.001035	0	0	0	0	0	0	1	0	0	-101.1100	-70.2800	101.1500	70.4300	0.0000	0.0000	0.0000	0.0000;
	63554	63558	0.000258	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63559	63560	0.003804	0.105019	0	73.37	0	0	1.025	0	1	0	0	-56.2700	9.5700	56.3900	-6.2600	0.0000	0.0000	0.0000	0.0000;
	63559	63561	0.008785	0.198838	0	67.33	0	0	1.025	0	1	0	0	-28.1300	4.7000	28.2000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	63559	63562	0.000243	0.001079	0	0	0	0	0	0	1	0	0	84.4000	-14.2700	-84.3800	14.3400	0.0000	0.0000	0.0000	0.0000;
	63559	63563	0.000207	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63565	63564	0.000673	0.03802	0	522.59	0	0	1	0	1	0	0	-219.5200	12.3400	219.8200	4.7600	0.0000	0.0000	0.0000	0.0000;
	63564	63566	0.000292	0.019816	0	488.18	0	0	1	0	1	0	0	-275.0800	42.7300	275.3000	-28.4500	0.0000	0.0000	0.0000	0.0000;
	63564	63567	0.00071	0.024885	0	488.15	0	0	1	0	1	0	0	-274.7800	46.4200	275.3000	-28.4500	0.0000	0.0000	0.0000	0.0000;
	63564	63568	0.000256	0.014474	0	487.91	0	0	1	0	1	0	0	-275.1100	38.8400	275.3000	-28.4500	0.0000	0.0000	0.0000	0.0000;
	63564	63569	0.00023	0.001163	0	0	0	0	0	0	1	0	0	605.1600	-132.7500	-604.3400	136.9000	0.0000	0.0000	0.0000	0.0000;
	63564	63570	0.000268	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63571	63572	0.004023	0.106652	0	130	0	0	1	0	1	0	0	-99.5900	24.8200	99.9900	-14.4000	0.0000	0.0000	0.0000	0.0000;
	63571	63573	0.000221	0.001098	0	0	0	0	0	0	1	0	0	99.5900	-24.8200	-99.5700	24.9200	0.0000	0.0000	0.0000	0.0000;
	63571	63574	0.000286	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63575	63576	0.000251	0.001073	0	0	0	0	0	0	1	0	0	98.5900	-14.0800	-98.5600	14.1700	0.0000	0.0000	0.0000	0.0000;
	63578	63577	0.000553	0.032559	0	330.15	0	0	1.0125	0	1	0	0	-44.7500	-29.4100	44.7700	30.2900	0.0000	0.0000	0.0000	0.0000;
	63577	63582	0.0001	0.001732	0	649.89	0	0	1	0	1	0	0	-43.3600	-3.6800	43.3600	3.7100	0.0000	0.0000	0.0000	0.0000;
	63577	63584	0.001053	0.058532	0	222.72	0	0	1	0	1	0	0	-21.6800	-8.0400	21.6800	8.3300	0.0000	0.0000	0.0000	0.0000;
	63577	63587	0.000266	0.001123	0	0	0	0	0	0	1	0	0	20.2700	-18.5800	-20.2600	18.5800	0.0000	0.0000	0.0000	0.0000;
	63579	63578	0.004734	0.130775	0	96.24	0	0	1.025	0	1	0	0	-23.4200	-17.5800	23.4600	18.6600	0.0000	0.0000	0.0000	0.0000;
	63578	63583	0.00401	0.135699	0	115.03	0	0	1	0	1	0	0	-21.6600	1.0600	21.6800	-0.4700	0.0000	0.0000	0.0000	0.0000;
	63578	63585	0.00388	0.108236	0	102.44	0	0	1	0	1	0	0	-21.6600	1.1600	21.6800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	63578	63586	0.000239	0.001081	0	0	0	0	0	0	1	0	0	64.6200	8.5300	-64.6100	-8.4900	0.0000	0.0000	0.0000	0.0000;
	63580	63582	0.000291	0.022797	0	324.95	0	0	1	0	1	0	0	21.6800	1.9500	-21.6800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	63581	63582	0.000291	0.022797	0	324.95	0	0	1	0	1	0	0	21.6800	1.9500	-21.6800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	63589	63588	0.000343	0.019294	0	377.78	0	0	1	0	1	0	0	69.8800	-15.5200	-69.8600	16.4100	0.0000	0.0000	0.0000	0.0000;
	63588	63590	0.000592	0.032784	0	387.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63588	63591	0.000222	0.001169	0	0	0	0	0	0	1	0	0	69.8600	-16.4100	-69.8500	16.4700	0.0000	0.0000	0.0000	0.0000;
	63588	63592	0.000284	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63593	63596	0.000444	0.00968	0	176.69	0	0	1	0	1	0	0	-81.8200	2.6600	81.8500	-2.0600	0.0000	0.0000	0.0000	0.0000;
	63593	63597	0.000296	0.001073	0	0	0	0	0	0	1	0	0	81.8200	44.7700	-81.8000	-44.6900	0.0000	0.0000	0.0000	0.0000;
	63593	63598	0.000239	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63594	63596	0.00447	0.09736	0	88.35	0	0	1	0	1	0	0	40.9900	0.4800	-40.9200	1.0300	0.0000	0.0000	0.0000	0.0000;
	63595	63596	0.00447	0.09736	0	88.35	0	0	1	0	1	0	0	40.9900	0.4800	-40.9200	1.0300	0.0000	0.0000	0.0000	0.0000;
	63599	63603	5.8e-05	0.004905	0	1618.89	0	0	1	0	1	0	0	872.0400	15.2200	-871.6400	18.3400	0.0000	0.0000	0.0000	0.0000;
	63599	63604	0.000119	0.009156	0	1301.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63599	63605	0.000135	0.011421	0	1298.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63601	63600	0.000443	0.027495	0	444.51	0	0	1	0	1	0	0	-139.4000	-11.5900	139.4800	16.4700	0.0000	0.0000	0.0000	0.0000;
	63600	63603	-1.2e-05	-0.001	0	1543.89	0	0	1	0	1	0	0	-871.7200	11.5000	871.6400	-18.3400	0.0000	0.0000	0.0000	0.0000;
	63600	63606	0.000252	0.001008	0	0	0	0	0	0	1	0	0	732.2400	-27.9700	-731.0200	32.8400	0.0000	0.0000	0.0000	0.0000;
	63600	63607	0.000298	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63602	63603	0.000248	0.021033	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63608	63610	0.024792	0.064573	0.00374	44.13	0	0	0	0	1	0	0	2.1500	-3.3100	-2.1400	2.9100	0.0000	0.0000	0.0000	0.0000;
	63608	65176	0.042774	0.117036	0.00387	62.98	0	0	0	0	1	0	0	-15.7600	2.5400	15.8600	-2.6800	0.0000	0.0000	0.0000	0.0000;
	63609	63610	0.01176	0.025497	0.00233	52.2	0	0	0	0	1	0	0	-7.3000	-3.7700	7.3000	3.5300	0.0000	0.0000	0.0000	0.0000;
	63609	65472	0.069228	0.165272	0.00494	52.42	0	0	0	0	1	0	0	-5.4700	-0.3000	5.4900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	63610	65254	0.013386	0.033189	0.00095	58.85	0	0	0	0	1	0	0	-12.4700	-7.9500	12.5000	7.9100	0.0000	0.0000	0.0000	0.0000;
	65842	63610	0.012757	0.026289	0.00085	49.88	0	0	0	0	1	0	0	5.4600	3.3000	-5.4600	-3.3800	0.0000	0.0000	0.0000	0.0000;
	63611	63617	0.048623	0.104054	0.00739	69.03	0	0	0	0	1	0	0	-15.8900	10.1700	16.0600	-10.5500	0.0000	0.0000	0.0000	0.0000;
	63611	63618	0.045601	0.1294	0.00682	65.38	0	0	0	0	1	0	0	12.9300	-11.3700	-12.8000	11.0300	0.0000	0.0000	0.0000	0.0000;
	63612	63613	0.000206	0.001093	0	0	0	0	0	0	1	0	0	-3.3900	-0.9100	3.3900	0.9100	0.0000	0.0000	0.0000	0.0000;
	63613	63614	0.025967	0.070068	0.00373	78.49	0	0	0	0	1	0	0	32.2400	7.0500	-31.9700	-6.7300	0.0000	0.0000	0.0000	0.0000;
	63613	65254	0.025803	0.074602	0.00469	67.4	0	0	0	0	1	0	0	-19.0400	-5.7100	19.1400	5.4700	0.0000	0.0000	0.0000	0.0000;
	63613	65842	0.030524	0.067905	0.00819	64.58	0	0	0	0	1	0	0	-16.5900	-2.2500	16.6700	1.5500	0.0000	0.0000	0.0000	0.0000;
	65991	63614	0.022918	0.061494	0.00302	75.29	0	0	0	0	1	0	0	-25.3500	-2.2400	25.4900	2.3100	0.0000	0.0000	0.0000	0.0000;
	63615	63617	0.018559	0.048141	0.00374	58.59	0	0	0	0	1	0	0	10.9600	2.0500	-10.9400	-2.3700	0.0000	0.0000	0.0000	0.0000;
	65991	63615	0.015138	0.040288	0.00189	69.88	0	0	0	0	1	0	0	20.0300	3.7600	-19.9700	-3.7900	0.0000	0.0000	0.0000	0.0000;
	63617	63616	0.013065	0.034567	0.00245	52.64	0	0	0	0	1	0	0	-5.9500	0.3800	5.9600	-0.6200	0.0000	0.0000	0.0000	0.0000;
	63616	65991	0.029453	0.073559	0.00178	63.92	0	0	0	0	1	0	0	-15.2400	-3.4600	15.3100	3.4500	0.0000	0.0000	0.0000	0.0000;
	63617	63619	0.057374	0.132724	0.0124	59.25	0	0	0	0	1	0	0	-10.0300	-0.6400	10.0800	-0.5000	0.0000	0.0000	0.0000	0.0000;
	63618	63625	0.077235	0.201951	0.00612	64.19	0	0	0	0	1	0	0	11.3800	-11.5400	-11.1900	11.3800	0.0000	0.0000	0.0000	0.0000;
	63698	63619	0.077102	0.174424	0.00851	66	0	0	0	0	1	0	0	15.4500	0.8200	-15.2800	-1.3100	0.0000	0.0000	0.0000	0.0000;
	63621	63620	0.005205	0.155751	0	90.98	0	0	1	0	1	0	0	-18.1500	2.3500	18.1700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	63620	63622	0.000243	0.001004	0	0	0	0	0	0	1	0	0	5.7900	0.7900	-5.7900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	63620	64578	0.008421	0.056599	0.05082	324.04	0	0	0	0	1	0	0	132.7300	-13.7600	-131.3600	17.4100	0.0000	0.0000	0.0000	0.0000;
	65380	63620	0.005694	0.043684	0.08327	243.58	0	0	0	0	1	0	0	34.4300	-6.8300	-34.3700	-1.8000	0.0000	0.0000	0.0000	0.0000;
	63620	65478	0.00788	0.048934	0.06534	319.02	0	0	0	0	1	0	0	-122.3100	16.6400	123.4200	-16.9000	0.0000	0.0000	0.0000	0.0000;
	63621	64579	0.092932	0.191372	0.00745	64.97	0	0	0	0	1	0	0	18.1500	-2.3500	-17.8700	2.1300	0.0000	0.0000	0.0000	0.0000;
	63625	63623	0.019959	0.051225	0.00723	68.9	0	0	0	0	1	0	0	-19.9600	8.2400	20.0500	-8.7800	0.0000	0.0000	0.0000	0.0000;
	63623	63895	0.022727	0.060015	0.01172	74.17	0	0	0	0	1	0	0	-25.8300	7.3100	25.9900	-8.1500	0.0000	0.0000	0.0000	0.0000;
	63625	63624	0.005132	0.182411	0	74.09	0	0	1	0	1	0	0	1.8600	-3.8800	-1.8500	3.9100	0.0000	0.0000	0.0000	0.0000;
	63624	63626	0.000281	0.001095	0	0	0	0	0	0	1	0	0	14.6800	3.2100	-14.6800	-3.2100	0.0000	0.0000	0.0000	0.0000;
	64145	63624	0.006851	0.044007	0.01979	221.95	0	0	0	0	1	0	0	12.8300	5.0500	-12.8200	-7.1200	0.0000	0.0000	0.0000	0.0000;
	63627	63625	0.037786	0.10389	0.00281	75.52	0	0	0	0	1	0	0	-25.8000	10.2400	26.0700	-9.7900	0.0000	0.0000	0.0000	0.0000;
	65731	63625	0.029566	0.078959	0.002	49.28	0	0	0	0	1	0	0	-3.2100	5.7600	3.2300	-5.9500	0.0000	0.0000	0.0000	0.0000;
	63627	64131	0.044705	0.109804	0.00923	84.97	0	0	0	0	1	0	0	37.9800	-14.2900	-37.3000	14.9700	0.0000	0.0000	0.0000	0.0000;
	63627	65731	0.058745	0.165434	0.00262	63.46	0	0	0	0	1	0	0	-14.7800	3.4600	14.9100	-3.3800	0.0000	0.0000	0.0000	0.0000;
	63896	63628	0.024084	0.060171	0.00699	72.3	0	0	0	0	1	0	0	21.3200	-6.9300	-21.2100	6.4600	0.0000	0.0000	0.0000	0.0000;
	63628	64150	0.048559	0.168761	0.00425	69.02	0	0	0	0	1	0	0	18.1700	-6.8900	-18.0000	7.0200	0.0000	0.0000	0.0000	0.0000;
	63630	63629	0.000107	0.007112	0	909.32	0	0	1.00625	0	1	0	0	-114.8400	-14.1600	114.8500	15.0300	0.0000	0.0000	0.0000	0.0000;
	63629	63631	0.000231	0.001155	0	0	0	0	0	0	1	0	0	16.7200	3.6400	-16.7200	-3.6300	0.0000	0.0000	0.0000	0.0000;
	63633	63630	0.002597	0.016837	0.01245	243.94	0	0	0	0	1	0	0	-27.0900	-11.9900	27.1100	10.7400	0.0000	0.0000	0.0000	0.0000;
	63649	63630	0.006274	0.040808	0.0508	232.35	0	0	0	0	1	0	0	-15.0300	-4.6900	15.0400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	63634	63632	0.033617	0.080536	0.00109	66.56	0	0	0	0	1	0	0	18.8300	5.8500	-18.7100	-5.6800	0.0000	0.0000	0.0000	0.0000;
	63634	63633	0.004033	0.122458	0	86.34	0	0	1.00625	0	1	0	0	-10.9500	-7.9900	10.9600	8.2000	0.0000	0.0000	0.0000	0.0000;
	63633	63635	0.000289	0.001129	0	0	0	0	0	0	1	0	0	16.1300	3.7900	-16.1300	-3.7900	0.0000	0.0000	0.0000	0.0000;
	63634	63636	0.145277	0.434111	0.01126	53.86	0	0	0	0	1	0	0	-7.8800	2.1400	7.9700	-3.1000	0.0000	0.0000	0.0000	0.0000;
	63636	63637	0.000257	0.001063	0	0	0	0	0	0	1	0	0	6.6400	0.5300	-6.6400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	63636	63656	0.037079	0.088622	0.00404	56.42	0	0	0	0	1	0	0	9.9600	-1.4400	-9.9300	1.0800	0.0000	0.0000	0.0000	0.0000;
	65259	63636	0.015345	0.036388	0.00365	60.76	0	0	0	0	1	0	0	15.8600	-1.0200	-15.8200	0.7000	0.0000	0.0000	0.0000	0.0000;
	65267	63636	0.029921	0.044743	0.00153	55.48	0	0	0	0	1	0	0	8.7700	-3.4300	-8.7500	3.3000	0.0000	0.0000	0.0000	0.0000;
	63638	63641	0.001785	0.059453	0	172.76	0	0	1	0	1	0	0	26.3400	-3.1800	-26.3200	3.5600	0.0000	0.0000	0.0000	0.0000;
	63638	63642	0.000255	0.001129	0	0	0	0	0	0	1	0	0	7.0900	1.2100	-7.0900	-1.2100	0.0000	0.0000	0.0000	0.0000;
	63638	65263	0.002439	0.015022	0.05647	243.78	0	0	0	0	1	0	0	-33.4300	1.9700	33.4500	-8.0100	0.0000	0.0000	0.0000	0.0000;
	63639	63641	0.000962	0.032054	0	97.76	0	0	1	0	1	0	0	-26.3200	3.7600	26.3200	-3.5600	0.0000	0.0000	0.0000	0.0000;
	63647	63639	0.035166	0.077969	0.00613	62.87	0	0	0	0	1	0	0	-19.1400	3.4500	19.2600	-3.8500	0.0000	0.0000	0.0000	0.0000;
	63710	63639	0.041317	0.088511	0.00611	51.77	0	0	0	0	1	0	0	-7.0400	-0.7200	7.0600	0.0900	0.0000	0.0000	0.0000	0.0000;
	63640	63641	0.013436	0.447582	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63644	63643	0.004149	0.130524	0	101.8	0	0	1.00625	0	1	0	0	-23.3000	-1.1200	23.3200	1.7900	0.0000	0.0000	0.0000	0.0000;
	63643	63645	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-23.3200	-1.7900	23.3200	1.7900	0.0000	0.0000	0.0000	0.0000;
	63644	64272	0.029372	0.070978	0.00381	64.67	0	0	0	0	1	0	0	21.7900	0.2200	-21.6600	-0.3200	0.0000	0.0000	0.0000	0.0000;
	64273	63644	0.026914	0.08451	0.00191	46.02	0	0	0	0	1	0	0	-0.4100	5.6700	0.4200	-5.8500	0.0000	0.0000	0.0000	0.0000;
	64278	63644	0.074057	0.192848	0.00554	47.12	0	0	0	0	1	0	0	7.2000	-3.5900	-7.1500	3.1000	0.0000	0.0000	0.0000	0.0000;
	63645	64277	0.008198	0.045743	0.02548	238.55	0	0	0	0	1	0	0	-23.3200	-1.7900	23.3600	-0.7200	0.0000	0.0000	0.0000	0.0000;
	63646	63647	0.000264	0.001109	0	0	0	0	0	0	1	0	0	-4.8700	-0.4300	4.8700	0.4300	0.0000	0.0000	0.0000	0.0000;
	63647	63650	0.028068	0.090832	0.00578	56.14	0	0	0	0	1	0	0	12.8000	-5.1400	-12.7500	4.6600	0.0000	0.0000	0.0000	0.0000;
	63652	63647	0.078707	0.218543	0.00649	43.87	0	0	0	0	1	0	0	-1.4700	-1.9600	1.4700	1.2700	0.0000	0.0000	0.0000	0.0000;
	63650	63648	0.01996	0.042803	0.00284	70.08	0	0	0	0	1	0	0	20.5200	-0.9700	-20.4400	0.8300	0.0000	0.0000	0.0000	0.0000;
	63648	63990	0.107892	0.209272	0.00755	47.97	0	0	0	0	1	0	0	4.2800	0.3300	-4.2600	-1.1100	0.0000	0.0000	0.0000	0.0000;
	63991	63648	0.067163	0.175524	0.0098	61.41	0	0	0	0	1	0	0	-12.2100	2.1800	12.3100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	63650	63649	0.003645	0.107014	0	85.14	0	0	1	0	1	0	0	-7.7700	-3.6900	7.7700	3.7600	0.0000	0.0000	0.0000	0.0000;
	63649	63651	0.000226	0.001108	0	0	0	0	0	0	1	0	0	7.2500	0.9300	-7.2500	-0.9300	0.0000	0.0000	0.0000	0.0000;
	63652	63656	0.096608	0.239105	0.00744	52.77	0	0	0	0	1	0	0	-5.6200	0.6800	5.6500	-1.4200	0.0000	0.0000	0.0000	0.0000;
	63652	63710	0.156878	0.368445	0.00728	46.87	0	0	0	0	1	0	0	-3.2800	-0.4200	3.3000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	63652	64274	0.169747	0.415574	0.00827	50.05	0	0	0	0	1	0	0	5.3000	0.9000	-5.2500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	63653	63654	0.00025	0.001156	0	0	0	0	0	0	1	0	0	3.8100	0.6600	-3.8100	-0.6600	0.0000	0.0000	0.0000	0.0000;
	64293	63653	0.019566	0.043831	0.00936	62.31	0	0	0	0	1	0	0	15.5000	-2.9800	-15.4500	2.0700	0.0000	0.0000	0.0000	0.0000;
	63653	64536	0.075966	0.161934	0.00527	57.75	0	0	0	0	1	0	0	11.6500	-2.7300	-11.5500	2.3700	0.0000	0.0000	0.0000	0.0000;
	63655	63656	0.000232	0.001166	0	0	0	0	0	0	1	0	0	-4.2700	-0.3400	4.2700	0.3400	0.0000	0.0000	0.0000	0.0000;
	63657	65525	0.020717	0.049917	0.04569	56.29	0	0	0	0	1	0	0	1.7400	-0.6100	-1.7400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	63657	65630	0.049469	0.108398	0.00347	59.05	0	0	0	0	1	0	0	-3.6600	0.0800	3.6700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	63659	63658	0.005608	0.125272	0	84.29	0	0	1.00625	0	1	0	0	-2.4600	0.6400	2.4600	-0.6300	0.0000	0.0000	0.0000	0.0000;
	63658	63660	0.000261	0.001197	0	0	0	0	0	0	1	0	0	-2.4600	-14.0800	2.4600	14.0900	0.0000	0.0000	0.0000	0.0000;
	63661	63659	0.033286	0.0881	0.00525	42.65	0	0	0	0	1	0	0	0.5800	1.0500	-0.5800	-1.6200	0.0000	0.0000	0.0000	0.0000;
	63662	63660	0.011601	0.0622	0.05199	226.05	0	0	0	0	1	0	0	2.4800	8.5100	-2.4600	-14.0900	0.0000	0.0000	0.0000	0.0000;
	63902	63661	0.127311	0.343612	0.03054	45.16	0	0	0	0	1	0	0	2.4500	-2.0600	-2.4500	-1.2700	0.0000	0.0000	0.0000	0.0000;
	63897	63662	0.01927	0.115307	0.06569	214.05	0	0	0	0	1	0	0	4.0800	-1.4500	-4.0800	-5.7400	0.0000	0.0000	0.0000	0.0000;
	63662	65631	0.006576	0.035675	0.04784	234.51	0	0	0	0	1	0	0	-1.9500	-3.3500	1.9500	-1.8900	0.0000	0.0000	0.0000	0.0000;
	63664	63663	0.019715	0.050185	0.00323	40.21	0	0	0	0	1	0	0	0.2500	0.0200	-0.2500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	63663	65630	0.026702	0.063844	0.00543	48.02	0	0	0	0	1	0	0	-3.0300	-1.1500	3.0400	0.5600	0.0000	0.0000	0.0000	0.0000;
	63664	63665	0.000251	0.001134	0	0	0	0	0	0	1	0	0	2.8300	0.8200	-2.8300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	63664	65902	0.045197	0.131133	0.00798	49.43	0	0	0	0	1	0	0	-3.0800	-0.8400	3.0800	-0.0200	0.0000	0.0000	0.0000	0.0000;
	63684	63666	0.051786	0.13073	0.00611	52.22	0	0	0	0	1	0	0	-5.5200	1.4900	5.5400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	63666	65813	0.051759	0.151209	0.0071	58.21	0	0	0	0	1	0	0	-9.9600	1.5700	10.0100	-2.1900	0.0000	0.0000	0.0000	0.0000;
	63667	63668	0.031226	0.076716	0.00413	57.18	0	0	0	0	1	0	0	5.3000	-1.6100	-5.2900	1.1900	0.0000	0.0000	0.0000	0.0000;
	63667	63669	0.013205	0.02743	0.00415	52.23	0	0	0	0	1	0	0	-1.4400	3.1900	1.4400	-3.6300	0.0000	0.0000	0.0000	0.0000;
	65813	63667	0.016153	0.040869	0.00084	54.19	0	0	0	0	1	0	0	6.9900	2.3000	-6.9800	-2.3700	0.0000	0.0000	0.0000	0.0000;
	63675	63668	0.055343	0.11599	0.00674	52.4	0	0	0	0	1	0	0	-1.6900	1.9600	1.6900	-2.6800	0.0000	0.0000	0.0000	0.0000;
	64850	63669	0.074549	0.186622	0.00553	58.51	0	0	0	0	1	0	0	5.8700	-3.0400	-5.8400	2.5200	0.0000	0.0000	0.0000	0.0000;
	63672	63670	0.021638	0.047449	0.00237	58.21	0	0	0	0	1	0	0	9.6400	2.7000	-9.6200	-2.9100	0.0000	0.0000	0.0000	0.0000;
	65551	63670	0.025447	0.061496	0.00662	54.82	0	0	0	0	1	0	0	7.0900	-0.4200	-7.0700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	63672	63671	0.003425	0.081347	0	94.56	0	0	1	0	1	0	0	-9.6400	-2.7000	9.6400	2.7700	0.0000	0.0000	0.0000	0.0000;
	63671	63673	0.000252	0.001199	0	0	0	0	0	0	1	0	0	16.7000	6.6200	-16.6900	-6.6200	0.0000	0.0000	0.0000	0.0000;
	63676	63671	0.00535	0.025947	0.02894	297.88	0	0	0	0	1	0	0	61.3300	-11.0600	-61.1400	8.8700	0.0000	0.0000	0.0000	0.0000;
	63671	65678	0.003525	0.016332	0.01552	290.99	0	0	0	0	1	0	0	34.8000	-18.2600	-34.7500	16.8100	0.0000	0.0000	0.0000	0.0000;
	63675	63674	0.004061	0.104491	0	99.56	0	0	1.00625	0	1	0	0	-15.0100	-6.2300	15.0200	6.4900	0.0000	0.0000	0.0000	0.0000;
	63674	63676	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-15.0200	-6.4900	15.0200	6.4900	0.0000	0.0000	0.0000	0.0000;
	63678	63676	0.003425	0.023752	0.01172	213.02	0	0	0	0	1	0	0	8.6400	-2.3300	-8.6300	1.0800	0.0000	0.0000	0.0000	0.0000;
	63676	65959	0.006119	0.037976	0.04737	305.76	0	0	0	0	1	0	0	-67.7200	3.4900	67.9800	-6.9900	0.0000	0.0000	0.0000	0.0000;
	63677	63678	0.000235	0.00109	0	0	0	0	0	0	1	0	0	-18.4800	-3.7000	18.4800	3.7000	0.0000	0.0000	0.0000	0.0000;
	65552	63678	0.002905	0.017268	0.0468	309.09	0	0	0	0	1	0	0	-84.4400	0.6700	84.6400	-4.5700	0.0000	0.0000	0.0000	0.0000;
	63678	65626	0.0122	0.069596	0.05513	293.11	0	0	0	0	1	0	0	-43.0900	1.3700	43.3000	-6.1200	0.0000	0.0000	0.0000	0.0000;
	63678	65945	0.011904	0.065682	0.03299	286.92	0	0	0	0	1	0	0	-68.6600	1.8300	69.1800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	63679	63680	0.000232	0.001026	0	0	0	0	0	0	1	0	0	-3.6300	-0.5400	3.6300	0.5400	0.0000	0.0000	0.0000	0.0000;
	63682	63680	0.018328	0.042568	0.0021	42.62	0	0	0	0	1	0	0	-1.0100	2.8900	1.0200	-3.1100	0.0000	0.0000	0.0000	0.0000;
	63680	63686	0.03699	0.103817	0.00573	41.56	0	0	0	0	1	0	0	3.4900	2.8100	-3.4800	-3.4000	0.0000	0.0000	0.0000	0.0000;
	63680	64874	0.126301	0.297804	0.01426	52.4	0	0	0	0	1	0	0	-8.1400	-0.2400	8.2200	-1.1100	0.0000	0.0000	0.0000	0.0000;
	63682	63681	0.004279	0.135562	0	89.99	0	0	1	0	1	0	0	-6.2500	-3.4900	6.2600	3.5600	0.0000	0.0000	0.0000	0.0000;
	63681	63683	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-6.2600	-3.5600	6.2600	3.5600	0.0000	0.0000	0.0000	0.0000;
	65392	63683	0.004204	0.027603	0.12301	255.49	0	0	0	0	1	0	0	-15.2800	-3.0200	15.2900	-10.2700	0.0000	0.0000	0.0000	0.0000;
	65678	63683	0.005357	0.036695	0.01367	266.73	0	0	0	0	1	0	0	21.5700	-8.0100	-21.5400	6.7100	0.0000	0.0000	0.0000	0.0000;
	63684	63685	0.000278	0.001141	0	0	0	0	0	0	1	0	0	2.7400	0.8400	-2.7400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	64090	63684	0.069477	0.164583	0.00447	46.86	0	0	0	0	1	0	0	-2.7700	1.8700	2.7800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	63686	64773	0.09113	0.202866	0.00856	45.78	0	0	0	0	1	0	0	0.6200	2.3400	-0.6200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	63687	63693	0.058999	0.130925	0.00243	46.77	0	0	0	0	1	0	0	2.8400	-0.7600	-2.8400	0.5100	0.0000	0.0000	0.0000	0.0000;
	65313	63687	0.053734	0.130623	0.00466	52.51	0	0	0	0	1	0	0	5.5700	1.1400	-5.5500	-1.6000	0.0000	0.0000	0.0000	0.0000;
	63687	65803	0.073736	0.148143	0.00561	49.93	0	0	0	0	1	0	0	-4.1300	-1.7300	4.1500	1.1500	0.0000	0.0000	0.0000	0.0000;
	63688	63691	-0.001386	-0.024121	0	125.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63688	63692	0.00022	0.001082	0	0	0	0	0	0	1	0	0	6.4000	3.0500	-6.4000	-3.0400	0.0000	0.0000	0.0000	0.0000;
	63688	63693	0.000257	0.001148	0	0	0	0	0	0	1	0	0	-6.4000	-3.0500	6.4000	3.0500	0.0000	0.0000	0.0000	0.0000;
	63689	63691	0.01542	0.268292	0	62.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63690	63691	0.01542	0.268292	0	62.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63693	64081	0.1212	0.313408	0.00862	44.62	0	0	0	0	1	0	0	3.1000	-2.5900	-3.0800	1.7000	0.0000	0.0000	0.0000	0.0000;
	65313	63693	0.063167	0.167098	0.00309	53.02	0	0	0	0	1	0	0	6.6900	0.7100	-6.6700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	63696	63694	0.030674	0.081449	0.00124	49.53	0	0	0	0	1	0	0	3.5800	0.4300	-3.5800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	63694	63943	0.16135	0.306212	0.00907	60.14	0	0	0	0	1	0	0	-13.2500	-3.0900	13.5500	2.7100	0.0000	0.0000	0.0000	0.0000;
	63942	63696	0.049594	0.116751	0.01573	65.07	0	0	0	0	1	0	0	17.9500	5.6600	-17.7800	-6.8500	0.0000	0.0000	0.0000	0.0000;
	63697	63698	0.000203	0.001064	0	0	0	0	0	0	1	0	0	-2.8900	-0.9000	2.8900	0.9000	0.0000	0.0000	0.0000	0.0000;
	63953	63698	0.099628	0.203651	0.00583	58.22	0	0	0	0	1	0	0	6.8500	-0.5700	-6.8100	0.0400	0.0000	0.0000	0.0000	0.0000;
	63698	65499	0.054179	0.134925	0.00521	57.61	0	0	0	0	1	0	0	-11.5400	-1.7600	11.6000	1.3700	0.0000	0.0000	0.0000	0.0000;
	63699	63701	0.00506	0.013763	0.00248	41.72	0	0	0	0	1	0	0	-1.4300	-0.2800	1.4300	0.0200	0.0000	0.0000	0.0000	0.0000;
	63699	65994	0.05603	0.139046	0.0085	54.49	0	0	0	0	1	0	0	-5.2900	-0.5500	5.3000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	63700	63703	0.003069	0.077435	0	225.74	0	0	1	0	1	0	0	15.1200	2.3000	-15.1100	-2.1300	0.0000	0.0000	0.0000	0.0000;
	63700	63704	0.000235	0.001145	0	0	0	0	0	0	1	0	0	-15.1200	-2.3000	15.1200	2.3000	0.0000	0.0000	0.0000	0.0000;
	63700	63705	0.000213	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63701	63703	0.002108	0.053193	0	86.55	0	0	1	0	1	0	0	-4.1600	1.9000	4.1600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	63702	63703	0.031482	0.794435	0	139.18	0	0	1	0	1	0	0	-10.9100	-3.0200	10.9500	4.0300	0.0000	0.0000	0.0000	0.0000;
	63704	65587	0.005966	0.037398	0.03654	225.52	0	0	0	0	1	0	0	-15.1200	-2.3000	15.1300	-1.5700	0.0000	0.0000	0.0000	0.0000;
	63707	63706	0.004536	0.139224	0	71.45	0	0	1	0	1	0	0	-6.5100	-0.1700	6.5100	0.2200	0.0000	0.0000	0.0000	0.0000;
	63706	63708	0.000275	0.00111	0	0	0	0	0	0	1	0	0	9.9700	2.2700	-9.9700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	63706	64705	0.004674	0.030925	0.03775	202.87	0	0	0	0	1	0	0	11.7600	-11.2700	-11.7500	7.2300	0.0000	0.0000	0.0000	0.0000;
	65587	63706	0.003702	0.020699	0.01382	224.93	0	0	0	0	1	0	0	28.2700	-10.1000	-28.2400	8.7700	0.0000	0.0000	0.0000	0.0000;
	63709	63707	0.05199	0.132909	0.00207	48.89	0	0	0	0	1	0	0	-2.5400	-0.8900	2.5500	0.6700	0.0000	0.0000	0.0000	0.0000;
	63707	64700	0.06408	0.170929	0.01033	50.72	0	0	0	0	1	0	0	8.1700	-1.7900	-8.1300	0.7900	0.0000	0.0000	0.0000	0.0000;
	65994	63707	0.025369	0.053609	0.00194	46.07	0	0	0	0	1	0	0	4.2100	-1.4900	-4.2100	1.2900	0.0000	0.0000	0.0000	0.0000;
	63709	65994	0.052389	0.146474	0.00371	46.15	0	0	0	0	1	0	0	-3.9600	-0.6000	3.9600	0.2200	0.0000	0.0000	0.0000	0.0000;
	63710	63711	0.000284	0.001119	0	0	0	0	0	0	1	0	0	3.7400	1.0500	-3.7400	-1.0500	0.0000	0.0000	0.0000	0.0000;
	63713	63712	0.004587	0.134174	0	122.23	0	0	1.05625	0	1	0	0	-40.1800	-36.8000	40.3200	40.9200	0.0000	0.0000	0.0000	0.0000;
	63712	63714	0.000234	0.001195	0	0	0	0	0	0	1	0	0	15.6300	6.6800	-15.6300	-6.6800	0.0000	0.0000	0.0000	0.0000;
	63712	64957	0.002855	0.017036	0.02914	288.57	0	0	0	0	1	0	0	-55.9600	-47.6000	56.0900	45.2700	0.0000	0.0000	0.0000	0.0000;
	63713	64940	0.0047	0.011476	0.00096	71.57	0	0	0	0	1	0	0	27.7500	14.2100	-27.7100	-14.2100	0.0000	0.0000	0.0000	0.0000;
	63713	65026	0.020519	0.049117	0.00195	62.25	0	0	0	0	1	0	0	12.4000	9.6900	-12.3500	-9.7900	0.0000	0.0000	0.0000	0.0000;
	63713	65030	0.009037	0.030498	0.00185	43.43	0	0	0	0	1	0	0	0.0300	12.9000	-0.0200	-13.0500	0.0000	0.0000	0.0000	0.0000;
	63715	63718	0.003949	0.121781	0	223.15	0	0	1	0	1	0	0	47.0200	10.3100	-46.9400	-7.7200	0.0000	0.0000	0.0000	0.0000;
	63715	63719	0.000295	0.001047	0	0	0	0	0	0	1	0	0	-47.0200	-10.3100	47.0300	10.3400	0.0000	0.0000	0.0000	0.0000;
	63716	63718	-0.001016	-0.031319	0	127.93	0	0	1	0	1	0	0	-31.3400	-0.0100	31.3300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	63720	63716	0.01188	0.036014	0.00128	65.11	0	0	0	0	1	0	0	-17.2000	-5.3500	17.2400	5.3200	0.0000	0.0000	0.0000	0.0000;
	63723	63716	0.017657	0.050055	0.00228	70.61	0	0	0	0	1	0	0	23.6300	-0.4000	-23.5400	0.4200	0.0000	0.0000	0.0000	0.0000;
	64961	63716	0.010178	0.026272	0.00115	71.56	0	0	0	0	1	0	0	-26.2800	-4.6000	26.3500	4.6500	0.0000	0.0000	0.0000	0.0000;
	65030	63716	0.02559	0.069071	0.00204	62.5	0	0	0	0	1	0	0	-11.2400	10.3200	11.2900	-10.3900	0.0000	0.0000	0.0000	0.0000;
	63717	63718	0.018799	0.579709	0	95.22	0	0	1	0	1	0	0	-15.5500	-6.3200	15.6100	8.0000	0.0000	0.0000	0.0000	0.0000;
	63719	64957	0.002091	0.015505	0.01664	255.99	0	0	0	0	1	0	0	-29.1000	-16.3700	29.1200	14.7100	0.0000	0.0000	0.0000	0.0000;
	65320	63719	0.003222	0.021494	0.01777	255.12	0	0	0	0	1	0	0	17.9400	-7.8900	-17.9200	6.0400	0.0000	0.0000	0.0000	0.0000;
	64959	63720	0.011353	0.027635	0.00295	41.62	0	0	0	0	1	0	0	-1.3100	2.0200	1.3100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	63721	63750	0.060622	0.162978	0.01004	60.17	0	0	0	0	1	0	0	9.0600	-3.4700	-9.0100	2.5400	0.0000	0.0000	0.0000	0.0000;
	63920	63721	0.060546	0.141633	0.00264	63.52	0	0	0	0	1	0	0	12.3700	-2.5000	-12.2800	2.4300	0.0000	0.0000	0.0000	0.0000;
	63723	63722	0.030953	0.073409	0.00272	65.16	0	0	0	0	1	0	0	-16.2800	-1.4400	16.3500	1.3300	0.0000	0.0000	0.0000	0.0000;
	63722	65317	0.005874	0.018118	0.0014	75.07	0	0	0	0	1	0	0	-32.0500	-4.5100	32.1100	4.5300	0.0000	0.0000	0.0000	0.0000;
	63723	63724	0.000222	0.00106	0	0	0	0	0	0	1	0	0	15.7000	3.9600	-15.7000	-3.9600	0.0000	0.0000	0.0000	0.0000;
	65317	63723	0.030774	0.076766	0.00297	70.26	0	0	0	0	1	0	0	23.2100	2.1800	-23.0500	-2.1200	0.0000	0.0000	0.0000	0.0000;
	63726	63725	0.004056	0.138977	0	93.49	0	0	1	0	1	0	0	-7.9700	2.1100	7.9700	-2.0300	0.0000	0.0000	0.0000	0.0000;
	63725	63727	0.000263	0.001018	0	0	0	0	0	0	1	0	0	18.7700	4.4300	-18.7600	-4.4200	0.0000	0.0000	0.0000	0.0000;
	63725	63742	0.003886	0.024045	0.03805	288.42	0	0	0	0	1	0	0	56.9700	-7.2300	-56.8600	3.8100	0.0000	0.0000	0.0000	0.0000;
	65542	63725	0.00164	0.009691	0.00738	297.16	0	0	0	0	1	0	0	83.8100	-5.0000	-83.7100	4.8200	0.0000	0.0000	0.0000	0.0000;
	63726	65538	0.012871	0.029358	0.00249	56.8	0	0	0	0	1	0	0	7.9700	-2.1100	-7.9600	1.8600	0.0000	0.0000	0.0000	0.0000;
	63728	63729	0.000227	0.001173	0	0	0	0	0	0	1	0	0	4.3000	0.3400	-4.3000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	63728	63765	0.086746	0.20326	0.00449	59.62	0	0	0	0	1	0	0	10.7900	-2.6400	-10.7000	2.3900	0.0000	0.0000	0.0000	0.0000;
	63770	63728	0.022887	0.05295	0.00238	67.47	0	0	0	0	1	0	0	17.9300	-4.0500	-17.8600	3.9600	0.0000	0.0000	0.0000	0.0000;
	63772	63728	0.025729	0.063347	0.0055	50.65	0	0	0	0	1	0	0	-2.7600	1.0700	2.7700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	63730	63731	0.000285	0.001114	0	0	0	0	0	0	1	0	0	3.1100	0.8200	-3.1100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	63765	63730	0.050234	0.128166	0.00674	56.04	0	0	0	0	1	0	0	8.1400	-2.7800	-8.1100	2.1500	0.0000	0.0000	0.0000	0.0000;
	63730	63774	0.108954	0.337903	0.00833	51.93	0	0	0	0	1	0	0	5.0000	-2.9700	-4.9700	2.1800	0.0000	0.0000	0.0000	0.0000;
	63732	63736	0.25169	0.47068	0.01114	54.85	0	0	0	0	1	0	0	-8.2700	1.6900	8.4500	-2.5800	0.0000	0.0000	0.0000	0.0000;
	63732	63747	0.049386	0.164258	0.00551	47.77	0	0	0	0	1	0	0	-5.3400	1.4400	5.3500	-1.9800	0.0000	0.0000	0.0000	0.0000;
	63732	63752	0.100205	0.243264	0.0118	49.89	0	0	0	0	1	0	0	-2.7200	2.7200	2.7400	-3.9500	0.0000	0.0000	0.0000	0.0000;
	63732	63775	0.068265	0.16735	0.01164	70.91	0	0	0	0	1	0	0	22.2900	-7.9200	-21.9400	7.5200	0.0000	0.0000	0.0000	0.0000;
	63732	65237	0.22977	0.463333	0.01265	53.99	0	0	0	0	1	0	0	-7.5200	2.0600	7.6500	-3.1600	0.0000	0.0000	0.0000	0.0000;
	63734	63733	0.002686	0.086975	0	120.81	0	0	1.0125	0	1	0	0	-37.9700	-5.3000	38.0100	6.4900	0.0000	0.0000	0.0000	0.0000;
	63733	63735	0.000296	0.001098	0	0	0	0	0	0	1	0	0	8.2600	1.7600	-8.2600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	63733	64062	0.024804	0.150307	0.13335	231.64	0	0	0	0	1	0	0	-12.2300	-8.0000	12.2600	-6.3700	0.0000	0.0000	0.0000	0.0000;
	65230	63733	0.009081	0.053461	0.0744	245.27	0	0	0	0	1	0	0	44.4400	-12.2300	-44.2700	5.1400	0.0000	0.0000	0.0000	0.0000;
	63733	65251	0.004551	0.029337	0.07271	297.73	0	0	0	0	1	0	0	-55.9100	0.7900	56.0400	-7.8600	0.0000	0.0000	0.0000	0.0000;
	63733	65320	0.004792	0.03054	0.02559	296.66	0	0	0	0	1	0	0	66.1400	-6.1600	-65.9500	4.6200	0.0000	0.0000	0.0000	0.0000;
	63734	63736	0.02372	0.060322	0.00519	62.49	0	0	0	0	1	0	0	12.3100	-1.9200	-12.2800	1.4300	0.0000	0.0000	0.0000	0.0000;
	63734	65317	0.01813	0.045207	0.00948	70.9	0	0	0	0	1	0	0	25.6600	7.2100	-25.5400	-7.9600	0.0000	0.0000	0.0000	0.0000;
	63736	63737	0.000249	0.001082	0	0	0	0	0	0	1	0	0	3.8400	1.1500	-3.8400	-1.1500	0.0000	0.0000	0.0000	0.0000;
	63738	63741	0.007241	0.205516	0	169.17	0	0	1	0	1	0	0	21.9200	0.5300	-21.8900	0.3800	0.0000	0.0000	0.0000	0.0000;
	63738	63742	0.00025	0.001001	0	0	0	0	0	0	1	0	0	-21.9200	-0.5300	21.9200	0.5300	0.0000	0.0000	0.0000	0.0000;
	63738	63743	0.000297	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63739	63741	-0.003427	-0.097251	0	98.77	0	0	1	0	1	0	0	-6.1400	5.1400	6.1400	-5.2000	0.0000	0.0000	0.0000	0.0000;
	63739	63749	0.007207	0.018731	0.00064	53.28	0	0	0	0	1	0	0	6.1400	-5.1400	-6.1400	5.0900	0.0000	0.0000	0.0000	0.0000;
	63740	63741	0.022631	0.64231	0	70.4	0	0	1	0	1	0	0	-15.6900	-3.2100	15.7500	4.8200	0.0000	0.0000	0.0000	0.0000;
	63742	63744	0.002976	0.014601	0.01022	240.94	0	0	0	0	1	0	0	23.0300	0.9100	-23.0200	-1.9500	0.0000	0.0000	0.0000	0.0000;
	63742	64215	0.009447	0.060516	0.05504	276.31	0	0	0	0	1	0	0	79.4700	-10.9100	-78.9100	8.4900	0.0000	0.0000	0.0000	0.0000;
	63742	65542	0.005608	0.032134	0.0235	272.44	0	0	0	0	1	0	0	-67.5700	5.6600	67.8000	-6.8600	0.0000	0.0000	0.0000	0.0000;
	63745	63744	0.00303	0.117941	0	105.58	0	0	1.0125	0	1	0	0	-29.7500	-10.6200	29.7800	11.7300	0.0000	0.0000	0.0000	0.0000;
	63744	63746	0.000203	0.001165	0	0	0	0	0	0	1	0	0	15.2300	3.2000	-15.2300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	63744	63757	0.025358	0.136508	0.03942	226.49	0	0	0	0	1	0	0	11.3400	-2.1000	-11.3100	-2.0100	0.0000	0.0000	0.0000	0.0000;
	63744	63938	0.02108	0.110746	0.08688	257.52	0	0	0	0	1	0	0	-37.0500	1.5400	37.3200	-9.5500	0.0000	0.0000	0.0000	0.0000;
	63744	64244	0.008897	0.060927	0.22043	221.38	0	0	0	0	1	0	0	-1.3000	-14.5300	1.3100	-9.4300	0.0000	0.0000	0.0000	0.0000;
	63744	65027	0.009522	0.053837	0.07185	217.46	0	0	0	0	1	0	0	5.0300	2.1100	-5.0300	-9.8500	0.0000	0.0000	0.0000	0.0000;
	63745	63747	0.013626	0.03482	0.00223	67.46	0	0	0	0	1	0	0	20.6400	1.2900	-20.5800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	63749	63745	0.012286	0.035067	0.00189	57.75	0	0	0	0	1	0	0	-9.0900	-9.4800	9.1100	9.3300	0.0000	0.0000	0.0000	0.0000;
	63747	63748	0.000299	0.001156	0	0	0	0	0	0	1	0	0	15.2300	3.3800	-15.2300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	63750	63751	0.000288	0.001104	0	0	0	0	0	0	1	0	0	4.2800	1.5000	-4.2800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	63752	63750	0.083119	0.188209	0.00454	54.07	0	0	0	0	1	0	0	-4.7000	3.6200	4.7300	-4.0400	0.0000	0.0000	0.0000	0.0000;
	63753	63758	0.026004	0.063708	0.0018	61.1	0	0	0	0	1	0	0	-9.5900	1.9700	9.6100	-2.1100	0.0000	0.0000	0.0000	0.0000;
	63753	63762	0.015172	0.03346	0.00181	74.46	0	0	0	0	1	0	0	-31.3500	4.1300	31.4900	-4.0200	0.0000	0.0000	0.0000	0.0000;
	64248	63753	0.023055	0.052477	0.01256	69.65	0	0	0	0	1	0	0	-20.9100	5.6700	21.0100	-6.8000	0.0000	0.0000	0.0000	0.0000;
	63755	63754	0.003726	0.137249	0	112.78	0	0	1.01875	0	1	0	0	-21.4300	-10.7500	21.4500	11.5100	0.0000	0.0000	0.0000	0.0000;
	63754	63756	0.000225	0.001137	0	0	0	0	0	0	1	0	0	-21.4500	-11.5100	21.4500	11.5100	0.0000	0.0000	0.0000	0.0000;
	63772	63755	0.061577	0.129244	0.00787	40.73	0	0	0	0	1	0	0	-0.9100	-2.9500	0.9100	2.1100	0.0000	0.0000	0.0000	0.0000;
	63756	63757	0.004362	0.028049	0.02948	276.38	0	0	0	0	1	0	0	34.8800	-13.8400	-34.8300	11.0100	0.0000	0.0000	0.0000	0.0000;
	64950	63756	0.005265	0.027346	0.02623	292.4	0	0	0	0	1	0	0	56.4900	-4.3400	-56.3400	2.3200	0.0000	0.0000	0.0000	0.0000;
	63758	63757	0.004514	0.143386	0	99.49	0	0	1	0	1	0	0	-9.6100	2.1100	9.6200	-1.9800	0.0000	0.0000	0.0000	0.0000;
	63757	63759	0.000246	0.001027	0	0	0	0	0	0	1	0	0	19.6000	2.9600	-19.6000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	63763	63757	0.004016	0.020228	0.0179	298.72	0	0	0	0	1	0	0	96.1800	-5.2600	-95.8400	5.0500	0.0000	0.0000	0.0000	0.0000;
	63757	64249	0.010209	0.059407	0.0253	316.72	0	0	0	0	1	0	0	112.7500	-15.0400	-111.5300	19.4100	0.0000	0.0000	0.0000	0.0000;
	63761	63760	0.000199	0.01582	0	945.85	0	0	1	0	1	0	0	-162.6600	10.6900	162.7100	-6.8200	0.0000	0.0000	0.0000	0.0000;
	63760	63764	0.0003	0.001178	0	0	0	0	0	0	1	0	0	-162.7100	-31.3300	162.7800	31.6300	0.0000	0.0000	0.0000	0.0000;
	63762	63761	0.002598	0.097072	0	116.89	0	0	1	0	1	0	0	-31.5900	3.0200	31.6200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	63761	63763	0.000238	0.001174	0	0	0	0	0	0	1	0	0	131.0400	-8.5700	-131.0000	8.7600	0.0000	0.0000	0.0000	0.0000;
	63762	64608	0.091623	0.20657	0.00867	43	0	0	0	0	1	0	0	0.1100	1.0000	-0.1000	-1.9300	0.0000	0.0000	0.0000	0.0000;
	64244	63763	0.004314	0.026463	0.02549	233.66	0	0	0	0	1	0	0	-12.2900	7.0200	12.3000	-9.7300	0.0000	0.0000	0.0000	0.0000;
	63764	65665	0.00038	0.005979	0.65079	2783.82	0	0	0	0	1	0	0	-333.0200	6.6000	333.4100	-70.9600	0.0000	0.0000	0.0000	0.0000;
	63764	65975	0.000327	0.005527	0.81599	2598.81	0	0	0	0	1	0	0	170.2300	-38.2300	-170.1500	-48.7900	0.0000	0.0000	0.0000	0.0000;
	63766	63769	0.010903	0.030134	0.00225	47.73	0	0	0	0	1	0	0	-1.0100	2.3900	1.0100	-2.6300	0.0000	0.0000	0.0000	0.0000;
	63766	64899	0.010918	0.027947	0.0014	52.02	0	0	0	0	1	0	0	-6.2000	-3.4700	6.2100	3.3300	0.0000	0.0000	0.0000	0.0000;
	63767	63768	0.000289	0.001086	0	0	0	0	0	0	1	0	0	7.2100	2.7800	-7.2100	-2.7800	0.0000	0.0000	0.0000	0.0000;
	63769	63767	0.007951	0.026924	0.00083	58.72	0	0	0	0	1	0	0	-8.2200	-0.5900	8.2200	0.5200	0.0000	0.0000	0.0000	0.0000;
	63767	63924	0.01161	0.025544	0.02466	65.68	0	0	0	0	1	0	0	-15.4300	-3.3000	15.4600	0.7300	0.0000	0.0000	0.0000	0.0000;
	63771	63770	0.021357	0.051897	0.00211	70.59	0	0	0	0	1	0	0	23.7000	-3.3700	-23.5900	3.4100	0.0000	0.0000	0.0000	0.0000;
	65538	63771	0.019167	0.043286	0.00764	72.82	0	0	0	0	1	0	0	27.7500	-3.5300	-27.6100	3.0100	0.0000	0.0000	0.0000	0.0000;
	63772	63773	0.000249	0.001171	0	0	0	0	0	0	1	0	0	3.6700	1.8800	-3.6700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	63774	63775	0.059232	0.135705	0.00463	46.36	0	0	0	0	1	0	0	3.3200	-2.4600	-3.3100	1.9800	0.0000	0.0000	0.0000	0.0000;
	63775	63790	0.089475	0.211504	0.00649	72.43	0	0	0	0	1	0	0	23.4600	-9.5700	-22.9300	10.1300	0.0000	0.0000	0.0000	0.0000;
	63776	63778	0.034865	0.07603	0.00185	72.69	0	0	0	0	1	0	0	-25.3500	1.5900	25.5600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	63776	63968	0.106379	0.305253	0.00867	46.39	0	0	0	0	1	0	0	-3.0400	0.7500	3.0500	-1.6500	0.0000	0.0000	0.0000	0.0000;
	63776	64156	0.033795	0.095667	0.00752	72.3	0	0	0	0	1	0	0	24.4200	-3.3100	-24.2300	3.0500	0.0000	0.0000	0.0000	0.0000;
	63778	63777	0.005135	0.149908	0	108.88	0	0	1.00625	0	1	0	0	-32.3500	1.3000	32.4000	0.1700	0.0000	0.0000	0.0000	0.0000;
	63777	63779	0.000266	0.001118	0	0	0	0	0	0	1	0	0	7.9200	2.2700	-7.9200	-2.2700	0.0000	0.0000	0.0000	0.0000;
	63777	63791	0.008831	0.047413	0.02441	249.43	0	0	0	0	1	0	0	-41.8400	3.8000	41.9900	-5.6500	0.0000	0.0000	0.0000	0.0000;
	63777	64617	0.017196	0.102258	0.08015	204.78	0	0	0	0	1	0	0	1.5300	-6.2300	-1.5300	-2.4000	0.0000	0.0000	0.0000	0.0000;
	63778	63971	0.1149	0.307088	0.0052	51.97	0	0	0	0	1	0	0	6.7900	0.0300	-6.7400	-0.4700	0.0000	0.0000	0.0000	0.0000;
	63788	63780	0.012706	0.034656	0.0012	46.35	0	0	0	0	1	0	0	4.4100	18.8100	-4.3600	-18.8200	0.0000	0.0000	0.0000	0.0000;
	63790	63780	0.019872	0.051429	0.01484	70.41	0	0	0	0	1	0	0	20.3900	-10.1600	-20.3000	8.8100	0.0000	0.0000	0.0000	0.0000;
	63781	63788	0.018231	0.043997	0.00136	59.62	0	0	0	0	1	0	0	-14.2100	4.3300	14.2400	-4.3900	0.0000	0.0000	0.0000	0.0000;
	65641	63781	0.025163	0.073329	0.00405	57.92	0	0	0	0	1	0	0	9.9800	7.6000	-9.9400	-7.9400	0.0000	0.0000	0.0000	0.0000;
	63782	63785	0.007701	0.252546	0	261.84	0	0	1	0	1	0	0	33.1400	-1.8800	-33.0600	4.4700	0.0000	0.0000	0.0000	0.0000;
	63782	63786	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-33.1400	10.9400	33.1400	-10.9300	0.0000	0.0000	0.0000	0.0000;
	63783	63785	-0.004154	-0.136212	0	111.84	0	0	1	0	1	0	0	-33.1000	3.0700	33.0600	-4.4700	0.0000	0.0000	0.0000	0.0000;
	63788	63783	0.014435	0.047688	0.0024	55.83	0	0	0	0	1	0	0	-8.9300	11.7500	8.9600	-11.9100	0.0000	0.0000	0.0000	0.0000;
	63784	63785	0.022543	0.739269	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63787	63786	0.003343	0.019301	0.0097	236.74	0	0	0	0	1	0	0	-30.8500	-6.5700	30.8800	5.7000	0.0000	0.0000	0.0000	0.0000;
	63786	64219	0.007873	0.039384	0.0549	267.14	0	0	0	0	1	0	0	-64.0200	5.2300	64.3300	-9.6300	0.0000	0.0000	0.0000	0.0000;
	63788	63787	0.005643	0.172036	0	99.91	0	0	1.05625	0	1	0	0	-22.4600	-26.1900	22.5200	28.2900	0.0000	0.0000	0.0000	0.0000;
	63787	63789	0.000208	0.001082	0	0	0	0	0	0	1	0	0	25.6900	7.8700	-25.6800	-7.8700	0.0000	0.0000	0.0000	0.0000;
	63787	65648	0.005915	0.034179	0.02191	239.55	0	0	0	0	1	0	0	-17.3600	-29.6000	17.4200	27.5800	0.0000	0.0000	0.0000	0.0000;
	64599	63788	0.077655	0.158698	0.00636	63.79	0	0	0	0	1	0	0	-12.6200	-0.4700	12.7300	0.0200	0.0000	0.0000	0.0000	0.0000;
	63791	64613	0.020112	0.132698	0.07033	252.79	0	0	0	0	1	0	0	-45.9200	4.3300	46.3200	-9.2500	0.0000	0.0000	0.0000	0.0000;
	63792	63795	0.000429	0.00997	0	125.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63792	63796	0.000268	0.001	0	0	0	0	0	0	1	0	0	-1.9200	-0.5600	1.9200	0.5600	0.0000	0.0000	0.0000	0.0000;
	63792	63797	0.000209	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63793	63795	0.008008	0.185969	0	62.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63794	63795	0.008008	0.185969	0	62.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63921	63796	0.058338	0.148761	0.00699	52.6	0	0	0	0	1	0	0	9.1100	-2.3600	-9.0700	1.7100	0.0000	0.0000	0.0000	0.0000;
	64070	63796	0.202536	0.512564	0.0124	47.5	0	0	0	0	1	0	0	-7.0500	1.1900	7.1500	-2.2800	0.0000	0.0000	0.0000	0.0000;
	63798	63799	0.00022	0.00116	0	0	0	0	0	0	1	0	0	3.9900	1.3300	-3.9900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	63798	64070	0.076082	0.197619	0.00692	47.09	0	0	0	0	1	0	0	-4.6300	2.6800	4.6500	-3.3700	0.0000	0.0000	0.0000	0.0000;
	63798	64679	0.07568	0.198956	0.00779	41.15	0	0	0	0	1	0	0	0.6300	-4.0100	-0.6200	3.1900	0.0000	0.0000	0.0000	0.0000;
	63800	63801	0.000258	0.001099	0	0	0	0	0	0	1	0	0	3.7400	0.5600	-3.7400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	63800	64884	0.046601	0.296636	0.13945	249.58	0	0	0	0	1	0	0	26.2300	-9.0800	-25.9400	-4.5500	0.0000	0.0000	0.0000	0.0000;
	63800	65156	0.044347	0.29248	0.12584	238.24	0	0	0	0	1	0	0	9.8100	-9.3500	-9.7700	-4.4400	0.0000	0.0000	0.0000	0.0000;
	63802	63803	0.04643	0.094031	0.00411	54.61	0	0	0	0	1	0	0	-5.7100	0.4300	5.7200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	64070	63802	0.065136	0.167956	0.00708	49.79	0	0	0	0	1	0	0	-2.3100	0.8200	2.3100	-1.5700	0.0000	0.0000	0.0000	0.0000;
	63803	63804	0.000219	0.001099	0	0	0	0	0	0	1	0	0	3.1500	1.0300	-3.1500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	64670	63803	0.090547	0.205198	0.00744	57.82	0	0	0	0	1	0	0	8.9400	-0.4800	-8.8700	-0.1800	0.0000	0.0000	0.0000	0.0000;
	63805	65935	0.087412	0.175019	0.00487	49.9	0	0	0	0	1	0	0	-4.0900	-2.2900	4.1000	1.8100	0.0000	0.0000	0.0000	0.0000;
	63806	63826	0.042675	0.11256	0.02098	61.91	0	0	0	0	1	0	0	12.3400	-8.8500	-12.2600	6.8000	0.0000	0.0000	0.0000	0.0000;
	65935	63806	0.00664	0.016958	0.00241	69.19	0	0	0	0	1	0	0	20.4300	-6.6300	-20.4100	6.4400	0.0000	0.0000	0.0000	0.0000;
	63807	63808	0.000286	0.001163	0	0	0	0	0	0	1	0	0	9.2100	2.6000	-9.2100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	63815	63807	0.043516	0.092833	0.00338	51.51	0	0	0	0	1	0	0	-1.6100	0.4800	1.6100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	63816	63807	0.024462	0.062451	0.00204	51.48	0	0	0	0	1	0	0	3.5000	0.3500	-3.5000	-0.5700	0.0000	0.0000	0.0000	0.0000;
	65354	63807	0.029769	0.076456	0.00161	57.47	0	0	0	0	1	0	0	7.3400	1.0500	-7.3200	-1.1900	0.0000	0.0000	0.0000	0.0000;
	63813	63809	0.028664	0.070836	0.00429	52.87	0	0	0	0	1	0	0	-5.4700	1.8700	5.4800	-2.3200	0.0000	0.0000	0.0000	0.0000;
	63811	63810	0.002447	0.087195	0	104.37	0	0	1.0125	0	1	0	0	-27.2400	-2.9100	27.2500	3.5200	0.0000	0.0000	0.0000	0.0000;
	63810	63812	0.000268	0.001079	0	0	0	0	0	0	1	0	0	6.6400	0.8900	-6.6400	-0.8900	0.0000	0.0000	0.0000	0.0000;
	63823	63810	0.005527	0.033001	0.0177	238.04	0	0	0	0	1	0	0	28.1100	3.8200	-28.0700	-5.4900	0.0000	0.0000	0.0000	0.0000;
	63811	63813	0.011297	0.033634	0.00486	72.14	0	0	0	0	1	0	0	27.2400	2.9100	-27.1600	-3.2100	0.0000	0.0000	0.0000	0.0000;
	63813	63814	0.000202	0.001127	0	0	0	0	0	0	1	0	0	6.6900	1.8100	-6.6900	-1.8100	0.0000	0.0000	0.0000	0.0000;
	63815	63813	0.028869	0.068112	0.00722	69.15	0	0	0	0	1	0	0	-23.0000	1.4200	23.1400	-1.8600	0.0000	0.0000	0.0000	0.0000;
	63813	63824	0.038057	0.112944	0.00535	49.24	0	0	0	0	1	0	0	2.8100	1.3900	-2.8000	-1.9600	0.0000	0.0000	0.0000	0.0000;
	63820	63815	0.027176	0.066956	0.01472	67.47	0	0	0	0	1	0	0	-17.8400	2.5800	17.9200	-3.9600	0.0000	0.0000	0.0000	0.0000;
	63816	63817	0.000222	0.00107	0	0	0	0	0	0	1	0	0	6.2600	1.2700	-6.2600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	65354	63816	0.013768	0.034889	0.00126	58.52	0	0	0	0	1	0	0	9.7800	1.5100	-9.7700	-1.6200	0.0000	0.0000	0.0000	0.0000;
	63818	65935	0.022726	0.049757	0.00145	59.99	0	0	0	0	1	0	0	-16.2700	-1.5500	16.3300	1.5200	0.0000	0.0000	0.0000	0.0000;
	63952	63820	0.03344	0.078251	0.00738	50.77	0	0	0	0	1	0	0	-4.3700	3.8300	4.3800	-4.6000	0.0000	0.0000	0.0000	0.0000;
	63954	63820	0.02102	0.054948	0.0065	59.45	0	0	0	0	1	0	0	-8.6400	-1.5000	8.6500	0.8400	0.0000	0.0000	0.0000	0.0000;
	63821	63822	0.00021	0.001121	0	0	0	0	0	0	1	0	0	5.8100	0.6100	-5.8100	-0.6100	0.0000	0.0000	0.0000	0.0000;
	63821	64502	0.095495	0.228528	0.01463	42.46	0	0	0	0	1	0	0	-0.9900	-0.6900	0.9900	-0.8800	0.0000	0.0000	0.0000	0.0000;
	63821	64509	0.142285	0.331598	0.00761	53.67	0	0	0	0	1	0	0	-5.8000	0.1800	5.8400	-0.9000	0.0000	0.0000	0.0000	0.0000;
	63821	64510	0.086701	0.25322	0.00456	45.66	0	0	0	0	1	0	0	0.9800	-0.1000	-0.9800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	64497	63823	0.008275	0.049983	0.01715	244.33	0	0	0	0	1	0	0	33.3000	3.4900	-33.2100	-4.8500	0.0000	0.0000	0.0000	0.0000;
	63824	64524	0.142982	0.353292	0.01734	38.72	0	0	0	0	1	0	0	-0.4000	1.5000	0.4100	-3.3500	0.0000	0.0000	0.0000	0.0000;
	63826	63825	0.004615	0.148338	0	89.67	0	0	1.05	0	1	0	0	-18.2200	-25.1800	18.2700	26.6300	0.0000	0.0000	0.0000	0.0000;
	63825	63827	0.000283	0.001011	0	0	0	0	0	0	1	0	0	-18.2700	-26.6300	18.2700	26.6400	0.0000	0.0000	0.0000	0.0000;
	63838	63827	0.003056	0.018342	0.00894	230.61	0	0	0	0	1	0	0	-2.7100	20.2800	2.7200	-21.1600	0.0000	0.0000	0.0000	0.0000;
	63829	63828	0.000224	0.013131	0	938.59	0	0	1.0125	0	1	0	0	-146.2300	-93.0000	146.2900	96.6900	0.0000	0.0000	0.0000	0.0000;
	63828	63833	0.000293	0.001163	0	0	0	0	0	0	1	0	0	-146.2900	234.7700	146.5000	-233.9600	0.0000	0.0000	0.0000	0.0000;
	63828	63834	0.000254	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63829	63832	0.007645	0.195807	0	147.27	0	0	1	0	1	0	0	19.3500	2.9000	-19.3300	-2.2200	0.0000	0.0000	0.0000	0.0000;
	63835	63829	0.001289	0.008975	0.01037	243.26	0	0	0	0	1	0	0	-34.0800	-49.8000	34.1300	48.9700	0.0000	0.0000	0.0000	0.0000;
	63829	63948	0.003399	0.02115	0.02048	281.9	0	0	0	0	1	0	0	75.7800	29.7000	-75.5700	-30.6400	0.0000	0.0000	0.0000	0.0000;
	63829	65598	0.003759	0.022611	0.02917	230.23	0	0	0	0	1	0	0	16.9700	11.4300	-16.9500	-14.5300	0.0000	0.0000	0.0000	0.0000;
	63830	63832	-0.002273	-0.058223	0	92.64	0	0	1	0	1	0	0	3.6300	9.3500	-3.6300	-9.4100	0.0000	0.0000	0.0000	0.0000;
	63836	63830	0.015959	0.043171	0.00314	49.9	0	0	0	0	1	0	0	3.6400	9.0500	-3.6300	-9.3500	0.0000	0.0000	0.0000	0.0000;
	63831	63832	0.026136	0.669387	0	54.63	0	0	1	0	1	0	0	-22.8000	-7.5300	22.9600	11.6200	0.0000	0.0000	0.0000	0.0000;
	63833	64517	0.000348	0.006871	0.79608	2994.71	0	0	0	0	1	0	0	-620.8700	17.6900	622.1100	-79.9000	0.0000	0.0000	0.0000	0.0000;
	63833	65351	0.000281	0.004647	0.45852	2700.55	0	0	0	0	1	0	0	-320.5700	146.2000	320.9100	-190.2600	0.0000	0.0000	0.0000	0.0000;
	63836	63835	0.004926	0.152243	0	100.37	0	0	1.025	0	1	0	0	-24.1900	-17.3900	24.2300	18.7000	0.0000	0.0000	0.0000	0.0000;
	63835	63837	0.000271	0.001029	0	0	0	0	0	0	1	0	0	24.4900	2.4600	-24.4900	-2.4500	0.0000	0.0000	0.0000	0.0000;
	63836	63950	0.042521	0.068067	0.01666	65.91	0	0	0	0	1	0	0	20.5500	8.3400	-20.3500	-9.7900	0.0000	0.0000	0.0000	0.0000;
	63839	63838	0.005684	0.121914	0	90.87	0	0	1	0	1	0	0	-17.8600	1.6500	17.8800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	63838	63840	0.000217	0.001086	0	0	0	0	0	0	1	0	0	21.0100	5.8200	-21.0100	-5.8200	0.0000	0.0000	0.0000	0.0000;
	63841	63845	0.074562	0.179026	0.00585	47.62	0	0	0	0	1	0	0	-1.1600	-0.1300	1.1600	-0.5000	0.0000	0.0000	0.0000	0.0000;
	63846	63841	0.042074	0.114978	0.00626	48.04	0	0	0	0	1	0	0	1.4900	-0.5000	-1.4900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	63844	63842	0.083467	0.247138	0.01927	62.36	0	0	0	0	1	0	0	-7.2100	1.0600	7.2500	-3.0300	0.0000	0.0000	0.0000	0.0000;
	65136	63842	0.054921	0.13873	0.00824	64.09	0	0	0	0	1	0	0	8.4000	-3.6700	-8.3600	2.8700	0.0000	0.0000	0.0000	0.0000;
	63843	63844	0.000221	0.001095	0	0	0	0	0	0	1	0	0	-2.2800	-0.7700	2.2800	0.7700	0.0000	0.0000	0.0000	0.0000;
	63845	63844	0.032044	0.086793	0.00738	55.27	0	0	0	0	1	0	0	-2.9700	0.3300	2.9700	-1.1300	0.0000	0.0000	0.0000	0.0000;
	63844	63846	0.056521	0.152828	0.0046	53.12	0	0	0	0	1	0	0	1.9600	-0.7000	-1.9600	0.2100	0.0000	0.0000	0.0000	0.0000;
	63845	63846	0.040238	0.111181	0.0028	41.69	0	0	0	0	1	0	0	0.3800	-0.2000	-0.3800	-0.1000	0.0000	0.0000	0.0000	0.0000;
	63845	65514	0.03524	0.064977	0.00249	34.19	0	0	0	0	1	0	0	-0.8500	-0.1300	0.8500	-0.1400	0.0000	0.0000	0.0000	0.0000;
	65514	63846	0.031789	0.067577	0.00209	43.77	0	0	0	0	1	0	0	1.4300	-0.2000	-1.4300	-0.0200	0.0000	0.0000	0.0000	0.0000;
	63847	63848	0.054401	0.160184	0.0072	51.94	0	0	0	0	1	0	0	1.6900	-2.6800	-1.6800	1.8900	0.0000	0.0000	0.0000	0.0000;
	63851	63847	0.120454	0.238361	0.0103	58.14	0	0	0	0	1	0	0	4.9900	-2.3500	-4.9600	1.2700	0.0000	0.0000	0.0000	0.0000;
	63848	63849	0.000277	0.001155	0	0	0	0	0	0	1	0	0	1.6300	0.2500	-1.6300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	63848	64495	0.072531	0.206516	0.02456	44.45	0	0	0	0	1	0	0	0.0500	-2.1500	-0.0500	-0.5800	0.0000	0.0000	0.0000	0.0000;
	63850	63853	0.004314	0.136756	0	214.13	0	0	1	0	1	0	0	8.5000	-1.3100	-8.5000	1.4100	0.0000	0.0000	0.0000	0.0000;
	63850	63854	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-8.5000	1.3100	8.5000	-1.3100	0.0000	0.0000	0.0000	0.0000;
	63851	63853	0.00032	0.010156	0	89.13	0	0	1	0	1	0	0	-8.5000	1.4100	8.5000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	63851	64130	0.062121	0.141348	0.00429	60.3	0	0	0	0	1	0	0	-5.9600	4.1100	5.9900	-4.5100	0.0000	0.0000	0.0000	0.0000;
	63851	65343	0.090472	0.250454	0.00819	57.27	0	0	0	0	1	0	0	5.8100	-4.2600	-5.7700	3.4600	0.0000	0.0000	0.0000	0.0000;
	63852	63853	0.024541	0.777889	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63854	65419	0.007444	0.047578	0.06561	265.9	0	0	0	0	1	0	0	-23.0500	3.1800	23.0900	-10.1700	0.0000	0.0000	0.0000	0.0000;
	65657	63854	0.011763	0.069347	0.05346	255.18	0	0	0	0	1	0	0	-14.5300	-3.9000	14.5500	-1.8600	0.0000	0.0000	0.0000	0.0000;
	63855	63898	0.05533	0.145217	0.00496	53.38	0	0	0	0	1	0	0	10.7800	-3.3600	-10.7100	2.9800	0.0000	0.0000	0.0000	0.0000;
	65343	63855	0.127573	0.294925	0.00752	57.23	0	0	0	0	1	0	0	13.3700	-3.3900	-13.1500	3.0500	0.0000	0.0000	0.0000	0.0000;
	63858	63856	0.022582	0.058534	0.00471	61.2	0	0	0	0	1	0	0	12.4000	-7.4200	-12.3600	7.0400	0.0000	0.0000	0.0000	0.0000;
	63871	63856	0.029386	0.068433	0.01113	48.81	0	0	0	0	1	0	0	3.7800	3.9400	-3.7700	-5.1000	0.0000	0.0000	0.0000	0.0000;
	63963	63856	0.036537	0.083393	0.00406	48.35	0	0	0	0	1	0	0	-4.3200	5.1200	4.3400	-5.5200	0.0000	0.0000	0.0000	0.0000;
	63857	63860	0.004822	0.2112	0	259.32	0	0	1	0	1	0	0	14.3000	3.4400	-14.2900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	63857	63861	0.000243	0.001088	0	0	0	0	0	0	1	0	0	-14.3000	-3.4400	14.3000	3.4400	0.0000	0.0000	0.0000	0.0000;
	63857	63862	0.000209	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63858	63860	-0.001234	-0.054066	0	109.32	0	0	1	0	1	0	0	-14.2900	-3.1200	14.2900	3.0100	0.0000	0.0000	0.0000	0.0000;
	63985	63858	0.047022	0.117125	0.00445	66.3	0	0	0	0	1	0	0	21.2400	-6.6200	-21.0300	6.6900	0.0000	0.0000	0.0000	0.0000;
	63859	63860	0.015341	0.671971	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63861	63863	0.009546	0.048133	0.04603	253.24	0	0	0	0	1	0	0	18.4100	-1.5400	-18.3800	-3.2200	0.0000	0.0000	0.0000	0.0000;
	63861	63962	0.005572	0.032197	0.02099	273.95	0	0	0	0	1	0	0	-32.7100	-1.9000	32.7700	-0.0200	0.0000	0.0000	0.0000	0.0000;
	63864	63863	0.003925	0.134286	0	98.21	0	0	1.01875	0	1	0	0	-11.6300	-5.4400	11.6400	5.6500	0.0000	0.0000	0.0000	0.0000;
	63863	63865	0.000262	0.001136	0	0	0	0	0	0	1	0	0	7.1000	2.1600	-7.1000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	63863	65987	0.008332	0.04452	0.01713	218.44	0	0	0	0	1	0	0	-0.3500	-4.5900	0.3500	2.7700	0.0000	0.0000	0.0000	0.0000;
	63864	63871	0.047783	0.099299	0.00344	54.45	0	0	0	0	1	0	0	8.8300	5.6000	-8.7800	-5.8700	0.0000	0.0000	0.0000	0.0000;
	63864	64867	0.106195	0.304579	0.00851	49.76	0	0	0	0	1	0	0	2.8000	-0.1600	-2.7900	-0.7400	0.0000	0.0000	0.0000	0.0000;
	63866	65522	0.026683	0.045301	0.00213	49.6	0	0	0	0	1	0	0	1.2200	-6.5900	-1.2000	6.3800	0.0000	0.0000	0.0000	0.0000;
	63866	65983	0.01535	0.036618	0.00216	66.23	0	0	0	0	1	0	0	-14.8200	2.9600	14.8500	-3.1200	0.0000	0.0000	0.0000	0.0000;
	65446	63867	0.022252	0.045895	0.00181	52.43	0	0	0	0	1	0	0	5.4500	-0.9800	-5.4500	0.7900	0.0000	0.0000	0.0000	0.0000;
	65483	63867	0.018154	0.040156	0.00403	35.01	0	0	0	0	1	0	0	-0.2400	1.6700	0.2400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	63868	63869	0.00028	0.001029	0	0	0	0	0	0	1	0	0	-2.9400	-0.6300	2.9400	0.6300	0.0000	0.0000	0.0000	0.0000;
	64870	63869	0.068763	0.146472	0.00879	50.3	0	0	0	0	1	0	0	-3.3300	0.8400	3.3300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	63869	65522	0.058796	0.155083	0.00639	54.69	0	0	0	0	1	0	0	-6.2700	1.1300	6.2900	-1.7600	0.0000	0.0000	0.0000	0.0000;
	63870	64752	0.067057	0.158346	0.00626	54.88	0	0	0	0	1	0	0	-3.8300	2.9000	3.8400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	65750	63870	0.034727	0.078885	0.0098	51.58	0	0	0	0	1	0	0	-1.0000	2.0100	1.0000	-3.0700	0.0000	0.0000	0.0000	0.0000;
	64157	63871	0.073415	0.162557	0.01199	41.65	0	0	0	0	1	0	0	-0.1700	-0.8900	0.1700	-0.3900	0.0000	0.0000	0.0000	0.0000;
	63872	63873	0.000256	0.001091	0	0	0	0	0	0	1	0	0	5.4400	1.3200	-5.4400	-1.3200	0.0000	0.0000	0.0000	0.0000;
	63874	63872	0.023842	0.06101	0.00539	52.15	0	0	0	0	1	0	0	-3.4300	2.2100	3.4400	-2.7800	0.0000	0.0000	0.0000	0.0000;
	63872	63883	0.051769	0.118741	0.00938	59.68	0	0	0	0	1	0	0	-8.8700	1.4500	8.9100	-2.3700	0.0000	0.0000	0.0000	0.0000;
	63874	63875	0.000275	0.001031	0	0	0	0	0	0	1	0	0	6.0300	1.0200	-6.0300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	64305	63874	0.083411	0.244008	0.00458	47.19	0	0	0	0	1	0	0	2.6100	2.7700	-2.6000	-3.2300	0.0000	0.0000	0.0000	0.0000;
	63876	63877	0.000209	0.001124	0	0	0	0	0	0	1	0	0	-5.5400	-1.1300	5.5400	1.1300	0.0000	0.0000	0.0000	0.0000;
	63877	64306	0.057593	0.12412	0.01001	44.63	0	0	0	0	1	0	0	2.0800	0.6800	-2.0800	-1.7700	0.0000	0.0000	0.0000	0.0000;
	63877	65829	0.014825	0.039915	0.00469	55.02	0	0	0	0	1	0	0	-7.6200	-1.8100	7.6300	1.3100	0.0000	0.0000	0.0000	0.0000;
	64842	63878	0.082997	0.180504	0.00838	52.67	0	0	0	0	1	0	0	1.7200	-1.1100	-1.7200	0.2000	0.0000	0.0000	0.0000	0.0000;
	64845	63878	0.075766	0.189565	0.01335	48.26	0	0	0	0	1	0	0	-0.8900	-0.2700	0.8900	-1.1900	0.0000	0.0000	0.0000	0.0000;
	63878	65485	0.115131	0.317496	0.00522	47.86	0	0	0	0	1	0	0	-2.2400	0.1800	2.2500	-0.7400	0.0000	0.0000	0.0000	0.0000;
	63879	63880	0.000289	0.001137	0	0	0	0	0	0	1	0	0	7.4600	3.4900	-7.4600	-3.4900	0.0000	0.0000	0.0000	0.0000;
	63879	63881	0.055683	0.129064	0.00575	70.82	0	0	0	0	1	0	0	-16.8000	5.3300	16.9600	-5.5800	0.0000	0.0000	0.0000	0.0000;
	63879	64317	0.194693	0.328376	0.01996	56.79	0	0	0	0	1	0	0	3.9700	-3.4100	-3.9400	1.3200	0.0000	0.0000	0.0000	0.0000;
	63879	64843	0.120542	0.295544	0.01317	57.54	0	0	0	0	1	0	0	5.3600	-5.4200	-5.3000	4.1200	0.0000	0.0000	0.0000	0.0000;
	63881	65750	0.022475	0.056567	0.00103	75.27	0	0	0	0	1	0	0	-24.8300	3.5600	24.9600	-3.3500	0.0000	0.0000	0.0000	0.0000;
	65754	63882	0.003668	0.020818	0.03241	273.37	0	0	0	0	1	0	0	33.9100	-17.5800	-33.8600	14.3100	0.0000	0.0000	0.0000	0.0000;
	65834	63882	0.010113	0.070119	0.04391	262.97	0	0	0	0	1	0	0	-24.6500	11.6700	24.7300	-16.0000	0.0000	0.0000	0.0000	0.0000;
	63883	64750	0.056485	0.130197	0.00728	62.87	0	0	0	0	1	0	0	-11.2200	1.8700	11.2900	-2.5000	0.0000	0.0000	0.0000	0.0000;
	63885	63884	0.019277	0.051535	0.00277	81.91	0	0	0	0	1	0	0	-35.5300	5.6400	35.7700	-5.3200	0.0000	0.0000	0.0000	0.0000;
	65272	63884	0.012322	0.033316	0.00162	70.99	0	0	0	0	1	0	0	23.5900	-3.5700	-23.5300	3.5700	0.0000	0.0000	0.0000	0.0000;
	65563	63884	0.018841	0.046623	0.00269	64.32	0	0	0	0	1	0	0	16.8100	-0.4900	-16.7600	0.3100	0.0000	0.0000	0.0000	0.0000;
	63895	63885	0.04404	0.10969	0.00604	76.32	0	0	0	0	1	0	0	-28.8900	7.4900	29.2500	-7.2200	0.0000	0.0000	0.0000	0.0000;
	63893	63886	0.035031	0.077614	0.00767	81.36	0	0	0	0	1	0	0	-28.9500	7.3300	29.2400	-7.5200	0.0000	0.0000	0.0000	0.0000;
	63886	65563	0.013209	0.040765	0.0095	73.31	0	0	0	0	1	0	0	-21.3700	2.8100	21.4200	-3.6700	0.0000	0.0000	0.0000	0.0000;
	65635	63886	0.035426	0.065373	0.00147	62.98	0	0	0	0	1	0	0	14.3000	-3.1900	-14.2300	3.1500	0.0000	0.0000	0.0000	0.0000;
	63887	63888	0.000259	0.001173	0	0	0	0	0	0	1	0	0	3.0600	0.4000	-3.0600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	64218	63887	0.078435	0.168925	0.00839	60	0	0	0	0	1	0	0	16.9100	-8.7300	-16.6500	8.3700	0.0000	0.0000	0.0000	0.0000;
	63887	65272	0.032782	0.10475	0.00925	56.98	0	0	0	0	1	0	0	13.5900	-8.7700	-13.5100	8.0100	0.0000	0.0000	0.0000	0.0000;
	63889	63890	0.000218	0.001009	0	0	0	0	0	0	1	0	0	0.9200	0.0400	-0.9200	-0.0400	0.0000	0.0000	0.0000	0.0000;
	63889	63894	0.035287	0.116009	0.00708	52.6	0	0	0	0	1	0	0	7.3400	-1.3900	-7.3200	0.6700	0.0000	0.0000	0.0000	0.0000;
	63889	65641	0.038901	0.115154	0.00699	55.06	0	0	0	0	1	0	0	-9.1900	1.0800	9.2200	-1.7600	0.0000	0.0000	0.0000	0.0000;
	63891	63892	0.000267	0.001075	0	0	0	0	0	0	1	0	0	2.8600	0.7600	-2.8600	-0.7500	0.0000	0.0000	0.0000	0.0000;
	65177	63891	0.074004	0.184949	0.00617	60.08	0	0	0	0	1	0	0	10.4700	-3.3400	-10.3900	2.8600	0.0000	0.0000	0.0000	0.0000;
	63891	65272	0.069821	0.188579	0.00461	57.36	0	0	0	0	1	0	0	7.5200	-3.6200	-7.4800	3.2300	0.0000	0.0000	0.0000	0.0000;
	63893	63896	0.047743	0.125947	0.0035	74.16	0	0	0	0	1	0	0	23.9900	-5.8400	-23.7200	6.1700	0.0000	0.0000	0.0000	0.0000;
	64738	63893	0.031049	0.095122	0.00638	50.63	0	0	0	0	1	0	0	-1.3200	2.1400	1.3200	-2.8300	0.0000	0.0000	0.0000	0.0000;
	64606	63894	0.044849	0.132205	0.00437	77.4	0	0	0	0	1	0	0	-31.0400	8.6200	31.4700	-7.8300	0.0000	0.0000	0.0000	0.0000;
	63894	65641	0.029251	0.069666	0.0033	72.72	0	0	0	0	1	0	0	-26.0400	6.2200	26.2300	-6.1300	0.0000	0.0000	0.0000	0.0000;
	63897	63900	0.009684	0.311117	0	87.91	0	0	1	0	1	0	0	-6.4800	0.7000	6.4900	-0.5800	0.0000	0.0000	0.0000	0.0000;
	63897	63901	0.000263	0.001108	0	0	0	0	0	0	1	0	0	2.4000	0.7400	-2.4000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	63898	63900	-0.006026	-0.19358	0	62.91	0	0	1	0	1	0	0	6.4800	-0.6600	-6.4900	0.5800	0.0000	0.0000	0.0000	0.0000;
	63898	63902	0.052006	0.12506	0.00524	52.61	0	0	0	0	1	0	0	4.2300	-2.3200	-4.2200	1.7700	0.0000	0.0000	0.0000	0.0000;
	63899	63900	0.020111	0.646095	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63902	63903	0.000263	0.001121	0	0	0	0	0	0	1	0	0	1.7600	0.2900	-1.7600	-0.2900	0.0000	0.0000	0.0000	0.0000;
	63905	63904	0.004573	0.114496	0	113.5	0	0	1	0	1	0	0	-20.0700	5.9200	20.0900	-5.4600	0.0000	0.0000	0.0000	0.0000;
	63904	63906	0.000288	0.001079	0	0	0	0	0	0	1	0	0	14.0100	3.6800	-14.0100	-3.6800	0.0000	0.0000	0.0000	0.0000;
	63904	63907	0.004571	0.025069	0.0207	307.15	0	0	0	0	1	0	0	-84.0600	19.5100	84.3700	-20.0200	0.0000	0.0000	0.0000	0.0000;
	63915	63904	0.002234	0.013548	0.02217	255.88	0	0	0	0	1	0	0	18.6200	-1.8800	-18.6100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	63933	63904	0.004508	0.027699	0.01813	299.89	0	0	0	0	1	0	0	-68.3600	16.5600	68.5700	-17.2600	0.0000	0.0000	0.0000	0.0000;
	63912	63905	0.018408	0.057308	0.0043	66.93	0	0	0	0	1	0	0	10.6600	-3.3900	-10.6400	2.9800	0.0000	0.0000	0.0000	0.0000;
	63905	63930	0.030855	0.080231	0.01298	79	0	0	0	0	1	0	0	30.7100	-8.9000	-30.4300	8.2200	0.0000	0.0000	0.0000	0.0000;
	63908	63907	0.00474	0.130644	0	119.04	0	0	1.0125	0	1	0	0	30.7900	-9.8000	-30.7400	11.0900	0.0000	0.0000	0.0000	0.0000;
	63907	63909	0.000283	0.001193	0	0	0	0	0	0	1	0	0	14.0100	3.0000	-14.0100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	63915	63907	0.003518	0.021144	0.01275	307.78	0	0	0	0	1	0	0	-88.4500	21.6000	88.7200	-21.3600	0.0000	0.0000	0.0000	0.0000;
	63910	63914	0.004553	0.122223	0	200.83	0	0	1	0	1	0	0	-12.2900	6.4600	12.3000	-6.2400	0.0000	0.0000	0.0000	0.0000;
	63910	63915	0.000209	0.00114	0	0	0	0	0	0	1	0	0	12.2900	-6.4600	-12.2900	6.4600	0.0000	0.0000	0.0000	0.0000;
	63912	63911	0.009809	0.239147	0	61.86	0	0	1	0	1	0	0	-21.8800	6.8200	21.9300	-5.6800	0.0000	0.0000	0.0000	0.0000;
	63911	63914	0.002567	0.0689	0	107.61	0	0	1	0	1	0	0	26.4100	-0.9600	-26.4000	1.4100	0.0000	0.0000	0.0000	0.0000;
	63911	63916	0.000209	0.001057	0	0	0	0	0	0	1	0	0	-48.3400	6.6400	48.3400	-6.6200	0.0000	0.0000	0.0000	0.0000;
	63912	63921	0.052258	0.110486	0.01239	55.93	0	0	0	0	1	0	0	11.2200	-3.4300	-11.1500	2.2100	0.0000	0.0000	0.0000	0.0000;
	63913	63914	0.039128	1.050319	0	93.22	0	0	1	0	1	0	0	-14.0100	-2.6500	14.0900	4.8300	0.0000	0.0000	0.0000	0.0000;
	63915	63917	0.004742	0.024664	0.03326	303.26	0	0	0	0	1	0	0	82.1300	-26.1800	-81.8100	24.2400	0.0000	0.0000	0.0000	0.0000;
	63918	63917	0.006237	0.194557	0	95.57	0	0	1.00625	0	1	0	0	-7.9200	-1.7000	7.9200	1.8100	0.0000	0.0000	0.0000	0.0000;
	63917	63919	0.000247	0.001074	0	0	0	0	0	0	1	0	0	14.0100	6.3100	-14.0100	-6.3100	0.0000	0.0000	0.0000	0.0000;
	63933	63917	0.003662	0.019059	0.00959	251.98	0	0	0	0	1	0	0	-5.5000	-4.9900	5.5000	3.9500	0.0000	0.0000	0.0000	0.0000;
	63917	64067	0.026342	0.16617	0.21496	262.76	0	0	0	0	1	0	0	49.6200	-19.8100	-49.0100	0.1800	0.0000	0.0000	0.0000	0.0000;
	63917	64671	0.028743	0.178509	0.13668	244.64	0	0	0	0	1	0	0	6.7800	-8.9300	-6.7700	-5.8800	0.0000	0.0000	0.0000	0.0000;
	63917	65251	0.002602	0.018274	0.0325	275.85	0	0	0	0	1	0	0	-2.0400	-7.5700	2.0400	4.0400	0.0000	0.0000	0.0000	0.0000;
	63918	63932	0.027129	0.07634	0.00469	58.71	0	0	0	0	1	0	0	7.9200	1.7000	-7.9000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	63920	63932	0.080186	0.131372	0.00898	66.24	0	0	0	0	1	0	0	-15.1800	2.0500	15.3600	-2.7300	0.0000	0.0000	0.0000	0.0000;
	63921	63922	0.000288	0.001183	0	0	0	0	0	0	1	0	0	2.0400	0.1400	-2.0400	-0.1400	0.0000	0.0000	0.0000	0.0000;
	63923	63924	0.000226	0.001108	0	0	0	0	0	0	1	0	0	-14.6000	-6.7800	14.6000	6.7900	0.0000	0.0000	0.0000	0.0000;
	63924	65154	0.02511	0.069462	0.00215	61.13	0	0	0	0	1	0	0	-9.5100	2.8400	9.5300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	63924	65560	0.014455	0.041507	0.0035	68.25	0	0	0	0	1	0	0	-20.5500	-10.3600	20.6200	10.1900	0.0000	0.0000	0.0000	0.0000;
	63926	63925	0.002656	0.110735	0	114.5	0	0	1.01875	0	1	0	0	-26.7600	-10.2200	26.7900	11.0900	0.0000	0.0000	0.0000	0.0000;
	63925	63927	0.000263	0.001109	0	0	0	0	0	0	1	0	0	9.5100	0.7900	-9.5100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	63925	64895	0.005551	0.026634	0.01328	254.7	0	0	0	0	1	0	0	15.9600	-2.9200	-15.9500	1.5600	0.0000	0.0000	0.0000	0.0000;
	63925	64971	0.003717	0.020941	0.03734	268.18	0	0	0	0	1	0	0	19.2200	-6.0300	-19.2100	2.1000	0.0000	0.0000	0.0000	0.0000;
	63925	65438	0.007151	0.038802	0.03036	302.48	0	0	0	0	1	0	0	-71.4800	-2.9200	71.8200	1.4900	0.0000	0.0000	0.0000	0.0000;
	65560	63926	0.01188	0.028292	0.00066	57.36	0	0	0	0	1	0	0	-11.1700	-10.2400	11.2000	10.2300	0.0000	0.0000	0.0000	0.0000;
	65858	63926	0.025266	0.056643	0.00151	66.02	0	0	0	0	1	0	0	-15.5100	-0.0300	15.5700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	63928	63929	0.000204	0.001167	0	0	0	0	0	0	1	0	0	9.5100	1.7200	-9.5100	-1.7200	0.0000	0.0000	0.0000	0.0000;
	63928	65433	0.062574	0.162166	0.00482	68.43	0	0	0	0	1	0	0	-17.3900	3.3700	17.5700	-3.4200	0.0000	0.0000	0.0000	0.0000;
	63928	65560	0.019488	0.047082	0.00136	59.98	0	0	0	0	1	0	0	7.8800	-5.0900	-7.8600	4.9800	0.0000	0.0000	0.0000	0.0000;
	63930	63931	0.000258	0.001116	0	0	0	0	0	0	1	0	0	3.2900	0.8500	-3.2900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	63930	65157	0.075729	0.165672	0.00396	55.87	0	0	0	0	1	0	0	5.7800	-0.6100	-5.7600	0.2300	0.0000	0.0000	0.0000	0.0000;
	63930	65160	0.014317	0.039475	0.04954	72.86	0	0	0	0	1	0	0	21.3500	-8.4600	-21.2900	3.2400	0.0000	0.0000	0.0000	0.0000;
	63932	65249	0.015218	0.036427	0.00181	68.49	0	0	0	0	1	0	0	-20.4000	1.5300	20.4600	-1.5900	0.0000	0.0000	0.0000	0.0000;
	63934	63933	0.003611	0.147205	0	84.3	0	0	1	0	1	0	0	-2.4800	2.6500	2.4800	-2.6300	0.0000	0.0000	0.0000	0.0000;
	63933	63935	0.000211	0.001134	0	0	0	0	0	0	1	0	0	12.9400	4.0400	-12.9400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	63933	63938	0.004557	0.030027	0.02126	270.03	0	0	0	0	1	0	0	20.5900	-7.3200	-20.5700	5.1400	0.0000	0.0000	0.0000	0.0000;
	65438	63933	0.006213	0.037244	0.02223	288.82	0	0	0	0	1	0	0	-37.7700	3.7500	37.8500	-5.6600	0.0000	0.0000	0.0000	0.0000;
	63934	65462	0.005083	0.011531	0.00083	50.53	0	0	0	0	1	0	0	2.4800	-2.6500	-2.4800	2.5600	0.0000	0.0000	0.0000	0.0000;
	63936	63937	0.000248	0.00103	0	0	0	0	0	0	1	0	0	12.9400	3.1600	-12.9400	-3.1600	0.0000	0.0000	0.0000	0.0000;
	63939	63936	0.018487	0.062237	0.00154	53.48	0	0	0	0	1	0	0	6.3200	1.0300	-6.3100	-1.1800	0.0000	0.0000	0.0000	0.0000;
	63936	65249	0.054339	0.095661	0.00338	54	0	0	0	0	1	0	0	-6.6300	-1.9800	6.6500	1.6600	0.0000	0.0000	0.0000	0.0000;
	63939	63938	0.005289	0.118619	0	87.71	0	0	1	0	1	0	0	-6.3200	-1.0300	6.3200	1.0800	0.0000	0.0000	0.0000	0.0000;
	63938	63940	0.000265	0.00106	0	0	0	0	0	0	1	0	0	15.3000	3.0700	-15.3000	-3.0700	0.0000	0.0000	0.0000	0.0000;
	63938	65251	0.003585	0.019682	0.01095	270.94	0	0	0	0	1	0	0	-38.3700	0.2600	38.4200	-1.1900	0.0000	0.0000	0.0000	0.0000;
	63941	63942	0.000247	0.001168	0	0	0	0	0	0	1	0	0	-7.4300	-2.3800	7.4300	2.3800	0.0000	0.0000	0.0000	0.0000;
	63942	63950	0.016943	0.051091	0.00381	69.98	0	0	0	0	1	0	0	-25.3900	-8.0400	25.5000	7.9900	0.0000	0.0000	0.0000	0.0000;
	63943	63950	0.025688	0.055022	0.0019	57.33	0	0	0	0	1	0	0	9.3300	3.6900	-9.3100	-3.8400	0.0000	0.0000	0.0000	0.0000;
	63943	65595	0.024558	0.065707	0.00762	71.49	0	0	0	0	1	0	0	-26.9600	-7.4700	27.1400	7.1300	0.0000	0.0000	0.0000	0.0000;
	63944	63947	0.010153	0.331581	0	144.67	0	0	1	0	1	0	0	10.1100	2.2700	-10.1000	-1.9400	0.0000	0.0000	0.0000	0.0000;
	63944	63948	0.000245	0.001042	0	0	0	0	0	0	1	0	0	-10.1100	-31.5400	10.1100	31.5600	0.0000	0.0000	0.0000	0.0000;
	63944	63949	0.00027	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63945	63947	-0.005007	-0.163522	0	82.4	0	0	1	0	1	0	0	-0.6100	4.8700	0.6100	-4.9100	0.0000	0.0000	0.0000	0.0000;
	63950	63945	0.034192	0.065515	0.00194	46.75	0	0	0	0	1	0	0	-0.6000	4.6800	0.6100	-4.8700	0.0000	0.0000	0.0000	0.0000;
	63946	63947	0.036823	1.202629	0	62.27	0	0	1	0	1	0	0	-9.4400	-5.3000	9.4900	6.8500	0.0000	0.0000	0.0000	0.0000;
	63950	63951	0.000243	0.001141	0	0	0	0	0	0	1	0	0	4.7600	0.9600	-4.7600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	65595	63952	0.015095	0.042857	0.00152	42.07	0	0	0	0	1	0	0	0.5800	5.5400	-0.5700	-5.6900	0.0000	0.0000	0.0000	0.0000;
	63953	63954	0.010788	0.025401	0.01177	53.63	0	0	0	0	1	0	0	-2.4800	-0.7300	2.4800	-0.5300	0.0000	0.0000	0.0000	0.0000;
	64707	63953	0.045689	0.10162	0.00633	57.67	0	0	0	0	1	0	0	10.6200	-1.2900	-10.5700	0.7200	0.0000	0.0000	0.0000	0.0000;
	63955	63956	0.000239	0.001151	0	0	0	0	0	0	1	0	0	1.2900	0.7200	-1.2900	-0.7200	0.0000	0.0000	0.0000	0.0000;
	63955	64800	0.081225	0.213916	0.00585	64.12	0	0	0	0	1	0	0	9.0300	-1.8600	-8.9700	1.4000	0.0000	0.0000	0.0000	0.0000;
	63955	64806	0.117709	0.280218	0.01085	65.24	0	0	0	0	1	0	0	-10.3300	1.1400	10.4500	-2.0300	0.0000	0.0000	0.0000	0.0000;
	63958	63957	0.059158	0.140554	0.01005	53.33	0	0	0	0	1	0	0	2.3900	-1.7600	-2.3800	0.6900	0.0000	0.0000	0.0000	0.0000;
	63957	65235	0.107432	0.223224	0.00818	46.54	0	0	0	0	1	0	0	0.6700	-1.1500	-0.6700	0.2700	0.0000	0.0000	0.0000	0.0000;
	67202	63958	0.126928	0.274942	0.01008	57.25	0	0	0	0	1	0	0	3.4200	-2.2400	-3.4000	1.1900	0.0000	0.0000	0.0000	0.0000;
	63959	63960	0.000258	0.001014	0	0	0	0	0	0	1	0	0	-2.6200	-0.3100	2.6200	0.3100	0.0000	0.0000	0.0000	0.0000;
	65235	63960	0.072694	0.162606	0.00642	46.81	0	0	0	0	1	0	0	0.6700	-0.2700	-0.6600	-0.4300	0.0000	0.0000	0.0000	0.0000;
	63960	67203	0.046889	0.131167	0.00484	48.93	0	0	0	0	1	0	0	-1.9500	0.1200	1.9500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	64805	63961	0.014506	0.082864	0.05745	276.22	0	0	0	0	1	0	0	34.8700	-10.1000	-34.7000	4.8000	0.0000	0.0000	0.0000	0.0000;
	66722	63961	0.011126	0.061801	0.10755	270.81	0	0	0	0	1	0	0	-29.3800	-5.0000	29.4700	-6.2100	0.0000	0.0000	0.0000	0.0000;
	63970	63962	0.01203	0.06542	0.03023	281.1	0	0	0	0	1	0	0	39.9800	-0.7100	-39.8000	-1.5800	0.0000	0.0000	0.0000	0.0000;
	63963	63964	0.000206	0.001063	0	0	0	0	0	0	1	0	0	2.7900	0.5600	-2.7900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	63963	63983	0.054499	0.108837	0.01707	51.32	0	0	0	0	1	0	0	-1.2400	-3.3300	1.2500	1.5100	0.0000	0.0000	0.0000	0.0000;
	64157	63963	0.068896	0.156902	0.00621	48.77	0	0	0	0	1	0	0	3.7900	-1.4700	-3.7800	0.8300	0.0000	0.0000	0.0000	0.0000;
	63963	64160	0.097901	0.251475	0.00743	45.49	0	0	0	0	1	0	0	2.0300	-1.3500	-2.0200	0.5700	0.0000	0.0000	0.0000	0.0000;
	63963	64866	0.095861	0.286779	0.01772	53.75	0	0	0	0	1	0	0	7.1300	0.3200	-7.0800	-2.0500	0.0000	0.0000	0.0000	0.0000;
	63963	64867	0.113122	0.256307	0.00793	37.07	0	0	0	0	1	0	0	-2.6000	-2.1400	2.6100	1.3200	0.0000	0.0000	0.0000	0.0000;
	63965	63966	0.000235	0.001043	0	0	0	0	0	0	1	0	0	-3.9700	-1.5600	3.9700	1.5600	0.0000	0.0000	0.0000	0.0000;
	63972	63966	0.05023	0.132711	0.0049	62.95	0	0	0	0	1	0	0	13.3800	-0.8300	-13.3000	0.5200	0.0000	0.0000	0.0000	0.0000;
	63966	64157	0.045175	0.122305	0.01237	57.27	0	0	0	0	1	0	0	9.3300	-2.0800	-9.3000	0.8600	0.0000	0.0000	0.0000	0.0000;
	63967	63972	0.073205	0.183099	0.00879	64.35	0	0	0	0	1	0	0	16.1400	-9.1300	-15.9100	8.7500	0.0000	0.0000	0.0000	0.0000;
	63967	64093	0.098744	0.28692	0.01214	67.95	0	0	0	0	1	0	0	-20.3400	8.2500	20.8000	-8.2300	0.0000	0.0000	0.0000	0.0000;
	63968	63969	0.000253	0.00109	0	0	0	0	0	0	1	0	0	3.9900	0.7900	-3.9900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	63968	63971	0.020423	0.050299	0.00703	68.88	0	0	0	0	1	0	0	19.4100	-7.4100	-19.3300	6.8600	0.0000	0.0000	0.0000	0.0000;
	64614	63968	0.046824	0.123795	0.00805	71.95	0	0	0	0	1	0	0	26.7800	-8.2300	-26.4400	8.2600	0.0000	0.0000	0.0000	0.0000;
	63970	63974	0.005642	0.036008	0.04953	279.12	0	0	0	0	1	0	0	54.9800	-16.7100	-54.8100	12.4000	0.0000	0.0000	0.0000	0.0000;
	64617	63970	0.006452	0.043292	0.10026	303.02	0	0	0	0	1	0	0	100.0000	-22.8800	-99.3800	16.1600	0.0000	0.0000	0.0000	0.0000;
	63971	64171	0.02649	0.076896	0.00799	70.16	0	0	0	0	1	0	0	20.7900	-8.0500	-20.6700	7.5500	0.0000	0.0000	0.0000	0.0000;
	63974	63973	0.00028	0.020275	0	898.93	0	0	1.00625	0	1	0	0	-107.1500	-34.8500	107.1800	37.2400	0.0000	0.0000	0.0000	0.0000;
	63973	63977	0.000207	0.001075	0	0	0	0	0	0	1	0	0	-107.1800	-35.6100	107.2100	35.7400	0.0000	0.0000	0.0000	0.0000;
	63975	63974	0.00274	0.099883	0	128.08	0	0	1.025	0	1	0	0	-48.3500	-23.3600	48.4300	26.1400	0.0000	0.0000	0.0000	0.0000;
	63974	63976	0.000216	0.00104	0	0	0	0	0	0	1	0	0	23.9500	4.1300	-23.9500	-4.1200	0.0000	0.0000	0.0000	0.0000;
	63978	63974	0.006218	0.041759	0.02249	295.61	0	0	0	0	1	0	0	-53.9100	0.9900	54.0800	-2.3100	0.0000	0.0000	0.0000	0.0000;
	63974	65161	0.013123	0.075923	0.04028	265.56	0	0	0	0	1	0	0	35.5000	-5.5100	-35.3500	2.0200	0.0000	0.0000	0.0000	0.0000;
	63983	63975	0.017697	0.040618	0.00128	66.91	0	0	0	0	1	0	0	-17.6100	-11.1900	17.6800	11.2100	0.0000	0.0000	0.0000	0.0000;
	63975	63984	0.011788	0.037077	0.00115	78.43	0	0	0	0	1	0	0	30.6700	12.1400	-30.5500	-11.9000	0.0000	0.0000	0.0000	0.0000;
	63977	64164	0.000294	0.005408	0.69647	2794.45	0	0	0	0	1	0	0	407.6600	7.4700	-407.2100	-74.9000	0.0000	0.0000	0.0000	0.0000;
	63977	65649	0.00074	0.012698	1.43563	2935.76	0	0	0	0	1	0	0	-514.8700	-43.2100	516.6700	-82.6500	0.0000	0.0000	0.0000	0.0000;
	63978	63981	0.005333	0.19079	0	151.49	0	0	1	0	1	0	0	10.4900	2.3000	-10.4800	-2.1000	0.0000	0.0000	0.0000	0.0000;
	63978	63982	0.00023	0.001171	0	0	0	0	0	0	1	0	0	22.6700	10.0000	-22.6700	-9.9900	0.0000	0.0000	0.0000	0.0000;
	64161	63978	0.003677	0.02575	0.02526	271.68	0	0	0	0	1	0	0	-20.7400	10.6900	20.7600	-13.2900	0.0000	0.0000	0.0000	0.0000;
	63979	63981	6.6e-05	0.002366	0	101.49	0	0	1	0	1	0	0	-10.4800	-2.0900	10.4800	2.1000	0.0000	0.0000	0.0000	0.0000;
	64157	63979	0.015393	0.042743	0.00106	58.47	0	0	0	0	1	0	0	-10.4600	-2.1600	10.4800	2.0900	0.0000	0.0000	0.0000	0.0000;
	63980	63981	0.024453	0.874804	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63983	63984	0.014181	0.03659	0.00128	57.78	0	0	0	0	1	0	0	11.5800	-3.4500	-11.5600	3.3700	0.0000	0.0000	0.0000	0.0000;
	64171	63983	0.056397	0.147357	0.00506	68.6	0	0	0	0	1	0	0	19.3900	-7.6900	-19.1600	7.7400	0.0000	0.0000	0.0000	0.0000;
	63984	64868	0.052407	0.101844	0.00799	67.48	0	0	0	0	1	0	0	19.4400	3.8400	-19.2500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	63985	63986	0.021062	0.058082	0.00769	67.99	0	0	0	0	1	0	0	-23.8700	6.4100	24.0000	-6.8900	0.0000	0.0000	0.0000	0.0000;
	64765	63986	0.052415	0.151926	0.00724	70.81	0	0	0	0	1	0	0	29.5300	-3.8400	-29.1100	4.3000	0.0000	0.0000	0.0000	0.0000;
	63988	63987	0.003128	0.12502	0	71.82	0	0	1	0	1	0	0	3.7800	-1.8600	-3.7800	1.8800	0.0000	0.0000	0.0000	0.0000;
	63987	63989	0.000211	0.001141	0	0	0	0	0	0	1	0	0	6.6100	2.4600	-6.6100	-2.4600	0.0000	0.0000	0.0000	0.0000;
	63987	67679	0.0081	0.04121	0.08291	268.45	0	0	0	0	1	0	0	-78.8400	20.3400	79.3500	-26.8100	0.0000	0.0000	0.0000	0.0000;
	63988	67213	0.108045	0.306956	0.00835	47.19	0	0	0	0	1	0	0	-3.7800	1.8600	3.8000	-2.7100	0.0000	0.0000	0.0000	0.0000;
	63991	63992	0.045224	0.108143	0.00413	58.24	0	0	0	0	1	0	0	8.8200	-3.9900	-8.7800	3.6400	0.0000	0.0000	0.0000	0.0000;
	63993	63992	0.023257	0.069125	0.00567	56	0	0	0	0	1	0	0	-6.4600	4.0700	6.4800	-4.6500	0.0000	0.0000	0.0000	0.0000;
	63995	63994	0.005831	0.113858	0	91.15	0	0	1	0	1	0	0	-17.8500	-0.0700	17.8600	0.4000	0.0000	0.0000	0.0000	0.0000;
	63994	63996	0.000233	0.00111	0	0	0	0	0	0	1	0	0	7.7900	3.0400	-7.7900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	64005	63997	0.040879	0.091193	0.00332	55.6	0	0	0	0	1	0	0	-7.9700	1.9200	7.9900	-2.2200	0.0000	0.0000	0.0000	0.0000;
	63997	65949	0.014889	0.041893	0.00118	64.66	0	0	0	0	1	0	0	-16.4200	1.2500	16.4600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	64138	63998	0.026116	0.057407	0.00178	47.42	0	0	0	0	1	0	0	5.7600	1.9100	-5.7500	-2.0800	0.0000	0.0000	0.0000	0.0000;
	65544	63998	0.065081	0.100613	0.0034	74.17	0	0	0	0	1	0	0	23.5000	-8.8500	-23.1200	9.0700	0.0000	0.0000	0.0000	0.0000;
	63998	65556	0.031372	0.079962	0.00168	69.99	0	0	0	0	1	0	0	20.4400	-7.2900	-20.3000	7.4600	0.0000	0.0000	0.0000	0.0000;
	63999	64000	0.00024	0.001137	0	0	0	0	0	0	1	0	0	8.4300	2.6400	-8.4300	-2.6400	0.0000	0.0000	0.0000	0.0000;
	63999	64051	0.033323	0.103074	0.00757	70.46	0	0	0	0	1	0	0	-21.0000	7.6700	21.1500	-8.0100	0.0000	0.0000	0.0000	0.0000;
	63999	64138	0.00915	0.022241	0.00195	60.87	0	0	0	0	1	0	0	12.5700	3.4100	-12.5500	-3.5800	0.0000	0.0000	0.0000	0.0000;
	64034	64001	0.044791	0.124574	0.00193	53.68	0	0	0	0	1	0	0	6.2300	-1.5500	-6.2100	1.4000	0.0000	0.0000	0.0000	0.0000;
	64001	64048	0.069009	0.161558	0.00305	49.15	0	0	0	0	1	0	0	2.8300	-1.8700	-2.8200	1.5600	0.0000	0.0000	0.0000	0.0000;
	64034	64002	0.045068	0.11108	0.0035	48.66	0	0	0	0	1	0	0	-3.9100	3.4500	3.9200	-3.8000	0.0000	0.0000	0.0000	0.0000;
	65132	64002	0.048932	0.09526	0.00224	57.56	0	0	0	0	1	0	0	10.7500	-2.1500	-10.6900	2.0200	0.0000	0.0000	0.0000	0.0000;
	64019	64003	0.003747	0.023038	0.039	257.03	0	0	0	0	1	0	0	51.4100	-9.6600	-51.3200	6.1500	0.0000	0.0000	0.0000	0.0000;
	64003	64365	0.002683	0.017326	0.01829	248.25	0	0	0	0	1	0	0	40.3200	-8.0800	-40.2700	6.4300	0.0000	0.0000	0.0000	0.0000;
	64004	64005	0.016338	0.042993	0.00313	56.68	0	0	0	0	1	0	0	8.6900	2.5000	-8.6800	-2.8000	0.0000	0.0000	0.0000	0.0000;
	64004	64007	0.064108	0.144663	0.0096	51.49	0	0	0	0	1	0	0	-8.8500	-2.7400	8.9000	1.8200	0.0000	0.0000	0.0000	0.0000;
	64004	64017	0.042286	0.115806	0.00666	43.06	0	0	0	0	1	0	0	-5.4600	-0.5000	5.4700	-0.1800	0.0000	0.0000	0.0000	0.0000;
	64004	64052	0.043575	0.110799	0.00297	57.91	0	0	0	0	1	0	0	-8.5000	4.6200	8.5300	-4.8400	0.0000	0.0000	0.0000	0.0000;
	64053	64004	0.018657	0.053785	0.0046	58.9	0	0	0	0	1	0	0	9.7900	-6.8300	-9.7700	6.4100	0.0000	0.0000	0.0000	0.0000;
	64004	64322	0.020366	0.058154	0.00967	73.66	0	0	0	0	1	0	0	29.5700	-14.3500	-29.3600	13.9000	0.0000	0.0000	0.0000	0.0000;
	64004	65556	0.051724	0.137853	0.00417	55.45	0	0	0	0	1	0	0	-5.9300	0.0500	5.9500	-0.4500	0.0000	0.0000	0.0000	0.0000;
	64004	65949	0.045938	0.127301	0.0052	57.42	0	0	0	0	1	0	0	-8.4600	2.2500	8.4900	-2.7100	0.0000	0.0000	0.0000	0.0000;
	64005	64453	0.186093	0.3449	0.00715	55.52	0	0	0	0	1	0	0	7.9400	-2.3900	-7.8200	1.8600	0.0000	0.0000	0.0000	0.0000;
	64007	64006	0.006153	0.142717	0	100.19	0	0	1.03125	0	1	0	0	-26.2200	-22.3800	26.3000	24.0400	0.0000	0.0000	0.0000	0.0000;
	64006	64008	0.000239	0.001044	0	0	0	0	0	0	1	0	0	24.0800	2.9000	-24.0800	-2.8900	0.0000	0.0000	0.0000	0.0000;
	64006	64009	0.001857	0.012214	0.01042	276.91	0	0	0	0	1	0	0	74.0800	6.7400	-73.9900	-7.2500	0.0000	0.0000	0.0000	0.0000;
	64006	65708	0.001449	0.007257	0.00727	300.62	0	0	0	0	1	0	0	-124.4600	-33.6900	124.6800	34.0000	0.0000	0.0000	0.0000	0.0000;
	64014	64007	0.015476	0.036519	0.00159	40.1	0	0	0	0	1	0	0	0.6000	-6.4100	-0.5900	6.2500	0.0000	0.0000	0.0000	0.0000;
	64007	64015	0.022693	0.057073	0.00142	49.25	0	0	0	0	1	0	0	2.8700	2.2100	-2.8700	-2.3600	0.0000	0.0000	0.0000	0.0000;
	64007	64025	0.009956	0.029221	0.00314	60.95	0	0	0	0	1	0	0	15.0500	12.0900	-15.0100	-12.3300	0.0000	0.0000	0.0000	0.0000;
	64009	64012	0.002756	0.098	0	166.35	0	0	1	0	1	0	0	21.0800	3.4600	-21.0700	-3.0500	0.0000	0.0000	0.0000	0.0000;
	64009	64013	0.000221	0.001022	0	0	0	0	0	0	1	0	0	24.0800	8.2800	-24.0800	-8.2700	0.0000	0.0000	0.0000	0.0000;
	64009	64287	0.007596	0.038199	0.05126	242.36	0	0	0	0	1	0	0	28.8200	-4.4900	-28.7700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	64010	64012	0.001395	0.049589	0	91.35	0	0	1	0	1	0	0	-21.0600	-2.8400	21.0700	3.0500	0.0000	0.0000	0.0000	0.0000;
	64017	64010	0.003196	0.009512	0.00098	67.85	0	0	0	0	1	0	0	-24.2400	-3.9700	24.2600	3.9200	0.0000	0.0000	0.0000	0.0000;
	64010	65966	0.010302	0.022083	0.00697	41.83	0	0	0	0	1	0	0	-3.2000	-1.0800	3.2000	0.3300	0.0000	0.0000	0.0000	0.0000;
	64011	64012	0.023916	0.850287	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64037	64014	0.016615	0.035548	0.00203	66.8	0	0	0	0	1	0	0	18.4600	-5.9400	-18.4100	5.8500	0.0000	0.0000	0.0000	0.0000;
	65702	64014	0.012865	0.036669	0.00069	53.63	0	0	0	0	1	0	0	8.5700	3.1200	-8.5600	-3.1600	0.0000	0.0000	0.0000	0.0000;
	64015	64016	0.000243	0.001115	0	0	0	0	0	0	1	0	0	24.0800	2.6700	-24.0800	-2.6700	0.0000	0.0000	0.0000	0.0000;
	64015	65702	0.009025	0.023921	0.00105	68.4	0	0	0	0	1	0	0	-21.2200	-0.3100	21.2600	0.3000	0.0000	0.0000	0.0000	0.0000;
	64018	64019	0.000294	0.001176	0	0	0	0	0	0	1	0	0	-16.4900	-8.7300	16.4900	8.7400	0.0000	0.0000	0.0000	0.0000;
	64137	64019	0.006013	0.035674	0.02156	271.84	0	0	0	0	1	0	0	68.1600	-1.6300	-67.9000	0.9200	0.0000	0.0000	0.0000	0.0000;
	64020	64037	0.011773	0.029054	0.00319	43.09	0	0	0	0	1	0	0	-3.1000	-8.7100	3.1100	8.3900	0.0000	0.0000	0.0000	0.0000;
	64020	64046	0.024747	0.056814	0.00099	62.5	0	0	0	0	1	0	0	-13.3800	4.6500	13.4300	-4.6500	0.0000	0.0000	0.0000	0.0000;
	64021	64024	-0.000531	-0.008421	0	164.54	0	0	1	0	1	0	0	18.8100	11.6700	-18.8100	-11.7000	0.0000	0.0000	0.0000	0.0000;
	64021	64025	0.000236	0.001029	0	0	0	0	0	0	1	0	0	-18.8100	-11.6700	18.8100	11.6700	0.0000	0.0000	0.0000	0.0000;
	64021	64026	0.000292	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64022	64024	0.010441	0.165528	0	82.27	0	0	1	0	1	0	0	-2.2900	-0.7800	2.2900	0.7900	0.0000	0.0000	0.0000	0.0000;
	64023	64024	0.010441	0.165528	0	82.27	0	0	1	0	1	0	0	-16.4900	-10.3100	16.5200	10.9100	0.0000	0.0000	0.0000	0.0000;
	65966	64025	0.009267	0.022271	0.00094	49.99	0	0	0	0	1	0	0	3.8000	-0.7600	-3.8000	0.6600	0.0000	0.0000	0.0000	0.0000;
	64028	64027	0.00445	0.136775	0	85.97	0	0	1.03125	0	1	0	0	-12.2800	-11.4100	12.3000	11.7900	0.0000	0.0000	0.0000	0.0000;
	64027	64029	0.000288	0.001021	0	0	0	0	0	0	1	0	0	18.3100	2.3900	-18.3100	-2.3800	0.0000	0.0000	0.0000	0.0000;
	64027	64137	0.001993	0.012108	0.01598	245.7	0	0	0	0	1	0	0	-30.6000	-14.1700	30.6200	12.6100	0.0000	0.0000	0.0000	0.0000;
	64031	64028	0.015327	0.046181	0.00505	59.29	0	0	0	0	1	0	0	-12.2400	-11.8300	12.2800	11.4100	0.0000	0.0000	0.0000	0.0000;
	64030	64031	0.000265	0.001022	0	0	0	0	0	0	1	0	0	-15.4800	-5.8100	15.4800	5.8200	0.0000	0.0000	0.0000	0.0000;
	64031	64034	0.007566	0.019655	0.00353	46.07	0	0	0	0	1	0	0	-3.2400	6.0200	3.2400	-6.3900	0.0000	0.0000	0.0000	0.0000;
	64032	64034	0.054469	0.14252	0.00306	56.45	0	0	0	0	1	0	0	-7.8600	0.9800	7.8900	-1.2200	0.0000	0.0000	0.0000	0.0000;
	64032	64043	0.021816	0.05337	0.00487	58.42	0	0	0	0	1	0	0	-10.3000	4.1400	10.3300	-4.6000	0.0000	0.0000	0.0000	0.0000;
	64048	64032	0.016172	0.037235	0.00068	51.17	0	0	0	0	1	0	0	-2.6700	8.1100	2.6800	-8.1600	0.0000	0.0000	0.0000	0.0000;
	64034	64033	0.003976	0.126141	0	89.21	0	0	1	0	1	0	0	-13.4500	5.7100	13.4600	-5.4500	0.0000	0.0000	0.0000	0.0000;
	64033	64035	0.000269	0.001016	0	0	0	0	0	0	1	0	0	15.4800	6.2100	-15.4800	-6.2000	0.0000	0.0000	0.0000	0.0000;
	64033	64042	0.004942	0.026212	0.02569	248.9	0	0	0	0	1	0	0	25.4700	4.4400	-25.4400	-6.9700	0.0000	0.0000	0.0000	0.0000;
	64033	64137	0.001845	0.010384	0.10931	274.78	0	0	0	0	1	0	0	-54.4200	-5.1900	54.4700	-6.0800	0.0000	0.0000	0.0000	0.0000;
	64036	64039	0.010628	0.291867	0	168.8	0	0	1	0	1	0	0	21.6000	3.0300	-21.5500	-1.7600	0.0000	0.0000	0.0000	0.0000;
	64036	64040	0.00028	0.001115	0	0	0	0	0	0	1	0	0	22.0000	4.8200	-22.0000	-4.8200	0.0000	0.0000	0.0000	0.0000;
	64036	64041	0.000287	0.001058	0	0	0	0	0	0	1	0	0	-43.6000	-7.8500	43.6000	7.8700	0.0000	0.0000	0.0000	0.0000;
	64037	64039	-0.005763	-0.158251	0	93.8	0	0	1	0	1	0	0	-21.5800	-2.4500	21.5500	1.7600	0.0000	0.0000	0.0000	0.0000;
	64038	64039	0.024092	0.661583	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64041	64045	0.001982	0.009863	0.00929	258.88	0	0	0	0	1	0	0	52.0500	13.1900	-51.9900	-13.9400	0.0000	0.0000	0.0000	0.0000;
	65708	64041	0.001329	0.008442	0.01739	290.21	0	0	0	0	1	0	0	95.7600	19.8900	-95.6500	-21.0600	0.0000	0.0000	0.0000	0.0000;
	64043	64042	0.004254	0.152893	0	83.86	0	0	1	0	1	0	0	-10.3300	4.6000	10.3300	-4.4200	0.0000	0.0000	0.0000	0.0000;
	64042	64044	0.00029	0.001085	0	0	0	0	0	0	1	0	0	26.1200	3.0400	-26.1200	-3.0400	0.0000	0.0000	0.0000	0.0000;
	64299	64042	0.003266	0.022333	0.01472	210.94	0	0	0	0	1	0	0	11.0100	-9.8500	-11.0100	8.3500	0.0000	0.0000	0.0000	0.0000;
	64046	64045	0.001789	0.051474	0	104.5	0	0	1	0	1	0	0	-29.9800	-7.9000	29.9900	8.3600	0.0000	0.0000	0.0000	0.0000;
	64045	64047	0.000242	0.001034	0	0	0	0	0	0	1	0	0	22.0000	5.5700	-22.0000	-5.5700	0.0000	0.0000	0.0000	0.0000;
	64046	64048	0.008234	0.019046	0.00446	59.13	0	0	0	0	1	0	0	16.5500	12.5500	-16.5200	-12.9600	0.0000	0.0000	0.0000	0.0000;
	64048	64049	0.000253	0.001175	0	0	0	0	0	0	1	0	0	22.0000	3.2800	-22.0000	-3.2800	0.0000	0.0000	0.0000	0.0000;
	64739	64050	0.033228	0.079538	0.00318	70.97	0	0	0	0	1	0	0	19.4600	-7.5700	-19.3300	7.5500	0.0000	0.0000	0.0000	0.0000;
	65132	64050	0.028828	0.081376	0.00459	67.18	0	0	0	0	1	0	0	-15.6000	7.8100	15.6900	-8.0700	0.0000	0.0000	0.0000	0.0000;
	64051	64153	0.020136	0.049036	0.00283	75.47	0	0	0	0	1	0	0	-26.9300	6.9600	27.0800	-6.9200	0.0000	0.0000	0.0000	0.0000;
	64052	64053	0.013125	0.029366	0.00123	64.29	0	0	0	0	1	0	0	14.4400	-5.7700	-14.4100	5.7100	0.0000	0.0000	0.0000	0.0000;
	64052	64140	0.052813	0.093945	0.00833	80.2	0	0	0	0	1	0	0	-30.5400	9.8400	31.0600	-9.8100	0.0000	0.0000	0.0000	0.0000;
	64054	64055	0.000225	0.001192	0	0	0	0	0	0	1	0	0	-3.1800	-1.2200	3.1800	1.2200	0.0000	0.0000	0.0000	0.0000;
	64055	64496	0.143608	0.362368	0.00606	56.62	0	0	0	0	1	0	0	-16.2800	3.7900	16.6500	-3.5200	0.0000	0.0000	0.0000	0.0000;
	64055	64793	0.12741	0.253545	0.00747	46.34	0	0	0	0	1	0	0	5.3300	-2.0000	-5.2900	1.2600	0.0000	0.0000	0.0000	0.0000;
	65525	64055	0.082396	0.182819	0.01267	48.42	0	0	0	0	1	0	0	-7.7100	1.7300	7.7600	-3.0000	0.0000	0.0000	0.0000	0.0000;
	64056	64057	0.000272	0.001127	0	0	0	0	0	0	1	0	0	2.0000	0.6600	-2.0000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	64060	64056	0.043958	0.135724	0.0045	57.08	0	0	0	0	1	0	0	-6.6100	1.8100	6.6300	-2.2200	0.0000	0.0000	0.0000	0.0000;
	64268	64056	0.117777	0.314314	0.00931	59.32	0	0	0	0	1	0	0	8.7100	-2.3200	-8.6200	1.5700	0.0000	0.0000	0.0000	0.0000;
	64058	65329	0.005887	0.038121	0.06128	358.04	0	0	0	0	1	0	0	-202.0700	41.5800	204.3600	-33.4700	0.0000	0.0000	0.0000	0.0000;
	65684	64058	0.006744	0.038725	0.36919	341.08	0	0	0	0	1	0	0	-142.8600	2.7600	144.1500	-35.9200	0.0000	0.0000	0.0000	0.0000;
	65945	64058	0.011919	0.06689	0.07047	271.92	0	0	0	0	1	0	0	-52.7800	0.5300	53.0900	-6.5500	0.0000	0.0000	0.0000	0.0000;
	64059	64060	0.00022	0.001141	0	0	0	0	0	0	1	0	0	-3.0700	-0.4200	3.0700	0.4200	0.0000	0.0000	0.0000	0.0000;
	64060	64061	0.069589	0.209447	0.00641	70.61	0	0	0	0	1	0	0	-11.9200	0.6400	12.0100	-1.0300	0.0000	0.0000	0.0000	0.0000;
	64770	64060	0.073939	0.195981	0.00676	67.74	0	0	0	0	1	0	0	-15.2800	2.6200	15.4500	-2.8700	0.0000	0.0000	0.0000	0.0000;
	64061	64795	0.080881	0.247005	0.00651	69	0	0	0	0	1	0	0	-15.6100	2.4000	15.8000	-2.5100	0.0000	0.0000	0.0000	0.0000;
	64061	65145	0.070036	0.177521	0.00423	44	0	0	0	0	1	0	0	1.3700	-1.4200	-1.3700	0.9700	0.0000	0.0000	0.0000	0.0000;
	64063	64062	0.004726	0.156884	0	95.56	0	0	0.99375	0	1	0	0	-23.7800	7.0200	23.8000	-6.1500	0.0000	0.0000	0.0000	0.0000;
	64062	64064	0.000222	0.001002	0	0	0	0	0	0	1	0	0	5.4900	1.3300	-5.4900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	65400	64062	0.006858	0.044546	0.05848	246.82	0	0	0	0	1	0	0	41.6800	-16.8000	-41.5600	11.1900	0.0000	0.0000	0.0000	0.0000;
	64063	64214	0.097863	0.243996	0.01643	69.02	0	0	0	0	1	0	0	23.7800	-7.0200	-23.2400	6.5500	0.0000	0.0000	0.0000	0.0000;
	64066	64065	0.004834	0.155143	0	94.19	0	0	1.00625	0	1	0	0	-21.6500	-3.8800	21.6700	4.5700	0.0000	0.0000	0.0000	0.0000;
	64065	64067	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-21.6700	-4.5700	21.6700	4.5800	0.0000	0.0000	0.0000	0.0000;
	64066	64068	0.042273	0.08733	0.00274	53.13	0	0	0	0	1	0	0	-5.5200	3.9800	5.5400	-4.2400	0.0000	0.0000	0.0000	0.0000;
	65176	64066	0.02978	0.088688	0.00488	64.8	0	0	0	0	1	0	0	-17.7400	2.2100	17.8300	-2.4800	0.0000	0.0000	0.0000	0.0000;
	64067	64682	0.008628	0.053021	0.02366	254.86	0	0	0	0	1	0	0	-35.1900	7.1200	35.2900	-9.0800	0.0000	0.0000	0.0000	0.0000;
	65839	64067	0.006874	0.041897	0.0367	260.21	0	0	0	0	1	0	0	-62.2800	9.3800	62.5300	-11.8700	0.0000	0.0000	0.0000	0.0000;
	64068	64069	0.000288	0.001136	0	0	0	0	0	0	1	0	0	4.4700	0.7000	-4.4700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	64068	64681	0.05487	0.141688	0.0053	58.12	0	0	0	0	1	0	0	-10.0100	3.5400	10.0700	-3.9700	0.0000	0.0000	0.0000	0.0000;
	64070	64071	0.000229	0.001111	0	0	0	0	0	0	1	0	0	4.7100	1.3600	-4.7100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	64073	64072	0.001805	0.059141	0	95.56	0	0	1	0	1	0	0	-7.0900	3.3700	7.0900	-3.3300	0.0000	0.0000	0.0000	0.0000;
	64072	64074	0.000241	0.001157	0	0	0	0	0	0	1	0	0	9.3400	2.8800	-9.3400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	64072	64080	0.011237	0.062611	0.04419	279.69	0	0	0	0	1	0	0	-30.7600	10.0900	30.8800	-14.2200	0.0000	0.0000	0.0000	0.0000;
	64072	64191	0.007148	0.042885	0.02083	256.45	0	0	0	0	1	0	0	14.3300	-9.6300	-14.3200	7.4800	0.0000	0.0000	0.0000	0.0000;
	64073	64190	0.079431	0.217884	0.00911	62.51	0	0	0	0	1	0	0	7.0900	-3.3700	-7.0500	2.4900	0.0000	0.0000	0.0000	0.0000;
	64076	64075	0.01146	0.034658	0.00274	59.09	0	0	0	0	1	0	0	5.6500	-2.1500	-5.6500	1.8700	0.0000	0.0000	0.0000	0.0000;
	64075	64078	0.027551	0.067729	0.00305	44.65	0	0	0	0	1	0	0	0.9600	0.4100	-0.9600	-0.7400	0.0000	0.0000	0.0000	0.0000;
	64081	64075	0.00839	0.025388	0.00164	66.56	0	0	0	0	1	0	0	12.7100	4.2800	-12.7000	-4.4200	0.0000	0.0000	0.0000	0.0000;
	64075	65790	0.018415	0.058981	0.00478	47.89	0	0	0	0	1	0	0	-2.7800	-2.2100	2.7800	1.7000	0.0000	0.0000	0.0000	0.0000;
	64076	64081	0.009442	0.023462	0.00114	57.19	0	0	0	0	1	0	0	-5.7200	-7.2100	5.7300	7.1000	0.0000	0.0000	0.0000	0.0000;
	64873	64076	0.085078	0.205466	0.0118	72.56	0	0	0	0	1	0	0	20.4300	-4.0600	-20.1000	3.5900	0.0000	0.0000	0.0000	0.0000;
	64078	64077	0.003821	0.12603	0	111.58	0	0	1	0	1	0	0	-19.5700	-2.4300	19.5800	2.8900	0.0000	0.0000	0.0000	0.0000;
	64077	64079	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-19.5800	-2.8900	19.5800	2.8900	0.0000	0.0000	0.0000	0.0000;
	64080	64079	0.003417	0.023776	0.01268	257.76	0	0	0	0	1	0	0	-33.3200	-4.6600	33.3600	3.5400	0.0000	0.0000	0.0000	0.0000;
	65684	64079	0.00877	0.059802	0.03302	317.26	0	0	0	0	1	0	0	113.9400	-0.8700	-112.9100	4.3600	0.0000	0.0000	0.0000	0.0000;
	65794	64079	0.00545	0.033142	0.02453	294.49	0	0	0	0	1	0	0	-59.7800	9.2800	59.9700	-10.7900	0.0000	0.0000	0.0000	0.0000;
	64081	64080	0.00306	0.090317	0	108.76	0	0	1.0125	0	1	0	0	-15.3600	-13.0900	15.3700	13.4400	0.0000	0.0000	0.0000	0.0000;
	64080	64082	0.000255	0.001146	0	0	0	0	0	0	1	0	0	20.1700	12.3300	-20.1700	-12.3200	0.0000	0.0000	0.0000	0.0000;
	64087	64080	0.004045	0.027067	0.02667	289.14	0	0	0	0	1	0	0	33.1400	4.2900	-33.1000	-6.8800	0.0000	0.0000	0.0000	0.0000;
	64083	64716	0.093315	0.179801	0.01122	59.58	0	0	0	0	1	0	0	-8.8500	0.4600	8.9100	-1.5700	0.0000	0.0000	0.0000	0.0000;
	64873	64083	0.064561	0.158784	0.00429	58.3	0	0	0	0	1	0	0	-7.0700	0.4600	7.1000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	65388	64084	0.002656	0.014334	0.03498	292.74	0	0	0	0	1	0	0	-53.8400	12.9500	53.9100	-16.3400	0.0000	0.0000	0.0000	0.0000;
	64084	65794	0.006241	0.037174	0.07781	295.57	0	0	0	0	1	0	0	-59.8200	15.8100	60.0500	-22.8800	0.0000	0.0000	0.0000	0.0000;
	64085	64086	0.000242	0.001127	0	0	0	0	0	0	1	0	0	-4.2400	-0.9600	4.2400	0.9600	0.0000	0.0000	0.0000	0.0000;
	64086	65383	0.09454	0.179131	0.0062	58.84	0	0	0	0	1	0	0	4.4300	-4.3600	-4.4000	3.7500	0.0000	0.0000	0.0000	0.0000;
	64086	65803	0.206212	0.436557	0.01044	64.44	0	0	0	0	1	0	0	-8.6600	3.4000	8.8400	-4.1600	0.0000	0.0000	0.0000	0.0000;
	65392	64087	0.005263	0.033038	0.04055	254.26	0	0	0	0	1	0	0	14.4400	1.8700	-14.4300	-6.1900	0.0000	0.0000	0.0000	0.0000;
	64087	65678	0.009289	0.064518	0.0854	275.62	0	0	0	0	1	0	0	-26.1200	-0.9300	26.1800	-7.8900	0.0000	0.0000	0.0000	0.0000;
	64089	64088	0.052878	0.1469	0.01029	52.83	0	0	0	0	1	0	0	-0.4200	1.6900	0.4200	-2.7900	0.0000	0.0000	0.0000	0.0000;
	64093	64088	0.054165	0.145648	0.00559	57.35	0	0	0	0	1	0	0	3.7000	-1.4200	-3.6900	0.8400	0.0000	0.0000	0.0000	0.0000;
	64089	64092	0.031241	0.085192	0.00661	40.01	0	0	0	0	1	0	0	-5.0100	-2.5400	5.0200	1.8500	0.0000	0.0000	0.0000	0.0000;
	64090	64091	0.000212	0.001007	0	0	0	0	0	0	1	0	0	4.4400	0.9100	-4.4400	-0.9100	0.0000	0.0000	0.0000	0.0000;
	64090	64092	0.020937	0.054533	0.00178	46.09	0	0	0	0	1	0	0	-1.6600	-2.7800	1.6700	2.6000	0.0000	0.0000	0.0000	0.0000;
	64092	64573	0.077258	0.184209	0.00942	56.96	0	0	0	0	1	0	0	6.5400	-3.6700	-6.5100	2.7400	0.0000	0.0000	0.0000	0.0000;
	64092	65927	0.021412	0.062942	0.00158	64.11	0	0	0	0	1	0	0	-17.3800	-2.2700	17.4400	2.2800	0.0000	0.0000	0.0000	0.0000;
	64093	64094	0.054697	0.123665	0.00556	73.07	0	0	0	0	1	0	0	-26.3300	8.5500	26.7200	-8.2600	0.0000	0.0000	0.0000	0.0000;
	64094	64847	0.01919	0.054649	0.00647	76.04	0	0	0	0	1	0	0	-30.8300	7.0000	31.0100	-7.1900	0.0000	0.0000	0.0000	0.0000;
	64095	64096	0.046685	0.135435	0.00579	57.81	0	0	0	0	1	0	0	8.5200	-2.1100	-8.4900	1.5800	0.0000	0.0000	0.0000	0.0000;
	65927	64095	0.021367	0.049363	0.00178	61.36	0	0	0	0	1	0	0	10.9300	-1.7700	-10.9000	1.6300	0.0000	0.0000	0.0000	0.0000;
	64096	64097	0.000283	0.001034	0	0	0	0	0	0	1	0	0	1.5300	0.1700	-1.5300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	64573	64096	0.034773	0.093687	0.0113	56.04	0	0	0	0	1	0	0	-6.9400	0.5700	6.9500	-1.7500	0.0000	0.0000	0.0000	0.0000;
	64100	64098	0.027925	0.09701	0.00617	53.9	0	0	0	0	1	0	0	-2.3400	0.9900	2.3400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	64115	64098	0.034356	0.097068	0.00822	59.02	0	0	0	0	1	0	0	5.6900	-1.9100	-5.6800	1.0400	0.0000	0.0000	0.0000	0.0000;
	64099	64102	0.00558	0.129719	0	228.6	0	0	1	0	1	0	0	-2.3400	0.9900	2.3400	-0.9900	0.0000	0.0000	0.0000	0.0000;
	64099	64103	0.00026	0.00103	0	0	0	0	0	0	1	0	0	6.6800	0.6600	-6.6800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	64109	64099	0.011973	0.070212	0.03798	222.99	0	0	0	0	1	0	0	4.3400	-2.5000	-4.3400	-1.6600	0.0000	0.0000	0.0000	0.0000;
	64100	64102	-0.000227	-0.005281	0	78.6	0	0	1	0	1	0	0	2.3400	-0.9900	-2.3400	0.9900	0.0000	0.0000	0.0000	0.0000;
	64101	64102	0.032647	0.758957	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64104	64113	0.049083	0.121776	0.00646	55.03	0	0	0	0	1	0	0	-3.8800	0.6200	3.8900	-1.3100	0.0000	0.0000	0.0000	0.0000;
	64104	64470	0.091221	0.193897	0.00625	29.53	0	0	0	0	1	0	0	-0.0500	-0.5000	0.0500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	64104	64473	0.041458	0.085822	0.00553	44.47	0	0	0	0	1	0	0	0.6000	-1.0500	-0.6000	0.4500	0.0000	0.0000	0.0000	0.0000;
	64106	64105	0.003668	0.152678	0	95.88	0	0	1	0	1	0	0	9.4500	-1.2000	-9.4400	1.3300	0.0000	0.0000	0.0000	0.0000;
	64105	64107	0.000235	0.00118	0	0	0	0	0	0	1	0	0	28.5600	7.3300	-28.5600	-7.3200	0.0000	0.0000	0.0000	0.0000;
	64110	64105	0.004154	0.024358	0.03598	269.01	0	0	0	0	1	0	0	-32.6500	0.0200	32.6900	-3.7300	0.0000	0.0000	0.0000	0.0000;
	64116	64105	0.012449	0.080316	0.09847	294.24	0	0	0	0	1	0	0	-60.7900	3.5700	61.2200	-11.6100	0.0000	0.0000	0.0000	0.0000;
	65668	64105	0.00166	0.00901	0.01346	292.88	0	0	0	0	1	0	0	60.7300	-9.8000	-60.6800	8.6300	0.0000	0.0000	0.0000	0.0000;
	65797	64105	0.001992	0.011597	0.00633	289.15	0	0	0	0	1	0	0	52.4000	1.5300	-52.3500	-1.9400	0.0000	0.0000	0.0000	0.0000;
	64112	64106	0.051214	0.142583	0.00597	56.73	0	0	0	0	1	0	0	-4.7300	-0.8300	4.7400	0.2100	0.0000	0.0000	0.0000	0.0000;
	64106	65412	0.045273	0.106993	0.00261	61.66	0	0	0	0	1	0	0	-8.3400	0.9600	8.3700	-1.1700	0.0000	0.0000	0.0000	0.0000;
	65796	64106	0.013711	0.033933	0.0022	58.97	0	0	0	0	1	0	0	5.8500	-0.2700	-5.8400	0.0400	0.0000	0.0000	0.0000	0.0000;
	65668	64108	0.004996	0.032849	0.01606	238.59	0	0	0	0	1	0	0	13.1500	-0.4600	-13.1400	-1.2500	0.0000	0.0000	0.0000	0.0000;
	64108	65797	0.006825	0.031695	0.01714	242.41	0	0	0	0	1	0	0	-15.4100	-3.4300	15.4300	1.6200	0.0000	0.0000	0.0000	0.0000;
	64110	64109	0.001783	0.009101	0.03033	219.2	0	0	0	0	1	0	0	4.0900	-1.1900	-4.0900	-2.1400	0.0000	0.0000	0.0000	0.0000;
	64109	65940	0.026614	0.179347	0.07876	265.43	0	0	0	0	1	0	0	-28.8100	-0.7500	29.0200	-6.5400	0.0000	0.0000	0.0000	0.0000;
	64110	64111	0.000249	0.001102	0	0	0	0	0	0	1	0	0	28.5600	1.1700	-28.5600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	64112	64113	0.028999	0.079367	0.00404	49.51	0	0	0	0	1	0	0	1.6900	-0.3000	-1.6900	-0.1400	0.0000	0.0000	0.0000	0.0000;
	64113	65796	0.045347	0.121366	0.00457	61.52	0	0	0	0	1	0	0	-8.2800	-0.6900	8.3100	0.2700	0.0000	0.0000	0.0000	0.0000;
	64114	64203	0.063664	0.163195	0.01186	54.58	0	0	0	0	1	0	0	-2.6300	0.4000	2.6400	-1.6900	0.0000	0.0000	0.0000	0.0000;
	64114	65297	0.172406	0.282204	0.00443	51.51	0	0	0	0	1	0	0	0.9900	-0.9500	-0.9900	0.4700	0.0000	0.0000	0.0000	0.0000;
	64115	65656	0.18189	0.448624	0.01008	61.14	0	0	0	0	1	0	0	-7.6300	1.3000	7.7400	-2.1600	0.0000	0.0000	0.0000	0.0000;
	64116	65169	0.020624	0.136956	0.16235	263.39	0	0	0	0	1	0	0	25.0800	-5.4300	-24.9600	-11.4300	0.0000	0.0000	0.0000	0.0000;
	64116	65512	0.003685	0.026534	0.04817	265.67	0	0	0	0	1	0	0	24.4800	-1.9700	-24.4600	-3.1700	0.0000	0.0000	0.0000	0.0000;
	64117	64118	0.000202	0.001141	0	0	0	0	0	0	1	0	0	-5.6200	-0.9200	5.6200	0.9200	0.0000	0.0000	0.0000	0.0000;
	64118	64173	0.19374	0.42538	0.00908	52.64	0	0	0	0	1	0	0	2.7700	-3.0100	-2.7500	2.0600	0.0000	0.0000	0.0000	0.0000;
	64118	64590	0.083343	0.241834	0.02137	61.06	0	0	0	0	1	0	0	-8.3900	2.0900	8.4500	-4.2800	0.0000	0.0000	0.0000	0.0000;
	64120	64119	0.004176	0.079631	0	113.38	0	0	1	0	1	0	0	-22.4100	1.8500	22.4300	-1.4800	0.0000	0.0000	0.0000	0.0000;
	64119	64121	0.000217	0.001094	0	0	0	0	0	0	1	0	0	26.6700	9.4400	-26.6600	-9.4300	0.0000	0.0000	0.0000	0.0000;
	65657	64119	0.002507	0.012876	0.05447	284.65	0	0	0	0	1	0	0	49.1600	2.2600	-49.1000	-7.9500	0.0000	0.0000	0.0000	0.0000;
	64120	64122	0.049936	0.137734	0.00403	67.01	0	0	0	0	1	0	0	13.6500	-0.8900	-13.5700	0.6800	0.0000	0.0000	0.0000	0.0000;
	64120	64127	0.053952	0.148992	0.00257	62.41	0	0	0	0	1	0	0	8.7600	-0.9600	-8.7200	0.7800	0.0000	0.0000	0.0000	0.0000;
	64122	64124	0.024877	0.057881	0.00149	57.4	0	0	0	0	1	0	0	-6.4700	-0.5300	6.4700	0.3900	0.0000	0.0000	0.0000	0.0000;
	64127	64122	0.0084	0.024186	0.00096	73.59	0	0	0	0	1	0	0	23.8200	1.2400	-23.7700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	64122	64269	0.123289	0.335622	0.01246	68.74	0	0	0	0	1	0	0	17.7200	-5.0700	-17.3400	4.7500	0.0000	0.0000	0.0000	0.0000;
	64124	64123	0.002929	0.11363	0	109.84	0	0	1.00625	0	1	0	0	-19.0400	-6.9200	19.0500	7.3600	0.0000	0.0000	0.0000	0.0000;
	64123	64125	0.000285	0.001032	0	0	0	0	0	0	1	0	0	-19.0500	-7.3600	19.0500	7.3600	0.0000	0.0000	0.0000	0.0000;
	64127	64124	0.027015	0.056602	0.00269	55.4	0	0	0	0	1	0	0	3.2000	-0.9300	-3.2000	0.6400	0.0000	0.0000	0.0000	0.0000;
	64124	65327	0.038199	0.108901	0.00725	64.49	0	0	0	0	1	0	0	-11.3100	-1.8000	11.3500	1.1400	0.0000	0.0000	0.0000	0.0000;
	64126	64125	0.002823	0.013772	0.01341	246.08	0	0	0	0	1	0	0	15.1600	0.4500	-15.1500	-1.8900	0.0000	0.0000	0.0000	0.0000;
	65391	64125	0.005081	0.030747	0.03808	193.26	0	0	0	0	1	0	0	3.9000	1.3000	-3.9000	-5.4700	0.0000	0.0000	0.0000	0.0000;
	64127	64126	0.003803	0.119298	0	109.46	0	0	1	0	1	0	0	-18.3000	-1.1000	18.3100	1.4600	0.0000	0.0000	0.0000	0.0000;
	64126	64128	0.00028	0.001041	0	0	0	0	0	0	1	0	0	26.0900	3.8800	-26.0900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	64126	65657	0.012721	0.063576	0.02832	264.8	0	0	0	0	1	0	0	-24.6600	-0.6700	24.7300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	65940	64126	0.006367	0.034313	0.00833	269.41	0	0	0	0	1	0	0	34.9700	4.6000	-34.8900	-5.1300	0.0000	0.0000	0.0000	0.0000;
	64129	64130	0.000253	0.001015	0	0	0	0	0	0	1	0	0	-3.0300	-0.8600	3.0300	0.8600	0.0000	0.0000	0.0000	0.0000;
	64130	64652	0.054826	0.146289	0.00929	65.08	0	0	0	0	1	0	0	-9.0200	3.6600	9.0700	-4.5500	0.0000	0.0000	0.0000	0.0000;
	64131	64132	0.036156	0.064568	0.00361	43.05	0	0	0	0	1	0	0	1.0800	5.1700	-1.0700	-5.5400	0.0000	0.0000	0.0000	0.0000;
	64135	64131	0.01044	0.024201	0.00197	73.15	0	0	0	0	1	0	0	24.5300	16.3700	-24.4400	-16.3900	0.0000	0.0000	0.0000	0.0000;
	64131	64465	0.068288	0.198658	0.00839	74.18	0	0	0	0	1	0	0	23.4300	-3.4100	-23.0700	3.5500	0.0000	0.0000	0.0000	0.0000;
	64131	64666	0.023676	0.059666	0.01173	74.3	0	0	0	0	1	0	0	22.8500	-1.8000	-22.7300	0.8500	0.0000	0.0000	0.0000	0.0000;
	64131	65910	0.022174	0.072833	0.00229	54.67	0	0	0	0	1	0	0	6.6200	-1.7500	-6.6100	1.5400	0.0000	0.0000	0.0000	0.0000;
	64132	64133	0.000234	0.001096	0	0	0	0	0	0	1	0	0	11.6400	0.7100	-11.6400	-0.7100	0.0000	0.0000	0.0000	0.0000;
	64581	64132	0.046525	0.123628	0.00728	65.33	0	0	0	0	1	0	0	14.7200	-6.0900	-14.6100	5.6000	0.0000	0.0000	0.0000	0.0000;
	64135	64134	0.004652	0.132496	0	102.68	0	0	1.0625	0	1	0	0	-24.5300	-16.3700	24.5700	17.5800	0.0000	0.0000	0.0000	0.0000;
	64134	64136	0.000287	0.001132	0	0	0	0	0	0	1	0	0	9.1200	1.5900	-9.1200	-1.5900	0.0000	0.0000	0.0000	0.0000;
	64134	64583	0.014724	0.097183	0.05921	247.81	0	0	0	0	1	0	0	-33.6900	-19.1600	33.8900	14.4300	0.0000	0.0000	0.0000	0.0000;
	64138	64137	0.005229	0.184493	0	90.6	0	0	1	0	1	0	0	-18.3500	6.0000	18.3600	-5.3600	0.0000	0.0000	0.0000	0.0000;
	64137	64139	0.000235	0.001113	0	0	0	0	0	0	1	0	0	13.7000	6.2600	-13.7000	-6.2600	0.0000	0.0000	0.0000	0.0000;
	64152	64137	0.003155	0.018534	0.04964	303.12	0	0	0	0	1	0	0	129.3100	-16.3200	-128.8100	14.0100	0.0000	0.0000	0.0000	0.0000;
	64137	65547	0.003745	0.028442	0.0247	272.68	0	0	0	0	1	0	0	-56.5200	-19.8200	56.6400	18.1400	0.0000	0.0000	0.0000	0.0000;
	65949	64138	0.03138	0.065592	0.00685	74.97	0	0	0	0	1	0	0	-24.9500	3.9800	25.1400	-4.3200	0.0000	0.0000	0.0000	0.0000;
	64140	64141	0.000246	0.001158	0	0	0	0	0	0	1	0	0	13.7000	4.0400	-13.7000	-4.0400	0.0000	0.0000	0.0000	0.0000;
	64140	64148	0.039052	0.094701	0.00291	79.6	0	0	0	0	1	0	0	-30.0600	5.6100	30.3900	-5.1000	0.0000	0.0000	0.0000	0.0000;
	64140	65442	0.024803	0.068473	0.00187	61.83	0	0	0	0	1	0	0	-14.7100	0.1600	14.7600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	64143	64142	0.000246	0.015956	0	950.72	0	0	1.00625	0	1	0	0	-141.5700	-17.5400	141.6200	20.5500	0.0000	0.0000	0.0000	0.0000;
	64142	64146	0.000215	0.001072	0	0	0	0	0	0	1	0	0	-141.6200	-17.2500	141.6600	17.4500	0.0000	0.0000	0.0000	0.0000;
	64144	64143	0.003941	0.122045	0	97.43	0	0	1	0	1	0	0	-19.0100	2.0100	19.0200	-1.6000	0.0000	0.0000	0.0000	0.0000;
	64143	64145	0.000223	0.001127	0	0	0	0	0	0	1	0	0	122.5500	19.1400	-122.5200	-18.9900	0.0000	0.0000	0.0000	0.0000;
	64148	64144	0.018225	0.050492	0.00326	70.12	0	0	0	0	1	0	0	-18.9500	1.8200	19.0100	-2.0100	0.0000	0.0000	0.0000	0.0000;
	64147	64145	0.0025	0.018242	0.00577	295.44	0	0	0	0	1	0	0	-92.4000	-10.1800	92.6000	11.0000	0.0000	0.0000	0.0000	0.0000;
	64146	65637	0.000516	0.007699	0.93525	3422.38	0	0	0	0	1	0	0	-1508.3400	150.8700	1519.3300	-88.2500	0.0000	0.0000	0.0000	0.0000;
	64146	65717	0.000382	0.005911	0.84267	3101.55	0	0	0	0	1	0	0	713.0700	-127.1400	-711.2500	63.3600	0.0000	0.0000	0.0000	0.0000;
	64146	65870	0.000315	0.004289	0.64769	3015.56	0	0	0	0	1	0	0	653.6200	-41.1800	-652.3800	-12.2300	0.0000	0.0000	0.0000	0.0000;
	64148	64147	0.004121	0.130447	0	85.86	0	0	1	0	1	0	0	-11.4500	3.2800	11.4500	-3.1100	0.0000	0.0000	0.0000	0.0000;
	64147	64149	0.000299	0.00115	0	0	0	0	0	0	1	0	0	16.5600	1.5300	-16.5600	-1.5300	0.0000	0.0000	0.0000	0.0000;
	64147	65547	0.003561	0.018765	0.02353	280.16	0	0	0	0	1	0	0	64.3900	11.7600	-64.2500	-13.5400	0.0000	0.0000	0.0000	0.0000;
	64150	64151	0.000287	0.001057	0	0	0	0	0	0	1	0	0	3.5500	0.5300	-3.5500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	64153	64150	0.0234	0.069039	0.00194	64.38	0	0	0	0	1	0	0	-14.3900	7.5100	14.4500	-7.5500	0.0000	0.0000	0.0000	0.0000;
	64153	64152	0.0033	0.116558	0	86.71	0	0	1.0125	0	1	0	0	-15.1700	-1.2700	15.1800	1.5300	0.0000	0.0000	0.0000	0.0000;
	64152	64154	0.000247	0.001155	0	0	0	0	0	0	1	0	0	2.4900	0.1300	-2.4900	-0.1300	0.0000	0.0000	0.0000	0.0000;
	64603	64152	0.007619	0.048292	0.02942	330.84	0	0	0	0	1	0	0	148.5400	-7.8400	-146.9700	14.6500	0.0000	0.0000	0.0000	0.0000;
	64156	64155	0.038865	0.089325	0.00599	75.48	0	0	0	0	1	0	0	25.5200	-3.8000	-25.2800	3.7200	0.0000	0.0000	0.0000	0.0000;
	64155	64168	0.055672	0.113732	0.00728	73.59	0	0	0	0	1	0	0	23.2300	-4.4600	-22.9300	4.3100	0.0000	0.0000	0.0000	0.0000;
	65164	64156	0.07894	0.192551	0.00994	52.65	0	0	0	0	1	0	0	3.7700	-1.4700	-3.7500	0.4400	0.0000	0.0000	0.0000	0.0000;
	64158	64161	0.003166	0.021217	0.01278	187.72	0	0	0	0	1	0	0	29.5900	4.0500	-29.5600	-5.2700	0.0000	0.0000	0.0000	0.0000;
	64158	64861	0.002169	0.013656	0.04985	271.76	0	0	0	0	1	0	0	22.6300	-8.4500	-22.6200	3.0800	0.0000	0.0000	0.0000	0.0000;
	64158	65535	0.027038	0.162872	0.20607	289.46	0	0	0	0	1	0	0	-72.1000	4.3200	73.4400	-18.7200	0.0000	0.0000	0.0000	0.0000;
	64160	64159	0.002892	0.103003	0	115.1	0	0	1	0	1	0	0	-30.4400	-8.2400	30.4700	9.2000	0.0000	0.0000	0.0000	0.0000;
	64159	64161	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-30.4700	-9.2000	30.4700	9.2100	0.0000	0.0000	0.0000	0.0000;
	64160	64866	0.041057	0.092324	0.00573	62.04	0	0	0	0	1	0	0	16.3300	4.1200	-16.2200	-4.4800	0.0000	0.0000	0.0000	0.0000;
	64161	64163	0.003538	0.020155	0.03807	259.75	0	0	0	0	1	0	0	-23.1900	4.6200	23.2100	-8.6500	0.0000	0.0000	0.0000	0.0000;
	64161	65263	0.022029	0.127146	0.16633	269.91	0	0	0	0	1	0	0	43.0200	-19.2500	-42.6200	3.3600	0.0000	0.0000	0.0000	0.0000;
	64163	64162	0.000196	0.01535	0	1025.79	0	0	1	0	1	0	0	-149.0200	19.6900	149.0600	-16.5000	0.0000	0.0000	0.0000	0.0000;
	64162	64164	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-149.0600	-94.6200	149.1200	94.9500	0.0000	0.0000	0.0000	0.0000;
	64169	64163	0.005072	0.028691	0.01427	248.54	0	0	0	0	1	0	0	-37.0700	-15.6600	37.1500	14.5400	0.0000	0.0000	0.0000	0.0000;
	64163	64621	0.016397	0.099633	0.06502	250.75	0	0	0	0	1	0	0	8.4600	-15.7400	-8.4300	8.8000	0.0000	0.0000	0.0000	0.0000;
	64784	64163	0.004112	0.028589	0.05652	244.04	0	0	0	0	1	0	0	-30.9900	-11.3500	31.0300	5.5100	0.0000	0.0000	0.0000	0.0000;
	64163	64861	0.003781	0.016523	0.02119	270.75	0	0	0	0	1	0	0	7.9200	-19.5000	-7.9000	17.2600	0.0000	0.0000	0.0000	0.0000;
	65469	64164	0.000382	0.006742	0.49172	2499.62	0	0	0	0	1	0	0	-257.8500	-29.0600	258.0900	-20.0500	0.0000	0.0000	0.0000	0.0000;
	64165	64166	0.008064	0.020338	0.00188	54.83	0	0	0	0	1	0	0	-7.1400	-3.9100	7.1500	3.7300	0.0000	0.0000	0.0000	0.0000;
	64165	64168	0.005923	0.01463	0.0021	75.68	0	0	0	0	1	0	0	-30.0200	0.4200	30.0700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	64166	64168	0.011066	0.025882	0.00087	56.48	0	0	0	0	1	0	0	-11.2200	3.3900	11.2300	-3.4400	0.0000	0.0000	0.0000	0.0000;
	64166	64868	0.019216	0.051007	0.01227	64.39	0	0	0	0	1	0	0	-16.8300	-4.9000	16.8900	3.7700	0.0000	0.0000	0.0000	0.0000;
	65162	64166	0.07985	0.222593	0.00591	66.81	0	0	0	0	1	0	0	16.4800	4.9000	-16.2600	-4.9100	0.0000	0.0000	0.0000	0.0000;
	64168	64167	0.003803	0.126115	0	113.78	0	0	1	0	1	0	0	-37.0100	-13.7400	37.0700	15.6400	0.0000	0.0000	0.0000	0.0000;
	64167	64169	0.00025	0.001074	0	0	0	0	0	0	1	0	0	-37.0700	-15.6400	37.0700	15.6600	0.0000	0.0000	0.0000	0.0000;
	64168	64783	0.027958	0.077151	0.00535	49.67	0	0	0	0	1	0	0	-5.8100	-3.7500	5.8200	3.2300	0.0000	0.0000	0.0000	0.0000;
	64168	64866	0.019053	0.050484	0.00663	61.82	0	0	0	0	1	0	0	-16.8000	-6.2800	16.8500	5.7500	0.0000	0.0000	0.0000	0.0000;
	64170	64171	0.000271	0.001189	0	0	0	0	0	0	1	0	0	-1.2800	-0.1500	1.2800	0.1500	0.0000	0.0000	0.0000	0.0000;
	64172	64173	0.000271	0.001189	0	0	0	0	0	0	1	0	0	-1.6000	-0.7600	1.6000	0.7600	0.0000	0.0000	0.0000	0.0000;
	64709	64173	0.03884	0.081859	0.03361	46.51	0	0	0	0	1	0	0	-1.1500	-0.9400	1.1500	-2.8100	0.0000	0.0000	0.0000	0.0000;
	64714	64174	0.011924	0.076658	0.09279	274.69	0	0	0	0	1	0	0	-38.8900	3.4400	39.0600	-12.7800	0.0000	0.0000	0.0000	0.0000;
	64174	65797	0.007621	0.036555	0.45405	279.38	0	0	0	0	1	0	0	-43.4000	11.0600	43.6200	-60.5100	0.0000	0.0000	0.0000	0.0000;
	64175	64176	0.087943	0.158149	0.00397	56.42	0	0	0	0	1	0	0	-2.0400	1.6900	2.0500	-2.1100	0.0000	0.0000	0.0000	0.0000;
	65134	64175	0.120206	0.300662	0.01228	54.11	0	0	0	0	1	0	0	-0.5400	0.7200	0.5400	-2.0600	0.0000	0.0000	0.0000	0.0000;
	64176	64177	0.045363	0.131624	0.00927	59.4	0	0	0	0	1	0	0	-6.6400	2.6300	6.6600	-3.5700	0.0000	0.0000	0.0000	0.0000;
	64184	64176	0.074045	0.151821	0.01225	39.74	0	0	0	0	1	0	0	-2.3100	-0.3500	2.3100	-0.9800	0.0000	0.0000	0.0000	0.0000;
	64598	64177	0.074601	0.159405	0.00729	63.3	0	0	0	0	1	0	0	9.6100	-3.6400	-9.5400	3.0000	0.0000	0.0000	0.0000	0.0000;
	64178	64589	0.018543	0.123999	0.09874	291.25	0	0	0	0	1	0	0	-49.3700	1.5000	49.7900	-9.5100	0.0000	0.0000	0.0000	0.0000;
	65338	64178	0.011904	0.072044	0.072	286.77	0	0	0	0	1	0	0	-43.4100	-1.8900	43.6200	-4.7100	0.0000	0.0000	0.0000	0.0000;
	64179	64182	0.001452	0.041212	0	204.17	0	0	1	0	1	0	0	-14.0800	1.8700	14.0800	-1.7900	0.0000	0.0000	0.0000	0.0000;
	64179	64183	0.000247	0.001079	0	0	0	0	0	0	1	0	0	3.7000	0.9700	-3.7000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	64191	64179	0.008486	0.05878	0.03437	234.19	0	0	0	0	1	0	0	-10.3700	-0.8500	10.3800	-2.8400	0.0000	0.0000	0.0000	0.0000;
	64180	64182	0.001764	0.050051	0	104.17	0	0	1	0	1	0	0	14.0800	-1.7000	-14.0800	1.7900	0.0000	0.0000	0.0000	0.0000;
	64180	64184	0.051163	0.142747	0.0031	51.54	0	0	0	0	1	0	0	0.1500	-0.2000	-0.1500	-0.1300	0.0000	0.0000	0.0000	0.0000;
	64185	64180	0.091222	0.222934	0.01016	72.75	0	0	0	0	1	0	0	20.4300	-4.0600	-20.0700	3.8100	0.0000	0.0000	0.0000	0.0000;
	64180	64194	0.088631	0.212793	0.00787	58.45	0	0	0	0	1	0	0	5.8400	-1.9100	-5.8100	1.1300	0.0000	0.0000	0.0000	0.0000;
	64181	64182	0.01451	0.411708	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64709	64185	0.05106	0.142705	0.0104	74.74	0	0	0	0	1	0	0	22.3000	-4.1800	-22.0700	3.6700	0.0000	0.0000	0.0000	0.0000;
	64186	64190	0.073152	0.20709	0.01116	59.91	0	0	0	0	1	0	0	-5.2800	1.8000	5.3000	-2.9500	0.0000	0.0000	0.0000	0.0000;
	64186	65239	0.010331	0.028288	0.00318	50.35	0	0	0	0	1	0	0	-0.5800	-2.5600	0.5800	2.2200	0.0000	0.0000	0.0000	0.0000;
	64188	64187	0.063127	0.129792	0.01108	50.97	0	0	0	0	1	0	0	-3.1200	-1.3600	3.1300	0.1700	0.0000	0.0000	0.0000	0.0000;
	64725	64187	0.036974	0.076693	0.01058	65.55	0	0	0	0	1	0	0	-10.7800	1.7400	10.8200	-2.8000	0.0000	0.0000	0.0000	0.0000;
	64187	65239	0.039044	0.114864	0.02134	69.71	0	0	0	0	1	0	0	-15.8000	2.4700	15.9000	-4.5200	0.0000	0.0000	0.0000	0.0000;
	64780	64188	0.063229	0.155079	0.00758	64.61	0	0	0	0	1	0	0	-6.1300	0.4500	6.1500	-1.2100	0.0000	0.0000	0.0000	0.0000;
	64188	64872	0.105265	0.221829	0.00854	65.8	0	0	0	0	1	0	0	-5.4600	2.2700	5.5000	-3.1100	0.0000	0.0000	0.0000	0.0000;
	64189	65134	0.097532	0.190072	0.00813	62.49	0	0	0	0	1	0	0	-10.9200	3.4900	11.0400	-4.1500	0.0000	0.0000	0.0000	0.0000;
	64189	65239	0.056619	0.166913	0.00996	60.36	0	0	0	0	1	0	0	9.7000	-3.8300	-9.6400	2.9000	0.0000	0.0000	0.0000	0.0000;
	64192	64191	0.002346	0.071368	0	76.52	0	0	1	0	1	0	0	2.4100	-1.8700	-2.4100	1.8800	0.0000	0.0000	0.0000	0.0000;
	64191	64193	0.000253	0.001182	0	0	0	0	0	0	1	0	0	5.5100	2.8400	-5.5100	-2.8400	0.0000	0.0000	0.0000	0.0000;
	64191	65244	0.011701	0.076052	0.07319	267.53	0	0	0	0	1	0	0	21.5800	-11.3600	-21.5200	3.7200	0.0000	0.0000	0.0000	0.0000;
	64192	64194	0.036231	0.115049	0.00401	53.03	0	0	0	0	1	0	0	-2.4100	1.8700	2.4100	-2.3000	0.0000	0.0000	0.0000	0.0000;
	64195	64197	0.029663	0.069689	0.0107	58.19	0	0	0	0	1	0	0	-4.7500	2.9400	4.7600	-4.1000	0.0000	0.0000	0.0000	0.0000;
	64195	64222	0.113471	0.322123	0.01212	54.37	0	0	0	0	1	0	0	2.5100	-3.1000	-2.5000	1.7900	0.0000	0.0000	0.0000	0.0000;
	64196	64198	0.078943	0.221492	0.01705	65.63	0	0	0	0	1	0	0	-11.4800	5.8000	11.6100	-7.3100	0.0000	0.0000	0.0000	0.0000;
	65724	64196	0.009108	0.022675	0.00048	65.02	0	0	0	0	1	0	0	-9.2400	6.5500	9.2500	-6.5700	0.0000	0.0000	0.0000	0.0000;
	64197	65724	0.035788	0.0807	0.0054	62.35	0	0	0	0	1	0	0	-8.0100	2.5900	8.0400	-3.1300	0.0000	0.0000	0.0000	0.0000;
	64201	64198	0.027552	0.071095	0.00859	66.58	0	0	0	0	1	0	0	-12.1500	4.0000	12.1900	-4.8200	0.0000	0.0000	0.0000	0.0000;
	65890	64198	0.045437	0.110735	0.00342	86.47	0	0	0	0	1	0	0	33.1900	-8.9700	-32.7000	9.7800	0.0000	0.0000	0.0000	0.0000;
	64199	64200	0.008031	0.052207	0.01703	253.2	0	0	0	0	1	0	0	-17.1600	1.9000	17.1900	-3.6200	0.0000	0.0000	0.0000	0.0000;
	65923	64199	0.014037	0.064042	0.04845	235.81	0	0	0	0	1	0	0	-8.2500	-0.8300	8.2600	-4.4500	0.0000	0.0000	0.0000	0.0000;
	64201	64200	0.003404	0.093131	0	102.99	0	0	1	0	1	0	0	11.3500	-4.1800	-11.3400	4.3000	0.0000	0.0000	0.0000	0.0000;
	64200	64202	0.000272	0.001054	0	0	0	0	0	0	1	0	0	8.9000	1.5600	-8.9000	-1.5600	0.0000	0.0000	0.0000	0.0000;
	64200	65425	0.005858	0.032678	0.05421	272.07	0	0	0	0	1	0	0	-35.6400	15.2100	35.7300	-20.6600	0.0000	0.0000	0.0000	0.0000;
	65725	64200	0.009068	0.065566	0.03794	251.31	0	0	0	0	1	0	0	-20.8400	13.6500	20.8900	-17.4400	0.0000	0.0000	0.0000	0.0000;
	64203	64204	0.00021	0.001136	0	0	0	0	0	0	1	0	0	4.5900	1.3500	-4.5900	-1.3500	0.0000	0.0000	0.0000	0.0000;
	64205	64203	0.044255	0.093759	0.00511	47.51	0	0	0	0	1	0	0	2.5900	1.0600	-2.5900	-1.6200	0.0000	0.0000	0.0000	0.0000;
	64203	64655	0.117691	0.273538	0.00882	59.41	0	0	0	0	1	0	0	-4.6300	1.9500	4.6600	-2.8500	0.0000	0.0000	0.0000	0.0000;
	65696	64205	0.026753	0.069825	0.00286	54.15	0	0	0	0	1	0	0	4.7700	1.0700	-4.7600	-1.3700	0.0000	0.0000	0.0000	0.0000;
	64206	64207	0.000262	0.001	0	0	0	0	0	0	1	0	0	1.4100	0.2500	-1.4100	-0.2500	0.0000	0.0000	0.0000	0.0000;
	64209	64206	0.018841	0.061522	0.01398	70.35	0	0	0	0	1	0	0	14.2500	-2.1200	-14.2100	0.6700	0.0000	0.0000	0.0000	0.0000;
	64206	64590	0.060467	0.178401	0.01668	68.61	0	0	0	0	1	0	0	12.8000	-0.9200	-12.7100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	64208	64211	0.006822	0.189692	0	183.7	0	0	1	0	1	0	0	14.2500	-1.9500	-14.2400	2.3000	0.0000	0.0000	0.0000	0.0000;
	64208	64212	0.000231	0.001082	0	0	0	0	0	0	1	0	0	2.8200	0.4000	-2.8200	-0.4000	0.0000	0.0000	0.0000	0.0000;
	64208	64213	0.00025	0.001189	0	0	0	0	0	0	1	0	0	-17.0700	1.5500	17.0700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	64209	64211	-0.003453	-0.096009	0	108.7	0	0	1	0	1	0	0	-14.2500	2.1200	14.2400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	64210	64211	0.020679	0.574984	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64213	64221	0.016537	0.097256	0.0543	251.4	0	0	0	0	1	0	0	-17.0700	1.5500	17.1200	-7.3600	0.0000	0.0000	0.0000	0.0000;
	64214	64216	0.042402	0.081754	0.00536	38.55	0	0	0	0	1	0	0	-1.2700	0.8500	1.2700	-1.4300	0.0000	0.0000	0.0000	0.0000;
	64214	64218	0.103901	0.215634	0.00555	63.45	0	0	0	0	1	0	0	19.9100	-7.6700	-19.4800	7.9600	0.0000	0.0000	0.0000	0.0000;
	64216	64215	0.004183	0.149311	0	60.95	0	0	1	0	1	0	0	-1.2700	1.4300	1.2800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	64215	64217	0.000237	0.001026	0	0	0	0	0	0	1	0	0	8.7000	2.0100	-8.7000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	64215	64219	0.011206	0.070774	0.03082	269.86	0	0	0	0	1	0	0	68.9400	-9.0700	-68.4400	8.8800	0.0000	0.0000	0.0000	0.0000;
	64219	64220	0.000275	0.001047	0	0	0	0	0	0	1	0	0	4.1100	0.7500	-4.1100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	64222	64221	0.002398	0.107174	0	81.42	0	0	1	0	1	0	0	2.5000	-1.7900	-2.5000	1.8000	0.0000	0.0000	0.0000	0.0000;
	64221	64223	0.000225	0.001152	0	0	0	0	0	0	1	0	0	8.9500	2.2600	-8.9500	-2.2600	0.0000	0.0000	0.0000	0.0000;
	64221	65725	0.017985	0.094359	0.05968	257.47	0	0	0	0	1	0	0	-23.5700	3.3000	23.6600	-9.4600	0.0000	0.0000	0.0000	0.0000;
	64224	64225	0.000247	0.001145	0	0	0	0	0	0	1	0	0	-2.9700	-1.4300	2.9700	1.4300	0.0000	0.0000	0.0000	0.0000;
	64226	64225	0.044451	0.092814	0.00247	46.78	0	0	0	0	1	0	0	-2.8200	-0.6000	2.8200	0.3500	0.0000	0.0000	0.0000	0.0000;
	64225	64229	0.088661	0.200848	0.00569	52.27	0	0	0	0	1	0	0	-5.7900	-1.7700	5.8200	1.2300	0.0000	0.0000	0.0000	0.0000;
	64227	64226	0.051863	0.143584	0.00263	42.27	0	0	0	0	1	0	0	0.1800	-0.2400	-0.1800	-0.0400	0.0000	0.0000	0.0000	0.0000;
	64231	64227	0.04249	0.127771	0.00983	50.22	0	0	0	0	1	0	0	3.1500	-0.0100	-3.1400	-1.0300	0.0000	0.0000	0.0000	0.0000;
	64885	64228	0.084051	0.215239	0.00501	50.98	0	0	0	0	1	0	0	-4.2000	1.3800	4.2200	-1.8800	0.0000	0.0000	0.0000	0.0000;
	64228	65159	0.052684	0.118544	0.01322	55.67	0	0	0	0	1	0	0	-7.2800	0.5400	7.3100	-1.9100	0.0000	0.0000	0.0000	0.0000;
	64229	64230	0.000224	0.001172	0	0	0	0	0	0	1	0	0	4.1800	0.8500	-4.1800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	65630	64229	0.026259	0.075926	0.01539	57.94	0	0	0	0	1	0	0	10.0300	0.4700	-10.0000	-2.0700	0.0000	0.0000	0.0000	0.0000;
	65720	64231	0.058427	0.181661	0.00219	61.21	0	0	0	0	1	0	0	11.0800	2.6800	-11.0100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	64232	64233	0.000224	0.00116	0	0	0	0	0	0	1	0	0	6.9500	1.8400	-6.9500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	64232	64829	0.040943	0.086642	0.00327	47.32	0	0	0	0	1	0	0	-1.9100	0.1300	1.9100	-0.4900	0.0000	0.0000	0.0000	0.0000;
	65688	64232	0.02725	0.066354	0.00288	51.66	0	0	0	0	1	0	0	5.0400	1.6800	-5.0400	-1.9700	0.0000	0.0000	0.0000	0.0000;
	64234	64237	-0.000173	-0.004934	0	218.04	0	0	1	0	1	0	0	34.1000	3.1500	-34.1000	-3.2100	0.0000	0.0000	0.0000	0.0000;
	64234	64238	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-34.1000	-3.1500	34.1000	3.1700	0.0000	0.0000	0.0000	0.0000;
	64235	64237	0.004898	0.14005	0	118.04	0	0	1	0	1	0	0	-34.0500	-1.6800	34.1000	3.2100	0.0000	0.0000	0.0000	0.0000;
	64235	64239	0.041823	0.111189	0.00897	52.18	0	0	0	0	1	0	0	4.2300	-0.8400	-4.2200	-0.1000	0.0000	0.0000	0.0000	0.0000;
	64251	64235	0.013522	0.029749	0.00143	67.97	0	0	0	0	1	0	0	-19.8400	-0.9400	19.8900	0.9000	0.0000	0.0000	0.0000	0.0000;
	64236	64237	0.029831	0.852967	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64238	65023	0.003962	0.019882	0.0492	287.3	0	0	0	0	1	0	0	57.3600	4.4600	-57.2400	-9.1300	0.0000	0.0000	0.0000	0.0000;
	65666	64238	0.003541	0.020676	0.0089	286.72	0	0	0	0	1	0	0	53.3000	-1.7500	-53.2100	1.3400	0.0000	0.0000	0.0000	0.0000;
	64238	66004	0.003381	0.021473	0.03111	272.82	0	0	0	0	1	0	0	-38.2500	-8.9600	38.3000	5.9000	0.0000	0.0000	0.0000	0.0000;
	64239	64240	0.000261	0.00118	0	0	0	0	0	0	1	0	0	6.6300	1.5600	-6.6300	-1.5600	0.0000	0.0000	0.0000	0.0000;
	64245	64239	0.039127	0.105057	0.00295	45.38	0	0	0	0	1	0	0	-0.0800	-2.2800	0.0800	1.9700	0.0000	0.0000	0.0000	0.0000;
	64239	64252	0.054902	0.137416	0.00349	49.67	0	0	0	0	1	0	0	-2.4900	-3.4300	2.5000	3.0800	0.0000	0.0000	0.0000	0.0000;
	64243	64241	0.040829	0.09057	0.00138	61.17	0	0	0	0	1	0	0	13.3800	2.2400	-13.3100	-2.2400	0.0000	0.0000	0.0000	0.0000;
	64241	64247	0.028396	0.067124	0.00159	53.37	0	0	0	0	1	0	0	8.0100	0.0300	-7.9900	-0.1600	0.0000	0.0000	0.0000	0.0000;
	64243	64242	0.00425	0.107422	0	108.95	0	0	1	0	1	0	0	-10.9800	-2.2800	10.9900	2.4100	0.0000	0.0000	0.0000	0.0000;
	64242	64244	0.000242	0.001	0	0	0	0	0	0	1	0	0	-10.9900	-2.4100	10.9900	2.4100	0.0000	0.0000	0.0000	0.0000;
	64246	64243	0.005939	0.017669	0.02148	50.75	0	0	0	0	1	0	0	12.1200	-1.0700	-12.1200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	64245	64247	0.029351	0.069018	0.00235	48.25	0	0	0	0	1	0	0	-4.6200	0.2300	4.6200	-0.4700	0.0000	0.0000	0.0000	0.0000;
	64651	64246	0.031592	0.074718	0.00251	64.39	0	0	0	0	1	0	0	-10.5000	4.7500	10.5400	-4.9300	0.0000	0.0000	0.0000	0.0000;
	64246	65756	0.029845	0.061564	0.04722	70.21	0	0	0	0	1	0	0	-26.0300	5.8200	26.2400	-10.5200	0.0000	0.0000	0.0000	0.0000;
	64248	64615	0.098248	0.242137	0.00475	67.84	0	0	0	0	1	0	0	18.0200	-6.0300	-17.6900	6.3300	0.0000	0.0000	0.0000	0.0000;
	64249	64250	0.000239	0.001091	0	0	0	0	0	0	1	0	0	4.0400	1.4600	-4.0400	-1.4600	0.0000	0.0000	0.0000	0.0000;
	64249	64617	0.004188	0.027778	0.02696	312.72	0	0	0	0	1	0	0	107.4900	-20.8700	-107.0300	21.0300	0.0000	0.0000	0.0000	0.0000;
	64254	64251	0.02192	0.055082	0.00946	61.09	0	0	0	0	1	0	0	-11.3200	-1.2000	11.3500	0.2700	0.0000	0.0000	0.0000	0.0000;
	64252	64253	0.00028	0.001069	0	0	0	0	0	0	1	0	0	4.5500	0.8100	-4.5500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	64252	64812	0.015402	0.039475	0.01574	56.61	0	0	0	0	1	0	0	-7.0500	-3.8900	7.0600	2.2100	0.0000	0.0000	0.0000	0.0000;
	64254	64255	0.000254	0.001079	0	0	0	0	0	0	1	0	0	11.2000	5.8000	-11.2000	-5.8000	0.0000	0.0000	0.0000	0.0000;
	64258	64254	0.024944	0.056896	0.00191	36.87	0	0	0	0	1	0	0	-0.1200	4.4100	0.1300	-4.6000	0.0000	0.0000	0.0000	0.0000;
	64256	64928	0.007571	0.017928	0.00139	56.58	0	0	0	0	1	0	0	8.6700	6.3100	-8.6600	-6.4400	0.0000	0.0000	0.0000	0.0000;
	65024	64256	0.003633	0.009452	0.00126	67.63	0	0	0	0	1	0	0	19.8900	12.2600	-19.8700	-12.3500	0.0000	0.0000	0.0000	0.0000;
	64257	64258	0.000234	0.001045	0	0	0	0	0	0	1	0	0	-11.2000	-3.9900	11.2000	3.9900	0.0000	0.0000	0.0000	0.0000;
	64258	65017	0.012336	0.031931	0.0004	60.1	0	0	0	0	1	0	0	-11.0700	-8.4000	11.1000	8.4200	0.0000	0.0000	0.0000	0.0000;
	64260	64259	0.035428	0.09219	0.00309	68.3	0	0	0	0	1	0	0	-14.0200	1.6600	14.0800	-1.8200	0.0000	0.0000	0.0000	0.0000;
	64259	65051	0.11331	0.326057	0.00826	68.22	0	0	0	0	1	0	0	-10.6200	3.1000	10.7500	-3.6300	0.0000	0.0000	0.0000	0.0000;
	64259	65423	0.044913	0.12291	0.00261	59.13	0	0	0	0	1	0	0	5.1400	-0.8400	-5.1300	0.5800	0.0000	0.0000	0.0000	0.0000;
	64259	65890	0.031855	0.092921	0.00146	61.65	0	0	0	0	1	0	0	-10.6000	-0.7400	10.6300	0.6800	0.0000	0.0000	0.0000	0.0000;
	64260	64261	0.000237	0.001083	0	0	0	0	0	0	1	0	0	2.5500	0.1200	-2.5500	-0.1200	0.0000	0.0000	0.0000	0.0000;
	64260	64263	0.043746	0.114427	0.00303	64.88	0	0	0	0	1	0	0	9.4800	-2.4000	-9.4400	2.1700	0.0000	0.0000	0.0000	0.0000;
	64262	64265	0.003382	0.120627	0	147.61	0	0	1	0	1	0	0	-9.4300	2.2800	9.4400	-2.1800	0.0000	0.0000	0.0000	0.0000;
	64262	64266	0.000231	0.00103	0	0	0	0	0	0	1	0	0	7.1400	2.2300	-7.1400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	64262	65425	0.009544	0.058056	0.02863	219.62	0	0	0	0	1	0	0	2.3000	-4.5100	-2.3000	1.4000	0.0000	0.0000	0.0000	0.0000;
	64263	64265	6.4e-05	0.002289	0	97.61	0	0	1	0	1	0	0	9.4400	-2.1700	-9.4400	2.1800	0.0000	0.0000	0.0000	0.0000;
	64264	64265	0.020131	0.717981	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64267	64268	0.000208	0.001029	0	0	0	0	0	0	1	0	0	-2.8300	-0.5300	2.8300	0.5300	0.0000	0.0000	0.0000	0.0000;
	64268	64271	0.066939	0.185807	0.01313	62.81	0	0	0	0	1	0	0	-11.5400	1.7900	11.6300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	64269	64270	0.041914	0.105761	0.00756	58.18	0	0	0	0	1	0	0	6.4900	-1.4900	-6.4700	0.7200	0.0000	0.0000	0.0000	0.0000;
	64271	64269	0.067028	0.141579	0.00306	60.08	0	0	0	0	1	0	0	-9.2100	1.7800	9.2600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	64271	64270	0.061409	0.134294	0.00662	55.07	0	0	0	0	1	0	0	-4.8700	0.4300	4.8800	-1.1100	0.0000	0.0000	0.0000	0.0000;
	64272	65126	0.024721	0.053578	0.0074	56.84	0	0	0	0	1	0	0	14.0700	-1.8400	-14.0200	1.1500	0.0000	0.0000	0.0000	0.0000;
	64273	65267	0.012463	0.030692	0.0054	48.95	0	0	0	0	1	0	0	-6.0100	-7.5300	6.0200	6.9600	0.0000	0.0000	0.0000	0.0000;
	64274	64280	0.025453	0.074145	0.00245	57.89	0	0	0	0	1	0	0	-10.0800	4.8900	10.1100	-5.0500	0.0000	0.0000	0.0000	0.0000;
	64291	64274	0.028849	0.080389	0.00376	54.99	0	0	0	0	1	0	0	-9.1800	4.5900	9.2000	-4.9100	0.0000	0.0000	0.0000	0.0000;
	64275	64276	0.000209	0.001098	0	0	0	0	0	0	1	0	0	6.9000	3.0200	-6.9000	-3.0100	0.0000	0.0000	0.0000	0.0000;
	64275	65166	0.097673	0.202747	0.00316	61.06	0	0	0	0	1	0	0	13.8100	-4.1300	-13.6300	4.1800	0.0000	0.0000	0.0000	0.0000;
	65465	64275	0.025088	0.071	0.0015	69.09	0	0	0	0	1	0	0	20.8100	-1.0000	-20.7100	1.1200	0.0000	0.0000	0.0000	0.0000;
	64277	65114	0.002946	0.018467	0.07372	284.85	0	0	0	0	1	0	0	96.6800	-13.7500	-96.4300	7.4200	0.0000	0.0000	0.0000	0.0000;
	65464	64277	0.003729	0.021286	0.01547	300.94	0	0	0	0	1	0	0	130.6000	-9.2600	-130.0100	10.9400	0.0000	0.0000	0.0000	0.0000;
	64278	64279	0.000241	0.001009	0	0	0	0	0	0	1	0	0	3.8300	0.7800	-3.8300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	64696	64278	0.091434	0.221164	0.0065	53.37	0	0	0	0	1	0	0	11.1400	-3.2400	-11.0300	2.8100	0.0000	0.0000	0.0000	0.0000;
	64280	65082	0.026548	0.059981	0.00259	61.64	0	0	0	0	1	0	0	-14.0600	1.0300	14.1100	-1.1900	0.0000	0.0000	0.0000	0.0000;
	65124	64280	0.019526	0.044824	0.00275	54.35	0	0	0	0	1	0	0	6.5300	-2.7200	-6.5200	2.4500	0.0000	0.0000	0.0000	0.0000;
	64281	64282	0.000286	0.001119	0	0	0	0	0	0	1	0	0	12.8100	0.6200	-12.8100	-0.6200	0.0000	0.0000	0.0000	0.0000;
	65080	64281	0.014805	0.028954	0.00264	59.11	0	0	0	0	1	0	0	10.3800	0.9400	-10.3700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	65090	64281	0.008119	0.025232	0.00221	40.55	0	0	0	0	1	0	0	2.4400	-0.7900	-2.4400	0.5600	0.0000	0.0000	0.0000	0.0000;
	64283	64284	0.00024	0.001033	0	0	0	0	0	0	1	0	0	9.8200	3.5400	-9.8200	-3.5400	0.0000	0.0000	0.0000	0.0000;
