function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	64283	65082	0.008858	0.023969	0.0011	38.59	0	0	0	0	1	0	0	0.9400	-3.4400	-0.9400	3.3200	0.0000	0.0000	0.0000	0.0000;
	64283	65126	0.02551	0.06791	0.003	56.25	0	0	0	0	1	0	0	-10.7600	-0.1000	10.7900	-0.1400	0.0000	0.0000	0.0000	0.0000;
	64285	64286	0.00028	0.001196	0	0	0	0	0	0	1	0	0	3.2300	0.7400	-3.2300	-0.7400	0.0000	0.0000	0.0000	0.0000;
	64285	64289	0.041983	0.107588	0.00179	59.75	0	0	0	0	1	0	0	-12.1800	0.5000	12.2400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	64285	64290	0.050306	0.108517	0.00468	44.2	0	0	0	0	1	0	0	0.9900	-5.1900	-0.9800	4.7100	0.0000	0.0000	0.0000	0.0000;
	64285	64291	0.057775	0.125774	0.00664	53.13	0	0	0	0	1	0	0	-6.1300	5.1700	6.1700	-5.8000	0.0000	0.0000	0.0000	0.0000;
	64300	64285	0.031409	0.093817	0.00521	60.61	0	0	0	0	1	0	0	-14.0300	0.8400	14.0900	-1.2200	0.0000	0.0000	0.0000	0.0000;
	64287	64288	0.000248	0.00114	0	0	0	0	0	0	1	0	0	10.0900	1.1600	-10.0900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	64287	64561	0.006366	0.040221	0.01596	230.75	0	0	0	0	1	0	0	18.6700	-0.3900	-18.6500	-1.2000	0.0000	0.0000	0.0000	0.0000;
	64298	64289	0.023594	0.067306	0.00327	66.24	0	0	0	0	1	0	0	18.1600	1.2900	-18.0900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	64290	64562	0.056127	0.136182	0.01348	43.33	0	0	0	0	1	0	0	-2.0000	0.5100	2.0000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	64293	64292	0.004408	0.118706	0	88.16	0	0	1	0	1	0	0	-15.5000	2.9800	15.5100	-2.7100	0.0000	0.0000	0.0000	0.0000;
	64292	64294	0.000264	0.001119	0	0	0	0	0	0	1	0	0	5.7800	0.7100	-5.7800	-0.7100	0.0000	0.0000	0.0000	0.0000;
	64292	64295	0.005166	0.028951	0.01361	232.87	0	0	0	0	1	0	0	-21.2900	2.0000	21.3100	-3.3400	0.0000	0.0000	0.0000	0.0000;
	64295	64296	0.000221	0.001081	0	0	0	0	0	0	1	0	0	3.0100	0.5400	-3.0100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	65081	64295	0.006347	0.036886	0.02277	239.59	0	0	0	0	1	0	0	27.1500	-15.0900	-27.1000	12.9600	0.0000	0.0000	0.0000	0.0000;
	64298	64297	0.003293	0.10126	0	106.76	0	0	1.025	0	1	0	0	-28.9300	-5.8300	28.9600	6.6900	0.0000	0.0000	0.0000	0.0000;
	64297	64299	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-28.9600	-6.6900	28.9600	6.6900	0.0000	0.0000	0.0000	0.0000;
	64299	65087	0.003696	0.021811	0.03956	245.97	0	0	0	0	1	0	0	-39.9800	3.1500	40.0300	-6.9600	0.0000	0.0000	0.0000	0.0000;
	64300	64302	0.022567	0.064981	0.00344	46.79	0	0	0	0	1	0	0	3.0100	-1.3800	-3.0000	1.0300	0.0000	0.0000	0.0000	0.0000;
	64301	64526	0.016961	0.041713	0.00313	59.08	0	0	0	0	1	0	0	11.8700	-10.2300	-11.8300	9.9900	0.0000	0.0000	0.0000	0.0000;
	64301	64557	0.003503	0.007794	0.00129	69.81	0	0	0	0	1	0	0	-22.9000	7.0600	22.9200	-7.1600	0.0000	0.0000	0.0000	0.0000;
	64302	64557	0.010008	0.018935	0.00117	56.78	0	0	0	0	1	0	0	-8.0200	-5.8500	8.0300	5.7400	0.0000	0.0000	0.0000	0.0000;
	64303	64304	0.000244	0.001114	0	0	0	0	0	0	1	0	0	2.8100	1.4500	-2.8100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	64303	64309	0.12523	0.353035	0.00769	68.05	0	0	0	0	1	0	0	3.6400	-0.5400	-3.6200	-0.2600	0.0000	0.0000	0.0000	0.0000;
	64303	65485	0.055128	0.145985	0.00756	74.17	0	0	0	0	1	0	0	-6.4500	-0.9200	6.4700	0.1500	0.0000	0.0000	0.0000	0.0000;
	64306	64305	0.069129	0.171247	0.00305	43.79	0	0	0	0	1	0	0	-0.4900	0.1900	0.4900	-0.5300	0.0000	0.0000	0.0000	0.0000;
	65829	64305	0.043991	0.081082	0.00809	51.92	0	0	0	0	1	0	0	5.8900	2.2400	-5.8800	-3.0900	0.0000	0.0000	0.0000	0.0000;
	64306	64307	0.000248	0.001057	0	0	0	0	0	0	1	0	0	2.5700	1.5800	-2.5700	-1.5800	0.0000	0.0000	0.0000	0.0000;
	64309	64308	0.003437	0.092006	0	79.63	0	0	1	0	1	0	0	-1.9000	-0.5700	1.9000	0.5700	0.0000	0.0000	0.0000	0.0000;
	64308	64310	0.000267	0.001174	0	0	0	0	0	0	1	0	0	-1.9000	-6.0400	1.9000	6.0400	0.0000	0.0000	0.0000	0.0000;
	64310	67406	0.009273	0.048692	0.06353	218.62	0	0	0	0	1	0	0	-1.9000	-6.0400	1.9000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	64311	64314	0.008436	0.249321	0	164.68	0	0	1	0	1	0	0	4.8400	1.7100	-4.8400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	64311	64315	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-4.8400	-1.7100	4.8400	1.7100	0.0000	0.0000	0.0000	0.0000;
	64312	64314	-0.003351	-0.099042	0	64.68	0	0	1	0	1	0	0	-4.8400	-1.6700	4.8400	1.6500	0.0000	0.0000	0.0000	0.0000;
	64312	64317	0.038465	0.094879	0.00375	61	0	0	0	0	1	0	0	-1.0300	1.4600	1.0300	-1.8600	0.0000	0.0000	0.0000	0.0000;
	64313	64314	0.024698	0.729941	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64315	67406	0.007422	0.044421	0.07045	182.29	0	0	0	0	1	0	0	-4.8400	-1.7100	4.8400	-5.9300	0.0000	0.0000	0.0000	0.0000;
	64316	64317	0.000234	0.001126	0	0	0	0	0	0	1	0	0	-2.9100	-0.5500	2.9100	0.5500	0.0000	0.0000	0.0000	0.0000;
	64318	64319	0.00029	0.001121	0	0	0	0	0	0	1	0	0	6.5100	0.2600	-6.5100	-0.2600	0.0000	0.0000	0.0000	0.0000;
	64318	64530	0.009868	0.023853	0.00199	59.93	0	0	0	0	1	0	0	-12.8000	-2.3800	12.8100	2.2100	0.0000	0.0000	0.0000	0.0000;
	64532	64318	0.036373	0.073244	0.00684	53.7	0	0	0	0	1	0	0	-6.2700	-2.8300	6.2900	2.1300	0.0000	0.0000	0.0000	0.0000;
	64320	64321	0.000256	0.001005	0	0	0	0	0	0	1	0	0	32.3400	4.6000	-32.3300	-4.5900	0.0000	0.0000	0.0000	0.0000;
	64359	64320	0.003012	0.018962	0.01226	221.41	0	0	0	0	1	0	0	6.0400	-10.5900	-6.0300	9.3000	0.0000	0.0000	0.0000	0.0000;
	64320	64362	0.002594	0.015282	0.00742	248.27	0	0	0	0	1	0	0	32.7900	-0.0100	-32.7600	-0.6300	0.0000	0.0000	0.0000	0.0000;
	64320	65718	0.004725	0.033163	0.02561	269.2	0	0	0	0	1	0	0	-59.0900	-13.9000	59.2500	12.2700	0.0000	0.0000	0.0000	0.0000;
	64324	64322	0.019489	0.051383	0.00236	52.93	0	0	0	0	1	0	0	-5.2600	2.1000	5.2700	-2.3400	0.0000	0.0000	0.0000	0.0000;
	64322	64356	0.019695	0.045479	0.00585	70.61	0	0	0	0	1	0	0	23.8000	-2.0800	-23.7000	1.7000	0.0000	0.0000	0.0000	0.0000;
	65712	64322	0.012616	0.034756	0.00187	71.64	0	0	0	0	1	0	0	22.9300	13.9100	-22.8500	-13.8800	0.0000	0.0000	0.0000	0.0000;
	64323	64464	0.0226	0.0607	0.00628	48.65	0	0	0	0	1	0	0	2.2600	7.5200	-2.2400	-8.1500	0.0000	0.0000	0.0000	0.0000;
	64323	65556	0.032355	0.092105	0.00769	67.35	0	0	0	0	1	0	0	-20.6000	6.5600	20.7500	-6.9800	0.0000	0.0000	0.0000	0.0000;
	64323	65712	0.022169	0.037303	0.00108	46.62	0	0	0	0	1	0	0	-6.9900	-16.3500	7.0500	16.3500	0.0000	0.0000	0.0000	0.0000;
	64324	64325	0.000245	0.001049	0	0	0	0	0	0	1	0	0	17.7700	5.2000	-17.7600	-5.1900	0.0000	0.0000	0.0000	0.0000;
	64360	64324	0.024013	0.044665	0.00113	59.72	0	0	0	0	1	0	0	12.5500	7.2600	-12.5100	-7.3000	0.0000	0.0000	0.0000	0.0000;
	64326	64402	0.015523	0.035532	0.00811	71	0	0	0	0	1	0	0	-24.8900	-4.7900	24.9800	4.1300	0.0000	0.0000	0.0000	0.0000;
	64328	64327	0.002824	0.102623	0	117.77	0	0	1.04375	0	1	0	0	-41.9800	-28.2900	42.0500	30.9300	0.0000	0.0000	0.0000	0.0000;
	64327	64332	0.000232	0.001053	0	0	0	0	0	0	1	0	0	10.9500	4.0900	-10.9500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	64327	64333	0.000244	0.001021	0	0	0	0	0	0	1	0	0	-53.0000	-35.0200	53.0100	35.0600	0.0000	0.0000	0.0000	0.0000;
	64328	64331	-0.0006	-0.010574	0	125.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64329	64331	0.011294	0.199009	0	62.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64330	64331	0.011294	0.199009	0	62.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64335	64467	0.017877	0.034712	0.01696	49.43	0	0	0	0	1	0	0	0.0300	5.2700	-0.0300	-7.0500	0.0000	0.0000	0.0000	0.0000;
	64337	64336	0.003939	0.122233	0	114.63	0	0	1	0	1	0	0	-35.1400	-0.2000	35.1900	1.6300	0.0000	0.0000	0.0000	0.0000;
	64336	64338	0.000261	0.001142	0	0	0	0	0	0	1	0	0	16.5800	5.9000	-16.5800	-5.9000	0.0000	0.0000	0.0000	0.0000;
	64339	64340	0.013015	0.029313	0.00175	46.34	0	0	0	0	1	0	0	-1.8300	9.8700	1.8500	-10.0300	0.0000	0.0000	0.0000	0.0000;
	64339	64430	0.003981	0.012074	0.00141	63.33	0	0	0	0	1	0	0	-13.0900	-11.3700	13.1000	11.2500	0.0000	0.0000	0.0000	0.0000;
	64340	64341	0.000263	0.001096	0	0	0	0	0	0	1	0	0	12.9700	4.3100	-12.9700	-4.3000	0.0000	0.0000	0.0000	0.0000;
	64342	64460	0.003395	0.027276	0.02015	282.57	0	0	0	0	1	0	0	-73.8300	-25.7700	74.0300	25.1900	0.0000	0.0000	0.0000	0.0000;
	65201	64342	0.002096	0.011057	0.00556	256.17	0	0	0	0	1	0	0	-41.3300	-13.5400	41.3600	13.1500	0.0000	0.0000	0.0000	0.0000;
	64343	64349	0.00589	0.014657	0.01569	87.79	0	0	0	0	1	0	0	-50.9800	12.8000	51.1400	-14.0900	0.0000	0.0000	0.0000	0.0000;
	64343	64392	0.010411	0.025922	0.00112	55.98	0	0	0	0	1	0	0	7.6000	-4.3100	-7.5900	4.2100	0.0000	0.0000	0.0000	0.0000;
	64394	64343	0.005613	0.015592	0.00135	55	0	0	0	0	1	0	0	-6.6300	12.7500	6.6400	-12.8700	0.0000	0.0000	0.0000	0.0000;
	64343	64400	0.007346	0.024046	0.0041	59.49	0	0	0	0	1	0	0	15.7500	-2.0300	-15.7300	1.6500	0.0000	0.0000	0.0000	0.0000;
	64344	64345	0.000247	0.001116	0	0	0	0	0	0	1	0	0	20.9900	3.1000	-20.9900	-3.1000	0.0000	0.0000	0.0000	0.0000;
	64344	64363	0.026164	0.060933	0.0015	61.95	0	0	0	0	1	0	0	-14.5700	-4.2900	14.6300	4.2600	0.0000	0.0000	0.0000	0.0000;
	64408	64344	0.005938	0.013962	0.00064	54.4	0	0	0	0	1	0	0	6.8800	0.0200	-6.8800	-0.0900	0.0000	0.0000	0.0000	0.0000;
	64441	64344	0.004974	0.011811	0.00205	33.21	0	0	0	0	1	0	0	-0.4600	-1.4800	0.4600	1.2700	0.0000	0.0000	0.0000	0.0000;
	64346	64348	0.021903	0.048355	0.00513	48.57	0	0	0	0	1	0	0	-3.6500	0.6700	3.6500	-1.2100	0.0000	0.0000	0.0000	0.0000;
	64371	64346	0.005528	0.013831	0.00096	64.75	0	0	0	0	1	0	0	17.3800	8.7400	-17.3600	-8.7900	0.0000	0.0000	0.0000	0.0000;
	64409	64346	0.005144	0.011039	0.00091	40.84	0	0	0	0	1	0	0	-0.0100	1.0300	0.0100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	64347	64438	0.012531	0.033884	0.00109	58.53	0	0	0	0	1	0	0	10.1100	-1.0000	-10.1000	0.9200	0.0000	0.0000	0.0000	0.0000;
	64459	64347	0.024346	0.049814	0.00408	69.83	0	0	0	0	1	0	0	22.0900	6.4200	-21.9600	-6.6100	0.0000	0.0000	0.0000	0.0000;
	64363	64348	0.008854	0.028432	0.00115	62.41	0	0	0	0	1	0	0	15.5200	4.1300	-15.5000	-4.1900	0.0000	0.0000	0.0000	0.0000;
	64349	64350	0.000297	0.00113	0	0	0	0	0	0	1	0	0	13.1900	4.6800	-13.1900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	64349	64358	0.014757	0.038271	0.0026	68.13	0	0	0	0	1	0	0	-23.6500	-8.8100	23.7400	8.7600	0.0000	0.0000	0.0000	0.0000;
	64349	64363	0.01209	0.026585	0.00095	63.94	0	0	0	0	1	0	0	-14.9400	12.7300	14.9900	-12.7400	0.0000	0.0000	0.0000	0.0000;
	64349	64459	0.016086	0.035318	0.00139	70.67	0	0	0	0	1	0	0	-25.7300	5.4900	25.8400	-5.4100	0.0000	0.0000	0.0000	0.0000;
	64447	64351	0.002169	0.00511	0.00127	75.55	0	0	0	0	1	0	0	32.9700	7.0000	-32.9500	-7.0800	0.0000	0.0000	0.0000	0.0000;
	65214	64351	0.004767	0.011783	0.00081	65.04	0	0	0	0	1	0	0	-19.2200	-3.8000	19.2400	3.7600	0.0000	0.0000	0.0000	0.0000;
	65195	64352	0.008317	0.01798	0.00089	54.11	0	0	0	0	1	0	0	3.1100	-8.8000	-3.1000	8.7200	0.0000	0.0000	0.0000	0.0000;
	64352	65224	0.007985	0.017061	0.00099	56.25	0	0	0	0	1	0	0	-11.8300	-13.6900	11.8600	13.6300	0.0000	0.0000	0.0000	0.0000;
	64354	64353	0.004218	0.135548	0	109.31	0	0	1.0375	0	1	0	0	-31.4900	-16.6800	31.5400	18.3800	0.0000	0.0000	0.0000	0.0000;
	64353	64355	0.000291	0.001135	0	0	0	0	0	0	1	0	0	43.9000	19.0700	-43.8900	-19.0400	0.0000	0.0000	0.0000	0.0000;
	64396	64353	0.001101	0.007135	0.00299	241.87	0	0	0	0	1	0	0	23.5700	33.5300	-23.5600	-33.7300	0.0000	0.0000	0.0000	0.0000;
	64432	64353	0.001093	0.007241	0.00719	224.59	0	0	0	0	1	0	0	-14.0300	-28.2100	14.0400	27.5100	0.0000	0.0000	0.0000	0.0000;
	64354	64387	0.007665	0.024643	0.00119	73.46	0	0	0	0	1	0	0	31.3100	13.1000	-31.2300	-12.9700	0.0000	0.0000	0.0000	0.0000;
	64388	64354	0.00939	0.023542	0.00211	50.97	0	0	0	0	1	0	0	-0.1800	-3.8100	0.1800	3.5800	0.0000	0.0000	0.0000	0.0000;
	64360	64356	0.015313	0.040627	0.00259	77.96	0	0	0	0	1	0	0	34.0900	12.3900	-33.9000	-12.1700	0.0000	0.0000	0.0000	0.0000;
	64356	64375	0.017112	0.044907	0.00287	66.24	0	0	0	0	1	0	0	18.5500	2.4000	-18.5000	-2.5600	0.0000	0.0000	0.0000	0.0000;
	64357	64358	0.000203	0.001046	0	0	0	0	0	0	1	0	0	-38.1100	-13.4400	38.1200	13.4500	0.0000	0.0000	0.0000	0.0000;
	64358	64366	0.00504	0.012533	0.00121	80.92	0	0	0	0	1	0	0	-42.8000	-26.6900	42.9100	26.8500	0.0000	0.0000	0.0000	0.0000;
	64530	64358	0.008411	0.022663	0.01789	65.08	0	0	0	0	1	0	0	19.0900	-6.3200	-19.0600	4.4700	0.0000	0.0000	0.0000	0.0000;
	64360	64359	0.004173	0.130683	0	111.82	0	0	1.0375	0	1	0	0	-34.8800	-21.0400	34.9500	23.1900	0.0000	0.0000	0.0000	0.0000;
	64359	64361	0.000274	0.001112	0	0	0	0	0	0	1	0	0	37.8400	16.5600	-37.8400	-16.5400	0.0000	0.0000	0.0000	0.0000;
	64359	64444	0.002662	0.02132	0.0414	285.87	0	0	0	0	1	0	0	82.6000	6.5400	-82.4300	-9.5600	0.0000	0.0000	0.0000	0.0000;
	64359	64456	0.002355	0.01556	0.05669	278.32	0	0	0	0	1	0	0	70.3800	3.9400	-70.2700	-9.2400	0.0000	0.0000	0.0000	0.0000;
	64359	64668	0.004341	0.024523	0.06461	324.8	0	0	0	0	1	0	0	-131.6000	-3.2400	132.3000	0.2900	0.0000	0.0000	0.0000	0.0000;
	65718	64359	0.001838	0.013368	0.01414	320.57	0	0	0	0	1	0	0	137.7400	47.7900	-137.3800	-46.6800	0.0000	0.0000	0.0000	0.0000;
	64359	65970	0.001256	0.008188	0.00411	249.8	0	0	0	0	1	0	0	37.1700	10.2700	-37.1500	-10.6000	0.0000	0.0000	0.0000	0.0000;
	65712	64360	0.017232	0.044838	0.00331	60.24	0	0	0	0	1	0	0	11.7800	-1.6800	-11.7600	1.3800	0.0000	0.0000	0.0000	0.0000;
	64363	64362	0.002981	0.082764	0	132.6	0	0	1	0	1	0	0	-65.3100	-0.6600	65.4300	3.9900	0.0000	0.0000	0.0000	0.0000;
	64362	64364	0.000271	0.001123	0	0	0	0	0	0	1	0	0	51.0400	4.7600	-51.0300	-4.7300	0.0000	0.0000	0.0000	0.0000;
	64362	64370	0.002442	0.01531	0.00791	266.65	0	0	0	0	1	0	0	62.7800	6.1200	-62.6900	-6.4000	0.0000	0.0000	0.0000	0.0000;
	64362	64460	0.001297	0.007495	0.0186	303.86	0	0	0	0	1	0	0	-140.4400	-16.2700	140.6900	15.6800	0.0000	0.0000	0.0000	0.0000;
	64362	65718	0.00415	0.024314	0.03525	295.36	0	0	0	0	1	0	0	-101.2800	-16.4300	101.6900	15.0100	0.0000	0.0000	0.0000	0.0000;
	64363	64408	0.019942	0.038927	0.00377	66.94	0	0	0	0	1	0	0	20.1800	5.0000	-20.1000	-5.2400	0.0000	0.0000	0.0000	0.0000;
	64366	64365	0.003858	0.107392	0	117.6	0	0	1.05	0	1	0	0	-42.9100	-26.8500	43.0100	29.6400	0.0000	0.0000	0.0000	0.0000;
	64365	64367	0.000203	0.001062	0	0	0	0	0	0	1	0	0	40.4100	13.7900	-40.4100	-13.7700	0.0000	0.0000	0.0000	0.0000;
	64365	65970	0.001815	0.011941	0.0578	256.66	0	0	0	0	1	0	0	-43.1500	-49.8600	43.2200	44.2000	0.0000	0.0000	0.0000	0.0000;
	64368	64369	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-50.4500	-8.2300	50.4600	8.2500	0.0000	0.0000	0.0000	0.0000;
	64370	64369	0.001258	0.008461	0.00933	240.39	0	0	0	0	1	0	0	31.7700	2.7900	-31.7500	-3.7000	0.0000	0.0000	0.0000	0.0000;
	64369	64404	0.001357	0.008048	0.05498	244.22	0	0	0	0	1	0	0	33.1900	18.7100	-33.1700	-24.4200	0.0000	0.0000	0.0000	0.0000;
	64369	64425	0.002468	0.013555	0.00901	262.81	0	0	0	0	1	0	0	-51.9000	-23.2700	51.9700	22.7100	0.0000	0.0000	0.0000	0.0000;
	64370	64373	0.010159	0.33566	0	239.57	0	0	1	0	1	0	0	35.8500	1.2900	-35.7300	2.7700	0.0000	0.0000	0.0000	0.0000;
	64370	64374	0.000248	0.001024	0	0	0	0	0	0	1	0	0	50.4600	13.9100	-50.4500	-13.8900	0.0000	0.0000	0.0000	0.0000;
	64386	64370	0.001832	0.011577	0.00919	268.19	0	0	0	0	1	0	0	55.4400	10.9600	-55.3900	-11.5900	0.0000	0.0000	0.0000	0.0000;
	64371	64373	-0.006054	-0.200017	0	114.57	0	0	1	0	1	0	0	-35.8000	0.3500	35.7300	-2.7700	0.0000	0.0000	0.0000	0.0000;
	64371	64375	0.009128	0.027861	0.00144	52.98	0	0	0	0	1	0	0	6.4200	7.2000	-6.4100	-7.3300	0.0000	0.0000	0.0000	0.0000;
	64371	64406	0.0079	0.018462	0.0175	65.26	0	0	0	0	1	0	0	15.2700	-26.3600	-15.2000	24.6500	0.0000	0.0000	0.0000	0.0000;
	64409	64371	0.006618	0.018618	0.00103	60.21	0	0	0	0	1	0	0	-12.8900	-6.4800	12.9000	6.4100	0.0000	0.0000	0.0000	0.0000;
	64371	64410	0.005817	0.014494	0.01884	66.23	0	0	0	0	1	0	0	-16.1600	3.6600	16.1800	-5.6200	0.0000	0.0000	0.0000	0.0000;
	64372	64373	0.022287	0.736387	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64375	64382	0.013051	0.02998	0.00093	73.18	0	0	0	0	1	0	0	-25.5400	0.0200	25.6300	0.0600	0.0000	0.0000	0.0000	0.0000;
	64377	64376	0.000257	0.018599	0	1045.45	0	0	1.03125	0	1	0	0	-241.0700	-175.8500	241.2900	191.9800	0.0000	0.0000	0.0000	0.0000;
	64376	64379	0.00027	0.001089	0	0	0	0	0	0	1	0	0	50.4600	6.4700	-50.4500	-6.4400	0.0000	0.0000	0.0000	0.0000;
	64376	64380	0.000271	0.001078	0	0	0	0	0	0	1	0	0	-291.7500	169.1600	292.0300	-168.0400	0.0000	0.0000	0.0000	0.0000;
	64378	64377	0.00321	0.130418	0	101.72	0	0	1.025	0	1	0	0	-25.7000	-16.7900	25.7300	17.9600	0.0000	0.0000	0.0000	0.0000;
	64386	64377	0.003535	0.020523	0.0485	300.51	0	0	0	0	1	0	0	-110.6000	-40.2600	111.0500	37.6500	0.0000	0.0000	0.0000	0.0000;
	64377	64401	0.003231	0.020639	0.02783	299.96	0	0	0	0	1	0	0	123.0600	69.5400	-122.4600	-68.7100	0.0000	0.0000	0.0000	0.0000;
	64425	64377	0.003941	0.026327	0.02567	292.12	0	0	0	0	1	0	0	-94.1800	-26.0300	94.5300	25.5800	0.0000	0.0000	0.0000	0.0000;
	64377	65867	0.004435	0.027917	0.03914	299.95	0	0	0	0	1	0	0	-113.2900	25.1200	113.8400	-25.9200	0.0000	0.0000	0.0000	0.0000;
	64463	64378	0.016224	0.053401	0.0023	82.21	0	0	0	0	1	0	0	-41.4600	-6.3300	41.7300	6.9600	0.0000	0.0000	0.0000	0.0000;
	65717	64380	0.000136	0.002974	0.36612	2352.74	0	0	0	0	1	0	0	135.2800	-58.9000	-135.2600	19.4200	0.0000	0.0000	0.0000	0.0000;
	65870	64380	0.000176	0.003242	0.31808	2973.25	0	0	0	0	1	0	0	555.7800	-206.8100	-555.2200	182.4900	0.0000	0.0000	0.0000	0.0000;
	64381	64384	0.00339	0.11464	0	265.34	0	0	1	0	1	0	0	37.6800	2.3400	-37.6300	-0.8100	0.0000	0.0000	0.0000	0.0000;
	64381	64385	0.000219	0.001087	0	0	0	0	0	0	1	0	0	50.4600	12.1700	-50.4500	-12.1400	0.0000	0.0000	0.0000	0.0000;
	64381	64386	0.000284	0.001088	0	0	0	0	0	0	1	0	0	-88.1300	-14.5100	88.1600	14.5900	0.0000	0.0000	0.0000	0.0000;
	64382	64384	0.000337	0.011387	0	115.34	0	0	1	0	1	0	0	-37.6300	-0.6500	37.6300	0.8100	0.0000	0.0000	0.0000	0.0000;
	64382	64395	0.032849	0.070898	0.00147	59.39	0	0	0	0	1	0	0	12.0000	0.5900	-11.9600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	64383	64384	0.02356	0.796832	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65970	64386	0.002923	0.019107	0.01318	245.46	0	0	0	0	1	0	0	33.0400	-15.8800	-33.0000	14.7100	0.0000	0.0000	0.0000	0.0000;
	64387	64389	0.007142	0.020059	0.00327	53.42	0	0	0	0	1	0	0	-0.3700	20.4800	0.4000	-20.7500	0.0000	0.0000	0.0000	0.0000;
	64387	65204	0.008982	0.018293	0.00109	46.25	0	0	0	0	1	0	0	0.9400	-9.2300	-0.9300	9.1300	0.0000	0.0000	0.0000	0.0000;
	64388	64449	0.006908	0.017054	0.0019	64.92	0	0	0	0	1	0	0	-21.7900	-2.0200	21.8200	1.8900	0.0000	0.0000	0.0000	0.0000;
	64390	64391	0.000209	0.001145	0	0	0	0	0	0	1	0	0	15.3400	6.2500	-15.3400	-6.2500	0.0000	0.0000	0.0000	0.0000;
	64426	64390	0.011895	0.029744	0.00065	52.04	0	0	0	0	1	0	0	2.8000	-3.5100	-2.7900	3.4400	0.0000	0.0000	0.0000	0.0000;
	64394	64392	0.006181	0.013466	0.00056	54.77	0	0	0	0	1	0	0	7.7500	6.1500	-7.7500	-6.2000	0.0000	0.0000	0.0000	0.0000;
	64393	64398	0.012332	0.030037	0.0014	53.82	0	0	0	0	1	0	0	-6.3700	-15.9500	6.4100	15.8800	0.0000	0.0000	0.0000	0.0000;
	64393	64439	0.011633	0.032379	0.00221	57.33	0	0	0	0	1	0	0	-8.9700	13.0300	9.0000	-13.1900	0.0000	0.0000	0.0000	0.0000;
	64398	64394	0.004959	0.014659	0.00042	73.58	0	0	0	0	1	0	0	28.4000	28.3100	-28.3200	-28.1300	0.0000	0.0000	0.0000	0.0000;
	64410	64395	0.013583	0.033435	0.00179	63	0	0	0	0	1	0	0	15.2800	5.4400	-15.2400	-5.5400	0.0000	0.0000	0.0000	0.0000;
	64398	64397	0.004168	0.13277	0	111.74	0	0	1.08125	0	1	0	0	-34.8100	-44.1900	34.9500	48.7500	0.0000	0.0000	0.0000	0.0000;
	64397	64399	0.000259	0.001158	0	0	0	0	0	0	1	0	0	50.3600	14.8800	-50.3600	-14.8500	0.0000	0.0000	0.0000	0.0000;
	64397	64429	0.001401	0.007555	0.0108	237.06	0	0	0	0	1	0	0	-17.1000	-8.6700	17.1000	7.5700	0.0000	0.0000	0.0000	0.0000;
	64400	64420	0.0129	0.0254	0.00198	71.88	0	0	0	0	1	0	0	-22.1200	-14.0700	22.2000	14.0200	0.0000	0.0000	0.0000	0.0000;
	64402	64401	0.003374	0.109568	0	121.25	0	0	1.03125	0	1	0	0	-45.8500	-13.2900	45.9200	15.7400	0.0000	0.0000	0.0000	0.0000;
	64401	64403	0.000259	0.00113	0	0	0	0	0	0	1	0	0	23.1600	15.1000	-23.1600	-15.0900	0.0000	0.0000	0.0000	0.0000;
	64401	64419	0.002333	0.014006	0.02128	277.45	0	0	0	0	1	0	0	72.3800	77.4700	-72.1300	-78.1800	0.0000	0.0000	0.0000	0.0000;
	64404	64405	0.000287	0.001079	0	0	0	0	0	0	1	0	0	23.1600	4.7700	-23.1600	-4.7600	0.0000	0.0000	0.0000	0.0000;
	64429	64404	0.001043	0.006008	0.00767	275.63	0	0	0	0	1	0	0	-62.1500	-66.4300	62.2300	66.1000	0.0000	0.0000	0.0000	0.0000;
	64406	64407	0.000232	0.001021	0	0	0	0	0	0	1	0	0	13.2100	4.9400	-13.2100	-4.9400	0.0000	0.0000	0.0000	0.0000;
	64406	64430	0.003329	0.008234	0.00166	53.01	0	0	0	0	1	0	0	1.9900	-29.5900	-1.9600	29.4800	0.0000	0.0000	0.0000	0.0000;
	64463	64410	0.024586	0.064883	0.00501	76.3	0	0	0	0	1	0	0	31.3900	1.6600	-31.1700	-1.6000	0.0000	0.0000	0.0000	0.0000;
	64410	64466	0.01368	0.033944	0.00264	62.32	0	0	0	0	1	0	0	-13.1900	-4.2100	13.2100	3.9900	0.0000	0.0000	0.0000	0.0000;
	64411	64412	0.000272	0.001013	0	0	0	0	0	0	1	0	0	12.9000	3.4300	-12.9000	-3.4300	0.0000	0.0000	0.0000	0.0000;
	64411	64466	0.016163	0.033224	0.00146	53.55	0	0	0	0	1	0	0	5.4100	5.0300	-5.4000	-5.1700	0.0000	0.0000	0.0000	0.0000;
	64413	64416	-0.000212	-0.004749	0	124.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64413	64417	0.0003	0.001154	0	0	0	0	0	0	1	0	0	23.2700	9.3100	-23.2700	-9.3000	0.0000	0.0000	0.0000	0.0000;
	64413	64418	0.00027	0.00114	0	0	0	0	0	0	1	0	0	-23.2700	3.2600	23.2800	-3.2600	0.0000	0.0000	0.0000	0.0000;
	64414	64416	0.008323	0.186234	0	62.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64415	64416	0.008323	0.186234	0	62.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64420	64418	0.008761	0.017126	0.00185	55.9	0	0	0	0	1	0	0	11.4300	11.8400	-11.4000	-12.0000	0.0000	0.0000	0.0000	0.0000;
	64420	64419	0.003257	0.095693	0	128.85	0	0	1.1	0	1	0	0	-53.4100	-68.9600	53.6900	77.1700	0.0000	0.0000	0.0000	0.0000;
	64419	64421	0.000266	0.001077	0	0	0	0	0	0	1	0	0	18.4400	1.0000	-18.4400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	64423	64422	0.002063	0.073426	0	130.85	0	0	1	0	1	0	0	-54.8500	8.1500	54.9100	-6.0400	0.0000	0.0000	0.0000	0.0000;
	64422	64424	0.000248	0.001142	0	0	0	0	0	0	1	0	0	18.4400	4.9400	-18.4400	-4.9400	0.0000	0.0000	0.0000	0.0000;
	64423	64427	0.014409	0.036588	0.00212	69.26	0	0	0	0	1	0	0	18.9000	-0.6200	-18.8500	0.5100	0.0000	0.0000	0.0000	0.0000;
	64428	65190	0.002684	0.00733	0.00146	52.77	0	0	0	0	1	0	0	-5.4300	-3.3200	5.4300	3.1700	0.0000	0.0000	0.0000	0.0000;
	64428	65764	0.011123	0.032218	0.00197	59.88	0	0	0	0	1	0	0	-12.3200	-0.0300	12.3400	-0.1400	0.0000	0.0000	0.0000	0.0000;
	64430	64429	0.006349	0.166257	0	104.02	0	0	1.1	0	1	0	0	-27.0900	-45.4600	27.2900	50.7200	0.0000	0.0000	0.0000	0.0000;
	64429	64431	0.000269	0.001057	0	0	0	0	0	0	1	0	0	17.7500	8.1500	-17.7500	-8.1400	0.0000	0.0000	0.0000	0.0000;
	64433	64432	0.004954	0.124475	0	113.39	0	0	1.08125	0	1	0	0	-35.1200	-50.7500	35.3200	55.8900	0.0000	0.0000	0.0000	0.0000;
	64432	64434	0.000217	0.001163	0	0	0	0	0	0	1	0	0	37.3000	6.5600	-37.2900	-6.5400	0.0000	0.0000	0.0000	0.0000;
	64432	65783	0.00126	0.007943	0.00398	269.81	0	0	0	0	1	0	0	-58.5900	-34.2400	58.6500	34.1600	0.0000	0.0000	0.0000	0.0000;
	64433	64445	0.019647	0.047368	0.00771	55.64	0	0	0	0	1	0	0	11.7500	21.1200	-11.6400	-21.6800	0.0000	0.0000	0.0000	0.0000;
	64433	65215	0.00659	0.015548	0.00085	67.49	0	0	0	0	1	0	0	17.1600	16.4600	-17.1200	-16.4700	0.0000	0.0000	0.0000	0.0000;
	64436	64435	0.004802	0.144505	0	108.74	0	0	1.0375	0	1	0	0	-30.7900	-12.1500	30.8500	13.7200	0.0000	0.0000	0.0000	0.0000;
	64435	64437	0.000268	0.001032	0	0	0	0	0	0	1	0	0	16.2400	8.1500	-16.2300	-8.1500	0.0000	0.0000	0.0000	0.0000;
	65204	64436	0.007355	0.021512	0.00143	60.88	0	0	0	0	1	0	0	-14.8100	-9.8700	14.8300	9.7800	0.0000	0.0000	0.0000	0.0000;
	64438	64445	0.012071	0.029507	0.00149	52.81	0	0	0	0	1	0	0	-6.1300	-5.4000	6.1400	5.2600	0.0000	0.0000	0.0000	0.0000;
	64452	64439	0.009519	0.027881	0.00165	55.54	0	0	0	0	1	0	0	-8.3900	-12.2900	8.4100	12.1800	0.0000	0.0000	0.0000	0.0000;
	64440	64443	0.002923	0.096417	0	141.09	0	0	1	0	1	0	0	38.4900	4.0800	-38.4400	-2.7200	0.0000	0.0000	0.0000	0.0000;
	64440	64444	0.000234	0.001088	0	0	0	0	0	0	1	0	0	-38.4900	-4.0800	38.4900	4.1000	0.0000	0.0000	0.0000	0.0000;
	64441	64443	0.001023	0.033752	0	116.09	0	0	1	0	1	0	0	-38.4300	-2.2400	38.4400	2.7200	0.0000	0.0000	0.0000	0.0000;
	64452	64441	0.006073	0.015704	0.00056	54.65	0	0	0	0	1	0	0	-6.3800	10.9700	6.3900	-11.0000	0.0000	0.0000	0.0000	0.0000;
	64442	64443	0.022159	0.730938	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64445	64450	0.009862	0.030273	0.00234	65.01	0	0	0	0	1	0	0	-15.1500	10.2000	15.1900	-10.3500	0.0000	0.0000	0.0000	0.0000;
	64447	64446	0.002599	0.065229	0	126.18	0	0	1.025	0	1	0	0	-47.4700	-10.2900	47.5300	11.7600	0.0000	0.0000	0.0000	0.0000;
	64446	64448	0.000258	0.001023	0	0	0	0	0	0	1	0	0	32.1300	9.6100	-32.1300	-9.6000	0.0000	0.0000	0.0000	0.0000;
	65189	64446	0.001401	0.008021	0.01525	282.23	0	0	0	0	1	0	0	79.7400	20.2600	-79.6600	-21.3700	0.0000	0.0000	0.0000	0.0000;
	65214	64447	0.010561	0.027381	0.00077	61.12	0	0	0	0	1	0	0	-14.4800	-3.3200	14.5000	3.3000	0.0000	0.0000	0.0000	0.0000;
	65202	64449	0.004091	0.009785	0.00069	63.32	0	0	0	0	1	0	0	19.8200	7.6400	-19.8000	-7.6700	0.0000	0.0000	0.0000	0.0000;
	64449	65214	0.00724	0.02296	0.00736	59.46	0	0	0	0	1	0	0	-13.8800	-1.6300	13.9000	0.8600	0.0000	0.0000	0.0000	0.0000;
	65219	64449	0.009712	0.023966	0.00134	58.07	0	0	0	0	1	0	0	8.7900	-5.4900	-8.7900	5.3600	0.0000	0.0000	0.0000	0.0000;
	64450	64451	0.000226	0.001023	0	0	0	0	0	0	1	0	0	6.0100	1.3100	-6.0100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	64450	64453	0.015536	0.031972	0.00121	39.6	0	0	0	0	1	0	0	0.9500	6.6500	-0.9400	-6.7600	0.0000	0.0000	0.0000	0.0000;
	64450	64546	0.015705	0.036073	0.00171	70.48	0	0	0	0	1	0	0	-22.1400	2.3900	22.2200	-2.4000	0.0000	0.0000	0.0000	0.0000;
	64454	64455	0.00029	0.001121	0	0	0	0	0	0	1	0	0	23.3100	6.1300	-23.3100	-6.1200	0.0000	0.0000	0.0000	0.0000;
	64454	64540	0.007781	0.019476	0.02211	50.51	0	0	0	0	1	0	0	1.5600	7.3700	-1.5600	-9.7600	0.0000	0.0000	0.0000	0.0000;
	64454	65202	0.008054	0.025802	0.01577	67.98	0	0	0	0	1	0	0	-18.5800	-14.4100	18.6200	12.8100	0.0000	0.0000	0.0000	0.0000;
	64454	65221	0.012033	0.02856	0.00153	53.94	0	0	0	0	1	0	0	-6.3000	0.9000	6.3100	-1.0600	0.0000	0.0000	0.0000	0.0000;
	64545	64456	0.004596	0.027892	0.01776	265.26	0	0	0	0	1	0	0	-53.3000	-8.5900	53.4300	7.4800	0.0000	0.0000	0.0000	0.0000;
	64458	64457	0.00021	0.012338	0	1148.3	0	0	1	0	1	0	0	-335.3900	-42.9500	335.6100	56.0500	0.0000	0.0000	0.0000	0.0000;
	64457	64461	0.000271	0.001071	0	0	0	0	0	0	1	0	0	5.1300	2.6600	-5.1300	-2.6600	0.0000	0.0000	0.0000	0.0000;
	64457	65717	0.000155	0.002716	0.39224	3055.81	0	0	0	0	1	0	0	-599.5200	-21.0700	600.0300	-12.7700	0.0000	0.0000	0.0000	0.0000;
	64459	64458	0.004379	0.11674	0	129.08	0	0	1	0	1	0	0	-54.3300	0.0500	54.4500	3.1800	0.0000	0.0000	0.0000	0.0000;
	64458	64460	0.000233	0.001152	0	0	0	0	0	0	1	0	0	280.9400	39.7700	-280.7700	-38.9100	0.0000	0.0000	0.0000	0.0000;
	64532	64459	0.021523	0.059882	0.00483	54.04	0	0	0	0	1	0	0	-6.4000	0.5700	6.4000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	64460	64529	0.003571	0.019858	0.03519	259.62	0	0	0	0	1	0	0	51.5000	-4.2500	-51.4100	0.9700	0.0000	0.0000	0.0000	0.0000;
	64462	64463	0.000268	0.001076	0	0	0	0	0	0	1	0	0	-10.0700	-4.6700	10.0700	4.6700	0.0000	0.0000	0.0000	0.0000;
	64464	64665	0.050369	0.129296	0.00387	60.19	0	0	0	0	1	0	0	-7.8200	5.2300	7.8700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	64465	64467	0.042211	0.123016	0.00666	63.64	0	0	0	0	1	0	0	13.0000	-6.5200	-12.9200	6.0600	0.0000	0.0000	0.0000	0.0000;
	64468	64469	0.000269	0.001124	0	0	0	0	0	0	1	0	0	3.2500	1.5700	-3.2500	-1.5700	0.0000	0.0000	0.0000	0.0000;
	64470	64468	0.050103	0.113543	0.00324	46.86	0	0	0	0	1	0	0	-1.1100	-0.4600	1.1100	0.1000	0.0000	0.0000	0.0000	0.0000;
	64468	65920	0.009627	0.023505	0.00062	56	0	0	0	0	1	0	0	-4.3600	-1.6800	4.3600	1.6100	0.0000	0.0000	0.0000	0.0000;
	64470	64471	0.000224	0.001002	0	0	0	0	0	0	1	0	0	3.2500	1.2800	-3.2500	-1.2800	0.0000	0.0000	0.0000	0.0000;
	65920	64470	0.053437	0.092537	0.00588	52.24	0	0	0	0	1	0	0	2.3900	0.1100	-2.3900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	64472	64473	0.000298	0.001088	0	0	0	0	0	0	1	0	0	-3.4500	-0.6200	3.4500	0.6200	0.0000	0.0000	0.0000	0.0000;
	64473	65920	0.036593	0.103556	0.0091	53.22	0	0	0	0	1	0	0	-2.8500	-1.0700	2.8600	0.0800	0.0000	0.0000	0.0000	0.0000;
	64474	64477	0.010045	0.291601	0	223.69	0	0	1	0	1	0	0	5.0500	1.6800	-5.0500	-1.6100	0.0000	0.0000	0.0000	0.0000;
	64474	64478	0.00027	0.001024	0	0	0	0	0	0	1	0	0	7.9800	2.8200	-7.9800	-2.8200	0.0000	0.0000	0.0000	0.0000;
	64479	64474	0.004028	0.028624	0.02717	248.34	0	0	0	0	1	0	0	13.0400	1.5700	-13.0400	-4.5100	0.0000	0.0000	0.0000	0.0000;
	64475	64477	-0.005409	-0.157029	0	98.69	0	0	1	0	1	0	0	-5.0500	-1.6500	5.0500	1.6100	0.0000	0.0000	0.0000	0.0000;
	64475	64812	0.036148	0.081173	0.03207	60.01	0	0	0	0	1	0	0	5.0500	1.6500	-5.0400	-5.1100	0.0000	0.0000	0.0000	0.0000;
	64476	64477	0.028488	0.827023	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64479	64482	0.006027	0.195238	0	241.73	0	0	1	0	1	0	0	1.9000	2.4500	-1.9000	-2.4300	0.0000	0.0000	0.0000	0.0000;
	64479	64483	0.000262	0.00119	0	0	0	0	0	0	1	0	0	4.3900	2.1100	-4.3900	-2.1100	0.0000	0.0000	0.0000	0.0000;
	64884	64479	0.005768	0.032146	0.03734	267.38	0	0	0	0	1	0	0	19.3600	2.1300	-19.3400	-6.1300	0.0000	0.0000	0.0000	0.0000;
	64480	64482	-0.001461	-0.047313	0	91.73	0	0	1	0	1	0	0	-1.9000	-2.4300	1.9000	2.4300	0.0000	0.0000	0.0000	0.0000;
	64480	64493	0.033134	0.095197	0.00347	43.41	0	0	0	0	1	0	0	1.4600	4.3400	-1.4600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	64903	64480	0.019887	0.053364	0.00356	53.13	0	0	0	0	1	0	0	-0.0400	1.6300	0.0400	-2.0100	0.0000	0.0000	0.0000	0.0000;
	64481	64482	0.026884	0.870824	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64484	64491	0.044875	0.109819	0.00706	55.34	0	0	0	0	1	0	0	-11.5900	0.1700	11.6400	-0.8100	0.0000	0.0000	0.0000	0.0000;
	64903	64484	0.031629	0.086843	0.00822	47.97	0	0	0	0	1	0	0	-6.7900	1.7900	6.8000	-2.6500	0.0000	0.0000	0.0000	0.0000;
	64486	64485	0.003133	0.097457	0	97.91	0	0	1	0	1	0	0	-8.3400	0.6300	8.3400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	64485	64487	0.000224	0.001138	0	0	0	0	0	0	1	0	0	4.5000	0.9600	-4.5000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	64485	65607	0.007343	0.042303	0.06536	303	0	0	0	0	1	0	0	-64.9500	6.1400	65.2400	-11.5900	0.0000	0.0000	0.0000	0.0000;
	65626	64485	0.009226	0.056537	0.05207	296.71	0	0	0	0	1	0	0	-51.8800	2.2900	52.1100	-6.5300	0.0000	0.0000	0.0000	0.0000;
	64797	64486	0.056507	0.144762	0.0051	59.82	0	0	0	0	1	0	0	-8.3100	0.1700	8.3400	-0.6300	0.0000	0.0000	0.0000	0.0000;
	64489	64488	0.035077	0.121228	0.00299	64.43	0	0	0	0	1	0	0	-13.0600	1.5100	13.1200	-1.6300	0.0000	0.0000	0.0000	0.0000;
	64488	65608	0.055678	0.102991	0.0061	61.44	0	0	0	0	1	0	0	-11.0700	-1.1100	11.1300	0.5700	0.0000	0.0000	0.0000	0.0000;
	64488	65720	0.091073	0.200004	0.00506	58.84	0	0	0	0	1	0	0	-7.9700	-0.5200	8.0300	0.0900	0.0000	0.0000	0.0000	0.0000;
	64809	64489	0.071871	0.177251	0.00864	58.56	0	0	0	0	1	0	0	-7.0100	2.3600	7.0500	-3.1900	0.0000	0.0000	0.0000	0.0000;
	64491	64490	0.002928	0.114538	0	90.96	0	0	1.00625	0	1	0	0	-11.6400	0.8100	11.6500	-0.6700	0.0000	0.0000	0.0000	0.0000;
	64490	64492	0.000218	0.001181	0	0	0	0	0	0	1	0	0	8.3400	1.9600	-8.3400	-1.9600	0.0000	0.0000	0.0000	0.0000;
	64490	64817	0.005785	0.033359	0.03635	239.01	0	0	0	0	1	0	0	9.0400	6.8300	-9.0300	-10.7300	0.0000	0.0000	0.0000	0.0000;
	65721	64490	0.008916	0.053421	0.05031	266.28	0	0	0	0	1	0	0	29.1000	3.0500	-29.0300	-8.1200	0.0000	0.0000	0.0000	0.0000;
	64493	64494	0.000233	0.001036	0	0	0	0	0	0	1	0	0	2.6100	0.5000	-2.6100	-0.5000	0.0000	0.0000	0.0000	0.0000;
	64493	64885	0.046412	0.112227	0.00738	43.93	0	0	0	0	1	0	0	-1.1500	1.8200	1.1600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	64496	64495	0.070012	0.180817	0.00343	46.03	0	0	0	0	1	0	0	-2.1000	0.0600	2.1000	-0.4300	0.0000	0.0000	0.0000	0.0000;
	64495	65651	0.031846	0.08856	0.00168	54.8	0	0	0	0	1	0	0	-5.8700	0.4400	5.8800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	64496	65651	0.020873	0.051186	0.00285	63.43	0	0	0	0	1	0	0	-17.2800	2.2100	17.3400	-2.3800	0.0000	0.0000	0.0000	0.0000;
	64504	64497	0.004223	0.022025	0.08009	282.61	0	0	0	0	1	0	0	80.9900	-14.8800	-80.7300	7.4400	0.0000	0.0000	0.0000	0.0000;
	64497	64519	0.004902	0.032468	0.04574	255.41	0	0	0	0	1	0	0	41.7800	-13.5500	-41.6900	9.0900	0.0000	0.0000	0.0000	0.0000;
	64498	64499	0.019451	0.045385	0.0023	64.06	0	0	0	0	1	0	0	-15.0400	4.7100	15.0900	-4.8500	0.0000	0.0000	0.0000	0.0000;
	64515	64498	0.057547	0.110594	0.00253	50.84	0	0	0	0	1	0	0	-4.1600	4.6500	4.1800	-4.8800	0.0000	0.0000	0.0000	0.0000;
	64524	64498	0.032108	0.084242	0.00642	52.29	0	0	0	0	1	0	0	-6.6900	0.9000	6.7100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	64499	64500	0.000206	0.001183	0	0	0	0	0	0	1	0	0	4.1500	0.5200	-4.1500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	64499	64502	0.035631	0.088003	0.00201	53.34	0	0	0	0	1	0	0	-6.1100	-0.7500	6.1200	0.5700	0.0000	0.0000	0.0000	0.0000;
	64499	64675	0.098984	0.12087	0.00962	59.62	0	0	0	0	1	0	0	-13.1300	5.0800	13.3100	-5.8900	0.0000	0.0000	0.0000	0.0000;
	64501	64502	0.000206	0.001187	0	0	0	0	0	0	1	0	0	-5.0300	-1.2400	5.0300	1.2400	0.0000	0.0000	0.0000	0.0000;
	64502	64510	0.078134	0.156299	0.00463	46.29	0	0	0	0	1	0	0	2.9200	-0.4500	-2.9100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	64502	65881	0.042196	0.116121	0.01127	63.7	0	0	0	0	1	0	0	-15.0600	-0.4600	15.1500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	64503	64506	0.019771	0.051368	0.00174	44.92	0	0	0	0	1	0	0	-1.7600	-2.8500	1.7600	2.6600	0.0000	0.0000	0.0000	0.0000;
	64503	65774	0.012628	0.03777	0.00205	60.91	0	0	0	0	1	0	0	-14.2900	-4.2200	14.3200	4.0700	0.0000	0.0000	0.0000	0.0000;
	64505	64504	0.00563	0.170505	0	87.71	0	0	1	0	1	0	0	-14.4400	-0.7300	14.4500	1.0600	0.0000	0.0000	0.0000	0.0000;
	64504	64508	0.00024	0.00119	0	0	0	0	0	0	1	0	0	15.2500	3.2100	-15.2500	-3.2100	0.0000	0.0000	0.0000	0.0000;
	64504	65776	0.004272	0.023214	0.01136	298.34	0	0	0	0	1	0	0	-110.6900	10.6100	111.1700	-9.2500	0.0000	0.0000	0.0000	0.0000;
	64506	64505	0.011173	0.302279	0	56.85	0	0	1	0	1	0	0	-4.1000	0.2200	4.1000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	64505	64507	0.00024	0.001162	0	0	0	0	0	0	1	0	0	10.3400	0.9000	-10.3400	-0.9000	0.0000	0.0000	0.0000	0.0000;
	65774	64509	0.008484	0.023347	0.00102	69.95	0	0	0	0	1	0	0	20.9300	4.9400	-20.8900	-4.9500	0.0000	0.0000	0.0000	0.0000;
	64509	65881	0.022947	0.048909	0.00158	30.68	0	0	0	0	1	0	0	-0.1900	-1.1700	0.2000	0.9900	0.0000	0.0000	0.0000	0.0000;
	64512	64511	0.00463	0.112813	0	91.16	0	0	1	0	1	0	0	-18.0100	1.4000	18.0200	-1.0600	0.0000	0.0000	0.0000	0.0000;
	64511	64513	0.000254	0.001021	0	0	0	0	0	0	1	0	0	15.1200	2.4200	-15.1200	-2.4200	0.0000	0.0000	0.0000	0.0000;
	64511	64516	0.002398	0.01365	0.01909	283.99	0	0	0	0	1	0	0	70.1600	-7.7100	-70.0500	6.2400	0.0000	0.0000	0.0000	0.0000;
	64519	64511	0.002903	0.018751	0.01737	300.29	0	0	0	0	1	0	0	103.5900	-6.4200	-103.3100	6.3500	0.0000	0.0000	0.0000	0.0000;
	64512	64707	0.062481	0.148457	0.00919	65.72	0	0	0	0	1	0	0	18.0100	-1.4000	-17.8200	0.8400	0.0000	0.0000	0.0000	0.0000;
	64515	64514	0.003261	0.121646	0	81.32	0	0	1	0	1	0	0	-11.3800	-6.1800	11.3800	6.3700	0.0000	0.0000	0.0000	0.0000;
	64514	64516	0.000235	0.001053	0	0	0	0	0	0	1	0	0	-11.3800	-6.3700	11.3800	6.3700	0.0000	0.0000	0.0000	0.0000;
	65478	64516	0.006016	0.040957	0.05443	277.58	0	0	0	0	1	0	0	-58.4800	7.9800	58.6700	-12.6100	0.0000	0.0000	0.0000	0.0000;
	64517	64521	0.000348	0.028337	0	645.08	0	0	1	0	1	0	0	-15.0600	3.1900	15.0600	-3.1300	0.0000	0.0000	0.0000	0.0000;
	65257	64517	0.000527	0.008253	0.7825	2927.59	0	0	0	0	1	0	0	-436.6200	24.8400	437.5600	-95.4700	0.0000	0.0000	0.0000	0.0000;
	64517	65777	0.00031	0.006584	0.80902	3366.65	0	0	0	0	1	0	0	-1044.6200	22.5500	1047.7400	-44.3800	0.0000	0.0000	0.0000	0.0000;
	64519	64518	0.00045	0.02735	0	379.96	0	0	1.00625	0	1	0	0	-61.9000	-2.6700	61.9100	3.6300	0.0000	0.0000	0.0000	0.0000;
	64518	64521	-0.000174	-0.014199	0	620.08	0	0	1	0	1	0	0	15.0600	-3.1600	-15.0600	3.1300	0.0000	0.0000	0.0000	0.0000;
	64518	64522	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-93.4000	-4.2000	93.4200	4.2900	0.0000	0.0000	0.0000	0.0000;
	64518	64523	0.000247	0.001102	0	0	0	0	0	0	1	0	0	16.4300	3.7300	-16.4300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	64520	64521	0.001014	0.082651	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64524	64525	0.000255	0.001055	0	0	0	0	0	0	1	0	0	6.2900	2.4500	-6.2900	-2.4500	0.0000	0.0000	0.0000	0.0000;
	64526	64527	0.000284	0.001176	0	0	0	0	0	0	1	0	0	6.3400	1.8900	-6.3400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	64526	64542	0.027211	0.070306	0.00613	53.04	0	0	0	0	1	0	0	5.4900	-11.8800	-5.4500	11.3300	0.0000	0.0000	0.0000	0.0000;
	64533	64528	0.024184	0.049416	0.00381	62.07	0	0	0	0	1	0	0	14.9900	-0.3300	-14.9400	0.0200	0.0000	0.0000	0.0000	0.0000;
	64555	64528	0.028198	0.079118	0.00249	55.77	0	0	0	0	1	0	0	-8.5800	2.0600	8.6000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	64530	64529	0.005663	0.148549	0	109.76	0	0	1	0	1	0	0	-31.9000	4.1100	31.9600	-2.6900	0.0000	0.0000	0.0000	0.0000;
	64529	64531	0.000229	0.001058	0	0	0	0	0	0	1	0	0	19.4500	1.7200	-19.4500	-1.7100	0.0000	0.0000	0.0000	0.0000;
	64533	64534	0.000283	0.001029	0	0	0	0	0	0	1	0	0	12.6700	4.0500	-12.6700	-4.0500	0.0000	0.0000	0.0000	0.0000;
	64552	64533	0.009888	0.026109	0.00552	73.53	0	0	0	0	1	0	0	27.7300	3.3100	-27.6600	-3.7200	0.0000	0.0000	0.0000	0.0000;
	64535	64536	0.000211	0.001187	0	0	0	0	0	0	1	0	0	-3.2600	-0.8900	3.2600	0.8900	0.0000	0.0000	0.0000	0.0000;
	64536	64566	0.040397	0.094656	0.00686	55.3	0	0	0	0	1	0	0	8.2900	-3.2700	-8.2600	2.6000	0.0000	0.0000	0.0000	0.0000;
	64538	64539	0.000299	0.001004	0	0	0	0	0	0	1	0	0	-6.4900	-0.9100	6.4900	0.9100	0.0000	0.0000	0.0000	0.0000;
	64539	64568	0.017175	0.043594	0.00138	61.47	0	0	0	0	1	0	0	-13.3100	3.6400	13.3400	-3.7100	0.0000	0.0000	0.0000	0.0000;
	64542	64540	0.00774	0.023362	0.00078	60.79	0	0	0	0	1	0	0	15.8200	-9.2200	-15.8000	9.2100	0.0000	0.0000	0.0000	0.0000;
	64542	64541	0.003886	0.141693	0	103.39	0	0	1.0375	0	1	0	0	-26.4700	-14.3700	26.5000	15.6500	0.0000	0.0000	0.0000	0.0000;
	64541	64543	0.000215	0.001085	0	0	0	0	0	0	1	0	0	17.3600	3.7600	-17.3600	-3.7600	0.0000	0.0000	0.0000	0.0000;
	65226	64541	0.001623	0.010886	0.01363	254.96	0	0	0	0	1	0	0	43.9000	18.2200	-43.8600	-19.4200	0.0000	0.0000	0.0000	0.0000;
	64542	64544	0.016206	0.04102	0.00193	61.29	0	0	0	0	1	0	0	12.4700	8.0100	-12.4400	-8.1300	0.0000	0.0000	0.0000	0.0000;
	64555	64542	0.036004	0.082985	0.0014	51.28	0	0	0	0	1	0	0	-3.6100	-4.3900	3.6200	4.2600	0.0000	0.0000	0.0000	0.0000;
	64546	64545	0.00351	0.125796	0	100.94	0	0	1	0	1	0	0	-22.2200	2.4000	22.2300	-1.8100	0.0000	0.0000	0.0000	0.0000;
	64545	64547	0.000264	0.001182	0	0	0	0	0	0	1	0	0	31.0700	10.4000	-31.0600	-10.3800	0.0000	0.0000	0.0000	0.0000;
	64548	64549	0.000218	0.001122	0	0	0	0	0	0	1	0	0	12.1900	2.3300	-12.1900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	64548	64568	0.018977	0.055532	0.00177	63	0	0	0	0	1	0	0	-14.6500	2.1200	14.6900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	64551	64550	0.000156	0.012624	0	1003.41	0	0	1.00625	0	1	0	0	-219.1200	-51.1200	219.1900	57.1300	0.0000	0.0000	0.0000	0.0000;
	64550	65700	0.000338	0.00498	0.4403	3004.54	0	0	0	0	1	0	0	-665.0200	-132.3100	666.4400	105.4800	0.0000	0.0000	0.0000	0.0000;
	64552	64551	0.005702	0.179808	0	104.2	0	0	1.0125	0	1	0	0	-27.7300	-3.3100	27.7800	4.6300	0.0000	0.0000	0.0000	0.0000;
	64551	64553	0.00021	0.001151	0	0	0	0	0	0	1	0	0	172.8100	42.9900	-172.7400	-42.6500	0.0000	0.0000	0.0000	0.0000;
	64551	64554	0.000262	0.001123	0	0	0	0	0	0	1	0	0	18.5300	3.4900	-18.5300	-3.4900	0.0000	0.0000	0.0000	0.0000;
	64553	64556	0.003862	0.030432	0.00807	270.76	0	0	0	0	1	0	0	61.1900	12.4400	-61.0500	-12.1900	0.0000	0.0000	0.0000	0.0000;
	64553	65226	0.00342	0.023221	0.02648	290.96	0	0	0	0	1	0	0	111.5500	30.2200	-111.1300	-30.1300	0.0000	0.0000	0.0000	0.0000;
	64556	64559	0.002863	0.089597	0	135.01	0	0	1	0	1	0	0	30.9800	-0.4300	-30.9600	1.2400	0.0000	0.0000	0.0000	0.0000;
	64556	64560	0.000258	0.00105	0	0	0	0	0	0	1	0	0	30.0700	12.6200	-30.0700	-12.6100	0.0000	0.0000	0.0000	0.0000;
	64557	64559	0.000639	0.020008	0	110.01	0	0	1	0	1	0	0	-30.9500	1.4200	30.9600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	64558	64559	0.020111	0.629398	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64561	64564	0.006947	0.329144	0	120.09	0	0	1	0	1	0	0	19.9100	1.6800	-19.8800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	64561	64565	0.0003	0.001184	0	0	0	0	0	0	1	0	0	30.0700	11.2700	-30.0700	-11.2600	0.0000	0.0000	0.0000	0.0000;
	64562	64564	-0.004619	-0.218859	0	95.09	0	0	1	0	1	0	0	-19.9000	-1.2700	19.8800	0.4600	0.0000	0.0000	0.0000	0.0000;
	64566	64562	0.009291	0.024288	0.00104	64.08	0	0	0	0	1	0	0	-16.2400	-2.8900	16.2700	2.8400	0.0000	0.0000	0.0000	0.0000;
	64563	64564	0.01464	0.69365	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64566	64568	0.010848	0.039998	0.00318	63.59	0	0	0	0	1	0	0	15.5600	-5.2600	-15.5400	5.0200	0.0000	0.0000	0.0000	0.0000;
	64568	64567	0.006293	0.148963	0	92.89	0	0	1	0	1	0	0	-18.9800	-0.5100	19.0000	1.0100	0.0000	0.0000	0.0000	0.0000;
	64567	64569	0.000284	0.001055	0	0	0	0	0	0	1	0	0	30.0700	12.4700	-30.0700	-12.4600	0.0000	0.0000	0.0000	0.0000;
	64571	64570	0.055051	0.154077	0.00295	60.91	0	0	0	0	1	0	0	12.8800	-2.2000	-12.8000	2.1300	0.0000	0.0000	0.0000	0.0000;
	64570	64572	0.018653	0.056612	0.00407	55.06	0	0	0	0	1	0	0	8.9300	-3.7900	-8.9200	3.4000	0.0000	0.0000	0.0000	0.0000;
	64571	65570	0.025906	0.072952	0.00402	63.1	0	0	0	0	1	0	0	-15.1200	2.1100	15.1800	-2.3900	0.0000	0.0000	0.0000	0.0000;
	64572	64574	0.052033	0.135338	0.01188	52.15	0	0	0	0	1	0	0	6.4000	-3.7100	-6.3800	2.4900	0.0000	0.0000	0.0000	0.0000;
	64573	64745	0.05645	0.139577	0.01549	62.79	0	0	0	0	1	0	0	9.5800	-5.8500	-9.5200	4.3200	0.0000	0.0000	0.0000	0.0000;
	64749	64574	0.024537	0.068068	0.01373	44.74	0	0	0	0	1	0	0	-3.3500	1.7500	3.3600	-3.2200	0.0000	0.0000	0.0000	0.0000;
	64575	64576	0.000274	0.001005	0	0	0	0	0	0	1	0	0	3.8500	0.5700	-3.8500	-0.5700	0.0000	0.0000	0.0000	0.0000;
	64577	64575	0.025389	0.069245	0.0016	46.41	0	0	0	0	1	0	0	4.8000	3.5100	-4.7900	-3.6500	0.0000	0.0000	0.0000	0.0000;
	64575	64581	0.082383	0.185375	0.01011	56.73	0	0	0	0	1	0	0	8.0200	-2.6300	-7.9700	1.6800	0.0000	0.0000	0.0000	0.0000;
	64582	64575	0.027135	0.090653	0.00308	58.29	0	0	0	0	1	0	0	7.1000	-5.9800	-7.0800	5.7200	0.0000	0.0000	0.0000	0.0000;
	64577	65845	0.022884	0.052685	0.00192	57.64	0	0	0	0	1	0	0	-12.4900	-5.1000	12.5300	4.9800	0.0000	0.0000	0.0000	0.0000;
	64664	64578	0.008584	0.042844	0.09838	320.33	0	0	0	0	1	0	0	-125.4600	13.6300	126.7500	-17.8900	0.0000	0.0000	0.0000	0.0000;
	64579	64580	0.000297	0.001161	0	0	0	0	0	0	1	0	0	3.7900	0.3700	-3.7900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	64588	64579	0.036721	0.086329	0.00755	60.97	0	0	0	0	1	0	0	-14.0100	1.8500	14.0800	-2.4900	0.0000	0.0000	0.0000	0.0000;
	64581	64582	0.094116	0.228079	0.00787	58.06	0	0	0	0	1	0	0	-9.0300	3.7800	9.1100	-4.4000	0.0000	0.0000	0.0000	0.0000;
	64582	64584	0.053416	0.106738	0.00333	70.55	0	0	0	0	1	0	0	-18.5900	9.8000	18.8100	-9.7000	0.0000	0.0000	0.0000	0.0000;
	64583	64586	0.005958	0.181268	0	151.62	0	0	1	0	1	0	0	-2.4600	-5.3200	2.4700	5.3800	0.0000	0.0000	0.0000	0.0000;
	64583	64587	0.000273	0.001147	0	0	0	0	0	0	1	0	0	4.7500	1.6700	-4.7500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	64584	64586	-0.003011	-0.091594	0	51.62	0	0	1	0	1	0	0	2.4700	5.3500	-2.4700	-5.3800	0.0000	0.0000	0.0000	0.0000;
	64584	64588	0.038085	0.111881	0.00596	70.66	0	0	0	0	1	0	0	-21.2800	4.3600	21.4500	-4.4900	0.0000	0.0000	0.0000	0.0000;
	64585	64586	0.018445	0.561151	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64589	64592	0.00483	0.123627	0	218.74	0	0	1	0	1	0	0	-5.9700	-3.0600	5.9700	3.1100	0.0000	0.0000	0.0000	0.0000;
	64589	64593	0.000283	0.001094	0	0	0	0	0	0	1	0	0	4.7800	1.3800	-4.7800	-1.3800	0.0000	0.0000	0.0000	0.0000;
	65512	64589	0.007287	0.048668	0.01992	287.59	0	0	0	0	1	0	0	48.7700	-12.2600	-48.6000	11.1800	0.0000	0.0000	0.0000	0.0000;
	64590	64592	-0.001086	-0.02779	0	93.74	0	0	1	0	1	0	0	5.9700	3.1000	-5.9700	-3.1100	0.0000	0.0000	0.0000	0.0000;
	64594	64590	0.0322	0.087978	0.00673	49.79	0	0	0	0	1	0	0	1.7100	-2.5900	-1.7100	1.8500	0.0000	0.0000	0.0000	0.0000;
	64591	64592	0.02307	0.590559	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64594	64595	0.0002	0.001049	0	0	0	0	0	0	1	0	0	2.9100	0.8600	-2.9100	-0.8600	0.0000	0.0000	0.0000	0.0000;
	64594	65508	0.070934	0.177808	0.0071	56.63	0	0	0	0	1	0	0	-4.6200	1.7300	4.6300	-2.4700	0.0000	0.0000	0.0000	0.0000;
	64596	64597	0.000286	0.001122	0	0	0	0	0	0	1	0	0	-0.8400	-0.1300	0.8400	0.1300	0.0000	0.0000	0.0000	0.0000;
	64597	64598	0.077862	0.160882	0.01294	65.27	0	0	0	0	1	0	0	11.4200	-4.7800	-11.3100	3.5800	0.0000	0.0000	0.0000	0.0000;
	64597	65168	0.082205	0.20593	0.00963	65.55	0	0	0	0	1	0	0	-12.2600	4.6500	12.3900	-5.3700	0.0000	0.0000	0.0000	0.0000;
	64599	65164	0.044356	0.138568	0.00843	58.32	0	0	0	0	1	0	0	8.3500	-1.6500	-8.3200	0.8400	0.0000	0.0000	0.0000	0.0000;
	64601	64600	0.00435	0.116522	0	83.59	0	0	1.01875	0	1	0	0	8.0000	-7.3000	-8.0000	7.4300	0.0000	0.0000	0.0000	0.0000;
	64600	64602	0.000219	0.001014	0	0	0	0	0	0	1	0	0	6.3500	3.1500	-6.3500	-3.1500	0.0000	0.0000	0.0000	0.0000;
	64600	65109	0.00604	0.040507	0.06126	215.85	0	0	0	0	1	0	0	1.6500	-10.5800	-1.6500	4.0300	0.0000	0.0000	0.0000	0.0000;
	64601	65762	0.017216	0.048288	0.00219	58.21	0	0	0	0	1	0	0	-8.0000	7.3000	8.0200	-7.4900	0.0000	0.0000	0.0000	0.0000;
	64604	64603	0.003119	0.106492	0	82.4	0	0	1	0	1	0	0	-11.5500	6.1100	11.5600	-5.9400	0.0000	0.0000	0.0000	0.0000;
	64603	64605	0.000289	0.001135	0	0	0	0	0	0	1	0	0	4.3300	0.7700	-4.3300	-0.7700	0.0000	0.0000	0.0000	0.0000;
	65311	64603	0.004646	0.025193	0.02312	300.53	0	0	0	0	1	0	0	-109.5700	-5.0500	110.1000	5.4400	0.0000	0.0000	0.0000	0.0000;
	65481	64603	0.008049	0.046254	0.05228	332.18	0	0	0	0	1	0	0	127.7100	-5.9400	-126.5000	7.2300	0.0000	0.0000	0.0000	0.0000;
	65648	64603	0.006932	0.043895	0.05775	301.36	0	0	0	0	1	0	0	149.4500	2.3800	-148.0300	0.3400	0.0000	0.0000	0.0000	0.0000;
	64604	64736	0.026353	0.055188	0.00271	86.49	0	0	0	0	1	0	0	34.2500	-11.7600	-33.9400	12.1300	0.0000	0.0000	0.0000	0.0000;
	64738	64604	0.018825	0.050277	0.00537	77.94	0	0	0	0	1	0	0	22.8000	-5.9700	-22.7000	5.6400	0.0000	0.0000	0.0000	0.0000;
	64606	65762	0.019949	0.048737	0.0224	72.71	0	0	0	0	1	0	0	25.8500	-9.4000	-25.7100	7.2800	0.0000	0.0000	0.0000	0.0000;
	65305	64607	0.032883	0.076123	0.00608	65.5	0	0	0	0	1	0	0	13.2600	-5.4400	-13.2000	4.9200	0.0000	0.0000	0.0000	0.0000;
	65762	64607	0.035503	0.088425	0.00513	59.15	0	0	0	0	1	0	0	-7.6700	6.6700	7.7100	-7.1400	0.0000	0.0000	0.0000	0.0000;
	64608	64633	0.033604	0.089038	0.00421	41.39	0	0	0	0	1	0	0	-1.5500	1.8200	1.5500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	64609	64612	0.004986	0.16973	0	285.75	0	0	1	0	1	0	0	31.4800	-1.9200	-31.4300	3.4800	0.0000	0.0000	0.0000	0.0000;
	64609	64613	0.000272	0.001011	0	0	0	0	0	0	1	0	0	-31.4800	1.9200	31.4800	-1.9100	0.0000	0.0000	0.0000	0.0000;
	64610	64612	-0.001962	-0.06678	0	116.14	0	0	1	0	1	0	0	-16.3100	6.2800	16.3100	-6.4700	0.0000	0.0000	0.0000	0.0000;
	64610	64615	0.062068	0.131589	0.00597	64.18	0	0	0	0	1	0	0	16.3100	-6.2800	-16.1400	6.0100	0.0000	0.0000	0.0000	0.0000;
	64611	64612	0.014397	0.490088	0	169.62	0	0	1	0	1	0	0	-15.0900	-1.9200	15.1200	2.9900	0.0000	0.0000	0.0000	0.0000;
	64613	64634	0.004466	0.024709	0.04706	296	0	0	0	0	1	0	0	-77.8000	11.1600	78.0600	-14.8100	0.0000	0.0000	0.0000	0.0000;
	64615	64614	0.042975	0.098758	0.00664	74.16	0	0	0	0	1	0	0	30.2100	-14.1600	-29.7700	14.4600	0.0000	0.0000	0.0000	0.0000;
	64615	64616	0.000248	0.001198	0	0	0	0	0	0	1	0	0	3.6200	1.8200	-3.6200	-1.8200	0.0000	0.0000	0.0000	0.0000;
	64619	64618	0.00302	0.115045	0	81.57	0	0	1	0	1	0	0	-8.0000	-1.6200	8.0000	1.6900	0.0000	0.0000	0.0000	0.0000;
	64618	64620	0.000266	0.001013	0	0	0	0	0	0	1	0	0	5.7800	0.3600	-5.7800	-0.3600	0.0000	0.0000	0.0000	0.0000;
	67176	64618	0.007258	0.040755	0.01928	235.15	0	0	0	0	1	0	0	13.7900	0.0000	-13.7800	-2.0500	0.0000	0.0000	0.0000	0.0000;
	64619	64627	0.059536	0.136196	0.00661	47	0	0	0	0	1	0	0	6.1500	1.3900	-6.1200	-2.0600	0.0000	0.0000	0.0000	0.0000;
	64619	67177	0.071888	0.176358	0.01158	57.25	0	0	0	0	1	0	0	1.8500	0.2300	-1.8500	-1.4900	0.0000	0.0000	0.0000	0.0000;
	64622	64621	0.003385	0.090735	0	92.03	0	0	1	0	1	0	0	-0.1200	-2.1600	0.1200	2.1600	0.0000	0.0000	0.0000	0.0000;
	64621	64623	0.000285	0.001068	0	0	0	0	0	0	1	0	0	4.8900	1.3700	-4.8900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	64621	65294	0.006774	0.046859	0.04809	230.01	0	0	0	0	1	0	0	-16.4000	0.8100	16.4200	-6.0200	0.0000	0.0000	0.0000	0.0000;
	64621	67569	0.025506	0.136794	0.15176	269.87	0	0	0	0	1	0	0	19.8200	-13.1400	-19.7200	-3.1900	0.0000	0.0000	0.0000	0.0000;
	64622	65170	0.079368	0.131386	0.00523	47.98	0	0	0	0	1	0	0	0.8000	0.6900	-0.7900	-1.2700	0.0000	0.0000	0.0000	0.0000;
	64622	65174	0.08606	0.192761	0.01322	49.2	0	0	0	0	1	0	0	-0.6700	1.4600	0.6800	-2.9100	0.0000	0.0000	0.0000	0.0000;
	64624	64625	0.000227	0.001006	0	0	0	0	0	0	1	0	0	-2.9200	-0.6500	2.9200	0.6500	0.0000	0.0000	0.0000	0.0000;
	64870	64625	0.051994	0.116928	0.00323	47.37	0	0	0	0	1	0	0	-1.5700	1.0900	1.5700	-1.4300	0.0000	0.0000	0.0000	0.0000;
	64625	64871	0.049685	0.098949	0.02416	52.23	0	0	0	0	1	0	0	-4.4900	0.7800	4.5000	-3.3600	0.0000	0.0000	0.0000	0.0000;
	64626	64627	0.000274	0.001185	0	0	0	0	0	0	1	0	0	-3.5400	-0.3300	3.5400	0.3300	0.0000	0.0000	0.0000	0.0000;
	64627	64628	0.027761	0.066761	0.00485	50.27	0	0	0	0	1	0	0	2.5900	1.7300	-2.5800	-2.2500	0.0000	0.0000	0.0000	0.0000;
	64628	64788	0.102833	0.240027	0.0107	51.73	0	0	0	0	1	0	0	0.5900	-1.1700	-0.5900	0.0200	0.0000	0.0000	0.0000	0.0000;
	64628	64870	0.143267	0.274891	0.01075	57.53	0	0	0	0	1	0	0	-2.9500	1.8700	2.9700	-2.9900	0.0000	0.0000	0.0000	0.0000;
	64630	64629	0.004244	0.145441	0	104.12	0	0	1	0	1	0	0	-13.7000	-2.6500	13.7100	2.9100	0.0000	0.0000	0.0000	0.0000;
	64629	64631	0.00021	0.001121	0	0	0	0	0	0	1	0	0	-13.7100	-2.9100	13.7100	2.9100	0.0000	0.0000	0.0000	0.0000;
	66760	64630	0.054875	0.158231	0.00329	58.23	0	0	0	0	1	0	0	-2.8400	0.1800	2.8500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	64631	64860	0.019033	0.115776	0.10571	247.6	0	0	0	0	1	0	0	5.1100	-1.3800	-5.1100	-10.2000	0.0000	0.0000	0.0000	0.0000;
	64631	65294	0.009567	0.053617	0.05572	196.63	0	0	0	0	1	0	0	5.7700	-4.6700	-5.7700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	64631	65450	0.017676	0.093747	0.10145	260.28	0	0	0	0	1	0	0	-44.9500	9.2200	45.3100	-18.5000	0.0000	0.0000	0.0000	0.0000;
	64631	67176	0.01621	0.076019	0.06897	257.01	0	0	0	0	1	0	0	20.3600	-6.0800	-20.3000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	64633	64632	0.003939	0.124247	0	92.6	0	0	1	0	1	0	0	-9.2900	0.2500	9.2900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	64632	64634	0.000266	0.001179	0	0	0	0	0	0	1	0	0	-9.2900	0.1500	9.2900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	64634	65917	0.0039	0.01893	0.02616	296.87	0	0	0	0	1	0	0	-87.3500	14.9700	87.6400	-16.4100	0.0000	0.0000	0.0000	0.0000;
	64635	64638	0.010901	0.285058	0	240.14	0	0	1	0	1	0	0	27.6700	-3.3500	-27.5900	5.4000	0.0000	0.0000	0.0000	0.0000;
	64635	64639	0.00021	0.001061	0	0	0	0	0	0	1	0	0	8.8000	2.3000	-8.8000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	64635	64640	0.000251	0.001194	0	0	0	0	0	0	1	0	0	-36.4700	1.0500	36.4800	-1.0300	0.0000	0.0000	0.0000	0.0000;
	64636	64638	-0.006055	-0.158347	0	115.14	0	0	1	0	1	0	0	-27.6400	4.2600	27.5900	-5.4000	0.0000	0.0000	0.0000	0.0000;
	64651	64636	0.02478	0.057435	0.0127	47.97	0	0	0	0	1	0	0	0.5100	-2.8900	-0.5100	1.5100	0.0000	0.0000	0.0000	0.0000;
	64847	64636	0.020356	0.058774	0.02327	74.59	0	0	0	0	1	0	0	-27.9900	3.6900	28.1500	-5.7700	0.0000	0.0000	0.0000	0.0000;
	64637	64638	0.026624	0.696231	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64640	64828	0.004024	0.025659	0.03625	273.47	0	0	0	0	1	0	0	-36.4800	1.0300	36.5300	-4.6300	0.0000	0.0000	0.0000	0.0000;
	64642	64641	0.058441	0.115961	0.00249	77.8	0	0	0	0	1	0	0	31.5100	-9.3300	-30.9300	10.2200	0.0000	0.0000	0.0000	0.0000;
	64641	64875	0.056831	0.151156	0.00673	73.77	0	0	0	0	1	0	0	24.0200	-11.1300	-23.6600	11.3900	0.0000	0.0000	0.0000	0.0000;
	64642	64643	0.000217	0.001143	0	0	0	0	0	0	1	0	0	5.3500	1.7800	-5.3500	-1.7800	0.0000	0.0000	0.0000	0.0000;
	64642	64646	0.046465	0.095994	0.01378	59.72	0	0	0	0	1	0	0	-8.3900	4.3600	8.4300	-5.7600	0.0000	0.0000	0.0000	0.0000;
	64642	65529	0.019572	0.041726	0.04782	74.97	0	0	0	0	1	0	0	-28.4800	3.1900	28.6300	-8.0500	0.0000	0.0000	0.0000	0.0000;
	64764	64644	0.008348	0.056889	0.02698	307.27	0	0	0	0	1	0	0	-85.0300	3.8800	85.6000	-2.9000	0.0000	0.0000	0.0000	0.0000;
	65532	64644	0.004407	0.029045	0.0573	315.33	0	0	0	0	1	0	0	91.2900	-5.6000	-90.9500	1.6600	0.0000	0.0000	0.0000	0.0000;
	64646	64645	0.003608	0.108059	0	114.72	0	0	1	0	1	0	0	-25.8000	-0.0400	25.8200	0.7100	0.0000	0.0000	0.0000	0.0000;
	64645	64647	0.000212	0.00113	0	0	0	0	0	0	1	0	0	-25.8200	-0.7100	25.8200	0.7200	0.0000	0.0000	0.0000	0.0000;
	64646	64648	0.002414	0.006352	0.00289	58.39	0	0	0	0	1	0	0	8.5600	-8.6900	-8.5500	8.3900	0.0000	0.0000	0.0000	0.0000;
	64650	64646	0.018673	0.037062	0.0083	53.55	0	0	0	0	1	0	0	4.5000	-5.1800	-4.4900	4.2900	0.0000	0.0000	0.0000	0.0000;
	65973	64647	0.004113	0.022673	0.02131	260.32	0	0	0	0	1	0	0	25.8500	-1.4500	-25.8200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	64648	64649	0.000215	0.001021	0	0	0	0	0	0	1	0	0	12.8600	0.8700	-12.8500	-0.8700	0.0000	0.0000	0.0000	0.0000;
	64648	64847	0.049897	0.142038	0.00476	54.15	0	0	0	0	1	0	0	6.4600	-2.8900	-6.4400	2.4400	0.0000	0.0000	0.0000	0.0000;
	64648	65529	0.013414	0.038466	0.00215	59.59	0	0	0	0	1	0	0	-10.7700	-6.3700	10.7900	6.1900	0.0000	0.0000	0.0000	0.0000;
	65913	64650	0.029277	0.072957	0.0018	67.52	0	0	0	0	1	0	0	17.4400	-2.1500	-17.3500	2.1600	0.0000	0.0000	0.0000	0.0000;
	65974	64651	0.023504	0.055825	0.00248	30.5	0	0	0	0	1	0	0	2.8600	2.1400	-2.8600	-2.4100	0.0000	0.0000	0.0000	0.0000;
	64652	65334	0.039459	0.122222	0.00224	61.79	0	0	0	0	1	0	0	-7.4300	1.6800	7.4600	-1.8600	0.0000	0.0000	0.0000	0.0000;
	64652	65415	0.04806	0.117771	0.00414	57.55	0	0	0	0	1	0	0	-4.5000	1.2900	4.5100	-1.7200	0.0000	0.0000	0.0000	0.0000;
	64653	64654	0.037493	0.103456	0.00343	65.15	0	0	0	0	1	0	0	-8.8800	2.4500	8.9100	-2.7400	0.0000	0.0000	0.0000	0.0000;
	64653	64655	0.036215	0.093381	0.00595	62.18	0	0	0	0	1	0	0	6.3700	-3.2700	-6.3500	2.6600	0.0000	0.0000	0.0000	0.0000;
	65415	64654	0.058674	0.138003	0.00482	65.66	0	0	0	0	1	0	0	10.6600	-2.8500	-10.6000	2.4700	0.0000	0.0000	0.0000	0.0000;
	64658	64656	0.025439	0.046899	0.00261	53.38	0	0	0	0	1	0	0	-5.3800	1.4300	5.3800	-1.7000	0.0000	0.0000	0.0000	0.0000;
	64656	64663	0.034744	0.069278	0.00369	62.24	0	0	0	0	1	0	0	-13.8800	-0.6200	13.9500	0.3400	0.0000	0.0000	0.0000	0.0000;
	64657	64660	0.00267	0.081782	0	124.83	0	0	1	0	1	0	0	21.4500	-6.8900	-21.4400	7.2800	0.0000	0.0000	0.0000	0.0000;
	64657	64661	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-21.4500	6.8900	21.4500	-6.8900	0.0000	0.0000	0.0000	0.0000;
	64658	64660	0.001052	0.032243	0	99.83	0	0	1	0	1	0	0	-21.4300	7.4300	21.4400	-7.2800	0.0000	0.0000	0.0000	0.0000;
	64659	64660	0.022624	0.693087	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64661	64664	0.003702	0.023781	0.01863	297.23	0	0	0	0	1	0	0	-105.0100	11.4900	105.3900	-11.0300	0.0000	0.0000	0.0000	0.0000;
	64663	64662	0.006453	0.168482	0	100.27	0	0	1.01875	0	1	0	0	-22.4500	-3.5000	22.4800	4.3200	0.0000	0.0000	0.0000	0.0000;
	64662	64664	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-22.4800	-4.3200	22.4800	4.3200	0.0000	0.0000	0.0000	0.0000;
	64668	64664	0.002803	0.018167	0.04536	285.11	0	0	0	0	1	0	0	-73.8000	8.7500	73.9400	-12.7100	0.0000	0.0000	0.0000	0.0000;
	64664	65844	0.005115	0.030868	0.03023	283.52	0	0	0	0	1	0	0	-76.3500	5.7900	76.6300	-7.3700	0.0000	0.0000	0.0000	0.0000;
	64666	64665	0.0206	0.054915	0.00343	73.47	0	0	0	0	1	0	0	21.9300	-2.0000	-21.8300	1.8900	0.0000	0.0000	0.0000	0.0000;
	65910	64666	0.024735	0.069273	0.00226	62.28	0	0	0	0	1	0	0	13.2000	1.4900	-13.1600	-1.6100	0.0000	0.0000	0.0000	0.0000;
	64667	64668	0.000234	0.001036	0	0	0	0	0	0	1	0	0	-13.9700	-3.2800	13.9700	3.2800	0.0000	0.0000	0.0000	0.0000;
	64668	65867	0.003293	0.01659	0.02244	277.17	0	0	0	0	1	0	0	-72.4700	-12.3200	72.6400	10.7200	0.0000	0.0000	0.0000	0.0000;
	64669	64743	0.096648	0.247658	0.00794	57.99	0	0	0	0	1	0	0	6.2600	-4.1500	-6.2200	3.4000	0.0000	0.0000	0.0000	0.0000;
	64669	64745	0.069972	0.149698	0.0063	61.04	0	0	0	0	1	0	0	-8.0900	4.0200	8.1500	-4.5900	0.0000	0.0000	0.0000	0.0000;
	64672	64670	0.01845	0.052813	0.00214	62.95	0	0	0	0	1	0	0	13.4300	0.1800	-13.4000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	64672	64671	0.003138	0.096648	0	90.96	0	0	1.00625	0	1	0	0	-18.6500	-2.4400	18.6600	2.7500	0.0000	0.0000	0.0000	0.0000;
	64671	64673	0.000263	0.001062	0	0	0	0	0	0	1	0	0	4.9500	1.8700	-4.9500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	64676	64671	0.005142	0.033127	0.04877	273.96	0	0	0	0	1	0	0	-74.2100	8.9300	74.4800	-12.5400	0.0000	0.0000	0.0000	0.0000;
	64672	64674	0.052492	0.126996	0.00263	43.82	0	0	0	0	1	0	0	5.2200	2.2600	-5.2100	-2.5000	0.0000	0.0000	0.0000	0.0000;
	64679	64675	0.008827	0.021778	0.00451	75.56	0	0	0	0	1	0	0	28.7000	2.6300	-28.6300	-2.9600	0.0000	0.0000	0.0000	0.0000;
	64676	64677	0.000251	0.00102	0	0	0	0	0	0	1	0	0	15.3200	8.4800	-15.3200	-8.4800	0.0000	0.0000	0.0000	0.0000;
	64678	64676	0.003143	0.020988	0.01271	256.83	0	0	0	0	1	0	0	-45.1700	-9.6000	45.2300	8.6300	0.0000	0.0000	0.0000	0.0000;
	64676	64682	0.006584	0.045636	0.03524	275.45	0	0	0	0	1	0	0	58.5700	-13.7900	-58.3600	11.4400	0.0000	0.0000	0.0000	0.0000;
	64676	65776	0.005337	0.031793	0.0219	272.61	0	0	0	0	1	0	0	-45.3500	-12.4000	45.4500	10.6400	0.0000	0.0000	0.0000	0.0000;
	64679	64678	0.003755	0.124194	0	106.72	0	0	1.0125	0	1	0	0	-28.0800	-5.8300	28.1000	6.7800	0.0000	0.0000	0.0000	0.0000;
	64678	64680	0.000251	0.001091	0	0	0	0	0	0	1	0	0	17.0600	2.8100	-17.0600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	64683	64681	0.043477	0.095268	0.0048	62.97	0	0	0	0	1	0	0	14.1700	-2.9800	-14.0900	2.6400	0.0000	0.0000	0.0000	0.0000;
	64683	64682	0.003053	0.109807	0	89.18	0	0	1	0	1	0	0	-14.1700	2.9800	14.1800	-2.7700	0.0000	0.0000	0.0000	0.0000;
	64682	64684	0.000253	0.001147	0	0	0	0	0	0	1	0	0	8.8900	0.4100	-8.8900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	64687	64685	0.024988	0.058145	0.00484	63.13	0	0	0	0	1	0	0	-7.4100	4.5800	7.4300	-5.0700	0.0000	0.0000	0.0000	0.0000;
	64685	64691	0.059238	0.159734	0.00454	65.84	0	0	0	0	1	0	0	-10.8100	4.5700	10.8800	-4.8700	0.0000	0.0000	0.0000	0.0000;
	64686	64689	0.006562	0.265125	0	120.88	0	0	1	0	1	0	0	-7.4100	4.6800	7.4100	-4.5000	0.0000	0.0000	0.0000	0.0000;
	64686	64690	0.000292	0.00114	0	0	0	0	0	0	1	0	0	5.7800	1.2300	-5.7800	-1.2300	0.0000	0.0000	0.0000	0.0000;
	65725	64686	0.014798	0.097678	0.12132	225.39	0	0	0	0	1	0	0	-1.6300	-7.6200	1.6300	-5.9100	0.0000	0.0000	0.0000	0.0000;
	64687	64689	-0.00273	-0.110312	0	95.88	0	0	1	0	1	0	0	7.4100	-4.5800	-7.4100	4.5000	0.0000	0.0000	0.0000	0.0000;
	64688	64689	0.020267	0.818865	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64691	64692	0.00027	0.001111	0	0	0	0	0	0	1	0	0	2.2400	1.5500	-2.2400	-1.5500	0.0000	0.0000	0.0000	0.0000;
	64691	65807	0.087253	0.240786	0.00823	69.64	0	0	0	0	1	0	0	-13.1200	3.3200	13.2700	-3.8200	0.0000	0.0000	0.0000	0.0000;
	64693	64694	0.000262	0.00107	0	0	0	0	0	0	1	0	0	3.1100	0.9600	-3.1100	-0.9600	0.0000	0.0000	0.0000	0.0000;
	64693	64696	0.051229	0.133431	0.00489	61.14	0	0	0	0	1	0	0	-0.3700	-1.6000	0.3800	1.0700	0.0000	0.0000	0.0000	0.0000;
	64693	64700	0.044546	0.125408	0.00807	57.75	0	0	0	0	1	0	0	-2.7400	2.9400	2.7500	-3.7900	0.0000	0.0000	0.0000	0.0000;
	64695	64698	0.005518	0.151181	0	230.5	0	0	1	0	1	0	0	14.6200	-1.7700	-14.6100	2.0700	0.0000	0.0000	0.0000	0.0000;
	64695	64699	0.000243	0.001189	0	0	0	0	0	0	1	0	0	5.6400	0.3000	-5.6400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	64695	65464	0.009613	0.046076	0.03927	246.74	0	0	0	0	1	0	0	-20.2700	1.4700	20.3000	-5.5500	0.0000	0.0000	0.0000	0.0000;
	64696	64698	-0.001406	-0.038513	0	105.5	0	0	1	0	1	0	0	-14.6200	2.0000	14.6100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	64788	64696	0.067221	0.159365	0.00384	52.65	0	0	0	0	1	0	0	-3.1000	-0.5700	3.1000	0.1700	0.0000	0.0000	0.0000	0.0000;
	64697	64698	0.023464	0.642884	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64701	64704	0.007771	0.182985	0	230.39	0	0	1	0	1	0	0	8.3600	-1.5100	-8.3600	1.6300	0.0000	0.0000	0.0000	0.0000;
	64701	64705	0.000271	0.001038	0	0	0	0	0	0	1	0	0	-8.3600	1.5100	8.3600	-1.5100	0.0000	0.0000	0.0000	0.0000;
	64702	64704	-0.001597	-0.037602	0	68.67	0	0	1	0	1	0	0	0.6800	4.5000	-0.6800	-4.5100	0.0000	0.0000	0.0000	0.0000;
	64702	67173	0.138057	0.341902	0.01118	39.63	0	0	0	0	1	0	0	-0.0700	-1.2200	0.0700	-0.0000	0.0000	0.0000	0.0000	0.0000;
	64702	67175	0.108502	0.255432	0.00604	53.6	0	0	0	0	1	0	0	-2.5300	-1.3600	2.5400	0.7100	0.0000	0.0000	0.0000	0.0000;
	64702	67177	0.132497	0.24381	0.01426	46.29	0	0	0	0	1	0	0	1.9200	-1.9200	-1.9100	0.3800	0.0000	0.0000	0.0000	0.0000;
	64703	64704	0.030993	0.729777	0	161.72	0	0	1	0	1	0	0	-9.0100	-2.2800	9.0400	2.8800	0.0000	0.0000	0.0000	0.0000;
	64705	66732	0.035486	0.205336	0.06786	209.21	0	0	0	0	1	0	0	3.3800	-5.7200	-3.3800	-1.6700	0.0000	0.0000	0.0000	0.0000;
	65472	64706	0.021199	0.051496	0.00134	64.15	0	0	0	0	1	0	0	17.2200	3.3700	-17.1600	-3.3700	0.0000	0.0000	0.0000	0.0000;
	64706	65499	0.010434	0.027058	0.001	57.56	0	0	0	0	1	0	0	11.6200	1.3000	-11.6000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	64707	64708	0.000233	0.001065	0	0	0	0	0	0	1	0	0	7.2000	0.4500	-7.2000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	64709	64710	0.000219	0.00113	0	0	0	0	0	0	1	0	0	2.2000	0.5800	-2.2000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	64711	64709	0.043387	0.110071	0.00318	56.48	0	0	0	0	1	0	0	4.0500	-0.9700	-4.0400	0.6300	0.0000	0.0000	0.0000	0.0000;
	64713	64709	0.063859	0.148217	0.00599	71.4	0	0	0	0	1	0	0	19.5400	-4.0600	-19.3100	3.9000	0.0000	0.0000	0.0000	0.0000;
	64713	64711	0.052112	0.157393	0.00475	69.68	0	0	0	0	1	0	0	16.3200	-1.8900	-16.2000	1.7200	0.0000	0.0000	0.0000	0.0000;
	64711	64716	0.064693	0.178921	0.00644	61.86	0	0	0	0	1	0	0	10.1800	-1.5500	-10.1200	0.9900	0.0000	0.0000	0.0000	0.0000;
	64713	64712	0.00407	0.111643	0	120.31	0	0	1	0	1	0	0	-38.8300	4.9700	38.8900	-3.4600	0.0000	0.0000	0.0000	0.0000;
	64712	64714	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-38.8900	3.4600	38.8900	-3.4400	0.0000	0.0000	0.0000	0.0000;
	64715	64716	0.000242	0.001199	0	0	0	0	0	0	1	0	0	-1.2100	-0.5700	1.2100	0.5700	0.0000	0.0000	0.0000	0.0000;
	64717	64720	-0.001316	-0.022428	0	124.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64717	64721	0.000256	0.001084	0	0	0	0	0	0	1	0	0	2.2800	0.4600	-2.2800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	64717	64722	0.000275	0.001197	0	0	0	0	0	0	1	0	0	-2.2800	-0.4600	2.2800	0.4600	0.0000	0.0000	0.0000	0.0000;
	64718	64720	0.01691	0.288184	0	62.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64719	64720	0.01691	0.288184	0	62.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64722	64723	0.044814	0.10767	0.01153	72.69	0	0	0	0	1	0	0	-7.3800	0.0900	7.4000	-1.2800	0.0000	0.0000	0.0000	0.0000;
	64722	66728	0.047133	0.095216	0.00421	68.39	0	0	0	0	1	0	0	5.1000	-0.5500	-5.0900	0.1200	0.0000	0.0000	0.0000	0.0000;
	64725	64723	0.012572	0.039072	0.00388	66.2	0	0	0	0	1	0	0	10.5900	0.1700	-10.5700	-0.5500	0.0000	0.0000	0.0000	0.0000;
	64723	64729	0.025089	0.057868	0.00193	53.77	0	0	0	0	1	0	0	-1.7600	1.2000	1.7600	-1.4000	0.0000	0.0000	0.0000	0.0000;
	64724	64727	0.002319	0.088418	0	218.9	0	0	1	0	1	0	0	6.5000	2.5700	-6.5000	-2.5300	0.0000	0.0000	0.0000	0.0000;
	64724	64728	0.000288	0.001022	0	0	0	0	0	0	1	0	0	5.6100	0.8200	-5.6100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	64724	64777	0.013356	0.069587	0.09731	240	0	0	0	0	1	0	0	-12.1100	-3.3900	12.1300	-7.1300	0.0000	0.0000	0.0000	0.0000;
	64725	64727	0.000855	0.032616	0	93.9	0	0	1	0	1	0	0	-6.5000	-2.5100	6.5000	2.5300	0.0000	0.0000	0.0000	0.0000;
	64729	64725	0.022262	0.043221	0.00127	59.92	0	0	0	0	1	0	0	-6.6900	-0.7300	6.7000	0.6100	0.0000	0.0000	0.0000	0.0000;
	64726	64727	0.019655	0.749407	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64731	64730	0.002311	0.07624	0	95.63	0	0	1.03125	0	1	0	0	-21.7400	-10.5500	21.7500	10.9900	0.0000	0.0000	0.0000	0.0000;
	64730	64732	0.000278	0.001018	0	0	0	0	0	0	1	0	0	6.0700	2.8500	-6.0700	-2.8500	0.0000	0.0000	0.0000	0.0000;
	64730	65072	0.00557	0.033947	0.03497	289.6	0	0	0	0	1	0	0	83.7300	-7.2000	-83.3500	5.8500	0.0000	0.0000	0.0000	0.0000;
	64730	65311	0.005142	0.034328	0.0251	300.74	0	0	0	0	1	0	0	-111.5500	-6.6400	112.1700	8.1000	0.0000	0.0000	0.0000	0.0000;
	64733	64731	0.016682	0.041175	0.00502	43.93	0	0	0	0	1	0	0	-2.0600	-9.8700	2.0800	9.3600	0.0000	0.0000	0.0000	0.0000;
	64731	65132	0.043047	0.104724	0.00346	66.94	0	0	0	0	1	0	0	19.6600	1.1900	-19.5100	-1.1900	0.0000	0.0000	0.0000	0.0000;
	64733	64734	0.000271	0.001181	0	0	0	0	0	0	1	0	0	5.3300	2.2300	-5.3300	-2.2300	0.0000	0.0000	0.0000	0.0000;
	65054	64733	0.021008	0.056417	0.00286	70.81	0	0	0	0	1	0	0	-21.7700	-1.0300	21.8600	0.9700	0.0000	0.0000	0.0000	0.0000;
	65762	64733	0.036824	0.089385	0.0033	74.1	0	0	0	0	1	0	0	25.3600	-6.4600	-25.1300	6.6600	0.0000	0.0000	0.0000	0.0000;
	65066	64735	0.020635	0.054524	0.00154	42	0	0	0	0	1	0	0	-0.2400	7.1700	0.2500	-7.3100	0.0000	0.0000	0.0000	0.0000;
	65097	64735	0.025566	0.06845	0.00256	51.69	0	0	0	0	1	0	0	4.7000	-6.9800	-4.6800	6.7500	0.0000	0.0000	0.0000	0.0000;
	64736	64737	0.000248	0.00108	0	0	0	0	0	0	1	0	0	4.0500	0.3900	-4.0500	-0.3900	0.0000	0.0000	0.0000	0.0000;
	64739	64736	0.056789	0.129273	0.00533	75.55	0	0	0	0	1	0	0	-24.7600	6.6300	25.1100	-6.4100	0.0000	0.0000	0.0000	0.0000;
	64736	65305	0.016617	0.041036	0.00451	56.08	0	0	0	0	1	0	0	4.7700	-6.1100	-4.7600	5.6500	0.0000	0.0000	0.0000	0.0000;
	64738	65635	0.042068	0.140587	0.01365	76.94	0	0	0	0	1	0	0	-25.5800	3.5000	25.8400	-4.1200	0.0000	0.0000	0.0000	0.0000;
	64740	64748	0.006037	0.038005	0.04082	252.73	0	0	0	0	1	0	0	-15.2200	3.5700	15.2300	-8.0400	0.0000	0.0000	0.0000	0.0000;
	64740	65138	0.012023	0.062285	0.06669	242.68	0	0	0	0	1	0	0	11.3500	-4.9400	-11.3400	-2.4400	0.0000	0.0000	0.0000	0.0000;
	64741	64742	0.000293	0.001186	0	0	0	0	0	0	1	0	0	3.3100	1.5600	-3.3100	-1.5600	0.0000	0.0000	0.0000	0.0000;
	64748	64741	0.009239	0.053831	0.02823	238.71	0	0	0	0	1	0	0	-11.6100	2.0700	11.6300	-5.1500	0.0000	0.0000	0.0000	0.0000;
	64741	65834	0.01002	0.061282	0.04664	243.82	0	0	0	0	1	0	0	-14.9400	3.5900	14.9600	-8.6300	0.0000	0.0000	0.0000	0.0000;
	64743	64744	0.000244	0.001194	0	0	0	0	0	0	1	0	0	2.0700	0.7000	-2.0700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	64743	65504	0.055968	0.140848	0.0065	64.7	0	0	0	0	1	0	0	4.1400	-4.1000	-4.1300	3.4300	0.0000	0.0000	0.0000	0.0000;
	64747	64746	0.004542	0.144342	0	90.52	0	0	1	0	1	0	0	3.6200	-5.9000	-3.6200	5.9700	0.0000	0.0000	0.0000	0.0000;
	64746	64748	0.000241	0.00115	0	0	0	0	0	0	1	0	0	3.6200	-5.9700	-3.6200	5.9700	0.0000	0.0000	0.0000	0.0000;
	64747	65504	0.045424	0.091052	0.00618	75.89	0	0	0	0	1	0	0	-9.4800	3.5500	9.5200	-4.1500	0.0000	0.0000	0.0000	0.0000;
	64749	64754	0.053415	0.122285	0.0043	49.2	0	0	0	0	1	0	0	-1.7900	2.2200	1.8000	-2.6700	0.0000	0.0000	0.0000	0.0000;
	64750	64751	0.000245	0.00113	0	0	0	0	0	0	1	0	0	3.2800	1.3000	-3.2800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	64750	65827	0.009208	0.022575	0.00158	64.44	0	0	0	0	1	0	0	-14.5700	1.2000	14.5900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	65827	64752	0.03783	0.067137	0.00215	62.89	0	0	0	0	1	0	0	9.3100	-2.1500	-9.2800	1.9700	0.0000	0.0000	0.0000	0.0000;
	64754	64753	0.003254	0.110619	0	126.44	0	0	1.03125	0	1	0	0	-49.7200	-19.8300	49.8200	22.9500	0.0000	0.0000	0.0000	0.0000;
	64753	64755	0.000278	0.001008	0	0	0	0	0	0	1	0	0	-49.8200	-22.9500	49.8200	22.9800	0.0000	0.0000	0.0000	0.0000;
	64756	64754	0.012364	0.03342	0.00457	61.51	0	0	0	0	1	0	0	4.6800	-9.6500	-4.6600	9.1900	0.0000	0.0000	0.0000	0.0000;
	64754	64767	0.016711	0.03917	0.00058	67.19	0	0	0	0	1	0	0	17.6700	10.5300	-17.6100	-10.4400	0.0000	0.0000	0.0000	0.0000;
	64755	64762	0.001736	0.011226	0.00804	332.19	0	0	0	0	1	0	0	-103.6600	6.6600	103.8400	-6.3800	0.0000	0.0000	0.0000	0.0000;
	64755	64764	0.00412	0.022928	0.01859	282.77	0	0	0	0	1	0	0	-35.7300	6.7700	35.7800	-8.4700	0.0000	0.0000	0.0000	0.0000;
	64755	65398	0.007508	0.042519	0.04812	337.06	0	0	0	0	1	0	0	89.5700	-36.4100	-88.9200	34.9000	0.0000	0.0000	0.0000	0.0000;
	64765	64756	0.014165	0.03219	0.00145	67.98	0	0	0	0	1	0	0	20.0100	5.2100	-19.9500	-5.2400	0.0000	0.0000	0.0000	0.0000;
	64756	64875	0.02723	0.048121	0.01269	71.45	0	0	0	0	1	0	0	-19.6400	10.3400	19.7700	-11.4800	0.0000	0.0000	0.0000	0.0000;
	64757	64761	5.6e-05	0.004168	0	1153.01	0	0	1	0	1	0	0	191.6800	22.0800	-191.6600	-20.6400	0.0000	0.0000	0.0000	0.0000;
	64757	65932	0.000569	0.008516	0.89756	2915.61	0	0	0	0	1	0	0	373.5900	-106.5400	-372.8400	20.8600	0.0000	0.0000	0.0000	0.0000;
	65975	64757	0.000601	0.00926	0.67624	3078.88	0	0	0	0	1	0	0	567.0500	-24.8600	-565.2700	-20.7200	0.0000	0.0000	0.0000	0.0000;
	64759	64758	0.004037	0.12035	0	128.49	0	0	1.01875	0	1	0	0	-52.2900	-10.0900	52.4000	13.3800	0.0000	0.0000	0.0000	0.0000;
	64758	64761	0.000202	0.015074	0	1003.01	0	0	1	0	1	0	0	-191.5900	-15.4300	191.6600	20.6400	0.0000	0.0000	0.0000	0.0000;
	64758	64762	0.000261	0.001073	0	0	0	0	0	0	1	0	0	139.1900	2.0500	-139.1400	-1.8600	0.0000	0.0000	0.0000	0.0000;
	64758	64763	0.000204	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64767	64759	0.023233	0.067429	0.00207	64.73	0	0	0	0	1	0	0	-17.3100	-1.9500	17.3700	1.9200	0.0000	0.0000	0.0000	0.0000;
	64760	64761	0.001568	0.116779	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64762	64764	0.001405	0.009524	0.01327	263.47	0	0	0	0	1	0	0	35.3000	8.2400	-35.2800	-9.5400	0.0000	0.0000	0.0000	0.0000;
	64765	64764	0.00295	0.113311	0	126.26	0	0	1.0125	0	1	0	0	-49.5400	-1.3800	49.6100	4.0100	0.0000	0.0000	0.0000	0.0000;
	64764	64766	0.00027	0.001177	0	0	0	0	0	0	1	0	0	34.9200	10.1100	-34.9200	-10.0900	0.0000	0.0000	0.0000	0.0000;
	64768	64769	0.000209	0.001065	0	0	0	0	0	0	1	0	0	-14.0400	-4.8700	14.0400	4.8700	0.0000	0.0000	0.0000	0.0000;
	64769	64770	0.046976	0.106192	0.00258	59.91	0	0	0	0	1	0	0	-6.4300	-0.3200	6.4500	0.0900	0.0000	0.0000	0.0000	0.0000;
	65551	64769	0.092806	0.263628	0.01348	53.7	0	0	0	0	1	0	0	7.6800	3.3200	-7.6100	-4.5500	0.0000	0.0000	0.0000	0.0000;
	64770	64771	0.000293	0.00103	0	0	0	0	0	0	1	0	0	7.0900	0.9300	-7.0900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	64770	64773	0.074451	0.198888	0.0118	51.59	0	0	0	0	1	0	0	1.7500	-3.6400	-1.7400	2.4300	0.0000	0.0000	0.0000	0.0000;
	64772	64773	0.000224	0.001124	0	0	0	0	0	0	1	0	0	-2.3500	-0.8000	2.3500	0.8000	0.0000	0.0000	0.0000	0.0000;
	64774	64775	0.050711	0.135682	0.00584	69.15	0	0	0	0	1	0	0	-7.3200	1.5500	7.3400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	67660	64774	0.13624	0.346589	0.0067	61.16	0	0	0	0	1	0	0	-3.2000	1.6700	3.2200	-2.3500	0.0000	0.0000	0.0000	0.0000;
	64775	64776	0.000259	0.001152	0	0	0	0	0	0	1	0	0	3.9400	1.0200	-3.9400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	64778	64775	0.038205	0.098256	0.00223	73.47	0	0	0	0	1	0	0	10.1000	0.4200	-10.0700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	64775	64780	0.041092	0.111531	0.00357	52.79	0	0	0	0	1	0	0	-1.2100	1.6500	1.2100	-2.0300	0.0000	0.0000	0.0000	0.0000;
	64778	64777	0.003579	0.133028	0	99.91	0	0	1	0	1	0	0	-10.1000	-0.4200	10.1100	0.5400	0.0000	0.0000	0.0000	0.0000;
	64777	64779	0.000234	0.001051	0	0	0	0	0	0	1	0	0	4.8900	1.8800	-4.8900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	64777	65388	0.014153	0.082814	0.03602	267.38	0	0	0	0	1	0	0	-27.1200	4.7000	27.2300	-8.0300	0.0000	0.0000	0.0000	0.0000;
	64790	64781	0.038135	0.106062	0.00706	48.7	0	0	0	0	1	0	0	-3.7200	3.5000	3.7300	-4.2400	0.0000	0.0000	0.0000	0.0000;
	64781	64858	0.045763	0.157747	0.00416	51.08	0	0	0	0	1	0	0	-5.6900	3.0700	5.7000	-3.4500	0.0000	0.0000	0.0000	0.0000;
	64783	64782	0.030242	0.083532	0.00334	57.12	0	0	0	0	1	0	0	-11.7400	-4.4500	11.7800	4.2200	0.0000	0.0000	0.0000	0.0000;
	64782	64787	0.032355	0.082525	0.00172	59.83	0	0	0	0	1	0	0	-14.7400	-6.1400	14.8100	6.1600	0.0000	0.0000	0.0000	0.0000;
	64785	64784	0.005577	0.17285	0	84.64	0	0	1.01875	0	1	0	0	-13.4700	-9.1600	13.4900	9.5900	0.0000	0.0000	0.0000	0.0000;
	64784	64786	0.000235	0.001017	0	0	0	0	0	0	1	0	0	17.5100	1.7600	-17.5100	-1.7600	0.0000	0.0000	0.0000	0.0000;
	64787	64785	0.019517	0.042861	0.0018	55.43	0	0	0	0	1	0	0	-9.8200	-5.4000	9.8400	5.2500	0.0000	0.0000	0.0000	0.0000;
	65286	64785	0.017772	0.041453	0.00086	46.32	0	0	0	0	1	0	0	-3.6300	-3.9900	3.6300	3.9000	0.0000	0.0000	0.0000	0.0000;
	65286	64787	0.008408	0.019808	0.00133	59.53	0	0	0	0	1	0	0	13.6200	3.8600	-13.6000	-3.9700	0.0000	0.0000	0.0000	0.0000;
	64788	64789	0.000226	0.001157	0	0	0	0	0	0	1	0	0	3.6900	0.5600	-3.6900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	64791	64792	0.000228	0.001104	0	0	0	0	0	0	1	0	0	-9.2700	-1.8700	9.2700	1.8700	0.0000	0.0000	0.0000	0.0000;
	64795	64792	0.018816	0.047117	0.00165	67.37	0	0	0	0	1	0	0	-15.4000	3.9600	15.4400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	64792	65525	0.01315	0.02354	0.02299	72.38	0	0	0	0	1	0	0	-24.7100	2.1500	24.7900	-4.5100	0.0000	0.0000	0.0000	0.0000;
	65525	64793	0.007205	0.019619	0.00076	44.42	0	0	0	0	1	0	0	-1.4900	3.5000	1.5000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	64793	65998	0.018812	0.044486	0.00173	54.4	0	0	0	0	1	0	0	-6.9000	-0.6600	6.9000	0.4900	0.0000	0.0000	0.0000	0.0000;
	64795	64794	0.004288	0.134061	0	75.94	0	0	1	0	1	0	0	-0.4000	-1.4400	0.4000	1.4500	0.0000	0.0000	0.0000	0.0000;
	64794	64796	0.000242	0.001133	0	0	0	0	0	0	1	0	0	10.3700	6.3000	-10.3700	-6.2900	0.0000	0.0000	0.0000	0.0000;
	65524	64794	0.002752	0.017288	0.02608	306.07	0	0	0	0	1	0	0	70.1300	-6.7700	-70.0000	4.7300	0.0000	0.0000	0.0000	0.0000;
	65626	64794	0.009566	0.056875	0.04619	298.81	0	0	0	0	1	0	0	-58.9200	9.3600	59.2400	-12.4700	0.0000	0.0000	0.0000	0.0000;
	64797	65147	0.051434	0.139448	0.00665	58.57	0	0	0	0	1	0	0	7.1500	-0.5900	-7.1300	-0.0600	0.0000	0.0000	0.0000	0.0000;
	64798	64799	0.000287	0.001193	0	0	0	0	0	0	1	0	0	-4.3700	-0.7800	4.3700	0.7800	0.0000	0.0000	0.0000	0.0000;
	64799	65338	0.014397	0.082651	0.05855	236.98	0	0	0	0	1	0	0	-9.9400	0.2700	9.9500	-6.5500	0.0000	0.0000	0.0000	0.0000;
	64799	65885	0.008672	0.051296	0.03386	232.43	0	0	0	0	1	0	0	5.5700	-1.0500	-5.5600	-2.6200	0.0000	0.0000	0.0000	0.0000;
	66854	64800	0.029161	0.069867	0.01566	61.03	0	0	0	0	1	0	0	-6.9200	0.6800	6.9400	-2.3200	0.0000	0.0000	0.0000	0.0000;
	64801	64806	0.118309	0.344543	0.01518	58.07	0	0	0	0	1	0	0	4.2800	-3.0900	-4.2500	1.5100	0.0000	0.0000	0.0000	0.0000;
	64801	65873	0.078464	0.181726	0.00469	59.43	0	0	0	0	1	0	0	-6.2900	2.6600	6.3200	-3.0900	0.0000	0.0000	0.0000	0.0000;
	64802	64803	0.019641	0.05028	0.00336	48.08	0	0	0	0	1	0	0	1.5500	-0.0900	-1.5500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	64802	65337	0.012559	0.033384	0.00172	52.44	0	0	0	0	1	0	0	-2.2800	-1.2700	2.2800	1.0900	0.0000	0.0000	0.0000	0.0000;
	64802	65873	0.009771	0.022795	0.00073	58.99	0	0	0	0	1	0	0	-6.6100	-1.8100	6.6200	1.7400	0.0000	0.0000	0.0000	0.0000;
	64803	64804	0.000281	0.00114	0	0	0	0	0	0	1	0	0	7.8800	1.3700	-7.8800	-1.3700	0.0000	0.0000	0.0000	0.0000;
	65337	64803	0.032378	0.080636	0.00366	51.5	0	0	0	0	1	0	0	1.9100	0.3100	-1.9100	-0.7100	0.0000	0.0000	0.0000	0.0000;
	65873	64803	0.028248	0.049312	0.00164	56.05	0	0	0	0	1	0	0	4.4300	0.2200	-4.4200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	64806	64805	0.002657	0.115187	0	87.73	0	0	1	0	1	0	0	-6.1900	0.5200	6.1900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	64805	64807	0.000233	0.001135	0	0	0	0	0	0	1	0	0	3.8400	0.5100	-3.8400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	64805	65338	0.010785	0.055214	0.03583	285.75	0	0	0	0	1	0	0	-44.9100	10.0700	45.1200	-12.8700	0.0000	0.0000	0.0000	0.0000;
	64808	64809	0.052587	0.144727	0.00631	54.5	0	0	0	0	1	0	0	-4.5300	2.3100	4.5400	-2.9500	0.0000	0.0000	0.0000	0.0000;
	64836	64808	0.05079	0.127312	0.01006	50.52	0	0	0	0	1	0	0	-1.5600	1.4300	1.5600	-2.5000	0.0000	0.0000	0.0000	0.0000;
	64810	64811	0.000206	0.001101	0	0	0	0	0	0	1	0	0	4.8000	0.5800	-4.8000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	64812	64810	0.062374	0.14052	0.00531	45.6	0	0	0	0	1	0	0	-5.5000	1.7200	5.5200	-2.2500	0.0000	0.0000	0.0000	0.0000;
	64810	64820	0.031535	0.084901	0.00305	53.98	0	0	0	0	1	0	0	-10.3200	1.6700	10.3500	-1.9100	0.0000	0.0000	0.0000	0.0000;
	64812	64813	0.000224	0.001123	0	0	0	0	0	0	1	0	0	6.2200	0.7100	-6.2200	-0.7100	0.0000	0.0000	0.0000	0.0000;
	64812	64833	0.038617	0.077728	0.00533	44.41	0	0	0	0	1	0	0	-2.7400	0.4600	2.7400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	64815	64814	0.003923	0.14545	0	105.34	0	0	1.0125	0	1	0	0	-17.4900	-3.2100	17.5000	3.6400	0.0000	0.0000	0.0000	0.0000;
	64814	64816	0.000268	0.00104	0	0	0	0	0	0	1	0	0	23.0600	5.2200	-23.0600	-5.2200	0.0000	0.0000	0.0000	0.0000;
	64814	65759	0.00341	0.021891	0.02579	274.38	0	0	0	0	1	0	0	-40.5700	-8.8700	40.6200	6.4300	0.0000	0.0000	0.0000	0.0000;
	64815	64820	0.01181	0.029647	0.0082	64.26	0	0	0	0	1	0	0	17.4900	3.2100	-17.4600	-4.0200	0.0000	0.0000	0.0000	0.0000;
	64818	64817	0.003484	0.112778	0	104.8	0	0	1.00625	0	1	0	0	-15.9800	-1.2000	15.9900	1.4700	0.0000	0.0000	0.0000	0.0000;
	64817	64819	0.000224	0.001065	0	0	0	0	0	0	1	0	0	23.0600	1.6300	-23.0600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	64822	64817	0.004329	0.023194	0.02518	255.64	0	0	0	0	1	0	0	30.0600	-10.1400	-30.0200	7.6300	0.0000	0.0000	0.0000	0.0000;
	64818	64820	0.011398	0.024855	0.00087	63.92	0	0	0	0	1	0	0	15.9800	1.2000	-15.9600	-1.2300	0.0000	0.0000	0.0000	0.0000;
	64820	64821	0.000207	0.001025	0	0	0	0	0	0	1	0	0	23.0600	7.1700	-23.0600	-7.1600	0.0000	0.0000	0.0000	0.0000;
	64822	64828	0.00188	0.010766	0.01508	287.67	0	0	0	0	1	0	0	-58.6800	0.7500	58.7400	-2.0400	0.0000	0.0000	0.0000	0.0000;
	64824	64823	0.003331	0.121297	0	100.52	0	0	1	0	1	0	0	-11.6300	2.2200	11.6300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	64823	64825	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-11.6300	2.0600	11.6300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	64835	64824	0.031927	0.084544	0.00478	69.37	0	0	0	0	1	0	0	-16.5100	3.3000	16.5900	-3.6000	0.0000	0.0000	0.0000	0.0000;
	64824	64839	0.155996	0.308443	0.00534	59.86	0	0	0	0	1	0	0	7.4600	-2.9300	-7.3700	2.5300	0.0000	0.0000	0.0000	0.0000;
	64824	65756	0.009087	0.027923	0.01385	79.41	0	0	0	0	1	0	0	-32.5400	3.6300	32.6300	-4.8600	0.0000	0.0000	0.0000	0.0000;
	64828	64825	0.005914	0.032376	0.0158	284.21	0	0	0	0	1	0	0	34.7200	-7.1200	-34.6500	5.7800	0.0000	0.0000	0.0000	0.0000;
	64825	65746	0.009918	0.055951	0.01929	311.9	0	0	0	0	1	0	0	75.2100	-10.6300	-74.6800	11.5200	0.0000	0.0000	0.0000	0.0000;
	64825	65787	0.006161	0.035877	0.01593	292.89	0	0	0	0	1	0	0	-52.1900	6.9100	52.3400	-7.7100	0.0000	0.0000	0.0000	0.0000;
	64826	64827	0.000222	0.001085	0	0	0	0	0	0	1	0	0	-20.1200	-2.0900	20.1200	2.0900	0.0000	0.0000	0.0000	0.0000;
	64827	64829	0.023276	0.056842	0.00193	59.35	0	0	0	0	1	0	0	-9.1100	1.1400	9.1300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	64827	65756	0.018286	0.047483	0.00156	58.99	0	0	0	0	1	0	0	-11.0100	-3.2300	11.0300	3.1200	0.0000	0.0000	0.0000	0.0000;
	64828	64831	0.000916	0.029053	0	252.8	0	0	1	0	1	0	0	11.0500	-1.6300	-11.0500	1.6600	0.0000	0.0000	0.0000	0.0000;
	64828	64832	0.000271	0.001186	0	0	0	0	0	0	1	0	0	43.0200	13.3500	-43.0100	-13.3300	0.0000	0.0000	0.0000	0.0000;
	65692	64828	0.00124	0.006921	0.00689	305	0	0	0	0	1	0	0	86.3400	-3.1500	-86.2500	2.8800	0.0000	0.0000	0.0000	0.0000;
	64828	65759	0.001145	0.005735	0.00558	292.71	0	0	0	0	1	0	0	-59.3600	-3.0200	59.3900	2.6000	0.0000	0.0000	0.0000	0.0000;
	64828	65787	0.002909	0.019531	0.00775	275.12	0	0	0	0	1	0	0	-38.4400	2.2000	38.4800	-2.7800	0.0000	0.0000	0.0000	0.0000;
	64829	64831	0.003531	0.112054	0	102.8	0	0	1	0	1	0	0	-11.0400	1.7900	11.0500	-1.6600	0.0000	0.0000	0.0000	0.0000;
	64830	64831	0.025615	0.812786	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64833	64834	0.000293	0.001052	0	0	0	0	0	0	1	0	0	7.6600	0.9300	-7.6600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	64833	65661	0.038613	0.09898	0.00345	57.56	0	0	0	0	1	0	0	-10.4000	0.1100	10.4400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	65739	64835	0.043181	0.112159	0.00505	64.85	0	0	0	0	1	0	0	-10.9200	4.9900	10.9800	-5.3900	0.0000	0.0000	0.0000	0.0000;
	64836	64837	0.000277	0.001175	0	0	0	0	0	0	1	0	0	3.8500	1.3600	-3.8500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	65739	64836	0.035535	0.104723	0.00661	39.34	0	0	0	0	1	0	0	2.2900	2.0800	-2.2900	-2.7900	0.0000	0.0000	0.0000	0.0000;
	64838	64839	0.000298	0.001119	0	0	0	0	0	0	1	0	0	-5.0000	-1.4400	5.0000	1.4400	0.0000	0.0000	0.0000	0.0000;
	64839	65739	0.025527	0.062885	0.00112	52.88	0	0	0	0	1	0	0	2.3600	-3.9700	-2.3600	3.8600	0.0000	0.0000	0.0000	0.0000;
	64842	64840	0.025691	0.059762	0.00263	53.92	0	0	0	0	1	0	0	-1.4400	1.4100	1.4400	-1.6900	0.0000	0.0000	0.0000	0.0000;
	64840	65485	0.014377	0.037292	0.00127	66.81	0	0	0	0	1	0	0	-7.6900	-0.9200	7.7000	0.8000	0.0000	0.0000	0.0000	0.0000;
	64841	64842	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-3.3000	-0.7000	3.3000	0.7100	0.0000	0.0000	0.0000	0.0000;
	64845	64842	0.048164	0.11522	0.0062	56.93	0	0	0	0	1	0	0	-4.2100	1.4000	4.2200	-2.0600	0.0000	0.0000	0.0000	0.0000;
	64842	65485	0.018269	0.048748	0.0016	68.87	0	0	0	0	1	0	0	-7.7900	1.0600	7.8000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	64843	64844	0.000291	0.001011	0	0	0	0	0	0	1	0	0	1.4800	0.1700	-1.4800	-0.1700	0.0000	0.0000	0.0000	0.0000;
	67358	64843	0.01015	0.025885	0.01111	65.51	0	0	0	0	1	0	0	-3.8200	3.0900	3.8200	-4.3000	0.0000	0.0000	0.0000	0.0000;
	64845	64846	0.048536	0.151557	0.01183	53.32	0	0	0	0	1	0	0	-2.8000	0.2600	2.8000	-1.5500	0.0000	0.0000	0.0000	0.0000;
	64845	67601	0.136431	0.369326	0.01008	60.52	0	0	0	0	1	0	0	5.4700	-2.3300	-5.4300	1.3300	0.0000	0.0000	0.0000	0.0000;
	65485	64846	0.040775	0.091831	0.00252	62.54	0	0	0	0	1	0	0	4.9300	-1.3100	-4.9200	1.0600	0.0000	0.0000	0.0000	0.0000;
	64850	64848	0.059683	0.149383	0.00225	56.75	0	0	0	0	1	0	0	-4.0200	2.6400	4.0300	-2.8500	0.0000	0.0000	0.0000	0.0000;
	64852	64848	0.024945	0.065202	0.00499	63.02	0	0	0	0	1	0	0	8.9500	-1.7700	-8.9300	1.2900	0.0000	0.0000	0.0000	0.0000;
	64850	64849	0.003974	0.145799	0	92.31	0	0	1	0	1	0	0	-8.5200	-1.8900	8.5200	1.9900	0.0000	0.0000	0.0000	0.0000;
	64849	64851	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-8.5200	-1.9900	8.5200	1.9900	0.0000	0.0000	0.0000	0.0000;
	64851	65746	0.011666	0.071605	0.02421	258.3	0	0	0	0	1	0	0	-19.1100	1.9200	19.1500	-4.2800	0.0000	0.0000	0.0000	0.0000;
	65818	64851	0.011144	0.067754	0.03402	246.33	0	0	0	0	1	0	0	-10.5700	0.3100	10.5900	-3.9100	0.0000	0.0000	0.0000	0.0000;
	64852	64853	0.000221	0.001051	0	0	0	0	0	0	1	0	0	8.3900	1.8700	-8.3900	-1.8700	0.0000	0.0000	0.0000	0.0000;
	64852	65739	0.033271	0.068002	0.00171	69.25	0	0	0	0	1	0	0	-17.3400	-0.1000	17.4400	0.1100	0.0000	0.0000	0.0000	0.0000;
	64854	64857	0.000211	0.004003	0	159.26	0	0	1	0	1	0	0	15.1900	6.2100	-15.1900	-6.2000	0.0000	0.0000	0.0000	0.0000;
	64854	64858	0.000203	0.001052	0	0	0	0	0	0	1	0	0	-15.1900	-6.2100	15.1900	6.2200	0.0000	0.0000	0.0000	0.0000;
	64854	64859	0.000221	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64855	64857	0.007891	0.149689	0	79.63	0	0	1	0	1	0	0	-15.1700	-5.8300	15.1900	6.2000	0.0000	0.0000	0.0000	0.0000;
	64856	64857	0.007891	0.149689	0	79.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64858	64862	0.020675	0.043753	0.00182	69.81	0	0	0	0	1	0	0	-20.9000	-2.7700	20.9800	2.7500	0.0000	0.0000	0.0000	0.0000;
	64861	64860	0.003193	0.018177	0.01114	246.18	0	0	0	0	1	0	0	11.6300	-9.3800	-11.6300	8.1900	0.0000	0.0000	0.0000	0.0000;
	64861	64864	0.004758	0.14811	0	173.5	0	0	1	0	1	0	0	25.0500	4.1600	-25.0200	-3.2800	0.0000	0.0000	0.0000	0.0000;
	64861	64865	0.000228	0.001057	0	0	0	0	0	0	1	0	0	15.1700	4.1100	-15.1700	-4.1000	0.0000	0.0000	0.0000	0.0000;
	64861	65294	0.015679	0.092418	0.1189	242.66	0	0	0	0	1	0	0	-0.7600	-14.6100	0.7700	1.5900	0.0000	0.0000	0.0000	0.0000;
	64861	65492	0.031389	0.210152	0.12701	194.74	0	0	0	0	1	0	0	-20.5800	-4.6100	20.7000	-8.4700	0.0000	0.0000	0.0000	0.0000;
	64862	64864	-0.001896	-0.059027	0	98.5	0	0	1	0	1	0	0	-25.0300	-3.6300	25.0200	3.2800	0.0000	0.0000	0.0000	0.0000;
	64867	64862	0.013313	0.041981	0.0091	41.2	0	0	0	0	1	0	0	-4.0500	-1.8600	4.0500	0.8800	0.0000	0.0000	0.0000	0.0000;
	64863	64864	0.01368	0.425846	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64868	64869	0.000237	0.00107	0	0	0	0	0	0	1	0	0	2.3600	0.5400	-2.3600	-0.5400	0.0000	0.0000	0.0000	0.0000;
	64871	65522	0.089144	0.284532	0.00856	47.17	0	0	0	0	1	0	0	-2.9000	-0.3500	2.9100	-0.5500	0.0000	0.0000	0.0000	0.0000;
	65983	64871	0.084519	0.221213	0.00701	56.15	0	0	0	0	1	0	0	6.6700	-2.4800	-6.6300	1.8300	0.0000	0.0000	0.0000	0.0000;
	64872	65383	0.038997	0.102275	0.00414	67.58	0	0	0	0	1	0	0	-12.1200	2.3900	12.1700	-2.7000	0.0000	0.0000	0.0000	0.0000;
	65681	64873	0.039645	0.089407	0.0029	70.94	0	0	0	0	1	0	0	16.3100	-2.8800	-16.2100	2.7800	0.0000	0.0000	0.0000	0.0000;
	64874	65681	0.033167	0.087803	0.00251	62.51	0	0	0	0	1	0	0	-12.5300	-0.3400	12.5800	0.2000	0.0000	0.0000	0.0000	0.0000;
	64876	64879	0.002138	0.080616	0	241.13	0	0	1	0	1	0	0	30.5500	-3.2800	-30.5300	3.9800	0.0000	0.0000	0.0000	0.0000;
	64876	64880	0.00021	0.001135	0	0	0	0	0	0	1	0	0	-30.5500	3.2800	30.5500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	64877	64879	0.000486	0.01833	0	116.13	0	0	1	0	1	0	0	-30.5300	4.1400	30.5300	-3.9800	0.0000	0.0000	0.0000	0.0000;
	64877	64911	0.042893	0.09019	0.00251	69.12	0	0	0	0	1	0	0	21.9800	-5.1800	-21.7800	5.3300	0.0000	0.0000	0.0000	0.0000;
	64878	64879	0.014147	0.533508	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64994	64880	0.003295	0.019846	0.01604	273.73	0	0	0	0	1	0	0	-36.9300	-2.8200	36.9700	1.3300	0.0000	0.0000	0.0000	0.0000;
	64880	65361	0.006352	0.038746	0.04491	295.41	0	0	0	0	1	0	0	-67.5200	1.9400	67.7900	-5.1900	0.0000	0.0000	0.0000	0.0000;
	64882	64881	0.02104	0.044812	0.00181	67.78	0	0	0	0	1	0	0	17.2000	-3.0400	-17.1400	2.9700	0.0000	0.0000	0.0000	0.0000;
	64988	64881	0.049794	0.115756	0.00345	63.33	0	0	0	0	1	0	0	-11.6000	3.4200	11.6700	-3.6300	0.0000	0.0000	0.0000	0.0000;
	64911	64882	0.037176	0.077399	0.00159	67.11	0	0	0	0	1	0	0	-15.3300	7.1400	15.4300	-7.1100	0.0000	0.0000	0.0000	0.0000;
	64882	65861	0.026543	0.065754	0.02476	79.96	0	0	0	0	1	0	0	-38.1100	9.5700	38.4900	-11.3000	0.0000	0.0000	0.0000	0.0000;
	64907	64883	0.010286	0.023819	0.00163	59.71	0	0	0	0	1	0	0	10.4300	1.5500	-10.4200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	64909	64883	0.020355	0.044528	0.00263	52.56	0	0	0	0	1	0	0	-5.5200	-1.0700	5.5200	0.7900	0.0000	0.0000	0.0000	0.0000;
	64885	64886	0.000259	0.001197	0	0	0	0	0	0	1	0	0	3.0500	1.2300	-3.0500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	64887	64890	0.009342	0.263672	0	222.92	0	0	1	0	1	0	0	9.1200	-5.7100	-9.1100	5.9900	0.0000	0.0000	0.0000	0.0000;
	64887	64891	0.000236	0.001082	0	0	0	0	0	0	1	0	0	-9.1200	5.7100	9.1200	-5.7000	0.0000	0.0000	0.0000	0.0000;
	64887	64892	0.000272	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64888	64890	-0.005014	-0.141531	0	93.63	0	0	1	0	1	0	0	13.5300	13.0700	-13.5400	-13.5400	0.0000	0.0000	0.0000	0.0000;
	64888	64896	0.016625	0.05269	0.00209	63.18	0	0	0	0	1	0	0	-13.5300	-13.0700	13.5800	13.0200	0.0000	0.0000	0.0000	0.0000;
	64889	64890	0.025391	0.716672	0	129.28	0	0	1	0	1	0	0	-22.5200	-3.8600	22.6500	7.5500	0.0000	0.0000	0.0000	0.0000;
	64891	64895	0.001361	0.008227	0.01089	253.9	0	0	0	0	1	0	0	29.9200	24.2800	-29.9000	-25.3400	0.0000	0.0000	0.0000	0.0000;
	64891	64898	0.001849	0.010694	0.00797	227.58	0	0	0	0	1	0	0	-7.7100	-10.5000	7.7100	9.6600	0.0000	0.0000	0.0000	0.0000;
	64971	64891	0.001628	0.011104	0.01199	251.74	0	0	0	0	1	0	0	-19.5600	-15.9500	19.5700	14.7300	0.0000	0.0000	0.0000	0.0000;
	64891	65002	0.002731	0.016084	0.04951	280.83	0	0	0	0	1	0	0	-50.9100	-22.8100	50.9800	17.8900	0.0000	0.0000	0.0000	0.0000;
	64893	64894	0.0003	0.001156	0	0	0	0	0	0	1	0	0	-22.5200	-2.8000	22.5300	2.8000	0.0000	0.0000	0.0000	0.0000;
	64894	64896	0.013097	0.026712	0.00088	56.08	0	0	0	0	1	0	0	-9.3500	-6.5500	9.3700	6.4900	0.0000	0.0000	0.0000	0.0000;
	64894	65622	0.018623	0.055706	0.0019	63.73	0	0	0	0	1	0	0	-13.1700	3.7500	13.2000	-3.8600	0.0000	0.0000	0.0000	0.0000;
	64896	64895	0.004111	0.153216	0	113.19	0	0	1.0375	0	1	0	0	-22.9500	-19.5100	22.9900	20.8900	0.0000	0.0000	0.0000	0.0000;
	64895	64897	0.000236	0.001197	0	0	0	0	0	0	1	0	0	22.8600	2.8900	-22.8600	-2.8900	0.0000	0.0000	0.0000	0.0000;
	64898	64901	0.002216	0.062907	0	201.23	0	0	1	0	1	0	0	44.3400	8.0500	-44.3000	-6.8700	0.0000	0.0000	0.0000	0.0000;
	64898	64902	0.000283	0.001033	0	0	0	0	0	0	1	0	0	22.5300	11.5000	-22.5200	-11.4900	0.0000	0.0000	0.0000	0.0000;
	64898	64957	0.003482	0.023715	0.00968	268.59	0	0	0	0	1	0	0	-37.1800	-22.3000	37.2400	21.6600	0.0000	0.0000	0.0000	0.0000;
	64898	65320	0.003903	0.021733	0.03592	276.8	0	0	0	0	1	0	0	-37.4000	-6.9000	37.4500	3.3000	0.0000	0.0000	0.0000	0.0000;
	64899	64901	0.001155	0.0328	0	126.23	0	0	1	0	1	0	0	-44.2800	-6.2500	44.3000	6.8700	0.0000	0.0000	0.0000	0.0000;
	64899	64959	0.022114	0.056878	0.00278	63.55	0	0	0	0	1	0	0	14.1200	2.3200	-14.0800	-2.5100	0.0000	0.0000	0.0000	0.0000;
	64899	64960	0.018153	0.048727	0.00454	70.63	0	0	0	0	1	0	0	23.9500	0.6000	-23.8500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	64900	64901	0.018327	0.520336	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64903	64907	0.05717	0.166876	0.00526	52.78	0	0	0	0	1	0	0	3.8300	-4.1300	-3.8100	3.6000	0.0000	0.0000	0.0000	0.0000;
	64904	64905	0.000287	0.001034	0	0	0	0	0	0	1	0	0	11.6400	3.5400	-11.6400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	64904	64906	0.004607	0.021832	0.02688	289.2	0	0	0	0	1	0	0	57.2700	13.7100	-57.1200	-15.8900	0.0000	0.0000	0.0000	0.0000;
	64904	65864	0.003155	0.018222	0.14965	293.89	0	0	0	0	1	0	0	-68.9100	-17.2500	69.0500	1.8700	0.0000	0.0000	0.0000	0.0000;
	64907	64906	0.002151	0.070489	0	125.83	0	0	1.025	0	1	0	0	-43.7000	-11.1900	43.7400	12.5600	0.0000	0.0000	0.0000	0.0000;
	64906	64908	0.000221	0.001159	0	0	0	0	0	0	1	0	0	13.3900	3.3300	-13.3800	-3.3300	0.0000	0.0000	0.0000	0.0000;
	64907	64909	0.005909	0.013341	0.00195	77.08	0	0	0	0	1	0	0	37.0800	6.0400	-37.0000	-6.0800	0.0000	0.0000	0.0000	0.0000;
	64909	64966	0.020656	0.06607	0.01225	74.9	0	0	0	0	1	0	0	31.6100	3.8900	-31.4100	-4.6100	0.0000	0.0000	0.0000	0.0000;
	64910	64981	0.010945	0.027802	0.00148	57.04	0	0	0	0	1	0	0	-8.5400	10.7500	8.5600	-10.8600	0.0000	0.0000	0.0000	0.0000;
	64910	65001	0.01189	0.029902	0.00097	53.88	0	0	0	0	1	0	0	-6.9700	-11.4000	6.9900	11.3400	0.0000	0.0000	0.0000	0.0000;
	64911	65001	0.008341	0.022901	0.00253	70.44	0	0	0	0	1	0	0	21.5900	-15.9800	-21.5400	15.8500	0.0000	0.0000	0.0000	0.0000;
	64912	64972	0.009402	0.017983	0.002	50.96	0	0	0	0	1	0	0	-5.3200	-2.4700	5.3200	2.2600	0.0000	0.0000	0.0000	0.0000;
	64912	64991	0.018403	0.062855	0.00454	60.55	0	0	0	0	1	0	0	-10.2000	1.0200	10.2200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	64914	64913	0.009659	0.025829	0.00107	50.46	0	0	0	0	1	0	0	0.6200	-6.1800	-0.6200	6.0700	0.0000	0.0000	0.0000	0.0000;
	64975	64913	0.005144	0.012022	0.00056	70.31	0	0	0	0	1	0	0	27.5100	12.0500	-27.4700	-12.0100	0.0000	0.0000	0.0000	0.0000;
	64914	64966	0.004063	0.012003	0.00138	65.53	0	0	0	0	1	0	0	-14.2800	3.5200	14.2900	-3.6500	0.0000	0.0000	0.0000	0.0000;
	64914	65300	0.022472	0.040593	0.00175	63.16	0	0	0	0	1	0	0	-12.8600	0.2400	12.9000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	64921	64915	0.007365	0.024638	0.00097	38.89	0	0	0	0	1	0	0	1.2300	8.5900	-1.2200	-8.6800	0.0000	0.0000	0.0000	0.0000;
	65013	64915	0.007077	0.019142	0.00229	63.07	0	0	0	0	1	0	0	12.1800	3.1000	-12.1700	-3.3100	0.0000	0.0000	0.0000	0.0000;
	64915	65031	0.020315	0.047803	0.00154	62.97	0	0	0	0	1	0	0	-13.1300	-5.2300	13.1700	5.1600	0.0000	0.0000	0.0000	0.0000;
	64916	64919	0.005161	0.151245	0	283.81	0	0	1	0	1	0	0	29.1000	2.3800	-29.0600	-1.1800	0.0000	0.0000	0.0000	0.0000;
	64916	64920	0.000284	0.001111	0	0	0	0	0	0	1	0	0	17.9600	11.0200	-17.9600	-11.0100	0.0000	0.0000	0.0000	0.0000;
	64916	64926	0.001258	0.006922	0.00514	218.02	0	0	0	0	1	0	0	-2.5900	-4.3800	2.6000	3.8300	0.0000	0.0000	0.0000	0.0000;
	64916	64950	0.003106	0.018158	0.00983	280.4	0	0	0	0	1	0	0	-44.4700	-9.0200	44.5300	8.3100	0.0000	0.0000	0.0000	0.0000;
	64917	64919	-0.000193	-0.005643	0	115.29	0	0	1	0	1	0	0	-14.7500	5.2700	14.7500	-5.2800	0.0000	0.0000	0.0000	0.0000;
	64917	64929	0.010447	0.030632	0.0008	59.06	0	0	0	0	1	0	0	-10.8000	-9.2300	10.8200	9.2100	0.0000	0.0000	0.0000	0.0000;
	65018	64917	0.00985	0.030686	0.0009	63.36	0	0	0	0	1	0	0	-14.7600	-1.5800	14.7800	1.5500	0.0000	0.0000	0.0000	0.0000;
	64917	65019	0.010787	0.029479	0.00072	59.93	0	0	0	0	1	0	0	10.7800	2.4200	-10.7600	-2.4600	0.0000	0.0000	0.0000	0.0000;
	64918	64919	0.025247	0.739915	0	168.52	0	0	1	0	1	0	0	-14.2500	-4.7500	14.3100	6.4700	0.0000	0.0000	0.0000	0.0000;
	64921	64967	0.013484	0.026064	0.01126	63.11	0	0	0	0	1	0	0	-14.9700	-4.3900	15.0000	3.2700	0.0000	0.0000	0.0000	0.0000;
	64968	64921	0.006568	0.017424	0.00071	51.69	0	0	0	0	1	0	0	4.2200	9.4200	-4.2200	-9.4700	0.0000	0.0000	0.0000	0.0000;
	64922	64925	0.003463	0.127666	0	144.61	0	0	1	0	1	0	0	35.6600	4.4400	-35.6100	-2.9100	0.0000	0.0000	0.0000	0.0000;
	64922	64926	0.000215	0.001143	0	0	0	0	0	0	1	0	0	-35.6600	-4.4400	35.6600	4.4600	0.0000	0.0000	0.0000	0.0000;
	64922	64927	0.0003	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64923	64925	0.000262	0.009674	0	119.61	0	0	1	0	1	0	0	-35.6100	-2.7900	35.6100	2.9100	0.0000	0.0000	0.0000	0.0000;
	64923	64969	0.005407	0.014908	0.00433	70.12	0	0	0	0	1	0	0	19.4800	-13.4100	-19.4600	13.0300	0.0000	0.0000	0.0000	0.0000;
	65018	64923	0.009844	0.024052	0.00047	54.04	0	0	0	0	1	0	0	5.6100	-3.5400	-5.6100	3.5000	0.0000	0.0000	0.0000	0.0000;
	65019	64923	0.009218	0.020739	0.00083	63.17	0	0	0	0	1	0	0	12.3000	-6.6500	-12.2900	6.6000	0.0000	0.0000	0.0000	0.0000;
	64924	64925	0.027284	1.005865	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64926	64978	0.00182	0.011008	0.03854	275.46	0	0	0	0	1	0	0	-38.2500	-8.2900	38.2800	4.2900	0.0000	0.0000	0.0000	0.0000;
	64951	64928	0.009806	0.025198	0.00068	58.98	0	0	0	0	1	0	0	9.3100	-4.8800	-9.3000	4.8300	0.0000	0.0000	0.0000	0.0000;
	64929	64930	0.000257	0.001109	0	0	0	0	0	0	1	0	0	14.2500	1.7900	-14.2500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	65024	64929	0.008459	0.020417	0.00298	70.35	0	0	0	0	1	0	0	25.1300	10.8200	-25.0700	-11.0000	0.0000	0.0000	0.0000	0.0000;
	64932	64931	0.002191	0.073135	0	135.18	0	0	1	0	1	0	0	-65.8000	-12.6700	65.8900	15.7600	0.0000	0.0000	0.0000	0.0000;
	64931	64933	0.000286	0.001002	0	0	0	0	0	0	1	0	0	24.1300	5.5400	-24.1200	-5.5400	0.0000	0.0000	0.0000	0.0000;
	64957	64931	0.001941	0.012385	0.01335	303	0	0	0	0	1	0	0	90.1700	20.8200	-90.0200	-21.3000	0.0000	0.0000	0.0000	0.0000;
	64932	64967	0.013182	0.035413	0.00276	70.19	0	0	0	0	1	0	0	22.3600	6.0000	-22.3000	-6.1200	0.0000	0.0000	0.0000	0.0000;
	65022	64932	0.010069	0.021621	0.00095	73.24	0	0	0	0	1	0	0	-29.7700	1.3200	29.8500	-1.2400	0.0000	0.0000	0.0000	0.0000;
	64932	65031	0.012714	0.043561	0.00115	62.49	0	0	0	0	1	0	0	13.5800	7.9000	-13.5500	-7.9200	0.0000	0.0000	0.0000	0.0000;
	64934	64937	0.0001	-0.001572	0	155.12	0	0	1	0	1	0	0	12.8800	1.5200	-12.8800	-1.5200	0.0000	0.0000	0.0000	0.0000;
	64934	64938	0.000224	0.001017	0	0	0	0	0	0	1	0	0	-12.8800	-1.5200	12.8800	1.5200	0.0000	0.0000	0.0000	0.0000;
	64934	64939	0.000218	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64935	64937	0.004844	0.084165	0	77.56	0	0	1	0	1	0	0	-12.8700	-1.3900	12.8800	1.5200	0.0000	0.0000	0.0000	0.0000;
	64936	64937	0.004844	0.084165	0	77.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64938	64940	0.007424	0.017487	0.00383	63.58	0	0	0	0	1	0	0	-14.8200	-10.2500	14.8400	9.8900	0.0000	0.0000	0.0000	0.0000;
	64938	65026	0.006505	0.015829	0.00277	44.91	0	0	0	0	1	0	0	1.9400	8.7200	-1.9300	-9.0100	0.0000	0.0000	0.0000	0.0000;
	64940	64941	0.000255	0.001196	0	0	0	0	0	0	1	0	0	12.8700	4.3200	-12.8700	-4.3200	0.0000	0.0000	0.0000	0.0000;
	64942	64945	0.008864	0.257652	0	149.76	0	0	1	0	1	0	0	40.5800	7.4900	-40.4400	-3.4100	0.0000	0.0000	0.0000	0.0000;
	64942	64946	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-40.5800	-7.4900	40.5900	7.5100	0.0000	0.0000	0.0000	0.0000;
	64943	64945	-0.004285	-0.12456	0	124.76	0	0	1	0	1	0	0	-40.5100	-5.3900	40.4400	3.4100	0.0000	0.0000	0.0000	0.0000;
	64943	64986	0.008452	0.021984	0.00071	52.55	0	0	0	0	1	0	0	4.4700	4.0800	-4.4600	-4.1400	0.0000	0.0000	0.0000	0.0000;
	64943	64987	0.009936	0.0274	0.00309	62.84	0	0	0	0	1	0	0	13.1800	1.2000	-13.1600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	64944	64945	0.016372	0.475881	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64950	64946	0.002638	0.014599	0.01182	282.22	0	0	0	0	1	0	0	46.4000	7.8200	-46.3400	-8.8000	0.0000	0.0000	0.0000	0.0000;
	65008	64946	0.001658	0.009456	0.00766	226.43	0	0	0	0	1	0	0	-5.7500	-2.1000	5.7500	1.2800	0.0000	0.0000	0.0000	0.0000;
	64947	64948	0.000218	0.001111	0	0	0	0	0	0	1	0	0	22.8600	4.8300	-22.8600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	64960	64947	0.01578	0.045461	0.00129	58.16	0	0	0	0	1	0	0	8.4600	-5.6800	-8.4400	5.5900	0.0000	0.0000	0.0000	0.0000;
	64947	64968	0.015193	0.039137	0.00146	59.24	0	0	0	0	1	0	0	8.7200	6.9800	-8.7000	-7.0900	0.0000	0.0000	0.0000	0.0000;
	64947	64998	0.011797	0.03289	0.01296	70.25	0	0	0	0	1	0	0	-23.1400	-17.3900	23.2300	16.2700	0.0000	0.0000	0.0000	0.0000;
	64950	64949	0.00024	0.01532	0	1065.13	0	0	1	0	1	0	0	-264.9200	-43.5800	265.0800	53.8000	0.0000	0.0000	0.0000	0.0000;
	64949	64954	0.000251	0.001156	0	0	0	0	0	0	1	0	0	22.9500	11.5400	-22.9400	-11.5400	0.0000	0.0000	0.0000	0.0000;
	64949	64955	0.000223	0.001055	0	0	0	0	0	0	1	0	0	-288.0300	82.4800	288.2100	-81.6200	0.0000	0.0000	0.0000	0.0000;
	64950	64953	0.001558	0.037741	0	154.09	0	0	1	0	1	0	0	51.9600	2.5800	-51.9300	-1.6300	0.0000	0.0000	0.0000	0.0000;
	65023	64950	0.002215	0.012633	0.00667	257.93	0	0	0	0	1	0	0	-22.5100	-32.3600	22.5500	31.8200	0.0000	0.0000	0.0000	0.0000;
	65028	64950	0.00456	0.02492	0.01453	276.9	0	0	0	0	1	0	0	-42.9200	1.4800	42.9900	-2.6100	0.0000	0.0000	0.0000	0.0000;
	64951	64953	0.001964	0.047568	0	129.09	0	0	1	0	1	0	0	-51.8800	-0.4400	51.9300	1.6300	0.0000	0.0000	0.0000	0.0000;
	64951	65017	0.018146	0.043537	0.00158	58.77	0	0	0	0	1	0	0	9.3500	0.8300	-9.3300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	65018	64951	0.013941	0.035777	0.00428	75.26	0	0	0	0	1	0	0	-33.0800	-4.5700	33.2200	4.4900	0.0000	0.0000	0.0000	0.0000;
	64952	64953	0.025099	0.607941	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64956	64955	0.000183	0.003027	0.31024	2574.27	0	0	0	0	1	0	0	-193.6900	-30.9000	193.7500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	64955	65541	0.000343	0.006246	0.5692	2404.91	0	0	0	0	1	0	0	132.7100	-4.5300	-132.6600	-56.6700	0.0000	0.0000	0.0000	0.0000;
	65665	64955	0.000191	0.003023	0.3871	2471.64	0	0	0	0	1	0	0	-38.0400	-223.0900	38.1100	182.1000	0.0000	0.0000	0.0000	0.0000;
	64957	64956	0.000124	0.010892	0	1136.98	0	0	1.01875	0	1	0	0	-323.4200	-174.9500	323.5800	188.9300	0.0000	0.0000	0.0000	0.0000;
	64956	64958	0.000293	0.00119	0	0	0	0	0	0	1	0	0	23.2000	4.1500	-23.2000	-4.1500	0.0000	0.0000	0.0000	0.0000;
	64999	64956	0.000186	0.003357	0.34091	2352.03	0	0	0	0	1	0	0	-89.6900	-50.8300	89.7100	13.8500	0.0000	0.0000	0.0000	0.0000;
	64956	65232	0.000518	0.008247	0.95773	2505.06	0	0	0	0	1	0	0	-242.8000	39.3300	243.1200	-138.4500	0.0000	0.0000	0.0000	0.0000;
	64957	64984	0.003587	0.022675	0.01489	277.06	0	0	0	0	1	0	0	41.8600	28.3600	-41.7700	-29.4400	0.0000	0.0000	0.0000	0.0000;
	65016	64957	0.002358	0.014216	0.01254	293.86	0	0	0	0	1	0	0	-68.7900	-44.6000	68.9400	44.1200	0.0000	0.0000	0.0000	0.0000;
	64961	65031	0.015351	0.048805	0.00998	61.84	0	0	0	0	1	0	0	10.8900	-0.5500	-10.8700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	64962	64967	0.014516	0.031344	0.001	57.49	0	0	0	0	1	0	0	-9.1200	-1.5500	9.1300	1.4700	0.0000	0.0000	0.0000	0.0000;
	64987	64962	0.007974	0.0208	0.00109	56.27	0	0	0	0	1	0	0	8.0200	4.4300	-8.0100	-4.5300	0.0000	0.0000	0.0000	0.0000;
	64963	64989	0.008243	0.020306	0.00076	51.6	0	0	0	0	1	0	0	-4.6300	5.0500	4.6300	-5.1300	0.0000	0.0000	0.0000	0.0000;
	64963	65821	0.010724	0.030123	0.00086	61.1	0	0	0	0	1	0	0	-11.1900	-9.9300	11.2100	9.9000	0.0000	0.0000	0.0000	0.0000;
	64964	64965	0.000227	0.001179	0	0	0	0	0	0	1	0	0	29.6800	9.7900	-29.6800	-9.7800	0.0000	0.0000	0.0000	0.0000;
	64964	65010	0.018699	0.047997	0.00321	50.03	0	0	0	0	1	0	0	-4.8500	-9.5600	4.8700	9.2700	0.0000	0.0000	0.0000	0.0000;
	65032	64964	0.006998	0.020281	0.00047	70.88	0	0	0	0	1	0	0	24.8700	0.2900	-24.8300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	64966	64988	0.023853	0.057583	0.00414	54.77	0	0	0	0	1	0	0	-4.7500	4.6700	4.7600	-5.0900	0.0000	0.0000	0.0000	0.0000;
	64967	65018	0.015811	0.040257	0.00301	67.58	0	0	0	0	1	0	0	-21.0800	-4.5100	21.1500	4.3600	0.0000	0.0000	0.0000	0.0000;
	64996	64968	0.013718	0.035272	0.00193	62.18	0	0	0	0	1	0	0	13.0500	7.8500	-13.0200	-7.9700	0.0000	0.0000	0.0000	0.0000;
	64969	64970	0.000285	0.001079	0	0	0	0	0	0	1	0	0	17.5000	2.1000	-17.5000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	64969	65004	0.006568	0.017429	0.00051	52.25	0	0	0	0	1	0	0	1.9600	-15.1300	-1.9500	15.1200	0.0000	0.0000	0.0000	0.0000;
	64972	64971	0.002554	0.079045	0	129.92	0	0	1	0	1	0	0	-56.2500	0.5200	56.3300	1.8200	0.0000	0.0000	0.0000	0.0000;
	64971	64973	0.000279	0.001004	0	0	0	0	0	0	1	0	0	17.5000	4.1100	-17.5000	-4.1100	0.0000	0.0000	0.0000	0.0000;
	64971	64994	0.002359	0.012174	0.03299	277.62	0	0	0	0	1	0	0	-45.2600	-23.5100	45.3100	20.2400	0.0000	0.0000	0.0000	0.0000;
	64995	64971	0.001502	0.007273	0.00912	246.91	0	0	0	0	1	0	0	-10.1900	-32.3400	10.2100	31.4300	0.0000	0.0000	0.0000	0.0000;
	64972	64996	0.020805	0.045339	0.00178	70.27	0	0	0	0	1	0	0	23.9800	2.5100	-23.8700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	64972	65006	0.015466	0.032781	0.00397	72.41	0	0	0	0	1	0	0	26.9500	-5.2900	-26.8400	5.0900	0.0000	0.0000	0.0000	0.0000;
	64975	64974	0.0035	0.122035	0	127.62	0	0	1.05	0	1	0	0	-47.9600	-33.9000	48.0800	38.1700	0.0000	0.0000	0.0000	0.0000;
	64974	64976	0.000272	0.001158	0	0	0	0	0	0	1	0	0	37.8900	1.3400	-37.8900	-1.3200	0.0000	0.0000	0.0000	0.0000;
	64974	64977	0.002811	0.016083	0.01935	265.69	0	0	0	0	1	0	0	-34.6900	2.7800	34.7200	-4.6800	0.0000	0.0000	0.0000	0.0000;
	64974	64978	0.001302	0.007738	0.00439	260.85	0	0	0	0	1	0	0	30.5300	-15.6900	-30.5200	15.3000	0.0000	0.0000	0.0000	0.0000;
	65011	64974	0.001351	0.010072	0.01156	281.64	0	0	0	0	1	0	0	-48.0300	-12.5100	48.0600	11.5000	0.0000	0.0000	0.0000	0.0000;
	64974	65824	0.001548	0.009784	0.03634	288.47	0	0	0	0	1	0	0	-47.2200	-34.0600	47.2600	30.4400	0.0000	0.0000	0.0000	0.0000;
	64974	66004	0.003933	0.021922	0.024	296.68	0	0	0	0	1	0	0	-82.6600	-4.0400	82.9100	2.8400	0.0000	0.0000	0.0000	0.0000;
	64975	65032	0.006737	0.018943	0.00198	50.6	0	0	0	0	1	0	0	-6.0700	11.2300	6.0800	-11.4200	0.0000	0.0000	0.0000	0.0000;
	66004	64977	0.00247	0.014578	0.00758	297.2	0	0	0	0	1	0	0	86.2900	10.4300	-86.1200	-10.2300	0.0000	0.0000	0.0000	0.0000;
	64978	65302	0.002214	0.013471	0.00618	265.38	0	0	0	0	1	0	0	-26.5600	-13.8500	26.5700	13.2900	0.0000	0.0000	0.0000	0.0000;
	64978	65824	0.003143	0.017075	0.01532	279.44	0	0	0	0	1	0	0	-41.1400	-11.1800	41.1900	9.8100	0.0000	0.0000	0.0000	0.0000;
	64979	64984	0.001937	0.012252	0.00685	196.05	0	0	0	0	1	0	0	-0.9700	-13.8700	0.9700	13.1600	0.0000	0.0000	0.0000	0.0000;
	64979	64995	0.002173	0.012778	0.01129	249.45	0	0	0	0	1	0	0	22.7200	15.1000	-22.7100	-16.2200	0.0000	0.0000	0.0000	0.0000;
	65824	64979	0.002894	0.015543	0.01167	292.31	0	0	0	0	1	0	0	61.3300	18.8900	-61.2200	-19.5500	0.0000	0.0000	0.0000	0.0000;
	64980	65300	0.010974	0.023376	0.003	59.41	0	0	0	0	1	0	0	-10.7900	3.2900	10.8100	-3.5900	0.0000	0.0000	0.0000	0.0000;
	65821	64980	0.009312	0.025536	0.00087	56.11	0	0	0	0	1	0	0	7.3300	12.2000	-7.3200	-12.2400	0.0000	0.0000	0.0000	0.0000;
	64991	64981	0.015592	0.044188	0.00184	55.87	0	0	0	0	1	0	0	8.6400	-5.1100	-8.6300	4.9600	0.0000	0.0000	0.0000	0.0000;
	65858	64981	0.020368	0.050887	0.00327	67.77	0	0	0	0	1	0	0	18.1100	0.8500	-18.0400	-1.0500	0.0000	0.0000	0.0000	0.0000;
	64982	64983	0.000255	0.001043	0	0	0	0	0	0	1	0	0	18.1100	11.5600	-18.1100	-11.5600	0.0000	0.0000	0.0000	0.0000;
	64982	64998	0.025073	0.066445	0.0031	61.84	0	0	0	0	1	0	0	-10.7900	-6.8400	10.8300	6.6100	0.0000	0.0000	0.0000	0.0000;
	64982	65006	0.018558	0.036073	0.00095	53.49	0	0	0	0	1	0	0	-7.3200	-4.7200	7.3400	4.6500	0.0000	0.0000	0.0000	0.0000;
	64984	65008	0.001205	0.007049	0.00496	251.92	0	0	0	0	1	0	0	18.0600	17.1200	-18.0600	-17.6100	0.0000	0.0000	0.0000	0.0000;
	65016	64984	0.000822	0.005917	0.00648	223.15	0	0	0	0	1	0	0	-4.6300	2.3600	4.6300	-3.0600	0.0000	0.0000	0.0000	0.0000;
	64985	64986	0.000292	0.001183	0	0	0	0	0	0	1	0	0	-14.0200	-5.7000	14.0200	5.7000	0.0000	0.0000	0.0000	0.0000;
	64986	65020	0.019257	0.038818	0.00072	56.81	0	0	0	0	1	0	0	-9.5600	-1.5600	9.5700	1.5200	0.0000	0.0000	0.0000	0.0000;
	65022	64987	0.009057	0.023621	0.00072	60.58	0	0	0	0	1	0	0	10.6300	6.8800	-10.6100	-6.9200	0.0000	0.0000	0.0000	0.0000;
	64989	65006	0.008886	0.024415	0.01207	62.22	0	0	0	0	1	0	0	15.7200	22.7000	-15.6600	-23.8200	0.0000	0.0000	0.0000	0.0000;
	65300	64989	0.004958	0.012986	0.00081	69.53	0	0	0	0	1	0	0	24.5700	1.5300	-24.5400	-1.5500	0.0000	0.0000	0.0000	0.0000;
	64989	65821	0.009181	0.016995	0.00103	64.09	0	0	0	0	1	0	0	-16.1900	-19.7200	16.2400	19.7100	0.0000	0.0000	0.0000	0.0000;
	64990	64993	0.005513	0.190148	0	222.65	0	0	1	0	1	0	0	39.2800	4.5200	-39.2000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	64990	64994	0.00021	0.001049	0	0	0	0	0	0	1	0	0	-39.2800	-4.5200	39.2800	4.5400	0.0000	0.0000	0.0000	0.0000;
	64991	64993	-0.002308	-0.07961	0	122.65	0	0	1	0	1	0	0	-39.2400	-2.9200	39.2000	1.7700	0.0000	0.0000	0.0000	0.0000;
	64992	64993	0.018229	0.628669	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65002	64994	0.00162	0.010284	0.01589	277.86	0	0	0	0	1	0	0	47.7100	20.4900	-47.6700	-21.9600	0.0000	0.0000	0.0000	0.0000;
	64995	65016	0.002209	0.014692	0.00774	239.54	0	0	0	0	1	0	0	-18.4500	-26.7800	18.4800	26.0900	0.0000	0.0000	0.0000	0.0000;
	64996	64997	0.000245	0.001058	0	0	0	0	0	0	1	0	0	20.3800	6.4800	-20.3700	-6.4800	0.0000	0.0000	0.0000	0.0000;
	65006	64996	0.011215	0.02169	0.00082	56.73	0	0	0	0	1	0	0	9.5800	11.8300	-9.5500	-11.8700	0.0000	0.0000	0.0000	0.0000;
	64998	65001	0.003979	0.009717	0.00135	87.53	0	0	0	0	1	0	0	-59.6400	-33.9500	59.8200	34.2300	0.0000	0.0000	0.0000	0.0000;
	65000	64999	0.000287	0.0204	0	949.35	0	0	1.025	0	1	0	0	-158.6300	-128.1500	158.7400	136.3400	0.0000	0.0000	0.0000	0.0000;
	64999	65367	0.000323	0.005417	0.60204	2510.58	0	0	0	0	1	0	0	-142.0400	-17.6600	142.1000	-47.0300	0.0000	0.0000	0.0000	0.0000;
	64999	65610	0.000921	0.012489	1.26642	2413.7	0	0	0	0	1	0	0	73.0000	-67.8500	-72.9500	-69.6800	0.0000	0.0000	0.0000	0.0000;
	65001	65000	0.003414	0.121234	0	125.85	0	0	1.08125	0	1	0	0	-45.2700	-61.4300	45.4800	69.0400	0.0000	0.0000	0.0000	0.0000;
	65000	65002	0.000294	0.001164	0	0	0	0	0	0	1	0	0	87.5600	54.8400	-87.5300	-54.7300	0.0000	0.0000	0.0000	0.0000;
	65000	65003	0.000206	0.001148	0	0	0	0	0	0	1	0	0	25.5800	4.2800	-25.5800	-4.2700	0.0000	0.0000	0.0000	0.0000;
	65824	65002	0.002099	0.012507	0.01435	232.15	0	0	0	0	1	0	0	11.1700	-17.8500	-11.1600	16.3400	0.0000	0.0000	0.0000	0.0000;
	65004	65005	0.000261	0.001054	0	0	0	0	0	0	1	0	0	25.5800	4.0500	-25.5800	-4.0400	0.0000	0.0000	0.0000	0.0000;
	65032	65004	0.0105	0.021833	0.00364	68.75	0	0	0	0	1	0	0	23.7300	18.9600	-23.6400	-19.1600	0.0000	0.0000	0.0000	0.0000;
	65006	65007	0.000251	0.001192	0	0	0	0	0	0	1	0	0	25.5800	2.2400	-25.5800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	65008	65011	0.001895	0.011899	0.00597	233.92	0	0	0	0	1	0	0	-9.5100	11.4400	9.5100	-12.0600	0.0000	0.0000	0.0000	0.0000;
	65010	65009	0.004873	0.14661	0	120.31	0	0	1.04375	0	1	0	0	-38.4100	-21.7000	38.5100	24.5500	0.0000	0.0000	0.0000	0.0000;
	65009	65011	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-38.5100	-24.5500	38.5100	24.5700	0.0000	0.0000	0.0000	0.0000;
	65012	65015	-0.001437	-0.049747	0	229.33	0	0	1	0	1	0	0	54.9300	16.1200	-54.9800	-17.6300	0.0000	0.0000	0.0000	0.0000;
	65012	65016	0.000278	0.001198	0	0	0	0	0	0	1	0	0	-54.9300	-16.1200	54.9400	16.1500	0.0000	0.0000	0.0000	0.0000;
	65013	65015	0.004443	0.153783	0	129.33	0	0	1	0	1	0	0	-54.8400	-12.9500	54.9800	17.6300	0.0000	0.0000	0.0000	0.0000;
	65014	65015	0.014792	0.511998	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65017	65024	0.013176	0.033459	0.00073	64.2	0	0	0	0	1	0	0	-15.4600	-12.0600	15.5100	12.1000	0.0000	0.0000	0.0000	0.0000;
	65018	65020	0.017004	0.045343	0.00107	54.77	0	0	0	0	1	0	0	7.3800	2.7500	-7.3700	-2.8400	0.0000	0.0000	0.0000	0.0000;
	65019	65020	0.008683	0.025508	0.0053	66.89	0	0	0	0	1	0	0	18.3000	3.6200	-18.2700	-4.1000	0.0000	0.0000	0.0000	0.0000;
	65019	65033	0.039508	0.058757	0.01341	76.48	0	0	0	0	1	0	0	-34.1100	2.3200	34.5500	-3.1100	0.0000	0.0000	0.0000	0.0000;
	65020	65021	0.000289	0.001025	0	0	0	0	0	0	1	0	0	16.0600	5.4200	-16.0600	-5.4200	0.0000	0.0000	0.0000	0.0000;
	65022	65026	0.008272	0.030593	0.00288	49.18	0	0	0	0	1	0	0	3.0800	-14.0200	-3.0600	13.7800	0.0000	0.0000	0.0000	0.0000;
	65024	65023	0.00221	0.069228	0	133.02	0	0	1.03125	0	1	0	0	-60.5300	-35.1800	60.6300	38.5100	0.0000	0.0000	0.0000	0.0000;
	65023	65025	0.000242	0.001146	0	0	0	0	0	0	1	0	0	19.1200	2.9700	-19.1200	-2.9700	0.0000	0.0000	0.0000	0.0000;
	65027	65028	0.002034	0.011516	0.01511	237.72	0	0	0	0	1	0	0	-14.9900	5.9200	15.0000	-7.5200	0.0000	0.0000	0.0000	0.0000;
	65028	65029	0.000279	0.001072	0	0	0	0	0	0	1	0	0	15.0500	2.7700	-15.0500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	65368	65032	0.022693	0.064088	0.00662	65.07	0	0	0	0	1	0	0	17.8200	2.4000	-17.7500	-2.9300	0.0000	0.0000	0.0000	0.0000;
	66001	65032	0.012779	0.034023	0.0136	80.13	0	0	0	0	1	0	0	50.1600	7.2600	-49.8600	-7.9400	0.0000	0.0000	0.0000	0.0000;
	65033	65034	0.000264	0.001012	0	0	0	0	0	0	1	0	0	14.8300	3.1500	-14.8300	-3.1500	0.0000	0.0000	0.0000	0.0000;
	65033	65661	0.004896	0.014561	0.00109	86.06	0	0	0	0	1	0	0	-49.3800	-0.0400	49.4900	0.2500	0.0000	0.0000	0.0000	0.0000;
	65036	65035	0.002856	0.105079	0	142.71	0	0	1	0	1	0	0	51.9300	-7.3400	-51.8500	10.0700	0.0000	0.0000	0.0000	0.0000;
	65036	65035	0.002856	0.105079	0	142.71	0	0	1	0	1	0	0	51.9300	-7.3400	-51.8500	10.0700	0.0000	0.0000	0.0000	0.0000;
	65036	65035	0.002856	0.105079	0	142.71	0	0	1	0	1	0	0	51.9300	-7.3400	-51.8500	10.0700	0.0000	0.0000	0.0000	0.0000;
	65035	65046	0.003006	0.017096	0.0228	245.36	0	0	0	0	1	0	0	18.7800	22.7200	-18.7500	-25.0200	0.0000	0.0000	0.0000	0.0000;
	65035	65048	0.007194	0.03929	0.03042	283.26	0	0	0	0	1	0	0	40.0500	-12.4800	-39.9400	9.8400	0.0000	0.0000	0.0000	0.0000;
	65809	65035	0.007565	0.042431	0.03615	330.77	0	0	0	0	1	0	0	-95.9600	40.8000	96.7200	-40.4400	0.0000	0.0000	0.0000	0.0000;
	65036	65039	0.010589	0.282797	0	202.16	0	0	1	0	1	0	0	15.9000	-7.9400	-15.8600	8.7800	0.0000	0.0000	0.0000	0.0000;
	65036	65040	0.000286	0.001067	0	0	0	0	0	0	1	0	0	-171.6700	29.9500	171.7500	-29.6500	0.0000	0.0000	0.0000	0.0000;
	65036	65041	0.000248	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65037	65039	-0.001602	-0.042778	0	52.16	0	0	1	0	1	0	0	-15.8700	8.6500	15.8600	-8.7800	0.0000	0.0000	0.0000	0.0000;
	65044	65037	0.029625	0.075356	0.00583	72.04	0	0	0	0	1	0	0	19.9100	3.2900	-19.8000	-3.6600	0.0000	0.0000	0.0000	0.0000;
	65047	65037	0.015146	0.047419	0.00103	53.2	0	0	0	0	1	0	0	2.2100	-0.1200	-2.2100	0.0000	0.0000	0.0000	0.0000	0.0000;
	65037	65151	0.040061	0.119219	0.0068	77.4	0	0	0	0	1	0	0	22.5600	-8.4200	-22.3500	8.3000	0.0000	0.0000	0.0000	0.0000;
	65038	65039	0.04822	1.287773	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65043	65042	0.00467	0.126081	0	132.45	0	0	1.0625	0	1	0	0	44.2800	-39.2900	-44.1100	43.8800	0.0000	0.0000	0.0000	0.0000;
	65042	65045	0.000289	0.001091	0	0	0	0	0	0	1	0	0	18.7100	9.7800	-18.7100	-9.7800	0.0000	0.0000	0.0000	0.0000;
	65042	65046	0.000262	0.001198	0	0	0	0	0	0	1	0	0	25.4000	-53.6600	-25.4000	53.7000	0.0000	0.0000	0.0000	0.0000;
	65044	65043	0.004404	0.130993	0	66.39	0	0	1.0125	0	1	0	0	-22.5300	0.4100	22.5500	0.2000	0.0000	0.0000	0.0000	0.0000;
	65044	65043	0.004404	0.130993	0	66.39	0	0	1.0125	0	1	0	0	-22.5300	0.4100	22.5500	0.2000	0.0000	0.0000	0.0000	0.0000;
	65044	65043	0.004404	0.130993	0	66.39	0	0	1.0125	0	1	0	0	-22.5300	0.4100	22.5500	0.2000	0.0000	0.0000	0.0000	0.0000;
	65044	65047	0.025485	0.067187	0.00484	73.1	0	0	0	0	1	0	0	20.8400	4.1800	-20.7400	-4.4400	0.0000	0.0000	0.0000	0.0000;
	65044	65049	0.080709	0.143502	0.00369	73.41	0	0	0	0	1	0	0	16.8500	-5.1300	-16.6300	5.1200	0.0000	0.0000	0.0000	0.0000;
	65044	65374	0.062384	0.155015	0.00476	66.1	0	0	0	0	1	0	0	9.9900	-3.5600	-9.9300	3.1900	0.0000	0.0000	0.0000	0.0000;
	65048	65046	0.004377	0.028862	0.01955	290.08	0	0	0	0	1	0	0	-44.0400	27.3200	44.1500	-28.6800	0.0000	0.0000	0.0000	0.0000;
	65049	65048	0.003581	0.11744	0	111.49	0	0	1.0125	0	1	0	0	16.2500	-1.9200	-16.2400	2.2200	0.0000	0.0000	0.0000	0.0000;
	65048	65050	0.000296	0.00119	0	0	0	0	0	0	1	0	0	18.7100	5.5900	-18.7100	-5.5800	0.0000	0.0000	0.0000	0.0000;
	65428	65048	0.004112	0.023882	0.02334	313.73	0	0	0	0	1	0	0	-81.1900	44.3300	81.5100	-44.9600	0.0000	0.0000	0.0000	0.0000;
	65811	65049	0.04912	0.121798	0.00245	52.28	0	0	0	0	1	0	0	-0.3700	2.9400	0.3800	-3.2000	0.0000	0.0000	0.0000	0.0000;
	65052	65053	0.000221	0.001162	0	0	0	0	0	0	1	0	0	3.3400	1.1700	-3.3400	-1.1700	0.0000	0.0000	0.0000	0.0000;
	65054	65052	0.023097	0.073206	0.00291	67.31	0	0	0	0	1	0	0	18.4300	0.6200	-18.3600	-0.7000	0.0000	0.0000	0.0000	0.0000;
	65052	65097	0.027864	0.063433	0.00147	64	0	0	0	0	1	0	0	15.0200	-0.4700	-14.9600	0.4500	0.0000	0.0000	0.0000	0.0000;
	65054	65055	0.000279	0.001147	0	0	0	0	0	0	1	0	0	3.3400	0.4100	-3.3400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	65056	65057	0.000276	0.001119	0	0	0	0	0	0	1	0	0	-4.1400	6.7500	4.1400	-6.7500	0.0000	0.0000	0.0000	0.0000;
	65058	65057	0.012163	0.022922	0.01027	31.45	0	0	0	0	1	0	0	-0.6600	-4.6800	0.6600	3.5900	0.0000	0.0000	0.0000	0.0000;
	65126	65057	0.027319	0.073869	0.00438	49.7	0	0	0	0	1	0	0	4.8100	-3.6100	-4.8000	3.1700	0.0000	0.0000	0.0000	0.0000;
	65058	65059	0.000299	0.001055	0	0	0	0	0	0	1	0	0	6.0400	1.0900	-6.0400	-1.0900	0.0000	0.0000	0.0000	0.0000;
	65122	65058	0.022652	0.062156	0.00327	51.66	0	0	0	0	1	0	0	5.3900	-3.9100	-5.3800	3.5900	0.0000	0.0000	0.0000	0.0000;
	65060	65072	0.001824	0.009	0.01254	238.28	0	0	0	0	1	0	0	-19.7800	12.8800	19.7900	-14.1400	0.0000	0.0000	0.0000	0.0000;
	65073	65060	0.002111	0.010136	0.01612	215.06	0	0	0	0	1	0	0	9.5900	28.5900	-9.5700	-30.1800	0.0000	0.0000	0.0000	0.0000;
	65061	65062	0.000236	0.001014	0	0	0	0	0	0	1	0	0	19.7800	2.2500	-19.7800	-2.2500	0.0000	0.0000	0.0000	0.0000;
	65061	65104	0.02359	0.052713	0.0017	56.74	0	0	0	0	1	0	0	-9.6200	0.6300	9.6400	-0.7600	0.0000	0.0000	0.0000	0.0000;
	65112	65061	0.029504	0.073215	0.00118	56.89	0	0	0	0	1	0	0	10.2000	2.8300	-10.1700	-2.8800	0.0000	0.0000	0.0000	0.0000;
	65115	65063	0.019445	0.047145	0.00193	57.87	0	0	0	0	1	0	0	13.5800	0.3200	-13.5400	-0.4500	0.0000	0.0000	0.0000	0.0000;
	65117	65063	0.011082	0.033701	0.00256	55.34	0	0	0	0	1	0	0	6.2500	6.5400	-6.2400	-6.7900	0.0000	0.0000	0.0000	0.0000;
	65093	65064	0.014061	0.040637	0.00214	58.04	0	0	0	0	1	0	0	11.1400	-8.3500	-11.1200	8.1900	0.0000	0.0000	0.0000	0.0000;
	65064	65102	0.007438	0.015673	0.00287	55.2	0	0	0	0	1	0	0	-8.6700	-11.6300	8.6800	11.3500	0.0000	0.0000	0.0000	0.0000;
	65065	65068	0.002517	0.087564	0	170.71	0	0	1	0	1	0	0	20.6300	-12.1700	-20.6200	12.6500	0.0000	0.0000	0.0000	0.0000;
	65065	65069	0.000284	0.001116	0	0	0	0	0	0	1	0	0	23.8200	6.3900	-23.8200	-6.3900	0.0000	0.0000	0.0000	0.0000;
	65072	65065	0.001852	0.010916	0.00732	245.06	0	0	0	0	1	0	0	26.7100	-19.6400	-26.6900	18.9900	0.0000	0.0000	0.0000	0.0000;
	65065	65076	0.002485	0.015118	0.0134	228.7	0	0	0	0	1	0	0	-17.7600	-13.2100	17.7800	11.8800	0.0000	0.0000	0.0000	0.0000;
	65066	65068	0.000863	0.030007	0	95.71	0	0	1	0	1	0	0	-20.6100	12.8200	20.6200	-12.6500	0.0000	0.0000	0.0000	0.0000;
	65086	65066	0.010134	0.029335	0.00255	70.62	0	0	0	0	1	0	0	-20.7700	19.9500	20.8500	-19.9900	0.0000	0.0000	0.0000	0.0000;
	65067	65068	0.016624	0.578251	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65071	65070	0.002293	0.098856	0	113.83	0	0	1.05	0	1	0	0	-36.8000	-25.8700	36.8500	27.9000	0.0000	0.0000	0.0000	0.0000;
	65070	65072	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-36.8500	-27.9000	36.8500	27.9300	0.0000	0.0000	0.0000	0.0000;
	65071	65102	0.006624	0.017918	0.00051	54.47	0	0	0	0	1	0	0	8.8100	16.3700	-8.7900	-16.3700	0.0000	0.0000	0.0000	0.0000;
	65074	65073	0.003468	0.142109	0	98.71	0	0	1	0	1	0	0	-19.2800	4.4100	19.2900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	65073	65075	0.000222	0.001051	0	0	0	0	0	0	1	0	0	31.0100	12.9500	-31.0100	-12.9400	0.0000	0.0000	0.0000	0.0000;
	65087	65073	0.001069	0.005859	0.02182	215.89	0	0	0	0	1	0	0	3.9600	15.4000	-3.9600	-17.6700	0.0000	0.0000	0.0000	0.0000;
	65579	65073	0.001801	0.013166	0.01552	261.24	0	0	0	0	1	0	0	55.9900	18.7900	-55.9300	-19.9800	0.0000	0.0000	0.0000	0.0000;
	65100	65074	0.010003	0.022702	0.0005	61.83	0	0	0	0	1	0	0	-13.5700	9.1100	13.5900	-9.1000	0.0000	0.0000	0.0000	0.0000;
	65074	65125	0.00621	0.018313	0.00193	53.89	0	0	0	0	1	0	0	5.6900	4.6900	-5.6800	-4.8900	0.0000	0.0000	0.0000	0.0000;
	65076	65579	0.003145	0.019194	0.04101	246.09	0	0	0	0	1	0	0	-34.6600	-15.3200	34.7000	11.2700	0.0000	0.0000	0.0000	0.0000;
	65078	65077	0.005173	0.163403	0	86.77	0	0	1	0	1	0	0	-13.0600	-1.9700	13.0600	2.2400	0.0000	0.0000	0.0000	0.0000;
	65077	65079	0.000286	0.001073	0	0	0	0	0	0	1	0	0	12.7500	0.5900	-12.7500	-0.5900	0.0000	0.0000	0.0000	0.0000;
	65081	65077	0.001917	0.011278	0.01765	239.59	0	0	0	0	1	0	0	25.8300	1.0100	-25.8200	-2.8300	0.0000	0.0000	0.0000	0.0000;
	65078	65089	0.022637	0.054041	0.00279	64.28	0	0	0	0	1	0	0	18.3200	2.5900	-18.2500	-2.7100	0.0000	0.0000	0.0000	0.0000;
	65078	65126	0.006504	0.016513	0.0014	51.73	0	0	0	0	1	0	0	-8.0700	-1.7700	8.0700	1.6300	0.0000	0.0000	0.0000	0.0000;
	65080	65124	0.019367	0.044571	0.00268	49.52	0	0	0	0	1	0	0	1.3400	-3.0700	-1.3400	2.7900	0.0000	0.0000	0.0000	0.0000;
	65125	65080	0.012519	0.028619	0.00102	57.19	0	0	0	0	1	0	0	7.7400	-0.0500	-7.7400	-0.0400	0.0000	0.0000	0.0000	0.0000;
	65080	65576	0.011737	0.038597	0.0022	67.56	0	0	0	0	1	0	0	-17.3900	0.1300	17.4300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	65081	65084	-0.000251	-0.008065	0	261.4	0	0	1	0	1	0	0	33.3200	5.9500	-33.3200	-6.0400	0.0000	0.0000	0.0000	0.0000;
	65081	65085	0.000293	0.001052	0	0	0	0	0	0	1	0	0	12.7500	2.2700	-12.7500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	65081	65114	0.00434	0.023367	0.0362	292.22	0	0	0	0	1	0	0	-99.0500	5.8500	99.4500	-7.5900	0.0000	0.0000	0.0000	0.0000;
	65082	65084	0.003143	0.100827	0	111.4	0	0	1	0	1	0	0	-33.2900	-4.9600	33.3200	6.0400	0.0000	0.0000	0.0000	0.0000;
	65082	65124	0.01415	0.034207	0.00123	62.06	0	0	0	0	1	0	0	16.3200	1.8900	-16.2800	-1.9300	0.0000	0.0000	0.0000	0.0000;
	65083	65084	0.016703	0.535763	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65086	65093	0.008308	0.022258	0.00238	49.36	0	0	0	0	1	0	0	-4.9100	22.1700	4.9500	-22.3200	0.0000	0.0000	0.0000	0.0000;
	65102	65086	0.007462	0.018622	0.00069	58.75	0	0	0	0	1	0	0	-11.0100	2.7800	11.0200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	65087	65088	0.000207	0.001107	0	0	0	0	0	0	1	0	0	29.8100	5.5800	-29.8100	-5.5700	0.0000	0.0000	0.0000	0.0000;
	65579	65087	0.001603	0.009743	0.00515	275.09	0	0	0	0	1	0	0	73.8900	14.0100	-73.8000	-14.0200	0.0000	0.0000	0.0000	0.0000;
	65089	65090	0.013319	0.040091	0.00147	53.79	0	0	0	0	1	0	0	9.2200	0.5000	-9.2100	-0.6300	0.0000	0.0000	0.0000	0.0000;
	65090	65091	0.000209	0.001098	0	0	0	0	0	0	1	0	0	6.7700	1.4200	-6.7700	-1.4200	0.0000	0.0000	0.0000	0.0000;
	65093	65092	0.022183	0.045694	0.00386	62.52	0	0	0	0	1	0	0	-11.5200	5.7300	11.5500	-6.0700	0.0000	0.0000	0.0000	0.0000;
	65092	65132	0.03226	0.092697	0.00722	71.09	0	0	0	0	1	0	0	-19.6300	4.5700	19.7500	-4.9900	0.0000	0.0000	0.0000	0.0000;
	65093	65100	0.012623	0.030461	0.00123	51.27	0	0	0	0	1	0	0	6.3700	13.2400	-6.3400	-13.3100	0.0000	0.0000	0.0000	0.0000;
	65093	65117	0.008477	0.02474	0.03099	61.4	0	0	0	0	1	0	0	-19.0100	6.4900	19.0500	-9.7000	0.0000	0.0000	0.0000	0.0000;
	65095	65094	0.003865	0.120233	0	89.7	0	0	1.0125	0	1	0	0	-15.8500	-9.0900	15.8600	9.4700	0.0000	0.0000	0.0000	0.0000;
	65094	65096	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-15.8600	-9.4700	15.8600	9.4700	0.0000	0.0000	0.0000	0.0000;
	65095	65166	0.0732	0.212891	0.00533	45.05	0	0	0	0	1	0	0	2.2500	0.6500	-2.2400	-1.2100	0.0000	0.0000	0.0000	0.0000;
	65114	65096	0.002563	0.013583	0.0391	273.67	0	0	0	0	1	0	0	67.9800	13.4500	-67.8600	-17.0400	0.0000	0.0000	0.0000	0.0000;
	65096	65121	0.004018	0.02331	0.00819	258.81	0	0	0	0	1	0	0	52.0000	7.5700	-51.9000	-7.8400	0.0000	0.0000	0.0000	0.0000;
	65097	65098	0.000236	0.001029	0	0	0	0	0	0	1	0	0	10.2600	6.5200	-10.2600	-6.5200	0.0000	0.0000	0.0000	0.0000;
	65104	65099	0.011665	0.022123	0.00067	46.61	0	0	0	0	1	0	0	2.9100	-2.6500	-2.9100	2.5800	0.0000	0.0000	0.0000	0.0000;
	65112	65099	0.010243	0.02835	0.00252	57.1	0	0	0	0	1	0	0	10.5500	6.4800	-10.5300	-6.7100	0.0000	0.0000	0.0000	0.0000;
	65101	65102	0.000209	0.001105	0	0	0	0	0	0	1	0	0	-11.1100	-2.2300	11.1100	2.2300	0.0000	0.0000	0.0000	0.0000;
	65104	65103	0.003969	0.131237	0	107.32	0	0	1	0	1	0	0	-30.1800	0.4100	30.2100	0.7000	0.0000	0.0000	0.0000	0.0000;
	65103	65108	0.000243	0.001181	0	0	0	0	0	0	1	0	0	26.5700	2.9400	-26.5700	-2.9300	0.0000	0.0000	0.0000	0.0000;
	65103	65109	0.000283	0.001079	0	0	0	0	0	0	1	0	0	-56.7900	-3.6400	56.7900	3.6700	0.0000	0.0000	0.0000	0.0000;
	65104	65107	0.000863	0.020574	0	124.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65104	65115	0.010857	0.031448	0.00133	64.15	0	0	0	0	1	0	0	17.6300	3.0000	-17.6000	-3.0500	0.0000	0.0000	0.0000	0.0000;
	65105	65107	0.008588	0.204695	0	62.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65106	65107	0.008588	0.204695	0	62.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65114	65109	0.001056	0.006522	0.00529	260.22	0	0	0	0	1	0	0	55.1800	7.3200	-55.1500	-7.7100	0.0000	0.0000	0.0000	0.0000;
	65111	65110	0.000161	0.014592	0	1012.03	0	0	1.00625	0	1	0	0	-217.7400	-47.1500	217.8100	53.9400	0.0000	0.0000	0.0000	0.0000;
	65110	65113	0.000213	0.001171	0	0	0	0	0	0	1	0	0	29.7500	17.8200	-29.7500	-17.8000	0.0000	0.0000	0.0000	0.0000;
	65110	65469	0.000269	0.005081	0.64488	2887.73	0	0	0	0	1	0	0	-559.3300	-0.4100	560.1100	-54.5900	0.0000	0.0000	0.0000	0.0000;
	65580	65110	0.000273	0.003615	0.52803	2538.45	0	0	0	0	1	0	0	-311.5100	-4.1200	311.7600	-49.7200	0.0000	0.0000	0.0000	0.0000;
	65112	65111	0.003779	0.101913	0	118.26	0	0	1.01875	0	1	0	0	-43.3800	-16.8500	43.4600	18.9800	0.0000	0.0000	0.0000	0.0000;
	65111	65114	0.000255	0.00108	0	0	0	0	0	0	1	0	0	174.2800	28.1700	-174.2100	-27.8600	0.0000	0.0000	0.0000	0.0000;
	65112	65115	0.014948	0.034302	0.0063	69.92	0	0	0	0	1	0	0	22.6300	7.5500	-22.5500	-8.0400	0.0000	0.0000	0.0000	0.0000;
	65127	65114	0.004341	0.025533	0.01303	257.79	0	0	0	0	1	0	0	-47.9400	-8.1000	48.0300	7.2600	0.0000	0.0000	0.0000	0.0000;
	65116	65119	0.008701	0.268938	0	174.86	0	0	1	0	1	0	0	25.3200	-2.3800	-25.2700	4.0200	0.0000	0.0000	0.0000	0.0000;
	65116	65120	0.000216	0.001172	0	0	0	0	0	0	1	0	0	26.5700	10.1900	-26.5700	-10.1800	0.0000	0.0000	0.0000	0.0000;
	65116	65121	0.000221	0.001128	0	0	0	0	0	0	1	0	0	-51.8900	-7.8100	51.9000	7.8400	0.0000	0.0000	0.0000	0.0000;
	65117	65119	-0.004575	-0.141394	0	99.86	0	0	1	0	1	0	0	-25.2900	3.1600	25.2700	-4.0200	0.0000	0.0000	0.0000	0.0000;
	65118	65119	0.027457	0.848649	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65122	65123	0.000238	0.001124	0	0	0	0	0	0	1	0	0	3.1800	1.0100	-3.1800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	65122	65165	0.029382	0.063646	0.00982	55.48	0	0	0	0	1	0	0	-8.5700	2.9000	8.6000	-3.8900	0.0000	0.0000	0.0000	0.0000;
	65576	65125	0.01694	0.045676	0.00125	56.95	0	0	0	0	1	0	0	9.4400	-1.3500	-9.4200	1.2600	0.0000	0.0000	0.0000	0.0000;
	65126	65128	0.015881	0.039581	0.00216	68.75	0	0	0	0	1	0	0	-20.2700	0.8300	20.3300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	65127	65130	0.003154	0.122835	0	170.22	0	0	1	0	1	0	0	20.3400	-0.4100	-20.3300	0.8800	0.0000	0.0000	0.0000	0.0000;
	65127	65131	0.00028	0.001082	0	0	0	0	0	0	1	0	0	27.5900	8.5100	-27.5900	-8.5000	0.0000	0.0000	0.0000	0.0000;
	65128	65130	0.000156	0.006066	0	95.22	0	0	1	0	1	0	0	-20.3300	0.9100	20.3300	-0.8800	0.0000	0.0000	0.0000	0.0000;
	65129	65130	0.020685	0.805595	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65134	65133	0.003592	0.107426	0	88.97	0	0	1	0	1	0	0	-10.5000	3.4300	10.5100	-3.3100	0.0000	0.0000	0.0000	0.0000;
	65133	65135	0.000211	0.001149	0	0	0	0	0	0	1	0	0	5.8400	1.1900	-5.8400	-1.1900	0.0000	0.0000	0.0000	0.0000;
	65133	65338	0.015313	0.090244	0.08468	237.1	0	0	0	0	1	0	0	-16.3500	2.1200	16.4000	-11.0800	0.0000	0.0000	0.0000	0.0000;
	65137	65136	0.013264	0.040985	0.00279	70.26	0	0	0	0	1	0	0	14.6100	-2.3800	-14.5900	2.1600	0.0000	0.0000	0.0000	0.0000;
	65137	65275	0.025586	0.054505	0.0034	65.42	0	0	0	0	1	0	0	-12.7900	-1.0500	12.8300	0.7600	0.0000	0.0000	0.0000	0.0000;
	65137	65616	0.143041	0.30108	0.01689	64.5	0	0	0	0	1	0	0	-8.0100	2.6200	8.1100	-4.2500	0.0000	0.0000	0.0000	0.0000;
	65139	65138	0.002312	0.083952	0	99.39	0	0	1	0	1	0	0	-6.2500	-1.3800	6.2500	1.4100	0.0000	0.0000	0.0000	0.0000;
	65138	65140	0.000245	0.001157	0	0	0	0	0	0	1	0	0	5.0900	1.0300	-5.0900	-1.0300	0.0000	0.0000	0.0000	0.0000;
	65142	65139	0.0593	0.142996	0.00226	72.29	0	0	0	0	1	0	0	-6.2300	-1.5800	6.2500	1.3800	0.0000	0.0000	0.0000	0.0000;
	65141	65142	0.000275	0.001054	0	0	0	0	0	0	1	0	0	-4.0600	-1.6600	4.0600	1.6600	0.0000	0.0000	0.0000	0.0000;
	65142	67401	0.123567	0.287867	0.00833	64.58	0	0	0	0	1	0	0	2.1700	-0.0800	-2.1600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	65143	65146	0.042041	0.086667	0.00252	47.55	0	0	0	0	1	0	0	-0.0000	2.9800	0.0100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	65143	65625	0.036284	0.093275	0.00287	45.32	0	0	0	0	1	0	0	-2.2300	-1.0900	2.2400	0.7900	0.0000	0.0000	0.0000	0.0000;
	65952	65143	0.013327	0.038054	0.00098	46.35	0	0	0	0	1	0	0	-0.0700	2.0100	0.0700	-2.1100	0.0000	0.0000	0.0000	0.0000;
	65145	65144	0.042042	0.101202	0.00432	44.45	0	0	0	0	1	0	0	-1.6100	-1.6600	1.6100	1.2000	0.0000	0.0000	0.0000	0.0000;
	65144	65625	0.06279	0.149453	0.00379	50.14	0	0	0	0	1	0	0	-3.7700	-1.2400	3.7800	0.8600	0.0000	0.0000	0.0000	0.0000;
	65147	65146	0.041435	0.114587	0.00623	52.9	0	0	0	0	1	0	0	3.4300	-0.2400	-3.4300	-0.4200	0.0000	0.0000	0.0000	0.0000;
	65148	65149	0.000217	0.001016	0	0	0	0	0	0	1	0	0	-5.6300	-0.3800	5.6300	0.3800	0.0000	0.0000	0.0000	0.0000;
	65151	65149	0.028518	0.078012	0.00289	67.71	0	0	0	0	1	0	0	11.9400	-5.1000	-11.8900	4.9000	0.0000	0.0000	0.0000	0.0000;
	65807	65149	0.038195	0.098611	0.00421	62.26	0	0	0	0	1	0	0	-6.2400	4.8700	6.2600	-5.2800	0.0000	0.0000	0.0000	0.0000;
	65150	65151	0.000267	0.001054	0	0	0	0	0	0	1	0	0	-5.6300	-2.5900	5.6300	2.5900	0.0000	0.0000	0.0000	0.0000;
	65151	65152	0.064903	0.181793	0.00319	63.19	0	0	0	0	1	0	0	7.7800	-3.2300	-7.7400	2.9900	0.0000	0.0000	0.0000	0.0000;
	65151	65807	0.031383	0.079614	0.00311	77.23	0	0	0	0	1	0	0	19.2200	-11.4500	-19.0800	11.4700	0.0000	0.0000	0.0000	0.0000;
	65152	65153	0.000258	0.001067	0	0	0	0	0	0	1	0	0	5.6300	2.5600	-5.6300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	65807	65152	0.027567	0.056257	0.00155	55.79	0	0	0	0	1	0	0	-2.1000	5.3900	2.1100	-5.5500	0.0000	0.0000	0.0000	0.0000;
	65155	65154	0.017872	0.048231	0.00292	66.22	0	0	0	0	1	0	0	15.1900	-2.0500	-15.1500	1.8400	0.0000	0.0000	0.0000	0.0000;
	65861	65155	0.054419	0.113054	0.00392	68.88	0	0	0	0	1	0	0	18.9300	-0.9600	-18.7500	0.9100	0.0000	0.0000	0.0000	0.0000;
	65156	65888	0.013827	0.071233	0.03929	249.47	0	0	0	0	1	0	0	4.3100	3.3700	-4.3000	-7.7300	0.0000	0.0000	0.0000	0.0000;
	65157	65159	0.079204	0.225671	0.00532	48.98	0	0	0	0	1	0	0	1.4900	-0.8300	-1.4900	0.2600	0.0000	0.0000	0.0000	0.0000;
	65158	65159	0.00026	0.001112	0	0	0	0	0	0	1	0	0	-10.7800	-4.7400	10.7800	4.7400	0.0000	0.0000	0.0000	0.0000;
	65604	65159	0.009753	0.027417	0.0016	64.18	0	0	0	0	1	0	0	16.6200	2.9900	-16.5900	-3.0900	0.0000	0.0000	0.0000	0.0000;
	65160	65861	0.015339	0.039756	0.00596	67.23	0	0	0	0	1	0	0	9.7700	-3.9100	-9.7500	3.3100	0.0000	0.0000	0.0000	0.0000;
	65162	65161	0.006335	0.146738	0	91.76	0	0	1.00625	0	1	0	0	-16.4800	-4.9000	16.5000	5.3000	0.0000	0.0000	0.0000	0.0000;
	65161	65163	0.000272	0.001049	0	0	0	0	0	0	1	0	0	5.8300	0.1500	-5.8300	-0.1500	0.0000	0.0000	0.0000	0.0000;
	65161	65464	0.005347	0.038885	0.09429	214.08	0	0	0	0	1	0	0	13.0200	-7.4700	-13.0100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	65166	65165	0.021229	0.051706	0.00759	61.49	0	0	0	0	1	0	0	13.5600	-3.7000	-13.5200	2.9900	0.0000	0.0000	0.0000	0.0000;
	65168	65167	0.003078	0.121976	0	114.82	0	0	1	0	1	0	0	-24.9400	8.2000	24.9600	-7.4300	0.0000	0.0000	0.0000	0.0000;
	65167	65169	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-24.9600	-11.4200	24.9600	11.4300	0.0000	0.0000	0.0000	0.0000;
	65168	65616	0.020474	0.041067	0.00328	64.49	0	0	0	0	1	0	0	8.1200	-4.5800	-8.1100	4.2500	0.0000	0.0000	0.0000	0.0000;
	65170	65171	0.000291	0.001144	0	0	0	0	0	0	1	0	0	2.1500	0.2600	-2.1500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	65174	65170	0.063201	0.19085	0.00637	47.5	0	0	0	0	1	0	0	1.3600	-1.7000	-1.3600	1.0000	0.0000	0.0000	0.0000	0.0000;
	65174	65172	0.035623	0.100528	0.00751	59.41	0	0	0	0	1	0	0	2.1900	1.0400	-2.1900	-1.8600	0.0000	0.0000	0.0000	0.0000;
	65172	66746	0.074421	0.200297	0.00294	60.91	0	0	0	0	1	0	0	7.3100	1.5400	-7.2700	-1.7500	0.0000	0.0000	0.0000	0.0000;
	65172	67536	0.022118	0.06061	0.01043	56.92	0	0	0	0	1	0	0	-9.7700	-1.4200	9.7900	0.3300	0.0000	0.0000	0.0000	0.0000;
	65173	65174	0.03422	0.084111	0.00266	57.82	0	0	0	0	1	0	0	8.0700	-3.5300	-8.0500	3.2900	0.0000	0.0000	0.0000	0.0000;
	65173	65483	0.097365	0.204136	0.01332	60.75	0	0	0	0	1	0	0	-10.9700	3.1800	11.0900	-4.3900	0.0000	0.0000	0.0000	0.0000;
	65175	65176	0.00022	0.001142	0	0	0	0	0	0	1	0	0	-1.8800	-0.4800	1.8800	0.4800	0.0000	0.0000	0.0000	0.0000;
	65177	65179	0.037669	0.112829	0.00121	65.3	0	0	0	0	1	0	0	-14.8800	2.6500	14.9600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	65178	65181	0.005108	0.137989	0	216.04	0	0	1	0	1	0	0	14.9700	-2.2700	-14.9500	2.5600	0.0000	0.0000	0.0000	0.0000;
	65178	65182	0.000299	0.001141	0	0	0	0	0	0	1	0	0	5.0400	2.0700	-5.0400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	65256	65178	0.011017	0.068658	0.03216	236.83	0	0	0	0	1	0	0	20.0500	-3.4700	-20.0100	0.2000	0.0000	0.0000	0.0000	0.0000;
	65179	65181	-0.000328	-0.008866	0	91.04	0	0	1	0	1	0	0	-14.9600	2.5400	14.9500	-2.5600	0.0000	0.0000	0.0000	0.0000;
	65180	65181	0.02995	0.809082	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65183	65184	0.00022	0.001134	0	0	0	0	0	0	1	0	0	-14.9400	-6.7400	14.9400	6.7400	0.0000	0.0000	0.0000	0.0000;
	65190	65184	0.008786	0.021093	0.00061	50.07	0	0	0	0	1	0	0	3.9100	4.7100	-3.9100	-4.7700	0.0000	0.0000	0.0000	0.0000;
	65764	65184	0.01416	0.039323	0.0018	58.87	0	0	0	0	1	0	0	11.0500	1.8300	-11.0300	-1.9800	0.0000	0.0000	0.0000	0.0000;
	65199	65185	0.003008	0.008987	0.0008	71.36	0	0	0	0	1	0	0	-28.3500	-6.6400	28.3700	6.6300	0.0000	0.0000	0.0000	0.0000;
	65187	65186	0.003235	0.098501	0	125.99	0	0	1	0	1	0	0	-46.3200	8.7900	46.3800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	65186	65188	0.000277	0.001009	0	0	0	0	0	0	1	0	0	14.9400	4.0800	-14.9400	-4.0800	0.0000	0.0000	0.0000	0.0000;
	65186	65769	0.001756	0.009875	0.01319	217.88	0	0	0	0	1	0	0	4.7800	27.4000	-4.7600	-28.7400	0.0000	0.0000	0.0000	0.0000;
	65189	65192	0.012747	0.401651	0	121.37	0	0	1	0	1	0	0	20.9300	-3.4400	-20.8700	5.1300	0.0000	0.0000	0.0000	0.0000;
	65189	65193	0.000236	0.001151	0	0	0	0	0	0	1	0	0	24.8200	9.5000	-24.8200	-9.4900	0.0000	0.0000	0.0000	0.0000;
	65189	65324	0.002248	0.013102	0.01407	263.93	0	0	0	0	1	0	0	-55.6200	-34.8100	55.7000	33.8200	0.0000	0.0000	0.0000	0.0000;
	65769	65189	0.001802	0.010642	0.00398	277.1	0	0	0	0	1	0	0	69.9600	-8.4300	-69.8800	8.4900	0.0000	0.0000	0.0000	0.0000;
	65190	65192	-0.006809	-0.214545	0	96.37	0	0	1	0	1	0	0	-20.9000	4.2200	20.8700	-5.1300	0.0000	0.0000	0.0000	0.0000;
	65190	65207	0.005061	0.010792	0.00034	68.07	0	0	0	0	1	0	0	21.2700	11.3500	-21.2500	-11.3300	0.0000	0.0000	0.0000	0.0000;
	65190	65216	0.008152	0.019073	0.01164	57.26	0	0	0	0	1	0	0	6.6700	-5.7500	-6.6700	4.5000	0.0000	0.0000	0.0000	0.0000;
	65191	65192	0.031189	0.982729	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65194	65197	0.002584	0.08395	0	207.8	0	0	1	0	1	0	0	64.6200	-3.7100	-64.5200	7.0000	0.0000	0.0000	0.0000	0.0000;
	65194	65198	0.000213	0.001163	0	0	0	0	0	0	1	0	0	-64.6200	3.7100	64.6300	-3.6600	0.0000	0.0000	0.0000	0.0000;
	65195	65197	-0.000522	-0.016941	0	132.8	0	0	1	0	1	0	0	-64.5400	6.3300	64.5200	-7.0000	0.0000	0.0000	0.0000	0.0000;
	65195	65206	0.005797	0.015758	0.00337	79.89	0	0	0	0	1	0	0	36.6100	-2.8800	-36.5400	2.7100	0.0000	0.0000	0.0000	0.0000;
	65196	65197	0.011542	0.374919	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65198	65783	0.00086	0.005767	0.00599	222.99	0	0	0	0	1	0	0	19.1600	26.3500	-19.1500	-26.9300	0.0000	0.0000	0.0000	0.0000;
	65199	65200	0.000272	0.00101	0	0	0	0	0	0	1	0	0	28.1200	2.8400	-28.1200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	65199	65215	0.005825	0.016954	0.00299	58.88	0	0	0	0	1	0	0	13.3600	0.9900	-13.3500	-1.2900	0.0000	0.0000	0.0000	0.0000;
	65199	65779	0.007627	0.021528	0.00094	62.24	0	0	0	0	1	0	0	-13.1300	2.8100	13.1400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	65202	65201	0.003023	0.100427	0	114.88	0	0	1.04375	0	1	0	0	-38.4400	-20.4500	38.5000	22.3400	0.0000	0.0000	0.0000	0.0000;
	65201	65203	0.000286	0.001126	0	0	0	0	0	0	1	0	0	24.8200	6.0100	-24.8200	-6.0000	0.0000	0.0000	0.0000	0.0000;
	65218	65201	0.001272	0.007562	0.0067	230.14	0	0	0	0	1	0	0	22.0000	14.1500	-21.9900	-14.8100	0.0000	0.0000	0.0000	0.0000;
	65204	65205	0.000295	0.001199	0	0	0	0	0	0	1	0	0	15.7500	0.7400	-15.7500	-0.7400	0.0000	0.0000	0.0000	0.0000;
	65206	65215	0.004757	0.011998	0.00069	53.58	0	0	0	0	1	0	0	7.0900	-9.3500	-7.0800	9.2900	0.0000	0.0000	0.0000	0.0000;
	65207	65222	0.013676	0.035604	0.00145	41.82	0	0	0	0	1	0	0	-0.2800	2.9900	0.2800	-3.1400	0.0000	0.0000	0.0000	0.0000;
	65209	65208	0.003263	0.122729	0	108.1	0	0	1.0375	0	1	0	0	-28.5000	-17.5200	28.5400	18.8800	0.0000	0.0000	0.0000	0.0000;
	65208	65210	0.000229	0.001087	0	0	0	0	0	0	1	0	0	-28.5400	-18.8800	28.5400	18.8900	0.0000	0.0000	0.0000	0.0000;
	65213	65211	0.00854	0.023927	0.00175	51.93	0	0	0	0	1	0	0	-3.4100	1.1000	3.4100	-1.2800	0.0000	0.0000	0.0000	0.0000;
	65323	65211	0.006852	0.01801	0.00064	73.31	0	0	0	0	1	0	0	24.9800	0.2200	-24.9400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	65212	65213	0.000214	0.001165	0	0	0	0	0	0	1	0	0	-21.5300	-4.8400	21.5300	4.8500	0.0000	0.0000	0.0000	0.0000;
	65734	65213	0.008707	0.018734	0.00084	63.81	0	0	0	0	1	0	0	15.7700	5.8700	-15.7500	-5.9200	0.0000	0.0000	0.0000	0.0000;
	65216	65217	0.000211	0.001122	0	0	0	0	0	0	1	0	0	19.8000	6.3400	-19.8000	-6.3300	0.0000	0.0000	0.0000	0.0000;
	65227	65216	0.012648	0.034299	0.0012	58.34	0	0	0	0	1	0	0	13.1700	10.8000	-13.1400	-10.8400	0.0000	0.0000	0.0000	0.0000;
	65219	65218	0.003455	0.11667	0	110.83	0	0	1.03125	0	1	0	0	-33.6600	-10.0000	33.7000	11.4000	0.0000	0.0000	0.0000	0.0000;
	65218	65220	0.000256	0.001032	0	0	0	0	0	0	1	0	0	33.5100	16.1000	-33.5100	-16.0800	0.0000	0.0000	0.0000	0.0000;
	65218	65226	0.002236	0.01292	0.02094	221.14	0	0	0	0	1	0	0	-23.2200	3.4600	23.2400	-5.6000	0.0000	0.0000	0.0000	0.0000;
	65218	65769	0.00234	0.014757	0.01192	278.89	0	0	0	0	1	0	0	-65.9900	-45.1100	66.1300	44.7300	0.0000	0.0000	0.0000	0.0000;
	65224	65219	0.007519	0.01761	0.0012	68.49	0	0	0	0	1	0	0	-24.8000	-15.4800	24.8600	15.4900	0.0000	0.0000	0.0000	0.0000;
	65221	65227	0.01241	0.037251	0.00283	64.65	0	0	0	0	1	0	0	-17.7800	-2.6300	17.8200	2.4300	0.0000	0.0000	0.0000	0.0000;
	65222	65223	0.000244	0.001138	0	0	0	0	0	0	1	0	0	12.9500	3.1000	-12.9500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	65222	65323	0.016169	0.042393	0.00415	60.86	0	0	0	0	1	0	0	-13.2300	0.0500	13.2600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	65224	65225	0.00028	0.001096	0	0	0	0	0	0	1	0	0	12.9500	1.8400	-12.9500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	65227	65226	0.005103	0.126104	0	105.71	0	0	1.0375	0	1	0	0	-30.9900	-13.2400	31.0500	14.6500	0.0000	0.0000	0.0000	0.0000;
	65226	65228	0.000284	0.001082	0	0	0	0	0	0	1	0	0	12.9500	2.8600	-12.9500	-2.8600	0.0000	0.0000	0.0000	0.0000;
	65230	65229	0.000261	0.020187	0	731	0	0	1	0	1	0	0	-62.2300	25.5100	62.2400	-24.6700	0.0000	0.0000	0.0000	0.0000;
	65229	65231	0.000271	0.018823	0	734.45	0	0	1	0	1	0	0	-149.9200	-22.9200	149.9800	26.9300	0.0000	0.0000	0.0000	0.0000;
	65229	65232	0.000282	0.00106	0	0	0	0	0	0	1	0	0	86.4900	-222.4500	-86.3400	223.0100	0.0000	0.0000	0.0000	0.0000;
	65229	65233	0.000287	0.00118	0	0	0	0	0	0	1	0	0	1.1900	0.2500	-1.1900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	65230	65361	0.015004	0.0902	0.1606	225.06	0	0	0	0	1	0	0	17.7900	-13.2800	-17.7400	-3.9300	0.0000	0.0000	0.0000	0.0000;
	65402	65232	0.00013	0.002528	0.29566	2398.69	0	0	0	0	1	0	0	156.8100	53.2000	-156.7700	-84.5600	0.0000	0.0000	0.0000	0.0000;
	65234	65235	0.000219	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65236	65237	0.000297	0.001179	0	0	0	0	0	0	1	0	0	8.5000	-0.9400	-8.5000	0.9400	0.0000	0.0000	0.0000	0.0000;
	65317	65237	0.017861	0.043193	0.0016	43.68	0	0	0	0	1	0	0	1.4500	-1.7900	-1.4500	1.6200	0.0000	0.0000	0.0000	0.0000;
	65239	65238	0.005136	0.145204	0	88.87	0	0	1	0	1	0	0	-7.4200	-0.6900	7.4200	0.7600	0.0000	0.0000	0.0000	0.0000;
	65238	65240	0.010607	0.370141	0	54.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65238	65244	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-7.4200	-0.7600	7.4200	0.7600	0.0000	0.0000	0.0000	0.0000;
	65238	65245	0.000208	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65239	65241	0.050618	1.134718	0	9.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65239	65242	0.037162	0.756843	0	9.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65239	65243	0.038519	0.645362	0	24.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65244	67857	0.035579	0.230176	0.10906	256.62	0	0	0	0	1	0	0	14.1000	-4.4900	-14.0400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	65247	65246	0.00015	0.0086	0	1218.85	0	0	1.00625	0	1	0	0	293.0200	-32.5500	-292.9000	39.4700	0.0000	0.0000	0.0000	0.0000;
	65367	65246	0.00032	0.005102	0.47199	2705.9	0	0	0	0	1	0	0	-292.6400	43.9000	292.9000	-91.0400	0.0000	0.0000	0.0000	0.0000;
	65248	65247	0.000387	0.02692	0	456.83	0	0	1	0	1	0	0	-157.4000	0.8900	157.4900	5.2200	0.0000	0.0000	0.0000	0.0000;
	65247	65250	0.000239	0.001164	0	0	0	0	0	0	1	0	0	-424.0200	29.7900	424.4200	-27.8700	0.0000	0.0000	0.0000	0.0000;
	65249	65248	0.004351	0.144741	0	94.29	0	0	1.00625	0	1	0	0	-10.4800	-3.9700	10.4900	4.1400	0.0000	0.0000	0.0000	0.0000;
	65248	65251	0.000203	0.001116	0	0	0	0	0	0	1	0	0	146.9200	-5.0300	-146.8800	5.2500	0.0000	0.0000	0.0000	0.0000;
	65249	65269	0.016635	0.040743	0.00267	66.99	0	0	0	0	1	0	0	-16.6300	3.9000	16.6800	-4.0800	0.0000	0.0000	0.0000	0.0000;
	65251	65438	0.005165	0.030875	0.02073	289.06	0	0	0	0	1	0	0	50.3800	-0.2400	-50.2600	-1.3000	0.0000	0.0000	0.0000	0.0000;
	65253	65252	0.000329	0.024077	0	771.47	0	0	1.00625	0	1	0	0	-40.7000	-20.9800	40.7100	21.4500	0.0000	0.0000	0.0000	0.0000;
	65252	65255	0.000243	0.016102	0	533.12	0	0	1.04375	0	1	0	0	-59.9800	-29.8200	59.9900	30.5400	0.0000	0.0000	0.0000	0.0000;
	65252	65257	0.000231	0.001059	0	0	0	0	0	0	1	0	0	19.2700	8.3700	-19.2700	-8.3700	0.0000	0.0000	0.0000	0.0000;
	65254	65253	0.003276	0.106498	0	115.15	0	0	1.01875	0	1	0	0	-37.7800	-18.8500	37.8400	20.6500	0.0000	0.0000	0.0000	0.0000;
	65253	65256	0.000217	0.001191	0	0	0	0	0	0	1	0	0	2.8700	0.3300	-2.8700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	65254	65341	0.009717	0.025903	0.00206	52.13	0	0	0	0	1	0	0	6.1400	5.4700	-6.1400	-5.6800	0.0000	0.0000	0.0000	0.0000;
	65256	65839	0.002144	0.011434	0.00647	221.94	0	0	0	0	1	0	0	-17.1800	3.8000	17.1900	-4.4800	0.0000	0.0000	0.0000	0.0000;
	65257	65637	0.000587	0.010243	0.88687	2929.31	0	0	0	0	1	0	0	455.8900	-16.4700	-454.7700	-60.5100	0.0000	0.0000	0.0000	0.0000;
	65259	65258	0.00374	0.123554	0	81.31	0	0	1.00625	0	1	0	0	-14.2600	-3.7600	14.2700	4.0100	0.0000	0.0000	0.0000	0.0000;
	65258	65262	-0.000721	-0.017958	0	190.33	0	0	1	0	1	0	0	-5.1000	0.6400	5.1000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	65258	65263	0.00027	0.001051	0	0	0	0	0	0	1	0	0	-9.1700	-4.6500	9.1700	4.6500	0.0000	0.0000	0.0000	0.0000;
	65258	65264	0.000265	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65267	65259	0.004919	0.013665	0.00127	52.53	0	0	0	0	1	0	0	-8.6000	-4.3100	8.6000	4.1800	0.0000	0.0000	0.0000	0.0000;
	65260	65262	0.008809	0.219268	0	95.16	0	0	1	0	1	0	0	2.5500	-0.3100	-2.5500	0.3200	0.0000	0.0000	0.0000	0.0000;
	65261	65262	0.008809	0.219268	0	95.16	0	0	1	0	1	0	0	2.5500	-0.3100	-2.5500	0.3200	0.0000	0.0000	0.0000	0.0000;
	65265	65266	0.012238	0.265644	0	45.63	0	0	1	0	1	0	0	-6.1900	0.7800	6.2000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	65265	65267	0.000231	0.001017	0	0	0	0	0	0	1	0	0	6.1900	-0.7800	-6.1900	0.7800	0.0000	0.0000	0.0000	0.0000;
	65268	65269	0.000268	0.001186	0	0	0	0	0	0	1	0	0	11.0000	-1.2200	-11.0000	1.2200	0.0000	0.0000	0.0000	0.0000;
	65269	65462	0.004864	0.010328	0.00095	55.19	0	0	0	0	1	0	0	-5.6800	2.8600	5.6800	-2.9600	0.0000	0.0000	0.0000	0.0000;
	65270	65271	0.038036	0.719479	0	19.14	0	0	1.04375	0	1	0	0	-2.0000	0.0600	2.0000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	65270	65272	0.000256	0.001035	0	0	0	0	0	0	1	0	0	2.0000	-0.0600	-2.0000	0.0600	0.0000	0.0000	0.0000	0.0000;
	65272	65563	0.00646	0.016	0.00147	41.34	0	0	0	0	1	0	0	-0.6000	-7.7300	0.6100	7.5800	0.0000	0.0000	0.0000	0.0000;
	65274	65273	0.000151	0.012684	0	801.22	0	0	1	0	1	0	0	-56.3900	8.2700	56.3900	-7.9000	0.0000	0.0000	0.0000	0.0000;
	65273	65276	0.000473	0.029884	0	367.32	0	0	1	0	1	0	0	-6.0000	0.6800	6.0000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	65273	65279	0.000381	0.02229	0	292.45	0	0	1	0	1	0	0	-3.0000	0.3300	3.0000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	65273	65280	0.000281	0.001038	0	0	0	0	0	0	1	0	0	6.5200	0.7600	-6.5200	-0.7600	0.0000	0.0000	0.0000	0.0000;
	65273	65281	0.000272	0.001113	0	0	0	0	0	0	1	0	0	-53.9200	6.1200	53.9200	-6.0900	0.0000	0.0000	0.0000	0.0000;
	65275	65274	0.005	0.174255	0	78.42	0	0	1	0	1	0	0	-3.8400	0.7500	3.8400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	65885	65274	0.020273	0.096596	0.06963	292.5	0	0	0	0	1	0	0	-52.0300	2.3800	52.5400	-7.5500	0.0000	0.0000	0.0000	0.0000;
	65275	65277	0.016687	0.325928	0	44.53	0	0	1	0	1	0	0	-5.9900	-1.2200	6.0000	1.3300	0.0000	0.0000	0.0000	0.0000;
	65275	65278	0.029234	0.518114	0	30	0	0	1	0	1	0	0	-3.0000	-0.2900	3.0000	0.3400	0.0000	0.0000	0.0000	0.0000;
	65339	65281	0.000607	0.00989	0.79046	2907.88	0	0	0	0	1	0	0	-439.0000	-88.0900	440.0900	19.8600	0.0000	0.0000	0.0000	0.0000;
	65281	65511	0.00079	0.015409	1.57242	2956.09	0	0	0	0	1	0	0	-494.0100	-13.7700	495.8100	-122.9400	0.0000	0.0000	0.0000	0.0000;
	65282	65283	0.014554	0.296925	0	36.54	0	0	1	0	1	0	0	-4.0000	0.0000	4.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	65282	65284	0.018306	0.258223	0	36.48	0	0	1	0	1	0	0	-4.0000	0.0600	4.0000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	65282	65285	0.014429	0.319925	0	36.38	0	0	1	0	1	0	0	-2.0000	0.0600	2.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	65282	65286	0.000214	0.001002	0	0	0	0	0	0	1	0	0	9.9900	-0.1200	-9.9900	0.1200	0.0000	0.0000	0.0000	0.0000;
	65282	65287	0.000282	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65289	0.013596	0.345453	0	35.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65290	0.0042	0.116673	0	66.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65291	0.006395	0.204112	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65292	0.011234	0.384502	0	34.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65293	0.00026	0.001096	0	0	0	0	0	0	1	0	0	2.9500	0.1700	-2.9500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	65288	65294	0.000243	0.001122	0	0	0	0	0	0	1	0	0	-2.9500	-0.1700	2.9500	0.1700	0.0000	0.0000	0.0000	0.0000;
	65294	67539	0.014424	0.077731	0.02928	251.71	0	0	0	0	1	0	0	-14.3700	5.7400	14.4100	-8.7900	0.0000	0.0000	0.0000	0.0000;
	65295	65296	0.021711	0.484944	0	19.11	0	0	1	0	1	0	0	-2.0000	0.2400	2.0000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	65295	65297	0.000295	0.001062	0	0	0	0	0	0	1	0	0	2.0000	-0.2400	-2.0000	0.2400	0.0000	0.0000	0.0000	0.0000;
	65295	65298	0.000249	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65297	65412	0.033344	0.088306	0.00136	54.45	0	0	0	0	1	0	0	-4.0600	0.2500	4.0700	-0.3900	0.0000	0.0000	0.0000	0.0000;
	65297	65796	0.01622	0.051428	0.00633	59.84	0	0	0	0	1	0	0	7.0500	-0.9600	-7.0400	0.2900	0.0000	0.0000	0.0000	0.0000;
	65300	65299	0.003099	0.119088	0	126.5	0	0	1	0	1	0	0	-48.2700	2.4200	48.3300	0.1500	0.0000	0.0000	0.0000	0.0000;
	65299	65301	0.003473	0.118267	0	115.64	0	0	1	0	1	0	0	-43.6300	-11.4100	43.6900	13.6400	0.0000	0.0000	0.0000	0.0000;
	65299	65302	0.000245	0.001087	0	0	0	0	0	0	1	0	0	-4.7100	11.2700	4.7100	-11.2600	0.0000	0.0000	0.0000	0.0000;
	65299	65303	0.000244	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65302	65824	0.001508	0.011038	0.00527	267.92	0	0	0	0	1	0	0	-31.2800	-2.0300	31.2900	1.5600	0.0000	0.0000	0.0000	0.0000;
	65305	65304	0.00702	0.196786	0	74.13	0	0	1.0125	0	1	0	0	-4.8000	-0.6300	4.8000	0.6700	0.0000	0.0000	0.0000	0.0000;
	65304	65309	0.004284	0.132013	0	72.97	0	0	1.01875	0	1	0	0	-3.7000	-1.8600	3.7000	1.8800	0.0000	0.0000	0.0000	0.0000;
	65304	65310	0.004465	0.121779	0	72.1	0	0	1.01875	0	1	0	0	-3.7000	-1.8600	3.7000	1.8800	0.0000	0.0000	0.0000	0.0000;
	65304	65311	0.000235	0.001027	0	0	0	0	0	0	1	0	0	2.6000	3.0500	-2.6000	-3.0500	0.0000	0.0000	0.0000	0.0000;
	65304	65312	0.000246	0.001076	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65305	65308	-0.000554	-0.013801	0	97.3	0	0	1	0	1	0	0	-3.7000	0.4200	3.7000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	65306	65308	0.007972	0.198507	0	48.65	0	0	1	0	1	0	0	1.8500	-0.2100	-1.8500	0.2100	0.0000	0.0000	0.0000	0.0000;
	65307	65308	0.007972	0.198507	0	48.65	0	0	1	0	1	0	0	1.8500	-0.2100	-1.8500	0.2100	0.0000	0.0000	0.0000	0.0000;
	65313	65314	0.006865	0.168129	0	56.92	0	0	1.01875	0	1	0	0	-14.9800	-0.0200	15.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	65313	65315	0.000277	0.001195	0	0	0	0	0	0	1	0	0	0.4400	0.0700	-0.4400	-0.0700	0.0000	0.0000	0.0000	0.0000;
	65313	65803	0.02029	0.047729	0.00126	49.14	0	0	0	0	1	0	0	2.2900	-1.9000	-2.2900	1.7700	0.0000	0.0000	0.0000	0.0000;
	65317	65316	0.003768	0.107783	0	112.82	0	0	1	0	1	0	0	-20.8900	1.7600	20.9000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	65316	65318	0.004853	0.15265	0	95.28	0	0	1	0	1	0	0	-10.3400	1.3000	10.3500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	65316	65320	0.000283	0.001173	0	0	0	0	0	0	1	0	0	-10.5600	0.0200	10.5600	-0.0200	0.0000	0.0000	0.0000	0.0000;
	65316	65321	0.000232	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65317	65319	0.007325	0.133019	0	53.04	0	0	1	0	1	0	0	-10.3400	1.2800	10.3500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	65323	65322	0.00264	0.110114	0	116.33	0	0	1	0	1	0	0	-38.2400	0.2000	38.2700	1.2900	0.0000	0.0000	0.0000	0.0000;
	65322	65324	0.000232	0.001018	0	0	0	0	0	0	1	0	0	55.7100	33.8600	-55.7000	-33.8200	0.0000	0.0000	0.0000	0.0000;
	65322	65325	0.000202	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65327	65326	0.002662	0.093684	0	80.13	0	0	1.00625	0	1	0	0	-3.7500	-4.2500	3.7500	4.2800	0.0000	0.0000	0.0000	0.0000;
	65326	65328	0.002179	0.066165	0	149.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65326	65329	0.000233	0.001041	0	0	0	0	0	0	1	0	0	-3.7500	-4.2800	3.7500	4.2800	0.0000	0.0000	0.0000	0.0000;
	65326	65330	0.000268	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65327	65895	0.012009	0.035885	0.00151	61.31	0	0	0	0	1	0	0	-8.9200	2.6400	8.9200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	65329	65391	0.001387	0.009289	0.00568	293.11	0	0	0	0	1	0	0	-80.4400	11.6400	80.5200	-11.7000	0.0000	0.0000	0.0000	0.0000;
	65329	65894	0.001163	0.006768	0.0042	328.31	0	0	0	0	1	0	0	-127.6700	17.5500	127.8500	-16.9800	0.0000	0.0000	0.0000	0.0000;
	65331	65332	0.049074	0.746753	0	22.04	0	0	1	0	1	0	0	-2.1000	0.2900	2.1000	-0.2600	0.0000	0.0000	0.0000	0.0000;
	65331	65333	0.000242	0.001153	0	0	0	0	0	0	1	0	0	5.0300	0.8300	-5.0300	-0.8300	0.0000	0.0000	0.0000	0.0000;
	65331	65334	0.000281	0.00109	0	0	0	0	0	0	1	0	0	-2.9400	-1.1200	2.9400	1.1200	0.0000	0.0000	0.0000	0.0000;
	65415	65334	0.007021	0.019694	0.00093	73.58	0	0	0	0	1	0	0	-17.5600	4.3400	17.5800	-4.3800	0.0000	0.0000	0.0000	0.0000;
	65334	65811	0.035539	0.112313	0.03428	82.91	0	0	0	0	1	0	0	-27.9700	5.1300	28.2400	-8.0700	0.0000	0.0000	0.0000	0.0000;
	65336	65335	0.000298	0.016836	0	584.25	0	0	1	0	1	0	0	-24.0000	26.5200	24.0000	-26.3200	0.0000	0.0000	0.0000	0.0000;
	65335	65339	0.000261	0.001118	0	0	0	0	0	0	1	0	0	-24.0000	-175.1600	24.0800	175.4800	0.0000	0.0000	0.0000	0.0000;
	65337	65336	0.003139	0.10357	0	81.91	0	0	1	0	1	0	0	-3.1100	-1.2700	3.1100	1.2800	0.0000	0.0000	0.0000	0.0000;
	65336	65338	0.000224	0.00101	0	0	0	0	0	0	1	0	0	36.8900	-29.5800	-36.8800	29.6000	0.0000	0.0000	0.0000	0.0000;
	65337	65873	0.032122	0.067206	0.00179	46.24	0	0	0	0	1	0	0	-1.0900	-0.1300	1.0900	-0.0700	0.0000	0.0000	0.0000	0.0000;
	65338	65877	0.002367	0.015039	0.00593	208.64	0	0	0	0	1	0	0	1.2800	0.1100	-1.2800	-0.7600	0.0000	0.0000	0.0000	0.0000;
	67432	65339	0.000946	0.015539	1.39339	2890.72	0	0	0	0	1	0	0	-413.4100	-38.3900	414.9200	-87.3900	0.0000	0.0000	0.0000	0.0000;
	65340	65341	0.000233	0.001141	0	0	0	0	0	0	1	0	0	12.0000	-1.4600	-12.0000	1.4700	0.0000	0.0000	0.0000	0.0000;
	65341	65842	0.002359	0.006191	0.00015	66.17	0	0	0	0	1	0	0	18.1400	4.2100	-18.1300	-4.2100	0.0000	0.0000	0.0000	0.0000;
	65342	65345	0.006075	0.156064	0	115.38	0	0	1	0	1	0	0	7.6000	0.1000	-7.6000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	65342	65349	0.000271	0.00117	0	0	0	0	0	0	1	0	0	-11.3900	-0.8900	11.3900	0.9000	0.0000	0.0000	0.0000	0.0000;
	65342	65350	0.000296	0.001126	0	0	0	0	0	0	1	0	0	3.7900	0.8000	-3.7900	-0.8000	0.0000	0.0000	0.0000	0.0000;
	65343	65345	-0.003599	-0.092457	0	40.38	0	0	1	0	1	0	0	-7.6000	-0.0600	7.6000	0.0100	0.0000	0.0000	0.0000	0.0000;
	65343	65348	-0.000817	-0.016763	0	87.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65344	65345	0.013397	0.344163	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65346	65348	0.010101	0.20735	0	43.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65347	65348	0.010101	0.20735	0	43.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65349	65653	0.013922	0.094776	0.09293	224.37	0	0	0	0	1	0	0	-11.3900	-0.9000	11.4000	-9.3400	0.0000	0.0000	0.0000	0.0000;
	65352	65351	0.000214	0.011355	0	1050.1	0	0	1	0	1	0	0	234.8100	16.5600	-234.7000	-10.7400	0.0000	0.0000	0.0000	0.0000;
	65351	65357	0.0001	0.00099	0	1622.72	0	0	1	0	1	0	0	-96.9200	-23.4300	96.9300	23.5200	0.0000	0.0000	0.0000	0.0000;
	65353	65352	0.000478	0.026121	0	414.5	0	0	1	0	1	0	0	-102.2200	4.4700	102.2700	-1.9400	0.0000	0.0000	0.0000	0.0000;
	65352	65359	0.000285	0.001004	0	0	0	0	0	0	1	0	0	-240.1400	-25.3800	240.3000	25.9200	0.0000	0.0000	0.0000	0.0000;
	65354	65353	0.003342	0.108998	0	115.07	0	0	1.00625	0	1	0	0	-36.8500	-2.0500	36.8900	3.4300	0.0000	0.0000	0.0000	0.0000;
	65353	65358	0.000227	0.001035	0	0	0	0	0	0	1	0	0	65.3300	-7.9000	-65.3200	7.9400	0.0000	0.0000	0.0000	0.0000;
	65935	65354	0.016372	0.047365	0.00405	63.92	0	0	0	0	1	0	0	-19.6700	0.2400	19.7300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	65355	65357	0.000214	0.01661	0	811.36	0	0	1	0	1	0	0	48.4700	12.1400	-48.4600	-11.7600	0.0000	0.0000	0.0000	0.0000;
	65356	65357	0.000214	0.01661	0	811.36	0	0	1	0	1	0	0	48.4700	12.1400	-48.4600	-11.7600	0.0000	0.0000	0.0000	0.0000;
	65360	65364	0.000261	0.015629	0	935.18	0	0	1	0	1	0	0	139.6900	-5.8800	-139.6400	8.6800	0.0000	0.0000	0.0000	0.0000;
	65360	65366	0.000241	0.001091	0	0	0	0	0	0	1	0	0	10.7800	1.6700	-10.7800	-1.6700	0.0000	0.0000	0.0000	0.0000;
	65360	65367	0.000294	0.00106	0	0	0	0	0	0	1	0	0	-150.4700	-2.9100	150.5300	3.1300	0.0000	0.0000	0.0000	0.0000;
	65362	65361	0.002768	0.104566	0	113.07	0	0	1	0	1	0	0	-23.0400	1.8400	23.0500	-1.3200	0.0000	0.0000	0.0000	0.0000;
	65361	65364	-0.000135	-0.008067	0	910.18	0	0	1	0	1	0	0	-139.6700	7.2300	139.6400	-8.6800	0.0000	0.0000	0.0000	0.0000;
	65361	65365	0.003535	0.132584	0	101.77	0	0	0.9875	0	1	0	0	-19.9800	2.7000	20.0000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	65864	65361	0.002143	0.013934	0.01119	297.46	0	0	0	0	1	0	0	-86.4100	-0.7600	86.5600	0.5000	0.0000	0.0000	0.0000	0.0000;
	65362	65604	0.014052	0.034595	0.00163	68.91	0	0	0	0	1	0	0	23.0400	-1.8400	-22.9700	1.8300	0.0000	0.0000	0.0000	0.0000;
	65363	65364	0.000711	0.042576	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65368	65369	0.000294	0.001107	0	0	0	0	0	0	1	0	0	8.7200	1.3100	-8.7200	-1.3100	0.0000	0.0000	0.0000	0.0000;
	66001	65368	0.009716	0.023787	0.00352	69.62	0	0	0	0	1	0	0	23.6900	3.8000	-23.6400	-4.0600	0.0000	0.0000	0.0000	0.0000;
	65370	65371	0.007843	0.191446	0	57.61	0	0	1.0125	0	1	0	0	-17.8700	-6.0500	17.9000	6.6900	0.0000	0.0000	0.0000	0.0000;
	65370	65372	0.000201	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65373	65374	0.000201	0.001176	0	0	0	0	0	0	1	0	0	3.0000	-0.3300	-3.0000	0.3300	0.0000	0.0000	0.0000	0.0000;
	65811	65374	0.036451	0.088525	0.00176	69.72	0	0	0	0	1	0	0	-12.8700	3.4700	12.9300	-3.5200	0.0000	0.0000	0.0000	0.0000;
	65375	65376	0.005405	0.20193	0	86.24	0	0	1.01875	0	1	0	0	-5.4000	0.7200	5.4000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	65375	65377	0.00655	0.197129	0	62.21	0	0	1.01875	0	1	0	0	-2.7000	0.1500	2.7000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	65375	65378	0.005699	0.161999	0	85.92	0	0	1.01875	0	1	0	0	-5.4000	0.2800	5.4000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	65375	65379	0.000235	0.001153	0	0	0	0	0	0	1	0	0	0.2700	0.0400	-0.2700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	65375	65380	0.000203	0.001185	0	0	0	0	0	0	1	0	0	13.2300	-1.1900	-13.2300	1.1900	0.0000	0.0000	0.0000	0.0000;
	65566	65380	0.007683	0.039215	0.0703	228.01	0	0	0	0	1	0	0	21.2500	-13.1100	-21.2100	5.6300	0.0000	0.0000	0.0000	0.0000;
	65382	65381	0.000154	0.011625	0	610.79	0	0	1	0	1	0	0	18.8300	-6.0100	-18.8300	6.0600	0.0000	0.0000	0.0000	0.0000;
	65381	65389	0.000295	0.001121	0	0	0	0	0	0	1	0	0	18.8300	10.6100	-18.8300	-10.6000	0.0000	0.0000	0.0000	0.0000;
	65383	65382	0.002258	0.070095	0	93.14	0	0	1	0	1	0	0	-7.7700	-1.0500	7.7800	1.0900	0.0000	0.0000	0.0000	0.0000;
	65382	65384	0.005604	0.175955	0	56.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65382	65386	0.010066	0.263052	0	46.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65382	65388	0.000278	0.001145	0	0	0	0	0	0	1	0	0	-26.6100	4.9300	26.6100	-4.9200	0.0000	0.0000	0.0000	0.0000;
	65383	65385	0.027993	0.606901	0	24.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65383	65387	0.071708	1.610717	0	9.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65389	65793	0.000583	0.008185	0.68251	2706.38	0	0	0	0	1	0	0	-283.8100	72.2400	284.3000	-139.1400	0.0000	0.0000	0.0000	0.0000;
	67405	65389	0.00089	0.014379	1.25617	2741.38	0	0	0	0	1	0	0	-301.8900	-62.7100	302.6400	-61.6400	0.0000	0.0000	0.0000	0.0000;
	65390	65391	0.000247	0.00101	0	0	0	0	0	0	1	0	0	74.2400	-10.6900	-74.2300	10.7400	0.0000	0.0000	0.0000	0.0000;
	65894	65391	0.001766	0.009208	0.00989	252.37	0	0	0	0	1	0	0	13.2300	0.0200	-13.2300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	65392	65393	0.006267	0.205393	0	83.59	0	0	1	0	1	0	0	-5.0000	0.6600	5.0000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	65392	65394	0.000274	0.001127	0	0	0	0	0	0	1	0	0	5.8300	0.4900	-5.8300	-0.4900	0.0000	0.0000	0.0000	0.0000;
	65396	65395	0.003482	0.10633	0	113.62	0	0	1	0	1	0	0	-20.1500	3.6000	20.1600	-3.1900	0.0000	0.0000	0.0000	0.0000;
	65395	65397	0.000223	0.001151	0	0	0	0	0	0	1	0	0	3.2800	0.9400	-3.2800	-0.9400	0.0000	0.0000	0.0000	0.0000;
	65395	65398	0.000274	0.001185	0	0	0	0	0	0	1	0	0	-18.1200	4.9600	18.1200	-4.9600	0.0000	0.0000	0.0000	0.0000;
	65396	65827	0.006088	0.014069	0.00391	70.92	0	0	0	0	1	0	0	21.9200	-3.5900	-21.9000	3.2300	0.0000	0.0000	0.0000	0.0000;
	65754	65398	0.005304	0.031133	0.11487	307.39	0	0	0	0	1	0	0	-70.5300	19.0600	70.8000	-29.9400	0.0000	0.0000	0.0000	0.0000;
	65400	65399	0.0001	0.008468	0	677.64	0	0	1	0	1	0	0	-43.0300	16.5200	43.0300	-16.3500	0.0000	0.0000	0.0000	0.0000;
	65399	65401	0.000169	0.012423	0	823.63	0	0	1	0	1	0	0	-199.9100	-37.1400	199.9700	41.8600	0.0000	0.0000	0.0000	0.0000;
	65399	65402	0.000273	0.001135	0	0	0	0	0	0	1	0	0	156.8800	53.4900	-156.8100	-53.2000	0.0000	0.0000	0.0000	0.0000;
	65399	65403	0.000255	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65404	65405	0.002553	0.098711	0	147.77	0	0	1	0	1	0	0	-100.5400	24.2100	100.7900	-14.5200	0.0000	0.0000	0.0000	0.0000;
	65404	65406	0.000258	0.001195	0	0	0	0	0	0	1	0	0	100.5400	-24.2100	-100.5100	24.3300	0.0000	0.0000	0.0000	0.0000;
	65535	65406	0.003775	0.025594	0.03119	280.82	0	0	0	0	1	0	0	-62.8400	17.5400	62.9900	-19.9300	0.0000	0.0000	0.0000	0.0000;
	65572	65406	0.001101	0.007457	0.00425	287.8	0	0	0	0	1	0	0	-35.5500	-7.4200	35.5600	7.0500	0.0000	0.0000	0.0000	0.0000;
	65406	65931	0.003968	0.026277	0.02894	218.43	0	0	0	0	1	0	0	1.9600	-11.4500	-1.9500	8.3200	0.0000	0.0000	0.0000	0.0000;
	65407	65410	0.000511	0.0125	0	151.57	0	0	1	0	1	0	0	-18.3900	2.2600	18.3900	-2.2200	0.0000	0.0000	0.0000	0.0000;
	65407	65411	0.011726	0.245045	0	51.54	0	0	1	0	1	0	0	-9.1900	1.2100	9.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	65407	65412	0.000228	0.001005	0	0	0	0	0	0	1	0	0	27.5800	-3.4700	-27.5800	3.4800	0.0000	0.0000	0.0000	0.0000;
	65407	65413	0.000225	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65408	65410	0.004743	0.116051	0	75.79	0	0	1	0	1	0	0	9.2000	-1.0200	-9.2000	1.1100	0.0000	0.0000	0.0000	0.0000;
	65409	65410	0.004743	0.116051	0	75.79	0	0	1	0	1	0	0	9.2000	-1.0200	-9.2000	1.1100	0.0000	0.0000	0.0000	0.0000;
	65796	65412	0.018407	0.046772	0.00131	68.86	0	0	0	0	1	0	0	-15.1000	1.8700	15.1400	-1.9200	0.0000	0.0000	0.0000	0.0000;
	65415	65414	0.004123	0.155833	0	90.42	0	0	1	0	1	0	0	5.4400	-0.1100	-5.4300	0.1500	0.0000	0.0000	0.0000	0.0000;
	65414	65419	0.000218	0.001098	0	0	0	0	0	0	1	0	0	6.9600	-0.3200	-6.9600	0.3200	0.0000	0.0000	0.0000	0.0000;
	65414	65420	0.000216	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65415	65418	0.001454	0.033444	0	59.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65416	65418	0.017081	0.392864	0	29.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65417	65418	0.017081	0.392864	0	29.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65428	65419	0.005637	0.036795	0.10978	253.68	0	0	0	0	1	0	0	16.1600	-21.7200	-16.1300	9.8500	0.0000	0.0000	0.0000	0.0000;
	65422	65421	0.000203	0.013567	0	761.1	0	0	1	0	1	0	0	45.5900	12.6600	-45.5900	-12.3900	0.0000	0.0000	0.0000	0.0000;
	65421	65424	0.000293	0.020081	0	907.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65421	65672	0.0004	0.006051	0.86506	2713.1	0	0	0	0	1	0	0	286.9000	-111.5100	-286.5800	22.0900	0.0000	0.0000	0.0000	0.0000;
	65808	65421	0.000604	0.010101	0.83374	2644.19	0	0	0	0	1	0	0	241.6300	-21.6000	-241.3100	-63.8300	0.0000	0.0000	0.0000	0.0000;
	65423	65422	0.002871	0.089777	0	120.23	0	0	1	0	1	0	0	35.9200	-0.8900	-35.8900	1.9600	0.0000	0.0000	0.0000	0.0000;
	65422	65425	0.000259	0.001161	0	0	0	0	0	0	1	0	0	-11.7000	-14.9400	11.7000	14.9500	0.0000	0.0000	0.0000	0.0000;
	65422	65426	0.000244	0.00103	0	0	0	0	0	0	1	0	0	1.9900	0.3200	-1.9900	-0.3200	0.0000	0.0000	0.0000	0.0000;
	65890	65423	0.01806	0.052604	0.00195	79.59	0	0	0	0	1	0	0	30.9500	-0.0700	-30.7900	0.3100	0.0000	0.0000	0.0000	0.0000;
	65891	65425	0.002315	0.012224	0.00826	281.76	0	0	0	0	1	0	0	45.1800	-4.9800	-45.1300	4.3100	0.0000	0.0000	0.0000	0.0000;
	65428	65427	0.000233	0.015825	0	824.4	0	0	1.00625	0	1	0	0	65.0300	-22.6000	-65.0100	23.3000	0.0000	0.0000	0.0000	0.0000;
	65427	65429	0.000474	0.03808	0	450.75	0	0	1	0	1	0	0	-49.9800	-15.2100	49.9900	16.1700	0.0000	0.0000	0.0000	0.0000;
	65427	65430	0.000203	0.001077	0	0	0	0	0	0	1	0	0	113.3400	-87.2000	-113.3000	87.4100	0.0000	0.0000	0.0000	0.0000;
	65427	65431	0.000284	0.001054	0	0	0	0	0	0	1	0	0	1.6600	0.2000	-1.6600	-0.2000	0.0000	0.0000	0.0000	0.0000;
	65808	65430	0.000523	0.007971	0.75629	2412.62	0	0	0	0	1	0	0	-113.2200	6.0400	113.3000	-87.4100	0.0000	0.0000	0.0000	0.0000;
	65432	65435	0.00672	0.220706	0	215.46	0	0	1	0	1	0	0	19.2300	-2.4000	-19.2100	3.1700	0.0000	0.0000	0.0000	0.0000;
	65432	65436	0.00578	0.144963	0	69.32	0	0	0.99375	0	1	0	0	-3.4000	-1.5700	3.4000	1.5800	0.0000	0.0000	0.0000	0.0000;
	65432	65437	0.0075	0.183689	0	45.26	0	0	0.99375	0	1	0	0	-1.7000	-0.7900	1.7000	0.7900	0.0000	0.0000	0.0000	0.0000;
	65432	65438	0.000266	0.001065	0	0	0	0	0	0	1	0	0	-16.2000	3.9400	16.2000	-3.9300	0.0000	0.0000	0.0000	0.0000;
	65432	65439	0.000223	0.001002	0	0	0	0	0	0	1	0	0	2.0700	0.8200	-2.0700	-0.8200	0.0000	0.0000	0.0000	0.0000;
	65433	65435	-0.00313	-0.102808	0	113.32	0	0	1	0	1	0	0	-17.5700	3.4200	17.5600	-3.7200	0.0000	0.0000	0.0000	0.0000;
	65434	65435	0.021658	0.711298	0	102.14	0	0	1	0	1	0	0	-1.6500	-0.5400	1.6500	0.5600	0.0000	0.0000	0.0000	0.0000;
	65440	65441	0.01779	0.281218	0	54.43	0	0	1	0	1	0	0	-11.4800	1.6300	11.5000	-1.2800	0.0000	0.0000	0.0000	0.0000;
	65440	65442	0.000287	0.001176	0	0	0	0	0	0	1	0	0	11.4800	-1.6300	-11.4800	1.6300	0.0000	0.0000	0.0000	0.0000;
	65440	65443	0.000275	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65442	65544	0.006585	0.009763	0.00101	46.26	0	0	0	0	1	0	0	-3.2800	-1.4000	3.2800	1.2900	0.0000	0.0000	0.0000	0.0000;
	65444	65448	0.000324	0.025017	0	527.51	0	0	1	0	1	0	0	28.1500	-14.3700	-28.1500	14.6000	0.0000	0.0000	0.0000	0.0000;
	65444	65449	0.000247	0.021784	0	597.34	0	0	1	0	1	0	0	-84.9700	-22.6300	84.9900	24.1700	0.0000	0.0000	0.0000	0.0000;
	65444	65753	0.000292	0.005946	0.62192	2671.25	0	0	0	0	1	0	0	-290.6600	36.3300	290.9000	-99.1700	0.0000	0.0000	0.0000	0.0000;
	67540	65444	0.00047	0.007907	0.98758	2770.04	0	0	0	0	1	0	0	-346.9500	2.3100	347.4800	-101.4800	0.0000	0.0000	0.0000	0.0000;
	65446	65445	0.003005	0.111756	0	102.02	0	0	1	0	1	0	0	-13.8100	3.4500	13.8200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	65445	65448	-0.000113	-0.008719	0	377.51	0	0	1	0	1	0	0	-28.1500	14.5200	28.1500	-14.6000	0.0000	0.0000	0.0000	0.0000;
	65445	65450	0.000256	0.00111	0	0	0	0	0	0	1	0	0	14.3300	-11.2700	-14.3300	11.2700	0.0000	0.0000	0.0000	0.0000;
	65445	65451	0.000235	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65483	65446	0.011159	0.034345	0.00078	54.51	0	0	0	0	1	0	0	-8.3500	2.4100	8.3600	-2.4800	0.0000	0.0000	0.0000	0.0000;
	65447	65448	0.001185	0.091434	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65754	65450	0.007366	0.047291	0.07289	270.4	0	0	0	0	1	0	0	31.0500	-14.7300	-30.9800	7.2200	0.0000	0.0000	0.0000	0.0000;
	65453	65452	0.005637	0.139793	0	112.6	0	0	1.04375	0	1	0	0	-34.1500	-22.2900	34.2400	24.6000	0.0000	0.0000	0.0000	0.0000;
	65452	65454	0.001355	0.050251	0	132.22	0	0	1.05	0	1	0	0	-65.6200	-28.0000	65.6900	30.6200	0.0000	0.0000	0.0000	0.0000;
	65452	65455	0.003055	0.08594	0	132.15	0	0	1.0625	0	1	0	0	-65.5300	-26.1300	65.6900	30.6200	0.0000	0.0000	0.0000	0.0000;
	65452	65456	0.000271	0.001051	0	0	0	0	0	0	1	0	0	96.9100	29.5300	-96.8800	-29.4300	0.0000	0.0000	0.0000	0.0000;
	65452	65457	0.000272	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65736	65456	0.00102	0.005489	0.00408	242.72	0	0	0	0	1	0	0	-26.7300	1.6600	26.7300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	65458	65461	0.000742	0.015278	0	91.68	0	0	1	0	1	0	0	-3.2000	0.4000	3.2000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	65458	65462	0.000222	0.001149	0	0	0	0	0	0	1	0	0	3.2000	-0.4000	-3.2000	0.4000	0.0000	0.0000	0.0000	0.0000;
	65459	65461	0.013304	0.273766	0	45.84	0	0	1	0	1	0	0	1.6000	-0.2000	-1.6000	0.2000	0.0000	0.0000	0.0000	0.0000;
	65460	65461	0.013304	0.273766	0	45.84	0	0	1	0	1	0	0	1.6000	-0.2000	-1.6000	0.2000	0.0000	0.0000	0.0000	0.0000;
	65464	65463	0.000148	0.012254	0	967.5	0	0	1	0	1	0	0	-158.7400	17.9000	158.7700	-15.0100	0.0000	0.0000	0.0000	0.0000;
	65463	65466	0.000264	0.01577	0	1134.04	0	0	1.0625	0	1	0	0	-245.3100	-296.5600	245.7100	320.9400	0.0000	0.0000	0.0000	0.0000;
	65463	65467	0.000182	0.012608	0	1133.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65463	65468	0.000186	0.013061	0	1132.9	0	0	1.05625	0	1	0	0	-215.9600	-302.3400	216.2200	320.9400	0.0000	0.0000	0.0000	0.0000;
	65463	65469	0.000263	0.001075	0	0	0	0	0	0	1	0	0	302.4900	-82.6700	-302.2500	83.6500	0.0000	0.0000	0.0000	0.0000;
	65463	65470	0.00028	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65465	65464	0.006789	0.150742	0	95.58	0	0	1	0	1	0	0	-20.8100	1.0000	20.8400	-0.3900	0.0000	0.0000	0.0000	0.0000;
	65472	65471	0.003436	0.140081	0	80.56	0	0	1	0	1	0	0	-9.3900	-2.2600	9.3900	2.3800	0.0000	0.0000	0.0000	0.0000;
	65471	65475	-0.000222	-0.007142	0	195.97	0	0	1	0	1	0	0	-6.6600	0.8500	6.6600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	65471	65478	0.000285	0.001011	0	0	0	0	0	0	1	0	0	-2.7300	-3.2200	2.7300	3.2200	0.0000	0.0000	0.0000	0.0000;
	65471	65479	0.000278	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65472	65476	0.015932	0.361127	0	46.35	0	0	1	0	1	0	0	-6.6600	-0.2200	6.6700	0.3600	0.0000	0.0000	0.0000	0.0000;
	65472	65477	0.009532	0.199886	0	46.34	0	0	1	0	1	0	0	-6.6600	-0.7000	6.6700	0.7800	0.0000	0.0000	0.0000	0.0000;
	65473	65475	0.005283	0.170144	0	97.99	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4200	0.0000	0.0000	0.0000	0.0000;
	65474	65475	0.005283	0.170144	0	97.99	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4200	0.0000	0.0000	0.0000	0.0000;
	65478	65839	0.00483	0.035991	0.03317	273.02	0	0	0	0	1	0	0	-67.6800	5.7000	67.8800	-7.8100	0.0000	0.0000	0.0000	0.0000;
	65480	65481	0.000245	0.001042	0	0	0	0	0	0	1	0	0	20.0000	-2.4400	-20.0000	2.4400	0.0000	0.0000	0.0000	0.0000;
	65634	65481	0.001528	0.011023	0.00488	314.49	0	0	0	0	1	0	0	107.8700	-2.8400	-107.7100	3.4900	0.0000	0.0000	0.0000	0.0000;
	65482	65483	0.000292	0.001087	0	0	0	0	0	0	1	0	0	2.5000	-0.3000	-2.5000	0.3100	0.0000	0.0000	0.0000	0.0000;
	65485	65484	0.003194	0.11485	0	119.43	0	0	1	0	1	0	0	-26.2900	1.9300	26.3100	-1.2000	0.0000	0.0000	0.0000	0.0000;
	65484	65490	0.003989	0.138385	0	87.91	0	0	1	0	1	0	0	-5.7200	0.7400	5.7200	-0.7000	0.0000	0.0000	0.0000	0.0000;
	65484	65491	0.005232	0.155012	0	87.72	0	0	1	0	1	0	0	-5.7200	0.7400	5.7200	-0.7000	0.0000	0.0000	0.0000	0.0000;
	65484	65492	0.000202	0.00109	0	0	0	0	0	0	1	0	0	-14.8800	-0.2800	14.8800	0.2900	0.0000	0.0000	0.0000	0.0000;
	65484	65493	0.000221	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65485	65488	0.000354	0.007224	0	124.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65485	65489	0.026003	0.521233	0	28.64	0	0	1	0	1	0	0	-2.8600	0.3900	2.8600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	65486	65488	0.005762	0.117671	0	62.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65487	65488	0.005762	0.117671	0	62.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65492	65754	0.008124	0.049505	0.07627	257.59	0	0	0	0	1	0	0	-35.5800	8.1800	35.6900	-15.8800	0.0000	0.0000	0.0000	0.0000;
	65494	65497	-0.000921	-0.025973	0	77.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65494	65498	0.020327	0.476271	0	22.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65494	65499	0.000284	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65494	65500	0.00026	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65495	65497	0.012457	0.351291	0	38.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65496	65497	0.012457	0.351291	0	38.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65501	65502	0.01982	0.306268	0	33.92	0	0	1.00625	0	1	0	0	-3.6000	0.4800	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	65501	65503	0.039098	0.826034	0	17.6	0	0	1.00625	0	1	0	0	-1.8000	0.2400	1.8000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	65501	65504	0.000278	0.001198	0	0	0	0	0	0	1	0	0	5.4000	-0.7200	-5.4000	0.7200	0.0000	0.0000	0.0000	0.0000;
	65501	65505	0.000225	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65506	65510	0.000585	0.037921	0	736.25	0	0	1	0	1	0	0	28.9500	-17.6500	-28.9400	18.0500	0.0000	0.0000	0.0000	0.0000;
	65506	65511	0.000216	0.001044	0	0	0	0	0	0	1	0	0	-28.9500	17.6500	28.9500	-17.6400	0.0000	0.0000	0.0000	0.0000;
	65508	65507	0.005784	0.156502	0	84.63	0	0	1	0	1	0	0	-4.6300	2.4700	4.6300	-2.4300	0.0000	0.0000	0.0000	0.0000;
	65507	65510	-0.000294	-0.019073	0	636.25	0	0	1	0	1	0	0	-28.9500	17.8500	28.9400	-18.0500	0.0000	0.0000	0.0000	0.0000;
	65507	65512	0.000224	0.001054	0	0	0	0	0	0	1	0	0	24.3100	-15.4200	-24.3100	15.4200	0.0000	0.0000	0.0000	0.0000;
	65509	65510	0.001507	0.097729	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65584	65511	0.000626	0.011461	0.9159	2977.04	0	0	0	0	1	0	0	526.3500	-45.9100	-524.7600	-24.8100	0.0000	0.0000	0.0000	0.0000;
	65513	65516	0.00636	0.22854	0	90.02	0	0	1	0	1	0	0	2.2900	-0.3400	-2.2800	0.3500	0.0000	0.0000	0.0000	0.0000;
	65513	65517	0.006022	0.194995	0	65.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65513	65519	0.000233	0.001003	0	0	0	0	0	0	1	0	0	-2.2900	0.3400	2.2900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	65513	65520	0.000244	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65514	65516	-0.0035	-0.125756	0	65.02	0	0	1	0	1	0	0	-2.2900	0.3400	2.2800	-0.3500	0.0000	0.0000	0.0000	0.0000;
	65514	65518	0.024906	0.543408	0	29.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65515	65516	0.011145	0.400454	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65885	65519	0.007141	0.040857	0.03664	193.79	0	0	0	0	1	0	0	2.2900	-4.3200	-2.2900	0.3400	0.0000	0.0000	0.0000	0.0000;
	65521	65522	0.00025	0.001156	0	0	0	0	0	0	1	0	0	8.0000	4.0700	-8.0000	-4.0700	0.0000	0.0000	0.0000	0.0000;
	65524	65523	0.000284	0.019538	0	842.49	0	0	1	0	1	0	0	-68.9100	7.1900	68.9300	-6.3200	0.0000	0.0000	0.0000	0.0000;
	65523	65526	0.0003	0.001122	0	0	0	0	0	0	1	0	0	-60.9300	10.4000	60.9400	-10.3600	0.0000	0.0000	0.0000	0.0000;
	65523	65527	0.000252	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65525	65524	0.004273	0.130946	0	81.76	0	0	1	0	1	0	0	1.2100	0.4200	-1.2100	-0.4200	0.0000	0.0000	0.0000	0.0000;
	65998	65525	0.027344	0.040524	0.00116	54.25	0	0	0	0	1	0	0	7.0700	-2.4300	-7.0500	2.3300	0.0000	0.0000	0.0000	0.0000;
	65628	65526	0.000376	0.006121	0.78383	2352.38	0	0	0	0	1	0	0	60.9600	16.1900	-60.9400	-101.0000	0.0000	0.0000	0.0000	0.0000;
	65529	65528	0.003657	0.109941	0	114.68	0	0	1.00625	0	1	0	0	-26.2600	-2.2800	26.2800	3.0000	0.0000	0.0000	0.0000	0.0000;
	65528	65530	0.002778	0.082312	0	134.4	0	0	1.025	0	1	0	0	-71.0500	6.0400	71.1900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	65528	65531	0.009766	0.312899	0	39.79	0	0	1.01875	0	1	0	0	-1.6000	-0.1000	1.6000	0.1100	0.0000	0.0000	0.0000	0.0000;
	65528	65532	0.000286	0.001119	0	0	0	0	0	0	1	0	0	46.3700	-8.9400	-46.3700	8.9600	0.0000	0.0000	0.0000	0.0000;
	65528	65533	0.000256	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65529	65974	0.015221	0.037285	0.00151	64.72	0	0	0	0	1	0	0	-13.1600	4.1400	13.1800	-4.2400	0.0000	0.0000	0.0000	0.0000;
	65917	65532	0.00281	0.016251	0.00999	245.48	0	0	0	0	1	0	0	10.1300	-3.6900	-10.1300	2.6300	0.0000	0.0000	0.0000	0.0000;
	65973	65532	0.001609	0.009399	0.00829	277.46	0	0	0	0	1	0	0	34.8100	5.2000	-34.7900	-5.9900	0.0000	0.0000	0.0000	0.0000;
	65534	65535	0.000213	0.001114	0	0	0	0	0	0	1	0	0	10.6000	-1.1800	-10.6000	1.1800	0.0000	0.0000	0.0000	0.0000;
	65537	65536	0.000217	0.013414	0	892.41	0	0	1	0	1	0	0	-132.5800	8.5400	132.6200	-6.3700	0.0000	0.0000	0.0000	0.0000;
	65536	65541	0.000207	0.001014	0	0	0	0	0	0	1	0	0	-132.6200	-56.4800	132.6600	56.6700	0.0000	0.0000	0.0000	0.0000;
	65537	65540	0.00639	0.193789	0	136.95	0	0	1	0	1	0	0	19.8000	-1.2400	-19.7800	1.9400	0.0000	0.0000	0.0000	0.0000;
	65537	65542	0.000253	0.001145	0	0	0	0	0	0	1	0	0	151.6700	-11.6200	-151.6200	11.8600	0.0000	0.0000	0.0000	0.0000;
	65538	65540	-0.002446	-0.074176	0	111.95	0	0	1	0	1	0	0	-19.7900	1.6700	19.7800	-1.9400	0.0000	0.0000	0.0000	0.0000;
	65539	65540	0.021783	0.660592	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65544	65543	0.003091	0.086809	0	106.1	0	0	1	0	1	0	0	-26.7800	7.5600	26.8000	-6.9400	0.0000	0.0000	0.0000	0.0000;
	65543	65545	0.003948	0.123521	0	93.96	0	0	1	0	1	0	0	-9.6000	1.1700	9.6000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	65543	65546	0.003591	0.121642	0	93.53	0	0	1	0	1	0	0	-9.6000	1.1700	9.6000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	65543	65547	0.000212	0.001119	0	0	0	0	0	0	1	0	0	-7.6100	4.6000	7.6100	-4.5900	0.0000	0.0000	0.0000	0.0000;
	65543	65548	0.000264	0.001193	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65550	65549	0.000328	0.023213	0	972.69	0	0	1	0	1	0	0	130.6200	-5.2000	-130.5700	8.8900	0.0000	0.0000	0.0000	0.0000;
	65549	65553	0.000291	0.001045	0	0	0	0	0	0	1	0	0	212.1600	32.6500	-212.0300	-32.2000	0.0000	0.0000	0.0000	0.0000;
	65551	65550	0.003001	0.06559	0	104.55	0	0	1	0	1	0	0	-14.7600	-2.9000	14.7700	3.0400	0.0000	0.0000	0.0000	0.0000;
	65550	65552	0.000289	0.001045	0	0	0	0	0	0	1	0	0	-145.3900	2.1500	145.4500	-1.9500	0.0000	0.0000	0.0000	0.0000;
	65552	65818	0.005584	0.038383	0.04925	306.41	0	0	0	0	1	0	0	-61.0000	1.2800	61.2000	-5.2500	0.0000	0.0000	0.0000	0.0000;
	65553	65793	0.000579	0.01165	1.3582	2609.87	0	0	0	0	1	0	0	212.0300	-80.5800	-211.7900	-60.5500	0.0000	0.0000	0.0000	0.0000;
	65554	65555	0.014821	0.263531	0	45.73	0	0	1	0	1	0	0	-6.3900	-1.5600	6.4000	1.6700	0.0000	0.0000	0.0000	0.0000;
	65554	65556	0.000212	0.00113	0	0	0	0	0	0	1	0	0	6.3900	0.0300	-6.3900	-0.0300	0.0000	0.0000	0.0000	0.0000;
	65557	65558	0.027902	0.570712	0	14.52	0	0	1.0375	0	1	0	0	-1.5300	-0.7600	1.5300	0.7800	0.0000	0.0000	0.0000	0.0000;
	65557	65559	0.02702	0.525304	0	31.26	0	0	1.0375	0	1	0	0	-3.0600	-1.5000	3.0700	1.5600	0.0000	0.0000	0.0000	0.0000;
	65557	65560	0.00028	0.001111	0	0	0	0	0	0	1	0	0	4.6000	2.2600	-4.6000	-2.2600	0.0000	0.0000	0.0000	0.0000;
	65557	65561	0.000224	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65622	65560	0.017619	0.045492	0.00198	51.52	0	0	0	0	1	0	0	-3.0100	2.4600	3.0200	-2.6700	0.0000	0.0000	0.0000	0.0000;
	65563	65562	0.002062	0.075362	0	120.33	0	0	1.00625	0	1	0	0	-38.8500	-3.4200	38.8700	4.4800	0.0000	0.0000	0.0000	0.0000;
	65562	65564	0.003508	0.120196	0	82.96	0	0	1	0	1	0	0	-4.7000	0.5500	4.7000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	65562	65565	0.003354	0.114789	0	82.9	0	0	1	0	1	0	0	-4.7000	0.5500	4.7000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	65562	65566	0.000273	0.001125	0	0	0	0	0	0	1	0	0	-29.4800	-5.5700	29.4800	5.5800	0.0000	0.0000	0.0000	0.0000;
	65562	65567	0.000214	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65566	65634	0.001852	0.011259	0.02686	258.45	0	0	0	0	1	0	0	-50.7300	7.5300	50.7700	-10.1900	0.0000	0.0000	0.0000	0.0000;
	65569	65568	0.000189	0.013152	0	716.66	0	0	1	0	1	0	0	20.3600	9.5000	-20.3600	-9.4400	0.0000	0.0000	0.0000	0.0000;
	65568	65571	0.000321	0.021226	0	732.75	0	0	1	0	1	0	0	-148.4100	-22.0700	148.4800	26.4800	0.0000	0.0000	0.0000	0.0000;
	65568	65753	0.00071	0.012869	1.06176	3008.62	0	0	0	0	1	0	0	515.0100	-77.2300	-513.2700	-6.3900	0.0000	0.0000	0.0000	0.0000;
	65568	65932	0.000152	0.002702	0.29312	2902.11	0	0	0	0	1	0	0	-346.2400	1.5900	346.4100	-30.3600	0.0000	0.0000	0.0000	0.0000;
	65570	65569	0.00412	0.137143	0	104.37	0	0	1	0	1	0	0	-15.1800	2.3900	15.1900	-2.0900	0.0000	0.0000	0.0000	0.0000;
	65569	65572	0.00028	0.001058	0	0	0	0	0	0	1	0	0	-35.5400	-7.4100	35.5500	7.4200	0.0000	0.0000	0.0000	0.0000;
	65569	65573	0.000245	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65575	65574	0.000388	0.021748	0	970.38	0	0	1	0	1	0	0	-191.5300	-43.6000	191.6700	51.5500	0.0000	0.0000	0.0000	0.0000;
	65574	65577	0.00014	0.0104	0	685.36	0	0	1.025	0	1	0	0	-115.9600	-52.4100	115.9800	54.0600	0.0000	0.0000	0.0000	0.0000;
	65574	65578	0.000218	0.016091	0	685.27	0	0	1.03125	0	1	0	0	-115.9500	-51.5000	115.9800	54.0600	0.0000	0.0000	0.0000	0.0000;
	65574	65580	0.000272	0.001097	0	0	0	0	0	0	1	0	0	40.2400	-196.1900	-40.1400	196.6000	0.0000	0.0000	0.0000	0.0000;
	65576	65575	0.003181	0.121227	0	108	0	0	1	0	1	0	0	-26.8700	1.6000	26.8900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	65575	65579	0.00023	0.001087	0	0	0	0	0	0	1	0	0	164.6400	44.3700	-164.5800	-44.0700	0.0000	0.0000	0.0000	0.0000;
	65580	65700	0.000244	0.004158	0.42307	2619.24	0	0	0	0	1	0	0	351.6500	-192.4800	-351.3100	152.3200	0.0000	0.0000	0.0000	0.0000;
	65582	65581	0.000238	0.011988	0	510.34	0	0	1	0	1	0	0	-14.3700	29.9200	14.3800	-29.8000	0.0000	0.0000	0.0000	0.0000;
	65581	65583	0.000174	0.012215	0	971.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65581	65584	0.000205	0.0011	0	0	0	0	0	0	1	0	0	-14.3800	-89.2700	14.3900	89.3600	0.0000	0.0000	0.0000	0.0000;
	65581	65585	0.000246	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65582	65797	0.002348	0.012345	0.00737	250.52	0	0	0	0	1	0	0	17.4100	-25.3500	-17.3900	24.6500	0.0000	0.0000	0.0000	0.0000;
	65923	65582	0.004329	0.02949	0.05528	230.13	0	0	0	0	1	0	0	3.0400	-1.5000	-3.0400	-4.5600	0.0000	0.0000	0.0000	0.0000;
	65672	65584	4.3e-05	0.000744	0.10948	2762.79	0	0	0	0	1	0	0	330.0300	0.8500	-329.9900	-12.0600	0.0000	0.0000	0.0000	0.0000;
	65584	65694	0.000574	0.010194	0.85875	2528.36	0	0	0	0	1	0	0	-210.7500	-31.3900	210.9900	-58.1900	0.0000	0.0000	0.0000	0.0000;
	65587	65586	0.000181	0.011571	0	609	0	0	1	0	1	0	0	-40.1400	13.9200	40.1400	-13.7300	0.0000	0.0000	0.0000	0.0000;
	65586	65591	0.0001	-0.002374	0	786.66	0	0	1	0	1	0	0	-5.8000	-2.7000	5.8000	2.7000	0.0000	0.0000	0.0000	0.0000;
	65586	65592	0.000233	0.001013	0	0	0	0	0	0	1	0	0	-28.5400	19.1300	28.5500	-19.1200	0.0000	0.0000	0.0000	0.0000;
	65586	65593	0.000292	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65588	65587	0.003874	0.132731	0	72.55	0	0	1	0	1	0	0	-6.4700	1.6200	6.4700	-1.5600	0.0000	0.0000	0.0000	0.0000;
	65587	67636	0.005863	0.034089	0.01748	215.45	0	0	0	0	1	0	0	-9.7300	-0.6800	9.7400	-1.1800	0.0000	0.0000	0.0000	0.0000;
	65588	65994	0.018656	0.041596	0.00259	51.8	0	0	0	0	1	0	0	9.1000	-1.3100	-9.0800	1.0600	0.0000	0.0000	0.0000	0.0000;
	67204	65588	0.030775	0.061726	0.00674	55.9	0	0	0	0	1	0	0	-3.1700	0.2900	3.1700	-1.0100	0.0000	0.0000	0.0000	0.0000;
	65589	65591	0.000573	0.039248	0	393.33	0	0	1	0	1	0	0	2.9000	1.3500	-2.9000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	65590	65591	0.000573	0.039248	0	393.33	0	0	1	0	1	0	0	2.9000	1.3500	-2.9000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	67635	65592	0.000165	0.002565	0.27661	1998.41	0	0	0	0	1	0	0	28.5500	37.3200	-28.5500	-67.1400	0.0000	0.0000	0.0000	0.0000;
	65595	65594	0.004688	0.152569	0	90.22	0	0	1.01875	0	1	0	0	-16.9300	-13.8200	16.9500	14.5200	0.0000	0.0000	0.0000	0.0000;
	65594	65598	0.000286	0.001176	0	0	0	0	0	0	1	0	0	-16.9500	-14.5200	16.9500	14.5300	0.0000	0.0000	0.0000	0.0000;
	65594	65599	0.000247	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65595	65596	0.009207	0.161262	0	43.54	0	0	1	0	1	0	0	-5.4000	0.6400	5.4000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	65595	65597	0.021627	0.362159	0	43.43	0	0	1	0	1	0	0	-5.3900	0.5100	5.4000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	65600	65603	0.00028	0.006577	0	98.57	0	0	1	0	1	0	0	-4.0000	0.5000	4.0000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	65600	65604	0.000229	0.001158	0	0	0	0	0	0	1	0	0	4.0000	-0.5000	-4.0000	0.5000	0.0000	0.0000	0.0000	0.0000;
	65600	65605	0.000284	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65601	65603	0.008575	0.201545	0	49.29	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	65602	65603	0.008575	0.201545	0	49.29	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	65604	65861	0.013722	0.033889	0.00108	59.28	0	0	0	0	1	0	0	10.3500	-5.3200	-10.3300	5.2400	0.0000	0.0000	0.0000	0.0000;
	65607	65606	0.000176	0.014006	0	816.78	0	0	1	0	1	0	0	-52.1600	14.4400	52.1700	-14.0600	0.0000	0.0000	0.0000	0.0000;
	65606	65609	0.00012	0.010058	0	1018.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65606	65610	0.000287	0.001024	0	0	0	0	0	0	1	0	0	-52.1700	-101.3000	52.2000	101.4200	0.0000	0.0000	0.0000	0.0000;
	65606	65611	0.000288	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65608	65607	0.001574	0.061848	0	100.15	0	0	1	0	1	0	0	-11.1300	-0.5700	11.1300	0.6400	0.0000	0.0000	0.0000	0.0000;
	65607	65903	0.004302	0.024439	0.03128	263.44	0	0	0	0	1	0	0	-24.2200	-3.4900	24.2400	0.2000	0.0000	0.0000	0.0000	0.0000;
	65628	65610	0.000199	0.003126	0.25126	2269.85	0	0	0	0	1	0	0	-20.7500	4.3700	20.7500	-31.7400	0.0000	0.0000	0.0000	0.0000;
	65612	65615	-0.001403	-0.028414	0	59.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65612	65616	0.000255	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65612	65617	0.000209	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65613	65615	0.016002	0.32404	0	29.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65614	65615	0.016002	0.32404	0	29.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65618	65619	0.013464	0.242583	0	45.52	0	0	1	0	1	0	0	-6.1300	0.8300	6.1300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	65618	65620	0.018377	0.345644	0	33.8	0	0	1	0	1	0	0	-3.5600	0.4800	3.5700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	65618	65621	0.736566	13.546732	0	0.65	0	0	1	0	1	0	0	-0.5000	0.0900	0.5000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	65618	65622	0.000277	0.001153	0	0	0	0	0	0	1	0	0	10.1900	-1.4000	-10.1900	1.4000	0.0000	0.0000	0.0000	0.0000;
	65618	65623	0.000212	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65625	65624	0.003151	0.095148	0	83.82	0	0	1	0	1	0	0	-4.5200	-1.8300	4.5200	1.8500	0.0000	0.0000	0.0000	0.0000;
	65624	65626	0.000254	0.001015	0	0	0	0	0	0	1	0	0	-4.5200	-1.8500	4.5200	1.8500	0.0000	0.0000	0.0000	0.0000;
	65624	65627	0.000234	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65959	65626	0.001589	0.010266	0.03128	300.78	0	0	0	0	1	0	0	-62.9100	4.3600	62.9700	-7.3700	0.0000	0.0000	0.0000	0.0000;
	65629	65628	0.000355	0.019753	0	520.88	0	0	1	0	1	0	0	-9.7800	9.9400	9.7800	-9.9000	0.0000	0.0000	0.0000	0.0000;
	65630	65629	0.006024	0.130409	0	95.95	0	0	1	0	1	0	0	-7.4800	-0.5800	7.4800	0.6500	0.0000	0.0000	0.0000	0.0000;
	65629	65631	0.000299	0.001095	0	0	0	0	0	0	1	0	0	2.3000	-10.5900	-2.3000	10.5900	0.0000	0.0000	0.0000	0.0000;
	65629	65632	0.000283	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65630	65902	0.007963	0.024049	0.00146	62.21	0	0	0	0	1	0	0	-9.2600	-0.0000	9.2600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	65631	65721	0.003895	0.027726	0.11291	209.12	0	0	0	0	1	0	0	13.7400	-15.7000	-13.7300	3.3800	0.0000	0.0000	0.0000	0.0000;
	65631	65903	0.000953	0.006607	0.00337	231.47	0	0	0	0	1	0	0	-13.4000	7.0000	13.4000	-7.3600	0.0000	0.0000	0.0000	0.0000;
	65634	65633	0.000241	0.014576	0	1015.26	0	0	1	0	1	0	0	-198.8300	19.0500	198.9200	-13.7200	0.0000	0.0000	0.0000	0.0000;
	65633	65636	9.3e-05	0.006039	0	1648.01	0	0	1.00625	0	1	0	0	-1266.1200	-137.0000	1267.5200	228.3400	0.0000	0.0000	0.0000	0.0000;
	65633	65637	0.000247	0.001115	0	0	0	0	0	0	1	0	0	1067.2000	-136.8700	-1064.5600	148.7600	0.0000	0.0000	0.0000	0.0000;
	65633	65638	0.00021	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65635	65634	0.003182	0.085022	0	123.48	0	0	1	0	1	0	0	-40.1400	7.3100	40.1900	-6.0200	0.0000	0.0000	0.0000	0.0000;
	65640	65639	0.000271	0.016379	0	987.35	0	0	1.00625	0	1	0	0	-212.4300	-31.9500	212.5500	38.9400	0.0000	0.0000	0.0000	0.0000;
	65639	65642	0.00023	0.012718	0	693.24	0	0	1	0	1	0	0	-121.6500	-35.0600	121.6800	36.9200	0.0000	0.0000	0.0000	0.0000;
	65639	65643	0.000241	0.018819	0	692.69	0	0	1	0	1	0	0	-121.6500	-22.9300	121.6800	25.5700	0.0000	0.0000	0.0000	0.0000;
	65639	65644	6.2e-05	0.004918	0	692.54	0	0	1	0	1	0	0	-121.6700	-61.1100	121.6800	61.9500	0.0000	0.0000	0.0000	0.0000;
	65639	65645	0.000294	0.018062	0	692.07	0	0	1	0	1	0	0	-121.6400	-23.6500	121.6800	26.1800	0.0000	0.0000	0.0000	0.0000;
	65639	65646	0.000219	0.015525	0	691.3	0	0	1	0	1	0	0	-121.6500	-28.4600	121.6800	30.6700	0.0000	0.0000	0.0000	0.0000;
	65639	65647	0.000315	0.022445	0	691.2	0	0	1	0	1	0	0	-121.6400	-18.3800	121.6800	21.4800	0.0000	0.0000	0.0000	0.0000;
	65639	65649	0.000272	0.001117	0	0	0	0	0	0	1	0	0	517.3600	-79.8600	-516.6700	82.6500	0.0000	0.0000	0.0000	0.0000;
	65641	65640	0.004003	0.10466	0	123.39	0	0	1.00625	0	1	0	0	-45.4300	0.2800	45.5000	1.7000	0.0000	0.0000	0.0000	0.0000;
	65640	65648	0.000257	0.001146	0	0	0	0	0	0	1	0	0	166.9300	30.2500	-166.8600	-29.9500	0.0000	0.0000	0.0000	0.0000;
	65651	65650	0.003026	0.107503	0	85.05	0	0	1	0	1	0	0	-10.7400	2.0200	10.7400	-1.9000	0.0000	0.0000	0.0000	0.0000;
	65650	65653	0.000217	0.001107	0	0	0	0	0	0	1	0	0	-10.7400	1.9000	10.7400	-1.9000	0.0000	0.0000	0.0000	0.0000;
	65650	65654	0.000229	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65651	65652	0.010448	0.204829	0	55.11	0	0	1.05	0	1	0	0	-12.4800	0.9600	12.5000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	65653	65894	0.017396	0.105185	0.06299	241.04	0	0	0	0	1	0	0	11.8000	2.3000	-11.7700	-9.0900	0.0000	0.0000	0.0000	0.0000;
	65653	65978	0.004708	0.024576	0.01689	255.35	0	0	0	0	1	0	0	-33.9400	8.9500	34.0000	-10.5500	0.0000	0.0000	0.0000	0.0000;
	65656	65655	0.003198	0.114069	0	96.42	0	0	1	0	1	0	0	-10.0400	3.3100	10.0500	-3.2000	0.0000	0.0000	0.0000	0.0000;
	65655	65657	0.000211	0.001007	0	0	0	0	0	0	1	0	0	88.8400	-11.0400	-88.8200	11.1200	0.0000	0.0000	0.0000	0.0000;
	65655	65658	0.000274	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65656	65696	0.044443	0.142874	0.00273	51.4	0	0	0	0	1	0	0	2.3100	-1.1600	-2.3100	0.8600	0.0000	0.0000	0.0000	0.0000;
	65698	65657	0.005116	0.031676	0.01321	270.04	0	0	0	0	1	0	0	-29.4300	6.2000	29.4700	-7.3900	0.0000	0.0000	0.0000	0.0000;
	65660	65659	0.000231	0.018453	0	897.78	0	0	1	0	1	0	0	-134.0800	12.9000	134.1200	-9.8000	0.0000	0.0000	0.0000	0.0000;
	65659	65662	0.000203	0.013218	0	703.24	0	0	1.00625	0	1	0	0	-124.9800	-50.3700	125.0200	52.6300	0.0000	0.0000	0.0000	0.0000;
	65659	65663	0.000243	0.018242	0	703.21	0	0	1.00625	0	1	0	0	-124.9800	-35.6000	125.0200	38.4900	0.0000	0.0000	0.0000	0.0000;
	65659	65664	0.000283	0.018588	0	702.57	0	0	1.00625	0	1	0	0	-124.9700	-34.6200	125.0200	37.5600	0.0000	0.0000	0.0000	0.0000;
	65659	65665	0.000206	0.001061	0	0	0	0	0	0	1	0	0	240.8100	-308.1000	-240.5200	309.6100	0.0000	0.0000	0.0000	0.0000;
	65661	65660	0.002343	0.077912	0	133.75	0	0	1.00625	0	1	0	0	-59.9300	0.1300	60.0100	2.4700	0.0000	0.0000	0.0000	0.0000;
	65660	65666	0.000298	0.001167	0	0	0	0	0	0	1	0	0	74.0800	-15.3600	-74.0600	15.4300	0.0000	0.0000	0.0000	0.0000;
	65665	66005	7.2e-05	0.001293	0.13198	1860.19	0	0	0	0	1	0	0	-54.8600	-15.5500	54.8600	1.2900	0.0000	0.0000	0.0000	0.0000;
	65666	66004	0.002216	0.013614	0.01123	249.44	0	0	0	0	1	0	0	20.7600	-13.6700	-20.7500	12.5300	0.0000	0.0000	0.0000	0.0000;
	65668	65667	0.000157	0.012415	0	801.88	0	0	1	0	1	0	0	-62.1000	30.1500	62.1000	-29.6100	0.0000	0.0000	0.0000	0.0000;
	65667	65669	0.000432	0.030779	0	480.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65667	65670	0.000447	0.029535	0	479.48	0	0	1.03125	0	1	0	0	-52.7800	3.6600	52.7900	-2.8600	0.0000	0.0000	0.0000	0.0000;
	65667	65671	0.000388	0.037738	0	479.14	0	0	1.03125	0	1	0	0	-52.7800	2.9800	52.7900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	65667	65672	0.000256	0.00101	0	0	0	0	0	0	1	0	0	43.4600	22.9600	-43.4500	-22.9400	0.0000	0.0000	0.0000	0.0000;
	65667	65673	0.000249	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65797	65668	0.000849	0.004908	0.00371	238.2	0	0	0	0	1	0	0	11.7900	19.5000	-11.7900	-19.8800	0.0000	0.0000	0.0000	0.0000;
	65674	65677	0.000587	0.012831	0	203	0	0	1	0	1	0	0	-8.6600	0.4300	8.6600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	65674	65678	0.000234	0.001166	0	0	0	0	0	0	1	0	0	13.0000	0.9200	-13.0000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	65674	65679	0.000266	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65675	65677	0.006959	0.152183	0	101.5	0	0	1	0	1	0	0	4.3300	-0.1800	-4.3300	0.2100	0.0000	0.0000	0.0000	0.0000;
	65676	65677	0.006959	0.152183	0	101.5	0	0	1	0	1	0	0	4.3300	-0.1800	-4.3300	0.2100	0.0000	0.0000	0.0000	0.0000;
	65681	65680	0.003277	0.102362	0	114.98	0	0	1	0	1	0	0	-28.8900	2.6800	28.9100	-1.9000	0.0000	0.0000	0.0000	0.0000;
	65680	65683	0.007286	0.208009	0	62.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65680	65684	0.00027	0.001109	0	0	0	0	0	0	1	0	0	-28.9100	1.9000	28.9100	-1.8900	0.0000	0.0000	0.0000	0.0000;
	65680	65685	0.000204	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65681	65682	0.023703	0.34888	0	27.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65687	65686	0.000146	0.009975	0	866.74	0	0	1	0	1	0	0	-91.9400	0.6100	91.9500	0.1600	0.0000	0.0000	0.0000	0.0000;
	65686	65689	0.000443	0.031612	0	569.61	0	0	1.01875	0	1	0	0	-70.9700	-17.7300	70.9900	19.3500	0.0000	0.0000	0.0000	0.0000;
	65686	65690	0.000449	0.024582	0	569.59	0	0	1.01875	0	1	0	0	-70.9700	-23.1700	70.9900	24.4800	0.0000	0.0000	0.0000	0.0000;
	65686	65691	0.000351	0.020632	0	569.42	0	0	1.0125	0	1	0	0	-70.9700	-19.3200	70.9900	20.3700	0.0000	0.0000	0.0000	0.0000;
	65686	65693	0.000291	0.001147	0	0	0	0	0	0	1	0	0	120.9600	-61.9600	-120.9100	62.1500	0.0000	0.0000	0.0000	0.0000;
	65688	65687	0.003308	0.139853	0	109.68	0	0	1	0	1	0	0	-15.3300	2.6200	15.3400	-2.3100	0.0000	0.0000	0.0000	0.0000;
	65687	65692	0.000219	0.001111	0	0	0	0	0	0	1	0	0	76.6000	1.7000	-76.5900	-1.6400	0.0000	0.0000	0.0000	0.0000;
	65756	65688	0.00624	0.01585	0.00204	62.93	0	0	0	0	1	0	0	-10.2800	4.1000	10.2900	-4.3000	0.0000	0.0000	0.0000	0.0000;
	65692	65759	0.002106	0.00983	0.00324	265.86	0	0	0	0	1	0	0	25.7200	-5.4400	-25.7000	5.1500	0.0000	0.0000	0.0000	0.0000;
	65692	65787	0.000633	0.004256	0.00834	256.85	0	0	0	0	1	0	0	-35.4700	10.2300	35.4800	-11.0800	0.0000	0.0000	0.0000	0.0000;
	65975	65693	0.000334	0.00497	0.62002	2769.15	0	0	0	0	1	0	0	-330.0900	-19.0900	330.4300	-43.1300	0.0000	0.0000	0.0000	0.0000;
	65693	66005	0.000388	0.006499	0.76575	2642.03	0	0	0	0	1	0	0	-209.5200	-19.0200	209.6800	-61.3300	0.0000	0.0000	0.0000	0.0000;
	65695	65694	0.000299	0.022176	0	669.44	0	0	1.00625	0	1	0	0	26.9600	-8.1600	-26.9600	8.3200	0.0000	0.0000	0.0000	0.0000;
	65694	65697	0.000224	0.016101	0	667.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65694	65899	0.000602	0.008622	0.91123	2500.88	0	0	0	0	1	0	0	-184.0300	-51.0300	184.2100	-45.8800	0.0000	0.0000	0.0000	0.0000;
	65696	65695	0.005629	0.179344	0	70.32	0	0	1.00625	0	1	0	0	-2.4600	-1.9300	2.4600	1.9500	0.0000	0.0000	0.0000	0.0000;
	65695	65698	0.000244	0.001119	0	0	0	0	0	0	1	0	0	-29.4200	6.2100	29.4300	-6.2000	0.0000	0.0000	0.0000	0.0000;
	65695	65699	0.000268	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65701	65700	0.000223	0.01615	0	1038.55	0	0	1.0125	0	1	0	0	-250.4400	-59.0400	250.5800	69.0100	0.0000	0.0000	0.0000	0.0000;
	65700	65705	0.000177	0.01299	0	806.57	0	0	1	0	1	0	0	-188.5800	-22.6400	188.6400	26.9200	0.0000	0.0000	0.0000	0.0000;
	65700	65706	0.000226	0.01406	0	806.16	0	0	1	0	1	0	0	-188.5700	-31.9100	188.6400	36.6100	0.0000	0.0000	0.0000	0.0000;
	65700	65707	0.000222	0.014912	0	805.3	0	0	1	0	1	0	0	-188.5700	-29.8700	188.6400	34.8400	0.0000	0.0000	0.0000	0.0000;
	65701	65704	0.012428	0.310134	0	229.67	0	0	1	0	1	0	0	29.8800	4.6500	-29.7700	-2.0700	0.0000	0.0000	0.0000	0.0000;
	65701	65708	0.000257	0.001052	0	0	0	0	0	0	1	0	0	220.5700	54.3800	-220.4500	-53.8900	0.0000	0.0000	0.0000	0.0000;
	65701	65709	0.000264	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65702	65704	-0.006476	-0.161613	0	104.67	0	0	1	0	1	0	0	-29.8300	-3.4200	29.7700	2.0700	0.0000	0.0000	0.0000	0.0000;
	65703	65704	0.032186	0.803207	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65711	65710	0.000197	0.012833	0	1207.81	0	0	1.0125	0	1	0	0	-340.7600	-108.4300	341.0000	123.9000	0.0000	0.0000	0.0000	0.0000;
	65710	65713	0.000287	0.020874	0	625.7	0	0	1.01875	0	1	0	0	-91.2600	-25.5500	91.2900	27.3300	0.0000	0.0000	0.0000	0.0000;
	65710	65714	0.000258	0.017632	0	625.68	0	0	1.01875	0	1	0	0	-91.2600	-30.6800	91.2900	32.2300	0.0000	0.0000	0.0000	0.0000;
	65710	65715	0.000288	0.01914	0	624.16	0	0	1.01875	0	1	0	0	-91.2600	-28.0100	91.2900	29.6700	0.0000	0.0000	0.0000	0.0000;
	65710	65716	0.000138	0.009693	0	624.14	0	0	1.01875	0	1	0	0	-91.2800	-31.3500	91.2900	32.2100	0.0000	0.0000	0.0000	0.0000;
	65710	65717	0.000271	0.001051	0	0	0	0	0	0	1	0	0	24.0700	-8.3100	-24.0600	8.3200	0.0000	0.0000	0.0000	0.0000;
	65712	65711	0.003334	0.145434	0	117.23	0	0	1.04375	0	1	0	0	-41.7600	-28.5700	41.8500	32.3100	0.0000	0.0000	0.0000	0.0000;
	65711	65718	0.000263	0.001198	0	0	0	0	0	0	1	0	0	298.9100	76.1200	-298.6800	-75.0800	0.0000	0.0000	0.0000	0.0000;
	65720	65719	0.002527	0.091947	0	86.03	0	0	1	0	1	0	0	-3.1900	-3.8300	3.1900	3.8500	0.0000	0.0000	0.0000	0.0000;
	65719	65721	0.000233	0.001086	0	0	0	0	0	0	1	0	0	-0.0100	-4.2000	0.0100	4.2000	0.0000	0.0000	0.0000	0.0000;
	65719	65722	0.000256	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65888	65721	0.009595	0.051975	0.03875	266.82	0	0	0	0	1	0	0	15.4000	6.4900	-15.3800	-10.6300	0.0000	0.0000	0.0000	0.0000;
	65724	65723	0.0059	0.164209	0	71.58	0	0	1	0	1	0	0	1.2000	-3.4100	-1.2000	3.4300	0.0000	0.0000	0.0000	0.0000;
	65723	65725	0.000273	0.001181	0	0	0	0	0	0	1	0	0	1.2000	-3.4300	-1.2000	3.4300	0.0000	0.0000	0.0000	0.0000;
	65723	65726	0.000261	0.001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65727	65728	0.015185	0.394169	0	35.95	0	0	1	0	1	0	0	-3.9000	-0.9900	3.9000	1.0500	0.0000	0.0000	0.0000	0.0000;
	65727	65729	0.019744	0.404047	0	35.88	0	0	1	0	1	0	0	-3.9000	-0.9200	3.9000	0.9800	0.0000	0.0000	0.0000	0.0000;
	65727	65730	0.012922	0.301317	0	35.81	0	0	1	0	1	0	0	-3.9000	-0.4800	3.9000	0.5200	0.0000	0.0000	0.0000	0.0000;
	65727	65731	0.000289	0.001051	0	0	0	0	0	0	1	0	0	11.6900	2.3900	-11.6900	-2.3800	0.0000	0.0000	0.0000	0.0000;
	65727	65732	0.00025	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65734	65733	0.005638	0.164146	0	105.12	0	0	1	0	1	0	0	-26.6900	2.7600	26.7300	-1.6700	0.0000	0.0000	0.0000	0.0000;
	65733	65735	0.001022	0.033112	0	339.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65733	65736	0.000219	0.001108	0	0	0	0	0	0	1	0	0	-26.7300	1.6700	26.7300	-1.6600	0.0000	0.0000	0.0000	0.0000;
	65733	65737	0.000279	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65739	65738	0.003381	0.093351	0	87.35	0	0	1.0125	0	1	0	0	-1.3000	-11.7100	1.3100	11.8300	0.0000	0.0000	0.0000	0.0000;
	65738	65744	0.00671	0.21185	0	69.88	0	0	1.0125	0	1	0	0	-3.4300	-1.1200	3.4300	1.1400	0.0000	0.0000	0.0000	0.0000;
	65738	65745	0.009066	0.274502	0	45.63	0	0	1.00625	0	1	0	0	-1.7200	-0.7900	1.7200	0.8000	0.0000	0.0000	0.0000	0.0000;
	65738	65746	0.00027	0.001123	0	0	0	0	0	0	1	0	0	3.8400	-9.9200	-3.8400	9.9200	0.0000	0.0000	0.0000	0.0000;
	65738	65747	0.000244	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65739	65742	0.000142	0.0032	0	93.58	0	0	1	0	1	0	0	-3.4300	0.4300	3.4300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	65739	65743	0.021723	0.530118	0	17.02	0	0	1.00625	0	1	0	0	-1.7200	0.2200	1.7200	-0.2100	0.0000	0.0000	0.0000	0.0000;
	65740	65742	0.01085	0.245151	0	46.79	0	0	1	0	1	0	0	1.7200	-0.2100	-1.7200	0.2200	0.0000	0.0000	0.0000	0.0000;
	65741	65742	0.01085	0.245151	0	46.79	0	0	1	0	1	0	0	1.7200	-0.2100	-1.7200	0.2200	0.0000	0.0000	0.0000	0.0000;
	65746	65818	0.006876	0.03479	0.0994	300.78	0	0	0	0	1	0	0	59.3700	-17.1600	-59.1300	7.6100	0.0000	0.0000	0.0000	0.0000;
	65749	65748	0.000231	0.015663	0	609.42	0	0	1	0	1	0	0	-54.0900	30.0400	54.1000	-29.4900	0.0000	0.0000	0.0000	0.0000;
	65748	65751	0.000251	0.016592	0	649.18	0	0	1	0	1	0	0	-100.4600	-19.8000	100.4900	21.4100	0.0000	0.0000	0.0000	0.0000;
	65748	65752	0.000115	0.010019	0	648.53	0	0	1	0	1	0	0	-100.4700	-20.4300	100.4900	21.4100	0.0000	0.0000	0.0000	0.0000;
	65748	65753	0.000234	0.001042	0	0	0	0	0	0	1	0	0	146.8400	-236.1700	-146.6700	236.9200	0.0000	0.0000	0.0000	0.0000;
	65750	65749	0.00182	0.079961	0	115.16	0	0	1	0	1	0	0	-23.9600	1.3400	23.9700	-0.9200	0.0000	0.0000	0.0000	0.0000;
	65749	65754	0.000237	0.001075	0	0	0	0	0	0	1	0	0	30.1200	-29.1200	-30.1200	29.1400	0.0000	0.0000	0.0000	0.0000;
	65753	67487	0.000817	0.01282	1.34669	2828.93	0	0	0	0	1	0	0	369.0400	-131.3600	-367.9900	0.9200	0.0000	0.0000	0.0000	0.0000;
	65755	65758	0.007327	0.24846	0	159.33	0	0	1	0	1	0	0	15.2800	-2.4600	-15.2700	3.0100	0.0000	0.0000	0.0000	0.0000;
	65755	65759	0.000212	0.001166	0	0	0	0	0	0	1	0	0	29.0600	23.1300	-29.0600	-23.1200	0.0000	0.0000	0.0000	0.0000;
	65755	65760	0.000296	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65756	65758	-0.003446	-0.116852	0	109.33	0	0	1	0	1	0	0	-15.2800	2.7600	15.2700	-3.0100	0.0000	0.0000	0.0000	0.0000;
	65757	65758	0.017741	0.601568	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65787	65759	0.001364	0.009037	0.00547	280.33	0	0	0	0	1	0	0	45.2800	-9.3500	-45.2500	8.9300	0.0000	0.0000	0.0000	0.0000;
	65761	65762	0.000267	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65763	65766	0.001733	0.054819	0	253.1	0	0	1	0	1	0	0	48.8700	-6.8400	-48.8300	8.0800	0.0000	0.0000	0.0000	0.0000;
	65763	65767	0.001788	0.046864	0	155.41	0	0	0.9875	0	1	0	0	-119.3000	-2.8200	119.5300	8.9000	0.0000	0.0000	0.0000	0.0000;
	65763	65768	0.001648	0.051169	0	155.41	0	0	0.9875	0	1	0	0	-119.3200	-2.2700	119.5300	8.9000	0.0000	0.0000	0.0000	0.0000;
	65763	65769	0.000292	0.001026	0	0	0	0	0	0	1	0	0	189.7500	11.9300	-189.6500	-11.5800	0.0000	0.0000	0.0000	0.0000;
	65763	65770	0.000269	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65764	65766	0.001187	0.037556	0	128.1	0	0	1	0	1	0	0	-48.8100	8.9400	48.8300	-8.0800	0.0000	0.0000	0.0000	0.0000;
	65765	65766	0.013961	0.441598	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65772	65771	0.000291	0.015729	0	831.76	0	0	1.0125	0	1	0	0	91.8000	-62.3000	-91.7600	64.1100	0.0000	0.0000	0.0000	0.0000;
	65771	65775	0.000378	0.028204	0	516.9	0	0	1	0	1	0	0	-58.6800	-20.4300	58.6900	21.4300	0.0000	0.0000	0.0000	0.0000;
	65771	65777	0.000214	0.001012	0	0	0	0	0	0	1	0	0	150.4400	-35.1300	-150.3900	35.3500	0.0000	0.0000	0.0000	0.0000;
	65773	65772	0.000329	0.019921	0	524.18	0	0	1.00625	0	1	0	0	-203.3800	-14.3900	203.5100	21.9900	0.0000	0.0000	0.0000	0.0000;
	65774	65773	0.004571	0.129305	0	126.32	0	0	1.0125	0	1	0	0	-46.6200	-9.9900	46.7100	12.7400	0.0000	0.0000	0.0000	0.0000;
	65773	65776	0.000206	0.001152	0	0	0	0	0	0	1	0	0	156.6700	1.6500	-156.6300	-1.3900	0.0000	0.0000	0.0000	0.0000;
	65774	65881	0.01707	0.042138	0.00063	58.54	0	0	0	0	1	0	0	11.3700	0.9800	-11.3500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	65779	65778	0.007136	0.170598	0	105.06	0	0	1	0	1	0	0	-26.8200	3.6800	26.8700	-2.5200	0.0000	0.0000	0.0000	0.0000;
	65778	65780	0.002185	0.075265	0	125.5	0	0	1.00625	0	1	0	0	-55.1500	-25.4800	55.2300	28.1100	0.0000	0.0000	0.0000	0.0000;
	65778	65781	0.003609	0.121454	0	125.39	0	0	1.01875	0	1	0	0	-55.1000	-23.8600	55.2300	28.1100	0.0000	0.0000	0.0000	0.0000;
	65778	65782	0.003509	0.118985	0	125.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65778	65783	0.000208	0.001069	0	0	0	0	0	0	1	0	0	83.3800	51.8500	-83.3600	-51.7600	0.0000	0.0000	0.0000	0.0000;
	65778	65784	0.000208	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65785	65786	0.001137	0.041039	0	223.6	0	0	1	0	1	0	0	-171.6600	30.6100	171.9800	-19.0900	0.0000	0.0000	0.0000	0.0000;
	65785	65787	0.000261	0.001083	0	0	0	0	0	0	1	0	0	171.6600	-30.6100	-171.5800	30.9200	0.0000	0.0000	0.0000	0.0000;
	65789	65788	0.000242	0.020463	0	756.12	0	0	1	0	1	0	0	47.3400	8.7100	-47.3300	-8.2700	0.0000	0.0000	0.0000	0.0000;
	65788	65793	0.00028	0.00102	0	0	0	0	0	0	1	0	0	72.5300	21.1000	-72.5100	-21.0500	0.0000	0.0000	0.0000	0.0000;
	65789	65792	0.00093	0.032045	0	169.96	0	0	1	0	1	0	0	2.7800	1.7100	-2.7800	-1.7100	0.0000	0.0000	0.0000	0.0000;
	65789	65794	0.000289	0.001009	0	0	0	0	0	0	1	0	0	0.2700	-13.6000	-0.2700	13.6100	0.0000	0.0000	0.0000	0.0000;
	65790	65792	0.001957	0.067445	0	69.96	0	0	1	0	1	0	0	-2.7800	-1.7000	2.7800	1.7100	0.0000	0.0000	0.0000	0.0000;
	65791	65792	0.014994	0.516706	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65796	65795	0.003433	0.114893	0	93.46	0	0	1	0	1	0	0	7.9900	-2.1600	-7.9800	2.2300	0.0000	0.0000	0.0000	0.0000;
	65795	65797	0.000295	0.001118	0	0	0	0	0	0	1	0	0	105.8700	-13.1000	-105.8400	13.2100	0.0000	0.0000	0.0000	0.0000;
	65795	65798	0.00028	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65799	65802	0.000521	0.011123	0	113.28	0	0	1	0	1	0	0	-7.1300	0.8400	7.1300	-0.8400	0.0000	0.0000	0.0000	0.0000;
	65799	65803	0.000226	0.001165	0	0	0	0	0	0	1	0	0	10.7000	-1.2400	-10.7000	1.2400	0.0000	0.0000	0.0000	0.0000;
	65799	65804	0.000276	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65800	65802	0.008635	0.184463	0	56.64	0	0	1	0	1	0	0	3.5700	-0.4000	-3.5700	0.4200	0.0000	0.0000	0.0000	0.0000;
	65801	65802	0.008635	0.184463	0	56.64	0	0	1	0	1	0	0	3.5700	-0.4000	-3.5700	0.4200	0.0000	0.0000	0.0000	0.0000;
	65806	65805	0.000139	0.009818	0	960.28	0	0	1.00625	0	1	0	0	125.4000	-58.2500	-125.3800	59.9900	0.0000	0.0000	0.0000	0.0000;
	65805	65808	0.000203	0.001058	0	0	0	0	0	0	1	0	0	128.4500	-58.5600	-128.4100	58.7500	0.0000	0.0000	0.0000	0.0000;
	65807	65806	0.001673	0.055878	0	117.25	0	0	1.0125	0	1	0	0	23.3500	-16.3000	-23.3300	16.7200	0.0000	0.0000	0.0000	0.0000;
	65806	65809	0.000211	0.001064	0	0	0	0	0	0	1	0	0	-95.9400	40.9000	95.9600	-40.8000	0.0000	0.0000	0.0000	0.0000;
	65810	65811	0.000265	0.001087	0	0	0	0	0	0	1	0	0	15.0000	-1.6700	-15.0000	1.6700	0.0000	0.0000	0.0000	0.0000;
	65813	65812	0.002725	0.120596	0	103.56	0	0	1	0	1	0	0	-13.6000	0.5500	13.6100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	65812	65814	0.011219	0.29123	0	69.17	0	0	1.0125	0	1	0	0	-3.4000	-1.5500	3.4000	1.5800	0.0000	0.0000	0.0000	0.0000;
	65812	65815	0.007353	0.226474	0	45.02	0	0	1.00625	0	1	0	0	-1.7000	-0.7800	1.7000	0.7900	0.0000	0.0000	0.0000	0.0000;
	65812	65817	0.029136	0.87768	0	18.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65812	65818	0.000297	0.001124	0	0	0	0	0	0	1	0	0	-8.5100	2.6800	8.5100	-2.6700	0.0000	0.0000	0.0000	0.0000;
	65812	65819	0.000258	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65813	65816	0.015975	0.318853	0	33.42	0	0	0.9875	0	1	0	0	-3.4000	-0.6700	3.4000	0.7000	0.0000	0.0000	0.0000	0.0000;
	65821	65820	0.005296	0.179986	0	117.76	0	0	1.0875	0	1	0	0	-34.7900	-41.8000	34.9600	47.5800	0.0000	0.0000	0.0000	0.0000;
	65820	65822	0.002368	0.076979	0	151.15	0	0	1.025	0	1	0	0	-113.6400	-46.7700	113.9800	58.0300	0.0000	0.0000	0.0000	0.0000;
	65820	65823	0.002329	0.095873	0	151.02	0	0	1.03125	0	1	0	0	-113.6500	-44.0700	113.9800	58.0300	0.0000	0.0000	0.0000	0.0000;
	65820	65824	0.000209	0.001183	0	0	0	0	0	0	1	0	0	192.3200	43.2600	-192.2500	-42.8400	0.0000	0.0000	0.0000	0.0000;
	65820	65825	0.000248	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65826	65827	0.000278	0.00101	0	0	0	0	0	0	1	0	0	2.0000	-0.2400	-2.0000	0.2400	0.0000	0.0000	0.0000	0.0000;
	65829	65828	0.002779	0.060003	0	73.7	0	0	1	0	1	0	0	-3.8800	-4.8100	3.8800	4.8300	0.0000	0.0000	0.0000	0.0000;
	65828	65830	0.006704	0.251338	0	68.57	0	0	1	0	1	0	0	-3.2200	0.4200	3.2200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	65828	65831	0.004284	0.166244	0	88.69	0	0	1	0	1	0	0	-6.4300	0.8500	6.4300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	65828	65834	0.000266	0.001172	0	0	0	0	0	0	1	0	0	5.7700	-6.1000	-5.7700	6.1000	0.0000	0.0000	0.0000	0.0000;
	65828	65835	0.000231	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65829	65832	0.009358	0.186749	0	45.99	0	0	1	0	1	0	0	-6.4300	0.8600	6.4300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	65829	65833	0.006684	0.133057	0	32.58	0	0	1	0	1	0	0	-3.2200	0.4100	3.2200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	65834	67753	0.039016	0.236736	0.12729	246.4	0	0	0	0	1	0	0	15.4600	-9.1300	-15.3700	-4.4600	0.0000	0.0000	0.0000	0.0000;
	65836	65837	0.004244	0.152013	0	100.57	0	0	0.99375	0	1	0	0	-15.1900	2.0100	15.2000	-1.6900	0.0000	0.0000	0.0000	0.0000;
	65836	65838	0.002481	0.092868	0	91.41	0	0	0.99375	0	1	0	0	-7.6000	0.8900	7.6000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	65836	65839	0.000263	0.001177	0	0	0	0	0	0	1	0	0	22.7900	-2.9000	-22.7900	2.9100	0.0000	0.0000	0.0000	0.0000;
	65836	65840	0.000238	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65841	65842	0.000276	0.001023	0	0	0	0	0	0	1	0	0	4.0000	0.6400	-4.0000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	65843	65847	0.000227	0.015685	0	997.71	0	0	1	0	1	0	0	103.3800	0.7500	-103.3600	0.8000	0.0000	0.0000	0.0000	0.0000;
	65843	65848	0.000211	0.016799	0	1137.15	0	0	1.09375	0	1	0	0	-210.1600	-338.2600	210.5300	367.6700	0.0000	0.0000	0.0000	0.0000;
	65843	65849	0.000111	0.007757	0	1136.46	0	0	1.0625	0	1	0	0	-317.7100	-349.6400	317.9700	367.6700	0.0000	0.0000	0.0000	0.0000;
	65843	65850	0.000244	0.001051	0	0	0	0	0	0	1	0	0	424.4900	-142.3300	-424.0400	144.2700	0.0000	0.0000	0.0000	0.0000;
	65843	65851	0.000246	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65845	65844	0.002738	0.08539	0	99.74	0	0	1.00625	0	1	0	0	-26.7000	-5.6200	26.7200	6.2200	0.0000	0.0000	0.0000	0.0000;
	65844	65847	5.3e-05	0.00365	0	847.71	0	0	1	0	1	0	0	-103.3500	1.1600	103.3600	-0.8000	0.0000	0.0000	0.0000	0.0000;
	65846	65847	0.00138	0.095151	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65852	65855	-0.000672	-0.010621	0	43.8	0	0	1	0	1	0	0	-1.0400	-0.1400	1.0400	0.1400	0.0000	0.0000	0.0000	0.0000;
	65852	65856	0.074646	1.452397	0	9.05	0	0	1	0	1	0	0	-1.0400	-0.4700	1.0400	0.4800	0.0000	0.0000	0.0000	0.0000;
	65852	65857	0.367192	8.390693	0	0.68	0	0	1	0	1	0	0	-0.5200	-0.2200	0.5200	0.2400	0.0000	0.0000	0.0000	0.0000;
	65852	65858	0.000258	0.001096	0	0	0	0	0	0	1	0	0	2.6000	0.8300	-2.6000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	65852	65859	0.000264	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65853	65855	0.031493	0.497875	0	21.9	0	0	1	0	1	0	0	0.5200	0.0700	-0.5200	-0.0700	0.0000	0.0000	0.0000	0.0000;
	65854	65855	0.031493	0.497875	0	21.9	0	0	1	0	1	0	0	0.5200	0.0700	-0.5200	-0.0700	0.0000	0.0000	0.0000	0.0000;
	65860	65863	0.005989	0.137305	0	256.36	0	0	1	0	1	0	0	17.3500	-1.1100	-17.3400	1.4900	0.0000	0.0000	0.0000	0.0000;
	65860	65864	0.000246	0.001041	0	0	0	0	0	0	1	0	0	-17.3500	1.1100	17.3500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	65860	65865	0.000275	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65861	65863	9.2e-05	0.00212	0	106.36	0	0	1	0	1	0	0	-17.3400	1.4900	17.3400	-1.4900	0.0000	0.0000	0.0000	0.0000;
	65862	65863	0.034604	0.793388	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65866	65869	0.000671	0.043829	0	1096.88	0	0	1	0	1	0	0	186.5600	-9.4400	-186.3500	23.5400	0.0000	0.0000	0.0000	0.0000;
	65866	65870	0.000257	0.001064	0	0	0	0	0	0	1	0	0	-96.5800	55.2500	96.6100	-55.1300	0.0000	0.0000	0.0000	0.0000;
	65866	65871	0.000267	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65867	65869	-0.000397	-0.025931	0	971.88	0	0	1	0	1	0	0	-186.4800	15.2000	186.3500	-23.5400	0.0000	0.0000	0.0000	0.0000;
	65868	65869	0.001447	0.094488	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65873	65872	0.004512	0.146101	0	71.97	0	0	1	0	1	0	0	-1.2800	-0.7500	1.2800	0.7600	0.0000	0.0000	0.0000	0.0000;
	65872	65877	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-1.2800	-0.7600	1.2800	0.7600	0.0000	0.0000	0.0000	0.0000;
	65872	65878	0.000218	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65873	65874	0.009935	0.245047	0	44.41	0	0	1	0	1	0	0	-5.7300	0.6100	5.7300	-0.5300	0.0000	0.0000	0.0000	0.0000;
	65873	65875	0.021639	0.326455	0	44.37	0	0	1	0	1	0	0	-5.7300	0.6800	5.7300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	65873	65876	0.021188	0.333305	0	44.36	0	0	1	0	1	0	0	-5.7300	0.6600	5.7300	-0.5600	0.0000	0.0000	0.0000	0.0000;
	65879	65880	0.015811	0.215716	0	36.18	0	0	1	0	1	0	0	-4.0000	0.5200	4.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	65879	65881	0.000236	0.001008	0	0	0	0	0	0	1	0	0	4.0000	-0.5200	-4.0000	0.5200	0.0000	0.0000	0.0000	0.0000;
	65882	65883	0.008195	0.25131	0	50.42	0	0	1.025	0	1	0	0	-2.0000	-0.9200	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	65882	65884	0.004884	0.179346	0	60.93	0	0	1.025	0	1	0	0	-2.0000	-0.9200	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	65882	65885	0.000202	0.001037	0	0	0	0	0	0	1	0	0	4.0000	1.8400	-4.0000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	65882	65886	0.000222	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66694	65885	0.010506	0.060523	0.06956	296.01	0	0	0	0	1	0	0	-58.9600	-11.8700	59.3100	6.4100	0.0000	0.0000	0.0000	0.0000;
	65887	65888	0.000263	0.001175	0	0	0	0	0	0	1	0	0	11.1000	-1.2300	-11.1000	1.2300	0.0000	0.0000	0.0000	0.0000;
	65890	65889	0.005593	0.166895	0	114.23	0	0	1.00625	0	1	0	0	25.2200	-1.7600	-25.1800	2.7400	0.0000	0.0000	0.0000	0.0000;
	65889	65891	0.00029	0.001173	0	0	0	0	0	0	1	0	0	45.1800	-4.9600	-45.1800	4.9800	0.0000	0.0000	0.0000	0.0000;
	65889	65892	0.000291	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65893	65897	0.000297	0.019728	0	1002.81	0	0	1	0	1	0	0	138.2600	-26.6300	-138.2100	30.2200	0.0000	0.0000	0.0000	0.0000;
	65893	65898	0.000396	0.021421	0	770.62	0	0	1	0	1	0	0	-167.7700	-21.3100	167.8800	26.9300	0.0000	0.0000	0.0000	0.0000;
	65893	65899	0.000252	0.001031	0	0	0	0	0	0	1	0	0	29.5100	-167.4300	-29.4500	167.7000	0.0000	0.0000	0.0000	0.0000;
	65893	65900	0.00021	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65895	65894	0.002493	0.097817	0	92.32	0	0	1	0	1	0	0	-8.9200	2.7700	8.9300	-2.7000	0.0000	0.0000	0.0000	0.0000;
	65894	65897	-0.000121	-0.008062	0	902.81	0	0	1	0	1	0	0	-138.2300	28.7500	138.2100	-30.2200	0.0000	0.0000	0.0000	0.0000;
	65896	65897	0.000931	0.061838	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65899	65942	0.000196	0.003269	0.24667	2460.62	0	0	0	0	1	0	0	-154.7700	-121.8300	154.8300	95.8100	0.0000	0.0000	0.0000	0.0000;
	65902	65901	0.00316	0.071372	0	106.5	0	0	1	0	1	0	0	-12.3400	0.1600	12.3500	-0.0600	0.0000	0.0000	0.0000	0.0000;
	65901	65903	0.000255	0.001107	0	0	0	0	0	0	1	0	0	37.6400	-7.1400	-37.6400	7.1600	0.0000	0.0000	0.0000	0.0000;
	65901	65904	0.000288	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65905	65908	0.00091	0.016993	0	102.72	0	0	1	0	1	0	0	-4.4000	-2.0300	4.4000	2.0300	0.0000	0.0000	0.0000	0.0000;
	65905	65909	0.025808	0.529651	0	23.62	0	0	1.0125	0	1	0	0	-2.2000	-1.0000	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	65905	65910	0.000226	0.001029	0	0	0	0	0	0	1	0	0	6.6000	3.0300	-6.6000	-3.0200	0.0000	0.0000	0.0000	0.0000;
	65905	65911	0.000219	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65906	65908	0.008261	0.154266	0	51.36	0	0	1	0	1	0	0	2.2000	1.0300	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	65907	65908	0.008261	0.154266	0	51.36	0	0	1	0	1	0	0	2.2000	1.0300	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	65912	65915	-0.001281	-0.04396	0	236.07	0	0	1	0	1	0	0	17.4400	-1.8600	-17.4500	1.7300	0.0000	0.0000	0.0000	0.0000;
	65912	65916	0.002854	0.073705	0	151.44	0	0	0.98125	0	1	0	0	-115.2300	21.8600	115.5800	-12.8300	0.0000	0.0000	0.0000	0.0000;
	65912	65917	0.000241	0.00111	0	0	0	0	0	0	1	0	0	97.7900	-20.0000	-97.7700	20.1000	0.0000	0.0000	0.0000	0.0000;
	65912	65918	0.000281	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65913	65915	0.00426	0.146174	0	111.07	0	0	1	0	1	0	0	-17.4400	2.1500	17.4500	-1.7300	0.0000	0.0000	0.0000	0.0000;
	65914	65915	0.016621	0.570297	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65919	65922	0.008011	0.280705	0	135.58	0	0	1	0	1	0	0	5.2100	2.3300	-5.2100	-2.2500	0.0000	0.0000	0.0000	0.0000;
	65919	65923	0.000294	0.00108	0	0	0	0	0	0	1	0	0	-5.2100	-2.3300	5.2100	2.3300	0.0000	0.0000	0.0000	0.0000;
	65919	65924	0.000294	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65920	65922	-0.004547	-0.159318	0	85.58	0	0	1	0	1	0	0	-5.2100	-2.3000	5.2100	2.2500	0.0000	0.0000	0.0000	0.0000;
	65921	65922	0.020883	0.73175	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65926	65925	0.000274	0.017052	0	601.67	0	0	1.00625	0	1	0	0	-26.4300	-9.3700	26.4300	9.5000	0.0000	0.0000	0.0000	0.0000;
	65925	65930	0.000197	0.009467	0	831.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65925	65932	0.000278	0.00109	0	0	0	0	0	0	1	0	0	-26.4300	-9.5000	26.4300	9.5000	0.0000	0.0000	0.0000	0.0000;
	65926	65929	0.002556	0.094795	0	214.64	0	0	1	0	1	0	0	28.3800	1.0500	-28.3600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	65926	65931	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-1.9500	8.3200	1.9500	-8.3200	0.0000	0.0000	0.0000	0.0000;
	65927	65929	-0.000542	-0.02009	0	114.64	0	0	1	0	1	0	0	-28.3600	-0.5000	28.3600	0.3500	0.0000	0.0000	0.0000	0.0000;
	65928	65929	0.010448	0.387446	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65934	65933	0.002281	0.080876	0	73.3	0	0	1	0	1	0	0	2.5100	-6.3000	-2.5000	6.3400	0.0000	0.0000	0.0000	0.0000;
	65933	65936	0.002982	0.099208	0	119.32	0	0	1	0	1	0	0	-49.9100	-20.2000	49.9900	22.8500	0.0000	0.0000	0.0000	0.0000;
	65933	65937	0.000202	0.00105	0	0	0	0	0	0	1	0	0	52.4200	13.8600	-52.4100	-13.8300	0.0000	0.0000	0.0000	0.0000;
	65933	65938	0.000209	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65935	65934	0.010992	0.209987	0	56.74	0	0	1	0	1	0	0	-21.1900	3.0600	21.2400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	65940	65939	0.000204	0.015242	0	792.13	0	0	1	0	1	0	0	-63.9800	1.9400	63.9900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	65939	65941	0.000266	0.018439	0	734.21	0	0	1.05	0	1	0	0	-148.9200	-6.6900	148.9800	10.7900	0.0000	0.0000	0.0000	0.0000;
	65939	65942	0.000266	0.001026	0	0	0	0	0	0	1	0	0	84.9300	8.0600	-84.9100	-8.0000	0.0000	0.0000	0.0000	0.0000;
	65939	65943	0.000212	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65942	65980	0.000464	0.006641	0.86258	2271.43	0	0	0	0	1	0	0	-69.9200	-87.8100	69.9400	-7.1000	0.0000	0.0000	0.0000	0.0000;
	65944	65945	0.000289	0.001099	0	0	0	0	0	0	1	0	0	16.4000	-2.0000	-16.4000	2.0000	0.0000	0.0000	0.0000	0.0000;
	65946	65947	0.024608	0.544436	0	26.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65946	65948	0.019864	0.418582	0	26.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65946	65949	0.000242	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65946	65950	0.000227	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65951	65954	0.004834	0.184591	0	173.11	0	0	1	0	1	0	0	-0.0700	2.0100	0.0700	-2.0100	0.0000	0.0000	0.0000	0.0000;
	65951	65957	0.000419	0.012791	0	177.73	0	0	1	0	1	0	0	-3.3300	0.4100	3.3300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	65951	65958	0.008273	0.259475	0	43.1	0	0	0.99375	0	1	0	0	-1.6700	0.2100	1.6700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	65951	65959	0.000254	0.001027	0	0	0	0	0	0	1	0	0	5.0700	-2.6400	-5.0700	2.6400	0.0000	0.0000	0.0000	0.0000;
	65951	65960	0.000209	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65952	65954	-0.001669	-0.063734	0	73.11	0	0	1	0	1	0	0	0.0700	-2.0100	-0.0700	2.0100	0.0000	0.0000	0.0000	0.0000;
	65953	65954	0.013864	0.529375	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65955	65957	0.003847	0.117565	0	88.86	0	0	1	0	1	0	0	1.6700	-0.2000	-1.6700	0.2100	0.0000	0.0000	0.0000	0.0000;
	65956	65957	0.003847	0.117565	0	88.86	0	0	1	0	1	0	0	1.6700	-0.2000	-1.6700	0.2100	0.0000	0.0000	0.0000	0.0000;
	65961	65962	0.022756	0.505219	0	24.07	0	0	0.9875	0	1	0	0	-2.3300	0.1400	2.3300	-0.1100	0.0000	0.0000	0.0000	0.0000;
	65961	65963	0.030054	0.563501	0	24.07	0	0	0.9875	0	1	0	0	-2.3300	0.1400	2.3300	-0.1100	0.0000	0.0000	0.0000	0.0000;
	65961	65964	0.069878	1.052536	0	9.8	0	0	0.9875	0	1	0	0	-1.1700	0.0700	1.1700	-0.0600	0.0000	0.0000	0.0000	0.0000;
	65961	65965	0.048868	1.076896	0	9.77	0	0	0.9875	0	1	0	0	-1.1700	0.0700	1.1700	-0.0600	0.0000	0.0000	0.0000	0.0000;
	65961	65966	0.000224	0.001052	0	0	0	0	0	0	1	0	0	6.9900	-0.4200	-6.9900	0.4200	0.0000	0.0000	0.0000	0.0000;
	65961	65967	0.000279	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65968	65969	0.004799	0.129122	0	113.1	0	0	0.99375	0	1	0	0	-39.1100	-17.7400	39.1900	19.9500	0.0000	0.0000	0.0000	0.0000;
	65968	65970	0.000291	0.001021	0	0	0	0	0	0	1	0	0	39.1100	17.7400	-39.1100	-17.7300	0.0000	0.0000	0.0000	0.0000;
	65968	65971	0.000216	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65973	65972	0.000312	0.020669	0	830.97	0	0	1	0	1	0	0	-76.7200	-2.0400	76.7400	3.1600	0.0000	0.0000	0.0000	0.0000;
	65972	65975	0.000265	0.00114	0	0	0	0	0	0	1	0	0	66.8400	69.9300	-66.8200	-69.8300	0.0000	0.0000	0.0000	0.0000;
	65972	65976	0.00021	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65974	65973	0.005137	0.162015	0	108.48	0	0	1	0	1	0	0	-16.0500	2.1000	16.0600	-1.7100	0.0000	0.0000	0.0000	0.0000;
	65978	65977	0.000247	0.016566	0	605.99	0	0	1	0	1	0	0	-34.0000	10.5500	34.0000	-10.3600	0.0000	0.0000	0.0000	0.0000;
	65977	65979	0.000317	0.024274	0	658.1	0	0	1	0	1	0	0	-103.9500	17.4100	103.9900	-14.9800	0.0000	0.0000	0.0000	0.0000;
	65977	65980	0.000237	0.001187	0	0	0	0	0	0	1	0	0	69.9600	-7.0500	-69.9400	7.1000	0.0000	0.0000	0.0000	0.0000;
	65977	65981	0.000261	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65983	65982	0.005853	0.140348	0	79.21	0	0	1	0	1	0	0	0.3500	2.7800	-0.3500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	65982	65987	0.000227	0.001177	0	0	0	0	0	0	1	0	0	0.3500	2.7700	-0.3500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	65982	65988	0.000269	0.001012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65983	65984	0.019252	0.314156	0	48.51	0	0	1	0	1	0	0	-7.2900	0.9700	7.3000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	65983	65985	0.011229	0.218219	0	48.48	0	0	1	0	1	0	0	-7.2900	0.9200	7.3000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	65983	65986	0.012939	0.238597	0	48.23	0	0	1	0	1	0	0	-7.2900	0.9300	7.3000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	65989	65990	0.004785	0.094897	0	51.94	0	0	1	0	1	0	0	-9.9900	-4.9800	10.0000	5.0900	0.0000	0.0000	0.0000	0.0000;
	65989	65991	0.000292	0.001179	0	0	0	0	0	0	1	0	0	9.9900	4.9800	-9.9900	-4.9700	0.0000	0.0000	0.0000	0.0000;
	65992	65993	0.015008	0.324406	0	39.04	0	0	0.9875	0	1	0	0	-4.4000	0.5500	4.4000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	65992	65994	0.000272	0.001169	0	0	0	0	0	0	1	0	0	4.4000	-0.5500	-4.4000	0.5500	0.0000	0.0000	0.0000	0.0000;
	65992	65995	0.000201	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65996	65997	0.013608	0.21055	0	56.57	0	0	1	0	1	0	0	-13.9700	1.9400	14.0000	-1.5500	0.0000	0.0000	0.0000	0.0000;
	65996	65998	0.000296	0.001038	0	0	0	0	0	0	1	0	0	13.9700	-1.9400	-13.9700	1.9400	0.0000	0.0000	0.0000	0.0000;
	66000	65999	0.000143	0.01054	0	1048.73	0	0	1.00625	0	1	0	0	-260.8300	-47.5900	260.9200	54.5000	0.0000	0.0000	0.0000	0.0000;
	65999	66002	0.00022	0.012816	0	928.36	0	0	0.99375	0	1	0	0	-262.8200	-52.9000	262.9600	61.2900	0.0000	0.0000	0.0000	0.0000;
	65999	66003	0.000196	0.014522	0	927.82	0	0	0.9875	0	1	0	0	-262.8400	-51.9100	262.9600	61.2900	0.0000	0.0000	0.0000	0.0000;
	65999	66005	0.000288	0.001177	0	0	0	0	0	0	1	0	0	264.7300	-59.2400	-264.5400	60.0400	0.0000	0.0000	0.0000	0.0000;
	66001	66000	0.002317	0.084396	0	135.52	0	0	1.01875	0	1	0	0	-73.8600	-11.0600	73.9800	15.5000	0.0000	0.0000	0.0000	0.0000;
	66000	66004	0.000275	0.001183	0	0	0	0	0	0	1	0	0	186.8500	32.0900	-186.7600	-31.7000	0.0000	0.0000	0.0000	0.0000;
	66012	66006	0.018324	0.052734	0.01942	68.21	0	0	0	0	1	0	0	-4.3400	-0.5700	4.3400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	67587	66006	0.040998	0.108063	0.00205	74.87	0	0	0	0	1	0	0	7.2900	-1.2300	-7.2700	1.0600	0.0000	0.0000	0.0000	0.0000;
	66007	66010	0.000419	0.014228	0	157.05	0	0	1	0	1	0	0	10.1300	1.2500	-10.1300	-1.2400	0.0000	0.0000	0.0000	0.0000;
	66007	66011	0.000267	0.001011	0	0	0	0	0	0	1	0	0	-10.1300	-1.2500	10.1300	1.2500	0.0000	0.0000	0.0000	0.0000;
	66008	66010	0.002836	0.096344	0	98.99	0	0	1	0	1	0	0	-3.9200	1.6800	3.9200	-1.6700	0.0000	0.0000	0.0000	0.0000;
	66008	67154	0.043802	0.130027	0.0033	64.27	0	0	0	0	1	0	0	-3.3800	-0.0700	3.3800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	67587	66008	0.018417	0.048727	0.00372	74.82	0	0	0	0	1	0	0	-7.2900	1.2300	7.3000	-1.6100	0.0000	0.0000	0.0000	0.0000;
	66009	66010	0.017609	0.598112	0	58.06	0	0	1	0	1	0	0	-6.2000	-2.6400	6.2100	2.9000	0.0000	0.0000	0.0000	0.0000;
	66011	66014	0.003195	0.025174	0.05497	273.44	0	0	0	0	1	0	0	34.2500	-6.8300	-34.2200	1.1200	0.0000	0.0000	0.0000	0.0000;
	66011	67406	0.007462	0.052572	0.04575	283.04	0	0	0	0	1	0	0	-44.3800	5.5800	44.5200	-9.5600	0.0000	0.0000	0.0000	0.0000;
	66012	66013	0.000236	0.001151	0	0	0	0	0	0	1	0	0	3.2400	1.2400	-3.2400	-1.2400	0.0000	0.0000	0.0000	0.0000;
	66012	66905	0.062878	0.182529	0.00511	61	0	0	0	0	1	0	0	1.1000	-0.6700	-1.1000	0.1200	0.0000	0.0000	0.0000	0.0000;
	66015	66014	0.001785	0.062909	0	95.53	0	0	1	0	1	0	0	4.2400	0.8900	-4.2400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	66014	66016	0.000279	0.001082	0	0	0	0	0	0	1	0	0	4.7900	0.4400	-4.7900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66014	66022	0.004734	0.027813	0.04983	282.59	0	0	0	0	1	0	0	28.5700	3.2600	-28.5400	-8.4500	0.0000	0.0000	0.0000	0.0000;
	66014	66025	0.006955	0.039658	0.03752	277.37	0	0	0	0	1	0	0	33.5000	3.8100	-33.4200	-7.4500	0.0000	0.0000	0.0000	0.0000;
	67155	66014	0.010064	0.065591	0.03549	282.55	0	0	0	0	1	0	0	28.4800	4.3800	-28.4100	-7.7500	0.0000	0.0000	0.0000	0.0000;
	66015	66365	0.046507	0.101795	0.00663	69.1	0	0	0	0	1	0	0	-4.2400	-0.8900	4.2500	0.1900	0.0000	0.0000	0.0000	0.0000;
	66017	66021	0.000775	0.045978	0	864.93	0	0	1	0	1	0	0	62.5400	10.8900	-62.5100	-9.1800	0.0000	0.0000	0.0000	0.0000;
	66017	66023	0.000282	0.00119	0	0	0	0	0	0	1	0	0	-62.5400	-26.8900	62.5500	26.9400	0.0000	0.0000	0.0000	0.0000;
	66019	66018	0.00329	0.109853	0	96.66	0	0	1.00625	0	1	0	0	-11.6800	-3.1300	11.6900	3.2800	0.0000	0.0000	0.0000	0.0000;
	66018	66021	-0.00046	-0.027258	0	764.93	0	0	1	0	1	0	0	-62.5200	-10.1900	62.5100	9.1800	0.0000	0.0000	0.0000	0.0000;
	66018	66022	0.000223	0.001141	0	0	0	0	0	0	1	0	0	50.8400	6.9100	-50.8300	-6.8900	0.0000	0.0000	0.0000	0.0000;
	66019	66026	0.022216	0.068571	0.00603	65.51	0	0	0	0	1	0	0	9.6700	2.6000	-9.6500	-3.1900	0.0000	0.0000	0.0000	0.0000;
	66019	66359	0.163223	0.30286	0.01346	54.82	0	0	0	0	1	0	0	2.0200	0.5300	-2.0100	-1.9700	0.0000	0.0000	0.0000	0.0000;
	66020	66021	0.002027	0.120189	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66022	66030	0.00193	0.01096	0.02329	260.06	0	0	0	0	1	0	0	34.2200	8.8400	-34.2000	-11.2300	0.0000	0.0000	0.0000	0.0000;
	66022	66031	0.00535	0.032192	0.01998	267.9	0	0	0	0	1	0	0	16.7300	-7.4400	-16.7200	5.3700	0.0000	0.0000	0.0000	0.0000;
	67599	66023	0.000372	0.006216	0.64864	2260.8	0	0	0	0	1	0	0	62.5600	-43.3300	-62.5500	-26.9400	0.0000	0.0000	0.0000	0.0000;
	66024	66026	0.004059	0.010788	0.00052	83.37	0	0	0	0	1	0	0	-25.2800	-2.0700	25.3100	2.0800	0.0000	0.0000	0.0000	0.0000;
	66024	66366	0.085394	0.195919	0.00429	50.68	0	0	0	0	1	0	0	0.0500	-0.1400	-0.0500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	66025	66028	0.002653	0.092558	0	257.21	0	0	1	0	1	0	0	15.6700	-0.9200	-15.6600	1.1400	0.0000	0.0000	0.0000	0.0000;
	66025	66029	0.000221	0.001049	0	0	0	0	0	0	1	0	0	26.7200	6.6000	-26.7200	-6.6000	0.0000	0.0000	0.0000	0.0000;
	66025	66030	0.002995	0.017563	0.01455	204	0	0	0	0	1	0	0	-8.9600	1.7700	8.9700	-3.3300	0.0000	0.0000	0.0000	0.0000;
	66026	66028	-0.000292	-0.010179	0	107.21	0	0	1	0	1	0	0	-15.6600	1.1100	15.6600	-1.1400	0.0000	0.0000	0.0000	0.0000;
	66027	66028	0.012481	0.43549	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66032	66031	0.003447	0.099666	0	89.58	0	0	1.00625	0	1	0	0	-5.9000	-3.5100	5.9100	3.5500	0.0000	0.0000	0.0000	0.0000;
	66031	66033	0.000213	0.001031	0	0	0	0	0	0	1	0	0	6.3800	0.2900	-6.3800	-0.2900	0.0000	0.0000	0.0000	0.0000;
	66031	66884	0.023118	0.152906	0.10168	246.99	0	0	0	0	1	0	0	4.4300	-9.2100	-4.4200	-1.8100	0.0000	0.0000	0.0000	0.0000;
	66034	66032	0.026139	0.061565	0.00208	57.09	0	0	0	0	1	0	0	-4.4300	-2.8300	4.4400	2.6200	0.0000	0.0000	0.0000	0.0000;
	66036	66032	0.068382	0.150681	0.00372	54.91	0	0	0	0	1	0	0	-1.4600	-1.2800	1.4700	0.8900	0.0000	0.0000	0.0000	0.0000;
	66034	66035	0.000244	0.001125	0	0	0	0	0	0	1	0	0	2.5900	1.0700	-2.5900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	66034	66041	0.007983	0.019464	0.01008	47.34	0	0	0	0	1	0	0	1.8500	1.7600	-1.8500	-2.8500	0.0000	0.0000	0.0000	0.0000;
	66036	66037	0.000274	0.00106	0	0	0	0	0	0	1	0	0	2.1400	0.3700	-2.1400	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66902	66036	0.079905	0.196057	0.00393	42.19	0	0	0	0	1	0	0	0.6800	-1.3300	-0.6800	0.9100	0.0000	0.0000	0.0000	0.0000;
	66038	66039	0.036067	0.094248	0.00221	58.55	0	0	0	0	1	0	0	-2.2700	-1.0400	2.2800	0.8100	0.0000	0.0000	0.0000	0.0000;
	66038	66152	0.031007	0.087206	0.00936	49.51	0	0	0	0	1	0	0	-0.8000	0.8000	0.8000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	66039	66040	0.000283	0.001193	0	0	0	0	0	0	1	0	0	3.0800	0.6600	-3.0800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	66039	66041	0.039699	0.079846	0.00239	65.39	0	0	0	0	1	0	0	-5.3500	-1.4700	5.3700	1.2300	0.0000	0.0000	0.0000	0.0000;
	66041	66788	0.012784	0.033094	0.01865	68.93	0	0	0	0	1	0	0	-6.6000	0.8000	6.6000	-2.8100	0.0000	0.0000	0.0000	0.0000;
	66042	66043	0.000283	0.001094	0	0	0	0	0	0	1	0	0	3.4200	0.9900	-3.4200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	66052	66042	0.026286	0.072287	0.01016	57.94	0	0	0	0	1	0	0	3.0300	-1.0600	-3.0300	-0.0200	0.0000	0.0000	0.0000	0.0000;
	66056	66042	0.140725	0.227487	0.00391	42.4	0	0	0	0	1	0	0	0.3900	0.5500	-0.3900	-0.9700	0.0000	0.0000	0.0000	0.0000;
	66045	66044	0.002791	0.091743	0	92.75	0	0	1	0	1	0	0	1.2100	-1.1900	-1.2100	1.1900	0.0000	0.0000	0.0000	0.0000;
	66044	66046	0.00023	0.001064	0	0	0	0	0	0	1	0	0	1.2100	-1.1900	-1.2100	1.1900	0.0000	0.0000	0.0000	0.0000;
	66045	66924	0.110383	0.291593	0.00662	55.84	0	0	0	0	1	0	0	0.5000	-0.6100	-0.5000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	66045	67713	0.093211	0.247861	0.00978	52.07	0	0	0	0	1	0	0	-7.2500	1.1700	7.3000	-2.1200	0.0000	0.0000	0.0000	0.0000;
	66045	67958	0.101405	0.249167	0.01263	60.68	0	0	0	0	1	0	0	0.4200	-0.3800	-0.4200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	67720	66046	0.009594	0.049136	0.035	236.9	0	0	0	0	1	0	0	-1.2100	-2.6400	1.2100	-1.1900	0.0000	0.0000	0.0000	0.0000;
	66047	66065	0.054082	0.134003	0.00722	59.06	0	0	0	0	1	0	0	1.4200	-0.5600	-1.4200	-0.2300	0.0000	0.0000	0.0000	0.0000;
	66047	66924	0.109708	0.212221	0.01036	54.71	0	0	0	0	1	0	0	-3.6500	0.2800	3.6600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	66048	66049	0.000276	0.001194	0	0	0	0	0	0	1	0	0	3.2000	0.6700	-3.2000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	66048	66052	0.053157	0.134965	0.00732	60.21	0	0	0	0	1	0	0	4.2200	-1.2500	-4.2100	0.4900	0.0000	0.0000	0.0000	0.0000;
	66048	67782	0.060961	0.121444	0.00885	66.69	0	0	0	0	1	0	0	-7.4200	0.5900	7.4500	-1.4800	0.0000	0.0000	0.0000	0.0000;
	66050	66067	0.074256	0.158336	0.00727	67.04	0	0	0	0	1	0	0	8.0200	-1.0200	-7.9700	0.3300	0.0000	0.0000	0.0000	0.0000;
	67782	66050	0.008098	0.021572	0.00175	75.73	0	0	0	0	1	0	0	12.0100	0.0900	-12.0000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	66865	66051	0.008321	0.051487	0.07257	212.3	0	0	0	0	1	0	0	11.9700	-10.4400	-11.9600	2.6500	0.0000	0.0000	0.0000	0.0000;
	66051	67532	0.033463	0.21324	0.10319	222.99	0	0	0	0	1	0	0	8.9900	-3.4600	-8.9600	-7.5200	0.0000	0.0000	0.0000	0.0000;
	66054	66053	0.002742	0.107187	0	84.29	0	0	1	0	1	0	0	-7.1800	-2.0000	7.1900	2.0500	0.0000	0.0000	0.0000	0.0000;
	66053	66055	0.000235	0.001145	0	0	0	0	0	0	1	0	0	2.6300	0.9700	-2.6300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	66059	66053	0.011199	0.06184	0.028	220.36	0	0	0	0	1	0	0	-1.2000	-1.2800	1.2000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	66053	66066	0.003802	0.020042	0.04088	270.23	0	0	0	0	1	0	0	-16.3800	4.4300	16.3900	-8.8400	0.0000	0.0000	0.0000	0.0000;
	66053	67720	0.003328	0.022475	0.05026	250.49	0	0	0	0	1	0	0	5.3700	-5.6600	-5.3700	0.1700	0.0000	0.0000	0.0000	0.0000;
	66056	66054	0.076798	0.172747	0.00236	56.86	0	0	0	0	1	0	0	-4.5400	-1.3400	4.5600	1.1200	0.0000	0.0000	0.0000	0.0000;
	66056	66057	0.000264	0.001119	0	0	0	0	0	0	1	0	0	4.1500	0.7900	-4.1500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	66058	66060	0.053517	0.155976	0.00444	56.91	0	0	0	0	1	0	0	1.1700	-1.3800	-1.1700	0.9000	0.0000	0.0000	0.0000	0.0000;
	66058	66128	0.176949	0.551903	0.01003	49.52	0	0	0	0	1	0	0	-3.4400	0.8700	3.4700	-1.8900	0.0000	0.0000	0.0000	0.0000;
	66059	66062	0.004415	0.143762	0	205.14	0	0	1	0	1	0	0	-1.1700	0.9000	1.1700	-0.8900	0.0000	0.0000	0.0000	0.0000;
	66059	66063	0.000264	0.001114	0	0	0	0	0	0	1	0	0	2.3600	0.3800	-2.3600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66060	66062	-0.002176	-0.070839	0	80.14	0	0	1	0	1	0	0	1.1700	-0.9000	-1.1700	0.8900	0.0000	0.0000	0.0000	0.0000;
	66061	66062	0.015064	0.490467	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66064	67190	0.036299	0.079443	0.01143	55.19	0	0	0	0	1	0	0	1.4500	-0.2300	-1.4500	-1.0100	0.0000	0.0000	0.0000	0.0000;
	67196	66064	0.052894	0.128186	0.00722	49.43	0	0	0	0	1	0	0	-4.6000	-2.5100	4.6200	1.7600	0.0000	0.0000	0.0000	0.0000;
	66064	67715	0.013911	0.032916	0.0055	50.57	0	0	0	0	1	0	0	-8.3700	-2.1300	8.3800	1.5600	0.0000	0.0000	0.0000	0.0000;
	66065	67715	0.014193	0.046323	0.00448	68.66	0	0	0	0	1	0	0	-3.1900	-0.6900	3.1900	0.2100	0.0000	0.0000	0.0000	0.0000;
	67545	66066	0.005563	0.030746	0.03483	275.18	0	0	0	0	1	0	0	20.5700	-12.3000	-20.5400	8.6500	0.0000	0.0000	0.0000	0.0000;
	66067	66068	0.000259	0.00113	0	0	0	0	0	0	1	0	0	3.3600	2.1900	-3.3600	-2.1900	0.0000	0.0000	0.0000	0.0000;
	67086	66067	0.05422	0.093695	0.00547	60.36	0	0	0	0	1	0	0	-4.6000	1.9500	4.6100	-2.5200	0.0000	0.0000	0.0000	0.0000;
	66069	66071	0.111031	0.293124	0.01717	54.16	0	0	0	0	1	0	0	1.0300	-3.4600	-1.0200	1.6700	0.0000	0.0000	0.0000	0.0000;
	66069	66764	0.048846	0.139208	0.00976	60.61	0	0	0	0	1	0	0	-2.5600	2.7000	2.5700	-3.6900	0.0000	0.0000	0.0000	0.0000;
	66071	66070	0.003476	0.100802	0	70.46	0	0	1	0	1	0	0	1.0200	-1.6700	-1.0200	1.6800	0.0000	0.0000	0.0000	0.0000;
	66070	66072	0.000245	0.001013	0	0	0	0	0	0	1	0	0	1.4700	0.4200	-1.4700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	66070	66119	0.021923	0.139682	0.14	199.13	0	0	0	0	1	0	0	-3.1400	7.4800	3.1800	-21.7700	0.0000	0.0000	0.0000	0.0000;
	66070	66124	0.043411	0.311095	0.19331	213.72	0	0	0	0	1	0	0	1.8200	-6.3200	-1.8100	-13.9100	0.0000	0.0000	0.0000	0.0000;
	66333	66070	0.011479	0.071772	0.0667	195.65	0	0	0	0	1	0	0	-0.8700	-3.8300	0.8700	-3.2500	0.0000	0.0000	0.0000	0.0000;
	66073	66325	0.130248	0.310147	0.01013	55.89	0	0	0	0	1	0	0	1.9200	0.8900	-1.9100	-1.9400	0.0000	0.0000	0.0000	0.0000;
	66334	66073	0.121712	0.231792	0.01336	58.86	0	0	0	0	1	0	0	2.9000	-0.1600	-2.8900	-1.2400	0.0000	0.0000	0.0000	0.0000;
	66074	66075	0.027568	0.079312	0.00293	58.6	0	0	0	0	1	0	0	-1.4200	1.1700	1.4200	-1.4600	0.0000	0.0000	0.0000	0.0000;
	66074	66077	0.02234	0.058615	0.00202	42.68	0	0	0	0	1	0	0	-1.5800	-1.5900	1.5800	1.3900	0.0000	0.0000	0.0000	0.0000;
	66075	67125	0.027299	0.058025	0.00189	64.03	0	0	0	0	1	0	0	-4.4200	0.7300	4.4300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	66077	66076	0.00349	0.122468	0	103.24	0	0	1	0	1	0	0	-12.2200	-3.0600	12.2300	3.2600	0.0000	0.0000	0.0000	0.0000;
	66076	66078	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-12.2300	-3.2600	12.2300	3.2600	0.0000	0.0000	0.0000	0.0000;
	66077	67302	0.063221	0.153262	0.00331	62.99	0	0	0	0	1	0	0	5.1400	0.1700	-5.1300	-0.4700	0.0000	0.0000	0.0000	0.0000;
	66078	66113	0.009635	0.065643	0.11973	249.02	0	0	0	0	1	0	0	-12.2300	-3.2600	12.2500	-8.8600	0.0000	0.0000	0.0000	0.0000;
	66079	66080	0.000296	0.001166	0	0	0	0	0	0	1	0	0	1.1600	0.3800	-1.1600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66079	66096	0.073608	0.250256	0.00554	58.85	0	0	0	0	1	0	0	2.7400	0.9300	-2.7300	-1.4500	0.0000	0.0000	0.0000	0.0000;
	66079	66097	0.093257	0.256918	0.00829	62.31	0	0	0	0	1	0	0	-3.9000	-1.3000	3.9100	0.5200	0.0000	0.0000	0.0000	0.0000;
	66081	66084	0.006218	0.137784	0	177.18	0	0	1	0	1	0	0	14.4800	1.0400	-14.4700	-0.7600	0.0000	0.0000	0.0000	0.0000;
	66081	66085	0.00026	0.001006	0	0	0	0	0	0	1	0	0	-14.4800	-1.0400	14.4800	1.0500	0.0000	0.0000	0.0000	0.0000;
	66082	66084	0.00047	0.010408	0	108.59	0	0	1	0	1	0	0	-0.0700	2.6900	0.0700	-2.6900	0.0000	0.0000	0.0000	0.0000;
	66082	66087	0.02734	0.059003	0.00398	42.02	0	0	0	0	1	0	0	0.3700	-0.1000	-0.3700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	67314	66082	0.014307	0.034935	0.00246	50.83	0	0	0	0	1	0	0	1.1400	0.4600	-1.1400	-0.7100	0.0000	0.0000	0.0000	0.0000;
	66082	67317	0.040465	0.107549	0.00423	58.49	0	0	0	0	1	0	0	2.4900	0.2100	-2.4900	-0.6300	0.0000	0.0000	0.0000	0.0000;
	67321	66082	0.02555	0.065583	0.00809	53.68	0	0	0	0	1	0	0	-1.2600	-0.6900	1.2600	-0.1200	0.0000	0.0000	0.0000	0.0000;
	66082	67698	0.006572	0.013759	0.00049	58.8	0	0	0	0	1	0	0	-2.9200	-1.9700	2.9200	1.9300	0.0000	0.0000	0.0000	0.0000;
	66083	66084	0.041749	0.925132	0	68.59	0	0	1	0	1	0	0	-14.3000	-1.4400	14.3900	3.4500	0.0000	0.0000	0.0000	0.0000;
	66088	66085	0.001811	0.01167	0.02746	257.8	0	0	0	0	1	0	0	-21.3900	6.3300	21.4000	-9.0500	0.0000	0.0000	0.0000	0.0000;
	67316	66085	0.002432	0.01255	0.00659	271.5	0	0	0	0	1	0	0	35.9100	-8.5000	-35.8700	8.0100	0.0000	0.0000	0.0000	0.0000;
	66087	66086	0.004207	0.111024	0	112.73	0	0	1	0	1	0	0	-15.7800	-1.5400	15.7900	1.8200	0.0000	0.0000	0.0000	0.0000;
	66086	66088	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-15.7900	-1.8200	15.7900	1.8200	0.0000	0.0000	0.0000	0.0000;
	66087	66092	0.109713	0.25194	0.00786	54.84	0	0	0	0	1	0	0	1.5800	-1.6500	-1.5700	0.8700	0.0000	0.0000	0.0000	0.0000;
	66087	67301	0.062146	0.165729	0.0051	53.16	0	0	0	0	1	0	0	1.2000	-0.3400	-1.2000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	67698	66087	0.02513	0.06962	0.00357	50.02	0	0	0	0	1	0	0	0.8800	0.4000	-0.8800	-0.7600	0.0000	0.0000	0.0000	0.0000;
	66088	66091	0.004486	0.028333	0.02024	235.61	0	0	0	0	1	0	0	5.6000	-8.1600	-5.5900	6.1300	0.0000	0.0000	0.0000	0.0000;
	66090	66089	0.003859	0.126595	0	114.31	0	0	1.00625	0	1	0	0	-16.9500	-4.5900	16.9600	4.9800	0.0000	0.0000	0.0000	0.0000;
	66089	66091	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-16.9600	-4.9800	16.9600	4.9800	0.0000	0.0000	0.0000	0.0000;
	66090	66092	0.090708	0.253323	0.00341	40.83	0	0	0	0	1	0	0	0.1700	0.7100	-0.1700	-1.0500	0.0000	0.0000	0.0000	0.0000;
	66090	67310	0.13701	0.362389	0.00966	57.08	0	0	0	0	1	0	0	2.2300	0.3600	-2.2200	-1.3100	0.0000	0.0000	0.0000	0.0000;
	66091	67124	0.012085	0.059019	0.07394	251.51	0	0	0	0	1	0	0	-11.3600	-11.1100	11.3800	3.6600	0.0000	0.0000	0.0000	0.0000;
	66092	66093	0.00028	0.001044	0	0	0	0	0	0	1	0	0	1.7400	0.1800	-1.7400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	66094	66095	0.000246	0.001027	0	0	0	0	0	0	1	0	0	4.1000	0.6200	-4.1000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	66094	66096	0.031555	0.076675	0.00186	42.22	0	0	0	0	1	0	0	0.3900	1.3300	-0.3900	-1.5100	0.0000	0.0000	0.0000	0.0000;
	66094	66916	0.088166	0.166684	0.00444	41.11	0	0	0	0	1	0	0	0.4000	-1.2400	-0.4000	0.8000	0.0000	0.0000	0.0000	0.0000;
	66094	67881	0.023018	0.070619	0.00304	62.74	0	0	0	0	1	0	0	-4.9000	-0.7100	4.9000	0.4300	0.0000	0.0000	0.0000	0.0000;
	67881	66096	0.028162	0.065964	0.00427	63.83	0	0	0	0	1	0	0	5.5800	1.5800	-5.5700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	66099	66097	0.033999	0.099364	0.0017	64.78	0	0	0	0	1	0	0	5.9700	0.7000	-5.9600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	66099	66098	0.006368	0.152411	0	102.33	0	0	1	0	1	0	0	-10.0700	-1.6400	10.0800	1.8000	0.0000	0.0000	0.0000	0.0000;
	66098	66100	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-10.0800	-1.8000	10.0800	1.8000	0.0000	0.0000	0.0000	0.0000;
	66100	67767	0.009277	0.050488	0.0996	246.5	0	0	0	0	1	0	0	-10.0800	-1.8000	10.0900	-8.2200	0.0000	0.0000	0.0000	0.0000;
	66348	66101	0.106595	0.209821	0.00798	61.59	0	0	0	0	1	0	0	3.2700	0.4800	-3.2600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	66101	66916	0.08056	0.216449	0.00696	49.06	0	0	0	0	1	0	0	0.5900	0.3800	-0.5800	-1.0600	0.0000	0.0000	0.0000	0.0000;
	66102	66103	0.000245	0.001031	0	0	0	0	0	0	1	0	0	1.7200	0.6100	-1.7200	-0.6100	0.0000	0.0000	0.0000	0.0000;
	66102	66134	0.202328	0.497491	0.01783	38.02	0	0	0	0	1	0	0	-0.1000	-1.0900	0.1000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	66337	66102	0.134503	0.383459	0.01429	53.49	0	0	0	0	1	0	0	1.6300	-1.9900	-1.6300	0.4800	0.0000	0.0000	0.0000	0.0000;
	66104	66105	0.000266	0.001077	0	0	0	0	0	0	1	0	0	4.4000	0.2400	-4.4000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	66104	66107	0.060881	0.140507	0.01008	56.18	0	0	0	0	1	0	0	0.0600	0.5600	-0.0600	-1.6500	0.0000	0.0000	0.0000	0.0000;
	66782	66104	0.061027	0.123056	0.01179	50.97	0	0	0	0	1	0	0	4.4700	-0.4500	-4.4600	-0.8000	0.0000	0.0000	0.0000	0.0000;
	66780	66106	0.015023	0.078968	0.02865	212.69	0	0	0	0	1	0	0	3.2600	0.2900	-3.2600	-3.4100	0.0000	0.0000	0.0000	0.0000;
	66106	67455	0.006009	0.036058	0.03	214.44	0	0	0	0	1	0	0	-4.3200	1.6000	4.3200	-4.8600	0.0000	0.0000	0.0000	0.0000;
	66107	67136	0.049107	0.11861	0.0053	62.24	0	0	0	0	1	0	0	-3.1200	2.4900	3.1300	-3.0400	0.0000	0.0000	0.0000	0.0000;
	66109	66108	0.030556	0.062078	0.00731	54.73	0	0	0	0	1	0	0	1.7200	0.3100	-1.7200	-1.1000	0.0000	0.0000	0.0000	0.0000;
	66108	66110	0.070325	0.184724	0.00353	57.81	0	0	0	0	1	0	0	0.2400	0.5000	-0.2400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	67544	66109	0.039861	0.098779	0.00592	49.52	0	0	0	0	1	0	0	5.6300	0.3700	-5.6200	-0.9800	0.0000	0.0000	0.0000	0.0000;
	67138	66110	0.033884	0.08486	0.00984	63.8	0	0	0	0	1	0	0	2.6700	-0.6100	-2.6700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	66112	66111	0.00473	0.132976	0	90.35	0	0	1	0	1	0	0	-6.7100	0.0300	6.7100	0.0300	0.0000	0.0000	0.0000	0.0000;
	66111	66113	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-6.7100	-0.0300	6.7100	0.0300	0.0000	0.0000	0.0000	0.0000;
	66112	66116	0.03461	0.085449	0.00475	66.12	0	0	0	0	1	0	0	-6.8000	1.2300	6.8100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	66762	66112	0.112454	0.332062	0.01263	43.71	0	0	0	0	1	0	0	-0.5700	2.2000	0.5800	-3.4800	0.0000	0.0000	0.0000	0.0000;
	66113	66118	0.003784	0.02175	0.01975	255.94	0	0	0	0	1	0	0	-18.9600	8.8300	18.9700	-10.7400	0.0000	0.0000	0.0000	0.0000;
	66115	66114	0.000322	0.023594	0	772.58	0	0	1	0	1	0	0	-55.0800	20.0000	55.0900	-19.2000	0.0000	0.0000	0.0000	0.0000;
	66453	66114	0.000599	0.011943	1.52975	2133.26	0	0	0	0	1	0	0	-1.7100	-50.9600	1.7100	-103.5600	0.0000	0.0000	0.0000	0.0000;
	66114	67768	0.000886	0.016392	1.76946	2308.08	0	0	0	0	1	0	0	-56.8000	-78.7400	56.8300	-98.7900	0.0000	0.0000	0.0000	0.0000;
	66116	66115	0.003923	0.130165	0	88	0	0	1	0	1	0	0	-5.8300	2.0400	5.8300	-1.9900	0.0000	0.0000	0.0000	0.0000;
	66115	66117	0.000259	0.001	0	0	0	0	0	0	1	0	0	13.0800	10.0800	-13.0800	-10.0700	0.0000	0.0000	0.0000	0.0000;
	66115	66118	0.000297	0.00113	0	0	0	0	0	0	1	0	0	36.1800	-28.0800	-36.1700	28.1000	0.0000	0.0000	0.0000	0.0000;
	66120	66116	0.038891	0.115965	0.00335	53.24	0	0	0	0	1	0	0	0.9900	0.0200	-0.9900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66118	66119	0.004365	0.02218	0.01849	254.44	0	0	0	0	1	0	0	17.2000	-17.3600	-17.1700	15.6000	0.0000	0.0000	0.0000	0.0000;
	66119	66122	0.008543	0.293951	0	174.63	0	0	1	0	1	0	0	1.0600	0.0400	-1.0600	-0.0400	0.0000	0.0000	0.0000	0.0000;
	66119	66123	0.000206	0.00107	0	0	0	0	0	0	1	0	0	12.9300	6.1300	-12.9300	-6.1300	0.0000	0.0000	0.0000	0.0000;
	66120	66122	-0.004194	-0.144307	0	74.63	0	0	1	0	1	0	0	-1.0600	-0.0400	1.0600	0.0400	0.0000	0.0000	0.0000	0.0000;
	66121	66122	0.015336	0.527687	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66460	66124	0.016269	0.097159	0.08278	229.29	0	0	0	0	1	0	0	7.1300	-7.6900	-7.1200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	66124	67320	0.013926	0.085988	0.03861	197.19	0	0	0	0	1	0	0	4.9700	12.0800	-4.9400	-15.8500	0.0000	0.0000	0.0000	0.0000;
	66463	66125	0.046552	0.106405	0.0145	53.47	0	0	0	0	1	0	0	1.9300	-1.1800	-1.9300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	67304	66125	0.128613	0.27749	0.0135	48.34	0	0	0	0	1	0	0	-0.0100	-1.3700	0.0100	0.0100	0.0000	0.0000	0.0000	0.0000;
	66126	66127	0.000229	0.001133	0	0	0	0	0	0	1	0	0	2.7900	0.7500	-2.7900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	66131	66126	0.076155	0.197154	0.00697	48.04	0	0	0	0	1	0	0	2.0000	-0.2200	-2.0000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	66857	66126	0.064163	0.210856	0.03035	52.15	0	0	0	0	1	0	0	0.7900	-3.1000	-0.7900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	66128	66129	0.000261	0.001142	0	0	0	0	0	0	1	0	0	2.0200	0.7200	-2.0200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66128	68086	0.085625	0.223768	0.00485	45.07	0	0	0	0	1	0	0	-5.4900	1.1700	5.5200	-1.6300	0.0000	0.0000	0.0000	0.0000;
	66131	66130	0.002901	0.089176	0	74.08	0	0	1	0	1	0	0	-4.5700	-0.5200	4.5700	0.5400	0.0000	0.0000	0.0000	0.0000;
	66130	66132	0.000256	0.00111	0	0	0	0	0	0	1	0	0	3.3400	0.9500	-3.3400	-0.9500	0.0000	0.0000	0.0000	0.0000;
	66130	68087	0.011692	0.071417	0.03653	237.3	0	0	0	0	1	0	0	14.3900	-1.2800	-14.3700	-2.6000	0.0000	0.0000	0.0000	0.0000;
	68676	66130	0.006266	0.036054	0.0375	250.75	0	0	0	0	1	0	0	22.3300	-3.7600	-22.3000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	67796	66131	0.028444	0.083387	0.00468	49.23	0	0	0	0	1	0	0	-2.5700	-1.2500	2.5700	0.7400	0.0000	0.0000	0.0000	0.0000;
	66136	66133	0.016579	0.040563	0.00346	67.75	0	0	0	0	1	0	0	7.1800	-0.8800	-7.1700	0.5300	0.0000	0.0000	0.0000	0.0000;
	66133	66138	0.102794	0.219435	0.01554	60.8	0	0	0	0	1	0	0	4.0000	-1.0000	-3.9800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	66134	66136	0.022674	0.067579	0.00173	57.75	0	0	0	0	1	0	0	-3.7100	-0.3900	3.7200	0.2100	0.0000	0.0000	0.0000	0.0000;
	66136	66135	0.003134	0.095311	0	101.39	0	0	1	0	1	0	0	-14.0700	-0.1700	14.0700	0.3500	0.0000	0.0000	0.0000	0.0000;
	66135	66137	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-14.0700	-0.3500	14.0700	0.3500	0.0000	0.0000	0.0000	0.0000;
	66137	66420	0.042423	0.228041	0.17427	215.69	0	0	0	0	1	0	0	-0.0400	-7.3100	0.0400	-11.3800	0.0000	0.0000	0.0000	0.0000;
	67508	66137	0.00722	0.047237	0.02229	236.75	0	0	0	0	1	0	0	14.0500	-9.2400	-14.0300	6.9600	0.0000	0.0000	0.0000	0.0000;
	66138	66339	0.148554	0.446127	0.00721	62.19	0	0	0	0	1	0	0	2.2800	0.2100	-2.2700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	66139	66142	-0.0005	-0.011642	0	123.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66139	66143	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-2.0400	-0.5400	2.0400	0.5400	0.0000	0.0000	0.0000	0.0000;
	66139	66144	0.000288	0.001079	0	0	0	0	0	0	1	0	0	2.0400	0.5400	-2.0400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	66140	66142	0.008544	0.198905	0	61.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66141	66142	0.008544	0.198905	0	61.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66143	66915	0.134531	0.412351	0.01109	57.13	0	0	0	0	1	0	0	-2.9300	1.0600	2.9500	-2.2100	0.0000	0.0000	0.0000	0.0000;
	67220	66143	0.054809	0.116754	0.00747	51.45	0	0	0	0	1	0	0	-0.8900	0.7900	0.8900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	66149	66145	0.059536	0.129381	0.0069	48.68	0	0	0	0	1	0	0	-0.9600	-1.7400	0.9700	1.0200	0.0000	0.0000	0.0000	0.0000;
	66181	66145	0.078581	0.156852	0.00311	57.4	0	0	0	0	1	0	0	3.5400	1.4400	-3.5300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	66146	66147	0.000255	0.001146	0	0	0	0	0	0	1	0	0	1.8700	1.1500	-1.8700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	66432	66146	0.034821	0.107464	0.01423	55.71	0	0	0	0	1	0	0	2.1900	-1.9100	-2.1900	0.4200	0.0000	0.0000	0.0000	0.0000;
	66146	67341	0.050097	0.141167	0.00755	46.02	0	0	0	0	1	0	0	0.3200	-3.6000	-0.3100	2.8100	0.0000	0.0000	0.0000	0.0000;
	66149	66148	0.031971	0.078781	0.00206	45.12	0	0	0	0	1	0	0	-1.1900	1.1600	1.1900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	66150	66148	0.032584	0.078517	0.00287	56.41	0	0	0	0	1	0	0	3.3500	-1.1300	-3.3500	0.8400	0.0000	0.0000	0.0000	0.0000;
	66150	66151	0.000248	0.001024	0	0	0	0	0	0	1	0	0	2.1600	0.5900	-2.1600	-0.5900	0.0000	0.0000	0.0000	0.0000;
	66150	66487	0.032437	0.076075	0.00341	60.75	0	0	0	0	1	0	0	-5.8400	0.4200	5.8600	-0.7600	0.0000	0.0000	0.0000	0.0000;
	66152	66153	0.00023	0.001171	0	0	0	0	0	0	1	0	0	3.7600	1.6600	-3.7600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	66155	66152	0.0274	0.061738	0.00254	60.52	0	0	0	0	1	0	0	6.9700	0.0400	-6.9600	-0.2800	0.0000	0.0000	0.0000	0.0000;
	66152	66187	0.031214	0.089504	0.00202	56.24	0	0	0	0	1	0	0	2.4000	0.4300	-2.4000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	66155	66154	0.003886	0.109951	0	107.63	0	0	1	0	1	0	0	-18.2600	-0.7100	18.2700	1.0500	0.0000	0.0000	0.0000	0.0000;
	66154	66156	0.000296	0.001088	0	0	0	0	0	0	1	0	0	7.5200	1.5100	-7.5200	-1.5000	0.0000	0.0000	0.0000	0.0000;
	66176	66154	0.002737	0.016667	0.03947	253.59	0	0	0	0	1	0	0	34.6700	-9.2900	-34.6400	5.2300	0.0000	0.0000	0.0000	0.0000;
	66154	66185	0.0042	0.025592	0.03479	212.59	0	0	0	0	1	0	0	8.8400	-7.7900	-8.8400	4.0600	0.0000	0.0000	0.0000	0.0000;
	66155	66183	0.074789	0.159273	0.0042	59.74	0	0	0	0	1	0	0	5.0700	0.0200	-5.0500	-0.4300	0.0000	0.0000	0.0000	0.0000;
	66155	66186	0.030382	0.088062	0.00275	61.54	0	0	0	0	1	0	0	6.2200	0.6600	-6.2100	-0.9200	0.0000	0.0000	0.0000	0.0000;
	66158	66157	0.004494	0.109642	0	101.55	0	0	1.0125	0	1	0	0	-14.0200	-5.9700	14.0300	6.2100	0.0000	0.0000	0.0000	0.0000;
	66157	66159	0.000261	0.001004	0	0	0	0	0	0	1	0	0	20.6900	4.8600	-20.6900	-4.8500	0.0000	0.0000	0.0000	0.0000;
	66157	66160	0.001905	0.011696	0.00719	202.74	0	0	0	0	1	0	0	1.2800	-1.8300	-1.2800	1.0600	0.0000	0.0000	0.0000	0.0000;
	66170	66157	0.003613	0.020509	0.04939	270.13	0	0	0	0	1	0	0	36.0500	4.2000	-36.0000	-9.2300	0.0000	0.0000	0.0000	0.0000;
	66161	66158	0.019912	0.033694	0.00226	58.51	0	0	0	0	1	0	0	-5.0300	-1.7200	5.0400	1.4800	0.0000	0.0000	0.0000	0.0000;
	66158	66163	0.015574	0.034341	0.00276	65.79	0	0	0	0	1	0	0	8.9900	4.4900	-8.9700	-4.7500	0.0000	0.0000	0.0000	0.0000;
	66161	66160	0.004527	0.134887	0	99.26	0	0	1.0125	0	1	0	0	-12.2600	-6.1000	12.2700	6.3500	0.0000	0.0000	0.0000	0.0000;
	66160	66162	0.000225	0.001031	0	0	0	0	0	0	1	0	0	18.6900	1.1000	-18.6900	-1.1000	0.0000	0.0000	0.0000	0.0000;
	66160	66173	0.003805	0.019759	0.01258	271.22	0	0	0	0	1	0	0	-35.9600	-6.9000	36.0100	5.7900	0.0000	0.0000	0.0000	0.0000;
	66160	66180	0.007678	0.048922	0.03198	230.19	0	0	0	0	1	0	0	6.2800	-1.6200	-6.2700	-1.7800	0.0000	0.0000	0.0000	0.0000;
	66163	66161	0.007666	0.01439	0.00147	66.97	0	0	0	0	1	0	0	-9.5100	-5.0400	9.5100	4.9000	0.0000	0.0000	0.0000	0.0000;
	66165	66161	0.017398	0.045899	0.00146	63	0	0	0	0	1	0	0	-7.2800	-3.0100	7.2900	2.8800	0.0000	0.0000	0.0000	0.0000;
	66163	66165	0.011782	0.027386	0.00131	62.76	0	0	0	0	1	0	0	7.2400	1.1200	-7.2300	-1.2500	0.0000	0.0000	0.0000	0.0000;
	66163	66172	0.011954	0.024866	0.01417	66.55	0	0	0	0	1	0	0	-7.4500	5.2700	7.4600	-6.7700	0.0000	0.0000	0.0000	0.0000;
	66164	66165	0.000265	0.001163	0	0	0	0	0	0	1	0	0	-18.6900	-4.2100	18.6900	4.2200	0.0000	0.0000	0.0000	0.0000;
	66165	66901	0.02651	0.074586	0.00761	62.82	0	0	0	0	1	0	0	-4.1800	0.0500	4.1900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	66166	66169	0.002515	0.074773	0	184.74	0	0	1	0	1	0	0	17.5600	3.9600	-17.5500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	66166	66170	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-17.5600	-3.9600	17.5600	3.9600	0.0000	0.0000	0.0000	0.0000;
	66167	66169	0.00053	0.015753	0	109.74	0	0	1	0	1	0	0	-17.5500	-3.6800	17.5500	3.7300	0.0000	0.0000	0.0000	0.0000;
	66174	66167	0.045727	0.10041	0.00296	52.37	0	0	0	0	1	0	0	-1.7500	0.9600	1.7500	-1.2700	0.0000	0.0000	0.0000	0.0000;
	66168	66169	0.019305	0.573954	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66176	66170	0.001894	0.013172	0.01619	287.47	0	0	0	0	1	0	0	53.6600	6.7800	-53.6100	-8.1600	0.0000	0.0000	0.0000	0.0000;
	66172	66171	0.004166	0.128848	0	108.27	0	0	1	0	1	0	0	-16.7500	0.4200	16.7600	-0.0900	0.0000	0.0000	0.0000	0.0000;
	66171	66173	0.000208	0.001014	0	0	0	0	0	0	1	0	0	-16.7600	0.0900	16.7600	-0.0800	0.0000	0.0000	0.0000	0.0000;
	66172	66177	0.025931	0.061296	0.00282	66.26	0	0	0	0	1	0	0	-6.5100	4.8300	6.5300	-5.0900	0.0000	0.0000	0.0000	0.0000;
	66173	66176	0.002168	0.0142	0.00915	286.86	0	0	0	0	1	0	0	-52.7700	-5.7100	52.8300	5.1000	0.0000	0.0000	0.0000	0.0000;
	66177	66174	0.004798	0.013252	0.00171	77.43	0	0	0	0	1	0	0	14.0700	10.6600	-14.0600	-10.8100	0.0000	0.0000	0.0000	0.0000;
	66176	66175	0.000218	0.014953	0	937.61	0	0	1.00625	0	1	0	0	-157.5400	-9.4200	157.5900	12.9200	0.0000	0.0000	0.0000	0.0000;
	66175	66178	0.000298	0.001017	0	0	0	0	0	0	1	0	0	15.8000	5.5600	-15.8000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	66175	66179	0.000275	0.001047	0	0	0	0	0	0	1	0	0	-173.4000	-49.4600	173.4800	49.7800	0.0000	0.0000	0.0000	0.0000;
	66177	66176	0.003644	0.14628	0	107.01	0	0	1.00625	0	1	0	0	-16.3700	-6.4200	16.3800	6.8400	0.0000	0.0000	0.0000	0.0000;
	66177	67189	0.073548	0.200793	0.00788	62.36	0	0	0	0	1	0	0	-4.2300	0.8400	4.2400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	66834	66179	0.000574	0.007092	0.83367	2463.94	0	0	0	0	1	0	0	173.6400	-37.6200	-173.4800	-49.7800	0.0000	0.0000	0.0000	0.0000;
	66181	66180	0.003323	0.120062	0	82.65	0	0	1	0	1	0	0	-3.5400	-1.4400	3.5400	1.4500	0.0000	0.0000	0.0000	0.0000;
	66180	66182	0.000266	0.001127	0	0	0	0	0	0	1	0	0	2.7300	0.3300	-2.7300	-0.3300	0.0000	0.0000	0.0000	0.0000;
	66183	66184	0.035973	0.105824	0.00365	53.41	0	0	0	0	1	0	0	2.2400	-0.3600	-2.2300	-0.0200	0.0000	0.0000	0.0000	0.0000;
	66184	66186	0.067909	0.193738	0.00345	55.63	0	0	0	0	1	0	0	-2.6800	-0.3600	2.6900	0.0100	0.0000	0.0000	0.0000	0.0000;
	66787	66185	0.007884	0.039509	0.02797	229.75	0	0	0	0	1	0	0	-4.6500	2.0500	4.6500	-5.0600	0.0000	0.0000	0.0000	0.0000;
	66187	66186	0.025182	0.070552	0.00316	47	0	0	0	0	1	0	0	-1.5500	-0.5400	1.5500	0.2000	0.0000	0.0000	0.0000	0.0000;
	66188	66191	-0.000595	-0.010833	0	123.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66188	66192	0.000229	0.001098	0	0	0	0	0	0	1	0	0	-1.9100	-0.3000	1.9100	0.3000	0.0000	0.0000	0.0000	0.0000;
	66188	66193	0.000246	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66189	66191	0.009159	0.166764	0	61.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66190	66191	0.009159	0.166764	0	61.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67368	66192	0.088737	0.193023	0.005	46.03	0	0	0	0	1	0	0	0.4100	-0.1400	-0.4100	-0.4000	0.0000	0.0000	0.0000	0.0000;
	66194	66195	0.000295	0.001062	0	0	0	0	0	0	1	0	0	3.4400	0.3500	-3.4400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	66204	66194	0.028613	0.070294	0.00298	41.84	0	0	0	0	1	0	0	-0.7000	0.0000	0.7000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	66194	67382	0.05891	0.126819	0.00611	53	0	0	0	0	1	0	0	-4.1500	-0.0300	4.1600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	66199	66196	0.0054	0.030692	0.03322	252.44	0	0	0	0	1	0	0	15.6900	-4.7800	-15.6800	1.2500	0.0000	0.0000	0.0000	0.0000;
	66196	66439	0.021257	0.104786	0.06434	242.73	0	0	0	0	1	0	0	10.6600	-3.9200	-10.6400	-2.9500	0.0000	0.0000	0.0000	0.0000;
	67368	66197	0.042304	0.102976	0.00344	44.91	0	0	0	0	1	0	0	-2.6600	-0.4400	2.6600	0.0800	0.0000	0.0000	0.0000	0.0000;
	66197	67689	0.012725	0.037936	0.0022	55.76	0	0	0	0	1	0	0	-6.8000	-0.7500	6.8000	0.5200	0.0000	0.0000	0.0000	0.0000;
	66198	66502	0.033033	0.073332	0.0025	54.57	0	0	0	0	1	0	0	2.3900	2.3700	-2.3900	-2.6300	0.0000	0.0000	0.0000	0.0000;
	66505	66198	0.027506	0.071009	0.00296	58.83	0	0	0	0	1	0	0	6.0000	-0.9300	-5.9900	0.6300	0.0000	0.0000	0.0000	0.0000;
	66200	66199	0.003063	0.091937	0	84.11	0	0	1.00625	0	1	0	0	-4.6900	-0.8500	4.6900	0.8700	0.0000	0.0000	0.0000	0.0000;
	66199	66201	0.000235	0.00112	0	0	0	0	0	0	1	0	0	5.3000	0.7200	-5.3000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66211	66199	0.004969	0.031507	0.02889	233.09	0	0	0	0	1	0	0	2.3500	-1.6700	-2.3500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	66508	66199	0.00863	0.050097	0.0254	281.98	0	0	0	0	1	0	0	23.3800	-7.1500	-23.3400	4.6600	0.0000	0.0000	0.0000	0.0000;
	66200	67689	0.016881	0.034396	0.00587	56.92	0	0	0	0	1	0	0	4.6900	0.8500	-4.6900	-1.4800	0.0000	0.0000	0.0000	0.0000;
	66202	66203	0.000238	0.001174	0	0	0	0	0	0	1	0	0	3.2000	0.8800	-3.2000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	66207	66202	0.027543	0.074067	0.00177	57.14	0	0	0	0	1	0	0	4.2500	1.1200	-4.2400	-1.3000	0.0000	0.0000	0.0000	0.0000;
	66204	66205	0.000268	0.00104	0	0	0	0	0	0	1	0	0	3.2000	0.7200	-3.2000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66204	67378	0.083543	0.227881	0.00517	50.85	0	0	0	0	1	0	0	-2.4900	-0.7200	2.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	66206	66209	0.000749	0.020042	0	109.62	0	0	1	0	1	0	0	4.2500	1.1400	-4.2500	-1.1300	0.0000	0.0000	0.0000	0.0000;
	66206	66210	0.000298	0.001162	0	0	0	0	0	0	1	0	0	4.8600	1.0600	-4.8600	-1.0600	0.0000	0.0000	0.0000	0.0000;
	66206	66211	0.000218	0.001184	0	0	0	0	0	0	1	0	0	-9.1000	-2.2000	9.1000	2.2000	0.0000	0.0000	0.0000	0.0000;
	66207	66209	0.001921	0.051418	0	84.62	0	0	1	0	1	0	0	-4.2500	-1.1200	4.2500	1.1300	0.0000	0.0000	0.0000	0.0000;
	66208	66209	0.015419	0.412774	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66212	66213	0.000289	0.001135	0	0	0	0	0	0	1	0	0	4.9400	0.8800	-4.9400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	66220	66212	0.053624	0.144317	0.00503	56.14	0	0	0	0	1	0	0	-6.0500	-2.8700	6.0700	2.4000	0.0000	0.0000	0.0000	0.0000;
	66212	66232	0.021247	0.052829	0.01191	61.46	0	0	0	0	1	0	0	-10.5700	-3.1300	10.5900	1.9100	0.0000	0.0000	0.0000	0.0000;
	66212	66237	0.015094	0.04565	0.00502	37.7	0	0	0	0	1	0	0	-0.4400	-0.1500	0.4400	-0.3900	0.0000	0.0000	0.0000	0.0000;
	66214	66217	8.4e-05	0.006203	0	821.92	0	0	1	0	1	0	0	39.6500	-9.2000	-39.6500	9.3000	0.0000	0.0000	0.0000	0.0000;
	66214	66218	0.000224	0.001141	0	0	0	0	0	0	1	0	0	29.2500	9.7100	-29.2500	-9.7000	0.0000	0.0000	0.0000	0.0000;
	67808	66214	0.000147	0.0025	0.22951	2272.6	0	0	0	0	1	0	0	68.9200	49.2200	-68.9100	-73.7800	0.0000	0.0000	0.0000	0.0000;
	66215	66217	4.3e-05	0.003162	0	721.92	0	0	1	0	1	0	0	-39.6500	9.3500	39.6500	-9.3000	0.0000	0.0000	0.0000	0.0000;
	66215	66226	0.002335	0.012982	0.00858	258.4	0	0	0	0	1	0	0	22.4500	-4.9900	-22.4400	4.1200	0.0000	0.0000	0.0000	0.0000;
	66215	67410	0.006149	0.036829	0.01701	251.93	0	0	0	0	1	0	0	17.2000	-4.3600	-17.1800	2.6300	0.0000	0.0000	0.0000	0.0000;
	66216	66217	0.00071	0.052313	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66219	66222	0.011391	0.348672	0	182.02	0	0	1	0	1	0	0	21.4000	3.3300	-21.3500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	66219	66223	0.000214	0.001044	0	0	0	0	0	0	1	0	0	-21.4000	-3.3300	21.4000	3.3400	0.0000	0.0000	0.0000	0.0000;
	66220	66222	-0.006257	-0.191507	0	107.02	0	0	1	0	1	0	0	-21.3800	-2.6400	21.3500	1.7900	0.0000	0.0000	0.0000	0.0000;
	66221	66222	0.021997	0.673296	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66223	67198	0.003428	0.023543	0.0291	256.46	0	0	0	0	1	0	0	-21.4000	-3.3400	21.4200	0.3400	0.0000	0.0000	0.0000	0.0000;
	66224	66225	0.000226	0.001126	0	0	0	0	0	0	1	0	0	26.9900	8.0600	-26.9900	-8.0600	0.0000	0.0000	0.0000	0.0000;
	66227	66224	0.011398	0.026943	0.00096	66.38	0	0	0	0	1	0	0	20.7000	2.7700	-20.6500	-2.7600	0.0000	0.0000	0.0000	0.0000;
	66224	66239	0.111181	0.242397	0.0098	41.98	0	0	0	0	1	0	0	3.3900	-1.8400	-3.3800	0.8200	0.0000	0.0000	0.0000	0.0000;
	66224	67122	0.148233	0.340671	0.00437	57.06	0	0	0	0	1	0	0	-1.7300	-1.8200	1.7400	1.3600	0.0000	0.0000	0.0000	0.0000;
	67408	66224	0.069497	0.157839	0.00381	58.8	0	0	0	0	1	0	0	8.0400	1.3300	-8.0000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	66226	66229	0.008249	0.255869	0	191.93	0	0	1	0	1	0	0	12.2100	1.0800	-12.2000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66226	66230	0.000247	0.001088	0	0	0	0	0	0	1	0	0	26.9900	8.9000	-26.9900	-8.8900	0.0000	0.0000	0.0000	0.0000;
	66226	67356	0.024133	0.134284	0.06391	244.8	0	0	0	0	1	0	0	13.7700	-8.4500	-13.7300	1.8000	0.0000	0.0000	0.0000	0.0000;
	67890	66226	0.002334	0.015328	0.00865	266.57	0	0	0	0	1	0	0	30.5600	4.8600	-30.5400	-5.6600	0.0000	0.0000	0.0000	0.0000;
	66227	66229	-0.002226	-0.069059	0	91.93	0	0	1	0	1	0	0	-12.2100	-0.8200	12.2000	0.7200	0.0000	0.0000	0.0000	0.0000;
	67886	66227	0.032124	0.055477	0.00357	58.09	0	0	0	0	1	0	0	9.5200	1.9600	-9.4900	-2.2900	0.0000	0.0000	0.0000	0.0000;
	66228	66229	0.028648	0.888638	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66231	66234	0.006649	0.20893	0	177.7	0	0	1	0	1	0	0	24.5900	4.6300	-24.5500	-3.4200	0.0000	0.0000	0.0000	0.0000;
	66231	66235	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-24.5900	-4.6300	24.5900	4.6300	0.0000	0.0000	0.0000	0.0000;
	66231	66236	0.000276	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66232	66234	-0.002588	-0.081311	0	102.7	0	0	1	0	1	0	0	-24.5700	-3.8900	24.5500	3.4200	0.0000	0.0000	0.0000	0.0000;
	66232	66237	0.032645	0.077313	0.0043	57.65	0	0	0	0	1	0	0	6.9600	1.4700	-6.9500	-1.8900	0.0000	0.0000	0.0000	0.0000;
	67550	66232	0.007658	0.01989	0.00037	57.48	0	0	0	0	1	0	0	-2.8200	2.8200	2.8200	-2.8600	0.0000	0.0000	0.0000	0.0000;
	67731	66232	0.00855	0.017372	0.00057	45.41	0	0	0	0	1	0	0	1.6900	-1.3600	-1.6900	1.3000	0.0000	0.0000	0.0000	0.0000;
	66233	66234	0.023227	0.729875	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66235	67806	0.005723	0.034805	0.02598	250.91	0	0	0	0	1	0	0	-24.5900	-4.6300	24.6200	2.0000	0.0000	0.0000	0.0000	0.0000;
	66238	66239	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-6.4900	-0.8200	6.4900	0.8200	0.0000	0.0000	0.0000	0.0000;
	66239	67731	0.051952	0.107393	0.00782	56.56	0	0	0	0	1	0	0	-3.1100	-1.6400	3.1100	0.8100	0.0000	0.0000	0.0000	0.0000;
	66240	67055	0.034231	0.087397	0.01037	64.65	0	0	0	0	1	0	0	-5.8300	-0.0200	5.8400	-1.0700	0.0000	0.0000	0.0000	0.0000;
	66240	67550	0.034903	0.086168	0.00902	60.17	0	0	0	0	1	0	0	1.7300	-1.7600	-1.7300	0.7900	0.0000	0.0000	0.0000	0.0000;
	67122	66241	0.048495	0.136074	0.00683	38.21	0	0	0	0	1	0	0	1.0300	-0.8000	-1.0300	0.0700	0.0000	0.0000	0.0000	0.0000;
	67200	66241	0.058059	0.176836	0.00439	65.49	0	0	0	0	1	0	0	6.1700	-0.0400	-6.1500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66242	66245	0.010118	0.317365	0	145.35	0	0	1	0	1	0	0	32.8200	-2.4800	-32.7100	5.6700	0.0000	0.0000	0.0000	0.0000;
	66242	66246	0.000286	0.001138	0	0	0	0	0	0	1	0	0	8.8900	0.6800	-8.8900	-0.6800	0.0000	0.0000	0.0000	0.0000;
	66242	66276	0.004179	0.0245	0.04375	291.74	0	0	0	0	1	0	0	-43.9100	-0.2700	43.9900	-4.0100	0.0000	0.0000	0.0000	0.0000;
	66625	66242	0.006129	0.037941	0.01302	288.92	0	0	0	0	1	0	0	-39.7300	0.1600	39.8200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	66242	66665	0.004115	0.023616	0.04055	307.32	0	0	0	0	1	0	0	60.8100	13.0000	-60.6600	-16.4800	0.0000	0.0000	0.0000	0.0000;
	66242	67877	0.004074	0.029232	0.06391	340.27	0	0	0	0	1	0	0	-98.4300	-9.9300	98.7900	5.6400	0.0000	0.0000	0.0000	0.0000;
	66243	66245	-0.005897	-0.184957	0	120.35	0	0	1	0	1	0	0	-32.7700	3.8100	32.7100	-5.6700	0.0000	0.0000	0.0000	0.0000;
	66243	66248	0.025075	0.070158	0.0023	55.01	0	0	0	0	1	0	0	-3.4600	2.8000	3.4700	-3.0400	0.0000	0.0000	0.0000	0.0000;
	66243	66626	0.027184	0.070743	0.01025	79.33	0	0	0	0	1	0	0	36.2300	-6.6200	-35.9000	6.4000	0.0000	0.0000	0.0000	0.0000;
	66244	66245	0.020675	0.648465	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66248	66247	0.018408	0.034676	0.00198	62.89	0	0	0	0	1	0	0	-10.4300	2.2200	10.4500	-2.4000	0.0000	0.0000	0.0000	0.0000;
	66275	66247	0.026656	0.065785	0.00239	66.86	0	0	0	0	1	0	0	15.9800	-1.3500	-15.9200	1.2500	0.0000	0.0000	0.0000	0.0000;
	66248	66249	0.000213	0.001167	0	0	0	0	0	0	1	0	0	6.9600	0.8200	-6.9600	-0.8200	0.0000	0.0000	0.0000	0.0000;
	66250	66251	0.00025	0.001053	0	0	0	0	0	0	1	0	0	4.5000	1.4700	-4.5000	-1.4700	0.0000	0.0000	0.0000	0.0000;
	66250	66252	0.02132	0.052662	0.00157	66.33	0	0	0	0	1	0	0	15.0800	-3.2900	-15.0300	3.2400	0.0000	0.0000	0.0000	0.0000;
	66930	66250	0.028464	0.077539	0.00658	69.34	0	0	0	0	1	0	0	19.6800	-2.2500	-19.5800	1.8100	0.0000	0.0000	0.0000	0.0000;
	66252	66969	0.044924	0.08784	0.0056	62.32	0	0	0	0	1	0	0	9.4500	-5.0900	-9.4000	4.5800	0.0000	0.0000	0.0000	0.0000;
	66254	66253	0.003518	0.126099	0	106.19	0	0	1.0125	0	1	0	0	-22.8800	-5.8900	22.9000	6.5500	0.0000	0.0000	0.0000	0.0000;
	66253	66255	0.000275	0.001065	0	0	0	0	0	0	1	0	0	11.3600	2.0600	-11.3600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	66253	66256	0.003737	0.024451	0.0358	297.29	0	0	0	0	1	0	0	51.5300	-0.2000	-51.4400	-3.0800	0.0000	0.0000	0.0000	0.0000;
	66253	67877	0.001821	0.011861	0.0309	324.61	0	0	0	0	1	0	0	-85.7900	-8.4100	85.9100	5.8600	0.0000	0.0000	0.0000	0.0000;
	66254	66963	0.020458	0.044327	0.00196	69.06	0	0	0	0	1	0	0	22.8800	5.8900	-22.7800	-5.8800	0.0000	0.0000	0.0000	0.0000;
	66256	66259	0.004847	0.152116	0	142.63	0	0	1	0	1	0	0	9.2100	-4.7000	-9.2000	4.8500	0.0000	0.0000	0.0000	0.0000;
	66256	66260	0.000291	0.001144	0	0	0	0	0	0	1	0	0	5.1600	0.6200	-5.1600	-0.6200	0.0000	0.0000	0.0000	0.0000;
	66256	67261	0.002777	0.018267	0.04011	282.06	0	0	0	0	1	0	0	37.0700	7.1500	-37.0300	-11.2300	0.0000	0.0000	0.0000	0.0000;
	66257	66259	-0.002375	-0.074557	0	92.63	0	0	1	0	1	0	0	-9.2100	4.7800	9.2000	-4.8500	0.0000	0.0000	0.0000	0.0000;
	66257	66279	0.012427	0.032746	0.02547	62.54	0	0	0	0	1	0	0	9.2100	-4.7800	-9.2000	2.0400	0.0000	0.0000	0.0000	0.0000;
	66258	66259	0.013889	0.435928	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66277	66261	0.015529	0.033311	0.00923	70.47	0	0	0	0	1	0	0	20.4000	-1.2100	-20.3400	0.3600	0.0000	0.0000	0.0000	0.0000;
	66261	67295	0.037062	0.094051	0.00671	69.27	0	0	0	0	1	0	0	17.8500	-1.7300	-17.7300	1.3100	0.0000	0.0000	0.0000	0.0000;
	66262	66263	0.000269	0.001047	0	0	0	0	0	0	1	0	0	15.8600	2.0300	-15.8600	-2.0200	0.0000	0.0000	0.0000	0.0000;
	66262	66265	0.060242	0.115851	0.00418	59.61	0	0	0	0	1	0	0	-9.0500	-1.9400	9.1000	1.5800	0.0000	0.0000	0.0000	0.0000;
	66268	66262	0.021583	0.060112	0.00117	57.91	0	0	0	0	1	0	0	6.8200	-0.0200	-6.8100	-0.0800	0.0000	0.0000	0.0000	0.0000;
	66265	66264	0.004298	0.15455	0	88.48	0	0	1.00625	0	1	0	0	-9.1000	-1.5800	9.1000	1.7000	0.0000	0.0000	0.0000	0.0000;
	66264	66266	0.000204	0.001196	0	0	0	0	0	0	1	0	0	15.8600	1.4000	-15.8600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	67246	66264	0.004089	0.019476	0.01172	268.4	0	0	0	0	1	0	0	-30.5900	-7.1200	30.6200	6.0300	0.0000	0.0000	0.0000	0.0000;
	66264	67475	0.003159	0.019645	0.02532	294.61	0	0	0	0	1	0	0	-55.5800	-9.1300	55.6800	6.9600	0.0000	0.0000	0.0000	0.0000;
	66267	66270	0.007419	0.246015	0	126.34	0	0	1	0	1	0	0	15.4800	0.7000	-15.4600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	66267	66271	0.000227	0.001144	0	0	0	0	0	0	1	0	0	15.8600	4.4600	-15.8600	-4.4600	0.0000	0.0000	0.0000	0.0000;
	66267	67246	0.002072	0.014476	0.01049	263.5	0	0	0	0	1	0	0	28.1800	5.8500	-28.1600	-6.8700	0.0000	0.0000	0.0000	0.0000;
	66267	67277	0.001605	0.009558	0.01321	261.93	0	0	0	0	1	0	0	25.9000	4.4000	-25.8900	-5.7700	0.0000	0.0000	0.0000	0.0000;
	66267	67475	0.002401	0.014952	0.00857	321.33	0	0	0	0	1	0	0	-85.4200	-15.4200	85.5900	15.5300	0.0000	0.0000	0.0000	0.0000;
	66268	66270	-0.003991	-0.132336	0	101.34	0	0	1	0	1	0	0	-15.4700	-0.4500	15.4600	0.1500	0.0000	0.0000	0.0000	0.0000;
	66269	66270	0.017555	0.582146	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66272	66273	0.000203	0.001062	0	0	0	0	0	0	1	0	0	2.7700	0.9400	-2.7700	-0.9400	0.0000	0.0000	0.0000	0.0000;
	66272	67666	0.044361	0.116237	0.00761	73.67	0	0	0	0	1	0	0	-25.8900	7.4900	26.1800	-7.5400	0.0000	0.0000	0.0000	0.0000;
	66275	66274	0.00476	0.162738	0	109.11	0	0	1.00625	0	1	0	0	-22.2000	-0.1700	22.2200	0.9200	0.0000	0.0000	0.0000	0.0000;
	66274	66276	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-22.2200	-0.9200	22.2200	0.9200	0.0000	0.0000	0.0000	0.0000;
	66276	67849	0.003398	0.017819	0.03629	317.49	0	0	0	0	1	0	0	-66.2100	3.0800	66.3500	-6.2800	0.0000	0.0000	0.0000	0.0000;
	66277	66931	0.019959	0.041464	0.01002	61.44	0	0	0	0	1	0	0	-7.6900	3.2100	7.7100	-4.2500	0.0000	0.0000	0.0000	0.0000;
	66277	67874	0.029815	0.066218	0.00176	69.27	0	0	0	0	1	0	0	-20.4600	-4.9500	20.5900	5.0400	0.0000	0.0000	0.0000	0.0000;
	66280	66278	0.040589	0.1021	0.0039	67.04	0	0	0	0	1	0	0	15.0400	-5.5600	-14.9400	5.3800	0.0000	0.0000	0.0000	0.0000;
	66278	67289	0.0309	0.076844	0.00351	63.91	0	0	0	0	1	0	0	10.2700	-7.4600	-10.2200	7.1900	0.0000	0.0000	0.0000	0.0000;
	66280	66279	0.021879	0.048663	0.00496	59.23	0	0	0	0	1	0	0	-6.2000	2.2100	6.2100	-2.7300	0.0000	0.0000	0.0000	0.0000;
	66280	66281	0.000207	0.001135	0	0	0	0	0	0	1	0	0	2.8600	0.6100	-2.8600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	66280	67172	0.055959	0.117449	0.01096	63.45	0	0	0	0	1	0	0	-11.7000	2.7400	11.7700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	66282	66283	0.000243	0.001011	0	0	0	0	0	0	1	0	0	2.3700	0.4000	-2.3700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	66282	66284	0.02401	0.060159	0.00392	42.59	0	0	0	0	1	0	0	1.5800	-0.5200	-1.5800	0.1000	0.0000	0.0000	0.0000	0.0000;
	66282	66917	0.050517	0.128969	0.0055	52.11	0	0	0	0	1	0	0	-2.8400	0.2000	2.8500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	66282	67948	0.179225	0.380942	0.01278	44.51	0	0	0	0	1	0	0	-1.1100	-0.0700	1.1100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	66284	66285	0.000255	0.001129	0	0	0	0	0	0	1	0	0	5.6800	0.9700	-5.6800	-0.9700	0.0000	0.0000	0.0000	0.0000;
	66284	66308	0.023546	0.074685	0.0054	61.83	0	0	0	0	1	0	0	8.6400	-3.1300	-8.6200	2.6000	0.0000	0.0000	0.0000	0.0000;
	66284	66919	0.025628	0.067725	0.00781	69.66	0	0	0	0	1	0	0	-12.7400	2.0600	12.7800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	66286	66287	0.064328	0.140377	0.00524	56.2	0	0	0	0	1	0	0	6.2300	1.3900	-6.2100	-1.9100	0.0000	0.0000	0.0000	0.0000;
	66289	66286	0.022943	0.065337	0.00325	68.54	0	0	0	0	1	0	0	6.4400	-0.1200	-6.4300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	66286	66306	0.068704	0.154296	0.01243	55.48	0	0	0	0	1	0	0	-5.0800	-1.5000	5.1000	0.1800	0.0000	0.0000	0.0000	0.0000;
	66287	66292	0.07084	0.189844	0.00272	37.17	0	0	0	0	1	0	0	2.3700	0.7300	-2.3700	-1.0100	0.0000	0.0000	0.0000	0.0000;
	66289	66288	0.003233	0.109008	0	96.46	0	0	1	0	1	0	0	-7.3700	-0.0000	7.3700	0.0600	0.0000	0.0000	0.0000	0.0000;
	66288	66290	0.000217	0.001184	0	0	0	0	0	0	1	0	0	3.8300	1.4000	-3.8300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	66288	67860	0.004202	0.023363	0.03392	251.93	0	0	0	0	1	0	0	-11.2000	-1.4600	11.2100	-2.2200	0.0000	0.0000	0.0000	0.0000;
	66291	66292	0.029881	0.065324	0.00168	57.39	0	0	0	0	1	0	0	2.3100	-0.5700	-2.3100	0.4000	0.0000	0.0000	0.0000	0.0000;
	67386	66291	0.070656	0.168044	0.0077	59.33	0	0	0	0	1	0	0	6.4600	0.1900	-6.4300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	66292	66293	0.000269	0.001088	0	0	0	0	0	0	1	0	0	4.6800	0.6100	-4.6800	-0.6100	0.0000	0.0000	0.0000	0.0000;
	66294	66295	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-3.5900	-1.2300	3.5900	1.2300	0.0000	0.0000	0.0000	0.0000;
	66295	66440	0.043181	0.117426	0.0089	47.58	0	0	0	0	1	0	0	5.9200	-0.3900	-5.9000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	66295	68119	0.039921	0.110472	0.0069	50.83	0	0	0	0	1	0	0	-9.5000	-0.8400	9.5400	0.1800	0.0000	0.0000	0.0000	0.0000;
	66296	66298	0.024507	0.064377	0.00333	51.59	0	0	0	0	1	0	0	4.5100	-1.0300	-4.5100	0.6800	0.0000	0.0000	0.0000	0.0000;
	66301	66296	0.073004	0.172861	0.00482	34.5	0	0	0	0	1	0	0	6.9400	-0.9900	-6.9100	0.5400	0.0000	0.0000	0.0000	0.0000;
	66298	66297	0.003427	0.104995	0	93.56	0	0	1	0	1	0	0	-6.9200	-0.6800	6.9200	0.7200	0.0000	0.0000	0.0000	0.0000;
	66297	66299	0.000248	0.001196	0	0	0	0	0	0	1	0	0	4.6900	1.3800	-4.6900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	66297	67106	0.003844	0.025852	0.15747	271.84	0	0	0	0	1	0	0	-22.8200	4.2800	22.8500	-21.2500	0.0000	0.0000	0.0000	0.0000;
	67860	66297	0.002837	0.016284	0.03833	251.69	0	0	0	0	1	0	0	-11.2100	2.2200	11.2100	-6.3800	0.0000	0.0000	0.0000	0.0000;
	66298	67386	0.038004	0.079302	0.00642	64.48	0	0	0	0	1	0	0	11.4300	-0.0000	-11.3800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	66301	66300	0.003722	0.137449	0	61.78	0	0	1	0	1	0	0	-6.9400	0.9900	6.9400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	66300	66302	0.000221	0.001067	0	0	0	0	0	0	1	0	0	4.5200	0.7200	-4.5200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	67723	66300	0.005768	0.032733	0.0337	214.82	0	0	0	0	1	0	0	11.4700	-3.8600	-11.4600	0.2100	0.0000	0.0000	0.0000	0.0000;
	66304	66303	0.003419	0.090992	0	82.43	0	0	1	0	1	0	0	-4.0700	-0.5800	4.0700	0.6000	0.0000	0.0000	0.0000	0.0000;
	66303	66305	0.000275	0.00113	0	0	0	0	0	0	1	0	0	18.3100	10.5400	-18.3100	-10.5400	0.0000	0.0000	0.0000	0.0000;
	66303	66312	0.003579	0.023881	0.0122	266.02	0	0	0	0	1	0	0	21.2500	-6.2500	-21.2300	5.0300	0.0000	0.0000	0.0000	0.0000;
	66303	67501	0.003931	0.02025	0.01265	292.22	0	0	0	0	1	0	0	-43.6200	-4.8900	43.6900	3.8700	0.0000	0.0000	0.0000	0.0000;
	68334	66304	0.064379	0.152737	0.00543	59.23	0	0	0	0	1	0	0	-4.0600	-1.1500	4.0700	0.5800	0.0000	0.0000	0.0000	0.0000;
	66306	67494	0.013158	0.031677	0.001	70.33	0	0	0	0	1	0	0	-23.4100	-1.7700	23.4700	1.8200	0.0000	0.0000	0.0000	0.0000;
	66307	66310	0.007551	0.239491	0	217.05	0	0	1	0	1	0	0	8.7800	1.2800	-8.7800	-1.1000	0.0000	0.0000	0.0000	0.0000;
	66307	66311	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-8.7800	-1.2800	8.7800	1.2800	0.0000	0.0000	0.0000	0.0000;
	66308	66310	-0.003597	-0.114081	0	92.05	0	0	1	0	1	0	0	-8.7800	-1.1900	8.7800	1.1000	0.0000	0.0000	0.0000	0.0000;
	66308	67463	0.033985	0.068646	0.00288	46.92	0	0	0	0	1	0	0	-2.2800	-3.2000	2.2800	2.8900	0.0000	0.0000	0.0000	0.0000;
	66309	66310	0.019105	0.605968	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66311	67465	0.003139	0.021755	0.00939	258.84	0	0	0	0	1	0	0	18.6600	-1.2600	-18.6500	0.3000	0.0000	0.0000	0.0000	0.0000;
	66311	67501	0.003234	0.0194	0.02086	274.07	0	0	0	0	1	0	0	-27.4400	-0.0200	27.4700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	66313	66312	0.003347	0.096873	0	70.3	0	0	1.00625	0	1	0	0	-1.4700	-1.7900	1.4700	1.8000	0.0000	0.0000	0.0000	0.0000;
	66312	66314	0.000257	0.001064	0	0	0	0	0	0	1	0	0	18.3100	7.1800	-18.3100	-7.1800	0.0000	0.0000	0.0000	0.0000;
	67465	66312	0.003103	0.020722	0.01339	262.56	0	0	0	0	1	0	0	21.9800	0.4400	-21.9700	-1.8100	0.0000	0.0000	0.0000	0.0000;
	68129	66312	0.002849	0.017512	0.03412	274.33	0	0	0	0	1	0	0	-23.4000	8.5700	23.4200	-12.1900	0.0000	0.0000	0.0000	0.0000;
	67578	66313	0.034719	0.091536	0.00205	48.07	0	0	0	0	1	0	0	-1.4700	-2.0100	1.4700	1.7900	0.0000	0.0000	0.0000	0.0000;
	66315	66316	0.000208	0.001019	0	0	0	0	0	0	1	0	0	1.6900	0.3500	-1.6900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	66315	66317	0.106505	0.248623	0.00833	76.81	0	0	0	0	1	0	0	-10.6800	2.6100	10.8100	-3.2200	0.0000	0.0000	0.0000	0.0000;
	66323	66315	0.038279	0.105863	0.01318	56.53	0	0	0	0	1	0	0	-0.3700	-2.2400	0.3700	0.8400	0.0000	0.0000	0.0000	0.0000;
	67181	66315	0.05071	0.106132	0.03842	68.87	0	0	0	0	1	0	0	-8.6000	-0.2000	8.6300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	66691	66317	0.062588	0.175889	0.01575	77.8	0	0	0	0	1	0	0	12.5600	-4.4500	-12.4600	3.0400	0.0000	0.0000	0.0000	0.0000;
	66319	66318	0.000195	0.014994	0	766.36	0	0	1	0	1	0	0	-52.3000	24.1500	52.3100	-23.6700	0.0000	0.0000	0.0000	0.0000;
	66318	66321	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-52.3100	-77.9700	52.3300	78.0600	0.0000	0.0000	0.0000	0.0000;
	66320	66319	0.004036	0.148606	0	69.44	0	0	1	0	1	0	0	-2.9300	3.1000	2.9300	-3.0700	0.0000	0.0000	0.0000	0.0000;
	66319	66322	0.000234	0.001096	0	0	0	0	0	0	1	0	0	49.3800	-21.0700	-49.3700	21.1000	0.0000	0.0000	0.0000	0.0000;
	66320	66323	0.005525	0.012381	0.01158	52.96	0	0	0	0	1	0	0	2.9300	-3.1000	-2.9200	1.8700	0.0000	0.0000	0.0000	0.0000;
	67705	66321	0.000903	0.012223	1.10329	2264.81	0	0	0	0	1	0	0	52.3500	-37.4300	-52.3300	-78.0600	0.0000	0.0000	0.0000	0.0000;
	67185	66322	0.008213	0.059101	0.11597	269.06	0	0	0	0	1	0	0	-33.0400	4.1900	33.1400	-15.7600	0.0000	0.0000	0.0000	0.0000;
	67186	66322	0.009966	0.062629	0.05454	234.03	0	0	0	0	1	0	0	-9.4700	0.0700	9.4800	-5.7600	0.0000	0.0000	0.0000	0.0000;
	66694	66324	0.014502	0.080159	0.05425	282.41	0	0	0	0	1	0	0	37.5700	2.0400	-37.3800	-6.6800	0.0000	0.0000	0.0000	0.0000;
	66324	66850	0.009308	0.051139	0.07212	279.1	0	0	0	0	1	0	0	33.3000	-18.3500	-33.1900	11.4200	0.0000	0.0000	0.0000	0.0000;
	66325	66326	0.000242	0.001008	0	0	0	0	0	0	1	0	0	1.5800	1.0900	-1.5800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	66325	66762	0.061755	0.186113	0.01635	47.07	0	0	0	0	1	0	0	0.3300	0.8500	-0.3300	-2.5400	0.0000	0.0000	0.0000	0.0000;
	66328	66327	0.058366	0.161588	0.02226	60.82	0	0	0	0	1	0	0	4.0700	-2.7400	-4.0600	0.4300	0.0000	0.0000	0.0000	0.0000;
	66332	66327	0.092394	0.238344	0.01008	54.44	0	0	0	0	1	0	0	-2.5500	-0.3000	2.5600	-0.7400	0.0000	0.0000	0.0000	0.0000;
	67771	66328	0.084665	0.243799	0.00695	63.21	0	0	0	0	1	0	0	5.4800	-1.0600	-5.4500	0.3900	0.0000	0.0000	0.0000	0.0000;
	68582	66328	0.099959	0.282156	0.00825	40.81	0	0	0	0	1	0	0	0.4600	-3.1200	-0.4500	2.2800	0.0000	0.0000	0.0000	0.0000;
	66330	66329	0.000125	0.010762	0	525.19	0	0	1	0	1	0	0	-16.3200	28.4000	16.3200	-28.2900	0.0000	0.0000	0.0000	0.0000;
	66329	66331	0.000247	0.001144	0	0	0	0	0	0	1	0	0	9.7200	3.4000	-9.7200	-3.4000	0.0000	0.0000	0.0000	0.0000;
	66329	66453	0.000786	0.013245	1.26413	1934.23	0	0	0	0	1	0	0	42.6100	-54.4600	-42.6000	-73.6600	0.0000	0.0000	0.0000	0.0000;
	67947	66329	0.000841	0.012438	1.54025	2178.47	0	0	0	0	1	0	0	68.7900	24.8200	-68.6600	-181.6800	0.0000	0.0000	0.0000	0.0000;
	67340	66330	0.015131	0.079962	0.05185	245.29	0	0	0	0	1	0	0	-13.8400	5.2600	13.8800	-10.3900	0.0000	0.0000	0.0000	0.0000;
	67940	66330	0.012062	0.081426	0.09767	236.36	0	0	0	0	1	0	0	-2.4200	8.0600	2.4400	-18.0100	0.0000	0.0000	0.0000	0.0000;
	67939	66332	0.158796	0.384188	0.01147	48.82	0	0	0	0	1	0	0	-1.5500	-1.2000	1.5600	0.0100	0.0000	0.0000	0.0000	0.0000;
	66334	66333	0.004044	0.134265	0	83.47	0	0	1.00625	0	1	0	0	2.5200	-3.2100	-2.5200	3.2300	0.0000	0.0000	0.0000	0.0000;
	66333	66335	0.000245	0.0011	0	0	0	0	0	0	1	0	0	3.3900	0.6000	-3.3900	-0.6000	0.0000	0.0000	0.0000	0.0000;
	66334	67111	0.21248	0.564728	0.01327	66.38	0	0	0	0	1	0	0	-5.4200	3.3700	5.5100	-4.5300	0.0000	0.0000	0.0000	0.0000;
	66337	66336	0.003426	0.10754	0	83.69	0	0	1.00625	0	1	0	0	-4.2400	1.1200	4.2400	-1.1000	0.0000	0.0000	0.0000	0.0000;
	66336	66338	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-4.2400	-31.0100	4.2400	31.0200	0.0000	0.0000	0.0000	0.0000;
	67508	66338	0.012641	0.082584	0.21216	252.15	0	0	0	0	1	0	0	14.3900	-1.7500	-14.3600	-20.5600	0.0000	0.0000	0.0000	0.0000;
	66338	68583	0.037981	0.173881	0.17688	240.43	0	0	0	0	1	0	0	10.1100	-10.4600	-10.0700	-7.9600	0.0000	0.0000	0.0000	0.0000;
	66339	66340	0.000217	0.001163	0	0	0	0	0	0	1	0	0	5.1100	0.9000	-5.1100	-0.9000	0.0000	0.0000	0.0000	0.0000;
	66339	66342	0.015712	0.038411	0.00194	60.3	0	0	0	0	1	0	0	-4.3800	0.1600	4.3900	-0.3600	0.0000	0.0000	0.0000	0.0000;
	66339	66347	0.033051	0.096403	0.00276	54.89	0	0	0	0	1	0	0	1.5400	-0.1100	-1.5400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	66341	66344	0.005227	0.196956	0	211.63	0	0	1	0	1	0	0	16.6700	0.5000	-16.6600	0.0200	0.0000	0.0000	0.0000	0.0000;
	66341	66345	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-16.6700	-40.8200	16.6700	40.8500	0.0000	0.0000	0.0000	0.0000;
	66341	66346	0.000212	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66342	66344	-0.001802	-0.067921	0	111.63	0	0	1	0	1	0	0	-16.6600	-0.1600	16.6600	-0.0200	0.0000	0.0000	0.0000	0.0000;
	66342	66347	0.027112	0.081496	0.0059	61.71	0	0	0	0	1	0	0	3.9500	-0.2400	-3.9500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	67771	66342	0.049219	0.115226	0.00308	61.07	0	0	0	0	1	0	0	-3.2100	1.0800	3.2100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	66343	66344	0.013978	0.526714	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66345	66872	0.03185	0.181046	0.18056	228.09	0	0	0	0	1	0	0	-13.7000	-14.3400	13.7700	-4.6700	0.0000	0.0000	0.0000	0.0000;
	66345	67218	0.029941	0.189652	0.1084	194.02	0	0	0	0	1	0	0	-0.0200	-10.9600	0.0200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	66345	67508	0.020898	0.141753	0.07376	259.43	0	0	0	0	1	0	0	-13.2600	-6.3300	13.3000	-1.2900	0.0000	0.0000	0.0000	0.0000;
	66345	68465	0.024358	0.151831	0.12431	242.17	0	0	0	0	1	0	0	10.3100	-9.2200	-10.2800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	66347	67771	0.066092	0.163381	0.00699	46.04	0	0	0	0	1	0	0	0.3700	-1.1200	-0.3700	0.3800	0.0000	0.0000	0.0000	0.0000;
	66349	66348	0.103435	0.264885	0.00857	63.97	0	0	0	0	1	0	0	5.5200	2.0300	-5.4800	-2.8000	0.0000	0.0000	0.0000	0.0000;
	66348	66351	0.086332	0.220888	0.01096	50.65	0	0	0	0	1	0	0	-0.7000	1.9900	0.7000	-3.0600	0.0000	0.0000	0.0000	0.0000;
	66769	66349	0.102102	0.255051	0.00786	51.48	0	0	0	0	1	0	0	1.3800	-0.3600	-1.3700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66349	67468	0.078332	0.221898	0.00602	66.46	0	0	0	0	1	0	0	-6.8200	-2.4700	6.8600	1.9600	0.0000	0.0000	0.0000	0.0000;
	66351	66350	0.016806	0.042801	0.00197	51.83	0	0	0	0	1	0	0	1.2800	2.9500	-1.2800	-3.1400	0.0000	0.0000	0.0000	0.0000;
	67412	66350	0.110963	0.206105	0.00432	68.08	0	0	0	0	1	0	0	8.7200	1.7300	-8.6300	-2.0000	0.0000	0.0000	0.0000	0.0000;
	66351	66352	0.000273	0.001191	0	0	0	0	0	0	1	0	0	9.9100	3.1500	-9.9100	-3.1500	0.0000	0.0000	0.0000	0.0000;
	67412	66351	0.06274	0.148015	0.00275	69.95	0	0	0	0	1	0	0	12.0000	2.9900	-11.9000	-3.0400	0.0000	0.0000	0.0000	0.0000;
	66354	66353	0.000173	0.012046	0	614.98	0	0	1	0	1	0	0	-21.3400	29.8600	21.3400	-29.7000	0.0000	0.0000	0.0000	0.0000;
	66353	66355	0.000201	0.001025	0	0	0	0	0	0	1	0	0	9.9100	4.2300	-9.9100	-4.2300	0.0000	0.0000	0.0000	0.0000;
	67315	66353	0.000908	0.017029	1.63697	2390.88	0	0	0	0	1	0	0	-116.2400	-35.4400	116.3800	-123.9500	0.0000	0.0000	0.0000	0.0000;
	67602	66353	0.001168	0.01783	2.11213	2573.09	0	0	0	0	1	0	0	209.5500	56.1200	-208.7500	-258.1700	0.0000	0.0000	0.0000	0.0000;
	66353	67768	0.00046	0.00757	0.7283	2313.66	0	0	0	0	1	0	0	61.1200	-182.4700	-61.0000	112.0000	0.0000	0.0000	0.0000	0.0000;
	66354	67417	0.00402	0.02431	0.02813	256.88	0	0	0	0	1	0	0	21.3400	-29.8600	-21.2800	27.3700	0.0000	0.0000	0.0000	0.0000;
	66357	66356	0.004476	0.153755	0	86.65	0	0	1	0	1	0	0	-6.4800	0.2900	6.4800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	66356	66358	0.000297	0.001113	0	0	0	0	0	0	1	0	0	7.7700	4.2400	-7.7700	-4.2400	0.0000	0.0000	0.0000	0.0000;
	66361	66356	0.003513	0.020297	0.01732	297.09	0	0	0	0	1	0	0	24.2300	0.1400	-24.2100	-1.9100	0.0000	0.0000	0.0000	0.0000;
	66356	66806	0.004103	0.018914	0.05272	279.81	0	0	0	0	1	0	0	9.9600	-2.0900	-9.9500	-3.6000	0.0000	0.0000	0.0000	0.0000;
	66368	66357	0.034177	0.087553	0.00383	66.7	0	0	0	0	1	0	0	-6.8200	-0.5200	6.8300	0.1500	0.0000	0.0000	0.0000	0.0000;
	66357	66372	0.054549	0.129179	0.00693	55.12	0	0	0	0	1	0	0	-0.3600	-0.4300	0.3600	-0.3200	0.0000	0.0000	0.0000	0.0000;
	66359	66360	0.000216	0.00112	0	0	0	0	0	0	1	0	0	6.9900	0.1900	-6.9900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	66359	66808	0.04583	0.125113	0.00503	60.94	0	0	0	0	1	0	0	-6.1200	-1.5300	6.1400	1.0300	0.0000	0.0000	0.0000	0.0000;
	66361	66371	0.008104	0.048497	0.03476	254.35	0	0	0	0	1	0	0	-11.8900	-10.0200	11.9100	6.3200	0.0000	0.0000	0.0000	0.0000;
	66824	66361	0.006851	0.03722	0.0373	258.82	0	0	0	0	1	0	0	-19.7400	2.8900	19.7600	-6.8000	0.0000	0.0000	0.0000	0.0000;
	67395	66361	0.005961	0.033265	0.05324	304.83	0	0	0	0	1	0	0	41.0600	-17.7500	-40.9600	12.5700	0.0000	0.0000	0.0000	0.0000;
	66362	66363	0.000289	0.001129	0	0	0	0	0	0	1	0	0	3.7700	0.5500	-3.7700	-0.5500	0.0000	0.0000	0.0000	0.0000;
	66362	66370	0.023698	0.051128	0.00908	68.4	0	0	0	0	1	0	0	-6.7500	-0.4900	6.7600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	66362	66372	0.073987	0.162853	0.00502	60.45	0	0	0	0	1	0	0	2.9800	-0.0600	-2.9700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	66364	66365	0.042177	0.113028	0.00435	64.68	0	0	0	0	1	0	0	2.5100	-1.7000	-2.5100	1.2300	0.0000	0.0000	0.0000	0.0000;
	66364	67362	0.047558	0.106839	0.00775	70.5	0	0	0	0	1	0	0	-5.4400	1.2000	5.4500	-2.0100	0.0000	0.0000	0.0000	0.0000;
	67156	66365	0.035006	0.097961	0.00835	59.03	0	0	0	0	1	0	0	4.1600	0.8900	-4.1600	-1.7900	0.0000	0.0000	0.0000	0.0000;
	66368	66366	0.035378	0.08096	0.00331	59.88	0	0	0	0	1	0	0	3.5700	0.0100	-3.5700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	66367	66368	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-3.2500	-0.5100	3.2500	0.5100	0.0000	0.0000	0.0000	0.0000;
	66370	66369	0.003695	0.095966	0	104.73	0	0	1	0	1	0	0	-11.8900	-0.9600	11.9000	1.0900	0.0000	0.0000	0.0000	0.0000;
	66369	66371	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-11.9000	-1.0900	11.9000	1.0900	0.0000	0.0000	0.0000	0.0000;
	66700	66371	0.010614	0.058127	0.0233	277.86	0	0	0	0	1	0	0	31.0200	-3.6600	-30.9300	1.6100	0.0000	0.0000	0.0000	0.0000;
	66371	67221	0.016571	0.112509	0.08912	225.31	0	0	0	0	1	0	0	3.5700	-3.6500	-3.5700	-6.0900	0.0000	0.0000	0.0000	0.0000;
	66371	67337	0.015885	0.102105	0.122	232.69	0	0	0	0	1	0	0	3.5500	-5.3600	-3.5500	-7.9700	0.0000	0.0000	0.0000	0.0000;
	66373	66374	0.000266	0.001013	0	0	0	0	0	0	1	0	0	2.8700	0.2900	-2.8700	-0.2900	0.0000	0.0000	0.0000	0.0000;
	66373	66376	0.040914	0.090868	0.00612	49.88	0	0	0	0	1	0	0	0.5700	-0.6900	-0.5700	0.0300	0.0000	0.0000	0.0000	0.0000;
	66380	66373	0.043139	0.125828	0.00602	59.15	0	0	0	0	1	0	0	3.8400	1.6800	-3.8400	-2.3200	0.0000	0.0000	0.0000	0.0000;
	66383	66373	0.041331	0.108113	0.00397	54.89	0	0	0	0	1	0	0	4.1500	-2.9300	-4.1400	2.5200	0.0000	0.0000	0.0000	0.0000;
	66373	67090	0.047617	0.128316	0.00702	59.11	0	0	0	0	1	0	0	4.5500	0.1900	-4.5400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	66375	66376	0.000279	0.001191	0	0	0	0	0	0	1	0	0	-1.7200	-0.2800	1.7200	0.2800	0.0000	0.0000	0.0000	0.0000;
	66376	67355	0.059488	0.122135	0.00588	35.53	0	0	0	0	1	0	0	-1.1500	-0.3100	1.1500	-0.3300	0.0000	0.0000	0.0000	0.0000;
	66377	66378	0.000272	0.001143	0	0	0	0	0	0	1	0	0	3.2800	0.6900	-3.2800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	66515	66377	0.037536	0.107716	0.00389	58.18	0	0	0	0	1	0	0	7.1800	-0.4100	-7.1600	0.0500	0.0000	0.0000	0.0000	0.0000;
	66377	66518	0.037442	0.090888	0.0038	52.79	0	0	0	0	1	0	0	3.8800	-0.7400	-3.8700	0.3400	0.0000	0.0000	0.0000	0.0000;
	66380	66379	0.003172	0.124383	0	87.14	0	0	1.00625	0	1	0	0	-3.8400	-1.6800	3.8400	1.7100	0.0000	0.0000	0.0000	0.0000;
	66379	66381	0.000263	0.001194	0	0	0	0	0	0	1	0	0	7.2900	3.5700	-7.2900	-3.5700	0.0000	0.0000	0.0000	0.0000;
	66379	66386	0.006308	0.03474	0.02132	278.4	0	0	0	0	1	0	0	-33.5700	0.7400	33.6400	-2.6900	0.0000	0.0000	0.0000	0.0000;
	66379	66516	0.004314	0.027445	0.05096	258.58	0	0	0	0	1	0	0	22.4300	-6.0200	-22.4100	0.6400	0.0000	0.0000	0.0000	0.0000;
	66382	66383	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-3.5300	-1.1000	3.5300	1.1000	0.0000	0.0000	0.0000	0.0000;
	66383	67886	0.04419	0.089223	0.01057	59.12	0	0	0	0	1	0	0	-7.6900	1.8300	7.7100	-2.9200	0.0000	0.0000	0.0000	0.0000;
	66385	66384	0.006111	0.181824	0	106.98	0	0	1.0125	0	1	0	0	-21.3400	-3.1600	21.3700	3.9500	0.0000	0.0000	0.0000	0.0000;
	66384	66386	0.000265	0.001122	0	0	0	0	0	0	1	0	0	-21.3700	-8.6400	21.3700	8.6500	0.0000	0.0000	0.0000	0.0000;
	66387	66385	0.032052	0.084592	0.00317	63.47	0	0	0	0	1	0	0	-12.0000	-1.5100	12.0500	1.2800	0.0000	0.0000	0.0000	0.0000;
	66386	66388	0.003718	0.023972	0.0256	298.41	0	0	0	0	1	0	0	-55.0100	-5.9600	55.1100	3.8500	0.0000	0.0000	0.0000	0.0000;
	66387	66509	0.095809	0.219722	0.00885	50.48	0	0	0	0	1	0	0	2.4300	0.9900	-2.4200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	66388	67337	0.004839	0.028044	0.27523	337.55	0	0	0	0	1	0	0	-55.5900	-6.8900	55.7300	-22.3400	0.0000	0.0000	0.0000	0.0000;
	66388	67806	0.004079	0.028963	0.02907	276.61	0	0	0	0	1	0	0	-8.8200	0.0100	8.8200	-3.1600	0.0000	0.0000	0.0000	0.0000;
	66400	66389	0.027439	0.077925	0.00484	43.34	0	0	0	0	1	0	0	-2.5900	-1.6300	2.5900	1.1200	0.0000	0.0000	0.0000	0.0000;
	66389	67624	0.04213	0.093532	0.00427	48.59	0	0	0	0	1	0	0	-5.1700	-1.6300	5.1800	1.1900	0.0000	0.0000	0.0000	0.0000;
	66390	66391	0.042153	0.098117	0.00409	56.72	0	0	0	0	1	0	0	2.7300	0.6100	-2.7300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	66390	66402	0.029003	0.084052	0.01017	59.03	0	0	0	0	1	0	0	-4.7900	-0.7600	4.8000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	66391	66392	0.000274	0.001112	0	0	0	0	0	0	1	0	0	5.3100	2.3200	-5.3100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	66391	66434	0.056995	0.153466	0.00809	50.66	0	0	0	0	1	0	0	-3.9900	0.3300	4.0000	-1.1700	0.0000	0.0000	0.0000	0.0000;
	66435	66391	0.022269	0.063415	0.0046	53.35	0	0	0	0	1	0	0	-1.3600	-0.3100	1.3600	-0.1800	0.0000	0.0000	0.0000	0.0000;
	66391	66436	0.094355	0.207229	0.00541	42.86	0	0	0	0	1	0	0	0.0400	-1.4300	-0.0400	0.8500	0.0000	0.0000	0.0000	0.0000;
	66393	66396	0.000865	0.058078	0	830.85	0	0	1	0	1	0	0	23.2100	-7.4900	-23.2000	7.8000	0.0000	0.0000	0.0000	0.0000;
	66393	66397	0.000263	0.001157	0	0	0	0	0	0	1	0	0	6.2500	1.4900	-6.2500	-1.4900	0.0000	0.0000	0.0000	0.0000;
	66393	66635	0.000806	0.012393	1.00634	2430.58	0	0	0	0	1	0	0	-14.4300	-81.8700	14.4400	-27.2800	0.0000	0.0000	0.0000	0.0000;
	66393	67103	0.000557	0.009067	1.0258	2363.33	0	0	0	0	1	0	0	-15.0300	-61.8700	15.0300	-49.1800	0.0000	0.0000	0.0000	0.0000;
	66394	66396	-0.000596	-0.040052	0	680.85	0	0	1	0	1	0	0	-23.2100	7.5800	23.2000	-7.8000	0.0000	0.0000	0.0000	0.0000;
	66405	66394	0.007044	0.040432	0.0195	273.98	0	0	0	0	1	0	0	-23.1700	5.6800	23.2100	-7.5800	0.0000	0.0000	0.0000	0.0000;
	66395	66396	0.001442	0.09681	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66398	66399	0.000232	0.001197	0	0	0	0	0	0	1	0	0	6.2500	1.9700	-6.2500	-1.9700	0.0000	0.0000	0.0000	0.0000;
	66398	66400	0.036213	0.069984	0.00265	54.11	0	0	0	0	1	0	0	-6.3900	0.1600	6.4100	-0.4200	0.0000	0.0000	0.0000	0.0000;
	66502	66398	0.04256	0.118719	0.00327	49.92	0	0	0	0	1	0	0	-0.1400	1.7900	0.1400	-2.1300	0.0000	0.0000	0.0000	0.0000;
	66400	66401	0.000222	0.001002	0	0	0	0	0	0	1	0	0	6.2500	1.5200	-6.2500	-1.5100	0.0000	0.0000	0.0000	0.0000;
	66515	66400	0.055855	0.113432	0.00677	62.66	0	0	0	0	1	0	0	10.5100	-1.1400	-10.4500	0.5300	0.0000	0.0000	0.0000	0.0000;
	66402	66403	0.000259	0.001091	0	0	0	0	0	0	1	0	0	2.3000	0.8000	-2.3000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	66402	67883	0.017578	0.047801	0.00212	61.85	0	0	0	0	1	0	0	-7.0900	-0.4700	7.1000	0.2700	0.0000	0.0000	0.0000	0.0000;
	66404	66405	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-5.8900	-0.5900	5.8900	0.5900	0.0000	0.0000	0.0000	0.0000;
	66405	67613	0.006071	0.036008	0.03808	266.21	0	0	0	0	1	0	0	17.2800	-6.2700	-17.2600	2.2400	0.0000	0.0000	0.0000	0.0000;
	66406	66407	0.000284	0.001116	0	0	0	0	0	0	1	0	0	4.8300	1.3000	-4.8300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	66406	67669	0.039725	0.073918	0.0019	71.49	0	0	0	0	1	0	0	-9.9100	2.1400	9.9500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	66406	67757	0.044422	0.103587	0.00774	62.03	0	0	0	0	1	0	0	5.0800	-3.4300	-5.0600	2.6400	0.0000	0.0000	0.0000	0.0000;
	66408	66409	0.000221	0.001022	0	0	0	0	0	0	1	0	0	2.2800	0.7800	-2.2800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	66408	67346	0.036469	0.107128	0.00531	37.49	0	0	0	0	1	0	0	4.2400	-2.5400	-4.2300	1.9900	0.0000	0.0000	0.0000	0.0000;
	66408	67669	0.06757	0.194516	0.00443	52.59	0	0	0	0	1	0	0	-6.5200	1.7600	6.5500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	66410	67057	0.080766	0.172829	0.01055	42.62	0	0	0	0	1	0	0	-0.0100	-0.6400	0.0100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	67079	66410	0.116625	0.291047	0.01047	47.24	0	0	0	0	1	0	0	1.1800	-1.4600	-1.1800	0.3700	0.0000	0.0000	0.0000	0.0000;
	66411	66420	0.012155	0.07759	0.0529	229.56	0	0	0	0	1	0	0	-6.9000	-17.5500	6.9400	12.1600	0.0000	0.0000	0.0000	0.0000;
	66411	67078	0.00755	0.039003	0.04761	225.1	0	0	0	0	1	0	0	4.5300	-5.8500	-4.5200	0.8900	0.0000	0.0000	0.0000	0.0000;
	66413	66412	0.036565	0.080137	0.00158	58.53	0	0	0	0	1	0	0	-6.6800	-2.7300	6.7000	2.6000	0.0000	0.0000	0.0000	0.0000;
	66412	66414	0.014148	0.043421	0.0011	37.44	0	0	0	0	1	0	0	-0.4800	-0.5000	0.4800	0.3800	0.0000	0.0000	0.0000	0.0000;
	66412	67744	0.004161	0.007835	0.00482	59.22	0	0	0	0	1	0	0	-5.8300	-2.0500	5.8300	1.5400	0.0000	0.0000	0.0000	0.0000;
	66412	67757	0.025305	0.072384	0.0013	61.26	0	0	0	0	1	0	0	-6.5600	-1.7300	6.5700	1.6200	0.0000	0.0000	0.0000	0.0000;
	66413	66415	0.048106	0.150323	0.00923	51.5	0	0	0	0	1	0	0	0.5100	1.6300	-0.5100	-2.5900	0.0000	0.0000	0.0000	0.0000;
	66427	66414	0.062634	0.157049	0.00874	54.25	0	0	0	0	1	0	0	-2.3700	-0.6300	2.3700	-0.2900	0.0000	0.0000	0.0000	0.0000;
	67744	66414	0.003754	0.010161	0.00051	56.09	0	0	0	0	1	0	0	2.4300	0.3000	-2.4300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	67757	66414	0.023682	0.061095	0.00302	63.61	0	0	0	0	1	0	0	7.3900	1.2700	-7.3800	-1.5700	0.0000	0.0000	0.0000	0.0000;
	66415	66417	0.107372	0.28239	0.00666	61.26	0	0	0	0	1	0	0	-3.4100	1.3100	3.4300	-1.9700	0.0000	0.0000	0.0000	0.0000;
	66432	66416	0.096719	0.231312	0.00312	59.28	0	0	0	0	1	0	0	-4.2400	1.6300	4.2600	-1.9100	0.0000	0.0000	0.0000	0.0000;
	66483	66416	0.070035	0.134726	0.01163	63.94	0	0	0	0	1	0	0	6.4000	-2.8800	-6.3700	1.7100	0.0000	0.0000	0.0000	0.0000;
	66472	66417	0.062876	0.162483	0.00657	72.98	0	0	0	0	1	0	0	9.2100	-1.3700	-9.1600	0.8100	0.0000	0.0000	0.0000	0.0000;
	66418	66419	0.00022	0.001155	0	0	0	0	0	0	1	0	0	5.8300	2.1600	-5.8300	-2.1600	0.0000	0.0000	0.0000	0.0000;
	66420	66418	0.005825	0.037437	0.02261	243.66	0	0	0	0	1	0	0	-12.7100	-4.0000	12.7200	1.6300	0.0000	0.0000	0.0000	0.0000;
	67446	66418	0.008087	0.044759	0.02406	254.15	0	0	0	0	1	0	0	18.5700	1.3600	-18.5500	-3.8000	0.0000	0.0000	0.0000	0.0000;
	66420	66421	0.000265	0.001022	0	0	0	0	0	0	1	0	0	5.7300	3.2100	-5.7300	-3.2100	0.0000	0.0000	0.0000	0.0000;
	66422	66425	-0.0002	-0.004454	0	123.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66422	66426	0.000224	0.001055	0	0	0	0	0	0	1	0	0	3.6100	0.9200	-3.6100	-0.9200	0.0000	0.0000	0.0000	0.0000;
	66422	66427	0.000208	0.001064	0	0	0	0	0	0	1	0	0	-3.6100	-0.9200	3.6100	0.9200	0.0000	0.0000	0.0000	0.0000;
	66423	66425	0.008592	0.191465	0	61.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66424	66425	0.008592	0.191465	0	61.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66427	67744	0.153098	0.309683	0.0055	47.54	0	0	0	0	1	0	0	-1.2400	-0.2800	1.2400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	66428	66429	0.000222	0.001145	0	0	0	0	0	0	1	0	0	2.1400	0.1200	-2.1400	-0.1200	0.0000	0.0000	0.0000	0.0000;
	66428	67083	0.073008	0.218108	0.01228	51.88	0	0	0	0	1	0	0	1.2100	-1.2700	-1.2100	-0.0400	0.0000	0.0000	0.0000	0.0000;
	67757	66428	0.123578	0.263109	0.00966	57.72	0	0	0	0	1	0	0	3.3600	-2.1500	-3.3500	1.1500	0.0000	0.0000	0.0000	0.0000;
	66430	66431	0.000217	0.001152	0	0	0	0	0	0	1	0	0	2.4400	1.0400	-2.4400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	66773	66430	0.100452	0.260481	0.00854	54.79	0	0	0	0	1	0	0	3.1800	0.1900	-3.1700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	67083	66430	0.086804	0.185843	0.00713	37.42	0	0	0	0	1	0	0	-0.7300	-0.8100	0.7300	0.0500	0.0000	0.0000	0.0000	0.0000;
	66433	68604	0.006382	0.017737	0.01089	49.36	0	0	0	0	1	0	0	0.5400	-3.8200	-0.5300	2.6600	0.0000	0.0000	0.0000	0.0000;
	66434	66490	0.0362	0.089985	0.00987	70.45	0	0	0	0	1	0	0	-11.8100	3.0000	11.8600	-3.9400	0.0000	0.0000	0.0000	0.0000;
	66434	66492	0.02959	0.071723	0.00536	66.02	0	0	0	0	1	0	0	6.1700	-2.1600	-6.1600	1.6200	0.0000	0.0000	0.0000	0.0000;
	66492	66435	0.042157	0.129714	0.00148	43.74	0	0	0	0	1	0	0	1.9200	0.0700	-1.9200	-0.2300	0.0000	0.0000	0.0000	0.0000;
	67372	66436	0.040743	0.100093	0.0037	55.24	0	0	0	0	1	0	0	2.9900	0.6900	-2.9900	-1.0800	0.0000	0.0000	0.0000	0.0000;
	66438	66437	0.004039	0.120918	0	96.53	0	0	1.00625	0	1	0	0	-10.6300	-2.8100	10.6400	2.9500	0.0000	0.0000	0.0000	0.0000;
	66437	66439	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-10.6400	-2.9500	10.6400	2.9500	0.0000	0.0000	0.0000	0.0000;
	66438	68597	0.049558	0.133912	0.00605	62.63	0	0	0	0	1	0	0	4.2000	-0.3000	-4.1900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	66440	66441	0.000263	0.001054	0	0	0	0	0	0	1	0	0	3.2900	0.8500	-3.2900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	66489	66440	0.031408	0.087988	0.01377	57.79	0	0	0	0	1	0	0	-2.6100	-2.5900	2.6100	1.1100	0.0000	0.0000	0.0000	0.0000;
	66442	66445	0.020219	0.048263	0.00125	64.56	0	0	0	0	1	0	0	-9.1600	0.8900	9.1800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	66442	68606	0.017226	0.046075	0.00153	59.36	0	0	0	0	1	0	0	-5.6300	-4.4700	5.6300	4.3300	0.0000	0.0000	0.0000	0.0000;
	66444	66443	0.000279	0.017894	0	810.69	0	0	1.00625	0	1	0	0	-73.0800	-31.2700	73.1000	32.3200	0.0000	0.0000	0.0000	0.0000;
	66443	66446	0.000267	0.001111	0	0	0	0	0	0	1	0	0	36.3200	7.0700	-36.3100	-7.0600	0.0000	0.0000	0.0000	0.0000;
	66443	66447	0.000212	0.001067	0	0	0	0	0	0	1	0	0	-109.4200	-39.4000	109.4400	39.5300	0.0000	0.0000	0.0000	0.0000;
	66445	66444	0.0034	0.107473	0	113.18	0	0	1.0125	0	1	0	0	-28.5100	-14.1400	28.5400	15.1700	0.0000	0.0000	0.0000	0.0000;
	66445	66448	0.01745	0.04693	0.0024	70.04	0	0	0	0	1	0	0	13.8300	1.1500	-13.8000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	67372	66445	0.017336	0.034004	0.00706	79.65	0	0	0	0	1	0	0	24.7500	-5.6400	-24.6400	5.0800	0.0000	0.0000	0.0000	0.0000;
	66450	66449	0.000307	0.019102	0	727.34	0	0	1	0	1	0	0	-44.2500	28.9100	44.2600	-28.3800	0.0000	0.0000	0.0000	0.0000;
	66449	66453	0.000283	0.001094	0	0	0	0	0	0	1	0	0	-44.2600	-124.4300	44.3000	124.6200	0.0000	0.0000	0.0000	0.0000;
	66451	66450	0.003836	0.108241	0	114.05	0	0	1	0	1	0	0	-16.7000	-2.9900	16.7100	3.3000	0.0000	0.0000	0.0000	0.0000;
	66450	66452	0.000229	0.001184	0	0	0	0	0	0	1	0	0	9.7300	3.2500	-9.7300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	66450	66460	0.013039	0.078068	0.05231	250.16	0	0	0	0	1	0	0	15.2900	-11.9100	-15.2500	6.7900	0.0000	0.0000	0.0000	0.0000;
	66466	66450	0.005244	0.028168	0.18971	231.46	0	0	0	0	1	0	0	-2.5000	4.1500	2.5100	-23.5500	0.0000	0.0000	0.0000	0.0000;
	66454	66451	0.018722	0.044185	0.001	66.5	0	0	0	0	1	0	0	-7.2200	-2.0800	7.2300	2.0000	0.0000	0.0000	0.0000	0.0000;
	66457	66451	0.01743	0.046337	0.0008	68.29	0	0	0	0	1	0	0	-9.4600	-1.0300	9.4700	0.9900	0.0000	0.0000	0.0000	0.0000;
	66454	66455	0.000268	0.001032	0	0	0	0	0	0	1	0	0	9.4000	4.7200	-9.4000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	66457	66454	0.019786	0.045744	0.00107	57.22	0	0	0	0	1	0	0	-2.4700	1.3100	2.4700	-1.4200	0.0000	0.0000	0.0000	0.0000;
	66467	66454	0.160014	0.352781	0.01061	62.72	0	0	0	0	1	0	0	4.7500	0.2300	-4.7100	-1.2300	0.0000	0.0000	0.0000	0.0000;
	66456	66457	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-9.4000	-1.9500	9.4000	1.9500	0.0000	0.0000	0.0000	0.0000;
	66457	66458	0.190784	0.459543	0.01048	56.7	0	0	0	0	1	0	0	2.5200	-2.2300	-2.5000	1.2200	0.0000	0.0000	0.0000	0.0000;
	66458	66459	0.000283	0.001033	0	0	0	0	0	0	1	0	0	1.8700	0.9500	-1.8700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	66463	66458	0.065465	0.163017	0.00325	61.29	0	0	0	0	1	0	0	-3.9200	0.7400	3.9300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	67347	66458	0.069288	0.183276	0.01174	59.35	0	0	0	0	1	0	0	3.3000	-0.0600	-3.2900	-1.1200	0.0000	0.0000	0.0000	0.0000;
	66461	66460	0.00313	0.084642	0	86.15	0	0	1	0	1	0	0	-5.6000	0.4100	5.6000	-0.3900	0.0000	0.0000	0.0000	0.0000;
	66460	66462	0.000208	0.001004	0	0	0	0	0	0	1	0	0	2.5300	1.3000	-2.5300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	66461	67347	0.097364	0.247284	0.00729	63.68	0	0	0	0	1	0	0	5.6000	-0.4100	-5.5700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	66463	66464	0.000247	0.001108	0	0	0	0	0	0	1	0	0	1.9900	0.4400	-1.9900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66465	66467	0.056116	0.129951	0.0041	48.96	0	0	0	0	1	0	0	-0.5800	0.0900	0.5800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	66465	67339	0.097727	0.186482	0.0123	50.11	0	0	0	0	1	0	0	-1.0200	-0.3100	1.0200	-0.9600	0.0000	0.0000	0.0000	0.0000;
	66466	66469	0.00479	0.143554	0	111.45	0	0	1	0	1	0	0	5.3200	-0.2700	-5.3200	0.3100	0.0000	0.0000	0.0000	0.0000;
	66466	66470	0.000236	0.001167	0	0	0	0	0	0	1	0	0	3.1900	0.9300	-3.1900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	67340	66466	0.005278	0.031778	0.04044	232.3	0	0	0	0	1	0	0	6.0200	0.6700	-6.0100	-4.8200	0.0000	0.0000	0.0000	0.0000;
	66467	66469	-0.002338	-0.070063	0	86.45	0	0	1	0	1	0	0	-5.3200	0.2900	5.3200	-0.3100	0.0000	0.0000	0.0000	0.0000;
	66468	66469	0.014383	0.431081	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66483	66471	0.070736	0.144563	0.0051	63.22	0	0	0	0	1	0	0	-6.3400	0.9600	6.3700	-1.4500	0.0000	0.0000	0.0000	0.0000;
	67818	66471	0.05512	0.138383	0.00283	77.07	0	0	0	0	1	0	0	13.2300	0.7000	-13.1400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	66472	66474	0.034456	0.077694	0.00487	80.77	0	0	0	0	1	0	0	-15.9800	-1.3900	16.0700	1.0700	0.0000	0.0000	0.0000	0.0000;
	66473	66476	0.006014	0.190818	0	210.57	0	0	1	0	1	0	0	16.0800	1.3700	-16.0600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	66473	66477	0.000286	0.001134	0	0	0	0	0	0	1	0	0	6.7800	0.8200	-6.7800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	66473	67823	0.005273	0.030266	0.0347	257.5	0	0	0	0	1	0	0	-22.8500	-2.1900	22.8800	-1.3900	0.0000	0.0000	0.0000	0.0000;
	66474	66476	-0.00207	-0.06567	0	110.57	0	0	1	0	1	0	0	-16.0700	-1.0700	16.0600	0.9100	0.0000	0.0000	0.0000	0.0000;
	66475	66476	0.019442	0.616915	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66478	66479	0.000206	0.001134	0	0	0	0	0	0	1	0	0	5.0900	1.1900	-5.0900	-1.1900	0.0000	0.0000	0.0000	0.0000;
	66480	66478	0.026901	0.07112	0.00198	54.3	0	0	0	0	1	0	0	-2.4900	-0.6600	2.4900	0.4500	0.0000	0.0000	0.0000	0.0000;
	66478	66481	0.087443	0.19882	0.00318	50.31	0	0	0	0	1	0	0	1.4800	-0.0600	-1.4800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	66478	66777	0.047427	0.099546	0.00516	31.57	0	0	0	0	1	0	0	-0.0500	-0.1200	0.0500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66478	67580	0.018488	0.04922	0.00162	68.02	0	0	0	0	1	0	0	-9.0000	-1.4600	9.0200	1.3300	0.0000	0.0000	0.0000	0.0000;
	66480	66481	0.034717	0.091715	0.00504	49.36	0	0	0	0	1	0	0	1.3200	-0.2900	-1.3200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	67818	66480	0.047969	0.114843	0.00274	49.47	0	0	0	0	1	0	0	1.1800	-0.3600	-1.1800	0.0600	0.0000	0.0000	0.0000	0.0000;
	66482	67082	0.16788	0.459119	0.01169	58.2	0	0	0	0	1	0	0	-2.5600	0.9300	2.5700	-2.1400	0.0000	0.0000	0.0000	0.0000;
	66482	67442	0.056792	0.155231	0.01328	55.44	0	0	0	0	1	0	0	0.8200	-1.0600	-0.8200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66483	66484	0.000224	0.001138	0	0	0	0	0	0	1	0	0	15.7000	3.3600	-15.7000	-3.3600	0.0000	0.0000	0.0000	0.0000;
	66487	66483	0.030781	0.092757	0.00786	66.74	0	0	0	0	1	0	0	-8.7900	0.1200	8.8200	-0.8800	0.0000	0.0000	0.0000	0.0000;
	66483	67774	0.037991	0.109681	0.00457	92.46	0	0	0	0	1	0	0	-24.5700	-0.5700	24.7900	0.7100	0.0000	0.0000	0.0000	0.0000;
	66485	66486	0.002244	0.012282	0.0083	272.79	0	0	0	0	1	0	0	-24.5400	1.8800	24.5500	-2.7100	0.0000	0.0000	0.0000	0.0000;
	66485	67760	0.030975	0.139404	0.09736	249.63	0	0	0	0	1	0	0	7.3700	-7.6000	-7.3500	-2.8000	0.0000	0.0000	0.0000	0.0000;
	66486	67823	0.0039	0.0237	0.04782	286.87	0	0	0	0	1	0	0	-40.2500	1.1400	40.3000	-5.9300	0.0000	0.0000	0.0000	0.0000;
	66488	66489	0.000247	0.001157	0	0	0	0	0	0	1	0	0	-4.1500	-1.0500	4.1500	1.0500	0.0000	0.0000	0.0000	0.0000;
	66489	66492	0.060477	0.146982	0.00555	63.52	0	0	0	0	1	0	0	-1.5500	1.5400	1.5500	-2.1300	0.0000	0.0000	0.0000	0.0000;
	66490	66491	0.000209	0.001067	0	0	0	0	0	0	1	0	0	5.3700	2.6600	-5.3700	-2.6600	0.0000	0.0000	0.0000	0.0000;
	66494	66490	0.016644	0.043418	0.00284	53.99	0	0	0	0	1	0	0	1.1800	0.3400	-1.1800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	66490	67484	0.020686	0.053208	0.00542	66.14	0	0	0	0	1	0	0	-16.0500	1.9200	16.1000	-2.3800	0.0000	0.0000	0.0000	0.0000;
	66493	67386	0.02393	0.055845	0.00578	47.24	0	0	0	0	1	0	0	-2.7500	-0.5300	2.7600	-0.0900	0.0000	0.0000	0.0000	0.0000;
	67484	66493	0.015288	0.046361	0.00224	63.35	0	0	0	0	1	0	0	7.7300	2.1200	-7.7200	-2.3300	0.0000	0.0000	0.0000	0.0000;
	66496	66494	0.004997	0.018964	0.00097	63.8	0	0	0	0	1	0	0	9.6700	2.0600	-9.6600	-2.1500	0.0000	0.0000	0.0000	0.0000;
	66496	66495	0.003055	0.115044	0	94.28	0	0	1	0	1	0	0	-9.6700	-2.0600	9.6700	2.1700	0.0000	0.0000	0.0000	0.0000;
	66495	66497	0.00023	0.001087	0	0	0	0	0	0	1	0	0	8.4900	4.0600	-8.4900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	67486	66495	0.001251	0.007407	0.01438	259.74	0	0	0	0	1	0	0	32.6200	-0.4400	-32.6000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	66495	67613	0.004967	0.023831	0.02582	271.46	0	0	0	0	1	0	0	-22.1400	0.0800	22.1600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	66495	67618	0.003241	0.021594	0.02449	276.83	0	0	0	0	1	0	0	36.5900	-5.2600	-36.5500	2.8700	0.0000	0.0000	0.0000	0.0000;
	66498	66499	0.008903	0.021301	0.00318	62.54	0	0	0	0	1	0	0	-9.2400	-4.9700	9.2500	4.6600	0.0000	0.0000	0.0000	0.0000;
	66498	67291	0.020506	0.048206	0.01628	56.49	0	0	0	0	1	0	0	4.0900	-0.5400	-4.0900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	67522	66498	0.013893	0.030054	0.00432	70.87	0	0	0	0	1	0	0	24.0100	3.0700	-23.9300	-3.3600	0.0000	0.0000	0.0000	0.0000;
	66685	66499	0.015995	0.053973	0.00648	72.51	0	0	0	0	1	0	0	-27.2200	0.3600	27.3300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	66499	67707	0.003406	0.008031	0.00036	88.25	0	0	0	0	1	0	0	-66.5900	-15.1600	66.7400	15.4700	0.0000	0.0000	0.0000	0.0000;
	66508	66500	0.007558	0.035005	0.02766	292.79	0	0	0	0	1	0	0	-33.9300	6.7000	34.0200	-9.3100	0.0000	0.0000	0.0000	0.0000;
	67526	66500	0.001902	0.011514	0.01418	320.71	0	0	0	0	1	0	0	64.7300	-9.1900	-64.6600	8.1000	0.0000	0.0000	0.0000	0.0000;
	66501	67299	0.004856	0.03158	0.0662	246.43	0	0	0	0	1	0	0	-4.3500	0.1600	4.3500	-7.3000	0.0000	0.0000	0.0000	0.0000;
	66501	67526	0.001555	0.01017	0.00521	240.74	0	0	0	0	1	0	0	-24.7400	-10.6600	24.7500	10.1600	0.0000	0.0000	0.0000	0.0000;
	66502	66503	0.000259	0.001147	0	0	0	0	0	0	1	0	0	2.5300	0.8500	-2.5300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	66504	66507	0.005621	0.21278	0	225	0	0	1	0	1	0	0	10.5500	0.4400	-10.5400	-0.2200	0.0000	0.0000	0.0000	0.0000;
	66504	66508	0.000247	0.001092	0	0	0	0	0	0	1	0	0	-10.5500	-0.4400	10.5500	0.4400	0.0000	0.0000	0.0000	0.0000;
	66505	66507	-0.002595	-0.098224	0	94.09	0	0	1	0	1	0	0	-6.0000	0.9300	6.0000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	66506	66507	0.020057	0.759238	0	130.9	0	0	1	0	1	0	0	-4.5400	-1.0300	4.5400	1.1800	0.0000	0.0000	0.0000	0.0000;
	66509	66510	0.000217	0.001087	0	0	0	0	0	0	1	0	0	4.3200	1.1600	-4.3200	-1.1600	0.0000	0.0000	0.0000	0.0000;
	66518	66509	0.05035	0.111826	0.00307	49.38	0	0	0	0	1	0	0	1.9000	-0.8500	-1.9000	0.5200	0.0000	0.0000	0.0000	0.0000;
	66513	66511	0.032818	0.078039	0.00531	51.1	0	0	0	0	1	0	0	4.7000	-1.6200	-4.6900	1.0700	0.0000	0.0000	0.0000	0.0000;
	67291	66511	0.068328	0.173122	0.00358	43.33	0	0	0	0	1	0	0	-1.1100	0.9800	1.1100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	66512	66513	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-3.3300	-0.5200	3.3300	0.5200	0.0000	0.0000	0.0000	0.0000;
	67292	66513	0.072591	0.176316	0.0063	56.93	0	0	0	0	1	0	0	8.0800	-1.6500	-8.0300	1.0900	0.0000	0.0000	0.0000	0.0000;
	66515	66514	0.002644	0.090164	0	108.49	0	0	1	0	1	0	0	-22.4000	1.0600	22.4100	-0.6400	0.0000	0.0000	0.0000	0.0000;
	66514	66516	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-22.4100	0.6400	22.4100	-0.6400	0.0000	0.0000	0.0000	0.0000;
	66517	66518	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-1.9700	-0.5000	1.9700	0.5000	0.0000	0.0000	0.0000	0.0000;
	66569	66519	0.009585	0.028525	0.00185	67.19	0	0	0	0	1	0	0	15.1400	-21.5800	-15.0800	21.5700	0.0000	0.0000	0.0000	0.0000;
	67241	66519	0.009386	0.025472	0.00081	69.43	0	0	0	0	1	0	0	23.5200	23.9600	-23.4300	-23.7900	0.0000	0.0000	0.0000	0.0000;
	66519	67519	0.01129	0.02963	0.00186	64.71	0	0	0	0	1	0	0	12.9100	-5.3300	-12.8900	5.1800	0.0000	0.0000	0.0000	0.0000;
	66521	66520	0.003572	0.113986	0	112.44	0	0	1.01875	0	1	0	0	-27.6000	-6.2200	27.6200	7.0800	0.0000	0.0000	0.0000	0.0000;
	66520	66522	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-27.6200	-7.0800	27.6200	7.0900	0.0000	0.0000	0.0000	0.0000;
	66521	67227	0.030778	0.064229	0.00114	63.73	0	0	0	0	1	0	0	13.1100	3.4900	-13.0600	-3.5100	0.0000	0.0000	0.0000	0.0000;
	66524	66523	0.035901	0.080533	0.00239	67.08	0	0	0	0	1	0	0	17.5100	-9.5100	-17.3800	9.5500	0.0000	0.0000	0.0000	0.0000;
	66663	66523	0.014495	0.032105	0.00201	62.83	0	0	0	0	1	0	0	-11.5700	6.6700	11.5900	-6.8300	0.0000	0.0000	0.0000	0.0000;
	66523	66680	0.02366	0.069327	0.00283	67.15	0	0	0	0	1	0	0	-17.7400	-11.4100	17.8300	11.4000	0.0000	0.0000	0.0000	0.0000;
	66524	66687	0.038782	0.075116	0.00346	54.97	0	0	0	0	1	0	0	-3.3900	3.2100	3.4000	-3.5600	0.0000	0.0000	0.0000	0.0000;
	66524	67573	0.042645	0.128102	0.00417	69.67	0	0	0	0	1	0	0	-23.8400	2.7500	24.0700	-2.5000	0.0000	0.0000	0.0000	0.0000;
	66525	66603	0.00704	0.017921	0.00038	60.13	0	0	0	0	1	0	0	-10.9800	5.5200	10.9900	-5.5300	0.0000	0.0000	0.0000	0.0000;
	66626	66525	0.005624	0.014158	0.00076	65.95	0	0	0	0	1	0	0	15.8200	-11.0100	-15.8000	10.9800	0.0000	0.0000	0.0000	0.0000;
	66525	67265	0.012839	0.0329	0.00206	60.23	0	0	0	0	1	0	0	11.0500	-20.3300	-10.9900	20.2700	0.0000	0.0000	0.0000	0.0000;
	66526	66603	0.010953	0.026293	0.00205	53.13	0	0	0	0	1	0	0	-2.6200	9.3300	2.6300	-9.5200	0.0000	0.0000	0.0000	0.0000;
	66621	66526	0.00594	0.013286	0.00044	62.74	0	0	0	0	1	0	0	13.1200	12.6200	-13.1000	-12.6200	0.0000	0.0000	0.0000	0.0000;
	66528	66527	0.003322	0.13668	0	117.52	0	0	1	0	1	0	0	-29.9400	-4.7800	29.9600	5.9700	0.0000	0.0000	0.0000	0.0000;
	66527	66529	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-29.9600	-5.9700	29.9700	5.9800	0.0000	0.0000	0.0000	0.0000;
	66688	66528	0.018829	0.047026	0.00136	66.29	0	0	0	0	1	0	0	-14.1800	1.3200	14.2100	-1.3700	0.0000	0.0000	0.0000	0.0000;
	66529	66648	0.004072	0.018575	0.04115	277.84	0	0	0	0	1	0	0	30.2700	-7.1600	-30.2400	2.8900	0.0000	0.0000	0.0000	0.0000;
	67741	66529	0.00523	0.033493	0.01672	306.79	0	0	0	0	1	0	0	60.4200	-1.8600	-60.2400	1.1800	0.0000	0.0000	0.0000	0.0000;
	66530	66531	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-15.7200	-4.6900	15.7200	4.6900	0.0000	0.0000	0.0000	0.0000;
	67255	66531	0.006123	0.014819	0.00113	75.19	0	0	0	0	1	0	0	30.0400	-1.7100	-29.9900	1.7200	0.0000	0.0000	0.0000	0.0000;
	66531	67268	0.012011	0.028479	0.001	70.96	0	0	0	0	1	0	0	-24.1600	-7.4700	24.2300	7.5300	0.0000	0.0000	0.0000	0.0000;
	66531	67272	0.004981	0.011625	0.00192	79.36	0	0	0	0	1	0	0	38.4200	1.0600	-38.3600	-1.1100	0.0000	0.0000	0.0000	0.0000;
	66532	66533	0.000286	0.001073	0	0	0	0	0	0	1	0	0	7.7900	0.3600	-7.7900	-0.3600	0.0000	0.0000	0.0000	0.0000;
	66532	66545	0.008407	0.02218	0.00099	66.5	0	0	0	0	1	0	0	-15.0400	3.2400	15.0600	-3.3000	0.0000	0.0000	0.0000	0.0000;
	66532	66595	0.016693	0.040833	0.00686	69.2	0	0	0	0	1	0	0	19.4000	6.9700	-19.3300	-7.5400	0.0000	0.0000	0.0000	0.0000;
	66532	66629	0.009225	0.027944	0.00781	75.13	0	0	0	0	1	0	0	-30.8500	7.8500	30.9300	-8.4300	0.0000	0.0000	0.0000	0.0000;
	66633	66532	0.005254	0.017605	0.00212	44.47	0	0	0	0	1	0	0	-1.6600	-5.6300	1.6600	5.4100	0.0000	0.0000	0.0000	0.0000;
	66532	66655	0.004907	0.014922	0.00105	67.58	0	0	0	0	1	0	0	17.0400	-23.8300	-17.0000	23.8400	0.0000	0.0000	0.0000	0.0000;
	66534	66535	0.00028	0.001165	0	0	0	0	0	0	1	0	0	-11.8100	-3.1300	11.8100	3.1300	0.0000	0.0000	0.0000	0.0000;
	66548	66535	0.016585	0.040582	0.00046	69.64	0	0	0	0	1	0	0	20.9900	-4.1000	-20.9200	4.2200	0.0000	0.0000	0.0000	0.0000;
	66535	66584	0.0115	0.02342	0.02608	68.52	0	0	0	0	1	0	0	15.9800	-12.6900	-15.9400	9.9500	0.0000	0.0000	0.0000	0.0000;
	66585	66535	0.011355	0.029337	0.00153	59.39	0	0	0	0	1	0	0	6.8700	-5.4700	-6.8700	5.3300	0.0000	0.0000	0.0000	0.0000;
	66536	66546	0.029247	0.041061	0.00234	68.9	0	0	0	0	1	0	0	17.1100	-7.3500	-17.0100	7.2200	0.0000	0.0000	0.0000	0.0000;
	66629	66536	0.009834	0.023216	0.00128	70.51	0	0	0	0	1	0	0	-23.6800	1.8500	23.7300	-1.8700	0.0000	0.0000	0.0000	0.0000;
	66536	67227	0.011848	0.027111	0.00374	71.51	0	0	0	0	1	0	0	-22.1800	3.6800	22.2400	-3.9600	0.0000	0.0000	0.0000	0.0000;
	66538	66537	0.002989	0.119483	0	128.68	0	0	1	0	1	0	0	-49.1400	0.6900	49.2000	2.0200	0.0000	0.0000	0.0000	0.0000;
	66537	66539	0.000241	0.001091	0	0	0	0	0	0	1	0	0	37.1200	6.7700	-37.1100	-6.7600	0.0000	0.0000	0.0000	0.0000;
	66537	66613	0.002037	0.011763	0.00826	287.27	0	0	0	0	1	0	0	-20.5600	10.6300	20.5700	-11.4500	0.0000	0.0000	0.0000	0.0000;
	66537	66638	0.001609	0.009853	0.02086	304.77	0	0	0	0	1	0	0	-84.2800	-43.8400	84.4200	42.4200	0.0000	0.0000	0.0000	0.0000;
	66537	66679	0.001431	0.008517	0.01087	265.9	0	0	0	0	1	0	0	18.5200	24.4200	-18.5100	-25.5000	0.0000	0.0000	0.0000	0.0000;
	66538	66605	0.011287	0.031613	0.00095	64.91	0	0	0	0	1	0	0	12.8400	-14.1300	-12.8000	14.1400	0.0000	0.0000	0.0000	0.0000;
	66538	66640	0.004126	0.013053	0.00538	64.19	0	0	0	0	1	0	0	15.5500	6.0300	-15.5300	-6.5700	0.0000	0.0000	0.0000	0.0000;
	66538	66682	0.008646	0.023389	0.00054	69.11	0	0	0	0	1	0	0	20.7500	7.4200	-20.7100	-7.3700	0.0000	0.0000	0.0000	0.0000;
	66540	66548	0.01645	0.036908	0.00261	73.19	0	0	0	0	1	0	0	-26.5500	5.1700	26.6600	-5.2000	0.0000	0.0000	0.0000	0.0000;
	66552	66540	0.00414	0.01158	0.00043	60.82	0	0	0	0	1	0	0	10.4600	-1.6200	-10.4600	1.5900	0.0000	0.0000	0.0000	0.0000;
	67838	66540	0.001983	0.005546	0.00012	66.98	0	0	0	0	1	0	0	17.4100	12.8800	-17.4000	-12.8700	0.0000	0.0000	0.0000	0.0000;
	66542	66541	0.003028	0.107496	0	132.75	0	0	1	0	1	0	0	-53.2000	5.5000	53.2800	-2.6400	0.0000	0.0000	0.0000	0.0000;
	66541	66543	0.000226	0.001029	0	0	0	0	0	0	1	0	0	33.1900	11.7500	-33.1900	-11.7300	0.0000	0.0000	0.0000	0.0000;
	66656	66541	0.000985	0.0064	0.00615	224.53	0	0	0	0	1	0	0	4.3400	-42.6400	-4.3200	42.0900	0.0000	0.0000	0.0000	0.0000;
	66541	67590	0.001214	0.007534	0.00855	263.43	0	0	0	0	1	0	0	-29.7800	-34.3200	29.8000	33.5400	0.0000	0.0000	0.0000	0.0000;
	66541	67870	0.002377	0.015653	0.01241	283.65	0	0	0	0	1	0	0	-39.5200	-3.4000	39.5500	2.3000	0.0000	0.0000	0.0000	0.0000;
	66544	66542	0.01216	0.025217	0.00261	76.73	0	0	0	0	1	0	0	-31.9800	4.7700	32.1000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	66542	66618	0.010416	0.022015	0.00076	69.15	0	0	0	0	1	0	0	21.1000	-0.7000	-21.0600	0.7100	0.0000	0.0000	0.0000	0.0000;
	66544	66587	0.006419	0.015317	0.00065	42.53	0	0	0	0	1	0	0	-1.2100	-13.0600	1.2200	13.0200	0.0000	0.0000	0.0000	0.0000;
	66545	66546	0.009391	0.020649	0.00158	61.91	0	0	0	0	1	0	0	-9.2300	4.4400	9.2400	-4.5900	0.0000	0.0000	0.0000	0.0000;
	66545	67864	0.005465	0.014615	0.00169	74.01	0	0	0	0	1	0	0	-28.6600	-7.2900	28.7000	7.2300	0.0000	0.0000	0.0000	0.0000;
	66546	67864	0.007592	0.013812	0.0004	65.8	0	0	0	0	1	0	0	-16.3200	-10.5100	16.3500	10.5200	0.0000	0.0000	0.0000	0.0000;
	66547	66550	0.006112	0.200516	0	249.48	0	0	1	0	1	0	0	43.0400	-3.6000	-42.9400	7.0900	0.0000	0.0000	0.0000	0.0000;
	66547	66551	0.000284	0.001137	0	0	0	0	0	0	1	0	0	22.8300	7.0600	-22.8300	-7.0600	0.0000	0.0000	0.0000	0.0000;
	66571	66547	0.000929	0.00599	0.00622	244.47	0	0	0	0	1	0	0	-17.3000	4.1500	17.3100	-4.8000	0.0000	0.0000	0.0000	0.0000;
	66547	67590	0.001766	0.009499	0.00448	269.58	0	0	0	0	1	0	0	-32.9800	3.9600	33.0000	-4.3500	0.0000	0.0000	0.0000	0.0000;
	66547	67844	0.001472	0.009442	0.01002	287.47	0	0	0	0	1	0	0	-48.4200	8.4100	48.4500	-9.2800	0.0000	0.0000	0.0000	0.0000;
	66548	66550	-0.002386	-0.078275	0	124.48	0	0	1	0	1	0	0	-42.9800	5.7300	42.9400	-7.0900	0.0000	0.0000	0.0000	0.0000;
	66548	66579	0.008341	0.022116	0.00098	59.11	0	0	0	0	1	0	0	9.6400	3.9700	-9.6300	-4.0600	0.0000	0.0000	0.0000	0.0000;
	66548	66585	0.009062	0.020188	0.00082	75.65	0	0	0	0	1	0	0	31.8600	-1.4000	-31.7800	1.5000	0.0000	0.0000	0.0000	0.0000;
	66549	66550	0.02227	0.730616	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66552	66572	0.004223	0.010834	0.0112	84.37	0	0	0	0	1	0	0	-59.4700	12.2700	59.6200	-13.1000	0.0000	0.0000	0.0000	0.0000;
	66552	66587	0.00581	0.017837	0.00126	69.63	0	0	0	0	1	0	0	22.2900	6.5600	-22.2600	-6.6100	0.0000	0.0000	0.0000	0.0000;
	66552	67838	0.001904	0.004125	0.00081	54.61	0	0	0	0	1	0	0	3.8900	-21.5100	-3.8800	21.4400	0.0000	0.0000	0.0000	0.0000;
	66553	66554	0.000222	0.001128	0	0	0	0	0	0	1	0	0	19.0900	8.5400	-19.0900	-8.5300	0.0000	0.0000	0.0000	0.0000;
	66553	66575	0.006979	0.019694	0.00289	77.48	0	0	0	0	1	0	0	-33.5600	-13.0700	33.6400	13.0000	0.0000	0.0000	0.0000	0.0000;
	66612	66553	0.007874	0.016647	0.00092	64.95	0	0	0	0	1	0	0	-14.4500	-4.6000	14.4700	4.5300	0.0000	0.0000	0.0000	0.0000;
	66555	66558	0.009073	0.283621	0	194.67	0	0	1	0	1	0	0	33.0300	1.1500	-32.9400	1.7500	0.0000	0.0000	0.0000	0.0000;
	66555	66559	0.000203	0.001133	0	0	0	0	0	0	1	0	0	19.0900	4.8300	-19.0900	-4.8300	0.0000	0.0000	0.0000	0.0000;
	66555	67844	0.002784	0.018151	0.01024	291.98	0	0	0	0	1	0	0	-52.1200	-5.9900	52.1900	5.3600	0.0000	0.0000	0.0000	0.0000;
	66556	66558	-0.003584	-0.112016	0	119.67	0	0	1	0	1	0	0	-32.9700	0.6000	32.9400	-1.7500	0.0000	0.0000	0.0000	0.0000;
	66595	66556	0.007571	0.01619	0.00119	54.75	0	0	0	0	1	0	0	3.1200	3.5900	-3.1200	-3.7100	0.0000	0.0000	0.0000	0.0000;
	66556	66640	0.00871	0.023561	0.00127	72.23	0	0	0	0	1	0	0	23.5900	-3.5600	-23.5400	3.5500	0.0000	0.0000	0.0000	0.0000;
	66557	66558	0.032514	1.016324	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66560	66563	0.017631	0.328679	0	177.84	0	0	1	0	1	0	0	22.3700	-8.2900	-22.2700	10.0400	0.0000	0.0000	0.0000	0.0000;
	66560	66564	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-22.3700	8.2900	22.3700	-8.2800	0.0000	0.0000	0.0000	0.0000;
	66561	66563	-0.010969	-0.204494	0	108.31	0	0	1	0	1	0	0	-7.2000	15.2200	7.1800	-15.7700	0.0000	0.0000	0.0000	0.0000;
	66561	66612	0.013286	0.029991	0.00253	62.65	0	0	0	0	1	0	0	-11.8800	-18.9200	11.9500	18.7900	0.0000	0.0000	0.0000	0.0000;
	66562	66563	0.03183	0.593387	0	69.53	0	0	1	0	1	0	0	-15.0200	-4.3400	15.1000	5.7200	0.0000	0.0000	0.0000	0.0000;
	66574	66564	0.001247	0.006851	0.03146	282.49	0	0	0	0	1	0	0	33.6000	-3.9600	-33.5900	0.6800	0.0000	0.0000	0.0000	0.0000;
	66613	66564	0.000828	0.005459	0.01174	208.17	0	0	0	0	1	0	0	11.6600	4.4600	-11.6600	-5.7100	0.0000	0.0000	0.0000	0.0000;
	66564	66615	0.001496	0.009217	0.00815	256.97	0	0	0	0	1	0	0	22.8800	13.3100	-22.8700	-14.1100	0.0000	0.0000	0.0000	0.0000;
	66632	66565	0.01125	0.027729	0.00194	68.01	0	0	0	0	1	0	0	18.5300	4.4200	-18.5000	-4.5400	0.0000	0.0000	0.0000	0.0000;
	66642	66565	0.014211	0.035442	0.00109	75.28	0	0	0	0	1	0	0	31.3800	7.2100	-31.2400	-6.9900	0.0000	0.0000	0.0000	0.0000;
	66565	66663	0.027037	0.05977	0.00207	59.33	0	0	0	0	1	0	0	8.6800	4.0100	-8.6500	-4.1800	0.0000	0.0000	0.0000	0.0000;
	66565	66684	0.009595	0.025708	0.001	65.25	0	0	0	0	1	0	0	14.5200	2.8200	-14.5000	-2.8700	0.0000	0.0000	0.0000	0.0000;
	66567	66566	0.004419	0.150892	0	113.52	0	0	1	0	1	0	0	-26.9300	2.4800	26.9600	-1.4600	0.0000	0.0000	0.0000	0.0000;
	66566	66568	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-26.9600	1.4600	26.9600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	66567	67254	0.008363	0.018373	0.00119	77.82	0	0	0	0	1	0	0	-34.1600	-3.0100	34.2500	3.0800	0.0000	0.0000	0.0000	0.0000;
	66567	67264	0.006483	0.017014	0.00059	72.67	0	0	0	0	1	0	0	26.1900	-5.4400	-26.1500	5.4900	0.0000	0.0000	0.0000	0.0000;
	66657	66568	0.001719	0.01164	0.008	275.88	0	0	0	0	1	0	0	-32.4500	-3.8300	32.4700	3.0900	0.0000	0.0000	0.0000	0.0000;
	66568	67240	0.001803	0.01126	0.01816	275.61	0	0	0	0	1	0	0	-31.9400	2.6200	31.9600	-4.4600	0.0000	0.0000	0.0000	0.0000;
	67277	66568	0.001577	0.008752	0.00745	264.59	0	0	0	0	1	0	0	27.4900	3.5100	-27.4800	-4.2500	0.0000	0.0000	0.0000	0.0000;
	66569	66570	0.000219	0.001014	0	0	0	0	0	0	1	0	0	28.2400	14.0200	-28.2400	-14.0100	0.0000	0.0000	0.0000	0.0000;
	66569	67228	0.005417	0.012605	0.00083	70.15	0	0	0	0	1	0	0	-22.0200	4.5300	22.0500	-4.5600	0.0000	0.0000	0.0000	0.0000;
	66569	67247	0.022397	0.047563	0.00116	70.13	0	0	0	0	1	0	0	-21.3600	3.0300	21.4600	-2.9400	0.0000	0.0000	0.0000	0.0000;
	66572	66571	0.002276	0.079718	0	136.9	0	0	1	0	1	0	0	-67.5500	7.3000	67.6400	-3.8900	0.0000	0.0000	0.0000	0.0000;
	66571	66573	0.00025	0.001016	0	0	0	0	0	0	1	0	0	28.2400	6.9400	-28.2400	-6.9300	0.0000	0.0000	0.0000	0.0000;
	66577	66572	0.004762	0.016396	0.00062	61.71	0	0	0	0	1	0	0	9.5200	-4.0300	-9.5200	3.9800	0.0000	0.0000	0.0000	0.0000;
	66583	66572	0.009006	0.021584	0.00097	67.42	0	0	0	0	1	0	0	-17.4200	-1.8700	17.4500	1.8300	0.0000	0.0000	0.0000	0.0000;
	66575	66574	0.006554	0.150901	0	117.69	0	0	1.03125	0	1	0	0	-33.6400	-13.0000	33.7200	14.9200	0.0000	0.0000	0.0000	0.0000;
	66574	66576	0.000285	0.001004	0	0	0	0	0	0	1	0	0	34.9000	2.4500	-34.8900	-2.4400	0.0000	0.0000	0.0000	0.0000;
	67251	66574	0.001832	0.011758	0.00604	276.45	0	0	0	0	1	0	0	32.9600	9.2600	-32.9400	-9.7700	0.0000	0.0000	0.0000	0.0000;
	66574	67870	0.002227	0.014145	0.01061	308.49	0	0	0	0	1	0	0	-69.2800	-3.6400	69.3800	3.1400	0.0000	0.0000	0.0000	0.0000;
	66577	66579	0.004525	0.014156	0.00099	58.69	0	0	0	0	1	0	0	8.1900	0.2400	-8.1900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	66629	66578	0.005053	0.011104	0.00104	62.35	0	0	0	0	1	0	0	-7.9400	10.9500	7.9500	-11.0400	0.0000	0.0000	0.0000	0.0000;
	66579	66585	0.008241	0.019292	0.00061	71.09	0	0	0	0	1	0	0	22.5400	-4.9400	-22.5000	4.9700	0.0000	0.0000	0.0000	0.0000;
	66579	66629	0.01366	0.033259	0.00625	72.53	0	0	0	0	1	0	0	-23.4400	8.5100	23.5200	-8.9900	0.0000	0.0000	0.0000	0.0000;
	66581	66580	0.00392	0.126885	0	106.99	0	0	1.01875	0	1	0	0	-22.6200	-1.0100	22.6400	1.6300	0.0000	0.0000	0.0000	0.0000;
	66580	66582	0.000263	0.001142	0	0	0	0	0	0	1	0	0	11.7100	4.2700	-11.7100	-4.2600	0.0000	0.0000	0.0000	0.0000;
	66580	66586	0.00307	0.018338	0.01342	270.93	0	0	0	0	1	0	0	-34.3500	-5.8900	34.3900	4.6800	0.0000	0.0000	0.0000	0.0000;
	66584	66642	0.010851	0.025733	0.0006	51.91	0	0	0	0	1	0	0	-6.4600	-12.9200	6.4800	12.9100	0.0000	0.0000	0.0000	0.0000;
	66585	66631	0.010861	0.030496	0.00421	71.84	0	0	0	0	1	0	0	25.0000	-5.1900	-24.9400	4.9200	0.0000	0.0000	0.0000	0.0000;
	66586	66641	0.001706	0.00914	0.00886	238.79	0	0	0	0	1	0	0	6.3200	11.1600	-6.3200	-12.0900	0.0000	0.0000	0.0000	0.0000;
	66586	67590	0.002439	0.014531	0.01935	304.54	0	0	0	0	1	0	0	-63.1100	-24.5500	63.2100	23.1000	0.0000	0.0000	0.0000	0.0000;
	66587	66597	0.012436	0.032126	0.00195	58.25	0	0	0	0	1	0	0	7.2000	-2.9700	-7.1900	2.7800	0.0000	0.0000	0.0000	0.0000;
	66588	66589	0.000282	0.0011	0	0	0	0	0	0	1	0	0	14.6900	5.1800	-14.6900	-5.1800	0.0000	0.0000	0.0000	0.0000;
	66590	66593	0.000555	0.034946	0	1004.78	0	0	1	0	1	0	0	125.6300	23.1700	-125.5500	-17.9000	0.0000	0.0000	0.0000	0.0000;
	66590	66594	0.000269	0.001169	0	0	0	0	0	0	1	0	0	14.6900	0.1600	-14.6900	-0.1600	0.0000	0.0000	0.0000	0.0000;
	66590	67575	0.000157	0.002284	0.31371	2392.13	0	0	0	0	1	0	0	-140.3200	-170.8100	140.3900	137.6600	0.0000	0.0000	0.0000	0.0000;
	66591	66593	-0.000281	-0.017691	0	854.78	0	0	1	0	1	0	0	-125.5900	-20.5600	125.5500	17.9000	0.0000	0.0000	0.0000	0.0000;
	66641	66591	0.002849	0.016052	0.00978	306.07	0	0	0	0	1	0	0	-84.5400	-22.7500	84.7400	22.8600	0.0000	0.0000	0.0000	0.0000;
	66592	66593	0.001144	0.072017	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66627	66596	0.009893	0.016917	0.00086	58.53	0	0	0	0	1	0	0	-7.2000	9.9100	7.2100	-9.9800	0.0000	0.0000	0.0000	0.0000;
	66596	66631	0.005435	0.015979	0.00052	43.07	0	0	0	0	1	0	0	-0.3300	5.8000	0.3300	-5.8600	0.0000	0.0000	0.0000	0.0000;
	67838	66596	0.007972	0.021656	0.00091	70.2	0	0	0	0	1	0	0	23.1300	-1.8300	-23.0900	1.8400	0.0000	0.0000	0.0000	0.0000;
	66631	66597	0.004541	0.012286	0.00255	59.79	0	0	0	0	1	0	0	9.0200	3.8100	-9.0100	-4.0700	0.0000	0.0000	0.0000	0.0000;
	66599	66598	0.004011	0.106983	0	129.38	0	0	1	0	1	0	0	-46.9000	-0.1700	46.9800	2.3700	0.0000	0.0000	0.0000	0.0000;
	66598	66600	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-46.9800	-2.3700	46.9800	2.3900	0.0000	0.0000	0.0000	0.0000;
	66599	66673	0.021717	0.051225	0.00524	60.77	0	0	0	0	1	0	0	8.1300	-12.2800	-8.0800	11.8200	0.0000	0.0000	0.0000	0.0000;
	66599	66677	0.016409	0.040183	0.00483	68.6	0	0	0	0	1	0	0	19.1700	-2.2000	-19.1100	1.8300	0.0000	0.0000	0.0000	0.0000;
	66599	66690	0.050304	0.125024	0.00683	56.71	0	0	0	0	1	0	0	-4.7500	6.1300	4.7800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	66600	66648	0.001921	0.011237	0.01277	289.12	0	0	0	0	1	0	0	-46.9800	-2.3900	47.0200	1.2500	0.0000	0.0000	0.0000	0.0000;
	66601	66611	0.011502	0.033368	0.00295	63.99	0	0	0	0	1	0	0	-12.3400	-5.5700	12.3600	5.3100	0.0000	0.0000	0.0000	0.0000;
	66640	66601	0.009169	0.0245	0.00098	62.54	0	0	0	0	1	0	0	12.0200	-2.8400	-12.0100	2.7700	0.0000	0.0000	0.0000	0.0000;
	66603	66602	0.004465	0.165375	0	117.35	0	0	1	0	1	0	0	-32.8200	1.6600	32.8700	0.0100	0.0000	0.0000	0.0000	0.0000;
	66602	66604	0.000255	0.001186	0	0	0	0	0	0	1	0	0	24.3500	8.3000	-24.3500	-8.2900	0.0000	0.0000	0.0000	0.0000;
	66602	66622	0.001265	0.008172	0.00569	231.85	0	0	0	0	1	0	0	-12.0000	-4.7200	12.0000	4.1200	0.0000	0.0000	0.0000	0.0000;
	66625	66602	0.001668	0.011053	0.0122	252.68	0	0	0	0	1	0	0	12.8000	-5.7700	-12.8000	4.4800	0.0000	0.0000	0.0000	0.0000;
	66648	66602	0.001646	0.009087	0.00666	264.39	0	0	0	0	1	0	0	32.4400	7.4500	-32.4200	-8.0700	0.0000	0.0000	0.0000	0.0000;
	66603	66626	0.003821	0.010024	0.00169	56.16	0	0	0	0	1	0	0	-2.8700	5.4900	2.8700	-5.6700	0.0000	0.0000	0.0000	0.0000;
	66603	66677	0.011755	0.035831	0.00463	71.84	0	0	0	0	1	0	0	22.0700	7.9100	-22.0100	-8.2200	0.0000	0.0000	0.0000	0.0000;
	66671	66605	0.011406	0.028817	0.00275	65.45	0	0	0	0	1	0	0	15.5300	18.7400	-15.4700	-18.8700	0.0000	0.0000	0.0000	0.0000;
	66606	66607	0.000287	0.001132	0	0	0	0	0	0	1	0	0	31.9400	5.5700	-31.9300	-5.5600	0.0000	0.0000	0.0000	0.0000;
	66612	66606	0.011592	0.025966	0.00075	60.57	0	0	0	0	1	0	0	9.5200	-6.7400	-9.5100	6.6900	0.0000	0.0000	0.0000	0.0000;
	66606	66655	0.018765	0.038794	0.00169	68.29	0	0	0	0	1	0	0	-18.2900	-4.7600	18.3500	4.7100	0.0000	0.0000	0.0000	0.0000;
	66606	66661	0.004614	0.013006	0.00334	52.04	0	0	0	0	1	0	0	-4.1400	-7.5000	4.1400	7.1500	0.0000	0.0000	0.0000	0.0000;
	66608	66609	0.000227	0.001066	0	0	0	0	0	0	1	0	0	11.9900	3.0500	-11.9900	-3.0500	0.0000	0.0000	0.0000	0.0000;
	66677	66608	0.009697	0.02439	0.00093	46.7	0	0	0	0	1	0	0	-3.5600	-11.7700	3.5800	11.7000	0.0000	0.0000	0.0000	0.0000;
	66680	66608	0.021674	0.042399	0.00156	64.36	0	0	0	0	1	0	0	15.6600	14.7700	-15.5600	-14.7500	0.0000	0.0000	0.0000	0.0000;
	66642	66610	0.013121	0.02711	0.00217	74.75	0	0	0	0	1	0	0	30.6000	5.1700	-30.4800	-5.1700	0.0000	0.0000	0.0000	0.0000;
	66610	66684	0.01557	0.043732	0.00273	65.45	0	0	0	0	1	0	0	14.7400	3.0800	-14.7100	-3.2800	0.0000	0.0000	0.0000	0.0000;
	66611	67838	0.013963	0.024994	0.00323	72.14	0	0	0	0	1	0	0	-24.8600	-10.1000	24.9600	9.9200	0.0000	0.0000	0.0000	0.0000;
	66618	66612	0.005703	0.017443	0.00115	35.55	0	0	0	0	1	0	0	0.8400	-5.7900	-0.8400	5.6700	0.0000	0.0000	0.0000	0.0000;
	66655	66612	0.0087	0.021595	0.00075	69.66	0	0	0	0	1	0	0	21.2700	18.8700	-21.2100	-18.7900	0.0000	0.0000	0.0000	0.0000;
	66613	66615	0.001339	0.007317	0.0057	267.52	0	0	0	0	1	0	0	37.8300	19.9000	-37.8100	-20.3800	0.0000	0.0000	0.0000	0.0000;
	66613	67844	0.001133	0.007244	0.0628	347.85	0	0	0	0	1	0	0	-123.5200	-26.6900	123.6900	21.0400	0.0000	0.0000	0.0000	0.0000;
	66622	66614	0.001772	0.011513	0.00857	262.57	0	0	0	0	1	0	0	-26.6700	-17.9900	26.6900	17.1800	0.0000	0.0000	0.0000	0.0000;
	66614	67267	0.00234	0.012629	0.00769	238.3	0	0	0	0	1	0	0	-11.8900	-5.1700	11.8900	4.3600	0.0000	0.0000	0.0000	0.0000;
	66614	67274	0.002894	0.016542	0.0139	272.18	0	0	0	0	1	0	0	-35.0200	-17.7900	35.0600	16.5200	0.0000	0.0000	0.0000	0.0000;
	66616	66615	0.004689	0.134422	0	122.75	0	0	1.04375	0	1	0	0	-41.1000	-22.6300	41.2100	25.6000	0.0000	0.0000	0.0000	0.0000;
	66615	66617	0.000286	0.001119	0	0	0	0	0	0	1	0	0	35.2500	15.9300	-35.2400	-15.9100	0.0000	0.0000	0.0000	0.0000;
	66615	66665	0.001603	0.009516	0.00889	257.19	0	0	0	0	1	0	0	-15.7700	-7.0400	15.7800	6.1200	0.0000	0.0000	0.0000	0.0000;
	66616	66645	0.008516	0.023237	0.00112	66.24	0	0	0	0	1	0	0	16.6800	6.7900	-16.6600	-6.8400	0.0000	0.0000	0.0000	0.0000;
	66653	66616	0.013802	0.020094	0.00073	65.15	0	0	0	0	1	0	0	-15.2600	-12.1700	15.3100	12.1600	0.0000	0.0000	0.0000	0.0000;
	66616	66675	0.011404	0.028116	0.0012	60	0	0	0	0	1	0	0	9.1100	3.6800	-9.1000	-3.7800	0.0000	0.0000	0.0000	0.0000;
	66619	66624	0.010206	0.023179	0.00082	62.28	0	0	0	0	1	0	0	-9.6700	-1.4700	9.6800	1.4000	0.0000	0.0000	0.0000	0.0000;
	66619	66688	0.02643	0.063383	0.00351	57.01	0	0	0	0	1	0	0	-7.5300	-0.5100	7.5500	0.1800	0.0000	0.0000	0.0000	0.0000;
	66621	66620	0.003905	0.115197	0	127.48	0	0	1.03125	0	1	0	0	-47.6900	-21.0500	47.8000	24.1200	0.0000	0.0000	0.0000	0.0000;
	66620	66622	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-47.8000	-24.1200	47.8100	24.1500	0.0000	0.0000	0.0000	0.0000;
	66621	66675	0.005526	0.013775	0.00143	66.42	0	0	0	0	1	0	0	17.3600	3.9000	-17.3500	-4.0200	0.0000	0.0000	0.0000	0.0000;
	66646	66622	0.001981	0.010587	0.00708	222.68	0	0	0	0	1	0	0	-5.2100	-0.3300	5.2100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	66622	66648	0.000755	0.005107	0.02506	272.62	0	0	0	0	1	0	0	-38.3500	-9.8500	38.3600	7.2300	0.0000	0.0000	0.0000	0.0000;
	66624	66623	0.004706	0.161006	0	113.83	0	0	1	0	1	0	0	-26.8900	-4.4700	26.9200	5.6100	0.0000	0.0000	0.0000	0.0000;
	66623	66625	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-26.9200	-5.6100	26.9300	5.6200	0.0000	0.0000	0.0000	0.0000;
	66627	66631	0.007555	0.016926	0.00064	58.98	0	0	0	0	1	0	0	-8.5100	14.9200	8.5300	-14.9400	0.0000	0.0000	0.0000	0.0000;
	66629	66628	0.004344	0.142981	0	121.16	0	0	1	0	1	0	0	-34.5400	3.3400	34.5900	-1.7400	0.0000	0.0000	0.0000	0.0000;
	66628	66630	0.000251	0.001193	0	0	0	0	0	0	1	0	0	15.7100	1.4000	-15.7100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	66628	67870	0.001788	0.010863	0.01248	261.8	0	0	0	0	1	0	0	-28.5700	21.8300	28.5900	-23.0300	0.0000	0.0000	0.0000	0.0000;
	66671	66632	0.003335	0.008339	0.00119	78.67	0	0	0	0	1	0	0	36.5800	10.0200	-36.5400	-10.0400	0.0000	0.0000	0.0000	0.0000;
	66633	67519	0.013336	0.039628	0.00124	66.51	0	0	0	0	1	0	0	-16.3500	3.5700	16.3800	-3.6000	0.0000	0.0000	0.0000	0.0000;
	66634	66670	0.001464	0.009798	0.00637	275.55	0	0	0	0	1	0	0	34.3000	16.7000	-34.2800	-17.2400	0.0000	0.0000	0.0000	0.0000;
	67844	66634	0.001446	0.009328	0.00628	293.98	0	0	0	0	1	0	0	52.3400	21.3200	-52.3000	-21.7100	0.0000	0.0000	0.0000	0.0000;
	66636	66635	0.000212	0.015332	0	840.41	0	0	1.0125	0	1	0	0	-111.7900	-60.0300	111.8200	62.3400	0.0000	0.0000	0.0000	0.0000;
	66635	66637	0.000211	0.001024	0	0	0	0	0	0	1	0	0	27.0600	9.1900	-27.0600	-9.1800	0.0000	0.0000	0.0000	0.0000;
	66635	66651	0.000163	0.003133	0.32236	2293.32	0	0	0	0	1	0	0	22.5700	-34.0900	-22.5700	-1.0200	0.0000	0.0000	0.0000	0.0000;
	67575	66635	0.00014	0.002304	0.23422	2509.88	0	0	0	0	1	0	0	175.9200	-14.7000	-175.8800	-10.1600	0.0000	0.0000	0.0000	0.0000;
	66638	66636	0.002112	0.010027	0.01043	328.09	0	0	0	0	1	0	0	-111.4800	-59.6900	111.7900	60.0300	0.0000	0.0000	0.0000	0.0000;
	66638	66639	0.000234	0.001145	0	0	0	0	0	0	1	0	0	27.0600	17.2700	-27.0600	-17.2600	0.0000	0.0000	0.0000	0.0000;
	66642	66641	0.002435	0.086339	0	133.78	0	0	1.0375	0	1	0	0	-68.4600	-25.3000	68.5800	29.8400	0.0000	0.0000	0.0000	0.0000;
	66641	66643	0.000252	0.001081	0	0	0	0	0	0	1	0	0	41.7500	8.4100	-41.7500	-8.3900	0.0000	0.0000	0.0000	0.0000;
	66641	66670	0.002574	0.014596	0.0088	261.03	0	0	0	0	1	0	0	-19.4800	-3.4100	19.4900	2.5300	0.0000	0.0000	0.0000	0.0000;
	66644	66645	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-35.0300	-7.0100	35.0300	7.0200	0.0000	0.0000	0.0000	0.0000;
	66645	66666	0.015942	0.03741	0.00323	68.09	0	0	0	0	1	0	0	-18.3800	-0.1800	18.4300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	66648	66646	0.001628	0.007958	0.01079	268.89	0	0	0	0	1	0	0	31.5600	3.3600	-31.5500	-4.4400	0.0000	0.0000	0.0000	0.0000;
	66647	66650	0.000663	0.046869	0	996.51	0	0	1	0	1	0	0	143.9800	28.9800	-143.8500	-19.6900	0.0000	0.0000	0.0000	0.0000;
	66647	66651	0.000221	0.001022	0	0	0	0	0	0	1	0	0	-143.9800	-66.6500	144.0300	66.8900	0.0000	0.0000	0.0000	0.0000;
	66648	66650	-0.000357	-0.025275	0	896.51	0	0	1	0	1	0	0	-143.9200	-24.7000	143.8500	19.6900	0.0000	0.0000	0.0000	0.0000;
	66649	66650	0.001765	0.124885	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66651	67273	0.000139	0.002349	0.34639	2547.44	0	0	0	0	1	0	0	-139.1600	-53.5000	139.1800	16.1500	0.0000	0.0000	0.0000	0.0000;
	67525	66651	0.000326	0.004627	0.41575	2102.13	0	0	0	0	1	0	0	-17.6900	-32.9100	17.6900	-12.3700	0.0000	0.0000	0.0000	0.0000;
	66652	66653	0.009269	0.017125	0.00138	60.77	0	0	0	0	1	0	0	8.6100	-5.4200	-8.6000	5.2900	0.0000	0.0000	0.0000	0.0000;
	66652	67270	0.017407	0.042777	0.00281	62.26	0	0	0	0	1	0	0	-10.4400	-2.6600	10.4600	2.4000	0.0000	0.0000	0.0000	0.0000;
	66652	67272	0.016122	0.032364	0.00233	70.8	0	0	0	0	1	0	0	-22.9400	0.5100	23.0200	-0.6000	0.0000	0.0000	0.0000	0.0000;
	66655	66654	0.003275	0.121857	0	128.38	0	0	1.1	0	1	0	0	-46.4800	-62.6500	46.7000	70.9300	0.0000	0.0000	0.0000	0.0000;
	66654	66656	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-46.7000	-70.9300	46.7200	71.0000	0.0000	0.0000	0.0000	0.0000;
	66656	67870	0.001647	0.011491	0.01097	293.08	0	0	0	0	1	0	0	-51.0600	-28.3600	51.1100	27.5600	0.0000	0.0000	0.0000	0.0000;
	66658	66657	0.003382	0.116226	0	122.15	0	0	1.05	0	1	0	0	-38.7700	-33.8600	38.8600	36.9700	0.0000	0.0000	0.0000	0.0000;
	66657	66659	0.000218	0.001118	0	0	0	0	0	0	1	0	0	34.1200	5.8600	-34.1200	-5.8400	0.0000	0.0000	0.0000	0.0000;
	66665	66657	0.001769	0.01154	0.00857	251.97	0	0	0	0	1	0	0	-22.8600	-33.2300	22.8900	32.4900	0.0000	0.0000	0.0000	0.0000;
	67274	66657	0.001557	0.008124	0.00979	292.44	0	0	0	0	1	0	0	63.5500	71.1200	-63.4200	-71.4900	0.0000	0.0000	0.0000	0.0000;
	66664	66658	0.003518	0.009254	0.0004	76.35	0	0	0	0	1	0	0	-33.5400	-12.6200	33.5800	12.6900	0.0000	0.0000	0.0000	0.0000;
	67270	66658	0.014937	0.039438	0.00272	72.35	0	0	0	0	1	0	0	-25.7900	-2.7000	25.8900	2.6500	0.0000	0.0000	0.0000	0.0000;
	66658	67271	0.006747	0.01911	0.0012	67.83	0	0	0	0	1	0	0	18.9500	9.7600	-18.9200	-9.8100	0.0000	0.0000	0.0000	0.0000;
	66658	67286	0.009171	0.023777	0.01145	79.65	0	0	0	0	1	0	0	-39.6500	8.7700	39.7900	-9.6500	0.0000	0.0000	0.0000	0.0000;
	66660	66661	0.005517	0.016687	0.00147	61.86	0	0	0	0	1	0	0	10.5300	1.4700	-10.5200	-1.6100	0.0000	0.0000	0.0000	0.0000;
	66660	66664	0.013302	0.032751	0.00194	78.16	0	0	0	0	1	0	0	-34.0500	1.3800	34.1900	-1.2400	0.0000	0.0000	0.0000	0.0000;
	66666	66660	0.014617	0.021221	0.00042	67.04	0	0	0	0	1	0	0	17.4200	3.4600	-17.3700	-3.4500	0.0000	0.0000	0.0000	0.0000;
	66660	66676	0.006147	0.016917	0.0173	67.12	0	0	0	0	1	0	0	17.0300	-3.8900	-17.0200	2.0700	0.0000	0.0000	0.0000	0.0000;
	66666	66661	0.010192	0.031501	0.00136	66.77	0	0	0	0	1	0	0	17.8100	7.2800	-17.7800	-7.3200	0.0000	0.0000	0.0000	0.0000;
	66662	66663	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-23.2000	-1.5500	23.2000	1.5500	0.0000	0.0000	0.0000	0.0000;
	66663	66684	0.022078	0.050377	0.00097	51.06	0	0	0	0	1	0	0	-2.9800	-4.0400	2.9900	3.9500	0.0000	0.0000	0.0000	0.0000;
	66664	67252	0.006407	0.016052	0.01932	82.12	0	0	0	0	1	0	0	-50.8900	-4.6800	51.0400	2.9600	0.0000	0.0000	0.0000	0.0000;
	66664	67262	0.01443	0.03889	0.00168	69.5	0	0	0	0	1	0	0	21.3400	-2.5200	-21.2800	2.5100	0.0000	0.0000	0.0000	0.0000;
	66664	67271	0.011414	0.031636	0.00103	48.1	0	0	0	0	1	0	0	1.6400	1.8700	-1.6400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	66664	67276	0.009248	0.017507	0.00059	50.53	0	0	0	0	1	0	0	4.0500	13.4700	-4.0300	-13.5000	0.0000	0.0000	0.0000	0.0000;
	66666	66665	0.003104	0.118904	0	125.48	0	0	1.05	0	1	0	0	-44.4500	-31.6600	44.5400	35.2600	0.0000	0.0000	0.0000	0.0000;
	66665	66667	0.000245	0.001165	0	0	0	0	0	0	1	0	0	23.2000	8.3300	-23.2000	-8.3200	0.0000	0.0000	0.0000	0.0000;
	67262	66666	0.008033	0.018714	0.00033	54.06	0	0	0	0	1	0	0	-4.5900	-4.7900	4.5900	4.7600	0.0000	0.0000	0.0000	0.0000;
	67263	66666	0.01231	0.028716	0.00132	58.84	0	0	0	0	1	0	0	-8.1900	-3.0400	8.2000	2.9200	0.0000	0.0000	0.0000	0.0000;
	66666	67276	0.011124	0.032794	0.0016	69.63	0	0	0	0	1	0	0	-22.0000	13.2900	22.0700	-13.2600	0.0000	0.0000	0.0000	0.0000;
	66668	66669	0.023379	0.058477	0.00158	42.8	0	0	0	0	1	0	0	-1.7200	3.2700	1.7200	-3.4300	0.0000	0.0000	0.0000	0.0000;
	67385	66669	0.02991	0.059478	0.00413	62.39	0	0	0	0	1	0	0	12.4600	-0.9400	-12.4100	0.5800	0.0000	0.0000	0.0000	0.0000;
	66671	66670	0.003421	0.122776	0	131.9	0	0	1.05	0	1	0	0	-52.1100	-28.7600	52.2400	33.1800	0.0000	0.0000	0.0000	0.0000;
	66670	66672	0.000219	0.001032	0	0	0	0	0	0	1	0	0	21.7300	5.7100	-21.7300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	66670	67844	0.002766	0.014056	0.01981	299.55	0	0	0	0	1	0	0	-59.1800	-24.1900	59.2900	22.6000	0.0000	0.0000	0.0000	0.0000;
	66673	66680	0.011355	0.027324	0.0011	63.08	0	0	0	0	1	0	0	-13.6400	-16.6600	13.6900	16.6600	0.0000	0.0000	0.0000	0.0000;
	66674	66675	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-21.7300	-2.3500	21.7300	2.3600	0.0000	0.0000	0.0000	0.0000;
	66675	66676	0.010227	0.02356	0.00128	53.49	0	0	0	0	1	0	0	4.7200	5.4400	-4.7100	-5.5700	0.0000	0.0000	0.0000	0.0000;
	66677	66678	0.000258	0.001114	0	0	0	0	0	0	1	0	0	39.1600	12.1300	-39.1600	-12.1100	0.0000	0.0000	0.0000	0.0000;
	66682	66677	0.01239	0.026723	0.00323	56.23	0	0	0	0	1	0	0	-5.5100	-6.3500	5.5200	6.0200	0.0000	0.0000	0.0000	0.0000;
	66680	66679	0.003821	0.119312	0	125	0	0	1.06875	0	1	0	0	-47.1800	-42.8200	47.3400	47.9100	0.0000	0.0000	0.0000	0.0000;
	66679	66681	0.000272	0.001153	0	0	0	0	0	0	1	0	0	26.5500	6.1600	-26.5500	-6.1500	0.0000	0.0000	0.0000	0.0000;
	66679	67379	0.002613	0.01405	0.05751	282.23	0	0	0	0	1	0	0	-55.3900	-28.5700	55.4800	22.9100	0.0000	0.0000	0.0000	0.0000;
	66682	66683	0.000289	0.001091	0	0	0	0	0	0	1	0	0	26.2300	13.7200	-26.2200	-13.7100	0.0000	0.0000	0.0000	0.0000;
	66687	66685	0.040397	0.114102	0.00295	61.09	0	0	0	0	1	0	0	-8.8400	3.0900	8.8800	-3.3000	0.0000	0.0000	0.0000	0.0000;
	66685	66688	0.020524	0.047898	0.00822	58.36	0	0	0	0	1	0	0	9.7200	-1.6100	-9.7000	0.7800	0.0000	0.0000	0.0000	0.0000;
	66686	66687	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-5.4400	-0.4700	5.4400	0.4700	0.0000	0.0000	0.0000	0.0000;
	66688	66689	0.000239	0.001188	0	0	0	0	0	0	1	0	0	5.7700	1.4900	-5.7700	-1.4900	0.0000	0.0000	0.0000	0.0000;
	66688	66690	0.011969	0.035782	0.00285	62.82	0	0	0	0	1	0	0	10.5600	-3.7600	-10.5500	3.5100	0.0000	0.0000	0.0000	0.0000;
	66691	66693	0.042726	0.117995	0.00297	77.73	0	0	0	0	1	0	0	-12.5900	2.7500	12.6500	-2.8900	0.0000	0.0000	0.0000	0.0000;
	66691	66852	0.099267	0.234987	0.00421	59.93	0	0	0	0	1	0	0	-2.1900	1.0200	2.2000	-1.4600	0.0000	0.0000	0.0000	0.0000;
	66693	66692	0.003504	0.097834	0	113.5	0	0	1.00625	0	1	0	0	-21.3700	2.8300	21.3800	-2.4000	0.0000	0.0000	0.0000	0.0000;
	66692	66694	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-21.3800	-9.8200	21.3900	9.8300	0.0000	0.0000	0.0000	0.0000;
	66852	66693	0.06628	0.179003	0.00534	58.5	0	0	0	0	1	0	0	-5.2600	0.1300	5.2700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	66695	66699	0.102623	0.173989	0.01114	77.63	0	0	0	0	1	0	0	11.9300	-1.5600	-11.7900	0.5800	0.0000	0.0000	0.0000	0.0000;
	66695	66891	0.149433	0.385586	0.00892	51.09	0	0	0	0	1	0	0	-0.4900	0.5100	0.4900	-1.4800	0.0000	0.0000	0.0000	0.0000;
	66695	67489	0.03963	0.09437	0.00487	80.7	0	0	0	0	1	0	0	-16.9900	2.1100	17.1000	-2.3900	0.0000	0.0000	0.0000	0.0000;
	66695	67611	0.143105	0.3718	0.01288	51.56	0	0	0	0	1	0	0	1.7100	-1.5700	-1.7100	0.1700	0.0000	0.0000	0.0000	0.0000;
	66696	66697	0.059186	0.152517	0.00543	48.73	0	0	0	0	1	0	0	2.1300	-0.6500	-2.1200	0.0700	0.0000	0.0000	0.0000	0.0000;
	66696	66698	0.099436	0.239805	0.00463	58.1	0	0	0	0	1	0	0	-4.9000	1.8700	4.9200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	66696	66819	0.083948	0.224022	0.00612	42.97	0	0	0	0	1	0	0	0.8400	-0.8100	-0.8400	0.1600	0.0000	0.0000	0.0000	0.0000;
	66696	66820	0.179012	0.406462	0.00752	47.63	0	0	0	0	1	0	0	-1.1600	-1.0400	1.1600	0.2400	0.0000	0.0000	0.0000	0.0000;
	66697	66703	0.035256	0.103434	0.01024	41.64	0	0	0	0	1	0	0	-0.2500	-1.2400	0.2500	0.1500	0.0000	0.0000	0.0000	0.0000;
	66697	66819	0.041392	0.094379	0.00394	50.66	0	0	0	0	1	0	0	-1.4700	-0.7100	1.4700	0.2900	0.0000	0.0000	0.0000	0.0000;
	66698	66699	0.021241	0.054324	0.00305	70.62	0	0	0	0	1	0	0	-8.2100	0.7400	8.2200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	66700	66701	0.000247	0.001079	0	0	0	0	0	0	1	0	0	4.2700	1.1200	-4.2700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	67491	66700	0.010733	0.063916	0.04813	279.84	0	0	0	0	1	0	0	35.4200	-7.0900	-35.2900	2.5400	0.0000	0.0000	0.0000	0.0000;
	66702	66703	0.111018	0.296047	0.01065	50.95	0	0	0	0	1	0	0	2.5800	-0.4800	-2.5700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	66702	66819	0.109756	0.256092	0.0149	51.06	0	0	0	0	1	0	0	2.5100	-0.7500	-2.5000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	66702	67225	0.019474	0.047035	0.01057	58.69	0	0	0	0	1	0	0	-7.2300	0.6500	7.2400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	66704	66707	0.00178	0.07155	0	260.35	0	0	1	0	1	0	0	9.9200	1.7000	-9.9200	-1.6300	0.0000	0.0000	0.0000	0.0000;
	66704	66708	0.000203	0.001023	0	0	0	0	0	0	1	0	0	-9.9200	-1.7000	9.9200	1.7000	0.0000	0.0000	0.0000	0.0000;
	66705	66707	0.001867	0.075024	0	101.69	0	0	1	0	1	0	0	-3.2500	0.0400	3.2500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	66705	66710	0.033402	0.088511	0.01023	68.84	0	0	0	0	1	0	0	5.9400	-1.2300	-5.9300	0.1500	0.0000	0.0000	0.0000	0.0000;
	66827	66705	0.09248	0.213817	0.0048	62.46	0	0	0	0	1	0	0	-4.3800	0.0100	4.4000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	66705	67660	0.014227	0.033059	0.00351	69.13	0	0	0	0	1	0	0	-7.0900	1.6800	7.1000	-2.0500	0.0000	0.0000	0.0000	0.0000;
	66706	66707	0.020222	0.812812	0	158.66	0	0	1	0	1	0	0	-6.6600	-1.3100	6.6700	1.6600	0.0000	0.0000	0.0000	0.0000;
	67406	66708	0.014196	0.070707	0.05311	237.56	0	0	0	0	1	0	0	9.9300	-4.0000	-9.9200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	66710	66709	0.059859	0.132346	0.00494	64.96	0	0	0	0	1	0	0	4.0300	-0.7700	-4.0200	0.2500	0.0000	0.0000	0.0000	0.0000;
	66711	66709	0.059487	0.109156	0.00607	65.14	0	0	0	0	1	0	0	-2.3300	0.1300	2.3300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	66709	66827	0.076859	0.217806	0.00544	53.53	0	0	0	0	1	0	0	-0.5500	0.0900	0.5500	-0.6800	0.0000	0.0000	0.0000	0.0000;
	66711	66712	0.000228	0.001181	0	0	0	0	0	0	1	0	0	1.8000	0.5300	-1.8000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	66711	66830	0.020577	0.053832	0.01039	61.07	0	0	0	0	1	0	0	0.5300	-0.6600	-0.5300	-0.4600	0.0000	0.0000	0.0000	0.0000;
	66714	66713	0.000211	0.014533	0	473	0	0	1	0	1	0	0	-22.2300	25.1000	22.2300	-24.9400	0.0000	0.0000	0.0000	0.0000;
	66713	66716	0.000244	0.001014	0	0	0	0	0	0	1	0	0	6.0100	3.0500	-6.0100	-3.0500	0.0000	0.0000	0.0000	0.0000;
	66713	66834	0.000419	0.007751	1.12416	2484.31	0	0	0	0	1	0	0	188.6400	-124.9700	-188.4900	7.6500	0.0000	0.0000	0.0000	0.0000;
	66713	67076	0.001212	0.017063	1.54666	2639.63	0	0	0	0	1	0	0	203.7900	-39.9500	-203.3000	-116.4100	0.0000	0.0000	0.0000	0.0000;
	67432	66713	0.000498	0.007024	0.79226	2898.01	0	0	0	0	1	0	0	421.5300	43.2500	-420.6800	-116.2000	0.0000	0.0000	0.0000	0.0000;
	66715	66714	0.003274	0.091787	0	97.52	0	0	1	0	1	0	0	-11.8000	5.2700	11.8100	-5.1300	0.0000	0.0000	0.0000	0.0000;
	66714	66717	0.000288	0.001127	0	0	0	0	0	0	1	0	0	10.4200	-19.9700	-10.4200	19.9700	0.0000	0.0000	0.0000	0.0000;
	66715	66725	0.049064	0.107924	0.01665	64.65	0	0	0	0	1	0	0	8.1600	-3.4400	-8.1300	1.7200	0.0000	0.0000	0.0000	0.0000;
	66715	67203	0.100546	0.300916	0.01454	56.74	0	0	0	0	1	0	0	3.6400	-1.8300	-3.6300	0.3000	0.0000	0.0000	0.0000	0.0000;
	66717	66726	0.010386	0.062449	0.02382	251.35	0	0	0	0	1	0	0	21.2100	-9.3600	-21.1600	7.1000	0.0000	0.0000	0.0000	0.0000;
	67857	66717	0.004979	0.032811	0.02867	253.47	0	0	0	0	1	0	0	10.8000	7.5900	-10.7900	-10.6200	0.0000	0.0000	0.0000	0.0000;
	66718	66719	0.000265	0.00114	0	0	0	0	0	0	1	0	0	4.7600	0.3000	-4.7600	-0.3000	0.0000	0.0000	0.0000	0.0000;
	66718	66722	0.014192	0.076349	0.05457	277.24	0	0	0	0	1	0	0	-35.9900	4.4800	36.1700	-9.4500	0.0000	0.0000	0.0000	0.0000;
	66718	67823	0.005294	0.03205	0.24859	272.29	0	0	0	0	1	0	0	31.2300	-4.7800	-31.1700	-21.7800	0.0000	0.0000	0.0000	0.0000;
	66723	66720	0.078253	0.166751	0.00952	49.77	0	0	0	0	1	0	0	1.6400	-2.2100	-1.6400	1.2100	0.0000	0.0000	0.0000	0.0000;
	67202	66720	0.075711	0.177213	0.00762	51.55	0	0	0	0	1	0	0	1.8900	1.5700	-1.8800	-2.3800	0.0000	0.0000	0.0000	0.0000;
	67082	66721	0.066682	0.177643	0.00704	61.96	0	0	0	0	1	0	0	-1.7600	-0.5000	1.7600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	67684	66721	0.052781	0.12099	0.00478	60.85	0	0	0	0	1	0	0	3.4900	-0.2800	-3.4800	-0.2200	0.0000	0.0000	0.0000	0.0000;
	67433	66722	0.003663	0.022692	0.01216	248.13	0	0	0	0	1	0	0	18.8700	-11.1600	-18.8500	9.9400	0.0000	0.0000	0.0000	0.0000;
	66723	66724	0.040195	0.114195	0.00237	48.95	0	0	0	0	1	0	0	1.5100	1.0800	-1.5100	-1.3300	0.0000	0.0000	0.0000	0.0000;
	66723	67428	0.012357	0.031145	0.00108	69.68	0	0	0	0	1	0	0	-15.2200	-1.4900	15.2400	1.4500	0.0000	0.0000	0.0000	0.0000;
	66839	66724	0.047654	0.104878	0.00336	56.07	0	0	0	0	1	0	0	-3.8300	1.3700	3.8300	-1.7100	0.0000	0.0000	0.0000	0.0000;
	66724	67428	0.013768	0.045177	0.00299	67.72	0	0	0	0	1	0	0	-14.3900	-5.2900	14.4200	5.0700	0.0000	0.0000	0.0000	0.0000;
	67553	66725	0.097822	0.189633	0.00498	58.9	0	0	0	0	1	0	0	-5.4600	1.7400	5.4900	-2.2200	0.0000	0.0000	0.0000	0.0000;
	67554	66726	0.010431	0.058882	0.03264	241	0	0	0	0	1	0	0	-16.2600	4.8300	16.2900	-8.1900	0.0000	0.0000	0.0000	0.0000;
	66728	66727	0.086654	0.212211	0.00399	65.97	0	0	0	0	1	0	0	4.0900	-0.4400	-4.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	66727	66837	0.082659	0.161308	0.00651	60.57	0	0	0	0	1	0	0	1.5100	-0.6600	-1.5000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	66729	66730	0.000259	0.001171	0	0	0	0	0	0	1	0	0	4.3700	0.3500	-4.3700	-0.3500	0.0000	0.0000	0.0000	0.0000;
	66729	66836	0.049316	0.144848	0.00657	71.58	0	0	0	0	1	0	0	10.5400	-2.2700	-10.4900	1.7200	0.0000	0.0000	0.0000	0.0000;
	66837	66729	0.033018	0.096751	0.00757	56.05	0	0	0	0	1	0	0	-1.0900	-5.4000	1.1000	4.6100	0.0000	0.0000	0.0000	0.0000;
	66729	67553	0.002155	0.004945	0.00022	75.55	0	0	0	0	1	0	0	-16.0100	-2.7000	16.0200	2.6900	0.0000	0.0000	0.0000	0.0000;
	66742	66731	0.049492	0.143595	0.00474	48.06	0	0	0	0	1	0	0	-0.1700	1.6300	0.1700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	66731	66745	0.00917	0.015745	0.00634	50.72	0	0	0	0	1	0	0	-4.4500	0.0400	4.4500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66733	66732	0.00475	0.142382	0	103.37	0	0	1	0	1	0	0	-17.0300	0.8400	17.0400	-0.4600	0.0000	0.0000	0.0000	0.0000;
	66732	66734	0.000238	0.001103	0	0	0	0	0	0	1	0	0	18.5700	5.4400	-18.5700	-5.4400	0.0000	0.0000	0.0000	0.0000;
	66732	66737	0.003869	0.020086	0.0105	287.97	0	0	0	0	1	0	0	32.3700	-4.3400	-32.3400	3.3800	0.0000	0.0000	0.0000	0.0000;
	66732	66757	0.006486	0.040455	0.03165	215.53	0	0	0	0	1	0	0	9.1700	-3.2900	-9.1700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	67539	66732	0.00643	0.036868	0.05366	321.62	0	0	0	0	1	0	0	74.1100	-8.3600	-73.7800	4.3200	0.0000	0.0000	0.0000	0.0000;
	66733	66736	0.018971	0.045235	0.00282	59.26	0	0	0	0	1	0	0	5.8000	-1.3500	-5.8000	1.0600	0.0000	0.0000	0.0000	0.0000;
	66733	66747	0.036191	0.104132	0.00941	60.33	0	0	0	0	1	0	0	11.2300	0.5100	-11.1900	-1.4200	0.0000	0.0000	0.0000	0.0000;
	66736	66735	0.003743	0.111329	0	103.11	0	0	1.0125	0	1	0	0	-18.3900	-11.0200	18.4100	11.5000	0.0000	0.0000	0.0000	0.0000;
	66735	66737	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-18.4100	-11.5000	18.4100	11.5000	0.0000	0.0000	0.0000	0.0000;
	66736	66738	0.006968	0.020509	0.00079	57.74	0	0	0	0	1	0	0	4.9600	1.4600	-4.9600	-1.5400	0.0000	0.0000	0.0000	0.0000;
	66737	66947	0.005509	0.03463	0.05415	298.4	0	0	0	0	1	0	0	52.4600	1.2500	-52.3200	-6.2800	0.0000	0.0000	0.0000	0.0000;
	67559	66737	0.001795	0.009302	0.01603	269.29	0	0	0	0	1	0	0	38.5500	14.5300	-38.5300	-16.1400	0.0000	0.0000	0.0000	0.0000;
	66738	67560	0.023301	0.0504	0.00281	62.69	0	0	0	0	1	0	0	-13.6100	-3.9300	13.6500	3.7200	0.0000	0.0000	0.0000	0.0000;
	66739	67560	0.036416	0.092956	0.00449	59.17	0	0	0	0	1	0	0	-7.2000	-0.6300	7.2200	0.1800	0.0000	0.0000	0.0000	0.0000;
	66739	67611	0.07876	0.15522	0.00421	54.64	0	0	0	0	1	0	0	3.3800	-0.9700	-3.3700	0.5200	0.0000	0.0000	0.0000	0.0000;
	66740	66741	0.000209	0.001068	0	0	0	0	0	0	1	0	0	1.3700	0.3300	-1.3700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	66740	66746	0.050468	0.133554	0.00425	55.83	0	0	0	0	1	0	0	-2.3300	-0.9100	2.3300	0.4700	0.0000	0.0000	0.0000	0.0000;
	66890	66740	0.053219	0.158608	0.00521	52.92	0	0	0	0	1	0	0	-0.9500	4.8000	0.9600	-5.3200	0.0000	0.0000	0.0000	0.0000;
	66898	66742	0.046697	0.108798	0.00834	52.55	0	0	0	0	1	0	0	2.0200	1.9800	-2.0200	-2.8800	0.0000	0.0000	0.0000	0.0000;
	66743	66744	0.000217	0.001107	0	0	0	0	0	0	1	0	0	3.5500	1.0600	-3.5500	-1.0600	0.0000	0.0000	0.0000	0.0000;
	66743	66944	0.044545	0.096524	0.00165	57.38	0	0	0	0	1	0	0	-6.6000	0.7000	6.6200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	66743	66949	0.041891	0.078652	0.00288	66.5	0	0	0	0	1	0	0	16.8500	-2.4400	-16.7300	2.3400	0.0000	0.0000	0.0000	0.0000;
	66743	67421	0.040993	0.105875	0.00627	65.14	0	0	0	0	1	0	0	-13.7900	0.6800	13.8700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	66745	66747	0.048861	0.122732	0.00265	57.13	0	0	0	0	1	0	0	-8.0700	-0.2900	8.1000	0.0800	0.0000	0.0000	0.0000	0.0000;
	66748	66751	0.0001	-0.001488	0	146.88	0	0	1	0	1	0	0	3.8700	0.4000	-3.8700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	66748	66752	0.000261	0.001103	0	0	0	0	0	0	1	0	0	-3.8700	-0.4000	3.8700	0.4000	0.0000	0.0000	0.0000	0.0000;
	66748	66753	0.000279	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66749	66751	0.003614	0.079782	0	73.44	0	0	1	0	1	0	0	-3.8700	-0.3900	3.8700	0.4000	0.0000	0.0000	0.0000	0.0000;
	66750	66751	0.003614	0.079782	0	73.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66752	66755	0.034574	0.087417	0.00253	56.06	0	0	0	0	1	0	0	3.2700	-3.5200	-3.2700	3.2600	0.0000	0.0000	0.0000	0.0000;
	66752	66891	0.043683	0.127602	0.00786	60.52	0	0	0	0	1	0	0	-7.1500	3.1100	7.1700	-3.8900	0.0000	0.0000	0.0000	0.0000;
	66755	66754	0.003455	0.087439	0	111.01	0	0	1	0	1	0	0	-24.3700	0.8600	24.3800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66754	66756	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-24.3800	0.3800	24.3900	-0.3800	0.0000	0.0000	0.0000	0.0000;
	67611	66755	0.014006	0.041808	0.00068	60.82	0	0	0	0	1	0	0	8.6700	-1.1300	-8.6600	1.0900	0.0000	0.0000	0.0000	0.0000;
	66755	67831	0.024687	0.052913	0.01747	76.36	0	0	0	0	1	0	0	28.2800	-10.9800	-28.0800	9.5100	0.0000	0.0000	0.0000	0.0000;
	66940	66756	0.00481	0.027078	0.0296	244.66	0	0	0	0	1	0	0	-11.1200	-6.9100	11.1200	3.7200	0.0000	0.0000	0.0000	0.0000;
	66756	67559	0.005726	0.037494	0.04151	280.51	0	0	0	0	1	0	0	-35.5100	-3.3400	35.5800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	66758	66757	0.00492	0.132405	0	77.07	0	0	1	0	1	0	0	-1.9300	0.4200	1.9300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	66757	66759	0.00028	0.00102	0	0	0	0	0	0	1	0	0	7.2400	0.5500	-7.2400	-0.5500	0.0000	0.0000	0.0000	0.0000;
	66760	66758	0.071332	0.16898	0.00336	54.56	0	0	0	0	1	0	0	0.1600	-0.5500	-0.1600	0.1800	0.0000	0.0000	0.0000	0.0000;
	66758	67173	0.04714	0.105769	0.0076	47.86	0	0	0	0	1	0	0	2.0900	-0.6000	-2.0800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	66760	66761	0.000243	0.001004	0	0	0	0	0	0	1	0	0	2.6800	0.3700	-2.6800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66764	66763	0.003433	0.131745	0	70.39	0	0	1	0	1	0	0	-2.3200	1.7600	2.3200	-1.7500	0.0000	0.0000	0.0000	0.0000;
	66763	66765	0.000236	0.001182	0	0	0	0	0	0	1	0	0	2.8200	0.3700	-2.8200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66772	66763	0.009993	0.062467	0.03948	230.21	0	0	0	0	1	0	0	4.5400	-10.5700	-4.5400	6.5600	0.0000	0.0000	0.0000	0.0000;
	66763	67340	0.048581	0.290649	0.11556	215.58	0	0	0	0	1	0	0	-0.6000	-5.1800	0.6000	-6.7600	0.0000	0.0000	0.0000	0.0000;
	66764	66766	0.111249	0.235754	0.00827	54.08	0	0	0	0	1	0	0	-0.2500	1.9300	0.2600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	66766	66767	0.000242	0.001186	0	0	0	0	0	0	1	0	0	1.6500	0.1200	-1.6500	-0.1200	0.0000	0.0000	0.0000	0.0000;
	66769	66766	0.034843	0.08053	0.00414	62.45	0	0	0	0	1	0	0	-3.9200	-1.0500	3.9300	0.6400	0.0000	0.0000	0.0000	0.0000;
	66766	66907	0.205919	0.388773	0.00872	67.16	0	0	0	0	1	0	0	-5.8400	2.0200	5.9200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	66768	66771	0.00456	0.124424	0	240.15	0	0	1	0	1	0	0	7.1200	-0.0500	-7.1200	0.1100	0.0000	0.0000	0.0000	0.0000;
	66768	66772	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-7.1200	0.0500	7.1200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	66769	66771	-0.001299	-0.035452	0	90.15	0	0	1	0	1	0	0	-7.1200	0.0900	7.1200	-0.1100	0.0000	0.0000	0.0000	0.0000;
	66769	67129	0.101441	0.317536	0.01228	65.77	0	0	0	0	1	0	0	6.3700	0.4800	-6.3300	-1.5900	0.0000	0.0000	0.0000	0.0000;
	66770	66771	0.01728	0.471481	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67417	66772	0.016518	0.089147	0.09019	238.75	0	0	0	0	1	0	0	11.7300	-19.4400	-11.6700	10.6200	0.0000	0.0000	0.0000	0.0000;
	66775	66773	0.028803	0.077846	0.00418	61.12	0	0	0	0	1	0	0	6.2600	-0.0500	-6.2500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66775	66774	0.003003	0.107625	0	99.58	0	0	1	0	1	0	0	-13.8100	-0.5600	13.8200	0.7400	0.0000	0.0000	0.0000	0.0000;
	66774	66776	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-13.8200	-0.7400	13.8200	0.7500	0.0000	0.0000	0.0000	0.0000;
	67835	66775	0.048565	0.130409	0.00241	56.51	0	0	0	0	1	0	0	-1.2400	2.0100	1.2400	-2.2700	0.0000	0.0000	0.0000	0.0000;
	66776	67695	0.00677	0.037839	0.12492	245.29	0	0	0	0	1	0	0	-13.8200	-0.7500	13.8300	-12.8100	0.0000	0.0000	0.0000	0.0000;
	66777	67580	0.056467	0.109734	0.00423	57.38	0	0	0	0	1	0	0	-3.8300	-0.5100	3.8400	0.0700	0.0000	0.0000	0.0000	0.0000;
	66778	66779	0.000214	0.001031	0	0	0	0	0	0	1	0	0	2.5500	0.8100	-2.5500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	66778	66784	0.086153	0.215102	0.00502	56.78	0	0	0	0	1	0	0	-0.9800	-2.0300	0.9900	1.5000	0.0000	0.0000	0.0000	0.0000;
	67374	66778	0.094522	0.208393	0.00612	43.79	0	0	0	0	1	0	0	1.5600	0.1000	-1.5600	-0.7600	0.0000	0.0000	0.0000	0.0000;
	66780	66781	0.000231	0.00103	0	0	0	0	0	0	1	0	0	1.2000	0.3800	-1.2000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66884	66780	0.018036	0.091116	0.04584	219.47	0	0	0	0	1	0	0	5.6700	-3.8100	-5.6600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	66782	66783	0.00027	0.001089	0	0	0	0	0	0	1	0	0	1.2000	0.1500	-1.2000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	66782	67389	0.07639	0.173507	0.01408	56.02	0	0	0	0	1	0	0	-5.6700	0.3000	5.6900	-1.7800	0.0000	0.0000	0.0000	0.0000;
	66784	66876	0.062069	0.153826	0.00707	59.8	0	0	0	0	1	0	0	-0.8000	0.2100	0.8000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	66784	66883	0.040632	0.083747	0.00395	46.93	0	0	0	0	1	0	0	-2.8500	-1.9500	2.8600	1.5300	0.0000	0.0000	0.0000	0.0000;
	66811	66785	0.02	0.043947	0.00322	76.34	0	0	0	0	1	0	0	-12.6300	-0.8400	12.6600	0.5600	0.0000	0.0000	0.0000	0.0000;
	67799	66785	0.015188	0.037652	0.00557	79.15	0	0	0	0	1	0	0	16.9500	1.5100	-16.9000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	66786	66880	0.080336	0.182937	0.00392	59.82	0	0	0	0	1	0	0	1.8900	-0.7700	-1.8900	0.3500	0.0000	0.0000	0.0000	0.0000;
	66786	67650	0.076688	0.201705	0.00813	66.22	0	0	0	0	1	0	0	-4.7300	0.3200	4.7500	-1.1600	0.0000	0.0000	0.0000	0.0000;
	66787	66816	0.00547	0.03887	0.02138	234.86	0	0	0	0	1	0	0	1.0400	-2.8900	-1.0400	0.5800	0.0000	0.0000	0.0000	0.0000;
	66788	67799	0.029737	0.05338	0.00518	75	0	0	0	0	1	0	0	-9.1200	2.7100	9.1500	-3.2200	0.0000	0.0000	0.0000	0.0000;
	66808	66789	0.028215	0.075669	0.00642	47.29	0	0	0	0	1	0	0	0.4600	-0.4600	-0.4600	-0.2400	0.0000	0.0000	0.0000	0.0000;
	66789	67799	0.041638	0.086914	0.00603	57.54	0	0	0	0	1	0	0	-4.5800	-0.2400	4.5900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	66790	66793	0.004485	0.102683	0	185.54	0	0	1	0	1	0	0	5.7500	-1.3600	-5.7500	1.3900	0.0000	0.0000	0.0000	0.0000;
	66790	66797	0.000221	0.00103	0	0	0	0	0	0	1	0	0	-36.7200	-5.8400	36.7200	5.8600	0.0000	0.0000	0.0000	0.0000;
	66790	66798	0.000206	0.001105	0	0	0	0	0	0	1	0	0	30.9600	7.2000	-30.9600	-7.1900	0.0000	0.0000	0.0000	0.0000;
	66791	66793	0.000664	0.015205	0	85.54	0	0	1	0	1	0	0	-5.7500	1.4000	5.7500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	66791	66796	-0.000336	-0.008784	0	123.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66791	66802	0.023013	0.050889	0.00297	36.95	0	0	0	0	1	0	0	2.2500	0.9100	-2.2500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	67120	66791	0.037291	0.089664	0.00795	71.68	0	0	0	0	1	0	0	-6.5300	0.4200	6.5500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	66791	67650	0.028381	0.068085	0.00177	57.04	0	0	0	0	1	0	0	-3.0400	-1.0600	3.0500	0.8700	0.0000	0.0000	0.0000	0.0000;
	66792	66793	0.029354	0.672051	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66794	66796	0.010532	0.27495	0	61.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66795	66796	0.010532	0.27495	0	61.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66797	66807	0.005789	0.033966	0.02373	221.5	0	0	0	0	1	0	0	6.4000	-1.5100	-6.4000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	66797	67653	0.001609	0.011745	0.00948	253.14	0	0	0	0	1	0	0	-18.1400	-6.6400	18.1400	5.6500	0.0000	0.0000	0.0000	0.0000;
	66797	67798	0.004992	0.028378	0.01969	259.13	0	0	0	0	1	0	0	-24.9800	2.3000	25.0100	-4.2700	0.0000	0.0000	0.0000	0.0000;
	66799	66800	0.000274	0.001108	0	0	0	0	0	0	1	0	0	28.7300	9.6300	-28.7300	-9.6200	0.0000	0.0000	0.0000	0.0000;
	66799	66802	0.017957	0.052842	0.00215	61.96	0	0	0	0	1	0	0	-4.9600	-1.1000	4.9600	0.8800	0.0000	0.0000	0.0000	0.0000;
	66799	66815	0.033631	0.094859	0.00655	56.88	0	0	0	0	1	0	0	3.6100	-0.5000	-3.6000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	67593	66799	0.01147	0.033202	0.00079	62.78	0	0	0	0	1	0	0	6.0800	2.3400	-6.0800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	67650	66799	0.011731	0.027143	0.00296	81.09	0	0	0	0	1	0	0	21.3500	5.4200	-21.3000	-5.6200	0.0000	0.0000	0.0000	0.0000;
	66801	66804	0.003539	0.115947	0	244.38	0	0	1	0	1	0	0	4.5700	-1.6000	-4.5700	1.6200	0.0000	0.0000	0.0000	0.0000;
	66801	66805	0.000283	0.001042	0	0	0	0	0	0	1	0	0	29.6200	20.0800	-29.6100	-20.0700	0.0000	0.0000	0.0000	0.0000;
	66801	66806	0.000238	0.00113	0	0	0	0	0	0	1	0	0	-34.1800	-18.4800	34.1900	18.5000	0.0000	0.0000	0.0000	0.0000;
	66802	66804	-0.001093	-0.035819	0	94.38	0	0	1	0	1	0	0	-4.5700	1.6200	4.5700	-1.6200	0.0000	0.0000	0.0000	0.0000;
	66802	67593	0.011607	0.032165	0.0068	56.49	0	0	0	0	1	0	0	1.8500	-1.2600	-1.8500	0.5200	0.0000	0.0000	0.0000	0.0000;
	66803	66804	0.012268	0.401898	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66806	67134	0.00859	0.059762	0.11054	248.7	0	0	0	0	1	0	0	14.7900	-10.1400	-14.7700	-1.7100	0.0000	0.0000	0.0000	0.0000;
	66806	67201	0.016883	0.101876	0.07358	238.95	0	0	0	0	1	0	0	9.7900	-1.7800	-9.7800	-6.0600	0.0000	0.0000	0.0000	0.0000;
	66806	67598	0.002215	0.01461	0.01585	263.5	0	0	0	0	1	0	0	-48.8200	-2.9700	48.8700	1.5700	0.0000	0.0000	0.0000	0.0000;
	66808	66807	0.004438	0.106109	0	90.36	0	0	1	0	1	0	0	-6.6000	-0.5700	6.6000	0.6200	0.0000	0.0000	0.0000	0.0000;
	66807	66809	0.000233	0.001018	0	0	0	0	0	0	1	0	0	29.8700	6.8300	-29.8700	-6.8200	0.0000	0.0000	0.0000	0.0000;
	66807	67653	0.002732	0.014334	0.05684	267.18	0	0	0	0	1	0	0	-30.0800	-6.4000	30.1000	0.3500	0.0000	0.0000	0.0000	0.0000;
	66810	66811	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-21.6000	-4.4400	21.6000	4.4500	0.0000	0.0000	0.0000	0.0000;
	66811	66813	0.017435	0.045974	0.0034	68.32	0	0	0	0	1	0	0	-8.9800	-3.6100	8.9900	3.2800	0.0000	0.0000	0.0000	0.0000;
	66812	66813	0.00021	0.00105	0	0	0	0	0	0	1	0	0	-21.6000	-2.1100	21.6000	2.1200	0.0000	0.0000	0.0000	0.0000;
	66815	66813	0.017057	0.050152	0.00195	46.11	0	0	0	0	1	0	0	-0.8600	0.1500	0.8600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	66813	67593	0.028346	0.04963	0.0028	69.72	0	0	0	0	1	0	0	-9.3900	0.1300	9.4200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	66813	67650	0.013449	0.039999	0.00124	82.22	0	0	0	0	1	0	0	-22.0600	-5.1700	22.1300	5.2200	0.0000	0.0000	0.0000	0.0000;
	66814	66815	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-21.6000	-2.8000	21.6000	2.8100	0.0000	0.0000	0.0000	0.0000;
	66815	67593	0.024936	0.06564	0.00448	66.6	0	0	0	0	1	0	0	-8.2300	-0.9800	8.2500	0.5400	0.0000	0.0000	0.0000	0.0000;
	66815	67650	0.037381	0.103681	0.00274	67.35	0	0	0	0	1	0	0	-8.9000	-1.7800	8.9300	1.5600	0.0000	0.0000	0.0000	0.0000;
	66816	67598	0.001527	0.009382	0.02019	268.43	0	0	0	0	1	0	0	-20.5600	-5.7600	20.5700	3.6000	0.0000	0.0000	0.0000	0.0000;
	66820	66817	0.042371	0.106977	0.00481	46.95	0	0	0	0	1	0	0	-3.7400	-0.6500	3.7500	0.1500	0.0000	0.0000	0.0000	0.0000;
	66817	66823	0.034969	0.094194	0.00392	57.33	0	0	0	0	1	0	0	-6.5600	-2.2200	6.5800	1.8400	0.0000	0.0000	0.0000	0.0000;
	66818	66819	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-1.8700	-0.3800	1.8700	0.3800	0.0000	0.0000	0.0000	0.0000;
	66820	66821	0.000211	0.001149	0	0	0	0	0	0	1	0	0	1.8700	0.3800	-1.8700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66823	66822	0.002821	0.093436	0	109.06	0	0	1	0	1	0	0	-19.7300	3.2400	19.7400	-2.9000	0.0000	0.0000	0.0000	0.0000;
	66822	66824	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-19.7400	2.9000	19.7400	-2.8900	0.0000	0.0000	0.0000	0.0000;
	66823	67200	0.022588	0.04966	0.05155	78.16	0	0	0	0	1	0	0	8.2900	-6.6300	-8.2700	1.0400	0.0000	0.0000	0.0000	0.0000;
	66825	66826	0.000215	0.001115	0	0	0	0	0	0	1	0	0	4.2700	0.8900	-4.2700	-0.8900	0.0000	0.0000	0.0000	0.0000;
	66825	67200	0.021045	0.058626	0.00837	58.09	0	0	0	0	1	0	0	-2.6200	-2.6600	2.6300	1.7500	0.0000	0.0000	0.0000	0.0000;
	66825	67390	0.056644	0.130649	0.00722	66.79	0	0	0	0	1	0	0	-1.6400	1.7600	1.6500	-2.5400	0.0000	0.0000	0.0000	0.0000;
	66828	66831	0.008968	0.061316	0.08288	228.26	0	0	0	0	1	0	0	4.5400	-2.8600	-4.5400	-6.1100	0.0000	0.0000	0.0000	0.0000;
	66828	67554	0.006376	0.039236	0.05388	235.6	0	0	0	0	1	0	0	-9.0900	1.8000	9.1000	-7.6000	0.0000	0.0000	0.0000	0.0000;
	66830	66829	0.004891	0.162907	0	95.83	0	0	1	0	1	0	0	-13.2700	-2.0000	13.2700	2.2700	0.0000	0.0000	0.0000	0.0000;
	66829	66831	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-13.2700	-2.2700	13.2700	2.2700	0.0000	0.0000	0.0000	0.0000;
	66836	66830	0.027987	0.080006	0.00252	52.11	0	0	0	0	1	0	0	1.6000	-3.3900	-1.6000	3.1300	0.0000	0.0000	0.0000	0.0000;
	66830	67189	0.062277	0.166194	0.00448	65.9	0	0	0	0	1	0	0	6.1600	-1.9200	-6.1400	1.5100	0.0000	0.0000	0.0000	0.0000;
	66833	66831	0.004114	0.021138	0.01295	278.86	0	0	0	0	1	0	0	50.3200	-21.2000	-50.2100	20.3800	0.0000	0.0000	0.0000	0.0000;
	66831	66904	0.006334	0.039535	0.11041	274.68	0	0	0	0	1	0	0	41.4800	-16.5500	-41.3700	5.2500	0.0000	0.0000	0.0000	0.0000;
	66833	66832	0.000176	0.011498	0	781.23	0	0	1	0	1	0	0	-61.8800	18.2600	61.8900	-17.8200	0.0000	0.0000	0.0000	0.0000;
	66832	66834	0.000201	0.001029	0	0	0	0	0	0	1	0	0	-61.8900	17.8200	61.9000	-17.7800	0.0000	0.0000	0.0000	0.0000;
	66834	67772	0.000278	0.005477	0.51457	2180.24	0	0	0	0	1	0	0	-47.0500	47.7500	47.0700	-102.3900	0.0000	0.0000	0.0000	0.0000;
	66835	66836	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-8.8900	-1.6700	8.8900	1.6700	0.0000	0.0000	0.0000	0.0000;
	66838	66840	0.140392	0.33083	0.00991	51.38	0	0	0	0	1	0	0	0.6000	-1.8700	-0.5900	0.8200	0.0000	0.0000	0.0000	0.0000;
	66838	66842	0.067069	0.214698	0.00769	56.18	0	0	0	0	1	0	0	-3.1800	1.2100	3.1800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	66839	66840	0.180248	0.410995	0.01079	48.01	0	0	0	0	1	0	0	0.7800	-1.8700	-0.7700	0.7300	0.0000	0.0000	0.0000	0.0000;
	66840	66841	0.000269	0.001016	0	0	0	0	0	0	1	0	0	1.2700	0.4400	-1.2700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66840	67684	0.163339	0.358463	0.0118	56.04	0	0	0	0	1	0	0	0.0900	-2.0000	-0.0900	0.7400	0.0000	0.0000	0.0000	0.0000;
	66842	66843	0.000263	0.001018	0	0	0	0	0	0	1	0	0	1.6200	0.3600	-1.6200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	66842	66854	0.072816	0.144003	0.02016	64.71	0	0	0	0	1	0	0	-4.8000	-0.8400	4.8200	-1.2700	0.0000	0.0000	0.0000	0.0000;
	66844	66845	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-1.3000	-0.4700	1.3000	0.4700	0.0000	0.0000	0.0000	0.0000;
	66845	66847	0.037198	0.11672	0.00772	69.78	0	0	0	0	1	0	0	-9.0100	0.9200	9.0400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	67701	66845	0.101292	0.195687	0.00844	68.56	0	0	0	0	1	0	0	-7.6600	0.6100	7.7100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	66846	66849	0.005581	0.123644	0	161.87	0	0	1	0	1	0	0	14.0400	-4.6500	-14.0300	4.9100	0.0000	0.0000	0.0000	0.0000;
	66846	66850	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-14.0400	4.6500	14.0400	-4.6500	0.0000	0.0000	0.0000	0.0000;
	66846	66851	0.000278	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66847	66849	0.000206	0.004553	0	108.69	0	0	1	0	1	0	0	-11.5800	5.2600	11.5800	-5.2600	0.0000	0.0000	0.0000	0.0000;
	66847	67082	0.048969	0.13472	0.01062	57.63	0	0	0	0	1	0	0	2.5400	-3.6100	-2.5400	2.5000	0.0000	0.0000	0.0000	0.0000;
	66848	66849	0.031075	0.688413	0	53.18	0	0	1	0	1	0	0	-2.4500	-0.3100	2.4500	0.3400	0.0000	0.0000	0.0000	0.0000;
	66850	67081	0.024655	0.152381	0.0735	258.91	0	0	0	0	1	0	0	19.1400	-6.7700	-19.0600	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66852	66853	0.000291	0.001135	0	0	0	0	0	0	1	0	0	3.0600	1.3300	-3.0600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	66856	66855	0.000153	0.013149	0	674.42	0	0	1	0	1	0	0	-65.9300	21.8800	65.9400	-21.2900	0.0000	0.0000	0.0000	0.0000;
	66855	66858	0.0002	0.001185	0	0	0	0	0	0	1	0	0	-65.9400	-161.9700	66.0000	162.3100	0.0000	0.0000	0.0000	0.0000;
	66857	66856	0.003552	0.098176	0	85.8	0	0	1	0	1	0	0	-12.7600	6.3500	12.7600	-6.1700	0.0000	0.0000	0.0000	0.0000;
	66856	66859	0.000289	0.001077	0	0	0	0	0	0	1	0	0	53.1700	-15.7100	-53.1600	15.7400	0.0000	0.0000	0.0000	0.0000;
	66860	66857	0.03305	0.096184	0.0063	59.99	0	0	0	0	1	0	0	-11.9200	2.7000	11.9700	-3.2600	0.0000	0.0000	0.0000	0.0000;
	68684	66858	0.000588	0.00978	1.10007	2177.54	0	0	0	0	1	0	0	66.0800	43.8700	-66.0000	-162.3100	0.0000	0.0000	0.0000	0.0000;
	66865	66859	0.006815	0.04207	0.02646	240.56	0	0	0	0	1	0	0	-27.6500	7.0100	27.7000	-9.5400	0.0000	0.0000	0.0000	0.0000;
	66872	66859	0.011503	0.079674	0.0326	229.38	0	0	0	0	1	0	0	-19.3700	5.0200	19.4100	-8.2400	0.0000	0.0000	0.0000	0.0000;
	66861	66860	0.141378	0.329357	0.00965	36.24	0	0	0	0	1	0	0	-4.9900	2.0700	5.0300	-3.0300	0.0000	0.0000	0.0000	0.0000;
	66873	66860	0.055991	0.148529	0.006	48.11	0	0	0	0	1	0	0	-0.2200	-1.3900	0.2300	0.7400	0.0000	0.0000	0.0000	0.0000;
	66860	67450	0.043366	0.087524	0.00575	48.95	0	0	0	0	1	0	0	3.8500	-1.1800	-3.8400	0.5600	0.0000	0.0000	0.0000	0.0000;
	67835	66861	0.214623	0.375963	0.00735	53.01	0	0	0	0	1	0	0	-2.6900	1.5500	2.7100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	66863	66862	0.010356	0.029796	0.00103	41.66	0	0	0	0	1	0	0	1.0100	-0.4600	-1.0100	0.3500	0.0000	0.0000	0.0000	0.0000;
	66862	66866	0.013188	0.035004	0.00136	61.8	0	0	0	0	1	0	0	-5.2300	-0.7700	5.2400	0.6300	0.0000	0.0000	0.0000	0.0000;
	66863	66864	0.000201	0.001106	0	0	0	0	0	0	1	0	0	6.2400	3.3700	-6.2400	-3.3700	0.0000	0.0000	0.0000	0.0000;
	66866	66863	0.018091	0.043732	0.00201	58.12	0	0	0	0	1	0	0	3.5000	0.6200	-3.5000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	66863	67796	0.119377	0.292372	0.00859	54.36	0	0	0	0	1	0	0	-3.7500	-2.0800	3.7700	1.1900	0.0000	0.0000	0.0000	0.0000;
	66866	66865	0.002612	0.092844	0	91.2	0	0	1	0	1	0	0	-8.7400	-1.2500	8.7400	1.3200	0.0000	0.0000	0.0000	0.0000;
	66865	66867	0.000222	0.001025	0	0	0	0	0	0	1	0	0	6.9400	2.1100	-6.9400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	66868	66871	0.002987	0.092486	0	110.51	0	0	1	0	1	0	0	5.6000	-0.3600	-5.6000	0.3800	0.0000	0.0000	0.0000	0.0000;
	66868	66872	0.000224	0.00108	0	0	0	0	0	0	1	0	0	-5.6000	0.3600	5.6000	-0.3600	0.0000	0.0000	0.0000	0.0000;
	66869	66871	8.1e-05	0.002518	0	81.35	0	0	1	0	1	0	0	-2.4000	0.7800	2.4000	-0.7800	0.0000	0.0000	0.0000	0.0000;
	66873	66869	0.040989	0.102987	0.00303	51.98	0	0	0	0	1	0	0	-2.4000	0.4600	2.4000	-0.7800	0.0000	0.0000	0.0000	0.0000;
	66870	66871	0.013814	0.427665	0	29.16	0	0	1	0	1	0	0	-3.2000	-0.3500	3.2000	0.4000	0.0000	0.0000	0.0000	0.0000;
	66874	66880	0.059958	0.162041	0.00597	58.56	0	0	0	0	1	0	0	-2.4700	-1.4400	2.4700	0.8100	0.0000	0.0000	0.0000	0.0000;
	66874	67343	0.030394	0.068811	0.02041	50.69	0	0	0	0	1	0	0	-0.4100	-0.8400	0.4100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	66875	67112	0.057928	0.145955	0.00627	72.91	0	0	0	0	1	0	0	-8.4000	1.6000	8.4400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	66875	67136	0.043461	0.133746	0.00361	66.53	0	0	0	0	1	0	0	5.3800	-2.6500	-5.3600	2.3100	0.0000	0.0000	0.0000	0.0000;
	66876	66877	0.047466	0.076657	0.00891	63.03	0	0	0	0	1	0	0	-2.1100	0.4700	2.1100	-1.4300	0.0000	0.0000	0.0000	0.0000;
	66877	66878	0.000239	0.001126	0	0	0	0	0	0	1	0	0	2.1800	0.8000	-2.1800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	67120	66877	0.071118	0.134383	0.00592	66.9	0	0	0	0	1	0	0	4.3000	-1.2400	-4.2900	0.6300	0.0000	0.0000	0.0000	0.0000;
	66880	66879	0.003971	0.138813	0	66.6	0	0	1	0	1	0	0	-0.5900	-1.1500	0.5900	1.1600	0.0000	0.0000	0.0000	0.0000;
	66879	66881	0.000285	0.001011	0	0	0	0	0	0	1	0	0	10.4700	1.1300	-10.4700	-1.1300	0.0000	0.0000	0.0000	0.0000;
	66879	66904	0.036178	0.182776	0.09625	251.05	0	0	0	0	1	0	0	-17.0000	-1.0300	17.1000	-8.9100	0.0000	0.0000	0.0000	0.0000;
	66879	67342	0.010839	0.067636	0.0528	227.06	0	0	0	0	1	0	0	5.9400	-1.2500	-5.9400	-4.4600	0.0000	0.0000	0.0000	0.0000;
	66883	66882	0.002801	0.111358	0	83.11	0	0	1	0	1	0	0	-7.6700	-3.1500	7.6800	3.2200	0.0000	0.0000	0.0000	0.0000;
	66882	66884	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-7.6800	-3.2200	7.6800	3.2200	0.0000	0.0000	0.0000	0.0000;
	66884	67532	0.027996	0.151714	0.10932	222.79	0	0	0	0	1	0	0	-8.9200	2.4000	8.9600	-14.0300	0.0000	0.0000	0.0000	0.0000;
	66885	66886	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-7.0800	-0.7200	7.0800	0.7200	0.0000	0.0000	0.0000	0.0000;
	66886	66890	0.03776	0.111313	0.00407	57.17	0	0	0	0	1	0	0	6.7400	1.4500	-6.7200	-1.8400	0.0000	0.0000	0.0000	0.0000;
	66886	67364	0.067628	0.165539	0.00844	55.66	0	0	0	0	1	0	0	2.7800	-2.2100	-2.7800	1.3000	0.0000	0.0000	0.0000	0.0000;
	67752	66886	0.017717	0.049534	0.00089	68.09	0	0	0	0	1	0	0	16.6500	-0.0200	-16.6000	0.0500	0.0000	0.0000	0.0000	0.0000;
	66887	66888	0.000234	0.001088	0	0	0	0	0	0	1	0	0	-6.6700	-2.1000	6.6700	2.1000	0.0000	0.0000	0.0000	0.0000;
	66890	66888	0.038	0.08464	0.00214	62.86	0	0	0	0	1	0	0	-10.9700	-0.2800	11.0200	0.1400	0.0000	0.0000	0.0000	0.0000;
	67752	66888	0.012263	0.034702	0.0014	68.07	0	0	0	0	1	0	0	17.7200	2.1900	-17.6800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	66889	66890	0.000242	0.001	0	0	0	0	0	0	1	0	0	-7.2100	-2.0700	7.2100	2.0700	0.0000	0.0000	0.0000	0.0000;
	66891	66890	0.032737	0.091005	0.00789	65.69	0	0	0	0	1	0	0	-11.3900	4.0100	11.4300	-4.7400	0.0000	0.0000	0.0000	0.0000;
	66899	66892	0.063095	0.110699	0.00359	63.99	0	0	0	0	1	0	0	8.8800	1.0400	-8.8400	-1.3500	0.0000	0.0000	0.0000	0.0000;
	66892	67160	0.049069	0.106232	0.00671	58.74	0	0	0	0	1	0	0	3.7500	-0.1900	-3.7400	-0.5200	0.0000	0.0000	0.0000	0.0000;
	66893	66896	-0.000187	-0.003645	0	122.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66893	66897	0.000262	0.001093	0	0	0	0	0	0	1	0	0	4.4500	1.1100	-4.4500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	66893	66898	0.000259	0.001065	0	0	0	0	0	0	1	0	0	-4.4500	-1.1100	4.4500	1.1100	0.0000	0.0000	0.0000	0.0000;
	66894	66896	0.004222	0.082324	0	61.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66895	66896	0.004222	0.082324	0	61.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66898	66899	0.024427	0.05354	0.00216	51.8	0	0	0	0	1	0	0	-2.7500	-1.5100	2.7500	1.2800	0.0000	0.0000	0.0000	0.0000;
	66898	66900	0.037422	0.100489	0.00328	55.01	0	0	0	0	1	0	0	-3.7200	-1.5800	3.7200	1.2400	0.0000	0.0000	0.0000	0.0000;
	67564	66899	0.013225	0.030864	0.00085	69.31	0	0	0	0	1	0	0	16.5900	2.7500	-16.5600	-2.7700	0.0000	0.0000	0.0000	0.0000;
	66900	67564	0.012919	0.037178	0.00481	59.84	0	0	0	0	1	0	0	-7.7900	-2.0000	7.7900	1.4900	0.0000	0.0000	0.0000	0.0000;
	66901	66905	0.050159	0.146683	0.00379	70.9	0	0	0	0	1	0	0	-8.7100	-0.6600	8.7400	0.3500	0.0000	0.0000	0.0000	0.0000;
	66902	66903	0.000272	0.001011	0	0	0	0	0	0	1	0	0	5.4000	1.1500	-5.4000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	66905	66902	0.030023	0.08124	0.00396	59.54	0	0	0	0	1	0	0	6.0900	-0.5900	-6.0800	0.1900	0.0000	0.0000	0.0000	0.0000;
	66905	66904	0.005735	0.14242	0	96.09	0	0	1	0	1	0	0	-13.7300	0.1200	13.7400	0.1300	0.0000	0.0000	0.0000	0.0000;
	66904	66906	0.000268	0.001061	0	0	0	0	0	0	1	0	0	10.5200	3.5400	-10.5200	-3.5400	0.0000	0.0000	0.0000	0.0000;
	66908	66907	0.051542	0.139869	0.00363	68.55	0	0	0	0	1	0	0	8.4800	-2.3700	-8.4400	2.1000	0.0000	0.0000	0.0000	0.0000;
	66908	66912	0.039706	0.085862	0.00864	72.24	0	0	0	0	1	0	0	-11.2200	1.6900	11.2700	-2.4800	0.0000	0.0000	0.0000	0.0000;
	66912	66909	0.035449	0.087072	0.00383	55.44	0	0	0	0	1	0	0	2.1300	0.7100	-2.1300	-1.1000	0.0000	0.0000	0.0000	0.0000;
	66909	67187	0.127488	0.248604	0.00687	63.82	0	0	0	0	1	0	0	-5.2300	-0.8500	5.2700	0.2000	0.0000	0.0000	0.0000	0.0000;
	66910	66912	0.010378	0.029025	0.00108	57.04	0	0	0	0	1	0	0	-2.5100	-2.1700	2.5100	2.0600	0.0000	0.0000	0.0000	0.0000;
	66910	67604	0.054946	0.132509	0.00281	63.22	0	0	0	0	1	0	0	-4.8600	0.0000	4.8700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	66912	66911	0.004085	0.135872	0	91.34	0	0	1	0	1	0	0	-7.4700	0.0700	7.4800	-0.0000	0.0000	0.0000	0.0000	0.0000;
	66911	66913	0.000252	0.001104	0	0	0	0	0	0	1	0	0	7.7900	5.1400	-7.7900	-5.1400	0.0000	0.0000	0.0000	0.0000;
	67608	66911	0.00287	0.017466	0.01296	241.67	0	0	0	0	1	0	0	15.2700	3.8300	-15.2700	-5.1400	0.0000	0.0000	0.0000	0.0000;
	66914	66912	0.012195	0.038843	0.02796	68.46	0	0	0	0	1	0	0	8.4500	-2.5300	-8.4400	-0.3700	0.0000	0.0000	0.0000	0.0000;
	67701	66914	0.037143	0.093035	0.02478	75.69	0	0	0	0	1	0	0	13.2400	-3.4600	-13.1800	1.0200	0.0000	0.0000	0.0000	0.0000;
	67787	66915	0.070262	0.130777	0.00252	64.03	0	0	0	0	1	0	0	0.0900	0.6000	-0.0900	-0.8700	0.0000	0.0000	0.0000	0.0000;
	68586	66915	0.109784	0.288562	0.00733	35.56	0	0	0	0	1	0	0	5.2300	-2.5900	-5.2000	1.8900	0.0000	0.0000	0.0000	0.0000;
	66917	66918	0.000267	0.001147	0	0	0	0	0	0	1	0	0	2.2500	0.9700	-2.2500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	66917	67724	0.047563	0.172121	0.00446	68.45	0	0	0	0	1	0	0	-8.6600	0.4000	8.6900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	67960	66917	0.041274	0.091249	0.00937	58.21	0	0	0	0	1	0	0	-3.5500	-0.4300	3.5500	-0.5800	0.0000	0.0000	0.0000	0.0000;
	66919	66920	0.00027	0.001101	0	0	0	0	0	0	1	0	0	2.2500	0.1800	-2.2500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	66919	66926	0.095581	0.263294	0.01444	44.06	0	0	0	0	1	0	0	2.0200	-1.9300	-2.0200	0.3600	0.0000	0.0000	0.0000	0.0000;
	66919	67713	0.031381	0.064721	0.00245	74.74	0	0	0	0	1	0	0	-19.3100	3.6300	19.4200	-3.6700	0.0000	0.0000	0.0000	0.0000;
	66921	66922	0.000243	0.001119	0	0	0	0	0	0	1	0	0	5.7600	3.0900	-5.7600	-3.0900	0.0000	0.0000	0.0000	0.0000;
	67723	66921	0.005606	0.037137	0.03316	205.27	0	0	0	0	1	0	0	-15.0700	-0.1000	15.0800	-3.4500	0.0000	0.0000	0.0000	0.0000;
	66921	67955	0.008668	0.04891	0.03002	204.39	0	0	0	0	1	0	0	-20.8400	0.3700	20.8800	-3.4600	0.0000	0.0000	0.0000	0.0000;
	66923	66924	0.00025	0.001113	0	0	0	0	0	0	1	0	0	-2.7700	-0.7200	2.7700	0.7200	0.0000	0.0000	0.0000	0.0000;
	66924	66926	0.066147	0.149471	0.00251	46.77	0	0	0	0	1	0	0	-0.6300	0.2100	0.6300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	66924	67954	0.029445	0.078316	0.01376	51.68	0	0	0	0	1	0	0	-5.3100	0.5700	5.3100	-2.0600	0.0000	0.0000	0.0000	0.0000;
	66925	66926	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-1.3900	-0.1200	1.3900	0.1200	0.0000	0.0000	0.0000	0.0000;
	66928	66927	0.002222	0.068978	0	111.54	0	0	1.00625	0	1	0	0	-23.8800	0.4900	23.8900	-0.1300	0.0000	0.0000	0.0000	0.0000;
	66927	66929	0.000201	0.001123	0	0	0	0	0	0	1	0	0	3.9300	0.2400	-3.9300	-0.2400	0.0000	0.0000	0.0000	0.0000;
	66947	66927	0.003658	0.024672	0.02697	266.07	0	0	0	0	1	0	0	27.8400	-2.6300	-27.8200	-0.1200	0.0000	0.0000	0.0000	0.0000;
	66928	66930	0.023722	0.051909	0.00265	71.98	0	0	0	0	1	0	0	23.8800	-0.4900	-23.7500	0.4700	0.0000	0.0000	0.0000	0.0000;
	66931	67032	0.020791	0.040837	0.00491	63.73	0	0	0	0	1	0	0	-9.8700	4.0400	9.8900	-4.5200	0.0000	0.0000	0.0000	0.0000;
	66932	66933	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-10.6300	-2.9700	10.6300	2.9700	0.0000	0.0000	0.0000	0.0000;
	66940	66933	0.00247	0.017429	0.01186	269.77	0	0	0	0	1	0	0	23.2100	-6.7000	-23.2000	5.4900	0.0000	0.0000	0.0000	0.0000;
	66933	67221	0.004437	0.023454	0.05327	255.08	0	0	0	0	1	0	0	12.5700	-8.4600	-12.5600	2.6900	0.0000	0.0000	0.0000	0.0000;
	66934	66937	-0.000205	-0.005016	0	122.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66934	66938	0.000222	0.001169	0	0	0	0	0	0	1	0	0	10.6300	1.7900	-10.6300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	66934	66939	0.000284	0.001187	0	0	0	0	0	0	1	0	0	-10.6300	-1.7900	10.6300	1.8000	0.0000	0.0000	0.0000	0.0000;
	66935	66937	0.010141	0.248702	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66936	66937	0.010141	0.248702	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66939	67038	0.021016	0.056111	0.0179	60.55	0	0	0	0	1	0	0	6.8200	-7.6700	-6.8000	5.7700	0.0000	0.0000	0.0000	0.0000;
	66939	67831	0.041536	0.095087	0.00191	68.93	0	0	0	0	1	0	0	-17.4500	5.8800	17.5800	-5.7900	0.0000	0.0000	0.0000	0.0000;
	66940	67040	0.002345	0.013787	0.04921	346.57	0	0	0	0	1	0	0	112.0200	5.0300	-111.7400	-8.7800	0.0000	0.0000	0.0000	0.0000;
	67425	66940	0.001864	0.011842	0.02804	297.65	0	0	0	0	1	0	0	56.2500	-8.7200	-56.1900	6.0200	0.0000	0.0000	0.0000	0.0000;
	66940	67559	0.006189	0.038811	0.05895	290.27	0	0	0	0	1	0	0	-41.9300	-7.7800	42.0300	1.9600	0.0000	0.0000	0.0000	0.0000;
	67764	66940	0.002423	0.012346	0.02993	281.32	0	0	0	0	1	0	0	37.2700	-9.8100	-37.2400	6.7100	0.0000	0.0000	0.0000	0.0000;
	66941	66942	0.000267	0.001093	0	0	0	0	0	0	1	0	0	4.0800	0.8300	-4.0800	-0.8300	0.0000	0.0000	0.0000	0.0000;
	66941	67038	0.030679	0.074747	0.00173	59.27	0	0	0	0	1	0	0	-8.5000	-3.8100	8.5200	3.6900	0.0000	0.0000	0.0000	0.0000;
	66941	67326	0.031157	0.080891	0.0085	54.19	0	0	0	0	1	0	0	4.4200	2.9800	-4.4100	-3.8700	0.0000	0.0000	0.0000	0.0000;
	66943	66946	0.00553	0.128654	0	110.14	0	0	1	0	1	0	0	6.6200	-0.8000	-6.6200	0.8500	0.0000	0.0000	0.0000	0.0000;
	66943	66947	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-15.7200	-1.9500	15.7300	1.9500	0.0000	0.0000	0.0000	0.0000;
	66943	66948	0.000244	0.001197	0	0	0	0	0	0	1	0	0	9.1000	2.7500	-9.1000	-2.7400	0.0000	0.0000	0.0000	0.0000;
	66944	66946	-0.000725	-0.016856	0	85.14	0	0	1	0	1	0	0	-6.6200	0.8400	6.6200	-0.8500	0.0000	0.0000	0.0000	0.0000;
	66945	66946	0.020866	0.485443	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67007	66947	0.002982	0.020692	0.02788	318.82	0	0	0	0	1	0	0	-74.1000	-12.5900	74.2500	10.6500	0.0000	0.0000	0.0000	0.0000;
	67764	66947	0.002125	0.015429	0.03666	301.42	0	0	0	0	1	0	0	65.5900	0.3100	-65.5100	-3.6900	0.0000	0.0000	0.0000	0.0000;
	66950	66949	0.015381	0.042656	0.00426	64.35	0	0	0	0	1	0	0	-13.1000	3.4000	13.1200	-3.7900	0.0000	0.0000	0.0000	0.0000;
	66950	67047	0.027454	0.060003	0.00175	64.2	0	0	0	0	1	0	0	8.8600	-4.3800	-8.8300	4.2500	0.0000	0.0000	0.0000	0.0000;
	66950	67160	0.03816	0.098246	0.00647	56.07	0	0	0	0	1	0	0	-1.6100	-0.9400	1.6100	0.2500	0.0000	0.0000	0.0000	0.0000;
	66951	66952	0.00022	0.001133	0	0	0	0	0	0	1	0	0	25.1200	8.1700	-25.1200	-8.1600	0.0000	0.0000	0.0000	0.0000;
	67001	66951	0.006733	0.018046	0.00079	53.73	0	0	0	0	1	0	0	-4.0700	4.1500	4.0700	-4.2200	0.0000	0.0000	0.0000	0.0000;
	66951	67514	0.007237	0.016471	0.00028	74.5	0	0	0	0	1	0	0	-29.1900	-3.9500	29.2500	4.0500	0.0000	0.0000	0.0000	0.0000;
	66953	66954	0.000219	0.00101	0	0	0	0	0	0	1	0	0	-25.8100	-15.5000	25.8100	15.5100	0.0000	0.0000	0.0000	0.0000;
	66954	66962	0.008584	0.022773	0.00141	57.98	0	0	0	0	1	0	0	-6.8000	-1.1400	6.8100	1.0000	0.0000	0.0000	0.0000	0.0000;
	66986	66954	0.008193	0.016441	0.00054	68.23	0	0	0	0	1	0	0	19.0500	14.4000	-19.0100	-14.3700	0.0000	0.0000	0.0000	0.0000;
	66959	66955	0.007158	0.017325	0.00146	50.15	0	0	0	0	1	0	0	-0.2400	8.2600	0.2400	-8.4000	0.0000	0.0000	0.0000	0.0000;
	66955	67019	0.007114	0.017315	0.00062	73.45	0	0	0	0	1	0	0	-25.3700	-6.9200	25.4100	6.9600	0.0000	0.0000	0.0000	0.0000;
	66956	66957	0.000242	0.001133	0	0	0	0	0	0	1	0	0	26.0100	15.5900	-26.0100	-15.5800	0.0000	0.0000	0.0000	0.0000;
	66956	66975	0.00307	0.007598	0.00204	51.49	0	0	0	0	1	0	0	4.6600	11.3700	-4.6600	-11.5800	0.0000	0.0000	0.0000	0.0000;
	66956	67019	0.007259	0.016201	0.00209	74.22	0	0	0	0	1	0	0	-30.6800	-26.9600	30.7900	27.0000	0.0000	0.0000	0.0000	0.0000;
	66958	67022	0.00803	0.019948	0.00141	57.57	0	0	0	0	1	0	0	-7.7400	-0.2000	7.7500	0.0600	0.0000	0.0000	0.0000	0.0000;
	67035	66958	0.003559	0.010684	0.0007	58.79	0	0	0	0	1	0	0	6.8700	2.3800	-6.8700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	66959	66960	0.000252	0.001199	0	0	0	0	0	0	1	0	0	14.6200	5.8000	-14.6200	-5.7900	0.0000	0.0000	0.0000	0.0000;
	66970	66959	0.007276	0.020906	0.00096	58.3	0	0	0	0	1	0	0	-6.0900	5.7100	6.1000	-5.8000	0.0000	0.0000	0.0000	0.0000;
	66959	66976	0.018311	0.035677	0.00168	58.55	0	0	0	0	1	0	0	-8.0100	-7.3900	8.0300	7.2500	0.0000	0.0000	0.0000	0.0000;
	67862	66959	0.018956	0.044955	0.00303	63.58	0	0	0	0	1	0	0	12.4900	0.6000	-12.4600	-0.8600	0.0000	0.0000	0.0000	0.0000;
	66961	66979	0.014182	0.033888	0.00077	59.22	0	0	0	0	1	0	0	8.5000	1.6300	-8.4900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	66961	67514	0.010574	0.025619	0.00123	69.86	0	0	0	0	1	0	0	-23.1200	-5.6900	23.1800	5.7000	0.0000	0.0000	0.0000	0.0000;
	66986	66962	0.008344	0.015336	0.0006	60.68	0	0	0	0	1	0	0	10.9400	14.2200	-10.9200	-14.2400	0.0000	0.0000	0.0000	0.0000;
	66962	66993	0.010564	0.025294	0.00122	58.56	0	0	0	0	1	0	0	9.1300	10.9200	-9.1100	-11.0000	0.0000	0.0000	0.0000	0.0000;
	66962	66997	0.006768	0.015976	0.00165	68.73	0	0	0	0	1	0	0	-19.6400	0.7900	19.6600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	66963	66969	0.010137	0.029173	0.00095	51.71	0	0	0	0	1	0	0	5.5800	4.8400	-5.5700	-4.9300	0.0000	0.0000	0.0000	0.0000;
	66964	66965	0.006811	0.019675	0.00078	54.9	0	0	0	0	1	0	0	6.8400	7.2600	-6.8400	-7.3300	0.0000	0.0000	0.0000	0.0000;
	66964	66989	0.007653	0.018969	0.00164	69.2	0	0	0	0	1	0	0	-22.6500	-9.5500	22.6900	9.4800	0.0000	0.0000	0.0000	0.0000;
	66965	66986	0.004205	0.01056	0.0039	62.3	0	0	0	0	1	0	0	-8.9100	2.8000	8.9100	-3.2200	0.0000	0.0000	0.0000	0.0000;
	66966	66967	0.000218	0.001181	0	0	0	0	0	0	1	0	0	17.6600	4.1500	-17.6600	-4.1400	0.0000	0.0000	0.0000	0.0000;
	66971	66966	0.02926	0.038935	0.00118	38.62	0	0	0	0	1	0	0	1.2500	4.2100	-1.2500	-4.3300	0.0000	0.0000	0.0000	0.0000;
	66966	67026	0.025868	0.074393	0.00175	68.75	0	0	0	0	1	0	0	-17.8700	-2.4800	17.9400	2.5200	0.0000	0.0000	0.0000	0.0000;
	67032	66966	0.009277	0.026322	0.00477	48.03	0	0	0	0	1	0	0	-1.4500	-3.1800	1.4500	2.6700	0.0000	0.0000	0.0000	0.0000;
	66984	66968	0.015243	0.039078	0.00261	59.3	0	0	0	0	1	0	0	8.9300	-9.9900	-8.9000	9.7700	0.0000	0.0000	0.0000	0.0000;
	66968	66989	0.005725	0.015231	0.00111	58.62	0	0	0	0	1	0	0	-7.3700	-14.7000	7.3800	14.6200	0.0000	0.0000	0.0000	0.0000;
	66969	66970	0.00634	0.018688	0.00135	58.79	0	0	0	0	1	0	0	9.3600	13.6800	-9.3400	-13.7800	0.0000	0.0000	0.0000	0.0000;
	66982	66969	0.006048	0.015427	0.00082	59.13	0	0	0	0	1	0	0	8.9000	15.1800	-8.8800	-15.2300	0.0000	0.0000	0.0000	0.0000;
	66971	67847	0.013687	0.03295	0.00278	65.17	0	0	0	0	1	0	0	-15.7500	-14.0800	15.8000	13.9100	0.0000	0.0000	0.0000	0.0000;
	66973	66972	0.003362	0.106872	0	120.66	0	0	1.01875	0	1	0	0	-34.8300	-8.5800	34.8800	9.9000	0.0000	0.0000	0.0000	0.0000;
	66972	66974	0.000227	0.001085	0	0	0	0	0	0	1	0	0	26.7700	3.0900	-26.7600	-3.0800	0.0000	0.0000	0.0000	0.0000;
	66972	66983	0.002285	0.012941	0.00886	266	0	0	0	0	1	0	0	29.4100	22.8400	-29.3800	-23.6000	0.0000	0.0000	0.0000	0.0000;
	66972	67012	0.002458	0.015004	0.02039	318.19	0	0	0	0	1	0	0	-74.5900	-26.0900	74.7300	24.7900	0.0000	0.0000	0.0000	0.0000;
	66972	67018	0.001582	0.010105	0.00577	240.25	0	0	0	0	1	0	0	-16.4600	-9.7300	16.4700	9.1500	0.0000	0.0000	0.0000	0.0000;
	66973	66976	0.002999	0.010577	0.00148	78.1	0	0	0	0	1	0	0	34.8300	8.5800	-34.8000	-8.6100	0.0000	0.0000	0.0000	0.0000;
	66975	67046	0.0139	0.030345	0.00127	70.62	0	0	0	0	1	0	0	-22.1000	-1.4200	22.1700	1.4300	0.0000	0.0000	0.0000	0.0000;
	66976	66977	0.000204	0.001194	0	0	0	0	0	0	1	0	0	26.7700	1.3600	-26.7600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	66978	66979	0.000267	0.001057	0	0	0	0	0	0	1	0	0	-26.7600	-7.5800	26.7700	7.5800	0.0000	0.0000	0.0000	0.0000;
	66979	67001	0.013176	0.034194	0.00235	60.05	0	0	0	0	1	0	0	-9.5300	-6.3200	9.5400	6.1100	0.0000	0.0000	0.0000	0.0000;
	67046	66979	0.011238	0.028796	0.00429	60	0	0	0	0	1	0	0	8.7500	-0.8500	-8.7500	0.4200	0.0000	0.0000	0.0000	0.0000;
	66980	67505	0.011241	0.030675	0.00083	53.65	0	0	0	0	1	0	0	-5.2500	-0.3800	5.2500	0.3000	0.0000	0.0000	0.0000	0.0000;
	67847	66980	0.00625	0.014272	0.0031	65.56	0	0	0	0	1	0	0	13.6300	5.4400	-13.6200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	66982	66981	0.003989	0.131136	0	114.87	0	0	1.04375	0	1	0	0	-29.3300	-21.8200	29.3800	23.5900	0.0000	0.0000	0.0000	0.0000;
	66981	66983	0.00027	0.001109	0	0	0	0	0	0	1	0	0	-29.3800	-23.5900	29.3800	23.6000	0.0000	0.0000	0.0000	0.0000;
	66984	67026	0.014197	0.031082	0.0008	72.51	0	0	0	0	1	0	0	-26.8400	3.7200	26.9400	-3.5900	0.0000	0.0000	0.0000	0.0000;
	66986	66985	0.003857	0.130615	0	112.81	0	0	1.05625	0	1	0	0	-28.2300	-32.4000	28.3100	34.9000	0.0000	0.0000	0.0000	0.0000;
	66985	66987	0.00026	0.001151	0	0	0	0	0	0	1	0	0	18.4800	8.0000	-18.4800	-8.0000	0.0000	0.0000	0.0000	0.0000;
	66985	67515	0.002806	0.017104	0.01538	287.53	0	0	0	0	1	0	0	-46.7900	-42.9000	46.8900	41.9100	0.0000	0.0000	0.0000	0.0000;
	67041	66986	0.029479	0.06074	0.00218	63.2	0	0	0	0	1	0	0	10.7200	-7.1400	-10.6700	7.0000	0.0000	0.0000	0.0000	0.0000;
	66989	66988	0.004086	0.127957	0	114.06	0	0	1.0375	0	1	0	0	-30.0700	-24.1000	30.1300	25.9800	0.0000	0.0000	0.0000	0.0000;
	66988	66990	0.00027	0.001111	0	0	0	0	0	0	1	0	0	18.4800	3.3800	-18.4800	-3.3800	0.0000	0.0000	0.0000	0.0000;
	66988	67030	0.00157	0.010597	0.01289	294.87	0	0	0	0	1	0	0	-57.4100	-22.7500	57.4700	21.7300	0.0000	0.0000	0.0000	0.0000;
	66988	67515	0.003069	0.015545	0.0356	262.49	0	0	0	0	1	0	0	-15.0200	15.7900	15.0300	-19.5400	0.0000	0.0000	0.0000	0.0000;
	66988	67849	0.001976	0.01217	0.0215	273.25	0	0	0	0	1	0	0	23.8200	-22.4100	-23.8000	20.2000	0.0000	0.0000	0.0000	0.0000;
	66996	66991	0.001518	0.009034	0.01226	201.33	0	0	0	0	1	0	0	-9.0600	-17.7700	9.0600	16.4800	0.0000	0.0000	0.0000	0.0000;
	67849	66991	0.001335	0.008988	0.00511	249.96	0	0	0	0	1	0	0	-10.0100	0.0800	10.0100	-0.6200	0.0000	0.0000	0.0000	0.0000;
	67877	66991	0.001889	0.013355	0.01727	271.63	0	0	0	0	1	0	0	38.2700	19.2100	-38.2400	-20.8500	0.0000	0.0000	0.0000	0.0000;
	66992	66993	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-19.6400	-16.3500	19.6400	16.3600	0.0000	0.0000	0.0000	0.0000;
	66993	67019	0.014219	0.032722	0.00231	63.57	0	0	0	0	1	0	0	-10.5300	-5.3500	10.5500	5.1500	0.0000	0.0000	0.0000	0.0000;
	66994	66995	0.000279	0.001004	0	0	0	0	0	0	1	0	0	19.6400	4.6200	-19.6400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	66994	67008	0.006411	0.017436	0.00086	63.86	0	0	0	0	1	0	0	-16.9400	-9.9200	16.9700	9.8900	0.0000	0.0000	0.0000	0.0000;
	67047	66994	0.018384	0.048759	0.00186	57.89	0	0	0	0	1	0	0	2.7100	-5.4900	-2.7000	5.3100	0.0000	0.0000	0.0000	0.0000;
	66996	66999	0.007588	0.264504	0	260.21	0	0	1	0	1	0	0	24.2700	1.3400	-24.2300	0.1000	0.0000	0.0000	0.0000	0.0000;
	66996	67000	0.000267	0.001018	0	0	0	0	0	0	1	0	0	19.6400	6.6900	-19.6400	-6.6900	0.0000	0.0000	0.0000	0.0000;
	66996	67021	0.001097	0.006791	0.07747	287.37	0	0	0	0	1	0	0	-34.8600	9.7300	34.8700	-18.0000	0.0000	0.0000	0.0000	0.0000;
	66997	66999	-0.00329	-0.114705	0	110.21	0	0	1	0	1	0	0	-24.2500	-0.5200	24.2300	-0.1000	0.0000	0.0000	0.0000	0.0000;
	67862	66997	0.00733	0.017961	0.00126	54	0	0	0	0	1	0	0	-4.5900	-1.5600	4.5900	1.4300	0.0000	0.0000	0.0000	0.0000;
	66998	66999	0.024804	0.864663	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67001	67002	0.000296	0.001007	0	0	0	0	0	0	1	0	0	19.6400	7.9300	-19.6400	-7.9300	0.0000	0.0000	0.0000	0.0000;
	67003	67001	0.009621	0.019933	0.00065	65.8	0	0	0	0	1	0	0	14.9300	-1.9600	-14.9100	1.9400	0.0000	0.0000	0.0000	0.0000;
	67001	67005	0.006004	0.013877	0.00049	60.6	0	0	0	0	1	0	0	-10.2000	-20.1200	10.2300	20.1400	0.0000	0.0000	0.0000	0.0000;
	67003	67006	0.004778	0.01101	0.00049	43.56	0	0	0	0	1	0	0	-1.4700	0.5100	1.4700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	67514	67003	0.003751	0.008669	0.0003	74.59	0	0	0	0	1	0	0	28.3800	2.1000	-28.3500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	67004	67005	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-16.6600	-2.4100	16.6600	2.4100	0.0000	0.0000	0.0000	0.0000;
	67005	67019	0.007675	0.017354	0.00968	70.24	0	0	0	0	1	0	0	21.4200	0.8900	-21.3900	-1.8500	0.0000	0.0000	0.0000	0.0000;
	67045	67005	0.015875	0.039653	0.00264	67.35	0	0	0	0	1	0	0	15.8300	0.3700	-15.8000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	67646	67005	0.009065	0.02057	0.00287	75.39	0	0	0	0	1	0	0	32.6500	22.8600	-32.5100	-22.8700	0.0000	0.0000	0.0000	0.0000;
	67006	67035	0.016783	0.034764	0.00389	65.92	0	0	0	0	1	0	0	-16.3500	-5.1200	16.4000	4.8000	0.0000	0.0000	0.0000	0.0000;
	67008	67007	0.002057	0.062319	0	123.05	0	0	1	0	1	0	0	-41.8700	5.7900	41.9100	-4.7600	0.0000	0.0000	0.0000	0.0000;
	67007	67009	0.000297	0.001015	0	0	0	0	0	0	1	0	0	39.0900	6.6600	-39.0900	-6.6400	0.0000	0.0000	0.0000	0.0000;
	67012	67007	0.002323	0.012017	0.00507	243.49	0	0	0	0	1	0	0	-11.0700	-9.6900	11.0700	9.1700	0.0000	0.0000	0.0000	0.0000;
	67016	67007	0.002457	0.01622	0.01134	248.29	0	0	0	0	1	0	0	17.9800	-2.7000	-17.9700	1.5200	0.0000	0.0000	0.0000	0.0000;
	67008	67011	0.008804	0.025532	0.00272	73.83	0	0	0	0	1	0	0	24.9100	-15.6800	-24.8400	15.5900	0.0000	0.0000	0.0000	0.0000;
	67011	67010	0.003127	0.093725	0	118.56	0	0	1.03125	0	1	0	0	-34.4800	-26.1300	34.5300	27.8500	0.0000	0.0000	0.0000	0.0000;
	67010	67012	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-34.5300	-27.8500	34.5400	27.8700	0.0000	0.0000	0.0000	0.0000;
	67011	67045	0.010764	0.029156	0.00096	71.13	0	0	0	0	1	0	0	22.0100	0.4700	-21.9600	-0.4400	0.0000	0.0000	0.0000	0.0000;
	67012	67016	0.000991	0.005913	0.01	315.7	0	0	0	0	1	0	0	-71.1200	-13.6700	71.1700	12.8800	0.0000	0.0000	0.0000	0.0000;
	67012	67647	0.002219	0.011572	0.01724	254.78	0	0	0	0	1	0	0	-27.0800	-29.3000	27.1100	27.6100	0.0000	0.0000	0.0000	0.0000;
	67014	67013	0.000205	0.016044	0	970.13	0	0	1	0	1	0	0	-165.9000	-19.2600	165.9600	23.4100	0.0000	0.0000	0.0000	0.0000;
	67013	67017	0.000232	0.00114	0	0	0	0	0	0	1	0	0	-165.9600	-23.8700	166.0200	24.1600	0.0000	0.0000	0.0000	0.0000;
	67015	67014	0.004235	0.107295	0	122.69	0	0	1	0	1	0	0	-37.2100	-0.4600	37.2600	1.8400	0.0000	0.0000	0.0000	0.0000;
	67014	67016	0.000234	0.001103	0	0	0	0	0	0	1	0	0	128.6400	17.4200	-128.6000	-17.2400	0.0000	0.0000	0.0000	0.0000;
	67015	67046	0.012145	0.029039	0.00948	79.35	0	0	0	0	1	0	0	37.2100	0.4600	-37.0500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	67017	67024	0.000194	0.003474	0.40022	2694.21	0	0	0	0	1	0	0	277.3100	21.4700	-277.1700	-62.3700	0.0000	0.0000	0.0000	0.0000;
	67424	67017	0.00015	0.002572	0.36466	2913.03	0	0	0	0	1	0	0	443.6000	10.6200	-443.3200	-45.6300	0.0000	0.0000	0.0000	0.0000;
	67019	67018	0.003349	0.086471	0	127.08	0	0	1.0375	0	1	0	0	-45.3700	-37.2500	45.4900	40.2500	0.0000	0.0000	0.0000	0.0000;
	67018	67020	0.000293	0.001102	0	0	0	0	0	0	1	0	0	37.3000	7.4200	-37.3000	-7.4100	0.0000	0.0000	0.0000	0.0000;
	67018	67515	0.002868	0.017667	0.01365	257.78	0	0	0	0	1	0	0	-26.0300	-20.8300	26.0600	19.5500	0.0000	0.0000	0.0000	0.0000;
	67018	67647	0.003112	0.017297	0.02897	308.6	0	0	0	0	1	0	0	-73.2200	-36.0000	73.4200	33.9500	0.0000	0.0000	0.0000	0.0000;
	67022	67021	0.002247	0.065189	0	125.05	0	0	1	0	1	0	0	-42.8100	2.8800	42.8400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	67021	67023	0.000296	0.001187	0	0	0	0	0	0	1	0	0	30.3900	12.9600	-30.3800	-12.9500	0.0000	0.0000	0.0000	0.0000;
	67021	67034	0.00041	0.002505	0.02258	282.88	0	0	0	0	1	0	0	-37.9100	8.6600	37.9200	-11.0600	0.0000	0.0000	0.0000	0.0000;
	67021	67647	0.002405	0.015588	0.03346	318.61	0	0	0	0	1	0	0	-70.2000	-1.8500	70.3100	-1.0500	0.0000	0.0000	0.0000	0.0000;
	67041	67022	0.005974	0.013893	0.00056	78.53	0	0	0	0	1	0	0	-34.9900	3.0400	35.0600	-2.9400	0.0000	0.0000	0.0000	0.0000;
	67025	67024	0.000146	0.010592	0	1049.27	0	0	1.00625	0	1	0	0	-234.1200	-39.3700	234.2000	44.9300	0.0000	0.0000	0.0000	0.0000;
	67024	67029	0.000256	0.001098	0	0	0	0	0	0	1	0	0	33.9000	8.5900	-33.9000	-8.5800	0.0000	0.0000	0.0000	0.0000;
	67024	67335	0.000276	0.004862	0.54512	2370.33	0	0	0	0	1	0	0	-143.2000	-5.0000	143.2500	-53.0400	0.0000	0.0000	0.0000	0.0000;
	67872	67024	0.000143	0.002765	0.27937	2477.29	0	0	0	0	1	0	0	-152.2400	-43.4500	152.2700	13.8400	0.0000	0.0000	0.0000	0.0000;
	67025	67028	0.001841	0.056792	0	257.66	0	0	1	0	1	0	0	50.6000	1.0700	-50.5500	0.2700	0.0000	0.0000	0.0000	0.0000;
	67025	67030	0.00028	0.001041	0	0	0	0	0	0	1	0	0	183.5300	38.3000	-183.4400	-37.9600	0.0000	0.0000	0.0000	0.0000;
	67026	67028	0.000268	0.008263	0	132.66	0	0	1	0	1	0	0	-50.5500	0.4700	50.5500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	67026	67042	0.015701	0.045994	0.0045	55.96	0	0	0	0	1	0	0	5.6600	0.6100	-5.6600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	67027	67028	0.012421	0.383118	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67033	67030	0.001849	0.011606	0.01399	282.37	0	0	0	0	1	0	0	-38.9300	-5.8900	38.9500	4.5400	0.0000	0.0000	0.0000	0.0000;
	67030	67050	0.001561	0.009646	0.01681	274.03	0	0	0	0	1	0	0	42.8900	15.0500	-42.8600	-16.6800	0.0000	0.0000	0.0000	0.0000;
	67056	67030	0.004501	0.029416	0.02006	299.08	0	0	0	0	1	0	0	-44.0400	1.7100	44.1200	-3.3500	0.0000	0.0000	0.0000	0.0000;
	67032	67031	0.002814	0.100087	0	123.24	0	0	1	0	1	0	0	-38.8800	-4.4400	38.9200	5.8800	0.0000	0.0000	0.0000	0.0000;
	67031	67033	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-38.9200	-5.8800	38.9300	5.8900	0.0000	0.0000	0.0000	0.0000;
	67035	67034	0.003582	0.1182	0	111.05	0	0	1	0	1	0	0	-25.2000	1.5300	25.2200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	67034	67036	0.000241	0.001081	0	0	0	0	0	0	1	0	0	30.3900	6.6200	-30.3800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	67034	67039	0.002594	0.013676	0.00584	238.76	0	0	0	0	1	0	0	-7.5200	19.6600	7.5300	-20.2300	0.0000	0.0000	0.0000	0.0000;
	67034	67040	0.003476	0.020335	0.02201	309.24	0	0	0	0	1	0	0	-66.7400	-0.1700	66.8800	-1.3700	0.0000	0.0000	0.0000	0.0000;
	67050	67034	0.001369	0.007637	0.04396	236.96	0	0	0	0	1	0	0	19.2700	9.5100	-19.2600	-14.2200	0.0000	0.0000	0.0000	0.0000;
	67035	67043	0.014171	0.037569	0.0017	47.26	0	0	0	0	1	0	0	1.9300	-8.7100	-1.9200	8.5600	0.0000	0.0000	0.0000	0.0000;
	67038	67037	0.003052	0.103523	0	114.63	0	0	1.04375	0	1	0	0	-31.0600	-32.1300	31.1200	34.1900	0.0000	0.0000	0.0000	0.0000;
	67037	67039	0.000297	0.001179	0	0	0	0	0	0	1	0	0	-31.1200	-34.1900	31.1300	34.2200	0.0000	0.0000	0.0000	0.0000;
	67043	67038	0.01154	0.025648	0.00119	57.6	0	0	0	0	1	0	0	-6.3500	-8.8700	6.3600	8.7700	0.0000	0.0000	0.0000	0.0000;
	67038	67052	0.028037	0.061494	0.00135	55.25	0	0	0	0	1	0	0	5.0600	0.5100	-5.0500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	67039	67647	0.003519	0.022848	0.01808	282.24	0	0	0	0	1	0	0	-38.6600	-13.9900	38.7200	12.3900	0.0000	0.0000	0.0000	0.0000;
	67425	67040	0.004172	0.022362	0.02313	336.71	0	0	0	0	1	0	0	98.4400	-1.8200	-98.0700	1.3000	0.0000	0.0000	0.0000	0.0000;
	67040	67515	0.003507	0.02027	0.02277	299.4	0	0	0	0	1	0	0	57.5000	10.7300	-57.3900	-12.5400	0.0000	0.0000	0.0000	0.0000;
	67647	67040	0.001066	0.005632	0.00789	304.87	0	0	0	0	1	0	0	-63.9000	5.4500	63.9400	-6.0900	0.0000	0.0000	0.0000	0.0000;
	67042	67053	0.040894	0.102517	0.00448	49.97	0	0	0	0	1	0	0	-1.9800	-1.5100	1.9800	1.0300	0.0000	0.0000	0.0000	0.0000;
	67044	67045	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-6.1300	-0.0800	6.1300	0.0800	0.0000	0.0000	0.0000	0.0000;
	67049	67048	0.003369	0.099487	0	109.43	0	0	1.0125	0	1	0	0	-23.5700	-6.6100	23.5900	7.1700	0.0000	0.0000	0.0000	0.0000;
	67048	67050	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-23.5900	-7.1700	23.5900	7.1700	0.0000	0.0000	0.0000	0.0000;
	67053	67049	0.03215	0.075704	0.00265	57.15	0	0	0	0	1	0	0	-6.3500	-1.3000	6.3600	1.0400	0.0000	0.0000	0.0000	0.0000;
	67051	67052	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-8.0200	-1.5900	8.0200	1.5900	0.0000	0.0000	0.0000	0.0000;
	67052	67542	0.011893	0.037418	0.00149	51.33	0	0	0	0	1	0	0	-2.9700	-0.9500	2.9700	0.7900	0.0000	0.0000	0.0000	0.0000;
	67055	67054	0.004452	0.128515	0	106.29	0	0	1	0	1	0	0	-13.0500	-2.0400	13.0600	2.2400	0.0000	0.0000	0.0000	0.0000;
	67054	67056	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-13.0600	-2.2400	13.0600	2.2500	0.0000	0.0000	0.0000	0.0000;
	67299	67056	0.009004	0.045524	0.02882	281.57	0	0	0	0	1	0	0	-30.9000	1.2500	30.9900	-3.9500	0.0000	0.0000	0.0000	0.0000;
	67057	67058	0.000224	0.001061	0	0	0	0	0	0	1	0	0	2.2300	0.9800	-2.2300	-0.9800	0.0000	0.0000	0.0000	0.0000;
	67057	67063	0.101434	0.222386	0.00429	56.37	0	0	0	0	1	0	0	-2.2400	-0.5100	2.2500	0.0700	0.0000	0.0000	0.0000	0.0000;
	67059	67060	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-1.8600	-9.8600	1.8600	9.8600	0.0000	0.0000	0.0000	0.0000;
	67061	67060	0.032062	0.076216	0.00747	72.06	0	0	0	0	1	0	0	-11.0000	4.8100	11.0500	-5.4700	0.0000	0.0000	0.0000	0.0000;
	67060	67701	0.032137	0.083706	0.00321	74.24	0	0	0	0	1	0	0	-12.9100	-4.3900	12.9700	4.2000	0.0000	0.0000	0.0000	0.0000;
	67111	67061	0.095344	0.238446	0.01609	67.67	0	0	0	0	1	0	0	-7.2000	4.2700	7.2700	-5.7700	0.0000	0.0000	0.0000	0.0000;
	67062	67063	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-1.0400	-0.0500	1.0400	0.0500	0.0000	0.0000	0.0000	0.0000;
	67442	67063	0.120345	0.211159	0.00562	63.13	0	0	0	0	1	0	0	6.9900	0.5100	-6.9300	-1.0100	0.0000	0.0000	0.0000	0.0000;
	67458	67063	0.031845	0.07346	0.01219	58.1	0	0	0	0	1	0	0	-3.6400	-2.1700	3.6400	0.9000	0.0000	0.0000	0.0000	0.0000;
	67067	67064	0.047573	0.108	0.00761	72.75	0	0	0	0	1	0	0	12.1400	-3.7000	-12.0700	3.0700	0.0000	0.0000	0.0000	0.0000;
	67072	67064	0.007209	0.020701	0.00141	57.81	0	0	0	0	1	0	0	-2.0000	-1.2800	2.0000	1.1300	0.0000	0.0000	0.0000	0.0000;
	67075	67064	0.009715	0.028797	0.00098	69.56	0	0	0	0	1	0	0	11.8200	4.8600	-11.8100	-4.9200	0.0000	0.0000	0.0000	0.0000;
	67064	67458	0.043904	0.108478	0.00359	65.38	0	0	0	0	1	0	0	-6.7500	-0.6300	6.7700	0.3000	0.0000	0.0000	0.0000	0.0000;
	67065	67069	6.8e-05	0.004621	0	839.07	0	0	1	0	1	0	0	32.2600	-14.0400	-32.2600	14.0900	0.0000	0.0000	0.0000	0.0000;
	67065	67076	0.000163	0.002909	0.32989	1721.46	0	0	0	0	1	0	0	45.1600	-185.1200	-45.1100	151.5900	0.0000	0.0000	0.0000	0.0000;
	67065	67705	0.000338	0.006244	0.69808	2148.35	0	0	0	0	1	0	0	-77.4200	-159.0500	77.4900	87.3600	0.0000	0.0000	0.0000	0.0000;
	67067	67066	0.003687	0.115813	0	103.51	0	0	1	0	1	0	0	-12.1400	3.7000	12.1500	-3.5300	0.0000	0.0000	0.0000	0.0000;
	67066	67069	0.000183	0.012405	0	689.07	0	0	1	0	1	0	0	-32.2600	14.2400	32.2600	-14.0900	0.0000	0.0000	0.0000	0.0000;
	67066	67070	0.000287	0.001039	0	0	0	0	0	0	1	0	0	28.6400	5.7400	-28.6300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	67066	67071	0.00021	0.001147	0	0	0	0	0	0	1	0	0	-8.5300	-16.4600	8.5300	16.4600	0.0000	0.0000	0.0000	0.0000;
	67068	67069	0.001255	0.085242	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67460	67071	0.005215	0.029427	0.03242	228.42	0	0	0	0	1	0	0	8.5400	13.1500	-8.5300	-16.4600	0.0000	0.0000	0.0000	0.0000;
	67075	67072	0.010139	0.027615	0.00071	73.82	0	0	0	0	1	0	0	13.8500	5.5900	-13.8300	-5.6100	0.0000	0.0000	0.0000	0.0000;
	67072	67458	0.022015	0.061084	0.0023	70.72	0	0	0	0	1	0	0	-12.8000	-1.7800	12.8400	1.6400	0.0000	0.0000	0.0000	0.0000;
	67074	67073	0.000147	0.010193	0	623.34	0	0	1.00625	0	1	0	0	-16.9900	-20.7400	16.9900	20.8200	0.0000	0.0000	0.0000	0.0000;
	67073	67076	0.00028	0.00106	0	0	0	0	0	0	1	0	0	-45.6300	-28.8700	45.6400	28.9000	0.0000	0.0000	0.0000	0.0000;
	67073	67077	0.000284	0.001119	0	0	0	0	0	0	1	0	0	28.6400	8.0600	-28.6300	-8.0500	0.0000	0.0000	0.0000	0.0000;
	67075	67074	0.004569	0.12585	0	113.34	0	0	1.0125	0	1	0	0	-22.3600	-10.8400	22.3800	11.6000	0.0000	0.0000	0.0000	0.0000;
	67460	67074	0.002052	0.014962	0.01029	231.61	0	0	0	0	1	0	0	-1.6900	-9.9400	1.6900	8.8700	0.0000	0.0000	0.0000	0.0000;
	67704	67074	0.010184	0.053773	0.0289	221.56	0	0	0	0	1	0	0	7.0900	-3.2900	-7.0800	0.2700	0.0000	0.0000	0.0000	0.0000;
	67075	67458	0.045775	0.119706	0.00241	59.47	0	0	0	0	1	0	0	-3.3200	0.3900	3.3300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	67076	67602	0.000533	0.010821	1.1843	2552.72	0	0	0	0	1	0	0	202.7700	-64.0800	-202.5600	-55.5600	0.0000	0.0000	0.0000	0.0000;
	67079	67078	0.002741	0.086679	0	67.22	0	0	1	0	1	0	0	-1.1800	1.4600	1.1800	-1.4500	0.0000	0.0000	0.0000	0.0000;
	67078	67080	0.000257	0.001071	0	0	0	0	0	0	1	0	0	3.3400	0.5600	-3.3400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	67081	67608	0.0103	0.071029	0.04129	265.28	0	0	0	0	1	0	0	27.2000	0.3300	-27.1300	-4.1600	0.0000	0.0000	0.0000	0.0000;
	67081	67704	0.003007	0.020941	0.07525	234.05	0	0	0	0	1	0	0	-15.0000	-0.7100	15.0100	-7.1800	0.0000	0.0000	0.0000	0.0000;
	67084	67085	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-2.8500	-0.6000	2.8500	0.6000	0.0000	0.0000	0.0000	0.0000;
	67085	67087	0.086467	0.177141	0.00614	50.38	0	0	0	0	1	0	0	0.7000	-1.0300	-0.7000	0.3700	0.0000	0.0000	0.0000	0.0000;
	67085	67107	0.108356	0.167378	0.00678	58.12	0	0	0	0	1	0	0	-3.5600	0.4300	3.5700	-1.1500	0.0000	0.0000	0.0000	0.0000;
	67086	67105	0.06904	0.141399	0.00686	51.04	0	0	0	0	1	0	0	0.4500	-1.8600	-0.4500	1.1300	0.0000	0.0000	0.0000	0.0000;
	67196	67086	0.052986	0.127865	0.00647	49.97	0	0	0	0	1	0	0	0.5500	1.5800	-0.5500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	67088	67087	0.043071	0.11952	0.00294	45.59	0	0	0	0	1	0	0	0.3500	-2.5400	-0.3500	2.2300	0.0000	0.0000	0.0000	0.0000;
	67087	67093	0.038809	0.105421	0.00417	40.33	0	0	0	0	1	0	0	-2.0700	2.2200	2.0700	-2.6600	0.0000	0.0000	0.0000	0.0000;
	67088	67090	0.038084	0.09217	0.00384	42.78	0	0	0	0	1	0	0	2.4700	-0.0500	-2.4700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	67088	67105	0.018603	0.048968	0.022	62.12	0	0	0	0	1	0	0	6.7700	0.0500	-6.7600	-2.4000	0.0000	0.0000	0.0000	0.0000;
	67408	67088	0.037509	0.117373	0.01703	80.51	0	0	0	0	1	0	0	15.0600	-3.5200	-14.9800	1.9300	0.0000	0.0000	0.0000	0.0000;
	67089	67090	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-4.7700	-1.1200	4.7700	1.1200	0.0000	0.0000	0.0000	0.0000;
	67090	67352	0.035393	0.096441	0.00749	53.06	0	0	0	0	1	0	0	2.2300	0.1700	-2.2300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	67092	67091	0.000174	0.011221	0	797.06	0	0	1	0	1	0	0	-81.7900	-1.8700	81.8000	2.5600	0.0000	0.0000	0.0000	0.0000;
	67091	67726	0.001021	0.014814	1.33279	2518.6	0	0	0	0	1	0	0	48.2600	-94.7300	-48.2300	-50.3100	0.0000	0.0000	0.0000	0.0000;
	67780	67091	0.000449	0.007155	0.62907	2258.56	0	0	0	0	1	0	0	59.3600	-121.0800	-59.3100	53.7400	0.0000	0.0000	0.0000	0.0000;
	67889	67091	0.000539	0.007696	0.59311	2535.79	0	0	0	0	1	0	0	70.8000	-101.9800	-70.7500	38.4400	0.0000	0.0000	0.0000	0.0000;
	67092	67095	0.000305	0.008029	0	266.04	0	0	1	0	1	0	0	29.3300	3.0900	-29.3300	-3.0200	0.0000	0.0000	0.0000	0.0000;
	67092	67096	0.000256	0.001075	0	0	0	0	0	0	1	0	0	29.3700	2.6200	-29.3700	-2.6100	0.0000	0.0000	0.0000	0.0000;
	67092	67097	0.000242	0.001046	0	0	0	0	0	0	1	0	0	23.0900	-3.8400	-23.0900	3.8500	0.0000	0.0000	0.0000	0.0000;
	67093	67095	0.003507	0.092426	0	110.63	0	0	1	0	1	0	0	-25.1500	-2.1200	25.1700	2.6700	0.0000	0.0000	0.0000	0.0000;
	67105	67093	0.007488	0.022225	0.00156	68.64	0	0	0	0	1	0	0	-23.0400	-4.8400	23.0700	4.7800	0.0000	0.0000	0.0000	0.0000;
	67094	67095	0.017722	0.467061	0	155.41	0	0	1	0	1	0	0	-4.1600	-0.2800	4.1600	0.3500	0.0000	0.0000	0.0000	0.0000;
	67097	67438	0.003794	0.026174	0.01061	231.43	0	0	0	0	1	0	0	23.0900	-3.8500	-23.0700	2.8300	0.0000	0.0000	0.0000	0.0000;
	67098	67102	0.000342	0.023608	0	887.38	0	0	1	0	1	0	0	42.8200	-15.3900	-42.8200	15.8500	0.0000	0.0000	0.0000	0.0000;
	67098	67103	0.000231	0.001022	0	0	0	0	0	0	1	0	0	-72.1900	-148.7300	72.2500	148.9900	0.0000	0.0000	0.0000	0.0000;
	67098	67104	0.000227	0.00108	0	0	0	0	0	0	1	0	0	29.3700	6.1900	-29.3700	-6.1800	0.0000	0.0000	0.0000	0.0000;
	67100	67099	0.003823	0.138987	0	83.63	0	0	1	0	1	0	0	-5.2600	0.9500	5.2600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	67099	67102	-7.6e-05	-0.00522	0	812.38	0	0	1	0	1	0	0	-42.8200	15.7500	42.8200	-15.8500	0.0000	0.0000	0.0000	0.0000;
	67106	67099	0.001208	0.007052	0.00477	294.89	0	0	0	0	1	0	0	-31.0700	7.8700	31.0900	-8.3200	0.0000	0.0000	0.0000	0.0000;
	67191	67099	0.004816	0.024662	0.0379	247.65	0	0	0	0	1	0	0	-12.1700	-1.8100	12.1700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	67099	67356	0.002532	0.015907	0.06113	226.73	0	0	0	0	1	0	0	-5.7000	-4.2500	5.7000	-2.3900	0.0000	0.0000	0.0000	0.0000;
	67107	67100	0.014661	0.026781	0.00141	46.12	0	0	0	0	1	0	0	-0.0300	0.3400	0.0300	-0.4900	0.0000	0.0000	0.0000	0.0000;
	67100	67348	0.022591	0.067034	0.01274	54.68	0	0	0	0	1	0	0	5.2300	-0.4600	-5.2200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	67101	67102	0.001525	0.105349	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67103	67452	0.000376	0.006273	0.99669	1604	0	0	0	0	1	0	0	-87.2800	-99.8000	87.3100	-7.9500	0.0000	0.0000	0.0000	0.0000;
