function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	67105	67352	0.050951	0.12721	0.00519	43.93	0	0	0	0	1	0	0	0.8800	-0.1900	-0.8800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	67106	67109	0.005693	0.192888	0	103	0	0	1	0	1	0	0	3.5400	-0.7900	-3.5400	0.8100	0.0000	0.0000	0.0000	0.0000;
	67106	67110	0.000262	0.00101	0	0	0	0	0	0	1	0	0	29.3700	16.1800	-29.3700	-16.1700	0.0000	0.0000	0.0000	0.0000;
	67106	67438	0.004901	0.034155	0.06374	234.97	0	0	0	0	1	0	0	-24.6800	-2.0100	24.7100	-4.7300	0.0000	0.0000	0.0000	0.0000;
	67107	67109	-0.001442	-0.048849	0	78	0	0	1	0	1	0	0	-3.5400	0.8100	3.5400	-0.8100	0.0000	0.0000	0.0000	0.0000;
	67108	67109	0.024698	0.836723	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67115	67112	0.027894	0.065847	0.00183	80	0	0	0	0	1	0	0	14.8300	0.2500	-14.7700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	67113	67117	0.000251	0.013869	0	886.39	0	0	1	0	1	0	0	55.1100	5.4600	-55.1000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	67113	67599	0.000386	0.007198	0.57135	2588.26	0	0	0	0	1	0	0	-159.3200	-25.6800	159.4100	-34.6900	0.0000	0.0000	0.0000	0.0000;
	67113	67808	0.000601	0.009754	0.95902	2519.32	0	0	0	0	1	0	0	104.2100	-30.2300	-104.1500	-72.6400	0.0000	0.0000	0.0000	0.0000;
	67115	67114	0.003595	0.119049	0	103.06	0	0	1	0	1	0	0	-14.8300	-0.2500	14.8400	0.4900	0.0000	0.0000	0.0000	0.0000;
	67114	67117	-8.7e-05	-0.004826	0	747.28	0	0	1	0	1	0	0	-44.2400	-2.6100	44.2400	2.5200	0.0000	0.0000	0.0000	0.0000;
	67114	67118	0.000245	0.001074	0	0	0	0	0	0	1	0	0	29.4100	2.1200	-29.4100	-2.1100	0.0000	0.0000	0.0000	0.0000;
	67114	67119	0.000261	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67116	67117	0.00091	0.050306	0	139.11	0	0	1	0	1	0	0	-10.8500	-2.4900	10.8600	2.5400	0.0000	0.0000	0.0000	0.0000;
	67118	67201	0.008359	0.046245	0.04743	250.16	0	0	0	0	1	0	0	29.4100	2.1100	-29.3400	-6.8600	0.0000	0.0000	0.0000	0.0000;
	67120	67121	0.000232	0.001039	0	0	0	0	0	0	1	0	0	2.2300	0.8200	-2.2300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	67122	67123	0.000265	0.001136	0	0	0	0	0	0	1	0	0	3.9700	0.1300	-3.9700	-0.1300	0.0000	0.0000	0.0000	0.0000;
	67122	67200	0.051977	0.138847	0.00688	69.66	0	0	0	0	1	0	0	-6.7300	-0.6800	6.7600	-0.0100	0.0000	0.0000	0.0000	0.0000;
	67125	67124	0.003889	0.142988	0	96.88	0	0	1	0	1	0	0	-7.3000	-5.7000	7.3100	5.8200	0.0000	0.0000	0.0000	0.0000;
	67124	67126	0.000271	0.001051	0	0	0	0	0	0	1	0	0	3.1500	0.3200	-3.1500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	67124	67473	0.024637	0.167318	0.13022	259.46	0	0	0	0	1	0	0	-21.8400	-9.8000	21.9500	-2.9300	0.0000	0.0000	0.0000	0.0000;
	67125	67128	0.039931	0.094253	0.00262	58.37	0	0	0	0	1	0	0	2.8700	6.6100	-2.8500	-6.8200	0.0000	0.0000	0.0000	0.0000;
	67127	67128	0.023661	0.056117	0.01486	48.21	0	0	0	0	1	0	0	0.3000	0.9700	-0.3000	-2.4500	0.0000	0.0000	0.0000	0.0000;
	67129	67127	0.054387	0.143637	0.01231	62.67	0	0	0	0	1	0	0	4.1700	0.8800	-4.1600	-2.0900	0.0000	0.0000	0.0000	0.0000;
	67130	67133	-0.0002	-0.007932	0	208.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67130	67134	0.00022	0.001162	0	0	0	0	0	0	1	0	0	-4.4700	-1.6000	4.4700	1.6000	0.0000	0.0000	0.0000	0.0000;
	67130	67135	0.000235	0.001113	0	0	0	0	0	0	1	0	0	4.4700	1.6000	-4.4700	-1.5900	0.0000	0.0000	0.0000	0.0000;
	67131	67133	0.002451	0.097143	0	104.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67132	67133	0.002451	0.097143	0	104.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67134	67139	0.006968	0.040167	0.01591	243.36	0	0	0	0	1	0	0	10.3100	0.1200	-10.3000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	67138	67137	0.003319	0.126715	0	97.81	0	0	1	0	1	0	0	-10.3000	-1.6700	10.3000	1.8000	0.0000	0.0000	0.0000	0.0000;
	67137	67139	0.000279	0.001153	0	0	0	0	0	0	1	0	0	-10.3000	-1.8000	10.3000	1.8000	0.0000	0.0000	0.0000	0.0000;
	67140	67141	0.000271	0.001029	0	0	0	0	0	0	1	0	0	6.3300	0.6300	-6.3300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	67140	67150	0.091619	0.201285	0.0049	47.47	0	0	0	0	1	0	0	-0.2900	4.1300	0.3100	-4.6300	0.0000	0.0000	0.0000	0.0000;
	67140	67639	0.010858	0.024802	0.00111	55	0	0	0	0	1	0	0	-6.0400	-4.7600	6.0400	4.6500	0.0000	0.0000	0.0000	0.0000;
	67142	67143	0.000266	0.001033	0	0	0	0	0	0	1	0	0	12.5500	1.1000	-12.5500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	67145	67142	0.02807	0.073701	0.00617	53.05	0	0	0	0	1	0	0	-3.4400	1.8100	3.4400	-2.4800	0.0000	0.0000	0.0000	0.0000;
	67639	67142	0.022408	0.05289	0.00111	59.42	0	0	0	0	1	0	0	16.0400	-1.3900	-15.9900	1.3900	0.0000	0.0000	0.0000	0.0000;
	67145	67144	0.004378	0.189293	0	80.38	0	0	1	0	1	0	0	3.4400	-1.8100	-3.4400	1.8400	0.0000	0.0000	0.0000	0.0000;
	67144	67146	0.000221	0.001106	0	0	0	0	0	0	1	0	0	5.7500	1.3900	-5.7500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	67569	67144	0.005883	0.030904	0.05036	232.64	0	0	0	0	1	0	0	2.3100	-2.3600	-2.3100	-3.2300	0.0000	0.0000	0.0000	0.0000;
	67150	67147	0.032123	0.085541	0.01584	56.68	0	0	0	0	1	0	0	-4.8300	2.7300	4.8400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	67204	67147	0.038213	0.098713	0.00464	51.4	0	0	0	0	1	0	0	0.7400	-0.4900	-0.7400	-0.0100	0.0000	0.0000	0.0000	0.0000;
	67628	67147	0.039795	0.088661	0.00415	57.84	0	0	0	0	1	0	0	7.9900	-2.4600	-7.9600	2.0700	0.0000	0.0000	0.0000	0.0000;
	67148	67149	0.00022	0.001104	0	0	0	0	0	0	1	0	0	-4.2400	-0.6800	4.2400	0.6800	0.0000	0.0000	0.0000	0.0000;
	67149	67166	0.02876	0.082106	0.00519	49.51	0	0	0	0	1	0	0	-4.3300	-1.6000	4.3300	1.0500	0.0000	0.0000	0.0000	0.0000;
	67150	67151	0.000264	0.001182	0	0	0	0	0	0	1	0	0	4.5200	1.9000	-4.5200	-1.9000	0.0000	0.0000	0.0000	0.0000;
	67152	67153	0.000202	0.001158	0	0	0	0	0	0	1	0	0	-1.8800	-0.2500	1.8800	0.2500	0.0000	0.0000	0.0000	0.0000;
	67153	67154	0.066748	0.157686	0.0093	52.51	0	0	0	0	1	0	0	0.3400	0.5200	-0.3400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	67156	67153	0.052028	0.124086	0.01013	57.69	0	0	0	0	1	0	0	2.2200	-0.3500	-2.2100	-0.7600	0.0000	0.0000	0.0000	0.0000;
	67154	67387	0.046667	0.103947	0.01795	64.73	0	0	0	0	1	0	0	-5.4600	1.5100	5.4800	-3.4400	0.0000	0.0000	0.0000	0.0000;
	67155	67158	0.003651	0.125373	0	193.24	0	0	1	0	1	0	0	6.3800	0.5900	-6.3800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	67155	67159	0.00023	0.001061	0	0	0	0	0	0	1	0	0	3.6600	0.7900	-3.6600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	67361	67155	0.002129	0.012916	0.13661	292.28	0	0	0	0	1	0	0	38.5600	-9.1200	-38.5300	-5.7600	0.0000	0.0000	0.0000	0.0000;
	67156	67158	-0.000108	-0.003725	0	93.24	0	0	1	0	1	0	0	-6.3800	-0.5500	6.3800	0.5400	0.0000	0.0000	0.0000	0.0000;
	67157	67158	0.020386	0.699972	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67161	67734	0.014814	0.032199	0.00134	40.11	0	0	0	0	1	0	0	-1.2900	-3.3200	1.2900	3.1800	0.0000	0.0000	0.0000	0.0000;
	67163	67162	0.002978	0.110872	0	80.09	0	0	1.00625	0	1	0	0	-3.4800	-5.3500	3.4800	5.4000	0.0000	0.0000	0.0000	0.0000;
	67162	67164	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-3.4800	-5.4000	3.4800	5.4000	0.0000	0.0000	0.0000	0.0000;
	67163	67666	0.012733	0.037612	0.0028	62.39	0	0	0	0	1	0	0	-11.3500	0.4700	11.3600	-0.7300	0.0000	0.0000	0.0000	0.0000;
	67168	67164	0.002924	0.019634	0.03144	255.47	0	0	0	0	1	0	0	-21.1800	2.2600	21.1900	-5.6100	0.0000	0.0000	0.0000	0.0000;
	67164	67277	0.004197	0.023128	0.1979	354.39	0	0	0	0	1	0	0	161.3800	-5.7500	-160.3800	-10.1800	0.0000	0.0000	0.0000	0.0000;
	67164	67735	0.002478	0.016102	0.01653	337.38	0	0	0	0	1	0	0	-105.9500	5.6000	106.2100	-5.7400	0.0000	0.0000	0.0000	0.0000;
	67164	67746	0.005501	0.035469	0.02038	318.42	0	0	0	0	1	0	0	-80.1100	0.3700	80.4300	-0.5200	0.0000	0.0000	0.0000	0.0000;
	67166	67165	0.002991	0.138198	0	98.99	0	0	1	0	1	0	0	-17.1900	-2.8300	17.2000	3.2200	0.0000	0.0000	0.0000	0.0000;
	67165	67167	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-17.2000	-3.2200	17.2000	3.2200	0.0000	0.0000	0.0000	0.0000;
	67167	67643	0.006222	0.035367	0.02455	301.89	0	0	0	0	1	0	0	-61.8400	0.5800	62.0600	-2.0500	0.0000	0.0000	0.0000	0.0000;
	67735	67167	0.003683	0.021232	0.03112	290.31	0	0	0	0	1	0	0	-44.5800	0.7800	44.6500	-3.8000	0.0000	0.0000	0.0000	0.0000;
	67169	67168	0.002663	0.076203	0	95.14	0	0	1	0	1	0	0	-12.9700	3.1400	12.9700	-3.0200	0.0000	0.0000	0.0000	0.0000;
	67168	67170	0.000232	0.001078	0	0	0	0	0	0	1	0	0	8.2100	0.7600	-8.2100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	67816	67169	0.016553	0.040326	0.00282	64.2	0	0	0	0	1	0	0	-12.9400	2.9000	12.9700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	67171	67172	0.000295	0.001047	0	0	0	0	0	0	1	0	0	-5.1400	-0.8700	5.1400	0.8700	0.0000	0.0000	0.0000	0.0000;
	67816	67172	0.009425	0.024333	0.00463	66.7	0	0	0	0	1	0	0	16.9400	-3.3400	-16.9200	2.9000	0.0000	0.0000	0.0000	0.0000;
	67175	67174	0.002628	0.087491	0	92.28	0	0	1	0	1	0	0	-6.5100	-1.2200	6.5100	1.2500	0.0000	0.0000	0.0000	0.0000;
	67174	67176	0.000258	0.001187	0	0	0	0	0	0	1	0	0	-6.5100	-1.2500	6.5100	1.2600	0.0000	0.0000	0.0000	0.0000;
	67177	67178	0.000239	0.001137	0	0	0	0	0	0	1	0	0	3.7600	1.1100	-3.7600	-1.1100	0.0000	0.0000	0.0000	0.0000;
	67179	67180	0.000299	0.001087	0	0	0	0	0	0	1	0	0	2.2700	0.3600	-2.2700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	67179	67181	0.064143	0.166238	0.0052	53.98	0	0	0	0	1	0	0	-0.9900	-0.8600	0.9900	0.3100	0.0000	0.0000	0.0000	0.0000;
	67187	67179	0.06497	0.151191	0.00676	48.75	0	0	0	0	1	0	0	1.2800	-1.2100	-1.2800	0.5000	0.0000	0.0000	0.0000	0.0000;
	67181	67182	0.000242	0.001146	0	0	0	0	0	0	1	0	0	2.6100	0.4200	-2.6100	-0.4200	0.0000	0.0000	0.0000	0.0000;
	67181	67184	0.024739	0.085782	0.00455	65.42	0	0	0	0	1	0	0	4.9900	-0.5300	-4.9900	0.0700	0.0000	0.0000	0.0000	0.0000;
	67184	67183	0.003666	0.117392	0	78.19	0	0	1	0	1	0	0	1.2400	-0.3400	-1.2400	0.3500	0.0000	0.0000	0.0000	0.0000;
	67183	67185	0.000241	0.001197	0	0	0	0	0	0	1	0	0	1.2400	-0.3500	-1.2400	0.3500	0.0000	0.0000	0.0000	0.0000;
	67473	67185	0.019805	0.107383	0.05903	271.8	0	0	0	0	1	0	0	-34.0600	-0.4900	34.2800	-4.5300	0.0000	0.0000	0.0000	0.0000;
	67187	67186	0.003557	0.107872	0	87.27	0	0	1	0	1	0	0	-6.5400	1.0200	6.5500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	67186	67188	0.000268	0.001179	0	0	0	0	0	0	1	0	0	2.9300	0.9000	-2.9300	-0.9000	0.0000	0.0000	0.0000	0.0000;
	67190	67192	0.027998	0.070789	0.00579	59.06	0	0	0	0	1	0	0	-4.0600	0.3200	4.0600	-0.9400	0.0000	0.0000	0.0000	0.0000;
	67191	67194	0.010016	0.283332	0	236.84	0	0	1	0	1	0	0	4.0600	-0.9100	-4.0600	0.9600	0.0000	0.0000	0.0000	0.0000;
	67191	67195	0.000224	0.001063	0	0	0	0	0	0	1	0	0	8.1000	2.7200	-8.1000	-2.7200	0.0000	0.0000	0.0000	0.0000;
	67192	67194	-0.004378	-0.123857	0	86.84	0	0	1	0	1	0	0	-4.0600	0.9400	4.0600	-0.9600	0.0000	0.0000	0.0000	0.0000;
	67193	67194	0.031111	0.88008	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67336	67197	0.03757	0.08481	0.02105	61.02	0	0	0	0	1	0	0	-12.2400	1.7700	12.3000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	67197	67390	0.068236	0.13958	0.00619	64.24	0	0	0	0	1	0	0	-15.3100	3.4700	15.4700	-3.8100	0.0000	0.0000	0.0000	0.0000;
	67198	67201	0.006096	0.033812	0.02323	261.63	0	0	0	0	1	0	0	-25.6100	-10.8600	25.6500	8.6100	0.0000	0.0000	0.0000	0.0000;
	67200	67199	0.003602	0.109356	0	81.26	0	0	1.0125	0	1	0	0	-13.4500	-4.1000	13.4600	4.3100	0.0000	0.0000	0.0000	0.0000;
	67199	67201	0.000215	0.001143	0	0	0	0	0	0	1	0	0	-13.4600	-4.3100	13.4600	4.3100	0.0000	0.0000	0.0000	0.0000;
	67852	67202	0.030947	0.079418	0.00536	65.15	0	0	0	0	1	0	0	7.2400	-0.8000	-7.2200	0.2600	0.0000	0.0000	0.0000	0.0000;
	67205	67207	0.008508	0.025066	0.00097	56.33	0	0	0	0	1	0	0	-6.8600	0.4100	6.8700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	67213	67205	0.010125	0.022519	0.00287	61.55	0	0	0	0	1	0	0	-12.2300	1.8900	12.2500	-2.1700	0.0000	0.0000	0.0000	0.0000;
	67205	67675	0.022596	0.055099	0.00374	62.32	0	0	0	0	1	0	0	-11.9100	1.3400	11.9400	-1.6700	0.0000	0.0000	0.0000	0.0000;
	67206	67209	0.003538	0.118298	0	100.42	0	0	1	0	1	0	0	6.8700	-0.4600	-6.8700	0.5100	0.0000	0.0000	0.0000	0.0000;
	67206	67210	0.00025	0.001152	0	0	0	0	0	0	1	0	0	7.8800	2.5800	-7.8800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	67206	67211	0.000214	0.001066	0	0	0	0	0	0	1	0	0	-14.7500	-2.1200	14.7500	2.1200	0.0000	0.0000	0.0000	0.0000;
	67207	67209	-0.000242	-0.008098	0	75.42	0	0	1	0	1	0	0	-6.8700	0.5000	6.8700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	67208	67209	0.019649	0.657065	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67679	67211	0.00343	0.021026	0.01077	226.2	0	0	0	0	1	0	0	14.7500	0.9900	-14.7500	-2.1200	0.0000	0.0000	0.0000	0.0000;
	67212	67213	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-6.5300	-0.4600	6.5300	0.4600	0.0000	0.0000	0.0000	0.0000;
	67214	67217	-0.000721	-0.019589	0	147.99	0	0	1	0	1	0	0	-0.0200	0.5800	0.0200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	67214	67218	0.000229	0.001028	0	0	0	0	0	0	1	0	0	0.0200	-0.5800	-0.0200	0.5800	0.0000	0.0000	0.0000	0.0000;
	67215	67217	0.004551	0.123607	0	72.99	0	0	1	0	1	0	0	0.0200	-0.5800	-0.0200	0.5800	0.0000	0.0000	0.0000	0.0000;
	67215	67220	0.062922	0.138635	0.00582	50.34	0	0	0	0	1	0	0	-3.1500	-0.0700	3.1600	-0.5500	0.0000	0.0000	0.0000	0.0000;
	67216	67217	0.022983	0.624207	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67219	67220	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-1.5600	-0.1700	1.5600	0.1700	0.0000	0.0000	0.0000	0.0000;
	67450	67220	0.081983	0.219842	0.0093	48.99	0	0	0	0	1	0	0	3.8400	-0.5600	-3.8300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	67222	67221	0.004319	0.133402	0	92.59	0	0	1	0	1	0	0	-10.0800	0.0700	10.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	67221	67223	0.000242	0.001161	0	0	0	0	0	0	1	0	0	6.0500	3.3400	-6.0500	-3.3400	0.0000	0.0000	0.0000	0.0000;
	67224	67222	0.029955	0.053411	0.00368	65.29	0	0	0	0	1	0	0	-14.0300	0.8000	14.0900	-1.1000	0.0000	0.0000	0.0000	0.0000;
	67222	67324	0.043156	0.123544	0.00804	51.56	0	0	0	0	1	0	0	-4.0100	1.0300	4.0200	-1.8900	0.0000	0.0000	0.0000	0.0000;
	67224	67225	0.047477	0.108689	0.00624	61.62	0	0	0	0	1	0	0	9.9900	-1.9400	-9.9400	1.3600	0.0000	0.0000	0.0000	0.0000;
	67225	67226	0.000253	0.001083	0	0	0	0	0	0	1	0	0	2.7000	0.4000	-2.7000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	67227	67230	0.016812	0.04088	0.00093	68.96	0	0	0	0	1	0	0	-18.5300	1.0300	18.5900	-1.0100	0.0000	0.0000	0.0000	0.0000;
	67247	67228	0.005943	0.01821	0.00121	80.54	0	0	0	0	1	0	0	43.3400	1.1000	-43.2400	-0.9100	0.0000	0.0000	0.0000	0.0000;
	67230	67229	0.003254	0.104275	0	112.38	0	0	1.01875	0	1	0	0	-27.4200	-9.7600	27.4400	10.6000	0.0000	0.0000	0.0000	0.0000;
	67229	67231	0.0003	0.001154	0	0	0	0	0	0	1	0	0	21.1900	6.0800	-21.1900	-6.0700	0.0000	0.0000	0.0000	0.0000;
	67233	67232	0.000283	0.018634	0	908.5	0	0	1.00625	0	1	0	0	-122.4800	-41.2000	122.5200	44.1100	0.0000	0.0000	0.0000	0.0000;
	67232	67245	0.000109	0.002218	0.22262	2405.68	0	0	0	0	1	0	0	-189.0100	-153.4800	189.0700	130.3800	0.0000	0.0000	0.0000	0.0000;
	67233	67236	0.010782	0.375698	0	235.81	0	0	1	0	1	0	0	24.4400	-4.6900	-24.3800	6.8400	0.0000	0.0000	0.0000	0.0000;
	67233	67237	0.000222	0.001151	0	0	0	0	0	0	1	0	0	76.8500	40.5200	-76.8300	-40.4400	0.0000	0.0000	0.0000	0.0000;
	67233	67238	0.000242	0.001034	0	0	0	0	0	0	1	0	0	21.1900	5.3700	-21.1900	-5.3600	0.0000	0.0000	0.0000	0.0000;
	67234	67236	-0.006314	-0.220019	0	110.81	0	0	1	0	1	0	0	-24.4200	5.5900	24.3800	-6.8400	0.0000	0.0000	0.0000	0.0000;
	67235	67236	0.026742	0.931856	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67239	67243	0.000455	0.02792	0	1033.76	0	0	1	0	1	0	0	155.7600	52.2900	-155.6500	-45.4000	0.0000	0.0000	0.0000	0.0000;
	67239	67244	0.000257	0.001143	0	0	0	0	0	0	1	0	0	26.7400	15.9400	-26.7400	-15.9300	0.0000	0.0000	0.0000	0.0000;
	67239	67245	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-182.5000	118.3900	182.6100	-117.9200	0.0000	0.0000	0.0000	0.0000;
	67241	67240	0.004124	0.12641	0	119.81	0	0	1.0375	0	1	0	0	-34.5900	-21.4000	34.6600	23.4600	0.0000	0.0000	0.0000	0.0000;
	67240	67243	-0.000199	-0.012224	0	966.58	0	0	1	0	1	0	0	-142.4700	-40.9300	142.4300	38.4300	0.0000	0.0000	0.0000	0.0000;
	67240	67246	0.001239	0.008559	0.01912	275.36	0	0	0	0	1	0	0	32.8700	-5.6500	-32.8500	3.6900	0.0000	0.0000	0.0000	0.0000;
	67240	67251	0.001274	0.007486	0.00516	286.59	0	0	0	0	1	0	0	42.9800	27.5900	-42.9500	-27.9600	0.0000	0.0000	0.0000	0.0000;
	67252	67241	0.011852	0.033692	0.0014	63.76	0	0	0	0	1	0	0	-11.0500	2.4500	11.0700	-2.5600	0.0000	0.0000	0.0000	0.0000;
	67242	67243	0.001804	0.110791	0	67.18	0	0	1	0	1	0	0	-13.2100	-6.7400	13.2200	6.9700	0.0000	0.0000	0.0000	0.0000;
	67245	67481	0.000195	0.002836	0.32589	2682.55	0	0	0	0	1	0	0	-371.6700	-12.4500	371.9200	-19.5800	0.0000	0.0000	0.0000	0.0000;
	67246	67249	0.003313	0.091426	0	289.55	0	0	1	0	1	0	0	64.8600	-0.1800	-64.7300	3.7600	0.0000	0.0000	0.0000	0.0000;
	67246	67250	0.00027	0.001159	0	0	0	0	0	0	1	0	0	26.7400	10.4800	-26.7400	-10.4800	0.0000	0.0000	0.0000	0.0000;
	67247	67249	-0.00177	-0.04885	0	139.55	0	0	1	0	1	0	0	-64.8000	1.8500	64.7300	-3.7600	0.0000	0.0000	0.0000	0.0000;
	67248	67249	0.009032	0.249235	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67252	67251	0.00423	0.112063	0	122.63	0	0	1.01875	0	1	0	0	-39.9900	-5.4100	40.0500	7.1500	0.0000	0.0000	0.0000	0.0000;
	67251	67253	0.000211	0.001035	0	0	0	0	0	0	1	0	0	26.7400	9.1100	-26.7400	-9.1000	0.0000	0.0000	0.0000	0.0000;
	67251	67256	0.002224	0.011809	0.0705	276.98	0	0	0	0	1	0	0	42.8200	-8.0300	-42.7900	0.6900	0.0000	0.0000	0.0000	0.0000;
	67870	67251	0.000943	0.005957	0.01002	328.4	0	0	0	0	1	0	0	99.7200	-10.9900	-99.6300	10.4800	0.0000	0.0000	0.0000	0.0000;
	67264	67254	0.012633	0.040091	0.00082	72.76	0	0	0	0	1	0	0	-27.5600	-1.6500	27.6500	1.8400	0.0000	0.0000	0.0000	0.0000;
	67254	67278	0.010078	0.024873	0.00092	91.93	0	0	0	0	1	0	0	-44.3200	-8.8500	44.5100	9.2200	0.0000	0.0000	0.0000	0.0000;
	67254	67278	0.010078	0.024873	0.00092	91.93	0	0	0	0	1	0	0	-44.3200	-8.8500	44.5100	9.2200	0.0000	0.0000	0.0000	0.0000;
	67255	67257	0.011796	0.032249	0.01201	77.53	0	0	0	0	1	0	0	-30.4300	11.2000	30.5400	-12.1900	0.0000	0.0000	0.0000	0.0000;
	67255	67268	0.007957	0.018295	0.00057	62.94	0	0	0	0	1	0	0	-13.4500	-13.0500	13.4700	13.0500	0.0000	0.0000	0.0000	0.0000;
	67257	67256	0.002545	0.096247	0	118.06	0	0	1	0	1	0	0	-32.4900	11.0100	32.5200	-9.9700	0.0000	0.0000	0.0000	0.0000;
	67256	67258	0.000226	0.001192	0	0	0	0	0	0	1	0	0	20.7900	5.2300	-20.7900	-5.2200	0.0000	0.0000	0.0000	0.0000;
	67256	67290	0.002582	0.014401	0.01754	246.52	0	0	0	0	1	0	0	-10.5300	4.0500	10.5300	-5.9100	0.0000	0.0000	0.0000	0.0000;
	67287	67257	0.016781	0.036578	0.00122	66.55	0	0	0	0	1	0	0	-16.5200	1.0300	16.5600	-1.0700	0.0000	0.0000	0.0000	0.0000;
	67257	67289	0.017749	0.054306	0.00425	66.73	0	0	0	0	1	0	0	-14.6100	2.2500	14.6500	-2.6000	0.0000	0.0000	0.0000	0.0000;
	67260	67259	0.004498	0.150696	0	85.16	0	0	1.01875	0	1	0	0	-8.2200	-7.6700	8.2200	7.8500	0.0000	0.0000	0.0000	0.0000;
	67259	67261	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-8.2200	-7.8500	8.2300	7.8600	0.0000	0.0000	0.0000	0.0000;
	67260	67874	0.021744	0.058823	0.01873	58.06	0	0	0	0	1	0	0	-5.6200	3.2500	5.6300	-5.2600	0.0000	0.0000	0.0000	0.0000;
	67261	67290	0.005359	0.035898	0.01845	271.07	0	0	0	0	1	0	0	28.8000	3.3700	-28.7600	-5.0700	0.0000	0.0000	0.0000	0.0000;
	67263	67262	0.006381	0.017253	0.00178	59.66	0	0	0	0	1	0	0	-8.8300	-0.3100	8.8400	0.1300	0.0000	0.0000	0.0000	0.0000;
	67264	67276	0.007588	0.019491	0.00631	71.74	0	0	0	0	1	0	0	24.3000	-15.7100	-24.2400	15.1800	0.0000	0.0000	0.0000	0.0000;
	67265	67300	0.075152	0.199628	0.00732	60.06	0	0	0	0	1	0	0	-7.6200	7.9900	7.7100	-8.5400	0.0000	0.0000	0.0000	0.0000;
	67266	67271	0.013725	0.031608	0.00071	54.83	0	0	0	0	1	0	0	-5.2200	-6.7400	5.2300	6.6800	0.0000	0.0000	0.0000	0.0000;
	67266	67287	0.032867	0.086412	0.00278	64.04	0	0	0	0	1	0	0	-12.4400	1.4700	12.4900	-1.6500	0.0000	0.0000	0.0000	0.0000;
	67268	67267	0.003987	0.111318	0	121.57	0	0	1.03125	0	1	0	0	-37.7100	-20.5800	37.7800	22.5700	0.0000	0.0000	0.0000	0.0000;
	67267	67269	0.000288	0.001012	0	0	0	0	0	0	1	0	0	17.6600	7.1800	-17.6600	-7.1800	0.0000	0.0000	0.0000	0.0000;
	67267	67274	0.001186	0.0064	0.00597	303.05	0	0	0	0	1	0	0	-67.3300	-34.1100	67.3900	33.8000	0.0000	0.0000	0.0000	0.0000;
	67274	67273	0.000231	0.017649	0	955.23	0	0	1.01875	0	1	0	0	-165.9900	-121.4400	166.0900	128.5700	0.0000	0.0000	0.0000	0.0000;
	67273	67275	0.000223	0.001055	0	0	0	0	0	0	1	0	0	24.1200	3.8700	-24.1200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	67273	67481	0.000195	0.003839	0.28084	2793.27	0	0	0	0	1	0	0	-329.3900	-16.0500	329.5900	-10.8300	0.0000	0.0000	0.0000	0.0000;
	67276	67285	0.016437	0.029567	0.00175	68.57	0	0	0	0	1	0	0	-17.9200	5.6100	17.9700	-5.7000	0.0000	0.0000	0.0000	0.0000;
	67278	67277	0.001382	0.044539	0	148.74	0	0	1.0125	0	1	0	0	-61.4800	-2.6500	61.5300	4.2200	0.0000	0.0000	0.0000	0.0000;
	67278	67277	0.001382	0.044539	0	148.74	0	0	1.0125	0	1	0	0	-61.4800	-2.6500	61.5300	4.2200	0.0000	0.0000	0.0000	0.0000;
	67278	67277	0.001382	0.044539	0	148.74	0	0	1.0125	0	1	0	0	-61.4800	-2.6500	61.5300	4.2200	0.0000	0.0000	0.0000	0.0000;
	67277	67279	0.00022	0.001119	0	0	0	0	0	0	1	0	0	24.1200	9.6700	-24.1200	-9.6600	0.0000	0.0000	0.0000	0.0000;
	67277	67475	0.004913	0.030519	0.01969	290.74	0	0	0	0	1	0	0	-49.9400	-9.9100	50.0600	8.5100	0.0000	0.0000	0.0000	0.0000;
	67278	67285	0.021916	0.048189	0.0049	79.91	0	0	0	0	1	0	0	42.4600	-1.5400	-42.1000	1.7900	0.0000	0.0000	0.0000	0.0000;
	67286	67278	0.010409	0.026071	0.00864	82.4	0	0	0	0	1	0	0	-52.7000	8.6800	52.9700	-8.9500	0.0000	0.0000	0.0000	0.0000;
	67280	67283	-0.000422	-0.010998	0	121.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67280	67284	0.000283	0.001029	0	0	0	0	0	0	1	0	0	24.1200	3.9000	-24.1200	-3.8900	0.0000	0.0000	0.0000	0.0000;
	67280	67285	0.000255	0.001196	0	0	0	0	0	0	1	0	0	-24.1200	-3.9000	24.1200	3.9100	0.0000	0.0000	0.0000	0.0000;
	67281	67283	0.008393	0.21864	0	60.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67282	67283	0.008393	0.21864	0	60.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67289	67288	0.003847	0.134766	0	104.37	0	0	1.025	0	1	0	0	-18.2200	-10.4000	18.2300	10.9700	0.0000	0.0000	0.0000	0.0000;
	67288	67290	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-18.2300	-10.9700	18.2300	10.9700	0.0000	0.0000	0.0000	0.0000;
	67550	67292	0.049573	0.11331	0.00847	59.26	0	0	0	0	1	0	0	10.3500	-1.5800	-10.3000	0.7900	0.0000	0.0000	0.0000	0.0000;
	67293	67294	0.018334	0.05385	0.00434	63.69	0	0	0	0	1	0	0	-13.9100	-1.9700	13.9400	1.6100	0.0000	0.0000	0.0000	0.0000;
	67295	67293	0.028708	0.067736	0.00231	60.81	0	0	0	0	1	0	0	6.6500	-8.3400	-6.6200	8.1700	0.0000	0.0000	0.0000	0.0000;
	67300	67293	0.013082	0.037698	0.00268	65.24	0	0	0	0	1	0	0	-12.6500	7.6000	12.6700	-7.8100	0.0000	0.0000	0.0000	0.0000;
	67298	67294	0.036868	0.104612	0.00536	68.73	0	0	0	0	1	0	0	21.3000	4.2900	-21.1400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	67295	67296	0.000213	0.001171	0	0	0	0	0	0	1	0	0	11.0800	7.0300	-11.0800	-7.0300	0.0000	0.0000	0.0000	0.0000;
	67298	67297	0.002983	0.10849	0	110.72	0	0	1.0125	0	1	0	0	-26.5300	-5.3000	26.5500	6.0400	0.0000	0.0000	0.0000	0.0000;
	67297	67299	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-26.5500	-6.0400	26.5500	6.0500	0.0000	0.0000	0.0000	0.0000;
	67301	67698	0.077847	0.222452	0.00539	52.68	0	0	0	0	1	0	0	-1.1700	-0.4100	1.1800	-0.1300	0.0000	0.0000	0.0000	0.0000;
	67302	67303	0.000209	0.001093	0	0	0	0	0	0	1	0	0	4.9500	1.2500	-4.9500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	67302	67321	0.055201	0.136122	0.0044	36.67	0	0	0	0	1	0	0	0.1800	-0.7800	-0.1800	0.3400	0.0000	0.0000	0.0000	0.0000;
	67304	67308	0.06876	0.133253	0.00576	60.87	0	0	0	0	1	0	0	-3.2700	-1.1200	3.2700	0.5500	0.0000	0.0000	0.0000	0.0000;
	67317	67304	0.045544	0.159782	0.0051	55.52	0	0	0	0	1	0	0	1.4100	-2.0200	-1.4000	1.5100	0.0000	0.0000	0.0000	0.0000;
	67305	67306	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-4.5500	-0.6000	4.5500	0.6000	0.0000	0.0000	0.0000	0.0000;
	67308	67306	0.013947	0.032158	0.00206	68.48	0	0	0	0	1	0	0	9.6600	1.1600	-9.6500	-1.3400	0.0000	0.0000	0.0000	0.0000;
	67306	67311	0.048401	0.128846	0.00621	63.11	0	0	0	0	1	0	0	5.1000	0.7400	-5.0800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	67308	67307	0.003648	0.102838	0	107.14	0	0	1.00625	0	1	0	0	-12.9400	-1.7100	12.9400	1.8900	0.0000	0.0000	0.0000	0.0000;
	67307	67309	0.00026	0.001199	0	0	0	0	0	0	1	0	0	4.5500	2.3300	-4.5500	-2.3300	0.0000	0.0000	0.0000	0.0000;
	67307	67320	0.005269	0.032692	0.02616	255.69	0	0	0	0	1	0	0	-17.5000	-4.2100	17.5100	1.6700	0.0000	0.0000	0.0000	0.0000;
	67311	67310	0.030081	0.079485	0.00432	58.2	0	0	0	0	1	0	0	2.6500	-0.0200	-2.6500	-0.4100	0.0000	0.0000	0.0000	0.0000;
	67313	67312	0.000168	0.013167	0	876.68	0	0	1.00625	0	1	0	0	-116.1900	13.6100	116.2100	-11.8000	0.0000	0.0000	0.0000	0.0000;
	67312	67315	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-116.2100	-35.2700	116.2400	35.4400	0.0000	0.0000	0.0000	0.0000;
	67314	67313	0.004696	0.159237	0	112.79	0	0	1.00625	0	1	0	0	-16.1100	-4.1300	16.1200	4.5700	0.0000	0.0000	0.0000	0.0000;
	67313	67316	0.000265	0.001127	0	0	0	0	0	0	1	0	0	100.0700	-18.1700	-100.0400	18.2900	0.0000	0.0000	0.0000	0.0000;
	67314	67317	0.015808	0.046897	0.00341	66.05	0	0	0	0	1	0	0	6.5900	1.5100	-6.5800	-1.8400	0.0000	0.0000	0.0000	0.0000;
	67318	67314	0.036771	0.086862	0.00286	64.83	0	0	0	0	1	0	0	-6.3100	-2.2500	6.3200	2.0000	0.0000	0.0000	0.0000	0.0000;
	67314	67321	0.022275	0.059027	0.00229	56.89	0	0	0	0	1	0	0	2.0800	0.5900	-2.0800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	67314	67698	0.01823	0.036311	0.00398	40.85	0	0	0	0	1	0	0	-0.0200	-0.4500	0.0200	0.0500	0.0000	0.0000	0.0000	0.0000;
	67320	67316	0.002854	0.015831	0.0082	274.75	0	0	0	0	1	0	0	-46.8300	9.8300	46.9000	-10.3000	0.0000	0.0000	0.0000	0.0000;
	67317	67318	0.020451	0.054786	0.00176	62.46	0	0	0	0	1	0	0	4.4200	2.5500	-4.4200	-2.7100	0.0000	0.0000	0.0000	0.0000;
	67321	67317	0.006274	0.012781	0.0004	76.39	0	0	0	0	1	0	0	14.0000	0.5500	-13.9900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	67318	67319	0.000234	0.001195	0	0	0	0	0	0	1	0	0	17.2300	7.3700	-17.2300	-7.3600	0.0000	0.0000	0.0000	0.0000;
	67318	67321	0.026822	0.065475	0.00133	65.66	0	0	0	0	1	0	0	-6.5100	-2.4100	6.5200	2.3100	0.0000	0.0000	0.0000	0.0000;
	67321	67320	0.003425	0.10501	0	114.85	0	0	1	0	1	0	0	-17.0100	-1.6800	17.0200	1.9900	0.0000	0.0000	0.0000	0.0000;
	67320	67322	0.000248	0.001087	0	0	0	0	0	0	1	0	0	17.2300	2.3500	-17.2300	-2.3500	0.0000	0.0000	0.0000	0.0000;
	67324	67323	0.004074	0.113523	0	89.35	0	0	1.00625	0	1	0	0	-10.3500	0.4500	10.3600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	67323	67325	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-10.3600	0.3300	10.3600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	67396	67325	0.008381	0.045994	0.0213	232.36	0	0	0	0	1	0	0	10.3700	-2.5800	-10.3600	0.3300	0.0000	0.0000	0.0000	0.0000;
	67326	67327	0.053005	0.135445	0.00239	65.18	0	0	0	0	1	0	0	-12.1700	2.4200	12.2400	-2.4900	0.0000	0.0000	0.0000	0.0000;
	67326	67329	0.020304	0.053662	0.00193	63.62	0	0	0	0	1	0	0	10.1200	0.2600	-10.1000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	67327	67328	0.000278	0.001195	0	0	0	0	0	0	1	0	0	4.1600	2.0200	-4.1600	-2.0200	0.0000	0.0000	0.0000	0.0000;
	67831	67327	0.038165	0.083566	0.00378	67.76	0	0	0	0	1	0	0	16.5000	-0.6700	-16.4000	0.4700	0.0000	0.0000	0.0000	0.0000;
	67329	67336	0.017081	0.039854	0.00341	45.63	0	0	0	0	1	0	0	-0.8500	-1.8600	0.8500	1.5000	0.0000	0.0000	0.0000	0.0000;
	67330	67333	9.9e-05	0.005729	0	923.06	0	0	1	0	1	0	0	57.1300	-32.4300	-57.1200	32.6500	0.0000	0.0000	0.0000	0.0000;
	67330	67334	0.000256	0.001087	0	0	0	0	0	0	1	0	0	15.1100	4.9300	-15.1100	-4.9300	0.0000	0.0000	0.0000	0.0000;
	67330	67335	0.000248	0.001193	0	0	0	0	0	0	1	0	0	-72.2400	-78.4600	72.2600	78.5900	0.0000	0.0000	0.0000	0.0000;
	67331	67333	8.1e-05	0.004737	0	848.06	0	0	1	0	1	0	0	-57.1200	32.8400	57.1200	-32.6500	0.0000	0.0000	0.0000	0.0000;
	67331	67337	0.003095	0.016421	0.04244	334.82	0	0	0	0	1	0	0	57.1200	-32.8400	-57.0000	28.8600	0.0000	0.0000	0.0000	0.0000;
	67332	67333	0.000927	0.053904	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67394	67335	0.000296	0.005828	0.76389	2560.57	0	0	0	0	1	0	0	215.6400	-54.5100	-215.5100	-25.5500	0.0000	0.0000	0.0000	0.0000;
	67339	67338	0.001849	0.059941	0	95.88	0	0	1	0	1	0	0	-7.2200	-0.8000	7.2200	0.8300	0.0000	0.0000	0.0000	0.0000;
	67338	67340	0.000246	0.001106	0	0	0	0	0	0	1	0	0	-7.2200	-0.8300	7.2200	0.8300	0.0000	0.0000	0.0000	0.0000;
	67339	67931	0.2347	0.55377	0.01387	53.79	0	0	0	0	1	0	0	0.8800	1.0000	-0.8700	-2.3900	0.0000	0.0000	0.0000	0.0000;
	67343	67341	0.086533	0.208537	0.00341	48.66	0	0	0	0	1	0	0	1.8600	2.6800	-1.8500	-3.0200	0.0000	0.0000	0.0000	0.0000;
	67343	67342	0.004384	0.106326	0	72.78	0	0	1	0	1	0	0	-0.0400	-3.0500	0.0400	3.0600	0.0000	0.0000	0.0000	0.0000;
	67342	67344	0.00027	0.001051	0	0	0	0	0	0	1	0	0	5.9000	1.4000	-5.9000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	67343	67346	0.029253	0.079924	0.00643	53.5	0	0	0	0	1	0	0	-2.2300	1.7300	2.2400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	67345	67346	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-1.9900	-0.4200	1.9900	0.4200	0.0000	0.0000	0.0000	0.0000;
	67348	67349	0.064086	0.15273	0.01109	45.48	0	0	0	0	1	0	0	1.8100	-0.4300	-1.8100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	67349	67351	0.064514	0.143763	0.00444	46.67	0	0	0	0	1	0	0	-0.6500	-0.0300	0.6500	-0.4500	0.0000	0.0000	0.0000	0.0000;
	67350	67351	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-3.1100	-0.6300	3.1100	0.6300	0.0000	0.0000	0.0000	0.0000;
	67351	67355	0.017579	0.049591	0.00175	54.17	0	0	0	0	1	0	0	-3.7600	-0.1800	3.7600	-0.0000	0.0000	0.0000	0.0000	0.0000;
	67352	67353	0.000244	0.001062	0	0	0	0	0	0	1	0	0	3.1100	1.3400	-3.1100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	67355	67354	0.004226	0.141327	0	86.54	0	0	1	0	1	0	0	-8.0200	-0.5000	8.0200	0.5900	0.0000	0.0000	0.0000	0.0000;
	67354	67356	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-8.0200	-0.5900	8.0200	0.5900	0.0000	0.0000	0.0000	0.0000;
	67357	67360	0.004155	0.100048	0	184.76	0	0	1	0	1	0	0	3.0700	2.7500	-3.0700	-2.7400	0.0000	0.0000	0.0000	0.0000;
	67357	67361	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-3.0700	-2.7500	3.0700	2.7500	0.0000	0.0000	0.0000	0.0000;
	67358	67360	0.000475	0.011432	0	59.76	0	0	1	0	1	0	0	-3.0700	-2.7400	3.0700	2.7400	0.0000	0.0000	0.0000	0.0000;
	67362	67358	0.038164	0.086925	0.00411	57.36	0	0	0	0	1	0	0	-3.1600	0.2700	3.1600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	67359	67360	0.025012	0.602263	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67361	67491	0.006809	0.042796	0.03739	291.95	0	0	0	0	1	0	0	-41.6300	6.3700	41.7400	-9.7800	0.0000	0.0000	0.0000	0.0000;
	67362	67363	0.000215	0.001084	0	0	0	0	0	0	1	0	0	3.1300	0.6600	-3.1300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	67601	67362	0.026387	0.061255	0.00242	69.11	0	0	0	0	1	0	0	5.4300	-1.3300	-5.4200	1.0800	0.0000	0.0000	0.0000	0.0000;
	67364	67365	0.000211	0.001117	0	0	0	0	0	0	1	0	0	3.9300	0.7700	-3.9300	-0.7700	0.0000	0.0000	0.0000	0.0000;
	67489	67364	0.051095	0.12	0.00716	47.44	0	0	0	0	1	0	0	1.1600	1.2800	-1.1600	-2.0700	0.0000	0.0000	0.0000	0.0000;
	67366	67367	0.000263	0.001062	0	0	0	0	0	0	1	0	0	5.2700	2.0000	-5.2700	-2.0000	0.0000	0.0000	0.0000	0.0000;
	67370	67366	0.003674	0.024513	0.03576	230.2	0	0	0	0	1	0	0	13.5000	-4.8800	-13.5000	1.0400	0.0000	0.0000	0.0000	0.0000;
	67368	67369	0.000276	0.001117	0	0	0	0	0	0	1	0	0	1.8100	0.5400	-1.8100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	67370	67371	0.0003	0.001184	0	0	0	0	0	0	1	0	0	8.2300	3.0800	-8.2300	-3.0800	0.0000	0.0000	0.0000	0.0000;
	67372	67373	0.000248	0.001128	0	0	0	0	0	0	1	0	0	5.6700	0.5700	-5.6700	-0.5600	0.0000	0.0000	0.0000	0.0000;
	67374	67375	0.000225	0.001152	0	0	0	0	0	0	1	0	0	3.6300	0.9200	-3.6300	-0.9200	0.0000	0.0000	0.0000	0.0000;
	67374	67377	0.061066	0.149576	0.00461	56.11	0	0	0	0	1	0	0	-5.1900	-1.0200	5.2100	0.5600	0.0000	0.0000	0.0000	0.0000;
	67377	67376	0.045858	0.114788	0.0084	43.26	0	0	0	0	1	0	0	-1.2100	0.0100	1.2100	-0.9200	0.0000	0.0000	0.0000	0.0000;
	67376	67693	0.052175	0.100361	0.00211	59.41	0	0	0	0	1	0	0	-5.3100	-0.6200	5.3300	0.4100	0.0000	0.0000	0.0000	0.0000;
	67693	67377	0.022665	0.058611	0.00403	69.4	0	0	0	0	1	0	0	11.8400	0.9000	-11.8100	-1.2700	0.0000	0.0000	0.0000	0.0000;
	67378	67707	0.035879	0.092687	0.00644	58.47	0	0	0	0	1	0	0	-7.1800	-1.1100	7.1900	0.4600	0.0000	0.0000	0.0000	0.0000;
	67576	67379	0.003223	0.016516	0.05556	289.52	0	0	0	0	1	0	0	63.3600	18.4600	-63.2300	-23.7800	0.0000	0.0000	0.0000	0.0000;
	67380	67382	0.008686	0.024399	0.00142	66.08	0	0	0	0	1	0	0	-16.5700	-5.5600	16.5900	5.4800	0.0000	0.0000	0.0000	0.0000;
	67384	67380	0.029521	0.070186	0.00192	37.87	0	0	0	0	1	0	0	-0.8900	-0.6900	0.8900	0.4900	0.0000	0.0000	0.0000	0.0000;
	67382	67381	0.004647	0.130161	0	105.78	0	0	1	0	1	0	0	-20.7500	-4.8800	20.7700	5.4400	0.0000	0.0000	0.0000	0.0000;
	67381	67383	0.000294	0.00108	0	0	0	0	0	0	1	0	0	15.6800	6.2600	-15.6800	-6.2600	0.0000	0.0000	0.0000	0.0000;
	67381	67576	0.003568	0.02359	0.01788	294.69	0	0	0	0	1	0	0	-46.5300	-4.7700	46.6000	3.3100	0.0000	0.0000	0.0000	0.0000;
	67384	67573	0.028732	0.056989	0.00238	65.9	0	0	0	0	1	0	0	-14.8000	-7.0900	14.8700	6.9800	0.0000	0.0000	0.0000	0.0000;
	67387	67401	0.050694	0.12836	0.00299	71.42	0	0	0	0	1	0	0	-8.9100	2.4000	8.9500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	67388	67389	0.000218	0.001165	0	0	0	0	0	0	1	0	0	-2.0800	-0.2700	2.0800	0.2700	0.0000	0.0000	0.0000	0.0000;
	67389	67835	0.087813	0.24476	0.00486	59.35	0	0	0	0	1	0	0	-7.7700	1.5000	7.8200	-1.8900	0.0000	0.0000	0.0000	0.0000;
	67390	67813	0.043646	0.113554	0.00785	70.41	0	0	0	0	1	0	0	-18.6900	6.1800	18.8500	-6.6200	0.0000	0.0000	0.0000	0.0000;
	67392	67391	0.000226	0.014061	0	909.52	0	0	1	0	1	0	0	-106.8900	17.6600	106.9200	-16.1300	0.0000	0.0000	0.0000	0.0000;
	67391	67394	0.000234	0.001085	0	0	0	0	0	0	1	0	0	-106.9200	-160.5000	107.0000	160.8700	0.0000	0.0000	0.0000	0.0000;
	67393	67392	0.002033	0.057472	0	119.09	0	0	1	0	1	0	0	-29.8900	3.7200	29.9100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	67392	67395	0.000271	0.001054	0	0	0	0	0	0	1	0	0	76.9900	-14.4200	-76.9700	14.4800	0.0000	0.0000	0.0000	0.0000;
	67397	67393	0.035289	0.092567	0.00209	52.03	0	0	0	0	1	0	0	2.2800	1.9200	-2.2800	-2.1400	0.0000	0.0000	0.0000	0.0000;
	67813	67393	0.012928	0.035548	0.00612	68.59	0	0	0	0	1	0	0	-6.4800	5.2400	6.4900	-5.8800	0.0000	0.0000	0.0000	0.0000;
	67487	67394	0.000591	0.01058	1.02558	2756.37	0	0	0	0	1	0	0	323.2200	5.1500	-322.6400	-106.3600	0.0000	0.0000	0.0000	0.0000;
	67396	67395	0.002924	0.01188	0.00918	274.73	0	0	0	0	1	0	0	-35.8700	-4.1200	35.9100	3.2700	0.0000	0.0000	0.0000	0.0000;
	67397	67396	0.002587	0.093428	0	94.38	0	0	1.00625	0	1	0	0	-11.5700	-0.8300	11.5700	0.9400	0.0000	0.0000	0.0000	0.0000;
	67396	67398	0.000212	0.001129	0	0	0	0	0	0	1	0	0	13.9300	5.7600	-13.9300	-5.7600	0.0000	0.0000	0.0000	0.0000;
	67397	67813	0.021693	0.045323	0.00144	71.82	0	0	0	0	1	0	0	9.2900	-1.0900	-9.2700	0.9700	0.0000	0.0000	0.0000	0.0000;
	67400	67399	0.000189	0.015121	0	784.52	0	0	1	0	1	0	0	-65.5100	23.7100	65.5200	-23.0300	0.0000	0.0000	0.0000	0.0000;
	67399	67403	0.000712	0.053479	0	288.17	0	0	1	0	1	0	0	-2.4800	-1.1500	2.4800	1.1600	0.0000	0.0000	0.0000	0.0000;
	67399	67404	0.00076	0.066697	0	158.82	0	0	1	0	1	0	0	-1.2400	-0.5800	1.2400	0.5800	0.0000	0.0000	0.0000	0.0000;
	67399	67405	0.00029	0.001157	0	0	0	0	0	0	1	0	0	-61.8000	-165.2200	61.8800	165.5500	0.0000	0.0000	0.0000	0.0000;
	67401	67400	0.004517	0.139904	0	69.64	0	0	1	0	1	0	0	-4.3100	3.4500	4.3100	-3.4100	0.0000	0.0000	0.0000	0.0000;
	67400	67406	0.000256	0.001162	0	0	0	0	0	0	1	0	0	61.2000	-20.3000	-61.1900	20.3400	0.0000	0.0000	0.0000	0.0000;
	67401	67402	0.017578	0.531132	0	25.98	0	0	1	0	1	0	0	-2.4800	0.0100	2.4800	0.0200	0.0000	0.0000	0.0000	0.0000;
	67405	67803	0.00089	0.013627	1.58138	2668.4	0	0	0	0	1	0	0	237.3700	-103.8800	-236.9000	-60.4600	0.0000	0.0000	0.0000	0.0000;
	67408	67407	0.002911	0.086783	0	99.97	0	0	1	0	1	0	0	-14.6100	3.0700	14.6100	-2.9000	0.0000	0.0000	0.0000	0.0000;
	67407	67409	0.000294	0.001099	0	0	0	0	0	0	1	0	0	2.5700	0.2600	-2.5700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	67407	67410	0.000228	0.001004	0	0	0	0	0	0	1	0	0	-17.1800	2.6300	17.1800	-2.6300	0.0000	0.0000	0.0000	0.0000;
	67412	67411	0.002771	0.110936	0	103.88	0	0	1.00625	0	1	0	0	-13.2200	-0.9500	13.2200	1.1400	0.0000	0.0000	0.0000	0.0000;
	67411	67417	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-13.2200	-1.1400	13.2300	1.1400	0.0000	0.0000	0.0000	0.0000;
	67411	67418	0.000285	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67412	67415	0.0001	0.000316	0	97.33	0	0	1	0	1	0	0	-3.7500	-1.8900	3.7500	1.8900	0.0000	0.0000	0.0000	0.0000;
	67412	67416	0.011316	0.195724	0	34.96	0	0	1	0	1	0	0	-3.7500	-1.8700	3.7500	1.9100	0.0000	0.0000	0.0000	0.0000;
	67413	67415	0.007136	0.162381	0	48.66	0	0	1	0	1	0	0	1.8700	0.9500	-1.8700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	67414	67415	0.007136	0.162381	0	48.66	0	0	1	0	1	0	0	1.8700	0.9500	-1.8700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	67417	67767	0.015987	0.08104	0.09178	208.86	0	0	0	0	1	0	0	-3.6700	-9.0700	3.6700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	67420	67419	9.9e-05	0.007125	0	1013.03	0	0	1	0	1	0	0	-214.9200	12.3600	214.9600	-9.3300	0.0000	0.0000	0.0000	0.0000;
	67419	67422	0.000189	0.014501	0	677.21	0	0	1.03125	0	1	0	0	-114.3100	-51.0700	114.3300	53.2900	0.0000	0.0000	0.0000	0.0000;
	67419	67423	0.0004	0.021933	0	677.16	0	0	1.0375	0	1	0	0	-114.2700	-49.9200	114.3300	53.2900	0.0000	0.0000	0.0000	0.0000;
	67419	67424	0.000284	0.001192	0	0	0	0	0	0	1	0	0	13.6200	0.7800	-13.6200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	67421	67420	0.003051	0.096823	0	96.07	0	0	1	0	1	0	0	-13.8700	1.1800	13.8700	-1.0000	0.0000	0.0000	0.0000	0.0000;
	67420	67425	0.000255	0.001	0	0	0	0	0	0	1	0	0	201.0500	-11.3500	-200.9500	11.7300	0.0000	0.0000	0.0000	0.0000;
	67424	67561	0.000321	0.004124	0.38057	2911.88	0	0	0	0	1	0	0	-433.0800	-10.2500	433.6300	-24.1600	0.0000	0.0000	0.0000	0.0000;
	67764	67425	0.000735	0.004293	0.00195	287.71	0	0	0	0	1	0	0	-46.2500	1.0500	46.2600	-1.1800	0.0000	0.0000	0.0000	0.0000;
	67426	67430	9e-05	0.006057	0	862.57	0	0	1	0	1	0	0	48.5600	-3.5400	-48.5600	3.6800	0.0000	0.0000	0.0000	0.0000;
	67426	67431	0.000332	0.02053	0	513.85	0	0	1	0	1	0	0	-56.6800	-1.3100	56.6900	1.9200	0.0000	0.0000	0.0000	0.0000;
	67426	67432	0.00025	0.001016	0	0	0	0	0	0	1	0	0	8.1200	4.8600	-8.1200	-4.8500	0.0000	0.0000	0.0000	0.0000;
	67428	67427	0.002571	0.081378	0	116.32	0	0	1	0	1	0	0	-29.6600	-6.5200	29.6900	7.2200	0.0000	0.0000	0.0000	0.0000;
	67427	67430	0.000175	0.011733	0	762.57	0	0	1	0	1	0	0	-48.5600	3.9300	48.5600	-3.6800	0.0000	0.0000	0.0000	0.0000;
	67427	67433	0.000237	0.001026	0	0	0	0	0	0	1	0	0	18.8700	-11.1600	-18.8700	11.1600	0.0000	0.0000	0.0000	0.0000;
	67429	67430	0.001312	0.087846	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67434	67435	0.014336	0.434428	0	32.45	0	0	1	0	1	0	0	-1.4500	0.1900	1.4500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	67434	67436	0.004848	0.178025	0	64.68	0	0	1	0	1	0	0	-2.9000	0.3700	2.9000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	67434	67437	0.002835	0.102801	0	32.13	0	0	1	0	1	0	0	-1.4500	0.1800	1.4500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	67434	67438	0.000279	0.001049	0	0	0	0	0	0	1	0	0	1.6400	-1.9000	-1.6400	1.9000	0.0000	0.0000	0.0000	0.0000;
	67434	67439	0.000264	0.001136	0	0	0	0	0	0	1	0	0	4.1600	1.1700	-4.1600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	67441	67440	0.000124	0.009068	0	639.7	0	0	1	0	1	0	0	-28.1700	-1.8500	28.1700	1.9100	0.0000	0.0000	0.0000	0.0000;
	67440	67443	0.000504	0.038307	0	390.13	0	0	1	0	1	0	0	-10.8000	-4.1000	10.8000	4.1500	0.0000	0.0000	0.0000	0.0000;
	67440	67444	0.000486	0.036568	0	389.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67440	67672	0.000822	0.015211	1.77903	2271.87	0	0	0	0	1	0	0	60.1900	-76.3000	-60.1600	-114.2400	0.0000	0.0000	0.0000	0.0000;
	67440	67705	0.000561	0.00963	1.01669	2325.37	0	0	0	0	1	0	0	-77.5700	78.4800	77.6900	-184.6700	0.0000	0.0000	0.0000	0.0000;
	67442	67441	0.003379	0.092335	0	82.37	0	0	1	0	1	0	0	-6.1700	-0.1400	6.1700	0.1700	0.0000	0.0000	0.0000	0.0000;
	67441	67445	0.000297	0.001183	0	0	0	0	0	0	1	0	0	3.4300	0.3100	-3.4300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	67441	67446	0.000218	0.00103	0	0	0	0	0	0	1	0	0	18.5700	1.3600	-18.5700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	67447	67448	0.074227	1.810007	0	4.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67447	67449	0.156208	3.554938	0	4.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67447	67450	0.000248	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67447	67451	0.000261	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67453	67452	0.000161	0.009788	0	721.5	0	0	1	0	1	0	0	7.4200	-10.6600	-7.4200	10.6800	0.0000	0.0000	0.0000	0.0000;
	67454	67453	0.004738	0.167285	0	80.52	0	0	1	0	1	0	0	-3.5300	0.2000	3.5300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	67453	67455	0.000217	0.001045	0	0	0	0	0	0	1	0	0	-11.8700	10.4500	11.8700	-10.4500	0.0000	0.0000	0.0000	0.0000;
	67453	67456	0.000224	0.001081	0	0	0	0	0	0	1	0	0	0.9100	0.3900	-0.9100	-0.3900	0.0000	0.0000	0.0000	0.0000;
	67544	67454	0.016565	0.039935	0.00259	57.86	0	0	0	0	1	0	0	-3.5300	-0.0700	3.5300	-0.2000	0.0000	0.0000	0.0000	0.0000;
	67545	67455	0.001375	0.01013	0.01297	279.9	0	0	0	0	1	0	0	-24.9500	11.3800	24.9600	-12.7200	0.0000	0.0000	0.0000	0.0000;
	67455	67784	0.002661	0.01475	0.01618	227.14	0	0	0	0	1	0	0	-41.1500	28.0300	41.2100	-29.4400	0.0000	0.0000	0.0000	0.0000;
	67458	67457	0.003867	0.123041	0	111.11	0	0	1	0	1	0	0	-19.3000	0.8600	19.3100	-0.4200	0.0000	0.0000	0.0000	0.0000;
	67457	67459	0.005002	0.147809	0	108.78	0	0	0.99375	0	1	0	0	-26.1600	-2.7900	26.2000	3.7500	0.0000	0.0000	0.0000	0.0000;
	67457	67460	0.000258	0.001162	0	0	0	0	0	0	1	0	0	6.8600	3.2100	-6.8500	-3.2100	0.0000	0.0000	0.0000	0.0000;
	67457	67461	0.000243	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67463	67462	0.006095	0.143733	0	83.06	0	0	1	0	1	0	0	-4.4800	1.1300	4.4800	-1.1000	0.0000	0.0000	0.0000	0.0000;
	67462	67464	0.001938	0.07138	0	92.85	0	0	1.025	0	1	0	0	-8.7000	0.0800	8.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	67462	67465	0.000279	0.001152	0	0	0	0	0	0	1	0	0	3.7700	0.9300	-3.7700	-0.9300	0.0000	0.0000	0.0000	0.0000;
	67462	67466	0.000249	0.001043	0	0	0	0	0	0	1	0	0	0.4400	0.1000	-0.4400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	67463	67578	0.005434	0.015128	0.0004	48.29	0	0	0	0	1	0	0	-0.3800	-3.2100	0.3800	3.1700	0.0000	0.0000	0.0000	0.0000;
	68614	67463	0.014037	0.036116	0.0016	53.1	0	0	0	0	1	0	0	-2.5700	0.6400	2.5700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	67468	67467	0.003504	0.122476	0	95.74	0	0	1	0	1	0	0	-9.4800	-2.3100	9.4900	2.4200	0.0000	0.0000	0.0000	0.0000;
	67467	67471	0.000617	0.021868	0	117.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67467	67472	0.000294	0.001039	0	0	0	0	0	0	1	0	0	2.6200	1.0100	-2.6200	-1.0100	0.0000	0.0000	0.0000	0.0000;
	67467	67473	0.000238	0.001037	0	0	0	0	0	0	1	0	0	-12.1100	-3.4200	12.1100	3.4200	0.0000	0.0000	0.0000	0.0000;
	67469	67471	0.005679	0.201369	0	58.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67470	67471	0.005679	0.201369	0	58.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67474	67477	0.000188	0.014256	0	1010.94	0	0	1	0	1	0	0	191.3800	35.8400	-191.3200	-30.9200	0.0000	0.0000	0.0000	0.0000;
	67474	67478	0.000226	0.016253	0	782.78	0	0	1	0	1	0	0	-172.4000	-82.4000	172.4800	87.8000	0.0000	0.0000	0.0000	0.0000;
	67474	67479	0.000209	0.013591	0	782.48	0	0	1	0	1	0	0	-172.4100	-83.2600	172.4800	87.8000	0.0000	0.0000	0.0000	0.0000;
	67474	67480	0.00023	0.001163	0	0	0	0	0	0	1	0	0	2.0600	1.0800	-2.0600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	67474	67481	0.000236	0.001197	0	0	0	0	0	0	1	0	0	151.3600	128.7400	-151.2800	-128.3100	0.0000	0.0000	0.0000	0.0000;
	67475	67477	-3e-06	-0.000237	0	985.94	0	0	1	0	1	0	0	-191.3200	-31.0000	191.3200	30.9200	0.0000	0.0000	0.0000	0.0000;
	67476	67477	0.001078	0.081839	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67481	67749	0.000312	0.005505	0.68032	3124.31	0	0	0	0	1	0	0	-796.2600	51.7700	798.0900	-93.7600	0.0000	0.0000	0.0000	0.0000;
	67483	67482	0.000242	0.015733	0	691.9	0	0	1	0	1	0	0	-39.2800	-1.7900	39.2800	2.0200	0.0000	0.0000	0.0000	0.0000;
	67484	67483	0.003403	0.124442	0	91.16	0	0	1	0	1	0	0	-5.6600	-1.7200	5.6700	1.7600	0.0000	0.0000	0.0000	0.0000;
	67483	67485	0.000298	0.001176	0	0	0	0	0	0	1	0	0	0.9900	0.4700	-0.9900	-0.4700	0.0000	0.0000	0.0000	0.0000;
	67483	67486	0.000293	0.001163	0	0	0	0	0	0	1	0	0	32.6200	-0.4300	-32.6200	0.4400	0.0000	0.0000	0.0000	0.0000;
	67488	67487	0.000265	0.01822	0	890.26	0	0	1	0	1	0	0	-101.4400	14.7200	101.4700	-12.9900	0.0000	0.0000	0.0000	0.0000;
	67489	67488	0.004852	0.159547	0	108.93	0	0	1	0	1	0	0	-18.2600	1.1100	18.2800	-0.6200	0.0000	0.0000	0.0000	0.0000;
	67488	67490	0.000258	0.001132	0	0	0	0	0	0	1	0	0	5.9900	2.7100	-5.9900	-2.7100	0.0000	0.0000	0.0000	0.0000;
	67488	67491	0.000254	0.001064	0	0	0	0	0	0	1	0	0	77.1700	-16.8200	-77.1600	16.8800	0.0000	0.0000	0.0000	0.0000;
	67492	67496	0.000224	0.018374	0	818.34	0	0	1	0	1	0	0	32.3300	-7.6700	-32.3200	7.8600	0.0000	0.0000	0.0000	0.0000;
	67492	67499	0.0001	-0.000792	0	1576.76	0	0	1	0	1	0	0	-44.0900	2.3900	44.0900	-2.4000	0.0000	0.0000	0.0000	0.0000;
	67726	67492	0.000189	0.003647	0.36627	2482.32	0	0	0	0	1	0	0	38.0600	-9.5100	-38.0600	-30.4900	0.0000	0.0000	0.0000	0.0000;
	68700	67492	0.000332	0.006286	0.57825	2471.08	0	0	0	0	1	0	0	-49.8100	-4.8200	49.8200	-58.2900	0.0000	0.0000	0.0000	0.0000;
	67494	67493	0.002909	0.083105	0	98.13	0	0	1.00625	0	1	0	0	-23.4700	-1.8200	23.4900	2.2400	0.0000	0.0000	0.0000	0.0000;
	67493	67496	-4.1e-05	-0.003386	0	718.34	0	0	1	0	1	0	0	-32.3200	7.8300	32.3200	-7.8600	0.0000	0.0000	0.0000	0.0000;
	67493	67500	0.003877	0.130615	0	115.72	0	0	1.0625	0	1	0	0	-44.0100	-12.1500	44.0900	14.9600	0.0000	0.0000	0.0000	0.0000;
	67493	67501	0.00025	0.001159	0	0	0	0	0	0	1	0	0	52.8500	2.0800	-52.8400	-2.0500	0.0000	0.0000	0.0000	0.0000;
	67493	67502	0.000215	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67495	67496	0.00098	0.08041	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67497	67499	0.00019	0.01354	0	788.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67498	67499	0.00019	0.01354	0	788.38	0	0	1	0	1	0	0	44.0900	-2.1600	-44.0900	2.4000	0.0000	0.0000	0.0000	0.0000;
	67501	67723	0.005194	0.028531	0.0423	261.28	0	0	0	0	1	0	0	-18.3200	0.3100	18.3400	-4.8600	0.0000	0.0000	0.0000	0.0000;
	67503	67504	0.010869	0.273883	0	23.86	0	0	1	0	1	0	0	-1.8000	0.2300	1.8000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	67503	67505	0.000285	0.001108	0	0	0	0	0	0	1	0	0	1.8000	-0.2300	-1.8000	0.2300	0.0000	0.0000	0.0000	0.0000;
	67503	67506	0.000297	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67874	67505	0.008443	0.017909	0.00043	50.24	0	0	0	0	1	0	0	3.4500	0.4800	-3.4500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	67507	67510	0.000759	0.041294	0	808	0	0	1	0	1	0	0	40.3400	-23.0100	-40.3200	23.8500	0.0000	0.0000	0.0000	0.0000;
	67507	67511	0.000236	0.001154	0	0	0	0	0	0	1	0	0	19.0500	35.6700	-19.0500	-35.6500	0.0000	0.0000	0.0000	0.0000;
	67507	67512	0.000229	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67508	67510	-0.000457	-0.02487	0	783	0	0	1	0	1	0	0	-40.3300	23.3500	40.3200	-23.8500	0.0000	0.0000	0.0000	0.0000;
	67793	67508	0.008376	0.046782	0.10574	216.55	0	0	0	0	1	0	0	1.4100	-0.2800	-1.4100	-11.0700	0.0000	0.0000	0.0000	0.0000;
	67509	67510	0.002037	0.110863	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67511	67761	0.001055	0.017198	1.75236	2101.06	0	0	0	0	1	0	0	19.0500	-123.5500	-19.0400	-63.5300	0.0000	0.0000	0.0000	0.0000;
	67514	67513	0.002039	0.063338	0	133.52	0	0	1	0	1	0	0	-53.8100	1.8900	53.8700	-0.1800	0.0000	0.0000	0.0000	0.0000;
	67513	67515	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-53.8700	0.1800	53.8700	-0.1500	0.0000	0.0000	0.0000	0.0000;
	67513	67516	0.000291	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67515	67647	0.001493	0.009488	0.00959	324.96	0	0	0	0	1	0	0	-84.4700	-29.2200	84.5800	28.8900	0.0000	0.0000	0.0000	0.0000;
	67517	67518	0.023181	0.384532	0	33.75	0	0	1	0	1	0	0	-3.5000	-1.5800	3.5000	1.6300	0.0000	0.0000	0.0000	0.0000;
	67517	67519	0.000295	0.001139	0	0	0	0	0	0	1	0	0	3.5000	1.5800	-3.5000	-1.5800	0.0000	0.0000	0.0000	0.0000;
	67521	67520	0.000127	0.010481	0	860.93	0	0	1	0	1	0	0	-104.3100	-15.4200	104.3200	16.4900	0.0000	0.0000	0.0000	0.0000;
	67520	67523	0.000269	0.02005	0	605.09	0	0	1	0	1	0	0	-86.6300	-22.9800	86.6500	24.4600	0.0000	0.0000	0.0000	0.0000;
	67520	67525	0.000221	0.001071	0	0	0	0	0	0	1	0	0	-17.6900	-32.9000	17.6900	32.9100	0.0000	0.0000	0.0000	0.0000;
	67522	67521	0.005082	0.158393	0	109.85	0	0	1	0	1	0	0	-24.0100	-3.0700	24.0400	3.9300	0.0000	0.0000	0.0000	0.0000;
	67521	67524	0.004514	0.124214	0	114.76	0	0	1	0	1	0	0	-43.2500	7.4900	43.3300	-5.2900	0.0000	0.0000	0.0000	0.0000;
	67521	67526	0.000271	0.001094	0	0	0	0	0	0	1	0	0	123.5200	3.9900	-123.4800	-3.8400	0.0000	0.0000	0.0000	0.0000;
	67710	67526	0.00275	0.01424	0.00855	273.52	0	0	0	0	1	0	0	-33.9700	-3.6300	34.0000	2.8600	0.0000	0.0000	0.0000	0.0000;
	67527	67530	0.000197	0.007418	0	134.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67527	67531	0.060622	1.548853	0	7.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67527	67532	0.000209	0.001144	0	0	0	0	0	0	1	0	0	0.0000	-21.5500	0.0000	21.5500	0.0000	0.0000	0.0000	0.0000;
	67527	67533	0.000262	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67528	67530	0.00508	0.191104	0	67.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67529	67530	0.00508	0.191104	0	67.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67534	67538	0.000339	0.019541	0	938.91	0	0	1	0	1	0	0	97.7300	-15.4900	-97.7000	17.2300	0.0000	0.0000	0.0000	0.0000;
	67534	67540	0.000241	0.001113	0	0	0	0	0	0	1	0	0	-22.9500	4.7200	22.9500	-4.7100	0.0000	0.0000	0.0000	0.0000;
	67536	67535	0.004066	0.150243	0	83.11	0	0	1	0	1	0	0	-9.1900	-0.4200	9.1900	0.5300	0.0000	0.0000	0.0000	0.0000;
	67535	67538	-0.000135	-0.007804	0	813.91	0	0	1	0	1	0	0	-97.7200	16.5400	97.7000	-17.2300	0.0000	0.0000	0.0000	0.0000;
	67535	67539	0.000205	0.001025	0	0	0	0	0	0	1	0	0	88.5300	-17.0700	-88.5100	17.1500	0.0000	0.0000	0.0000	0.0000;
	67537	67538	0.001056	0.060823	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67561	67540	0.000298	0.005441	0.52935	2767.36	0	0	0	0	1	0	0	-323.7200	-55.0800	324.0000	2.4100	0.0000	0.0000	0.0000	0.0000;
	67541	67542	0.000255	0.00109	0	0	0	0	0	0	1	0	0	2.9000	-0.3500	-2.9000	0.3500	0.0000	0.0000	0.0000	0.0000;
	67542	67646	0.02169	0.060318	0.00132	33.26	0	0	0	0	1	0	0	-0.0700	-1.1400	0.0700	1.0000	0.0000	0.0000	0.0000	0.0000;
	67544	67543	0.00441	0.109107	0	78.68	0	0	1	0	1	0	0	-4.3800	-0.8900	4.3800	0.9100	0.0000	0.0000	0.0000	0.0000;
	67543	67545	0.000215	0.001175	0	0	0	0	0	0	1	0	0	-4.3800	-0.9100	4.3800	0.9100	0.0000	0.0000	0.0000	0.0000;
	67543	67546	0.000226	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67544	67782	0.036654	0.085644	0.00353	62.21	0	0	0	0	1	0	0	2.2800	0.6000	-2.2800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	67547	67548	0.016187	0.263106	0	28.87	0	0	1.0125	0	1	0	0	-2.9000	-1.2400	2.9000	1.2600	0.0000	0.0000	0.0000	0.0000;
	67547	67549	0.017836	0.40056	0	28.78	0	0	1.0125	0	1	0	0	-2.9000	-0.7900	2.9000	0.8300	0.0000	0.0000	0.0000	0.0000;
	67547	67550	0.000275	0.001101	0	0	0	0	0	0	1	0	0	5.8000	2.0300	-5.8000	-2.0300	0.0000	0.0000	0.0000	0.0000;
	67547	67551	0.000257	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67553	67552	0.003596	0.124538	0	84.46	0	0	1	0	1	0	0	-7.1500	-2.7000	7.1600	2.7700	0.0000	0.0000	0.0000	0.0000;
	67552	67554	0.000207	0.001113	0	0	0	0	0	0	1	0	0	-7.1600	-2.7700	7.1600	2.7700	0.0000	0.0000	0.0000	0.0000;
	67552	67555	0.000202	0.001042	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67556	67557	0.000262	0.00119	0	0	0	0	0	0	1	0	0	8.3000	4.2200	-8.3000	-4.2200	0.0000	0.0000	0.0000	0.0000;
	67557	67671	0.008756	0.058413	0.0332	226.42	0	0	0	0	1	0	0	4.2500	5.8100	-4.2400	-9.3300	0.0000	0.0000	0.0000	0.0000;
	67760	67557	0.001913	0.011759	0.01183	224.39	0	0	0	0	1	0	0	-4.0500	0.3200	4.0500	-1.5900	0.0000	0.0000	0.0000	0.0000;
	67559	67558	0.000293	0.0196	0	934.93	0	0	1.00625	0	1	0	0	-137.0500	-19.9800	137.1000	23.4500	0.0000	0.0000	0.0000	0.0000;
	67558	67561	0.000233	0.001003	0	0	0	0	0	0	1	0	0	109.9700	102.3300	-109.9200	-102.1200	0.0000	0.0000	0.0000	0.0000;
	67558	67562	0.000285	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67560	67559	0.003695	0.090418	0	105.88	0	0	1.00625	0	1	0	0	-20.8700	-3.8900	20.8900	4.2700	0.0000	0.0000	0.0000	0.0000;
	67564	67563	0.003637	0.117812	0	108.41	0	0	1	0	1	0	0	-17.4000	-5.2000	17.4100	5.5500	0.0000	0.0000	0.0000	0.0000;
	67563	67569	0.000247	0.001022	0	0	0	0	0	0	1	0	0	-17.4100	-5.5500	17.4100	5.5600	0.0000	0.0000	0.0000	0.0000;
	67563	67570	0.000209	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67564	67565	0.024802	0.491513	0	28.1	0	0	1.00625	0	1	0	0	-2.8000	0.3800	2.8000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	67564	67566	0.050713	0.920667	0	13.25	0	0	1.00625	0	1	0	0	-1.4000	0.1900	1.4000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	67564	67567	0.036231	0.649398	0	28.04	0	0	1.00625	0	1	0	0	-2.8000	0.3900	2.8000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	67564	67568	0.030568	0.533196	0	13.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67572	67571	0.000174	0.013407	0	990.62	0	0	1	0	1	0	0	-184.8900	-23.2800	184.9500	27.5700	0.0000	0.0000	0.0000	0.0000;
	67571	67574	0.000169	0.013164	0	1020.83	0	0	1	0	1	0	0	-501.5100	-151.7000	501.9300	184.7400	0.0000	0.0000	0.0000	0.0000;
	67571	67575	0.000234	0.001105	0	0	0	0	0	0	1	0	0	316.5600	124.1300	-316.3100	-122.9600	0.0000	0.0000	0.0000	0.0000;
	67573	67572	0.002731	0.094913	0	122.45	0	0	1	0	1	0	0	-38.9400	-4.4900	38.9800	5.8500	0.0000	0.0000	0.0000	0.0000;
	67572	67576	0.000211	0.001041	0	0	0	0	0	0	1	0	0	145.9200	17.4400	-145.8800	-17.2300	0.0000	0.0000	0.0000	0.0000;
	67577	67578	0.000263	0.001072	0	0	0	0	0	0	1	0	0	4.7000	-0.5700	-4.7000	0.5700	0.0000	0.0000	0.0000	0.0000;
	67578	68130	0.034218	0.086557	0.00785	62.38	0	0	0	0	1	0	0	5.7800	-1.7300	-5.7700	0.9000	0.0000	0.0000	0.0000	0.0000;
	67580	67579	0.004261	0.141463	0	90.17	0	0	1	0	1	0	0	-6.1800	3.5200	6.1800	-3.4600	0.0000	0.0000	0.0000	0.0000;
	67579	67581	0.00023	0.001164	0	0	0	0	0	0	1	0	0	-6.1800	3.4600	6.1800	-3.4600	0.0000	0.0000	0.0000	0.0000;
	67579	67582	0.000278	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67774	67580	0.030452	0.077792	0.00241	64.54	0	0	0	0	1	0	0	-7.7800	-2.2700	7.8000	2.0600	0.0000	0.0000	0.0000	0.0000;
	67580	67818	0.025805	0.059534	0.00138	65.24	0	0	0	0	1	0	0	8.0300	1.6600	-8.0100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	67778	67581	0.00154	0.009262	0.01428	264.7	0	0	0	0	1	0	0	23.6200	-18.4200	-23.6100	16.9600	0.0000	0.0000	0.0000	0.0000;
	67823	67581	0.001402	0.009485	0.00601	253.6	0	0	0	0	1	0	0	-17.4200	12.9000	17.4200	-13.5000	0.0000	0.0000	0.0000	0.0000;
	67583	67584	0.031253	0.688399	0	11.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67583	67585	0.436239	11.14333	0	0.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67583	67586	0.542485	9.92942	0	0.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67583	67587	0.000216	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67583	67588	0.00029	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67589	67590	0.00028	0.001156	0	0	0	0	0	0	1	0	0	129.9800	60.5800	-129.9300	-60.3600	0.0000	0.0000	0.0000	0.0000;
	67590	67844	0.000702	0.004366	0.00317	268.51	0	0	0	0	1	0	0	-32.3000	12.1600	32.3100	-12.4500	0.0000	0.0000	0.0000	0.0000;
	67592	67591	0.000256	0.019042	0	809.51	0	0	1	0	1	0	0	-73.5100	0.5100	73.5200	0.4400	0.0000	0.0000	0.0000	0.0000;
	67591	67596	0.000272	0.022118	0	638.89	0	0	1	0	1	0	0	-95.1600	-24.5600	95.1900	26.5200	0.0000	0.0000	0.0000	0.0000;
	67591	67597	0.000508	0.030832	0	445.12	0	0	1	0	1	0	0	-47.5800	-18.0100	47.5900	18.7500	0.0000	0.0000	0.0000	0.0000;
	67591	67599	0.000219	0.001132	0	0	0	0	0	0	1	0	0	69.2300	-16.3500	-69.2100	16.4100	0.0000	0.0000	0.0000	0.0000;
	67592	67595	0.001516	0.050342	0	247.85	0	0	1	0	1	0	0	9.9700	0.2400	-9.9700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	67592	67598	0.000252	0.001008	0	0	0	0	0	0	1	0	0	63.5400	-0.7500	-63.5300	0.7900	0.0000	0.0000	0.0000	0.0000;
	67593	67595	0.002257	0.074937	0	97.85	0	0	1	0	1	0	0	-9.9700	-0.1300	9.9700	0.2000	0.0000	0.0000	0.0000	0.0000;
	67650	67593	0.013525	0.031645	0.00114	72.18	0	0	0	0	1	0	0	11.9500	2.8000	-11.9300	-2.8800	0.0000	0.0000	0.0000	0.0000;
	67594	67595	0.022519	0.747813	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67653	67598	0.00064	0.00409	0.00671	256.6	0	0	0	0	1	0	0	-22.4100	12.0800	22.4200	-12.7900	0.0000	0.0000	0.0000	0.0000;
	67598	67798	0.002498	0.014304	0.00944	259.18	0	0	0	0	1	0	0	-28.3300	6.8200	28.3500	-7.7300	0.0000	0.0000	0.0000	0.0000;
	67599	67803	7.2e-05	0.001209	0.11717	2545.83	0	0	0	0	1	0	0	-152.7500	61.6100	152.7700	-74.0300	0.0000	0.0000	0.0000	0.0000;
	67600	67601	0.000201	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67603	67602	0.000274	0.021218	0	444.81	0	0	1	0	1	0	0	6.9900	0.5700	-6.9900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	67602	67607	0.000664	0.035808	0	450.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67603	67606	0.00792	0.324931	0	210.68	0	0	1	0	1	0	0	4.8700	-0.2300	-4.8700	0.3100	0.0000	0.0000	0.0000	0.0000;
	67603	67608	0.000216	0.001005	0	0	0	0	0	0	1	0	0	-11.8600	-0.3300	11.8600	0.3300	0.0000	0.0000	0.0000	0.0000;
	67603	67609	0.000291	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67604	67606	-0.004626	-0.189795	0	85.68	0	0	1	0	1	0	0	-4.8700	0.2600	4.8700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	67605	67606	0.015777	0.647296	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67610	67611	0.000286	0.001099	0	0	0	0	0	0	1	0	0	3.6000	-0.4400	-3.6000	0.4400	0.0000	0.0000	0.0000	0.0000;
	67612	67613	0.000254	0.001199	0	0	0	0	0	0	1	0	0	4.9000	-0.5400	-4.9000	0.5400	0.0000	0.0000	0.0000	0.0000;
	67614	67615	0.009379	0.281174	0	53.71	0	0	1.00625	0	1	0	0	-1.0200	0.1200	1.0200	-0.1100	0.0000	0.0000	0.0000	0.0000;
	67614	67616	0.005698	0.220051	0	53.67	0	0	1.00625	0	1	0	0	-2.0500	0.2400	2.0500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	67614	67617	0.008689	0.310599	0	36.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67614	67618	0.000245	0.001051	0	0	0	0	0	0	1	0	0	3.0700	-0.3500	-3.0700	0.3500	0.0000	0.0000	0.0000	0.0000;
	67614	67619	0.00029	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67618	68605	0.004663	0.028707	0.1259	282.28	0	0	0	0	1	0	0	39.6200	-3.2200	-39.5500	-9.9900	0.0000	0.0000	0.0000	0.0000;
	67620	67621	0.03144	0.689824	0	22.53	0	0	1.0375	0	1	0	0	-2.1200	0.2700	2.1200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	67620	67622	0.012095	0.238833	0	38.84	0	0	1.03125	0	1	0	0	-4.2500	0.5100	4.2500	-0.4700	0.0000	0.0000	0.0000	0.0000;
	67620	67623	0.02234	0.345698	0	22.34	0	0	1.03125	0	1	0	0	-2.1200	0.2500	2.1200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	67620	67624	0.000297	0.001149	0	0	0	0	0	0	1	0	0	8.4900	-1.0300	-8.4900	1.0300	0.0000	0.0000	0.0000	0.0000;
	67620	67625	0.000211	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67624	67883	0.050769	0.127386	0.00923	57.43	0	0	0	0	1	0	0	3.3100	-2.2200	-3.3000	1.2400	0.0000	0.0000	0.0000	0.0000;
	67626	67630	0.000531	0.036894	0	659.17	0	0	1	0	1	0	0	17.7300	-3.5400	-17.7300	3.6500	0.0000	0.0000	0.0000	0.0000;
	67626	67634	0.000391	0.021072	0	532.67	0	0	1.01875	0	1	0	0	-59.9800	-12.0200	59.9900	12.7800	0.0000	0.0000	0.0000	0.0000;
	67626	67635	0.000295	0.001002	0	0	0	0	0	0	1	0	0	42.2500	15.5700	-42.2400	-15.5500	0.0000	0.0000	0.0000	0.0000;
	67628	67627	0.002864	0.088186	0	76.59	0	0	1	0	1	0	0	-7.9900	2.4600	7.9900	-2.4000	0.0000	0.0000	0.0000	0.0000;
	67627	67630	-0.000321	-0.022283	0	509.17	0	0	1	0	1	0	0	-17.7300	3.5900	17.7300	-3.6500	0.0000	0.0000	0.0000	0.0000;
	67627	67636	0.000247	0.001074	0	0	0	0	0	0	1	0	0	9.7400	-1.1800	-9.7400	1.1800	0.0000	0.0000	0.0000	0.0000;
	67628	67633	0.000763	0.017156	0	121.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67629	67630	0.000991	0.068906	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67631	67633	0.007013	0.157612	0	60.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67632	67633	0.007013	0.157612	0	60.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67635	67673	0.000329	0.004705	0.53461	2081.06	0	0	0	0	1	0	0	13.6900	-21.7800	-13.6900	-36.0600	0.0000	0.0000	0.0000	0.0000;
	67638	67637	0.000201	0.014598	0	786.17	0	0	1.00625	0	1	0	0	-65.4600	-3.4500	65.4700	4.0300	0.0000	0.0000	0.0000	0.0000;
	67637	67644	0.000234	0.001051	0	0	0	0	0	0	1	0	0	-65.4700	129.2100	65.5100	-129.0100	0.0000	0.0000	0.0000	0.0000;
	67639	67638	0.003048	0.087143	0	69.67	0	0	1.00625	0	1	0	0	-9.6200	-4.6500	9.6200	4.7400	0.0000	0.0000	0.0000	0.0000;
	67638	67642	0.000356	0.010192	0	195.21	0	0	1	0	1	0	0	-6.2300	0.7200	6.2300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	67638	67643	0.00027	0.001157	0	0	0	0	0	0	1	0	0	62.0700	-2.0100	-62.0600	2.0500	0.0000	0.0000	0.0000	0.0000;
	67640	67642	0.00524	0.150162	0	97.6	0	0	1	0	1	0	0	3.1200	-0.3500	-3.1200	0.3600	0.0000	0.0000	0.0000	0.0000;
	67641	67642	0.00524	0.150162	0	97.6	0	0	1	0	1	0	0	3.1200	-0.3500	-3.1200	0.3600	0.0000	0.0000	0.0000	0.0000;
	67749	67644	0.000204	0.004068	0.44586	2745.65	0	0	0	0	1	0	0	-314.6500	7.1900	314.8300	-52.0600	0.0000	0.0000	0.0000	0.0000;
	67644	67828	0.000143	0.002577	0.2742	2840.13	0	0	0	0	1	0	0	-409.4000	170.0600	409.6600	-195.0500	0.0000	0.0000	0.0000	0.0000;
	67646	67645	0.004841	0.138224	0	117	0	0	1.0375	0	1	0	0	-32.7200	-23.8600	32.8000	26.1000	0.0000	0.0000	0.0000	0.0000;
	67645	67647	0.000217	0.001038	0	0	0	0	0	0	1	0	0	230.3600	107.8700	-230.2400	-107.2500	0.0000	0.0000	0.0000	0.0000;
	67645	67648	0.000256	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67649	67652	0.006976	0.249683	0	191.26	0	0	1	0	1	0	0	6.8400	-1.4700	-6.8300	1.5800	0.0000	0.0000	0.0000	0.0000;
	67649	67653	0.000205	0.001008	0	0	0	0	0	0	1	0	0	25.8300	18.1000	-25.8200	-18.0900	0.0000	0.0000	0.0000	0.0000;
	67649	67654	0.0002	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67650	67652	-0.003848	-0.137734	0	91.26	0	0	1	0	1	0	0	-6.8300	1.5200	6.8300	-1.5800	0.0000	0.0000	0.0000	0.0000;
	67651	67652	0.016366	0.585759	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67655	67656	0.000218	0.001162	0	0	0	0	0	0	1	0	0	6.0000	-0.7300	-6.0000	0.7300	0.0000	0.0000	0.0000	0.0000;
	67666	67656	0.002246	0.004987	0.00026	74.69	0	0	0	0	1	0	0	-28.5500	7.1800	28.5700	-7.1700	0.0000	0.0000	0.0000	0.0000;
	67656	67734	0.014793	0.047059	0.001	71.16	0	0	0	0	1	0	0	-22.5700	6.4400	22.6500	-6.3100	0.0000	0.0000	0.0000	0.0000;
	67657	67658	0.04692	0.899902	0	18.91	0	0	1	0	1	0	0	-1.9500	0.1900	1.9500	-0.1600	0.0000	0.0000	0.0000	0.0000;
	67657	67659	0.04047	0.87639	0	18.85	0	0	1	0	1	0	0	-1.9500	0.1800	1.9500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	67657	67660	0.000262	0.001013	0	0	0	0	0	0	1	0	0	3.9000	-0.3700	-3.9000	0.3700	0.0000	0.0000	0.0000	0.0000;
	67657	67661	0.000279	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67662	67665	-0.000668	-0.017299	0	115.31	0	0	1	0	1	0	0	-9.0000	1.0900	8.9900	-1.1000	0.0000	0.0000	0.0000	0.0000;
	67662	67666	0.000233	0.001156	0	0	0	0	0	0	1	0	0	9.0000	-1.0900	-9.0000	1.0900	0.0000	0.0000	0.0000	0.0000;
	67663	67665	0.010343	0.267671	0	57.66	0	0	1	0	1	0	0	4.5000	-0.5000	-4.5000	0.5500	0.0000	0.0000	0.0000	0.0000;
	67664	67665	0.010343	0.267671	0	57.66	0	0	1	0	1	0	0	4.5000	-0.5000	-4.5000	0.5500	0.0000	0.0000	0.0000	0.0000;
	67668	67667	0.000177	0.012606	0	466.09	0	0	1	0	1	0	0	-12.2600	13.4500	12.2600	-13.4100	0.0000	0.0000	0.0000	0.0000;
	67667	67670	0.000515	0.034206	0	573.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67667	67672	0.000254	0.001192	0	0	0	0	0	0	1	0	0	-12.2600	-294.2600	12.4700	295.2300	0.0000	0.0000	0.0000	0.0000;
	67669	67668	0.003206	0.109907	0	103.12	0	0	1	0	1	0	0	-16.4900	4.4200	16.5000	-4.1200	0.0000	0.0000	0.0000	0.0000;
	67668	67671	0.000265	0.001101	0	0	0	0	0	0	1	0	0	-4.2400	-9.3300	4.2400	9.3300	0.0000	0.0000	0.0000	0.0000;
	67694	67672	0.000474	0.008766	0.61436	2305.7	0	0	0	0	1	0	0	-128.3100	60.6800	128.4200	-124.8800	0.0000	0.0000	0.0000	0.0000;
	67672	67761	0.000215	0.003526	0.33816	2069.85	0	0	0	0	1	0	0	-80.7300	-56.1000	80.7500	20.1000	0.0000	0.0000	0.0000	0.0000;
	67674	67673	0.000229	0.012161	0	816.86	0	0	1	0	1	0	0	-99.2400	26.5300	99.2600	-25.3500	0.0000	0.0000	0.0000	0.0000;
	67673	67676	0.000447	0.030982	0	370.1	0	0	0.99375	0	1	0	0	-6.8300	-3.4600	6.8300	3.4800	0.0000	0.0000	0.0000	0.0000;
	67673	67677	0.00063	0.035629	0	367.64	0	0	0.99375	0	1	0	0	-6.8300	-3.4600	6.8300	3.4800	0.0000	0.0000	0.0000	0.0000;
	67673	67828	0.000293	0.005337	0.6172	2205.29	0	0	0	0	1	0	0	-71.9100	-25.6300	71.9200	-40.8600	0.0000	0.0000	0.0000	0.0000;
	67675	67674	0.004586	0.130838	0	73.22	0	0	1	0	1	0	0	-5.1100	0.8400	5.1200	-0.8000	0.0000	0.0000	0.0000	0.0000;
	67674	67679	0.000265	0.001077	0	0	0	0	0	0	1	0	0	94.1300	-25.7200	-94.1000	25.8200	0.0000	0.0000	0.0000	0.0000;
	67674	67680	0.000298	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67675	67678	0.007829	0.176053	0	46.74	0	0	1	0	1	0	0	-6.8300	0.8400	6.8300	-0.7600	0.0000	0.0000	0.0000	0.0000;
	67681	67682	0.018427	0.434799	0	23.76	0	0	1	0	1	0	0	-2.2700	-0.3800	2.2700	0.4000	0.0000	0.0000	0.0000	0.0000;
	67681	67683	0.086631	1.434229	0	9.39	0	0	1	0	1	0	0	-1.1300	-0.0700	1.1300	0.0900	0.0000	0.0000	0.0000	0.0000;
	67681	67684	0.00026	0.001115	0	0	0	0	0	0	1	0	0	3.4000	0.4500	-3.4000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	67681	67685	0.000244	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67686	67687	0.239001	4.390033	0	3.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67686	67688	0.02355	0.539799	0	16.04	0	0	1.04375	0	1	0	0	-1.6700	0.2000	1.6700	-0.1900	0.0000	0.0000	0.0000	0.0000;
	67686	67689	0.000286	0.001125	0	0	0	0	0	0	1	0	0	1.6700	-0.2000	-1.6700	0.2000	0.0000	0.0000	0.0000	0.0000;
	67686	67690	0.000248	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67692	67691	0.000216	0.017009	0	526.31	0	0	1	0	1	0	0	-15.2300	10.8300	15.2400	-10.7700	0.0000	0.0000	0.0000	0.0000;
	67691	67694	0.000204	0.00109	0	0	0	0	0	0	1	0	0	-10.4400	13.0100	10.4400	-13.0000	0.0000	0.0000	0.0000	0.0000;
	67693	67692	0.003515	0.118858	0	86.59	0	0	1	0	1	0	0	-9.9700	0.8700	9.9700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	67692	67695	0.000219	0.001126	0	0	0	0	0	0	1	0	0	5.2700	-10.0600	-5.2700	10.0600	0.0000	0.0000	0.0000	0.0000;
	67694	67780	0.000782	0.012596	1.45876	2289.63	0	0	0	0	1	0	0	117.8700	-47.6700	-117.7700	-108.3100	0.0000	0.0000	0.0000	0.0000;
	67695	67760	0.028846	0.154719	0.05742	225.32	0	0	0	0	1	0	0	-8.5700	2.7500	8.5900	-8.8100	0.0000	0.0000	0.0000	0.0000;
	67696	67697	0.013277	0.285894	0	41.03	0	0	1	0	1	0	0	-5.0000	-2.2400	5.0000	2.3300	0.0000	0.0000	0.0000	0.0000;
	67696	67698	0.000287	0.001153	0	0	0	0	0	0	1	0	0	5.0000	2.2400	-5.0000	-2.2400	0.0000	0.0000	0.0000	0.0000;
	67700	67699	0.000207	0.015955	0	663.54	0	0	1	0	1	0	0	-40.6600	8.7800	40.6700	-8.5200	0.0000	0.0000	0.0000	0.0000;
	67699	67702	9.6e-05	0.007775	0	1109.5	0	0	1.04375	0	1	0	0	-248.3700	-305.0200	248.5300	317.4900	0.0000	0.0000	0.0000	0.0000;
	67699	67703	0.000182	0.012667	0	1107.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67699	67705	0.000299	0.001044	0	0	0	0	0	0	1	0	0	207.7100	-134.1300	-207.5300	134.7400	0.0000	0.0000	0.0000	0.0000;
	67701	67700	0.003292	0.101347	0	110.18	0	0	1	0	1	0	0	-18.5600	-1.3600	18.5700	1.6900	0.0000	0.0000	0.0000	0.0000;
	67700	67704	0.000248	0.001046	0	0	0	0	0	0	1	0	0	22.1000	-10.4700	-22.1000	10.4800	0.0000	0.0000	0.0000	0.0000;
	67706	67709	0.002212	0.080546	0	246.36	0	0	1	0	1	0	0	33.9700	3.6200	-33.9400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	67706	67710	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-33.9700	-3.6200	33.9700	3.6300	0.0000	0.0000	0.0000	0.0000;
	67706	67711	0.000207	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67707	67709	0.00037	0.013461	0	121.36	0	0	1	0	1	0	0	-33.9400	-2.6000	33.9400	2.7500	0.0000	0.0000	0.0000	0.0000;
	67708	67709	0.013984	0.509199	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67712	67713	0.000212	0.00104	0	0	0	0	0	0	1	0	0	39.9900	-5.7600	-39.9900	5.7800	0.0000	0.0000	0.0000	0.0000;
	67724	67713	0.009177	0.02108	0.00078	61.79	0	0	0	0	1	0	0	-13.2600	-0.0600	13.2700	0.0100	0.0000	0.0000	0.0000	0.0000;
	67715	67714	0.00364	0.102804	0	87.04	0	0	1	0	1	0	0	-9.0700	-2.0800	9.0800	2.1600	0.0000	0.0000	0.0000	0.0000;
	67714	67719	0.007387	0.268082	0	58.12	0	0	1	0	1	0	0	-2.5000	0.3200	2.5000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	67714	67720	0.000285	0.00108	0	0	0	0	0	0	1	0	0	-6.5800	-2.4800	6.5800	2.4800	0.0000	0.0000	0.0000	0.0000;
	67714	67721	0.000224	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67715	67718	0.000472	0.008444	0	81.89	0	0	1	0	1	0	0	-2.5000	0.3100	2.5000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	67716	67718	0.015283	0.27366	0	40.94	0	0	1	0	1	0	0	1.2500	-0.1500	-1.2500	0.1600	0.0000	0.0000	0.0000	0.0000;
	67717	67718	0.015283	0.27366	0	40.94	0	0	1	0	1	0	0	1.2500	-0.1500	-1.2500	0.1600	0.0000	0.0000	0.0000	0.0000;
	67723	67722	0.000281	0.014605	0	681.94	0	0	1	0	1	0	0	-10.1600	9.6300	10.1600	-9.6000	0.0000	0.0000	0.0000	0.0000;
	67722	67725	0.000467	0.032602	0	589.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67722	67726	0.000243	0.001079	0	0	0	0	0	0	1	0	0	-10.1600	-59.7800	10.1700	59.8200	0.0000	0.0000	0.0000	0.0000;
	67722	67727	0.000278	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67724	67723	0.003974	0.12149	0	74.16	0	0	1	0	1	0	0	4.5700	0.8400	-4.5700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	67728	67729	0.015471	0.321895	0	32.33	0	0	1.01875	0	1	0	0	-3.2000	0.3600	3.2000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	67728	67730	0.043043	0.751991	0	14.58	0	0	1.01875	0	1	0	0	-1.6000	0.1800	1.6000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	67728	67731	0.000252	0.001114	0	0	0	0	0	0	1	0	0	4.8000	-0.5500	-4.8000	0.5500	0.0000	0.0000	0.0000	0.0000;
	67728	67732	0.000274	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67734	67733	0.002816	0.101267	0	81.04	0	0	1	0	1	0	0	-3.4400	0.8500	3.4400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	67733	67735	0.000265	0.001186	0	0	0	0	0	0	1	0	0	0.6600	0.3900	-0.6600	-0.3900	0.0000	0.0000	0.0000	0.0000;
	67733	67736	0.00024	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67737	67738	0.003467	0.109768	0	87.53	0	0	1	0	1	0	0	-5.4800	0.6400	5.4800	-0.6100	0.0000	0.0000	0.0000	0.0000;
	67737	67739	0.006188	0.203323	0	86.97	0	0	1	0	1	0	0	-5.4800	0.6700	5.4800	-0.6100	0.0000	0.0000	0.0000	0.0000;
	67737	67740	0.004911	0.178215	0	62.85	0	0	1	0	1	0	0	-2.7400	0.3200	2.7400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	67737	67741	0.00028	0.001021	0	0	0	0	0	0	1	0	0	13.7000	-1.6200	-13.6900	1.6200	0.0000	0.0000	0.0000	0.0000;
	67737	67742	0.000243	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67741	67849	0.0041	0.022016	0.12065	297.43	0	0	0	0	1	0	0	-46.7200	0.2300	46.8100	-12.8300	0.0000	0.0000	0.0000	0.0000;
	67743	67744	0.00028	0.001019	0	0	0	0	0	0	1	0	0	0.8200	0.3800	-0.8200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	67757	67744	0.0231	0.048081	0.00301	65.76	0	0	0	0	1	0	0	8.6900	0.8700	-8.6800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	67746	67745	0.000195	0.013747	0	957.71	0	0	1.00625	0	1	0	0	-170.1100	-8.8900	170.1600	12.5600	0.0000	0.0000	0.0000	0.0000;
	67745	67747	0.000129	0.008032	0	1120.73	0	0	1.04375	0	1	0	0	-320.5200	-306.1700	320.7700	321.9500	0.0000	0.0000	0.0000	0.0000;
	67745	67748	0.000143	0.00954	0	1114.22	0	0	1.05	0	1	0	0	-272.2000	-305.7700	272.4400	321.9500	0.0000	0.0000	0.0000	0.0000;
	67745	67749	0.000254	0.001087	0	0	0	0	0	0	1	0	0	422.5500	-129.9000	-422.1000	131.8500	0.0000	0.0000	0.0000	0.0000;
	67745	67750	0.000256	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67752	67751	0.002616	0.077737	0	104.39	0	0	1	0	1	0	0	-15.3700	-4.2800	15.3700	4.4600	0.0000	0.0000	0.0000	0.0000;
	67751	67753	0.000281	0.001138	0	0	0	0	0	0	1	0	0	-15.3700	-4.4600	15.3700	4.4600	0.0000	0.0000	0.0000	0.0000;
	67751	67754	0.000288	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67755	67759	0.000153	0.011022	0	415.66	0	0	1	0	1	0	0	18.1700	-6.2800	-18.1700	6.3100	0.0000	0.0000	0.0000	0.0000;
	67755	67761	0.000282	0.001061	0	0	0	0	0	0	1	0	0	61.7200	23.2900	-61.7100	-23.2500	0.0000	0.0000	0.0000	0.0000;
	67757	67756	0.005337	0.164747	0	110.72	0	0	1.00625	0	1	0	0	-20.9500	-4.2500	20.9800	4.9600	0.0000	0.0000	0.0000	0.0000;
	67756	67759	7.5e-05	0.005399	0	365.66	0	0	1	0	1	0	0	-18.1700	6.3300	18.1700	-6.3100	0.0000	0.0000	0.0000	0.0000;
	67756	67760	0.000242	0.001176	0	0	0	0	0	0	1	0	0	-2.8100	-11.2900	2.8100	11.3000	0.0000	0.0000	0.0000	0.0000;
	67758	67759	0.00105	0.075855	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67762	67763	0.002241	0.069335	0	125.69	0	0	1.00625	0	1	0	0	-56.6200	8.4100	56.6900	-6.2900	0.0000	0.0000	0.0000	0.0000;
	67762	67764	0.000278	0.001119	0	0	0	0	0	0	1	0	0	56.6200	-8.4100	-56.6200	8.4400	0.0000	0.0000	0.0000	0.0000;
	67762	67765	0.00026	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67767	67766	0.000363	0.023096	0	387.32	0	0	1	0	1	0	0	-5.7600	12.4400	5.7600	-12.4000	0.0000	0.0000	0.0000	0.0000;
	67766	67768	0.000221	0.001047	0	0	0	0	0	0	1	0	0	-4.1600	13.2100	4.1700	-13.2100	0.0000	0.0000	0.0000	0.0000;
	67766	67769	0.000206	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67770	67771	0.000276	0.001164	0	0	0	0	0	0	1	0	0	1.9000	0.4000	-1.9000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	67773	67772	0.000103	0.007697	0	814.66	0	0	1	0	1	0	0	-61.6700	39.2600	61.6800	-38.8800	0.0000	0.0000	0.0000	0.0000;
	67772	67777	0.000249	0.016748	0	663.32	0	0	1.025	0	1	0	0	-108.7500	-52.9600	108.7800	55.3800	0.0000	0.0000	0.0000	0.0000;
	67773	67776	0.003729	0.099987	0	131.77	0	0	1	0	1	0	0	15.0100	-2.3600	-15.0000	2.5700	0.0000	0.0000	0.0000	0.0000;
	67773	67778	0.000236	0.001096	0	0	0	0	0	0	1	0	0	46.6700	-36.9100	-46.6600	36.9400	0.0000	0.0000	0.0000	0.0000;
	67773	67779	0.000255	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67774	67776	0.000559	0.014989	0	106.77	0	0	1	0	1	0	0	-15.0000	2.6100	15.0000	-2.5700	0.0000	0.0000	0.0000	0.0000;
	67774	67818	0.021818	0.062105	0.00367	51.34	0	0	0	0	1	0	0	-2.0200	-1.0400	2.0200	0.6500	0.0000	0.0000	0.0000	0.0000;
	67775	67776	0.024254	0.650316	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67823	67778	0.002788	0.016514	0.01631	264.66	0	0	0	0	1	0	0	-23.0200	16.9000	23.0400	-18.5200	0.0000	0.0000	0.0000	0.0000;
	67781	67780	0.000113	0.007683	0	593.8	0	0	1	0	1	0	0	-58.4000	31.5200	58.4100	-31.2100	0.0000	0.0000	0.0000	0.0000;
	67780	67783	0.000247	0.013056	0	851.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67782	67781	0.003546	0.095184	0	99.33	0	0	1	0	1	0	0	-17.1800	2.3700	17.1900	-2.1000	0.0000	0.0000	0.0000	0.0000;
	67781	67784	0.000243	0.001045	0	0	0	0	0	0	1	0	0	41.2100	-29.4200	-41.2100	29.4400	0.0000	0.0000	0.0000	0.0000;
	67781	67785	0.000222	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67786	67789	0.007896	0.256631	0	133.76	0	0	1	0	1	0	0	0.0900	0.6000	-0.0900	-0.6000	0.0000	0.0000	0.0000	0.0000;
	67786	67792	0.0001	-0.000872	0	176.06	0	0	1	0	1	0	0	-1.5000	-0.3200	1.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	67786	67793	0.000219	0.001169	0	0	0	0	0	0	1	0	0	1.4100	-0.2800	-1.4100	0.2800	0.0000	0.0000	0.0000	0.0000;
	67786	67794	0.000244	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67787	67789	-0.004214	-0.136971	0	83.76	0	0	1	0	1	0	0	-0.0900	-0.6000	0.0900	0.6000	0.0000	0.0000	0.0000	0.0000;
	67788	67789	0.017272	0.56136	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67790	67792	0.003159	0.104081	0	88.03	0	0	1	0	1	0	0	1.5000	0.3200	-1.5000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	67791	67792	0.003159	0.104081	0	88.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67795	67796	0.000215	0.001087	0	0	0	0	0	0	1	0	0	1.2000	-0.0600	-1.2000	0.0600	0.0000	0.0000	0.0000	0.0000;
	67798	67797	0.0002	0.012974	0	825.28	0	0	1	0	1	0	0	-84.0600	13.7500	84.0700	-12.8800	0.0000	0.0000	0.0000	0.0000;
	67797	67802	0.000196	0.013168	0	666.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67797	67803	0.000241	0.001002	0	0	0	0	0	0	1	0	0	-84.0700	-134.2500	84.1300	134.4900	0.0000	0.0000	0.0000	0.0000;
	67797	67804	0.00021	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67798	67801	0.002022	0.047276	0	267.38	0	0	1	0	1	0	0	30.7000	-1.7500	-30.6800	2.1600	0.0000	0.0000	0.0000	0.0000;
	67799	67801	-0.000243	-0.005676	0	117.38	0	0	1	0	1	0	0	-30.6800	2.1200	30.6800	-2.1600	0.0000	0.0000	0.0000	0.0000;
	67800	67801	0.011477	0.268381	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67806	67805	0.000192	0.013334	0	363.59	0	0	1.00625	0	1	0	0	-34.4700	-13.1700	34.4700	13.3400	0.0000	0.0000	0.0000	0.0000;
	67805	67807	0.00043	0.027864	0	570.17	0	0	1.03125	0	1	0	0	-71.3600	-31.6000	71.3900	33.2700	0.0000	0.0000	0.0000	0.0000;
	67805	67808	0.000249	0.001135	0	0	0	0	0	0	1	0	0	36.8900	18.2700	-36.8900	-18.2500	0.0000	0.0000	0.0000	0.0000;
	67805	67809	0.000229	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67890	67806	0.004153	0.027924	0.02774	252.38	0	0	0	0	1	0	0	-1.0200	-17.2800	1.0300	14.3300	0.0000	0.0000	0.0000	0.0000;
	67808	67889	0.000119	0.002111	0.16605	2520.81	0	0	0	0	1	0	0	72.1200	41.6700	-72.1100	-59.4500	0.0000	0.0000	0.0000	0.0000;
	67810	67811	0.022699	0.47779	0	21.85	0	0	1	0	1	0	0	-2.0700	0.2700	2.0700	-0.2500	0.0000	0.0000	0.0000	0.0000;
	67810	67812	0.053579	1.184578	0	8.94	0	0	1	0	1	0	0	-1.0300	0.1400	1.0300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	67810	67813	0.000295	0.001153	0	0	0	0	0	0	1	0	0	3.1000	-0.4100	-3.1000	0.4100	0.0000	0.0000	0.0000	0.0000;
	67810	67814	0.000272	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67815	67816	0.000289	0.001088	0	0	0	0	0	0	1	0	0	4.0000	-0.4400	-4.0000	0.4400	0.0000	0.0000	0.0000	0.0000;
	67817	67820	0.008404	0.253825	0	144.05	0	0	1	0	1	0	0	8.4200	-0.6900	-8.4200	0.8600	0.0000	0.0000	0.0000	0.0000;
	67817	67821	0.00337	0.114465	0	96.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67817	67823	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-8.4200	0.6900	8.4200	-0.6900	0.0000	0.0000	0.0000	0.0000;
	67817	67824	0.000236	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67818	67820	-0.003959	-0.11957	0	94.05	0	0	1	0	1	0	0	-8.4200	0.7800	8.4200	-0.8600	0.0000	0.0000	0.0000	0.0000;
	67818	67822	0.019708	0.301782	0	53.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67819	67820	0.017789	0.537251	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67826	67825	0.000306	0.015877	0	634.55	0	0	1	0	1	0	0	-39.3500	11.5300	39.3600	-11.2800	0.0000	0.0000	0.0000	0.0000;
	67825	67827	0.000182	0.010292	0	1137.36	0	0	1	0	1	0	0	-799.8000	-47.5700	800.8900	108.8900	0.0000	0.0000	0.0000	0.0000;
	67825	67828	0.000241	0.001198	0	0	0	0	0	0	1	0	0	760.4400	-308.6400	-758.9400	316.1300	0.0000	0.0000	0.0000	0.0000;
	67825	67829	0.000269	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67830	67831	0.000216	0.001172	0	0	0	0	0	0	1	0	0	6.0000	3.0500	-6.0000	-3.0500	0.0000	0.0000	0.0000	0.0000;
	67832	67833	0.034079	0.887443	0	18.73	0	0	1.05625	0	1	0	0	-1.9500	-0.8700	1.9500	0.9100	0.0000	0.0000	0.0000	0.0000;
	67832	67834	0.055749	0.778185	0	18.65	0	0	1.05	0	1	0	0	-1.9500	-0.8100	1.9500	0.8400	0.0000	0.0000	0.0000	0.0000;
	67832	67835	0.00026	0.001132	0	0	0	0	0	0	1	0	0	3.9000	1.6800	-3.9000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	67832	67836	0.000247	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67838	67837	0.004345	0.114668	0	133.6	0	0	1.05625	0	1	0	0	-61.6100	-42.4000	61.8600	49.0300	0.0000	0.0000	0.0000	0.0000;
	67837	67839	0.002566	0.071351	0	167.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67837	67840	0.002337	0.072094	0	167.62	0	0	1	0	1	0	0	-128.5500	-26.4900	128.9200	38.0200	0.0000	0.0000	0.0000	0.0000;
	67837	67841	0.002494	0.084216	0	167.62	0	0	1	0	1	0	0	-128.5300	-20.7500	128.9200	34.0000	0.0000	0.0000	0.0000	0.0000;
	67837	67842	0.002771	0.071497	0	167.62	0	0	1	0	1	0	0	-128.4600	-36.0600	128.9200	47.8700	0.0000	0.0000	0.0000	0.0000;
	67837	67843	0.003419	0.072796	0	167.62	0	0	1	0	1	0	0	-128.3800	-24.2700	128.9200	35.8000	0.0000	0.0000	0.0000	0.0000;
	67837	67844	0.000289	0.001198	0	0	0	0	0	0	1	0	0	452.0600	58.5300	-451.5100	-56.2200	0.0000	0.0000	0.0000	0.0000;
	67837	67845	0.000233	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67847	67846	0.003281	0.110264	0	114.97	0	0	1.025	0	1	0	0	-29.4400	-19.3500	29.4800	20.6700	0.0000	0.0000	0.0000	0.0000;
	67846	67848	0.003857	0.084891	0	129.82	0	0	1	0	1	0	0	-60.3600	-1.5300	60.4900	4.3900	0.0000	0.0000	0.0000	0.0000;
	67846	67849	0.000276	0.00103	0	0	0	0	0	0	1	0	0	30.8900	-19.1400	-30.8800	19.1500	0.0000	0.0000	0.0000	0.0000;
	67846	67850	0.000291	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67877	67849	0.002025	0.012469	0.00501	289.97	0	0	0	0	1	0	0	48.5200	20.0800	-48.4700	-20.3100	0.0000	0.0000	0.0000	0.0000;
	67851	67854	0.004189	0.131402	0	105.72	0	0	1	0	1	0	0	3.2400	-0.6400	-3.2400	0.6500	0.0000	0.0000	0.0000	0.0000;
	67851	67857	0.000263	0.001137	0	0	0	0	0	0	1	0	0	-3.2400	0.6400	3.2400	-0.6400	0.0000	0.0000	0.0000	0.0000;
	67851	67858	0.000216	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67852	67854	-0.000458	-0.014371	0	80.72	0	0	1	0	1	0	0	-3.2400	0.6500	3.2400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	67852	67855	0.0198	0.344264	0	36.05	0	0	1	0	1	0	0	-4.0000	0.1500	4.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	67852	67856	0.438399	8.67756	0	1.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67853	67854	0.02	0.627423	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67859	67860	0.00028	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67861	67862	0.000201	0.001183	0	0	0	0	0	0	1	0	0	7.9000	-0.9600	-7.9000	0.9600	0.0000	0.0000	0.0000	0.0000;
	67864	67863	0.00398	0.127475	0	126.75	0	0	1.03125	0	1	0	0	-45.0500	-17.7500	45.1400	20.6800	0.0000	0.0000	0.0000	0.0000;
	67863	67865	0.000876	0.031214	0	133.77	0	0	1	0	1	0	0	-66.7900	-14.2300	66.8300	15.5900	0.0000	0.0000	0.0000	0.0000;
	67863	67866	0.003409	0.122441	0	133.46	0	0	1	0	1	0	0	-66.6900	0.1200	66.8300	4.9600	0.0000	0.0000	0.0000	0.0000;
	67863	67867	0.001983	0.06973	0	132.97	0	0	1	0	1	0	0	-66.7500	-4.1600	66.8300	7.0700	0.0000	0.0000	0.0000	0.0000;
	67863	67868	0.003074	0.118674	0	132.66	0	0	1	0	1	0	0	-66.7000	-0.2200	66.8300	5.1500	0.0000	0.0000	0.0000	0.0000;
	67863	67869	0.002843	0.086521	0	132.41	0	0	1	0	1	0	0	-66.7100	-2.0600	66.8300	5.6600	0.0000	0.0000	0.0000	0.0000;
	67863	67870	0.0002	0.001173	0	0	0	0	0	0	1	0	0	288.5100	-0.1100	-288.3500	1.0200	0.0000	0.0000	0.0000	0.0000;
	67863	67871	0.000219	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67873	67872	0.000139	0.011304	0	1008.59	0	0	1.0125	0	1	0	0	-201.9000	-64.0100	201.9600	68.7700	0.0000	0.0000	0.0000	0.0000;
	67873	67876	0.005507	0.202342	0	240.55	0	0	1	0	1	0	0	29.7000	1.3600	-29.6500	0.2800	0.0000	0.0000	0.0000	0.0000;
	67873	67877	0.000235	0.001151	0	0	0	0	0	0	1	0	0	271.6600	51.6000	-271.4900	-50.8000	0.0000	0.0000	0.0000	0.0000;
	67873	67878	0.000226	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67874	67876	-0.001793	-0.065894	0	115.55	0	0	1	0	1	0	0	-29.6700	-0.2600	29.6500	-0.2800	0.0000	0.0000	0.0000	0.0000;
	67875	67876	0.020178	0.741443	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67879	67880	0.00888	0.19433	0	53.35	0	0	1	0	1	0	0	-10.4900	-2.0100	10.5000	2.2400	0.0000	0.0000	0.0000	0.0000;
	67879	67881	0.000275	0.001054	0	0	0	0	0	0	1	0	0	10.4900	2.0100	-10.4900	-2.0100	0.0000	0.0000	0.0000	0.0000;
	67882	67883	0.000219	0.001176	0	0	0	0	0	0	1	0	0	3.8000	1.5100	-3.8000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	67885	67884	0.00019	0.014886	0	303.11	0	0	1	0	1	0	0	-16.4300	23.5600	16.4400	-23.4500	0.0000	0.0000	0.0000	0.0000;
	67884	67887	0.000459	0.036251	0	412.46	0	0	1	0	1	0	0	-15.2000	-5.7500	15.2000	5.8400	0.0000	0.0000	0.0000	0.0000;
	67884	67889	0.000299	0.001001	0	0	0	0	0	0	1	0	0	-1.2400	-161.1800	1.3100	161.4300	0.0000	0.0000	0.0000	0.0000;
	67886	67885	0.004495	0.134247	0	99.79	0	0	1	0	1	0	0	-17.2300	0.9700	17.2400	-0.6000	0.0000	0.0000	0.0000	0.0000;
	67885	67888	0.00383	0.106107	0	111.25	0	0	1.05	0	1	0	0	-30.3600	-10.5600	30.4000	11.6700	0.0000	0.0000	0.0000	0.0000;
	67885	67890	0.00022	0.001077	0	0	0	0	0	0	1	0	0	29.5500	-12.4100	-29.5400	12.4200	0.0000	0.0000	0.0000	0.0000;
	67891	67892	0.00028	0.001067	0	0	0	0	0	0	1	0	0	2.4900	0.4900	-2.4900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	67907	67891	0.087084	0.235489	0.0041	66.73	0	0	0	0	1	0	0	8.5300	-2.1200	-8.4700	1.8300	0.0000	0.0000	0.0000	0.0000;
	67891	68178	0.029375	0.042952	0.02	63.04	0	0	0	0	1	0	0	5.9900	-2.3100	-5.9800	0.1200	0.0000	0.0000	0.0000	0.0000;
	67893	67896	0.004802	0.19307	0	127.46	0	0	1	0	1	0	0	18.4700	-6.6600	-18.4500	7.3400	0.0000	0.0000	0.0000	0.0000;
	67893	67897	0.000247	0.001121	0	0	0	0	0	0	1	0	0	4.7000	2.7300	-4.7000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	68179	67893	0.006459	0.034921	0.0371	279.06	0	0	0	0	1	0	0	-44.7600	0.2200	44.8800	-3.6200	0.0000	0.0000	0.0000	0.0000;
	68708	67893	0.008838	0.048019	0.04933	298.73	0	0	0	0	1	0	0	68.4300	-10.8500	-68.0500	7.5500	0.0000	0.0000	0.0000	0.0000;
	67894	67896	-0.002313	-0.092991	0	102.46	0	0	1	0	1	0	0	-18.4600	7.0100	18.4500	-7.3400	0.0000	0.0000	0.0000	0.0000;
	67894	68178	0.050491	0.12647	0.00919	80.56	0	0	0	0	1	0	0	18.4600	-7.0100	-18.2800	6.4400	0.0000	0.0000	0.0000	0.0000;
	67895	67896	0.014205	0.571089	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67898	67903	0.061127	0.143769	0.0059	65.11	0	0	0	0	1	0	0	-8.6800	1.4600	8.7200	-2.0000	0.0000	0.0000	0.0000	0.0000;
	67898	68225	0.05108	0.11817	0.00572	61.14	0	0	0	0	1	0	0	6.1300	-3.0200	-6.1100	2.4500	0.0000	0.0000	0.0000	0.0000;
	67899	67900	0.000219	0.001042	0	0	0	0	0	0	1	0	0	4.0600	1.4800	-4.0600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	67899	67909	0.078205	0.14454	0.01537	65.41	0	0	0	0	1	0	0	7.3700	-3.8700	-7.3200	2.2600	0.0000	0.0000	0.0000	0.0000;
	67899	68716	0.007835	0.01797	0.00171	71.01	0	0	0	0	1	0	0	-11.4300	2.3900	11.4400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	67901	67907	0.090402	0.28409	0.01608	66.32	0	0	0	0	1	0	0	8.3400	-5.5100	-8.2700	3.9700	0.0000	0.0000	0.0000	0.0000;
	67924	67901	0.049481	0.115364	0.01014	69.45	0	0	0	0	1	0	0	11.1800	-5.9300	-11.1100	4.9800	0.0000	0.0000	0.0000	0.0000;
	67902	67903	0.000243	0.001091	0	0	0	0	0	0	1	0	0	-1.8700	-0.3200	1.8700	0.3200	0.0000	0.0000	0.0000	0.0000;
	67904	67903	0.036494	0.111949	0.00669	67.89	0	0	0	0	1	0	0	10.6300	-2.3000	-10.5900	1.6800	0.0000	0.0000	0.0000	0.0000;
	67904	67905	0.000203	0.001083	0	0	0	0	0	0	1	0	0	0.9300	0.2200	-0.9300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	67904	68053	0.029053	0.090207	0.0141	68.76	0	0	0	0	1	0	0	-11.5600	2.0700	11.6000	-3.5000	0.0000	0.0000	0.0000	0.0000;
	67907	67906	0.004812	0.133764	0	95.64	0	0	1	0	1	0	0	-15.7000	1.6100	15.7100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	67906	67908	0.000235	0.001035	0	0	0	0	0	0	1	0	0	4.7600	1.2600	-4.7600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	67906	68621	0.019795	0.115117	0.23804	276.24	0	0	0	0	1	0	0	42.6100	-20.8800	-42.2800	-3.5800	0.0000	0.0000	0.0000	0.0000;
	67906	68715	0.008611	0.049539	0.0382	294.89	0	0	0	0	1	0	0	-63.0900	20.9200	63.4400	-23.1200	0.0000	0.0000	0.0000	0.0000;
	68562	67907	0.068047	0.184489	0.00695	74.77	0	0	0	0	1	0	0	-15.2900	3.1100	15.4400	-3.4600	0.0000	0.0000	0.0000	0.0000;
	67909	67915	0.026877	0.077456	0.01629	62.14	0	0	0	0	1	0	0	5.2000	-2.8100	-5.1900	1.0500	0.0000	0.0000	0.0000	0.0000;
	67910	68354	0.113571	0.279086	0.00909	46.91	0	0	0	0	1	0	0	1.3900	-1.4600	-1.3800	0.4700	0.0000	0.0000	0.0000	0.0000;
	68563	67910	0.093937	0.227054	0.00854	54.54	0	0	0	0	1	0	0	2.9500	-2.0500	-2.9400	1.1400	0.0000	0.0000	0.0000	0.0000;
	67913	67911	0.052102	0.109812	0.00766	67.38	0	0	0	0	1	0	0	8.8700	-0.7700	-8.8300	0.0100	0.0000	0.0000	0.0000	0.0000;
	67911	67926	0.084234	0.184264	0.00361	57	0	0	0	0	1	0	0	-3.2500	2.5600	3.2700	-2.9200	0.0000	0.0000	0.0000	0.0000;
	68565	67911	0.063876	0.15643	0.00881	68.3	0	0	0	0	1	0	0	-9.4200	2.0700	9.4700	-2.9000	0.0000	0.0000	0.0000	0.0000;
	67913	67912	0.002247	0.058049	0	113.82	0	0	1	0	1	0	0	-14.7700	3.1700	14.7700	-3.0500	0.0000	0.0000	0.0000	0.0000;
	67912	67914	0.000282	0.001036	0	0	0	0	0	0	1	0	0	18.9300	8.5500	-18.9300	-8.5500	0.0000	0.0000	0.0000	0.0000;
	67920	67912	0.00474	0.029053	0.01463	261.83	0	0	0	0	1	0	0	27.4500	1.9400	-27.4100	-3.3500	0.0000	0.0000	0.0000	0.0000;
	67912	67929	0.008216	0.055	0.02345	214.18	0	0	0	0	1	0	0	-6.2900	-2.1500	6.3000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	67913	67917	0.072603	0.179278	0.0038	63.28	0	0	0	0	1	0	0	5.9000	-2.4100	-5.8700	2.0500	0.0000	0.0000	0.0000	0.0000;
	67915	67917	0.04948	0.108718	0.00197	47.42	0	0	0	0	1	0	0	1.1700	-1.5200	-1.1700	1.3100	0.0000	0.0000	0.0000	0.0000;
	67915	68644	0.008012	0.022577	0.00139	76.6	0	0	0	0	1	0	0	-15.5100	-4.4900	15.5300	4.3900	0.0000	0.0000	0.0000	0.0000;
	67916	67919	0.002608	0.081998	0	155.06	0	0	1	0	1	0	0	29.4100	0.2700	-29.3900	0.3700	0.0000	0.0000	0.0000	0.0000;
	67916	67920	0.000231	0.001027	0	0	0	0	0	0	1	0	0	-29.4100	-0.2700	29.4100	0.2800	0.0000	0.0000	0.0000	0.0000;
	67917	67919	0.000463	0.014551	0	130.06	0	0	1	0	1	0	0	-29.3800	0.4800	29.3900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	67917	67921	0.038127	0.086716	0.02808	80.95	0	0	0	0	1	0	0	24.7000	-10.7300	-24.4600	8.1900	0.0000	0.0000	0.0000	0.0000;
	68644	67917	0.027209	0.071823	0.00168	63.49	0	0	0	0	1	0	0	6.8400	-0.8800	-6.8300	0.7300	0.0000	0.0000	0.0000	0.0000;
	67918	67919	0.018953	0.596003	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67920	68172	0.035984	0.19371	0.08137	251.39	0	0	0	0	1	0	0	27.4800	-10.7700	-27.2200	3.1600	0.0000	0.0000	0.0000	0.0000;
	67920	68648	0.001724	0.010801	0.0092	300.08	0	0	0	0	1	0	0	-84.3400	8.5400	84.4500	-8.8500	0.0000	0.0000	0.0000	0.0000;
	67921	67922	0.000244	0.001065	0	0	0	0	0	0	1	0	0	1.0600	0.1000	-1.0600	-0.1000	0.0000	0.0000	0.0000	0.0000;
	67923	67921	0.066015	0.194914	0.00331	64.2	0	0	0	0	1	0	0	-7.3300	1.8600	7.3700	-2.1200	0.0000	0.0000	0.0000	0.0000;
	67921	68353	0.046907	0.107581	0.00528	76.17	0	0	0	0	1	0	0	16.0300	-6.1700	-15.9000	5.8800	0.0000	0.0000	0.0000	0.0000;
	67923	68353	0.030008	0.081367	0.01437	57.2	0	0	0	0	1	0	0	4.7300	-2.4900	-4.7200	0.9300	0.0000	0.0000	0.0000	0.0000;
	67924	68624	0.148443	0.291049	0.01175	71.19	0	0	0	0	1	0	0	-12.4300	5.4900	12.6900	-6.2700	0.0000	0.0000	0.0000	0.0000;
	67925	67928	0.008112	0.290316	0	152.02	0	0	1	0	1	0	0	6.5900	0.3100	-6.5900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	67925	67929	0.000262	0.001031	0	0	0	0	0	0	1	0	0	-6.5900	-0.3100	6.5900	0.3100	0.0000	0.0000	0.0000	0.0000;
	67926	67928	-0.004642	-0.166113	0	97.71	0	0	1	0	1	0	0	-3.2700	2.9200	3.2600	-2.9500	0.0000	0.0000	0.0000	0.0000;
	67927	67928	0.01859	0.665316	0	54.32	0	0	1	0	1	0	0	-3.3200	-3.0200	3.3200	3.1400	0.0000	0.0000	0.0000	0.0000;
	68715	67929	0.015149	0.084472	0.0783	238.25	0	0	0	0	1	0	0	12.9100	-8.5600	-12.8900	0.1000	0.0000	0.0000	0.0000	0.0000;
	67932	67930	0.065208	0.20822	0.00462	41.05	0	0	0	0	1	0	0	0.0700	-0.2900	-0.0700	-0.1800	0.0000	0.0000	0.0000	0.0000;
	67930	67935	0.088222	0.192211	0.00643	61.65	0	0	0	0	1	0	0	-3.2700	-0.3200	3.2700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	67931	67937	0.234084	0.44581	0.00913	41.77	0	0	0	0	1	0	0	-0.9900	-2.7400	1.0100	1.8400	0.0000	0.0000	0.0000	0.0000;
	67932	67934	0.094819	0.269098	0.00628	58.75	0	0	0	0	1	0	0	-2.9400	-0.6400	2.9500	0.0200	0.0000	0.0000	0.0000	0.0000;
	67933	67940	0.010184	0.064065	0.12604	238.55	0	0	0	0	1	0	0	9.0700	-2.6200	-9.0600	-10.5200	0.0000	0.0000	0.0000	0.0000;
	67946	67933	0.012343	0.061936	0.0606	243.39	0	0	0	0	1	0	0	11.9500	-8.2600	-11.9300	2.0000	0.0000	0.0000	0.0000	0.0000;
	67945	67934	0.105936	0.311551	0.01523	64.19	0	0	0	0	1	0	0	6.2300	-0.6800	-6.1900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	67935	67936	0.000258	0.001102	0	0	0	0	0	0	1	0	0	2.9100	1.3000	-2.9100	-1.3000	0.0000	0.0000	0.0000	0.0000;
	67935	67939	0.023691	0.054144	0.00139	65.36	0	0	0	0	1	0	0	-6.1800	-0.9700	6.1900	0.8500	0.0000	0.0000	0.0000	0.0000;
	67939	67937	0.023291	0.061544	0.00349	60.49	0	0	0	0	1	0	0	3.9200	2.3200	-3.9200	-2.6600	0.0000	0.0000	0.0000	0.0000;
	67939	67938	0.004166	0.115246	0	106.42	0	0	1	0	1	0	0	-11.4700	-2.3100	11.4700	2.4600	0.0000	0.0000	0.0000	0.0000;
	67938	67940	0.000267	0.001096	0	0	0	0	0	0	1	0	0	-11.4700	-2.4600	11.4700	2.4600	0.0000	0.0000	0.0000	0.0000;
	67941	67942	0.000232	0.001198	0	0	0	0	0	0	1	0	0	1.8500	0.7000	-1.8500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	67941	68344	0.090773	0.252011	0.01041	63.24	0	0	0	0	1	0	0	-5.8000	0.8100	5.8300	-1.8100	0.0000	0.0000	0.0000	0.0000;
	67941	68462	0.078444	0.238127	0.00507	61.34	0	0	0	0	1	0	0	3.9500	-1.5100	-3.9400	1.0200	0.0000	0.0000	0.0000	0.0000;
	67944	67943	0.000139	0.01019	0	439.09	0	0	1	0	1	0	0	1.5100	12.7900	-1.5100	-12.7800	0.0000	0.0000	0.0000	0.0000;
	67943	67947	0.00029	0.001047	0	0	0	0	0	0	1	0	0	1.5100	12.7800	-1.5100	-12.7800	0.0000	0.0000	0.0000	0.0000;
	67945	67944	0.004574	0.142788	0	89.3	0	0	1	0	1	0	0	-6.2300	0.6800	6.2300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	67944	67946	0.000233	0.001161	0	0	0	0	0	0	1	0	0	-7.7500	-12.1600	7.7500	12.1700	0.0000	0.0000	0.0000	0.0000;
	67946	68345	0.005231	0.039296	0.0612	254.78	0	0	0	0	1	0	0	-25.2700	-4.2700	25.3000	-1.9100	0.0000	0.0000	0.0000	0.0000;
	67947	68574	0.000795	0.01334	1.06273	2216.07	0	0	0	0	1	0	0	-67.2700	-12.0400	67.3200	-97.5600	0.0000	0.0000	0.0000	0.0000;
	67948	67949	0.000298	0.001126	0	0	0	0	0	0	1	0	0	2.0600	0.4300	-2.0600	-0.4300	0.0000	0.0000	0.0000	0.0000;
	67948	67967	0.021734	0.050386	0.02364	65.4	0	0	0	0	1	0	0	10.1600	-2.7800	-10.1400	0.2600	0.0000	0.0000	0.0000	0.0000;
	67948	68078	0.025403	0.080025	0.01039	67.11	0	0	0	0	1	0	0	-13.3300	3.6600	13.3700	-4.6500	0.0000	0.0000	0.0000	0.0000;
	67956	67950	0.058553	0.133508	0.003	66.64	0	0	0	0	1	0	0	6.8100	-0.2100	-6.7900	-0.0600	0.0000	0.0000	0.0000	0.0000;
	67958	67950	0.054612	0.138212	0.00489	54.8	0	0	0	0	1	0	0	-0.4400	0.4300	0.4400	-0.9600	0.0000	0.0000	0.0000	0.0000;
	67967	67950	0.043104	0.090393	0.00656	65.79	0	0	0	0	1	0	0	-3.4900	-1.2600	3.5000	0.5600	0.0000	0.0000	0.0000	0.0000;
	67951	67962	0.033458	0.09587	0.00429	48.58	0	0	0	0	1	0	0	-2.3000	-0.7700	2.3000	0.3200	0.0000	0.0000	0.0000	0.0000;
	67951	68334	0.05213	0.125313	0.01125	50.86	0	0	0	0	1	0	0	-0.1400	-1.3300	0.1400	0.1200	0.0000	0.0000	0.0000	0.0000;
	67952	67964	0.007772	0.049607	0.02208	231.83	0	0	0	0	1	0	0	-7.8100	-1.4900	7.8100	-0.8600	0.0000	0.0000	0.0000	0.0000;
	68333	67952	0.009137	0.052821	0.0669	220.24	0	0	0	0	1	0	0	-4.5900	0.2700	4.5900	-7.4600	0.0000	0.0000	0.0000	0.0000;
	67953	67958	0.064551	0.190111	0.00839	55.85	0	0	0	0	1	0	0	-1.4400	-1.2000	1.4400	0.2900	0.0000	0.0000	0.0000	0.0000;
	67953	67960	0.052293	0.125254	0.00371	50.56	0	0	0	0	1	0	0	-0.9800	-0.1900	0.9800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	67953	67962	0.053362	0.112038	0.016	58.42	0	0	0	0	1	0	0	6.1800	-0.8500	-6.1700	-0.8500	0.0000	0.0000	0.0000	0.0000;
	67953	68231	0.125001	0.335377	0.01453	53.51	0	0	0	0	1	0	0	-7.9800	1.7700	8.0600	-3.1400	0.0000	0.0000	0.0000	0.0000;
	67956	67954	0.015728	0.053132	0.00203	62.18	0	0	0	0	1	0	0	12.0800	-1.2600	-12.0600	1.1100	0.0000	0.0000	0.0000	0.0000;
	67954	67958	0.038012	0.101718	0.00293	57.77	0	0	0	0	1	0	0	3.6600	0.3400	-3.6600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	67956	67955	0.003539	0.094635	0	95.31	0	0	1	0	1	0	0	-18.8900	1.4700	18.9000	-1.1600	0.0000	0.0000	0.0000	0.0000;
	67955	67957	0.00025	0.0011	0	0	0	0	0	0	1	0	0	3.0800	0.8700	-3.0800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	68085	67955	0.009857	0.053536	0.02282	252.98	0	0	0	0	1	0	0	43.0200	-5.3600	-42.8600	3.7600	0.0000	0.0000	0.0000	0.0000;
	67958	67959	0.000209	0.001136	0	0	0	0	0	0	1	0	0	3.0800	0.9300	-3.0800	-0.9300	0.0000	0.0000	0.0000	0.0000;
	67960	67961	0.000298	0.001148	0	0	0	0	0	0	1	0	0	1.2800	0.2500	-1.2800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	67962	67963	0.000268	0.001081	0	0	0	0	0	0	1	0	0	3.8700	0.5300	-3.8700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	67965	67964	0.003467	0.123182	0	95.15	0	0	1	0	1	0	0	11.6700	0.5200	-11.6600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	67964	67966	0.00021	0.001195	0	0	0	0	0	0	1	0	0	3.8500	1.2200	-3.8500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	67965	67967	0.025934	0.063182	0.00274	74.51	0	0	0	0	1	0	0	-11.6700	-0.5200	11.7000	0.3000	0.0000	0.0000	0.0000	0.0000;
	67968	67970	0.01677	0.051821	0.00353	46.63	0	0	0	0	1	0	0	-1.2900	-0.9200	1.2900	0.5300	0.0000	0.0000	0.0000	0.0000;
	67973	67968	0.053524	0.14403	0.00284	48.65	0	0	0	0	1	0	0	1.3500	-0.3800	-1.3500	0.0700	0.0000	0.0000	0.0000	0.0000;
	67970	67969	0.004938	0.131414	0	77.25	0	0	1	0	1	0	0	0.5400	0.2500	-0.5400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	67969	67971	0.000263	0.00116	0	0	0	0	0	0	1	0	0	2.7300	0.2200	-2.7300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	67969	67980	0.004382	0.02848	0.09326	267.25	0	0	0	0	1	0	0	38.8500	3.0500	-38.7800	-12.7900	0.0000	0.0000	0.0000	0.0000;
	68705	67969	0.00571	0.034128	0.02667	272.19	0	0	0	0	1	0	0	41.1200	0.6200	-41.0300	-3.0200	0.0000	0.0000	0.0000	0.0000;
	67970	68135	0.222257	0.442488	0.01204	47.97	0	0	0	0	1	0	0	-0.3000	-0.5900	0.3000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	67970	68358	0.047664	0.105299	0.00665	49.2	0	0	0	0	1	0	0	-1.5300	-0.2000	1.5300	-0.5200	0.0000	0.0000	0.0000	0.0000;
	67972	67973	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-2.6300	-0.7300	2.6300	0.7300	0.0000	0.0000	0.0000	0.0000;
	68704	67973	0.061241	0.123903	0.00693	58.28	0	0	0	0	1	0	0	3.9900	-0.3900	-3.9800	-0.3500	0.0000	0.0000	0.0000	0.0000;
	67974	67975	0.000272	0.001066	0	0	0	0	0	0	1	0	0	2.0700	0.2700	-2.0700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	67974	68198	0.086667	0.1892	0.00644	61.35	0	0	0	0	1	0	0	5.3700	-0.9400	-5.3400	0.2900	0.0000	0.0000	0.0000	0.0000;
	68002	67976	0.038407	0.104961	0.00243	47.84	0	0	0	0	1	0	0	0.5200	0.2200	-0.5200	-0.4800	0.0000	0.0000	0.0000	0.0000;
	67978	67977	0.000113	0.009672	0	672.45	0	0	1	0	1	0	0	-17.2700	-3.9400	17.2700	3.9600	0.0000	0.0000	0.0000	0.0000;
	67977	67979	0.000294	0.001037	0	0	0	0	0	0	1	0	0	23.4900	5.9400	-23.4900	-5.9400	0.0000	0.0000	0.0000	0.0000;
	67978	67985	0.000808	0.005231	0.02636	272.61	0	0	0	0	1	0	0	17.2700	3.9400	-17.2700	-6.7700	0.0000	0.0000	0.0000	0.0000;
	67985	67980	0.002518	0.015091	0.01129	234.93	0	0	0	0	1	0	0	-15.2900	-4.8200	15.2900	3.6300	0.0000	0.0000	0.0000	0.0000;
	67981	67984	0.003422	0.069371	0	216.19	0	0	1	0	1	0	0	23.1100	5.8200	-23.1000	-5.4500	0.0000	0.0000	0.0000	0.0000;
	67981	67985	0.000225	0.001193	0	0	0	0	0	0	1	0	0	-23.1100	-5.8200	23.1200	5.8300	0.0000	0.0000	0.0000	0.0000;
	67982	67984	0.00316	0.064048	0	110.66	0	0	1	0	1	0	0	0.5800	0.6600	-0.5800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	67982	67987	0.017979	0.049477	0.00252	56.07	0	0	0	0	1	0	0	-4.8800	-0.1700	4.8900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	67996	67982	0.037555	0.082074	0.00168	58.51	0	0	0	0	1	0	0	-4.3000	0.3200	4.3000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	67983	67984	0.033759	0.684329	0	105.53	0	0	1	0	1	0	0	-23.4900	-2.3000	23.6800	6.1100	0.0000	0.0000	0.0000	0.0000;
	67985	67990	0.002606	0.01562	0.00837	254.78	0	0	0	0	1	0	0	9.4500	5.7700	-9.4400	-6.6600	0.0000	0.0000	0.0000	0.0000;
	67986	67989	0.000702	0.018194	0	277.45	0	0	1	0	1	0	0	35.1600	10.8700	-35.1500	-10.6400	0.0000	0.0000	0.0000	0.0000;
	67986	67990	0.000258	0.001087	0	0	0	0	0	0	1	0	0	-35.1600	-10.8700	35.1600	10.8900	0.0000	0.0000	0.0000	0.0000;
	67986	67991	0.000226	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67987	67989	0.001773	0.045955	0	121.92	0	0	1	0	1	0	0	-11.5800	0.7900	11.5800	-0.7400	0.0000	0.0000	0.0000	0.0000;
	67987	67992	0.028905	0.081084	0.00968	56.9	0	0	0	0	1	0	0	-6.7100	-1.0100	6.7200	0.0100	0.0000	0.0000	0.0000	0.0000;
	67987	67996	0.014995	0.045918	0.00219	67.69	0	0	0	0	1	0	0	13.4000	0.3100	-13.3800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	67988	67989	0.011737	0.304245	0	155.53	0	0	1	0	1	0	0	-23.4900	-9.4400	23.5600	11.3800	0.0000	0.0000	0.0000	0.0000;
	67990	68290	0.015031	0.084948	0.07328	246.4	0	0	0	0	1	0	0	-25.7200	-4.2300	25.8100	-3.1900	0.0000	0.0000	0.0000	0.0000;
	67992	67993	0.000299	0.001122	0	0	0	0	0	0	1	0	0	2.9400	0.8700	-2.9400	-0.8700	0.0000	0.0000	0.0000	0.0000;
	68200	67992	0.039038	0.105349	0.00522	61.75	0	0	0	0	1	0	0	9.6900	0.4000	-9.6600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	67994	68200	0.038086	0.112761	0.0067	49.3	0	0	0	0	1	0	0	-0.6800	-0.5800	0.6800	-0.1400	0.0000	0.0000	0.0000	0.0000;
	67995	67996	0.028896	0.066299	0.00475	66.23	0	0	0	0	1	0	0	-10.6000	1.7800	10.6300	-2.2200	0.0000	0.0000	0.0000	0.0000;
	67995	68541	0.04634	0.137337	0.00564	60.72	0	0	0	0	1	0	0	6.2500	-2.9900	-6.2300	2.4500	0.0000	0.0000	0.0000	0.0000;
	67997	68000	0.008453	0.225555	0	220.56	0	0	1	0	1	0	0	4.2300	0.8900	-4.2300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	67997	68001	0.000259	0.001078	0	0	0	0	0	0	1	0	0	-4.2300	-0.8900	4.2300	0.8900	0.0000	0.0000	0.0000	0.0000;
	67998	68000	-0.004795	-0.127939	0	95.56	0	0	1	0	1	0	0	-4.2300	-0.8700	4.2300	0.8500	0.0000	0.0000	0.0000	0.0000;
	68002	67998	0.029935	0.049189	0.00448	57.01	0	0	0	0	1	0	0	-3.5300	-0.7300	3.5300	0.2500	0.0000	0.0000	0.0000	0.0000;
	67999	68000	0.020341	0.542775	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68001	68641	0.003496	0.019573	0.0598	202.71	0	0	0	0	1	0	0	-2.8800	-9.2200	2.8800	2.7200	0.0000	0.0000	0.0000	0.0000;
	68004	68003	0.005462	0.156166	0	72.25	0	0	1	0	1	0	0	-1.0000	-0.6500	1.0000	0.6500	0.0000	0.0000	0.0000	0.0000;
	68003	68005	0.000267	0.00119	0	0	0	0	0	0	1	0	0	28.7900	5.8600	-28.7800	-5.8500	0.0000	0.0000	0.0000	0.0000;
	68003	68006	0.00192	0.009583	0.00587	260.48	0	0	0	0	1	0	0	30.5700	-7.6500	-30.5600	7.1000	0.0000	0.0000	0.0000	0.0000;
	68003	68033	0.005814	0.030777	0.07192	206.08	0	0	0	0	1	0	0	-5.1100	10.3100	5.1200	-17.9600	0.0000	0.0000	0.0000	0.0000;
	68238	68003	0.009919	0.061101	0.05239	285.55	0	0	0	0	1	0	0	77.4000	-16.2100	-76.8300	14.0800	0.0000	0.0000	0.0000	0.0000;
	68003	68662	0.001956	0.011426	0.01171	224.09	0	0	0	0	1	0	0	21.5800	-23.2400	-21.5700	22.0800	0.0000	0.0000	0.0000	0.0000;
	68004	68011	0.023965	0.059214	0.00248	55.49	0	0	0	0	1	0	0	2.9700	0.9200	-2.9700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	68004	68631	0.03889	0.083988	0.00232	55.52	0	0	0	0	1	0	0	-2.6500	-0.2000	2.6500	-0.0400	0.0000	0.0000	0.0000	0.0000;
	68004	68659	0.021233	0.06149	0.00246	42.38	0	0	0	0	1	0	0	0.6800	-0.0700	-0.6800	-0.2000	0.0000	0.0000	0.0000	0.0000;
	68006	68009	0.005942	0.136709	0	129.97	0	0	1	0	1	0	0	-1.7200	1.6300	1.7300	-1.6200	0.0000	0.0000	0.0000	0.0000;
	68006	68010	0.000228	0.001074	0	0	0	0	0	0	1	0	0	28.7900	9.4700	-28.7800	-9.4600	0.0000	0.0000	0.0000	0.0000;
	68012	68006	0.002494	0.013796	0.01121	239.52	0	0	0	0	1	0	0	-7.9600	-3.2700	7.9600	2.0700	0.0000	0.0000	0.0000	0.0000;
	68006	68662	0.001386	0.009954	0.00633	242.54	0	0	0	0	1	0	0	-4.4600	-20.2700	4.4700	19.6200	0.0000	0.0000	0.0000	0.0000;
	68007	68009	-0.002026	-0.04661	0	79.97	0	0	1	0	1	0	0	1.7300	-1.6300	-1.7300	1.6200	0.0000	0.0000	0.0000	0.0000;
	68011	68007	0.013975	0.037427	0.00151	58.93	0	0	0	0	1	0	0	-4.7000	-1.3100	4.7000	1.1500	0.0000	0.0000	0.0000	0.0000;
	68007	68043	0.062776	0.164777	0.00564	54.32	0	0	0	0	1	0	0	-2.7800	2.0100	2.7900	-2.5900	0.0000	0.0000	0.0000	0.0000;
	68007	68631	0.019047	0.05098	0.00257	60.7	0	0	0	0	1	0	0	-4.4800	-1.0300	4.4900	0.7600	0.0000	0.0000	0.0000	0.0000;
	68007	68659	0.019191	0.047846	0.00178	44.59	0	0	0	0	1	0	0	0.8400	-0.5000	-0.8400	0.3100	0.0000	0.0000	0.0000	0.0000;
	68008	68009	0.022277	0.512574	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68631	68011	0.012517	0.031422	0.00205	74.47	0	0	0	0	1	0	0	12.8300	2.5300	-12.8100	-2.7100	0.0000	0.0000	0.0000	0.0000;
	68659	68011	0.005742	0.013569	0.00038	68.79	0	0	0	0	1	0	0	9.9600	4.2400	-9.9500	-4.2700	0.0000	0.0000	0.0000	0.0000;
	68012	69050	0.038198	0.229113	0.09934	236.76	0	0	0	0	1	0	0	-20.8200	-4.0700	20.9800	-5.7600	0.0000	0.0000	0.0000	0.0000;
	68020	68013	0.05476	0.132708	0.00275	50.94	0	0	0	0	1	0	0	2.1000	-0.5900	-2.1000	0.2900	0.0000	0.0000	0.0000	0.0000;
	68025	68013	0.097668	0.205628	0.00889	46.8	0	0	0	0	1	0	0	0.1600	-0.0100	-0.1600	-0.9600	0.0000	0.0000	0.0000	0.0000;
	68022	68014	0.039291	0.114774	0.00602	67.73	0	0	0	0	1	0	0	7.3100	-2.7700	-7.2900	2.1800	0.0000	0.0000	0.0000	0.0000;
	68182	68014	0.057877	0.116436	0.00745	65.68	0	0	0	0	1	0	0	-5.7700	1.9500	5.7900	-2.7200	0.0000	0.0000	0.0000	0.0000;
	68017	68015	0.027864	0.072863	0.00477	64.11	0	0	0	0	1	0	0	-6.3700	2.6200	6.3900	-3.1100	0.0000	0.0000	0.0000	0.0000;
	68015	68652	0.036945	0.098508	0.00217	66.96	0	0	0	0	1	0	0	-8.5600	2.8400	8.5800	-3.0100	0.0000	0.0000	0.0000	0.0000;
	68016	68017	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-1.4200	-0.2500	1.4200	0.2500	0.0000	0.0000	0.0000	0.0000;
	68017	68181	0.038812	0.104359	0.02569	60.23	0	0	0	0	1	0	0	4.9500	-2.8700	-4.9400	0.0800	0.0000	0.0000	0.0000	0.0000;
	68044	68018	0.051508	0.141549	0.00632	60.16	0	0	0	0	1	0	0	-5.2600	2.6900	5.2800	-3.3100	0.0000	0.0000	0.0000	0.0000;
	69060	68018	0.14662	0.312833	0.00711	64.73	0	0	0	0	1	0	0	7.7800	-2.9200	-7.6800	2.3500	0.0000	0.0000	0.0000	0.0000;
	68019	68029	0.009737	0.054633	0.06899	266.96	0	0	0	0	1	0	0	35.1100	-8.1900	-34.9900	1.3000	0.0000	0.0000	0.0000	0.0000;
	68019	68724	0.005853	0.037274	0.01744	270.46	0	0	0	0	1	0	0	-38.5400	7.4700	38.6200	-8.8400	0.0000	0.0000	0.0000	0.0000;
	68020	68021	0.000212	0.00116	0	0	0	0	0	0	1	0	0	2.6400	0.8500	-2.6400	-0.8500	0.0000	0.0000	0.0000	0.0000;
	68022	68020	0.024824	0.074945	0.00257	58.35	0	0	0	0	1	0	0	4.7500	-0.0000	-4.7400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	68022	68023	0.000223	0.001015	0	0	0	0	0	0	1	0	0	3.4400	0.2000	-3.4400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	68721	68022	0.024303	0.067047	0.00409	80.17	0	0	0	0	1	0	0	15.5600	-2.8700	-15.5000	2.5700	0.0000	0.0000	0.0000	0.0000;
	68024	68027	0.003741	0.118798	0	175.78	0	0	1	0	1	0	0	0.1600	-0.0100	-0.1600	0.0100	0.0000	0.0000	0.0000	0.0000;
	68024	68028	0.000275	0.001048	0	0	0	0	0	0	1	0	0	2.9600	1.2200	-2.9600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	68024	68029	0.000212	0.001126	0	0	0	0	0	0	1	0	0	-3.1200	-1.2100	3.1200	1.2100	0.0000	0.0000	0.0000	0.0000;
	68025	68027	5.1e-05	0.001628	0	75.78	0	0	1	0	1	0	0	-0.1600	0.0100	0.1600	-0.0100	0.0000	0.0000	0.0000	0.0000;
	68026	68027	0.022342	0.709436	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68029	68431	0.0078	0.055342	0.04216	263.51	0	0	0	0	1	0	0	31.8800	-2.5100	-31.8000	-1.5600	0.0000	0.0000	0.0000	0.0000;
	68030	68031	0.0002	0.001098	0	0	0	0	0	0	1	0	0	2.9300	0.7100	-2.9300	-0.7100	0.0000	0.0000	0.0000	0.0000;
	68030	68032	0.047176	0.121786	0.00235	58.8	0	0	0	0	1	0	0	-4.7600	7.3600	4.8000	-7.5100	0.0000	0.0000	0.0000	0.0000;
	68034	68030	0.016126	0.033473	0.00171	49.89	0	0	0	0	1	0	0	-1.8200	7.9200	1.8300	-8.0800	0.0000	0.0000	0.0000	0.0000;
	68032	68034	0.041617	0.087251	0.00206	64.33	0	0	0	0	1	0	0	6.4500	-13.5900	-6.3500	13.5700	0.0000	0.0000	0.0000	0.0000;
	68032	68239	0.031985	0.088835	0.01387	74.94	0	0	0	0	1	0	0	-14.1700	20.4600	14.3700	-21.2900	0.0000	0.0000	0.0000	0.0000;
	68034	68033	0.003341	0.10684	0	95.59	0	0	1	0	1	0	0	8.0600	-16.8800	-8.0500	17.2400	0.0000	0.0000	0.0000	0.0000;
	68033	68035	0.000251	0.001132	0	0	0	0	0	0	1	0	0	2.9300	0.7200	-2.9300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	68034	68037	0.12165	0.194494	0.00709	52.73	0	0	0	0	1	0	0	0.1100	-4.6100	-0.0900	3.9100	0.0000	0.0000	0.0000	0.0000;
	68036	68037	0.000296	0.00117	0	0	0	0	0	0	1	0	0	-0.9300	-0.2600	0.9300	0.2600	0.0000	0.0000	0.0000	0.0000;
	68248	68037	0.064069	0.152545	0.00749	48.47	0	0	0	0	1	0	0	0.8500	3.4000	-0.8400	-4.1700	0.0000	0.0000	0.0000	0.0000;
	68038	68041	0.0124	0.355717	0	146.95	0	0	1	0	1	0	0	5.2800	-1.3700	-5.2800	1.4600	0.0000	0.0000	0.0000	0.0000;
	68038	68042	0.000288	0.001121	0	0	0	0	0	0	1	0	0	-5.2800	1.3700	5.2800	-1.3700	0.0000	0.0000	0.0000	0.0000;
	68039	68041	-0.007957	-0.22828	0	91.71	0	0	1	0	1	0	0	-1.2400	2.2500	1.2400	-2.2700	0.0000	0.0000	0.0000	0.0000;
	68039	68565	0.099488	0.319003	0.02083	42.54	0	0	0	0	1	0	0	1.2400	-2.2500	-1.2400	-0.0000	0.0000	0.0000	0.0000	0.0000;
	68040	68041	0.021017	0.602922	0	55.24	0	0	1	0	1	0	0	-4.0300	-0.7100	4.0300	0.8000	0.0000	0.0000	0.0000	0.0000;
	68633	68042	0.006295	0.038472	0.03129	213.55	0	0	0	0	1	0	0	5.2800	-4.7500	-5.2800	1.3700	0.0000	0.0000	0.0000	0.0000;
	68044	68043	0.086984	0.193454	0.00467	57.17	0	0	0	0	1	0	0	4.3400	-2.7200	-4.3200	2.2700	0.0000	0.0000	0.0000	0.0000;
	68044	68045	0.000272	0.001145	0	0	0	0	0	0	1	0	0	0.9200	0.0300	-0.9200	-0.0300	0.0000	0.0000	0.0000	0.0000;
	68046	68047	0.000279	0.001079	0	0	0	0	0	0	1	0	0	3.9000	0.7300	-3.9000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	68048	68046	0.025904	0.058147	0.00185	56.37	0	0	0	0	1	0	0	-4.2100	0.8600	4.2200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	68046	68051	0.011494	0.02856	0.00184	64.76	0	0	0	0	1	0	0	-8.1200	0.3200	8.1200	-0.5100	0.0000	0.0000	0.0000	0.0000;
	68048	68049	0.000257	0.001138	0	0	0	0	0	0	1	0	0	3.9000	0.5300	-3.9000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	68051	68048	0.017926	0.041864	0.00141	68.03	0	0	0	0	1	0	0	11.4000	-1.7000	-11.3800	1.5900	0.0000	0.0000	0.0000	0.0000;
	68277	68048	0.103638	0.279023	0.01234	66.66	0	0	0	0	1	0	0	-10.9100	2.0400	11.0300	-3.0600	0.0000	0.0000	0.0000	0.0000;
	68051	68050	0.004354	0.138004	0	117.48	0	0	1	0	1	0	0	-36.5700	5.8200	36.6200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	68050	68052	0.000225	0.001053	0	0	0	0	0	0	1	0	0	5.2300	2.6700	-5.2300	-2.6700	0.0000	0.0000	0.0000	0.0000;
	68738	68050	0.006207	0.040006	0.04257	271.21	0	0	0	0	1	0	0	41.9600	-5.4300	-41.8600	1.4300	0.0000	0.0000	0.0000	0.0000;
	68051	68061	0.027117	0.081516	0.00795	67	0	0	0	0	1	0	0	9.9700	-2.4600	-9.9500	1.6600	0.0000	0.0000	0.0000	0.0000;
	68064	68051	0.050876	0.156605	0.01314	64.67	0	0	0	0	1	0	0	-7.0500	-0.2200	7.0700	-1.1500	0.0000	0.0000	0.0000	0.0000;
	68053	68055	0.029694	0.073622	0.00199	64.24	0	0	0	0	1	0	0	-6.5200	1.3400	6.5300	-1.5300	0.0000	0.0000	0.0000	0.0000;
	68061	68053	0.034222	0.104028	0.00358	64.36	0	0	0	0	1	0	0	7.8700	-2.1000	-7.8500	1.7700	0.0000	0.0000	0.0000	0.0000;
	68055	68054	0.005595	0.19177	0	86.76	0	0	1	0	1	0	0	-8.2600	0.7600	8.2600	-0.6400	0.0000	0.0000	0.0000	0.0000;
	68054	68056	0.000249	0.001157	0	0	0	0	0	0	1	0	0	1.7300	0.6500	-1.7300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	68059	68054	0.010718	0.070767	0.076	260.3	0	0	0	0	1	0	0	-31.7200	0.1300	31.8200	-7.8100	0.0000	0.0000	0.0000	0.0000;
	68054	68628	0.029674	0.145136	0.10758	270.97	0	0	0	0	1	0	0	-40.7000	3.8900	41.1800	-13.3800	0.0000	0.0000	0.0000	0.0000;
	68708	68054	0.005016	0.029897	0.03243	195.76	0	0	0	0	1	0	0	1.1000	-7.4500	-1.1000	3.9100	0.0000	0.0000	0.0000	0.0000;
	68060	68057	0.051672	0.13282	0.00457	54.95	0	0	0	0	1	0	0	3.7400	-1.1900	-3.7400	0.7200	0.0000	0.0000	0.0000	0.0000;
	68079	68057	0.10237	0.252829	0.00451	41.24	0	0	0	0	1	0	0	-0.5500	1.3500	0.5500	-1.8300	0.0000	0.0000	0.0000	0.0000;
	68058	68059	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-3.1900	-0.0500	3.1900	0.0500	0.0000	0.0000	0.0000	0.0000;
	68270	68059	0.005099	0.031479	0.10704	256.56	0	0	0	0	1	0	0	-28.4900	-11.2800	28.5300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	68268	68060	0.057905	0.146973	0.00618	63.76	0	0	0	0	1	0	0	6.9500	-1.3700	-6.9300	0.7700	0.0000	0.0000	0.0000	0.0000;
	68061	68062	0.000245	0.001172	0	0	0	0	0	0	1	0	0	1.0400	0.0800	-1.0400	-0.0800	0.0000	0.0000	0.0000	0.0000;
	68063	68064	0.00023	0.001102	0	0	0	0	0	0	1	0	0	-2.5300	-0.1500	2.5300	0.1500	0.0000	0.0000	0.0000	0.0000;
	68066	68064	0.038833	0.121292	0.00223	59.28	0	0	0	0	1	0	0	-4.5200	-0.2900	4.5200	0.0700	0.0000	0.0000	0.0000	0.0000;
	68065	68066	0.000299	0.001053	0	0	0	0	0	0	1	0	0	-3.8900	-1.7200	3.8900	1.7200	0.0000	0.0000	0.0000	0.0000;
	68066	68430	0.110952	0.251964	0.00669	43.13	0	0	0	0	1	0	0	0.6200	-1.4200	-0.6200	0.7000	0.0000	0.0000	0.0000	0.0000;
	68068	68067	0.00348	0.124552	0	103.96	0	0	1.0125	0	1	0	0	10.3800	5.6900	-10.3700	-5.5000	0.0000	0.0000	0.0000	0.0000;
	68067	68069	0.000297	0.001025	0	0	0	0	0	0	1	0	0	5.0400	3.7800	-5.0400	-3.7800	0.0000	0.0000	0.0000	0.0000;
	68067	68160	0.030836	0.175523	0.24785	243.12	0	0	0	0	1	0	0	-16.4300	-39.1000	16.7800	17.1000	0.0000	0.0000	0.0000	0.0000;
	68232	68067	0.004816	0.034842	0.13269	251.74	0	0	0	0	1	0	0	-21.7300	2.0200	21.7600	-13.9500	0.0000	0.0000	0.0000	0.0000;
	68068	68075	0.153317	0.357281	0.01206	68.25	0	0	0	0	1	0	0	-10.3800	-5.6900	10.5900	5.0100	0.0000	0.0000	0.0000	0.0000;
	68070	68071	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-1.3800	-0.7000	1.3800	0.7000	0.0000	0.0000	0.0000	0.0000;
	68071	68153	0.052695	0.149385	0.00528	56.45	0	0	0	0	1	0	0	-6.3300	3.1900	6.3600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	68071	68156	0.061499	0.129438	0.00711	58.11	0	0	0	0	1	0	0	-6.7900	3.3400	6.8300	-4.0200	0.0000	0.0000	0.0000	0.0000;
	68553	68071	0.13722	0.284962	0.02167	70.32	0	0	0	0	1	0	0	-11.5100	5.4000	11.7400	-7.2300	0.0000	0.0000	0.0000	0.0000;
	68073	68072	0.006981	0.141836	0	104.97	0	0	1.01875	0	1	0	0	12.8400	-16.4600	-12.8100	17.0700	0.0000	0.0000	0.0000	0.0000;
	68072	68074	0.000266	0.001132	0	0	0	0	0	0	1	0	0	0.8100	0.0500	-0.8100	-0.0500	0.0000	0.0000	0.0000	0.0000;
	68072	68238	0.020524	0.121281	0.17619	283.07	0	0	0	0	1	0	0	78.1000	-26.6400	-76.8500	15.2300	0.0000	0.0000	0.0000	0.0000;
	68072	69050	0.03923	0.267884	0.13755	267.12	0	0	0	0	1	0	0	37.2800	-17.0900	-36.7300	6.1100	0.0000	0.0000	0.0000	0.0000;
	69145	68072	0.020601	0.10475	0.02469	292.75	0	0	0	0	1	0	0	105.6200	-17.8400	-103.3800	26.6100	0.0000	0.0000	0.0000	0.0000;
	68075	68073	0.046091	0.135616	0.00475	63.96	0	0	0	0	1	0	0	-12.1600	-5.8400	12.2400	5.5900	0.0000	0.0000	0.0000	0.0000;
	69152	68073	0.060459	0.132251	0.00616	73.45	0	0	0	0	1	0	0	26.3500	-10.4800	-25.8900	10.8400	0.0000	0.0000	0.0000	0.0000;
	68075	68076	0.000265	0.001028	0	0	0	0	0	0	1	0	0	1.5700	0.8300	-1.5700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	68077	68083	0.05254	0.153432	0.00292	51.64	0	0	0	0	1	0	0	5.6600	-3.0500	-5.6400	2.7900	0.0000	0.0000	0.0000	0.0000;
	68077	68223	0.05022	0.129303	0.00314	59.71	0	0	0	0	1	0	0	-8.5400	2.3300	8.5700	-2.5800	0.0000	0.0000	0.0000	0.0000;
	68088	68078	0.066217	0.165822	0.00498	69.19	0	0	0	0	1	0	0	15.1200	-4.3600	-14.9700	4.1900	0.0000	0.0000	0.0000	0.0000;
	68079	68080	0.062566	0.174101	0.00498	52.1	0	0	0	0	1	0	0	-0.8300	-1.5900	0.8300	1.0500	0.0000	0.0000	0.0000	0.0000;
	68080	68081	0.000274	0.001153	0	0	0	0	0	0	1	0	0	2.0500	0.6500	-2.0500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	68080	68084	0.047689	0.133596	0.00556	57.42	0	0	0	0	1	0	0	-2.8800	-1.7000	2.8800	1.1100	0.0000	0.0000	0.0000	0.0000;
	68082	68083	0.00021	0.001084	0	0	0	0	0	0	1	0	0	-2.5400	-0.9700	2.5400	0.9700	0.0000	0.0000	0.0000	0.0000;
	68088	68083	0.040499	0.112705	0.00291	48.12	0	0	0	0	1	0	0	-3.0800	3.4700	3.0900	-3.7600	0.0000	0.0000	0.0000	0.0000;
	68084	68677	0.034571	0.094582	0.00336	68.46	0	0	0	0	1	0	0	-8.7600	-3.1900	8.7900	2.9000	0.0000	0.0000	0.0000	0.0000;
	68676	68085	0.007678	0.047333	0.03653	259.03	0	0	0	0	1	0	0	48.2800	-7.7000	-48.1100	4.6800	0.0000	0.0000	0.0000	0.0000;
	68088	68086	0.021517	0.049289	0.00823	61.91	0	0	0	0	1	0	0	10.2200	-1.4700	-10.2000	0.6200	0.0000	0.0000	0.0000	0.0000;
	68088	68087	0.004145	0.137028	0	85.52	0	0	1	0	1	0	0	-9.4200	-0.3200	9.4200	0.4300	0.0000	0.0000	0.0000	0.0000;
	68087	68089	0.000202	0.00106	0	0	0	0	0	0	1	0	0	4.9500	2.1700	-4.9500	-2.1700	0.0000	0.0000	0.0000	0.0000;
	68677	68088	0.054918	0.124951	0.0055	68.12	0	0	0	0	1	0	0	12.9200	-3.0900	-12.8400	2.6800	0.0000	0.0000	0.0000	0.0000;
	68090	68106	0.058094	0.144802	0.00629	55.46	0	0	0	0	1	0	0	-3.6200	-1.8000	3.6300	1.1200	0.0000	0.0000	0.0000	0.0000;
	68289	68090	0.06104	0.142137	0.01034	45.45	0	0	0	0	1	0	0	0.0900	-1.5200	-0.0900	0.3900	0.0000	0.0000	0.0000	0.0000;
	68092	68091	0.041427	0.07119	0.00435	51.09	0	0	0	0	1	0	0	-1.5000	0.6100	1.5000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	68091	68093	0.030544	0.069677	0.00134	51.99	0	0	0	0	1	0	0	1.8700	-0.5100	-1.8700	0.3600	0.0000	0.0000	0.0000	0.0000;
	68091	68563	0.047623	0.148174	0.01245	64.97	0	0	0	0	1	0	0	-7.6900	3.9500	7.7300	-5.2100	0.0000	0.0000	0.0000	0.0000;
	68091	68620	0.013477	0.030729	0.00135	48.82	0	0	0	0	1	0	0	1.4700	-2.9800	-1.4700	2.8400	0.0000	0.0000	0.0000	0.0000;
	68092	68093	0.018863	0.054545	0.00229	36.21	0	0	0	0	1	0	0	0.1700	0.2700	-0.1700	-0.5200	0.0000	0.0000	0.0000	0.0000;
	68092	68620	0.023965	0.068626	0.00547	48.71	0	0	0	0	1	0	0	-1.0700	-0.9700	1.0700	0.3700	0.0000	0.0000	0.0000	0.0000;
	68093	68620	0.036056	0.064596	0.00456	49.8	0	0	0	0	1	0	0	-1.3300	-1.0000	1.3300	0.5000	0.0000	0.0000	0.0000	0.0000;
	68094	68097	0.000368	0.015389	0	174.31	0	0	1	0	1	0	0	8.2300	1.6800	-8.2300	-1.6700	0.0000	0.0000	0.0000	0.0000;
	68094	68098	0.000227	0.001051	0	0	0	0	0	0	1	0	0	3.9100	1.6700	-3.9100	-1.6700	0.0000	0.0000	0.0000	0.0000;
	68094	68099	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-12.1400	-3.3500	12.1400	3.3500	0.0000	0.0000	0.0000	0.0000;
	68095	68097	0.002678	0.111945	0	99.31	0	0	1	0	1	0	0	-8.2200	-1.6000	8.2300	1.6700	0.0000	0.0000	0.0000	0.0000;
	68095	68134	0.043274	0.123562	0.0077	52.04	0	0	0	0	1	0	0	1.3300	3.7900	-1.3300	-4.6100	0.0000	0.0000	0.0000	0.0000;
	68135	68095	0.066779	0.160431	0.00463	62.17	0	0	0	0	1	0	0	-6.8600	1.7600	6.8900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	68096	68097	0.016605	0.694132	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68099	68137	0.009862	0.055193	0.04032	247.92	0	0	0	0	1	0	0	22.6200	3.5700	-22.5700	-7.7100	0.0000	0.0000	0.0000	0.0000;
	68621	68099	0.007323	0.044827	0.03296	263.7	0	0	0	0	1	0	0	34.8400	3.7800	-34.7600	-6.9200	0.0000	0.0000	0.0000	0.0000;
	68101	68100	0.003669	0.127717	0	103.95	0	0	1	0	1	0	0	-10.3700	2.3900	10.3800	-2.2500	0.0000	0.0000	0.0000	0.0000;
	68100	68102	0.000228	0.001171	0	0	0	0	0	0	1	0	0	7.4900	2.1600	-7.4900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	68100	68188	0.006073	0.043445	0.04208	251.23	0	0	0	0	1	0	0	23.0400	-4.4400	-23.0100	0.0800	0.0000	0.0000	0.0000	0.0000;
	68100	68656	0.007812	0.050125	0.03307	271.79	0	0	0	0	1	0	0	-40.9100	4.5300	41.0400	-7.3400	0.0000	0.0000	0.0000	0.0000;
	68101	68103	0.024623	0.053157	0.00165	73.13	0	0	0	0	1	0	0	13.2600	-2.1100	-13.2200	2.0100	0.0000	0.0000	0.0000	0.0000;
	68181	68101	0.032825	0.088442	0.00996	55.22	0	0	0	0	1	0	0	2.8800	-0.8000	-2.8800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	68103	68104	0.000285	0.001163	0	0	0	0	0	0	1	0	0	3.5900	1.1200	-3.5900	-1.1200	0.0000	0.0000	0.0000	0.0000;
	68187	68103	0.074353	0.17789	0.00788	57.29	0	0	0	0	1	0	0	-4.8400	0.8600	4.8600	-1.6700	0.0000	0.0000	0.0000	0.0000;
	68103	68556	0.14674	0.390858	0.00819	58.15	0	0	0	0	1	0	0	4.7700	-1.4600	-4.7400	0.6500	0.0000	0.0000	0.0000	0.0000;
	68105	68108	0.002629	0.078435	0	156.99	0	0	1	0	1	0	0	3.6300	1.1200	-3.6300	-1.1100	0.0000	0.0000	0.0000	0.0000;
	68105	68109	0.000261	0.001068	0	0	0	0	0	0	1	0	0	2.8600	0.8200	-2.8600	-0.8200	0.0000	0.0000	0.0000	0.0000;
	68621	68105	0.008541	0.050682	0.05296	215.24	0	0	0	0	1	0	0	6.5000	-3.9200	-6.5000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	68106	68108	-0.001623	-0.048435	0	81.99	0	0	1	0	1	0	0	-3.6300	-1.1200	3.6300	1.1100	0.0000	0.0000	0.0000	0.0000;
	68107	68108	0.004802	0.143262	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68110	68112	0.019254	0.050481	0.00146	57.93	0	0	0	0	1	0	0	0.4000	-2.0000	-0.4000	1.8400	0.0000	0.0000	0.0000	0.0000;
	68110	68114	0.027219	0.055536	0.00702	54.54	0	0	0	0	1	0	0	-3.4200	1.3200	3.4300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	68378	68110	0.081989	0.185757	0.00313	55.14	0	0	0	0	1	0	0	1.2700	0.7800	-1.2600	-1.1100	0.0000	0.0000	0.0000	0.0000;
	68112	68111	0.005258	0.196793	0	70.64	0	0	1	0	1	0	0	-8.1700	-0.0100	8.1700	0.1300	0.0000	0.0000	0.0000	0.0000;
	68111	68113	0.000263	0.001015	0	0	0	0	0	0	1	0	0	4.2800	0.8600	-4.2800	-0.8600	0.0000	0.0000	0.0000	0.0000;
	68111	68383	0.00549	0.033369	0.04189	219.47	0	0	0	0	1	0	0	-12.4500	-0.9900	12.4600	-3.4500	0.0000	0.0000	0.0000	0.0000;
	68112	68374	0.029729	0.063726	0.00859	54.15	0	0	0	0	1	0	0	8.5700	-1.8300	-8.5500	0.9500	0.0000	0.0000	0.0000	0.0000;
	68114	68115	0.000252	0.001115	0	0	0	0	0	0	1	0	0	4.2800	1.0000	-4.2800	-1.0000	0.0000	0.0000	0.0000	0.0000;
	68114	68117	0.044475	0.083983	0.00449	62.19	0	0	0	0	1	0	0	-7.7100	1.0600	7.7400	-1.4900	0.0000	0.0000	0.0000	0.0000;
	68116	68117	0.040973	0.121377	0.00231	64.67	0	0	0	0	1	0	0	9.6500	-0.7300	-9.6100	0.5800	0.0000	0.0000	0.0000	0.0000;
	68588	68116	0.03312	0.103864	0.00823	68.93	0	0	0	0	1	0	0	13.4600	-0.5900	-13.4000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	68118	68121	0.026058	0.06289	0.01219	48.85	0	0	0	0	1	0	0	-1.8600	-1.4400	1.8600	0.1100	0.0000	0.0000	0.0000	0.0000;
	68118	68614	0.053647	0.10737	0.00557	47.7	0	0	0	0	1	0	0	-0.9700	0.3000	0.9800	-0.9100	0.0000	0.0000	0.0000	0.0000;
	68119	68127	0.006975	0.017729	0.00216	72.69	0	0	0	0	1	0	0	-24.8400	-3.2400	24.8800	3.1100	0.0000	0.0000	0.0000	0.0000;
	68120	68123	0.00569	0.18472	0	196.18	0	0	1	0	1	0	0	1.8600	0.1100	-1.8600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	68120	68124	0.000286	0.001114	0	0	0	0	0	0	1	0	0	16.2100	4.9600	-16.2100	-4.9600	0.0000	0.0000	0.0000	0.0000;
	68120	68125	0.000269	0.001119	0	0	0	0	0	0	1	0	0	-18.0800	-5.0700	18.0800	5.0800	0.0000	0.0000	0.0000	0.0000;
	68121	68123	-0.001702	-0.055243	0	71.18	0	0	1	0	1	0	0	-1.8600	-0.1100	1.8600	0.1100	0.0000	0.0000	0.0000	0.0000;
	68122	68123	0.022259	0.722674	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68697	68125	0.003395	0.020264	0.00821	251.2	0	0	0	0	1	0	0	18.0900	4.2400	-18.0800	-5.0800	0.0000	0.0000	0.0000	0.0000;
	68127	68126	0.002856	0.079885	0	103.07	0	0	1.00625	0	1	0	0	-24.8800	-3.1100	24.9000	3.5700	0.0000	0.0000	0.0000	0.0000;
	68126	68128	0.000248	0.001071	0	0	0	0	0	0	1	0	0	15.3100	8.7200	-15.3000	-8.7200	0.0000	0.0000	0.0000	0.0000;
	68697	68126	0.00259	0.016693	0.00833	270.74	0	0	0	0	1	0	0	40.2500	11.6400	-40.2000	-12.2900	0.0000	0.0000	0.0000	0.0000;
	68130	68129	0.001948	0.057352	0	81.81	0	0	1	0	1	0	0	-5.3400	1.5600	5.3400	-1.5400	0.0000	0.0000	0.0000	0.0000;
	68129	68131	0.000267	0.001047	0	0	0	0	0	0	1	0	0	4.7700	0.9300	-4.7700	-0.9300	0.0000	0.0000	0.0000	0.0000;
	68129	68590	0.005301	0.03455	0.02821	289.41	0	0	0	0	1	0	0	34.4000	1.9100	-34.3400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	68697	68129	0.00574	0.035912	0.03984	257.1	0	0	0	0	1	0	0	21.1300	5.6700	-21.1000	-9.8700	0.0000	0.0000	0.0000	0.0000;
	68132	68130	0.032516	0.094951	0.00497	67.56	0	0	0	0	1	0	0	-11.0700	2.0200	11.1100	-2.4600	0.0000	0.0000	0.0000	0.0000;
	68132	68133	0.000259	0.001075	0	0	0	0	0	0	1	0	0	1.8200	0.4100	-1.8200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	68588	68132	0.034556	0.090449	0.00411	66.39	0	0	0	0	1	0	0	-9.2300	2.0600	9.2600	-2.4300	0.0000	0.0000	0.0000	0.0000;
	68134	68187	0.094638	0.17596	0.00868	56.82	0	0	0	0	1	0	0	-3.7100	1.1400	3.7200	-2.0600	0.0000	0.0000	0.0000	0.0000;
	68267	68134	0.04344	0.108106	0.013	52.89	0	0	0	0	1	0	0	-2.4300	-4.5200	2.4400	3.1400	0.0000	0.0000	0.0000	0.0000;
	68135	68144	0.091881	0.248495	0.0059	60.13	0	0	0	0	1	0	0	4.2800	-1.4800	-4.2600	0.8800	0.0000	0.0000	0.0000	0.0000;
	68136	68138	0.036162	0.075698	0.00464	48.97	0	0	0	0	1	0	0	-1.9900	-1.7800	1.9900	1.2800	0.0000	0.0000	0.0000	0.0000;
	68136	68561	0.062362	0.178192	0.01412	45.52	0	0	0	0	1	0	0	-0.5800	0.6500	0.5800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	68138	68137	0.003794	0.09359	0	119.81	0	0	1	0	1	0	0	-22.3100	3.2500	22.3200	-2.8200	0.0000	0.0000	0.0000	0.0000;
	68137	68139	0.000293	0.001199	0	0	0	0	0	0	1	0	0	23.9200	6.4900	-23.9200	-6.4900	0.0000	0.0000	0.0000	0.0000;
	68137	68142	0.002834	0.018697	0.01778	221.71	0	0	0	0	1	0	0	7.6700	1.0600	-7.6700	-2.9900	0.0000	0.0000	0.0000	0.0000;
	68687	68137	0.003955	0.022203	0.04735	265.29	0	0	0	0	1	0	0	31.3800	-7.9300	-31.3500	2.9700	0.0000	0.0000	0.0000	0.0000;
	68138	68141	0.027649	0.087782	0.00585	64.4	0	0	0	0	1	0	0	7.9100	1.9700	-7.8900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	68138	68202	0.151241	0.407015	0.01442	57.28	0	0	0	0	1	0	0	4.4400	-2.1400	-4.4100	0.6400	0.0000	0.0000	0.0000	0.0000;
	68138	68203	0.126157	0.252738	0.01708	65.44	0	0	0	0	1	0	0	7.9700	-4.3500	-7.8800	2.6600	0.0000	0.0000	0.0000	0.0000;
	68140	68141	0.000231	0.001051	0	0	0	0	0	0	1	0	0	-23.9200	-4.8200	23.9200	4.8200	0.0000	0.0000	0.0000	0.0000;
	68141	68144	0.012898	0.030935	0.00446	80.66	0	0	0	0	1	0	0	-16.0300	-2.2700	16.0600	1.8600	0.0000	0.0000	0.0000	0.0000;
	68143	68142	0.003513	0.020141	0.01402	245.07	0	0	0	0	1	0	0	16.2600	-3.6400	-16.2500	2.1600	0.0000	0.0000	0.0000	0.0000;
	68144	68143	0.002879	0.098886	0	120.36	0	0	1	0	1	0	0	-24.7800	2.1600	24.8000	-1.6000	0.0000	0.0000	0.0000	0.0000;
	68143	68145	0.000244	0.001159	0	0	0	0	0	0	1	0	0	24.2400	0.9400	-24.2400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	68143	68687	0.00152	0.007814	0.00706	288.39	0	0	0	0	1	0	0	-65.3000	4.2900	65.3600	-4.7500	0.0000	0.0000	0.0000	0.0000;
	68144	68190	0.090661	0.214685	0.00928	56.19	0	0	0	0	1	0	0	3.8800	-1.8800	-3.8600	0.9000	0.0000	0.0000	0.0000	0.0000;
	68144	68191	0.034924	0.056893	0.00583	50.05	0	0	0	0	1	0	0	3.8000	-0.3800	-3.8000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	68144	68196	0.079679	0.241875	0.00962	57.92	0	0	0	0	1	0	0	5.3000	-2.6400	-5.2800	1.6600	0.0000	0.0000	0.0000	0.0000;
	68146	68161	0.161644	0.411509	0.00993	61.51	0	0	0	0	1	0	0	11.0200	-1.0500	-10.8300	0.4900	0.0000	0.0000	0.0000	0.0000;
	68146	69499	0.037405	0.088546	0.01411	63.79	0	0	0	0	1	0	0	-12.4600	0.6900	12.5200	-2.0400	0.0000	0.0000	0.0000	0.0000;
	68151	68147	0.093545	0.27081	0.01771	64.73	0	0	0	0	1	0	0	14.8200	-4.1700	-14.6200	2.8600	0.0000	0.0000	0.0000	0.0000;
	68147	68617	0.124507	0.280077	0.02757	64.05	0	0	0	0	1	0	0	13.0400	-10.0500	-12.7500	7.7300	0.0000	0.0000	0.0000	0.0000;
	68148	68149	0.00024	0.001043	0	0	0	0	0	0	1	0	0	0.4400	0.0200	-0.4400	-0.0200	0.0000	0.0000	0.0000	0.0000;
	68151	68148	0.134983	0.328933	0.00807	65.67	0	0	0	0	1	0	0	-16.1100	4.0600	16.4600	-4.0800	0.0000	0.0000	0.0000	0.0000;
	68748	68148	0.074226	0.228323	0.00927	66.48	0	0	0	0	1	0	0	17.1100	-4.4400	-16.9000	4.0600	0.0000	0.0000	0.0000	0.0000;
	68165	68150	0.064091	0.139265	0.00838	68.92	0	0	0	0	1	0	0	-20.9100	8.6700	21.2300	-8.8700	0.0000	0.0000	0.0000	0.0000;
	69495	68150	0.035195	0.094778	0.00194	53.75	0	0	0	0	1	0	0	4.8900	-2.2200	-4.8800	2.0400	0.0000	0.0000	0.0000	0.0000;
	68150	69496	0.042082	0.092214	0.0023	50.28	0	0	0	0	1	0	0	-2.8700	1.5400	2.8700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	69499	68150	0.036428	0.094242	0.00469	65.48	0	0	0	0	1	0	0	14.9800	-5.2200	-14.8900	4.9400	0.0000	0.0000	0.0000	0.0000;
	68151	68152	0.000271	0.001179	0	0	0	0	0	0	1	0	0	1.2800	0.1100	-1.2800	-0.1100	0.0000	0.0000	0.0000	0.0000;
	68153	68154	0.010142	0.026271	0.00159	59.86	0	0	0	0	1	0	0	8.0300	-4.4500	-8.0200	4.3100	0.0000	0.0000	0.0000	0.0000;
	68156	68153	0.027734	0.058883	0.00195	33.13	0	0	0	0	1	0	0	0.4900	1.7100	-0.4900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	68165	68153	0.046472	0.114318	0.01255	67.91	0	0	0	0	1	0	0	19.2000	-9.1800	-19.0100	8.3300	0.0000	0.0000	0.0000	0.0000;
	68154	68156	0.028863	0.063124	0.00468	51.13	0	0	0	0	1	0	0	-3.5800	0.0200	3.5900	-0.5100	0.0000	0.0000	0.0000	0.0000;
	68221	68154	0.158449	0.320024	0.01108	61.75	0	0	0	0	1	0	0	-5.8800	4.7400	5.9800	-5.7400	0.0000	0.0000	0.0000	0.0000;
	68155	68158	0.002449	0.075063	0	258.78	0	0	1	0	1	0	0	16.0200	-1.5100	-16.0200	1.6900	0.0000	0.0000	0.0000	0.0000;
	68155	68159	0.000268	0.00103	0	0	0	0	0	0	1	0	0	-16.0200	1.5100	16.0200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	68156	68158	0.000536	0.016424	0	108.78	0	0	1	0	1	0	0	-16.0200	1.7300	16.0200	-1.6900	0.0000	0.0000	0.0000	0.0000;
	68157	68158	0.013773	0.422226	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68159	68160	0.015039	0.09892	0.04836	245.72	0	0	0	0	1	0	0	9.4900	13.5200	-9.4400	-18.2300	0.0000	0.0000	0.0000	0.0000;
	68159	68609	0.008915	0.048572	0.10578	300.68	0	0	0	0	1	0	0	136.5200	-40.9000	-134.8400	38.7500	0.0000	0.0000	0.0000	0.0000;
	68159	69498	0.00826	0.052264	0.08663	308.87	0	0	0	0	1	0	0	-162.0300	28.8900	164.1600	-24.5400	0.0000	0.0000	0.0000	0.0000;
	68160	68163	0.004163	0.150078	0	250	0	0	1	0	1	0	0	-10.8300	0.6000	10.8300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	68160	68164	0.000223	0.001158	0	0	0	0	0	0	1	0	0	3.4900	0.5300	-3.4900	-0.5300	0.0000	0.0000	0.0000	0.0000;
	68161	68163	-0.001534	-0.055322	0	100	0	0	1	0	1	0	0	10.8300	-0.4900	-10.8300	0.4300	0.0000	0.0000	0.0000	0.0000;
	68162	68163	0.015293	0.551374	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68165	68166	0.000291	0.00101	0	0	0	0	0	0	1	0	0	1.7100	0.5100	-1.7100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	68167	68168	0.00026	0.001149	0	0	0	0	0	0	1	0	0	1.1400	0.2100	-1.1400	-0.2100	0.0000	0.0000	0.0000	0.0000;
	68169	68167	0.046738	0.134253	0.00587	48.17	0	0	0	0	1	0	0	1.2900	-0.6500	-1.2900	0.0100	0.0000	0.0000	0.0000	0.0000;
	68173	68167	0.039749	0.107065	0.00478	57.75	0	0	0	0	1	0	0	4.8600	-1.3100	-4.8500	0.8100	0.0000	0.0000	0.0000	0.0000;
	68297	68167	0.092601	0.200802	0.0043	56.46	0	0	0	0	1	0	0	-4.3900	0.7200	4.4100	-1.1600	0.0000	0.0000	0.0000	0.0000;
	68173	68169	0.04001	0.093849	0.0072	56.51	0	0	0	0	1	0	0	3.6100	-1.2500	-3.6000	0.4700	0.0000	0.0000	0.0000	0.0000;
	68179	68170	0.004698	0.026792	0.00872	257.29	0	0	0	0	1	0	0	25.9700	5.3100	-25.9300	-6.0800	0.0000	0.0000	0.0000	0.0000;
	68224	68170	0.014396	0.088901	0.0419	217.03	0	0	0	0	1	0	0	-8.3300	-1.7000	8.3400	-2.7700	0.0000	0.0000	0.0000	0.0000;
	68172	68171	0.000134	0.010376	0	851.15	0	0	1.00625	0	1	0	0	-119.7200	6.1800	119.7400	-4.8200	0.0000	0.0000	0.0000	0.0000;
	68171	68174	0.000256	0.00116	0	0	0	0	0	0	1	0	0	17.5900	1.6700	-17.5900	-1.6700	0.0000	0.0000	0.0000	0.0000;
	68171	68175	0.000284	0.001142	0	0	0	0	0	0	1	0	0	-137.3300	-19.4900	137.3800	19.6900	0.0000	0.0000	0.0000	0.0000;
	68173	68172	0.003331	0.124881	0	108.47	0	0	1.00625	0	1	0	0	-23.1300	-4.0200	23.1400	4.6500	0.0000	0.0000	0.0000	0.0000;
	68228	68172	0.005903	0.040285	0.05146	259.95	0	0	0	0	1	0	0	-32.3200	2.7600	32.3700	-8.0800	0.0000	0.0000	0.0000	0.0000;
	68172	68300	0.00562	0.029946	0.02919	318.82	0	0	0	0	1	0	0	91.4200	-5.9100	-91.0000	4.9400	0.0000	0.0000	0.0000	0.0000;
	68176	68173	0.012191	0.026753	0.00137	68.54	0	0	0	0	1	0	0	-8.7900	-9.0300	8.8100	8.9200	0.0000	0.0000	0.0000	0.0000;
	68173	68178	0.051024	0.113153	0.00547	63.44	0	0	0	0	1	0	0	-7.6300	7.1900	7.6800	-7.6800	0.0000	0.0000	0.0000	0.0000;
	68173	68304	0.026081	0.045789	0.05524	71.29	0	0	0	0	1	0	0	13.4800	-9.5200	-13.4300	3.4800	0.0000	0.0000	0.0000	0.0000;
	68364	68175	0.000666	0.010209	0.99021	2780.25	0	0	0	0	1	0	0	-518.4100	-22.8600	520.0600	-60.3600	0.0000	0.0000	0.0000	0.0000;
	68175	68684	0.000607	0.012254	1.01732	1898.11	0	0	0	0	1	0	0	51.8100	-71.0900	-51.7900	-40.2800	0.0000	0.0000	0.0000	0.0000;
	68175	68712	0.00052	0.009255	0.98971	2934.15	0	0	0	0	1	0	0	-709.2500	111.7600	711.7700	-174.5200	0.0000	0.0000	0.0000	0.0000;
	68178	68176	0.064637	0.18859	0.00245	61.36	0	0	0	0	1	0	0	6.3300	-2.8100	-6.3100	2.6200	0.0000	0.0000	0.0000	0.0000;
	68176	68180	0.037277	0.088771	0.00868	64.2	0	0	0	0	1	0	0	-7.5400	4.1100	7.5600	-5.0100	0.0000	0.0000	0.0000	0.0000;
	68303	68176	0.047839	0.12607	0.00562	57.32	0	0	0	0	1	0	0	-5.0300	1.6500	5.0500	-2.2400	0.0000	0.0000	0.0000	0.0000;
	68178	68177	0.005441	0.152439	0	102.16	0	0	1	0	1	0	0	-18.7800	6.0800	18.8000	-5.5400	0.0000	0.0000	0.0000	0.0000;
	68177	68179	0.000258	0.001007	0	0	0	0	0	0	1	0	0	-18.8000	5.5400	18.8000	-5.5300	0.0000	0.0000	0.0000	0.0000;
	68180	68178	0.021248	0.042219	0.00421	67.49	0	0	0	0	1	0	0	-10.1300	4.4100	10.1500	-4.8300	0.0000	0.0000	0.0000	0.0000;
	68182	68184	0.071476	0.178299	0.00845	66.35	0	0	0	0	1	0	0	9.8300	-3.9400	-9.7600	3.2000	0.0000	0.0000	0.0000	0.0000;
	68182	69473	0.059551	0.174149	0.03111	55.86	0	0	0	0	1	0	0	-6.8300	1.2500	6.8600	-4.5500	0.0000	0.0000	0.0000	0.0000;
	68184	68183	0.002566	0.109648	0	100.66	0	0	1.00625	0	1	0	0	-5.3000	-1.8400	5.3000	1.8700	0.0000	0.0000	0.0000	0.0000;
	68183	68185	0.000205	0.001071	0	0	0	0	0	0	1	0	0	-5.3000	-19.2600	5.3000	19.2700	0.0000	0.0000	0.0000	0.0000;
	68184	68432	0.088955	0.246888	0.0108	54.73	0	0	0	0	1	0	0	-4.2900	1.0800	4.3100	-2.2100	0.0000	0.0000	0.0000	0.0000;
	68184	68445	0.085026	0.196132	0.01241	68.78	0	0	0	0	1	0	0	15.7400	-4.1800	-15.5400	3.3000	0.0000	0.0000	0.0000	0.0000;
	68185	68431	0.005172	0.031009	0.0633	245.71	0	0	0	0	1	0	0	-24.5400	-8.0200	24.5700	1.3500	0.0000	0.0000	0.0000	0.0000;
	68442	68185	0.008854	0.046184	0.04477	228.42	0	0	0	0	1	0	0	-19.2000	6.5900	19.2300	-11.2400	0.0000	0.0000	0.0000	0.0000;
	68187	68186	0.003131	0.086779	0	120.09	0	0	1	0	1	0	0	-22.9900	0.5100	23.0100	-0.0900	0.0000	0.0000	0.0000	0.0000;
	68186	68188	0.00024	0.001105	0	0	0	0	0	0	1	0	0	-23.0100	0.0900	23.0100	-0.0800	0.0000	0.0000	0.0000	0.0000;
	68187	68267	0.040047	0.097863	0.00996	63.17	0	0	0	0	1	0	0	9.9900	1.4500	-9.9500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	68556	68187	0.049506	0.122397	0.00666	60.61	0	0	0	0	1	0	0	-7.8300	1.6200	7.8600	-2.2700	0.0000	0.0000	0.0000	0.0000;
	68189	68190	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-3.3600	-0.8000	3.3600	0.8000	0.0000	0.0000	0.0000	0.0000;
	68198	68190	0.051956	0.135151	0.00703	40.31	0	0	0	0	1	0	0	-0.5100	0.9300	0.5100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	68191	68192	0.000299	0.001067	0	0	0	0	0	0	1	0	0	4.2400	0.9500	-4.2400	-0.9500	0.0000	0.0000	0.0000	0.0000;
	68191	68200	0.039775	0.113805	0.01725	52.77	0	0	0	0	1	0	0	-0.4400	-0.7100	0.4400	-1.1700	0.0000	0.0000	0.0000	0.0000;
	68194	68193	0.003327	0.144346	0	80.34	0	0	1	0	1	0	0	3.5600	-2.0800	-3.5600	2.1100	0.0000	0.0000	0.0000	0.0000;
	68193	68195	0.000217	0.00101	0	0	0	0	0	0	1	0	0	4.2500	1.3300	-4.2500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	68687	68193	0.007903	0.056839	0.05407	297.17	0	0	0	0	1	0	0	89.1600	-21.1800	-88.5600	19.5800	0.0000	0.0000	0.0000	0.0000;
	68196	68194	0.018946	0.042107	0.00395	56.85	0	0	0	0	1	0	0	4.8000	-2.8000	-4.7900	2.3800	0.0000	0.0000	0.0000	0.0000;
	68202	68194	0.05863	0.118806	0.00553	50.48	0	0	0	0	1	0	0	-1.2300	-0.3100	1.2300	-0.3000	0.0000	0.0000	0.0000	0.0000;
	68196	68197	0.000282	0.001094	0	0	0	0	0	0	1	0	0	3.2600	0.1400	-3.2600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	68196	68198	0.046569	0.108036	0.0036	54.82	0	0	0	0	1	0	0	-2.7800	1.0100	2.7900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	68200	68199	0.002724	0.100566	0	101.56	0	0	1	0	1	0	0	-10.8100	0.9100	10.8100	-0.8000	0.0000	0.0000	0.0000	0.0000;
	68199	68201	0.000222	0.001155	0	0	0	0	0	0	1	0	0	3.2500	0.7500	-3.2500	-0.7500	0.0000	0.0000	0.0000	0.0000;
	68290	68199	0.009874	0.054193	0.03518	231.01	0	0	0	0	1	0	0	14.0800	-3.7800	-14.0600	0.0600	0.0000	0.0000	0.0000	0.0000;
	68202	68203	0.045468	0.125772	0.00611	54.67	0	0	0	0	1	0	0	3.0900	-1.3600	-3.0800	0.7000	0.0000	0.0000	0.0000	0.0000;
	68204	68207	-0.000364	-0.007195	0	121.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68204	68208	0.000251	0.001134	0	0	0	0	0	0	1	0	0	-5.4000	-0.4100	5.4000	0.4100	0.0000	0.0000	0.0000	0.0000;
	68204	68209	0.000249	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68205	68207	0.011663	0.230404	0	60.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68206	68207	0.011663	0.230404	0	60.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68208	68212	0.0114	0.028492	0.00203	70.38	0	0	0	0	1	0	0	-10.5500	1.2800	10.5600	-1.4700	0.0000	0.0000	0.0000	0.0000;
	68208	68221	0.135481	0.315628	0.01342	62.46	0	0	0	0	1	0	0	5.1500	-1.6800	-5.1200	0.3200	0.0000	0.0000	0.0000	0.0000;
	68211	68210	0.000292	0.016725	0	739.94	0	0	1	0	1	0	0	56.0000	-3.0800	-55.9900	3.5700	0.0000	0.0000	0.0000	0.0000;
	68210	68214	0.000221	0.001096	0	0	0	0	0	0	1	0	0	10.8000	3.9000	-10.8000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	68210	68668	0.001483	0.021807	1.74354	2177.48	0	0	0	0	1	0	0	45.1900	-111.1000	-45.1600	-77.2400	0.0000	0.0000	0.0000	0.0000;
	68212	68211	0.005087	0.169797	0	104.01	0	0	1	0	1	0	0	-10.5600	1.4700	10.5700	-1.2900	0.0000	0.0000	0.0000	0.0000;
	68211	68213	0.000244	0.001054	0	0	0	0	0	0	1	0	0	-66.5700	4.3700	66.5800	-4.3300	0.0000	0.0000	0.0000	0.0000;
	68616	68213	0.017125	0.10452	0.08839	276.74	0	0	0	0	1	0	0	67.3000	-9.5300	-66.5800	4.3300	0.0000	0.0000	0.0000	0.0000;
	68216	68215	0.002613	0.093633	0	89.18	0	0	1	0	1	0	0	6.5200	-6.3100	-6.5100	6.3800	0.0000	0.0000	0.0000	0.0000;
	68215	68217	0.00021	0.001161	0	0	0	0	0	0	1	0	0	2.3200	0.0600	-2.3200	-0.0600	0.0000	0.0000	0.0000	0.0000;
	68215	68250	0.045152	0.264731	0.15849	252.17	0	0	0	0	1	0	0	14.7600	-12.7400	-14.6700	-4.0100	0.0000	0.0000	0.0000	0.0000;
	68215	68338	0.012729	0.080726	0.06973	213.02	0	0	0	0	1	0	0	3.5500	-8.6800	-3.5500	1.0900	0.0000	0.0000	0.0000	0.0000;
	68609	68215	0.01159	0.055931	0.03355	250.31	0	0	0	0	1	0	0	14.1700	-18.3600	-14.1200	14.9800	0.0000	0.0000	0.0000	0.0000;
	68216	68218	0.058998	0.149207	0.00517	51.38	0	0	0	0	1	0	0	1.4200	0.3800	-1.4200	-0.9400	0.0000	0.0000	0.0000	0.0000;
	68216	68219	0.039767	0.095357	0.00155	51.83	0	0	0	0	1	0	0	1.4100	1.5200	-1.4100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	68216	68221	0.109043	0.249657	0.00944	67.73	0	0	0	0	1	0	0	-9.3500	4.4100	9.4600	-5.1600	0.0000	0.0000	0.0000	0.0000;
	68219	68218	0.027305	0.075361	0.00415	48.65	0	0	0	0	1	0	0	1.0900	-0.9600	-1.0900	0.5200	0.0000	0.0000	0.0000	0.0000;
	68219	68220	0.000238	0.00114	0	0	0	0	0	0	1	0	0	2.1200	0.8900	-2.1200	-0.8900	0.0000	0.0000	0.0000	0.0000;
	68219	68553	0.077743	0.224978	0.00831	50.58	0	0	0	0	1	0	0	-1.8100	1.7500	1.8200	-2.6200	0.0000	0.0000	0.0000	0.0000;
	68223	68222	0.003487	0.110148	0	82.63	0	0	1.00625	0	1	0	0	-8.3300	-1.6200	8.3300	1.7000	0.0000	0.0000	0.0000	0.0000;
	68222	68224	0.000286	0.001119	0	0	0	0	0	0	1	0	0	-8.3300	-1.7000	8.3300	1.7000	0.0000	0.0000	0.0000	0.0000;
	68225	68223	0.036469	0.093763	0.00378	56.85	0	0	0	0	1	0	0	4.6600	-2.9000	-4.6500	2.5200	0.0000	0.0000	0.0000	0.0000;
	68226	68227	0.000296	0.001068	0	0	0	0	0	0	1	0	0	2.8400	0.5400	-2.8400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	68226	68229	0.011645	0.031157	0.00294	88.17	0	0	0	0	1	0	0	-29.3600	4.9800	29.4600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	68231	68226	0.05027	0.121901	0.00644	63.4	0	0	0	0	1	0	0	-10.9100	1.9200	10.9600	-2.4900	0.0000	0.0000	0.0000	0.0000;
	68335	68226	0.041711	0.136767	0.00456	74.86	0	0	0	0	1	0	0	-15.4600	2.8400	15.5500	-3.0300	0.0000	0.0000	0.0000	0.0000;
	68229	68228	0.001923	0.056451	0	107.67	0	0	0.99375	0	1	0	0	-29.4600	5.0500	29.4700	-4.5900	0.0000	0.0000	0.0000	0.0000;
	68228	68230	0.000217	0.001126	0	0	0	0	0	0	1	0	0	2.8400	1.8300	-2.8400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	68233	68232	0.003071	0.084023	0	117.94	0	0	1	0	1	0	0	-18.6300	21.5300	18.6500	-20.8100	0.0000	0.0000	0.0000	0.0000;
	68232	68234	0.000223	0.001183	0	0	0	0	0	0	1	0	0	3.0700	0.4700	-3.0700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	68236	68233	0.0926	0.260899	0.00603	62.25	0	0	0	0	1	0	0	-5.5500	6.0100	5.6200	-6.4000	0.0000	0.0000	0.0000	0.0000;
	68239	68233	0.058263	0.171929	0.00785	72.13	0	0	0	0	1	0	0	-12.7700	15.0700	13.0100	-15.1300	0.0000	0.0000	0.0000	0.0000;
	68235	68236	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-1.3300	-0.4600	1.3300	0.4600	0.0000	0.0000	0.0000	0.0000;
	68236	68239	0.061848	0.161063	0.00595	58.32	0	0	0	0	1	0	0	4.2200	-6.4700	-4.1800	5.9800	0.0000	0.0000	0.0000	0.0000;
	68237	68238	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-3.5300	-1.2900	3.5300	1.2900	0.0000	0.0000	0.0000	0.0000;
	68238	69618	0.008095	0.050893	0.04031	198.27	0	0	0	0	1	0	0	-4.0800	-0.3100	4.0800	-4.0100	0.0000	0.0000	0.0000	0.0000;
	68240	68241	0.000229	0.001072	0	0	0	0	0	0	1	0	0	2.0200	0.5100	-2.0200	-0.5100	0.0000	0.0000	0.0000	0.0000;
	68244	68240	0.024185	0.087474	0.00234	34.15	0	0	0	0	1	0	0	-0.1200	4.1200	0.1200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	68249	68240	0.039796	0.104697	0.00504	54.24	0	0	0	0	1	0	0	2.1500	-4.3600	-2.1400	3.8400	0.0000	0.0000	0.0000	0.0000;
	68244	68242	0.054275	0.109899	0.00731	68.63	0	0	0	0	1	0	0	10.8600	-1.7700	-10.8000	1.1100	0.0000	0.0000	0.0000	0.0000;
	68242	68248	0.075251	0.201356	0.00834	65.03	0	0	0	0	1	0	0	8.1500	-2.1400	-8.1100	1.3800	0.0000	0.0000	0.0000	0.0000;
	68243	68246	0.003378	0.102631	0	152.53	0	0	1	0	1	0	0	7.7900	5.4700	-7.7900	-5.3900	0.0000	0.0000	0.0000	0.0000;
	68243	68247	0.000268	0.001074	0	0	0	0	0	0	1	0	0	-7.7900	-5.4700	7.7900	5.4700	0.0000	0.0000	0.0000	0.0000;
	68244	68246	0.001415	0.042991	0	99.5	0	0	1	0	1	0	0	-5.4500	-4.4200	5.4500	4.4400	0.0000	0.0000	0.0000	0.0000;
	68255	68244	0.036096	0.120166	0.01243	61.77	0	0	0	0	1	0	0	5.3100	-3.3700	-5.3000	2.0800	0.0000	0.0000	0.0000	0.0000;
	68245	68246	0.025262	0.767609	0	53.03	0	0	1	0	1	0	0	-2.3300	-0.9000	2.3400	0.9500	0.0000	0.0000	0.0000	0.0000;
	68338	68247	0.017525	0.098517	0.09967	239.42	0	0	0	0	1	0	0	7.8000	-5.3700	-7.7900	-5.4700	0.0000	0.0000	0.0000	0.0000;
	68254	68248	0.088709	0.172273	0.00675	63.06	0	0	0	0	1	0	0	-4.6100	4.7100	4.6500	-5.3600	0.0000	0.0000	0.0000	0.0000;
	68294	68249	0.156973	0.368786	0.01205	56.96	0	0	0	0	1	0	0	3.6600	0.9800	-3.6400	-2.2200	0.0000	0.0000	0.0000	0.0000;
	68251	68250	0.004495	0.139208	0	100.66	0	0	1	0	1	0	0	-9.6700	-3.1800	9.6700	3.3100	0.0000	0.0000	0.0000	0.0000;
	68250	68252	0.000274	0.001124	0	0	0	0	0	0	1	0	0	4.9900	0.7000	-4.9900	-0.7000	0.0000	0.0000	0.0000	0.0000;
	68251	68253	0.031516	0.08727	0.00247	66.56	0	0	0	0	1	0	0	9.6700	3.1800	-9.6400	-3.3700	0.0000	0.0000	0.0000	0.0000;
	68253	68254	0.034938	0.076808	0.01	55.54	0	0	0	0	1	0	0	4.8300	0.2500	-4.8200	-1.3100	0.0000	0.0000	0.0000	0.0000;
	68565	68254	0.098924	0.266263	0.00754	57.32	0	0	0	0	1	0	0	-4.4300	4.3800	4.4700	-5.0900	0.0000	0.0000	0.0000	0.0000;
	68255	68256	0.000281	0.001041	0	0	0	0	0	0	1	0	0	0.8600	0.1100	-0.8600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	68553	68255	0.126964	0.325708	0.00947	63.78	0	0	0	0	1	0	0	6.2300	-4.1200	-6.1700	3.2700	0.0000	0.0000	0.0000	0.0000;
	68257	68258	0.00024	0.001128	0	0	0	0	0	0	1	0	0	1.3300	0.0400	-1.3300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	68257	68259	0.042282	0.117501	0.00228	52.52	0	0	0	0	1	0	0	2.8200	3.1700	-2.8100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	68257	68264	0.02791	0.076996	0.00384	58.26	0	0	0	0	1	0	0	-5.4900	-3.7000	5.5000	3.3100	0.0000	0.0000	0.0000	0.0000;
	68259	68261	0.028024	0.073618	0.00155	55.32	0	0	0	0	1	0	0	-3.3100	-1.9200	3.3200	1.7600	0.0000	0.0000	0.0000	0.0000;
	68261	68260	0.006493	0.165869	0	87.75	0	0	1	0	1	0	0	-2.3600	-2.1600	2.3600	2.1700	0.0000	0.0000	0.0000	0.0000;
	68260	68262	0.000226	0.001118	0	0	0	0	0	0	1	0	0	7.1400	1.4000	-7.1400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	68263	68260	0.002696	0.017038	0.03476	211.1	0	0	0	0	1	0	0	-5.5500	-5.1800	5.5500	1.4100	0.0000	0.0000	0.0000	0.0000;
	68261	68560	0.086318	0.224151	0.01513	40.7	0	0	0	0	1	0	0	-0.9600	0.4000	0.9600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	68264	68263	0.00295	0.112316	0	76.73	0	0	1.0125	0	1	0	0	0.0500	-8.3900	-0.0500	8.4700	0.0000	0.0000	0.0000	0.0000;
	68263	68265	0.000256	0.001114	0	0	0	0	0	0	1	0	0	8.5700	1.2600	-8.5700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	68671	68263	0.005311	0.028581	0.01738	215.85	0	0	0	0	1	0	0	2.9800	2.6700	-2.9800	-4.5500	0.0000	0.0000	0.0000	0.0000;
	68561	68264	0.069659	0.145001	0.01038	56.56	0	0	0	0	1	0	0	5.5900	-6.1300	-5.5500	5.0800	0.0000	0.0000	0.0000	0.0000;
	68266	68267	0.000211	0.00108	0	0	0	0	0	0	1	0	0	-2.4000	-15.1900	2.4000	15.1900	0.0000	0.0000	0.0000	0.0000;
	68267	68561	0.064236	0.153116	0.00554	63.31	0	0	0	0	1	0	0	9.9800	-8.2400	-9.8800	7.8800	0.0000	0.0000	0.0000	0.0000;
	68269	68268	0.052803	0.15628	0.00526	67.24	0	0	0	0	1	0	0	9.7600	-1.5100	-9.7100	1.0800	0.0000	0.0000	0.0000	0.0000;
	68269	68271	0.045618	0.10239	0.00438	70.33	0	0	0	0	1	0	0	-11.9900	1.1700	12.0600	-1.5100	0.0000	0.0000	0.0000	0.0000;
	68270	68273	0.006303	0.152127	0	191.96	0	0	1	0	1	0	0	12.0600	-1.3600	-12.0500	1.5600	0.0000	0.0000	0.0000	0.0000;
	68270	68274	0.000271	0.001172	0	0	0	0	0	0	1	0	0	2.8100	1.4600	-2.8100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	68270	68278	0.008377	0.052282	0.0789	229.2	0	0	0	0	1	0	0	13.6200	11.1800	-13.5900	-19.5000	0.0000	0.0000	0.0000	0.0000;
	68271	68273	-0.001776	-0.042863	0	91.96	0	0	1	0	1	0	0	-12.0600	1.5100	12.0500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	68272	68273	0.020743	0.500663	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68275	68276	0.000299	0.001196	0	0	0	0	0	0	1	0	0	-1.5100	-0.3700	1.5100	0.3700	0.0000	0.0000	0.0000	0.0000;
	68276	68279	0.054493	0.131363	0.0069	56.89	0	0	0	0	1	0	0	-8.6900	2.4600	8.7400	-3.1000	0.0000	0.0000	0.0000	0.0000;
	68586	68276	0.073103	0.173367	0.00709	53.17	0	0	0	0	1	0	0	-7.1400	2.1600	7.1800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	68277	68587	0.082045	0.203404	0.01657	62.79	0	0	0	0	1	0	0	8.4800	-2.1600	-8.4300	0.5000	0.0000	0.0000	0.0000	0.0000;
	68279	68278	0.002411	0.088586	0	78.85	0	0	1	0	1	0	0	-8.7400	3.1000	8.7400	-3.0300	0.0000	0.0000	0.0000	0.0000;
	68278	68280	0.000275	0.001199	0	0	0	0	0	0	1	0	0	4.8500	1.7000	-4.8500	-1.7000	0.0000	0.0000	0.0000	0.0000;
	68282	68281	0.003164	0.093782	0	91.38	0	0	1	0	1	0	0	-8.8900	-2.1700	8.8900	2.2400	0.0000	0.0000	0.0000	0.0000;
	68281	68283	0.000293	0.001083	0	0	0	0	0	0	1	0	0	-8.8900	-2.2400	8.8900	2.2400	0.0000	0.0000	0.0000	0.0000;
	68282	68421	0.106053	0.312391	0.01515	67.43	0	0	0	0	1	0	0	8.8200	0.5300	-8.7500	-1.9200	0.0000	0.0000	0.0000	0.0000;
	68615	68282	0.231352	0.565485	0.01052	51.24	0	0	0	0	1	0	0	2.2900	-2.4200	-2.2700	1.3400	0.0000	0.0000	0.0000	0.0000;
	68283	68423	0.011358	0.066689	0.07822	239.23	0	0	0	0	1	0	0	-8.8900	-2.2400	8.9000	-6.2100	0.0000	0.0000	0.0000	0.0000;
	68284	68285	0.199844	0.525599	0.01089	84.12	0	0	0	0	1	0	0	21.1700	-5.0600	-20.2900	6.2500	0.0000	0.0000	0.0000	0.0000;
	68615	68284	0.068335	0.173082	0.00943	67.75	0	0	0	0	1	0	0	22.5000	-4.9800	-22.1600	4.8300	0.0000	0.0000	0.0000	0.0000;
	68287	68285	0.053329	0.143834	0.00491	73.2	0	0	0	0	1	0	0	-17.4200	8.2000	17.6100	-8.1900	0.0000	0.0000	0.0000	0.0000;
	68287	68286	0.001276	0.040275	0	106.61	0	0	1	0	1	0	0	15.6300	-8.5500	-15.6200	8.6800	0.0000	0.0000	0.0000	0.0000;
	68286	68288	0.000262	0.001062	0	0	0	0	0	0	1	0	0	1.8000	0.4800	-1.7900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	68345	68286	0.008397	0.049202	0.04258	245.66	0	0	0	0	1	0	0	-13.8100	4.8000	13.8300	-9.1500	0.0000	0.0000	0.0000	0.0000;
	68289	68354	0.092662	0.218796	0.01259	55.73	0	0	0	0	1	0	0	-2.9800	1.1200	2.9900	-2.4800	0.0000	0.0000	0.0000	0.0000;
	68290	68291	0.000264	0.001031	0	0	0	0	0	0	1	0	0	5.3600	4.0600	-5.3600	-4.0600	0.0000	0.0000	0.0000	0.0000;
	68290	68687	0.005323	0.02719	0.04063	265.74	0	0	0	0	1	0	0	-45.2500	2.9200	45.3600	-6.8200	0.0000	0.0000	0.0000	0.0000;
	68292	68293	0.000219	0.001057	0	0	0	0	0	0	1	0	0	9.1300	1.3700	-9.1300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	68292	68294	0.054658	0.100574	0.00776	61.9	0	0	0	0	1	0	0	5.3500	0.4000	-5.3300	-1.2200	0.0000	0.0000	0.0000	0.0000;
	68337	68292	0.039987	0.125154	0.01129	64.6	0	0	0	0	1	0	0	6.7500	-3.7000	-6.7200	2.5300	0.0000	0.0000	0.0000	0.0000;
	68624	68292	0.018397	0.041711	0.00098	65.79	0	0	0	0	1	0	0	7.7600	4.2200	-7.7500	-4.3000	0.0000	0.0000	0.0000	0.0000;
	68294	68295	0.000259	0.001018	0	0	0	0	0	0	1	0	0	1.6700	0.2300	-1.6700	-0.2300	0.0000	0.0000	0.0000	0.0000;
	68296	68299	0.007923	0.202298	0	148.52	0	0	1	0	1	0	0	14.1900	-1.5400	-14.1800	1.9100	0.0000	0.0000	0.0000	0.0000;
	68296	68300	0.000299	0.001131	0	0	0	0	0	0	1	0	0	-14.1900	1.5400	14.1900	-1.5300	0.0000	0.0000	0.0000	0.0000;
	68297	68299	-0.003447	-0.088016	0	98.52	0	0	1	0	1	0	0	-14.1800	1.7500	14.1800	-1.9100	0.0000	0.0000	0.0000	0.0000;
	68301	68297	0.03275	0.106208	0.00603	73.89	0	0	0	0	1	0	0	-14.8300	4.6500	14.9100	-5.0900	0.0000	0.0000	0.0000	0.0000;
	68297	68303	0.062179	0.152974	0.00417	54.53	0	0	0	0	1	0	0	-3.6600	1.5600	3.6700	-2.0000	0.0000	0.0000	0.0000	0.0000;
	68298	68299	0.02473	0.631404	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68326	68300	0.005463	0.038835	0.03519	300.95	0	0	0	0	1	0	0	-76.5100	1.6200	76.8000	-3.4100	0.0000	0.0000	0.0000	0.0000;
	68301	68302	0.000282	0.001029	0	0	0	0	0	0	1	0	0	1.8600	1.0500	-1.8600	-1.0500	0.0000	0.0000	0.0000	0.0000;
	68301	68304	0.083134	0.186589	0.00361	68.67	0	0	0	0	1	0	0	-11.5100	3.9300	11.6200	-4.0700	0.0000	0.0000	0.0000	0.0000;
	68325	68301	0.054205	0.130727	0.00437	70.88	0	0	0	0	1	0	0	-13.1700	5.3100	13.2700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	68301	68447	0.08594	0.224517	0.0102	68.41	0	0	0	0	1	0	0	11.2000	-4.0800	-11.0900	3.2300	0.0000	0.0000	0.0000	0.0000;
	68304	68305	0.000214	0.001021	0	0	0	0	0	0	1	0	0	1.8100	0.6000	-1.8100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	68307	68306	0.003502	0.102684	0	112.1	0	0	1	0	1	0	0	18.5800	-5.7500	-18.5700	6.1000	0.0000	0.0000	0.0000	0.0000;
	68306	68308	0.000265	0.001185	0	0	0	0	0	0	1	0	0	18.5700	-6.1000	-18.5700	6.1100	0.0000	0.0000	0.0000	0.0000;
	69764	68307	0.081215	0.230014	0.009	83.06	0	0	0	0	1	0	0	21.4900	-5.0900	-21.1300	5.1100	0.0000	0.0000	0.0000	0.0000;
	68308	68551	0.022316	0.126445	0.14251	282.78	0	0	0	0	1	0	0	77.1800	-16.1600	-75.9600	7.3600	0.0000	0.0000	0.0000	0.0000;
	68308	69240	0.050042	0.238137	0.1453	274.21	0	0	0	0	1	0	0	-58.6100	10.0600	60.3200	-17.9400	0.0000	0.0000	0.0000	0.0000;
	68309	68310	0.172241	0.495004	0.01018	64	0	0	0	0	1	0	0	6.4900	-1.5900	-6.4200	0.6700	0.0000	0.0000	0.0000	0.0000;
	68309	68886	0.076268	0.194893	0.00882	55.61	0	0	0	0	1	0	0	1.5100	-1.2100	-1.5000	0.2500	0.0000	0.0000	0.0000	0.0000;
	68309	69764	0.157443	0.309583	0.01727	69.64	0	0	0	0	1	0	0	-8.5500	2.6500	8.6700	-4.3100	0.0000	0.0000	0.0000	0.0000;
	68310	68552	0.088426	0.207615	0.00714	55.73	0	0	0	0	1	0	0	5.1500	-0.8100	-5.1300	0.0800	0.0000	0.0000	0.0000	0.0000;
	68311	68312	0.074432	0.181023	0.0085	38.56	0	0	0	0	1	0	0	-0.7400	-1.4200	0.7400	0.5000	0.0000	0.0000	0.0000	0.0000;
	68311	68314	0.040402	0.087977	0.01513	69.4	0	0	0	0	1	0	0	-9.3600	4.4700	9.4100	-6.0200	0.0000	0.0000	0.0000	0.0000;
	68311	68342	0.068671	0.127443	0.0053	67.6	0	0	0	0	1	0	0	8.3300	-3.8400	-8.2800	3.3700	0.0000	0.0000	0.0000	0.0000;
	68666	68312	0.063136	0.199043	0.00832	54.56	0	0	0	0	1	0	0	2.9500	-0.2400	-2.9400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	68314	68313	0.002461	0.094793	0	109.61	0	0	1	0	1	0	0	-14.8300	0.1600	14.8300	0.0300	0.0000	0.0000	0.0000	0.0000;
	68313	68315	0.000287	0.001174	0	0	0	0	0	0	1	0	0	15.6200	0.8100	-15.6200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	68313	68322	0.005912	0.03279	0.02137	267.67	0	0	0	0	1	0	0	-34.9500	2.8000	35.0200	-4.7500	0.0000	0.0000	0.0000	0.0000;
	68313	68423	0.013704	0.074409	0.04113	208.92	0	0	0	0	1	0	0	4.5000	-3.6500	-4.5000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	68314	68317	0.021357	0.051834	0.00175	60.01	0	0	0	0	1	0	0	5.4200	5.8600	-5.4100	-6.0200	0.0000	0.0000	0.0000	0.0000;
	68319	68316	0.01123	0.025351	0.00201	52.31	0	0	0	0	1	0	0	1.9400	3.3700	-1.9400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	68316	68728	0.040374	0.095068	0.00365	75.18	0	0	0	0	1	0	0	-13.6800	1.4000	13.7500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	68317	68319	0.036232	0.098009	0.00486	70.44	0	0	0	0	1	0	0	-10.2100	4.2500	10.2500	-4.6600	0.0000	0.0000	0.0000	0.0000;
	68318	68321	0.002556	0.090461	0	286.33	0	0	1	0	1	0	0	16.7500	5.9400	-16.7400	-5.6700	0.0000	0.0000	0.0000	0.0000;
	68318	68322	0.000274	0.001104	0	0	0	0	0	0	1	0	0	-16.7500	-5.9400	16.7500	5.9400	0.0000	0.0000	0.0000	0.0000;
	68318	68323	0.000204	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68319	68321	0.00086	0.030451	0	116.02	0	0	1	0	1	0	0	-1.0800	-0.7800	1.0800	0.7800	0.0000	0.0000	0.0000	0.0000;
	68319	68728	0.048381	0.112548	0.00222	70.62	0	0	0	0	1	0	0	-11.1100	2.0700	11.1700	-2.1700	0.0000	0.0000	0.0000	0.0000;
	68320	68321	0.020239	0.716343	0	170.3	0	0	1	0	1	0	0	-15.6200	-3.1000	15.6700	4.9000	0.0000	0.0000	0.0000	0.0000;
	68322	68423	0.005286	0.033011	0.03052	271.98	0	0	0	0	1	0	0	45.2500	-7.4000	-45.1500	4.7100	0.0000	0.0000	0.0000	0.0000;
	68322	68735	0.002828	0.015674	0.01882	292.86	0	0	0	0	1	0	0	-97.0200	6.2100	97.2700	-6.9000	0.0000	0.0000	0.0000	0.0000;
	68325	68324	0.002534	0.104858	0	105.65	0	0	1.00625	0	1	0	0	-22.4500	-1.2300	22.4600	1.7100	0.0000	0.0000	0.0000	0.0000;
	68324	68326	0.000233	0.001157	0	0	0	0	0	0	1	0	0	-22.4600	-1.7100	22.4700	1.7200	0.0000	0.0000	0.0000	0.0000;
	68447	68325	0.037958	0.113793	0.00778	59.69	0	0	0	0	1	0	0	-6.6300	0.6600	6.6500	-1.4800	0.0000	0.0000	0.0000	0.0000;
	68325	68455	0.10486	0.208971	0.01379	73.47	0	0	0	0	1	0	0	14.8600	-2.6700	-14.6400	1.5900	0.0000	0.0000	0.0000	0.0000;
	68325	68456	0.126968	0.346204	0.01212	66.24	0	0	0	0	1	0	0	9.3500	-1.1600	-9.2500	0.1100	0.0000	0.0000	0.0000	0.0000;
	68451	68326	0.006363	0.037323	0.05364	285.42	0	0	0	0	1	0	0	-53.8800	-1.5300	54.0500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	68327	68328	0.031703	0.091244	0.00431	64.37	0	0	0	0	1	0	0	11.0000	-2.2800	-10.9600	1.9200	0.0000	0.0000	0.0000	0.0000;
	68327	68335	0.081501	0.185382	0.00404	67.14	0	0	0	0	1	0	0	-13.5800	3.3900	13.7300	-3.4900	0.0000	0.0000	0.0000	0.0000;
	68328	68330	0.019501	0.048849	0.003	61.11	0	0	0	0	1	0	0	8.3800	-2.8800	-8.3600	2.5900	0.0000	0.0000	0.0000	0.0000;
	68329	68330	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-2.5800	-0.2500	2.5800	0.2500	0.0000	0.0000	0.0000	0.0000;
	68332	68330	0.029826	0.078408	0.00346	56.17	0	0	0	0	1	0	0	-5.7700	2.4900	5.7800	-2.8400	0.0000	0.0000	0.0000	0.0000;
	68332	68331	0.004879	0.176918	0	70.06	0	0	1.00625	0	1	0	0	0.4900	-3.7600	-0.4900	3.7900	0.0000	0.0000	0.0000	0.0000;
	68331	68333	0.000211	0.001079	0	0	0	0	0	0	1	0	0	0.4900	-3.7900	-0.4900	3.7900	0.0000	0.0000	0.0000	0.0000;
	68333	68395	0.008095	0.056465	0.04114	215.73	0	0	0	0	1	0	0	5.0800	-4.0600	-5.0800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	68335	68336	0.000227	0.001111	0	0	0	0	0	0	1	0	0	1.7300	0.6500	-1.7300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	68666	68337	0.065634	0.177601	0.00448	70.89	0	0	0	0	1	0	0	11.5700	-2.8600	-11.4900	2.5900	0.0000	0.0000	0.0000	0.0000;
	68339	68338	0.003809	0.110314	0	94.91	0	0	1	0	1	0	0	6.7900	-3.7800	-6.7900	3.8400	0.0000	0.0000	0.0000	0.0000;
	68338	68340	0.000265	0.001005	0	0	0	0	0	0	1	0	0	2.5400	0.4400	-2.5400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	68339	68342	0.038541	0.095129	0.00562	65.74	0	0	0	0	1	0	0	-6.7900	3.7800	6.8100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	68341	68342	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-1.4700	-0.9700	1.4700	0.9700	0.0000	0.0000	0.0000	0.0000;
	68344	68343	0.117134	0.253504	0.00768	69.8	0	0	0	0	1	0	0	-16.4000	4.8800	16.7300	-4.9700	0.0000	0.0000	0.0000	0.0000;
	68351	68343	0.11689	0.313605	0.00913	73.6	0	0	0	0	1	0	0	18.0000	-4.7800	-17.6200	4.8100	0.0000	0.0000	0.0000	0.0000;
	68344	68346	0.039518	0.106219	0.00352	63.76	0	0	0	0	1	0	0	9.2800	-3.2200	-9.2500	2.9500	0.0000	0.0000	0.0000	0.0000;
	68346	68345	0.003879	0.116587	0	86.93	0	0	1	0	1	0	0	9.2500	-2.9500	-9.2400	3.0500	0.0000	0.0000	0.0000	0.0000;
	68345	68347	0.000229	0.00109	0	0	0	0	0	0	1	0	0	2.2200	0.6100	-2.2200	-0.6100	0.0000	0.0000	0.0000	0.0000;
	68345	68465	0.022949	0.1442	0.06256	221.29	0	0	0	0	1	0	0	-4.4700	-6.5500	4.4800	-0.0100	0.0000	0.0000	0.0000	0.0000;
	68348	68349	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-1.1300	-8.1800	1.1300	8.1800	0.0000	0.0000	0.0000	0.0000;
	68349	68351	0.061979	0.144876	0.01109	56.21	0	0	0	0	1	0	0	3.9400	-9.3100	-3.8900	8.2600	0.0000	0.0000	0.0000	0.0000;
	68421	68349	0.184336	0.377787	0.01136	58.37	0	0	0	0	1	0	0	5.1300	-2.2200	-5.0800	1.1200	0.0000	0.0000	0.0000	0.0000;
	68351	68350	0.004213	0.140877	0	121.49	0	0	1	0	1	0	0	-30.6200	1.3800	30.6600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	68350	68352	0.000205	0.00119	0	0	0	0	0	0	1	0	0	2.5700	0.6700	-2.5700	-0.6700	0.0000	0.0000	0.0000	0.0000;
	68423	68350	0.017151	0.095621	0.0636	261.17	0	0	0	0	1	0	0	33.4000	-0.7300	-33.2200	-5.1400	0.0000	0.0000	0.0000	0.0000;
	68351	68473	0.178487	0.376821	0.01071	74.16	0	0	0	0	1	0	0	16.5100	-4.8500	-16.0300	4.7400	0.0000	0.0000	0.0000	0.0000;
	68353	68354	0.021226	0.05479	0.00397	61.83	0	0	0	0	1	0	0	3.7700	-1.9800	-3.7700	1.5500	0.0000	0.0000	0.0000	0.0000;
	68356	68353	0.032658	0.09022	0.00203	69.3	0	0	0	0	1	0	0	-14.6200	5.1900	14.6900	-5.2200	0.0000	0.0000	0.0000	0.0000;
	68356	68355	0.003293	0.123028	0	104.96	0	0	1.00625	0	1	0	0	14.6200	-5.1900	-14.6100	5.4700	0.0000	0.0000	0.0000	0.0000;
	68355	68357	0.000256	0.00111	0	0	0	0	0	0	1	0	0	2.7700	0.8100	-2.7700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	68485	68355	0.016775	0.094287	0.03004	252.21	0	0	0	0	1	0	0	-19.6300	1.1600	19.6900	-4.1100	0.0000	0.0000	0.0000	0.0000;
	68705	68355	0.009931	0.057986	0.01462	230.41	0	0	0	0	1	0	0	7.8600	0.6100	-7.8500	-2.1700	0.0000	0.0000	0.0000	0.0000;
	68704	68358	0.030914	0.086914	0.0027	62.93	0	0	0	0	1	0	0	5.5000	-0.1800	-5.4900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	68360	68359	0.026751	0.068455	0.0037	72.01	0	0	0	0	1	0	0	17.8500	-7.4400	-17.7600	7.2800	0.0000	0.0000	0.0000	0.0000;
	68359	68362	0.016713	0.05108	0.00209	82.15	0	0	0	0	1	0	0	-33.4800	4.8700	33.6600	-4.5600	0.0000	0.0000	0.0000	0.0000;
	68359	68487	0.014897	0.038761	0.00298	58.98	0	0	0	0	1	0	0	4.5500	-0.7900	-4.5500	0.4800	0.0000	0.0000	0.0000	0.0000;
	68359	68519	0.019559	0.049398	0.04751	92.28	0	0	0	0	1	0	0	40.3100	-12.4300	-40.0000	8.1200	0.0000	0.0000	0.0000	0.0000;
	68360	68362	0.017938	0.044254	0.00194	64.64	0	0	0	0	1	0	0	-9.9700	-3.8900	9.9900	3.7300	0.0000	0.0000	0.0000	0.0000;
	68539	68360	0.013373	0.040606	0.00965	52.7	0	0	0	0	1	0	0	3.0900	-8.2200	-3.0800	7.2100	0.0000	0.0000	0.0000	0.0000;
	68360	68542	0.025471	0.077522	0.01296	66.05	0	0	0	0	1	0	0	-11.1900	1.3100	11.2200	-2.6200	0.0000	0.0000	0.0000	0.0000;
	68362	68361	0.003033	0.093921	0	123	0	0	1	0	1	0	0	-44.1900	0.6000	44.2500	1.0900	0.0000	0.0000	0.0000	0.0000;
	68361	68363	0.000215	0.001007	0	0	0	0	0	0	1	0	0	6.3800	1.7200	-6.3800	-1.7200	0.0000	0.0000	0.0000	0.0000;
	68494	68361	0.004936	0.027593	0.02815	271.62	0	0	0	0	1	0	0	37.0800	-1.3500	-37.0100	-1.3700	0.0000	0.0000	0.0000	0.0000;
	68361	68544	0.004735	0.026206	0.05716	239.41	0	0	0	0	1	0	0	-13.6100	-1.4500	13.6200	-4.7200	0.0000	0.0000	0.0000	0.0000;
	68365	68364	0.000166	0.013518	0	812.41	0	0	1	0	1	0	0	-72.1500	5.0300	72.1600	-4.3800	0.0000	0.0000	0.0000	0.0000;
	68403	68364	0.000455	0.007306	0.71926	2663.15	0	0	0	0	1	0	0	-417.1500	-48.5800	417.8800	-18.1300	0.0000	0.0000	0.0000	0.0000;
	68702	68364	0.000436	0.007607	0.91195	2112.9	0	0	0	0	1	0	0	-28.3700	-5.5600	28.3800	-94.2400	0.0000	0.0000	0.0000	0.0000;
	68366	68365	0.002268	0.092923	0	99.76	0	0	1	0	1	0	0	-13.8400	2.2600	13.8400	-2.0900	0.0000	0.0000	0.0000	0.0000;
	68365	68367	0.00028	0.001111	0	0	0	0	0	0	1	0	0	12.7400	2.3900	-12.7400	-2.3900	0.0000	0.0000	0.0000	0.0000;
	68365	68368	0.000297	0.001093	0	0	0	0	0	0	1	0	0	45.5700	-5.3300	-45.5600	5.3500	0.0000	0.0000	0.0000	0.0000;
	68371	68366	0.055892	0.138565	0.00558	64.09	0	0	0	0	1	0	0	-8.0400	-0.7400	8.0700	0.2100	0.0000	0.0000	0.0000	0.0000;
	68366	68486	0.073685	0.156902	0.01109	60.2	0	0	0	0	1	0	0	5.7700	-2.4700	-5.7400	1.3000	0.0000	0.0000	0.0000	0.0000;
	68369	68368	0.006697	0.046967	0.03018	216.82	0	0	0	0	1	0	0	-4.8500	-1.9600	4.8500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	68494	68368	0.007375	0.04625	0.04342	276.61	0	0	0	0	1	0	0	-40.6000	-0.0200	40.7100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	68369	68705	0.013146	0.07716	0.03052	221.26	0	0	0	0	1	0	0	-6.3800	-3.5600	6.3900	0.2500	0.0000	0.0000	0.0000	0.0000;
	68371	68370	0.072453	0.155391	0.00347	72.34	0	0	0	0	1	0	0	17.7100	0.0700	-17.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68373	68370	0.060262	0.156852	0.00666	60.46	0	0	0	0	1	0	0	-6.7200	3.4500	6.7600	-4.0700	0.0000	0.0000	0.0000	0.0000;
	68371	68372	0.000252	0.001193	0	0	0	0	0	0	1	0	0	2.5900	0.2400	-2.5900	-0.2400	0.0000	0.0000	0.0000	0.0000;
	68371	68482	0.109697	0.25734	0.00769	41.88	0	0	0	0	1	0	0	-0.1700	-1.6600	0.1800	0.8200	0.0000	0.0000	0.0000	0.0000;
	68371	68562	0.141875	0.384351	0.01608	65.23	0	0	0	0	1	0	0	-12.0900	2.0900	12.3000	-3.3000	0.0000	0.0000	0.0000	0.0000;
	68539	68373	0.053816	0.12421	0.00534	56.87	0	0	0	0	1	0	0	-4.6800	3.9300	4.7000	-4.4500	0.0000	0.0000	0.0000	0.0000;
	68374	68375	0.000291	0.00111	0	0	0	0	0	0	1	0	0	2.1300	0.2900	-2.1300	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68374	68377	0.024273	0.066846	0.00476	59.1	0	0	0	0	1	0	0	6.4100	-1.2400	-6.4000	0.7600	0.0000	0.0000	0.0000	0.0000;
	68376	68377	0.020874	0.064256	0.00321	45.22	0	0	0	0	1	0	0	-4.7100	1.3600	4.7200	-1.6900	0.0000	0.0000	0.0000	0.0000;
	68378	68380	0.020732	0.052554	0.0024	54.25	0	0	0	0	1	0	0	-7.9800	-2.2700	8.0000	2.0500	0.0000	0.0000	0.0000	0.0000;
	68379	68380	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-5.6700	-2.2500	5.6700	2.2500	0.0000	0.0000	0.0000	0.0000;
	68382	68380	0.009549	0.025863	0.00178	51.41	0	0	0	0	1	0	0	6.0500	3.5000	-6.0400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	68382	68381	0.003581	0.113145	0	91.83	0	0	1.0125	0	1	0	0	-11.7000	-6.4800	11.7100	6.6700	0.0000	0.0000	0.0000	0.0000;
	68381	68383	0.000279	0.001054	0	0	0	0	0	0	1	0	0	-11.7100	-6.6700	11.7100	6.6700	0.0000	0.0000	0.0000	0.0000;
	68383	68384	0.003088	0.017597	0.02425	247.42	0	0	0	0	1	0	0	-24.1700	-3.2200	24.1900	0.7100	0.0000	0.0000	0.0000	0.0000;
	68385	68384	0.006733	0.15713	0	100.22	0	0	1.0125	0	1	0	0	-14.2800	-5.3800	14.3000	5.7300	0.0000	0.0000	0.0000	0.0000;
	68384	68386	0.000242	0.001158	0	0	0	0	0	0	1	0	0	7.5400	1.0800	-7.5400	-1.0800	0.0000	0.0000	0.0000	0.0000;
	68384	68501	0.002948	0.018083	0.0609	236.38	0	0	0	0	1	0	0	-1.2900	-3.0300	1.2900	-3.5200	0.0000	0.0000	0.0000	0.0000;
	68385	68399	0.011393	0.032283	0.03454	75.49	0	0	0	0	1	0	0	16.3000	3.9300	-16.2700	-7.5700	0.0000	0.0000	0.0000	0.0000;
	68387	68410	0.017531	0.047572	0.00228	58.82	0	0	0	0	1	0	0	4.9900	-0.0500	-4.9800	-0.1800	0.0000	0.0000	0.0000	0.0000;
	68412	68387	0.011646	0.02816	0.00389	64.05	0	0	0	0	1	0	0	-8.7900	-0.1300	8.8000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	68387	68420	0.022202	0.053121	0.01336	69.29	0	0	0	0	1	0	0	-15.4900	7.7900	15.5500	-9.0700	0.0000	0.0000	0.0000	0.0000;
	68387	68500	0.018523	0.045512	0.00827	71.98	0	0	0	0	1	0	0	13.4800	-9.6000	-13.4300	8.8200	0.0000	0.0000	0.0000	0.0000;
	68388	68389	0.000239	0.001079	0	0	0	0	0	0	1	0	0	5.8600	0.9200	-5.8600	-0.9200	0.0000	0.0000	0.0000	0.0000;
	68388	68390	0.053362	0.130085	0.00338	61.64	0	0	0	0	1	0	0	-6.3400	2.8000	6.3700	-3.1100	0.0000	0.0000	0.0000	0.0000;
	68388	68417	0.032232	0.078178	0.00789	46.86	0	0	0	0	1	0	0	0.4800	-3.7200	-0.4800	2.8800	0.0000	0.0000	0.0000	0.0000;
	68390	68392	0.072157	0.16564	0.00292	66.46	0	0	0	0	1	0	0	-10.5400	2.2000	10.6100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	68391	68394	0.008233	0.278394	0	121.09	0	0	1	0	1	0	0	9.5500	1.0500	-9.5500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	68391	68395	0.000209	0.001189	0	0	0	0	0	0	1	0	0	-9.5500	-1.0500	9.5500	1.0500	0.0000	0.0000	0.0000	0.0000;
	68392	68394	-0.004382	-0.148179	0	96.09	0	0	1	0	1	0	0	-9.5500	-0.9400	9.5500	0.8100	0.0000	0.0000	0.0000	0.0000;
	68457	68392	0.014847	0.039923	0.00824	51.52	0	0	0	0	1	0	0	6.3000	-3.8300	-6.2900	2.9700	0.0000	0.0000	0.0000	0.0000;
	68393	68394	0.024765	0.837427	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68419	68395	0.004764	0.031552	0.01878	268.12	0	0	0	0	1	0	0	-18.8900	-4.9300	18.9100	3.0100	0.0000	0.0000	0.0000	0.0000;
	68395	68590	0.008748	0.043178	0.01872	279.33	0	0	0	0	1	0	0	-23.3800	-3.6900	23.4300	1.8900	0.0000	0.0000	0.0000	0.0000;
	68409	68396	0.003537	0.023846	0.02847	303.46	0	0	0	0	1	0	0	82.8800	0.9100	-82.6600	-2.4700	0.0000	0.0000	0.0000	0.0000;
	68419	68396	0.00186	0.012566	0.02866	252.69	0	0	0	0	1	0	0	7.7100	4.4500	-7.7100	-7.5200	0.0000	0.0000	0.0000	0.0000;
	68396	68522	0.00127	0.008389	0.01885	289.78	0	0	0	0	1	0	0	52.2100	4.7500	-52.1800	-6.5500	0.0000	0.0000	0.0000	0.0000;
	68501	68397	0.001514	0.009504	0.01187	266.98	0	0	0	0	1	0	0	-36.4500	-4.5700	36.4700	3.4100	0.0000	0.0000	0.0000	0.0000;
	68506	68397	0.001333	0.009068	0.01208	264.12	0	0	0	0	1	0	0	-27.9900	-9.8900	28.0000	8.6700	0.0000	0.0000	0.0000	0.0000;
	68512	68397	0.001487	0.008306	0.02492	261.13	0	0	0	0	1	0	0	31.9500	-12.0400	-31.9400	9.4500	0.0000	0.0000	0.0000	0.0000;
	68397	68529	0.003375	0.019268	0.03621	308.01	0	0	0	0	1	0	0	-72.0800	-31.6400	72.2700	28.8000	0.0000	0.0000	0.0000	0.0000;
	68398	68401	0.003414	0.121263	0	246.11	0	0	1	0	1	0	0	37.3700	-4.4100	-37.3200	6.0200	0.0000	0.0000	0.0000	0.0000;
	68398	68402	0.000247	0.001182	0	0	0	0	0	0	1	0	0	39.4600	10.1400	-39.4600	-10.1200	0.0000	0.0000	0.0000	0.0000;
	68409	68398	0.005599	0.030458	0.01735	311.08	0	0	0	0	1	0	0	77.1400	5.5600	-76.8300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	68399	68401	-0.00118	-0.041904	0	121.11	0	0	1	0	1	0	0	-37.3400	5.4600	37.3200	-6.0200	0.0000	0.0000	0.0000	0.0000;
	68415	68399	0.011542	0.033193	0.00295	74.88	0	0	0	0	1	0	0	-19.7600	-2.2600	19.8100	2.0600	0.0000	0.0000	0.0000	0.0000;
	68518	68399	0.021418	0.053792	0.00153	70.72	0	0	0	0	1	0	0	-15.6800	-0.1100	15.7300	0.0700	0.0000	0.0000	0.0000	0.0000;
	68523	68399	0.027543	0.067374	0.00133	69.49	0	0	0	0	1	0	0	-13.3600	0.7800	13.4100	-0.8100	0.0000	0.0000	0.0000	0.0000;
	68527	68399	0.017042	0.044424	0.00425	69.86	0	0	0	0	1	0	0	14.9400	-4.6900	-14.9100	4.3300	0.0000	0.0000	0.0000	0.0000;
	68399	68533	0.016215	0.037076	0.00507	75.27	0	0	0	0	1	0	0	19.5700	-3.5500	-19.5100	3.1400	0.0000	0.0000	0.0000	0.0000;
	68400	68401	0.01106	0.392772	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68403	68407	0.000226	0.014904	0	1143.08	0	0	1	0	1	0	0	202.6200	16.2100	-202.5300	-10.5500	0.0000	0.0000	0.0000	0.0000;
	68403	68517	0.00021	0.00322	0.30404	2368.15	0	0	0	0	1	0	0	214.5400	-0.2400	-214.4500	-31.4200	0.0000	0.0000	0.0000	0.0000;
	68405	68404	0.003126	0.115538	0	116.97	0	0	1.00625	0	1	0	0	-32.5300	-2.9300	32.5600	4.0800	0.0000	0.0000	0.0000	0.0000;
	68404	68407	2e-06	0.000101	0	993.08	0	0	1	0	1	0	0	-202.5300	-10.5100	202.5300	10.5500	0.0000	0.0000	0.0000	0.0000;
	68404	68408	0.000252	0.001172	0	0	0	0	0	0	1	0	0	38.1600	0.2000	-38.1600	-0.1800	0.0000	0.0000	0.0000	0.0000;
	68404	68409	0.000285	0.001112	0	0	0	0	0	0	1	0	0	131.8000	6.2300	-131.7600	-6.0500	0.0000	0.0000	0.0000	0.0000;
	68498	68405	0.023524	0.069842	0.00297	55.49	0	0	0	0	1	0	0	3.0900	-1.6200	-3.0900	1.3000	0.0000	0.0000	0.0000	0.0000;
	68527	68405	0.011493	0.027583	0.00128	86.6	0	0	0	0	1	0	0	-35.4800	-1.4400	35.6200	1.6300	0.0000	0.0000	0.0000	0.0000;
	68406	68407	0.001486	0.098051	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68499	68409	0.003629	0.021136	0.01991	252.15	0	0	0	0	1	0	0	28.2900	-1.5800	-28.2600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	68410	68411	0.000204	0.001045	0	0	0	0	0	0	1	0	0	16.5300	2.1800	-16.5300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	68410	68412	0.010085	0.019553	0.00111	44.18	0	0	0	0	1	0	0	0.7000	0.0900	-0.7000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	68410	68417	0.011432	0.023076	0.00104	67.38	0	0	0	0	1	0	0	-12.2500	-2.0900	12.2700	2.0100	0.0000	0.0000	0.0000	0.0000;
	68412	68413	0.000256	0.00107	0	0	0	0	0	0	1	0	0	16.5300	1.8500	-16.5300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	68417	68412	0.019289	0.042516	0.00154	61.49	0	0	0	0	1	0	0	7.0500	1.3700	-7.0400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	68414	68415	0.000253	0.001167	0	0	0	0	0	0	1	0	0	-17.7600	-6.0300	17.7600	6.0300	0.0000	0.0000	0.0000	0.0000;
	68415	68533	0.018212	0.040173	0.00368	49.86	0	0	0	0	1	0	0	2.0100	-3.7700	-2.0000	3.3900	0.0000	0.0000	0.0000	0.0000;
	68417	68416	0.003465	0.112461	0	111.77	0	0	1.0125	0	1	0	0	-26.3800	-8.5800	26.4100	9.4000	0.0000	0.0000	0.0000	0.0000;
	68416	68418	0.000299	0.001162	0	0	0	0	0	0	1	0	0	16.5300	9.9300	-16.5300	-9.9200	0.0000	0.0000	0.0000	0.0000;
	68416	68506	0.001715	0.012813	0.00515	243.49	0	0	0	0	1	0	0	-12.1700	-14.4300	12.1800	13.9200	0.0000	0.0000	0.0000	0.0000;
	68416	68522	0.001129	0.007483	0.00966	263.92	0	0	0	0	1	0	0	-30.7700	-4.9000	30.7800	3.9300	0.0000	0.0000	0.0000	0.0000;
	68420	68497	0.038753	0.082088	0.01151	80.37	0	0	0	0	1	0	0	-28.5000	5.1800	28.8100	-5.7700	0.0000	0.0000	0.0000	0.0000;
	68421	68422	0.000224	0.001081	0	0	0	0	0	0	1	0	0	3.6200	0.3400	-3.6200	-0.3400	0.0000	0.0000	0.0000	0.0000;
	68424	68425	0.000295	0.001077	0	0	0	0	0	0	1	0	0	1.6000	0.6500	-1.6000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	68424	68428	0.088273	0.163888	0.00687	54.48	0	0	0	0	1	0	0	-2.1200	-1.1400	2.1200	0.3800	0.0000	0.0000	0.0000	0.0000;
	68424	68430	0.13033	0.339094	0.00714	45.94	0	0	0	0	1	0	0	0.5200	0.4800	-0.5100	-1.2700	0.0000	0.0000	0.0000	0.0000;
	68426	68479	0.018657	0.085995	0.29153	285.01	0	0	0	0	1	0	0	87.4200	-18.3700	-86.1200	-7.1800	0.0000	0.0000	0.0000	0.0000;
	68426	68738	0.00677	0.041119	0.03403	289.18	0	0	0	0	1	0	0	-92.9700	16.8900	93.5200	-17.2300	0.0000	0.0000	0.0000	0.0000;
	68428	68427	0.002877	0.089229	0	87.62	0	0	1	0	1	0	0	-5.2800	-1.1500	5.2800	1.1700	0.0000	0.0000	0.0000	0.0000;
	68427	68429	0.00029	0.00102	0	0	0	0	0	0	1	0	0	-5.2800	-1.1700	5.2800	1.1700	0.0000	0.0000	0.0000	0.0000;
	68429	68708	0.051116	0.254123	0.10113	237.01	0	0	0	0	1	0	0	-5.2800	-1.1700	5.3100	-9.8700	0.0000	0.0000	0.0000	0.0000;
	68432	68431	0.003373	0.095842	0	96.5	0	0	1	0	1	0	0	-1.1700	1.4900	1.1700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	68431	68433	0.00026	0.001015	0	0	0	0	0	0	1	0	0	6.0600	1.7000	-6.0600	-1.7000	0.0000	0.0000	0.0000	0.0000;
	68434	68432	0.05563	0.129253	0.00285	54.23	0	0	0	0	1	0	0	3.1400	-1.0200	-3.1300	0.7300	0.0000	0.0000	0.0000	0.0000;
	68434	69472	0.056905	0.163321	0.00635	43.08	0	0	0	0	1	0	0	-6.0000	0.5100	6.0200	-1.1500	0.0000	0.0000	0.0000	0.0000;
	68436	68435	0.000238	0.018358	0	840.17	0	0	1	0	1	0	0	-89.4800	10.7100	89.4900	-9.3400	0.0000	0.0000	0.0000	0.0000;
	68435	68440	0.000251	0.001109	0	0	0	0	0	0	1	0	0	-89.4900	-85.3200	89.5300	85.4700	0.0000	0.0000	0.0000	0.0000;
	68436	68439	0.004283	0.106185	0	262.35	0	0	1	0	1	0	0	6.7500	3.6000	-6.7500	-3.5400	0.0000	0.0000	0.0000	0.0000;
	68436	68441	0.000287	0.001045	0	0	0	0	0	0	1	0	0	82.7300	-14.3100	-82.7100	14.3800	0.0000	0.0000	0.0000	0.0000;
	68437	68439	0.000278	0.00688	0	101.42	0	0	1	0	1	0	0	1.6700	-0.5800	-1.6700	0.5800	0.0000	0.0000	0.0000	0.0000;
	68444	68437	0.040731	0.114542	0.00253	63.01	0	0	0	0	1	0	0	-9.2100	0.9700	9.2500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	68437	68556	0.036227	0.110997	0.00811	63.36	0	0	0	0	1	0	0	-10.9200	1.7300	10.9600	-2.4800	0.0000	0.0000	0.0000	0.0000;
	68438	68439	0.016299	0.404097	0	160.93	0	0	1	0	1	0	0	-8.4000	-2.6700	8.4200	2.9600	0.0000	0.0000	0.0000	0.0000;
	68440	68655	0.000623	0.011469	1.21319	2727.97	0	0	0	0	1	0	0	-460.0700	-15.4300	461.3000	-93.6500	0.0000	0.0000	0.0000	0.0000;
	68440	68673	0.000431	0.006371	0.73304	2589.35	0	0	0	0	1	0	0	370.5400	-70.0400	-369.9900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	68442	68441	0.00564	0.034229	0.03609	206.65	0	0	0	0	1	0	0	12.8600	-8.1900	-12.8500	4.3300	0.0000	0.0000	0.0000	0.0000;
	68442	68443	0.000211	0.001049	0	0	0	0	0	0	1	0	0	6.3400	1.6000	-6.3400	-1.6000	0.0000	0.0000	0.0000	0.0000;
	68444	68560	0.086964	0.172464	0.00465	52.2	0	0	0	0	1	0	0	2.8800	-2.3300	-2.8700	1.8500	0.0000	0.0000	0.0000	0.0000;
	68445	68446	0.000292	0.001168	0	0	0	0	0	0	1	0	0	3.7100	0.8000	-3.7100	-0.8000	0.0000	0.0000	0.0000	0.0000;
	69444	68445	0.044711	0.107106	0.00373	66.22	0	0	0	0	1	0	0	-11.7600	3.8500	11.8300	-4.1000	0.0000	0.0000	0.0000	0.0000;
	68447	68448	0.000204	0.001013	0	0	0	0	0	0	1	0	0	2.9600	0.3800	-2.9600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	68447	68452	0.028483	0.070445	0.00707	67.54	0	0	0	0	1	0	0	14.7700	-4.2700	-14.7100	3.6400	0.0000	0.0000	0.0000	0.0000;
	68449	68450	0.000212	0.001012	0	0	0	0	0	0	1	0	0	3.0600	0.7600	-3.0600	-0.7600	0.0000	0.0000	0.0000	0.0000;
	68454	68449	0.023492	0.053821	0.00349	59.86	0	0	0	0	1	0	0	6.8400	-3.7900	-6.8200	3.4400	0.0000	0.0000	0.0000	0.0000;
	68449	68493	0.025509	0.082256	0.00562	53.99	0	0	0	0	1	0	0	3.7600	1.4700	-3.7600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	68452	68451	0.006654	0.155837	0	95.5	0	0	1.00625	0	1	0	0	-14.6200	-0.3500	14.6300	0.6600	0.0000	0.0000	0.0000	0.0000;
	68451	68453	0.000281	0.001199	0	0	0	0	0	0	1	0	0	3.3000	1.2800	-3.3000	-1.2800	0.0000	0.0000	0.0000	0.0000;
	68451	68499	0.008987	0.051222	0.02036	261.79	0	0	0	0	1	0	0	35.9500	-0.4100	-35.8400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	68452	68497	0.034528	0.073297	0.00732	80.07	0	0	0	0	1	0	0	29.3200	-3.2900	-29.0500	3.0700	0.0000	0.0000	0.0000	0.0000;
	68454	68458	0.079972	0.160735	0.00485	64.16	0	0	0	0	1	0	0	-9.8200	3.0900	9.9000	-3.4500	0.0000	0.0000	0.0000	0.0000;
	68456	68455	0.050946	0.07139	0.00549	44.39	0	0	0	0	1	0	0	1.0300	0.9500	-1.0300	-1.5500	0.0000	0.0000	0.0000	0.0000;
	68455	68457	0.034914	0.081611	0.00811	63.88	0	0	0	0	1	0	0	12.6100	-1.5200	-12.5500	0.7700	0.0000	0.0000	0.0000	0.0000;
	68497	68456	0.055973	0.13567	0.00454	59.7	0	0	0	0	1	0	0	-5.7800	1.5400	5.8000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	68458	68460	0.059628	0.14271	0.00342	67.08	0	0	0	0	1	0	0	-12.4200	2.5700	12.5100	-2.7300	0.0000	0.0000	0.0000	0.0000;
	68460	68459	0.003871	0.121429	0	96.67	0	0	1	0	1	0	0	-15.0300	2.1900	15.0400	-1.9300	0.0000	0.0000	0.0000	0.0000;
	68459	68461	0.000288	0.001191	0	0	0	0	0	0	1	0	0	2.5200	0.2900	-2.5200	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68485	68459	0.006702	0.038967	0.0275	249	0	0	0	0	1	0	0	17.5800	-4.5400	-17.5600	1.6500	0.0000	0.0000	0.0000	0.0000;
	68464	68462	0.05288	0.145737	0.00245	61.79	0	0	0	0	1	0	0	3.1000	2.6400	-3.0900	-2.8800	0.0000	0.0000	0.0000	0.0000;
	68462	68576	0.039353	0.102422	0.00607	64.14	0	0	0	0	1	0	0	5.6700	1.5700	-5.6600	-2.1700	0.0000	0.0000	0.0000	0.0000;
	68464	68463	0.003582	0.122785	0	89.8	0	0	1	0	1	0	0	-5.8000	-3.7700	5.8100	3.8200	0.0000	0.0000	0.0000	0.0000;
	68463	68465	0.000216	0.001072	0	0	0	0	0	0	1	0	0	-5.8100	-3.8200	5.8100	3.8200	0.0000	0.0000	0.0000	0.0000;
	68466	68469	0.003848	0.105639	0	184.93	0	0	1	0	1	0	0	-9.7700	1.3300	9.7800	-1.2300	0.0000	0.0000	0.0000	0.0000;
	68466	68470	0.000244	0.00101	0	0	0	0	0	0	1	0	0	1.7000	0.2900	-1.7000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68573	68466	0.010615	0.068401	0.03891	225.56	0	0	0	0	1	0	0	-8.0700	-2.3900	8.0800	-1.6100	0.0000	0.0000	0.0000	0.0000;
	68467	68469	0.00061	0.016745	0	84.93	0	0	1	0	1	0	0	9.7800	-1.2100	-9.7800	1.2300	0.0000	0.0000	0.0000	0.0000;
	68480	68467	0.054306	0.101147	0.00729	60.48	0	0	0	0	1	0	0	9.8300	-1.8800	-9.7800	1.2100	0.0000	0.0000	0.0000	0.0000;
	68468	68469	0.029324	0.805092	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68471	68472	0.000268	0.001068	0	0	0	0	0	0	1	0	0	1.7000	0.5900	-1.7000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	68473	68471	0.030431	0.077726	0.00572	65.96	0	0	0	0	1	0	0	8.4000	-2.7800	-8.3800	2.2400	0.0000	0.0000	0.0000	0.0000;
	68471	68480	0.083034	0.213523	0.01077	63.05	0	0	0	0	1	0	0	6.6800	-2.8200	-6.6400	1.8000	0.0000	0.0000	0.0000	0.0000;
	68473	68474	0.000258	0.001081	0	0	0	0	0	0	1	0	0	1.7000	0.2900	-1.7000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68473	68480	0.140088	0.348733	0.00554	62.69	0	0	0	0	1	0	0	5.9300	-2.2500	-5.8800	1.8000	0.0000	0.0000	0.0000	0.0000;
	68476	68475	0.044241	0.098712	0.00652	49.12	0	0	0	0	1	0	0	4.0000	-0.6000	-3.9900	-0.0700	0.0000	0.0000	0.0000	0.0000;
	68475	68478	0.040907	0.092027	0.00296	67.44	0	0	0	0	1	0	0	-11.7500	-0.3100	11.8100	0.1100	0.0000	0.0000	0.0000	0.0000;
	68480	68475	0.10188	0.221419	0.01547	56.34	0	0	0	0	1	0	0	1.2100	-2.1600	-1.2100	0.5400	0.0000	0.0000	0.0000	0.0000;
	68567	68475	0.142464	0.294861	0.0128	66.75	0	0	0	0	1	0	0	-11.1000	0.7300	11.2700	-1.7000	0.0000	0.0000	0.0000	0.0000;
	68476	68478	0.052729	0.150391	0.00222	60.22	0	0	0	0	1	0	0	-4.6800	-0.7900	4.6900	0.5900	0.0000	0.0000	0.0000	0.0000;
	68585	68476	0.079896	0.180233	0.00692	54.73	0	0	0	0	1	0	0	5.3300	-0.4500	-5.3100	-0.2300	0.0000	0.0000	0.0000	0.0000;
	68478	68477	0.004812	0.15309	0	105.01	0	0	1	0	1	0	0	-22.1800	-2.5100	22.2000	3.2300	0.0000	0.0000	0.0000	0.0000;
	68477	68479	0.000229	0.001126	0	0	0	0	0	0	1	0	0	-22.2000	-3.2300	22.2000	3.2300	0.0000	0.0000	0.0000	0.0000;
	68479	68573	0.014849	0.109859	0.07894	279.49	0	0	0	0	1	0	0	63.9100	3.9400	-63.3400	-8.0200	0.0000	0.0000	0.0000	0.0000;
	68480	68481	0.000266	0.001139	0	0	0	0	0	0	1	0	0	1.4800	0.4400	-1.4800	-0.4400	0.0000	0.0000	0.0000	0.0000;
	68484	68482	0.021275	0.049172	0.00358	47.87	0	0	0	0	1	0	0	0.8100	1.1200	-0.8100	-1.5100	0.0000	0.0000	0.0000	0.0000;
	68482	68486	0.044149	0.079894	0.00204	53.01	0	0	0	0	1	0	0	-1.6300	0.1700	1.6300	-0.3900	0.0000	0.0000	0.0000	0.0000;
	68484	68483	0.004167	0.156506	0	73.22	0	0	1.00625	0	1	0	0	-2.0500	-3.3600	2.0500	3.3800	0.0000	0.0000	0.0000	0.0000;
	68483	68485	0.000236	0.001068	0	0	0	0	0	0	1	0	0	-2.0500	-3.3800	2.0500	3.3800	0.0000	0.0000	0.0000	0.0000;
	68486	68484	0.025223	0.059538	0.00284	52.4	0	0	0	0	1	0	0	1.6600	-1.4100	-1.6600	1.1000	0.0000	0.0000	0.0000	0.0000;
	68487	68488	0.000229	0.001165	0	0	0	0	0	0	1	0	0	2.4000	1.3500	-2.4000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	68487	68493	0.034567	0.112429	0.01316	41.17	0	0	0	0	1	0	0	-0.2500	-2.5300	0.2500	1.1100	0.0000	0.0000	0.0000	0.0000;
	68489	68490	0.000235	0.001171	0	0	0	0	0	0	1	0	0	-13.3700	-1.5800	13.3700	1.5800	0.0000	0.0000	0.0000	0.0000;
	68530	68490	0.01849	0.042734	0.00507	71.41	0	0	0	0	1	0	0	16.5600	8.1700	-16.5000	-8.5900	0.0000	0.0000	0.0000	0.0000;
	68534	68490	0.016133	0.048386	0.0018	52.82	0	0	0	0	1	0	0	-3.1200	-7.1700	3.1300	7.0000	0.0000	0.0000	0.0000	0.0000;
	68491	68500	0.015313	0.046489	0.00255	61.01	0	0	0	0	1	0	0	7.7100	-7.9200	-7.6900	7.7000	0.0000	0.0000	0.0000	0.0000;
	68491	68502	0.013325	0.030239	0.00074	63.67	0	0	0	0	1	0	0	-8.5400	0.2800	8.5500	-0.3400	0.0000	0.0000	0.0000	0.0000;
	68491	68509	0.017711	0.044449	0.00226	62.15	0	0	0	0	1	0	0	-7.3100	-1.4200	7.3200	1.2000	0.0000	0.0000	0.0000	0.0000;
	68519	68491	0.00451	0.011037	0.00066	59.24	0	0	0	0	1	0	0	7.1800	-6.5200	-7.1800	6.4600	0.0000	0.0000	0.0000	0.0000;
	68533	68491	0.011642	0.034925	0.00182	54.95	0	0	0	0	1	0	0	-3.9600	0.7100	3.9600	-0.9000	0.0000	0.0000	0.0000	0.0000;
	68534	68491	0.007887	0.017625	0.00079	49.56	0	0	0	0	1	0	0	2.0200	1.6200	-2.0200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	68492	68530	0.01992	0.054982	0.00163	55.96	0	0	0	0	1	0	0	-4.0600	-5.1600	4.0700	5.0100	0.0000	0.0000	0.0000	0.0000;
	68494	68495	0.000246	0.001142	0	0	0	0	0	0	1	0	0	3.5200	1.3700	-3.5200	-1.3700	0.0000	0.0000	0.0000	0.0000;
	68496	68497	0.000223	0.00113	0	0	0	0	0	0	1	0	0	-6.0200	-1.1600	6.0200	1.1600	0.0000	0.0000	0.0000	0.0000;
	68498	68525	0.040455	0.097077	0.00477	64.96	0	0	0	0	1	0	0	-9.2300	-0.0400	9.2600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	68500	68523	0.011699	0.034075	0.00086	42.48	0	0	0	0	1	0	0	-1.3100	11.7500	1.3300	-11.8000	0.0000	0.0000	0.0000	0.0000;
	68500	68533	0.007026	0.019728	0.00351	64.77	0	0	0	0	1	0	0	-10.5800	16.9600	10.6100	-17.2600	0.0000	0.0000	0.0000	0.0000;
	68501	68504	0.007667	0.212732	0	165.52	0	0	1	0	1	0	0	28.3500	0.1300	-28.3000	1.4600	0.0000	0.0000	0.0000	0.0000;
	68501	68505	0.000279	0.001195	0	0	0	0	0	0	1	0	0	33.0200	16.0500	-33.0100	-16.0400	0.0000	0.0000	0.0000	0.0000;
	68508	68501	0.002069	0.009609	0.01076	256.98	0	0	0	0	1	0	0	26.2300	7.0000	-26.2200	-8.1000	0.0000	0.0000	0.0000	0.0000;
	68502	68504	-0.003755	-0.104191	0	115.52	0	0	1	0	1	0	0	-28.3200	0.6800	28.3000	-1.4600	0.0000	0.0000	0.0000	0.0000;
	68502	68509	0.012549	0.024093	0.00141	52.09	0	0	0	0	1	0	0	-2.7000	-2.1200	2.7100	1.9700	0.0000	0.0000	0.0000	0.0000;
	68519	68502	0.008137	0.020634	0.00073	65.09	0	0	0	0	1	0	0	-8.8200	-3.5100	8.8300	3.4500	0.0000	0.0000	0.0000	0.0000;
	68502	68534	0.006366	0.01683	0.00076	69.77	0	0	0	0	1	0	0	13.6500	-1.6700	-13.6400	1.6200	0.0000	0.0000	0.0000	0.0000;
	68503	68504	0.020243	0.561683	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68506	68507	0.000249	0.001143	0	0	0	0	0	0	1	0	0	33.0200	11.0600	-33.0100	-11.0500	0.0000	0.0000	0.0000	0.0000;
	68506	68508	0.001457	0.009185	0.01753	253.4	0	0	0	0	1	0	0	-17.2000	-15.0800	17.2100	13.2400	0.0000	0.0000	0.0000	0.0000;
	68508	68529	0.002893	0.01933	0.01734	315.91	0	0	0	0	1	0	0	-76.4600	-29.8800	76.6300	29.1900	0.0000	0.0000	0.0000	0.0000;
	68511	68509	0.005539	0.013658	0.00292	67.17	0	0	0	0	1	0	0	12.6600	14.5700	-12.6400	-14.8400	0.0000	0.0000	0.0000	0.0000;
	68509	68515	0.01742	0.053007	0.00819	77.07	0	0	0	0	1	0	0	-22.1900	3.0000	22.2700	-3.6300	0.0000	0.0000	0.0000	0.0000;
	68511	68510	0.002214	0.090777	0	122.49	0	0	1.01875	0	1	0	0	-38.6800	-17.1800	38.7200	18.7400	0.0000	0.0000	0.0000	0.0000;
	68510	68512	0.000294	0.001199	0	0	0	0	0	0	1	0	0	-38.7200	-18.7400	38.7200	18.7600	0.0000	0.0000	0.0000	0.0000;
	68512	68516	0.003068	0.018362	0.01091	291.28	0	0	0	0	1	0	0	-56.3400	-4.3800	56.4300	3.7500	0.0000	0.0000	0.0000	0.0000;
	68512	68524	0.004146	0.027831	0.02635	237.98	0	0	0	0	1	0	0	-14.3300	-2.3400	14.3400	-0.4500	0.0000	0.0000	0.0000	0.0000;
	68514	68513	0.000336	0.019614	0	957.65	0	0	1.00625	0	1	0	0	-160.3600	-25.3500	160.4400	30.1800	0.0000	0.0000	0.0000	0.0000;
	68513	68517	0.000238	0.001094	0	0	0	0	0	0	1	0	0	-160.4400	-157.7200	160.5500	158.2300	0.0000	0.0000	0.0000	0.0000;
	68515	68514	0.004558	0.106665	0	119.4	0	0	1.0125	0	1	0	0	-33.9300	-11.5100	33.9800	12.8100	0.0000	0.0000	0.0000	0.0000;
	68514	68516	0.000209	0.001184	0	0	0	0	0	0	1	0	0	126.3700	12.5400	-126.3400	-12.3600	0.0000	0.0000	0.0000	0.0000;
	68520	68515	0.017928	0.042912	0.00141	65.88	0	0	0	0	1	0	0	-11.5900	-15.1400	11.6500	15.1400	0.0000	0.0000	0.0000	0.0000;
	68524	68516	0.003051	0.015374	0.01957	279.6	0	0	0	0	1	0	0	-41.2700	-3.2700	41.3200	1.4000	0.0000	0.0000	0.0000	0.0000;
	68517	68531	0.000295	0.003848	0.3061	2251.8	0	0	0	0	1	0	0	53.9000	-126.8100	-53.8600	94.0000	0.0000	0.0000	0.0000	0.0000;
	68518	68519	0.018138	0.052338	0.00156	59.4	0	0	0	0	1	0	0	-6.2300	-0.3500	6.2300	0.2000	0.0000	0.0000	0.0000	0.0000;
	68523	68518	0.016377	0.043673	0.00096	46.87	0	0	0	0	1	0	0	-1.4200	1.0800	1.4200	-1.1800	0.0000	0.0000	0.0000	0.0000;
	68533	68518	0.011048	0.025362	0.00073	57.71	0	0	0	0	1	0	0	4.3100	3.9500	-4.3100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	68519	68523	0.020554	0.047137	0.00271	61.83	0	0	0	0	1	0	0	7.9600	-1.4400	-7.9400	1.1800	0.0000	0.0000	0.0000	0.0000;
	68519	68533	0.018524	0.038839	0.00101	57.9	0	0	0	0	1	0	0	5.1700	-3.0600	-5.1600	2.9600	0.0000	0.0000	0.0000	0.0000;
	68519	68534	0.018382	0.038095	0.00076	44.4	0	0	0	0	1	0	0	0.9700	-2.7200	-0.9700	2.6400	0.0000	0.0000	0.0000	0.0000;
	68521	68522	0.000235	0.001168	0	0	0	0	0	0	1	0	0	-21.4000	-2.6200	21.4000	2.6200	0.0000	0.0000	0.0000	0.0000;
	68525	68524	0.002962	0.095827	0	91.15	0	0	1.00625	0	1	0	0	-9.2600	0.4000	9.2600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	68524	68526	0.00028	0.001038	0	0	0	0	0	0	1	0	0	17.6600	4.0500	-17.6600	-4.0500	0.0000	0.0000	0.0000	0.0000;
	68529	68528	0.000257	0.016639	0	970.53	0	0	1.0125	0	1	0	0	-180.9300	-79.9800	181.0200	86.0900	0.0000	0.0000	0.0000	0.0000;
	68528	68531	0.000235	0.001137	0	0	0	0	0	0	1	0	0	-181.0200	139.9200	181.1400	-139.3800	0.0000	0.0000	0.0000	0.0000;
	68528	68532	0.000278	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68530	68529	0.006	0.160294	0	112.17	0	0	1.0375	0	1	0	0	-27.4600	-22.2300	27.5300	24.1900	0.0000	0.0000	0.0000	0.0000;
	68535	68538	0.000611	0.011961	0	121.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68535	68539	0.000203	0.001139	0	0	0	0	0	0	1	0	0	-5.7000	-1.9300	5.7000	1.9300	0.0000	0.0000	0.0000	0.0000;
	68535	68540	0.000253	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68536	68538	0.01134	0.22184	0	60.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68537	68538	0.01134	0.22184	0	60.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68541	68539	0.095381	0.18873	0.00514	56.99	0	0	0	0	1	0	0	4.1300	-2.8700	-4.1100	2.3600	0.0000	0.0000	0.0000	0.0000;
	68543	68542	0.046573	0.089142	0.00357	69.37	0	0	0	0	1	0	0	13.9100	-2.4900	-13.8300	2.2700	0.0000	0.0000	0.0000	0.0000;
	68543	68545	0.012967	0.036652	0.00327	73.43	0	0	0	0	1	0	0	-18.3200	2.3500	18.3600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	68544	68547	0.004133	0.12089	0	178.31	0	0	1	0	1	0	0	18.3700	-2.2700	-18.3600	2.6500	0.0000	0.0000	0.0000	0.0000;
	68544	68548	0.000291	0.0012	0	0	0	0	0	0	1	0	0	8.8000	3.0000	-8.8000	-2.9900	0.0000	0.0000	0.0000	0.0000;
	68545	68547	-0.000568	-0.016604	0	103.31	0	0	1	0	1	0	0	-18.3600	2.5900	18.3600	-2.6500	0.0000	0.0000	0.0000	0.0000;
	68546	68547	0.01762	0.515426	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68550	68549	0.004279	0.171787	0	95.59	0	0	1	0	1	0	0	10.9300	-3.1000	-10.9200	3.3100	0.0000	0.0000	0.0000	0.0000;
	68549	68551	0.000281	0.001117	0	0	0	0	0	0	1	0	0	10.9200	-3.3100	-10.9200	3.3100	0.0000	0.0000	0.0000	0.0000;
	68550	68748	0.112489	0.262419	0.02628	61.61	0	0	0	0	1	0	0	-12.9000	2.8700	13.0900	-5.3000	0.0000	0.0000	0.0000	0.0000;
	68616	68551	0.021189	0.134829	0.11426	286.1	0	0	0	0	1	0	0	-85.4300	7.4400	86.8800	-10.6700	0.0000	0.0000	0.0000	0.0000;
	68552	68751	0.112168	0.286646	0.00768	54.06	0	0	0	0	1	0	0	4.4500	-5.6700	-4.4100	4.9600	0.0000	0.0000	0.0000	0.0000;
	68553	68554	0.000251	0.00108	0	0	0	0	0	0	1	0	0	3.4700	1.3400	-3.4700	-1.3400	0.0000	0.0000	0.0000	0.0000;
	68555	69440	0.037838	0.092465	0.0047	61.83	0	0	0	0	1	0	0	7.8300	-4.1400	-7.8000	3.7000	0.0000	0.0000	0.0000	0.0000;
	69444	68555	0.065261	0.156417	0.00473	64.89	0	0	0	0	1	0	0	10.4600	-4.1200	-10.3900	3.7900	0.0000	0.0000	0.0000	0.0000;
	68556	68557	0.000267	0.001087	0	0	0	0	0	0	1	0	0	1.6000	0.2100	-1.6000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	69434	68558	0.063342	0.134248	0.00545	57.05	0	0	0	0	1	0	0	-4.6500	2.4600	4.6700	-3.0100	0.0000	0.0000	0.0000	0.0000;
	68558	69440	0.038399	0.105623	0.01158	59.8	0	0	0	0	1	0	0	-6.0600	2.7500	6.0800	-3.9500	0.0000	0.0000	0.0000	0.0000;
	68563	68565	0.054236	0.125043	0.00863	71.02	0	0	0	0	1	0	0	-12.6400	6.8100	12.7500	-7.5100	0.0000	0.0000	0.0000	0.0000;
	68564	68565	0.000215	0.001085	0	0	0	0	0	0	1	0	0	-2.3400	-1.0600	2.3400	1.0600	0.0000	0.0000	0.0000	0.0000;
	68566	68569	-7.1e-05	-0.00229	0	123.72	0	0	1	0	1	0	0	6.0700	3.8700	-6.0700	-3.8700	0.0000	0.0000	0.0000	0.0000;
	68566	68570	0.000205	0.001144	0	0	0	0	0	0	1	0	0	-6.0700	-3.8700	6.0700	3.8700	0.0000	0.0000	0.0000	0.0000;
	68567	68569	0.004907	0.157264	0	98.72	0	0	1	0	1	0	0	-6.0700	-3.7900	6.0700	3.8700	0.0000	0.0000	0.0000	0.0000;
	68571	68567	0.017364	0.040876	0.00178	65.68	0	0	0	0	1	0	0	-7.0600	2.0400	7.0700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	68568	68569	0.02977	0.95409	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68573	68570	0.003249	0.020903	0.04188	242.05	0	0	0	0	1	0	0	6.0700	-0.4700	-6.0700	-3.8700	0.0000	0.0000	0.0000	0.0000;
	68575	68571	0.048837	0.126028	0.00827	54.22	0	0	0	0	1	0	0	-2.1600	2.0300	2.1700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	68573	68572	0.000163	0.012824	0	718.1	0	0	1	0	1	0	0	67.3700	25.9100	-67.3600	-25.2700	0.0000	0.0000	0.0000	0.0000;
	68572	68574	0.000294	0.001031	0	0	0	0	0	0	1	0	0	67.3600	-97.4200	-67.3200	97.5600	0.0000	0.0000	0.0000	0.0000;
	68573	68583	0.00655	0.040319	0.0771	251.81	0	0	0	0	1	0	0	-7.3100	-15.6700	7.3200	7.6900	0.0000	0.0000	0.0000	0.0000;
	68576	68575	0.03242	0.073885	0.00846	50.72	0	0	0	0	1	0	0	0.4800	2.3600	-0.4700	-3.2200	0.0000	0.0000	0.0000	0.0000;
	68582	68576	0.051307	0.096675	0.00354	57.92	0	0	0	0	1	0	0	-2.8200	2.7600	2.8300	-3.1100	0.0000	0.0000	0.0000	0.0000;
	68577	68580	0.000487	0.007162	0	121.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68577	68581	0.00027	0.001044	0	0	0	0	0	0	1	0	0	2.3600	0.3600	-2.3600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	68577	68582	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-2.3600	-0.3600	2.3600	0.3600	0.0000	0.0000	0.0000	0.0000;
	68578	68580	0.009679	0.142392	0	60.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68579	68580	0.009679	0.142392	0	60.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68584	68585	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-0.9500	-0.4100	0.9500	0.4100	0.0000	0.0000	0.0000	0.0000;
	68587	68585	0.180394	0.352339	0.00809	56.94	0	0	0	0	1	0	0	6.3600	-0.7800	-6.2900	0.0400	0.0000	0.0000	0.0000	0.0000;
	68588	68589	0.000231	0.001098	0	0	0	0	0	0	1	0	0	2.8200	1.0500	-2.8200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	68591	68588	0.017428	0.050138	0.00171	58.64	0	0	0	0	1	0	0	7.0600	2.3500	-7.0500	-2.5100	0.0000	0.0000	0.0000	0.0000;
	68591	68590	0.004484	0.123042	0	81.55	0	0	1.00625	0	1	0	0	-7.0600	-2.3500	7.0600	2.4100	0.0000	0.0000	0.0000	0.0000;
	68590	68592	0.000278	0.001042	0	0	0	0	0	0	1	0	0	3.8500	0.3100	-3.8500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	68593	68602	0.008403	0.047264	0.03759	227.34	0	0	0	0	1	0	0	-6.5600	-0.0700	6.5600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	68595	68596	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-3.5700	-1.3100	3.5700	1.3100	0.0000	0.0000	0.0000	0.0000;
	68597	68598	0.000213	0.0012	0	0	0	0	0	0	1	0	0	4.2600	0.8700	-4.2600	-0.8700	0.0000	0.0000	0.0000	0.0000;
	68599	68606	0.030099	0.072406	0.00215	53.96	0	0	0	0	1	0	0	-3.0900	-2.5800	3.0900	2.3600	0.0000	0.0000	0.0000	0.0000;
	68601	68600	0.002752	0.094204	0	106.08	0	0	1	0	1	0	0	-19.8900	-2.3100	19.9000	2.6600	0.0000	0.0000	0.0000	0.0000;
	68600	68602	0.000297	0.001177	0	0	0	0	0	0	1	0	0	-19.9000	-2.6600	19.9100	2.6600	0.0000	0.0000	0.0000	0.0000;
	68602	68605	0.001915	0.010775	0.04949	265.58	0	0	0	0	1	0	0	-26.4700	1.3100	26.4800	-6.5900	0.0000	0.0000	0.0000	0.0000;
	68603	68604	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-7.3900	-2.3200	7.3900	2.3200	0.0000	0.0000	0.0000	0.0000;
	68606	68604	0.013376	0.035859	0.00118	63.08	0	0	0	0	1	0	0	9.0600	7.0800	-9.0400	-7.1600	0.0000	0.0000	0.0000	0.0000;
	68606	68605	0.004509	0.131479	0	102.56	0	0	1.01875	0	1	0	0	-17.7800	-13.7700	17.8000	14.4000	0.0000	0.0000	0.0000	0.0000;
	68605	68607	0.000291	0.001114	0	0	0	0	0	0	1	0	0	7.3900	4.6500	-7.3900	-4.6500	0.0000	0.0000	0.0000	0.0000;
	68608	68611	0.00021	0.017649	0	972.08	0	0	1	0	1	0	0	-97.4400	9.8500	97.4600	-8.2700	0.0000	0.0000	0.0000	0.0000;
	68608	68612	0.000201	0.001161	0	0	0	0	0	0	1	0	0	4.4600	2.8100	-4.4600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	68608	68613	0.000202	0.001075	0	0	0	0	0	0	1	0	0	92.9800	-79.9700	-92.9500	80.1200	0.0000	0.0000	0.0000	0.0000;
	68609	68611	-9e-05	-0.00761	0	822.08	0	0	1	0	1	0	0	97.4500	-8.9500	-97.4600	8.2700	0.0000	0.0000	0.0000	0.0000;
	68609	68633	0.045128	0.281385	0.12311	256.68	0	0	0	0	1	0	0	23.2200	-11.4400	-22.9800	-0.3600	0.0000	0.0000	0.0000	0.0000;
	68610	68611	0.000724	0.060988	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69624	68613	0.000829	0.015302	1.59638	2292.59	0	0	0	0	1	0	0	-92.8900	-90.1600	92.9500	-80.1200	0.0000	0.0000	0.0000	0.0000;
	68617	68615	0.097952	0.278412	0.01359	70.35	0	0	0	0	1	0	0	26.2600	-6.8200	-25.6000	7.2200	0.0000	0.0000	0.0000	0.0000;
	68617	68616	0.004564	0.130899	0	100.93	0	0	1	0	1	0	0	-13.5000	-0.9100	13.5100	1.1300	0.0000	0.0000	0.0000	0.0000;
	68616	68618	0.000281	0.001198	0	0	0	0	0	0	1	0	0	4.6200	0.9500	-4.6200	-0.9500	0.0000	0.0000	0.0000	0.0000;
	68620	68619	0.004246	0.140542	0	77.95	0	0	1	0	1	0	0	-0.9300	-3.7000	0.9300	3.7200	0.0000	0.0000	0.0000	0.0000;
	68619	68621	0.000249	0.001034	0	0	0	0	0	0	1	0	0	-0.9300	-3.7200	0.9300	3.7200	0.0000	0.0000	0.0000	0.0000;
	68619	68622	0.000232	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68623	68626	0.006738	0.220487	0	219.79	0	0	1	0	1	0	0	20.4700	-1.5400	-20.4400	2.3900	0.0000	0.0000	0.0000	0.0000;
	68623	68628	0.000228	0.001124	0	0	0	0	0	0	1	0	0	-20.4700	1.5400	20.4700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	68623	68629	0.000242	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68624	68626	-0.002702	-0.08841	0	119.79	0	0	1	0	1	0	0	-20.4500	2.0500	20.4400	-2.3900	0.0000	0.0000	0.0000	0.0000;
	68624	68627	0.012377	0.255199	0	71.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68625	68626	0.022133	0.724302	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68628	68665	0.004172	0.027173	0.09558	283.61	0	0	0	0	1	0	0	-61.6400	14.9200	61.8000	-24.3300	0.0000	0.0000	0.0000	0.0000;
	68631	68630	0.002838	0.071663	0	78.26	0	0	1	0	1	0	0	2.0000	-3.7800	-2.0000	3.7900	0.0000	0.0000	0.0000	0.0000;
	68630	68633	0.000213	0.001017	0	0	0	0	0	0	1	0	0	2.0000	-3.7900	-2.0000	3.7900	0.0000	0.0000	0.0000	0.0000;
	68630	68634	0.000249	0.001187	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68631	68632	0.010263	0.206478	0	74.31	0	0	1	0	1	0	0	-31.4000	-0.8800	31.5000	2.7700	0.0000	0.0000	0.0000	0.0000;
	68631	68659	0.008993	0.028951	0.00172	67.91	0	0	0	0	1	0	0	9.4300	1.4100	-9.4200	-1.5700	0.0000	0.0000	0.0000	0.0000;
	68633	68662	0.001986	0.010364	0.00536	241.25	0	0	0	0	1	0	0	19.7100	1.3100	-19.7000	-1.8500	0.0000	0.0000	0.0000	0.0000;
	68636	68635	0.00021	0.017064	0	496.85	0	0	1	0	1	0	0	-0.9300	16.5400	0.9300	-16.4900	0.0000	0.0000	0.0000	0.0000;
	68635	68638	0.000229	0.016606	0	766.35	0	0	1.04375	0	1	0	0	-161.9000	-77.0900	161.9800	82.4600	0.0000	0.0000	0.0000	0.0000;
	68635	68639	0.000253	0.014044	0	765.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68635	68640	0.000295	0.001074	0	0	0	0	0	0	1	0	0	160.9700	-86.0600	-160.8800	86.4000	0.0000	0.0000	0.0000	0.0000;
	68637	68636	0.00345	0.098829	0	63.81	0	0	1	0	1	0	0	3.7600	2.8900	-3.7600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	68636	68641	0.000269	0.0011	0	0	0	0	0	0	1	0	0	4.6900	-13.6600	-4.6900	13.6700	0.0000	0.0000	0.0000	0.0000;
	68643	68642	0.000186	0.015805	0	716	0	0	1.00625	0	1	0	0	-48.9700	0.7700	48.9700	-0.4300	0.0000	0.0000	0.0000	0.0000;
	68642	68649	0.000266	0.001104	0	0	0	0	0	0	1	0	0	-48.9700	-6.5500	48.9800	6.5800	0.0000	0.0000	0.0000	0.0000;
	68644	68643	0.00534	0.151131	0	120.34	0	0	1.00625	0	1	0	0	-22.3700	-3.5100	22.4000	4.2200	0.0000	0.0000	0.0000	0.0000;
	68643	68648	0.000235	0.00111	0	0	0	0	0	0	1	0	0	84.4600	-8.7800	-84.4500	8.8500	0.0000	0.0000	0.0000	0.0000;
	68644	68647	0.000158	0.00283	0	121.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68645	68647	0.00594	0.106617	0	60.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68646	68647	0.00594	0.106617	0	60.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68649	68717	0.000545	0.008911	0.6717	2194.89	0	0	0	0	1	0	0	-48.9800	-6.5800	48.9900	-66.2300	0.0000	0.0000	0.0000	0.0000;
	68651	68650	0.000144	0.0113	0	643.11	0	0	1	0	1	0	0	-26.1100	14.4500	26.1100	-14.3500	0.0000	0.0000	0.0000	0.0000;
	68650	68655	0.000215	0.001174	0	0	0	0	0	0	1	0	0	72.8800	35.4400	-72.8700	-35.3700	0.0000	0.0000	0.0000	0.0000;
	68651	68654	0.009943	0.312028	0	151.6	0	0	1	0	1	0	0	8.5900	-2.9100	-8.5800	3.1400	0.0000	0.0000	0.0000	0.0000;
	68651	68656	0.000251	0.001163	0	0	0	0	0	0	1	0	0	17.5200	-11.5400	-17.5200	11.5400	0.0000	0.0000	0.0000	0.0000;
	68652	68654	-0.005765	-0.180899	0	101.6	0	0	1	0	1	0	0	-8.5800	3.0100	8.5800	-3.1400	0.0000	0.0000	0.0000	0.0000;
	68653	68654	0.019057	0.598031	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68655	68663	0.000705	0.009289	0.7814	2329.95	0	0	0	0	1	0	0	-119.8200	-82.3100	119.9200	-1.3700	0.0000	0.0000	0.0000	0.0000;
	68694	68655	0.000789	0.012916	1.15337	2411.74	0	0	0	0	1	0	0	-162.9400	-66.1200	163.1300	-55.4700	0.0000	0.0000	0.0000	0.0000;
	68655	68719	0.000214	0.003932	0.45338	2714.3	0	0	0	0	1	0	0	-431.7400	-19.8100	432.1100	-22.6000	0.0000	0.0000	0.0000	0.0000;
	68724	68656	0.003253	0.021167	0.06683	244.63	0	0	0	0	1	0	0	23.5300	-2.9700	-23.5200	-4.2000	0.0000	0.0000	0.0000	0.0000;
	68658	68657	0.00016	0.012449	0	465.02	0	0	1	0	1	0	0	37.7700	-42.6800	-37.7700	43.0600	0.0000	0.0000	0.0000	0.0000;
	68657	68663	0.000256	0.00117	0	0	0	0	0	0	1	0	0	119.9600	-1.2200	-119.9200	1.3700	0.0000	0.0000	0.0000	0.0000;
	68658	68661	0.009254	0.279213	0	118.83	0	0	1	0	1	0	0	-0.9900	2.8000	0.9900	-2.7800	0.0000	0.0000	0.0000	0.0000;
	68658	68662	0.000207	0.001177	0	0	0	0	0	0	1	0	0	-36.7900	39.8800	36.7900	-39.8500	0.0000	0.0000	0.0000	0.0000;
	68659	68661	-0.004689	-0.141475	0	68.83	0	0	1	0	1	0	0	0.9900	-2.7900	-0.9900	2.7800	0.0000	0.0000	0.0000	0.0000;
	68660	68661	0.021498	0.648656	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68665	68664	0.000202	0.014137	0	763.58	0	0	1	0	1	0	0	-56.8600	27.9800	56.8700	-27.4600	0.0000	0.0000	0.0000	0.0000;
	68664	68667	0.0002	0.016068	0	433.72	0	0	1.025	0	1	0	0	-40.4900	-8.3600	40.4900	8.6300	0.0000	0.0000	0.0000	0.0000;
	68664	68668	0.000277	0.001112	0	0	0	0	0	0	1	0	0	-16.3800	-107.6800	16.4100	107.8100	0.0000	0.0000	0.0000	0.0000;
	68664	68669	0.00022	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68666	68665	0.003687	0.104564	0	113.05	0	0	1	0	1	0	0	-14.5200	3.1000	14.5300	-2.8900	0.0000	0.0000	0.0000	0.0000;
	68665	68735	0.024171	0.150537	0.07562	247.59	0	0	0	0	1	0	0	-19.4700	-0.7600	19.5600	-6.9500	0.0000	0.0000	0.0000	0.0000;
	68741	68668	0.00046	0.008932	0.90796	2101.82	0	0	0	0	1	0	0	-28.7500	-67.7700	28.7500	-30.5700	0.0000	0.0000	0.0000	0.0000;
	68671	68670	0.000236	0.01627	0	884.48	0	0	1	0	1	0	0	-119.5800	6.6200	119.6100	-4.4800	0.0000	0.0000	0.0000	0.0000;
	68670	68672	0.000186	0.011602	0	1018	0	0	1.025	0	1	0	0	-236.8900	-71.2200	237.0000	78.0700	0.0000	0.0000	0.0000	0.0000;
	68670	68673	0.000228	0.001136	0	0	0	0	0	0	1	0	0	117.2800	-40.7800	-117.2500	40.9400	0.0000	0.0000	0.0000	0.0000;
	68670	68674	0.000225	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68676	68675	0.000238	0.016128	0	787.7	0	0	1	0	1	0	0	-92.3300	11.3700	92.3500	-10.1100	0.0000	0.0000	0.0000	0.0000;
	68675	68678	0.000359	0.025009	0	490.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68675	68679	0.000395	0.029318	0	489.73	0	0	1	0	1	0	0	-53.3200	3.3700	53.3300	-2.6100	0.0000	0.0000	0.0000	0.0000;
	68675	68680	0.000388	0.027117	0	488.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68675	68681	0.000243	0.014867	0	488.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68675	68682	0.000356	0.020293	0	488.17	0	0	1	0	1	0	0	-53.3200	3.1400	53.3300	-2.6100	0.0000	0.0000	0.0000	0.0000;
	68675	68683	0.000323	0.027084	0	484.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68675	68684	0.000282	0.001123	0	0	0	0	0	0	1	0	0	14.2800	3.5900	-14.2800	-3.5900	0.0000	0.0000	0.0000	0.0000;
	68675	68685	0.000221	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68677	68676	0.001745	0.062706	0	105.62	0	0	1	0	1	0	0	-21.7100	0.1800	21.7200	0.0800	0.0000	0.0000	0.0000	0.0000;
	68687	68686	0.000186	0.014224	0	1001.06	0	0	1	0	1	0	0	-231.2600	40.6900	231.3600	-33.5000	0.0000	0.0000	0.0000	0.0000;
	68686	68690	0.0001	-0.00039	0	703.71	0	0	1	0	1	0	0	-1.0000	-0.4700	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	68686	68693	0.0001	0.000822	0	733.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68686	68694	0.000239	0.00119	0	0	0	0	0	0	1	0	0	-162.8700	65.4200	162.9400	-65.0800	0.0000	0.0000	0.0000	0.0000;
	68686	68695	0.000292	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68688	68690	0.000428	0.025261	0	351.85	0	0	1	0	1	0	0	1.0000	0.4700	-1.0000	-0.4700	0.0000	0.0000	0.0000	0.0000;
	68689	68690	0.000428	0.025261	0	351.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68691	68693	0.000421	0.034737	0	366.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68692	68693	0.000421	0.034737	0	366.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68697	68696	0.000295	0.017845	0	815.87	0	0	1.00625	0	1	0	0	-79.4600	-21.5500	79.4800	22.6600	0.0000	0.0000	0.0000	0.0000;
	68696	68698	0.00028	0.019996	0	561.06	0	0	1	0	1	0	0	-67.4800	-25.4600	67.4900	26.4100	0.0000	0.0000	0.0000	0.0000;
	68696	68699	0.000275	0.023801	0	560.67	0	0	1	0	1	0	0	-67.4800	-21.2600	67.4900	22.3500	0.0000	0.0000	0.0000	0.0000;
	68696	68700	0.000233	0.001073	0	0	0	0	0	0	1	0	0	55.4800	-18.5900	-55.4700	18.6300	0.0000	0.0000	0.0000	0.0000;
	68696	68701	0.000264	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68703	68702	0.00024	0.015173	0	666.17	0	0	1	0	1	0	0	-32.9100	-4.8600	32.9200	5.0100	0.0000	0.0000	0.0000	0.0000;
	68704	68703	0.006663	0.201555	0	89.39	0	0	1	0	1	0	0	-3.6400	-0.1400	3.6400	0.1600	0.0000	0.0000	0.0000	0.0000;
	68703	68705	0.000249	0.001019	0	0	0	0	0	0	1	0	0	55.3700	1.5100	-55.3700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	68703	68706	0.00028	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68708	68707	0.0003	0.024432	0	809.35	0	0	1	0	1	0	0	-75.4800	33.4700	75.5000	-31.9500	0.0000	0.0000	0.0000	0.0000;
	68707	68711	0.0001	-0.001634	0	711.12	0	0	1	0	1	0	0	-1.3000	-0.2800	1.3000	0.2800	0.0000	0.0000	0.0000	0.0000;
	68707	68712	0.000277	0.001088	0	0	0	0	0	0	1	0	0	33.7900	55.2300	-33.7800	-55.1800	0.0000	0.0000	0.0000	0.0000;
	68707	68713	0.000248	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68715	68708	0.006081	0.037645	0.02986	190.55	0	0	0	0	1	0	0	-0.6400	2.0200	0.6400	-5.2900	0.0000	0.0000	0.0000	0.0000;
	68709	68711	0.000483	0.036301	0	355.56	0	0	1	0	1	0	0	1.3000	0.2800	-1.3000	-0.2800	0.0000	0.0000	0.0000	0.0000;
	68710	68711	0.000483	0.036301	0	355.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68717	68712	0.000209	0.003159	0.32657	2302.06	0	0	0	0	1	0	0	-85.1900	120.1400	85.2400	-154.6900	0.0000	0.0000	0.0000	0.0000;
	68741	68712	0.0005	0.008491	0.87381	3005.05	0	0	0	0	1	0	0	765.9400	-38.7700	-763.2300	-9.5500	0.0000	0.0000	0.0000	0.0000;
	68715	68714	0.000255	0.017558	0	818.22	0	0	1	0	1	0	0	-87.1600	32.0600	87.1800	-30.6800	0.0000	0.0000	0.0000	0.0000;
	68714	68717	0.000241	0.001048	0	0	0	0	0	0	1	0	0	-36.1900	41.5400	36.1900	-41.5100	0.0000	0.0000	0.0000	0.0000;
	68714	68718	0.000242	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68716	68715	0.003542	0.121503	0	92.88	0	0	1	0	1	0	0	-11.4400	2.5600	11.4400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	68720	68719	0.000227	0.017702	0	810.29	0	0	1	0	1	0	0	-77.7300	14.3800	77.7400	-13.3700	0.0000	0.0000	0.0000	0.0000;
	68719	68722	0.000247	0.016673	0	636.64	0	0	0.99375	0	1	0	0	-94.2200	-23.4100	94.2400	24.8400	0.0000	0.0000	0.0000	0.0000;
	68719	68723	0.000265	0.020515	0	635.59	0	0	0.99375	0	1	0	0	-94.2100	-41.6700	94.2400	43.6500	0.0000	0.0000	0.0000	0.0000;
	68719	69624	0.000683	0.01381	1.34237	2542.73	0	0	0	0	1	0	0	-321.4200	-3.9000	322.1000	-127.2100	0.0000	0.0000	0.0000	0.0000;
	68721	68720	0.003118	0.11311	0	117.73	0	0	1	0	1	0	0	-15.5600	2.8700	15.5600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	68720	68724	0.000212	0.001113	0	0	0	0	0	0	1	0	0	62.1600	-11.7700	-62.1500	11.8200	0.0000	0.0000	0.0000	0.0000;
	68720	68725	0.00025	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68727	68726	0.00025	0.019477	0	901.28	0	0	0.975	0	1	0	0	-141.7900	17.0700	141.8300	-13.6100	0.0000	0.0000	0.0000	0.0000;
	68726	68729	0.000118	0.007582	0	708.01	0	0	1.06875	0	1	0	0	-130.6300	-47.0200	130.6500	48.4800	0.0000	0.0000	0.0000	0.0000;
	68726	68730	0.000211	0.013841	0	707.51	0	0	1.06875	0	1	0	0	-130.6100	-22.5400	130.6500	24.9700	0.0000	0.0000	0.0000	0.0000;
	68726	68731	0.000446	0.024092	0	707.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68726	68732	0.000179	0.014005	0	705.42	0	0	1.06875	0	1	0	0	-130.6200	-24.0500	130.6500	26.5200	0.0000	0.0000	0.0000	0.0000;
	68726	68733	0.000212	0.018157	0	705.36	0	0	1.06875	0	1	0	0	-130.6100	-17.6900	130.6500	20.8400	0.0000	0.0000	0.0000	0.0000;
	68726	68734	0.000181	0.0128	0	704.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68726	68736	0.00028	0.001192	0	0	0	0	0	0	1	0	0	380.6400	124.9000	-380.2400	-123.2300	0.0000	0.0000	0.0000	0.0000;
	68728	68727	0.002767	0.074902	0	127.17	0	0	0.99375	0	1	0	0	-24.9200	3.8000	24.9300	-3.3700	0.0000	0.0000	0.0000	0.0000;
	68727	68735	0.000202	0.001168	0	0	0	0	0	0	1	0	0	116.8500	-13.7000	-116.8300	13.8500	0.0000	0.0000	0.0000	0.0000;
	68741	68736	0.000788	0.013334	1.27494	2715.28	0	0	0	0	1	0	0	-378.9800	-243.3100	380.2400	123.2300	0.0000	0.0000	0.0000	0.0000;
	68737	68740	0.000431	0.030291	0	994.22	0	0	1	0	1	0	0	135.5200	-19.5200	-135.4500	24.7500	0.0000	0.0000	0.0000	0.0000;
	68737	68741	0.000235	0.001149	0	0	0	0	0	0	1	0	0	358.5100	76.2600	-358.2200	-74.8400	0.0000	0.0000	0.0000	0.0000;
	68737	68742	0.000296	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68738	68740	-0.000172	-0.012076	0	844.22	0	0	1	0	1	0	0	-135.4800	22.6600	135.4500	-24.7500	0.0000	0.0000	0.0000	0.0000;
	68739	68740	0.001208	0.084791	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68743	68745	0.016577	0.048297	0.00132	51.13	0	0	0	0	1	0	0	-3.9300	0.2000	3.9300	-0.3400	0.0000	0.0000	0.0000	0.0000;
	68747	68743	0.035736	0.077521	0.00156	46.55	0	0	0	0	1	0	0	-1.9000	0.6700	1.9000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	68745	68744	0.005875	0.165918	0	81.48	0	0	1	0	1	0	0	-3.9300	0.3400	3.9300	-0.3200	0.0000	0.0000	0.0000	0.0000;
	68744	68746	0.000263	0.00116	0	0	0	0	0	0	1	0	0	2.0200	0.1500	-2.0200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	68750	68744	0.014076	0.078642	0.03696	262.85	0	0	0	0	1	0	0	-32.4500	2.6500	32.5900	-5.9200	0.0000	0.0000	0.0000	0.0000;
	68744	68754	0.012825	0.075517	0.04938	267.08	0	0	0	0	1	0	0	-38.5400	6.0800	38.7200	-10.4000	0.0000	0.0000	0.0000	0.0000;
	68747	68760	0.127446	0.293113	0.00749	46.14	0	0	0	0	1	0	0	-0.1200	-1.1100	0.1200	0.2900	0.0000	0.0000	0.0000	0.0000;
	68748	68749	0.000216	0.001147	0	0	0	0	0	0	1	0	0	2.1400	0.3600	-2.1400	-0.3600	0.0000	0.0000	0.0000	0.0000;
	68748	68751	0.027305	0.069923	0.00162	68.16	0	0	0	0	1	0	0	-22.9600	6.5000	23.1000	-6.3200	0.0000	0.0000	0.0000	0.0000;
	68748	68753	0.036598	0.085258	0.00392	59.89	0	0	0	0	1	0	0	-9.3800	2.8700	9.4100	-3.2200	0.0000	0.0000	0.0000	0.0000;
	68751	68750	0.003748	0.144062	0	123.87	0	0	1	0	1	0	0	-30.2800	4.5100	30.3100	-3.2800	0.0000	0.0000	0.0000	0.0000;
	68750	68752	0.000266	0.001139	0	0	0	0	0	0	1	0	0	2.1400	0.6300	-2.1400	-0.6300	0.0000	0.0000	0.0000	0.0000;
	68751	68753	0.025975	0.068875	0.0044	61.71	0	0	0	0	1	0	0	11.5800	-3.1500	-11.5500	2.7600	0.0000	0.0000	0.0000	0.0000;
	68754	68757	0.008804	0.172561	0	140.93	0	0	1	0	1	0	0	17.8800	-3.9900	-17.8600	4.5200	0.0000	0.0000	0.0000	0.0000;
	68754	68758	0.000262	0.001062	0	0	0	0	0	0	1	0	0	1.2700	0.3400	-1.2700	-0.3400	0.0000	0.0000	0.0000	0.0000;
	69219	68754	0.011905	0.070454	0.06159	270.05	0	0	0	0	1	0	0	-38.6000	-4.8900	38.7600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69240	68754	0.013839	0.071214	0.06838	292.49	0	0	0	0	1	0	0	97.8600	-16.0500	-96.6300	14.8800	0.0000	0.0000	0.0000	0.0000;
	68755	68757	-0.004446	-0.087138	0	114.29	0	0	1	0	1	0	0	-16.6000	4.8600	16.5900	-5.1000	0.0000	0.0000	0.0000	0.0000;
	68755	68759	0.018875	0.048868	0.00383	67.17	0	0	0	0	1	0	0	16.6000	-4.8600	-16.5500	4.5800	0.0000	0.0000	0.0000	0.0000;
	68756	68757	0.024294	0.476136	0	26.65	0	0	1	0	1	0	0	-1.2700	-0.5800	1.2700	0.5800	0.0000	0.0000	0.0000	0.0000;
	68759	68762	0.083566	0.165916	0.00957	58.47	0	0	0	0	1	0	0	-6.3900	3.1500	6.4300	-4.1200	0.0000	0.0000	0.0000	0.0000;
	68759	69216	0.021746	0.058575	0.04179	69.93	0	0	0	0	1	0	0	21.6700	-7.9700	-21.5700	3.6700	0.0000	0.0000	0.0000	0.0000;
	68886	68760	0.05872	0.147736	0.00626	52.74	0	0	0	0	1	0	0	0.8300	-0.3200	-0.8300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	68761	68762	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-1.5800	-0.1600	1.5800	0.1600	0.0000	0.0000	0.0000	0.0000;
	68885	68762	0.24056	0.592283	0.0139	67.4	0	0	0	0	1	0	0	8.2000	-5.0000	-8.0100	3.9600	0.0000	0.0000	0.0000	0.0000;
	69239	68763	0.052564	0.133697	0.00628	55.72	0	0	0	0	1	0	0	3.0400	-2.3200	-3.0300	1.6500	0.0000	0.0000	0.0000	0.0000;
	68763	69607	0.033151	0.100633	0.00756	51.22	0	0	0	0	1	0	0	0.9900	-2.1500	-0.9800	1.3200	0.0000	0.0000	0.0000	0.0000;
	68764	69008	0.008959	0.059412	0.07458	291.59	0	0	0	0	1	0	0	77.2400	-14.3000	-76.7400	9.5400	0.0000	0.0000	0.0000	0.0000;
	68764	69424	0.003148	0.018353	0.04671	295.52	0	0	0	0	1	0	0	-79.1500	14.1400	79.3400	-18.0900	0.0000	0.0000	0.0000	0.0000;
	68765	68766	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-1.5500	-0.3400	1.5500	0.3400	0.0000	0.0000	0.0000	0.0000;
	68766	68767	0.05849	0.105557	0.00488	68.04	0	0	0	0	1	0	0	-10.4000	3.9600	10.4700	-4.3600	0.0000	0.0000	0.0000	0.0000;
	68766	69012	0.110148	0.264618	0.00448	66.42	0	0	0	0	1	0	0	8.8600	-4.3000	-8.7600	4.0600	0.0000	0.0000	0.0000	0.0000;
	68770	68767	0.06717	0.134053	0.00779	68.76	0	0	0	0	1	0	0	12.3500	-4.4200	-12.2400	3.7900	0.0000	0.0000	0.0000	0.0000;
	68768	68769	0.000208	0.001128	0	0	0	0	0	0	1	0	0	2.1800	0.3000	-2.1800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	68768	69508	0.029638	0.077364	0.03049	83.38	0	0	0	0	1	0	0	30.0100	-9.2000	-29.7500	6.5300	0.0000	0.0000	0.0000	0.0000;
	68768	69698	0.030246	0.095289	0.004	83.44	0	0	0	0	1	0	0	-32.1900	8.9000	32.5000	-8.3700	0.0000	0.0000	0.0000	0.0000;
	68772	68770	0.078547	0.201035	0.00469	79.25	0	0	0	0	1	0	0	32.8000	-8.2100	-31.9900	9.7900	0.0000	0.0000	0.0000	0.0000;
	69423	68770	0.036294	0.097114	0.021	66.31	0	0	0	0	1	0	0	-18.3600	3.6100	18.4800	-5.5500	0.0000	0.0000	0.0000	0.0000;
	68772	68771	0.004363	0.108767	0	133.32	0	0	1	0	1	0	0	-32.8000	8.2100	32.8500	-7.0700	0.0000	0.0000	0.0000	0.0000;
	68771	68773	0.000251	0.001058	0	0	0	0	0	0	1	0	0	2.5700	0.4100	-2.5700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	68771	69656	0.011468	0.071618	0.03662	264.22	0	0	0	0	1	0	0	-35.4100	6.6600	35.5500	-9.7400	0.0000	0.0000	0.0000	0.0000;
	68774	68775	0.000271	0.001179	0	0	0	0	0	0	1	0	0	1.5500	0.1300	-1.5500	-0.1300	0.0000	0.0000	0.0000	0.0000;
	68994	68774	0.074516	0.162371	0.0051	80.32	0	0	0	0	1	0	0	-32.3600	11.2800	33.1700	-10.0800	0.0000	0.0000	0.0000	0.0000;
	68774	69651	0.041177	0.104879	0.00806	68.7	0	0	0	0	1	0	0	-12.4700	5.5200	12.5400	-6.2300	0.0000	0.0000	0.0000	0.0000;
	68774	69698	0.014967	0.042209	0.04905	73.59	0	0	0	0	1	0	0	-22.2500	4.4200	22.3300	-9.6100	0.0000	0.0000	0.0000	0.0000;
	68776	68777	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-1.3500	-0.5200	1.3500	0.5200	0.0000	0.0000	0.0000	0.0000;
	68777	68778	0.047737	0.125773	0.00586	65.27	0	0	0	0	1	0	0	-9.9700	3.9100	10.0200	-4.4100	0.0000	0.0000	0.0000	0.0000;
	68787	68777	0.070482	0.151292	0.00374	63.52	0	0	0	0	1	0	0	-8.5600	4.1500	8.6200	-4.4300	0.0000	0.0000	0.0000	0.0000;
	68778	68792	0.032706	0.095654	0.01148	60.72	0	0	0	0	1	0	0	5.7400	-3.5600	-5.7300	2.3500	0.0000	0.0000	0.0000	0.0000;
	68778	69657	0.045092	0.115848	0.00335	71.43	0	0	0	0	1	0	0	-16.6700	7.6200	16.8100	-7.6200	0.0000	0.0000	0.0000	0.0000;
	68779	68782	0.004123	0.134463	0	194.4	0	0	1	0	1	0	0	20.5000	-2.6900	-20.4900	3.2200	0.0000	0.0000	0.0000	0.0000;
	68779	68783	0.000223	0.001111	0	0	0	0	0	0	1	0	0	-20.5000	2.6900	20.5000	-2.6900	0.0000	0.0000	0.0000	0.0000;
	68779	68784	0.000295	0.0012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68780	68782	-0.002681	-0.087448	0	119.4	0	0	1	0	1	0	0	-20.5000	2.8800	20.4900	-3.2200	0.0000	0.0000	0.0000	0.0000;
	68790	68780	0.070162	0.150402	0.01202	64.95	0	0	0	0	1	0	0	9.5800	-5.6800	-9.5000	4.5400	0.0000	0.0000	0.0000	0.0000;
	68780	68945	0.04817	0.112425	0.00726	78.46	0	0	0	0	1	0	0	27.0600	-8.3000	-26.7100	8.3300	0.0000	0.0000	0.0000	0.0000;
	68781	68782	0.007283	0.237516	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68783	68791	0.006906	0.041994	0.03696	284.91	0	0	0	0	1	0	0	-57.3300	16.4500	57.5600	-19.0500	0.0000	0.0000	0.0000	0.0000;
	68783	68944	0.010706	0.063591	0.06478	310.63	0	0	0	0	1	0	0	103.2800	-15.3300	-102.2100	14.6300	0.0000	0.0000	0.0000	0.0000;
	68783	69608	0.006762	0.041293	0.0473	284.59	0	0	0	0	1	0	0	-66.4500	1.5700	66.7300	-5.0400	0.0000	0.0000	0.0000	0.0000;
	68787	68785	0.016921	0.036784	0.00386	68.73	0	0	0	0	1	0	0	13.8400	-1.5800	-13.8100	1.2200	0.0000	0.0000	0.0000	0.0000;
	68785	68790	0.011818	0.039301	0.0009	59.43	0	0	0	0	1	0	0	4.9100	-3.4700	-4.9000	3.3900	0.0000	0.0000	0.0000	0.0000;
	68787	68786	0.006241	0.165803	0	112.99	0	0	1.0125	0	1	0	0	-14.1800	-3.7200	14.2000	4.0600	0.0000	0.0000	0.0000	0.0000;
	68786	68788	0.000216	0.001152	0	0	0	0	0	0	1	0	0	-14.2000	-4.0600	14.2000	4.0600	0.0000	0.0000	0.0000	0.0000;
	68788	68791	0.002629	0.018943	0.01581	296.2	0	0	0	0	1	0	0	71.2800	-17.6200	-71.1500	16.8500	0.0000	0.0000	0.0000	0.0000;
	68788	69656	0.009093	0.052022	0.03288	305.58	0	0	0	0	1	0	0	-85.4700	13.5500	86.1100	-13.4500	0.0000	0.0000	0.0000	0.0000;
	68790	68789	0.003967	0.126601	0	111.08	0	0	1.00625	0	1	0	0	-13.5800	-1.9700	13.5800	2.1900	0.0000	0.0000	0.0000	0.0000;
	68789	68791	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-13.5800	-2.1900	13.5900	2.2000	0.0000	0.0000	0.0000	0.0000;
	68792	68793	0.000232	0.001161	0	0	0	0	0	0	1	0	0	1.8300	0.2100	-1.8300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	69239	68792	0.094334	0.246738	0.00486	57.84	0	0	0	0	1	0	0	-3.8800	2.0800	3.9000	-2.5600	0.0000	0.0000	0.0000	0.0000;
	68794	68795	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-1.0900	-0.4000	1.0900	0.4000	0.0000	0.0000	0.0000	0.0000;
	68795	69518	0.044919	0.112555	0.00574	60.92	0	0	0	0	1	0	0	-6.0500	4.8800	6.0800	-5.4300	0.0000	0.0000	0.0000	0.0000;
	68795	69657	0.055917	0.166903	0.00361	59.78	0	0	0	0	1	0	0	4.9600	-5.2800	-4.9400	4.9700	0.0000	0.0000	0.0000	0.0000;
	68800	68796	0.011868	0.024215	0.00315	86.26	0	0	0	0	1	0	0	38.4500	-9.3500	-38.2800	9.3500	0.0000	0.0000	0.0000	0.0000;
	68796	69418	0.061711	0.170446	0.00619	79.78	0	0	0	0	1	0	0	27.3000	-10.6300	-26.8200	11.2900	0.0000	0.0000	0.0000	0.0000;
	68797	68798	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-10.9800	-1.6500	10.9800	1.6600	0.0000	0.0000	0.0000	0.0000;
	68799	68798	0.001388	0.009228	0.0118	269.54	0	0	0	0	1	0	0	-35.7900	2.6600	35.8100	-3.8300	0.0000	0.0000	0.0000	0.0000;
	68798	68808	0.00784	0.039963	0.0273	276.64	0	0	0	0	1	0	0	-46.7900	2.1700	46.9500	-4.3200	0.0000	0.0000	0.0000	0.0000;
	68800	68799	0.00426	0.125053	0	120.61	0	0	1	0	1	0	0	-22.5700	4.7700	22.5900	-4.1600	0.0000	0.0000	0.0000	0.0000;
	68799	68801	0.000288	0.001191	0	0	0	0	0	0	1	0	0	13.2000	1.5000	-13.2000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	68834	68800	0.027771	0.079816	0.00275	65.02	0	0	0	0	1	0	0	10.2400	-4.4300	-10.2000	4.2200	0.0000	0.0000	0.0000	0.0000;
	68800	68836	0.129639	0.278502	0.01498	60.25	0	0	0	0	1	0	0	-5.6800	0.3700	5.7200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	68802	68813	0.114421	0.31955	0.00697	60.49	0	0	0	0	1	0	0	-7.0800	0.7700	7.1300	-1.3800	0.0000	0.0000	0.0000	0.0000;
	68826	68802	0.113393	0.225152	0.00903	58.53	0	0	0	0	1	0	0	-5.7300	0.1700	5.7700	-1.0700	0.0000	0.0000	0.0000	0.0000;
	68803	68806	0.005107	0.161378	0	260.5	0	0	1	0	1	0	0	32.0700	-7.7500	-32.0200	9.3700	0.0000	0.0000	0.0000	0.0000;
	68803	68807	0.000294	0.001031	0	0	0	0	0	0	1	0	0	-32.0700	7.7500	32.0800	-7.7400	0.0000	0.0000	0.0000	0.0000;
	68804	68806	-0.001313	-0.041481	0	135.5	0	0	1	0	1	0	0	-32.0400	8.9500	32.0200	-9.3700	0.0000	0.0000	0.0000	0.0000;
	68804	68837	0.016289	0.045789	0.00659	64.9	0	0	0	0	1	0	0	13.9600	-4.7800	-13.9300	4.1400	0.0000	0.0000	0.0000	0.0000;
	68804	68839	0.108349	0.245043	0.00965	65.96	0	0	0	0	1	0	0	14.3700	-5.5000	-14.1400	4.9500	0.0000	0.0000	0.0000	0.0000;
	68805	68806	0.018999	0.600392	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68808	68807	0.003486	0.018389	0.0264	265.13	0	0	0	0	1	0	0	32.1100	-10.4300	-32.0800	7.7400	0.0000	0.0000	0.0000	0.0000;
	68809	68808	0.002714	0.092597	0	111.66	0	0	1.0125	0	1	0	0	-13.5900	-5.3800	13.6000	5.5600	0.0000	0.0000	0.0000	0.0000;
	68808	68810	0.000295	0.001079	0	0	0	0	0	0	1	0	0	2.6000	0.3100	-2.6000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	68808	68815	0.012757	0.080895	0.13914	311.48	0	0	0	0	1	0	0	-95.2600	8.8800	96.3600	-17.0900	0.0000	0.0000	0.0000	0.0000;
	68825	68809	0.03644	0.091358	0.0043	65.33	0	0	0	0	1	0	0	-13.5200	-5.6700	13.5900	5.3800	0.0000	0.0000	0.0000	0.0000;
	68811	68812	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-2.1600	-0.1000	2.1600	0.1000	0.0000	0.0000	0.0000	0.0000;
	68812	68825	0.024084	0.061183	0.00935	64.09	0	0	0	0	1	0	0	-11.0800	5.9400	11.1100	-6.8600	0.0000	0.0000	0.0000	0.0000;
	68812	68834	0.036304	0.093153	0.00764	61.43	0	0	0	0	1	0	0	8.9200	-6.0500	-8.8800	5.3100	0.0000	0.0000	0.0000	0.0000;
	68814	68813	0.051972	0.157947	0.00301	60.09	0	0	0	0	1	0	0	7.2000	-2.6400	-7.1700	2.4000	0.0000	0.0000	0.0000	0.0000;
	68813	68816	0.041843	0.103976	0.0032	50.77	0	0	0	0	1	0	0	-2.8500	-1.5800	2.8600	1.2400	0.0000	0.0000	0.0000	0.0000;
	68814	69415	0.04104	0.117561	0.01017	63.07	0	0	0	0	1	0	0	-10.0900	1.3900	10.1300	-2.3900	0.0000	0.0000	0.0000	0.0000;
	68816	68815	0.002821	0.104528	0	109.91	0	0	1	0	1	0	0	-13.9200	1.8100	13.9200	-1.6200	0.0000	0.0000	0.0000	0.0000;
	68815	68817	0.000275	0.001143	0	0	0	0	0	0	1	0	0	2.8900	2.2600	-2.8900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	68815	68821	0.013259	0.07937	0.03996	244.03	0	0	0	0	1	0	0	15.1400	-0.0500	-15.1100	-4.1300	0.0000	0.0000	0.0000	0.0000;
	68815	68915	0.03846	0.230832	0.13217	271.62	0	0	0	0	1	0	0	-35.1400	5.4100	35.6300	-16.7300	0.0000	0.0000	0.0000	0.0000;
	68815	69275	0.01059	0.063054	0.05105	297.46	0	0	0	0	1	0	0	-78.3000	7.8100	78.9100	-9.7900	0.0000	0.0000	0.0000	0.0000;
	68815	69481	0.012391	0.087874	0.11725	324.96	0	0	0	0	1	0	0	-132.6100	22.4800	134.7000	-20.4200	0.0000	0.0000	0.0000	0.0000;
	68815	69590	0.008108	0.045526	0.04433	319.02	0	0	0	0	1	0	0	117.7500	-19.2100	-116.6900	20.2700	0.0000	0.0000	0.0000	0.0000;
	68816	69243	0.159897	0.368312	0.01028	42.97	0	0	0	0	1	0	0	1.0700	-0.0700	-1.0700	-1.0400	0.0000	0.0000	0.0000	0.0000;
	68816	69591	0.109579	0.260776	0.00956	61.67	0	0	0	0	1	0	0	9.9900	-2.9800	-9.8900	2.1900	0.0000	0.0000	0.0000	0.0000;
	68818	68819	0.00023	0.001013	0	0	0	0	0	0	1	0	0	1.4500	0.6000	-1.4500	-0.6000	0.0000	0.0000	0.0000	0.0000;
	68818	68820	0.098709	0.220709	0.00373	64.64	0	0	0	0	1	0	0	11.1000	-5.7300	-10.9700	5.6300	0.0000	0.0000	0.0000	0.0000;
	68822	68818	0.072256	0.205175	0.00405	65.42	0	0	0	0	1	0	0	12.6700	-5.2200	-12.5500	5.1200	0.0000	0.0000	0.0000	0.0000;
	69528	68820	0.153855	0.302066	0.00695	63.45	0	0	0	0	1	0	0	-9.3700	5.6700	9.5500	-6.1000	0.0000	0.0000	0.0000	0.0000;
	68822	68821	0.003044	0.092796	0	112.92	0	0	1	0	1	0	0	-12.6700	5.2200	12.6800	-5.0600	0.0000	0.0000	0.0000	0.0000;
	68821	68823	0.00022	0.001076	0	0	0	0	0	0	1	0	0	2.4300	0.9300	-2.4300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	68824	68825	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-2.4100	-12.5300	2.4100	12.5300	0.0000	0.0000	0.0000	0.0000;
	68828	68826	0.058354	0.123527	0.00592	49.3	0	0	0	0	1	0	0	-1.5000	1.1300	1.5000	-1.7600	0.0000	0.0000	0.0000	0.0000;
	68827	69335	0.01785	0.107076	0.21529	320.56	0	0	0	0	1	0	0	-110.4100	14.8700	112.5000	-26.0000	0.0000	0.0000	0.0000	0.0000;
	68827	69570	0.015936	0.119363	0.19935	261.07	0	0	0	0	1	0	0	-28.3800	0.4200	28.5200	-21.2000	0.0000	0.0000	0.0000	0.0000;
	68827	69579	0.019569	0.096387	0.25218	260.71	0	0	0	0	1	0	0	-26.6300	-0.5300	26.7900	-26.2900	0.0000	0.0000	0.0000	0.0000;
	69641	68827	0.006693	0.037712	0.06896	349.54	0	0	0	0	1	0	0	-159.6000	17.7300	161.1900	-16.3400	0.0000	0.0000	0.0000	0.0000;
	69636	68828	0.061968	0.154162	0.00336	47.28	0	0	0	0	1	0	0	2.7400	2.6600	-2.7300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	68829	68832	0.000217	0.004747	0	121.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68829	68833	0.000298	0.001127	0	0	0	0	0	0	1	0	0	1.4300	0.1300	-1.4300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	68829	68834	0.000224	0.001058	0	0	0	0	0	0	1	0	0	-1.4300	-0.1300	1.4300	0.1300	0.0000	0.0000	0.0000	0.0000;
	68830	68832	0.011182	0.244298	0	60.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68831	68832	0.011182	0.244298	0	60.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68834	68836	0.121357	0.305801	0.01021	53.5	0	0	0	0	1	0	0	-2.7800	-1.0200	2.7900	-0.0800	0.0000	0.0000	0.0000	0.0000;
	68835	68836	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-1.8300	-0.5400	1.8300	0.5400	0.0000	0.0000	0.0000	0.0000;
	68836	69139	0.033579	0.095667	0.00671	62.73	0	0	0	0	1	0	0	-10.3400	1.4700	10.3700	-2.1100	0.0000	0.0000	0.0000	0.0000;
	68837	68838	0.00025	0.00112	0	0	0	0	0	0	1	0	0	1.5100	0.4800	-1.5100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	68839	68837	0.103269	0.225379	0.00681	67.79	0	0	0	0	1	0	0	-12.6000	4.5500	12.7700	-4.9300	0.0000	0.0000	0.0000	0.0000;
	68837	69137	0.179397	0.439279	0.00859	48.12	0	0	0	0	1	0	0	-0.3500	0.3100	0.3600	-1.2500	0.0000	0.0000	0.0000	0.0000;
	68839	68840	0.053049	0.12912	0.00384	77.59	0	0	0	0	1	0	0	25.4100	-10.2300	-25.0500	10.6800	0.0000	0.0000	0.0000	0.0000;
	68840	69396	0.09661	0.183887	0.00918	76.88	0	0	0	0	1	0	0	24.1300	-10.8400	-23.5300	10.9800	0.0000	0.0000	0.0000	0.0000;
	68841	68878	0.071509	0.186295	0.00851	43.56	0	0	0	0	1	0	0	0.2500	2.8100	-0.2400	-3.7100	0.0000	0.0000	0.0000	0.0000;
	68880	68841	0.091663	0.231549	0.01057	49.19	0	0	0	0	1	0	0	0.7000	-2.3400	-0.6900	1.2000	0.0000	0.0000	0.0000	0.0000;
	68842	68844	0.037408	0.080923	0.00578	54.82	0	0	0	0	1	0	0	2.3500	-2.3600	-2.3400	1.7300	0.0000	0.0000	0.0000	0.0000;
	68850	68842	0.063141	0.1426	0.00659	65.26	0	0	0	0	1	0	0	7.2400	-2.6900	-7.2100	2.0400	0.0000	0.0000	0.0000	0.0000;
	68842	69504	0.062219	0.152391	0.01328	59.1	0	0	0	0	1	0	0	3.2000	0.0500	-3.2000	-1.4900	0.0000	0.0000	0.0000	0.0000;
	68844	68843	0.006824	0.157481	0	73.8	0	0	1.00625	0	1	0	0	-0.9700	-2.0300	0.9700	2.0300	0.0000	0.0000	0.0000	0.0000;
	68843	68845	0.000235	0.001171	0	0	0	0	0	0	1	0	0	-0.9700	-2.0300	0.9700	2.0300	0.0000	0.0000	0.0000	0.0000;
	68845	69098	0.008669	0.049683	0.0405	188.37	0	0	0	0	1	0	0	-0.9700	-2.0300	0.9700	-2.3900	0.0000	0.0000	0.0000	0.0000;
	68846	68847	0.000247	0.001144	0	0	0	0	0	0	1	0	0	1.3500	0.2900	-1.3500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	69117	68846	0.081089	0.161174	0.01624	55.9	0	0	0	0	1	0	0	-4.7900	-3.6700	4.8100	1.9500	0.0000	0.0000	0.0000	0.0000;
	68846	69160	0.117952	0.259405	0.02048	64.57	0	0	0	0	1	0	0	-6.1600	-2.2400	6.2000	0.0700	0.0000	0.0000	0.0000	0.0000;
	69101	68848	0.060377	0.119917	0.00978	53.12	0	0	0	0	1	0	0	-3.0300	2.5600	3.0400	-3.6100	0.0000	0.0000	0.0000	0.0000;
	69117	68848	0.079048	0.24805	0.0069	55.11	0	0	0	0	1	0	0	4.1800	-4.2700	-4.1600	3.5900	0.0000	0.0000	0.0000	0.0000;
	68849	68850	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-1.1200	-0.1400	1.1200	0.1400	0.0000	0.0000	0.0000	0.0000;
	68850	69160	0.19042	0.314273	0.00611	68.38	0	0	0	0	1	0	0	-8.3600	2.5500	8.4900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	68851	68852	0.000221	0.001164	0	0	0	0	0	0	1	0	0	4.1000	0.8400	-4.1000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	68851	68853	0.033204	0.08175	0.0017	60.55	0	0	0	0	1	0	0	6.8200	-3.5200	-6.8000	3.3800	0.0000	0.0000	0.0000	0.0000;
	68851	68871	0.05986	0.184636	0.00488	64.64	0	0	0	0	1	0	0	-10.9200	1.5400	10.9900	-1.8600	0.0000	0.0000	0.0000	0.0000;
	68853	68876	0.047333	0.102515	0.01132	53.16	0	0	0	0	1	0	0	2.7000	-4.5800	-2.6900	3.3800	0.0000	0.0000	0.0000	0.0000;
	68854	68857	0.004342	0.025213	0.06826	265.46	0	0	0	0	1	0	0	28.6900	-2.4100	-28.6600	-4.9700	0.0000	0.0000	0.0000	0.0000;
	68875	68854	0.011579	0.062056	0.06791	277.36	0	0	0	0	1	0	0	58.5900	-9.3300	-58.2300	3.7000	0.0000	0.0000	0.0000	0.0000;
	68854	69468	0.019153	0.12134	0.0748	260.61	0	0	0	0	1	0	0	25.4400	-2.5400	-25.3300	-5.0000	0.0000	0.0000	0.0000	0.0000;
	68855	68856	0.000209	0.001136	0	0	0	0	0	0	1	0	0	3.6900	1.1200	-3.6900	-1.1200	0.0000	0.0000	0.0000	0.0000;
	68858	68855	0.04342	0.085536	0.00253	58.62	0	0	0	0	1	0	0	6.8300	-0.8600	-6.8100	0.6200	0.0000	0.0000	0.0000	0.0000;
	68855	69460	0.056666	0.111584	0.00619	51.64	0	0	0	0	1	0	0	3.1200	-1.7300	-3.1200	1.0600	0.0000	0.0000	0.0000	0.0000;
	68857	68860	0.004009	0.10696	0	261.16	0	0	1	0	1	0	0	10.5300	-0.4200	-10.5200	0.5300	0.0000	0.0000	0.0000	0.0000;
	68857	68861	0.000251	0.001132	0	0	0	0	0	0	1	0	0	3.6900	0.9100	-3.6900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	68857	69459	0.003646	0.019911	0.03325	287.99	0	0	0	0	1	0	0	65.0300	0.2500	-64.8900	-3.1600	0.0000	0.0000	0.0000	0.0000;
	68857	69561	0.028975	0.179734	0.23444	278.16	0	0	0	0	1	0	0	-50.5800	4.2300	51.3300	-25.2400	0.0000	0.0000	0.0000	0.0000;
	68858	68860	-0.000578	-0.015427	0	106.36	0	0	1	0	1	0	0	-6.8300	0.8600	6.8300	-0.8600	0.0000	0.0000	0.0000	0.0000;
	68859	68860	0.017437	0.465268	0	154.8	0	0	1	0	1	0	0	-3.6900	-0.2700	3.6900	0.3300	0.0000	0.0000	0.0000	0.0000;
	68862	69580	0.032208	0.074961	0.00233	47.47	0	0	0	0	1	0	0	-1.7500	-0.6500	1.7500	0.4000	0.0000	0.0000	0.0000	0.0000;
	68862	69583	0.034701	0.088477	0.00157	45.44	0	0	0	0	1	0	0	-0.7700	0.2600	0.7700	-0.4300	0.0000	0.0000	0.0000	0.0000;
	68864	68863	0.058904	0.148311	0.00654	54.39	0	0	0	0	1	0	0	3.7100	-1.2800	-3.7000	0.5900	0.0000	0.0000	0.0000	0.0000;
	68863	69580	0.031114	0.072427	0.00502	50.96	0	0	0	0	1	0	0	1.9300	-1.6200	-1.9300	1.0800	0.0000	0.0000	0.0000	0.0000;
	68864	68865	0.000206	0.001059	0	0	0	0	0	0	1	0	0	0.8500	0.1400	-0.8500	-0.1400	0.0000	0.0000	0.0000	0.0000;
	68864	68867	0.040147	0.132195	0.01457	56.38	0	0	0	0	1	0	0	-4.5500	1.1300	4.5600	-2.6800	0.0000	0.0000	0.0000	0.0000;
	68866	68867	0.000275	0.001168	0	0	0	0	0	0	1	0	0	-1.3800	-2.9900	1.3800	2.9900	0.0000	0.0000	0.0000	0.0000;
	68868	68867	0.03615	0.088361	0.004	58.87	0	0	0	0	1	0	0	5.9600	-0.0900	-5.9400	-0.3100	0.0000	0.0000	0.0000	0.0000;
	68868	68870	0.051222	0.138043	0.00823	68.08	0	0	0	0	1	0	0	-15.9700	4.4400	16.1000	-4.9800	0.0000	0.0000	0.0000	0.0000;
	68874	68868	0.170388	0.308897	0.01086	62.39	0	0	0	0	1	0	0	-8.6400	3.8600	8.7800	-4.7700	0.0000	0.0000	0.0000	0.0000;
	68875	68869	0.010621	0.069019	0.04311	277.88	0	0	0	0	1	0	0	-60.2200	9.1100	60.5800	-11.5800	0.0000	0.0000	0.0000	0.0000;
	68869	68895	0.020447	0.102105	0.08016	282.03	0	0	0	0	1	0	0	-62.5200	10.9900	63.2800	-16.1100	0.0000	0.0000	0.0000	0.0000;
	68892	68870	0.103747	0.261225	0.0197	69.44	0	0	0	0	1	0	0	18.0400	-5.8800	-17.7100	4.5500	0.0000	0.0000	0.0000	0.0000;
	68871	68872	0.085284	0.257891	0.00741	52.89	0	0	0	0	1	0	0	-4.2000	0.1500	4.2200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	68871	68874	0.024263	0.061934	0.02554	61.74	0	0	0	0	1	0	0	-7.9400	1.3700	7.9600	-4.0900	0.0000	0.0000	0.0000	0.0000;
	68872	68873	0.04908	0.148256	0.0043	54.76	0	0	0	0	1	0	0	-5.2900	0.8200	5.3000	-1.2500	0.0000	0.0000	0.0000	0.0000;
	69281	68873	0.088907	0.207178	0.00428	56.16	0	0	0	0	1	0	0	6.0500	-1.4100	-6.0100	1.0200	0.0000	0.0000	0.0000	0.0000;
	68877	68876	0.04376	0.112394	0.0041	60.07	0	0	0	0	1	0	0	8.4900	-1.5000	-8.4700	1.1300	0.0000	0.0000	0.0000	0.0000;
	69462	68876	0.047811	0.118393	0.01188	62.83	0	0	0	0	1	0	0	-9.8800	3.6300	9.9300	-4.7900	0.0000	0.0000	0.0000	0.0000;
	68877	69286	0.069605	0.139682	0.00881	61.12	0	0	0	0	1	0	0	-9.5500	0.8600	9.6100	-1.7000	0.0000	0.0000	0.0000	0.0000;
	68878	68880	0.020183	0.044321	0.00352	60.89	0	0	0	0	1	0	0	-4.8900	-4.2300	4.9000	3.8700	0.0000	0.0000	0.0000	0.0000;
	68883	68878	0.089918	0.223612	0.00507	65.09	0	0	0	0	1	0	0	7.5300	0.4300	-7.4900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	68878	68885	0.073205	0.205993	0.00919	69.82	0	0	0	0	1	0	0	9.9800	-5.5400	-9.9000	4.7900	0.0000	0.0000	0.0000	0.0000;
	68880	68879	0.005461	0.144849	0	89.05	0	0	1	0	1	0	0	-5.5900	-1.5300	5.5900	1.5700	0.0000	0.0000	0.0000	0.0000;
	68879	68881	0.000238	0.001129	0	0	0	0	0	0	1	0	0	5.2800	1.5400	-5.2800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	68882	68879	0.011773	0.065018	0.02949	258.66	0	0	0	0	1	0	0	21.2000	-10.0500	-21.1400	7.1800	0.0000	0.0000	0.0000	0.0000;
	68879	69240	0.013189	0.086693	0.08046	248.59	0	0	0	0	1	0	0	10.2700	-13.8000	-10.2400	5.1800	0.0000	0.0000	0.0000	0.0000;
	68883	68882	0.00367	0.105369	0	94.88	0	0	1.00625	0	1	0	0	-7.5300	-0.4300	7.5300	0.4900	0.0000	0.0000	0.0000	0.0000;
	68882	68884	0.000241	0.001129	0	0	0	0	0	0	1	0	0	2.2200	1.0000	-2.2200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	68882	69769	0.013944	0.081368	0.22834	259.71	0	0	0	0	1	0	0	-22.1700	-15.4900	22.2400	-8.8600	0.0000	0.0000	0.0000	0.0000;
	68882	69827	0.012436	0.076833	0.0402	239.84	0	0	0	0	1	0	0	-8.7800	-8.8800	8.8000	4.6100	0.0000	0.0000	0.0000	0.0000;
	68890	68887	0.040174	0.090596	0.01017	76.97	0	0	0	0	1	0	0	-23.6900	8.6700	23.9300	-9.2500	0.0000	0.0000	0.0000	0.0000;
	68887	68896	0.0511	0.106888	0.00598	80.01	0	0	0	0	1	0	0	-25.7000	9.0400	26.0400	-8.9700	0.0000	0.0000	0.0000	0.0000;
	68888	68889	0.000262	0.00116	0	0	0	0	0	0	1	0	0	1.0200	0.5000	-1.0200	-0.5000	0.0000	0.0000	0.0000	0.0000;
	68888	68896	0.03954	0.116714	0.00969	69.56	0	0	0	0	1	0	0	19.9200	-6.2000	-19.7700	5.5800	0.0000	0.0000	0.0000	0.0000;
	68888	69074	0.076434	0.209633	0.0198	66.8	0	0	0	0	1	0	0	-14.9500	3.6900	15.1200	-5.4300	0.0000	0.0000	0.0000	0.0000;
	69085	68888	0.140915	0.256303	0.00555	63.38	0	0	0	0	1	0	0	6.0400	-2.5300	-5.9900	2.0100	0.0000	0.0000	0.0000	0.0000;
	68892	68890	0.018671	0.068524	0.00157	75.36	0	0	0	0	1	0	0	-21.7900	9.1000	21.8900	-8.9300	0.0000	0.0000	0.0000	0.0000;
	68891	68894	0.004951	0.179609	0	181.58	0	0	1	0	1	0	0	0.2700	3.3400	-0.2700	-3.3300	0.0000	0.0000	0.0000	0.0000;
	68891	68895	0.000203	0.00106	0	0	0	0	0	0	1	0	0	-0.2700	-3.3400	0.2700	3.3400	0.0000	0.0000	0.0000	0.0000;
	68892	68894	-0.000462	-0.016764	0	56.58	0	0	1	0	1	0	0	-0.2700	-3.3300	0.2700	3.3300	0.0000	0.0000	0.0000	0.0000;
	68893	68894	0.027121	0.983945	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68895	68897	0.014138	0.089629	0.04861	282.44	0	0	0	0	1	0	0	-63.5500	12.7600	64.0900	-14.7000	0.0000	0.0000	0.0000	0.0000;
	68896	69085	0.24196	0.481744	0.00783	60.57	0	0	0	0	1	0	0	-7.5500	2.7900	7.6900	-3.3600	0.0000	0.0000	0.0000	0.0000;
	68901	68897	0.005706	0.035512	0.02823	283.38	0	0	0	0	1	0	0	66.6200	-15.7500	-66.3800	14.1300	0.0000	0.0000	0.0000	0.0000;
	68899	68898	0.003631	0.131909	0	98.74	0	0	1	0	1	0	0	-8.7500	-3.0500	8.7500	3.1500	0.0000	0.0000	0.0000	0.0000;
	68898	68900	0.000236	0.001016	0	0	0	0	0	0	1	0	0	-8.7500	-3.1500	8.7500	3.1500	0.0000	0.0000	0.0000	0.0000;
	68899	69305	0.036163	0.099757	0.01896	68.43	0	0	0	0	1	0	0	16.9600	-3.1100	-16.8600	1.3100	0.0000	0.0000	0.0000	0.0000;
	68899	69379	0.098177	0.222018	0.00443	65.19	0	0	0	0	1	0	0	-11.5700	4.4700	11.7100	-4.6300	0.0000	0.0000	0.0000	0.0000;
	68900	68901	0.003248	0.02305	0.04668	243.62	0	0	0	0	1	0	0	-8.7500	-3.1500	8.7500	-1.9700	0.0000	0.0000	0.0000	0.0000;
	68901	68904	0.005772	0.177137	0	204.82	0	0	1	0	1	0	0	-1.7700	2.7500	1.7700	-2.7300	0.0000	0.0000	0.0000	0.0000;
	68901	68905	0.000233	0.001007	0	0	0	0	0	0	1	0	0	2.5900	0.5300	-2.5900	-0.5300	0.0000	0.0000	0.0000	0.0000;
	68901	69388	0.010192	0.06352	0.04335	287.89	0	0	0	0	1	0	0	-76.2000	14.4400	76.7700	-15.7000	0.0000	0.0000	0.0000	0.0000;
	68902	68904	-0.0018	-0.055235	0	79.82	0	0	1	0	1	0	0	1.7700	-2.7400	-1.7700	2.7300	0.0000	0.0000	0.0000	0.0000;
	68902	69379	0.133282	0.263248	0.00635	54.14	0	0	0	0	1	0	0	-4.3600	2.0100	4.3900	-2.6400	0.0000	0.0000	0.0000	0.0000;
	68903	68904	0.023438	0.719298	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68907	68906	0.002702	0.095929	0	120.11	0	0	1.00625	0	1	0	0	-22.5400	0.8300	22.5600	-0.3700	0.0000	0.0000	0.0000	0.0000;
	68906	68908	0.00025	0.0011	0	0	0	0	0	0	1	0	0	23.4300	6.6200	-23.4300	-6.6100	0.0000	0.0000	0.0000	0.0000;
	68906	68909	0.001636	0.010457	0.01229	257.78	0	0	0	0	1	0	0	27.5500	-5.6800	-27.5300	4.4400	0.0000	0.0000	0.0000	0.0000;
	68906	69615	0.006424	0.03413	0.02252	285.49	0	0	0	0	1	0	0	-73.5300	-0.5600	73.8600	-0.1200	0.0000	0.0000	0.0000	0.0000;
	68932	68907	0.031162	0.072589	0.00227	53.63	0	0	0	0	1	0	0	5.0200	1.3500	-5.0200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	68907	68934	0.020698	0.045407	0.00322	66.74	0	0	0	0	1	0	0	15.7500	-0.2900	-15.7000	0.0500	0.0000	0.0000	0.0000	0.0000;
	68936	68907	0.008753	0.019879	0.0013	64.3	0	0	0	0	1	0	0	-11.8000	-1.1600	11.8200	1.0400	0.0000	0.0000	0.0000	0.0000;
	68910	68909	0.004449	0.125036	0	111.91	0	0	1.01875	0	1	0	0	-15.5200	-9.4000	15.5400	9.8000	0.0000	0.0000	0.0000	0.0000;
	68909	68911	0.000282	0.001029	0	0	0	0	0	0	1	0	0	23.4300	14.1200	-23.4300	-14.1100	0.0000	0.0000	0.0000	0.0000;
	68909	68915	0.002877	0.016043	0.01137	283.04	0	0	0	0	1	0	0	69.7600	-13.6700	-69.6300	13.2100	0.0000	0.0000	0.0000	0.0000;
	68909	68920	0.004893	0.026743	0.01735	281.29	0	0	0	0	1	0	0	-68.2600	-1.6500	68.4800	0.9600	0.0000	0.0000	0.0000	0.0000;
	68909	68926	0.004292	0.020225	0.04872	296.66	0	0	0	0	1	0	0	131.8300	-20.4600	-131.1200	18.6300	0.0000	0.0000	0.0000	0.0000;
	68909	68931	0.00193	0.01362	0.00524	278.55	0	0	0	0	1	0	0	-70.8600	5.4500	70.9500	-5.3700	0.0000	0.0000	0.0000	0.0000;
	68909	69615	0.007308	0.037765	0.01517	284.06	0	0	0	0	1	0	0	-73.9100	1.9600	74.2800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	68913	68910	0.026797	0.070163	0.00166	61.48	0	0	0	0	1	0	0	-10.2900	0.2100	10.3200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	68910	68916	0.005496	0.013717	0.00075	64.67	0	0	0	0	1	0	0	12.4400	3.7400	-12.4300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	68910	68918	0.023882	0.056303	0.00747	52.89	0	0	0	0	1	0	0	-4.2200	4.8800	4.2300	-5.6600	0.0000	0.0000	0.0000	0.0000;
	68910	68932	0.014917	0.041316	0.00214	60.95	0	0	0	0	1	0	0	-9.6700	-1.9100	9.6800	1.7200	0.0000	0.0000	0.0000	0.0000;
	68910	68936	0.011026	0.030899	0.00157	57.94	0	0	0	0	1	0	0	6.6600	3.0100	-6.6500	-3.1700	0.0000	0.0000	0.0000	0.0000;
	68913	68912	0.0029	0.107096	0	108.54	0	0	1.01875	0	1	0	0	-13.3400	-13.6500	13.3500	14.0200	0.0000	0.0000	0.0000	0.0000;
	68912	68914	0.000233	0.001157	0	0	0	0	0	0	1	0	0	-13.3500	-14.0200	13.3500	14.0300	0.0000	0.0000	0.0000	0.0000;
	68934	68913	0.012438	0.033269	0.00162	42	0	0	0	0	1	0	0	0.7000	-3.4600	-0.7000	3.2900	0.0000	0.0000	0.0000	0.0000;
	68915	68914	0.000888	0.00607	0.00385	219.42	0	0	0	0	1	0	0	10.5700	-2.8600	-10.5700	2.4500	0.0000	0.0000	0.0000	0.0000;
	68914	68920	0.002204	0.01436	0.05833	324.26	0	0	0	0	1	0	0	-210.6600	8.0700	211.5800	-8.3300	0.0000	0.0000	0.0000	0.0000;
	68926	68914	0.003283	0.020668	0.03928	276.29	0	0	0	0	1	0	0	-73.1900	0.8300	73.3600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	68914	69515	0.034738	0.195524	0.25053	304.89	0	0	0	0	1	0	0	134.5100	-20.5800	-128.6100	27.0600	0.0000	0.0000	0.0000	0.0000;
	68916	68917	0.000266	0.001104	0	0	0	0	0	0	1	0	0	21.4900	6.0100	-21.4900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	68916	68932	0.013955	0.034783	0.00112	66.97	0	0	0	0	1	0	0	-16.2900	-3.2300	16.3300	3.2000	0.0000	0.0000	0.0000	0.0000;
	68916	68934	0.029721	0.082563	0.00387	56.48	0	0	0	0	1	0	0	6.4500	0.4100	-6.4400	-0.7900	0.0000	0.0000	0.0000	0.0000;
	68916	68936	0.020899	0.046475	0.00165	44.77	0	0	0	0	1	0	0	0.7800	0.6100	-0.7800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	68918	68919	0.00025	0.001172	0	0	0	0	0	0	1	0	0	21.4900	3.1400	-21.4900	-3.1400	0.0000	0.0000	0.0000	0.0000;
	68922	68918	0.018551	0.049231	0.0031	71.94	0	0	0	0	1	0	0	22.0500	-4.0900	-21.9600	3.9800	0.0000	0.0000	0.0000	0.0000;
	68918	69357	0.042202	0.093167	0.00401	51.62	0	0	0	0	1	0	0	-3.7600	-1.4700	3.7600	1.0500	0.0000	0.0000	0.0000	0.0000;
	68921	68920	0.002069	0.012523	0.00938	226.51	0	0	0	0	1	0	0	-0.3400	1.1400	0.3400	-2.1500	0.0000	0.0000	0.0000	0.0000;
	68920	69730	0.003138	0.017239	0.06047	306.86	0	0	0	0	1	0	0	-134.9000	-16.9300	135.4300	13.3400	0.0000	0.0000	0.0000	0.0000;
	68920	69736	0.008487	0.054164	0.07717	316.99	0	0	0	0	1	0	0	-166.9800	20.1800	169.2300	-14.1500	0.0000	0.0000	0.0000	0.0000;
	68921	68924	0.002911	0.099557	0	144.07	0	0	1	0	1	0	0	22.0600	-3.6200	-22.0500	4.0800	0.0000	0.0000	0.0000	0.0000;
	68921	68925	0.000246	0.001176	0	0	0	0	0	0	1	0	0	23.6900	2.2700	-23.6900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	68921	68931	0.002445	0.016845	0.03522	273.06	0	0	0	0	1	0	0	51.4000	10.2300	-51.3300	-13.5700	0.0000	0.0000	0.0000	0.0000;
	69730	68921	0.004546	0.024051	0.03249	294.62	0	0	0	0	1	0	0	97.2000	8.6200	-96.8000	-10.0200	0.0000	0.0000	0.0000	0.0000;
	68922	68924	5.6e-05	0.001904	0	119.07	0	0	1	0	1	0	0	-22.0500	4.0900	22.0500	-4.0800	0.0000	0.0000	0.0000	0.0000;
	68923	68924	0.016255	0.55598	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68926	68929	0.007857	0.239337	0	130.64	0	0	1	0	1	0	0	14.3900	-6.5700	-14.3700	7.1300	0.0000	0.0000	0.0000	0.0000;
	68926	68930	0.000217	0.001116	0	0	0	0	0	0	1	0	0	20.5300	4.3100	-20.5300	-4.3100	0.0000	0.0000	0.0000	0.0000;
	68926	69358	0.005005	0.032218	0.02658	287.31	0	0	0	0	1	0	0	-89.5700	4.2600	89.9500	-4.6500	0.0000	0.0000	0.0000	0.0000;
	69486	68926	0.009669	0.054747	0.07992	340.94	0	0	0	0	1	0	0	-252.8400	47.6800	258.9600	-21.4600	0.0000	0.0000	0.0000	0.0000;
	68927	68929	-0.003743	-0.114032	0	105.64	0	0	1	0	1	0	0	-14.3800	6.8600	14.3700	-7.1300	0.0000	0.0000	0.0000	0.0000;
	68927	69142	0.082114	0.224214	0.00665	73.85	0	0	0	0	1	0	0	28.3600	-5.8800	-27.7300	6.9000	0.0000	0.0000	0.0000	0.0000;
	68927	69362	0.015325	0.036974	0.04574	86.98	0	0	0	0	1	0	0	-57.8700	12.1800	58.3800	-15.9200	0.0000	0.0000	0.0000	0.0000;
	69482	68927	0.063592	0.170345	0.01448	85.64	0	0	0	0	1	0	0	-42.6700	14.9000	43.9000	-13.1700	0.0000	0.0000	0.0000	0.0000;
	68928	68929	0.021506	0.655102	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68932	68931	0.002405	0.077071	0	141.02	0	0	1.01875	0	1	0	0	-32.9300	-13.0600	32.9600	13.9900	0.0000	0.0000	0.0000	0.0000;
	68931	68933	0.000232	0.001081	0	0	0	0	0	0	1	0	0	20.3300	8.6700	-20.3300	-8.6700	0.0000	0.0000	0.0000	0.0000;
	68931	69615	0.004323	0.025324	0.01178	283.64	0	0	0	0	1	0	0	-72.9000	-3.7300	73.1200	3.7300	0.0000	0.0000	0.0000	0.0000;
	68936	68932	0.022719	0.042212	0.0018	64.89	0	0	0	0	1	0	0	-13.8100	-1.8100	13.8500	1.6900	0.0000	0.0000	0.0000	0.0000;
	69357	68932	0.026311	0.065445	0.00278	48.46	0	0	0	0	1	0	0	3.0800	-3.5200	-3.0800	3.2300	0.0000	0.0000	0.0000	0.0000;
	68932	69612	0.039852	0.102729	0.00274	60.43	0	0	0	0	1	0	0	-8.8800	1.8800	8.9100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	68934	68935	0.000294	0.001039	0	0	0	0	0	0	1	0	0	20.3300	7.8000	-20.3300	-7.8000	0.0000	0.0000	0.0000	0.0000;
	68934	68936	0.014863	0.038826	0.00398	64.25	0	0	0	0	1	0	0	-12.7000	-0.2700	12.7200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	68934	68938	0.025716	0.068963	0.00732	64.02	0	0	0	0	1	0	0	13.8100	-3.3200	-13.7600	2.6700	0.0000	0.0000	0.0000	0.0000;
	68938	68937	0.07256	0.169336	0.00445	62.28	0	0	0	0	1	0	0	12.6800	-2.8300	-12.5700	2.6200	0.0000	0.0000	0.0000	0.0000;
	68939	68937	0.06301	0.131092	0.00812	61.44	0	0	0	0	1	0	0	-11.5800	2.1500	11.6600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	69247	68939	0.13691	0.381835	0.00434	59.85	0	0	0	0	1	0	0	-9.7200	2.3800	9.8500	-2.4700	0.0000	0.0000	0.0000	0.0000;
	68940	69340	0.065762	0.147385	0.00681	72.95	0	0	0	0	1	0	0	-24.6600	9.5500	25.0900	-9.3200	0.0000	0.0000	0.0000	0.0000;
	69721	68940	0.022993	0.047707	0.00727	68.12	0	0	0	0	1	0	0	-20.4100	10.4800	20.5200	-11.0300	0.0000	0.0000	0.0000	0.0000;
	68941	69251	0.060422	0.162238	0.00857	76.09	0	0	0	0	1	0	0	28.2300	-7.0000	-27.7500	7.3900	0.0000	0.0000	0.0000	0.0000;
	68941	69721	0.077836	0.185577	0.01419	77.93	0	0	0	0	1	0	0	-29.7300	6.5900	30.4200	-6.4600	0.0000	0.0000	0.0000	0.0000;
	68943	68942	0.003632	0.130015	0	92.88	0	0	1	0	1	0	0	-5.3000	0.3500	5.3000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	68942	68944	0.000229	0.001126	0	0	0	0	0	0	1	0	0	-5.3000	0.3200	5.3000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	68948	68943	0.024836	0.070671	0.01866	74.28	0	0	0	0	1	0	0	-22.2900	5.1800	22.4100	-6.8500	0.0000	0.0000	0.0000	0.0000;
	68943	68994	0.030704	0.071706	0.01017	71.35	0	0	0	0	1	0	0	-19.6000	6.3800	19.7200	-7.1900	0.0000	0.0000	0.0000	0.0000;
	68944	68947	0.006846	0.040229	0.02739	275.95	0	0	0	0	1	0	0	49.7100	-6.2400	-49.5500	4.2000	0.0000	0.0000	0.0000	0.0000;
	68945	69024	0.060466	0.159264	0.0053	77.34	0	0	0	0	1	0	0	25.2000	-8.6700	-24.8100	9.1400	0.0000	0.0000	0.0000	0.0000;
	68948	68946	0.024689	0.061731	0.00155	77.71	0	0	0	0	1	0	0	26.6800	-7.0900	-26.5100	7.3600	0.0000	0.0000	0.0000	0.0000;
	68946	68997	0.079363	0.186977	0.00379	60.41	0	0	0	0	1	0	0	5.1600	-3.8100	-5.1300	3.4700	0.0000	0.0000	0.0000	0.0000;
	69014	68946	0.015716	0.046266	0.00419	61.96	0	0	0	0	1	0	0	5.5600	-1.9700	-5.5600	1.5300	0.0000	0.0000	0.0000	0.0000;
	68946	69016	0.029966	0.070226	0.0064	75.5	0	0	0	0	1	0	0	21.4000	-7.5200	-21.2600	7.1700	0.0000	0.0000	0.0000	0.0000;
	68947	68950	0.007352	0.252902	0	235.16	0	0	1	0	1	0	0	2.9300	-0.2600	-2.9300	0.2800	0.0000	0.0000	0.0000	0.0000;
	68947	68951	0.000242	0.001158	0	0	0	0	0	0	1	0	0	4.0500	0.6400	-4.0500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	69015	68947	0.005545	0.032924	0.02502	272.48	0	0	0	0	1	0	0	-42.4700	2.4400	42.5600	-4.5900	0.0000	0.0000	0.0000	0.0000;
	68948	68950	-0.00349	-0.120056	0	85.16	0	0	1	0	1	0	0	-2.9300	0.2700	2.9300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	69024	68948	0.032024	0.075359	0.00587	52.64	0	0	0	0	1	0	0	1.4600	-2.2700	-1.4600	1.6400	0.0000	0.0000	0.0000	0.0000;
	68949	68950	0.022184	0.763082	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68953	68952	0.002843	0.104652	0	109.59	0	0	1.00625	0	1	0	0	-13.5100	-2.8500	13.5100	3.0400	0.0000	0.0000	0.0000	0.0000;
	68952	68954	0.000206	0.00101	0	0	0	0	0	0	1	0	0	24.9300	5.8300	-24.9200	-5.8200	0.0000	0.0000	0.0000	0.0000;
	68978	68952	0.002314	0.013449	0.02626	272.24	0	0	0	0	1	0	0	38.4700	6.2100	-38.4400	-8.8700	0.0000	0.0000	0.0000	0.0000;
	68953	68967	0.018007	0.031363	0.02013	49.48	0	0	0	0	1	0	0	2.6300	1.5900	-2.6300	-3.7800	0.0000	0.0000	0.0000	0.0000;
	68996	68953	0.028761	0.069389	0.00152	62.85	0	0	0	0	1	0	0	-7.5400	0.2000	7.5600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	68953	68997	0.029372	0.073309	0.00463	54.7	0	0	0	0	1	0	0	3.3200	1.5900	-3.3200	-2.0800	0.0000	0.0000	0.0000	0.0000;
	68955	68956	0.012453	0.030122	0.00084	46.01	0	0	0	0	1	0	0	-0.4000	-0.1000	0.4000	0.0100	0.0000	0.0000	0.0000	0.0000;
	68961	68955	0.006309	0.014715	0.00076	60.44	0	0	0	0	1	0	0	6.7000	4.5600	-6.6900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	68980	68955	0.014995	0.027398	0.00166	74.39	0	0	0	0	1	0	0	20.5900	-3.0900	-20.5300	3.0200	0.0000	0.0000	0.0000	0.0000;
	69018	68955	0.010629	0.025794	0.00084	51.02	0	0	0	0	1	0	0	-2.6900	4.6300	2.7000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	68956	68961	0.012386	0.029968	0.00043	55.43	0	0	0	0	1	0	0	-2.8700	-2.2700	2.8700	2.2300	0.0000	0.0000	0.0000	0.0000;
	68971	68956	0.024328	0.043051	0.00142	62.76	0	0	0	0	1	0	0	9.0700	-0.4900	-9.0600	0.3700	0.0000	0.0000	0.0000	0.0000;
	68956	69016	0.026057	0.066927	0.00134	58.4	0	0	0	0	1	0	0	-5.4000	-1.3400	5.4000	1.2200	0.0000	0.0000	0.0000	0.0000;
	69020	68956	0.018909	0.031226	0.00077	54.34	0	0	0	0	1	0	0	3.6700	-0.5900	-3.6700	0.5200	0.0000	0.0000	0.0000	0.0000;
	68956	69022	0.021097	0.053226	0.00189	56	0	0	0	0	1	0	0	-4.3400	-0.9600	4.3400	0.7700	0.0000	0.0000	0.0000	0.0000;
	68958	68957	0.001404	0.049771	0	137	0	0	1	0	1	0	0	-32.0400	-7.5400	32.0600	8.0500	0.0000	0.0000	0.0000	0.0000;
	68957	68959	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-32.0600	-8.0500	32.0600	8.0600	0.0000	0.0000	0.0000	0.0000;
	68958	68980	0.023355	0.045164	0.00093	62.46	0	0	0	0	1	0	0	7.1200	-4.7000	-7.1000	4.6300	0.0000	0.0000	0.0000	0.0000;
	68959	68966	0.001036	0.00591	0.01054	239.05	0	0	0	0	1	0	0	-17.2300	-5.0600	17.2300	3.9300	0.0000	0.0000	0.0000	0.0000;
	68959	68979	0.001139	0.007176	0.00546	273.38	0	0	0	0	1	0	0	44.8500	11.4400	-44.8300	-11.8900	0.0000	0.0000	0.0000	0.0000;
	68960	68963	0.011207	0.34272	0	272.57	0	0	1	0	1	0	0	23.8500	2.4700	-23.7900	-0.6400	0.0000	0.0000	0.0000	0.0000;
	68960	68964	0.000297	0.001025	0	0	0	0	0	0	1	0	0	31.6000	23.7200	-31.6000	-23.7100	0.0000	0.0000	0.0000	0.0000;
	68974	68960	0.001602	0.011414	0.00822	273.54	0	0	0	0	1	0	0	44.9200	20.7700	-44.8900	-21.4000	0.0000	0.0000	0.0000	0.0000;
	68979	68960	0.001696	0.011543	0.00667	232.45	0	0	0	0	1	0	0	-17.8100	8.6900	17.8200	-9.3700	0.0000	0.0000	0.0000	0.0000;
	68960	69015	0.001846	0.009591	0.01233	260.15	0	0	0	0	1	0	0	-28.3800	4.5800	28.4000	-5.8400	0.0000	0.0000	0.0000	0.0000;
	68961	68963	-0.007775	-0.237755	0	122.57	0	0	1	0	1	0	0	-23.8300	-1.9100	23.7900	0.6400	0.0000	0.0000	0.0000	0.0000;
	68961	69018	0.005171	0.011486	0.00051	67.16	0	0	0	0	1	0	0	14.2600	-4.8800	-14.2500	4.8500	0.0000	0.0000	0.0000	0.0000;
	68962	68963	0.018909	0.578238	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68965	68967	0.023228	0.053799	0.00239	67.19	0	0	0	0	1	0	0	-13.6900	-5.0900	13.7400	4.9400	0.0000	0.0000	0.0000	0.0000;
	68965	68971	0.00165	0.004648	0.00226	70.89	0	0	0	0	1	0	0	-17.2200	-8.5500	17.2300	8.3200	0.0000	0.0000	0.0000	0.0000;
	68965	69016	0.01711	0.040244	0.00208	50.72	0	0	0	0	1	0	0	-0.6800	-2.1000	0.6800	1.8800	0.0000	0.0000	0.0000	0.0000;
	68967	68966	0.003277	0.09091	0	119.66	0	0	1	0	1	0	0	-19.7000	1.4800	19.7100	-1.1600	0.0000	0.0000	0.0000	0.0000;
	68966	68968	0.000293	0.001188	0	0	0	0	0	0	1	0	0	31.6000	1.4900	-31.6000	-1.4800	0.0000	0.0000	0.0000	0.0000;
	68974	68966	0.00193	0.010808	0.00816	255.91	0	0	0	0	1	0	0	27.4400	0.2000	-27.4200	-1.0100	0.0000	0.0000	0.0000	0.0000;
	68966	68978	0.001507	0.009743	0.00945	239.49	0	0	0	0	1	0	0	-16.0700	-3.1600	16.0800	2.1600	0.0000	0.0000	0.0000	0.0000;
	68979	68966	0.001683	0.010314	0.00329	271.19	0	0	0	0	1	0	0	-41.0500	-10.7600	41.0800	10.5800	0.0000	0.0000	0.0000	0.0000;
	68967	68977	0.012672	0.03061	0.00227	58.98	0	0	0	0	1	0	0	5.4100	-1.1100	-5.4000	0.8800	0.0000	0.0000	0.0000	0.0000;
	68970	68969	0.00025	0.016082	0	1094.68	0	0	1	0	1	0	0	-339.3300	-36.5600	339.6000	53.7900	0.0000	0.0000	0.0000	0.0000;
	69168	68969	0.000891	0.017652	1.64686	2126.73	0	0	0	0	1	0	0	163.3000	-124.1300	-163.0700	-52.2600	0.0000	0.0000	0.0000	0.0000;
	68969	69653	0.000863	0.012423	1.23975	2833.57	0	0	0	0	1	0	0	-485.1200	24.7100	487.0300	-133.3300	0.0000	0.0000	0.0000	0.0000;
	68970	68973	0.004077	0.140924	0	203.45	0	0	1	0	1	0	0	26.8800	5.3200	-26.8500	-4.3500	0.0000	0.0000	0.0000	0.0000;
	68970	68974	0.000282	0.001133	0	0	0	0	0	0	1	0	0	280.8600	24.0000	-280.6500	-23.1700	0.0000	0.0000	0.0000	0.0000;
	68970	68975	0.000282	0.001047	0	0	0	0	0	0	1	0	0	31.6000	7.2400	-31.6000	-7.2300	0.0000	0.0000	0.0000	0.0000;
	68971	68973	-0.000883	-0.03054	0	128.45	0	0	1	0	1	0	0	-26.8500	-4.5600	26.8500	4.3500	0.0000	0.0000	0.0000	0.0000;
	68971	69020	0.007631	0.021774	0.00153	67.1	0	0	0	0	1	0	0	13.4300	2.1200	-13.4100	-2.2500	0.0000	0.0000	0.0000	0.0000;
	68972	68973	0.017842	0.616796	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68974	68978	0.001052	0.007397	0.02108	238.4	0	0	0	0	1	0	0	19.1000	-2.5900	-19.0900	0.3300	0.0000	0.0000	0.0000	0.0000;
	68974	68979	0.003484	0.018738	0.00974	266.97	0	0	0	0	1	0	0	38.4600	5.1900	-38.4100	-5.9900	0.0000	0.0000	0.0000	0.0000;
	68974	69015	0.001728	0.010408	0.0067	255.86	0	0	0	0	1	0	0	23.1600	25.6500	-23.1400	-26.2600	0.0000	0.0000	0.0000	0.0000;
	68977	68976	0.003149	0.131346	0	115.24	0	0	1.00625	0	1	0	0	-16.0700	-4.7300	16.0800	5.0700	0.0000	0.0000	0.0000	0.0000;
	68976	68978	0.00024	0.001146	0	0	0	0	0	0	1	0	0	-16.0800	-5.0700	16.0800	5.0800	0.0000	0.0000	0.0000	0.0000;
	68980	68979	0.004247	0.129272	0	110.77	0	0	1	0	1	0	0	-13.4900	-1.5400	13.4900	1.7600	0.0000	0.0000	0.0000	0.0000;
	68979	68981	0.000202	0.001099	0	0	0	0	0	0	1	0	0	26.4100	3.8100	-26.4100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	68979	68982	0.001003	0.007667	0.00728	278.68	0	0	0	0	1	0	0	56.6700	9.5700	-56.6400	-10.1200	0.0000	0.0000	0.0000	0.0000;
	68983	68986	0.003542	0.115138	0	195.87	0	0	1	0	1	0	0	6.7300	-3.5600	-6.7300	3.6200	0.0000	0.0000	0.0000	0.0000;
	68983	68987	0.000275	0.001021	0	0	0	0	0	0	1	0	0	23.6500	7.4300	-23.6500	-7.4200	0.0000	0.0000	0.0000	0.0000;
	68983	68988	0.002364	0.014146	0.01499	245.78	0	0	0	0	1	0	0	-24.6300	1.3200	24.6400	-2.8600	0.0000	0.0000	0.0000	0.0000;
	68999	68983	0.003821	0.023024	0.02795	231.23	0	0	0	0	1	0	0	5.7600	2.1900	-5.7600	-5.1900	0.0000	0.0000	0.0000	0.0000;
	68984	68986	0.0005	0.016241	0	95.87	0	0	1	0	1	0	0	-6.7300	3.6300	6.7300	-3.6200	0.0000	0.0000	0.0000	0.0000;
	68985	68986	0.017597	0.572036	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68988	68989	0.000205	0.001008	0	0	0	0	0	0	1	0	0	23.6500	2.4300	-23.6500	-2.4200	0.0000	0.0000	0.0000	0.0000;
	68988	68999	0.003449	0.018677	0.00722	204.2	0	0	0	0	1	0	0	11.4300	-6.6800	-11.4300	5.9300	0.0000	0.0000	0.0000	0.0000;
	68990	68991	0.000279	0.001099	0	0	0	0	0	0	1	0	0	2.7600	0.6700	-2.7600	-0.6700	0.0000	0.0000	0.0000	0.0000;
	69018	68992	0.01443	0.038128	0.00234	62.28	0	0	0	0	1	0	0	-8.7500	-12.3000	8.7800	12.1200	0.0000	0.0000	0.0000	0.0000;
	68993	68994	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-1.5100	-0.6100	1.5100	0.6100	0.0000	0.0000	0.0000	0.0000;
	68994	69001	0.056489	0.133471	0.00466	67.9	0	0	0	0	1	0	0	11.1300	-4.7000	-11.0600	4.3700	0.0000	0.0000	0.0000	0.0000;
	68995	68996	0.067027	0.138419	0.00558	65.83	0	0	0	0	1	0	0	-9.3700	2.4500	9.4300	-2.9300	0.0000	0.0000	0.0000	0.0000;
	68996	68997	0.023745	0.06063	0.00173	59.44	0	0	0	0	1	0	0	-4.6900	2.3000	4.6900	-2.4700	0.0000	0.0000	0.0000	0.0000;
	69000	68998	0.031359	0.068704	0.00365	55.89	0	0	0	0	1	0	0	-0.2500	-1.4100	0.2500	1.0200	0.0000	0.0000	0.0000	0.0000;
	69005	68998	0.044052	0.117519	0.00787	62.97	0	0	0	0	1	0	0	4.8700	1.7400	-4.8600	-2.5500	0.0000	0.0000	0.0000	0.0000;
	68999	69008	0.006566	0.036875	0.02384	249.75	0	0	0	0	1	0	0	0.0800	-9.0500	-0.0800	6.4900	0.0000	0.0000	0.0000	0.0000;
	69018	69000	0.021409	0.047551	0.0071	41.09	0	0	0	0	1	0	0	3.7200	-1.0600	-3.7200	0.3100	0.0000	0.0000	0.0000	0.0000;
	69001	69002	0.000253	0.001011	0	0	0	0	0	0	1	0	0	1.3000	0.1600	-1.3000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	69535	69001	0.067513	0.150337	0.00822	66.7	0	0	0	0	1	0	0	-9.6900	3.7900	9.7600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	69003	69005	0.052433	0.075675	0.002	58.03	0	0	0	0	1	0	0	-6.2700	1.2900	6.2900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	69430	69003	0.033246	0.078761	0.01354	60.79	0	0	0	0	1	0	0	7.6600	-4.1100	-7.6400	2.7100	0.0000	0.0000	0.0000	0.0000;
	69003	69451	0.041364	0.129913	0.00479	64.67	0	0	0	0	1	0	0	12.2900	-4.7100	-12.2200	4.3900	0.0000	0.0000	0.0000	0.0000;
	69004	69007	0.001382	0.054934	0	247.75	0	0	1	0	1	0	0	14.8700	1.4000	-14.8700	-1.2900	0.0000	0.0000	0.0000	0.0000;
	69004	69008	0.000257	0.001133	0	0	0	0	0	0	1	0	0	-14.8700	-1.4000	14.8700	1.4100	0.0000	0.0000	0.0000	0.0000;
	69004	69009	0.000205	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69005	69007	0.000232	0.009206	0	117.94	0	0	1	0	1	0	0	-11.1600	-0.2600	11.1600	0.2700	0.0000	0.0000	0.0000	0.0000;
	69006	69007	0.009756	0.387676	0	129.81	0	0	1	0	1	0	0	-3.7000	-0.9600	3.7000	1.0200	0.0000	0.0000	0.0000	0.0000;
	69008	69452	0.004059	0.027934	0.06757	264.22	0	0	0	0	1	0	0	61.9500	-17.4400	-61.8000	11.1400	0.0000	0.0000	0.0000	0.0000;
	69010	69011	0.000272	0.001013	0	0	0	0	0	0	1	0	0	1.1400	0.2600	-1.1400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	69012	69010	0.062224	0.136184	0.00389	52.58	0	0	0	0	1	0	0	-1.2900	-0.3000	1.2900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69010	69014	0.02155	0.061553	0.00743	49.22	0	0	0	0	1	0	0	-2.4300	-0.1500	2.4300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69430	69012	0.059206	0.169875	0.0047	62.26	0	0	0	0	1	0	0	-8.7000	3.6300	8.7500	-3.9900	0.0000	0.0000	0.0000	0.0000;
	69014	69013	0.03774	0.087158	0.00232	68.08	0	0	0	0	1	0	0	12.1500	-4.0600	-12.0900	3.9400	0.0000	0.0000	0.0000	0.0000;
	69013	69016	0.028682	0.070397	0.01395	65.32	0	0	0	0	1	0	0	9.8000	-4.4100	-9.7700	2.9800	0.0000	0.0000	0.0000	0.0000;
	69014	69024	0.027059	0.070793	0.00903	74.25	0	0	0	0	1	0	0	-21.4500	6.4400	21.5800	-7.0800	0.0000	0.0000	0.0000	0.0000;
	69016	69015	0.007149	0.18836	0	107.49	0	0	1.04375	0	1	0	0	-13.6400	-23.2200	13.6900	24.6100	0.0000	0.0000	0.0000	0.0000;
	69015	69017	0.000224	0.001101	0	0	0	0	0	0	1	0	0	23.5200	5.0500	-23.5200	-5.0400	0.0000	0.0000	0.0000	0.0000;
	69016	69020	0.008968	0.025701	0.00085	63.82	0	0	0	0	1	0	0	9.1500	3.5500	-9.1400	-3.6200	0.0000	0.0000	0.0000	0.0000;
	69022	69016	0.002039	0.00437	0.00264	79.32	0	0	0	0	1	0	0	-29.4200	-6.6700	29.4400	6.4200	0.0000	0.0000	0.0000	0.0000;
	69018	69019	0.000265	0.001133	0	0	0	0	0	0	1	0	0	21.9800	3.8800	-21.9800	-3.8700	0.0000	0.0000	0.0000	0.0000;
	69020	69021	0.000289	0.001072	0	0	0	0	0	0	1	0	0	21.9800	7.5200	-21.9800	-7.5100	0.0000	0.0000	0.0000	0.0000;
	69022	69020	0.016635	0.033721	0.00085	55.02	0	0	0	0	1	0	0	3.1000	0.9700	-3.1000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	69022	69023	0.000297	0.001187	0	0	0	0	0	0	1	0	0	21.9800	4.9300	-21.9800	-4.9200	0.0000	0.0000	0.0000	0.0000;
	69024	69025	0.000281	0.001041	0	0	0	0	0	0	1	0	0	1.7700	0.2200	-1.7700	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69026	69027	0.000229	0.001182	0	0	0	0	0	0	1	0	0	2.5600	0.4600	-2.5600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	69037	69026	0.060541	0.171005	0.01013	72.52	0	0	0	0	1	0	0	19.4700	-6.0200	-19.2500	5.5100	0.0000	0.0000	0.0000	0.0000;
	69026	69401	0.069996	0.134268	0.00585	70.32	0	0	0	0	1	0	0	16.6900	-5.9700	-16.5000	5.6900	0.0000	0.0000	0.0000	0.0000;
	69028	69029	0.000251	0.001104	0	0	0	0	0	0	1	0	0	2.8700	0.1900	-2.8700	-0.1900	0.0000	0.0000	0.0000	0.0000;
	69031	69028	0.008011	0.017742	0.00191	67.37	0	0	0	0	1	0	0	-13.0200	3.9900	13.0300	-4.1800	0.0000	0.0000	0.0000	0.0000;
	69040	69028	0.076582	0.157586	0.00888	69.93	0	0	0	0	1	0	0	16.0900	-4.6100	-15.9000	3.9900	0.0000	0.0000	0.0000	0.0000;
	69031	69030	0.00402	0.137883	0	107.68	0	0	1.00625	0	1	0	0	13.0200	-3.9900	-13.0100	4.2200	0.0000	0.0000	0.0000	0.0000;
	69030	69032	0.000204	0.001013	0	0	0	0	0	0	1	0	0	5.7300	0.7300	-5.7300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	69041	69030	0.009024	0.053876	0.0578	283.98	0	0	0	0	1	0	0	-64.4900	9.8000	64.8400	-14.2100	0.0000	0.0000	0.0000	0.0000;
	69030	69679	0.005878	0.035696	0.03602	279.76	0	0	0	0	1	0	0	-57.5600	9.2600	57.7400	-12.1900	0.0000	0.0000	0.0000	0.0000;
	69034	69033	0.003933	0.13107	0	147.35	0	0	1	0	1	0	0	-40.8400	12.6100	40.9000	-10.5100	0.0000	0.0000	0.0000	0.0000;
	69033	69035	0.000259	0.001075	0	0	0	0	0	0	1	0	0	2.0000	0.4600	-2.0000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	69033	69525	0.008977	0.049503	0.06453	273.36	0	0	0	0	1	0	0	-42.9000	10.0500	43.0700	-16.3100	0.0000	0.0000	0.0000	0.0000;
	69034	69037	0.202695	0.479966	0.01319	62.81	0	0	0	0	1	0	0	11.2000	-3.4200	-10.9600	2.4900	0.0000	0.0000	0.0000	0.0000;
	69040	69034	0.061166	0.187988	0.00668	70.29	0	0	0	0	1	0	0	-16.9900	4.5500	17.1600	-4.7900	0.0000	0.0000	0.0000	0.0000;
	69034	69676	0.171815	0.339188	0.01445	64.59	0	0	0	0	1	0	0	12.4900	-4.3900	-12.2300	3.2600	0.0000	0.0000	0.0000	0.0000;
	69036	69037	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-0.8800	-0.2200	0.8800	0.2200	0.0000	0.0000	0.0000	0.0000;
	69676	69037	0.037029	0.099102	0.00401	63.59	0	0	0	0	1	0	0	9.4200	-3.6700	-9.3900	3.3100	0.0000	0.0000	0.0000	0.0000;
	69419	69038	0.109203	0.270849	0.00843	70.03	0	0	0	0	1	0	0	-14.9900	6.7500	15.2600	-7.0100	0.0000	0.0000	0.0000	0.0000;
	69038	69528	0.079552	0.198887	0.0097	67.9	0	0	0	0	1	0	0	-16.5100	6.5600	16.7400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	69039	69040	0.000256	0.001164	0	0	0	0	0	0	1	0	0	-0.9000	-0.0600	0.9000	0.0600	0.0000	0.0000	0.0000	0.0000;
	69402	69041	0.011252	0.073359	0.03193	222.06	0	0	0	0	1	0	0	-8.1900	-2.3400	8.2000	-1.1900	0.0000	0.0000	0.0000	0.0000;
	69409	69041	0.010337	0.067463	0.06022	276.62	0	0	0	0	1	0	0	-53.8400	4.2200	54.1100	-9.1900	0.0000	0.0000	0.0000	0.0000;
	69042	69043	0.070585	0.14028	0.00223	59.47	0	0	0	0	1	0	0	-5.5800	2.4500	5.6000	-2.6500	0.0000	0.0000	0.0000	0.0000;
	69042	69406	0.05412	0.148601	0.00924	56.17	0	0	0	0	1	0	0	3.9700	-2.8300	-3.9600	1.8400	0.0000	0.0000	0.0000	0.0000;
	69043	69044	0.000225	0.001065	0	0	0	0	0	0	1	0	0	1.6000	0.3700	-1.6000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69043	69401	0.05958	0.136849	0.00643	61.37	0	0	0	0	1	0	0	-7.2000	2.2900	7.2400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	69046	69045	0.003187	0.095807	0	77.12	0	0	1	0	1	0	0	-1.4300	-4.6700	1.4400	4.6900	0.0000	0.0000	0.0000	0.0000;
	69045	69047	0.000291	0.001087	0	0	0	0	0	0	1	0	0	-1.4400	-4.6900	1.4400	4.6900	0.0000	0.0000	0.0000	0.0000;
	69298	69046	0.089236	0.246245	0.01427	69.64	0	0	0	0	1	0	0	21.2300	-12.4000	-20.7300	12.2800	0.0000	0.0000	0.0000	0.0000;
	69046	69619	0.049092	0.119061	0.01758	80.88	0	0	0	0	1	0	0	18.3300	-8.5900	-18.1500	7.1500	0.0000	0.0000	0.0000	0.0000;
	69263	69047	0.00686	0.0371	0.16937	299.6	0	0	0	0	1	0	0	92.2800	-24.2300	-91.7300	8.9900	0.0000	0.0000	0.0000	0.0000;
	69047	69618	0.009028	0.046144	0.03525	297.77	0	0	0	0	1	0	0	90.2900	-13.6800	-89.6000	13.4400	0.0000	0.0000	0.0000	0.0000;
	69048	69051	0.038502	0.079198	0.00529	41.84	0	0	0	0	1	0	0	-2.3300	-1.3500	2.3400	0.7800	0.0000	0.0000	0.0000	0.0000;
	69048	69060	0.102529	0.301406	0.0156	48.52	0	0	0	0	1	0	0	1.1200	1.0700	-1.1100	-2.7400	0.0000	0.0000	0.0000	0.0000;
	69049	69051	0.016188	0.045814	0.00931	58.41	0	0	0	0	1	0	0	9.8800	-4.7400	-9.8600	3.7700	0.0000	0.0000	0.0000	0.0000;
	69049	69253	0.060538	0.157928	0.00498	60.56	0	0	0	0	1	0	0	-11.0900	4.3600	11.1800	-4.6900	0.0000	0.0000	0.0000	0.0000;
	69051	69050	0.005096	0.150972	0	92.82	0	0	1.00625	0	1	0	0	7.5300	-4.5500	-7.5200	4.6600	0.0000	0.0000	0.0000	0.0000;
	69050	69052	0.000234	0.001021	0	0	0	0	0	0	1	0	0	1.5200	0.0600	-1.5200	-0.0600	0.0000	0.0000	0.0000	0.0000;
	69053	69050	0.005778	0.033293	0.03356	255.49	0	0	0	0	1	0	0	-21.7200	1.5600	21.7500	-5.0600	0.0000	0.0000	0.0000	0.0000;
	69054	69053	0.004078	0.116231	0	60.3	0	0	1	0	1	0	0	1.3700	-3.0200	-1.3700	3.0300	0.0000	0.0000	0.0000	0.0000;
	69053	69055	0.000216	0.001053	0	0	0	0	0	0	1	0	0	2.1900	0.5100	-2.1900	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69059	69053	0.006459	0.038788	0.02728	228.93	0	0	0	0	1	0	0	-13.4900	-4.5600	13.5000	1.6600	0.0000	0.0000	0.0000	0.0000;
	69053	69066	0.005598	0.037142	0.07581	229.05	0	0	0	0	1	0	0	7.4000	-6.7600	-7.3900	-1.4800	0.0000	0.0000	0.0000	0.0000;
	69054	69056	0.058115	0.122905	0.00349	73.32	0	0	0	0	1	0	0	10.9700	-5.3400	-10.8900	5.1300	0.0000	0.0000	0.0000	0.0000;
	69063	69054	0.089717	0.199214	0.00551	73.32	0	0	0	0	1	0	0	12.5200	-8.5300	-12.3300	8.3600	0.0000	0.0000	0.0000	0.0000;
	69058	69056	0.061497	0.150269	0.00335	56.41	0	0	0	0	1	0	0	2.4700	-0.7900	-2.4700	0.4400	0.0000	0.0000	0.0000	0.0000;
	69061	69056	0.048106	0.135265	0.0119	68.13	0	0	0	0	1	0	0	-11.1000	4.9400	11.1700	-6.0300	0.0000	0.0000	0.0000	0.0000;
	69058	69057	0.003069	0.110775	0	94.15	0	0	1	0	1	0	0	-5.0900	-0.4700	5.0900	0.5000	0.0000	0.0000	0.0000	0.0000;
	69057	69059	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-5.0900	-0.5000	5.0900	0.5000	0.0000	0.0000	0.0000	0.0000;
	69069	69059	0.010549	0.065489	0.02545	287.35	0	0	0	0	1	0	0	-54.2900	11.0300	54.5900	-11.9300	0.0000	0.0000	0.0000	0.0000;
	69059	69618	0.006261	0.039039	0.11779	284.97	0	0	0	0	1	0	0	-46.1900	15.9800	46.3400	-27.7500	0.0000	0.0000	0.0000	0.0000;
	69060	69619	0.069165	0.135347	0.00385	67.75	0	0	0	0	1	0	0	-7.7000	5.0600	7.7500	-5.3600	0.0000	0.0000	0.0000	0.0000;
	69061	69062	0.000289	0.001043	0	0	0	0	0	0	1	0	0	0.4300	0.0500	-0.4300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	69061	69068	0.040981	0.106216	0.01101	67.26	0	0	0	0	1	0	0	10.2400	-5.0500	-10.1900	3.9800	0.0000	0.0000	0.0000	0.0000;
	69063	69257	0.055203	0.099213	0.01204	76.48	0	0	0	0	1	0	0	-14.2700	8.2400	14.4200	-9.2600	0.0000	0.0000	0.0000	0.0000;
	69065	69064	0.004582	0.125774	0	104.9	0	0	1	0	1	0	0	-7.3900	-1.4100	7.3900	1.4800	0.0000	0.0000	0.0000	0.0000;
	69064	69066	0.000225	0.001024	0	0	0	0	0	0	1	0	0	-7.3900	-1.4800	7.3900	1.4800	0.0000	0.0000	0.0000	0.0000;
	69255	69065	0.067819	0.167628	0.0069	58.34	0	0	0	0	1	0	0	-2.2500	-0.2800	2.2600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	69068	69067	0.001268	0.03	0	102.14	0	0	1	0	1	0	0	-10.8300	-0.7700	10.8300	0.8000	0.0000	0.0000	0.0000	0.0000;
	69067	69069	0.000235	0.001168	0	0	0	0	0	0	1	0	0	-10.8300	-0.8000	10.8300	0.8000	0.0000	0.0000	0.0000	0.0000;
	69070	69068	0.007946	0.023825	0.0013	60.68	0	0	0	0	1	0	0	-6.4400	0.8800	6.4400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	69068	69071	0.020671	0.054747	0.00189	65.82	0	0	0	0	1	0	0	11.2400	-3.1300	-11.2100	3.0000	0.0000	0.0000	0.0000	0.0000;
	69475	69069	0.008659	0.053657	0.05373	283.51	0	0	0	0	1	0	0	-43.3000	6.9500	43.4600	-11.8300	0.0000	0.0000	0.0000	0.0000;
	69070	69071	0.060135	0.125955	0.00271	55.11	0	0	0	0	1	0	0	3.4600	-1.5000	-3.4500	1.2300	0.0000	0.0000	0.0000	0.0000;
	69071	69072	0.000275	0.001115	0	0	0	0	0	0	1	0	0	2.9800	1.1600	-2.9800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	69472	69071	0.107442	0.306231	0.00608	66.75	0	0	0	0	1	0	0	-11.5200	5.1700	11.6800	-5.3800	0.0000	0.0000	0.0000	0.0000;
	69073	69081	0.133196	0.286033	0.01244	67.54	0	0	0	0	1	0	0	-8.3500	2.3000	8.4500	-3.4800	0.0000	0.0000	0.0000	0.0000;
	69073	69087	0.067305	0.168772	0.01411	65.94	0	0	0	0	1	0	0	7.6400	-2.4700	-7.6000	1.0000	0.0000	0.0000	0.0000	0.0000;
	69076	69074	0.019247	0.049185	0.00578	78.62	0	0	0	0	1	0	0	16.6200	-5.6600	-16.5600	5.1500	0.0000	0.0000	0.0000	0.0000;
	69076	69075	0.005223	0.124126	0	133.49	0	0	0.99375	0	1	0	0	-27.1600	7.7300	27.2000	-6.8500	0.0000	0.0000	0.0000	0.0000;
	69075	69077	0.000268	0.001068	0	0	0	0	0	0	1	0	0	2.9700	1.0300	-2.9700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	69075	69080	0.016214	0.111322	0.05282	266.41	0	0	0	0	1	0	0	-30.1700	5.8200	30.3200	-10.6800	0.0000	0.0000	0.0000	0.0000;
	69076	69078	0.08461	0.248956	0.00613	62.89	0	0	0	0	1	0	0	-4.4600	3.8700	4.4900	-4.4700	0.0000	0.0000	0.0000	0.0000;
	69085	69076	0.055508	0.150764	0.0088	76.86	0	0	0	0	1	0	0	-14.8800	5.3000	15.0000	-5.9400	0.0000	0.0000	0.0000	0.0000;
	69078	69079	0.000256	0.001098	0	0	0	0	0	0	1	0	0	0.6500	0.1700	-0.6500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69931	69078	0.110716	0.252377	0.01595	63.74	0	0	0	0	1	0	0	5.1900	-5.9200	-5.1400	4.3000	0.0000	0.0000	0.0000	0.0000;
	69080	69083	0.005348	0.168292	0	172.54	0	0	1	0	1	0	0	8.4500	-3.3700	-8.4500	3.5000	0.0000	0.0000	0.0000	0.0000;
	69080	69084	0.000216	0.001087	0	0	0	0	0	0	1	0	0	1.6800	0.3800	-1.6800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	69080	69663	0.012061	0.072628	0.0797	268.31	0	0	0	0	1	0	0	-35.3500	8.2400	35.5100	-16.0700	0.0000	0.0000	0.0000	0.0000;
	69080	69929	0.023512	0.128539	0.05589	233.46	0	0	0	0	1	0	0	-5.0900	5.4400	5.1100	-11.4300	0.0000	0.0000	0.0000	0.0000;
	69081	69083	-0.000915	-0.028798	0	97.54	0	0	1	0	1	0	0	-8.4500	3.4800	8.4500	-3.5000	0.0000	0.0000	0.0000	0.0000;
	69082	69083	0.026276	0.826888	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69085	69086	0.000247	0.001162	0	0	0	0	0	0	1	0	0	1.1400	0.5900	-1.1400	-0.5900	0.0000	0.0000	0.0000	0.0000;
	69087	69380	0.095574	0.265235	0.00688	64.87	0	0	0	0	1	0	0	6.5100	-1.6700	-6.4700	1.0200	0.0000	0.0000	0.0000	0.0000;
	69088	69093	0.014982	0.034403	0.00114	67.22	0	0	0	0	1	0	0	-16.0200	-5.5900	16.0600	5.5600	0.0000	0.0000	0.0000	0.0000;
	69504	69088	0.05294	0.13925	0.00839	54.76	0	0	0	0	1	0	0	1.5800	1.4400	-1.5800	-2.3500	0.0000	0.0000	0.0000	0.0000;
	69089	69090	0.000297	0.001112	0	0	0	0	0	0	1	0	0	17.6000	4.3300	-17.6000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	69096	69089	0.001459	0.009378	0.00701	290.83	0	0	0	0	1	0	0	91.7200	-7.2800	-91.6100	7.2400	0.0000	0.0000	0.0000	0.0000;
	69098	69089	0.004198	0.025974	0.01543	281.49	0	0	0	0	1	0	0	-73.7900	11.2100	74.0100	-11.5700	0.0000	0.0000	0.0000	0.0000;
	69091	69095	0.000348	0.027927	0	1152.4	0	0	1	0	1	0	0	226.5600	-3.7000	-226.4000	16.8300	0.0000	0.0000	0.0000	0.0000;
	69648	69091	0.000832	0.012933	1.37201	2849.67	0	0	0	0	1	0	0	-405.2900	-32.8800	406.5500	-97.5000	0.0000	0.0000	0.0000	0.0000;
	69091	69958	0.00176	0.02516	2.70572	2630.26	0	0	0	0	1	0	0	-280.0100	-92.2200	281.3200	-182.8100	0.0000	0.0000	0.0000	0.0000;
	69091	69970	0.001852	0.022821	2.43621	2738.65	0	0	0	0	1	0	0	-353.1000	-109.8800	355.2200	-131.1600	0.0000	0.0000	0.0000	0.0000;
	69093	69092	0.004784	0.163075	0	116.98	0	0	1.00625	0	1	0	0	-18.8700	-3.6400	18.8900	4.1900	0.0000	0.0000	0.0000	0.0000;
	69092	69095	-7e-05	-0.005623	0	1002.4	0	0	1	0	1	0	0	-226.4300	14.1800	226.4000	-16.8300	0.0000	0.0000	0.0000	0.0000;
	69092	69096	0.000208	0.001161	0	0	0	0	0	0	1	0	0	189.9400	-22.0800	-189.8700	22.4700	0.0000	0.0000	0.0000	0.0000;
	69092	69097	0.000274	0.001155	0	0	0	0	0	0	1	0	0	17.6000	3.7100	-17.6000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	69099	69093	0.049989	0.10879	0.00484	47.55	0	0	0	0	1	0	0	0.0400	-0.3500	-0.0400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69093	69102	0.056436	0.157531	0.00595	53.68	0	0	0	0	1	0	0	2.8500	-1.7400	-2.8500	1.1100	0.0000	0.0000	0.0000	0.0000;
	69094	69095	0.001781	0.142909	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69098	69096	0.005138	0.028202	0.02662	291.48	0	0	0	0	1	0	0	-97.6900	14.8100	98.1500	-15.1900	0.0000	0.0000	0.0000	0.0000;
	69099	69098	0.003219	0.102301	0	76.8	0	0	1	0	1	0	0	-0.0400	0.3500	0.0400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	69098	69100	0.000289	0.001031	0	0	0	0	0	0	1	0	0	17.6000	5.4100	-17.6000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	69098	69240	0.005091	0.033717	0.07032	307.26	0	0	0	0	1	0	0	152.8600	-28.6800	-151.7500	28.3700	0.0000	0.0000	0.0000	0.0000;
	69106	69101	0.060173	0.148535	0.00361	52.31	0	0	0	0	1	0	0	-2.4400	2.4300	2.4500	-2.8100	0.0000	0.0000	0.0000	0.0000;
	69102	69121	0.051065	0.106672	0.00521	50.7	0	0	0	0	1	0	0	1.1700	-1.1800	-1.1700	0.6100	0.0000	0.0000	0.0000	0.0000;
	69103	69104	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-1.0800	-0.4100	1.0800	0.4100	0.0000	0.0000	0.0000	0.0000;
	69106	69104	0.054694	0.131726	0.0066	62.34	0	0	0	0	1	0	0	9.7500	-1.9500	-9.7000	1.3400	0.0000	0.0000	0.0000	0.0000;
	69104	69119	0.055937	0.132873	0.01167	61.48	0	0	0	0	1	0	0	8.6200	-1.7500	-8.5800	0.5700	0.0000	0.0000	0.0000	0.0000;
	69106	69105	0.004242	0.14402	0	98.25	0	0	1	0	1	0	0	-9.5000	-1.1100	9.5000	1.2300	0.0000	0.0000	0.0000	0.0000;
	69105	69107	0.000279	0.001124	0	0	0	0	0	0	1	0	0	-9.5000	-1.2300	9.5000	1.2300	0.0000	0.0000	0.0000	0.0000;
	69112	69107	0.011783	0.072692	0.04939	201.79	0	0	0	0	1	0	0	0.6800	-3.4400	-0.6800	-2.0100	0.0000	0.0000	0.0000	0.0000;
	69107	69114	0.010351	0.053718	0.07961	249.21	0	0	0	0	1	0	0	-8.8200	0.7800	8.8300	-9.5000	0.0000	0.0000	0.0000	0.0000;
	69108	69109	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-1.1000	-0.3300	1.1000	0.3300	0.0000	0.0000	0.0000	0.0000;
	69111	69109	0.006304	0.017582	0.0161	59.99	0	0	0	0	1	0	0	8.0000	-2.5200	-7.9900	0.7500	0.0000	0.0000	0.0000	0.0000;
	69227	69109	0.022927	0.058819	0.00605	58.01	0	0	0	0	1	0	0	-6.8800	0.4400	6.8900	-1.0900	0.0000	0.0000	0.0000	0.0000;
	69111	69110	0.004303	0.119598	0	105.6	0	0	1	0	1	0	0	-13.5600	1.1500	13.5700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	69110	69112	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-13.5700	0.9500	13.5700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	69123	69111	0.04174	0.103298	0.00397	47.46	0	0	0	0	1	0	0	-3.3500	-1.1400	3.3500	0.7100	0.0000	0.0000	0.0000	0.0000;
	69761	69112	0.007613	0.042512	0.04668	244.49	0	0	0	0	1	0	0	14.2700	-9.4300	-14.2500	4.3900	0.0000	0.0000	0.0000	0.0000;
	69113	69117	0.042921	0.079026	0.00235	46.59	0	0	0	0	1	0	0	0.8900	-0.2900	-0.8900	0.0400	0.0000	0.0000	0.0000	0.0000;
	69113	69302	0.220694	0.627886	0.01433	49.9	0	0	0	0	1	0	0	-2.3900	-0.3900	2.4000	-1.1300	0.0000	0.0000	0.0000	0.0000;
	69115	69114	0.002586	0.098614	0	78.7	0	0	1	0	1	0	0	1.4000	-1.2300	-1.4000	1.2400	0.0000	0.0000	0.0000	0.0000;
	69114	69116	0.000219	0.001042	0	0	0	0	0	0	1	0	0	1.5000	0.5400	-1.5000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69124	69114	0.011953	0.068446	0.07779	247.42	0	0	0	0	1	0	0	8.9400	-16.0900	-8.9200	7.7200	0.0000	0.0000	0.0000	0.0000;
	69115	69127	0.137312	0.369027	0.00855	48.01	0	0	0	0	1	0	0	-1.4000	1.2300	1.4100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	69117	69118	0.000221	0.001096	0	0	0	0	0	0	1	0	0	1.5000	0.6200	-1.5000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	69119	69120	0.047777	0.125008	0.01004	60.55	0	0	0	0	1	0	0	7.5700	-2.8700	-7.5400	1.8500	0.0000	0.0000	0.0000	0.0000;
	69326	69120	0.05083	0.131854	0.0068	57.87	0	0	0	0	1	0	0	-5.5000	1.7100	5.5200	-2.4100	0.0000	0.0000	0.0000	0.0000;
	69121	69123	0.056869	0.171635	0.00482	44.87	0	0	0	0	1	0	0	-1.1500	-0.9300	1.1500	0.4100	0.0000	0.0000	0.0000	0.0000;
	69122	69123	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-2.2000	-0.7300	2.2000	0.7300	0.0000	0.0000	0.0000	0.0000;
	69125	69124	0.003924	0.14509	0	80.21	0	0	1.00625	0	1	0	0	1.2600	-2.6800	-1.2600	2.6900	0.0000	0.0000	0.0000	0.0000;
	69124	69126	0.000282	0.00103	0	0	0	0	0	0	1	0	0	4.0700	1.1400	-4.0700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	69124	69299	0.01376	0.088188	0.05542	252.04	0	0	0	0	1	0	0	-11.7500	-3.3800	11.7600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	69125	69127	0.043373	0.104557	0.00513	48.56	0	0	0	0	1	0	0	0.9100	0.6100	-0.9100	-1.1700	0.0000	0.0000	0.0000	0.0000;
	69125	69128	0.052549	0.14149	0.00553	56.89	0	0	0	0	1	0	0	-2.1700	2.0600	2.1800	-2.6500	0.0000	0.0000	0.0000	0.0000;
	69128	69127	0.046838	0.101615	0.00282	59.73	0	0	0	0	1	0	0	3.6300	-2.6700	-3.6200	2.3800	0.0000	0.0000	0.0000	0.0000;
	69128	69300	0.193214	0.432441	0.00585	59.37	0	0	0	0	1	0	0	-3.2000	1.1800	3.2200	-1.7700	0.0000	0.0000	0.0000	0.0000;
	69128	69302	0.048041	0.114027	0.00584	63.81	0	0	0	0	1	0	0	-5.7400	3.3700	5.7600	-3.9600	0.0000	0.0000	0.0000	0.0000;
	69130	69129	0.037231	0.112589	0.00306	59.66	0	0	0	0	1	0	0	7.2300	-2.0300	-7.2100	1.7500	0.0000	0.0000	0.0000	0.0000;
	69157	69129	0.115828	0.282164	0.00769	56.06	0	0	0	0	1	0	0	-3.8400	1.0900	3.8600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	69132	69130	0.010718	0.024399	0.00228	62.46	0	0	0	0	1	0	0	10.4100	-1.3400	-10.4000	1.1200	0.0000	0.0000	0.0000	0.0000;
	69132	69131	0.001693	0.069436	0	87.44	0	0	1.00625	0	1	0	0	2.0800	-4.9800	-2.0800	4.9900	0.0000	0.0000	0.0000	0.0000;
	69131	69133	0.000221	0.001192	0	0	0	0	0	0	1	0	0	3.1700	1.2800	-3.1700	-1.2800	0.0000	0.0000	0.0000	0.0000;
	69156	69131	0.005156	0.026852	0.11435	306.84	0	0	0	0	1	0	0	-92.8500	16.1900	93.2800	-26.4500	0.0000	0.0000	0.0000	0.0000;
	69590	69131	0.016948	0.089476	0.05062	307.12	0	0	0	0	1	0	0	95.8300	-17.9800	-94.3700	20.1800	0.0000	0.0000	0.0000	0.0000;
	69132	69523	0.079176	0.182031	0.00688	65.26	0	0	0	0	1	0	0	-12.4900	6.3200	12.6400	-6.7400	0.0000	0.0000	0.0000	0.0000;
	69134	69135	0.000298	0.001148	0	0	0	0	0	0	1	0	0	0.9900	0.1900	-0.9900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	69136	69134	0.17185	0.31319	0.00842	63.81	0	0	0	0	1	0	0	11.1600	-5.5200	-10.9300	5.0200	0.0000	0.0000	0.0000	0.0000;
	69155	69134	0.032845	0.08353	0.01125	64.61	0	0	0	0	1	0	0	-9.9100	4.0700	9.9400	-5.2200	0.0000	0.0000	0.0000	0.0000;
	69136	69137	0.030929	0.088322	0.00533	51.33	0	0	0	0	1	0	0	2.5200	-1.4700	-2.5200	0.8900	0.0000	0.0000	0.0000	0.0000;
	69139	69136	0.062705	0.124449	0.005	67.52	0	0	0	0	1	0	0	15.8000	-6.4500	-15.6400	6.2200	0.0000	0.0000	0.0000	0.0000;
	69139	69138	0.003864	0.10925	0	128.83	0	0	1	0	1	0	0	-26.1700	8.5600	26.2000	-7.8100	0.0000	0.0000	0.0000	0.0000;
	69138	69140	0.000294	0.001037	0	0	0	0	0	0	1	0	0	1.9500	0.4900	-1.9500	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69590	69138	0.010014	0.065874	0.05706	262.55	0	0	0	0	1	0	0	28.2200	-5.4400	-28.1500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	69141	69153	0.078764	0.119434	0.00662	72	0	0	0	0	1	0	0	-23.7800	10.7800	24.3000	-10.6800	0.0000	0.0000	0.0000	0.0000;
	69298	69141	0.098196	0.201382	0.00325	71.42	0	0	0	0	1	0	0	-22.1000	12.0200	22.7000	-11.1400	0.0000	0.0000	0.0000	0.0000;
	69142	69143	0.000289	0.001198	0	0	0	0	0	0	1	0	0	0.9700	0.1100	-0.9700	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69144	69142	0.03739	0.118113	0.0039	73.14	0	0	0	0	1	0	0	-26.4900	7.4500	26.7500	-7.0100	0.0000	0.0000	0.0000	0.0000;
	69150	69144	0.068555	0.161582	0.00666	71.62	0	0	0	0	1	0	0	-24.7000	8.4700	25.1500	-8.1100	0.0000	0.0000	0.0000	0.0000;
	69145	69148	0.008817	0.327543	0	209.48	0	0	1	0	1	0	0	3.8900	-2.0100	-3.8900	2.0700	0.0000	0.0000	0.0000	0.0000;
	69145	69149	0.000228	0.001171	0	0	0	0	0	0	1	0	0	2.0000	0.5800	-2.0000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	69486	69145	0.006547	0.037727	0.05322	294.64	0	0	0	0	1	0	0	112.3200	-20.2400	-111.5100	19.2700	0.0000	0.0000	0.0000	0.0000;
	69146	69148	-0.004639	-0.17232	0	81.88	0	0	1	0	1	0	0	-1.8900	2.9100	1.8900	-2.9200	0.0000	0.0000	0.0000	0.0000;
	69146	69152	0.057063	0.136943	0.0136	75.71	0	0	0	0	1	0	0	27.9400	-10.4300	-27.4700	10.1300	0.0000	0.0000	0.0000	0.0000;
	69153	69146	0.019911	0.05008	0.00416	54.97	0	0	0	0	1	0	0	-4.1200	0.8500	4.1200	-1.2800	0.0000	0.0000	0.0000	0.0000;
	69485	69146	0.052501	0.135838	0.01649	80.37	0	0	0	0	1	0	0	30.6700	-9.2500	-30.1700	8.8000	0.0000	0.0000	0.0000	0.0000;
	69147	69148	0.025333	0.941047	0	127.6	0	0	1	0	1	0	0	-2.0000	-0.8100	2.0000	0.8500	0.0000	0.0000	0.0000	0.0000;
	69150	69151	0.00025	0.001174	0	0	0	0	0	0	1	0	0	2.0000	0.8300	-2.0000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69150	69153	0.047183	0.130085	0.00757	68.87	0	0	0	0	1	0	0	22.7000	-9.3000	-22.4300	9.2400	0.0000	0.0000	0.0000	0.0000;
	69155	69154	0.003562	0.135728	0	95.9	0	0	1	0	1	0	0	-7.0800	1.0300	7.0800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69154	69156	0.000265	0.001016	0	0	0	0	0	0	1	0	0	-7.0800	0.9600	7.0800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69157	69155	0.058536	0.146277	0.00988	62.88	0	0	0	0	1	0	0	7.8200	-3.8000	-7.7900	2.8100	0.0000	0.0000	0.0000	0.0000;
	69235	69155	0.057259	0.12308	0.00954	76.49	0	0	0	0	1	0	0	-23.4500	7.6800	23.7800	-8.0300	0.0000	0.0000	0.0000	0.0000;
	69156	69236	0.010191	0.055653	0.04797	304.94	0	0	0	0	1	0	0	85.7700	-15.2300	-85.0700	13.8000	0.0000	0.0000	0.0000	0.0000;
	69509	69157	0.074276	0.181321	0.00711	56.53	0	0	0	0	1	0	0	5.4700	-3.0400	-5.4400	2.3200	0.0000	0.0000	0.0000	0.0000;
	69158	69159	0.000223	0.001141	0	0	0	0	0	0	1	0	0	3.0600	1.5000	-3.0600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	69158	69951	0.007744	0.037496	0.03112	266.52	0	0	0	0	1	0	0	30.5100	-7.7000	-30.4400	4.5900	0.0000	0.0000	0.0000	0.0000;
	69158	69969	0.018058	0.095456	0.09042	267.94	0	0	0	0	1	0	0	-33.5700	6.2000	33.7800	-15.1000	0.0000	0.0000	0.0000	0.0000;
	69160	69952	0.06234	0.219384	0.00967	78.62	0	0	0	0	1	0	0	-16.0700	2.7400	16.2200	-3.2900	0.0000	0.0000	0.0000	0.0000;
	69161	69828	0.163246	0.391658	0.01505	67.95	0	0	0	0	1	0	0	9.8500	-2.5900	-9.7000	1.2700	0.0000	0.0000	0.0000	0.0000;
	69952	69161	0.113301	0.280609	0.0114	69.5	0	0	0	0	1	0	0	10.7900	-3.3500	-10.6700	2.3900	0.0000	0.0000	0.0000	0.0000;
	69162	69191	0.042638	0.125073	0.01813	76.48	0	0	0	0	1	0	0	21.8900	-8.1000	-21.6900	6.7400	0.0000	0.0000	0.0000	0.0000;
	69396	69162	0.055677	0.13749	0.00651	76.67	0	0	0	0	1	0	0	23.7900	-7.2200	-23.4800	7.2800	0.0000	0.0000	0.0000	0.0000;
	69548	69163	0.049297	0.113818	0.00598	54.99	0	0	0	0	1	0	0	3.0500	-1.9700	-3.0500	1.3100	0.0000	0.0000	0.0000	0.0000;
	69163	69554	0.037771	0.092028	0.00432	48.26	0	0	0	0	1	0	0	0.7400	-1.9100	-0.7400	1.4300	0.0000	0.0000	0.0000	0.0000;
	69164	69183	0.02851	0.08427	0.01877	60.59	0	0	0	0	1	0	0	-6.1100	2.1200	6.1200	-4.1300	0.0000	0.0000	0.0000	0.0000;
	69164	69198	0.076994	0.175887	0.00613	57.95	0	0	0	0	1	0	0	4.5200	-2.6200	-4.5000	1.9900	0.0000	0.0000	0.0000	0.0000;
	69166	69165	0.004353	0.132971	0	101.51	0	0	1	0	1	0	0	-7.9700	0.8900	7.9700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	69165	69167	0.000272	0.001066	0	0	0	0	0	0	1	0	0	29.1300	3.8400	-29.1200	-3.8400	0.0000	0.0000	0.0000	0.0000;
	69165	69169	0.00207	0.011866	0.00604	270.44	0	0	0	0	1	0	0	-42.4200	-7.8200	42.4600	7.3600	0.0000	0.0000	0.0000	0.0000;
	69165	69171	0.002058	0.010394	0.02254	224.35	0	0	0	0	1	0	0	9.4400	-2.6900	-9.4400	0.2400	0.0000	0.0000	0.0000	0.0000;
	69174	69165	0.002534	0.018079	0.01053	240.12	0	0	0	0	1	0	0	-20.0900	-3.5700	20.1000	2.4900	0.0000	0.0000	0.0000	0.0000;
	69178	69165	0.002164	0.015339	0.00861	259.06	0	0	0	0	1	0	0	-24.5900	-0.1900	24.6000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	69165	69182	0.001922	0.012281	0.01674	236.85	0	0	0	0	1	0	0	-14.0300	0.1600	14.0300	-1.9700	0.0000	0.0000	0.0000	0.0000;
	69165	69184	0.006194	0.036273	0.02215	267.58	0	0	0	0	1	0	0	-34.7900	5.4900	34.8600	-7.4900	0.0000	0.0000	0.0000	0.0000;
	69166	69179	0.00915	0.019176	0.0005	66.54	0	0	0	0	1	0	0	10.5000	-6.4300	-10.4800	6.4100	0.0000	0.0000	0.0000	0.0000;
	69197	69166	0.03124	0.080714	0.00991	57.99	0	0	0	0	1	0	0	3.7200	-3.4300	-3.7200	2.3600	0.0000	0.0000	0.0000	0.0000;
	69166	69207	0.05219	0.151882	0.00427	50.03	0	0	0	0	1	0	0	1.1900	3.1800	-1.1900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	69169	69168	0.000298	0.020777	0	957.66	0	0	1.00625	0	1	0	0	-180.6700	-20.3400	180.7600	26.6900	0.0000	0.0000	0.0000	0.0000;
	69168	69170	0.000224	0.001157	0	0	0	0	0	0	1	0	0	44.3500	18.6500	-44.3500	-18.6200	0.0000	0.0000	0.0000	0.0000;
	69168	69674	0.001209	0.018849	1.55651	2891.04	0	0	0	0	1	0	0	-554.7000	-45.1300	558.1300	-72.4100	0.0000	0.0000	0.0000	0.0000;
	69169	69171	0.001429	0.008799	0.02643	285.45	0	0	0	0	1	0	0	68.5400	8.3100	-68.4800	-10.8100	0.0000	0.0000	0.0000	0.0000;
	69174	69169	0.002154	0.013532	0.00667	282.94	0	0	0	0	1	0	0	-64.0200	-10.8600	64.1000	10.6600	0.0000	0.0000	0.0000	0.0000;
	69169	69182	0.001982	0.010513	0.0095	260.24	0	0	0	0	1	0	0	31.6300	9.1700	-31.6100	-10.1100	0.0000	0.0000	0.0000	0.0000;
	69169	69200	0.003977	0.022625	0.13269	253.37	0	0	0	0	1	0	0	-26.0600	-15.1500	26.0900	0.7200	0.0000	0.0000	0.0000	0.0000;
	69172	69171	0.00216	0.082257	0	109.64	0	0	1	0	1	0	0	-13.2200	5.5100	13.2300	-5.3600	0.0000	0.0000	0.0000	0.0000;
	69171	69173	0.000278	0.001047	0	0	0	0	0	0	1	0	0	33.2200	9.2100	-33.2200	-9.2000	0.0000	0.0000	0.0000	0.0000;
	69171	69174	0.001382	0.008398	0.00429	254.69	0	0	0	0	1	0	0	31.4700	6.7200	-31.4500	-7.1100	0.0000	0.0000	0.0000	0.0000;
	69175	69172	0.007936	0.026544	0.00176	43.03	0	0	0	0	1	0	0	-0.5900	5.3200	0.6000	-5.5100	0.0000	0.0000	0.0000	0.0000;
	69177	69172	0.020551	0.059422	0.00198	60.86	0	0	0	0	1	0	0	-6.4800	0.7000	6.4900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69172	69208	0.056615	0.174084	0.0024	46.72	0	0	0	0	1	0	0	0.6700	2.0200	-0.6700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	69175	69174	0.004564	0.127053	0	98.14	0	0	1.0375	0	1	0	0	-7.7400	-24.9400	7.7700	25.7800	0.0000	0.0000	0.0000	0.0000;
	69174	69176	0.000284	0.00102	0	0	0	0	0	0	1	0	0	29.1300	5.7500	-29.1200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	69174	69182	0.00283	0.015156	0.01636	263.22	0	0	0	0	1	0	0	-35.1900	-2.1200	35.2300	0.5100	0.0000	0.0000	0.0000	0.0000;
	69209	69174	0.004405	0.023567	0.0309	289.21	0	0	0	0	1	0	0	-95.3700	14.9900	95.7500	-16.3300	0.0000	0.0000	0.0000	0.0000;
	69175	69179	0.012288	0.035068	0.00745	57.1	0	0	0	0	1	0	0	5.7300	10.4000	-5.7100	-11.1700	0.0000	0.0000	0.0000	0.0000;
	69208	69175	0.02122	0.052513	0.00428	52	0	0	0	0	1	0	0	-2.5900	-9.6400	2.6100	9.2200	0.0000	0.0000	0.0000	0.0000;
	69179	69180	0.000273	0.00109	0	0	0	0	0	0	1	0	0	15.2200	4.5700	-15.2200	-4.5700	0.0000	0.0000	0.0000	0.0000;
	69181	69182	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-15.2200	-5.0700	15.2200	5.0800	0.0000	0.0000	0.0000	0.0000;
	69182	69184	0.006086	0.033007	0.01383	266.82	0	0	0	0	1	0	0	-32.8700	6.5000	32.9400	-7.6700	0.0000	0.0000	0.0000	0.0000;
	69183	69187	0.014938	0.044736	0.00115	70.67	0	0	0	0	1	0	0	-15.2900	6.0300	15.3300	-6.0500	0.0000	0.0000	0.0000	0.0000;
	69183	69197	0.049615	0.152748	0.00909	61.25	0	0	0	0	1	0	0	6.0100	-2.9000	-5.9900	1.9700	0.0000	0.0000	0.0000	0.0000;
	69185	69184	0.001233	0.032739	0	77.87	0	0	1	0	1	0	0	-2.3400	-1.1600	2.3400	1.1600	0.0000	0.0000	0.0000	0.0000;
	69184	69186	0.00028	0.001067	0	0	0	0	0	0	1	0	0	6.1500	1.2000	-6.1500	-1.2000	0.0000	0.0000	0.0000	0.0000;
	69184	69192	0.007261	0.047352	0.03645	299.25	0	0	0	0	1	0	0	-76.2900	12.7900	76.6900	-14.1500	0.0000	0.0000	0.0000	0.0000;
	69185	69187	0.016529	0.045098	0.00158	48.72	0	0	0	0	1	0	0	2.3400	1.1600	-2.3400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	69187	69191	0.048707	0.137206	0.00662	73.06	0	0	0	0	1	0	0	-17.3800	6.1500	17.5300	-6.4400	0.0000	0.0000	0.0000	0.0000;
	69189	69188	0.003571	0.105986	0	126.3	0	0	1	0	1	0	0	25.6100	-4.2700	-25.5800	4.9300	0.0000	0.0000	0.0000	0.0000;
	69188	69190	0.000256	0.00107	0	0	0	0	0	0	1	0	0	4.2600	0.4800	-4.2600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	69537	69188	0.006738	0.048577	0.02888	251.8	0	0	0	0	1	0	0	-21.2900	2.4600	21.3200	-5.4100	0.0000	0.0000	0.0000	0.0000;
	69189	69506	0.034333	0.097056	0.01536	70	0	0	0	0	1	0	0	-16.5500	4.5800	16.6400	-5.9700	0.0000	0.0000	0.0000	0.0000;
	69508	69189	0.051571	0.111796	0.00263	63.87	0	0	0	0	1	0	0	9.1000	0.1100	-9.0600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69191	69193	0.026812	0.064958	0.00217	56.58	0	0	0	0	1	0	0	-5.4000	0.3200	5.4100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69191	69204	0.025153	0.069552	0.0074	57.77	0	0	0	0	1	0	0	6.8700	-1.5000	-6.8600	0.7300	0.0000	0.0000	0.0000	0.0000;
	69192	69195	0.009238	0.267961	0	215.89	0	0	1	0	1	0	0	5.4100	-0.5000	-5.4100	0.5800	0.0000	0.0000	0.0000	0.0000;
	69192	69196	0.00029	0.001075	0	0	0	0	0	0	1	0	0	5.2400	1.8200	-5.2400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	69192	69395	0.010875	0.061608	0.0447	305.65	0	0	0	0	1	0	0	-87.3400	12.8300	88.1300	-13.2700	0.0000	0.0000	0.0000	0.0000;
	69193	69195	-0.004091	-0.118674	0	90.89	0	0	1	0	1	0	0	-5.4100	0.5400	5.4100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	69194	69195	0.034551	1.002177	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69198	69199	0.000288	0.001116	0	0	0	0	0	0	1	0	0	1.2400	0.1800	-1.2400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69547	69200	0.007655	0.043597	0.03175	256.56	0	0	0	0	1	0	0	28.6200	-1.5900	-28.5600	-1.5900	0.0000	0.0000	0.0000	0.0000;
	69201	69202	0.000232	0.001142	0	0	0	0	0	0	1	0	0	1.6900	0.4900	-1.6900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69201	69203	0.034193	0.089831	0.00479	48.94	0	0	0	0	1	0	0	3.4600	-1.1300	-3.4600	0.6200	0.0000	0.0000	0.0000	0.0000;
	69204	69201	0.053221	0.148279	0.00329	54.2	0	0	0	0	1	0	0	5.1700	-0.9600	-5.1500	0.6400	0.0000	0.0000	0.0000	0.0000;
	69203	69506	0.056108	0.154459	0.00261	45.88	0	0	0	0	1	0	0	1.5100	-0.9400	-1.5100	0.6600	0.0000	0.0000	0.0000	0.0000;
	69204	69205	0.000259	0.001018	0	0	0	0	0	0	1	0	0	1.6900	0.2300	-1.6900	-0.2300	0.0000	0.0000	0.0000	0.0000;
	69206	69207	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-2.2100	-15.1300	2.2100	15.1300	0.0000	0.0000	0.0000	0.0000;
	69208	69207	0.015101	0.043349	0.00445	47.24	0	0	0	0	1	0	0	1.0500	11.0700	-1.0300	-11.5000	0.0000	0.0000	0.0000	0.0000;
	69209	69210	0.000251	0.00108	0	0	0	0	0	0	1	0	0	4.6600	1.8000	-4.6600	-1.8000	0.0000	0.0000	0.0000	0.0000;
	69537	69209	0.009174	0.057036	0.02648	217.62	0	0	0	0	1	0	0	-17.0800	3.5300	17.1000	-6.2600	0.0000	0.0000	0.0000	0.0000;
	69211	69212	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-0.8800	1.1600	0.8800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	69212	69224	0.033478	0.11304	0.00628	70	0	0	0	0	1	0	0	23.4500	-7.6200	-23.2600	7.5900	0.0000	0.0000	0.0000	0.0000;
	69212	69368	0.061922	0.128376	0.0142	71.79	0	0	0	0	1	0	0	-24.3400	8.7800	24.7300	-9.4800	0.0000	0.0000	0.0000	0.0000;
	69213	69214	0.000296	0.001003	0	0	0	0	0	0	1	0	0	2.5100	0.5100	-2.5100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69219	69213	0.008499	0.052632	0.03039	297.58	0	0	0	0	1	0	0	129.3200	-8.2400	-128.0000	13.1400	0.0000	0.0000	0.0000	0.0000;
	69213	69492	0.014126	0.084921	0.0882	296.25	0	0	0	0	1	0	0	125.4800	-13.6500	-123.3900	16.8300	0.0000	0.0000	0.0000	0.0000;
	69215	69218	0.008942	0.308389	0	188.24	0	0	1	0	1	0	0	6.7800	-3.6200	-6.7800	3.7900	0.0000	0.0000	0.0000	0.0000;
	69215	69219	0.00021	0.001077	0	0	0	0	0	0	1	0	0	-6.7800	3.6200	6.7800	-3.6200	0.0000	0.0000	0.0000	0.0000;
	69216	69218	-0.003871	-0.133502	0	88.24	0	0	1	0	1	0	0	-6.7800	3.7100	6.7800	-3.7900	0.0000	0.0000	0.0000	0.0000;
	69216	69221	0.030672	0.071746	0.00533	75.29	0	0	0	0	1	0	0	25.9100	-7.9200	-25.7100	7.8200	0.0000	0.0000	0.0000	0.0000;
	69217	69218	0.032599	1.124271	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69228	69219	0.012415	0.071249	0.05277	289.69	0	0	0	0	1	0	0	98.6400	-15.9200	-97.5000	16.7400	0.0000	0.0000	0.0000	0.0000;
	69220	69221	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-1.0500	-0.3400	1.0500	0.3400	0.0000	0.0000	0.0000	0.0000;
	69223	69221	0.041651	0.085986	0.00621	56.64	0	0	0	0	1	0	0	-5.5800	0.8600	5.6000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	69221	69234	0.164755	0.271127	0.01929	67.7	0	0	0	0	1	0	0	19.0600	-6.6500	-18.4600	5.5600	0.0000	0.0000	0.0000	0.0000;
	69222	69223	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-1.0500	-0.3300	1.0500	0.3300	0.0000	0.0000	0.0000	0.0000;
	69223	69225	0.150587	0.369661	0.01142	54.52	0	0	0	0	1	0	0	4.5300	-1.1900	-4.5000	0.0200	0.0000	0.0000	0.0000	0.0000;
	69225	69224	0.044941	0.164341	0.00379	69.47	0	0	0	0	1	0	0	-22.3900	8.2400	22.6300	-7.7800	0.0000	0.0000	0.0000	0.0000;
	69225	69373	0.142082	0.261414	0.00867	73.79	0	0	0	0	1	0	0	25.6200	-8.4200	-24.6700	9.2500	0.0000	0.0000	0.0000	0.0000;
	69226	69227	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-1.2800	-0.2300	1.2800	0.2300	0.0000	0.0000	0.0000	0.0000;
	69227	69714	0.105563	0.293862	0.00719	55.39	0	0	0	0	1	0	0	5.6000	-0.6800	-5.5700	-0.0300	0.0000	0.0000	0.0000	0.0000;
	69717	69228	0.010938	0.05949	0.04099	290.4	0	0	0	0	1	0	0	102.2700	-14.1800	-101.2000	15.5400	0.0000	0.0000	0.0000	0.0000;
	69229	69232	0.0001	0.0005	0	120.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69229	69233	0.000288	0.00105	0	0	0	0	0	0	1	0	0	0.7200	0.2200	-0.7200	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69229	69234	0.000221	0.001022	0	0	0	0	0	0	1	0	0	-0.7200	-0.2200	0.7200	0.2200	0.0000	0.0000	0.0000	0.0000;
	69230	69232	0.009102	0.169735	0	60.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69231	69232	0.009102	0.169735	0	60.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69493	69234	0.101309	0.327284	0.00945	67.66	0	0	0	0	1	0	0	-17.4100	5.8400	17.7400	-5.7800	0.0000	0.0000	0.0000	0.0000;
	69235	69237	0.039811	0.135387	0.00394	75.19	0	0	0	0	1	0	0	21.9800	-8.0600	-21.7800	8.3100	0.0000	0.0000	0.0000	0.0000;
	69236	69395	0.006262	0.04465	0.07352	303.86	0	0	0	0	1	0	0	83.1500	-14.9800	-82.7500	9.8100	0.0000	0.0000	0.0000	0.0000;
	69237	69238	0.07651	0.131947	0.00375	73.75	0	0	0	0	1	0	0	20.1600	-8.9000	-19.8200	9.0700	0.0000	0.0000	0.0000	0.0000;
	69238	69505	0.066473	0.138472	0.00775	72.42	0	0	0	0	1	0	0	18.2900	-9.5500	-18.0300	9.2400	0.0000	0.0000	0.0000	0.0000;
	69240	69241	0.000247	0.001063	0	0	0	0	0	0	1	0	0	3.8100	0.4300	-3.8100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	69243	69242	0.057326	0.176777	0.00394	73.6	0	0	0	0	1	0	0	23.3700	-8.4300	-23.0500	9.0000	0.0000	0.0000	0.0000	0.0000;
	69523	69242	0.079468	0.196094	0.00492	72.56	0	0	0	0	1	0	0	-21.4600	9.9700	21.8700	-9.5000	0.0000	0.0000	0.0000	0.0000;
	69243	69477	0.089854	0.220785	0.00649	75.53	0	0	0	0	1	0	0	-23.3500	9.2300	23.8800	-8.6400	0.0000	0.0000	0.0000	0.0000;
	69247	69244	0.072508	0.188785	0.00488	57.81	0	0	0	0	1	0	0	8.3800	-2.6100	-8.3300	2.2400	0.0000	0.0000	0.0000	0.0000;
	69249	69244	0.050165	0.141458	0.00537	82.71	0	0	0	0	1	0	0	-33.2100	11.6600	33.8100	-10.5300	0.0000	0.0000	0.0000	0.0000;
	69251	69244	0.067972	0.195808	0.01206	73.84	0	0	0	0	1	0	0	26.8900	-7.6900	-26.3900	7.8700	0.0000	0.0000	0.0000	0.0000;
	69245	69246	0.01499	0.077184	0.05711	318.37	0	0	0	0	1	0	0	-116.1900	22.6200	118.1700	-18.5100	0.0000	0.0000	0.0000	0.0000;
	69245	69512	0.015004	0.069579	0.07947	318.14	0	0	0	0	1	0	0	114.1600	-22.8100	-112.2900	23.0300	0.0000	0.0000	0.0000	0.0000;
	69246	69708	0.030011	0.168605	0.23371	319.48	0	0	0	0	1	0	0	-120.7400	17.5500	125.0700	-18.4300	0.0000	0.0000	0.0000	0.0000;
	69248	69249	0.044929	0.106509	0.00597	80.29	0	0	0	0	1	0	0	-31.2300	12.5300	31.7200	-11.9800	0.0000	0.0000	0.0000	0.0000;
	69259	69248	0.096609	0.247194	0.00568	78.16	0	0	0	0	1	0	0	-29.4700	14.7200	30.4700	-12.7300	0.0000	0.0000	0.0000	0.0000;
	69249	69250	0.000217	0.001041	0	0	0	0	0	0	1	0	0	1.4800	0.3200	-1.4800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	69252	69253	0.06138	0.162551	0.00579	62.67	0	0	0	0	1	0	0	12.8300	-5.0200	-12.7200	4.6700	0.0000	0.0000	0.0000	0.0000;
	69511	69252	0.092358	0.270416	0.00769	61.42	0	0	0	0	1	0	0	14.2200	-4.8600	-14.0300	4.5700	0.0000	0.0000	0.0000	0.0000;
	69253	69254	0.000275	0.001105	0	0	0	0	0	0	1	0	0	1.5500	0.0200	-1.5500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	69255	69256	0.000298	0.001138	0	0	0	0	0	0	1	0	0	1.0000	0.3100	-1.0000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69255	69423	0.164918	0.351786	0.00636	56.26	0	0	0	0	1	0	0	1.2500	-0.0400	-1.2500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69257	69274	0.097932	0.266069	0.0095	78.08	0	0	0	0	1	0	0	-15.5300	3.2300	15.7700	-3.6200	0.0000	0.0000	0.0000	0.0000;
	69258	69261	0.007438	0.183685	0	279.28	0	0	1	0	1	0	0	-29.4200	15.8000	29.5000	-13.9000	0.0000	0.0000	0.0000	0.0000;
	69258	69262	0.0003	0.001093	0	0	0	0	0	0	1	0	0	2.2300	0.4300	-2.2300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	69258	69263	0.00024	0.001181	0	0	0	0	0	0	1	0	0	27.1900	-16.2300	-27.1900	16.2400	0.0000	0.0000	0.0000	0.0000;
	69259	69261	-0.003194	-0.078876	0	129.28	0	0	1	0	1	0	0	29.4700	-14.7200	-29.5000	13.9000	0.0000	0.0000	0.0000	0.0000;
	69260	69261	0.019552	0.482833	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69263	69268	0.01268	0.058154	0.07626	282.15	0	0	0	0	1	0	0	-65.1000	7.9800	65.6100	-13.8500	0.0000	0.0000	0.0000	0.0000;
	69264	69267	0.006456	0.22154	0	205.34	0	0	1	0	1	0	0	10.5500	-1.3900	-10.5400	1.6200	0.0000	0.0000	0.0000	0.0000;
	69264	69268	0.000259	0.001149	0	0	0	0	0	0	1	0	0	-10.5500	1.3900	10.5500	-1.3800	0.0000	0.0000	0.0000	0.0000;
	69265	69267	-0.00204	-0.070005	0	105.34	0	0	1	0	1	0	0	-10.5500	1.5400	10.5400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	69269	69265	0.043575	0.112283	0.0025	59.41	0	0	0	0	1	0	0	-7.3900	2.1300	7.4200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	69266	69267	0.022821	0.783088	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69271	69268	0.005182	0.035333	0.02211	234.01	0	0	0	0	1	0	0	-14.1000	0.7700	14.1000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	69268	69487	0.014243	0.093564	0.19737	297.81	0	0	0	0	1	0	0	-90.2700	18.3300	91.4500	-31.6900	0.0000	0.0000	0.0000	0.0000;
	69269	69270	0.000247	0.001158	0	0	0	0	0	0	1	0	0	1.2100	0.2200	-1.2100	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69274	69269	0.052383	0.11598	0.0075	57.37	0	0	0	0	1	0	0	-6.1600	1.5900	6.1800	-2.3500	0.0000	0.0000	0.0000	0.0000;
	69272	69271	0.004022	0.161229	0	106.36	0	0	1	0	1	0	0	-11.1200	1.7900	11.1300	-1.6000	0.0000	0.0000	0.0000	0.0000;
	69271	69273	0.000226	0.001043	0	0	0	0	0	0	1	0	0	2.9700	0.8300	-2.9700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69272	69274	0.033723	0.089767	0.0012	62.65	0	0	0	0	1	0	0	11.1200	-1.7900	-11.0900	1.7600	0.0000	0.0000	0.0000	0.0000;
	69275	69278	0.001669	0.043194	0	189.23	0	0	1	0	1	0	0	0.8700	0.6900	-0.8700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	69275	69279	0.000288	0.001134	0	0	0	0	0	0	1	0	0	2.0700	0.3700	-2.0700	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69275	69335	0.013289	0.088687	0.10981	288.02	0	0	0	0	1	0	0	-81.8500	8.7300	82.6800	-15.1900	0.0000	0.0000	0.0000	0.0000;
	69276	69278	0.003183	0.082385	0	64.23	0	0	1	0	1	0	0	-0.8700	-0.6800	0.8700	0.6800	0.0000	0.0000	0.0000	0.0000;
	69282	69276	0.030684	0.085879	0.00361	44.94	0	0	0	0	1	0	0	-0.8700	-1.0800	0.8700	0.6800	0.0000	0.0000	0.0000	0.0000;
	69277	69278	0.030379	0.786419	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69296	69280	0.052869	0.125394	0.00718	65.22	0	0	0	0	1	0	0	-12.6500	5.3600	12.7500	-5.9200	0.0000	0.0000	0.0000	0.0000;
	69336	69280	0.079563	0.231345	0.00822	65.72	0	0	0	0	1	0	0	13.6900	-6.0900	-13.5300	5.6700	0.0000	0.0000	0.0000	0.0000;
	69281	69586	0.026645	0.076375	0.01524	58.16	0	0	0	0	1	0	0	-7.0500	1.1000	7.0600	-2.7300	0.0000	0.0000	0.0000	0.0000;
	69296	69282	0.083851	0.204278	0.00631	64.5	0	0	0	0	1	0	0	11.3100	-5.8000	-11.1900	5.4100	0.0000	0.0000	0.0000	0.0000;
	69282	69415	0.138502	0.309347	0.00434	64.49	0	0	0	0	1	0	0	11.0500	-4.8000	-10.8700	4.7300	0.0000	0.0000	0.0000	0.0000;
	69283	69284	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-1.8500	-0.6000	1.8500	0.6000	0.0000	0.0000	0.0000	0.0000;
	69289	69284	0.061665	0.18289	0.00483	62.92	0	0	0	0	1	0	0	10.5600	-4.2400	-10.4900	3.9200	0.0000	0.0000	0.0000	0.0000;
	69284	69586	0.046742	0.123411	0.00273	61.37	0	0	0	0	1	0	0	8.6400	-4.5300	-8.6000	4.3300	0.0000	0.0000	0.0000	0.0000;
	69286	69285	0.003503	0.10349	0	107.02	0	0	1	0	1	0	0	-13.3700	1.4800	13.3700	-1.3100	0.0000	0.0000	0.0000	0.0000;
	69285	69287	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-13.3700	1.3100	13.3700	-1.3100	0.0000	0.0000	0.0000	0.0000;
	69295	69287	0.011847	0.068934	0.15781	302.11	0	0	0	0	1	0	0	125.9700	-22.5100	-124.2400	15.2600	0.0000	0.0000	0.0000	0.0000;
	69287	69641	0.010303	0.066004	0.04766	300	0	0	0	0	1	0	0	110.8600	-13.9500	-109.7000	16.2100	0.0000	0.0000	0.0000	0.0000;
	69289	69288	0.048801	0.116026	0.00793	64.78	0	0	0	0	1	0	0	-12.7400	3.6000	12.8200	-4.2800	0.0000	0.0000	0.0000	0.0000;
	69288	69292	0.026451	0.063801	0.00239	57.06	0	0	0	0	1	0	0	-5.7000	1.2600	5.7100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	69288	69584	0.039113	0.093995	0.00392	61.2	0	0	0	0	1	0	0	-8.8900	2.0600	8.9200	-2.4200	0.0000	0.0000	0.0000	0.0000;
	69289	69290	0.000232	0.001169	0	0	0	0	0	0	1	0	0	2.1800	0.6400	-2.1800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	69291	69294	0.002853	0.090526	0	112.39	0	0	1	0	1	0	0	0.1000	1.3300	-0.1000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	69291	69295	0.000263	0.001015	0	0	0	0	0	0	1	0	0	-0.1000	-1.3300	0.1000	1.3300	0.0000	0.0000	0.0000	0.0000;
	69292	69294	0.001135	0.036011	0	59.29	0	0	1	0	1	0	0	2.2900	-0.7600	-2.2900	0.7700	0.0000	0.0000	0.0000	0.0000;
	69584	69292	0.026568	0.057436	0.00276	60.17	0	0	0	0	1	0	0	8.0200	-2.5300	-8.0000	2.2700	0.0000	0.0000	0.0000	0.0000;
	69293	69294	0.020056	0.636323	0	53.1	0	0	1	0	1	0	0	-2.3900	-0.5200	2.3900	0.5600	0.0000	0.0000	0.0000	0.0000;
	69633	69295	0.006918	0.044476	0.02085	305.26	0	0	0	0	1	0	0	127.0900	-16.8500	-126.0600	21.1800	0.0000	0.0000	0.0000	0.0000;
	69296	69297	0.000221	0.001071	0	0	0	0	0	0	1	0	0	1.3400	0.4400	-1.3400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	69300	69299	0.002869	0.094674	0	108.19	0	0	1	0	1	0	0	13.3400	-1.8700	-13.3400	2.0300	0.0000	0.0000	0.0000	0.0000;
	69299	69301	0.000212	0.00116	0	0	0	0	0	0	1	0	0	1.5800	0.5100	-1.5800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69600	69300	0.051454	0.144448	0.01116	82.54	0	0	0	0	1	0	0	16.7000	-4.4700	-16.5600	3.6400	0.0000	0.0000	0.0000	0.0000;
	69302	69303	0.097089	0.298887	0.01106	70.72	0	0	0	0	1	0	0	-9.2000	4.8200	9.3000	-5.7000	0.0000	0.0000	0.0000	0.0000;
	69303	69983	0.061481	0.166611	0.00735	71.5	0	0	0	0	1	0	0	-9.9700	0.7600	10.0300	-1.3900	0.0000	0.0000	0.0000	0.0000;
	69305	69304	0.019067	0.038831	0.00161	59.01	0	0	0	0	1	0	0	5.9700	-1.6700	-5.9700	1.5100	0.0000	0.0000	0.0000	0.0000;
	69304	69308	0.013111	0.041442	0.00126	51.39	0	0	0	0	1	0	0	2.0700	-2.2600	-2.0700	2.1300	0.0000	0.0000	0.0000	0.0000;
	69305	69306	0.000244	0.001025	0	0	0	0	0	0	1	0	0	3.9000	3.1000	-3.9000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	69305	69308	0.016195	0.047876	0.00272	60.81	0	0	0	0	1	0	0	6.9900	-2.7400	-6.9800	2.4700	0.0000	0.0000	0.0000	0.0000;
	69308	69307	0.002837	0.105677	0	106.17	0	0	1	0	1	0	0	9.0500	-4.6000	-9.0400	4.7000	0.0000	0.0000	0.0000	0.0000;
	69307	69309	0.000238	0.001187	0	0	0	0	0	0	1	0	0	3.9000	0.6500	-3.9000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69327	69307	0.007026	0.037865	0.04272	239.49	0	0	0	0	1	0	0	-5.1400	0.6800	5.1500	-5.3500	0.0000	0.0000	0.0000	0.0000;
	69312	69310	0.018685	0.04204	0.00261	62.84	0	0	0	0	1	0	0	6.0500	3.0200	-6.0400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	69310	69315	0.02729	0.054727	0.00167	69.47	0	0	0	0	1	0	0	-9.3000	-0.3700	9.3200	0.2300	0.0000	0.0000	0.0000	0.0000;
	69312	69311	0.00326	0.123516	0	118.09	0	0	1	0	1	0	0	-21.1200	3.2400	21.1300	-2.7200	0.0000	0.0000	0.0000	0.0000;
	69311	69313	0.000246	0.001136	0	0	0	0	0	0	1	0	0	15.3400	6.4500	-15.3400	-6.4500	0.0000	0.0000	0.0000	0.0000;
	69311	69317	0.002215	0.010733	0.00716	255.33	0	0	0	0	1	0	0	17.4600	-7.6700	-17.4500	6.9200	0.0000	0.0000	0.0000	0.0000;
	69311	69663	0.004259	0.024671	0.03307	275.11	0	0	0	0	1	0	0	-53.9300	3.9400	54.0500	-6.9000	0.0000	0.0000	0.0000	0.0000;
	69315	69312	0.035286	0.110757	0.00299	55.67	0	0	0	0	1	0	0	2.5800	-0.7500	-2.5800	0.4300	0.0000	0.0000	0.0000	0.0000;
	69312	69598	0.103733	0.249945	0.0158	70.77	0	0	0	0	1	0	0	10.3600	-4.8600	-10.2400	3.4100	0.0000	0.0000	0.0000	0.0000;
	69312	69600	0.086127	0.231865	0.00738	65.06	0	0	0	0	1	0	0	7.2900	-1.8200	-7.2500	1.1300	0.0000	0.0000	0.0000	0.0000;
	69315	69314	0.00371	0.101928	0	123.26	0	0	1	0	1	0	0	-22.4200	3.9800	22.4400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	69314	69316	0.000206	0.001063	0	0	0	0	0	0	1	0	0	15.3400	6.0600	-15.3400	-6.0600	0.0000	0.0000	0.0000	0.0000;
	69317	69314	0.000909	0.005889	0.03224	264.45	0	0	0	0	1	0	0	-30.9600	5.3400	30.9700	-8.8100	0.0000	0.0000	0.0000	0.0000;
	69663	69314	0.003327	0.019515	0.04228	285.79	0	0	0	0	1	0	0	68.9000	-10.0200	-68.7500	6.2600	0.0000	0.0000	0.0000	0.0000;
	69315	69600	0.090273	0.178458	0.00432	72.13	0	0	0	0	1	0	0	10.2000	-3.5500	-10.1000	3.2600	0.0000	0.0000	0.0000	0.0000;
	69317	69593	0.006686	0.037443	0.05883	292.77	0	0	0	0	1	0	0	89.6000	-20.1200	-89.0900	16.5400	0.0000	0.0000	0.0000	0.0000;
	69317	69663	0.004524	0.026963	0.02358	276.94	0	0	0	0	1	0	0	-56.5200	6.5100	56.6600	-8.2800	0.0000	0.0000	0.0000	0.0000;
	69321	69318	0.036732	0.109725	0.00334	39.9	0	0	0	0	1	0	0	-0.3600	-0.3800	0.3600	0.0100	0.0000	0.0000	0.0000	0.0000;
	69323	69318	0.049216	0.130064	0.00502	46.62	0	0	0	0	1	0	0	1.4100	-0.4700	-1.4100	-0.0900	0.0000	0.0000	0.0000	0.0000;
	69319	69350	0.008166	0.055057	0.02579	253.08	0	0	0	0	1	0	0	15.1000	-0.5900	-15.0800	-2.1300	0.0000	0.0000	0.0000	0.0000;
	69319	69647	0.010491	0.067361	0.02298	257.16	0	0	0	0	1	0	0	-20.5500	-0.7800	20.5900	-1.5100	0.0000	0.0000	0.0000	0.0000;
	69330	69320	0.044741	0.093889	0.00252	59.33	0	0	0	0	1	0	0	-7.3800	2.4600	7.4000	-2.6800	0.0000	0.0000	0.0000	0.0000;
	69740	69320	0.103992	0.250449	0.00793	61.93	0	0	0	0	1	0	0	10.2300	-2.3600	-10.1300	1.7400	0.0000	0.0000	0.0000	0.0000;
	69321	69584	0.066206	0.126466	0.00545	68.01	0	0	0	0	1	0	0	18.7000	-4.9000	-18.4800	4.7200	0.0000	0.0000	0.0000	0.0000;
	69321	69628	0.008244	0.016108	0.00168	69.01	0	0	0	0	1	0	0	-20.1700	5.0600	20.2000	-5.1900	0.0000	0.0000	0.0000	0.0000;
	69322	69323	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-1.0800	-0.0500	1.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	69323	69628	0.016918	0.052285	0.00569	48.63	0	0	0	0	1	0	0	-2.4900	0.4200	2.4900	-1.0500	0.0000	0.0000	0.0000	0.0000;
	69324	69325	0.000298	0.001164	0	0	0	0	0	0	1	0	0	1.3800	0.3300	-1.3800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	69324	69326	0.056877	0.139973	0.00241	54.81	0	0	0	0	1	0	0	-4.1100	1.7900	4.1200	-2.0300	0.0000	0.0000	0.0000	0.0000;
	69329	69324	0.081539	0.185165	0.01047	52.45	0	0	0	0	1	0	0	-2.7200	1.0000	2.7300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	69327	69328	0.00022	0.001128	0	0	0	0	0	0	1	0	0	1.3800	0.9000	-1.3800	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69332	69327	0.012191	0.066347	0.04796	238.78	0	0	0	0	1	0	0	-3.7600	-3.6500	3.7600	-1.5900	0.0000	0.0000	0.0000	0.0000;
	69333	69329	0.047336	0.105741	0.00949	48.07	0	0	0	0	1	0	0	-1.4300	0.0700	1.4400	-1.1000	0.0000	0.0000	0.0000	0.0000;
	69330	69331	0.000227	0.001142	0	0	0	0	0	0	1	0	0	1.3800	0.3400	-1.3800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	69330	69333	0.099278	0.220168	0.00587	57.2	0	0	0	0	1	0	0	6.0000	-2.7900	-5.9600	2.2400	0.0000	0.0000	0.0000	0.0000;
	69333	69332	0.005479	0.137175	0	96.58	0	0	1	0	1	0	0	7.4000	-2.3100	-7.3900	2.3800	0.0000	0.0000	0.0000	0.0000;
	69332	69334	0.000232	0.001198	0	0	0	0	0	0	1	0	0	1.3700	0.5200	-1.3700	-0.5200	0.0000	0.0000	0.0000	0.0000;
	69562	69332	0.00892	0.051594	0.0801	315.54	0	0	0	0	1	0	0	-145.5800	14.8100	147.3600	-13.2300	0.0000	0.0000	0.0000	0.0000;
	69746	69332	0.007334	0.048942	0.11689	307.38	0	0	0	0	1	0	0	138.8800	-18.1200	-137.5800	13.9700	0.0000	0.0000	0.0000	0.0000;
	69335	69667	0.008392	0.047589	0.07413	326.84	0	0	0	0	1	0	0	-197.5800	40.5400	200.7200	-30.8900	0.0000	0.0000	0.0000	0.0000;
	69336	69337	0.108557	0.305753	0.00799	67.41	0	0	0	0	1	0	0	-15.6000	5.5600	15.8800	-5.6400	0.0000	0.0000	0.0000	0.0000;
	69337	69338	0.000248	0.001062	0	0	0	0	0	0	1	0	0	3.2700	0.8300	-3.2700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69337	69339	0.011172	0.029541	0.00783	68.38	0	0	0	0	1	0	0	-19.1500	4.8200	19.1900	-5.5600	0.0000	0.0000	0.0000	0.0000;
	69750	69339	0.024867	0.048072	0.0027	69.5	0	0	0	0	1	0	0	20.3500	-5.5800	-20.2500	5.4800	0.0000	0.0000	0.0000	0.0000;
	69340	69341	0.032713	0.087462	0.00129	63.85	0	0	0	0	1	0	0	-11.6700	4.2200	11.7200	-4.2300	0.0000	0.0000	0.0000	0.0000;
	69340	69400	0.061511	0.16629	0.00357	65.22	0	0	0	0	1	0	0	-15.2800	4.7600	15.4300	-4.7500	0.0000	0.0000	0.0000	0.0000;
	69341	69399	0.06974	0.150155	0.00672	62.81	0	0	0	0	1	0	0	-11.8600	4.1000	11.9600	-4.6000	0.0000	0.0000	0.0000	0.0000;
	69341	69750	0.031311	0.085475	0.00454	53.19	0	0	0	0	1	0	0	-3.5800	-0.8400	3.5900	0.3600	0.0000	0.0000	0.0000	0.0000;
	69345	69342	0.038356	0.101833	0.004	61.3	0	0	0	0	1	0	0	8.8400	-0.4800	-8.8100	0.1100	0.0000	0.0000	0.0000	0.0000;
	69349	69342	0.030948	0.073263	0.00307	54.86	0	0	0	0	1	0	0	-4.7700	1.2100	4.7800	-1.5300	0.0000	0.0000	0.0000	0.0000;
	69343	69344	0.000206	0.001181	0	0	0	0	0	0	1	0	0	4.0300	1.6500	-4.0300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	69355	69343	0.025298	0.062843	0.00383	52.72	0	0	0	0	1	0	0	-4.1700	-1.1700	4.1700	0.7600	0.0000	0.0000	0.0000	0.0000;
	69343	69644	0.01792	0.051015	0.00396	60.03	0	0	0	0	1	0	0	-8.2000	-2.4000	8.2100	2.0000	0.0000	0.0000	0.0000	0.0000;
	69345	69346	0.000288	0.001169	0	0	0	0	0	0	1	0	0	4.0300	1.5300	-4.0300	-1.5300	0.0000	0.0000	0.0000	0.0000;
	69345	69355	0.049144	0.112876	0.00564	52.33	0	0	0	0	1	0	0	-4.1000	-2.1400	4.1100	1.5300	0.0000	0.0000	0.0000	0.0000;
	69759	69345	0.027948	0.062665	0.00255	61.51	0	0	0	0	1	0	0	8.7800	-1.3200	-8.7600	1.0800	0.0000	0.0000	0.0000	0.0000;
	69347	69348	0.000259	0.001011	0	0	0	0	0	0	1	0	0	1.2200	0.2300	-1.2200	-0.2300	0.0000	0.0000	0.0000	0.0000;
	69355	69347	0.052822	0.127551	0.00706	46.68	0	0	0	0	1	0	0	-1.4600	-1.0300	1.4600	0.2500	0.0000	0.0000	0.0000	0.0000;
	69644	69347	0.080276	0.18157	0.00364	48.81	0	0	0	0	1	0	0	2.6900	0.0800	-2.6800	-0.4800	0.0000	0.0000	0.0000	0.0000;
	69349	69351	0.01967	0.046915	0.00256	58.91	0	0	0	0	1	0	0	-7.3200	-1.5200	7.3300	1.2600	0.0000	0.0000	0.0000	0.0000;
	69353	69349	0.026389	0.071331	0.00363	60.38	0	0	0	0	1	0	0	-8.2200	0.3600	8.2400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	69351	69350	0.005776	0.16535	0	93.94	0	0	1	0	1	0	0	-7.3300	-1.2600	7.3300	1.3500	0.0000	0.0000	0.0000	0.0000;
	69350	69352	0.000299	0.001127	0	0	0	0	0	0	1	0	0	3.8500	0.9000	-3.8500	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69746	69350	0.007666	0.03774	0.02581	263.92	0	0	0	0	1	0	0	-24.9900	0.1400	25.0300	-2.7600	0.0000	0.0000	0.0000	0.0000;
	69350	69761	0.009412	0.058311	0.02899	260.28	0	0	0	0	1	0	0	-21.1300	2.6400	21.1700	-5.5900	0.0000	0.0000	0.0000	0.0000;
	69354	69353	0.075344	0.201874	0.00342	53.39	0	0	0	0	1	0	0	-4.3500	1.5400	4.3700	-1.8700	0.0000	0.0000	0.0000	0.0000;
	69354	69750	0.039414	0.105428	0.00748	47.99	0	0	0	0	1	0	0	2.1000	-1.6500	-2.1000	0.8400	0.0000	0.0000	0.0000	0.0000;
	69355	69356	0.000269	0.001119	0	0	0	0	0	0	1	0	0	1.5200	0.6600	-1.5200	-0.6600	0.0000	0.0000	0.0000	0.0000;
	69612	69357	0.009567	0.027515	0.001	75.82	0	0	0	0	1	0	0	26.0100	1.5300	-25.9500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	69359	69358	0.002568	0.087945	0	104.41	0	0	1.00625	0	1	0	0	-13.0700	3.9200	13.0800	-3.7600	0.0000	0.0000	0.0000	0.0000;
	69358	69360	0.000291	0.00101	0	0	0	0	0	0	1	0	0	19.5100	5.8600	-19.5100	-5.8600	0.0000	0.0000	0.0000	0.0000;
	69358	69364	0.001024	0.005793	0.00808	272	0	0	0	0	1	0	0	-47.5800	-0.3700	47.6000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69615	69358	0.006037	0.034956	0.02502	283.56	0	0	0	0	1	0	0	75.2800	-3.7700	-74.9600	2.9300	0.0000	0.0000	0.0000	0.0000;
	69359	69362	0.041903	0.102346	0.00266	61.87	0	0	0	0	1	0	0	11.1900	-3.3800	-11.1300	3.2100	0.0000	0.0000	0.0000	0.0000;
	69359	69365	0.017187	0.030738	0.00165	46.97	0	0	0	0	1	0	0	1.8900	-0.5400	-1.8900	0.3600	0.0000	0.0000	0.0000	0.0000;
	69362	69361	0.00418	0.098253	0	124.61	0	0	1	0	1	0	0	-29.2500	9.2300	29.2900	-8.3800	0.0000	0.0000	0.0000	0.0000;
	69361	69363	0.000296	0.001106	0	0	0	0	0	0	1	0	0	19.1100	4.3500	-19.1100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	69361	69364	0.002489	0.014846	0.00909	249.06	0	0	0	0	1	0	0	13.5100	1.0500	-13.5000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	69615	69361	0.00578	0.034737	0.024	276.31	0	0	0	0	1	0	0	62.1100	-4.3200	-61.9000	2.9900	0.0000	0.0000	0.0000	0.0000;
	69365	69362	0.01858	0.063763	0.00242	66.78	0	0	0	0	1	0	0	18.0600	-3.5300	-18.0000	3.4700	0.0000	0.0000	0.0000	0.0000;
	69365	69364	0.002786	0.092283	0	108.19	0	0	1.00625	0	1	0	0	-16.1700	3.1700	16.1800	-2.9400	0.0000	0.0000	0.0000	0.0000;
	69364	69366	0.000252	0.001193	0	0	0	0	0	0	1	0	0	19.1100	1.7400	-19.1100	-1.7300	0.0000	0.0000	0.0000	0.0000;
	69615	69364	0.006072	0.033758	0.02189	280.55	0	0	0	0	1	0	0	69.6500	-4.3900	-69.3800	3.5700	0.0000	0.0000	0.0000	0.0000;
	69367	69368	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-2.2000	-0.6400	2.2000	0.6400	0.0000	0.0000	0.0000	0.0000;
	69371	69368	0.041103	0.08321	0.00455	75.41	0	0	0	0	1	0	0	27.2400	-8.7000	-26.9300	8.8400	0.0000	0.0000	0.0000	0.0000;
	69369	69370	0.000276	0.001168	0	0	0	0	0	0	1	0	0	2.2000	0.5500	-2.2000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	69371	69369	0.04399	0.120401	0.00366	77.35	0	0	0	0	1	0	0	-29.4400	8.5100	29.8300	-7.8600	0.0000	0.0000	0.0000	0.0000;
	69683	69369	0.036169	0.069413	0.00098	60.97	0	0	0	0	1	0	0	9.5300	-3.0500	-9.4900	3.0100	0.0000	0.0000	0.0000	0.0000;
	69369	69704	0.019752	0.048757	0.00113	63.43	0	0	0	0	1	0	0	-12.5000	2.8800	12.5300	-2.9300	0.0000	0.0000	0.0000	0.0000;
	69369	69714	0.024365	0.074037	0.00278	60.85	0	0	0	0	1	0	0	-10.0300	1.4200	10.0600	-1.6500	0.0000	0.0000	0.0000	0.0000;
	69371	69372	0.000256	0.001075	0	0	0	0	0	0	1	0	0	2.2000	0.2000	-2.2000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	69373	69374	0.00027	0.001108	0	0	0	0	0	0	1	0	0	1.3300	0.3100	-1.3300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69503	69373	0.08415	0.214605	0.00499	72.01	0	0	0	0	1	0	0	-22.8400	10.3200	23.3500	-9.5600	0.0000	0.0000	0.0000	0.0000;
	69375	69377	0.048843	0.106912	0.00265	51.75	0	0	0	0	1	0	0	2.5900	-3.1500	-2.5800	2.8800	0.0000	0.0000	0.0000	0.0000;
	69556	69375	0.05939	0.139357	0.00561	54.88	0	0	0	0	1	0	0	4.2600	-3.3000	-4.2500	2.7200	0.0000	0.0000	0.0000	0.0000;
	69377	69376	0.003336	0.099153	0	69.45	0	0	1.0125	0	1	0	0	-0.5400	-3.8500	0.5400	3.8700	0.0000	0.0000	0.0000	0.0000;
	69376	69378	0.000273	0.001163	0	0	0	0	0	0	1	0	0	2.5800	0.3000	-2.5800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	69570	69376	0.01124	0.06968	0.03773	207.03	0	0	0	0	1	0	0	3.1200	0.0900	-3.1200	-4.1600	0.0000	0.0000	0.0000	0.0000;
	69431	69377	0.066186	0.162387	0.00667	50.13	0	0	0	0	1	0	0	-3.1100	-1.6900	3.1200	0.9800	0.0000	0.0000	0.0000	0.0000;
	69379	69383	0.059693	0.144153	0.00662	68.39	0	0	0	0	1	0	0	-17.4500	6.5400	17.6400	-6.8000	0.0000	0.0000	0.0000	0.0000;
	69380	69381	0.000208	0.001087	0	0	0	0	0	0	1	0	0	1.9500	0.9800	-1.9500	-0.9800	0.0000	0.0000	0.0000	0.0000;
	69380	69383	0.023441	0.063369	0.0028	65.97	0	0	0	0	1	0	0	13.5600	-4.8800	-13.5100	4.6900	0.0000	0.0000	0.0000	0.0000;
	69380	69385	0.029992	0.093727	0.00264	58.62	0	0	0	0	1	0	0	6.7600	-2.3200	-6.7500	2.0700	0.0000	0.0000	0.0000	0.0000;
	69598	69380	0.058486	0.163772	0.00681	78.07	0	0	0	0	1	0	0	15.9400	-5.5300	-15.7900	5.2000	0.0000	0.0000	0.0000	0.0000;
	69382	69383	0.00022	0.001006	0	0	0	0	0	0	1	0	0	-1.9500	-0.2400	1.9500	0.2400	0.0000	0.0000	0.0000	0.0000;
	69385	69383	0.015615	0.039544	0.00165	58.61	0	0	0	0	1	0	0	6.0800	-2.0400	-6.0800	1.8800	0.0000	0.0000	0.0000	0.0000;
	69384	69387	0.00217	0.058655	0	227.39	0	0	1	0	1	0	0	1.4600	0.9400	-1.4600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69384	69388	0.000278	0.001139	0	0	0	0	0	0	1	0	0	-1.4600	-0.9400	1.4600	0.9400	0.0000	0.0000	0.0000	0.0000;
	69385	69387	0.000556	0.015024	0	77.39	0	0	1	0	1	0	0	-1.4600	-0.9300	1.4600	0.9300	0.0000	0.0000	0.0000	0.0000;
	69386	69387	0.017639	0.476745	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69388	69593	0.010765	0.067217	0.04038	288.26	0	0	0	0	1	0	0	-78.2300	14.7700	78.8600	-15.2700	0.0000	0.0000	0.0000	0.0000;
	69391	69389	0.059572	0.132977	0.00324	62.97	0	0	0	0	1	0	0	-10.2200	1.3300	10.2700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	69398	69389	0.058704	0.135727	0.00433	74.66	0	0	0	0	1	0	0	-19.4500	10.7500	19.7100	-10.6100	0.0000	0.0000	0.0000	0.0000;
	69389	69418	0.038122	0.11517	0.00851	77.66	0	0	0	0	1	0	0	-25.4900	11.4500	25.7700	-11.5500	0.0000	0.0000	0.0000	0.0000;
	69389	69420	0.065226	0.195594	0.00813	58.6	0	0	0	0	1	0	0	-5.9200	-0.2300	5.9400	-0.6000	0.0000	0.0000	0.0000	0.0000;
	69390	69393	0.007824	0.232261	0	146.95	0	0	1	0	1	0	0	-8.0800	2.1900	8.0800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	69390	69394	0.000258	0.001007	0	0	0	0	0	0	1	0	0	8.0800	-2.1900	-8.0800	2.1900	0.0000	0.0000	0.0000	0.0000;
	69391	69393	-0.003943	-0.11705	0	96.95	0	0	1	0	1	0	0	8.0800	-2.1200	-8.0800	2.0400	0.0000	0.0000	0.0000	0.0000;
	69392	69393	0.020874	0.619641	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69395	69394	0.010074	0.057512	0.0267	220.98	0	0	0	0	1	0	0	-8.0700	-0.6900	8.0800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	69396	69395	0.004724	0.151932	0	72.37	0	0	1.00625	0	1	0	0	-0.2600	-3.7600	0.2600	3.7800	0.0000	0.0000	0.0000	0.0000;
	69395	69397	0.000223	0.001183	0	0	0	0	0	0	1	0	0	2.4300	0.3700	-2.4300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69398	69548	0.046076	0.110061	0.02657	72.59	0	0	0	0	1	0	0	17.3900	-11.7500	-17.2200	9.2200	0.0000	0.0000	0.0000	0.0000;
	69603	69399	0.009924	0.029615	0.00178	62.08	0	0	0	0	1	0	0	12.1400	-2.5400	-12.1200	2.3900	0.0000	0.0000	0.0000	0.0000;
	69399	69733	0.023854	0.058148	0.00127	51.61	0	0	0	0	1	0	0	-2.4900	1.4300	2.4900	-1.5600	0.0000	0.0000	0.0000	0.0000;
	69400	69603	0.017118	0.042261	0.00861	66.66	0	0	0	0	1	0	0	-16.7500	4.3900	16.8000	-5.2100	0.0000	0.0000	0.0000	0.0000;
	69405	69401	0.033418	0.075498	0.00307	60.82	0	0	0	0	1	0	0	-6.4700	2.9800	6.4800	-3.2800	0.0000	0.0000	0.0000	0.0000;
	69403	69402	0.00448	0.15653	0	83.63	0	0	1	0	1	0	0	-3.8800	-1.3900	3.8800	1.4100	0.0000	0.0000	0.0000	0.0000;
	69402	69404	0.000276	0.001044	0	0	0	0	0	0	1	0	0	4.3100	0.9300	-4.3100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69403	69405	0.029362	0.07212	0.00331	55.62	0	0	0	0	1	0	0	-3.6600	3.2700	3.6700	-3.6200	0.0000	0.0000	0.0000	0.0000;
	69403	69414	0.055183	0.131617	0.00484	68.06	0	0	0	0	1	0	0	13.1900	-3.5500	-13.1000	3.2300	0.0000	0.0000	0.0000	0.0000;
	69403	69548	0.103045	0.322249	0.01142	60.55	0	0	0	0	1	0	0	-5.6500	1.6700	5.6800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	69406	69408	0.063672	0.153163	0.00738	53.67	0	0	0	0	1	0	0	2.6400	-2.1900	-2.6300	1.3900	0.0000	0.0000	0.0000	0.0000;
	69407	69408	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-1.5200	-0.3800	1.5200	0.3800	0.0000	0.0000	0.0000	0.0000;
	69410	69408	0.051333	0.13775	0.00401	48.6	0	0	0	0	1	0	0	-1.1100	1.3300	1.1100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	69409	69412	0.008474	0.274237	0	101.17	0	0	1	0	1	0	0	-0.3200	1.4500	0.3200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	69409	69413	0.00028	0.001038	0	0	0	0	0	0	1	0	0	0.7900	0.1800	-0.7900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69410	69412	-0.006065	-0.196277	0	75.14	0	0	1	0	1	0	0	1.1100	-1.3300	-1.1100	1.3200	0.0000	0.0000	0.0000	0.0000;
	69411	69412	0.01268	0.41035	0	26.02	0	0	1	0	1	0	0	-0.7900	-0.1200	0.7900	0.1200	0.0000	0.0000	0.0000	0.0000;
	69414	69543	0.034369	0.089501	0.00829	65.85	0	0	0	0	1	0	0	11.0900	-3.4300	-11.0500	2.6200	0.0000	0.0000	0.0000	0.0000;
	69415	69416	0.000228	0.001062	0	0	0	0	0	0	1	0	0	0.7400	0.0400	-0.7400	-0.0400	0.0000	0.0000	0.0000	0.0000;
	69417	69418	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-1.0500	-0.2600	1.0500	0.2600	0.0000	0.0000	0.0000	0.0000;
	69420	69419	0.058345	0.142777	0.00852	60.09	0	0	0	0	1	0	0	-6.6500	0.5000	6.6700	-1.3800	0.0000	0.0000	0.0000	0.0000;
	69676	69419	0.065373	0.200488	0.00603	63.07	0	0	0	0	1	0	0	-6.7400	4.9400	6.7800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	69421	69422	0.000224	0.001106	0	0	0	0	0	0	1	0	0	3.4800	1.1400	-3.4800	-1.1400	0.0000	0.0000	0.0000	0.0000;
	69423	69421	0.012668	0.036305	0.01169	65.21	0	0	0	0	1	0	0	14.8800	-4.1500	-14.8500	2.9700	0.0000	0.0000	0.0000	0.0000;
	69421	69429	0.044573	0.130999	0.00513	61.74	0	0	0	0	1	0	0	11.3700	-4.1200	-11.3100	3.7400	0.0000	0.0000	0.0000	0.0000;
	69424	69656	0.026951	0.161772	0.0885	298.5	0	0	0	0	1	0	0	-84.3700	16.5100	86.2500	-14.7700	0.0000	0.0000	0.0000	0.0000;
	69425	69429	0.028092	0.063322	0.00222	60.06	0	0	0	0	1	0	0	-9.8000	3.7500	9.8300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	69425	69473	0.123947	0.369257	0.00917	56.98	0	0	0	0	1	0	0	8.3200	-4.8900	-8.2200	4.2000	0.0000	0.0000	0.0000	0.0000;
	69427	69426	0.006327	0.171743	0	100.78	0	0	1	0	1	0	0	-12.5600	2.6400	12.5700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	69426	69428	0.000279	0.001054	0	0	0	0	0	0	1	0	0	-12.5700	2.3800	12.5700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	69442	69427	0.078367	0.19112	0.00882	70.19	0	0	0	0	1	0	0	-14.2500	4.8100	14.4100	-5.3800	0.0000	0.0000	0.0000	0.0000;
	69472	69427	0.033389	0.099873	0.01883	64.98	0	0	0	0	1	0	0	4.0000	-4.4700	-3.9900	2.4400	0.0000	0.0000	0.0000	0.0000;
	69428	69452	0.006896	0.047883	0.04316	272.51	0	0	0	0	1	0	0	26.1400	-2.3200	-26.0900	-2.0800	0.0000	0.0000	0.0000	0.0000;
	69428	69475	0.004199	0.026699	0.02851	280.22	0	0	0	0	1	0	0	-38.7000	4.7000	38.7600	-7.4300	0.0000	0.0000	0.0000	0.0000;
	69431	69580	0.066605	0.169646	0.00696	46.72	0	0	0	0	1	0	0	1.7000	1.5200	-1.7000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	69447	69432	0.046938	0.102719	0.00691	62.69	0	0	0	0	1	0	0	-9.9900	3.9900	10.0400	-4.6200	0.0000	0.0000	0.0000	0.0000;
	69451	69432	0.072985	0.145441	0.0041	63.45	0	0	0	0	1	0	0	11.3500	-4.5800	-11.2500	4.3400	0.0000	0.0000	0.0000	0.0000;
	69433	69434	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-0.7200	-0.4400	0.7200	0.4400	0.0000	0.0000	0.0000	0.0000;
	69439	69435	0.055489	0.132701	0.00378	63.94	0	0	0	0	1	0	0	10.1300	-2.5500	-10.0800	2.2700	0.0000	0.0000	0.0000	0.0000;
	69437	69436	0.006056	0.157709	0	70	0	0	1.0125	0	1	0	0	-2.3800	-2.6600	2.3800	2.6800	0.0000	0.0000	0.0000	0.0000;
	69436	69438	0.000279	0.001007	0	0	0	0	0	0	1	0	0	1.8600	0.3600	-1.8600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	69436	69446	0.004943	0.030299	0.0193	203.3	0	0	0	0	1	0	0	-4.2400	-3.0300	4.2400	0.9600	0.0000	0.0000	0.0000	0.0000;
	69439	69437	0.028395	0.069103	0.00761	66.26	0	0	0	0	1	0	0	-11.8500	1.5600	11.8900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	69437	69441	0.074996	0.143251	0.00217	62.93	0	0	0	0	1	0	0	-6.9200	3.6200	6.9600	-3.7800	0.0000	0.0000	0.0000	0.0000;
	69437	69445	0.076835	0.166151	0.00358	54.37	0	0	0	0	1	0	0	-2.5900	1.3400	2.5900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	69441	69442	0.014844	0.030317	0.00481	68.74	0	0	0	0	1	0	0	-12.6900	5.1200	12.7200	-5.5900	0.0000	0.0000	0.0000	0.0000;
	69445	69441	0.056885	0.14524	0.005	57.96	0	0	0	0	1	0	0	-4.4200	1.1600	4.4300	-1.6800	0.0000	0.0000	0.0000	0.0000;
	69442	69443	0.000238	0.001166	0	0	0	0	0	0	1	0	0	1.5300	0.7800	-1.5300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	69446	69448	0.006517	0.038763	0.02162	231.8	0	0	0	0	1	0	0	-15.1600	-4.4600	15.1800	2.2100	0.0000	0.0000	0.0000	0.0000;
	69449	69447	0.012998	0.033146	0.00181	52.28	0	0	0	0	1	0	0	0.3400	2.1500	-0.3400	-2.3400	0.0000	0.0000	0.0000	0.0000;
	69449	69448	0.003614	0.129279	0	81.16	0	0	1	0	1	0	0	-0.3400	-2.1500	0.3400	2.1500	0.0000	0.0000	0.0000	0.0000;
	69448	69450	0.000263	0.001098	0	0	0	0	0	0	1	0	0	10.6500	0.8400	-10.6500	-0.8400	0.0000	0.0000	0.0000	0.0000;
	69452	69448	0.008609	0.054582	0.0557	291.78	0	0	0	0	1	0	0	84.9000	-10.1600	-84.3300	7.7600	0.0000	0.0000	0.0000	0.0000;
	69454	69453	0.004479	0.140197	0	80.45	0	0	1	0	1	0	0	2.3500	1.1200	-2.3500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	69453	69455	0.000299	0.001114	0	0	0	0	0	0	1	0	0	7.4700	0.9000	-7.4700	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69453	69456	0.002822	0.017486	0.01777	270.04	0	0	0	0	1	0	0	-38.3300	-7.0100	38.3700	5.3000	0.0000	0.0000	0.0000	0.0000;
	69453	69468	0.004617	0.027712	0.02152	254.1	0	0	0	0	1	0	0	-22.9000	-5.7800	22.9200	3.5600	0.0000	0.0000	0.0000	0.0000;
	69453	69525	0.012895	0.081405	0.0459	283.17	0	0	0	0	1	0	0	56.1100	-19.1500	-55.7100	16.6500	0.0000	0.0000	0.0000	0.0000;
	69457	69454	0.033203	0.076996	0.00282	51.07	0	0	0	0	1	0	0	3.1500	-0.1100	-3.1500	-0.1900	0.0000	0.0000	0.0000	0.0000;
	69454	69529	0.078164	0.209073	0.00804	45.74	0	0	0	0	1	0	0	0.8000	-0.9300	-0.8000	0.0500	0.0000	0.0000	0.0000	0.0000;
	69457	69456	0.001334	0.050439	0	79.82	0	0	1	0	1	0	0	-1.7200	1.2200	1.7200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	69456	69458	0.000293	0.001199	0	0	0	0	0	0	1	0	0	7.2200	1.9600	-7.2200	-1.9600	0.0000	0.0000	0.0000	0.0000;
	69456	69459	0.003242	0.020983	0.01895	277.67	0	0	0	0	1	0	0	-48.7000	-4.2300	48.7700	2.6000	0.0000	0.0000	0.0000	0.0000;
	69468	69456	0.004146	0.025836	0.01545	202.58	0	0	0	0	1	0	0	-1.3900	0.1300	1.3900	-1.8200	0.0000	0.0000	0.0000	0.0000;
	69469	69457	0.011205	0.031895	0.00651	46.57	0	0	0	0	1	0	0	1.4400	0.3900	-1.4400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	69460	69459	0.002523	0.086898	0	102.36	0	0	1	0	1	0	0	-8.8900	0.4800	8.8900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	69459	69461	0.000257	0.001138	0	0	0	0	0	0	1	0	0	7.2200	0.9700	-7.2200	-0.9700	0.0000	0.0000	0.0000	0.0000;
	69469	69460	0.021713	0.050117	0.00437	56.58	0	0	0	0	1	0	0	-5.9500	-0.5900	5.9600	0.1200	0.0000	0.0000	0.0000	0.0000;
	69470	69460	0.056755	0.114894	0.00605	47.76	0	0	0	0	1	0	0	-1.9700	-0.2100	1.9700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69460	69471	0.041072	0.0913	0.00783	53.07	0	0	0	0	1	0	0	4.0800	-1.2100	-4.0700	0.3600	0.0000	0.0000	0.0000	0.0000;
	69462	69463	0.000239	0.001161	0	0	0	0	0	0	1	0	0	1.2000	0.4200	-1.2000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69462	69636	0.0812	0.171085	0.00465	61.69	0	0	0	0	1	0	0	8.6800	-4.0500	-8.6100	3.6800	0.0000	0.0000	0.0000	0.0000;
	69464	69465	0.065548	0.172008	0.00756	50.45	0	0	0	0	1	0	0	2.5400	0.7600	-2.5300	-1.5700	0.0000	0.0000	0.0000	0.0000;
	69464	69469	0.043787	0.117139	0.00845	52.92	0	0	0	0	1	0	0	-3.7400	-1.2600	3.7500	0.3500	0.0000	0.0000	0.0000	0.0000;
	69465	69636	0.028494	0.083318	0.00979	41.53	0	0	0	0	1	0	0	0.1800	0.9100	-0.1800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	69466	69467	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-1.9500	-0.6600	1.9500	0.6600	0.0000	0.0000	0.0000	0.0000;
	69467	69471	0.03271	0.096793	0.00984	49.34	0	0	0	0	1	0	0	-2.7000	-0.5200	2.7000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	69467	69529	0.070971	0.158832	0.0046	45.36	0	0	0	0	1	0	0	0.7400	-0.1400	-0.7400	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69470	69469	0.038429	0.109954	0.00333	44.99	0	0	0	0	1	0	0	0.6000	0.0500	-0.6000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69473	69474	0.0002	0.001059	0	0	0	0	0	0	1	0	0	1.3600	0.3500	-1.3600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	69475	69476	0.000234	0.001183	0	0	0	0	0	0	1	0	0	4.5400	0.4900	-4.5400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69477	69478	0.000285	0.001138	0	0	0	0	0	0	1	0	0	1.2600	0.1700	-1.2600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69477	69480	0.077217	0.181406	0.01099	76.12	0	0	0	0	1	0	0	-25.1400	8.4700	25.6400	-8.4900	0.0000	0.0000	0.0000	0.0000;
	69480	69479	0.003108	0.088547	0	135.04	0	0	1	0	1	0	0	-28.1900	8.0200	28.2200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	69479	69481	0.000249	0.001106	0	0	0	0	0	0	1	0	0	-28.2200	7.3200	28.2200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	69481	69755	0.008834	0.055538	0.132	323.43	0	0	0	0	1	0	0	-162.9200	27.7400	165.1700	-27.8800	0.0000	0.0000	0.0000	0.0000;
	69482	69483	0.000282	0.001032	0	0	0	0	0	0	1	0	0	0.8900	0.2900	-0.8900	-0.2900	0.0000	0.0000	0.0000	0.0000;
	69482	69485	0.052655	0.105829	0.00236	82.8	0	0	0	0	1	0	0	41.7800	-15.1900	-40.8100	16.8800	0.0000	0.0000	0.0000	0.0000;
	69485	69484	0.003822	0.138475	0	82.96	0	0	1.0125	0	1	0	0	-5.2900	-5.3800	5.2900	5.4600	0.0000	0.0000	0.0000	0.0000;
	69484	69486	0.00021	0.001084	0	0	0	0	0	0	1	0	0	-5.2900	-5.4600	5.2900	5.4600	0.0000	0.0000	0.0000	0.0000;
	69485	69488	0.072726	0.227533	0.00569	62.67	0	0	0	0	1	0	0	13.6500	-3.0600	-13.5200	2.8800	0.0000	0.0000	0.0000	0.0000;
	69487	69486	0.005944	0.036392	0.04798	296.96	0	0	0	0	1	0	0	-134.1500	34.4900	135.2300	-32.9100	0.0000	0.0000	0.0000	0.0000;
	69487	69490	0.006455	0.165151	0	206.78	0	0	1	0	1	0	0	-14.2400	3.4600	14.2500	-3.1200	0.0000	0.0000	0.0000	0.0000;
	69487	69491	0.00026	0.001015	0	0	0	0	0	0	1	0	0	8.3100	2.3200	-8.3100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	69487	69498	0.012435	0.062008	0.03643	269.88	0	0	0	0	1	0	0	48.6200	-8.5800	-48.3400	6.1300	0.0000	0.0000	0.0000	0.0000;
	69488	69490	-0.003509	-0.089782	0	106.78	0	0	1	0	1	0	0	14.2500	-3.3100	-14.2500	3.1200	0.0000	0.0000	0.0000	0.0000;
	69503	69488	0.062721	0.186685	0.00467	46.83	0	0	0	0	1	0	0	0.7300	-0.9200	-0.7300	0.4300	0.0000	0.0000	0.0000	0.0000;
	69489	69490	0.01701	0.435217	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69493	69492	0.003665	0.109892	0	113.93	0	0	1.00625	0	1	0	0	17.4100	-5.8400	-17.4000	6.1900	0.0000	0.0000	0.0000	0.0000;
	69492	69494	0.000231	0.001098	0	0	0	0	0	0	1	0	0	1.3200	0.5500	-1.3200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	69498	69492	0.007472	0.041652	0.11072	301.29	0	0	0	0	1	0	0	-138.0800	19.6100	139.4800	-23.5700	0.0000	0.0000	0.0000	0.0000;
	69495	69496	0.012812	0.036235	0.00456	54.86	0	0	0	0	1	0	0	5.0100	-1.9600	-5.0100	1.4900	0.0000	0.0000	0.0000	0.0000;
	69499	69495	0.033206	0.076345	0.00244	64.25	0	0	0	0	1	0	0	12.0900	-4.0600	-12.0400	3.9200	0.0000	0.0000	0.0000	0.0000;
	69496	69497	0.000245	0.001074	0	0	0	0	0	0	1	0	0	2.1300	0.2800	-2.1300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	69499	69498	0.004447	0.125702	0	116.36	0	0	1	0	1	0	0	-20.1100	1.8200	20.1200	-1.3300	0.0000	0.0000	0.0000	0.0000;
	69498	69500	0.000223	0.001015	0	0	0	0	0	0	1	0	0	2.1300	0.1300	-2.1300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	69499	69501	0.063382	0.12611	0.01108	68.38	0	0	0	0	1	0	0	-19.4800	9.5100	19.7700	-10.1100	0.0000	0.0000	0.0000	0.0000;
	69501	69502	0.000283	0.001004	0	0	0	0	0	0	1	0	0	1.1900	0.3000	-1.1900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	69501	69503	0.057965	0.153182	0.00529	69.47	0	0	0	0	1	0	0	-20.9600	9.8100	21.2600	-9.5900	0.0000	0.0000	0.0000	0.0000;
	69506	69505	0.067508	0.17467	0.0044	71.11	0	0	0	0	1	0	0	-16.3700	5.1700	16.5500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	69507	69508	0.046908	0.100952	0.00585	75.39	0	0	0	0	1	0	0	-19.4100	6.4600	19.5900	-6.7000	0.0000	0.0000	0.0000	0.0000;
	69507	69536	0.037632	0.088491	0.00417	72.6	0	0	0	0	1	0	0	16.8600	-6.7300	-16.7500	6.5400	0.0000	0.0000	0.0000	0.0000;
	69509	69510	0.000216	0.001107	0	0	0	0	0	0	1	0	0	1.6000	0.9200	-1.6000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	69524	69509	0.096236	0.267352	0.00574	59.61	0	0	0	0	1	0	0	7.1200	-2.6100	-7.0700	2.1100	0.0000	0.0000	0.0000	0.0000;
	69511	69522	0.037995	0.089367	0.01939	62.25	0	0	0	0	1	0	0	-15.2200	4.7500	15.3200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	69513	69512	0.002952	0.092913	0	125.52	0	0	1.0125	0	1	0	0	-30.1300	3.4800	30.1600	-2.6800	0.0000	0.0000	0.0000	0.0000;
	69512	69514	0.000267	0.001087	0	0	0	0	0	0	1	0	0	14.3100	1.8700	-14.3100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	69512	69521	0.001379	0.00854	0.00649	289.23	0	0	0	0	1	0	0	67.8100	-22.2200	-67.7500	21.9300	0.0000	0.0000	0.0000	0.0000;
	69513	69522	0.018438	0.049406	0.00554	76.79	0	0	0	0	1	0	0	30.1300	-3.4800	-29.9800	3.2800	0.0000	0.0000	0.0000	0.0000;
	69515	69516	0.000223	0.001192	0	0	0	0	0	0	1	0	0	15.3700	2.9800	-15.3700	-2.9800	0.0000	0.0000	0.0000	0.0000;
	69521	69515	0.000964	0.005794	0.01203	259.66	0	0	0	0	1	0	0	-27.3300	2.2200	27.3400	-3.4600	0.0000	0.0000	0.0000	0.0000;
	69656	69515	0.005258	0.034742	0.0236	303.62	0	0	0	0	1	0	0	-85.5100	26.6500	85.9000	-26.5700	0.0000	0.0000	0.0000	0.0000;
	69517	69520	0.005887	0.220622	0	272.41	0	0	1	0	1	0	0	21.6500	0.5200	-21.6200	0.4500	0.0000	0.0000	0.0000	0.0000;
	69517	69521	0.000243	0.001192	0	0	0	0	0	0	1	0	0	-21.6500	-0.5200	21.6500	0.5200	0.0000	0.0000	0.0000	0.0000;
	69518	69520	-0.002755	-0.103266	0	122.41	0	0	1	0	1	0	0	-21.6300	-0.0000	21.6200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69519	69520	0.016288	0.610411	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69656	69521	0.006166	0.038285	0.02427	293.37	0	0	0	0	1	0	0	-73.0900	24.2000	73.4300	-24.6700	0.0000	0.0000	0.0000	0.0000;
	69523	69524	0.075175	0.21187	0.01008	60.18	0	0	0	0	1	0	0	7.9500	-3.3100	-7.9000	2.3400	0.0000	0.0000	0.0000	0.0000;
	69526	69525	0.003356	0.132891	0	100.91	0	0	1	0	1	0	0	-8.8900	1.2900	8.8900	-1.1900	0.0000	0.0000	0.0000	0.0000;
	69525	69527	0.000299	0.001067	0	0	0	0	0	0	1	0	0	3.7500	0.8400	-3.7500	-0.8400	0.0000	0.0000	0.0000	0.0000;
	69528	69526	0.031727	0.079419	0.00191	60.07	0	0	0	0	1	0	0	-8.8700	1.1300	8.8900	-1.2900	0.0000	0.0000	0.0000	0.0000;
	69529	69530	0.000242	0.001114	0	0	0	0	0	0	1	0	0	1.5400	0.3200	-1.5400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	69531	69532	0.000284	0.00115	0	0	0	0	0	0	1	0	0	2.8600	1.0900	-2.8600	-1.0900	0.0000	0.0000	0.0000	0.0000;
	69531	69536	0.098031	0.214918	0.00822	67.58	0	0	0	0	1	0	0	-10.0600	3.8400	10.1700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	69535	69533	0.036252	0.096988	0.00369	63.44	0	0	0	0	1	0	0	7.0400	-4.3500	-7.0200	4.0100	0.0000	0.0000	0.0000	0.0000;
	69534	69537	0.006164	0.039642	0.03346	260.8	0	0	0	0	1	0	0	-37.3800	6.4100	37.4700	-9.5400	0.0000	0.0000	0.0000	0.0000;
	69536	69538	0.02301	0.060311	0.00388	57.21	0	0	0	0	1	0	0	4.0900	-2.3600	-4.0800	1.9500	0.0000	0.0000	0.0000	0.0000;
	69538	69537	0.004554	0.117763	0	92.31	0	0	1	0	1	0	0	4.0800	-1.9500	-4.0800	1.9700	0.0000	0.0000	0.0000	0.0000;
	69537	69539	0.000265	0.001196	0	0	0	0	0	0	1	0	0	4.9900	1.5700	-4.9900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	69553	69540	0.007978	0.043295	0.03968	275.09	0	0	0	0	1	0	0	-52.3700	1.7900	52.5700	-5.1100	0.0000	0.0000	0.0000	0.0000;
	69540	69679	0.012669	0.074508	0.02731	277.57	0	0	0	0	1	0	0	-54.3000	4.2600	54.6400	-5.3100	0.0000	0.0000	0.0000	0.0000;
	69543	69541	0.036573	0.064742	0.00228	61.16	0	0	0	0	1	0	0	7.2700	0.9500	-7.2500	-1.1600	0.0000	0.0000	0.0000	0.0000;
	69541	69546	0.022289	0.050849	0.00218	47.36	0	0	0	0	1	0	0	1.1300	-0.3600	-1.1300	0.1200	0.0000	0.0000	0.0000	0.0000;
	69543	69542	0.003541	0.131138	0	88.58	0	0	1	0	1	0	0	-3.6500	0.0700	3.6600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	69542	69544	0.000227	0.001101	0	0	0	0	0	0	1	0	0	6.1200	1.0300	-6.1200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	69542	69547	0.00463	0.027677	0.01274	265.98	0	0	0	0	1	0	0	37.4000	-5.9400	-37.3400	4.8800	0.0000	0.0000	0.0000	0.0000;
	69542	69552	0.004175	0.023617	0.03363	273.43	0	0	0	0	1	0	0	-47.1800	4.9500	47.2600	-8.1900	0.0000	0.0000	0.0000	0.0000;
	69546	69545	0.00332	0.131249	0	71.61	0	0	1	0	1	0	0	0.5700	-2.5000	-0.5700	2.5000	0.0000	0.0000	0.0000	0.0000;
	69545	69547	0.000227	0.001008	0	0	0	0	0	0	1	0	0	0.5700	-2.5000	-0.5700	2.5000	0.0000	0.0000	0.0000	0.0000;
	69546	69551	0.074873	0.177018	0.00414	58.08	0	0	0	0	1	0	0	-5.5600	0.3800	5.5800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	69548	69549	0.00028	0.001102	0	0	0	0	0	0	1	0	0	2.1700	0.9900	-2.1700	-0.9900	0.0000	0.0000	0.0000	0.0000;
	69548	69554	0.028702	0.064515	0.00201	62.15	0	0	0	0	1	0	0	6.3200	-5.4000	-6.3000	5.2200	0.0000	0.0000	0.0000	0.0000;
	69551	69550	0.0034	0.116367	0	102.78	0	0	1	0	1	0	0	-9.2400	-0.3500	9.2500	0.4400	0.0000	0.0000	0.0000	0.0000;
	69550	69552	0.000281	0.001117	0	0	0	0	0	0	1	0	0	-9.2500	-0.4400	9.2500	0.4400	0.0000	0.0000	0.0000	0.0000;
	69552	69553	0.00476	0.031664	0.02047	281.89	0	0	0	0	1	0	0	-56.5100	7.7600	56.6500	-9.0900	0.0000	0.0000	0.0000	0.0000;
	69554	69553	0.005634	0.153998	0	101.53	0	0	1.0125	0	1	0	0	6.4500	-6.7300	-6.4500	6.8500	0.0000	0.0000	0.0000	0.0000;
	69553	69555	0.000298	0.001126	0	0	0	0	0	0	1	0	0	2.1700	0.4500	-2.1700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69556	69557	0.000216	0.001073	0	0	0	0	0	0	1	0	0	2.1400	0.4000	-2.1400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	69558	69556	0.032719	0.057978	0.00135	53.82	0	0	0	0	1	0	0	4.2200	-5.8800	-4.2100	5.7600	0.0000	0.0000	0.0000	0.0000;
	69559	69556	0.102239	0.161311	0.00264	49.24	0	0	0	0	1	0	0	2.2100	-3.2000	-2.1900	2.9300	0.0000	0.0000	0.0000	0.0000;
	69558	69563	0.035378	0.06838	0.00763	64.76	0	0	0	0	1	0	0	-11.8600	8.5400	11.9300	-9.2300	0.0000	0.0000	0.0000	0.0000;
	69574	69558	0.052782	0.127548	0.00545	58.11	0	0	0	0	1	0	0	-5.9300	2.5100	5.9500	-3.0500	0.0000	0.0000	0.0000	0.0000;
	69559	69563	0.066266	0.1448	0.00344	55.03	0	0	0	0	1	0	0	-4.7900	2.8300	4.8100	-3.1600	0.0000	0.0000	0.0000	0.0000;
	69560	69563	0.019919	0.060151	0.00185	52.11	0	0	0	0	1	0	0	-3.6200	-6.1800	3.6200	6.0100	0.0000	0.0000	0.0000	0.0000;
	69566	69560	0.01251	0.026668	0.0004	69.04	0	0	0	0	1	0	0	20.1200	2.6400	-20.0700	-2.5800	0.0000	0.0000	0.0000	0.0000;
	69562	69561	0.002298	0.015095	0.00975	286.06	0	0	0	0	1	0	0	72.9800	-14.3900	-72.8600	14.1000	0.0000	0.0000	0.0000	0.0000;
	69565	69561	0.004684	0.027268	0.01428	282.07	0	0	0	0	1	0	0	65.6700	-11.9500	-65.4700	11.5200	0.0000	0.0000	0.0000	0.0000;
	69561	69576	0.004873	0.030882	0.01653	277.37	0	0	0	0	1	0	0	62.1800	-6.0200	-62.0100	5.3400	0.0000	0.0000	0.0000	0.0000;
	69563	69562	0.0035	0.129147	0	111.77	0	0	1	0	1	0	0	-15.0000	2.1200	15.0100	-1.8500	0.0000	0.0000	0.0000	0.0000;
	69562	69564	0.000272	0.001007	0	0	0	0	0	0	1	0	0	23.6900	6.2400	-23.6900	-6.2300	0.0000	0.0000	0.0000	0.0000;
	69562	69565	0.002667	0.016124	0.00916	272.38	0	0	0	0	1	0	0	-43.1100	4.6400	43.1600	-5.3400	0.0000	0.0000	0.0000	0.0000;
	69562	69576	0.005872	0.039304	0.02002	287.86	0	0	0	0	1	0	0	77.0200	-9.4400	-76.6900	9.4600	0.0000	0.0000	0.0000	0.0000;
	69563	69566	0.024008	0.056663	0.00181	56.69	0	0	0	0	1	0	0	-5.3600	4.2600	5.3700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	69565	69568	0.005918	0.160968	0	153.71	0	0	1	0	1	0	0	25.5100	-1.2600	-25.4800	2.2300	0.0000	0.0000	0.0000	0.0000;
	69565	69569	0.00024	0.001017	0	0	0	0	0	0	1	0	0	24.4600	2.6300	-24.4600	-2.6200	0.0000	0.0000	0.0000	0.0000;
	69565	69633	0.008968	0.043395	0.02613	323.25	0	0	0	0	1	0	0	-158.8000	15.9300	160.9100	-8.5500	0.0000	0.0000	0.0000	0.0000;
	69566	69568	-0.00269	-0.07316	0	128.71	0	0	1	0	1	0	0	-25.4900	1.7900	25.4800	-2.2300	0.0000	0.0000	0.0000	0.0000;
	69567	69568	0.018919	0.514598	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69571	69570	0.003859	0.146866	0	71.19	0	0	1	0	1	0	0	-0.9900	0.1000	0.9900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	69570	69572	0.00024	0.001043	0	0	0	0	0	0	1	0	0	17.0400	0.8800	-17.0400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	69573	69570	0.001972	0.012143	0.00859	276.5	0	0	0	0	1	0	0	56.4100	-24.8000	-56.3400	24.3000	0.0000	0.0000	0.0000	0.0000;
	69576	69570	0.005856	0.034276	0.01173	271.69	0	0	0	0	1	0	0	37.4000	-14.0500	-37.3100	13.2800	0.0000	0.0000	0.0000	0.0000;
	69570	69579	0.003103	0.015671	0.02026	272.67	0	0	0	0	1	0	0	43.9800	-17.2500	-43.9200	15.3700	0.0000	0.0000	0.0000	0.0000;
	69571	69574	0.027753	0.082883	0.00166	59.06	0	0	0	0	1	0	0	-7.7200	-0.5100	7.7300	0.3700	0.0000	0.0000	0.0000	0.0000;
	69571	69582	0.009395	0.026218	0.00055	45.13	0	0	0	0	1	0	0	-0.7200	1.3600	0.7200	-1.4200	0.0000	0.0000	0.0000	0.0000;
	69583	69571	0.025107	0.072039	0.0051	61.06	0	0	0	0	1	0	0	-9.4100	0.4600	9.4300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	69574	69573	0.005407	0.116006	0	78.79	0	0	1	0	1	0	0	-2.0000	3.9700	2.0000	-3.9500	0.0000	0.0000	0.0000	0.0000;
	69573	69575	0.000287	0.001192	0	0	0	0	0	0	1	0	0	16.2000	6.7900	-16.2000	-6.7900	0.0000	0.0000	0.0000	0.0000;
	69576	69573	0.001535	0.007937	0.0115	287.06	0	0	0	0	1	0	0	74.7000	-22.7500	-74.6100	21.9600	0.0000	0.0000	0.0000	0.0000;
	69574	69577	0.021586	0.058881	0.00206	55.54	0	0	0	0	1	0	0	-6.6900	-6.4100	6.7100	6.2300	0.0000	0.0000	0.0000	0.0000;
	69582	69574	0.044798	0.084582	0.00228	58.17	0	0	0	0	1	0	0	-6.8700	0.2200	6.8800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	69577	69576	0.00334	0.100465	0	85.02	0	0	1.025	0	1	0	0	-6.6500	-15.7900	6.6600	16.0700	0.0000	0.0000	0.0000	0.0000;
	69576	69578	0.000244	0.001065	0	0	0	0	0	0	1	0	0	16.7600	1.6200	-16.7600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	69576	69585	0.003336	0.026681	0.0377	215.55	0	0	0	0	1	0	0	3.1800	4.3100	-3.1800	-8.3600	0.0000	0.0000	0.0000	0.0000;
	69589	69577	0.054329	0.133082	0.00333	36.05	0	0	0	0	1	0	0	0.1000	-9.8000	-0.0600	9.5500	0.0000	0.0000	0.0000	0.0000;
	69580	69579	0.002678	0.082294	0	70.19	0	0	1	0	1	0	0	-0.9400	-2.3300	0.9400	2.3400	0.0000	0.0000	0.0000	0.0000;
	69579	69581	0.000265	0.001028	0	0	0	0	0	0	1	0	0	16.2000	8.5800	-16.2000	-8.5800	0.0000	0.0000	0.0000	0.0000;
	69580	69583	0.009646	0.022878	0.00068	51.52	0	0	0	0	1	0	0	2.8200	3.1200	-2.8200	-3.1900	0.0000	0.0000	0.0000	0.0000;
	69586	69585	0.002967	0.117322	0	70.62	0	0	1.01875	0	1	0	0	-1.9700	-8.1700	1.9700	8.2400	0.0000	0.0000	0.0000	0.0000;
	69585	69587	0.000201	0.001067	0	0	0	0	0	0	1	0	0	1.2100	0.1100	-1.2100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69586	69588	0.024779	0.057049	0.00435	50.78	0	0	0	0	1	0	0	2.8800	6.4100	-2.8700	-6.8600	0.0000	0.0000	0.0000	0.0000;
	69588	69589	0.044301	0.088809	0.00201	46.91	0	0	0	0	1	0	0	1.3400	6.6500	-1.3200	-6.8300	0.0000	0.0000	0.0000	0.0000;
	69591	69590	0.003987	0.116594	0	104.08	0	0	1	0	1	0	0	9.8900	-2.1900	-9.8800	2.3000	0.0000	0.0000	0.0000	0.0000;
	69590	69592	0.000284	0.00107	0	0	0	0	0	0	1	0	0	2.5200	0.8400	-2.5200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	69593	69596	0.00591	0.193856	0	121.23	0	0	1	0	1	0	0	7.6900	-1.9100	-7.6900	2.0200	0.0000	0.0000	0.0000	0.0000;
	69593	69597	0.000217	0.001156	0	0	0	0	0	0	1	0	0	2.5400	0.6500	-2.5400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69594	69596	-0.001423	-0.046687	0	96.23	0	0	1	0	1	0	0	-7.6900	1.9900	7.6900	-2.0200	0.0000	0.0000	0.0000	0.0000;
	69598	69594	0.037144	0.096121	0.00486	65.88	0	0	0	0	1	0	0	-7.6700	1.5200	7.6900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	69595	69596	0.026285	0.862187	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69598	69599	0.000216	0.001058	0	0	0	0	0	0	1	0	0	1.9700	0.6000	-1.9700	-0.6000	0.0000	0.0000	0.0000	0.0000;
	69600	69601	0.000227	0.001159	0	0	0	0	0	0	1	0	0	0.6500	0.0800	-0.6500	-0.0800	0.0000	0.0000	0.0000	0.0000;
	69603	69602	0.004236	0.13635	0	80.24	0	0	1	0	1	0	0	8.8500	1.6800	-8.8400	-1.5800	0.0000	0.0000	0.0000	0.0000;
	69602	69604	0.00021	0.001161	0	0	0	0	0	0	1	0	0	59.4400	-5.7100	-59.4300	5.7500	0.0000	0.0000	0.0000	0.0000;
	69602	69605	0.000249	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69603	69733	0.008298	0.019468	0.00132	56.54	0	0	0	0	1	0	0	10.2100	-0.5600	-10.2000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69712	69604	0.007046	0.040713	0.02341	282.78	0	0	0	0	1	0	0	65.2100	-7.0400	-64.9300	6.1000	0.0000	0.0000	0.0000	0.0000;
	69604	69717	0.00595	0.035489	0.07641	244.66	0	0	0	0	1	0	0	-4.1400	-5.0200	4.1400	-3.2600	0.0000	0.0000	0.0000	0.0000;
	69604	69736	0.000242	0.001605	0.01825	306.88	0	0	0	0	1	0	0	128.5000	-6.8200	-128.4600	5.0900	0.0000	0.0000	0.0000	0.0000;
	69607	69606	0.005284	0.139792	0	92.45	0	0	1	0	1	0	0	-5.3400	1.9100	5.3400	-1.8700	0.0000	0.0000	0.0000	0.0000;
	69606	69608	0.000299	0.001162	0	0	0	0	0	0	1	0	0	105.0400	-14.0300	-105.0100	14.1500	0.0000	0.0000	0.0000	0.0000;
	69606	69609	0.000286	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69651	69607	0.015594	0.041712	0.00107	61.1	0	0	0	0	1	0	0	-6.3200	3.1300	6.3200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	69608	69654	0.001234	0.007141	0.00562	256.19	0	0	0	0	1	0	0	38.2800	-9.1000	-38.2700	8.5900	0.0000	0.0000	0.0000	0.0000;
	69611	69610	0.000184	0.012242	0	1341.41	0	0	1	0	1	0	0	-463.6600	8.0500	464.0200	16.3700	0.0000	0.0000	0.0000	0.0000;
	69610	69613	0.000263	0.017096	0	516.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69610	69614	0.000268	0.020973	0	516.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69610	69731	0.00034	0.005668	0.64626	2796.22	0	0	0	0	1	0	0	-464.0200	-8.9800	464.7000	-49.5700	0.0000	0.0000	0.0000	0.0000;
	69612	69611	0.004409	0.110405	0	152.25	0	0	1.00625	0	1	0	0	-34.9200	0.5600	34.9700	0.6900	0.0000	0.0000	0.0000	0.0000;
	69611	69615	0.000222	0.001043	0	0	0	0	0	0	1	0	0	428.6800	-8.7400	-428.3100	10.5200	0.0000	0.0000	0.0000	0.0000;
	69611	69616	0.000207	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69618	69617	0.00018	0.013162	0	615.5	0	0	1	0	1	0	0	49.5600	16.3700	-49.5600	-16.0400	0.0000	0.0000	0.0000	0.0000;
	69617	69622	0.000353	0.023099	0	790.31	0	0	1.03125	0	1	0	0	-179.8600	-30.6900	179.9800	38.3400	0.0000	0.0000	0.0000	0.0000;
	69617	69623	0.000358	0.025695	0	544.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69617	69624	0.000217	0.001086	0	0	0	0	0	0	1	0	0	229.4200	-216.3600	-229.2100	217.3700	0.0000	0.0000	0.0000	0.0000;
	69617	69625	0.00026	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69618	69621	0.00911	0.280419	0	177.09	0	0	1	0	1	0	0	-10.3900	1.9500	10.4000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	69619	69621	-0.004228	-0.130138	0	102.09	0	0	1	0	1	0	0	10.3900	-1.7900	-10.4000	1.6500	0.0000	0.0000	0.0000	0.0000;
	69620	69621	0.026854	0.826617	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69627	69626	0.000254	0.017727	0	1089.09	0	0	1	0	1	0	0	-310.8800	30.3300	311.1000	-14.6200	0.0000	0.0000	0.0000	0.0000;
	69626	69629	0.00019	0.013193	0	683.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69626	69630	0.000325	0.02372	0	395.88	0	0	1.00625	0	1	0	0	-11.9000	1.7500	11.9000	-1.7100	0.0000	0.0000	0.0000	0.0000;
	69626	69631	0.000342	0.020559	0	370.92	0	0	1.00625	0	1	0	0	-3.5500	0.5100	3.5500	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69626	69632	0.000202	0.001186	0	0	0	0	0	0	1	0	0	-295.6500	12.3600	295.8100	-11.4100	0.0000	0.0000	0.0000	0.0000;
	69628	69627	0.0031	0.107023	0	121.47	0	0	1	0	1	0	0	-22.6900	6.2300	22.7100	-5.7000	0.0000	0.0000	0.0000	0.0000;
	69627	69633	0.000214	0.001008	0	0	0	0	0	0	1	0	0	288.1700	-24.6300	-288.0100	25.3900	0.0000	0.0000	0.0000	0.0000;
	69632	69747	0.00048	0.007641	0.68027	2631.57	0	0	0	0	1	0	0	-295.8100	11.4100	296.2100	-79.5100	0.0000	0.0000	0.0000	0.0000;
	69635	69634	0.000242	0.020974	0	1086.34	0	0	1.0125	0	1	0	0	275.1900	-39.1200	-275.0200	54.3200	0.0000	0.0000	0.0000	0.0000;
	69634	69639	0.000201	0.012779	0	734.17	0	0	0.99375	0	1	0	0	-148.9400	-2.8900	148.9800	5.4700	0.0000	0.0000	0.0000	0.0000;
	69634	69640	0.000279	0.001112	0	0	0	0	0	0	1	0	0	423.9600	-138.3800	-423.4500	140.4200	0.0000	0.0000	0.0000	0.0000;
	69635	69638	0.00736	0.205754	0	227.3	0	0	1	0	1	0	0	-6.0500	4.4300	6.0500	-4.3300	0.0000	0.0000	0.0000	0.0000;
	69635	69641	0.000225	0.001109	0	0	0	0	0	0	1	0	0	-269.1500	34.6900	269.3000	-33.9400	0.0000	0.0000	0.0000	0.0000;
	69636	69638	-0.003354	-0.093764	0	102.3	0	0	1	0	1	0	0	6.0500	-4.3700	-6.0500	4.3300	0.0000	0.0000	0.0000	0.0000;
	69637	69638	0.022128	0.618578	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69674	69640	0.001373	0.02082	1.63914	2760.73	0	0	0	0	1	0	0	-421.1400	-3.8700	423.4500	-140.4200	0.0000	0.0000	0.0000	0.0000;
	69643	69642	0.000182	0.012647	0	658.97	0	0	1.00625	0	1	0	0	-31.4900	-0.7300	31.5000	0.8400	0.0000	0.0000	0.0000	0.0000;
	69642	69645	0.000211	0.012682	0	1005.37	0	0	1	0	1	0	0	-330.5500	-55.6800	330.7700	68.7100	0.0000	0.0000	0.0000	0.0000;
	69642	69646	0.000298	0.016592	0	1002.6	0	0	1	0	1	0	0	-220.9000	-60.7500	221.0400	68.7100	0.0000	0.0000	0.0000	0.0000;
	69642	69648	0.000209	0.001006	0	0	0	0	0	0	1	0	0	519.9500	-107.0800	-519.4200	109.6700	0.0000	0.0000	0.0000	0.0000;
	69644	69643	0.003287	0.135242	0	101.95	0	0	1.00625	0	1	0	0	-10.9000	-2.0800	10.9000	2.2300	0.0000	0.0000	0.0000	0.0000;
	69643	69647	0.000221	0.001186	0	0	0	0	0	0	1	0	0	20.5900	-1.5000	-20.5900	1.5100	0.0000	0.0000	0.0000	0.0000;
	69648	69672	0.000419	0.005842	0.61384	2783.24	0	0	0	0	1	0	0	430.4900	-28.7400	-429.7800	-28.4200	0.0000	0.0000	0.0000	0.0000;
	69747	69648	0.000286	0.005002	0.58761	2687.88	0	0	0	0	1	0	0	-282.9800	-43.3700	283.1900	-17.1600	0.0000	0.0000	0.0000	0.0000;
	69648	69762	0.000142	0.002586	0.36265	2511.47	0	0	0	0	1	0	0	211.0300	-30.9100	-210.9700	-7.7200	0.0000	0.0000	0.0000	0.0000;
	69650	69649	0.000221	0.016201	0	478.23	0	0	1	0	1	0	0	26.5300	11.6800	-26.5200	-11.5600	0.0000	0.0000	0.0000	0.0000;
	69649	69652	0.000171	0.011378	0	732.41	0	0	1	0	1	0	0	-148.4400	-29.2400	148.4800	31.6300	0.0000	0.0000	0.0000	0.0000;
	69649	69653	0.000289	0.001002	0	0	0	0	0	0	1	0	0	174.9700	-194.7000	-174.7900	195.3300	0.0000	0.0000	0.0000	0.0000;
	69651	69650	0.002653	0.098683	0	99.45	0	0	1	0	1	0	0	-6.2200	3.0900	6.2200	-3.0500	0.0000	0.0000	0.0000	0.0000;
	69650	69654	0.000229	0.001143	0	0	0	0	0	0	1	0	0	-32.7500	-8.6300	32.7500	8.6500	0.0000	0.0000	0.0000	0.0000;
	69660	69653	0.000488	0.009286	0.71091	3094.57	0	0	0	0	1	0	0	802.8000	-98.2100	-799.8800	76.4100	0.0000	0.0000	0.0000	0.0000;
	69701	69654	0.006341	0.03448	0.03412	222.79	0	0	0	0	1	0	0	-5.5000	13.5700	5.5200	-17.2400	0.0000	0.0000	0.0000	0.0000;
	69656	69655	0.000161	0.012581	0	776.27	0	0	1	0	1	0	0	-61.2000	-10.4200	61.2100	10.8700	0.0000	0.0000	0.0000	0.0000;
	69655	69658	0.00029	0.024046	0	658.33	0	0	1.01875	0	1	0	0	-106.1500	-23.8700	106.1900	26.6000	0.0000	0.0000	0.0000	0.0000;
	69655	69659	0.000597	0.031731	0	396.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69655	69660	0.000239	0.001035	0	0	0	0	0	0	1	0	0	44.9500	-115.8700	-44.9100	116.0200	0.0000	0.0000	0.0000	0.0000;
	69655	69661	0.000221	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69657	69656	0.004813	0.138788	0	107.71	0	0	1	0	1	0	0	-11.8700	2.6500	11.8800	-2.4600	0.0000	0.0000	0.0000	0.0000;
	69660	69729	0.001522	0.025197	3.52602	3421.36	0	0	0	0	1	0	0	-1461.2800	149.7200	1492.9000	-9.1800	0.0000	0.0000	0.0000	0.0000;
	69663	69662	0.000271	0.015543	0	1007.91	0	0	1	0	1	0	0	-215.1100	41.2700	215.2300	-34.4500	0.0000	0.0000	0.0000	0.0000;
	69662	69664	0.000209	0.001194	0	0	0	0	0	0	1	0	0	114.7200	104.6900	-114.6800	-104.4200	0.0000	0.0000	0.0000	0.0000;
	69662	69665	0.000211	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69958	69664	0.000309	0.005602	0.45766	2539.02	0	0	0	0	1	0	0	-219.4300	-25.3000	219.5700	-21.6200	0.0000	0.0000	0.0000	0.0000;
	69664	69980	0.00135	0.024316	2.82063	2367.69	0	0	0	0	1	0	0	-104.8900	-166.6900	105.0300	-137.0800	0.0000	0.0000	0.0000	0.0000;
	69666	69669	0.000119	0.00996	0	952.84	0	0	1	0	1	0	0	122.0900	4.6300	-122.0700	-3.2800	0.0000	0.0000	0.0000	0.0000;
	69666	69670	0.000309	0.015929	0	965.08	0	0	1.01875	0	1	0	0	-251.2200	-133.3100	251.4500	145.4900	0.0000	0.0000	0.0000	0.0000;
	69666	69671	0.000178	0.013828	0	964.65	0	0	1.0125	0	1	0	0	-198.4000	-137.9500	198.5000	145.4900	0.0000	0.0000	0.0000	0.0000;
	69666	69672	0.000274	0.001124	0	0	0	0	0	0	1	0	0	327.5300	266.6300	-327.0800	-264.8100	0.0000	0.0000	0.0000	0.0000;
	69666	69673	0.000269	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69667	69669	2.4e-05	0.002006	0	852.84	0	0	1	0	1	0	0	-122.0700	-3.0000	122.0700	3.2800	0.0000	0.0000	0.0000	0.0000;
	69667	69712	0.00378	0.021681	0.00703	291.14	0	0	0	0	1	0	0	-78.6500	33.8900	78.9000	-33.2000	0.0000	0.0000	0.0000	0.0000;
	69668	69669	0.000796	0.066694	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69672	69731	0.000151	0.002738	0.51507	2965.49	0	0	0	0	1	0	0	639.5700	105.1100	-638.9800	-150.3300	0.0000	0.0000	0.0000	0.0000;
	69748	69672	0.000149	0.002646	0.2571	2413.82	0	0	0	0	1	0	0	-117.2200	-214.6900	117.3000	188.1100	0.0000	0.0000	0.0000	0.0000;
	69675	69674	0.000326	0.020006	0	824.37	0	0	1.00625	0	1	0	0	-102.8500	12.7100	102.8900	-10.7600	0.0000	0.0000	0.0000	0.0000;
	69674	69677	0.000339	0.018129	0	761.76	0	0	1	0	1	0	0	-158.9000	-8.2900	158.9800	12.4600	0.0000	0.0000	0.0000	0.0000;
	69674	69678	0.000334	0.026505	0	589.27	0	0	1	0	1	0	0	-80.9700	-7.3200	80.9900	8.9100	0.0000	0.0000	0.0000	0.0000;
	69676	69675	0.005151	0.131825	0	107.17	0	0	1.00625	0	1	0	0	9.5500	-4.5300	-9.5500	4.6700	0.0000	0.0000	0.0000	0.0000;
	69675	69679	0.000234	0.001154	0	0	0	0	0	0	1	0	0	112.4000	-17.3700	-112.3700	17.5100	0.0000	0.0000	0.0000	0.0000;
	69675	69680	0.000273	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69682	69681	0.00017	0.011537	0	841.84	0	0	1	0	1	0	0	-125.9100	21.1300	125.9300	-19.4000	0.0000	0.0000	0.0000	0.0000;
	69681	69686	0.0001	-0.001283	0	639.51	0	0	1	0	1	0	0	-1.0000	0.1400	1.0000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	69681	69687	0.000406	0.027358	0	578.53	0	0	1	0	1	0	0	-79.4600	-15.2800	79.4900	16.9300	0.0000	0.0000	0.0000	0.0000;
	69681	69689	0.000413	0.025824	0	317.93	0	0	1	0	1	0	0	-2.0000	-0.4300	2.0000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69681	69690	0.000614	0.044954	0	262.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69681	69691	0.00068	0.044189	0	311.67	0	0	1	0	1	0	0	-2.0000	-0.4200	2.0000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69681	69694	0.000457	0.037773	0	246.88	0	0	1	0	1	0	0	-2.0000	-0.4200	2.0000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69681	69695	0.000256	0.00116	0	0	0	0	0	0	1	0	0	-39.4700	-111.9100	39.5000	112.0600	0.0000	0.0000	0.0000	0.0000;
	69683	69682	0.004004	0.109771	0	99.79	0	0	1	0	1	0	0	-11.2600	3.1900	11.2700	-3.0500	0.0000	0.0000	0.0000	0.0000;
	69682	69688	0.005555	0.139041	0	118.42	0	0	1	0	1	0	0	-24.0700	4.2300	24.1000	-3.4700	0.0000	0.0000	0.0000	0.0000;
	69682	69693	0.008627	0.226963	0	57.77	0	0	1	0	1	0	0	-1.5000	0.1200	1.5000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69682	69696	0.000261	0.001099	0	0	0	0	0	0	1	0	0	140.2100	-22.4200	-140.1600	22.6300	0.0000	0.0000	0.0000	0.0000;
	69683	69692	0.012368	0.256109	0	35.1	0	0	1	0	1	0	0	-2.0000	0.3000	2.0000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	69704	69683	0.009946	0.024349	0.00072	51.35	0	0	0	0	1	0	0	-3.9900	0.4300	3.9900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	69714	69683	0.013025	0.035457	0.00201	45.44	0	0	0	0	1	0	0	0.2600	-0.2800	-0.2600	0.0600	0.0000	0.0000	0.0000	0.0000;
	69684	69686	0.00042	0.03485	0	319.76	0	0	1	0	1	0	0	1.0000	-0.1400	-1.0000	0.1400	0.0000	0.0000	0.0000	0.0000;
	69685	69686	0.00042	0.03485	0	319.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69695	69731	0.000296	0.004238	0.42645	2733.06	0	0	0	0	1	0	0	389.6900	-12.1600	-389.2800	-28.0900	0.0000	0.0000	0.0000	0.0000;
	69762	69695	0.000304	0.004801	0.58777	2772.67	0	0	0	0	1	0	0	429.7200	44.2300	-429.2000	-99.9000	0.0000	0.0000	0.0000	0.0000;
	69696	69708	0.000478	0.003012	0.00722	295.39	0	0	0	0	1	0	0	113.7800	-18.4900	-113.7300	18.0800	0.0000	0.0000	0.0000	0.0000;
	69717	69696	0.000925	0.006187	0.01027	251.04	0	0	0	0	1	0	0	-26.3700	3.0600	26.3700	-4.1300	0.0000	0.0000	0.0000	0.0000;
	69698	69697	0.005054	0.149546	0	100.06	0	0	0.98125	0	1	0	0	-5.4900	13.8700	5.5000	-13.5800	0.0000	0.0000	0.0000	0.0000;
	69697	69699	0.003222	0.093201	0	156	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69697	69701	0.000221	0.001007	0	0	0	0	0	0	1	0	0	-5.5000	13.5800	5.5000	-13.5700	0.0000	0.0000	0.0000	0.0000;
	69697	69702	0.000291	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69698	69700	0.006884	0.127057	0	77.76	0	0	1	0	1	0	0	-49.3400	4.1200	49.4900	-1.2900	0.0000	0.0000	0.0000	0.0000;
	69703	69706	0.005055	0.181233	0	112.74	0	0	1	0	1	0	0	6.2200	-2.2600	-6.2200	2.3400	0.0000	0.0000	0.0000	0.0000;
	69703	69707	0.001903	0.049136	0	148.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69703	69708	0.000228	0.001037	0	0	0	0	0	0	1	0	0	-6.2200	2.2600	6.2200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	69703	69709	0.000239	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69704	69706	-0.001369	-0.049096	0	87.74	0	0	1	0	1	0	0	-6.2200	2.3200	6.2200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	69704	69714	0.017287	0.04653	0.00209	48.41	0	0	0	0	1	0	0	-2.3200	0.1900	2.3200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69705	69706	0.022802	0.817513	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69708	69717	0.001649	0.01023	0.00938	257.32	0	0	0	0	1	0	0	-17.5700	2.6200	17.5700	-3.6000	0.0000	0.0000	0.0000	0.0000;
	69710	69711	0.001636	0.059148	0	247.26	0	0	1	0	1	0	0	-189.6000	43.7800	190.1700	-23.2000	0.0000	0.0000	0.0000	0.0000;
	69710	69712	0.000212	0.001002	0	0	0	0	0	0	1	0	0	189.6000	-43.7800	-189.5300	44.1300	0.0000	0.0000	0.0000	0.0000;
	69712	69755	0.007864	0.055469	0.02223	274.58	0	0	0	0	1	0	0	45.4200	-3.8900	-45.2700	2.5300	0.0000	0.0000	0.0000	0.0000;
	69714	69713	0.004633	0.14408	0	90.39	0	0	1	0	1	0	0	-7.0600	2.3800	7.0700	-2.3000	0.0000	0.0000	0.0000	0.0000;
	69713	69715	0.002739	0.093667	0	148.7	0	0	1	0	1	0	0	-104.7000	20.1800	104.9900	-10.3700	0.0000	0.0000	0.0000	0.0000;
	69713	69717	0.00026	0.001164	0	0	0	0	0	0	1	0	0	97.6300	-17.8800	-97.6100	17.9800	0.0000	0.0000	0.0000	0.0000;
	69713	69718	0.000294	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69714	69716	0.010126	0.240866	0	58.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69720	69719	0.00026	0.017626	0	891.16	0	0	1.00625	0	1	0	0	-143.8600	-41.4000	143.9100	45.0700	0.0000	0.0000	0.0000	0.0000;
	69719	69727	0.000291	0.025412	0	651.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69719	69729	0.00023	0.001021	0	0	0	0	0	0	1	0	0	-143.9100	186.0300	144.0300	-185.5200	0.0000	0.0000	0.0000	0.0000;
	69720	69723	0.006363	0.189563	0	119.95	0	0	1	0	1	0	0	10.0200	4.1200	-10.0100	-3.9100	0.0000	0.0000	0.0000	0.0000;
	69720	69726	0.000233	0.006582	0	292.95	0	0	1	0	1	0	0	-49.4600	8.1600	49.4600	-8.0100	0.0000	0.0000	0.0000	0.0000;
	69720	69728	0.002222	0.075088	0	118.66	0	0	1.03125	0	1	0	0	-49.4400	6.5700	49.4900	-4.7500	0.0000	0.0000	0.0000	0.0000;
	69720	69730	0.000201	0.001177	0	0	0	0	0	0	1	0	0	232.7400	22.5500	-232.6400	-21.9600	0.0000	0.0000	0.0000	0.0000;
	69721	69723	-0.003209	-0.095611	0	94.95	0	0	1	0	1	0	0	-10.0100	-4.0100	10.0100	3.9100	0.0000	0.0000	0.0000	0.0000;
	69722	69723	0.0147	0.437966	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69724	69726	0.002693	0.076118	0	146.47	0	0	1	0	1	0	0	24.7500	-3.5600	-24.7300	4.0000	0.0000	0.0000	0.0000	0.0000;
	69725	69726	0.002693	0.076118	0	146.47	0	0	1	0	1	0	0	24.7500	-3.5600	-24.7300	4.0000	0.0000	0.0000	0.0000	0.0000;
	69731	69729	0.000357	0.005868	0.54293	3022.22	0	0	0	0	1	0	0	767.2700	-120.8200	-765.3000	94.2900	0.0000	0.0000	0.0000	0.0000;
	69729	69748	0.000413	0.006788	0.82873	3122.01	0	0	0	0	1	0	0	-871.6300	100.4100	874.5900	-141.5700	0.0000	0.0000	0.0000	0.0000;
	69732	69731	0.000166	0.01349	0	634.49	0	0	1	0	1	0	0	-33.0700	10.0900	33.0700	-9.9400	0.0000	0.0000	0.0000	0.0000;
	69731	69734	0.000178	0.012206	0	975.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69731	69735	0.000149	0.011216	0	974.77	0	0	1.05	0	1	0	0	-236.8000	-149.4600	236.9200	158.4200	0.0000	0.0000	0.0000	0.0000;
	69733	69732	0.004979	0.159492	0	80.63	0	0	1	0	1	0	0	7.7100	1.1300	-7.7000	-1.0400	0.0000	0.0000	0.0000	0.0000;
	69732	69736	0.000257	0.001181	0	0	0	0	0	0	1	0	0	40.7800	-9.0500	-40.7700	9.0600	0.0000	0.0000	0.0000	0.0000;
	69732	69737	0.000285	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69739	69738	0.000231	0.015403	0	859.36	0	0	1	0	1	0	0	-124.1500	20.1300	124.1800	-17.9100	0.0000	0.0000	0.0000	0.0000;
	69738	69741	0.000261	0.017418	0	694.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69738	69742	0.000162	0.012657	0	694.43	0	0	1	0	1	0	0	-122.7600	7.7700	122.7800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69743	0.000227	0.015309	0	693.77	0	0	1	0	1	0	0	-122.7500	8.1400	122.7800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69744	0.000255	0.016174	0	693.68	0	0	1	0	1	0	0	-122.7500	8.2600	122.7800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69745	0.00021	0.014909	0	693.29	0	0	1	0	1	0	0	-122.7500	8.0800	122.7800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69747	0.000209	0.00117	0	0	0	0	0	0	1	0	0	366.8300	-14.3400	-366.5700	15.7900	0.0000	0.0000	0.0000	0.0000;
	69740	69739	0.002381	0.080498	0	101.57	0	0	1	0	1	0	0	-10.2300	2.3600	10.2400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	69739	69746	0.000202	0.001069	0	0	0	0	0	0	1	0	0	113.9100	-17.8500	-113.8900	17.9800	0.0000	0.0000	0.0000	0.0000;
	69748	69747	0.000236	0.003976	0.38964	2619.72	0	0	0	0	1	0	0	-353.0400	-144.2400	353.3400	107.1000	0.0000	0.0000	0.0000	0.0000;
	69749	69748	0.000131	0.010195	0	898.57	0	0	1	0	1	0	0	-141.7800	29.3300	141.8000	-27.3700	0.0000	0.0000	0.0000	0.0000;
	69748	69753	0.000149	0.010659	0	1067.48	0	0	1.04375	0	1	0	0	-322.7300	-109.5100	322.9100	122.0100	0.0000	0.0000	0.0000	0.0000;
	69748	69754	0.000108	0.009152	0	1064.22	0	0	1.0375	0	1	0	0	-223.4000	-116.2200	223.4700	122.0100	0.0000	0.0000	0.0000	0.0000;
	69749	69752	0.003935	0.107103	0	148	0	0	1	0	1	0	0	21.8400	-4.1300	-21.8200	4.6100	0.0000	0.0000	0.0000	0.0000;
	69749	69755	0.000244	0.001054	0	0	0	0	0	0	1	0	0	119.9400	-25.2100	-119.9000	25.3500	0.0000	0.0000	0.0000	0.0000;
	69749	69756	0.000298	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69750	69752	-0.001922	-0.052308	0	123	0	0	1	0	1	0	0	-21.8300	4.3800	21.8200	-4.6100	0.0000	0.0000	0.0000	0.0000;
	69751	69752	0.009862	0.268405	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69758	69757	0.00014	0.010221	0	730.25	0	0	1	0	1	0	0	-44.2300	16.2500	44.2300	-16.0400	0.0000	0.0000	0.0000	0.0000;
	69757	69760	0.000233	0.012779	0	1016.29	0	0	1	0	1	0	0	-263.1200	-20.9700	263.2700	29.1000	0.0000	0.0000	0.0000	0.0000;
	69757	69762	0.000288	0.001121	0	0	0	0	0	0	1	0	0	218.8900	37.0200	-218.7600	-36.5100	0.0000	0.0000	0.0000	0.0000;
	69759	69758	0.003666	0.10696	0	99.32	0	0	1	0	1	0	0	-8.7800	1.3200	8.7900	-1.2400	0.0000	0.0000	0.0000	0.0000;
	69758	69761	0.000263	0.001016	0	0	0	0	0	0	1	0	0	35.4500	-15.0000	-35.4400	15.0200	0.0000	0.0000	0.0000	0.0000;
	69764	69763	0.11714	0.275646	0.03016	73.88	0	0	0	0	1	0	0	-11.8500	2.0400	12.0100	-5.0000	0.0000	0.0000	0.0000	0.0000;
	69763	69770	0.174114	0.426818	0.00871	74.83	0	0	0	0	1	0	0	-12.5400	4.8500	12.8300	-5.1100	0.0000	0.0000	0.0000	0.0000;
	69766	69764	0.150303	0.450605	0.0155	77.62	0	0	0	0	1	0	0	19.5900	-7.0200	-19.0100	7.0400	0.0000	0.0000	0.0000	0.0000;
	69765	69768	0.003571	0.132458	0	195.88	0	0	1	0	1	0	0	22.3400	-6.4100	-22.3300	7.0700	0.0000	0.0000	0.0000	0.0000;
	69765	69769	0.000251	0.001116	0	0	0	0	0	0	1	0	0	-22.3400	-7.6200	22.3500	7.6200	0.0000	0.0000	0.0000	0.0000;
	69766	69768	-0.001128	-0.041848	0	117.31	0	0	1	0	1	0	0	-19.5900	7.0200	19.5800	-7.1900	0.0000	0.0000	0.0000	0.0000;
	69767	69768	0.012337	0.457568	0	78.56	0	0	1	0	1	0	0	-2.7400	-0.0900	2.7400	0.1200	0.0000	0.0000	0.0000	0.0000;
	69769	69871	0.028352	0.192799	0.08073	272.61	0	0	0	0	1	0	0	-44.5800	1.2300	45.1100	-6.4900	0.0000	0.0000	0.0000	0.0000;
	69869	69770	0.063468	0.144287	0.02773	75.41	0	0	0	0	1	0	0	13.4500	-7.8600	-13.3200	5.0500	0.0000	0.0000	0.0000	0.0000;
	69810	69771	0.133944	0.312249	0.0253	68.41	0	0	0	0	1	0	0	9.5600	-6.0900	-9.4100	3.6800	0.0000	0.0000	0.0000	0.0000;
	69771	69830	0.143151	0.390173	0.006	68.38	0	0	0	0	1	0	0	8.7700	-3.8600	-8.6600	3.5300	0.0000	0.0000	0.0000	0.0000;
	69772	69782	0.168591	0.394715	0.014	55.11	0	0	0	0	1	0	0	-1.9000	-1.8900	1.9100	0.3700	0.0000	0.0000	0.0000	0.0000;
	69772	69790	0.079859	0.16081	0.02303	52.61	0	0	0	0	1	0	0	1.4200	1.7200	-1.4200	-4.2100	0.0000	0.0000	0.0000	0.0000;
	69773	69776	0.008817	0.266929	0	225.51	0	0	1	0	1	0	0	-3.8600	4.2800	3.8600	-4.2000	0.0000	0.0000	0.0000	0.0000;
	69773	69777	0.000256	0.001089	0	0	0	0	0	0	1	0	0	3.8600	-4.2800	-3.8600	4.2800	0.0000	0.0000	0.0000	0.0000;
	69774	69776	-0.004734	-0.143311	0	84.01	0	0	1	0	1	0	0	16.5800	0.6600	-16.5900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	69774	69782	0.032892	0.094898	0.00267	59.11	0	0	0	0	1	0	0	-4.9900	-3.5400	5.0000	3.2800	0.0000	0.0000	0.0000	0.0000;
	69784	69774	0.185542	0.352671	0.01657	75.41	0	0	0	0	1	0	0	11.8400	-4.2400	-11.5900	2.8800	0.0000	0.0000	0.0000	0.0000;
	69775	69776	0.021151	0.640302	0	141.51	0	0	1	0	1	0	0	-12.7000	-4.1200	12.7300	5.2200	0.0000	0.0000	0.0000	0.0000;
	69778	69777	0.005163	0.031867	0.02165	253.64	0	0	0	0	1	0	0	-15.1200	-2.6500	15.1300	0.2800	0.0000	0.0000	0.0000	0.0000;
	69777	69781	0.003123	0.018088	0.01506	254.84	0	0	0	0	1	0	0	17.2000	6.9800	-17.1900	-8.6200	0.0000	0.0000	0.0000	0.0000;
	69788	69777	0.010342	0.065362	0.27864	255.01	0	0	0	0	1	0	0	-14.4800	-15.6600	14.5000	-15.5700	0.0000	0.0000	0.0000	0.0000;
	69777	69921	0.021591	0.110114	0.09167	272.64	0	0	0	0	1	0	0	-42.9700	4.0400	43.3400	-12.4900	0.0000	0.0000	0.0000	0.0000;
	69779	69778	0.004262	0.140344	0	78.94	0	0	0.99375	0	1	0	0	-2.4200	0.4500	2.4200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69778	69780	0.000253	0.001049	0	0	0	0	0	0	1	0	0	12.7000	3.0900	-12.7000	-3.0900	0.0000	0.0000	0.0000	0.0000;
	69782	69779	0.023809	0.060426	0.0025	54.28	0	0	0	0	1	0	0	-2.4200	0.1800	2.4200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69782	69781	0.004467	0.154999	0	82.17	0	0	1	0	1	0	0	-4.4900	-3.8200	4.4900	3.8700	0.0000	0.0000	0.0000	0.0000;
	69781	69783	0.000241	0.001132	0	0	0	0	0	0	1	0	0	12.7000	4.7500	-12.7000	-4.7500	0.0000	0.0000	0.0000	0.0000;
	69784	69955	0.099203	0.200371	0.03391	76.69	0	0	0	0	1	0	0	-12.9800	4.0700	13.1600	-7.5100	0.0000	0.0000	0.0000	0.0000;
	69787	69785	0.03309	0.117543	0.0025	44.91	0	0	0	0	1	0	0	0.6400	8.7500	-0.6200	-8.9400	0.0000	0.0000	0.0000	0.0000;
	69790	69785	0.017622	0.048176	0.0068	48.68	0	0	0	0	1	0	0	0.4000	-4.5500	-0.4000	3.8200	0.0000	0.0000	0.0000	0.0000;
	69787	69786	0.004235	0.115459	0	96.47	0	0	1	0	1	0	0	-7.9600	-6.1800	7.9600	6.2900	0.0000	0.0000	0.0000	0.0000;
	69786	69788	0.000201	0.001004	0	0	0	0	0	0	1	0	0	-7.9600	-6.2900	7.9600	6.2900	0.0000	0.0000	0.0000	0.0000;
	69787	69835	0.128613	0.369407	0.01321	64.52	0	0	0	0	1	0	0	6.3000	-2.7600	-6.2500	1.4400	0.0000	0.0000	0.0000	0.0000;
	69819	69788	0.013045	0.082058	0.08171	225.44	0	0	0	0	1	0	0	4.6200	-18.6800	-4.6000	9.7500	0.0000	0.0000	0.0000	0.0000;
	69788	69833	0.030742	0.163945	0.21169	251.78	0	0	0	0	1	0	0	11.1100	-0.3800	-11.0400	-22.5700	0.0000	0.0000	0.0000	0.0000;
	69789	69790	0.00029	0.001144	0	0	0	0	0	0	1	0	0	-1.0200	-8.7600	1.0200	8.7600	0.0000	0.0000	0.0000	0.0000;
	69864	69791	0.215114	0.514956	0.01389	60.93	0	0	0	0	1	0	0	4.8500	-3.9200	-4.7900	2.5700	0.0000	0.0000	0.0000	0.0000;
	69872	69791	0.126856	0.3415	0.01527	59.7	0	0	0	0	1	0	0	-3.8200	2.6600	3.8500	-4.2700	0.0000	0.0000	0.0000	0.0000;
	69792	69793	0.000228	0.001033	0	0	0	0	0	0	1	0	0	0.8700	0.2700	-0.8700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	69792	69804	0.065992	0.169767	0.0075	48.48	0	0	0	0	1	0	0	-0.6200	0.1300	0.6200	-0.9500	0.0000	0.0000	0.0000	0.0000;
	69792	69890	0.098496	0.238711	0.01245	42.78	0	0	0	0	1	0	0	-0.2500	-0.4000	0.2500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69794	69797	0.000166	0.004658	0	119.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69794	69798	0.000229	0.001075	0	0	0	0	0	0	1	0	0	-0.7100	-0.1200	0.7100	0.1200	0.0000	0.0000	0.0000	0.0000;
	69794	69799	0.000238	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69795	69797	0.006514	0.18308	0	59.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69796	69797	0.006514	0.18308	0	59.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69800	69798	0.174607	0.483368	0.01218	50.46	0	0	0	0	1	0	0	-0.8200	-1.2100	0.8300	-0.1200	0.0000	0.0000	0.0000	0.0000;
	69798	69949	0.124311	0.326212	0.01023	52.4	0	0	0	0	1	0	0	-1.5300	0.0000	1.5400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	69802	69800	0.04131	0.08882	0.00833	49.35	0	0	0	0	1	0	0	0.8100	-1.8400	-0.8100	0.9400	0.0000	0.0000	0.0000	0.0000;
	69802	69801	0.005451	0.163746	0	81.02	0	0	1	0	1	0	0	-2.9400	2.9000	2.9400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	69801	69803	0.000273	0.001075	0	0	0	0	0	0	1	0	0	1.7500	0.2600	-1.7500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	69891	69801	0.021886	0.137216	0.05169	233.07	0	0	0	0	1	0	0	4.7000	-2.7500	-4.6900	-2.8100	0.0000	0.0000	0.0000	0.0000;
	69802	69804	0.026481	0.068449	0.00515	54.39	0	0	0	0	1	0	0	2.1300	-1.0500	-2.1300	0.4900	0.0000	0.0000	0.0000	0.0000;
	69807	69805	0.016972	0.0565	0.00611	57.15	0	0	0	0	1	0	0	-2.3500	-2.3900	2.3500	1.7300	0.0000	0.0000	0.0000	0.0000;
	69841	69805	0.101553	0.231555	0.01478	60.58	0	0	0	0	1	0	0	4.1700	0.4600	-4.1500	-2.0400	0.0000	0.0000	0.0000	0.0000;
	69805	69842	0.192524	0.461593	0.00978	47.16	0	0	0	0	1	0	0	0.5400	0.0500	-0.5400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	69807	69806	0.003304	0.116571	0	76.09	0	0	1	0	1	0	0	1.0900	1.9700	-1.0900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	69806	69808	0.000206	0.001006	0	0	0	0	0	0	1	0	0	1.2600	0.2300	-1.2600	-0.2300	0.0000	0.0000	0.0000	0.0000;
	69806	69822	0.016798	0.115714	0.05471	177.08	0	0	0	0	1	0	0	-0.1800	1.7300	0.1800	-7.5900	0.0000	0.0000	0.0000	0.0000;
	69809	69810	0.000216	0.00113	0	0	0	0	0	0	1	0	0	-0.8900	-6.4000	0.8900	6.4000	0.0000	0.0000	0.0000	0.0000;
	69810	69812	0.028669	0.063075	0.02714	69.97	0	0	0	0	1	0	0	-10.4400	-0.3100	10.4700	-2.5600	0.0000	0.0000	0.0000	0.0000;
	69811	69812	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-9.2500	-3.7200	9.2500	3.7200	0.0000	0.0000	0.0000	0.0000;
	69812	69818	0.034785	0.082191	0.00358	54.21	0	0	0	0	1	0	0	-2.0400	0.2500	2.0400	-0.6300	0.0000	0.0000	0.0000	0.0000;
	69812	69968	0.019274	0.046561	0.00186	81.63	0	0	0	0	1	0	0	-17.6800	-1.4100	17.7300	1.3400	0.0000	0.0000	0.0000	0.0000;
	69813	69816	0.0001	0.0001	0	119.17	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69813	69817	0.000288	0.001099	0	0	0	0	0	0	1	0	0	9.2500	3.2700	-9.2500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	69813	69818	0.000292	0.001147	0	0	0	0	0	0	1	0	0	-9.2500	-3.2700	9.2500	3.2700	0.0000	0.0000	0.0000	0.0000;
	69814	69816	0.008298	0.204019	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69815	69816	0.008298	0.204019	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69968	69818	0.019453	0.058741	0.0022	72.71	0	0	0	0	1	0	0	11.3200	2.4700	-11.2900	-2.6400	0.0000	0.0000	0.0000	0.0000;
	69819	69969	0.001893	0.009524	0.00654	251.98	0	0	0	0	1	0	0	-13.8700	16.8900	13.8800	-17.5700	0.0000	0.0000	0.0000	0.0000;
	69820	69821	0.000218	0.001116	0	0	0	0	0	0	1	0	0	0.5000	0.2800	-0.5000	-0.2800	0.0000	0.0000	0.0000	0.0000;
	69882	69820	0.254122	0.511809	0.01535	56.77	0	0	0	0	1	0	0	-2.4800	-0.5700	2.4900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	69820	69968	0.082747	0.206168	0.0162	58.15	0	0	0	0	1	0	0	-2.9900	0.7900	3.0000	-2.5300	0.0000	0.0000	0.0000	0.0000;
	69823	69822	0.005905	0.146471	0	74.26	0	0	1	0	1	0	0	1.0000	2.2400	-1.0000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	69822	69824	0.000237	0.001097	0	0	0	0	0	0	1	0	0	1.1600	0.5200	-1.1600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	69825	69822	0.013023	0.074697	0.05914	182.63	0	0	0	0	1	0	0	0.3400	-3.5300	-0.3400	-2.8000	0.0000	0.0000	0.0000	0.0000;
	69823	69842	0.134934	0.301322	0.00748	41.92	0	0	0	0	1	0	0	0.1500	-1.2000	-0.1500	0.3900	0.0000	0.0000	0.0000	0.0000;
	69882	69823	0.121082	0.248245	0.00766	51.77	0	0	0	0	1	0	0	1.1600	0.2200	-1.1500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	69893	69825	0.011361	0.071726	0.04337	211.92	0	0	0	0	1	0	0	2.8700	2.6900	-2.8600	-7.3200	0.0000	0.0000	0.0000	0.0000;
	69826	69828	0.047296	0.128231	0.00485	60.91	0	0	0	0	1	0	0	4.8300	-4.4500	-4.8100	3.9600	0.0000	0.0000	0.0000	0.0000;
	69826	69830	0.072582	0.221052	0.00714	65.3	0	0	0	0	1	0	0	-7.6100	3.1300	7.6500	-3.7700	0.0000	0.0000	0.0000	0.0000;
	69828	69827	0.006556	0.19029	0	107.36	0	0	1.0125	0	1	0	0	14.5100	-5.2400	-14.4900	5.6600	0.0000	0.0000	0.0000	0.0000;
	69827	69829	0.000246	0.001098	0	0	0	0	0	0	1	0	0	5.7000	0.4900	-5.7000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69831	69834	0.106781	0.275703	0.0112	47.12	0	0	0	0	1	0	0	0.4600	0.8700	-0.4600	-2.0700	0.0000	0.0000	0.0000	0.0000;
	69852	69831	0.286777	0.664727	0.0154	50.56	0	0	0	0	1	0	0	0.9200	-0.7400	-0.9200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69832	69835	0.111574	0.25673	0.03543	44.7	0	0	0	0	1	0	0	-0.3200	-5.5600	0.3300	1.7000	0.0000	0.0000	0.0000	0.0000;
	69833	69935	0.015544	0.102673	0.14385	241.36	0	0	0	0	1	0	0	8.3300	-13.6800	-8.3200	-1.8300	0.0000	0.0000	0.0000	0.0000;
	69841	69835	0.104061	0.244006	0.0381	62.34	0	0	0	0	1	0	0	-5.3900	-0.8100	5.4200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	69836	69839	-0.000631	-0.010222	0	119.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69836	69840	0.000292	0.001111	0	0	0	0	0	0	1	0	0	1.2200	0.3500	-1.2200	-0.3500	0.0000	0.0000	0.0000	0.0000;
	69836	69841	0.000223	0.001115	0	0	0	0	0	0	1	0	0	-1.2200	-0.3500	1.2200	0.3500	0.0000	0.0000	0.0000	0.0000;
	69837	69839	0.010929	0.177137	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69838	69839	0.010929	0.177137	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69844	69843	0.005017	0.159392	0	83.7	0	0	1.01875	0	1	0	0	-5.2200	-9.9400	5.2200	10.1300	0.0000	0.0000	0.0000	0.0000;
	69843	69845	0.000202	0.001021	0	0	0	0	0	0	1	0	0	-5.2200	8.6400	5.2200	-8.6400	0.0000	0.0000	0.0000	0.0000;
	69844	69846	0.04332	0.111716	0.00199	26.32	0	0	0	0	1	0	0	0.3700	3.0500	-0.3700	-3.2500	0.0000	0.0000	0.0000	0.0000;
	69844	69848	0.026184	0.078991	0.00438	51.08	0	0	0	0	1	0	0	-0.8300	4.6700	0.8400	-5.1300	0.0000	0.0000	0.0000	0.0000;
	69845	69849	0.003065	0.020536	0.01277	238.43	0	0	0	0	1	0	0	6.2100	2.7300	-6.2100	-4.1100	0.0000	0.0000	0.0000	0.0000;
	69887	69845	0.008285	0.051439	0.06652	249.06	0	0	0	0	1	0	0	11.4500	-13.0000	-11.4400	5.9100	0.0000	0.0000	0.0000	0.0000;
	69846	69848	0.007482	0.015059	0.00262	62.09	0	0	0	0	1	0	0	-5.3100	2.3100	5.3100	-2.5900	0.0000	0.0000	0.0000	0.0000;
	69848	69847	0.00195	0.077539	0	89.57	0	0	1	0	1	0	0	-6.2100	1.5300	6.2100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	69847	69849	0.000211	0.001016	0	0	0	0	0	0	1	0	0	-6.2100	-4.1100	6.2100	4.1100	0.0000	0.0000	0.0000	0.0000;
	69848	69933	0.08709	0.214098	0.00952	63.25	0	0	0	0	1	0	0	-5.6200	5.1500	5.6700	-6.0500	0.0000	0.0000	0.0000	0.0000;
	69850	69851	0.00023	0.001017	0	0	0	0	0	0	1	0	0	0.3200	0.1000	-0.3200	-0.1000	0.0000	0.0000	0.0000	0.0000;
	69850	69858	0.182582	0.4838	0.01656	46.37	0	0	0	0	1	0	0	-0.5000	-2.1200	0.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	69859	69850	0.157188	0.457819	0.0091	39.02	0	0	0	0	1	0	0	-0.1800	0.8700	0.1800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	69855	69852	0.079006	0.181761	0.00334	60.8	0	0	0	0	1	0	0	4.7500	-0.9700	-4.7300	0.6400	0.0000	0.0000	0.0000	0.0000;
	69852	69860	0.091715	0.254972	0.03199	45.69	0	0	0	0	1	0	0	0.4300	-0.8600	-0.4300	-2.6100	0.0000	0.0000	0.0000	0.0000;
	69853	69854	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-3.3800	-3.4900	3.3800	3.4900	0.0000	0.0000	0.0000	0.0000;
	69935	69854	0.031947	0.205642	0.06726	221.73	0	0	0	0	1	0	0	-3.0800	-2.5100	3.0800	-4.7900	0.0000	0.0000	0.0000	0.0000;
	69854	69941	0.021151	0.113187	0.13853	237.68	0	0	0	0	1	0	0	-6.4600	1.3000	6.4900	-16.1200	0.0000	0.0000	0.0000	0.0000;
	69855	69856	0.146548	0.410723	0.01465	57	0	0	0	0	1	0	0	-2.7900	0.1000	2.8000	-1.6700	0.0000	0.0000	0.0000	0.0000;
	69858	69855	0.146766	0.328047	0.02885	61.16	0	0	0	0	1	0	0	5.3900	-3.3700	-5.3500	0.3000	0.0000	0.0000	0.0000	0.0000;
	69856	69857	0.000227	0.001109	0	0	0	0	0	0	1	0	0	1.1600	0.5600	-1.1600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	69856	69859	0.145317	0.301877	0.00927	51.06	0	0	0	0	1	0	0	-1.2300	-0.0900	1.2400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69856	69936	0.296107	0.684791	0.00887	57.38	0	0	0	0	1	0	0	-2.7200	1.1900	2.7500	-2.1000	0.0000	0.0000	0.0000	0.0000;
	69859	69858	0.077019	0.183615	0.00499	52.36	0	0	0	0	1	0	0	-1.6400	-0.0600	1.6400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	69858	69942	0.075904	0.257966	0.01078	65.62	0	0	0	0	1	0	0	-8.1200	3.4500	8.1700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	69862	69861	0.002807	0.102315	0	94.34	0	0	1.00625	0	1	0	0	-7.1200	-2.2200	7.1200	2.2700	0.0000	0.0000	0.0000	0.0000;
	69861	69863	0.000274	0.00108	0	0	0	0	0	0	1	0	0	2.5800	0.4500	-2.5800	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69871	69861	0.012031	0.072354	0.09043	277.35	0	0	0	0	1	0	0	-59.5000	16.0900	59.9300	-23.3500	0.0000	0.0000	0.0000	0.0000;
	69861	69956	0.024125	0.149454	0.0967	285.2	0	0	0	0	1	0	0	-69.6300	-3.7900	70.7100	-0.2100	0.0000	0.0000	0.0000	0.0000;
	69864	69862	0.039133	0.075203	0.00509	63.24	0	0	0	0	1	0	0	-5.7800	-3.4600	5.8000	2.9300	0.0000	0.0000	0.0000	0.0000;
	69862	69902	0.107742	0.286626	0.00772	51.62	0	0	0	0	1	0	0	1.3200	-0.7200	-1.3200	-0.1200	0.0000	0.0000	0.0000	0.0000;
	69902	69864	0.071608	0.164606	0.00928	46.21	0	0	0	0	1	0	0	0.4100	1.8100	-0.4100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	69865	69868	-0.000792	-0.017614	0	119.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69865	69869	0.000283	0.001032	0	0	0	0	0	0	1	0	0	-0.3700	-0.1200	0.3700	0.1200	0.0000	0.0000	0.0000	0.0000;
	69865	69870	0.000257	0.001056	0	0	0	0	0	0	1	0	0	0.3700	0.1200	-0.3700	-0.1200	0.0000	0.0000	0.0000	0.0000;
	69866	69868	0.009297	0.206697	0	59.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69867	69868	0.009297	0.206697	0	59.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69869	69872	0.209752	0.399998	0.00658	75.41	0	0	0	0	1	0	0	-13.8200	7.7400	14.3100	-7.5500	0.0000	0.0000	0.0000	0.0000;
	69872	69871	0.004951	0.132308	0	99.45	0	0	1	0	1	0	0	-10.4900	4.8900	10.5000	-4.7300	0.0000	0.0000	0.0000	0.0000;
	69871	69873	0.000252	0.001114	0	0	0	0	0	0	1	0	0	3.8900	2.0000	-3.8900	-2.0000	0.0000	0.0000	0.0000	0.0000;
	69875	69874	0.040093	0.077693	0.00616	56.26	0	0	0	0	1	0	0	2.2600	-1.4600	-2.2600	0.8000	0.0000	0.0000	0.0000	0.0000;
	69874	69892	0.092399	0.189494	0.00826	50.21	0	0	0	0	1	0	0	0.5400	-1.2000	-0.5400	0.3100	0.0000	0.0000	0.0000	0.0000;
	69875	69876	0.000212	0.001111	0	0	0	0	0	0	1	0	0	0.8600	0.4700	-0.8600	-0.4700	0.0000	0.0000	0.0000	0.0000;
	69875	69878	0.086559	0.151946	0.00524	59.04	0	0	0	0	1	0	0	-3.1200	0.9900	3.1300	-1.5400	0.0000	0.0000	0.0000	0.0000;
	69877	69878	0.032178	0.088359	0.00355	52.3	0	0	0	0	1	0	0	1.3500	1.6700	-1.3500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	69881	69877	0.117293	0.256946	0.00539	53.78	0	0	0	0	1	0	0	-1.8800	-2.6500	1.8900	2.0900	0.0000	0.0000	0.0000	0.0000;
	69960	69877	0.035455	0.096544	0.00745	61.16	0	0	0	0	1	0	0	5.3100	-2.1300	-5.3000	1.3500	0.0000	0.0000	0.0000	0.0000;
	69878	69960	0.098944	0.215647	0.00764	57.31	0	0	0	0	1	0	0	-2.8200	-0.1700	2.8300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69879	69881	0.035469	0.07704	0.00431	33.37	0	0	0	0	1	0	0	0.0000	10.6000	0.0400	-10.9800	0.0000	0.0000	0.0000	0.0000;
	69879	69899	0.090039	0.194219	0.0079	53.8	0	0	0	0	1	0	0	-1.8500	4.2000	1.8700	-5.0100	0.0000	0.0000	0.0000	0.0000;
	69964	69880	0.011672	0.059123	0.05309	270.31	0	0	0	0	1	0	0	35.8800	-4.5400	-35.7400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69990	69880	0.0063	0.038771	0.03963	268.13	0	0	0	0	1	0	0	-33.8300	-3.0100	33.8900	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69883	69886	0.004596	0.165788	0	137.77	0	0	1	0	1	0	0	3.7300	-2.5300	-3.7200	2.5700	0.0000	0.0000	0.0000	0.0000;
	69883	69887	0.000241	0.001192	0	0	0	0	0	0	1	0	0	-3.7300	-18.1500	3.7300	18.1500	0.0000	0.0000	0.0000	0.0000;
	69883	69888	0.000281	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69884	69886	-0.000824	-0.029739	0	82.81	0	0	1	0	1	0	0	0.1000	3.0700	-0.1000	-3.0700	0.0000	0.0000	0.0000	0.0000;
	69890	69884	0.048405	0.125794	0.0054	39.98	0	0	0	0	1	0	0	0.1000	2.4900	-0.1000	-3.0700	0.0000	0.0000	0.0000	0.0000;
	69885	69886	0.019547	0.705173	0	54.96	0	0	1	0	1	0	0	-3.8200	-0.4100	3.8200	0.5000	0.0000	0.0000	0.0000	0.0000;
	69891	69887	0.006978	0.04185	0.01407	254.31	0	0	0	0	1	0	0	15.2000	3.7300	-15.1800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	69890	69889	0.004938	0.1831	0	92.39	0	0	1.0125	0	1	0	0	-7.4500	-5.0700	7.4600	5.2100	0.0000	0.0000	0.0000	0.0000;
	69889	69891	0.000278	0.001121	0	0	0	0	0	0	1	0	0	-7.4600	-4.4700	7.4600	4.4700	0.0000	0.0000	0.0000	0.0000;
	69890	69892	0.086695	0.178183	0.00618	57.57	0	0	0	0	1	0	0	3.2800	0.6500	-3.2800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	69891	69964	0.006108	0.041968	0.18463	262.9	0	0	0	0	1	0	0	-27.3500	-5.4500	27.3900	-14.2500	0.0000	0.0000	0.0000	0.0000;
	69896	69893	0.003767	0.025284	0.01598	230.61	0	0	0	0	1	0	0	-3.7600	14.9700	3.7700	-16.6400	0.0000	0.0000	0.0000	0.0000;
	69893	69990	0.002586	0.016022	0.02999	252.69	0	0	0	0	1	0	0	-15.0300	17.3600	15.0400	-20.5000	0.0000	0.0000	0.0000	0.0000;
	69895	69894	0.003526	0.110484	0	102.59	0	0	1.0125	0	1	0	0	-10.8800	-6.0100	10.8900	6.1700	0.0000	0.0000	0.0000	0.0000;
	69894	69896	0.000281	0.001082	0	0	0	0	0	0	1	0	0	-10.8900	28.8200	10.8900	-28.8100	0.0000	0.0000	0.0000	0.0000;
	69897	69895	0.04487	0.151416	0.00717	56.13	0	0	0	0	1	0	0	-2.6900	-5.9700	2.7100	5.2400	0.0000	0.0000	0.0000	0.0000;
	69896	69990	0.007408	0.046802	0.02278	239	0	0	0	0	1	0	0	-7.1300	13.8400	7.1500	-16.1800	0.0000	0.0000	0.0000	0.0000;
	69897	69898	0.00028	0.001009	0	0	0	0	0	0	1	0	0	8.2800	1.3500	-8.2800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	69983	69897	0.030996	0.056482	0.00151	62.11	0	0	0	0	1	0	0	5.6000	-2.3700	-5.5900	2.2200	0.0000	0.0000	0.0000	0.0000;
	69899	69900	0.000283	0.001119	0	0	0	0	0	0	1	0	0	1.2500	0.2400	-1.2500	-0.2400	0.0000	0.0000	0.0000	0.0000;
	69899	69960	0.063972	0.184616	0.00548	57.91	0	0	0	0	1	0	0	-3.1100	-3.2500	3.1300	2.6900	0.0000	0.0000	0.0000	0.0000;
	69923	69901	0.103434	0.21614	0.00989	59.53	0	0	0	0	1	0	0	-3.6000	1.7400	3.6200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	69960	69901	0.077232	0.185157	0.0064	62.07	0	0	0	0	1	0	0	5.1800	-1.8400	-5.1600	1.2000	0.0000	0.0000	0.0000	0.0000;
	69903	69906	0.0004	0.007959	0	119.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69903	69907	0.000299	0.001037	0	0	0	0	0	0	1	0	0	5.1100	2.1300	-5.1100	-2.1300	0.0000	0.0000	0.0000	0.0000;
	69903	69908	0.000284	0.001016	0	0	0	0	0	0	1	0	0	-5.1100	-2.1300	5.1100	2.1300	0.0000	0.0000	0.0000	0.0000;
	69904	69906	0.006542	0.130195	0	59.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69905	69906	0.006542	0.130195	0	59.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69909	69908	0.032962	0.097002	0.00364	55.52	0	0	0	0	1	0	0	-2.5200	0.4500	2.5200	-0.8500	0.0000	0.0000	0.0000	0.0000;
	69908	69922	0.112384	0.277786	0.0102	58.53	0	0	0	0	1	0	0	3.2800	-1.2200	-3.2700	0.1100	0.0000	0.0000	0.0000	0.0000;
	69955	69908	0.030558	0.091455	0.00143	60.12	0	0	0	0	1	0	0	4.8600	0.8300	-4.8500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	69908	69994	0.03263	0.08386	0.00324	63.02	0	0	0	0	1	0	0	-6.0500	0.9100	6.0600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	69909	69910	0.000212	0.001062	0	0	0	0	0	0	1	0	0	2.5500	0.3100	-2.5500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69918	69909	0.062174	0.17475	0.00415	59.22	0	0	0	0	1	0	0	-3.9800	1.2700	3.9900	-1.7000	0.0000	0.0000	0.0000	0.0000;
	69994	69909	0.083806	0.17585	0.00475	59.56	0	0	0	0	1	0	0	4.0400	-1.4500	-4.0200	0.9400	0.0000	0.0000	0.0000	0.0000;
	69911	69914	-0.000169	-0.003758	0	208.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69911	69915	0.000292	0.001103	0	0	0	0	0	0	1	0	0	3.3100	0.5700	-3.3100	-0.5700	0.0000	0.0000	0.0000	0.0000;
	69911	69916	0.000204	0.001083	0	0	0	0	0	0	1	0	0	-3.3100	-0.5700	3.3100	0.5700	0.0000	0.0000	0.0000	0.0000;
	69912	69914	0.005472	0.121524	0	104.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69913	69914	0.005472	0.121524	0	104.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69921	69916	0.009129	0.050165	0.01545	241.23	0	0	0	0	1	0	0	-8.0500	0.7100	8.0500	-2.4200	0.0000	0.0000	0.0000	0.0000;
	69956	69916	0.009418	0.055986	0.04344	249.94	0	0	0	0	1	0	0	11.3800	-6.6700	-11.3600	1.8500	0.0000	0.0000	0.0000	0.0000;
	69917	69920	0.005555	0.194017	0	198.77	0	0	1	0	1	0	0	-7.3900	4.9800	7.4000	-4.8400	0.0000	0.0000	0.0000	0.0000;
	69917	69921	0.000219	0.001182	0	0	0	0	0	0	1	0	0	7.3900	-4.9800	-7.3900	4.9800	0.0000	0.0000	0.0000	0.0000;
	69918	69920	-0.003043	-0.106272	0	94.51	0	0	1	0	1	0	0	10.6800	-4.2600	-10.6800	4.1300	0.0000	0.0000	0.0000	0.0000;
	69918	69922	0.058077	0.145742	0.00336	29.99	0	0	0	0	1	0	0	0.0100	1.0100	-0.0100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	69918	69955	0.095801	0.187976	0.00412	65	0	0	0	0	1	0	0	-6.7100	1.9700	6.7500	-2.3500	0.0000	0.0000	0.0000	0.0000;
	69919	69920	0.013441	0.469496	0	104.26	0	0	1	0	1	0	0	-3.2800	-0.6700	3.2800	0.7100	0.0000	0.0000	0.0000	0.0000;
	69956	69921	0.005924	0.037499	0.0249	264.23	0	0	0	0	1	0	0	27.9400	-9.3200	-27.8900	6.7900	0.0000	0.0000	0.0000	0.0000;
	69926	69923	0.141314	0.282224	0.01191	57.61	0	0	0	0	1	0	0	-2.6500	-1.1800	2.6600	-0.0900	0.0000	0.0000	0.0000	0.0000;
	69924	69929	0.007792	0.053187	0.03417	255.44	0	0	0	0	1	0	0	16.7200	-12.3000	-16.6900	8.8000	0.0000	0.0000	0.0000	0.0000;
	69964	69924	0.012088	0.090669	0.03902	256.91	0	0	0	0	1	0	0	18.1400	-0.0300	-18.1000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	69925	69928	0.012199	0.344331	0	156.96	0	0	1	0	1	0	0	11.5800	2.8700	-11.5600	-2.4100	0.0000	0.0000	0.0000	0.0000;
	69925	69929	0.00029	0.001124	0	0	0	0	0	0	1	0	0	-11.5800	-2.6300	11.5800	2.6300	0.0000	0.0000	0.0000	0.0000;
	69926	69928	-0.007384	-0.208413	0	106.96	0	0	1	0	1	0	0	-11.5700	-2.6900	11.5600	2.4100	0.0000	0.0000	0.0000	0.0000;
	69926	69930	0.017688	0.049838	0.00245	71.4	0	0	0	0	1	0	0	9.5200	2.1600	-9.5000	-2.3800	0.0000	0.0000	0.0000	0.0000;
	69927	69928	0.029734	0.839289	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69930	69931	0.1051	0.242757	0.01097	65.92	0	0	0	0	1	0	0	6.6700	-6.6500	-6.5900	5.6500	0.0000	0.0000	0.0000	0.0000;
	69932	69933	0.000221	0.001016	0	0	0	0	0	0	1	0	0	-1.2500	-6.3400	1.2500	6.3400	0.0000	0.0000	0.0000	0.0000;
	69933	69945	0.102451	0.270245	0.00344	66.05	0	0	0	0	1	0	0	-7.5400	-0.4600	7.5900	0.2300	0.0000	0.0000	0.0000	0.0000;
	69936	69934	0.025394	0.06629	0.00329	56.88	0	0	0	0	1	0	0	2.6900	1.4700	-2.6900	-1.8200	0.0000	0.0000	0.0000	0.0000;
	69940	69934	0.018736	0.045567	0.00832	55.38	0	0	0	0	1	0	0	2.3100	0.1300	-2.3100	-1.0300	0.0000	0.0000	0.0000	0.0000;
	69935	69938	0.009566	0.308081	0	140.41	0	0	1	0	1	0	0	6.4000	0.1300	-6.3900	-0.0100	0.0000	0.0000	0.0000	0.0000;
	69935	69939	0.000292	0.001037	0	0	0	0	0	0	1	0	0	5.0000	0.4200	-5.0000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69936	69938	-0.006177	-0.198945	0	90.41	0	0	1	0	1	0	0	-6.4000	-0.0900	6.3900	0.0100	0.0000	0.0000	0.0000	0.0000;
	69940	69936	0.038046	0.079857	0.0033	50.57	0	0	0	0	1	0	0	-0.9500	-1.0700	0.9500	0.7100	0.0000	0.0000	0.0000	0.0000;
	69937	69938	0.022768	0.733276	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69947	69940	0.084933	0.193712	0.01501	60.49	0	0	0	0	1	0	0	4.6800	-1.9000	-4.6600	0.3100	0.0000	0.0000	0.0000	0.0000;
	69950	69940	0.121518	0.341975	0.00913	52.42	0	0	0	0	1	0	0	1.6900	-0.6100	-1.6900	-0.3800	0.0000	0.0000	0.0000	0.0000;
	69942	69941	0.003791	0.135771	0	102.37	0	0	1	0	1	0	0	-10.8400	7.9300	10.8500	-7.7000	0.0000	0.0000	0.0000	0.0000;
	69941	69943	0.000221	0.001165	0	0	0	0	0	0	1	0	0	0.9200	0.1800	-0.9200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69944	69941	0.013365	0.074872	0.12114	256.62	0	0	0	0	1	0	0	18.3000	-0.9000	-18.2600	-11.8900	0.0000	0.0000	0.0000	0.0000;
	69942	69949	0.136244	0.36899	0.02461	55.43	0	0	0	0	1	0	0	2.2100	-3.5800	-2.2000	0.9100	0.0000	0.0000	0.0000	0.0000;
	69945	69944	0.002769	0.10544	0	111.98	0	0	1	0	1	0	0	-15.8000	3.4800	15.8100	-3.2200	0.0000	0.0000	0.0000	0.0000;
	69944	69946	0.000204	0.001042	0	0	0	0	0	0	1	0	0	1.7000	0.5400	-1.7000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69944	69972	0.009995	0.064823	0.03843	268.37	0	0	0	0	1	0	0	-35.8100	3.5800	35.9300	-6.9600	0.0000	0.0000	0.0000	0.0000;
	69945	69947	0.036398	0.102324	0.00319	66.85	0	0	0	0	1	0	0	8.2100	-3.7100	-8.1800	3.4300	0.0000	0.0000	0.0000	0.0000;
	69947	69948	0.000278	0.001071	0	0	0	0	0	0	1	0	0	0.8500	0.1700	-0.8500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69947	69950	0.056281	0.132352	0.01298	56.33	0	0	0	0	1	0	0	2.6500	-1.7000	-2.6500	0.2900	0.0000	0.0000	0.0000	0.0000;
	69952	69951	0.005307	0.15217	0	133.39	0	0	1	0	1	0	0	-27.0100	6.6400	27.0400	-5.6000	0.0000	0.0000	0.0000	0.0000;
	69951	69953	0.000245	0.00111	0	0	0	0	0	0	1	0	0	3.4000	1.0100	-3.4000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	69955	69954	0.004607	0.124914	0	84.22	0	0	0.99375	0	1	0	0	5.8200	4.4100	-5.8100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	69954	69956	0.000281	0.00105	0	0	0	0	0	0	1	0	0	5.8100	4.3500	-5.8100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	69954	69957	0.000269	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69955	69994	0.044456	0.119993	0.00505	49.18	0	0	0	0	1	0	0	-0.6000	0.9600	0.6000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	70000	69956	0.00336	0.020804	0.02324	295.57	0	0	0	0	1	0	0	104.5500	-21.0600	-104.2100	20.5500	0.0000	0.0000	0.0000	0.0000;
	69959	69958	0.000179	0.011552	0	841.62	0	0	1	0	1	0	0	-97.8800	20.4600	97.9000	-19.3900	0.0000	0.0000	0.0000	0.0000;
	69958	69963	0.000291	0.019995	0	623.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69980	69958	0.001662	0.023672	2.54861	2469.45	0	0	0	0	1	0	0	160.1800	-122.2100	-159.7900	-148.7200	0.0000	0.0000	0.0000	0.0000;
	69959	69962	0.003819	0.148914	0	264.52	0	0	1	0	1	0	0	16.4500	-1.7000	-16.4400	2.0700	0.0000	0.0000	0.0000	0.0000;
	69959	69964	0.000278	0.001036	0	0	0	0	0	0	1	0	0	81.4200	-18.7600	-81.4100	18.8300	0.0000	0.0000	0.0000	0.0000;
	69959	69965	0.000216	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69960	69962	-0.001471	-0.057351	0	114.52	0	0	1	0	1	0	0	-16.4500	1.9300	16.4400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	69961	69962	0.011641	0.453894	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69967	69966	0.000218	0.014599	0	646.9	0	0	1	0	1	0	0	27.2300	18.2500	-27.2300	-18.1100	0.0000	0.0000	0.0000	0.0000;
	69966	69970	0.000227	0.00116	0	0	0	0	0	0	1	0	0	27.2300	-345.7500	-26.9800	347.0300	0.0000	0.0000	0.0000	0.0000;
	69968	69967	0.004063	0.12993	0	149.65	0	0	1	0	1	0	0	-32.0500	-1.2800	32.0800	2.5000	0.0000	0.0000	0.0000	0.0000;
	69967	69969	0.000286	0.001044	0	0	0	0	0	0	1	0	0	47.6700	-32.6300	-47.6600	32.6600	0.0000	0.0000	0.0000	0.0000;
	69970	69999	0.00153	0.029707	3.45192	2697.25	0	0	0	0	1	0	0	-328.2400	-215.8700	329.7500	-140.8200	0.0000	0.0000	0.0000	0.0000;
	69971	69974	0.000141	0.010087	0	787.13	0	0	1	0	1	0	0	35.9300	-6.7900	-35.9300	6.9200	0.0000	0.0000	0.0000	0.0000;
	69971	69977	0.0001	0.001203	0	1464.67	0	0	1	0	1	0	0	-74.1000	1.4100	74.1000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	69971	69978	0.00013	0.010441	0	575.81	0	0	0.9875	0	1	0	0	-37.0500	-14.0800	37.0500	14.2300	0.0000	0.0000	0.0000	0.0000;
	69971	69980	0.000293	0.001028	0	0	0	0	0	0	1	0	0	75.2200	-486.9900	-74.5600	489.3000	0.0000	0.0000	0.0000	0.0000;
	69971	69981	0.000202	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69972	69974	4.9e-05	0.003518	0	687.13	0	0	1	0	1	0	0	-35.9300	6.9600	35.9300	-6.9200	0.0000	0.0000	0.0000	0.0000;
	69972	69979	0.002538	0.09348	0	112.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69973	69974	0.000817	0.058328	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69975	69977	0.000226	0.015666	0	732.33	0	0	1	0	1	0	0	37.0500	-0.4800	-37.0500	0.6800	0.0000	0.0000	0.0000	0.0000;
	69976	69977	0.000226	0.015666	0	732.33	0	0	1	0	1	0	0	37.0500	-0.4800	-37.0500	0.6800	0.0000	0.0000	0.0000	0.0000;
	69999	69980	0.001621	0.035627	3.35811	2524.23	0	0	0	0	1	0	0	191.2200	-131.2000	-190.6500	-230.0100	0.0000	0.0000	0.0000	0.0000;
	69982	69985	0.00473	0.156542	0	257.22	0	0	1	0	1	0	0	11.6300	-3.9300	-11.6200	4.1500	0.0000	0.0000	0.0000	0.0000;
	69982	69989	0.00524	0.120495	0	118.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69982	69990	0.000248	0.001192	0	0	0	0	0	0	1	0	0	-11.6300	-39.6700	11.6400	39.6900	0.0000	0.0000	0.0000	0.0000;
	69982	69991	0.000295	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69983	69985	-0.001111	-0.036763	0	107.22	0	0	1	0	1	0	0	-11.6300	4.1000	11.6200	-4.1500	0.0000	0.0000	0.0000	0.0000;
	69983	69988	0.001026	0.020016	0	98.53	0	0	1	0	1	0	0	-4.0000	-0.3400	4.0000	0.3400	0.0000	0.0000	0.0000	0.0000;
	69984	69985	0.021956	0.726606	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69986	69988	0.012662	0.247132	0	49.26	0	0	1	0	1	0	0	2.0000	0.1800	-2.0000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69987	69988	0.012662	0.247132	0	49.26	0	0	1	0	1	0	0	2.0000	0.1800	-2.0000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69993	69992	0.00018	0.012428	0	856.94	0	0	0.99375	0	1	0	0	-115.2700	24.9900	115.3000	-23.4700	0.0000	0.0000	0.0000	0.0000;
	69992	69995	0.000165	0.01247	0	1047.24	0	0	1.0125	0	1	0	0	-165.9900	73.0100	166.0400	-69.3000	0.0000	0.0000	0.0000	0.0000;
	69992	69996	0.000141	0.00938	0	1046.72	0	0	1.0125	0	1	0	0	-163.9700	72.0200	164.0100	-69.3000	0.0000	0.0000	0.0000	0.0000;
	69992	69997	0.00014	0.009948	0	1046.1	0	0	1.0125	0	1	0	0	-139.7600	71.5200	139.7900	-69.3000	0.0000	0.0000	0.0000	0.0000;
	69992	69998	0.000284	0.020054	0	1045.18	0	0	1.00625	0	1	0	0	-167.3900	75.3400	167.4700	-69.3000	0.0000	0.0000	0.0000	0.0000;
	69992	69999	0.000275	0.001184	0	0	0	0	0	0	1	0	0	521.8000	-268.4200	-520.9700	272.0200	0.0000	0.0000	0.0000	0.0000;
	69994	69993	0.004458	0.141947	0	103.7	0	0	0.99375	0	1	0	0	-10.7000	4.2100	10.7000	-4.0500	0.0000	0.0000	0.0000	0.0000;
	69993	70000	0.000225	0.001137	0	0	0	0	0	0	1	0	0	104.5700	-20.9500	-104.5500	21.0600	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0.025	16.242	880.2;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	13.435	604.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	16.653	805.88;
	2	0	0	3	0.021	18.376	805.88;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.02	16.503	875.1;
	2	0	0	3	0.02	15.753	875.1;
	2	0	0	3	0.028	18.357	875.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	16.986	681.75;
	2	0	0	3	0.01	14.966	681.75;
	2	0	0	3	0.016	15.279	681.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	24.254	424.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	14.68	881.95;
	2	0	0	3	0.022	16.06	881.95;
	2	0	0	3	0.025	17.167	881.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	12.945	655.8;
	2	0	0	3	0.014	15.569	655.8;
	2	0	0	3	0.015	17.521	655.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	1245.09;
	2	0	0	3	0.05	28.413	931.26;
	2	0	0	3	0.057	26.961	931.26;
	2	0	0	3	0.043	33.497	237.33;
	2	0	0	3	0.032	29.699	237.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.012	15.771	607.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.252	995;
	2	0	0	3	0.021	16.675	995;
	2	0	0	3	0.027	17.475	995;
	2	0	0	3	0.002	8	1052.5;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	14.232	902.75;
	2	0	0	3	0.021	15.249	902.75;
	2	0	0	3	0.024	15.432	902.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.802	730.45;
	2	0	0	3	0.018	18.524	730.45;
	2	0	0	3	0.016	13.593	730.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.422	603.35;
	2	0	0	3	0.011	15.438	603.35;
	2	0	0	3	0.011	16	603.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	32.793	236.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0.009	13.798	607.95;
	2	0	0	3	0.011	14.605	601.8;
	2	0	0	3	0.008	16.144	600.75;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	15.942	770.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	17.321	610.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.409	604.5;
	2	0	0	3	0.017	17.159	665.81;
	2	0	0	3	0.012	14.725	665.81;
	2	0	0	3	0.014	15.362	665.81;
	2	0	0	3	0.012	15.935	665.81;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.31	1033.5;
	2	0	0	3	0.025	16.799	1033.5;
	2	0	0	3	0.011	13.411	663.75;
	2	0	0	3	0.01	15.093	663.75;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.078	27.41	1225.47;
	2	0	0	3	0.08	28.43	1225.47;
	2	0	0	3	0.071	26.408	1225.47;
	2	0	0	3	0.009	13.54	631.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	16.155	600.15;
	2	0	0	3	0.011	15.947	602.13;
	2	0	0	3	0.008	13.718	602.13;
	2	0	0	3	0.009	15.741	602.13;
	2	0	0	3	0.008	14.844	602.13;
	2	0	0	3	0.014	16.804	602.13;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	237.3;
	2	0	0	3	0	0	237.3;
	2	0	0	3	0	0	237.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.127	657.75;
	2	0	0	3	0.014	15.931	657.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	14.692	900;
	2	0	0	3	0.022	14.745	1036.1;
	2	0	0	3	0.024	17.633	1036.1;
	2	0	0	3	0.029	18.886	1036.1;
	2	0	0	3	0.022	15.09	1036.1;
	2	0	0	3	0.022	16.588	1036.1;
	2	0	0	3	0.027	19.459	1036.1;
	2	0	0	3	0.027	17.625	1036.1;
	2	0	0	3	0.024	16.697	1036.1;
	2	0	0	3	0.024	16.799	1036.1;
	2	0	0	3	0.012	14.563	602.13;
	2	0	0	3	0.011	15.514	602.13;
	2	0	0	3	0.011	14.636	602.13;
	2	0	0	3	0.013	17.519	602.13;
	2	0	0	3	0.014	16.952	602.13;
	2	0	0	3	0.009	15.045	602.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.759	637.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.84;
	2	0	0	3	0.021	17.151	1033.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	18.412	3859;
	2	0	0	3	0.017	16.554	687;
	2	0	0	3	0.015	16.04	687;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	1329.57;
	2	0	0	3	0	0	1329.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.6	1033.5;
	2	0	0	3	0.028	17.695	1033.5;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.021	618.75;
	2	0	0	3	0.008	15.873	618.75;
	2	0	0	3	0.023	15.442	870;
	2	0	0	3	0.026	18.065	870;
	2	0	0	3	0	0	1275.92;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.242	648.67;
	2	0	0	3	0.011	18.378	648.67;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	15.476	604.35;
	2	0	0	3	0.011	15.833	604.35;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0.016	14.571	793.05;
	2	0	0	3	0.017	16.17	793.05;
	2	0	0	3	0.02	14.813	793.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	18.37	690;
	2	0	0	3	0.014	16.529	690;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	19.555	616.5;
	2	0	0	3	0.009	17.035	616.5;
	2	0	0	3	0.016	14.973	695.1;
	2	0	0	3	0.017	16.72	695.1;
	2	0	0	3	0.013	16.29	695.1;
	2	0	0	3	0.011	14.77	695.1;
	2	0	0	3	0.01	17.4	600.9;
	2	0	0	3	0.008	13.928	600.9;
	2	0	0	3	0.007	14.254	600.9;
	2	0	0	3	0.011	15.833	609.45;
	2	0	0	3	0.007	13.25	607.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.54;
	2	0	0	3	0.017	14.607	733.5;
